%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v20.04     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Active Power Increase              %%%%%
%%%%                         12 - July - 2020                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case10000_goc__api
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	4319	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4320	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4321	 1	 46.70	 3.99	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4322	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4323	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4324	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4325	 1	 25.30	 2.56	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4326	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4327	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4328	 1	 54.14	 0.80	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4329	 1	 20.08	 1.04	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4330	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4331	 1	 12.63	 0.23	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4332	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4333	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4334	 1	 21.71	 0.77	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4335	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4336	 1	 0.0	 0.0	 0.0	 -64.704967078	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4337	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4338	 1	 30.44	 1.32	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4339	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4340	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4341	 1	 16.92	 1.62	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4342	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4343	 1	 20.91	 2.40	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4344	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4345	 1	 14.42	 1.03	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4346	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4347	 1	 29.07	 1.17	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4348	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4349	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4350	 1	 47.75	 5.90	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4351	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4352	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4353	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4354	 1	 45.66	 3.01	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4355	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4356	 1	 9.26	 0.24	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4357	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4358	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4359	 1	 61.62	 8.76	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4360	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4361	 1	 26.08	 1.58	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4362	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4363	 1	 0.0	 0.0	 0.0	 10.5512235093	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4364	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4365	 1	 23.26	 1.00	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4366	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4367	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4368	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4369	 1	 75.63	 4.47	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4370	 1	 43.29	 2.54	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4371	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4372	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4373	 1	 19.24	 1.57	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4374	 1	 33.67	 4.85	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4375	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4376	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4377	 1	 34.88	 3.01	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4378	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4379	 1	 15.73	 1.03	 0.0	 12.3285448272	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4380	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4381	 1	 39.92	 1.57	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4382	 1	 32.16	 5.08	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4383	 1	 36.33	 6.18	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4384	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4385	 1	 57.52	 4.53	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4386	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4387	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4388	 1	 22.12	 1.62	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4389	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4390	 1	 45.74	 1.08	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4391	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4392	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4393	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4394	 1	 72.37	 4.82	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4395	 1	 51.37	 7.74	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4396	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4397	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4398	 1	 72.36	 3.74	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4399	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4400	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4401	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4402	 1	 80.23	 5.39	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4403	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4404	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4405	 1	 25.49	 2.04	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4406	 1	 25.60	 0.85	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4407	 1	 0.0	 0.0	 0.0	 -90.700191201	 2	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	4408	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4409	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4410	 1	 54.97	 1.59	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	4411	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4412	 1	 16.39	 1.34	 0.0	 -49.9996475966	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4413	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4414	 1	 45.54	 5.38	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4415	 1	 36.83	 1.71	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4416	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4417	 1	 46.74	 2.92	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4418	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4419	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4420	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4421	 1	 32.32	 3.19	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4422	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4423	 1	 46.85	 4.21	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4424	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4425	 1	 75.36	 2.31	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4426	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4427	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4428	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4429	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4430	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4431	 1	 86.51	 0.40	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4432	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4433	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4434	 1	 91.89	 3.82	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4435	 1	 25.50	 2.20	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4436	 1	 21.34	 1.04	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4437	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4438	 1	 142.32	 8.75	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4439	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4440	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4441	 1	 14.84	 1.07	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4442	 1	 44.84	 2.04	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4443	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4444	 1	 55.88	 5.02	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4445	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4446	 1	 0.0	 0.0	 0.0	 54.5747653781	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4447	 1	 24.03	 5.16	 0.0	 -14.4195522463	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4448	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4449	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4450	 1	 27.92	 1.72	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4451	 1	 50.45	 6.67	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4452	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4453	 1	 63.11	 4.32	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4454	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4455	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4456	 1	 36.32	 3.70	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4457	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4458	 1	 0.0	 0.0	 0.0	 -15.5968364067	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4459	 1	 44.97	 6.56	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4460	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4461	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4462	 1	 0.0	 0.0	 0.0	 22.3152743831	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4463	 1	 73.62	 2.61	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4464	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4465	 1	 44.39	 2.20	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4466	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4467	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4468	 1	 29.23	 2.50	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4469	 1	 21.81	 1.62	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4470	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4471	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4472	 1	 30.31	 3.07	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4473	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4474	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4475	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4476	 1	 58.43	 5.66	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4477	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4478	 1	 51.25	 3.47	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4479	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4480	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4481	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4482	 1	 51.12	 1.59	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4483	 1	 18.36	 0.64	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4484	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4485	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4486	 1	 39.64	 1.63	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4487	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4488	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4489	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4490	 1	 113.59	 7.28	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4491	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4492	 1	 91.77	 5.45	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4493	 1	 10.85	 1.16	 0.0	 -15.3099960944	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4494	 1	 14.48	 1.31	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4495	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4496	 1	 9.79	 1.05	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4497	 1	 35.84	 1.70	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4498	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4499	 1	 25.70	 1.91	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4500	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4501	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4502	 1	 80.90	 8.02	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4503	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4504	 1	 36.73	 2.41	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4505	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4506	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4507	 1	 59.15	 2.93	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4508	 1	 32.71	 3.86	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4509	 1	 18.99	 0.33	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4510	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4511	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4512	 1	 41.09	 3.53	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4513	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4514	 1	 10.97	 0.84	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4515	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4516	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4517	 1	 54.34	 3.72	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4518	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4519	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4520	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4521	 1	 37.00	 4.89	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4522	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4523	 1	 38.94	 3.78	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4524	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4525	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4526	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4527	 1	 29.51	 1.25	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4528	 1	 0.0	 0.0	 0.0	 -1.95370774484	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4529	 1	 15.89	 1.37	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4530	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4531	 1	 24.79	 2.99	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4532	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4533	 1	 16.33	 1.54	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4534	 1	 16.64	 2.85	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4535	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4536	 1	 29.16	 1.70	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4537	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4538	 1	 0.0	 0.0	 0.0	 3.57214762034	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4539	 1	 18.79	 0.76	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4540	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4541	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4542	 1	 44.10	 4.40	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4543	 1	 58.40	 0.78	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4544	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4545	 1	 55.56	 5.43	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4546	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4547	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4548	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4549	 1	 79.56	 6.18	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4550	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4551	 1	 40.23	 5.59	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4552	 1	 59.21	 15.17	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4553	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4554	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4555	 1	 49.87	 4.54	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4556	 1	 33.06	 2.71	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4557	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4558	 1	 30.83	 5.81	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4559	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4560	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4561	 1	 54.08	 6.70	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4562	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4563	 1	 19.48	 1.47	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4564	 1	 15.09	 1.62	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4565	 1	 0.0	 0.0	 0.0	 -45.8055994278	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4566	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4567	 1	 54.30	 3.66	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4568	 1	 25.35	 1.45	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4569	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4570	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4571	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4572	 1	 50.05	 3.51	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4573	 1	 61.83	 3.83	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4574	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4575	 1	 61.83	 7.35	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4576	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4577	 1	 100.86	 13.06	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4578	 1	 18.22	 1.21	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4579	 1	 43.59	 3.29	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4580	 1	 16.83	 0.56	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4581	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4582	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4583	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4584	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4585	 1	 192.03	 7.53	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4586	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4587	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4588	 1	 103.85	 8.96	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4589	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4590	 1	 24.91	 2.54	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4591	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4592	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4593	 1	 96.58	 4.33	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4594	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4595	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4596	 1	 74.94	 9.69	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4597	 1	 97.87	 12.16	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4598	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4599	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4600	 1	 153.80	 25.78	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4601	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4602	 1	 63.18	 7.34	 0.0	 0.000148059793954	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4603	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4604	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4605	 1	 57.85	 10.49	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4606	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4607	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4608	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4609	 1	 96.62	 11.75	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4610	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4611	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4612	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4613	 1	 40.08	 3.41	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4614	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4615	 1	 106.17	 0.57	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4616	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4617	 1	 183.09	 28.78	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4618	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4619	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4620	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4621	 1	 102.72	 9.80	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4622	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4623	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4624	 1	 220.70	 14.67	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4625	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4626	 1	 112.74	 3.71	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4627	 1	 81.78	 7.19	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4628	 1	 18.80	 1.29	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4629	 1	 0.0	 0.0	 0.0	 57.0695699754	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4630	 1	 64.20	 5.51	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4631	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4632	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4633	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4634	 1	 30.41	 2.85	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4635	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4636	 1	 40.78	 6.71	 0.0	 2.04767089521e-05	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4637	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4638	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4639	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4640	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4641	 1	 96.23	 3.28	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4642	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4643	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4644	 1	 153.35	 42.15	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4645	 1	 99.62	 1.93	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4646	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4647	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4648	 1	 146.48	 10.07	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4649	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4650	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4651	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4652	 1	 134.66	 20.30	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4653	 1	 68.60	 5.42	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4654	 1	 84.10	 13.21	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4655	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4656	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4657	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4658	 1	 174.83	 8.86	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4659	 1	 20.05	 0.97	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4660	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4661	 1	 25.20	 2.54	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4662	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4663	 1	 14.66	 1.35	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4664	 1	 25.20	 2.06	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4665	 1	 81.92	 8.93	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4666	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4667	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4668	 1	 144.04	 14.05	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4669	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4670	 1	 36.97	 2.75	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4671	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4672	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4673	 1	 93.01	 8.71	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4674	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4675	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4676	 1	 108.78	 8.65	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4677	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4678	 1	 23.05	 3.93	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4679	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4680	 1	 58.67	 4.63	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4681	 1	 42.95	 2.40	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4682	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4683	 1	 41.35	 3.84	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4684	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4685	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4686	 1	 38.17	 4.14	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4687	 1	 22.07	 0.82	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4688	 1	 0.0	 0.0	 0.0	 -1.10998585311	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4689	 1	 36.61	 1.49	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4690	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4691	 1	 0.0	 0.0	 0.0	 1.80888457469e-05	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4692	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4693	 1	 38.69	 4.40	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4694	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4695	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4696	 1	 11.47	 0.87	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4697	 1	 43.63	 0.85	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4698	 1	 0.0	 0.0	 0.0	 72.7088837444	 2	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	4699	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4700	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4701	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	4702	 1	 84.67	 2.28	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	4703	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4704	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4705	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4706	 1	 36.54	 1.61	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4707	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4708	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4709	 1	 72.13	 11.97	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4710	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4711	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4712	 1	 22.43	 1.92	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4713	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4714	 1	 50.72	 1.96	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4715	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4716	 1	 46.10	 3.25	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4717	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4718	 1	 28.29	 4.92	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4719	 1	 6.29	 0.15	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4720	 1	 12.58	 0.64	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4721	 1	 22.43	 1.44	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4722	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4723	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	4724	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4725	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	4726	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	4727	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	4728	 1	 10.63	 0.09	 0.0	 0.0	 2	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	4729	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4730	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4731	 2	 85.27	 12.45	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4732	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4733	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4734	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4735	 1	 2.22	 0.17	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4736	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4737	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4738	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4739	 1	 0.91	 0.04	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4740	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4741	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4742	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4743	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4744	 1	 86.08	 6.07	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4745	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4746	 1	 0.0	 0.0	 0.0	 -536.309578776	 2	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	4747	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4748	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4749	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	4750	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	4751	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4752	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	4753	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4754	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	4755	 1	 0.36	 0.02	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4756	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4757	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4758	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4759	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4760	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4761	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	4762	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4763	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4764	 1	 22.07	 2.15	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4765	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4766	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4767	 2	 31.88	 4.27	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4768	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4769	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4770	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4771	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4772	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4773	 1	 22.38	 2.21	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4774	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4775	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4776	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4777	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4778	 1	 19.55	 2.54	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4779	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4780	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4781	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4782	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4783	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	4784	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4785	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4786	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4787	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4788	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4789	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	4790	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	4791	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	4792	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	4793	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4794	 1	 33.05	 3.71	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4795	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4796	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	4797	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4798	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4799	 1	 0.0	 0.0	 0.0	 145.778245764	 2	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	4800	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	4801	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4802	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4803	 1	 42.62	 3.50	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4804	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4805	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4806	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4807	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	4808	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4809	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	4810	 1	 13.47	 1.65	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4811	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4812	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4813	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	4814	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4815	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4816	 1	 3.66	 0.20	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4817	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4818	 2	 2.67	 0.15	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4819	 1	 0.31	 0.01	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4820	 1	 8.25	 0.15	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4821	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	4822	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4823	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4824	 1	 1.51	 0.33	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4825	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4826	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4827	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4828	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4829	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4830	 1	 6.20	 0.21	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4831	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4832	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4833	 2	 2.99	 0.35	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4834	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4835	 1	 4.24	 0.33	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4836	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4837	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4838	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4839	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4840	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4841	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4842	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4843	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4844	 1	 17.30	 0.17	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4845	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4846	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4847	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4848	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4849	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4850	 1	 13.23	 1.63	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4851	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4852	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4853	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4854	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	4855	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	4856	 1	 5.18	 0.28	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4857	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4858	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4859	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4860	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4861	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	4862	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	4863	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4864	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4865	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4866	 1	 12.21	 0.54	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4867	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	4868	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4869	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4870	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4871	 1	 0.0	 0.0	 0.0	 -222.923940512	 2	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	4872	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4873	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4874	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4875	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4876	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4877	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4878	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4879	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4880	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4881	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4882	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4883	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4884	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	4885	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4886	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4887	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4888	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	4889	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4890	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4891	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4892	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4893	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4894	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4895	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	4896	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4897	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4898	 1	 0.0	 0.0	 0.0	 -115.377758746	 2	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	4899	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4900	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4901	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4902	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4903	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4904	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	4905	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4906	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4907	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4908	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4909	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	4910	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4911	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4912	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4913	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4914	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4915	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4916	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4917	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4918	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4919	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4920	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4921	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4922	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4923	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4924	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4925	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4926	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4927	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4928	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4929	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4930	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4931	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4932	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4933	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4934	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4935	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4936	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4937	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4938	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4939	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4940	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4941	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4942	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4943	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4944	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4945	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4946	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4947	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4948	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4949	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4950	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4951	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4952	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4953	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4954	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4955	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4956	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	4957	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	4958	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	4959	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4960	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4961	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4962	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4963	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4964	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4965	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4966	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4967	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4968	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4969	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4970	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4971	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4972	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4973	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4974	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4975	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4976	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4977	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4978	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4979	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4980	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4981	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4982	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4983	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4984	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4985	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	4986	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4987	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4988	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4989	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4990	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4991	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4992	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	4993	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4994	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4995	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	4996	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4997	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4998	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	4999	 1	 0.0	 0.0	 0.0	 -71.1427914835	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5000	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5001	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5002	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	5003	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	5004	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5005	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5006	 1	 0.0	 0.0	 0.0	 -569.49290074	 2	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	5007	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5008	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5009	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5010	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5011	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5012	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5013	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5014	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	5015	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5016	 1	 0.0	 0.0	 0.0	 -530.469579609	 2	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	5017	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5018	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5019	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5020	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5021	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5022	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	5023	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5024	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5025	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5026	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5027	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5028	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	5029	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5030	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5031	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5032	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5033	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5034	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5035	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	5036	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5037	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5038	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5039	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5040	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5041	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	5042	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5043	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	5044	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5045	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5046	 1	 0.0	 0.0	 0.0	 -142.269465944	 2	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	5047	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5048	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5049	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	5050	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	5051	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5052	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5053	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	5054	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5055	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5056	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5057	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5058	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5059	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5060	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5061	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5062	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5063	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5064	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5065	 1	 0.0	 0.0	 0.0	 -133.161846858	 2	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	5066	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5067	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5068	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5069	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	5070	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5071	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5072	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5073	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5074	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5075	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5076	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5077	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5078	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5079	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5080	 1	 0.0	 0.0	 0.0	 -44.3195715553	 2	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	5081	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5082	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5083	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5084	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5085	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	5086	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5087	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5088	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	5089	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5090	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5091	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5092	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5093	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5094	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5095	 1	 0.0	 0.0	 0.0	 -404.819508303	 2	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	5096	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5097	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5098	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5099	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5100	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	5101	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	5102	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	5103	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5104	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5105	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5106	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5107	 1	 0.0	 0.0	 0.0	 -49.3274850128	 2	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	5108	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5109	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5110	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5111	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	5112	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5113	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5114	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5115	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5116	 1	 23.92	 1.17	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5117	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5118	 1	 20.49	 4.24	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5119	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5120	 1	 28.74	 0.95	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5121	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5122	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5123	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5124	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5125	 1	 38.20	 1.70	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5126	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5127	 1	 18.26	 1.77	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5128	 1	 12.74	 1.55	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5129	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5130	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5131	 1	 36.32	 1.35	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5132	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5133	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5134	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5135	 1	 43.99	 4.37	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5136	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5137	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5138	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5139	 1	 17.95	 2.53	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5140	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5141	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5142	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5143	 1	 19.09	 2.51	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5144	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5145	 1	 17.37	 2.73	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5146	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5147	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5148	 1	 44.44	 2.11	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5149	 1	 46.86	 4.17	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5150	 1	 23.44	 1.89	 0.0	 0.000280084058445	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5151	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5152	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5153	 1	 66.16	 7.50	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5154	 1	 38.16	 4.04	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5155	 1	 27.99	 3.22	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5156	 1	 51.09	 3.50	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5157	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5158	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5159	 1	 20.64	 1.98	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5160	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5161	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5162	 1	 41.03	 4.20	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5163	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5164	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5165	 1	 41.44	 3.97	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5166	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5167	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5168	 1	 115.14	 9.45	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5169	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5170	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5171	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	5172	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5173	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5174	 1	 47.10	 6.01	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5175	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5176	 1	 24.63	 2.53	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5177	 1	 16.03	 0.23	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5178	 1	 27.10	 2.83	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5179	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5180	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5181	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5182	 1	 20.32	 2.50	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5183	 1	 28.35	 2.21	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5184	 1	 28.35	 3.53	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5185	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5186	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5187	 1	 19.23	 0.83	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5188	 1	 19.23	 1.27	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5189	 1	 23.83	 1.55	 0.0	 15.8703404737	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5190	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5191	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5192	 1	 64.17	 7.11	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5193	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5194	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5195	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5196	 1	 50.73	 2.31	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5197	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5198	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5199	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5200	 1	 52.54	 1.48	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5201	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5202	 1	 38.44	 4.90	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5203	 1	 31.86	 1.33	 0.0	 16.0498256885	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5204	 1	 37.65	 3.67	 0.0	 7.76868773608e-05	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5205	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5206	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5207	 1	 31.86	 2.40	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5208	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5209	 1	 33.58	 2.06	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5210	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5211	 1	 21.99	 1.21	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5212	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5213	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5214	 1	 16.88	 1.53	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5215	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5216	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5217	 1	 47.80	 1.97	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5218	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5219	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5220	 1	 41.99	 3.09	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5221	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5222	 1	 13.30	 1.16	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5223	 1	 0.0	 0.0	 0.0	 2.37826591179e-05	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5224	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5225	 1	 26.89	 2.07	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5226	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5227	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5228	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5229	 1	 36.40	 3.27	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5230	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5231	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5232	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5233	 1	 36.25	 0.70	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5234	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5235	 1	 0.0	 0.0	 0.0	 -4.66995180946	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5236	 1	 20.94	 0.55	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5237	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5238	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	5239	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5240	 1	 26.29	 1.38	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5241	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	5242	 1	 14.06	 0.67	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5243	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5244	 1	 34.97	 5.95	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5245	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5246	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5247	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5248	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5249	 1	 44.81	 4.35	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5250	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5251	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5252	 1	 35.68	 6.99	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5253	 1	 30.16	 1.75	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5254	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5255	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5256	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5257	 1	 40.92	 6.71	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5258	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5259	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5260	 1	 16.23	 1.35	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5261	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5262	 1	 7.72	 1.13	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5263	 1	 1.77	 0.13	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5264	 1	 13.66	 0.72	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5265	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5266	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5267	 1	 35.86	 1.11	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5268	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5269	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5270	 1	 35.86	 3.07	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5271	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5272	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5273	 1	 84.75	 6.11	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5274	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5275	 1	 50.96	 6.50	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5276	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5277	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5278	 1	 39.12	 2.16	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5279	 1	 58.95	 1.69	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5280	 1	 0.0	 0.0	 0.0	 0.000279968494636	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5281	 1	 36.22	 1.08	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5282	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5283	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5284	 1	 87.15	 7.12	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5285	 1	 25.47	 1.40	 0.0	 2.7580692772	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5286	 1	 39.14	 3.70	 0.0	 5.8526812578e-05	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5287	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5288	 1	 11.90	 0.90	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5289	 1	 10.62	 0.78	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5290	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5291	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5292	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5293	 1	 21.79	 1.96	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5294	 1	 35.57	 4.26	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5295	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5296	 1	 71.13	 10.56	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5297	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5298	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5299	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5300	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5301	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5302	 1	 47.20	 6.69	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5303	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5304	 1	 11.44	 0.18	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5305	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5306	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5307	 1	 31.31	 0.48	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5308	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5309	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5310	 1	 10.01	 0.34	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5311	 1	 7.76	 0.56	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5312	 1	 36.08	 1.38	 0.0	 -22.9471396334	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5313	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5314	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	5315	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5316	 1	 41.26	 4.29	 0.0	 0.0	 3	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	5317	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	5318	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5319	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	5320	 1	 0.0	 0.0	 0.0	 -32.2528912922	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5321	 1	 34.63	 1.56	 0.0	 0.0	 3	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	5322	 1	 0.46	 0.04	 0.0	 0.0	 3	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	5323	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5324	 1	 34.63	 3.62	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5325	 1	 13.31	 0.37	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5326	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5327	 1	 30.51	 1.82	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5328	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5329	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5330	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5331	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5332	 1	 23.23	 1.28	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5333	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5334	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5335	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5336	 1	 24.75	 0.91	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5337	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5338	 1	 13.38	 1.28	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5339	 1	 14.25	 2.74	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5340	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5341	 1	 15.46	 0.85	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5342	 1	 5.00	 0.61	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5343	 1	 18.09	 0.42	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5344	 1	 5.62	 0.44	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5345	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5346	 1	 0.0	 0.0	 0.0	 -30.0309543237	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5347	 1	 28.71	 2.74	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5348	 1	 15.26	 1.17	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5349	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5350	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5351	 1	 34.30	 1.24	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5352	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5353	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5354	 1	 7.87	 0.64	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5355	 1	 11.06	 0.69	 0.0	 -4.79993365383	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5356	 1	 14.45	 0.85	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5357	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5358	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5359	 1	 15.04	 1.67	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5360	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5361	 1	 20.79	 2.25	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5362	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5363	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5364	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5365	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5366	 1	 36.19	 2.51	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5367	 1	 17.55	 2.19	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5368	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5369	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5370	 1	 14.61	 1.64	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5371	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5372	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5373	 1	 17.88	 1.25	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5374	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5375	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5376	 1	 22.42	 2.75	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5377	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5378	 1	 14.43	 1.52	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5379	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5380	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5381	 1	 13.38	 0.89	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5382	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5383	 1	 24.08	 1.49	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5384	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5385	 1	 39.40	 4.41	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5386	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5387	 1	 8.58	 0.36	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5388	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5389	 1	 13.12	 1.21	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5390	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5391	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5392	 1	 29.52	 6.17	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5393	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5394	 1	 14.61	 1.64	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5395	 1	 11.30	 2.00	 0.0	 1.9467422615e-05	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5396	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5397	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5398	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5399	 1	 14.45	 2.32	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5400	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5401	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5402	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5403	 1	 20.82	 2.02	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5404	 1	 10.25	 0.47	 0.0	 -5.38996687552	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5405	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5406	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5407	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5408	 1	 19.22	 1.88	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5409	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5410	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5411	 1	 7.61	 0.11	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5412	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5413	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5414	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5415	 1	 18.45	 1.03	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5416	 1	 18.40	 1.77	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5417	 1	 14.52	 0.55	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5418	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5419	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5420	 1	 19.60	 2.36	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5421	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5422	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5423	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5424	 1	 18.66	 1.35	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5425	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5426	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5427	 1	 18.93	 0.36	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5428	 1	 17.46	 0.59	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5429	 1	 23.39	 1.43	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5430	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5431	 1	 24.66	 3.23	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5432	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5433	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5434	 1	 21.08	 1.47	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5435	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5436	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5437	 1	 39.58	 3.65	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5438	 1	 8.26	 0.71	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5439	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5440	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5441	 1	 24.03	 2.47	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5442	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5443	 1	 51.97	 1.95	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5444	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5445	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5446	 1	 19.38	 0.62	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5447	 1	 19.38	 1.54	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5448	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5449	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5450	 1	 32.55	 3.35	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5451	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5452	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5453	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5454	 1	 13.70	 2.66	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5455	 1	 10.53	 0.03	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5456	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5457	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5458	 1	 17.22	 2.20	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5459	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5460	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5461	 1	 45.05	 5.51	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5462	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5463	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5464	 1	 45.05	 5.18	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5465	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5466	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5467	 1	 30.58	 0.86	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5468	 1	 45.05	 4.85	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5469	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5470	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5471	 1	 50.47	 5.98	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5472	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5473	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5474	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5475	 1	 31.67	 3.43	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5476	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5477	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5478	 1	 34.15	 1.20	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5479	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5480	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5481	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5482	 1	 30.62	 0.31	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5483	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5484	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5485	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5486	 1	 35.41	 2.43	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5487	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5488	 1	 31.10	 1.89	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5489	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5490	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5491	 1	 21.76	 1.61	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5492	 1	 21.76	 2.05	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5493	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5494	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5495	 1	 20.03	 2.35	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5496	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5497	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5498	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5499	 1	 48.47	 2.46	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5500	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5501	 1	 10.61	 0.91	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5502	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5503	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5504	 1	 21.43	 2.04	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5505	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5506	 1	 16.07	 0.69	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5507	 1	 21.43	 1.12	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5508	 1	 16.07	 2.25	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5509	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5510	 1	 13.93	 1.66	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5511	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5512	 1	 30.58	 2.12	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5513	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5514	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5515	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5516	 1	 29.95	 1.60	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5517	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5518	 1	 30.58	 2.44	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5519	 1	 6.61	 0.29	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5520	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5521	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5522	 1	 17.88	 1.28	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5523	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5524	 1	 26.60	 3.00	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5525	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5526	 1	 18.46	 0.50	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5527	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5528	 1	 30.02	 4.06	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5529	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5530	 1	 27.71	 2.62	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5531	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5532	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5533	 1	 30.96	 1.14	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5534	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5535	 1	 24.21	 2.10	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5536	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5537	 1	 20.45	 1.74	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5538	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5539	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5540	 1	 47.22	 5.30	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5541	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5542	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5543	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5544	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5545	 1	 20.74	 1.98	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5546	 1	 10.77	 0.20	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5547	 1	 7.47	 0.71	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5548	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5549	 1	 15.90	 1.91	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5550	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5551	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5552	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5553	 1	 20.98	 2.89	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5554	 1	 20.90	 0.80	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5555	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5556	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5557	 1	 29.75	 2.92	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5558	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5559	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5560	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5561	 1	 27.28	 1.16	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5562	 1	 24.21	 3.62	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5563	 1	 29.62	 5.04	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5564	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5565	 1	 22.33	 0.82	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5566	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5567	 1	 22.33	 1.34	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5568	 1	 7.75	 0.65	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5569	 1	 33.41	 2.45	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5570	 1	 37.09	 4.51	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5571	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5572	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5573	 1	 33.41	 2.83	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5574	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5575	 1	 43.77	 6.79	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5576	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5577	 1	 18.99	 1.69	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5578	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5579	 1	 23.39	 1.45	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5580	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5581	 1	 26.11	 0.12	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5582	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5583	 1	 34.20	 2.61	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5584	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5585	 1	 28.31	 1.10	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5586	 1	 14.22	 0.79	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5587	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5588	 1	 10.21	 0.84	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5589	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5590	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5591	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5592	 1	 14.94	 0.36	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5593	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5594	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5595	 1	 19.55	 1.23	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5596	 1	 19.55	 1.33	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5597	 1	 19.55	 0.95	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5598	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5599	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5600	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5601	 1	 33.62	 3.22	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5602	 1	 10.70	 1.57	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5603	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5604	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5605	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5606	 1	 23.83	 1.89	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5607	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5608	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5609	 1	 60.96	 6.06	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5610	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5611	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5612	 1	 21.00	 1.96	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5613	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5614	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5615	 1	 57.54	 6.60	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5616	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5617	 1	 31.57	 1.88	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5618	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5619	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5620	 1	 60.49	 4.83	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5621	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5622	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5623	 1	 46.37	 2.64	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5624	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5625	 1	 46.91	 1.80	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5626	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5627	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5628	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5629	 1	 47.87	 2.93	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5630	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5631	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5632	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5633	 1	 16.46	 1.00	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5634	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5635	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5636	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5637	 1	 19.17	 2.16	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5638	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5639	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5640	 1	 15.25	 1.08	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5641	 1	 53.94	 4.18	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5642	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5643	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5644	 1	 66.04	 3.89	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5645	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5646	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5647	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5648	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5649	 1	 64.75	 1.58	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5650	 1	 22.06	 2.01	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5651	 1	 13.63	 1.90	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5652	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5653	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5654	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5655	 1	 18.86	 2.46	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5656	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5657	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5658	 1	 20.78	 1.06	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5659	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5660	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5661	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5662	 1	 35.83	 2.37	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5663	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5664	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5665	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5666	 1	 36.49	 3.74	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5667	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5668	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5669	 1	 35.93	 3.48	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5670	 1	 24.76	 0.92	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5671	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5672	 1	 27.51	 1.43	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5673	 1	 32.91	 3.21	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5674	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5675	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5676	 1	 49.84	 2.62	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5677	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5678	 1	 32.60	 2.18	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5679	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5680	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5681	 1	 32.60	 3.68	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5682	 1	 12.56	 0.41	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5683	 1	 32.60	 4.57	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5684	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5685	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5686	 1	 32.60	 4.41	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5687	 1	 33.70	 1.26	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5688	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5689	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5690	 1	 68.69	 6.40	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5691	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5692	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5693	 1	 33.70	 4.33	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5694	 1	 55.78	 5.44	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5695	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5696	 1	 58.30	 2.74	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5697	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5698	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5699	 1	 125.51	 7.54	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5700	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5701	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5702	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5703	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5704	 1	 60.38	 0.98	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5705	 1	 27.74	 1.26	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5706	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5707	 1	 33.57	 3.88	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5708	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5709	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5710	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5711	 1	 14.12	 1.10	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5712	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5713	 1	 51.02	 5.82	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5714	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5715	 1	 23.44	 1.47	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5716	 1	 0.0	 0.0	 0.0	 227.274993789	 3	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	5717	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5718	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5719	 1	 91.14	 7.09	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5720	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	5721	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5722	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5723	 1	 57.27	 5.63	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5724	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5725	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5726	 1	 78.80	 13.21	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5727	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5728	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5729	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5730	 1	 67.26	 6.94	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5731	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5732	 1	 27.08	 1.73	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5733	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5734	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5735	 1	 0.00	 0.00	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5736	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5737	 1	 27.08	 3.67	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5738	 1	 27.99	 2.71	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5739	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5740	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5741	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5742	 1	 36.42	 1.92	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5743	 1	 31.44	 1.10	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5744	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5745	 1	 48.31	 5.51	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5746	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5747	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5748	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5749	 1	 32.89	 2.75	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5750	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5751	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5752	 1	 11.20	 1.23	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5753	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5754	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5755	 1	 13.50	 1.25	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5756	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5757	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5758	 1	 14.40	 0.43	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5759	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5760	 1	 23.99	 3.84	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5761	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5762	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5763	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5764	 1	 21.42	 1.28	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5765	 1	 15.30	 1.25	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5766	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5767	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5768	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5769	 1	 18.95	 0.54	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5770	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5771	 1	 18.64	 1.56	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5772	 1	 20.20	 1.16	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5773	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5774	 1	 56.93	 2.59	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5775	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5776	 1	 32.54	 1.52	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5777	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5778	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5779	 1	 65.08	 5.02	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5780	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5781	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5782	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5783	 1	 21.93	 0.57	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5784	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5785	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5786	 1	 19.09	 0.73	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5787	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5788	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5789	 1	 14.10	 0.85	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5790	 1	 12.55	 0.86	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5791	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5792	 1	 17.61	 1.36	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5793	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5794	 1	 12.11	 1.22	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5795	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5796	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5797	 1	 18.12	 0.58	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5798	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5799	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5800	 1	 35.62	 1.06	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5801	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5802	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5803	 1	 35.62	 0.99	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5804	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5805	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5806	 1	 29.24	 1.61	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5807	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5808	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5809	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5810	 1	 35.62	 3.78	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5811	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5812	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5813	 1	 36.32	 3.43	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5814	 1	 73.50	 7.65	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5815	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5816	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5817	 1	 30.01	 3.45	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5818	 1	 10.80	 1.26	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5819	 1	 17.08	 0.86	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5820	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5821	 1	 17.08	 1.61	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5822	 1	 0.0	 0.0	 0.0	 2.04216215476e-05	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5823	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5824	 1	 17.08	 3.33	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5825	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5826	 1	 7.70	 0.69	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5827	 1	 15.60	 1.39	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5828	 1	 17.24	 0.92	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5829	 1	 14.83	 0.94	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5830	 1	 25.62	 1.00	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5831	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5832	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5833	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5834	 1	 16.83	 1.48	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5835	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5836	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5837	 1	 28.60	 3.56	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5838	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5839	 1	 14.60	 0.30	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5840	 1	 1.60	 0.01	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5841	 1	 16.58	 1.87	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5842	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5843	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5844	 1	 37.12	 2.44	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5845	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5846	 1	 14.83	 0.72	 0.0	 9.03917738387	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5847	 1	 14.83	 1.03	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5848	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5849	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5850	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5851	 1	 14.83	 0.66	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5852	 1	 21.61	 2.13	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5853	 1	 39.99	 1.93	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5854	 1	 14.75	 0.86	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5855	 1	 8.57	 0.06	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5856	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5857	 1	 11.00	 0.35	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5858	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5859	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5860	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5861	 1	 18.76	 2.27	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5862	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5863	 1	 9.38	 0.41	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5864	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5865	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5866	 1	 13.95	 0.88	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5867	 1	 13.95	 0.39	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5868	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5869	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5870	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5871	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5872	 1	 32.91	 7.76	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5873	 1	 15.17	 1.48	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5874	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5875	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5876	 1	 26.19	 0.77	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5877	 1	 21.21	 0.63	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5878	 1	 15.67	 1.11	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5879	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5880	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5881	 1	 47.99	 3.50	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5882	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5883	 1	 36.48	 4.64	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5884	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5885	 1	 41.24	 3.28	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5886	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5887	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5888	 1	 39.14	 6.18	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5889	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5890	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5891	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5892	 1	 17.04	 0.37	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5893	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5894	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5895	 1	 29.92	 1.82	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5896	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5897	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5898	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5899	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5900	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5901	 1	 30.65	 2.43	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5902	 1	 14.57	 0.44	 0.0	 2.39438074641e-05	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5903	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5904	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5905	 1	 16.02	 1.14	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5906	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5907	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5908	 1	 62.22	 5.48	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5909	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5910	 1	 29.31	 3.81	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5911	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5912	 1	 6.65	 0.54	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5913	 1	 26.03	 4.53	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5914	 1	 1.78	 0.08	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5915	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5916	 1	 10.07	 0.10	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5917	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5918	 1	 17.54	 0.96	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5919	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5920	 1	 20.74	 2.15	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5921	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5922	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5923	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5924	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5925	 1	 16.80	 1.00	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5926	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5927	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5928	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5929	 1	 22.68	 1.52	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5930	 1	 15.38	 1.03	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5931	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5932	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5933	 1	 0.0	 0.0	 0.0	 -40.6347751209	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5934	 1	 13.74	 1.21	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5935	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5936	 1	 16.36	 0.98	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5937	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5938	 1	 15.91	 2.23	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5939	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5940	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5941	 1	 18.09	 1.93	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5942	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5943	 1	 8.26	 0.19	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5944	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5945	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5946	 1	 22.95	 1.26	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5947	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5948	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5949	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5950	 1	 38.40	 3.47	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5951	 1	 12.43	 2.50	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5952	 1	 8.47	 0.29	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5953	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5954	 1	 6.46	 0.84	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5955	 1	 6.46	 0.35	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5956	 1	 5.25	 0.30	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5957	 1	 8.38	 0.45	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5958	 1	 12.14	 0.95	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5959	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5960	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5961	 1	 17.27	 2.83	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5962	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5963	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5964	 1	 16.91	 1.59	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5965	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5966	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5967	 1	 23.39	 0.64	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5968	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5969	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5970	 1	 17.70	 0.26	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5971	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5972	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5973	 1	 23.82	 0.54	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5974	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5975	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5976	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5977	 1	 36.32	 4.26	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5978	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5979	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5980	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5981	 1	 21.74	 1.49	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5982	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5983	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5984	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5985	 1	 15.72	 2.43	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5986	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5987	 1	 13.32	 0.87	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5988	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5989	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5990	 1	 18.85	 1.65	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5991	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5992	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5993	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5994	 1	 15.35	 2.27	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5995	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5996	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5997	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	5998	 1	 23.62	 2.43	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	5999	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6000	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6001	 1	 31.72	 2.73	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6002	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6003	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6004	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6005	 1	 11.71	 1.52	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6006	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6007	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6008	 1	 18.12	 2.00	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6009	 1	 13.06	 1.30	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6010	 1	 10.49	 0.52	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6011	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6012	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6013	 1	 24.15	 1.49	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6014	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6015	 1	 8.66	 0.80	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6016	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6017	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6018	 1	 27.20	 2.13	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6019	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6020	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6021	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6022	 1	 18.42	 1.65	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6023	 1	 3.04	 0.34	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6024	 1	 18.42	 0.77	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6025	 1	 9.57	 1.68	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6026	 1	 17.89	 3.72	 0.0	 -29.9999141186	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6027	 1	 24.36	 1.04	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6028	 1	 26.13	 1.09	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6029	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6030	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6031	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6032	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6033	 1	 48.69	 6.43	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6034	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6035	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6036	 1	 30.08	 2.22	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6037	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6038	 1	 25.60	 1.75	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6039	 1	 0.0	 0.0	 0.0	 48.2360144281	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6040	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6041	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6042	 1	 51.82	 7.67	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6043	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6044	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6045	 1	 26.67	 2.88	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6046	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6047	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6048	 1	 0.0	 0.0	 0.0	 -8.89654035181	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6049	 1	 38.17	 5.61	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6050	 1	 13.80	 0.94	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6051	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6052	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6053	 1	 15.14	 0.52	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6054	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6055	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6056	 1	 51.83	 1.43	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6057	 1	 45.45	 1.59	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6058	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6059	 1	 0.0	 0.0	 0.0	 -84.9196671329	 3	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6060	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6061	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6062	 1	 127.38	 14.39	 0.0	 0.0	 3	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6063	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6064	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6065	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6066	 1	 15.28	 0.83	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6067	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6068	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6069	 1	 24.80	 1.97	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6070	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6071	 1	 18.42	 0.67	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6072	 1	 11.66	 0.52	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6073	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6074	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6075	 1	 13.25	 1.39	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6076	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6077	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6078	 1	 35.82	 1.98	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6079	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6080	 1	 48.68	 7.11	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6081	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6082	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6083	 1	 74.73	 9.47	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6084	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6085	 1	 10.88	 0.37	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6086	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6087	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6088	 1	 15.06	 0.87	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6089	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6090	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6091	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6092	 1	 18.72	 0.54	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6093	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6094	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6095	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6096	 1	 18.82	 0.13	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6097	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6098	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6099	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6100	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6101	 1	 13.79	 0.18	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6102	 1	 12.22	 1.84	 0.0	 0.750870140447	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6103	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6104	 1	 15.92	 2.23	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6105	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6106	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6107	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6108	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6109	 1	 27.69	 1.96	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6110	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6111	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6112	 1	 29.76	 2.65	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6113	 1	 26.39	 2.52	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6114	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6115	 1	 0.0	 0.0	 0.0	 15.8744597636	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6116	 1	 32.93	 4.78	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6117	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6118	 1	 0.0	 0.0	 0.0	 -49.1187951412	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6119	 1	 27.04	 1.71	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6120	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6121	 1	 23.39	 3.69	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6122	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6123	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6124	 1	 50.41	 2.46	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6125	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6126	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6127	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6128	 1	 19.99	 0.82	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6129	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6130	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6131	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6132	 1	 27.20	 2.76	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6133	 1	 17.03	 2.83	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6134	 1	 32.55	 1.78	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6135	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6136	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6137	 1	 49.97	 6.68	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6138	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6139	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6140	 1	 25.07	 1.14	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6141	 1	 0.0	 0.0	 0.0	 -257.469802317	 3	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6142	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6143	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6144	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6145	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6146	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6147	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6148	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6149	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6150	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6151	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6152	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6153	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6154	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6155	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6156	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6157	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6158	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6159	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6160	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6161	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6162	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6163	 1	 0.0	 0.0	 0.0	 -279.689657767	 3	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6164	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6165	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6166	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6167	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	6168	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	6169	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6170	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6171	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6172	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6173	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6174	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6175	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6176	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6177	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6178	 1	 0.0	 0.0	 0.0	 -376.749521774	 3	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6179	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6180	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6181	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6182	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6183	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6184	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6185	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6186	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6187	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6188	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6189	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6190	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6191	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6192	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6193	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6194	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6195	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6196	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	6197	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	6198	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	6199	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6200	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6201	 1	 0.0	 0.0	 0.0	 -496.009649552	 3	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6202	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6203	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6204	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	6205	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6206	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6207	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6208	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6209	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6210	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6211	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6212	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6213	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6214	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	6215	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6216	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	6217	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6218	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6219	 1	 0.0	 0.0	 0.0	 -97.2297805142	 3	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6220	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6221	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6222	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	6223	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6224	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6225	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6226	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6227	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6228	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6229	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6230	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6231	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6232	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6233	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6234	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6235	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6236	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6237	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6238	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6239	 1	 0.0	 0.0	 0.0	 -45.5299211038	 3	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6240	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6241	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6242	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	6243	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6244	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6245	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6246	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6247	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6248	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6249	 1	 0.0	 0.0	 0.0	 61.9871621965	 3	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6250	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6251	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6252	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6253	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6254	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6255	 1	 0.0	 0.0	 0.0	 -472.28981467	 3	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6256	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6257	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6258	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	6259	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6260	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6261	 1	 0.0	 0.0	 0.0	 -233.329663852	 3	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6262	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6263	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6264	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6265	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6266	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6267	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6268	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6269	 1	 0.0	 0.0	 0.0	 -588.299862444	 3	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6270	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6271	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6272	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	6273	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6274	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6275	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6276	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	6277	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6278	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6279	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6280	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6281	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6282	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6283	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6284	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6285	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6286	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6287	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6288	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6289	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6290	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6291	 1	 0.0	 0.0	 0.0	 -387.019691838	 3	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6292	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6293	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6294	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	6295	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	6296	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	6297	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6298	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6299	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	6300	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	6301	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6302	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6303	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6304	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6305	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6306	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6307	 1	 0.0	 0.0	 0.0	 -24.9998355724	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6308	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6309	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6310	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6311	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6312	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6313	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	6314	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6315	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6316	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6317	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6318	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6319	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6320	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6321	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6322	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6323	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6324	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6325	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6326	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6327	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6328	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6329	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6330	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6331	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6332	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6333	 1	 0.0	 0.0	 0.0	 -243.888810362	 3	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6334	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6335	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6336	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6337	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6338	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	6339	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6340	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6341	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6342	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6343	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6344	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6345	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6346	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6347	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	6348	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6349	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6350	 1	 8.19	 0.18	 0.0	 -26.8407433557	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6351	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6352	 1	 7.23	 0.56	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6353	 1	 9.40	 0.32	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6354	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6355	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6356	 1	 18.48	 0.70	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6357	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6358	 1	 36.94	 3.43	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6359	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6360	 1	 9.87	 0.23	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6361	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6362	 1	 19.31	 0.71	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6363	 1	 10.04	 0.55	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6364	 1	 9.80	 0.28	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6365	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6366	 1	 11.23	 0.99	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6367	 1	 12.08	 0.58	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6368	 1	 6.49	 0.12	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6369	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6370	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6371	 1	 23.04	 1.65	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6372	 1	 17.19	 1.64	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6373	 1	 0.0	 0.0	 0.0	 -5.31997049858	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6374	 1	 8.35	 0.58	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6375	 1	 14.46	 0.77	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6376	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6377	 1	 53.52	 5.78	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6378	 1	 26.05	 1.08	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6379	 1	 19.63	 1.42	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6380	 1	 17.24	 1.69	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6381	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6382	 1	 9.29	 1.03	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6383	 1	 11.59	 0.25	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6384	 1	 16.86	 1.66	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6385	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6386	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6387	 1	 21.27	 1.20	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6388	 1	 18.21	 1.59	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6389	 1	 19.99	 1.53	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6390	 1	 7.72	 0.69	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6391	 1	 16.87	 2.70	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6392	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6393	 1	 7.89	 1.18	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6394	 1	 10.07	 0.77	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6395	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6396	 1	 11.75	 0.52	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6397	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6398	 1	 14.29	 1.20	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6399	 1	 13.82	 1.33	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6400	 1	 21.64	 2.36	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6401	 1	 20.52	 0.59	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6402	 1	 12.34	 0.50	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6403	 1	 9.29	 0.65	 0.0	 8.08912756262e-05	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6404	 1	 7.07	 0.28	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6405	 1	 6.88	 0.38	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6406	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6407	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6408	 1	 29.82	 0.58	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6409	 1	 22.94	 0.93	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6410	 1	 34.95	 2.56	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6411	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6412	 1	 6.59	 0.40	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6413	 1	 6.74	 0.25	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6414	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6415	 1	 10.25	 0.23	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6416	 1	 21.70	 1.16	 0.0	 10.7383536577	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6417	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6418	 1	 27.82	 3.13	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6419	 1	 41.75	 1.38	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6420	 1	 18.09	 1.00	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6421	 1	 7.83	 0.36	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6422	 1	 14.43	 1.12	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6423	 1	 13.40	 0.79	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6424	 1	 46.59	 3.19	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6425	 1	 59.82	 1.71	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6426	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6427	 1	 55.53	 4.84	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6428	 1	 0.50	 0.01	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6429	 1	 34.42	 2.83	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6430	 1	 42.56	 2.46	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6431	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6432	 1	 28.07	 1.36	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6433	 1	 6.40	 0.01	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6434	 1	 8.22	 1.01	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6435	 1	 12.70	 0.97	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6436	 1	 14.06	 1.67	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6437	 1	 17.36	 0.57	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6438	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6439	 1	 6.90	 0.02	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6440	 1	 19.88	 1.23	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6441	 1	 45.69	 1.65	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6442	 1	 15.29	 0.61	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6443	 1	 20.58	 1.50	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6444	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6445	 1	 7.14	 0.64	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6446	 1	 34.80	 0.26	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6447	 1	 7.40	 0.80	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6448	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6449	 1	 28.00	 1.86	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6450	 1	 26.77	 1.69	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6451	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6452	 1	 26.81	 3.66	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6453	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6454	 1	 26.29	 0.75	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6455	 1	 52.80	 3.87	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6456	 1	 19.75	 0.88	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6457	 1	 23.74	 0.78	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6458	 1	 14.07	 0.82	 0.0	 -28.7437328861	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6459	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6460	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6461	 1	 18.99	 0.66	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6462	 1	 15.43	 0.95	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6463	 1	 18.63	 0.18	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6464	 1	 40.47	 2.35	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6465	 1	 17.63	 2.65	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6466	 1	 39.23	 1.85	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6467	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6468	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6469	 1	 12.59	 0.19	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6470	 1	 0.0	 0.0	 0.0	 -0.959308821256	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6471	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6472	 1	 56.72	 3.58	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6473	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6474	 1	 55.46	 1.17	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6475	 1	 15.07	 1.68	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6476	 1	 32.83	 1.55	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6477	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6478	 1	 21.16	 1.46	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6479	 1	 29.91	 1.49	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6480	 1	 28.32	 3.66	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6481	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6482	 1	 41.40	 2.97	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6483	 1	 41.40	 1.22	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6484	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6485	 1	 41.11	 3.18	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6486	 1	 68.11	 8.36	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6487	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6488	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6489	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6490	 1	 41.40	 1.76	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6491	 1	 14.51	 0.95	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6492	 1	 1.38	 0.05	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6493	 1	 17.80	 1.02	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6494	 1	 19.31	 0.58	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6495	 1	 45.34	 1.45	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6496	 1	 57.16	 3.15	 0.0	 15.3986782158	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6497	 1	 12.09	 0.40	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6498	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6499	 1	 33.39	 1.17	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6500	 1	 32.10	 2.55	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6501	 1	 17.82	 1.70	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6502	 1	 12.87	 0.94	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6503	 1	 61.11	 4.60	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6504	 1	 55.66	 3.51	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6505	 1	 64.57	 4.30	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6506	 1	 60.94	 4.61	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6507	 1	 12.86	 0.56	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6508	 1	 83.77	 3.72	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6509	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6510	 1	 23.27	 0.87	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6511	 1	 23.27	 2.65	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6512	 1	 12.31	 0.14	 0.0	 5.01246801478e-05	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6513	 1	 22.10	 1.81	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6514	 1	 27.54	 1.57	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6515	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6516	 1	 62.03	 1.27	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6517	 1	 46.13	 3.48	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6518	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6519	 1	 81.88	 8.00	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6520	 1	 68.04	 4.89	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6521	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6522	 1	 48.70	 4.18	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6523	 1	 79.61	 3.34	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6524	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6525	 1	 101.51	 8.21	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6526	 1	 62.91	 3.29	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6527	 1	 49.17	 1.27	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6528	 1	 60.31	 2.16	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6529	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6530	 1	 66.49	 3.65	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6531	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6532	 1	 28.21	 1.53	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6533	 1	 53.44	 3.93	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6534	 1	 132.16	 3.08	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6535	 1	 74.85	 11.51	 0.0	 53.9964331196	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6536	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6537	 1	 64.71	 9.56	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6538	 1	 40.27	 1.83	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6539	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6540	 1	 55.25	 4.07	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6541	 1	 41.87	 2.93	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6542	 1	 71.39	 5.29	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6543	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6544	 1	 0.0	 0.0	 0.0	 0.000353680173703	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6545	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6546	 1	 47.07	 1.22	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6547	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6548	 1	 42.28	 2.36	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6549	 1	 38.52	 1.79	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6550	 1	 24.51	 1.72	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6551	 1	 39.41	 1.22	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6552	 1	 94.98	 5.15	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6553	 1	 47.36	 3.61	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6554	 1	 57.54	 8.69	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6555	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6556	 1	 60.73	 1.67	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6557	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6558	 1	 69.68	 4.28	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6559	 1	 13.93	 0.75	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6560	 1	 25.78	 0.62	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6561	 1	 43.65	 4.30	 0.0	 69.2279082786	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6562	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6563	 1	 46.50	 4.37	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6564	 1	 77.23	 5.38	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6565	 1	 75.69	 9.30	 0.0	 0.435760786169	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6566	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6567	 1	 60.18	 3.81	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6568	 1	 38.50	 1.67	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6569	 1	 73.00	 5.09	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6570	 1	 36.28	 2.23	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6571	 1	 45.60	 3.45	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6572	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6573	 1	 29.61	 0.62	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6574	 1	 18.21	 1.53	 0.0	 0.00292278409186	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6575	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6576	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6577	 1	 23.06	 0.92	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6578	 1	 18.21	 0.57	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6579	 1	 20.24	 2.25	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6580	 1	 33.05	 3.78	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6581	 1	 54.57	 3.37	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6582	 1	 51.53	 3.97	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6583	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6584	 1	 40.01	 3.00	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6585	 1	 13.31	 1.19	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6586	 1	 91.42	 3.86	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6587	 1	 58.02	 4.32	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6588	 1	 64.75	 3.58	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6589	 1	 7.48	 0.68	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6590	 1	 16.85	 2.57	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6591	 1	 56.81	 1.63	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6592	 1	 15.01	 0.55	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6593	 1	 28.01	 0.91	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6594	 1	 17.14	 0.79	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6595	 1	 31.66	 2.99	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6596	 1	 13.25	 0.94	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6597	 1	 15.66	 2.17	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6598	 1	 9.41	 0.66	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6599	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6600	 1	 34.73	 2.96	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6601	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6602	 1	 64.11	 5.25	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6603	 1	 54.96	 3.04	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6604	 1	 21.58	 1.32	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6605	 1	 9.25	 0.90	 0.0	 0.524739117266	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6606	 1	 40.84	 1.30	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6607	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6608	 1	 33.44	 2.43	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6609	 1	 9.02	 0.76	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6610	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6611	 1	 20.86	 0.31	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6612	 1	 21.36	 0.64	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6613	 1	 33.46	 3.16	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6614	 1	 22.02	 1.44	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6615	 1	 30.27	 4.34	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6616	 1	 31.44	 2.77	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6617	 1	 30.27	 2.18	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6618	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6619	 1	 31.44	 1.23	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6620	 1	 24.05	 1.14	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6621	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6622	 1	 62.54	 3.45	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6623	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6624	 1	 26.73	 0.77	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6625	 1	 11.77	 0.38	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6626	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6627	 1	 29.10	 0.95	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6628	 1	 16.24	 1.85	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6629	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6630	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6631	 1	 54.42	 3.88	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6632	 1	 31.99	 0.54	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6633	 1	 43.55	 5.82	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6634	 1	 9.62	 0.98	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6635	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6636	 1	 16.88	 1.29	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6637	 1	 18.20	 0.53	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6638	 1	 27.09	 2.96	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6639	 1	 19.49	 0.71	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6640	 1	 0.0	 0.0	 0.0	 -107.045812854	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6641	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6642	 1	 72.66	 2.70	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6643	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6644	 1	 34.21	 1.43	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6645	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6646	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6647	 1	 14.89	 1.92	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6648	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6649	 1	 20.03	 1.23	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6650	 1	 23.24	 2.38	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6651	 1	 53.01	 2.72	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6652	 1	 31.31	 2.61	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6653	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6654	 1	 6.52	 0.83	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6655	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6656	 1	 9.65	 0.60	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6657	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6658	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	6659	 1	 17.85	 1.16	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6660	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6661	 1	 10.53	 0.56	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6662	 1	 15.85	 1.19	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6663	 1	 45.28	 5.20	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6664	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6665	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	6666	 1	 19.18	 1.54	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6667	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6668	 1	 27.16	 0.72	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6669	 1	 25.91	 1.38	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6670	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6671	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6672	 1	 25.91	 0.85	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6673	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6674	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6675	 1	 26.45	 1.01	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6676	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6677	 1	 26.27	 1.37	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6678	 1	 10.38	 0.49	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6679	 1	 12.72	 1.09	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6680	 1	 12.85	 0.29	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6681	 1	 9.68	 0.49	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6682	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6683	 1	 17.64	 0.97	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6684	 1	 15.80	 1.96	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6685	 1	 15.80	 1.34	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6686	 1	 18.11	 1.29	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6687	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6688	 1	 12.28	 0.79	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6689	 1	 18.29	 2.74	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6690	 1	 14.05	 1.23	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6691	 1	 0.0	 0.0	 0.0	 1.98754839745e-05	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6692	 1	 19.55	 1.39	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6693	 1	 9.74	 0.49	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6694	 1	 0.38	 0.06	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6695	 1	 7.23	 0.45	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6696	 1	 10.33	 1.08	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6697	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6698	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	6699	 1	 9.76	 0.61	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6700	 1	 14.84	 1.06	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6701	 1	 11.82	 0.42	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6702	 1	 11.29	 1.28	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6703	 1	 22.89	 1.92	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6704	 1	 16.48	 1.65	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6705	 1	 20.66	 2.59	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6706	 1	 0.0	 0.0	 0.0	 -211.279918563	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6707	 1	 25.92	 1.22	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6708	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6709	 1	 27.25	 3.30	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6710	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6711	 1	 8.92	 0.70	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6712	 1	 16.55	 0.51	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6713	 1	 18.68	 2.20	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6714	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6715	 1	 12.18	 0.32	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6716	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6717	 1	 14.05	 0.15	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6718	 1	 6.66	 0.47	 0.0	 5.47833487125	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6719	 1	 24.34	 1.64	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6720	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6721	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6722	 1	 16.68	 0.91	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6723	 1	 10.36	 0.55	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6724	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6725	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6726	 1	 11.64	 0.61	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6727	 1	 27.23	 0.88	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6728	 1	 54.46	 3.12	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6729	 1	 27.23	 1.11	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6730	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6731	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	6732	 1	 12.02	 0.98	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6733	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6734	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6735	 1	 41.76	 1.43	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6736	 1	 81.57	 5.44	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6737	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6738	 1	 24.44	 1.90	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6739	 1	 27.96	 0.69	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6740	 1	 14.19	 0.69	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6741	 1	 10.05	 0.68	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6742	 1	 7.24	 0.54	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6743	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6744	 1	 33.22	 2.78	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6745	 1	 29.83	 1.45	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6746	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6747	 1	 18.24	 1.17	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6748	 1	 11.72	 0.83	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6749	 1	 0.0	 0.0	 0.0	 3.08343864351	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6750	 1	 11.23	 1.36	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6751	 1	 11.23	 1.12	 0.0	 7.13235256884	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6752	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6753	 1	 106.77	 5.86	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6754	 1	 17.77	 1.68	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6755	 1	 47.21	 2.97	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6756	 1	 78.31	 2.56	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6757	 1	 22.05	 1.92	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6758	 1	 24.39	 2.04	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6759	 1	 34.06	 1.03	 0.0	 2.30222031158e-05	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6760	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6761	 1	 10.15	 1.14	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6762	 1	 15.90	 1.13	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6763	 1	 24.26	 1.29	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6764	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6765	 1	 66.07	 3.62	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6766	 1	 39.36	 1.79	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6767	 1	 56.24	 0.88	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6768	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6769	 1	 57.18	 6.77	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6770	 1	 98.70	 6.61	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6771	 1	 8.91	 0.33	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6772	 1	 28.93	 1.65	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6773	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6774	 1	 40.85	 1.80	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6775	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6776	 1	 48.93	 4.42	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6777	 1	 53.31	 8.07	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6778	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6779	 1	 102.36	 4.51	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6780	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6781	 1	 132.01	 10.31	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6782	 1	 0.0	 0.0	 0.0	 47.8874617008	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6783	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6784	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6785	 1	 52.76	 6.15	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6786	 1	 28.37	 1.77	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6787	 1	 16.73	 0.31	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6788	 1	 24.79	 1.22	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6789	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6790	 1	 47.05	 3.85	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6791	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6792	 1	 45.12	 1.28	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6793	 1	 17.10	 0.93	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6794	 1	 62.24	 2.60	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6795	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6796	 1	 62.91	 3.60	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6797	 1	 63.18	 1.97	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6798	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6799	 1	 101.29	 12.33	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6800	 1	 20.21	 1.34	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6801	 1	 20.21	 0.81	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6802	 1	 35.20	 1.04	 0.0	 2.6460311888e-05	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6803	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6804	 1	 59.06	 2.73	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6805	 1	 11.71	 0.61	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6806	 1	 26.28	 0.34	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6807	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6808	 1	 11.03	 0.93	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6809	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6810	 1	 46.88	 4.44	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6811	 1	 0.0	 0.0	 0.0	 0.00112202796836	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6812	 1	 70.68	 6.51	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6813	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6814	 1	 35.34	 2.37	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6815	 1	 43.77	 2.23	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6816	 1	 56.17	 0.76	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6817	 1	 42.05	 1.63	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6818	 1	 26.67	 2.01	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6819	 1	 75.74	 2.60	 0.0	 33.4028235376	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6820	 1	 82.66	 7.92	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6821	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6822	 1	 39.73	 1.73	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6823	 1	 39.00	 2.39	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6824	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6825	 1	 19.30	 1.86	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6826	 1	 19.50	 1.60	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6827	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6828	 1	 13.48	 0.27	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6829	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6830	 1	 9.55	 0.72	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6831	 1	 51.24	 5.31	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6832	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6833	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6834	 1	 31.60	 2.30	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6835	 1	 36.40	 1.18	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6836	 1	 31.60	 2.73	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6837	 1	 21.40	 1.90	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6838	 1	 8.40	 0.35	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6839	 1	 25.40	 3.28	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6840	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6841	 1	 22.55	 0.75	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6842	 1	 23.66	 0.88	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6843	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6844	 1	 24.70	 1.95	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6845	 1	 24.33	 1.36	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6846	 1	 32.25	 1.56	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6847	 1	 25.64	 0.76	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6848	 1	 19.98	 2.25	 0.0	 -19.0999034879	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6849	 1	 17.21	 2.00	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6850	 1	 25.64	 1.85	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6851	 1	 6.76	 0.84	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6852	 1	 23.75	 1.38	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6853	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6854	 1	 10.65	 1.20	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6855	 1	 5.31	 0.50	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6856	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6857	 1	 13.00	 0.91	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6858	 1	 19.20	 1.30	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6859	 1	 52.07	 2.54	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6860	 1	 22.47	 0.97	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6861	 1	 8.24	 0.33	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6862	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6863	 1	 2.36	 0.23	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6864	 1	 4.91	 0.17	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6865	 1	 9.82	 0.51	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6866	 1	 5.12	 0.52	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6867	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6868	 1	 11.59	 0.62	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6869	 1	 16.50	 1.53	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6870	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6871	 1	 11.59	 0.34	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6872	 1	 13.57	 0.54	 0.0	 1.66109957518e-05	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6873	 1	 9.36	 0.93	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6874	 1	 20.62	 1.43	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6875	 1	 20.26	 0.86	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6876	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6877	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6878	 1	 28.31	 1.14	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6879	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6880	 1	 28.69	 2.08	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6881	 1	 24.00	 2.04	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6882	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6883	 1	 20.12	 0.96	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6884	 1	 36.94	 2.05	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6885	 1	 6.81	 0.49	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6886	 1	 12.00	 0.84	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6887	 1	 20.98	 1.34	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6888	 1	 12.22	 1.54	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6889	 1	 10.99	 0.43	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6890	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6891	 1	 7.01	 0.53	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6892	 1	 6.42	 0.40	 0.0	 0.000103900510363	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6893	 1	 11.51	 0.55	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6894	 1	 15.09	 1.71	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6895	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6896	 1	 18.23	 1.98	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6897	 1	 8.29	 0.47	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6898	 1	 14.89	 1.26	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6899	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6900	 1	 15.67	 0.60	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6901	 1	 0.0	 0.0	 0.0	 116.359108804	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6902	 1	 36.28	 1.11	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6903	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6904	 1	 40.71	 2.53	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6905	 1	 12.81	 0.85	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6906	 1	 9.30	 0.18	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6907	 1	 11.13	 1.30	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6908	 1	 30.30	 1.92	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6909	 1	 17.61	 0.43	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6910	 1	 20.61	 2.73	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6911	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6912	 1	 19.98	 1.83	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6913	 1	 6.73	 0.51	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6914	 1	 6.73	 0.64	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6915	 1	 18.05	 0.36	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6916	 1	 14.62	 0.33	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6917	 1	 5.07	 0.49	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6918	 1	 27.02	 1.90	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6919	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6920	 1	 10.14	 0.50	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6921	 1	 16.91	 2.06	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6922	 1	 24.58	 1.08	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6923	 1	 14.14	 0.64	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6924	 1	 12.86	 0.62	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6925	 1	 6.44	 0.39	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6926	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6927	 1	 26.96	 2.31	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6928	 1	 10.71	 0.65	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6929	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6930	 1	 17.56	 1.63	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6931	 1	 35.11	 1.52	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6932	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6933	 1	 23.13	 4.83	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6934	 1	 7.10	 0.50	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6935	 1	 12.92	 0.94	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6936	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6937	 1	 4.16	 0.07	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6938	 1	 12.26	 0.65	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6939	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6940	 1	 27.04	 3.72	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6941	 1	 22.11	 0.51	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6942	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6943	 1	 22.97	 3.67	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6944	 1	 13.86	 0.20	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6945	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6946	 1	 0.0	 0.0	 0.0	 5.67782862175e-05	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6947	 1	 20.11	 1.35	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6948	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6949	 1	 14.24	 0.94	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6950	 1	 7.02	 0.24	 0.0	 -4.51997360746	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6951	 1	 11.48	 1.46	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6952	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6953	 1	 8.86	 0.88	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6954	 1	 21.72	 0.75	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6955	 1	 9.85	 0.62	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6956	 1	 13.38	 0.59	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6957	 1	 17.29	 1.65	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6958	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6959	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6960	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	6961	 1	 5.69	 0.19	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6962	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6963	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6964	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6965	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6966	 1	 5.62	 0.61	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6967	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6968	 1	 1.75	 0.14	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6969	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6970	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6971	 1	 6.63	 0.28	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6972	 1	 2.34	 0.12	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6973	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6974	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6975	 1	 3.26	 0.20	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6976	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6977	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6978	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	6979	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6980	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	6981	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6982	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6983	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6984	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6985	 1	 24.91	 0.91	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6986	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6987	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6988	 1	 13.89	 2.22	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6989	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6990	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6991	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6992	 1	 4.18	 0.43	 0.0	 -297.3611841	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6993	 1	 2.86	 0.22	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6994	 1	 0.0	 0.0	 0.0	 -58.6396598263	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6995	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	6996	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6997	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6998	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6999	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7000	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7001	 1	 0.0	 0.0	 0.0	 -62.7599230574	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7002	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7003	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7004	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7005	 1	 3.33	 0.18	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7006	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7007	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7008	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7009	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7010	 1	 2.36	 0.09	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7011	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7012	 1	 0.0	 0.0	 0.0	 -741.019744359	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7013	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7014	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	7015	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7016	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7017	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7018	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	7019	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	7020	 1	 9.30	 1.27	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7021	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7022	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7023	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7024	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7025	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	7026	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	7027	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7028	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7029	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7030	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7031	 1	 5.35	 0.37	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7032	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7033	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7034	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7035	 1	 2.83	 0.20	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7036	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7037	 1	 2.97	 0.16	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7038	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7039	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7040	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7041	 1	 0.0	 0.0	 0.0	 -467.440272901	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7042	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7043	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	7044	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7045	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7046	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7047	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	7048	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7049	 1	 10.06	 0.65	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7050	 1	 5.03	 0.53	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7051	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7052	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7053	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7054	 1	 5.95	 0.46	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7055	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7056	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7057	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7058	 1	 13.55	 0.59	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7059	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7060	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7061	 1	 22.67	 0.98	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7062	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7063	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7064	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7065	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7066	 2	 21.67	 2.32	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7067	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7068	 1	 18.04	 0.80	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7069	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7070	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7071	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	7072	 1	 25.65	 0.71	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7073	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7074	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7075	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7076	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7077	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7078	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7079	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	7080	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7081	 1	 0.55	 0.03	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7082	 1	 0.55	 0.06	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7083	 2	 13.85	 0.65	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7084	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7085	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7086	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7087	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	7088	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7089	 1	 5.73	 0.23	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7090	 1	 0.0	 0.0	 0.0	 -127.67887988	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7091	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7092	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	7093	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7094	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7095	 1	 0.0	 0.0	 0.0	 -89.1402826647	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7096	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7097	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7098	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7099	 1	 0.0	 0.0	 0.0	 -142.134755992	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7100	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7101	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7102	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	7103	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7104	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7105	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	7106	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7107	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7108	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7109	 1	 0.0	 0.0	 0.0	 -418.03907195	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7110	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7111	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7112	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7113	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7114	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7115	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7116	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7117	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7118	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7119	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7120	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7121	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	7122	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7123	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7124	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7125	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7126	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7127	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7128	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7129	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	7130	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7131	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7132	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7133	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7134	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7135	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7136	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	7137	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	7138	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7139	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7140	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7141	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7142	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7143	 1	 0.0	 0.0	 0.0	 16.7124960469	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7144	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7145	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7146	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	7147	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7148	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7149	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7150	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7151	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7152	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7153	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	7154	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7155	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7156	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7157	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7158	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	7159	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7160	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7161	 1	 0.0	 0.0	 0.0	 -131.155602662	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7162	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7163	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	7164	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7165	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7166	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7167	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7168	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7169	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7170	 1	 0.0	 0.0	 0.0	 -450.8581252	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7171	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7172	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7173	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	7174	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7175	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7176	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7177	 1	 0.0	 0.0	 0.0	 -447.266867743	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7178	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7179	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7180	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7181	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	7182	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7183	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	7184	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7185	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7186	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7187	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7188	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7189	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7190	 2	 0.0	 0.0	 0.0	 13.5948977596	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7191	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7192	 1	 0.0	 0.0	 0.0	 -15.5023889142	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7193	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7194	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7195	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7196	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	7197	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7198	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7199	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	7200	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	7201	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7202	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7203	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7204	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	7205	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7206	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7207	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7208	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7209	 1	 0.0	 0.0	 0.0	 -137.088803778	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7210	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7211	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7212	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7213	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7214	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7215	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7216	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7217	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7218	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	7219	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7220	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7221	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7222	 1	 0.0	 0.0	 0.0	 -104.44806022	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7223	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7224	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7225	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7226	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7227	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7228	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7229	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7230	 1	 0.0	 0.0	 0.0	 -121.307297163	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7231	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7232	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7233	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7234	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7235	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7236	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7237	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7238	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7239	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7240	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7241	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7242	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7243	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7244	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7245	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	7246	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7247	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7248	 1	 0.0	 0.0	 0.0	 -382.878687959	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7249	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7250	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7251	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7252	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	7253	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7254	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7255	 1	 0.0	 0.0	 0.0	 -194.69444018	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7256	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7257	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	7258	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7259	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7260	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7261	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7262	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7263	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7264	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	7265	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7266	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7267	 1	 0.0	 0.0	 0.0	 -198.009725856	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7268	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7269	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	7270	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7271	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	7272	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7273	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7274	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7275	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7276	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7277	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7278	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7279	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7280	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7281	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	7282	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	7283	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7284	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7285	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7286	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7287	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7288	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7289	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7290	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7291	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7292	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7293	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7294	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7295	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7296	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7297	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7298	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7299	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7300	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7301	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7302	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	7303	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	7304	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7305	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7306	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7307	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7308	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	7309	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7310	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7311	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7312	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7313	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7314	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7315	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7316	 1	 0.0	 0.0	 0.0	 -183.150946179	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7317	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7318	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7319	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7320	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	7321	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7322	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7323	 1	 0.0	 0.0	 0.0	 -90.6399186365	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7324	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7325	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	7326	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7327	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7328	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7329	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7330	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7331	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7332	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7333	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7334	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7335	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	7336	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7337	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7338	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7339	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7340	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7341	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7342	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	7343	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7344	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7345	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7346	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7347	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7348	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7349	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	7350	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	7351	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7352	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7353	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7354	 1	 5.70	 0.11	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7355	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7356	 1	 12.30	 1.23	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7357	 1	 12.68	 1.99	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7358	 1	 7.25	 1.10	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7359	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7360	 1	 10.66	 0.91	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7361	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7362	 1	 14.40	 0.84	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7363	 1	 19.16	 1.18	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7364	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7365	 1	 21.19	 1.46	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7366	 1	 35.86	 4.10	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7367	 1	 34.99	 2.04	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7368	 1	 18.00	 2.17	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7369	 1	 41.88	 3.24	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7370	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7371	 1	 18.44	 0.91	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7372	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7373	 1	 8.31	 0.72	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7374	 1	 60.36	 2.87	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7375	 1	 62.33	 2.70	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7376	 1	 29.65	 1.64	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7377	 1	 0.0	 0.0	 0.0	 -39.4236877807	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7378	 1	 24.11	 2.20	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7379	 1	 31.17	 4.55	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7380	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7381	 1	 40.97	 1.00	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7382	 1	 25.84	 3.49	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7383	 1	 26.55	 4.03	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7384	 1	 26.68	 0.61	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7385	 1	 53.16	 7.17	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7386	 1	 26.69	 4.22	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7387	 1	 7.29	 0.95	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7388	 1	 24.63	 2.67	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7389	 1	 24.63	 2.60	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7390	 1	 30.45	 1.87	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7391	 1	 21.92	 0.77	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7392	 1	 65.27	 8.58	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7393	 1	 60.51	 1.39	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7394	 1	 29.75	 4.36	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7395	 1	 27.71	 3.24	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7396	 1	 56.09	 4.63	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7397	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7398	 1	 100.99	 18.05	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7399	 1	 31.61	 5.36	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7400	 1	 0.0	 0.0	 0.0	 -64.3390933443	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7401	 1	 35.32	 2.67	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7402	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7403	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7404	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7405	 1	 22.34	 2.59	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7406	 1	 79.10	 9.43	 0.0	 0.000249053369814	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7407	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7408	 1	 18.44	 0.84	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7409	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7410	 1	 116.84	 12.65	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7411	 1	 80.72	 5.05	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7412	 1	 41.16	 0.83	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7413	 1	 60.07	 5.32	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7414	 1	 41.00	 8.16	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7415	 1	 32.06	 2.26	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7416	 1	 18.64	 0.37	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7417	 1	 13.07	 0.67	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7418	 1	 61.76	 4.73	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7419	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7420	 1	 28.33	 2.21	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7421	 1	 33.58	 1.86	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7422	 1	 70.01	 7.00	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7423	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7424	 1	 22.36	 3.97	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7425	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7426	 1	 59.39	 5.46	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7427	 1	 5.11	 0.59	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7428	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7429	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7430	 1	 79.49	 11.66	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7431	 1	 67.33	 8.74	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7432	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7433	 1	 45.56	 5.92	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7434	 1	 31.43	 4.41	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7435	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7436	 1	 21.66	 2.21	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7437	 1	 92.87	 11.13	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7438	 1	 50.37	 7.91	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7439	 1	 14.33	 2.06	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7440	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7441	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7442	 1	 105.65	 11.20	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7443	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7444	 1	 101.53	 8.95	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7445	 1	 28.74	 2.38	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7446	 1	 37.28	 1.99	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7447	 1	 37.57	 2.12	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7448	 1	 44.98	 3.04	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7449	 1	 71.39	 7.56	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7450	 1	 10.23	 1.19	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7451	 1	 62.00	 2.88	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7452	 1	 34.84	 1.83	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7453	 1	 34.33	 1.26	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7454	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7455	 1	 79.28	 9.30	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7456	 1	 13.29	 1.91	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7457	 1	 23.85	 1.43	 0.0	 0.000190279395314	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7458	 1	 68.51	 11.44	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7459	 1	 0.0	 0.0	 0.0	 36.8650204682	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7460	 1	 56.42	 4.44	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7461	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7462	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7463	 1	 80.48	 15.38	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7464	 1	 8.22	 0.15	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7465	 1	 23.94	 1.46	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7466	 1	 24.47	 0.41	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7467	 1	 27.44	 3.36	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7468	 1	 11.69	 1.61	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7469	 1	 14.41	 0.54	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7470	 1	 61.41	 6.90	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7471	 1	 150.06	 2.63	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7472	 1	 11.91	 1.06	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7473	 1	 31.11	 2.55	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7474	 1	 50.98	 2.90	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7475	 1	 21.61	 2.54	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7476	 1	 35.54	 2.10	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7477	 1	 18.24	 2.37	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7478	 1	 40.01	 3.24	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7479	 1	 21.94	 0.59	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7480	 1	 27.67	 1.27	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7481	 1	 0.0	 0.0	 0.0	 0.00175332551696	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7482	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7483	 1	 23.52	 0.97	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7484	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7485	 1	 19.93	 1.92	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7486	 1	 26.91	 3.28	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7487	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7488	 1	 66.24	 2.44	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7489	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7490	 1	 41.78	 2.97	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7491	 1	 34.54	 3.27	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7492	 1	 10.93	 1.33	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7493	 1	 13.15	 1.15	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7494	 1	 37.33	 3.72	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7495	 1	 56.53	 1.19	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7496	 1	 46.07	 1.88	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7497	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7498	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7499	 1	 63.06	 7.97	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7500	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7501	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7502	 1	 10.12	 0.48	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7503	 1	 52.39	 4.08	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7504	 1	 17.74	 0.67	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7505	 1	 28.89	 3.21	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7506	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7507	 1	 62.05	 6.88	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7508	 1	 17.06	 0.49	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7509	 1	 22.68	 1.70	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7510	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7511	 1	 26.49	 0.67	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7512	 1	 37.05	 3.73	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7513	 1	 32.96	 5.11	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7514	 1	 12.37	 1.62	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7515	 1	 20.52	 1.60	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7516	 1	 16.91	 1.49	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7517	 1	 25.20	 1.73	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7518	 1	 19.23	 0.62	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7519	 1	 36.14	 3.72	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7520	 1	 57.15	 5.04	 0.0	 33.0229718876	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7521	 1	 57.15	 4.49	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7522	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7523	 1	 29.55	 6.80	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7524	 1	 9.61	 1.59	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7525	 1	 67.63	 8.71	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7526	 1	 8.95	 0.79	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7527	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7528	 1	 28.25	 0.74	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7529	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7530	 1	 17.98	 1.25	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7531	 1	 0.90	 0.10	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7532	 1	 25.29	 1.32	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7533	 1	 0.0	 0.0	 0.0	 -219.231379725	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7534	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7535	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7536	 1	 54.55	 2.56	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7537	 1	 34.90	 3.96	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7538	 1	 36.11	 3.59	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7539	 1	 14.39	 1.93	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7540	 1	 20.57	 1.32	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7541	 1	 17.00	 3.54	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7542	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7543	 1	 26.38	 2.96	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7544	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7545	 1	 48.62	 3.79	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7546	 1	 44.23	 1.76	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7547	 1	 20.42	 1.53	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7548	 1	 16.56	 1.46	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7549	 1	 16.56	 1.57	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7550	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7551	 1	 19.79	 0.79	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7552	 1	 1.17	 0.11	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7553	 1	 17.90	 1.92	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7554	 1	 22.33	 4.01	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7555	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7556	 1	 19.15	 2.33	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7557	 1	 33.83	 5.31	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7558	 1	 29.07	 2.15	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7559	 1	 10.45	 1.18	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7560	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7561	 1	 32.12	 2.98	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7562	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7563	 1	 23.00	 1.37	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7564	 1	 15.49	 3.83	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7565	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7566	 1	 9.14	 1.34	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7567	 1	 20.92	 2.05	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7568	 1	 21.55	 0.62	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7569	 1	 17.43	 1.63	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7570	 1	 13.16	 0.61	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7571	 1	 8.41	 0.65	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7572	 1	 9.72	 1.47	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7573	 1	 11.01	 0.83	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7574	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7575	 1	 35.21	 2.06	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7576	 1	 16.37	 3.29	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7577	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7578	 1	 14.57	 1.77	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7579	 1	 17.99	 1.06	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7580	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7581	 1	 28.14	 7.58	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7582	 1	 26.69	 2.31	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7583	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7584	 1	 16.55	 0.91	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7585	 1	 25.45	 0.76	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7586	 1	 17.82	 1.57	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7587	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7588	 1	 15.15	 1.03	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7589	 1	 22.77	 0.46	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7590	 1	 15.15	 1.51	 0.0	 -0.159543098558	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7591	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7592	 1	 18.75	 1.88	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7593	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7594	 1	 22.55	 2.19	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7595	 1	 17.07	 1.53	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7596	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7597	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7598	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7599	 1	 36.56	 2.81	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7600	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7601	 1	 9.99	 1.09	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7602	 1	 11.70	 0.62	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7603	 1	 18.69	 2.50	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7604	 1	 18.01	 1.59	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7605	 1	 3.71	 0.36	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7606	 1	 10.20	 1.16	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7607	 1	 10.34	 0.43	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7608	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7609	 1	 35.28	 1.44	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7610	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7611	 1	 16.71	 1.65	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7612	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7613	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7614	 1	 15.31	 1.23	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7615	 1	 26.14	 2.16	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7616	 1	 33.68	 2.94	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7617	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7618	 1	 26.14	 1.10	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7619	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7620	 1	 26.14	 0.52	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7621	 1	 13.04	 0.92	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7622	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7623	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7624	 1	 18.27	 1.86	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7625	 1	 25.90	 4.34	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7626	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7627	 1	 24.33	 1.00	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7628	 1	 14.57	 0.79	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7629	 1	 19.54	 3.63	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7630	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7631	 1	 19.70	 1.40	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7632	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7633	 1	 12.24	 1.19	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7634	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7635	 1	 11.78	 0.71	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7636	 1	 18.77	 1.95	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7637	 1	 17.75	 1.84	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7638	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7639	 1	 20.19	 1.15	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7640	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7641	 1	 34.54	 0.91	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7642	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7643	 1	 21.93	 0.95	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7644	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7645	 1	 21.94	 2.39	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7646	 1	 18.88	 1.69	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7647	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7648	 1	 20.85	 3.12	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7649	 1	 27.07	 3.26	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7650	 1	 10.92	 1.03	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7651	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7652	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7653	 1	 13.23	 0.65	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7654	 1	 0.0	 0.0	 0.0	 138.803004543	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7655	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7656	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7657	 1	 21.92	 2.85	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7658	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7659	 1	 17.43	 0.82	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7660	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7661	 1	 22.31	 0.49	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7662	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7663	 1	 25.96	 1.62	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7664	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7665	 1	 13.73	 0.47	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7666	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7667	 1	 8.36	 0.39	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7668	 1	 14.20	 0.69	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7669	 1	 17.73	 1.15	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7670	 1	 37.54	 3.36	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7671	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7672	 1	 15.67	 2.98	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7673	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7674	 1	 0.0	 0.0	 0.0	 39.4248025184	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7675	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7676	 1	 32.38	 2.88	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7677	 1	 20.89	 2.15	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7678	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7679	 1	 18.30	 2.06	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7680	 1	 8.19	 0.69	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7681	 1	 17.09	 0.88	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7682	 1	 17.09	 1.29	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7683	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7684	 1	 13.66	 0.59	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7685	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7686	 1	 22.58	 2.90	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7687	 1	 39.85	 2.63	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7688	 1	 79.44	 5.39	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7689	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7690	 1	 39.85	 2.33	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7691	 1	 39.85	 2.29	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7692	 1	 64.25	 2.97	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7693	 1	 137.64	 13.36	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7694	 1	 0.0	 0.0	 0.0	 -395.635862813	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7695	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7696	 1	 79.40	 4.60	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7697	 1	 26.85	 1.80	 0.0	 22.1005281159	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7698	 1	 40.69	 8.14	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7699	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7700	 1	 32.41	 2.98	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7701	 1	 40.47	 3.39	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7702	 1	 9.18	 0.60	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7703	 1	 16.28	 0.57	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7704	 1	 49.54	 4.81	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7705	 1	 0.0	 0.0	 0.0	 -180.958685552	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7706	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7707	 1	 57.90	 3.72	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7708	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7709	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7710	 1	 47.08	 4.53	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7711	 1	 36.83	 1.28	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7712	 1	 17.78	 1.75	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7713	 1	 52.03	 4.67	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7714	 1	 73.81	 3.90	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7715	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7716	 1	 40.76	 2.97	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7717	 1	 34.33	 3.51	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7718	 1	 36.69	 0.19	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7719	 1	 47.50	 4.25	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7720	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7721	 1	 32.44	 4.68	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7722	 1	 35.98	 4.52	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7723	 1	 33.41	 1.87	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7724	 1	 0.0	 0.0	 0.0	 -130.729724682	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7725	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7726	 1	 40.59	 10.37	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7727	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7728	 1	 16.64	 2.38	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7729	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7730	 1	 0.80	 0.04	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7731	 1	 25.70	 1.28	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7732	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7733	 1	 36.49	 2.15	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7734	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7735	 1	 30.58	 3.59	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7736	 1	 11.85	 1.48	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7737	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7738	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7739	 1	 27.87	 3.44	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7740	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7741	 1	 36.98	 0.41	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7742	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7743	 1	 19.83	 1.98	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7744	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7745	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7746	 1	 19.33	 2.45	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7747	 1	 10.05	 0.88	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7748	 1	 12.91	 1.34	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7749	 1	 20.56	 2.31	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7750	 1	 13.72	 1.61	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7751	 1	 10.07	 1.23	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7752	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7753	 1	 14.64	 1.53	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7754	 1	 16.42	 1.33	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7755	 1	 19.87	 1.80	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7756	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7757	 1	 16.76	 1.31	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7758	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7759	 1	 12.46	 2.22	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7760	 1	 31.44	 2.62	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7761	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7762	 1	 11.32	 1.44	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7763	 1	 18.05	 1.64	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7764	 1	 22.31	 4.45	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7765	 1	 17.37	 2.85	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7766	 1	 18.67	 0.96	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7767	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7768	 1	 13.69	 1.63	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7769	 1	 11.98	 2.34	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7770	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7771	 1	 18.45	 0.53	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7772	 1	 8.35	 1.18	 0.0	 -7.33895631757	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7773	 1	 11.94	 1.14	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7774	 1	 29.60	 3.80	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7775	 1	 19.97	 1.50	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7776	 1	 19.97	 1.79	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7777	 1	 29.58	 4.25	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7778	 1	 36.17	 1.92	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7779	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7780	 1	 20.11	 1.86	 0.0	 3.3970733751	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7781	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7782	 1	 18.09	 1.30	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7783	 1	 24.94	 0.67	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7784	 1	 25.32	 2.81	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7785	 1	 22.34	 1.47	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7786	 1	 27.72	 3.53	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7787	 1	 27.94	 0.99	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7788	 1	 10.91	 0.72	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7789	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7790	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7791	 1	 12.16	 0.84	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7792	 1	 11.38	 0.57	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7793	 1	 11.59	 1.07	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7794	 1	 20.80	 1.61	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7795	 1	 22.20	 2.17	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7796	 1	 18.25	 2.10	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7797	 1	 15.50	 1.46	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7798	 1	 12.06	 1.14	 0.0	 3.60089700037e-05	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7799	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7800	 1	 10.88	 1.00	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7801	 1	 10.03	 1.20	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7802	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7803	 1	 17.20	 0.71	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7804	 1	 16.95	 0.75	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7805	 1	 20.41	 1.82	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7806	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7807	 1	 16.10	 2.48	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7808	 1	 27.36	 1.09	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7809	 1	 29.37	 3.81	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7810	 1	 0.0	 0.0	 0.0	 31.2635321634	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7811	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7812	 1	 25.03	 0.38	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7813	 1	 25.03	 4.14	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7814	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7815	 1	 25.25	 4.78	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7816	 1	 24.30	 1.46	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7817	 1	 30.05	 0.62	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7818	 1	 27.93	 3.12	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7819	 1	 0.0	 0.0	 0.0	 -120.949910949	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7820	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7821	 1	 15.68	 1.36	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7822	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7823	 1	 26.84	 0.36	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7824	 1	 35.66	 3.03	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7825	 1	 16.35	 0.40	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7826	 1	 28.00	 3.09	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7827	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7828	 1	 9.97	 1.81	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7829	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7830	 1	 12.93	 1.81	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7831	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7832	 1	 9.48	 0.52	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7833	 1	 23.96	 3.37	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7834	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7835	 1	 16.80	 0.61	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7836	 1	 8.69	 0.41	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7837	 1	 34.58	 2.05	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7838	 1	 6.95	 0.02	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7839	 1	 47.54	 4.50	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7840	 1	 46.86	 4.03	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7841	 1	 43.51	 2.75	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7842	 1	 46.67	 4.85	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7843	 1	 43.51	 7.13	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7844	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7845	 1	 22.07	 1.71	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7846	 1	 32.50	 2.75	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7847	 1	 18.04	 2.47	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7848	 1	 20.67	 4.18	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7849	 1	 17.88	 1.26	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7850	 1	 24.89	 1.17	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7851	 1	 9.38	 0.89	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7852	 1	 40.43	 1.73	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7853	 1	 0.0	 0.0	 0.0	 18.7236475073	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7854	 1	 56.61	 4.73	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7855	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7856	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7857	 1	 38.27	 10.36	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7858	 1	 48.15	 7.04	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7859	 1	 33.02	 2.52	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7860	 1	 41.91	 2.38	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7861	 1	 36.67	 2.26	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7862	 1	 36.97	 2.61	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7863	 1	 17.10	 1.15	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7864	 1	 14.44	 2.82	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7865	 1	 11.68	 1.61	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7866	 1	 13.29	 1.80	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7867	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7868	 1	 15.41	 1.49	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7869	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7870	 1	 24.93	 0.73	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7871	 1	 40.22	 2.73	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7872	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7873	 1	 78.76	 1.47	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7874	 1	 40.22	 2.13	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7875	 1	 34.18	 0.73	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7876	 1	 19.78	 0.80	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7877	 1	 9.99	 0.90	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7878	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7879	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7880	 1	 5.81	 0.66	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7881	 1	 19.20	 0.68	 0.0	 -11.829971269	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7882	 1	 33.76	 1.11	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7883	 1	 13.30	 1.71	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7884	 1	 13.06	 0.69	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7885	 1	 14.44	 0.72	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7886	 1	 33.08	 1.49	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7887	 1	 27.47	 3.66	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7888	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7889	 1	 28.16	 0.87	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7890	 1	 0.0	 0.0	 0.0	 -51.2599650026	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7891	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7892	 1	 34.57	 2.90	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7893	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7894	 1	 9.22	 0.73	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7895	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7896	 1	 9.84	 2.69	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7897	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7898	 1	 25.04	 4.58	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7899	 1	 21.40	 1.64	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7900	 1	 19.36	 2.97	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7901	 1	 11.81	 0.43	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7902	 1	 8.56	 0.26	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7903	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7904	 1	 8.48	 0.40	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7905	 1	 19.46	 1.20	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7906	 1	 22.76	 1.55	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7907	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7908	 1	 19.46	 1.18	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7909	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7910	 1	 21.10	 1.92	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7911	 1	 14.65	 0.73	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7912	 1	 7.89	 0.84	 0.0	 1.42308995303e-05	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7913	 1	 11.56	 1.31	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7914	 1	 7.81	 0.92	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7915	 1	 13.52	 1.61	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7916	 1	 9.03	 0.86	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7917	 1	 14.33	 1.42	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7918	 1	 18.10	 1.31	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7919	 1	 13.94	 1.24	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7920	 1	 14.15	 1.91	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7921	 1	 16.04	 0.83	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7922	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7923	 1	 30.03	 2.10	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7924	 1	 21.59	 1.26	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7925	 1	 22.45	 0.93	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7926	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7927	 1	 21.97	 0.37	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7928	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7929	 1	 17.03	 2.86	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7930	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7931	 1	 28.08	 3.26	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7932	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7933	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7934	 1	 56.41	 2.33	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7935	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7936	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7937	 1	 32.65	 3.79	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7938	 1	 4.84	 0.10	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7939	 1	 11.02	 0.84	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7940	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7941	 1	 18.97	 1.03	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7942	 1	 15.75	 1.97	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7943	 1	 22.84	 1.59	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7944	 1	 19.69	 1.78	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7945	 1	 20.48	 1.22	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7946	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7947	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7948	 1	 8.42	 0.81	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7949	 1	 10.85	 0.58	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7950	 1	 22.51	 2.73	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7951	 1	 14.94	 1.01	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7952	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7953	 1	 15.69	 0.57	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7954	 1	 25.04	 1.30	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7955	 1	 22.33	 1.17	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7956	 1	 16.68	 0.59	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7957	 1	 16.64	 1.36	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7958	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7959	 1	 16.64	 1.50	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7960	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7961	 1	 10.34	 0.53	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7962	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7963	 1	 21.20	 0.80	 0.0	 2.02363312773e-05	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7964	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7965	 1	 9.92	 0.64	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7966	 1	 20.56	 2.67	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7967	 1	 22.02	 3.30	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7968	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7969	 1	 10.35	 1.14	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7970	 1	 22.17	 3.83	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7971	 1	 19.21	 2.63	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7972	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7973	 1	 25.27	 1.70	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7974	 1	 53.02	 6.09	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7975	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7976	 1	 13.90	 0.74	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7977	 1	 0.0	 0.0	 0.0	 -265.709073302	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7978	 1	 19.77	 0.98	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7979	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7980	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7981	 1	 9.88	 0.34	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7982	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7983	 1	 13.57	 0.90	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7984	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7985	 1	 4.60	 1.04	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7986	 1	 5.67	 0.68	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7987	 1	 8.96	 1.09	 0.0	 -15.2599522522	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7988	 1	 9.30	 0.60	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7989	 1	 13.18	 0.06	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7990	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7991	 1	 7.48	 0.23	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7992	 1	 15.60	 1.85	 0.0	 5.67429057894e-05	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7993	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7994	 1	 16.64	 1.04	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7995	 1	 6.40	 0.48	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7996	 1	 15.91	 0.90	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7997	 1	 14.57	 0.45	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7998	 1	 16.37	 0.63	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	7999	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8000	 1	 13.67	 1.32	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8001	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8002	 1	 23.77	 1.38	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8003	 1	 19.62	 3.89	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8004	 1	 6.54	 0.68	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8005	 1	 16.25	 2.61	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8006	 1	 30.10	 2.03	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8007	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8008	 1	 17.18	 0.95	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8009	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8010	 1	 17.32	 0.73	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8011	 1	 19.83	 2.67	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8012	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8013	 1	 19.83	 0.98	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8014	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8015	 1	 36.60	 2.50	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8016	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8017	 1	 25.06	 1.80	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8018	 1	 13.52	 1.77	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8019	 1	 31.42	 1.56	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8020	 1	 10.86	 0.55	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8021	 1	 16.05	 0.73	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8022	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8023	 1	 35.02	 1.70	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8024	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8025	 1	 21.56	 0.79	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8026	 1	 23.37	 1.15	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8027	 1	 11.47	 1.05	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8028	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8029	 1	 6.51	 1.37	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8030	 1	 21.51	 0.77	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8031	 1	 22.17	 1.69	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8032	 1	 0.0	 0.0	 0.0	 49.5052714867	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8033	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8034	 1	 31.18	 4.90	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8035	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8036	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8037	 1	 21.51	 0.09	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8038	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8039	 1	 17.21	 1.84	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8040	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8041	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8042	 1	 21.07	 0.79	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8043	 1	 21.91	 1.92	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8044	 1	 14.73	 1.63	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8045	 1	 13.28	 1.32	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8046	 1	 13.61	 2.48	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8047	 1	 40.17	 1.34	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8048	 1	 15.52	 1.57	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8049	 1	 23.40	 1.58	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8050	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8051	 1	 7.28	 0.39	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8052	 1	 77.78	 10.15	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8053	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8054	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8055	 1	 32.94	 0.89	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8056	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8057	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8058	 1	 58.30	 7.58	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8059	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8060	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8061	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8062	 1	 25.34	 2.53	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8063	 1	 15.79	 1.86	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8064	 1	 13.68	 0.85	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8065	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8066	 1	 26.89	 0.41	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8067	 1	 21.63	 1.43	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8068	 1	 0.0	 0.0	 0.0	 -22.0073271784	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8069	 1	 48.68	 3.58	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8070	 1	 30.00	 2.92	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8071	 1	 65.11	 3.51	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8072	 1	 0.0	 0.0	 0.0	 12.4823824488	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8073	 1	 44.97	 3.09	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8074	 1	 44.97	 3.43	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8075	 1	 44.97	 2.66	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8076	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8077	 1	 38.30	 2.35	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8078	 1	 38.30	 5.04	 0.0	 0.000313384335493	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8079	 1	 38.30	 3.12	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8080	 1	 38.30	 2.72	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8081	 1	 38.30	 1.82	 0.0	 7.81329775174	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8082	 1	 11.59	 0.75	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8083	 1	 28.86	 2.55	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8084	 1	 41.84	 2.29	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8085	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8086	 1	 41.84	 4.72	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8087	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8088	 1	 77.79	 8.98	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8089	 1	 13.25	 1.89	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8090	 1	 60.36	 4.12	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8091	 1	 7.86	 0.36	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8092	 1	 22.50	 1.41	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8093	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8094	 1	 16.62	 1.19	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8095	 1	 21.42	 1.01	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8096	 1	 98.50	 2.21	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8097	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8098	 1	 33.22	 1.63	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8099	 1	 58.77	 9.21	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8100	 1	 58.77	 10.68	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8101	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8102	 1	 58.77	 4.79	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8103	 1	 52.21	 5.13	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8104	 1	 0.0	 0.0	 0.0	 -67.3269996529	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8105	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8106	 1	 58.77	 5.20	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8107	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8108	 1	 16.30	 0.21	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8109	 1	 23.66	 1.94	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8110	 1	 16.30	 1.55	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8111	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8112	 1	 24.49	 3.39	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8113	 1	 33.91	 3.22	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8114	 1	 20.05	 0.17	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8115	 1	 38.18	 1.68	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8116	 1	 23.27	 1.95	 0.0	 4.73284311322	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8117	 1	 24.90	 1.04	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8118	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8119	 1	 0.0	 0.0	 0.0	 -149.728839871	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8120	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8121	 1	 81.13	 6.43	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8122	 1	 33.49	 1.75	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8123	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8124	 1	 44.97	 7.88	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8125	 1	 41.31	 5.62	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8126	 1	 46.68	 3.75	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8127	 1	 84.36	 7.89	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8128	 1	 46.68	 3.08	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8129	 1	 51.63	 4.93	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8130	 1	 65.08	 9.04	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8131	 1	 38.03	 1.34	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8132	 1	 33.79	 1.45	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8133	 1	 121.45	 7.49	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8134	 1	 67.57	 5.78	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8135	 1	 58.83	 4.22	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8136	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8137	 1	 43.00	 2.60	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8138	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8139	 1	 38.20	 4.44	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8140	 1	 26.90	 2.12	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8141	 1	 15.70	 1.40	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8142	 1	 16.23	 0.88	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8143	 1	 18.31	 2.28	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8144	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8145	 1	 16.23	 1.70	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8146	 1	 30.34	 3.25	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8147	 1	 149.00	 10.22	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8148	 1	 89.36	 9.54	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8149	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8150	 1	 35.77	 2.89	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8151	 1	 38.65	 3.29	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8152	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8153	 1	 91.91	 2.53	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8154	 1	 35.77	 6.41	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8155	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8156	 1	 40.66	 5.83	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8157	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8158	 1	 54.58	 2.21	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8159	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8160	 1	 87.38	 6.31	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8161	 1	 36.67	 5.59	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8162	 1	 38.30	 3.39	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8163	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8164	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8165	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8166	 1	 65.42	 3.60	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8167	 1	 35.25	 2.26	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8168	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8169	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8170	 1	 75.60	 5.38	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8171	 1	 27.05	 1.62	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8172	 1	 0.0	 0.0	 0.0	 -50.9930199057	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8173	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8174	 1	 168.56	 16.25	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8175	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8176	 1	 35.46	 3.47	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8177	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8178	 1	 102.05	 2.95	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8179	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8180	 1	 101.92	 9.31	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8181	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8182	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8183	 1	 26.59	 1.66	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8184	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8185	 1	 57.75	 1.05	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8186	 1	 0.0	 0.0	 0.0	 -34.4189882637	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8187	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8188	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8189	 1	 39.02	 4.10	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8190	 1	 38.72	 3.27	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8191	 1	 81.43	 3.55	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8192	 1	 26.96	 1.49	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8193	 1	 27.05	 2.27	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8194	 1	 54.09	 7.40	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8195	 1	 24.26	 0.64	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8196	 1	 0.0	 0.0	 0.0	 -116.389678752	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8197	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8198	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8199	 1	 24.26	 2.16	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8200	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8201	 1	 24.26	 1.47	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8202	 1	 24.26	 3.24	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8203	 1	 64.52	 1.61	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8204	 1	 70.51	 6.91	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8205	 1	 102.71	 5.05	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8206	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8207	 1	 19.29	 0.22	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8208	 1	 0.0	 0.0	 0.0	 63.4579763918	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8209	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8210	 1	 87.19	 4.68	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8211	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8212	 1	 35.54	 4.64	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8213	 1	 0.36	 0.02	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8214	 1	 35.54	 3.59	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8215	 1	 0.0	 0.0	 0.0	 95.2039681347	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8216	 1	 78.18	 5.35	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8217	 1	 103.35	 4.58	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8218	 1	 96.41	 9.08	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8219	 1	 0.0	 0.0	 0.0	 71.842775799	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8220	 1	 80.89	 10.95	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8221	 1	 46.91	 1.00	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8222	 1	 14.77	 0.37	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8223	 1	 28.07	 3.97	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8224	 1	 86.17	 13.11	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8225	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8226	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8227	 1	 84.72	 5.25	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8228	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8229	 1	 60.75	 6.52	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8230	 1	 98.99	 9.04	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8231	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8232	 1	 39.01	 2.13	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8233	 1	 0.0	 0.0	 0.0	 29.0548151884	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8234	 1	 71.52	 8.44	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8235	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8236	 1	 75.20	 7.40	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8237	 1	 44.93	 4.62	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8238	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8239	 1	 38.86	 2.72	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8240	 1	 93.69	 8.49	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8241	 1	 68.59	 8.68	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8242	 1	 48.39	 2.69	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8243	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8244	 1	 85.30	 9.97	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8245	 1	 79.90	 4.68	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8246	 1	 63.96	 12.16	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8247	 1	 77.24	 9.46	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8248	 1	 0.0	 0.0	 0.0	 35.1117040822	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8249	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8250	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8251	 1	 74.04	 1.38	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8252	 1	 39.62	 3.07	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8253	 1	 30.36	 5.20	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8254	 1	 64.63	 3.68	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8255	 1	 69.78	 4.29	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8256	 1	 106.67	 7.03	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8257	 1	 91.99	 0.99	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8258	 1	 79.33	 5.25	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8259	 1	 111.96	 3.01	 0.0	 47.2910997268	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8260	 1	 52.16	 6.59	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8261	 1	 62.57	 6.29	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8262	 1	 7.21	 0.49	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8263	 1	 51.18	 3.99	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8264	 1	 0.0	 0.0	 0.0	 25.705598134	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8265	 1	 110.26	 3.02	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8266	 1	 22.36	 1.44	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8267	 1	 19.15	 0.91	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8268	 1	 51.84	 3.51	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8269	 1	 41.79	 2.53	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8270	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8271	 1	 43.32	 4.17	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8272	 1	 40.56	 1.34	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8273	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8274	 1	 106.42	 8.13	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8275	 1	 54.21	 0.86	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8276	 1	 0.0	 0.0	 0.0	 0.000161344657641	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8277	 1	 13.88	 0.80	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8278	 1	 27.75	 1.86	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8279	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8280	 1	 15.35	 3.67	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8281	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8282	 1	 10.13	 0.17	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8283	 1	 20.45	 1.34	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8284	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8285	 1	 13.78	 1.67	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8286	 1	 48.37	 6.42	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8287	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8288	 1	 11.83	 0.65	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8289	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8290	 1	 21.88	 1.03	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8291	 1	 21.27	 0.96	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8292	 1	 36.70	 4.38	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8293	 1	 20.23	 2.02	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8294	 1	 15.27	 0.31	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8295	 1	 18.21	 2.32	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8296	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8297	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8298	 1	 16.72	 0.58	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8299	 1	 14.50	 1.04	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8300	 1	 23.15	 2.71	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8301	 1	 18.41	 0.86	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8302	 1	 15.40	 1.58	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8303	 1	 19.99	 1.54	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8304	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8305	 1	 15.37	 2.75	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8306	 1	 13.64	 0.35	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8307	 1	 9.35	 0.65	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8308	 1	 19.98	 1.47	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8309	 1	 15.66	 2.05	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8310	 1	 14.76	 1.08	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8311	 1	 21.52	 1.36	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8312	 1	 22.11	 1.01	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8313	 1	 27.89	 0.46	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8314	 1	 32.05	 5.15	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8315	 1	 34.02	 1.81	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8316	 1	 44.34	 1.97	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8317	 1	 33.92	 4.16	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8318	 1	 44.05	 2.20	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8319	 1	 0.0	 0.0	 0.0	 -22.6899036189	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8320	 1	 56.04	 2.80	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8321	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8322	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8323	 1	 58.77	 0.92	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8324	 1	 20.68	 0.74	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8325	 1	 19.12	 2.01	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8326	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8327	 1	 20.87	 0.16	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8328	 1	 14.44	 1.00	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8329	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8330	 1	 11.79	 0.59	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8331	 1	 17.63	 3.41	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8332	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8333	 1	 8.76	 0.93	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8334	 1	 19.68	 0.61	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8335	 1	 0.0	 0.0	 0.0	 -172.457239098	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8336	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8337	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8338	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	8339	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8340	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8341	 1	 0.07	 0.00	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8342	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8343	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8344	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8345	 1	 9.09	 0.56	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8346	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8347	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8348	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	8349	 1	 5.42	 0.82	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8350	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8351	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8352	 1	 4.21	 0.27	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8353	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8354	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8355	 1	 8.38	 0.41	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8356	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8357	 1	 0.0	 0.0	 0.0	 -196.694287854	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8358	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8359	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	8360	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	8361	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8362	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8363	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8364	 1	 10.66	 1.26	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8365	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8366	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8367	 1	 20.09	 0.45	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8368	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8369	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8370	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	8371	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8372	 1	 19.55	 3.22	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8373	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8374	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	8375	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8376	 1	 16.91	 1.86	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8377	 1	 0.0	 0.0	 0.0	 -170.039892751	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8378	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8379	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	8380	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	8381	 1	 5.94	 0.37	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8382	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8383	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8384	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8385	 1	 26.23	 1.20	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8386	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8387	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8388	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8389	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8390	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8391	 1	 5.95	 0.40	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8392	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8393	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8394	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8395	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8396	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8397	 1	 11.85	 0.73	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8398	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8399	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8400	 1	 53.49	 2.86	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8401	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8402	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8403	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8404	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8405	 1	 33.13	 3.63	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8406	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8407	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8408	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8409	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8410	 1	 16.36	 1.13	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8411	 1	 0.66	 0.09	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8412	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8413	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	8414	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8415	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	8416	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8417	 1	 18.48	 2.10	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8418	 1	 0.0	 0.0	 0.0	 -107.28961313	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8419	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8420	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8421	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8422	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	8423	 1	 16.60	 1.16	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8424	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8425	 2	 99.69	 6.32	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8426	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8427	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8428	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8429	 1	 0.0	 0.0	 0.0	 -53.6657233249	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8430	 1	 12.42	 0.61	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8431	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8432	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	8433	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8434	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8435	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8436	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	8437	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8438	 1	 2.05	 0.10	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8439	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8440	 1	 1.63	 0.16	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8441	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8442	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8443	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8444	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8445	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8446	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8447	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8448	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8449	 1	 26.71	 2.72	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8450	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8451	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	8452	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	8453	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8454	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8455	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8456	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8457	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8458	 1	 52.23	 6.74	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8459	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8460	 1	 0.0	 0.0	 0.0	 -1.40958766863	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8461	 1	 32.94	 4.82	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8462	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8463	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8464	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8465	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8466	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8467	 1	 7.67	 1.03	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8468	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8469	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8470	 1	 9.76	 0.62	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8471	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8472	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8473	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8474	 1	 33.13	 0.08	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8475	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8476	 1	 15.17	 1.40	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8477	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8478	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8479	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8480	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8481	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8482	 1	 3.45	 0.52	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8483	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8484	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8485	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8486	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8487	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8488	 1	 7.23	 0.52	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8489	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8490	 1	 0.0	 0.0	 0.0	 -30.4097154362	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8491	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8492	 1	 21.63	 1.60	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8493	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8494	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8495	 1	 52.83	 2.88	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8496	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8497	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8498	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8499	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8500	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8501	 1	 0.0	 0.0	 0.0	 -433.059777678	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8502	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8503	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	8504	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8505	 1	 5.49	 0.78	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8506	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8507	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8508	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	8509	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8510	 1	 170.87	 12.15	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8511	 1	 0.0	 0.0	 0.0	 -144.909725823	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8512	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8513	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8514	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8515	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8516	 1	 27.87	 2.33	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8517	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8518	 2	 46.89	 4.07	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8519	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8520	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8521	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8522	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8523	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8524	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8525	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8526	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8527	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8528	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8529	 1	 0.0	 0.0	 0.0	 -132.438040883	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8530	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8531	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8532	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8533	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8534	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8535	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8536	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8537	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8538	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8539	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8540	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8541	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8542	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8543	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8544	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8545	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8546	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8547	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8548	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	8549	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8550	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8551	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8552	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8553	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8554	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8555	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8556	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8557	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8558	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8559	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8560	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8561	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8562	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8563	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8564	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8565	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8566	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8567	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	8568	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8569	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8570	 1	 0.0	 0.0	 0.0	 -466.106543384	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8571	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8572	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8573	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	8574	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8575	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	8576	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	8577	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	8578	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8579	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8580	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8581	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8582	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8583	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8584	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8585	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8586	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8587	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8588	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8589	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8590	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8591	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8592	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8593	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8594	 1	 0.0	 0.0	 0.0	 -0.000488708840068	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8595	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8596	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8597	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	8598	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8599	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8600	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8601	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8602	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8603	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8604	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8605	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8606	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8607	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8608	 1	 0.0	 0.0	 0.0	 0.000388243060702	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8609	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8610	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8611	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8612	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8613	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8614	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8615	 1	 0.0	 0.0	 0.0	 7.08070707774	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8616	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8617	 1	 0.0	 0.0	 0.0	 -92.2599067939	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8618	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8619	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8620	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8621	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8622	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8623	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8624	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8625	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8626	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8627	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8628	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8629	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8630	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8631	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	8632	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8633	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8634	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8635	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	8636	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8637	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8638	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8639	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8640	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8641	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8642	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	8643	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8644	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
