%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v20.04     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Active Power Increase              %%%%%
%%%%                         12 - July - 2020                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case10000_goc__api
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	8645	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8646	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8647	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8648	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8649	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8650	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8651	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8652	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8653	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8654	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8655	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8656	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8657	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8658	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8659	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8660	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8661	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8662	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8663	 1	 0.0	 0.0	 0.0	 -392.769124439	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8664	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8665	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	8666	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8667	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	8668	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8669	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8670	 1	 0.0	 0.0	 0.0	 -274.859895077	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8671	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8672	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	8673	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8674	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8675	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8676	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8677	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8678	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8679	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8680	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8681	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8682	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8683	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8684	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8685	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8686	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8687	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8688	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8689	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8690	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8691	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8692	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8693	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8694	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8695	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8696	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	8697	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8698	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8699	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8700	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8701	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	8702	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8703	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8704	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8705	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8706	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8707	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8708	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8709	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8710	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8711	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8712	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8713	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8714	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8715	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8716	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8717	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8718	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8719	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8720	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8721	 1	 0.0	 0.0	 0.0	 -144.999955385	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8722	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8723	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	8724	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8725	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8726	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8727	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8728	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8729	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8730	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8731	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8732	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	8733	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	8734	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8735	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	8736	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8737	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8738	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8739	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8740	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	8741	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8742	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8743	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8744	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8745	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8746	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8747	 2	 0.0	 0.0	 0.0	 -11.9188007504	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8748	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8749	 1	 0.0	 0.0	 0.0	 -137.054333541	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8750	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8751	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8752	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8753	 1	 0.0	 0.0	 0.0	 -133.715635609	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8754	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8755	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8756	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	8757	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8758	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8759	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8760	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8761	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8762	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8763	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8764	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8765	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8766	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8767	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8768	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8769	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8770	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8771	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8772	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8773	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	8774	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8775	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8776	 1	 0.0	 0.0	 0.0	 -63.1299232443	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8777	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8778	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8779	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	8780	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8781	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8782	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8783	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8784	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8785	 1	 0.0	 0.0	 0.0	 -288.529584882	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8786	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8787	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	8788	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	8789	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8790	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8791	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8792	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8793	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8794	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8795	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8796	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8797	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8798	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8799	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8800	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8801	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8802	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8803	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8804	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	8805	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8806	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	8807	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8808	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8809	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8810	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8811	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8812	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8813	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8814	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8815	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8816	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8817	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8818	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8819	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8820	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8821	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8822	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8823	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8824	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8825	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8826	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8827	 1	 0.0	 0.0	 0.0	 -6.06632388461	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8828	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8829	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8830	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8831	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8832	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8833	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8834	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8835	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8836	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8837	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8838	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8839	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8840	 1	 0.0	 0.0	 0.0	 -27.3118119333	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8841	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8842	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8843	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	8844	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8845	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8846	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8847	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	8848	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8849	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8850	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8851	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8852	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8853	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	8854	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8855	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8856	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8857	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8858	 1	 0.0	 0.0	 0.0	 -196.806550853	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8859	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8860	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8861	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8862	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	8863	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8864	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8865	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8866	 1	 8.02	 0.95	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8867	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8868	 1	 3.70	 0.24	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8869	 1	 10.46	 1.68	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8870	 1	 4.93	 0.12	 0.0	 -10.9924371798	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8871	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8872	 1	 23.66	 1.63	 0.0	 2.25994489861	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8873	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8874	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8875	 1	 7.02	 0.49	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8876	 1	 7.77	 0.39	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8877	 1	 25.51	 3.04	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8878	 1	 11.40	 0.32	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8879	 1	 22.79	 1.90	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8880	 1	 11.85	 1.07	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8881	 1	 7.34	 0.30	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8882	 1	 11.29	 0.32	 0.0	 60.009401599	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8883	 1	 21.19	 1.99	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8884	 1	 10.99	 0.29	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8885	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8886	 1	 7.16	 0.24	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8887	 1	 23.94	 4.15	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8888	 1	 23.94	 2.23	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8889	 1	 23.94	 2.13	 0.0	 -31.4439569737	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8890	 1	 23.94	 0.79	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8891	 1	 17.52	 0.97	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8892	 1	 12.32	 0.90	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8893	 1	 12.39	 0.61	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8894	 1	 36.91	 3.13	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8895	 1	 33.36	 3.30	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8896	 1	 33.36	 3.43	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8897	 1	 33.82	 1.76	 0.0	 0.000516697382549	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8898	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8899	 1	 3.64	 0.35	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8900	 1	 5.39	 0.23	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8901	 1	 7.54	 0.62	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8902	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8903	 1	 5.68	 0.34	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8904	 1	 9.82	 0.71	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8905	 1	 13.01	 0.73	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8906	 1	 5.64	 0.57	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8907	 1	 8.49	 0.29	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8908	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8909	 1	 30.66	 3.11	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8910	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8911	 1	 30.66	 2.42	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8912	 1	 30.66	 2.13	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8913	 1	 31.57	 0.92	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8914	 1	 5.65	 0.20	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8915	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8916	 1	 8.56	 0.24	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8917	 1	 7.80	 0.70	 0.0	 -17.8561246311	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8918	 1	 6.38	 0.15	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8919	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8920	 1	 6.98	 0.38	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8921	 1	 8.39	 0.99	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8922	 1	 3.13	 0.26	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8923	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8924	 1	 5.58	 0.35	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8925	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8926	 1	 12.17	 0.99	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8927	 1	 4.89	 0.40	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8928	 1	 4.77	 0.30	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8929	 1	 8.46	 0.29	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8930	 1	 10.63	 0.38	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8931	 1	 24.98	 3.20	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8932	 1	 19.37	 2.31	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8933	 1	 25.86	 0.93	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8934	 1	 6.15	 0.10	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8935	 1	 14.42	 0.44	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8936	 1	 8.38	 0.32	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8937	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8938	 1	 4.57	 0.20	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8939	 1	 9.82	 0.33	 0.0	 -7.31287714717	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8940	 1	 18.04	 0.51	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8941	 1	 9.74	 0.63	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8942	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8943	 1	 4.86	 0.28	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8944	 1	 8.48	 0.62	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8945	 1	 21.42	 1.82	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8946	 1	 20.68	 3.00	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8947	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8948	 1	 20.68	 1.43	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8949	 1	 20.68	 3.11	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8950	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8951	 1	 7.80	 0.96	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8952	 1	 12.51	 1.61	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8953	 1	 14.44	 1.30	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8954	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8955	 1	 18.20	 1.91	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8956	 1	 8.19	 0.41	 0.0	 -14.0777577624	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8957	 1	 13.41	 1.37	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8958	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8959	 1	 3.80	 0.06	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8960	 1	 7.26	 0.24	 0.0	 -19.2334111472	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8961	 1	 5.51	 0.47	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8962	 1	 8.89	 0.66	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8963	 1	 5.86	 0.09	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8964	 1	 6.80	 0.55	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8965	 1	 4.41	 0.22	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8966	 1	 7.89	 0.59	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8967	 1	 9.35	 0.16	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8968	 1	 6.42	 0.26	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8969	 1	 4.93	 0.25	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8970	 1	 8.28	 0.45	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8971	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8972	 1	 10.31	 1.27	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8973	 1	 18.29	 2.17	 0.0	 -3.82382301025	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8974	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8975	 1	 9.51	 0.84	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8976	 1	 10.80	 0.68	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8977	 1	 5.23	 0.12	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8978	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8979	 1	 5.97	 0.44	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8980	 1	 21.09	 1.35	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8981	 1	 21.09	 1.41	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8982	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8983	 1	 25.07	 1.64	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8984	 1	 24.01	 1.26	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8985	 1	 26.69	 0.88	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8986	 1	 27.09	 3.01	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8987	 1	 29.61	 1.95	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8988	 1	 27.46	 3.02	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8989	 1	 14.08	 1.78	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8990	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8991	 1	 19.53	 0.96	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8992	 1	 17.01	 1.63	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8993	 1	 27.89	 5.39	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8994	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8995	 1	 13.48	 0.43	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8996	 1	 4.75	 0.30	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8997	 1	 7.89	 0.42	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8998	 1	 13.94	 0.60	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	8999	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9000	 1	 10.14	 0.76	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9001	 1	 25.68	 2.57	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9002	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9003	 1	 36.60	 1.92	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9004	 1	 27.16	 1.94	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9005	 1	 39.59	 2.83	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9006	 1	 25.68	 3.81	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9007	 1	 12.68	 0.49	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9008	 1	 17.68	 1.00	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9009	 1	 8.49	 0.55	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9010	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9011	 1	 4.28	 0.19	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9012	 1	 7.12	 0.61	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9013	 1	 6.86	 0.38	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9014	 1	 9.59	 0.64	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9015	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9016	 1	 11.39	 0.23	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9017	 1	 11.51	 0.68	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9018	 1	 9.39	 1.13	 0.0	 -2.19992942669	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9019	 1	 19.07	 1.06	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9020	 1	 10.86	 1.39	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9021	 1	 5.53	 0.27	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9022	 1	 12.89	 0.64	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9023	 1	 58.18	 4.18	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9024	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9025	 1	 100.01	 2.06	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9026	 1	 74.26	 5.26	 0.0	 7.31838805293e-05	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9027	 1	 58.44	 8.62	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9028	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9029	 1	 9.03	 0.55	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9030	 1	 10.16	 0.45	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9031	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9032	 1	 8.45	 0.91	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9033	 1	 62.11	 2.79	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9034	 1	 16.62	 0.93	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9035	 1	 15.97	 1.09	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9036	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9037	 1	 5.93	 0.34	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9038	 1	 4.25	 0.19	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9039	 1	 11.12	 0.85	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9040	 1	 11.12	 0.33	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9041	 1	 12.83	 1.06	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9042	 1	 5.01	 0.55	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9043	 1	 6.39	 0.63	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9044	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9045	 1	 13.10	 1.73	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9046	 1	 29.72	 1.24	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9047	 1	 29.72	 2.17	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9048	 1	 29.72	 1.76	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9049	 1	 98.30	 4.09	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9050	 1	 0.0	 0.0	 0.0	 -64.6594656679	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9051	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9052	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9053	 1	 95.32	 12.48	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9054	 1	 28.67	 3.33	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9055	 1	 68.59	 2.91	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9056	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9057	 1	 69.21	 5.97	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9058	 1	 20.14	 0.99	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9059	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9060	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9061	 1	 36.12	 0.67	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9062	 1	 9.71	 0.50	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9063	 1	 19.61	 1.37	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9064	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9065	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9066	 1	 60.99	 4.30	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9067	 1	 14.50	 1.93	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9068	 1	 12.55	 1.21	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9069	 1	 32.85	 1.60	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9070	 1	 45.67	 2.09	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9071	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9072	 1	 14.67	 1.85	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9073	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9074	 1	 46.00	 2.25	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9075	 1	 15.33	 0.83	 0.0	 0.00111651643985	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9076	 1	 21.63	 0.94	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9077	 1	 62.72	 5.01	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9078	 1	 18.01	 0.79	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9079	 1	 4.19	 0.11	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9080	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9081	 1	 4.36	 0.19	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9082	 1	 12.19	 1.39	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9083	 1	 47.25	 1.91	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9084	 1	 38.23	 3.80	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9085	 1	 39.93	 0.53	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9086	 1	 1.59	 0.09	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9087	 1	 8.92	 0.80	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9088	 1	 17.18	 0.49	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9089	 1	 74.43	 8.17	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9090	 1	 24.68	 0.88	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9091	 1	 15.32	 1.83	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9092	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9093	 1	 25.59	 3.97	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9094	 1	 25.25	 2.86	 0.0	 -20.7583475408	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9095	 1	 25.25	 0.86	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9096	 1	 99.71	 9.22	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9097	 1	 46.68	 4.51	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9098	 1	 104.82	 1.87	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9099	 1	 12.21	 0.44	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9100	 1	 5.55	 0.70	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9101	 1	 10.21	 1.33	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9102	 1	 5.07	 0.27	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9103	 1	 20.00	 1.10	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9104	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9105	 1	 17.43	 0.28	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9106	 1	 6.43	 1.11	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9107	 1	 5.02	 0.60	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9108	 1	 15.21	 0.33	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9109	 1	 7.84	 0.41	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9110	 1	 16.47	 0.48	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9111	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9112	 1	 20.68	 1.36	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9113	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9114	 1	 31.42	 1.39	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9115	 1	 29.97	 2.12	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9116	 1	 17.59	 1.46	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9117	 1	 13.96	 1.48	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9118	 1	 5.99	 0.29	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9119	 1	 16.03	 1.47	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9120	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9121	 1	 18.61	 0.64	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9122	 1	 14.38	 2.09	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9123	 1	 7.69	 0.70	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9124	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9125	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9126	 1	 8.75	 1.64	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9127	 1	 5.23	 0.15	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9128	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9129	 1	 4.86	 0.16	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9130	 1	 71.28	 6.01	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9131	 1	 29.99	 0.18	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9132	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9133	 1	 16.93	 0.91	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9134	 1	 38.79	 2.33	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9135	 1	 0.52	 0.03	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9136	 1	 17.08	 1.96	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9137	 1	 21.05	 1.38	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9138	 1	 17.08	 2.09	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9139	 1	 17.08	 0.98	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9140	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9141	 1	 4.95	 1.16	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9142	 1	 15.90	 1.12	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9143	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9144	 1	 12.87	 0.89	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9145	 1	 12.11	 0.46	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9146	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9147	 1	 4.09	 0.24	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9148	 1	 9.36	 0.67	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9149	 1	 8.01	 0.77	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9150	 1	 8.35	 0.86	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9151	 1	 38.95	 2.56	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9152	 1	 38.95	 0.62	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9153	 1	 45.71	 1.58	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9154	 1	 27.90	 2.39	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9155	 1	 5.32	 0.28	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9156	 1	 3.52	 0.17	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9157	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9158	 1	 9.43	 0.20	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9159	 1	 3.21	 0.14	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9160	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9161	 1	 4.84	 0.27	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9162	 1	 7.23	 0.51	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9163	 1	 13.58	 1.00	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9164	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9165	 1	 8.75	 0.71	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9166	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9167	 1	 6.47	 0.77	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9168	 1	 6.47	 0.79	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9169	 1	 15.11	 0.31	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9170	 1	 3.85	 0.33	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9171	 1	 6.46	 0.67	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9172	 1	 19.57	 1.35	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9173	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9174	 1	 19.28	 3.60	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9175	 1	 19.15	 1.71	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9176	 1	 31.40	 1.36	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9177	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9178	 1	 7.34	 0.54	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9179	 1	 8.85	 0.85	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9180	 1	 10.25	 0.67	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9181	 1	 5.08	 0.95	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9182	 1	 16.66	 0.26	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9183	 1	 3.70	 0.23	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9184	 1	 4.60	 0.46	 0.0	 -6.47871615338	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9185	 1	 9.11	 0.24	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9186	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9187	 1	 15.24	 0.20	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9188	 1	 22.02	 1.10	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9189	 1	 26.29	 2.10	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9190	 1	 28.27	 2.29	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9191	 1	 27.95	 0.56	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9192	 1	 10.50	 0.99	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9193	 1	 16.04	 1.72	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9194	 1	 4.87	 0.49	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9195	 1	 9.43	 0.55	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9196	 1	 4.79	 0.31	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9197	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9198	 1	 6.28	 0.41	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9199	 1	 4.79	 0.67	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9200	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9201	 1	 5.23	 0.44	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9202	 1	 14.88	 0.92	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9203	 1	 4.51	 0.41	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9204	 1	 17.37	 1.64	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9205	 1	 17.17	 1.62	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9206	 1	 21.93	 1.14	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9207	 1	 14.08	 0.89	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9208	 1	 7.00	 0.34	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9209	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9210	 1	 11.84	 0.41	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9211	 1	 18.48	 1.34	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9212	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9213	 1	 52.71	 5.96	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9214	 1	 57.34	 2.23	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9215	 1	 0.0	 0.0	 0.0	 -15.730402586	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9216	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9217	 1	 40.71	 3.63	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9218	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9219	 1	 60.76	 5.83	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9220	 1	 12.38	 0.38	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9221	 1	 17.48	 2.06	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9222	 1	 17.98	 0.62	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9223	 1	 8.10	 0.04	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9224	 1	 33.41	 0.59	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9225	 1	 19.40	 1.50	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9226	 1	 51.89	 0.88	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9227	 1	 0.0	 0.0	 0.0	 8.84275346915	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9228	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9229	 1	 35.92	 0.82	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9230	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9231	 1	 10.29	 0.15	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9232	 1	 24.68	 2.71	 0.0	 2.77968692636	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9233	 1	 13.13	 1.34	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9234	 1	 11.87	 0.88	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9235	 1	 11.29	 0.79	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9236	 1	 7.09	 0.73	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9237	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9238	 1	 4.86	 0.41	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9239	 1	 12.44	 0.73	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9240	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9241	 1	 7.03	 0.39	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9242	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9243	 1	 6.49	 0.13	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9244	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9245	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9246	 1	 9.09	 0.65	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9247	 1	 10.91	 0.93	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9248	 1	 8.42	 0.69	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9249	 1	 14.19	 1.27	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9250	 1	 13.39	 1.34	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9251	 1	 0.57	 0.01	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9252	 1	 13.39	 1.15	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9253	 1	 6.51	 0.60	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9254	 1	 11.98	 0.62	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9255	 1	 6.24	 0.54	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9256	 1	 4.02	 0.16	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9257	 1	 7.98	 0.55	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9258	 1	 11.91	 0.67	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9259	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9260	 1	 13.74	 0.92	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9261	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9262	 1	 5.79	 0.56	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9263	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9264	 1	 10.95	 0.89	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9265	 1	 10.95	 0.55	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9266	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9267	 1	 10.95	 0.62	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9268	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9269	 1	 14.93	 1.27	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9270	 1	 69.18	 4.42	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9271	 1	 13.72	 1.67	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9272	 1	 6.45	 0.46	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9273	 1	 9.53	 0.47	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9274	 1	 10.61	 1.02	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9275	 1	 19.52	 4.14	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9276	 1	 20.33	 1.93	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9277	 1	 14.86	 0.97	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9278	 1	 22.14	 1.45	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9279	 1	 15.97	 0.31	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9280	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9281	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9282	 1	 8.07	 0.61	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9283	 1	 8.84	 0.27	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9284	 1	 26.12	 1.76	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9285	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9286	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9287	 1	 19.68	 1.10	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9288	 1	 15.14	 0.47	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9289	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9290	 1	 25.25	 3.27	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9291	 1	 30.06	 2.96	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9292	 1	 0.0	 0.0	 0.0	 -223.609725544	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9293	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9294	 1	 30.03	 1.67	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9295	 1	 48.31	 5.06	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9296	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9297	 1	 6.24	 0.57	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9298	 1	 4.95	 0.38	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9299	 1	 5.87	 0.23	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9300	 1	 23.09	 1.55	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9301	 1	 32.95	 2.28	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9302	 1	 6.21	 0.03	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9303	 1	 13.52	 1.12	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9304	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9305	 1	 9.13	 0.51	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9306	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9307	 1	 20.95	 2.17	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9308	 1	 18.34	 1.49	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9309	 1	 11.56	 1.18	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9310	 1	 6.86	 0.09	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9311	 1	 31.51	 1.67	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9312	 1	 0.0	 0.0	 0.0	 -10.2038677476	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9313	 1	 70.45	 1.77	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9314	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9315	 1	 20.28	 1.61	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9316	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9317	 1	 21.03	 1.43	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9318	 1	 14.67	 0.44	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9319	 1	 22.80	 1.83	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9320	 1	 16.32	 2.15	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9321	 1	 0.0	 0.0	 0.0	 -10.1576331298	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9322	 1	 32.63	 1.94	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9323	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9324	 1	 20.11	 1.27	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9325	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9326	 1	 33.21	 4.26	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9327	 1	 20.41	 2.01	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9328	 1	 18.91	 1.13	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9329	 1	 18.45	 1.36	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9330	 1	 25.55	 1.16	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9331	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9332	 1	 34.75	 2.73	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9333	 1	 58.88	 3.54	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9334	 1	 35.86	 4.02	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9335	 1	 34.75	 1.29	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9336	 1	 34.75	 0.78	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9337	 1	 12.37	 1.67	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9338	 1	 12.83	 0.60	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9339	 1	 12.37	 0.07	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9340	 1	 45.82	 2.65	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9341	 1	 36.27	 1.67	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9342	 1	 8.37	 0.69	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9343	 1	 9.25	 0.34	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9344	 1	 20.72	 3.09	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9345	 1	 19.05	 1.23	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9346	 1	 0.0	 0.0	 0.0	 -82.6169197704	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9347	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9348	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9349	 1	 18.20	 1.59	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9350	 1	 19.05	 1.29	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9351	 1	 30.97	 3.85	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9352	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9353	 1	 10.54	 0.48	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9354	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9355	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9356	 1	 13.38	 0.99	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9357	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9358	 1	 6.46	 0.71	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9359	 1	 46.34	 3.56	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9360	 1	 103.56	 3.71	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9361	 1	 78.11	 4.39	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9362	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9363	 1	 52.69	 3.56	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9364	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9365	 1	 18.28	 1.59	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9366	 1	 33.29	 1.79	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9367	 1	 17.50	 0.93	 0.0	 -4.52995605161	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9368	 1	 17.13	 1.19	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9369	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9370	 1	 18.44	 1.51	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9371	 1	 13.15	 1.07	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9372	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9373	 1	 66.99	 8.77	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9374	 1	 0.0	 0.0	 0.0	 -189.117007348	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9375	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9376	 1	 49.60	 4.37	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9377	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9378	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9379	 1	 31.64	 2.34	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9380	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9381	 1	 51.94	 4.99	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9382	 1	 21.65	 2.25	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9383	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9384	 1	 18.97	 0.39	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9385	 1	 18.97	 2.42	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9386	 1	 7.39	 0.43	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9387	 1	 32.91	 1.52	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9388	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9389	 1	 23.92	 0.35	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9390	 1	 23.55	 1.04	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9391	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9392	 1	 34.42	 1.77	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9393	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9394	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9395	 1	 23.55	 4.21	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9396	 1	 1.70	 0.15	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9397	 1	 40.88	 3.81	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9398	 1	 33.40	 2.82	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9399	 1	 21.26	 0.96	 0.0	 41.3492903314	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9400	 1	 36.49	 1.46	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9401	 1	 24.97	 2.98	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9402	 1	 38.14	 3.32	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9403	 1	 21.73	 1.10	 0.0	 0.00203690670352	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9404	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9405	 1	 47.49	 4.49	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9406	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9407	 1	 11.33	 0.52	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9408	 1	 8.53	 0.32	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9409	 1	 100.72	 5.47	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9410	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9411	 1	 63.79	 7.14	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9412	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9413	 1	 43.12	 2.10	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9414	 1	 27.26	 0.99	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9415	 1	 23.63	 0.92	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9416	 1	 66.70	 2.30	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9417	 1	 24.98	 0.65	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9418	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9419	 1	 94.94	 4.10	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9420	 1	 40.89	 0.99	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9421	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9422	 1	 42.88	 1.25	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9423	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9424	 1	 27.82	 2.86	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9425	 1	 42.88	 1.85	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9426	 1	 7.81	 0.53	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9427	 1	 7.81	 0.85	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9428	 1	 8.53	 0.81	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9429	 1	 11.89	 0.85	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9430	 1	 7.52	 0.65	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9431	 1	 0.0	 0.0	 0.0	 76.8649225258	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9432	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9433	 1	 15.23	 1.20	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9434	 1	 23.55	 0.81	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9435	 1	 70.10	 3.49	 0.0	 31.1320489209	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9436	 1	 13.71	 1.66	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9437	 1	 44.94	 3.54	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9438	 1	 26.87	 1.66	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9439	 1	 24.88	 1.56	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9440	 1	 43.36	 3.40	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9441	 1	 0.0	 0.0	 0.0	 0.000308305475374	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9442	 1	 0.50	 0.02	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9443	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9444	 1	 1.55	 0.12	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9445	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9446	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9447	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9448	 1	 7.77	 0.22	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9449	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9450	 1	 0.0	 0.0	 0.0	 -70.8787580712	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9451	 1	 1.66	 0.01	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9452	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9453	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9454	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9455	 1	 0.75	 0.06	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9456	 1	 3.44	 0.15	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9457	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9458	 1	 2.20	 0.14	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9459	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9460	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9461	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9462	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9463	 1	 1.88	 0.15	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9464	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9465	 1	 0.0	 0.0	 0.0	 -250.659413157	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9466	 1	 3.42	 0.21	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9467	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9468	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9469	 1	 3.42	 0.15	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9470	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9471	 2	 10.91	 0.70	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9472	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9473	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9474	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9475	 1	 6.40	 0.18	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9476	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9477	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9478	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9479	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9480	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9481	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9482	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9483	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9484	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9485	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9486	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9487	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9488	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9489	 1	 0.58	 0.09	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9490	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9491	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9492	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9493	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9494	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9495	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	9496	 1	 2.55	 0.20	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9497	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9498	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9499	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	9500	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	9501	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9502	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9503	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9504	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9505	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9506	 1	 6.44	 0.51	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9507	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9508	 1	 0.0	 0.0	 0.0	 -132.679538799	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9509	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9510	 1	 1.16	 0.06	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9511	 1	 14.67	 0.17	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9512	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9513	 1	 3.09	 0.20	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9514	 1	 0.22	 0.01	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9515	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9516	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9517	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	9518	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9519	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9520	 1	 3.69	 0.28	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9521	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9522	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9523	 1	 2.85	 0.15	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9524	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9525	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9526	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9527	 1	 2.43	 0.16	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9528	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9529	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9530	 1	 15.04	 1.30	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9531	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9532	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9533	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9534	 1	 3.56	 0.10	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9535	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9536	 2	 8.29	 1.28	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9537	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9538	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9539	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9540	 1	 2.09	 0.19	 0.0	 -6.86619599608	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9541	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9542	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9543	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9544	 1	 8.01	 0.13	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9545	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9546	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9547	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9548	 2	 0.0	 0.0	 0.0	 -31.0245159868	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9549	 1	 9.62	 1.20	 0.0	 14.995113844	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9550	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9551	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9552	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9553	 1	 3.19	 0.21	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9554	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9555	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9556	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9557	 1	 16.04	 0.95	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9558	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9559	 1	 2.06	 0.26	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9560	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9561	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9562	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9563	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9564	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9565	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9566	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9567	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9568	 1	 32.80	 3.91	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9569	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9570	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9571	 1	 8.27	 0.46	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9572	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9573	 1	 5.25	 0.38	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9574	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9575	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9576	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9577	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9578	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9579	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9580	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	9581	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	9582	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9583	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9584	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9585	 1	 1.45	 0.11	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9586	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9587	 2	 2.98	 0.18	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9588	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9589	 1	 2.98	 0.12	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9590	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9591	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9592	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9593	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9594	 1	 19.37	 1.40	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9595	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9596	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9597	 1	 1.06	 0.05	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9598	 1	 1.06	 0.07	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9599	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9600	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9601	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9602	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9603	 1	 6.84	 0.61	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9604	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9605	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9606	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	9607	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9608	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9609	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9610	 1	 13.89	 0.77	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9611	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9612	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9613	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9614	 1	 14.73	 2.23	 0.0	 -5.66027958371	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9615	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9616	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9617	 1	 6.25	 0.14	 0.0	 -3.12992436855	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9618	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9619	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9620	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9621	 1	 12.34	 0.26	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9622	 1	 0.0	 0.0	 0.0	 -279.555355131	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9623	 1	 2.71	 0.08	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9624	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9625	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9626	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9627	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9628	 1	 17.28	 1.06	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9629	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9630	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9631	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9632	 1	 8.78	 0.26	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9633	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9634	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9635	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9636	 1	 7.47	 0.20	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9637	 1	 7.41	 0.41	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9638	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9639	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9640	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9641	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9642	 1	 30.87	 2.74	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9643	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9644	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9645	 1	 3.86	 0.26	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9646	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9647	 2	 2.04	 0.16	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9648	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9649	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9650	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9651	 1	 14.33	 0.88	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9652	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9653	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9654	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9655	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9656	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9657	 1	 2.52	 0.21	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9658	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9659	 2	 0.0	 0.0	 0.0	 -42.6496806271	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9660	 1	 3.44	 0.24	 0.0	 33.1520853564	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9661	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9662	 1	 0.0	 0.0	 0.0	 0.145361770327	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9663	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9664	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9665	 1	 6.52	 0.20	 0.0	 2.04748982129	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9666	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9667	 1	 0.0	 0.0	 0.0	 -15.5031719137	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9668	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9669	 1	 7.44	 0.26	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9670	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9671	 1	 0.0	 0.0	 0.0	 -300.257811492	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9672	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9673	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9674	 1	 1.67	 0.11	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9675	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9676	 1	 0.0	 0.0	 0.0	 -229.52951016	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9677	 2	 13.52	 0.41	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9678	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9679	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9680	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9681	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9682	 1	 4.55	 0.33	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9683	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9684	 1	 0.42	 0.01	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9685	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9686	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	9687	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9688	 1	 0.42	 0.01	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9689	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9690	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9691	 1	 4.98	 0.24	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9692	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9693	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9694	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9695	 1	 0.0	 0.0	 0.0	 -206.939341779	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9696	 1	 0.59	 0.04	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9697	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9698	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9699	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9700	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9701	 1	 3.45	 0.24	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9702	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9703	 1	 3.62	 0.24	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9704	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9705	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9706	 1	 4.80	 0.35	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9707	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9708	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9709	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9710	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9711	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	9712	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9713	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9714	 1	 8.13	 1.18	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9715	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9716	 1	 0.0	 0.0	 0.0	 -56.2704813417	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9717	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9718	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9719	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9720	 1	 1.83	 0.01	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9721	 1	 0.0	 0.0	 0.0	 -4.68862049063	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9722	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	9723	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9724	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9725	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9726	 1	 7.78	 0.19	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9727	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9728	 1	 0.0	 0.0	 0.0	 20.8597227192	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9729	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9730	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9731	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9732	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9733	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9734	 1	 1.15	 0.04	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9735	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9736	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9737	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9738	 1	 0.01	 0.00	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9739	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9740	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9741	 1	 9.46	 0.48	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9742	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9743	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9744	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9745	 1	 0.0	 0.0	 0.0	 49.999551252	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9746	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9747	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9748	 1	 23.17	 1.32	 0.0	 49.9994977429	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9749	 1	 0.0	 0.0	 0.0	 -0.000612135684418	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9750	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9751	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9752	 1	 1.93	 0.17	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9753	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9754	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9755	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9756	 1	 3.61	 0.31	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9757	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9758	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9759	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9760	 1	 11.86	 1.48	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9761	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9762	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9763	 1	 0.0	 0.0	 0.0	 -243.10838058	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9764	 1	 0.45	 0.04	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9765	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9766	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9767	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9768	 1	 0.0	 0.0	 0.0	 -105.528544595	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9769	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9770	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9771	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9772	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9773	 1	 3.96	 0.14	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9774	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9775	 1	 2.23	 0.06	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9776	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9777	 2	 0.0	 0.0	 0.0	 -2.15806301522	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9778	 1	 0.0	 0.0	 0.0	 -38.0072153676	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9779	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9780	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9781	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9782	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9783	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9784	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9785	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9786	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9787	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9788	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9789	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9790	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9791	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9792	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9793	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9794	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9795	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9796	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9797	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9798	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9799	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9800	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9801	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9802	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9803	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9804	 2	 0.0	 0.0	 0.0	 -21.2781528888	 6	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	9805	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9806	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9807	 1	 0.0	 0.0	 0.0	 -123.218879467	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9808	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9809	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9810	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9811	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9812	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9813	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9814	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9815	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9816	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9817	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9818	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9819	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9820	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9821	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9822	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9823	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9824	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9825	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9826	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9827	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9828	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9829	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9830	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9831	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9832	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9833	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9834	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9835	 1	 0.0	 0.0	 0.0	 -290.049738175	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9836	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9837	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9838	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9839	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9840	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9841	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9842	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9843	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9844	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9845	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9846	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9847	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	9848	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9849	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9850	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9851	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9852	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9853	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9854	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9855	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9856	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9857	 2	 0.0	 0.0	 0.0	 -13.969688856	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9858	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9859	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9860	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9861	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9862	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9863	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9864	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9865	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9866	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9867	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9868	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9869	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9870	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9871	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9872	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9873	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9874	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9875	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9876	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9877	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9878	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9879	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9880	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9881	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9882	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9883	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9884	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9885	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9886	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9887	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9888	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9889	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9890	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9891	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9892	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9893	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9894	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9895	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9896	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9897	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9898	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9899	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9900	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9901	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9902	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9903	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9904	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9905	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9906	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9907	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9908	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9909	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9910	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9911	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	9912	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9913	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9914	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9915	 2	 0.0	 0.0	 0.0	 3.85257410725	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9916	 1	 0.0	 0.0	 0.0	 -59.3018634985	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9917	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9918	 2	 0.0	 0.0	 0.0	 -42.9195728199	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9919	 1	 0.0	 0.0	 0.0	 49.9907040865	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9920	 1	 0.0	 0.0	 0.0	 -49.9802864461	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9921	 1	 0.0	 0.0	 0.0	 -116.199248162	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9922	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9923	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9924	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9925	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9926	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9927	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9928	 1	 0.0	 0.0	 0.0	 14.7726882614	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9929	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9930	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9931	 1	 0.0	 0.0	 0.0	 -135.827810757	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9932	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9933	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9934	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9935	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9936	 1	 0.0	 0.0	 0.0	 -47.8568954349	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9937	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9938	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9939	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9940	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9941	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9942	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9943	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9944	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9945	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9946	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9947	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9948	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9949	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9950	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9951	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9952	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	9953	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9954	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9955	 2	 0.0	 0.0	 0.0	 -49.9908946692	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9956	 1	 0.0	 0.0	 0.0	 48.1271266993	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9957	 1	 0.0	 0.0	 0.0	 -49.9936928774	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9958	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9959	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9960	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9961	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9962	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9963	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9964	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9965	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9966	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9967	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9968	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9969	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9970	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9971	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9972	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9973	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9974	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9975	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9976	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9977	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9978	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9979	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9980	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9981	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9982	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9983	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9984	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9985	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9986	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9987	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9988	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9989	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9990	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9991	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9992	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9993	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9994	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9995	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9996	 1	 0.0	 0.0	 0.0	 -58.8158245126	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	9997	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	9998	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9999	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	10000	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin
mpc.gen = [
	2275	 125.45575	 0.0	 118.0	 -118.0	 1.0	 95.5	 1	 236	 14.9115; % NG
	2276	 172.89475	 0.0	 163.0	 -163.0	 1.0	 95.5	 1	 326	 19.7895; % NG
	2277	 34.94625	 8.305	 48.61	 -32.0	 1.0	 95.5	 1	 64	 5.8925; % NG
	2278	 37.83075	 6.805	 48.61	 -35.0	 1.0	 95.5	 1	 70	 5.6615; % NG
	2279	 52.63875	 0.805	 48.61	 -47.0	 1.0	 95.5	 1	 94	 11.2775; % NG
	2280	 125.78725	 0.0	 121.0	 -121.0	 1.0	 95.5	 1	 242	 9.5745; % NG
	2285	 110.10825	 0.0	 96.0	 -96.0	 1.0	 201.0	 1	 191	 29.2165; % NG
	2289	 10.1705	 0.0	 10.0	 -10.0	 1.0	 7.6	 1	 19	 1.341; % NG
	2289	 29.37675	 0.0	 29.0	 -29.0	 1.0	 4.7	 1	 58	 0.7535; % PEL
	2290	 13.6975	 0.0	 14.0	 -14.0	 1.0	 1.73	 1	 27	 0.395; % PEL
	2290	 25.08425	 0.0	 25.0	 -25.0	 1.0	 1.73	 1	 50	 0.1685; % PEL
	2291	 7.14575	 0.0	 7.0	 -7.0	 1.0	 1.73	 1	 14	 0.2915; % PEL
	2291	 10.21225	 0.0	 10.0	 -10.0	 1.0	 1.73	 1	 20	 0.4245; % PEL
	2292	 2.079	 0.0	 2.0	 -2.0	 1.0	 1.73	 1	 4	 0.158; % PEL
	2293	 3.13625	 0.0	 3.0	 -3.0	 1.0	 1.73	 1	 6	 0.2725; % PEL
	2294	 9.10675	 0.0	 9.0	 -9.0	 1.0	 1.6	 1	 18	 0.2135; % PEL
	2294	 10.60725	 0.0	 11.0	 -11.0	 1.0	 1.6	 1	 21	 0.2145; % PEL
	2295	 6.61375	 0.0	 7.0	 -7.0	 1.0	 1.5	 1	 13	 0.2275; % PEL
	2295	 6.54025	 0.0	 7.0	 -7.0	 1.0	 1.4	 1	 13	 0.0805; % PEL
	2296	 0.5595	 0.0	 1.2	 -1.2	 1.0	 0.5	 1	 1	 0.119; % PEL
	2302	 157.8005	 6.423	 149.646	 -136.8	 1.0	 294.0	 1	 260	 55.601; % NG
	2303	 167.42875	 1.823	 149.646	 -146.0	 1.0	 294.0	 1	 291	 43.8575; % NG
	2304	 99.79175	 11.823	 149.646	 -126.0	 1.0	 294.0	 1	 163	 36.5835; % NG
	2310	 0.0	 0.0	 290.038	 -75.933	 1.0	 622.4	 0	 67	 274.004; % NG
	2315	 130.08525	 0.0	 118.0	 -118.0	 1.0	 112.5	 1	 235	 25.1705; % COW
	2316	 99.63075	 0.0	 91.0	 -91.0	 1.0	 112.5	 1	 181	 18.2615; % COW
	2317	 168.36875	 0.0	 157.0	 -157.0	 1.0	 112.5	 1	 313	 23.7375; % COW
	2318	 122.2735	 0.0	 119.0	 -119.0	 1.0	 112.5	 1	 237	 7.547; % NG
	2323	 116.79375	 0.0	 111.0	 -111.0	 1.0	 161.0	 1	 221	 12.5875; % NG
	2327	 46.9105	 0.0	 37.0	 -37.0	 1.0	 101.2	 1	 74	 19.821; % NG
	2332	 52.06275	 -4.9415	 93.317	 -103.2	 1.0	 183.33	 1	 77	 27.1255; % NG
	2333	 80.30725	 0.0	 123.6	 -123.6	 1.0	 183.33	 1	 118	 42.6145; % NG
	2334	 128.46075	 0.0	 121.2	 -121.2	 1.0	 183.33	 1	 222	 34.9215; % NG
	2340	 0.0	 0.0	 748.0	 -748.0	 1.0	 722.0	 0	 1496	 93.8895; % COW
	2341	 0.0	 0.0	 336.452	 -122.0	 1.0	 722.0	 0	 243	 147.718; % COW
	2346	 74.91975	 0.0	 72.0	 -72.0	 1.0	 89.4	 1	 143	 6.8395; % NG
	2347	 76.23225	 0.0	 71.0	 -71.0	 1.0	 89.4	 1	 142	 10.4645; % NG
	2348	 70.08875	 0.0	 66.0	 -66.0	 1.0	 89.4	 1	 131	 9.1775; % COW
	2349	 105.2195	 0.0	 96.0	 -96.0	 1.0	 89.4	 1	 192	 18.439; % NG
	2350	 111.3935	 0.0	 105.0	 -105.0	 1.0	 89.4	 1	 210	 12.787; % COW
	2351	 108.32125	 0.0	 98.0	 -98.0	 1.0	 89.4	 1	 196	 20.6425; % NG
	2352	 2.0285	 0.0	 2.0	 -2.0	 1.0	 0.43	 1	 4	 0.057; % PEL
	2353	 2.0435	 0.0	 2.0	 -2.0	 1.0	 0.43	 1	 4	 0.087; % PEL
	2353	 0.55275	 0.0	 1.2	 -1.2	 1.0	 0.43	 1	 1	 0.1055; % PEL
	2358	 23.0885	 0.0	 23.0	 -23.0	 1.0	 15.77	 1	 45	 1.177; % NG
	2358	 28.96925	 0.0	 27.0	 -27.0	 1.0	 15.77	 1	 54	 3.9385; % PEL
	2359	 55.83825	 0.0	 55.0	 -55.0	 1.0	 15.77	 1	 109	 2.6765; % NG
	2360	 27.18375	 0.0	 26.0	 -26.0	 1.0	 15.77	 1	 52	 2.3675; % NG
	2364	 69.36825	 13.428	 90.856	 -64.0	 1.0	 178.5	 1	 128	 10.7365; % NG
	2365	 121.8845	 0.0	 110.0	 -110.0	 1.0	 178.5	 1	 219	 24.769; % COW
	2366	 155.72275	 0.0	 142.0	 -142.0	 1.0	 178.5	 1	 283	 28.4455; % NG
	2371	 177.2925	 0.0	 168.0	 -168.0	 1.0	 243.4	 1	 335	 19.585; % COW
	2372	 143.6815	 0.0	 124.0	 -124.0	 1.0	 243.4	 1	 248	 39.363; % NG
	2373	 193.219	 0.0	 165.0	 -165.0	 1.0	 243.4	 1	 330	 56.438; % NG
	2376	 66.16475	 0.0	 66.0	 -66.0	 1.0	 3.45	 1	 132	 0.3295; % NG
	2376	 74.3715	 0.0	 74.0	 -74.0	 1.0	 3.45	 1	 148	 0.743; % NG
	2376	 40.8935	 0.0	 55.2	 -55.2	 1.0	 5.0	 1	 81	 0.787; % NG
	2376	 82.79675	 0.0	 81.0	 -81.0	 1.0	 48.0	 1	 161	 4.5935; % NG
	2379	 209.34725	 0.0	 206.0	 -206.0	 1.0	 39.6	 1	 412	 6.6945; % NG
	2384	 221.40275	 0.0	 214.0	 -214.0	 1.0	 130.0	 1	 428	 14.8055; % COW
	2385	 75.44375	 0.0	 67.0	 -67.0	 1.0	 130.0	 1	 133	 17.8875; % NG
	2390	 66.49075	 11.1765	 79.353	 -57.0	 1.0	 155.9	 1	 113	 19.9815; % NG
	2391	 77.97225	 6.6765	 79.353	 -66.0	 1.0	 155.9	 1	 131	 24.9445; % NG
	2392	 90.2575	 0.0	 85.0	 -85.0	 1.0	 155.9	 1	 170	 10.515; % NG
	2397	 0.0	 0.0	 335.986	 -147.0	 1.0	 721.0	 0	 293	 38.571; % COW
	2401	 59.2105	 0.0	 59.0	 -59.0	 1.0	 3.2	 1	 118	 0.421; % PEL
	2401	 30.84925	 0.0	 31.0	 -31.0	 1.0	 3.2	 1	 61	 0.6985; % PEL
	2401	 48.3095	 0.0	 48.0	 -48.0	 1.0	 3.2	 1	 96	 0.619; % NG
	2401	 82.8815	 0.0	 81.0	 -81.0	 1.0	 33.0	 1	 162	 3.763; % NG
	2401	 55.98625	 0.0	 54.0	 -54.0	 1.0	 33.0	 1	 108	 3.9725; % PEL
	2404	 81.308	 0.0	 78.0	 -78.0	 1.0	 76.25	 1	 155	 7.616; % NG
	2404	 47.52125	 0.0	 42.0	 -42.0	 1.0	 76.25	 1	 84	 11.0425; % PEL
	2409	 43.915	 0.0	 43.0	 -43.0	 1.0	 28.0	 1	 86	 1.83; % NG
	2409	 43.557	 0.0	 43.0	 -43.0	 1.0	 28.0	 1	 85	 2.114; % NG
	2410	 89.13	 0.0	 87.0	 -87.0	 1.0	 28.0	 1	 174	 4.26; % NG
	2411	 37.4025	 0.0	 35.0	 -35.0	 1.0	 28.0	 1	 70	 4.805; % NG
	2411	 36.42325	 0.0	 36.0	 -36.0	 1.0	 28.0	 1	 71	 1.8465; % NG
	2412	 46.01725	 0.0	 45.0	 -45.0	 1.0	 28.0	 1	 90	 2.0345; % PEL
	2416	 25.1955	 0.0	 22.0	 -22.0	 1.0	 28.3	 1	 44	 6.391; % NG
	2416	 11.53075	 2.2025	 14.405	 -10.0	 1.0	 28.3	 1	 19	 4.0615; % PEL
	2417	 33.506	 0.0	 30.0	 -30.0	 1.0	 28.3	 1	 60	 7.012; % NG
	2417	 11.3355	 1.7025	 14.405	 -11.0	 1.0	 28.3	 1	 21	 1.671; % NG
	2418	 21.4115	 0.0	 19.0	 -19.0	 1.0	 28.3	 1	 38	 4.823; % NG
	2418	 39.3075	 0.0	 38.0	 -38.0	 1.0	 28.3	 1	 75	 3.615; % NG
	2423	 82.6845	 0.0	 81.0	 -81.0	 1.0	 61.0	 1	 161	 4.369; % NG
	2424	 73.0415	 0.0	 72.0	 -72.0	 1.0	 24.0	 1	 144	 2.083; % NG
	2428	 146.0485	 4.2855	 126.571	 -118.0	 1.0	 248.67	 1	 236	 56.097; % NG
	2429	 147.243	 0.7855	 126.571	 -125.0	 1.0	 248.67	 1	 250	 44.486; % NG
	2430	 128.855	 9.2855	 126.571	 -108.0	 1.0	 248.67	 1	 216	 41.71; % NG
	2433	 91.08125	 0.0	 88.0	 -88.0	 1.0	 89.4	 1	 176	 6.1625; % NG
	2433	 87.316	 0.0	 84.0	 -84.0	 1.0	 89.4	 1	 167	 7.632; % NG
	2433	 42.98	 4.2525	 45.505	 -37.0	 1.0	 89.4	 1	 74	 11.96; % NG
	2433	 100.08	 0.0	 91.0	 -91.0	 1.0	 89.4	 1	 182	 18.16; % NG
	2433	 45.6825	 1.2525	 45.505	 -43.0	 1.0	 89.4	 1	 86	 5.365; % NG
	2441	 99.3315	 0.0	 86.0	 -86.0	 1.0	 168.33	 1	 172	 26.663; % NG
	2442	 64.16625	 9.841	 85.682	 -66.0	 1.0	 168.33	 1	 104	 24.3325; % NG
	2443	 90.85225	 6.841	 85.682	 -72.0	 1.0	 168.33	 1	 144	 37.7045; % NG
	2449	 200.19175	 1.044	 169.088	 -167.0	 1.0	 317.35	 1	 333	 67.3835; % NG
	2450	 207.42975	 0.0	 179.0	 -179.0	 1.0	 317.35	 1	 358	 56.8595; % NG
	2455	 224.802	 0.0	 212.0	 -212.0	 1.0	 131.8	 1	 423	 26.604; % COW
	2456	 206.8055	 0.0	 192.0	 -192.0	 1.0	 131.8	 1	 384	 29.611; % NG
	2459	 7.8535	 0.0	 49.2	 -49.2	 1.0	 22.0	 1	 12	 3.707; % PEL
	2459	 13.126	 0.0	 49.2	 -49.2	 1.0	 22.0	 1	 24	 2.252; % COW
	2459	 27.48875	 0.0	 49.2	 -49.2	 1.0	 22.0	 1	 50	 4.9775; % PEL
	2464	 51.358	 2.106	 49.212	 -45.0	 1.0	 96.68	 1	 89	 13.716; % COW
	2465	 200.05175	 0.0	 193.0	 -193.0	 1.0	 96.68	 1	 386	 14.1035; % NG
	2466	 115.19925	 0.0	 108.0	 -108.0	 1.0	 96.68	 1	 215	 15.3985; % NG
	2467	 91.586	 0.0	 84.0	 -84.0	 1.0	 96.68	 1	 168	 15.172; % NG
	2468	 62.73425	 0.0	 72.0	 -72.0	 1.0	 96.68	 1	 109	 16.4685; % PEL
	2469	 81.268	 0.0	 71.0	 -71.0	 1.0	 96.68	 1	 141	 21.536; % PEL
	2473	 127.5015	 0.0	 128.4	 -128.4	 1.0	 76.15	 1	 249	 6.003; % COW
	2473	 146.07275	 0.0	 141.0	 -141.0	 1.0	 76.15	 1	 281	 11.1455; % NG
	2473	 142.506	 0.0	 134.0	 -134.0	 1.0	 76.15	 1	 267	 18.012; % PEL
	2473	 160.5855	 0.0	 158.0	 -158.0	 1.0	 76.15	 1	 316	 5.171; % NG
	2477	 116.1765	 0.0	 114.0	 -114.0	 1.0	 38.0	 1	 227	 5.353; % NG
	2481	 103.99675	 0.0	 89.0	 -89.0	 1.0	 170.2	 1	 178	 29.9935; % NG
	2486	 161.25375	 0.0	 141.6	 -141.6	 1.0	 225.2	 1	 272	 50.5075; % NG
	2487	 229.94125	 0.0	 213.0	 -213.0	 1.0	 225.2	 1	 426	 33.8825; % NG
	2488	 184.041	 0.0	 164.0	 -164.0	 1.0	 225.2	 1	 328	 40.082; % COW
	2493	 156.3495	 0.0	 143.0	 -143.0	 1.0	 150.0	 1	 286	 26.699; % NG
	2499	 65.21275	 0.0	 74.4	 -74.4	 1.0	 180.0	 1	 103	 27.4255; % NG
	2500	 16.5665	 0.0	 57.6	 -57.6	 1.0	 9.0	 1	 32	 1.133; % NG
	2506	 134.14625	 0.0	 115.0	 -115.0	 1.0	 161.4	 1	 229	 39.2925; % NG
	2507	 143.60125	 0.0	 131.0	 -131.0	 1.0	 161.4	 1	 261	 26.2025; % NG
	2508	 155.95625	 0.0	 143.0	 -143.0	 1.0	 161.4	 1	 286	 25.9125; % NG
	2509	 200.68475	 0.0	 186.0	 -186.0	 1.0	 161.4	 1	 371	 30.3695; % NG
	2510	 162.06	 0.0	 144.0	 -144.0	 1.0	 161.4	 1	 287	 37.12; % COW
	2515	 204.11025	 0.0	 179.0	 -179.0	 1.0	 206.23	 1	 358	 50.2205; % NG
	2516	 213.71875	 0.0	 191.0	 -191.0	 1.0	 206.23	 1	 382	 45.4375; % NG
	2517	 185.598	 0.0	 162.0	 -162.0	 1.0	 206.23	 1	 323	 48.196; % NG
	2521	 31.60475	 0.0	 29.0	 -29.0	 1.0	 67.6	 1	 58	 5.2095; % PEL
	2526	 104.07425	 0.0	 92.0	 -92.0	 1.0	 155.0	 1	 183	 25.1485; % NG
	2527	 141.55425	 0.0	 137.0	 -137.0	 1.0	 155.0	 1	 273	 10.1085; % NG
	2531	 14.8475	 0.0	 14.0	 -14.0	 1.0	 30.0	 1	 28	 1.695; % NG
	2531	 21.13725	 0.0	 21.0	 -21.0	 1.0	 1.4	 1	 42	 0.2745; % PEL
	2536	 40.184	 0.0	 34.0	 -34.0	 1.0	 59.0	 1	 68	 12.368; % PEL
	2537	 35.67025	 0.0	 33.0	 -33.0	 1.0	 59.0	 1	 65	 6.3405; % PEL
	2538	 62.43575	 0.0	 58.0	 -58.0	 1.0	 59.0	 1	 116	 8.8715; % NG
	2539	 52.62775	 0.0	 46.0	 -46.0	 1.0	 59.0	 1	 92	 13.2555; % PEL
	2544	 154.76875	 0.0	 138.0	 -138.0	 1.0	 174.6	 1	 276	 33.5375; % NG
	2545	 60.56475	 15.682	 81.364	 -50.0	 1.0	 174.6	 1	 100	 21.1295; % NG
	2548	 39.0965	 0.0	 38.0	 -38.0	 1.0	 27.9	 1	 75	 3.193; % NG
	2549	 16.37525	 0.0	 16.0	 -16.0	 1.0	 27.9	 1	 31	 1.7505; % PEL
	2549	 23.2935	 0.0	 20.0	 -20.0	 1.0	 27.9	 1	 40	 6.587; % PEL
	2549	 51.37475	 0.0	 49.0	 -49.0	 1.0	 27.9	 1	 98	 4.7495; % PEL
	2549	 50.88025	 0.0	 48.0	 -48.0	 1.0	 27.9	 1	 96	 5.7605; % NG
	2549	 23.12775	 0.0	 21.0	 -21.0	 1.0	 27.9	 1	 41	 5.2555; % PEL
	2554	 156.18175	 0.0	 145.0	 -145.0	 1.0	 131.9	 1	 289	 23.3635; % NG
	2555	 67.33825	 8.0685	 67.137	 -51.0	 1.0	 131.9	 1	 102	 32.6765; % NG
	2556	 37.9495	 18.0685	 67.137	 -31.0	 1.0	 131.9	 1	 62	 13.899; % NG
	2557	 39.19	 18.0685	 67.137	 -31.0	 1.0	 131.9	 1	 62	 16.38; % NG
	2563	 834.18725	 0.0	 780.0	 -780.0	 1.0	 1215.0	 1	 1397	 271.3745; % NUC
	2564	 569.2135	 0.0	 817.2	 -817.2	 1.0	 1215.0	 1	 1040	 98.427; % COW
	2567	 136.15575	 0.0	 130.0	 -130.0	 1.0	 72.0	 1	 260	 12.3115; % PEL
	2567	 430.624	 0.0	 423.0	 -423.0	 1.0	 72.0	 1	 845	 16.248; % COW
	2567	 107.6485	 0.0	 106.0	 -106.0	 1.0	 72.0	 1	 211	 4.297; % PEL
	2567	 131.2265	 0.0	 126.0	 -126.0	 1.0	 72.0	 1	 252	 10.453; % NG
	2567	 154.7465	 0.0	 147.0	 -147.0	 1.0	 72.0	 1	 294	 15.493; % NG
	2567	 132.63575	 0.0	 128.0	 -128.0	 1.0	 72.0	 1	 255	 10.2715; % PEL
	2573	 269.12325	 0.0	 238.0	 -238.0	 1.0	 278.0	 1	 476	 62.2465; % NG
	2578	 143.98425	 0.0	 135.0	 -135.0	 1.0	 150.0	 1	 270	 17.9685; % NG
	2583	 275.145	 0.0	 235.0	 -235.0	 1.0	 325.2	 1	 469	 81.29; % NG
	2584	 145.10825	 18.2635	 165.527	 -129.0	 1.0	 325.2	 1	 257	 33.2165; % NG
	2588	 106.184	 0.0	 92.0	 -92.0	 1.0	 232.5	 1	 184	 28.368; % NG
	2591	 143.79975	 0.0	 138.0	 -138.0	 1.0	 80.5	 1	 275	 12.5995; % NG
	2594	 99.9855	 0.0	 93.0	 -93.0	 1.0	 79.6	 1	 185	 14.971; % PEL
	2598	 43.6745	 0.0	 42.0	 -42.0	 1.0	 20.25	 1	 84	 3.349; % PEL
	2598	 12.54075	 0.0	 12.0	 -12.0	 1.0	 20.25	 1	 23	 2.0815; % NG
	2604	 179.8315	 0.0	 161.0	 -161.0	 1.0	 200.0	 1	 322	 37.663; % NG
	2611	 231.95675	 0.0	 204.0	 -204.0	 1.0	 391.8	 1	 408	 55.9135; % NG
	2612	 213.73625	 16.213	 199.426	 -167.0	 1.0	 391.8	 1	 333	 94.4725; % NG
	2613	 213.80875	 5.213	 199.426	 -189.0	 1.0	 391.8	 1	 377	 50.6175; % NG
	2617	 4.094	 0.0	 18.0	 -18.0	 1.0	 22.0	 1	 7	 1.188; % PEL
	2617	 15.12175	 0.0	 18.0	 -18.0	 1.0	 22.0	 1	 27	 3.2435; % PEL
	2623	 0.0	 0.0	 307.56	 -167.0	 1.0	 660.0	 0	 333	 113.848; % COW
	2624	 0.0	 0.0	 307.56	 -120.0	 1.0	 660.0	 0	 239	 56.7965; % NG
	2625	 0.0	 0.0	 307.56	 -80.52	 1.0	 660.0	 0	 23	 177.006; % COW
	2630	 147.79675	 0.0	 117.0	 -117.0	 1.0	 288.6	 1	 234	 61.5935; % COW
	2635	 219.68575	 0.0	 197.0	 -197.0	 1.0	 241.0	 1	 393	 46.3715; % COW
	2638	 31.80625	 0.0	 30.0	 -30.0	 1.0	 58.8	 1	 60	 3.6125; % PEL
	2644	 93.25975	 0.0	 88.0	 -88.0	 1.0	 165.63	 1	 175	 11.5195; % NG
	2645	 343.69125	 0.0	 329.0	 -329.0	 1.0	 165.63	 1	 658	 29.3825; % NG
	2646	 117.684	 0.0	 107.0	 -107.0	 1.0	 165.63	 1	 213	 22.368; % NG
	2647	 142.75125	 0.0	 138.0	 -138.0	 1.0	 165.63	 1	 276	 9.5025; % NG
	2651	 100.6045	 0.0	 91.0	 -91.0	 1.0	 158.23	 1	 182	 19.209; % NG
	2652	 255.18525	 0.0	 239.0	 -239.0	 1.0	 158.23	 1	 477	 33.3705; % COW
	2653	 152.14925	 0.0	 146.0	 -146.0	 1.0	 158.23	 1	 292	 12.2985; % NG
	2657	 178.16725	 0.0	 166.0	 -166.0	 1.0	 126.5	 1	 331	 25.3345; % COW
	2662	 145.592	 0.0	 122.0	 -122.0	 1.0	 197.0	 1	 243	 48.184; % NG
	2665	 44.346	 0.0	 38.0	 -38.0	 1.0	 78.2	 1	 75	 13.692; % NG
	2669	 169.5375	 0.0	 148.0	 -148.0	 1.0	 183.77	 1	 296	 43.075; % NG
	2670	 188.5215	 0.0	 171.0	 -171.0	 1.0	 183.77	 1	 341	 36.043; % NG
	2671	 161.804	 0.0	 157.0	 -157.0	 1.0	 183.77	 1	 313	 10.608; % NG
	2677	 374.94475	 0.0	 368.0	 -368.0	 1.0	 186.33	 1	 735	 14.8895; % NG
	2678	 386.07025	 0.0	 364.0	 -364.0	 1.0	 186.33	 1	 728	 44.1405; % NG
	2679	 377.856	 0.0	 361.0	 -361.0	 1.0	 186.33	 1	 721	 34.712; % NG
	2683	 273.491	 0.0	 254.0	 -254.0	 1.0	 283.2	 1	 507	 39.982; % NG
	2688	 347.725	 0.0	 323.0	 -323.0	 1.0	 203.0	 1	 646	 49.45; % COW
	2691	 50.75025	 0.0	 98.4	 -98.4	 1.0	 43.0	 1	 99	 2.5005; % NG
	2692	 33.3705	 0.0	 28.0	 -28.0	 1.0	 43.0	 1	 56	 10.741; % NG
	2692	 83.49575	 0.0	 81.0	 -81.0	 1.0	 43.0	 1	 161	 5.9915; % NG
	2692	 72.02525	 0.0	 70.0	 -70.0	 1.0	 43.0	 1	 140	 4.0505; % NG
	2692	 39.505	 0.0	 37.0	 -37.0	 1.0	 43.0	 1	 74	 5.01; % NG
	2692	 30.90875	 0.0	 27.0	 -27.0	 1.0	 43.0	 1	 53	 8.8175; % NG
	2698	 81.37875	 0.0	 250.8	 -250.8	 1.0	 243.4	 1	 121	 41.7575; % NG
	2699	 124.273	 0.0	 244.8	 -244.8	 1.0	 243.4	 1	 226	 22.546; % NG
	2700	 65.29975	 0.0	 211.2	 -211.2	 1.0	 243.4	 1	 113	 17.5995; % NG
	2704	 94.8135	 7.355	 96.71	 -82.0	 1.0	 190.0	 1	 163	 26.627; % NG
	2705	 70.09375	 15.855	 96.71	 -65.0	 1.0	 190.0	 1	 129	 11.1875; % NG
	2706	 104.2535	 5.355	 96.71	 -86.0	 1.0	 190.0	 1	 172	 36.507; % NG
	2710	 30.1545	 0.0	 29.0	 -29.0	 1.0	 10.0	 1	 58	 2.309; % PEL
	2710	 7.486	 0.0	 7.0	 -7.0	 1.0	 10.0	 1	 14	 0.972; % NG
	2711	 13.632	 0.0	 14.0	 -14.0	 1.0	 2.1	 1	 27	 0.264; % PEL
	2711	 9.62325	 0.0	 10.0	 -10.0	 1.0	 2.1	 1	 19	 0.2465; % PEL
	2716	 43.183	 15.0365	 62.073	 -32.0	 1.0	 121.95	 1	 64	 22.366; % COW
	2717	 68.146	 0.0365	 62.073	 -62.0	 1.0	 121.95	 1	 123	 13.292; % NG
	2718	 5.06275	 0.0	 5.0	 -5.0	 1.0	 1.0	 1	 10	 0.1255; % PEL
	2718	 6.532	 0.0	 7.0	 -7.0	 1.0	 1.0	 1	 13	 0.064; % PEL
	2719	 1.5285	 0.0	 2.0	 -2.0	 1.0	 1.0	 1	 3	 0.057; % PEL
	2725	 210.28075	 100.991	 498.382	 -296.4	 1.0	 1354.3	 1	 344	 76.5615; % COW
	2726	 334.05275	 127.191	 498.382	 -244.0	 1.0	 1354.3	 1	 488	 180.1055; % COW
	2731	 25.79925	 0.0	 42.0	 -42.0	 1.0	 47.4	 1	 49	 2.5985; % NG
	2731	 89.88675	 0.0	 84.0	 -84.0	 1.0	 47.4	 1	 168	 11.7735; % NG
	2732	 49.01	 0.0	 51.6	 -51.6	 1.0	 47.4	 1	 89	 9.02; % NG
	2732	 24.3215	 0.0	 51.6	 -51.6	 1.0	 47.4	 1	 44	 4.643; % PEL
	2733	 39.4915	 0.0	 39.0	 -39.0	 1.0	 11.2	 1	 77	 1.983; % NG
	2733	 38.01625	 0.0	 37.0	 -37.0	 1.0	 11.2	 1	 74	 2.0325; % NG
	2739	 0.0	 0.0	 308.259	 -80.703	 1.0	 661.5	 0	 106	 46.0855; % NG
	2742	 13.246	 0.0	 13.0	 -13.0	 1.0	 3.0	 1	 26	 0.492; % NG
	2742	 21.38425	 0.0	 21.0	 -21.0	 1.0	 10.0	 1	 42	 0.7685; % NG
	2742	 106.953	 0.0	 98.0	 -98.0	 1.0	 79.8	 1	 196	 17.906; % COW
	2747	 116.3435	 0.0	 103.0	 -103.0	 1.0	 150.0	 1	 206	 26.687; % NG
	2750	 125.658	 0.0	 119.0	 -119.0	 1.0	 81.0	 1	 237	 14.316; % PEL
	2753	 206.5005	 0.0	 201.0	 -201.0	 1.0	 61.0	 1	 402	 11.001; % NG
	2753	 80.73225	 0.0	 76.0	 -76.0	 1.0	 61.0	 1	 151	 10.4645; % PEL
	2753	 103.44725	 0.0	 98.0	 -98.0	 1.0	 61.0	 1	 195	 11.8945; % NG
	2753	 189.85875	 0.0	 184.0	 -184.0	 1.0	 61.0	 1	 367	 12.7175; % NG
	2759	 112.341	 0.0	 109.0	 -109.0	 1.0	 107.27	 1	 218	 6.682; % COW
	2760	 67.14925	 -1.6	 58.0	 -61.2	 1.0	 107.27	 1	 116	 18.2985; % NG
	2761	 214.93725	 0.0	 204.0	 -204.0	 1.0	 107.27	 1	 407	 22.8745; % COW
	2762	 38.8045	 0.0	 84.0	 -84.0	 1.0	 107.27	 1	 65	 12.609; % NG
	2763	 62.9805	 0.0	 59.0	 -59.0	 1.0	 107.27	 1	 118	 7.961; % COW
	2764	 94.053	 0.0	 121.2	 -121.2	 1.0	 107.27	 1	 182	 6.106; % NG
	2769	 23.29825	 0.68	 20.36	 -19.0	 1.0	 40.0	 1	 37	 9.5965; % NG
	2774	 36.3525	 0.0	 33.0	 -33.0	 1.0	 121.9	 1	 65	 7.705; % NG
	2779	 172.40775	 0.0	 465.6	 -465.6	 1.0	 213.0	 1	 313	 31.8155; % NG
	2780	 226.4235	 0.0	 291.6	 -291.6	 1.0	 213.0	 1	 404	 48.847; % NG
	2781	 196.9645	 0.0	 320.4	 -320.4	 1.0	 213.0	 1	 359	 34.929; % NG
	2786	 70.45575	 0.0	 54.0	 -54.0	 1.0	 161.0	 1	 107	 33.9115; % NG
	2790	 51.824	 0.0	 42.0	 -42.0	 1.0	 124.2	 1	 84	 19.648; % NG
	2793	 24.48275	 0.0	 24.0	 -24.0	 1.0	 10.0	 1	 48	 0.9655; % NG
	2793	 16.8025	 0.0	 16.0	 -16.0	 1.0	 11.5	 1	 31	 2.605; % NG
	2793	 48.41175	 0.0	 45.0	 -45.0	 1.0	 79.5	 1	 89	 7.8235; % NG
	2799	 0.0	 0.0	 264.641	 -69.284	 1.0	 567.9	 0	 130	 31.816; % COW
	2800	 119.217	 87.8205	 264.641	 -89.0	 1.0	 567.9	 1	 178	 60.434; % COW
	2805	 82.79425	 0.0	 73.0	 -73.0	 1.0	 120.0	 1	 145	 20.5885; % NG
	2808	 33.41875	 0.0	 38.4	 -38.4	 1.0	 80.0	 1	 57	 9.8375; % PEL
	2813	 109.49425	 0.0	 96.0	 -96.0	 1.0	 141.3	 1	 191	 27.9885; % NG
	2814	 160.6245	 0.0	 151.0	 -151.0	 1.0	 141.3	 1	 301	 20.249; % COW
	2820	 95.5755	 21.7885	 119.577	 -76.0	 1.0	 234.93	 1	 152	 39.151; % NG
	2821	 201.91375	 0.0	 177.0	 -177.0	 1.0	 234.93	 1	 353	 50.8275; % NG
	2822	 109.16425	 11.7885	 119.577	 -96.0	 1.0	 234.93	 1	 192	 26.3285; % NG
	2823	 116.93475	 11.2885	 119.577	 -97.0	 1.0	 234.93	 1	 193	 40.8695; % NG
	2829	 314.25275	 0.0	 296.0	 -296.0	 1.0	 234.9	 1	 591	 37.5055; % NG
	2830	 290.0315	 0.0	 284.0	 -284.0	 1.0	 234.9	 1	 567	 13.063; % NG
	2831	 238.424	 0.0	 216.0	 -216.0	 1.0	 234.9	 1	 432	 44.848; % NG
	2832	 171.96	 0.0	 154.0	 -154.0	 1.0	 234.9	 1	 307	 36.92; % NG
	2835	 95.456	 0.0	 92.0	 -92.0	 1.0	 76.67	 1	 183	 7.912; % COW
	2835	 63.07075	 0.0	 59.0	 -59.0	 1.0	 76.67	 1	 117	 9.1415; % PEL
	2835	 55.626	 0.0	 48.0	 -48.0	 1.0	 76.67	 1	 96	 15.252; % PEL
	2839	 74.40875	 0.0	 74.0	 -74.0	 1.0	 16.3	 1	 147	 1.8175; % NG
	2839	 107.6455	 0.0	 99.0	 -99.0	 1.0	 88.2	 1	 197	 18.291; % NG
	2839	 66.96525	 0.0	 61.0	 -61.0	 1.0	 88.2	 1	 121	 12.9305; % NG
	2844	 105.64075	 0.0	 88.0	 -88.0	 1.0	 150.0	 1	 176	 35.2815; % NG
	2845	 15.7725	 0.0	 16.0	 -16.0	 1.0	 10.0	 1	 31	 0.545; % NG
	2846	 11.4285	 0.0	 11.0	 -11.0	 1.0	 7.5	 1	 21	 1.857; % PEL
	2849	 284.25725	 0.0	 302.4	 -302.4	 1.0	 40.7	 1	 559	 9.5145; % COW
	2850	 13.5345	 0.0	 25.2	 -25.2	 1.0	 4.4	 1	 26	 1.069; % NG
	2850	 7.948	 0.0	 25.2	 -25.2	 1.0	 5.3	 1	 15	 0.896; % NG
	2850	 10.15225	 0.0	 25.2	 -25.2	 1.0	 5.3	 1	 19	 1.3045; % PEL
	2850	 3.82725	 0.0	 25.2	 -25.2	 1.0	 5.5	 1	 7	 0.6545; % NG
	2850	 16.14875	 0.0	 25.2	 -25.2	 1.0	 10.0	 1	 30	 2.2975; % PEL
	2850	 6.72	 0.0	 25.2	 -25.2	 1.0	 10.0	 1	 12	 1.44; % NG
	2850	 21.737	 0.0	 25.2	 -25.2	 1.0	 13.9	 1	 40	 3.474; % NG
	2853	 69.51125	 0.0	 64.0	 -64.0	 1.0	 61.2	 1	 127	 12.0225; % NG
	2858	 0.0	 0.0	 275.22	 -72.053	 1.0	 590.6	 0	 68	 282.488; % COW
	2861	 155.746	 0.0	 147.0	 -147.0	 1.0	 75.0	 1	 293	 18.492; % PEL
	2867	 99.288	 0.0	 164.4	 -164.4	 1.0	 267.73	 1	 177	 21.576; % NG
	2868	 107.36025	 0.0	 316.8	 -316.8	 1.0	 267.73	 1	 175	 39.7205; % NG
	2869	 95.18075	 0.0	 229.2	 -229.2	 1.0	 267.73	 1	 160	 30.3615; % NG
	2872	 95.4445	 0.0	 94.0	 -94.0	 1.0	 38.4	 1	 187	 3.889; % NG
	2878	 115.178	 0.0	 91.0	 -91.0	 1.0	 211.0	 1	 181	 49.356; % NG
	2883	 110.9305	 2.3915	 116.383	 -111.6	 1.0	 228.65	 1	 186	 35.861; % NG
	2884	 122.1275	 9.1915	 116.383	 -98.0	 1.0	 228.65	 1	 195	 49.255; % NG
	2885	 177.47925	 0.0	 159.0	 -159.0	 1.0	 228.65	 1	 318	 36.9585; % NG
	2886	 82.01025	 20.6915	 116.383	 -75.0	 1.0	 228.65	 1	 149	 15.0205; % NG
	2890	 57.27375	 0.0	 54.0	 -54.0	 1.0	 34.3	 1	 107	 7.5475; % PEL
	2895	 111.2705	 0.0	 93.0	 -93.0	 1.0	 200.0	 1	 186	 36.541; % NG
	2898	 180.065	 0.0	 178.0	 -178.0	 1.0	 35.0	 1	 355	 5.13; % PEL
	2901	 53.32625	 0.0	 129.6	 -129.6	 1.0	 57.4	 1	 96	 10.6525; % NG
	2901	 55.95175	 0.0	 129.6	 -129.6	 1.0	 57.4	 1	 99	 12.9035; % PEL
	2901	 140.5465	 0.0	 138.0	 -138.0	 1.0	 57.4	 1	 276	 5.093; % NG
	2901	 60.957	 0.0	 129.6	 -129.6	 1.0	 57.4	 1	 111	 10.914; % PEL
	2902	 72.9115	 0.0	 73.0	 -73.0	 1.0	 3.4	 1	 145	 0.823; % NG
	2906	 29.65925	 0.0	 29.0	 -29.0	 1.0	 14.8	 1	 58	 1.3185; % COW
	2906	 8.6705	 0.0	 9.0	 -9.0	 1.0	 5.0	 1	 17	 0.341; % NG
	2907	 9.45575	 0.0	 9.0	 -9.0	 1.0	 5.0	 1	 18	 0.9115; % NG
	2907	 13.01925	 0.0	 13.0	 -13.0	 1.0	 5.0	 1	 25	 1.0385; % NG
	2908	 13.462	 0.0	 13.0	 -13.0	 1.0	 5.0	 1	 26	 0.924; % NG
	2913	 61.52725	 0.0	 59.0	 -59.0	 1.0	 74.8	 1	 118	 5.0545; % COW
	2914	 44.65925	 0.0	 41.0	 -41.0	 1.0	 74.8	 1	 82	 7.3185; % PEL
	2918	 237.352	 16.507	 227.014	 -194.0	 1.0	 446.0	 1	 388	 86.704; % NG
	2919	 230.90425	 25.007	 227.014	 -177.0	 1.0	 446.0	 1	 354	 107.8085; % NG
	2925	 142.44525	 46.906	 208.812	 -115.0	 1.0	 410.24	 1	 230	 54.8905; % NG
	2926	 99.86225	 59.906	 208.812	 -89.0	 1.0	 410.24	 1	 177	 22.7245; % NG
	2927	 162.99425	 39.406	 208.812	 -130.0	 1.0	 410.24	 1	 259	 66.9885; % NG
	2928	 235.0165	 6.906	 208.812	 -195.0	 1.0	 410.24	 1	 390	 80.033; % NG
	2929	 82.27875	 66.006	 208.812	 -76.8	 1.0	 410.24	 1	 144	 20.5575; % NG
	2932	 50.4385	 0.0	 49.0	 -49.0	 1.0	 30.0	 1	 97	 3.877; % NG
	2937	 172.5155	 0.0	 159.0	 -159.0	 1.0	 150.0	 1	 317	 28.031; % COW
	2940	 64.4155	 0.0	 87.6	 -87.6	 1.0	 75.0	 1	 111	 17.831; % PEL
	2940	 48.573	 0.0	 87.6	 -87.6	 1.0	 75.0	 1	 89	 8.146; % NG
	2946	 101.3645	 3.158	 92.316	 -86.0	 1.0	 181.37	 1	 171	 31.729; % NG
	2947	 66.47925	 13.158	 92.316	 -66.0	 1.0	 181.37	 1	 92	 40.9585; % NG
	2948	 35.922	 16.758	 92.316	 -58.8	 1.0	 181.37	 1	 53	 18.844; % COW
	2949	 48.01325	 14.958	 92.316	 -62.4	 1.0	 181.37	 1	 68	 28.0265; % NG
	2950	 82.26675	 10.158	 92.316	 -72.0	 1.0	 181.37	 1	 144	 20.5335; % NG
	2951	 59.04575	 17.358	 92.316	 -57.6	 1.0	 181.37	 1	 80	 38.0915; % NG
	2956	 27.39275	 0.0	 27.0	 -27.0	 1.0	 8.4	 1	 53	 1.7855; % NG
	2956	 22.69275	 0.0	 22.0	 -22.0	 1.0	 8.4	 1	 44	 1.3855; % NG
	2957	 15.48875	 0.0	 15.0	 -15.0	 1.0	 8.4	 1	 30	 0.9775; % NG
	2962	 91.2385	 0.0	 85.0	 -85.0	 1.0	 120.0	 1	 170	 12.477; % COW
	2965	 465.749	 0.0	 724.8	 -724.8	 1.0	 99.8	 1	 926	 5.498; % NG
	2972	 147.343	 0.0	 131.0	 -131.0	 1.0	 170.0	 1	 262	 32.686; % NG
	2973	 81.671	 6.265	 86.53	 -74.0	 1.0	 170.0	 1	 148	 15.342; % NG
	2974	 127.29925	 0.0	 111.0	 -111.0	 1.0	 170.0	 1	 221	 33.5985; % NG
	2977	 29.866	 0.0	 26.0	 -26.0	 1.0	 84.0	 1	 51	 8.732; % NG
	2982	 0.0	 0.0	 431.003	 -112.838	 1.0	 924.9	 0	 23	 241.235; % COW
	2983	 0.0	 0.0	 552.0	 -552.0	 1.0	 924.9	 0	 1104	 66.0635; % NUC
	2989	 0.0	 0.0	 335.52	 -87.84	 1.0	 720.0	 0	 54	 281.915; % COW
	2992	 167.799	 0.0	 165.0	 -165.0	 1.0	 60.5	 1	 330	 5.598; % PEL
	2992	 210.398	 0.0	 203.0	 -203.0	 1.0	 60.5	 1	 406	 14.796; % NG
	2992	 156.6535	 0.0	 155.0	 -155.0	 1.0	 60.5	 1	 310	 3.307; % NG
	2992	 260.12525	 0.0	 253.0	 -253.0	 1.0	 60.5	 1	 506	 14.2505; % NG
	2999	 200.9285	 0.0	 182.0	 -182.0	 1.0	 267.73	 1	 364	 37.857; % COW
	3000	 355.9635	 0.0	 329.0	 -329.0	 1.0	 267.73	 1	 658	 53.927; % COW
	3001	 179.22925	 0.0	 153.0	 -153.0	 1.0	 267.73	 1	 306	 52.4585; % NG
	3007	 66.0875	 0.0	 55.0	 -55.0	 1.0	 112.5	 1	 110	 22.175; % NG
	3010	 261.79475	 0.0	 252.0	 -252.0	 1.0	 89.4	 1	 503	 20.5895; % NG
	3010	 186.14225	 0.0	 177.0	 -177.0	 1.0	 89.4	 1	 353	 19.2845; % NG
	3010	 205.45925	 0.0	 199.0	 -199.0	 1.0	 89.4	 1	 397	 13.9185; % COW
	3010	 196.12825	 0.0	 190.0	 -190.0	 1.0	 89.4	 1	 379	 13.2565; % NG
	3015	 101.172	 0.0	 94.0	 -94.0	 1.0	 118.8	 1	 188	 14.344; % NG
	3016	 61.518	 2.2345	 60.469	 -56.0	 1.0	 118.8	 1	 112	 11.036; % NG
	3019	 112.71625	 0.0	 110.0	 -110.0	 1.0	 90.64	 1	 219	 6.4325; % NG
	3019	 117.9375	 0.0	 115.0	 -115.0	 1.0	 90.64	 1	 229	 6.875; % NG
	3019	 102.0525	 0.0	 100.0	 -100.0	 1.0	 90.64	 1	 199	 5.105; % NG
	3019	 115.67975	 0.0	 112.0	 -112.0	 1.0	 90.64	 1	 224	 7.3595; % NG
	3019	 141.2615	 0.0	 132.0	 -132.0	 1.0	 90.64	 1	 263	 19.523; % NG
	3025	 0.0	 0.0	 369.631	 -236.0	 1.0	 793.2	 0	 472	 141.926; % COW
	3026	 0.0	 0.0	 369.631	 -96.77	 1.0	 793.2	 0	 170	 110.902; % COW
	3027	 0.0	 0.0	 369.631	 -96.77	 1.0	 793.2	 0	 183	 102.082; % COW
	3030	 53.5735	 0.0	 53.0	 -53.0	 1.0	 20.9	 1	 106	 1.147; % PEL
	3030	 96.3495	 0.0	 94.0	 -94.0	 1.0	 20.9	 1	 188	 4.699; % PEL
	3033	 65.29425	 0.0	 65.0	 -65.0	 1.0	 28.54	 1	 129	 1.5885; % NG
	3033	 65.81525	 0.0	 65.0	 -65.0	 1.0	 28.54	 1	 129	 2.6305; % PEL
	3033	 45.9305	 0.0	 45.0	 -45.0	 1.0	 28.54	 1	 89	 2.861; % COW
	3033	 105.56025	 0.0	 102.0	 -102.0	 1.0	 28.54	 1	 204	 7.1205; % NG
	3033	 111.3705	 0.0	 110.0	 -110.0	 1.0	 28.54	 1	 220	 2.741; % NG
	3036	 33.4875	 0.0	 36.0	 -36.0	 1.0	 30.0	 1	 62	 4.975; % PEL
	3036	 14.808	 0.0	 36.0	 -36.0	 1.0	 30.0	 1	 27	 2.616; % NG
	3041	 153.14125	 0.0	 147.0	 -147.0	 1.0	 169.5	 1	 294	 12.2825; % NG
	3046	 64.22875	 0.0	 57.0	 -57.0	 1.0	 114.0	 1	 113	 15.4575; % NG
	3051	 217.42475	 0.0	 194.0	 -194.0	 1.0	 200.1	 1	 388	 46.8495; % COW
	3056	 79.06725	 0.0	 65.0	 -65.0	 1.0	 180.0	 1	 129	 29.1345; % NG
	3061	 150.07175	 0.0	 143.0	 -143.0	 1.0	 199.5	 1	 286	 14.1435; % NG
	3066	 346.2495	 0.0	 315.0	 -315.0	 1.0	 271.4	 1	 630	 62.499; % NG
	3067	 120.7265	 19.0715	 138.143	 -100.0	 1.0	 271.4	 1	 200	 41.453; % NG
	3070	 32.0595	 0.0	 32.4	 -32.4	 1.0	 51.3	 1	 59	 5.119; % NG
	3070	 37.54325	 0.0	 36.0	 -36.0	 1.0	 51.3	 1	 71	 4.0865; % NG
	3070	 25.5895	 0.0	 32.4	 -32.4	 1.0	 51.3	 1	 46	 5.179; % NG
	3077	 207.516	 0.0	 200.0	 -200.0	 1.0	 172.2	 1	 400	 15.032; % NG
	3078	 316.473	 0.0	 312.0	 -312.0	 1.0	 172.2	 1	 623	 9.946; % COW
	3079	 143.41725	 0.0	 124.0	 -124.0	 1.0	 172.2	 1	 247	 39.8345; % NG
	3080	 232.18075	 0.0	 216.0	 -216.0	 1.0	 172.2	 1	 432	 32.3615; % NG
	3081	 144.971	 0.0	 133.0	 -133.0	 1.0	 172.2	 1	 265	 24.942; % NG
	3086	 458.42	 0.0	 436.0	 -436.0	 1.0	 200.0	 1	 871	 45.84; % NG
	3090	 93.1085	 0.0	 84.0	 -84.0	 1.0	 82.7	 1	 168	 18.217; % NG
	3093	 80.9205	 0.0	 76.0	 -76.0	 1.0	 63.0	 1	 152	 9.841; % NG
	3099	 61.388	 -3.758	 58.484	 -66.0	 1.0	 114.9	 1	 105	 17.776; % NG
	3100	 39.7705	 0.0	 74.4	 -74.4	 1.0	 114.9	 1	 58	 21.541; % NG
	3101	 89.06025	 0.0	 81.0	 -81.0	 1.0	 114.9	 1	 162	 16.1205; % NG
	3102	 76.79575	 0.0	 72.0	 -72.0	 1.0	 114.9	 1	 131	 22.5915; % NG
	3103	 57.90825	 0.0	 111.6	 -111.6	 1.0	 114.9	 1	 93	 22.8165; % NG
	3104	 112.58075	 0.0	 102.0	 -102.0	 1.0	 114.9	 1	 203	 22.1615; % NG
	3110	 115.98575	 0.0	 101.0	 -101.0	 1.0	 150.0	 1	 201	 30.9715; % NG
	3114	 109.087	 0.0	 93.0	 -93.0	 1.0	 142.5	 1	 185	 33.174; % NG
	3120	 175.92375	 0.0	 162.0	 -162.0	 1.0	 173.67	 1	 323	 28.8475; % NG
	3121	 69.48675	 15.698	 88.396	 -57.0	 1.0	 173.67	 1	 113	 25.9735; % NG
	3122	 171.109	 0.0	 155.0	 -155.0	 1.0	 173.67	 1	 310	 32.218; % NG
	3123	 43.80575	 0.0	 41.0	 -41.0	 1.0	 23.4	 1	 82	 5.6115; % PEL
	3129	 130.78825	 0.0	 171.6	 -171.6	 1.0	 247.25	 1	 208	 53.5765; % COW
	3130	 103.157	 0.0	 254.4	 -254.4	 1.0	 247.25	 1	 180	 26.314; % NG
	3131	 178.768	 0.0	 318.0	 -318.0	 1.0	 247.25	 1	 296	 61.536; % NG
	3132	 129.153	 0.0	 242.4	 -242.4	 1.0	 247.25	 1	 242	 16.306; % NG
	3136	 119.56475	 2.476	 100.952	 -96.0	 1.0	 198.33	 1	 192	 47.1295; % NG
	3137	 192.5375	 0.0	 181.0	 -181.0	 1.0	 198.33	 1	 361	 24.075; % NG
	3138	 96.683	 6.976	 100.952	 -87.0	 1.0	 198.33	 1	 173	 20.366; % NG
	3143	 81.09875	 0.0	 75.0	 -75.0	 1.0	 147.5	 1	 149	 13.1975; % COW
	3149	 74.9055	 0.0	 72.0	 -72.0	 1.0	 114.0	 1	 143	 6.811; % NG
	3150	 38.01125	 0.0	 36.0	 -36.0	 1.0	 20.0	 1	 72	 4.0225; % NG
	3151	 24.1175	 0.0	 24.0	 -24.0	 1.0	 10.0	 1	 47	 1.235; % NG
	3151	 20.84375	 0.0	 21.0	 -21.0	 1.0	 10.0	 1	 41	 0.6875; % NG
	3156	 0.0	 0.0	 318.837	 -171.0	 1.0	 684.2	 0	 342	 101.171; % COW
	3157	 0.0	 0.0	 318.837	 -102.0	 1.0	 684.2	 0	 204	 134.893; % COW
	3158	 0.0	 0.0	 318.837	 -83.472	 1.0	 684.2	 0	 14	 284.281; % COW
	3159	 0.0	 0.0	 318.837	 -83.472	 1.0	 684.2	 0	 160	 88.36; % COW
	3164	 85.41925	 0.0	 74.0	 -74.0	 1.0	 125.25	 1	 148	 22.8385; % NG
	3165	 181.0835	 0.0	 169.0	 -169.0	 1.0	 125.25	 1	 338	 24.167; % COW
	3166	 57.2245	 7.376	 63.752	 -49.0	 1.0	 125.25	 1	 97	 17.449; % COW
	3167	 65.5935	 0.876	 63.752	 -62.0	 1.0	 125.25	 1	 123	 8.187; % NG
	3172	 125.26275	 0.0	 113.0	 -113.0	 1.0	 181.7	 1	 225	 25.5255; % NG
	3177	 243.29825	 0.0	 216.0	 -216.0	 1.0	 352.0	 1	 432	 54.5965; % COW
	3180	 14.54925	 0.0	 15.0	 -15.0	 1.0	 0.5	 1	 29	 0.0985; % PEL
	3180	 6.05525	 0.0	 14.4	 -14.4	 1.0	 1.4	 1	 12	 0.1105; % PEL
	3180	 8.11525	 0.0	 14.4	 -14.4	 1.0	 1.8	 1	 16	 0.2305; % PEL
	3180	 15.1115	 0.0	 15.0	 -15.0	 1.0	 1.8	 1	 30	 0.223; % PEL
	3180	 6.13	 0.0	 14.4	 -14.4	 1.0	 2.4	 1	 12	 0.26; % PEL
	3180	 7.1575	 0.0	 14.4	 -14.4	 1.0	 2.4	 1	 14	 0.315; % PEL
	3180	 11.069	 0.0	 14.4	 -14.4	 1.0	 2.4	 1	 22	 0.138; % PEL
	3180	 21.26375	 0.0	 21.0	 -21.0	 1.0	 3.0	 1	 42	 0.5275; % NG
	3180	 14.73175	 0.0	 15.0	 -15.0	 1.0	 3.0	 1	 29	 0.4635; % NG
	3180	 11.532	 0.0	 14.4	 -14.4	 1.0	 0.5	 1	 23	 0.064; % PEL
	3180	 9.546	 0.0	 14.4	 -14.4	 1.0	 0.5	 1	 19	 0.092; % PEL
	3180	 4.53775	 0.0	 14.4	 -14.4	 1.0	 0.5	 1	 9	 0.0755; % PEL
	3180	 6.5385	 0.0	 14.4	 -14.4	 1.0	 0.5	 1	 13	 0.077; % NG
	3180	 10.54025	 0.0	 14.4	 -14.4	 1.0	 0.5	 1	 21	 0.0805; % PEL
	3180	 14.1005	 0.0	 14.4	 -14.4	 1.0	 1.2	 1	 28	 0.201; % PEL
	3180	 5.565	 0.0	 14.4	 -14.4	 1.0	 1.2	 1	 11	 0.13; % PEL
	3180	 14.0915	 0.0	 14.4	 -14.4	 1.0	 1.4	 1	 28	 0.183; % PEL
	3183	 33.6795	 0.0	 32.0	 -32.0	 1.0	 18.8	 1	 63	 4.359; % NG
	3183	 38.86775	 0.0	 36.0	 -36.0	 1.0	 35.2	 1	 72	 5.7355; % PEL
	3183	 29.058	 0.0	 28.0	 -28.0	 1.0	 35.2	 1	 55	 3.116; % PEL
	3189	 59.605	 21.0105	 94.021	 -52.0	 1.0	 184.72	 1	 104	 15.21; % NG
	3190	 77.93825	 13.0105	 94.021	 -68.0	 1.0	 184.72	 1	 135	 20.8765; % NG
	3191	 128.9705	 0.0	 114.0	 -114.0	 1.0	 184.72	 1	 227	 30.941; % NG
	3192	 106.40225	 3.5105	 94.021	 -87.0	 1.0	 184.72	 1	 173	 39.8045; % NG
	3193	 90.26775	 12.0105	 94.021	 -70.0	 1.0	 184.72	 1	 139	 41.5355; % NG
	3194	 73.115	 15.5105	 94.021	 -63.0	 1.0	 184.72	 1	 126	 20.23; % NG
	3200	 35.0975	 0.0	 32.0	 -32.0	 1.0	 51.4	 1	 63	 7.195; % PEL
	3201	 50.14475	 0.0	 45.0	 -45.0	 1.0	 51.4	 1	 90	 10.2895; % NG
	3202	 46.93	 0.0	 43.0	 -43.0	 1.0	 51.4	 1	 86	 7.86; % NG
	3203	 33.975	 0.0	 30.0	 -30.0	 1.0	 51.4	 1	 59	 8.95; % NG
	3204	 63.28625	 0.0	 58.0	 -58.0	 1.0	 51.4	 1	 115	 11.5725; % NG
	3205	 44.40475	 0.0	 42.0	 -42.0	 1.0	 51.4	 1	 84	 4.8095; % NG
	3210	 46.139	 0.0	 45.0	 -45.0	 1.0	 22.0	 1	 90	 2.278; % PEL
	3210	 70.87925	 0.0	 66.0	 -66.0	 1.0	 49.1	 1	 131	 10.7585; % NG
	3210	 50.38525	 0.0	 45.0	 -45.0	 1.0	 49.1	 1	 90	 10.7705; % NG
	3215	 67.70575	 0.0	 59.0	 -59.0	 1.0	 160.5	 1	 117	 18.4115; % COW
	3218	 75.01075	 0.0	 98.4	 -98.4	 1.0	 85.0	 1	 144	 6.0215; % NG
	3218	 162.04025	 0.0	 158.0	 -158.0	 1.0	 85.0	 1	 316	 8.0805; % NG
	3224	 149.8955	 0.0	 131.0	 -131.0	 1.0	 225.0	 1	 262	 37.791; % NG
	3228	 145.046	 0.0	 132.0	 -132.0	 1.0	 163.0	 1	 263	 27.092; % COW
	3229	 212.59825	 0.0	 207.0	 -207.0	 1.0	 163.0	 1	 413	 12.1965; % NG
	3230	 239.1405	 0.0	 221.0	 -221.0	 1.0	 163.0	 1	 441	 37.281; % NG
	3231	 230.47925	 0.0	 225.0	 -225.0	 1.0	 163.0	 1	 449	 11.9585; % NG
	3232	 115.46175	 0.0	 105.0	 -105.0	 1.0	 163.0	 1	 209	 21.9235; % NG
	3237	 40.3815	 0.0	 33.0	 -33.0	 1.0	 59.8	 1	 66	 14.763; % PEL
	3243	 151.55825	 67.514	 260.028	 -125.0	 1.0	 558.0	 1	 249	 54.1165; % NG
	3244	 0.0	 0.0	 260.028	 -68.076	 1.0	 558.0	 0	 16	 194.031; % NG
	3245	 669.4075	 0.0	 618.0	 -618.0	 1.0	 558.0	 1	 1235	 103.815; % COW
	3248	 223.294	 0.0	 223.0	 -223.0	 1.0	 4.0	 1	 446	 0.588; % NG
	3249	 110.5	 0.0	 110.0	 -110.0	 1.0	 4.0	 1	 220	 1.0; % NG
	3249	 138.66475	 0.0	 136.0	 -136.0	 1.0	 26.0	 1	 272	 5.3295; % NG
	3249	 43.631	 0.0	 43.0	 -43.0	 1.0	 26.0	 1	 85	 2.262; % NG
	3253	 110.65775	 0.0	 95.0	 -95.0	 1.0	 130.5	 1	 190	 31.3155; % COW
	3258	 39.8355	 -1.4535	 34.293	 -37.2	 1.0	 161.0	 1	 64	 15.671; % COW
	3261	 331.86525	 0.0	 326.0	 -326.0	 1.0	 60.0	 1	 651	 12.7305; % NG
	3265	 93.51425	 0.0	 90.0	 -90.0	 1.0	 87.72	 1	 179	 8.0285; % PEL
	3265	 137.88	 0.0	 135.0	 -135.0	 1.0	 87.72	 1	 269	 6.76; % NG
	3265	 95.6475	 0.0	 93.0	 -93.0	 1.0	 87.72	 1	 185	 6.295; % NG
	3265	 91.4555	 0.0	 89.0	 -89.0	 1.0	 87.72	 1	 178	 4.911; % PEL
	3265	 223.854	 0.0	 215.0	 -215.0	 1.0	 87.72	 1	 429	 18.708; % COW
	3265	 310.50775	 0.0	 305.0	 -305.0	 1.0	 87.72	 1	 610	 11.0155; % COW
	3270	 158.54275	 0.0	 146.0	 -146.0	 1.0	 143.0	 1	 292	 25.0855; % COW
	3271	 101.45675	 0.0	 92.0	 -92.0	 1.0	 143.0	 1	 183	 19.9135; % NG
	3272	 106.03775	 0.0	 99.0	 -99.0	 1.0	 143.0	 1	 198	 14.0755; % COW
	3273	 86.23825	 0.0	 76.0	 -76.0	 1.0	 143.0	 1	 152	 20.4765; % NG
	3278	 397.90125	 0.0	 371.0	 -371.0	 1.0	 267.0	 1	 742	 53.8025; % NG
	3279	 352.721	 0.0	 335.0	 -335.0	 1.0	 267.0	 1	 670	 35.442; % NG
	3280	 397.7635	 0.0	 370.0	 -370.0	 1.0	 267.0	 1	 739	 56.527; % NG
	3283	 20.19275	 0.0	 20.0	 -20.0	 1.0	 2.3	 1	 40	 0.3855; % NG
	3283	 36.52175	 0.0	 36.0	 -36.0	 1.0	 4.6	 1	 72	 1.0435; % NG
	3283	 58.15075	 0.0	 58.0	 -58.0	 1.0	 6.0	 1	 116	 0.3015; % NG
	3283	 25.4165	 0.0	 25.0	 -25.0	 1.0	 6.0	 1	 50	 0.833; % NG
	3283	 63.192	 0.0	 61.0	 -61.0	 1.0	 51.5	 1	 122	 4.384; % NG
	3283	 73.40325	 0.0	 70.0	 -70.0	 1.0	 51.5	 1	 140	 6.8065; % NG
	3283	 40.50525	 0.0	 37.0	 -37.0	 1.0	 51.5	 1	 73	 8.0105; % NG
	3283	 106.0375	 0.0	 103.0	 -103.0	 1.0	 51.5	 1	 205	 7.075; % NG
	3287	 126.5205	 0.0	 123.0	 -123.0	 1.0	 28.23	 1	 246	 7.041; % NG
	3287	 112.419	 0.0	 111.0	 -111.0	 1.0	 28.23	 1	 221	 3.838; % COW
	3287	 55.14575	 0.0	 52.0	 -52.0	 1.0	 28.23	 1	 104	 6.2915; % PEL
	3290	 63.18625	 0.0	 60.0	 -60.0	 1.0	 35.0	 1	 120	 6.3725; % NG
	3291	 46.3355	 0.0	 79.2	 -79.2	 1.0	 35.0	 1	 90	 2.671; % NG
	3292	 34.085	 0.0	 34.0	 -34.0	 1.0	 2.8	 1	 68	 0.17; % PEL
	3297	 133.68775	 0.0	 113.0	 -113.0	 1.0	 206.55	 1	 226	 41.3755; % NG
	3298	 89.912	 -5.033	 105.134	 -115.2	 1.0	 206.55	 1	 157	 22.824; % NG
	3299	 228.14875	 0.0	 206.0	 -206.0	 1.0	 206.55	 1	 412	 44.2975; % NG
	3300	 185.49925	 0.0	 168.0	 -168.0	 1.0	 206.55	 1	 335	 35.9985; % NG
	3303	 95.8795	 0.0	 94.0	 -94.0	 1.0	 91.5	 1	 187	 4.759; % NG
	3309	 245.33825	 0.0	 235.0	 -235.0	 1.0	 100.52	 1	 470	 20.6765; % NG
	3310	 328.73575	 0.0	 320.0	 -320.0	 1.0	 100.52	 1	 640	 17.4715; % COW
	3311	 302.7315	 0.0	 296.0	 -296.0	 1.0	 100.52	 1	 592	 13.463; % COW
	3312	 235.98725	 0.0	 224.0	 -224.0	 1.0	 100.52	 1	 447	 24.9745; % COW
	3313	 135.82325	 0.0	 125.0	 -125.0	 1.0	 100.52	 1	 249	 22.6465; % COW
	3314	 155.588	 0.0	 144.0	 -144.0	 1.0	 100.52	 1	 288	 23.176; % NG
	3318	 152.9585	 0.0	 147.0	 -147.0	 1.0	 90.0	 1	 294	 11.917; % NG
	3323	 148.81075	 0.0	 128.0	 -128.0	 1.0	 194.0	 1	 256	 41.6215; % NG
	3324	 150.24875	 0.0	 134.0	 -134.0	 1.0	 194.0	 1	 268	 32.4975; % NG
	3329	 221.89425	 0.0	 201.0	 -201.0	 1.0	 213.33	 1	 401	 42.7885; % NG
	3330	 213.05825	 0.0	 198.0	 -198.0	 1.0	 213.33	 1	 395	 31.1165; % NG
	3331	 171.5945	 0.0	 152.0	 -152.0	 1.0	 213.33	 1	 303	 40.189; % NG
	3332	 183.307	 0.0	 170.0	 -170.0	 1.0	 213.33	 1	 340	 26.614; % NG
	3333	 193.918	 0.0	 172.0	 -172.0	 1.0	 213.33	 1	 343	 44.836; % NG
	3334	 229.50225	 0.0	 221.0	 -221.0	 1.0	 213.33	 1	 441	 18.0045; % NG
	3335	 6.689	 0.0	 7.0	 -7.0	 1.0	 1.73	 1	 13	 0.378; % PEL
	3335	 8.06475	 0.0	 8.0	 -8.0	 1.0	 1.73	 1	 16	 0.1295; % PEL
	3336	 7.63875	 0.0	 8.0	 -8.0	 1.0	 1.73	 1	 15	 0.2775; % PEL
	3336	 7.09525	 0.0	 7.0	 -7.0	 1.0	 1.73	 1	 14	 0.1905; % PEL
	3337	 4.2065	 0.0	 4.0	 -4.0	 1.0	 1.73	 1	 8	 0.413; % PEL
	3337	 5.59675	 0.0	 6.0	 -6.0	 1.0	 1.73	 1	 11	 0.1935; % PEL
	3344	 192.7885	 0.0	 168.0	 -168.0	 1.0	 201.6	 1	 336	 49.577; % NG
	3349	 279.62575	 0.0	 267.0	 -267.0	 1.0	 438.27	 1	 533	 26.2515; % NG
	3350	 295.527	 0.0	 279.0	 -279.0	 1.0	 438.27	 1	 557	 34.054; % COW
	3351	 310.805	 0.0	 273.6	 -273.6	 1.0	 438.27	 1	 533	 88.61; % NG
	3352	 1.56475	 -51.847	 2.0	 -105.694	 1.0	 0.9	 1	 3	 0.1295; % PEL
	3352	 4.5555	 0.0	 5.0	 -5.0	 1.0	 0.9	 1	 9	 0.111; % PEL
	3357	 17.712	 0.0	 20.4	 -20.4	 1.0	 18.3	 1	 31	 4.424; % PEL
	3358	 10.57175	 0.0	 10.8	 -10.8	 1.0	 18.3	 1	 20	 1.1435; % PEL
	3358	 17.67025	 0.0	 16.0	 -16.0	 1.0	 18.3	 1	 31	 4.3405; % PEL
	3359	 39.3225	 0.0	 39.0	 -39.0	 1.0	 15.0	 1	 77	 1.645; % PEL
	3365	 382.11725	 0.0	 358.0	 -358.0	 1.0	 201.6	 1	 715	 49.2345; % NG
	3370	 405.084	 0.0	 395.0	 -395.0	 1.0	 298.0	 1	 790	 20.168; % COW
	3371	 266.40225	 0.0	 233.0	 -233.0	 1.0	 298.0	 1	 466	 66.8045; % NG
	3372	 213.1565	 0.0	 197.0	 -197.0	 1.0	 298.0	 1	 394	 32.313; % NG
	3378	 178.5565	 0.0	 164.0	 -164.0	 1.0	 218.0	 1	 328	 29.113; % NG
	3382	 98.11825	 0.0	 92.0	 -92.0	 1.0	 102.7	 1	 184	 12.2365; % NG
	3389	 76.99225	 0.0	 73.0	 -73.0	 1.0	 40.5	 1	 146	 7.9845; % COW
	3390	 40.84525	 0.0	 38.0	 -38.0	 1.0	 40.5	 1	 76	 5.6905; % NG
	3395	 12.87275	 0.0	 12.0	 -12.0	 1.0	 49.5	 1	 23	 2.7455; % NG
	3395	 38.13575	 0.0	 37.0	 -37.0	 1.0	 10.0	 1	 74	 2.2715; % NG
	3396	 16.20225	 0.0	 15.0	 -15.0	 1.0	 10.0	 1	 30	 2.4045; % PEL
	3397	 22.869	 0.0	 23.0	 -23.0	 1.0	 10.0	 1	 45	 0.738; % PEL
	3397	 30.462	 0.0	 30.0	 -30.0	 1.0	 10.0	 1	 59	 1.924; % NG
	3398	 27.162	 0.0	 26.0	 -26.0	 1.0	 10.0	 1	 52	 2.324; % NG
	3403	 0.0	 0.0	 418.328	 -183.0	 1.0	 897.7	 0	 365	 76.1215; % COW
	3404	 0.0	 0.0	 418.328	 -252.0	 1.0	 897.7	 0	 503	 66.5525; % COW
	3409	 150.67075	 0.0	 136.0	 -136.0	 1.0	 176.33	 1	 272	 29.3415; % NG
	3410	 240.54075	 0.0	 221.0	 -221.0	 1.0	 176.33	 1	 442	 39.0815; % NG
	3411	 221.40125	 0.0	 217.0	 -217.0	 1.0	 176.33	 1	 433	 9.8025; % COW
	3416	 81.19225	 0.0	 63.0	 -63.0	 1.0	 160.0	 1	 125	 37.3845; % NG
	3421	 108.263	 1.2415	 93.483	 -91.0	 1.0	 183.66	 1	 182	 34.526; % NG
	3422	 217.96675	 0.0	 196.0	 -196.0	 1.0	 183.66	 1	 391	 44.9335; % NG
	3423	 103.03875	 5.7415	 93.483	 -82.0	 1.0	 183.66	 1	 163	 43.0775; % NG
	3424	 272.971	 0.0	 252.0	 -252.0	 1.0	 183.66	 1	 504	 41.942; % NG
	3425	 60.26475	 21.7415	 93.483	 -50.0	 1.0	 183.66	 1	 100	 20.5295; % NG
	3431	 192.0105	 0.0	 249.6	 -249.6	 1.0	 363.0	 1	 339	 45.021; % NG
	3432	 437.65725	 0.0	 396.0	 -396.0	 1.0	 363.0	 1	 792	 83.3145; % COW
	3437	 171.87675	 19.994	 202.988	 -163.0	 1.0	 197.77	 1	 326	 17.7535; % NG
	3438	 126.126	 0.0	 114.0	 -114.0	 1.0	 197.77	 1	 227	 25.252; % NG
	3439	 185.636	 84.3785	 340.757	 -172.0	 1.0	 197.77	 1	 344	 27.272; % COW
	3444	 118.45825	 0.0	 109.0	 -109.0	 1.0	 188.0	 1	 218	 18.9165; % COW
	3450	 319.951	 0.0	 370.8	 -370.8	 1.0	 289.0	 1	 576	 63.902; % NG
	3451	 326.00925	 0.0	 299.0	 -299.0	 1.0	 289.0	 1	 597	 55.0185; % NG
	3452	 301.85225	 0.0	 293.0	 -293.0	 1.0	 289.0	 1	 586	 17.7045; % NG
	3453	 319.92375	 0.0	 451.2	 -451.2	 1.0	 289.0	 1	 580	 59.8475; % NG
	3454	 276.217	 0.0	 267.0	 -267.0	 1.0	 289.0	 1	 534	 18.434; % NG
	3455	 338.016	 0.0	 477.6	 -477.6	 1.0	 289.0	 1	 607	 69.032; % NG
	3461	 227.2045	 0.0	 216.0	 -216.0	 1.0	 245.17	 1	 432	 22.409; % NG
	3462	 160.918	 0.0	 134.0	 -134.0	 1.0	 245.17	 1	 268	 53.836; % NG
	3463	 195.125	 0.0	 168.0	 -168.0	 1.0	 245.17	 1	 335	 55.25; % NG
	3466	 150.4155	 0.0	 141.0	 -141.0	 1.0	 82.5	 1	 282	 18.831; % COW
	3471	 220.01825	 0.0	 188.0	 -188.0	 1.0	 262.8	 1	 375	 65.0365; % COW
	3472	 208.459	 0.0	 186.0	 -186.0	 1.0	 262.8	 1	 372	 44.918; % NG
	3473	 168.6525	 0.0	 140.0	 -140.0	 1.0	 262.8	 1	 280	 57.305; % NG
	3477	 43.6165	 0.0	 42.0	 -42.0	 1.0	 35.5	 1	 84	 3.233; % NG
	3477	 28.21075	 0.0	 25.0	 -25.0	 1.0	 35.5	 1	 49	 7.4215; % PEL
	3478	 30.026	 0.0	 29.0	 -29.0	 1.0	 35.5	 1	 57	 3.052; % NG
	3483	 124.17675	 0.0	 109.0	 -109.0	 1.0	 165.6	 1	 218	 30.3535; % COW
	3488	 94.4435	 44.38	 167.76	 -79.0	 1.0	 360.0	 1	 157	 31.887; % NG
	3489	 138.845	 33.38	 167.76	 -101.0	 1.0	 360.0	 1	 201	 76.69; % NG
	3490	 358.73975	 0.0	 321.0	 -321.0	 1.0	 360.0	 1	 641	 76.4795; % COW
	3493	 120.37525	 0.0	 162.0	 -162.0	 1.0	 37.5	 1	 236	 4.7505; % NG
	3496	 148.10625	 0.0	 145.0	 -145.0	 1.0	 44.2	 1	 289	 7.2125; % NG
	3501	 25.5955	 9.5475	 56.295	 -37.2	 1.0	 110.6	 1	 40	 11.191; % NG
	3502	 28.3095	 4.7475	 56.295	 -46.8	 1.0	 110.6	 1	 50	 6.619; % NG
	3503	 102.505	 0.0	 93.0	 -93.0	 1.0	 110.6	 1	 186	 19.01; % NG
	3504	 40.09575	 -3.6525	 56.295	 -63.6	 1.0	 110.6	 1	 60	 20.1915; % NG
	3505	 80.509	 0.0	 69.0	 -69.0	 1.0	 110.6	 1	 137	 24.018; % NG
	3506	 51.158	 0.0	 110.4	 -110.4	 1.0	 110.6	 1	 88	 14.316; % NG
	3507	 4.6115	 0.0	 5.0	 -5.0	 1.0	 4.3	 1	 9	 0.223; % PEL
	3507	 5.83775	 0.0	 6.0	 -6.0	 1.0	 3.7	 1	 11	 0.6755; % NG
	3512	 672.2125	 0.0	 654.0	 -654.0	 1.0	 284.07	 1	 1307	 37.425; % COW
	3513	 190.10775	 0.0	 167.0	 -167.0	 1.0	 284.07	 1	 333	 47.2155; % NG
	3514	 247.83525	 0.0	 236.0	 -236.0	 1.0	 284.07	 1	 471	 24.6705; % NG
	3517	 90.34025	 0.0	 80.0	 -80.0	 1.0	 95.18	 1	 160	 20.6805; % NG
	3517	 117.1185	 0.0	 108.0	 -108.0	 1.0	 95.18	 1	 216	 18.237; % NG
	3517	 68.8925	 0.0	 68.4	 -68.4	 1.0	 95.18	 1	 131	 6.785; % NG
	3517	 114.86925	 0.0	 106.0	 -106.0	 1.0	 95.18	 1	 211	 18.7385; % NG
	3521	 71.47	 0.0	 65.0	 -65.0	 1.0	 76.36	 1	 129	 13.94; % NG
	3521	 122.1585	 0.0	 115.0	 -115.0	 1.0	 76.36	 1	 229	 15.317; % PEL
	3521	 77.87625	 0.0	 74.0	 -74.0	 1.0	 76.36	 1	 147	 8.7525; % NG
	3521	 62.53775	 0.0	 60.0	 -60.0	 1.0	 76.36	 1	 119	 6.0755; % PEL
	3521	 121.1035	 0.0	 116.0	 -116.0	 1.0	 76.36	 1	 232	 10.207; % PEL
	3527	 245.8665	 0.0	 233.0	 -233.0	 1.0	 308.47	 1	 465	 26.733; % NG
	3528	 382.505	 0.0	 344.0	 -344.0	 1.0	 308.47	 1	 688	 77.01; % NG
	3529	 257.38075	 0.0	 346.8	 -346.8	 1.0	 308.47	 1	 486	 28.7615; % NG
	3530	 338.482	 0.0	 319.0	 -319.0	 1.0	 308.47	 1	 637	 39.964; % NG
	3531	 356.65775	 0.0	 322.0	 -322.0	 1.0	 308.47	 1	 643	 70.3155; % COW
	3532	 398.959	 0.0	 377.0	 -377.0	 1.0	 308.47	 1	 754	 43.918; % NG
	3537	 99.09125	 0.0	 89.0	 -89.0	 1.0	 200.6	 1	 178	 20.1825; % NG
	3540	 43.7255	 0.0	 44.0	 -44.0	 1.0	 4.28	 1	 87	 0.451; % PEL
	3540	 55.308	 0.0	 55.0	 -55.0	 1.0	 4.28	 1	 110	 0.616; % NG
	3540	 63.74925	 0.0	 64.0	 -64.0	 1.0	 4.28	 1	 127	 0.4985; % NG
	3540	 142.4735	 0.0	 142.0	 -142.0	 1.0	 4.28	 1	 284	 0.947; % NG
	3540	 57.64175	 0.0	 58.0	 -58.0	 1.0	 4.28	 1	 115	 0.2835; % NG
	3540	 118.66575	 0.0	 119.0	 -119.0	 1.0	 4.28	 1	 237	 0.3315; % NG
	3540	 35.69825	 0.0	 35.0	 -35.0	 1.0	 15.0	 1	 69	 2.3965; % COW
	3545	 235.4305	 93.1925	 389.385	 -203.0	 1.0	 765.0	 1	 405	 65.861; % COW
	3546	 251.87025	 105.6925	 389.385	 -178.0	 1.0	 765.0	 1	 355	 148.7405; % COW
	3551	 160.287	 0.0	 154.0	 -154.0	 1.0	 144.0	 1	 308	 12.574; % COW
	3552	 85.285	 0.0	 82.0	 -82.0	 1.0	 144.0	 1	 163	 7.57; % NG
	3553	 169.469	 0.0	 158.0	 -158.0	 1.0	 144.0	 1	 316	 22.938; % COW
	3558	 121.046	 0.0	 105.0	 -105.0	 1.0	 192.13	 1	 210	 32.092; % NG
	3559	 114.31875	 0.0	 105.0	 -105.0	 1.0	 192.13	 1	 209	 19.6375; % NG
	3560	 144.067	 0.0	 122.0	 -122.0	 1.0	 192.13	 1	 244	 44.134; % COW
	3561	 58.71075	 24.398	 97.796	 -49.0	 1.0	 192.13	 1	 97	 20.4215; % NG
	3562	 77.582	 18.398	 97.796	 -61.0	 1.0	 192.13	 1	 121	 34.164; % NG
	3563	 150.76675	 0.0	 130.0	 -130.0	 1.0	 192.13	 1	 259	 42.5335; % NG
	3564	 3.173	 0.0	 3.0	 -3.0	 1.0	 2.8	 1	 6	 0.346; % PEL
	3565	 9.69225	 0.0	 10.0	 -10.0	 1.0	 2.8	 1	 19	 0.3845; % PEL
	3565	 8.0505	 0.0	 8.0	 -8.0	 1.0	 1.0	 1	 16	 0.101; % PEL
	3566	 2.6235	 0.0	 3.0	 -3.0	 1.0	 1.0	 1	 5	 0.247; % PEL
	3570	 93.08375	 0.0	 91.0	 -91.0	 1.0	 49.35	 1	 181	 5.1675; % NG
	3570	 57.3545	 0.0	 55.0	 -55.0	 1.0	 49.35	 1	 110	 4.709; % NG
	3576	 0.0	 0.0	 469.728	 -122.976	 1.0	 1008.0	 0	 189	 55.1545; % COW
	3580	 200.69525	 0.0	 190.0	 -190.0	 1.0	 120.6	 1	 380	 21.3905; % NG
	3586	 91.73925	 -8.1915	 121.617	 -138.0	 1.0	 238.93	 1	 159	 24.4785; % NG
	3587	 170.86725	 0.0	 159.0	 -159.0	 1.0	 238.93	 1	 318	 23.7345; % COW
	3588	 117.982	 -7.5915	 121.617	 -136.8	 1.0	 238.93	 1	 183	 52.964; % NG
	3589	 131.80725	 0.0	 146.4	 -146.4	 1.0	 238.93	 1	 205	 58.6145; % NG
	3590	 137.5225	 -0.9915	 121.617	 -123.6	 1.0	 238.93	 1	 227	 48.045; % NG
	3591	 71.3075	 -6.9915	 121.617	 -135.6	 1.0	 238.93	 1	 130	 12.615; % NG
	3597	 110.672	 0.0	 109.0	 -109.0	 1.0	 33.6	 1	 217	 4.344; % COW
	3597	 62.103	 0.0	 59.0	 -59.0	 1.0	 33.6	 1	 117	 7.206; % NG
	3598	 48.76825	 0.0	 46.0	 -46.0	 1.0	 33.6	 1	 91	 6.5365; % NG
	3598	 26.67825	 0.0	 26.0	 -26.0	 1.0	 33.6	 1	 51	 2.3565; % NG
	3599	 37.334	 0.0	 35.0	 -35.0	 1.0	 33.6	 1	 69	 5.668; % NG
	3599	 29.767	 0.0	 28.0	 -28.0	 1.0	 33.6	 1	 56	 3.534; % NG
	3602	 162.237	 0.0	 158.0	 -158.0	 1.0	 37.5	 1	 316	 8.474; % NG
	3602	 133.1205	 0.0	 130.0	 -130.0	 1.0	 37.5	 1	 260	 6.241; % NG
	3607	 126.3795	 0.0	 101.0	 -101.0	 1.0	 209.0	 1	 201	 51.759; % NG
	3611	 51.79775	 6.1385	 55.277	 -43.0	 1.0	 108.6	 1	 86	 17.5955; % NG
	3612	 71.6555	 0.0	 60.0	 -60.0	 1.0	 108.6	 1	 120	 23.311; % NG
	3613	 41.86175	 10.8385	 55.277	 -33.6	 1.0	 108.6	 1	 65	 18.7235; % COW
	3614	 99.477	 0.0	 87.0	 -87.0	 1.0	 108.6	 1	 174	 24.954; % NG
	3620	 130.02675	 0.0	 544.8	 -544.8	 1.0	 410.0	 1	 204	 56.0535; % COW
	3625	 66.17525	 0.549	 62.098	 -61.0	 1.0	 122.0	 1	 122	 10.3505; % NG
	3626	 53.37375	 7.049	 62.098	 -48.0	 1.0	 122.0	 1	 95	 11.7475; % NG
	3627	 79.87825	 0.0	 74.0	 -74.0	 1.0	 122.0	 1	 147	 12.7565; % NG
	3630	 78.69775	 0.0	 74.0	 -74.0	 1.0	 48.05	 1	 147	 10.3955; % PEL
	3630	 81.65475	 0.0	 76.0	 -76.0	 1.0	 48.05	 1	 152	 11.3095; % NG
	3634	 265.6035	 3.578	 217.156	 -210.0	 1.0	 466.0	 1	 420	 111.207; % COW
	3635	 185.4695	 39.578	 217.156	 -138.0	 1.0	 466.0	 1	 267	 103.939; % NG
	3640	 76.0735	 0.0	 112.8	 -112.8	 1.0	 102.4	 1	 142	 10.147; % COW
	3646	 209.06275	 0.0	 191.0	 -191.0	 1.0	 172.67	 1	 382	 36.1255; % NG
	3647	 448.61375	 0.0	 437.0	 -437.0	 1.0	 172.67	 1	 874	 23.2275; % NG
	3648	 197.328	 0.0	 179.0	 -179.0	 1.0	 172.67	 1	 358	 36.656; % NG
	3649	 155.88375	 0.0	 147.0	 -147.0	 1.0	 172.67	 1	 293	 18.7675; % NG
	3650	 185.9575	 0.0	 173.0	 -173.0	 1.0	 172.67	 1	 345	 26.915; % NG
	3651	 196.15775	 0.0	 178.0	 -178.0	 1.0	 172.67	 1	 355	 37.3155; % NG
	3657	 43.94575	 0.0	 40.0	 -40.0	 1.0	 115.5	 1	 79	 8.8915; % NG
	3662	 137.57775	 0.0	 123.0	 -123.0	 1.0	 124.47	 1	 246	 29.1555; % NG
	3663	 135.60275	 0.0	 125.0	 -125.0	 1.0	 124.47	 1	 250	 21.2055; % NG
	3664	 115.081	 0.0	 106.0	 -106.0	 1.0	 124.47	 1	 212	 18.162; % NG
	3665	 159.0755	 0.0	 151.0	 -151.0	 1.0	 124.47	 1	 302	 16.151; % NG
	3666	 48.62025	 0.0	 48.0	 -48.0	 1.0	 11.7	 1	 95	 2.2405; % NG
	3670	 270.55325	 0.0	 242.0	 -242.0	 1.0	 313.83	 1	 484	 57.1065; % NG
	3671	 483.07	 0.0	 474.0	 -474.0	 1.0	 313.83	 1	 947	 19.14; % COW
	3672	 276.255	 0.0	 255.0	 -255.0	 1.0	 313.83	 1	 510	 42.51; % NG
	3673	 280.72375	 0.0	 270.0	 -270.0	 1.0	 313.83	 1	 539	 22.4475; % NG
	3674	 20.48725	 0.0	 20.0	 -20.0	 1.0	 16.3	 1	 40	 0.9745; % PEL
	3679	 189.541	 0.0	 168.0	 -168.0	 1.0	 188.45	 1	 335	 44.082; % NG
	3680	 91.2205	 13.4605	 95.921	 -69.0	 1.0	 188.45	 1	 137	 45.441; % NG
	3683	 34.5825	 0.0	 35.0	 -35.0	 1.0	 0.95	 1	 69	 0.165; % PEL
	3683	 10.165	 0.0	 10.0	 -10.0	 1.0	 1.5	 1	 20	 0.33; % PEL
	3683	 33.6565	 0.0	 34.0	 -34.0	 1.0	 1.8	 1	 67	 0.313; % PEL
	3683	 17.6445	 0.0	 18.0	 -18.0	 1.0	 1.8	 1	 35	 0.289; % PEL
	3683	 14.12325	 0.0	 14.0	 -14.0	 1.0	 1.8	 1	 28	 0.2465; % PEL
	3683	 11.06	 0.0	 11.0	 -11.0	 1.0	 1.8	 1	 22	 0.12; % PEL
	3683	 29.68475	 0.0	 30.0	 -30.0	 1.0	 1.8	 1	 59	 0.3695; % PEL
	3683	 44.60675	 0.0	 45.0	 -45.0	 1.0	 1.8	 1	 89	 0.2135; % PEL
	3683	 28.74575	 0.0	 29.0	 -29.0	 1.0	 2.0	 1	 57	 0.4915; % PEL
	3683	 22.1475	 0.0	 22.0	 -22.0	 1.0	 2.0	 1	 44	 0.295; % PEL
	3683	 37.07075	 0.0	 37.0	 -37.0	 1.0	 2.0	 1	 74	 0.1415; % PEL
	3683	 28.601	 0.0	 29.0	 -29.0	 1.0	 0.95	 1	 57	 0.202; % PEL
	3683	 25.06325	 0.0	 25.0	 -25.0	 1.0	 2.0	 1	 50	 0.1265; % PEL
	3683	 11.5505	 0.0	 12.0	 -12.0	 1.0	 2.0	 1	 23	 0.101; % PEL
	3683	 39.63625	 0.0	 40.0	 -40.0	 1.0	 2.0	 1	 79	 0.2725; % PEL
	3683	 41.6135	 0.0	 42.0	 -42.0	 1.0	 2.0	 1	 83	 0.227; % PEL
	3683	 15.02975	 0.0	 15.0	 -15.0	 1.0	 0.95	 1	 30	 0.0595; % PEL
	3683	 9.05475	 0.0	 9.0	 -9.0	 1.0	 0.95	 1	 18	 0.1095; % PEL
	3683	 13.08075	 0.0	 13.0	 -13.0	 1.0	 0.95	 1	 26	 0.1615; % NG
	3683	 28.111	 0.0	 28.0	 -28.0	 1.0	 0.95	 1	 56	 0.222; % PEL
	3683	 15.58125	 0.0	 16.0	 -16.0	 1.0	 1.5	 1	 31	 0.1625; % PEL
	3683	 41.60525	 0.0	 42.0	 -42.0	 1.0	 1.5	 1	 83	 0.2105; % NG
	3683	 12.059	 0.0	 12.0	 -12.0	 1.0	 1.5	 1	 24	 0.118; % PEL
	3686	 96.45075	 0.0	 88.0	 -88.0	 1.0	 86.5	 1	 175	 17.9015; % NG
	3686	 148.65125	 0.0	 144.0	 -144.0	 1.0	 86.5	 1	 287	 10.3025; % NG
	3691	 118.90475	 0.0	 214.8	 -214.8	 1.0	 235.05	 1	 222	 15.8095; % NG
	3692	 165.03275	 0.0	 216.0	 -216.0	 1.0	 235.05	 1	 311	 19.0655; % COW
	3693	 149.116	 0.0	 181.2	 -181.2	 1.0	 235.05	 1	 264	 34.232; % COW
	3694	 136.883	 0.0	 330.0	 -330.0	 1.0	 235.05	 1	 238	 35.766; % NG
	3698	 60.423	 0.0	 60.0	 -60.0	 1.0	 9.0	 1	 119	 1.846; % NG
	3698	 39.2805	 0.0	 39.0	 -39.0	 1.0	 9.0	 1	 77	 1.561; % NG
	3698	 48.13625	 0.0	 45.0	 -45.0	 1.0	 36.0	 1	 89	 7.2725; % PEL
	3698	 26.545	 0.0	 38.4	 -38.4	 1.0	 36.0	 1	 47	 6.09; % COW
	3698	 50.74475	 0.0	 48.0	 -48.0	 1.0	 36.0	 1	 95	 6.4895; % NG
	3703	 57.65075	 1.9335	 51.867	 -48.0	 1.0	 101.9	 1	 96	 19.3015; % NG
	3706	 31.37	 0.0	 57.6	 -57.6	 1.0	 11.5	 1	 62	 0.74; % NG
	3706	 20.235	 0.0	 57.6	 -57.6	 1.0	 28.0	 1	 39	 1.47; % NG
	3707	 21.423	 0.0	 21.0	 -21.0	 1.0	 11.5	 1	 42	 0.846; % NG
	3707	 31.2105	 0.0	 29.0	 -29.0	 1.0	 21.0	 1	 58	 4.421; % PEL
	3707	 24.837	 0.0	 24.0	 -24.0	 1.0	 28.0	 1	 48	 1.674; % NG
	3707	 28.088	 0.0	 26.0	 -26.0	 1.0	 28.0	 1	 51	 5.176; % COW
	3712	 80.893	 0.0	 75.0	 -75.0	 1.0	 120.0	 1	 150	 11.786; % NG
	3717	 73.15225	 0.0	 59.0	 -59.0	 1.0	 135.4	 1	 117	 29.3045; % PEL
	3720	 87.91	 0.0	 81.0	 -81.0	 1.0	 75.0	 1	 162	 13.82; % PEL
	3723	 92.6315	 0.0	 89.0	 -89.0	 1.0	 38.6	 1	 177	 8.263; % NG
	3723	 35.8625	 0.0	 33.0	 -33.0	 1.0	 38.6	 1	 65	 6.725; % PEL
	3728	 154.36225	 0.0	 132.0	 -132.0	 1.0	 196.0	 1	 263	 45.7245; % COW
	3729	 172.40375	 0.0	 168.0	 -168.0	 1.0	 196.0	 1	 335	 9.8075; % NG
	3730	 265.437	 0.0	 247.0	 -247.0	 1.0	 196.0	 1	 493	 37.874; % NG
	3731	 134.182	 0.0	 128.0	 -128.0	 1.0	 196.0	 1	 256	 12.364; % NG
	3732	 182.56175	 0.0	 169.0	 -169.0	 1.0	 196.0	 1	 338	 27.1235; % NG
	3733	 135.41825	 0.0	 123.0	 -123.0	 1.0	 196.0	 1	 246	 24.8365; % NG
	3738	 162.8815	 0.0	 151.0	 -151.0	 1.0	 239.3	 1	 301	 24.763; % NG
	3743	 163.81725	 0.0	 151.0	 -151.0	 1.0	 230.95	 1	 302	 25.6345; % NG
	3744	 288.4085	 0.0	 278.0	 -278.0	 1.0	 230.95	 1	 556	 20.817; % NG
	3745	 225.6275	 0.0	 199.0	 -199.0	 1.0	 230.95	 1	 398	 53.255; % NG
	3746	 199.03275	 0.0	 186.0	 -186.0	 1.0	 230.95	 1	 371	 27.0655; % COW
	3751	 208.81675	 0.0	 193.0	 -193.0	 1.0	 150.0	 1	 385	 32.6335; % COW
	3756	 180.43225	 0.0	 169.0	 -169.0	 1.0	 135.0	 1	 337	 23.8645; % NG
	3759	 211.9845	 0.0	 207.0	 -207.0	 1.0	 63.25	 1	 413	 10.969; % NG
	3759	 216.83225	 0.0	 214.0	 -214.0	 1.0	 63.25	 1	 428	 5.6645; % NG
	3765	 191.38975	 0.0	 279.6	 -279.6	 1.0	 351.7	 1	 365	 17.7795; % NG
	3766	 232.11425	 0.0	 213.0	 -213.0	 1.0	 351.7	 1	 426	 38.2285; % NG
	3771	 10.03475	 0.09	 10.18	 -10.0	 1.0	 20.0	 1	 19	 1.0695; % NG
	3771	 19.41125	 0.0	 18.0	 -18.0	 1.0	 20.0	 1	 35	 3.8225; % NG
	3772	 21.426	 0.0	 20.0	 -20.0	 1.0	 20.0	 1	 39	 3.852; % NG
	3772	 35.15775	 0.0	 33.0	 -33.0	 1.0	 20.0	 1	 66	 4.3155; % NG
	3778	 147.84475	 0.0	 124.0	 -124.0	 1.0	 249.0	 1	 247	 48.6895; % NG
	3783	 148.2945	 0.0	 127.0	 -127.0	 1.0	 209.0	 1	 253	 43.589; % NG
	3784	 155.13325	 0.0	 135.0	 -135.0	 1.0	 209.0	 1	 270	 40.2665; % NG
	3787	 87.0625	 0.0	 79.0	 -79.0	 1.0	 83.33	 1	 157	 17.125; % NG
	3787	 48.704	 0.0	 52.8	 -52.8	 1.0	 83.33	 1	 93	 4.408; % COW
	3787	 72.0835	 0.0	 66.0	 -66.0	 1.0	 83.33	 1	 132	 12.167; % NG
	3792	 99.4515	 0.0	 94.0	 -94.0	 1.0	 115.0	 1	 187	 11.903; % COW
	3793	 69.21325	 0.0	 59.0	 -59.0	 1.0	 115.0	 1	 118	 20.4265; % NG
	3794	 116.655	 0.0	 104.0	 -104.0	 1.0	 115.0	 1	 207	 26.31; % NG
	3799	 302.4645	 0.0	 309.6	 -309.6	 1.0	 463.75	 1	 572	 32.929; % NG
	3800	 331.19025	 0.0	 288.0	 -288.0	 1.0	 463.75	 1	 552	 110.3805; % PEL
	3806	 0.0	 0.0	 262.513	 -68.727	 1.0	 563.33	 0	 23	 261.202; % NG
	3807	 499.00375	 0.0	 453.0	 -453.0	 1.0	 563.33	 1	 906	 92.0075; % NG
	3808	 543.1005	 0.0	 490.0	 -490.0	 1.0	 563.33	 1	 979	 107.201; % COW
	3813	 0.0	 0.0	 276.524	 -72.395	 1.0	 593.4	 0	 32	 188.084; % COW
	3814	 0.0	 0.0	 276.524	 -241.0	 1.0	 593.4	 0	 481	 147.909; % COW
	3819	 41.289	 0.0	 38.0	 -38.0	 1.0	 48.8	 1	 76	 6.578; % NG
	3819	 30.39275	 0.0	 26.0	 -26.0	 1.0	 48.8	 1	 51	 9.7855; % NG
	3824	 197.0995	 21.109	 227.218	 -185.0	 1.0	 446.4	 1	 369	 25.199; % NG
	3827	 212.05525	 0.0	 209.0	 -209.0	 1.0	 47.0	 1	 418	 6.1105; % NG
	3830	 89.075	 0.0	 87.0	 -87.0	 1.0	 63.7	 1	 173	 5.15; % NG
	3830	 77.1845	 0.0	 72.0	 -72.0	 1.0	 63.7	 1	 143	 11.369; % NG
	3830	 132.811	 0.0	 131.0	 -131.0	 1.0	 63.7	 1	 261	 4.622; % NG
	3834	 177.75	 0.0	 170.0	 -170.0	 1.0	 105.0	 1	 339	 16.5; % COW
	3840	 52.7755	 0.0	 43.0	 -43.0	 1.0	 150.0	 1	 86	 19.551; % COW
	3845	 238.961	 9.6655	 211.331	 -192.0	 1.0	 453.5	 1	 383	 94.922; % COW
	3849	 45.74125	 0.0	 45.0	 -45.0	 1.0	 10.5	 1	 90	 1.4825; % NG
	3850	 42.91175	 0.0	 43.0	 -43.0	 1.0	 10.5	 1	 85	 0.8235; % NG
	3850	 11.46075	 0.0	 11.0	 -11.0	 1.0	 10.5	 1	 22	 0.9215; % PEL
	4725	 62.7885	 0.0	 58.0	 -58.0	 1.0	 84.33	 1	 116	 9.577; % NG
	4726	 38.88825	 5.963	 42.926	 -31.0	 1.0	 84.33	 1	 62	 15.7765; % NG
	4727	 87.65625	 0.0	 82.0	 -82.0	 1.0	 84.33	 1	 164	 11.3125; % NG
	4730	 158.4095	 0.0	 169.2	 -169.2	 1.0	 3.8	 1	 316	 0.819; % NG
	4731	 15.373	 0.0	 15.0	 -15.0	 1.0	 3.8	 1	 30	 0.746; % NG
	4731	 63.45775	 0.0	 62.0	 -62.0	 1.0	 12.0	 1	 124	 2.9155; % NG
	4731	 43.14275	 0.0	 42.0	 -42.0	 1.0	 12.0	 1	 84	 2.2855; % PEL
	4736	 64.3975	 20.855	 96.71	 -55.0	 1.0	 190.0	 1	 110	 18.795; % COW
	4737	 103.99825	 3.355	 96.71	 -90.0	 1.0	 190.0	 1	 179	 28.9965; % NG
	4738	 100.98525	 4.855	 96.71	 -87.0	 1.0	 190.0	 1	 173	 28.9705; % COW
	4743	 14.559	 0.0	 14.0	 -14.0	 1.0	 8.4	 1	 28	 1.118; % NG
	4743	 16.71475	 0.0	 17.0	 -17.0	 1.0	 8.4	 1	 33	 0.4295; % PEL
	4749	 172.813	 0.0	 162.0	 -162.0	 1.0	 229.33	 1	 324	 21.626; % NG
	4750	 120.61225	 1.3655	 116.731	 -114.0	 1.0	 229.33	 1	 227	 14.2245; % NG
	4751	 80.71025	 7.3655	 116.731	 -102.0	 1.0	 229.33	 1	 139	 22.4205; % COW
	4752	 323.44175	 0.0	 303.0	 -303.0	 1.0	 229.33	 1	 605	 41.8835; % NG
	4753	 133.95825	 4.3655	 116.731	 -108.0	 1.0	 229.33	 1	 215	 52.9165; % NG
	4754	 228.122	 0.0	 220.0	 -220.0	 1.0	 229.33	 1	 439	 17.244; % NG
	4760	 78.589	 0.0	 77.0	 -77.0	 1.0	 80.9	 1	 153	 4.178; % NG
	4761	 69.3435	 0.0	 63.0	 -63.0	 1.0	 80.9	 1	 126	 12.687; % NG
	4762	 34.449	 4.589	 41.178	 -32.0	 1.0	 80.9	 1	 64	 4.898; % NG
	4763	 62.79625	 0.0	 60.0	 -60.0	 1.0	 80.9	 1	 119	 6.5925; % NG
	4767	 65.42775	 0.0	 63.0	 -63.0	 1.0	 19.6	 1	 126	 4.8555; % NG
	4772	 0.0	 0.0	 327.971	 -85.864	 1.0	 703.8	 0	 43	 288.628; % COW
	4775	 34.16825	 0.0	 33.0	 -33.0	 1.0	 40.0	 1	 66	 2.3365; % NG
	4776	 26.42875	 0.0	 25.0	 -25.0	 1.0	 40.0	 1	 49	 3.8575; % NG
	4781	 48.74575	 7.4195	 57.839	 -43.0	 1.0	 113.63	 1	 86	 11.4915; % NG
	4782	 200.842	 0.0	 192.0	 -192.0	 1.0	 113.63	 1	 384	 17.684; % COW
	4783	 194.558	 0.0	 181.0	 -181.0	 1.0	 113.63	 1	 362	 27.116; % COW
	4788	 106.02175	 0.0	 97.0	 -97.0	 1.0	 113.6	 1	 193	 19.0435; % NG
	4789	 62.4735	 0.411	 57.822	 -57.0	 1.0	 113.6	 1	 113	 11.947; % NG
	4790	 7.55	 0.0	 8.0	 -8.0	 1.0	 1.57	 1	 15	 0.1; % PEL
	4790	 15.133	 0.0	 15.0	 -15.0	 1.0	 1.57	 1	 30	 0.266; % PEL
	4791	 2.1345	 0.0	 2.0	 -2.0	 1.0	 1.57	 1	 4	 0.269; % PEL
	4792	 8.12275	 0.0	 8.0	 -8.0	 1.0	 1.57	 1	 16	 0.2455; % PEL
	4792	 6.116	 0.0	 6.0	 -6.0	 1.0	 1.57	 1	 12	 0.232; % PEL
	4793	 6.13925	 0.0	 6.0	 -6.0	 1.0	 1.57	 1	 12	 0.2785; % NG
	4796	 82.19175	 0.0	 79.0	 -79.0	 1.0	 50.4	 1	 157	 7.3835; % NG
	4796	 126.32475	 0.0	 125.0	 -125.0	 1.0	 50.4	 1	 250	 2.6495; % NG
	4801	 252.502	 0.0	 247.0	 -247.0	 1.0	 70.0	 1	 493	 12.004; % NG
	4801	 141.3675	 0.0	 135.0	 -135.0	 1.0	 70.0	 1	 270	 12.735; % PEL
	4807	 35.27675	 0.0	 35.0	 -35.0	 1.0	 20.7	 1	 69	 1.5535; % PEL
	4807	 30.57775	 0.0	 31.0	 -31.0	 1.0	 3.0	 1	 61	 0.1555; % PEL
	4808	 8.76025	 0.0	 9.0	 -9.0	 1.0	 3.0	 1	 17	 0.5205; % PEL
	4809	 4.3485	 0.0	 4.0	 -4.0	 1.0	 3.0	 1	 8	 0.697; % NG
	4813	 2.067	 0.0	 2.0	 -2.0	 1.0	 2.08	 1	 4	 0.134; % PEL
	4814	 10.67075	 0.0	 11.0	 -11.0	 1.0	 2.08	 1	 21	 0.3415; % COW
	4814	 4.2	 0.0	 4.0	 -4.0	 1.0	 2.08	 1	 8	 0.4; % NG
	4815	 7.6695	 0.0	 8.0	 -8.0	 1.0	 2.08	 1	 15	 0.339; % PEL
	4815	 10.1085	 0.0	 10.0	 -10.0	 1.0	 2.08	 1	 20	 0.217; % PEL
	4818	 78.78025	 0.0	 75.0	 -75.0	 1.0	 41.0	 1	 150	 7.5605; % COW
	4821	 120.6235	 0.0	 378.0	 -378.0	 1.0	 32.0	 1	 235	 6.247; % NG
	4822	 97.1025	 -3.039	 95.0	 -101.078	 1.0	 32.0	 1	 189	 5.205; % NG
	4822	 48.58325	 0.0	 48.0	 -48.0	 1.0	 32.0	 1	 95	 2.1665; % PEL
	4822	 80.3855	 0.0	 77.0	 -77.0	 1.0	 32.0	 1	 153	 7.771; % PEL
	4822	 48.12275	 0.0	 47.0	 -47.0	 1.0	 32.0	 1	 93	 3.2455; % PEL
	4822	 133.3465	 0.0	 132.0	 -132.0	 1.0	 32.0	 1	 263	 3.693; % PEL
	4828	 71.12975	 0.2975	 67.595	 -67.0	 1.0	 132.8	 1	 133	 9.2595; % NG
	4829	 37.57425	 16.7975	 67.595	 -34.0	 1.0	 132.8	 1	 68	 7.1485; % NG
	4832	 110.67825	 0.0	 110.0	 -110.0	 1.0	 12.5	 1	 219	 2.3565; % PEL
	4833	 26.49775	 0.0	 25.0	 -25.0	 1.0	 12.5	 1	 50	 2.9955; % PEL
	4838	 21.674	 0.0	 20.0	 -20.0	 1.0	 22.0	 1	 40	 3.348; % PEL
	4838	 48.14125	 0.0	 47.0	 -47.0	 1.0	 22.0	 1	 94	 2.2825; % NG
	4843	 0.0	 0.0	 260.028	 -68.076	 1.0	 558.0	 0	 68	 255.81; % NG
	4848	 0.0	 0.0	 286.404	 -76.0	 1.0	 614.6	 0	 152	 147.153; % COW
	4853	 64.81375	 27.115	 108.23	 -54.0	 1.0	 212.63	 1	 108	 21.6275; % NG
	4854	 134.4545	 0.0	 111.0	 -111.0	 1.0	 212.63	 1	 221	 47.909; % COW
	4855	 106.6635	 6.115	 108.23	 -96.0	 1.0	 212.63	 1	 192	 21.327; % NG
	4860	 68.529	 0.0	 62.0	 -62.0	 1.0	 113.6	 1	 123	 14.058; % NG
	4861	 118.76	 0.0	 115.0	 -115.0	 1.0	 113.6	 1	 229	 8.52; % COW
	4862	 16.4195	 0.0	 16.0	 -16.0	 1.0	 4.1	 1	 32	 0.839; % PEL
	4862	 9.31075	 0.0	 9.0	 -9.0	 1.0	 4.1	 1	 18	 0.6215; % PEL
	4867	 299.79825	 0.0	 255.0	 -255.0	 1.0	 445.5	 1	 509	 90.5965; % COW
	4868	 276.953	 0.0	 237.0	 -237.0	 1.0	 445.5	 1	 474	 79.906; % COW
	4874	 171.9585	 0.0	 163.0	 -163.0	 1.0	 186.7	 1	 325	 18.917; % NG
	4875	 137.9035	 0.0	 117.0	 -117.0	 1.0	 186.7	 1	 233	 42.807; % NG
	4878	 80.9885	 0.0	 81.0	 -81.0	 1.0	 6.0	 1	 161	 0.977; % PEL
	4879	 40.0615	 0.0	 39.0	 -39.0	 1.0	 19.0	 1	 78	 2.123; % NG
	4884	 54.34225	 0.0	 52.0	 -52.0	 1.0	 60.0	 1	 103	 5.6845; % COW
	4888	 15.9275	 0.0	 16.0	 -16.0	 1.0	 4.7	 1	 31	 0.855; % NG
	4888	 15.86025	 0.0	 16.0	 -16.0	 1.0	 4.7	 1	 31	 0.7205; % NG
	4889	 4.47925	 0.0	 4.0	 -4.0	 1.0	 4.7	 1	 8	 0.9585; % NG
	4889	 7.0105	 0.0	 7.0	 -7.0	 1.0	 4.7	 1	 13	 1.021; % PEL
	4890	 12.453	 0.0	 12.0	 -12.0	 1.0	 4.7	 1	 24	 0.906; % NG
	4895	 150.103	 0.0	 141.0	 -141.0	 1.0	 186.2	 1	 282	 18.206; % NG
	4901	 670.6315	 0.0	 628.0	 -628.0	 1.0	 653.33	 1	 1255	 86.263; % COW
	4902	 378.7915	 0.0	 334.0	 -334.0	 1.0	 653.33	 1	 667	 90.583; % COW
	4903	 557.58075	 0.0	 492.0	 -492.0	 1.0	 653.33	 1	 983	 132.1615; % COW
	4908	 114.12725	 3.8935	 113.787	 -106.0	 1.0	 223.55	 1	 211	 17.2545; % COW
	4909	 90.936	 20.3935	 113.787	 -73.0	 1.0	 223.55	 1	 146	 35.872; % NG
	4910	 142.53475	 0.0	 116.0	 -116.0	 1.0	 223.55	 1	 232	 53.0695; % NG
	4911	 72.0125	 28.8935	 113.787	 -56.0	 1.0	 223.55	 1	 112	 32.025; % NG
	4914	 10.196	 0.0	 14.4	 -14.4	 1.0	 4.67	 1	 20	 0.392; % NG
	4914	 20.4935	 0.0	 20.0	 -20.0	 1.0	 4.67	 1	 40	 0.987; % NG
	4914	 7.43375	 0.0	 14.4	 -14.4	 1.0	 4.67	 1	 14	 0.8675; % NG
	4919	 114.886	 0.0	 101.0	 -101.0	 1.0	 125.0	 1	 201	 28.772; % NG
	4922	 112.945	 0.0	 108.0	 -108.0	 1.0	 50.4	 1	 216	 9.89; % NG
	4922	 78.444	 0.0	 77.0	 -77.0	 1.0	 50.4	 1	 154	 2.888; % NG
	4927	 20.23125	 0.344	 17.688	 -17.0	 1.0	 34.75	 1	 34	 6.4625; % PEL
	4928	 31.021	 0.0	 28.0	 -28.0	 1.0	 34.75	 1	 56	 6.042; % PEL
	4928	 15.21975	 1.844	 17.688	 -14.0	 1.0	 34.75	 1	 27	 3.4395; % PEL
	4929	 37.35775	 0.0	 36.0	 -36.0	 1.0	 34.75	 1	 72	 2.7155; % NG
	4929	 10.2405	 4.344	 17.688	 -9.0	 1.0	 34.75	 1	 17	 3.481; % NG
	4930	 33.542	 0.0	 30.0	 -30.0	 1.0	 34.75	 1	 59	 8.084; % PEL
	4933	 94.97475	 0.0	 91.0	 -91.0	 1.0	 98.25	 1	 181	 8.9495; % NG
	4933	 98.5975	 0.0	 91.0	 -91.0	 1.0	 98.25	 1	 182	 15.195; % NG
	4933	 29.8885	 12.5045	 50.009	 -25.0	 1.0	 98.25	 1	 50	 9.777; % NG
	4933	 60.9925	 0.0	 54.0	 -54.0	 1.0	 98.25	 1	 108	 13.985; % NG
	4933	 105.3515	 0.0	 94.0	 -94.0	 1.0	 98.25	 1	 188	 22.703; % NG
	4933	 50.601	 1.5045	 50.009	 -47.0	 1.0	 98.25	 1	 93	 8.202; % NG
	4939	 81.7595	 0.0	 74.0	 -74.0	 1.0	 75.43	 1	 147	 16.519; % PEL
	4940	 69.5295	 0.0	 65.0	 -65.0	 1.0	 75.43	 1	 129	 10.059; % PEL
	4941	 38.925	 2.198	 38.396	 -34.0	 1.0	 75.43	 1	 68	 9.85; % PEL
	4944	 22.1355	 0.0	 22.0	 -22.0	 1.0	 4.0	 1	 44	 0.271; % NG
	4944	 15.4905	 0.0	 15.0	 -15.0	 1.0	 4.0	 1	 30	 0.981; % NG
	4944	 15.77125	 0.0	 16.0	 -16.0	 1.0	 4.0	 1	 31	 0.5425; % PEL
	4948	 21.12625	 0.0	 21.0	 -21.0	 1.0	 10.0	 1	 41	 1.2525; % NG
	4951	 68.13875	 0.0	 67.0	 -67.0	 1.0	 14.3	 1	 133	 3.2775; % COW
	4956	 303.86525	 0.0	 280.0	 -280.0	 1.0	 208.0	 1	 559	 48.7305; % NG
	4957	 156.90025	 0.0	 139.0	 -139.0	 1.0	 208.0	 1	 277	 36.8005; % NG
	4958	 65.38925	 23.436	 105.872	 -59.0	 1.0	 208.0	 1	 117	 13.7785; % NG
	4961	 51.053	 0.0	 46.0	 -46.0	 1.0	 83.9	 1	 91	 11.106; % NG
	4966	 20.1845	 16.959	 51.918	 -18.0	 1.0	 102.0	 1	 35	 5.369; % NG
	4967	 48.10575	 6.459	 51.918	 -39.0	 1.0	 102.0	 1	 77	 19.2115; % NG
	4968	 44.283	 9.459	 51.918	 -33.0	 1.0	 102.0	 1	 65	 23.566; % NG
	4973	 101.25825	 0.6575	 91.315	 -90.0	 1.0	 179.4	 1	 179	 23.5165; % NG
	4974	 220.0855	 0.0	 212.0	 -212.0	 1.0	 179.4	 1	 424	 16.171; % COW
	4975	 6.15425	 0.0	 6.0	 -6.0	 1.0	 2.5	 1	 12	 0.3085; % PEL
	4980	 85.7215	 0.0	 84.0	 -84.0	 1.0	 25.0	 1	 168	 3.443; % COW
	4985	 602.245	 0.0	 489.0	 -489.0	 1.0	 1199.8	 1	 977	 227.49; % COW
	4988	 94.99725	 0.0	 91.0	 -91.0	 1.0	 38.4	 1	 181	 8.9945; % NG
	4993	 59.085	 0.0	 58.0	 -58.0	 1.0	 22.5	 1	 116	 2.17; % NG
	4994	 79.526	 0.0	 79.0	 -79.0	 1.0	 22.5	 1	 157	 2.052; % NG
	4995	 19.41425	 0.0	 19.0	 -19.0	 1.0	 7.5	 1	 37	 1.8285; % NG
	5000	 290.429	 0.0	 273.0	 -273.0	 1.0	 422.0	 1	 545	 35.858; % COW
	5001	 159.2625	 1.057	 128.114	 -126.0	 1.0	 422.0	 1	 249	 69.525; % NG
	5002	 1.04725	 0.0	 1.2	 -1.2	 1.0	 0.7	 1	 2	 0.0945; % PEL
	5002	 2.02325	 0.0	 2.0	 -2.0	 1.0	 0.7	 1	 4	 0.0465; % NG
	5003	 4.561	 54.7635	 114.527	 -5.0	 1.0	 0.7	 1	 9	 0.122; % PEL
	5003	 3.08325	 0.0	 3.0	 -3.0	 1.0	 0.7	 1	 6	 0.1665; % PEL
	5009	 180.3315	 42.36	 221.72	 -137.0	 1.0	 435.6	 1	 273	 87.663; % NG
	5010	 220.7875	 25.86	 221.72	 -170.0	 1.0	 435.6	 1	 340	 101.575; % NG
	5011	 143.74125	 13.66	 221.72	 -194.4	 1.0	 435.6	 1	 248	 39.4825; % COW
	5012	 331.903	 0.0	 301.0	 -301.0	 1.0	 435.6	 1	 601	 62.806; % COW
	5013	 170.27	 11.86	 221.72	 -198.0	 1.0	 435.6	 1	 278	 62.54; % NG
	5019	 68.24675	 15.9705	 93.941	 -62.0	 1.0	 184.56	 1	 123	 13.4935; % NG
	5020	 103.098	 0.9705	 93.941	 -92.0	 1.0	 184.56	 1	 183	 23.196; % NG
	5021	 122.5885	 0.0	 105.0	 -105.0	 1.0	 184.56	 1	 210	 35.177; % NG
	5022	 90.52	 10.9705	 93.941	 -72.0	 1.0	 184.56	 1	 143	 38.04; % NG
	5023	 83.7435	 8.9705	 93.941	 -76.0	 1.0	 184.56	 1	 152	 15.487; % NG
	5028	 181.83125	 36.38	 226.76	 -154.0	 1.0	 445.5	 1	 307	 56.6625; % NG
	5033	 64.87825	 0.0	 59.0	 -59.0	 1.0	 104.0	 1	 117	 12.7565; % NG
	5034	 148.2265	 0.0	 144.0	 -144.0	 1.0	 104.0	 1	 287	 9.453; % COW
	5035	 36.05275	 9.968	 52.936	 -33.0	 1.0	 104.0	 1	 65	 7.1055; % NG
	5036	 78.041	 0.0	 66.0	 -66.0	 1.0	 104.0	 1	 131	 25.082; % NG
	5041	 323.42125	 0.0	 314.0	 -314.0	 1.0	 216.5	 1	 628	 18.8425; % COW
	5042	 98.42875	 136.58	 356.16	 -83.0	 1.0	 216.5	 1	 166	 30.8575; % NG
	5043	 108.907	 17.0645	 120.129	 -86.0	 1.0	 216.5	 1	 172	 45.814; % NG
	5049	 136.15	 44.574	 192.148	 -103.0	 1.0	 377.5	 1	 206	 66.3; % NG
	5050	 106.3695	 49.074	 192.148	 -94.0	 1.0	 377.5	 1	 187	 25.739; % NG
	5056	 113.4635	 0.0	 109.0	 -109.0	 1.0	 150.65	 1	 218	 8.927; % NG
	5057	 133.21825	 0.0	 116.0	 -116.0	 1.0	 150.65	 1	 231	 35.4365; % NG
	5058	 117.412	 0.0	 103.0	 -103.0	 1.0	 150.65	 1	 206	 28.824; % NG
	5059	 80.73075	 1.8405	 76.681	 -73.0	 1.0	 150.65	 1	 145	 16.4615; % NG
	5060	 106.957	 0.0	 92.0	 -92.0	 1.0	 150.65	 1	 184	 29.914; % NG
	5061	 125.2805	 0.0	 113.0	 -113.0	 1.0	 150.65	 1	 225	 25.561; % NG
	5068	 0.0	 0.0	 405.0	 -405.0	 1.0	 634.3	 0	 809	 80.9845; % COW
	5069	 0.0	 0.0	 295.584	 -77.385	 1.0	 634.3	 0	 96	 67.891; % NG
	5070	 0.0	 0.0	 295.584	 -77.385	 1.0	 634.3	 0	 5	 315.644; % COW
	5074	 83.02425	 0.0	 80.0	 -80.0	 1.0	 38.4	 1	 160	 6.0485; % COW
	5074	 72.20725	 0.0	 71.0	 -71.0	 1.0	 38.4	 1	 141	 3.4145; % COW
	5077	 47.44825	 0.0	 47.0	 -47.0	 1.0	 7.2	 1	 94	 0.8965; % COW
	5077	 17.83625	 1.2855	 19.571	 -17.0	 1.0	 38.45	 1	 33	 2.6725; % NG
	5077	 62.471	 0.0	 60.0	 -60.0	 1.0	 38.45	 1	 119	 5.942; % NG
	5083	 0.0	 0.0	 595.0	 -595.0	 1.0	 720.7	 0	 1189	 170.9975; % NUC
	5088	 283.05325	 87.1055	 381.211	 -207.0	 1.0	 1035.9	 1	 413	 153.1065; % COW
	5092	 35.5525	 0.0	 33.0	 -33.0	 1.0	 29.15	 1	 66	 5.105; % PEL
	5092	 56.78475	 0.0	 56.0	 -56.0	 1.0	 29.15	 1	 112	 1.5695; % PEL
	5098	 175.35025	 13.0925	 212.185	 -186.0	 1.0	 416.87	 1	 258	 92.7005; % COW
	5099	 207.98975	 18.5925	 212.185	 -175.0	 1.0	 416.87	 1	 350	 65.9795; % COW
	5100	 187.11275	 25.0925	 212.185	 -162.0	 1.0	 416.87	 1	 324	 50.2255; % COW
	5103	 159.129	 0.0	 158.0	 -158.0	 1.0	 18.17	 1	 316	 2.258; % NG
	5104	 14.21025	 0.0	 14.0	 -14.0	 1.0	 2.23	 1	 28	 0.4205; % PEL
	5104	 7.0775	 0.0	 7.0	 -7.0	 1.0	 2.23	 1	 14	 0.155; % PEL
	5104	 29.1815	 0.0	 29.0	 -29.0	 1.0	 2.23	 1	 58	 0.363; % PEL
	5104	 29.17525	 0.0	 29.0	 -29.0	 1.0	 18.17	 1	 57	 1.3505; % PEL
	5104	 9.0555	 0.1255	 9.251	 -9.0	 1.0	 18.17	 1	 17	 1.111; % PEL
	5104	 38.1955	 0.0	 38.0	 -38.0	 1.0	 18.17	 1	 75	 1.391; % PEL
	5108	 71.47975	 0.0	 70.0	 -70.0	 1.0	 26.3	 1	 139	 3.9595; % PEL
	5108	 167.453	 0.0	 166.0	 -166.0	 1.0	 26.3	 1	 331	 3.906; % PEL
	5108	 59.38425	 0.0	 59.0	 -59.0	 1.0	 26.3	 1	 117	 1.7685; % NG
	5112	 14.47175	 0.0	 13.0	 -13.0	 1.0	 14.87	 1	 26	 2.9435; % PEL
	5112	 28.25875	 0.0	 27.0	 -27.0	 1.0	 14.87	 1	 53	 3.5175; % COW
	5112	 10.521	 0.0	 10.0	 -10.0	 1.0	 14.87	 1	 19	 2.042; % NG
	6144	 0.0	 0.0	 419.4	 -384.0	 1.0	 900.0	 0	 767	 151.8325; % NUC
	6145	 0.0	 0.0	 695.0	 -695.0	 1.0	 900.0	 0	 1390	 67.476; % NUC
	6148	 165.703	 0.0	 165.0	 -165.0	 1.0	 22.0	 1	 330	 1.406; % NG
	6149	 39.857	 0.0	 39.0	 -39.0	 1.0	 22.0	 1	 78	 1.714; % PEL
	6149	 55.56375	 0.0	 54.0	 -54.0	 1.0	 22.0	 1	 108	 3.1275; % NG
	6152	 66.8925	 0.0	 65.0	 -65.0	 1.0	 28.0	 1	 129	 4.785; % NG
	6156	 15.0665	 0.0	 15.0	 -15.0	 1.0	 10.8	 1	 29	 1.133; % NG
	6156	 45.29925	 0.0	 45.0	 -45.0	 1.0	 10.8	 1	 90	 0.5985; % NG
	6156	 58.09175	 0.0	 57.0	 -57.0	 1.0	 10.8	 1	 114	 2.1835; % NG
	6159	 89.08	 0.0	 100.8	 -100.8	 1.0	 92.5	 1	 161	 17.16; % PEL
	6159	 72.39725	 0.0	 100.8	 -100.8	 1.0	 92.5	 1	 136	 8.7945; % NG
	6166	 156.891	 0.0	 131.0	 -131.0	 1.0	 248.67	 1	 262	 51.782; % NG
	6167	 76.7415	 27.7855	 126.571	 -71.0	 1.0	 248.67	 1	 141	 12.483; % NG
	6168	 134.62025	 2.7855	 126.571	 -121.0	 1.0	 248.67	 1	 242	 27.2405; % NG
	6171	 54.11475	 0.0	 48.0	 -48.0	 1.0	 56.67	 1	 96	 12.2295; % NG
	6171	 122.7095	 0.0	 120.0	 -120.0	 1.0	 56.67	 1	 239	 6.419; % PEL
	6171	 73.6285	 0.0	 71.0	 -71.0	 1.0	 56.67	 1	 141	 6.257; % NG
	6171	 49.6615	 0.0	 48.0	 -48.0	 1.0	 56.67	 1	 95	 4.323; % NG
	6171	 86.22575	 0.0	 80.0	 -80.0	 1.0	 56.67	 1	 159	 13.4515; % PEL
	6171	 54.96975	 0.0	 51.0	 -51.0	 1.0	 56.67	 1	 101	 8.9395; % PEL
	6175	 237.9785	 0.0	 427.2	 -427.2	 1.0	 99.92	 1	 463	 12.957; % NG
	6175	 173.80625	 0.0	 427.2	 -427.2	 1.0	 99.92	 1	 337	 10.6125; % NG
	6175	 186.022	 0.0	 427.2	 -427.2	 1.0	 99.92	 1	 362	 10.044; % NG
	6175	 217.41075	 0.0	 427.2	 -427.2	 1.0	 99.92	 1	 417	 17.8215; % NG
	6175	 172.99775	 0.0	 427.2	 -427.2	 1.0	 99.92	 1	 339	 6.9955; % NG
	6175	 220.717	 0.0	 427.2	 -427.2	 1.0	 99.92	 1	 418	 23.434; % NG
	6180	 68.738	 0.0	 67.0	 -67.0	 1.0	 28.0	 1	 133	 4.476; % NG
	6180	 72.92025	 0.0	 71.0	 -71.0	 1.0	 28.0	 1	 142	 3.8405; % PEL
	6181	 25.67475	 0.0	 26.0	 -26.0	 1.0	 3.0	 1	 51	 0.3495; % PEL
	6181	 37.5805	 0.0	 38.0	 -38.0	 1.0	 3.0	 1	 75	 0.161; % COW
	6181	 27.7945	 0.0	 28.0	 -28.0	 1.0	 3.0	 1	 55	 0.589; % COW
	6184	 8.851	 0.0	 10.8	 -10.8	 1.0	 3.4	 1	 17	 0.702; % PEL
	6184	 11.19925	 0.0	 11.0	 -11.0	 1.0	 3.4	 1	 22	 0.3985; % PEL
	6184	 11.31775	 0.0	 11.0	 -11.0	 1.0	 3.4	 1	 22	 0.6355; % NG
	6184	 13.27125	 0.0	 13.0	 -13.0	 1.0	 3.4	 1	 26	 0.5425; % NG
	6189	 46.06775	 -37.8415	 45.0	 -120.683	 1.0	 40.2	 1	 90	 2.1355; % NG
	6190	 82.7715	 -21.3415	 78.0	 -120.683	 1.0	 40.2	 1	 156	 9.543; % NG
	6196	 148.37825	 0.0	 134.0	 -134.0	 1.0	 226.37	 1	 267	 29.7565; % NG
	6197	 107.31225	 -0.5895	 115.221	 -116.4	 1.0	 226.37	 1	 190	 24.6245; % NG
	6198	 96.31225	 18.1105	 115.221	 -79.0	 1.0	 226.37	 1	 157	 35.6245; % NG
	6204	 539.94175	 0.0	 432.0	 -432.0	 1.0	 922.5	 1	 863	 216.8835; % COW
	6205	 733.24825	 0.0	 653.0	 -653.0	 1.0	 922.5	 1	 1305	 161.4965; % NUC
	6209	 47.48125	 0.0	 46.0	 -46.0	 1.0	 40.0	 1	 92	 2.9625; % NG
	6214	 57.6685	 -43.3905	 54.0	 -140.781	 1.0	 48.0	 1	 108	 7.337; % NG
	6214	 29.10675	 0.0	 27.0	 -27.0	 1.0	 48.0	 1	 54	 4.2135; % NG
	6215	 14.47675	 -45.3865	 14.0	 -104.773	 1.0	 4.3	 1	 28	 0.9535; % NG
	6215	 16.34025	 0.0	 16.0	 -16.0	 1.0	 4.3	 1	 32	 0.6805; % NG
	6216	 39.62325	 -32.3865	 40.0	 -104.773	 1.0	 3.5	 1	 79	 0.2465; % PEL
	6222	 0.0	 0.0	 419.4	 -122.0	 1.0	 900.0	 0	 243	 190.5705; % COW
	6223	 0.0	 0.0	 752.0	 -752.0	 1.0	 900.0	 0	 1504	 153.027; % COW
	6227	 21.187	 0.0	 21.0	 -21.0	 1.0	 19.5	 1	 41	 1.374; % NG
	6227	 23.17675	 0.0	 21.0	 -21.0	 1.0	 19.5	 1	 42	 4.3535; % PEL
	6232	 106.8975	 0.0	 138.0	 -138.0	 1.0	 120.0	 1	 195	 18.795; % COW
	6235	 273.41575	 0.0	 273.0	 -273.0	 1.0	 10.8	 1	 546	 0.8315; % NG
	6236	 11.07225	 0.0	 11.0	 -11.0	 1.0	 1.3	 1	 22	 0.1445; % PEL
	6236	 38.38675	 0.0	 38.0	 -38.0	 1.0	 10.8	 1	 76	 0.7735; % NG
	6236	 42.123	 0.0	 41.0	 -41.0	 1.0	 10.8	 1	 82	 2.246; % PEL
	6242	 0.0	 0.0	 283.794	 -74.298	 1.0	 609.0	 0	 69	 293.852; % NG
	6246	 92.78975	 0.0	 92.0	 -92.0	 1.0	 20.0	 1	 184	 1.5795; % PEL
	6252	 218.615	 41.014	 260.028	 -178.0	 1.0	 558.0	 1	 355	 82.23; % COW
	6258	 190.51175	 46.4115	 281.223	 -188.4	 1.0	 552.5	 1	 351	 30.0235; % NG
	6264	 182.49225	 0.0	 158.0	 -158.0	 1.0	 238.27	 1	 316	 48.9845; % NG
	6265	 158.65175	 0.0	 140.0	 -140.0	 1.0	 238.27	 1	 280	 37.3035; % COW
	6266	 194.75675	 0.0	 185.0	 -185.0	 1.0	 238.27	 1	 370	 19.5135; % NG
	6272	 0.0	 0.0	 335.52	 -240.0	 1.0	 720.0	 0	 480	 124.8315; % COW
	6276	 3.85	 0.0	 8.4	 -8.4	 1.0	 6.4	 1	 7	 0.7; % PEL
	6276	 7.11	 0.0	 8.4	 -8.4	 1.0	 6.4	 1	 13	 1.22; % PEL
	6277	 14.99475	 0.0	 15.0	 -15.0	 1.0	 6.4	 1	 29	 0.9895; % NG
	6280	 10.0105	 0.0	 10.0	 -10.0	 1.0	 0.3	 1	 20	 0.021; % NG
	6280	 9.16475	 0.0	 9.0	 -9.0	 1.0	 1.44	 1	 18	 0.3295; % NG
	6280	 14.635	 0.0	 15.0	 -15.0	 1.0	 1.44	 1	 29	 0.27; % NG
	6280	 13.0435	 0.0	 13.0	 -13.0	 1.0	 1.44	 1	 26	 0.087; % PEL
	6280	 10.602	 0.0	 11.0	 -11.0	 1.0	 1.44	 1	 21	 0.204; % PEL
	6280	 7.63	 0.0	 8.0	 -8.0	 1.0	 1.44	 1	 15	 0.26; % PEL
	6280	 3.635	 0.0	 4.0	 -4.0	 1.0	 1.6	 1	 7	 0.27; % PEL
	6280	 4.6395	 0.0	 5.0	 -5.0	 1.0	 1.6	 1	 9	 0.279; % PEL
	6280	 12.5675	 0.0	 13.0	 -13.0	 1.0	 1.6	 1	 25	 0.135; % PEL
	6283	 63.0835	 0.0	 63.0	 -63.0	 1.0	 8.5	 1	 125	 1.167; % PEL
	6283	 96.535	 0.0	 96.0	 -96.0	 1.0	 8.5	 1	 191	 2.07; % NG
	6284	 82.68225	 -19.545	 82.0	 -121.09	 1.0	 8.5	 1	 164	 1.3645; % COW
	6287	 28.21275	 0.0	 362.4	 -362.4	 1.0	 44.86	 1	 47	 9.4255; % NG
	6288	 57.059	 0.0	 53.0	 -53.0	 1.0	 44.86	 1	 105	 9.118; % NG
	6288	 57.54675	 0.0	 53.0	 -53.0	 1.0	 44.86	 1	 105	 10.0935; % NG
	6288	 28.39325	 0.0	 25.0	 -25.0	 1.0	 44.86	 1	 50	 6.7865; % NG
	6288	 13.32725	 3.017	 22.834	 -16.8	 1.0	 44.86	 1	 22	 4.6545; % NG
	6294	 282.03325	 0.0	 234.0	 -234.0	 1.0	 404.67	 1	 467	 97.0665; % NG
	6295	 324.448	 0.0	 282.0	 -282.0	 1.0	 404.67	 1	 563	 85.896; % NG
	6296	 341.58025	 0.0	 307.0	 -307.0	 1.0	 404.67	 1	 613	 70.1605; % COW
	6297	 172.93475	 30.9875	 205.975	 -144.0	 1.0	 404.67	 1	 287	 58.8695; % NG
	6298	 505.9595	 0.0	 477.0	 -477.0	 1.0	 404.67	 1	 953	 58.919; % COW
	6299	 183.465	 24.9875	 205.975	 -156.0	 1.0	 404.67	 1	 311	 55.93; % NG
	6300	 31.8265	 0.0	 32.0	 -32.0	 1.0	 3.5	 1	 63	 0.653; % PEL
	6304	 32.92275	 -45.045	 31.0	 -121.09	 1.0	 22.7	 1	 61	 4.8455; % NG
	6304	 69.859	 0.0	 69.0	 -69.0	 1.0	 22.7	 1	 138	 1.718; % COW
	6308	 70.32175	 0.0	 68.0	 -68.0	 1.0	 37.5	 1	 136	 4.6435; % NG
	6308	 64.625	 0.0	 64.0	 -64.0	 1.0	 37.5	 1	 127	 2.25; % PEL
	6313	 33.4395	 0.0	 33.6	 -33.6	 1.0	 34.2	 1	 59	 7.879; % NG
	6313	 47.48825	 0.0	 46.0	 -46.0	 1.0	 34.2	 1	 92	 2.9765; % PEL
	6314	 43.35875	 0.0	 57.6	 -57.6	 1.0	 34.2	 1	 84	 2.7175; % NG
	6319	 279.25575	 0.0	 272.0	 -272.0	 1.0	 136.0	 1	 543	 15.5115; % COW
	6325	 243.2475	 0.0	 375.6	 -375.6	 1.0	 118.0	 1	 460	 26.495; % NG
	6326	 212.50075	 0.0	 344.4	 -344.4	 1.0	 118.0	 1	 396	 29.0015; % NG
	6329	 219.4185	 0.0	 218.0	 -218.0	 1.0	 56.0	 1	 436	 2.837; % NG
	6329	 243.509	 0.0	 237.0	 -237.0	 1.0	 56.0	 1	 474	 13.018; % PEL
	6336	 54.0315	 0.0	 53.0	 -53.0	 1.0	 40.2	 1	 105	 3.063; % COW
	6337	 57.83975	 0.0	 54.0	 -54.0	 1.0	 40.2	 1	 108	 7.6795; % NG
	6337	 29.6435	 0.0	 26.0	 -26.0	 1.0	 40.2	 1	 51	 8.287; % NG
	6338	 36.662	 0.0	 36.0	 -36.0	 1.0	 40.2	 1	 71	 2.324; % PEL
	6343	 69.74525	 12.3965	 78.793	 -54.0	 1.0	 154.8	 1	 107	 32.4905; % NG
	6346	 175.21175	 0.0	 174.0	 -174.0	 1.0	 20.0	 1	 348	 2.4235; % NG
	6347	 20.37825	 0.0	 19.0	 -19.0	 1.0	 20.0	 1	 37	 3.7565; % NG
	6347	 17.59	 0.0	 17.0	 -17.0	 1.0	 20.0	 1	 33	 2.18; % NG
	6347	 17.142	 0.0	 15.0	 -15.0	 1.0	 20.0	 1	 30	 4.284; % PEL
	6347	 55.45475	 0.0	 54.0	 -54.0	 1.0	 20.0	 1	 107	 3.9095; % NG
	6959	 0.0	 0.0	 265.154	 -69.418	 1.0	 569.0	 0	 7	 180.116; % NG
	6960	 0.0	 0.0	 265.154	 -69.418	 1.0	 569.0	 0	 54	 137.111; % NG
	6964	 90.42225	 0.0	 77.0	 -77.0	 1.0	 132.0	 1	 154	 26.8445; % NG
	6967	 58.51475	 0.0	 56.0	 -56.0	 1.0	 35.0	 1	 111	 6.0295; % NG
	6967	 50.37275	 0.0	 48.0	 -48.0	 1.0	 35.0	 1	 96	 4.7455; % PEL
	6970	 48.192	 0.0	 48.0	 -48.0	 1.0	 1.67	 1	 96	 0.384; % PEL
	6970	 42.673	 0.0	 43.0	 -43.0	 1.0	 1.67	 1	 85	 0.346; % PEL
	6970	 56.54825	 0.0	 57.0	 -57.0	 1.0	 1.67	 1	 113	 0.0965; % PEL
	6970	 28.58175	 0.0	 29.0	 -29.0	 1.0	 1.67	 1	 57	 0.1635; % PEL
	6970	 33.86875	 8.014	 44.028	 -28.0	 1.0	 86.5	 1	 56	 11.7375; % NG
	6970	 63.648	 0.0	 58.0	 -58.0	 1.0	 86.5	 1	 115	 12.296; % NG
	6973	 71.86125	 0.0	 69.0	 -69.0	 1.0	 37.0	 1	 138	 5.7225; % PEL
	6977	 101.484	 0.0	 89.0	 -89.0	 1.0	 156.17	 1	 178	 24.968; % NG
	6978	 83.2295	 6.2445	 79.489	 -67.0	 1.0	 156.17	 1	 134	 32.459; % COW
	6979	 152.928	 0.0	 135.0	 -135.0	 1.0	 156.17	 1	 270	 35.856; % NG
	6980	 44.614	 0.0	 45.0	 -45.0	 1.0	 4.2	 1	 89	 0.228; % NG
	6980	 20.4845	 0.0	 20.0	 -20.0	 1.0	 4.2	 1	 40	 0.969; % NG
	6981	 24.2415	 0.0	 24.0	 -24.0	 1.0	 4.2	 1	 48	 0.483; % NG
	6981	 27.42525	 0.0	 27.0	 -27.0	 1.0	 4.2	 1	 54	 0.8505; % NG
	6984	 46.0125	 0.0	 43.0	 -43.0	 1.0	 49.33	 1	 85	 7.025; % PEL
	6984	 82.62925	 0.0	 78.0	 -78.0	 1.0	 49.33	 1	 155	 10.2585; % NG
	6984	 112.8	 0.0	 110.0	 -110.0	 1.0	 49.33	 1	 220	 5.6; % NG
	6987	 29.966	 0.0	 28.0	 -28.0	 1.0	 19.5	 1	 56	 3.932; % PEL
	6987	 126.17625	 0.0	 125.0	 -125.0	 1.0	 19.5	 1	 249	 3.3525; % NG
	6990	 42.577	 0.0	 312.0	 -312.0	 1.0	 48.0	 1	 81	 4.154; % NG
	6991	 81.25425	 0.0	 77.0	 -77.0	 1.0	 48.0	 1	 154	 8.5085; % NG
	6991	 121.28025	 0.0	 117.0	 -117.0	 1.0	 48.0	 1	 233	 9.5605; % NG
	6991	 63.017	 0.0	 60.0	 -60.0	 1.0	 48.0	 1	 120	 6.034; % NG
	6991	 55.39525	 0.0	 50.0	 -50.0	 1.0	 48.0	 1	 99	 11.7905; % PEL
	6991	 32.6855	 0.0	 30.0	 -30.0	 1.0	 48.0	 1	 60	 5.371; % NG
	6996	 145.4745	 81.776	 266.552	 -103.0	 1.0	 572.0	 1	 205	 85.949; % NG
	6997	 329.74075	 0.0	 291.0	 -291.0	 1.0	 572.0	 1	 582	 77.4815; % COW
	6998	 0.0	 0.0	 305.0	 -305.0	 1.0	 572.0	 0	 610	 71.634; % COW
	7003	 112.2995	 0.0	 111.0	 -111.0	 1.0	 50.0	 1	 222	 2.599; % NG
	7004	 60.78475	 0.0	 57.0	 -57.0	 1.0	 50.0	 1	 114	 7.5695; % NG
	7009	 88.0825	 0.0	 84.0	 -84.0	 1.0	 148.8	 1	 167	 9.165; % NG
	7014	 132.5885	 -0.089	 116.222	 -116.4	 1.0	 228.33	 1	 216	 49.177; % NG
	7015	 89.9485	 17.311	 116.222	 -81.6	 1.0	 228.33	 1	 153	 26.897; % NG
	7016	 208.80475	 0.0	 184.0	 -184.0	 1.0	 228.33	 1	 367	 50.6095; % NG
	7017	 54.89625	 7.711	 116.222	 -100.8	 1.0	 228.33	 1	 88	 21.7925; % NG
	7018	 175.28425	 0.0	 159.0	 -159.0	 1.0	 228.33	 1	 317	 33.5685; % NG
	7019	 58.3565	 0.511	 116.222	 -115.2	 1.0	 228.33	 1	 102	 14.713; % NG
	7024	 52.432	 21.869	 90.738	 -47.0	 1.0	 178.27	 1	 93	 11.864; % NG
	7025	 119.786	 0.0	 109.0	 -109.0	 1.0	 178.27	 1	 218	 21.572; % NG
	7026	 129.73225	 0.0	 123.0	 -123.0	 1.0	 178.27	 1	 245	 14.4645; % COW
	7027	 63.25525	 19.869	 90.738	 -51.0	 1.0	 178.27	 1	 101	 25.5105; % NG
	7028	 115.68825	 0.0	 105.0	 -105.0	 1.0	 178.27	 1	 210	 21.3765; % NG
	7029	 71.70675	 13.369	 90.738	 -64.0	 1.0	 178.27	 1	 127	 16.4135; % COW
	7034	 137.22325	 0.0	 123.0	 -123.0	 1.0	 130.0	 1	 245	 29.4465; % COW
	7038	 55.3065	 0.0	 49.0	 -49.0	 1.0	 100.8	 1	 98	 12.613; % NG
	7043	 84.1195	 23.3085	 121.617	 -75.0	 1.0	 238.93	 1	 150	 18.239; % NG
	7044	 55.80775	 38.3085	 121.617	 -45.0	 1.0	 238.93	 1	 89	 22.6155; % NG
	7045	 82.6305	 27.3085	 121.617	 -67.0	 1.0	 238.93	 1	 133	 32.261; % NG
	7046	 238.80825	 0.0	 210.0	 -210.0	 1.0	 238.93	 1	 420	 57.6165; % COW
	7047	 93.91825	 25.8085	 121.617	 -70.0	 1.0	 238.93	 1	 139	 48.8365; % NG
	7048	 140.43275	 4.8085	 121.617	 -112.0	 1.0	 238.93	 1	 224	 56.8655; % NG
	7052	 43.71825	 -31.72	 41.0	 -104.44	 1.0	 27.5	 1	 81	 6.4365; % NG
	7052	 51.3345	 0.0	 49.0	 -49.0	 1.0	 27.5	 1	 97	 5.669; % NG
	7053	 22.023	 -51.8215	 20.0	 -123.643	 1.0	 27.5	 1	 39	 5.046; % PEL
	7053	 48.30575	 0.0	 45.0	 -45.0	 1.0	 27.5	 1	 90	 6.6115; % NG
	7057	 101.37425	 0.0	 94.0	 -94.0	 1.0	 60.5	 1	 188	 14.7485; % NG
	7060	 53.0265	 0.0	 52.0	 -52.0	 1.0	 23.0	 1	 103	 3.053; % PEL
	7063	 121.6945	 0.0	 113.0	 -113.0	 1.0	 74.3	 1	 226	 17.389; % NG
	7066	 90.1485	 0.0	 86.0	 -86.0	 1.0	 61.2	 1	 171	 9.297; % NG
	7066	 76.2445	 0.0	 74.0	 -74.0	 1.0	 61.2	 1	 147	 5.489; % NG
	7070	 17.07225	 3.9525	 22.905	 -15.0	 1.0	 45.0	 1	 29	 5.1445; % PEL
	7070	 22.2025	 0.9525	 22.905	 -21.0	 1.0	 45.0	 1	 41	 3.405; % NG
	7071	 38.02525	 0.0	 35.0	 -35.0	 1.0	 45.0	 1	 69	 7.0505; % PEL
	7074	 48.13725	 0.0	 44.0	 -44.0	 1.0	 48.0	 1	 88	 8.2745; % NG
	7080	 33.66075	 -45.992	 31.2	 -123.184	 1.0	 80.0	 1	 58	 9.3215; % NG
	7083	 79.112	 0.0	 75.0	 -75.0	 1.0	 86.5	 1	 150	 8.224; % NG
	7083	 38.90825	 4.014	 44.028	 -36.0	 1.0	 86.5	 1	 72	 5.8165; % NG
	7087	 45.05625	 3.6935	 42.387	 -35.0	 1.0	 199.0	 1	 70	 20.1125; % COW
	7092	 103.513	 0.0	 89.0	 -89.0	 1.0	 227.0	 1	 177	 30.026; % NG
	7096	 34.18175	 0.0	 34.0	 -34.0	 1.0	 21.68	 1	 67	 1.3635; % PEL
	7096	 71.71425	 0.0	 70.0	 -70.0	 1.0	 21.68	 1	 139	 4.4285; % COW
	7096	 86.5805	 0.0	 86.0	 -86.0	 1.0	 21.68	 1	 172	 1.161; % NG
	7096	 35.19025	 0.0	 33.0	 -33.0	 1.0	 21.68	 1	 66	 4.3805; % PEL
	7096	 84.1785	 0.0	 82.0	 -82.0	 1.0	 21.68	 1	 163	 5.357; % NG
	7096	 37.86625	 0.0	 37.0	 -37.0	 1.0	 21.68	 1	 74	 1.7325; % PEL
	7101	 128.03075	 0.0	 122.0	 -122.0	 1.0	 101.67	 1	 243	 13.0615; % NG
	7102	 107.23075	 0.0	 96.0	 -96.0	 1.0	 101.67	 1	 192	 22.4615; % COW
	7103	 30.8935	 12.874	 51.748	 -26.0	 1.0	 101.67	 1	 52	 9.787; % COW
	7104	 37.16025	 0.0	 37.0	 -37.0	 1.0	 2.8	 1	 74	 0.3205; % PEL
	7104	 46.6495	 0.0	 47.0	 -47.0	 1.0	 2.8	 1	 93	 0.299; % PEL
	7105	 15.1385	 0.0	 15.0	 -15.0	 1.0	 2.8	 1	 30	 0.277; % PEL
	7105	 42.63175	 0.0	 43.0	 -43.0	 1.0	 1.3	 1	 85	 0.2635; % PEL
	7106	 41.14825	 0.0	 41.0	 -41.0	 1.0	 1.3	 1	 82	 0.2965; % NG
	7106	 27.09825	 0.0	 27.0	 -27.0	 1.0	 1.3	 1	 54	 0.1965; % PEL
	7111	 64.66525	 0.0	 51.0	 -51.0	 1.0	 151.0	 1	 102	 27.3305; % NG
	7114	 50.55225	 0.0	 50.0	 -50.0	 1.0	 11.2	 1	 100	 1.1045; % NG
	7114	 49.74375	 0.0	 49.0	 -49.0	 1.0	 11.2	 1	 97	 2.4875; % NG
	7114	 40.58125	 0.0	 40.0	 -40.0	 1.0	 11.2	 1	 79	 2.1625; % NG
	7114	 22.11175	 0.0	 21.0	 -21.0	 1.0	 11.2	 1	 42	 2.2235; % NG
	7117	 67.07075	 0.0	 63.0	 -63.0	 1.0	 45.0	 1	 126	 8.1415; % NG
	7117	 160.106	 0.0	 155.0	 -155.0	 1.0	 45.0	 1	 310	 10.212; % NG
	7122	 15.19875	 0.0	 12.0	 -12.0	 1.0	 40.0	 1	 23	 7.3975; % NG
	7125	 36.3165	 0.0	 34.0	 -34.0	 1.0	 38.0	 1	 68	 4.633; % COW
	7125	 24.60125	 0.0	 21.0	 -21.0	 1.0	 38.0	 1	 41	 8.2025; % NG
	7125	 24.47525	 0.0	 23.0	 -23.0	 1.0	 38.0	 1	 46	 2.9505; % COW
	7129	 73.914	 0.0	 70.0	 -70.0	 1.0	 132.75	 1	 139	 8.828; % COW
	7130	 64.246	 7.785	 67.57	 -52.0	 1.0	 132.75	 1	 104	 24.492; % NG
	7131	 135.49575	 0.0	 126.0	 -126.0	 1.0	 132.75	 1	 252	 18.9915; % NG
	7132	 113.35325	 0.0	 105.0	 -105.0	 1.0	 132.75	 1	 209	 17.7065; % NG
	7136	 70.40175	 15.265	 86.53	 -56.0	 1.0	 170.0	 1	 111	 29.8035; % NG
	7137	 86.6595	 9.765	 86.53	 -67.0	 1.0	 170.0	 1	 133	 40.319; % NG
	7140	 22.163	 0.0	 22.0	 -22.0	 1.0	 2.67	 1	 44	 0.326; % NG
	7140	 42.173	 0.0	 42.0	 -42.0	 1.0	 2.67	 1	 84	 0.346; % COW
	7140	 22.6415	 0.0	 23.0	 -23.0	 1.0	 2.67	 1	 45	 0.283; % COW
	7140	 38.0705	 0.0	 38.0	 -38.0	 1.0	 11.35	 1	 75	 1.141; % PEL
	7140	 48.01225	 0.0	 47.0	 -47.0	 1.0	 11.35	 1	 94	 2.0245; % NG
	7145	 173.79325	 45.709	 220.418	 -129.0	 1.0	 473.0	 1	 257	 90.5865; % COW
	7146	 150.1115	 53.709	 220.418	 -113.0	 1.0	 473.0	 1	 225	 75.223; % COW
	7149	 28.46625	 0.0	 24.0	 -24.0	 1.0	 51.0	 1	 48	 8.9325; % NG
	7149	 85.42625	 0.0	 82.0	 -82.0	 1.0	 51.0	 1	 163	 7.8525; % NG
	7153	 52.6315	 0.0	 50.0	 -50.0	 1.0	 101.2	 1	 99	 6.263; % NG
	7158	 81.1685	 0.0	 117.6	 -117.6	 1.0	 123.0	 1	 150	 12.337; % NG
	7163	 106.133	 0.0	 98.0	 -98.0	 1.0	 99.05	 1	 195	 17.266; % NG
	7164	 57.944	 0.0	 54.0	 -54.0	 1.0	 99.05	 1	 107	 8.888; % NG
	7167	 18.31325	 0.0	 18.0	 -18.0	 1.0	 32.1	 1	 35	 1.6265; % PEL
	7167	 35.731	 0.0	 32.0	 -32.0	 1.0	 32.1	 1	 64	 7.462; % NG
	7167	 22.24175	 0.0	 21.0	 -21.0	 1.0	 32.1	 1	 41	 3.4835; % PEL
	7167	 27.1835	 0.0	 26.0	 -26.0	 1.0	 32.1	 1	 51	 3.367; % PEL
	7172	 262.8765	 38.3015	 288.603	 -212.0	 1.0	 567.0	 1	 423	 102.753; % COW
	7173	 340.14325	 4.3015	 288.603	 -280.0	 1.0	 567.0	 1	 559	 121.2865; % COW
	7174	 223.514	 59.3015	 288.603	 -170.0	 1.0	 567.0	 1	 339	 108.028; % NG
	7179	 34.29475	 23.3405	 76.681	 -30.0	 1.0	 150.65	 1	 60	 8.5895; % COW
	7180	 116.9545	 0.0	 99.0	 -99.0	 1.0	 150.65	 1	 198	 35.909; % NG
	7181	 175.446	 0.0	 161.0	 -161.0	 1.0	 150.65	 1	 321	 29.892; % COW
	7182	 56.011	 13.8405	 76.681	 -49.0	 1.0	 150.65	 1	 97	 15.022; % COW
	7183	 180.1195	 0.0	 165.0	 -165.0	 1.0	 150.65	 1	 330	 30.239; % NG
	7184	 64.004	 10.8405	 76.681	 -55.0	 1.0	 150.65	 1	 109	 19.008; % PEL
	7187	 20.14175	 0.0	 20.0	 -20.0	 1.0	 2.25	 1	 40	 0.2835; % PEL
	7187	 49.08675	 0.0	 49.0	 -49.0	 1.0	 2.25	 1	 98	 0.1735; % PEL
	7187	 25.162	 0.0	 25.0	 -25.0	 1.0	 2.25	 1	 50	 0.324; % PEL
	7187	 36.716	 0.0	 37.0	 -37.0	 1.0	 2.25	 1	 73	 0.432; % PEL
	7187	 31.28225	 0.0	 31.0	 -31.0	 1.0	 2.7	 1	 62	 0.5645; % PEL
	7187	 51.90275	 0.0	 52.0	 -52.0	 1.0	 4.0	 1	 103	 0.8055; % PEL
	7187	 26.31325	 0.0	 26.0	 -26.0	 1.0	 4.5	 1	 52	 0.6265; % NG
	7187	 70.22025	 0.0	 70.0	 -70.0	 1.0	 8.2	 1	 139	 1.4405; % NG
	7190	 31.06725	 0.0	 30.0	 -30.0	 1.0	 10.0	 1	 60	 2.1345; % PEL
	7190	 17.8785	 0.0	 18.0	 -18.0	 1.0	 10.0	 1	 35	 0.757; % NG
	7195	 22.27275	 0.0	 22.0	 -22.0	 1.0	 4.1	 1	 44	 0.5455; % PEL
	7195	 59.666	 0.0	 60.0	 -60.0	 1.0	 4.1	 1	 119	 0.332; % NG
	7196	 34.76475	 0.0	 35.0	 -35.0	 1.0	 4.1	 1	 69	 0.5295; % PEL
	7197	 30.809	 0.0	 31.0	 -31.0	 1.0	 4.1	 1	 61	 0.618; % NG
	7197	 30.42825	 0.0	 30.0	 -30.0	 1.0	 4.1	 1	 60	 0.8565; % NG
	7198	 15.22325	 0.0	 15.0	 -15.0	 1.0	 4.1	 1	 30	 0.4465; % PEL
	7199	 30.72675	 0.0	 31.0	 -31.0	 1.0	 4.0	 1	 61	 0.4535; % NG
	7199	 17.78875	 0.0	 18.0	 -18.0	 1.0	 2.5	 1	 35	 0.5775; % PEL
	7200	 19.7485	 0.0	 20.0	 -20.0	 1.0	 2.5	 1	 39	 0.497; % PEL
	7200	 18.70825	 0.0	 19.0	 -19.0	 1.0	 2.5	 1	 37	 0.4165; % PEL
	7201	 22.70425	 0.0	 23.0	 -23.0	 1.0	 2.0	 1	 45	 0.4085; % PEL
	7201	 21.68375	 0.0	 22.0	 -22.0	 1.0	 2.0	 1	 43	 0.3675; % PEL
	7202	 31.702	 0.0	 32.0	 -32.0	 1.0	 2.0	 1	 63	 0.404; % PEL
	7202	 10.139	 0.0	 10.0	 -10.0	 1.0	 2.0	 1	 20	 0.278; % PEL
	7203	 12.2135	 0.0	 12.0	 -12.0	 1.0	 2.0	 1	 24	 0.427; % PEL
	7204	 34.631	 0.0	 35.0	 -35.0	 1.0	 2.0	 1	 69	 0.262; % PEL
	7204	 20.2015	 0.0	 20.0	 -20.0	 1.0	 2.0	 1	 40	 0.403; % PEL
	7205	 23.71	 0.0	 24.0	 -24.0	 1.0	 1.8	 1	 47	 0.42; % PEL
	7211	 107.5375	 0.0	 89.0	 -89.0	 1.0	 199.0	 1	 177	 38.075; % COW
	7214	 46.5275	 0.0	 39.0	 -39.0	 1.0	 100.0	 1	 77	 16.055; % NG
	7218	 93.539	 0.0	 80.0	 -80.0	 1.0	 120.0	 1	 160	 27.078; % NG
	7219	 18.2045	 0.0	 17.0	 -17.0	 1.0	 18.9	 1	 34	 2.409; % PEL
	7224	 134.41275	 0.0	 117.0	 -117.0	 1.0	 150.0	 1	 234	 34.8255; % NG
	7227	 41.04625	 0.0	 39.0	 -39.0	 1.0	 20.0	 1	 78	 4.0925; % PEL
	7227	 32.84375	 0.0	 32.0	 -32.0	 1.0	 20.0	 1	 64	 1.6875; % PEL
	7227	 72.9405	 0.0	 71.0	 -71.0	 1.0	 20.0	 1	 142	 3.881; % PEL
	7232	 175.22675	 62.611	 264.222	 -139.0	 1.0	 567.0	 1	 278	 72.4535; % NG
	7233	 229.4385	 33.611	 264.222	 -197.0	 1.0	 567.0	 1	 393	 65.877; % NG
	7237	 136.74375	 70.3785	 240.757	 -100.0	 1.0	 473.0	 1	 200	 73.4875; % NG
	7240	 24.51975	 0.0	 24.0	 -24.0	 1.0	 36.9	 1	 47	 2.0395; % PEL
	7240	 29.4855	 0.0	 27.0	 -27.0	 1.0	 36.9	 1	 53	 5.971; % PEL
	7244	 17.076	 0.0	 15.0	 -15.0	 1.0	 28.2	 1	 29	 5.152; % NG
	7244	 43.653	 0.0	 43.0	 -43.0	 1.0	 28.2	 1	 85	 2.306; % PEL
	7245	 41.31875	 0.0	 38.0	 -38.0	 1.0	 28.2	 1	 76	 6.6375; % PEL
	7250	 91.20125	 0.0	 81.0	 -81.0	 1.0	 105.1	 1	 162	 20.4025; % NG
	7251	 57.55575	 1.748	 53.496	 -50.0	 1.0	 105.1	 1	 99	 16.1115; % NG
	7252	 59.83375	 0.0	 54.0	 -54.0	 1.0	 105.1	 1	 107	 12.6675; % NG
	7257	 120.876	 15.5725	 140.145	 -109.0	 1.0	 275.33	 1	 217	 24.752; % NG
	7258	 159.84975	 2.0725	 140.145	 -136.0	 1.0	 275.33	 1	 272	 47.6995; % NG
	7259	 43.91925	 19.0725	 140.145	 -102.0	 1.0	 275.33	 1	 72	 15.8385; % NG
	7263	 128.2245	 0.0	 109.0	 -109.0	 1.0	 175.0	 1	 217	 39.449; % NG
	7264	 172.1905	 0.0	 159.0	 -159.0	 1.0	 175.0	 1	 317	 27.381; % NG
	7269	 88.402	 0.0	 87.0	 -87.0	 1.0	 53.0	 1	 174	 2.804; % NG
	7270	 46.37525	 0.0	 41.0	 -41.0	 1.0	 53.0	 1	 81	 11.7505; % PEL
	7271	 109.5575	 0.0	 104.0	 -104.0	 1.0	 53.0	 1	 207	 12.115; % NG
	7275	 207.37825	 0.0	 191.0	 -191.0	 1.0	 151.8	 1	 381	 33.7565; % COW
	7280	 139.9255	 0.0	 125.0	 -125.0	 1.0	 202.33	 1	 249	 30.851; % COW
	7281	 73.36725	 20.994	 102.988	 -61.0	 1.0	 202.33	 1	 121	 25.7345; % NG
	7282	 120.18175	 0.994	 102.988	 -101.0	 1.0	 202.33	 1	 202	 38.3635; % NG
	7283	 143.92425	 0.0	 120.0	 -120.0	 1.0	 202.33	 1	 239	 48.8485; % NG
	7284	 82.22175	 18.994	 102.988	 -65.0	 1.0	 202.33	 1	 130	 34.4435; % NG
	7285	 200.40875	 0.0	 178.0	 -178.0	 1.0	 202.33	 1	 355	 45.8175; % COW
	7289	 118.282	 0.0	 100.0	 -100.0	 1.0	 235.2	 1	 200	 36.564; % NG
	7294	 136.076	 0.0	 126.0	 -126.0	 1.0	 298.5	 1	 252	 20.152; % NG
	7297	 39.50075	 -0.0945	 43.011	 -43.2	 1.0	 84.5	 1	 70	 9.0015; % PEL
	7297	 77.24825	 0.0	 75.0	 -75.0	 1.0	 84.5	 1	 150	 4.4965; % NG
	7297	 52.9625	 0.0	 46.0	 -46.0	 1.0	 84.5	 1	 92	 13.925; % COW
	7297	 49.93925	 0.0	 46.0	 -46.0	 1.0	 84.5	 1	 92	 7.8785; % NG
	7298	 19.0765	 0.0	 19.0	 -19.0	 1.0	 1.82	 1	 38	 0.153; % PEL
	7298	 25.056	 0.0	 25.0	 -25.0	 1.0	 1.82	 1	 50	 0.112; % PEL
	7298	 21.66975	 0.0	 22.0	 -22.0	 1.0	 1.82	 1	 43	 0.3395; % PEL
	7298	 19.63575	 0.0	 20.0	 -20.0	 1.0	 1.82	 1	 39	 0.2715; % PEL
	7298	 34.202	 0.0	 34.0	 -34.0	 1.0	 1.82	 1	 68	 0.404; % PEL
	7302	 77.0015	 12.207	 89.414	 -65.0	 1.0	 175.67	 1	 129	 25.003; % NG
	7303	 98.1475	 3.207	 89.414	 -83.0	 1.0	 175.67	 1	 166	 30.295; % NG
	7304	 98.692	 0.0	 92.0	 -92.0	 1.0	 175.67	 1	 184	 13.384; % NG
	7308	 56.5715	 0.0	 50.0	 -50.0	 1.0	 94.5	 1	 99	 14.143; % NG
	7313	 112.47475	 0.0	 102.0	 -102.0	 1.0	 100.8	 1	 203	 21.9495; % NG
	7318	 66.091	 0.0	 55.0	 -55.0	 1.0	 96.67	 1	 109	 23.182; % NG
	7319	 100.496	 0.0	 90.0	 -90.0	 1.0	 96.67	 1	 179	 21.992; % NG
	7320	 52.2675	 1.6015	 49.203	 -46.0	 1.0	 96.67	 1	 91	 13.535; % NG
	7325	 155.31325	 10.918	 207.836	 -186.0	 1.0	 446.0	 1	 245	 65.6265; % COW
	7328	 40.17175	 0.0	 38.0	 -38.0	 1.0	 30.0	 1	 76	 4.3435; % NG
	7328	 20.37875	 0.0	 19.0	 -19.0	 1.0	 30.0	 1	 38	 2.7575; % NG
	7328	 52.83225	 0.0	 50.0	 -50.0	 1.0	 30.0	 1	 99	 6.6645; % COW
	7333	 82.36775	 8.9745	 81.949	 -64.0	 1.0	 161.0	 1	 128	 36.7355; % NG
	7334	 92.82975	 0.0	 82.0	 -82.0	 1.0	 161.0	 1	 163	 22.6595; % NG
	7335	 55.89375	 16.4745	 81.949	 -49.0	 1.0	 161.0	 1	 98	 13.7875; % NG
	7338	 63.754	 0.0	 56.0	 -56.0	 1.0	 99.2	 1	 111	 16.508; % NG
	7342	 23.9965	 0.501	 21.002	 -20.0	 1.0	 98.6	 1	 39	 8.993; % NG
	7345	 91.197	 0.0	 90.0	 -90.0	 1.0	 41.0	 1	 180	 2.394; % COW
	7345	 108.78925	 0.0	 105.0	 -105.0	 1.0	 41.0	 1	 209	 8.5785; % NG
	7349	 91.90575	 85.3785	 240.757	 -70.0	 1.0	 473.0	 1	 139	 44.8115; % NG
	7350	 293.88025	 0.0	 252.0	 -252.0	 1.0	 473.0	 1	 504	 83.7605; % NG
	8337	 277.2085	 0.0	 268.0	 -268.0	 1.0	 230.75	 1	 536	 18.417; % COW
	8338	 126.72325	 0.0	 132.0	 -132.0	 1.0	 230.75	 1	 214	 39.4465; % NG
	8339	 186.761	 0.0	 168.0	 -168.0	 1.0	 230.75	 1	 336	 37.522; % NG
	8340	 335.577	 0.0	 326.0	 -326.0	 1.0	 230.75	 1	 652	 19.154; % COW
	8343	 36.32075	 0.0	 35.0	 -35.0	 1.0	 56.7	 1	 69	 3.6415; % COW
	8347	 25.51625	 29.66	 80.32	 -21.0	 1.0	 157.8	 1	 41	 10.0325; % NG
	8348	 73.7305	 11.16	 80.32	 -58.0	 1.0	 157.8	 1	 115	 32.461; % NG
	8351	 21.759	 0.0	 22.0	 -22.0	 1.0	 2.18	 1	 43	 0.518; % PEL
	8351	 45.7555	 0.0	 46.0	 -46.0	 1.0	 2.18	 1	 91	 0.511; % COW
	8351	 40.55825	 0.0	 41.0	 -41.0	 1.0	 2.18	 1	 81	 0.1165; % PEL
	8351	 33.118	 0.0	 33.0	 -33.0	 1.0	 2.18	 1	 66	 0.236; % PEL
	8351	 31.248	 0.0	 31.0	 -31.0	 1.0	 2.18	 1	 62	 0.496; % PEL
	8351	 22.104	 0.0	 22.0	 -22.0	 1.0	 2.18	 1	 44	 0.208; % PEL
	8354	 53.64725	 0.0	 51.0	 -51.0	 1.0	 58.9	 1	 102	 5.2945; % PEL
	8354	 130.3255	 0.0	 126.0	 -126.0	 1.0	 58.9	 1	 251	 9.651; % NG
	8359	 0.0	 0.0	 289.386	 -75.762	 1.0	 621.0	 0	 0	 92.424; % COW
	8360	 0.0	 0.0	 289.386	 -96.0	 1.0	 621.0	 0	 192	 134.023; % COW
	8363	 59.6925	 0.0	 60.0	 -60.0	 1.0	 1.97	 1	 119	 0.385; % PEL
	8363	 48.16275	 0.0	 48.0	 -48.0	 1.0	 1.97	 1	 96	 0.3255; % PEL
	8363	 43.70675	 0.0	 44.0	 -44.0	 1.0	 1.97	 1	 87	 0.4135; % PEL
	8366	 19.57075	 0.0	 20.0	 -20.0	 1.0	 0.75	 1	 39	 0.1415; % PEL
	8366	 18.17975	 0.0	 18.0	 -18.0	 1.0	 2.65	 1	 36	 0.3595; % PEL
	8366	 14.53475	 0.0	 15.0	 -15.0	 1.0	 0.75	 1	 29	 0.0695; % PEL
	8366	 23.0915	 0.0	 23.0	 -23.0	 1.0	 0.75	 1	 46	 0.183; % PEL
	8366	 9.0345	 0.0	 9.0	 -9.0	 1.0	 0.75	 1	 18	 0.069; % NG
	8366	 22.14125	 0.0	 22.0	 -22.0	 1.0	 2.65	 1	 44	 0.2825; % NG
	8366	 23.5805	 0.0	 24.0	 -24.0	 1.0	 2.65	 1	 47	 0.161; % PEL
	8366	 13.29725	 0.0	 13.0	 -13.0	 1.0	 2.65	 1	 26	 0.5945; % PEL
	8366	 7.68525	 0.0	 8.0	 -8.0	 1.0	 2.65	 1	 15	 0.3705; % PEL
	8366	 25.17675	 0.0	 25.0	 -25.0	 1.0	 2.65	 1	 50	 0.3535; % PEL
	8370	 24.68975	 0.0	 25.0	 -25.0	 1.0	 1.8	 1	 49	 0.3795; % PEL
	8370	 4.5765	 0.0	 5.0	 -5.0	 1.0	 1.8	 1	 9	 0.153; % PEL
	8374	 28.84775	 0.0	 27.0	 -27.0	 1.0	 21.5	 1	 54	 3.6955; % PEL
	8374	 67.28975	 0.0	 65.0	 -65.0	 1.0	 21.5	 1	 130	 4.5795; % NG
	8379	 65.87725	 0.0	 290.4	 -290.4	 1.0	 253.3	 1	 110	 21.7545; % NG
	8380	 62.63075	 0.0	 300.0	 -300.0	 1.0	 253.3	 1	 92	 33.2615; % NG
	8384	 15.622	 0.0	 16.0	 -16.0	 1.0	 2.0	 1	 31	 0.244; % PEL
	8384	 24.61375	 0.0	 25.0	 -25.0	 1.0	 2.32	 1	 49	 0.2275; % NG
	8384	 19.07075	 0.0	 19.0	 -19.0	 1.0	 2.32	 1	 38	 0.1415; % PEL
	8384	 49.182	 0.0	 49.0	 -49.0	 1.0	 2.32	 1	 98	 0.364; % PEL
	8384	 19.66675	 0.0	 20.0	 -20.0	 1.0	 2.32	 1	 39	 0.3335; % PEL
	8384	 14.10175	 0.0	 14.0	 -14.0	 1.0	 2.32	 1	 28	 0.2035; % PEL
	8387	 42.7295	 0.0	 43.0	 -43.0	 1.0	 4.0	 1	 85	 0.459; % NG
	8390	 92.36775	 0.0	 90.0	 -90.0	 1.0	 27.0	 1	 179	 5.7355; % NG
	8394	 133.77575	 0.0	 112.0	 -112.0	 1.0	 174.67	 1	 224	 43.5515; % NG
	8395	 97.263	 1.1975	 81.395	 -79.0	 1.0	 174.67	 1	 158	 36.526; % NG
	8396	 153.71825	 0.0	 133.0	 -133.0	 1.0	 174.67	 1	 266	 41.4365; % NG
	8399	 170.16275	 0.0	 165.0	 -165.0	 1.0	 60.8	 1	 330	 10.3255; % COW
	8403	 10.04875	 0.0	 10.0	 -10.0	 1.0	 4.9	 1	 19	 1.0975; % NG
	8403	 22.68575	 0.0	 23.0	 -23.0	 1.0	 2.8	 1	 45	 0.3715; % PEL
	8408	 0.0	 0.0	 403.0	 -403.0	 1.0	 549.7	 0	 805	 107.7625; % COW
	8409	 487.6285	 0.0	 428.0	 -428.0	 1.0	 549.7	 1	 855	 120.257; % COW
	8413	 15.74725	 0.0	 16.0	 -16.0	 1.0	 2.33	 1	 31	 0.4945; % PEL
	8413	 17.56875	 0.0	 18.0	 -18.0	 1.0	 2.33	 1	 35	 0.1375; % NG
	8414	 7.6395	 0.0	 8.0	 -8.0	 1.0	 2.33	 1	 15	 0.279; % PEL
	8414	 9.1095	 0.0	 9.0	 -9.0	 1.0	 2.33	 1	 18	 0.219; % PEL
	8415	 15.6475	 0.0	 16.0	 -16.0	 1.0	 2.33	 1	 31	 0.295; % PEL
	8415	 10.6675	 0.0	 11.0	 -11.0	 1.0	 2.33	 1	 21	 0.335; % PEL
	8420	 205.2385	 0.0	 182.0	 -182.0	 1.0	 210.0	 1	 364	 46.477; % NG
	8421	 75.53025	 3.645	 106.89	 -99.6	 1.0	 210.0	 1	 115	 36.0605; % NG
	8422	 169.82625	 0.0	 149.0	 -149.0	 1.0	 210.0	 1	 298	 41.6525; % NG
	8425	 43.08875	 0.0	 42.0	 -42.0	 1.0	 20.17	 1	 83	 3.1775; % PEL
	8425	 33.69975	 0.0	 32.0	 -32.0	 1.0	 20.17	 1	 64	 3.3995; % NG
	8425	 22.32425	 0.0	 22.0	 -22.0	 1.0	 20.17	 1	 43	 1.6485; % PEL
	8428	 46.98725	 0.0	 44.0	 -44.0	 1.0	 26.6	 1	 88	 5.9745; % NG
	8428	 50.74125	 0.0	 49.0	 -49.0	 1.0	 26.6	 1	 98	 3.4825; % NG
	8432	 11.775	 0.0	 12.0	 -12.0	 1.0	 6.0	 1	 23	 0.55; % PEL
	8432	 15.22425	 0.0	 15.0	 -15.0	 1.0	 6.0	 1	 30	 0.4485; % NG
	8436	 81.01375	 17.0825	 99.165	 -65.0	 1.0	 212.8	 1	 130	 32.0275; % NG
	8439	 27.07025	 0.0	 27.0	 -27.0	 1.0	 2.0	 1	 54	 0.1405; % PEL
	8439	 18.62825	 0.0	 19.0	 -19.0	 1.0	 2.0	 1	 37	 0.2565; % PEL
	8439	 47.2285	 0.0	 47.0	 -47.0	 1.0	 2.0	 1	 94	 0.457; % PEL
	8439	 23.58925	 0.0	 24.0	 -24.0	 1.0	 2.0	 1	 47	 0.1785; % PEL
	8442	 37.79725	 0.0	 66.0	 -66.0	 1.0	 60.6	 1	 65	 10.5945; % NG
	8446	 58.7685	 0.0	 50.0	 -50.0	 1.0	 85.0	 1	 99	 18.537; % COW
	8450	 16.11475	 0.0	 16.0	 -16.0	 1.0	 1.55	 1	 32	 0.2295; % PEL
	8450	 16.13725	 0.0	 16.0	 -16.0	 1.0	 1.55	 1	 32	 0.2745; % PEL
	8451	 19.0555	 0.0	 19.0	 -19.0	 1.0	 1.55	 1	 38	 0.111; % PEL
	8451	 12.68825	 0.0	 13.0	 -13.0	 1.0	 1.55	 1	 25	 0.3765; % PEL
	8452	 14.687	 0.0	 15.0	 -15.0	 1.0	 1.55	 1	 29	 0.374; % PEL
	8452	 22.10975	 0.0	 22.0	 -22.0	 1.0	 1.55	 1	 44	 0.2195; % PEL
	8456	 34.686	 0.0	 35.0	 -35.0	 1.0	 5.0	 1	 69	 0.372; % COW
	8459	 177.1665	 0.0	 177.0	 -177.0	 1.0	 3.0	 1	 354	 0.333; % NG
	8462	 20.61925	 0.0	 21.0	 -21.0	 1.0	 2.0	 1	 41	 0.2385; % PEL
	8462	 17.2375	 0.0	 17.0	 -17.0	 1.0	 2.0	 1	 34	 0.475; % PEL
	8462	 36.2105	 0.0	 36.0	 -36.0	 1.0	 2.0	 1	 72	 0.421; % PEL
	8466	 23.139	 0.0	 23.0	 -23.0	 1.0	 10.0	 1	 45	 1.278; % COW
	8469	 33.5	 0.0	 33.0	 -33.0	 1.0	 13.3	 1	 65	 2.0; % NG
	8472	 74.50575	 0.0	 72.0	 -72.0	 1.0	 98.75	 1	 144	 5.0115; % NG
	8472	 169.16575	 0.0	 162.0	 -162.0	 1.0	 98.75	 1	 323	 15.3315; % NG
	8475	 13.61875	 0.0	 16.8	 -16.8	 1.0	 2.3	 1	 27	 0.2375; % NG
	8475	 18.69075	 0.0	 19.0	 -19.0	 1.0	 2.3	 1	 37	 0.3815; % PEL
	8478	 40.62225	 0.0	 41.0	 -41.0	 1.0	 2.0	 1	 81	 0.2445; % PEL
	8478	 38.7145	 0.0	 39.0	 -39.0	 1.0	 2.0	 1	 77	 0.429; % PEL
	8478	 37.5715	 0.0	 38.0	 -38.0	 1.0	 2.0	 1	 75	 0.143; % PEL
	8481	 34.67975	 0.0	 35.0	 -35.0	 1.0	 3.72	 1	 69	 0.3595; % NG
	8481	 16.198	 0.0	 16.0	 -16.0	 1.0	 3.72	 1	 32	 0.396; % NG
	8481	 18.11975	 0.0	 18.0	 -18.0	 1.0	 3.72	 1	 36	 0.2395; % NG
	8481	 23.291	 0.0	 23.0	 -23.0	 1.0	 3.72	 1	 46	 0.582; % PEL
	8481	 24.452	 0.0	 24.0	 -24.0	 1.0	 3.72	 1	 48	 0.904; % PEL
	8485	 71.2995	 41.512	 183.557	 -100.533	 1.0	 393.9	 1	 122	 20.599; % NG
	8486	 41.71575	 41.501	 183.557	 -100.555	 1.0	 393.9	 1	 63	 20.4315; % NG
	8487	 49.98725	 41.512	 183.557	 -100.533	 1.0	 393.9	 1	 80	 19.9745; % NG
	8491	 36.0205	 0.0	 64.8	 -64.8	 1.0	 22.0	 1	 69	 3.041; % NG
	8494	 68.3875	 0.0	 68.0	 -68.0	 1.0	 8.7	 1	 135	 1.775; % NG
	8494	 137.30275	 0.0	 137.0	 -137.0	 1.0	 8.7	 1	 274	 0.6055; % NG
	8494	 235.44675	 0.0	 235.0	 -235.0	 1.0	 8.7	 1	 470	 0.8935; % COW
	8498	 17.75475	 0.0	 17.0	 -17.0	 1.0	 6.3	 1	 34	 1.5095; % NG
	8498	 20.8825	 0.0	 21.0	 -21.0	 1.0	 6.3	 1	 41	 0.765; % NG
	8503	 483.009	 -40.213	 454.774	 -535.2	 1.0	 1235.8	 1	 766	 200.018; % COW
	8507	 44.469	 0.0	 43.0	 -43.0	 1.0	 18.0	 1	 86	 2.938; % PEL
	8508	 57.21625	 0.0	 56.0	 -56.0	 1.0	 18.0	 1	 111	 3.4325; % NG
	8513	 81.63575	 0.0	 76.0	 -76.0	 1.0	 107.1	 1	 152	 11.2715; % NG
	8514	 99.667	 0.0	 93.0	 -93.0	 1.0	 107.1	 1	 185	 14.334; % NG
	8515	 56.49375	 4.757	 54.514	 -45.0	 1.0	 107.1	 1	 89	 23.9875; % NG
	8518	 62.81825	 0.0	 60.0	 -60.0	 1.0	 61.0	 1	 120	 5.6365; % NG
	8518	 59.30125	 0.0	 55.0	 -55.0	 1.0	 61.0	 1	 109	 9.6025; % NG
	8518	 67.189	 0.0	 61.0	 -61.0	 1.0	 61.0	 1	 121	 13.378; % NG
	8518	 53.82775	 0.0	 47.0	 -47.0	 1.0	 61.0	 1	 94	 13.6555; % NG
	8521	 17.8265	 0.0	 17.0	 -17.0	 1.0	 15.2	 1	 34	 1.653; % PEL
	8524	 18.54275	 0.0	 19.0	 -19.0	 1.0	 0.84	 1	 37	 0.0855; % PEL
	8524	 19.02925	 0.0	 19.0	 -19.0	 1.0	 0.84	 1	 38	 0.0585; % NG
	8524	 27.08275	 0.0	 27.0	 -27.0	 1.0	 0.84	 1	 54	 0.1655; % PEL
	8524	 7.03575	 0.0	 7.0	 -7.0	 1.0	 0.84	 1	 14	 0.0715; % NG
	8524	 13.58275	 0.0	 14.0	 -14.0	 1.0	 0.84	 1	 27	 0.1655; % PEL
	8527	 85.7755	 0.0	 152.4	 -152.4	 1.0	 68.3	 1	 162	 9.551; % PEL
	8531	 17.59825	 0.0	 18.0	 -18.0	 1.0	 1.36	 1	 35	 0.1965; % NG
	8531	 35.56825	 0.0	 36.0	 -36.0	 1.0	 1.36	 1	 71	 0.1365; % NG
	8531	 27.036	 0.0	 27.0	 -27.0	 1.0	 1.36	 1	 54	 0.072; % PEL
	8531	 34.038	 0.0	 34.0	 -34.0	 1.0	 1.36	 1	 68	 0.076; % NG
	8531	 24.09375	 0.0	 24.0	 -24.0	 1.0	 1.36	 1	 48	 0.1875; % PEL
	8535	 11.1555	 0.0	 11.0	 -11.0	 1.0	 1.33	 1	 22	 0.311; % PEL
	8535	 12.5955	 0.0	 13.0	 -13.0	 1.0	 1.33	 1	 25	 0.191; % NG
	8536	 8.0915	 0.0	 8.0	 -8.0	 1.0	 1.33	 1	 16	 0.183; % NG
	8539	 18.70525	 0.0	 19.0	 -19.0	 1.0	 2.0	 1	 37	 0.4105; % PEL
	8539	 9.12825	 0.0	 9.0	 -9.0	 1.0	 2.0	 1	 18	 0.2565; % PEL
	8539	 9.65475	 0.0	 10.0	 -10.0	 1.0	 2.0	 1	 19	 0.3095; % PEL
	8539	 9.19575	 0.0	 9.0	 -9.0	 1.0	 2.0	 1	 18	 0.3915; % PEL
	8539	 21.64275	 0.0	 22.0	 -22.0	 1.0	 2.0	 1	 43	 0.2855; % PEL
	8543	 235.9965	 0.0	 220.0	 -220.0	 1.0	 161.0	 1	 440	 31.993; % NG
	8544	 92.48175	 0.0	 85.0	 -85.0	 1.0	 161.0	 1	 169	 15.9635; % NG
	8548	 36.38675	 0.0	 33.0	 -33.0	 1.0	 47.4	 1	 65	 7.7735; % NG
	8552	 93.14325	 5.168	 78.336	 -68.0	 1.0	 204.0	 1	 136	 50.2865; % NG
	8553	 94.64425	 0.0	 85.0	 -85.0	 1.0	 204.0	 1	 169	 20.2885; % NG
	8556	 67.06575	 0.0	 65.0	 -65.0	 1.0	 18.0	 1	 130	 4.1315; % PEL
	8556	 73.85	 0.0	 73.0	 -73.0	 1.0	 18.0	 1	 145	 2.7; % NG
	8559	 15.20375	 0.0	 15.6	 -15.6	 1.0	 1.8	 1	 30	 0.4075; % PEL
	8559	 34.12225	 0.0	 34.0	 -34.0	 1.0	 1.8	 1	 68	 0.2445; % PEL
	8562	 66.8245	 0.0	 64.0	 -64.0	 1.0	 26.9	 1	 127	 6.649; % NG
	8563	 56.10375	 0.0	 53.0	 -53.0	 1.0	 26.9	 1	 106	 6.2075; % PEL
	8563	 54.637	 0.0	 54.0	 -54.0	 1.0	 26.9	 1	 107	 2.274; % NG
	8563	 31.4215	 0.0	 31.0	 -31.0	 1.0	 26.9	 1	 61	 1.843; % PEL
	8563	 62.28775	 0.0	 60.0	 -60.0	 1.0	 26.9	 1	 119	 5.5755; % PEL
	8563	 33.18325	 0.0	 32.0	 -32.0	 1.0	 26.9	 1	 64	 2.3665; % NG
	8567	 81.66075	 0.0	 76.0	 -76.0	 1.0	 62.0	 1	 151	 12.3215; % NG
	8572	 109.68625	 0.0	 114.0	 -114.0	 1.0	 135.73	 1	 211	 8.3725; % NG
	8573	 110.05075	 0.0	 110.4	 -110.4	 1.0	 135.73	 1	 194	 26.1015; % COW
	8574	 232.986	 0.0	 221.0	 -221.0	 1.0	 135.73	 1	 441	 24.972; % COW
	8575	 172.154	 0.0	 160.0	 -160.0	 1.0	 135.73	 1	 320	 24.308; % COW
	8576	 64.80225	 0.0	 110.4	 -110.4	 1.0	 135.73	 1	 117	 12.6045; % NG
	8577	 180.3425	 0.0	 170.0	 -170.0	 1.0	 135.73	 1	 339	 21.685; % COW
	8581	 33.71425	 0.0	 32.0	 -32.0	 1.0	 50.4	 1	 63	 4.4285; % NG
	8586	 107.2065	 2.143	 96.286	 -92.0	 1.0	 189.17	 1	 184	 30.413; % NG
	8587	 96.511	 6.143	 96.286	 -84.0	 1.0	 189.17	 1	 168	 25.022; % NG
	8588	 304.43825	 0.0	 285.0	 -285.0	 1.0	 189.17	 1	 569	 39.8765; % NG
	8591	 8.10275	 0.0	 8.0	 -8.0	 1.0	 1.47	 1	 16	 0.2055; % NG
	8591	 9.55275	 0.0	 10.0	 -10.0	 1.0	 1.47	 1	 19	 0.1055; % PEL
	8591	 27.08225	 0.0	 27.0	 -27.0	 1.0	 1.47	 1	 54	 0.1645; % PEL
	8591	 12.618	 0.0	 13.0	 -13.0	 1.0	 1.47	 1	 25	 0.236; % PEL
	8591	 25.06025	 0.0	 25.0	 -25.0	 1.0	 1.47	 1	 50	 0.1205; % NG
	8591	 24.5985	 0.0	 25.0	 -25.0	 1.0	 1.47	 1	 49	 0.197; % PEL
	8595	 15.55875	 0.0	 16.0	 -16.0	 1.0	 1.45	 1	 31	 0.1175; % NG
	8595	 16.607	 0.0	 17.0	 -17.0	 1.0	 1.45	 1	 33	 0.214; % PEL
	8596	 10.61475	 0.0	 11.0	 -11.0	 1.0	 1.45	 1	 21	 0.2295; % PEL
	8596	 14.0995	 0.0	 14.0	 -14.0	 1.0	 1.45	 1	 28	 0.199; % PEL
	8597	 10.57575	 0.0	 11.0	 -11.0	 1.0	 1.45	 1	 21	 0.1515; % NG
	8597	 16.0485	 0.0	 16.0	 -16.0	 1.0	 1.45	 1	 32	 0.097; % NG
	8600	 20.1985	 0.0	 20.0	 -20.0	 1.0	 1.73	 1	 40	 0.397; % PEL
	8600	 9.191	 0.0	 9.0	 -9.0	 1.0	 1.73	 1	 18	 0.382; % PEL
	8600	 15.046	 0.0	 15.0	 -15.0	 1.0	 1.73	 1	 30	 0.092; % PEL
	8600	 20.5435	 0.0	 21.0	 -21.0	 1.0	 1.73	 1	 41	 0.087; % NG
	8600	 11.689	 0.0	 12.0	 -12.0	 1.0	 1.73	 1	 23	 0.378; % PEL
	8600	 19.70625	 0.0	 20.0	 -20.0	 1.0	 1.73	 1	 39	 0.4125; % PEL
	8603	 69.26175	 0.0	 69.0	 -69.0	 1.0	 21.2	 1	 137	 1.5235; % NG
	8606	 84.126	 0.0	 80.0	 -80.0	 1.0	 50.0	 1	 159	 9.252; % NG
	8606	 192.5885	 0.0	 191.0	 -191.0	 1.0	 50.0	 1	 382	 3.177; % COW
	8606	 130.10925	 0.0	 126.0	 -126.0	 1.0	 50.0	 1	 251	 9.2185; % NG
	8606	 133.23525	 0.0	 132.0	 -132.0	 1.0	 50.0	 1	 263	 3.4705; % NG
	8611	 63.76325	 0.0	 51.0	 -51.0	 1.0	 146.0	 1	 101	 26.5265; % NG
	8614	 28.5625	 0.0	 29.0	 -29.0	 1.0	 1.0	 1	 57	 0.125; % NG
	8614	 18.57725	 0.0	 19.0	 -19.0	 1.0	 1.0	 1	 37	 0.1545; % PEL
	8614	 13.602	 0.0	 14.0	 -14.0	 1.0	 1.0	 1	 27	 0.204; % PEL
	8614	 13.64525	 0.0	 14.0	 -14.0	 1.0	 2.72	 1	 27	 0.2905; % PEL
	8614	 21.09675	 0.0	 21.0	 -21.0	 1.0	 2.72	 1	 42	 0.1935; % PEL
	8614	 12.7985	 0.0	 13.0	 -13.0	 1.0	 2.72	 1	 25	 0.597; % PEL
	8614	 11.203	 0.0	 11.0	 -11.0	 1.0	 2.72	 1	 22	 0.406; % PEL
	8619	 164.378	 0.0	 372.0	 -372.0	 1.0	 261.0	 1	 292	 36.756; % COW
	8623	 63.94675	 0.0	 60.0	 -60.0	 1.0	 50.6	 1	 119	 8.8935; % NG
	8624	 18.0725	 3.29	 23.58	 -17.0	 1.0	 50.6	 1	 33	 3.145; % NG
	8625	 51.9255	 0.0	 47.0	 -47.0	 1.0	 50.6	 1	 93	 10.851; % NG
	8626	 40.26925	 0.0	 35.0	 -35.0	 1.0	 50.6	 1	 70	 10.5385; % NG
	8627	 29.91075	 0.0	 29.0	 -29.0	 1.0	 50.6	 1	 57	 2.8215; % COW
	8631	 39.7855	 0.0	 35.0	 -35.0	 1.0	 60.7	 1	 70	 9.571; % NG
	8635	 31.337	 0.0	 29.0	 -29.0	 1.0	 50.4	 1	 58	 4.674; % NG
	8638	 13.5495	 0.0	 14.0	 -14.0	 1.0	 1.07	 1	 27	 0.099; % PEL
	8638	 6.0515	 0.0	 6.0	 -6.0	 1.0	 1.07	 1	 12	 0.103; % PEL
	8638	 13.614	 0.0	 14.0	 -14.0	 1.0	 1.07	 1	 27	 0.228; % PEL
	8642	 36.43925	 0.0	 33.0	 -33.0	 1.0	 38.33	 1	 66	 6.8785; % NG
	8642	 15.04225	 1.9315	 17.863	 -14.0	 1.0	 38.33	 1	 27	 3.0845; % PEL
	8643	 35.812	 0.0	 34.0	 -34.0	 1.0	 38.33	 1	 67	 4.624; % NG
	8647	 158.02825	 0.0	 144.0	 -144.0	 1.0	 247.0	 1	 287	 29.0565; % NG
	8648	 122.05925	 4.551	 115.102	 -106.0	 1.0	 247.0	 1	 212	 32.1185; % NG
	8651	 54.04025	 0.0	 54.0	 -54.0	 1.0	 1.5	 1	 108	 0.0805; % PEL
	8651	 84.0855	 0.0	 84.0	 -84.0	 1.0	 1.5	 1	 168	 0.171; % PEL
	8654	 14.68675	 0.0	 15.0	 -15.0	 1.0	 1.8	 1	 29	 0.3735; % PEL
	8654	 21.6335	 0.0	 22.0	 -22.0	 1.0	 1.8	 1	 43	 0.267; % NG
	8657	 39.12775	 0.0	 39.0	 -39.0	 1.0	 11.25	 1	 77	 1.2555; % NG
	8657	 44.4945	 0.0	 44.0	 -44.0	 1.0	 11.25	 1	 88	 0.989; % PEL
	8660	 11.62425	 0.0	 12.0	 -12.0	 1.0	 2.0	 1	 23	 0.2485; % PEL
	8660	 11.56	 0.0	 12.0	 -12.0	 1.0	 2.0	 1	 23	 0.12; % PEL
	8660	 17.055	 0.0	 17.0	 -17.0	 1.0	 2.0	 1	 34	 0.11; % PEL
	8660	 18.582	 0.0	 19.0	 -19.0	 1.0	 2.0	 1	 37	 0.164; % PEL
	8665	 41.53875	 -1.4235	 59.553	 -62.4	 1.0	 117.0	 1	 73	 10.0775; % COW
	8666	 49.8165	 -0.2235	 59.553	 -60.0	 1.0	 117.0	 1	 91	 8.633; % NG
	8667	 157.21625	 0.0	 147.0	 -147.0	 1.0	 117.0	 1	 294	 20.4325; % NG
	8672	 49.5295	 0.0	 174.0	 -174.0	 1.0	 121.2	 1	 72	 27.059; % NG
	8675	 15.79725	 0.0	 16.0	 -16.0	 1.0	 2.7	 1	 31	 0.5945; % PEL
	8675	 16.2925	 0.0	 16.0	 -16.0	 1.0	 2.7	 1	 32	 0.585; % PEL
	8675	 13.30725	 0.0	 13.0	 -13.0	 1.0	 2.7	 1	 26	 0.6145; % PEL
	8675	 14.17775	 0.0	 14.0	 -14.0	 1.0	 2.7	 1	 28	 0.3555; % PEL
	8675	 21.14175	 0.0	 21.0	 -21.0	 1.0	 2.7	 1	 42	 0.2835; % PEL
	8678	 96.27825	 0.0	 92.0	 -92.0	 1.0	 77.0	 1	 183	 9.5565; % PEL
	8678	 97.5655	 0.0	 92.0	 -92.0	 1.0	 77.0	 1	 183	 12.131; % PEL
	8681	 29.80475	 0.0	 29.0	 -29.0	 1.0	 15.0	 1	 58	 1.6095; % PEL
	8685	 9.183	 0.0	 9.0	 -9.0	 1.0	 5.0	 1	 18	 0.366; % PEL
	8688	 229.54625	 0.0	 225.0	 -225.0	 1.0	 56.0	 1	 450	 9.0925; % NG
	8691	 16.54525	 0.0	 686.4	 -686.4	 1.0	 6.92	 1	 32	 1.0905; % PEL
	8691	 14.50875	 0.0	 686.4	 -686.4	 1.0	 6.92	 1	 28	 1.0175; % NG
	8692	 28.3785	 0.0	 88.8	 -88.8	 1.0	 6.92	 1	 56	 0.757; % NG
	8692	 18.76125	 0.0	 88.8	 -88.8	 1.0	 6.92	 1	 37	 0.5225; % PEL
	8692	 12.6025	 0.0	 88.8	 -88.8	 1.0	 6.92	 1	 24	 1.205; % PEL
	8692	 19.0005	 0.0	 88.8	 -88.8	 1.0	 6.92	 1	 37	 1.001; % NG
	8696	 17.62525	 0.0	 18.0	 -18.0	 1.0	 3.0	 1	 35	 0.2505; % PEL
	8696	 26.1495	 0.0	 26.0	 -26.0	 1.0	 3.0	 1	 52	 0.299; % PEL
	8700	 40.85325	 0.373	 37.746	 -37.0	 1.0	 81.0	 1	 74	 7.7065; % COW
	8701	 38.72675	 3.873	 37.746	 -30.0	 1.0	 81.0	 1	 60	 17.4535; % NG
	8702	 60.2945	 0.0	 55.0	 -55.0	 1.0	 81.0	 1	 110	 10.589; % NG
	8703	 95.45225	 0.0	 89.0	 -89.0	 1.0	 81.0	 1	 177	 13.9045; % NG
	8704	 80.16625	 0.0	 78.0	 -78.0	 1.0	 81.0	 1	 155	 5.3325; % NG
	8705	 74.22025	 0.0	 69.0	 -69.0	 1.0	 81.0	 1	 137	 11.4405; % NG
	8708	 10.0325	 0.0	 10.0	 -10.0	 1.0	 0.3	 1	 20	 0.065; % PEL
	8708	 19.59475	 0.0	 20.0	 -20.0	 1.0	 1.24	 1	 39	 0.1895; % PEL
	8708	 9.5905	 0.0	 10.0	 -10.0	 1.0	 1.24	 1	 19	 0.181; % PEL
	8708	 18.071	 0.0	 18.0	 -18.0	 1.0	 1.24	 1	 36	 0.142; % PEL
	8708	 11.05825	 0.0	 11.0	 -11.0	 1.0	 1.24	 1	 22	 0.1165; % PEL
	8708	 10.12725	 0.0	 10.0	 -10.0	 1.0	 1.24	 1	 20	 0.2545; % PEL
	8711	 16.9935	 0.0	 32.4	 -32.4	 1.0	 6.82	 1	 33	 0.987; % PEL
	8711	 35.758	 0.0	 36.0	 -36.0	 1.0	 6.82	 1	 71	 0.516; % PEL
	8711	 25.405	 0.0	 32.4	 -32.4	 1.0	 6.82	 1	 50	 0.81; % NG
	8711	 39.3395	 0.0	 39.0	 -39.0	 1.0	 6.82	 1	 78	 0.679; % NG
	8711	 21.0095	 0.0	 32.4	 -32.4	 1.0	 6.82	 1	 41	 1.019; % NG
	8714	 38.85	 0.0	 38.0	 -38.0	 1.0	 40.0	 1	 75	 2.7; % NG
	8714	 67.0845	 0.0	 63.0	 -63.0	 1.0	 40.0	 1	 125	 9.169; % NG
	8718	 36.7205	 16.8035	 62.607	 -29.0	 1.0	 123.0	 1	 58	 15.441; % NG
	8723	 35.91975	 0.0	 33.0	 -33.0	 1.0	 23.7	 1	 66	 5.8395; % NG
	8723	 29.073	 0.0	 28.0	 -28.0	 1.0	 23.7	 1	 55	 3.146; % PEL
	8727	 15.1765	 0.0	 14.0	 -14.0	 1.0	 19.0	 1	 28	 2.353; % PEL
	8727	 21.0035	 0.0	 20.0	 -20.0	 1.0	 19.0	 1	 40	 2.007; % NG
	8731	 19.62575	 0.0	 20.0	 -20.0	 1.0	 2.87	 1	 39	 0.2515; % PEL
	8732	 16.11575	 0.0	 16.0	 -16.0	 1.0	 2.87	 1	 32	 0.2315; % NG
	8732	 17.309	 0.0	 17.0	 -17.0	 1.0	 2.87	 1	 34	 0.618; % PEL
	8733	 32.2465	 0.0	 32.0	 -32.0	 1.0	 2.87	 1	 64	 0.493; % PEL
	8734	 27.682	 0.0	 28.0	 -28.0	 1.0	 2.87	 1	 55	 0.364; % PEL
	8734	 33.351	 0.0	 33.0	 -33.0	 1.0	 2.87	 1	 66	 0.702; % NG
	8735	 3.03825	 0.0	 3.0	 -3.0	 1.0	 1.2	 1	 6	 0.0765; % PEL
	8739	 43.355	 0.0	 43.0	 -43.0	 1.0	 4.0	 1	 86	 0.71; % NG
	8739	 47.3825	 0.0	 47.0	 -47.0	 1.0	 4.0	 1	 94	 0.765; % NG
	8740	 39.95725	 0.0	 40.0	 -40.0	 1.0	 4.0	 1	 79	 0.9145; % NG
	8740	 24.18425	 0.0	 24.0	 -24.0	 1.0	 4.0	 1	 48	 0.3685; % NG
	8744	 35.83175	 0.0	 35.0	 -35.0	 1.0	 29.5	 1	 70	 1.6635; % PEL
	8744	 15.52625	 0.0	 14.0	 -14.0	 1.0	 29.5	 1	 28	 3.0525; % PEL
	8747	 67.3505	 0.0	 64.0	 -64.0	 1.0	 34.67	 1	 128	 6.701; % PEL
	8747	 88.84425	 0.0	 85.0	 -85.0	 1.0	 34.67	 1	 170	 7.6885; % PEL
	8747	 81.902	 0.0	 78.0	 -78.0	 1.0	 34.67	 1	 156	 7.804; % COW
	8748	 49.10825	 0.0	 49.0	 -49.0	 1.0	 1.5	 1	 98	 0.2165; % PEL
	8748	 96.54375	 0.0	 97.0	 -97.0	 1.0	 1.5	 1	 193	 0.0875; % PEL
	8748	 110.172	 0.0	 107.0	 -107.0	 1.0	 34.67	 1	 214	 6.344; % NG
	8748	 110.6795	 0.0	 108.0	 -108.0	 1.0	 34.67	 1	 216	 5.359; % COW
	8748	 52.8195	 0.0	 49.0	 -49.0	 1.0	 34.67	 1	 97	 8.639; % PEL
	8751	 234.48225	 0.0	 226.0	 -226.0	 1.0	 94.75	 1	 451	 17.9645; % NG
	8751	 155.9995	 0.0	 145.0	 -145.0	 1.0	 94.75	 1	 290	 21.999; % NG
	8751	 120.518	 0.0	 116.0	 -116.0	 1.0	 94.75	 1	 231	 10.036; % NG
	8751	 93.63325	 0.0	 91.0	 -91.0	 1.0	 94.75	 1	 181	 6.2665; % NG
	8756	 30.18775	 7.333	 37.666	 -23.0	 1.0	 74.0	 1	 45	 15.3755; % PEL
	8759	 23.18	 0.0	 23.0	 -23.0	 1.0	 4.38	 1	 46	 0.36; % NG
	8759	 27.48725	 0.0	 27.0	 -27.0	 1.0	 4.38	 1	 54	 0.9745; % NG
	8759	 39.51075	 0.0	 39.0	 -39.0	 1.0	 4.38	 1	 78	 1.0215; % PEL
	8759	 31.23625	 0.0	 31.0	 -31.0	 1.0	 4.38	 1	 62	 0.4725; % PEL
	8759	 13.28775	 0.0	 13.0	 -13.0	 1.0	 4.38	 1	 26	 0.5755; % PEL
	8759	 35.99925	 0.0	 36.0	 -36.0	 1.0	 4.38	 1	 71	 0.9985; % NG
	8762	 63.03	 0.0	 63.0	 -63.0	 1.0	 11.27	 1	 125	 1.06; % PEL
	8762	 68.194	 0.0	 67.0	 -67.0	 1.0	 11.27	 1	 134	 2.388; % NG
	8762	 148.62275	 0.0	 148.0	 -148.0	 1.0	 11.27	 1	 295	 2.2455; % NG
	8766	 24.59775	 0.0	 24.0	 -24.0	 1.0	 18.9	 1	 47	 2.1955; % NG
	8766	 49.2965	 0.0	 48.0	 -48.0	 1.0	 18.9	 1	 95	 3.593; % COW
	8769	 79.48825	 0.0	 79.0	 -79.0	 1.0	 23.0	 1	 157	 1.9765; % NG
	8769	 84.17	 0.0	 82.0	 -82.0	 1.0	 23.0	 1	 163	 5.34; % PEL
	8773	 26.368	 0.0	 26.0	 -26.0	 1.0	 3.5	 1	 52	 0.736; % PEL
	8773	 19.14975	 0.0	 19.0	 -19.0	 1.0	 3.5	 1	 38	 0.2995; % NG
	8778	 0.0	 0.0	 302.9	 -81.0	 1.0	 650.0	 0	 162	 149.9475; % COW
	8779	 0.0	 0.0	 302.9	 -79.3	 1.0	 650.0	 0	 158	 141.2115; % NG
	8782	 31.621	 0.0	 32.0	 -32.0	 1.0	 2.0	 1	 63	 0.242; % PEL
	8782	 51.632	 0.0	 52.0	 -52.0	 1.0	 2.0	 1	 103	 0.264; % PEL
	8782	 18.06	 0.0	 18.0	 -18.0	 1.0	 2.0	 1	 36	 0.12; % PEL
	8782	 57.62175	 0.0	 58.0	 -58.0	 1.0	 2.0	 1	 115	 0.2435; % PEL
	8787	 171.42925	 0.0	 169.0	 -169.0	 1.0	 60.0	 1	 338	 4.8585; % COW
	8788	 60.05625	 0.0	 56.0	 -56.0	 1.0	 60.0	 1	 111	 9.1125; % NG
	8789	 76.61775	 0.0	 70.0	 -70.0	 1.0	 60.0	 1	 139	 14.2355; % PEL
	8790	 59.85525	 0.0	 55.0	 -55.0	 1.0	 60.0	 1	 110	 9.7105; % PEL
	8793	 38.01925	 0.0	 35.0	 -35.0	 1.0	 31.0	 1	 69	 7.0385; % PEL
	8796	 42.0925	 0.0	 40.0	 -40.0	 1.0	 40.0	 1	 79	 5.185; % PEL
	8800	 88.57825	 0.0	 80.0	 -80.0	 1.0	 90.0	 1	 160	 17.1565; % NG
	8804	 8.08275	 0.0	 8.0	 -8.0	 1.0	 1.65	 1	 16	 0.1655; % PEL
	8804	 6.679	 0.0	 7.0	 -7.0	 1.0	 1.65	 1	 13	 0.358; % PEL
	8805	 15.55825	 0.0	 16.0	 -16.0	 1.0	 1.65	 1	 31	 0.1165; % PEL
	8806	 9.0615	 0.0	 9.0	 -9.0	 1.0	 1.65	 1	 18	 0.123; % PEL
	8809	 26.07475	 0.0	 26.0	 -26.0	 1.0	 6.97	 1	 51	 1.1495; % NG
	8809	 21.11025	 0.0	 21.0	 -21.0	 1.0	 6.97	 1	 41	 1.2205; % PEL
	8809	 26.25025	 0.0	 26.0	 -26.0	 1.0	 6.97	 1	 51	 1.5005; % NG
	8809	 22.63825	 0.0	 22.0	 -22.0	 1.0	 6.97	 1	 44	 1.2765; % PEL
	8809	 50.29425	 0.0	 50.0	 -50.0	 1.0	 6.97	 1	 100	 0.5885; % NG
	8809	 28.484	 0.0	 28.0	 -28.0	 1.0	 6.97	 1	 56	 0.968; % NG
	8812	 28.095	 0.0	 28.0	 -28.0	 1.0	 1.8	 1	 56	 0.19; % PEL
	8812	 24.19625	 0.0	 24.0	 -24.0	 1.0	 1.8	 1	 48	 0.3925; % PEL
	8812	 7.66025	 0.0	 8.0	 -8.0	 1.0	 1.8	 1	 15	 0.3205; % PEL
	8812	 17.05825	 0.0	 17.0	 -17.0	 1.0	 1.8	 1	 34	 0.1165; % PEL
	8815	 10.55125	 0.0	 11.0	 -11.0	 1.0	 1.8	 1	 21	 0.1025; % PEL
	8815	 14.06425	 0.0	 14.0	 -14.0	 1.0	 1.8	 1	 28	 0.1285; % PEL
	8815	 22.6995	 0.0	 23.0	 -23.0	 1.0	 1.8	 1	 45	 0.399; % PEL
	8815	 39.101	 0.0	 39.0	 -39.0	 1.0	 1.8	 1	 78	 0.202; % PEL
	8819	 5.64275	 0.0	 6.0	 -6.0	 1.0	 1.6	 1	 11	 0.2855; % PEL
	8819	 7.15875	 0.0	 7.0	 -7.0	 1.0	 1.6	 1	 14	 0.3175; % PEL
	8820	 9.6545	 0.0	 10.0	 -10.0	 1.0	 1.6	 1	 19	 0.309; % PEL
	8821	 7.63075	 0.0	 8.0	 -8.0	 1.0	 1.6	 1	 15	 0.2615; % PEL
	8824	 93.7785	 0.0	 91.0	 -91.0	 1.0	 40.7	 1	 182	 5.557; % NG
	8824	 59.1975	 0.0	 57.0	 -57.0	 1.0	 40.7	 1	 114	 4.395; % NG
	8824	 122.27975	 0.0	 120.0	 -120.0	 1.0	 40.7	 1	 239	 5.5595; % NG
	8824	 42.54375	 0.0	 41.0	 -41.0	 1.0	 40.7	 1	 82	 3.0875; % NG
	8829	 0.0	 0.0	 382.12	 -100.04	 1.0	 820.0	 0	 38	 333.458; % COW
	8830	 0.0	 0.0	 382.12	 -113.0	 1.0	 820.0	 0	 226	 179.943; % COW
	8834	 47.16675	 0.0	 46.0	 -46.0	 1.0	 54.5	 1	 91	 3.3335; % NG
	8835	 59.87875	 0.0	 56.0	 -56.0	 1.0	 54.5	 1	 112	 7.7575; % NG
	8838	 217.582	 0.0	 523.2	 -523.2	 1.0	 52.0	 1	 431	 4.164; % NG
	8843	 0.0	 0.0	 399.0	 -399.0	 1.0	 594.3	 0	 798	 80.756; % NUC
	8847	 221.3955	 0.0	 203.0	 -203.0	 1.0	 150.0	 1	 406	 36.791; % COW
	8852	 236.656	 0.0	 448.8	 -448.8	 1.0	 597.35	 1	 428	 45.312; % NG
	8853	 0.0	 0.0	 278.365	 -72.877	 1.0	 597.35	 0	 8	 160.177; % PEL
	8854	 0.0	 0.0	 278.365	 -72.877	 1.0	 597.35	 0	 93	 80.8975; % COW
	8855	 0.0	 0.0	 278.365	 -72.877	 1.0	 597.35	 0	 40	 235.453; % NG
	8860	 123.93725	 0.0	 105.0	 -105.0	 1.0	 188.0	 1	 209	 38.8745; % COW
	8861	 59.7065	 17.304	 87.608	 -53.0	 1.0	 188.0	 1	 105	 14.413; % NG
	8862	 109.9335	 0.0	 95.0	 -95.0	 1.0	 188.0	 1	 189	 30.867; % NG
	9443	 81.77525	 0.0	 76.0	 -76.0	 1.0	 167.9	 1	 152	 11.5505; % PEL
	9446	 54.15875	 0.0	 54.0	 -54.0	 1.0	 3.18	 1	 108	 0.3175; % PEL
	9446	 15.37775	 0.0	 15.0	 -15.0	 1.0	 3.18	 1	 30	 0.7555; % NG
	9446	 22.70175	 0.0	 23.0	 -23.0	 1.0	 3.18	 1	 45	 0.4035; % NG
	9446	 40.3595	 0.0	 40.0	 -40.0	 1.0	 3.18	 1	 80	 0.719; % PEL
	9446	 13.3315	 0.0	 13.0	 -13.0	 1.0	 3.18	 1	 26	 0.663; % PEL
	9446	 45.67425	 0.0	 46.0	 -46.0	 1.0	 3.18	 1	 91	 0.3485; % PEL
	9449	 41.805	 0.0	 43.2	 -43.2	 1.0	 99.0	 1	 67	 16.61; % NG
	9453	 20.07425	 0.0	 20.0	 -20.0	 1.0	 1.77	 1	 40	 0.1485; % PEL
	9453	 20.59075	 0.0	 21.0	 -21.0	 1.0	 1.77	 1	 41	 0.1815; % PEL
	9454	 8.06	 0.0	 8.0	 -8.0	 1.0	 1.77	 1	 16	 0.12; % PEL
	9454	 16.63625	 0.0	 17.0	 -17.0	 1.0	 1.77	 1	 33	 0.2725; % PEL
	9457	 77.689	 0.0	 74.0	 -74.0	 1.0	 43.7	 1	 148	 7.378; % NG
	9461	 132.0065	 0.0	 121.0	 -121.0	 1.0	 100.5	 1	 241	 23.013; % NG
	9462	 54.995	 0.0	 48.0	 -48.0	 1.0	 100.5	 1	 96	 13.99; % NG
	9467	 114.04525	 7.5335	 133.867	 -118.8	 1.0	 263.0	 1	 169	 59.0905; % NG
	9468	 81.628	 28.5335	 133.867	 -76.8	 1.0	 263.0	 1	 127	 36.256; % NG
	9471	 22.63425	 0.0	 23.0	 -23.0	 1.0	 2.0	 1	 45	 0.2685; % PEL
	9471	 26.736	 0.0	 27.0	 -27.0	 1.0	 2.0	 1	 53	 0.472; % PEL
	9474	 16.608	 0.0	 17.0	 -17.0	 1.0	 1.77	 1	 33	 0.216; % PEL
	9474	 12.56325	 0.0	 13.0	 -13.0	 1.0	 1.77	 1	 25	 0.1265; % PEL
	9474	 16.62975	 0.0	 17.0	 -17.0	 1.0	 1.77	 1	 33	 0.2595; % PEL
	9474	 25.073	 0.0	 25.0	 -25.0	 1.0	 1.77	 1	 50	 0.146; % NG
	9474	 24.11	 0.0	 24.0	 -24.0	 1.0	 1.77	 1	 48	 0.22; % NG
	9474	 25.673	 0.0	 26.0	 -26.0	 1.0	 1.77	 1	 51	 0.346; % PEL
	9478	 2.015	 0.0	 2.0	 -2.0	 1.0	 0.52	 1	 4	 0.03; % PEL
	9479	 4.5585	 0.0	 5.0	 -5.0	 1.0	 0.52	 1	 9	 0.117; % PEL
	9479	 1.0405	 0.0	 1.2	 -1.2	 1.0	 0.52	 1	 2	 0.081; % PEL
	9480	 0.564	 0.0	 1.2	 -1.2	 1.0	 0.52	 1	 1	 0.128; % PEL
	9480	 1.53475	 0.0	 2.0	 -2.0	 1.0	 0.52	 1	 3	 0.0695; % PEL
	9484	 13.73575	 0.0	 14.0	 -14.0	 1.0	 2.55	 1	 27	 0.4715; % PEL
	9485	 21.56625	 0.0	 22.0	 -22.0	 1.0	 2.55	 1	 43	 0.1325; % PEL
	9485	 7.693	 0.0	 8.0	 -8.0	 1.0	 2.55	 1	 15	 0.386; % PEL
	9486	 10.22225	 0.0	 10.0	 -10.0	 1.0	 2.55	 1	 20	 0.4445; % PEL
	9487	 26.5745	 0.0	 27.0	 -27.0	 1.0	 2.55	 1	 53	 0.149; % PEL
	9487	 24.30775	 0.0	 24.0	 -24.0	 1.0	 2.55	 1	 48	 0.6155; % PEL
	9490	 23.10925	 7.773	 36.546	 -21.0	 1.0	 71.8	 1	 41	 5.2185; % COW
	9490	 48.809	 0.0	 41.0	 -41.0	 1.0	 71.8	 1	 81	 16.618; % COW
	9495	 100.8795	 0.0	 92.4	 -92.4	 1.0	 249.8	 1	 143	 58.759; % NG
	9499	 18.6635	 0.0	 19.0	 -19.0	 1.0	 1.7	 1	 37	 0.327; % PEL
	9499	 25.16425	 0.0	 25.0	 -25.0	 1.0	 1.7	 1	 50	 0.3285; % PEL
	9500	 17.65225	 0.0	 18.0	 -18.0	 1.0	 1.7	 1	 35	 0.3045; % PEL
	9501	 22.072	 0.0	 22.0	 -22.0	 1.0	 1.7	 1	 44	 0.144; % NG
	9502	 19.08	 0.0	 19.0	 -19.0	 1.0	 1.7	 1	 38	 0.16; % PEL
	9505	 42.608	 0.0	 43.0	 -43.0	 1.0	 2.9	 1	 85	 0.216; % PEL
	9509	 47.09925	 0.0	 47.0	 -47.0	 1.0	 11.5	 1	 93	 1.1985; % NG
	9512	 25.6495	 0.0	 23.0	 -23.0	 1.0	 74.25	 1	 46	 5.299; % PEL
	9512	 33.23825	 0.0	 25.0	 -25.0	 1.0	 74.25	 1	 50	 16.4765; % NG
	9516	 29.10175	 0.0	 29.0	 -29.0	 1.0	 3.33	 1	 58	 0.2035; % COW
	9516	 11.73175	 0.0	 12.0	 -12.0	 1.0	 3.33	 1	 23	 0.4635; % NG
	9517	 29.721	 0.0	 30.0	 -30.0	 1.0	 3.33	 1	 59	 0.442; % NG
	9518	 12.78475	 0.0	 13.0	 -13.0	 1.0	 3.33	 1	 25	 0.5695; % NG
	9519	 18.82675	 0.0	 19.0	 -19.0	 1.0	 3.33	 1	 37	 0.6535; % PEL
	9519	 25.2615	 0.0	 25.0	 -25.0	 1.0	 3.33	 1	 50	 0.523; % COW
	9522	 16.0225	 0.0	 16.0	 -16.0	 1.0	 0.88	 1	 32	 0.045; % PEL
	9522	 14.58425	 0.0	 15.0	 -15.0	 1.0	 0.88	 1	 29	 0.1685; % PEL
	9522	 28.53875	 0.0	 29.0	 -29.0	 1.0	 0.88	 1	 57	 0.0775; % NG
	9522	 13.534	 0.0	 14.0	 -14.0	 1.0	 0.88	 1	 27	 0.068; % PEL
	9522	 41.55075	 0.0	 42.0	 -42.0	 1.0	 0.88	 1	 83	 0.1015; % NG
	9522	 23.05925	 0.0	 23.0	 -23.0	 1.0	 0.88	 1	 46	 0.1185; % PEL
	9526	 32.8075	 30.774	 87.548	 -26.0	 1.0	 172.0	 1	 51	 14.615; % NG
	9529	 22.64625	 0.0	 23.0	 -23.0	 1.0	 1.48	 1	 45	 0.2925; % NG
	9529	 18.0975	 0.0	 18.0	 -18.0	 1.0	 1.48	 1	 36	 0.195; % PEL
	9529	 15.592	 0.0	 16.0	 -16.0	 1.0	 1.48	 1	 31	 0.184; % PEL
	9529	 28.6155	 0.0	 29.0	 -29.0	 1.0	 1.48	 1	 57	 0.231; % NG
	9529	 12.0405	 0.0	 12.0	 -12.0	 1.0	 1.48	 1	 24	 0.081; % PEL
	9529	 19.677	 0.0	 20.0	 -20.0	 1.0	 1.48	 1	 39	 0.354; % NG
	9532	 49.10225	 0.0	 43.0	 -43.0	 1.0	 52.8	 1	 86	 12.2045; % PEL
	9532	 31.0835	 0.0	 29.0	 -29.0	 1.0	 52.8	 1	 58	 4.167; % NG
	9532	 24.48325	 2.0375	 26.875	 -22.8	 1.0	 52.8	 1	 42	 6.9665; % NG
	9536	 11.10225	 0.0	 11.0	 -11.0	 1.0	 3.22	 1	 22	 0.2045; % PEL
	9536	 22.298	 0.0	 22.0	 -22.0	 1.0	 3.22	 1	 44	 0.596; % PEL
	9536	 10.6775	 0.0	 11.0	 -11.0	 1.0	 3.22	 1	 21	 0.355; % COW
	9536	 7.65425	 0.0	 8.0	 -8.0	 1.0	 3.22	 1	 15	 0.3085; % NG
	9536	 8.379	 0.0	 8.0	 -8.0	 1.0	 3.22	 1	 16	 0.758; % PEL
	9536	 20.89375	 0.0	 21.0	 -21.0	 1.0	 3.22	 1	 41	 0.7875; % NG
	9539	 9.29875	 0.0	 9.0	 -9.0	 1.0	 3.0	 1	 18	 0.5975; % PEL
	9539	 7.086	 0.0	 7.0	 -7.0	 1.0	 3.0	 1	 14	 0.172; % PEL
	9539	 11.169	 0.0	 11.0	 -11.0	 1.0	 3.0	 1	 22	 0.338; % NG
	9539	 19.84125	 0.0	 20.0	 -20.0	 1.0	 3.0	 1	 39	 0.6825; % PEL
	9539	 8.2755	 0.0	 8.0	 -8.0	 1.0	 3.0	 1	 16	 0.551; % PEL
	9539	 24.68675	 0.0	 25.0	 -25.0	 1.0	 3.0	 1	 49	 0.3735; % PEL
	9542	 0.0	 0.0	 1.0	 -1.0	 1.0	 1.15	 0	 2	 0.279; % NG
	9542	 0.0	 0.0	 0.585	 -0.128	 1.0	 1.15	 0	 0	 0.142; % PEL
	9542	 0.0	 0.0	 25.0	 -25.0	 1.0	 1.15	 0	 50	 0.2335; % NG
	9542	 0.0	 0.0	 11.0	 -11.0	 1.0	 1.15	 0	 22	 0.074; % PEL
	9542	 0.0	 0.0	 30.0	 -30.0	 1.0	 1.15	 0	 59	 0.1015; % PEL
	9542	 0.0	 0.0	 25.0	 -25.0	 1.0	 1.15	 0	 49	 0.075; % NG
	9545	 59.58225	 0.0	 58.0	 -58.0	 1.0	 44.35	 1	 115	 4.1645; % NG
	9545	 51.85275	 0.0	 48.0	 -48.0	 1.0	 44.35	 1	 95	 8.7055; % NG
	9548	 8.636	 0.0	 9.0	 -9.0	 1.0	 1.38	 1	 17	 0.272; % NG
	9548	 34.57	 0.0	 35.0	 -35.0	 1.0	 1.38	 1	 69	 0.14; % NG
	9548	 8.66275	 0.0	 9.0	 -9.0	 1.0	 1.38	 1	 17	 0.3255; % NG
	9548	 9.61325	 0.0	 10.0	 -10.0	 1.0	 1.38	 1	 19	 0.2265; % PEL
	9551	 23.7475	 0.0	 168.0	 -168.0	 1.0	 20.0	 1	 46	 1.495; % NG
	9555	 28.67975	 0.0	 27.0	 -27.0	 1.0	 26.5	 1	 54	 3.3595; % PEL
	9558	 0.0	 0.0	 18.0	 -18.0	 1.0	 0.57	 0	 35	 0.1195; % PEL
	9558	 0.0	 0.0	 34.0	 -34.0	 1.0	 0.57	 0	 68	 0.0705; % PEL
	9558	 0.0	 0.0	 11.0	 -11.0	 1.0	 0.57	 0	 22	 0.1125; % PEL
	9558	 0.0	 0.0	 68.0	 -68.0	 1.0	 1.2	 0	 136	 0.202; % PEL
	9558	 0.0	 0.0	 32.0	 -32.0	 1.0	 1.2	 0	 64	 0.1365; % PEL
	9558	 0.0	 0.0	 29.0	 -29.0	 1.0	 1.2	 0	 58	 0.2315; % PEL
	9558	 0.0	 0.0	 5.0	 -5.0	 1.0	 1.2	 0	 10	 0.221; % PEL
	9558	 0.0	 0.0	 11.0	 -11.0	 1.0	 1.2	 0	 21	 0.1; % PEL
	9561	 20.61675	 0.0	 21.0	 -21.0	 1.0	 2.0	 1	 41	 0.2335; % PEL
	9561	 24.23375	 0.0	 24.0	 -24.0	 1.0	 2.0	 1	 48	 0.4675; % PEL
	9565	 84.7375	 0.0	 76.0	 -76.0	 1.0	 119.55	 1	 152	 17.475; % NG
	9566	 117.51	 0.0	 103.0	 -103.0	 1.0	 119.55	 1	 206	 29.02; % NG
	9569	 25.67675	 0.0	 26.0	 -26.0	 1.0	 2.0	 1	 51	 0.3535; % PEL
	9572	 30.5435	 0.0	 31.0	 -31.0	 1.0	 1.37	 1	 61	 0.087; % PEL
	9572	 16.57025	 0.0	 17.0	 -17.0	 1.0	 1.37	 1	 33	 0.1405; % PEL
	9572	 38.046	 0.0	 38.0	 -38.0	 1.0	 1.37	 1	 76	 0.092; % NG
	9575	 77.88225	 0.0	 78.0	 -78.0	 1.0	 3.2	 1	 155	 0.7645; % NG
	9575	 88.12225	 0.0	 88.0	 -88.0	 1.0	 3.2	 1	 176	 0.2445; % PEL
	9579	 47.47575	 -25.5765	 61.945	 -113.098	 1.0	 121.7	 1	 87	 7.9515; % NG
	9580	 47.13625	 -19.701	 61.945	 -101.347	 1.0	 121.7	 1	 79	 15.2725; % PEL
	9581	 90.4115	 -13.738	 78.0	 -105.476	 1.0	 121.7	 1	 156	 24.823; % COW
	9582	 56.34375	 -53.9195	 61.945	 -169.784	 1.0	 121.7	 1	 100	 12.6875; % COW
	9583	 142.71075	 -19.892	 130.0	 -169.784	 1.0	 121.7	 1	 260	 25.4215; % NG
	9584	 29.40725	 -31.7	 61.945	 -125.345	 1.0	 121.7	 1	 51	 7.8145; % COW
	9587	 26.57125	 0.0	 27.0	 -27.0	 1.0	 0.75	 1	 53	 0.1425; % PEL
	9587	 18.05525	 0.0	 18.0	 -18.0	 1.0	 0.75	 1	 36	 0.1105; % PEL
	9587	 13.55975	 0.0	 14.0	 -14.0	 1.0	 1.52	 1	 27	 0.1195; % PEL
	9587	 32.5955	 0.0	 33.0	 -33.0	 1.0	 1.52	 1	 65	 0.191; % PEL
	9587	 10.1605	 0.0	 10.0	 -10.0	 1.0	 1.52	 1	 20	 0.321; % PEL
	9587	 36.6215	 0.0	 37.0	 -37.0	 1.0	 1.52	 1	 73	 0.243; % PEL
	9591	 9.16975	 0.0	 9.0	 -9.0	 1.0	 12.6	 1	 17	 1.3395; % PEL
	9591	 28.222	 0.0	 28.0	 -28.0	 1.0	 12.6	 1	 55	 1.444; % NG
	9592	 13.89675	 0.0	 13.0	 -13.0	 1.0	 12.6	 1	 25	 2.7935; % NG
	9592	 20.6515	 0.0	 20.0	 -20.0	 1.0	 12.6	 1	 39	 2.303; % NG
	9593	 26.03425	 0.0	 26.0	 -26.0	 1.0	 12.6	 1	 51	 1.0685; % NG
	9593	 17.981	 0.0	 18.0	 -18.0	 1.0	 12.6	 1	 35	 0.962; % NG
	9596	 48.553	 0.0	 49.0	 -49.0	 1.0	 0.8	 1	 97	 0.106; % NG
	9596	 45.1385	 0.0	 45.0	 -45.0	 1.0	 3.0	 1	 90	 0.277; % NG
	9600	 3.5825	 0.0	 4.0	 -4.0	 1.0	 1.08	 1	 7	 0.165; % PEL
	9601	 5.5365	 0.0	 6.0	 -6.0	 1.0	 1.08	 1	 11	 0.073; % PEL
	9601	 7.5895	 0.0	 8.0	 -8.0	 1.0	 1.08	 1	 15	 0.179; % PEL
	9602	 1.6065	 0.0	 2.0	 -2.0	 1.0	 1.08	 1	 3	 0.213; % PEL
	9606	 19.0485	 0.0	 19.0	 -19.0	 1.0	 1.72	 1	 38	 0.097; % PEL
	9607	 11.149	 0.0	 11.0	 -11.0	 1.0	 1.72	 1	 22	 0.298; % NG
	9607	 17.70875	 0.0	 18.0	 -18.0	 1.0	 1.72	 1	 35	 0.4175; % PEL
	9608	 10.05475	 0.0	 10.0	 -10.0	 1.0	 1.72	 1	 20	 0.1095; % PEL
	9608	 16.62375	 0.0	 17.0	 -17.0	 1.0	 1.72	 1	 33	 0.2475; % PEL
	9609	 16.66675	 0.0	 17.0	 -17.0	 1.0	 1.72	 1	 33	 0.3335; % PEL
	9612	 68.86725	 0.0	 64.0	 -64.0	 1.0	 48.47	 1	 127	 10.7345; % PEL
	9613	 72.869	 0.0	 68.0	 -68.0	 1.0	 48.47	 1	 135	 10.738; % NG
	9613	 75.47625	 0.0	 71.0	 -71.0	 1.0	 48.47	 1	 142	 8.9525; % NG
	9613	 43.438	 0.0	 42.0	 -42.0	 1.0	 48.47	 1	 83	 3.876; % NG
	9616	 26.326	 0.0	 26.0	 -26.0	 1.0	 2.7	 1	 52	 0.652; % PEL
	9616	 25.075	 0.0	 25.0	 -25.0	 1.0	 2.7	 1	 50	 0.15; % PEL
	9616	 20.22025	 0.0	 20.0	 -20.0	 1.0	 2.7	 1	 40	 0.4405; % PEL
	9616	 29.7105	 0.0	 30.0	 -30.0	 1.0	 2.7	 1	 59	 0.421; % PEL
	9619	 60.94575	 0.0	 61.0	 -61.0	 1.0	 3.7	 1	 121	 0.8915; % NG
	9619	 53.44775	 0.0	 53.0	 -53.0	 1.0	 3.7	 1	 106	 0.8955; % NG
	9619	 41.79025	 0.0	 42.0	 -42.0	 1.0	 3.7	 1	 83	 0.5805; % NG
	9624	 151.95875	 0.0	 130.0	 -130.0	 1.0	 470.2	 1	 260	 43.9175; % COW
	9627	 27.12575	 0.0	 27.0	 -27.0	 1.0	 1.17	 1	 54	 0.2515; % PEL
	9627	 28.62475	 0.0	 29.0	 -29.0	 1.0	 1.17	 1	 57	 0.2495; % PEL
	9627	 45.0615	 0.0	 45.0	 -45.0	 1.0	 1.17	 1	 90	 0.123; % NG
	9627	 22.59	 0.0	 23.0	 -23.0	 1.0	 1.17	 1	 45	 0.18; % NG
	9627	 38.075	 0.0	 38.0	 -38.0	 1.0	 1.17	 1	 76	 0.15; % PEL
	9627	 25.14175	 0.0	 25.0	 -25.0	 1.0	 1.17	 1	 50	 0.2835; % NG
	9631	 35.12875	 6.8	 42.6	 -29.0	 1.0	 200.0	 1	 57	 13.2575; % NG
	9634	 38.53375	 0.0	 38.0	 -38.0	 1.0	 12.5	 1	 76	 1.0675; % COW
	9638	 69.4245	 0.0	 63.0	 -63.0	 1.0	 100.8	 1	 126	 12.849; % NG
	9641	 103.28725	 0.0	 100.0	 -100.0	 1.0	 94.0	 1	 200	 6.5745; % NG
	9644	 34.10275	 0.0	 34.0	 -34.0	 1.0	 1.0	 1	 68	 0.2055; % PEL
	9644	 16.04525	 0.0	 16.0	 -16.0	 1.0	 1.7	 1	 32	 0.0905; % PEL
	9644	 36.20475	 0.0	 36.0	 -36.0	 1.0	 1.7	 1	 72	 0.4095; % PEL
	9644	 33.61	 0.0	 34.0	 -34.0	 1.0	 1.7	 1	 67	 0.22; % PEL
	9644	 21.056	 0.0	 21.0	 -21.0	 1.0	 1.7	 1	 42	 0.112; % PEL
	9644	 9.0975	 0.0	 9.0	 -9.0	 1.0	 1.7	 1	 18	 0.195; % PEL
	9647	 12.06825	 0.0	 12.0	 -12.0	 1.0	 1.6	 1	 24	 0.1365; % PEL
	9647	 47.6335	 0.0	 48.0	 -48.0	 1.0	 1.6	 1	 95	 0.267; % PEL
	9650	 38.53075	 0.0	 39.0	 -39.0	 1.0	 0.8	 1	 77	 0.0615; % NG
	9650	 49.57775	 0.0	 50.0	 -50.0	 1.0	 0.8	 1	 99	 0.1555; % NG
	9650	 24.8115	 0.0	 25.0	 -25.0	 1.0	 3.33	 1	 49	 0.623; % COW
	9650	 35.68725	 0.0	 36.0	 -36.0	 1.0	 3.33	 1	 71	 0.3745; % NG
	9650	 23.21075	 0.0	 23.0	 -23.0	 1.0	 3.33	 1	 46	 0.4215; % NG
	9650	 17.85925	 0.0	 18.0	 -18.0	 1.0	 3.33	 1	 35	 0.7185; % NG
	9650	 59.13175	 0.0	 59.0	 -59.0	 1.0	 3.33	 1	 118	 0.2635; % NG
	9650	 24.3795	 0.0	 24.0	 -24.0	 1.0	 3.33	 1	 48	 0.759; % NG
	9654	 64.39075	 4.821	 63.642	 -54.0	 1.0	 125.03	 1	 108	 20.7815; % NG
	9655	 54.57975	 9.321	 63.642	 -45.0	 1.0	 125.03	 1	 90	 19.1595; % NG
	9656	 91.98575	 0.0	 86.0	 -86.0	 1.0	 125.03	 1	 171	 12.9715; % NG
	9659	 24.58375	 0.0	 25.0	 -25.0	 1.0	 0.7	 1	 49	 0.1675; % NG
	9659	 11.585	 0.0	 12.0	 -12.0	 1.0	 2.0	 1	 23	 0.17; % PEL
	9659	 13.6105	 0.0	 14.0	 -14.0	 1.0	 2.0	 1	 27	 0.221; % PEL
	9663	 8.07825	 0.0	 8.0	 -8.0	 1.0	 0.75	 1	 16	 0.1565; % COW
	9663	 5.52725	 0.0	 6.0	 -6.0	 1.0	 0.75	 1	 11	 0.0545; % PEL
	9664	 10.0425	 0.0	 10.0	 -10.0	 1.0	 0.75	 1	 20	 0.085; % PEL
	9664	 3.52625	 0.0	 4.0	 -4.0	 1.0	 0.75	 1	 7	 0.0525; % PEL
	9668	 20.8055	 0.0	 21.0	 -21.0	 1.0	 3.1	 1	 41	 0.611; % NG
	9668	 17.694	 0.0	 18.0	 -18.0	 1.0	 3.1	 1	 35	 0.388; % NG
	9673	 62.31925	 0.0	 50.0	 -50.0	 1.0	 104.0	 1	 99	 25.6385; % NG
	9677	 28.01375	 0.0	 28.0	 -28.0	 1.0	 8.0	 1	 55	 1.0275; % NG
	9677	 11.39225	 0.0	 11.0	 -11.0	 1.0	 8.0	 1	 22	 0.7845; % PEL
	9681	 43.30425	 11.42	 58.84	 -36.0	 1.0	 115.6	 1	 71	 15.6085; % NG
	9685	 7.35075	 0.0	 7.0	 -7.0	 1.0	 4.33	 1	 14	 0.7015; % NG
	9685	 15.40275	 0.0	 15.0	 -15.0	 1.0	 4.33	 1	 30	 0.8055; % NG
	9686	 19.2645	 0.0	 19.0	 -19.0	 1.0	 4.33	 1	 38	 0.529; % NG
	9690	 14.61575	 0.0	 15.0	 -15.0	 1.0	 2.1	 1	 29	 0.2315; % PEL
	9693	 90.776	 0.0	 89.0	 -89.0	 1.0	 60.0	 1	 177	 4.552; % NG
	9698	 10.552	 0.0	 10.0	 -10.0	 1.0	 5.18	 1	 20	 1.104; % NG
	9698	 35.02875	 0.0	 35.0	 -35.0	 1.0	 5.18	 1	 69	 1.0575; % NG
	9699	 21.376	 0.0	 21.0	 -21.0	 1.0	 5.18	 1	 42	 0.752; % NG
	9699	 9.71975	 0.0	 10.0	 -10.0	 1.0	 5.18	 1	 19	 0.4395; % NG
	9702	 85.89125	 0.0	 80.0	 -80.0	 1.0	 55.23	 1	 160	 11.7825; % PEL
	9702	 106.91675	 0.0	 103.0	 -103.0	 1.0	 55.23	 1	 205	 8.8335; % NG
	9702	 48.26175	 0.0	 47.0	 -47.0	 1.0	 55.23	 1	 93	 3.5235; % NG
	9705	 18.6545	 0.0	 19.0	 -19.0	 1.0	 2.9	 1	 37	 0.309; % PEL
	9705	 32.103	 0.0	 32.0	 -32.0	 1.0	 2.9	 1	 64	 0.206; % PEL
	9705	 29.31775	 0.0	 29.0	 -29.0	 1.0	 2.9	 1	 58	 0.6355; % NG
	9705	 9.716	 0.0	 10.0	 -10.0	 1.0	 2.9	 1	 19	 0.432; % PEL
	9705	 16.63	 0.0	 17.0	 -17.0	 1.0	 2.9	 1	 33	 0.26; % PEL
	9705	 28.284	 0.0	 28.0	 -28.0	 1.0	 2.9	 1	 56	 0.568; % PEL
	9710	 98.90425	 0.0	 96.0	 -96.0	 1.0	 91.3	 1	 191	 6.8085; % NG
	9711	 224.60925	 0.0	 218.0	 -218.0	 1.0	 91.3	 1	 436	 13.2185; % NG
	9712	 60.6515	 0.0	 57.0	 -57.0	 1.0	 91.3	 1	 113	 8.303; % NG
	9713	 98.9215	 0.0	 95.0	 -95.0	 1.0	 91.3	 1	 190	 7.843; % NG
	9718	 108.774	 0.0	 97.0	 -97.0	 1.0	 149.0	 1	 193	 24.548; % COW
	9722	 13.0565	 0.0	 13.0	 -13.0	 1.0	 1.48	 1	 26	 0.113; % PEL
	9723	 7.625	 0.0	 8.0	 -8.0	 1.0	 1.48	 1	 15	 0.25; % PEL
	9724	 4.05875	 0.0	 4.0	 -4.0	 1.0	 1.48	 1	 8	 0.1175; % NG
	9725	 4.66575	 0.0	 5.0	 -5.0	 1.0	 1.48	 1	 9	 0.3315; % PEL
	9730	 0.0	 0.0	 335.52	 -232.0	 1.0	 720.0	 0	 464	 154.015; % COW
	9731	 0.0	 0.0	 335.52	 -88.0	 1.0	 720.0	 0	 176	 137.1785; % COW
	9732	 0.0	 0.0	 335.52	 -87.84	 1.0	 720.0	 0	 40	 178.221; % COW
	9736	 216.07075	 0.0	 185.0	 -185.0	 1.0	 261.0	 1	 370	 62.1415; % COW
	9739	 21.04875	 0.0	 21.0	 -21.0	 1.0	 1.05	 1	 42	 0.0975; % PEL
	9739	 20.11225	 0.0	 20.0	 -20.0	 1.0	 1.05	 1	 40	 0.2245; % PEL
	9739	 24.56375	 0.0	 25.0	 -25.0	 1.0	 1.05	 1	 49	 0.1275; % PEL
	9739	 25.12875	 0.0	 25.0	 -25.0	 1.0	 1.05	 1	 50	 0.2575; % NG
	9739	 27.13875	 0.0	 27.0	 -27.0	 1.0	 1.5	 1	 54	 0.2775; % PEL
	9742	 74.1925	 0.0	 74.0	 -74.0	 1.0	 2.2	 1	 148	 0.385; % NG
	9742	 45.073	 0.0	 45.0	 -45.0	 1.0	 2.2	 1	 90	 0.146; % PEL
	9742	 25.574	 0.0	 26.0	 -26.0	 1.0	 2.2	 1	 51	 0.148; % PEL
	9746	 6.65325	 0.0	 7.0	 -7.0	 1.0	 3.57	 1	 13	 0.3065; % PEL
	9746	 16.205	 0.0	 16.0	 -16.0	 1.0	 3.57	 1	 32	 0.41; % NG
	9747	 6.11275	 0.0	 6.0	 -6.0	 1.0	 3.57	 1	 12	 0.2255; % NG
	9751	 38.7455	 3.767	 41.534	 -34.0	 1.0	 81.6	 1	 68	 9.491; % PEL
	9755	 38.69	 0.0	 33.0	 -33.0	 1.0	 50.0	 1	 66	 11.38; % NG
	9758	 13.634	 0.0	 14.0	 -14.0	 1.0	 1.38	 1	 27	 0.268; % PEL
	9758	 5.63	 0.0	 6.0	 -6.0	 1.0	 1.38	 1	 11	 0.26; % NG
	9758	 21.101	 0.0	 21.0	 -21.0	 1.0	 1.38	 1	 42	 0.202; % PEL
	9758	 13.64125	 0.0	 14.0	 -14.0	 1.0	 1.38	 1	 27	 0.2825; % NG
	9758	 16.5765	 0.0	 17.0	 -17.0	 1.0	 1.38	 1	 33	 0.153; % NG
	9761	 107.7455	 0.0	 115.2	 -115.2	 1.0	 98.9	 1	 197	 18.491; % NG
	9765	 72.02325	 0.0	 68.0	 -68.0	 1.0	 97.9	 1	 135	 9.0465; % NG
	9770	 81.82675	 0.0	 71.0	 -71.0	 1.0	 116.0	 1	 142	 21.6535; % NG
	9771	 226.01125	 0.0	 217.0	 -217.0	 1.0	 116.0	 1	 434	 18.0225; % NG
	9774	 22.844	 0.0	 21.0	 -21.0	 1.0	 20.0	 1	 42	 3.688; % NG
	9777	 17.83275	 0.0	 18.0	 -18.0	 1.0	 2.87	 1	 35	 0.6655; % NG
	9777	 6.132	 0.0	 6.0	 -6.0	 1.0	 2.87	 1	 12	 0.264; % NG
	9777	 9.58875	 0.0	 10.0	 -10.0	 1.0	 2.87	 1	 19	 0.1775; % PEL
	9777	 27.1135	 0.0	 27.0	 -27.0	 1.0	 2.87	 1	 54	 0.227; % PEL
	9777	 16.7875	 0.0	 17.0	 -17.0	 1.0	 2.87	 1	 33	 0.575; % PEL
	9777	 11.83025	 0.0	 12.0	 -12.0	 1.0	 2.87	 1	 23	 0.6605; % PEL
	9780	 15.58975	 0.0	 16.0	 -16.0	 1.0	 2.0	 1	 31	 0.1795; % PEL
	9783	 48.5805	 0.0	 48.0	 -48.0	 1.0	 19.6	 1	 96	 1.161; % PEL
	9783	 32.17625	 0.0	 32.0	 -32.0	 1.0	 19.6	 1	 63	 1.3525; % PEL
	9786	 92.2105	 0.0	 85.0	 -85.0	 1.0	 65.7	 1	 169	 15.421; % NG
	9786	 39.897	 0.0	 36.0	 -36.0	 1.0	 65.7	 1	 72	 7.794; % PEL
	9789	 45.60725	 0.0	 46.0	 -46.0	 1.0	 2.0	 1	 91	 0.2145; % PEL
	9792	 21.81225	 0.0	 22.0	 -22.0	 1.0	 2.5	 1	 43	 0.6245; % PEL
	9795	 30.949	 0.0	 30.0	 -30.0	 1.0	 11.0	 1	 60	 1.898; % NG
	9799	 14.12775	 0.0	 14.0	 -14.0	 1.0	 1.33	 1	 28	 0.2555; % PEL
	9799	 23.555	 0.0	 24.0	 -24.0	 1.0	 1.33	 1	 47	 0.11; % NG
	9800	 8.57125	 0.0	 9.0	 -9.0	 1.0	 1.33	 1	 17	 0.1425; % PEL
	9800	 16.61375	 0.0	 17.0	 -17.0	 1.0	 1.33	 1	 33	 0.2275; % PEL
	9804	 41.60925	 0.0	 34.0	 -34.0	 1.0	 108.0	 1	 68	 15.2185; % NG
	9809	 31.47875	 0.0	 29.0	 -29.0	 1.0	 50.0	 1	 58	 4.9575; % NG
	9812	 18.4855	 0.0	 18.0	 -18.0	 1.0	 4.0	 1	 36	 0.971; % NG
	9812	 29.97125	 -35.3675	 30.0	 -100.735	 1.0	 4.0	 1	 59	 0.9425; % PEL
	9816	 39.75725	 0.0	 40.8	 -40.8	 1.0	 29.35	 1	 78	 1.5145; % PEL
	9816	 70.48525	 0.0	 68.0	 -68.0	 1.0	 29.35	 1	 135	 5.9705; % PEL
	9819	 42.2655	 0.0	 42.0	 -42.0	 1.0	 2.35	 1	 84	 0.531; % PEL
	9819	 17.2565	 0.0	 17.0	 -17.0	 1.0	 2.35	 1	 34	 0.513; % PEL
	9819	 18.2485	 0.0	 18.0	 -18.0	 1.0	 2.35	 1	 36	 0.497; % PEL
	9819	 15.2045	 0.0	 15.0	 -15.0	 1.0	 2.35	 1	 30	 0.409; % PEL
	9823	 10.55	 0.0	 11.0	 -11.0	 1.0	 1.0	 1	 21	 0.1; % PEL
	9823	 9.5945	 0.0	 10.0	 -10.0	 1.0	 1.0	 1	 19	 0.189; % PEL
	9824	 1.08975	 0.0	 1.2	 -1.2	 1.0	 1.0	 1	 2	 0.1795; % NG
	9825	 2.09925	 0.0	 2.0	 -2.0	 1.0	 1.0	 1	 4	 0.1985; % PEL
	9830	 459.80675	 69.257	 466.514	 -328.0	 1.0	 1267.7	 1	 656	 263.6135; % NG
	9833	 12.5805	 0.0	 367.2	 -367.2	 1.0	 3.07	 1	 25	 0.161; % PEL
	9834	 42.31325	 0.0	 42.0	 -42.0	 1.0	 3.07	 1	 84	 0.6265; % PEL
	9834	 20.3815	 0.0	 20.0	 -20.0	 1.0	 3.07	 1	 40	 0.763; % PEL
	9834	 19.6625	 0.0	 20.0	 -20.0	 1.0	 3.07	 1	 39	 0.325; % COW
	9834	 38.71875	 0.0	 39.0	 -39.0	 1.0	 3.07	 1	 77	 0.4375; % NG
	9834	 38.7655	 0.0	 39.0	 -39.0	 1.0	 3.07	 1	 77	 0.531; % COW
	9837	 51.03	 0.0	 50.0	 -50.0	 1.0	 15.0	 1	 100	 2.06; % NG
	9840	 27.5695	 0.0	 28.0	 -28.0	 1.0	 2.0	 1	 55	 0.139; % PEL
	9840	 16.153	 0.0	 16.0	 -16.0	 1.0	 2.0	 1	 32	 0.306; % PEL
	9844	 13.95775	 0.0	 12.0	 -12.0	 1.0	 20.0	 1	 23	 4.9155; % PEL
	9844	 16.476	 0.0	 15.0	 -15.0	 1.0	 20.0	 1	 30	 2.952; % COW
	9845	 37.71325	 0.0	 36.0	 -36.0	 1.0	 20.0	 1	 71	 4.4265; % NG
	9845	 25.88025	 0.0	 24.0	 -24.0	 1.0	 20.0	 1	 48	 3.7605; % COW
	9846	 31.784	 0.0	 30.0	 -30.0	 1.0	 20.0	 1	 60	 3.568; % NG
	9846	 11.419	 0.09	 10.18	 -10.0	 1.0	 20.0	 1	 20	 2.838; % NG
	9847	 6.64375	 0.0	 7.0	 -7.0	 1.0	 1.2	 1	 13	 0.2875; % PEL
	9851	 207.048	 0.0	 187.0	 -187.0	 1.0	 348.7	 1	 373	 41.096; % COW
	9854	 25.9355	 0.0	 26.0	 -26.0	 1.0	 4.4	 1	 51	 0.871; % NG
	9857	 51.2375	 0.0	 51.0	 -51.0	 1.0	 6.0	 1	 102	 0.475; % NG
	9857	 31.218	 0.0	 31.0	 -31.0	 1.0	 6.0	 1	 61	 1.436; % NG
	9860	 50.26625	 0.0	 50.0	 -50.0	 1.0	 7.6	 1	 100	 0.5325; % PEL
	9860	 54.49275	 0.0	 54.0	 -54.0	 1.0	 7.6	 1	 108	 0.9855; % PEL
	9860	 35.76275	 0.0	 36.0	 -36.0	 1.0	 7.6	 1	 71	 0.5255; % NG
	9863	 44.86075	 0.0	 43.0	 -43.0	 1.0	 50.0	 1	 85	 4.7215; % PEL
	9866	 21.23275	 0.0	 21.0	 -21.0	 1.0	 2.73	 1	 42	 0.4655; % PEL
	9866	 27.805	 0.0	 28.0	 -28.0	 1.0	 2.73	 1	 55	 0.61; % PEL
	9866	 23.7075	 0.0	 24.0	 -24.0	 1.0	 2.73	 1	 47	 0.415; % NG
	9866	 11.0765	 0.0	 11.0	 -11.0	 1.0	 2.73	 1	 22	 0.153; % PEL
	9866	 18.741	 0.0	 19.0	 -19.0	 1.0	 2.73	 1	 37	 0.482; % PEL
	9866	 19.312	 0.0	 19.0	 -19.0	 1.0	 2.73	 1	 38	 0.624; % NG
	9869	 45.616	 0.0	 44.0	 -44.0	 1.0	 14.0	 1	 88	 3.232; % COW
	9873	 10.7805	 0.0	 11.0	 -11.0	 1.0	 3.07	 1	 21	 0.561; % PEL
	9873	 11.855	 0.0	 12.0	 -12.0	 1.0	 3.07	 1	 23	 0.71; % NG
	9874	 36.70275	 0.0	 37.0	 -37.0	 1.0	 3.07	 1	 73	 0.4055; % PEL
	9875	 2.028	 0.0	 2.0	 -2.0	 1.0	 0.5	 1	 4	 0.056; % PEL
	9875	 1.554	 0.0	 2.0	 -2.0	 1.0	 0.5	 1	 3	 0.108; % PEL
	9878	 28.945	 0.0	 29.0	 -29.0	 1.0	 5.0	 1	 57	 0.89; % PEL
	9878	 81.02175	 0.0	 81.0	 -81.0	 1.0	 5.0	 1	 161	 1.0435; % NG
	9881	 29.0615	 0.0	 29.0	 -29.0	 1.0	 4.8	 1	 57	 1.123; % NG
	9881	 52.28425	 0.0	 52.0	 -52.0	 1.0	 4.8	 1	 104	 0.5685; % NG
	9881	 52.17375	 0.0	 52.0	 -52.0	 1.0	 4.8	 1	 104	 0.3475; % PEL
	9881	 47.5405	 0.0	 47.0	 -47.0	 1.0	 4.8	 1	 94	 1.081; % NG
	9884	 28.866	 8.6325	 43.265	 -26.0	 1.0	 85.0	 1	 52	 5.732; % COW
	9888	 45.76625	 0.0	 41.0	 -41.0	 1.0	 112.0	 1	 82	 9.5325; % NG
	9892	 28.40975	 0.0	 28.0	 -28.0	 1.0	 3.65	 1	 56	 0.8195; % NG
	9892	 16.3245	 0.0	 16.0	 -16.0	 1.0	 3.65	 1	 32	 0.649; % NG
	9893	 16.644	 0.0	 17.0	 -17.0	 1.0	 3.65	 1	 33	 0.288; % NG
	9893	 11.65375	 0.0	 12.0	 -12.0	 1.0	 3.65	 1	 23	 0.3075; % PEL
	9894	 18.3945	 0.0	 18.0	 -18.0	 1.0	 3.65	 1	 36	 0.789; % PEL
	9894	 29.3875	 0.0	 29.0	 -29.0	 1.0	 3.65	 1	 58	 0.775; % NG
	9898	 70.62475	 17.9595	 87.919	 -52.0	 1.0	 188.67	 1	 103	 38.2495; % NG
	9899	 54.15825	 19.9595	 87.919	 -48.0	 1.0	 188.67	 1	 95	 13.3165; % NG
	9900	 95.26025	 4.9595	 87.919	 -78.0	 1.0	 188.67	 1	 155	 35.5205; % NG
	9903	 13.6455	 0.0	 16.8	 -16.8	 1.0	 1.85	 1	 27	 0.291; % PEL
	9903	 28.61525	 0.0	 29.0	 -29.0	 1.0	 1.85	 1	 57	 0.2305; % PEL
	9903	 21.188	 0.0	 21.0	 -21.0	 1.0	 1.85	 1	 42	 0.376; % PEL
	9903	 22.64825	 0.0	 23.0	 -23.0	 1.0	 1.85	 1	 45	 0.2965; % PEL
	9903	 20.68525	 0.0	 21.0	 -21.0	 1.0	 1.85	 1	 41	 0.3705; % PEL
	9903	 32.54875	 0.0	 33.0	 -33.0	 1.0	 1.85	 1	 65	 0.0975; % PEL
	9906	 21.18	 0.0	 21.0	 -21.0	 1.0	 2.0	 1	 42	 0.36; % PEL
	9906	 23.22925	 0.0	 23.0	 -23.0	 1.0	 2.0	 1	 46	 0.4585; % PEL
	9906	 39.5895	 0.0	 40.0	 -40.0	 1.0	 2.0	 1	 79	 0.179; % PEL
	9906	 39.18825	 0.0	 39.0	 -39.0	 1.0	 2.0	 1	 78	 0.3765; % PEL
	9906	 50.74	 0.0	 51.0	 -51.0	 1.0	 2.0	 1	 101	 0.48; % PEL
	9906	 33.2105	 0.0	 33.0	 -33.0	 1.0	 2.0	 1	 66	 0.421; % NG
	9910	 15.093	 0.0	 15.0	 -15.0	 1.0	 2.7	 1	 30	 0.186; % NG
	9910	 8.67975	 0.0	 9.0	 -9.0	 1.0	 2.7	 1	 17	 0.3595; % PEL
	9911	 7.569	 0.0	 8.0	 -8.0	 1.0	 2.7	 1	 15	 0.138; % PEL
	9911	 9.15875	 0.0	 9.0	 -9.0	 1.0	 2.7	 1	 18	 0.3175; % PEL
	9912	 8.205	 0.0	 8.0	 -8.0	 1.0	 2.7	 1	 16	 0.41; % NG
	9915	 34.964	 0.0	 33.0	 -33.0	 1.0	 16.0	 1	 66	 3.928; % NG
	9918	 29.793	 0.0	 30.0	 -30.0	 1.0	 2.5	 1	 59	 0.586; % PEL
	9918	 8.66975	 0.0	 9.0	 -9.0	 1.0	 2.5	 1	 17	 0.3395; % PEL
	9923	 69.92725	 0.0	 55.0	 -55.0	 1.0	 201.0	 1	 109	 30.8545; % NG
	9926	 8.57025	 0.0	 9.0	 -9.0	 1.0	 1.8	 1	 17	 0.1405; % PEL
	9926	 17.61225	 0.0	 18.0	 -18.0	 1.0	 1.8	 1	 35	 0.2245; % PEL
	9926	 15.624	 0.0	 16.0	 -16.0	 1.0	 1.8	 1	 31	 0.248; % PEL
	9929	 244.8425	 0.0	 332.4	 -332.4	 1.0	 90.0	 1	 480	 9.685; % NG
	9933	 32.2285	 0.0	 32.0	 -32.0	 1.0	 1.95	 1	 64	 0.457; % PEL
	9933	 23.55025	 0.0	 24.0	 -24.0	 1.0	 1.95	 1	 47	 0.1005; % PEL
	9933	 28.15175	 0.0	 28.0	 -28.0	 1.0	 1.95	 1	 56	 0.3035; % PEL
	9933	 51.054	 0.0	 51.0	 -51.0	 1.0	 1.95	 1	 102	 0.108; % PEL
	9933	 22.18075	 0.0	 22.0	 -22.0	 1.0	 1.95	 1	 44	 0.3615; % PEL
	9933	 21.73575	 0.0	 22.0	 -22.0	 1.0	 1.95	 1	 43	 0.4715; % PEL
	9938	 0.0	 0.0	 367.674	 -96.258	 1.0	 789.0	 0	 133	 385.665; % COW
	9939	 0.0	 0.0	 367.674	 -225.0	 1.0	 789.0	 0	 450	 127.7865; % COW
	9942	 6.1615	 0.0	 6.0	 -6.0	 1.0	 2.86	 1	 12	 0.323; % PEL
	9942	 9.72525	 0.0	 10.0	 -10.0	 1.0	 2.86	 1	 19	 0.4505; % PEL
	9942	 8.57875	 0.0	 9.0	 -9.0	 1.0	 2.86	 1	 17	 0.1575; % PEL
	9942	 13.763	 0.0	 14.0	 -14.0	 1.0	 2.86	 1	 27	 0.526; % PEL
	9942	 11.1655	 0.0	 11.0	 -11.0	 1.0	 2.86	 1	 22	 0.331; % PEL
	9946	 10.5075	 0.0	 10.0	 -10.0	 1.0	 9.2	 1	 20	 1.015; % NG
	9946	 13.86025	 0.0	 13.0	 -13.0	 1.0	 9.2	 1	 26	 1.7205; % NG
	9947	 31.074	 0.0	 30.0	 -30.0	 1.0	 9.2	 1	 60	 2.148; % NG
	9951	 9.18425	 0.0	 9.0	 -9.0	 1.0	 1.53	 1	 18	 0.3685; % PEL
	9951	 19.14	 0.0	 19.0	 -19.0	 1.0	 1.53	 1	 38	 0.28; % PEL
	9952	 12.574	 0.0	 13.0	 -13.0	 1.0	 1.53	 1	 25	 0.148; % PEL
	9955	 14.391	 0.0	 14.0	 -14.0	 1.0	 7.5	 1	 27	 1.782; % PEL
	9955	 33.25875	 0.0	 33.0	 -33.0	 1.0	 7.5	 1	 65	 1.5175; % COW
	9958	 31.69075	 0.0	 32.0	 -32.0	 1.0	 1.7	 1	 63	 0.3815; % PEL
	9958	 13.609	 0.0	 14.0	 -14.0	 1.0	 1.7	 1	 27	 0.218; % PEL
	9958	 21.10875	 0.0	 21.0	 -21.0	 1.0	 1.7	 1	 42	 0.2175; % PEL
	9962	 16.54875	 0.0	 17.0	 -17.0	 1.0	 1.67	 1	 33	 0.0975; % PEL
	9962	 13.59475	 0.0	 14.0	 -14.0	 1.0	 1.67	 1	 27	 0.1895; % NG
	9963	 15.14225	 0.0	 15.0	 -15.0	 1.0	 1.67	 1	 30	 0.2845; % PEL
	9967	 31.8795	 0.0	 32.0	 -32.0	 1.0	 4.4	 1	 63	 0.759; % NG
	9970	 39.196	 0.0	 39.0	 -39.0	 1.0	 1.6	 1	 78	 0.392; % PEL
	9970	 46.17475	 0.0	 43.0	 -43.0	 1.0	 71.2	 1	 85	 7.3495; % PEL
	9973	 43.34975	 0.0	 40.0	 -40.0	 1.0	 71.0	 1	 79	 7.6995; % NG
	9973	 37.37375	 3.5695	 36.139	 -29.0	 1.0	 71.0	 1	 57	 17.7475; % NG
	9973	 29.5475	 5.0695	 36.139	 -26.0	 1.0	 71.0	 1	 52	 7.095; % PEL
	9977	 57.28675	 0.0	 54.0	 -54.0	 1.0	 38.9	 1	 107	 7.5735; % NG
	9980	 116.65575	 0.0	 115.0	 -115.0	 1.0	 17.9	 1	 230	 3.3115; % COW
	9984	 61.735	 0.0	 51.0	 -51.0	 1.0	 150.0	 1	 102	 21.47; % NG
	9988	 81.1535	 0.0	 76.0	 -76.0	 1.0	 50.0	 1	 152	 10.307; % NG
	9992	 122.0395	 0.0	 115.0	 -115.0	 1.0	 114.0	 1	 229	 15.079; % COW
	9993	 56.32975	 6.013	 58.026	 -46.0	 1.0	 114.0	 1	 92	 20.6595; % COW
	9998	 58.80825	 0.0	 45.0	 -45.0	 1.0	 148.5	 1	 90	 27.6165; % NG
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	 0.0	 0.0	 3	   0.000000	  17.440000	 -32.940000; % NG
	2	 0.0	 0.0	 3	   0.000000	  12.880000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  20.330000	 -35.950000; % NG
	2	 0.0	 0.0	 3	   0.000000	  19.240000	 -31.910000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.980000	 -29.710000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.610000	 -30.630000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.013130	  17.510000	  -2.170000; % NG
	2	 0.0	 0.0	 3	   0.018080	  19.240000	  -2.636000; % NG
	2	 0.0	 0.0	 3	   0.019070	  21.000000	  -2.543000; % NG
	2	 0.0	 0.0	 3	   0.043180	  53.980000	 -16.290000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.650000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  16.870000	 -47.580000; % COW
	2	 0.0	 0.0	 3	   0.000000	  18.420000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.016510	  16.250000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.017490	  17.640000	  -1.585000; % NG
	2	 0.0	 0.0	 3	   0.010040	  17.360000	  -1.150000; % NG
	2	 0.0	 0.0	 3	   0.015570	  16.680000	  -1.611000; % NG
	2	 0.0	 0.0	 3	   0.068860	  47.080000	 -23.040000; % COW
	2	 0.0	 0.0	 3	   0.040130	  51.070000	 -16.850000; % COW
	2	 0.0	 0.0	 3	   0.000000	  17.520000	 -29.300000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.580000	 -25.270000; % NG
	2	 0.0	 0.0	 3	   0.000000	  19.290000	 -28.650000; % COW
	2	 0.0	 0.0	 3	   0.000000	  19.900000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.590000	 -28.500000; % COW
	2	 0.0	 0.0	 3	   0.000000	  17.330000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.400000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  12.850000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  17.680000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  15.830000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.200000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  14.580000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  12.400000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.021660	  16.350000	  -1.294000; % NG
	2	 0.0	 0.0	 3	   0.013870	  16.150000	  -1.187000; % COW
	2	 0.0	 0.0	 3	   0.015950	  17.830000	  -1.461000; % NG
	2	 0.0	 0.0	 3	   0.022650	  17.910000	  -2.061000; % COW
	2	 0.0	 0.0	 3	   0.020350	  20.050000	  -2.561000; % NG
	2	 0.0	 0.0	 3	   0.014010	  20.440000	  -2.129000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.030000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.900000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.340000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  14.270000	  -4.747000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.012830	  15.400000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.015990	  18.460000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.013190	  15.440000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.020740	  20.670000	  -1.665000; % NG
	2	 0.0	 0.0	 3	   0.021410	  18.130000	  -1.166000; % NG
	2	 0.0	 0.0	 3	   0.069530	  30.500000	 -16.060000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  16.640000	  -1.592000; % NG
	2	 0.0	 0.0	 3	   0.000000	  12.830000	  -1.557000; % NG
	2	 0.0	 0.0	 3	   0.000000	  14.350000	  -1.863000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.060000	  -2.747000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.080000	  -1.709000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.090000	  -1.949000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  15.730000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.420000	  -2.594000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  14.740000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  14.770000	  -1.915000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.750000	  -2.810000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.800000	  -2.441000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.170000	 -12.920000; % NG
	2	 0.0	 0.0	 3	   0.000000	  14.370000	  -1.300000; % NG
	2	 0.0	 0.0	 3	   0.011430	  18.140000	  -1.747000; % NG
	2	 0.0	 0.0	 3	   0.019220	  19.880000	  -2.606000; % NG
	2	 0.0	 0.0	 3	   0.016310	  19.470000	  -2.139000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.260000	 -22.010000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.180000	 -28.280000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.920000	 -32.330000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.980000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.330000	 -28.050000; % NG
	2	 0.0	 0.0	 3	   0.011390	  13.820000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.016130	  19.250000	  -1.327000; % NG
	2	 0.0	 0.0	 3	   0.011690	  16.620000	  -1.205000; % NG
	2	 0.0	 0.0	 3	   0.013690	  18.980000	  -2.581000; % NG
	2	 0.0	 0.0	 3	   0.013210	  17.970000	  -2.287000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.280000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  20.420000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.780000	  -1.067000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  14.800000	  -1.147000; % COW
	2	 0.0	 0.0	 3	   0.000000	  13.720000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  16.400000	 -38.800000; % COW
	2	 0.0	 0.0	 3	   0.000000	  19.280000	 -38.970000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.520000	 -42.210000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.980000	 -44.480000; % NG
	2	 0.0	 0.0	 3	   0.000000	  20.250000	 -46.150000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  19.130000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  16.770000	 -21.350000; % COW
	2	 0.0	 0.0	 3	   0.000000	  20.010000	 -24.790000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.290000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  15.420000	 -17.620000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.110000	  -5.602000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.013520	  20.890000	  -1.865000; % NG
	2	 0.0	 0.0	 3	   0.019390	  17.930000	  -2.177000; % NG
	2	 0.0	 0.0	 3	   0.017490	  19.820000	  -2.142000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.009681	  16.490000	  -1.003000; % NG
	2	 0.0	 0.0	 3	   0.016860	  21.560000	  -1.412000; % NG
	2	 0.0	 0.0	 3	   0.019280	  20.310000	  -1.604000; % NG
	2	 0.0	 0.0	 3	   0.013700	  18.470000	  -1.238000; % NG
	2	 0.0	 0.0	 3	   0.011950	  20.250000	  -1.199000; % COW
	2	 0.0	 0.0	 3	   0.014340	  20.570000	  -1.900000; % NG
	2	 0.0	 0.0	 3	   0.015750	  22.800000	  -1.969000; % NG
	2	 0.0	 0.0	 3	   0.011050	  17.910000	  -1.429000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.014750	  17.590000	  -1.185000; % NG
	2	 0.0	 0.0	 3	   0.020070	  19.620000	  -1.071000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  16.650000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  18.300000	 -11.260000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  15.960000	  -9.874000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.490000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.030640	  32.130000	  -3.031000; % NG
	2	 0.0	 0.0	 3	   0.046090	  32.280000	  -3.604000; % NG
	2	 0.0	 0.0	 3	   0.000000	  12.990000	  -1.996000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.370000	  -2.346000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  17.010000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  14.440000	  -2.548000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  18.130000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.820000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.014060	  16.760000	  -1.007000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.230000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.015030	  17.060000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.017350	  17.850000	  -1.040000; % NG
	2	 0.0	 0.0	 3	   0.001101	   9.512000	   0.000000; % NUC
	2	 0.0	 0.0	 3	   0.001697	   8.369000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  17.040000	 -17.280000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  14.970000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  16.940000	 -16.240000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  16.960000	 -19.710000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.780000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.370000	 -20.760000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.009473	  18.910000	  -2.008000; % NG
	2	 0.0	 0.0	 3	   0.019220	  19.040000	  -2.590000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  17.580000	  -1.317000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  18.380000	  -1.549000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.016060	  17.540000	  -3.054000; % NG
	2	 0.0	 0.0	 3	   0.013510	  24.010000	  -3.379000; % NG
	2	 0.0	 0.0	 3	   0.019130	  18.860000	  -3.463000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.057540	  50.070000	 -20.310000; % COW
	2	 0.0	 0.0	 3	   0.072990	  38.150000	 -18.500000; % NG
	2	 0.0	 0.0	 3	   0.066880	  45.380000	 -20.760000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.014250	  17.000000	  -1.013000; % NG
	2	 0.0	 0.0	 3	   0.010650	  15.640000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.018500	  16.190000	  -1.079000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.013340	  21.020000	  -1.540000; % NG
	2	 0.0	 0.0	 3	   0.013790	  17.620000	  -1.454000; % NG
	2	 0.0	 0.0	 3	   0.020510	  17.040000	  -1.241000; % NG
	2	 0.0	 0.0	 3	   0.020060	  18.400000	  -1.395000; % NG
	2	 0.0	 0.0	 3	   0.011620	  20.590000	  -1.368000; % NG
	2	 0.0	 0.0	 3	   0.017260	  18.570000	  -1.793000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  16.310000	  -3.822000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.550000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.530000	  -7.278000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.340000	  -6.233000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.850000	  -4.654000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.050000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.014600	  17.620000	  -1.897000; % NG
	2	 0.0	 0.0	 3	   0.023390	  18.140000	  -2.259000; % NG
	2	 0.0	 0.0	 3	   0.021500	  17.420000	  -1.876000; % NG
	2	 0.0	 0.0	 3	   0.020960	  19.900000	  -1.917000; % NG
	2	 0.0	 0.0	 3	   0.020290	  16.700000	  -1.278000; % NG
	2	 0.0	 0.0	 3	   0.016160	  18.200000	  -1.740000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.014160	  17.390000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  17.950000	 -56.010000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.980000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  17.810000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  15.030000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.001765	   8.268000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.001525	   8.792000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  17.270000	  -7.775000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.980000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.900000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.180000	  -7.611000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  14.170000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.050000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.080940	  38.920000	 -18.880000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  19.920000	 -33.510000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  17.890000	 -12.910000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.210000	 -12.440000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  17.690000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  19.270000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  20.440000	 -44.990000; % COW
	2	 0.0	 0.0	 3	   0.000000	  19.000000	 -56.990000; % NG
	2	 0.0	 0.0	 3	   0.000000	  20.040000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  16.530000	 -42.600000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.670000	 -48.780000; % COW
	2	 0.0	 0.0	 3	   0.020670	  18.310000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  14.370000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.014790	  16.110000	  -1.564000; % NG
	2	 0.0	 0.0	 3	   0.013550	  21.210000	  -1.790000; % NG
	2	 0.0	 0.0	 3	   0.013230	  14.490000	  -1.468000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.070860	  30.720000	 -13.100000; % COW
	2	 0.0	 0.0	 3	   0.065490	  37.440000	 -15.680000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.014360	  17.390000	  -1.168000; % NG
	2	 0.0	 0.0	 3	   0.014110	  17.390000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.020900	  21.140000	  -2.581000; % NG
	2	 0.0	 0.0	 3	   0.012690	  20.350000	  -1.789000; % NG
	2	 0.0	 0.0	 3	   0.021070	  17.350000	  -2.137000; % NG
	2	 0.0	 0.0	 3	   0.014730	  17.670000	  -1.861000; % NG
	2	 0.0	 0.0	 3	   0.014140	  16.150000	  -1.705000; % NG
	2	 0.0	 0.0	 3	   0.022720	  19.010000	  -1.734000; % NG
	2	 0.0	 0.0	 3	   0.017030	  21.140000	  -2.259000; % NG
	2	 0.0	 0.0	 3	   0.018180	  19.710000	  -2.177000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.320000	 -19.590000; % COW
	2	 0.0	 0.0	 3	   0.000000	  16.770000	 -24.170000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  17.300000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  17.290000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.800000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.580000	 -30.150000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.043720	  61.610000	 -16.410000; % COW
	2	 0.0	 0.0	 3	   0.000000	  16.240000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.021860	  17.310000	  -2.187000; % NG
	2	 0.0	 0.0	 3	   0.016670	  18.910000	  -2.208000; % NG
	2	 0.0	 0.0	 3	   0.019620	  19.330000	  -2.283000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.350000	  -3.429000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.014270	  16.290000	  -1.663000; % NG
	2	 0.0	 0.0	 3	   0.012990	  17.350000	  -1.777000; % NG
	2	 0.0	 0.0	 3	   0.017620	  18.210000	  -2.084000; % NG
	2	 0.0	 0.0	 3	   0.022550	  19.830000	  -1.778000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.360000	  -5.222000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  17.390000	 -11.220000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.530000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  16.640000	 -11.980000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.310000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  12.900000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.390000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  13.420000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.940000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.690000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.090000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.016270	  23.770000	  -4.137000; % NG
	2	 0.0	 0.0	 3	   0.015200	  27.570000	  -4.334000; % NG
	2	 0.0	 0.0	 3	   0.017710	  21.400000	  -3.415000; % NG
	2	 0.0	 0.0	 3	   0.024140	  17.980000	  -3.213000; % NG
	2	 0.0	 0.0	 3	   0.017670	  20.970000	  -3.769000; % NG
	2	 0.0	 0.0	 3	   0.017020	  23.820000	  -3.990000; % NG
	2	 0.0	 0.0	 3	   0.022210	  16.310000	  -2.858000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.013980	  16.450000	  -1.368000; % NG
	2	 0.0	 0.0	 3	   0.016260	  22.270000	  -1.813000; % NG
	2	 0.0	 0.0	 3	   0.019230	  16.240000	  -1.456000; % COW
	2	 0.0	 0.0	 3	   0.017880	  16.930000	  -1.639000; % NG
	2	 0.0	 0.0	 3	   0.020570	  17.500000	  -1.621000; % NG
	2	 0.0	 0.0	 3	   0.013220	  16.480000	  -1.415000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.990000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.380000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  14.980000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.011880	  15.370000	  -1.144000; % NG
	2	 0.0	 0.0	 3	   0.017950	  18.830000	  -1.199000; % NG
	2	 0.0	 0.0	 3	   0.016280	  19.260000	  -1.593000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.057190	  46.260000	 -24.540000; % COW
	2	 0.0	 0.0	 3	   0.071620	  39.990000	 -23.580000; % NUC
	2	 0.0	 0.0	 3	   0.054590	  63.490000	 -22.310000; % COW
	2	 0.0	 0.0	 3	   0.000000	  16.010000	 -12.210000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  16.740000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.330000	 -12.060000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.220000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.017380	  17.800000	  -2.249000; % COW
	2	 0.0	 0.0	 3	   0.016720	  21.720000	  -2.582000; % COW
	2	 0.0	 0.0	 3	   0.018320	  20.620000	  -2.808000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  14.900000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  20.970000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.890000	 -34.530000; % COW
	2	 0.0	 0.0	 3	   0.000000	  16.400000	 -26.450000; % NG
	2	 0.0	 0.0	 3	   0.018090	  17.860000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.980000	 -48.740000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.700000	 -24.730000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.170000	 -30.200000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.600000	 -24.460000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.170000	 -32.490000; % NG
	2	 0.0	 0.0	 3	   0.000000	  23.020000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.052750	  53.690000	 -22.820000; % COW
	2	 0.0	 0.0	 3	   0.070040	  54.120000	 -26.680000; % COW
	2	 0.0	 0.0	 3	   0.064520	  44.820000	 -23.600000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  15.300000	  -1.816000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.410000	  -1.587000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  14.140000	  -1.990000; % COW
	2	 0.0	 0.0	 3	   0.000000	  16.010000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  14.980000	  -1.614000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.011210	  18.710000	  -1.893000; % NG
	2	 0.0	 0.0	 3	   0.020710	  20.000000	  -2.823000; % NG
	2	 0.0	 0.0	 3	   0.000000	  13.820000	  -6.765000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.600000	  -8.736000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.740000	  -7.915000; % NG
	2	 0.0	 0.0	 3	   0.017210	  14.390000	  -1.148000; % NG
	2	 0.0	 0.0	 3	   0.023680	  18.520000	  -1.343000; % COW
	2	 0.0	 0.0	 3	   0.012060	  16.800000	  -1.296000; % NG
	2	 0.0	 0.0	 3	   0.014490	  18.730000	  -1.399000; % NG
	2	 0.0	 0.0	 3	   0.017560	  16.800000	  -1.478000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.470000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.190000	 -47.480000; % NG
	2	 0.0	 0.0	 3	   0.000000	  20.080000	 -71.820000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.840000	 -46.660000; % NG
	2	 0.0	 0.0	 3	   0.000000	  19.900000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.430000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.360000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.013040	  15.960000	  -1.188000; % NG
	2	 0.0	 0.0	 3	   0.020450	  21.110000	  -1.764000; % NG
	2	 0.0	 0.0	 3	   0.013680	  18.690000	  -1.321000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.850000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.012440	  19.220000	  -1.849000; % COW
	2	 0.0	 0.0	 3	   0.022090	  18.030000	  -2.304000; % NG
	2	 0.0	 0.0	 3	   0.010110	  18.910000	  -1.624000; % NG
	2	 0.0	 0.0	 3	   0.019470	  16.450000	  -1.666000; % NG
	2	 0.0	 0.0	 3	   0.010330	  17.850000	  -1.297000; % NG
	2	 0.0	 0.0	 3	   0.021250	  18.010000	  -1.890000; % NG
	2	 0.0	 0.0	 3	   0.021070	  17.970000	  -1.734000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.060340	  44.940000	 -20.390000; % COW
	2	 0.0	 0.0	 3	   0.049300	  57.010000	 -19.220000; % COW
	2	 0.0	 0.0	 3	   0.055420	  69.600000	 -22.240000; % COW
	2	 0.0	 0.0	 3	   0.072050	  49.580000	 -22.760000; % COW
	2	 0.0	 0.0	 3	   0.017130	  20.380000	  -1.183000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.890000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  17.180000	 -63.030000; % COW
	2	 0.0	 0.0	 3	   0.016030	  18.580000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.015690	  17.120000	  -2.797000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  14.680000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.020000	  -3.406000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  17.230000	  -3.690000; % PEL
	2	 0.0	 0.0	 3	   0.017110	  16.240000	  -1.194000; % NG
	2	 0.0	 0.0	 3	   0.017730	  18.200000	  -1.423000; % NG
	2	 0.0	 0.0	 3	   0.016950	  17.360000	  -1.648000; % NG
	2	 0.0	 0.0	 3	   0.016310	  21.190000	  -1.803000; % NG
	2	 0.0	 0.0	 3	   0.011590	  19.150000	  -1.313000; % NG
	2	 0.0	 0.0	 3	   0.018360	  16.170000	  -1.450000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.700000	  -8.934000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  17.760000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.490000	  -6.782000; % NG
	2	 0.0	 0.0	 3	   0.000000	  14.880000	  -6.068000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.670000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.930000	  -9.642000; % NG
	2	 0.0	 0.0	 3	   0.000000	  12.820000	  -1.313000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  15.810000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.180000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  18.300000	 -21.120000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.210000	 -18.260000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.015680	  18.810000	  -1.343000; % COW
	2	 0.0	 0.0	 3	   0.020780	  18.280000	  -1.229000; % NG
	2	 0.0	 0.0	 3	   0.011800	  19.180000	  -1.192000; % NG
	2	 0.0	 0.0	 3	   0.021530	  17.010000	  -1.266000; % NG
	2	 0.0	 0.0	 3	   0.013820	  16.060000	  -1.062000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.069570	  38.140000	 -15.700000; % NG
	2	 0.0	 0.0	 3	   0.071190	  55.480000	 -21.340000; % NG
	2	 0.0	 0.0	 3	   0.060960	  52.830000	 -18.940000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.750000	 -29.170000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  15.570000	 -21.270000; % NG
	2	 0.0	 0.0	 3	   0.000000	  19.270000	 -30.470000; % NG
	2	 0.0	 0.0	 3	   0.000000	  19.320000	 -30.310000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  17.280000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  18.340000	 -25.560000; % COW
	2	 0.0	 0.0	 3	   0.012070	  16.920000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.018440	  18.140000	  -1.267000; % NG
	2	 0.0	 0.0	 3	   0.013030	  15.110000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.022130	  22.030000	  -1.539000; % NG
	2	 0.0	 0.0	 3	   0.013920	  19.470000	  -2.144000; % NG
	2	 0.0	 0.0	 3	   0.019470	  19.320000	  -2.433000; % NG
	2	 0.0	 0.0	 3	   0.011820	  19.200000	  -1.873000; % NG
	2	 0.0	 0.0	 3	   0.000000	  14.770000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.590000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.780000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.840000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.340000	  -7.615000; % NG
	2	 0.0	 0.0	 3	   0.000000	  14.690000	  -8.333000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.270000	  -9.556000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.040000	  -8.432000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.130000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  13.910000	  -1.572000; % COW
	2	 0.0	 0.0	 3	   0.000000	  16.170000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.015050	  18.470000	  -1.802000; % NG
	2	 0.0	 0.0	 3	   0.017480	  17.770000	  -1.550000; % NG
	2	 0.0	 0.0	 3	   0.014220	  20.710000	  -1.756000; % NG
	2	 0.0	 0.0	 3	   0.015470	  17.710000	  -1.720000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.890000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.450000	 -39.730000; % COW
	2	 0.0	 0.0	 3	   0.000000	  16.980000	 -31.920000; % COW
	2	 0.0	 0.0	 3	   0.000000	  18.870000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  17.780000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  17.580000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.012730	  18.500000	  -1.475000; % NG
	2	 0.0	 0.0	 3	   0.017620	  19.280000	  -1.800000; % NG
	2	 0.0	 0.0	 3	   0.012840	  17.610000	  -1.588000; % NG
	2	 0.0	 0.0	 3	   0.016190	  17.140000	  -1.695000; % NG
	2	 0.0	 0.0	 3	   0.018120	  19.980000	  -2.168000; % NG
	2	 0.0	 0.0	 3	   0.020340	  17.140000	  -1.972000; % NG
	2	 0.0	 0.0	 3	   0.013230	  19.100000	  -1.667000; % NG
	2	 0.0	 0.0	 3	   0.026360	  19.680000	  -2.147000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.070000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  14.580000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  15.130000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  16.130000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  14.670000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  13.920000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.025270	  19.950000	  -3.693000; % NG
	2	 0.0	 0.0	 3	   0.024610	  20.000000	  -3.971000; % COW
	2	 0.0	 0.0	 3	   0.013100	  23.150000	  -3.318000; % NG
	2	 0.0	 0.0	 3	   0.000000	  13.650000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  14.210000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.017490	  16.570000	  -1.819000; % COW
	2	 0.0	 0.0	 3	   0.013870	  23.250000	  -2.531000; % NG
	2	 0.0	 0.0	 3	   0.018030	  17.670000	  -2.287000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.960000	 -38.520000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.082140	  44.860000	 -28.140000; % COW
	2	 0.0	 0.0	 3	   0.080970	  43.930000	 -26.260000; % COW
	2	 0.0	 0.0	 3	   0.016330	  19.390000	  -1.512000; % NG
	2	 0.0	 0.0	 3	   0.014120	  19.490000	  -1.516000; % NG
	2	 0.0	 0.0	 3	   0.024170	  18.390000	  -1.386000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.019930	  21.130000	  -2.051000; % NG
	2	 0.0	 0.0	 3	   0.012280	  20.270000	  -1.452000; % NG
	2	 0.0	 0.0	 3	   0.015050	  21.470000	  -1.737000; % NG
	2	 0.0	 0.0	 3	   0.013830	  20.500000	  -1.571000; % NG
	2	 0.0	 0.0	 3	   0.022240	  19.650000	  -1.762000; % NG
	2	 0.0	 0.0	 3	   0.019690	  18.620000	  -3.239000; % NG
	2	 0.0	 0.0	 3	   0.012970	  21.530000	  -2.923000; % COW
	2	 0.0	 0.0	 3	   0.021140	  19.250000	  -1.637000; % NG
	2	 0.0	 0.0	 3	   0.020140	  19.740000	  -1.832000; % NG
	2	 0.0	 0.0	 3	   0.017500	  16.720000	  -1.651000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.013640	  19.640000	  -2.395000; % NG
	2	 0.0	 0.0	 3	   0.016870	  19.950000	  -2.750000; % NG
	2	 0.0	 0.0	 3	   0.020250	  16.050000	  -1.967000; % NG
	2	 0.0	 0.0	 3	   0.012590	  18.640000	  -2.131000; % NG
	2	 0.0	 0.0	 3	   0.021920	  17.620000	  -2.161000; % NG
	2	 0.0	 0.0	 3	   0.011700	  20.970000	  -2.148000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.014380	  23.330000	  -2.448000; % COW
	2	 0.0	 0.0	 3	   0.016860	  17.410000	  -2.359000; % NG
	2	 0.0	 0.0	 3	   0.012680	  20.880000	  -2.010000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.190000	  -5.029000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.600000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  17.020000	  -2.715000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.068040	  33.640000	  -9.528000; % NG
	2	 0.0	 0.0	 3	   0.046530	  46.280000	  -9.965000; % NG
	2	 0.0	 0.0	 3	   0.034660	  35.140000	  -7.413000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.210000	  -6.589000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.780000	 -52.440000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.380000	 -35.330000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.020000	 -45.710000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.270000	 -45.910000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.780000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.140000	 -46.990000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.010000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  15.620000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.015850	  18.090000	  -2.101000; % COW
	2	 0.0	 0.0	 3	   0.017840	  20.600000	  -2.659000; % NG
	2	 0.0	 0.0	 3	   0.024370	  18.840000	  -2.671000; % NG
	2	 0.0	 0.0	 3	   0.000000	  19.280000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.680000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.330000	 -27.200000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.790000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.100000	 -22.550000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.630000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  14.590000	 -17.670000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.750000	 -23.490000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  17.440000	 -25.170000; % PEL
	2	 0.0	 0.0	 3	   0.023400	  20.930000	  -2.782000; % NG
	2	 0.0	 0.0	 3	   0.013840	  23.630000	  -2.781000; % NG
	2	 0.0	 0.0	 3	   0.020760	  17.510000	  -2.548000; % NG
	2	 0.0	 0.0	 3	   0.020310	  18.730000	  -2.899000; % NG
	2	 0.0	 0.0	 3	   0.014380	  21.320000	  -2.741000; % COW
	2	 0.0	 0.0	 3	   0.016580	  17.940000	  -2.480000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.110000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  14.480000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  13.850000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.630000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.340000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  13.900000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.400000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.020920	  20.250000	  -6.148000; % COW
	2	 0.0	 0.0	 3	   0.017340	  31.110000	  -7.504000; % COW
	2	 0.0	 0.0	 3	   0.015340	  14.040000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.018880	  14.850000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.012160	  16.440000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.018990	  20.190000	  -1.919000; % NG
	2	 0.0	 0.0	 3	   0.020650	  18.920000	  -1.644000; % NG
	2	 0.0	 0.0	 3	   0.014670	  21.680000	  -1.750000; % COW
	2	 0.0	 0.0	 3	   0.017410	  17.510000	  -1.412000; % NG
	2	 0.0	 0.0	 3	   0.016600	  19.160000	  -1.734000; % NG
	2	 0.0	 0.0	 3	   0.010460	  16.400000	  -1.222000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  17.620000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  15.450000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  15.110000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  16.490000	  -7.016000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.520000	  -8.292000; % NG
	2	 0.0	 0.0	 3	   0.062510	  30.390000	 -20.350000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.017980	  18.140000	  -1.781000; % NG
	2	 0.0	 0.0	 3	   0.020310	  17.090000	  -1.986000; % COW
	2	 0.0	 0.0	 3	   0.012210	  18.680000	  -1.774000; % NG
	2	 0.0	 0.0	 3	   0.013040	  22.700000	  -2.010000; % NG
	2	 0.0	 0.0	 3	   0.015550	  21.360000	  -2.157000; % NG
	2	 0.0	 0.0	 3	   0.021070	  17.660000	  -1.610000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.680000	  -3.144000; % COW
	2	 0.0	 0.0	 3	   0.000000	  16.370000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  13.070000	  -2.132000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.150000	  -3.317000; % NG
	2	 0.0	 0.0	 3	   0.000000	  11.900000	  -1.979000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.710000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.400000	  -4.549000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  19.250000	 -53.860000; % NG
	2	 0.0	 0.0	 3	   0.000000	  19.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  20.130000	 -63.050000; % COW
	2	 0.0	 0.0	 3	   0.000000	  19.330000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.081110	  45.920000	 -15.800000; % COW
	2	 0.0	 0.0	 3	   0.015190	  14.640000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.015070	  15.710000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.014700	  13.650000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.600000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  15.590000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.043490	  54.850000	 -12.860000; % COW
	2	 0.0	 0.0	 3	   0.047560	  53.480000	 -13.530000; % NG
	2	 0.0	 0.0	 3	   0.000000	  21.220000	 -49.200000; % COW
	2	 0.0	 0.0	 3	   0.011490	  15.840000	  -1.169000; % NG
	2	 0.0	 0.0	 3	   0.020130	  19.390000	  -1.640000; % NG
	2	 0.0	 0.0	 3	   0.012180	  18.160000	  -1.249000; % NG
	2	 0.0	 0.0	 3	   0.016200	  16.730000	  -1.192000; % NG
	2	 0.0	 0.0	 3	   0.013450	  14.990000	  -1.180000; % NG
	2	 0.0	 0.0	 3	   0.011250	  16.850000	  -1.166000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.470000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.015080	  17.280000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.015910	  17.480000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.016550	  16.400000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.520000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.016580	  19.350000	  -2.863000; % NG
	2	 0.0	 0.0	 3	   0.021030	  17.820000	  -2.216000; % COW
	2	 0.0	 0.0	 3	   0.018150	  18.850000	  -2.693000; % NG
	2	 0.0	 0.0	 3	   0.025180	  19.820000	  -2.820000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.530000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.012460	  21.190000	  -1.473000; % NG
	2	 0.0	 0.0	 3	   0.010820	  18.830000	  -1.302000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  19.560000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.370000	 -33.100000; % NG
	2	 0.0	 0.0	 3	   0.021030	  18.130000	  -1.722000; % NG
	2	 0.0	 0.0	 3	   0.019970	  17.640000	  -1.760000; % COW
	2	 0.0	 0.0	 3	   0.016780	  16.650000	  -1.934000; % COW
	2	 0.0	 0.0	 3	   0.017570	  17.970000	  -2.072000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.310000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.630000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  14.220000	  -2.120000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.050000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  14.240000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  17.400000	  -2.070000; % NG
	2	 0.0	 0.0	 3	   0.000000	  13.780000	  -1.666000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  16.410000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.850000	  -5.482000; % PEL
	2	 0.0	 0.0	 3	   0.011760	  17.370000	  -1.443000; % COW
	2	 0.0	 0.0	 3	   0.017750	  14.900000	  -1.093000; % NG
	2	 0.0	 0.0	 3	   0.014000	  16.330000	  -1.560000; % NG
	2	 0.0	 0.0	 3	   0.021650	  15.220000	  -1.444000; % NG
	2	 0.0	 0.0	 3	   0.017800	  18.990000	  -1.667000; % NG
	2	 0.0	 0.0	 3	   0.018040	  16.340000	  -1.620000; % NG
	2	 0.0	 0.0	 3	   0.019490	  16.470000	  -1.942000; % NG
	2	 0.0	 0.0	 3	   0.018200	  16.980000	  -1.807000; % NG
	2	 0.0	 0.0	 3	   0.024770	  19.150000	  -2.242000; % NG
	2	 0.0	 0.0	 3	   0.012710	  18.860000	  -1.828000; % NG
	2	 0.0	 0.0	 3	   0.017070	  17.980000	  -1.738000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.630000	 -16.210000; % NG
	2	 0.0	 0.0	 3	   0.000000	  14.540000	 -11.580000; % NG
	2	 0.0	 0.0	 3	   0.018130	  16.220000	  -2.007000; % NG
	2	 0.0	 0.0	 3	   0.021930	  20.090000	  -3.285000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.220000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.830000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.270000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.370000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.015220	  18.690000	  -1.871000; % NG
	2	 0.0	 0.0	 3	   0.015690	  16.860000	  -1.860000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.980000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.150000	 -24.510000; % COW
	2	 0.0	 0.0	 3	   0.000000	  19.040000	 -24.210000; % NG
	2	 0.0	 0.0	 3	   0.020140	  19.550000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  18.600000	 -48.440000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.360000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.022000	  22.040000	  -3.627000; % NG
	2	 0.0	 0.0	 3	   0.011560	  24.930000	  -3.398000; % PEL
	2	 0.0	 0.0	 3	   0.051050	  64.810000	 -17.950000; % NG
	2	 0.0	 0.0	 3	   0.066530	  51.050000	 -19.480000; % NG
	2	 0.0	 0.0	 3	   0.046680	  42.160000	 -14.820000; % COW
	2	 0.0	 0.0	 3	   0.058650	  43.560000	 -17.810000; % COW
	2	 0.0	 0.0	 3	   0.046880	  68.720000	 -18.110000; % COW
	2	 0.0	 0.0	 3	   0.000000	  16.700000	  -5.949000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.630000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.021460	  18.240000	  -3.131000; % NG
	2	 0.0	 0.0	 3	   0.000000	  12.660000	  -6.585000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.010000	 -13.710000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.100000	 -17.220000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.580000	 -14.900000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.930000	 -46.930000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.053170	  54.570000	 -14.200000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  29.070000	 -46.890000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.410000	 -43.790000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.750000	 -50.360000; % NG
	2	 0.0	 0.0	 3	   0.000000	  24.820000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.810000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  24.800000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.670000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.026830	  27.530000	  -2.080000; % COW
	2	 0.0	 0.0	 3	   0.027110	  29.050000	  -2.587000; % NG
	2	 0.0	 0.0	 3	   0.026600	  28.230000	  -2.537000; % COW
	2	 0.0	 0.0	 3	   0.000000	  27.710000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  24.360000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.033500	  26.860000	  -3.072000; % NG
	2	 0.0	 0.0	 3	   0.035750	  29.100000	  -2.772000; % NG
	2	 0.0	 0.0	 3	   0.030860	  27.260000	  -2.876000; % COW
	2	 0.0	 0.0	 3	   0.020940	  26.510000	  -2.647000; % NG
	2	 0.0	 0.0	 3	   0.019070	  31.700000	  -2.723000; % NG
	2	 0.0	 0.0	 3	   0.031820	  26.100000	  -2.656000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.400000	 -34.060000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.920000	 -39.640000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.090000	 -27.380000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.420000	 -32.080000; % NG
	2	 0.0	 0.0	 3	   0.000000	  23.990000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  27.690000	  -7.592000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.790000	  -6.517000; % NG
	2	 0.0	 0.0	 3	   0.023970	  24.580000	  -1.124000; % NG
	2	 0.0	 0.0	 3	   0.021860	  27.250000	  -1.260000; % COW
	2	 0.0	 0.0	 3	   0.000000	  31.910000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.020550	  27.340000	  -1.232000; % NG
	2	 0.0	 0.0	 3	   0.026380	  25.780000	  -1.259000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.280000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.460000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.680000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  22.490000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.930000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.290000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.630000	 -12.690000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.280000	 -12.320000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.750000	 -37.640000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.910000	 -37.590000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  28.060000	  -2.255000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.700000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.410000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  23.690000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.028260	  28.370000	  -1.327000; % NG
	2	 0.0	 0.0	 3	   0.025880	  25.130000	  -1.105000; % NG
	2	 0.0	 0.0	 3	   0.000000	  24.910000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.620000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.950000	  -2.342000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.090000	  -1.502000; % NG
	2	 0.0	 0.0	 3	   0.054120	  66.730000	 -18.730000; % NG
	2	 0.0	 0.0	 3	   0.059590	  82.940000	 -23.280000; % COW
	2	 0.0	 0.0	 3	   0.032160	  28.940000	  -2.827000; % NG
	2	 0.0	 0.0	 3	   0.021860	  31.320000	  -2.855000; % COW
	2	 0.0	 0.0	 3	   0.036230	  30.320000	  -3.167000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.025360	  40.540000	  -6.550000; % COW
	2	 0.0	 0.0	 3	   0.025550	  35.160000	  -6.217000; % COW
	2	 0.0	 0.0	 3	   0.030030	  28.480000	  -2.312000; % NG
	2	 0.0	 0.0	 3	   0.023000	  31.400000	  -2.663000; % NG
	2	 0.0	 0.0	 3	   0.000000	  23.620000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.520000	  -1.920000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  24.360000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.910000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  23.870000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.390000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  23.780000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.026970	  26.380000	  -2.039000; % NG
	2	 0.0	 0.0	 3	   0.028630	  34.140000	  -8.733000; % COW
	2	 0.0	 0.0	 3	   0.033110	  37.970000	 -10.350000; % COW
	2	 0.0	 0.0	 3	   0.021420	  43.400000	  -8.090000; % COW
	2	 0.0	 0.0	 3	   0.037790	  31.560000	  -3.103000; % COW
	2	 0.0	 0.0	 3	   0.027230	  30.210000	  -3.135000; % NG
	2	 0.0	 0.0	 3	   0.024070	  34.150000	  -3.406000; % NG
	2	 0.0	 0.0	 3	   0.028970	  29.140000	  -3.150000; % NG
	2	 0.0	 0.0	 3	   0.000000	  24.670000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  24.250000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  24.250000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.018070	  30.230000	  -1.404000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.930000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  24.620000	  -8.428000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.600000	  -6.224000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.850000	  -4.822000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.620000	  -4.606000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.020000	  -4.408000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.930000	  -4.424000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.930000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.022770	  25.150000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.210000	 -64.470000; % NG
	2	 0.0	 0.0	 3	   0.023860	  27.990000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.024370	  27.330000	  -1.162000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.150000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.300000	 -49.480000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.390000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  29.530000	 -38.250000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  29.860000	 -34.760000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.830000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.370000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.400000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.920000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.330000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.021150	  30.640000	  -2.762000; % NG
	2	 0.0	 0.0	 3	   0.029230	  33.600000	  -3.297000; % NG
	2	 0.0	 0.0	 3	   0.035660	  28.950000	  -2.572000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.750000	 -39.500000; % NG
	2	 0.0	 0.0	 3	   0.020680	  24.190000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.021220	  30.560000	  -1.214000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.970000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.025510	  28.700000	  -2.129000; % NG
	2	 0.0	 0.0	 3	   0.031370	  28.000000	  -2.205000; % COW
	2	 0.0	 0.0	 3	   0.000000	  23.840000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  24.470000	  -2.313000; % COW
	2	 0.0	 0.0	 3	   0.001322	   9.129000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  26.990000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  24.330000	  -1.913000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.160000	  -1.556000; % NG
	2	 0.0	 0.0	 3	   0.000000	  23.610000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.037460	  32.220000	  -6.039000; % COW
	2	 0.0	 0.0	 3	   0.029100	  35.220000	  -6.412000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.280000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  24.040000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  23.770000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  23.480000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.024130	  38.640000	  -6.060000; % NG
	2	 0.0	 0.0	 3	   0.019580	  39.370000	  -5.342000; % NG
	2	 0.0	 0.0	 3	   0.030080	  31.610000	  -5.144000; % COW
	2	 0.0	 0.0	 3	   0.030640	  32.790000	  -6.510000; % COW
	2	 0.0	 0.0	 3	   0.029140	  34.880000	  -6.179000; % NG
	2	 0.0	 0.0	 3	   0.034840	  28.320000	  -2.315000; % NG
	2	 0.0	 0.0	 3	   0.027600	  28.150000	  -2.325000; % NG
	2	 0.0	 0.0	 3	   0.022260	  30.180000	  -2.317000; % NG
	2	 0.0	 0.0	 3	   0.025650	  31.270000	  -2.766000; % NG
	2	 0.0	 0.0	 3	   0.033530	  27.870000	  -2.356000; % NG
	2	 0.0	 0.0	 3	   0.026110	  31.600000	  -5.333000; % NG
	2	 0.0	 0.0	 3	   0.027750	  28.160000	  -1.302000; % NG
	2	 0.0	 0.0	 3	   0.028470	  26.860000	  -1.165000; % COW
	2	 0.0	 0.0	 3	   0.024310	  27.190000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.820000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.033540	  26.720000	  -2.805000; % COW
	2	 0.0	 0.0	 3	   0.030790	  29.280000	  -3.236000; % NG
	2	 0.0	 0.0	 3	   0.021010	  32.840000	  -2.697000; % NG
	2	 0.0	 0.0	 3	   0.028520	  35.630000	  -5.815000; % NG
	2	 0.0	 0.0	 3	   0.031610	  28.680000	  -4.175000; % NG
	2	 0.0	 0.0	 3	   0.028740	  25.850000	  -1.442000; % NG
	2	 0.0	 0.0	 3	   0.016080	  28.560000	  -1.525000; % NG
	2	 0.0	 0.0	 3	   0.021820	  30.370000	  -1.860000; % NG
	2	 0.0	 0.0	 3	   0.028970	  27.870000	  -1.865000; % NG
	2	 0.0	 0.0	 3	   0.024950	  32.260000	  -2.168000; % NG
	2	 0.0	 0.0	 3	   0.024830	  27.290000	  -1.985000; % NG
	2	 0.0	 0.0	 3	   0.080540	  51.670000	 -23.460000; % COW
	2	 0.0	 0.0	 3	   0.077680	  46.100000	 -20.830000; % NG
	2	 0.0	 0.0	 3	   0.043660	  67.940000	 -18.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  26.600000	  -5.555000; % COW
	2	 0.0	 0.0	 3	   0.000000	  27.600000	  -7.183000; % COW
	2	 0.0	 0.0	 3	   0.000000	  24.390000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  25.170000	  -7.501000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.770000	  -9.004000; % NG
	2	 0.0	 0.0	 3	   0.053170	  84.240000	 -24.240000; % NUC
	2	 0.0	 0.0	 3	   0.001472	   8.697000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  27.360000	  -3.547000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  22.780000	  -2.697000; % PEL
	2	 0.0	 0.0	 3	   0.025040	  41.680000	  -6.364000; % COW
	2	 0.0	 0.0	 3	   0.032150	  35.290000	  -6.854000; % COW
	2	 0.0	 0.0	 3	   0.032020	  30.320000	  -5.963000; % COW
	2	 0.0	 0.0	 3	   0.000000	  28.000000	  -1.692000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.660000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.320000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.320000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  23.500000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.260000	  -1.587000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.350000	  -1.270000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.570000	  -3.596000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.020000	  -2.762000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.700000	  -2.347000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.480000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  24.820000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  27.210000	  -1.165000; % NG
	2	 0.0	 0.0	 3	   0.062850	  62.570000	 -29.900000; % NUC
	2	 0.0	 0.0	 3	   0.085950	  46.180000	 -28.080000; % NUC
	2	 0.0	 0.0	 3	   0.000000	  25.860000	  -1.596000; % NG
	2	 0.0	 0.0	 3	   0.000000	  24.530000	  -2.356000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.320000	  -2.350000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.620000	 -53.620000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  28.400000	 -51.680000; % NG
	2	 0.0	 0.0	 3	   0.024550	  31.160000	  -3.585000; % NG
	2	 0.0	 0.0	 3	   0.037230	  25.810000	  -2.911000; % NG
	2	 0.0	 0.0	 3	   0.028290	  26.520000	  -3.007000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.027890	  29.160000	  -1.291000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.780000	 -55.320000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.590000	 -50.830000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.810000	 -49.310000; % NG
	2	 0.0	 0.0	 3	   0.022140	  26.500000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.300000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  26.970000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.210000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.510000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  21.620000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.030270	  28.280000	  -3.193000; % NG
	2	 0.0	 0.0	 3	   0.034250	  29.390000	  -3.303000; % NG
	2	 0.0	 0.0	 3	   0.028160	  29.980000	  -3.252000; % NG
	2	 0.0	 0.0	 3	   0.001061	   9.222000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.001373	   8.785000	   0.000000; % NUC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.057850	  83.950000	 -30.870000; % COW
	2	 0.0	 0.0	 3	   0.077040	  75.790000	 -36.800000; % COW
	2	 0.0	 0.0	 3	   0.000000	  27.500000	  -1.586000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.040000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.019860	  26.220000	  -1.213000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.063100	  88.750000	 -24.540000; % NG
	2	 0.0	 0.0	 3	   0.000000	  24.950000	  -1.132000; % PEL
	2	 0.0	 0.0	 3	   0.069780	  48.310000	 -19.200000; % COW
	2	 0.0	 0.0	 3	   0.033260	  32.870000	  -5.920000; % NG
	2	 0.0	 0.0	 3	   0.024370	  34.530000	  -3.388000; % NG
	2	 0.0	 0.0	 3	   0.023120	  26.840000	  -2.803000; % COW
	2	 0.0	 0.0	 3	   0.034340	  28.830000	  -3.082000; % NG
	2	 0.0	 0.0	 3	   0.064920	  60.240000	 -25.070000; % COW
	2	 0.0	 0.0	 3	   0.000000	  24.950000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.930000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  24.770000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  25.670000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.440000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.840000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.960000	 -10.900000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.310000	 -12.860000; % NG
	2	 0.0	 0.0	 3	   0.016660	  35.220000	  -4.290000; % NG
	2	 0.0	 0.0	 3	   0.021770	  39.200000	  -5.230000; % NG
	2	 0.0	 0.0	 3	   0.030030	  36.190000	  -6.518000; % COW
	2	 0.0	 0.0	 3	   0.036270	  36.990000	  -7.191000; % NG
	2	 0.0	 0.0	 3	   0.029780	  33.980000	  -5.906000; % COW
	2	 0.0	 0.0	 3	   0.029150	  33.650000	  -5.632000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.270000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.025880	  27.270000	  -1.533000; % COW
	2	 0.0	 0.0	 3	   0.000000	  26.910000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.420000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.023570	  30.550000	  -2.153000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.080340	  58.250000	 -23.380000; % NG
	2	 0.0	 0.0	 3	   0.078380	  45.520000	 -19.920000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.570000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.560000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.790000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  24.770000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  29.100000	 -56.280000; % NG
	2	 0.0	 0.0	 3	   0.000000	  32.010000	 -55.200000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.025420	  28.470000	  -2.043000; % NG
	2	 0.0	 0.0	 3	   0.022620	  30.640000	  -2.090000; % COW
	2	 0.0	 0.0	 3	   0.022290	  32.830000	  -2.161000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.650000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.330000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.310000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.040000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.760000	 -10.770000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  29.780000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.120000	 -17.330000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.069390	  52.090000	 -19.770000; % NG
	2	 0.0	 0.0	 3	   0.068370	  46.020000	 -18.490000; % COW
	2	 0.0	 0.0	 3	   0.084670	  52.170000	 -22.040000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.024990	  32.470000	  -3.416000; % NG
	2	 0.0	 0.0	 3	   0.028910	  29.580000	  -2.919000; % NG
	2	 0.0	 0.0	 3	   0.022270	  33.830000	  -3.093000; % NG
	2	 0.0	 0.0	 3	   0.030050	  29.690000	  -2.756000; % NG
	2	 0.0	 0.0	 3	   0.034900	  32.950000	  -3.925000; % NG
	2	 0.0	 0.0	 3	   0.033290	  27.900000	  -2.606000; % NG
	2	 0.0	 0.0	 3	   0.036010	  29.280000	  -2.227000; % NG
	2	 0.0	 0.0	 3	   0.034480	  29.570000	  -2.754000; % NG
	2	 0.0	 0.0	 3	   0.033870	  27.150000	  -2.266000; % COW
	2	 0.0	 0.0	 3	   0.030610	  27.820000	  -2.651000; % NG
	2	 0.0	 0.0	 3	   0.027120	  29.290000	  -2.156000; % NG
	2	 0.0	 0.0	 3	   0.037750	  30.040000	  -2.662000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.036960	  29.030000	  -3.232000; % NG
	2	 0.0	 0.0	 3	   0.038550	  31.030000	  -3.687000; % NG
	2	 0.0	 0.0	 3	   0.036620	  34.140000	  -4.130000; % NG
	2	 0.0	 0.0	 3	   0.023990	  36.980000	  -3.661000; % COW
	2	 0.0	 0.0	 3	   0.025730	  32.260000	  -3.575000; % NG
	2	 0.0	 0.0	 3	   0.018990	  32.490000	  -2.875000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.640000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.040000	  -3.097000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.950000	 -25.580000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.810000	 -16.960000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.040000	 -11.030000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.430000	  -8.285000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.750000	 -10.070000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  29.760000	 -14.920000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.180000	 -38.790000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.690000	 -41.870000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  29.670000	 -60.200000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.830000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.024720	  27.790000	  -1.014000; % COW
	2	 0.0	 0.0	 3	   0.000000	  28.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.160000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.130000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.540000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  23.820000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  23.920000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.490000	  -8.374000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.090000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  40.190000	 -13.660000; % COW
	2	 0.0	 0.0	 3	   0.000000	  40.090000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  35.580000	 -11.700000; % COW
	2	 0.0	 0.0	 3	   0.034030	  29.760000	  -1.568000; % COW
	2	 0.0	 0.0	 3	   0.023850	  31.180000	  -1.756000; % NG
	2	 0.0	 0.0	 3	   0.024980	  27.170000	  -1.613000; % NG
	2	 0.0	 0.0	 3	   0.029680	  30.420000	  -1.850000; % NG
	2	 0.0	 0.0	 3	   0.024380	  29.850000	  -2.235000; % NG
	2	 0.0	 0.0	 3	   0.024410	  34.630000	  -2.624000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.680000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.740000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  27.590000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  24.970000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  24.230000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.061550	  50.970000	 -16.470000; % COW
	2	 0.0	 0.0	 3	   0.075330	  51.430000	 -18.270000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.030760	  42.120000	  -9.575000; % COW
	2	 0.0	 0.0	 3	   0.025010	  45.450000	  -8.457000; % COW
	2	 0.0	 0.0	 3	   0.024230	  40.040000	  -7.748000; % NG
	2	 0.0	 0.0	 3	   0.032850	  27.720000	  -1.625000; % COW
	2	 0.0	 0.0	 3	   0.015940	  30.200000	  -1.523000; % NG
	2	 0.0	 0.0	 3	   0.020870	  30.090000	  -1.813000; % COW
	2	 0.0	 0.0	 3	   0.029510	  30.320000	  -1.820000; % COW
	2	 0.0	 0.0	 3	   0.021410	  26.040000	  -1.873000; % NG
	2	 0.0	 0.0	 3	   0.024710	  28.090000	  -1.703000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.077280	  51.510000	 -20.140000; % NG
	2	 0.0	 0.0	 3	   0.074960	  45.810000	 -18.660000; % NG
	2	 0.0	 0.0	 3	   0.029670	  37.670000	  -7.110000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.210000	  -6.526000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.390000	  -6.713000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.260000	  -2.961000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.720000	  -4.385000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.580000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.950000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.024990	  30.340000	  -1.323000; % NG
	2	 0.0	 0.0	 3	   0.022180	  25.810000	  -1.044000; % NG
	2	 0.0	 0.0	 3	   0.038890	  30.340000	  -4.194000; % NG
	2	 0.0	 0.0	 3	   0.025800	  33.110000	  -3.809000; % NG
	2	 0.0	 0.0	 3	   0.034890	  28.380000	  -3.159000; % NG
	2	 0.0	 0.0	 3	   0.028710	  40.360000	  -3.086000; % NG
	2	 0.0	 0.0	 3	   0.043190	  35.030000	  -3.843000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.080000	 -11.770000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.850000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.670000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.030830	  30.340000	  -3.131000; % COW
	2	 0.0	 0.0	 3	   0.031080	  29.430000	  -2.886000; % NG
	2	 0.0	 0.0	 3	   0.028260	  31.530000	  -3.218000; % NG
	2	 0.0	 0.0	 3	   0.022200	  34.290000	  -2.870000; % NG
	2	 0.0	 0.0	 3	   0.024410	  29.900000	  -2.623000; % NG
	2	 0.0	 0.0	 3	   0.023820	  32.990000	  -2.967000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.990000	 -36.930000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  31.330000	 -42.150000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.710000	 -41.140000; % COW
	2	 0.0	 0.0	 3	   0.000000	  32.000000	 -43.380000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.950000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.260000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.880000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.010000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.710000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.035420	  32.420000	  -3.018000; % NG
	2	 0.0	 0.0	 3	   0.026690	  33.750000	  -2.510000; % NG
	2	 0.0	 0.0	 3	   0.031780	  27.250000	  -2.045000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.700000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.400000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.720000	 -59.570000; % NG
	2	 0.0	 0.0	 3	   0.072160	  48.310000	 -15.860000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.023120	  33.190000	  -2.303000; % NG
	2	 0.0	 0.0	 3	   0.033980	  31.660000	  -2.637000; % NG
	2	 0.0	 0.0	 3	   0.034430	  28.180000	  -2.127000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.780000	  -6.256000; % COW
	2	 0.0	 0.0	 3	   0.000000	  28.470000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.033010	  36.280000	  -6.250000; % NG
	2	 0.0	 0.0	 3	   0.027170	  37.940000	  -6.971000; % NG
	2	 0.0	 0.0	 3	   0.069030	  39.240000	  -5.937000; % COW
	2	 0.0	 0.0	 3	   0.044580	  39.150000	  -5.478000; % NG
	2	 0.0	 0.0	 3	   0.048760	  39.050000	  -5.838000; % NG
	2	 0.0	 0.0	 3	   0.065110	  44.170000	  -5.690000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.034660	  30.310000	  -1.868000; % NG
	2	 0.0	 0.0	 3	   0.028050	  32.810000	  -2.605000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.620000	 -19.980000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  29.680000	 -24.590000; % NG
	2	 0.0	 0.0	 3	   0.076690	  38.740000	 -17.240000; % COW
	2	 0.0	 0.0	 3	   0.051400	  64.330000	 -19.130000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.770000	  -1.906000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  29.850000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.032490	  30.220000	  -3.159000; % NG
	2	 0.0	 0.0	 3	   0.029740	  30.830000	  -3.508000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  28.440000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.029430	  40.850000	  -3.347000; % NG
	2	 0.0	 0.0	 3	   0.028410	  34.880000	  -2.922000; % NG
	2	 0.0	 0.0	 3	   0.035310	  40.690000	  -3.900000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.057870	  57.520000	 -18.070000; % COW
	2	 0.0	 0.0	 3	   0.061790	  73.580000	 -20.510000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.026550	  35.410000	  -3.390000; % NG
	2	 0.0	 0.0	 3	   0.031070	  31.010000	  -3.483000; % NG
	2	 0.0	 0.0	 3	   0.024120	  33.150000	  -2.921000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.110000	  -1.550000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  28.200000	  -1.704000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.400000	  -1.556000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.053780	  43.480000	  -5.707000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.510000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  32.880000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  28.860000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.310000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  27.310000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.030160	  29.170000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  33.020000	 -63.310000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.290000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.190000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.610000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.940000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  28.570000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.098800	  39.070000	 -12.390000; % NG
	2	 0.0	 0.0	 3	   0.095320	  39.550000	 -11.920000; % NG
	2	 0.0	 0.0	 3	   0.096220	  37.570000	 -11.940000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  35.560000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  38.200000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  34.120000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  26.570000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.940000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.001423	   8.940000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.025340	  25.790000	  -1.142000; % NG
	2	 0.0	 0.0	 3	   0.025140	  28.310000	  -1.267000; % NG
	2	 0.0	 0.0	 3	   0.019420	  29.890000	  -1.273000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.870000	 -20.940000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.150000	 -17.360000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.400000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.020000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.450000	  -1.212000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  28.100000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  28.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.020000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.022630	  30.300000	  -2.104000; % NG
	2	 0.0	 0.0	 3	   0.025740	  27.820000	  -1.695000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.170000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.760000	  -1.426000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.030200	  28.260000	  -1.385000; % NG
	2	 0.0	 0.0	 3	   0.022800	  30.130000	  -1.756000; % COW
	2	 0.0	 0.0	 3	   0.027570	  31.130000	  -2.072000; % COW
	2	 0.0	 0.0	 3	   0.018680	  27.650000	  -1.385000; % COW
	2	 0.0	 0.0	 3	   0.028160	  28.140000	  -1.521000; % NG
	2	 0.0	 0.0	 3	   0.022740	  29.550000	  -1.588000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.034100	  34.480000	  -3.327000; % NG
	2	 0.0	 0.0	 3	   0.031960	  30.300000	  -2.827000; % NG
	2	 0.0	 0.0	 3	   0.020410	  30.540000	  -2.284000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  28.050000	  -2.138000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.060090	  43.050000	  -7.561000; % COW
	2	 0.0	 0.0	 3	   0.000000	  35.150000	 -19.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  35.270000	 -22.720000; % NG
	2	 0.0	 0.0	 3	   0.000000	  40.390000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  39.160000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  33.250000	 -16.770000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  24.870000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.700000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.720000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  32.400000	 -11.580000; % NG
	2	 0.0	 0.0	 3	   0.000000	  39.840000	 -14.620000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  37.910000	 -15.120000; % NG
	2	 0.0	 0.0	 3	   0.066330	  42.780000	  -7.238000; % NG
	2	 0.0	 0.0	 3	   0.060880	  41.990000	  -6.969000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.740000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  29.820000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  33.280000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.370000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.025380	  27.870000	  -1.144000; % COW
	2	 0.0	 0.0	 3	   0.021850	  26.710000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.020080	  30.270000	  -1.265000; % NG
	2	 0.0	 0.0	 3	   0.021470	  33.030000	  -1.590000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  32.780000	 -34.670000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  29.080000	 -37.130000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.130000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.760000	 -16.480000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.360000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.890000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.110000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.510000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  28.120000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.640000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.730000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  28.660000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.830000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  24.330000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  24.870000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.050000	  -6.571000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.260000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.025160	  29.530000	  -1.412000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.290000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.600000	  -1.954000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  34.780000	  -5.821000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  35.940000	  -8.013000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.023900	  30.510000	  -1.274000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.780000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.030880	  30.440000	  -1.235000; % NG
	2	 0.0	 0.0	 3	   0.022590	  28.130000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.830000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.620000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.340000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.460000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  33.820000	  -3.492000; % NG
	2	 0.0	 0.0	 3	   0.000000	  36.230000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  28.580000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  24.120000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.062980	  85.350000	 -25.480000; % COW
	2	 0.0	 0.0	 3	   0.063620	  78.140000	 -24.880000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  29.600000	 -20.560000; % COW
	2	 0.0	 0.0	 3	   0.000000	  30.970000	 -21.260000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.870000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.270000	 -19.280000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.870000	  -7.226000; % PEL
	2	 0.0	 0.0	 3	   0.026990	  36.050000	  -1.373000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  28.210000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  23.620000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.360000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.380000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.960000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.630000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.720000	 -11.800000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.150000	 -10.210000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.310000	  -8.179000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.940000	  -7.412000; % NG
	2	 0.0	 0.0	 3	   0.062570	  84.030000	 -29.740000; % COW
	2	 0.0	 0.0	 3	   0.057720	  85.190000	 -28.630000; % COW
	2	 0.0	 0.0	 3	   0.000000	  28.990000	 -13.850000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.060000	 -19.960000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.074470	  48.810000	 -20.960000; % NUC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.079680	  40.150000	 -17.360000; % NG
	2	 0.0	 0.0	 3	   0.085590	  55.910000	 -24.050000; % PEL
	2	 0.0	 0.0	 3	   0.084260	  57.640000	 -23.790000; % COW
	2	 0.0	 0.0	 3	   0.056590	  60.680000	 -19.260000; % NG
	2	 0.0	 0.0	 3	   0.043150	  43.010000	  -4.748000; % COW
	2	 0.0	 0.0	 3	   0.047300	  34.350000	  -3.260000; % NG
	2	 0.0	 0.0	 3	   0.048600	  38.350000	  -4.764000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.940000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  28.610000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.750000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.650000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.630000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.780000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.790000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.510000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  24.340000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  24.380000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  28.600000	  -8.764000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.022010	  35.660000	  -3.550000; % NG
	2	 0.0	 0.0	 3	   0.032560	  31.530000	  -4.085000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.640000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.120000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.330000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.320000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.790000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  23.650000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.370000	 -21.650000; % COW
	2	 0.0	 0.0	 3	   0.000000	  30.140000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.790000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.020000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.020000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.520000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.210000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.180000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.033210	  29.810000	  -2.186000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.370000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  28.680000	 -16.260000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.830000	 -11.220000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.460000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.260000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.840000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.150000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  29.340000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.620000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.730000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.290000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.390000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.010000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.520000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.730000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.780000	  -1.747000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.270000	  -2.563000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.840000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.760000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  28.400000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.720000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.410000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.140000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.140000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  28.350000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.900000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  28.010000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.032150	  36.800000	  -1.889000; % NG
	2	 0.0	 0.0	 3	   0.030130	  39.550000	  -2.310000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.023260	  27.290000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.027560	  26.750000	  -1.530000; % PEL
	2	 0.0	 0.0	 3	   0.019660	  28.410000	  -1.402000; % COW
	2	 0.0	 0.0	 3	   0.027540	  28.310000	  -1.400000; % COW
	2	 0.0	 0.0	 3	   0.019890	  27.870000	  -1.438000; % NG
	2	 0.0	 0.0	 3	   0.033420	  30.540000	  -1.397000; % COW
	2	 0.0	 0.0	 3	   0.000000	  26.890000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.610000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.170000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.680000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.080000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.900000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.820000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.080000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.580000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.460000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.640000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.220000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.650000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.650000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.160000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.440000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.890000	 -10.730000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.900000	 -13.040000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.870000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.440000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.720000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  24.370000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.770000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.690000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.440000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.026300	  27.810000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.024620	  29.840000	  -1.617000; % NG
	2	 0.0	 0.0	 3	   0.029290	  30.480000	  -1.842000; % NG
	2	 0.0	 0.0	 3	   0.022870	  28.690000	  -1.193000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.400000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  26.810000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.390000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.580000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.500000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.090000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.060000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.050000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.028370	  30.950000	  -1.551000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.060000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.340000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.830000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  28.840000	 -19.470000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.200000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.320000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.630000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.840000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.510000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  28.270000	 -16.370000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.660000	 -11.790000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.025280	  28.050000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.300000	 -52.420000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.620000	 -46.990000; % NG
	2	 0.0	 0.0	 3	   0.027770	  27.880000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.029080	  30.280000	  -2.264000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.063200	  81.130000	 -27.130000; % COW
	2	 0.0	 0.0	 3	   0.070380	  69.830000	 -28.580000; % COW
	2	 0.0	 0.0	 3	   0.086530	  56.090000	 -28.190000; % COW
	2	 0.0	 0.0	 3	   0.043330	  50.730000	  -7.168000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.670000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.870000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.090000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.410000	 -51.890000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.200000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.950000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.750000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.680000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.480000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.026830	  26.300000	  -1.042000; % NG
	2	 0.0	 0.0	 3	   0.031270	  37.360000	  -2.024000; % NG
	2	 0.0	 0.0	 3	   0.035150	  37.310000	  -2.067000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.310000	  -1.386000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  29.780000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.630000	  -1.117000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  28.860000	  -1.743000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  24.920000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.430000	 -14.280000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.040000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.330000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.630000	  -3.316000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  28.080000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.050000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  28.460000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.570000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  28.560000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.440000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.740000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  24.220000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.210000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.001167	   9.423000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  28.670000	  -1.449000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.270000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.730000	  -1.628000; % COW
	2	 0.0	 0.0	 3	   0.000000	  28.250000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.260000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  26.080000	  -1.490000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.420000	  -1.993000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.880000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.082250	  44.130000	 -12.680000; % COW
	2	 0.0	 0.0	 3	   0.000000	  26.930000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.190000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  28.350000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.400000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.910000	 -12.630000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.090000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.180000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.090000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.320000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.280000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  24.360000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  29.950000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.340000	 -46.840000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.500000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.150000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  23.820000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  24.940000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.680000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.760000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.048110	  43.680000	  -5.298000; % NG
	2	 0.0	 0.0	 3	   0.064510	  37.780000	  -4.323000; % NG
	2	 0.0	 0.0	 3	   0.044260	  42.880000	  -4.681000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.900000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.810000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.280000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.330000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  24.630000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.670000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.460000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  28.320000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  28.330000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  24.240000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  29.810000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.310000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.880000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  32.440000	 -46.900000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.050440	  90.160000	 -25.610000; % COW
	2	 0.0	 0.0	 3	   0.082870	  72.610000	 -33.840000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.030000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.700000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.440000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.800000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.490000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.240000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.370000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.250000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.580000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.460000	 -24.840000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.240000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.190000	 -27.760000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.380000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.060000	  -1.243000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.023320	  27.830000	  -1.244000; % COW
	2	 0.0	 0.0	 3	   0.022540	  28.910000	  -1.411000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % NG
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	1	 10	 0.0087	 0.04508	 0.03012	 161.0	 161.0	 161.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2	 5	 0.04168	 0.15499	 0.06378	 172.6	 172.6	 172.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2	 2971	 0.0113	 0.0609	 0.01935	 179.1	 179.1	 179.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3	 32	 0.02285	 0.1258	 0.02312	 129.8	 129.8	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4	 5	 0.00021	 0.0011	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5	 47	 0.01779	 0.09175	 0.1489	 168.8	 168.8	 168.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6	 7	 0.01146	 0.06161	 0.01521	 118.9	 118.9	 118.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6	 3839	 0.06146	 0.23913	 0.02814	 132.4	 132.4	 132.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7	 3142	 0.01943	 0.08611	 0.03098	 154.4	 154.4	 154.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8	 9	 0.04045	 0.19503	 0.02577	 143.7	 143.7	 143.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8	 34	 0.03445	 0.15102	 0.02567	 125.9	 125.9	 125.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8	 2798	 0.03757	 0.171	 0.015	 165.0	 165.0	 165.0	 0.0	 0.0	 1	 -30.0	 30.0;
	10	 11	 0.03459	 0.13093	 0.02825	 179.5	 179.5	 179.5	 0.0	 0.0	 1	 -30.0	 30.0;
	12	 14	 0.00024	 0.00103	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12	 15	 0.00028	 0.00118	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13	 11	 0.0115	 0.05155	 0.00995	 186.6	 186.6	 186.6	 0.0	 0.0	 1	 -30.0	 30.0;
	13	 25	 0.03053	 0.12823	 0.03996	 170.2	 170.2	 170.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15	 2405	 0.00382	 0.03136	 0.07527	 564.4	 564.4	 564.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15	 3118	 0.00577	 0.05823	 0.28363	 602.8	 602.8	 602.8	 0.0	 0.0	 1	 -30.0	 30.0;
	16	 18	 0.00029	 0.00105	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16	 19	 0.00021	 0.00106	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17	 70	 0.02482	 0.12658	 0.04798	 148.2	 148.2	 148.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19	 3259	 0.01233	 0.10016	 0.25445	 532.2	 532.2	 532.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20	 22	 0.00021	 0.00114	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20	 23	 0.00028	 0.00106	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21	 9	 0.0449	 0.16501	 0.01666	 108.5	 108.5	 108.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22	 3615	 0.00793	 0.06747	 0.23868	 597.9	 597.9	 597.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24	 32	 0.01064	 0.03316	 0.00869	 147.4	 147.4	 147.4	 0.0	 0.0	 1	 -30.0	 30.0;
	25	 24	 0.00921	 0.03545	 0.00947	 146.1	 146.1	 146.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25	 43	 0.00594	 0.0302	 0.03786	 175.1	 175.1	 175.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26	 2572	 0.0208	 0.09668	 0.02411	 135.6	 135.6	 135.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26	 3467	 0.05134	 0.25172	 0.03633	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27	 30	 0.00029	 0.00101	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27	 2585	 0.00049	 0.00859	 1.20744	 2730.0	 2730.0	 2730.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27	 3124	 0.001	 0.01944	 2.12114	 2885.3	 2885.3	 2885.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28	 31	 0.0003	 0.00103	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	29	 3557	 0.00452	 0.02384	 0.01438	 170.8	 170.8	 170.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31	 65	 0.00329	 0.03121	 0.15293	 513.4	 513.4	 513.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31	 2574	 0.00652	 0.0629	 0.18163	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31	 3567	 0.00127	 0.01143	 0.03245	 651.5	 651.5	 651.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31	 3567	 0.00127	 0.01143	 0.03245	 651.5	 651.5	 651.5	 0.0	 0.0	 1	 -30.0	 30.0;
	32	 33	 0.00021	 0.00116	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	32	 2282	 0.00716	 0.03527	 0.01736	 178.4	 178.4	 178.4	 0.0	 0.0	 1	 -30.0	 30.0;
	34	 56	 0.03264	 0.16102	 0.02997	 134.9	 134.9	 134.9	 0.0	 0.0	 1	 -30.0	 30.0;
	35	 36	 0.00024	 0.00114	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	35	 62	 0.01883	 0.10742	 0.02725	 115.3	 115.3	 115.3	 0.0	 0.0	 1	 -30.0	 30.0;
	37	 39	 0.00025	 0.00118	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37	 2975	 0.00926	 0.08957	 0.19243	 584.8	 584.8	 584.8	 0.0	 0.0	 1	 -30.0	 30.0;
	38	 35	 0.01179	 0.04912	 0.01005	 139.0	 139.0	 139.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40	 54	 0.00717	 0.03214	 0.01168	 183.9	 183.9	 183.9	 0.0	 0.0	 1	 -30.0	 30.0;
	41	 24	 0.00554	 0.0269	 0.01549	 152.7	 152.7	 152.7	 0.0	 0.0	 1	 -30.0	 30.0;
	42	 40	 0.00522	 0.01499	 0.00686	 198.7	 198.7	 198.7	 0.0	 0.0	 1	 -30.0	 30.0;
	42	 2282	 0.01068	 0.05861	 0.01552	 200.1	 200.1	 200.1	 0.0	 0.0	 1	 -30.0	 30.0;
	43	 41	 0.00246	 0.01272	 0.00586	 168.0	 168.0	 168.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43	 3557	 0.00614	 0.03023	 0.00712	 164.6	 164.6	 164.6	 0.0	 0.0	 1	 -30.0	 30.0;
	44	 29	 0.00738	 0.02468	 0.00717	 123.9	 123.9	 123.9	 0.0	 0.0	 1	 -30.0	 30.0;
	44	 45	 0.0055	 0.0265	 0.0033	 145.5	 145.5	 145.5	 0.0	 0.0	 1	 -30.0	 30.0;
	45	 2282	 0.0079	 0.04148	 0.00396	 162.4	 162.4	 162.4	 0.0	 0.0	 1	 -30.0	 30.0;
	46	 38	 0.02563	 0.14224	 0.01306	 169.3	 169.3	 169.3	 0.0	 0.0	 1	 -30.0	 30.0;
	48	 47	 0.00865	 0.03468	 0.02152	 166.3	 166.3	 166.3	 0.0	 0.0	 1	 -30.0	 30.0;
	48	 71	 0.03201	 0.12189	 0.05261	 176.6	 176.6	 176.6	 0.0	 0.0	 1	 -30.0	 30.0;
	49	 50	 0.00022	 0.00108	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	50	 86	 0.0328	 0.16516	 0.09333	 116.2	 116.2	 116.2	 0.0	 0.0	 1	 -30.0	 30.0;
	51	 59	 0.01464	 0.04673	 0.00744	 114.8	 114.8	 114.8	 0.0	 0.0	 1	 -30.0	 30.0;
	52	 53	 0.00021	 0.00103	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	53	 54	 0.00707	 0.03381	 0.01158	 147.3	 147.3	 147.3	 0.0	 0.0	 1	 -30.0	 30.0;
	53	 59	 0.00623	 0.0242	 0.00374	 121.3	 121.3	 121.3	 0.0	 0.0	 1	 -30.0	 30.0;
	54	 51	 0.01384	 0.04606	 0.00524	 145.7	 145.7	 145.7	 0.0	 0.0	 1	 -30.0	 30.0;
	54	 55	 0.00027	 0.00106	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	56	 46	 0.04103	 0.16139	 0.02102	 159.3	 159.3	 159.3	 0.0	 0.0	 1	 -30.0	 30.0;
	56	 57	 0.00022	 0.00118	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	56	 96	 0.01994	 0.09722	 0.00985	 136.4	 136.4	 136.4	 0.0	 0.0	 1	 -30.0	 30.0;
	58	 64	 0.015	 0.07401	 0.00725	 134.0	 134.0	 134.0	 0.0	 0.0	 1	 -30.0	 30.0;
	59	 58	 0.00557	 0.02601	 0.00571	 109.3	 109.3	 109.3	 0.0	 0.0	 1	 -30.0	 30.0;
	60	 61	 0.0002	 0.00106	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	60	 67	 0.00441	 0.02151	 0.01126	 144.1	 144.1	 144.1	 0.0	 0.0	 1	 -30.0	 30.0;
	60	 77	 0.00675	 0.04224	 0.01573	 169.1	 169.1	 169.1	 0.0	 0.0	 1	 -30.0	 30.0;
	62	 47	 0.0085	 0.05417	 0.06179	 188.6	 188.6	 188.6	 0.0	 0.0	 1	 -30.0	 30.0;
	62	 85	 0.01218	 0.06348	 0.01115	 166.7	 166.7	 166.7	 0.0	 0.0	 1	 -30.0	 30.0;
	63	 65	 0.0003	 0.00111	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	63	 66	 0.0003	 0.00116	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	64	 53	 0.00517	 0.02427	 0.00753	 154.1	 154.1	 154.1	 0.0	 0.0	 1	 -30.0	 30.0;
	64	 59	 0.00458	 0.0236	 0.00997	 156.3	 156.3	 156.3	 0.0	 0.0	 1	 -30.0	 30.0;
	64	 67	 0.00668	 0.0258	 0.00494	 138.5	 138.5	 138.5	 0.0	 0.0	 1	 -30.0	 30.0;
	68	 69	 0.00026	 0.00104	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	68	 3394	 0.00964	 0.03811	 0.00673	 120.4	 120.4	 120.4	 0.0	 0.0	 1	 -30.0	 30.0;
	70	 68	 0.00842	 0.04011	 0.02742	 161.6	 161.6	 161.6	 0.0	 0.0	 1	 -30.0	 30.0;
	70	 2713	 0.01477	 0.0596	 0.01854	 162.4	 162.4	 162.4	 0.0	 0.0	 1	 -30.0	 30.0;
	72	 74	 0.00023	 0.00109	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	72	 75	 0.00027	 0.00118	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	73	 71	 0.0162	 0.0528	 0.0087	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75	 3713	 0.00519	 0.04788	 0.20757	 615.4	 615.4	 615.4	 0.0	 0.0	 1	 -30.0	 30.0;
	76	 58	 0.01303	 0.04777	 0.02234	 147.7	 147.7	 147.7	 0.0	 0.0	 1	 -30.0	 30.0;
	76	 77	 0.01118	 0.05743	 0.0095	 160.5	 160.5	 160.5	 0.0	 0.0	 1	 -30.0	 30.0;
	77	 2282	 0.01741	 0.07702	 0.0321	 199.3	 199.3	 199.3	 0.0	 0.0	 1	 -30.0	 30.0;
	78	 68	 0.03304	 0.12753	 0.01506	 148.5	 148.5	 148.5	 0.0	 0.0	 1	 -30.0	 30.0;
	78	 7121	 0.03285	 0.1673	 0.03843	 141.0	 141.0	 141.0	 0.0	 0.0	 1	 -30.0	 30.0;
	79	 81	 0.00029	 0.00113	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	79	 82	 0.00029	 0.00119	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80	 89	 0.01161	 0.06284	 0.01127	 117.4	 117.4	 117.4	 0.0	 0.0	 1	 -30.0	 30.0;
	80	 102	 0.01133	 0.06495	 0.01164	 167.0	 167.0	 167.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81	 37	 0.0056	 0.04947	 0.08192	 494.2	 494.2	 494.2	 0.0	 0.0	 1	 -30.0	 30.0;
	81	 92	 0.00258	 0.02243	 0.04721	 531.5	 531.5	 531.5	 0.0	 0.0	 1	 -30.0	 30.0;
	81	 3708	 0.00169	 0.01576	 0.03176	 460.2	 460.2	 460.2	 0.0	 0.0	 1	 -30.0	 30.0;
	83	 84	 0.00028	 0.00111	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	83	 85	 0.00021	 0.00111	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85	 80	 0.01323	 0.052	 0.00706	 143.6	 143.6	 143.6	 0.0	 0.0	 1	 -30.0	 30.0;
	85	 114	 0.00671	 0.0313	 0.01561	 139.4	 139.4	 139.4	 0.0	 0.0	 1	 -30.0	 30.0;
	86	 142	 0.05221	 0.26828	 0.04396	 147.4	 147.4	 147.4	 0.0	 0.0	 1	 -30.0	 30.0;
	86	 3214	 0.01641	 0.06346	 0.01157	 169.1	 169.1	 169.1	 0.0	 0.0	 1	 -30.0	 30.0;
	86	 3467	 0.00749	 0.04011	 0.03024	 182.6	 182.6	 182.6	 0.0	 0.0	 1	 -30.0	 30.0;
	87	 88	 0.00024	 0.00107	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	89	 87	 0.00473	 0.02379	 0.00664	 155.6	 155.6	 155.6	 0.0	 0.0	 1	 -30.0	 30.0;
	89	 90	 0.00027	 0.00103	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	91	 94	 0.00021	 0.00118	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	91	 95	 0.00025	 0.00105	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	92	 117	 0.00082	 0.008	 0.14871	 418.8	 418.8	 418.8	 0.0	 0.0	 1	 -30.0	 30.0;
	93	 87	 0.00984	 0.03541	 0.00713	 185.4	 185.4	 185.4	 0.0	 0.0	 1	 -30.0	 30.0;
	97	 131	 0.01557	 0.06201	 0.01264	 140.6	 140.6	 140.6	 0.0	 0.0	 1	 -30.0	 30.0;
	98	 139	 0.03132	 0.14759	 0.02588	 145.1	 145.1	 145.1	 0.0	 0.0	 1	 -30.0	 30.0;
	99	 97	 0.00371	 0.02024	 0.03524	 116.7	 116.7	 116.7	 0.0	 0.0	 1	 -30.0	 30.0;
	99	 98	 0.01547	 0.06318	 0.01446	 132.0	 132.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	99	 100	 0.00022	 0.00107	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	101	 2549	 0.00519	 0.02831	 0.01511	 138.0	 138.0	 138.0	 0.0	 0.0	 1	 -30.0	 30.0;
	102	 103	 0.00021	 0.00119	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	102	 128	 0.0114	 0.0566	 0.02173	 146.4	 146.4	 146.4	 0.0	 0.0	 1	 -30.0	 30.0;
	102	 2549	 0.00315	 0.01471	 0.06134	 121.7	 121.7	 121.7	 0.0	 0.0	 1	 -30.0	 30.0;
	104	 108	 0.00671	 0.02956	 0.02076	 138.2	 138.2	 138.2	 0.0	 0.0	 1	 -30.0	 30.0;
