%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v20.04     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Active Power Increase              %%%%%
%%%%                         12 - July - 2020                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case10000_goc__api
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
% INFO    : Gen at bus 6991	: Qg -5.0, Qmin -2.352, Qmax 18.432 -> Qmin -6.0, Qmax 18.432
% INFO    : Gen at bus 6991	: Qg -5.0, Qmin -2.352, Qmax 18.432 -> Qmin -6.0, Qmax 18.432
% INFO    : Gen at bus 6991	: Qg -5.0, Qmin -2.352, Qmax 18.432 -> Qmin -6.0, Qmax 18.432
% INFO    : Gen at bus 6991	: Qg -5.0, Qmin -2.352, Qmax 18.432 -> Qmin -6.0, Qmax 18.432
% INFO    : Gen at bus 6991	: Qg -5.0, Qmin -2.352, Qmax 18.432 -> Qmin -6.0, Qmax 18.432
% INFO    : Gen at bus 7003	: Qg -55.0, Qmin -2.45, Qmax 19.2 -> Qmin -66.0, Qmax 66.0
% INFO    : Gen at bus 7004	: Qg -46.0, Qmin -2.45, Qmax 19.2 -> Qmin -55.2, Qmax 55.2
% INFO    : Gen at bus 7014	: Qg 97.0, Qmin -25.345, Qmax 116.222 -> Qmin -116.4, Qmax 116.222
% INFO    : Gen at bus 7015	: Qg 68.0, Qmin -25.345, Qmax 116.222 -> Qmin -81.6, Qmax 116.222
% INFO    : Gen at bus 7016	: Qg 67.0, Qmin -25.345, Qmax 116.222 -> Qmin -80.4, Qmax 116.222
% INFO    : Gen at bus 7017	: Qg 84.0, Qmin -25.345, Qmax 116.222 -> Qmin -100.8, Qmax 116.222
% INFO    : Gen at bus 7018	: Qg 97.0, Qmin -25.345, Qmax 116.222 -> Qmin -116.4, Qmax 116.222
% INFO    : Gen at bus 7019	: Qg 96.0, Qmin -25.345, Qmax 116.222 -> Qmin -115.2, Qmax 116.222
% INFO    : Gen at bus 7052	: Qg -2.0, Qmin -1.347, Qmax 10.56 -> Qmin -2.4, Qmax 10.56
% INFO    : Gen at bus 7060	: Qg -17.0, Qmin -2.553, Qmax 11.707 -> Qmin -20.4, Qmax 20.4
% INFO    : Gen at bus 7063	: Qg -24.0, Qmin -10.699, Qmax 15.826 -> Qmin -28.8, Qmax 28.8
% INFO    : Gen at bus 7066	: Qg 21.0, Qmin -6.793, Qmax 31.151 -> Qmin -25.2, Qmax 31.151
% INFO    : Gen at bus 7066	: Qg 21.0, Qmin -6.793, Qmax 31.151 -> Qmin -25.2, Qmax 31.151
% INFO    : Gen at bus 7074	: Qg -20.0, Qmin -5.328, Qmax 24.432 -> Qmin -24.0, Qmax 24.432
% INFO    : Gen at bus 7080	: Qg -26.0, Qmin -123.184, Qmax 17.04 -> Qmin -123.184, Qmax 31.2
% INFO    : Gen at bus 7092	: Qg 35.0, Qmin -32.688, Qmax 48.351 -> Qmin -42.0, Qmax 48.351
% INFO    : Gen at bus 7096	: Qg -3.0, Qmin -1.062, Qmax 8.326 -> Qmin -3.6, Qmax 8.326
% INFO    : Gen at bus 7096	: Qg -3.0, Qmin -1.062, Qmax 8.326 -> Qmin -3.6, Qmax 8.326
% INFO    : Gen at bus 7096	: Qg -3.0, Qmin -1.062, Qmax 8.326 -> Qmin -3.6, Qmax 8.326
% INFO    : Gen at bus 7096	: Qg -3.0, Qmin -1.062, Qmax 8.326 -> Qmin -3.6, Qmax 8.326
% INFO    : Gen at bus 7096	: Qg -3.0, Qmin -1.062, Qmax 8.326 -> Qmin -3.6, Qmax 8.326
% INFO    : Gen at bus 7096	: Qg -3.0, Qmin -1.062, Qmax 8.326 -> Qmin -3.6, Qmax 8.326
% INFO    : Gen at bus 7104	: Qg 2.0, Qmin -0.311, Qmax 1.425 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 7104	: Qg 2.0, Qmin -0.311, Qmax 1.425 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 7105	: Qg 2.0, Qmin -0.311, Qmax 1.425 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 7105	: Qg 2.0, Qmin -0.144, Qmax 0.662 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 7106	: Qg 2.0, Qmin -0.144, Qmax 0.662 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 7106	: Qg 2.0, Qmin -0.144, Qmax 0.662 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 7114	: Qg -3.0, Qmin -0.549, Qmax 4.301 -> Qmin -3.6, Qmax 4.301
% INFO    : Gen at bus 7114	: Qg -3.0, Qmin -0.549, Qmax 4.301 -> Qmin -3.6, Qmax 4.301
% INFO    : Gen at bus 7114	: Qg -3.0, Qmin -0.549, Qmax 4.301 -> Qmin -3.6, Qmax 4.301
% INFO    : Gen at bus 7114	: Qg -3.0, Qmin -0.549, Qmax 4.301 -> Qmin -3.6, Qmax 4.301
% INFO    : Gen at bus 7117	: Qg -7.0, Qmin -4.995, Qmax 22.905 -> Qmin -8.4, Qmax 22.905
% INFO    : Gen at bus 7117	: Qg -7.0, Qmin -4.995, Qmax 22.905 -> Qmin -8.4, Qmax 22.905
% INFO    : Gen at bus 7125	: Qg -5.0, Qmin -4.636, Qmax 17.708 -> Qmin -6.0, Qmax 17.708
% INFO    : Gen at bus 7125	: Qg -5.0, Qmin -4.636, Qmax 17.708 -> Qmin -6.0, Qmax 17.708
% INFO    : Gen at bus 7125	: Qg -5.0, Qmin -4.636, Qmax 17.708 -> Qmin -6.0, Qmax 17.708
% INFO    : Gen at bus 7140	: Qg -2.0, Qmin -0.296, Qmax 1.357 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 7140	: Qg -2.0, Qmin -0.296, Qmax 1.357 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 7140	: Qg -2.0, Qmin -0.296, Qmax 1.357 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 7140	: Qg -2.0, Qmin -1.26, Qmax 5.777 -> Qmin -2.4, Qmax 5.777
% INFO    : Gen at bus 7140	: Qg -2.0, Qmin -1.26, Qmax 5.777 -> Qmin -2.4, Qmax 5.777
% INFO    : Gen at bus 7149	: Qg -17.0, Qmin -7.344, Qmax 10.863 -> Qmin -20.4, Qmax 20.4
% INFO    : Gen at bus 7149	: Qg -17.0, Qmin -7.344, Qmax 10.863 -> Qmin -20.4, Qmax 20.4
% INFO    : Gen at bus 7158	: Qg -98.0, Qmin -17.712, Qmax 26.199 -> Qmin -117.6, Qmax 117.6
% INFO    : Gen at bus 7163	: Qg -43.0, Qmin -14.263, Qmax 21.098 -> Qmin -51.6, Qmax 51.6
% INFO    : Gen at bus 7164	: Qg -35.0, Qmin -14.263, Qmax 21.098 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 7167	: Qg -5.0, Qmin -1.573, Qmax 12.326 -> Qmin -6.0, Qmax 12.326
% INFO    : Gen at bus 7167	: Qg -5.0, Qmin -1.573, Qmax 12.326 -> Qmin -6.0, Qmax 12.326
% INFO    : Gen at bus 7167	: Qg -5.0, Qmin -1.573, Qmax 12.326 -> Qmin -6.0, Qmax 12.326
% INFO    : Gen at bus 7167	: Qg -5.0, Qmin -1.573, Qmax 12.326 -> Qmin -6.0, Qmax 12.326
% INFO    : Gen at bus 7173	: Qg 66.0, Qmin -62.937, Qmax 288.603 -> Qmin -79.2, Qmax 288.603
% INFO    : Gen at bus 7187	: Qg 2.0, Qmin -0.274, Qmax 1.048 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 7187	: Qg 2.0, Qmin -0.274, Qmax 1.048 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 7187	: Qg 2.0, Qmin -0.274, Qmax 1.048 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 7187	: Qg 2.0, Qmin -0.274, Qmax 1.048 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 7187	: Qg 2.0, Qmin -0.329, Qmax 1.258 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 7187	: Qg 2.0, Qmin -0.488, Qmax 1.864 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 7187	: Qg 2.0, Qmin -0.549, Qmax 2.097 -> Qmin -2.4, Qmax 2.097
% INFO    : Gen at bus 7187	: Qg 2.0, Qmin -1.0, Qmax 3.821 -> Qmin -2.4, Qmax 3.821
% INFO    : Gen at bus 7190	: Qg -4.0, Qmin -1.44, Qmax 2.13 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 7190	: Qg -4.0, Qmin -1.44, Qmax 2.13 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 7195	: Qg 7.0, Qmin -0.5, Qmax 1.911 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 7195	: Qg 7.0, Qmin -0.5, Qmax 1.911 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 7196	: Qg 1.0, Qmin -0.5, Qmax 1.911 -> Qmin -1.2, Qmax 1.911
% INFO    : Gen at bus 7197	: Qg 1.0, Qmin -0.5, Qmax 1.911 -> Qmin -1.2, Qmax 1.911
% INFO    : Gen at bus 7197	: Qg 1.0, Qmin -0.5, Qmax 1.911 -> Qmin -1.2, Qmax 1.911
% INFO    : Gen at bus 7198	: Qg 1.0, Qmin -0.5, Qmax 1.911 -> Qmin -1.2, Qmax 1.911
% INFO    : Gen at bus 7199	: Qg 1.0, Qmin -0.488, Qmax 1.864 -> Qmin -1.2, Qmax 1.864
% INFO    : Gen at bus 7199	: Qg 1.0, Qmin -0.305, Qmax 1.165 -> Qmin -1.2, Qmax 1.165
% INFO    : Gen at bus 7200	: Qg 6.0, Qmin -0.305, Qmax 1.165 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 7200	: Qg 6.0, Qmin -0.305, Qmax 1.165 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 7201	: Qg 3.0, Qmin -0.244, Qmax 0.932 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 7201	: Qg 3.0, Qmin -0.244, Qmax 0.932 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 7202	: Qg 1.0, Qmin -0.244, Qmax 0.932 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 7202	: Qg 1.0, Qmin -0.244, Qmax 0.932 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 7203	: Qg 1.0, Qmin -0.244, Qmax 0.932 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 7204	: Qg 4.0, Qmin -0.244, Qmax 0.932 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 7204	: Qg 4.0, Qmin -0.244, Qmax 0.932 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 7205	: Qg 4.0, Qmin -0.22, Qmax 0.839 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 7219	: Qg 6.0, Qmin -2.722, Qmax 4.026 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 7224	: Qg 24.0, Qmin -21.6, Qmax 31.95 -> Qmin -28.8, Qmax 31.95
% INFO    : Gen at bus 7227	: Qg -14.0, Qmin -0.98, Qmax 7.68 -> Qmin -16.8, Qmax 16.8
% INFO    : Gen at bus 7227	: Qg -14.0, Qmin -0.98, Qmax 7.68 -> Qmin -16.8, Qmax 16.8
% INFO    : Gen at bus 7227	: Qg -14.0, Qmin -0.98, Qmax 7.68 -> Qmin -16.8, Qmax 16.8
% INFO    : Gen at bus 7240	: Qg -7.0, Qmin -4.096, Qmax 18.782 -> Qmin -8.4, Qmax 18.782
% INFO    : Gen at bus 7240	: Qg -7.0, Qmin -4.096, Qmax 18.782 -> Qmin -8.4, Qmax 18.782
% INFO    : Gen at bus 7257	: Qg 86.0, Qmin -30.562, Qmax 140.145 -> Qmin -103.2, Qmax 140.145
% INFO    : Gen at bus 7258	: Qg 70.0, Qmin -30.562, Qmax 140.145 -> Qmin -84.0, Qmax 140.145
% INFO    : Gen at bus 7259	: Qg 85.0, Qmin -30.562, Qmax 140.145 -> Qmin -102.0, Qmax 140.145
% INFO    : Gen at bus 7269	: Qg 19.0, Qmin -5.883, Qmax 26.977 -> Qmin -22.8, Qmax 26.977
% INFO    : Gen at bus 7270	: Qg 20.0, Qmin -5.883, Qmax 26.977 -> Qmin -24.0, Qmax 26.977
% INFO    : Gen at bus 7271	: Qg 29.0, Qmin -5.883, Qmax 26.977 -> Qmin -34.8, Qmax 34.8
% INFO    : Gen at bus 7282	: Qg -28.0, Qmin -22.459, Qmax 102.988 -> Qmin -33.6, Qmax 102.988
% INFO    : Gen at bus 7297	: Qg 36.0, Qmin -9.38, Qmax 43.011 -> Qmin -43.2, Qmax 43.011
% INFO    : Gen at bus 7297	: Qg 36.0, Qmin -9.38, Qmax 43.011 -> Qmin -43.2, Qmax 43.011
% INFO    : Gen at bus 7297	: Qg 36.0, Qmin -9.38, Qmax 43.011 -> Qmin -43.2, Qmax 43.011
% INFO    : Gen at bus 7297	: Qg 36.0, Qmin -9.38, Qmax 43.011 -> Qmin -43.2, Qmax 43.011
% INFO    : Gen at bus 7298	: Qg -8.0, Qmin -0.202, Qmax 0.926 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 7298	: Qg -8.0, Qmin -0.202, Qmax 0.926 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 7298	: Qg -8.0, Qmin -0.202, Qmax 0.926 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 7298	: Qg -8.0, Qmin -0.202, Qmax 0.926 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 7298	: Qg -8.0, Qmin -0.202, Qmax 0.926 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 7318	: Qg 18.0, Qmin -10.73, Qmax 49.203 -> Qmin -21.6, Qmax 49.203
% INFO    : Gen at bus 7319	: Qg 19.0, Qmin -10.73, Qmax 49.203 -> Qmin -22.8, Qmax 49.203
% INFO    : Gen at bus 7320	: Qg 23.0, Qmin -10.73, Qmax 49.203 -> Qmin -27.6, Qmax 49.203
% INFO    : Gen at bus 7325	: Qg -155.0, Qmin -54.412, Qmax 207.836 -> Qmin -186.0, Qmax 207.836
% INFO    : Gen at bus 7328	: Qg -6.0, Qmin -1.47, Qmax 11.52 -> Qmin -7.2, Qmax 11.52
% INFO    : Gen at bus 7328	: Qg -6.0, Qmin -1.47, Qmax 11.52 -> Qmin -7.2, Qmax 11.52
% INFO    : Gen at bus 7328	: Qg -6.0, Qmin -1.47, Qmax 11.52 -> Qmin -7.2, Qmax 11.52
% INFO    : Gen at bus 7345	: Qg 11.0, Qmin -4.551, Qmax 20.869 -> Qmin -13.2, Qmax 20.869
% INFO    : Gen at bus 7345	: Qg 11.0, Qmin -4.551, Qmax 20.869 -> Qmin -13.2, Qmax 20.869
% INFO    : Gen at bus 8337	: Qg 94.0, Qmin -28.152, Qmax 107.529 -> Qmin -112.8, Qmax 107.529
% INFO    : Gen at bus 8338	: Qg 110.0, Qmin -28.152, Qmax 107.529 -> Qmin -132.0, Qmax 132.0
% INFO    : Gen at bus 8339	: Qg 99.0, Qmin -28.152, Qmax 107.529 -> Qmin -118.8, Qmax 107.529
% INFO    : Gen at bus 8340	: Qg 129.0, Qmin -28.152, Qmax 107.529 -> Qmin -154.8, Qmax 154.8
% INFO    : Gen at bus 8343	: Qg -10.0, Qmin -8.165, Qmax 12.077 -> Qmin -12.0, Qmax 12.077
% INFO    : Gen at bus 8351	: Qg -4.0, Qmin -0.266, Qmax 1.017 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 8351	: Qg -4.0, Qmin -0.266, Qmax 1.017 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 8351	: Qg -4.0, Qmin -0.266, Qmax 1.017 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 8351	: Qg -4.0, Qmin -0.266, Qmax 1.017 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 8351	: Qg -4.0, Qmin -0.266, Qmax 1.017 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 8351	: Qg -4.0, Qmin -0.266, Qmax 1.017 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 8363	: Qg -2.0, Qmin -0.24, Qmax 0.916 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 8363	: Qg -2.0, Qmin -0.24, Qmax 0.916 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 8363	: Qg -2.0, Qmin -0.24, Qmax 0.916 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 8366	: Qg 2.0, Qmin -0.091, Qmax 0.35 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 8366	: Qg 2.0, Qmin -0.323, Qmax 1.235 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 8366	: Qg 2.0, Qmin -0.091, Qmax 0.35 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 8366	: Qg 2.0, Qmin -0.091, Qmax 0.35 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 8366	: Qg 2.0, Qmin -0.091, Qmax 0.35 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 8366	: Qg 2.0, Qmin -0.323, Qmax 1.235 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 8366	: Qg 2.0, Qmin -0.323, Qmax 1.235 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 8366	: Qg 2.0, Qmin -0.323, Qmax 1.235 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 8366	: Qg 2.0, Qmin -0.323, Qmax 1.235 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 8366	: Qg 2.0, Qmin -0.323, Qmax 1.235 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 8370	: Qg 1.0, Qmin -0.22, Qmax 0.839 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8370	: Qg 1.0, Qmin -0.22, Qmax 0.839 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8379	: Qg 242.0, Qmin -28.116, Qmax 128.93 -> Qmin -290.4, Qmax 290.4
% INFO    : Gen at bus 8380	: Qg 250.0, Qmin -28.116, Qmax 128.93 -> Qmin -300.0, Qmax 300.0
% INFO    : Gen at bus 8384	: Qg -6.0, Qmin -0.244, Qmax 0.932 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 8384	: Qg -6.0, Qmin -0.283, Qmax 1.081 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 8384	: Qg -6.0, Qmin -0.283, Qmax 1.081 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 8384	: Qg -6.0, Qmin -0.283, Qmax 1.081 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 8384	: Qg -6.0, Qmin -0.283, Qmax 1.081 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 8384	: Qg -6.0, Qmin -0.283, Qmax 1.081 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 8387	: Qg 2.0, Qmin -0.444, Qmax 2.036 -> Qmin -2.4, Qmax 2.036
% INFO    : Gen at bus 8390	: Qg 20.0, Qmin -1.323, Qmax 10.368 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 8403	: Qg 1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8403	: Qg 1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8409	: Qg 221.0, Qmin -67.063, Qmax 256.16 -> Qmin -265.2, Qmax 256.16
% INFO    : Gen at bus 8413	: Qg -1.0, Qmin -0.285, Qmax 1.087 -> Qmin -1.2, Qmax 1.087
% INFO    : Gen at bus 8413	: Qg -1.0, Qmin -0.285, Qmax 1.087 -> Qmin -1.2, Qmax 1.087
% INFO    : Gen at bus 8414	: Qg -1.0, Qmin -0.285, Qmax 1.087 -> Qmin -1.2, Qmax 1.087
% INFO    : Gen at bus 8414	: Qg -1.0, Qmin -0.285, Qmax 1.087 -> Qmin -1.2, Qmax 1.087
% INFO    : Gen at bus 8415	: Qg -1.0, Qmin -0.285, Qmax 1.087 -> Qmin -1.2, Qmax 1.087
% INFO    : Gen at bus 8415	: Qg -1.0, Qmin -0.285, Qmax 1.087 -> Qmin -1.2, Qmax 1.087
% INFO    : Gen at bus 8420	: Qg 82.0, Qmin -23.31, Qmax 106.89 -> Qmin -98.4, Qmax 106.89
% INFO    : Gen at bus 8421	: Qg 83.0, Qmin -23.31, Qmax 106.89 -> Qmin -99.6, Qmax 106.89
% INFO    : Gen at bus 8422	: Qg 82.0, Qmin -23.31, Qmax 106.89 -> Qmin -98.4, Qmax 106.89
% INFO    : Gen at bus 8428	: Qg 17.0, Qmin -3.245, Qmax 12.396 -> Qmin -20.4, Qmax 20.4
% INFO    : Gen at bus 8428	: Qg 17.0, Qmin -3.245, Qmax 12.396 -> Qmin -20.4, Qmax 20.4
% INFO    : Gen at bus 8432	: Qg -1.0, Qmin -0.732, Qmax 2.796 -> Qmin -1.2, Qmax 2.796
% INFO    : Gen at bus 8432	: Qg -1.0, Qmin -0.732, Qmax 2.796 -> Qmin -1.2, Qmax 2.796
% INFO    : Gen at bus 8439	: Qg 4.0, Qmin -0.244, Qmax 0.932 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 8439	: Qg 4.0, Qmin -0.244, Qmax 0.932 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 8439	: Qg 4.0, Qmin -0.244, Qmax 0.932 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 8439	: Qg 4.0, Qmin -0.244, Qmax 0.932 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 8442	: Qg -55.0, Qmin -7.393, Qmax 28.24 -> Qmin -66.0, Qmax 66.0
% INFO    : Gen at bus 8446	: Qg 27.0, Qmin -9.435, Qmax 43.265 -> Qmin -32.4, Qmax 43.265
% INFO    : Gen at bus 8450	: Qg -1.0, Qmin -0.189, Qmax 0.722 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8450	: Qg -1.0, Qmin -0.189, Qmax 0.722 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8451	: Qg -1.0, Qmin -0.189, Qmax 0.722 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8451	: Qg -1.0, Qmin -0.189, Qmax 0.722 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8452	: Qg -1.0, Qmin -0.189, Qmax 0.722 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8452	: Qg -1.0, Qmin -0.189, Qmax 0.722 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8456	: Qg 1.0, Qmin -0.61, Qmax 2.33 -> Qmin -1.2, Qmax 2.33
% INFO    : Gen at bus 8459	: Qg 24.0, Qmin -0.333, Qmax 1.527 -> Qmin -28.8, Qmax 28.8
% INFO    : Gen at bus 8462	: Qg 3.0, Qmin -0.244, Qmax 0.932 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 8462	: Qg 3.0, Qmin -0.244, Qmax 0.932 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 8462	: Qg 3.0, Qmin -0.244, Qmax 0.932 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 8466	: Qg -2.0, Qmin -1.11, Qmax 5.09 -> Qmin -2.4, Qmax 5.09
% INFO    : Gen at bus 8469	: Qg -3.0, Qmin -1.476, Qmax 6.77 -> Qmin -3.6, Qmax 6.77
% INFO    : Gen at bus 8472	: Qg 11.0, Qmin -10.961, Qmax 50.264 -> Qmin -13.2, Qmax 50.264
% INFO    : Gen at bus 8472	: Qg 11.0, Qmin -10.961, Qmax 50.264 -> Qmin -13.2, Qmax 50.264
% INFO    : Gen at bus 8475	: Qg -14.0, Qmin -0.281, Qmax 1.072 -> Qmin -16.8, Qmax 16.8
% INFO    : Gen at bus 8475	: Qg -14.0, Qmin -0.281, Qmax 1.072 -> Qmin -16.8, Qmax 16.8
% INFO    : Gen at bus 8478	: Qg -2.0, Qmin -0.244, Qmax 0.932 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 8478	: Qg -2.0, Qmin -0.244, Qmax 0.932 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 8478	: Qg -2.0, Qmin -0.244, Qmax 0.932 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 8481	: Qg -4.0, Qmin -0.413, Qmax 1.893 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 8481	: Qg -4.0, Qmin -0.413, Qmax 1.893 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 8481	: Qg -4.0, Qmin -0.413, Qmax 1.893 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 8481	: Qg -4.0, Qmin -0.413, Qmax 1.893 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 8481	: Qg -4.0, Qmin -0.413, Qmax 1.893 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 8491	: Qg -54.0, Qmin -2.684, Qmax 10.252 -> Qmin -64.8, Qmax 64.8
% INFO    : Gen at bus 8494	: Qg 10.0, Qmin -1.061, Qmax 4.054 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 8494	: Qg 10.0, Qmin -1.061, Qmax 4.054 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 8494	: Qg 10.0, Qmin -1.061, Qmax 4.054 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 8498	: Qg 1.0, Qmin -0.699, Qmax 3.207 -> Qmin -1.2, Qmax 3.207
% INFO    : Gen at bus 8498	: Qg 1.0, Qmin -0.699, Qmax 3.207 -> Qmin -1.2, Qmax 3.207
% INFO    : Gen at bus 8503	: Qg 446.0, Qmin -101.336, Qmax 454.774 -> Qmin -535.2, Qmax 454.774
% INFO    : Gen at bus 8513	: Qg 31.0, Qmin -11.888, Qmax 54.514 -> Qmin -37.2, Qmax 54.514
% INFO    : Gen at bus 8514	: Qg 38.0, Qmin -11.888, Qmax 54.514 -> Qmin -45.6, Qmax 54.514
% INFO    : Gen at bus 8515	: Qg 31.0, Qmin -11.888, Qmax 54.514 -> Qmin -37.2, Qmax 54.514
% INFO    : Gen at bus 8521	: Qg -7.0, Qmin -1.687, Qmax 7.737 -> Qmin -8.4, Qmax 7.737
% INFO    : Gen at bus 8524	: Qg -3.0, Qmin -0.102, Qmax 0.391 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 8524	: Qg -3.0, Qmin -0.102, Qmax 0.391 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 8524	: Qg -3.0, Qmin -0.102, Qmax 0.391 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 8524	: Qg -3.0, Qmin -0.102, Qmax 0.391 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 8524	: Qg -3.0, Qmin -0.102, Qmax 0.391 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 8527	: Qg 127.0, Qmin -8.333, Qmax 31.828 -> Qmin -152.4, Qmax 152.4
% INFO    : Gen at bus 8531	: Qg 2.0, Qmin -0.166, Qmax 0.634 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 8531	: Qg 2.0, Qmin -0.166, Qmax 0.634 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 8531	: Qg 2.0, Qmin -0.166, Qmax 0.634 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 8531	: Qg 2.0, Qmin -0.166, Qmax 0.634 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 8531	: Qg 2.0, Qmin -0.166, Qmax 0.634 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 8535	: Qg -1.0, Qmin -0.148, Qmax 0.679 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8535	: Qg -1.0, Qmin -0.148, Qmax 0.679 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8536	: Qg -1.0, Qmin -0.148, Qmax 0.679 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8539	: Qg -3.0, Qmin -0.244, Qmax 0.932 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 8539	: Qg -3.0, Qmin -0.244, Qmax 0.932 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 8539	: Qg -3.0, Qmin -0.244, Qmax 0.932 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 8539	: Qg -3.0, Qmin -0.244, Qmax 0.932 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 8539	: Qg -3.0, Qmin -0.244, Qmax 0.932 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 8543	: Qg 43.0, Qmin -17.871, Qmax 81.949 -> Qmin -51.6, Qmax 81.949
% INFO    : Gen at bus 8544	: Qg 36.0, Qmin -17.871, Qmax 81.949 -> Qmin -43.2, Qmax 81.949
% INFO    : Gen at bus 8548	: Qg 16.0, Qmin -5.783, Qmax 22.088 -> Qmin -19.2, Qmax 22.088
% INFO    : Gen at bus 8556	: Qg 4.0, Qmin -1.998, Qmax 9.162 -> Qmin -4.8, Qmax 9.162
% INFO    : Gen at bus 8556	: Qg 4.0, Qmin -1.998, Qmax 9.162 -> Qmin -4.8, Qmax 9.162
% INFO    : Gen at bus 8559	: Qg -13.0, Qmin -0.22, Qmax 0.839 -> Qmin -15.6, Qmax 15.6
% INFO    : Gen at bus 8559	: Qg -13.0, Qmin -0.22, Qmax 0.839 -> Qmin -15.6, Qmax 15.6
% INFO    : Gen at bus 8562	: Qg -37.0, Qmin -1.318, Qmax 10.33 -> Qmin -44.4, Qmax 44.4
% INFO    : Gen at bus 8563	: Qg -5.0, Qmin -1.318, Qmax 10.33 -> Qmin -6.0, Qmax 10.33
% INFO    : Gen at bus 8563	: Qg -5.0, Qmin -1.318, Qmax 10.33 -> Qmin -6.0, Qmax 10.33
% INFO    : Gen at bus 8563	: Qg -5.0, Qmin -1.318, Qmax 10.33 -> Qmin -6.0, Qmax 10.33
% INFO    : Gen at bus 8563	: Qg -5.0, Qmin -1.318, Qmax 10.33 -> Qmin -6.0, Qmax 10.33
% INFO    : Gen at bus 8563	: Qg -5.0, Qmin -1.318, Qmax 10.33 -> Qmin -6.0, Qmax 10.33
% INFO    : Gen at bus 8572	: Qg 95.0, Qmin -15.066, Qmax 69.088 -> Qmin -114.0, Qmax 114.0
% INFO    : Gen at bus 8573	: Qg 92.0, Qmin -15.066, Qmax 69.088 -> Qmin -110.4, Qmax 110.4
% INFO    : Gen at bus 8574	: Qg 93.0, Qmin -15.066, Qmax 69.088 -> Qmin -111.6, Qmax 111.6
% INFO    : Gen at bus 8575	: Qg 89.0, Qmin -15.066, Qmax 69.088 -> Qmin -106.8, Qmax 106.8
% INFO    : Gen at bus 8576	: Qg 92.0, Qmin -15.066, Qmax 69.088 -> Qmin -110.4, Qmax 110.4
% INFO    : Gen at bus 8577	: Qg 95.0, Qmin -15.066, Qmax 69.088 -> Qmin -114.0, Qmax 114.0
% INFO    : Gen at bus 8581	: Qg -15.0, Qmin -7.258, Qmax 10.735 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 8586	: Qg 39.0, Qmin -20.998, Qmax 96.286 -> Qmin -46.8, Qmax 96.286
% INFO    : Gen at bus 8587	: Qg 69.0, Qmin -20.998, Qmax 96.286 -> Qmin -82.8, Qmax 96.286
% INFO    : Gen at bus 8588	: Qg 96.0, Qmin -20.998, Qmax 96.286 -> Qmin -115.2, Qmax 96.286
% INFO    : Gen at bus 8591	: Qg -1.0, Qmin -0.179, Qmax 0.683 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8591	: Qg -1.0, Qmin -0.179, Qmax 0.683 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8591	: Qg -1.0, Qmin -0.179, Qmax 0.683 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8591	: Qg -1.0, Qmin -0.179, Qmax 0.683 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8591	: Qg -1.0, Qmin -0.179, Qmax 0.683 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8591	: Qg -1.0, Qmin -0.179, Qmax 0.683 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8595	: Qg 1.0, Qmin -0.177, Qmax 0.676 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8595	: Qg 1.0, Qmin -0.177, Qmax 0.676 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8596	: Qg 1.0, Qmin -0.177, Qmax 0.676 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8596	: Qg 1.0, Qmin -0.177, Qmax 0.676 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8597	: Qg 1.0, Qmin -0.177, Qmax 0.676 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8597	: Qg 1.0, Qmin -0.177, Qmax 0.676 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8600	: Qg -1.0, Qmin -0.211, Qmax 0.808 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8600	: Qg -1.0, Qmin -0.211, Qmax 0.808 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8600	: Qg -1.0, Qmin -0.211, Qmax 0.808 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8600	: Qg -1.0, Qmin -0.211, Qmax 0.808 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8600	: Qg -1.0, Qmin -0.211, Qmax 0.808 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8600	: Qg -1.0, Qmin -0.211, Qmax 0.808 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8603	: Qg -3.0, Qmin -2.353, Qmax 10.791 -> Qmin -3.6, Qmax 10.791
% INFO    : Gen at bus 8606	: Qg 10.0, Qmin -2.45, Qmax 19.2 -> Qmin -12.0, Qmax 19.2
% INFO    : Gen at bus 8606	: Qg 10.0, Qmin -2.45, Qmax 19.2 -> Qmin -12.0, Qmax 19.2
% INFO    : Gen at bus 8606	: Qg 10.0, Qmin -2.45, Qmax 19.2 -> Qmin -12.0, Qmax 19.2
% INFO    : Gen at bus 8606	: Qg 10.0, Qmin -2.45, Qmax 19.2 -> Qmin -12.0, Qmax 19.2
% INFO    : Gen at bus 8614	: Qg -1.0, Qmin -0.122, Qmax 0.466 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8614	: Qg -1.0, Qmin -0.122, Qmax 0.466 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8614	: Qg -1.0, Qmin -0.122, Qmax 0.466 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8614	: Qg -1.0, Qmin -0.332, Qmax 1.27 -> Qmin -1.2, Qmax 1.27
% INFO    : Gen at bus 8614	: Qg -1.0, Qmin -0.332, Qmax 1.27 -> Qmin -1.2, Qmax 1.27
% INFO    : Gen at bus 8614	: Qg -1.0, Qmin -0.332, Qmax 1.27 -> Qmin -1.2, Qmax 1.27
% INFO    : Gen at bus 8614	: Qg -1.0, Qmin -0.332, Qmax 1.27 -> Qmin -1.2, Qmax 1.27
% INFO    : Gen at bus 8619	: Qg 310.0, Qmin -31.842, Qmax 121.626 -> Qmin -372.0, Qmax 372.0
% INFO    : Gen at bus 8631	: Qg 15.0, Qmin -7.405, Qmax 28.286 -> Qmin -18.0, Qmax 28.286
% INFO    : Gen at bus 8638	: Qg 1.0, Qmin -0.118, Qmax 0.543 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8638	: Qg 1.0, Qmin -0.118, Qmax 0.543 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8638	: Qg 1.0, Qmin -0.118, Qmax 0.543 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8651	: Qg 6.0, Qmin -0.166, Qmax 0.764 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 8651	: Qg 6.0, Qmin -0.166, Qmax 0.764 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 8654	: Qg 5.0, Qmin -0.22, Qmax 0.839 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 8654	: Qg 5.0, Qmin -0.22, Qmax 0.839 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 8657	: Qg -4.0, Qmin -1.373, Qmax 5.243 -> Qmin -4.8, Qmax 5.243
% INFO    : Gen at bus 8657	: Qg -4.0, Qmin -1.373, Qmax 5.243 -> Qmin -4.8, Qmax 5.243
% INFO    : Gen at bus 8660	: Qg -2.0, Qmin -0.244, Qmax 0.932 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 8660	: Qg -2.0, Qmin -0.244, Qmax 0.932 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 8660	: Qg -2.0, Qmin -0.244, Qmax 0.932 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 8660	: Qg -2.0, Qmin -0.244, Qmax 0.932 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 8665	: Qg 52.0, Qmin -12.987, Qmax 59.553 -> Qmin -62.4, Qmax 59.553
% INFO    : Gen at bus 8666	: Qg 50.0, Qmin -12.987, Qmax 59.553 -> Qmin -60.0, Qmax 59.553
% INFO    : Gen at bus 8667	: Qg 55.0, Qmin -12.987, Qmax 59.553 -> Qmin -66.0, Qmax 59.553
% INFO    : Gen at bus 8672	: Qg 145.0, Qmin -13.453, Qmax 61.691 -> Qmin -174.0, Qmax 174.0
% INFO    : Gen at bus 8675	: Qg -5.0, Qmin -0.329, Qmax 1.258 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 8675	: Qg -5.0, Qmin -0.329, Qmax 1.258 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 8675	: Qg -5.0, Qmin -0.329, Qmax 1.258 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 8675	: Qg -5.0, Qmin -0.329, Qmax 1.258 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 8675	: Qg -5.0, Qmin -0.329, Qmax 1.258 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 8681	: Qg 2.0, Qmin -1.665, Qmax 7.635 -> Qmin -2.4, Qmax 7.635
% INFO    : Gen at bus 8685	: Qg -1.0, Qmin -0.72, Qmax 1.065 -> Qmin -1.2, Qmax 1.065
% INFO    : Gen at bus 8688	: Qg 33.0, Qmin -6.216, Qmax 28.504 -> Qmin -39.6, Qmax 39.6
% INFO    : Gen at bus 8691	: Qg -572.0, Qmin -0.768, Qmax 3.521 -> Qmin -686.4, Qmax 686.4
% INFO    : Gen at bus 8691	: Qg -572.0, Qmin -0.768, Qmax 3.521 -> Qmin -686.4, Qmax 686.4
% INFO    : Gen at bus 8692	: Qg 74.0, Qmin -0.768, Qmax 3.521 -> Qmin -88.8, Qmax 88.8
% INFO    : Gen at bus 8692	: Qg 74.0, Qmin -0.768, Qmax 3.521 -> Qmin -88.8, Qmax 88.8
% INFO    : Gen at bus 8692	: Qg 74.0, Qmin -0.768, Qmax 3.521 -> Qmin -88.8, Qmax 88.8
% INFO    : Gen at bus 8692	: Qg 74.0, Qmin -0.768, Qmax 3.521 -> Qmin -88.8, Qmax 88.8
% INFO    : Gen at bus 8696	: Qg 1.0, Qmin -0.366, Qmax 1.398 -> Qmin -1.2, Qmax 1.398
% INFO    : Gen at bus 8696	: Qg 1.0, Qmin -0.366, Qmax 1.398 -> Qmin -1.2, Qmax 1.398
% INFO    : Gen at bus 8700	: Qg 10.0, Qmin -9.882, Qmax 37.746 -> Qmin -12.0, Qmax 37.746
% INFO    : Gen at bus 8701	: Qg 10.0, Qmin -9.882, Qmax 37.746 -> Qmin -12.0, Qmax 37.746
% INFO    : Gen at bus 8705	: Qg 10.0, Qmin -9.882, Qmax 37.746 -> Qmin -12.0, Qmax 37.746
% INFO    : Gen at bus 8708	: Qg -3.0, Qmin -0.037, Qmax 0.14 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 8708	: Qg -3.0, Qmin -0.151, Qmax 0.578 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 8708	: Qg -3.0, Qmin -0.151, Qmax 0.578 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 8708	: Qg -3.0, Qmin -0.151, Qmax 0.578 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 8708	: Qg -3.0, Qmin -0.151, Qmax 0.578 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 8708	: Qg -3.0, Qmin -0.151, Qmax 0.578 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 8711	: Qg 27.0, Qmin -0.757, Qmax 3.471 -> Qmin -32.4, Qmax 32.4
% INFO    : Gen at bus 8711	: Qg 27.0, Qmin -0.757, Qmax 3.471 -> Qmin -32.4, Qmax 32.4
% INFO    : Gen at bus 8711	: Qg 27.0, Qmin -0.757, Qmax 3.471 -> Qmin -32.4, Qmax 32.4
% INFO    : Gen at bus 8711	: Qg 27.0, Qmin -0.757, Qmax 3.471 -> Qmin -32.4, Qmax 32.4
% INFO    : Gen at bus 8711	: Qg 27.0, Qmin -0.757, Qmax 3.471 -> Qmin -32.4, Qmax 32.4
% INFO    : Gen at bus 8714	: Qg -8.0, Qmin -4.44, Qmax 20.36 -> Qmin -9.6, Qmax 20.36
% INFO    : Gen at bus 8714	: Qg -8.0, Qmin -4.44, Qmax 20.36 -> Qmin -9.6, Qmax 20.36
% INFO    : Gen at bus 8723	: Qg 11.0, Qmin -2.631, Qmax 12.063 -> Qmin -13.2, Qmax 12.063
% INFO    : Gen at bus 8723	: Qg 11.0, Qmin -2.631, Qmax 12.063 -> Qmin -13.2, Qmax 12.063
% INFO    : Gen at bus 8727	: Qg 6.0, Qmin -2.318, Qmax 8.854 -> Qmin -7.2, Qmax 8.854
% INFO    : Gen at bus 8727	: Qg 6.0, Qmin -2.318, Qmax 8.854 -> Qmin -7.2, Qmax 8.854
% INFO    : Gen at bus 8731	: Qg -1.0, Qmin -0.35, Qmax 1.336 -> Qmin -1.2, Qmax 1.336
% INFO    : Gen at bus 8732	: Qg 1.0, Qmin -0.35, Qmax 1.336 -> Qmin -1.2, Qmax 1.336
% INFO    : Gen at bus 8732	: Qg 1.0, Qmin -0.35, Qmax 1.336 -> Qmin -1.2, Qmax 1.336
% INFO    : Gen at bus 8733	: Qg -1.0, Qmin -0.35, Qmax 1.336 -> Qmin -1.2, Qmax 1.336
% INFO    : Gen at bus 8734	: Qg 1.0, Qmin -0.35, Qmax 1.336 -> Qmin -1.2, Qmax 1.336
% INFO    : Gen at bus 8734	: Qg 1.0, Qmin -0.35, Qmax 1.336 -> Qmin -1.2, Qmax 1.336
% INFO    : Gen at bus 8735	: Qg -1.0, Qmin -0.146, Qmax 0.559 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8739	: Qg -1.0, Qmin -0.196, Qmax 1.536 -> Qmin -1.2, Qmax 1.536
% INFO    : Gen at bus 8739	: Qg -1.0, Qmin -0.196, Qmax 1.536 -> Qmin -1.2, Qmax 1.536
% INFO    : Gen at bus 8740	: Qg -1.0, Qmin -0.196, Qmax 1.536 -> Qmin -1.2, Qmax 1.536
% INFO    : Gen at bus 8740	: Qg -1.0, Qmin -0.196, Qmax 1.536 -> Qmin -1.2, Qmax 1.536
% INFO    : Gen at bus 8747	: Qg 41.0, Qmin -1.699, Qmax 13.312 -> Qmin -49.2, Qmax 49.2
% INFO    : Gen at bus 8747	: Qg 41.0, Qmin -1.699, Qmax 13.312 -> Qmin -49.2, Qmax 49.2
% INFO    : Gen at bus 8747	: Qg 41.0, Qmin -1.699, Qmax 13.312 -> Qmin -49.2, Qmax 49.2
% INFO    : Gen at bus 8748	: Qg -3.0, Qmin -0.074, Qmax 0.576 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 8748	: Qg -3.0, Qmin -0.074, Qmax 0.576 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 8748	: Qg -3.0, Qmin -1.699, Qmax 13.312 -> Qmin -3.6, Qmax 13.312
% INFO    : Gen at bus 8748	: Qg -3.0, Qmin -1.699, Qmax 13.312 -> Qmin -3.6, Qmax 13.312
% INFO    : Gen at bus 8748	: Qg -3.0, Qmin -1.699, Qmax 13.312 -> Qmin -3.6, Qmax 13.312
% INFO    : Gen at bus 8751	: Qg -17.0, Qmin -10.517, Qmax 48.228 -> Qmin -20.4, Qmax 48.228
% INFO    : Gen at bus 8751	: Qg -17.0, Qmin -10.517, Qmax 48.228 -> Qmin -20.4, Qmax 48.228
% INFO    : Gen at bus 8751	: Qg -17.0, Qmin -10.517, Qmax 48.228 -> Qmin -20.4, Qmax 48.228
% INFO    : Gen at bus 8751	: Qg -17.0, Qmin -10.517, Qmax 48.228 -> Qmin -20.4, Qmax 48.228
% INFO    : Gen at bus 8759	: Qg 2.0, Qmin -0.535, Qmax 2.043 -> Qmin -2.4, Qmax 2.043
% INFO    : Gen at bus 8759	: Qg 2.0, Qmin -0.535, Qmax 2.043 -> Qmin -2.4, Qmax 2.043
% INFO    : Gen at bus 8759	: Qg 2.0, Qmin -0.535, Qmax 2.043 -> Qmin -2.4, Qmax 2.043
% INFO    : Gen at bus 8759	: Qg 2.0, Qmin -0.535, Qmax 2.043 -> Qmin -2.4, Qmax 2.043
% INFO    : Gen at bus 8759	: Qg 2.0, Qmin -0.535, Qmax 2.043 -> Qmin -2.4, Qmax 2.043
% INFO    : Gen at bus 8759	: Qg 2.0, Qmin -0.535, Qmax 2.043 -> Qmin -2.4, Qmax 2.043
% INFO    : Gen at bus 8762	: Qg 4.0, Qmin -1.251, Qmax 5.735 -> Qmin -4.8, Qmax 5.735
% INFO    : Gen at bus 8762	: Qg 4.0, Qmin -1.251, Qmax 5.735 -> Qmin -4.8, Qmax 5.735
% INFO    : Gen at bus 8762	: Qg 4.0, Qmin -1.251, Qmax 5.735 -> Qmin -4.8, Qmax 5.735
% INFO    : Gen at bus 8766	: Qg 4.0, Qmin -2.306, Qmax 8.807 -> Qmin -4.8, Qmax 8.807
% INFO    : Gen at bus 8766	: Qg 4.0, Qmin -2.306, Qmax 8.807 -> Qmin -4.8, Qmax 8.807
% INFO    : Gen at bus 8769	: Qg 10.0, Qmin -2.806, Qmax 10.718 -> Qmin -12.0, Qmax 10.718
% INFO    : Gen at bus 8769	: Qg 10.0, Qmin -2.806, Qmax 10.718 -> Qmin -12.0, Qmax 10.718
% INFO    : Gen at bus 8773	: Qg -1.0, Qmin -0.389, Qmax 1.781 -> Qmin -1.2, Qmax 1.781
% INFO    : Gen at bus 8773	: Qg -1.0, Qmin -0.389, Qmax 1.781 -> Qmin -1.2, Qmax 1.781
% INFO    : Gen at bus 8782	: Qg 7.0, Qmin -0.244, Qmax 0.932 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 8782	: Qg 7.0, Qmin -0.244, Qmax 0.932 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 8782	: Qg 7.0, Qmin -0.244, Qmax 0.932 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 8782	: Qg 7.0, Qmin -0.244, Qmax 0.932 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 8787	: Qg 50.0, Qmin -6.66, Qmax 30.54 -> Qmin -60.0, Qmax 60.0
% INFO    : Gen at bus 8788	: Qg 42.0, Qmin -6.66, Qmax 30.54 -> Qmin -50.4, Qmax 50.4
% INFO    : Gen at bus 8789	: Qg 42.0, Qmin -6.66, Qmax 30.54 -> Qmin -50.4, Qmax 50.4
% INFO    : Gen at bus 8790	: Qg 38.0, Qmin -6.66, Qmax 30.54 -> Qmin -45.6, Qmax 45.6
% INFO    : Gen at bus 8793	: Qg -29.0, Qmin -1.519, Qmax 11.904 -> Qmin -34.8, Qmax 34.8
% INFO    : Gen at bus 8796	: Qg -13.0, Qmin -4.44, Qmax 20.36 -> Qmin -15.6, Qmax 20.36
% INFO    : Gen at bus 8804	: Qg 1.0, Qmin -0.201, Qmax 0.769 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8804	: Qg 1.0, Qmin -0.201, Qmax 0.769 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8805	: Qg 1.0, Qmin -0.201, Qmax 0.769 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8806	: Qg 1.0, Qmin -0.201, Qmax 0.769 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8809	: Qg -2.0, Qmin -0.773, Qmax 3.546 -> Qmin -2.4, Qmax 3.546
% INFO    : Gen at bus 8809	: Qg -2.0, Qmin -0.773, Qmax 3.546 -> Qmin -2.4, Qmax 3.546
% INFO    : Gen at bus 8809	: Qg -2.0, Qmin -0.773, Qmax 3.546 -> Qmin -2.4, Qmax 3.546
% INFO    : Gen at bus 8809	: Qg -2.0, Qmin -0.773, Qmax 3.546 -> Qmin -2.4, Qmax 3.546
% INFO    : Gen at bus 8809	: Qg -2.0, Qmin -0.773, Qmax 3.546 -> Qmin -2.4, Qmax 3.546
% INFO    : Gen at bus 8809	: Qg -2.0, Qmin -0.773, Qmax 3.546 -> Qmin -2.4, Qmax 3.546
% INFO    : Gen at bus 8812	: Qg 1.0, Qmin -0.22, Qmax 0.839 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8812	: Qg 1.0, Qmin -0.22, Qmax 0.839 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8812	: Qg 1.0, Qmin -0.22, Qmax 0.839 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8812	: Qg 1.0, Qmin -0.22, Qmax 0.839 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8815	: Qg -6.0, Qmin -0.22, Qmax 0.839 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 8815	: Qg -6.0, Qmin -0.22, Qmax 0.839 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 8815	: Qg -6.0, Qmin -0.22, Qmax 0.839 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 8815	: Qg -6.0, Qmin -0.22, Qmax 0.839 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 8819	: Qg 1.0, Qmin -0.195, Qmax 0.746 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8819	: Qg 1.0, Qmin -0.195, Qmax 0.746 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8820	: Qg 1.0, Qmin -0.195, Qmax 0.746 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8821	: Qg 1.0, Qmin -0.195, Qmax 0.746 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 8824	: Qg 6.0, Qmin -4.518, Qmax 20.716 -> Qmin -7.2, Qmax 20.716
% INFO    : Gen at bus 8824	: Qg 6.0, Qmin -4.518, Qmax 20.716 -> Qmin -7.2, Qmax 20.716
% INFO    : Gen at bus 8824	: Qg 6.0, Qmin -4.518, Qmax 20.716 -> Qmin -7.2, Qmax 20.716
% INFO    : Gen at bus 8824	: Qg 6.0, Qmin -4.518, Qmax 20.716 -> Qmin -7.2, Qmax 20.716
% INFO    : Gen at bus 8838	: Qg 436.0, Qmin -2.548, Qmax 19.968 -> Qmin -523.2, Qmax 523.2
% INFO    : Gen at bus 8847	: Qg 26.0, Qmin -21.6, Qmax 31.95 -> Qmin -31.2, Qmax 31.95
% INFO    : Gen at bus 8852	: Qg 374.0, Qmin -72.877, Qmax 278.365 -> Qmin -448.8, Qmax 448.8
% INFO    : Gen at bus 8861	: Qg 32.0, Qmin -22.936, Qmax 87.608 -> Qmin -38.4, Qmax 87.608
% INFO    : Gen at bus 8862	: Qg 33.0, Qmin -22.936, Qmax 87.608 -> Qmin -39.6, Qmax 87.608
% INFO    : Gen at bus 9446	: Qg 2.0, Qmin -0.353, Qmax 1.62 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 9446	: Qg 2.0, Qmin -0.353, Qmax 1.62 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 9446	: Qg 2.0, Qmin -0.353, Qmax 1.62 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 9446	: Qg 2.0, Qmin -0.353, Qmax 1.62 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 9446	: Qg 2.0, Qmin -0.353, Qmax 1.62 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 9446	: Qg 2.0, Qmin -0.353, Qmax 1.62 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 9449	: Qg 36.0, Qmin -14.256, Qmax 21.087 -> Qmin -43.2, Qmax 43.2
% INFO    : Gen at bus 9453	: Qg 1.0, Qmin -0.197, Qmax 0.903 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9453	: Qg 1.0, Qmin -0.197, Qmax 0.903 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9454	: Qg 1.0, Qmin -0.197, Qmax 0.903 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9454	: Qg 1.0, Qmin -0.197, Qmax 0.903 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9467	: Qg 99.0, Qmin -29.193, Qmax 133.867 -> Qmin -118.8, Qmax 133.867
% INFO    : Gen at bus 9468	: Qg 64.0, Qmin -29.193, Qmax 133.867 -> Qmin -76.8, Qmax 133.867
% INFO    : Gen at bus 9471	: Qg -11.0, Qmin -0.244, Qmax 0.932 -> Qmin -13.2, Qmax 13.2
% INFO    : Gen at bus 9471	: Qg -11.0, Qmin -0.244, Qmax 0.932 -> Qmin -13.2, Qmax 13.2
% INFO    : Gen at bus 9474	: Qg -8.0, Qmin -0.196, Qmax 0.899 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 9474	: Qg -8.0, Qmin -0.196, Qmax 0.899 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 9474	: Qg -8.0, Qmin -0.196, Qmax 0.899 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 9474	: Qg -8.0, Qmin -0.196, Qmax 0.899 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 9474	: Qg -8.0, Qmin -0.196, Qmax 0.899 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 9474	: Qg -8.0, Qmin -0.196, Qmax 0.899 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 9478	: Qg 1.0, Qmin -0.063, Qmax 0.242 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9479	: Qg 1.0, Qmin -0.063, Qmax 0.242 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9479	: Qg 1.0, Qmin -0.063, Qmax 0.242 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9480	: Qg 1.0, Qmin -0.063, Qmax 0.242 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9480	: Qg 1.0, Qmin -0.063, Qmax 0.242 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9484	: Qg 1.0, Qmin -0.311, Qmax 1.188 -> Qmin -1.2, Qmax 1.188
% INFO    : Gen at bus 9485	: Qg 1.0, Qmin -0.311, Qmax 1.188 -> Qmin -1.2, Qmax 1.188
% INFO    : Gen at bus 9485	: Qg 1.0, Qmin -0.311, Qmax 1.188 -> Qmin -1.2, Qmax 1.188
% INFO    : Gen at bus 9486	: Qg 1.0, Qmin -0.311, Qmax 1.188 -> Qmin -1.2, Qmax 1.188
% INFO    : Gen at bus 9487	: Qg 1.0, Qmin -0.311, Qmax 1.188 -> Qmin -1.2, Qmax 1.188
% INFO    : Gen at bus 9487	: Qg 1.0, Qmin -0.311, Qmax 1.188 -> Qmin -1.2, Qmax 1.188
% INFO    : Gen at bus 9495	: Qg 77.0, Qmin -35.971, Qmax 53.207 -> Qmin -92.4, Qmax 92.4
% INFO    : Gen at bus 9499	: Qg -1.0, Qmin -0.189, Qmax 0.865 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9499	: Qg -1.0, Qmin -0.189, Qmax 0.865 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9500	: Qg -2.0, Qmin -0.189, Qmax 0.865 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 9501	: Qg -2.0, Qmin -0.189, Qmax 0.865 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 9502	: Qg -2.0, Qmin -0.189, Qmax 0.865 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 9505	: Qg 11.0, Qmin -0.354, Qmax 1.351 -> Qmin -13.2, Qmax 13.2
% INFO    : Gen at bus 9509	: Qg -32.0, Qmin -1.276, Qmax 5.853 -> Qmin -38.4, Qmax 38.4
% INFO    : Gen at bus 9512	: Qg -17.0, Qmin -10.692, Qmax 15.815 -> Qmin -20.4, Qmax 20.4
% INFO    : Gen at bus 9512	: Qg -17.0, Qmin -10.692, Qmax 15.815 -> Qmin -20.4, Qmax 20.4
% INFO    : Gen at bus 9516	: Qg -1.0, Qmin -0.407, Qmax 1.553 -> Qmin -1.2, Qmax 1.553
% INFO    : Gen at bus 9516	: Qg -1.0, Qmin -0.407, Qmax 1.553 -> Qmin -1.2, Qmax 1.553
% INFO    : Gen at bus 9517	: Qg -1.0, Qmin -0.407, Qmax 1.553 -> Qmin -1.2, Qmax 1.553
% INFO    : Gen at bus 9518	: Qg -1.0, Qmin -0.407, Qmax 1.553 -> Qmin -1.2, Qmax 1.553
% INFO    : Gen at bus 9519	: Qg -1.0, Qmin -0.407, Qmax 1.553 -> Qmin -1.2, Qmax 1.553
% INFO    : Gen at bus 9519	: Qg -1.0, Qmin -0.407, Qmax 1.553 -> Qmin -1.2, Qmax 1.553
% INFO    : Gen at bus 9522	: Qg -5.0, Qmin -0.108, Qmax 0.412 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 9522	: Qg -5.0, Qmin -0.108, Qmax 0.412 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 9522	: Qg -5.0, Qmin -0.108, Qmax 0.412 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 9522	: Qg -5.0, Qmin -0.108, Qmax 0.412 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 9522	: Qg -5.0, Qmin -0.108, Qmax 0.412 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 9522	: Qg -5.0, Qmin -0.108, Qmax 0.412 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 9529	: Qg -2.0, Qmin -0.181, Qmax 0.691 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 9529	: Qg -2.0, Qmin -0.181, Qmax 0.691 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 9529	: Qg -2.0, Qmin -0.181, Qmax 0.691 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 9529	: Qg -2.0, Qmin -0.181, Qmax 0.691 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 9529	: Qg -2.0, Qmin -0.181, Qmax 0.691 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 9529	: Qg -2.0, Qmin -0.181, Qmax 0.691 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 9532	: Qg -19.0, Qmin -5.861, Qmax 26.875 -> Qmin -22.8, Qmax 26.875
% INFO    : Gen at bus 9532	: Qg -19.0, Qmin -5.861, Qmax 26.875 -> Qmin -22.8, Qmax 26.875
% INFO    : Gen at bus 9532	: Qg -19.0, Qmin -5.861, Qmax 26.875 -> Qmin -22.8, Qmax 26.875
% INFO    : Gen at bus 9536	: Qg -4.0, Qmin -0.392, Qmax 1.499 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 9536	: Qg -4.0, Qmin -0.392, Qmax 1.499 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 9536	: Qg -4.0, Qmin -0.392, Qmax 1.499 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 9536	: Qg -4.0, Qmin -0.392, Qmax 1.499 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 9536	: Qg -4.0, Qmin -0.392, Qmax 1.499 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 9536	: Qg -4.0, Qmin -0.392, Qmax 1.499 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 9539	: Qg -2.0, Qmin -0.333, Qmax 1.527 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 9539	: Qg -2.0, Qmin -0.333, Qmax 1.527 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 9539	: Qg -2.0, Qmin -0.333, Qmax 1.527 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 9539	: Qg -2.0, Qmin -0.333, Qmax 1.527 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 9539	: Qg -2.0, Qmin -0.333, Qmax 1.527 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 9539	: Qg -2.0, Qmin -0.333, Qmax 1.527 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 9548	: Qg -2.0, Qmin -0.168, Qmax 0.641 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 9548	: Qg -2.0, Qmin -0.168, Qmax 0.641 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 9548	: Qg -2.0, Qmin -0.168, Qmax 0.641 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 9548	: Qg -2.0, Qmin -0.168, Qmax 0.641 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 9551	: Qg 140.0, Qmin -2.22, Qmax 10.18 -> Qmin -168.0, Qmax 168.0
% INFO    : Gen at bus 9555	: Qg -21.0, Qmin -2.942, Qmax 13.488 -> Qmin -25.2, Qmax 25.2
% INFO    : Gen at bus 9561	: Qg -5.0, Qmin -0.222, Qmax 1.018 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 9561	: Qg -5.0, Qmin -0.222, Qmax 1.018 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 9569	: Qg 1.0, Qmin -0.244, Qmax 0.932 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9572	: Qg -3.0, Qmin -0.167, Qmax 0.637 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 9572	: Qg -3.0, Qmin -0.167, Qmax 0.637 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 9572	: Qg -3.0, Qmin -0.167, Qmax 0.637 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 9575	: Qg -12.0, Qmin -0.39, Qmax 1.491 -> Qmin -14.4, Qmax 14.4
% INFO    : Gen at bus 9575	: Qg -12.0, Qmin -0.39, Qmax 1.491 -> Qmin -14.4, Qmax 14.4
% INFO    : Gen at bus 9587	: Qg -2.0, Qmin -0.083, Qmax 0.382 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 9587	: Qg -2.0, Qmin -0.083, Qmax 0.382 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 9587	: Qg -2.0, Qmin -0.169, Qmax 0.776 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 9587	: Qg -2.0, Qmin -0.169, Qmax 0.776 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 9587	: Qg -2.0, Qmin -0.169, Qmax 0.776 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 9587	: Qg -2.0, Qmin -0.169, Qmax 0.776 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 9591	: Qg -2.0, Qmin -1.399, Qmax 6.413 -> Qmin -2.4, Qmax 6.413
% INFO    : Gen at bus 9591	: Qg -2.0, Qmin -1.399, Qmax 6.413 -> Qmin -2.4, Qmax 6.413
% INFO    : Gen at bus 9592	: Qg -2.0, Qmin -1.399, Qmax 6.413 -> Qmin -2.4, Qmax 6.413
% INFO    : Gen at bus 9592	: Qg -2.0, Qmin -1.399, Qmax 6.413 -> Qmin -2.4, Qmax 6.413
% INFO    : Gen at bus 9593	: Qg -2.0, Qmin -1.399, Qmax 6.413 -> Qmin -2.4, Qmax 6.413
% INFO    : Gen at bus 9593	: Qg -2.0, Qmin -1.399, Qmax 6.413 -> Qmin -2.4, Qmax 6.413
% INFO    : Gen at bus 9596	: Qg 8.0, Qmin -0.089, Qmax 0.407 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 9596	: Qg 8.0, Qmin -0.333, Qmax 1.527 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 9600	: Qg 1.0, Qmin -0.131, Qmax 0.501 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9601	: Qg 1.0, Qmin -0.131, Qmax 0.501 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9601	: Qg 1.0, Qmin -0.131, Qmax 0.501 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9602	: Qg 1.0, Qmin -0.131, Qmax 0.501 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9606	: Qg 2.0, Qmin -0.209, Qmax 0.8 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 9607	: Qg 2.0, Qmin -0.209, Qmax 0.8 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 9607	: Qg 2.0, Qmin -0.209, Qmax 0.8 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 9608	: Qg 2.0, Qmin -0.209, Qmax 0.8 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 9608	: Qg 2.0, Qmin -0.209, Qmax 0.8 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 9609	: Qg 2.0, Qmin -0.209, Qmax 0.8 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 9612	: Qg -52.0, Qmin -5.381, Qmax 24.674 -> Qmin -62.4, Qmax 62.4
% INFO    : Gen at bus 9613	: Qg -23.0, Qmin -5.381, Qmax 24.674 -> Qmin -27.6, Qmax 24.674
% INFO    : Gen at bus 9613	: Qg -23.0, Qmin -5.381, Qmax 24.674 -> Qmin -27.6, Qmax 24.674
% INFO    : Gen at bus 9613	: Qg -23.0, Qmin -5.381, Qmax 24.674 -> Qmin -27.6, Qmax 24.674
% INFO    : Gen at bus 9616	: Qg -6.0, Qmin -0.3, Qmax 1.374 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 9616	: Qg -6.0, Qmin -0.3, Qmax 1.374 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 9616	: Qg -6.0, Qmin -0.3, Qmax 1.374 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 9616	: Qg -6.0, Qmin -0.3, Qmax 1.374 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 9619	: Qg -7.0, Qmin -0.411, Qmax 1.883 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 9619	: Qg -7.0, Qmin -0.411, Qmax 1.883 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 9619	: Qg -7.0, Qmin -0.411, Qmax 1.883 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 9627	: Qg -3.0, Qmin -0.057, Qmax 0.448 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 9627	: Qg -3.0, Qmin -0.057, Qmax 0.448 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 9627	: Qg -3.0, Qmin -0.057, Qmax 0.448 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 9627	: Qg -3.0, Qmin -0.057, Qmax 0.448 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 9627	: Qg -3.0, Qmin -0.057, Qmax 0.448 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 9627	: Qg -3.0, Qmin -0.057, Qmax 0.448 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 9634	: Qg -9.0, Qmin -1.8, Qmax 2.662 -> Qmin -10.8, Qmax 10.8
% INFO    : Gen at bus 9641	: Qg 38.0, Qmin -10.434, Qmax 47.846 -> Qmin -45.6, Qmax 47.846
% INFO    : Gen at bus 9644	: Qg -4.0, Qmin -0.122, Qmax 0.466 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 9644	: Qg -4.0, Qmin -0.207, Qmax 0.792 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 9644	: Qg -4.0, Qmin -0.207, Qmax 0.792 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 9644	: Qg -4.0, Qmin -0.207, Qmax 0.792 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 9644	: Qg -4.0, Qmin -0.207, Qmax 0.792 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 9644	: Qg -4.0, Qmin -0.207, Qmax 0.792 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 9647	: Qg -1.0, Qmin -0.195, Qmax 0.746 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9647	: Qg -1.0, Qmin -0.195, Qmax 0.746 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9650	: Qg -3.0, Qmin -0.098, Qmax 0.373 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 9650	: Qg -3.0, Qmin -0.098, Qmax 0.373 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 9650	: Qg -3.0, Qmin -0.407, Qmax 1.553 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 9650	: Qg -3.0, Qmin -0.407, Qmax 1.553 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 9650	: Qg -3.0, Qmin -0.407, Qmax 1.553 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 9650	: Qg -3.0, Qmin -0.407, Qmax 1.553 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 9650	: Qg -3.0, Qmin -0.407, Qmax 1.553 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 9650	: Qg -3.0, Qmin -0.407, Qmax 1.553 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 9654	: Qg 15.0, Qmin -13.879, Qmax 63.642 -> Qmin -18.0, Qmax 63.642
% INFO    : Gen at bus 9659	: Qg -1.0, Qmin -0.085, Qmax 0.326 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9659	: Qg -1.0, Qmin -0.244, Qmax 0.932 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9659	: Qg -1.0, Qmin -0.244, Qmax 0.932 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9663	: Qg -1.0, Qmin -0.083, Qmax 0.382 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9663	: Qg -1.0, Qmin -0.083, Qmax 0.382 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9664	: Qg -1.0, Qmin -0.083, Qmax 0.382 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9664	: Qg -1.0, Qmin -0.083, Qmax 0.382 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9668	: Qg 2.0, Qmin -0.344, Qmax 1.578 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 9668	: Qg 2.0, Qmin -0.344, Qmax 1.578 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 9677	: Qg 1.0, Qmin -0.888, Qmax 4.072 -> Qmin -1.2, Qmax 4.072
% INFO    : Gen at bus 9677	: Qg 1.0, Qmin -0.888, Qmax 4.072 -> Qmin -1.2, Qmax 4.072
% INFO    : Gen at bus 9685	: Qg -2.0, Qmin -0.481, Qmax 2.206 -> Qmin -2.4, Qmax 2.206
% INFO    : Gen at bus 9685	: Qg -2.0, Qmin -0.481, Qmax 2.206 -> Qmin -2.4, Qmax 2.206
% INFO    : Gen at bus 9686	: Qg -3.0, Qmin -0.481, Qmax 2.206 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 9690	: Qg 1.0, Qmin -0.256, Qmax 0.979 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9693	: Qg 16.0, Qmin -6.66, Qmax 30.54 -> Qmin -19.2, Qmax 30.54
% INFO    : Gen at bus 9698	: Qg 1.0, Qmin -0.574, Qmax 2.634 -> Qmin -1.2, Qmax 2.634
% INFO    : Gen at bus 9698	: Qg 1.0, Qmin -0.574, Qmax 2.634 -> Qmin -1.2, Qmax 2.634
% INFO    : Gen at bus 9699	: Qg 1.0, Qmin -0.574, Qmax 2.634 -> Qmin -1.2, Qmax 2.634
% INFO    : Gen at bus 9699	: Qg 1.0, Qmin -0.574, Qmax 2.634 -> Qmin -1.2, Qmax 2.634
% INFO    : Gen at bus 9702	: Qg 9.0, Qmin -6.131, Qmax 28.114 -> Qmin -10.8, Qmax 28.114
% INFO    : Gen at bus 9702	: Qg 9.0, Qmin -6.131, Qmax 28.114 -> Qmin -10.8, Qmax 28.114
% INFO    : Gen at bus 9702	: Qg 9.0, Qmin -6.131, Qmax 28.114 -> Qmin -10.8, Qmax 28.114
% INFO    : Gen at bus 9705	: Qg -4.0, Qmin -0.354, Qmax 1.351 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 9705	: Qg -4.0, Qmin -0.354, Qmax 1.351 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 9705	: Qg -4.0, Qmin -0.354, Qmax 1.351 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 9705	: Qg -4.0, Qmin -0.354, Qmax 1.351 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 9705	: Qg -4.0, Qmin -0.354, Qmax 1.351 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 9705	: Qg -4.0, Qmin -0.354, Qmax 1.351 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 9710	: Qg 53.0, Qmin -10.134, Qmax 46.472 -> Qmin -63.6, Qmax 63.6
% INFO    : Gen at bus 9711	: Qg 57.0, Qmin -10.134, Qmax 46.472 -> Qmin -68.4, Qmax 68.4
% INFO    : Gen at bus 9712	: Qg 42.0, Qmin -10.134, Qmax 46.472 -> Qmin -50.4, Qmax 46.472
% INFO    : Gen at bus 9713	: Qg 51.0, Qmin -10.134, Qmax 46.472 -> Qmin -61.2, Qmax 61.2
% INFO    : Gen at bus 9722	: Qg -1.0, Qmin -0.18, Qmax 0.687 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9723	: Qg 1.0, Qmin -0.18, Qmax 0.687 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9724	: Qg -1.0, Qmin -0.18, Qmax 0.687 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9725	: Qg 1.0, Qmin -0.18, Qmax 0.687 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9739	: Qg -5.0, Qmin -0.128, Qmax 0.489 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 9739	: Qg -5.0, Qmin -0.128, Qmax 0.489 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 9739	: Qg -5.0, Qmin -0.128, Qmax 0.489 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 9739	: Qg -5.0, Qmin -0.128, Qmax 0.489 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 9739	: Qg -5.0, Qmin -0.183, Qmax 0.699 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 9742	: Qg -3.0, Qmin -0.268, Qmax 1.025 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 9742	: Qg -3.0, Qmin -0.268, Qmax 1.025 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 9742	: Qg -3.0, Qmin -0.268, Qmax 1.025 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 9746	: Qg 2.0, Qmin -0.396, Qmax 1.815 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 9746	: Qg 2.0, Qmin -0.396, Qmax 1.815 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 9747	: Qg 2.0, Qmin -0.396, Qmax 1.815 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 9751	: Qg 20.0, Qmin -9.058, Qmax 41.534 -> Qmin -24.0, Qmax 41.534
% INFO    : Gen at bus 9758	: Qg -3.0, Qmin -0.153, Qmax 0.702 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 9758	: Qg -3.0, Qmin -0.153, Qmax 0.702 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 9758	: Qg -3.0, Qmin -0.153, Qmax 0.702 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 9758	: Qg -3.0, Qmin -0.153, Qmax 0.702 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 9758	: Qg -3.0, Qmin -0.153, Qmax 0.702 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 9761	: Qg -96.0, Qmin -14.242, Qmax 21.066 -> Qmin -115.2, Qmax 115.2
% INFO    : Gen at bus 9770	: Qg 21.0, Qmin -14.152, Qmax 54.056 -> Qmin -25.2, Qmax 54.056
% INFO    : Gen at bus 9771	: Qg 23.0, Qmin -14.152, Qmax 54.056 -> Qmin -27.6, Qmax 54.056
% INFO    : Gen at bus 9774	: Qg 4.0, Qmin -2.22, Qmax 10.18 -> Qmin -4.8, Qmax 10.18
% INFO    : Gen at bus 9777	: Qg -3.0, Qmin -0.35, Qmax 1.336 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 9777	: Qg -3.0, Qmin -0.35, Qmax 1.336 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 9777	: Qg -3.0, Qmin -0.35, Qmax 1.336 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 9777	: Qg -3.0, Qmin -0.35, Qmax 1.336 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 9777	: Qg -3.0, Qmin -0.35, Qmax 1.336 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 9777	: Qg -3.0, Qmin -0.35, Qmax 1.336 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 9780	: Qg -8.0, Qmin -0.222, Qmax 1.018 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 9783	: Qg 8.0, Qmin -2.176, Qmax 9.976 -> Qmin -9.6, Qmax 9.976
% INFO    : Gen at bus 9783	: Qg 8.0, Qmin -2.176, Qmax 9.976 -> Qmin -9.6, Qmax 9.976
% INFO    : Gen at bus 9789	: Qg -21.0, Qmin -0.244, Qmax 0.932 -> Qmin -25.2, Qmax 25.2
% INFO    : Gen at bus 9792	: Qg 5.0, Qmin -0.305, Qmax 1.165 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 9795	: Qg -13.0, Qmin -1.221, Qmax 5.599 -> Qmin -15.6, Qmax 15.6
% INFO    : Gen at bus 9799	: Qg 1.0, Qmin -0.162, Qmax 0.617 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9799	: Qg 1.0, Qmin -0.162, Qmax 0.617 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9800	: Qg 1.0, Qmin -2.0, Qmax 0.617 -> Qmin -2.0, Qmax 1.2
% INFO    : Gen at bus 9800	: Qg 1.0, Qmin -2.0, Qmax 0.617 -> Qmin -2.0, Qmax 1.2
% INFO    : Gen at bus 9804	: Qg 16.0, Qmin -15.552, Qmax 23.004 -> Qmin -19.2, Qmax 23.004
% INFO    : Gen at bus 9812	: Qg -3.0, Qmin -0.444, Qmax 2.036 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 9812	: Qg -3.0, Qmin -100.735, Qmax 2.036 -> Qmin -100.735, Qmax 3.6
% INFO    : Gen at bus 9816	: Qg -34.0, Qmin -3.258, Qmax 14.939 -> Qmin -40.8, Qmax 40.8
% INFO    : Gen at bus 9816	: Qg -34.0, Qmin -3.258, Qmax 14.939 -> Qmin -40.8, Qmax 40.8
% INFO    : Gen at bus 9819	: Qg -9.0, Qmin -0.261, Qmax 1.196 -> Qmin -10.8, Qmax 10.8
% INFO    : Gen at bus 9819	: Qg -9.0, Qmin -0.261, Qmax 1.196 -> Qmin -10.8, Qmax 10.8
% INFO    : Gen at bus 9819	: Qg -9.0, Qmin -0.261, Qmax 1.196 -> Qmin -10.8, Qmax 10.8
% INFO    : Gen at bus 9819	: Qg -9.0, Qmin -0.261, Qmax 1.196 -> Qmin -10.8, Qmax 10.8
% INFO    : Gen at bus 9823	: Qg -1.0, Qmin -0.111, Qmax 0.509 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9823	: Qg -1.0, Qmin -0.111, Qmax 0.509 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9824	: Qg 1.0, Qmin -0.111, Qmax 0.509 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9825	: Qg 1.0, Qmin -0.111, Qmax 0.509 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9833	: Qg -306.0, Qmin -100.131, Qmax 1.429 -> Qmin -367.2, Qmax 367.2
% INFO    : Gen at bus 9834	: Qg 4.0, Qmin -0.374, Qmax 1.429 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 9834	: Qg 4.0, Qmin -0.374, Qmax 1.429 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 9834	: Qg 4.0, Qmin -0.374, Qmax 1.429 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 9834	: Qg 4.0, Qmin -0.374, Qmax 1.429 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 9834	: Qg 4.0, Qmin -0.374, Qmax 1.429 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 9837	: Qg -3.0, Qmin -1.665, Qmax 7.635 -> Qmin -3.6, Qmax 7.635
% INFO    : Gen at bus 9840	: Qg -13.0, Qmin -0.244, Qmax 0.932 -> Qmin -15.6, Qmax 15.6
% INFO    : Gen at bus 9840	: Qg -13.0, Qmin -0.244, Qmax 0.932 -> Qmin -15.6, Qmax 15.6
% INFO    : Gen at bus 9847	: Qg -1.0, Qmin -0.133, Qmax 0.611 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9854	: Qg -8.0, Qmin -0.488, Qmax 2.24 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 9857	: Qg -5.0, Qmin -0.732, Qmax 2.796 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 9857	: Qg -5.0, Qmin -0.732, Qmax 2.796 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 9860	: Qg -4.0, Qmin -0.844, Qmax 3.868 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 9860	: Qg -4.0, Qmin -0.844, Qmax 3.868 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 9860	: Qg -4.0, Qmin -0.844, Qmax 3.868 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 9863	: Qg -9.0, Qmin -5.55, Qmax 25.45 -> Qmin -10.8, Qmax 25.45
% INFO    : Gen at bus 9866	: Qg -7.0, Qmin -0.333, Qmax 1.274 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 9866	: Qg -7.0, Qmin -0.333, Qmax 1.274 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 9866	: Qg -7.0, Qmin -0.333, Qmax 1.274 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 9866	: Qg -7.0, Qmin -0.333, Qmax 1.274 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 9866	: Qg -7.0, Qmin -0.333, Qmax 1.274 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 9866	: Qg -7.0, Qmin -0.333, Qmax 1.274 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 9869	: Qg -24.0, Qmin -1.554, Qmax 7.126 -> Qmin -28.8, Qmax 28.8
% INFO    : Gen at bus 9873	: Qg -1.0, Qmin -0.374, Qmax 1.429 -> Qmin -1.2, Qmax 1.429
% INFO    : Gen at bus 9873	: Qg -1.0, Qmin -0.374, Qmax 1.429 -> Qmin -1.2, Qmax 1.429
% INFO    : Gen at bus 9874	: Qg -1.0, Qmin -0.374, Qmax 1.429 -> Qmin -1.2, Qmax 1.429
% INFO    : Gen at bus 9875	: Qg -1.0, Qmin -0.061, Qmax 0.233 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9875	: Qg -1.0, Qmin -0.061, Qmax 0.233 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9878	: Qg -21.0, Qmin -0.555, Qmax 2.545 -> Qmin -25.2, Qmax 25.2
% INFO    : Gen at bus 9878	: Qg -21.0, Qmin -0.555, Qmax 2.545 -> Qmin -25.2, Qmax 25.2
% INFO    : Gen at bus 9881	: Qg -4.0, Qmin -0.533, Qmax 2.443 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 9881	: Qg -4.0, Qmin -0.533, Qmax 2.443 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 9881	: Qg -4.0, Qmin -0.533, Qmax 2.443 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 9881	: Qg -4.0, Qmin -0.533, Qmax 2.443 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 9892	: Qg 2.0, Qmin -0.405, Qmax 1.858 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 9892	: Qg 2.0, Qmin -0.405, Qmax 1.858 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 9893	: Qg 1.0, Qmin -0.405, Qmax 1.858 -> Qmin -1.2, Qmax 1.858
% INFO    : Gen at bus 9893	: Qg 1.0, Qmin -0.405, Qmax 1.858 -> Qmin -1.2, Qmax 1.858
% INFO    : Gen at bus 9894	: Qg 1.0, Qmin -0.405, Qmax 1.858 -> Qmin -1.2, Qmax 1.858
% INFO    : Gen at bus 9894	: Qg 1.0, Qmin -0.405, Qmax 1.858 -> Qmin -1.2, Qmax 1.858
% INFO    : Gen at bus 9898	: Qg 26.0, Qmin -23.017, Qmax 87.919 -> Qmin -31.2, Qmax 87.919
% INFO    : Gen at bus 9899	: Qg 30.0, Qmin -23.017, Qmax 87.919 -> Qmin -36.0, Qmax 87.919
% INFO    : Gen at bus 9900	: Qg 29.0, Qmin -23.017, Qmax 87.919 -> Qmin -34.8, Qmax 87.919
% INFO    : Gen at bus 9903	: Qg -14.0, Qmin -0.205, Qmax 0.942 -> Qmin -16.8, Qmax 16.8
% INFO    : Gen at bus 9903	: Qg -14.0, Qmin -0.205, Qmax 0.942 -> Qmin -16.8, Qmax 16.8
% INFO    : Gen at bus 9903	: Qg -14.0, Qmin -0.205, Qmax 0.942 -> Qmin -16.8, Qmax 16.8
% INFO    : Gen at bus 9903	: Qg -14.0, Qmin -0.205, Qmax 0.942 -> Qmin -16.8, Qmax 16.8
% INFO    : Gen at bus 9903	: Qg -14.0, Qmin -0.205, Qmax 0.942 -> Qmin -16.8, Qmax 16.8
% INFO    : Gen at bus 9903	: Qg -14.0, Qmin -0.205, Qmax 0.942 -> Qmin -16.8, Qmax 16.8
% INFO    : Gen at bus 9906	: Qg -7.0, Qmin -0.222, Qmax 1.018 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 9906	: Qg -7.0, Qmin -0.222, Qmax 1.018 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 9906	: Qg -7.0, Qmin -0.222, Qmax 1.018 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 9906	: Qg -7.0, Qmin -0.222, Qmax 1.018 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 9906	: Qg -7.0, Qmin -0.222, Qmax 1.018 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 9906	: Qg -7.0, Qmin -0.222, Qmax 1.018 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 9910	: Qg -1.0, Qmin -0.329, Qmax 1.258 -> Qmin -1.2, Qmax 1.258
% INFO    : Gen at bus 9910	: Qg -1.0, Qmin -0.329, Qmax 1.258 -> Qmin -1.2, Qmax 1.258
% INFO    : Gen at bus 9911	: Qg 1.0, Qmin -0.329, Qmax 1.258 -> Qmin -1.2, Qmax 1.258
% INFO    : Gen at bus 9911	: Qg 1.0, Qmin -0.329, Qmax 1.258 -> Qmin -1.2, Qmax 1.258
% INFO    : Gen at bus 9912	: Qg -1.0, Qmin -0.329, Qmax 1.258 -> Qmin -1.2, Qmax 1.258
% INFO    : Gen at bus 9915	: Qg 12.0, Qmin -1.776, Qmax 8.144 -> Qmin -14.4, Qmax 14.4
% INFO    : Gen at bus 9918	: Qg -3.0, Qmin -0.305, Qmax 1.165 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 9918	: Qg -3.0, Qmin -0.305, Qmax 1.165 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 9926	: Qg -1.0, Qmin -0.22, Qmax 0.839 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9926	: Qg -1.0, Qmin -0.22, Qmax 0.839 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9926	: Qg -1.0, Qmin -0.22, Qmax 0.839 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9929	: Qg 277.0, Qmin -9.99, Qmax 45.81 -> Qmin -332.4, Qmax 332.4
% INFO    : Gen at bus 9933	: Qg -3.0, Qmin -0.238, Qmax 0.909 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 9933	: Qg -3.0, Qmin -0.238, Qmax 0.909 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 9933	: Qg -3.0, Qmin -0.238, Qmax 0.909 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 9933	: Qg -3.0, Qmin -0.238, Qmax 0.909 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 9933	: Qg -3.0, Qmin -0.238, Qmax 0.909 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 9933	: Qg -3.0, Qmin -0.238, Qmax 0.909 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 9942	: Qg -5.0, Qmin -0.349, Qmax 1.333 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 9942	: Qg -5.0, Qmin -0.349, Qmax 1.333 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 9942	: Qg -5.0, Qmin -0.349, Qmax 1.333 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 9942	: Qg -5.0, Qmin -0.349, Qmax 1.333 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 9942	: Qg -5.0, Qmin -0.349, Qmax 1.333 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 9951	: Qg 1.0, Qmin -0.17, Qmax 0.78 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9951	: Qg 1.0, Qmin -0.17, Qmax 0.78 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9952	: Qg 1.0, Qmin -0.17, Qmax 0.78 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9955	: Qg -4.0, Qmin -0.833, Qmax 3.818 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 9955	: Qg -4.0, Qmin -0.833, Qmax 3.818 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 9958	: Qg -7.0, Qmin -0.207, Qmax 0.792 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 9958	: Qg -7.0, Qmin -0.207, Qmax 0.792 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 9958	: Qg -7.0, Qmin -0.207, Qmax 0.792 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 9962	: Qg -1.0, Qmin -0.203, Qmax 0.777 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9962	: Qg -1.0, Qmin -0.203, Qmax 0.777 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9963	: Qg -1.0, Qmin -0.203, Qmax 0.777 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 9967	: Qg -2.0, Qmin -0.488, Qmax 2.24 -> Qmin -2.4, Qmax 2.24
% INFO    : Gen at bus 9970	: Qg -6.0, Qmin -0.195, Qmax 0.746 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 9977	: Qg 13.0, Qmin -4.318, Qmax 19.8 -> Qmin -15.6, Qmax 19.8
% INFO    : Gen at bus 9980	: Qg 25.0, Qmin -1.987, Qmax 9.111 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 9992	: Qg 18.0, Qmin -12.654, Qmax 58.026 -> Qmin -21.6, Qmax 58.026
% INFO    : Gen at bus 9993	: Qg 18.0, Qmin -12.654, Qmax 58.026 -> Qmin -21.6, Qmax 58.026
% INFO    : 
% INFO    : === Generator Classification Notes ===
% INFO    : PEL    675 -    12.48
% INFO    : NUC    7   -     0.85
% INFO    : COW    268 -    19.03
% INFO    : NG     1139 -    67.64
% INFO    : 
% INFO    : === Generator Active Capacity Stat Model Notes ===
% INFO    : Gen at bus 2275 - NG	: Pg=62.0, Pmax=95.5 -> Pmax=236   samples: 1
% INFO    : Gen at bus 2276 - NG	: Pg=66.0, Pmax=95.5 -> Pmax=326   samples: 2
% INFO    : Gen at bus 2277 - NG	: Pg=54.0, Pmax=95.5 -> Pmax=64   samples: 1
% INFO    : Gen at bus 2278 - NG	: Pg=54.0, Pmax=95.5 -> Pmax=70   samples: 2
% INFO    : Gen at bus 2279 - NG	: Pg=58.0, Pmax=95.5 -> Pmax=94   samples: 1
% INFO    : Gen at bus 2280 - NG	: Pg=57.0, Pmax=95.5 -> Pmax=242   samples: 3
% INFO    : Gen at bus 2285 - NG	: Pg=144.0, Pmax=201.0 -> Pmax=191   samples: 1
% INFO    : Gen at bus 2289 - NG	: Pg=17.0, Pmax=7.6 -> Pmax=19   samples: 3
% INFO    : Gen at bus 2289 - PEL	: Pg=16.0, Pmax=4.7 -> Pmax=58   samples: 2
% INFO    : Gen at bus 2290 - PEL	: Pg=12.0, Pmax=1.733 -> Pmax=27   samples: 1
% INFO    : Gen at bus 2290 - PEL	: Pg=11.0, Pmax=1.733 -> Pmax=50   samples: 1
% INFO    : Gen at bus 2291 - PEL	: Pg=11.0, Pmax=1.733 -> Pmax=14   samples: 1
% INFO    : Gen at bus 2291 - PEL	: Pg=12.0, Pmax=1.733 -> Pmax=20   samples: 1
% INFO    : Gen at bus 2292 - PEL	: Pg=4.0, Pmax=1.733 -> Pmax=4   samples: 3
% INFO    : Gen at bus 2293 - PEL	: Pg=2.0, Pmax=1.733 -> Pmax=6   samples: 1
% INFO    : Gen at bus 2294 - PEL	: Pg=8.0, Pmax=1.6 -> Pmax=18   samples: 1
% INFO    : Gen at bus 2294 - PEL	: Pg=8.0, Pmax=1.6 -> Pmax=21   samples: 1
% INFO    : Gen at bus 2295 - PEL	: Pg=6.0, Pmax=1.5 -> Pmax=13   samples: 1
% INFO    : Gen at bus 2295 - PEL	: Pg=5.0, Pmax=1.4 -> Pmax=13   samples: 2
% INFO    : Gen at bus 2296 - PEL	: Pg=1.0, Pmax=0.5 -> Pmax=1   samples: 21
% INFO    : Gen at bus 2302 - NG	: Pg=192.0, Pmax=294.0 -> Pmax=260   samples: 1
% INFO    : Gen at bus 2303 - NG	: Pg=171.0, Pmax=294.0 -> Pmax=291   samples: 4
% INFO    : Gen at bus 2304 - NG	: Pg=157.0, Pmax=294.0 -> Pmax=163   samples: 3
% INFO    : Gen at bus 2310 - NG	: Pg=0.0, Pmax=622.4 -> Pmax=67   samples: 1
% INFO    : Gen at bus 2315 - COW	: Pg=99.0, Pmax=112.5 -> Pmax=235   samples: 3
% INFO    : Gen at bus 2316 - COW	: Pg=95.0, Pmax=112.5 -> Pmax=181   samples: 2
% INFO    : Gen at bus 2317 - COW	: Pg=97.0, Pmax=112.5 -> Pmax=313   samples: 1
% INFO    : Gen at bus 2318 - NG	: Pg=90.0, Pmax=112.5 -> Pmax=237   samples: 2
% INFO    : Gen at bus 2323 - NG	: Pg=56.0, Pmax=161.0 -> Pmax=221   samples: 1
% INFO    : Gen at bus 2327 - NG	: Pg=69.0, Pmax=101.2 -> Pmax=74   samples: 1
% INFO    : Gen at bus 2332 - NG	: Pg=55.0, Pmax=183.333 -> Pmax=77   samples: 1
% INFO    : Gen at bus 2333 - NG	: Pg=86.0, Pmax=183.333 -> Pmax=118   samples: 2
% INFO    : Gen at bus 2334 - NG	: Pg=70.0, Pmax=183.333 -> Pmax=222   samples: 2
% INFO    : Gen at bus 2340 - COW	: Pg=0.0, Pmax=722.0 -> Pmax=1496   samples: 1
% INFO    : Gen at bus 2341 - COW	: Pg=0.0, Pmax=722.0 -> Pmax=243   samples: 1
% INFO    : Gen at bus 2346 - NG	: Pg=35.0, Pmax=89.4 -> Pmax=143   samples: 4
% INFO    : Gen at bus 2347 - NG	: Pg=41.0, Pmax=89.4 -> Pmax=142   samples: 1
% INFO    : Gen at bus 2348 - COW	: Pg=39.0, Pmax=89.4 -> Pmax=131   samples: 3
% INFO    : Gen at bus 2349 - NG	: Pg=53.0, Pmax=89.4 -> Pmax=192   samples: 2
% INFO    : Gen at bus 2350 - COW	: Pg=44.0, Pmax=89.4 -> Pmax=210   samples: 2
% INFO    : Gen at bus 2351 - NG	: Pg=56.0, Pmax=89.4 -> Pmax=196   samples: 1
% INFO    : Gen at bus 2352 - PEL	: Pg=2.0, Pmax=0.433 -> Pmax=4   samples: 9
% INFO    : Gen at bus 2353 - PEL	: Pg=1.0, Pmax=0.433 -> Pmax=4   samples: 8
% INFO    : Gen at bus 2353 - PEL	: Pg=1.0, Pmax=0.433 -> Pmax=1   samples: 6
% INFO    : Gen at bus 2358 - NG	: Pg=16.0, Pmax=15.775 -> Pmax=45   samples: 1
% INFO    : Gen at bus 2358 - PEL	: Pg=21.0, Pmax=15.775 -> Pmax=54   samples: 1
% INFO    : Gen at bus 2359 - NG	: Pg=27.0, Pmax=15.775 -> Pmax=109   samples: 1
% INFO    : Gen at bus 2360 - NG	: Pg=27.0, Pmax=15.775 -> Pmax=52   samples: 1
% INFO    : Gen at bus 2364 - NG	: Pg=62.0, Pmax=178.5 -> Pmax=128   samples: 1
% INFO    : Gen at bus 2365 - COW	: Pg=84.0, Pmax=178.5 -> Pmax=219   samples: 4
% INFO    : Gen at bus 2366 - NG	: Pg=90.0, Pmax=178.5 -> Pmax=283   samples: 4
% INFO    : Gen at bus 2371 - COW	: Pg=241.0, Pmax=243.4 -> Pmax=335   samples: 2
% INFO    : Gen at bus 2372 - NG	: Pg=243.0, Pmax=243.4 -> Pmax=248   samples: 1
% INFO    : Gen at bus 2373 - NG	: Pg=244.0, Pmax=243.4 -> Pmax=330   samples: 7
% INFO    : Gen at bus 2376 - NG	: Pg=77.0, Pmax=3.45 -> Pmax=132   samples: 1
% INFO    : Gen at bus 2376 - NG	: Pg=78.0, Pmax=3.45 -> Pmax=148   samples: 1
% INFO    : Gen at bus 2376 - NG	: Pg=78.0, Pmax=5.0 -> Pmax=81   samples: 1
% INFO    : Gen at bus 2376 - NG	: Pg=86.0, Pmax=48.0 -> Pmax=161   samples: 5
% INFO    : Gen at bus 2379 - NG	: Pg=250.0, Pmax=39.6 -> Pmax=412   samples: 6
% INFO    : Gen at bus 2384 - COW	: Pg=127.0, Pmax=130.0 -> Pmax=428   samples: 4
% INFO    : Gen at bus 2385 - NG	: Pg=128.0, Pmax=130.0 -> Pmax=133   samples: 2
% INFO    : Gen at bus 2390 - NG	: Pg=113.0, Pmax=155.9 -> Pmax=113   samples: 5
% INFO    : Gen at bus 2391 - NG	: Pg=116.0, Pmax=155.9 -> Pmax=131   samples: 7
% INFO    : Gen at bus 2392 - NG	: Pg=109.0, Pmax=155.9 -> Pmax=170   samples: 1
% INFO    : Gen at bus 2397 - COW	: Pg=0.0, Pmax=721.0 -> Pmax=293   samples: 1
% INFO    : Gen at bus 2401 - PEL	: Pg=58.0, Pmax=3.2 -> Pmax=118   samples: 1
% INFO    : Gen at bus 2401 - PEL	: Pg=59.0, Pmax=3.2 -> Pmax=61   samples: 1
% INFO    : Gen at bus 2401 - NG	: Pg=58.0, Pmax=3.2 -> Pmax=96   samples: 1
% INFO    : Gen at bus 2401 - NG	: Pg=65.0, Pmax=33.0 -> Pmax=162   samples: 2
% INFO    : Gen at bus 2401 - PEL	: Pg=65.0, Pmax=33.0 -> Pmax=108   samples: 2
% INFO    : Gen at bus 2404 - NG	: Pg=68.0, Pmax=76.25 -> Pmax=155   samples: 1
% INFO    : Gen at bus 2404 - PEL	: Pg=75.0, Pmax=76.25 -> Pmax=84   samples: 3
% INFO    : Gen at bus 2409 - NG	: Pg=43.0, Pmax=28.0 -> Pmax=86   samples: 1
% INFO    : Gen at bus 2409 - NG	: Pg=43.0, Pmax=28.0 -> Pmax=85   samples: 2
% INFO    : Gen at bus 2410 - NG	: Pg=43.0, Pmax=28.0 -> Pmax=174   samples: 1
% INFO    : Gen at bus 2411 - NG	: Pg=44.0, Pmax=28.0 -> Pmax=70   samples: 1
% INFO    : Gen at bus 2411 - NG	: Pg=38.0, Pmax=28.0 -> Pmax=71   samples: 2
% INFO    : Gen at bus 2412 - PEL	: Pg=43.0, Pmax=28.0 -> Pmax=90   samples: 5
% INFO    : Gen at bus 2416 - NG	: Pg=23.0, Pmax=28.3 -> Pmax=44   samples: 1
% INFO    : Gen at bus 2416 - PEL	: Pg=19.0, Pmax=28.3 -> Pmax=19   samples: 1
% INFO    : Gen at bus 2417 - NG	: Pg=25.0, Pmax=28.3 -> Pmax=60   samples: 1
% INFO    : Gen at bus 2417 - NG	: Pg=15.0, Pmax=28.3 -> Pmax=21   samples: 1
% INFO    : Gen at bus 2418 - NG	: Pg=21.0, Pmax=28.3 -> Pmax=38   samples: 4
% INFO    : Gen at bus 2418 - NG	: Pg=19.0, Pmax=28.3 -> Pmax=75   samples: 4
% INFO    : Gen at bus 2423 - NG	: Pg=73.0, Pmax=61.0 -> Pmax=161   samples: 4
% INFO    : Gen at bus 2424 - NG	: Pg=44.0, Pmax=24.0 -> Pmax=144   samples: 2
% INFO    : Gen at bus 2428 - NG	: Pg=197.0, Pmax=248.667 -> Pmax=236   samples: 7
% INFO    : Gen at bus 2429 - NG	: Pg=189.0, Pmax=248.667 -> Pmax=250   samples: 7
% INFO    : Gen at bus 2430 - NG	: Pg=188.0, Pmax=248.667 -> Pmax=216   samples: 7
% INFO    : Gen at bus 2433 - NG	: Pg=61.0, Pmax=89.4 -> Pmax=176   samples: 2
% INFO    : Gen at bus 2433 - NG	: Pg=64.0, Pmax=89.4 -> Pmax=167   samples: 5
% INFO    : Gen at bus 2433 - NG	: Pg=73.0, Pmax=89.4 -> Pmax=74   samples: 1
% INFO    : Gen at bus 2433 - NG	: Pg=85.0, Pmax=89.4 -> Pmax=182   samples: 2
% INFO    : Gen at bus 2433 - NG	: Pg=59.0, Pmax=89.4 -> Pmax=86   samples: 2
% INFO    : Gen at bus 2441 - NG	: Pg=82.0, Pmax=168.333 -> Pmax=172   samples: 2
% INFO    : Gen at bus 2442 - NG	: Pg=78.0, Pmax=168.333 -> Pmax=104   samples: 2
% INFO    : Gen at bus 2443 - NG	: Pg=100.0, Pmax=168.333 -> Pmax=144   samples: 1
% INFO    : Gen at bus 2449 - NG	: Pg=320.0, Pmax=317.35 -> Pmax=333   samples: 49
% INFO    : Gen at bus 2450 - NG	: Pg=307.0, Pmax=317.35 -> Pmax=358   samples: 16
% INFO    : Gen at bus 2455 - COW	: Pg=152.0, Pmax=131.8 -> Pmax=423   samples: 3
% INFO    : Gen at bus 2456 - NG	: Pg=158.0, Pmax=131.8 -> Pmax=384   samples: 10
% INFO    : Gen at bus 2459 - PEL	: Pg=12.0, Pmax=22.0 -> Pmax=12   samples: 4
% INFO    : Gen at bus 2459 - COW	: Pg=9.0, Pmax=22.0 -> Pmax=24   samples: 8
% INFO    : Gen at bus 2459 - PEL	: Pg=15.0, Pmax=22.0 -> Pmax=50   samples: 1
% INFO    : Gen at bus 2464 - COW	: Pg=85.0, Pmax=96.683 -> Pmax=89   samples: 3
% INFO    : Gen at bus 2465 - NG	: Pg=86.0, Pmax=96.683 -> Pmax=386   samples: 1
% INFO    : Gen at bus 2466 - NG	: Pg=87.0, Pmax=96.683 -> Pmax=215   samples: 2
% INFO    : Gen at bus 2467 - NG	: Pg=87.0, Pmax=96.683 -> Pmax=168   samples: 5
% INFO    : Gen at bus 2468 - PEL	: Pg=89.0, Pmax=96.683 -> Pmax=109   samples: 2
% INFO    : Gen at bus 2469 - PEL	: Pg=98.0, Pmax=96.683 -> Pmax=141   samples: 11
% INFO    : Gen at bus 2473 - COW	: Pg=206.0, Pmax=76.15 -> Pmax=249   samples: 1
% INFO    : Gen at bus 2473 - NG	: Pg=216.0, Pmax=76.15 -> Pmax=281   samples: 8
% WARNING : Failed to find a generator capacity within (230.0-1150.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 2473 - PEL	: Pg=230.0, Pmax=76.15 -> Pmax=267   samples: 100
% INFO    : Gen at bus 2473 - NG	: Pg=204.0, Pmax=76.15 -> Pmax=316   samples: 3
% INFO    : Gen at bus 2477 - NG	: Pg=116.0, Pmax=38.0 -> Pmax=227   samples: 2
% INFO    : Gen at bus 2481 - NG	: Pg=112.0, Pmax=170.2 -> Pmax=178   samples: 1
% INFO    : Gen at bus 2486 - NG	: Pg=261.0, Pmax=225.2 -> Pmax=272   samples: 3
% INFO    : Gen at bus 2487 - NG	: Pg=260.0, Pmax=225.2 -> Pmax=426   samples: 3
% INFO    : Gen at bus 2488 - COW	: Pg=260.0, Pmax=225.2 -> Pmax=328   samples: 2
% INFO    : Gen at bus 2493 - NG	: Pg=182.0, Pmax=150.0 -> Pmax=286   samples: 1
% INFO    : Gen at bus 2499 - NG	: Pg=67.0, Pmax=180.0 -> Pmax=103   samples: 1
% INFO    : Gen at bus 2500 - NG	: Pg=14.0, Pmax=9.0 -> Pmax=32   samples: 2
% INFO    : Gen at bus 2506 - NG	: Pg=227.0, Pmax=161.4 -> Pmax=229   samples: 2
% INFO    : Gen at bus 2507 - NG	: Pg=211.0, Pmax=161.4 -> Pmax=261   samples: 6
% INFO    : Gen at bus 2508 - NG	: Pg=210.0, Pmax=161.4 -> Pmax=286   samples: 39
% INFO    : Gen at bus 2509 - NG	: Pg=216.0, Pmax=161.4 -> Pmax=371   samples: 8
% INFO    : Gen at bus 2510 - COW	: Pg=223.0, Pmax=161.4 -> Pmax=287   samples: 1
% INFO    : Gen at bus 2515 - NG	: Pg=246.0, Pmax=206.233 -> Pmax=358   samples: 6
% INFO    : Gen at bus 2516 - NG	: Pg=246.0, Pmax=206.233 -> Pmax=382   samples: 11
% INFO    : Gen at bus 2517 - NG	: Pg=245.0, Pmax=206.233 -> Pmax=323   samples: 19
% INFO    : Gen at bus 2521 - PEL	: Pg=46.0, Pmax=67.6 -> Pmax=58   samples: 4
% INFO    : Gen at bus 2526 - NG	: Pg=174.0, Pmax=155.0 -> Pmax=183   samples: 1
% INFO    : Gen at bus 2527 - NG	: Pg=175.0, Pmax=155.0 -> Pmax=273   samples: 1
% INFO    : Gen at bus 2531 - NG	: Pg=24.0, Pmax=30.0 -> Pmax=28   samples: 1
% INFO    : Gen at bus 2531 - PEL	: Pg=21.0, Pmax=1.4 -> Pmax=42   samples: 1
% INFO    : Gen at bus 2536 - PEL	: Pg=62.0, Pmax=59.0 -> Pmax=68   samples: 8
% INFO    : Gen at bus 2537 - PEL	: Pg=58.0, Pmax=59.0 -> Pmax=65   samples: 1
% INFO    : Gen at bus 2538 - NG	: Pg=57.0, Pmax=59.0 -> Pmax=116   samples: 3
% INFO    : Gen at bus 2539 - PEL	: Pg=58.0, Pmax=59.0 -> Pmax=92   samples: 1
% INFO    : Gen at bus 2544 - NG	: Pg=101.0, Pmax=174.6 -> Pmax=276   samples: 1
% INFO    : Gen at bus 2545 - NG	: Pg=83.0, Pmax=174.6 -> Pmax=100   samples: 2
% INFO    : Gen at bus 2548 - NG	: Pg=34.0, Pmax=27.9 -> Pmax=75   samples: 1
% INFO    : Gen at bus 2549 - PEL	: Pg=30.0, Pmax=27.9 -> Pmax=31   samples: 1
% INFO    : Gen at bus 2549 - PEL	: Pg=40.0, Pmax=27.9 -> Pmax=40   samples: 1
% INFO    : Gen at bus 2549 - PEL	: Pg=36.0, Pmax=27.9 -> Pmax=98   samples: 1
% INFO    : Gen at bus 2549 - NG	: Pg=38.0, Pmax=27.9 -> Pmax=96   samples: 4
% INFO    : Gen at bus 2549 - PEL	: Pg=37.0, Pmax=27.9 -> Pmax=41   samples: 2
% INFO    : Gen at bus 2554 - NG	: Pg=68.0, Pmax=131.9 -> Pmax=289   samples: 1
% INFO    : Gen at bus 2555 - NG	: Pg=84.0, Pmax=131.9 -> Pmax=102   samples: 3
% INFO    : Gen at bus 2556 - NG	: Pg=53.0, Pmax=131.9 -> Pmax=62   samples: 3
% INFO    : Gen at bus 2557 - NG	: Pg=57.0, Pmax=131.9 -> Pmax=62   samples: 7
% INFO    : Gen at bus 2563 - NUC	: Pg=1021.0, Pmax=1215.0 -> Pmax=1397   samples: 3
% INFO    : Gen at bus 2564 - COW	: Pg=967.0, Pmax=1215.0 -> Pmax=1040   samples: 23
% WARNING : Failed to find a generator capacity within (224.0-1120.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 2567 - PEL	: Pg=224.0, Pmax=72.0 -> Pmax=260   samples: 100
% INFO    : Gen at bus 2567 - COW	: Pg=232.0, Pmax=72.0 -> Pmax=845   samples: 2
% INFO    : Gen at bus 2567 - PEL	: Pg=208.0, Pmax=72.0 -> Pmax=211   samples: 16
% INFO    : Gen at bus 2567 - NG	: Pg=221.0, Pmax=72.0 -> Pmax=252   samples: 1
% INFO    : Gen at bus 2567 - NG	: Pg=231.0, Pmax=72.0 -> Pmax=294   samples: 4
% WARNING : Failed to find a generator capacity within (220.0-1100.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 2567 - PEL	: Pg=220.0, Pmax=72.0 -> Pmax=255   samples: 100
% INFO    : Gen at bus 2573 - NG	: Pg=150.0, Pmax=278.0 -> Pmax=476   samples: 5
% INFO    : Gen at bus 2578 - NG	: Pg=177.0, Pmax=150.0 -> Pmax=270   samples: 3
% INFO    : Gen at bus 2583 - NG	: Pg=220.0, Pmax=325.2 -> Pmax=469   samples: 2
% INFO    : Gen at bus 2584 - NG	: Pg=128.0, Pmax=325.2 -> Pmax=257   samples: 1
% INFO    : Gen at bus 2588 - NG	: Pg=109.0, Pmax=232.5 -> Pmax=184   samples: 1
% INFO    : Gen at bus 2591 - NG	: Pg=62.0, Pmax=80.5 -> Pmax=275   samples: 2
% INFO    : Gen at bus 2594 - PEL	: Pg=68.0, Pmax=79.6 -> Pmax=185   samples: 5
% INFO    : Gen at bus 2598 - PEL	: Pg=25.0, Pmax=20.25 -> Pmax=84   samples: 1
% INFO    : Gen at bus 2598 - NG	: Pg=23.0, Pmax=20.25 -> Pmax=23   samples: 2
% INFO    : Gen at bus 2604 - NG	: Pg=235.0, Pmax=200.0 -> Pmax=322   samples: 8
% INFO    : Gen at bus 2611 - NG	: Pg=186.0, Pmax=391.8 -> Pmax=408   samples: 19
% INFO    : Gen at bus 2612 - NG	: Pg=258.0, Pmax=391.8 -> Pmax=333   samples: 4
% INFO    : Gen at bus 2613 - NG	: Pg=176.0, Pmax=391.8 -> Pmax=377   samples: 6
% INFO    : Gen at bus 2617 - PEL	: Pg=5.0, Pmax=22.0 -> Pmax=7   samples: 1
% INFO    : Gen at bus 2617 - PEL	: Pg=9.0, Pmax=22.0 -> Pmax=27   samples: 4
% INFO    : Gen at bus 2623 - COW	: Pg=0.0, Pmax=660.0 -> Pmax=333   samples: 1
% INFO    : Gen at bus 2624 - NG	: Pg=0.0, Pmax=660.0 -> Pmax=239   samples: 1
% INFO    : Gen at bus 2625 - COW	: Pg=0.0, Pmax=660.0 -> Pmax=23   samples: 1
% INFO    : Gen at bus 2630 - COW	: Pg=148.0, Pmax=288.6 -> Pmax=234   samples: 1
% INFO    : Gen at bus 2635 - COW	: Pg=127.0, Pmax=241.0 -> Pmax=393   samples: 2
% INFO    : Gen at bus 2638 - PEL	: Pg=36.0, Pmax=58.8 -> Pmax=60   samples: 1
% INFO    : Gen at bus 2644 - NG	: Pg=162.0, Pmax=165.625 -> Pmax=175   samples: 2
% INFO    : Gen at bus 2645 - NG	: Pg=186.0, Pmax=165.625 -> Pmax=658   samples: 4
% INFO    : Gen at bus 2646 - NG	: Pg=176.0, Pmax=165.625 -> Pmax=213   samples: 6
% INFO    : Gen at bus 2647 - NG	: Pg=158.0, Pmax=165.625 -> Pmax=276   samples: 1
% INFO    : Gen at bus 2651 - NG	: Pg=132.0, Pmax=158.233 -> Pmax=182   samples: 1
% INFO    : Gen at bus 2652 - COW	: Pg=137.0, Pmax=158.233 -> Pmax=477   samples: 2
% INFO    : Gen at bus 2653 - NG	: Pg=130.0, Pmax=158.233 -> Pmax=292   samples: 2
% INFO    : Gen at bus 2657 - COW	: Pg=70.0, Pmax=126.5 -> Pmax=331   samples: 1
% INFO    : Gen at bus 2662 - NG	: Pg=121.0, Pmax=197.0 -> Pmax=243   samples: 11
% INFO    : Gen at bus 2665 - NG	: Pg=63.0, Pmax=78.2 -> Pmax=75   samples: 3
% INFO    : Gen at bus 2669 - NG	: Pg=227.0, Pmax=183.767 -> Pmax=296   samples: 2
% INFO    : Gen at bus 2670 - NG	: Pg=227.0, Pmax=183.767 -> Pmax=341   samples: 41
% INFO    : Gen at bus 2671 - NG	: Pg=227.0, Pmax=183.767 -> Pmax=313   samples: 12
% WARNING : Failed to find a generator capacity within (651.0-3255.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 2677 - NG	: Pg=651.0, Pmax=186.333 -> Pmax=735   samples: 100
% WARNING : Failed to find a generator capacity within (645.0-3225.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 2678 - NG	: Pg=645.0, Pmax=186.333 -> Pmax=728   samples: 100
% WARNING : Failed to find a generator capacity within (639.0-3195.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 2679 - NG	: Pg=639.0, Pmax=186.333 -> Pmax=721   samples: 100
% INFO    : Gen at bus 2683 - NG	: Pg=255.0, Pmax=283.2 -> Pmax=507   samples: 41
% INFO    : Gen at bus 2688 - COW	: Pg=227.0, Pmax=203.0 -> Pmax=646   samples: 1
% INFO    : Gen at bus 2691 - NG	: Pg=65.0, Pmax=43.0 -> Pmax=99   samples: 1
% INFO    : Gen at bus 2692 - NG	: Pg=49.0, Pmax=43.0 -> Pmax=56   samples: 2
% INFO    : Gen at bus 2692 - NG	: Pg=40.0, Pmax=43.0 -> Pmax=161   samples: 2
% INFO    : Gen at bus 2692 - NG	: Pg=36.0, Pmax=43.0 -> Pmax=140   samples: 2
% INFO    : Gen at bus 2692 - NG	: Pg=38.0, Pmax=43.0 -> Pmax=74   samples: 1
% INFO    : Gen at bus 2692 - NG	: Pg=45.0, Pmax=43.0 -> Pmax=53   samples: 1
% INFO    : Gen at bus 2698 - NG	: Pg=109.0, Pmax=243.4 -> Pmax=121   samples: 8
% INFO    : Gen at bus 2699 - NG	: Pg=71.0, Pmax=243.4 -> Pmax=226   samples: 2
% INFO    : Gen at bus 2700 - NG	: Pg=61.0, Pmax=243.4 -> Pmax=113   samples: 2
% INFO    : Gen at bus 2704 - NG	: Pg=128.0, Pmax=190.0 -> Pmax=163   samples: 3
% INFO    : Gen at bus 2705 - NG	: Pg=117.0, Pmax=190.0 -> Pmax=129   samples: 2
% INFO    : Gen at bus 2706 - NG	: Pg=135.0, Pmax=190.0 -> Pmax=172   samples: 1
% INFO    : Gen at bus 2710 - PEL	: Pg=12.0, Pmax=10.0 -> Pmax=58   samples: 2
% INFO    : Gen at bus 2710 - NG	: Pg=10.0, Pmax=10.0 -> Pmax=14   samples: 2
% INFO    : Gen at bus 2711 - PEL	: Pg=7.0, Pmax=2.1 -> Pmax=27   samples: 2
% INFO    : Gen at bus 2711 - PEL	: Pg=7.0, Pmax=2.1 -> Pmax=19   samples: 1
% INFO    : Gen at bus 2716 - COW	: Pg=62.0, Pmax=121.95 -> Pmax=64   samples: 1
% INFO    : Gen at bus 2717 - NG	: Pg=46.0, Pmax=121.95 -> Pmax=123   samples: 1
% INFO    : Gen at bus 2718 - PEL	: Pg=3.0, Pmax=1.0 -> Pmax=10   samples: 2
% INFO    : Gen at bus 2718 - PEL	: Pg=3.0, Pmax=1.0 -> Pmax=13   samples: 1
% INFO    : Gen at bus 2719 - PEL	: Pg=1.0, Pmax=1.0 -> Pmax=3   samples: 1
% INFO    : Gen at bus 2725 - COW	: Pg=169.0, Pmax=1354.3 -> Pmax=344   samples: 1
% INFO    : Gen at bus 2726 - COW	: Pg=376.0, Pmax=1354.3 -> Pmax=488   samples: 1
% INFO    : Gen at bus 2731 - NG	: Pg=22.0, Pmax=47.4 -> Pmax=49   samples: 2
% INFO    : Gen at bus 2731 - NG	: Pg=40.0, Pmax=47.4 -> Pmax=168   samples: 1
% INFO    : Gen at bus 2732 - NG	: Pg=35.0, Pmax=47.4 -> Pmax=89   samples: 2
% INFO    : Gen at bus 2732 - PEL	: Pg=26.0, Pmax=47.4 -> Pmax=44   samples: 1
% INFO    : Gen at bus 2733 - NG	: Pg=16.0, Pmax=11.2 -> Pmax=77   samples: 1
% INFO    : Gen at bus 2733 - NG	: Pg=16.0, Pmax=11.2 -> Pmax=74   samples: 2
% INFO    : Gen at bus 2739 - NG	: Pg=0.0, Pmax=661.5 -> Pmax=106   samples: 1
% INFO    : Gen at bus 2742 - NG	: Pg=18.0, Pmax=3.0 -> Pmax=26   samples: 1
% INFO    : Gen at bus 2742 - NG	: Pg=19.0, Pmax=10.0 -> Pmax=42   samples: 2
% INFO    : Gen at bus 2742 - COW	: Pg=53.0, Pmax=79.8 -> Pmax=196   samples: 1
% INFO    : Gen at bus 2747 - NG	: Pg=85.0, Pmax=150.0 -> Pmax=206   samples: 2
% INFO    : Gen at bus 2750 - PEL	: Pg=225.0, Pmax=81.0 -> Pmax=237   samples: 56
% INFO    : Gen at bus 2753 - NG	: Pg=115.0, Pmax=61.0 -> Pmax=402   samples: 4
% INFO    : Gen at bus 2753 - PEL	: Pg=114.0, Pmax=61.0 -> Pmax=151   samples: 18
% INFO    : Gen at bus 2753 - NG	: Pg=117.0, Pmax=61.0 -> Pmax=195   samples: 2
% INFO    : Gen at bus 2753 - NG	: Pg=119.0, Pmax=61.0 -> Pmax=367   samples: 4
% INFO    : Gen at bus 2759 - COW	: Pg=51.0, Pmax=107.267 -> Pmax=218   samples: 6
% INFO    : Gen at bus 2760 - NG	: Pg=73.0, Pmax=107.267 -> Pmax=116   samples: 2
% INFO    : Gen at bus 2761 - COW	: Pg=82.0, Pmax=107.267 -> Pmax=407   samples: 4
% INFO    : Gen at bus 2762 - NG	: Pg=62.0, Pmax=107.267 -> Pmax=65   samples: 1
% INFO    : Gen at bus 2763 - COW	: Pg=53.0, Pmax=107.267 -> Pmax=118   samples: 3
% INFO    : Gen at bus 2764 - NG	: Pg=50.0, Pmax=107.267 -> Pmax=182   samples: 1
% INFO    : Gen at bus 2769 - NG	: Pg=34.0, Pmax=40.0 -> Pmax=37   samples: 1
% INFO    : Gen at bus 2774 - NG	: Pg=48.0, Pmax=121.9 -> Pmax=65   samples: 2
% INFO    : Gen at bus 2779 - NG	: Pg=297.0, Pmax=213.0 -> Pmax=313   samples: 1
% INFO    : Gen at bus 2780 - NG	: Pg=316.0, Pmax=213.0 -> Pmax=404   samples: 15
% INFO    : Gen at bus 2781 - NG	: Pg=305.0, Pmax=213.0 -> Pmax=359   samples: 30
% INFO    : Gen at bus 2786 - NG	: Pg=88.0, Pmax=161.0 -> Pmax=107   samples: 2
% INFO    : Gen at bus 2790 - NG	: Pg=60.0, Pmax=124.2 -> Pmax=84   samples: 1
% INFO    : Gen at bus 2793 - NG	: Pg=24.0, Pmax=10.0 -> Pmax=48   samples: 4
% INFO    : Gen at bus 2793 - NG	: Pg=27.0, Pmax=11.5 -> Pmax=31   samples: 1
% INFO    : Gen at bus 2793 - NG	: Pg=37.0, Pmax=79.5 -> Pmax=89   samples: 2
% INFO    : Gen at bus 2799 - COW	: Pg=0.0, Pmax=567.9 -> Pmax=130   samples: 1
% INFO    : Gen at bus 2800 - COW	: Pg=161.0, Pmax=567.9 -> Pmax=178   samples: 1
% INFO    : Gen at bus 2805 - NG	: Pg=84.0, Pmax=120.0 -> Pmax=145   samples: 9
% INFO    : Gen at bus 2808 - PEL	: Pg=47.0, Pmax=80.0 -> Pmax=57   samples: 2
% INFO    : Gen at bus 2813 - NG	: Pg=113.0, Pmax=141.3 -> Pmax=191   samples: 2
% INFO    : Gen at bus 2814 - COW	: Pg=109.0, Pmax=141.3 -> Pmax=301   samples: 2
% INFO    : Gen at bus 2820 - NG	: Pg=123.0, Pmax=234.925 -> Pmax=152   samples: 10
% INFO    : Gen at bus 2821 - NG	: Pg=146.0, Pmax=234.925 -> Pmax=353   samples: 2
% INFO    : Gen at bus 2822 - NG	: Pg=98.0, Pmax=234.925 -> Pmax=192   samples: 7
% INFO    : Gen at bus 2823 - NG	: Pg=126.0, Pmax=234.925 -> Pmax=193   samples: 1
% INFO    : Gen at bus 2829 - NG	: Pg=282.0, Pmax=234.9 -> Pmax=591   samples: 25
% INFO    : Gen at bus 2830 - NG	: Pg=255.0, Pmax=234.9 -> Pmax=567   samples: 1
% INFO    : Gen at bus 2831 - NG	: Pg=289.0, Pmax=234.9 -> Pmax=432   samples: 14
% INFO    : Gen at bus 2832 - NG	: Pg=281.0, Pmax=234.9 -> Pmax=307   samples: 1
% INFO    : Gen at bus 2835 - COW	: Pg=77.0, Pmax=76.667 -> Pmax=183   samples: 7
% INFO    : Gen at bus 2835 - PEL	: Pg=80.0, Pmax=76.667 -> Pmax=117   samples: 1
% INFO    : Gen at bus 2835 - PEL	: Pg=92.0, Pmax=76.667 -> Pmax=96   samples: 1
% INFO    : Gen at bus 2839 - NG	: Pg=32.0, Pmax=16.3 -> Pmax=147   samples: 1
% INFO    : Gen at bus 2839 - NG	: Pg=65.0, Pmax=88.2 -> Pmax=197   samples: 2
% INFO    : Gen at bus 2839 - NG	: Pg=54.0, Pmax=88.2 -> Pmax=121   samples: 2
% INFO    : Gen at bus 2844 - NG	: Pg=127.0, Pmax=150.0 -> Pmax=176   samples: 15
% INFO    : Gen at bus 2845 - NG	: Pg=14.0, Pmax=10.0 -> Pmax=31   samples: 1
% INFO    : Gen at bus 2846 - PEL	: Pg=14.0, Pmax=7.5 -> Pmax=21   samples: 1
% INFO    : Gen at bus 2849 - COW	: Pg=498.0, Pmax=40.7 -> Pmax=559   samples: 2
% INFO    : Gen at bus 2850 - NG	: Pg=7.0, Pmax=4.4 -> Pmax=26   samples: 8
% INFO    : Gen at bus 2850 - NG	: Pg=7.0, Pmax=5.3 -> Pmax=15   samples: 7
% INFO    : Gen at bus 2850 - PEL	: Pg=8.0, Pmax=5.3 -> Pmax=19   samples: 1
% INFO    : Gen at bus 2850 - NG	: Pg=6.0, Pmax=5.5 -> Pmax=7   samples: 17
% INFO    : Gen at bus 2850 - PEL	: Pg=10.0, Pmax=10.0 -> Pmax=30   samples: 1
% INFO    : Gen at bus 2850 - NG	: Pg=8.0, Pmax=10.0 -> Pmax=12   samples: 1
% INFO    : Gen at bus 2850 - NG	: Pg=12.0, Pmax=13.9 -> Pmax=40   samples: 2
% INFO    : Gen at bus 2853 - NG	: Pg=106.0, Pmax=61.2 -> Pmax=127   samples: 5
% INFO    : Gen at bus 2858 - COW	: Pg=0.0, Pmax=590.6 -> Pmax=68   samples: 1
% WARNING : Failed to find a generator capacity within (253.0-1265.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 2861 - PEL	: Pg=253.0, Pmax=75.0 -> Pmax=293   samples: 100
% INFO    : Gen at bus 2867 - NG	: Pg=86.0, Pmax=267.733 -> Pmax=177   samples: 1
% INFO    : Gen at bus 2868 - NG	: Pg=121.0, Pmax=267.733 -> Pmax=175   samples: 2
% INFO    : Gen at bus 2869 - NG	: Pg=103.0, Pmax=267.733 -> Pmax=160   samples: 1
% INFO    : Gen at bus 2872 - NG	: Pg=120.0, Pmax=38.4 -> Pmax=187   samples: 6
% INFO    : Gen at bus 2878 - NG	: Pg=155.0, Pmax=211.0 -> Pmax=181   samples: 6
% INFO    : Gen at bus 2883 - NG	: Pg=111.0, Pmax=228.65 -> Pmax=186   samples: 1
% INFO    : Gen at bus 2884 - NG	: Pg=137.0, Pmax=228.65 -> Pmax=195   samples: 1
% INFO    : Gen at bus 2885 - NG	: Pg=113.0, Pmax=228.65 -> Pmax=318   samples: 3
% INFO    : Gen at bus 2886 - NG	: Pg=70.0, Pmax=228.65 -> Pmax=149   samples: 1
% INFO    : Gen at bus 2890 - PEL	: Pg=24.0, Pmax=34.3 -> Pmax=107   samples: 1
% INFO    : Gen at bus 2895 - NG	: Pg=143.0, Pmax=200.0 -> Pmax=186   samples: 4
% WARNING : Failed to find a generator capacity within (306.0-1530.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 2898 - PEL	: Pg=306.0, Pmax=35.0 -> Pmax=355   samples: 100
% INFO    : Gen at bus 2901 - NG	: Pg=78.0, Pmax=57.4 -> Pmax=96   samples: 1
% INFO    : Gen at bus 2901 - PEL	: Pg=82.0, Pmax=57.4 -> Pmax=99   samples: 5
% INFO    : Gen at bus 2901 - NG	: Pg=67.0, Pmax=57.4 -> Pmax=276   samples: 2
% INFO    : Gen at bus 2901 - PEL	: Pg=78.0, Pmax=57.4 -> Pmax=111   samples: 2
% INFO    : Gen at bus 2902 - NG	: Pg=93.0, Pmax=3.4 -> Pmax=145   samples: 1
% INFO    : Gen at bus 2906 - COW	: Pg=13.0, Pmax=14.8 -> Pmax=58   samples: 8
% INFO    : Gen at bus 2906 - NG	: Pg=11.0, Pmax=5.0 -> Pmax=17   samples: 2
% INFO    : Gen at bus 2907 - NG	: Pg=9.0, Pmax=5.0 -> Pmax=18   samples: 1
% INFO    : Gen at bus 2907 - NG	: Pg=9.0, Pmax=5.0 -> Pmax=25   samples: 2
% INFO    : Gen at bus 2908 - NG	: Pg=13.0, Pmax=5.0 -> Pmax=26   samples: 1
% INFO    : Gen at bus 2913 - COW	: Pg=60.0, Pmax=74.8 -> Pmax=118   samples: 1
% INFO    : Gen at bus 2914 - PEL	: Pg=60.0, Pmax=74.8 -> Pmax=82   samples: 8
% INFO    : Gen at bus 2918 - NG	: Pg=268.0, Pmax=446.0 -> Pmax=388   samples: 57
% INFO    : Gen at bus 2919 - NG	: Pg=298.0, Pmax=446.0 -> Pmax=354   samples: 2
% INFO    : Gen at bus 2925 - NG	: Pg=160.0, Pmax=410.24 -> Pmax=230   samples: 3
% INFO    : Gen at bus 2926 - NG	: Pg=97.0, Pmax=410.24 -> Pmax=177   samples: 3
% INFO    : Gen at bus 2927 - NG	: Pg=183.0, Pmax=410.24 -> Pmax=259   samples: 2
% INFO    : Gen at bus 2928 - NG	: Pg=209.0, Pmax=410.24 -> Pmax=390   samples: 3
% INFO    : Gen at bus 2929 - NG	: Pg=93.0, Pmax=410.24 -> Pmax=144   samples: 1
% INFO    : Gen at bus 2932 - NG	: Pg=78.0, Pmax=30.0 -> Pmax=97   samples: 3
% INFO    : Gen at bus 2937 - COW	: Pg=174.0, Pmax=150.0 -> Pmax=317   samples: 4
% INFO    : Gen at bus 2940 - PEL	: Pg=74.0, Pmax=75.0 -> Pmax=111   samples: 5
% INFO    : Gen at bus 2940 - NG	: Pg=55.0, Pmax=75.0 -> Pmax=89   samples: 2
% INFO    : Gen at bus 2946 - NG	: Pg=65.0, Pmax=181.367 -> Pmax=171   samples: 1
% INFO    : Gen at bus 2947 - NG	: Pg=83.0, Pmax=181.367 -> Pmax=92   samples: 2
% INFO    : Gen at bus 2948 - COW	: Pg=39.0, Pmax=181.367 -> Pmax=53   samples: 4
% INFO    : Gen at bus 2949 - NG	: Pg=57.0, Pmax=181.367 -> Pmax=68   samples: 1
% INFO    : Gen at bus 2950 - NG	: Pg=42.0, Pmax=181.367 -> Pmax=144   samples: 3
% INFO    : Gen at bus 2951 - NG	: Pg=77.0, Pmax=181.367 -> Pmax=80   samples: 2
% INFO    : Gen at bus 2956 - NG	: Pg=12.0, Pmax=8.4 -> Pmax=53   samples: 4
% INFO    : Gen at bus 2956 - NG	: Pg=11.0, Pmax=8.4 -> Pmax=44   samples: 1
% INFO    : Gen at bus 2957 - NG	: Pg=13.0, Pmax=8.4 -> Pmax=30   samples: 2
% INFO    : Gen at bus 2962 - COW	: Pg=48.0, Pmax=120.0 -> Pmax=170   samples: 2
% WARNING : Failed to find a generator capacity within (820.0-4100.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 2965 - NG	: Pg=820.0, Pmax=99.8 -> Pmax=926   samples: 100
% INFO    : Gen at bus 2972 - NG	: Pg=97.0, Pmax=170.0 -> Pmax=262   samples: 3
% INFO    : Gen at bus 2973 - NG	: Pg=71.0, Pmax=170.0 -> Pmax=148   samples: 7
% INFO    : Gen at bus 2974 - NG	: Pg=98.0, Pmax=170.0 -> Pmax=221   samples: 11
% INFO    : Gen at bus 2977 - NG	: Pg=46.0, Pmax=84.0 -> Pmax=51   samples: 1
% INFO    : Gen at bus 2982 - COW	: Pg=0.0, Pmax=924.9 -> Pmax=23   samples: 1
% INFO    : Gen at bus 2983 - NUC	: Pg=0.0, Pmax=924.9 -> Pmax=1104   samples: 1
% INFO    : Gen at bus 2989 - COW	: Pg=0.0, Pmax=720.0 -> Pmax=54   samples: 1
% WARNING : Failed to find a generator capacity within (285.0-1425.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 2992 - PEL	: Pg=285.0, Pmax=60.5 -> Pmax=330   samples: 100
% INFO    : Gen at bus 2992 - NG	: Pg=303.0, Pmax=60.5 -> Pmax=406   samples: 18
% INFO    : Gen at bus 2992 - NG	: Pg=280.0, Pmax=60.5 -> Pmax=310   samples: 26
% INFO    : Gen at bus 2992 - NG	: Pg=302.0, Pmax=60.5 -> Pmax=506   samples: 15
% INFO    : Gen at bus 2999 - COW	: Pg=109.0, Pmax=267.733 -> Pmax=364   samples: 1
% INFO    : Gen at bus 3000 - COW	: Pg=139.0, Pmax=267.733 -> Pmax=658   samples: 1
% INFO    : Gen at bus 3001 - NG	: Pg=136.0, Pmax=267.733 -> Pmax=306   samples: 4
% INFO    : Gen at bus 3007 - NG	: Pg=78.0, Pmax=112.5 -> Pmax=110   samples: 4
% INFO    : Gen at bus 3010 - NG	: Pg=310.0, Pmax=89.4 -> Pmax=503   samples: 17
% INFO    : Gen at bus 3010 - NG	: Pg=308.0, Pmax=89.4 -> Pmax=353   samples: 5
% INFO    : Gen at bus 3010 - COW	: Pg=297.0, Pmax=89.4 -> Pmax=397   samples: 6
% INFO    : Gen at bus 3010 - NG	: Pg=296.0, Pmax=89.4 -> Pmax=379   samples: 20
% INFO    : Gen at bus 3015 - NG	: Pg=101.0, Pmax=118.8 -> Pmax=188   samples: 5
% INFO    : Gen at bus 3016 - NG	: Pg=101.0, Pmax=118.8 -> Pmax=112   samples: 3
% INFO    : Gen at bus 3019 - NG	: Pg=189.0, Pmax=90.64 -> Pmax=219   samples: 3
% INFO    : Gen at bus 3019 - NG	: Pg=189.0, Pmax=90.64 -> Pmax=229   samples: 11
% INFO    : Gen at bus 3019 - NG	: Pg=186.0, Pmax=90.64 -> Pmax=199   samples: 10
% INFO    : Gen at bus 3019 - NG	: Pg=190.0, Pmax=90.64 -> Pmax=224   samples: 4
% INFO    : Gen at bus 3019 - NG	: Pg=215.0, Pmax=90.64 -> Pmax=263   samples: 1
% INFO    : Gen at bus 3025 - COW	: Pg=0.0, Pmax=793.2 -> Pmax=472   samples: 1
% INFO    : Gen at bus 3026 - COW	: Pg=0.0, Pmax=793.2 -> Pmax=170   samples: 1
% INFO    : Gen at bus 3027 - COW	: Pg=0.0, Pmax=793.2 -> Pmax=183   samples: 1
% INFO    : Gen at bus 3030 - PEL	: Pg=104.0, Pmax=20.9 -> Pmax=106   samples: 5
% INFO    : Gen at bus 3030 - PEL	: Pg=111.0, Pmax=20.9 -> Pmax=188   samples: 5
% INFO    : Gen at bus 3033 - NG	: Pg=48.0, Pmax=28.54 -> Pmax=129   samples: 1
% INFO    : Gen at bus 3033 - PEL	: Pg=50.0, Pmax=28.54 -> Pmax=129   samples: 2
% INFO    : Gen at bus 3033 - COW	: Pg=50.0, Pmax=28.54 -> Pmax=89   samples: 1
% INFO    : Gen at bus 3033 - NG	: Pg=59.0, Pmax=28.54 -> Pmax=204   samples: 4
% INFO    : Gen at bus 3033 - NG	: Pg=50.0, Pmax=28.54 -> Pmax=220   samples: 1
% INFO    : Gen at bus 3036 - PEL	: Pg=16.0, Pmax=30.0 -> Pmax=62   samples: 3
% INFO    : Gen at bus 3036 - NG	: Pg=11.0, Pmax=30.0 -> Pmax=27   samples: 2
% INFO    : Gen at bus 3041 - NG	: Pg=72.0, Pmax=169.5 -> Pmax=294   samples: 1
% INFO    : Gen at bus 3046 - NG	: Pg=64.0, Pmax=114.0 -> Pmax=113   samples: 1
% INFO    : Gen at bus 3051 - COW	: Pg=237.0, Pmax=200.1 -> Pmax=388   samples: 1
% INFO    : Gen at bus 3056 - NG	: Pg=87.0, Pmax=180.0 -> Pmax=129   samples: 4
% INFO    : Gen at bus 3061 - NG	: Pg=117.0, Pmax=199.5 -> Pmax=286   samples: 1
% INFO    : Gen at bus 3066 - NG	: Pg=163.0, Pmax=271.4 -> Pmax=630   samples: 1
% INFO    : Gen at bus 3067 - NG	: Pg=122.0, Pmax=271.4 -> Pmax=200   samples: 2
% INFO    : Gen at bus 3070 - NG	: Pg=43.0, Pmax=51.3 -> Pmax=59   samples: 1
% INFO    : Gen at bus 3070 - NG	: Pg=41.0, Pmax=51.3 -> Pmax=71   samples: 1
% INFO    : Gen at bus 3070 - NG	: Pg=43.0, Pmax=51.3 -> Pmax=46   samples: 2
% INFO    : Gen at bus 3077 - NG	: Pg=224.0, Pmax=172.2 -> Pmax=400   samples: 8
% INFO    : Gen at bus 3078 - COW	: Pg=218.0, Pmax=172.2 -> Pmax=623   samples: 1
% INFO    : Gen at bus 3079 - NG	: Pg=247.0, Pmax=172.2 -> Pmax=247   samples: 3
% INFO    : Gen at bus 3080 - NG	: Pg=239.0, Pmax=172.2 -> Pmax=432   samples: 8
% INFO    : Gen at bus 3081 - NG	: Pg=231.0, Pmax=172.2 -> Pmax=265   samples: 7
% INFO    : Gen at bus 3086 - NG	: Pg=227.0, Pmax=200.0 -> Pmax=871   samples: 5
% INFO    : Gen at bus 3090 - NG	: Pg=76.0, Pmax=82.7 -> Pmax=168   samples: 3
% INFO    : Gen at bus 3093 - NG	: Pg=63.0, Pmax=63.0 -> Pmax=152   samples: 4
% INFO    : Gen at bus 3099 - NG	: Pg=42.0, Pmax=114.9 -> Pmax=105   samples: 1
% INFO    : Gen at bus 3100 - NG	: Pg=50.0, Pmax=114.9 -> Pmax=58   samples: 1
% INFO    : Gen at bus 3101 - NG	: Pg=39.0, Pmax=114.9 -> Pmax=162   samples: 4
% INFO    : Gen at bus 3102 - NG	: Pg=52.0, Pmax=114.9 -> Pmax=131   samples: 1
% INFO    : Gen at bus 3103 - NG	: Pg=53.0, Pmax=114.9 -> Pmax=93   samples: 2
% INFO    : Gen at bus 3104 - NG	: Pg=51.0, Pmax=114.9 -> Pmax=203   samples: 1
% INFO    : Gen at bus 3110 - NG	: Pg=101.0, Pmax=150.0 -> Pmax=201   samples: 1
% INFO    : Gen at bus 3114 - NG	: Pg=83.0, Pmax=142.5 -> Pmax=185   samples: 1
% INFO    : Gen at bus 3120 - NG	: Pg=111.0, Pmax=173.667 -> Pmax=323   samples: 9
% INFO    : Gen at bus 3121 - NG	: Pg=105.0, Pmax=173.667 -> Pmax=113   samples: 1
% INFO    : Gen at bus 3122 - NG	: Pg=117.0, Pmax=173.667 -> Pmax=310   samples: 4
% INFO    : Gen at bus 3123 - PEL	: Pg=60.0, Pmax=23.4 -> Pmax=82   samples: 4
% INFO    : Gen at bus 3129 - COW	: Pg=208.0, Pmax=247.25 -> Pmax=208   samples: 3
% INFO    : Gen at bus 3130 - NG	: Pg=166.0, Pmax=247.25 -> Pmax=180   samples: 1
% INFO    : Gen at bus 3131 - NG	: Pg=226.0, Pmax=247.25 -> Pmax=296   samples: 1
% INFO    : Gen at bus 3132 - NG	: Pg=149.0, Pmax=247.25 -> Pmax=242   samples: 9
% INFO    : Gen at bus 3136 - NG	: Pg=179.0, Pmax=198.333 -> Pmax=192   samples: 1
% INFO    : Gen at bus 3137 - NG	: Pg=174.0, Pmax=198.333 -> Pmax=361   samples: 4
% INFO    : Gen at bus 3138 - NG	: Pg=173.0, Pmax=198.333 -> Pmax=173   samples: 3
% INFO    : Gen at bus 3143 - COW	: Pg=52.0, Pmax=147.5 -> Pmax=149   samples: 2
% INFO    : Gen at bus 3149 - NG	: Pg=31.0, Pmax=114.0 -> Pmax=143   samples: 1
% INFO    : Gen at bus 3150 - NG	: Pg=20.0, Pmax=20.0 -> Pmax=72   samples: 4
% INFO    : Gen at bus 3151 - NG	: Pg=15.0, Pmax=10.0 -> Pmax=47   samples: 1
% INFO    : Gen at bus 3151 - NG	: Pg=13.0, Pmax=10.0 -> Pmax=41   samples: 1
% INFO    : Gen at bus 3156 - COW	: Pg=0.0, Pmax=684.2 -> Pmax=342   samples: 1
% INFO    : Gen at bus 3157 - COW	: Pg=0.0, Pmax=684.2 -> Pmax=204   samples: 1
% INFO    : Gen at bus 3158 - COW	: Pg=0.0, Pmax=684.2 -> Pmax=14   samples: 1
% INFO    : Gen at bus 3159 - COW	: Pg=0.0, Pmax=684.2 -> Pmax=160   samples: 1
% INFO    : Gen at bus 3164 - NG	: Pg=90.0, Pmax=125.25 -> Pmax=148   samples: 1
% INFO    : Gen at bus 3165 - COW	: Pg=91.0, Pmax=125.25 -> Pmax=338   samples: 2
% INFO    : Gen at bus 3166 - COW	: Pg=86.0, Pmax=125.25 -> Pmax=97   samples: 5
% INFO    : Gen at bus 3167 - NG	: Pg=81.0, Pmax=125.25 -> Pmax=123   samples: 1
% INFO    : Gen at bus 3172 - NG	: Pg=72.0, Pmax=181.7 -> Pmax=225   samples: 2
% INFO    : Gen at bus 3177 - COW	: Pg=378.0, Pmax=352.0 -> Pmax=432   samples: 4
% INFO    : Gen at bus 3180 - PEL	: Pg=8.0, Pmax=0.5 -> Pmax=29   samples: 5
% INFO    : Gen at bus 3180 - PEL	: Pg=8.0, Pmax=1.4 -> Pmax=12   samples: 2
% INFO    : Gen at bus 3180 - PEL	: Pg=8.0, Pmax=1.8 -> Pmax=16   samples: 2
% INFO    : Gen at bus 3180 - PEL	: Pg=8.0, Pmax=1.8 -> Pmax=30   samples: 2
% INFO    : Gen at bus 3180 - PEL	: Pg=8.0, Pmax=2.4 -> Pmax=12   samples: 1
% INFO    : Gen at bus 3180 - PEL	: Pg=8.0, Pmax=2.4 -> Pmax=14   samples: 2
% INFO    : Gen at bus 3180 - PEL	: Pg=8.0, Pmax=2.4 -> Pmax=22   samples: 1
% INFO    : Gen at bus 3180 - NG	: Pg=9.0, Pmax=3.0 -> Pmax=42   samples: 2
% INFO    : Gen at bus 3180 - NG	: Pg=9.0, Pmax=3.0 -> Pmax=29   samples: 1
% INFO    : Gen at bus 3180 - PEL	: Pg=8.0, Pmax=0.5 -> Pmax=23   samples: 1
% INFO    : Gen at bus 3180 - PEL	: Pg=8.0, Pmax=0.5 -> Pmax=19   samples: 4
% INFO    : Gen at bus 3180 - PEL	: Pg=8.0, Pmax=0.5 -> Pmax=9   samples: 1
% INFO    : Gen at bus 3180 - NG	: Pg=8.0, Pmax=0.5 -> Pmax=13   samples: 8
% INFO    : Gen at bus 3180 - PEL	: Pg=8.0, Pmax=0.5 -> Pmax=21   samples: 2
% INFO    : Gen at bus 3180 - PEL	: Pg=8.0, Pmax=1.2 -> Pmax=28   samples: 1
% INFO    : Gen at bus 3180 - PEL	: Pg=8.0, Pmax=1.2 -> Pmax=11   samples: 3
% INFO    : Gen at bus 3180 - PEL	: Pg=8.0, Pmax=1.4 -> Pmax=28   samples: 2
% INFO    : Gen at bus 3183 - NG	: Pg=40.0, Pmax=18.8 -> Pmax=63   samples: 1
% INFO    : Gen at bus 3183 - PEL	: Pg=43.0, Pmax=35.2 -> Pmax=72   samples: 3
% INFO    : Gen at bus 3183 - PEL	: Pg=37.0, Pmax=35.2 -> Pmax=55   samples: 2
% INFO    : Gen at bus 3189 - NG	: Pg=80.0, Pmax=184.717 -> Pmax=104   samples: 2
% INFO    : Gen at bus 3190 - NG	: Pg=91.0, Pmax=184.717 -> Pmax=135   samples: 1
% INFO    : Gen at bus 3191 - NG	: Pg=110.0, Pmax=184.717 -> Pmax=227   samples: 2
% INFO    : Gen at bus 3192 - NG	: Pg=127.0, Pmax=184.717 -> Pmax=173   samples: 3
% INFO    : Gen at bus 3193 - NG	: Pg=130.0, Pmax=184.717 -> Pmax=139   samples: 3
% INFO    : Gen at bus 3194 - NG	: Pg=89.0, Pmax=184.717 -> Pmax=126   samples: 2
% INFO    : Gen at bus 3200 - PEL	: Pg=34.0, Pmax=51.4 -> Pmax=63   samples: 2
% INFO    : Gen at bus 3201 - NG	: Pg=37.0, Pmax=51.4 -> Pmax=90   samples: 1
% INFO    : Gen at bus 3202 - NG	: Pg=34.0, Pmax=51.4 -> Pmax=86   samples: 3
% INFO    : Gen at bus 3203 - NG	: Pg=34.0, Pmax=51.4 -> Pmax=59   samples: 2
% INFO    : Gen at bus 3204 - NG	: Pg=37.0, Pmax=51.4 -> Pmax=115   samples: 1
% INFO    : Gen at bus 3205 - NG	: Pg=28.0, Pmax=51.4 -> Pmax=84   samples: 3
% INFO    : Gen at bus 3210 - PEL	: Pg=68.0, Pmax=22.0 -> Pmax=90   samples: 5
% INFO    : Gen at bus 3210 - NG	: Pg=85.0, Pmax=49.1 -> Pmax=131   samples: 1
% INFO    : Gen at bus 3210 - NG	: Pg=85.0, Pmax=49.1 -> Pmax=90   samples: 4
% INFO    : Gen at bus 3215 - COW	: Pg=60.0, Pmax=160.5 -> Pmax=117   samples: 4
% INFO    : Gen at bus 3218 - NG	: Pg=107.0, Pmax=85.0 -> Pmax=144   samples: 1
% INFO    : Gen at bus 3218 - NG	: Pg=112.0, Pmax=85.0 -> Pmax=316   samples: 4
% INFO    : Gen at bus 3224 - NG	: Pg=149.0, Pmax=225.0 -> Pmax=262   samples: 5
% INFO    : Gen at bus 3228 - COW	: Pg=191.0, Pmax=163.0 -> Pmax=263   samples: 1
% INFO    : Gen at bus 3229 - NG	: Pg=189.0, Pmax=163.0 -> Pmax=413   samples: 7
% INFO    : Gen at bus 3230 - NG	: Pg=191.0, Pmax=163.0 -> Pmax=441   samples: 1
% INFO    : Gen at bus 3231 - NG	: Pg=189.0, Pmax=163.0 -> Pmax=449   samples: 12
% INFO    : Gen at bus 3232 - NG	: Pg=191.0, Pmax=163.0 -> Pmax=209   samples: 2
% INFO    : Gen at bus 3237 - PEL	: Pg=57.0, Pmax=59.8 -> Pmax=66   samples: 2
% INFO    : Gen at bus 3243 - NG	: Pg=178.0, Pmax=558.0 -> Pmax=249   samples: 7
% INFO    : Gen at bus 3244 - NG	: Pg=0.0, Pmax=558.0 -> Pmax=16   samples: 1
% INFO    : Gen at bus 3245 - COW	: Pg=273.0, Pmax=558.0 -> Pmax=1235   samples: 1
% INFO    : Gen at bus 3248 - NG	: Pg=379.0, Pmax=4.0 -> Pmax=446   samples: 11
% INFO    : Gen at bus 3249 - NG	: Pg=69.0, Pmax=4.0 -> Pmax=220   samples: 1
% INFO    : Gen at bus 3249 - NG	: Pg=77.0, Pmax=26.0 -> Pmax=272   samples: 2
% INFO    : Gen at bus 3249 - NG	: Pg=71.0, Pmax=26.0 -> Pmax=85   samples: 3
% INFO    : Gen at bus 3253 - COW	: Pg=77.0, Pmax=130.5 -> Pmax=190   samples: 3
% INFO    : Gen at bus 3258 - COW	: Pg=54.0, Pmax=161.0 -> Pmax=64   samples: 5
% WARNING : Failed to find a generator capacity within (577.0-2885.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 3261 - NG	: Pg=577.0, Pmax=60.0 -> Pmax=651   samples: 100
% INFO    : Gen at bus 3265 - PEL	: Pg=175.0, Pmax=87.717 -> Pmax=179   samples: 14
% INFO    : Gen at bus 3265 - NG	: Pg=172.0, Pmax=87.717 -> Pmax=269   samples: 3
% INFO    : Gen at bus 3265 - NG	: Pg=171.0, Pmax=87.717 -> Pmax=185   samples: 2
% INFO    : Gen at bus 3265 - PEL	: Pg=169.0, Pmax=87.717 -> Pmax=178   samples: 1
% INFO    : Gen at bus 3265 - COW	: Pg=196.0, Pmax=87.717 -> Pmax=429   samples: 1
% INFO    : Gen at bus 3265 - COW	: Pg=181.0, Pmax=87.717 -> Pmax=610   samples: 2
% INFO    : Gen at bus 3270 - COW	: Pg=144.0, Pmax=143.0 -> Pmax=292   samples: 1
% INFO    : Gen at bus 3271 - NG	: Pg=144.0, Pmax=143.0 -> Pmax=183   samples: 1
% INFO    : Gen at bus 3272 - COW	: Pg=143.0, Pmax=143.0 -> Pmax=198   samples: 2
% INFO    : Gen at bus 3273 - NG	: Pg=143.0, Pmax=143.0 -> Pmax=152   samples: 1
% WARNING : Failed to find a generator capacity within (657.0-3285.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 3278 - NG	: Pg=657.0, Pmax=267.0 -> Pmax=742   samples: 100
% INFO    : Gen at bus 3279 - NG	: Pg=654.0, Pmax=267.0 -> Pmax=670   samples: 54
% WARNING : Failed to find a generator capacity within (655.0-3275.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 3280 - NG	: Pg=655.0, Pmax=267.0 -> Pmax=739   samples: 100
% INFO    : Gen at bus 3283 - NG	: Pg=36.0, Pmax=2.3 -> Pmax=40   samples: 1
% INFO    : Gen at bus 3283 - NG	: Pg=38.0, Pmax=4.6 -> Pmax=72   samples: 2
% INFO    : Gen at bus 3283 - NG	: Pg=36.0, Pmax=6.0 -> Pmax=116   samples: 2
% INFO    : Gen at bus 3283 - NG	: Pg=37.0, Pmax=6.0 -> Pmax=50   samples: 2
% INFO    : Gen at bus 3283 - NG	: Pg=44.0, Pmax=51.5 -> Pmax=122   samples: 1
% INFO    : Gen at bus 3283 - NG	: Pg=49.0, Pmax=51.5 -> Pmax=140   samples: 2
% INFO    : Gen at bus 3283 - NG	: Pg=52.0, Pmax=51.5 -> Pmax=73   samples: 1
% INFO    : Gen at bus 3283 - NG	: Pg=50.0, Pmax=51.5 -> Pmax=205   samples: 1
% INFO    : Gen at bus 3287 - NG	: Pg=75.0, Pmax=28.233 -> Pmax=246   samples: 2
% INFO    : Gen at bus 3287 - COW	: Pg=69.0, Pmax=28.233 -> Pmax=221   samples: 1
% INFO    : Gen at bus 3287 - PEL	: Pg=74.0, Pmax=28.233 -> Pmax=104   samples: 2
% INFO    : Gen at bus 3290 - NG	: Pg=58.0, Pmax=35.0 -> Pmax=120   samples: 1
% INFO    : Gen at bus 3291 - NG	: Pg=60.0, Pmax=35.0 -> Pmax=90   samples: 3
% INFO    : Gen at bus 3292 - PEL	: Pg=45.0, Pmax=2.8 -> Pmax=68   samples: 3
% INFO    : Gen at bus 3297 - NG	: Pg=147.0, Pmax=206.55 -> Pmax=226   samples: 3
% INFO    : Gen at bus 3298 - NG	: Pg=133.0, Pmax=206.55 -> Pmax=157   samples: 2
% INFO    : Gen at bus 3299 - NG	: Pg=149.0, Pmax=206.55 -> Pmax=412   samples: 3
% INFO    : Gen at bus 3300 - NG	: Pg=142.0, Pmax=206.55 -> Pmax=335   samples: 1
% INFO    : Gen at bus 3303 - NG	: Pg=90.0, Pmax=91.5 -> Pmax=187   samples: 1
% INFO    : Gen at bus 3309 - NG	: Pg=209.0, Pmax=100.517 -> Pmax=470   samples: 3
% INFO    : Gen at bus 3310 - COW	: Pg=206.0, Pmax=100.517 -> Pmax=640   samples: 1
% INFO    : Gen at bus 3311 - COW	: Pg=201.0, Pmax=100.517 -> Pmax=592   samples: 1
% INFO    : Gen at bus 3312 - COW	: Pg=207.0, Pmax=100.517 -> Pmax=447   samples: 3
% INFO    : Gen at bus 3313 - COW	: Pg=204.0, Pmax=100.517 -> Pmax=249   samples: 1
% INFO    : Gen at bus 3314 - NG	: Pg=202.0, Pmax=100.517 -> Pmax=288   samples: 5
% INFO    : Gen at bus 3318 - NG	: Pg=60.0, Pmax=90.0 -> Pmax=294   samples: 2
% INFO    : Gen at bus 3323 - NG	: Pg=234.0, Pmax=194.0 -> Pmax=256   samples: 6
% INFO    : Gen at bus 3324 - NG	: Pg=233.0, Pmax=194.0 -> Pmax=268   samples: 5
% INFO    : Gen at bus 3329 - NG	: Pg=282.0, Pmax=213.333 -> Pmax=401   samples: 10
% INFO    : Gen at bus 3330 - NG	: Pg=270.0, Pmax=213.333 -> Pmax=395   samples: 11
% INFO    : Gen at bus 3331 - NG	: Pg=277.0, Pmax=213.333 -> Pmax=303   samples: 25
% INFO    : Gen at bus 3332 - NG	: Pg=265.0, Pmax=213.333 -> Pmax=340   samples: 1
% INFO    : Gen at bus 3333 - NG	: Pg=282.0, Pmax=213.333 -> Pmax=343   samples: 5
% INFO    : Gen at bus 3334 - NG	: Pg=252.0, Pmax=213.333 -> Pmax=441   samples: 4
% INFO    : Gen at bus 3335 - PEL	: Pg=5.0, Pmax=1.733 -> Pmax=13   samples: 8
% INFO    : Gen at bus 3335 - PEL	: Pg=5.0, Pmax=1.733 -> Pmax=16   samples: 1
% INFO    : Gen at bus 3336 - PEL	: Pg=5.0, Pmax=1.733 -> Pmax=15   samples: 2
% INFO    : Gen at bus 3336 - PEL	: Pg=4.0, Pmax=1.733 -> Pmax=14   samples: 1
% INFO    : Gen at bus 3337 - PEL	: Pg=3.0, Pmax=1.733 -> Pmax=8   samples: 4
% INFO    : Gen at bus 3337 - PEL	: Pg=3.0, Pmax=1.733 -> Pmax=11   samples: 2
% INFO    : Gen at bus 3344 - NG	: Pg=299.0, Pmax=201.6 -> Pmax=336   samples: 52
% INFO    : Gen at bus 3349 - NG	: Pg=446.0, Pmax=438.267 -> Pmax=533   samples: 8
% INFO    : Gen at bus 3350 - COW	: Pg=444.0, Pmax=438.267 -> Pmax=557   samples: 5
% INFO    : Gen at bus 3351 - NG	: Pg=447.0, Pmax=438.267 -> Pmax=533   samples: 22
% INFO    : Gen at bus 3352 - PEL	: Pg=3.0, Pmax=0.9 -> Pmax=3   samples: 8
% INFO    : Gen at bus 3352 - PEL	: Pg=2.0, Pmax=0.9 -> Pmax=9   samples: 3
% INFO    : Gen at bus 3357 - PEL	: Pg=29.0, Pmax=18.3 -> Pmax=31   samples: 1
% INFO    : Gen at bus 3358 - PEL	: Pg=15.0, Pmax=18.3 -> Pmax=20   samples: 1
% INFO    : Gen at bus 3358 - PEL	: Pg=22.0, Pmax=18.3 -> Pmax=31   samples: 2
% INFO    : Gen at bus 3359 - PEL	: Pg=52.0, Pmax=15.0 -> Pmax=77   samples: 3
% WARNING : Failed to find a generator capacity within (633.0-3165.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 3365 - NG	: Pg=633.0, Pmax=201.6 -> Pmax=715   samples: 100
% INFO    : Gen at bus 3370 - COW	: Pg=371.0, Pmax=298.0 -> Pmax=790   samples: 7
% INFO    : Gen at bus 3371 - NG	: Pg=371.0, Pmax=298.0 -> Pmax=466   samples: 47
% INFO    : Gen at bus 3372 - NG	: Pg=370.0, Pmax=298.0 -> Pmax=394   samples: 29
% INFO    : Gen at bus 3378 - NG	: Pg=87.0, Pmax=218.0 -> Pmax=328   samples: 1
% INFO    : Gen at bus 3382 - NG	: Pg=122.0, Pmax=102.7 -> Pmax=184   samples: 6
% INFO    : Gen at bus 3389 - COW	: Pg=33.0, Pmax=40.5 -> Pmax=146   samples: 6
% INFO    : Gen at bus 3390 - NG	: Pg=44.0, Pmax=40.5 -> Pmax=76   samples: 1
% INFO    : Gen at bus 3395 - NG	: Pg=18.0, Pmax=49.5 -> Pmax=23   samples: 4
% INFO    : Gen at bus 3395 - NG	: Pg=17.0, Pmax=10.0 -> Pmax=74   samples: 1
% INFO    : Gen at bus 3396 - PEL	: Pg=15.0, Pmax=10.0 -> Pmax=30   samples: 1
% INFO    : Gen at bus 3397 - PEL	: Pg=11.0, Pmax=10.0 -> Pmax=45   samples: 2
% INFO    : Gen at bus 3397 - NG	: Pg=14.0, Pmax=10.0 -> Pmax=59   samples: 1
% INFO    : Gen at bus 3398 - NG	: Pg=14.0, Pmax=10.0 -> Pmax=52   samples: 1
% INFO    : Gen at bus 3403 - COW	: Pg=0.0, Pmax=897.7 -> Pmax=365   samples: 1
% INFO    : Gen at bus 3404 - COW	: Pg=0.0, Pmax=897.7 -> Pmax=503   samples: 1
% INFO    : Gen at bus 3409 - NG	: Pg=216.0, Pmax=176.333 -> Pmax=272   samples: 9
% INFO    : Gen at bus 3410 - NG	: Pg=216.0, Pmax=176.333 -> Pmax=442   samples: 8
% INFO    : Gen at bus 3411 - COW	: Pg=217.0, Pmax=176.333 -> Pmax=433   samples: 1
% INFO    : Gen at bus 3416 - NG	: Pg=94.0, Pmax=160.0 -> Pmax=125   samples: 4
% INFO    : Gen at bus 3421 - NG	: Pg=104.0, Pmax=183.66 -> Pmax=182   samples: 2
% INFO    : Gen at bus 3422 - NG	: Pg=120.0, Pmax=183.66 -> Pmax=391   samples: 3
% INFO    : Gen at bus 3423 - NG	: Pg=117.0, Pmax=183.66 -> Pmax=163   samples: 3
% INFO    : Gen at bus 3424 - NG	: Pg=115.0, Pmax=183.66 -> Pmax=504   samples: 1
% INFO    : Gen at bus 3425 - NG	: Pg=82.0, Pmax=183.66 -> Pmax=100   samples: 1
% INFO    : Gen at bus 3431 - NG	: Pg=316.0, Pmax=363.0 -> Pmax=339   samples: 1
% INFO    : Gen at bus 3432 - COW	: Pg=362.0, Pmax=363.0 -> Pmax=792   samples: 7
% INFO    : Gen at bus 3437 - NG	: Pg=193.0, Pmax=197.767 -> Pmax=326   samples: 2
% INFO    : Gen at bus 3438 - NG	: Pg=194.0, Pmax=197.767 -> Pmax=227   samples: 2
% INFO    : Gen at bus 3439 - COW	: Pg=195.0, Pmax=197.767 -> Pmax=344   samples: 2
% INFO    : Gen at bus 3444 - COW	: Pg=147.0, Pmax=188.0 -> Pmax=218   samples: 2
% INFO    : Gen at bus 3450 - NG	: Pg=527.0, Pmax=289.0 -> Pmax=576   samples: 30
% WARNING : Failed to find a generator capacity within (529.0-2645.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 3451 - NG	: Pg=529.0, Pmax=289.0 -> Pmax=597   samples: 100
% WARNING : Failed to find a generator capacity within (519.0-2595.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 3452 - NG	: Pg=519.0, Pmax=289.0 -> Pmax=586   samples: 100
% WARNING : Failed to find a generator capacity within (514.0-2570.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 3453 - NG	: Pg=514.0, Pmax=289.0 -> Pmax=580   samples: 100
% INFO    : Gen at bus 3454 - NG	: Pg=519.0, Pmax=289.0 -> Pmax=534   samples: 16
% INFO    : Gen at bus 3455 - NG	: Pg=507.0, Pmax=289.0 -> Pmax=607   samples: 15
% INFO    : Gen at bus 3461 - NG	: Pg=205.0, Pmax=245.167 -> Pmax=432   samples: 6
% INFO    : Gen at bus 3462 - NG	: Pg=251.0, Pmax=245.167 -> Pmax=268   samples: 3
% INFO    : Gen at bus 3463 - NG	: Pg=253.0, Pmax=245.167 -> Pmax=335   samples: 14
% INFO    : Gen at bus 3466 - COW	: Pg=69.0, Pmax=82.5 -> Pmax=282   samples: 2
% INFO    : Gen at bus 3471 - COW	: Pg=189.0, Pmax=262.8 -> Pmax=375   samples: 4
% INFO    : Gen at bus 3472 - NG	: Pg=166.0, Pmax=262.8 -> Pmax=372   samples: 4
% INFO    : Gen at bus 3473 - NG	: Pg=179.0, Pmax=262.8 -> Pmax=280   samples: 7
% INFO    : Gen at bus 3477 - NG	: Pg=24.0, Pmax=35.5 -> Pmax=84   samples: 2
% INFO    : Gen at bus 3477 - PEL	: Pg=32.0, Pmax=35.5 -> Pmax=49   samples: 1
% INFO    : Gen at bus 3478 - NG	: Pg=23.0, Pmax=35.5 -> Pmax=57   samples: 1
% INFO    : Gen at bus 3483 - COW	: Pg=119.0, Pmax=165.6 -> Pmax=218   samples: 5
% INFO    : Gen at bus 3488 - NG	: Pg=92.0, Pmax=360.0 -> Pmax=157   samples: 1
% INFO    : Gen at bus 3489 - NG	: Pg=181.0, Pmax=360.0 -> Pmax=201   samples: 2
% INFO    : Gen at bus 3490 - COW	: Pg=180.0, Pmax=360.0 -> Pmax=641   samples: 1
% INFO    : Gen at bus 3493 - NG	: Pg=92.0, Pmax=37.5 -> Pmax=236   samples: 2
% INFO    : Gen at bus 3496 - NG	: Pg=241.0, Pmax=44.2 -> Pmax=289   samples: 34
% INFO    : Gen at bus 3501 - NG	: Pg=26.0, Pmax=110.6 -> Pmax=40   samples: 2
% INFO    : Gen at bus 3502 - NG	: Pg=17.0, Pmax=110.6 -> Pmax=50   samples: 1
% INFO    : Gen at bus 3503 - NG	: Pg=42.0, Pmax=110.6 -> Pmax=186   samples: 1
% INFO    : Gen at bus 3504 - NG	: Pg=44.0, Pmax=110.6 -> Pmax=60   samples: 1
% INFO    : Gen at bus 3505 - NG	: Pg=52.0, Pmax=110.6 -> Pmax=137   samples: 2
% INFO    : Gen at bus 3506 - NG	: Pg=32.0, Pmax=110.6 -> Pmax=88   samples: 4
% INFO    : Gen at bus 3507 - PEL	: Pg=4.0, Pmax=4.3 -> Pmax=9   samples: 1
% INFO    : Gen at bus 3507 - NG	: Pg=4.0, Pmax=3.7 -> Pmax=11   samples: 4
% INFO    : Gen at bus 3512 - COW	: Pg=303.0, Pmax=284.067 -> Pmax=1307   samples: 1
% INFO    : Gen at bus 3513 - NG	: Pg=304.0, Pmax=284.067 -> Pmax=333   samples: 4
% INFO    : Gen at bus 3514 - NG	: Pg=303.0, Pmax=284.067 -> Pmax=471   samples: 3
% INFO    : Gen at bus 3517 - NG	: Pg=157.0, Pmax=95.175 -> Pmax=160   samples: 6
% INFO    : Gen at bus 3517 - NG	: Pg=152.0, Pmax=95.175 -> Pmax=216   samples: 4
% INFO    : Gen at bus 3517 - NG	: Pg=129.0, Pmax=95.175 -> Pmax=131   samples: 7
% INFO    : Gen at bus 3517 - NG	: Pg=153.0, Pmax=95.175 -> Pmax=211   samples: 3
% INFO    : Gen at bus 3521 - NG	: Pg=118.0, Pmax=76.36 -> Pmax=129   samples: 3
% INFO    : Gen at bus 3521 - PEL	: Pg=120.0, Pmax=76.36 -> Pmax=229   samples: 8
% INFO    : Gen at bus 3521 - NG	: Pg=107.0, Pmax=76.36 -> Pmax=147   samples: 1
% INFO    : Gen at bus 3521 - PEL	: Pg=102.0, Pmax=76.36 -> Pmax=119   samples: 21
% INFO    : Gen at bus 3521 - PEL	: Pg=110.0, Pmax=76.36 -> Pmax=232   samples: 5
% INFO    : Gen at bus 3527 - NG	: Pg=456.0, Pmax=308.467 -> Pmax=465   samples: 9
% INFO    : Gen at bus 3528 - NG	: Pg=478.0, Pmax=308.467 -> Pmax=688   samples: 10
% INFO    : Gen at bus 3529 - NG	: Pg=455.0, Pmax=308.467 -> Pmax=486   samples: 31
% INFO    : Gen at bus 3530 - NG	: Pg=461.0, Pmax=308.467 -> Pmax=637   samples: 52
% INFO    : Gen at bus 3531 - COW	: Pg=474.0, Pmax=308.467 -> Pmax=643   samples: 9
% INFO    : Gen at bus 3532 - NG	: Pg=460.0, Pmax=308.467 -> Pmax=754   samples: 25
% INFO    : Gen at bus 3537 - NG	: Pg=64.0, Pmax=200.6 -> Pmax=178   samples: 1
% INFO    : Gen at bus 3540 - PEL	: Pg=63.0, Pmax=4.283 -> Pmax=87   samples: 5
% INFO    : Gen at bus 3540 - NG	: Pg=64.0, Pmax=4.283 -> Pmax=110   samples: 1
% INFO    : Gen at bus 3540 - NG	: Pg=63.0, Pmax=4.283 -> Pmax=127   samples: 1
% INFO    : Gen at bus 3540 - NG	: Pg=64.0, Pmax=4.283 -> Pmax=284   samples: 1
% INFO    : Gen at bus 3540 - NG	: Pg=63.0, Pmax=4.283 -> Pmax=115   samples: 1
% INFO    : Gen at bus 3540 - NG	: Pg=63.0, Pmax=4.283 -> Pmax=237   samples: 1
% INFO    : Gen at bus 3540 - COW	: Pg=67.0, Pmax=15.0 -> Pmax=69   samples: 3
% INFO    : Gen at bus 3545 - COW	: Pg=178.0, Pmax=765.0 -> Pmax=405   samples: 4
% INFO    : Gen at bus 3546 - COW	: Pg=341.0, Pmax=765.0 -> Pmax=355   samples: 3
% INFO    : Gen at bus 3551 - COW	: Pg=157.0, Pmax=144.0 -> Pmax=308   samples: 1
% INFO    : Gen at bus 3552 - NG	: Pg=157.0, Pmax=144.0 -> Pmax=163   samples: 3
% INFO    : Gen at bus 3553 - COW	: Pg=157.0, Pmax=144.0 -> Pmax=316   samples: 3
% INFO    : Gen at bus 3558 - NG	: Pg=95.0, Pmax=192.133 -> Pmax=210   samples: 4
% INFO    : Gen at bus 3559 - NG	: Pg=74.0, Pmax=192.133 -> Pmax=209   samples: 2
% INFO    : Gen at bus 3560 - COW	: Pg=115.0, Pmax=192.133 -> Pmax=244   samples: 1
% INFO    : Gen at bus 3561 - NG	: Pg=75.0, Pmax=192.133 -> Pmax=97   samples: 1
% INFO    : Gen at bus 3562 - NG	: Pg=98.0, Pmax=192.133 -> Pmax=121   samples: 3
% INFO    : Gen at bus 3563 - NG	: Pg=112.0, Pmax=192.133 -> Pmax=259   samples: 5
% INFO    : Gen at bus 3564 - PEL	: Pg=6.0, Pmax=2.8 -> Pmax=6   samples: 6
% INFO    : Gen at bus 3565 - PEL	: Pg=8.0, Pmax=2.8 -> Pmax=19   samples: 3
% INFO    : Gen at bus 3565 - PEL	: Pg=7.0, Pmax=1.0 -> Pmax=16   samples: 2
% INFO    : Gen at bus 3566 - PEL	: Pg=2.0, Pmax=1.0 -> Pmax=5   samples: 1
% INFO    : Gen at bus 3570 - NG	: Pg=62.0, Pmax=49.35 -> Pmax=181   samples: 1
% INFO    : Gen at bus 3570 - NG	: Pg=61.0, Pmax=49.35 -> Pmax=110   samples: 4
% INFO    : Gen at bus 3576 - COW	: Pg=0.0, Pmax=1008.0 -> Pmax=189   samples: 1
% INFO    : Gen at bus 3580 - NG	: Pg=80.0, Pmax=120.6 -> Pmax=380   samples: 2
% INFO    : Gen at bus 3586 - NG	: Pg=105.0, Pmax=238.933 -> Pmax=159   samples: 2
% INFO    : Gen at bus 3587 - COW	: Pg=103.0, Pmax=238.933 -> Pmax=318   samples: 2
% INFO    : Gen at bus 3588 - NG	: Pg=159.0, Pmax=238.933 -> Pmax=183   samples: 5
% INFO    : Gen at bus 3589 - NG	: Pg=170.0, Pmax=238.933 -> Pmax=205   samples: 4
% INFO    : Gen at bus 3590 - NG	: Pg=150.0, Pmax=238.933 -> Pmax=227   samples: 4
% INFO    : Gen at bus 3591 - NG	: Pg=82.0, Pmax=238.933 -> Pmax=130   samples: 2
% INFO    : Gen at bus 3597 - COW	: Pg=44.0, Pmax=33.6 -> Pmax=217   samples: 5
% INFO    : Gen at bus 3597 - NG	: Pg=50.0, Pmax=33.6 -> Pmax=117   samples: 2
% INFO    : Gen at bus 3598 - NG	: Pg=57.0, Pmax=33.6 -> Pmax=91   samples: 2
% INFO    : Gen at bus 3598 - NG	: Pg=48.0, Pmax=33.6 -> Pmax=51   samples: 4
% INFO    : Gen at bus 3599 - NG	: Pg=50.0, Pmax=33.6 -> Pmax=69   samples: 1
% INFO    : Gen at bus 3599 - NG	: Pg=46.0, Pmax=33.6 -> Pmax=56   samples: 2
% INFO    : Gen at bus 3602 - NG	: Pg=172.0, Pmax=37.5 -> Pmax=316   samples: 2
% INFO    : Gen at bus 3602 - NG	: Pg=168.0, Pmax=37.5 -> Pmax=260   samples: 3
% INFO    : Gen at bus 3607 - NG	: Pg=128.0, Pmax=209.0 -> Pmax=201   samples: 6
% INFO    : Gen at bus 3611 - NG	: Pg=58.0, Pmax=108.6 -> Pmax=86   samples: 1
% INFO    : Gen at bus 3612 - NG	: Pg=67.0, Pmax=108.6 -> Pmax=120   samples: 1
% INFO    : Gen at bus 3613 - COW	: Pg=60.0, Pmax=108.6 -> Pmax=65   samples: 2
% INFO    : Gen at bus 3614 - NG	: Pg=69.0, Pmax=108.6 -> Pmax=174   samples: 2
% INFO    : Gen at bus 3620 - COW	: Pg=113.0, Pmax=410.0 -> Pmax=204   samples: 2
% INFO    : Gen at bus 3625 - NG	: Pg=91.0, Pmax=122.0 -> Pmax=122   samples: 4
% INFO    : Gen at bus 3626 - NG	: Pg=92.0, Pmax=122.0 -> Pmax=95   samples: 4
% INFO    : Gen at bus 3627 - NG	: Pg=93.0, Pmax=122.0 -> Pmax=147   samples: 3
% INFO    : Gen at bus 3630 - PEL	: Pg=66.0, Pmax=48.05 -> Pmax=147   samples: 2
% INFO    : Gen at bus 3630 - NG	: Pg=68.0, Pmax=48.05 -> Pmax=152   samples: 1
% INFO    : Gen at bus 3634 - COW	: Pg=228.0, Pmax=466.0 -> Pmax=420   samples: 1
% INFO    : Gen at bus 3635 - NG	: Pg=213.0, Pmax=466.0 -> Pmax=267   samples: 10
% INFO    : Gen at bus 3640 - COW	: Pg=69.0, Pmax=102.4 -> Pmax=142   samples: 1
% INFO    : Gen at bus 3646 - NG	: Pg=230.0, Pmax=172.667 -> Pmax=382   samples: 1
% INFO    : Gen at bus 3647 - NG	: Pg=216.0, Pmax=172.667 -> Pmax=874   samples: 4
% INFO    : Gen at bus 3648 - NG	: Pg=231.0, Pmax=172.667 -> Pmax=358   samples: 3
% INFO    : Gen at bus 3649 - NG	: Pg=210.0, Pmax=172.667 -> Pmax=293   samples: 11
% INFO    : Gen at bus 3650 - NG	: Pg=217.0, Pmax=172.667 -> Pmax=345   samples: 16
% INFO    : Gen at bus 3651 - NG	: Pg=230.0, Pmax=172.667 -> Pmax=355   samples: 7
% INFO    : Gen at bus 3657 - NG	: Pg=55.0, Pmax=115.5 -> Pmax=79   samples: 1
% INFO    : Gen at bus 3662 - NG	: Pg=128.0, Pmax=124.475 -> Pmax=246   samples: 1
% INFO    : Gen at bus 3663 - NG	: Pg=127.0, Pmax=124.475 -> Pmax=250   samples: 11
% INFO    : Gen at bus 3664 - NG	: Pg=126.0, Pmax=124.475 -> Pmax=212   samples: 2
% INFO    : Gen at bus 3665 - NG	: Pg=126.0, Pmax=124.475 -> Pmax=302   samples: 2
% INFO    : Gen at bus 3666 - NG	: Pg=31.0, Pmax=11.7 -> Pmax=95   samples: 1
% INFO    : Gen at bus 3670 - NG	: Pg=366.0, Pmax=313.825 -> Pmax=484   samples: 19
% INFO    : Gen at bus 3671 - COW	: Pg=366.0, Pmax=313.825 -> Pmax=947   samples: 1
% INFO    : Gen at bus 3672 - NG	: Pg=366.0, Pmax=313.825 -> Pmax=510   samples: 16
% INFO    : Gen at bus 3673 - NG	: Pg=366.0, Pmax=313.825 -> Pmax=539   samples: 12
% INFO    : Gen at bus 3674 - PEL	: Pg=36.0, Pmax=16.3 -> Pmax=40   samples: 3
% INFO    : Gen at bus 3679 - NG	: Pg=123.0, Pmax=188.45 -> Pmax=335   samples: 7
% INFO    : Gen at bus 3680 - NG	: Pg=123.0, Pmax=188.45 -> Pmax=137   samples: 1
% INFO    : Gen at bus 3683 - PEL	: Pg=18.0, Pmax=0.95 -> Pmax=69   samples: 1
% INFO    : Gen at bus 3683 - PEL	: Pg=19.0, Pmax=1.5 -> Pmax=20   samples: 1
% INFO    : Gen at bus 3683 - PEL	: Pg=19.0, Pmax=1.8 -> Pmax=67   samples: 4
% INFO    : Gen at bus 3683 - PEL	: Pg=19.0, Pmax=1.8 -> Pmax=35   samples: 1
% INFO    : Gen at bus 3683 - PEL	: Pg=18.0, Pmax=1.8 -> Pmax=28   samples: 1
% INFO    : Gen at bus 3683 - PEL	: Pg=18.0, Pmax=1.8 -> Pmax=22   samples: 1
% INFO    : Gen at bus 3683 - PEL	: Pg=19.0, Pmax=1.8 -> Pmax=59   samples: 1
% INFO    : Gen at bus 3683 - PEL	: Pg=18.0, Pmax=1.8 -> Pmax=89   samples: 1
% INFO    : Gen at bus 3683 - PEL	: Pg=19.0, Pmax=2.0 -> Pmax=57   samples: 2
% INFO    : Gen at bus 3683 - PEL	: Pg=19.0, Pmax=2.0 -> Pmax=44   samples: 5
% INFO    : Gen at bus 3683 - PEL	: Pg=18.0, Pmax=2.0 -> Pmax=74   samples: 2
% INFO    : Gen at bus 3683 - PEL	: Pg=18.0, Pmax=0.95 -> Pmax=57   samples: 1
% INFO    : Gen at bus 3683 - PEL	: Pg=18.0, Pmax=2.0 -> Pmax=50   samples: 8
% INFO    : Gen at bus 3683 - PEL	: Pg=18.0, Pmax=2.0 -> Pmax=23   samples: 5
% INFO    : Gen at bus 3683 - PEL	: Pg=19.0, Pmax=2.0 -> Pmax=79   samples: 1
% INFO    : Gen at bus 3683 - PEL	: Pg=18.0, Pmax=2.0 -> Pmax=83   samples: 4
% INFO    : Gen at bus 3683 - PEL	: Pg=18.0, Pmax=0.95 -> Pmax=30   samples: 1
% INFO    : Gen at bus 3683 - PEL	: Pg=18.0, Pmax=0.95 -> Pmax=18   samples: 2
% INFO    : Gen at bus 3683 - NG	: Pg=18.0, Pmax=0.95 -> Pmax=26   samples: 2
% INFO    : Gen at bus 3683 - PEL	: Pg=18.0, Pmax=0.95 -> Pmax=56   samples: 1
% INFO    : Gen at bus 3683 - PEL	: Pg=18.0, Pmax=1.5 -> Pmax=31   samples: 2
% INFO    : Gen at bus 3683 - NG	: Pg=18.0, Pmax=1.5 -> Pmax=83   samples: 1
% INFO    : Gen at bus 3683 - PEL	: Pg=18.0, Pmax=1.5 -> Pmax=24   samples: 1
% INFO    : Gen at bus 3686 - NG	: Pg=112.0, Pmax=86.5 -> Pmax=175   samples: 1
% INFO    : Gen at bus 3686 - NG	: Pg=97.0, Pmax=86.5 -> Pmax=287   samples: 1
% INFO    : Gen at bus 3691 - NG	: Pg=199.0, Pmax=235.05 -> Pmax=222   samples: 7
% INFO    : Gen at bus 3692 - COW	: Pg=199.0, Pmax=235.05 -> Pmax=311   samples: 2
% INFO    : Gen at bus 3693 - COW	: Pg=206.0, Pmax=235.05 -> Pmax=264   samples: 1
% INFO    : Gen at bus 3694 - NG	: Pg=115.0, Pmax=235.05 -> Pmax=238   samples: 3
% INFO    : Gen at bus 3698 - NG	: Pg=27.0, Pmax=9.0 -> Pmax=119   samples: 2
% INFO    : Gen at bus 3698 - NG	: Pg=27.0, Pmax=9.0 -> Pmax=77   samples: 3
% INFO    : Gen at bus 3698 - PEL	: Pg=38.0, Pmax=36.0 -> Pmax=89   samples: 6
% INFO    : Gen at bus 3698 - COW	: Pg=36.0, Pmax=36.0 -> Pmax=47   samples: 3
% INFO    : Gen at bus 3698 - NG	: Pg=37.0, Pmax=36.0 -> Pmax=95   samples: 1
% INFO    : Gen at bus 3703 - NG	: Pg=95.0, Pmax=101.9 -> Pmax=96   samples: 1
% INFO    : Gen at bus 3706 - NG	: Pg=32.0, Pmax=11.5 -> Pmax=62   samples: 5
% INFO    : Gen at bus 3706 - NG	: Pg=34.0, Pmax=28.0 -> Pmax=39   samples: 6
% INFO    : Gen at bus 3707 - NG	: Pg=10.0, Pmax=11.5 -> Pmax=42   samples: 1
% INFO    : Gen at bus 3707 - PEL	: Pg=17.0, Pmax=21.0 -> Pmax=58   samples: 1
% INFO    : Gen at bus 3707 - NG	: Pg=12.0, Pmax=28.0 -> Pmax=48   samples: 5
% INFO    : Gen at bus 3707 - COW	: Pg=19.0, Pmax=28.0 -> Pmax=51   samples: 1
% INFO    : Gen at bus 3712 - NG	: Pg=56.0, Pmax=120.0 -> Pmax=150   samples: 1
% INFO    : Gen at bus 3717 - PEL	: Pg=94.0, Pmax=135.4 -> Pmax=117   samples: 4
% INFO    : Gen at bus 3720 - PEL	: Pg=52.0, Pmax=75.0 -> Pmax=162   samples: 2
% INFO    : Gen at bus 3723 - NG	: Pg=63.0, Pmax=38.6 -> Pmax=177   samples: 2
% INFO    : Gen at bus 3723 - PEL	: Pg=60.0, Pmax=38.6 -> Pmax=65   samples: 3
% INFO    : Gen at bus 3728 - COW	: Pg=225.0, Pmax=196.0 -> Pmax=263   samples: 1
% INFO    : Gen at bus 3729 - NG	: Pg=224.0, Pmax=196.0 -> Pmax=335   samples: 4
% INFO    : Gen at bus 3730 - NG	: Pg=225.0, Pmax=196.0 -> Pmax=493   samples: 5
% INFO    : Gen at bus 3731 - NG	: Pg=225.0, Pmax=196.0 -> Pmax=256   samples: 8
% INFO    : Gen at bus 3732 - NG	: Pg=224.0, Pmax=196.0 -> Pmax=338   samples: 11
% INFO    : Gen at bus 3733 - NG	: Pg=225.0, Pmax=196.0 -> Pmax=246   samples: 13
% INFO    : Gen at bus 3738 - NG	: Pg=218.0, Pmax=239.3 -> Pmax=301   samples: 17
% INFO    : Gen at bus 3743 - NG	: Pg=264.0, Pmax=230.95 -> Pmax=302   samples: 42
% INFO    : Gen at bus 3744 - NG	: Pg=264.0, Pmax=230.95 -> Pmax=556   samples: 4
% INFO    : Gen at bus 3745 - NG	: Pg=264.0, Pmax=230.95 -> Pmax=398   samples: 13
% INFO    : Gen at bus 3746 - COW	: Pg=264.0, Pmax=230.95 -> Pmax=371   samples: 3
% INFO    : Gen at bus 3751 - COW	: Pg=111.0, Pmax=150.0 -> Pmax=385   samples: 1
% INFO    : Gen at bus 3756 - NG	: Pg=75.0, Pmax=135.0 -> Pmax=337   samples: 1
% INFO    : Gen at bus 3759 - NG	: Pg=389.0, Pmax=63.25 -> Pmax=413   samples: 46
% INFO    : Gen at bus 3759 - NG	: Pg=378.0, Pmax=63.25 -> Pmax=428   samples: 5
% INFO    : Gen at bus 3765 - NG	: Pg=350.0, Pmax=351.7 -> Pmax=365   samples: 8
% INFO    : Gen at bus 3766 - NG	: Pg=361.0, Pmax=351.7 -> Pmax=426   samples: 36
% INFO    : Gen at bus 3771 - NG	: Pg=16.0, Pmax=20.0 -> Pmax=19   samples: 2
% INFO    : Gen at bus 3771 - NG	: Pg=21.0, Pmax=20.0 -> Pmax=35   samples: 1
% INFO    : Gen at bus 3772 - NG	: Pg=19.0, Pmax=20.0 -> Pmax=39   samples: 2
% INFO    : Gen at bus 3772 - NG	: Pg=20.0, Pmax=20.0 -> Pmax=66   samples: 3
% INFO    : Gen at bus 3778 - NG	: Pg=191.0, Pmax=249.0 -> Pmax=247   samples: 3
% INFO    : Gen at bus 3783 - NG	: Pg=218.0, Pmax=209.0 -> Pmax=253   samples: 3
% INFO    : Gen at bus 3784 - NG	: Pg=218.0, Pmax=209.0 -> Pmax=270   samples: 3
% INFO    : Gen at bus 3787 - NG	: Pg=115.0, Pmax=83.333 -> Pmax=157   samples: 4
% INFO    : Gen at bus 3787 - COW	: Pg=90.0, Pmax=83.333 -> Pmax=93   samples: 2
% INFO    : Gen at bus 3787 - NG	: Pg=106.0, Pmax=83.333 -> Pmax=132   samples: 1
% INFO    : Gen at bus 3792 - COW	: Pg=111.0, Pmax=115.0 -> Pmax=187   samples: 3
% INFO    : Gen at bus 3793 - NG	: Pg=112.0, Pmax=115.0 -> Pmax=118   samples: 1
% INFO    : Gen at bus 3794 - NG	: Pg=113.0, Pmax=115.0 -> Pmax=207   samples: 1
% INFO    : Gen at bus 3799 - NG	: Pg=468.0, Pmax=463.75 -> Pmax=572   samples: 19
% WARNING : Failed to find a generator capacity within (476.0-2380.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 3800 - PEL	: Pg=476.0, Pmax=463.75 -> Pmax=552   samples: 100
% INFO    : Gen at bus 3806 - NG	: Pg=0.0, Pmax=563.333 -> Pmax=23   samples: 1
% WARNING : Failed to find a generator capacity within (802.0-4010.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 3807 - NG	: Pg=802.0, Pmax=563.333 -> Pmax=906   samples: 100
% INFO    : Gen at bus 3808 - COW	: Pg=792.0, Pmax=563.333 -> Pmax=979   samples: 18
% INFO    : Gen at bus 3813 - COW	: Pg=0.0, Pmax=593.4 -> Pmax=32   samples: 1
% INFO    : Gen at bus 3814 - COW	: Pg=0.0, Pmax=593.4 -> Pmax=481   samples: 1
% INFO    : Gen at bus 3819 - NG	: Pg=28.0, Pmax=48.8 -> Pmax=76   samples: 1
% INFO    : Gen at bus 3819 - NG	: Pg=34.0, Pmax=48.8 -> Pmax=51   samples: 1
% INFO    : Gen at bus 3824 - NG	: Pg=218.0, Pmax=446.4 -> Pmax=369   samples: 6
% INFO    : Gen at bus 3827 - NG	: Pg=256.0, Pmax=47.0 -> Pmax=418   samples: 3
% INFO    : Gen at bus 3830 - NG	: Pg=124.0, Pmax=63.7 -> Pmax=173   samples: 4
% INFO    : Gen at bus 3830 - NG	: Pg=137.0, Pmax=63.7 -> Pmax=143   samples: 4
% INFO    : Gen at bus 3830 - NG	: Pg=123.0, Pmax=63.7 -> Pmax=261   samples: 1
% INFO    : Gen at bus 3834 - COW	: Pg=78.0, Pmax=105.0 -> Pmax=339   samples: 2
% INFO    : Gen at bus 3840 - COW	: Pg=84.0, Pmax=150.0 -> Pmax=86   samples: 1
% INFO    : Gen at bus 3845 - COW	: Pg=274.0, Pmax=453.5 -> Pmax=383   samples: 2
% INFO    : Gen at bus 3849 - NG	: Pg=29.0, Pmax=10.5 -> Pmax=90   samples: 2
% INFO    : Gen at bus 3850 - NG	: Pg=20.0, Pmax=10.5 -> Pmax=85   samples: 1
% INFO    : Gen at bus 3850 - PEL	: Pg=20.0, Pmax=10.5 -> Pmax=22   samples: 1
% INFO    : Gen at bus 4725 - NG	: Pg=51.0, Pmax=84.333 -> Pmax=116   samples: 1
% INFO    : Gen at bus 4726 - NG	: Pg=57.0, Pmax=84.333 -> Pmax=62   samples: 1
% INFO    : Gen at bus 4727 - NG	: Pg=53.0, Pmax=84.333 -> Pmax=164   samples: 1
% INFO    : Gen at bus 4730 - NG	: Pg=249.0, Pmax=3.8 -> Pmax=316   samples: 24
% INFO    : Gen at bus 4731 - NG	: Pg=28.0, Pmax=3.8 -> Pmax=30   samples: 7
% INFO    : Gen at bus 4731 - NG	: Pg=32.0, Pmax=12.0 -> Pmax=124   samples: 1
% INFO    : Gen at bus 4731 - PEL	: Pg=31.0, Pmax=12.0 -> Pmax=84   samples: 2
% INFO    : Gen at bus 4736 - COW	: Pg=57.0, Pmax=190.0 -> Pmax=110   samples: 1
% INFO    : Gen at bus 4737 - NG	: Pg=76.0, Pmax=190.0 -> Pmax=179   samples: 1
% INFO    : Gen at bus 4738 - COW	: Pg=76.0, Pmax=190.0 -> Pmax=173   samples: 1
% INFO    : Gen at bus 4743 - NG	: Pg=22.0, Pmax=8.4 -> Pmax=28   samples: 2
% INFO    : Gen at bus 4743 - PEL	: Pg=21.0, Pmax=8.4 -> Pmax=33   samples: 1
% INFO    : Gen at bus 4749 - NG	: Pg=125.0, Pmax=229.333 -> Pmax=324   samples: 2
% INFO    : Gen at bus 4750 - NG	: Pg=111.0, Pmax=229.333 -> Pmax=227   samples: 1
% INFO    : Gen at bus 4751 - COW	: Pg=126.0, Pmax=229.333 -> Pmax=139   samples: 2
% INFO    : Gen at bus 4752 - NG	: Pg=162.0, Pmax=229.333 -> Pmax=605   samples: 10
% INFO    : Gen at bus 4753 - NG	: Pg=182.0, Pmax=229.333 -> Pmax=215   samples: 1
% INFO    : Gen at bus 4754 - NG	: Pg=117.0, Pmax=229.333 -> Pmax=439   samples: 4
% INFO    : Gen at bus 4760 - NG	: Pg=45.0, Pmax=80.9 -> Pmax=153   samples: 2
% INFO    : Gen at bus 4761 - NG	: Pg=52.0, Pmax=80.9 -> Pmax=126   samples: 1
% INFO    : Gen at bus 4762 - NG	: Pg=45.0, Pmax=80.9 -> Pmax=64   samples: 1
% INFO    : Gen at bus 4763 - NG	: Pg=46.0, Pmax=80.9 -> Pmax=119   samples: 2
% INFO    : Gen at bus 4767 - NG	: Pg=28.0, Pmax=19.6 -> Pmax=126   samples: 1
% INFO    : Gen at bus 4772 - COW	: Pg=0.0, Pmax=703.8 -> Pmax=43   samples: 1
% INFO    : Gen at bus 4775 - NG	: Pg=43.0, Pmax=40.0 -> Pmax=66   samples: 3
% INFO    : Gen at bus 4776 - NG	: Pg=30.0, Pmax=40.0 -> Pmax=49   samples: 1
% INFO    : Gen at bus 4781 - NG	: Pg=80.0, Pmax=113.633 -> Pmax=86   samples: 1
% INFO    : Gen at bus 4782 - COW	: Pg=83.0, Pmax=113.633 -> Pmax=384   samples: 2
% INFO    : Gen at bus 4783 - COW	: Pg=90.0, Pmax=113.633 -> Pmax=362   samples: 4
% INFO    : Gen at bus 4788 - NG	: Pg=59.0, Pmax=113.6 -> Pmax=193   samples: 1
% INFO    : Gen at bus 4789 - NG	: Pg=47.0, Pmax=113.6 -> Pmax=113   samples: 3
% INFO    : Gen at bus 4790 - PEL	: Pg=12.0, Pmax=1.567 -> Pmax=15   samples: 1
% INFO    : Gen at bus 4790 - PEL	: Pg=12.0, Pmax=1.567 -> Pmax=30   samples: 5
% INFO    : Gen at bus 4791 - PEL	: Pg=2.0, Pmax=1.567 -> Pmax=4   samples: 9
% INFO    : Gen at bus 4792 - PEL	: Pg=5.0, Pmax=1.567 -> Pmax=16   samples: 3
% INFO    : Gen at bus 4792 - PEL	: Pg=5.0, Pmax=1.567 -> Pmax=12   samples: 3
% INFO    : Gen at bus 4793 - NG	: Pg=11.0, Pmax=1.567 -> Pmax=12   samples: 3
% INFO    : Gen at bus 4796 - NG	: Pg=131.0, Pmax=50.4 -> Pmax=157   samples: 1
% INFO    : Gen at bus 4796 - NG	: Pg=121.0, Pmax=50.4 -> Pmax=250   samples: 1
% INFO    : Gen at bus 4801 - NG	: Pg=231.0, Pmax=70.0 -> Pmax=493   samples: 2
% WARNING : Failed to find a generator capacity within (233.0-1165.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 4801 - PEL	: Pg=233.0, Pmax=70.0 -> Pmax=270   samples: 100
% INFO    : Gen at bus 4807 - PEL	: Pg=21.0, Pmax=20.7 -> Pmax=69   samples: 1
% INFO    : Gen at bus 4807 - PEL	: Pg=18.0, Pmax=3.0 -> Pmax=61   samples: 5
% INFO    : Gen at bus 4808 - PEL	: Pg=7.0, Pmax=3.0 -> Pmax=17   samples: 2
% INFO    : Gen at bus 4809 - NG	: Pg=6.0, Pmax=3.0 -> Pmax=8   samples: 9
% INFO    : Gen at bus 4813 - PEL	: Pg=2.0, Pmax=2.08 -> Pmax=4   samples: 5
% INFO    : Gen at bus 4814 - COW	: Pg=8.0, Pmax=2.08 -> Pmax=21   samples: 21
% INFO    : Gen at bus 4814 - NG	: Pg=8.0, Pmax=2.08 -> Pmax=8   samples: 4
% INFO    : Gen at bus 4815 - PEL	: Pg=8.0, Pmax=2.08 -> Pmax=15   samples: 3
% INFO    : Gen at bus 4815 - PEL	: Pg=8.0, Pmax=2.08 -> Pmax=20   samples: 1
% INFO    : Gen at bus 4818 - COW	: Pg=48.0, Pmax=41.0 -> Pmax=150   samples: 1
% INFO    : Gen at bus 4821 - NG	: Pg=94.0, Pmax=32.0 -> Pmax=235   samples: 3
% INFO    : Gen at bus 4822 - NG	: Pg=90.0, Pmax=32.0 -> Pmax=189   samples: 1
% INFO    : Gen at bus 4822 - PEL	: Pg=84.0, Pmax=32.0 -> Pmax=95   samples: 3
% INFO    : Gen at bus 4822 - PEL	: Pg=95.0, Pmax=32.0 -> Pmax=153   samples: 9
% INFO    : Gen at bus 4822 - PEL	: Pg=86.0, Pmax=32.0 -> Pmax=93   samples: 10
% INFO    : Gen at bus 4822 - PEL	: Pg=87.0, Pmax=32.0 -> Pmax=263   samples: 15
% INFO    : Gen at bus 4828 - NG	: Pg=55.0, Pmax=132.8 -> Pmax=133   samples: 1
% INFO    : Gen at bus 4829 - NG	: Pg=53.0, Pmax=132.8 -> Pmax=68   samples: 1
% INFO    : Gen at bus 4832 - PEL	: Pg=179.0, Pmax=12.5 -> Pmax=219   samples: 76
% INFO    : Gen at bus 4833 - PEL	: Pg=22.0, Pmax=12.5 -> Pmax=50   samples: 1
% INFO    : Gen at bus 4838 - PEL	: Pg=38.0, Pmax=22.0 -> Pmax=40   samples: 3
% INFO    : Gen at bus 4838 - NG	: Pg=36.0, Pmax=22.0 -> Pmax=94   samples: 1
% INFO    : Gen at bus 4843 - NG	: Pg=0.0, Pmax=558.0 -> Pmax=68   samples: 1
% INFO    : Gen at bus 4848 - COW	: Pg=0.0, Pmax=614.6 -> Pmax=152   samples: 1
% INFO    : Gen at bus 4853 - NG	: Pg=95.0, Pmax=212.633 -> Pmax=108   samples: 4
% INFO    : Gen at bus 4854 - COW	: Pg=134.0, Pmax=212.633 -> Pmax=221   samples: 1
% INFO    : Gen at bus 4855 - NG	: Pg=95.0, Pmax=212.633 -> Pmax=192   samples: 1
% INFO    : Gen at bus 4860 - NG	: Pg=65.0, Pmax=113.6 -> Pmax=123   samples: 2
% INFO    : Gen at bus 4861 - COW	: Pg=59.0, Pmax=113.6 -> Pmax=229   samples: 1
% INFO    : Gen at bus 4862 - PEL	: Pg=11.0, Pmax=4.1 -> Pmax=32   samples: 2
% INFO    : Gen at bus 4862 - PEL	: Pg=10.0, Pmax=4.1 -> Pmax=18   samples: 3
% INFO    : Gen at bus 4867 - COW	: Pg=208.0, Pmax=445.5 -> Pmax=509   samples: 3
% INFO    : Gen at bus 4868 - COW	: Pg=188.0, Pmax=445.5 -> Pmax=474   samples: 1
% INFO    : Gen at bus 4874 - NG	: Pg=153.0, Pmax=186.7 -> Pmax=325   samples: 1
% INFO    : Gen at bus 4875 - NG	: Pg=191.0, Pmax=186.7 -> Pmax=233   samples: 11
% INFO    : Gen at bus 4878 - PEL	: Pg=155.0, Pmax=6.0 -> Pmax=161   samples: 43
% INFO    : Gen at bus 4879 - NG	: Pg=18.0, Pmax=19.0 -> Pmax=78   samples: 1
% INFO    : Gen at bus 4884 - COW	: Pg=35.0, Pmax=60.0 -> Pmax=103   samples: 3
% INFO    : Gen at bus 4888 - NG	: Pg=8.0, Pmax=4.7 -> Pmax=31   samples: 2
% INFO    : Gen at bus 4888 - NG	: Pg=8.0, Pmax=4.7 -> Pmax=31   samples: 5
% INFO    : Gen at bus 4889 - NG	: Pg=8.0, Pmax=4.7 -> Pmax=8   samples: 2
% INFO    : Gen at bus 4889 - PEL	: Pg=8.0, Pmax=4.7 -> Pmax=13   samples: 1
% INFO    : Gen at bus 4890 - NG	: Pg=9.0, Pmax=4.7 -> Pmax=24   samples: 2
% INFO    : Gen at bus 4895 - NG	: Pg=159.0, Pmax=186.2 -> Pmax=282   samples: 2
% INFO    : Gen at bus 4901 - COW	: Pg=370.0, Pmax=653.333 -> Pmax=1255   samples: 1
% INFO    : Gen at bus 4902 - COW	: Pg=376.0, Pmax=653.333 -> Pmax=667   samples: 2
% INFO    : Gen at bus 4903 - COW	: Pg=435.0, Pmax=653.333 -> Pmax=983   samples: 2
% INFO    : Gen at bus 4908 - COW	: Pg=68.0, Pmax=223.55 -> Pmax=211   samples: 8
% INFO    : Gen at bus 4909 - NG	: Pg=102.0, Pmax=223.55 -> Pmax=146   samples: 1
% INFO    : Gen at bus 4910 - NG	: Pg=132.0, Pmax=223.55 -> Pmax=232   samples: 1
% INFO    : Gen at bus 4911 - NG	: Pg=95.0, Pmax=223.55 -> Pmax=112   samples: 2
% INFO    : Gen at bus 4914 - NG	: Pg=12.0, Pmax=4.667 -> Pmax=20   samples: 2
% INFO    : Gen at bus 4914 - NG	: Pg=13.0, Pmax=4.667 -> Pmax=40   samples: 3
% INFO    : Gen at bus 4914 - NG	: Pg=13.0, Pmax=4.667 -> Pmax=14   samples: 1
% INFO    : Gen at bus 4919 - NG	: Pg=135.0, Pmax=125.0 -> Pmax=201   samples: 5
% INFO    : Gen at bus 4922 - NG	: Pg=106.0, Pmax=50.4 -> Pmax=216   samples: 2
% INFO    : Gen at bus 4922 - NG	: Pg=92.0, Pmax=50.4 -> Pmax=154   samples: 1
% INFO    : Gen at bus 4927 - PEL	: Pg=21.0, Pmax=34.75 -> Pmax=34   samples: 6
% INFO    : Gen at bus 4928 - PEL	: Pg=21.0, Pmax=34.75 -> Pmax=56   samples: 3
% INFO    : Gen at bus 4928 - PEL	: Pg=16.0, Pmax=34.75 -> Pmax=27   samples: 1
% INFO    : Gen at bus 4929 - NG	: Pg=15.0, Pmax=34.75 -> Pmax=72   samples: 1
% INFO    : Gen at bus 4929 - NG	: Pg=16.0, Pmax=34.75 -> Pmax=17   samples: 1
% INFO    : Gen at bus 4930 - PEL	: Pg=24.0, Pmax=34.75 -> Pmax=59   samples: 3
% INFO    : Gen at bus 4933 - NG	: Pg=46.0, Pmax=98.25 -> Pmax=181   samples: 3
% INFO    : Gen at bus 4933 - NG	: Pg=58.0, Pmax=98.25 -> Pmax=182   samples: 1
% INFO    : Gen at bus 4933 - NG	: Pg=47.0, Pmax=98.25 -> Pmax=50   samples: 2
% INFO    : Gen at bus 4933 - NG	: Pg=56.0, Pmax=98.25 -> Pmax=108   samples: 1
% INFO    : Gen at bus 4933 - NG	: Pg=73.0, Pmax=98.25 -> Pmax=188   samples: 2
% INFO    : Gen at bus 4933 - NG	: Pg=44.0, Pmax=98.25 -> Pmax=93   samples: 1
% INFO    : Gen at bus 4939 - PEL	: Pg=54.0, Pmax=75.433 -> Pmax=147   samples: 1
% INFO    : Gen at bus 4940 - PEL	: Pg=48.0, Pmax=75.433 -> Pmax=129   samples: 3
% INFO    : Gen at bus 4941 - PEL	: Pg=48.0, Pmax=75.433 -> Pmax=68   samples: 11
% INFO    : Gen at bus 4944 - NG	: Pg=15.0, Pmax=4.0 -> Pmax=44   samples: 1
% INFO    : Gen at bus 4944 - NG	: Pg=17.0, Pmax=4.0 -> Pmax=30   samples: 1
% INFO    : Gen at bus 4944 - PEL	: Pg=16.0, Pmax=4.0 -> Pmax=31   samples: 1
% INFO    : Gen at bus 4948 - NG	: Pg=23.0, Pmax=10.0 -> Pmax=41   samples: 1
% INFO    : Gen at bus 4951 - COW	: Pg=59.0, Pmax=14.3 -> Pmax=133   samples: 1
% INFO    : Gen at bus 4956 - NG	: Pg=144.0, Pmax=208.0 -> Pmax=559   samples: 4
% INFO    : Gen at bus 4957 - NG	: Pg=129.0, Pmax=208.0 -> Pmax=277   samples: 4
% INFO    : Gen at bus 4958 - NG	: Pg=104.0, Pmax=208.0 -> Pmax=117   samples: 1
% INFO    : Gen at bus 4961 - NG	: Pg=55.0, Pmax=83.9 -> Pmax=91   samples: 1
% INFO    : Gen at bus 4966 - NG	: Pg=30.0, Pmax=102.0 -> Pmax=35   samples: 1
% INFO    : Gen at bus 4967 - NG	: Pg=53.0, Pmax=102.0 -> Pmax=77   samples: 7
% INFO    : Gen at bus 4968 - NG	: Pg=61.0, Pmax=102.0 -> Pmax=65   samples: 1
% INFO    : Gen at bus 4973 - NG	: Pg=134.0, Pmax=179.4 -> Pmax=179   samples: 1
% INFO    : Gen at bus 4974 - COW	: Pg=130.0, Pmax=179.4 -> Pmax=424   samples: 2
% INFO    : Gen at bus 4975 - PEL	: Pg=4.0, Pmax=2.5 -> Pmax=12   samples: 3
% INFO    : Gen at bus 4980 - COW	: Pg=38.0, Pmax=25.0 -> Pmax=168   samples: 1
% INFO    : Gen at bus 4985 - COW	: Pg=686.0, Pmax=1199.8 -> Pmax=977   samples: 9
% INFO    : Gen at bus 4988 - NG	: Pg=61.0, Pmax=38.4 -> Pmax=181   samples: 2
% INFO    : Gen at bus 4993 - NG	: Pg=40.0, Pmax=22.5 -> Pmax=116   samples: 4
% INFO    : Gen at bus 4994 - NG	: Pg=37.0, Pmax=22.5 -> Pmax=157   samples: 1
% INFO    : Gen at bus 4995 - NG	: Pg=22.0, Pmax=7.5 -> Pmax=37   samples: 2
% INFO    : Gen at bus 5000 - COW	: Pg=195.0, Pmax=422.0 -> Pmax=545   samples: 2
% INFO    : Gen at bus 5001 - NG	: Pg=239.0, Pmax=422.0 -> Pmax=249   samples: 1
% INFO    : Gen at bus 5002 - PEL	: Pg=1.0, Pmax=0.7 -> Pmax=2   samples: 2
% INFO    : Gen at bus 5002 - NG	: Pg=1.0, Pmax=0.7 -> Pmax=4   samples: 2
% INFO    : Gen at bus 5003 - PEL	: Pg=5.0, Pmax=0.7 -> Pmax=9   samples: 2
% INFO    : Gen at bus 5003 - PEL	: Pg=5.0, Pmax=0.7 -> Pmax=6   samples: 1
% INFO    : Gen at bus 5009 - NG	: Pg=240.0, Pmax=435.6 -> Pmax=273   samples: 5
% INFO    : Gen at bus 5010 - NG	: Pg=267.0, Pmax=435.6 -> Pmax=340   samples: 4
% INFO    : Gen at bus 5011 - COW	: Pg=148.0, Pmax=435.6 -> Pmax=248   samples: 1
% INFO    : Gen at bus 5012 - COW	: Pg=193.0, Pmax=435.6 -> Pmax=601   samples: 1
% INFO    : Gen at bus 5013 - NG	: Pg=192.0, Pmax=435.6 -> Pmax=278   samples: 6
% INFO    : Gen at bus 5019 - NG	: Pg=98.0, Pmax=184.56 -> Pmax=123   samples: 1
% INFO    : Gen at bus 5020 - NG	: Pg=115.0, Pmax=184.56 -> Pmax=183   samples: 3
% INFO    : Gen at bus 5021 - NG	: Pg=137.0, Pmax=184.56 -> Pmax=210   samples: 5
% INFO    : Gen at bus 5022 - NG	: Pg=143.0, Pmax=184.56 -> Pmax=143   samples: 1
% INFO    : Gen at bus 5023 - NG	: Pg=101.0, Pmax=184.56 -> Pmax=152   samples: 5
% INFO    : Gen at bus 5028 - NG	: Pg=305.0, Pmax=445.5 -> Pmax=307   samples: 42
% INFO    : Gen at bus 5033 - NG	: Pg=62.0, Pmax=104.0 -> Pmax=117   samples: 3
% INFO    : Gen at bus 5034 - COW	: Pg=59.0, Pmax=104.0 -> Pmax=287   samples: 1
% INFO    : Gen at bus 5035 - NG	: Pg=57.0, Pmax=104.0 -> Pmax=65   samples: 6
% INFO    : Gen at bus 5036 - NG	: Pg=75.0, Pmax=104.0 -> Pmax=131   samples: 4
% INFO    : Gen at bus 5041 - COW	: Pg=158.0, Pmax=216.5 -> Pmax=628   samples: 5
% INFO    : Gen at bus 5042 - NG	: Pg=162.0, Pmax=216.5 -> Pmax=166   samples: 3
% INFO    : Gen at bus 5043 - NG	: Pg=170.0, Pmax=216.5 -> Pmax=172   samples: 3
% INFO    : Gen at bus 5049 - NG	: Pg=195.0, Pmax=377.5 -> Pmax=206   samples: 4
% INFO    : Gen at bus 5050 - NG	: Pg=117.0, Pmax=377.5 -> Pmax=187   samples: 4
% INFO    : Gen at bus 5056 - NG	: Pg=127.0, Pmax=150.65 -> Pmax=218   samples: 2
% INFO    : Gen at bus 5057 - NG	: Pg=168.0, Pmax=150.65 -> Pmax=231   samples: 2
% INFO    : Gen at bus 5058 - NG	: Pg=157.0, Pmax=150.65 -> Pmax=206   samples: 1
% INFO    : Gen at bus 5059 - NG	: Pg=138.0, Pmax=150.65 -> Pmax=145   samples: 4
% INFO    : Gen at bus 5060 - NG	: Pg=158.0, Pmax=150.65 -> Pmax=184   samples: 2
% INFO    : Gen at bus 5061 - NG	: Pg=152.0, Pmax=150.65 -> Pmax=225   samples: 3
% INFO    : Gen at bus 5068 - COW	: Pg=0.0, Pmax=634.3 -> Pmax=809   samples: 1
% INFO    : Gen at bus 5069 - NG	: Pg=0.0, Pmax=634.3 -> Pmax=96   samples: 1
% INFO    : Gen at bus 5070 - COW	: Pg=0.0, Pmax=634.3 -> Pmax=5   samples: 1
% INFO    : Gen at bus 5074 - COW	: Pg=42.0, Pmax=38.4 -> Pmax=160   samples: 3
% INFO    : Gen at bus 5074 - COW	: Pg=37.0, Pmax=38.4 -> Pmax=141   samples: 4
% INFO    : Gen at bus 5077 - COW	: Pg=20.0, Pmax=7.2 -> Pmax=94   samples: 3
% INFO    : Gen at bus 5077 - NG	: Pg=24.0, Pmax=38.45 -> Pmax=33   samples: 3
% INFO    : Gen at bus 5077 - NG	: Pg=30.0, Pmax=38.45 -> Pmax=119   samples: 1
% INFO    : Gen at bus 5083 - NUC	: Pg=0.0, Pmax=720.7 -> Pmax=1189   samples: 1
% INFO    : Gen at bus 5088 - COW	: Pg=354.0, Pmax=1035.9 -> Pmax=413   samples: 4
% INFO    : Gen at bus 5092 - PEL	: Pg=45.0, Pmax=29.15 -> Pmax=66   samples: 2
% INFO    : Gen at bus 5092 - PEL	: Pg=38.0, Pmax=29.15 -> Pmax=112   samples: 1
% INFO    : Gen at bus 5098 - COW	: Pg=257.0, Pmax=416.867 -> Pmax=258   samples: 1
% INFO    : Gen at bus 5099 - COW	: Pg=206.0, Pmax=416.867 -> Pmax=350   samples: 1
% INFO    : Gen at bus 5100 - COW	: Pg=176.0, Pmax=416.867 -> Pmax=324   samples: 1
% INFO    : Gen at bus 5103 - NG	: Pg=172.0, Pmax=18.175 -> Pmax=316   samples: 4
% INFO    : Gen at bus 5104 - PEL	: Pg=15.0, Pmax=2.233 -> Pmax=28   samples: 2
% INFO    : Gen at bus 5104 - PEL	: Pg=14.0, Pmax=2.233 -> Pmax=14   samples: 2
% INFO    : Gen at bus 5104 - PEL	: Pg=15.0, Pmax=2.233 -> Pmax=58   samples: 2
% INFO    : Gen at bus 5104 - PEL	: Pg=17.0, Pmax=18.175 -> Pmax=57   samples: 3
% INFO    : Gen at bus 5104 - PEL	: Pg=16.0, Pmax=18.175 -> Pmax=17   samples: 1
% INFO    : Gen at bus 5104 - PEL	: Pg=17.0, Pmax=18.175 -> Pmax=75   samples: 1
% INFO    : Gen at bus 5108 - PEL	: Pg=102.0, Pmax=26.3 -> Pmax=139   samples: 31
% INFO    : Gen at bus 5108 - PEL	: Pg=101.0, Pmax=26.3 -> Pmax=331   samples: 1
% INFO    : Gen at bus 5108 - NG	: Pg=97.0, Pmax=26.3 -> Pmax=117   samples: 2
% INFO    : Gen at bus 5112 - PEL	: Pg=16.0, Pmax=14.867 -> Pmax=26   samples: 1
% INFO    : Gen at bus 5112 - COW	: Pg=17.0, Pmax=14.867 -> Pmax=53   samples: 1
% INFO    : Gen at bus 5112 - NG	: Pg=14.0, Pmax=14.867 -> Pmax=19   samples: 3
% INFO    : Gen at bus 6144 - NUC	: Pg=0.0, Pmax=900.0 -> Pmax=767   samples: 1
% INFO    : Gen at bus 6145 - NUC	: Pg=0.0, Pmax=900.0 -> Pmax=1390   samples: 1
% INFO    : Gen at bus 6148 - NG	: Pg=328.0, Pmax=22.0 -> Pmax=330   samples: 8
% INFO    : Gen at bus 6149 - PEL	: Pg=55.0, Pmax=22.0 -> Pmax=78   samples: 14
% INFO    : Gen at bus 6149 - NG	: Pg=58.0, Pmax=22.0 -> Pmax=108   samples: 3
% INFO    : Gen at bus 6152 - NG	: Pg=40.0, Pmax=28.0 -> Pmax=129   samples: 1
% INFO    : Gen at bus 6156 - NG	: Pg=21.0, Pmax=10.8 -> Pmax=29   samples: 1
% INFO    : Gen at bus 6156 - NG	: Pg=20.0, Pmax=10.8 -> Pmax=90   samples: 3
% INFO    : Gen at bus 6156 - NG	: Pg=23.0, Pmax=10.8 -> Pmax=114   samples: 3
% INFO    : Gen at bus 6159 - PEL	: Pg=113.0, Pmax=92.5 -> Pmax=161   samples: 1
% INFO    : Gen at bus 6159 - NG	: Pg=96.0, Pmax=92.5 -> Pmax=136   samples: 3
% INFO    : Gen at bus 6166 - NG	: Pg=167.0, Pmax=248.667 -> Pmax=262   samples: 1
% INFO    : Gen at bus 6167 - NG	: Pg=127.0, Pmax=248.667 -> Pmax=141   samples: 1
% INFO    : Gen at bus 6168 - NG	: Pg=141.0, Pmax=248.667 -> Pmax=242   samples: 3
% INFO    : Gen at bus 6171 - NG	: Pg=84.0, Pmax=56.667 -> Pmax=96   samples: 2
% INFO    : Gen at bus 6171 - PEL	: Pg=72.0, Pmax=56.667 -> Pmax=239   samples: 13
% INFO    : Gen at bus 6171 - NG	: Pg=72.0, Pmax=56.667 -> Pmax=141   samples: 2
% INFO    : Gen at bus 6171 - NG	: Pg=68.0, Pmax=56.667 -> Pmax=95   samples: 2
% INFO    : Gen at bus 6171 - PEL	: Pg=86.0, Pmax=56.667 -> Pmax=159   samples: 2
% INFO    : Gen at bus 6171 - PEL	: Pg=77.0, Pmax=56.667 -> Pmax=101   samples: 2
% INFO    : Gen at bus 6175 - NG	: Pg=338.0, Pmax=99.917 -> Pmax=463   samples: 8
% INFO    : Gen at bus 6175 - NG	: Pg=334.0, Pmax=99.917 -> Pmax=337   samples: 5
% INFO    : Gen at bus 6175 - NG	: Pg=332.0, Pmax=99.917 -> Pmax=362   samples: 2
% INFO    : Gen at bus 6175 - NG	: Pg=348.0, Pmax=99.917 -> Pmax=417   samples: 9
% INFO    : Gen at bus 6175 - NG	: Pg=326.0, Pmax=99.917 -> Pmax=339   samples: 2
% INFO    : Gen at bus 6175 - NG	: Pg=359.0, Pmax=99.917 -> Pmax=418   samples: 29
% INFO    : Gen at bus 6180 - NG	: Pg=93.0, Pmax=28.0 -> Pmax=133   samples: 1
% INFO    : Gen at bus 6180 - PEL	: Pg=92.0, Pmax=28.0 -> Pmax=142   samples: 10
% INFO    : Gen at bus 6181 - PEL	: Pg=20.0, Pmax=3.0 -> Pmax=51   samples: 2
% INFO    : Gen at bus 6181 - COW	: Pg=19.0, Pmax=3.0 -> Pmax=75   samples: 13
% INFO    : Gen at bus 6181 - COW	: Pg=20.0, Pmax=3.0 -> Pmax=55   samples: 3
% INFO    : Gen at bus 6184 - PEL	: Pg=6.0, Pmax=3.4 -> Pmax=17   samples: 3
% INFO    : Gen at bus 6184 - PEL	: Pg=5.0, Pmax=3.4 -> Pmax=22   samples: 7
% INFO    : Gen at bus 6184 - NG	: Pg=6.0, Pmax=3.4 -> Pmax=22   samples: 1
% INFO    : Gen at bus 6184 - NG	: Pg=6.0, Pmax=3.4 -> Pmax=26   samples: 4
% INFO    : Gen at bus 6189 - NG	: Pg=25.0, Pmax=40.2 -> Pmax=90   samples: 1
% INFO    : Gen at bus 6190 - NG	: Pg=34.0, Pmax=40.2 -> Pmax=156   samples: 1
% INFO    : Gen at bus 6196 - NG	: Pg=69.0, Pmax=226.367 -> Pmax=267   samples: 1
% INFO    : Gen at bus 6197 - NG	: Pg=59.0, Pmax=226.367 -> Pmax=190   samples: 6
% INFO    : Gen at bus 6198 - NG	: Pg=81.0, Pmax=226.367 -> Pmax=157   samples: 4
% INFO    : Gen at bus 6204 - COW	: Pg=503.0, Pmax=922.5 -> Pmax=863   samples: 3
% INFO    : Gen at bus 6205 - NUC	: Pg=396.0, Pmax=922.5 -> Pmax=1305   samples: 1
% INFO    : Gen at bus 6209 - NG	: Pg=39.0, Pmax=40.0 -> Pmax=92   samples: 1
% INFO    : Gen at bus 6214 - NG	: Pg=53.0, Pmax=48.0 -> Pmax=108   samples: 1
% INFO    : Gen at bus 6214 - NG	: Pg=46.0, Pmax=48.0 -> Pmax=54   samples: 1
% INFO    : Gen at bus 6215 - NG	: Pg=14.0, Pmax=4.3 -> Pmax=28   samples: 1
% INFO    : Gen at bus 6215 - NG	: Pg=14.0, Pmax=4.3 -> Pmax=32   samples: 3
% INFO    : Gen at bus 6216 - PEL	: Pg=16.0, Pmax=3.5 -> Pmax=79   samples: 1
% INFO    : Gen at bus 6222 - COW	: Pg=0.0, Pmax=900.0 -> Pmax=243   samples: 1
% INFO    : Gen at bus 6223 - COW	: Pg=0.0, Pmax=900.0 -> Pmax=1504   samples: 1
% INFO    : Gen at bus 6227 - NG	: Pg=35.0, Pmax=19.5 -> Pmax=41   samples: 1
% INFO    : Gen at bus 6227 - PEL	: Pg=41.0, Pmax=19.5 -> Pmax=42   samples: 2
% INFO    : Gen at bus 6232 - COW	: Pg=105.0, Pmax=120.0 -> Pmax=195   samples: 2
% INFO    : Gen at bus 6235 - NG	: Pg=206.0, Pmax=10.8 -> Pmax=546   samples: 3
% INFO    : Gen at bus 6236 - PEL	: Pg=19.0, Pmax=1.3 -> Pmax=22   samples: 3
% INFO    : Gen at bus 6236 - NG	: Pg=20.0, Pmax=10.8 -> Pmax=76   samples: 1
% INFO    : Gen at bus 6236 - PEL	: Pg=23.0, Pmax=10.8 -> Pmax=82   samples: 1
% INFO    : Gen at bus 6242 - NG	: Pg=0.0, Pmax=609.0 -> Pmax=69   samples: 1
% INFO    : Gen at bus 6246 - PEL	: Pg=101.0, Pmax=20.0 -> Pmax=184   samples: 7
% INFO    : Gen at bus 6252 - COW	: Pg=316.0, Pmax=558.0 -> Pmax=355   samples: 1
% INFO    : Gen at bus 6258 - NG	: Pg=240.0, Pmax=552.5 -> Pmax=351   samples: 1
% INFO    : Gen at bus 6264 - NG	: Pg=273.0, Pmax=238.267 -> Pmax=316   samples: 12
% INFO    : Gen at bus 6265 - COW	: Pg=258.0, Pmax=238.267 -> Pmax=280   samples: 1
% INFO    : Gen at bus 6266 - NG	: Pg=236.0, Pmax=238.267 -> Pmax=370   samples: 7
% INFO    : Gen at bus 6272 - COW	: Pg=0.0, Pmax=720.0 -> Pmax=480   samples: 1
% INFO    : Gen at bus 6276 - PEL	: Pg=5.0, Pmax=6.4 -> Pmax=7   samples: 3
% INFO    : Gen at bus 6276 - PEL	: Pg=6.0, Pmax=6.4 -> Pmax=13   samples: 4
% INFO    : Gen at bus 6277 - NG	: Pg=6.0, Pmax=6.4 -> Pmax=29   samples: 14
% INFO    : Gen at bus 6280 - NG	: Pg=5.0, Pmax=0.3 -> Pmax=20   samples: 2
% INFO    : Gen at bus 6280 - NG	: Pg=6.0, Pmax=1.44 -> Pmax=18   samples: 5
% INFO    : Gen at bus 6280 - NG	: Pg=6.0, Pmax=1.44 -> Pmax=29   samples: 1
% INFO    : Gen at bus 6280 - PEL	: Pg=6.0, Pmax=1.44 -> Pmax=26   samples: 5
% INFO    : Gen at bus 6280 - PEL	: Pg=6.0, Pmax=1.44 -> Pmax=21   samples: 1
% INFO    : Gen at bus 6280 - PEL	: Pg=6.0, Pmax=1.44 -> Pmax=15   samples: 2
% INFO    : Gen at bus 6280 - PEL	: Pg=6.0, Pmax=1.6 -> Pmax=7   samples: 5
% INFO    : Gen at bus 6280 - PEL	: Pg=6.0, Pmax=1.6 -> Pmax=9   samples: 2
% INFO    : Gen at bus 6280 - PEL	: Pg=6.0, Pmax=1.6 -> Pmax=25   samples: 1
% INFO    : Gen at bus 6283 - PEL	: Pg=96.0, Pmax=8.5 -> Pmax=125   samples: 2
% INFO    : Gen at bus 6283 - NG	: Pg=98.0, Pmax=8.5 -> Pmax=191   samples: 2
% INFO    : Gen at bus 6284 - COW	: Pg=39.0, Pmax=8.5 -> Pmax=164   samples: 1
% INFO    : Gen at bus 6287 - NG	: Pg=24.0, Pmax=44.86 -> Pmax=47   samples: 1
% INFO    : Gen at bus 6288 - NG	: Pg=23.0, Pmax=44.86 -> Pmax=105   samples: 1
% INFO    : Gen at bus 6288 - NG	: Pg=25.0, Pmax=44.86 -> Pmax=105   samples: 1
% INFO    : Gen at bus 6288 - NG	: Pg=18.0, Pmax=44.86 -> Pmax=50   samples: 1
% INFO    : Gen at bus 6288 - NG	: Pg=14.0, Pmax=44.86 -> Pmax=22   samples: 4
% INFO    : Gen at bus 6294 - NG	: Pg=334.0, Pmax=404.667 -> Pmax=467   samples: 16
% INFO    : Gen at bus 6295 - NG	: Pg=317.0, Pmax=404.667 -> Pmax=563   samples: 41
% INFO    : Gen at bus 6296 - COW	: Pg=295.0, Pmax=404.667 -> Pmax=613   samples: 2
% INFO    : Gen at bus 6297 - NG	: Pg=276.0, Pmax=404.667 -> Pmax=287   samples: 2
% INFO    : Gen at bus 6298 - COW	: Pg=277.0, Pmax=404.667 -> Pmax=953   samples: 6
% INFO    : Gen at bus 6299 - NG	: Pg=271.0, Pmax=404.667 -> Pmax=311   samples: 13
% INFO    : Gen at bus 6300 - PEL	: Pg=57.0, Pmax=3.5 -> Pmax=63   samples: 1
% INFO    : Gen at bus 6304 - NG	: Pg=58.0, Pmax=22.7 -> Pmax=61   samples: 1
% INFO    : Gen at bus 6304 - COW	: Pg=52.0, Pmax=22.7 -> Pmax=138   samples: 1
% INFO    : Gen at bus 6308 - NG	: Pg=33.0, Pmax=37.5 -> Pmax=136   samples: 1
% INFO    : Gen at bus 6308 - PEL	: Pg=28.0, Pmax=37.5 -> Pmax=127   samples: 1
% INFO    : Gen at bus 6313 - NG	: Pg=45.0, Pmax=34.2 -> Pmax=59   samples: 2
% INFO    : Gen at bus 6313 - PEL	: Pg=35.0, Pmax=34.2 -> Pmax=92   samples: 1
% INFO    : Gen at bus 6314 - NG	: Pg=67.0, Pmax=34.2 -> Pmax=84   samples: 6
% INFO    : Gen at bus 6319 - COW	: Pg=135.0, Pmax=136.0 -> Pmax=543   samples: 3
% INFO    : Gen at bus 6325 - NG	: Pg=370.0, Pmax=118.0 -> Pmax=460   samples: 17
% INFO    : Gen at bus 6326 - NG	: Pg=373.0, Pmax=118.0 -> Pmax=396   samples: 7
% INFO    : Gen at bus 6329 - NG	: Pg=389.0, Pmax=56.0 -> Pmax=436   samples: 15
% WARNING : Failed to find a generator capacity within (409.0-2045.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 6329 - PEL	: Pg=409.0, Pmax=56.0 -> Pmax=474   samples: 100
% INFO    : Gen at bus 6336 - COW	: Pg=31.0, Pmax=40.2 -> Pmax=105   samples: 26
% INFO    : Gen at bus 6337 - NG	: Pg=31.0, Pmax=40.2 -> Pmax=108   samples: 2
% INFO    : Gen at bus 6337 - NG	: Pg=32.0, Pmax=40.2 -> Pmax=51   samples: 1
% INFO    : Gen at bus 6338 - PEL	: Pg=34.0, Pmax=40.2 -> Pmax=71   samples: 4
% INFO    : Gen at bus 6343 - NG	: Pg=103.0, Pmax=154.8 -> Pmax=107   samples: 2
% INFO    : Gen at bus 6346 - NG	: Pg=80.0, Pmax=20.0 -> Pmax=348   samples: 2
% INFO    : Gen at bus 6347 - NG	: Pg=24.0, Pmax=20.0 -> Pmax=37   samples: 1
% INFO    : Gen at bus 6347 - NG	: Pg=21.0, Pmax=20.0 -> Pmax=33   samples: 2
% INFO    : Gen at bus 6347 - PEL	: Pg=25.0, Pmax=20.0 -> Pmax=30   samples: 1
% INFO    : Gen at bus 6347 - NG	: Pg=24.0, Pmax=20.0 -> Pmax=107   samples: 1
% INFO    : Gen at bus 6959 - NG	: Pg=0.0, Pmax=569.0 -> Pmax=7   samples: 1
% INFO    : Gen at bus 6960 - NG	: Pg=0.0, Pmax=569.0 -> Pmax=54   samples: 1
% INFO    : Gen at bus 6964 - NG	: Pg=71.0, Pmax=132.0 -> Pmax=154   samples: 1
% INFO    : Gen at bus 6967 - NG	: Pg=97.0, Pmax=35.0 -> Pmax=111   samples: 3
% INFO    : Gen at bus 6967 - PEL	: Pg=94.0, Pmax=35.0 -> Pmax=96   samples: 5
% INFO    : Gen at bus 6970 - PEL	: Pg=30.0, Pmax=1.675 -> Pmax=96   samples: 1
% INFO    : Gen at bus 6970 - PEL	: Pg=30.0, Pmax=1.675 -> Pmax=85   samples: 1
% INFO    : Gen at bus 6970 - PEL	: Pg=30.0, Pmax=1.675 -> Pmax=113   samples: 1
% INFO    : Gen at bus 6970 - PEL	: Pg=30.0, Pmax=1.675 -> Pmax=57   samples: 1
% INFO    : Gen at bus 6970 - NG	: Pg=53.0, Pmax=86.5 -> Pmax=56   samples: 3
% INFO    : Gen at bus 6970 - NG	: Pg=54.0, Pmax=86.5 -> Pmax=115   samples: 2
% INFO    : Gen at bus 6973 - PEL	: Pg=40.0, Pmax=37.0 -> Pmax=138   samples: 1
% INFO    : Gen at bus 6977 - NG	: Pg=106.0, Pmax=156.167 -> Pmax=178   samples: 7
% INFO    : Gen at bus 6978 - COW	: Pg=112.0, Pmax=156.167 -> Pmax=134   samples: 1
% INFO    : Gen at bus 6979 - NG	: Pg=115.0, Pmax=156.167 -> Pmax=270   samples: 1
% INFO    : Gen at bus 6980 - NG	: Pg=18.0, Pmax=4.2 -> Pmax=89   samples: 2
% INFO    : Gen at bus 6980 - NG	: Pg=20.0, Pmax=4.2 -> Pmax=40   samples: 2
% INFO    : Gen at bus 6981 - NG	: Pg=18.0, Pmax=4.2 -> Pmax=48   samples: 4
% INFO    : Gen at bus 6981 - NG	: Pg=19.0, Pmax=4.2 -> Pmax=54   samples: 2
% INFO    : Gen at bus 6984 - PEL	: Pg=82.0, Pmax=49.333 -> Pmax=85   samples: 7
% INFO    : Gen at bus 6984 - NG	: Pg=89.0, Pmax=49.333 -> Pmax=155   samples: 1
% INFO    : Gen at bus 6984 - NG	: Pg=79.0, Pmax=49.333 -> Pmax=220   samples: 1
% INFO    : Gen at bus 6987 - PEL	: Pg=51.0, Pmax=19.5 -> Pmax=56   samples: 7
% INFO    : Gen at bus 6987 - NG	: Pg=50.0, Pmax=19.5 -> Pmax=249   samples: 1
% INFO    : Gen at bus 6990 - NG	: Pg=52.0, Pmax=48.0 -> Pmax=81   samples: 2
% INFO    : Gen at bus 6991 - NG	: Pg=51.0, Pmax=48.0 -> Pmax=154   samples: 1
% INFO    : Gen at bus 6991 - NG	: Pg=53.0, Pmax=48.0 -> Pmax=233   samples: 2
% INFO    : Gen at bus 6991 - NG	: Pg=46.0, Pmax=48.0 -> Pmax=120   samples: 4
% INFO    : Gen at bus 6991 - PEL	: Pg=57.0, Pmax=48.0 -> Pmax=99   samples: 11
% INFO    : Gen at bus 6991 - NG	: Pg=45.0, Pmax=48.0 -> Pmax=60   samples: 1
% INFO    : Gen at bus 6996 - NG	: Pg=198.0, Pmax=572.0 -> Pmax=205   samples: 2
% INFO    : Gen at bus 6997 - COW	: Pg=181.0, Pmax=572.0 -> Pmax=582   samples: 1
% INFO    : Gen at bus 6998 - COW	: Pg=0.0, Pmax=572.0 -> Pmax=610   samples: 1
% INFO    : Gen at bus 7003 - NG	: Pg=64.0, Pmax=50.0 -> Pmax=222   samples: 3
% INFO    : Gen at bus 7004 - NG	: Pg=72.0, Pmax=50.0 -> Pmax=114   samples: 6
% INFO    : Gen at bus 7009 - NG	: Pg=64.0, Pmax=148.8 -> Pmax=167   samples: 3
% INFO    : Gen at bus 7014 - NG	: Pg=140.0, Pmax=228.333 -> Pmax=216   samples: 2
% INFO    : Gen at bus 7015 - NG	: Pg=97.0, Pmax=228.333 -> Pmax=153   samples: 2
% INFO    : Gen at bus 7016 - NG	: Pg=143.0, Pmax=228.333 -> Pmax=367   samples: 1
% INFO    : Gen at bus 7017 - NG	: Pg=87.0, Pmax=228.333 -> Pmax=88   samples: 1
% INFO    : Gen at bus 7018 - NG	: Pg=110.0, Pmax=228.333 -> Pmax=317   samples: 1
% INFO    : Gen at bus 7019 - NG	: Pg=73.0, Pmax=228.333 -> Pmax=102   samples: 1
% INFO    : Gen at bus 7024 - NG	: Pg=62.0, Pmax=178.267 -> Pmax=93   samples: 5
% INFO    : Gen at bus 7025 - NG	: Pg=81.0, Pmax=178.267 -> Pmax=218   samples: 5
% INFO    : Gen at bus 7026 - COW	: Pg=67.0, Pmax=178.267 -> Pmax=245   samples: 1
% INFO    : Gen at bus 7027 - NG	: Pg=88.0, Pmax=178.267 -> Pmax=101   samples: 2
% INFO    : Gen at bus 7028 - NG	: Pg=80.0, Pmax=178.267 -> Pmax=210   samples: 2
% INFO    : Gen at bus 7029 - COW	: Pg=71.0, Pmax=178.267 -> Pmax=127   samples: 3
% INFO    : Gen at bus 7034 - COW	: Pg=90.0, Pmax=130.0 -> Pmax=245   samples: 1
% INFO    : Gen at bus 7038 - NG	: Pg=54.0, Pmax=100.8 -> Pmax=98   samples: 1
% INFO    : Gen at bus 7043 - NG	: Pg=70.0, Pmax=238.933 -> Pmax=150   samples: 4
% INFO    : Gen at bus 7044 - NG	: Pg=79.0, Pmax=238.933 -> Pmax=89   samples: 1
% INFO    : Gen at bus 7045 - NG	: Pg=98.0, Pmax=238.933 -> Pmax=133   samples: 3
% INFO    : Gen at bus 7046 - COW	: Pg=148.0, Pmax=238.933 -> Pmax=420   samples: 2
% INFO    : Gen at bus 7047 - NG	: Pg=130.0, Pmax=238.933 -> Pmax=139   samples: 1
% INFO    : Gen at bus 7048 - NG	: Pg=146.0, Pmax=238.933 -> Pmax=224   samples: 2
% INFO    : Gen at bus 7052 - NG	: Pg=26.0, Pmax=27.5 -> Pmax=81   samples: 2
% INFO    : Gen at bus 7052 - NG	: Pg=24.0, Pmax=27.5 -> Pmax=97   samples: 5
% INFO    : Gen at bus 7053 - PEL	: Pg=23.0, Pmax=27.5 -> Pmax=39   samples: 1
% INFO    : Gen at bus 7053 - NG	: Pg=26.0, Pmax=27.5 -> Pmax=90   samples: 1
% INFO    : Gen at bus 7057 - NG	: Pg=43.0, Pmax=60.5 -> Pmax=188   samples: 1
% INFO    : Gen at bus 7060 - PEL	: Pg=47.0, Pmax=23.0 -> Pmax=103   samples: 7
% INFO    : Gen at bus 7063 - NG	: Pg=68.0, Pmax=74.3 -> Pmax=226   samples: 3
% INFO    : Gen at bus 7066 - NG	: Pg=113.0, Pmax=61.2 -> Pmax=171   samples: 3
% INFO    : Gen at bus 7066 - NG	: Pg=105.0, Pmax=61.2 -> Pmax=147   samples: 3
% INFO    : Gen at bus 7070 - PEL	: Pg=27.0, Pmax=45.0 -> Pmax=29   samples: 2
% INFO    : Gen at bus 7070 - NG	: Pg=23.0, Pmax=45.0 -> Pmax=41   samples: 2
% INFO    : Gen at bus 7071 - PEL	: Pg=31.0, Pmax=45.0 -> Pmax=69   samples: 1
% INFO    : Gen at bus 7074 - NG	: Pg=55.0, Pmax=48.0 -> Pmax=88   samples: 1
% INFO    : Gen at bus 7080 - NG	: Pg=41.0, Pmax=80.0 -> Pmax=58   samples: 5
% INFO    : Gen at bus 7083 - NG	: Pg=52.0, Pmax=86.5 -> Pmax=150   samples: 2
% INFO    : Gen at bus 7083 - NG	: Pg=47.0, Pmax=86.5 -> Pmax=72   samples: 1
% INFO    : Gen at bus 7087 - COW	: Pg=67.0, Pmax=199.0 -> Pmax=70   samples: 1
% INFO    : Gen at bus 7092 - NG	: Pg=93.0, Pmax=227.0 -> Pmax=177   samples: 3
% INFO    : Gen at bus 7096 - PEL	: Pg=39.0, Pmax=21.683 -> Pmax=67   samples: 4
% INFO    : Gen at bus 7096 - COW	: Pg=45.0, Pmax=21.683 -> Pmax=139   samples: 6
% INFO    : Gen at bus 7096 - NG	: Pg=38.0, Pmax=21.683 -> Pmax=172   samples: 2
% INFO    : Gen at bus 7096 - PEL	: Pg=45.0, Pmax=21.683 -> Pmax=66   samples: 7
% INFO    : Gen at bus 7096 - NG	: Pg=47.0, Pmax=21.683 -> Pmax=163   samples: 6
% INFO    : Gen at bus 7096 - PEL	: Pg=39.0, Pmax=21.683 -> Pmax=74   samples: 7
% INFO    : Gen at bus 7101 - NG	: Pg=57.0, Pmax=101.667 -> Pmax=243   samples: 2
% INFO    : Gen at bus 7102 - COW	: Pg=75.0, Pmax=101.667 -> Pmax=192   samples: 1
% INFO    : Gen at bus 7103 - COW	: Pg=50.0, Pmax=101.667 -> Pmax=52   samples: 2
% INFO    : Gen at bus 7104 - PEL	: Pg=29.0, Pmax=2.8 -> Pmax=74   samples: 1
% INFO    : Gen at bus 7104 - PEL	: Pg=29.0, Pmax=2.8 -> Pmax=93   samples: 1
% INFO    : Gen at bus 7105 - PEL	: Pg=29.0, Pmax=2.8 -> Pmax=30   samples: 1
% INFO    : Gen at bus 7105 - PEL	: Pg=29.0, Pmax=1.3 -> Pmax=85   samples: 4
% INFO    : Gen at bus 7106 - NG	: Pg=23.0, Pmax=1.3 -> Pmax=82   samples: 1
% INFO    : Gen at bus 7106 - PEL	: Pg=22.0, Pmax=1.3 -> Pmax=54   samples: 1
% INFO    : Gen at bus 7111 - NG	: Pg=97.0, Pmax=151.0 -> Pmax=102   samples: 1
% INFO    : Gen at bus 7114 - NG	: Pg=31.0, Pmax=11.2 -> Pmax=100   samples: 4
% INFO    : Gen at bus 7114 - NG	: Pg=33.0, Pmax=11.2 -> Pmax=97   samples: 2
% INFO    : Gen at bus 7114 - NG	: Pg=33.0, Pmax=11.2 -> Pmax=79   samples: 2
% INFO    : Gen at bus 7114 - NG	: Pg=33.0, Pmax=11.2 -> Pmax=42   samples: 1
% INFO    : Gen at bus 7117 - NG	: Pg=73.0, Pmax=45.0 -> Pmax=126   samples: 3
% INFO    : Gen at bus 7117 - NG	: Pg=77.0, Pmax=45.0 -> Pmax=310   samples: 1
% INFO    : Gen at bus 7122 - NG	: Pg=23.0, Pmax=40.0 -> Pmax=23   samples: 1
% INFO    : Gen at bus 7125 - COW	: Pg=30.0, Pmax=38.0 -> Pmax=68   samples: 1
% INFO    : Gen at bus 7125 - NG	: Pg=37.0, Pmax=38.0 -> Pmax=41   samples: 4
% INFO    : Gen at bus 7125 - COW	: Pg=26.0, Pmax=38.0 -> Pmax=46   samples: 1
% INFO    : Gen at bus 7129 - COW	: Pg=49.0, Pmax=132.75 -> Pmax=139   samples: 9
% INFO    : Gen at bus 7130 - NG	: Pg=73.0, Pmax=132.75 -> Pmax=104   samples: 4
% INFO    : Gen at bus 7131 - NG	: Pg=64.0, Pmax=132.75 -> Pmax=252   samples: 4
% INFO    : Gen at bus 7132 - NG	: Pg=62.0, Pmax=132.75 -> Pmax=209   samples: 5
% INFO    : Gen at bus 7136 - NG	: Pg=92.0, Pmax=170.0 -> Pmax=111   samples: 1
% INFO    : Gen at bus 7137 - NG	: Pg=109.0, Pmax=170.0 -> Pmax=133   samples: 1
% INFO    : Gen at bus 7140 - NG	: Pg=39.0, Pmax=2.667 -> Pmax=44   samples: 1
% INFO    : Gen at bus 7140 - COW	: Pg=39.0, Pmax=2.667 -> Pmax=84   samples: 2
% INFO    : Gen at bus 7140 - COW	: Pg=39.0, Pmax=2.667 -> Pmax=45   samples: 1
% INFO    : Gen at bus 7140 - PEL	: Pg=41.0, Pmax=11.35 -> Pmax=75   samples: 1
% INFO    : Gen at bus 7140 - NG	: Pg=43.0, Pmax=11.35 -> Pmax=94   samples: 2
% INFO    : Gen at bus 7145 - COW	: Pg=213.0, Pmax=473.0 -> Pmax=257   samples: 6
% INFO    : Gen at bus 7146 - COW	: Pg=183.0, Pmax=473.0 -> Pmax=225   samples: 1
% INFO    : Gen at bus 7149 - NG	: Pg=42.0, Pmax=51.0 -> Pmax=48   samples: 3
% INFO    : Gen at bus 7149 - NG	: Pg=40.0, Pmax=51.0 -> Pmax=163   samples: 5
% INFO    : Gen at bus 7153 - NG	: Pg=31.0, Pmax=101.2 -> Pmax=99   samples: 2
% INFO    : Gen at bus 7158 - NG	: Pg=55.0, Pmax=123.0 -> Pmax=150   samples: 3
% INFO    : Gen at bus 7163 - NG	: Pg=64.0, Pmax=99.05 -> Pmax=195   samples: 1
% INFO    : Gen at bus 7164 - NG	: Pg=47.0, Pmax=99.05 -> Pmax=107   samples: 1
% INFO    : Gen at bus 7167 - PEL	: Pg=34.0, Pmax=32.1 -> Pmax=35   samples: 1
% INFO    : Gen at bus 7167 - NG	: Pg=45.0, Pmax=32.1 -> Pmax=64   samples: 1
% INFO    : Gen at bus 7167 - PEL	: Pg=38.0, Pmax=32.1 -> Pmax=41   samples: 1
% INFO    : Gen at bus 7167 - PEL	: Pg=37.0, Pmax=32.1 -> Pmax=51   samples: 1
% INFO    : Gen at bus 7172 - COW	: Pg=238.0, Pmax=567.0 -> Pmax=423   samples: 3
% INFO    : Gen at bus 7173 - COW	: Pg=275.0, Pmax=567.0 -> Pmax=559   samples: 2
% INFO    : Gen at bus 7174 - NG	: Pg=248.0, Pmax=567.0 -> Pmax=339   samples: 1
% INFO    : Gen at bus 7179 - COW	: Pg=50.0, Pmax=150.65 -> Pmax=60   samples: 8
% INFO    : Gen at bus 7180 - NG	: Pg=103.0, Pmax=150.65 -> Pmax=198   samples: 2
% INFO    : Gen at bus 7181 - COW	: Pg=91.0, Pmax=150.65 -> Pmax=321   samples: 4
% INFO    : Gen at bus 7182 - COW	: Pg=62.0, Pmax=150.65 -> Pmax=97   samples: 1
% INFO    : Gen at bus 7183 - NG	: Pg=92.0, Pmax=150.65 -> Pmax=330   samples: 4
% INFO    : Gen at bus 7184 - PEL	: Pg=70.0, Pmax=150.65 -> Pmax=109   samples: 5
% INFO    : Gen at bus 7187 - PEL	: Pg=35.0, Pmax=2.25 -> Pmax=40   samples: 1
% INFO    : Gen at bus 7187 - PEL	: Pg=34.0, Pmax=2.25 -> Pmax=98   samples: 1
% INFO    : Gen at bus 7187 - PEL	: Pg=35.0, Pmax=2.25 -> Pmax=50   samples: 6
% INFO    : Gen at bus 7187 - PEL	: Pg=35.0, Pmax=2.25 -> Pmax=73   samples: 3
% INFO    : Gen at bus 7187 - PEL	: Pg=35.0, Pmax=2.7 -> Pmax=62   samples: 1
% INFO    : Gen at bus 7187 - PEL	: Pg=36.0, Pmax=4.0 -> Pmax=103   samples: 2
% INFO    : Gen at bus 7187 - NG	: Pg=35.0, Pmax=4.5 -> Pmax=52   samples: 2
% INFO    : Gen at bus 7187 - NG	: Pg=37.0, Pmax=8.2 -> Pmax=139   samples: 1
% INFO    : Gen at bus 7190 - PEL	: Pg=25.0, Pmax=10.0 -> Pmax=60   samples: 1
% INFO    : Gen at bus 7190 - NG	: Pg=23.0, Pmax=10.0 -> Pmax=35   samples: 1
% INFO    : Gen at bus 7195 - PEL	: Pg=31.0, Pmax=4.1 -> Pmax=44   samples: 6
% INFO    : Gen at bus 7195 - NG	: Pg=31.0, Pmax=4.1 -> Pmax=119   samples: 1
% INFO    : Gen at bus 7196 - PEL	: Pg=18.0, Pmax=4.1 -> Pmax=69   samples: 1
% INFO    : Gen at bus 7197 - NG	: Pg=15.0, Pmax=4.1 -> Pmax=61   samples: 1
% INFO    : Gen at bus 7197 - NG	: Pg=15.0, Pmax=4.1 -> Pmax=60   samples: 3
% INFO    : Gen at bus 7198 - PEL	: Pg=17.0, Pmax=4.1 -> Pmax=30   samples: 4
% INFO    : Gen at bus 7199 - NG	: Pg=14.0, Pmax=4.0 -> Pmax=61   samples: 2
% INFO    : Gen at bus 7199 - PEL	: Pg=15.0, Pmax=2.5 -> Pmax=35   samples: 3
% INFO    : Gen at bus 7200 - PEL	: Pg=31.0, Pmax=2.5 -> Pmax=39   samples: 1
% INFO    : Gen at bus 7200 - PEL	: Pg=31.0, Pmax=2.5 -> Pmax=37   samples: 1
% INFO    : Gen at bus 7201 - PEL	: Pg=30.0, Pmax=2.0 -> Pmax=45   samples: 1
% INFO    : Gen at bus 7201 - PEL	: Pg=30.0, Pmax=2.0 -> Pmax=43   samples: 2
% INFO    : Gen at bus 7202 - PEL	: Pg=13.0, Pmax=2.0 -> Pmax=63   samples: 1
% INFO    : Gen at bus 7202 - PEL	: Pg=13.0, Pmax=2.0 -> Pmax=20   samples: 1
% INFO    : Gen at bus 7203 - PEL	: Pg=13.0, Pmax=2.0 -> Pmax=24   samples: 1
% INFO    : Gen at bus 7204 - PEL	: Pg=27.0, Pmax=2.0 -> Pmax=69   samples: 5
% INFO    : Gen at bus 7204 - PEL	: Pg=28.0, Pmax=2.0 -> Pmax=40   samples: 1
% INFO    : Gen at bus 7205 - PEL	: Pg=27.0, Pmax=1.8 -> Pmax=47   samples: 1
% INFO    : Gen at bus 7211 - COW	: Pg=107.0, Pmax=199.0 -> Pmax=177   samples: 3
% INFO    : Gen at bus 7214 - NG	: Pg=61.0, Pmax=100.0 -> Pmax=77   samples: 4
% INFO    : Gen at bus 7218 - NG	: Pg=68.0, Pmax=120.0 -> Pmax=160   samples: 1
% INFO    : Gen at bus 7219 - PEL	: Pg=19.0, Pmax=18.9 -> Pmax=34   samples: 1
% INFO    : Gen at bus 7224 - NG	: Pg=110.0, Pmax=150.0 -> Pmax=234   samples: 4
% INFO    : Gen at bus 7227 - PEL	: Pg=50.0, Pmax=20.0 -> Pmax=78   samples: 2
% INFO    : Gen at bus 7227 - PEL	: Pg=45.0, Pmax=20.0 -> Pmax=64   samples: 1
% INFO    : Gen at bus 7227 - PEL	: Pg=49.0, Pmax=20.0 -> Pmax=142   samples: 7
% INFO    : Gen at bus 7232 - NG	: Pg=184.0, Pmax=567.0 -> Pmax=278   samples: 2
% INFO    : Gen at bus 7233 - NG	: Pg=171.0, Pmax=567.0 -> Pmax=393   samples: 1
% INFO    : Gen at bus 7237 - NG	: Pg=170.0, Pmax=473.0 -> Pmax=200   samples: 5
% INFO    : Gen at bus 7240 - PEL	: Pg=30.0, Pmax=36.9 -> Pmax=47   samples: 2
% INFO    : Gen at bus 7240 - PEL	: Pg=38.0, Pmax=36.9 -> Pmax=53   samples: 1
% INFO    : Gen at bus 7244 - NG	: Pg=24.0, Pmax=28.2 -> Pmax=29   samples: 2
% INFO    : Gen at bus 7244 - PEL	: Pg=18.0, Pmax=28.2 -> Pmax=85   samples: 4
% INFO    : Gen at bus 7245 - PEL	: Pg=28.0, Pmax=28.2 -> Pmax=76   samples: 1
% INFO    : Gen at bus 7250 - NG	: Pg=78.0, Pmax=105.1 -> Pmax=162   samples: 2
% INFO    : Gen at bus 7251 - NG	: Pg=70.0, Pmax=105.1 -> Pmax=99   samples: 3
% INFO    : Gen at bus 7252 - NG	: Pg=63.0, Pmax=105.1 -> Pmax=107   samples: 4
% INFO    : Gen at bus 7257 - NG	: Pg=82.0, Pmax=275.333 -> Pmax=217   samples: 5
% INFO    : Gen at bus 7258 - NG	: Pg=127.0, Pmax=275.333 -> Pmax=272   samples: 2
% INFO    : Gen at bus 7259 - NG	: Pg=64.0, Pmax=275.333 -> Pmax=72   samples: 2
% INFO    : Gen at bus 7263 - NG	: Pg=99.0, Pmax=175.0 -> Pmax=217   samples: 2
% INFO    : Gen at bus 7264 - NG	: Pg=77.0, Pmax=175.0 -> Pmax=317   samples: 2
% INFO    : Gen at bus 7269 - NG	: Pg=41.0, Pmax=53.0 -> Pmax=174   samples: 1
% INFO    : Gen at bus 7270 - PEL	: Pg=57.0, Pmax=53.0 -> Pmax=81   samples: 2
% INFO    : Gen at bus 7271 - NG	: Pg=58.0, Pmax=53.0 -> Pmax=207   samples: 3
% INFO    : Gen at bus 7275 - COW	: Pg=84.0, Pmax=151.8 -> Pmax=381   samples: 2
% INFO    : Gen at bus 7280 - COW	: Pg=93.0, Pmax=202.333 -> Pmax=249   samples: 1
% INFO    : Gen at bus 7281 - NG	: Pg=83.0, Pmax=202.333 -> Pmax=121   samples: 4
% INFO    : Gen at bus 7282 - NG	: Pg=108.0, Pmax=202.333 -> Pmax=202   samples: 8
% INFO    : Gen at bus 7283 - NG	: Pg=128.0, Pmax=202.333 -> Pmax=239   samples: 1
% INFO    : Gen at bus 7284 - NG	: Pg=100.0, Pmax=202.333 -> Pmax=130   samples: 3
% INFO    : Gen at bus 7285 - COW	: Pg=122.0, Pmax=202.333 -> Pmax=355   samples: 2
% INFO    : Gen at bus 7289 - NG	: Pg=110.0, Pmax=235.2 -> Pmax=200   samples: 1
% INFO    : Gen at bus 7294 - NG	: Pg=78.0, Pmax=298.5 -> Pmax=252   samples: 1
% INFO    : Gen at bus 7297 - PEL	: Pg=52.0, Pmax=84.5 -> Pmax=70   samples: 2
% INFO    : Gen at bus 7297 - NG	: Pg=43.0, Pmax=84.5 -> Pmax=150   samples: 1
% INFO    : Gen at bus 7297 - COW	: Pg=62.0, Pmax=84.5 -> Pmax=92   samples: 3
% INFO    : Gen at bus 7297 - NG	: Pg=50.0, Pmax=84.5 -> Pmax=92   samples: 1
% INFO    : Gen at bus 7298 - PEL	: Pg=27.0, Pmax=1.82 -> Pmax=38   samples: 1
% INFO    : Gen at bus 7298 - PEL	: Pg=27.0, Pmax=1.82 -> Pmax=50   samples: 1
% INFO    : Gen at bus 7298 - PEL	: Pg=27.0, Pmax=1.82 -> Pmax=43   samples: 2
% INFO    : Gen at bus 7298 - PEL	: Pg=27.0, Pmax=1.82 -> Pmax=39   samples: 5
% INFO    : Gen at bus 7298 - PEL	: Pg=28.0, Pmax=1.82 -> Pmax=68   samples: 2
% INFO    : Gen at bus 7302 - NG	: Pg=67.0, Pmax=175.667 -> Pmax=129   samples: 1
% INFO    : Gen at bus 7303 - NG	: Pg=77.0, Pmax=175.667 -> Pmax=166   samples: 3
% INFO    : Gen at bus 7304 - NG	: Pg=45.0, Pmax=175.667 -> Pmax=184   samples: 2
% INFO    : Gen at bus 7308 - NG	: Pg=43.0, Pmax=94.5 -> Pmax=99   samples: 2
% INFO    : Gen at bus 7313 - NG	: Pg=82.0, Pmax=100.8 -> Pmax=203   samples: 3
% INFO    : Gen at bus 7318 - NG	: Pg=87.0, Pmax=96.667 -> Pmax=109   samples: 1
% INFO    : Gen at bus 7319 - NG	: Pg=85.0, Pmax=96.667 -> Pmax=179   samples: 1
% INFO    : Gen at bus 7320 - NG	: Pg=69.0, Pmax=96.667 -> Pmax=91   samples: 1
% INFO    : Gen at bus 7325 - COW	: Pg=186.0, Pmax=446.0 -> Pmax=245   samples: 1
% INFO    : Gen at bus 7328 - NG	: Pg=36.0, Pmax=30.0 -> Pmax=76   samples: 1
% INFO    : Gen at bus 7328 - NG	: Pg=33.0, Pmax=30.0 -> Pmax=38   samples: 1
% INFO    : Gen at bus 7328 - COW	: Pg=40.0, Pmax=30.0 -> Pmax=99   samples: 1
% INFO    : Gen at bus 7333 - NG	: Pg=111.0, Pmax=161.0 -> Pmax=128   samples: 1
% INFO    : Gen at bus 7334 - NG	: Pg=84.0, Pmax=161.0 -> Pmax=163   samples: 1
% INFO    : Gen at bus 7335 - NG	: Pg=66.0, Pmax=161.0 -> Pmax=98   samples: 1
% INFO    : Gen at bus 7338 - NG	: Pg=98.0, Pmax=99.2 -> Pmax=111   samples: 6
% INFO    : Gen at bus 7342 - NG	: Pg=39.0, Pmax=98.6 -> Pmax=39   samples: 3
% INFO    : Gen at bus 7345 - COW	: Pg=58.0, Pmax=41.0 -> Pmax=180   samples: 2
% INFO    : Gen at bus 7345 - NG	: Pg=70.0, Pmax=41.0 -> Pmax=209   samples: 3
% INFO    : Gen at bus 7349 - NG	: Pg=115.0, Pmax=473.0 -> Pmax=139   samples: 3
% INFO    : Gen at bus 7350 - NG	: Pg=191.0, Pmax=473.0 -> Pmax=504   samples: 1
% INFO    : Gen at bus 8337 - COW	: Pg=163.0, Pmax=230.75 -> Pmax=536   samples: 5
% INFO    : Gen at bus 8338 - NG	: Pg=197.0, Pmax=230.75 -> Pmax=214   samples: 10
% INFO    : Gen at bus 8339 - NG	: Pg=193.0, Pmax=230.75 -> Pmax=336   samples: 3
% INFO    : Gen at bus 8340 - COW	: Pg=164.0, Pmax=230.75 -> Pmax=652   samples: 5
% INFO    : Gen at bus 8343 - COW	: Pg=30.0, Pmax=56.7 -> Pmax=69   samples: 5
% INFO    : Gen at bus 8347 - NG	: Pg=35.0, Pmax=157.8 -> Pmax=41   samples: 1
% INFO    : Gen at bus 8348 - NG	: Pg=78.0, Pmax=157.8 -> Pmax=115   samples: 2
% INFO    : Gen at bus 8351 - PEL	: Pg=33.0, Pmax=2.183 -> Pmax=43   samples: 2
% INFO    : Gen at bus 8351 - COW	: Pg=33.0, Pmax=2.183 -> Pmax=91   samples: 9
% INFO    : Gen at bus 8351 - PEL	: Pg=32.0, Pmax=2.183 -> Pmax=81   samples: 4
% INFO    : Gen at bus 8351 - PEL	: Pg=32.0, Pmax=2.183 -> Pmax=66   samples: 2
% INFO    : Gen at bus 8351 - PEL	: Pg=33.0, Pmax=2.183 -> Pmax=62   samples: 3
% INFO    : Gen at bus 8351 - PEL	: Pg=32.0, Pmax=2.183 -> Pmax=44   samples: 1
% INFO    : Gen at bus 8354 - PEL	: Pg=71.0, Pmax=58.9 -> Pmax=102   samples: 8
% INFO    : Gen at bus 8354 - NG	: Pg=80.0, Pmax=58.9 -> Pmax=251   samples: 1
% INFO    : Gen at bus 8359 - COW	: Pg=0.0, Pmax=621.0 -> Pmax=0   samples: 1
% INFO    : Gen at bus 8360 - COW	: Pg=0.0, Pmax=621.0 -> Pmax=192   samples: 1
% INFO    : Gen at bus 8363 - PEL	: Pg=45.0, Pmax=1.967 -> Pmax=119   samples: 4
% INFO    : Gen at bus 8363 - PEL	: Pg=45.0, Pmax=1.967 -> Pmax=96   samples: 5
% INFO    : Gen at bus 8363 - PEL	: Pg=45.0, Pmax=1.967 -> Pmax=87   samples: 1
% INFO    : Gen at bus 8366 - PEL	: Pg=13.0, Pmax=0.75 -> Pmax=39   samples: 1
% INFO    : Gen at bus 8366 - PEL	: Pg=13.0, Pmax=2.65 -> Pmax=36   samples: 1
% INFO    : Gen at bus 8366 - PEL	: Pg=13.0, Pmax=0.75 -> Pmax=29   samples: 1
% INFO    : Gen at bus 8366 - PEL	: Pg=13.0, Pmax=0.75 -> Pmax=46   samples: 1
% INFO    : Gen at bus 8366 - NG	: Pg=13.0, Pmax=0.75 -> Pmax=18   samples: 4
% INFO    : Gen at bus 8366 - NG	: Pg=13.0, Pmax=2.65 -> Pmax=44   samples: 5
% INFO    : Gen at bus 8366 - PEL	: Pg=13.0, Pmax=2.65 -> Pmax=47   samples: 1
% INFO    : Gen at bus 8366 - PEL	: Pg=14.0, Pmax=2.65 -> Pmax=26   samples: 1
% INFO    : Gen at bus 8366 - PEL	: Pg=13.0, Pmax=2.65 -> Pmax=15   samples: 1
% INFO    : Gen at bus 8366 - PEL	: Pg=13.0, Pmax=2.65 -> Pmax=50   samples: 1
% INFO    : Gen at bus 8370 - PEL	: Pg=10.0, Pmax=1.8 -> Pmax=49   samples: 4
% INFO    : Gen at bus 8370 - PEL	: Pg=9.0, Pmax=1.8 -> Pmax=9   samples: 2
% INFO    : Gen at bus 8374 - PEL	: Pg=25.0, Pmax=21.5 -> Pmax=54   samples: 2
% INFO    : Gen at bus 8374 - NG	: Pg=27.0, Pmax=21.5 -> Pmax=130   samples: 1
% INFO    : Gen at bus 8379 - NG	: Pg=56.0, Pmax=253.3 -> Pmax=110   samples: 4
% INFO    : Gen at bus 8380 - NG	: Pg=79.0, Pmax=253.3 -> Pmax=92   samples: 4
% INFO    : Gen at bus 8384 - PEL	: Pg=28.0, Pmax=2.0 -> Pmax=31   samples: 1
% INFO    : Gen at bus 8384 - NG	: Pg=28.0, Pmax=2.32 -> Pmax=49   samples: 3
% INFO    : Gen at bus 8384 - PEL	: Pg=28.0, Pmax=2.32 -> Pmax=38   samples: 1
% INFO    : Gen at bus 8384 - PEL	: Pg=29.0, Pmax=2.32 -> Pmax=98   samples: 2
% INFO    : Gen at bus 8384 - PEL	: Pg=28.0, Pmax=2.32 -> Pmax=39   samples: 1
% INFO    : Gen at bus 8384 - PEL	: Pg=28.0, Pmax=2.32 -> Pmax=28   samples: 1
% INFO    : Gen at bus 8387 - NG	: Pg=20.0, Pmax=4.0 -> Pmax=85   samples: 4
% INFO    : Gen at bus 8390 - NG	: Pg=36.0, Pmax=27.0 -> Pmax=179   samples: 2
% INFO    : Gen at bus 8394 - NG	: Pg=110.0, Pmax=174.667 -> Pmax=224   samples: 2
% INFO    : Gen at bus 8395 - NG	: Pg=98.0, Pmax=174.667 -> Pmax=158   samples: 1
% INFO    : Gen at bus 8396 - NG	: Pg=107.0, Pmax=174.667 -> Pmax=266   samples: 8
% INFO    : Gen at bus 8399 - COW	: Pg=218.0, Pmax=60.8 -> Pmax=330   samples: 1
% INFO    : Gen at bus 8403 - NG	: Pg=18.0, Pmax=4.9 -> Pmax=19   samples: 3
% INFO    : Gen at bus 8403 - PEL	: Pg=16.0, Pmax=2.8 -> Pmax=45   samples: 3
% INFO    : Gen at bus 8408 - COW	: Pg=0.0, Pmax=549.7 -> Pmax=805   samples: 1
% INFO    : Gen at bus 8409 - COW	: Pg=525.0, Pmax=549.7 -> Pmax=855   samples: 3
% INFO    : Gen at bus 8413 - PEL	: Pg=10.0, Pmax=2.333 -> Pmax=31   samples: 1
% INFO    : Gen at bus 8413 - NG	: Pg=9.0, Pmax=2.333 -> Pmax=35   samples: 2
% INFO    : Gen at bus 8414 - PEL	: Pg=10.0, Pmax=2.333 -> Pmax=15   samples: 1
% INFO    : Gen at bus 8414 - PEL	: Pg=9.0, Pmax=2.333 -> Pmax=18   samples: 1
% INFO    : Gen at bus 8415 - PEL	: Pg=9.0, Pmax=2.333 -> Pmax=31   samples: 3
% INFO    : Gen at bus 8415 - PEL	: Pg=10.0, Pmax=2.333 -> Pmax=21   samples: 2
% INFO    : Gen at bus 8420 - NG	: Pg=134.0, Pmax=210.0 -> Pmax=364   samples: 2
% INFO    : Gen at bus 8421 - NG	: Pg=114.0, Pmax=210.0 -> Pmax=115   samples: 3
% INFO    : Gen at bus 8422 - NG	: Pg=124.0, Pmax=210.0 -> Pmax=298   samples: 4
% INFO    : Gen at bus 8425 - PEL	: Pg=43.0, Pmax=20.167 -> Pmax=83   samples: 1
% INFO    : Gen at bus 8425 - NG	: Pg=43.0, Pmax=20.167 -> Pmax=64   samples: 1
% INFO    : Gen at bus 8425 - PEL	: Pg=40.0, Pmax=20.167 -> Pmax=43   samples: 4
% INFO    : Gen at bus 8428 - NG	: Pg=25.0, Pmax=26.6 -> Pmax=88   samples: 4
% INFO    : Gen at bus 8428 - NG	: Pg=20.0, Pmax=26.6 -> Pmax=98   samples: 2
% INFO    : Gen at bus 8432 - PEL	: Pg=17.0, Pmax=6.0 -> Pmax=23   samples: 3
% INFO    : Gen at bus 8432 - NG	: Pg=17.0, Pmax=6.0 -> Pmax=30   samples: 1
% INFO    : Gen at bus 8436 - NG	: Pg=103.0, Pmax=212.8 -> Pmax=130   samples: 2
% INFO    : Gen at bus 8439 - PEL	: Pg=37.0, Pmax=2.0 -> Pmax=54   samples: 1
% INFO    : Gen at bus 8439 - PEL	: Pg=37.0, Pmax=2.0 -> Pmax=37   samples: 1
% INFO    : Gen at bus 8439 - PEL	: Pg=38.0, Pmax=2.0 -> Pmax=94   samples: 4
% INFO    : Gen at bus 8439 - PEL	: Pg=37.0, Pmax=2.0 -> Pmax=47   samples: 9
% INFO    : Gen at bus 8442 - NG	: Pg=58.0, Pmax=60.6 -> Pmax=65   samples: 2
% INFO    : Gen at bus 8446 - COW	: Pg=75.0, Pmax=85.0 -> Pmax=99   samples: 2
% INFO    : Gen at bus 8450 - PEL	: Pg=11.0, Pmax=1.55 -> Pmax=32   samples: 1
% INFO    : Gen at bus 8450 - PEL	: Pg=11.0, Pmax=1.55 -> Pmax=32   samples: 3
% INFO    : Gen at bus 8451 - PEL	: Pg=11.0, Pmax=1.55 -> Pmax=38   samples: 1
% INFO    : Gen at bus 8451 - PEL	: Pg=12.0, Pmax=1.55 -> Pmax=25   samples: 3
% INFO    : Gen at bus 8452 - PEL	: Pg=11.0, Pmax=1.55 -> Pmax=29   samples: 2
% INFO    : Gen at bus 8452 - PEL	: Pg=11.0, Pmax=1.55 -> Pmax=44   samples: 1
% INFO    : Gen at bus 8456 - COW	: Pg=23.0, Pmax=5.0 -> Pmax=69   samples: 4
% INFO    : Gen at bus 8459 - NG	: Pg=179.0, Pmax=3.0 -> Pmax=354   samples: 14
% INFO    : Gen at bus 8462 - PEL	: Pg=30.0, Pmax=2.0 -> Pmax=41   samples: 1
% INFO    : Gen at bus 8462 - PEL	: Pg=30.0, Pmax=2.0 -> Pmax=34   samples: 1
% INFO    : Gen at bus 8462 - PEL	: Pg=30.0, Pmax=2.0 -> Pmax=72   samples: 1
% INFO    : Gen at bus 8466 - COW	: Pg=16.0, Pmax=10.0 -> Pmax=45   samples: 3
% INFO    : Gen at bus 8469 - NG	: Pg=49.0, Pmax=13.3 -> Pmax=65   samples: 5
% INFO    : Gen at bus 8472 - NG	: Pg=61.0, Pmax=98.75 -> Pmax=144   samples: 4
% INFO    : Gen at bus 8472 - NG	: Pg=82.0, Pmax=98.75 -> Pmax=323   samples: 4
% INFO    : Gen at bus 8475 - NG	: Pg=18.0, Pmax=2.3 -> Pmax=27   samples: 1
% INFO    : Gen at bus 8475 - PEL	: Pg=18.0, Pmax=2.3 -> Pmax=37   samples: 1
% INFO    : Gen at bus 8478 - PEL	: Pg=28.0, Pmax=2.0 -> Pmax=81   samples: 1
% INFO    : Gen at bus 8478 - PEL	: Pg=28.0, Pmax=2.0 -> Pmax=77   samples: 1
% INFO    : Gen at bus 8478 - PEL	: Pg=27.0, Pmax=2.0 -> Pmax=75   samples: 1
% INFO    : Gen at bus 8481 - NG	: Pg=23.0, Pmax=3.72 -> Pmax=69   samples: 1
% INFO    : Gen at bus 8481 - NG	: Pg=23.0, Pmax=3.72 -> Pmax=32   samples: 2
% INFO    : Gen at bus 8481 - NG	: Pg=23.0, Pmax=3.72 -> Pmax=36   samples: 4
% INFO    : Gen at bus 8481 - PEL	: Pg=23.0, Pmax=3.72 -> Pmax=46   samples: 1
% INFO    : Gen at bus 8481 - PEL	: Pg=24.0, Pmax=3.72 -> Pmax=48   samples: 2
% INFO    : Gen at bus 8485 - NG	: Pg=56.0, Pmax=393.9 -> Pmax=122   samples: 3
% INFO    : Gen at bus 8486 - NG	: Pg=55.0, Pmax=393.9 -> Pmax=63   samples: 1
% INFO    : Gen at bus 8487 - NG	: Pg=54.0, Pmax=393.9 -> Pmax=80   samples: 2
% INFO    : Gen at bus 8491 - NG	: Pg=56.0, Pmax=22.0 -> Pmax=69   samples: 2
% INFO    : Gen at bus 8494 - NG	: Pg=108.0, Pmax=8.7 -> Pmax=135   samples: 1
% INFO    : Gen at bus 8494 - NG	: Pg=106.0, Pmax=8.7 -> Pmax=274   samples: 1
% INFO    : Gen at bus 8494 - COW	: Pg=107.0, Pmax=8.7 -> Pmax=470   samples: 2
% INFO    : Gen at bus 8498 - NG	: Pg=15.0, Pmax=6.3 -> Pmax=34   samples: 5
% INFO    : Gen at bus 8498 - NG	: Pg=13.0, Pmax=6.3 -> Pmax=41   samples: 1
% INFO    : Gen at bus 8503 - COW	: Pg=481.0, Pmax=1235.8 -> Pmax=766   samples: 5
% INFO    : Gen at bus 8507 - PEL	: Pg=33.0, Pmax=18.0 -> Pmax=86   samples: 1
% INFO    : Gen at bus 8508 - NG	: Pg=34.0, Pmax=18.0 -> Pmax=111   samples: 1
% INFO    : Gen at bus 8513 - NG	: Pg=63.0, Pmax=107.1 -> Pmax=152   samples: 2
% INFO    : Gen at bus 8514 - NG	: Pg=69.0, Pmax=107.1 -> Pmax=185   samples: 2
% INFO    : Gen at bus 8515 - NG	: Pg=87.0, Pmax=107.1 -> Pmax=89   samples: 1
% INFO    : Gen at bus 8518 - NG	: Pg=56.0, Pmax=61.0 -> Pmax=120   samples: 1
% INFO    : Gen at bus 8518 - NG	: Pg=64.0, Pmax=61.0 -> Pmax=109   samples: 2
% INFO    : Gen at bus 8518 - NG	: Pg=72.0, Pmax=61.0 -> Pmax=121   samples: 1
% INFO    : Gen at bus 8518 - NG	: Pg=72.0, Pmax=61.0 -> Pmax=94   samples: 2
% INFO    : Gen at bus 8521 - PEL	: Pg=28.0, Pmax=15.2 -> Pmax=34   samples: 1
% INFO    : Gen at bus 8524 - PEL	: Pg=11.0, Pmax=0.84 -> Pmax=37   samples: 1
% INFO    : Gen at bus 8524 - NG	: Pg=11.0, Pmax=0.84 -> Pmax=38   samples: 1
% INFO    : Gen at bus 8524 - PEL	: Pg=12.0, Pmax=0.84 -> Pmax=54   samples: 6
% INFO    : Gen at bus 8524 - NG	: Pg=11.0, Pmax=0.84 -> Pmax=14   samples: 2
% INFO    : Gen at bus 8524 - PEL	: Pg=12.0, Pmax=0.84 -> Pmax=27   samples: 2
% INFO    : Gen at bus 8527 - PEL	: Pg=118.0, Pmax=68.3 -> Pmax=162   samples: 37
% INFO    : Gen at bus 8531 - NG	: Pg=19.0, Pmax=1.36 -> Pmax=35   samples: 1
% INFO    : Gen at bus 8531 - NG	: Pg=19.0, Pmax=1.36 -> Pmax=71   samples: 3
% INFO    : Gen at bus 8531 - PEL	: Pg=19.0, Pmax=1.36 -> Pmax=54   samples: 1
% INFO    : Gen at bus 8531 - NG	: Pg=19.0, Pmax=1.36 -> Pmax=68   samples: 5
% INFO    : Gen at bus 8531 - PEL	: Pg=19.0, Pmax=1.36 -> Pmax=48   samples: 2
% INFO    : Gen at bus 8535 - PEL	: Pg=9.0, Pmax=1.333 -> Pmax=22   samples: 2
% INFO    : Gen at bus 8535 - NG	: Pg=8.0, Pmax=1.333 -> Pmax=25   samples: 1
% INFO    : Gen at bus 8536 - NG	: Pg=5.0, Pmax=1.333 -> Pmax=16   samples: 1
% INFO    : Gen at bus 8539 - PEL	: Pg=17.0, Pmax=2.0 -> Pmax=37   samples: 1
% INFO    : Gen at bus 8539 - PEL	: Pg=17.0, Pmax=2.0 -> Pmax=18   samples: 1
% INFO    : Gen at bus 8539 - PEL	: Pg=17.0, Pmax=2.0 -> Pmax=19   samples: 1
% INFO    : Gen at bus 8539 - PEL	: Pg=17.0, Pmax=2.0 -> Pmax=18   samples: 1
% INFO    : Gen at bus 8539 - PEL	: Pg=17.0, Pmax=2.0 -> Pmax=43   samples: 1
% INFO    : Gen at bus 8543 - NG	: Pg=103.0, Pmax=161.0 -> Pmax=440   samples: 12
% INFO    : Gen at bus 8544 - NG	: Pg=85.0, Pmax=161.0 -> Pmax=169   samples: 1
% INFO    : Gen at bus 8548 - NG	: Pg=59.0, Pmax=47.4 -> Pmax=65   samples: 2
% INFO    : Gen at bus 8552 - NG	: Pg=121.0, Pmax=204.0 -> Pmax=136   samples: 1
% INFO    : Gen at bus 8553 - NG	: Pg=65.0, Pmax=204.0 -> Pmax=169   samples: 5
% INFO    : Gen at bus 8556 - PEL	: Pg=109.0, Pmax=18.0 -> Pmax=130   samples: 1
% INFO    : Gen at bus 8556 - NG	: Pg=107.0, Pmax=18.0 -> Pmax=145   samples: 1
% INFO    : Gen at bus 8559 - PEL	: Pg=17.0, Pmax=1.8 -> Pmax=30   samples: 1
% INFO    : Gen at bus 8559 - PEL	: Pg=17.0, Pmax=1.8 -> Pmax=68   samples: 1
% INFO    : Gen at bus 8562 - NG	: Pg=80.0, Pmax=26.9 -> Pmax=127   samples: 2
% INFO    : Gen at bus 8563 - PEL	: Pg=66.0, Pmax=26.9 -> Pmax=106   samples: 5
% INFO    : Gen at bus 8563 - NG	: Pg=58.0, Pmax=26.9 -> Pmax=107   samples: 1
% INFO    : Gen at bus 8563 - PEL	: Pg=57.0, Pmax=26.9 -> Pmax=61   samples: 3
% INFO    : Gen at bus 8563 - PEL	: Pg=64.0, Pmax=26.9 -> Pmax=119   samples: 3
% INFO    : Gen at bus 8563 - NG	: Pg=58.0, Pmax=26.9 -> Pmax=64   samples: 2
% INFO    : Gen at bus 8567 - NG	: Pg=47.0, Pmax=62.0 -> Pmax=151   samples: 1
% INFO    : Gen at bus 8572 - NG	: Pg=108.0, Pmax=135.733 -> Pmax=211   samples: 3
% INFO    : Gen at bus 8573 - COW	: Pg=138.0, Pmax=135.733 -> Pmax=194   samples: 3
% INFO    : Gen at bus 8574 - COW	: Pg=135.0, Pmax=135.733 -> Pmax=441   samples: 2
% INFO    : Gen at bus 8575 - COW	: Pg=134.0, Pmax=135.733 -> Pmax=320   samples: 1
% INFO    : Gen at bus 8576 - NG	: Pg=115.0, Pmax=135.733 -> Pmax=117   samples: 5
% INFO    : Gen at bus 8577 - COW	: Pg=129.0, Pmax=135.733 -> Pmax=339   samples: 1
% INFO    : Gen at bus 8581 - NG	: Pg=25.0, Pmax=50.4 -> Pmax=63   samples: 1
% INFO    : Gen at bus 8586 - NG	: Pg=110.0, Pmax=189.167 -> Pmax=184   samples: 4
% INFO    : Gen at bus 8587 - NG	: Pg=100.0, Pmax=189.167 -> Pmax=168   samples: 1
% INFO    : Gen at bus 8588 - NG	: Pg=128.0, Pmax=189.167 -> Pmax=569   samples: 2
% INFO    : Gen at bus 8591 - NG	: Pg=11.0, Pmax=1.467 -> Pmax=16   samples: 2
% INFO    : Gen at bus 8591 - PEL	: Pg=11.0, Pmax=1.467 -> Pmax=19   samples: 7
% INFO    : Gen at bus 8591 - PEL	: Pg=11.0, Pmax=1.467 -> Pmax=54   samples: 1
% INFO    : Gen at bus 8591 - PEL	: Pg=11.0, Pmax=1.467 -> Pmax=25   samples: 1
% INFO    : Gen at bus 8591 - NG	: Pg=11.0, Pmax=1.467 -> Pmax=50   samples: 11
% INFO    : Gen at bus 8591 - PEL	: Pg=11.0, Pmax=1.467 -> Pmax=49   samples: 2
% INFO    : Gen at bus 8595 - NG	: Pg=8.0, Pmax=1.45 -> Pmax=31   samples: 1
% INFO    : Gen at bus 8595 - PEL	: Pg=8.0, Pmax=1.45 -> Pmax=33   samples: 2
% INFO    : Gen at bus 8596 - PEL	: Pg=8.0, Pmax=1.45 -> Pmax=21   samples: 2
% INFO    : Gen at bus 8596 - PEL	: Pg=8.0, Pmax=1.45 -> Pmax=28   samples: 1
% INFO    : Gen at bus 8597 - NG	: Pg=8.0, Pmax=1.45 -> Pmax=21   samples: 12
% INFO    : Gen at bus 8597 - NG	: Pg=8.0, Pmax=1.45 -> Pmax=32   samples: 2
% INFO    : Gen at bus 8600 - PEL	: Pg=17.0, Pmax=1.733 -> Pmax=40   samples: 1
% INFO    : Gen at bus 8600 - PEL	: Pg=17.0, Pmax=1.733 -> Pmax=18   samples: 2
% INFO    : Gen at bus 8600 - PEL	: Pg=17.0, Pmax=1.733 -> Pmax=30   samples: 1
% INFO    : Gen at bus 8600 - NG	: Pg=17.0, Pmax=1.733 -> Pmax=41   samples: 1
% INFO    : Gen at bus 8600 - PEL	: Pg=17.0, Pmax=1.733 -> Pmax=23   samples: 7
% INFO    : Gen at bus 8600 - PEL	: Pg=17.0, Pmax=1.733 -> Pmax=39   samples: 2
% INFO    : Gen at bus 8603 - NG	: Pg=64.0, Pmax=21.2 -> Pmax=137   samples: 1
% INFO    : Gen at bus 8606 - NG	: Pg=152.0, Pmax=50.0 -> Pmax=159   samples: 1
% INFO    : Gen at bus 8606 - COW	: Pg=140.0, Pmax=50.0 -> Pmax=382   samples: 2
% INFO    : Gen at bus 8606 - NG	: Pg=152.0, Pmax=50.0 -> Pmax=251   samples: 7
% INFO    : Gen at bus 8606 - NG	: Pg=141.0, Pmax=50.0 -> Pmax=263   samples: 6
% INFO    : Gen at bus 8611 - NG	: Pg=67.0, Pmax=146.0 -> Pmax=101   samples: 1
% INFO    : Gen at bus 8614 - NG	: Pg=21.0, Pmax=1.0 -> Pmax=57   samples: 3
% INFO    : Gen at bus 8614 - PEL	: Pg=21.0, Pmax=1.0 -> Pmax=37   samples: 3
% INFO    : Gen at bus 8614 - PEL	: Pg=21.0, Pmax=1.0 -> Pmax=27   samples: 2
% INFO    : Gen at bus 8614 - PEL	: Pg=21.0, Pmax=2.725 -> Pmax=27   samples: 5
% INFO    : Gen at bus 8614 - PEL	: Pg=21.0, Pmax=2.725 -> Pmax=42   samples: 3
% INFO    : Gen at bus 8614 - PEL	: Pg=22.0, Pmax=2.725 -> Pmax=25   samples: 1
% INFO    : Gen at bus 8614 - PEL	: Pg=21.0, Pmax=2.725 -> Pmax=22   samples: 3
% INFO    : Gen at bus 8619 - COW	: Pg=90.0, Pmax=261.0 -> Pmax=292   samples: 4
% INFO    : Gen at bus 8623 - NG	: Pg=37.0, Pmax=50.6 -> Pmax=119   samples: 3
% INFO    : Gen at bus 8624 - NG	: Pg=30.0, Pmax=50.6 -> Pmax=33   samples: 1
% INFO    : Gen at bus 8625 - NG	: Pg=40.0, Pmax=50.6 -> Pmax=93   samples: 1
% INFO    : Gen at bus 8626 - NG	: Pg=39.0, Pmax=50.6 -> Pmax=70   samples: 2
% INFO    : Gen at bus 8627 - COW	: Pg=29.0, Pmax=50.6 -> Pmax=57   samples: 1
% INFO    : Gen at bus 8631 - NG	: Pg=36.0, Pmax=60.7 -> Pmax=70   samples: 1
% INFO    : Gen at bus 8635 - NG	: Pg=24.0, Pmax=50.4 -> Pmax=58   samples: 1
% INFO    : Gen at bus 8638 - PEL	: Pg=11.0, Pmax=1.067 -> Pmax=27   samples: 2
% INFO    : Gen at bus 8638 - PEL	: Pg=11.0, Pmax=1.067 -> Pmax=12   samples: 1
% INFO    : Gen at bus 8638 - PEL	: Pg=11.0, Pmax=1.067 -> Pmax=27   samples: 1
% INFO    : Gen at bus 8642 - NG	: Pg=33.0, Pmax=38.333 -> Pmax=66   samples: 3
% INFO    : Gen at bus 8642 - PEL	: Pg=25.0, Pmax=38.333 -> Pmax=27   samples: 1
% INFO    : Gen at bus 8643 - NG	: Pg=38.0, Pmax=38.333 -> Pmax=67   samples: 1
% INFO    : Gen at bus 8647 - NG	: Pg=96.0, Pmax=247.0 -> Pmax=287   samples: 2
% INFO    : Gen at bus 8648 - NG	: Pg=101.0, Pmax=247.0 -> Pmax=212   samples: 1
% INFO    : Gen at bus 8651 - PEL	: Pg=103.0, Pmax=1.5 -> Pmax=108   samples: 8
% INFO    : Gen at bus 8651 - PEL	: Pg=103.0, Pmax=1.5 -> Pmax=168   samples: 8
% INFO    : Gen at bus 8654 - PEL	: Pg=16.0, Pmax=1.8 -> Pmax=29   samples: 3
% INFO    : Gen at bus 8654 - NG	: Pg=15.0, Pmax=1.8 -> Pmax=43   samples: 1
% INFO    : Gen at bus 8657 - NG	: Pg=31.0, Pmax=11.25 -> Pmax=77   samples: 4
% INFO    : Gen at bus 8657 - PEL	: Pg=30.0, Pmax=11.25 -> Pmax=88   samples: 2
% INFO    : Gen at bus 8660 - PEL	: Pg=14.0, Pmax=2.0 -> Pmax=23   samples: 1
% INFO    : Gen at bus 8660 - PEL	: Pg=14.0, Pmax=2.0 -> Pmax=23   samples: 1
% INFO    : Gen at bus 8660 - PEL	: Pg=14.0, Pmax=2.0 -> Pmax=34   samples: 1
% INFO    : Gen at bus 8660 - PEL	: Pg=14.0, Pmax=2.0 -> Pmax=37   samples: 1
% INFO    : Gen at bus 8665 - COW	: Pg=66.0, Pmax=117.0 -> Pmax=73   samples: 1
% INFO    : Gen at bus 8666 - NG	: Pg=63.0, Pmax=117.0 -> Pmax=91   samples: 2
% INFO    : Gen at bus 8667 - NG	: Pg=86.0, Pmax=117.0 -> Pmax=294   samples: 1
% INFO    : Gen at bus 8672 - NG	: Pg=69.0, Pmax=121.2 -> Pmax=72   samples: 5
% INFO    : Gen at bus 8675 - PEL	: Pg=15.0, Pmax=2.7 -> Pmax=31   samples: 6
% INFO    : Gen at bus 8675 - PEL	: Pg=15.0, Pmax=2.7 -> Pmax=32   samples: 3
% INFO    : Gen at bus 8675 - PEL	: Pg=15.0, Pmax=2.7 -> Pmax=26   samples: 3
% INFO    : Gen at bus 8675 - PEL	: Pg=14.0, Pmax=2.7 -> Pmax=28   samples: 1
% INFO    : Gen at bus 8675 - PEL	: Pg=14.0, Pmax=2.7 -> Pmax=42   samples: 2
% INFO    : Gen at bus 8678 - PEL	: Pg=105.0, Pmax=77.0 -> Pmax=183   samples: 2
% INFO    : Gen at bus 8678 - PEL	: Pg=110.0, Pmax=77.0 -> Pmax=183   samples: 5
% INFO    : Gen at bus 8681 - PEL	: Pg=17.0, Pmax=15.0 -> Pmax=58   samples: 1
% INFO    : Gen at bus 8685 - PEL	: Pg=14.0, Pmax=5.0 -> Pmax=18   samples: 1
% INFO    : Gen at bus 8688 - NG	: Pg=209.0, Pmax=56.0 -> Pmax=450   samples: 2
% INFO    : Gen at bus 8691 - PEL	: Pg=13.0, Pmax=6.917 -> Pmax=32   samples: 3
% INFO    : Gen at bus 8691 - NG	: Pg=13.0, Pmax=6.917 -> Pmax=28   samples: 1
% INFO    : Gen at bus 8692 - NG	: Pg=12.0, Pmax=6.917 -> Pmax=56   samples: 1
% INFO    : Gen at bus 8692 - PEL	: Pg=12.0, Pmax=6.917 -> Pmax=37   samples: 2
% INFO    : Gen at bus 8692 - PEL	: Pg=13.0, Pmax=6.917 -> Pmax=24   samples: 2
% INFO    : Gen at bus 8692 - NG	: Pg=13.0, Pmax=6.917 -> Pmax=37   samples: 5
% INFO    : Gen at bus 8696 - PEL	: Pg=11.0, Pmax=3.0 -> Pmax=35   samples: 3
% INFO    : Gen at bus 8696 - PEL	: Pg=11.0, Pmax=3.0 -> Pmax=52   samples: 6
% INFO    : Gen at bus 8700 - COW	: Pg=43.0, Pmax=81.0 -> Pmax=74   samples: 2
% INFO    : Gen at bus 8701 - NG	: Pg=55.0, Pmax=81.0 -> Pmax=60   samples: 1
% INFO    : Gen at bus 8702 - NG	: Pg=47.0, Pmax=81.0 -> Pmax=110   samples: 4
% INFO    : Gen at bus 8703 - NG	: Pg=50.0, Pmax=81.0 -> Pmax=177   samples: 3
% INFO    : Gen at bus 8704 - NG	: Pg=41.0, Pmax=81.0 -> Pmax=155   samples: 1
% INFO    : Gen at bus 8705 - NG	: Pg=47.0, Pmax=81.0 -> Pmax=137   samples: 1
% INFO    : Gen at bus 8708 - PEL	: Pg=14.0, Pmax=0.3 -> Pmax=20   samples: 7
% INFO    : Gen at bus 8708 - PEL	: Pg=15.0, Pmax=1.24 -> Pmax=39   samples: 1
% INFO    : Gen at bus 8708 - PEL	: Pg=15.0, Pmax=1.24 -> Pmax=19   samples: 1
% INFO    : Gen at bus 8708 - PEL	: Pg=15.0, Pmax=1.24 -> Pmax=36   samples: 1
% INFO    : Gen at bus 8708 - PEL	: Pg=14.0, Pmax=1.24 -> Pmax=22   samples: 1
% INFO    : Gen at bus 8708 - PEL	: Pg=15.0, Pmax=1.24 -> Pmax=20   samples: 1
% INFO    : Gen at bus 8711 - PEL	: Pg=18.0, Pmax=6.82 -> Pmax=33   samples: 2
% INFO    : Gen at bus 8711 - PEL	: Pg=17.0, Pmax=6.82 -> Pmax=71   samples: 2
% INFO    : Gen at bus 8711 - NG	: Pg=18.0, Pmax=6.82 -> Pmax=50   samples: 1
% INFO    : Gen at bus 8711 - NG	: Pg=17.0, Pmax=6.82 -> Pmax=78   samples: 1
% INFO    : Gen at bus 8711 - NG	: Pg=18.0, Pmax=6.82 -> Pmax=41   samples: 1
% INFO    : Gen at bus 8714 - NG	: Pg=21.0, Pmax=40.0 -> Pmax=75   samples: 2
% INFO    : Gen at bus 8714 - NG	: Pg=34.0, Pmax=40.0 -> Pmax=125   samples: 1
% INFO    : Gen at bus 8718 - NG	: Pg=56.0, Pmax=123.0 -> Pmax=58   samples: 1
% INFO    : Gen at bus 8723 - NG	: Pg=27.0, Pmax=23.7 -> Pmax=66   samples: 1
% INFO    : Gen at bus 8723 - PEL	: Pg=22.0, Pmax=23.7 -> Pmax=55   samples: 2
% INFO    : Gen at bus 8727 - PEL	: Pg=22.0, Pmax=19.0 -> Pmax=28   samples: 6
% INFO    : Gen at bus 8727 - NG	: Pg=22.0, Pmax=19.0 -> Pmax=40   samples: 1
% INFO    : Gen at bus 8731 - PEL	: Pg=16.0, Pmax=2.867 -> Pmax=39   samples: 1
% INFO    : Gen at bus 8732 - NG	: Pg=16.0, Pmax=2.867 -> Pmax=32   samples: 1
% INFO    : Gen at bus 8732 - PEL	: Pg=16.0, Pmax=2.867 -> Pmax=34   samples: 1
% INFO    : Gen at bus 8733 - PEL	: Pg=16.0, Pmax=2.867 -> Pmax=64   samples: 1
% INFO    : Gen at bus 8734 - PEL	: Pg=16.0, Pmax=2.867 -> Pmax=55   samples: 1
% INFO    : Gen at bus 8734 - NG	: Pg=16.0, Pmax=2.867 -> Pmax=66   samples: 2
% INFO    : Gen at bus 8735 - PEL	: Pg=5.0, Pmax=1.2 -> Pmax=6   samples: 1
% INFO    : Gen at bus 8739 - NG	: Pg=21.0, Pmax=4.0 -> Pmax=86   samples: 3
% INFO    : Gen at bus 8739 - NG	: Pg=21.0, Pmax=4.0 -> Pmax=94   samples: 2
% INFO    : Gen at bus 8740 - NG	: Pg=21.0, Pmax=4.0 -> Pmax=79   samples: 4
% INFO    : Gen at bus 8740 - NG	: Pg=20.0, Pmax=4.0 -> Pmax=48   samples: 1
% INFO    : Gen at bus 8744 - PEL	: Pg=22.0, Pmax=29.5 -> Pmax=70   samples: 1
% INFO    : Gen at bus 8744 - PEL	: Pg=25.0, Pmax=29.5 -> Pmax=28   samples: 1
% INFO    : Gen at bus 8747 - PEL	: Pg=88.0, Pmax=34.667 -> Pmax=128   samples: 1
% INFO    : Gen at bus 8747 - PEL	: Pg=90.0, Pmax=34.667 -> Pmax=170   samples: 19
% INFO    : Gen at bus 8747 - COW	: Pg=91.0, Pmax=34.667 -> Pmax=156   samples: 1
% INFO    : Gen at bus 8748 - PEL	: Pg=65.0, Pmax=1.5 -> Pmax=98   samples: 2
% INFO    : Gen at bus 8748 - PEL	: Pg=65.0, Pmax=1.5 -> Pmax=193   samples: 2
% INFO    : Gen at bus 8748 - NG	: Pg=77.0, Pmax=34.667 -> Pmax=214   samples: 1
% INFO    : Gen at bus 8748 - COW	: Pg=75.0, Pmax=34.667 -> Pmax=216   samples: 1
% INFO    : Gen at bus 8748 - PEL	: Pg=82.0, Pmax=34.667 -> Pmax=97   samples: 2
% INFO    : Gen at bus 8751 - NG	: Pg=109.0, Pmax=94.75 -> Pmax=451   samples: 3
% INFO    : Gen at bus 8751 - NG	: Pg=117.0, Pmax=94.75 -> Pmax=290   samples: 1
% INFO    : Gen at bus 8751 - NG	: Pg=93.0, Pmax=94.75 -> Pmax=231   samples: 1
% INFO    : Gen at bus 8751 - NG	: Pg=86.0, Pmax=94.75 -> Pmax=181   samples: 1
% INFO    : Gen at bus 8756 - PEL	: Pg=45.0, Pmax=74.0 -> Pmax=45   samples: 2
% INFO    : Gen at bus 8759 - NG	: Pg=21.0, Pmax=4.383 -> Pmax=46   samples: 2
% INFO    : Gen at bus 8759 - NG	: Pg=23.0, Pmax=4.383 -> Pmax=54   samples: 7
% INFO    : Gen at bus 8759 - PEL	: Pg=23.0, Pmax=4.383 -> Pmax=78   samples: 1
% INFO    : Gen at bus 8759 - PEL	: Pg=22.0, Pmax=4.383 -> Pmax=62   samples: 5
% INFO    : Gen at bus 8759 - PEL	: Pg=22.0, Pmax=4.383 -> Pmax=26   samples: 3
% INFO    : Gen at bus 8759 - NG	: Pg=23.0, Pmax=4.383 -> Pmax=71   samples: 4
% INFO    : Gen at bus 8762 - PEL	: Pg=59.0, Pmax=11.267 -> Pmax=125   samples: 3
% INFO    : Gen at bus 8762 - NG	: Pg=61.0, Pmax=11.267 -> Pmax=134   samples: 1
% INFO    : Gen at bus 8762 - NG	: Pg=61.0, Pmax=11.267 -> Pmax=295   samples: 3
% INFO    : Gen at bus 8766 - NG	: Pg=17.0, Pmax=18.9 -> Pmax=47   samples: 5
% INFO    : Gen at bus 8766 - COW	: Pg=20.0, Pmax=18.9 -> Pmax=95   samples: 3
% INFO    : Gen at bus 8769 - NG	: Pg=114.0, Pmax=23.0 -> Pmax=157   samples: 4
% INFO    : Gen at bus 8769 - PEL	: Pg=121.0, Pmax=23.0 -> Pmax=163   samples: 2
% INFO    : Gen at bus 8773 - PEL	: Pg=15.0, Pmax=3.5 -> Pmax=52   samples: 1
% INFO    : Gen at bus 8773 - NG	: Pg=14.0, Pmax=3.5 -> Pmax=38   samples: 1
% INFO    : Gen at bus 8778 - COW	: Pg=0.0, Pmax=650.0 -> Pmax=162   samples: 1
% INFO    : Gen at bus 8779 - NG	: Pg=0.0, Pmax=650.0 -> Pmax=158   samples: 1
% INFO    : Gen at bus 8782 - PEL	: Pg=26.0, Pmax=2.0 -> Pmax=63   samples: 1
% INFO    : Gen at bus 8782 - PEL	: Pg=26.0, Pmax=2.0 -> Pmax=103   samples: 2
% INFO    : Gen at bus 8782 - PEL	: Pg=26.0, Pmax=2.0 -> Pmax=36   samples: 1
% INFO    : Gen at bus 8782 - PEL	: Pg=26.0, Pmax=2.0 -> Pmax=115   samples: 1
% INFO    : Gen at bus 8787 - COW	: Pg=94.0, Pmax=60.0 -> Pmax=338   samples: 2
% INFO    : Gen at bus 8788 - NG	: Pg=100.0, Pmax=60.0 -> Pmax=111   samples: 4
% INFO    : Gen at bus 8789 - PEL	: Pg=107.0, Pmax=60.0 -> Pmax=139   samples: 4
% INFO    : Gen at bus 8790 - PEL	: Pg=100.0, Pmax=60.0 -> Pmax=110   samples: 2
% INFO    : Gen at bus 8793 - PEL	: Pg=65.0, Pmax=31.0 -> Pmax=69   samples: 2
% INFO    : Gen at bus 8796 - PEL	: Pg=41.0, Pmax=40.0 -> Pmax=79   samples: 4
% INFO    : Gen at bus 8800 - NG	: Pg=54.0, Pmax=90.0 -> Pmax=160   samples: 1
% INFO    : Gen at bus 8804 - PEL	: Pg=9.0, Pmax=1.65 -> Pmax=16   samples: 2
% INFO    : Gen at bus 8804 - PEL	: Pg=10.0, Pmax=1.65 -> Pmax=13   samples: 3
% INFO    : Gen at bus 8805 - PEL	: Pg=9.0, Pmax=1.65 -> Pmax=31   samples: 1
% INFO    : Gen at bus 8806 - PEL	: Pg=9.0, Pmax=1.65 -> Pmax=18   samples: 6
% INFO    : Gen at bus 8809 - NG	: Pg=35.0, Pmax=6.967 -> Pmax=51   samples: 1
% INFO    : Gen at bus 8809 - PEL	: Pg=35.0, Pmax=6.967 -> Pmax=41   samples: 1
% INFO    : Gen at bus 8809 - NG	: Pg=35.0, Pmax=6.967 -> Pmax=51   samples: 2
% INFO    : Gen at bus 8809 - PEL	: Pg=35.0, Pmax=6.967 -> Pmax=44   samples: 1
% INFO    : Gen at bus 8809 - NG	: Pg=33.0, Pmax=6.967 -> Pmax=100   samples: 1
% INFO    : Gen at bus 8809 - NG	: Pg=34.0, Pmax=6.967 -> Pmax=56   samples: 1
% INFO    : Gen at bus 8812 - PEL	: Pg=14.0, Pmax=1.8 -> Pmax=56   samples: 1
% INFO    : Gen at bus 8812 - PEL	: Pg=14.0, Pmax=1.8 -> Pmax=48   samples: 3
% INFO    : Gen at bus 8812 - PEL	: Pg=14.0, Pmax=1.8 -> Pmax=15   samples: 1
% INFO    : Gen at bus 8812 - PEL	: Pg=14.0, Pmax=1.8 -> Pmax=34   samples: 1
% INFO    : Gen at bus 8815 - PEL	: Pg=17.0, Pmax=1.8 -> Pmax=21   samples: 2
% INFO    : Gen at bus 8815 - PEL	: Pg=17.0, Pmax=1.8 -> Pmax=28   samples: 2
% INFO    : Gen at bus 8815 - PEL	: Pg=17.0, Pmax=1.8 -> Pmax=45   samples: 2
% INFO    : Gen at bus 8815 - PEL	: Pg=17.0, Pmax=1.8 -> Pmax=78   samples: 1
% INFO    : Gen at bus 8819 - PEL	: Pg=10.0, Pmax=1.6 -> Pmax=11   samples: 2
% INFO    : Gen at bus 8819 - PEL	: Pg=10.0, Pmax=1.6 -> Pmax=14   samples: 2
% INFO    : Gen at bus 8820 - PEL	: Pg=10.0, Pmax=1.6 -> Pmax=19   samples: 2
% INFO    : Gen at bus 8821 - PEL	: Pg=10.0, Pmax=1.6 -> Pmax=15   samples: 1
% INFO    : Gen at bus 8824 - NG	: Pg=60.0, Pmax=40.7 -> Pmax=182   samples: 1
% INFO    : Gen at bus 8824 - NG	: Pg=57.0, Pmax=40.7 -> Pmax=114   samples: 1
% INFO    : Gen at bus 8824 - NG	: Pg=60.0, Pmax=40.7 -> Pmax=239   samples: 2
% INFO    : Gen at bus 8824 - NG	: Pg=55.0, Pmax=40.7 -> Pmax=82   samples: 1
% INFO    : Gen at bus 8829 - COW	: Pg=0.0, Pmax=820.0 -> Pmax=38   samples: 1
% INFO    : Gen at bus 8830 - COW	: Pg=0.0, Pmax=820.0 -> Pmax=226   samples: 1
% INFO    : Gen at bus 8834 - NG	: Pg=41.0, Pmax=54.5 -> Pmax=91   samples: 1
% INFO    : Gen at bus 8835 - NG	: Pg=44.0, Pmax=54.5 -> Pmax=112   samples: 1
% INFO    : Gen at bus 8838 - NG	: Pg=129.0, Pmax=52.0 -> Pmax=431   samples: 5
% INFO    : Gen at bus 8843 - NUC	: Pg=0.0, Pmax=594.3 -> Pmax=798   samples: 1
% INFO    : Gen at bus 8847 - COW	: Pg=90.0, Pmax=150.0 -> Pmax=406   samples: 2
% WARNING : Failed to find a generator capacity within (379.0-1895.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 8852 - NG	: Pg=379.0, Pmax=597.35 -> Pmax=428   samples: 100
% INFO    : Gen at bus 8853 - PEL	: Pg=0.0, Pmax=597.35 -> Pmax=8   samples: 1
% INFO    : Gen at bus 8854 - COW	: Pg=0.0, Pmax=597.35 -> Pmax=93   samples: 1
% INFO    : Gen at bus 8855 - NG	: Pg=0.0, Pmax=597.35 -> Pmax=40   samples: 1
% INFO    : Gen at bus 8860 - COW	: Pg=145.0, Pmax=188.0 -> Pmax=209   samples: 1
% INFO    : Gen at bus 8861 - NG	: Pg=100.0, Pmax=188.0 -> Pmax=105   samples: 1
% INFO    : Gen at bus 8862 - NG	: Pg=130.0, Pmax=188.0 -> Pmax=189   samples: 3
% INFO    : Gen at bus 9443 - PEL	: Pg=42.0, Pmax=167.9 -> Pmax=152   samples: 2
% INFO    : Gen at bus 9446 - PEL	: Pg=22.0, Pmax=3.183 -> Pmax=108   samples: 2
% INFO    : Gen at bus 9446 - NG	: Pg=23.0, Pmax=3.183 -> Pmax=30   samples: 1
% INFO    : Gen at bus 9446 - NG	: Pg=22.0, Pmax=3.183 -> Pmax=45   samples: 1
% INFO    : Gen at bus 9446 - PEL	: Pg=23.0, Pmax=3.183 -> Pmax=80   samples: 5
% INFO    : Gen at bus 9446 - PEL	: Pg=23.0, Pmax=3.183 -> Pmax=26   samples: 3
% INFO    : Gen at bus 9446 - PEL	: Pg=22.0, Pmax=3.183 -> Pmax=91   samples: 1
% INFO    : Gen at bus 9449 - NG	: Pg=48.0, Pmax=99.0 -> Pmax=67   samples: 2
% INFO    : Gen at bus 9453 - PEL	: Pg=10.0, Pmax=1.775 -> Pmax=40   samples: 4
% INFO    : Gen at bus 9453 - PEL	: Pg=10.0, Pmax=1.775 -> Pmax=41   samples: 1
% INFO    : Gen at bus 9454 - PEL	: Pg=10.0, Pmax=1.775 -> Pmax=16   samples: 2
% INFO    : Gen at bus 9454 - PEL	: Pg=10.0, Pmax=1.775 -> Pmax=33   samples: 1
% INFO    : Gen at bus 9457 - NG	: Pg=41.0, Pmax=43.7 -> Pmax=148   samples: 1
% INFO    : Gen at bus 9461 - NG	: Pg=54.0, Pmax=100.5 -> Pmax=241   samples: 2
% INFO    : Gen at bus 9462 - NG	: Pg=36.0, Pmax=100.5 -> Pmax=96   samples: 2
% INFO    : Gen at bus 9467 - NG	: Pg=141.0, Pmax=263.0 -> Pmax=169   samples: 7
% INFO    : Gen at bus 9468 - NG	: Pg=95.0, Pmax=263.0 -> Pmax=127   samples: 1
% INFO    : Gen at bus 9471 - PEL	: Pg=35.0, Pmax=2.0 -> Pmax=45   samples: 1
% INFO    : Gen at bus 9471 - PEL	: Pg=35.0, Pmax=2.0 -> Pmax=53   samples: 1
% INFO    : Gen at bus 9474 - PEL	: Pg=17.0, Pmax=1.767 -> Pmax=33   samples: 3
% INFO    : Gen at bus 9474 - PEL	: Pg=17.0, Pmax=1.767 -> Pmax=25   samples: 1
% INFO    : Gen at bus 9474 - PEL	: Pg=17.0, Pmax=1.767 -> Pmax=33   samples: 1
% INFO    : Gen at bus 9474 - NG	: Pg=17.0, Pmax=1.767 -> Pmax=50   samples: 1
% INFO    : Gen at bus 9474 - NG	: Pg=17.0, Pmax=1.767 -> Pmax=48   samples: 1
% INFO    : Gen at bus 9474 - PEL	: Pg=17.0, Pmax=1.767 -> Pmax=51   samples: 2
% INFO    : Gen at bus 9478 - PEL	: Pg=1.0, Pmax=0.52 -> Pmax=4   samples: 12
% INFO    : Gen at bus 9479 - PEL	: Pg=2.0, Pmax=0.52 -> Pmax=9   samples: 8
% INFO    : Gen at bus 9479 - PEL	: Pg=2.0, Pmax=0.52 -> Pmax=2   samples: 1
% INFO    : Gen at bus 9480 - PEL	: Pg=1.0, Pmax=0.52 -> Pmax=1   samples: 1
% INFO    : Gen at bus 9480 - PEL	: Pg=1.0, Pmax=0.52 -> Pmax=3   samples: 8
% INFO    : Gen at bus 9484 - PEL	: Pg=12.0, Pmax=2.55 -> Pmax=27   samples: 1
% INFO    : Gen at bus 9485 - PEL	: Pg=12.0, Pmax=2.55 -> Pmax=43   samples: 1
% INFO    : Gen at bus 9485 - PEL	: Pg=12.0, Pmax=2.55 -> Pmax=15   samples: 2
% INFO    : Gen at bus 9486 - PEL	: Pg=12.0, Pmax=2.55 -> Pmax=20   samples: 3
% INFO    : Gen at bus 9487 - PEL	: Pg=12.0, Pmax=2.55 -> Pmax=53   samples: 4
% INFO    : Gen at bus 9487 - PEL	: Pg=13.0, Pmax=2.55 -> Pmax=48   samples: 2
% INFO    : Gen at bus 9490 - COW	: Pg=32.0, Pmax=71.8 -> Pmax=41   samples: 2
% INFO    : Gen at bus 9490 - COW	: Pg=55.0, Pmax=71.8 -> Pmax=81   samples: 5
% INFO    : Gen at bus 9495 - NG	: Pg=137.0, Pmax=249.8 -> Pmax=143   samples: 1
% INFO    : Gen at bus 9499 - PEL	: Pg=11.0, Pmax=1.7 -> Pmax=37   samples: 3
% INFO    : Gen at bus 9499 - PEL	: Pg=11.0, Pmax=1.7 -> Pmax=50   samples: 1
% INFO    : Gen at bus 9500 - PEL	: Pg=11.0, Pmax=1.7 -> Pmax=35   samples: 2
% INFO    : Gen at bus 9501 - NG	: Pg=11.0, Pmax=1.7 -> Pmax=44   samples: 8
% INFO    : Gen at bus 9502 - PEL	: Pg=11.0, Pmax=1.7 -> Pmax=38   samples: 2
% INFO    : Gen at bus 9505 - PEL	: Pg=33.0, Pmax=2.9 -> Pmax=85   samples: 3
% INFO    : Gen at bus 9509 - NG	: Pg=46.0, Pmax=11.5 -> Pmax=93   samples: 2
% INFO    : Gen at bus 9512 - PEL	: Pg=27.0, Pmax=74.25 -> Pmax=46   samples: 2
% INFO    : Gen at bus 9512 - NG	: Pg=49.0, Pmax=74.25 -> Pmax=50   samples: 2
% INFO    : Gen at bus 9516 - COW	: Pg=12.0, Pmax=3.333 -> Pmax=58   samples: 2
% INFO    : Gen at bus 9516 - NG	: Pg=13.0, Pmax=3.333 -> Pmax=23   samples: 1
% INFO    : Gen at bus 9517 - NG	: Pg=14.0, Pmax=3.333 -> Pmax=59   samples: 8
% INFO    : Gen at bus 9518 - NG	: Pg=14.0, Pmax=3.333 -> Pmax=25   samples: 2
% INFO    : Gen at bus 9519 - PEL	: Pg=13.0, Pmax=3.333 -> Pmax=37   samples: 1
% INFO    : Gen at bus 9519 - COW	: Pg=13.0, Pmax=3.333 -> Pmax=50   samples: 7
% INFO    : Gen at bus 9522 - PEL	: Pg=17.0, Pmax=0.883 -> Pmax=32   samples: 3
% INFO    : Gen at bus 9522 - PEL	: Pg=17.0, Pmax=0.883 -> Pmax=29   samples: 1
% INFO    : Gen at bus 9522 - NG	: Pg=17.0, Pmax=0.883 -> Pmax=57   samples: 4
% INFO    : Gen at bus 9522 - PEL	: Pg=17.0, Pmax=0.883 -> Pmax=27   samples: 1
% INFO    : Gen at bus 9522 - NG	: Pg=17.0, Pmax=0.883 -> Pmax=83   samples: 1
% INFO    : Gen at bus 9522 - PEL	: Pg=17.0, Pmax=0.883 -> Pmax=46   samples: 1
% INFO    : Gen at bus 9526 - NG	: Pg=45.0, Pmax=172.0 -> Pmax=51   samples: 4
% INFO    : Gen at bus 9529 - NG	: Pg=12.0, Pmax=1.483 -> Pmax=45   samples: 1
% INFO    : Gen at bus 9529 - PEL	: Pg=11.0, Pmax=1.483 -> Pmax=36   samples: 1
% INFO    : Gen at bus 9529 - PEL	: Pg=11.0, Pmax=1.483 -> Pmax=31   samples: 2
% INFO    : Gen at bus 9529 - NG	: Pg=12.0, Pmax=1.483 -> Pmax=57   samples: 2
% INFO    : Gen at bus 9529 - PEL	: Pg=11.0, Pmax=1.483 -> Pmax=24   samples: 1
% INFO    : Gen at bus 9529 - NG	: Pg=12.0, Pmax=1.483 -> Pmax=39   samples: 1
% INFO    : Gen at bus 9532 - PEL	: Pg=44.0, Pmax=52.8 -> Pmax=86   samples: 1
% INFO    : Gen at bus 9532 - NG	: Pg=28.0, Pmax=52.8 -> Pmax=58   samples: 2
% INFO    : Gen at bus 9532 - NG	: Pg=33.0, Pmax=52.8 -> Pmax=42   samples: 1
% INFO    : Gen at bus 9536 - PEL	: Pg=10.0, Pmax=3.217 -> Pmax=22   samples: 2
% INFO    : Gen at bus 9536 - PEL	: Pg=11.0, Pmax=3.217 -> Pmax=44   samples: 1
% INFO    : Gen at bus 9536 - COW	: Pg=11.0, Pmax=3.217 -> Pmax=21   samples: 9
% INFO    : Gen at bus 9536 - NG	: Pg=10.0, Pmax=3.217 -> Pmax=15   samples: 1
% INFO    : Gen at bus 9536 - PEL	: Pg=11.0, Pmax=3.217 -> Pmax=16   samples: 1
% INFO    : Gen at bus 9536 - NG	: Pg=11.0, Pmax=3.217 -> Pmax=41   samples: 10
% INFO    : Gen at bus 9539 - PEL	: Pg=11.0, Pmax=3.0 -> Pmax=18   samples: 1
% INFO    : Gen at bus 9539 - PEL	: Pg=10.0, Pmax=3.0 -> Pmax=14   samples: 5
% INFO    : Gen at bus 9539 - NG	: Pg=11.0, Pmax=3.0 -> Pmax=22   samples: 2
% INFO    : Gen at bus 9539 - PEL	: Pg=11.0, Pmax=3.0 -> Pmax=39   samples: 2
% INFO    : Gen at bus 9539 - PEL	: Pg=11.0, Pmax=3.0 -> Pmax=16   samples: 3
% INFO    : Gen at bus 9539 - PEL	: Pg=11.0, Pmax=3.0 -> Pmax=49   samples: 2
% INFO    : Gen at bus 9542 - NG	: Pg=0.0, Pmax=1.15 -> Pmax=2   samples: 1
% INFO    : Gen at bus 9542 - PEL	: Pg=0.0, Pmax=1.15 -> Pmax=0   samples: 1
% INFO    : Gen at bus 9542 - NG	: Pg=0.0, Pmax=1.15 -> Pmax=50   samples: 1
% INFO    : Gen at bus 9542 - PEL	: Pg=0.0, Pmax=1.15 -> Pmax=22   samples: 1
% INFO    : Gen at bus 9542 - PEL	: Pg=0.0, Pmax=1.15 -> Pmax=59   samples: 1
% INFO    : Gen at bus 9542 - NG	: Pg=0.0, Pmax=1.15 -> Pmax=49   samples: 1
% INFO    : Gen at bus 9545 - NG	: Pg=26.0, Pmax=44.35 -> Pmax=115   samples: 1
% INFO    : Gen at bus 9545 - NG	: Pg=35.0, Pmax=44.35 -> Pmax=95   samples: 1
% INFO    : Gen at bus 9548 - NG	: Pg=14.0, Pmax=1.375 -> Pmax=17   samples: 3
% INFO    : Gen at bus 9548 - NG	: Pg=14.0, Pmax=1.375 -> Pmax=69   samples: 1
% INFO    : Gen at bus 9548 - NG	: Pg=14.0, Pmax=1.375 -> Pmax=17   samples: 3
% INFO    : Gen at bus 9548 - PEL	: Pg=14.0, Pmax=1.375 -> Pmax=19   samples: 1
% INFO    : Gen at bus 9551 - NG	: Pg=23.0, Pmax=20.0 -> Pmax=46   samples: 3
% INFO    : Gen at bus 9555 - PEL	: Pg=31.0, Pmax=26.5 -> Pmax=54   samples: 2
% INFO    : Gen at bus 9558 - PEL	: Pg=0.0, Pmax=0.567 -> Pmax=35   samples: 1
% INFO    : Gen at bus 9558 - PEL	: Pg=0.0, Pmax=0.567 -> Pmax=68   samples: 1
% INFO    : Gen at bus 9558 - PEL	: Pg=0.0, Pmax=0.567 -> Pmax=22   samples: 1
% INFO    : Gen at bus 9558 - PEL	: Pg=0.0, Pmax=1.2 -> Pmax=136   samples: 1
% INFO    : Gen at bus 9558 - PEL	: Pg=0.0, Pmax=1.2 -> Pmax=64   samples: 1
% INFO    : Gen at bus 9558 - PEL	: Pg=0.0, Pmax=1.2 -> Pmax=58   samples: 1
% INFO    : Gen at bus 9558 - PEL	: Pg=0.0, Pmax=1.2 -> Pmax=10   samples: 1
% INFO    : Gen at bus 9558 - PEL	: Pg=0.0, Pmax=1.2 -> Pmax=21   samples: 1
% INFO    : Gen at bus 9561 - PEL	: Pg=29.0, Pmax=2.0 -> Pmax=41   samples: 1
% INFO    : Gen at bus 9561 - PEL	: Pg=29.0, Pmax=2.0 -> Pmax=48   samples: 2
% INFO    : Gen at bus 9565 - NG	: Pg=80.0, Pmax=119.55 -> Pmax=152   samples: 3
% INFO    : Gen at bus 9566 - NG	: Pg=91.0, Pmax=119.55 -> Pmax=206   samples: 1
% INFO    : Gen at bus 9569 - PEL	: Pg=18.0, Pmax=2.0 -> Pmax=51   samples: 1
% INFO    : Gen at bus 9572 - PEL	: Pg=16.0, Pmax=1.367 -> Pmax=61   samples: 1
% INFO    : Gen at bus 9572 - PEL	: Pg=16.0, Pmax=1.367 -> Pmax=33   samples: 1
% INFO    : Gen at bus 9572 - NG	: Pg=16.0, Pmax=1.367 -> Pmax=76   samples: 1
% INFO    : Gen at bus 9575 - NG	: Pg=42.0, Pmax=3.2 -> Pmax=155   samples: 2
% INFO    : Gen at bus 9575 - PEL	: Pg=41.0, Pmax=3.2 -> Pmax=176   samples: 1
% INFO    : Gen at bus 9579 - NG	: Pg=34.0, Pmax=121.7 -> Pmax=87   samples: 1
% INFO    : Gen at bus 9580 - PEL	: Pg=47.0, Pmax=121.7 -> Pmax=79   samples: 2
% INFO    : Gen at bus 9581 - COW	: Pg=64.0, Pmax=121.7 -> Pmax=156   samples: 4
% INFO    : Gen at bus 9582 - COW	: Pg=42.0, Pmax=121.7 -> Pmax=100   samples: 1
% INFO    : Gen at bus 9583 - NG	: Pg=65.0, Pmax=121.7 -> Pmax=260   samples: 1
% INFO    : Gen at bus 9584 - COW	: Pg=34.0, Pmax=121.7 -> Pmax=51   samples: 3
% INFO    : Gen at bus 9587 - PEL	: Pg=16.0, Pmax=0.75 -> Pmax=53   samples: 3
% INFO    : Gen at bus 9587 - PEL	: Pg=15.0, Pmax=0.75 -> Pmax=36   samples: 2
% INFO    : Gen at bus 9587 - PEL	: Pg=16.0, Pmax=1.525 -> Pmax=27   samples: 2
% INFO    : Gen at bus 9587 - PEL	: Pg=16.0, Pmax=1.525 -> Pmax=65   samples: 6
% INFO    : Gen at bus 9587 - PEL	: Pg=16.0, Pmax=1.525 -> Pmax=20   samples: 1
% INFO    : Gen at bus 9587 - PEL	: Pg=16.0, Pmax=1.525 -> Pmax=73   samples: 1
% INFO    : Gen at bus 9591 - PEL	: Pg=12.0, Pmax=12.6 -> Pmax=17   samples: 2
% INFO    : Gen at bus 9591 - NG	: Pg=12.0, Pmax=12.6 -> Pmax=55   samples: 2
% INFO    : Gen at bus 9592 - NG	: Pg=14.0, Pmax=12.6 -> Pmax=25   samples: 3
% INFO    : Gen at bus 9592 - NG	: Pg=13.0, Pmax=12.6 -> Pmax=39   samples: 3
% INFO    : Gen at bus 9593 - NG	: Pg=11.0, Pmax=12.6 -> Pmax=51   samples: 3
% INFO    : Gen at bus 9593 - NG	: Pg=11.0, Pmax=12.6 -> Pmax=35   samples: 4
% INFO    : Gen at bus 9596 - NG	: Pg=20.0, Pmax=0.8 -> Pmax=97   samples: 2
% INFO    : Gen at bus 9596 - NG	: Pg=20.0, Pmax=3.0 -> Pmax=90   samples: 3
% INFO    : Gen at bus 9600 - PEL	: Pg=3.0, Pmax=1.075 -> Pmax=7   samples: 2
% INFO    : Gen at bus 9601 - PEL	: Pg=9.0, Pmax=1.075 -> Pmax=11   samples: 2
% INFO    : Gen at bus 9601 - PEL	: Pg=9.0, Pmax=1.075 -> Pmax=15   samples: 1
% INFO    : Gen at bus 9602 - PEL	: Pg=3.0, Pmax=1.075 -> Pmax=3   samples: 5
% INFO    : Gen at bus 9606 - PEL	: Pg=10.0, Pmax=1.717 -> Pmax=38   samples: 3
% INFO    : Gen at bus 9607 - NG	: Pg=10.0, Pmax=1.717 -> Pmax=22   samples: 2
% INFO    : Gen at bus 9607 - PEL	: Pg=10.0, Pmax=1.717 -> Pmax=35   samples: 1
% INFO    : Gen at bus 9608 - PEL	: Pg=9.0, Pmax=1.717 -> Pmax=20   samples: 1
% INFO    : Gen at bus 9608 - PEL	: Pg=10.0, Pmax=1.717 -> Pmax=33   samples: 1
% INFO    : Gen at bus 9609 - PEL	: Pg=10.0, Pmax=1.717 -> Pmax=33   samples: 3
% INFO    : Gen at bus 9612 - PEL	: Pg=77.0, Pmax=48.475 -> Pmax=127   samples: 18
% INFO    : Gen at bus 9613 - NG	: Pg=66.0, Pmax=48.475 -> Pmax=135   samples: 2
% INFO    : Gen at bus 9613 - NG	: Pg=62.0, Pmax=48.475 -> Pmax=142   samples: 1
% INFO    : Gen at bus 9613 - NG	: Pg=52.0, Pmax=48.475 -> Pmax=83   samples: 2
% INFO    : Gen at bus 9616 - PEL	: Pg=40.0, Pmax=2.7 -> Pmax=52   samples: 1
% INFO    : Gen at bus 9616 - PEL	: Pg=39.0, Pmax=2.7 -> Pmax=50   samples: 1
% INFO    : Gen at bus 9616 - PEL	: Pg=39.0, Pmax=2.7 -> Pmax=40   samples: 4
% INFO    : Gen at bus 9616 - PEL	: Pg=39.0, Pmax=2.7 -> Pmax=59   samples: 3
% INFO    : Gen at bus 9619 - NG	: Pg=29.0, Pmax=3.7 -> Pmax=121   samples: 1
% INFO    : Gen at bus 9619 - NG	: Pg=29.0, Pmax=3.7 -> Pmax=106   samples: 5
% INFO    : Gen at bus 9619 - NG	: Pg=28.0, Pmax=3.7 -> Pmax=83   samples: 1
% INFO    : Gen at bus 9624 - COW	: Pg=108.0, Pmax=470.2 -> Pmax=260   samples: 4
% INFO    : Gen at bus 9627 - PEL	: Pg=35.0, Pmax=1.167 -> Pmax=54   samples: 1
% INFO    : Gen at bus 9627 - PEL	: Pg=35.0, Pmax=1.167 -> Pmax=57   samples: 2
% INFO    : Gen at bus 9627 - NG	: Pg=34.0, Pmax=1.167 -> Pmax=90   samples: 2
% INFO    : Gen at bus 9627 - NG	: Pg=35.0, Pmax=1.167 -> Pmax=45   samples: 6
% INFO    : Gen at bus 9627 - PEL	: Pg=35.0, Pmax=1.167 -> Pmax=76   samples: 2
% INFO    : Gen at bus 9627 - NG	: Pg=35.0, Pmax=1.167 -> Pmax=50   samples: 2
% INFO    : Gen at bus 9631 - NG	: Pg=52.0, Pmax=200.0 -> Pmax=57   samples: 1
% INFO    : Gen at bus 9634 - COW	: Pg=20.0, Pmax=12.5 -> Pmax=76   samples: 6
% INFO    : Gen at bus 9638 - NG	: Pg=38.0, Pmax=100.8 -> Pmax=126   samples: 1
% INFO    : Gen at bus 9641 - NG	: Pg=192.0, Pmax=94.0 -> Pmax=200   samples: 5
% INFO    : Gen at bus 9644 - PEL	: Pg=14.0, Pmax=1.0 -> Pmax=68   samples: 4
% INFO    : Gen at bus 9644 - PEL	: Pg=14.0, Pmax=1.7 -> Pmax=32   samples: 3
% INFO    : Gen at bus 9644 - PEL	: Pg=15.0, Pmax=1.7 -> Pmax=72   samples: 3
% INFO    : Gen at bus 9644 - PEL	: Pg=14.0, Pmax=1.7 -> Pmax=67   samples: 1
% INFO    : Gen at bus 9644 - PEL	: Pg=14.0, Pmax=1.7 -> Pmax=42   samples: 5
% INFO    : Gen at bus 9644 - PEL	: Pg=14.0, Pmax=1.7 -> Pmax=18   samples: 3
% INFO    : Gen at bus 9647 - PEL	: Pg=23.0, Pmax=1.6 -> Pmax=24   samples: 1
% INFO    : Gen at bus 9647 - PEL	: Pg=24.0, Pmax=1.6 -> Pmax=95   samples: 5
% INFO    : Gen at bus 9650 - NG	: Pg=26.0, Pmax=0.8 -> Pmax=77   samples: 1
% INFO    : Gen at bus 9650 - NG	: Pg=27.0, Pmax=0.8 -> Pmax=99   samples: 1
% INFO    : Gen at bus 9650 - COW	: Pg=28.0, Pmax=3.333 -> Pmax=49   samples: 11
% INFO    : Gen at bus 9650 - NG	: Pg=27.0, Pmax=3.333 -> Pmax=71   samples: 1
% INFO    : Gen at bus 9650 - NG	: Pg=27.0, Pmax=3.333 -> Pmax=46   samples: 2
% INFO    : Gen at bus 9650 - NG	: Pg=28.0, Pmax=3.333 -> Pmax=35   samples: 3
% INFO    : Gen at bus 9650 - NG	: Pg=27.0, Pmax=3.333 -> Pmax=118   samples: 3
% INFO    : Gen at bus 9650 - NG	: Pg=28.0, Pmax=3.333 -> Pmax=48   samples: 3
% INFO    : Gen at bus 9654 - NG	: Pg=58.0, Pmax=125.033 -> Pmax=108   samples: 1
% INFO    : Gen at bus 9655 - NG	: Pg=55.0, Pmax=125.033 -> Pmax=90   samples: 4
% INFO    : Gen at bus 9656 - NG	: Pg=44.0, Pmax=125.033 -> Pmax=171   samples: 2
% INFO    : Gen at bus 9659 - NG	: Pg=10.0, Pmax=0.7 -> Pmax=49   samples: 1
% INFO    : Gen at bus 9659 - PEL	: Pg=10.0, Pmax=2.0 -> Pmax=23   samples: 2
% INFO    : Gen at bus 9659 - PEL	: Pg=10.0, Pmax=2.0 -> Pmax=27   samples: 4
% INFO    : Gen at bus 9663 - COW	: Pg=6.0, Pmax=0.75 -> Pmax=16   samples: 4
% INFO    : Gen at bus 9663 - PEL	: Pg=6.0, Pmax=0.75 -> Pmax=11   samples: 2
% INFO    : Gen at bus 9664 - PEL	: Pg=6.0, Pmax=0.75 -> Pmax=20   samples: 2
% INFO    : Gen at bus 9664 - PEL	: Pg=6.0, Pmax=0.75 -> Pmax=7   samples: 1
% INFO    : Gen at bus 9668 - NG	: Pg=13.0, Pmax=3.1 -> Pmax=41   samples: 2
% INFO    : Gen at bus 9668 - NG	: Pg=12.0, Pmax=3.1 -> Pmax=35   samples: 1
% INFO    : Gen at bus 9673 - NG	: Pg=70.0, Pmax=104.0 -> Pmax=99   samples: 1
% INFO    : Gen at bus 9677 - NG	: Pg=20.0, Pmax=8.0 -> Pmax=55   samples: 1
% INFO    : Gen at bus 9677 - PEL	: Pg=19.0, Pmax=8.0 -> Pmax=22   samples: 1
% INFO    : Gen at bus 9681 - NG	: Pg=49.0, Pmax=115.6 -> Pmax=71   samples: 2
% INFO    : Gen at bus 9685 - NG	: Pg=11.0, Pmax=4.333 -> Pmax=14   samples: 4
% INFO    : Gen at bus 9685 - NG	: Pg=12.0, Pmax=4.333 -> Pmax=30   samples: 5
% INFO    : Gen at bus 9686 - NG	: Pg=12.0, Pmax=4.333 -> Pmax=38   samples: 4
% INFO    : Gen at bus 9690 - PEL	: Pg=10.0, Pmax=2.1 -> Pmax=29   samples: 3
% INFO    : Gen at bus 9693 - NG	: Pg=53.0, Pmax=60.0 -> Pmax=177   samples: 3
% INFO    : Gen at bus 9698 - NG	: Pg=15.0, Pmax=5.175 -> Pmax=20   samples: 1
% INFO    : Gen at bus 9698 - NG	: Pg=15.0, Pmax=5.175 -> Pmax=69   samples: 2
% INFO    : Gen at bus 9699 - NG	: Pg=15.0, Pmax=5.175 -> Pmax=42   samples: 1
% INFO    : Gen at bus 9699 - NG	: Pg=14.0, Pmax=5.175 -> Pmax=19   samples: 1
% INFO    : Gen at bus 9702 - PEL	: Pg=110.0, Pmax=55.233 -> Pmax=160   samples: 2
% INFO    : Gen at bus 9702 - NG	: Pg=104.0, Pmax=55.233 -> Pmax=205   samples: 2
% INFO    : Gen at bus 9702 - NG	: Pg=93.0, Pmax=55.233 -> Pmax=93   samples: 2
% INFO    : Gen at bus 9705 - PEL	: Pg=16.0, Pmax=2.9 -> Pmax=37   samples: 1
% INFO    : Gen at bus 9705 - PEL	: Pg=15.0, Pmax=2.9 -> Pmax=64   samples: 1
% INFO    : Gen at bus 9705 - NG	: Pg=16.0, Pmax=2.9 -> Pmax=58   samples: 1
% INFO    : Gen at bus 9705 - PEL	: Pg=16.0, Pmax=2.9 -> Pmax=19   samples: 1
% INFO    : Gen at bus 9705 - PEL	: Pg=15.0, Pmax=2.9 -> Pmax=33   samples: 3
% INFO    : Gen at bus 9705 - PEL	: Pg=16.0, Pmax=2.9 -> Pmax=56   samples: 2
% INFO    : Gen at bus 9710 - NG	: Pg=95.0, Pmax=91.3 -> Pmax=191   samples: 1
% INFO    : Gen at bus 9711 - NG	: Pg=103.0, Pmax=91.3 -> Pmax=436   samples: 1
% INFO    : Gen at bus 9712 - NG	: Pg=96.0, Pmax=91.3 -> Pmax=113   samples: 2
% INFO    : Gen at bus 9713 - NG	: Pg=95.0, Pmax=91.3 -> Pmax=190   samples: 3
% INFO    : Gen at bus 9718 - COW	: Pg=68.0, Pmax=149.0 -> Pmax=193   samples: 3
% INFO    : Gen at bus 9722 - PEL	: Pg=7.0, Pmax=1.475 -> Pmax=26   samples: 1
% INFO    : Gen at bus 9723 - PEL	: Pg=7.0, Pmax=1.475 -> Pmax=15   samples: 4
% INFO    : Gen at bus 9724 - NG	: Pg=6.0, Pmax=1.475 -> Pmax=8   samples: 1
% INFO    : Gen at bus 9725 - PEL	: Pg=6.0, Pmax=1.475 -> Pmax=9   samples: 5
% INFO    : Gen at bus 9730 - COW	: Pg=0.0, Pmax=720.0 -> Pmax=464   samples: 1
% INFO    : Gen at bus 9731 - COW	: Pg=0.0, Pmax=720.0 -> Pmax=176   samples: 1
% INFO    : Gen at bus 9732 - COW	: Pg=0.0, Pmax=720.0 -> Pmax=40   samples: 1
% INFO    : Gen at bus 9736 - COW	: Pg=162.0, Pmax=261.0 -> Pmax=370   samples: 1
% INFO    : Gen at bus 9739 - PEL	: Pg=14.0, Pmax=1.05 -> Pmax=42   samples: 1
% INFO    : Gen at bus 9739 - PEL	: Pg=14.0, Pmax=1.05 -> Pmax=40   samples: 2
% INFO    : Gen at bus 9739 - PEL	: Pg=14.0, Pmax=1.05 -> Pmax=49   samples: 1
% INFO    : Gen at bus 9739 - NG	: Pg=14.0, Pmax=1.05 -> Pmax=50   samples: 2
% INFO    : Gen at bus 9739 - PEL	: Pg=14.0, Pmax=1.5 -> Pmax=54   samples: 3
% INFO    : Gen at bus 9742 - NG	: Pg=41.0, Pmax=2.2 -> Pmax=148   samples: 8
% INFO    : Gen at bus 9742 - PEL	: Pg=40.0, Pmax=2.2 -> Pmax=90   samples: 5
% INFO    : Gen at bus 9742 - PEL	: Pg=40.0, Pmax=2.2 -> Pmax=51   samples: 3
% INFO    : Gen at bus 9746 - PEL	: Pg=9.0, Pmax=3.567 -> Pmax=13   samples: 5
% INFO    : Gen at bus 9746 - NG	: Pg=9.0, Pmax=3.567 -> Pmax=32   samples: 2
% INFO    : Gen at bus 9747 - NG	: Pg=9.0, Pmax=3.567 -> Pmax=12   samples: 1
% INFO    : Gen at bus 9751 - PEL	: Pg=30.0, Pmax=81.6 -> Pmax=68   samples: 2
% INFO    : Gen at bus 9755 - NG	: Pg=34.0, Pmax=50.0 -> Pmax=66   samples: 1
% INFO    : Gen at bus 9758 - PEL	: Pg=11.0, Pmax=1.38 -> Pmax=27   samples: 2
% INFO    : Gen at bus 9758 - NG	: Pg=11.0, Pmax=1.38 -> Pmax=11   samples: 1
% INFO    : Gen at bus 9758 - PEL	: Pg=10.0, Pmax=1.38 -> Pmax=42   samples: 4
% INFO    : Gen at bus 9758 - NG	: Pg=11.0, Pmax=1.38 -> Pmax=27   samples: 2
% INFO    : Gen at bus 9758 - NG	: Pg=10.0, Pmax=1.38 -> Pmax=33   samples: 3
% INFO    : Gen at bus 9761 - NG	: Pg=57.0, Pmax=98.9 -> Pmax=197   samples: 1
% INFO    : Gen at bus 9765 - NG	: Pg=36.0, Pmax=97.9 -> Pmax=135   samples: 1
% INFO    : Gen at bus 9770 - NG	: Pg=114.0, Pmax=116.0 -> Pmax=142   samples: 1
% INFO    : Gen at bus 9771 - NG	: Pg=107.0, Pmax=116.0 -> Pmax=434   samples: 2
% INFO    : Gen at bus 9774 - NG	: Pg=27.0, Pmax=20.0 -> Pmax=42   samples: 2
% INFO    : Gen at bus 9777 - NG	: Pg=12.0, Pmax=2.867 -> Pmax=35   samples: 1
% INFO    : Gen at bus 9777 - NG	: Pg=11.0, Pmax=2.867 -> Pmax=12   samples: 6
% INFO    : Gen at bus 9777 - PEL	: Pg=11.0, Pmax=2.867 -> Pmax=19   samples: 1
% INFO    : Gen at bus 9777 - PEL	: Pg=11.0, Pmax=2.867 -> Pmax=54   samples: 2
% INFO    : Gen at bus 9777 - PEL	: Pg=12.0, Pmax=2.867 -> Pmax=33   samples: 1
% INFO    : Gen at bus 9777 - PEL	: Pg=12.0, Pmax=2.867 -> Pmax=23   samples: 2
% INFO    : Gen at bus 9780 - PEL	: Pg=17.0, Pmax=2.0 -> Pmax=31   samples: 2
% INFO    : Gen at bus 9783 - PEL	: Pg=59.0, Pmax=19.6 -> Pmax=96   samples: 4
% INFO    : Gen at bus 9783 - PEL	: Pg=59.0, Pmax=19.6 -> Pmax=63   samples: 3
% INFO    : Gen at bus 9786 - NG	: Pg=87.0, Pmax=65.7 -> Pmax=169   samples: 1
% INFO    : Gen at bus 9786 - PEL	: Pg=71.0, Pmax=65.7 -> Pmax=72   samples: 1
% INFO    : Gen at bus 9789 - PEL	: Pg=33.0, Pmax=2.0 -> Pmax=91   samples: 3
% INFO    : Gen at bus 9792 - PEL	: Pg=11.0, Pmax=2.5 -> Pmax=43   samples: 3
% INFO    : Gen at bus 9795 - NG	: Pg=28.0, Pmax=11.0 -> Pmax=60   samples: 2
% INFO    : Gen at bus 9799 - PEL	: Pg=10.0, Pmax=1.325 -> Pmax=28   samples: 1
% INFO    : Gen at bus 9799 - NG	: Pg=10.0, Pmax=1.325 -> Pmax=47   samples: 2
% INFO    : Gen at bus 9800 - PEL	: Pg=10.0, Pmax=5.0 -> Pmax=17   samples: 1
% INFO    : Gen at bus 9800 - PEL	: Pg=10.0, Pmax=5.0 -> Pmax=33   samples: 4
% INFO    : Gen at bus 9804 - NG	: Pg=44.0, Pmax=108.0 -> Pmax=68   samples: 1
% INFO    : Gen at bus 9809 - NG	: Pg=30.0, Pmax=50.0 -> Pmax=58   samples: 3
% INFO    : Gen at bus 9812 - NG	: Pg=19.0, Pmax=4.0 -> Pmax=36   samples: 2
% INFO    : Gen at bus 9812 - PEL	: Pg=19.0, Pmax=4.0 -> Pmax=59   samples: 2
% INFO    : Gen at bus 9816 - PEL	: Pg=35.0, Pmax=29.35 -> Pmax=78   samples: 2
% INFO    : Gen at bus 9816 - PEL	: Pg=44.0, Pmax=29.35 -> Pmax=135   samples: 5
% INFO    : Gen at bus 9819 - PEL	: Pg=28.0, Pmax=2.35 -> Pmax=84   samples: 1
% INFO    : Gen at bus 9819 - PEL	: Pg=28.0, Pmax=2.35 -> Pmax=34   samples: 1
% INFO    : Gen at bus 9819 - PEL	: Pg=28.0, Pmax=2.35 -> Pmax=36   samples: 1
% INFO    : Gen at bus 9819 - PEL	: Pg=28.0, Pmax=2.35 -> Pmax=30   samples: 1
% INFO    : Gen at bus 9823 - PEL	: Pg=9.0, Pmax=1.0 -> Pmax=21   samples: 3
% INFO    : Gen at bus 9823 - PEL	: Pg=9.0, Pmax=1.0 -> Pmax=19   samples: 1
% INFO    : Gen at bus 9824 - NG	: Pg=1.0, Pmax=1.0 -> Pmax=2   samples: 55
% INFO    : Gen at bus 9825 - PEL	: Pg=1.0, Pmax=1.0 -> Pmax=4   samples: 22
% WARNING : Failed to find a generator capacity within (581.0-2905.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 9830 - NG	: Pg=581.0, Pmax=1267.7 -> Pmax=656   samples: 100
% INFO    : Gen at bus 9833 - PEL	: Pg=21.0, Pmax=3.067 -> Pmax=25   samples: 2
% INFO    : Gen at bus 9834 - PEL	: Pg=21.0, Pmax=3.067 -> Pmax=84   samples: 1
% INFO    : Gen at bus 9834 - PEL	: Pg=21.0, Pmax=3.067 -> Pmax=40   samples: 2
% INFO    : Gen at bus 9834 - COW	: Pg=20.0, Pmax=3.067 -> Pmax=39   samples: 4
% INFO    : Gen at bus 9834 - NG	: Pg=21.0, Pmax=3.067 -> Pmax=77   samples: 4
% INFO    : Gen at bus 9834 - COW	: Pg=21.0, Pmax=3.067 -> Pmax=77   samples: 4
% INFO    : Gen at bus 9837 - NG	: Pg=24.0, Pmax=15.0 -> Pmax=100   samples: 2
% INFO    : Gen at bus 9840 - PEL	: Pg=20.0, Pmax=2.0 -> Pmax=55   samples: 2
% INFO    : Gen at bus 9840 - PEL	: Pg=21.0, Pmax=2.0 -> Pmax=32   samples: 1
% INFO    : Gen at bus 9844 - PEL	: Pg=20.0, Pmax=20.0 -> Pmax=23   samples: 2
% INFO    : Gen at bus 9844 - COW	: Pg=16.0, Pmax=20.0 -> Pmax=30   samples: 4
% INFO    : Gen at bus 9845 - NG	: Pg=19.0, Pmax=20.0 -> Pmax=71   samples: 1
% INFO    : Gen at bus 9845 - COW	: Pg=17.0, Pmax=20.0 -> Pmax=48   samples: 1
% INFO    : Gen at bus 9846 - NG	: Pg=17.0, Pmax=20.0 -> Pmax=60   samples: 1
% INFO    : Gen at bus 9846 - NG	: Pg=16.0, Pmax=20.0 -> Pmax=20   samples: 2
% INFO    : Gen at bus 9847 - PEL	: Pg=4.0, Pmax=1.2 -> Pmax=13   samples: 1
% INFO    : Gen at bus 9851 - COW	: Pg=97.0, Pmax=348.7 -> Pmax=373   samples: 1
% INFO    : Gen at bus 9854 - NG	: Pg=19.0, Pmax=4.4 -> Pmax=51   samples: 1
% INFO    : Gen at bus 9857 - NG	: Pg=28.0, Pmax=6.0 -> Pmax=102   samples: 8
% INFO    : Gen at bus 9857 - NG	: Pg=30.0, Pmax=6.0 -> Pmax=61   samples: 2
% INFO    : Gen at bus 9860 - PEL	: Pg=28.0, Pmax=7.6 -> Pmax=100   samples: 1
% INFO    : Gen at bus 9860 - PEL	: Pg=29.0, Pmax=7.6 -> Pmax=108   samples: 3
% INFO    : Gen at bus 9860 - NG	: Pg=28.0, Pmax=7.6 -> Pmax=71   samples: 1
% INFO    : Gen at bus 9863 - PEL	: Pg=49.0, Pmax=50.0 -> Pmax=85   samples: 10
% INFO    : Gen at bus 9866 - PEL	: Pg=15.0, Pmax=2.733 -> Pmax=42   samples: 1
% INFO    : Gen at bus 9866 - PEL	: Pg=15.0, Pmax=2.733 -> Pmax=55   samples: 2
% INFO    : Gen at bus 9866 - NG	: Pg=15.0, Pmax=2.733 -> Pmax=47   samples: 1
% INFO    : Gen at bus 9866 - PEL	: Pg=14.0, Pmax=2.733 -> Pmax=22   samples: 2
% INFO    : Gen at bus 9866 - PEL	: Pg=15.0, Pmax=2.733 -> Pmax=37   samples: 1
% INFO    : Gen at bus 9866 - NG	: Pg=15.0, Pmax=2.733 -> Pmax=38   samples: 2
% INFO    : Gen at bus 9869 - COW	: Pg=25.0, Pmax=14.0 -> Pmax=88   samples: 2
% INFO    : Gen at bus 9873 - PEL	: Pg=14.0, Pmax=3.067 -> Pmax=21   samples: 2
% INFO    : Gen at bus 9873 - NG	: Pg=14.0, Pmax=3.067 -> Pmax=23   samples: 14
% INFO    : Gen at bus 9874 - PEL	: Pg=15.0, Pmax=3.067 -> Pmax=73   samples: 2
% INFO    : Gen at bus 9875 - PEL	: Pg=1.0, Pmax=0.5 -> Pmax=4   samples: 3
% INFO    : Gen at bus 9875 - PEL	: Pg=1.0, Pmax=0.5 -> Pmax=3   samples: 4
% INFO    : Gen at bus 9878 - PEL	: Pg=32.0, Pmax=5.0 -> Pmax=57   samples: 4
% INFO    : Gen at bus 9878 - NG	: Pg=33.0, Pmax=5.0 -> Pmax=161   samples: 1
% INFO    : Gen at bus 9881 - NG	: Pg=31.0, Pmax=4.8 -> Pmax=57   samples: 1
% INFO    : Gen at bus 9881 - NG	: Pg=30.0, Pmax=4.8 -> Pmax=104   samples: 3
% INFO    : Gen at bus 9881 - PEL	: Pg=30.0, Pmax=4.8 -> Pmax=104   samples: 3
% INFO    : Gen at bus 9881 - NG	: Pg=31.0, Pmax=4.8 -> Pmax=94   samples: 2
% INFO    : Gen at bus 9884 - COW	: Pg=22.0, Pmax=85.0 -> Pmax=52   samples: 7
% INFO    : Gen at bus 9888 - NG	: Pg=34.0, Pmax=112.0 -> Pmax=82   samples: 1
% INFO    : Gen at bus 9892 - NG	: Pg=13.0, Pmax=3.65 -> Pmax=56   samples: 1
% INFO    : Gen at bus 9892 - NG	: Pg=12.0, Pmax=3.65 -> Pmax=32   samples: 1
% INFO    : Gen at bus 9893 - NG	: Pg=12.0, Pmax=3.65 -> Pmax=33   samples: 2
% INFO    : Gen at bus 9893 - PEL	: Pg=12.0, Pmax=3.65 -> Pmax=23   samples: 1
% INFO    : Gen at bus 9894 - PEL	: Pg=12.0, Pmax=3.65 -> Pmax=36   samples: 4
% INFO    : Gen at bus 9894 - NG	: Pg=12.0, Pmax=3.65 -> Pmax=58   samples: 11
% INFO    : Gen at bus 9898 - NG	: Pg=96.0, Pmax=188.667 -> Pmax=103   samples: 2
% INFO    : Gen at bus 9899 - NG	: Pg=49.0, Pmax=188.667 -> Pmax=95   samples: 3
% INFO    : Gen at bus 9900 - NG	: Pg=90.0, Pmax=188.667 -> Pmax=155   samples: 1
% INFO    : Gen at bus 9903 - PEL	: Pg=24.0, Pmax=1.85 -> Pmax=27   samples: 1
% INFO    : Gen at bus 9903 - PEL	: Pg=24.0, Pmax=1.85 -> Pmax=57   samples: 1
% INFO    : Gen at bus 9903 - PEL	: Pg=25.0, Pmax=1.85 -> Pmax=42   samples: 2
% INFO    : Gen at bus 9903 - PEL	: Pg=24.0, Pmax=1.85 -> Pmax=45   samples: 1
% INFO    : Gen at bus 9903 - PEL	: Pg=24.0, Pmax=1.85 -> Pmax=41   samples: 1
% INFO    : Gen at bus 9903 - PEL	: Pg=24.0, Pmax=1.85 -> Pmax=65   samples: 1
% INFO    : Gen at bus 9906 - PEL	: Pg=36.0, Pmax=2.0 -> Pmax=42   samples: 1
% INFO    : Gen at bus 9906 - PEL	: Pg=36.0, Pmax=2.0 -> Pmax=46   samples: 1
% INFO    : Gen at bus 9906 - PEL	: Pg=35.0, Pmax=2.0 -> Pmax=79   samples: 1
% INFO    : Gen at bus 9906 - PEL	: Pg=36.0, Pmax=2.0 -> Pmax=78   samples: 1
% INFO    : Gen at bus 9906 - PEL	: Pg=36.0, Pmax=2.0 -> Pmax=101   samples: 4
% INFO    : Gen at bus 9906 - NG	: Pg=36.0, Pmax=2.0 -> Pmax=66   samples: 5
% INFO    : Gen at bus 9910 - NG	: Pg=13.0, Pmax=2.7 -> Pmax=30   samples: 2
% INFO    : Gen at bus 9910 - PEL	: Pg=13.0, Pmax=2.7 -> Pmax=17   samples: 2
% INFO    : Gen at bus 9911 - PEL	: Pg=13.0, Pmax=2.7 -> Pmax=15   samples: 1
% INFO    : Gen at bus 9911 - PEL	: Pg=13.0, Pmax=2.7 -> Pmax=18   samples: 1
% INFO    : Gen at bus 9912 - NG	: Pg=13.0, Pmax=2.7 -> Pmax=16   samples: 3
% INFO    : Gen at bus 9915 - NG	: Pg=18.0, Pmax=16.0 -> Pmax=66   samples: 1
% INFO    : Gen at bus 9918 - PEL	: Pg=12.0, Pmax=2.5 -> Pmax=59   samples: 1
% INFO    : Gen at bus 9918 - PEL	: Pg=11.0, Pmax=2.5 -> Pmax=17   samples: 1
% INFO    : Gen at bus 9923 - NG	: Pg=78.0, Pmax=201.0 -> Pmax=109   samples: 2
% INFO    : Gen at bus 9926 - PEL	: Pg=10.0, Pmax=1.8 -> Pmax=17   samples: 1
% INFO    : Gen at bus 9926 - PEL	: Pg=10.0, Pmax=1.8 -> Pmax=35   samples: 5
% INFO    : Gen at bus 9926 - PEL	: Pg=10.0, Pmax=1.8 -> Pmax=31   samples: 2
% INFO    : Gen at bus 9929 - NG	: Pg=113.0, Pmax=90.0 -> Pmax=480   samples: 1
% INFO    : Gen at bus 9933 - PEL	: Pg=29.0, Pmax=1.95 -> Pmax=64   samples: 1
% INFO    : Gen at bus 9933 - PEL	: Pg=29.0, Pmax=1.95 -> Pmax=47   samples: 1
% INFO    : Gen at bus 9933 - PEL	: Pg=29.0, Pmax=1.95 -> Pmax=56   samples: 3
% INFO    : Gen at bus 9933 - PEL	: Pg=29.0, Pmax=1.95 -> Pmax=102   samples: 1
% INFO    : Gen at bus 9933 - PEL	: Pg=29.0, Pmax=1.95 -> Pmax=44   samples: 2
% INFO    : Gen at bus 9933 - PEL	: Pg=29.0, Pmax=1.95 -> Pmax=43   samples: 4
% INFO    : Gen at bus 9938 - COW	: Pg=0.0, Pmax=789.0 -> Pmax=133   samples: 1
% INFO    : Gen at bus 9939 - COW	: Pg=0.0, Pmax=789.0 -> Pmax=450   samples: 1
% INFO    : Gen at bus 9942 - PEL	: Pg=11.0, Pmax=2.86 -> Pmax=12   samples: 3
% INFO    : Gen at bus 9942 - PEL	: Pg=11.0, Pmax=2.86 -> Pmax=19   samples: 1
% INFO    : Gen at bus 9942 - PEL	: Pg=10.0, Pmax=2.86 -> Pmax=17   samples: 2
% INFO    : Gen at bus 9942 - PEL	: Pg=11.0, Pmax=2.86 -> Pmax=27   samples: 2
% INFO    : Gen at bus 9942 - PEL	: Pg=11.0, Pmax=2.86 -> Pmax=22   samples: 12
% INFO    : Gen at bus 9946 - NG	: Pg=13.0, Pmax=9.2 -> Pmax=20   samples: 5
% INFO    : Gen at bus 9946 - NG	: Pg=14.0, Pmax=9.2 -> Pmax=26   samples: 3
% INFO    : Gen at bus 9947 - NG	: Pg=17.0, Pmax=9.2 -> Pmax=60   samples: 1
% INFO    : Gen at bus 9951 - PEL	: Pg=11.0, Pmax=1.533 -> Pmax=18   samples: 2
% INFO    : Gen at bus 9951 - PEL	: Pg=10.0, Pmax=1.533 -> Pmax=38   samples: 1
% INFO    : Gen at bus 9952 - PEL	: Pg=10.0, Pmax=1.533 -> Pmax=25   samples: 4
% INFO    : Gen at bus 9955 - PEL	: Pg=14.0, Pmax=7.5 -> Pmax=27   samples: 4
% INFO    : Gen at bus 9955 - COW	: Pg=14.0, Pmax=7.5 -> Pmax=65   samples: 2
% INFO    : Gen at bus 9958 - PEL	: Pg=22.0, Pmax=1.7 -> Pmax=63   samples: 4
% INFO    : Gen at bus 9958 - PEL	: Pg=21.0, Pmax=1.7 -> Pmax=27   samples: 1
% INFO    : Gen at bus 9958 - PEL	: Pg=21.0, Pmax=1.7 -> Pmax=42   samples: 1
% INFO    : Gen at bus 9962 - PEL	: Pg=9.0, Pmax=1.667 -> Pmax=33   samples: 5
% INFO    : Gen at bus 9962 - NG	: Pg=9.0, Pmax=1.667 -> Pmax=27   samples: 11
% INFO    : Gen at bus 9963 - PEL	: Pg=9.0, Pmax=1.667 -> Pmax=30   samples: 2
% INFO    : Gen at bus 9967 - NG	: Pg=14.0, Pmax=4.4 -> Pmax=63   samples: 3
% INFO    : Gen at bus 9970 - PEL	: Pg=25.0, Pmax=1.6 -> Pmax=78   samples: 2
% INFO    : Gen at bus 9970 - PEL	: Pg=39.0, Pmax=71.2 -> Pmax=85   samples: 1
% INFO    : Gen at bus 9973 - NG	: Pg=32.0, Pmax=71.0 -> Pmax=79   samples: 2
% INFO    : Gen at bus 9973 - NG	: Pg=52.0, Pmax=71.0 -> Pmax=57   samples: 2
% INFO    : Gen at bus 9973 - PEL	: Pg=31.0, Pmax=71.0 -> Pmax=52   samples: 1
% INFO    : Gen at bus 9977 - NG	: Pg=32.0, Pmax=38.9 -> Pmax=107   samples: 1
% INFO    : Gen at bus 9980 - COW	: Pg=116.0, Pmax=17.9 -> Pmax=230   samples: 2
% INFO    : Gen at bus 9984 - NG	: Pg=67.0, Pmax=150.0 -> Pmax=102   samples: 3
% INFO    : Gen at bus 9988 - NG	: Pg=32.0, Pmax=50.0 -> Pmax=152   samples: 2
% INFO    : Gen at bus 9992 - COW	: Pg=47.0, Pmax=114.0 -> Pmax=229   samples: 2
% INFO    : Gen at bus 9993 - COW	: Pg=57.0, Pmax=114.0 -> Pmax=92   samples: 1
% INFO    : Gen at bus 9998 - NG	: Pg=71.0, Pmax=148.5 -> Pmax=90   samples: 1
% INFO    : 
% INFO    : === Generator Active Capacity LB Model Notes ===
% INFO    : Gen at bus 2275	: Pmin=29.823 -> Pmin=14.9115 
% INFO    : Gen at bus 2276	: Pmin=39.579 -> Pmin=19.7895 
% INFO    : Gen at bus 2277	: Pmin=11.785 -> Pmin=5.8925 
% INFO    : Gen at bus 2278	: Pmin=11.323 -> Pmin=5.6615 
% INFO    : Gen at bus 2279	: Pmin=22.555 -> Pmin=11.2775 
% INFO    : Gen at bus 2280	: Pmin=19.149 -> Pmin=9.5745 
% INFO    : Gen at bus 2285	: Pmin=58.433 -> Pmin=29.2165 
% INFO    : Gen at bus 2289	: Pmin=2.682 -> Pmin=1.341 
% INFO    : Gen at bus 2289	: Pmin=1.507 -> Pmin=0.7535 
% INFO    : Gen at bus 2290	: Pmin=0.79 -> Pmin=0.395 
% INFO    : Gen at bus 2290	: Pmin=0.337 -> Pmin=0.1685 
% INFO    : Gen at bus 2291	: Pmin=0.583 -> Pmin=0.2915 
% INFO    : Gen at bus 2291	: Pmin=0.849 -> Pmin=0.4245 
% INFO    : Gen at bus 2292	: Pmin=0.316 -> Pmin=0.158 
% INFO    : Gen at bus 2293	: Pmin=0.545 -> Pmin=0.2725 
% INFO    : Gen at bus 2294	: Pmin=0.427 -> Pmin=0.2135 
% INFO    : Gen at bus 2294	: Pmin=0.429 -> Pmin=0.2145 
% INFO    : Gen at bus 2295	: Pmin=0.455 -> Pmin=0.2275 
% INFO    : Gen at bus 2295	: Pmin=0.161 -> Pmin=0.0805 
% INFO    : Gen at bus 2296	: Pmin=0.238 -> Pmin=0.119 
% INFO    : Gen at bus 2302	: Pmin=111.202 -> Pmin=55.601 
% INFO    : Gen at bus 2303	: Pmin=87.715 -> Pmin=43.8575 
% INFO    : Gen at bus 2304	: Pmin=73.167 -> Pmin=36.5835 
% INFO    : Gen at bus 2315	: Pmin=50.341 -> Pmin=25.1705 
% INFO    : Gen at bus 2316	: Pmin=36.523 -> Pmin=18.2615 
% INFO    : Gen at bus 2317	: Pmin=47.475 -> Pmin=23.7375 
% INFO    : Gen at bus 2318	: Pmin=15.094 -> Pmin=7.547 
% INFO    : Gen at bus 2323	: Pmin=25.175 -> Pmin=12.5875 
% INFO    : Gen at bus 2327	: Pmin=39.642 -> Pmin=19.821 
% INFO    : Gen at bus 2332	: Pmin=54.251 -> Pmin=27.1255 
% INFO    : Gen at bus 2333	: Pmin=85.229 -> Pmin=42.6145 
% INFO    : Gen at bus 2334	: Pmin=69.843 -> Pmin=34.9215 
% INFO    : Gen at bus 2340	: Pmin=187.779 -> Pmin=93.8895 
% INFO    : Gen at bus 2341	: Pmin=295.436 -> Pmin=147.718 
% INFO    : Gen at bus 2346	: Pmin=13.679 -> Pmin=6.8395 
% INFO    : Gen at bus 2347	: Pmin=20.929 -> Pmin=10.4645 
% INFO    : Gen at bus 2348	: Pmin=18.355 -> Pmin=9.1775 
% INFO    : Gen at bus 2349	: Pmin=36.878 -> Pmin=18.439 
% INFO    : Gen at bus 2350	: Pmin=25.574 -> Pmin=12.787 
% INFO    : Gen at bus 2351	: Pmin=41.285 -> Pmin=20.6425 
% INFO    : Gen at bus 2352	: Pmin=0.114 -> Pmin=0.057 
% INFO    : Gen at bus 2353	: Pmin=0.174 -> Pmin=0.087 
% INFO    : Gen at bus 2353	: Pmin=0.211 -> Pmin=0.1055 
% INFO    : Gen at bus 2358	: Pmin=2.354 -> Pmin=1.177 
% INFO    : Gen at bus 2358	: Pmin=7.877 -> Pmin=3.9385 
% INFO    : Gen at bus 2359	: Pmin=5.353 -> Pmin=2.6765 
% INFO    : Gen at bus 2360	: Pmin=4.735 -> Pmin=2.3675 
% INFO    : Gen at bus 2364	: Pmin=21.473 -> Pmin=10.7365 
% INFO    : Gen at bus 2365	: Pmin=49.538 -> Pmin=24.769 
% INFO    : Gen at bus 2366	: Pmin=56.891 -> Pmin=28.4455 
% INFO    : Gen at bus 2371	: Pmin=39.17 -> Pmin=19.585 
% INFO    : Gen at bus 2372	: Pmin=78.726 -> Pmin=39.363 
% INFO    : Gen at bus 2373	: Pmin=112.876 -> Pmin=56.438 
% INFO    : Gen at bus 2376	: Pmin=0.659 -> Pmin=0.3295 
% INFO    : Gen at bus 2376	: Pmin=1.486 -> Pmin=0.743 
% INFO    : Gen at bus 2376	: Pmin=1.574 -> Pmin=0.787 
% INFO    : Gen at bus 2376	: Pmin=9.187 -> Pmin=4.5935 
% INFO    : Gen at bus 2379	: Pmin=13.389 -> Pmin=6.6945 
% INFO    : Gen at bus 2384	: Pmin=29.611 -> Pmin=14.8055 
% INFO    : Gen at bus 2385	: Pmin=35.775 -> Pmin=17.8875 
% INFO    : Gen at bus 2390	: Pmin=39.963 -> Pmin=19.9815 
% INFO    : Gen at bus 2391	: Pmin=49.889 -> Pmin=24.9445 
% INFO    : Gen at bus 2392	: Pmin=21.03 -> Pmin=10.515 
% INFO    : Gen at bus 2397	: Pmin=77.142 -> Pmin=38.571 
% INFO    : Gen at bus 2401	: Pmin=0.842 -> Pmin=0.421 
% INFO    : Gen at bus 2401	: Pmin=1.397 -> Pmin=0.6985 
% INFO    : Gen at bus 2401	: Pmin=1.238 -> Pmin=0.619 
% INFO    : Gen at bus 2401	: Pmin=7.526 -> Pmin=3.763 
% INFO    : Gen at bus 2401	: Pmin=7.945 -> Pmin=3.9725 
% INFO    : Gen at bus 2404	: Pmin=15.232 -> Pmin=7.616 
% INFO    : Gen at bus 2404	: Pmin=22.085 -> Pmin=11.0425 
% INFO    : Gen at bus 2409	: Pmin=3.66 -> Pmin=1.83 
% INFO    : Gen at bus 2409	: Pmin=4.228 -> Pmin=2.114 
% INFO    : Gen at bus 2410	: Pmin=8.52 -> Pmin=4.26 
% INFO    : Gen at bus 2411	: Pmin=9.61 -> Pmin=4.805 
% INFO    : Gen at bus 2411	: Pmin=3.693 -> Pmin=1.8465 
% INFO    : Gen at bus 2412	: Pmin=4.069 -> Pmin=2.0345 
% INFO    : Gen at bus 2416	: Pmin=12.782 -> Pmin=6.391 
% INFO    : Gen at bus 2416	: Pmin=8.123 -> Pmin=4.0615 
% INFO    : Gen at bus 2417	: Pmin=14.024 -> Pmin=7.012 
% INFO    : Gen at bus 2417	: Pmin=3.342 -> Pmin=1.671 
% INFO    : Gen at bus 2418	: Pmin=9.646 -> Pmin=4.823 
% INFO    : Gen at bus 2418	: Pmin=7.23 -> Pmin=3.615 
% INFO    : Gen at bus 2423	: Pmin=8.738 -> Pmin=4.369 
% INFO    : Gen at bus 2424	: Pmin=4.166 -> Pmin=2.083 
% INFO    : Gen at bus 2428	: Pmin=112.194 -> Pmin=56.097 
% INFO    : Gen at bus 2429	: Pmin=88.972 -> Pmin=44.486 
% INFO    : Gen at bus 2430	: Pmin=83.42 -> Pmin=41.71 
% INFO    : Gen at bus 2433	: Pmin=12.325 -> Pmin=6.1625 
% INFO    : Gen at bus 2433	: Pmin=15.264 -> Pmin=7.632 
% INFO    : Gen at bus 2433	: Pmin=23.92 -> Pmin=11.96 
% INFO    : Gen at bus 2433	: Pmin=36.32 -> Pmin=18.16 
% INFO    : Gen at bus 2433	: Pmin=10.73 -> Pmin=5.365 
% INFO    : Gen at bus 2441	: Pmin=53.326 -> Pmin=26.663 
% INFO    : Gen at bus 2442	: Pmin=48.665 -> Pmin=24.3325 
% INFO    : Gen at bus 2443	: Pmin=75.409 -> Pmin=37.7045 
% INFO    : Gen at bus 2449	: Pmin=134.767 -> Pmin=67.3835 
% INFO    : Gen at bus 2450	: Pmin=113.719 -> Pmin=56.8595 
% INFO    : Gen at bus 2455	: Pmin=53.208 -> Pmin=26.604 
% INFO    : Gen at bus 2456	: Pmin=59.222 -> Pmin=29.611 
% INFO    : Gen at bus 2459	: Pmin=7.414 -> Pmin=3.707 
% INFO    : Gen at bus 2459	: Pmin=4.504 -> Pmin=2.252 
% INFO    : Gen at bus 2459	: Pmin=9.955 -> Pmin=4.9775 
% INFO    : Gen at bus 2464	: Pmin=27.432 -> Pmin=13.716 
% INFO    : Gen at bus 2465	: Pmin=28.207 -> Pmin=14.1035 
% INFO    : Gen at bus 2466	: Pmin=30.797 -> Pmin=15.3985 
% INFO    : Gen at bus 2467	: Pmin=30.344 -> Pmin=15.172 
% INFO    : Gen at bus 2468	: Pmin=32.937 -> Pmin=16.4685 
% INFO    : Gen at bus 2469	: Pmin=43.072 -> Pmin=21.536 
% INFO    : Gen at bus 2473	: Pmin=12.006 -> Pmin=6.003 
% INFO    : Gen at bus 2473	: Pmin=22.291 -> Pmin=11.1455 
% INFO    : Gen at bus 2473	: Pmin=36.024 -> Pmin=18.012 
% INFO    : Gen at bus 2473	: Pmin=10.342 -> Pmin=5.171 
% INFO    : Gen at bus 2477	: Pmin=10.706 -> Pmin=5.353 
% INFO    : Gen at bus 2481	: Pmin=59.987 -> Pmin=29.9935 
% INFO    : Gen at bus 2486	: Pmin=101.015 -> Pmin=50.5075 
% INFO    : Gen at bus 2487	: Pmin=67.765 -> Pmin=33.8825 
% INFO    : Gen at bus 2488	: Pmin=80.164 -> Pmin=40.082 
% INFO    : Gen at bus 2493	: Pmin=53.398 -> Pmin=26.699 
% INFO    : Gen at bus 2499	: Pmin=54.851 -> Pmin=27.4255 
% INFO    : Gen at bus 2500	: Pmin=2.266 -> Pmin=1.133 
% INFO    : Gen at bus 2506	: Pmin=78.585 -> Pmin=39.2925 
% INFO    : Gen at bus 2507	: Pmin=52.405 -> Pmin=26.2025 
% INFO    : Gen at bus 2508	: Pmin=51.825 -> Pmin=25.9125 
% INFO    : Gen at bus 2509	: Pmin=60.739 -> Pmin=30.3695 
% INFO    : Gen at bus 2510	: Pmin=74.24 -> Pmin=37.12 
% INFO    : Gen at bus 2515	: Pmin=100.441 -> Pmin=50.2205 
% INFO    : Gen at bus 2516	: Pmin=90.875 -> Pmin=45.4375 
% INFO    : Gen at bus 2517	: Pmin=96.392 -> Pmin=48.196 
% INFO    : Gen at bus 2521	: Pmin=10.419 -> Pmin=5.2095 
% INFO    : Gen at bus 2526	: Pmin=50.297 -> Pmin=25.1485 
% INFO    : Gen at bus 2527	: Pmin=20.217 -> Pmin=10.1085 
% INFO    : Gen at bus 2531	: Pmin=3.39 -> Pmin=1.695 
% INFO    : Gen at bus 2531	: Pmin=0.549 -> Pmin=0.2745 
% INFO    : Gen at bus 2536	: Pmin=24.736 -> Pmin=12.368 
% INFO    : Gen at bus 2537	: Pmin=12.681 -> Pmin=6.3405 
% INFO    : Gen at bus 2538	: Pmin=17.743 -> Pmin=8.8715 
% INFO    : Gen at bus 2539	: Pmin=26.511 -> Pmin=13.2555 
% INFO    : Gen at bus 2544	: Pmin=67.075 -> Pmin=33.5375 
% INFO    : Gen at bus 2545	: Pmin=42.259 -> Pmin=21.1295 
% INFO    : Gen at bus 2548	: Pmin=6.386 -> Pmin=3.193 
% INFO    : Gen at bus 2549	: Pmin=3.501 -> Pmin=1.7505 
% INFO    : Gen at bus 2549	: Pmin=13.174 -> Pmin=6.587 
% INFO    : Gen at bus 2549	: Pmin=9.499 -> Pmin=4.7495 
% INFO    : Gen at bus 2549	: Pmin=11.521 -> Pmin=5.7605 
% INFO    : Gen at bus 2549	: Pmin=10.511 -> Pmin=5.2555 
% INFO    : Gen at bus 2554	: Pmin=46.727 -> Pmin=23.3635 
% INFO    : Gen at bus 2555	: Pmin=65.353 -> Pmin=32.6765 
% INFO    : Gen at bus 2556	: Pmin=27.798 -> Pmin=13.899 
% INFO    : Gen at bus 2557	: Pmin=32.76 -> Pmin=16.38 
% INFO    : Gen at bus 2563	: Pmin=542.749 -> Pmin=271.3745 
% INFO    : Gen at bus 2564	: Pmin=196.854 -> Pmin=98.427 
% INFO    : Gen at bus 2567	: Pmin=24.623 -> Pmin=12.3115 
% INFO    : Gen at bus 2567	: Pmin=32.496 -> Pmin=16.248 
% INFO    : Gen at bus 2567	: Pmin=8.594 -> Pmin=4.297 
% INFO    : Gen at bus 2567	: Pmin=20.906 -> Pmin=10.453 
% INFO    : Gen at bus 2567	: Pmin=30.986 -> Pmin=15.493 
% INFO    : Gen at bus 2567	: Pmin=20.543 -> Pmin=10.2715 
% INFO    : Gen at bus 2573	: Pmin=124.493 -> Pmin=62.2465 
% INFO    : Gen at bus 2578	: Pmin=35.937 -> Pmin=17.9685 
% INFO    : Gen at bus 2583	: Pmin=162.58 -> Pmin=81.29 
% INFO    : Gen at bus 2584	: Pmin=66.433 -> Pmin=33.2165 
% INFO    : Gen at bus 2588	: Pmin=56.736 -> Pmin=28.368 
% INFO    : Gen at bus 2591	: Pmin=25.199 -> Pmin=12.5995 
% INFO    : Gen at bus 2594	: Pmin=29.942 -> Pmin=14.971 
% INFO    : Gen at bus 2598	: Pmin=6.698 -> Pmin=3.349 
% INFO    : Gen at bus 2598	: Pmin=4.163 -> Pmin=2.0815 
% INFO    : Gen at bus 2604	: Pmin=75.326 -> Pmin=37.663 
% INFO    : Gen at bus 2611	: Pmin=111.827 -> Pmin=55.9135 
% INFO    : Gen at bus 2612	: Pmin=188.945 -> Pmin=94.4725 
% INFO    : Gen at bus 2613	: Pmin=101.235 -> Pmin=50.6175 
% INFO    : Gen at bus 2617	: Pmin=2.376 -> Pmin=1.188 
% INFO    : Gen at bus 2617	: Pmin=6.487 -> Pmin=3.2435 
% INFO    : Gen at bus 2623	: Pmin=227.696 -> Pmin=113.848 
% INFO    : Gen at bus 2624	: Pmin=113.593 -> Pmin=56.7965 
% INFO    : Gen at bus 2630	: Pmin=123.187 -> Pmin=61.5935 
% INFO    : Gen at bus 2635	: Pmin=92.743 -> Pmin=46.3715 
% INFO    : Gen at bus 2638	: Pmin=7.225 -> Pmin=3.6125 
% INFO    : Gen at bus 2644	: Pmin=23.039 -> Pmin=11.5195 
% INFO    : Gen at bus 2645	: Pmin=58.765 -> Pmin=29.3825 
% INFO    : Gen at bus 2646	: Pmin=44.736 -> Pmin=22.368 
% INFO    : Gen at bus 2647	: Pmin=19.005 -> Pmin=9.5025 
% INFO    : Gen at bus 2651	: Pmin=38.418 -> Pmin=19.209 
% INFO    : Gen at bus 2652	: Pmin=66.741 -> Pmin=33.3705 
% INFO    : Gen at bus 2653	: Pmin=24.597 -> Pmin=12.2985 
% INFO    : Gen at bus 2657	: Pmin=50.669 -> Pmin=25.3345 
% INFO    : Gen at bus 2662	: Pmin=96.368 -> Pmin=48.184 
% INFO    : Gen at bus 2665	: Pmin=27.384 -> Pmin=13.692 
% INFO    : Gen at bus 2669	: Pmin=86.15 -> Pmin=43.075 
% INFO    : Gen at bus 2670	: Pmin=72.086 -> Pmin=36.043 
% INFO    : Gen at bus 2671	: Pmin=21.216 -> Pmin=10.608 
% INFO    : Gen at bus 2677	: Pmin=29.779 -> Pmin=14.8895 
% INFO    : Gen at bus 2678	: Pmin=88.281 -> Pmin=44.1405 
% INFO    : Gen at bus 2679	: Pmin=69.424 -> Pmin=34.712 
% INFO    : Gen at bus 2683	: Pmin=79.964 -> Pmin=39.982 
% INFO    : Gen at bus 2688	: Pmin=98.9 -> Pmin=49.45 
% INFO    : Gen at bus 2691	: Pmin=5.001 -> Pmin=2.5005 
% INFO    : Gen at bus 2692	: Pmin=21.482 -> Pmin=10.741 
% INFO    : Gen at bus 2692	: Pmin=11.983 -> Pmin=5.9915 
% INFO    : Gen at bus 2692	: Pmin=8.101 -> Pmin=4.0505 
% INFO    : Gen at bus 2692	: Pmin=10.02 -> Pmin=5.01 
% INFO    : Gen at bus 2692	: Pmin=17.635 -> Pmin=8.8175 
% INFO    : Gen at bus 2698	: Pmin=83.515 -> Pmin=41.7575 
% INFO    : Gen at bus 2699	: Pmin=45.092 -> Pmin=22.546 
% INFO    : Gen at bus 2700	: Pmin=35.199 -> Pmin=17.5995 
% INFO    : Gen at bus 2704	: Pmin=53.254 -> Pmin=26.627 
% INFO    : Gen at bus 2705	: Pmin=22.375 -> Pmin=11.1875 
% INFO    : Gen at bus 2706	: Pmin=73.014 -> Pmin=36.507 
% INFO    : Gen at bus 2710	: Pmin=4.618 -> Pmin=2.309 
% INFO    : Gen at bus 2710	: Pmin=1.944 -> Pmin=0.972 
% INFO    : Gen at bus 2711	: Pmin=0.528 -> Pmin=0.264 
% INFO    : Gen at bus 2711	: Pmin=0.493 -> Pmin=0.2465 
% INFO    : Gen at bus 2716	: Pmin=44.732 -> Pmin=22.366 
% INFO    : Gen at bus 2717	: Pmin=26.584 -> Pmin=13.292 
% INFO    : Gen at bus 2718	: Pmin=0.251 -> Pmin=0.1255 
% INFO    : Gen at bus 2718	: Pmin=0.128 -> Pmin=0.064 
% INFO    : Gen at bus 2719	: Pmin=0.114 -> Pmin=0.057 
% INFO    : Gen at bus 2725	: Pmin=153.123 -> Pmin=76.5615 
% INFO    : Gen at bus 2726	: Pmin=360.211 -> Pmin=180.1055 
% INFO    : Gen at bus 2731	: Pmin=5.197 -> Pmin=2.5985 
% INFO    : Gen at bus 2731	: Pmin=23.547 -> Pmin=11.7735 
% INFO    : Gen at bus 2732	: Pmin=18.04 -> Pmin=9.02 
% INFO    : Gen at bus 2732	: Pmin=9.286 -> Pmin=4.643 
% INFO    : Gen at bus 2733	: Pmin=3.966 -> Pmin=1.983 
% INFO    : Gen at bus 2733	: Pmin=4.065 -> Pmin=2.0325 
% INFO    : Gen at bus 2739	: Pmin=92.171 -> Pmin=46.0855 
% INFO    : Gen at bus 2742	: Pmin=0.984 -> Pmin=0.492 
% INFO    : Gen at bus 2742	: Pmin=1.537 -> Pmin=0.7685 
% INFO    : Gen at bus 2742	: Pmin=35.812 -> Pmin=17.906 
% INFO    : Gen at bus 2747	: Pmin=53.374 -> Pmin=26.687 
% INFO    : Gen at bus 2750	: Pmin=28.632 -> Pmin=14.316 
% INFO    : Gen at bus 2753	: Pmin=22.002 -> Pmin=11.001 
% INFO    : Gen at bus 2753	: Pmin=20.929 -> Pmin=10.4645 
% INFO    : Gen at bus 2753	: Pmin=23.789 -> Pmin=11.8945 
% INFO    : Gen at bus 2753	: Pmin=25.435 -> Pmin=12.7175 
% INFO    : Gen at bus 2759	: Pmin=13.364 -> Pmin=6.682 
% INFO    : Gen at bus 2760	: Pmin=36.597 -> Pmin=18.2985 
% INFO    : Gen at bus 2761	: Pmin=45.749 -> Pmin=22.8745 
% INFO    : Gen at bus 2762	: Pmin=25.218 -> Pmin=12.609 
% INFO    : Gen at bus 2763	: Pmin=15.922 -> Pmin=7.961 
% INFO    : Gen at bus 2764	: Pmin=12.212 -> Pmin=6.106 
% INFO    : Gen at bus 2769	: Pmin=19.193 -> Pmin=9.5965 
% INFO    : Gen at bus 2774	: Pmin=15.41 -> Pmin=7.705 
% INFO    : Gen at bus 2779	: Pmin=63.631 -> Pmin=31.8155 
% INFO    : Gen at bus 2780	: Pmin=97.694 -> Pmin=48.847 
% INFO    : Gen at bus 2781	: Pmin=69.858 -> Pmin=34.929 
% INFO    : Gen at bus 2786	: Pmin=67.823 -> Pmin=33.9115 
% INFO    : Gen at bus 2790	: Pmin=39.296 -> Pmin=19.648 
% INFO    : Gen at bus 2793	: Pmin=1.931 -> Pmin=0.9655 
% INFO    : Gen at bus 2793	: Pmin=5.21 -> Pmin=2.605 
% INFO    : Gen at bus 2793	: Pmin=15.647 -> Pmin=7.8235 
% INFO    : Gen at bus 2799	: Pmin=63.632 -> Pmin=31.816 
% INFO    : Gen at bus 2800	: Pmin=120.868 -> Pmin=60.434 
% INFO    : Gen at bus 2805	: Pmin=41.177 -> Pmin=20.5885 
% INFO    : Gen at bus 2808	: Pmin=19.675 -> Pmin=9.8375 
% INFO    : Gen at bus 2813	: Pmin=55.977 -> Pmin=27.9885 
% INFO    : Gen at bus 2814	: Pmin=40.498 -> Pmin=20.249 
% INFO    : Gen at bus 2820	: Pmin=78.302 -> Pmin=39.151 
% INFO    : Gen at bus 2821	: Pmin=101.655 -> Pmin=50.8275 
% INFO    : Gen at bus 2822	: Pmin=52.657 -> Pmin=26.3285 
% INFO    : Gen at bus 2823	: Pmin=81.739 -> Pmin=40.8695 
% INFO    : Gen at bus 2829	: Pmin=75.011 -> Pmin=37.5055 
% INFO    : Gen at bus 2830	: Pmin=26.126 -> Pmin=13.063 
% INFO    : Gen at bus 2831	: Pmin=89.696 -> Pmin=44.848 
% INFO    : Gen at bus 2832	: Pmin=73.84 -> Pmin=36.92 
% INFO    : Gen at bus 2835	: Pmin=15.824 -> Pmin=7.912 
% INFO    : Gen at bus 2835	: Pmin=18.283 -> Pmin=9.1415 
% INFO    : Gen at bus 2835	: Pmin=30.504 -> Pmin=15.252 
% INFO    : Gen at bus 2839	: Pmin=3.635 -> Pmin=1.8175 
% INFO    : Gen at bus 2839	: Pmin=36.582 -> Pmin=18.291 
% INFO    : Gen at bus 2839	: Pmin=25.861 -> Pmin=12.9305 
% INFO    : Gen at bus 2844	: Pmin=70.563 -> Pmin=35.2815 
% INFO    : Gen at bus 2845	: Pmin=1.09 -> Pmin=0.545 
% INFO    : Gen at bus 2846	: Pmin=3.714 -> Pmin=1.857 
% INFO    : Gen at bus 2849	: Pmin=19.029 -> Pmin=9.5145 
% INFO    : Gen at bus 2850	: Pmin=2.138 -> Pmin=1.069 
% INFO    : Gen at bus 2850	: Pmin=1.792 -> Pmin=0.896 
% INFO    : Gen at bus 2850	: Pmin=2.609 -> Pmin=1.3045 
% INFO    : Gen at bus 2850	: Pmin=1.309 -> Pmin=0.6545 
% INFO    : Gen at bus 2850	: Pmin=4.595 -> Pmin=2.2975 
% INFO    : Gen at bus 2850	: Pmin=2.88 -> Pmin=1.44 
% INFO    : Gen at bus 2850	: Pmin=6.948 -> Pmin=3.474 
% INFO    : Gen at bus 2853	: Pmin=24.045 -> Pmin=12.0225 
% INFO    : Gen at bus 2861	: Pmin=36.984 -> Pmin=18.492 
% INFO    : Gen at bus 2867	: Pmin=43.152 -> Pmin=21.576 
% INFO    : Gen at bus 2868	: Pmin=79.441 -> Pmin=39.7205 
% INFO    : Gen at bus 2869	: Pmin=60.723 -> Pmin=30.3615 
% INFO    : Gen at bus 2872	: Pmin=7.778 -> Pmin=3.889 
% INFO    : Gen at bus 2878	: Pmin=98.712 -> Pmin=49.356 
% INFO    : Gen at bus 2883	: Pmin=71.722 -> Pmin=35.861 
% INFO    : Gen at bus 2884	: Pmin=98.51 -> Pmin=49.255 
% INFO    : Gen at bus 2885	: Pmin=73.917 -> Pmin=36.9585 
% INFO    : Gen at bus 2886	: Pmin=30.041 -> Pmin=15.0205 
% INFO    : Gen at bus 2890	: Pmin=15.095 -> Pmin=7.5475 
% INFO    : Gen at bus 2895	: Pmin=73.082 -> Pmin=36.541 
% INFO    : Gen at bus 2898	: Pmin=10.26 -> Pmin=5.13 
% INFO    : Gen at bus 2901	: Pmin=21.305 -> Pmin=10.6525 
% INFO    : Gen at bus 2901	: Pmin=25.807 -> Pmin=12.9035 
% INFO    : Gen at bus 2901	: Pmin=10.186 -> Pmin=5.093 
% INFO    : Gen at bus 2901	: Pmin=21.828 -> Pmin=10.914 
% INFO    : Gen at bus 2902	: Pmin=1.646 -> Pmin=0.823 
% INFO    : Gen at bus 2906	: Pmin=2.637 -> Pmin=1.3185 
% INFO    : Gen at bus 2906	: Pmin=0.682 -> Pmin=0.341 
% INFO    : Gen at bus 2907	: Pmin=1.823 -> Pmin=0.9115 
% INFO    : Gen at bus 2907	: Pmin=2.077 -> Pmin=1.0385 
% INFO    : Gen at bus 2908	: Pmin=1.848 -> Pmin=0.924 
% INFO    : Gen at bus 2913	: Pmin=10.109 -> Pmin=5.0545 
% INFO    : Gen at bus 2914	: Pmin=14.637 -> Pmin=7.3185 
% INFO    : Gen at bus 2918	: Pmin=173.408 -> Pmin=86.704 
% INFO    : Gen at bus 2919	: Pmin=215.617 -> Pmin=107.8085 
% INFO    : Gen at bus 2925	: Pmin=109.781 -> Pmin=54.8905 
% INFO    : Gen at bus 2926	: Pmin=45.449 -> Pmin=22.7245 
% INFO    : Gen at bus 2927	: Pmin=133.977 -> Pmin=66.9885 
% INFO    : Gen at bus 2928	: Pmin=160.066 -> Pmin=80.033 
% INFO    : Gen at bus 2929	: Pmin=41.115 -> Pmin=20.5575 
% INFO    : Gen at bus 2932	: Pmin=7.754 -> Pmin=3.877 
% INFO    : Gen at bus 2937	: Pmin=56.062 -> Pmin=28.031 
% INFO    : Gen at bus 2940	: Pmin=35.662 -> Pmin=17.831 
% INFO    : Gen at bus 2940	: Pmin=16.292 -> Pmin=8.146 
% INFO    : Gen at bus 2946	: Pmin=63.458 -> Pmin=31.729 
% INFO    : Gen at bus 2947	: Pmin=81.917 -> Pmin=40.9585 
% INFO    : Gen at bus 2948	: Pmin=37.688 -> Pmin=18.844 
% INFO    : Gen at bus 2949	: Pmin=56.053 -> Pmin=28.0265 
% INFO    : Gen at bus 2950	: Pmin=41.067 -> Pmin=20.5335 
% INFO    : Gen at bus 2951	: Pmin=76.183 -> Pmin=38.0915 
% INFO    : Gen at bus 2956	: Pmin=3.571 -> Pmin=1.7855 
% INFO    : Gen at bus 2956	: Pmin=2.771 -> Pmin=1.3855 
% INFO    : Gen at bus 2957	: Pmin=1.955 -> Pmin=0.9775 
% INFO    : Gen at bus 2962	: Pmin=24.954 -> Pmin=12.477 
% INFO    : Gen at bus 2965	: Pmin=10.996 -> Pmin=5.498 
% INFO    : Gen at bus 2972	: Pmin=65.372 -> Pmin=32.686 
% INFO    : Gen at bus 2973	: Pmin=30.684 -> Pmin=15.342 
% INFO    : Gen at bus 2974	: Pmin=67.197 -> Pmin=33.5985 
% INFO    : Gen at bus 2977	: Pmin=17.464 -> Pmin=8.732 
% INFO    : Gen at bus 2983	: Pmin=132.127 -> Pmin=66.0635 
% INFO    : Gen at bus 2992	: Pmin=11.196 -> Pmin=5.598 
% INFO    : Gen at bus 2992	: Pmin=29.592 -> Pmin=14.796 
% INFO    : Gen at bus 2992	: Pmin=6.614 -> Pmin=3.307 
% INFO    : Gen at bus 2992	: Pmin=28.501 -> Pmin=14.2505 
% INFO    : Gen at bus 2999	: Pmin=75.714 -> Pmin=37.857 
% INFO    : Gen at bus 3000	: Pmin=107.854 -> Pmin=53.927 
% INFO    : Gen at bus 3001	: Pmin=104.917 -> Pmin=52.4585 
% INFO    : Gen at bus 3007	: Pmin=44.35 -> Pmin=22.175 
% INFO    : Gen at bus 3010	: Pmin=41.179 -> Pmin=20.5895 
% INFO    : Gen at bus 3010	: Pmin=38.569 -> Pmin=19.2845 
% INFO    : Gen at bus 3010	: Pmin=27.837 -> Pmin=13.9185 
% INFO    : Gen at bus 3010	: Pmin=26.513 -> Pmin=13.2565 
% INFO    : Gen at bus 3015	: Pmin=28.688 -> Pmin=14.344 
% INFO    : Gen at bus 3016	: Pmin=22.072 -> Pmin=11.036 
% INFO    : Gen at bus 3019	: Pmin=12.865 -> Pmin=6.4325 
% INFO    : Gen at bus 3019	: Pmin=13.75 -> Pmin=6.875 
% INFO    : Gen at bus 3019	: Pmin=10.21 -> Pmin=5.105 
% INFO    : Gen at bus 3019	: Pmin=14.719 -> Pmin=7.3595 
% INFO    : Gen at bus 3019	: Pmin=39.046 -> Pmin=19.523 
% INFO    : Gen at bus 3025	: Pmin=283.852 -> Pmin=141.926 
% INFO    : Gen at bus 3026	: Pmin=221.804 -> Pmin=110.902 
% INFO    : Gen at bus 3027	: Pmin=204.164 -> Pmin=102.082 
% INFO    : Gen at bus 3030	: Pmin=2.294 -> Pmin=1.147 
% INFO    : Gen at bus 3030	: Pmin=9.398 -> Pmin=4.699 
% INFO    : Gen at bus 3033	: Pmin=3.177 -> Pmin=1.5885 
% INFO    : Gen at bus 3033	: Pmin=5.261 -> Pmin=2.6305 
% INFO    : Gen at bus 3033	: Pmin=5.722 -> Pmin=2.861 
% INFO    : Gen at bus 3033	: Pmin=14.241 -> Pmin=7.1205 
% INFO    : Gen at bus 3033	: Pmin=5.482 -> Pmin=2.741 
% INFO    : Gen at bus 3036	: Pmin=9.95 -> Pmin=4.975 
% INFO    : Gen at bus 3036	: Pmin=5.232 -> Pmin=2.616 
% INFO    : Gen at bus 3041	: Pmin=24.565 -> Pmin=12.2825 
% INFO    : Gen at bus 3046	: Pmin=30.915 -> Pmin=15.4575 
% INFO    : Gen at bus 3051	: Pmin=93.699 -> Pmin=46.8495 
% INFO    : Gen at bus 3056	: Pmin=58.269 -> Pmin=29.1345 
% INFO    : Gen at bus 3061	: Pmin=28.287 -> Pmin=14.1435 
% INFO    : Gen at bus 3066	: Pmin=124.998 -> Pmin=62.499 
% INFO    : Gen at bus 3067	: Pmin=82.906 -> Pmin=41.453 
% INFO    : Gen at bus 3070	: Pmin=10.238 -> Pmin=5.119 
% INFO    : Gen at bus 3070	: Pmin=8.173 -> Pmin=4.0865 
% INFO    : Gen at bus 3070	: Pmin=10.358 -> Pmin=5.179 
% INFO    : Gen at bus 3077	: Pmin=30.064 -> Pmin=15.032 
% INFO    : Gen at bus 3078	: Pmin=19.892 -> Pmin=9.946 
% INFO    : Gen at bus 3079	: Pmin=79.669 -> Pmin=39.8345 
% INFO    : Gen at bus 3080	: Pmin=64.723 -> Pmin=32.3615 
% INFO    : Gen at bus 3081	: Pmin=49.884 -> Pmin=24.942 
% INFO    : Gen at bus 3086	: Pmin=91.68 -> Pmin=45.84 
% INFO    : Gen at bus 3090	: Pmin=36.434 -> Pmin=18.217 
% INFO    : Gen at bus 3093	: Pmin=19.682 -> Pmin=9.841 
% INFO    : Gen at bus 3099	: Pmin=35.552 -> Pmin=17.776 
% INFO    : Gen at bus 3100	: Pmin=43.082 -> Pmin=21.541 
% INFO    : Gen at bus 3101	: Pmin=32.241 -> Pmin=16.1205 
% INFO    : Gen at bus 3102	: Pmin=45.183 -> Pmin=22.5915 
% INFO    : Gen at bus 3103	: Pmin=45.633 -> Pmin=22.8165 
% INFO    : Gen at bus 3104	: Pmin=44.323 -> Pmin=22.1615 
% INFO    : Gen at bus 3110	: Pmin=61.943 -> Pmin=30.9715 
% INFO    : Gen at bus 3114	: Pmin=66.348 -> Pmin=33.174 
% INFO    : Gen at bus 3120	: Pmin=57.695 -> Pmin=28.8475 
% INFO    : Gen at bus 3121	: Pmin=51.947 -> Pmin=25.9735 
% INFO    : Gen at bus 3122	: Pmin=64.436 -> Pmin=32.218 
% INFO    : Gen at bus 3123	: Pmin=11.223 -> Pmin=5.6115 
% INFO    : Gen at bus 3129	: Pmin=107.153 -> Pmin=53.5765 
% INFO    : Gen at bus 3130	: Pmin=52.628 -> Pmin=26.314 
% INFO    : Gen at bus 3131	: Pmin=123.072 -> Pmin=61.536 
% INFO    : Gen at bus 3132	: Pmin=32.612 -> Pmin=16.306 
% INFO    : Gen at bus 3136	: Pmin=94.259 -> Pmin=47.1295 
% INFO    : Gen at bus 3137	: Pmin=48.15 -> Pmin=24.075 
% INFO    : Gen at bus 3138	: Pmin=40.732 -> Pmin=20.366 
% INFO    : Gen at bus 3143	: Pmin=26.395 -> Pmin=13.1975 
% INFO    : Gen at bus 3149	: Pmin=13.622 -> Pmin=6.811 
% INFO    : Gen at bus 3150	: Pmin=8.045 -> Pmin=4.0225 
% INFO    : Gen at bus 3151	: Pmin=2.47 -> Pmin=1.235 
% INFO    : Gen at bus 3151	: Pmin=1.375 -> Pmin=0.6875 
% INFO    : Gen at bus 3156	: Pmin=202.342 -> Pmin=101.171 
% INFO    : Gen at bus 3157	: Pmin=269.786 -> Pmin=134.893 
% INFO    : Gen at bus 3159	: Pmin=176.72 -> Pmin=88.36 
% INFO    : Gen at bus 3164	: Pmin=45.677 -> Pmin=22.8385 
% INFO    : Gen at bus 3165	: Pmin=48.334 -> Pmin=24.167 
% INFO    : Gen at bus 3166	: Pmin=34.898 -> Pmin=17.449 
% INFO    : Gen at bus 3167	: Pmin=16.374 -> Pmin=8.187 
% INFO    : Gen at bus 3172	: Pmin=51.051 -> Pmin=25.5255 
% INFO    : Gen at bus 3177	: Pmin=109.193 -> Pmin=54.5965 
% INFO    : Gen at bus 3180	: Pmin=0.197 -> Pmin=0.0985 
% INFO    : Gen at bus 3180	: Pmin=0.221 -> Pmin=0.1105 
% INFO    : Gen at bus 3180	: Pmin=0.461 -> Pmin=0.2305 
% INFO    : Gen at bus 3180	: Pmin=0.446 -> Pmin=0.223 
% INFO    : Gen at bus 3180	: Pmin=0.52 -> Pmin=0.26 
% INFO    : Gen at bus 3180	: Pmin=0.63 -> Pmin=0.315 
% INFO    : Gen at bus 3180	: Pmin=0.276 -> Pmin=0.138 
% INFO    : Gen at bus 3180	: Pmin=1.055 -> Pmin=0.5275 
% INFO    : Gen at bus 3180	: Pmin=0.927 -> Pmin=0.4635 
% INFO    : Gen at bus 3180	: Pmin=0.128 -> Pmin=0.064 
% INFO    : Gen at bus 3180	: Pmin=0.184 -> Pmin=0.092 
% INFO    : Gen at bus 3180	: Pmin=0.151 -> Pmin=0.0755 
% INFO    : Gen at bus 3180	: Pmin=0.154 -> Pmin=0.077 
% INFO    : Gen at bus 3180	: Pmin=0.161 -> Pmin=0.0805 
% INFO    : Gen at bus 3180	: Pmin=0.402 -> Pmin=0.201 
% INFO    : Gen at bus 3180	: Pmin=0.26 -> Pmin=0.13 
% INFO    : Gen at bus 3180	: Pmin=0.366 -> Pmin=0.183 
% INFO    : Gen at bus 3183	: Pmin=8.718 -> Pmin=4.359 
% INFO    : Gen at bus 3183	: Pmin=11.471 -> Pmin=5.7355 
% INFO    : Gen at bus 3183	: Pmin=6.232 -> Pmin=3.116 
% INFO    : Gen at bus 3189	: Pmin=30.42 -> Pmin=15.21 
% INFO    : Gen at bus 3190	: Pmin=41.753 -> Pmin=20.8765 
% INFO    : Gen at bus 3191	: Pmin=61.882 -> Pmin=30.941 
% INFO    : Gen at bus 3192	: Pmin=79.609 -> Pmin=39.8045 
% INFO    : Gen at bus 3193	: Pmin=83.071 -> Pmin=41.5355 
% INFO    : Gen at bus 3194	: Pmin=40.46 -> Pmin=20.23 
% INFO    : Gen at bus 3200	: Pmin=14.39 -> Pmin=7.195 
% INFO    : Gen at bus 3201	: Pmin=20.579 -> Pmin=10.2895 
% INFO    : Gen at bus 3202	: Pmin=15.72 -> Pmin=7.86 
% INFO    : Gen at bus 3203	: Pmin=17.9 -> Pmin=8.95 
% INFO    : Gen at bus 3204	: Pmin=23.145 -> Pmin=11.5725 
% INFO    : Gen at bus 3205	: Pmin=9.619 -> Pmin=4.8095 
% INFO    : Gen at bus 3210	: Pmin=4.556 -> Pmin=2.278 
% INFO    : Gen at bus 3210	: Pmin=21.517 -> Pmin=10.7585 
% INFO    : Gen at bus 3210	: Pmin=21.541 -> Pmin=10.7705 
% INFO    : Gen at bus 3215	: Pmin=36.823 -> Pmin=18.4115 
% INFO    : Gen at bus 3218	: Pmin=12.043 -> Pmin=6.0215 
% INFO    : Gen at bus 3218	: Pmin=16.161 -> Pmin=8.0805 
% INFO    : Gen at bus 3224	: Pmin=75.582 -> Pmin=37.791 
% INFO    : Gen at bus 3228	: Pmin=54.184 -> Pmin=27.092 
% INFO    : Gen at bus 3229	: Pmin=24.393 -> Pmin=12.1965 
% INFO    : Gen at bus 3230	: Pmin=74.562 -> Pmin=37.281 
% INFO    : Gen at bus 3231	: Pmin=23.917 -> Pmin=11.9585 
% INFO    : Gen at bus 3232	: Pmin=43.847 -> Pmin=21.9235 
% INFO    : Gen at bus 3237	: Pmin=29.526 -> Pmin=14.763 
% INFO    : Gen at bus 3243	: Pmin=108.233 -> Pmin=54.1165 
% INFO    : Gen at bus 3245	: Pmin=207.63 -> Pmin=103.815 
% INFO    : Gen at bus 3248	: Pmin=1.176 -> Pmin=0.588 
% INFO    : Gen at bus 3249	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 3249	: Pmin=10.659 -> Pmin=5.3295 
% INFO    : Gen at bus 3249	: Pmin=4.524 -> Pmin=2.262 
% INFO    : Gen at bus 3253	: Pmin=62.631 -> Pmin=31.3155 
% INFO    : Gen at bus 3258	: Pmin=31.342 -> Pmin=15.671 
% INFO    : Gen at bus 3261	: Pmin=25.461 -> Pmin=12.7305 
% INFO    : Gen at bus 3265	: Pmin=16.057 -> Pmin=8.0285 
% INFO    : Gen at bus 3265	: Pmin=13.52 -> Pmin=6.76 
% INFO    : Gen at bus 3265	: Pmin=12.59 -> Pmin=6.295 
% INFO    : Gen at bus 3265	: Pmin=9.822 -> Pmin=4.911 
% INFO    : Gen at bus 3265	: Pmin=37.416 -> Pmin=18.708 
% INFO    : Gen at bus 3265	: Pmin=22.031 -> Pmin=11.0155 
% INFO    : Gen at bus 3270	: Pmin=50.171 -> Pmin=25.0855 
% INFO    : Gen at bus 3271	: Pmin=39.827 -> Pmin=19.9135 
% INFO    : Gen at bus 3272	: Pmin=28.151 -> Pmin=14.0755 
% INFO    : Gen at bus 3273	: Pmin=40.953 -> Pmin=20.4765 
% INFO    : Gen at bus 3278	: Pmin=107.605 -> Pmin=53.8025 
% INFO    : Gen at bus 3279	: Pmin=70.884 -> Pmin=35.442 
% INFO    : Gen at bus 3280	: Pmin=113.054 -> Pmin=56.527 
% INFO    : Gen at bus 3283	: Pmin=0.771 -> Pmin=0.3855 
% INFO    : Gen at bus 3283	: Pmin=2.087 -> Pmin=1.0435 
% INFO    : Gen at bus 3283	: Pmin=0.603 -> Pmin=0.3015 
% INFO    : Gen at bus 3283	: Pmin=1.666 -> Pmin=0.833 
% INFO    : Gen at bus 3283	: Pmin=8.768 -> Pmin=4.384 
% INFO    : Gen at bus 3283	: Pmin=13.613 -> Pmin=6.8065 
% INFO    : Gen at bus 3283	: Pmin=16.021 -> Pmin=8.0105 
% INFO    : Gen at bus 3283	: Pmin=14.15 -> Pmin=7.075 
% INFO    : Gen at bus 3287	: Pmin=14.082 -> Pmin=7.041 
% INFO    : Gen at bus 3287	: Pmin=7.676 -> Pmin=3.838 
% INFO    : Gen at bus 3287	: Pmin=12.583 -> Pmin=6.2915 
% INFO    : Gen at bus 3290	: Pmin=12.745 -> Pmin=6.3725 
% INFO    : Gen at bus 3291	: Pmin=5.342 -> Pmin=2.671 
% INFO    : Gen at bus 3292	: Pmin=0.34 -> Pmin=0.17 
% INFO    : Gen at bus 3297	: Pmin=82.751 -> Pmin=41.3755 
% INFO    : Gen at bus 3298	: Pmin=45.648 -> Pmin=22.824 
% INFO    : Gen at bus 3299	: Pmin=88.595 -> Pmin=44.2975 
% INFO    : Gen at bus 3300	: Pmin=71.997 -> Pmin=35.9985 
% INFO    : Gen at bus 3303	: Pmin=9.518 -> Pmin=4.759 
% INFO    : Gen at bus 3309	: Pmin=41.353 -> Pmin=20.6765 
% INFO    : Gen at bus 3310	: Pmin=34.943 -> Pmin=17.4715 
% INFO    : Gen at bus 3311	: Pmin=26.926 -> Pmin=13.463 
% INFO    : Gen at bus 3312	: Pmin=49.949 -> Pmin=24.9745 
% INFO    : Gen at bus 3313	: Pmin=45.293 -> Pmin=22.6465 
% INFO    : Gen at bus 3314	: Pmin=46.352 -> Pmin=23.176 
% INFO    : Gen at bus 3318	: Pmin=23.834 -> Pmin=11.917 
% INFO    : Gen at bus 3323	: Pmin=83.243 -> Pmin=41.6215 
% INFO    : Gen at bus 3324	: Pmin=64.995 -> Pmin=32.4975 
% INFO    : Gen at bus 3329	: Pmin=85.577 -> Pmin=42.7885 
% INFO    : Gen at bus 3330	: Pmin=62.233 -> Pmin=31.1165 
% INFO    : Gen at bus 3331	: Pmin=80.378 -> Pmin=40.189 
% INFO    : Gen at bus 3332	: Pmin=53.228 -> Pmin=26.614 
% INFO    : Gen at bus 3333	: Pmin=89.672 -> Pmin=44.836 
% INFO    : Gen at bus 3334	: Pmin=36.009 -> Pmin=18.0045 
% INFO    : Gen at bus 3335	: Pmin=0.756 -> Pmin=0.378 
% INFO    : Gen at bus 3335	: Pmin=0.259 -> Pmin=0.1295 
% INFO    : Gen at bus 3336	: Pmin=0.555 -> Pmin=0.2775 
% INFO    : Gen at bus 3336	: Pmin=0.381 -> Pmin=0.1905 
% INFO    : Gen at bus 3337	: Pmin=0.826 -> Pmin=0.413 
% INFO    : Gen at bus 3337	: Pmin=0.387 -> Pmin=0.1935 
% INFO    : Gen at bus 3344	: Pmin=99.154 -> Pmin=49.577 
% INFO    : Gen at bus 3349	: Pmin=52.503 -> Pmin=26.2515 
% INFO    : Gen at bus 3350	: Pmin=68.108 -> Pmin=34.054 
% INFO    : Gen at bus 3351	: Pmin=177.22 -> Pmin=88.61 
% INFO    : Gen at bus 3352	: Pmin=0.259 -> Pmin=0.1295 
% INFO    : Gen at bus 3352	: Pmin=0.222 -> Pmin=0.111 
% INFO    : Gen at bus 3357	: Pmin=8.848 -> Pmin=4.424 
% INFO    : Gen at bus 3358	: Pmin=2.287 -> Pmin=1.1435 
% INFO    : Gen at bus 3358	: Pmin=8.681 -> Pmin=4.3405 
% INFO    : Gen at bus 3359	: Pmin=3.29 -> Pmin=1.645 
% INFO    : Gen at bus 3365	: Pmin=98.469 -> Pmin=49.2345 
% INFO    : Gen at bus 3370	: Pmin=40.336 -> Pmin=20.168 
% INFO    : Gen at bus 3371	: Pmin=133.609 -> Pmin=66.8045 
% INFO    : Gen at bus 3372	: Pmin=64.626 -> Pmin=32.313 
% INFO    : Gen at bus 3378	: Pmin=58.226 -> Pmin=29.113 
% INFO    : Gen at bus 3382	: Pmin=24.473 -> Pmin=12.2365 
% INFO    : Gen at bus 3389	: Pmin=15.969 -> Pmin=7.9845 
% INFO    : Gen at bus 3390	: Pmin=11.381 -> Pmin=5.6905 
% INFO    : Gen at bus 3395	: Pmin=5.491 -> Pmin=2.7455 
% INFO    : Gen at bus 3395	: Pmin=4.543 -> Pmin=2.2715 
% INFO    : Gen at bus 3396	: Pmin=4.809 -> Pmin=2.4045 
% INFO    : Gen at bus 3397	: Pmin=1.476 -> Pmin=0.738 
% INFO    : Gen at bus 3397	: Pmin=3.848 -> Pmin=1.924 
% INFO    : Gen at bus 3398	: Pmin=4.648 -> Pmin=2.324 
% INFO    : Gen at bus 3403	: Pmin=152.243 -> Pmin=76.1215 
% INFO    : Gen at bus 3404	: Pmin=133.105 -> Pmin=66.5525 
% INFO    : Gen at bus 3409	: Pmin=58.683 -> Pmin=29.3415 
% INFO    : Gen at bus 3410	: Pmin=78.163 -> Pmin=39.0815 
% INFO    : Gen at bus 3411	: Pmin=19.605 -> Pmin=9.8025 
% INFO    : Gen at bus 3416	: Pmin=74.769 -> Pmin=37.3845 
% INFO    : Gen at bus 3421	: Pmin=69.052 -> Pmin=34.526 
% INFO    : Gen at bus 3422	: Pmin=89.867 -> Pmin=44.9335 
% INFO    : Gen at bus 3423	: Pmin=86.155 -> Pmin=43.0775 
% INFO    : Gen at bus 3424	: Pmin=83.884 -> Pmin=41.942 
% INFO    : Gen at bus 3425	: Pmin=41.059 -> Pmin=20.5295 
% INFO    : Gen at bus 3431	: Pmin=90.042 -> Pmin=45.021 
% INFO    : Gen at bus 3432	: Pmin=166.629 -> Pmin=83.3145 
% INFO    : Gen at bus 3437	: Pmin=35.507 -> Pmin=17.7535 
% INFO    : Gen at bus 3438	: Pmin=50.504 -> Pmin=25.252 
% INFO    : Gen at bus 3439	: Pmin=54.544 -> Pmin=27.272 
% INFO    : Gen at bus 3444	: Pmin=37.833 -> Pmin=18.9165 
% INFO    : Gen at bus 3450	: Pmin=127.804 -> Pmin=63.902 
% INFO    : Gen at bus 3451	: Pmin=110.037 -> Pmin=55.0185 
% INFO    : Gen at bus 3452	: Pmin=35.409 -> Pmin=17.7045 
% INFO    : Gen at bus 3453	: Pmin=119.695 -> Pmin=59.8475 
% INFO    : Gen at bus 3454	: Pmin=36.868 -> Pmin=18.434 
% INFO    : Gen at bus 3455	: Pmin=138.064 -> Pmin=69.032 
% INFO    : Gen at bus 3461	: Pmin=44.818 -> Pmin=22.409 
% INFO    : Gen at bus 3462	: Pmin=107.672 -> Pmin=53.836 
% INFO    : Gen at bus 3463	: Pmin=110.5 -> Pmin=55.25 
% INFO    : Gen at bus 3466	: Pmin=37.662 -> Pmin=18.831 
% INFO    : Gen at bus 3471	: Pmin=130.073 -> Pmin=65.0365 
% INFO    : Gen at bus 3472	: Pmin=89.836 -> Pmin=44.918 
% INFO    : Gen at bus 3473	: Pmin=114.61 -> Pmin=57.305 
% INFO    : Gen at bus 3477	: Pmin=6.466 -> Pmin=3.233 
% INFO    : Gen at bus 3477	: Pmin=14.843 -> Pmin=7.4215 
% INFO    : Gen at bus 3478	: Pmin=6.104 -> Pmin=3.052 
% INFO    : Gen at bus 3483	: Pmin=60.707 -> Pmin=30.3535 
% INFO    : Gen at bus 3488	: Pmin=63.774 -> Pmin=31.887 
% INFO    : Gen at bus 3489	: Pmin=153.38 -> Pmin=76.69 
% INFO    : Gen at bus 3490	: Pmin=152.959 -> Pmin=76.4795 
% INFO    : Gen at bus 3493	: Pmin=9.501 -> Pmin=4.7505 
% INFO    : Gen at bus 3496	: Pmin=14.425 -> Pmin=7.2125 
% INFO    : Gen at bus 3501	: Pmin=22.382 -> Pmin=11.191 
% INFO    : Gen at bus 3502	: Pmin=13.238 -> Pmin=6.619 
% INFO    : Gen at bus 3503	: Pmin=38.02 -> Pmin=19.01 
% INFO    : Gen at bus 3504	: Pmin=40.383 -> Pmin=20.1915 
% INFO    : Gen at bus 3505	: Pmin=48.036 -> Pmin=24.018 
% INFO    : Gen at bus 3506	: Pmin=28.632 -> Pmin=14.316 
% INFO    : Gen at bus 3507	: Pmin=0.446 -> Pmin=0.223 
% INFO    : Gen at bus 3507	: Pmin=1.351 -> Pmin=0.6755 
% INFO    : Gen at bus 3512	: Pmin=74.85 -> Pmin=37.425 
% INFO    : Gen at bus 3513	: Pmin=94.431 -> Pmin=47.2155 
% INFO    : Gen at bus 3514	: Pmin=49.341 -> Pmin=24.6705 
% INFO    : Gen at bus 3517	: Pmin=41.361 -> Pmin=20.6805 
% INFO    : Gen at bus 3517	: Pmin=36.474 -> Pmin=18.237 
% INFO    : Gen at bus 3517	: Pmin=13.57 -> Pmin=6.785 
% INFO    : Gen at bus 3517	: Pmin=37.477 -> Pmin=18.7385 
% INFO    : Gen at bus 3521	: Pmin=27.88 -> Pmin=13.94 
% INFO    : Gen at bus 3521	: Pmin=30.634 -> Pmin=15.317 
% INFO    : Gen at bus 3521	: Pmin=17.505 -> Pmin=8.7525 
% INFO    : Gen at bus 3521	: Pmin=12.151 -> Pmin=6.0755 
% INFO    : Gen at bus 3521	: Pmin=20.414 -> Pmin=10.207 
% INFO    : Gen at bus 3527	: Pmin=53.466 -> Pmin=26.733 
% INFO    : Gen at bus 3528	: Pmin=154.02 -> Pmin=77.01 
% INFO    : Gen at bus 3529	: Pmin=57.523 -> Pmin=28.7615 
% INFO    : Gen at bus 3530	: Pmin=79.928 -> Pmin=39.964 
% INFO    : Gen at bus 3531	: Pmin=140.631 -> Pmin=70.3155 
% INFO    : Gen at bus 3532	: Pmin=87.836 -> Pmin=43.918 
% INFO    : Gen at bus 3537	: Pmin=40.365 -> Pmin=20.1825 
% INFO    : Gen at bus 3540	: Pmin=0.902 -> Pmin=0.451 
% INFO    : Gen at bus 3540	: Pmin=1.232 -> Pmin=0.616 
% INFO    : Gen at bus 3540	: Pmin=0.997 -> Pmin=0.4985 
% INFO    : Gen at bus 3540	: Pmin=1.894 -> Pmin=0.947 
% INFO    : Gen at bus 3540	: Pmin=0.567 -> Pmin=0.2835 
% INFO    : Gen at bus 3540	: Pmin=0.663 -> Pmin=0.3315 
% INFO    : Gen at bus 3540	: Pmin=4.793 -> Pmin=2.3965 
% INFO    : Gen at bus 3545	: Pmin=131.722 -> Pmin=65.861 
% INFO    : Gen at bus 3546	: Pmin=297.481 -> Pmin=148.7405 
% INFO    : Gen at bus 3551	: Pmin=25.148 -> Pmin=12.574 
% INFO    : Gen at bus 3552	: Pmin=15.14 -> Pmin=7.57 
% INFO    : Gen at bus 3553	: Pmin=45.876 -> Pmin=22.938 
% INFO    : Gen at bus 3558	: Pmin=64.184 -> Pmin=32.092 
% INFO    : Gen at bus 3559	: Pmin=39.275 -> Pmin=19.6375 
% INFO    : Gen at bus 3560	: Pmin=88.268 -> Pmin=44.134 
% INFO    : Gen at bus 3561	: Pmin=40.843 -> Pmin=20.4215 
% INFO    : Gen at bus 3562	: Pmin=68.328 -> Pmin=34.164 
% INFO    : Gen at bus 3563	: Pmin=85.067 -> Pmin=42.5335 
% INFO    : Gen at bus 3564	: Pmin=0.692 -> Pmin=0.346 
% INFO    : Gen at bus 3565	: Pmin=0.769 -> Pmin=0.3845 
% INFO    : Gen at bus 3565	: Pmin=0.202 -> Pmin=0.101 
% INFO    : Gen at bus 3566	: Pmin=0.494 -> Pmin=0.247 
% INFO    : Gen at bus 3570	: Pmin=10.335 -> Pmin=5.1675 
% INFO    : Gen at bus 3570	: Pmin=9.418 -> Pmin=4.709 
% INFO    : Gen at bus 3576	: Pmin=110.309 -> Pmin=55.1545 
% INFO    : Gen at bus 3580	: Pmin=42.781 -> Pmin=21.3905 
% INFO    : Gen at bus 3586	: Pmin=48.957 -> Pmin=24.4785 
% INFO    : Gen at bus 3587	: Pmin=47.469 -> Pmin=23.7345 
% INFO    : Gen at bus 3588	: Pmin=105.928 -> Pmin=52.964 
% INFO    : Gen at bus 3589	: Pmin=117.229 -> Pmin=58.6145 
% INFO    : Gen at bus 3590	: Pmin=96.09 -> Pmin=48.045 
% INFO    : Gen at bus 3591	: Pmin=25.23 -> Pmin=12.615 
% INFO    : Gen at bus 3597	: Pmin=8.688 -> Pmin=4.344 
% INFO    : Gen at bus 3597	: Pmin=14.412 -> Pmin=7.206 
% INFO    : Gen at bus 3598	: Pmin=13.073 -> Pmin=6.5365 
% INFO    : Gen at bus 3598	: Pmin=4.713 -> Pmin=2.3565 
% INFO    : Gen at bus 3599	: Pmin=11.336 -> Pmin=5.668 
% INFO    : Gen at bus 3599	: Pmin=7.068 -> Pmin=3.534 
% INFO    : Gen at bus 3602	: Pmin=16.948 -> Pmin=8.474 
% INFO    : Gen at bus 3602	: Pmin=12.482 -> Pmin=6.241 
% INFO    : Gen at bus 3607	: Pmin=103.518 -> Pmin=51.759 
% INFO    : Gen at bus 3611	: Pmin=35.191 -> Pmin=17.5955 
% INFO    : Gen at bus 3612	: Pmin=46.622 -> Pmin=23.311 
% INFO    : Gen at bus 3613	: Pmin=37.447 -> Pmin=18.7235 
% INFO    : Gen at bus 3614	: Pmin=49.908 -> Pmin=24.954 
% INFO    : Gen at bus 3620	: Pmin=112.107 -> Pmin=56.0535 
% INFO    : Gen at bus 3625	: Pmin=20.701 -> Pmin=10.3505 
% INFO    : Gen at bus 3626	: Pmin=23.495 -> Pmin=11.7475 
% INFO    : Gen at bus 3627	: Pmin=25.513 -> Pmin=12.7565 
% INFO    : Gen at bus 3630	: Pmin=20.791 -> Pmin=10.3955 
% INFO    : Gen at bus 3630	: Pmin=22.619 -> Pmin=11.3095 
% INFO    : Gen at bus 3634	: Pmin=222.414 -> Pmin=111.207 
% INFO    : Gen at bus 3635	: Pmin=207.878 -> Pmin=103.939 
% INFO    : Gen at bus 3640	: Pmin=20.294 -> Pmin=10.147 
% INFO    : Gen at bus 3646	: Pmin=72.251 -> Pmin=36.1255 
% INFO    : Gen at bus 3647	: Pmin=46.455 -> Pmin=23.2275 
% INFO    : Gen at bus 3648	: Pmin=73.312 -> Pmin=36.656 
% INFO    : Gen at bus 3649	: Pmin=37.535 -> Pmin=18.7675 
% INFO    : Gen at bus 3650	: Pmin=53.83 -> Pmin=26.915 
% INFO    : Gen at bus 3651	: Pmin=74.631 -> Pmin=37.3155 
% INFO    : Gen at bus 3657	: Pmin=17.783 -> Pmin=8.8915 
% INFO    : Gen at bus 3662	: Pmin=58.311 -> Pmin=29.1555 
% INFO    : Gen at bus 3663	: Pmin=42.411 -> Pmin=21.2055 
% INFO    : Gen at bus 3664	: Pmin=36.324 -> Pmin=18.162 
% INFO    : Gen at bus 3665	: Pmin=32.302 -> Pmin=16.151 
% INFO    : Gen at bus 3666	: Pmin=4.481 -> Pmin=2.2405 
% INFO    : Gen at bus 3670	: Pmin=114.213 -> Pmin=57.1065 
% INFO    : Gen at bus 3671	: Pmin=38.28 -> Pmin=19.14 
% INFO    : Gen at bus 3672	: Pmin=85.02 -> Pmin=42.51 
% INFO    : Gen at bus 3673	: Pmin=44.895 -> Pmin=22.4475 
% INFO    : Gen at bus 3674	: Pmin=1.949 -> Pmin=0.9745 
% INFO    : Gen at bus 3679	: Pmin=88.164 -> Pmin=44.082 
% INFO    : Gen at bus 3680	: Pmin=90.882 -> Pmin=45.441 
% INFO    : Gen at bus 3683	: Pmin=0.33 -> Pmin=0.165 
% INFO    : Gen at bus 3683	: Pmin=0.66 -> Pmin=0.33 
% INFO    : Gen at bus 3683	: Pmin=0.626 -> Pmin=0.313 
% INFO    : Gen at bus 3683	: Pmin=0.578 -> Pmin=0.289 
% INFO    : Gen at bus 3683	: Pmin=0.493 -> Pmin=0.2465 
% INFO    : Gen at bus 3683	: Pmin=0.24 -> Pmin=0.12 
% INFO    : Gen at bus 3683	: Pmin=0.739 -> Pmin=0.3695 
% INFO    : Gen at bus 3683	: Pmin=0.427 -> Pmin=0.2135 
% INFO    : Gen at bus 3683	: Pmin=0.983 -> Pmin=0.4915 
% INFO    : Gen at bus 3683	: Pmin=0.59 -> Pmin=0.295 
% INFO    : Gen at bus 3683	: Pmin=0.283 -> Pmin=0.1415 
% INFO    : Gen at bus 3683	: Pmin=0.404 -> Pmin=0.202 
% INFO    : Gen at bus 3683	: Pmin=0.253 -> Pmin=0.1265 
% INFO    : Gen at bus 3683	: Pmin=0.202 -> Pmin=0.101 
% INFO    : Gen at bus 3683	: Pmin=0.545 -> Pmin=0.2725 
% INFO    : Gen at bus 3683	: Pmin=0.454 -> Pmin=0.227 
% INFO    : Gen at bus 3683	: Pmin=0.119 -> Pmin=0.0595 
% INFO    : Gen at bus 3683	: Pmin=0.219 -> Pmin=0.1095 
% INFO    : Gen at bus 3683	: Pmin=0.323 -> Pmin=0.1615 
% INFO    : Gen at bus 3683	: Pmin=0.444 -> Pmin=0.222 
% INFO    : Gen at bus 3683	: Pmin=0.325 -> Pmin=0.1625 
% INFO    : Gen at bus 3683	: Pmin=0.421 -> Pmin=0.2105 
% INFO    : Gen at bus 3683	: Pmin=0.236 -> Pmin=0.118 
% INFO    : Gen at bus 3686	: Pmin=35.803 -> Pmin=17.9015 
% INFO    : Gen at bus 3686	: Pmin=20.605 -> Pmin=10.3025 
% INFO    : Gen at bus 3691	: Pmin=31.619 -> Pmin=15.8095 
% INFO    : Gen at bus 3692	: Pmin=38.131 -> Pmin=19.0655 
% INFO    : Gen at bus 3693	: Pmin=68.464 -> Pmin=34.232 
% INFO    : Gen at bus 3694	: Pmin=71.532 -> Pmin=35.766 
% INFO    : Gen at bus 3698	: Pmin=3.692 -> Pmin=1.846 
% INFO    : Gen at bus 3698	: Pmin=3.122 -> Pmin=1.561 
% INFO    : Gen at bus 3698	: Pmin=14.545 -> Pmin=7.2725 
% INFO    : Gen at bus 3698	: Pmin=12.18 -> Pmin=6.09 
% INFO    : Gen at bus 3698	: Pmin=12.979 -> Pmin=6.4895 
% INFO    : Gen at bus 3703	: Pmin=38.603 -> Pmin=19.3015 
% INFO    : Gen at bus 3706	: Pmin=1.48 -> Pmin=0.74 
% INFO    : Gen at bus 3706	: Pmin=2.94 -> Pmin=1.47 
% INFO    : Gen at bus 3707	: Pmin=1.692 -> Pmin=0.846 
% INFO    : Gen at bus 3707	: Pmin=8.842 -> Pmin=4.421 
% INFO    : Gen at bus 3707	: Pmin=3.348 -> Pmin=1.674 
% INFO    : Gen at bus 3707	: Pmin=10.352 -> Pmin=5.176 
% INFO    : Gen at bus 3712	: Pmin=23.572 -> Pmin=11.786 
% INFO    : Gen at bus 3717	: Pmin=58.609 -> Pmin=29.3045 
% INFO    : Gen at bus 3720	: Pmin=27.64 -> Pmin=13.82 
% INFO    : Gen at bus 3723	: Pmin=16.526 -> Pmin=8.263 
% INFO    : Gen at bus 3723	: Pmin=13.45 -> Pmin=6.725 
% INFO    : Gen at bus 3728	: Pmin=91.449 -> Pmin=45.7245 
% INFO    : Gen at bus 3729	: Pmin=19.615 -> Pmin=9.8075 
% INFO    : Gen at bus 3730	: Pmin=75.748 -> Pmin=37.874 
% INFO    : Gen at bus 3731	: Pmin=24.728 -> Pmin=12.364 
% INFO    : Gen at bus 3732	: Pmin=54.247 -> Pmin=27.1235 
% INFO    : Gen at bus 3733	: Pmin=49.673 -> Pmin=24.8365 
% INFO    : Gen at bus 3738	: Pmin=49.526 -> Pmin=24.763 
% INFO    : Gen at bus 3743	: Pmin=51.269 -> Pmin=25.6345 
% INFO    : Gen at bus 3744	: Pmin=41.634 -> Pmin=20.817 
% INFO    : Gen at bus 3745	: Pmin=106.51 -> Pmin=53.255 
% INFO    : Gen at bus 3746	: Pmin=54.131 -> Pmin=27.0655 
% INFO    : Gen at bus 3751	: Pmin=65.267 -> Pmin=32.6335 
% INFO    : Gen at bus 3756	: Pmin=47.729 -> Pmin=23.8645 
% INFO    : Gen at bus 3759	: Pmin=21.938 -> Pmin=10.969 
% INFO    : Gen at bus 3759	: Pmin=11.329 -> Pmin=5.6645 
% INFO    : Gen at bus 3765	: Pmin=35.559 -> Pmin=17.7795 
% INFO    : Gen at bus 3766	: Pmin=76.457 -> Pmin=38.2285 
% INFO    : Gen at bus 3771	: Pmin=2.139 -> Pmin=1.0695 
% INFO    : Gen at bus 3771	: Pmin=7.645 -> Pmin=3.8225 
% INFO    : Gen at bus 3772	: Pmin=7.704 -> Pmin=3.852 
% INFO    : Gen at bus 3772	: Pmin=8.631 -> Pmin=4.3155 
% INFO    : Gen at bus 3778	: Pmin=97.379 -> Pmin=48.6895 
% INFO    : Gen at bus 3783	: Pmin=87.178 -> Pmin=43.589 
% INFO    : Gen at bus 3784	: Pmin=80.533 -> Pmin=40.2665 
% INFO    : Gen at bus 3787	: Pmin=34.25 -> Pmin=17.125 
% INFO    : Gen at bus 3787	: Pmin=8.816 -> Pmin=4.408 
% INFO    : Gen at bus 3787	: Pmin=24.334 -> Pmin=12.167 
% INFO    : Gen at bus 3792	: Pmin=23.806 -> Pmin=11.903 
% INFO    : Gen at bus 3793	: Pmin=40.853 -> Pmin=20.4265 
% INFO    : Gen at bus 3794	: Pmin=52.62 -> Pmin=26.31 
% INFO    : Gen at bus 3799	: Pmin=65.858 -> Pmin=32.929 
% INFO    : Gen at bus 3800	: Pmin=220.761 -> Pmin=110.3805 
% INFO    : Gen at bus 3807	: Pmin=184.015 -> Pmin=92.0075 
% INFO    : Gen at bus 3808	: Pmin=214.402 -> Pmin=107.201 
% INFO    : Gen at bus 3814	: Pmin=295.818 -> Pmin=147.909 
% INFO    : Gen at bus 3819	: Pmin=13.156 -> Pmin=6.578 
% INFO    : Gen at bus 3819	: Pmin=19.571 -> Pmin=9.7855 
% INFO    : Gen at bus 3824	: Pmin=50.398 -> Pmin=25.199 
% INFO    : Gen at bus 3827	: Pmin=12.221 -> Pmin=6.1105 
% INFO    : Gen at bus 3830	: Pmin=10.3 -> Pmin=5.15 
% INFO    : Gen at bus 3830	: Pmin=22.738 -> Pmin=11.369 
% INFO    : Gen at bus 3830	: Pmin=9.244 -> Pmin=4.622 
% INFO    : Gen at bus 3834	: Pmin=33.0 -> Pmin=16.5 
% INFO    : Gen at bus 3840	: Pmin=39.102 -> Pmin=19.551 
% INFO    : Gen at bus 3845	: Pmin=189.844 -> Pmin=94.922 
% INFO    : Gen at bus 3849	: Pmin=2.965 -> Pmin=1.4825 
% INFO    : Gen at bus 3850	: Pmin=1.647 -> Pmin=0.8235 
% INFO    : Gen at bus 3850	: Pmin=1.843 -> Pmin=0.9215 
% INFO    : Gen at bus 4725	: Pmin=19.154 -> Pmin=9.577 
% INFO    : Gen at bus 4726	: Pmin=31.553 -> Pmin=15.7765 
% INFO    : Gen at bus 4727	: Pmin=22.625 -> Pmin=11.3125 
% INFO    : Gen at bus 4730	: Pmin=1.638 -> Pmin=0.819 
% INFO    : Gen at bus 4731	: Pmin=1.492 -> Pmin=0.746 
% INFO    : Gen at bus 4731	: Pmin=5.831 -> Pmin=2.9155 
% INFO    : Gen at bus 4731	: Pmin=4.571 -> Pmin=2.2855 
% INFO    : Gen at bus 4736	: Pmin=37.59 -> Pmin=18.795 
% INFO    : Gen at bus 4737	: Pmin=57.993 -> Pmin=28.9965 
% INFO    : Gen at bus 4738	: Pmin=57.941 -> Pmin=28.9705 
% INFO    : Gen at bus 4743	: Pmin=2.236 -> Pmin=1.118 
% INFO    : Gen at bus 4743	: Pmin=0.859 -> Pmin=0.4295 
% INFO    : Gen at bus 4749	: Pmin=43.252 -> Pmin=21.626 
% INFO    : Gen at bus 4750	: Pmin=28.449 -> Pmin=14.2245 
% INFO    : Gen at bus 4751	: Pmin=44.841 -> Pmin=22.4205 
% INFO    : Gen at bus 4752	: Pmin=83.767 -> Pmin=41.8835 
% INFO    : Gen at bus 4753	: Pmin=105.833 -> Pmin=52.9165 
% INFO    : Gen at bus 4754	: Pmin=34.488 -> Pmin=17.244 
% INFO    : Gen at bus 4760	: Pmin=8.356 -> Pmin=4.178 
% INFO    : Gen at bus 4761	: Pmin=25.374 -> Pmin=12.687 
% INFO    : Gen at bus 4762	: Pmin=9.796 -> Pmin=4.898 
% INFO    : Gen at bus 4763	: Pmin=13.185 -> Pmin=6.5925 
% INFO    : Gen at bus 4767	: Pmin=9.711 -> Pmin=4.8555 
% INFO    : Gen at bus 4775	: Pmin=4.673 -> Pmin=2.3365 
% INFO    : Gen at bus 4776	: Pmin=7.715 -> Pmin=3.8575 
% INFO    : Gen at bus 4781	: Pmin=22.983 -> Pmin=11.4915 
% INFO    : Gen at bus 4782	: Pmin=35.368 -> Pmin=17.684 
% INFO    : Gen at bus 4783	: Pmin=54.232 -> Pmin=27.116 
% INFO    : Gen at bus 4788	: Pmin=38.087 -> Pmin=19.0435 
% INFO    : Gen at bus 4789	: Pmin=23.894 -> Pmin=11.947 
% INFO    : Gen at bus 4790	: Pmin=0.2 -> Pmin=0.1 
% INFO    : Gen at bus 4790	: Pmin=0.532 -> Pmin=0.266 
% INFO    : Gen at bus 4791	: Pmin=0.538 -> Pmin=0.269 
% INFO    : Gen at bus 4792	: Pmin=0.491 -> Pmin=0.2455 
% INFO    : Gen at bus 4792	: Pmin=0.464 -> Pmin=0.232 
% INFO    : Gen at bus 4793	: Pmin=0.557 -> Pmin=0.2785 
% INFO    : Gen at bus 4796	: Pmin=14.767 -> Pmin=7.3835 
% INFO    : Gen at bus 4796	: Pmin=5.299 -> Pmin=2.6495 
% INFO    : Gen at bus 4801	: Pmin=24.008 -> Pmin=12.004 
% INFO    : Gen at bus 4801	: Pmin=25.47 -> Pmin=12.735 
% INFO    : Gen at bus 4807	: Pmin=3.107 -> Pmin=1.5535 
% INFO    : Gen at bus 4807	: Pmin=0.311 -> Pmin=0.1555 
% INFO    : Gen at bus 4808	: Pmin=1.041 -> Pmin=0.5205 
% INFO    : Gen at bus 4809	: Pmin=1.394 -> Pmin=0.697 
% INFO    : Gen at bus 4813	: Pmin=0.268 -> Pmin=0.134 
% INFO    : Gen at bus 4814	: Pmin=0.683 -> Pmin=0.3415 
% INFO    : Gen at bus 4814	: Pmin=0.8 -> Pmin=0.4 
% INFO    : Gen at bus 4815	: Pmin=0.678 -> Pmin=0.339 
% INFO    : Gen at bus 4815	: Pmin=0.434 -> Pmin=0.217 
% INFO    : Gen at bus 4818	: Pmin=15.121 -> Pmin=7.5605 
% INFO    : Gen at bus 4821	: Pmin=12.494 -> Pmin=6.247 
% INFO    : Gen at bus 4822	: Pmin=10.41 -> Pmin=5.205 
% INFO    : Gen at bus 4822	: Pmin=4.333 -> Pmin=2.1665 
% INFO    : Gen at bus 4822	: Pmin=15.542 -> Pmin=7.771 
% INFO    : Gen at bus 4822	: Pmin=6.491 -> Pmin=3.2455 
% INFO    : Gen at bus 4822	: Pmin=7.386 -> Pmin=3.693 
% INFO    : Gen at bus 4828	: Pmin=18.519 -> Pmin=9.2595 
% INFO    : Gen at bus 4829	: Pmin=14.297 -> Pmin=7.1485 
% INFO    : Gen at bus 4832	: Pmin=4.713 -> Pmin=2.3565 
% INFO    : Gen at bus 4833	: Pmin=5.991 -> Pmin=2.9955 
% INFO    : Gen at bus 4838	: Pmin=6.696 -> Pmin=3.348 
% INFO    : Gen at bus 4838	: Pmin=4.565 -> Pmin=2.2825 
% INFO    : Gen at bus 4848	: Pmin=294.306 -> Pmin=147.153 
% INFO    : Gen at bus 4853	: Pmin=43.255 -> Pmin=21.6275 
% INFO    : Gen at bus 4854	: Pmin=95.818 -> Pmin=47.909 
% INFO    : Gen at bus 4855	: Pmin=42.654 -> Pmin=21.327 
% INFO    : Gen at bus 4860	: Pmin=28.116 -> Pmin=14.058 
% INFO    : Gen at bus 4861	: Pmin=17.04 -> Pmin=8.52 
% INFO    : Gen at bus 4862	: Pmin=1.678 -> Pmin=0.839 
% INFO    : Gen at bus 4862	: Pmin=1.243 -> Pmin=0.6215 
% INFO    : Gen at bus 4867	: Pmin=181.193 -> Pmin=90.5965 
% INFO    : Gen at bus 4868	: Pmin=159.812 -> Pmin=79.906 
% INFO    : Gen at bus 4874	: Pmin=37.834 -> Pmin=18.917 
% INFO    : Gen at bus 4875	: Pmin=85.614 -> Pmin=42.807 
% INFO    : Gen at bus 4878	: Pmin=1.954 -> Pmin=0.977 
% INFO    : Gen at bus 4879	: Pmin=4.246 -> Pmin=2.123 
% INFO    : Gen at bus 4884	: Pmin=11.369 -> Pmin=5.6845 
% INFO    : Gen at bus 4888	: Pmin=1.71 -> Pmin=0.855 
% INFO    : Gen at bus 4888	: Pmin=1.441 -> Pmin=0.7205 
% INFO    : Gen at bus 4889	: Pmin=1.917 -> Pmin=0.9585 
% INFO    : Gen at bus 4889	: Pmin=2.042 -> Pmin=1.021 
% INFO    : Gen at bus 4890	: Pmin=1.812 -> Pmin=0.906 
% INFO    : Gen at bus 4895	: Pmin=36.412 -> Pmin=18.206 
% INFO    : Gen at bus 4901	: Pmin=172.526 -> Pmin=86.263 
% INFO    : Gen at bus 4902	: Pmin=181.166 -> Pmin=90.583 
% INFO    : Gen at bus 4903	: Pmin=264.323 -> Pmin=132.1615 
% INFO    : Gen at bus 4908	: Pmin=34.509 -> Pmin=17.2545 
% INFO    : Gen at bus 4909	: Pmin=71.744 -> Pmin=35.872 
% INFO    : Gen at bus 4910	: Pmin=106.139 -> Pmin=53.0695 
% INFO    : Gen at bus 4911	: Pmin=64.05 -> Pmin=32.025 
% INFO    : Gen at bus 4914	: Pmin=0.784 -> Pmin=0.392 
% INFO    : Gen at bus 4914	: Pmin=1.974 -> Pmin=0.987 
% INFO    : Gen at bus 4914	: Pmin=1.735 -> Pmin=0.8675 
% INFO    : Gen at bus 4919	: Pmin=57.544 -> Pmin=28.772 
% INFO    : Gen at bus 4922	: Pmin=19.78 -> Pmin=9.89 
% INFO    : Gen at bus 4922	: Pmin=5.776 -> Pmin=2.888 
% INFO    : Gen at bus 4927	: Pmin=12.925 -> Pmin=6.4625 
% INFO    : Gen at bus 4928	: Pmin=12.084 -> Pmin=6.042 
% INFO    : Gen at bus 4928	: Pmin=6.879 -> Pmin=3.4395 
% INFO    : Gen at bus 4929	: Pmin=5.431 -> Pmin=2.7155 
% INFO    : Gen at bus 4929	: Pmin=6.962 -> Pmin=3.481 
% INFO    : Gen at bus 4930	: Pmin=16.168 -> Pmin=8.084 
% INFO    : Gen at bus 4933	: Pmin=17.899 -> Pmin=8.9495 
% INFO    : Gen at bus 4933	: Pmin=30.39 -> Pmin=15.195 
% INFO    : Gen at bus 4933	: Pmin=19.554 -> Pmin=9.777 
% INFO    : Gen at bus 4933	: Pmin=27.97 -> Pmin=13.985 
% INFO    : Gen at bus 4933	: Pmin=45.406 -> Pmin=22.703 
% INFO    : Gen at bus 4933	: Pmin=16.404 -> Pmin=8.202 
% INFO    : Gen at bus 4939	: Pmin=33.038 -> Pmin=16.519 
% INFO    : Gen at bus 4940	: Pmin=20.118 -> Pmin=10.059 
% INFO    : Gen at bus 4941	: Pmin=19.7 -> Pmin=9.85 
% INFO    : Gen at bus 4944	: Pmin=0.542 -> Pmin=0.271 
% INFO    : Gen at bus 4944	: Pmin=1.962 -> Pmin=0.981 
% INFO    : Gen at bus 4944	: Pmin=1.085 -> Pmin=0.5425 
% INFO    : Gen at bus 4948	: Pmin=2.505 -> Pmin=1.2525 
% INFO    : Gen at bus 4951	: Pmin=6.555 -> Pmin=3.2775 
% INFO    : Gen at bus 4956	: Pmin=97.461 -> Pmin=48.7305 
% INFO    : Gen at bus 4957	: Pmin=73.601 -> Pmin=36.8005 
% INFO    : Gen at bus 4958	: Pmin=27.557 -> Pmin=13.7785 
% INFO    : Gen at bus 4961	: Pmin=22.212 -> Pmin=11.106 
% INFO    : Gen at bus 4966	: Pmin=10.738 -> Pmin=5.369 
% INFO    : Gen at bus 4967	: Pmin=38.423 -> Pmin=19.2115 
% INFO    : Gen at bus 4968	: Pmin=47.132 -> Pmin=23.566 
% INFO    : Gen at bus 4973	: Pmin=47.033 -> Pmin=23.5165 
% INFO    : Gen at bus 4974	: Pmin=32.342 -> Pmin=16.171 
% INFO    : Gen at bus 4975	: Pmin=0.617 -> Pmin=0.3085 
% INFO    : Gen at bus 4980	: Pmin=6.886 -> Pmin=3.443 
% INFO    : Gen at bus 4985	: Pmin=454.98 -> Pmin=227.49 
% INFO    : Gen at bus 4988	: Pmin=17.989 -> Pmin=8.9945 
% INFO    : Gen at bus 4993	: Pmin=4.34 -> Pmin=2.17 
% INFO    : Gen at bus 4994	: Pmin=4.104 -> Pmin=2.052 
% INFO    : Gen at bus 4995	: Pmin=3.657 -> Pmin=1.8285 
% INFO    : Gen at bus 5000	: Pmin=71.716 -> Pmin=35.858 
% INFO    : Gen at bus 5001	: Pmin=139.05 -> Pmin=69.525 
% INFO    : Gen at bus 5002	: Pmin=0.189 -> Pmin=0.0945 
% INFO    : Gen at bus 5002	: Pmin=0.093 -> Pmin=0.0465 
% INFO    : Gen at bus 5003	: Pmin=0.244 -> Pmin=0.122 
% INFO    : Gen at bus 5003	: Pmin=0.333 -> Pmin=0.1665 
% INFO    : Gen at bus 5009	: Pmin=175.326 -> Pmin=87.663 
% INFO    : Gen at bus 5010	: Pmin=203.15 -> Pmin=101.575 
% INFO    : Gen at bus 5011	: Pmin=78.965 -> Pmin=39.4825 
% INFO    : Gen at bus 5012	: Pmin=125.612 -> Pmin=62.806 
% INFO    : Gen at bus 5013	: Pmin=125.08 -> Pmin=62.54 
% INFO    : Gen at bus 5019	: Pmin=26.987 -> Pmin=13.4935 
% INFO    : Gen at bus 5020	: Pmin=46.392 -> Pmin=23.196 
% INFO    : Gen at bus 5021	: Pmin=70.354 -> Pmin=35.177 
% INFO    : Gen at bus 5022	: Pmin=76.08 -> Pmin=38.04 
% INFO    : Gen at bus 5023	: Pmin=30.974 -> Pmin=15.487 
% INFO    : Gen at bus 5028	: Pmin=113.325 -> Pmin=56.6625 
% INFO    : Gen at bus 5033	: Pmin=25.513 -> Pmin=12.7565 
% INFO    : Gen at bus 5034	: Pmin=18.906 -> Pmin=9.453 
% INFO    : Gen at bus 5035	: Pmin=14.211 -> Pmin=7.1055 
% INFO    : Gen at bus 5036	: Pmin=50.164 -> Pmin=25.082 
% INFO    : Gen at bus 5041	: Pmin=37.685 -> Pmin=18.8425 
% INFO    : Gen at bus 5042	: Pmin=61.715 -> Pmin=30.8575 
% INFO    : Gen at bus 5043	: Pmin=91.628 -> Pmin=45.814 
% INFO    : Gen at bus 5049	: Pmin=132.6 -> Pmin=66.3 
% INFO    : Gen at bus 5050	: Pmin=51.478 -> Pmin=25.739 
% INFO    : Gen at bus 5056	: Pmin=17.854 -> Pmin=8.927 
% INFO    : Gen at bus 5057	: Pmin=70.873 -> Pmin=35.4365 
% INFO    : Gen at bus 5058	: Pmin=57.648 -> Pmin=28.824 
% INFO    : Gen at bus 5059	: Pmin=32.923 -> Pmin=16.4615 
% INFO    : Gen at bus 5060	: Pmin=59.828 -> Pmin=29.914 
% INFO    : Gen at bus 5061	: Pmin=51.122 -> Pmin=25.561 
% INFO    : Gen at bus 5068	: Pmin=161.969 -> Pmin=80.9845 
% INFO    : Gen at bus 5069	: Pmin=135.782 -> Pmin=67.891 
% INFO    : Gen at bus 5074	: Pmin=12.097 -> Pmin=6.0485 
% INFO    : Gen at bus 5074	: Pmin=6.829 -> Pmin=3.4145 
% INFO    : Gen at bus 5077	: Pmin=1.793 -> Pmin=0.8965 
% INFO    : Gen at bus 5077	: Pmin=5.345 -> Pmin=2.6725 
% INFO    : Gen at bus 5077	: Pmin=11.884 -> Pmin=5.942 
% INFO    : Gen at bus 5083	: Pmin=341.995 -> Pmin=170.9975 
% INFO    : Gen at bus 5088	: Pmin=306.213 -> Pmin=153.1065 
% INFO    : Gen at bus 5092	: Pmin=10.21 -> Pmin=5.105 
% INFO    : Gen at bus 5092	: Pmin=3.139 -> Pmin=1.5695 
% INFO    : Gen at bus 5098	: Pmin=185.401 -> Pmin=92.7005 
% INFO    : Gen at bus 5099	: Pmin=131.959 -> Pmin=65.9795 
% INFO    : Gen at bus 5100	: Pmin=100.451 -> Pmin=50.2255 
% INFO    : Gen at bus 5103	: Pmin=4.516 -> Pmin=2.258 
% INFO    : Gen at bus 5104	: Pmin=0.841 -> Pmin=0.4205 
% INFO    : Gen at bus 5104	: Pmin=0.31 -> Pmin=0.155 
% INFO    : Gen at bus 5104	: Pmin=0.726 -> Pmin=0.363 
% INFO    : Gen at bus 5104	: Pmin=2.701 -> Pmin=1.3505 
% INFO    : Gen at bus 5104	: Pmin=2.222 -> Pmin=1.111 
% INFO    : Gen at bus 5104	: Pmin=2.782 -> Pmin=1.391 
% INFO    : Gen at bus 5108	: Pmin=7.919 -> Pmin=3.9595 
% INFO    : Gen at bus 5108	: Pmin=7.812 -> Pmin=3.906 
% INFO    : Gen at bus 5108	: Pmin=3.537 -> Pmin=1.7685 
% INFO    : Gen at bus 5112	: Pmin=5.887 -> Pmin=2.9435 
% INFO    : Gen at bus 5112	: Pmin=7.035 -> Pmin=3.5175 
% INFO    : Gen at bus 5112	: Pmin=4.084 -> Pmin=2.042 
% INFO    : Gen at bus 6144	: Pmin=303.665 -> Pmin=151.8325 
% INFO    : Gen at bus 6145	: Pmin=134.952 -> Pmin=67.476 
% INFO    : Gen at bus 6148	: Pmin=2.812 -> Pmin=1.406 
% INFO    : Gen at bus 6149	: Pmin=3.428 -> Pmin=1.714 
% INFO    : Gen at bus 6149	: Pmin=6.255 -> Pmin=3.1275 
% INFO    : Gen at bus 6152	: Pmin=9.57 -> Pmin=4.785 
% INFO    : Gen at bus 6156	: Pmin=2.266 -> Pmin=1.133 
% INFO    : Gen at bus 6156	: Pmin=1.197 -> Pmin=0.5985 
% INFO    : Gen at bus 6156	: Pmin=4.367 -> Pmin=2.1835 
% INFO    : Gen at bus 6159	: Pmin=34.32 -> Pmin=17.16 
% INFO    : Gen at bus 6159	: Pmin=17.589 -> Pmin=8.7945 
% INFO    : Gen at bus 6166	: Pmin=103.564 -> Pmin=51.782 
% INFO    : Gen at bus 6167	: Pmin=24.966 -> Pmin=12.483 
% INFO    : Gen at bus 6168	: Pmin=54.481 -> Pmin=27.2405 
% INFO    : Gen at bus 6171	: Pmin=24.459 -> Pmin=12.2295 
% INFO    : Gen at bus 6171	: Pmin=12.838 -> Pmin=6.419 
% INFO    : Gen at bus 6171	: Pmin=12.514 -> Pmin=6.257 
% INFO    : Gen at bus 6171	: Pmin=8.646 -> Pmin=4.323 
% INFO    : Gen at bus 6171	: Pmin=26.903 -> Pmin=13.4515 
% INFO    : Gen at bus 6171	: Pmin=17.879 -> Pmin=8.9395 
% INFO    : Gen at bus 6175	: Pmin=25.914 -> Pmin=12.957 
% INFO    : Gen at bus 6175	: Pmin=21.225 -> Pmin=10.6125 
% INFO    : Gen at bus 6175	: Pmin=20.088 -> Pmin=10.044 
% INFO    : Gen at bus 6175	: Pmin=35.643 -> Pmin=17.8215 
% INFO    : Gen at bus 6175	: Pmin=13.991 -> Pmin=6.9955 
% INFO    : Gen at bus 6175	: Pmin=46.868 -> Pmin=23.434 
% INFO    : Gen at bus 6180	: Pmin=8.952 -> Pmin=4.476 
% INFO    : Gen at bus 6180	: Pmin=7.681 -> Pmin=3.8405 
% INFO    : Gen at bus 6181	: Pmin=0.699 -> Pmin=0.3495 
% INFO    : Gen at bus 6181	: Pmin=0.322 -> Pmin=0.161 
% INFO    : Gen at bus 6181	: Pmin=1.178 -> Pmin=0.589 
% INFO    : Gen at bus 6184	: Pmin=1.404 -> Pmin=0.702 
% INFO    : Gen at bus 6184	: Pmin=0.797 -> Pmin=0.3985 
% INFO    : Gen at bus 6184	: Pmin=1.271 -> Pmin=0.6355 
% INFO    : Gen at bus 6184	: Pmin=1.085 -> Pmin=0.5425 
% INFO    : Gen at bus 6189	: Pmin=4.271 -> Pmin=2.1355 
% INFO    : Gen at bus 6190	: Pmin=19.086 -> Pmin=9.543 
% INFO    : Gen at bus 6196	: Pmin=59.513 -> Pmin=29.7565 
% INFO    : Gen at bus 6197	: Pmin=49.249 -> Pmin=24.6245 
% INFO    : Gen at bus 6198	: Pmin=71.249 -> Pmin=35.6245 
% INFO    : Gen at bus 6204	: Pmin=433.767 -> Pmin=216.8835 
% INFO    : Gen at bus 6205	: Pmin=322.993 -> Pmin=161.4965 
% INFO    : Gen at bus 6209	: Pmin=5.925 -> Pmin=2.9625 
% INFO    : Gen at bus 6214	: Pmin=14.674 -> Pmin=7.337 
% INFO    : Gen at bus 6214	: Pmin=8.427 -> Pmin=4.2135 
% INFO    : Gen at bus 6215	: Pmin=1.907 -> Pmin=0.9535 
% INFO    : Gen at bus 6215	: Pmin=1.361 -> Pmin=0.6805 
% INFO    : Gen at bus 6216	: Pmin=0.493 -> Pmin=0.2465 
% INFO    : Gen at bus 6222	: Pmin=381.141 -> Pmin=190.5705 
% INFO    : Gen at bus 6223	: Pmin=306.054 -> Pmin=153.027 
% INFO    : Gen at bus 6227	: Pmin=2.748 -> Pmin=1.374 
% INFO    : Gen at bus 6227	: Pmin=8.707 -> Pmin=4.3535 
% INFO    : Gen at bus 6232	: Pmin=37.59 -> Pmin=18.795 
% INFO    : Gen at bus 6235	: Pmin=1.663 -> Pmin=0.8315 
% INFO    : Gen at bus 6236	: Pmin=0.289 -> Pmin=0.1445 
% INFO    : Gen at bus 6236	: Pmin=1.547 -> Pmin=0.7735 
% INFO    : Gen at bus 6236	: Pmin=4.492 -> Pmin=2.246 
% INFO    : Gen at bus 6246	: Pmin=3.159 -> Pmin=1.5795 
% INFO    : Gen at bus 6252	: Pmin=164.46 -> Pmin=82.23 
% INFO    : Gen at bus 6258	: Pmin=60.047 -> Pmin=30.0235 
% INFO    : Gen at bus 6264	: Pmin=97.969 -> Pmin=48.9845 
% INFO    : Gen at bus 6265	: Pmin=74.607 -> Pmin=37.3035 
% INFO    : Gen at bus 6266	: Pmin=39.027 -> Pmin=19.5135 
% INFO    : Gen at bus 6272	: Pmin=249.663 -> Pmin=124.8315 
% INFO    : Gen at bus 6276	: Pmin=1.4 -> Pmin=0.7 
% INFO    : Gen at bus 6276	: Pmin=2.44 -> Pmin=1.22 
% INFO    : Gen at bus 6277	: Pmin=1.979 -> Pmin=0.9895 
% INFO    : Gen at bus 6280	: Pmin=0.042 -> Pmin=0.021 
% INFO    : Gen at bus 6280	: Pmin=0.659 -> Pmin=0.3295 
% INFO    : Gen at bus 6280	: Pmin=0.54 -> Pmin=0.27 
% INFO    : Gen at bus 6280	: Pmin=0.174 -> Pmin=0.087 
% INFO    : Gen at bus 6280	: Pmin=0.408 -> Pmin=0.204 
% INFO    : Gen at bus 6280	: Pmin=0.52 -> Pmin=0.26 
% INFO    : Gen at bus 6280	: Pmin=0.54 -> Pmin=0.27 
% INFO    : Gen at bus 6280	: Pmin=0.558 -> Pmin=0.279 
% INFO    : Gen at bus 6280	: Pmin=0.27 -> Pmin=0.135 
% INFO    : Gen at bus 6283	: Pmin=2.334 -> Pmin=1.167 
% INFO    : Gen at bus 6283	: Pmin=4.14 -> Pmin=2.07 
% INFO    : Gen at bus 6284	: Pmin=2.729 -> Pmin=1.3645 
% INFO    : Gen at bus 6287	: Pmin=18.851 -> Pmin=9.4255 
% INFO    : Gen at bus 6288	: Pmin=18.236 -> Pmin=9.118 
% INFO    : Gen at bus 6288	: Pmin=20.187 -> Pmin=10.0935 
% INFO    : Gen at bus 6288	: Pmin=13.573 -> Pmin=6.7865 
% INFO    : Gen at bus 6288	: Pmin=9.309 -> Pmin=4.6545 
% INFO    : Gen at bus 6294	: Pmin=194.133 -> Pmin=97.0665 
% INFO    : Gen at bus 6295	: Pmin=171.792 -> Pmin=85.896 
% INFO    : Gen at bus 6296	: Pmin=140.321 -> Pmin=70.1605 
% INFO    : Gen at bus 6297	: Pmin=117.739 -> Pmin=58.8695 
% INFO    : Gen at bus 6298	: Pmin=117.838 -> Pmin=58.919 
% INFO    : Gen at bus 6299	: Pmin=111.86 -> Pmin=55.93 
% INFO    : Gen at bus 6300	: Pmin=1.306 -> Pmin=0.653 
% INFO    : Gen at bus 6304	: Pmin=9.691 -> Pmin=4.8455 
% INFO    : Gen at bus 6304	: Pmin=3.436 -> Pmin=1.718 
% INFO    : Gen at bus 6308	: Pmin=9.287 -> Pmin=4.6435 
% INFO    : Gen at bus 6308	: Pmin=4.5 -> Pmin=2.25 
% INFO    : Gen at bus 6313	: Pmin=15.758 -> Pmin=7.879 
% INFO    : Gen at bus 6313	: Pmin=5.953 -> Pmin=2.9765 
% INFO    : Gen at bus 6314	: Pmin=5.435 -> Pmin=2.7175 
% INFO    : Gen at bus 6319	: Pmin=31.023 -> Pmin=15.5115 
% INFO    : Gen at bus 6325	: Pmin=52.99 -> Pmin=26.495 
% INFO    : Gen at bus 6326	: Pmin=58.003 -> Pmin=29.0015 
% INFO    : Gen at bus 6329	: Pmin=5.674 -> Pmin=2.837 
% INFO    : Gen at bus 6329	: Pmin=26.036 -> Pmin=13.018 
% INFO    : Gen at bus 6336	: Pmin=6.126 -> Pmin=3.063 
% INFO    : Gen at bus 6337	: Pmin=15.359 -> Pmin=7.6795 
% INFO    : Gen at bus 6337	: Pmin=16.574 -> Pmin=8.287 
% INFO    : Gen at bus 6338	: Pmin=4.648 -> Pmin=2.324 
% INFO    : Gen at bus 6343	: Pmin=64.981 -> Pmin=32.4905 
% INFO    : Gen at bus 6346	: Pmin=4.847 -> Pmin=2.4235 
% INFO    : Gen at bus 6347	: Pmin=7.513 -> Pmin=3.7565 
% INFO    : Gen at bus 6347	: Pmin=4.36 -> Pmin=2.18 
% INFO    : Gen at bus 6347	: Pmin=8.568 -> Pmin=4.284 
% INFO    : Gen at bus 6347	: Pmin=7.819 -> Pmin=3.9095 
% INFO    : Gen at bus 6964	: Pmin=53.689 -> Pmin=26.8445 
% INFO    : Gen at bus 6967	: Pmin=12.059 -> Pmin=6.0295 
% INFO    : Gen at bus 6967	: Pmin=9.491 -> Pmin=4.7455 
% INFO    : Gen at bus 6970	: Pmin=0.768 -> Pmin=0.384 
% INFO    : Gen at bus 6970	: Pmin=0.692 -> Pmin=0.346 
% INFO    : Gen at bus 6970	: Pmin=0.193 -> Pmin=0.0965 
% INFO    : Gen at bus 6970	: Pmin=0.327 -> Pmin=0.1635 
% INFO    : Gen at bus 6970	: Pmin=23.475 -> Pmin=11.7375 
% INFO    : Gen at bus 6970	: Pmin=24.592 -> Pmin=12.296 
% INFO    : Gen at bus 6973	: Pmin=11.445 -> Pmin=5.7225 
% INFO    : Gen at bus 6977	: Pmin=49.936 -> Pmin=24.968 
% INFO    : Gen at bus 6978	: Pmin=64.918 -> Pmin=32.459 
% INFO    : Gen at bus 6979	: Pmin=71.712 -> Pmin=35.856 
% INFO    : Gen at bus 6980	: Pmin=0.456 -> Pmin=0.228 
% INFO    : Gen at bus 6980	: Pmin=1.938 -> Pmin=0.969 
% INFO    : Gen at bus 6981	: Pmin=0.966 -> Pmin=0.483 
% INFO    : Gen at bus 6981	: Pmin=1.701 -> Pmin=0.8505 
% INFO    : Gen at bus 6984	: Pmin=14.05 -> Pmin=7.025 
% INFO    : Gen at bus 6984	: Pmin=20.517 -> Pmin=10.2585 
% INFO    : Gen at bus 6984	: Pmin=11.2 -> Pmin=5.6 
% INFO    : Gen at bus 6987	: Pmin=7.864 -> Pmin=3.932 
% INFO    : Gen at bus 6987	: Pmin=6.705 -> Pmin=3.3525 
% INFO    : Gen at bus 6990	: Pmin=8.308 -> Pmin=4.154 
% INFO    : Gen at bus 6991	: Pmin=17.017 -> Pmin=8.5085 
% INFO    : Gen at bus 6991	: Pmin=19.121 -> Pmin=9.5605 
% INFO    : Gen at bus 6991	: Pmin=12.068 -> Pmin=6.034 
% INFO    : Gen at bus 6991	: Pmin=23.581 -> Pmin=11.7905 
% INFO    : Gen at bus 6991	: Pmin=10.742 -> Pmin=5.371 
% INFO    : Gen at bus 6996	: Pmin=171.898 -> Pmin=85.949 
% INFO    : Gen at bus 6997	: Pmin=154.963 -> Pmin=77.4815 
% INFO    : Gen at bus 6998	: Pmin=143.268 -> Pmin=71.634 
% INFO    : Gen at bus 7003	: Pmin=5.198 -> Pmin=2.599 
% INFO    : Gen at bus 7004	: Pmin=15.139 -> Pmin=7.5695 
% INFO    : Gen at bus 7009	: Pmin=18.33 -> Pmin=9.165 
% INFO    : Gen at bus 7014	: Pmin=98.354 -> Pmin=49.177 
% INFO    : Gen at bus 7015	: Pmin=53.794 -> Pmin=26.897 
% INFO    : Gen at bus 7016	: Pmin=101.219 -> Pmin=50.6095 
% INFO    : Gen at bus 7017	: Pmin=43.585 -> Pmin=21.7925 
% INFO    : Gen at bus 7018	: Pmin=67.137 -> Pmin=33.5685 
% INFO    : Gen at bus 7019	: Pmin=29.426 -> Pmin=14.713 
% INFO    : Gen at bus 7024	: Pmin=23.728 -> Pmin=11.864 
% INFO    : Gen at bus 7025	: Pmin=43.144 -> Pmin=21.572 
% INFO    : Gen at bus 7026	: Pmin=28.929 -> Pmin=14.4645 
% INFO    : Gen at bus 7027	: Pmin=51.021 -> Pmin=25.5105 
% INFO    : Gen at bus 7028	: Pmin=42.753 -> Pmin=21.3765 
% INFO    : Gen at bus 7029	: Pmin=32.827 -> Pmin=16.4135 
% INFO    : Gen at bus 7034	: Pmin=58.893 -> Pmin=29.4465 
% INFO    : Gen at bus 7038	: Pmin=25.226 -> Pmin=12.613 
% INFO    : Gen at bus 7043	: Pmin=36.478 -> Pmin=18.239 
% INFO    : Gen at bus 7044	: Pmin=45.231 -> Pmin=22.6155 
% INFO    : Gen at bus 7045	: Pmin=64.522 -> Pmin=32.261 
% INFO    : Gen at bus 7046	: Pmin=115.233 -> Pmin=57.6165 
% INFO    : Gen at bus 7047	: Pmin=97.673 -> Pmin=48.8365 
% INFO    : Gen at bus 7048	: Pmin=113.731 -> Pmin=56.8655 
% INFO    : Gen at bus 7052	: Pmin=12.873 -> Pmin=6.4365 
% INFO    : Gen at bus 7052	: Pmin=11.338 -> Pmin=5.669 
% INFO    : Gen at bus 7053	: Pmin=10.092 -> Pmin=5.046 
% INFO    : Gen at bus 7053	: Pmin=13.223 -> Pmin=6.6115 
% INFO    : Gen at bus 7057	: Pmin=29.497 -> Pmin=14.7485 
% INFO    : Gen at bus 7060	: Pmin=6.106 -> Pmin=3.053 
% INFO    : Gen at bus 7063	: Pmin=34.778 -> Pmin=17.389 
% INFO    : Gen at bus 7066	: Pmin=18.594 -> Pmin=9.297 
% INFO    : Gen at bus 7066	: Pmin=10.978 -> Pmin=5.489 
% INFO    : Gen at bus 7070	: Pmin=10.289 -> Pmin=5.1445 
% INFO    : Gen at bus 7070	: Pmin=6.81 -> Pmin=3.405 
% INFO    : Gen at bus 7071	: Pmin=14.101 -> Pmin=7.0505 
% INFO    : Gen at bus 7074	: Pmin=16.549 -> Pmin=8.2745 
% INFO    : Gen at bus 7080	: Pmin=18.643 -> Pmin=9.3215 
% INFO    : Gen at bus 7083	: Pmin=16.448 -> Pmin=8.224 
% INFO    : Gen at bus 7083	: Pmin=11.633 -> Pmin=5.8165 
% INFO    : Gen at bus 7087	: Pmin=40.225 -> Pmin=20.1125 
% INFO    : Gen at bus 7092	: Pmin=60.052 -> Pmin=30.026 
% INFO    : Gen at bus 7096	: Pmin=2.727 -> Pmin=1.3635 
% INFO    : Gen at bus 7096	: Pmin=8.857 -> Pmin=4.4285 
% INFO    : Gen at bus 7096	: Pmin=2.322 -> Pmin=1.161 
% INFO    : Gen at bus 7096	: Pmin=8.761 -> Pmin=4.3805 
% INFO    : Gen at bus 7096	: Pmin=10.714 -> Pmin=5.357 
% INFO    : Gen at bus 7096	: Pmin=3.465 -> Pmin=1.7325 
% INFO    : Gen at bus 7101	: Pmin=26.123 -> Pmin=13.0615 
% INFO    : Gen at bus 7102	: Pmin=44.923 -> Pmin=22.4615 
% INFO    : Gen at bus 7103	: Pmin=19.574 -> Pmin=9.787 
% INFO    : Gen at bus 7104	: Pmin=0.641 -> Pmin=0.3205 
% INFO    : Gen at bus 7104	: Pmin=0.598 -> Pmin=0.299 
% INFO    : Gen at bus 7105	: Pmin=0.554 -> Pmin=0.277 
% INFO    : Gen at bus 7105	: Pmin=0.527 -> Pmin=0.2635 
% INFO    : Gen at bus 7106	: Pmin=0.593 -> Pmin=0.2965 
% INFO    : Gen at bus 7106	: Pmin=0.393 -> Pmin=0.1965 
% INFO    : Gen at bus 7111	: Pmin=54.661 -> Pmin=27.3305 
% INFO    : Gen at bus 7114	: Pmin=2.209 -> Pmin=1.1045 
% INFO    : Gen at bus 7114	: Pmin=4.975 -> Pmin=2.4875 
% INFO    : Gen at bus 7114	: Pmin=4.325 -> Pmin=2.1625 
% INFO    : Gen at bus 7114	: Pmin=4.447 -> Pmin=2.2235 
% INFO    : Gen at bus 7117	: Pmin=16.283 -> Pmin=8.1415 
% INFO    : Gen at bus 7117	: Pmin=20.424 -> Pmin=10.212 
% INFO    : Gen at bus 7122	: Pmin=14.795 -> Pmin=7.3975 
% INFO    : Gen at bus 7125	: Pmin=9.266 -> Pmin=4.633 
% INFO    : Gen at bus 7125	: Pmin=16.405 -> Pmin=8.2025 
% INFO    : Gen at bus 7125	: Pmin=5.901 -> Pmin=2.9505 
% INFO    : Gen at bus 7129	: Pmin=17.656 -> Pmin=8.828 
% INFO    : Gen at bus 7130	: Pmin=48.984 -> Pmin=24.492 
% INFO    : Gen at bus 7131	: Pmin=37.983 -> Pmin=18.9915 
% INFO    : Gen at bus 7132	: Pmin=35.413 -> Pmin=17.7065 
% INFO    : Gen at bus 7136	: Pmin=59.607 -> Pmin=29.8035 
% INFO    : Gen at bus 7137	: Pmin=80.638 -> Pmin=40.319 
% INFO    : Gen at bus 7140	: Pmin=0.652 -> Pmin=0.326 
% INFO    : Gen at bus 7140	: Pmin=0.692 -> Pmin=0.346 
% INFO    : Gen at bus 7140	: Pmin=0.566 -> Pmin=0.283 
% INFO    : Gen at bus 7140	: Pmin=2.282 -> Pmin=1.141 
% INFO    : Gen at bus 7140	: Pmin=4.049 -> Pmin=2.0245 
% INFO    : Gen at bus 7145	: Pmin=181.173 -> Pmin=90.5865 
% INFO    : Gen at bus 7146	: Pmin=150.446 -> Pmin=75.223 
% INFO    : Gen at bus 7149	: Pmin=17.865 -> Pmin=8.9325 
% INFO    : Gen at bus 7149	: Pmin=15.705 -> Pmin=7.8525 
% INFO    : Gen at bus 7153	: Pmin=12.526 -> Pmin=6.263 
% INFO    : Gen at bus 7158	: Pmin=24.674 -> Pmin=12.337 
% INFO    : Gen at bus 7163	: Pmin=34.532 -> Pmin=17.266 
% INFO    : Gen at bus 7164	: Pmin=17.776 -> Pmin=8.888 
% INFO    : Gen at bus 7167	: Pmin=3.253 -> Pmin=1.6265 
% INFO    : Gen at bus 7167	: Pmin=14.924 -> Pmin=7.462 
% INFO    : Gen at bus 7167	: Pmin=6.967 -> Pmin=3.4835 
% INFO    : Gen at bus 7167	: Pmin=6.734 -> Pmin=3.367 
% INFO    : Gen at bus 7172	: Pmin=205.506 -> Pmin=102.753 
% INFO    : Gen at bus 7173	: Pmin=242.573 -> Pmin=121.2865 
% INFO    : Gen at bus 7174	: Pmin=216.056 -> Pmin=108.028 
% INFO    : Gen at bus 7179	: Pmin=17.179 -> Pmin=8.5895 
% INFO    : Gen at bus 7180	: Pmin=71.818 -> Pmin=35.909 
% INFO    : Gen at bus 7181	: Pmin=59.784 -> Pmin=29.892 
% INFO    : Gen at bus 7182	: Pmin=30.044 -> Pmin=15.022 
% INFO    : Gen at bus 7183	: Pmin=60.478 -> Pmin=30.239 
% INFO    : Gen at bus 7184	: Pmin=38.016 -> Pmin=19.008 
% INFO    : Gen at bus 7187	: Pmin=0.567 -> Pmin=0.2835 
% INFO    : Gen at bus 7187	: Pmin=0.347 -> Pmin=0.1735 
% INFO    : Gen at bus 7187	: Pmin=0.648 -> Pmin=0.324 
% INFO    : Gen at bus 7187	: Pmin=0.864 -> Pmin=0.432 
% INFO    : Gen at bus 7187	: Pmin=1.129 -> Pmin=0.5645 
% INFO    : Gen at bus 7187	: Pmin=1.611 -> Pmin=0.8055 
% INFO    : Gen at bus 7187	: Pmin=1.253 -> Pmin=0.6265 
% INFO    : Gen at bus 7187	: Pmin=2.881 -> Pmin=1.4405 
% INFO    : Gen at bus 7190	: Pmin=4.269 -> Pmin=2.1345 
% INFO    : Gen at bus 7190	: Pmin=1.514 -> Pmin=0.757 
% INFO    : Gen at bus 7195	: Pmin=1.091 -> Pmin=0.5455 
% INFO    : Gen at bus 7195	: Pmin=0.664 -> Pmin=0.332 
% INFO    : Gen at bus 7196	: Pmin=1.059 -> Pmin=0.5295 
% INFO    : Gen at bus 7197	: Pmin=1.236 -> Pmin=0.618 
% INFO    : Gen at bus 7197	: Pmin=1.713 -> Pmin=0.8565 
% INFO    : Gen at bus 7198	: Pmin=0.893 -> Pmin=0.4465 
% INFO    : Gen at bus 7199	: Pmin=0.907 -> Pmin=0.4535 
% INFO    : Gen at bus 7199	: Pmin=1.155 -> Pmin=0.5775 
% INFO    : Gen at bus 7200	: Pmin=0.994 -> Pmin=0.497 
% INFO    : Gen at bus 7200	: Pmin=0.833 -> Pmin=0.4165 
% INFO    : Gen at bus 7201	: Pmin=0.817 -> Pmin=0.4085 
% INFO    : Gen at bus 7201	: Pmin=0.735 -> Pmin=0.3675 
% INFO    : Gen at bus 7202	: Pmin=0.808 -> Pmin=0.404 
% INFO    : Gen at bus 7202	: Pmin=0.556 -> Pmin=0.278 
% INFO    : Gen at bus 7203	: Pmin=0.854 -> Pmin=0.427 
% INFO    : Gen at bus 7204	: Pmin=0.524 -> Pmin=0.262 
% INFO    : Gen at bus 7204	: Pmin=0.806 -> Pmin=0.403 
% INFO    : Gen at bus 7205	: Pmin=0.84 -> Pmin=0.42 
% INFO    : Gen at bus 7211	: Pmin=76.15 -> Pmin=38.075 
% INFO    : Gen at bus 7214	: Pmin=32.11 -> Pmin=16.055 
% INFO    : Gen at bus 7218	: Pmin=54.156 -> Pmin=27.078 
% INFO    : Gen at bus 7219	: Pmin=4.818 -> Pmin=2.409 
% INFO    : Gen at bus 7224	: Pmin=69.651 -> Pmin=34.8255 
% INFO    : Gen at bus 7227	: Pmin=8.185 -> Pmin=4.0925 
% INFO    : Gen at bus 7227	: Pmin=3.375 -> Pmin=1.6875 
% INFO    : Gen at bus 7227	: Pmin=7.762 -> Pmin=3.881 
% INFO    : Gen at bus 7232	: Pmin=144.907 -> Pmin=72.4535 
% INFO    : Gen at bus 7233	: Pmin=131.754 -> Pmin=65.877 
% INFO    : Gen at bus 7237	: Pmin=146.975 -> Pmin=73.4875 
% INFO    : Gen at bus 7240	: Pmin=4.079 -> Pmin=2.0395 
% INFO    : Gen at bus 7240	: Pmin=11.942 -> Pmin=5.971 
% INFO    : Gen at bus 7244	: Pmin=10.304 -> Pmin=5.152 
% INFO    : Gen at bus 7244	: Pmin=4.612 -> Pmin=2.306 
% INFO    : Gen at bus 7245	: Pmin=13.275 -> Pmin=6.6375 
% INFO    : Gen at bus 7250	: Pmin=40.805 -> Pmin=20.4025 
% INFO    : Gen at bus 7251	: Pmin=32.223 -> Pmin=16.1115 
% INFO    : Gen at bus 7252	: Pmin=25.335 -> Pmin=12.6675 
% INFO    : Gen at bus 7257	: Pmin=49.504 -> Pmin=24.752 
% INFO    : Gen at bus 7258	: Pmin=95.399 -> Pmin=47.6995 
% INFO    : Gen at bus 7259	: Pmin=31.677 -> Pmin=15.8385 
% INFO    : Gen at bus 7263	: Pmin=78.898 -> Pmin=39.449 
% INFO    : Gen at bus 7264	: Pmin=54.762 -> Pmin=27.381 
% INFO    : Gen at bus 7269	: Pmin=5.608 -> Pmin=2.804 
% INFO    : Gen at bus 7270	: Pmin=23.501 -> Pmin=11.7505 
% INFO    : Gen at bus 7271	: Pmin=24.23 -> Pmin=12.115 
% INFO    : Gen at bus 7275	: Pmin=67.513 -> Pmin=33.7565 
% INFO    : Gen at bus 7280	: Pmin=61.702 -> Pmin=30.851 
% INFO    : Gen at bus 7281	: Pmin=51.469 -> Pmin=25.7345 
% INFO    : Gen at bus 7282	: Pmin=76.727 -> Pmin=38.3635 
% INFO    : Gen at bus 7283	: Pmin=97.697 -> Pmin=48.8485 
% INFO    : Gen at bus 7284	: Pmin=68.887 -> Pmin=34.4435 
% INFO    : Gen at bus 7285	: Pmin=91.635 -> Pmin=45.8175 
% INFO    : Gen at bus 7289	: Pmin=73.128 -> Pmin=36.564 
% INFO    : Gen at bus 7294	: Pmin=40.304 -> Pmin=20.152 
% INFO    : Gen at bus 7297	: Pmin=18.003 -> Pmin=9.0015 
% INFO    : Gen at bus 7297	: Pmin=8.993 -> Pmin=4.4965 
% INFO    : Gen at bus 7297	: Pmin=27.85 -> Pmin=13.925 
% INFO    : Gen at bus 7297	: Pmin=15.757 -> Pmin=7.8785 
% INFO    : Gen at bus 7298	: Pmin=0.306 -> Pmin=0.153 
% INFO    : Gen at bus 7298	: Pmin=0.224 -> Pmin=0.112 
% INFO    : Gen at bus 7298	: Pmin=0.679 -> Pmin=0.3395 
% INFO    : Gen at bus 7298	: Pmin=0.543 -> Pmin=0.2715 
% INFO    : Gen at bus 7298	: Pmin=0.808 -> Pmin=0.404 
% INFO    : Gen at bus 7302	: Pmin=50.006 -> Pmin=25.003 
% INFO    : Gen at bus 7303	: Pmin=60.59 -> Pmin=30.295 
% INFO    : Gen at bus 7304	: Pmin=26.768 -> Pmin=13.384 
% INFO    : Gen at bus 7308	: Pmin=28.286 -> Pmin=14.143 
% INFO    : Gen at bus 7313	: Pmin=43.899 -> Pmin=21.9495 
% INFO    : Gen at bus 7318	: Pmin=46.364 -> Pmin=23.182 
% INFO    : Gen at bus 7319	: Pmin=43.984 -> Pmin=21.992 
% INFO    : Gen at bus 7320	: Pmin=27.07 -> Pmin=13.535 
% INFO    : Gen at bus 7325	: Pmin=131.253 -> Pmin=65.6265 
% INFO    : Gen at bus 7328	: Pmin=8.687 -> Pmin=4.3435 
% INFO    : Gen at bus 7328	: Pmin=5.515 -> Pmin=2.7575 
% INFO    : Gen at bus 7328	: Pmin=13.329 -> Pmin=6.6645 
% INFO    : Gen at bus 7333	: Pmin=73.471 -> Pmin=36.7355 
% INFO    : Gen at bus 7334	: Pmin=45.319 -> Pmin=22.6595 
% INFO    : Gen at bus 7335	: Pmin=27.575 -> Pmin=13.7875 
% INFO    : Gen at bus 7338	: Pmin=33.016 -> Pmin=16.508 
% INFO    : Gen at bus 7342	: Pmin=17.986 -> Pmin=8.993 
% INFO    : Gen at bus 7345	: Pmin=4.788 -> Pmin=2.394 
% INFO    : Gen at bus 7345	: Pmin=17.157 -> Pmin=8.5785 
% INFO    : Gen at bus 7349	: Pmin=89.623 -> Pmin=44.8115 
% INFO    : Gen at bus 7350	: Pmin=167.521 -> Pmin=83.7605 
% INFO    : Gen at bus 8337	: Pmin=36.834 -> Pmin=18.417 
% INFO    : Gen at bus 8338	: Pmin=78.893 -> Pmin=39.4465 
% INFO    : Gen at bus 8339	: Pmin=75.044 -> Pmin=37.522 
% INFO    : Gen at bus 8340	: Pmin=38.308 -> Pmin=19.154 
% INFO    : Gen at bus 8343	: Pmin=7.283 -> Pmin=3.6415 
% INFO    : Gen at bus 8347	: Pmin=20.065 -> Pmin=10.0325 
% INFO    : Gen at bus 8348	: Pmin=64.922 -> Pmin=32.461 
% INFO    : Gen at bus 8351	: Pmin=1.036 -> Pmin=0.518 
% INFO    : Gen at bus 8351	: Pmin=1.022 -> Pmin=0.511 
% INFO    : Gen at bus 8351	: Pmin=0.233 -> Pmin=0.1165 
% INFO    : Gen at bus 8351	: Pmin=0.472 -> Pmin=0.236 
% INFO    : Gen at bus 8351	: Pmin=0.992 -> Pmin=0.496 
% INFO    : Gen at bus 8351	: Pmin=0.416 -> Pmin=0.208 
% INFO    : Gen at bus 8354	: Pmin=10.589 -> Pmin=5.2945 
% INFO    : Gen at bus 8354	: Pmin=19.302 -> Pmin=9.651 
% INFO    : Gen at bus 8360	: Pmin=268.046 -> Pmin=134.023 
% INFO    : Gen at bus 8363	: Pmin=0.77 -> Pmin=0.385 
% INFO    : Gen at bus 8363	: Pmin=0.651 -> Pmin=0.3255 
% INFO    : Gen at bus 8363	: Pmin=0.827 -> Pmin=0.4135 
% INFO    : Gen at bus 8366	: Pmin=0.283 -> Pmin=0.1415 
% INFO    : Gen at bus 8366	: Pmin=0.719 -> Pmin=0.3595 
% INFO    : Gen at bus 8366	: Pmin=0.139 -> Pmin=0.0695 
% INFO    : Gen at bus 8366	: Pmin=0.366 -> Pmin=0.183 
% INFO    : Gen at bus 8366	: Pmin=0.138 -> Pmin=0.069 
% INFO    : Gen at bus 8366	: Pmin=0.565 -> Pmin=0.2825 
% INFO    : Gen at bus 8366	: Pmin=0.322 -> Pmin=0.161 
% INFO    : Gen at bus 8366	: Pmin=1.189 -> Pmin=0.5945 
% INFO    : Gen at bus 8366	: Pmin=0.741 -> Pmin=0.3705 
% INFO    : Gen at bus 8366	: Pmin=0.707 -> Pmin=0.3535 
% INFO    : Gen at bus 8370	: Pmin=0.759 -> Pmin=0.3795 
% INFO    : Gen at bus 8370	: Pmin=0.306 -> Pmin=0.153 
% INFO    : Gen at bus 8374	: Pmin=7.391 -> Pmin=3.6955 
% INFO    : Gen at bus 8374	: Pmin=9.159 -> Pmin=4.5795 
% INFO    : Gen at bus 8379	: Pmin=43.509 -> Pmin=21.7545 
% INFO    : Gen at bus 8380	: Pmin=66.523 -> Pmin=33.2615 
% INFO    : Gen at bus 8384	: Pmin=0.488 -> Pmin=0.244 
% INFO    : Gen at bus 8384	: Pmin=0.455 -> Pmin=0.2275 
% INFO    : Gen at bus 8384	: Pmin=0.283 -> Pmin=0.1415 
% INFO    : Gen at bus 8384	: Pmin=0.728 -> Pmin=0.364 
% INFO    : Gen at bus 8384	: Pmin=0.667 -> Pmin=0.3335 
% INFO    : Gen at bus 8384	: Pmin=0.407 -> Pmin=0.2035 
% INFO    : Gen at bus 8387	: Pmin=0.918 -> Pmin=0.459 
% INFO    : Gen at bus 8390	: Pmin=11.471 -> Pmin=5.7355 
% INFO    : Gen at bus 8394	: Pmin=87.103 -> Pmin=43.5515 
% INFO    : Gen at bus 8395	: Pmin=73.052 -> Pmin=36.526 
% INFO    : Gen at bus 8396	: Pmin=82.873 -> Pmin=41.4365 
% INFO    : Gen at bus 8399	: Pmin=20.651 -> Pmin=10.3255 
% INFO    : Gen at bus 8403	: Pmin=2.195 -> Pmin=1.0975 
% INFO    : Gen at bus 8403	: Pmin=0.743 -> Pmin=0.3715 
% INFO    : Gen at bus 8408	: Pmin=215.525 -> Pmin=107.7625 
% INFO    : Gen at bus 8409	: Pmin=240.514 -> Pmin=120.257 
% INFO    : Gen at bus 8413	: Pmin=0.989 -> Pmin=0.4945 
% INFO    : Gen at bus 8413	: Pmin=0.275 -> Pmin=0.1375 
% INFO    : Gen at bus 8414	: Pmin=0.558 -> Pmin=0.279 
% INFO    : Gen at bus 8414	: Pmin=0.438 -> Pmin=0.219 
% INFO    : Gen at bus 8415	: Pmin=0.59 -> Pmin=0.295 
% INFO    : Gen at bus 8415	: Pmin=0.67 -> Pmin=0.335 
% INFO    : Gen at bus 8420	: Pmin=92.954 -> Pmin=46.477 
% INFO    : Gen at bus 8421	: Pmin=72.121 -> Pmin=36.0605 
% INFO    : Gen at bus 8422	: Pmin=83.305 -> Pmin=41.6525 
% INFO    : Gen at bus 8425	: Pmin=6.355 -> Pmin=3.1775 
% INFO    : Gen at bus 8425	: Pmin=6.799 -> Pmin=3.3995 
% INFO    : Gen at bus 8425	: Pmin=3.297 -> Pmin=1.6485 
% INFO    : Gen at bus 8428	: Pmin=11.949 -> Pmin=5.9745 
% INFO    : Gen at bus 8428	: Pmin=6.965 -> Pmin=3.4825 
% INFO    : Gen at bus 8432	: Pmin=1.1 -> Pmin=0.55 
% INFO    : Gen at bus 8432	: Pmin=0.897 -> Pmin=0.4485 
% INFO    : Gen at bus 8436	: Pmin=64.055 -> Pmin=32.0275 
% INFO    : Gen at bus 8439	: Pmin=0.281 -> Pmin=0.1405 
% INFO    : Gen at bus 8439	: Pmin=0.513 -> Pmin=0.2565 
% INFO    : Gen at bus 8439	: Pmin=0.914 -> Pmin=0.457 
% INFO    : Gen at bus 8439	: Pmin=0.357 -> Pmin=0.1785 
% INFO    : Gen at bus 8442	: Pmin=21.189 -> Pmin=10.5945 
% INFO    : Gen at bus 8446	: Pmin=37.074 -> Pmin=18.537 
% INFO    : Gen at bus 8450	: Pmin=0.459 -> Pmin=0.2295 
% INFO    : Gen at bus 8450	: Pmin=0.549 -> Pmin=0.2745 
% INFO    : Gen at bus 8451	: Pmin=0.222 -> Pmin=0.111 
% INFO    : Gen at bus 8451	: Pmin=0.753 -> Pmin=0.3765 
% INFO    : Gen at bus 8452	: Pmin=0.748 -> Pmin=0.374 
% INFO    : Gen at bus 8452	: Pmin=0.439 -> Pmin=0.2195 
% INFO    : Gen at bus 8456	: Pmin=0.744 -> Pmin=0.372 
% INFO    : Gen at bus 8459	: Pmin=0.666 -> Pmin=0.333 
% INFO    : Gen at bus 8462	: Pmin=0.477 -> Pmin=0.2385 
% INFO    : Gen at bus 8462	: Pmin=0.95 -> Pmin=0.475 
% INFO    : Gen at bus 8462	: Pmin=0.842 -> Pmin=0.421 
% INFO    : Gen at bus 8466	: Pmin=2.556 -> Pmin=1.278 
% INFO    : Gen at bus 8469	: Pmin=4.0 -> Pmin=2.0 
% INFO    : Gen at bus 8472	: Pmin=10.023 -> Pmin=5.0115 
% INFO    : Gen at bus 8472	: Pmin=30.663 -> Pmin=15.3315 
% INFO    : Gen at bus 8475	: Pmin=0.475 -> Pmin=0.2375 
% INFO    : Gen at bus 8475	: Pmin=0.763 -> Pmin=0.3815 
% INFO    : Gen at bus 8478	: Pmin=0.489 -> Pmin=0.2445 
% INFO    : Gen at bus 8478	: Pmin=0.858 -> Pmin=0.429 
% INFO    : Gen at bus 8478	: Pmin=0.286 -> Pmin=0.143 
% INFO    : Gen at bus 8481	: Pmin=0.719 -> Pmin=0.3595 
% INFO    : Gen at bus 8481	: Pmin=0.792 -> Pmin=0.396 
% INFO    : Gen at bus 8481	: Pmin=0.479 -> Pmin=0.2395 
% INFO    : Gen at bus 8481	: Pmin=1.164 -> Pmin=0.582 
% INFO    : Gen at bus 8481	: Pmin=1.808 -> Pmin=0.904 
% INFO    : Gen at bus 8485	: Pmin=41.198 -> Pmin=20.599 
% INFO    : Gen at bus 8486	: Pmin=40.863 -> Pmin=20.4315 
% INFO    : Gen at bus 8487	: Pmin=39.949 -> Pmin=19.9745 
% INFO    : Gen at bus 8491	: Pmin=6.082 -> Pmin=3.041 
% INFO    : Gen at bus 8494	: Pmin=3.55 -> Pmin=1.775 
% INFO    : Gen at bus 8494	: Pmin=1.211 -> Pmin=0.6055 
% INFO    : Gen at bus 8494	: Pmin=1.787 -> Pmin=0.8935 
% INFO    : Gen at bus 8498	: Pmin=3.019 -> Pmin=1.5095 
% INFO    : Gen at bus 8498	: Pmin=1.53 -> Pmin=0.765 
% INFO    : Gen at bus 8503	: Pmin=400.036 -> Pmin=200.018 
% INFO    : Gen at bus 8507	: Pmin=5.876 -> Pmin=2.938 
% INFO    : Gen at bus 8508	: Pmin=6.865 -> Pmin=3.4325 
% INFO    : Gen at bus 8513	: Pmin=22.543 -> Pmin=11.2715 
% INFO    : Gen at bus 8514	: Pmin=28.668 -> Pmin=14.334 
% INFO    : Gen at bus 8515	: Pmin=47.975 -> Pmin=23.9875 
% INFO    : Gen at bus 8518	: Pmin=11.273 -> Pmin=5.6365 
% INFO    : Gen at bus 8518	: Pmin=19.205 -> Pmin=9.6025 
% INFO    : Gen at bus 8518	: Pmin=26.756 -> Pmin=13.378 
% INFO    : Gen at bus 8518	: Pmin=27.311 -> Pmin=13.6555 
% INFO    : Gen at bus 8521	: Pmin=3.306 -> Pmin=1.653 
% INFO    : Gen at bus 8524	: Pmin=0.171 -> Pmin=0.0855 
% INFO    : Gen at bus 8524	: Pmin=0.117 -> Pmin=0.0585 
% INFO    : Gen at bus 8524	: Pmin=0.331 -> Pmin=0.1655 
% INFO    : Gen at bus 8524	: Pmin=0.143 -> Pmin=0.0715 
% INFO    : Gen at bus 8524	: Pmin=0.331 -> Pmin=0.1655 
% INFO    : Gen at bus 8527	: Pmin=19.102 -> Pmin=9.551 
% INFO    : Gen at bus 8531	: Pmin=0.393 -> Pmin=0.1965 
% INFO    : Gen at bus 8531	: Pmin=0.273 -> Pmin=0.1365 
% INFO    : Gen at bus 8531	: Pmin=0.144 -> Pmin=0.072 
% INFO    : Gen at bus 8531	: Pmin=0.152 -> Pmin=0.076 
% INFO    : Gen at bus 8531	: Pmin=0.375 -> Pmin=0.1875 
% INFO    : Gen at bus 8535	: Pmin=0.622 -> Pmin=0.311 
% INFO    : Gen at bus 8535	: Pmin=0.382 -> Pmin=0.191 
% INFO    : Gen at bus 8536	: Pmin=0.366 -> Pmin=0.183 
% INFO    : Gen at bus 8539	: Pmin=0.821 -> Pmin=0.4105 
% INFO    : Gen at bus 8539	: Pmin=0.513 -> Pmin=0.2565 
% INFO    : Gen at bus 8539	: Pmin=0.619 -> Pmin=0.3095 
% INFO    : Gen at bus 8539	: Pmin=0.783 -> Pmin=0.3915 
% INFO    : Gen at bus 8539	: Pmin=0.571 -> Pmin=0.2855 
% INFO    : Gen at bus 8543	: Pmin=63.986 -> Pmin=31.993 
% INFO    : Gen at bus 8544	: Pmin=31.927 -> Pmin=15.9635 
% INFO    : Gen at bus 8548	: Pmin=15.547 -> Pmin=7.7735 
% INFO    : Gen at bus 8552	: Pmin=100.573 -> Pmin=50.2865 
% INFO    : Gen at bus 8553	: Pmin=40.577 -> Pmin=20.2885 
% INFO    : Gen at bus 8556	: Pmin=8.263 -> Pmin=4.1315 
% INFO    : Gen at bus 8556	: Pmin=5.4 -> Pmin=2.7 
% INFO    : Gen at bus 8559	: Pmin=0.815 -> Pmin=0.4075 
% INFO    : Gen at bus 8559	: Pmin=0.489 -> Pmin=0.2445 
% INFO    : Gen at bus 8562	: Pmin=13.298 -> Pmin=6.649 
% INFO    : Gen at bus 8563	: Pmin=12.415 -> Pmin=6.2075 
% INFO    : Gen at bus 8563	: Pmin=4.548 -> Pmin=2.274 
% INFO    : Gen at bus 8563	: Pmin=3.686 -> Pmin=1.843 
% INFO    : Gen at bus 8563	: Pmin=11.151 -> Pmin=5.5755 
% INFO    : Gen at bus 8563	: Pmin=4.733 -> Pmin=2.3665 
% INFO    : Gen at bus 8567	: Pmin=24.643 -> Pmin=12.3215 
% INFO    : Gen at bus 8572	: Pmin=16.745 -> Pmin=8.3725 
% INFO    : Gen at bus 8573	: Pmin=52.203 -> Pmin=26.1015 
% INFO    : Gen at bus 8574	: Pmin=49.944 -> Pmin=24.972 
% INFO    : Gen at bus 8575	: Pmin=48.616 -> Pmin=24.308 
% INFO    : Gen at bus 8576	: Pmin=25.209 -> Pmin=12.6045 
% INFO    : Gen at bus 8577	: Pmin=43.37 -> Pmin=21.685 
% INFO    : Gen at bus 8581	: Pmin=8.857 -> Pmin=4.4285 
% INFO    : Gen at bus 8586	: Pmin=60.826 -> Pmin=30.413 
% INFO    : Gen at bus 8587	: Pmin=50.044 -> Pmin=25.022 
% INFO    : Gen at bus 8588	: Pmin=79.753 -> Pmin=39.8765 
% INFO    : Gen at bus 8591	: Pmin=0.411 -> Pmin=0.2055 
% INFO    : Gen at bus 8591	: Pmin=0.211 -> Pmin=0.1055 
% INFO    : Gen at bus 8591	: Pmin=0.329 -> Pmin=0.1645 
% INFO    : Gen at bus 8591	: Pmin=0.472 -> Pmin=0.236 
% INFO    : Gen at bus 8591	: Pmin=0.241 -> Pmin=0.1205 
% INFO    : Gen at bus 8591	: Pmin=0.394 -> Pmin=0.197 
% INFO    : Gen at bus 8595	: Pmin=0.235 -> Pmin=0.1175 
% INFO    : Gen at bus 8595	: Pmin=0.428 -> Pmin=0.214 
% INFO    : Gen at bus 8596	: Pmin=0.459 -> Pmin=0.2295 
% INFO    : Gen at bus 8596	: Pmin=0.398 -> Pmin=0.199 
% INFO    : Gen at bus 8597	: Pmin=0.303 -> Pmin=0.1515 
% INFO    : Gen at bus 8597	: Pmin=0.194 -> Pmin=0.097 
% INFO    : Gen at bus 8600	: Pmin=0.794 -> Pmin=0.397 
% INFO    : Gen at bus 8600	: Pmin=0.764 -> Pmin=0.382 
% INFO    : Gen at bus 8600	: Pmin=0.184 -> Pmin=0.092 
% INFO    : Gen at bus 8600	: Pmin=0.174 -> Pmin=0.087 
% INFO    : Gen at bus 8600	: Pmin=0.756 -> Pmin=0.378 
% INFO    : Gen at bus 8600	: Pmin=0.825 -> Pmin=0.4125 
% INFO    : Gen at bus 8603	: Pmin=3.047 -> Pmin=1.5235 
% INFO    : Gen at bus 8606	: Pmin=18.504 -> Pmin=9.252 
% INFO    : Gen at bus 8606	: Pmin=6.354 -> Pmin=3.177 
% INFO    : Gen at bus 8606	: Pmin=18.437 -> Pmin=9.2185 
% INFO    : Gen at bus 8606	: Pmin=6.941 -> Pmin=3.4705 
% INFO    : Gen at bus 8611	: Pmin=53.053 -> Pmin=26.5265 
% INFO    : Gen at bus 8614	: Pmin=0.25 -> Pmin=0.125 
% INFO    : Gen at bus 8614	: Pmin=0.309 -> Pmin=0.1545 
% INFO    : Gen at bus 8614	: Pmin=0.408 -> Pmin=0.204 
% INFO    : Gen at bus 8614	: Pmin=0.581 -> Pmin=0.2905 
% INFO    : Gen at bus 8614	: Pmin=0.387 -> Pmin=0.1935 
% INFO    : Gen at bus 8614	: Pmin=1.194 -> Pmin=0.597 
% INFO    : Gen at bus 8614	: Pmin=0.812 -> Pmin=0.406 
% INFO    : Gen at bus 8619	: Pmin=73.512 -> Pmin=36.756 
% INFO    : Gen at bus 8623	: Pmin=17.787 -> Pmin=8.8935 
% INFO    : Gen at bus 8624	: Pmin=6.29 -> Pmin=3.145 
% INFO    : Gen at bus 8625	: Pmin=21.702 -> Pmin=10.851 
% INFO    : Gen at bus 8626	: Pmin=21.077 -> Pmin=10.5385 
% INFO    : Gen at bus 8627	: Pmin=5.643 -> Pmin=2.8215 
% INFO    : Gen at bus 8631	: Pmin=19.142 -> Pmin=9.571 
% INFO    : Gen at bus 8635	: Pmin=9.348 -> Pmin=4.674 
% INFO    : Gen at bus 8638	: Pmin=0.198 -> Pmin=0.099 
% INFO    : Gen at bus 8638	: Pmin=0.206 -> Pmin=0.103 
% INFO    : Gen at bus 8638	: Pmin=0.456 -> Pmin=0.228 
% INFO    : Gen at bus 8642	: Pmin=13.757 -> Pmin=6.8785 
% INFO    : Gen at bus 8642	: Pmin=6.169 -> Pmin=3.0845 
% INFO    : Gen at bus 8643	: Pmin=9.248 -> Pmin=4.624 
% INFO    : Gen at bus 8647	: Pmin=58.113 -> Pmin=29.0565 
% INFO    : Gen at bus 8648	: Pmin=64.237 -> Pmin=32.1185 
% INFO    : Gen at bus 8651	: Pmin=0.161 -> Pmin=0.0805 
% INFO    : Gen at bus 8651	: Pmin=0.342 -> Pmin=0.171 
% INFO    : Gen at bus 8654	: Pmin=0.747 -> Pmin=0.3735 
% INFO    : Gen at bus 8654	: Pmin=0.534 -> Pmin=0.267 
% INFO    : Gen at bus 8657	: Pmin=2.511 -> Pmin=1.2555 
% INFO    : Gen at bus 8657	: Pmin=1.978 -> Pmin=0.989 
% INFO    : Gen at bus 8660	: Pmin=0.497 -> Pmin=0.2485 
% INFO    : Gen at bus 8660	: Pmin=0.24 -> Pmin=0.12 
% INFO    : Gen at bus 8660	: Pmin=0.22 -> Pmin=0.11 
% INFO    : Gen at bus 8660	: Pmin=0.328 -> Pmin=0.164 
% INFO    : Gen at bus 8665	: Pmin=20.155 -> Pmin=10.0775 
% INFO    : Gen at bus 8666	: Pmin=17.266 -> Pmin=8.633 
% INFO    : Gen at bus 8667	: Pmin=40.865 -> Pmin=20.4325 
% INFO    : Gen at bus 8672	: Pmin=54.118 -> Pmin=27.059 
% INFO    : Gen at bus 8675	: Pmin=1.189 -> Pmin=0.5945 
% INFO    : Gen at bus 8675	: Pmin=1.17 -> Pmin=0.585 
% INFO    : Gen at bus 8675	: Pmin=1.229 -> Pmin=0.6145 
% INFO    : Gen at bus 8675	: Pmin=0.711 -> Pmin=0.3555 
% INFO    : Gen at bus 8675	: Pmin=0.567 -> Pmin=0.2835 
% INFO    : Gen at bus 8678	: Pmin=19.113 -> Pmin=9.5565 
% INFO    : Gen at bus 8678	: Pmin=24.262 -> Pmin=12.131 
% INFO    : Gen at bus 8681	: Pmin=3.219 -> Pmin=1.6095 
% INFO    : Gen at bus 8685	: Pmin=0.732 -> Pmin=0.366 
% INFO    : Gen at bus 8688	: Pmin=18.185 -> Pmin=9.0925 
% INFO    : Gen at bus 8691	: Pmin=2.181 -> Pmin=1.0905 
% INFO    : Gen at bus 8691	: Pmin=2.035 -> Pmin=1.0175 
% INFO    : Gen at bus 8692	: Pmin=1.514 -> Pmin=0.757 
% INFO    : Gen at bus 8692	: Pmin=1.045 -> Pmin=0.5225 
% INFO    : Gen at bus 8692	: Pmin=2.41 -> Pmin=1.205 
% INFO    : Gen at bus 8692	: Pmin=2.002 -> Pmin=1.001 
% INFO    : Gen at bus 8696	: Pmin=0.501 -> Pmin=0.2505 
% INFO    : Gen at bus 8696	: Pmin=0.598 -> Pmin=0.299 
% INFO    : Gen at bus 8700	: Pmin=15.413 -> Pmin=7.7065 
% INFO    : Gen at bus 8701	: Pmin=34.907 -> Pmin=17.4535 
% INFO    : Gen at bus 8702	: Pmin=21.178 -> Pmin=10.589 
% INFO    : Gen at bus 8703	: Pmin=27.809 -> Pmin=13.9045 
% INFO    : Gen at bus 8704	: Pmin=10.665 -> Pmin=5.3325 
% INFO    : Gen at bus 8705	: Pmin=22.881 -> Pmin=11.4405 
% INFO    : Gen at bus 8708	: Pmin=0.13 -> Pmin=0.065 
% INFO    : Gen at bus 8708	: Pmin=0.379 -> Pmin=0.1895 
% INFO    : Gen at bus 8708	: Pmin=0.362 -> Pmin=0.181 
% INFO    : Gen at bus 8708	: Pmin=0.284 -> Pmin=0.142 
% INFO    : Gen at bus 8708	: Pmin=0.233 -> Pmin=0.1165 
% INFO    : Gen at bus 8708	: Pmin=0.509 -> Pmin=0.2545 
% INFO    : Gen at bus 8711	: Pmin=1.974 -> Pmin=0.987 
% INFO    : Gen at bus 8711	: Pmin=1.032 -> Pmin=0.516 
% INFO    : Gen at bus 8711	: Pmin=1.62 -> Pmin=0.81 
% INFO    : Gen at bus 8711	: Pmin=1.358 -> Pmin=0.679 
% INFO    : Gen at bus 8711	: Pmin=2.038 -> Pmin=1.019 
% INFO    : Gen at bus 8714	: Pmin=5.4 -> Pmin=2.7 
% INFO    : Gen at bus 8714	: Pmin=18.338 -> Pmin=9.169 
% INFO    : Gen at bus 8718	: Pmin=30.882 -> Pmin=15.441 
% INFO    : Gen at bus 8723	: Pmin=11.679 -> Pmin=5.8395 
% INFO    : Gen at bus 8723	: Pmin=6.292 -> Pmin=3.146 
% INFO    : Gen at bus 8727	: Pmin=4.706 -> Pmin=2.353 
% INFO    : Gen at bus 8727	: Pmin=4.014 -> Pmin=2.007 
% INFO    : Gen at bus 8731	: Pmin=0.503 -> Pmin=0.2515 
% INFO    : Gen at bus 8732	: Pmin=0.463 -> Pmin=0.2315 
% INFO    : Gen at bus 8732	: Pmin=1.236 -> Pmin=0.618 
% INFO    : Gen at bus 8733	: Pmin=0.986 -> Pmin=0.493 
% INFO    : Gen at bus 8734	: Pmin=0.728 -> Pmin=0.364 
% INFO    : Gen at bus 8734	: Pmin=1.404 -> Pmin=0.702 
% INFO    : Gen at bus 8735	: Pmin=0.153 -> Pmin=0.0765 
% INFO    : Gen at bus 8739	: Pmin=1.42 -> Pmin=0.71 
% INFO    : Gen at bus 8739	: Pmin=1.53 -> Pmin=0.765 
% INFO    : Gen at bus 8740	: Pmin=1.829 -> Pmin=0.9145 
% INFO    : Gen at bus 8740	: Pmin=0.737 -> Pmin=0.3685 
% INFO    : Gen at bus 8744	: Pmin=3.327 -> Pmin=1.6635 
% INFO    : Gen at bus 8744	: Pmin=6.105 -> Pmin=3.0525 
% INFO    : Gen at bus 8747	: Pmin=13.402 -> Pmin=6.701 
% INFO    : Gen at bus 8747	: Pmin=15.377 -> Pmin=7.6885 
% INFO    : Gen at bus 8747	: Pmin=15.608 -> Pmin=7.804 
% INFO    : Gen at bus 8748	: Pmin=0.433 -> Pmin=0.2165 
% INFO    : Gen at bus 8748	: Pmin=0.175 -> Pmin=0.0875 
% INFO    : Gen at bus 8748	: Pmin=12.688 -> Pmin=6.344 
% INFO    : Gen at bus 8748	: Pmin=10.718 -> Pmin=5.359 
% INFO    : Gen at bus 8748	: Pmin=17.278 -> Pmin=8.639 
% INFO    : Gen at bus 8751	: Pmin=35.929 -> Pmin=17.9645 
% INFO    : Gen at bus 8751	: Pmin=43.998 -> Pmin=21.999 
% INFO    : Gen at bus 8751	: Pmin=20.072 -> Pmin=10.036 
% INFO    : Gen at bus 8751	: Pmin=12.533 -> Pmin=6.2665 
% INFO    : Gen at bus 8756	: Pmin=30.751 -> Pmin=15.3755 
% INFO    : Gen at bus 8759	: Pmin=0.72 -> Pmin=0.36 
% INFO    : Gen at bus 8759	: Pmin=1.949 -> Pmin=0.9745 
% INFO    : Gen at bus 8759	: Pmin=2.043 -> Pmin=1.0215 
% INFO    : Gen at bus 8759	: Pmin=0.945 -> Pmin=0.4725 
% INFO    : Gen at bus 8759	: Pmin=1.151 -> Pmin=0.5755 
% INFO    : Gen at bus 8759	: Pmin=1.997 -> Pmin=0.9985 
% INFO    : Gen at bus 8762	: Pmin=2.12 -> Pmin=1.06 
% INFO    : Gen at bus 8762	: Pmin=4.776 -> Pmin=2.388 
% INFO    : Gen at bus 8762	: Pmin=4.491 -> Pmin=2.2455 
% INFO    : Gen at bus 8766	: Pmin=4.391 -> Pmin=2.1955 
% INFO    : Gen at bus 8766	: Pmin=7.186 -> Pmin=3.593 
% INFO    : Gen at bus 8769	: Pmin=3.953 -> Pmin=1.9765 
% INFO    : Gen at bus 8769	: Pmin=10.68 -> Pmin=5.34 
% INFO    : Gen at bus 8773	: Pmin=1.472 -> Pmin=0.736 
% INFO    : Gen at bus 8773	: Pmin=0.599 -> Pmin=0.2995 
% INFO    : Gen at bus 8778	: Pmin=299.895 -> Pmin=149.9475 
% INFO    : Gen at bus 8779	: Pmin=282.423 -> Pmin=141.2115 
% INFO    : Gen at bus 8782	: Pmin=0.484 -> Pmin=0.242 
% INFO    : Gen at bus 8782	: Pmin=0.528 -> Pmin=0.264 
% INFO    : Gen at bus 8782	: Pmin=0.24 -> Pmin=0.12 
% INFO    : Gen at bus 8782	: Pmin=0.487 -> Pmin=0.2435 
% INFO    : Gen at bus 8787	: Pmin=9.717 -> Pmin=4.8585 
% INFO    : Gen at bus 8788	: Pmin=18.225 -> Pmin=9.1125 
% INFO    : Gen at bus 8789	: Pmin=28.471 -> Pmin=14.2355 
% INFO    : Gen at bus 8790	: Pmin=19.421 -> Pmin=9.7105 
% INFO    : Gen at bus 8793	: Pmin=14.077 -> Pmin=7.0385 
% INFO    : Gen at bus 8796	: Pmin=10.37 -> Pmin=5.185 
% INFO    : Gen at bus 8800	: Pmin=34.313 -> Pmin=17.1565 
% INFO    : Gen at bus 8804	: Pmin=0.331 -> Pmin=0.1655 
% INFO    : Gen at bus 8804	: Pmin=0.716 -> Pmin=0.358 
% INFO    : Gen at bus 8805	: Pmin=0.233 -> Pmin=0.1165 
% INFO    : Gen at bus 8806	: Pmin=0.246 -> Pmin=0.123 
% INFO    : Gen at bus 8809	: Pmin=2.299 -> Pmin=1.1495 
% INFO    : Gen at bus 8809	: Pmin=2.441 -> Pmin=1.2205 
% INFO    : Gen at bus 8809	: Pmin=3.001 -> Pmin=1.5005 
% INFO    : Gen at bus 8809	: Pmin=2.553 -> Pmin=1.2765 
% INFO    : Gen at bus 8809	: Pmin=1.177 -> Pmin=0.5885 
% INFO    : Gen at bus 8809	: Pmin=1.936 -> Pmin=0.968 
% INFO    : Gen at bus 8812	: Pmin=0.38 -> Pmin=0.19 
% INFO    : Gen at bus 8812	: Pmin=0.785 -> Pmin=0.3925 
% INFO    : Gen at bus 8812	: Pmin=0.641 -> Pmin=0.3205 
% INFO    : Gen at bus 8812	: Pmin=0.233 -> Pmin=0.1165 
% INFO    : Gen at bus 8815	: Pmin=0.205 -> Pmin=0.1025 
% INFO    : Gen at bus 8815	: Pmin=0.257 -> Pmin=0.1285 
% INFO    : Gen at bus 8815	: Pmin=0.798 -> Pmin=0.399 
% INFO    : Gen at bus 8815	: Pmin=0.404 -> Pmin=0.202 
% INFO    : Gen at bus 8819	: Pmin=0.571 -> Pmin=0.2855 
% INFO    : Gen at bus 8819	: Pmin=0.635 -> Pmin=0.3175 
% INFO    : Gen at bus 8820	: Pmin=0.618 -> Pmin=0.309 
% INFO    : Gen at bus 8821	: Pmin=0.523 -> Pmin=0.2615 
% INFO    : Gen at bus 8824	: Pmin=11.114 -> Pmin=5.557 
% INFO    : Gen at bus 8824	: Pmin=8.79 -> Pmin=4.395 
% INFO    : Gen at bus 8824	: Pmin=11.119 -> Pmin=5.5595 
% INFO    : Gen at bus 8824	: Pmin=6.175 -> Pmin=3.0875 
% INFO    : Gen at bus 8830	: Pmin=359.886 -> Pmin=179.943 
% INFO    : Gen at bus 8834	: Pmin=6.667 -> Pmin=3.3335 
% INFO    : Gen at bus 8835	: Pmin=15.515 -> Pmin=7.7575 
% INFO    : Gen at bus 8838	: Pmin=8.328 -> Pmin=4.164 
% INFO    : Gen at bus 8843	: Pmin=161.512 -> Pmin=80.756 
% INFO    : Gen at bus 8847	: Pmin=73.582 -> Pmin=36.791 
% INFO    : Gen at bus 8852	: Pmin=90.624 -> Pmin=45.312 
% INFO    : Gen at bus 8854	: Pmin=161.795 -> Pmin=80.8975 
% INFO    : Gen at bus 8860	: Pmin=77.749 -> Pmin=38.8745 
% INFO    : Gen at bus 8861	: Pmin=28.826 -> Pmin=14.413 
% INFO    : Gen at bus 8862	: Pmin=61.734 -> Pmin=30.867 
% INFO    : Gen at bus 9443	: Pmin=23.101 -> Pmin=11.5505 
% INFO    : Gen at bus 9446	: Pmin=0.635 -> Pmin=0.3175 
% INFO    : Gen at bus 9446	: Pmin=1.511 -> Pmin=0.7555 
% INFO    : Gen at bus 9446	: Pmin=0.807 -> Pmin=0.4035 
% INFO    : Gen at bus 9446	: Pmin=1.438 -> Pmin=0.719 
% INFO    : Gen at bus 9446	: Pmin=1.326 -> Pmin=0.663 
% INFO    : Gen at bus 9446	: Pmin=0.697 -> Pmin=0.3485 
% INFO    : Gen at bus 9449	: Pmin=33.22 -> Pmin=16.61 
% INFO    : Gen at bus 9453	: Pmin=0.297 -> Pmin=0.1485 
% INFO    : Gen at bus 9453	: Pmin=0.363 -> Pmin=0.1815 
% INFO    : Gen at bus 9454	: Pmin=0.24 -> Pmin=0.12 
% INFO    : Gen at bus 9454	: Pmin=0.545 -> Pmin=0.2725 
% INFO    : Gen at bus 9457	: Pmin=14.756 -> Pmin=7.378 
% INFO    : Gen at bus 9461	: Pmin=46.026 -> Pmin=23.013 
% INFO    : Gen at bus 9462	: Pmin=27.98 -> Pmin=13.99 
% INFO    : Gen at bus 9467	: Pmin=118.181 -> Pmin=59.0905 
% INFO    : Gen at bus 9468	: Pmin=72.512 -> Pmin=36.256 
% INFO    : Gen at bus 9471	: Pmin=0.537 -> Pmin=0.2685 
% INFO    : Gen at bus 9471	: Pmin=0.944 -> Pmin=0.472 
% INFO    : Gen at bus 9474	: Pmin=0.432 -> Pmin=0.216 
% INFO    : Gen at bus 9474	: Pmin=0.253 -> Pmin=0.1265 
% INFO    : Gen at bus 9474	: Pmin=0.519 -> Pmin=0.2595 
% INFO    : Gen at bus 9474	: Pmin=0.292 -> Pmin=0.146 
% INFO    : Gen at bus 9474	: Pmin=0.44 -> Pmin=0.22 
% INFO    : Gen at bus 9474	: Pmin=0.692 -> Pmin=0.346 
% INFO    : Gen at bus 9478	: Pmin=0.06 -> Pmin=0.03 
% INFO    : Gen at bus 9479	: Pmin=0.234 -> Pmin=0.117 
% INFO    : Gen at bus 9479	: Pmin=0.162 -> Pmin=0.081 
% INFO    : Gen at bus 9480	: Pmin=0.256 -> Pmin=0.128 
% INFO    : Gen at bus 9480	: Pmin=0.139 -> Pmin=0.0695 
% INFO    : Gen at bus 9484	: Pmin=0.943 -> Pmin=0.4715 
% INFO    : Gen at bus 9485	: Pmin=0.265 -> Pmin=0.1325 
% INFO    : Gen at bus 9485	: Pmin=0.772 -> Pmin=0.386 
% INFO    : Gen at bus 9486	: Pmin=0.889 -> Pmin=0.4445 
% INFO    : Gen at bus 9487	: Pmin=0.298 -> Pmin=0.149 
% INFO    : Gen at bus 9487	: Pmin=1.231 -> Pmin=0.6155 
% INFO    : Gen at bus 9490	: Pmin=10.437 -> Pmin=5.2185 
% INFO    : Gen at bus 9490	: Pmin=33.236 -> Pmin=16.618 
% INFO    : Gen at bus 9495	: Pmin=117.518 -> Pmin=58.759 
% INFO    : Gen at bus 9499	: Pmin=0.654 -> Pmin=0.327 
% INFO    : Gen at bus 9499	: Pmin=0.657 -> Pmin=0.3285 
% INFO    : Gen at bus 9500	: Pmin=0.609 -> Pmin=0.3045 
% INFO    : Gen at bus 9501	: Pmin=0.288 -> Pmin=0.144 
% INFO    : Gen at bus 9502	: Pmin=0.32 -> Pmin=0.16 
% INFO    : Gen at bus 9505	: Pmin=0.432 -> Pmin=0.216 
% INFO    : Gen at bus 9509	: Pmin=2.397 -> Pmin=1.1985 
% INFO    : Gen at bus 9512	: Pmin=10.598 -> Pmin=5.299 
% INFO    : Gen at bus 9512	: Pmin=32.953 -> Pmin=16.4765 
% INFO    : Gen at bus 9516	: Pmin=0.407 -> Pmin=0.2035 
% INFO    : Gen at bus 9516	: Pmin=0.927 -> Pmin=0.4635 
% INFO    : Gen at bus 9517	: Pmin=0.884 -> Pmin=0.442 
% INFO    : Gen at bus 9518	: Pmin=1.139 -> Pmin=0.5695 
% INFO    : Gen at bus 9519	: Pmin=1.307 -> Pmin=0.6535 
% INFO    : Gen at bus 9519	: Pmin=1.046 -> Pmin=0.523 
% INFO    : Gen at bus 9522	: Pmin=0.09 -> Pmin=0.045 
% INFO    : Gen at bus 9522	: Pmin=0.337 -> Pmin=0.1685 
% INFO    : Gen at bus 9522	: Pmin=0.155 -> Pmin=0.0775 
% INFO    : Gen at bus 9522	: Pmin=0.136 -> Pmin=0.068 
% INFO    : Gen at bus 9522	: Pmin=0.203 -> Pmin=0.1015 
% INFO    : Gen at bus 9522	: Pmin=0.237 -> Pmin=0.1185 
% INFO    : Gen at bus 9526	: Pmin=29.23 -> Pmin=14.615 
% INFO    : Gen at bus 9529	: Pmin=0.585 -> Pmin=0.2925 
% INFO    : Gen at bus 9529	: Pmin=0.39 -> Pmin=0.195 
% INFO    : Gen at bus 9529	: Pmin=0.368 -> Pmin=0.184 
% INFO    : Gen at bus 9529	: Pmin=0.462 -> Pmin=0.231 
% INFO    : Gen at bus 9529	: Pmin=0.162 -> Pmin=0.081 
% INFO    : Gen at bus 9529	: Pmin=0.708 -> Pmin=0.354 
% INFO    : Gen at bus 9532	: Pmin=24.409 -> Pmin=12.2045 
% INFO    : Gen at bus 9532	: Pmin=8.334 -> Pmin=4.167 
% INFO    : Gen at bus 9532	: Pmin=13.933 -> Pmin=6.9665 
% INFO    : Gen at bus 9536	: Pmin=0.409 -> Pmin=0.2045 
% INFO    : Gen at bus 9536	: Pmin=1.192 -> Pmin=0.596 
% INFO    : Gen at bus 9536	: Pmin=0.71 -> Pmin=0.355 
% INFO    : Gen at bus 9536	: Pmin=0.617 -> Pmin=0.3085 
% INFO    : Gen at bus 9536	: Pmin=1.516 -> Pmin=0.758 
% INFO    : Gen at bus 9536	: Pmin=1.575 -> Pmin=0.7875 
% INFO    : Gen at bus 9539	: Pmin=1.195 -> Pmin=0.5975 
% INFO    : Gen at bus 9539	: Pmin=0.344 -> Pmin=0.172 
% INFO    : Gen at bus 9539	: Pmin=0.676 -> Pmin=0.338 
% INFO    : Gen at bus 9539	: Pmin=1.365 -> Pmin=0.6825 
% INFO    : Gen at bus 9539	: Pmin=1.102 -> Pmin=0.551 
% INFO    : Gen at bus 9539	: Pmin=0.747 -> Pmin=0.3735 
% INFO    : Gen at bus 9542	: Pmin=0.558 -> Pmin=0.279 
% INFO    : Gen at bus 9542	: Pmin=0.467 -> Pmin=0.2335 
% INFO    : Gen at bus 9542	: Pmin=0.148 -> Pmin=0.074 
% INFO    : Gen at bus 9542	: Pmin=0.203 -> Pmin=0.1015 
% INFO    : Gen at bus 9542	: Pmin=0.15 -> Pmin=0.075 
% INFO    : Gen at bus 9545	: Pmin=8.329 -> Pmin=4.1645 
% INFO    : Gen at bus 9545	: Pmin=17.411 -> Pmin=8.7055 
% INFO    : Gen at bus 9548	: Pmin=0.544 -> Pmin=0.272 
% INFO    : Gen at bus 9548	: Pmin=0.28 -> Pmin=0.14 
% INFO    : Gen at bus 9548	: Pmin=0.651 -> Pmin=0.3255 
% INFO    : Gen at bus 9548	: Pmin=0.453 -> Pmin=0.2265 
% INFO    : Gen at bus 9551	: Pmin=2.99 -> Pmin=1.495 
% INFO    : Gen at bus 9555	: Pmin=6.719 -> Pmin=3.3595 
% INFO    : Gen at bus 9558	: Pmin=0.239 -> Pmin=0.1195 
% INFO    : Gen at bus 9558	: Pmin=0.141 -> Pmin=0.0705 
% INFO    : Gen at bus 9558	: Pmin=0.225 -> Pmin=0.1125 
% INFO    : Gen at bus 9558	: Pmin=0.404 -> Pmin=0.202 
% INFO    : Gen at bus 9558	: Pmin=0.273 -> Pmin=0.1365 
% INFO    : Gen at bus 9558	: Pmin=0.463 -> Pmin=0.2315 
% INFO    : Gen at bus 9558	: Pmin=0.442 -> Pmin=0.221 
% INFO    : Gen at bus 9558	: Pmin=0.2 -> Pmin=0.1 
% INFO    : Gen at bus 9561	: Pmin=0.467 -> Pmin=0.2335 
% INFO    : Gen at bus 9561	: Pmin=0.935 -> Pmin=0.4675 
% INFO    : Gen at bus 9565	: Pmin=34.95 -> Pmin=17.475 
% INFO    : Gen at bus 9566	: Pmin=58.04 -> Pmin=29.02 
% INFO    : Gen at bus 9569	: Pmin=0.707 -> Pmin=0.3535 
% INFO    : Gen at bus 9572	: Pmin=0.174 -> Pmin=0.087 
% INFO    : Gen at bus 9572	: Pmin=0.281 -> Pmin=0.1405 
% INFO    : Gen at bus 9572	: Pmin=0.184 -> Pmin=0.092 
% INFO    : Gen at bus 9575	: Pmin=1.529 -> Pmin=0.7645 
% INFO    : Gen at bus 9575	: Pmin=0.489 -> Pmin=0.2445 
% INFO    : Gen at bus 9579	: Pmin=15.903 -> Pmin=7.9515 
% INFO    : Gen at bus 9580	: Pmin=30.545 -> Pmin=15.2725 
% INFO    : Gen at bus 9581	: Pmin=49.646 -> Pmin=24.823 
% INFO    : Gen at bus 9582	: Pmin=25.375 -> Pmin=12.6875 
% INFO    : Gen at bus 9583	: Pmin=50.843 -> Pmin=25.4215 
% INFO    : Gen at bus 9584	: Pmin=15.629 -> Pmin=7.8145 
% INFO    : Gen at bus 9587	: Pmin=0.285 -> Pmin=0.1425 
% INFO    : Gen at bus 9587	: Pmin=0.221 -> Pmin=0.1105 
% INFO    : Gen at bus 9587	: Pmin=0.239 -> Pmin=0.1195 
% INFO    : Gen at bus 9587	: Pmin=0.382 -> Pmin=0.191 
% INFO    : Gen at bus 9587	: Pmin=0.642 -> Pmin=0.321 
% INFO    : Gen at bus 9587	: Pmin=0.486 -> Pmin=0.243 
% INFO    : Gen at bus 9591	: Pmin=2.679 -> Pmin=1.3395 
% INFO    : Gen at bus 9591	: Pmin=2.888 -> Pmin=1.444 
% INFO    : Gen at bus 9592	: Pmin=5.587 -> Pmin=2.7935 
% INFO    : Gen at bus 9592	: Pmin=4.606 -> Pmin=2.303 
% INFO    : Gen at bus 9593	: Pmin=2.137 -> Pmin=1.0685 
% INFO    : Gen at bus 9593	: Pmin=1.924 -> Pmin=0.962 
% INFO    : Gen at bus 9596	: Pmin=0.212 -> Pmin=0.106 
% INFO    : Gen at bus 9596	: Pmin=0.554 -> Pmin=0.277 
% INFO    : Gen at bus 9600	: Pmin=0.33 -> Pmin=0.165 
% INFO    : Gen at bus 9601	: Pmin=0.146 -> Pmin=0.073 
% INFO    : Gen at bus 9601	: Pmin=0.358 -> Pmin=0.179 
% INFO    : Gen at bus 9602	: Pmin=0.426 -> Pmin=0.213 
% INFO    : Gen at bus 9606	: Pmin=0.194 -> Pmin=0.097 
% INFO    : Gen at bus 9607	: Pmin=0.596 -> Pmin=0.298 
% INFO    : Gen at bus 9607	: Pmin=0.835 -> Pmin=0.4175 
% INFO    : Gen at bus 9608	: Pmin=0.219 -> Pmin=0.1095 
% INFO    : Gen at bus 9608	: Pmin=0.495 -> Pmin=0.2475 
% INFO    : Gen at bus 9609	: Pmin=0.667 -> Pmin=0.3335 
% INFO    : Gen at bus 9612	: Pmin=21.469 -> Pmin=10.7345 
% INFO    : Gen at bus 9613	: Pmin=21.476 -> Pmin=10.738 
% INFO    : Gen at bus 9613	: Pmin=17.905 -> Pmin=8.9525 
% INFO    : Gen at bus 9613	: Pmin=7.752 -> Pmin=3.876 
% INFO    : Gen at bus 9616	: Pmin=1.304 -> Pmin=0.652 
% INFO    : Gen at bus 9616	: Pmin=0.3 -> Pmin=0.15 
% INFO    : Gen at bus 9616	: Pmin=0.881 -> Pmin=0.4405 
% INFO    : Gen at bus 9616	: Pmin=0.842 -> Pmin=0.421 
% INFO    : Gen at bus 9619	: Pmin=1.783 -> Pmin=0.8915 
% INFO    : Gen at bus 9619	: Pmin=1.791 -> Pmin=0.8955 
% INFO    : Gen at bus 9619	: Pmin=1.161 -> Pmin=0.5805 
% INFO    : Gen at bus 9624	: Pmin=87.835 -> Pmin=43.9175 
% INFO    : Gen at bus 9627	: Pmin=0.503 -> Pmin=0.2515 
% INFO    : Gen at bus 9627	: Pmin=0.499 -> Pmin=0.2495 
% INFO    : Gen at bus 9627	: Pmin=0.246 -> Pmin=0.123 
% INFO    : Gen at bus 9627	: Pmin=0.36 -> Pmin=0.18 
% INFO    : Gen at bus 9627	: Pmin=0.3 -> Pmin=0.15 
% INFO    : Gen at bus 9627	: Pmin=0.567 -> Pmin=0.2835 
% INFO    : Gen at bus 9631	: Pmin=26.515 -> Pmin=13.2575 
% INFO    : Gen at bus 9634	: Pmin=2.135 -> Pmin=1.0675 
% INFO    : Gen at bus 9638	: Pmin=25.698 -> Pmin=12.849 
% INFO    : Gen at bus 9641	: Pmin=13.149 -> Pmin=6.5745 
% INFO    : Gen at bus 9644	: Pmin=0.411 -> Pmin=0.2055 
% INFO    : Gen at bus 9644	: Pmin=0.181 -> Pmin=0.0905 
% INFO    : Gen at bus 9644	: Pmin=0.819 -> Pmin=0.4095 
% INFO    : Gen at bus 9644	: Pmin=0.44 -> Pmin=0.22 
% INFO    : Gen at bus 9644	: Pmin=0.224 -> Pmin=0.112 
% INFO    : Gen at bus 9644	: Pmin=0.39 -> Pmin=0.195 
% INFO    : Gen at bus 9647	: Pmin=0.273 -> Pmin=0.1365 
% INFO    : Gen at bus 9647	: Pmin=0.534 -> Pmin=0.267 
% INFO    : Gen at bus 9650	: Pmin=0.123 -> Pmin=0.0615 
% INFO    : Gen at bus 9650	: Pmin=0.311 -> Pmin=0.1555 
% INFO    : Gen at bus 9650	: Pmin=1.246 -> Pmin=0.623 
% INFO    : Gen at bus 9650	: Pmin=0.749 -> Pmin=0.3745 
% INFO    : Gen at bus 9650	: Pmin=0.843 -> Pmin=0.4215 
% INFO    : Gen at bus 9650	: Pmin=1.437 -> Pmin=0.7185 
% INFO    : Gen at bus 9650	: Pmin=0.527 -> Pmin=0.2635 
% INFO    : Gen at bus 9650	: Pmin=1.518 -> Pmin=0.759 
% INFO    : Gen at bus 9654	: Pmin=41.563 -> Pmin=20.7815 
% INFO    : Gen at bus 9655	: Pmin=38.319 -> Pmin=19.1595 
% INFO    : Gen at bus 9656	: Pmin=25.943 -> Pmin=12.9715 
% INFO    : Gen at bus 9659	: Pmin=0.335 -> Pmin=0.1675 
% INFO    : Gen at bus 9659	: Pmin=0.34 -> Pmin=0.17 
% INFO    : Gen at bus 9659	: Pmin=0.442 -> Pmin=0.221 
% INFO    : Gen at bus 9663	: Pmin=0.313 -> Pmin=0.1565 
% INFO    : Gen at bus 9663	: Pmin=0.109 -> Pmin=0.0545 
% INFO    : Gen at bus 9664	: Pmin=0.17 -> Pmin=0.085 
% INFO    : Gen at bus 9664	: Pmin=0.105 -> Pmin=0.0525 
% INFO    : Gen at bus 9668	: Pmin=1.222 -> Pmin=0.611 
% INFO    : Gen at bus 9668	: Pmin=0.776 -> Pmin=0.388 
% INFO    : Gen at bus 9673	: Pmin=51.277 -> Pmin=25.6385 
% INFO    : Gen at bus 9677	: Pmin=2.055 -> Pmin=1.0275 
% INFO    : Gen at bus 9677	: Pmin=1.569 -> Pmin=0.7845 
% INFO    : Gen at bus 9681	: Pmin=31.217 -> Pmin=15.6085 
% INFO    : Gen at bus 9685	: Pmin=1.403 -> Pmin=0.7015 
% INFO    : Gen at bus 9685	: Pmin=1.611 -> Pmin=0.8055 
% INFO    : Gen at bus 9686	: Pmin=1.058 -> Pmin=0.529 
% INFO    : Gen at bus 9690	: Pmin=0.463 -> Pmin=0.2315 
% INFO    : Gen at bus 9693	: Pmin=9.104 -> Pmin=4.552 
% INFO    : Gen at bus 9698	: Pmin=2.208 -> Pmin=1.104 
% INFO    : Gen at bus 9698	: Pmin=2.115 -> Pmin=1.0575 
% INFO    : Gen at bus 9699	: Pmin=1.504 -> Pmin=0.752 
% INFO    : Gen at bus 9699	: Pmin=0.879 -> Pmin=0.4395 
% INFO    : Gen at bus 9702	: Pmin=23.565 -> Pmin=11.7825 
% INFO    : Gen at bus 9702	: Pmin=17.667 -> Pmin=8.8335 
% INFO    : Gen at bus 9702	: Pmin=7.047 -> Pmin=3.5235 
% INFO    : Gen at bus 9705	: Pmin=0.618 -> Pmin=0.309 
% INFO    : Gen at bus 9705	: Pmin=0.412 -> Pmin=0.206 
% INFO    : Gen at bus 9705	: Pmin=1.271 -> Pmin=0.6355 
% INFO    : Gen at bus 9705	: Pmin=0.864 -> Pmin=0.432 
% INFO    : Gen at bus 9705	: Pmin=0.52 -> Pmin=0.26 
% INFO    : Gen at bus 9705	: Pmin=1.136 -> Pmin=0.568 
% INFO    : Gen at bus 9710	: Pmin=13.617 -> Pmin=6.8085 
% INFO    : Gen at bus 9711	: Pmin=26.437 -> Pmin=13.2185 
% INFO    : Gen at bus 9712	: Pmin=16.606 -> Pmin=8.303 
% INFO    : Gen at bus 9713	: Pmin=15.686 -> Pmin=7.843 
% INFO    : Gen at bus 9718	: Pmin=49.096 -> Pmin=24.548 
% INFO    : Gen at bus 9722	: Pmin=0.226 -> Pmin=0.113 
% INFO    : Gen at bus 9723	: Pmin=0.5 -> Pmin=0.25 
% INFO    : Gen at bus 9724	: Pmin=0.235 -> Pmin=0.1175 
% INFO    : Gen at bus 9725	: Pmin=0.663 -> Pmin=0.3315 
% INFO    : Gen at bus 9730	: Pmin=308.03 -> Pmin=154.015 
% INFO    : Gen at bus 9731	: Pmin=274.357 -> Pmin=137.1785 
% INFO    : Gen at bus 9736	: Pmin=124.283 -> Pmin=62.1415 
% INFO    : Gen at bus 9739	: Pmin=0.195 -> Pmin=0.0975 
% INFO    : Gen at bus 9739	: Pmin=0.449 -> Pmin=0.2245 
% INFO    : Gen at bus 9739	: Pmin=0.255 -> Pmin=0.1275 
% INFO    : Gen at bus 9739	: Pmin=0.515 -> Pmin=0.2575 
% INFO    : Gen at bus 9739	: Pmin=0.555 -> Pmin=0.2775 
% INFO    : Gen at bus 9742	: Pmin=0.77 -> Pmin=0.385 
% INFO    : Gen at bus 9742	: Pmin=0.292 -> Pmin=0.146 
% INFO    : Gen at bus 9742	: Pmin=0.296 -> Pmin=0.148 
% INFO    : Gen at bus 9746	: Pmin=0.613 -> Pmin=0.3065 
% INFO    : Gen at bus 9746	: Pmin=0.82 -> Pmin=0.41 
% INFO    : Gen at bus 9747	: Pmin=0.451 -> Pmin=0.2255 
% INFO    : Gen at bus 9751	: Pmin=18.982 -> Pmin=9.491 
% INFO    : Gen at bus 9755	: Pmin=22.76 -> Pmin=11.38 
% INFO    : Gen at bus 9758	: Pmin=0.536 -> Pmin=0.268 
% INFO    : Gen at bus 9758	: Pmin=0.52 -> Pmin=0.26 
% INFO    : Gen at bus 9758	: Pmin=0.404 -> Pmin=0.202 
% INFO    : Gen at bus 9758	: Pmin=0.565 -> Pmin=0.2825 
% INFO    : Gen at bus 9758	: Pmin=0.306 -> Pmin=0.153 
% INFO    : Gen at bus 9761	: Pmin=36.982 -> Pmin=18.491 
% INFO    : Gen at bus 9765	: Pmin=18.093 -> Pmin=9.0465 
% INFO    : Gen at bus 9770	: Pmin=43.307 -> Pmin=21.6535 
% INFO    : Gen at bus 9771	: Pmin=36.045 -> Pmin=18.0225 
% INFO    : Gen at bus 9774	: Pmin=7.376 -> Pmin=3.688 
% INFO    : Gen at bus 9777	: Pmin=1.331 -> Pmin=0.6655 
% INFO    : Gen at bus 9777	: Pmin=0.528 -> Pmin=0.264 
% INFO    : Gen at bus 9777	: Pmin=0.355 -> Pmin=0.1775 
% INFO    : Gen at bus 9777	: Pmin=0.454 -> Pmin=0.227 
% INFO    : Gen at bus 9777	: Pmin=1.15 -> Pmin=0.575 
% INFO    : Gen at bus 9777	: Pmin=1.321 -> Pmin=0.6605 
% INFO    : Gen at bus 9780	: Pmin=0.359 -> Pmin=0.1795 
% INFO    : Gen at bus 9783	: Pmin=2.322 -> Pmin=1.161 
% INFO    : Gen at bus 9783	: Pmin=2.705 -> Pmin=1.3525 
% INFO    : Gen at bus 9786	: Pmin=30.842 -> Pmin=15.421 
% INFO    : Gen at bus 9786	: Pmin=15.588 -> Pmin=7.794 
% INFO    : Gen at bus 9789	: Pmin=0.429 -> Pmin=0.2145 
% INFO    : Gen at bus 9792	: Pmin=1.249 -> Pmin=0.6245 
% INFO    : Gen at bus 9795	: Pmin=3.796 -> Pmin=1.898 
% INFO    : Gen at bus 9799	: Pmin=0.511 -> Pmin=0.2555 
% INFO    : Gen at bus 9799	: Pmin=0.22 -> Pmin=0.11 
% INFO    : Gen at bus 9800	: Pmin=0.285 -> Pmin=0.1425 
% INFO    : Gen at bus 9800	: Pmin=0.455 -> Pmin=0.2275 
% INFO    : Gen at bus 9804	: Pmin=30.437 -> Pmin=15.2185 
% INFO    : Gen at bus 9809	: Pmin=9.915 -> Pmin=4.9575 
% INFO    : Gen at bus 9812	: Pmin=1.942 -> Pmin=0.971 
% INFO    : Gen at bus 9812	: Pmin=1.885 -> Pmin=0.9425 
% INFO    : Gen at bus 9816	: Pmin=3.029 -> Pmin=1.5145 
% INFO    : Gen at bus 9816	: Pmin=11.941 -> Pmin=5.9705 
% INFO    : Gen at bus 9819	: Pmin=1.062 -> Pmin=0.531 
% INFO    : Gen at bus 9819	: Pmin=1.026 -> Pmin=0.513 
% INFO    : Gen at bus 9819	: Pmin=0.994 -> Pmin=0.497 
% INFO    : Gen at bus 9819	: Pmin=0.818 -> Pmin=0.409 
% INFO    : Gen at bus 9823	: Pmin=0.2 -> Pmin=0.1 
% INFO    : Gen at bus 9823	: Pmin=0.378 -> Pmin=0.189 
% INFO    : Gen at bus 9824	: Pmin=0.359 -> Pmin=0.1795 
% INFO    : Gen at bus 9825	: Pmin=0.397 -> Pmin=0.1985 
% INFO    : Gen at bus 9830	: Pmin=527.227 -> Pmin=263.6135 
% INFO    : Gen at bus 9833	: Pmin=0.322 -> Pmin=0.161 
% INFO    : Gen at bus 9834	: Pmin=1.253 -> Pmin=0.6265 
% INFO    : Gen at bus 9834	: Pmin=1.526 -> Pmin=0.763 
% INFO    : Gen at bus 9834	: Pmin=0.65 -> Pmin=0.325 
% INFO    : Gen at bus 9834	: Pmin=0.875 -> Pmin=0.4375 
% INFO    : Gen at bus 9834	: Pmin=1.062 -> Pmin=0.531 
% INFO    : Gen at bus 9837	: Pmin=4.12 -> Pmin=2.06 
% INFO    : Gen at bus 9840	: Pmin=0.278 -> Pmin=0.139 
% INFO    : Gen at bus 9840	: Pmin=0.612 -> Pmin=0.306 
% INFO    : Gen at bus 9844	: Pmin=9.831 -> Pmin=4.9155 
% INFO    : Gen at bus 9844	: Pmin=5.904 -> Pmin=2.952 
% INFO    : Gen at bus 9845	: Pmin=8.853 -> Pmin=4.4265 
% INFO    : Gen at bus 9845	: Pmin=7.521 -> Pmin=3.7605 
% INFO    : Gen at bus 9846	: Pmin=7.136 -> Pmin=3.568 
% INFO    : Gen at bus 9846	: Pmin=5.676 -> Pmin=2.838 
% INFO    : Gen at bus 9847	: Pmin=0.575 -> Pmin=0.2875 
% INFO    : Gen at bus 9851	: Pmin=82.192 -> Pmin=41.096 
% INFO    : Gen at bus 9854	: Pmin=1.742 -> Pmin=0.871 
% INFO    : Gen at bus 9857	: Pmin=0.95 -> Pmin=0.475 
% INFO    : Gen at bus 9857	: Pmin=2.872 -> Pmin=1.436 
% INFO    : Gen at bus 9860	: Pmin=1.065 -> Pmin=0.5325 
% INFO    : Gen at bus 9860	: Pmin=1.971 -> Pmin=0.9855 
% INFO    : Gen at bus 9860	: Pmin=1.051 -> Pmin=0.5255 
% INFO    : Gen at bus 9863	: Pmin=9.443 -> Pmin=4.7215 
% INFO    : Gen at bus 9866	: Pmin=0.931 -> Pmin=0.4655 
% INFO    : Gen at bus 9866	: Pmin=1.22 -> Pmin=0.61 
% INFO    : Gen at bus 9866	: Pmin=0.83 -> Pmin=0.415 
% INFO    : Gen at bus 9866	: Pmin=0.306 -> Pmin=0.153 
% INFO    : Gen at bus 9866	: Pmin=0.964 -> Pmin=0.482 
% INFO    : Gen at bus 9866	: Pmin=1.248 -> Pmin=0.624 
% INFO    : Gen at bus 9869	: Pmin=6.464 -> Pmin=3.232 
% INFO    : Gen at bus 9873	: Pmin=1.122 -> Pmin=0.561 
% INFO    : Gen at bus 9873	: Pmin=1.42 -> Pmin=0.71 
% INFO    : Gen at bus 9874	: Pmin=0.811 -> Pmin=0.4055 
% INFO    : Gen at bus 9875	: Pmin=0.112 -> Pmin=0.056 
% INFO    : Gen at bus 9875	: Pmin=0.216 -> Pmin=0.108 
% INFO    : Gen at bus 9878	: Pmin=1.78 -> Pmin=0.89 
% INFO    : Gen at bus 9878	: Pmin=2.087 -> Pmin=1.0435 
% INFO    : Gen at bus 9881	: Pmin=2.246 -> Pmin=1.123 
% INFO    : Gen at bus 9881	: Pmin=1.137 -> Pmin=0.5685 
% INFO    : Gen at bus 9881	: Pmin=0.695 -> Pmin=0.3475 
% INFO    : Gen at bus 9881	: Pmin=2.162 -> Pmin=1.081 
% INFO    : Gen at bus 9884	: Pmin=11.464 -> Pmin=5.732 
% INFO    : Gen at bus 9888	: Pmin=19.065 -> Pmin=9.5325 
% INFO    : Gen at bus 9892	: Pmin=1.639 -> Pmin=0.8195 
% INFO    : Gen at bus 9892	: Pmin=1.298 -> Pmin=0.649 
% INFO    : Gen at bus 9893	: Pmin=0.576 -> Pmin=0.288 
% INFO    : Gen at bus 9893	: Pmin=0.615 -> Pmin=0.3075 
% INFO    : Gen at bus 9894	: Pmin=1.578 -> Pmin=0.789 
% INFO    : Gen at bus 9894	: Pmin=1.55 -> Pmin=0.775 
% INFO    : Gen at bus 9898	: Pmin=76.499 -> Pmin=38.2495 
% INFO    : Gen at bus 9899	: Pmin=26.633 -> Pmin=13.3165 
% INFO    : Gen at bus 9900	: Pmin=71.041 -> Pmin=35.5205 
% INFO    : Gen at bus 9903	: Pmin=0.582 -> Pmin=0.291 
% INFO    : Gen at bus 9903	: Pmin=0.461 -> Pmin=0.2305 
% INFO    : Gen at bus 9903	: Pmin=0.752 -> Pmin=0.376 
% INFO    : Gen at bus 9903	: Pmin=0.593 -> Pmin=0.2965 
% INFO    : Gen at bus 9903	: Pmin=0.741 -> Pmin=0.3705 
% INFO    : Gen at bus 9903	: Pmin=0.195 -> Pmin=0.0975 
% INFO    : Gen at bus 9906	: Pmin=0.72 -> Pmin=0.36 
% INFO    : Gen at bus 9906	: Pmin=0.917 -> Pmin=0.4585 
% INFO    : Gen at bus 9906	: Pmin=0.358 -> Pmin=0.179 
% INFO    : Gen at bus 9906	: Pmin=0.753 -> Pmin=0.3765 
% INFO    : Gen at bus 9906	: Pmin=0.96 -> Pmin=0.48 
% INFO    : Gen at bus 9906	: Pmin=0.842 -> Pmin=0.421 
% INFO    : Gen at bus 9910	: Pmin=0.372 -> Pmin=0.186 
% INFO    : Gen at bus 9910	: Pmin=0.719 -> Pmin=0.3595 
% INFO    : Gen at bus 9911	: Pmin=0.276 -> Pmin=0.138 
% INFO    : Gen at bus 9911	: Pmin=0.635 -> Pmin=0.3175 
% INFO    : Gen at bus 9912	: Pmin=0.82 -> Pmin=0.41 
% INFO    : Gen at bus 9915	: Pmin=7.856 -> Pmin=3.928 
% INFO    : Gen at bus 9918	: Pmin=1.172 -> Pmin=0.586 
% INFO    : Gen at bus 9918	: Pmin=0.679 -> Pmin=0.3395 
% INFO    : Gen at bus 9923	: Pmin=61.709 -> Pmin=30.8545 
% INFO    : Gen at bus 9926	: Pmin=0.281 -> Pmin=0.1405 
% INFO    : Gen at bus 9926	: Pmin=0.449 -> Pmin=0.2245 
% INFO    : Gen at bus 9926	: Pmin=0.496 -> Pmin=0.248 
% INFO    : Gen at bus 9929	: Pmin=19.37 -> Pmin=9.685 
% INFO    : Gen at bus 9933	: Pmin=0.914 -> Pmin=0.457 
% INFO    : Gen at bus 9933	: Pmin=0.201 -> Pmin=0.1005 
% INFO    : Gen at bus 9933	: Pmin=0.607 -> Pmin=0.3035 
% INFO    : Gen at bus 9933	: Pmin=0.216 -> Pmin=0.108 
% INFO    : Gen at bus 9933	: Pmin=0.723 -> Pmin=0.3615 
% INFO    : Gen at bus 9933	: Pmin=0.943 -> Pmin=0.4715 
% INFO    : Gen at bus 9939	: Pmin=255.573 -> Pmin=127.7865 
% INFO    : Gen at bus 9942	: Pmin=0.646 -> Pmin=0.323 
% INFO    : Gen at bus 9942	: Pmin=0.901 -> Pmin=0.4505 
% INFO    : Gen at bus 9942	: Pmin=0.315 -> Pmin=0.1575 
% INFO    : Gen at bus 9942	: Pmin=1.052 -> Pmin=0.526 
% INFO    : Gen at bus 9942	: Pmin=0.662 -> Pmin=0.331 
% INFO    : Gen at bus 9946	: Pmin=2.03 -> Pmin=1.015 
% INFO    : Gen at bus 9946	: Pmin=3.441 -> Pmin=1.7205 
% INFO    : Gen at bus 9947	: Pmin=4.296 -> Pmin=2.148 
% INFO    : Gen at bus 9951	: Pmin=0.737 -> Pmin=0.3685 
% INFO    : Gen at bus 9951	: Pmin=0.56 -> Pmin=0.28 
% INFO    : Gen at bus 9952	: Pmin=0.296 -> Pmin=0.148 
% INFO    : Gen at bus 9955	: Pmin=3.564 -> Pmin=1.782 
% INFO    : Gen at bus 9955	: Pmin=3.035 -> Pmin=1.5175 
% INFO    : Gen at bus 9958	: Pmin=0.763 -> Pmin=0.3815 
% INFO    : Gen at bus 9958	: Pmin=0.436 -> Pmin=0.218 
% INFO    : Gen at bus 9958	: Pmin=0.435 -> Pmin=0.2175 
% INFO    : Gen at bus 9962	: Pmin=0.195 -> Pmin=0.0975 
% INFO    : Gen at bus 9962	: Pmin=0.379 -> Pmin=0.1895 
% INFO    : Gen at bus 9963	: Pmin=0.569 -> Pmin=0.2845 
% INFO    : Gen at bus 9967	: Pmin=1.518 -> Pmin=0.759 
% INFO    : Gen at bus 9970	: Pmin=0.784 -> Pmin=0.392 
% INFO    : Gen at bus 9970	: Pmin=14.699 -> Pmin=7.3495 
% INFO    : Gen at bus 9973	: Pmin=15.399 -> Pmin=7.6995 
% INFO    : Gen at bus 9973	: Pmin=35.495 -> Pmin=17.7475 
% INFO    : Gen at bus 9973	: Pmin=14.19 -> Pmin=7.095 
% INFO    : Gen at bus 9977	: Pmin=15.147 -> Pmin=7.5735 
% INFO    : Gen at bus 9980	: Pmin=6.623 -> Pmin=3.3115 
% INFO    : Gen at bus 9984	: Pmin=42.94 -> Pmin=21.47 
% INFO    : Gen at bus 9988	: Pmin=20.614 -> Pmin=10.307 
% INFO    : Gen at bus 9992	: Pmin=30.158 -> Pmin=15.079 
% INFO    : Gen at bus 9993	: Pmin=41.319 -> Pmin=20.6595 
% INFO    : Gen at bus 9998	: Pmin=55.233 -> Pmin=27.6165 
% INFO    : 
% INFO    : === Generator Reactive Capacity Atleast Max 50 Percent Active Model Notes ===
% INFO    : Gen at bus 2275 - NG	: Pmax 236.0, Qmin -10.6, Qmax 48.61 -> Qmin -118.0, Qmax 118.0
% INFO    : Gen at bus 2276 - NG	: Pmax 326.0, Qmin -10.6, Qmax 48.61 -> Qmin -163.0, Qmax 163.0
% INFO    : Gen at bus 2277 - NG	: Pmax 64.0, Qmin -10.6, Qmax 48.61 -> Qmin -32.0, Qmax 48.61
% INFO    : Gen at bus 2278 - NG	: Pmax 70.0, Qmin -10.6, Qmax 48.61 -> Qmin -35.0, Qmax 48.61
% INFO    : Gen at bus 2279 - NG	: Pmax 94.0, Qmin -10.6, Qmax 48.61 -> Qmin -47.0, Qmax 48.61
% INFO    : Gen at bus 2280 - NG	: Pmax 242.0, Qmin -10.6, Qmax 48.61 -> Qmin -121.0, Qmax 121.0
% INFO    : Gen at bus 2285 - NG	: Pmax 191.0, Qmin -48.0, Qmax 42.813 -> Qmin -96.0, Qmax 96.0
% INFO    : Gen at bus 2289 - NG	: Pmax 19.0, Qmin -2.4, Qmax 3.542 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 2289 - PEL	: Pmax 58.0, Qmin -2.4, Qmax 2.19 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 2290 - PEL	: Pmax 27.0, Qmin -1.2, Qmax 1.2 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 2290 - PEL	: Pmax 50.0, Qmin -1.2, Qmax 1.2 -> Qmin -25.0, Qmax 25.0
% INFO    : Gen at bus 2291 - PEL	: Pmax 14.0, Qmin -1.2, Qmax 1.2 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 2291 - PEL	: Pmax 20.0, Qmin -1.2, Qmax 1.2 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 2292 - PEL	: Pmax 4.0, Qmin -1.2, Qmax 1.2 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 2293 - PEL	: Pmax 6.0, Qmin -1.2, Qmax 1.2 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 2294 - PEL	: Pmax 18.0, Qmin -1.2, Qmax 1.2 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 2294 - PEL	: Pmax 21.0, Qmin -1.2, Qmax 1.2 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 2295 - PEL	: Pmax 13.0, Qmin -1.2, Qmax 1.2 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 2295 - PEL	: Pmax 13.0, Qmin -1.2, Qmax 1.2 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 2303 - NG	: Pmax 291.0, Qmin -127.2, Qmax 149.646 -> Qmin -146.0, Qmax 149.646
% INFO    : Gen at bus 2315 - COW	: Pmax 235.0, Qmin -43.2, Qmax 57.262 -> Qmin -118.0, Qmax 118.0
% INFO    : Gen at bus 2316 - COW	: Pmax 181.0, Qmin -38.4, Qmax 57.262 -> Qmin -91.0, Qmax 91.0
% INFO    : Gen at bus 2317 - COW	: Pmax 313.0, Qmin -34.8, Qmax 57.262 -> Qmin -157.0, Qmax 157.0
% INFO    : Gen at bus 2318 - NG	: Pmax 237.0, Qmin -40.8, Qmax 57.262 -> Qmin -119.0, Qmax 119.0
% INFO    : Gen at bus 2323 - NG	: Pmax 221.0, Qmin -23.184, Qmax 34.293 -> Qmin -111.0, Qmax 111.0
% INFO    : Gen at bus 2327 - NG	: Pmax 74.0, Qmin -14.573, Qmax 21.556 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 2340 - COW	: Pmax 1496.0, Qmin -88.084, Qmax 336.452 -> Qmin -748.0, Qmax 748.0
% INFO    : Gen at bus 2341 - COW	: Pmax 243.0, Qmin -88.084, Qmax 336.452 -> Qmin -122.0, Qmax 336.452
% INFO    : Gen at bus 2346 - NG	: Pmax 143.0, Qmin -9.923, Qmax 45.505 -> Qmin -72.0, Qmax 72.0
% INFO    : Gen at bus 2347 - NG	: Pmax 142.0, Qmin -9.923, Qmax 45.505 -> Qmin -71.0, Qmax 71.0
% INFO    : Gen at bus 2348 - COW	: Pmax 131.0, Qmin -9.923, Qmax 45.505 -> Qmin -66.0, Qmax 66.0
% INFO    : Gen at bus 2349 - NG	: Pmax 192.0, Qmin -9.923, Qmax 45.505 -> Qmin -96.0, Qmax 96.0
% INFO    : Gen at bus 2350 - COW	: Pmax 210.0, Qmin -9.923, Qmax 45.505 -> Qmin -105.0, Qmax 105.0
% INFO    : Gen at bus 2351 - NG	: Pmax 196.0, Qmin -9.923, Qmax 45.505 -> Qmin -98.0, Qmax 98.0
% INFO    : Gen at bus 2352 - PEL	: Pmax 4.0, Qmin -1.2, Qmax 1.2 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 2353 - PEL	: Pmax 4.0, Qmin -1.2, Qmax 1.2 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 2358 - NG	: Pmax 45.0, Qmin -1.751, Qmax 8.029 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 2358 - PEL	: Pmax 54.0, Qmin -1.751, Qmax 8.029 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 2359 - NG	: Pmax 109.0, Qmin -1.751, Qmax 8.029 -> Qmin -55.0, Qmax 55.0
% INFO    : Gen at bus 2360 - NG	: Pmax 52.0, Qmin -6.0, Qmax 8.029 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 2364 - NG	: Pmax 128.0, Qmin -19.814, Qmax 90.856 -> Qmin -64.0, Qmax 90.856
% INFO    : Gen at bus 2365 - COW	: Pmax 219.0, Qmin -19.814, Qmax 90.856 -> Qmin -110.0, Qmax 110.0
% INFO    : Gen at bus 2366 - NG	: Pmax 283.0, Qmin -19.814, Qmax 90.856 -> Qmin -142.0, Qmax 142.0
% INFO    : Gen at bus 2371 - COW	: Pmax 335.0, Qmin -27.017, Qmax 123.891 -> Qmin -168.0, Qmax 168.0
% INFO    : Gen at bus 2372 - NG	: Pmax 248.0, Qmin -27.017, Qmax 123.891 -> Qmin -124.0, Qmax 124.0
% INFO    : Gen at bus 2373 - NG	: Pmax 330.0, Qmin -27.017, Qmax 123.891 -> Qmin -165.0, Qmax 165.0
% INFO    : Gen at bus 2376 - NG	: Pmax 132.0, Qmin -55.2, Qmax 55.2 -> Qmin -66.0, Qmax 66.0
% INFO    : Gen at bus 2376 - NG	: Pmax 148.0, Qmin -55.2, Qmax 55.2 -> Qmin -74.0, Qmax 74.0
% INFO    : Gen at bus 2376 - NG	: Pmax 161.0, Qmin -55.2, Qmax 55.2 -> Qmin -81.0, Qmax 81.0
% INFO    : Gen at bus 2379 - NG	: Pmax 412.0, Qmin -31.2, Qmax 148.609 -> Qmin -206.0, Qmax 206.0
% INFO    : Gen at bus 2384 - COW	: Pmax 428.0, Qmin -66.0, Qmax 66.17 -> Qmin -214.0, Qmax 214.0
% INFO    : Gen at bus 2385 - NG	: Pmax 133.0, Qmin -66.0, Qmax 66.17 -> Qmin -67.0, Qmax 67.0
% INFO    : Gen at bus 2390 - NG	: Pmax 113.0, Qmin -17.305, Qmax 79.353 -> Qmin -57.0, Qmax 79.353
% INFO    : Gen at bus 2391 - NG	: Pmax 131.0, Qmin -17.305, Qmax 79.353 -> Qmin -66.0, Qmax 79.353
% INFO    : Gen at bus 2392 - NG	: Pmax 170.0, Qmin -17.305, Qmax 79.353 -> Qmin -85.0, Qmax 85.0
% INFO    : Gen at bus 2397 - COW	: Pmax 293.0, Qmin -87.962, Qmax 335.986 -> Qmin -147.0, Qmax 335.986
% INFO    : Gen at bus 2401 - PEL	: Pmax 118.0, Qmin -8.4, Qmax 8.4 -> Qmin -59.0, Qmax 59.0
% INFO    : Gen at bus 2401 - PEL	: Pmax 61.0, Qmin -8.4, Qmax 8.4 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 2401 - NG	: Pmax 96.0, Qmin -8.4, Qmax 8.4 -> Qmin -48.0, Qmax 48.0
% INFO    : Gen at bus 2401 - NG	: Pmax 162.0, Qmin -8.4, Qmax 12.672 -> Qmin -81.0, Qmax 81.0
% INFO    : Gen at bus 2401 - PEL	: Pmax 108.0, Qmin -8.4, Qmax 12.672 -> Qmin -54.0, Qmax 54.0
% INFO    : Gen at bus 2404 - NG	: Pmax 155.0, Qmin -30.0, Qmax 30.0 -> Qmin -78.0, Qmax 78.0
% INFO    : Gen at bus 2404 - PEL	: Pmax 84.0, Qmin -30.0, Qmax 30.0 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 2409 - NG	: Pmax 86.0, Qmin -18.0, Qmax 18.0 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 2409 - NG	: Pmax 85.0, Qmin -18.0, Qmax 18.0 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 2410 - NG	: Pmax 174.0, Qmin -12.0, Qmax 14.252 -> Qmin -87.0, Qmax 87.0
% INFO    : Gen at bus 2411 - NG	: Pmax 70.0, Qmin -9.6, Qmax 14.252 -> Qmin -35.0, Qmax 35.0
% INFO    : Gen at bus 2411 - NG	: Pmax 71.0, Qmin -9.6, Qmax 14.252 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 2412 - PEL	: Pmax 90.0, Qmin -6.0, Qmax 14.252 -> Qmin -45.0, Qmax 45.0
% INFO    : Gen at bus 2416 - NG	: Pmax 44.0, Qmin -3.141, Qmax 14.405 -> Qmin -22.0, Qmax 22.0
% INFO    : Gen at bus 2416 - PEL	: Pmax 19.0, Qmin -3.141, Qmax 14.405 -> Qmin -10.0, Qmax 14.405
% INFO    : Gen at bus 2417 - NG	: Pmax 60.0, Qmin -3.141, Qmax 14.405 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 2417 - NG	: Pmax 21.0, Qmin -3.141, Qmax 14.405 -> Qmin -11.0, Qmax 14.405
% INFO    : Gen at bus 2418 - NG	: Pmax 38.0, Qmin -3.141, Qmax 14.405 -> Qmin -19.0, Qmax 19.0
% INFO    : Gen at bus 2418 - NG	: Pmax 75.0, Qmin -3.141, Qmax 14.405 -> Qmin -38.0, Qmax 38.0
% INFO    : Gen at bus 2423 - NG	: Pmax 161.0, Qmin -21.6, Qmax 31.049 -> Qmin -81.0, Qmax 81.0
% INFO    : Gen at bus 2424 - NG	: Pmax 144.0, Qmin -3.6, Qmax 12.216 -> Qmin -72.0, Qmax 72.0
% INFO    : Gen at bus 2428 - NG	: Pmax 236.0, Qmin -110.4, Qmax 126.571 -> Qmin -118.0, Qmax 126.571
% INFO    : Gen at bus 2429 - NG	: Pmax 250.0, Qmin -94.8, Qmax 126.571 -> Qmin -125.0, Qmax 126.571
% INFO    : Gen at bus 2430 - NG	: Pmax 216.0, Qmin -104.4, Qmax 126.571 -> Qmin -108.0, Qmax 126.571
% INFO    : Gen at bus 2433 - NG	: Pmax 176.0, Qmin -9.923, Qmax 45.505 -> Qmin -88.0, Qmax 88.0
% INFO    : Gen at bus 2433 - NG	: Pmax 167.0, Qmin -9.923, Qmax 45.505 -> Qmin -84.0, Qmax 84.0
% INFO    : Gen at bus 2433 - NG	: Pmax 74.0, Qmin -9.923, Qmax 45.505 -> Qmin -37.0, Qmax 45.505
% INFO    : Gen at bus 2433 - NG	: Pmax 182.0, Qmin -9.923, Qmax 45.505 -> Qmin -91.0, Qmax 91.0
% INFO    : Gen at bus 2433 - NG	: Pmax 86.0, Qmin -9.923, Qmax 45.505 -> Qmin -43.0, Qmax 45.505
% INFO    : Gen at bus 2441 - NG	: Pmax 172.0, Qmin -54.0, Qmax 85.682 -> Qmin -86.0, Qmax 86.0
% INFO    : Gen at bus 2449 - NG	: Pmax 333.0, Qmin -96.0, Qmax 169.088 -> Qmin -167.0, Qmax 169.088
% INFO    : Gen at bus 2450 - NG	: Pmax 358.0, Qmin -85.2, Qmax 100.634 -> Qmin -179.0, Qmax 179.0
% INFO    : Gen at bus 2455 - COW	: Pmax 423.0, Qmin -88.8, Qmax 88.8 -> Qmin -212.0, Qmax 212.0
% INFO    : Gen at bus 2456 - NG	: Pmax 384.0, Qmin -69.6, Qmax 67.086 -> Qmin -192.0, Qmax 192.0
% INFO    : Gen at bus 2464 - COW	: Pmax 89.0, Qmin -36.0, Qmax 49.212 -> Qmin -45.0, Qmax 49.212
% INFO    : Gen at bus 2465 - NG	: Pmax 386.0, Qmin -10.732, Qmax 49.212 -> Qmin -193.0, Qmax 193.0
% INFO    : Gen at bus 2466 - NG	: Pmax 215.0, Qmin -10.732, Qmax 49.212 -> Qmin -108.0, Qmax 108.0
% INFO    : Gen at bus 2467 - NG	: Pmax 168.0, Qmin -10.732, Qmax 49.212 -> Qmin -84.0, Qmax 84.0
% INFO    : Gen at bus 2469 - PEL	: Pmax 141.0, Qmin -34.8, Qmax 49.212 -> Qmin -71.0, Qmax 71.0
% INFO    : Gen at bus 2473 - NG	: Pmax 281.0, Qmin -128.4, Qmax 128.4 -> Qmin -141.0, Qmax 141.0
% INFO    : Gen at bus 2473 - PEL	: Pmax 267.0, Qmin -128.4, Qmax 128.4 -> Qmin -134.0, Qmax 134.0
% INFO    : Gen at bus 2473 - NG	: Pmax 316.0, Qmin -128.4, Qmax 128.4 -> Qmin -158.0, Qmax 158.0
% INFO    : Gen at bus 2477 - NG	: Pmax 227.0, Qmin -20.4, Qmax 19.342 -> Qmin -114.0, Qmax 114.0
% INFO    : Gen at bus 2481 - NG	: Pmax 178.0, Qmin -31.2, Qmax 36.253 -> Qmin -89.0, Qmax 89.0
% INFO    : Gen at bus 2487 - NG	: Pmax 426.0, Qmin -141.6, Qmax 141.6 -> Qmin -213.0, Qmax 213.0
% INFO    : Gen at bus 2488 - COW	: Pmax 328.0, Qmin -141.6, Qmax 141.6 -> Qmin -164.0, Qmax 164.0
% INFO    : Gen at bus 2493 - NG	: Pmax 286.0, Qmin -70.8, Qmax 70.8 -> Qmin -143.0, Qmax 143.0
% INFO    : Gen at bus 2506 - NG	: Pmax 229.0, Qmin -55.2, Qmax 82.153 -> Qmin -115.0, Qmax 115.0
% INFO    : Gen at bus 2507 - NG	: Pmax 261.0, Qmin -31.2, Qmax 82.153 -> Qmin -131.0, Qmax 131.0
% INFO    : Gen at bus 2508 - NG	: Pmax 286.0, Qmin -25.2, Qmax 82.153 -> Qmin -143.0, Qmax 143.0
% INFO    : Gen at bus 2509 - NG	: Pmax 371.0, Qmin -46.8, Qmax 82.153 -> Qmin -186.0, Qmax 186.0
% INFO    : Gen at bus 2510 - COW	: Pmax 287.0, Qmin -31.2, Qmax 82.153 -> Qmin -144.0, Qmax 144.0
% INFO    : Gen at bus 2515 - NG	: Pmax 358.0, Qmin -122.4, Qmax 104.973 -> Qmin -179.0, Qmax 179.0
% INFO    : Gen at bus 2516 - NG	: Pmax 382.0, Qmin -122.4, Qmax 104.973 -> Qmin -191.0, Qmax 191.0
% INFO    : Gen at bus 2517 - NG	: Pmax 323.0, Qmin -124.8, Qmax 104.973 -> Qmin -162.0, Qmax 162.0
% INFO    : Gen at bus 2521 - PEL	: Pmax 58.0, Qmin -16.8, Qmax 14.399 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 2526 - NG	: Pmax 183.0, Qmin -22.8, Qmax 78.895 -> Qmin -92.0, Qmax 92.0
% INFO    : Gen at bus 2527 - NG	: Pmax 273.0, Qmin -30.0, Qmax 78.895 -> Qmin -137.0, Qmax 137.0
% INFO    : Gen at bus 2531 - NG	: Pmax 28.0, Qmin -12.0, Qmax 12.0 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 2531 - PEL	: Pmax 42.0, Qmin -12.0, Qmax 12.0 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 2536 - PEL	: Pmax 68.0, Qmin -19.2, Qmax 30.031 -> Qmin -34.0, Qmax 34.0
% INFO    : Gen at bus 2537 - PEL	: Pmax 65.0, Qmin -13.2, Qmax 30.031 -> Qmin -33.0, Qmax 33.0
% INFO    : Gen at bus 2538 - NG	: Pmax 116.0, Qmin -13.2, Qmax 30.031 -> Qmin -58.0, Qmax 58.0
% INFO    : Gen at bus 2539 - PEL	: Pmax 92.0, Qmin -16.8, Qmax 30.031 -> Qmin -46.0, Qmax 46.0
% INFO    : Gen at bus 2544 - NG	: Pmax 276.0, Qmin -21.301, Qmax 81.364 -> Qmin -138.0, Qmax 138.0
% INFO    : Gen at bus 2545 - NG	: Pmax 100.0, Qmin -21.301, Qmax 81.364 -> Qmin -50.0, Qmax 81.364
% INFO    : Gen at bus 2548 - NG	: Pmax 75.0, Qmin -16.8, Qmax 14.201 -> Qmin -38.0, Qmax 38.0
% INFO    : Gen at bus 2549 - PEL	: Pmax 31.0, Qmin -12.0, Qmax 14.201 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 2549 - PEL	: Pmax 40.0, Qmin -12.0, Qmax 14.201 -> Qmin -20.0, Qmax 20.0
% INFO    : Gen at bus 2549 - PEL	: Pmax 98.0, Qmin -12.0, Qmax 14.201 -> Qmin -49.0, Qmax 49.0
% INFO    : Gen at bus 2549 - NG	: Pmax 96.0, Qmin -12.0, Qmax 14.201 -> Qmin -48.0, Qmax 48.0
% INFO    : Gen at bus 2549 - PEL	: Pmax 41.0, Qmin -12.0, Qmax 14.201 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 2554 - NG	: Pmax 289.0, Qmin -14.641, Qmax 67.137 -> Qmin -145.0, Qmax 145.0
% INFO    : Gen at bus 2555 - NG	: Pmax 102.0, Qmin -14.641, Qmax 67.137 -> Qmin -51.0, Qmax 67.137
% INFO    : Gen at bus 2556 - NG	: Pmax 62.0, Qmin -14.641, Qmax 67.137 -> Qmin -31.0, Qmax 67.137
% INFO    : Gen at bus 2557 - NG	: Pmax 62.0, Qmin -14.641, Qmax 67.137 -> Qmin -31.0, Qmax 67.137
% INFO    : Gen at bus 2567 - PEL	: Pmax 260.0, Qmin -62.4, Qmax 62.4 -> Qmin -130.0, Qmax 130.0
% INFO    : Gen at bus 2567 - COW	: Pmax 845.0, Qmin -62.4, Qmax 62.4 -> Qmin -423.0, Qmax 423.0
% INFO    : Gen at bus 2567 - PEL	: Pmax 211.0, Qmin -62.4, Qmax 62.4 -> Qmin -106.0, Qmax 106.0
% INFO    : Gen at bus 2567 - NG	: Pmax 252.0, Qmin -62.4, Qmax 62.4 -> Qmin -126.0, Qmax 126.0
% INFO    : Gen at bus 2567 - NG	: Pmax 294.0, Qmin -62.4, Qmax 62.4 -> Qmin -147.0, Qmax 147.0
% INFO    : Gen at bus 2567 - PEL	: Pmax 255.0, Qmin -62.4, Qmax 62.4 -> Qmin -128.0, Qmax 128.0
% INFO    : Gen at bus 2573 - NG	: Pmax 476.0, Qmin -40.032, Qmax 59.214 -> Qmin -238.0, Qmax 238.0
% INFO    : Gen at bus 2578 - NG	: Pmax 270.0, Qmin -94.8, Qmax 94.8 -> Qmin -135.0, Qmax 135.0
% INFO    : Gen at bus 2583 - NG	: Pmax 469.0, Qmin -36.097, Qmax 165.527 -> Qmin -235.0, Qmax 235.0
% INFO    : Gen at bus 2584 - NG	: Pmax 257.0, Qmin -36.097, Qmax 165.527 -> Qmin -129.0, Qmax 165.527
% INFO    : Gen at bus 2588 - NG	: Pmax 184.0, Qmin -33.48, Qmax 49.523 -> Qmin -92.0, Qmax 92.0
% INFO    : Gen at bus 2591 - NG	: Pmax 275.0, Qmin -50.4, Qmax 50.4 -> Qmin -138.0, Qmax 138.0
% INFO    : Gen at bus 2594 - PEL	: Pmax 185.0, Qmin -21.6, Qmax 21.6 -> Qmin -93.0, Qmax 93.0
% INFO    : Gen at bus 2598 - PEL	: Pmax 84.0, Qmin -3.6, Qmax 10.307 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 2598 - NG	: Pmax 23.0, Qmin -3.6, Qmax 10.307 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 2604 - NG	: Pmax 322.0, Qmin -50.4, Qmax 42.6 -> Qmin -161.0, Qmax 161.0
% INFO    : Gen at bus 2611 - NG	: Pmax 408.0, Qmin -121.2, Qmax 199.426 -> Qmin -204.0, Qmax 204.0
% INFO    : Gen at bus 2612 - NG	: Pmax 333.0, Qmin -130.8, Qmax 199.426 -> Qmin -167.0, Qmax 199.426
% INFO    : Gen at bus 2613 - NG	: Pmax 377.0, Qmin -120.0, Qmax 199.426 -> Qmin -189.0, Qmax 199.426
% INFO    : Gen at bus 2623 - COW	: Pmax 333.0, Qmin -80.52, Qmax 307.56 -> Qmin -167.0, Qmax 307.56
% INFO    : Gen at bus 2624 - NG	: Pmax 239.0, Qmin -80.52, Qmax 307.56 -> Qmin -120.0, Qmax 307.56
% INFO    : Gen at bus 2630 - COW	: Pmax 234.0, Qmin -41.558, Qmax 61.472 -> Qmin -117.0, Qmax 117.0
% INFO    : Gen at bus 2635 - COW	: Pmax 393.0, Qmin -34.704, Qmax 51.333 -> Qmin -197.0, Qmax 197.0
% INFO    : Gen at bus 2638 - PEL	: Pmax 60.0, Qmin -27.6, Qmax 27.6 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 2644 - NG	: Pmax 175.0, Qmin -84.0, Qmax 84.0 -> Qmin -88.0, Qmax 88.0
% INFO    : Gen at bus 2645 - NG	: Pmax 658.0, Qmin -70.8, Qmax 70.8 -> Qmin -329.0, Qmax 329.0
% INFO    : Gen at bus 2646 - NG	: Pmax 213.0, Qmin -74.4, Qmax 74.4 -> Qmin -107.0, Qmax 107.0
% INFO    : Gen at bus 2647 - NG	: Pmax 276.0, Qmin -36.0, Qmax 35.278 -> Qmin -138.0, Qmax 138.0
% INFO    : Gen at bus 2651 - NG	: Pmax 182.0, Qmin -36.0, Qmax 80.541 -> Qmin -91.0, Qmax 91.0
% INFO    : Gen at bus 2652 - COW	: Pmax 477.0, Qmin -43.2, Qmax 80.541 -> Qmin -239.0, Qmax 239.0
% INFO    : Gen at bus 2653 - NG	: Pmax 292.0, Qmin -36.0, Qmax 80.541 -> Qmin -146.0, Qmax 146.0
% INFO    : Gen at bus 2657 - COW	: Pmax 331.0, Qmin -31.2, Qmax 26.945 -> Qmin -166.0, Qmax 166.0
% INFO    : Gen at bus 2662 - NG	: Pmax 243.0, Qmin -28.368, Qmax 41.961 -> Qmin -122.0, Qmax 122.0
% INFO    : Gen at bus 2665 - NG	: Pmax 75.0, Qmin -15.6, Qmax 16.657 -> Qmin -38.0, Qmax 38.0
% INFO    : Gen at bus 2669 - NG	: Pmax 296.0, Qmin -66.0, Qmax 93.537 -> Qmin -148.0, Qmax 148.0
% INFO    : Gen at bus 2670 - NG	: Pmax 341.0, Qmin -68.4, Qmax 93.537 -> Qmin -171.0, Qmax 171.0
% INFO    : Gen at bus 2671 - NG	: Pmax 313.0, Qmin -68.4, Qmax 93.537 -> Qmin -157.0, Qmax 157.0
% INFO    : Gen at bus 2677 - NG	: Pmax 735.0, Qmin -225.6, Qmax 225.6 -> Qmin -368.0, Qmax 368.0
% INFO    : Gen at bus 2678 - NG	: Pmax 728.0, Qmin -270.0, Qmax 270.0 -> Qmin -364.0, Qmax 364.0
% INFO    : Gen at bus 2679 - NG	: Pmax 721.0, Qmin -291.6, Qmax 291.6 -> Qmin -361.0, Qmax 361.0
% INFO    : Gen at bus 2683 - NG	: Pmax 507.0, Qmin -40.781, Qmax 60.322 -> Qmin -254.0, Qmax 254.0
% INFO    : Gen at bus 2688 - COW	: Pmax 646.0, Qmin -79.2, Qmax 79.2 -> Qmin -323.0, Qmax 323.0
% INFO    : Gen at bus 2692 - NG	: Pmax 56.0, Qmin -4.773, Qmax 21.887 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 2692 - NG	: Pmax 161.0, Qmin -4.773, Qmax 21.887 -> Qmin -81.0, Qmax 81.0
% INFO    : Gen at bus 2692 - NG	: Pmax 140.0, Qmin -4.773, Qmax 21.887 -> Qmin -70.0, Qmax 70.0
% INFO    : Gen at bus 2692 - NG	: Pmax 74.0, Qmin -4.773, Qmax 21.887 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 2692 - NG	: Pmax 53.0, Qmin -4.773, Qmax 21.887 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 2704 - NG	: Pmax 163.0, Qmin -21.09, Qmax 96.71 -> Qmin -82.0, Qmax 96.71
% INFO    : Gen at bus 2705 - NG	: Pmax 129.0, Qmin -27.6, Qmax 96.71 -> Qmin -65.0, Qmax 96.71
% INFO    : Gen at bus 2706 - NG	: Pmax 172.0, Qmin -21.09, Qmax 96.71 -> Qmin -86.0, Qmax 96.71
% INFO    : Gen at bus 2710 - PEL	: Pmax 58.0, Qmin -1.44, Qmax 2.13 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 2710 - NG	: Pmax 14.0, Qmin -1.44, Qmax 2.13 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 2711 - PEL	: Pmax 27.0, Qmin -1.2, Qmax 1.2 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 2711 - PEL	: Pmax 19.0, Qmin -1.2, Qmax 1.2 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 2716 - COW	: Pmax 64.0, Qmin -13.536, Qmax 62.073 -> Qmin -32.0, Qmax 62.073
% INFO    : Gen at bus 2717 - NG	: Pmax 123.0, Qmin -13.536, Qmax 62.073 -> Qmin -62.0, Qmax 62.073
% INFO    : Gen at bus 2718 - PEL	: Pmax 10.0, Qmin -1.2, Qmax 1.2 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 2718 - PEL	: Pmax 13.0, Qmin -1.2, Qmax 1.2 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 2719 - PEL	: Pmax 3.0, Qmin -1.2, Qmax 1.2 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 2726 - COW	: Pmax 488.0, Qmin -199.2, Qmax 498.382 -> Qmin -244.0, Qmax 498.382
% INFO    : Gen at bus 2731 - NG	: Pmax 168.0, Qmin -42.0, Qmax 42.0 -> Qmin -84.0, Qmax 84.0
% INFO    : Gen at bus 2733 - NG	: Pmax 77.0, Qmin -6.0, Qmax 5.701 -> Qmin -39.0, Qmax 39.0
% INFO    : Gen at bus 2733 - NG	: Pmax 74.0, Qmin -6.0, Qmax 5.701 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 2742 - NG	: Pmax 26.0, Qmin -8.4, Qmax 8.4 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 2742 - NG	: Pmax 42.0, Qmin -8.4, Qmax 8.4 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 2742 - COW	: Pmax 196.0, Qmin -11.491, Qmax 16.997 -> Qmin -98.0, Qmax 98.0
% INFO    : Gen at bus 2747 - NG	: Pmax 206.0, Qmin -21.6, Qmax 31.95 -> Qmin -103.0, Qmax 103.0
% INFO    : Gen at bus 2750 - PEL	: Pmax 237.0, Qmin -81.6, Qmax 81.6 -> Qmin -119.0, Qmax 119.0
% INFO    : Gen at bus 2753 - NG	: Pmax 402.0, Qmin -19.2, Qmax 31.049 -> Qmin -201.0, Qmax 201.0
% INFO    : Gen at bus 2753 - PEL	: Pmax 151.0, Qmin -19.2, Qmax 31.049 -> Qmin -76.0, Qmax 76.0
% INFO    : Gen at bus 2753 - NG	: Pmax 195.0, Qmin -19.2, Qmax 31.049 -> Qmin -98.0, Qmax 98.0
% INFO    : Gen at bus 2753 - NG	: Pmax 367.0, Qmin -19.2, Qmax 31.049 -> Qmin -184.0, Qmax 184.0
% INFO    : Gen at bus 2759 - COW	: Pmax 218.0, Qmin -80.4, Qmax 80.4 -> Qmin -109.0, Qmax 109.0
% INFO    : Gen at bus 2760 - NG	: Pmax 116.0, Qmin -61.2, Qmax 54.599 -> Qmin -61.2, Qmax 58.0
% INFO    : Gen at bus 2761 - COW	: Pmax 407.0, Qmin -99.6, Qmax 99.6 -> Qmin -204.0, Qmax 204.0
% INFO    : Gen at bus 2763 - COW	: Pmax 118.0, Qmin -57.6, Qmax 54.599 -> Qmin -59.0, Qmax 59.0
% INFO    : Gen at bus 2769 - NG	: Pmax 37.0, Qmin -6.0, Qmax 20.36 -> Qmin -19.0, Qmax 20.36
% INFO    : Gen at bus 2774 - NG	: Pmax 65.0, Qmin -17.554, Qmax 25.965 -> Qmin -33.0, Qmax 33.0
% INFO    : Gen at bus 2786 - NG	: Pmax 107.0, Qmin -23.184, Qmax 34.293 -> Qmin -54.0, Qmax 54.0
% INFO    : Gen at bus 2790 - NG	: Pmax 84.0, Qmin -17.885, Qmax 26.455 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 2793 - NG	: Pmax 48.0, Qmin -1.44, Qmax 2.13 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 2793 - NG	: Pmax 31.0, Qmin -1.656, Qmax 2.45 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 2793 - NG	: Pmax 89.0, Qmin -11.448, Qmax 16.933 -> Qmin -45.0, Qmax 45.0
% INFO    : Gen at bus 2800 - COW	: Pmax 178.0, Qmin -69.284, Qmax 264.641 -> Qmin -89.0, Qmax 264.641
% INFO    : Gen at bus 2805 - NG	: Pmax 145.0, Qmin -17.28, Qmax 25.56 -> Qmin -73.0, Qmax 73.0
% INFO    : Gen at bus 2813 - NG	: Pmax 191.0, Qmin -76.8, Qmax 71.922 -> Qmin -96.0, Qmax 96.0
% INFO    : Gen at bus 2814 - COW	: Pmax 301.0, Qmin -78.0, Qmax 71.922 -> Qmin -151.0, Qmax 151.0
% INFO    : Gen at bus 2820 - NG	: Pmax 152.0, Qmin -60.0, Qmax 119.577 -> Qmin -76.0, Qmax 119.577
% INFO    : Gen at bus 2821 - NG	: Pmax 353.0, Qmin -52.8, Qmax 119.577 -> Qmin -177.0, Qmax 177.0
% INFO    : Gen at bus 2822 - NG	: Pmax 192.0, Qmin -52.8, Qmax 119.577 -> Qmin -96.0, Qmax 119.577
% INFO    : Gen at bus 2823 - NG	: Pmax 193.0, Qmin -55.2, Qmax 119.577 -> Qmin -97.0, Qmax 119.577
% INFO    : Gen at bus 2829 - NG	: Pmax 591.0, Qmin -84.0, Qmax 119.564 -> Qmin -296.0, Qmax 296.0
% INFO    : Gen at bus 2830 - NG	: Pmax 567.0, Qmin -64.8, Qmax 119.564 -> Qmin -284.0, Qmax 284.0
% INFO    : Gen at bus 2831 - NG	: Pmax 432.0, Qmin -79.2, Qmax 119.564 -> Qmin -216.0, Qmax 216.0
% INFO    : Gen at bus 2832 - NG	: Pmax 307.0, Qmin -93.6, Qmax 119.564 -> Qmin -154.0, Qmax 154.0
% INFO    : Gen at bus 2835 - COW	: Pmax 183.0, Qmin -31.2, Qmax 39.023 -> Qmin -92.0, Qmax 92.0
% INFO    : Gen at bus 2835 - PEL	: Pmax 117.0, Qmin -31.2, Qmax 39.023 -> Qmin -59.0, Qmax 59.0
% INFO    : Gen at bus 2835 - PEL	: Pmax 96.0, Qmin -31.2, Qmax 39.023 -> Qmin -48.0, Qmax 48.0
% INFO    : Gen at bus 2839 - NG	: Pmax 147.0, Qmin -4.8, Qmax 8.297 -> Qmin -74.0, Qmax 74.0
% INFO    : Gen at bus 2839 - NG	: Pmax 197.0, Qmin -9.79, Qmax 44.894 -> Qmin -99.0, Qmax 99.0
% INFO    : Gen at bus 2839 - NG	: Pmax 121.0, Qmin -9.79, Qmax 44.894 -> Qmin -61.0, Qmax 61.0
% INFO    : Gen at bus 2844 - NG	: Pmax 176.0, Qmin -21.6, Qmax 31.95 -> Qmin -88.0, Qmax 88.0
% INFO    : Gen at bus 2845 - NG	: Pmax 31.0, Qmin -4.8, Qmax 4.8 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 2846 - PEL	: Pmax 21.0, Qmin -3.6, Qmax 3.6 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 2853 - NG	: Pmax 127.0, Qmin -34.8, Qmax 34.8 -> Qmin -64.0, Qmax 64.0
% INFO    : Gen at bus 2861 - PEL	: Pmax 293.0, Qmin -85.2, Qmax 85.2 -> Qmin -147.0, Qmax 147.0
% INFO    : Gen at bus 2872 - NG	: Pmax 187.0, Qmin -28.8, Qmax 28.8 -> Qmin -94.0, Qmax 94.0
% INFO    : Gen at bus 2878 - NG	: Pmax 181.0, Qmin -43.2, Qmax 44.943 -> Qmin -91.0, Qmax 91.0
% INFO    : Gen at bus 2884 - NG	: Pmax 195.0, Qmin -79.2, Qmax 116.383 -> Qmin -98.0, Qmax 116.383
% INFO    : Gen at bus 2885 - NG	: Pmax 318.0, Qmin -103.2, Qmax 116.383 -> Qmin -159.0, Qmax 159.0
% INFO    : Gen at bus 2886 - NG	: Pmax 149.0, Qmin -62.4, Qmax 116.383 -> Qmin -75.0, Qmax 116.383
% INFO    : Gen at bus 2890 - PEL	: Pmax 107.0, Qmin -4.939, Qmax 7.306 -> Qmin -54.0, Qmax 54.0
% INFO    : Gen at bus 2895 - NG	: Pmax 186.0, Qmin -28.8, Qmax 42.6 -> Qmin -93.0, Qmax 93.0
% INFO    : Gen at bus 2898 - PEL	: Pmax 355.0, Qmin -129.6, Qmax 129.6 -> Qmin -178.0, Qmax 178.0
% INFO    : Gen at bus 2901 - NG	: Pmax 276.0, Qmin -129.6, Qmax 129.6 -> Qmin -138.0, Qmax 138.0
% INFO    : Gen at bus 2902 - NG	: Pmax 145.0, Qmin -4.8, Qmax 4.8 -> Qmin -73.0, Qmax 73.0
% INFO    : Gen at bus 2906 - COW	: Pmax 58.0, Qmin -2.4, Qmax 7.533 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 2906 - NG	: Pmax 17.0, Qmin -2.4, Qmax 2.545 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 2907 - NG	: Pmax 18.0, Qmin -1.2, Qmax 2.545 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 2907 - NG	: Pmax 25.0, Qmin -1.2, Qmax 2.545 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 2908 - NG	: Pmax 26.0, Qmin -1.2, Qmax 2.545 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 2913 - COW	: Pmax 118.0, Qmin -18.0, Qmax 15.932 -> Qmin -59.0, Qmax 59.0
% INFO    : Gen at bus 2914 - PEL	: Pmax 82.0, Qmin -25.2, Qmax 25.2 -> Qmin -41.0, Qmax 41.0
% INFO    : Gen at bus 2918 - NG	: Pmax 388.0, Qmin -76.8, Qmax 227.014 -> Qmin -194.0, Qmax 227.014
% INFO    : Gen at bus 2919 - NG	: Pmax 354.0, Qmin -49.506, Qmax 227.014 -> Qmin -177.0, Qmax 227.014
% INFO    : Gen at bus 2925 - NG	: Pmax 230.0, Qmin -79.2, Qmax 208.812 -> Qmin -115.0, Qmax 208.812
% INFO    : Gen at bus 2926 - NG	: Pmax 177.0, Qmin -79.2, Qmax 208.812 -> Qmin -89.0, Qmax 208.812
% INFO    : Gen at bus 2927 - NG	: Pmax 259.0, Qmin -70.8, Qmax 208.812 -> Qmin -130.0, Qmax 208.812
% INFO    : Gen at bus 2928 - NG	: Pmax 390.0, Qmin -104.4, Qmax 208.812 -> Qmin -195.0, Qmax 208.812
% INFO    : Gen at bus 2932 - NG	: Pmax 97.0, Qmin -9.6, Qmax 9.6 -> Qmin -49.0, Qmax 49.0
% INFO    : Gen at bus 2937 - COW	: Pmax 317.0, Qmin -51.6, Qmax 51.6 -> Qmin -159.0, Qmax 159.0
% INFO    : Gen at bus 2946 - NG	: Pmax 171.0, Qmin -49.2, Qmax 92.316 -> Qmin -86.0, Qmax 92.316
% INFO    : Gen at bus 2950 - NG	: Pmax 144.0, Qmin -66.0, Qmax 92.316 -> Qmin -72.0, Qmax 92.316
% INFO    : Gen at bus 2956 - NG	: Pmax 53.0, Qmin -1.2, Qmax 4.276 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 2956 - NG	: Pmax 44.0, Qmin -1.2, Qmax 4.276 -> Qmin -22.0, Qmax 22.0
% INFO    : Gen at bus 2957 - NG	: Pmax 30.0, Qmin -1.2, Qmax 4.276 -> Qmin -15.0, Qmax 15.0
% INFO    : Gen at bus 2962 - COW	: Pmax 170.0, Qmin -17.28, Qmax 25.56 -> Qmin -85.0, Qmax 85.0
% INFO    : Gen at bus 2972 - NG	: Pmax 262.0, Qmin -45.6, Qmax 86.53 -> Qmin -131.0, Qmax 131.0
% INFO    : Gen at bus 2973 - NG	: Pmax 148.0, Qmin -52.8, Qmax 86.53 -> Qmin -74.0, Qmax 86.53
% INFO    : Gen at bus 2974 - NG	: Pmax 221.0, Qmin -44.4, Qmax 86.53 -> Qmin -111.0, Qmax 111.0
% INFO    : Gen at bus 2977 - NG	: Pmax 51.0, Qmin -19.2, Qmax 17.892 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 2983 - NUC	: Pmax 1104.0, Qmin -112.838, Qmax 431.003 -> Qmin -552.0, Qmax 552.0
% INFO    : Gen at bus 2992 - PEL	: Pmax 330.0, Qmin -92.4, Qmax 92.4 -> Qmin -165.0, Qmax 165.0
% INFO    : Gen at bus 2992 - NG	: Pmax 406.0, Qmin -92.4, Qmax 92.4 -> Qmin -203.0, Qmax 203.0
% INFO    : Gen at bus 2992 - NG	: Pmax 310.0, Qmin -92.4, Qmax 92.4 -> Qmin -155.0, Qmax 155.0
% INFO    : Gen at bus 2992 - NG	: Pmax 506.0, Qmin -92.4, Qmax 92.4 -> Qmin -253.0, Qmax 253.0
% INFO    : Gen at bus 2999 - COW	: Pmax 364.0, Qmin -29.718, Qmax 136.276 -> Qmin -182.0, Qmax 182.0
% INFO    : Gen at bus 3000 - COW	: Pmax 658.0, Qmin -29.718, Qmax 136.276 -> Qmin -329.0, Qmax 329.0
% INFO    : Gen at bus 3001 - NG	: Pmax 306.0, Qmin -29.718, Qmax 136.276 -> Qmin -153.0, Qmax 153.0
% INFO    : Gen at bus 3007 - NG	: Pmax 110.0, Qmin -20.4, Qmax 23.963 -> Qmin -55.0, Qmax 55.0
% INFO    : Gen at bus 3010 - NG	: Pmax 503.0, Qmin -135.6, Qmax 135.6 -> Qmin -252.0, Qmax 252.0
% INFO    : Gen at bus 3010 - NG	: Pmax 353.0, Qmin -135.6, Qmax 135.6 -> Qmin -177.0, Qmax 177.0
% INFO    : Gen at bus 3010 - COW	: Pmax 397.0, Qmin -135.6, Qmax 135.6 -> Qmin -199.0, Qmax 199.0
% INFO    : Gen at bus 3010 - NG	: Pmax 379.0, Qmin -135.6, Qmax 135.6 -> Qmin -190.0, Qmax 190.0
% INFO    : Gen at bus 3015 - NG	: Pmax 188.0, Qmin -13.187, Qmax 60.469 -> Qmin -94.0, Qmax 94.0
% INFO    : Gen at bus 3016 - NG	: Pmax 112.0, Qmin -13.187, Qmax 60.469 -> Qmin -56.0, Qmax 60.469
% INFO    : Gen at bus 3019 - NG	: Pmax 219.0, Qmin -96.0, Qmax 96.0 -> Qmin -110.0, Qmax 110.0
% INFO    : Gen at bus 3019 - NG	: Pmax 229.0, Qmin -96.0, Qmax 96.0 -> Qmin -115.0, Qmax 115.0
% INFO    : Gen at bus 3019 - NG	: Pmax 199.0, Qmin -96.0, Qmax 96.0 -> Qmin -100.0, Qmax 100.0
% INFO    : Gen at bus 3019 - NG	: Pmax 224.0, Qmin -96.0, Qmax 96.0 -> Qmin -112.0, Qmax 112.0
% INFO    : Gen at bus 3019 - NG	: Pmax 263.0, Qmin -96.0, Qmax 96.0 -> Qmin -132.0, Qmax 132.0
% INFO    : Gen at bus 3025 - COW	: Pmax 472.0, Qmin -96.77, Qmax 369.631 -> Qmin -236.0, Qmax 369.631
% INFO    : Gen at bus 3030 - PEL	: Pmax 106.0, Qmin -1.024, Qmax 8.026 -> Qmin -53.0, Qmax 53.0
% INFO    : Gen at bus 3030 - PEL	: Pmax 188.0, Qmin -1.024, Qmax 8.026 -> Qmin -94.0, Qmax 94.0
% INFO    : Gen at bus 3033 - NG	: Pmax 129.0, Qmin -14.4, Qmax 14.527 -> Qmin -65.0, Qmax 65.0
% INFO    : Gen at bus 3033 - PEL	: Pmax 129.0, Qmin -14.4, Qmax 14.527 -> Qmin -65.0, Qmax 65.0
% INFO    : Gen at bus 3033 - COW	: Pmax 89.0, Qmin -14.4, Qmax 14.527 -> Qmin -45.0, Qmax 45.0
% INFO    : Gen at bus 3033 - NG	: Pmax 204.0, Qmin -14.4, Qmax 14.527 -> Qmin -102.0, Qmax 102.0
% INFO    : Gen at bus 3033 - NG	: Pmax 220.0, Qmin -14.4, Qmax 14.527 -> Qmin -110.0, Qmax 110.0
% INFO    : Gen at bus 3041 - NG	: Pmax 294.0, Qmin -24.408, Qmax 36.103 -> Qmin -147.0, Qmax 147.0
% INFO    : Gen at bus 3046 - NG	: Pmax 113.0, Qmin -16.416, Qmax 24.282 -> Qmin -57.0, Qmax 57.0
% INFO    : Gen at bus 3051 - COW	: Pmax 388.0, Qmin -34.8, Qmax 42.621 -> Qmin -194.0, Qmax 194.0
% INFO    : Gen at bus 3056 - NG	: Pmax 129.0, Qmin -25.92, Qmax 38.34 -> Qmin -65.0, Qmax 65.0
% INFO    : Gen at bus 3061 - NG	: Pmax 286.0, Qmin -70.8, Qmax 70.8 -> Qmin -143.0, Qmax 143.0
% INFO    : Gen at bus 3066 - NG	: Pmax 630.0, Qmin -38.4, Qmax 138.143 -> Qmin -315.0, Qmax 315.0
% INFO    : Gen at bus 3067 - NG	: Pmax 200.0, Qmin -63.6, Qmax 138.143 -> Qmin -100.0, Qmax 138.143
% INFO    : Gen at bus 3070 - NG	: Pmax 71.0, Qmin -32.4, Qmax 32.4 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 3077 - NG	: Pmax 400.0, Qmin -121.2, Qmax 121.2 -> Qmin -200.0, Qmax 200.0
% INFO    : Gen at bus 3078 - COW	: Pmax 623.0, Qmin -103.2, Qmax 87.65 -> Qmin -312.0, Qmax 312.0
% INFO    : Gen at bus 3079 - NG	: Pmax 247.0, Qmin -118.8, Qmax 118.8 -> Qmin -124.0, Qmax 124.0
% INFO    : Gen at bus 3080 - NG	: Pmax 432.0, Qmin -130.8, Qmax 130.8 -> Qmin -216.0, Qmax 216.0
% INFO    : Gen at bus 3081 - NG	: Pmax 265.0, Qmin -109.2, Qmax 109.2 -> Qmin -133.0, Qmax 133.0
% INFO    : Gen at bus 3086 - NG	: Pmax 871.0, Qmin -34.8, Qmax 42.6 -> Qmin -436.0, Qmax 436.0
% INFO    : Gen at bus 3090 - NG	: Pmax 168.0, Qmin -36.0, Qmax 42.094 -> Qmin -84.0, Qmax 84.0
% INFO    : Gen at bus 3093 - NG	: Pmax 152.0, Qmin -14.4, Qmax 13.419 -> Qmin -76.0, Qmax 76.0
% INFO    : Gen at bus 3101 - NG	: Pmax 162.0, Qmin -64.8, Qmax 58.484 -> Qmin -81.0, Qmax 81.0
% INFO    : Gen at bus 3104 - NG	: Pmax 203.0, Qmin -79.2, Qmax 79.2 -> Qmin -102.0, Qmax 102.0
% INFO    : Gen at bus 3110 - NG	: Pmax 201.0, Qmin -21.6, Qmax 31.95 -> Qmin -101.0, Qmax 101.0
% INFO    : Gen at bus 3114 - NG	: Pmax 185.0, Qmin -20.52, Qmax 30.353 -> Qmin -93.0, Qmax 93.0
% INFO    : Gen at bus 3120 - NG	: Pmax 323.0, Qmin -49.2, Qmax 88.396 -> Qmin -162.0, Qmax 162.0
% INFO    : Gen at bus 3121 - NG	: Pmax 113.0, Qmin -51.6, Qmax 88.396 -> Qmin -57.0, Qmax 88.396
% INFO    : Gen at bus 3122 - NG	: Pmax 310.0, Qmin -51.6, Qmax 88.396 -> Qmin -155.0, Qmax 155.0
% INFO    : Gen at bus 3123 - PEL	: Pmax 82.0, Qmin -2.597, Qmax 11.911 -> Qmin -41.0, Qmax 41.0
% INFO    : Gen at bus 3136 - NG	: Pmax 192.0, Qmin -22.015, Qmax 100.952 -> Qmin -96.0, Qmax 100.952
% INFO    : Gen at bus 3137 - NG	: Pmax 361.0, Qmin -22.015, Qmax 100.952 -> Qmin -181.0, Qmax 181.0
% INFO    : Gen at bus 3138 - NG	: Pmax 173.0, Qmin -22.015, Qmax 100.952 -> Qmin -87.0, Qmax 100.952
% INFO    : Gen at bus 3143 - COW	: Pmax 149.0, Qmin -21.24, Qmax 31.418 -> Qmin -75.0, Qmax 75.0
% INFO    : Gen at bus 3149 - NG	: Pmax 143.0, Qmin -16.416, Qmax 24.282 -> Qmin -72.0, Qmax 72.0
% INFO    : Gen at bus 3150 - NG	: Pmax 72.0, Qmin -2.88, Qmax 4.26 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 3151 - NG	: Pmax 47.0, Qmin -4.8, Qmax 4.8 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 3151 - NG	: Pmax 41.0, Qmin -4.8, Qmax 4.8 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 3156 - COW	: Pmax 342.0, Qmin -83.472, Qmax 318.837 -> Qmin -171.0, Qmax 318.837
% INFO    : Gen at bus 3157 - COW	: Pmax 204.0, Qmin -83.472, Qmax 318.837 -> Qmin -102.0, Qmax 318.837
% INFO    : Gen at bus 3164 - NG	: Pmax 148.0, Qmin -22.8, Qmax 63.752 -> Qmin -74.0, Qmax 74.0
% INFO    : Gen at bus 3165 - COW	: Pmax 338.0, Qmin -21.6, Qmax 63.752 -> Qmin -169.0, Qmax 169.0
% INFO    : Gen at bus 3166 - COW	: Pmax 97.0, Qmin -16.8, Qmax 63.752 -> Qmin -49.0, Qmax 63.752
% INFO    : Gen at bus 3167 - NG	: Pmax 123.0, Qmin -19.2, Qmax 63.752 -> Qmin -62.0, Qmax 63.752
% INFO    : Gen at bus 3172 - NG	: Pmax 225.0, Qmin -26.165, Qmax 38.702 -> Qmin -113.0, Qmax 113.0
% INFO    : Gen at bus 3177 - COW	: Pmax 432.0, Qmin -80.4, Qmax 179.168 -> Qmin -216.0, Qmax 216.0
% INFO    : Gen at bus 3180 - PEL	: Pmax 29.0, Qmin -14.4, Qmax 14.4 -> Qmin -15.0, Qmax 15.0
% INFO    : Gen at bus 3180 - PEL	: Pmax 30.0, Qmin -14.4, Qmax 14.4 -> Qmin -15.0, Qmax 15.0
% INFO    : Gen at bus 3180 - NG	: Pmax 42.0, Qmin -14.4, Qmax 14.4 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 3180 - NG	: Pmax 29.0, Qmin -14.4, Qmax 14.4 -> Qmin -15.0, Qmax 15.0
% INFO    : Gen at bus 3183 - NG	: Pmax 63.0, Qmin -4.8, Qmax 9.569 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 3183 - PEL	: Pmax 72.0, Qmin -4.8, Qmax 17.917 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 3183 - PEL	: Pmax 55.0, Qmin -4.8, Qmax 17.917 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 3189 - NG	: Pmax 104.0, Qmin -20.504, Qmax 94.021 -> Qmin -52.0, Qmax 94.021
% INFO    : Gen at bus 3190 - NG	: Pmax 135.0, Qmin -20.504, Qmax 94.021 -> Qmin -68.0, Qmax 94.021
% INFO    : Gen at bus 3191 - NG	: Pmax 227.0, Qmin -20.504, Qmax 94.021 -> Qmin -114.0, Qmax 114.0
% INFO    : Gen at bus 3192 - NG	: Pmax 173.0, Qmin -20.504, Qmax 94.021 -> Qmin -87.0, Qmax 94.021
% INFO    : Gen at bus 3193 - NG	: Pmax 139.0, Qmin -20.504, Qmax 94.021 -> Qmin -70.0, Qmax 94.021
% INFO    : Gen at bus 3194 - NG	: Pmax 126.0, Qmin -20.504, Qmax 94.021 -> Qmin -63.0, Qmax 94.021
% INFO    : Gen at bus 3200 - PEL	: Pmax 63.0, Qmin -5.705, Qmax 26.163 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 3201 - NG	: Pmax 90.0, Qmin -5.705, Qmax 26.163 -> Qmin -45.0, Qmax 45.0
% INFO    : Gen at bus 3202 - NG	: Pmax 86.0, Qmin -5.705, Qmax 26.163 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 3203 - NG	: Pmax 59.0, Qmin -5.705, Qmax 26.163 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 3204 - NG	: Pmax 115.0, Qmin -5.705, Qmax 26.163 -> Qmin -58.0, Qmax 58.0
% INFO    : Gen at bus 3205 - NG	: Pmax 84.0, Qmin -5.705, Qmax 26.163 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 3210 - PEL	: Pmax 90.0, Qmin -6.0, Qmax 11.198 -> Qmin -45.0, Qmax 45.0
% INFO    : Gen at bus 3210 - NG	: Pmax 131.0, Qmin -5.45, Qmax 24.992 -> Qmin -66.0, Qmax 66.0
% INFO    : Gen at bus 3210 - NG	: Pmax 90.0, Qmin -5.45, Qmax 24.992 -> Qmin -45.0, Qmax 45.0
% INFO    : Gen at bus 3215 - COW	: Pmax 117.0, Qmin -23.112, Qmax 34.187 -> Qmin -59.0, Qmax 59.0
% INFO    : Gen at bus 3218 - NG	: Pmax 316.0, Qmin -98.4, Qmax 98.4 -> Qmin -158.0, Qmax 158.0
% INFO    : Gen at bus 3224 - NG	: Pmax 262.0, Qmin -46.8, Qmax 47.925 -> Qmin -131.0, Qmax 131.0
% INFO    : Gen at bus 3228 - COW	: Pmax 263.0, Qmin -48.0, Qmax 82.967 -> Qmin -132.0, Qmax 132.0
% INFO    : Gen at bus 3229 - NG	: Pmax 413.0, Qmin -58.8, Qmax 82.967 -> Qmin -207.0, Qmax 207.0
% INFO    : Gen at bus 3230 - NG	: Pmax 441.0, Qmin -44.4, Qmax 82.967 -> Qmin -221.0, Qmax 221.0
% INFO    : Gen at bus 3231 - NG	: Pmax 449.0, Qmin -61.2, Qmax 82.967 -> Qmin -225.0, Qmax 225.0
% INFO    : Gen at bus 3232 - NG	: Pmax 209.0, Qmin -45.6, Qmax 82.967 -> Qmin -105.0, Qmax 105.0
% INFO    : Gen at bus 3237 - PEL	: Pmax 66.0, Qmin -8.611, Qmax 12.737 -> Qmin -33.0, Qmax 33.0
% INFO    : Gen at bus 3243 - NG	: Pmax 249.0, Qmin -103.2, Qmax 260.028 -> Qmin -125.0, Qmax 260.028
% INFO    : Gen at bus 3245 - COW	: Pmax 1235.0, Qmin -87.6, Qmax 260.028 -> Qmin -618.0, Qmax 618.0
% INFO    : Gen at bus 3248 - NG	: Pmax 446.0, Qmin -110.4, Qmax 110.4 -> Qmin -223.0, Qmax 223.0
% INFO    : Gen at bus 3249 - NG	: Pmax 220.0, Qmin -4.8, Qmax 4.8 -> Qmin -110.0, Qmax 110.0
% INFO    : Gen at bus 3249 - NG	: Pmax 272.0, Qmin -4.8, Qmax 9.984 -> Qmin -136.0, Qmax 136.0
% INFO    : Gen at bus 3249 - NG	: Pmax 85.0, Qmin -4.8, Qmax 9.984 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 3253 - COW	: Pmax 190.0, Qmin -18.792, Qmax 27.797 -> Qmin -95.0, Qmax 95.0
% INFO    : Gen at bus 3261 - NG	: Pmax 651.0, Qmin -289.2, Qmax 289.2 -> Qmin -326.0, Qmax 326.0
% INFO    : Gen at bus 3265 - PEL	: Pmax 179.0, Qmin -54.0, Qmax 54.0 -> Qmin -90.0, Qmax 90.0
% INFO    : Gen at bus 3265 - NG	: Pmax 269.0, Qmin -54.0, Qmax 54.0 -> Qmin -135.0, Qmax 135.0
% INFO    : Gen at bus 3265 - NG	: Pmax 185.0, Qmin -54.0, Qmax 54.0 -> Qmin -93.0, Qmax 93.0
% INFO    : Gen at bus 3265 - PEL	: Pmax 178.0, Qmin -54.0, Qmax 54.0 -> Qmin -89.0, Qmax 89.0
% INFO    : Gen at bus 3265 - COW	: Pmax 429.0, Qmin -54.0, Qmax 54.0 -> Qmin -215.0, Qmax 215.0
% INFO    : Gen at bus 3265 - COW	: Pmax 610.0, Qmin -54.0, Qmax 54.0 -> Qmin -305.0, Qmax 305.0
% INFO    : Gen at bus 3270 - COW	: Pmax 292.0, Qmin -15.873, Qmax 72.787 -> Qmin -146.0, Qmax 146.0
% INFO    : Gen at bus 3271 - NG	: Pmax 183.0, Qmin -31.2, Qmax 72.787 -> Qmin -92.0, Qmax 92.0
% INFO    : Gen at bus 3272 - COW	: Pmax 198.0, Qmin -15.873, Qmax 72.787 -> Qmin -99.0, Qmax 99.0
% INFO    : Gen at bus 3273 - NG	: Pmax 152.0, Qmin -39.6, Qmax 72.787 -> Qmin -76.0, Qmax 76.0
% INFO    : Gen at bus 3278 - NG	: Pmax 742.0, Qmin -278.4, Qmax 278.4 -> Qmin -371.0, Qmax 371.0
% INFO    : Gen at bus 3279 - NG	: Pmax 670.0, Qmin -283.2, Qmax 283.2 -> Qmin -335.0, Qmax 335.0
% INFO    : Gen at bus 3280 - NG	: Pmax 739.0, Qmin -306.0, Qmax 306.0 -> Qmin -370.0, Qmax 370.0
% INFO    : Gen at bus 3283 - NG	: Pmax 40.0, Qmin -16.8, Qmax 16.8 -> Qmin -20.0, Qmax 20.0
% INFO    : Gen at bus 3283 - NG	: Pmax 72.0, Qmin -16.8, Qmax 16.8 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 3283 - NG	: Pmax 116.0, Qmin -16.8, Qmax 16.8 -> Qmin -58.0, Qmax 58.0
% INFO    : Gen at bus 3283 - NG	: Pmax 50.0, Qmin -16.8, Qmax 16.8 -> Qmin -25.0, Qmax 25.0
% INFO    : Gen at bus 3283 - NG	: Pmax 122.0, Qmin -16.8, Qmax 26.213 -> Qmin -61.0, Qmax 61.0
% INFO    : Gen at bus 3283 - NG	: Pmax 140.0, Qmin -16.8, Qmax 26.213 -> Qmin -70.0, Qmax 70.0
% INFO    : Gen at bus 3283 - NG	: Pmax 73.0, Qmin -16.8, Qmax 26.213 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 3283 - NG	: Pmax 205.0, Qmin -16.8, Qmax 26.213 -> Qmin -103.0, Qmax 103.0
% INFO    : Gen at bus 3287 - NG	: Pmax 246.0, Qmin -24.0, Qmax 24.0 -> Qmin -123.0, Qmax 123.0
% INFO    : Gen at bus 3287 - COW	: Pmax 221.0, Qmin -24.0, Qmax 24.0 -> Qmin -111.0, Qmax 111.0
% INFO    : Gen at bus 3287 - PEL	: Pmax 104.0, Qmin -24.0, Qmax 24.0 -> Qmin -52.0, Qmax 52.0
% INFO    : Gen at bus 3290 - NG	: Pmax 120.0, Qmin -14.4, Qmax 13.44 -> Qmin -60.0, Qmax 60.0
% INFO    : Gen at bus 3292 - PEL	: Pmax 68.0, Qmin -9.6, Qmax 9.6 -> Qmin -34.0, Qmax 34.0
% INFO    : Gen at bus 3297 - NG	: Pmax 226.0, Qmin -100.8, Qmax 105.134 -> Qmin -113.0, Qmax 113.0
% INFO    : Gen at bus 3299 - NG	: Pmax 412.0, Qmin -106.8, Qmax 105.134 -> Qmin -206.0, Qmax 206.0
% INFO    : Gen at bus 3300 - NG	: Pmax 335.0, Qmin -109.2, Qmax 105.134 -> Qmin -168.0, Qmax 168.0
% INFO    : Gen at bus 3303 - NG	: Pmax 187.0, Qmin -64.8, Qmax 64.8 -> Qmin -94.0, Qmax 94.0
% INFO    : Gen at bus 3309 - NG	: Pmax 470.0, Qmin -80.4, Qmax 80.4 -> Qmin -235.0, Qmax 235.0
% INFO    : Gen at bus 3310 - COW	: Pmax 640.0, Qmin -85.2, Qmax 85.2 -> Qmin -320.0, Qmax 320.0
% INFO    : Gen at bus 3311 - COW	: Pmax 592.0, Qmin -86.4, Qmax 86.4 -> Qmin -296.0, Qmax 296.0
% INFO    : Gen at bus 3312 - COW	: Pmax 447.0, Qmin -43.2, Qmax 51.163 -> Qmin -224.0, Qmax 224.0
% INFO    : Gen at bus 3313 - COW	: Pmax 249.0, Qmin -39.6, Qmax 51.163 -> Qmin -125.0, Qmax 125.0
% INFO    : Gen at bus 3314 - NG	: Pmax 288.0, Qmin -37.2, Qmax 51.163 -> Qmin -144.0, Qmax 144.0
% INFO    : Gen at bus 3318 - NG	: Pmax 294.0, Qmin -69.6, Qmax 69.6 -> Qmin -147.0, Qmax 147.0
% INFO    : Gen at bus 3323 - NG	: Pmax 256.0, Qmin -110.4, Qmax 98.746 -> Qmin -128.0, Qmax 128.0
% INFO    : Gen at bus 3324 - NG	: Pmax 268.0, Qmin -111.6, Qmax 98.746 -> Qmin -134.0, Qmax 134.0
% INFO    : Gen at bus 3329 - NG	: Pmax 401.0, Qmin -78.0, Qmax 108.587 -> Qmin -201.0, Qmax 201.0
% INFO    : Gen at bus 3330 - NG	: Pmax 395.0, Qmin -97.2, Qmax 108.587 -> Qmin -198.0, Qmax 198.0
% INFO    : Gen at bus 3331 - NG	: Pmax 303.0, Qmin -52.8, Qmax 108.587 -> Qmin -152.0, Qmax 152.0
% INFO    : Gen at bus 3332 - NG	: Pmax 340.0, Qmin -151.2, Qmax 151.2 -> Qmin -170.0, Qmax 170.0
% INFO    : Gen at bus 3333 - NG	: Pmax 343.0, Qmin -72.0, Qmax 108.587 -> Qmin -172.0, Qmax 172.0
% INFO    : Gen at bus 3334 - NG	: Pmax 441.0, Qmin -50.4, Qmax 108.587 -> Qmin -221.0, Qmax 221.0
% INFO    : Gen at bus 3335 - PEL	: Pmax 13.0, Qmin -1.2, Qmax 1.2 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 3335 - PEL	: Pmax 16.0, Qmin -1.2, Qmax 1.2 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 3336 - PEL	: Pmax 15.0, Qmin -1.2, Qmax 1.2 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 3336 - PEL	: Pmax 14.0, Qmin -1.2, Qmax 1.2 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 3337 - PEL	: Pmax 8.0, Qmin -1.2, Qmax 1.2 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 3337 - PEL	: Pmax 11.0, Qmin -1.2, Qmax 1.2 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 3344 - NG	: Pmax 336.0, Qmin -105.6, Qmax 105.6 -> Qmin -168.0, Qmax 168.0
% INFO    : Gen at bus 3349 - NG	: Pmax 533.0, Qmin -260.4, Qmax 223.078 -> Qmin -267.0, Qmax 267.0
% INFO    : Gen at bus 3350 - COW	: Pmax 557.0, Qmin -276.0, Qmax 276.0 -> Qmin -279.0, Qmax 279.0
% INFO    : Gen at bus 3352 - PEL	: Pmax 3.0, Qmin -105.694, Qmax 1.2 -> Qmin -105.694, Qmax 2.0
% INFO    : Gen at bus 3352 - PEL	: Pmax 9.0, Qmin -1.2, Qmax 1.2 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 3358 - PEL	: Pmax 31.0, Qmin -10.8, Qmax 10.8 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 3359 - PEL	: Pmax 77.0, Qmin -27.6, Qmax 27.6 -> Qmin -39.0, Qmax 39.0
% INFO    : Gen at bus 3365 - NG	: Pmax 715.0, Qmin -264.0, Qmax 264.0 -> Qmin -358.0, Qmax 358.0
% INFO    : Gen at bus 3370 - COW	: Pmax 790.0, Qmin -135.6, Qmax 151.682 -> Qmin -395.0, Qmax 395.0
% INFO    : Gen at bus 3371 - NG	: Pmax 466.0, Qmin -134.4, Qmax 151.682 -> Qmin -233.0, Qmax 233.0
% INFO    : Gen at bus 3372 - NG	: Pmax 394.0, Qmin -139.2, Qmax 151.682 -> Qmin -197.0, Qmax 197.0
% INFO    : Gen at bus 3378 - NG	: Pmax 328.0, Qmin -134.4, Qmax 134.4 -> Qmin -164.0, Qmax 164.0
% INFO    : Gen at bus 3382 - NG	: Pmax 184.0, Qmin -62.4, Qmax 52.274 -> Qmin -92.0, Qmax 92.0
% INFO    : Gen at bus 3389 - COW	: Pmax 146.0, Qmin -2.4, Qmax 15.552 -> Qmin -73.0, Qmax 73.0
% INFO    : Gen at bus 3390 - NG	: Pmax 76.0, Qmin -8.4, Qmax 15.552 -> Qmin -38.0, Qmax 38.0
% INFO    : Gen at bus 3395 - NG	: Pmax 23.0, Qmin -7.128, Qmax 10.543 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 3395 - NG	: Pmax 74.0, Qmin -4.8, Qmax 4.8 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 3396 - PEL	: Pmax 30.0, Qmin -4.8, Qmax 4.8 -> Qmin -15.0, Qmax 15.0
% INFO    : Gen at bus 3397 - PEL	: Pmax 45.0, Qmin -2.4, Qmax 2.13 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 3397 - NG	: Pmax 59.0, Qmin -2.4, Qmax 2.13 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 3398 - NG	: Pmax 52.0, Qmin -4.8, Qmax 4.8 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 3403 - COW	: Pmax 365.0, Qmin -109.519, Qmax 418.328 -> Qmin -183.0, Qmax 418.328
% INFO    : Gen at bus 3404 - COW	: Pmax 503.0, Qmin -109.519, Qmax 418.328 -> Qmin -252.0, Qmax 418.328
% INFO    : Gen at bus 3409 - NG	: Pmax 272.0, Qmin -74.4, Qmax 89.754 -> Qmin -136.0, Qmax 136.0
% INFO    : Gen at bus 3410 - NG	: Pmax 442.0, Qmin -74.4, Qmax 89.754 -> Qmin -221.0, Qmax 221.0
% INFO    : Gen at bus 3411 - COW	: Pmax 433.0, Qmin -72.0, Qmax 89.754 -> Qmin -217.0, Qmax 217.0
% INFO    : Gen at bus 3416 - NG	: Pmax 125.0, Qmin -23.04, Qmax 34.08 -> Qmin -63.0, Qmax 63.0
% INFO    : Gen at bus 3421 - NG	: Pmax 182.0, Qmin -27.6, Qmax 93.483 -> Qmin -91.0, Qmax 93.483
% INFO    : Gen at bus 3422 - NG	: Pmax 391.0, Qmin -20.386, Qmax 93.483 -> Qmin -196.0, Qmax 196.0
% INFO    : Gen at bus 3423 - NG	: Pmax 163.0, Qmin -33.6, Qmax 93.483 -> Qmin -82.0, Qmax 93.483
% INFO    : Gen at bus 3424 - NG	: Pmax 504.0, Qmin -36.0, Qmax 93.483 -> Qmin -252.0, Qmax 252.0
% INFO    : Gen at bus 3425 - NG	: Pmax 100.0, Qmin -32.4, Qmax 93.483 -> Qmin -50.0, Qmax 93.483
% INFO    : Gen at bus 3432 - COW	: Pmax 792.0, Qmin -343.2, Qmax 343.2 -> Qmin -396.0, Qmax 396.0
% INFO    : Gen at bus 3437 - NG	: Pmax 326.0, Qmin -97.2, Qmax 202.988 -> Qmin -163.0, Qmax 202.988
% INFO    : Gen at bus 3438 - NG	: Pmax 227.0, Qmin -100.8, Qmax 100.926 -> Qmin -114.0, Qmax 114.0
% INFO    : Gen at bus 3439 - COW	: Pmax 344.0, Qmin -97.2, Qmax 340.757 -> Qmin -172.0, Qmax 340.757
% INFO    : Gen at bus 3444 - COW	: Pmax 218.0, Qmin -27.072, Qmax 40.044 -> Qmin -109.0, Qmax 109.0
% INFO    : Gen at bus 3451 - NG	: Pmax 597.0, Qmin -298.8, Qmax 298.8 -> Qmin -299.0, Qmax 299.0
% INFO    : Gen at bus 3452 - NG	: Pmax 586.0, Qmin -289.2, Qmax 289.2 -> Qmin -293.0, Qmax 293.0
% INFO    : Gen at bus 3454 - NG	: Pmax 534.0, Qmin -249.6, Qmax 249.6 -> Qmin -267.0, Qmax 267.0
% INFO    : Gen at bus 3461 - NG	: Pmax 432.0, Qmin -35.304, Qmax 52.22 -> Qmin -216.0, Qmax 216.0
% INFO    : Gen at bus 3462 - NG	: Pmax 268.0, Qmin -66.0, Qmax 66.0 -> Qmin -134.0, Qmax 134.0
% INFO    : Gen at bus 3463 - NG	: Pmax 335.0, Qmin -35.304, Qmax 52.22 -> Qmin -168.0, Qmax 168.0
% INFO    : Gen at bus 3466 - COW	: Pmax 282.0, Qmin -88.8, Qmax 88.8 -> Qmin -141.0, Qmax 141.0
% INFO    : Gen at bus 3471 - COW	: Pmax 375.0, Qmin -52.8, Qmax 133.765 -> Qmin -188.0, Qmax 188.0
% INFO    : Gen at bus 3472 - NG	: Pmax 372.0, Qmin -52.8, Qmax 133.765 -> Qmin -186.0, Qmax 186.0
