%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v19.01     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Active Power Increase              %%%%%
%%%%                       04 - January - 2019                        %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case10000_tamu__api
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	60378	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60379	 1	 55.37	 12.89	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60380	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60381	 1	 55.37	 20.09	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60382	 1	 62.28	 6.77	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60383	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60384	 1	 75.06	 8.76	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60385	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60386	 1	 79.15	 6.10	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60387	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60388	 1	 79.15	 28.26	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60389	 1	 52.08	 3.87	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60390	 1	 44.90	 9.47	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60391	 1	 70.02	 19.88	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60392	 1	 47.18	 11.92	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60393	 1	 47.18	 10.18	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60394	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60395	 1	 74.00	 11.66	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60396	 1	 58.48	 3.13	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60397	 1	 58.48	 3.43	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60398	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60399	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60400	 1	 48.24	 6.55	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60401	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60402	 1	 53.48	 15.15	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60403	 1	 111.15	 33.74	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60404	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60405	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60406	 1	 66.28	 17.24	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60407	 1	 25.64	 4.20	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60408	 1	 6.59	 1.52	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60409	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60410	 1	 61.28	 9.52	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60411	 1	 60.06	 27.72	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60412	 1	 77.12	 16.03	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60413	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60414	 1	 62.85	 22.28	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60415	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60416	 1	 26.36	 3.96	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60417	 1	 56.04	 10.59	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60418	 1	 56.04	 9.94	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60419	 1	 38.56	 7.50	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60420	 1	 35.08	 1.76	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60421	 1	 44.38	 8.07	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60422	 1	 44.38	 5.62	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60423	 1	 72.76	 22.05	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60424	 1	 71.08	 13.95	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60425	 1	 50.48	 10.94	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60426	 1	 50.48	 17.40	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60427	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60428	 1	 69.29	 13.96	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60429	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60430	 1	 69.29	 4.69	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60431	 1	 70.09	 13.89	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60432	 1	 39.12	 10.70	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60433	 1	 50.95	 9.33	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60434	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60435	 1	 50.95	 17.02	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60436	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60437	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60438	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60439	 1	 0.0	 0.0	 0.0	 73.5	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60440	 1	 78.87	 7.38	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60441	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60442	 1	 47.79	 15.60	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60443	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60444	 1	 47.79	 1.57	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60445	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60446	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	60447	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60448	 1	 24.12	 4.37	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60449	 1	 68.50	 21.00	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60450	 1	 70.66	 2.08	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60451	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60452	 1	 70.66	 16.26	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60453	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60454	 1	 56.70	 9.19	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60455	 1	 64.99	 25.74	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60456	 1	 64.02	 31.48	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60457	 1	 81.38	 12.72	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60458	 1	 81.38	 19.71	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60459	 1	 48.11	 15.63	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60460	 1	 48.11	 5.21	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60461	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	60462	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	60463	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	60464	 1	 46.67	 8.56	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60465	 1	 46.67	 14.26	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60466	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60467	 1	 52.52	 6.64	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60468	 1	 52.28	 4.36	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60469	 1	 56.59	 13.50	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60470	 1	 14.57	 4.36	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60471	 1	 42.86	 6.44	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60472	 1	 59.00	 11.40	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60473	 1	 59.00	 5.92	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60474	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60475	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60476	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	60477	 1	 42.14	 4.65	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60478	 1	 80.36	 9.52	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60479	 1	 74.47	 15.06	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60480	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60481	 1	 92.19	 11.27	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60482	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60483	 1	 92.19	 7.51	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60484	 1	 59.77	 5.46	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60485	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60486	 1	 59.77	 3.47	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60487	 1	 82.78	 19.21	 0.0	 50.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60488	 1	 82.78	 10.71	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60489	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60490	 1	 79.30	 9.28	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60491	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60492	 1	 79.30	 23.43	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60493	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60494	 1	 108.88	 34.98	 0.0	 84.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60495	 1	 108.88	 4.95	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60496	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60497	 1	 96.06	 9.76	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60498	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60499	 1	 96.06	 18.58	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60500	 1	 62.33	 17.56	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60501	 1	 62.33	 5.44	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60502	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60503	 1	 51.57	 13.57	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60504	 1	 50.22	 13.21	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60505	 1	 51.81	 2.99	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60506	 1	 51.81	 12.13	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60507	 1	 67.27	 42.32	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60508	 1	 86.37	 13.62	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60509	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60510	 1	 0.0	 0.0	 0.0	 -34.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60511	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60512	 1	 121.36	 32.95	 0.0	 35.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	60513	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	60514	 1	 121.36	 12.15	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60515	 1	 65.71	 23.26	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60516	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60517	 1	 51.05	 15.19	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60518	 1	 19.84	 0.70	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60519	 1	 41.76	 7.85	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60520	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60521	 1	 53.36	 4.84	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60522	 1	 53.36	 11.82	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60523	 1	 62.01	 33.68	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60524	 1	 68.09	 15.73	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60525	 1	 45.53	 9.92	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60526	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60527	 1	 47.69	 13.48	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60528	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60529	 1	 50.44	 16.78	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60530	 1	 5.45	 1.53	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60531	 1	 44.54	 10.29	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60532	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60533	 1	 13.75	 1.64	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60534	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60535	 1	 60.41	 4.74	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60536	 1	 60.41	 20.25	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60537	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60538	 1	 71.88	 16.03	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60539	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60540	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	60541	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60542	 1	 71.88	 24.94	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60543	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60544	 1	 46.30	 3.18	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60545	 1	 46.30	 5.83	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60546	 1	 81.64	 7.18	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60547	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60548	 1	 48.23	 16.30	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60549	 1	 32.12	 5.04	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60550	 1	 58.05	 13.91	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60551	 1	 47.63	 4.89	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60552	 1	 84.76	 15.99	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60553	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60554	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60555	 1	 84.76	 4.07	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60556	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60557	 1	 51.95	 4.08	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60558	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60559	 1	 51.95	 9.46	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60560	 1	 16.92	 3.60	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60561	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60562	 1	 25.60	 5.97	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60563	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60564	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60565	 1	 26.09	 2.56	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60566	 1	 52.11	 11.19	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60567	 1	 33.63	 2.15	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60568	 1	 15.03	 4.62	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60569	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60570	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60571	 1	 16.46	 1.77	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60572	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60573	 1	 42.01	 3.46	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60574	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60575	 1	 53.19	 14.63	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60576	 1	 53.19	 16.38	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60577	 1	 44.21	 1.78	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60578	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60579	 1	 14.76	 0.16	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60580	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60581	 1	 43.90	 5.38	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60582	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60583	 1	 76.71	 0.86	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60584	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60585	 1	 10.50	 2.47	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60586	 1	 10.42	 0.99	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60587	 1	 23.85	 5.02	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60588	 1	 10.40	 0.97	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60589	 1	 28.23	 3.55	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60590	 1	 16.86	 4.52	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60591	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60592	 1	 7.26	 1.25	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60593	 1	 12.66	 2.99	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60594	 1	 8.75	 1.43	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60595	 1	 14.03	 7.24	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60596	 1	 12.50	 2.50	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60597	 1	 60.48	 8.20	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60598	 1	 22.31	 10.76	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60599	 1	 11.73	 3.55	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60600	 1	 3.18	 0.66	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60601	 1	 11.66	 2.11	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60602	 1	 27.77	 11.76	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60603	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60604	 1	 35.53	 5.74	 0.0	 10.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60605	 1	 70.82	 11.01	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60606	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60607	 1	 8.92	 1.34	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60608	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60609	 1	 19.91	 4.77	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60610	 1	 7.81	 1.54	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60611	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60612	 1	 8.20	 0.94	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60613	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60614	 1	 21.04	 3.61	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60615	 1	 37.73	 7.91	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60616	 1	 8.28	 1.66	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60617	 1	 6.35	 0.90	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60618	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60619	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60620	 1	 10.63	 3.70	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60621	 1	 18.50	 2.63	 0.0	 -38.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60622	 1	 5.07	 0.96	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60623	 1	 16.70	 2.62	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60624	 1	 7.70	 1.55	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60625	 1	 6.82	 1.19	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60626	 1	 0.0	 0.0	 0.0	 -58.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60627	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60628	 1	 2.16	 0.32	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60629	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	60630	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60631	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60632	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60633	 1	 4.78	 0.76	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60634	 1	 0.0	 0.0	 0.0	 490.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60635	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60636	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60637	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60638	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	60639	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60640	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60641	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60642	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60643	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60644	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60645	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	60646	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60647	 1	 2.67	 0.56	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60648	 1	 0.0	 0.0	 0.0	 -450.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60649	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60650	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60651	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	60652	 1	 0.38	 0.06	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60653	 1	 0.0	 0.0	 0.0	 -225.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60654	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60655	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60656	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60657	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60658	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60659	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60660	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60661	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	60662	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60663	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60664	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	60665	 1	 0.0	 0.0	 0.0	 79.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60666	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60667	 1	 5.00	 0.65	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60668	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	60669	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60670	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60671	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60672	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60673	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60674	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60675	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60676	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60677	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60678	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60679	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60680	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60681	 1	 6.33	 3.73	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60682	 1	 0.0	 0.0	 0.0	 30.5	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60683	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	60684	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60685	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60686	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60687	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60688	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60689	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	60690	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	60691	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	60692	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60693	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	60694	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60695	 2	 4.66	 1.77	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60696	 2	 6.01	 1.79	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60697	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60698	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60699	 1	 0.78	 0.29	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60700	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	60701	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60702	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60703	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60704	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60705	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60706	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60707	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60708	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60709	 1	 0.0	 0.0	 0.0	 -260.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60710	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60711	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60712	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	60713	 1	 0.0	 0.0	 0.0	 93.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60714	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60715	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60716	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	60717	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	60718	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60719	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60720	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60721	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60722	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60723	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60724	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60725	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60726	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60727	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	60728	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	60729	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	60730	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60731	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60732	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60733	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60734	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60735	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60736	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	60737	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60738	 1	 0.0	 0.0	 0.0	 -27.5	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60739	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60740	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60741	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	60742	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	60743	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	60744	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	60745	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	60746	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	60747	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60748	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60749	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60750	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60751	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	60752	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60753	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60754	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60755	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	60756	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	60757	 1	 0.0	 0.0	 0.0	 -452.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60758	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60759	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60760	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	60761	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60762	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60763	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	60764	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	60765	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60766	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60767	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60768	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60769	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	60770	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	60771	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60772	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60773	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60774	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60775	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60776	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	60777	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60778	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60779	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60780	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	60781	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60782	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60783	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60784	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60785	 1	 0.0	 0.0	 0.0	 -644.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60786	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60787	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60788	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	60789	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	60790	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	60791	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60792	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60793	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60794	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	60795	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	60796	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60797	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60798	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60799	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60800	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60801	 2	 0.0	 0.0	 0.0	 -840.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60802	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60803	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60804	 1	 0.0	 0.0	 0.0	 -518.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60805	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60806	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60807	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60808	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60809	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60810	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60811	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60812	 1	 0.0	 0.0	 0.0	 -44.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60813	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60814	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60815	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60816	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60817	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60818	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60819	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	60820	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60821	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60822	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60823	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60824	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60825	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60826	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60827	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60828	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60829	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60830	 1	 0.0	 0.0	 0.0	 -137.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60831	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60832	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60833	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60834	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	60835	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60836	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60837	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60838	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60839	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60840	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	60841	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	60842	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60843	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60844	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60845	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60846	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60847	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60848	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60849	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60850	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60851	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60852	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60853	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60854	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60855	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60856	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60857	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60858	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60859	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60860	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60861	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	60862	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60863	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60864	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60865	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60866	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60867	 1	 0.0	 0.0	 0.0	 -530.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60868	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60869	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60870	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60871	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	60872	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	60873	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60874	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60875	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60876	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60877	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60878	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60879	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60880	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	60881	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60882	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60883	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	60884	 1	 0.0	 0.0	 0.0	 -378.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60885	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	60886	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60887	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60888	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	60889	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60890	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	60891	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60892	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	60893	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60894	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60895	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	60896	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	70000	 1	 16.46	 3.07	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70001	 1	 14.58	 4.15	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70002	 1	 20.84	 2.99	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70003	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70004	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70005	 1	 8.48	 2.02	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70006	 1	 58.40	 6.24	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70007	 1	 13.76	 1.95	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70008	 1	 13.71	 3.80	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70009	 1	 13.91	 2.47	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70010	 1	 19.48	 10.37	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70011	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70012	 1	 8.34	 1.36	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70013	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70014	 1	 49.16	 11.05	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70015	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70016	 1	 57.02	 9.15	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70017	 1	 49.83	 16.80	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70018	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70019	 1	 48.78	 15.68	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70020	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70021	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70022	 1	 7.47	 1.09	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70023	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70024	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70025	 1	 46.00	 5.64	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70026	 1	 48.77	 12.41	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70027	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70028	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70029	 1	 19.41	 1.61	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70030	 1	 73.41	 35.76	 0.0	 45.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70031	 1	 15.12	 4.35	 0.0	 -14.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70032	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70033	 1	 27.78	 5.61	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70034	 1	 10.46	 2.52	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70035	 1	 10.59	 0.71	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70036	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70037	 1	 38.05	 15.95	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70038	 1	 8.83	 0.78	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70039	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70040	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70041	 1	 7.22	 1.19	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70042	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70043	 1	 12.02	 1.48	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70044	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70045	 1	 45.14	 3.63	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70046	 1	 45.49	 17.28	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70047	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70048	 1	 31.82	 7.16	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70049	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70050	 1	 50.24	 12.86	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70051	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70052	 1	 52.95	 7.68	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70053	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70054	 1	 54.87	 14.56	 0.0	 0.0	 13	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	70055	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	70056	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	70057	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70058	 1	 13.89	 3.77	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70059	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70060	 1	 14.42	 5.10	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70061	 1	 69.99	 14.58	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70062	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70063	 1	 66.87	 4.04	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70064	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70065	 1	 80.24	 26.72	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70066	 1	 7.51	 0.59	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70067	 1	 54.64	 16.17	 0.0	 25.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70068	 1	 33.79	 11.04	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70069	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70070	 1	 23.95	 2.05	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70071	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70072	 1	 61.89	 11.50	 0.0	 0.0	 13	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	70073	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	70074	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	70075	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70076	 1	 62.36	 7.01	 0.0	 0.0	 13	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	70077	 1	 14.40	 6.53	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70078	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70079	 1	 55.29	 22.56	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70080	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70081	 1	 0.13	 0.04	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70082	 1	 57.72	 12.18	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70083	 1	 10.28	 1.46	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70084	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70085	 1	 68.06	 12.38	 0.0	 0.0	 13	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	70086	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70087	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70088	 1	 6.43	 0.39	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70089	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70090	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70091	 1	 10.01	 1.06	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70092	 1	 11.22	 2.17	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70093	 1	 8.56	 1.40	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70094	 1	 40.21	 17.72	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70095	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	70096	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70097	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	70098	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	70099	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	70100	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	70101	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	70102	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	70103	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70104	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	70105	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70106	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70107	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70108	 1	 0.08	 0.02	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70109	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70110	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70111	 2	 3.97	 0.23	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70112	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	70113	 1	 1.30	 0.53	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70114	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	70115	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	70116	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	70117	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	70118	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70119	 1	 0.47	 0.10	 0.0	 0.0	 13	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	70120	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	70121	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	70122	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	70123	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	70124	 1	 2.54	 0.46	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70125	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	70126	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	70127	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	70128	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70129	 1	 1.01	 0.29	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70130	 1	 9.89	 2.89	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70131	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	70132	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	70133	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70134	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	70135	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	70136	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	70137	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70138	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	70139	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	70140	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	70141	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	70142	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	70143	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	70144	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	70145	 1	 1.44	 0.17	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70146	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	70147	 2	 0.89	 0.32	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70148	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70149	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	70150	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	70151	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	70152	 1	 3.39	 0.58	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70153	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	70154	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	70155	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	70156	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	70157	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	70158	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	70159	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70160	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	70161	 1	 0.0	 0.0	 0.0	 -88.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	70162	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70163	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	70164	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	70165	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	70166	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	70167	 2	 6.41	 0.32	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70168	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70169	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70170	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	70171	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70172	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	70173	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	70174	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	70175	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70176	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	70177	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70178	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70179	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70180	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	70181	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	70182	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70183	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70184	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	70185	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70186	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70187	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70188	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	70189	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	70190	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74000	 1	 18.22	 1.04	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74001	 1	 22.51	 1.70	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74002	 1	 54.97	 11.41	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74003	 1	 54.97	 8.05	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74004	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74005	 1	 27.21	 8.00	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74006	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74007	 1	 40.30	 3.25	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74008	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74009	 1	 46.66	 9.28	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74010	 1	 42.29	 12.45	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74011	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74012	 1	 17.39	 2.98	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74013	 1	 50.51	 8.57	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74014	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74015	 1	 59.46	 5.08	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74016	 1	 9.24	 1.58	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74017	 1	 34.24	 6.80	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74018	 1	 24.63	 8.77	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74019	 1	 16.35	 4.75	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74020	 1	 16.98	 1.77	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74021	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74022	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74023	 1	 9.12	 1.09	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74024	 1	 45.78	 13.23	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74025	 1	 45.78	 1.94	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74026	 1	 65.86	 21.69	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74027	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74028	 1	 17.31	 4.54	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74029	 1	 29.61	 6.09	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74030	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74031	 1	 18.15	 2.53	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74032	 1	 3.42	 0.23	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74033	 1	 59.00	 25.25	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74034	 1	 58.51	 14.30	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74035	 1	 58.51	 5.98	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74036	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74037	 1	 72.93	 8.67	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	74038	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	74039	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	74040	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74041	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74042	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74043	 1	 42.22	 9.85	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74044	 1	 42.22	 11.96	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74045	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74046	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	74047	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74048	 1	 68.22	 11.88	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	74049	 1	 68.22	 7.45	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74050	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74051	 1	 29.45	 5.36	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74052	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74053	 1	 32.79	 4.12	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74054	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74055	 1	 25.50	 1.40	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74056	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74057	 1	 22.00	 6.00	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74058	 1	 43.83	 4.23	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74059	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74060	 1	 43.83	 5.15	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74061	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74062	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74063	 1	 54.08	 5.07	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74064	 1	 45.52	 7.74	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74065	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74066	 1	 21.73	 1.76	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74067	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74068	 1	 69.51	 8.37	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74069	 1	 69.51	 8.29	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74070	 1	 54.62	 8.69	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74071	 1	 54.62	 16.36	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74072	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	74073	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74074	 1	 67.24	 9.66	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	74075	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74076	 1	 41.47	 7.75	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74077	 1	 41.47	 14.46	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74078	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74079	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74080	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74081	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74082	 1	 72.30	 6.13	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74083	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	74084	 1	 73.84	 2.75	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74085	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74086	 1	 73.84	 15.99	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74087	 1	 59.89	 8.61	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74088	 1	 58.48	 8.82	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74089	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74090	 1	 58.48	 14.51	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74091	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74092	 1	 48.89	 7.28	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74093	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74094	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74095	 1	 39.30	 8.33	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	74096	 1	 39.30	 8.63	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	74097	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	74098	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74099	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74100	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74101	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74102	 1	 43.88	 5.52	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74103	 1	 43.88	 9.59	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74104	 1	 3.85	 0.66	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74105	 1	 65.79	 16.54	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74106	 1	 19.91	 3.07	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74107	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74108	 1	 16.52	 3.88	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74109	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74110	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74111	 1	 36.87	 3.91	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74112	 1	 24.05	 3.82	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74113	 1	 28.36	 5.91	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74114	 1	 5.65	 1.05	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74115	 1	 18.38	 4.38	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74116	 1	 25.81	 2.64	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74117	 1	 42.86	 12.17	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74118	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74119	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74120	 1	 61.36	 14.43	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74121	 1	 7.34	 2.63	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74122	 1	 7.02	 3.51	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74123	 1	 28.42	 5.16	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74124	 1	 15.95	 5.75	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74125	 1	 22.26	 6.76	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74126	 1	 17.41	 6.76	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74127	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74128	 1	 17.98	 2.04	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74129	 1	 76.75	 18.63	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74130	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	74131	 1	 76.75	 8.92	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74132	 1	 16.70	 4.24	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74133	 1	 63.42	 15.97	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74134	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74135	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74136	 1	 12.96	 1.74	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74137	 1	 25.24	 3.21	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74138	 1	 9.14	 2.93	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74139	 1	 41.11	 1.67	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74140	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74141	 1	 11.10	 1.48	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74142	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74143	 1	 8.76	 2.32	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74144	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74145	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74146	 1	 23.00	 5.93	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74147	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74148	 1	 14.61	 3.09	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74149	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74150	 1	 55.10	 6.38	 0.0	 -30.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74151	 1	 9.62	 2.76	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74152	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74153	 1	 36.21	 2.66	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74154	 1	 11.95	 3.84	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74155	 1	 9.57	 2.67	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74156	 1	 1.57	 0.06	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74157	 1	 18.81	 2.84	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74158	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74159	 1	 10.18	 3.71	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74160	 1	 56.67	 2.89	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74161	 1	 39.87	 2.83	 0.0	 16.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74162	 1	 44.30	 21.81	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74163	 1	 12.91	 1.41	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74164	 1	 55.81	 1.97	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74165	 1	 54.90	 3.64	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74166	 1	 15.97	 3.33	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74167	 1	 0.0	 0.0	 0.0	 -150.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	74168	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	74169	 1	 63.78	 16.68	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74170	 1	 49.45	 9.37	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74171	 1	 38.48	 5.57	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74172	 1	 27.29	 3.25	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74173	 1	 63.77	 33.30	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74174	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74175	 1	 56.82	 9.66	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74176	 1	 62.67	 12.13	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74177	 1	 57.59	 4.90	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74178	 1	 7.71	 0.97	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74179	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74180	 1	 55.94	 15.19	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74181	 1	 56.21	 10.38	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74182	 1	 46.93	 21.26	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74183	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74184	 1	 31.77	 13.94	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74185	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74186	 1	 12.58	 2.89	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74187	 1	 35.26	 15.06	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74188	 1	 15.31	 2.20	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74189	 1	 18.34	 2.59	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74190	 1	 13.31	 2.49	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74191	 1	 27.95	 4.10	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74192	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	74193	 1	 3.74	 0.86	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74194	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	74195	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	74196	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	74197	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	74198	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	74199	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74200	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	74201	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	74202	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	74203	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74204	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	74205	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	74206	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74207	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	74208	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74209	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	74210	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	74211	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	74212	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	74213	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	74214	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74215	 1	 2.92	 0.43	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	74216	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	74217	 1	 0.0	 0.0	 0.0	 -92.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	74218	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	74219	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74220	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	74221	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	74222	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	74223	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	74224	 1	 13.08	 2.99	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74225	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74226	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74227	 1	 6.96	 0.79	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74228	 2	 11.78	 3.72	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74229	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74230	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	74231	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	74232	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	74233	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	74234	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	74235	 1	 7.22	 0.82	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74236	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	74237	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	74238	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	74239	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	74240	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74241	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74242	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74243	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74244	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74245	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	74246	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	74247	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	74248	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	74249	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74250	 1	 0.0	 0.0	 0.0	 -342.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	74251	 1	 8.48	 2.52	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74252	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	74253	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	74254	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	74255	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	74256	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	74257	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	74258	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74259	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	74260	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	74261	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74262	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74263	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	74264	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74265	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	74266	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	74267	 1	 0.13	 0.01	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74268	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74269	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74270	 2	 3.94	 1.34	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74271	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74272	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	74273	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74274	 1	 8.18	 1.85	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	74275	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	74276	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	74277	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	74278	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	74279	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74280	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	74281	 1	 6.31	 1.14	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74282	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	74283	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	74284	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74285	 1	 4.96	 0.34	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74286	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74287	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74288	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	74289	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	74290	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	74291	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	74292	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	74293	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74294	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74295	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	74296	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74297	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74298	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	74299	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74300	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74301	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	74302	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	74303	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74304	 1	 0.0	 0.0	 0.0	 -5.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74305	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	74306	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74307	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74308	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	74309	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74310	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	74311	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	74312	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74313	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	74314	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	74315	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	74316	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	74317	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	74318	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	74319	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74320	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	74321	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74322	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	74323	 1	 0.0	 0.0	 0.0	 -480.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	74324	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74325	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	74326	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	74327	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74328	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	74329	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	74330	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	74331	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74332	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	74333	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	74334	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74335	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74336	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77000	 1	 8.59	 0.74	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77001	 1	 10.92	 0.96	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77002	 1	 66.05	 6.89	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77003	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77004	 1	 14.40	 4.89	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77005	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77006	 1	 9.06	 2.15	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77007	 1	 5.85	 0.33	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77008	 1	 14.69	 1.76	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77009	 1	 10.72	 1.80	 0.0	 10.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77010	 1	 8.06	 2.34	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77011	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77012	 1	 9.34	 2.27	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77013	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77014	 1	 57.57	 7.87	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77015	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77016	 1	 53.07	 20.83	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77017	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77018	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77019	 1	 40.18	 13.18	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77020	 1	 39.74	 9.94	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77021	 1	 13.71	 1.33	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77022	 1	 62.46	 15.86	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77023	 1	 62.46	 2.33	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77024	 1	 34.75	 11.05	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77025	 1	 7.74	 2.46	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77026	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77027	 1	 31.31	 7.77	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77028	 1	 4.94	 0.42	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77029	 1	 6.95	 1.32	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77030	 1	 7.97	 1.95	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77031	 1	 8.91	 1.26	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77032	 1	 10.65	 2.59	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77033	 1	 6.24	 0.51	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77034	 1	 29.92	 6.78	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77035	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77036	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77037	 1	 10.92	 3.21	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77038	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77039	 1	 6.82	 1.57	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77040	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77041	 1	 35.98	 6.96	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77042	 1	 12.09	 2.74	 0.0	 -4.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77043	 1	 9.71	 0.39	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77044	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77045	 1	 9.28	 1.41	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77046	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77047	 1	 3.62	 0.62	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77048	 1	 32.78	 4.83	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77049	 1	 7.59	 1.71	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77050	 1	 9.94	 3.52	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77051	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77052	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77053	 1	 45.91	 3.13	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77054	 1	 42.35	 20.85	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77055	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77056	 1	 7.77	 1.68	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77057	 1	 4.52	 0.76	 0.0	 -42.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77058	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77059	 1	 36.72	 5.60	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77060	 1	 0.0	 0.0	 0.0	 -5.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77061	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77062	 1	 36.72	 4.31	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77063	 1	 48.96	 11.48	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77064	 1	 7.04	 0.64	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77065	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77066	 1	 6.17	 1.04	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77067	 1	 1.76	 0.18	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77068	 1	 36.96	 7.89	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77069	 1	 43.20	 7.69	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77070	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77071	 1	 42.18	 16.02	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77072	 1	 0.47	 0.09	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77073	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	77074	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	77075	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	77076	 1	 36.05	 3.38	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77077	 1	 40.37	 9.16	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77078	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77079	 1	 13.54	 4.93	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77080	 1	 11.73	 2.85	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77081	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77082	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77083	 1	 10.38	 1.89	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77084	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77085	 1	 6.25	 1.46	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77086	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77087	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77088	 1	 12.83	 2.37	 0.0	 0.0	 15	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	77089	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	77090	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	77091	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77092	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77093	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77094	 1	 11.43	 0.75	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77095	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77096	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77097	 1	 8.04	 3.53	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77098	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77099	 1	 19.53	 4.07	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77100	 1	 10.97	 2.29	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77101	 1	 65.16	 16.75	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77102	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77103	 1	 19.79	 1.96	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77104	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77105	 1	 7.75	 0.99	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77106	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77107	 1	 12.01	 3.22	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77108	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77109	 1	 41.58	 12.45	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77110	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77111	 1	 39.32	 6.87	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77112	 1	 6.53	 0.72	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77113	 1	 7.35	 1.28	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77114	 1	 45.27	 18.66	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77115	 1	 44.47	 8.46	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77116	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77117	 1	 12.76	 3.54	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77118	 1	 6.57	 2.30	 0.0	 -4.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77119	 1	 17.24	 1.73	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77120	 1	 22.30	 6.15	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77121	 1	 23.18	 0.75	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77122	 1	 25.37	 1.49	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77123	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77124	 1	 4.13	 1.69	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77125	 1	 5.51	 1.04	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77126	 1	 9.62	 2.00	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77127	 1	 22.85	 5.63	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77128	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77129	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77130	 1	 53.58	 1.74	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77131	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77132	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77133	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77134	 1	 43.94	 10.27	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77135	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77136	 1	 15.46	 4.03	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77137	 1	 0.0	 0.0	 0.0	 -7.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77138	 1	 8.55	 1.02	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77139	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77140	 1	 41.51	 11.57	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77141	 1	 41.51	 10.45	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77142	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77143	 1	 14.62	 2.97	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77144	 1	 25.80	 2.53	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77145	 1	 6.37	 2.86	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77146	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77147	 1	 48.04	 0.82	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77148	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77149	 1	 27.10	 4.38	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77150	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77151	 1	 36.22	 15.67	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77152	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77153	 1	 26.60	 8.15	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77154	 1	 12.84	 4.65	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77155	 1	 0.0	 0.0	 0.0	 -78.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77156	 1	 37.48	 10.38	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77157	 1	 7.23	 1.10	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77158	 1	 20.22	 9.16	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77159	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77160	 1	 8.00	 0.85	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77161	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77162	 1	 9.49	 2.51	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77163	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77164	 1	 66.66	 20.51	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77165	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77166	 1	 66.66	 25.31	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77167	 1	 8.92	 1.52	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77168	 1	 35.11	 5.44	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77169	 1	 8.99	 0.83	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77170	 1	 0.0	 0.0	 0.0	 -52.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77171	 1	 14.77	 1.05	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77172	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77173	 1	 16.66	 2.95	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77174	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77175	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77176	 1	 6.20	 0.96	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77177	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77178	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77179	 1	 8.99	 3.09	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77180	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77181	 1	 26.44	 2.81	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77182	 1	 8.06	 1.59	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77183	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77184	 1	 9.59	 1.08	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77185	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77186	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77187	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	77188	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	77189	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	77190	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	77191	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	77192	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77193	 1	 0.0	 0.0	 0.0	 -125.5	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77194	 1	 2.67	 0.77	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77195	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	77196	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	77197	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	77198	 1	 6.43	 1.29	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77199	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	77200	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77201	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77202	 1	 0.0	 0.0	 0.0	 -150.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77203	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77204	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	77205	 1	 2.70	 0.33	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77206	 1	 1.18	 0.11	 0.0	 -84.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77207	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	77208	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77209	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77210	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77211	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	77212	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	77213	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	77214	 1	 0.0	 0.0	 0.0	 -135.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77215	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77216	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	77217	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	77218	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	77219	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	77220	 1	 1.38	 0.29	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77221	 1	 0.0	 0.0	 0.0	 -194.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77222	 1	 4.52	 0.65	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77223	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	77224	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	77225	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	77226	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	77227	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77228	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77229	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77230	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77231	 2	 8.14	 2.84	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77232	 1	 0.0	 0.0	 0.0	 -177.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77233	 1	 1.58	 0.41	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77234	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	77235	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	77236	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	77237	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	77238	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	77239	 1	 0.0	 0.0	 0.0	 -80.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77240	 1	 2.17	 0.09	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77241	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	77242	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	77243	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	77244	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	77245	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	77246	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77247	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77248	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	77249	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77250	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	77251	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	77252	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77253	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77254	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77255	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77256	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	77257	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	77258	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	77259	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	77260	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	77261	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	77262	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77263	 1	 0.0	 0.0	 0.0	 -126.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77264	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77265	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	77266	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	77267	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77268	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77269	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77270	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77271	 1	 0.0	 0.0	 0.0	 -36.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77272	 1	 0.0	 0.0	 0.0	 -332.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77273	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77274	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	77275	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	77276	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	77277	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	77278	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	77279	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77280	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	77281	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77282	 1	 0.0	 0.0	 0.0	 -100.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77283	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77284	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	77285	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	77286	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	77287	 1	 0.0	 0.0	 0.0	 -61.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77288	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77289	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	77290	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77291	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77292	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77293	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77294	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77295	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	80000	 1	 77.10	 19.22	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80001	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80002	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80003	 1	 22.04	 2.62	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80004	 1	 43.99	 6.80	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80005	 1	 27.57	 7.07	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80006	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	80007	 1	 79.37	 16.82	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80008	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80009	 1	 79.37	 9.94	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80010	 1	 79.37	 16.84	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80011	 1	 65.52	 12.42	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80012	 1	 43.83	 1.79	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80013	 1	 43.83	 15.66	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80014	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80015	 1	 34.95	 4.57	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80016	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80017	 1	 54.09	 3.78	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80018	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80019	 1	 54.09	 7.95	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80020	 1	 56.94	 19.40	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80021	 1	 59.16	 17.09	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80022	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80023	 1	 40.17	 3.61	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80024	 1	 40.17	 4.97	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80025	 1	 9.24	 1.36	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80026	 1	 45.56	 6.51	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80027	 1	 46.03	 15.24	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80028	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80029	 1	 91.12	 8.86	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80030	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80031	 1	 13.50	 1.59	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80032	 1	 11.34	 1.39	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80033	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80034	 1	 61.81	 23.83	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80035	 1	 61.81	 13.57	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80036	 1	 62.71	 14.69	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80037	 1	 62.71	 14.29	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80038	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80039	 1	 55.68	 3.99	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80040	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80041	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80042	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80043	 1	 85.06	 23.34	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80044	 1	 85.06	 23.67	 0.0	 46.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80045	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	80046	 1	 114.26	 21.98	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80047	 1	 114.26	 27.00	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80048	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	80049	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	80050	 1	 114.26	 12.29	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80051	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	80052	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	80053	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	80054	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80055	 1	 60.20	 4.90	 0.0	 0.0	 16	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	80056	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	80057	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	80058	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80059	 1	 60.20	 15.38	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80060	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80061	 1	 40.76	 8.30	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80062	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80063	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80064	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80065	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80066	 1	 17.82	 13.52	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80067	 1	 26.85	 4.11	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80068	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	80069	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80070	 1	 76.44	 13.52	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	80071	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	80072	 1	 76.44	 34.31	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80073	 1	 11.51	 5.36	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80074	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80075	 1	 82.58	 10.84	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80076	 1	 0.0	 0.0	 0.0	 62.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	80077	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80078	 1	 82.58	 13.16	 0.0	 0.0	 16	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	80079	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	80080	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	80081	 1	 5.98	 2.83	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80082	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80083	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80084	 1	 1.97	 0.63	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80085	 2	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80086	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	80087	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	80088	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	80089	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	80090	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	80091	 2	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	80092	 2	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	80093	 2	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	80094	 2	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	80095	 2	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	80096	 2	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	80097	 2	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	80098	 2	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	80099	 2	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	80100	 2	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf
mpc.gen = [
	10683	 116.0025	 0.0	 103.0	 -103.0	 1.0	 207.74	 0	 206	 26.005	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 159.27; % NG
	10684	 97.8225	 0.0	 77.0	 -77.0	 1.0	 201.13	 1	 153	 42.645	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 159.2667; % PEL
	10685	 338.6625	 0.0	 304.0	 -304.0	 1.0	 217.36	 1	 608	 69.325	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 159.2667; % COW
	10686	 91.51	 0.0	 78.0	 -78.0	 1.0	 214.15	 0	 155	 28.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 159.2667; % NG
	10687	 113.6575	 0.0	 84.0	 -84.0	 1.0	 188.08	 1	 167	 60.315	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 159.2667; % NG
	10688	 136.9825	 0.0	 110.0	 -110.0	 1.0	 201.28	 1	 219	 54.965	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 159.2667; % NG
	10689	 31.255	 0.0	 29.0	 -29.0	 1.0	 12.9	 1	 58	 4.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.9; % NG
	10691	 68.93	 0.0	 54.0	 -54.0	 1.0	 98.92	 1	 108	 29.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 98.9; % NG
	10694	 34.755	 0.0	 29.0	 -29.0	 1.0	 35.08	 1	 58	 11.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.0; % PEL
	10695	 52.3875	 0.0	 46.0	 -46.0	 1.0	 41.36	 1	 92	 12.775	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.0; % NG
	10699	 155.855	 0.0	 136.0	 -136.0	 1.0	 120.64	 1	 272	 39.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.7; % NG
	10703	 223.575	 0.0	 190.0	 -190.0	 1.0	 174.64	 1	 379	 68.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 136.3; % COW
	10710	 270.79	 0.0	 228.0	 -228.0	 1.0	 238.48	 1	 456	 85.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 216.6; % NG
	10711	 184.4175	 0.0	 146.4	 -146.4	 1.0	 219.83	 1	 274	 94.835	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 216.6; % NG
	10712	 177.4875	 0.0	 144.0	 -144.0	 1.0	 219.92	 1	 287	 67.975	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 216.6; % NG
	10713	 192.3425	 0.0	 151.2	 -151.2	 1.0	 259.93	 1	 290	 94.685	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 216.6; % NG
	10714	 111.6825	 0.0	 101.0	 -101.0	 1.0	 235.85	 0	 202	 21.365	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 216.6; % NG
	10715	 176.6075	 0.0	 148.8	 -148.8	 1.0	 279.75	 1	 267	 86.215	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 216.6; % NG
	10722	 71.195	 0.0	 63.0	 -63.0	 1.0	 131.4	 0	 126	 16.39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 104.9; % NG
	10723	 155.5625	 0.0	 166.8	 -166.8	 1.0	 152.84	 1	 270	 41.125	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 104.9; % NG
	10724	 147.225	 0.0	 164.4	 -164.4	 1.0	 115.76	 1	 242	 52.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 104.9; % NG
	10725	 104.3225	 0.0	 159.6	 -159.6	 1.0	 116.27	 1	 173	 35.645	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 104.9; % NG
	10726	 81.77	 0.0	 157.2	 -157.2	 1.0	 106.56	 1	 128	 35.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 104.9; % PEL
	10727	 74.5625	 0.0	 68.0	 -68.0	 1.0	 122.59	 0	 135	 14.125	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 104.9; % NG
	10728	 78.9525	 0.0	 1165.2	 -1165.2	 1.0	 32.27	 1	 146	 11.905	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.95; % NG
	10728	 28.745	 0.0	 27.0	 -27.0	 1.0	 35.8	 0	 54	 3.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.95; % PEL
	10729	 14.5075	 0.0	 13.0	 -13.0	 1.0	 27.95	 0	 26	 3.015	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.95; % NG
	10729	 73.615	 0.0	 70.8	 -70.8	 1.0	 32.33	 1	 137	 10.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.95; % PEL
	10731	 8.91	 0.0	 8.0	 -8.0	 1.0	 18.62	 0	 15	 2.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.92; % PEL
	10731	 8.215	 0.0	 7.0	 -7.0	 1.0	 21.25	 0	 13	 3.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.92; % NG
	10731	 12.76	 0.0	 12.0	 -12.0	 1.0	 16.92	 0	 24	 1.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.92; % NG
	10731	 194.4575	 0.0	 192.0	 -192.0	 1.0	 19.89	 1	 384	 4.915	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.92; % NG
	10731	 21.04	 0.0	 20.0	 -20.0	 1.0	 20.51	 0	 40	 2.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.92; % PEL
	10737	 249.6375	 0.0	 232.0	 -232.0	 1.0	 193.29	 1	 463	 36.275	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 159.15; % COW
	10738	 230.135	 0.0	 216.0	 -216.0	 1.0	 195.43	 1	 431	 29.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 159.15; % COW
	10742	 91.0	 0.0	 71.0	 -71.0	 1.0	 96.14	 1	 142	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 80.0; % NG
	10743	 62.4925	 0.0	 55.0	 -55.0	 1.0	 93.18	 0	 109	 15.985	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 80.0; % PEL
	10744	 71.5575	 0.0	 56.0	 -56.0	 1.0	 106.35	 1	 111	 32.115	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 80.0; % NG
	10746	 83.0875	 0.0	 67.0	 -67.0	 1.0	 98.26	 1	 133	 33.175	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 90.0; % PEL
	10750	 357.3425	 0.0	 255.0	 -255.0	 1.0	 498.65	 1	 510	 204.685	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 409.37; % NG
	10751	 156.85	 6.1	 157.2	 -145.0	 1.0	 454.46	 0	 290	 23.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 409.3667; % NG
	10752	 437.2625	 0.0	 364.0	 -364.0	 1.0	 417.45	 1	 728	 146.525	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 409.3667; % COW
	10753	 148.905	 10.1	 157.2	 -137.0	 1.0	 459.34	 0	 273	 24.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 409.3667; % NG
	10754	 347.775	 0.0	 267.0	 -267.0	 1.0	 487.04	 1	 534	 161.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 409.3667; % NG
	10755	 277.4825	 0.0	 194.0	 -194.0	 1.0	 548.59	 1	 388	 166.965	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 409.37; % NG
	10757	 85.125	 0.0	 75.0	 -75.0	 1.0	 45.68	 1	 150	 20.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 40.5; % NG
	10757	 87.625	 0.0	 78.0	 -78.0	 1.0	 47.33	 1	 155	 20.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 40.5; % NG
	10757	 57.735	 0.0	 51.0	 -51.0	 1.0	 57.72	 1	 101	 14.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 40.5; % NG
	10757	 18.395	 0.0	 16.0	 -16.0	 1.0	 56.8	 0	 32	 4.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 40.5; % NG
	10758	 24.355	 0.675	 21.35	 -20.0	 1.0	 64.74	 0	 39	 9.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.6; % PEL
	10758	 74.4	 0.0	 391.2	 -391.2	 1.0	 63.99	 1	 121	 27.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.6; % PEL
	10760	 78.765	 0.0	 76.0	 -76.0	 1.0	 69.12	 0	 151	 6.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 61.5; % NG
	10768	 187.6275	 0.0	 135.0	 -135.0	 1.0	 301.55	 1	 269	 106.255	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 266.8; % NG
	10771	 70.455	 0.0	 58.0	 -58.0	 1.0	 72.35	 1	 115	 25.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 51.825; % NG
	10772	 131.405	 0.0	 121.0	 -121.0	 1.0	 52.68	 1	 242	 20.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 51.825; % NG
	10773	 69.72	 0.0	 65.0	 -65.0	 1.0	 66.71	 0	 129	 10.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 51.83; % NG
	10774	 145.845	 0.0	 136.0	 -136.0	 1.0	 57.61	 1	 271	 20.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 51.825; % NG
	10776	 29.9425	 0.0	 29.0	 -29.0	 1.0	 32.07	 0	 58	 1.885	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 28.0; % NG
	10776	 59.58	 0.0	 56.0	 -56.0	 1.0	 23.98	 1	 112	 7.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % COW
	10778	 47.5075	 0.0	 46.0	 -46.0	 1.0	 11.56	 1	 91	 4.015	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.0; % PEL
	10778	 73.2	 0.0	 70.0	 -70.0	 1.0	 14.94	 1	 139	 7.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 14.8; % NG
	10782	 29.8575	 0.0	 27.0	 -27.0	 1.0	 27.32	 1	 53	 6.715	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.3333; % NG
	10782	 44.6625	 0.0	 41.0	 -41.0	 1.0	 18.63	 1	 82	 7.325	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.3333; % NG
	10783	 17.81	 0.0	 15.0	 -15.0	 1.0	 22.11	 1	 29	 6.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.3333; % PEL
	10784	 99.8025	 0.0	 96.0	 -96.0	 1.0	 43.83	 1	 191	 8.605	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 39.4; % NG
	10784	 126.2075	 0.0	 116.0	 -116.0	 1.0	 64.64	 1	 231	 21.415	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 58.2; % NG
	10785	 66.35	 0.0	 57.0	 -57.0	 1.0	 44.46	 1	 113	 19.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 39.4; % NG
	10785	 192.27	 0.0	 185.0	 -185.0	 1.0	 49.64	 1	 369	 15.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 39.4; % COW
	10791	 89.05	 0.0	 97.2	 -97.2	 1.0	 136.19	 1	 149	 29.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 105.3; % PEL
	10796	 24.355	 0.0	 23.0	 -23.0	 1.0	 55.57	 0	 45	 3.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 41.7; % PEL
	10797	 40.2075	 0.0	 38.0	 -38.0	 1.0	 62.55	 1	 76	 4.415	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 41.7; % NG
	10797	 35.66	 0.0	 32.0	 -32.0	 1.0	 41.7	 1	 63	 8.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 41.7; % NG
	10798	 75.9525	 0.0	 73.0	 -73.0	 1.0	 41.7	 1	 145	 6.905	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 41.7; % NG
	10800	 72.085	 0.0	 52.0	 -52.0	 1.0	 129.15	 1	 103	 41.17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 97.8; % NG
	10802	 25.055	 0.0	 23.0	 -23.0	 1.0	 14.15	 1	 45	 5.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.0; % NG
	10803	 23.5	 0.0	 21.0	 -21.0	 1.0	 12.12	 1	 41	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.0; % NG
	10806	 44.685	 0.0	 36.0	 -36.0	 1.0	 52.42	 1	 72	 17.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 45.6; % NG
	10806	 69.2425	 0.0	 59.0	 -59.0	 1.0	 61.48	 1	 117	 21.485	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 45.6; % NG
	10807	 76.7525	 0.0	 72.0	 -72.0	 1.0	 68.4	 0	 143	 10.505	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 45.6; % NG
	10807	 57.565	 0.0	 50.0	 -50.0	 1.0	 51.24	 1	 100	 15.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 45.6; % NG
	10811	 543.7825	 7.3	 441.6	 -427.0	 1.0	 1400.38	 1	 853	 234.565	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1200.0; % COW
	10813	 141.08	 0.0	 668.4	 -668.4	 1.0	 74.5	 1	 254	 28.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 67.0; % NG
	10813	 32.5925	 0.365	 25.73	 -25.0	 1.0	 91.7	 0	 50	 15.185	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 67.0; % PEL
	10817	 59.675	 0.0	 47.0	 -47.0	 1.0	 68.96	 1	 94	 25.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.7; % NG
	10818	 10.5825	 0.0	 10.0	 -10.0	 1.0	 7.2	 0	 20	 1.165	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.2; % PEL
	10821	 122.4625	 0.0	 107.0	 -107.0	 1.0	 208.02	 0	 213	 31.925	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 151.2; % COW
	10829	 118.81	 0.0	 100.0	 -100.0	 1.0	 168.3	 1	 200	 37.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0; % NG
	10830	 201.75	 0.0	 168.0	 -168.0	 1.0	 159.7	 1	 336	 67.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0; % COW
	10831	 100.0375	 0.0	 74.0	 -74.0	 1.0	 152.07	 1	 147	 53.075	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0; % NG
	10832	 138.25	 0.0	 105.0	 -105.0	 1.0	 143.54	 1	 209	 67.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0; % NG
	10833	 92.535	 0.0	 71.0	 -71.0	 1.0	 177.11	 1	 141	 44.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0; % PEL
	10834	 89.3975	 0.0	 71.0	 -71.0	 1.0	 175.15	 1	 141	 37.795	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0; % PEL
	10836	 136.1425	 0.0	 131.0	 -131.0	 1.0	 116.35	 1	 262	 10.285	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 88.9; % NG
	10836	 121.23	 0.0	 118.0	 -118.0	 1.0	 90.43	 1	 235	 7.46	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 88.9; % NG
	10838	 558.395	 0.0	 856.8	 -856.8	 1.0	 91.58	 1	 1094	 22.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 64.0; % PEL
	10842	 47.625	 0.0	 45.0	 -45.0	 1.0	 12.8	 1	 90	 5.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.8; % NG
	10842	 75.055	 0.0	 73.0	 -73.0	 1.0	 16.02	 1	 146	 4.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.8; % COW
	10843	 84.7625	 0.0	 82.0	 -82.0	 1.0	 13.06	 1	 164	 5.525	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.8; % NG
	10843	 14.39	 0.0	 14.0	 -14.0	 1.0	 14.28	 0	 27	 1.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.8; % NG
	10843	 43.2225	 0.0	 41.0	 -41.0	 1.0	 12.8	 1	 82	 4.445	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.8; % NG
	10847	 176.125	 0.0	 151.0	 -151.0	 1.0	 118.86	 1	 302	 50.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.5; % NG
	10848	 242.13	 0.0	 223.0	 -223.0	 1.0	 140.04	 1	 445	 39.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.5; % COW
	10849	 104.3475	 0.0	 84.0	 -84.0	 1.0	 128.45	 1	 167	 41.695	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.5; % NG
	10850	 115.825	 0.0	 94.0	 -94.0	 1.0	 120.81	 1	 188	 43.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.5; % PEL
	10851	 100.09	 0.0	 80.0	 -80.0	 1.0	 108.12	 1	 160	 40.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.5; % NG
	10852	 151.765	 0.0	 127.0	 -127.0	 1.0	 100.5	 1	 254	 49.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.5; % NG
	10853	 9.3575	 0.0	 9.0	 -9.0	 1.0	 13.29	 0	 17	 1.715	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.0; % NG
	10859	 654.3125	 0.0	 565.0	 -565.0	 1.0	 844.8	 0	 1130	 178.625	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 729.9; % COW
	10860	 417.0475	 0.565	 340.13	 -339.0	 1.0	 887.05	 1	 678	 156.095	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 729.9; % COW
	10864	 124.9025	 0.0	 99.0	 -99.0	 1.0	 187.87	 1	 198	 51.805	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 150.0; % NG
	10865	 126.24	 0.0	 99.0	 -99.0	 1.0	 209.0	 1	 197	 55.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 150.0; % NG
	10867	 17.78	 0.0	 15.0	 -15.0	 1.0	 15.21	 1	 30	 5.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 15.0; % NG
	10867	 50.3475	 0.0	 48.0	 -48.0	 1.0	 20.37	 1	 95	 5.695	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 15.0; % NG
	10869	 8.2775	 0.0	 8.0	 -8.0	 1.0	 10.0	 0	 15	 1.555	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.0; % PEL
	10869	 15.0	 0.0	 13.0	 -13.0	 1.0	 11.12	 1	 25	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.0; % PEL
	10872	 79.0225	 0.0	 121.2	 -121.2	 1.0	 90.38	 1	 144	 14.045	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 61.8; % NG
	10873	 82.9775	 0.0	 78.0	 -78.0	 1.0	 33.07	 1	 155	 10.955	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 29.6; % NG
	10873	 20.1475	 0.0	 19.0	 -19.0	 1.0	 38.51	 0	 38	 2.295	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 29.6; % NG
	10879	 95.6075	 0.0	 78.0	 -78.0	 1.0	 149.8	 1	 156	 35.215	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0; % NG
	10880	 98.305	 0.0	 71.0	 -71.0	 1.0	 177.0	 1	 142	 54.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0; % NG
	10881	 76.79	 0.0	 59.0	 -59.0	 1.0	 178.0	 1	 117	 36.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0; % COW
	10882	 64.2125	 0.0	 58.0	 -58.0	 1.0	 183.66	 0	 115	 13.425	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0; % NG
	10883	 69.885	 0.0	 56.0	 -56.0	 1.0	 146.95	 0	 111	 28.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0; % NG
	10884	 175.5325	 0.0	 146.0	 -146.0	 1.0	 153.95	 1	 292	 59.065	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0; % NG
	10889	 65.9075	 0.0	 55.0	 -55.0	 1.0	 110.05	 1	 110	 21.815	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 87.8; % PEL
	10890	 25.275	 0.0	 22.0	 -22.0	 1.0	 38.42	 0	 43	 7.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 37.7; % NG
	10895	 74.7375	 0.0	 65.0	 -65.0	 1.0	 115.42	 1	 130	 19.475	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 94.0; % NG
	10896	 84.4025	 0.0	 82.0	 -82.0	 1.0	 108.98	 1	 163	 5.805	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 94.0; % NG
	10897	 158.6675	 0.0	 152.0	 -152.0	 1.0	 118.83	 1	 303	 14.335	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 94.0; % NG
	10898	 74.43	 0.0	 65.0	 -65.0	 1.0	 138.07	 1	 129	 19.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 94.0; % NG
	10901	 51.0525	 0.0	 42.0	 -42.0	 1.0	 61.88	 1	 84	 18.105	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.0; % PEL
	10902	 28.0325	 0.0	 26.0	 -26.0	 1.0	 46.65	 0	 51	 5.065	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.0; % PEL
	10904	 48.7825	 0.0	 40.0	 -40.0	 1.0	 64.29	 1	 79	 18.565	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % NG
	10908	 194.3525	 0.0	 166.0	 -166.0	 1.0	 202.81	 1	 331	 57.705	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 170.8667; % COW
	10909	 120.3075	 0.0	 111.0	 -111.0	 1.0	 171.05	 0	 222	 18.615	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 170.8667; % NG
	10910	 158.405	 0.0	 134.0	 -134.0	 1.0	 185.54	 1	 267	 49.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 170.8667; % NG
	10911	 100.97	 0.0	 88.0	 -88.0	 1.0	 205.0	 0	 176	 25.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 170.8667; % NG
	10912	 115.575	 0.0	 87.0	 -87.0	 1.0	 246.02	 1	 173	 58.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 170.87; % NG
	10913	 74.39	 0.0	 70.0	 -70.0	 1.0	 188.36	 0	 140	 8.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 170.8667; % NG
	10914	 69.8075	 0.0	 68.0	 -68.0	 1.0	 9.4	 1	 136	 3.615	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.4; % COW
	10919	 105.625	 0.0	 78.0	 -78.0	 1.0	 148.42	 1	 155	 56.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 112.5; % NG
	10920	 74.79	 0.0	 63.0	 -63.0	 1.0	 112.95	 0	 125	 24.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 112.5; % COW
	10921	 174.9475	 0.0	 152.0	 -152.0	 1.0	 131.63	 1	 303	 46.895	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 112.5; % NG
	10922	 76.125	 0.0	 66.0	 -66.0	 1.0	 153.59	 0	 131	 21.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 112.5; % COW
	10923	 96.9725	 0.0	 92.0	 -92.0	 1.0	 107.98	 1	 184	 9.945	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 84.6; % NG
	10923	 52.75	 0.0	 44.0	 -44.0	 1.0	 85.56	 1	 88	 17.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 84.6; % NG
	10925	 18.7	 0.0	 15.0	 -15.0	 1.0	 16.87	 1	 29	 8.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.8; % NG
	10925	 13.63	 0.0	 12.0	 -12.0	 1.0	 8.37	 1	 24	 3.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.5; % NG
	10930	 96.04	 21.715	 118.43	 -75.0	 1.0	 310.59	 1	 150	 42.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 232.6667; % NG
	10931	 99.9925	 13.715	 118.43	 -91.0	 1.0	 290.05	 1	 181	 18.985	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 232.6667; % NG
	10932	 262.1925	 0.0	 240.0	 -240.0	 1.0	 261.17	 1	 479	 45.385	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 232.6667; % NG
	10933	 58.0	 0.0	 46.0	 -46.0	 1.0	 50.0	 1	 91	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % NG
	10934	 60.5	 0.0	 52.0	 -52.0	 1.0	 39.66	 1	 103	 18.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 36.0; % COW
	10934	 71.5	 0.0	 63.0	 -63.0	 1.0	 53.42	 1	 125	 18.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 36.0; % NG
	10938	 47.21	 0.0	 44.0	 -44.0	 1.0	 20.22	 1	 87	 7.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.0; % COW
	10939	 9.375	 0.0	 8.0	 -8.0	 1.0	 8.1	 1	 15	 3.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.5; % NG
	10940	 10.375	 0.0	 9.0	 -9.0	 1.0	 8.27	 1	 17	 3.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.5; % NG
	10944	 159.815	 0.0	 129.0	 -129.0	 1.0	 147.93	 1	 258	 61.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0; % NG
	10945	 161.195	 0.0	 132.0	 -132.0	 1.0	 194.09	 1	 263	 59.39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0; % NG
	10946	 128.75	 0.0	 95.0	 -95.0	 1.0	 154.67	 1	 190	 67.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0; % NG
	10947	 131.28	 0.0	 104.0	 -104.0	 1.0	 200.23	 1	 208	 54.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0; % NG
	10948	 105.725	 0.0	 95.0	 -95.0	 1.0	 185.19	 0	 189	 22.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0; % NG
	10949	 179.105	 0.0	 157.0	 -157.0	 1.0	 172.19	 1	 313	 45.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0; % NG
	10951	 25.6875	 0.0	 25.0	 -25.0	 1.0	 19.99	 0	 49	 2.375	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 19.35; % NG
	10951	 19.595	 0.0	 18.0	 -18.0	 1.0	 21.18	 0	 35	 4.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 19.35; % PEL
	10955	 156.5275	 0.0	 149.0	 -149.0	 1.0	 34.02	 1	 297	 16.055	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.0; % COW
	10955	 45.26	 0.0	 41.0	 -41.0	 1.0	 41.9	 1	 82	 8.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.0; % NG
	10956	 31.1775	 0.0	 30.0	 -30.0	 1.0	 44.38	 0	 60	 2.355	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.0; % PEL
	10956	 55.7075	 0.0	 52.0	 -52.0	 1.0	 45.23	 0	 103	 8.415	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.0; % PEL
	10959	 283.3225	 0.0	 228.0	 -228.0	 1.0	 336.76	 1	 456	 110.645	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 262.2; % NG
	10965	 173.24	 0.0	 136.0	 -136.0	 1.0	 382.51	 0	 272	 74.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 342.7; % NG
	10966	 11.7125	 0.0	 11.0	 -11.0	 1.0	 6.96	 0	 22	 1.425	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 6.9; % NG
	10966	 49.32	 0.0	 48.0	 -48.0	 1.0	 9.31	 1	 96	 2.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 6.9; % PEL
	10966	 79.03	 0.0	 74.0	 -74.0	 1.0	 36.0	 1	 148	 10.06	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.5; % NG
	10969	 15.7325	 0.115	 13.23	 -13.0	 1.0	 32.28	 0	 26	 5.465	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 26.0; % NG
	10972	 29.29	 0.0	 26.0	 -26.0	 1.0	 18.98	 1	 52	 6.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 17.5; % NG
	10972	 36.375	 0.0	 32.0	 -32.0	 1.0	 21.37	 1	 64	 8.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 17.5; % PEL
	10973	 15.605	 0.0	 14.0	 -14.0	 1.0	 21.11	 0	 27	 4.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 17.5; % PEL
	10973	 51.875	 0.0	 48.0	 -48.0	 1.0	 19.51	 1	 95	 8.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 17.5; % PEL
	10978	 109.475	 0.0	 86.0	 -86.0	 1.0	 103.8	 1	 171	 47.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 95.9; % NG
	10981	 116.3975	 0.0	 92.0	 -92.0	 1.0	 168.9	 1	 184	 48.795	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 136.3; % NG
	10982	 193.505	 0.0	 171.0	 -171.0	 1.0	 154.45	 1	 341	 46.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 136.3; % COW
	10985	 249.75	 0.0	 200.0	 -200.0	 1.0	 199.13	 1	 400	 99.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 199.0; % NG
	10989	 175.9725	 0.0	 160.0	 -160.0	 1.0	 295.91	 1	 320	 31.945	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 216.67; % NG
	10990	 143.24	 0.0	 129.0	 -129.0	 1.0	 242.35	 1	 258	 28.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 216.6667; % NG
	10991	 125.6725	 0.0	 120.0	 -120.0	 1.0	 322.3	 1	 240	 11.345	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 216.67; % NG
	10993	 33.9175	 0.0	 32.0	 -32.0	 1.0	 24.82	 0	 63	 4.835	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.625; % PEL
	10993	 14.4225	 0.0	 13.0	 -13.0	 1.0	 21.05	 0	 25	 3.845	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.63; % PEL
	10994	 14.54	 0.0	 14.0	 -14.0	 1.0	 30.93	 0	 27	 2.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.63; % NG
	10995	 54.655	 0.0	 50.0	 -50.0	 1.0	 25.07	 1	 99	 10.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.625; % NG
	10998	 18.1275	 0.0	 14.0	 -14.0	 1.0	 34.25	 1	 28	 8.255	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0; % PEL
	10998	 74.25	 0.0	 68.0	 -68.0	 1.0	 28.91	 1	 136	 12.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0; % PEL
	11005	 104.2	 0.0	 93.0	 -93.0	 1.0	 171.01	 1	 186	 22.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 142.15; % NG
	11006	 48.49	 11.575	 72.35	 -49.2	 1.0	 185.88	 1	 89	 7.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 142.15; % NG
	11008	 18.9	 0.0	 14.0	 -14.0	 1.0	 27.1	 1	 27	 10.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 21.6; % PEL
	11009	 27.075	 0.0	 23.0	 -23.0	 1.0	 22.46	 1	 46	 8.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 21.6; % NG
	11009	 16.4925	 0.0	 15.0	 -15.0	 1.0	 19.2	 1	 30	 2.985	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.8; % PEL
	11014	 631.6725	 0.0	 429.0	 -429.0	 1.0	 1169.43	 1	 857	 406.345	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1082.5; % COW
	11015	 682.455	 0.0	 613.0	 -613.0	 1.0	 1277.21	 0	 1226	 138.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1082.5; % COW
	11016	 908.125	 0.0	 638.0	 -638.0	 1.0	 1357.65	 1	 1275	 541.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1082.5; % NUC
	11017	 538.0625	 0.0	 485.0	 -485.0	 1.0	 1214.02	 0	 969	 107.125	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1082.5; % COW
	11018	 726.27	 0.0	 505.0	 -505.0	 1.0	 1082.5	 1	 1010	 442.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1082.5; % COW
	11019	 849.6525	 0.0	 661.0	 -661.0	 1.0	 1299.87	 1	 1322	 377.305	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1082.5; % NUC
	11020	 74.5825	 0.0	 62.0	 -62.0	 1.0	 59.07	 1	 123	 26.165	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 52.3333; % NG
	11021	 89.125	 0.0	 83.0	 -83.0	 1.0	 56.77	 1	 165	 13.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 52.3333; % NG
	11022	 26.0525	 0.0	 24.0	 -24.0	 1.0	 61.87	 0	 48	 4.105	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 52.3333; % NG
	11023	 65.2025	 0.0	 55.0	 -55.0	 1.0	 66.3	 1	 110	 20.405	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 52.3333; % PEL
	11024	 58.3225	 0.0	 53.0	 -53.0	 1.0	 75.12	 0	 105	 11.645	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 52.3333; % NG
	11025	 159.23	 0.0	 149.0	 -149.0	 1.0	 61.62	 1	 298	 20.46	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 52.3333; % COW
	11031	 103.5325	 0.0	 100.0	 -100.0	 1.0	 125.95	 1	 199	 8.065	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 95.17; % NG
	11032	 149.2	 0.0	 144.0	 -144.0	 1.0	 114.43	 1	 287	 11.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 95.1667; % NG
	11033	 59.86	 0.0	 55.0	 -55.0	 1.0	 118.26	 1	 109	 10.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 95.1667; % NG
	11035	 141.2125	 0.0	 138.0	 -138.0	 1.0	 17.51	 1	 275	 7.425	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 14.85; % COW
	11035	 72.9275	 0.0	 71.0	 -71.0	 1.0	 15.95	 1	 142	 3.855	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 14.85; % PEL
	11035	 7.385	 0.0	 6.0	 -6.0	 1.0	 16.37	 0	 12	 2.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 14.85; % COW
	11035	 26.2275	 0.0	 25.0	 -25.0	 1.0	 14.85	 0	 49	 3.455	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 14.85; % NG
	11037	 37.9225	 0.0	 36.0	 -36.0	 1.0	 12.0	 1	 71	 4.845	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.0; % COW
	11037	 144.94	 0.0	 136.0	 -136.0	 1.0	 71.38	 1	 271	 18.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 52.4; % NG
	11037	 43.0625	 0.0	 42.0	 -42.0	 1.0	 72.34	 0	 83	 3.125	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 52.4; % NG
	11041	 102.255	 0.0	 83.0	 -83.0	 1.0	 233.04	 0	 166	 38.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 173.3; % NG
	11042	 245.2975	 0.0	 226.0	 -226.0	 1.0	 173.3	 0	 451	 39.595	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 173.3; % NG
	11043	 122.7125	 0.0	 103.0	 -103.0	 1.0	 173.89	 0	 205	 40.425	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 173.3; % NG
	11044	 73.7525	 1.775	 66.55	 -63.0	 1.0	 198.62	 0	 126	 21.505	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 173.3; % NG
	11045	 138.49	 0.0	 106.0	 -106.0	 1.0	 213.54	 1	 211	 65.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 173.3; % NG
	11046	 169.315	 0.0	 137.0	 -137.0	 1.0	 205.09	 1	 274	 64.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 173.3; % NG
	11047	 106.2025	 0.0	 101.0	 -101.0	 1.0	 31.77	 1	 201	 11.405	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 26.8; % NG
	11050	 221.9475	 0.0	 193.0	 -193.0	 1.0	 301.43	 1	 386	 57.895	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 248.0; % COW
	11052	 92.0925	 0.0	 81.0	 -81.0	 1.0	 84.32	 1	 162	 22.185	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 78.3; % NG
	11053	 56.47	 0.0	 44.0	 -44.0	 1.0	 87.82	 1	 87	 25.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 78.3; % NG
	11054	 77.1475	 0.0	 76.0	 -76.0	 1.0	 12.0	 1	 151	 3.295	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.0; % NG
	11054	 27.99	 0.0	 27.0	 -27.0	 1.0	 12.0	 1	 53	 2.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.0; % PEL
	11054	 29.0475	 0.0	 28.0	 -28.0	 1.0	 8.98	 1	 55	 3.095	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.0; % NG
	11054	 2.73	 0.035	 3.07	 -3.0	 1.0	 9.73	 0	 5	 0.46	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.0; % PEL
	11060	 116.325	 0.0	 90.0	 -90.0	 1.0	 131.75	 1	 180	 52.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 105.3; % NG
	11061	 133.325	 0.0	 107.0	 -107.0	 1.0	 119.42	 1	 214	 52.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 105.3; % NG
	11062	 10.3475	 0.0	 10.0	 -10.0	 1.0	 14.44	 0	 19	 1.695	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.4; % NG
	11062	 7.055	 0.0	 7.0	 -7.0	 1.0	 12.63	 0	 13	 1.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.4; % NG
	11062	 11.435	 0.0	 11.0	 -11.0	 1.0	 13.52	 0	 22	 0.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.4; % NG
	11062	 44.19	 0.0	 49.2	 -49.2	 1.0	 12.63	 1	 87	 1.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.4; % NG
	11065	 145.665	 0.0	 113.0	 -113.0	 1.0	 186.09	 1	 226	 65.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 176.9; % NG
	11069	 270.0	 0.0	 219.0	 -219.0	 1.0	 219.02	 1	 438	 102.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 204.0; % NG
	11072	 69.5375	 10.095	 81.19	 -61.0	 1.0	 217.04	 1	 122	 17.075	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 159.5; % NG
	11073	 66.5775	 10.595	 81.19	 -60.0	 1.0	 217.26	 1	 119	 14.155	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 159.5; % COW
	11077	 152.7475	 0.0	 128.0	 -128.0	 1.0	 148.12	 1	 255	 50.495	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 129.0; % NG
	11078	 71.4675	 0.0	 66.0	 -66.0	 1.0	 129.99	 0	 131	 11.935	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 129.0; % NG
	11079	 91.73	 0.0	 71.0	 -71.0	 1.0	 146.73	 1	 141	 42.46	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 129.0; % NG
	11080	 104.6175	 0.0	 78.0	 -78.0	 1.0	 154.9	 1	 156	 53.235	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 129.0; % PEL
	11081	 70.3525	 0.0	 64.0	 -64.0	 1.0	 178.44	 0	 128	 12.705	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 129.0; % NG
	11082	 168.055	 0.0	 144.0	 -144.0	 1.0	 164.44	 1	 287	 49.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 129.0; % NG
	13454	 70.025	 0.0	 61.0	 -61.0	 1.0	 54.77	 1	 121	 19.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 38.1; % NG
	13454	 166.025	 0.0	 157.0	 -157.0	 1.0	 38.54	 1	 313	 19.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 38.1; % NG
	13454	 47.545	 0.0	 41.0	 -41.0	 1.0	 46.66	 1	 82	 13.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 38.1; % PEL
	13458	 237.675	 0.0	 213.0	 -213.0	 1.0	 123.85	 1	 426	 49.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 98.7; % NG
	13460	 81.4525	 0.0	 78.0	 -78.0	 1.0	 25.8	 1	 156	 6.905	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 17.2; % NG
	13460	 90.84	 0.0	 83.0	 -83.0	 1.0	 49.98	 1	 166	 15.68	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.35; % NG
	13460	 105.3375	 0.0	 93.0	 -93.0	 1.0	 67.15	 1	 186	 24.675	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.35; % NG
	13462	 56.2325	 0.0	 55.0	 -55.0	 1.0	 48.12	 1	 110	 2.465	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.47; % PEL
	13462	 20.1425	 0.0	 19.0	 -19.0	 1.0	 40.73	 0	 37	 3.285	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.4667; % NG
	13462	 35.315	 0.0	 33.0	 -33.0	 1.0	 38.66	 0	 65	 5.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.4667; % PEL
	13462	 52.78	 0.0	 50.0	 -50.0	 1.0	 41.38	 1	 100	 5.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.4667; % PEL
	13462	 114.4275	 0.0	 113.0	 -113.0	 1.0	 43.77	 1	 226	 2.855	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.4667; % NG
	13462	 54.3325	 0.0	 53.0	 -53.0	 1.0	 45.16	 1	 105	 3.665	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.47; % NG
	13466	 182.625	 0.0	 161.0	 -161.0	 1.0	 122.8	 1	 322	 43.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 122.8; % NG
	13468	 91.625	 0.0	 67.0	 -67.0	 1.0	 112.55	 1	 133	 50.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.5; % NG
	13475	 149.27	 0.0	 108.0	 -108.0	 1.0	 174.09	 1	 216	 82.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 165.0833; % NG
	13476	 124.285	 0.0	 90.0	 -90.0	 1.0	 196.06	 1	 179	 69.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 165.0833; % NG
	13477	 155.77	 0.0	 115.0	 -115.0	 1.0	 177.07	 1	 229	 82.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 165.08; % NG
	13478	 71.7275	 0.0	 67.0	 -67.0	 1.0	 222.63	 0	 134	 9.455	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 165.0833; % NG
	13479	 133.82	 0.0	 101.0	 -101.0	 1.0	 216.38	 1	 202	 65.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 165.0833; % NG
	13480	 105.1725	 0.0	 81.0	 -81.0	 1.0	 216.22	 1	 162	 48.345	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 165.0833; % NG
	13483	 164.535	 0.0	 155.0	 -155.0	 1.0	 108.22	 0	 310	 19.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.7; % NG
	13486	 155.1875	 0.0	 118.0	 -118.0	 1.0	 199.93	 1	 236	 74.375	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 148.75; % NG
	13487	 130.1875	 0.0	 93.0	 -93.0	 1.0	 183.91	 1	 186	 74.375	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 148.75; % NG
	13488	 64.91	 0.0	 60.0	 -60.0	 1.0	 61.01	 0	 120	 9.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % NG
	13488	 70.3275	 0.0	 259.2	 -259.2	 1.0	 65.05	 1	 122	 18.655	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % NG
	13489	 20.145	 0.0	 19.0	 -19.0	 1.0	 27.0	 0	 37	 3.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.0; % PEL
	13492	 136.9125	 0.0	 130.0	 -130.0	 1.0	 30.51	 1	 260	 13.825	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.65; % PEL
	13493	 56.0625	 0.0	 52.0	 -52.0	 1.0	 21.01	 1	 104	 8.125	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 21.0; % NG
	13494	 44.065	 0.0	 41.0	 -41.0	 1.0	 36.15	 0	 82	 6.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.65; % NG
	13499	 332.35	 0.0	 275.0	 -275.0	 1.0	 500.74	 1	 550	 114.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 360.0; % NG
	13500	 164.5625	 0.0	 150.0	 -150.0	 1.0	 365.65	 0	 300	 29.125	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 360.0; % NG
	13501	 352.02	 0.0	 280.0	 -280.0	 1.0	 442.29	 1	 559	 145.04	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 360.0; % NG
	13502	 505.2075	 0.0	 429.0	 -429.0	 1.0	 363.69	 1	 858	 152.415	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 360.0; % COW
	13503	 214.2875	 0.0	 157.0	 -157.0	 1.0	 413.28	 1	 313	 115.575	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 360.0; % NG
	13504	 261.675	 0.0	 183.0	 -183.0	 1.0	 370.08	 1	 365	 158.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 360.0; % NG
	13509	 176.1375	 0.0	 150.0	 -150.0	 1.0	 309.23	 1	 299	 53.275	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 229.8; % COW
	13510	 278.63	 0.0	 251.0	 -251.0	 1.0	 271.04	 1	 502	 55.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 229.8; % COW
	13511	 104.845	 19.985	 116.97	 -77.0	 1.0	 247.19	 1	 153	 56.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 229.8; % NG
	13512	 128.8375	 0.0	 122.0	 -122.0	 1.0	 44.14	 1	 243	 14.675	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 36.0; % NG
	13513	 74.615	 0.0	 72.0	 -72.0	 1.0	 17.2	 1	 144	 5.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 15.0; % NG
	13513	 60.1625	 0.0	 58.0	 -58.0	 1.0	 15.0	 1	 116	 4.325	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 15.0; % COW
	13515	 27.8925	 0.0	 23.0	 -23.0	 1.0	 25.35	 1	 45	 10.785	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.9; % COW
	13515	 43.6425	 0.0	 38.0	 -38.0	 1.0	 25.59	 1	 76	 11.285	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.9; % COW
	13518	 120.4575	 0.0	 91.0	 -91.0	 1.0	 206.81	 1	 181	 59.915	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 149.9; % NG
	13519	 113.5975	 0.0	 81.0	 -81.0	 1.0	 212.76	 1	 161	 66.195	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 149.9; % NG
	13520	 238.475	 0.0	 201.0	 -201.0	 1.0	 166.65	 1	 402	 74.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 149.9; % NG
	13521	 60.865	 0.0	 59.0	 -59.0	 1.0	 9.0	 1	 118	 3.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.0; % NG
	13522	 24.6775	 0.0	 23.0	 -23.0	 1.0	 31.88	 1	 46	 3.355	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 29.4; % PEL
	13522	 13.9225	 1.98	 14.96	 -11.0	 1.0	 43.2	 0	 22	 5.845	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 29.4; % PEL
	13522	 32.7125	 0.0	 32.0	 -32.0	 1.0	 32.48	 1	 63	 2.425	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 29.4; % COW
	13522	 15.8925	 0.48	 14.96	 -14.0	 1.0	 32.71	 0	 28	 3.785	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 29.4; % PEL
	13526	 228.0425	 0.0	 197.0	 -197.0	 1.0	 125.79	 1	 394	 62.085	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 124.1667; % NG
	13527	 85.0175	 0.0	 157.2	 -157.2	 1.0	 148.86	 1	 136	 34.035	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 124.1667; % PEL
	13528	 62.745	 0.0	 52.0	 -52.0	 1.0	 124.71	 0	 103	 22.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 124.17; % NG
	13530	 75.705	 0.0	 61.0	 -61.0	 1.0	 113.89	 1	 121	 30.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 108.0; % NG
	13533	 26.975	 0.0	 25.0	 -25.0	 1.0	 16.27	 1	 49	 4.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 13.0; % NG
	13534	 46.25	 0.0	 43.0	 -43.0	 1.0	 13.21	 1	 86	 6.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 13.0; % NG
	13539	 119.9225	 0.0	 101.0	 -101.0	 1.0	 196.02	 1	 202	 37.845	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 155.3; % NG
	13540	 107.5375	 0.0	 91.0	 -91.0	 1.0	 214.48	 1	 181	 34.075	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 155.3; % NG
	13541	 80.395	 8.525	 79.05	 -62.0	 1.0	 196.91	 1	 124	 36.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 155.3; % NG
	13542	 32.54	 25.525	 79.05	 -28.0	 1.0	 202.2	 1	 56	 9.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 155.3; % NG
	13543	 74.445	 0.0	 156.0	 -156.0	 1.0	 47.79	 1	 129	 19.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 47.5; % NG
	13543	 33.96	 0.0	 29.0	 -29.0	 1.0	 58.03	 0	 58	 9.92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 47.5; % PEL
	13544	 53.365	 0.0	 49.0	 -49.0	 1.0	 60.15	 0	 97	 9.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 47.5; % NG
	13544	 126.6825	 0.0	 117.0	 -117.0	 1.0	 63.94	 1	 233	 20.365	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 47.5; % NG
	13548	 4.4675	 0.0	 4.0	 -4.0	 1.0	 8.84	 0	 8	 0.935	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.58; % NG
	13548	 45.0725	 0.0	 114.0	 -114.0	 1.0	 9.92	 1	 87	 3.145	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.5833; % COW
	13549	 54.375	 0.0	 53.0	 -53.0	 1.0	 7.67	 1	 105	 3.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.5; % NG
	13549	 65.445	 0.0	 64.0	 -64.0	 1.0	 8.58	 1	 128	 2.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.5833; % PEL
	13549	 3.4775	 0.0	 3.0	 -3.0	 1.0	 9.62	 0	 6	 0.955	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.5833; % PEL
	13549	 51.795	 0.0	 50.0	 -50.0	 1.0	 9.48	 1	 100	 3.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.58; % PEL
	13549	 56.2925	 0.0	 55.0	 -55.0	 1.0	 10.12	 1	 110	 2.585	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.5833; % NG
	13551	 88.5675	 0.0	 75.0	 -75.0	 1.0	 156.72	 1	 149	 28.135	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 133.15; % NG
	13552	 74.495	 0.0	 69.0	 -69.0	 1.0	 190.64	 1	 138	 10.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 133.15; % NG
	13559	 93.5175	 3.545	 85.09	 -78.0	 1.0	 207.93	 0	 156	 31.035	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 167.1667; % NG
	13560	 111.2675	 0.0	 104.0	 -104.0	 1.0	 195.32	 1	 207	 15.535	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 167.1667; % COW
	13561	 97.79	 -4.6	 88.0	 -97.2	 1.0	 187.13	 1	 175	 20.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 167.17; % COW
	13563	 70.7425	 0.0	 124.8	 -124.8	 1.0	 20.7	 1	 135	 6.485	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.25; % NG
	13563	 8.87	 0.0	 7.0	 -7.0	 1.0	 18.67	 0	 14	 3.74	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.25; % NG
	13563	 10.19	 0.0	 8.0	 -8.0	 1.0	 21.29	 0	 16	 4.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 19.8; % NG
	13566	 25.9325	 0.0	 23.0	 -23.0	 1.0	 16.25	 1	 46	 5.865	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.25; % PEL
	13567	 34.6475	 0.0	 32.0	 -32.0	 1.0	 17.06	 1	 63	 6.295	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.25; % PEL
	13570	 56.87	 0.0	 40.0	 -40.0	 1.0	 97.0	 1	 79	 34.74	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 97.0; % PEL
	13572	 13.3575	 0.0	 12.0	 -12.0	 1.0	 19.0	 0	 24	 2.715	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.65; % NG
	13572	 252.1625	 0.0	 248.0	 -248.0	 1.0	 23.45	 1	 495	 9.325	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.65; % NG
	13573	 42.61	 0.0	 38.0	 -38.0	 1.0	 29.98	 1	 76	 9.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0; % NG
	13574	 3.7575	 0.0	 4.0	 -4.0	 1.0	 9.95	 0	 7	 0.515	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.9; % NG
	13574	 79.0	 0.0	 61.0	 -61.0	 1.0	 85.37	 1	 122	 36.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 72.0; % PEL
	13577	 26.3325	 0.0	 21.0	 -21.0	 1.0	 29.78	 1	 41	 11.665	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.5; % NG
	13578	 45.545	 0.0	 40.0	 -40.0	 1.0	 26.42	 1	 79	 12.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.5; % PEL
	13578	 21.02	 0.0	 19.0	 -19.0	 1.0	 13.46	 1	 38	 4.04	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.0; % COW
	13583	 39.8275	 0.0	 37.0	 -37.0	 1.0	 44.16	 0	 74	 5.655	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 40.0; % NG
	13583	 118.9925	 0.0	 113.0	 -113.0	 1.0	 40.0	 1	 226	 11.985	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 40.0; % NG
	13584	 52.9525	 0.0	 76.8	 -76.8	 1.0	 48.79	 1	 89	 16.905	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 40.0; % PEL
	13585	 68.515	 0.0	 66.0	 -66.0	 1.0	 21.72	 1	 130	 7.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 15.0; % COW
	13586	 67.0	 0.0	 66.0	 -66.0	 1.0	 10.12	 1	 131	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.0; % PEL
	13586	 29.925	 0.0	 29.0	 -29.0	 1.0	 9.84	 1	 57	 2.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.95; % PEL
	13587	 103.24	 0.0	 102.0	 -102.0	 1.0	 8.63	 1	 203	 3.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.95; % NG
	13590	 142.75	 0.0	 117.0	 -117.0	 1.0	 130.63	 1	 234	 51.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 103.0; % NG
	13593	 102.155	 0.0	 99.0	 -99.0	 1.0	 20.46	 1	 197	 7.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.4; % NG
	13593	 15.6575	 0.0	 14.0	 -14.0	 1.0	 25.96	 0	 28	 3.315	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.4; % PEL
	13597	 149.7175	 0.0	 137.0	 -137.0	 1.0	 162.57	 0	 273	 26.435	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 130.5; % NG
	13598	 246.0075	 0.0	 224.0	 -224.0	 1.0	 155.76	 1	 448	 44.015	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 130.5; % NG
	13599	 134.4175	 0.0	 106.0	 -106.0	 1.0	 179.31	 1	 211	 57.835	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 130.5; % NG
	13600	 57.3	 0.0	 55.0	 -55.0	 1.0	 11.43	 1	 110	 4.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.0; % NG
	13600	 78.665	 0.0	 75.0	 -75.0	 1.0	 26.54	 1	 150	 7.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.0; % NG
	13602	 55.5425	 0.0	 53.0	 -53.0	 1.0	 16.77	 1	 105	 6.085	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 15.0; % NG
	13603	 31.1175	 0.0	 28.0	 -28.0	 1.0	 30.16	 0	 56	 6.235	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 26.0; % NG
	13606	 98.8525	 0.0	 83.0	 -83.0	 1.0	 141.2	 1	 165	 32.705	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 98.9; % NG
	13612	 24.615	 0.0	 24.0	 -24.0	 1.0	 16.24	 0	 47	 2.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.0; % COW
	13612	 35.5	 0.0	 32.0	 -32.0	 1.0	 20.68	 1	 63	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.0; % COW
	13613	 9.315	 0.0	 8.0	 -8.0	 1.0	 7.99	 1	 16	 2.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.2; % PEL
	13614	 7.0225	 0.0	 7.0	 -7.0	 1.0	 10.66	 0	 13	 1.045	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.9; % NG
	13614	 4.9425	 0.0	 4.0	 -4.0	 1.0	 10.95	 0	 8	 1.885	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.9; % NG
	13614	 16.935	 0.0	 16.0	 -16.0	 1.0	 11.22	 0	 32	 1.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.0; % NG
	13614	 93.88	 0.0	 92.0	 -92.0	 1.0	 12.13	 1	 184	 3.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.0; % NG
	13618	 198.8725	 0.0	 156.0	 -156.0	 1.0	 216.74	 1	 312	 85.745	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 201.0; % NG
	13625	 202.0425	 0.0	 180.0	 -180.0	 1.0	 348.95	 0	 359	 45.085	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 303.28; % COW
	13626	 293.5225	 0.0	 232.0	 -232.0	 1.0	 310.7	 1	 464	 123.045	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 303.2833; % NG
	13627	 228.0575	 0.0	 171.0	 -171.0	 1.0	 367.35	 1	 341	 115.115	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 303.2833; % COW
	13628	 183.1125	 0.0	 155.0	 -155.0	 1.0	 421.35	 0	 309	 57.225	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 303.28; % NG
	13629	 249.82	 0.0	 174.0	 -174.0	 1.0	 341.63	 1	 348	 151.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 303.28; % NG
	13630	 283.6925	 0.0	 265.0	 -265.0	 1.0	 389.95	 0	 529	 38.385	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 303.2833; % COW
	13632	 16.8525	 0.0	 16.0	 -16.0	 1.0	 18.53	 0	 31	 2.705	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 13.3333; % NG
	13632	 101.1325	 0.0	 99.0	 -99.0	 1.0	 16.36	 1	 197	 5.265	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 13.3333; % NG
	13632	 43.45	 0.0	 41.0	 -41.0	 1.0	 15.24	 1	 82	 4.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 13.3333; % NG
	13633	 43.5	 0.0	 36.0	 -36.0	 1.0	 37.85	 1	 71	 16.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 32.0; % NG
	13634	 112.585	 0.0	 89.0	 -89.0	 1.0	 99.78	 1	 178	 47.17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 98.7; % NG
	13641	 100.8075	 0.0	 89.0	 -89.0	 1.0	 85.99	 1	 177	 24.615	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 63.0; % NG
	13642	 92.2175	 0.0	 84.0	 -84.0	 1.0	 51.88	 1	 167	 17.435	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 41.0; % NG
	13645	 67.005	 0.0	 81.6	 -81.6	 1.0	 103.74	 1	 126	 8.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 97.7; % NG
	13645	 57.1225	 0.865	 49.73	 -48.0	 1.0	 143.03	 0	 96	 18.245	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 97.7; % NG
	13645	 97.9	 0.0	 89.0	 -89.0	 1.0	 113.77	 1	 177	 18.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 97.7; % NG
	13645	 131.5725	 0.0	 127.0	 -127.0	 1.0	 100.11	 1	 253	 10.145	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 97.7; % NG
	13645	 127.4975	 0.0	 119.0	 -119.0	 1.0	 97.7	 1	 238	 16.995	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 97.7; % NG
	13645	 54.4075	 0.0	 81.6	 -81.6	 1.0	 108.33	 1	 99	 9.815	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 97.7; % NG
	13646	 64.6175	 0.0	 64.0	 -64.0	 1.0	 12.02	 1	 128	 1.235	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.9; % NG
	13646	 94.9575	 0.0	 94.0	 -94.0	 1.0	 19.2	 1	 188	 1.915	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 13.1; % NG
	13646	 61.1225	 0.0	 60.0	 -60.0	 1.0	 34.27	 1	 120	 2.245	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.5; % PEL
	13650	 93.8275	 0.0	 86.0	 -86.0	 1.0	 48.53	 1	 171	 16.655	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 40.0; % COW
	13650	 69.5	 0.0	 60.0	 -60.0	 1.0	 41.66	 1	 119	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 40.0; % NG
	13652	 54.4875	 0.0	 53.0	 -53.0	 1.0	 11.03	 1	 106	 2.975	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.0; % NG
	13653	 28.2475	 0.0	 27.0	 -27.0	 1.0	 10.0	 1	 53	 3.495	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.0; % NG
	13655	 37.125	 0.0	 31.0	 -31.0	 1.0	 24.51	 1	 62	 12.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.5; % PEL
	13655	 68.815	 0.0	 64.0	 -64.0	 1.0	 24.5	 1	 128	 9.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.5; % NG
	13658	 40.555	 0.0	 38.0	 -38.0	 1.0	 16.36	 1	 76	 5.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 14.2; % COW
	13658	 23.24	 0.0	 22.0	 -22.0	 1.0	 14.2	 0	 43	 3.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 14.2; % PEL
	13659	 62.85	 0.0	 60.0	 -60.0	 1.0	 15.85	 1	 119	 6.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 14.2; % NG
	13659	 56.9	 0.0	 55.0	 -55.0	 1.0	 11.0	 1	 110	 3.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.0; % NG
	13661	 84.66	 0.0	 71.0	 -71.0	 1.0	 105.42	 1	 141	 28.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 75.0; % PEL
	13662	 35.25	 0.0	 32.0	 -32.0	 1.0	 26.45	 1	 63	 7.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.5; % COW
	13663	 21.215	 0.0	 20.0	 -20.0	 1.0	 21.34	 0	 40	 2.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 19.6; % NG
	13663	 53.3325	 0.0	 46.0	 -46.0	 1.0	 40.87	 1	 92	 14.665	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 36.6; % PEL
	13663	 21.19	 0.0	 18.0	 -18.0	 1.0	 50.03	 0	 35	 7.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 36.6; % NG
	13663	 41.605	 0.0	 35.0	 -35.0	 1.0	 36.6	 1	 69	 14.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 36.6; % NG
	13665	 56.4475	 0.0	 53.0	 -53.0	 1.0	 26.61	 1	 106	 6.895	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 23.7; % COW
	13665	 19.265	 0.0	 18.0	 -18.0	 1.0	 12.53	 0	 36	 2.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.8; % NG
	13669	 140.2225	 0.0	 120.0	 -120.0	 1.0	 244.12	 0	 240	 40.445	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 193.6667; % NG
	13670	 182.4175	 0.0	 134.0	 -134.0	 1.0	 200.55	 1	 268	 96.835	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 193.67; % NG
	13671	 136.1075	 0.0	 105.0	 -105.0	 1.0	 232.79	 1	 209	 63.215	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 193.6667; % NG
	13672	 78.855	 4.685	 74.37	 -65.0	 1.0	 249.11	 0	 129	 28.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 193.67; % NG
	13673	 177.0025	 0.0	 156.0	 -156.0	 1.0	 245.86	 0	 312	 42.005	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 193.67; % COW
	13674	 646.4175	 0.0	 598.0	 -598.0	 1.0	 217.28	 1	 1196	 96.835	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 193.6667; % COW
	13677	 101.8025	 0.0	 93.0	 -93.0	 1.0	 168.89	 0	 186	 17.605	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 143.5; % NG
	13678	 247.8075	 0.0	 232.0	 -232.0	 1.0	 183.38	 1	 463	 32.615	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 143.5; % COW
	13680	 60.125	 0.0	 51.0	 -51.0	 1.0	 39.7	 1	 101	 19.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 38.5; % COW
	13684	 282.98	 0.0	 216.0	 -216.0	 1.0	 314.1	 1	 432	 133.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 290.0; % NG
	13685	 244.83	 0.0	 197.0	 -197.0	 1.0	 397.51	 1	 394	 95.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 290.0; % COW
	13686	 160.7275	 0.0	 128.0	 -128.0	 1.0	 274.05	 0	 256	 65.455	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 265.0; % NG
	13687	 19.1025	 0.0	 18.0	 -18.0	 1.0	 9.47	 1	 35	 3.205	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.5; % NG
	13687	 23.2275	 0.0	 21.0	 -21.0	 1.0	 11.62	 1	 42	 4.455	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.0; % NG
	13687	 79.395	 0.0	 77.0	 -77.0	 1.0	 11.13	 1	 154	 4.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.0; % NG
	13687	 71.205	 0.0	 69.0	 -69.0	 1.0	 13.77	 1	 138	 4.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.0; % NG
	13693	 103.9125	 21.96	 122.92	 -79.0	 1.0	 338.22	 1	 158	 49.825	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 241.5; % NG
	13694	 108.855	 10.96	 122.92	 -101.0	 1.0	 244.41	 1	 201	 16.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 241.5; % NG
	13698	 410.5525	 0.0	 364.0	 -364.0	 1.0	 692.83	 1	 727	 94.105	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 642.2; % COW
	20283	 87.59	 0.0	 73.0	 -73.0	 1.0	 93.63	 1	 145	 30.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 74.1; % PEL
	20284	 73.085	 0.0	 70.0	 -70.0	 1.0	 15.54	 1	 140	 6.17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 15.3; % COW
	20288	 98.975	 0.0	 157.2	 -157.2	 1.0	 98.01	 1	 186	 11.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 77.0; % NG
	20293	 55.1025	 0.0	 45.0	 -45.0	 1.0	 111.73	 1	 89	 21.205	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 101.2; % NG
	20295	 79.825	 0.0	 59.0	 -59.0	 1.0	 153.99	 1	 117	 42.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 117.9; % NG
	20299	 168.6925	 0.0	 155.0	 -155.0	 1.0	 314.16	 1	 309	 28.385	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 237.4667; % NG
	20300	 93.2575	 19.935	 120.87	 -81.0	 1.0	 327.37	 1	 161	 25.515	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 237.47; % NG
	20301	 132.0075	 4.935	 120.87	 -111.0	 1.0	 298.78	 1	 221	 43.015	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 237.47; % NG
	20302	 56.1	 0.0	 55.0	 -55.0	 1.0	 31.98	 1	 110	 2.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 28.6; % NG
	20304	 77.255	 0.0	 75.0	 -75.0	 1.0	 61.66	 0	 149	 5.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0; % NG
	20304	 50.6075	 0.0	 45.0	 -45.0	 1.0	 55.92	 0	 89	 12.215	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0; % NG
	20306	 48.52	 0.0	 38.0	 -38.0	 1.0	 61.51	 1	 75	 22.04	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0; % NG
	20307	 20.705	 0.0	 19.0	 -19.0	 1.0	 12.5	 1	 37	 4.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.5; % COW
	20307	 38.16	 0.0	 36.0	 -36.0	 1.0	 12.63	 1	 71	 5.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.5; % NG
	20313	 190.0375	 0.0	 175.0	 -175.0	 1.0	 184.58	 0	 349	 31.075	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 133.0; % NG
	20314	 250.3175	 0.0	 221.0	 -221.0	 1.0	 157.74	 1	 441	 59.635	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 133.0; % NG
	20315	 6.87	 0.0	 6.0	 -6.0	 1.0	 7.0	 1	 11	 2.74	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.0; % NG
	20319	 88.885	 0.0	 97.2	 -97.2	 1.0	 114.4	 1	 152	 25.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 84.3; % NG
	20320	 81.2975	 0.0	 97.2	 -97.2	 1.0	 113.47	 1	 126	 36.595	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 84.3; % PEL
	20323	 42.1675	 0.0	 39.0	 -39.0	 1.0	 37.86	 1	 77	 7.335	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 26.7; % NG
	20323	 36.3425	 0.0	 34.0	 -34.0	 1.0	 29.75	 0	 67	 5.685	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 26.7; % NG
	20323	 33.8	 0.0	 29.0	 -29.0	 1.0	 32.03	 1	 58	 9.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 26.7; % NG
	20328	 108.6625	 0.0	 93.0	 -93.0	 1.0	 62.65	 1	 186	 31.325	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 62.65; % NG
	20329	 76.6625	 0.0	 61.0	 -61.0	 1.0	 71.78	 1	 122	 31.325	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 62.65; % NG
	20330	 19.5525	 0.0	 18.0	 -18.0	 1.0	 14.78	 0	 36	 3.105	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 14.5; % PEL
	20330	 30.0275	 0.0	 28.0	 -28.0	 1.0	 18.4	 1	 55	 5.055	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.4; % PEL
	20330	 36.275	 0.0	 31.0	 -31.0	 1.0	 41.21	 1	 61	 11.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 36.9; % NG
	20330	 36.8975	 0.0	 28.0	 -28.0	 1.0	 40.51	 1	 56	 17.795	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 36.9; % PEL
	20332	 45.41	 0.0	 42.0	 -42.0	 1.0	 48.76	 1	 83	 7.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 33.0; % NG
	20332	 26.68	 0.0	 25.0	 -25.0	 1.0	 42.16	 1	 50	 3.36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 33.0; % PEL
	20335	 99.525	 0.0	 80.0	 -80.0	 1.0	 78.9	 1	 160	 39.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 78.9; % COW
	20335	 66.78	 0.0	 52.0	 -52.0	 1.0	 113.9	 1	 103	 30.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 78.9; % NG
	20336	 25.0	 0.0	 23.0	 -23.0	 1.0	 12.52	 1	 45	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.0; % NG
	20336	 46.0	 0.0	 44.0	 -44.0	 1.0	 10.8	 1	 87	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.0; % NG
	20339	 143.1825	 0.0	 142.0	 -142.0	 1.0	 64.63	 1	 283	 3.365	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 54.6667; % NG
	20339	 95.0	 0.0	 89.0	 -89.0	 1.0	 68.79	 1	 177	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 54.67; % NG
	20339	 222.575	 0.0	 220.0	 -220.0	 1.0	 59.25	 1	 439	 6.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 54.6667; % NG
	20344	 42.9	 0.0	 40.0	 -40.0	 1.0	 15.25	 1	 79	 6.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 13.6; % COW
	20344	 12.905	 0.0	 11.0	 -11.0	 1.0	 12.7	 1	 21	 4.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.7; % NG
	20345	 7.2	 0.0	 7.0	 -7.0	 1.0	 8.2	 0	 13	 1.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.2; % COW
	20345	 11.2825	 0.0	 11.0	 -11.0	 1.0	 8.21	 0	 22	 0.565	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.2; % NG
	20347	 143.6725	 0.0	 136.0	 -136.0	 1.0	 51.07	 1	 271	 16.345	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 38.6; % NG
	20349	 57.9525	 0.0	 54.0	 -54.0	 1.0	 25.35	 1	 108	 7.905	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.3; % NG
	20349	 42.0075	 0.0	 39.0	 -39.0	 1.0	 23.19	 1	 77	 7.015	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.3; % PEL
	20350	 33.575	 0.0	 29.0	 -29.0	 1.0	 21.91	 1	 58	 9.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.3; % PEL
	20351	 126.1075	 0.0	 110.0	 -110.0	 1.0	 70.36	 1	 220	 32.215	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 70.0; % NG
	20351	 31.57	 0.94	 26.88	 -25.0	 1.0	 80.45	 0	 50	 13.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 70.0; % PEL
	20353	 107.9725	 0.0	 98.0	 -98.0	 1.0	 76.17	 1	 196	 19.945	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 51.7; % NG
	20353	 136.995	 0.0	 127.0	 -127.0	 1.0	 74.72	 1	 254	 19.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 51.7; % NG
	20355	 57.71	 0.0	 56.0	 -56.0	 1.0	 39.67	 1	 111	 4.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.75; % NG
	20355	 96.51	 0.0	 94.0	 -94.0	 1.0	 61.37	 1	 187	 6.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 54.0; % PEL
	20356	 164.6525	 0.0	 162.0	 -162.0	 1.0	 47.25	 1	 323	 6.305	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.75; % NG
	20357	 62.305	 0.0	 59.0	 -59.0	 1.0	 32.92	 1	 117	 7.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 22.0; % PEL
	20357	 128.615	 0.0	 121.0	 -121.0	 1.0	 33.81	 1	 241	 16.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 33.0; % COW
	20357	 83.23	 0.0	 77.0	 -77.0	 1.0	 45.65	 1	 154	 12.46	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 33.0; % COW
	20359	 30.3375	 0.0	 28.0	 -28.0	 1.0	 37.79	 0	 55	 5.675	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 36.2; % NG
	20363	 109.575	 0.0	 105.0	 -105.0	 1.0	 160.28	 0	 209	 10.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 150.0; % NG
	20367	 83.6025	 0.0	 73.0	 -73.0	 1.0	 63.25	 1	 145	 22.205	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 54.9; % NG
	20368	 73.02	 0.0	 63.0	 -63.0	 1.0	 54.9	 1	 125	 21.04	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 54.9; % PEL
	20369	 64.3225	 0.0	 62.0	 -62.0	 1.0	 14.68	 1	 124	 4.645	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.1; % NG
	20369	 64.125	 0.0	 62.0	 -62.0	 1.0	 9.54	 1	 124	 4.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.5; % NG
	20370	 15.245	 0.0	 14.0	 -14.0	 1.0	 7.6	 1	 28	 2.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.6; % NG
	20371	 10.995	 0.0	 10.0	 -10.0	 1.0	 6.94	 1	 20	 1.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 6.8; % PEL
	20371	 11.7025	 0.0	 11.0	 -11.0	 1.0	 7.46	 0	 22	 1.405	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 6.7; % NG
	20372	 57.5775	 0.0	 56.0	 -56.0	 1.0	 9.45	 1	 112	 3.155	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.2; % NG
	20372	 33.0825	 0.0	 31.0	 -31.0	 1.0	 12.17	 1	 62	 4.165	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.2; % NG
	20372	 55.995	 0.0	 47.0	 -47.0	 1.0	 67.13	 1	 94	 17.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.7; % PEL
	20376	 49.3575	 0.0	 48.0	 -48.0	 1.0	 75.96	 0	 95	 3.715	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 58.95; % PEL
	20377	 97.2375	 0.0	 83.0	 -83.0	 1.0	 68.44	 1	 165	 29.475	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 58.95; % NG
	20379	 99.07	 0.0	 84.0	 -84.0	 1.0	 100.17	 1	 167	 31.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 71.4; % NG
	20379	 112.39	 0.0	 99.0	 -99.0	 1.0	 107.1	 1	 198	 26.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 71.4; % NG
	20383	 74.75	 0.0	 60.0	 -60.0	 1.0	 85.67	 1	 120	 29.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 59.0; % NG
	20384	 20.2	 0.0	 19.0	 -19.0	 1.0	 12.1	 1	 38	 2.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.1; % NG
	20385	 90.91	 0.0	 86.0	 -86.0	 1.0	 36.35	 1	 172	 9.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.6; % NG
	20385	 35.0275	 0.0	 30.0	 -30.0	 1.0	 27.1	 1	 60	 10.055	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.6; % NG
	20385	 40.365	 0.0	 38.0	 -38.0	 1.0	 31.56	 0	 75	 5.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.6; % PEL
	20390	 98.09	 0.0	 81.0	 -81.0	 1.0	 137.34	 1	 161	 35.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 119.0; % PEL
	20391	 182.0775	 0.0	 160.0	 -160.0	 1.0	 157.85	 1	 320	 44.155	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 119.0; % COW
	20392	 95.735	 0.0	 77.0	 -77.0	 1.0	 157.73	 1	 154	 37.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 119.0; % NG
	20393	 193.75	 0.0	 164.0	 -164.0	 1.0	 155.33	 1	 328	 59.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 119.0; % NG
	20394	 46.925	 1.35	 45.7	 -43.0	 1.0	 156.07	 0	 85	 8.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 119.0; % NG
	20395	 100.7	 0.0	 90.0	 -90.0	 1.0	 119.0	 0	 179	 22.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 119.0; % NG
	20396	 84.2075	 0.0	 150.0	 -150.0	 1.0	 73.97	 1	 144	 24.415	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 66.2; % NG
	20396	 155.6525	 0.0	 150.0	 -150.0	 1.0	 67.07	 1	 286	 25.305	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 66.2; % NG
	20396	 103.55	 0.0	 150.0	 -150.0	 1.0	 88.13	 1	 174	 33.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 66.2; % PEL
	20397	 54.155	 0.0	 53.0	 -53.0	 1.0	 8.22	 1	 106	 2.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 6.7; % NG
	20397	 62.3275	 0.0	 61.0	 -61.0	 1.0	 8.3	 1	 122	 2.655	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 6.7; % NG
	20401	 18.3	 0.0	 17.0	 -17.0	 1.0	 17.0	 0	 33	 3.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 17.0; % PEL
	20401	 18.0475	 0.0	 16.0	 -16.0	 1.0	 37.65	 0	 32	 4.095	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 28.0; % COW
	20406	 56.6975	 0.0	 55.0	 -55.0	 1.0	 11.79	 1	 109	 4.395	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.0; % NG
	20407	 37.9125	 0.0	 33.0	 -33.0	 1.0	 25.5	 1	 65	 10.825	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.5; % PEL
	20410	 33.09	 0.0	 32.0	 -32.0	 1.0	 68.12	 0	 63	 3.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 53.1; % PEL
	20412	 55.945	 0.0	 55.0	 -55.0	 1.0	 9.54	 1	 109	 2.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 6.6; % NG
	20413	 41.75	 0.0	 40.0	 -40.0	 1.0	 7.0	 1	 80	 3.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.0; % PEL
	20415	 35.71	 0.0	 106.8	 -106.8	 1.0	 11.22	 1	 68	 3.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.0; % NG
	20416	 120.5	 0.0	 118.0	 -118.0	 1.0	 10.0	 1	 236	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.0; % NG
	20416	 103.83	 0.0	 101.0	 -101.0	 1.0	 14.91	 1	 202	 5.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 13.5; % NG
	20416	 31.165	 0.0	 29.0	 -29.0	 1.0	 16.81	 1	 57	 5.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 13.5; % PEL
	20416	 85.52	 0.0	 82.0	 -82.0	 1.0	 22.77	 1	 164	 7.04	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.0; % COW
	20418	 60.8625	 0.0	 57.6	 -57.6	 1.0	 82.8	 1	 98	 23.725	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 58.05; % NG
	20418	 103.5125	 0.0	 89.0	 -89.0	 1.0	 63.9	 1	 178	 29.025	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 58.05; % NG
	20428	 160.095	 0.0	 136.0	 -136.0	 1.0	 249.37	 0	 271	 49.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 212.0; % NG
	20429	 111.05	 3.455	 107.91	 -101.0	 1.0	 236.35	 1	 202	 20.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 212.0; % NG
	20430	 143.79	 0.0	 121.0	 -121.0	 1.0	 273.32	 1	 242	 45.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 212.0; % COW
	20432	 105.2075	 0.0	 103.0	 -103.0	 1.0	 13.06	 1	 206	 4.415	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.83; % NG
	20432	 49.7625	 0.0	 48.0	 -48.0	 1.0	 10.83	 1	 95	 4.525	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.83; % NG
	20432	 42.7075	 0.0	 40.0	 -40.0	 1.0	 10.83	 1	 80	 5.415	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.8333; % PEL
	20432	 99.95	 0.0	 97.0	 -97.0	 1.0	 13.99	 1	 193	 6.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 13.8; % COW
	20432	 55.0325	 0.0	 51.0	 -51.0	 1.0	 18.8	 1	 102	 8.065	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.8; % PEL
	20432	 20.2875	 0.0	 19.0	 -19.0	 1.0	 24.16	 0	 38	 2.575	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % NG
	20435	 11.2175	 0.24	 10.48	 -10.0	 1.0	 27.48	 0	 20	 2.435	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.3; % NG
	20435	 73.7375	 0.0	 71.0	 -71.0	 1.0	 24.51	 1	 141	 6.475	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 22.0; % NG
	20439	 106.4575	 0.0	 83.0	 -83.0	 1.0	 148.41	 1	 165	 47.915	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 117.0; % NG
	20440	 95.14	 0.0	 83.0	 -83.0	 1.0	 126.97	 0	 165	 25.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 117.0; % NG
	20441	 75.0125	 0.0	 65.0	 -65.0	 1.0	 150.41	 0	 130	 20.025	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 117.0; % NG
	20442	 235.925	 0.0	 212.0	 -212.0	 1.0	 107.61	 1	 423	 48.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 97.7; % NG
	20443	 115.425	 0.0	 91.0	 -91.0	 1.0	 109.15	 1	 182	 48.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 97.7; % NG
	20444	 92.8425	 0.0	 84.0	 -84.0	 1.0	 99.52	 0	 168	 17.685	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 97.7; % NG
	20445	 22.905	 0.0	 21.0	 -21.0	 1.0	 10.0	 1	 42	 3.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.0; % COW
	20447	 76.25	 0.0	 63.0	 -63.0	 1.0	 79.25	 1	 125	 27.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0; % NG
	20448	 60.995	 0.0	 51.0	 -51.0	 1.0	 68.28	 1	 101	 20.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0; % NG
	20449	 66.2675	 0.0	 64.0	 -64.0	 1.0	 13.31	 1	 128	 4.535	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.2; % NG
	20449	 4.985	 0.0	 4.0	 -4.0	 1.0	 12.2	 0	 8	 1.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.2; % PEL
	20450	 29.075	 0.0	 28.0	 -28.0	 1.0	 21.27	 0	 56	 2.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 19.0; % PEL
	20450	 6.5525	 0.0	 6.0	 -6.0	 1.0	 19.0	 0	 12	 1.105	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 19.0; % PEL
	20453	 99.9275	 0.0	 96.0	 -96.0	 1.0	 49.5	 1	 191	 8.855	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.5; % NG
	20454	 61.9825	 0.0	 49.0	 -49.0	 1.0	 89.58	 1	 97	 26.965	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 79.2; % PEL
	20456	 19.85	 2.96	 23.92	 -18.0	 1.0	 47.37	 1	 35	 4.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 47.0; % PEL
	20460	 28.4975	 0.04	 24.08	 -24.0	 1.0	 47.3	 1	 47	 9.995	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 47.3; % NG
	20462	 71.145	 0.0	 63.0	 -63.0	 1.0	 43.01	 1	 126	 16.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 39.0; % NG
	20462	 62.7025	 0.0	 56.0	 -56.0	 1.0	 43.63	 1	 112	 13.405	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 39.0; % PEL
	20462	 48.66	 0.0	 44.0	 -44.0	 1.0	 47.52	 0	 88	 9.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 39.0; % NG
	20463	 140.27	 0.0	 128.0	 -128.0	 1.0	 98.0	 1	 255	 25.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 88.2; % NG
	20463	 95.8575	 0.0	 80.0	 -80.0	 1.0	 88.2	 1	 159	 32.715	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 88.2; % PEL
	20468	 237.475	 0.0	 220.0	 -220.0	 1.0	 249.5	 1	 439	 35.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 176.67; % COW
	20469	 184.745	 0.0	 170.0	 -170.0	 1.0	 205.0	 1	 339	 30.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 176.6667; % COW
	20470	 104.9025	 0.0	 92.0	 -92.0	 1.0	 233.82	 1	 183	 26.805	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 176.6667; % NG
	20471	 36.01	 0.0	 34.0	 -34.0	 1.0	 53.97	 1	 67	 5.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.0; % PEL
	20472	 72.5	 0.0	 63.0	 -63.0	 1.0	 45.43	 1	 125	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 40.0; % NG
	20474	 184.5	 0.0	 165.0	 -165.0	 1.0	 113.68	 1	 330	 39.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 78.0; % COW
	20475	 8.9775	 0.0	 9.0	 -9.0	 1.0	 9.3	 0	 17	 0.955	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.3; % NG
	20475	 23.1025	 0.0	 21.0	 -21.0	 1.0	 11.4	 1	 42	 4.205	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.4; % COW
	20475	 10.4725	 0.0	 10.0	 -10.0	 1.0	 13.54	 0	 19	 1.945	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 13.4; % NG
	20475	 34.645	 0.0	 31.0	 -31.0	 1.0	 22.55	 1	 62	 7.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % NG
	20475	 40.25	 0.0	 33.0	 -33.0	 1.0	 41.94	 1	 65	 15.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.0; % NG
	20478	 49.665	 0.0	 39.0	 -39.0	 1.0	 117.55	 0	 77	 22.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 90.0; % PEL
	20479	 60.4225	 0.0	 47.0	 -47.0	 1.0	 95.35	 1	 94	 26.845	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 90.0; % NG
	20482	 79.8275	 0.0	 65.0	 -65.0	 1.0	 92.07	 1	 129	 30.655	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 77.2; % NG
	20483	 97.7775	 0.0	 81.0	 -81.0	 1.0	 105.27	 1	 161	 34.555	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 77.2; % PEL
	20487	 204.185	 0.0	 179.0	 -179.0	 1.0	 244.59	 0	 357	 51.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 212.1667; % NG
	20488	 176.52	 0.0	 131.0	 -131.0	 1.0	 269.69	 1	 262	 91.04	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 212.1667; % NG
	20489	 91.465	 0.0	 78.0	 -78.0	 1.0	 299.15	 0	 155	 27.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 212.1667; % NG
	20490	 358.5425	 0.0	 306.0	 -306.0	 1.0	 212.17	 1	 611	 106.085	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 212.1667; % NG
	20491	 232.3225	 0.0	 201.0	 -201.0	 1.0	 265.56	 1	 401	 63.645	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 212.17; % NG
	20492	 227.0425	 0.0	 174.0	 -174.0	 1.0	 273.53	 1	 348	 106.085	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 212.1667; % NG
	20494	 66.4	 0.0	 57.0	 -57.0	 1.0	 40.0	 1	 113	 19.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 39.6; % COW
	20494	 45.6725	 0.0	 37.0	 -37.0	 1.0	 46.88	 1	 73	 18.345	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 39.6; % PEL
	20496	 28.87	 0.0	 27.0	 -27.0	 1.0	 11.81	 1	 54	 3.74	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.4; % COW
	20496	 62.2875	 0.0	 60.0	 -60.0	 1.0	 12.07	 1	 120	 4.575	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.0; % NG
	20496	 64.4375	 0.0	 61.0	 -61.0	 1.0	 16.43	 1	 122	 6.875	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 13.75; % COW
	20496	 68.515	 0.0	 67.0	 -67.0	 1.0	 14.75	 1	 133	 4.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 13.75; % NG
	20499	 17.215	 0.0	 16.0	 -16.0	 1.0	 24.6	 1	 32	 2.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.6; % PEL
	20500	 15.1475	 0.0	 15.0	 -15.0	 1.0	 27.36	 0	 29	 1.295	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.6; % PEL
	20502	 30.4175	 0.0	 28.0	 -28.0	 1.0	 45.34	 1	 55	 5.835	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 36.4333; % NG
	20502	 90.7075	 0.0	 89.0	 -89.0	 1.0	 41.82	 1	 177	 4.415	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 36.43; % NG
	20503	 48.805	 0.0	 45.0	 -45.0	 1.0	 36.76	 0	 90	 7.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 36.4333; % NG
	20503	 43.845	 0.0	 42.0	 -42.0	 1.0	 25.8	 1	 83	 4.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.6; % PEL
	20505	 51.275	 0.0	 50.0	 -50.0	 1.0	 12.4	 1	 99	 3.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.1; % PEL
	20506	 147.0725	 0.0	 137.0	 -137.0	 1.0	 48.68	 1	 274	 20.145	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 44.0; % COW
	20509	 47.32	 0.0	 45.0	 -45.0	 1.0	 58.99	 0	 89	 5.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 44.0; % NG
	20509	 99.2375	 0.0	 97.0	 -97.0	 1.0	 59.49	 1	 193	 5.475	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.8; % NG
	20509	 66.6925	 0.0	 73.2	 -73.2	 1.0	 55.82	 1	 128	 5.385	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.8; % PEL
	20509	 47.465	 0.0	 43.0	 -43.0	 1.0	 56.13	 0	 86	 8.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.8; % NG
	20515	 25.0275	 0.0	 20.0	 -20.0	 1.0	 28.6	 1	 40	 10.055	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.9; % NG
	20516	 19.6925	 0.0	 16.0	 -16.0	 1.0	 19.39	 1	 31	 8.385	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 19.2; % PEL
	20516	 17.5975	 0.0	 16.0	 -16.0	 1.0	 9.16	 1	 31	 4.195	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.0; % NG
	20517	 16.66	 0.0	 15.0	 -15.0	 1.0	 12.11	 1	 30	 3.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.0; % NG
	20519	 27.77	 0.0	 27.0	 -27.0	 1.0	 27.5	 0	 53	 2.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.5; % NG
	20519	 112.375	 0.0	 106.0	 -106.0	 1.0	 30.57	 1	 211	 13.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.5; % NG
	20519	 93.6025	 0.0	 89.0	 -89.0	 1.0	 27.5	 1	 177	 10.205	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.5; % PEL
	20519	 32.23	 0.0	 29.0	 -29.0	 1.0	 43.81	 0	 58	 6.46	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 32.6; % NG
	20521	 41.95	 0.0	 41.0	 -41.0	 1.0	 43.22	 0	 81	 2.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 41.9; % NG
	20523	 223.0425	 0.0	 217.0	 -217.0	 1.0	 126.81	 1	 434	 12.085	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 86.95; % NG
	20523	 127.935	 0.0	 119.0	 -119.0	 1.0	 99.91	 1	 237	 18.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 86.95; % NG
	20525	 123.5275	 0.0	 117.0	 -117.0	 1.0	 41.69	 1	 233	 14.055	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.6; % NG
	20526	 60.64	 0.0	 59.0	 -59.0	 1.0	 10.25	 1	 117	 4.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.0; % NG
	20526	 27.3	 0.0	 26.0	 -26.0	 1.0	 10.0	 1	 51	 3.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.0; % NG
	20526	 13.245	 0.0	 12.0	 -12.0	 1.0	 34.56	 0	 23	 3.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 29.9; % NG
	20526	 72.2525	 0.0	 67.0	 -67.0	 1.0	 44.09	 1	 134	 10.505	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.6; % NG
	20528	 8.265	 0.0	 8.0	 -8.0	 1.0	 9.1	 0	 16	 0.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.7333; % NG
	20528	 3.7525	 0.47	 3.94	 -3.0	 1.0	 7.9	 0	 6	 1.505	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.73; % NG
	20528	 82.3925	 0.0	 82.0	 -82.0	 1.0	 11.6	 1	 163	 1.785	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.73; % NG
	20528	 3.7225	 0.0	 4.0	 -4.0	 1.0	 11.17	 0	 7	 0.445	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.73; % NG
	20528	 65.555	 0.0	 65.0	 -65.0	 1.0	 8.18	 1	 130	 1.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.7333; % NG
	20528	 52.7375	 0.0	 52.0	 -52.0	 1.0	 9.01	 1	 104	 1.475	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.73; % NG
	20530	 45.245	 0.0	 66.0	 -66.0	 1.0	 41.74	 1	 87	 3.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.8333; % NG
	20530	 11.9525	 2.085	 14.17	 -10.0	 1.0	 27.83	 0	 20	 3.905	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.8333; % NG
	20531	 59.545	 0.0	 57.0	 -57.0	 1.0	 37.18	 1	 114	 5.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.83; % PEL
	20531	 51.985	 0.0	 51.0	 -51.0	 1.0	 29.93	 1	 101	 2.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.8333; % PEL
	20531	 52.955	 0.0	 50.0	 -50.0	 1.0	 29.22	 1	 100	 5.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.83; % PEL
	20531	 39.39	 0.0	 36.0	 -36.0	 1.0	 28.27	 1	 72	 6.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.83; % PEL
	20534	 89.585	 0.0	 87.0	 -87.0	 1.0	 15.59	 1	 174	 5.17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.3; % NG
	20534	 21.6725	 0.0	 21.0	 -21.0	 1.0	 15.68	 0	 41	 2.345	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.3; % NG
	20534	 58.575	 0.0	 56.0	 -56.0	 1.0	 12.3	 1	 111	 6.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.3; % PEL
	20534	 6.425	 0.0	 5.0	 -5.0	 1.0	 15.39	 0	 10	 2.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.3; % NG
	20536	 35.77	 0.0	 30.0	 -30.0	 1.0	 36.18	 1	 60	 11.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.4; % NG
	20536	 65.99	 0.0	 62.0	 -62.0	 1.0	 36.34	 1	 124	 7.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.4; % COW
	20537	 42.35	 0.0	 36.0	 -36.0	 1.0	 35.4	 1	 71	 13.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.4; % NG
	20538	 31.35	 0.0	 23.0	 -23.0	 1.0	 35.5	 1	 45	 17.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.4; % NG
	20540	 64.935	 0.0	 50.0	 -50.0	 1.0	 103.36	 1	 99	 30.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 80.8; % NG
	20541	 57.05	 0.0	 42.0	 -42.0	 1.0	 93.14	 1	 84	 30.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 80.8; % PEL
	20544	 166.545	 0.0	 136.0	 -136.0	 1.0	 177.26	 1	 271	 62.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 157.5; % NG
	20545	 101.675	 0.0	 91.0	 -91.0	 1.0	 205.83	 0	 182	 21.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 157.5; % NG
	21596	 199.025	 0.0	 193.0	 -193.0	 1.0	 249.51	 1	 385	 13.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 207.0; % NG
	21597	 89.04	 0.0	 188.4	 -188.4	 1.0	 212.06	 1	 161	 17.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 207.0; % NG
	21598	 335.9675	 0.0	 315.0	 -315.0	 1.0	 267.73	 1	 630	 41.935	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 207.0; % NG
	21599	 71.71	 0.0	 202.8	 -202.8	 1.0	 310.5	 1	 132	 11.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 207.0; % NG
	21602	 93.7625	 0.0	 80.0	 -80.0	 1.0	 66.04	 1	 159	 28.525	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 57.05; % NG
	21603	 73.6175	 0.0	 65.0	 -65.0	 1.0	 65.7	 1	 129	 18.235	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 57.05; % NG
	21604	 185.7425	 0.0	 176.0	 -176.0	 1.0	 57.05	 1	 352	 19.485	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 57.05; % NG
	21605	 88.53	 0.0	 80.0	 -80.0	 1.0	 80.49	 1	 159	 18.06	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 57.05; % PEL
	21611	 143.4625	 0.0	 137.0	 -137.0	 1.0	 244.29	 1	 274	 12.925	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 235.88; % NG
	21612	 177.8325	 0.0	 154.0	 -154.0	 1.0	 266.29	 1	 307	 48.665	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 235.875; % NG
	21613	 101.66	 11.43	 120.06	 -97.2	 1.0	 298.35	 1	 187	 16.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 235.875; % NG
	21614	 111.47	 11.53	 120.06	 -97.0	 1.0	 311.14	 0	 194	 28.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 235.88; % NG
	21617	 256.2925	 0.0	 186.0	 -186.0	 1.0	 395.46	 1	 371	 141.585	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 332.5; % NG
	21618	 20.055	 0.0	 16.0	 -16.0	 1.0	 24.0	 1	 32	 8.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.0; % NG
	21619	 82.5	 0.0	 78.0	 -78.0	 1.0	 19.08	 1	 156	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.0; % PEL
	21619	 19.1175	 0.0	 19.0	 -19.0	 1.0	 22.7	 0	 37	 1.235	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.0; % NG
	21620	 95.225	 0.0	 93.0	 -93.0	 1.0	 10.9	 1	 185	 5.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.9; % NG
	21620	 52.625	 0.0	 50.0	 -50.0	 1.0	 13.44	 1	 100	 5.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.5; % NG
	21623	 238.4775	 0.0	 230.0	 -230.0	 1.0	 221.17	 1	 460	 16.955	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 206.57; % NG
	21624	 243.795	 0.0	 226.0	 -226.0	 1.0	 267.92	 1	 452	 35.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 206.57; % NG
	21625	 171.275	 0.0	 153.0	 -153.0	 1.0	 258.09	 1	 306	 36.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 206.5667; % NG
	21627	 91.1	 0.0	 89.0	 -89.0	 1.0	 67.08	 1	 178	 4.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 51.3333; % NG
	21627	 181.775	 0.0	 177.0	 -177.0	 1.0	 55.9	 1	 354	 9.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 51.3333; % NG
	21627	 89.565	 0.0	 87.0	 -87.0	 1.0	 75.37	 1	 174	 5.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 51.3333; % PEL
	21628	 104.6975	 0.0	 104.0	 -104.0	 1.0	 13.5	 1	 208	 1.395	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 13.5; % NG
	21628	 9.65	 0.0	 9.0	 -9.0	 1.0	 13.5	 0	 18	 1.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 13.5; % COW
	21631	 31.945	 0.0	 30.0	 -30.0	 1.0	 68.11	 1	 59	 4.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.3; % NG
	21636	 137.055	 0.0	 141.6	 -141.6	 1.0	 30.82	 1	 272	 2.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 26.4; % PEL
	21637	 48.675	 0.0	 46.0	 -46.0	 1.0	 29.65	 1	 92	 5.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 26.4; % PEL
	21639	 130.1725	 0.0	 124.0	 -124.0	 1.0	 87.12	 1	 248	 12.345	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 65.0; % NG
	21639	 45.9275	 0.0	 39.0	 -39.0	 1.0	 86.4	 0	 77	 14.855	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 65.0; % NG
	21646	 210.8125	 37.6	 238.2	 -163.0	 1.0	 472.89	 1	 326	 95.625	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 467.9667; % NG
	21647	 115.0025	 63.9	 238.2	 -110.4	 1.0	 568.58	 1	 193	 37.005	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 467.9667; % NG
	21648	 340.75	 0.0	 290.0	 -290.0	 1.0	 506.07	 0	 580	 101.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 467.9667; % COW
	21651	 148.28	 0.0	 128.0	 -128.0	 1.0	 339.11	 1	 255	 41.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 226.1; % NG
	21652	 131.4525	 0.0	 116.0	 -116.0	 1.0	 273.13	 1	 231	 31.905	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 226.1; % NG
	21653	 264.655	 0.0	 238.0	 -238.0	 1.0	 336.56	 1	 475	 54.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 226.1; % NG
	21654	 33.1925	 0.0	 31.0	 -31.0	 1.0	 23.11	 0	 62	 4.385	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 23.0; % NG
	21654	 17.11	 0.0	 15.0	 -15.0	 1.0	 29.86	 0	 30	 4.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.3; % NG
	21656	 88.6975	 0.0	 84.0	 -84.0	 1.0	 48.14	 1	 167	 10.395	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 47.0; % NG
	21656	 33.23	 0.0	 32.0	 -32.0	 1.0	 49.13	 1	 63	 3.46	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 47.0; % NG
	21656	 50.2	 0.0	 46.0	 -46.0	 1.0	 60.99	 1	 92	 8.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 47.0; % NG
	21662	 36.2	 0.0	 31.0	 -31.0	 1.0	 55.49	 0	 61	 11.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.9; % NG
	21662	 110.0975	 0.0	 107.0	 -107.0	 1.0	 71.93	 1	 214	 6.195	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.9; % NG
	21663	 84.4725	 0.0	 80.0	 -80.0	 1.0	 49.9	 1	 160	 8.945	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.9; % NG
	21663	 64.2125	 0.0	 59.0	 -59.0	 1.0	 63.58	 1	 117	 11.425	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.9; % NG
	21668	 429.3175	 0.0	 424.0	 -424.0	 1.0	 85.89	 1	 848	 10.635	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 74.5; % COW
	21669	 131.17	 0.0	 126.0	 -126.0	 1.0	 98.73	 1	 251	 11.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 74.5; % PEL
	21670	 76.595	 0.0	 73.0	 -73.0	 1.0	 82.85	 0	 146	 7.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 74.5; % NG
	21673	 130.5925	 0.0	 124.0	 -124.0	 1.0	 78.21	 1	 248	 13.185	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 60.5; % NG
	21675	 127.3225	 0.0	 123.0	 -123.0	 1.0	 54.9	 1	 245	 9.645	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 47.0; % PEL
	21676	 173.16	 0.0	 165.0	 -165.0	 1.0	 47.91	 1	 330	 16.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 36.8; % NG
	21676	 122.75	 0.0	 103.0	 -103.0	 1.0	 81.0	 1	 205	 40.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 81.0; % NG
	21676	 112.45	 0.0	 95.0	 -95.0	 1.0	 96.85	 1	 189	 35.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 81.0; % PEL
	21681	 209.7075	 0.0	 182.0	 -182.0	 1.0	 196.42	 1	 364	 55.415	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 150.0; % NG
	21689	 78.595	 17.37	 107.74	 -73.0	 1.0	 224.67	 1	 146	 11.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 211.6667; % NG
	21690	 135.1575	 0.0	 115.0	 -115.0	 1.0	 255.57	 1	 230	 40.315	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 211.6667; % NG
	21691	 153.87	 0.0	 130.0	 -130.0	 1.0	 261.55	 1	 260	 47.74	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 211.6667; % NG
	21693	 126.3625	 0.0	 114.0	 -114.0	 1.0	 140.77	 0	 228	 24.725	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 102.5; % NG
	21694	 65.01	 0.0	 60.0	 -60.0	 1.0	 62.31	 1	 119	 11.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 47.0; % NG
	21694	 88.14	 0.0	 83.0	 -83.0	 1.0	 58.3	 1	 165	 11.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 51.0; % NG
	21699	 34.6375	 0.0	 32.0	 -32.0	 1.0	 50.71	 1	 63	 6.275	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 37.83; % PEL
	21699	 85.16	 0.0	 83.0	 -83.0	 1.0	 42.54	 1	 166	 4.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 37.83; % PEL
	21699	 77.13	 0.0	 75.0	 -75.0	 1.0	 38.56	 1	 150	 4.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 37.83; % COW
	21702	 88.5125	 0.0	 85.0	 -85.0	 1.0	 123.94	 1	 169	 8.025	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 112.0333; % NG
	21703	 90.8025	 0.0	 86.0	 -86.0	 1.0	 128.07	 1	 171	 10.605	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 112.0333; % NG
	21704	 144.6625	 0.0	 139.0	 -139.0	 1.0	 124.97	 1	 278	 11.325	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 112.03; % NG
	21706	 19.985	 0.0	 20.0	 -20.0	 1.0	 17.23	 0	 39	 0.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 14.25; % COW
	21707	 19.84	 0.0	 19.0	 -19.0	 1.0	 14.32	 0	 37	 2.68	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 14.25; % PEL
	21709	 48.085	 0.0	 46.0	 -46.0	 1.0	 35.78	 1	 91	 5.17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.4; % NG
	21710	 49.2225	 0.0	 47.0	 -47.0	 1.0	 30.49	 1	 94	 4.445	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.4; % NG
	21716	 15.7425	 0.0	 15.0	 -15.0	 1.0	 19.59	 0	 30	 1.485	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.2; % COW
	21716	 219.67	 0.0	 207.0	 -207.0	 1.0	 101.24	 1	 413	 26.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 78.2; % NG
	21718	 62.5075	 0.0	 60.0	 -60.0	 1.0	 39.57	 1	 119	 6.015	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 33.3333; % NG
	21718	 24.9025	 0.0	 23.0	 -23.0	 1.0	 36.86	 1	 45	 4.805	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 33.33; % NG
	21719	 60.705	 0.0	 59.0	 -59.0	 1.0	 47.9	 1	 117	 4.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 33.33; % NG
	21720	 59.9175	 0.0	 60.0	 -60.0	 1.0	 8.93	 1	 119	 0.835	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.93; % NG
	21720	 34.2975	 0.0	 34.0	 -34.0	 1.0	 8.93	 1	 67	 1.595	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.9333; % NG
	21720	 6.0875	 0.0	 6.0	 -6.0	 1.0	 9.97	 0	 11	 1.175	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.93; % COW
	21720	 12.8675	 0.0	 13.0	 -13.0	 1.0	 11.23	 0	 25	 0.735	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.93; % NG
	21720	 62.08	 0.0	 62.0	 -62.0	 1.0	 9.83	 1	 123	 1.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.9333; % NG
	21720	 91.7975	 0.0	 92.0	 -92.0	 1.0	 9.87	 1	 183	 0.595	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.93; % NG
	21726	 133.3375	 2.465	 125.93	 -121.0	 1.0	 322.43	 1	 242	 24.675	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 247.4; % NG
	21730	 109.895	 12.065	 111.13	 -87.0	 1.0	 223.08	 1	 174	 45.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 218.33; % NG
	21731	 119.0775	 9.065	 111.13	 -93.0	 1.0	 244.43	 1	 185	 53.155	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 218.3333; % NG
	21732	 117.7775	 3.565	 111.13	 -104.0	 1.0	 233.08	 1	 208	 27.555	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 218.3333; % COW
	21735	 70.0775	 0.0	 65.0	 -65.0	 1.0	 68.02	 1	 129	 11.155	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 61.22; % NG
	21736	 36.415	 0.0	 35.0	 -35.0	 1.0	 73.05	 0	 69	 3.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 61.22; % NG
	21737	 82.8025	 0.0	 78.0	 -78.0	 1.0	 82.32	 1	 155	 10.605	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 61.22; % NG
	21738	 32.8875	 1.08	 31.16	 -29.0	 1.0	 65.63	 0	 57	 8.775	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 61.22; % NG
	21739	 133.8025	 0.0	 131.0	 -131.0	 1.0	 65.47	 1	 262	 5.605	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 61.22; % NG
	21740	 9.0525	 0.07	 8.14	 -8.0	 1.0	 17.86	 0	 16	 2.105	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.0; % COW
	21740	 27.495	 0.0	 26.0	 -26.0	 1.0	 17.66	 0	 52	 2.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.0; % NG
	21742	 232.2225	 0.0	 837.6	 -837.6	 1.0	 113.29	 1	 430	 34.445	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 78.2; % PEL
	21743	 143.5	 0.0	 134.0	 -134.0	 1.0	 42.0	 1	 268	 19.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 38.0; % NG
	21744	 154.22	 0.0	 211.2	 -211.2	 1.0	 55.77	 1	 306	 2.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 45.0; % NG
	21748	 71.63	 0.0	 67.0	 -67.0	 1.0	 45.16	 1	 134	 9.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 45.0; % NG
	21749	 121.33	 0.0	 116.0	 -116.0	 1.0	 50.97	 1	 232	 10.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 45.0; % NG
	21753	 341.54	 0.0	 339.0	 -339.0	 1.0	 72.39	 1	 677	 6.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 62.6; % NG
	21753	 377.7575	 0.0	 372.0	 -372.0	 1.0	 92.14	 1	 744	 11.515	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 62.6; % NG
	21754	 49.7375	 0.0	 51.6	 -51.6	 1.0	 36.78	 1	 93	 6.475	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.4; % NG
	21756	 13.525	 0.0	 12.0	 -12.0	 1.0	 21.8	 0	 24	 3.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.3; % NG
	21756	 15.4775	 0.0	 14.0	 -14.0	 1.0	 20.44	 0	 28	 2.955	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.3; % PEL
	21757	 14.27	 0.0	 14.0	 -14.0	 1.0	 19.47	 1	 27	 1.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.3; % PEL
	21758	 47.7175	 0.0	 46.0	 -46.0	 1.0	 48.1	 1	 91	 4.435	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 32.3; % NG
	21758	 39.5725	 0.0	 38.0	 -38.0	 1.0	 46.41	 1	 76	 3.145	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 32.3; % NG
	21760	 170.0025	 0.0	 153.0	 -153.0	 1.0	 101.3	 1	 305	 35.005	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 101.3; % PEL
	23267	 63.5825	 0.0	 61.0	 -61.0	 1.0	 64.12	 1	 121	 6.165	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.0; % NG
	23268	 80.2925	 0.0	 78.0	 -78.0	 1.0	 62.28	 1	 155	 5.585	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.0; % NG
	23270	 137.71	 0.0	 135.0	 -135.0	 1.0	 31.11	 1	 269	 6.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.4; % NG
	23270	 79.5275	 0.0	 78.0	 -78.0	 1.0	 58.6	 1	 156	 3.055	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % NG
	23272	 35.6	 0.0	 34.0	 -34.0	 1.0	 11.52	 1	 68	 3.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.0; % NG
	23272	 66.385	 0.0	 63.0	 -63.0	 1.0	 17.87	 1	 126	 6.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.2; % NG
	23272	 114.925	 0.0	 101.0	 -101.0	 1.0	 83.27	 1	 201	 28.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 72.0; % PEL
	23277	 21.485	 0.0	 18.0	 -18.0	 1.0	 37.12	 0	 35	 7.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.1667; % NG
	23278	 4.015	 0.0	 4.0	 -4.0	 1.0	 9.84	 0	 7	 1.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.8667; % COW
	23278	 57.76	 0.0	 56.0	 -56.0	 1.0	 10.03	 1	 112	 3.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.8667; % PEL
	23278	 207.9675	 0.0	 206.0	 -206.0	 1.0	 9.73	 1	 412	 3.935	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.8667; % COW
	23278	 12.445	 1.06	 13.12	 -11.0	 1.0	 41.59	 0	 21	 3.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.1667; % PEL
	23278	 33.73	 0.0	 31.0	 -31.0	 1.0	 40.33	 0	 61	 6.46	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.17; % NG
	23281	 62.5225	 0.0	 52.0	 -52.0	 1.0	 58.43	 1	 104	 21.045	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % NG
	23281	 52.735	 0.0	 49.0	 -49.0	 1.0	 60.48	 0	 98	 7.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % COW
	23282	 48.0	 0.0	 43.0	 -43.0	 1.0	 24.43	 1	 86	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % PEL
	23282	 116.23	 0.0	 113.0	 -113.0	 1.0	 20.1	 1	 226	 6.46	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % NG
	23282	 8.99	 0.0	 7.0	 -7.0	 1.0	 23.0	 0	 14	 3.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % NG
	23282	 72.8325	 0.0	 69.0	 -69.0	 1.0	 33.14	 1	 137	 8.665	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 28.0; % NG
	23287	 106.3025	 0.0	 94.0	 -94.0	 1.0	 131.81	 1	 187	 25.605	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 108.0; % COW
	23288	 86.04	 0.0	 81.0	 -81.0	 1.0	 136.92	 1	 161	 11.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 108.0; % NG
	23289	 99.735	 0.0	 96.0	 -96.0	 1.0	 128.62	 1	 191	 8.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 108.0; % NG
	23290	 66.8	 0.0	 61.0	 -61.0	 1.0	 155.58	 1	 121	 12.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 108.0; % NG
	23293	 118.8425	 0.0	 91.0	 -91.0	 1.0	 167.68	 1	 181	 56.685	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 139.5; % NG
	23294	 14.5125	 0.0	 14.0	 -14.0	 1.0	 13.53	 0	 28	 1.025	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.3; % NG
	23295	 13.825	 0.0	 11.0	 -11.0	 1.0	 11.52	 1	 22	 5.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.3; % NG
	23295	 15.485	 0.0	 14.0	 -14.0	 1.0	 13.49	 1	 27	 3.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.2; % COW
	23296	 28.2675	 0.0	 27.0	 -27.0	 1.0	 10.31	 1	 54	 2.535	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.2; % NG
	23297	 32.05	 0.0	 30.0	 -30.0	 1.0	 10.33	 1	 59	 5.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.2; % NG
	23298	 64.5275	 0.0	 58.0	 -58.0	 1.0	 30.0	 1	 115	 14.055	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.0; % NG
	23298	 115.8875	 0.0	 109.0	 -109.0	 1.0	 35.33	 1	 218	 13.775	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.0; % COW
	23298	 53.19	 0.0	 48.0	 -48.0	 1.0	 36.45	 1	 95	 11.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.0; % PEL
	23302	 56.8775	 0.0	 45.0	 -45.0	 1.0	 56.2	 1	 90	 23.755	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % PEL
	23303	 135.55	 0.0	 131.0	 -131.0	 1.0	 20.59	 1	 261	 10.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.2; % NG
	23303	 29.05	 0.0	 26.0	 -26.0	 1.0	 22.41	 1	 51	 7.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % NG
	23304	 22.0	 0.0	 17.0	 -17.0	 1.0	 20.0	 1	 34	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % NG
	23305	 9.8	 0.0	 9.0	 -9.0	 1.0	 25.78	 0	 18	 1.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 19.8; % NG
	23306	 119.59	 0.0	 111.0	 -111.0	 1.0	 50.59	 1	 221	 18.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % NG
	23306	 39.915	 0.0	 32.0	 -32.0	 1.0	 67.91	 1	 63	 16.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % PEL
	23307	 30.8425	 0.0	 27.0	 -27.0	 1.0	 20.1	 1	 54	 7.685	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.1; % NG
	23307	 15.64	 2.33	 18.66	 -14.0	 1.0	 63.31	 0	 28	 3.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 48.6; % NG
	23309	 59.4925	 0.0	 58.0	 -58.0	 1.0	 75.82	 1	 116	 2.985	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.88; % PEL
	23309	 149.45	 0.0	 146.0	 -146.0	 1.0	 67.38	 1	 291	 7.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.875; % NG
	23309	 74.1675	 0.0	 69.0	 -69.0	 1.0	 75.93	 1	 138	 10.335	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.875; % NG
	23309	 183.9275	 0.0	 177.0	 -177.0	 1.0	 59.84	 1	 354	 13.855	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.88; % NG
	23311	 67.455	 0.0	 59.0	 -59.0	 1.0	 52.32	 1	 118	 16.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.88; % PEL
	23311	 79.72	 0.0	 71.0	 -71.0	 1.0	 44.03	 1	 142	 17.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.88; % NG
	23311	 14.4175	 0.195	 13.39	 -13.0	 1.0	 44.05	 0	 25	 3.835	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.88; % COW
	23311	 35.17	 0.0	 29.0	 -29.0	 1.0	 46.99	 1	 58	 12.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.88; % NG
	23311	 15.7175	 0.0	 14.0	 -14.0	 1.0	 44.12	 0	 28	 3.435	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.88; % PEL
	23313	 24.8425	 0.0	 22.0	 -22.0	 1.0	 20.48	 1	 44	 5.685	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % NG
	23313	 16.1275	 0.0	 13.0	 -13.0	 1.0	 23.88	 1	 25	 7.255	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 19.0; % PEL
	23315	 177.55	 0.0	 174.0	 -174.0	 1.0	 46.6	 1	 347	 8.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 38.2; % NG
	23318	 57.8325	 0.0	 56.0	 -56.0	 1.0	 30.62	 1	 112	 3.665	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.4; % PEL
	23318	 60.35	 0.0	 59.0	 -59.0	 1.0	 30.74	 1	 117	 3.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.4; % NG
	23319	 195.875	 0.0	 179.0	 -179.0	 1.0	 75.37	 1	 358	 33.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 67.5; % NG
	23319	 39.6075	 0.0	 36.0	 -36.0	 1.0	 74.26	 0	 71	 8.215	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 67.5; % PEL
	23321	 53.2	 0.0	 51.0	 -51.0	 1.0	 11.95	 1	 101	 5.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.8; % NG
	23322	 20.555	 0.0	 16.0	 -16.0	 1.0	 22.08	 1	 32	 9.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 22.08; % NG
	23324	 52.0	 0.0	 47.0	 -47.0	 1.0	 22.08	 1	 94	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 22.075; % NG
	23325	 24.99	 0.0	 22.0	 -22.0	 1.0	 24.5	 1	 43	 6.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 22.075; % NG
	23326	 64.52	 0.0	 59.0	 -59.0	 1.0	 23.66	 1	 118	 11.04	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 22.08; % PEL
	23329	 113.2775	 0.0	 110.0	 -110.0	 1.0	 74.99	 1	 220	 6.555	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 66.6; % PEL
	23329	 113.7075	 0.0	 112.0	 -112.0	 1.0	 76.28	 1	 223	 4.415	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 66.6; % PEL
	23333	 16.815	 0.0	 16.0	 -16.0	 1.0	 35.04	 0	 32	 1.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.73; % PEL
	23333	 45.7175	 0.0	 40.0	 -40.0	 1.0	 33.88	 1	 79	 12.435	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.7333; % NG
	23334	 54.66	 0.0	 51.0	 -51.0	 1.0	 31.26	 0	 102	 7.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.73; % NG
	23337	 68.8625	 0.0	 62.0	 -62.0	 1.0	 43.6	 1	 124	 13.725	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 37.5; % NG
	23338	 40.0425	 0.0	 35.0	 -35.0	 1.0	 115.54	 0	 69	 11.085	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 78.4; % PEL
	23338	 102.1475	 0.0	 87.0	 -87.0	 1.0	 90.82	 1	 174	 30.295	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 78.4; % NG
	23340	 61.89	 0.0	 60.0	 -60.0	 1.0	 69.73	 0	 119	 4.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 60.5; % NG
	23340	 78.925	 0.0	 74.0	 -74.0	 1.0	 77.57	 1	 147	 10.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 60.5; % NG
	23345	 20.0525	 0.0	 19.0	 -19.0	 1.0	 12.5	 0	 37	 3.105	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.5; % COW
	23346	 35.3175	 0.0	 40.8	 -40.8	 1.0	 18.32	 1	 69	 1.635	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.1; % PEL
	23346	 28.5425	 0.0	 40.8	 -40.8	 1.0	 26.62	 1	 56	 1.085	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.1; % PEL
	23346	 40.57	 0.0	 40.8	 -40.8	 1.0	 50.07	 1	 71	 10.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.0; % NG
	23347	 12.1975	 0.0	 11.0	 -11.0	 1.0	 11.51	 0	 22	 2.395	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.3; % NG
	23347	 82.125	 0.0	 73.0	 -73.0	 1.0	 43.79	 1	 145	 19.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 38.5; % NG
	23347	 88.9575	 0.0	 82.0	 -82.0	 1.0	 42.9	 1	 164	 13.915	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 38.5; % NG
	23347	 116.985	 0.0	 109.0	 -109.0	 1.0	 43.97	 1	 218	 15.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 38.5; % NG
	23348	 130.64	 0.0	 126.0	 -126.0	 1.0	 95.2	 1	 252	 9.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 71.2; % NG
	23348	 185.44	 0.0	 182.0	 -182.0	 1.0	 74.07	 1	 364	 6.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 71.2; % NG
	23351	 23.415	 0.0	 21.0	 -21.0	 1.0	 27.54	 1	 41	 5.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.9; % PEL
	23351	 27.11	 0.0	 25.0	 -25.0	 1.0	 24.9	 1	 49	 5.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.9; % PEL
	23352	 24.9125	 0.0	 24.0	 -24.0	 1.0	 35.37	 1	 48	 1.825	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.0; % PEL
	23353	 28.06	 0.0	 27.0	 -27.0	 1.0	 52.39	 0	 54	 2.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 37.5; % PEL
	23353	 53.945	 0.0	 46.0	 -46.0	 1.0	 37.5	 1	 91	 16.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 37.5; % NG
	23354	 57.77	 0.0	 54.0	 -54.0	 1.0	 91.44	 0	 108	 7.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 70.6667; % PEL
	23354	 152.1675	 0.0	 135.0	 -135.0	 1.0	 105.22	 1	 269	 35.335	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 70.6667; % PEL
	23354	 32.41	 0.0	 29.0	 -29.0	 1.0	 80.17	 0	 58	 6.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 70.6667; % PEL
	23354	 65.5	 0.0	 63.0	 -63.0	 1.0	 89.48	 0	 125	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 70.6667; % NG
	23354	 24.225	 3.07	 27.14	 -21.0	 1.0	 76.67	 0	 42	 6.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 70.67; % NG
	23354	 52.4575	 0.0	 48.0	 -48.0	 1.0	 100.34	 0	 95	 9.915	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 70.6667; % PEL
	23360	 35.185	 0.0	 31.0	 -31.0	 1.0	 21.95	 1	 62	 8.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % PEL
	23361	 25.73	 0.0	 23.0	 -23.0	 1.0	 20.0	 1	 45	 6.46	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % NG
	23363	 40.1375	 0.0	 33.0	 -33.0	 1.0	 41.82	 1	 66	 14.275	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 37.5; % PEL
	23366	 16.46	 0.0	 15.0	 -15.0	 1.0	 20.0	 0	 30	 2.92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % PEL
	23366	 104.935	 0.0	 101.0	 -101.0	 1.0	 26.35	 1	 201	 8.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % PEL
	23367	 17.685	 0.0	 17.0	 -17.0	 1.0	 12.74	 0	 33	 2.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.0; % COW
	23368	 37.2625	 0.0	 34.0	 -34.0	 1.0	 24.45	 1	 67	 7.525	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 19.0; % NG
	23370	 9.18	 0.0	 8.0	 -8.0	 1.0	 16.57	 0	 15	 3.36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 13.6; % NG
	23370	 24.2075	 0.0	 23.0	 -23.0	 1.0	 29.34	 0	 45	 3.415	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 26.1; % PEL
	23370	 37.6975	 0.0	 37.0	 -37.0	 1.0	 27.57	 0	 73	 2.395	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 26.1; % COW
	23372	 69.3625	 0.0	 57.0	 -57.0	 1.0	 55.0	 1	 114	 24.725	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0; % NG
	23372	 133.3525	 0.0	 123.0	 -123.0	 1.0	 56.73	 1	 245	 21.705	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0; % NG
	23377	 448.5075	 0.0	 367.0	 -367.0	 1.0	 822.68	 1	 733	 164.015	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 702.0; % COW
	23378	 339.54	 45.66	 357.32	 -266.0	 1.0	 802.26	 0	 532	 147.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 702.0; % COW
	23379	 405.7075	 0.0	 382.0	 -382.0	 1.0	 251.6	 1	 764	 47.415	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 233.0; % COW
	23380	 285.605	 0.0	 266.0	 -266.0	 1.0	 255.96	 1	 531	 40.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 233.0; % NG
	23381	 142.675	 0.0	 125.0	 -125.0	 1.0	 233.0	 1	 250	 35.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 233.0; % NG
	23382	 273.5325	 0.0	 247.0	 -247.0	 1.0	 318.21	 1	 493	 54.065	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 233.0; % NG
	23383	 308.5475	 0.0	 298.0	 -298.0	 1.0	 252.6	 1	 595	 22.095	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 233.0; % COW
	23384	 185.0475	 0.0	 160.0	 -160.0	 1.0	 233.0	 1	 320	 50.095	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 233.0; % NG
	23385	 55.4925	 0.0	 50.0	 -50.0	 1.0	 41.35	 1	 100	 10.985	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.0; % NG
	23385	 48.0	 0.0	 41.0	 -41.0	 1.0	 32.67	 1	 81	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.0; % NG
	23385	 113.6	 0.0	 107.0	 -107.0	 1.0	 40.95	 1	 214	 13.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.0; % PEL
	23386	 42.36	 0.0	 40.0	 -40.0	 1.0	 68.1	 1	 79	 5.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.9; % NG
	23389	 58.78	 0.0	 53.0	 -53.0	 1.0	 72.65	 0	 106	 11.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 54.0; % PEL
	23390	 7.095	 0.0	 7.0	 -7.0	 1.0	 8.68	 0	 13	 1.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.5; % PEL
	23390	 60.0075	 0.0	 57.0	 -57.0	 1.0	 33.23	 1	 113	 7.015	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 22.5; % NG
	23390	 74.75	 0.0	 69.0	 -69.0	 1.0	 25.1	 1	 137	 12.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0; % NG
	23390	 85.89	 0.0	 84.0	 -84.0	 1.0	 30.6	 1	 168	 3.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0; % NG
	23393	 78.66	 0.0	 71.0	 -71.0	 1.0	 41.6	 1	 141	 16.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 37.5; % NG
	23396	 28.18	 0.0	 24.0	 -24.0	 1.0	 76.9	 0	 47	 9.36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 52.0; % PEL
	23399	 30.81	 0.0	 29.0	 -29.0	 1.0	 35.86	 1	 58	 3.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.53; % NG
	23400	 45.1325	 0.0	 43.0	 -43.0	 1.0	 28.0	 1	 86	 4.265	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.53; % NG
	23401	 28.3725	 0.0	 26.0	 -26.0	 1.0	 35.86	 1	 52	 4.745	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.5333; % NG
	23403	 52.6475	 0.0	 51.0	 -51.0	 1.0	 60.66	 1	 102	 3.295	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.0; % NG
	23405	 102.905	 0.0	 98.0	 -98.0	 1.0	 70.73	 1	 195	 10.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 47.3; % PEL
	23406	 111.5975	 0.0	 148.8	 -148.8	 1.0	 78.08	 1	 209	 14.195	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 60.5; % NG
	23406	 84.6275	 0.0	 148.8	 -148.8	 1.0	 76.86	 1	 163	 6.255	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 60.5; % NG
	23411	 146.6675	 0.0	 109.0	 -109.0	 1.0	 252.22	 1	 218	 75.335	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 199.8; % NG
	23417	 252.495	 0.0	 180.0	 -180.0	 1.0	 414.27	 1	 359	 145.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 351.0; % NG
	23418	 520.25	 0.0	 433.0	 -433.0	 1.0	 371.75	 1	 865	 175.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 351.0; % COW
	23419	 418.5325	 0.0	 332.0	 -332.0	 1.0	 426.99	 1	 664	 173.065	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 351.0; % COW
	23421	 116.61	 0.0	 113.0	 -113.0	 1.0	 54.55	 1	 225	 8.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.5; % NG
	23422	 40.455	 0.0	 37.0	 -37.0	 1.0	 42.86	 1	 73	 7.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 38.4; % NG
	23423	 119.975	 0.0	 100.0	 -100.0	 1.0	 94.15	 1	 199	 40.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 81.9; % NG
	23425	 84.3825	 0.0	 142.8	 -142.8	 1.0	 51.09	 1	 159	 9.765	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.1; % NG
	23426	 68.7925	 0.0	 66.0	 -66.0	 1.0	 46.78	 1	 131	 6.585	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.1; % NG
	23434	 215.6075	 0.0	 201.0	 -201.0	 1.0	 257.24	 1	 402	 29.215	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 185.0; % NG
	23435	 83.03	 0.0	 80.0	 -80.0	 1.0	 120.78	 1	 160	 6.06	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 103.9; % NG
	23436	 41.6625	 0.0	 37.0	 -37.0	 1.0	 74.89	 0	 73	 10.325	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0; % NG
	23436	 110.825	 0.0	 98.0	 -98.0	 1.0	 59.39	 1	 196	 25.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0; % NG
	23436	 153.3675	 0.0	 145.0	 -145.0	 1.0	 73.82	 1	 290	 16.735	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0; % PEL
	23438	 20.505	 0.0	 19.0	 -19.0	 1.0	 12.01	 1	 37	 4.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.0; % PEL
	23438	 98.6925	 0.0	 95.0	 -95.0	 1.0	 19.37	 1	 190	 7.385	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 17.4; % NG
	23438	 82.6875	 0.0	 80.0	 -80.0	 1.0	 25.0	 1	 159	 6.375	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.0; % COW
	23438	 98.525	 0.0	 95.0	 -95.0	 1.0	 25.05	 1	 190	 7.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % PEL
	23438	 29.645	 0.0	 27.0	 -27.0	 1.0	 20.3	 1	 53	 6.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % NG
	23441	 10.14	 0.0	 9.0	 -9.0	 1.0	 12.66	 0	 18	 2.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.5; % PEL
	23441	 71.2075	 0.0	 69.0	 -69.0	 1.0	 14.47	 1	 138	 4.415	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.5; % PEL
	23441	 41.8675	 0.0	 39.0	 -39.0	 1.0	 35.45	 0	 78	 5.735	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 28.0; % NG
	23445	 74.965	 0.0	 99.6	 -99.6	 1.0	 135.93	 1	 141	 8.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.2; % NG
	23446	 143.585	 0.0	 133.0	 -133.0	 1.0	 118.89	 1	 266	 21.17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.2; % NG
	23447	 75.135	 0.0	 120.0	 -120.0	 1.0	 115.69	 1	 142	 8.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.2; % NG
	23449	 67.8225	 0.0	 63.0	 -63.0	 1.0	 86.85	 1	 125	 10.645	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 60.5; % NG
	23453	 124.9575	 0.0	 102.0	 -102.0	 1.0	 182.17	 1	 204	 45.915	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 150.0; % NG
	23454	 277.58	 0.0	 245.0	 -245.0	 1.0	 172.7	 1	 489	 66.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 150.0; % COW
	23455	 82.4475	 0.0	 81.0	 -81.0	 1.0	 8.07	 1	 162	 2.895	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.07; % NG
	23456	 24.9625	 0.0	 24.0	 -24.0	 1.0	 8.98	 1	 47	 2.925	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.07; % NG
	23456	 70.4575	 0.0	 69.0	 -69.0	 1.0	 8.07	 1	 138	 2.915	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.0667; % NG
	23459	 24.6125	 0.0	 21.0	 -21.0	 1.0	 16.68	 1	 42	 7.225	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.6; % COW
	23460	 23.6	 0.0	 23.0	 -23.0	 1.0	 20.12	 0	 46	 1.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.6; % PEL
	23462	 49.9125	 0.0	 47.0	 -47.0	 1.0	 16.6	 1	 94	 5.825	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.6; % NG
	23463	 27.7575	 0.0	 25.0	 -25.0	 1.0	 19.34	 1	 50	 5.515	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.6; % NG
	23469	 13.79	 0.0	 13.0	 -13.0	 1.0	 12.5	 0	 26	 1.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.0; % NG
	23469	 69.415	 0.0	 61.0	 -61.0	 1.0	 133.0	 0	 121	 17.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 94.5; % NG
	23471	 65.5825	 0.0	 64.0	 -64.0	 1.0	 56.88	 1	 127	 4.165	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 38.9; % NG
	23477	 70.38	 0.0	 69.0	 -69.0	 1.0	 59.42	 1	 138	 2.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.4; % COW
	23478	 91.7175	 0.0	 89.0	 -89.0	 1.0	 58.65	 1	 178	 5.435	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.1; % NG
	23478	 63.1975	 0.0	 62.0	 -62.0	 1.0	 60.27	 1	 123	 3.395	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.1; % NG
	23479	 62.525	 0.0	 62.0	 -62.0	 1.0	 10.7	 1	 123	 2.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.4; % NG
	23479	 6.61	 0.0	 6.0	 -6.0	 1.0	 10.67	 0	 12	 1.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.4; % NG
	23480	 13.3	 0.0	 13.0	 -13.0	 1.0	 10.29	 0	 25	 1.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.4; % NG
	23480	 3.91	 0.64	 4.28	 -3.0	 1.0	 12.47	 0	 6	 1.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.4; % NG
	23481	 4.925	 0.0	 5.0	 -5.0	 1.0	 10.57	 0	 9	 0.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.4; % COW
	23481	 13.7225	 0.0	 13.0	 -13.0	 1.0	 10.66	 0	 26	 1.445	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.4; % COW
	23484	 101.75	 0.0	 94.0	 -94.0	 1.0	 34.14	 1	 188	 15.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.0; % NG
	23485	 156.735	 0.0	 147.0	 -147.0	 1.0	 48.6	 1	 293	 20.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 48.6; % COW
	23487	 41.8625	 0.0	 34.0	 -34.0	 1.0	 49.09	 1	 67	 16.725	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 48.6; % PEL
	23490	 49.2025	 0.0	 46.0	 -46.0	 1.0	 23.85	 1	 92	 6.405	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 21.0; % PEL
	23491	 46.75	 0.0	 42.0	 -42.0	 1.0	 21.32	 1	 83	 10.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 21.0; % PEL
	23493	 100.25	 0.0	 77.0	 -77.0	 1.0	 111.02	 1	 153	 47.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 95.0; % NG
	23493	 132.25	 0.0	 109.0	 -109.0	 1.0	 127.23	 1	 217	 47.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 95.0; % NG
	23495	 4.4475	 0.105	 4.21	 -4.0	 1.0	 8.92	 0	 8	 0.895	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.2667; % NG
	23495	 10.6375	 0.0	 10.0	 -10.0	 1.0	 11.78	 0	 20	 1.275	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.2667; % PEL
	23495	 52.905	 0.0	 52.0	 -52.0	 1.0	 9.24	 1	 104	 1.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.2667; % PEL
	23495	 2.9475	 0.605	 4.21	 -3.0	 1.0	 9.11	 0	 5	 0.895	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.27; % COW
	23495	 12.0125	 0.0	 12.0	 -12.0	 1.0	 11.41	 0	 23	 1.025	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.2667; % NG
	23495	 3.9075	 0.105	 4.21	 -4.0	 1.0	 8.27	 0	 7	 0.815	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.2667; % NG
	23499	 115.0425	 0.0	 109.0	 -109.0	 1.0	 77.96	 1	 217	 13.085	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 69.9; % NG
	23499	 47.37	 0.0	 41.0	 -41.0	 1.0	 79.04	 1	 81	 13.74	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 69.9; % PEL
	23501	 138.4625	 0.0	 132.0	 -132.0	 1.0	 58.08	 1	 263	 13.925	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 42.7; % NG
	23501	 99.1275	 0.0	 90.0	 -90.0	 1.0	 58.99	 1	 180	 18.255	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 42.7; % NG
	23502	 34.0975	 0.0	 29.0	 -29.0	 1.0	 43.13	 0	 58	 10.195	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 42.7; % PEL
	23503	 111.4775	 0.0	 105.0	 -105.0	 1.0	 43.89	 1	 209	 13.955	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 42.7; % NG
	23510	 168.8725	 0.0	 148.0	 -148.0	 1.0	 320.01	 1	 295	 42.745	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 229.47; % NG
	23511	 352.265	 0.0	 331.0	 -331.0	 1.0	 289.27	 1	 662	 42.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 229.4667; % COW
	23512	 140.7925	 1.9	 116.8	 -113.0	 1.0	 239.81	 1	 225	 56.585	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 229.4667; % NG
	23513	 9.83	 0.0	 9.0	 -9.0	 1.0	 7.57	 0	 18	 1.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.5; % COW
	25829	 326.895	 60.125	 410.25	 -290.0	 1.0	 941.78	 0	 579	 74.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 806.0; % COW
	25830	 448.115	 21.125	 410.25	 -368.0	 1.0	 951.99	 1	 736	 160.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 806.0; % COW
	25831	 143.465	 0.0	 143.0	 -143.0	 1.0	 29.0	 1	 285	 1.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 29.0; % COW
	25834	 139.53	 0.0	 106.0	 -106.0	 1.0	 233.3	 1	 211	 68.06	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 189.0; % NG
	25835	 58.5	 0.0	 44.0	 -44.0	 1.0	 71.55	 1	 87	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 60.0; % PEL
	25837	 16.7775	 0.0	 16.0	 -16.0	 1.0	 31.3	 0	 31	 2.555	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.9; % NG
	25837	 25.255	 0.0	 23.0	 -23.0	 1.0	 41.63	 1	 46	 4.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.9; % PEL
	25839	 24.5525	 0.0	 21.0	 -21.0	 1.0	 62.04	 0	 41	 8.105	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 60.0; % PEL
	25840	 55.265	 0.0	 53.0	 -53.0	 1.0	 45.78	 1	 106	 4.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.35; % PEL
	25840	 66.9275	 0.0	 65.0	 -65.0	 1.0	 41.4	 1	 130	 3.855	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.35; % NG
	25843	 140.49	 0.0	 128.0	 -128.0	 1.0	 55.7	 1	 256	 24.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.96; % PEL
	25844	 98.0175	 0.0	 88.0	 -88.0	 1.0	 58.48	 1	 176	 20.035	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.96; % COW
	25844	 89.2475	 0.0	 84.0	 -84.0	 1.0	 56.01	 0	 168	 10.495	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.96; % NG
	25845	 67.5675	 0.0	 62.0	 -62.0	 1.0	 50.59	 0	 124	 11.135	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.96; % NG
	25846	 287.87	 0.0	 278.0	 -278.0	 1.0	 67.7	 1	 556	 19.74	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.96; % COW
	25852	 123.79	 0.0	 98.0	 -98.0	 1.0	 189.83	 1	 196	 51.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 151.7; % NG
	25854	 43.975	 0.0	 36.0	 -36.0	 1.0	 41.82	 1	 72	 15.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.9; % PEL
	25855	 39.0475	 0.0	 36.0	 -36.0	 1.0	 34.0	 0	 72	 6.095	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.0; % NG
	25857	 82.3	 0.0	 77.0	 -77.0	 1.0	 74.18	 1	 153	 11.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 57.4; % NG
	25863	 76.2775	 0.0	 66.0	 -66.0	 1.0	 194.1	 0	 131	 21.555	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0; % NG
	25867	 205.95	 0.0	 178.0	 -178.0	 1.0	 205.84	 1	 356	 55.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 150.0; % COW
	25868	 147.25	 0.0	 118.0	 -118.0	 1.0	 176.74	 1	 235	 59.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 150.0; % NG
	25869	 221.8125	 0.0	 216.0	 -216.0	 1.0	 45.32	 1	 431	 12.625	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.2; % NG
	25871	 74.66	 0.0	 70.0	 -70.0	 1.0	 41.55	 1	 139	 10.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.2; % PEL
	25872	 93.52	 0.0	 87.0	 -87.0	 1.0	 43.35	 1	 174	 13.04	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.2; % NG
	25874	 74.0925	 0.0	 71.0	 -71.0	 1.0	 67.61	 0	 142	 6.185	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 67.5; % COW
	25874	 140.42	 0.0	 133.0	 -133.0	 1.0	 94.26	 1	 266	 14.84	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 67.5; % NG
	25874	 97.515	 0.0	 90.0	 -90.0	 1.0	 78.6	 1	 179	 16.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 67.5; % PEL
	25874	 57.52	 0.0	 54.0	 -54.0	 1.0	 96.97	 1	 107	 8.04	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 67.5; % PEL
	25874	 119.795	 0.0	 112.0	 -112.0	 1.0	 93.2	 1	 224	 15.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 67.5; % PEL
	25874	 83.0875	 0.0	 80.0	 -80.0	 1.0	 89.06	 1	 159	 7.175	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 67.5; % PEL
	25875	 14.0775	 0.0	 13.0	 -13.0	 1.0	 12.14	 0	 26	 2.155	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.0; % COW
	25876	 247.0325	 0.0	 238.0	 -238.0	 1.0	 129.97	 1	 475	 19.065	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	25876	 236.605	 0.0	 231.0	 -231.0	 1.0	 101.23	 1	 462	 11.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	25876	 271.23	 0.0	 267.0	 -267.0	 1.0	 137.24	 1	 533	 9.46	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	25876	 205.8775	 0.0	 196.0	 -196.0	 1.0	 141.9	 1	 391	 20.755	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	25876	 424.86	 0.0	 417.0	 -417.0	 1.0	 143.84	 1	 834	 15.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	25881	 35.9125	 0.0	 30.0	 -30.0	 1.0	 82.78	 1	 59	 12.825	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 58.0; % PEL
	25887	 142.285	 0.0	 128.0	 -128.0	 1.0	 276.13	 0	 256	 28.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 253.0; % COW
	25889	 35.8875	 3.585	 38.17	 -31.0	 1.0	 83.12	 1	 62	 9.775	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 75.0; % PEL
	25890	 200.7075	 0.0	 193.0	 -193.0	 1.0	 68.51	 1	 386	 15.415	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 62.0; % NG
	25892	 91.5875	 0.0	 89.0	 -89.0	 1.0	 50.2	 1	 178	 5.175	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.8; % COW
	25896	 175.66	 0.0	 168.0	 -168.0	 1.0	 161.5	 0	 336	 15.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 110.0; % NG
	25899	 26.89	 0.0	 23.0	 -23.0	 1.0	 22.41	 1	 46	 7.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 22.0; % COW
	25899	 57.2175	 0.0	 43.0	 -43.0	 1.0	 76.9	 1	 85	 29.435	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 76.9; % NG
	25900	 25.1675	 0.0	 23.0	 -23.0	 1.0	 25.13	 0	 46	 4.335	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % NG
	25900	 98.4975	 0.0	 95.0	 -95.0	 1.0	 20.08	 1	 189	 7.995	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % NG
	25904	 204.255	 0.0	 187.0	 -187.0	 1.0	 201.62	 1	 373	 35.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 155.8; % NG
	25905	 222.3275	 0.0	 208.0	 -208.0	 1.0	 225.23	 1	 416	 28.655	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 155.8; % NG
	25906	 120.545	 0.0	 139.2	 -139.2	 1.0	 157.81	 1	 208	 33.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 155.8; % PEL
	25907	 140.01	 0.0	 136.8	 -136.8	 1.0	 198.68	 1	 271	 9.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 155.8; % NG
	25908	 171.36	 0.0	 153.0	 -153.0	 1.0	 215.18	 1	 306	 36.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 155.8; % NG
	25911	 24.195	 0.0	 20.0	 -20.0	 1.0	 45.38	 0	 40	 8.39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 38.2; % NG
	25914	 16.6725	 0.0	 16.0	 -16.0	 1.0	 28.96	 1	 32	 1.345	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 23.3; % NG
	25914	 29.1725	 0.0	 28.0	 -28.0	 1.0	 23.73	 1	 55	 3.345	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 23.3; % PEL
	25915	 46.2075	 0.0	 45.0	 -45.0	 1.0	 11.54	 1	 90	 2.415	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.2667; % NG
	25915	 56.0175	 0.0	 55.0	 -55.0	 1.0	 11.75	 1	 110	 2.035	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.27; % NG
	25915	 7.8925	 0.0	 7.0	 -7.0	 1.0	 10.37	 0	 14	 1.785	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.2667; % NG
	25915	 28.9975	 0.0	 28.0	 -28.0	 1.0	 33.14	 1	 55	 2.995	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.4; % PEL
	25915	 42.1425	 0.0	 41.0	 -41.0	 1.0	 24.6	 1	 81	 3.285	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.4; % PEL
	25916	 211.3425	 0.0	 209.0	 -209.0	 1.0	 60.7	 1	 418	 4.685	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 60.5; % NG
	25917	 50.46	 0.0	 45.0	 -45.0	 1.0	 39.99	 1	 89	 11.92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 29.0; % PEL
	25917	 22.9925	 0.0	 22.0	 -22.0	 1.0	 69.54	 0	 43	 2.985	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.8; % NG
	25918	 83.39	 0.0	 82.0	 -82.0	 1.0	 10.31	 1	 163	 3.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.0; % NG
	25918	 17.935	 0.0	 17.0	 -17.0	 1.0	 12.0	 0	 33	 2.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.0; % COW
	25918	 21.225	 0.0	 20.0	 -20.0	 1.0	 25.74	 0	 39	 3.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % NG
	25918	 94.0775	 0.0	 91.0	 -91.0	 1.0	 22.05	 1	 181	 7.155	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % NG
	25923	 114.28	 0.0	 102.0	 -102.0	 1.0	 196.78	 1	 204	 24.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 134.35; % NG
	25924	 137.3525	 0.0	 129.0	 -129.0	 1.0	 165.35	 1	 258	 16.705	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 134.35; % NG
	25925	 131.72	 0.0	 117.0	 -117.0	 1.0	 134.82	 1	 234	 29.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 134.35; % NG
	25926	 116.3625	 0.0	 101.0	 -101.0	 1.0	 168.22	 1	 201	 31.725	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 134.35; % NG
	25927	 36.4025	 0.0	 34.0	 -34.0	 1.0	 51.02	 1	 67	 5.805	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.6; % COW
	25932	 290.01	 0.0	 288.0	 -288.0	 1.0	 59.15	 1	 575	 5.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.8; % NG
	25932	 17.185	 0.0	 16.0	 -16.0	 1.0	 17.09	 0	 31	 3.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 15.35; % PEL
	25933	 8.4875	 0.0	 8.0	 -8.0	 1.0	 16.91	 0	 15	 1.975	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 15.35; % NG
	25933	 6.22	 0.0	 6.0	 -6.0	 1.0	 9.06	 0	 11	 1.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 6.7; % PEL
	25934	 159.015	 0.0	 149.0	 -149.0	 1.0	 63.87	 1	 298	 20.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 47.1; % NG
	25934	 24.5925	 0.0	 22.0	 -22.0	 1.0	 51.9	 0	 44	 5.185	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 47.1; % NG
	25934	 82.275	 0.0	 112.8	 -112.8	 1.0	 54.68	 1	 141	 23.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 47.1; % NG
	25935	 91.775	 0.0	 80.0	 -80.0	 1.0	 54.0	 1	 160	 23.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 47.1; % PEL
	25935	 45.0575	 0.0	 38.0	 -38.0	 1.0	 67.5	 1	 76	 14.115	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 47.1; % PEL
	25938	 187.4375	 7.54	 174.08	 -159.0	 1.0	 434.91	 1	 318	 56.875	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 342.0; % NG
	25940	 48.5125	 0.0	 40.0	 -40.0	 1.0	 46.12	 1	 79	 18.025	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 45.0; % PEL
	25940	 31.16	 0.0	 29.0	 -29.0	 1.0	 16.28	 1	 57	 5.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 15.0; % NG
	25941	 6.925	 0.0	 7.0	 -7.0	 1.0	 9.02	 0	 13	 0.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.5; % PEL
	25943	 134.3375	 0.0	 130.0	 -130.0	 1.0	 67.32	 1	 260	 8.675	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 48.5; % NG
	25944	 29.0725	 0.0	 27.6	 -27.6	 1.0	 21.74	 1	 52	 6.145	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 17.33; % COW
	25944	 52.8325	 0.0	 49.0	 -49.0	 1.0	 23.69	 1	 97	 8.665	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 17.325; % PEL
	25944	 104.95	 0.0	 102.0	 -102.0	 1.0	 17.33	 1	 203	 6.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 17.325; % COW
	25944	 21.2925	 0.0	 21.0	 -21.0	 1.0	 22.57	 0	 41	 1.585	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 17.33; % PEL
	25947	 23.4925	 0.0	 22.0	 -22.0	 1.0	 11.2	 1	 44	 2.985	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.625; % PEL
	25948	 62.655	 0.0	 61.0	 -61.0	 1.0	 10.07	 1	 121	 4.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.625; % NG
	25950	 60.0	 0.0	 53.0	 -53.0	 1.0	 33.21	 1	 105	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.0; % PEL
	25950	 78.795	 0.0	 72.0	 -72.0	 1.0	 41.69	 1	 144	 13.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.0; % PEL
	25951	 60.09	 0.0	 54.0	 -54.0	 1.0	 40.55	 1	 108	 12.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 29.0; % PEL
	25951	 78.7125	 0.0	 73.0	 -73.0	 1.0	 42.42	 1	 146	 11.425	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 28.7; % PEL
	25952	 22.41	 0.0	 22.0	 -22.0	 1.0	 29.1	 0	 43	 1.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0; % PEL
	25953	 29.085	 0.0	 24.0	 -24.0	 1.0	 26.28	 1	 48	 10.17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 23.5; % NG
	25954	 47.1075	 0.0	 42.0	 -42.0	 1.0	 33.75	 1	 84	 10.215	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 22.5; % PEL
	25954	 27.73	 0.0	 26.0	 -26.0	 1.0	 8.79	 1	 52	 3.46	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.625; % NG
	25955	 14.0375	 0.0	 13.0	 -13.0	 1.0	 11.51	 0	 26	 2.075	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.625; % PEL
	25957	 19.85	 0.0	 18.0	 -18.0	 1.0	 7.51	 1	 36	 3.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.4; % NG
	25957	 17.9575	 0.0	 17.0	 -17.0	 1.0	 12.27	 1	 33	 2.915	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.95; % PEL
	25957	 48.3575	 0.0	 46.0	 -46.0	 1.0	 10.95	 1	 92	 4.715	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.95; % COW
	25957	 14.6	 0.0	 14.0	 -14.0	 1.0	 17.81	 0	 28	 1.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 14.1; % NG
	25957	 26.6275	 0.0	 26.0	 -26.0	 1.0	 23.36	 0	 51	 2.255	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.4; % NG
	25957	 18.8725	 0.0	 18.0	 -18.0	 1.0	 21.44	 0	 35	 2.745	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 21.2; % PEL
	25960	 16.0875	 0.0	 13.0	 -13.0	 1.0	 29.56	 1	 26	 6.175	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.9; % PEL
	25961	 33.0575	 0.0	 31.0	 -31.0	 1.0	 24.9	 1	 61	 5.115	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.9; % PEL
	25963	 21.3325	 0.0	 20.0	 -20.0	 1.0	 27.8	 1	 40	 2.665	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.9; % NG
	25964	 29.6875	 0.0	 28.0	 -28.0	 1.0	 30.4	 1	 56	 3.375	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.9; % PEL
	25968	 227.4625	 0.0	 200.0	 -200.0	 1.0	 132.89	 1	 400	 54.925	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 120.0; % NG
	25969	 13.0825	 0.0	 12.0	 -12.0	 1.0	 24.0	 0	 24	 2.165	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.0; % COW
	25969	 25.3175	 0.0	 24.0	 -24.0	 1.0	 7.5	 1	 48	 2.635	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.5; % NG
	25970	 5.16	 0.0	 4.0	 -4.0	 1.0	 8.18	 1	 8	 2.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 6.9; % NG
	25972	 88.46	 0.0	 81.0	 -81.0	 1.0	 69.11	 1	 162	 14.92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 63.0; % NG
	25972	 75.4175	 0.0	 69.0	 -69.0	 1.0	 83.01	 1	 138	 12.835	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 63.0; % NG
	25972	 126.045	 0.0	 122.0	 -122.0	 1.0	 75.1	 1	 244	 8.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 63.0; % NG
	25972	 51.035	 0.0	 47.0	 -47.0	 1.0	 70.74	 1	 93	 9.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 63.0; % PEL
	25975	 146.0	 0.0	 113.0	 -113.0	 1.0	 146.32	 1	 226	 66.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 132.0; % COW
	25977	 62.75	 0.0	 59.0	 -59.0	 1.0	 15.0	 1	 118	 7.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 15.0; % NG
	25977	 68.775	 0.0	 62.0	 -62.0	 1.0	 30.07	 1	 124	 13.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.1; % NG
	25978	 51.8375	 0.0	 50.0	 -50.0	 1.0	 46.84	 0	 99	 4.675	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.0; % NG
	25980	 20.395	 0.0	 20.0	 -20.0	 1.0	 34.32	 1	 39	 1.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.9; % PEL
	25980	 33.805	 0.0	 32.0	 -32.0	 1.0	 27.88	 1	 64	 3.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.9; % COW
	25982	 73.8525	 0.0	 71.0	 -71.0	 1.0	 25.06	 1	 142	 5.705	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.65; % COW
	25982	 66.39	 0.0	 65.0	 -65.0	 1.0	 24.65	 1	 130	 2.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.65; % PEL
	25984	 248.7175	 0.0	 244.0	 -244.0	 1.0	 47.89	 1	 487	 10.435	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 44.65; % NG
	25984	 228.0275	 0.0	 225.0	 -225.0	 1.0	 49.54	 1	 449	 7.055	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 44.65; % NG
	25985	 126.24	 0.0	 124.0	 -124.0	 1.0	 56.83	 1	 248	 4.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 44.65; % NG
	25985	 148.4225	 0.0	 145.0	 -145.0	 1.0	 66.97	 1	 289	 7.845	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 44.65; % NG
	25987	 112.3025	 0.0	 109.0	 -109.0	 1.0	 79.55	 1	 217	 7.605	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 60.5; % NG
	25987	 111.64	 0.0	 110.0	 -110.0	 1.0	 71.34	 1	 220	 3.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 60.5; % NG
	25987	 102.145	 0.0	 96.0	 -96.0	 1.0	 79.23	 1	 192	 12.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 60.5; % NG
	25987	 214.015	 0.0	 210.0	 -210.0	 1.0	 80.24	 1	 419	 9.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 60.5; % NG
	25987	 130.925	 0.0	 127.0	 -127.0	 1.0	 82.04	 1	 254	 7.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 60.5; % NG
	25987	 227.3475	 0.0	 218.0	 -218.0	 1.0	 91.38	 1	 436	 18.695	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 81.8667; % NG
	25987	 98.4775	 0.0	 95.0	 -95.0	 1.0	 112.32	 1	 189	 7.955	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 81.87; % NG
	25987	 140.44	 0.0	 133.0	 -133.0	 1.0	 90.43	 1	 266	 14.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 81.8667; % COW
	25991	 21.39	 0.0	 20.0	 -20.0	 1.0	 7.5	 1	 40	 2.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.5; % NG
	25991	 26.76	 0.0	 26.0	 -26.0	 1.0	 24.24	 0	 51	 2.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % NG
	25991	 78.93	 0.0	 75.0	 -75.0	 1.0	 24.93	 1	 150	 7.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % NG
	25991	 57.19	 0.0	 54.0	 -54.0	 1.0	 20.0	 1	 108	 6.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % NG
	25995	 119.8525	 0.0	 88.0	 -88.0	 1.0	 196.39	 1	 175	 64.705	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 150.0; % NG
	25996	 29.6275	 0.0	 25.0	 -25.0	 1.0	 63.31	 0	 49	 10.255	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 59.6; % NG
	25998	 175.0775	 0.0	 172.0	 -172.0	 1.0	 51.51	 1	 344	 6.155	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.0; % NG
	25999	 5.42	 0.555	 6.11	 -5.0	 1.0	 12.12	 0	 10	 0.84	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.0; % NG
	25999	 359.7875	 0.0	 357.0	 -357.0	 1.0	 77.17	 1	 713	 6.575	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 52.93; % COW
	25999	 183.8575	 0.0	 178.0	 -178.0	 1.0	 71.93	 1	 355	 12.715	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 52.9333; % NG
	25999	 235.4025	 0.0	 230.0	 -230.0	 1.0	 52.93	 1	 459	 11.805	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 52.9333; % NG
	26000	 103.6525	 0.0	 103.0	 -103.0	 1.0	 12.53	 1	 206	 1.305	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.4; % NG
	26000	 164.705	 0.0	 164.0	 -164.0	 1.0	 33.15	 1	 327	 2.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 22.1; % NG
	26004	 115.9375	 0.0	 82.0	 -82.0	 1.0	 163.11	 1	 164	 67.875	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 150.0; % NG
	26006	 13.96	 0.0	 14.0	 -14.0	 1.0	 15.89	 0	 27	 0.92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 15.55; % PEL
	26006	 94.8425	 0.0	 94.0	 -94.0	 1.0	 15.55	 1	 188	 1.685	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 15.55; % PEL
	26006	 173.3975	 0.0	 169.0	 -169.0	 1.0	 62.81	 1	 337	 9.795	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 48.5; % NG
	26009	 7.655	 1.08	 9.16	 -7.0	 1.0	 20.11	 0	 14	 1.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.0; % PEL
	26009	 63.105	 0.0	 62.0	 -62.0	 1.0	 19.53	 1	 124	 2.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.0; % NG
	26012	 105.7025	 0.0	 83.0	 -83.0	 1.0	 222.87	 1	 166	 45.405	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 168.0; % NG
	26013	 57.3775	 0.0	 53.0	 -53.0	 1.0	 60.99	 0	 105	 9.755	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.0; % NG
	26017	 171.89	 8.255	 167.51	 -151.0	 1.0	 369.63	 1	 302	 41.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 329.1; % NG
	26018	 455.235	 0.0	 415.0	 -415.0	 1.0	 354.5	 1	 829	 81.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 329.1; % COW
	26019	 204.6525	 0.0	 177.0	 -177.0	 1.0	 393.87	 1	 353	 56.305	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 329.1; % COW
	26020	 182.9175	 4.255	 167.51	 -159.0	 1.0	 457.85	 1	 318	 47.835	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 329.1; % NG
	26023	 14.945	 0.0	 15.0	 -15.0	 1.0	 13.77	 0	 29	 0.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.6; % COW
	26023	 148.515	 0.0	 146.0	 -146.0	 1.0	 53.51	 1	 292	 5.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.0; % NG
	26026	 179.88	 0.0	 179.0	 -179.0	 1.0	 15.91	 1	 357	 2.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 14.3333; % NG
	26026	 14.77	 0.0	 14.0	 -14.0	 1.0	 18.05	 0	 27	 2.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 14.33; % NG
	26026	 19.0	 0.0	 18.0	 -18.0	 1.0	 14.33	 0	 35	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 14.33; % COW
	26029	 55.475	 0.0	 52.0	 -52.0	 1.0	 41.67	 0	 104	 6.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.02; % COW
	26029	 51.41	 0.0	 50.0	 -50.0	 1.0	 39.91	 1	 100	 2.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.02; % PEL
	26029	 43.095	 0.0	 42.0	 -42.0	 1.0	 45.03	 1	 84	 2.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.02; % PEL
	26029	 143.885	 0.0	 142.0	 -142.0	 1.0	 45.03	 1	 283	 4.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.0167; % NG
	26030	 64.71	 0.0	 62.0	 -62.0	 1.0	 33.65	 1	 123	 6.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.0167; % PEL
	26031	 25.335	 0.0	 23.0	 -23.0	 1.0	 34.94	 1	 46	 4.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.0167; % NG
	26034	 82.9125	 0.0	 79.0	 -79.0	 1.0	 66.43	 1	 157	 8.825	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.0; % NG
	26038	 164.4675	 0.0	 151.0	 -151.0	 1.0	 283.35	 1	 302	 26.935	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 218.0; % NG
	26039	 387.96	 0.0	 362.0	 -362.0	 1.0	 218.0	 1	 723	 52.92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 218.0; % NG
	26040	 102.025	 0.0	 92.0	 -92.0	 1.0	 156.4	 1	 184	 20.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 138.0; % NG
	26042	 68.6175	 0.0	 62.0	 -62.0	 1.0	 78.26	 1	 124	 13.235	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 58.5; % NG
	26043	 11.82	 0.0	 12.0	 -12.0	 1.0	 10.06	 0	 23	 0.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.0; % COW
	26044	 129.645	 0.0	 128.0	 -128.0	 1.0	 71.31	 1	 255	 4.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 54.85; % NG
	26044	 117.365	 0.0	 115.0	 -115.0	 1.0	 59.12	 1	 229	 5.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 54.85; % NG
	26047	 92.6475	 0.0	 66.0	 -66.0	 1.0	 206.77	 1	 131	 54.295	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 150.0; % NG
	26051	 80.3725	 15.36	 102.72	 -72.0	 1.0	 253.71	 0	 143	 17.745	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 201.8; % NG
	26052	 176.215	 0.0	 167.0	 -167.0	 1.0	 263.45	 1	 334	 18.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 201.8; % NG
	26053	 145.3075	 0.0	 141.6	 -141.6	 1.0	 256.47	 1	 271	 19.615	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 201.8; % COW
	26056	 41.4975	 0.0	 39.0	 -39.0	 1.0	 67.98	 1	 77	 5.995	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.0; % NG
	26061	 92.295	 10.945	 106.89	 -85.0	 1.0	 210.0	 1	 169	 15.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 210.0; % NG
	26062	 274.2675	 0.0	 269.0	 -269.0	 1.0	 271.5	 0	 537	 11.535	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 210.0; % COW
	26063	 138.64	 0.0	 117.0	 -117.0	 1.0	 315.0	 1	 233	 44.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 210.0; % NG
	26064	 249.1075	 0.0	 243.0	 -243.0	 1.0	 69.59	 1	 485	 13.215	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 60.5; % NG
	26066	 3.775	 0.445	 4.89	 -4.0	 1.0	 12.23	 0	 7	 0.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.6; % NG
	26067	 13.675	 0.0	 13.0	 -13.0	 1.0	 9.71	 0	 25	 2.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.6; % PEL
	26069	 17.435	 0.0	 17.0	 -17.0	 1.0	 12.63	 1	 34	 0.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.6; % NG
	26069	 8.33	 0.0	 8.0	 -8.0	 1.0	 9.6	 0	 15	 1.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.6; % NG
	26073	 157.79	 0.0	 157.0	 -157.0	 1.0	 46.02	 1	 313	 2.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 38.7; % NG
	26074	 23.205	 0.0	 23.0	 -23.0	 1.0	 9.77	 1	 45	 1.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.8; % NG
	26074	 6.8025	 0.0	 7.0	 -7.0	 1.0	 8.8	 0	 13	 0.605	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.8; % PEL
	26076	 147.3325	 0.0	 146.0	 -146.0	 1.0	 14.97	 1	 291	 3.665	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 14.98; % NG
	26076	 144.09	 0.0	 143.0	 -143.0	 1.0	 14.97	 1	 285	 3.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 14.975; % NG
	26077	 59.27	 0.0	 58.0	 -58.0	 1.0	 14.97	 1	 115	 3.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 14.98; % NG
	26078	 19.17	 0.0	 18.0	 -18.0	 1.0	 18.74	 0	 35	 3.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 14.975; % NG
	26080	 56.675	 0.0	 56.0	 -56.0	 1.0	 15.96	 1	 111	 2.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 15.5; % NG
	26080	 19.7775	 0.0	 19.0	 -19.0	 1.0	 15.85	 0	 37	 2.555	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 15.5; % NG
	26080	 137.1575	 0.0	 136.0	 -136.0	 1.0	 40.12	 1	 271	 3.315	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.6667; % NG
	26080	 75.3525	 0.0	 74.0	 -74.0	 1.0	 31.68	 1	 148	 2.705	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.6667; % NG
	26080	 84.3025	 0.0	 82.0	 -82.0	 1.0	 33.62	 1	 163	 5.605	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.6667; % NG
	26085	 35.3175	 0.0	 32.0	 -32.0	 1.0	 37.1	 0	 64	 6.635	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 37.1; % NG
	26085	 47.66	 0.0	 45.0	 -45.0	 1.0	 48.6	 0	 90	 5.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 37.1; % NG
	26086	 149.065	 0.0	 146.0	 -146.0	 1.0	 19.87	 1	 291	 7.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 19.6; % NG
	26089	 313.0775	 0.0	 283.0	 -283.0	 1.0	 180.55	 1	 566	 60.155	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 162.0; % NG
	26091	 36.0775	 0.0	 35.0	 -35.0	 1.0	 40.95	 0	 70	 2.155	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 28.5; % PEL
	26091	 50.72	 0.0	 45.0	 -45.0	 1.0	 36.32	 1	 89	 12.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 28.5; % PEL
	26093	 29.02	 0.0	 24.0	 -24.0	 1.0	 51.46	 1	 47	 11.04	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.0; % NG
	26093	 15.5375	 0.0	 14.0	 -14.0	 1.0	 11.36	 1	 27	 4.075	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.1; % COW
	26097	 245.7475	 0.0	 232.0	 -232.0	 1.0	 383.27	 1	 463	 28.495	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 320.3333; % NG
	26098	 336.6775	 0.0	 322.0	 -322.0	 1.0	 389.51	 1	 644	 29.355	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 320.33; % NG
	26099	 346.96	 0.0	 315.0	 -315.0	 1.0	 444.98	 1	 630	 63.92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 320.33; % NG
	26100	 312.575	 0.0	 278.0	 -278.0	 1.0	 446.37	 1	 555	 70.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 320.3333; % NG
	26101	 220.4	 0.0	 204.0	 -204.0	 1.0	 320.33	 1	 407	 33.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 320.33; % NG
	26102	 195.515	 0.0	 167.0	 -167.0	 1.0	 402.11	 0	 333	 58.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 320.33; % NG
	26105	 55.1	 0.0	 52.0	 -52.0	 1.0	 53.58	 1	 103	 7.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 45.0; % NG
	26105	 125.2425	 0.0	 123.0	 -123.0	 1.0	 65.1	 1	 245	 5.485	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 45.0; % NG
	26106	 19.2025	 0.0	 18.0	 -18.0	 1.0	 20.56	 0	 35	 3.405	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 14.15; % NG
	26107	 5.8525	 1.1	 7.2	 -5.0	 1.0	 14.48	 0	 10	 1.705	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 14.15; % PEL
	26110	 45.4675	 0.0	 43.0	 -43.0	 1.0	 53.37	 1	 86	 4.935	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 48.2; % NG
	26116	 247.0	 0.0	 205.0	 -205.0	 1.0	 187.18	 1	 410	 84.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 168.0; % NG
	26117	 95.4775	 0.0	 75.0	 -75.0	 1.0	 137.77	 1	 150	 40.955	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 102.0; % NG
	26120	 53.68	 0.0	 48.0	 -48.0	 1.0	 90.35	 0	 96	 11.36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 90.0; % NG
	26121	 12.6125	 0.0	 11.0	 -11.0	 1.0	 17.02	 1	 21	 4.225	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.35; % NG
	26122	 27.94	 0.0	 26.0	 -26.0	 1.0	 15.34	 1	 51	 4.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.35; % NG
	26122	 20.175	 0.0	 18.0	 -18.0	 1.0	 12.02	 1	 36	 4.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.7; % NG
	26128	 114.4475	 0.0	 101.0	 -101.0	 1.0	 250.69	 0	 202	 26.895	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 193.8; % NG
	26129	 112.23	 0.0	 102.0	 -102.0	 1.0	 233.55	 1	 203	 21.46	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 193.8; % NG
	26133	 304.9575	 81.715	 427.43	 -264.0	 1.0	 1398.26	 1	 527	 82.915	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1161.5; % COW
	26134	 268.5625	 95.715	 427.43	 -236.0	 1.0	 1384.26	 1	 472	 65.125	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1161.5; % COW
	26138	 16.865	 0.0	 17.0	 -17.0	 1.0	 13.4	 0	 33	 0.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 13.4; % NG
	26139	 7.565	 0.41	 6.82	 -6.0	 1.0	 15.79	 0	 12	 3.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 13.4; % NG
	26141	 24.895	 0.0	 24.0	 -24.0	 1.0	 23.42	 1	 47	 2.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 22.5; % NG
	26145	 153.185	 0.0	 148.0	 -148.0	 1.0	 175.64	 0	 296	 10.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 117.18; % NG
	26146	 312.295	 0.0	 283.0	 -283.0	 1.0	 138.09	 1	 566	 58.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 117.18; % NG
	26147	 141.5825	 0.0	 113.0	 -113.0	 1.0	 133.03	 1	 226	 57.165	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 117.18; % NG
	26148	 216.48	 0.0	 193.0	 -193.0	 1.0	 125.4	 1	 385	 47.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 117.18; % NG
	26149	 105.9675	 0.0	 97.0	 -97.0	 1.0	 149.89	 0	 194	 17.935	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 117.18; % NG
	26150	 201.0	 0.0	 185.0	 -185.0	 1.0	 80.72	 1	 369	 33.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 66.0; % COW
	26157	 205.485	 0.0	 173.0	 -173.0	 1.0	 289.78	 1	 345	 65.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0; % NG
	26158	 181.03	 0.0	 153.0	 -153.0	 1.0	 250.77	 1	 305	 57.06	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 199.0; % COW
	26159	 121.18	 0.0	 105.0	 -105.0	 1.0	 259.03	 0	 209	 33.36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 199.0; % NG
	26163	 453.5025	 0.0	 405.0	 -405.0	 1.0	 716.41	 1	 810	 97.005	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 600.0; % COW
	26164	 193.2525	 0.0	 173.0	 -173.0	 1.0	 407.08	 1	 345	 41.505	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 305.1049; % NG
	26165	 137.1525	 16.35	 152.7	 -120.0	 1.0	 390.91	 1	 240	 34.305	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 300.0; % NG
	26166	 169.31	 7.85	 152.7	 -137.0	 1.0	 342.41	 1	 274	 64.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 300.0; % NG
	26167	 106.48	 0.0	 100.0	 -100.0	 1.0	 78.0	 1	 200	 12.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 78.0; % PEL
	26167	 85.445	 0.0	 79.0	 -79.0	 1.0	 107.05	 1	 157	 13.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 78.0; % PEL
	26167	 149.4975	 0.0	 142.0	 -142.0	 1.0	 78.0	 1	 283	 15.995	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 78.0; % NG
	26173	 142.705	 0.0	 128.0	 -128.0	 1.0	 310.86	 0	 256	 29.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 230.0; % NG
	26174	 161.0825	 0.0	 155.0	 -155.0	 1.0	 249.38	 1	 310	 12.165	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 230.0; % NG
	26175	 197.975	 0.0	 173.0	 -173.0	 1.0	 290.79	 0	 345	 50.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 209.97; % NG
	26176	 99.2325	 8.435	 106.87	 -90.0	 1.0	 242.11	 1	 180	 18.465	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 209.97; % NG
	26177	 107.9475	 5.935	 106.87	 -95.0	 1.0	 220.97	 1	 190	 25.895	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 209.9667; % NG
	26178	 102.985	 0.0	 100.0	 -100.0	 1.0	 122.45	 1	 199	 6.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 108.2; % NG
	26179	 148.37	 0.0	 138.0	 -138.0	 1.0	 122.66	 1	 275	 21.74	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 108.2; % NG
	26180	 138.46	 0.0	 126.0	 -126.0	 1.0	 114.24	 1	 252	 24.92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 108.2; % COW
	26181	 145.0875	 0.0	 138.0	 -138.0	 1.0	 129.53	 1	 275	 15.175	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 108.2; % COW
	26182	 85.34	 0.0	 78.0	 -78.0	 1.0	 136.21	 1	 155	 15.68	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 108.2; % NG
	26183	 146.5575	 0.0	 141.0	 -141.0	 1.0	 153.97	 1	 282	 11.115	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 108.2; % NG
	26185	 48.0575	 0.0	 44.0	 -44.0	 1.0	 48.44	 1	 87	 9.115	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 39.1; % NG
	26190	 27.0625	 0.0	 23.0	 -23.0	 1.0	 40.01	 1	 46	 8.125	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.8; % PEL
	26190	 36.0625	 0.0	 33.0	 -33.0	 1.0	 35.8	 1	 66	 6.125	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.8; % NG
	26191	 39.095	 0.0	 37.0	 -37.0	 1.0	 43.35	 1	 73	 5.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.8; % COW
	26197	 243.15	 0.0	 199.0	 -199.0	 1.0	 306.43	 1	 397	 89.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 271.0; % NG
	26198	 248.225	 0.0	 199.0	 -199.0	 1.0	 274.41	 1	 398	 98.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 271.0; % NG
	26199	 211.7375	 0.0	 167.0	 -167.0	 1.0	 344.7	 1	 333	 90.475	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 271.0; % NG
	26200	 263.4875	 0.0	 204.0	 -204.0	 1.0	 345.59	 1	 408	 118.975	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 271.0; % NG
	26201	 291.46	 0.0	 227.0	 -227.0	 1.0	 307.04	 1	 454	 128.92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 271.0; % NG
	26202	 259.5225	 0.0	 211.0	 -211.0	 1.0	 284.06	 1	 422	 97.045	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 271.0; % COW
	26203	 97.325	 0.0	 93.0	 -93.0	 1.0	 62.78	 0	 185	 9.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 56.0; % NG
	26205	 19.1325	 0.0	 18.0	 -18.0	 1.0	 20.05	 0	 35	 3.265	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.05; % NG
	26206	 86.58	 0.0	 86.0	 -86.0	 1.0	 6.67	 1	 171	 2.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 6.6; % NG
	26206	 78.25	 0.0	 77.0	 -77.0	 1.0	 7.0	 1	 153	 3.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.0; % NG
	26206	 2.99	 0.0	 3.0	 -3.0	 1.0	 7.8	 0	 5	 0.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.0; % COW
	26206	 65.87	 0.0	 64.0	 -64.0	 1.0	 9.75	 1	 128	 3.74	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.5; % NG
	26206	 32.3225	 0.0	 29.0	 -29.0	 1.0	 29.65	 1	 57	 7.645	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.05; % NG
	26208	 19.9275	 0.0	 18.0	 -18.0	 1.0	 23.6	 1	 35	 4.855	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 21.4; % PEL
	26208	 58.0	 0.0	 56.0	 -56.0	 1.0	 32.1	 1	 111	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 21.4; % PEL
	26210	 78.2775	 0.0	 58.0	 -58.0	 1.0	 130.23	 1	 115	 41.555	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 102.0; % NG
	26215	 177.5425	 0.0	 147.0	 -147.0	 1.0	 274.4	 1	 293	 62.085	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 274.4; % NG
	26216	 199.9825	 0.0	 181.0	 -181.0	 1.0	 276.92	 1	 362	 37.965	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 274.4; % NG
	26217	 388.425	 0.0	 371.0	 -371.0	 1.0	 325.12	 1	 741	 35.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 274.4; % COW
	26219	 34.81	 0.0	 32.0	 -32.0	 1.0	 46.0	 1	 64	 5.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.0; % NG
	26222	 119.8475	 0.0	 118.0	 -118.0	 1.0	 8.78	 1	 236	 3.695	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.5; % PEL
	26223	 7.6325	 0.0	 7.0	 -7.0	 1.0	 9.9	 0	 13	 2.265	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.9; % NG
	26225	 22.1475	 0.0	 20.0	 -20.0	 1.0	 14.13	 1	 39	 5.295	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 14.0; % PEL
	26226	 52.7325	 0.0	 51.0	 -51.0	 1.0	 20.5	 1	 102	 3.465	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 14.0; % PEL
	26226	 92.0	 0.0	 89.0	 -89.0	 1.0	 14.24	 1	 177	 7.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 14.0; % COW
	26227	 82.47	 0.0	 81.0	 -81.0	 1.0	 13.8	 1	 161	 3.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.0; % COW
	26227	 32.45	 0.0	 31.0	 -31.0	 1.0	 11.76	 1	 61	 3.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.1; % NG
	26229	 56.87	 0.0	 54.0	 -54.0	 1.0	 41.62	 1	 107	 6.74	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.4; % COW
	26230	 95.905	 0.0	 94.0	 -94.0	 1.0	 38.22	 1	 188	 3.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.4; % NG
	26230	 78.5225	 0.0	 75.0	 -75.0	 1.0	 31.91	 1	 150	 7.045	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.4; % NG
	26234	 143.735	 0.0	 116.0	 -116.0	 1.0	 183.52	 1	 232	 55.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 138.0; % NG
	26236	 41.6275	 0.0	 34.0	 -34.0	 1.0	 54.38	 1	 67	 16.255	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 44.25; % PEL
	26236	 112.5625	 0.0	 102.0	 -102.0	 1.0	 44.25	 1	 203	 22.125	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 44.25; % NG
	26236	 46.865	 0.0	 38.0	 -38.0	 1.0	 61.76	 1	 76	 17.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 44.25; % NG
	26236	 35.5825	 0.0	 29.0	 -29.0	 1.0	 54.79	 1	 57	 14.165	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 44.25; % NG
	26237	 25.075	 4.11	 29.22	 -21.0	 1.0	 60.31	 0	 41	 9.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 57.4; % NG
	26238	 82.4825	 0.0	 81.0	 -81.0	 1.0	 30.58	 1	 161	 3.965	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.125; % PEL
	26238	 39.7675	 0.0	 39.0	 -39.0	 1.0	 30.81	 1	 77	 2.535	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.125; % NG
	26238	 47.3175	 0.0	 46.0	 -46.0	 1.0	 34.83	 1	 91	 3.635	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.13; % PEL
	26238	 78.2025	 0.0	 76.0	 -76.0	 1.0	 38.3	 1	 152	 4.405	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.13; % PEL
	26238	 77.54	 0.0	 75.0	 -75.0	 1.0	 55.34	 1	 150	 5.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 41.0; % NG
	26238	 46.07	 0.0	 43.0	 -43.0	 1.0	 48.01	 1	 85	 7.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 41.0; % NG
	26238	 86.71	 0.0	 85.0	 -85.0	 1.0	 41.0	 1	 169	 4.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 41.0; % NG
	28720	 129.3675	 0.0	 112.8	 -112.8	 1.0	 174.4	 1	 207	 51.735	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 140.0; % NG
	28721	 147.7825	 0.0	 143.0	 -143.0	 1.0	 195.83	 0	 286	 9.565	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 140.0; % COW
	28722	 72.6125	 0.0	 69.0	 -69.0	 1.0	 22.48	 1	 137	 8.225	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % PEL
	28723	 85.0	 0.0	 83.0	 -83.0	 1.0	 10.0	 1	 165	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.0; % NG
	28725	 33.0925	 0.99	 29.98	 -28.0	 1.0	 61.04	 1	 56	 10.185	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 58.9; % PEL
	28727	 49.9675	 0.0	 40.0	 -40.0	 1.0	 49.72	 1	 80	 19.935	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.5; % NG
	28729	 77.345	 0.0	 71.0	 -71.0	 1.0	 86.7	 1	 142	 12.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 60.5; % NG
	28732	 23.79	 0.0	 22.0	 -22.0	 1.0	 13.99	 1	 44	 3.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.0; % COW
	28733	 20.15	 0.0	 18.0	 -18.0	 1.0	 14.15	 1	 35	 5.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.0; % PEL
	28735	 22.01	 0.0	 20.0	 -20.0	 1.0	 32.4	 0	 39	 5.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 21.6; % NG
	28736	 26.7125	 0.0	 24.0	 -24.0	 1.0	 16.82	 1	 47	 6.425	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 14.8; % NG
	28736	 6.7575	 0.0	 6.0	 -6.0	 1.0	 16.67	 0	 11	 2.515	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 14.8; % COW
	28740	 113.07	 0.0	 100.0	 -100.0	 1.0	 75.46	 1	 200	 26.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 52.28; % NG
	28741	 27.4475	 0.0	 23.0	 -23.0	 1.0	 52.6	 0	 46	 8.895	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 52.2833; % PEL
	28742	 106.1175	 0.0	 95.0	 -95.0	 1.0	 75.56	 1	 190	 22.235	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 52.2833; % NG
	28743	 101.7225	 0.0	 92.0	 -92.0	 1.0	 70.78	 1	 184	 19.445	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 52.28; % NG
	28744	 294.84	 0.0	 289.0	 -289.0	 1.0	 54.29	 1	 577	 12.68	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 52.28; % NG
	28744	 78.59	 0.0	 69.0	 -69.0	 1.0	 59.41	 1	 138	 19.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 52.28; % PEL
	28746	 184.5375	 0.0	 178.0	 -178.0	 1.0	 60.0	 1	 356	 13.075	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 41.62; % NG
	28746	 18.0425	 0.0	 16.0	 -16.0	 1.0	 41.62	 0	 31	 5.085	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 41.62; % NG
	28747	 72.3925	 0.0	 65.0	 -65.0	 1.0	 48.33	 1	 129	 15.785	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 41.6167; % PEL
	28747	 123.995	 0.0	 115.0	 -115.0	 1.0	 46.22	 1	 230	 17.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 41.6167; % NG
	28748	 29.0925	 0.0	 28.0	 -28.0	 1.0	 42.61	 0	 56	 2.185	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 41.6167; % NG
	28748	 91.5675	 0.0	 85.2	 -85.2	 1.0	 43.76	 1	 169	 14.135	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 41.6167; % PEL
	28751	 54.88	 0.0	 49.0	 -49.0	 1.0	 29.13	 1	 98	 11.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 29.1333; % NG
	28751	 36.78	 0.0	 31.0	 -31.0	 1.0	 41.58	 1	 61	 12.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 29.13; % NG
	28752	 45.895	 0.0	 41.0	 -41.0	 1.0	 29.13	 1	 81	 10.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 29.1333; % COW
	28753	 144.7825	 0.0	 138.0	 -138.0	 1.0	 36.93	 1	 275	 14.565	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 29.1333; % NG
	28753	 51.6725	 0.0	 47.0	 -47.0	 1.0	 37.6	 1	 93	 10.345	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 29.1333; % NG
	28754	 42.55	 0.0	 37.0	 -37.0	 1.0	 31.85	 1	 74	 11.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 29.13; % NG
	28755	 32.665	 0.0	 31.0	 -31.0	 1.0	 22.4	 1	 62	 3.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.0; % NG
	28755	 48.84	 0.0	 45.0	 -45.0	 1.0	 20.12	 1	 90	 7.68	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.0; % NG
	28755	 72.38	 0.0	 69.0	 -69.0	 1.0	 19.38	 1	 138	 6.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.0; % NG
	28755	 28.635	 0.0	 27.0	 -27.0	 1.0	 16.06	 0	 54	 3.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.0; % NG
	28757	 54.5525	 0.0	 45.0	 -45.0	 1.0	 56.83	 1	 89	 20.105	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % NG
	28761	 239.96	 0.0	 228.0	 -228.0	 1.0	 187.71	 0	 455	 24.92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 133.4; % COW
	28765	 282.3525	 0.0	 275.0	 -275.0	 1.0	 143.31	 1	 550	 14.705	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 133.3333; % COW
	28766	 119.32	 0.0	 115.0	 -115.0	 1.0	 179.85	 1	 230	 8.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 133.3333; % COW
	28767	 60.8225	 9.935	 67.87	 -48.0	 1.0	 189.54	 0	 96	 25.645	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 133.3333; % COW
	28768	 343.0275	 0.0	 328.0	 -328.0	 1.0	 164.9	 1	 656	 30.055	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 133.3333; % COW
	28769	 140.4825	 0.0	 131.0	 -131.0	 1.0	 190.56	 1	 261	 19.965	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 133.33; % NG
	28770	 88.5825	 0.0	 84.0	 -84.0	 1.0	 150.59	 1	 168	 9.165	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 133.3333; % NG
	28771	 218.0775	 0.0	 218.0	 -218.0	 1.0	 7.2	 1	 435	 1.155	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.2; % NG
	28778	 57.1925	 0.0	 55.0	 -55.0	 1.0	 60.27	 1	 109	 5.385	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 53.0; % NG
	28779	 71.2325	 0.0	 68.0	 -68.0	 1.0	 60.21	 1	 136	 6.465	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 53.0; % NG
	28784	 146.44	 0.0	 142.0	 -142.0	 1.0	 220.62	 1	 284	 8.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 172.8; % NG
	28785	 183.1775	 0.0	 176.0	 -176.0	 1.0	 202.44	 1	 352	 14.355	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 172.8; % NG
	28786	 121.1575	 0.0	 107.0	 -107.0	 1.0	 203.64	 1	 213	 29.315	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 172.8; % NG
	28787	 187.3675	 0.0	 169.0	 -169.0	 1.0	 200.77	 1	 338	 36.735	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 172.8; % NG
	28788	 138.9475	 0.0	 135.0	 -135.0	 1.0	 179.89	 1	 269	 8.895	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 172.8; % NG
	28789	 312.7825	 0.0	 303.0	 -303.0	 1.0	 227.33	 1	 606	 19.565	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 172.8; % NG
	28791	 44.2525	 0.0	 43.0	 -43.0	 1.0	 30.9	 1	 85	 3.505	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.7; % NG
	28792	 71.7925	 0.0	 70.0	 -70.0	 1.0	 34.85	 1	 140	 3.585	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.7; % NG
	28797	 461.3225	 0.0	 426.0	 -426.0	 1.0	 376.57	 1	 851	 71.645	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 333.0; % COW
	28798	 276.555	 0.0	 268.0	 -268.0	 1.0	 366.05	 1	 535	 18.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 333.0; % NG
	28799	 5.105	 0.0	 5.0	 -5.0	 1.0	 7.46	 0	 9	 1.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.3; % PEL
	28799	 76.15	 0.0	 140.4	 -140.4	 1.0	 71.1	 1	 146	 6.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.8; % NG
	28800	 123.1825	 0.0	 121.0	 -121.0	 1.0	 24.65	 1	 241	 5.365	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 23.5; % PEL
	28804	 73.355	 0.0	 70.0	 -70.0	 1.0	 25.32	 1	 139	 7.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.8333; % PEL
	28804	 15.275	 0.0	 14.0	 -14.0	 1.0	 26.78	 0	 27	 3.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.8333; % NG
	28804	 21.4925	 0.0	 21.0	 -21.0	 1.0	 21.35	 0	 41	 1.985	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.8333; % PEL
	28805	 168.34	 0.0	 163.0	 -163.0	 1.0	 57.84	 1	 325	 11.68	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 48.7; % NG
	28811	 62.9275	 0.0	 57.0	 -57.0	 1.0	 67.52	 1	 114	 11.855	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 59.0; % NG
	28812	 79.795	 0.0	 73.0	 -73.0	 1.0	 75.18	 1	 146	 13.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 59.0; % NG
	28815	 47.4175	 0.0	 46.0	 -46.0	 1.0	 22.97	 1	 92	 2.835	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.83; % PEL
	28815	 35.1725	 0.0	 35.0	 -35.0	 1.0	 25.39	 1	 69	 1.345	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.8333; % PEL
	28815	 45.115	 0.0	 43.0	 -43.0	 1.0	 31.25	 1	 86	 4.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.8333; % NG
	28816	 6.25	 0.995	 6.99	 -5.0	 1.0	 19.48	 0	 10	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 15.0; % COW
	28817	 16.71	 0.0	 16.0	 -16.0	 1.0	 15.25	 0	 31	 2.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 15.0; % COW
	28820	 12.385	 0.0	 12.0	 -12.0	 1.0	 22.39	 1	 23	 1.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % NG
	28821	 11.1225	 0.0	 10.0	 -10.0	 1.0	 10.6	 1	 20	 2.245	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.5; % PEL
	28821	 7.5475	 0.0	 7.0	 -7.0	 1.0	 11.41	 1	 14	 1.095	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.5; % NG
	28823	 126.5175	 0.0	 121.0	 -121.0	 1.0	 42.54	 1	 241	 12.035	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.8; % COW
	28824	 97.9375	 0.0	 89.0	 -89.0	 1.0	 57.49	 1	 178	 17.875	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 45.0; % COW
	28828	 70.975	 0.0	 58.0	 -58.0	 1.0	 74.29	 1	 115	 26.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 53.9; % NG
	28829	 11.465	 0.0	 10.0	 -10.0	 1.0	 10.0	 1	 19	 3.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.0; % COW
	28829	 9.7525	 0.0	 9.0	 -9.0	 1.0	 8.71	 1	 17	 2.505	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 6.6667; % PEL
	28830	 84.6675	 0.0	 83.0	 -83.0	 1.0	 9.21	 1	 166	 3.335	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 6.67; % NG
	28830	 88.6675	 0.0	 87.0	 -87.0	 1.0	 7.35	 1	 174	 3.335	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 6.67; % NG
	28831	 260.5325	 0.0	 945.6	 -945.6	 1.0	 88.27	 1	 508	 13.065	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 60.5; % NG
	28833	 83.375	 0.0	 332.4	 -332.4	 1.0	 61.6	 1	 139	 27.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.5; % PEL
	28834	 22.235	 0.0	 19.0	 -19.0	 1.0	 28.97	 0	 38	 6.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 26.0; % NG
	28835	 14.2225	 0.0	 14.0	 -14.0	 1.0	 9.38	 0	 27	 1.445	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.9; % NG
	28835	 76.735	 0.0	 74.0	 -74.0	 1.0	 27.5	 1	 148	 5.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.9; % NG
	28835	 34.8675	 0.0	 34.0	 -34.0	 1.0	 28.13	 1	 68	 1.735	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.9; % NG
	28837	 15.1875	 0.0	 15.0	 -15.0	 1.0	 13.82	 0	 29	 1.375	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.0; % NG
	28837	 28.09	 0.0	 28.0	 -28.0	 1.0	 13.05	 1	 55	 1.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.0; % PEL
	28838	 20.55	 0.0	 20.0	 -20.0	 1.0	 11.29	 1	 39	 2.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.0; % NG
	28839	 137.505	 0.0	 122.0	 -122.0	 1.0	 118.54	 1	 244	 31.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 92.0; % NG
	28844	 120.0875	 0.0	 113.0	 -113.0	 1.0	 188.02	 1	 226	 14.175	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 186.33; % NG
	28845	 128.61	 0.0	 106.0	 -106.0	 1.0	 214.41	 1	 212	 45.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 186.3333; % NG
	28846	 164.6	 0.0	 147.0	 -147.0	 1.0	 235.43	 1	 294	 35.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 186.3333; % NG
	28850	 85.3425	 16.71	 108.42	 -75.0	 1.0	 237.49	 1	 149	 21.685	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 213.0; % NG
	28851	 222.3525	 0.0	 203.0	 -203.0	 1.0	 317.5	 1	 405	 39.705	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 213.0; % NG
	28852	 126.4125	 2.71	 108.42	 -103.0	 1.0	 265.12	 1	 206	 46.825	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 213.0; % NG
	28853	 226.35	 0.0	 203.0	 -203.0	 1.0	 223.79	 0	 405	 47.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 213.0; % COW
	28854	 47.285	 0.0	 47.0	 -47.0	 1.0	 20.0	 1	 93	 1.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % PEL
	28855	 118.5025	 0.0	 319.2	 -319.2	 1.0	 18.0	 1	 236	 1.005	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.0; % NG
	28856	 121.26	 0.0	 120.0	 -120.0	 1.0	 58.45	 1	 240	 2.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.9; % COW
	28858	 53.0375	 0.0	 52.0	 -52.0	 1.0	 13.71	 1	 103	 3.075	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.5; % NG
	28858	 100.8825	 0.0	 93.0	 -93.0	 1.0	 51.27	 1	 186	 15.765	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.8; % NG
	28859	 4.5075	 0.0	 4.0	 -4.0	 1.0	 11.96	 0	 8	 1.015	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.0; % PEL
	28859	 8.775	 0.0	 8.0	 -8.0	 1.0	 20.0	 0	 16	 1.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % PEL
	28859	 20.4375	 0.0	 17.0	 -17.0	 1.0	 49.0	 0	 33	 7.875	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.0; % PEL
	28862	 39.0825	 0.0	 38.0	 -38.0	 1.0	 8.13	 1	 75	 3.165	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.9; % PEL
	28863	 42.18	 0.0	 38.0	 -38.0	 1.0	 33.13	 1	 75	 9.36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 23.9; % NG
	28865	 175.7325	 0.0	 162.0	 -162.0	 1.0	 86.73	 1	 324	 27.465	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 69.05; % NG
	28866	 34.905	 0.0	 32.0	 -32.0	 1.0	 69.51	 0	 64	 5.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 69.05; % NG
	28867	 128.6175	 0.0	 117.0	 -117.0	 1.0	 82.87	 1	 233	 24.235	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 69.05; % NG
	28868	 191.4025	 0.0	 180.0	 -180.0	 1.0	 86.6	 1	 359	 23.805	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 69.05; % NG
	28869	 90.25	 0.0	 73.0	 -73.0	 1.0	 117.32	 1	 146	 34.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 92.0; % PEL
	28871	 56.1325	 0.0	 55.0	 -55.0	 1.0	 29.03	 1	 110	 2.265	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.5; % NG
	28872	 61.4825	 0.0	 59.0	 -59.0	 1.0	 24.5	 1	 118	 4.965	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.5; % NG
	28874	 218.4725	 0.0	 216.0	 -216.0	 1.0	 72.83	 1	 431	 5.945	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.2; % NG
	28877	 96.9575	 0.0	 86.0	 -86.0	 1.0	 60.75	 1	 171	 22.915	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 51.7; % NG
	28877	 90.83	 0.0	 80.0	 -80.0	 1.0	 56.09	 1	 160	 21.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 51.7; % NG
	28877	 75.535	 0.0	 64.0	 -64.0	 1.0	 66.07	 1	 127	 24.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 51.7; % NG
	28885	 416.4575	 0.0	 402.0	 -402.0	 1.0	 227.64	 1	 803	 29.915	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 197.0; % NG
	28886	 176.3225	 0.0	 159.0	 -159.0	 1.0	 280.33	 1	 317	 35.645	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 197.0; % NG
	28887	 112.605	 2.135	 100.27	 -96.0	 1.0	 269.12	 1	 188	 37.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 197.0; % NG
	28890	 172.75	 0.0	 140.0	 -140.0	 1.0	 166.66	 1	 279	 66.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 133.0; % NG
	28893	 27.1225	 0.0	 24.0	 -24.0	 1.0	 25.5	 1	 47	 7.245	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 21.0; % PEL
	28893	 49.175	 0.0	 46.0	 -46.0	 1.0	 26.11	 1	 92	 6.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.1; % COW
	28896	 104.725	 0.0	 102.0	 -102.0	 1.0	 11.66	 1	 204	 5.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.9; % NG
	28897	 8.4825	 0.0	 8.0	 -8.0	 1.0	 12.19	 0	 16	 0.965	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.9; % PEL
	28898	 31.725	 0.0	 29.0	 -29.0	 1.0	 10.93	 1	 58	 5.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.9; % NG
	28901	 29.48	 0.0	 25.0	 -25.0	 1.0	 68.1	 1	 49	 9.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.0; % NG
	28902	 59.285	 0.0	 54.0	 -54.0	 1.0	 58.12	 0	 108	 10.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 47.5; % NG
	28906	 294.85	 0.0	 229.0	 -229.0	 1.0	 265.65	 1	 457	 132.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 265.4; % NG
	28907	 127.2775	 0.0	 144.0	 -144.0	 1.0	 12.97	 1	 253	 1.555	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.8; % NG
	28908	 9.055	 0.0	 9.0	 -9.0	 1.0	 12.8	 0	 17	 1.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.8; % PEL
	28908	 30.1975	 0.0	 29.0	 -29.0	 1.0	 20.19	 0	 58	 2.395	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.15; % NG
	28908	 347.565	 0.0	 347.0	 -347.0	 1.0	 20.6	 1	 694	 1.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.15; % COW
	28913	 143.0425	 0.0	 127.0	 -127.0	 1.0	 183.09	 0	 253	 33.085	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 147.4; % COW
	28915	 103.4525	 0.0	 102.0	 -102.0	 1.0	 12.62	 1	 203	 3.905	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.8; % COW
	28915	 97.95	 0.0	 96.0	 -96.0	 1.0	 10.08	 1	 191	 4.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.8; % NG
	28915	 14.3025	 0.0	 13.0	 -13.0	 1.0	 16.51	 0	 26	 2.605	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.5; % NG
	28915	 63.45	 0.0	 62.0	 -62.0	 1.0	 18.18	 1	 123	 3.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.5; % COW
	28918	 43.85	 0.0	 38.0	 -38.0	 1.0	 35.78	 1	 75	 12.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.4; % NG
	28918	 27.4925	 0.0	 26.0	 -26.0	 1.0	 20.82	 0	 52	 2.985	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 19.0; % PEL
	28919	 88.5025	 0.0	 85.0	 -85.0	 1.0	 70.47	 1	 170	 7.005	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.34; % NG
	28919	 88.3325	 0.0	 85.0	 -85.0	 1.0	 83.01	 1	 170	 6.665	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.34; % NG
	28919	 65.435	 0.0	 61.0	 -61.0	 1.0	 74.69	 1	 122	 8.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.34; % NG
	28919	 86.7275	 0.0	 82.0	 -82.0	 1.0	 76.1	 1	 163	 10.455	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.34; % NG
	28919	 80.265	 0.0	 76.0	 -76.0	 1.0	 55.34	 1	 151	 9.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.34; % NG
	28919	 116.2025	 0.0	 111.0	 -111.0	 1.0	 110.95	 1	 222	 10.405	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 81.6; % NG
	28926	 30.2275	 0.7	 25.4	 -24.0	 1.0	 61.53	 0	 48	 12.455	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.9; % NG
	28926	 64.5025	 0.0	 59.0	 -59.0	 1.0	 54.32	 1	 117	 12.005	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.9; % NG
	28927	 65.255	 0.0	 63.0	 -63.0	 1.0	 49.9	 1	 125	 5.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.9; % NG
	28928	 84.5175	 0.0	 84.0	 -84.0	 1.0	 10.47	 1	 168	 1.035	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.3333; % NG
	28928	 61.69	 0.0	 61.0	 -61.0	 1.0	 18.6	 1	 122	 1.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.37; % NG
	28928	 49.425	 0.0	 48.0	 -48.0	 1.0	 23.13	 1	 96	 2.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.37; % NG
	28928	 28.22	 0.0	 28.0	 -28.0	 1.0	 20.15	 1	 55	 1.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.3667; % PEL
	28929	 20.9125	 0.0	 20.0	 -20.0	 1.0	 9.33	 1	 40	 1.825	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.3333; % PEL
	28930	 29.475	 0.0	 29.0	 -29.0	 1.0	 13.26	 1	 58	 0.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.3333; % NG
	28934	 72.7225	 0.0	 70.0	 -70.0	 1.0	 45.82	 1	 140	 5.445	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.0; % NG
	28935	 82.935	 0.0	 71.0	 -71.0	 1.0	 93.13	 1	 141	 24.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 66.6333; % NG
	28935	 100.1575	 0.0	 84.0	 -84.0	 1.0	 89.69	 1	 167	 33.315	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 66.6333; % PEL
	28935	 29.705	 0.0	 25.0	 -25.0	 1.0	 89.51	 0	 49	 10.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 66.6333; % PEL
	28938	 11.89	 0.0	 11.0	 -11.0	 1.0	 14.09	 0	 21	 2.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.2; % NG
	28939	 47.595	 0.0	 47.0	 -47.0	 1.0	 11.2	 1	 93	 2.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.2; % NG
	28941	 10.76	 0.0	 10.0	 -10.0	 1.0	 14.29	 0	 20	 1.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.2; % NG
	28942	 10.36	 0.0	 10.0	 -10.0	 1.0	 15.62	 1	 20	 0.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.2; % NG
	28946	 36.6275	 0.0	 34.0	 -34.0	 1.0	 49.8	 1	 68	 5.255	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.8; % NG
	28948	 19.035	 0.0	 18.0	 -18.0	 1.0	 21.83	 0	 36	 2.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 19.8; % NG
	28948	 129.425	 0.0	 125.0	 -125.0	 1.0	 20.09	 1	 250	 8.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 19.8; % PEL
	28951	 158.625	 0.0	 140.0	 -140.0	 1.0	 161.81	 1	 280	 37.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 125.0; % COW
	28952	 168.58	 0.0	 160.0	 -160.0	 1.0	 150.51	 0	 319	 18.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 125.0; % NG
	28953	 15.4575	 0.0	 15.0	 -15.0	 1.0	 31.03	 0	 29	 1.915	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 21.0; % NG
	28957	 3.485	 1.045	 5.09	 -3.0	 1.0	 13.41	 0	 6	 0.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.0; % NG
	28957	 9.9075	 0.0	 9.0	 -9.0	 1.0	 11.21	 0	 18	 1.815	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.0; % NG
	28957	 9.9275	 0.0	 10.0	 -10.0	 1.0	 12.52	 0	 19	 0.855	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.0; % NG
	28957	 4.315	 0.545	 5.09	 -4.0	 1.0	 10.42	 0	 7	 1.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.0; % NG
	28961	 60.31	 0.0	 57.0	 -57.0	 1.0	 30.0	 1	 113	 7.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.0; % NG
	28962	 24.71	 0.0	 21.0	 -21.0	 1.0	 20.27	 1	 42	 7.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % NG
	28963	 15.025	 0.0	 13.0	 -13.0	 1.0	 17.44	 1	 25	 5.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 13.8; % NG
	28963	 25.2325	 0.0	 24.0	 -24.0	 1.0	 11.64	 1	 47	 3.465	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.0; % NG
	28969	 33.725	 0.0	 31.0	 -31.0	 1.0	 12.71	 1	 62	 5.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.9; % NG
	28970	 69.1875	 0.0	 67.0	 -67.0	 1.0	 13.77	 1	 134	 4.375	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 13.3333; % NG
	28972	 40.17	 0.0	 37.0	 -37.0	 1.0	 20.0	 1	 74	 6.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % COW
	28972	 22.3325	 0.0	 19.0	 -19.0	 1.0	 16.76	 1	 38	 6.665	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 13.33; % PEL
	28973	 16.3325	 0.0	 13.0	 -13.0	 1.0	 18.4	 1	 26	 6.665	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 13.33; % NG
	28973	 22.075	 0.0	 19.0	 -19.0	 1.0	 13.55	 1	 38	 6.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 13.3333; % NG
	28974	 10.95	 0.0	 11.0	 -11.0	 1.0	 18.55	 0	 21	 0.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 13.3333; % PEL
	28975	 48.5875	 0.0	 46.0	 -46.0	 1.0	 13.53	 1	 92	 5.175	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 13.33; % NG
	28978	 150.1675	 0.0	 414.0	 -414.0	 1.0	 89.43	 1	 289	 11.335	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 72.0; % PEL
	28978	 52.355	 0.0	 47.0	 -47.0	 1.0	 99.21	 0	 94	 10.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 72.0; % NG
	28980	 66.5325	 0.0	 63.0	 -63.0	 1.0	 21.49	 1	 126	 7.065	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 21.0; % NG
	28980	 89.22	 0.0	 85.0	 -85.0	 1.0	 26.28	 1	 170	 8.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 21.0; % PEL
	28982	 23.05	 0.0	 19.0	 -19.0	 1.0	 46.39	 0	 38	 8.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.8; % PEL
	28984	 33.165	 0.0	 27.0	 -27.0	 1.0	 60.07	 1	 54	 12.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.8; % NG
	28987	 47.425	 0.0	 39.0	 -39.0	 1.0	 75.73	 1	 78	 16.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 58.3; % NG
	28991	 48.185	 0.0	 41.0	 -41.0	 1.0	 33.39	 1	 82	 14.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.0; % NG
	28991	 144.995	 0.0	 139.0	 -139.0	 1.0	 30.0	 1	 278	 11.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.0; % NG
	28992	 45.12	 0.0	 39.0	 -39.0	 1.0	 34.6	 1	 78	 12.24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.0; % PEL
	28992	 105.0	 0.0	 98.0	 -98.0	 1.0	 44.58	 1	 195	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.0; % PEL
	28994	 46.1425	 0.0	 44.0	 -44.0	 1.0	 34.01	 1	 87	 5.285	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 23.1; % PEL
	28994	 33.205	 0.0	 33.0	 -33.0	 1.0	 25.81	 1	 65	 1.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 23.1; % PEL
	28995	 12.3925	 0.38	 11.76	 -11.0	 1.0	 31.59	 1	 22	 2.785	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 23.1; % PEL
	28995	 13.8225	 0.0	 12.0	 -12.0	 1.0	 23.15	 1	 23	 4.645	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 23.1; % PEL
	29000	 85.085	 0.0	 80.0	 -80.0	 1.0	 57.52	 1	 160	 10.17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.0; % PEL
	29001	 83.79	 0.0	 79.0	 -79.0	 1.0	 52.32	 1	 158	 9.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.0; % NG
	29001	 87.265	 0.0	 84.0	 -84.0	 1.0	 61.17	 1	 167	 7.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.0; % NG
	29002	 85.3075	 0.0	 80.0	 -80.0	 1.0	 50.02	 1	 159	 11.615	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.0; % NG
	29004	 146.1325	 0.0	 141.0	 -141.0	 1.0	 51.1	 1	 282	 10.265	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.9; % NG
	29006	 24.9475	 0.0	 25.0	 -25.0	 1.0	 15.14	 1	 49	 0.895	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.2; % NG
	29006	 11.5325	 0.0	 11.0	 -11.0	 1.0	 11.39	 1	 21	 2.065	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.2; % NG
	29007	 14.51	 0.0	 14.0	 -14.0	 1.0	 11.9	 1	 28	 1.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.2; % NG
	29007	 22.6325	 0.0	 22.0	 -22.0	 1.0	 12.51	 1	 44	 1.265	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.2; % NG
	29010	 32.0975	 0.895	 30.79	 -29.0	 1.0	 75.24	 0	 57	 7.195	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 60.5; % NG
	29011	 160.545	 0.0	 155.0	 -155.0	 1.0	 67.87	 1	 309	 12.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 60.5; % NG
	29013	 44.4675	 0.0	 43.0	 -43.0	 1.0	 52.03	 0	 85	 3.935	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 47.0; % NG
	29018	 165.205	 0.0	 147.0	 -147.0	 1.0	 243.17	 1	 293	 37.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 229.5; % NG
	29019	 133.0	 4.41	 116.82	 -108.0	 1.0	 233.61	 1	 215	 51.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 229.5; % NG
	29020	 293.435	 0.0	 284.0	 -284.0	 1.0	 296.81	 1	 567	 19.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 229.5; % NG
	29022	 131.745	 0.0	 105.0	 -105.0	 1.0	 134.12	 1	 209	 54.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 128.9; % NG
	29027	 151.5975	 0.0	 134.0	 -134.0	 1.0	 215.65	 1	 268	 35.195	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 196.32; % NG
	29028	 96.12	 4.465	 99.93	 -91.0	 1.0	 207.36	 1	 181	 11.24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 196.32; % COW
	29029	 198.23	 0.0	 182.0	 -182.0	 1.0	 274.03	 1	 363	 33.46	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 196.32; % NG
	29030	 195.965	 0.0	 187.0	 -187.0	 1.0	 198.92	 1	 373	 18.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 196.32; % NG
	29031	 174.7775	 0.0	 160.0	 -160.0	 1.0	 218.61	 1	 319	 30.555	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 196.32; % COW
	29032	 107.4375	 0.0	 106.0	 -106.0	 1.0	 18.0	 1	 212	 2.875	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.0; % PEL
	29033	 60.5175	 0.0	 58.0	 -58.0	 1.0	 18.64	 1	 116	 5.035	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.55; % COW
	29033	 38.0	 0.0	 34.0	 -34.0	 1.0	 17.6	 1	 68	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.0; % PEL
	29034	 13.825	 0.0	 12.0	 -12.0	 1.0	 7.35	 1	 24	 3.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.3; % NG
	29035	 29.635	 0.0	 27.0	 -27.0	 1.0	 12.69	 1	 54	 5.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.55; % NG
	29038	 38.665	 0.0	 35.0	 -35.0	 1.0	 25.37	 1	 69	 8.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 22.4; % NG
	29038	 125.5225	 0.0	 117.0	 -117.0	 1.0	 60.75	 1	 234	 17.045	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 43.4; % COW
	29042	 184.5325	 0.0	 166.0	 -166.0	 1.0	 235.14	 0	 332	 37.065	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 218.0; % NG
	29043	 208.2	 0.0	 249.6	 -249.6	 1.0	 302.93	 1	 403	 13.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 218.0; % COW
	29044	 39.825	 0.0	 40.0	 -40.0	 1.0	 9.04	 1	 79	 0.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.44; % NG
	29044	 10.45	 0.0	 10.0	 -10.0	 1.0	 9.59	 0	 20	 0.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.44; % NG
	29044	 32.5	 0.0	 32.0	 -32.0	 1.0	 7.44	 1	 64	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.44; % PEL
	29044	 33.3425	 0.0	 33.0	 -33.0	 1.0	 9.41	 1	 66	 0.685	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.44; % NG
	29044	 8.41	 0.0	 8.0	 -8.0	 1.0	 11.16	 0	 16	 0.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.44; % COW
	29046	 12.5775	 0.0	 12.0	 -12.0	 1.0	 11.43	 0	 23	 2.155	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.35; % COW
	29046	 93.4075	 0.0	 92.0	 -92.0	 1.0	 9.35	 1	 184	 2.815	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.35; % COW
	29047	 38.1025	 0.0	 33.0	 -33.0	 1.0	 47.67	 1	 65	 11.205	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 33.3; % NG
	29047	 20.83	 0.0	 16.0	 -16.0	 1.0	 36.64	 1	 32	 9.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 33.3; % NG
	29048	 6.065	 0.0	 6.0	 -6.0	 1.0	 12.17	 0	 11	 1.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.7; % COW
	29048	 6.7625	 0.0	 6.0	 -6.0	 1.0	 13.81	 0	 12	 1.525	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.7; % NG
	29051	 69.8125	 0.0	 60.0	 -60.0	 1.0	 63.66	 1	 120	 19.625	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0; % NG
	29052	 14.995	 0.0	 14.0	 -14.0	 1.0	 26.03	 0	 28	 1.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 23.0; % NG
	29054	 99.55	 0.0	 96.0	 -96.0	 1.0	 19.28	 1	 191	 8.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.5; % PEL
	29056	 18.2925	 0.0	 17.0	 -17.0	 1.0	 9.0	 1	 34	 2.585	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.0; % NG
	29057	 23.1075	 0.0	 21.0	 -21.0	 1.0	 12.0	 1	 41	 5.215	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.0; % COW
	29059	 67.845	 0.0	 66.0	 -66.0	 1.0	 59.9	 1	 131	 4.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.9; % NG
	29059	 105.79	 0.0	 103.0	 -103.0	 1.0	 73.86	 1	 205	 6.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.9; % NG
	29060	 114.2025	 0.0	 113.0	 -113.0	 1.0	 48.66	 1	 225	 3.405	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 44.0; % NG
	29062	 52.8275	 0.0	 47.0	 -47.0	 1.0	 43.65	 1	 94	 11.655	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 39.7; % PEL
	29063	 8.6275	 0.0	 8.0	 -8.0	 1.0	 18.49	 0	 16	 1.255	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.5; % PEL
	29064	 37.89	 0.0	 33.0	 -33.0	 1.0	 36.98	 1	 65	 10.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 29.9; % NG
	29070	 81.0925	 0.0	 70.0	 -70.0	 1.0	 77.15	 1	 139	 23.185	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 61.5; % NG
	29071	 35.25	 0.0	 28.0	 -28.0	 1.0	 35.91	 1	 55	 15.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.0; % NG
	29073	 113.1875	 0.0	 93.0	 -93.0	 1.0	 159.29	 1	 185	 41.375	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 133.4; % NG
	29075	 215.9475	 0.0	 214.0	 -214.0	 1.0	 55.67	 1	 428	 3.895	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % NG
	29075	 208.015	 0.0	 204.0	 -204.0	 1.0	 68.11	 1	 407	 9.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % NG
	29075	 154.6725	 0.0	 150.0	 -150.0	 1.0	 66.95	 1	 300	 9.345	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % NG
	29075	 142.87	 0.0	 141.0	 -141.0	 1.0	 58.82	 1	 281	 4.74	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % NG
	29076	 14.7875	 0.0	 14.0	 -14.0	 1.0	 11.87	 0	 27	 2.575	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.5; % NG
	29076	 3.4275	 1.17	 5.34	 -3.0	 1.0	 11.74	 0	 6	 0.855	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.5; % NG
	29083	 272.69	 0.0	 243.0	 -243.0	 1.0	 452.28	 1	 485	 60.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 409.5; % NG
	29084	 157.915	 38.72	 208.44	 -131.0	 1.0	 463.51	 0	 262	 53.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 409.5; % NG
	30269	 26.4225	 0.0	 25.0	 -25.0	 1.0	 18.95	 1	 49	 3.845	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 15.0; % COW
	30269	 39.21	 0.0	 37.0	 -37.0	 1.0	 16.0	 1	 74	 4.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 15.0; % NG
	30272	 10.545	 0.0	 9.0	 -9.0	 1.0	 21.47	 0	 18	 3.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 21.3; % NG
	30272	 20.675	 0.0	 19.0	 -19.0	 1.0	 28.59	 0	 38	 3.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 21.3; % PEL
	30272	 29.655	 0.0	 26.0	 -26.0	 1.0	 28.57	 1	 52	 7.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 21.3; % NG
	30274	 44.3725	 0.0	 42.0	 -42.0	 1.0	 13.5	 1	 83	 5.745	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 13.5; % NG
	30277	 68.5	 0.0	 66.0	 -66.0	 1.0	 10.44	 1	 132	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.0; % NG
	30279	 11.395	 0.0	 11.0	 -11.0	 1.0	 17.7	 0	 22	 0.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.8; % NG
	30280	 30.4775	 0.0	 29.0	 -29.0	 1.0	 13.96	 1	 57	 3.955	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.8; % NG
	30281	 12.1525	 0.0	 10.0	 -10.0	 1.0	 26.28	 0	 20	 4.305	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 19.6; % PEL
	30281	 14.225	 0.0	 13.0	 -13.0	 1.0	 19.63	 0	 26	 2.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 19.6; % NG
	30281	 24.0525	 0.0	 23.0	 -23.0	 1.0	 21.73	 1	 46	 2.105	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 19.6; % NG
	30281	 17.345	 0.0	 16.0	 -16.0	 1.0	 19.6	 0	 31	 3.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 19.6; % NG
	30281	 13.66	 0.0	 12.0	 -12.0	 1.0	 24.96	 0	 24	 3.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 19.6; % PEL
	30281	 26.0525	 0.0	 25.0	 -25.0	 1.0	 19.6	 0	 50	 2.105	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 19.6; % PEL
	30285	 26.94	 0.0	 26.0	 -26.0	 1.0	 17.5	 0	 51	 2.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 17.5; % NG
	30287	 24.71	 0.0	 23.0	 -23.0	 1.0	 8.22	 1	 46	 3.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.225; % NG
	30287	 47.52	 0.0	 46.0	 -46.0	 1.0	 10.31	 1	 91	 4.04	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.23; % COW
	30287	 63.2875	 0.0	 62.0	 -62.0	 1.0	 8.76	 1	 123	 3.575	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.225; % NG
	30287	 34.055	 0.0	 32.0	 -32.0	 1.0	 8.22	 1	 64	 4.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.23; % PEL
	30291	 28.97	 0.0	 27.0	 -27.0	 1.0	 17.16	 1	 53	 4.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.0; % NG
	30291	 40.605	 0.0	 39.0	 -39.0	 1.0	 12.0	 1	 77	 4.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.0; % NG
	30293	 66.1225	 0.0	 100.8	 -100.8	 1.0	 34.65	 1	 119	 13.245	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.0; % PEL
	30297	 65.095	 19.38	 94.76	 -56.0	 1.0	 279.26	 0	 112	 18.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 186.17; % NG
	30298	 59.76	 14.98	 94.76	 -64.8	 1.0	 186.32	 1	 100	 19.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 186.17; % NG
	30299	 101.6075	 0.0	 97.0	 -97.0	 1.0	 224.41	 1	 193	 10.215	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 186.17; % NG
	30300	 100.4325	 0.0	 98.0	 -98.0	 1.0	 118.87	 1	 196	 4.865	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 93.25; % PEL
	30301	 57.4475	 0.23	 47.46	 -47.0	 1.0	 136.49	 1	 94	 20.895	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 93.25; % PEL
	30306	 69.5175	 27.885	 112.77	 -57.0	 1.0	 299.84	 1	 113	 26.035	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 242.0; % NG
	30307	 64.125	 0.0	 49.0	 -49.0	 1.0	 82.26	 1	 98	 30.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 60.5; % NG
	30309	 16.865	 0.0	 21.6	 -21.6	 1.0	 16.59	 1	 29	 4.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 13.0; % NG
	30309	 29.75	 0.0	 27.0	 -27.0	 1.0	 16.8	 1	 53	 6.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 13.0; % COW
	30310	 72.25	 0.0	 69.0	 -69.0	 1.0	 19.3	 1	 137	 7.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 15.0; % NG
	30310	 42.3875	 0.0	 40.0	 -40.0	 1.0	 18.6	 1	 80	 4.775	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 15.0; % PEL
	30316	 317.5875	 0.0	 289.0	 -289.0	 1.0	 392.74	 1	 578	 57.175	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 283.5; % COW
	30317	 135.17	 10.255	 132.11	 -111.6	 1.0	 284.95	 1	 212	 58.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 283.5; % NG
	30319	 58.085	 0.0	 56.0	 -56.0	 1.0	 11.8	 1	 112	 4.17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.3; % PEL
	30320	 13.4625	 0.0	 13.0	 -13.0	 1.0	 10.51	 0	 25	 1.925	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.3; % NG
	30323	 169.5475	 0.0	 168.0	 -168.0	 1.0	 48.25	 1	 335	 4.095	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 42.4; % NG
	30323	 77.36	 0.0	 73.0	 -73.0	 1.0	 42.4	 1	 146	 8.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 42.4; % NG
	30323	 71.9475	 0.0	 71.0	 -71.0	 1.0	 58.5	 1	 141	 2.895	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 42.4; % NG
	30326	 34.0025	 0.0	 32.0	 -32.0	 1.0	 9.68	 1	 64	 4.005	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.6; % NG
	30326	 61.2725	 0.0	 60.0	 -60.0	 1.0	 11.57	 1	 119	 3.545	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.6; % NG
	30327	 36.9725	 0.0	 36.0	 -36.0	 1.0	 9.6	 1	 71	 2.945	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.6; % NG
	30327	 57.6425	 0.0	 56.0	 -56.0	 1.0	 9.6	 1	 111	 4.285	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.6; % NG
	30327	 50.3175	 0.0	 49.0	 -49.0	 1.0	 13.05	 1	 97	 3.635	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.6; % NG
	30332	 13.1375	 0.125	 12.25	 -12.0	 1.0	 28.67	 0	 24	 2.275	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.075; % PEL
	30332	 7.8375	 2.625	 12.25	 -7.0	 1.0	 24.23	 0	 14	 1.675	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.08; % PEL
	30332	 30.825	 0.0	 30.0	 -30.0	 1.0	 24.07	 0	 59	 2.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.075; % NG
	30332	 55.2975	 0.0	 55.0	 -55.0	 1.0	 24.07	 1	 109	 1.595	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.075; % NG
	30335	 21.9575	 0.0	 18.0	 -18.0	 1.0	 22.0	 1	 35	 8.915	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 22.0; % PEL
	30335	 30.95	 0.0	 28.0	 -28.0	 1.0	 16.78	 1	 56	 5.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.8; % NG
	30336	 42.215	 0.0	 40.0	 -40.0	 1.0	 14.75	 1	 80	 4.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.8; % COW
	30336	 20.78	 0.0	 20.0	 -20.0	 1.0	 15.22	 0	 39	 2.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.8; % NG
	30337	 16.595	 0.0	 15.0	 -15.0	 1.0	 14.84	 1	 29	 4.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.8; % NG
	30342	 87.2075	 4.47	 90.94	 -82.0	 1.0	 223.07	 1	 163	 11.415	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 178.6667; % NG
	30343	 147.8275	 0.0	 131.0	 -131.0	 1.0	 207.17	 1	 261	 34.655	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 178.67; % NG
	30344	 99.01	 3.47	 90.94	 -84.0	 1.0	 212.53	 1	 168	 30.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 178.67; % NG
	30347	 183.0125	 0.0	 150.0	 -150.0	 1.0	 393.78	 1	 300	 66.025	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 294.8; % COW
	30349	 25.66	 0.0	 25.0	 -25.0	 1.0	 27.29	 1	 50	 1.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.075; % PEL
	30349	 43.2575	 0.0	 41.0	 -41.0	 1.0	 36.1	 1	 81	 5.515	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.075; % PEL
	30350	 16.3325	 0.0	 16.0	 -16.0	 1.0	 24.07	 0	 31	 1.665	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.075; % PEL
	30350	 32.9275	 0.0	 31.0	 -31.0	 1.0	 24.6	 1	 62	 3.855	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.075; % PEL
	30351	 91.165	 0.0	 122.4	 -122.4	 1.0	 35.79	 1	 167	 15.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.0; % NG
	30352	 162.935	 0.0	 156.0	 -156.0	 1.0	 52.5	 1	 312	 13.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.0; % COW
	30352	 20.1025	 0.0	 16.0	 -16.0	 1.0	 48.86	 0	 32	 8.205	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.0; % PEL
	30352	 128.205	 0.0	 124.0	 -124.0	 1.0	 35.0	 1	 247	 9.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.0; % NG
	30352	 61.75	 0.0	 53.0	 -53.0	 1.0	 40.92	 1	 106	 17.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.0; % PEL
	30352	 61.225	 0.0	 58.0	 -58.0	 1.0	 39.26	 0	 116	 6.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.0; % NG
	30357	 9.82	 0.0	 9.0	 -9.0	 1.0	 12.89	 0	 17	 2.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.75; % NG
	30358	 45.865	 0.0	 43.0	 -43.0	 1.0	 13.03	 1	 86	 5.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.75; % NG
	30363	 6.9575	 0.0	 6.0	 -6.0	 1.0	 17.33	 0	 12	 1.915	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 17.33; % NG
	30364	 70.55	 0.0	 67.0	 -67.0	 1.0	 17.33	 1	 134	 7.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 17.33; % NG
	30365	 119.75	 0.0	 118.0	 -118.0	 1.0	 21.53	 1	 235	 4.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 17.3333; % NG
	30368	 61.4575	 0.0	 56.0	 -56.0	 1.0	 109.43	 0	 112	 10.915	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 75.7; % PEL
	30372	 130.995	 0.165	 124.33	 -124.0	 1.0	 312.23	 0	 247	 14.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 244.2667; % NG
	30373	 168.075	 0.0	 159.0	 -159.0	 1.0	 318.59	 0	 318	 18.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 244.27; % NG
	30374	 160.115	 0.0	 138.0	 -138.0	 1.0	 244.27	 1	 276	 44.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 244.27; % NG
	30375	 335.115	 0.0	 313.0	 -313.0	 1.0	 317.94	 1	 626	 44.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 244.2667; % COW
	30376	 113.71	 6.365	 124.33	 -111.6	 1.0	 245.81	 1	 194	 33.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 244.2667; % NG
	30377	 185.28	 0.0	 167.0	 -167.0	 1.0	 285.52	 1	 333	 37.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 244.2667; % NG
	30379	 154.0625	 0.0	 169.2	 -169.2	 1.0	 76.31	 1	 295	 13.125	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 74.0; % COW
	30379	 138.745	 0.0	 169.2	 -169.2	 1.0	 74.88	 1	 267	 10.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 74.0; % PEL
	30379	 156.7175	 0.0	 169.2	 -169.2	 1.0	 111.0	 1	 304	 9.435	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 74.0; % NG
	30381	 15.8325	 0.0	 14.0	 -14.0	 1.0	 24.03	 0	 27	 4.665	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % NG
	30386	 343.0	 0.0	 306.0	 -306.0	 1.0	 206.59	 1	 611	 75.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 150.0; % COW
	30390	 37.76	 5.425	 75.65	 -64.8	 1.0	 148.62	 1	 68	 7.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 148.62; % NG
	30391	 56.6225	 5.425	 75.65	 -64.8	 1.0	 203.33	 1	 100	 13.245	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 148.62; % NG
	30392	 99.7	 0.0	 84.0	 -84.0	 1.0	 165.8	 1	 168	 31.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 148.62; % NG
	30393	 162.1325	 0.0	 156.0	 -156.0	 1.0	 152.4	 1	 312	 12.265	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 148.62; % NG
	30394	 110.4275	 0.0	 103.0	 -103.0	 1.0	 170.48	 1	 206	 14.855	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 148.62; % NG
	30395	 79.7975	 0.0	 74.0	 -74.0	 1.0	 130.4	 1	 147	 12.595	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 119.8; % COW
	30396	 89.5425	 0.0	 80.0	 -80.0	 1.0	 93.26	 1	 159	 20.085	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 85.0; % NG
	30397	 50.4325	 0.0	 48.0	 -48.0	 1.0	 89.74	 0	 96	 4.865	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 85.0; % COW
	30398	 74.0125	 0.0	 72.0	 -72.0	 1.0	 10.05	 1	 143	 5.025	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.05; % NG
	30398	 111.365	 0.0	 110.0	 -110.0	 1.0	 10.27	 1	 219	 3.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.05; % COW
	30404	 118.4125	 0.0	 103.0	 -103.0	 1.0	 156.17	 1	 206	 30.825	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 132.8; % NG
	30405	 86.595	 0.0	 71.0	 -71.0	 1.0	 174.79	 1	 142	 31.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 132.8; % NG
	30406	 314.685	 0.0	 302.0	 -302.0	 1.0	 150.07	 1	 604	 25.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 132.8; % COW
	30407	 85.4575	 0.0	 71.0	 -71.0	 1.0	 140.35	 1	 142	 28.915	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 132.8; % PEL
	30408	 183.6975	 0.0	 172.0	 -172.0	 1.0	 167.31	 1	 343	 24.395	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 132.8; % NG
	30409	 153.685	 0.0	 150.0	 -150.0	 1.0	 173.37	 1	 300	 7.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 132.8; % NG
	30410	 52.1125	 0.55	 49.1	 -48.0	 1.0	 136.78	 1	 96	 8.225	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 96.4667; % NG
	30411	 60.2	 0.0	 55.0	 -55.0	 1.0	 104.92	 1	 109	 11.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 96.4667; % NG
	30412	 161.3025	 0.0	 150.0	 -150.0	 1.0	 98.05	 1	 300	 22.605	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 96.4667; % COW
	30413	 169.4525	 0.0	 162.0	 -162.0	 1.0	 100.36	 1	 323	 15.905	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 96.4667; % NG
	30414	 136.0725	 0.0	 127.0	 -127.0	 1.0	 113.78	 1	 253	 19.145	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 96.47; % NG
	30415	 67.9675	 0.0	 65.0	 -65.0	 1.0	 135.36	 1	 129	 6.935	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 96.4667; % COW
	30421	 267.96	 0.0	 249.0	 -249.0	 1.0	 225.11	 0	 498	 37.92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 221.5667; % NG
	30422	 307.075	 0.0	 289.0	 -289.0	 1.0	 296.5	 1	 577	 37.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 221.5667; % NG
	30423	 110.275	 0.59	 112.78	 -111.6	 1.0	 273.35	 1	 204	 16.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 221.57; % NG
	30425	 150.7225	 0.0	 147.0	 -147.0	 1.0	 20.88	 1	 293	 8.445	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % NG
	30426	 72.765	 0.0	 70.0	 -70.0	 1.0	 21.55	 1	 139	 6.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.0; % NG
	30426	 36.715	 0.0	 34.0	 -34.0	 1.0	 17.41	 1	 67	 6.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.0; % NG
	30426	 5.055	 0.0	 5.0	 -5.0	 1.0	 16.0	 0	 9	 1.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.0; % NG
	30427	 110.97	 0.0	 107.0	 -107.0	 1.0	 20.0	 1	 213	 8.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % PEL
	30428	 39.99	 0.0	 38.0	 -38.0	 1.0	 77.66	 1	 76	 3.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 63.0; % NG
	30428	 70.1475	 0.0	 65.0	 -65.0	 1.0	 87.61	 1	 130	 10.295	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 63.0; % NG
	30428	 74.495	 0.0	 69.0	 -69.0	 1.0	 66.16	 1	 138	 10.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 63.0; % NG
	30428	 36.495	 0.0	 34.0	 -34.0	 1.0	 86.18	 1	 67	 5.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 63.0; % NG
	30429	 71.995	 0.0	 70.0	 -70.0	 1.0	 73.98	 1	 140	 3.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 59.82; % PEL
	30429	 82.22	 0.0	 79.0	 -79.0	 1.0	 60.93	 1	 157	 7.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 59.8167; % NG
	30429	 151.5875	 0.0	 147.0	 -147.0	 1.0	 69.44	 1	 293	 10.175	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 59.8167; % NG
	30429	 78.0875	 0.0	 73.0	 -73.0	 1.0	 80.14	 1	 146	 10.175	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 59.8167; % PEL
	30429	 102.2675	 0.0	 96.0	 -96.0	 1.0	 79.54	 1	 192	 12.535	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 59.82; % COW
	30429	 93.7375	 0.0	 87.0	 -87.0	 1.0	 81.18	 1	 173	 14.475	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 59.8167; % NG
	30434	 25.285	 0.0	 22.0	 -22.0	 1.0	 36.48	 0	 44	 6.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.3333; % NG
	30434	 80.4525	 0.0	 75.0	 -75.0	 1.0	 34.84	 1	 150	 10.905	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.33; % PEL
	30434	 56.255	 0.0	 51.0	 -51.0	 1.0	 45.46	 1	 102	 10.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.3333; % PEL
	30435	 49.635	 0.0	 48.0	 -48.0	 1.0	 11.85	 1	 96	 3.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.8; % PEL
	30441	 125.5675	 0.0	 117.0	 -117.0	 1.0	 268.78	 1	 233	 18.135	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.2; % NG
	30442	 267.91	 0.0	 254.0	 -254.0	 1.0	 221.73	 1	 508	 27.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.2; % COW
	30443	 64.775	 -4.25	 101.9	 -110.4	 1.0	 297.22	 1	 116	 13.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.2; % NG
	30445	 11.335	 0.0	 11.0	 -11.0	 1.0	 10.74	 0	 21	 1.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.1; % NG
	30445	 38.9825	 0.0	 37.0	 -37.0	 1.0	 9.2	 1	 74	 3.965	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.1; % NG
	30446	 25.775	 0.0	 24.0	 -24.0	 1.0	 10.09	 1	 47	 4.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.1; % NG
	30447	 14.0125	 0.0	 13.0	 -13.0	 1.0	 10.23	 1	 25	 3.025	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.1; % NG
	30451	 122.975	 0.0	 109.0	 -109.0	 1.0	 239.0	 0	 217	 28.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 173.2333; % NG
	30452	 226.3075	 0.0	 183.0	 -183.0	 1.0	 255.26	 1	 366	 86.615	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 173.2333; % NG
	30453	 215.8075	 0.0	 173.0	 -173.0	 1.0	 185.71	 1	 345	 86.615	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 173.2333; % COW
	30454	 216.2975	 0.0	 182.0	 -182.0	 1.0	 217.04	 1	 364	 68.595	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 173.2333; % NG
	30455	 133.9275	 0.0	 105.0	 -105.0	 1.0	 208.55	 1	 210	 57.855	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 173.2333; % NG
	30456	 234.3075	 0.0	 191.0	 -191.0	 1.0	 226.56	 1	 382	 86.615	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 173.2333; % NG
	30460	 80.3525	 0.0	 78.0	 -78.0	 1.0	 115.0	 1	 139	 21.705	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 115.0; % NG
	30461	 90.6525	 0.0	 102.0	 -102.0	 1.0	 145.02	 1	 169	 12.305	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 115.0; % NG
	40695	 97.845	 0.0	 91.0	 -91.0	 1.0	 79.84	 1	 181	 14.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 61.5; % NG
	40696	 54.58	 0.0	 52.0	 -52.0	 1.0	 66.87	 0	 103	 6.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 61.5; % NG
	40697	 74.745	 0.0	 78.0	 -78.0	 1.0	 62.0	 1	 139	 10.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 61.5; % NG
	40700	 262.9775	 0.0	 239.0	 -239.0	 1.0	 135.25	 1	 478	 47.955	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 115.9; % NG
	40701	 220.2425	 0.0	 198.0	 -198.0	 1.0	 141.0	 1	 395	 45.485	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 115.9; % NG
	40702	 181.475	 0.0	 153.0	 -153.0	 1.0	 148.44	 1	 305	 57.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 115.9; % NG
	40703	 55.7775	 0.0	 52.0	 -52.0	 1.0	 68.22	 1	 104	 7.555	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 60.5; % NG
	40703	 48.755	 0.0	 45.0	 -45.0	 1.0	 82.85	 1	 89	 8.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 60.5; % NG
	40706	 35.26	 0.0	 34.0	 -34.0	 1.0	 32.48	 0	 67	 3.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.0; % NG
	40706	 106.805	 0.0	 106.0	 -106.0	 1.0	 31.35	 1	 211	 2.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.0; % NG
	40707	 48.8625	 0.0	 46.0	 -46.0	 1.0	 34.33	 1	 92	 5.725	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.0; % PEL
	40707	 69.92	 0.0	 69.0	 -69.0	 1.0	 29.72	 1	 138	 1.84	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.0; % NG
	40708	 132.14	 0.0	 132.0	 -132.0	 1.0	 8.4	 1	 263	 1.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.5; % COW
	40708	 6.755	 0.0	 7.0	 -7.0	 1.0	 8.43	 0	 13	 0.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.5; % NG
	40709	 9.9925	 0.0	 10.0	 -10.0	 1.0	 7.66	 1	 19	 0.985	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.5; % COW
	40710	 6.7825	 0.0	 7.0	 -7.0	 1.0	 10.72	 1	 13	 0.565	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.5; % COW
	40712	 76.49	 0.0	 71.0	 -71.0	 1.0	 36.89	 1	 141	 11.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 36.0; % NG
	40715	 555.855	 0.0	 540.0	 -540.0	 1.0	 99.37	 1	 1080	 31.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 99.2; % COW
	40719	 80.0	 0.0	 78.0	 -78.0	 1.0	 10.0	 1	 155	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.0; % NG
	40719	 146.04	 0.0	 144.0	 -144.0	 1.0	 13.4	 1	 288	 4.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.0; % COW
	40719	 10.7775	 0.0	 11.0	 -11.0	 1.0	 15.0	 0	 21	 0.555	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.0; % NG
	40719	 5.0175	 0.0	 4.0	 -4.0	 1.0	 14.76	 0	 8	 2.035	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.0; % NG
	40721	 33.9975	 0.0	 32.0	 -32.0	 1.0	 16.49	 1	 63	 4.995	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 15.0; % PEL
	40722	 94.5975	 0.0	 291.6	 -291.6	 1.0	 56.14	 1	 178	 11.195	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 48.12; % NG
	40722	 183.0	 0.0	 291.6	 -291.6	 1.0	 117.3	 1	 347	 19.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 86.7; % NG
	40723	 54.6	 0.0	 51.0	 -51.0	 1.0	 65.86	 0	 101	 8.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 48.12; % PEL
	40723	 83.5925	 0.0	 80.0	 -80.0	 1.0	 52.94	 1	 159	 8.185	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 48.12; % NG
	40723	 44.3575	 0.0	 43.0	 -43.0	 1.0	 56.85	 0	 85	 3.715	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 48.12; % NG
	40723	 58.1025	 0.0	 63.6	 -63.6	 1.0	 55.97	 1	 113	 3.205	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 48.12; % PEL
	40723	 32.23	 0.0	 29.0	 -29.0	 1.0	 55.17	 0	 58	 6.46	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 48.85; % NG
	40723	 94.7375	 0.0	 94.0	 -94.0	 1.0	 54.88	 1	 187	 2.475	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 48.85; % NG
	40728	 41.45	 0.0	 40.0	 -40.0	 1.0	 35.19	 0	 79	 3.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 26.1; % COW
	40732	 84.75	 0.0	 82.8	 -82.8	 1.0	 60.63	 1	 149	 20.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.96; % PEL
	40733	 65.8125	 0.0	 80.4	 -80.4	 1.0	 68.97	 1	 109	 22.625	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.96; % NG
	40734	 20.9275	 0.785	 19.57	 -18.0	 1.0	 61.29	 0	 35	 6.855	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.96; % NG
	40735	 96.6275	 0.0	 86.0	 -86.0	 1.0	 50.96	 1	 171	 22.255	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.96; % NG
	40736	 76.24	 0.0	 64.0	 -64.0	 1.0	 61.28	 1	 127	 25.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.96; % PEL
	40739	 124.335	 0.0	 115.0	 -115.0	 1.0	 181.78	 0	 230	 18.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 146.0; % NG
	40740	 189.36	 0.0	 235.2	 -235.2	 1.0	 186.13	 1	 371	 7.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 146.0; % COW
	40741	 53.525	 0.0	 47.0	 -47.0	 1.0	 78.43	 0	 93	 14.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 57.9; % PEL
	40742	 88.045	 0.0	 86.0	 -86.0	 1.0	 68.93	 1	 171	 5.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 57.9; % PEL
	40743	 186.57	 0.0	 183.0	 -183.0	 1.0	 80.35	 1	 366	 7.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 57.9; % NG
	40744	 87.24	 0.0	 86.0	 -86.0	 1.0	 71.42	 1	 171	 3.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 54.0; % NG
	40745	 102.425	 0.0	 97.2	 -97.2	 1.0	 56.02	 1	 194	 10.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 54.0; % NG
	40747	 94.9	 0.0	 92.0	 -92.0	 1.0	 17.25	 1	 183	 6.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 13.6; % PEL
	40750	 14.045	 0.0	 13.0	 -13.0	 1.0	 16.89	 0	 25	 3.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 15.0; % NG
	40756	 267.66	 0.0	 243.0	 -243.0	 1.0	 236.0	 1	 486	 49.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 236.0; % COW
	40757	 114.095	 11.56	 120.12	 -97.0	 1.0	 267.07	 0	 193	 35.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 236.0; % NG
	40758	 195.7825	 0.0	 169.0	 -169.0	 1.0	 270.87	 1	 337	 54.565	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 236.0; % NG
	40763	 268.985	 0.0	 223.0	 -223.0	 1.0	 471.85	 1	 445	 92.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 410.9; % NG
	40764	 168.9275	 -8.06	 191.48	 -207.6	 1.0	 521.05	 1	 281	 56.855	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 410.9; % COW
	40768	 150.8575	 0.0	 143.0	 -143.0	 1.0	 235.87	 1	 286	 15.715	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 204.0; % NG
	40769	 205.495	 0.0	 194.0	 -194.0	 1.0	 250.05	 1	 388	 22.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 204.0; % NG
	40770	 230.795	 0.0	 223.0	 -223.0	 1.0	 106.3	 1	 445	 16.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 81.6; % COW
	40771	 47.3525	 0.0	 46.0	 -46.0	 1.0	 49.84	 0	 92	 2.705	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 42.775; % NG
	40772	 79.2525	 0.0	 75.0	 -75.0	 1.0	 62.46	 1	 150	 8.505	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 42.78; % NG
	40772	 203.535	 0.0	 199.0	 -199.0	 1.0	 43.42	 1	 397	 10.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 42.78; % NG
	40773	 59.79	 0.0	 58.0	 -58.0	 1.0	 52.34	 0	 116	 3.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 42.775; % PEL
	40774	 87.8375	 0.0	 84.0	 -84.0	 1.0	 25.47	 1	 168	 7.675	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % NG
	40775	 69.215	 0.0	 67.0	 -67.0	 1.0	 10.66	 1	 134	 4.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.2; % NG
	40775	 35.115	 0.0	 33.0	 -33.0	 1.0	 59.51	 0	 66	 4.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 54.3; % PEL
	40778	 66.78	 0.0	 62.0	 -62.0	 1.0	 38.11	 1	 123	 10.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.8; % NG
	40778	 23.175	 0.0	 19.0	 -19.0	 1.0	 28.58	 1	 37	 9.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.8; % NG
	40779	 27.45	 0.0	 21.0	 -21.0	 1.0	 30.21	 1	 42	 12.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.8; % NG
	40779	 64.755	 0.0	 59.0	 -59.0	 1.0	 37.41	 1	 117	 12.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.8; % PEL
	40780	 37.585	 0.0	 33.0	 -33.0	 1.0	 28.54	 1	 65	 10.17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.8; % NG
	40782	 129.82	 0.0	 116.0	 -116.0	 1.0	 79.91	 1	 232	 27.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 63.0; % NG
	40786	 267.2975	 73.62	 374.24	 -227.0	 1.0	 968.04	 1	 453	 81.595	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 803.1; % COW
	40787	 335.2875	 61.62	 374.24	 -251.0	 1.0	 856.08	 1	 501	 169.575	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 803.1; % COW
	40788	 668.5825	 0.0	 595.0	 -595.0	 1.0	 945.0	 1	 1189	 148.165	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 803.1; % COW
	40790	 44.62	 0.0	 42.0	 -42.0	 1.0	 23.93	 1	 83	 6.24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 17.6; % NG
	40793	 59.0875	 0.0	 54.0	 -54.0	 1.0	 38.94	 1	 107	 11.175	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 28.3333; % NG
	40793	 59.75	 0.0	 55.0	 -55.0	 1.0	 33.81	 1	 110	 9.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 28.33; % NG
	40793	 31.815	 0.0	 31.0	 -31.0	 1.0	 31.88	 0	 62	 1.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 28.3333; % NG
	40793	 41.28	 0.0	 37.0	 -37.0	 1.0	 39.17	 1	 73	 9.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 28.33; % NG
	40793	 42.105	 0.0	 39.0	 -39.0	 1.0	 28.33	 1	 77	 7.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 28.3333; % PEL
	40793	 14.5175	 0.0	 12.0	 -12.0	 1.0	 31.44	 0	 24	 5.035	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 28.3333; % NG
	40797	 159.6075	 0.0	 145.0	 -145.0	 1.0	 198.43	 1	 289	 30.215	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 183.5333; % NG
	40798	 161.515	 0.0	 141.0	 -141.0	 1.0	 233.71	 1	 281	 42.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 183.53; % NG
	40799	 104.22	 3.21	 93.42	 -87.0	 1.0	 209.51	 0	 173	 35.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 183.53; % NG
	40800	 86.23	 12.21	 93.42	 -69.0	 1.0	 190.68	 0	 138	 34.46	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 183.5333; % NG
	40801	 234.32	 0.0	 213.0	 -213.0	 1.0	 206.81	 1	 426	 42.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 183.5333; % NG
	40802	 250.105	 0.0	 235.0	 -235.0	 1.0	 214.19	 1	 469	 31.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 183.5333; % COW
	40803	 100.0425	 0.0	 97.0	 -97.0	 1.0	 54.54	 1	 194	 6.085	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 53.1; % NG
	40804	 222.89	 0.0	 222.0	 -222.0	 1.0	 67.83	 1	 443	 2.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 53.1; % NG
	40806	 64.215	 0.0	 63.0	 -63.0	 1.0	 31.73	 1	 125	 3.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 26.95; % NG
	40806	 22.025	 0.0	 21.0	 -21.0	 1.0	 26.95	 0	 41	 3.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 26.95; % NG
	40806	 42.7275	 0.0	 40.0	 -40.0	 1.0	 31.33	 1	 80	 5.455	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 26.95; % NG
	40806	 15.9975	 0.0	 15.0	 -15.0	 1.0	 32.17	 0	 29	 2.995	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 26.95; % PEL
	40808	 23.8275	 0.0	 20.0	 -20.0	 1.0	 19.67	 1	 40	 7.655	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 19.0; % NG
	40813	 191.735	 0.0	 230.4	 -230.4	 1.0	 162.14	 1	 354	 29.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 130.1333; % COW
	40814	 190.855	 0.0	 236.4	 -236.4	 1.0	 163.65	 1	 366	 15.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 130.1333; % NG
	40815	 330.3775	 0.0	 321.0	 -321.0	 1.0	 183.06	 1	 641	 19.755	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 130.1333; % COW
	40816	 199.9025	 0.0	 194.0	 -194.0	 1.0	 74.52	 1	 387	 12.805	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 74.3; % NG
	40817	 174.6525	 0.0	 172.0	 -172.0	 1.0	 101.6	 1	 344	 5.305	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 74.3; % NG
	40818	 129.32	 0.0	 132.0	 -132.0	 1.0	 76.41	 1	 251	 7.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 74.3; % PEL
	40824	 72.9575	 0.0	 70.0	 -70.0	 1.0	 151.68	 1	 139	 6.915	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 121.0; % NG
	40825	 93.425	 0.0	 80.0	 -80.0	 1.0	 142.34	 1	 160	 26.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 121.0; % NG
	40826	 117.3525	 0.0	 112.0	 -112.0	 1.0	 155.42	 1	 224	 10.705	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 121.0; % COW
	40827	 106.8675	 0.0	 95.0	 -95.0	 1.0	 155.19	 1	 190	 23.735	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 121.0; % NG
	40828	 129.905	 0.0	 124.0	 -124.0	 1.0	 139.62	 1	 247	 12.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 121.0; % NG
	40829	 116.17	 0.0	 111.0	 -111.0	 1.0	 154.18	 1	 221	 11.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 121.0; % NG
	40833	 7.8575	 0.0	 7.0	 -7.0	 1.0	 10.12	 1	 13	 2.715	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.0; % NG
	40834	 78.0775	 0.0	 76.0	 -76.0	 1.0	 13.55	 1	 151	 5.155	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.8; % NG
	40836	 161.8125	 0.0	 137.0	 -137.0	 1.0	 230.53	 0	 273	 50.625	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 230.5333; % NG
	40837	 79.285	 26.67	 117.34	 -64.0	 1.0	 264.3	 1	 128	 30.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 230.5333; % NG
	40838	 138.55	 0.0	 122.0	 -122.0	 1.0	 309.24	 1	 244	 33.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 230.5333; % NG
	40843	 397.275	 97.69	 516.38	 -321.0	 1.0	 1663.53	 1	 642	 152.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1403.2; % COW
	40844	 393.905	 98.19	 516.38	 -320.0	 1.0	 1764.36	 1	 640	 147.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1403.2; % NUC
	40845	 797.545	 0.0	 686.0	 -686.0	 1.0	 1608.37	 1	 1372	 223.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1403.2; % COW
	40849	 199.7725	 0.0	 170.0	 -170.0	 1.0	 165.81	 1	 340	 59.545	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 140.0; % NG
	40850	 70.3875	 0.0	 62.0	 -62.0	 1.0	 176.74	 0	 123	 17.775	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 140.0; % NG
	40854	 119.1725	 0.0	 101.0	 -101.0	 1.0	 235.04	 1	 202	 36.345	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 173.3; % NG
	40855	 226.94	 0.0	 214.0	 -214.0	 1.0	 136.58	 1	 427	 26.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 110.4; % NG
	40856	 269.4675	 0.0	 263.0	 -263.0	 1.0	 124.23	 1	 525	 13.935	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 110.4; % NG
	40857	 79.3825	 0.0	 75.0	 -75.0	 1.0	 156.31	 1	 149	 9.765	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 110.4; % COW
	40858	 78.58	 0.0	 78.0	 -78.0	 1.0	 35.97	 1	 155	 2.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.0; % PEL
	40859	 92.235	 0.0	 90.0	 -90.0	 1.0	 27.07	 1	 179	 5.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.0; % NG
	40861	 46.79	 0.0	 44.0	 -44.0	 1.0	 35.9	 0	 87	 6.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.3; % COW
	40861	 185.09	 0.0	 184.0	 -184.0	 1.0	 44.51	 1	 368	 2.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.3; % NG
	40863	 3.78	 0.84	 4.68	 -3.0	 1.0	 11.35	 1	 6	 1.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.2; % PEL
	40865	 116.03	 0.0	 112.0	 -112.0	 1.0	 85.0	 1	 224	 8.06	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 85.0; % NG
	40868	 185.5675	 0.0	 172.0	 -172.0	 1.0	 323.05	 1	 343	 28.135	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 215.37; % COW
	40869	 157.4475	 0.0	 150.0	 -150.0	 1.0	 267.93	 1	 300	 14.895	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 215.3667; % NG
	40870	 198.9975	 0.0	 180.0	 -180.0	 1.0	 290.33	 1	 359	 38.995	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 215.3667; % NG
	40871	 116.375	 0.0	 116.0	 -116.0	 1.0	 9.08	 1	 231	 1.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.0; % NG
	40873	 26.0	 0.0	 21.0	 -21.0	 1.0	 20.0	 1	 42	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % PEL
	40878	 163.1225	 35.36	 205.72	 -135.0	 1.0	 565.19	 1	 270	 56.245	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 441.45; % NG
	40879	 312.03	 0.0	 275.0	 -275.0	 1.0	 454.51	 0	 549	 75.06	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 441.45; % NG
	40880	 200.0675	 9.36	 205.72	 -187.0	 1.0	 532.28	 1	 373	 27.135	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 441.45; % COW
	40881	 129.5125	 46.36	 205.72	 -113.0	 1.0	 514.02	 1	 225	 34.025	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 441.45; % NG
	40884	 148.385	 0.0	 133.0	 -133.0	 1.0	 257.9	 1	 265	 31.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 206.3333; % NG
	40885	 74.1625	 25.51	 105.02	 -54.0	 1.0	 258.59	 1	 107	 41.325	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 206.33; % NG
	40886	 119.4425	 0.0	 113.0	 -113.0	 1.0	 266.68	 1	 225	 13.885	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 206.3333; % NG
	40887	 178.185	 0.0	 157.0	 -157.0	 1.0	 267.58	 1	 313	 43.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 206.33; % NG
	40888	 139.2375	 0.0	 117.0	 -117.0	 1.0	 249.52	 1	 234	 44.475	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 206.33; % NG
	40889	 126.155	 1.51	 105.02	 -102.0	 1.0	 214.43	 1	 204	 48.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 206.3333; % NG
	40892	 90.56	 0.0	 80.0	 -80.0	 1.0	 117.3	 1	 159	 22.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.8333; % NG
	40893	 110.755	 0.0	 105.0	 -105.0	 1.0	 116.17	 1	 210	 11.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.8333; % NG
	40894	 134.2575	 0.0	 125.0	 -125.0	 1.0	 111.95	 1	 250	 18.515	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.83; % COW
	40895	 127.035	 0.0	 124.0	 -124.0	 1.0	 111.77	 1	 247	 7.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.83; % COW
	40896	 296.8075	 0.0	 288.0	 -288.0	 1.0	 131.26	 1	 576	 17.615	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.83; % NG
	40897	 127.6075	 0.0	 120.0	 -120.0	 1.0	 119.05	 1	 239	 16.215	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.8333; % COW
	40903	 164.565	 0.0	 159.0	 -159.0	 1.0	 261.62	 1	 317	 12.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 221.0; % COW
	40904	 224.615	 0.0	 205.0	 -205.0	 1.0	 227.38	 1	 409	 40.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 221.0; % NG
	40905	 127.02	 1.745	 112.49	 -109.0	 1.0	 247.26	 1	 217	 37.04	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 221.0; % NG
	40906	 161.855	 0.0	 145.0	 -145.0	 1.0	 262.15	 1	 290	 33.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 221.0; % NG
	40907	 132.8825	 0.0	 125.0	 -125.0	 1.0	 237.67	 1	 250	 15.765	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 221.0; % NG
	40908	 229.34	 0.0	 204.0	 -204.0	 1.0	 221.0	 1	 408	 50.68	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 221.0; % COW
	40912	 189.47	 0.0	 180.0	 -180.0	 1.0	 256.67	 1	 359	 19.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 220.85; % NG
	40913	 170.61	 0.0	 164.0	 -164.0	 1.0	 272.96	 1	 328	 13.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 220.85; % NG
	40914	 128.855	 3.205	 112.41	 -106.0	 1.0	 302.8	 0	 212	 45.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 220.85; % NG
	40915	 128.3875	 0.0	 113.0	 -113.0	 1.0	 292.79	 1	 226	 30.775	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 220.85; % COW
	40916	 211.685	 0.0	 194.0	 -194.0	 1.0	 228.01	 1	 388	 35.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 220.85; % NG
	40917	 175.26	 0.0	 150.0	 -150.0	 1.0	 238.78	 1	 299	 51.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 220.85; % NG
	40918	 28.29	 0.0	 26.0	 -26.0	 1.0	 29.74	 0	 51	 5.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.2; % PEL
	40919	 38.35	 0.0	 36.0	 -36.0	 1.0	 18.63	 1	 72	 4.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 14.0; % COW
	40921	 8.6675	 0.0	 7.0	 -7.0	 1.0	 11.11	 1	 14	 3.335	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.0; % NG
	40924	 226.62	 0.0	 182.0	 -182.0	 1.0	 314.46	 1	 364	 89.24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 218.6667; % NG
	40925	 208.6675	 0.0	 154.0	 -154.0	 1.0	 275.31	 1	 308	 109.335	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 218.67; % NG
	40926	 96.1125	 0.0	 85.0	 -85.0	 1.0	 265.1	 0	 170	 22.225	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 218.67; % NG
	40927	 233.9525	 0.0	 189.0	 -189.0	 1.0	 260.63	 1	 378	 89.905	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 218.67; % NG
	40928	 313.49	 0.0	 297.0	 -297.0	 1.0	 218.67	 0	 594	 32.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 218.6667; % COW
	40929	 110.405	 0.0	 92.0	 -92.0	 1.0	 267.8	 0	 183	 37.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 218.6667; % NG
	40934	 109.755	 0.955	 131.51	 -129.6	 1.0	 417.06	 1	 199	 20.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 282.2; % NG
	40935	 183.115	 0.0	 148.0	 -148.0	 1.0	 302.0	 1	 296	 70.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 282.2; % NG
	40936	 328.425	 0.0	 307.0	 -307.0	 1.0	 337.03	 1	 614	 42.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 282.2; % COW
	40937	 266.975	 0.0	 236.0	 -236.0	 1.0	 327.44	 1	 471	 62.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 282.2; % NG
	40943	 104.6125	 0.0	 175.2	 -175.2	 1.0	 119.84	 1	 188	 21.225	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 113.6; % NG
	40944	 89.4775	 0.0	 77.0	 -77.0	 1.0	 133.28	 0	 153	 25.955	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 113.6; % NG
	40945	 71.9275	 0.0	 81.6	 -81.6	 1.0	 54.17	 1	 140	 3.855	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 53.1; % NG
	40946	 125.26	 0.0	 121.0	 -121.0	 1.0	 70.43	 1	 241	 9.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 53.1; % NG
	40947	 280.8075	 0.0	 269.0	 -269.0	 1.0	 65.1	 1	 537	 24.615	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 65.1; % NG
	40949	 29.59	 0.0	 27.0	 -27.0	 1.0	 18.17	 1	 54	 5.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 13.0; % COW
	40950	 7.51	 0.0	 6.0	 -6.0	 1.0	 20.5	 0	 12	 3.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 17.5; % NG
	40950	 9.4125	 0.0	 8.0	 -8.0	 1.0	 17.64	 0	 15	 3.825	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 17.5; % NG
	40953	 42.135	 1.16	 38.32	 -36.0	 1.0	 123.1	 0	 71	 13.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 99.8; % NG
	40954	 73.99	 0.0	 72.0	 -72.0	 1.0	 14.53	 1	 144	 3.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.9; % NG
	40954	 104.09	 0.0	 103.0	 -103.0	 1.0	 12.58	 1	 205	 3.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.9; % PEL
	40954	 13.9875	 0.0	 14.0	 -14.0	 1.0	 9.9	 0	 27	 0.975	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.9; % NG
	40959	 170.0575	 0.0	 154.0	 -154.0	 1.0	 265.59	 1	 308	 32.115	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 206.3333; % NG
	40960	 167.0175	 0.0	 149.0	 -149.0	 1.0	 226.92	 1	 297	 37.035	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 206.3333; % NG
	40961	 125.9425	 0.0	 114.0	 -114.0	 1.0	 217.56	 1	 227	 24.885	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 206.3333; % NG
	40962	 105.4575	 10.51	 105.02	 -84.0	 1.0	 239.42	 0	 167	 43.915	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 206.3333; % NG
	40963	 116.7675	 0.01	 105.02	 -105.0	 1.0	 209.77	 1	 210	 23.535	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 206.33; % NG
	40964	 173.6175	 0.0	 150.0	 -150.0	 1.0	 254.34	 0	 299	 48.235	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 206.3333; % NG
	40966	 90.9075	 0.0	 89.0	 -89.0	 1.0	 12.6	 1	 178	 3.815	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.6; % PEL
	40969	 335.67	 0.0	 313.0	 -313.0	 1.0	 199.26	 1	 626	 45.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 190.05; % COW
	40970	 254.3325	 0.0	 239.0	 -239.0	 1.0	 231.88	 1	 478	 30.665	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 190.05; % NG
	40971	 217.8325	 0.0	 202.0	 -202.0	 1.0	 246.85	 1	 403	 32.665	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 190.05; % COW
	40972	 149.625	 0.0	 130.0	 -130.0	 1.0	 275.33	 1	 260	 39.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 190.05; % NG
	40973	 153.595	 0.0	 148.0	 -148.0	 1.0	 243.59	 1	 295	 12.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 190.05; % NG
	40974	 155.2175	 0.0	 139.0	 -139.0	 1.0	 220.57	 1	 277	 33.435	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 190.05; % NG
	40976	 34.25	 0.0	 32.0	 -32.0	 1.0	 11.05	 1	 63	 5.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.0; % NG
	40977	 34.45	 0.0	 33.0	 -33.0	 1.0	 11.27	 1	 65	 3.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.0; % COW
	40984	 254.3075	 0.0	 234.0	 -234.0	 1.0	 251.98	 1	 422	 86.615	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 173.2333; % NG
	40985	 111.6375	 0.0	 128.4	 -128.4	 1.0	 259.85	 1	 178	 45.275	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 173.2333; % NG
	40986	 277.19	 0.0	 242.0	 -242.0	 1.0	 195.26	 1	 483	 71.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 173.2333; % NG
	40987	 190.8875	 0.0	 243.6	 -243.6	 1.0	 234.88	 1	 316	 65.775	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 173.23; % NG
	40988	 221.955	 0.0	 215.0	 -215.0	 1.0	 191.18	 0	 430	 13.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 173.23; % NG
	40989	 115.415	 0.0	 103.0	 -103.0	 1.0	 234.62	 0	 206	 24.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 173.23; % NG
	40990	 15.28	 0.0	 14.0	 -14.0	 1.0	 37.93	 0	 27	 3.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 32.0; % NG
	40993	 257.3025	 0.0	 251.0	 -251.0	 1.0	 250.7	 0	 501	 13.605	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 237.67; % NG
	40994	 185.255	 0.0	 165.0	 -165.0	 1.0	 298.53	 1	 330	 40.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 237.6667; % NG
	40995	 102.9575	 14.485	 120.97	 -92.0	 1.0	 240.2	 0	 183	 22.915	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 237.6667; % NG
	40996	 65.4925	 0.0	 63.0	 -63.0	 1.0	 21.24	 1	 126	 4.985	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 14.8; % PEL
	40997	 99.4025	 0.0	 96.0	 -96.0	 1.0	 27.38	 1	 191	 7.805	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 26.5; % NG
	41000	 151.6425	 0.0	 144.0	 -144.0	 1.0	 263.85	 1	 288	 15.285	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 230.53; % NG
	41001	 157.9625	 0.0	 146.0	 -146.0	 1.0	 260.16	 0	 292	 23.925	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 230.53; % NG
	41002	 176.115	 0.0	 148.0	 -148.0	 1.0	 296.19	 0	 295	 57.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 230.5333; % NG
	41005	 18.9	 0.0	 16.0	 -16.0	 1.0	 17.08	 1	 32	 5.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 15.0; % PEL
	41009	 144.845	 0.0	 134.0	 -134.0	 1.0	 237.86	 1	 268	 21.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 218.13; % NG
	41010	 93.995	 17.015	 111.03	 -77.0	 1.0	 281.77	 1	 153	 34.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 218.1333; % NG
	41011	 218.495	 0.0	 193.0	 -193.0	 1.0	 261.25	 1	 385	 51.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 218.1333; % NG
	41014	 11.1075	 0.0	 10.0	 -10.0	 1.0	 23.19	 0	 20	 2.215	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 19.0; % NG
	41016	 191.455	 0.0	 189.0	 -189.0	 1.0	 18.07	 1	 377	 5.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 17.0; % NG
	41017	 283.82	 0.0	 282.0	 -282.0	 1.0	 13.94	 1	 564	 3.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.0; % COW
	50360	 400.79	 0.0	 389.0	 -389.0	 1.0	 272.47	 1	 777	 24.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 230.8333; % NG
	50361	 136.525	 0.745	 117.49	 -116.0	 1.0	 288.13	 0	 231	 42.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 230.8333; % NG
	50362	 154.3925	 0.0	 144.0	 -144.0	 1.0	 250.65	 1	 287	 21.785	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 230.8333; % NG
	50363	 340.4125	 0.0	 326.0	 -326.0	 1.0	 319.0	 1	 651	 29.825	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 230.8333; % NG
	50364	 173.8325	 0.0	 157.0	 -157.0	 1.0	 236.59	 0	 313	 34.665	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 230.83; % COW
	50365	 188.285	 0.0	 173.0	 -173.0	 1.0	 307.38	 1	 346	 30.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 230.8333; % NG
	50366	 27.3175	 0.0	 27.0	 -27.0	 1.0	 8.38	 1	 53	 1.635	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.5; % PEL
	50367	 101.085	 0.0	 302.4	 -302.4	 1.0	 67.92	 1	 199	 3.17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 58.1; % NG
	50369	 11.14	 0.0	 11.0	 -11.0	 1.0	 8.16	 0	 21	 1.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.4; % NG
	50369	 16.5475	 0.0	 16.0	 -16.0	 1.0	 13.79	 0	 31	 2.095	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.5; % NG
	50369	 72.3875	 0.0	 71.0	 -71.0	 1.0	 13.84	 1	 142	 2.775	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.5; % PEL
	50374	 126.965	 0.0	 125.0	 -125.0	 1.0	 63.81	 1	 250	 3.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 43.4; % NG
	50374	 100.335	 0.0	 98.0	 -98.0	 1.0	 47.29	 1	 196	 4.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 43.4; % NG
	50375	 119.3875	 0.0	 117.0	 -117.0	 1.0	 61.25	 1	 233	 5.775	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 43.4; % NG
	50375	 177.965	 0.0	 174.0	 -174.0	 1.0	 64.31	 1	 347	 8.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 43.4; % NG
	50376	 73.4025	 0.0	 70.0	 -70.0	 1.0	 62.05	 1	 140	 6.805	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 43.4; % NG
	50379	 25.9825	 0.0	 23.0	 -23.0	 1.0	 19.04	 1	 46	 5.965	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 15.0; % NG
	50379	 67.75	 0.0	 64.0	 -64.0	 1.0	 15.0	 1	 128	 7.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 15.0; % NG
	50382	 202.9	 38.885	 232.77	 -155.0	 1.0	 528.2	 1	 310	 95.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 499.5; % NG
	50385	 326.0675	 42.06	 382.12	 -298.0	 1.0	 936.79	 1	 595	 57.135	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 820.0; % COW
	50386	 328.665	 39.06	 382.12	 -304.0	 1.0	 866.59	 1	 607	 50.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 820.0; % COW
	50387	 10.25	 0.0	 10.0	 -10.0	 1.0	 8.81	 0	 19	 1.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.0; % NG
	50387	 46.785	 0.0	 46.0	 -46.0	 1.0	 9.59	 1	 92	 1.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.0; % PEL
	50390	 53.0125	 0.0	 49.0	 -49.0	 1.0	 26.66	 1	 98	 8.025	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 22.4; % COW
	50390	 90.865	 0.0	 87.0	 -87.0	 1.0	 29.58	 1	 173	 8.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 22.4; % NG
	50391	 45.8725	 0.0	 44.0	 -44.0	 1.0	 21.0	 1	 87	 4.745	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 14.0; % COW
	50393	 11.6575	 0.0	 11.0	 -11.0	 1.0	 13.9	 0	 22	 1.315	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.5; % COW
	50393	 29.02	 0.0	 27.0	 -27.0	 1.0	 12.66	 1	 53	 5.04	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.5; % NG
	50397	 353.7675	 0.0	 337.0	 -337.0	 1.0	 592.39	 1	 673	 34.535	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 525.73; % COW
	50398	 450.365	 0.0	 408.0	 -408.0	 1.0	 587.41	 1	 815	 85.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 525.7333; % COW
	50399	 117.955	 70.495	 244.99	 -104.0	 1.0	 585.95	 1	 208	 27.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 525.7333; % NG
	50402	 615.5275	 0.0	 591.0	 -591.0	 1.0	 221.08	 1	 1182	 49.055	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 216.33; % COW
	50403	 219.6275	 0.0	 198.0	 -198.0	 1.0	 244.92	 1	 396	 43.255	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 216.33; % NG
	50404	 118.37	 0.0	 113.0	 -113.0	 1.0	 270.36	 1	 225	 11.74	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 216.3333; % COW
	50409	 227.2125	 0.0	 187.0	 -187.0	 1.0	 257.91	 1	 374	 80.425	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 203.5; % NG
	50412	 8.86	 0.0	 9.0	 -9.0	 1.0	 10.13	 0	 17	 0.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.1333; % NG
	50412	 31.9825	 0.0	 31.0	 -31.0	 1.0	 10.13	 1	 62	 1.965	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.1333; % COW
	50413	 16.8825	 0.0	 16.0	 -16.0	 1.0	 11.26	 1	 32	 1.765	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.1333; % NG
	50418	 164.58	 0.0	 155.0	 -155.0	 1.0	 104.39	 1	 310	 19.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 104.3; % COW
	50419	 168.895	 0.0	 166.0	 -166.0	 1.0	 142.9	 1	 332	 5.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 104.3; % NG
	50421	 124.435	 0.0	 102.0	 -102.0	 1.0	 114.57	 1	 203	 45.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 102.0; % NG
	50424	 138.6325	 0.0	 211.2	 -211.2	 1.0	 78.26	 1	 270	 7.265	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 70.0; % NG
	50424	 128.635	 0.0	 211.2	 -211.2	 1.0	 71.69	 1	 243	 14.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 70.0; % NG
	50433	 274.915	 0.0	 243.0	 -243.0	 1.0	 171.0	 1	 486	 63.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 144.0; % COW
	50434	 28.3125	 0.0	 27.0	 -27.0	 1.0	 21.1	 0	 54	 2.625	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.9; % NG
	50437	 22.6025	 0.0	 21.0	 -21.0	 1.0	 14.26	 0	 42	 3.205	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 14.0; % NG
	50437	 6.815	 0.565	 7.13	 -6.0	 1.0	 14.03	 0	 12	 1.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 14.0; % NG
	50437	 101.7725	 0.0	 101.0	 -101.0	 1.0	 17.81	 1	 201	 2.545	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 14.0; % PEL
	50440	 155.2525	 0.0	 154.0	 -154.0	 1.0	 48.33	 1	 307	 3.505	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 45.5; % NG
	50440	 113.54	 0.0	 112.0	 -112.0	 1.0	 50.9	 1	 224	 3.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 45.5; % NG
	50441	 117.765	 0.0	 116.0	 -116.0	 1.0	 67.5	 1	 231	 4.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 45.5; % NG
	50441	 106.6925	 0.0	 105.0	 -105.0	 1.0	 46.46	 1	 210	 3.385	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 45.5; % NG
	50442	 49.5	 0.0	 47.0	 -47.0	 1.0	 39.85	 1	 93	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.8; % PEL
	50443	 112.99	 0.0	 111.0	 -111.0	 1.0	 83.0	 1	 221	 4.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 71.0; % NG
	50443	 70.3525	 0.0	 69.0	 -69.0	 1.0	 99.97	 1	 137	 3.705	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 71.0; % PEL
	50443	 101.6	 0.0	 98.0	 -98.0	 1.0	 97.4	 1	 196	 7.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 71.0; % PEL
	50443	 93.465	 0.0	 84.0	 -84.0	 1.0	 97.48	 1	 167	 19.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 93.0333; % NG
	50443	 222.855	 0.0	 214.0	 -214.0	 1.0	 97.78	 1	 428	 17.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 93.03; % NG
	50443	 134.6275	 0.0	 129.0	 -129.0	 1.0	 101.45	 1	 257	 12.255	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 93.03; % NG
	50448	 433.4275	 0.0	 372.0	 -372.0	 1.0	 609.96	 1	 744	 122.855	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 518.65; % COW
	50449	 264.7	 5.345	 241.69	 -231.0	 1.0	 582.83	 0	 461	 68.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 518.65; % COW
	50451	 104.845	 0.0	 103.0	 -103.0	 1.0	 20.34	 1	 206	 3.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.0; % COW
	50451	 87.9175	 0.0	 87.0	 -87.0	 1.0	 20.83	 1	 174	 1.835	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.0; % NG
	50451	 191.005	 0.0	 190.0	 -190.0	 1.0	 16.4	 1	 379	 3.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.0; % NG
	50457	 35.62	 0.0	 32.0	 -32.0	 1.0	 54.24	 0	 64	 7.24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 40.0; % NG
	50457	 168.495	 0.0	 167.0	 -167.0	 1.0	 45.15	 1	 334	 2.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 40.0; % NG
	50458	 152.54	 0.0	 145.0	 -145.0	 1.0	 60.52	 1	 290	 15.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.6; % COW
	50458	 186.765	 0.0	 177.0	 -177.0	 1.0	 63.42	 1	 354	 19.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.6; % NG
	50458	 239.7525	 0.0	 229.0	 -229.0	 1.0	 56.83	 1	 458	 21.505	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.6; % NG
	53215	 276.105	 0.0	 248.0	 -248.0	 1.0	 519.26	 0	 496	 56.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 462.0; % COW
	53216	 116.6225	 58.645	 215.29	 -98.0	 1.0	 571.3	 1	 196	 37.245	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 462.0; % COW
	53217	 170.41	 39.645	 215.29	 -136.0	 1.0	 527.57	 1	 272	 68.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 462.0; % COW
	53218	 123.575	 52.645	 215.29	 -110.0	 1.0	 533.99	 1	 219	 28.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 462.0; % NG
	53222	 32.75	 0.0	 29.0	 -29.0	 1.0	 15.01	 1	 58	 7.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 15.0; % PEL
	53222	 19.7575	 0.0	 17.0	 -17.0	 1.0	 18.98	 1	 33	 6.515	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 15.0; % COW
	53223	 19.535	 0.0	 18.0	 -18.0	 1.0	 9.34	 1	 35	 4.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.3; % COW
	53223	 8.36	 0.0	 7.0	 -7.0	 1.0	 10.61	 1	 13	 3.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.3; % NG
	53224	 11.6475	 0.0	 11.0	 -11.0	 1.0	 10.88	 1	 21	 2.295	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.3; % PEL
	53224	 18.605	 0.0	 17.0	 -17.0	 1.0	 8.0	 1	 34	 3.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.0; % PEL
	53226	 42.8575	 0.0	 38.0	 -38.0	 1.0	 65.04	 0	 75	 10.715	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.4; % NG
	53233	 129.8125	 1.38	 119.76	 -117.0	 1.0	 328.25	 1	 233	 26.625	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 257.0; % NG
	53236	 74.605	 0.0	 74.0	 -74.0	 1.0	 7.57	 1	 148	 1.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.5667; % COW
	53236	 42.2275	 0.0	 42.0	 -42.0	 1.0	 8.81	 1	 83	 1.455	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.5667; % NG
	53236	 10.8325	 0.0	 10.0	 -10.0	 1.0	 7.57	 0	 20	 1.665	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.5667; % COW
	53236	 3.0775	 0.265	 3.53	 -3.0	 1.0	 11.35	 0	 5	 1.155	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.5667; % NG
	53236	 8.04	 0.0	 8.0	 -8.0	 1.0	 7.69	 0	 15	 1.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.5667; % COW
	53236	 3.7975	 0.0	 4.0	 -4.0	 1.0	 10.47	 0	 7	 0.595	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.57; % COW
	53241	 203.0275	 0.0	 198.0	 -198.0	 1.0	 126.63	 1	 396	 10.055	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 106.0; % NG
	53242	 191.1875	 0.0	 184.0	 -184.0	 1.0	 112.21	 1	 368	 14.375	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 88.8333; % NG
	53243	 261.9175	 0.0	 259.0	 -259.0	 1.0	 116.81	 1	 518	 5.835	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 88.8333; % NG
	53244	 212.2425	 0.0	 205.0	 -205.0	 1.0	 89.53	 1	 410	 14.485	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 88.8333; % NG
	53246	 53.6575	 0.0	 50.0	 -50.0	 1.0	 51.43	 1	 100	 7.315	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 44.0; % NG
	53246	 29.435	 0.0	 28.0	 -28.0	 1.0	 50.83	 1	 56	 2.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 44.0; % NG
	53248	 12.075	 0.0	 11.0	 -11.0	 1.0	 20.75	 0	 22	 2.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 15.0; % NG
	53248	 71.5725	 0.0	 71.0	 -71.0	 1.0	 16.83	 1	 141	 2.145	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 15.0; % NG
	53248	 89.6175	 0.0	 89.0	 -89.0	 1.0	 20.84	 1	 177	 2.235	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 15.0; % NG
	53253	 117.0475	 3.14	 110.28	 -104.0	 1.0	 234.66	 1	 207	 27.095	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 216.6667; % NG
	53254	 154.985	 0.0	 130.0	 -130.0	 1.0	 233.41	 0	 260	 49.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 216.6667; % COW
	53255	 134.6425	 1.14	 110.28	 -108.0	 1.0	 266.29	 1	 216	 53.285	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 216.67; % NG
	53261	 86.07	 6.595	 81.19	 -68.0	 1.0	 207.41	 1	 135	 37.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 159.5; % NG
	53263	 26.0275	 0.0	 26.0	 -26.0	 1.0	 20.65	 0	 51	 1.055	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.2; % NG
	53263	 58.5	 0.0	 56.0	 -56.0	 1.0	 13.28	 1	 111	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.0; % NG
	53264	 12.8875	 0.0	 11.0	 -11.0	 1.0	 12.68	 1	 22	 3.775	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.0; % NG
	53264	 16.875	 0.0	 15.0	 -15.0	 1.0	 7.5	 1	 30	 3.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.5; % NG
	53268	 125.44	 0.0	 111.0	 -111.0	 1.0	 170.78	 1	 222	 28.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 150.0; % NG
	53269	 14.3375	 0.0	 14.0	 -14.0	 1.0	 8.65	 1	 27	 1.675	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 6.85; % PEL
	53269	 4.255	 0.0	 4.0	 -4.0	 1.0	 6.99	 1	 7	 1.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 6.85; % NG
	53270	 240.0	 0.0	 215.0	 -215.0	 1.0	 123.72	 1	 430	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	53277	 92.095	 0.0	 69.0	 -69.0	 1.0	 110.95	 1	 138	 46.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 102.4; % NG
	53279	 40.6525	 0.0	 39.0	 -39.0	 1.0	 44.22	 1	 78	 3.305	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.4; % NG
	53279	 69.4775	 0.0	 67.0	 -67.0	 1.0	 30.78	 1	 133	 5.955	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.4; % NG
	53279	 43.0125	 0.0	 42.0	 -42.0	 1.0	 35.27	 1	 84	 2.025	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.4; % NG
	53279	 27.0475	 0.0	 24.0	 -24.0	 1.0	 37.6	 0	 47	 7.095	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.4; % NG
	53284	 53.82	 0.0	 52.0	 -52.0	 1.0	 30.8	 1	 104	 3.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.0; % COW
	53285	 78.945	 0.0	 77.0	 -77.0	 1.0	 30.26	 1	 154	 3.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.0; % NG
	53288	 48.83	 0.0	 44.0	 -44.0	 1.0	 50.61	 0	 88	 9.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.5; % PEL
	53289	 31.5125	 0.0	 30.0	 -30.0	 1.0	 54.21	 1	 59	 4.025	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.5; % NG
	53289	 56.7375	 0.0	 51.0	 -51.0	 1.0	 68.5	 1	 102	 11.475	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.5; % PEL
	53289	 24.1875	 0.835	 23.67	 -22.0	 1.0	 53.54	 1	 44	 4.375	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.5; % NG
	53292	 159.38	 0.0	 142.0	 -142.0	 1.0	 170.23	 1	 283	 35.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 143.5; % NG
	53293	 273.66	 0.0	 267.0	 -267.0	 1.0	 206.52	 1	 533	 14.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 143.5; % NG
	53297	 546.065	 0.0	 495.0	 -495.0	 1.0	 931.25	 1	 989	 103.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 818.1; % NUC
	53298	 273.6225	 88.115	 381.23	 -205.0	 1.0	 972.38	 1	 409	 138.245	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 818.1; % COW
	53300	 196.34	 0.0	 186.0	 -186.0	 1.0	 62.82	 1	 371	 21.68	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 52.2; % NG
	53301	 88.1475	 0.0	 87.0	 -87.0	 1.0	 8.8	 1	 174	 2.295	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.0; % NG
	53301	 62.795	 0.0	 57.0	 -57.0	 1.0	 43.93	 1	 114	 11.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.6; % PEL
	53303	 29.4575	 0.0	 29.0	 -29.0	 1.0	 9.42	 1	 57	 1.915	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.2; % PEL
	53303	 84.735	 0.0	 84.0	 -84.0	 1.0	 9.21	 1	 168	 1.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.2; % COW
	53303	 19.4925	 0.0	 19.0	 -19.0	 1.0	 8.2	 1	 38	 0.985	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.2; % COW
	53303	 51.1525	 0.0	 50.0	 -50.0	 1.0	 35.98	 1	 99	 3.305	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 33.5; % NG
	53303	 42.585	 0.0	 42.0	 -42.0	 1.0	 39.34	 1	 83	 2.17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 33.5; % COW
	53305	 146.9775	 0.0	 145.0	 -145.0	 1.0	 69.47	 1	 290	 3.955	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 51.33; % NG
	53305	 84.9575	 0.0	 117.6	 -117.6	 1.0	 77.0	 1	 163	 6.915	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 51.33; % NG
	53305	 102.1075	 0.0	 117.6	 -117.6	 1.0	 70.12	 1	 193	 11.215	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 51.3333; % NG
	60629	 85.375	 0.0	 73.0	 -73.0	 1.0	 301.5	 0	 146	 24.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 201.0; % NG
	60631	 173.76	 0.0	 171.6	 -171.6	 1.0	 87.15	 1	 312	 35.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 87.15; % NG
	60631	 73.945	 0.0	 171.6	 -171.6	 1.0	 97.38	 1	 116	 31.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 87.15; % NG
	60635	 115.0825	 0.0	 200.4	 -200.4	 1.0	 38.0	 1	 224	 6.165	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 38.0; % PEL
	60635	 62.34	 0.0	 200.4	 -200.4	 1.0	 43.48	 1	 120	 4.68	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 38.0; % NG
	60635	 71.235	 0.0	 200.4	 -200.4	 1.0	 51.15	 1	 140	 2.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 38.0; % COW
	60635	 141.4575	 0.0	 200.4	 -200.4	 1.0	 55.32	 1	 276	 6.915	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 38.0; % COW
	60635	 74.99	 0.0	 200.4	 -200.4	 1.0	 44.87	 1	 147	 2.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 38.0; % NG
	60635	 77.1125	 0.0	 200.4	 -200.4	 1.0	 50.57	 1	 151	 3.225	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 38.0; % NG
	60646	 176.22	 0.0	 131.0	 -131.0	 1.0	 351.65	 1	 262	 90.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 300.5; % NG
	60651	 211.9875	 0.0	 170.0	 -170.0	 1.0	 347.48	 1	 340	 83.975	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 252.0; % NG
	60656	 180.99	 0.0	 139.0	 -139.0	 1.0	 244.73	 1	 278	 83.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 199.5; % NG
	60662	 418.73	 0.0	 360.0	 -360.0	 1.0	 598.49	 1	 720	 117.46	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 545.1; % COW
	60663	 214.83	 37.51	 254.02	 -179.0	 1.0	 593.17	 1	 358	 71.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 545.1; % NG
	60664	 262.89	 24.51	 254.02	 -205.0	 1.0	 688.1	 1	 409	 116.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 545.1; % COW
	60668	 195.5	 0.0	 146.0	 -146.0	 1.0	 255.79	 1	 291	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	60670	 64.15	 0.0	 259.2	 -259.2	 1.0	 72.58	 1	 117	 11.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 66.15; % NG
	60670	 58.81	 0.0	 259.2	 -259.2	 1.0	 80.9	 1	 105	 12.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 66.15; % COW
	60670	 38.04	 0.0	 259.2	 -259.2	 1.0	 85.16	 1	 70	 6.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 66.15; % PEL
	60670	 35.91	 0.0	 259.2	 -259.2	 1.0	 86.81	 1	 63	 8.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 66.15; % PEL
	60670	 32.6975	 0.0	 259.2	 -259.2	 1.0	 66.87	 1	 62	 3.395	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 66.15; % PEL
	60670	 43.9525	 0.0	 259.2	 -259.2	 1.0	 94.42	 1	 84	 3.905	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 66.15; % PEL
	60677	 96.1975	 0.165	 89.33	 -89.0	 1.0	 275.73	 1	 177	 15.395	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 191.7; % NG
	60678	 152.1975	 0.0	 146.0	 -146.0	 1.0	 71.21	 1	 292	 12.395	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 59.3; % COW
	60679	 294.7725	 0.0	 290.0	 -290.0	 1.0	 87.13	 1	 580	 9.545	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 64.7; % NG
	60679	 165.525	 0.0	 159.0	 -159.0	 1.0	 87.23	 1	 317	 14.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 64.7; % NG
	60686	 182.4625	 0.0	 169.0	 -169.0	 1.0	 269.88	 1	 338	 26.925	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 216.975; % COW
	60687	 125.435	 4.72	 110.44	 -101.0	 1.0	 221.08	 0	 201	 49.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 216.98; % NG
	60688	 104.835	 15.22	 110.44	 -80.0	 1.0	 248.61	 1	 160	 49.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 216.98; % NG
	60689	 108.5625	 13.22	 110.44	 -84.0	 1.0	 261.76	 0	 167	 50.125	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 216.975; % NG
	60690	 212.1125	 0.0	 198.0	 -198.0	 1.0	 152.84	 1	 396	 28.225	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 140.3; % COW
	60691	 88.9325	 0.0	 76.0	 -76.0	 1.0	 163.35	 0	 151	 26.865	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 140.3; % NG
	60692	 42.4525	 0.0	 38.0	 -38.0	 1.0	 51.31	 1	 76	 8.905	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 37.0; % NG
	60695	 49.16	 0.0	 47.0	 -47.0	 1.0	 27.87	 1	 93	 5.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 26.6; % NG
	60695	 41.9675	 0.0	 41.0	 -41.0	 1.0	 36.89	 1	 81	 2.935	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 26.6; % NG
	60696	 41.4075	 0.0	 40.0	 -40.0	 1.0	 24.36	 1	 79	 3.815	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 21.75; % PEL
	60696	 57.565	 0.0	 55.0	 -55.0	 1.0	 22.2	 1	 110	 5.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 21.75; % PEL
	60701	 88.7625	 0.0	 72.0	 -72.0	 1.0	 86.53	 1	 143	 34.525	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 75.0; % NG
	60702	 116.25	 0.0	 109.0	 -109.0	 1.0	 39.33	 1	 218	 14.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 29.0; % NG
	60707	 177.5175	 0.0	 167.0	 -167.0	 1.0	 258.03	 1	 333	 22.035	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 232.7; % NG
	60708	 275.8075	 0.0	 263.0	 -263.0	 1.0	 303.4	 1	 526	 25.615	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 232.7; % NG
	60712	 262.2	 0.0	 200.0	 -200.0	 1.0	 337.51	 1	 399	 125.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 250.8; % NG
	60716	 89.8625	 0.0	 388.8	 -388.8	 1.0	 271.24	 1	 148	 31.725	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 198.9; % NG
	60717	 114.0375	 0.0	 248.4	 -248.4	 1.0	 253.18	 1	 186	 42.075	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 198.9; % NG
	60721	 150.455	 0.0	 116.0	 -116.0	 1.0	 222.35	 1	 231	 69.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.6; % COW
	60722	 103.55	 0.0	 94.0	 -94.0	 1.0	 38.2	 1	 188	 19.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 38.2; % NG
	60727	 82.0225	 0.0	 375.6	 -375.6	 1.0	 412.33	 1	 142	 22.045	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 275.65; % COW
	60728	 118.1375	 0.0	 375.6	 -375.6	 1.0	 354.46	 1	 181	 55.275	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 275.65; % NG
	60729	 22.8925	 0.0	 28.8	 -28.8	 1.0	 17.5	 1	 43	 2.785	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.67; % NG
	60730	 10.975	 0.0	 18.0	 -18.0	 1.0	 11.67	 1	 21	 0.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.67; % NG
	60730	 15.99	 0.0	 18.0	 -18.0	 1.0	 13.67	 1	 31	 0.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.6667; % NG
	60731	 61.2475	 0.0	 59.0	 -59.0	 1.0	 29.87	 1	 118	 4.495	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 23.8; % PEL
	60731	 91.5925	 0.0	 90.0	 -90.0	 1.0	 55.07	 1	 180	 3.185	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 45.5667; % NG
	60732	 50.2025	 0.0	 46.0	 -46.0	 1.0	 65.08	 1	 91	 9.405	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 45.5667; % NG
	60732	 40.5525	 0.0	 38.0	 -38.0	 1.0	 60.25	 1	 76	 5.105	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 45.57; % NG
	60732	 88.71	 0.0	 87.0	 -87.0	 1.0	 59.31	 1	 173	 4.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 45.5667; % NG
	60732	 34.6475	 0.0	 33.0	 -33.0	 1.0	 58.85	 0	 66	 3.295	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 45.57; % NG
	60732	 55.995	 0.0	 51.0	 -51.0	 1.0	 54.49	 1	 101	 10.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 45.5667; % PEL
	60734	 62.84	 0.0	 241.2	 -241.2	 1.0	 28.45	 1	 123	 2.68	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 28.45; % PEL
	60735	 51.8875	 0.0	 51.0	 -51.0	 1.0	 42.67	 1	 102	 1.775	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 28.45; % PEL
	60735	 80.1125	 0.0	 78.0	 -78.0	 1.0	 34.11	 1	 156	 4.225	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 28.45; % NG
	60735	 119.345	 0.0	 117.0	 -117.0	 1.0	 41.17	 1	 233	 5.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 28.45; % NG
	60743	 13.33	 0.0	 13.0	 -13.0	 1.0	 8.37	 0	 25	 1.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.8; % PEL
	60744	 177.885	 0.0	 173.0	 -173.0	 1.0	 28.27	 1	 345	 10.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.6; % NG
	60746	 289.645	 0.0	 259.0	 -259.0	 1.0	 175.05	 1	 517	 62.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 150.0; % NG
	60747	 173.1125	 0.0	 150.0	 -150.0	 1.0	 184.86	 1	 299	 47.225	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 150.0; % NG
	60751	 114.1975	 81.185	 257.37	 -95.0	 1.0	 598.59	 1	 189	 39.395	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 552.3; % NG
	60752	 107.6175	 0.0	 1549.2	 -1549.2	 1.0	 107.94	 1	 207	 8.235	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 77.1; % COW
	60752	 31.195	 0.0	 1549.2	 -1549.2	 1.0	 87.15	 1	 56	 6.39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 77.1; % NG
	60760	 284.0775	 0.0	 249.0	 -249.0	 1.0	 211.28	 1	 497	 71.155	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 162.0; % COW
	60763	 13.66	 0.0	 12.0	 -12.0	 1.0	 21.17	 0	 23	 4.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 19.8667; % PEL
	60763	 25.2825	 0.0	 24.0	 -24.0	 1.0	 24.95	 0	 47	 3.565	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 19.87; % NG
	60764	 23.6025	 0.0	 23.0	 -23.0	 1.0	 19.87	 0	 46	 1.205	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 19.8667; % NG
	60765	 37.475	 0.0	 35.0	 -35.0	 1.0	 12.71	 1	 70	 4.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.9; % PEL
	60765	 66.96	 0.0	 63.0	 -63.0	 1.0	 28.68	 1	 125	 8.92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 28.0; % NG
	60766	 127.4925	 0.0	 404.4	 -404.4	 1.0	 78.12	 1	 243	 11.985	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 77.1; % NG
	60766	 72.2725	 0.0	 404.4	 -404.4	 1.0	 104.44	 1	 138	 6.545	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 77.1; % PEL
	60773	 103.135	 0.0	 101.0	 -101.0	 1.0	 22.28	 1	 202	 4.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 19.0; % NG
	60773	 49.555	 0.0	 49.0	 -49.0	 1.0	 21.08	 1	 97	 2.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 19.0; % PEL
	60773	 60.5275	 0.0	 59.0	 -59.0	 1.0	 21.48	 1	 117	 4.055	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 19.0; % NG
	60773	 50.85	 0.0	 49.0	 -49.0	 1.0	 26.24	 1	 97	 4.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 19.0; % NG
	60773	 7.1775	 1.335	 9.67	 -7.0	 1.0	 23.88	 0	 13	 1.355	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 19.0; % PEL
	60773	 15.1975	 0.0	 13.0	 -13.0	 1.0	 19.46	 0	 26	 4.395	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 19.0; % NG
	60775	 152.5825	 0.0	 136.0	 -136.0	 1.0	 282.59	 1	 272	 33.165	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 207.0; % NG
	60776	 28.795	 0.0	 25.0	 -25.0	 1.0	 56.7	 1	 49	 8.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 37.8; % PEL
	60776	 41.9475	 0.0	 38.0	 -38.0	 1.0	 38.49	 1	 76	 7.895	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 37.8; % NG
	60780	 147.42	 0.0	 104.0	 -104.0	 1.0	 252.84	 1	 207	 87.84	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	60783	 50.1875	 0.0	 187.2	 -187.2	 1.0	 54.98	 1	 85	 15.375	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 43.0; % PEL
	60784	 71.625	 0.0	 70.0	 -70.0	 1.0	 11.38	 1	 140	 3.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 8.5; % NG
	60784	 85.285	 0.0	 78.0	 -78.0	 1.0	 52.3	 1	 156	 14.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 43.0; % NG
	60788	 138.6375	 0.0	 135.0	 -135.0	 1.0	 40.27	 1	 269	 8.275	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 33.3333; % NG
	60789	 72.8525	 0.0	 71.0	 -71.0	 1.0	 39.09	 1	 141	 4.705	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 33.3333; % PEL
	60791	 182.9325	 0.0	 178.0	 -178.0	 1.0	 120.78	 1	 356	 9.865	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	60792	 174.205	 0.0	 165.0	 -165.0	 1.0	 124.31	 1	 330	 18.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	60793	 29.895	 0.0	 26.0	 -26.0	 1.0	 45.98	 0	 52	 7.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 33.3333; % PEL
	60794	 102.855	 0.0	 100.0	 -100.0	 1.0	 33.33	 1	 200	 5.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 33.3333; % NG
	60794	 150.765	 0.0	 148.0	 -148.0	 1.0	 33.33	 1	 295	 6.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 33.33; % COW
	60795	 129.06	 0.0	 127.0	 -127.0	 1.0	 37.33	 1	 254	 4.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 33.33; % NG
	60798	 25.335	 0.0	 23.0	 -23.0	 1.0	 14.12	 1	 46	 4.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 13.0; % NG
	60798	 26.7475	 0.0	 25.0	 -25.0	 1.0	 13.28	 1	 49	 4.495	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 13.0; % NG
	60799	 6.08	 0.0	 5.0	 -5.0	 1.0	 7.2	 1	 9	 3.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.2; % PEL
	60799	 13.5125	 0.0	 12.0	 -12.0	 1.0	 7.65	 1	 24	 3.025	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 7.2; % PEL
	60801	 94.7025	 0.0	 237.6	 -237.6	 1.0	 11.33	 1	 185	 4.405	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.3; % PEL
	60802	 46.935	 0.0	 66.0	 -66.0	 1.0	 10.62	 1	 90	 3.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.5; % PEL
	60802	 55.4575	 0.0	 66.0	 -66.0	 1.0	 31.87	 1	 100	 10.915	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.0; % PEL
	60802	 48.6425	 0.0	 45.0	 -45.0	 1.0	 51.64	 0	 89	 8.285	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.0; % PEL
	60803	 80.885	 0.0	 79.0	 -79.0	 1.0	 9.5	 1	 158	 3.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 9.5; % COW
	60807	 119.7975	 0.0	 101.0	 -101.0	 1.0	 103.02	 1	 202	 37.595	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 86.6; % NG
	60808	 39.79	 0.0	 34.0	 -34.0	 1.0	 113.06	 0	 67	 12.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 86.6; % NG
