%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v19.01     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Active Power Increase              %%%%%
%%%%                       04 - January - 2019                        %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case10000_tamu__api
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
% INFO    : Gen at bus 30372 - NG	: Pmax 247.0, Qmin -58.332, Qmax 124.33 -> Qmin -124.0, Qmax 124.33
% INFO    : Gen at bus 30373 - NG	: Pmax 318.0, Qmin -58.332, Qmax 124.33 -> Qmin -159.0, Qmax 159.0
% INFO    : Gen at bus 30374 - NG	: Pmax 276.0, Qmin -93.6, Qmax 124.33 -> Qmin -138.0, Qmax 138.0
% INFO    : Gen at bus 30375 - COW	: Pmax 626.0, Qmin -80.4, Qmax 124.33 -> Qmin -313.0, Qmax 313.0
% INFO    : Gen at bus 30377 - NG	: Pmax 333.0, Qmin -94.8, Qmax 124.33 -> Qmin -167.0, Qmax 167.0
% INFO    : Gen at bus 30381 - NG	: Pmax 27.0, Qmin 0.0, Qmax 0.0 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 30386 - COW	: Pmax 611.0, Qmin -79.2, Qmax 79.2 -> Qmin -306.0, Qmax 306.0
% INFO    : Gen at bus 30392 - NG	: Pmax 168.0, Qmin -64.8, Qmax 75.65 -> Qmin -84.0, Qmax 84.0
% INFO    : Gen at bus 30393 - NG	: Pmax 312.0, Qmin -60.0, Qmax 75.65 -> Qmin -156.0, Qmax 156.0
% INFO    : Gen at bus 30394 - NG	: Pmax 206.0, Qmin -64.8, Qmax 75.65 -> Qmin -103.0, Qmax 103.0
% INFO    : Gen at bus 30395 - COW	: Pmax 147.0, Qmin -58.8, Qmax 60.98 -> Qmin -74.0, Qmax 74.0
% INFO    : Gen at bus 30396 - NG	: Pmax 159.0, Qmin -50.4, Qmax 43.26 -> Qmin -80.0, Qmax 80.0
% INFO    : Gen at bus 30397 - COW	: Pmax 96.0, Qmin -20.292, Qmax 43.26 -> Qmin -48.0, Qmax 48.0
% INFO    : Gen at bus 30398 - NG	: Pmax 143.0, Qmin -21.6, Qmax 21.6 -> Qmin -72.0, Qmax 72.0
% INFO    : Gen at bus 30398 - COW	: Pmax 219.0, Qmin -21.6, Qmax 21.6 -> Qmin -110.0, Qmax 110.0
% INFO    : Gen at bus 30404 - NG	: Pmax 206.0, Qmin -14.74, Qmax 67.6 -> Qmin -103.0, Qmax 103.0
% INFO    : Gen at bus 30405 - NG	: Pmax 142.0, Qmin -14.74, Qmax 67.6 -> Qmin -71.0, Qmax 71.0
% INFO    : Gen at bus 30406 - COW	: Pmax 604.0, Qmin -14.74, Qmax 67.6 -> Qmin -302.0, Qmax 302.0
% INFO    : Gen at bus 30407 - PEL	: Pmax 142.0, Qmin -14.74, Qmax 67.6 -> Qmin -71.0, Qmax 71.0
% INFO    : Gen at bus 30408 - NG	: Pmax 343.0, Qmin -14.74, Qmax 67.6 -> Qmin -172.0, Qmax 172.0
% INFO    : Gen at bus 30409 - NG	: Pmax 300.0, Qmin -14.74, Qmax 67.6 -> Qmin -150.0, Qmax 150.0
% INFO    : Gen at bus 30410 - NG	: Pmax 96.0, Qmin -10.71, Qmax 49.1 -> Qmin -48.0, Qmax 49.1
% INFO    : Gen at bus 30411 - NG	: Pmax 109.0, Qmin -10.71, Qmax 49.1 -> Qmin -55.0, Qmax 55.0
% INFO    : Gen at bus 30412 - COW	: Pmax 300.0, Qmin -10.71, Qmax 49.1 -> Qmin -150.0, Qmax 150.0
% INFO    : Gen at bus 30413 - NG	: Pmax 323.0, Qmin -10.71, Qmax 49.1 -> Qmin -162.0, Qmax 162.0
% INFO    : Gen at bus 30414 - NG	: Pmax 253.0, Qmin -10.71, Qmax 49.1 -> Qmin -127.0, Qmax 127.0
% INFO    : Gen at bus 30415 - COW	: Pmax 129.0, Qmin -13.2, Qmax 49.1 -> Qmin -65.0, Qmax 65.0
% INFO    : Gen at bus 30421 - NG	: Pmax 498.0, Qmin -52.914, Qmax 112.78 -> Qmin -249.0, Qmax 249.0
% INFO    : Gen at bus 30422 - NG	: Pmax 577.0, Qmin -123.6, Qmax 112.78 -> Qmin -289.0, Qmax 289.0
% INFO    : Gen at bus 30425 - NG	: Pmax 293.0, Qmin -63.6, Qmax 63.6 -> Qmin -147.0, Qmax 147.0
% INFO    : Gen at bus 30426 - NG	: Pmax 139.0, Qmin -3.6, Qmax 3.6 -> Qmin -70.0, Qmax 70.0
% INFO    : Gen at bus 30426 - NG	: Pmax 67.0, Qmin -3.6, Qmax 3.6 -> Qmin -34.0, Qmax 34.0
% INFO    : Gen at bus 30426 - NG	: Pmax 9.0, Qmin 0.0, Qmax 0.0 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 30427 - PEL	: Pmax 213.0, Qmin -31.2, Qmax 31.2 -> Qmin -107.0, Qmax 107.0
% INFO    : Gen at bus 30428 - NG	: Pmax 76.0, Qmin -12.0, Qmax 32.07 -> Qmin -38.0, Qmax 38.0
% INFO    : Gen at bus 30428 - NG	: Pmax 130.0, Qmin -12.0, Qmax 32.07 -> Qmin -65.0, Qmax 65.0
% INFO    : Gen at bus 30428 - NG	: Pmax 138.0, Qmin -12.0, Qmax 32.07 -> Qmin -69.0, Qmax 69.0
% INFO    : Gen at bus 30428 - NG	: Pmax 67.0, Qmin -12.0, Qmax 32.07 -> Qmin -34.0, Qmax 34.0
% INFO    : Gen at bus 30429 - PEL	: Pmax 140.0, Qmin -58.8, Qmax 58.8 -> Qmin -70.0, Qmax 70.0
% INFO    : Gen at bus 30429 - NG	: Pmax 157.0, Qmin -58.8, Qmax 58.8 -> Qmin -79.0, Qmax 79.0
% INFO    : Gen at bus 30429 - NG	: Pmax 293.0, Qmin -58.8, Qmax 58.8 -> Qmin -147.0, Qmax 147.0
% INFO    : Gen at bus 30429 - PEL	: Pmax 146.0, Qmin -58.8, Qmax 58.8 -> Qmin -73.0, Qmax 73.0
% INFO    : Gen at bus 30429 - COW	: Pmax 192.0, Qmin -58.8, Qmax 58.8 -> Qmin -96.0, Qmax 96.0
% INFO    : Gen at bus 30429 - NG	: Pmax 173.0, Qmin -58.8, Qmax 58.8 -> Qmin -87.0, Qmax 87.0
% INFO    : Gen at bus 30434 - NG	: Pmax 44.0, Qmin 0.0, Qmax 0.0 -> Qmin -22.0, Qmax 22.0
% INFO    : Gen at bus 30434 - PEL	: Pmax 150.0, Qmin -9.6, Qmax 9.6 -> Qmin -75.0, Qmax 75.0
% INFO    : Gen at bus 30434 - PEL	: Pmax 102.0, Qmin -9.6, Qmax 9.6 -> Qmin -51.0, Qmax 51.0
% INFO    : Gen at bus 30435 - PEL	: Pmax 96.0, Qmin -8.4, Qmax 8.4 -> Qmin -48.0, Qmax 48.0
% INFO    : Gen at bus 30441 - NG	: Pmax 233.0, Qmin -116.4, Qmax 101.9 -> Qmin -117.0, Qmax 117.0
% INFO    : Gen at bus 30442 - COW	: Pmax 508.0, Qmin -120.0, Qmax 101.9 -> Qmin -254.0, Qmax 254.0
% INFO    : Gen at bus 30445 - NG	: Pmax 21.0, Qmin 0.0, Qmax 0.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 30445 - NG	: Pmax 74.0, Qmin -6.0, Qmax 6.0 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 30446 - NG	: Pmax 47.0, Qmin -3.6, Qmax 3.6 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 30447 - NG	: Pmax 25.0, Qmin -3.6, Qmax 3.6 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 30451 - NG	: Pmax 217.0, Qmin -34.818, Qmax 66.52 -> Qmin -109.0, Qmax 109.0
% INFO    : Gen at bus 30452 - NG	: Pmax 366.0, Qmin -8.49, Qmax 66.52 -> Qmin -183.0, Qmax 183.0
% INFO    : Gen at bus 30453 - COW	: Pmax 345.0, Qmin -8.49, Qmax 66.52 -> Qmin -173.0, Qmax 173.0
% INFO    : Gen at bus 30454 - NG	: Pmax 364.0, Qmin -8.49, Qmax 66.52 -> Qmin -182.0, Qmax 182.0
% INFO    : Gen at bus 30455 - NG	: Pmax 210.0, Qmin -8.49, Qmax 66.52 -> Qmin -105.0, Qmax 105.0
% INFO    : Gen at bus 30456 - NG	: Pmax 382.0, Qmin -8.49, Qmax 66.52 -> Qmin -191.0, Qmax 191.0
% INFO    : Gen at bus 40695 - NG	: Pmax 181.0, Qmin -78.0, Qmax 78.0 -> Qmin -91.0, Qmax 91.0
% INFO    : Gen at bus 40696 - NG	: Pmax 103.0, Qmin -14.682, Qmax 31.3 -> Qmin -52.0, Qmax 52.0
% INFO    : Gen at bus 40700 - NG	: Pmax 478.0, Qmin -28.8, Qmax 28.8 -> Qmin -239.0, Qmax 239.0
% INFO    : Gen at bus 40701 - NG	: Pmax 395.0, Qmin -38.4, Qmax 38.4 -> Qmin -198.0, Qmax 198.0
% INFO    : Gen at bus 40702 - NG	: Pmax 305.0, Qmin -25.2, Qmax 25.2 -> Qmin -153.0, Qmax 153.0
% INFO    : Gen at bus 40703 - NG	: Pmax 104.0, Qmin -6.72, Qmax 30.79 -> Qmin -52.0, Qmax 52.0
% INFO    : Gen at bus 40703 - NG	: Pmax 89.0, Qmin -6.72, Qmax 30.79 -> Qmin -45.0, Qmax 45.0
% INFO    : Gen at bus 40706 - NG	: Pmax 67.0, Qmin -6.444, Qmax 13.74 -> Qmin -34.0, Qmax 34.0
% INFO    : Gen at bus 40706 - NG	: Pmax 211.0, Qmin -8.4, Qmax 13.74 -> Qmin -106.0, Qmax 106.0
% INFO    : Gen at bus 40707 - PEL	: Pmax 92.0, Qmin -3.0, Qmax 13.74 -> Qmin -46.0, Qmax 46.0
% INFO    : Gen at bus 40707 - NG	: Pmax 138.0, Qmin -3.0, Qmax 13.74 -> Qmin -69.0, Qmax 69.0
% INFO    : Gen at bus 40708 - COW	: Pmax 263.0, Qmin -20.4, Qmax 20.4 -> Qmin -132.0, Qmax 132.0
% INFO    : Gen at bus 40708 - NG	: Pmax 13.0, Qmin -1.794, Qmax 3.82 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 40709 - COW	: Pmax 19.0, Qmin -1.2, Qmax 3.82 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 40710 - COW	: Pmax 13.0, Qmin -1.2, Qmax 3.82 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 40712 - NG	: Pmax 141.0, Qmin -31.2, Qmax 31.2 -> Qmin -71.0, Qmax 71.0
% INFO    : Gen at bus 40715 - COW	: Pmax 1080.0, Qmin -337.2, Qmax 337.2 -> Qmin -540.0, Qmax 540.0
% INFO    : Gen at bus 40719 - NG	: Pmax 155.0, Qmin -28.8, Qmax 28.8 -> Qmin -78.0, Qmax 78.0
% INFO    : Gen at bus 40719 - COW	: Pmax 288.0, Qmin -28.8, Qmax 28.8 -> Qmin -144.0, Qmax 144.0
% INFO    : Gen at bus 40719 - NG	: Pmax 21.0, Qmin -2.01, Qmax 3.84 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 40719 - NG	: Pmax 8.0, Qmin -2.01, Qmax 3.84 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 40721 - PEL	: Pmax 63.0, Qmin -1.2, Qmax 1.2 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 40723 - PEL	: Pmax 101.0, Qmin -11.49, Qmax 24.49 -> Qmin -51.0, Qmax 51.0
% INFO    : Gen at bus 40723 - NG	: Pmax 159.0, Qmin -63.6, Qmax 63.6 -> Qmin -80.0, Qmax 80.0
% INFO    : Gen at bus 40723 - NG	: Pmax 85.0, Qmin -11.49, Qmax 24.49 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 40723 - NG	: Pmax 58.0, Qmin -11.664, Qmax 24.86 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 40723 - NG	: Pmax 187.0, Qmin -63.6, Qmax 63.6 -> Qmin -94.0, Qmax 94.0
% INFO    : Gen at bus 40728 - COW	: Pmax 79.0, Qmin -5.388, Qmax 12.16 -> Qmin -40.0, Qmax 40.0
% INFO    : Gen at bus 40734 - NG	: Pmax 35.0, Qmin -10.242, Qmax 19.57 -> Qmin -18.0, Qmax 19.57
% INFO    : Gen at bus 40735 - NG	: Pmax 171.0, Qmin -69.6, Qmax 69.6 -> Qmin -86.0, Qmax 86.0
% INFO    : Gen at bus 40736 - PEL	: Pmax 127.0, Qmin -56.4, Qmax 56.4 -> Qmin -64.0, Qmax 64.0
% INFO    : Gen at bus 40739 - NG	: Pmax 230.0, Qmin -34.86, Qmax 74.31 -> Qmin -115.0, Qmax 115.0
% INFO    : Gen at bus 40741 - PEL	: Pmax 93.0, Qmin -13.824, Qmax 29.47 -> Qmin -47.0, Qmax 47.0
% INFO    : Gen at bus 40742 - PEL	: Pmax 171.0, Qmin -79.2, Qmax 79.2 -> Qmin -86.0, Qmax 86.0
% INFO    : Gen at bus 40743 - NG	: Pmax 366.0, Qmin -94.8, Qmax 94.8 -> Qmin -183.0, Qmax 183.0
% INFO    : Gen at bus 40744 - NG	: Pmax 171.0, Qmin -67.2, Qmax 67.2 -> Qmin -86.0, Qmax 86.0
% INFO    : Gen at bus 40747 - PEL	: Pmax 183.0, Qmin -8.4, Qmax 8.4 -> Qmin -92.0, Qmax 92.0
% INFO    : Gen at bus 40750 - NG	: Pmax 25.0, Qmin 0.0, Qmax 0.0 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 40756 - COW	: Pmax 486.0, Qmin -76.8, Qmax 120.12 -> Qmin -243.0, Qmax 243.0
% INFO    : Gen at bus 40757 - NG	: Pmax 193.0, Qmin -56.352, Qmax 120.12 -> Qmin -97.0, Qmax 120.12
% INFO    : Gen at bus 40758 - NG	: Pmax 337.0, Qmin -50.4, Qmax 120.12 -> Qmin -169.0, Qmax 169.0
% INFO    : Gen at bus 40763 - NG	: Pmax 445.0, Qmin -208.8, Qmax 191.48 -> Qmin -223.0, Qmax 223.0
% INFO    : Gen at bus 40768 - NG	: Pmax 286.0, Qmin -60.0, Qmax 95.06 -> Qmin -143.0, Qmax 143.0
% INFO    : Gen at bus 40769 - NG	: Pmax 388.0, Qmin -73.2, Qmax 95.06 -> Qmin -194.0, Qmax 194.0
% INFO    : Gen at bus 40770 - COW	: Pmax 445.0, Qmin -45.6, Qmax 38.03 -> Qmin -223.0, Qmax 223.0
% INFO    : Gen at bus 40771 - NG	: Pmax 92.0, Qmin -8.826, Qmax 19.93 -> Qmin -46.0, Qmax 46.0
% INFO    : Gen at bus 40772 - NG	: Pmax 150.0, Qmin -21.6, Qmax 19.93 -> Qmin -75.0, Qmax 75.0
% INFO    : Gen at bus 40772 - NG	: Pmax 397.0, Qmin -21.6, Qmax 19.93 -> Qmin -199.0, Qmax 199.0
% INFO    : Gen at bus 40773 - PEL	: Pmax 116.0, Qmin -8.826, Qmax 19.93 -> Qmin -58.0, Qmax 58.0
% INFO    : Gen at bus 40774 - NG	: Pmax 168.0, Qmin -32.4, Qmax 32.4 -> Qmin -84.0, Qmax 84.0
% INFO    : Gen at bus 40775 - NG	: Pmax 134.0, Qmin -33.6, Qmax 33.6 -> Qmin -67.0, Qmax 67.0
% INFO    : Gen at bus 40775 - PEL	: Pmax 66.0, Qmin -10.914, Qmax 20.85 -> Qmin -33.0, Qmax 33.0
% INFO    : Gen at bus 40778 - NG	: Pmax 123.0, Qmin -2.4, Qmax 2.4 -> Qmin -62.0, Qmax 62.0
% INFO    : Gen at bus 40778 - NG	: Pmax 37.0, Qmin -2.4, Qmax 2.4 -> Qmin -19.0, Qmax 19.0
% INFO    : Gen at bus 40779 - NG	: Pmax 42.0, Qmin -2.4, Qmax 2.4 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 40779 - PEL	: Pmax 117.0, Qmin -2.4, Qmax 2.4 -> Qmin -59.0, Qmax 59.0
% INFO    : Gen at bus 40780 - NG	: Pmax 65.0, Qmin -1.2, Qmax 1.2 -> Qmin -33.0, Qmax 33.0
% INFO    : Gen at bus 40782 - NG	: Pmax 232.0, Qmin -37.2, Qmax 37.2 -> Qmin -116.0, Qmax 116.0
% INFO    : Gen at bus 40786 - COW	: Pmax 453.0, Qmin -97.98, Qmax 374.24 -> Qmin -227.0, Qmax 374.24
% INFO    : Gen at bus 40787 - COW	: Pmax 501.0, Qmin -97.98, Qmax 374.24 -> Qmin -251.0, Qmax 374.24
% INFO    : Gen at bus 40788 - COW	: Pmax 1189.0, Qmin -97.98, Qmax 374.24 -> Qmin -595.0, Qmax 595.0
% INFO    : Gen at bus 40790 - NG	: Pmax 83.0, Qmin -18.0, Qmax 18.0 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 40793 - NG	: Pmax 107.0, Qmin -3.6, Qmax 3.6 -> Qmin -54.0, Qmax 54.0
% INFO    : Gen at bus 40793 - NG	: Pmax 110.0, Qmin -3.6, Qmax 3.6 -> Qmin -55.0, Qmax 55.0
% INFO    : Gen at bus 40793 - NG	: Pmax 62.0, Qmin 0.0, Qmax 0.0 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 40793 - NG	: Pmax 73.0, Qmin -3.6, Qmax 3.6 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 40793 - PEL	: Pmax 77.0, Qmin -3.6, Qmax 3.6 -> Qmin -39.0, Qmax 39.0
% INFO    : Gen at bus 40793 - NG	: Pmax 24.0, Qmin 0.0, Qmax 0.0 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 40797 - NG	: Pmax 289.0, Qmin -27.6, Qmax 93.42 -> Qmin -145.0, Qmax 145.0
% INFO    : Gen at bus 40798 - NG	: Pmax 281.0, Qmin -27.6, Qmax 93.42 -> Qmin -141.0, Qmax 141.0
% INFO    : Gen at bus 40799 - NG	: Pmax 173.0, Qmin -43.83, Qmax 93.42 -> Qmin -87.0, Qmax 93.42
% INFO    : Gen at bus 40800 - NG	: Pmax 138.0, Qmin -43.83, Qmax 93.42 -> Qmin -69.0, Qmax 93.42
% INFO    : Gen at bus 40801 - NG	: Pmax 426.0, Qmin -45.6, Qmax 93.42 -> Qmin -213.0, Qmax 213.0
% INFO    : Gen at bus 40802 - COW	: Pmax 469.0, Qmin -20.37, Qmax 93.42 -> Qmin -235.0, Qmax 235.0
% INFO    : Gen at bus 40803 - NG	: Pmax 194.0, Qmin -7.2, Qmax 27.03 -> Qmin -97.0, Qmax 97.0
% INFO    : Gen at bus 40804 - NG	: Pmax 443.0, Qmin -10.8, Qmax 27.03 -> Qmin -222.0, Qmax 222.0
% INFO    : Gen at bus 40806 - NG	: Pmax 125.0, Qmin -28.8, Qmax 28.8 -> Qmin -63.0, Qmax 63.0
% INFO    : Gen at bus 40806 - NG	: Pmax 41.0, Qmin -6.438, Qmax 13.72 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 40806 - NG	: Pmax 80.0, Qmin -28.8, Qmax 28.8 -> Qmin -40.0, Qmax 40.0
% INFO    : Gen at bus 40806 - PEL	: Pmax 29.0, Qmin -6.438, Qmax 13.72 -> Qmin -15.0, Qmax 15.0
% INFO    : Gen at bus 40808 - NG	: Pmax 40.0, Qmin -2.4, Qmax 2.4 -> Qmin -20.0, Qmax 20.0
% INFO    : Gen at bus 40815 - COW	: Pmax 641.0, Qmin -225.6, Qmax 225.6 -> Qmin -321.0, Qmax 321.0
% INFO    : Gen at bus 40816 - NG	: Pmax 387.0, Qmin -145.2, Qmax 145.2 -> Qmin -194.0, Qmax 194.0
% INFO    : Gen at bus 40817 - NG	: Pmax 344.0, Qmin -152.4, Qmax 152.4 -> Qmin -172.0, Qmax 172.0
% INFO    : Gen at bus 40824 - NG	: Pmax 139.0, Qmin -13.43, Qmax 61.59 -> Qmin -70.0, Qmax 70.0
% INFO    : Gen at bus 40825 - NG	: Pmax 160.0, Qmin -13.43, Qmax 61.59 -> Qmin -80.0, Qmax 80.0
% INFO    : Gen at bus 40826 - COW	: Pmax 224.0, Qmin -16.8, Qmax 61.59 -> Qmin -112.0, Qmax 112.0
% INFO    : Gen at bus 40827 - NG	: Pmax 190.0, Qmin -24.0, Qmax 61.59 -> Qmin -95.0, Qmax 95.0
% INFO    : Gen at bus 40828 - NG	: Pmax 247.0, Qmin -20.4, Qmax 61.59 -> Qmin -124.0, Qmax 124.0
% INFO    : Gen at bus 40829 - NG	: Pmax 221.0, Qmin -13.43, Qmax 61.59 -> Qmin -111.0, Qmax 111.0
% INFO    : Gen at bus 40833 - NG	: Pmax 13.0, Qmin -1.2, Qmax 1.2 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 40834 - NG	: Pmax 151.0, Qmin -57.6, Qmax 57.6 -> Qmin -76.0, Qmax 76.0
% INFO    : Gen at bus 40836 - NG	: Pmax 273.0, Qmin -55.05, Qmax 117.34 -> Qmin -137.0, Qmax 137.0
% INFO    : Gen at bus 40837 - NG	: Pmax 128.0, Qmin -25.59, Qmax 117.34 -> Qmin -64.0, Qmax 117.34
% INFO    : Gen at bus 40838 - NG	: Pmax 244.0, Qmin -25.59, Qmax 117.34 -> Qmin -122.0, Qmax 122.0
% INFO    : Gen at bus 40843 - COW	: Pmax 642.0, Qmin -115.06, Qmax 516.38 -> Qmin -321.0, Qmax 516.38
% INFO    : Gen at bus 40844 - NUC	: Pmax 640.0, Qmin -115.06, Qmax 516.38 -> Qmin -320.0, Qmax 516.38
% INFO    : Gen at bus 40845 - COW	: Pmax 1372.0, Qmin -115.06, Qmax 516.38 -> Qmin -686.0, Qmax 686.0
% INFO    : Gen at bus 40849 - NG	: Pmax 340.0, Qmin -39.6, Qmax 39.6 -> Qmin -170.0, Qmax 170.0
% INFO    : Gen at bus 40850 - NG	: Pmax 123.0, Qmin 0.0, Qmax 0.0 -> Qmin -62.0, Qmax 62.0
% INFO    : Gen at bus 40854 - NG	: Pmax 202.0, Qmin -57.6, Qmax 80.76 -> Qmin -101.0, Qmax 101.0
% INFO    : Gen at bus 40855 - NG	: Pmax 427.0, Qmin -36.0, Qmax 51.45 -> Qmin -214.0, Qmax 214.0
% INFO    : Gen at bus 40856 - NG	: Pmax 525.0, Qmin -46.8, Qmax 51.45 -> Qmin -263.0, Qmax 263.0
% INFO    : Gen at bus 40857 - COW	: Pmax 149.0, Qmin -64.8, Qmax 64.8 -> Qmin -75.0, Qmax 75.0
% INFO    : Gen at bus 40858 - PEL	: Pmax 155.0, Qmin -21.6, Qmax 21.6 -> Qmin -78.0, Qmax 78.0
% INFO    : Gen at bus 40859 - NG	: Pmax 179.0, Qmin -28.8, Qmax 28.8 -> Qmin -90.0, Qmax 90.0
% INFO    : Gen at bus 40861 - COW	: Pmax 87.0, Qmin -7.476, Qmax 15.93 -> Qmin -44.0, Qmax 44.0
% INFO    : Gen at bus 40861 - NG	: Pmax 368.0, Qmin -48.0, Qmax 48.0 -> Qmin -184.0, Qmax 184.0
% INFO    : Gen at bus 40863 - PEL	: Pmax 6.0, Qmin -2.4, Qmax 4.68 -> Qmin -3.0, Qmax 4.68
% INFO    : Gen at bus 40865 - NG	: Pmax 224.0, Qmin -42.0, Qmax 43.26 -> Qmin -112.0, Qmax 112.0
% INFO    : Gen at bus 40868 - COW	: Pmax 343.0, Qmin -150.0, Qmax 150.0 -> Qmin -172.0, Qmax 172.0
% INFO    : Gen at bus 40869 - NG	: Pmax 300.0, Qmin -74.4, Qmax 109.62 -> Qmin -150.0, Qmax 150.0
% INFO    : Gen at bus 40870 - NG	: Pmax 359.0, Qmin -73.2, Qmax 109.62 -> Qmin -180.0, Qmax 180.0
% INFO    : Gen at bus 40871 - NG	: Pmax 231.0, Qmin -25.2, Qmax 25.2 -> Qmin -116.0, Qmax 116.0
% INFO    : Gen at bus 40873 - PEL	: Pmax 42.0, Qmin -2.4, Qmax 2.4 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 40878 - NG	: Pmax 270.0, Qmin -86.4, Qmax 205.72 -> Qmin -135.0, Qmax 205.72
% INFO    : Gen at bus 40879 - NG	: Pmax 549.0, Qmin -91.116, Qmax 205.72 -> Qmin -275.0, Qmax 275.0
% INFO    : Gen at bus 40880 - COW	: Pmax 373.0, Qmin -94.8, Qmax 205.72 -> Qmin -187.0, Qmax 205.72
% INFO    : Gen at bus 40881 - NG	: Pmax 225.0, Qmin -90.0, Qmax 205.72 -> Qmin -113.0, Qmax 205.72
% INFO    : Gen at bus 40884 - NG	: Pmax 265.0, Qmin -22.9, Qmax 105.02 -> Qmin -133.0, Qmax 133.0
% INFO    : Gen at bus 40885 - NG	: Pmax 107.0, Qmin -22.9, Qmax 105.02 -> Qmin -54.0, Qmax 105.02
% INFO    : Gen at bus 40886 - NG	: Pmax 225.0, Qmin -22.9, Qmax 105.02 -> Qmin -113.0, Qmax 113.0
% INFO    : Gen at bus 40887 - NG	: Pmax 313.0, Qmin -22.9, Qmax 105.02 -> Qmin -157.0, Qmax 157.0
% INFO    : Gen at bus 40888 - NG	: Pmax 234.0, Qmin -22.9, Qmax 105.02 -> Qmin -117.0, Qmax 117.0
% INFO    : Gen at bus 40889 - NG	: Pmax 204.0, Qmin -22.9, Qmax 105.02 -> Qmin -102.0, Qmax 105.02
% INFO    : Gen at bus 40892 - NG	: Pmax 159.0, Qmin -32.4, Qmax 51.32 -> Qmin -80.0, Qmax 80.0
% INFO    : Gen at bus 40893 - NG	: Pmax 210.0, Qmin -11.19, Qmax 51.32 -> Qmin -105.0, Qmax 105.0
% INFO    : Gen at bus 40894 - COW	: Pmax 250.0, Qmin -28.8, Qmax 51.32 -> Qmin -125.0, Qmax 125.0
% INFO    : Gen at bus 40895 - COW	: Pmax 247.0, Qmin -37.2, Qmax 51.32 -> Qmin -124.0, Qmax 124.0
% INFO    : Gen at bus 40896 - NG	: Pmax 576.0, Qmin -27.6, Qmax 51.32 -> Qmin -288.0, Qmax 288.0
% INFO    : Gen at bus 40897 - COW	: Pmax 239.0, Qmin -32.4, Qmax 51.32 -> Qmin -120.0, Qmax 120.0
% INFO    : Gen at bus 40903 - COW	: Pmax 317.0, Qmin -37.2, Qmax 112.49 -> Qmin -159.0, Qmax 159.0
% INFO    : Gen at bus 40904 - NG	: Pmax 409.0, Qmin -162.0, Qmax 162.0 -> Qmin -205.0, Qmax 205.0
% INFO    : Gen at bus 40905 - NG	: Pmax 217.0, Qmin -60.0, Qmax 112.49 -> Qmin -109.0, Qmax 112.49
% INFO    : Gen at bus 40906 - NG	: Pmax 290.0, Qmin -51.6, Qmax 112.49 -> Qmin -145.0, Qmax 145.0
% INFO    : Gen at bus 40907 - NG	: Pmax 250.0, Qmin -108.0, Qmax 112.49 -> Qmin -125.0, Qmax 125.0
% INFO    : Gen at bus 40908 - COW	: Pmax 408.0, Qmin -85.2, Qmax 112.49 -> Qmin -204.0, Qmax 204.0
% INFO    : Gen at bus 40912 - NG	: Pmax 359.0, Qmin -154.8, Qmax 154.8 -> Qmin -180.0, Qmax 180.0
% INFO    : Gen at bus 40913 - NG	: Pmax 328.0, Qmin -106.8, Qmax 112.41 -> Qmin -164.0, Qmax 164.0
% INFO    : Gen at bus 40914 - NG	: Pmax 212.0, Qmin -52.74, Qmax 112.41 -> Qmin -106.0, Qmax 112.41
% INFO    : Gen at bus 40915 - COW	: Pmax 226.0, Qmin -99.6, Qmax 112.41 -> Qmin -113.0, Qmax 113.0
% INFO    : Gen at bus 40916 - NG	: Pmax 388.0, Qmin -106.8, Qmax 112.41 -> Qmin -194.0, Qmax 194.0
% INFO    : Gen at bus 40917 - NG	: Pmax 299.0, Qmin -109.2, Qmax 112.41 -> Qmin -150.0, Qmax 150.0
% INFO    : Gen at bus 40918 - PEL	: Pmax 51.0, Qmin 0.0, Qmax 0.0 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 40919 - COW	: Pmax 72.0, Qmin -15.6, Qmax 15.6 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 40921 - NG	: Pmax 14.0, Qmin -1.2, Qmax 1.2 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 40924 - NG	: Pmax 364.0, Qmin -98.4, Qmax 83.97 -> Qmin -182.0, Qmax 182.0
% INFO    : Gen at bus 40925 - NG	: Pmax 308.0, Qmin -88.8, Qmax 83.97 -> Qmin -154.0, Qmax 154.0
% INFO    : Gen at bus 40926 - NG	: Pmax 170.0, Qmin -43.956, Qmax 83.97 -> Qmin -85.0, Qmax 85.0
% INFO    : Gen at bus 40927 - NG	: Pmax 378.0, Qmin -96.0, Qmax 83.97 -> Qmin -189.0, Qmax 189.0
% INFO    : Gen at bus 40928 - COW	: Pmax 594.0, Qmin -43.956, Qmax 83.97 -> Qmin -297.0, Qmax 297.0
% INFO    : Gen at bus 40929 - NG	: Pmax 183.0, Qmin -43.956, Qmax 83.97 -> Qmin -92.0, Qmax 92.0
% INFO    : Gen at bus 40935 - NG	: Pmax 296.0, Qmin -139.2, Qmax 131.51 -> Qmin -148.0, Qmax 148.0
% INFO    : Gen at bus 40936 - COW	: Pmax 614.0, Qmin -139.2, Qmax 131.51 -> Qmin -307.0, Qmax 307.0
% INFO    : Gen at bus 40937 - NG	: Pmax 471.0, Qmin -122.4, Qmax 131.51 -> Qmin -236.0, Qmax 236.0
% INFO    : Gen at bus 40944 - NG	: Pmax 153.0, Qmin -27.126, Qmax 57.82 -> Qmin -77.0, Qmax 77.0
% INFO    : Gen at bus 40946 - NG	: Pmax 241.0, Qmin -84.0, Qmax 84.0 -> Qmin -121.0, Qmax 121.0
% INFO    : Gen at bus 40947 - NG	: Pmax 537.0, Qmin -146.4, Qmax 146.4 -> Qmin -269.0, Qmax 269.0
% INFO    : Gen at bus 40949 - COW	: Pmax 54.0, Qmin -7.2, Qmax 7.2 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 40950 - NG	: Pmax 12.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 40950 - NG	: Pmax 15.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 40953 - NG	: Pmax 71.0, Qmin -20.058, Qmax 38.32 -> Qmin -36.0, Qmax 38.32
% INFO    : Gen at bus 40954 - NG	: Pmax 144.0, Qmin -22.8, Qmax 22.8 -> Qmin -72.0, Qmax 72.0
% INFO    : Gen at bus 40954 - PEL	: Pmax 205.0, Qmin -22.8, Qmax 22.8 -> Qmin -103.0, Qmax 103.0
% INFO    : Gen at bus 40954 - NG	: Pmax 27.0, Qmin -1.986, Qmax 3.8 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 40959 - NG	: Pmax 308.0, Qmin -73.2, Qmax 105.02 -> Qmin -154.0, Qmax 154.0
% INFO    : Gen at bus 40960 - NG	: Pmax 297.0, Qmin -61.2, Qmax 105.02 -> Qmin -149.0, Qmax 149.0
% INFO    : Gen at bus 40961 - NG	: Pmax 227.0, Qmin -70.8, Qmax 105.02 -> Qmin -114.0, Qmax 114.0
% INFO    : Gen at bus 40962 - NG	: Pmax 167.0, Qmin -49.272, Qmax 105.02 -> Qmin -84.0, Qmax 105.02
% INFO    : Gen at bus 40963 - NG	: Pmax 210.0, Qmin -70.8, Qmax 105.02 -> Qmin -105.0, Qmax 105.02
% INFO    : Gen at bus 40964 - NG	: Pmax 299.0, Qmin -49.272, Qmax 105.02 -> Qmin -150.0, Qmax 150.0
% INFO    : Gen at bus 40966 - PEL	: Pmax 178.0, Qmin -27.6, Qmax 27.6 -> Qmin -89.0, Qmax 89.0
% INFO    : Gen at bus 40969 - COW	: Pmax 626.0, Qmin -21.1, Qmax 96.74 -> Qmin -313.0, Qmax 313.0
% INFO    : Gen at bus 40970 - NG	: Pmax 478.0, Qmin -21.1, Qmax 96.74 -> Qmin -239.0, Qmax 239.0
% INFO    : Gen at bus 40971 - COW	: Pmax 403.0, Qmin -21.1, Qmax 96.74 -> Qmin -202.0, Qmax 202.0
% INFO    : Gen at bus 40972 - NG	: Pmax 260.0, Qmin -21.1, Qmax 96.74 -> Qmin -130.0, Qmax 130.0
% INFO    : Gen at bus 40973 - NG	: Pmax 295.0, Qmin -21.1, Qmax 96.74 -> Qmin -148.0, Qmax 148.0
% INFO    : Gen at bus 40974 - NG	: Pmax 277.0, Qmin -21.1, Qmax 96.74 -> Qmin -139.0, Qmax 139.0
% INFO    : Gen at bus 40976 - NG	: Pmax 63.0, Qmin -2.4, Qmax 2.4 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 40977 - COW	: Pmax 65.0, Qmin -2.4, Qmax 2.4 -> Qmin -33.0, Qmax 33.0
% INFO    : Gen at bus 40986 - NG	: Pmax 483.0, Qmin -212.4, Qmax 212.4 -> Qmin -242.0, Qmax 242.0
% INFO    : Gen at bus 40988 - NG	: Pmax 430.0, Qmin -34.818, Qmax 66.52 -> Qmin -215.0, Qmax 215.0
% INFO    : Gen at bus 40989 - NG	: Pmax 206.0, Qmin -34.818, Qmax 66.52 -> Qmin -103.0, Qmax 103.0
% INFO    : Gen at bus 40990 - NG	: Pmax 27.0, Qmin 0.0, Qmax 0.0 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 40993 - NG	: Pmax 501.0, Qmin -56.754, Qmax 120.97 -> Qmin -251.0, Qmax 251.0
% INFO    : Gen at bus 40994 - NG	: Pmax 330.0, Qmin -26.38, Qmax 120.97 -> Qmin -165.0, Qmax 165.0
% INFO    : Gen at bus 40995 - NG	: Pmax 183.0, Qmin -56.754, Qmax 120.97 -> Qmin -92.0, Qmax 120.97
% INFO    : Gen at bus 40996 - PEL	: Pmax 126.0, Qmin -46.8, Qmax 46.8 -> Qmin -63.0, Qmax 63.0
% INFO    : Gen at bus 40997 - NG	: Pmax 191.0, Qmin -3.6, Qmax 3.6 -> Qmin -96.0, Qmax 96.0
% INFO    : Gen at bus 41000 - NG	: Pmax 288.0, Qmin -57.6, Qmax 117.34 -> Qmin -144.0, Qmax 144.0
% INFO    : Gen at bus 41001 - NG	: Pmax 292.0, Qmin -55.05, Qmax 117.34 -> Qmin -146.0, Qmax 146.0
% INFO    : Gen at bus 41002 - NG	: Pmax 295.0, Qmin -55.05, Qmax 117.34 -> Qmin -148.0, Qmax 148.0
% INFO    : Gen at bus 41005 - PEL	: Pmax 32.0, Qmin -1.2, Qmax 1.2 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 41009 - NG	: Pmax 268.0, Qmin -24.21, Qmax 111.03 -> Qmin -134.0, Qmax 134.0
% INFO    : Gen at bus 41010 - NG	: Pmax 153.0, Qmin -24.21, Qmax 111.03 -> Qmin -77.0, Qmax 111.03
% INFO    : Gen at bus 41011 - NG	: Pmax 385.0, Qmin -24.21, Qmax 111.03 -> Qmin -193.0, Qmax 193.0
% INFO    : Gen at bus 41014 - NG	: Pmax 20.0, Qmin 0.0, Qmax 0.0 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 41016 - NG	: Pmax 377.0, Qmin -30.0, Qmax 30.0 -> Qmin -189.0, Qmax 189.0
% INFO    : Gen at bus 41017 - COW	: Pmax 564.0, Qmin -13.2, Qmax 13.2 -> Qmin -282.0, Qmax 282.0
% INFO    : Gen at bus 50360 - NG	: Pmax 777.0, Qmin -44.4, Qmax 117.49 -> Qmin -389.0, Qmax 389.0
% INFO    : Gen at bus 50361 - NG	: Pmax 231.0, Qmin -55.122, Qmax 117.49 -> Qmin -116.0, Qmax 117.49
% INFO    : Gen at bus 50362 - NG	: Pmax 287.0, Qmin -52.8, Qmax 117.49 -> Qmin -144.0, Qmax 144.0
% INFO    : Gen at bus 50363 - NG	: Pmax 651.0, Qmin -60.0, Qmax 117.49 -> Qmin -326.0, Qmax 326.0
% INFO    : Gen at bus 50364 - COW	: Pmax 313.0, Qmin -55.122, Qmax 117.49 -> Qmin -157.0, Qmax 157.0
% INFO    : Gen at bus 50365 - NG	: Pmax 346.0, Qmin -44.4, Qmax 117.49 -> Qmin -173.0, Qmax 173.0
% INFO    : Gen at bus 50366 - PEL	: Pmax 53.0, Qmin -1.2, Qmax 3.82 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 50369 - NG	: Pmax 21.0, Qmin -1.77, Qmax 3.77 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 50369 - NG	: Pmax 31.0, Qmin -2.982, Qmax 6.36 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 50369 - PEL	: Pmax 142.0, Qmin -20.4, Qmax 20.4 -> Qmin -71.0, Qmax 71.0
% INFO    : Gen at bus 50374 - NG	: Pmax 250.0, Qmin -31.2, Qmax 31.2 -> Qmin -125.0, Qmax 125.0
% INFO    : Gen at bus 50374 - NG	: Pmax 196.0, Qmin -31.2, Qmax 31.2 -> Qmin -98.0, Qmax 98.0
% INFO    : Gen at bus 50375 - NG	: Pmax 233.0, Qmin -31.2, Qmax 31.2 -> Qmin -117.0, Qmax 117.0
% INFO    : Gen at bus 50375 - NG	: Pmax 347.0, Qmin -31.2, Qmax 31.2 -> Qmin -174.0, Qmax 174.0
% INFO    : Gen at bus 50376 - NG	: Pmax 140.0, Qmin -31.2, Qmax 31.2 -> Qmin -70.0, Qmax 70.0
% INFO    : Gen at bus 50379 - NG	: Pmax 46.0, Qmin -4.8, Qmax 5.76 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 50379 - NG	: Pmax 128.0, Qmin -4.8, Qmax 5.76 -> Qmin -64.0, Qmax 64.0
% INFO    : Gen at bus 50382 - NG	: Pmax 310.0, Qmin -60.94, Qmax 232.77 -> Qmin -155.0, Qmax 232.77
% INFO    : Gen at bus 50385 - COW	: Pmax 595.0, Qmin -207.6, Qmax 382.12 -> Qmin -298.0, Qmax 382.12
% INFO    : Gen at bus 50386 - COW	: Pmax 607.0, Qmin -223.2, Qmax 382.12 -> Qmin -304.0, Qmax 382.12
% INFO    : Gen at bus 50387 - NG	: Pmax 19.0, Qmin -1.446, Qmax 3.26 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 50387 - PEL	: Pmax 92.0, Qmin -6.0, Qmax 6.0 -> Qmin -46.0, Qmax 46.0
% INFO    : Gen at bus 50390 - COW	: Pmax 98.0, Qmin -15.6, Qmax 15.6 -> Qmin -49.0, Qmax 49.0
% INFO    : Gen at bus 50390 - NG	: Pmax 173.0, Qmin -15.6, Qmax 15.6 -> Qmin -87.0, Qmax 87.0
% INFO    : Gen at bus 50391 - COW	: Pmax 87.0, Qmin -8.4, Qmax 8.4 -> Qmin -44.0, Qmax 44.0
% INFO    : Gen at bus 50393 - COW	: Pmax 22.0, Qmin 0.0, Qmax 0.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 50393 - NG	: Pmax 53.0, Qmin -14.4, Qmax 14.4 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 50397 - COW	: Pmax 673.0, Qmin -64.14, Qmax 244.99 -> Qmin -337.0, Qmax 337.0
% INFO    : Gen at bus 50398 - COW	: Pmax 815.0, Qmin -64.14, Qmax 244.99 -> Qmin -408.0, Qmax 408.0
% INFO    : Gen at bus 50399 - NG	: Pmax 208.0, Qmin -64.14, Qmax 244.99 -> Qmin -104.0, Qmax 244.99
% INFO    : Gen at bus 50402 - COW	: Pmax 1182.0, Qmin -24.01, Qmax 110.11 -> Qmin -591.0, Qmax 591.0
% INFO    : Gen at bus 50403 - NG	: Pmax 396.0, Qmin -24.01, Qmax 110.11 -> Qmin -198.0, Qmax 198.0
% INFO    : Gen at bus 50404 - COW	: Pmax 225.0, Qmin -24.01, Qmax 110.11 -> Qmin -113.0, Qmax 113.0
% INFO    : Gen at bus 50409 - NG	: Pmax 374.0, Qmin -45.6, Qmax 43.35 -> Qmin -187.0, Qmax 187.0
% INFO    : Gen at bus 50412 - NG	: Pmax 17.0, Qmin -2.424, Qmax 5.16 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 50412 - COW	: Pmax 62.0, Qmin -2.4, Qmax 5.16 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 50413 - NG	: Pmax 32.0, Qmin -1.12, Qmax 5.16 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 50418 - COW	: Pmax 310.0, Qmin -16.8, Qmax 48.6 -> Qmin -155.0, Qmax 155.0
% INFO    : Gen at bus 50419 - NG	: Pmax 332.0, Qmin -16.8, Qmax 48.6 -> Qmin -166.0, Qmax 166.0
% INFO    : Gen at bus 50421 - NG	: Pmax 203.0, Qmin -14.69, Qmax 21.73 -> Qmin -102.0, Qmax 102.0
% INFO    : Gen at bus 50433 - COW	: Pmax 486.0, Qmin -66.0, Qmax 66.0 -> Qmin -243.0, Qmax 243.0
% INFO    : Gen at bus 50434 - NG	: Pmax 54.0, Qmin -2.72, Qmax 4.03 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 50437 - NG	: Pmax 42.0, Qmin -3.348, Qmax 7.13 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 50437 - NG	: Pmax 12.0, Qmin -3.348, Qmax 7.13 -> Qmin -6.0, Qmax 7.13
% INFO    : Gen at bus 50437 - PEL	: Pmax 201.0, Qmin -58.8, Qmax 58.8 -> Qmin -101.0, Qmax 101.0
% INFO    : Gen at bus 50440 - NG	: Pmax 307.0, Qmin -36.0, Qmax 36.0 -> Qmin -154.0, Qmax 154.0
% INFO    : Gen at bus 50440 - NG	: Pmax 224.0, Qmin -36.0, Qmax 36.0 -> Qmin -112.0, Qmax 112.0
% INFO    : Gen at bus 50441 - NG	: Pmax 231.0, Qmin -36.0, Qmax 36.0 -> Qmin -116.0, Qmax 116.0
% INFO    : Gen at bus 50441 - NG	: Pmax 210.0, Qmin -36.0, Qmax 36.0 -> Qmin -105.0, Qmax 105.0
% INFO    : Gen at bus 50442 - PEL	: Pmax 93.0, Qmin -21.6, Qmax 21.6 -> Qmin -47.0, Qmax 47.0
% INFO    : Gen at bus 50443 - NG	: Pmax 221.0, Qmin -7.88, Qmax 36.14 -> Qmin -111.0, Qmax 111.0
% INFO    : Gen at bus 50443 - PEL	: Pmax 137.0, Qmin -7.88, Qmax 36.14 -> Qmin -69.0, Qmax 69.0
% INFO    : Gen at bus 50443 - PEL	: Pmax 196.0, Qmin -7.88, Qmax 36.14 -> Qmin -98.0, Qmax 98.0
% INFO    : Gen at bus 50443 - NG	: Pmax 167.0, Qmin -10.33, Qmax 47.35 -> Qmin -84.0, Qmax 84.0
% INFO    : Gen at bus 50443 - NG	: Pmax 428.0, Qmin -10.33, Qmax 47.35 -> Qmin -214.0, Qmax 214.0
% INFO    : Gen at bus 50443 - NG	: Pmax 257.0, Qmin -10.33, Qmax 47.35 -> Qmin -129.0, Qmax 129.0
% INFO    : Gen at bus 50448 - COW	: Pmax 744.0, Qmin -63.28, Qmax 241.69 -> Qmin -372.0, Qmax 372.0
% INFO    : Gen at bus 50449 - COW	: Pmax 461.0, Qmin -107.046, Qmax 241.69 -> Qmin -231.0, Qmax 241.69
% INFO    : Gen at bus 50451 - COW	: Pmax 206.0, Qmin -9.6, Qmax 8.14 -> Qmin -103.0, Qmax 103.0
% INFO    : Gen at bus 50451 - NG	: Pmax 174.0, Qmin -9.6, Qmax 8.14 -> Qmin -87.0, Qmax 87.0
% INFO    : Gen at bus 50451 - NG	: Pmax 379.0, Qmin -9.6, Qmax 8.14 -> Qmin -190.0, Qmax 190.0
% INFO    : Gen at bus 50457 - NG	: Pmax 64.0, Qmin -9.552, Qmax 20.36 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 50457 - NG	: Pmax 334.0, Qmin -128.4, Qmax 128.4 -> Qmin -167.0, Qmax 167.0
% INFO    : Gen at bus 50458 - COW	: Pmax 290.0, Qmin -36.0, Qmax 36.0 -> Qmin -145.0, Qmax 145.0
% INFO    : Gen at bus 50458 - NG	: Pmax 354.0, Qmin -36.0, Qmax 36.0 -> Qmin -177.0, Qmax 177.0
% INFO    : Gen at bus 50458 - NG	: Pmax 458.0, Qmin -36.0, Qmax 36.0 -> Qmin -229.0, Qmax 229.0
% INFO    : Gen at bus 53215 - COW	: Pmax 496.0, Qmin -95.358, Qmax 215.29 -> Qmin -248.0, Qmax 248.0
% INFO    : Gen at bus 53216 - COW	: Pmax 196.0, Qmin -56.36, Qmax 215.29 -> Qmin -98.0, Qmax 215.29
% INFO    : Gen at bus 53217 - COW	: Pmax 272.0, Qmin -56.36, Qmax 215.29 -> Qmin -136.0, Qmax 215.29
% INFO    : Gen at bus 53218 - NG	: Pmax 219.0, Qmin -56.36, Qmax 215.29 -> Qmin -110.0, Qmax 215.29
% INFO    : Gen at bus 53222 - PEL	: Pmax 58.0, Qmin -1.2, Qmax 5.76 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 53222 - COW	: Pmax 33.0, Qmin -1.2, Qmax 5.76 -> Qmin -17.0, Qmax 17.0
% INFO    : Gen at bus 53223 - COW	: Pmax 35.0, Qmin -1.2, Qmax 3.57 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 53223 - NG	: Pmax 13.0, Qmin -1.2, Qmax 3.57 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 53224 - PEL	: Pmax 21.0, Qmin -1.2, Qmax 3.57 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 53224 - PEL	: Pmax 34.0, Qmin -1.2, Qmax 3.07 -> Qmin -17.0, Qmax 17.0
% INFO    : Gen at bus 53226 - NG	: Pmax 75.0, Qmin -7.26, Qmax 10.74 -> Qmin -38.0, Qmax 38.0
% INFO    : Gen at bus 53233 - NG	: Pmax 233.0, Qmin -67.2, Qmax 119.76 -> Qmin -117.0, Qmax 119.76
% INFO    : Gen at bus 53236 - COW	: Pmax 148.0, Qmin -9.6, Qmax 9.6 -> Qmin -74.0, Qmax 74.0
% INFO    : Gen at bus 53236 - NG	: Pmax 83.0, Qmin -9.6, Qmax 9.6 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 53236 - COW	: Pmax 20.0, Qmin -1.566, Qmax 3.53 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 53236 - NG	: Pmax 5.0, Qmin -1.566, Qmax 3.53 -> Qmin -3.0, Qmax 3.53
% INFO    : Gen at bus 53236 - COW	: Pmax 15.0, Qmin -1.566, Qmax 3.53 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 53236 - COW	: Pmax 7.0, Qmin -1.566, Qmax 3.53 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 53241 - NG	: Pmax 396.0, Qmin -84.0, Qmax 84.0 -> Qmin -198.0, Qmax 198.0
% INFO    : Gen at bus 53242 - NG	: Pmax 368.0, Qmin -72.0, Qmax 72.0 -> Qmin -184.0, Qmax 184.0
% INFO    : Gen at bus 53243 - NG	: Pmax 518.0, Qmin -68.4, Qmax 68.4 -> Qmin -259.0, Qmax 259.0
% INFO    : Gen at bus 53244 - NG	: Pmax 410.0, Qmin -70.8, Qmax 70.8 -> Qmin -205.0, Qmax 205.0
% INFO    : Gen at bus 53246 - NG	: Pmax 100.0, Qmin -4.88, Qmax 22.4 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 53246 - NG	: Pmax 56.0, Qmin -4.88, Qmax 22.4 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 53248 - NG	: Pmax 22.0, Qmin -3.582, Qmax 7.64 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 53248 - NG	: Pmax 141.0, Qmin -24.0, Qmax 24.0 -> Qmin -71.0, Qmax 71.0
% INFO    : Gen at bus 53248 - NG	: Pmax 177.0, Qmin -24.0, Qmax 24.0 -> Qmin -89.0, Qmax 89.0
% INFO    : Gen at bus 53253 - NG	: Pmax 207.0, Qmin -32.4, Qmax 110.28 -> Qmin -104.0, Qmax 110.28
% INFO    : Gen at bus 53254 - COW	: Pmax 260.0, Qmin -51.738, Qmax 110.28 -> Qmin -130.0, Qmax 130.0
% INFO    : Gen at bus 53255 - NG	: Pmax 216.0, Qmin -24.05, Qmax 110.28 -> Qmin -108.0, Qmax 110.28
% INFO    : Gen at bus 53261 - NG	: Pmax 135.0, Qmin -17.7, Qmax 81.19 -> Qmin -68.0, Qmax 81.19
% INFO    : Gen at bus 53263 - NG	: Pmax 51.0, Qmin 0.0, Qmax 0.0 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 53263 - NG	: Pmax 111.0, Qmin -4.8, Qmax 4.8 -> Qmin -56.0, Qmax 56.0
% INFO    : Gen at bus 53264 - NG	: Pmax 22.0, Qmin -1.2, Qmax 1.2 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 53264 - NG	: Pmax 30.0, Qmin -1.2, Qmax 1.2 -> Qmin -15.0, Qmax 15.0
% INFO    : Gen at bus 53268 - NG	: Pmax 222.0, Qmin -37.2, Qmax 76.35 -> Qmin -111.0, Qmax 111.0
% INFO    : Gen at bus 53269 - PEL	: Pmax 27.0, Qmin -2.4, Qmax 3.49 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 53269 - NG	: Pmax 7.0, Qmin -2.4, Qmax 3.49 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 53270 - COW	: Pmax 430.0, Qmin -94.8, Qmax 94.8 -> Qmin -215.0, Qmax 215.0
% INFO    : Gen at bus 53277 - NG	: Pmax 138.0, Qmin -14.75, Qmax 21.81 -> Qmin -69.0, Qmax 69.0
% INFO    : Gen at bus 53279 - NG	: Pmax 78.0, Qmin -3.37, Qmax 15.47 -> Qmin -39.0, Qmax 39.0
% INFO    : Gen at bus 53279 - NG	: Pmax 133.0, Qmin -3.37, Qmax 15.47 -> Qmin -67.0, Qmax 67.0
% INFO    : Gen at bus 53279 - NG	: Pmax 84.0, Qmin -3.37, Qmax 15.47 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 53279 - NG	: Pmax 47.0, Qmin -7.26, Qmax 15.47 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 53284 - COW	: Pmax 104.0, Qmin -3.0, Qmax 13.74 -> Qmin -52.0, Qmax 52.0
% INFO    : Gen at bus 53285 - NG	: Pmax 154.0, Qmin -3.0, Qmax 13.74 -> Qmin -77.0, Qmax 77.0
% INFO    : Gen at bus 53288 - PEL	: Pmax 88.0, Qmin -11.106, Qmax 23.67 -> Qmin -44.0, Qmax 44.0
% INFO    : Gen at bus 53289 - NG	: Pmax 59.0, Qmin -5.16, Qmax 23.67 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 53289 - PEL	: Pmax 102.0, Qmin -5.16, Qmax 23.67 -> Qmin -51.0, Qmax 51.0
% INFO    : Gen at bus 53289 - NG	: Pmax 44.0, Qmin -5.16, Qmax 23.67 -> Qmin -22.0, Qmax 23.67
% INFO    : Gen at bus 53292 - NG	: Pmax 283.0, Qmin -57.6, Qmax 73.04 -> Qmin -142.0, Qmax 142.0
% INFO    : Gen at bus 53293 - NG	: Pmax 533.0, Qmin -62.4, Qmax 73.04 -> Qmin -267.0, Qmax 267.0
% INFO    : Gen at bus 53297 - NUC	: Pmax 989.0, Qmin -222.0, Qmax 381.23 -> Qmin -495.0, Qmax 495.0
% INFO    : Gen at bus 53298 - COW	: Pmax 409.0, Qmin -201.6, Qmax 381.23 -> Qmin -205.0, Qmax 381.23
% INFO    : Gen at bus 53300 - NG	: Pmax 371.0, Qmin -12.0, Qmax 12.0 -> Qmin -186.0, Qmax 186.0
% INFO    : Gen at bus 53301 - NG	: Pmax 174.0, Qmin -8.4, Qmax 8.4 -> Qmin -87.0, Qmax 87.0
% INFO    : Gen at bus 53301 - PEL	: Pmax 114.0, Qmin -8.4, Qmax 8.4 -> Qmin -57.0, Qmax 57.0
% INFO    : Gen at bus 53303 - PEL	: Pmax 57.0, Qmin -1.2, Qmax 4.17 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 53303 - COW	: Pmax 168.0, Qmin -1.2, Qmax 4.17 -> Qmin -84.0, Qmax 84.0
% INFO    : Gen at bus 53303 - COW	: Pmax 38.0, Qmin -1.2, Qmax 4.17 -> Qmin -19.0, Qmax 19.0
% INFO    : Gen at bus 53303 - NG	: Pmax 99.0, Qmin -3.72, Qmax 17.05 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 53303 - COW	: Pmax 83.0, Qmin -3.72, Qmax 17.05 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 53305 - NG	: Pmax 290.0, Qmin -117.6, Qmax 117.6 -> Qmin -145.0, Qmax 145.0
% INFO    : Gen at bus 60629 - NG	: Pmax 146.0, Qmin -28.94, Qmax 42.81 -> Qmin -73.0, Qmax 73.0
% INFO    : Gen at bus 60646 - NG	: Pmax 262.0, Qmin -43.27, Qmax 64.01 -> Qmin -131.0, Qmax 131.0
% INFO    : Gen at bus 60651 - NG	: Pmax 340.0, Qmin -36.29, Qmax 53.68 -> Qmin -170.0, Qmax 170.0
% INFO    : Gen at bus 60656 - NG	: Pmax 278.0, Qmin -28.73, Qmax 42.49 -> Qmin -139.0, Qmax 139.0
% INFO    : Gen at bus 60662 - COW	: Pmax 720.0, Qmin -66.5, Qmax 254.02 -> Qmin -360.0, Qmax 360.0
% INFO    : Gen at bus 60663 - NG	: Pmax 358.0, Qmin -66.5, Qmax 254.02 -> Qmin -179.0, Qmax 254.02
% INFO    : Gen at bus 60664 - COW	: Pmax 409.0, Qmin -66.5, Qmax 254.02 -> Qmin -205.0, Qmax 254.02
% INFO    : Gen at bus 60668 - NG	: Pmax 291.0, Qmin -46.8, Qmax 42.6 -> Qmin -146.0, Qmax 146.0
% INFO    : Gen at bus 60677 - NG	: Pmax 177.0, Qmin -23.39, Qmax 89.33 -> Qmin -89.0, Qmax 89.33
% INFO    : Gen at bus 60678 - COW	: Pmax 292.0, Qmin -10.8, Qmax 27.63 -> Qmin -146.0, Qmax 146.0
% INFO    : Gen at bus 60679 - NG	: Pmax 580.0, Qmin -37.2, Qmax 37.2 -> Qmin -290.0, Qmax 290.0
% INFO    : Gen at bus 60679 - NG	: Pmax 317.0, Qmin -37.2, Qmax 37.2 -> Qmin -159.0, Qmax 159.0
% INFO    : Gen at bus 60686 - COW	: Pmax 338.0, Qmin -62.4, Qmax 110.44 -> Qmin -169.0, Qmax 169.0
% INFO    : Gen at bus 60687 - NG	: Pmax 201.0, Qmin -51.816, Qmax 110.44 -> Qmin -101.0, Qmax 110.44
% INFO    : Gen at bus 60688 - NG	: Pmax 160.0, Qmin -67.2, Qmax 110.44 -> Qmin -80.0, Qmax 110.44
% INFO    : Gen at bus 60689 - NG	: Pmax 167.0, Qmin -51.816, Qmax 110.44 -> Qmin -84.0, Qmax 110.44
% INFO    : Gen at bus 60690 - COW	: Pmax 396.0, Qmin -52.8, Qmax 71.41 -> Qmin -198.0, Qmax 198.0
% INFO    : Gen at bus 60691 - NG	: Pmax 151.0, Qmin -33.504, Qmax 71.41 -> Qmin -76.0, Qmax 76.0
% INFO    : Gen at bus 60692 - NG	: Pmax 76.0, Qmin -4.11, Qmax 18.83 -> Qmin -38.0, Qmax 38.0
% INFO    : Gen at bus 60695 - NG	: Pmax 93.0, Qmin -31.2, Qmax 31.2 -> Qmin -47.0, Qmax 47.0
% INFO    : Gen at bus 60695 - NG	: Pmax 81.0, Qmin -31.2, Qmax 31.2 -> Qmin -41.0, Qmax 41.0
% INFO    : Gen at bus 60696 - PEL	: Pmax 79.0, Qmin -12.0, Qmax 10.14 -> Qmin -40.0, Qmax 40.0
% INFO    : Gen at bus 60696 - PEL	: Pmax 110.0, Qmin -12.0, Qmax 10.14 -> Qmin -55.0, Qmax 55.0
% INFO    : Gen at bus 60701 - NG	: Pmax 143.0, Qmin -10.8, Qmax 15.97 -> Qmin -72.0, Qmax 72.0
% INFO    : Gen at bus 60702 - NG	: Pmax 218.0, Qmin -7.2, Qmax 6.18 -> Qmin -109.0, Qmax 109.0
% INFO    : Gen at bus 60707 - NG	: Pmax 333.0, Qmin -28.39, Qmax 108.44 -> Qmin -167.0, Qmax 167.0
% INFO    : Gen at bus 60708 - NG	: Pmax 526.0, Qmin -28.39, Qmax 108.44 -> Qmin -263.0, Qmax 263.0
% INFO    : Gen at bus 60712 - NG	: Pmax 399.0, Qmin -64.8, Qmax 64.8 -> Qmin -200.0, Qmax 200.0
% INFO    : Gen at bus 60721 - COW	: Pmax 231.0, Qmin -28.89, Qmax 42.73 -> Qmin -116.0, Qmax 116.0
% INFO    : Gen at bus 60722 - NG	: Pmax 188.0, Qmin -30.0, Qmax 30.0 -> Qmin -94.0, Qmax 94.0
% INFO    : Gen at bus 60731 - PEL	: Pmax 118.0, Qmin -33.6, Qmax 33.6 -> Qmin -59.0, Qmax 59.0
% INFO    : Gen at bus 60731 - NG	: Pmax 180.0, Qmin -33.6, Qmax 33.6 -> Qmin -90.0, Qmax 90.0
% INFO    : Gen at bus 60732 - NG	: Pmax 91.0, Qmin -5.06, Qmax 23.19 -> Qmin -46.0, Qmax 46.0
% INFO    : Gen at bus 60732 - NG	: Pmax 76.0, Qmin -5.06, Qmax 23.19 -> Qmin -38.0, Qmax 38.0
% INFO    : Gen at bus 60732 - NG	: Pmax 173.0, Qmin -5.06, Qmax 23.19 -> Qmin -87.0, Qmax 87.0
% INFO    : Gen at bus 60732 - NG	: Pmax 66.0, Qmin -10.878, Qmax 23.19 -> Qmin -33.0, Qmax 33.0
% INFO    : Gen at bus 60732 - PEL	: Pmax 101.0, Qmin -5.06, Qmax 23.19 -> Qmin -51.0, Qmax 51.0
% INFO    : Gen at bus 60735 - PEL	: Pmax 102.0, Qmin -3.47, Qmax 13.26 -> Qmin -51.0, Qmax 51.0
% INFO    : Gen at bus 60735 - NG	: Pmax 156.0, Qmin -3.47, Qmax 13.26 -> Qmin -78.0, Qmax 78.0
% INFO    : Gen at bus 60735 - NG	: Pmax 233.0, Qmin -3.47, Qmax 13.26 -> Qmin -117.0, Qmax 117.0
% INFO    : Gen at bus 60743 - PEL	: Pmax 25.0, Qmin -1.572, Qmax 3.0 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 60744 - NG	: Pmax 345.0, Qmin -18.0, Qmax 18.0 -> Qmin -173.0, Qmax 173.0
% INFO    : Gen at bus 60746 - NG	: Pmax 517.0, Qmin -16.8, Qmax 57.6 -> Qmin -259.0, Qmax 259.0
% INFO    : Gen at bus 60747 - NG	: Pmax 299.0, Qmin -18.0, Qmax 57.6 -> Qmin -150.0, Qmax 150.0
% INFO    : Gen at bus 60751 - NG	: Pmax 189.0, Qmin -67.38, Qmax 257.37 -> Qmin -95.0, Qmax 257.37
% INFO    : Gen at bus 60760 - COW	: Pmax 497.0, Qmin -105.6, Qmax 105.6 -> Qmin -249.0, Qmax 249.0
% INFO    : Gen at bus 60763 - PEL	: Pmax 23.0, Qmin -4.74, Qmax 10.11 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 60763 - NG	: Pmax 47.0, Qmin -4.74, Qmax 10.11 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 60764 - NG	: Pmax 46.0, Qmin -4.74, Qmax 10.11 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 60765 - PEL	: Pmax 70.0, Qmin -20.4, Qmax 20.4 -> Qmin -35.0, Qmax 35.0
% INFO    : Gen at bus 60765 - NG	: Pmax 125.0, Qmin -20.4, Qmax 20.4 -> Qmin -63.0, Qmax 63.0
% INFO    : Gen at bus 60773 - NG	: Pmax 202.0, Qmin -33.6, Qmax 33.6 -> Qmin -101.0, Qmax 101.0
% INFO    : Gen at bus 60773 - PEL	: Pmax 97.0, Qmin -33.6, Qmax 33.6 -> Qmin -49.0, Qmax 49.0
% INFO    : Gen at bus 60773 - NG	: Pmax 117.0, Qmin -33.6, Qmax 33.6 -> Qmin -59.0, Qmax 59.0
% INFO    : Gen at bus 60773 - NG	: Pmax 97.0, Qmin -33.6, Qmax 33.6 -> Qmin -49.0, Qmax 49.0
% INFO    : Gen at bus 60773 - PEL	: Pmax 13.0, Qmin -4.536, Qmax 9.67 -> Qmin -7.0, Qmax 9.67
% INFO    : Gen at bus 60773 - NG	: Pmax 26.0, Qmin -4.536, Qmax 9.67 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 60775 - NG	: Pmax 272.0, Qmin -25.25, Qmax 96.46 -> Qmin -136.0, Qmax 136.0
% INFO    : Gen at bus 60776 - PEL	: Pmax 49.0, Qmin -4.61, Qmax 17.61 -> Qmin -25.0, Qmax 25.0
% INFO    : Gen at bus 60776 - NG	: Pmax 76.0, Qmin -4.61, Qmax 17.61 -> Qmin -38.0, Qmax 38.0
% INFO    : Gen at bus 60780 - NG	: Pmax 207.0, Qmin -36.0, Qmax 42.6 -> Qmin -104.0, Qmax 104.0
% INFO    : Gen at bus 60784 - NG	: Pmax 140.0, Qmin -30.0, Qmax 30.0 -> Qmin -70.0, Qmax 70.0
% INFO    : Gen at bus 60784 - NG	: Pmax 156.0, Qmin -30.0, Qmax 30.0 -> Qmin -78.0, Qmax 78.0
% INFO    : Gen at bus 60788 - NG	: Pmax 269.0, Qmin -33.6, Qmax 33.6 -> Qmin -135.0, Qmax 135.0
% INFO    : Gen at bus 60789 - PEL	: Pmax 141.0, Qmin -33.6, Qmax 33.6 -> Qmin -71.0, Qmax 71.0
% INFO    : Gen at bus 60791 - NG	: Pmax 356.0, Qmin -51.6, Qmax 50.9 -> Qmin -178.0, Qmax 178.0
% INFO    : Gen at bus 60792 - NG	: Pmax 330.0, Qmin -48.0, Qmax 50.9 -> Qmin -165.0, Qmax 165.0
% INFO    : Gen at bus 60793 - PEL	: Pmax 52.0, Qmin -7.962, Qmax 16.97 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 60794 - NG	: Pmax 200.0, Qmin -26.4, Qmax 26.4 -> Qmin -100.0, Qmax 100.0
% INFO    : Gen at bus 60794 - COW	: Pmax 295.0, Qmin -26.4, Qmax 26.4 -> Qmin -148.0, Qmax 148.0
% INFO    : Gen at bus 60795 - NG	: Pmax 254.0, Qmin -20.4, Qmax 20.4 -> Qmin -127.0, Qmax 127.0
% INFO    : Gen at bus 60798 - NG	: Pmax 46.0, Qmin -1.2, Qmax 4.99 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 60798 - NG	: Pmax 49.0, Qmin -1.2, Qmax 4.99 -> Qmin -25.0, Qmax 25.0
% INFO    : Gen at bus 60799 - PEL	: Pmax 9.0, Qmin -1.2, Qmax 2.76 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 60799 - PEL	: Pmax 24.0, Qmin -1.2, Qmax 2.76 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 60802 - PEL	: Pmax 89.0, Qmin 0.0, Qmax 0.0 -> Qmin -45.0, Qmax 45.0
% INFO    : Gen at bus 60803 - COW	: Pmax 158.0, Qmin -43.2, Qmax 43.2 -> Qmin -79.0, Qmax 79.0
% INFO    : Gen at bus 60807 - NG	: Pmax 202.0, Qmin -26.4, Qmax 33.25 -> Qmin -101.0, Qmax 101.0
% INFO    : Gen at bus 60808 - NG	: Pmax 67.0, Qmin -17.406, Qmax 33.25 -> Qmin -34.0, Qmax 34.0
% INFO    : Gen at bus 60809 - NG	: Pmax 32.0, Qmin -2.4, Qmax 4.38 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 60811 - NG	: Pmax 39.0, Qmin -8.682, Qmax 16.59 -> Qmin -20.0, Qmax 20.0
% INFO    : Gen at bus 60814 - COW	: Pmax 213.0, Qmin -35.82, Qmax 76.35 -> Qmin -107.0, Qmax 107.0
% INFO    : Gen at bus 60815 - NG	: Pmax 135.0, Qmin -35.82, Qmax 76.35 -> Qmin -68.0, Qmax 76.35
% INFO    : Gen at bus 60820 - NG	: Pmax 292.0, Qmin -19.2, Qmax 19.2 -> Qmin -146.0, Qmax 146.0
% INFO    : Gen at bus 60820 - NG	: Pmax 96.0, Qmin -19.2, Qmax 19.2 -> Qmin -48.0, Qmax 48.0
% INFO    : Gen at bus 60822 - NG	: Pmax 239.0, Qmin -45.6, Qmax 45.6 -> Qmin -120.0, Qmax 120.0
% INFO    : Gen at bus 60825 - PEL	: Pmax 18.0, Qmin -2.628, Qmax 5.6 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 60825 - NG	: Pmax 203.0, Qmin -10.8, Qmax 10.8 -> Qmin -102.0, Qmax 102.0
% INFO    : Gen at bus 60825 - NG	: Pmax 165.0, Qmin -10.8, Qmax 10.8 -> Qmin -83.0, Qmax 83.0
% INFO    : Gen at bus 60825 - NG	: Pmax 195.0, Qmin -16.98, Qmax 36.19 -> Qmin -98.0, Qmax 98.0
% INFO    : Gen at bus 60825 - PEL	: Pmax 127.0, Qmin -10.8, Qmax 36.19 -> Qmin -64.0, Qmax 64.0
% INFO    : Gen at bus 60827 - NG	: Pmax 153.0, Qmin -20.1, Qmax 38.4 -> Qmin -77.0, Qmax 77.0
% INFO    : Gen at bus 60827 - COW	: Pmax 681.0, Qmin -195.6, Qmax 195.6 -> Qmin -341.0, Qmax 341.0
% INFO    : Gen at bus 60833 - NG	: Pmax 601.0, Qmin -76.8, Qmax 116.24 -> Qmin -301.0, Qmax 301.0
% INFO    : Gen at bus 60834 - NG	: Pmax 357.0, Qmin -45.6, Qmax 116.24 -> Qmin -179.0, Qmax 179.0
% INFO    : Gen at bus 60835 - NG	: Pmax 313.0, Qmin -127.2, Qmax 116.24 -> Qmin -157.0, Qmax 157.0
% INFO    : Gen at bus 60839 - NG	: Pmax 95.0, Qmin -15.444, Qmax 32.92 -> Qmin -48.0, Qmax 48.0
% INFO    : Gen at bus 60844 - NG	: Pmax 153.0, Qmin -30.0, Qmax 25.65 -> Qmin -77.0, Qmax 77.0
% INFO    : Gen at bus 60844 - COW	: Pmax 127.0, Qmin -30.0, Qmax 25.65 -> Qmin -64.0, Qmax 64.0
% INFO    : Gen at bus 60847 - PEL	: Pmax 64.0, Qmin -5.016, Qmax 10.69 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 60847 - PEL	: Pmax 36.0, Qmin -5.016, Qmax 10.69 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 60847 - NG	: Pmax 204.0, Qmin -28.8, Qmax 28.8 -> Qmin -102.0, Qmax 102.0
% INFO    : Gen at bus 60848 - PEL	: Pmax 291.0, Qmin -108.0, Qmax 108.0 -> Qmin -146.0, Qmax 146.0
% INFO    : Gen at bus 60848 - NG	: Pmax 321.0, Qmin -108.0, Qmax 108.0 -> Qmin -161.0, Qmax 161.0
% INFO    : Gen at bus 60850 - NG	: Pmax 28.0, Qmin -4.68, Qmax 9.98 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 60851 - NG	: Pmax 52.0, Qmin -4.68, Qmax 9.98 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 60851 - PEL	: Pmax 49.0, Qmin -4.68, Qmax 9.98 -> Qmin -25.0, Qmax 25.0
% INFO    : Gen at bus 60852 - NG	: Pmax 322.0, Qmin -82.8, Qmax 82.8 -> Qmin -161.0, Qmax 161.0
% INFO    : Gen at bus 60852 - COW	: Pmax 537.0, Qmin -82.8, Qmax 82.8 -> Qmin -269.0, Qmax 269.0
% INFO    : Gen at bus 60852 - NG	: Pmax 416.0, Qmin -82.8, Qmax 82.8 -> Qmin -208.0, Qmax 208.0
% INFO    : Gen at bus 60856 - NG	: Pmax 36.0, Qmin -2.4, Qmax 5.76 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 60856 - PEL	: Pmax 21.0, Qmin -2.4, Qmax 5.76 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 60857 - NG	: Pmax 79.0, Qmin -1.2, Qmax 5.76 -> Qmin -40.0, Qmax 40.0
% INFO    : Gen at bus 60857 - PEL	: Pmax 5.0, Qmin -1.626, Qmax 3.11 -> Qmin -3.0, Qmax 3.11
% INFO    : Gen at bus 60861 - COW	: Pmax 240.0, Qmin -21.87, Qmax 100.27 -> Qmin -120.0, Qmax 120.0
% INFO    : Gen at bus 60862 - NG	: Pmax 187.0, Qmin -47.04, Qmax 100.27 -> Qmin -94.0, Qmax 100.27
% INFO    : Gen at bus 60865 - PEL	: Pmax 78.0, Qmin -8.64, Qmax 12.78 -> Qmin -39.0, Qmax 39.0
% INFO    : Gen at bus 60872 - NG	: Pmax 350.0, Qmin -58.06, Qmax 221.75 -> Qmin -175.0, Qmax 221.75
% INFO    : Gen at bus 60873 - COW	: Pmax 1110.0, Qmin -85.2, Qmax 221.75 -> Qmin -555.0, Qmax 555.0
% INFO    : Gen at bus 60874 - COW	: Pmax 779.0, Qmin -58.06, Qmax 221.75 -> Qmin -390.0, Qmax 390.0
% INFO    : Gen at bus 60875 - PEL	: Pmax 48.0, Qmin -9.6, Qmax 9.6 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 60875 - PEL	: Pmax 55.0, Qmin -9.6, Qmax 9.6 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 60875 - NG	: Pmax 56.0, Qmin -9.6, Qmax 9.6 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 60881 - NG	: Pmax 183.0, Qmin -43.062, Qmax 91.79 -> Qmin -92.0, Qmax 92.0
% INFO    : Gen at bus 60882 - NG	: Pmax 324.0, Qmin -31.2, Qmax 91.79 -> Qmin -162.0, Qmax 162.0
% INFO    : Gen at bus 60883 - NG	: Pmax 383.0, Qmin -31.2, Qmax 91.79 -> Qmin -192.0, Qmax 192.0
% INFO    : Gen at bus 60892 - NG	: Pmax 365.0, Qmin -110.4, Qmax 110.4 -> Qmin -183.0, Qmax 183.0
% INFO    : Gen at bus 60895 - COW	: Pmax 349.0, Qmin -112.8, Qmax 112.8 -> Qmin -175.0, Qmax 175.0
% INFO    : Gen at bus 70097 - NG	: Pmax 225.0, Qmin -47.586, Qmax 107.44 -> Qmin -113.0, Qmax 113.0
% INFO    : Gen at bus 70098 - NG	: Pmax 166.0, Qmin -74.4, Qmax 107.44 -> Qmin -83.0, Qmax 107.44
% INFO    : Gen at bus 70099 - NG	: Pmax 187.0, Qmin -47.586, Qmax 107.44 -> Qmin -94.0, Qmax 107.44
% INFO    : Gen at bus 70100 - COW	: Pmax 140.0, Qmin -47.586, Qmax 107.44 -> Qmin -70.0, Qmax 107.44
% INFO    : Gen at bus 70104 - NG	: Pmax 227.0, Qmin -45.6, Qmax 42.6 -> Qmin -114.0, Qmax 114.0
% INFO    : Gen at bus 70105 - COW	: Pmax 135.0, Qmin -15.6, Qmax 41.01 -> Qmin -68.0, Qmax 68.0
% INFO    : Gen at bus 70107 - PEL	: Pmax 97.0, Qmin -7.2, Qmax 6.26 -> Qmin -49.0, Qmax 49.0
% INFO    : Gen at bus 70107 - NG	: Pmax 175.0, Qmin -6.05, Qmax 8.95 -> Qmin -88.0, Qmax 88.0
% INFO    : Gen at bus 70110 - PEL	: Pmax 28.0, Qmin -8.4, Qmax 18.64 -> Qmin -14.0, Qmax 18.64
% INFO    : Gen at bus 70110 - COW	: Pmax 89.0, Qmin -9.76, Qmax 37.28 -> Qmin -45.0, Qmax 45.0
% INFO    : Gen at bus 70111 - NG	: Pmax 130.0, Qmin -4.8, Qmax 12.83 -> Qmin -65.0, Qmax 65.0
% INFO    : Gen at bus 70111 - NG	: Pmax 145.0, Qmin -4.8, Qmax 12.83 -> Qmin -73.0, Qmax 73.0
% INFO    : Gen at bus 70114 - NG	: Pmax 333.0, Qmin -19.2, Qmax 22.0 -> Qmin -167.0, Qmax 167.0
% INFO    : Gen at bus 70115 - PEL	: Pmax 70.0, Qmin -9.6, Qmax 9.6 -> Qmin -35.0, Qmax 35.0
% INFO    : Gen at bus 70121 - NG	: Pmax 325.0, Qmin -110.4, Qmax 225.4 -> Qmin -163.0, Qmax 225.4
% INFO    : Gen at bus 70125 - NG	: Pmax 209.0, Qmin -33.83, Qmax 129.24 -> Qmin -105.0, Qmax 129.24
% INFO    : Gen at bus 70126 - NG	: Pmax 235.0, Qmin -33.83, Qmax 129.24 -> Qmin -118.0, Qmax 129.24
% INFO    : Gen at bus 70127 - NG	: Pmax 188.0, Qmin -33.83, Qmax 129.24 -> Qmin -94.0, Qmax 129.24
% INFO    : Gen at bus 70128 - PEL	: Pmax 51.0, Qmin -14.4, Qmax 14.4 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 70128 - PEL	: Pmax 84.0, Qmin -14.4, Qmax 14.4 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 70128 - COW	: Pmax 17.0, Qmin -3.57, Qmax 5.28 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 70128 - NG	: Pmax 56.0, Qmin -14.4, Qmax 14.4 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 70128 - NG	: Pmax 73.0, Qmin -14.4, Qmax 14.4 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 70131 - NG	: Pmax 171.0, Qmin -8.78, Qmax 12.99 -> Qmin -86.0, Qmax 86.0
% INFO    : Gen at bus 70134 - NG	: Pmax 158.0, Qmin -49.08, Qmax 187.47 -> Qmin -79.0, Qmax 187.47
% INFO    : Gen at bus 70141 - COW	: Pmax 157.0, Qmin -27.6, Qmax 27.6 -> Qmin -79.0, Qmax 79.0
% INFO    : Gen at bus 70142 - COW	: Pmax 116.0, Qmin -27.6, Qmax 27.6 -> Qmin -58.0, Qmax 58.0
% INFO    : Gen at bus 70144 - COW	: Pmax 42.0, Qmin -19.2, Qmax 20.36 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 70144 - NG	: Pmax 84.0, Qmin -19.2, Qmax 16.97 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 70146 - NG	: Pmax 379.0, Qmin -16.68, Qmax 24.67 -> Qmin -190.0, Qmax 190.0
% INFO    : Gen at bus 70147 - NG	: Pmax 17.0, Qmin -1.41, Qmax 3.18 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 70147 - NG	: Pmax 74.0, Qmin -3.6, Qmax 3.18 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 70147 - PEL	: Pmax 37.0, Qmin -3.6, Qmax 3.18 -> Qmin -19.0, Qmax 19.0
% INFO    : Gen at bus 70147 - PEL	: Pmax 75.0, Qmin -3.6, Qmax 3.18 -> Qmin -38.0, Qmax 38.0
% INFO    : Gen at bus 70147 - COW	: Pmax 36.0, Qmin -3.6, Qmax 3.18 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 70147 - NG	: Pmax 17.0, Qmin -1.41, Qmax 3.18 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 70147 - NG	: Pmax 49.0, Qmin -3.096, Qmax 6.99 -> Qmin -25.0, Qmax 25.0
% INFO    : Gen at bus 70147 - NG	: Pmax 51.0, Qmin -3.096, Qmax 6.99 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 70149 - NG	: Pmax 85.0, Qmin -14.26, Qmax 21.09 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 70150 - PEL	: Pmax 51.0, Qmin -2.45, Qmax 3.62 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 70153 - COW	: Pmax 751.0, Qmin -74.48, Qmax 284.48 -> Qmin -376.0, Qmax 376.0
% INFO    : Gen at bus 70154 - COW	: Pmax 254.0, Qmin -74.48, Qmax 284.48 -> Qmin -127.0, Qmax 284.48
% INFO    : Gen at bus 70155 - COW	: Pmax 310.0, Qmin -74.48, Qmax 284.48 -> Qmin -155.0, Qmax 284.48
% INFO    : Gen at bus 70156 - COW	: Pmax 658.0, Qmin -74.48, Qmax 284.48 -> Qmin -329.0, Qmax 329.0
% INFO    : Gen at bus 70160 - NG	: Pmax 132.0, Qmin -14.88, Qmax 22.0 -> Qmin -66.0, Qmax 66.0
% INFO    : Gen at bus 70163 - NG	: Pmax 13.0, Qmin -4.164, Qmax 7.95 -> Qmin -7.0, Qmax 7.95
% INFO    : Gen at bus 70164 - NG	: Pmax 50.0, Qmin -1.01, Qmax 7.95 -> Qmin -25.0, Qmax 25.0
% INFO    : Gen at bus 70164 - PEL	: Pmax 29.0, Qmin -3.822, Qmax 7.3 -> Qmin -15.0, Qmax 15.0
% INFO    : Gen at bus 70165 - NG	: Pmax 33.0, Qmin -1.2, Qmax 7.3 -> Qmin -17.0, Qmax 17.0
% INFO    : Gen at bus 70165 - NG	: Pmax 56.0, Qmin -1.2, Qmax 3.84 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 70166 - COW	: Pmax 8.0, Qmin -1.506, Qmax 2.88 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 70166 - NG	: Pmax 75.0, Qmin -3.6, Qmax 3.6 -> Qmin -38.0, Qmax 38.0
% INFO    : Gen at bus 70167 - PEL	: Pmax 44.0, Qmin -6.0, Qmax 6.0 -> Qmin -22.0, Qmax 22.0
% INFO    : Gen at bus 70167 - NG	: Pmax 43.0, Qmin -6.0, Qmax 20.36 -> Qmin -22.0, Qmax 22.0
% INFO    : Gen at bus 70167 - PEL	: Pmax 54.0, Qmin -6.0, Qmax 6.0 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 70167 - COW	: Pmax 61.0, Qmin -6.0, Qmax 6.0 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 70167 - PEL	: Pmax 27.0, Qmin -6.0, Qmax 6.0 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 70167 - PEL	: Pmax 48.0, Qmin -6.0, Qmax 6.0 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 70167 - PEL	: Pmax 33.0, Qmin -6.0, Qmax 6.0 -> Qmin -17.0, Qmax 17.0
% INFO    : Gen at bus 70167 - PEL	: Pmax 19.0, Qmin -6.0, Qmax 6.0 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 70167 - PEL	: Pmax 38.0, Qmin -6.0, Qmax 6.0 -> Qmin -19.0, Qmax 19.0
% INFO    : Gen at bus 70167 - COW	: Pmax 21.0, Qmin -6.0, Qmax 6.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 70168 - NG	: Pmax 59.0, Qmin -11.52, Qmax 17.04 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 70172 - NG	: Pmax 391.0, Qmin -69.54, Qmax 265.62 -> Qmin -196.0, Qmax 265.62
% INFO    : Gen at bus 70173 - NG	: Pmax 346.0, Qmin -69.54, Qmax 265.62 -> Qmin -173.0, Qmax 265.62
% INFO    : Gen at bus 70176 - NG	: Pmax 85.0, Qmin -14.18, Qmax 54.15 -> Qmin -43.0, Qmax 54.15
% INFO    : Gen at bus 70177 - NG	: Pmax 99.0, Qmin -18.0, Qmax 18.0 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 70177 - NG	: Pmax 83.0, Qmin -18.0, Qmax 18.0 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 70180 - NG	: Pmax 98.0, Qmin -10.37, Qmax 15.34 -> Qmin -49.0, Qmax 49.0
% INFO    : Gen at bus 70181 - COW	: Pmax 62.0, Qmin -10.37, Qmax 15.34 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 70182 - NG	: Pmax 49.0, Qmin -3.6, Qmax 4.61 -> Qmin -25.0, Qmax 25.0
% INFO    : Gen at bus 70182 - NG	: Pmax 43.0, Qmin -3.6, Qmax 4.61 -> Qmin -22.0, Qmax 22.0
% INFO    : Gen at bus 70182 - NG	: Pmax 70.0, Qmin -3.6, Qmax 4.61 -> Qmin -35.0, Qmax 35.0
% INFO    : Gen at bus 70182 - NG	: Pmax 53.0, Qmin -3.6, Qmax 6.6 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 70182 - NG	: Pmax 107.0, Qmin -3.6, Qmax 6.6 -> Qmin -54.0, Qmax 54.0
% INFO    : Gen at bus 70182 - NG	: Pmax 28.0, Qmin -3.6, Qmax 6.6 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 70184 - NG	: Pmax 301.0, Qmin -19.608, Qmax 44.27 -> Qmin -151.0, Qmax 151.0
% INFO    : Gen at bus 70188 - NG	: Pmax 31.0, Qmin -4.0, Qmax 18.32 -> Qmin -16.0, Qmax 18.32
% INFO    : Gen at bus 70188 - PEL	: Pmax 52.0, Qmin -4.0, Qmax 18.32 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 70189 - PEL	: Pmax 28.0, Qmin -4.0, Qmax 18.32 -> Qmin -14.0, Qmax 18.32
% INFO    : Gen at bus 74196 - NG	: Pmax 53.0, Qmin -8.862, Qmax 16.93 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 74196 - NG	: Pmax 86.0, Qmin -8.862, Qmax 16.93 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 74197 - NG	: Pmax 153.0, Qmin -49.2, Qmax 49.2 -> Qmin -77.0, Qmax 77.0
% INFO    : Gen at bus 74197 - PEL	: Pmax 151.0, Qmin -49.2, Qmax 49.2 -> Qmin -76.0, Qmax 76.0
% INFO    : Gen at bus 74199 - NG	: Pmax 69.0, Qmin -3.6, Qmax 5.76 -> Qmin -35.0, Qmax 35.0
% INFO    : Gen at bus 74199 - NG	: Pmax 26.0, Qmin -3.6, Qmax 5.76 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 74199 - NG	: Pmax 120.0, Qmin -3.6, Qmax 5.76 -> Qmin -60.0, Qmax 60.0
% INFO    : Gen at bus 74199 - NG	: Pmax 30.0, Qmin -3.6, Qmax 5.76 -> Qmin -15.0, Qmax 15.0
% INFO    : Gen at bus 74200 - NG	: Pmax 25.0, Qmin -1.668, Qmax 3.19 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 74201 - NG	: Pmax 85.0, Qmin -2.4, Qmax 5.18 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 74204 - NG	: Pmax 97.0, Qmin -19.18, Qmax 87.96 -> Qmin -49.0, Qmax 87.96
% INFO    : Gen at bus 74205 - NG	: Pmax 14.0, Qmin -2.484, Qmax 5.29 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 74205 - PEL	: Pmax 58.0, Qmin -1.15, Qmax 5.29 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 74211 - NG	: Pmax 179.0, Qmin -58.8, Qmax 76.73 -> Qmin -90.0, Qmax 90.0
% INFO    : Gen at bus 74214 - NG	: Pmax 93.0, Qmin -4.8, Qmax 4.8 -> Qmin -47.0, Qmax 47.0
% INFO    : Gen at bus 74214 - NG	: Pmax 155.0, Qmin -4.8, Qmax 4.8 -> Qmin -78.0, Qmax 78.0
% INFO    : Gen at bus 74214 - PEL	: Pmax 193.0, Qmin -4.8, Qmax 4.8 -> Qmin -97.0, Qmax 97.0
% INFO    : Gen at bus 74220 - PEL	: Pmax 147.0, Qmin -48.0, Qmax 48.0 -> Qmin -74.0, Qmax 74.0
% INFO    : Gen at bus 74220 - NG	: Pmax 105.0, Qmin -48.0, Qmax 48.0 -> Qmin -53.0, Qmax 53.0
% INFO    : Gen at bus 74221 - PEL	: Pmax 12.0, Qmin -1.506, Qmax 2.88 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 74222 - NG	: Pmax 38.0, Qmin -15.6, Qmax 15.6 -> Qmin -19.0, Qmax 19.0
% INFO    : Gen at bus 74223 - NG	: Pmax 169.0, Qmin -21.564, Qmax 45.96 -> Qmin -85.0, Qmax 85.0
% INFO    : Gen at bus 74223 - NG	: Pmax 306.0, Qmin -151.2, Qmax 151.2 -> Qmin -153.0, Qmax 153.0
% INFO    : Gen at bus 74225 - NG	: Pmax 114.0, Qmin -25.2, Qmax 25.2 -> Qmin -57.0, Qmax 57.0
% INFO    : Gen at bus 74226 - NG	: Pmax 80.0, Qmin -22.8, Qmax 22.8 -> Qmin -40.0, Qmax 40.0
% INFO    : Gen at bus 74226 - NG	: Pmax 69.0, Qmin -22.8, Qmax 22.8 -> Qmin -35.0, Qmax 35.0
% INFO    : Gen at bus 74228 - NG	: Pmax 118.0, Qmin -12.0, Qmax 12.0 -> Qmin -59.0, Qmax 59.0
% INFO    : Gen at bus 74228 - NG	: Pmax 138.0, Qmin -12.0, Qmax 12.0 -> Qmin -69.0, Qmax 69.0
% INFO    : Gen at bus 74228 - NG	: Pmax 150.0, Qmin -12.0, Qmax 12.0 -> Qmin -75.0, Qmax 75.0
% INFO    : Gen at bus 74230 - NG	: Pmax 120.0, Qmin -9.6, Qmax 9.6 -> Qmin -60.0, Qmax 60.0
% INFO    : Gen at bus 74231 - PEL	: Pmax 43.0, Qmin -9.6, Qmax 9.6 -> Qmin -22.0, Qmax 22.0
% INFO    : Gen at bus 74233 - NG	: Pmax 41.0, Qmin -3.02, Qmax 4.47 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 74236 - PEL	: Pmax 87.0, Qmin -15.6, Qmax 25.46 -> Qmin -44.0, Qmax 44.0
% INFO    : Gen at bus 74237 - NG	: Pmax 167.0, Qmin -16.8, Qmax 25.46 -> Qmin -84.0, Qmax 84.0
% INFO    : Gen at bus 74238 - PEL	: Pmax 82.0, Qmin -21.6, Qmax 25.46 -> Qmin -41.0, Qmax 41.0
% INFO    : Gen at bus 74239 - NG	: Pmax 153.0, Qmin -19.2, Qmax 25.46 -> Qmin -77.0, Qmax 77.0
% INFO    : Gen at bus 74240 - NG	: Pmax 513.0, Qmin -46.8, Qmax 42.35 -> Qmin -257.0, Qmax 257.0
% INFO    : Gen at bus 74240 - NG	: Pmax 291.0, Qmin -46.8, Qmax 42.35 -> Qmin -146.0, Qmax 146.0
% INFO    : Gen at bus 74245 - PEL	: Pmax 33.0, Qmin -1.2, Qmax 2.66 -> Qmin -17.0, Qmax 17.0
% INFO    : Gen at bus 74246 - PEL	: Pmax 11.0, Qmin -1.392, Qmax 2.66 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 74248 - PEL	: Pmax 11.0, Qmin -1.2, Qmax 2.66 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 74248 - NG	: Pmax 16.0, Qmin -1.392, Qmax 2.66 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 74252 - COW	: Pmax 175.0, Qmin -14.4, Qmax 44.96 -> Qmin -88.0, Qmax 88.0
% INFO    : Gen at bus 74253 - NG	: Pmax 89.0, Qmin -23.532, Qmax 44.96 -> Qmin -45.0, Qmax 45.0
% INFO    : Gen at bus 74254 - NG	: Pmax 219.0, Qmin -13.2, Qmax 44.96 -> Qmin -110.0, Qmax 110.0
% INFO    : Gen at bus 74255 - COW	: Pmax 222.0, Qmin -14.4, Qmax 44.96 -> Qmin -111.0, Qmax 111.0
% INFO    : Gen at bus 74256 - NG	: Pmax 181.0, Qmin -15.6, Qmax 44.96 -> Qmin -91.0, Qmax 91.0
% INFO    : Gen at bus 74259 - PEL	: Pmax 32.0, Qmin -3.24, Qmax 4.79 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 74259 - NG	: Pmax 101.0, Qmin -3.02, Qmax 4.47 -> Qmin -51.0, Qmax 51.0
% INFO    : Gen at bus 74260 - PEL	: Pmax 20.0, Qmin -1.51, Qmax 2.24 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 74261 - PEL	: Pmax 48.0, Qmin -8.4, Qmax 9.6 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 74261 - NG	: Pmax 94.0, Qmin -8.4, Qmax 9.6 -> Qmin -47.0, Qmax 47.0
% INFO    : Gen at bus 74261 - NG	: Pmax 28.0, Qmin -5.028, Qmax 9.6 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 74263 - NG	: Pmax 123.0, Qmin -11.4, Qmax 16.87 -> Qmin -62.0, Qmax 62.0
% INFO    : Gen at bus 74265 - PEL	: Pmax 38.0, Qmin -1.2, Qmax 4.88 -> Qmin -19.0, Qmax 19.0
% INFO    : Gen at bus 74266 - NG	: Pmax 36.0, Qmin -3.6, Qmax 4.88 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 74266 - NG	: Pmax 14.0, Qmin -2.556, Qmax 4.88 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 74268 - PEL	: Pmax 131.0, Qmin -1.2, Qmax 3.07 -> Qmin -66.0, Qmax 66.0
% INFO    : Gen at bus 74268 - COW	: Pmax 12.0, Qmin -1.608, Qmax 3.07 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 74268 - NG	: Pmax 84.0, Qmin -1.2, Qmax 3.07 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 74268 - PEL	: Pmax 20.0, Qmin -4.704, Qmax 8.99 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 74270 - PEL	: Pmax 72.0, Qmin -3.23, Qmax 4.77 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 74270 - PEL	: Pmax 76.0, Qmin -3.31, Qmax 4.9 -> Qmin -38.0, Qmax 38.0
% INFO    : Gen at bus 74270 - PEL	: Pmax 111.0, Qmin -3.31, Qmax 4.9 -> Qmin -56.0, Qmax 56.0
% INFO    : Gen at bus 74271 - PEL	: Pmax 141.0, Qmin -13.2, Qmax 12.27 -> Qmin -71.0, Qmax 71.0
% INFO    : Gen at bus 74276 - NG	: Pmax 147.0, Qmin -20.4, Qmax 51.2 -> Qmin -74.0, Qmax 74.0
% INFO    : Gen at bus 74277 - NG	: Pmax 309.0, Qmin -26.802, Qmax 51.2 -> Qmin -155.0, Qmax 155.0
% INFO    : Gen at bus 74278 - NG	: Pmax 193.0, Qmin -20.4, Qmax 51.2 -> Qmin -97.0, Qmax 97.0
% INFO    : Gen at bus 74280 - NG	: Pmax 351.0, Qmin -21.6, Qmax 25.5 -> Qmin -176.0, Qmax 176.0
% INFO    : Gen at bus 74282 - PEL	: Pmax 43.0, Qmin -3.31, Qmax 4.9 -> Qmin -22.0, Qmax 22.0
% INFO    : Gen at bus 74283 - NG	: Pmax 52.0, Qmin -3.31, Qmax 4.9 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 74284 - PEL	: Pmax 137.0, Qmin -10.8, Qmax 10.8 -> Qmin -69.0, Qmax 69.0
% INFO    : Gen at bus 74284 - NG	: Pmax 215.0, Qmin -10.8, Qmax 10.8 -> Qmin -108.0, Qmax 108.0
% INFO    : Gen at bus 74284 - NG	: Pmax 22.0, Qmin -2.01, Qmax 3.84 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 74288 - NG	: Pmax 26.0, Qmin -1.51, Qmax 2.24 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 74289 - NG	: Pmax 46.0, Qmin -6.0, Qmax 6.0 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 74291 - NG	: Pmax 33.0, Qmin -1.94, Qmax 2.88 -> Qmin -17.0, Qmax 17.0
% INFO    : Gen at bus 74292 - NG	: Pmax 46.0, Qmin -1.73, Qmax 2.56 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 74296 - NG	: Pmax 64.0, Qmin -28.8, Qmax 28.8 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 74296 - COW	: Pmax 215.0, Qmin -28.8, Qmax 28.8 -> Qmin -108.0, Qmax 108.0
% INFO    : Gen at bus 74296 - PEL	: Pmax 26.0, Qmin -3.31, Qmax 4.9 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 74298 - NG	: Pmax 19.0, Qmin -4.02, Qmax 7.68 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 74298 - PEL	: Pmax 50.0, Qmin -4.8, Qmax 7.68 -> Qmin -25.0, Qmax 25.0
% INFO    : Gen at bus 74301 - NG	: Pmax 29.0, Qmin -3.6, Qmax 5.38 -> Qmin -15.0, Qmax 15.0
% INFO    : Gen at bus 74302 - NG	: Pmax 43.0, Qmin -2.814, Qmax 5.38 -> Qmin -22.0, Qmax 22.0
% INFO    : Gen at bus 74303 - PEL	: Pmax 100.0, Qmin -3.24, Qmax 4.79 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 74303 - PEL	: Pmax 70.0, Qmin -3.24, Qmax 4.79 -> Qmin -35.0, Qmax 35.0
% INFO    : Gen at bus 74305 - COW	: Pmax 100.0, Qmin -2.4, Qmax 2.4 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 74305 - NG	: Pmax 88.0, Qmin -2.4, Qmax 2.4 -> Qmin -44.0, Qmax 44.0
% INFO    : Gen at bus 74307 - NG	: Pmax 62.0, Qmin -8.4, Qmax 10.6 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 74307 - NG	: Pmax 35.0, Qmin -5.55, Qmax 10.6 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 74307 - PEL	: Pmax 96.0, Qmin -8.4, Qmax 10.6 -> Qmin -48.0, Qmax 48.0
% INFO    : Gen at bus 74310 - NG	: Pmax 135.0, Qmin -22.8, Qmax 26.52 -> Qmin -68.0, Qmax 68.0
% INFO    : Gen at bus 74313 - PEL	: Pmax 99.0, Qmin -28.8, Qmax 28.8 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 74314 - NG	: Pmax 115.0, Qmin -28.8, Qmax 28.8 -> Qmin -58.0, Qmax 58.0
% INFO    : Gen at bus 74316 - PEL	: Pmax 29.0, Qmin -1.51, Qmax 11.83 -> Qmin -15.0, Qmax 15.0
% INFO    : Gen at bus 74317 - NG	: Pmax 139.0, Qmin -10.8, Qmax 10.8 -> Qmin -70.0, Qmax 70.0
% INFO    : Gen at bus 74317 - PEL	: Pmax 23.0, Qmin -2.208, Qmax 4.22 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 74318 - COW	: Pmax 169.0, Qmin -26.4, Qmax 26.4 -> Qmin -85.0, Qmax 85.0
% INFO    : Gen at bus 74318 - NG	: Pmax 9.0, Qmin -2.208, Qmax 4.22 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 74319 - NG	: Pmax 10.0, Qmin -1.452, Qmax 2.78 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 74322 - PEL	: Pmax 110.0, Qmin -3.6, Qmax 10.12 -> Qmin -55.0, Qmax 55.0
% INFO    : Gen at bus 74322 - NG	: Pmax 65.0, Qmin -3.6, Qmax 10.12 -> Qmin -33.0, Qmax 33.0
% INFO    : Gen at bus 74324 - PEL	: Pmax 50.0, Qmin -3.99, Qmax 7.62 -> Qmin -25.0, Qmax 25.0
% INFO    : Gen at bus 74324 - NG	: Pmax 163.0, Qmin -26.4, Qmax 26.4 -> Qmin -82.0, Qmax 82.0
% INFO    : Gen at bus 74324 - NG	: Pmax 115.0, Qmin -26.4, Qmax 26.4 -> Qmin -58.0, Qmax 58.0
% INFO    : Gen at bus 74329 - COW	: Pmax 193.0, Qmin -67.2, Qmax 81.06 -> Qmin -97.0, Qmax 97.0
% INFO    : Gen at bus 74332 - NG	: Pmax 31.0, Qmin -1.2, Qmax 3.46 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 74332 - PEL	: Pmax 21.0, Qmin -1.2, Qmax 3.46 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 74333 - NG	: Pmax 29.0, Qmin -1.2, Qmax 3.17 -> Qmin -15.0, Qmax 15.0
% INFO    : Gen at bus 74333 - PEL	: Pmax 24.0, Qmin -1.2, Qmax 3.17 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 74334 - PEL	: Pmax 91.0, Qmin -5.76, Qmax 8.52 -> Qmin -46.0, Qmax 46.0
% INFO    : Gen at bus 74335 - NG	: Pmax 32.0, Qmin -1.73, Qmax 2.56 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 74335 - NG	: Pmax 74.0, Qmin -8.4, Qmax 8.4 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 74335 - NG	: Pmax 82.0, Qmin -8.4, Qmax 8.4 -> Qmin -41.0, Qmax 41.0
% INFO    : Gen at bus 77187 - NG	: Pmax 109.0, Qmin -15.6, Qmax 40.32 -> Qmin -55.0, Qmax 55.0
% INFO    : Gen at bus 77188 - PEL	: Pmax 197.0, Qmin -14.4, Qmax 40.32 -> Qmin -99.0, Qmax 99.0
% INFO    : Gen at bus 77189 - PEL	: Pmax 112.0, Qmin -15.6, Qmax 40.32 -> Qmin -56.0, Qmax 56.0
% INFO    : Gen at bus 77190 - NG	: Pmax 116.0, Qmin -14.4, Qmax 40.32 -> Qmin -58.0, Qmax 58.0
% INFO    : Gen at bus 77191 - NG	: Pmax 311.0, Qmin -14.4, Qmax 40.32 -> Qmin -156.0, Qmax 156.0
% INFO    : Gen at bus 77195 - NG	: Pmax 146.0, Qmin -22.8, Qmax 34.46 -> Qmin -73.0, Qmax 73.0
% INFO    : Gen at bus 77196 - PEL	: Pmax 97.0, Qmin -20.4, Qmax 34.46 -> Qmin -49.0, Qmax 49.0
% INFO    : Gen at bus 77197 - NG	: Pmax 59.0, Qmin -16.17, Qmax 34.46 -> Qmin -30.0, Qmax 34.46
% INFO    : Gen at bus 77199 - PEL	: Pmax 31.0, Qmin -9.516, Qmax 21.48 -> Qmin -16.0, Qmax 21.48
% INFO    : Gen at bus 77200 - PEL	: Pmax 48.0, Qmin -13.2, Qmax 13.2 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 77200 - NG	: Pmax 6.0, Qmin -1.608, Qmax 3.07 -> Qmin -3.0, Qmax 3.07
% INFO    : Gen at bus 77200 - NG	: Pmax 75.0, Qmin -13.2, Qmax 13.2 -> Qmin -38.0, Qmax 38.0
% INFO    : Gen at bus 77204 - NG	: Pmax 139.0, Qmin -15.34, Qmax 22.68 -> Qmin -70.0, Qmax 70.0
% INFO    : Gen at bus 77207 - COW	: Pmax 38.0, Qmin -1.4, Qmax 2.07 -> Qmin -19.0, Qmax 19.0
% INFO    : Gen at bus 77207 - NG	: Pmax 25.0, Qmin -1.38, Qmax 2.04 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 77213 - NG	: Pmax 170.0, Qmin -21.08, Qmax 80.52 -> Qmin -85.0, Qmax 85.0
% INFO    : Gen at bus 77216 - NG	: Pmax 58.0, Qmin -12.564, Qmax 24.0 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 77217 - PEL	: Pmax 160.0, Qmin -3.06, Qmax 24.0 -> Qmin -80.0, Qmax 80.0
% INFO    : Gen at bus 77218 - PEL	: Pmax 112.0, Qmin -3.06, Qmax 24.0 -> Qmin -56.0, Qmax 56.0
% INFO    : Gen at bus 77219 - NG	: Pmax 210.0, Qmin -3.06, Qmax 24.0 -> Qmin -105.0, Qmax 105.0
% INFO    : Gen at bus 77223 - NG	: Pmax 518.0, Qmin -38.4, Qmax 41.09 -> Qmin -259.0, Qmax 259.0
% INFO    : Gen at bus 77224 - NG	: Pmax 369.0, Qmin -39.6, Qmax 41.09 -> Qmin -185.0, Qmax 185.0
% INFO    : Gen at bus 77225 - NG	: Pmax 163.0, Qmin -36.0, Qmax 41.09 -> Qmin -82.0, Qmax 82.0
% INFO    : Gen at bus 77226 - COW	: Pmax 85.0, Qmin -21.51, Qmax 41.09 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 77228 - NG	: Pmax 239.0, Qmin -42.0, Qmax 42.0 -> Qmin -120.0, Qmax 120.0
% INFO    : Gen at bus 77229 - NG	: Pmax 79.0, Qmin -36.0, Qmax 36.0 -> Qmin -40.0, Qmax 40.0
% INFO    : Gen at bus 77229 - PEL	: Pmax 20.0, Qmin -3.336, Qmax 6.37 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 77229 - NG	: Pmax 143.0, Qmin -36.0, Qmax 36.0 -> Qmin -72.0, Qmax 72.0
% INFO    : Gen at bus 77231 - COW	: Pmax 20.0, Qmin -1.3, Qmax 1.92 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 77236 - PEL	: Pmax 85.0, Qmin -32.4, Qmax 32.4 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 77237 - NG	: Pmax 95.0, Qmin -32.4, Qmax 32.4 -> Qmin -48.0, Qmax 48.0
% INFO    : Gen at bus 77238 - NG	: Pmax 176.0, Qmin -32.4, Qmax 32.4 -> Qmin -88.0, Qmax 88.0
% INFO    : Gen at bus 77243 - NG	: Pmax 102.0, Qmin -18.0, Qmax 18.0 -> Qmin -51.0, Qmax 51.0
% INFO    : Gen at bus 77243 - PEL	: Pmax 67.0, Qmin -18.0, Qmax 18.0 -> Qmin -34.0, Qmax 34.0
% INFO    : Gen at bus 77244 - COW	: Pmax 86.0, Qmin -15.6, Qmax 14.23 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 77244 - NG	: Pmax 178.0, Qmin -15.6, Qmax 14.23 -> Qmin -89.0, Qmax 89.0
% INFO    : Gen at bus 77248 - NG	: Pmax 226.0, Qmin -8.3, Qmax 31.69 -> Qmin -113.0, Qmax 113.0
% INFO    : Gen at bus 77250 - PEL	: Pmax 20.0, Qmin -1.44, Qmax 2.13 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 77251 - PEL	: Pmax 9.0, Qmin -1.44, Qmax 2.13 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 77253 - NG	: Pmax 117.0, Qmin -8.4, Qmax 8.4 -> Qmin -59.0, Qmax 59.0
% INFO    : Gen at bus 77253 - NG	: Pmax 61.0, Qmin -8.4, Qmax 8.4 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 77253 - NG	: Pmax 120.0, Qmin -8.4, Qmax 8.4 -> Qmin -60.0, Qmax 60.0
% INFO    : Gen at bus 77253 - NG	: Pmax 47.0, Qmin -8.4, Qmax 8.4 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 77253 - COW	: Pmax 68.0, Qmin -8.4, Qmax 8.4 -> Qmin -34.0, Qmax 34.0
% INFO    : Gen at bus 77258 - NG	: Pmax 374.0, Qmin -69.3, Qmax 264.69 -> Qmin -187.0, Qmax 264.69
% INFO    : Gen at bus 77259 - COW	: Pmax 330.0, Qmin -69.3, Qmax 264.69 -> Qmin -165.0, Qmax 264.69
% INFO    : Gen at bus 77260 - NG	: Pmax 280.0, Qmin -69.3, Qmax 264.69 -> Qmin -140.0, Qmax 264.69
% INFO    : Gen at bus 77261 - COW	: Pmax 270.0, Qmin -69.3, Qmax 264.69 -> Qmin -135.0, Qmax 264.69
% INFO    : Gen at bus 77264 - NG	: Pmax 38.0, Qmin -8.4, Qmax 8.4 -> Qmin -19.0, Qmax 19.0
% INFO    : Gen at bus 77264 - NG	: Pmax 48.0, Qmin -8.4, Qmax 8.4 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 77264 - NG	: Pmax 157.0, Qmin -8.4, Qmax 8.4 -> Qmin -79.0, Qmax 79.0
% INFO    : Gen at bus 77264 - NG	: Pmax 21.0, Qmin -2.184, Qmax 4.66 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 77264 - NG	: Pmax 100.0, Qmin -8.4, Qmax 8.4 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 77264 - NG	: Pmax 44.0, Qmin -8.4, Qmax 8.4 -> Qmin -22.0, Qmax 22.0
% INFO    : Gen at bus 77267 - NG	: Pmax 79.0, Qmin -19.2, Qmax 22.66 -> Qmin -40.0, Qmax 40.0
% INFO    : Gen at bus 77268 - NG	: Pmax 263.0, Qmin -31.2, Qmax 31.2 -> Qmin -132.0, Qmax 132.0
% INFO    : Gen at bus 77269 - PEL	: Pmax 99.0, Qmin -2.4, Qmax 11.6 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 77270 - COW	: Pmax 66.0, Qmin -4.8, Qmax 4.8 -> Qmin -33.0, Qmax 33.0
% INFO    : Gen at bus 77270 - NG	: Pmax 83.0, Qmin -4.8, Qmax 4.8 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 77270 - COW	: Pmax 95.0, Qmin -4.8, Qmax 4.8 -> Qmin -48.0, Qmax 48.0
% INFO    : Gen at bus 77270 - PEL	: Pmax 108.0, Qmin -4.8, Qmax 4.8 -> Qmin -54.0, Qmax 54.0
% INFO    : Gen at bus 77274 - NG	: Pmax 438.0, Qmin -21.6, Qmax 40.89 -> Qmin -219.0, Qmax 219.0
% INFO    : Gen at bus 77275 - PEL	: Pmax 112.0, Qmin -27.6, Qmax 40.89 -> Qmin -56.0, Qmax 56.0
% INFO    : Gen at bus 77276 - PEL	: Pmax 259.0, Qmin -20.4, Qmax 40.89 -> Qmin -130.0, Qmax 130.0
% INFO    : Gen at bus 77277 - NG	: Pmax 108.0, Qmin -21.402, Qmax 40.89 -> Qmin -54.0, Qmax 54.0
% INFO    : Gen at bus 77278 - NG	: Pmax 154.0, Qmin -21.402, Qmax 40.89 -> Qmin -77.0, Qmax 77.0
% INFO    : Gen at bus 77280 - PEL	: Pmax 192.0, Qmin -14.9, Qmax 22.05 -> Qmin -96.0, Qmax 96.0
% INFO    : Gen at bus 77286 - NG	: Pmax 169.0, Qmin -22.8, Qmax 53.92 -> Qmin -85.0, Qmax 85.0
% INFO    : Gen at bus 77289 - NG	: Pmax 398.0, Qmin -27.22, Qmax 40.26 -> Qmin -199.0, Qmax 199.0
% INFO    : Gen at bus 77290 - NG	: Pmax 32.0, Qmin -4.73, Qmax 21.68 -> Qmin -16.0, Qmax 21.68
% INFO    : Gen at bus 77291 - NG	: Pmax 58.0, Qmin -2.4, Qmax 3.23 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 77291 - NG	: Pmax 112.0, Qmin -2.4, Qmax 3.23 -> Qmin -56.0, Qmax 56.0
% INFO    : Gen at bus 77291 - NG	: Pmax 33.0, Qmin -2.4, Qmax 3.23 -> Qmin -17.0, Qmax 17.0
% INFO    : Gen at bus 77291 - NG	: Pmax 16.0, Qmin -1.692, Qmax 3.23 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 77291 - PEL	: Pmax 48.0, Qmin -2.4, Qmax 3.23 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 77291 - NG	: Pmax 38.0, Qmin -2.4, Qmax 3.23 -> Qmin -19.0, Qmax 19.0
% INFO    : Gen at bus 77294 - COW	: Pmax 4.0, Qmin -1.506, Qmax 2.88 -> Qmin -2.0, Qmax 2.88
% INFO    : Gen at bus 77294 - PEL	: Pmax 22.0, Qmin -5.43, Qmax 10.37 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 77294 - PEL	: Pmax 45.0, Qmin -2.4, Qmax 10.37 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 80085 - NG	: Pmax 205.0, Qmin -19.218, Qmax 40.97 -> Qmin -103.0, Qmax 103.0
% INFO    : Gen at bus 80091 - NG	: Pmax 199.0, Qmin -51.6, Qmax 53.28 -> Qmin -100.0, Qmax 100.0
% INFO    : Gen at bus 80092 - NG	: Pmax 405.0, Qmin -82.8, Qmax 82.8 -> Qmin -203.0, Qmax 203.0
% INFO    : Gen at bus 80093 - NG	: Pmax 297.0, Qmin -88.8, Qmax 88.8 -> Qmin -149.0, Qmax 149.0
% INFO    : Gen at bus 80094 - COW	: Pmax 194.0, Qmin -60.0, Qmax 53.28 -> Qmin -97.0, Qmax 97.0
% INFO    : Gen at bus 80095 - NG	: Pmax 208.0, Qmin -61.2, Qmax 53.28 -> Qmin -104.0, Qmax 104.0
% INFO    : Gen at bus 80096 - NG	: Pmax 244.0, Qmin -69.6, Qmax 69.6 -> Qmin -122.0, Qmax 122.0
% INFO    : Gen at bus 80097 - NG	: Pmax 182.0, Qmin -22.692, Qmax 48.36 -> Qmin -91.0, Qmax 91.0
% INFO    : Gen at bus 80098 - NG	: Pmax 317.0, Qmin -51.6, Qmax 48.36 -> Qmin -159.0, Qmax 159.0
% INFO    : Gen at bus 80099 - NG	: Pmax 216.0, Qmin -19.2, Qmax 48.36 -> Qmin -108.0, Qmax 108.0
% INFO    : Gen at bus 80100 - NG	: Pmax 168.0, Qmin -40.8, Qmax 40.8 -> Qmin -84.0, Qmax 84.0
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 10683	: Pg=105.64, Qg=26.68 -> Pg=116.0025, Qg=0.0
% INFO    : Gen at bus 10683	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10684	: Pg=127.0, Qg=61.0 -> Pg=97.8225, Qg=0.0
% INFO    : Gen at bus 10684	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10685	: Pg=180.0, Qg=62.0 -> Pg=338.6625, Qg=0.0
% INFO    : Gen at bus 10685	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10686	: Pg=107.655, Qg=26.68 -> Pg=91.51, Qg=0.0
% INFO    : Gen at bus 10686	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10687	: Pg=162.0, Qg=58.0 -> Pg=113.6575, Qg=0.0
% INFO    : Gen at bus 10687	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10688	: Pg=152.0, Qg=62.0 -> Pg=136.9825, Qg=0.0
% INFO    : Gen at bus 10688	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10689	: Pg=46.0, Qg=24.0 -> Pg=31.255, Qg=0.0
% INFO    : Gen at bus 10689	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10691	: Pg=71.0, Qg=12.0 -> Pg=68.93, Qg=0.0
% INFO    : Gen at bus 10691	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10694	: Pg=43.0, Qg=-5.0 -> Pg=34.755, Qg=0.0
% INFO    : Gen at bus 10694	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10695	: Pg=45.0, Qg=-5.0 -> Pg=52.3875, Qg=0.0
% INFO    : Gen at bus 10695	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10699	: Pg=123.0, Qg=43.0 -> Pg=155.855, Qg=0.0
% INFO    : Gen at bus 10699	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10703	: Pg=144.0, Qg=9.0 -> Pg=223.575, Qg=0.0
% INFO    : Gen at bus 10703	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10710	: Pg=220.0, Qg=104.0 -> Pg=270.79, Qg=0.0
% INFO    : Gen at bus 10710	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10711	: Pg=239.0, Qg=122.0 -> Pg=184.4175, Qg=0.0
% INFO    : Gen at bus 10711	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10712	: Pg=185.0, Qg=108.0 -> Pg=177.4875, Qg=0.0
% INFO    : Gen at bus 10712	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10713	: Pg=238.0, Qg=126.0 -> Pg=192.3425, Qg=0.0
% INFO    : Gen at bus 10713	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10714	: Pg=129.665, Qg=36.28 -> Pg=111.6825, Qg=0.0
% INFO    : Gen at bus 10714	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10715	: Pg=222.0, Qg=124.0 -> Pg=176.6075, Qg=0.0
% INFO    : Gen at bus 10715	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10722	: Pg=68.84, Qg=17.57 -> Pg=71.195, Qg=0.0
% INFO    : Gen at bus 10722	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10723	: Pg=130.0, Qg=139.0 -> Pg=155.5625, Qg=0.0
% INFO    : Gen at bus 10723	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10724	: Pg=153.0, Qg=137.0 -> Pg=147.225, Qg=0.0
% INFO    : Gen at bus 10724	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10725	: Pg=119.0, Qg=133.0 -> Pg=104.3225, Qg=0.0
% INFO    : Gen at bus 10725	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10726	: Pg=119.0, Qg=131.0 -> Pg=81.77, Qg=0.0
% INFO    : Gen at bus 10726	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10727	: Pg=66.575, Qg=17.57 -> Pg=74.5625, Qg=0.0
% INFO    : Gen at bus 10727	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10728	: Pg=103.0, Qg=971.0 -> Pg=78.9525, Qg=0.0
% INFO    : Gen at bus 10728	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10728	: Pg=17.465, Qg=4.68 -> Pg=28.745, Qg=0.0
% INFO    : Gen at bus 10728	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10729	: Pg=16.99, Qg=4.68 -> Pg=14.5075, Qg=0.0
% INFO    : Gen at bus 10729	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10729	: Pg=112.0, Qg=-59.0 -> Pg=73.615, Qg=0.0
% INFO    : Gen at bus 10729	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10731	: Pg=11.28, Qg=2.835 -> Pg=8.91, Qg=0.0
% INFO    : Gen at bus 10731	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10731	: Pg=11.89, Qg=2.835 -> Pg=8.215, Qg=0.0
% INFO    : Gen at bus 10731	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10731	: Pg=9.98, Qg=2.835 -> Pg=12.76, Qg=0.0
% INFO    : Gen at bus 10731	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10731	: Pg=347.0, Qg=72.0 -> Pg=194.4575, Qg=0.0
% INFO    : Gen at bus 10731	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10731	: Pg=10.54, Qg=2.835 -> Pg=21.04, Qg=0.0
% INFO    : Gen at bus 10731	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10737	: Pg=155.0, Qg=-45.0 -> Pg=249.6375, Qg=0.0
% INFO    : Gen at bus 10737	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10738	: Pg=141.0, Qg=-44.0 -> Pg=230.135, Qg=0.0
% INFO    : Gen at bus 10738	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10742	: Pg=126.0, Qg=27.0 -> Pg=91.0, Qg=0.0
% INFO    : Gen at bus 10742	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10743	: Pg=55.985, Qg=13.4 -> Pg=62.4925, Qg=0.0
% INFO    : Gen at bus 10743	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10744	: Pg=110.0, Qg=15.0 -> Pg=71.5575, Qg=0.0
% INFO    : Gen at bus 10744	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10746	: Pg=77.0, Qg=4.0 -> Pg=83.0875, Qg=0.0
% INFO    : Gen at bus 10746	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10750	: Pg=452.0, Qg=-1.0 -> Pg=357.3425, Qg=0.0
% INFO    : Gen at bus 10750	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10751	: Pg=228.385, Qg=68.57 -> Pg=156.85, Qg=6.1
% INFO    : Gen at bus 10751	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10752	: Pg=336.0, Qg=-2.0 -> Pg=437.2625, Qg=0.0
% INFO    : Gen at bus 10752	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10753	: Pg=229.495, Qg=68.57 -> Pg=148.905, Qg=10.1
% INFO    : Gen at bus 10753	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10754	: Pg=366.0, Qg=-6.0 -> Pg=347.775, Qg=0.0
% INFO    : Gen at bus 10754	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10755	: Pg=377.0, Qg=-9.0 -> Pg=277.4825, Qg=0.0
% INFO    : Gen at bus 10755	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10757	: Pg=69.0, Qg=4.0 -> Pg=85.125, Qg=0.0
% INFO    : Gen at bus 10757	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10757	: Pg=69.0, Qg=4.0 -> Pg=87.625, Qg=0.0
% INFO    : Gen at bus 10757	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10757	: Pg=58.0, Qg=4.0 -> Pg=57.735, Qg=0.0
% INFO    : Gen at bus 10757	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10757	: Pg=25.04, Qg=6.785 -> Pg=18.395, Qg=0.0
% INFO    : Gen at bus 10757	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10758	: Pg=37.51, Qg=9.315 -> Pg=24.355, Qg=0.675
% INFO    : Gen at bus 10758	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10758	: Pg=119.0, Qg=326.0 -> Pg=74.4, Qg=0.0
% INFO    : Gen at bus 10758	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10760	: Pg=37.28, Qg=0.0 -> Pg=78.765, Qg=0.0
% INFO    : Gen at bus 10760	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10768	: Pg=235.0, Qg=26.0 -> Pg=187.6275, Qg=0.0
% INFO    : Gen at bus 10768	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10771	: Pg=94.0, Qg=-19.0 -> Pg=70.455, Qg=0.0
% INFO    : Gen at bus 10771	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10772	: Pg=85.0, Qg=-19.0 -> Pg=131.405, Qg=0.0
% INFO    : Gen at bus 10772	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10773	: Pg=36.35, Qg=8.68 -> Pg=69.72, Qg=0.0
% INFO    : Gen at bus 10773	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10774	: Pg=84.0, Qg=-19.0 -> Pg=145.845, Qg=0.0
% INFO    : Gen at bus 10774	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10776	: Pg=15.885, Qg=0.0 -> Pg=29.9425, Qg=0.0
% INFO    : Gen at bus 10776	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10776	: Pg=34.0, Qg=-2.0 -> Pg=59.58, Qg=0.0
% INFO    : Gen at bus 10776	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10778	: Pg=61.0, Qg=-2.0 -> Pg=47.5075, Qg=0.0
% INFO    : Gen at bus 10778	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10778	: Pg=68.0, Qg=-2.0 -> Pg=73.2, Qg=0.0
% INFO    : Gen at bus 10778	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10782	: Pg=22.0, Qg=2.0 -> Pg=29.8575, Qg=0.0
% INFO    : Gen at bus 10782	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10782	: Pg=23.0, Qg=2.0 -> Pg=44.6625, Qg=0.0
% INFO    : Gen at bus 10782	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10783	: Pg=18.0, Qg=1.0 -> Pg=17.81, Qg=0.0
% INFO    : Gen at bus 10783	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10784	: Pg=77.0, Qg=5.0 -> Pg=99.8025, Qg=0.0
% INFO    : Gen at bus 10784	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10784	: Pg=103.0, Qg=5.0 -> Pg=126.2075, Qg=0.0
% INFO    : Gen at bus 10784	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10785	: Pg=112.0, Qg=26.0 -> Pg=66.35, Qg=0.0
% INFO    : Gen at bus 10785	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10785	: Pg=104.0, Qg=26.0 -> Pg=192.27, Qg=0.0
% INFO    : Gen at bus 10785	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10791	: Pg=88.0, Qg=81.0 -> Pg=89.05, Qg=0.0
% INFO    : Gen at bus 10791	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10796	: Pg=24.56, Qg=8.3 -> Pg=24.355, Qg=0.0
% INFO    : Gen at bus 10796	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10797	: Pg=52.0, Qg=1.0 -> Pg=40.2075, Qg=0.0
% INFO    : Gen at bus 10797	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10797	: Pg=59.0, Qg=1.0 -> Pg=35.66, Qg=0.0
% INFO    : Gen at bus 10797	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10798	: Pg=30.0, Qg=1.0 -> Pg=75.9525, Qg=0.0
% INFO    : Gen at bus 10798	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10800	: Pg=101.0, Qg=-12.0 -> Pg=72.085, Qg=0.0
% INFO    : Gen at bus 10800	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10802	: Pg=34.0, Qg=10.0 -> Pg=25.055, Qg=0.0
% INFO    : Gen at bus 10802	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10803	: Pg=35.0, Qg=10.0 -> Pg=23.5, Qg=0.0
% INFO    : Gen at bus 10803	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10806	: Pg=42.0, Qg=3.0 -> Pg=44.685, Qg=0.0
% INFO    : Gen at bus 10806	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10806	: Pg=50.0, Qg=3.0 -> Pg=69.2425, Qg=0.0
% INFO    : Gen at bus 10806	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10807	: Pg=33.305, Qg=7.64 -> Pg=76.7525, Qg=0.0
% INFO    : Gen at bus 10807	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10807	: Pg=50.0, Qg=2.0 -> Pg=57.565, Qg=0.0
% INFO    : Gen at bus 10807	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10811	: Pg=507.0, Qg=8.0 -> Pg=543.7825, Qg=7.3
% INFO    : Gen at bus 10811	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10813	: Pg=128.0, Qg=557.0 -> Pg=141.08, Qg=0.0
% INFO    : Gen at bus 10813	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10813	: Pg=48.685, Qg=11.225 -> Pg=32.5925, Qg=0.365
% INFO    : Gen at bus 10813	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10817	: Pg=93.0, Qg=-20.0 -> Pg=59.675, Qg=0.0
% INFO    : Gen at bus 10817	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10818	: Pg=4.765, Qg=0.0 -> Pg=10.5825, Qg=0.0
% INFO    : Gen at bus 10818	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10821	: Pg=107.525, Qg=5.22 -> Pg=122.4625, Qg=0.0
% INFO    : Gen at bus 10821	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10829	: Pg=104.0, Qg=21.0 -> Pg=118.81, Qg=0.0
% INFO    : Gen at bus 10829	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10830	: Pg=164.0, Qg=31.0 -> Pg=201.75, Qg=0.0
% INFO    : Gen at bus 10830	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10831	: Pg=135.0, Qg=26.0 -> Pg=100.0375, Qg=0.0
% INFO    : Gen at bus 10831	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10832	: Pg=164.0, Qg=37.0 -> Pg=138.25, Qg=0.0
% INFO    : Gen at bus 10832	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10833	: Pg=117.0, Qg=27.0 -> Pg=92.535, Qg=0.0
% INFO    : Gen at bus 10833	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10834	: Pg=105.0, Qg=30.0 -> Pg=89.3975, Qg=0.0
% INFO    : Gen at bus 10834	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10836	: Pg=193.0, Qg=50.0 -> Pg=136.1425, Qg=0.0
% INFO    : Gen at bus 10836	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10836	: Pg=188.0, Qg=50.0 -> Pg=121.23, Qg=0.0
% INFO    : Gen at bus 10836	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10838	: Pg=943.0, Qg=714.0 -> Pg=558.395, Qg=0.0
% INFO    : Gen at bus 10838	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10842	: Pg=47.0, Qg=-22.0 -> Pg=47.625, Qg=0.0
% INFO    : Gen at bus 10842	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10842	: Pg=45.0, Qg=-22.0 -> Pg=75.055, Qg=0.0
% INFO    : Gen at bus 10842	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10843	: Pg=50.0, Qg=23.0 -> Pg=84.7625, Qg=0.0
% INFO    : Gen at bus 10843	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10843	: Pg=8.18, Qg=2.145 -> Pg=14.39, Qg=0.0
% INFO    : Gen at bus 10843	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10843	: Pg=48.0, Qg=23.0 -> Pg=43.2225, Qg=0.0
% INFO    : Gen at bus 10843	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10847	: Pg=134.0, Qg=-11.0 -> Pg=176.125, Qg=0.0
% INFO    : Gen at bus 10847	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10848	: Pg=112.0, Qg=-11.0 -> Pg=242.13, Qg=0.0
% INFO    : Gen at bus 10848	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10849	: Pg=116.0, Qg=-11.0 -> Pg=104.3475, Qg=0.0
% INFO    : Gen at bus 10849	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10850	: Pg=120.0, Qg=-11.0 -> Pg=115.825, Qg=0.0
% INFO    : Gen at bus 10850	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10851	: Pg=113.0, Qg=-11.0 -> Pg=100.09, Qg=0.0
% INFO    : Gen at bus 10851	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10852	: Pg=132.0, Qg=-11.0 -> Pg=151.765, Qg=0.0
% INFO    : Gen at bus 10852	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10853	: Pg=6.715, Qg=1.675 -> Pg=9.3575, Qg=0.0
% INFO    : Gen at bus 10853	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10859	: Pg=543.575, Qg=125.54 -> Pg=654.3125, Qg=0.0
% INFO    : Gen at bus 10859	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10860	: Pg=385.0, Qg=21.0 -> Pg=417.0475, Qg=0.565
% INFO    : Gen at bus 10860	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10864	: Pg=138.0, Qg=39.0 -> Pg=124.9025, Qg=0.0
% INFO    : Gen at bus 10864	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10865	: Pg=145.0, Qg=50.0 -> Pg=126.24, Qg=0.0
% INFO    : Gen at bus 10865	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10867	: Pg=21.0, Qg=7.0 -> Pg=17.78, Qg=0.0
% INFO    : Gen at bus 10867	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10867	: Pg=22.0, Qg=7.0 -> Pg=50.3475, Qg=0.0
% INFO    : Gen at bus 10867	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10869	: Pg=6.555, Qg=1.675 -> Pg=8.2775, Qg=0.0
% INFO    : Gen at bus 10869	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10869	: Pg=18.0, Qg=3.0 -> Pg=15.0, Qg=0.0
% INFO    : Gen at bus 10869	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10872	: Pg=77.0, Qg=101.0 -> Pg=79.0225, Qg=0.0
% INFO    : Gen at bus 10872	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10873	: Pg=92.0, Qg=-2.0 -> Pg=82.9775, Qg=0.0
% INFO    : Gen at bus 10873	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10873	: Pg=17.095, Qg=4.96 -> Pg=20.1475, Qg=0.0
% INFO    : Gen at bus 10873	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10879	: Pg=101.0, Qg=-41.0 -> Pg=95.6075, Qg=0.0
% INFO    : Gen at bus 10879	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10880	: Pg=139.0, Qg=-43.0 -> Pg=98.305, Qg=0.0
% INFO    : Gen at bus 10880	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10881	: Pg=103.0, Qg=-39.0 -> Pg=76.79, Qg=0.0
% INFO    : Gen at bus 10881	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10882	: Pg=80.925, Qg=22.61 -> Pg=64.2125, Qg=0.0
% INFO    : Gen at bus 10882	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10883	: Pg=96.27, Qg=22.61 -> Pg=69.885, Qg=0.0
% INFO    : Gen at bus 10883	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10884	: Pg=148.0, Qg=-38.0 -> Pg=175.5325, Qg=0.0
% INFO    : Gen at bus 10884	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10889	: Pg=93.0, Qg=16.0 -> Pg=65.9075, Qg=0.0
% INFO    : Gen at bus 10889	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10890	: Pg=26.4, Qg=7.505 -> Pg=25.275, Qg=0.0
% INFO    : Gen at bus 10890	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10895	: Pg=85.0, Qg=-26.0 -> Pg=74.7375, Qg=0.0
% INFO    : Gen at bus 10895	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10896	: Pg=58.0, Qg=-24.0 -> Pg=84.4025, Qg=0.0
% INFO    : Gen at bus 10896	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10897	: Pg=75.0, Qg=-37.0 -> Pg=158.6675, Qg=0.0
% INFO    : Gen at bus 10897	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10898	: Pg=86.0, Qg=-32.0 -> Pg=74.43, Qg=0.0
% INFO    : Gen at bus 10898	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10901	: Pg=46.0, Qg=1.0 -> Pg=51.0525, Qg=0.0
% INFO    : Gen at bus 10901	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10902	: Pg=28.065, Qg=7.705 -> Pg=28.0325, Qg=0.0
% INFO    : Gen at bus 10902	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10904	: Pg=47.0, Qg=-5.0 -> Pg=48.7825, Qg=0.0
% INFO    : Gen at bus 10904	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10908	: Pg=159.0, Qg=-18.0 -> Pg=194.3525, Qg=0.0
% INFO    : Gen at bus 10908	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10909	: Pg=104.05, Qg=28.62 -> Pg=120.3075, Qg=0.0
% INFO    : Gen at bus 10909	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10910	: Pg=143.0, Qg=8.0 -> Pg=158.405, Qg=0.0
% INFO    : Gen at bus 10910	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10911	: Pg=111.375, Qg=28.62 -> Pg=100.97, Qg=0.0
% INFO    : Gen at bus 10911	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10912	: Pg=160.0, Qg=6.0 -> Pg=115.575, Qg=0.0
% INFO    : Gen at bus 10912	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10913	: Pg=94.215, Qg=28.62 -> Pg=74.39, Qg=0.0
% INFO    : Gen at bus 10913	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10914	: Pg=51.0, Qg=-3.0 -> Pg=69.8075, Qg=0.0
% INFO    : Gen at bus 10914	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10919	: Pg=155.0, Qg=4.0 -> Pg=105.625, Qg=0.0
% INFO    : Gen at bus 10919	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10920	: Pg=80.83, Qg=18.845 -> Pg=74.79, Qg=0.0
% INFO    : Gen at bus 10920	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10921	: Pg=136.0, Qg=10.0 -> Pg=174.9475, Qg=0.0
% INFO    : Gen at bus 10921	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10922	: Pg=77.5, Qg=18.845 -> Pg=76.125, Qg=0.0
% INFO    : Gen at bus 10922	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10923	: Pg=67.0, Qg=12.0 -> Pg=96.9725, Qg=0.0
% INFO    : Gen at bus 10923	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10923	: Pg=82.0, Qg=12.0 -> Pg=52.75, Qg=0.0
% INFO    : Gen at bus 10923	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10925	: Pg=25.0, Qg=4.0 -> Pg=18.7, Qg=0.0
% INFO    : Gen at bus 10925	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10925	: Pg=15.0, Qg=4.0 -> Pg=13.63, Qg=0.0
% INFO    : Gen at bus 10925	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10930	: Pg=134.0, Qg=5.0 -> Pg=96.04, Qg=21.715
% INFO    : Gen at bus 10930	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10931	: Pg=91.0, Qg=19.0 -> Pg=99.9925, Qg=13.715
% INFO    : Gen at bus 10931	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10932	: Pg=140.0, Qg=7.0 -> Pg=262.1925, Qg=0.0
% INFO    : Gen at bus 10932	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10933	: Pg=72.0, Qg=-9.0 -> Pg=58.0, Qg=0.0
% INFO    : Gen at bus 10933	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10934	: Pg=80.0, Qg=16.0 -> Pg=60.5, Qg=0.0
% INFO    : Gen at bus 10934	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10934	: Pg=80.0, Qg=16.0 -> Pg=71.5, Qg=0.0
% INFO    : Gen at bus 10934	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10938	: Pg=18.0, Qg=1.0 -> Pg=47.21, Qg=0.0
% INFO    : Gen at bus 10938	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10939	: Pg=8.0, Qg=1.0 -> Pg=9.375, Qg=0.0
% INFO    : Gen at bus 10939	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10940	: Pg=8.0, Qg=1.0 -> Pg=10.375, Qg=0.0
% INFO    : Gen at bus 10940	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10944	: Pg=154.0, Qg=-24.0 -> Pg=159.815, Qg=0.0
% INFO    : Gen at bus 10944	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10945	: Pg=150.0, Qg=-23.0 -> Pg=161.195, Qg=0.0
% INFO    : Gen at bus 10945	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10946	: Pg=166.0, Qg=-25.0 -> Pg=128.75, Qg=0.0
% INFO    : Gen at bus 10946	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10947	: Pg=140.0, Qg=-25.0 -> Pg=131.28, Qg=0.0
% INFO    : Gen at bus 10947	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10948	: Pg=89.95, Qg=22.61 -> Pg=105.725, Qg=0.0
% INFO    : Gen at bus 10948	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10949	: Pg=122.0, Qg=-25.0 -> Pg=179.105, Qg=0.0
% INFO    : Gen at bus 10949	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10951	: Pg=12.05, Qg=3.24 -> Pg=25.6875, Qg=0.0
% INFO    : Gen at bus 10951	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10951	: Pg=13.865, Qg=3.24 -> Pg=19.595, Qg=0.0
% INFO    : Gen at bus 10951	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10955	: Pg=81.0, Qg=2.0 -> Pg=156.5275, Qg=0.0
% INFO    : Gen at bus 10955	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10955	: Pg=66.0, Qg=2.0 -> Pg=45.26, Qg=0.0
% INFO    : Gen at bus 10955	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10956	: Pg=19.355, Qg=5.695 -> Pg=31.1775, Qg=0.0
% INFO    : Gen at bus 10956	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10956	: Pg=25.415, Qg=5.695 -> Pg=55.7075, Qg=0.0
% INFO    : Gen at bus 10956	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10959	: Pg=249.0, Qg=38.0 -> Pg=283.3225, Qg=0.0
% INFO    : Gen at bus 10959	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10965	: Pg=245.83, Qg=11.825 -> Pg=173.24, Qg=0.0
% INFO    : Gen at bus 10965	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10966	: Pg=4.875, Qg=1.155 -> Pg=11.7125, Qg=0.0
% INFO    : Gen at bus 10966	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10966	: Pg=63.0, Qg=11.0 -> Pg=49.32, Qg=0.0
% INFO    : Gen at bus 10966	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10966	: Pg=78.0, Qg=11.0 -> Pg=79.03, Qg=0.0
% INFO    : Gen at bus 10966	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10969	: Pg=18.465, Qg=5.17 -> Pg=15.7325, Qg=0.115
% INFO    : Gen at bus 10969	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10972	: Pg=20.0, Qg=3.0 -> Pg=29.29, Qg=0.0
% INFO    : Gen at bus 10972	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10972	: Pg=25.0, Qg=3.0 -> Pg=36.375, Qg=0.0
% INFO    : Gen at bus 10972	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10973	: Pg=12.96, Qg=2.93 -> Pg=15.605, Qg=0.0
% INFO    : Gen at bus 10973	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10973	: Pg=30.0, Qg=6.0 -> Pg=51.875, Qg=0.0
% INFO    : Gen at bus 10973	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10978	: Pg=123.0, Qg=-4.0 -> Pg=109.475, Qg=0.0
% INFO    : Gen at bus 10978	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10981	: Pg=138.0, Qg=5.0 -> Pg=116.3975, Qg=0.0
% INFO    : Gen at bus 10981	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10982	: Pg=133.0, Qg=10.0 -> Pg=193.505, Qg=0.0
% INFO    : Gen at bus 10982	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10985	: Pg=224.0, Qg=-29.0 -> Pg=249.75, Qg=0.0
% INFO    : Gen at bus 10985	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10989	: Pg=151.0, Qg=-23.0 -> Pg=175.9725, Qg=0.0
% INFO    : Gen at bus 10989	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10990	: Pg=144.0, Qg=-22.0 -> Pg=143.24, Qg=0.0
% INFO    : Gen at bus 10990	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10991	: Pg=111.0, Qg=-14.0 -> Pg=125.6725, Qg=0.0
% INFO    : Gen at bus 10991	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10993	: Pg=15.145, Qg=3.455 -> Pg=33.9175, Qg=0.0
% INFO    : Gen at bus 10993	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10993	: Pg=14.155, Qg=3.455 -> Pg=14.4225, Qg=0.0
% INFO    : Gen at bus 10993	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10994	: Pg=12.39, Qg=3.455 -> Pg=14.54, Qg=0.0
% INFO    : Gen at bus 10994	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10995	: Pg=25.0, Qg=-1.0 -> Pg=54.655, Qg=0.0
% INFO    : Gen at bus 10995	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10998	: Pg=26.0, Qg=1.0 -> Pg=18.1275, Qg=0.0
% INFO    : Gen at bus 10998	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10998	: Pg=34.0, Qg=1.0 -> Pg=74.25, Qg=0.0
% INFO    : Gen at bus 10998	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11005	: Pg=85.0, Qg=41.0 -> Pg=104.2, Qg=0.0
% INFO    : Gen at bus 11005	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11006	: Pg=56.0, Qg=41.0 -> Pg=48.49, Qg=11.575
% INFO    : Gen at bus 11006	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11008	: Pg=27.0, Qg=4.0 -> Pg=18.9, Qg=0.0
% INFO    : Gen at bus 11008	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11009	: Pg=27.0, Qg=2.0 -> Pg=27.075, Qg=0.0
% INFO    : Gen at bus 11009	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11009	: Pg=16.0, Qg=2.0 -> Pg=16.4925, Qg=0.0
% INFO    : Gen at bus 11009	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11014	: Pg=853.0, Qg=114.0 -> Pg=631.6725, Qg=0.0
% INFO    : Gen at bus 11014	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11015	: Pg=680.16, Qg=181.32 -> Pg=682.455, Qg=0.0
% INFO    : Gen at bus 11015	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11016	: Pg=1121.0, Qg=132.0 -> Pg=908.125, Qg=0.0
% INFO    : Gen at bus 11016	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11017	: Pg=648.375, Qg=181.32 -> Pg=538.0625, Qg=0.0
% INFO    : Gen at bus 11017	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11018	: Pg=925.0, Qg=125.0 -> Pg=726.27, Qg=0.0
% INFO    : Gen at bus 11018	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11019	: Pg=796.0, Qg=121.0 -> Pg=849.6525, Qg=0.0
% INFO    : Gen at bus 11019	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11020	: Pg=96.0, Qg=40.0 -> Pg=74.5825, Qg=0.0
% INFO    : Gen at bus 11020	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11021	: Pg=70.0, Qg=35.0 -> Pg=89.125, Qg=0.0
% INFO    : Gen at bus 11021	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11022	: Pg=30.27, Qg=8.77 -> Pg=26.0525, Qg=0.0
% INFO    : Gen at bus 11022	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11023	: Pg=85.0, Qg=38.0 -> Pg=65.2025, Qg=0.0
% INFO    : Gen at bus 11023	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11024	: Pg=37.81, Qg=8.77 -> Pg=58.3225, Qg=0.0
% INFO    : Gen at bus 11024	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11025	: Pg=85.0, Qg=38.0 -> Pg=159.23, Qg=0.0
% INFO    : Gen at bus 11025	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11031	: Pg=68.0, Qg=4.0 -> Pg=103.5325, Qg=0.0
% INFO    : Gen at bus 11031	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11032	: Pg=74.0, Qg=-1.0 -> Pg=149.2, Qg=0.0
% INFO    : Gen at bus 11032	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11033	: Pg=73.0, Qg=-1.0 -> Pg=59.86, Qg=0.0
% INFO    : Gen at bus 11033	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11035	: Pg=59.0, Qg=16.0 -> Pg=141.2125, Qg=0.0
% INFO    : Gen at bus 11035	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11035	: Pg=52.0, Qg=16.0 -> Pg=72.9275, Qg=0.0
% INFO    : Gen at bus 11035	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11035	: Pg=10.195, Qg=0.0 -> Pg=7.385, Qg=0.0
% INFO    : Gen at bus 11035	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11035	: Pg=10.88, Qg=0.0 -> Pg=26.2275, Qg=0.0
% INFO    : Gen at bus 11035	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11037	: Pg=64.0, Qg=13.0 -> Pg=37.9225, Qg=0.0
% INFO    : Gen at bus 11037	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11037	: Pg=92.0, Qg=13.0 -> Pg=144.94, Qg=0.0
% INFO    : Gen at bus 11037	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11037	: Pg=29.325, Qg=8.775 -> Pg=43.0625, Qg=0.0
% INFO    : Gen at bus 11037	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11041	: Pg=125.16, Qg=29.03 -> Pg=102.255, Qg=0.0
% INFO    : Gen at bus 11041	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11042	: Pg=126.245, Qg=29.03 -> Pg=245.2975, Qg=0.0
% INFO    : Gen at bus 11042	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11043	: Pg=127.075, Qg=29.03 -> Pg=122.7125, Qg=0.0
% INFO    : Gen at bus 11043	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11044	: Pg=108.155, Qg=29.03 -> Pg=73.7525, Qg=1.775
% INFO    : Gen at bus 11044	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11045	: Pg=174.0, Qg=11.0 -> Pg=138.49, Qg=0.0
% INFO    : Gen at bus 11045	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11046	: Pg=172.0, Qg=11.0 -> Pg=169.315, Qg=0.0
% INFO    : Gen at bus 11046	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11047	: Pg=73.0, Qg=8.0 -> Pg=106.2025, Qg=0.0
% INFO    : Gen at bus 11047	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11050	: Pg=215.0, Qg=31.0 -> Pg=221.9475, Qg=0.0
% INFO    : Gen at bus 11050	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11052	: Pg=56.0, Qg=-5.0 -> Pg=92.0925, Qg=0.0
% INFO    : Gen at bus 11052	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11053	: Pg=62.0, Qg=-4.0 -> Pg=56.47, Qg=0.0
% INFO    : Gen at bus 11053	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11054	: Pg=46.0, Qg=22.0 -> Pg=77.1475, Qg=0.0
% INFO    : Gen at bus 11054	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11054	: Pg=45.0, Qg=22.0 -> Pg=27.99, Qg=0.0
% INFO    : Gen at bus 11054	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11054	: Pg=45.0, Qg=22.0 -> Pg=29.0475, Qg=0.0
% INFO    : Gen at bus 11054	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11054	: Pg=4.46, Qg=1.34 -> Pg=2.73, Qg=0.035
% INFO    : Gen at bus 11054	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11060	: Pg=128.0, Qg=-3.0 -> Pg=116.325, Qg=0.0
% INFO    : Gen at bus 11060	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11061	: Pg=128.0, Qg=-3.0 -> Pg=133.325, Qg=0.0
% INFO    : Gen at bus 11061	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11062	: Pg=7.395, Qg=2.265 -> Pg=10.3475, Qg=0.0
% INFO    : Gen at bus 11062	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11062	: Pg=6.81, Qg=2.265 -> Pg=7.055, Qg=0.0
% INFO    : Gen at bus 11062	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11062	: Pg=6.57, Qg=2.265 -> Pg=11.435, Qg=0.0
% INFO    : Gen at bus 11062	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11062	: Pg=60.0, Qg=41.0 -> Pg=44.19, Qg=0.0
% INFO    : Gen at bus 11062	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11065	: Pg=157.0, Qg=-23.0 -> Pg=145.665, Qg=0.0
% INFO    : Gen at bus 11065	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11069	: Pg=229.0, Qg=-30.0 -> Pg=270.0, Qg=0.0
% INFO    : Gen at bus 11069	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11072	: Pg=97.0, Qg=-5.0 -> Pg=69.5375, Qg=10.095
% INFO    : Gen at bus 11072	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11073	: Pg=92.0, Qg=-8.0 -> Pg=66.5775, Qg=10.595
% INFO    : Gen at bus 11073	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11077	: Pg=146.0, Qg=-2.0 -> Pg=152.7475, Qg=0.0
% INFO    : Gen at bus 11077	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11078	: Pg=76.435, Qg=21.61 -> Pg=71.4675, Qg=0.0
% INFO    : Gen at bus 11078	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11079	: Pg=130.0, Qg=-6.0 -> Pg=91.73, Qg=0.0
% INFO    : Gen at bus 11079	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11080	: Pg=151.0, Qg=-5.0 -> Pg=104.6175, Qg=0.0
% INFO    : Gen at bus 11080	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11081	: Pg=77.205, Qg=21.61 -> Pg=70.3525, Qg=0.0
% INFO    : Gen at bus 11081	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11082	: Pg=143.0, Qg=-7.0 -> Pg=168.055, Qg=0.0
% INFO    : Gen at bus 11082	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13454	: Pg=65.0, Qg=-5.0 -> Pg=70.025, Qg=0.0
% INFO    : Gen at bus 13454	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13454	: Pg=65.0, Qg=-5.0 -> Pg=166.025, Qg=0.0
% INFO    : Gen at bus 13454	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13454	: Pg=54.0, Qg=-5.0 -> Pg=47.545, Qg=0.0
% INFO    : Gen at bus 13454	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13458	: Pg=118.0, Qg=-26.0 -> Pg=237.675, Qg=0.0
% INFO    : Gen at bus 13458	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13460	: Pg=55.0, Qg=18.0 -> Pg=81.4525, Qg=0.0
% INFO    : Gen at bus 13460	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13460	: Pg=72.0, Qg=18.0 -> Pg=90.84, Qg=0.0
% INFO    : Gen at bus 13460	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13460	: Pg=90.0, Qg=18.0 -> Pg=105.3375, Qg=0.0
% INFO    : Gen at bus 13460	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13462	: Pg=53.0, Qg=-5.0 -> Pg=56.2325, Qg=0.0
% INFO    : Gen at bus 13462	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13462	: Pg=20.52, Qg=6.855 -> Pg=20.1425, Qg=0.0
% INFO    : Gen at bus 13462	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13462	: Pg=22.865, Qg=6.855 -> Pg=35.315, Qg=0.0
% INFO    : Gen at bus 13462	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13462	: Pg=60.0, Qg=-5.0 -> Pg=52.78, Qg=0.0
% INFO    : Gen at bus 13462	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13462	: Pg=54.0, Qg=-5.0 -> Pg=114.4275, Qg=0.0
% INFO    : Gen at bus 13462	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13462	: Pg=56.0, Qg=-5.0 -> Pg=54.3325, Qg=0.0
% INFO    : Gen at bus 13462	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13466	: Pg=112.0, Qg=-16.0 -> Pg=182.625, Qg=0.0
% INFO    : Gen at bus 13466	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13468	: Pg=106.0, Qg=5.0 -> Pg=91.625, Qg=0.0
% INFO    : Gen at bus 13468	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13475	: Pg=201.0, Qg=21.0 -> Pg=149.27, Qg=0.0
% INFO    : Gen at bus 13475	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13476	: Pg=175.0, Qg=20.0 -> Pg=124.285, Qg=0.0
% INFO    : Gen at bus 13476	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13477	: Pg=201.0, Qg=21.0 -> Pg=155.77, Qg=0.0
% INFO    : Gen at bus 13477	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13478	: Pg=91.995, Qg=27.65 -> Pg=71.7275, Qg=0.0
% INFO    : Gen at bus 13478	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13479	: Pg=167.0, Qg=17.0 -> Pg=133.82, Qg=0.0
% INFO    : Gen at bus 13479	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13480	: Pg=133.0, Qg=22.0 -> Pg=105.1725, Qg=0.0
% INFO    : Gen at bus 13480	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13483	: Pg=69.42, Qg=3.475 -> Pg=164.535, Qg=0.0
% INFO    : Gen at bus 13483	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13486	: Pg=176.0, Qg=-18.0 -> Pg=155.1875, Qg=0.0
% INFO    : Gen at bus 13486	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13487	: Pg=176.0, Qg=-18.0 -> Pg=130.1875, Qg=0.0
% INFO    : Gen at bus 13487	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13488	: Pg=34.82, Qg=8.375 -> Pg=64.91, Qg=0.0
% INFO    : Gen at bus 13488	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13488	: Pg=73.0, Qg=216.0 -> Pg=70.3275, Qg=0.0
% INFO    : Gen at bus 13488	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13489	: Pg=12.29, Qg=3.015 -> Pg=20.145, Qg=0.0
% INFO    : Gen at bus 13489	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13492	: Pg=224.0, Qg=82.0 -> Pg=136.9125, Qg=0.0
% INFO    : Gen at bus 13492	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13493	: Pg=42.0, Qg=-3.0 -> Pg=56.0625, Qg=0.0
% INFO    : Gen at bus 13493	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13494	: Pg=19.955, Qg=0.0 -> Pg=44.065, Qg=0.0
% INFO    : Gen at bus 13494	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13499	: Pg=266.0, Qg=111.0 -> Pg=332.35, Qg=0.0
% INFO    : Gen at bus 13499	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13500	: Pg=209.125, Qg=60.3 -> Pg=164.5625, Qg=0.0
% INFO    : Gen at bus 13500	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13501	: Pg=327.0, Qg=74.0 -> Pg=352.02, Qg=0.0
% INFO    : Gen at bus 13501	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13502	: Pg=342.0, Qg=110.0 -> Pg=505.2075, Qg=0.0
% INFO    : Gen at bus 13502	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13503	: Pg=268.0, Qg=81.0 -> Pg=214.2875, Qg=0.0
% INFO    : Gen at bus 13503	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13504	: Pg=353.0, Qg=63.0 -> Pg=261.675, Qg=0.0
% INFO    : Gen at bus 13504	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13509	: Pg=143.0, Qg=-4.0 -> Pg=176.1375, Qg=0.0
% INFO    : Gen at bus 13509	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13510	: Pg=147.0, Qg=-4.0 -> Pg=278.63, Qg=0.0
% INFO    : Gen at bus 13510	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13511	: Pg=149.0, Qg=-4.0 -> Pg=104.845, Qg=19.985
% INFO    : Gen at bus 13511	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13512	: Pg=156.0, Qg=14.0 -> Pg=128.8375, Qg=0.0
% INFO    : Gen at bus 13512	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13513	: Pg=43.0, Qg=4.0 -> Pg=74.615, Qg=0.0
% INFO    : Gen at bus 13513	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13513	: Pg=41.0, Qg=4.0 -> Pg=60.1625, Qg=0.0
% INFO    : Gen at bus 13513	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13515	: Pg=29.0, Qg=-1.0 -> Pg=27.8925, Qg=0.0
% INFO    : Gen at bus 13515	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13515	: Pg=30.0, Qg=-1.0 -> Pg=43.6425, Qg=0.0
% INFO    : Gen at bus 13515	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13518	: Pg=147.0, Qg=-15.0 -> Pg=120.4575, Qg=0.0
% INFO    : Gen at bus 13518	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13519	: Pg=159.0, Qg=-15.0 -> Pg=113.5975, Qg=0.0
% INFO    : Gen at bus 13519	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13520	: Pg=176.0, Qg=-14.0 -> Pg=238.475, Qg=0.0
% INFO    : Gen at bus 13520	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13521	: Pg=31.0, Qg=-4.0 -> Pg=60.865, Qg=0.0
% INFO    : Gen at bus 13521	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13522	: Pg=42.0, Qg=-9.0 -> Pg=24.6775, Qg=0.0
% INFO    : Gen at bus 13522	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13522	: Pg=20.545, Qg=5.85 -> Pg=13.9225, Qg=1.98
% INFO    : Gen at bus 13522	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13522	: Pg=40.0, Qg=-9.0 -> Pg=32.7125, Qg=0.0
% INFO    : Gen at bus 13522	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13522	: Pg=18.485, Qg=5.85 -> Pg=15.8925, Qg=0.48
% INFO    : Gen at bus 13522	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13526	: Pg=162.0, Qg=-124.0 -> Pg=228.0425, Qg=0.0
% INFO    : Gen at bus 13526	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13527	: Pg=106.0, Qg=-131.0 -> Pg=85.0175, Qg=0.0
% INFO    : Gen at bus 13527	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13528	: Pg=84.575, Qg=20.8 -> Pg=62.745, Qg=0.0
% INFO    : Gen at bus 13528	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13530	: Pg=75.0, Qg=-1.0 -> Pg=75.705, Qg=0.0
% INFO    : Gen at bus 13530	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13533	: Pg=26.0, Qg=-1.0 -> Pg=26.975, Qg=0.0
% INFO    : Gen at bus 13533	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13534	: Pg=28.0, Qg=-1.0 -> Pg=46.25, Qg=0.0
% INFO    : Gen at bus 13534	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13539	: Pg=107.0, Qg=14.0 -> Pg=119.9225, Qg=0.0
% INFO    : Gen at bus 13539	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13540	: Pg=99.0, Qg=4.0 -> Pg=107.5375, Qg=0.0
% INFO    : Gen at bus 13540	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13541	: Pg=105.0, Qg=9.0 -> Pg=80.395, Qg=8.525
% INFO    : Gen at bus 13541	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13542	: Pg=51.0, Qg=9.0 -> Pg=32.54, Qg=25.525
% INFO    : Gen at bus 13542	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13543	: Pg=72.0, Qg=130.0 -> Pg=74.445, Qg=0.0
% INFO    : Gen at bus 13543	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13543	: Pg=33.67, Qg=7.955 -> Pg=33.96, Qg=0.0
% INFO    : Gen at bus 13543	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13544	: Pg=33.48, Qg=7.955 -> Pg=53.365, Qg=0.0
% INFO    : Gen at bus 13544	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13544	: Pg=75.0, Qg=-19.0 -> Pg=126.6825, Qg=0.0
% INFO    : Gen at bus 13544	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13548	: Pg=5.225, Qg=0.0 -> Pg=4.4675, Qg=0.0
% INFO    : Gen at bus 13548	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13548	: Pg=49.0, Qg=-95.0 -> Pg=45.0725, Qg=0.0
% INFO    : Gen at bus 13548	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13549	: Pg=45.0, Qg=-12.0 -> Pg=54.375, Qg=0.0
% INFO    : Gen at bus 13549	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13549	: Pg=43.0, Qg=-12.0 -> Pg=65.445, Qg=0.0
% INFO    : Gen at bus 13549	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13549	: Pg=5.245, Qg=0.0 -> Pg=3.4775, Qg=0.0
% INFO    : Gen at bus 13549	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13549	: Pg=45.0, Qg=-12.0 -> Pg=51.795, Qg=0.0
% INFO    : Gen at bus 13549	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13549	: Pg=43.0, Qg=-12.0 -> Pg=56.2925, Qg=0.0
% INFO    : Gen at bus 13549	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13551	: Pg=75.0, Qg=-6.0 -> Pg=88.5675, Qg=0.0
% INFO    : Gen at bus 13551	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13552	: Pg=46.0, Qg=-7.0 -> Pg=74.495, Qg=0.0
% INFO    : Gen at bus 13552	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13559	: Pg=114.62, Qg=33.265 -> Pg=93.5175, Qg=3.545
% INFO    : Gen at bus 13559	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13560	: Pg=75.0, Qg=-75.0 -> Pg=111.2675, Qg=0.0
% INFO    : Gen at bus 13560	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13561	: Pg=85.0, Qg=-81.0 -> Pg=97.79, Qg=-4.6
% INFO    : Gen at bus 13561	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13563	: Pg=122.0, Qg=104.0 -> Pg=70.7425, Qg=0.0
% INFO    : Gen at bus 13563	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13563	: Pg=11.865, Qg=0.0 -> Pg=8.87, Qg=0.0
% INFO    : Gen at bus 13563	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13563	: Pg=14.28, Qg=0.0 -> Pg=10.19, Qg=0.0
% INFO    : Gen at bus 13563	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13566	: Pg=45.0, Qg=14.0 -> Pg=25.9325, Qg=0.0
% INFO    : Gen at bus 13566	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13567	: Pg=46.0, Qg=14.0 -> Pg=34.6475, Qg=0.0
% INFO    : Gen at bus 13567	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13570	: Pg=79.0, Qg=-4.0 -> Pg=56.87, Qg=0.0
% INFO    : Gen at bus 13570	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13572	: Pg=12.04, Qg=0.0 -> Pg=13.3575, Qg=0.0
% INFO    : Gen at bus 13572	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13572	: Pg=439.0, Qg=69.0 -> Pg=252.1625, Qg=0.0
% INFO    : Gen at bus 13572	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13573	: Pg=62.0, Qg=-19.0 -> Pg=42.61, Qg=0.0
% INFO    : Gen at bus 13573	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13574	: Pg=5.465, Qg=0.34 -> Pg=3.7575, Qg=0.0
% INFO    : Gen at bus 13574	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13574	: Pg=94.0, Qg=-33.0 -> Pg=79.0, Qg=0.0
% INFO    : Gen at bus 13574	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13577	: Pg=34.0, Qg=7.0 -> Pg=26.3325, Qg=0.0
% INFO    : Gen at bus 13577	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13578	: Pg=32.0, Qg=5.0 -> Pg=45.545, Qg=0.0
% INFO    : Gen at bus 13578	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13578	: Pg=16.0, Qg=5.0 -> Pg=21.02, Qg=0.0
% INFO    : Gen at bus 13578	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13583	: Pg=25.655, Qg=6.7 -> Pg=39.8275, Qg=0.0
% INFO    : Gen at bus 13583	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13583	: Pg=61.0, Qg=-78.0 -> Pg=118.9925, Qg=0.0
% INFO    : Gen at bus 13583	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13584	: Pg=71.0, Qg=-64.0 -> Pg=52.9525, Qg=0.0
% INFO    : Gen at bus 13584	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13585	: Pg=51.0, Qg=-55.0 -> Pg=68.515, Qg=0.0
% INFO    : Gen at bus 13585	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13586	: Pg=35.0, Qg=-4.0 -> Pg=67.0, Qg=0.0
% INFO    : Gen at bus 13586	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13586	: Pg=34.0, Qg=-4.0 -> Pg=29.925, Qg=0.0
% INFO    : Gen at bus 13586	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13587	: Pg=44.0, Qg=-51.0 -> Pg=103.24, Qg=0.0
% INFO    : Gen at bus 13587	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13590	: Pg=109.0, Qg=1.0 -> Pg=142.75, Qg=0.0
% INFO    : Gen at bus 13590	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13593	: Pg=41.0, Qg=12.0 -> Pg=102.155, Qg=0.0
% INFO    : Gen at bus 13593	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13593	: Pg=13.515, Qg=3.415 -> Pg=15.6575, Qg=0.0
% INFO    : Gen at bus 13593	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13597	: Pg=91.685, Qg=21.86 -> Pg=149.7175, Qg=0.0
% INFO    : Gen at bus 13597	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13598	: Pg=117.0, Qg=40.0 -> Pg=246.0075, Qg=0.0
% INFO    : Gen at bus 13598	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13599	: Pg=144.0, Qg=43.0 -> Pg=134.4175, Qg=0.0
% INFO    : Gen at bus 13599	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13600	: Pg=28.0, Qg=1.0 -> Pg=57.3, Qg=0.0
% INFO    : Gen at bus 13600	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13600	: Pg=34.0, Qg=1.0 -> Pg=78.665, Qg=0.0
% INFO    : Gen at bus 13600	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13602	: Pg=27.0, Qg=-3.0 -> Pg=55.5425, Qg=0.0
% INFO    : Gen at bus 13602	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13603	: Pg=19.235, Qg=4.355 -> Pg=31.1175, Qg=0.0
% INFO    : Gen at bus 13603	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13606	: Pg=76.0, Qg=-4.0 -> Pg=98.8525, Qg=0.0
% INFO    : Gen at bus 13606	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13612	: Pg=10.23, Qg=2.68 -> Pg=24.615, Qg=0.0
% INFO    : Gen at bus 13612	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13612	: Pg=26.0, Qg=-2.0 -> Pg=35.5, Qg=0.0
% INFO    : Gen at bus 13612	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13613	: Pg=7.0, Qg=1.0 -> Pg=9.315, Qg=0.0
% INFO    : Gen at bus 13613	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13614	: Pg=5.995, Qg=0.34 -> Pg=7.0225, Qg=0.0
% INFO    : Gen at bus 13614	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13614	: Pg=6.835, Qg=0.34 -> Pg=4.9425, Qg=0.0
% INFO    : Gen at bus 13614	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13614	: Pg=6.87, Qg=0.345 -> Pg=16.935, Qg=0.0
% INFO    : Gen at bus 13614	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13614	: Pg=43.0, Qg=-2.0 -> Pg=93.88, Qg=0.0
% INFO    : Gen at bus 13614	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13618	: Pg=197.0, Qg=-26.0 -> Pg=198.8725, Qg=0.0
% INFO    : Gen at bus 13618	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13625	: Pg=196.725, Qg=50.8 -> Pg=202.0425, Qg=0.0
% INFO    : Gen at bus 13625	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13626	: Pg=286.0, Qg=-35.0 -> Pg=293.5225, Qg=0.0
% INFO    : Gen at bus 13626	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13627	: Pg=270.0, Qg=-43.0 -> Pg=228.0575, Qg=0.0
% INFO    : Gen at bus 13627	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13628	: Pg=208.865, Qg=50.8 -> Pg=183.1125, Qg=0.0
% INFO    : Gen at bus 13628	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13629	: Pg=342.0, Qg=-43.0 -> Pg=249.82, Qg=0.0
% INFO    : Gen at bus 13629	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13630	: Pg=190.025, Qg=50.8 -> Pg=283.6925, Qg=0.0
% INFO    : Gen at bus 13630	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13632	: Pg=9.37, Qg=0.0 -> Pg=16.8525, Qg=0.0
% INFO    : Gen at bus 13632	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13632	: Pg=44.0, Qg=13.0 -> Pg=101.1325, Qg=0.0
% INFO    : Gen at bus 13632	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13632	: Pg=44.0, Qg=13.0 -> Pg=43.45, Qg=0.0
% INFO    : Gen at bus 13632	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13633	: Pg=51.0, Qg=-15.0 -> Pg=43.5, Qg=0.0
% INFO    : Gen at bus 13633	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13634	: Pg=115.0, Qg=-32.0 -> Pg=112.585, Qg=0.0
% INFO    : Gen at bus 13634	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13641	: Pg=74.0, Qg=5.0 -> Pg=100.8075, Qg=0.0
% INFO    : Gen at bus 13641	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13642	: Pg=60.0, Qg=4.0 -> Pg=92.2175, Qg=0.0
% INFO    : Gen at bus 13642	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13645	: Pg=92.0, Qg=68.0 -> Pg=67.005, Qg=0.0
% INFO    : Gen at bus 13645	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13645	: Pg=67.095, Qg=19.445 -> Pg=57.1225, Qg=0.865
% INFO    : Gen at bus 13645	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13645	: Pg=113.0, Qg=68.0 -> Pg=97.9, Qg=0.0
% INFO    : Gen at bus 13645	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13645	: Pg=96.0, Qg=68.0 -> Pg=131.5725, Qg=0.0
% INFO    : Gen at bus 13645	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13645	: Pg=110.0, Qg=68.0 -> Pg=127.4975, Qg=0.0
% INFO    : Gen at bus 13645	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13645	: Pg=95.0, Qg=68.0 -> Pg=54.4075, Qg=0.0
% INFO    : Gen at bus 13645	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13646	: Pg=83.0, Qg=-9.0 -> Pg=64.6175, Qg=0.0
% INFO    : Gen at bus 13646	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13646	: Pg=84.0, Qg=-9.0 -> Pg=94.9575, Qg=0.0
% INFO    : Gen at bus 13646	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13646	: Pg=85.0, Qg=-9.0 -> Pg=61.1225, Qg=0.0
% INFO    : Gen at bus 13646	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13650	: Pg=68.0, Qg=-12.0 -> Pg=93.8275, Qg=0.0
% INFO    : Gen at bus 13650	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13650	: Pg=75.0, Qg=-12.0 -> Pg=69.5, Qg=0.0
% INFO    : Gen at bus 13650	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13652	: Pg=36.0, Qg=-1.0 -> Pg=54.4875, Qg=0.0
% INFO    : Gen at bus 13652	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13653	: Pg=37.0, Qg=-1.0 -> Pg=28.2475, Qg=0.0
% INFO    : Gen at bus 13653	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13655	: Pg=47.0, Qg=6.0 -> Pg=37.125, Qg=0.0
% INFO    : Gen at bus 13655	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13655	: Pg=42.0, Qg=6.0 -> Pg=68.815, Qg=0.0
% INFO    : Gen at bus 13655	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13658	: Pg=36.0, Qg=7.0 -> Pg=40.555, Qg=0.0
% INFO    : Gen at bus 13658	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13658	: Pg=10.58, Qg=2.375 -> Pg=23.24, Qg=0.0
% INFO    : Gen at bus 13658	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13659	: Pg=38.0, Qg=4.0 -> Pg=62.85, Qg=0.0
% INFO    : Gen at bus 13659	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13659	: Pg=32.0, Qg=4.0 -> Pg=56.9, Qg=0.0
% INFO    : Gen at bus 13659	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13661	: Pg=66.0, Qg=9.0 -> Pg=84.66, Qg=0.0
% INFO    : Gen at bus 13661	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13662	: Pg=25.0, Qg=5.0 -> Pg=35.25, Qg=0.0
% INFO    : Gen at bus 13662	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13663	: Pg=12.23, Qg=3.285 -> Pg=21.215, Qg=0.0
% INFO    : Gen at bus 13663	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13663	: Pg=59.0, Qg=8.0 -> Pg=53.3325, Qg=0.0
% INFO    : Gen at bus 13663	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13663	: Pg=25.68, Qg=6.13 -> Pg=21.19, Qg=0.0
% INFO    : Gen at bus 13663	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13663	: Pg=58.0, Qg=8.0 -> Pg=41.605, Qg=0.0
% INFO    : Gen at bus 13663	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13665	: Pg=30.0, Qg=7.0 -> Pg=56.4475, Qg=0.0
% INFO    : Gen at bus 13665	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13665	: Pg=8.43, Qg=1.975 -> Pg=19.265, Qg=0.0
% INFO    : Gen at bus 13665	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13669	: Pg=137.28, Qg=32.44 -> Pg=140.2225, Qg=0.0
% INFO    : Gen at bus 13669	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13670	: Pg=240.0, Qg=93.0 -> Pg=182.4175, Qg=0.0
% INFO    : Gen at bus 13670	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13671	: Pg=173.0, Qg=76.0 -> Pg=136.1075, Qg=0.0
% INFO    : Gen at bus 13671	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13672	: Pg=125.545, Qg=32.44 -> Pg=78.855, Qg=4.685
% INFO    : Gen at bus 13672	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13673	: Pg=138.84, Qg=32.44 -> Pg=177.0025, Qg=0.0
% INFO    : Gen at bus 13673	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13674	: Pg=240.0, Qg=48.0 -> Pg=646.4175, Qg=0.0
% INFO    : Gen at bus 13674	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13677	: Pg=89.355, Qg=28.555 -> Pg=101.8025, Qg=0.0
% INFO    : Gen at bus 13677	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13678	: Pg=96.0, Qg=-41.0 -> Pg=247.8075, Qg=0.0
% INFO    : Gen at bus 13678	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13680	: Pg=45.0, Qg=7.0 -> Pg=60.125, Qg=0.0
% INFO    : Gen at bus 13680	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13684	: Pg=304.0, Qg=-71.0 -> Pg=282.98, Qg=0.0
% INFO    : Gen at bus 13684	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13685	: Pg=228.0, Qg=-21.0 -> Pg=244.83, Qg=0.0
% INFO    : Gen at bus 13685	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13686	: Pg=197.955, Qg=9.145 -> Pg=160.7275, Qg=0.0
% INFO    : Gen at bus 13686	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13687	: Pg=32.0, Qg=-2.0 -> Pg=19.1025, Qg=0.0
% INFO    : Gen at bus 13687	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13687	: Pg=35.0, Qg=-2.0 -> Pg=23.2275, Qg=0.0
% INFO    : Gen at bus 13687	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13687	: Pg=35.0, Qg=-2.0 -> Pg=79.395, Qg=0.0
% INFO    : Gen at bus 13687	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13687	: Pg=35.0, Qg=-2.0 -> Pg=71.205, Qg=0.0
% INFO    : Gen at bus 13687	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13693	: Pg=156.0, Qg=-17.0 -> Pg=103.9125, Qg=21.96
% INFO    : Gen at bus 13693	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13694	: Pg=96.0, Qg=-19.0 -> Pg=108.855, Qg=10.96
% INFO    : Gen at bus 13694	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13698	: Pg=225.0, Qg=-98.0 -> Pg=410.5525, Qg=0.0
% INFO    : Gen at bus 13698	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20283	: Pg=81.0, Qg=3.0 -> Pg=87.59, Qg=0.0
% INFO    : Gen at bus 20283	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20284	: Pg=32.0, Qg=-21.0 -> Pg=73.085, Qg=0.0
% INFO    : Gen at bus 20284	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20288	: Pg=180.0, Qg=-131.0 -> Pg=98.975, Qg=0.0
% INFO    : Gen at bus 20288	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20293	: Pg=79.0, Qg=31.0 -> Pg=55.1025, Qg=0.0
% INFO    : Gen at bus 20293	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20295	: Pg=95.0, Qg=24.0 -> Pg=79.825, Qg=0.0
% INFO    : Gen at bus 20295	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20299	: Pg=153.0, Qg=19.0 -> Pg=168.6925, Qg=0.0
% INFO    : Gen at bus 20299	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20300	: Pg=147.0, Qg=29.0 -> Pg=93.2575, Qg=19.935
% INFO    : Gen at bus 20300	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20301	: Pg=181.0, Qg=31.0 -> Pg=132.0075, Qg=4.935
% INFO    : Gen at bus 20301	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20302	: Pg=97.0, Qg=4.0 -> Pg=56.1, Qg=0.0
% INFO    : Gen at bus 20302	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20304	: Pg=33.01, Qg=0.0 -> Pg=77.255, Qg=0.0
% INFO    : Gen at bus 20304	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20304	: Pg=39.715, Qg=0.0 -> Pg=50.6075, Qg=0.0
% INFO    : Gen at bus 20304	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20306	: Pg=58.0, Qg=3.0 -> Pg=48.52, Qg=0.0
% INFO    : Gen at bus 20306	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20307	: Pg=17.0, Qg=1.0 -> Pg=20.705, Qg=0.0
% INFO    : Gen at bus 20307	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20307	: Pg=19.0, Qg=1.0 -> Pg=38.16, Qg=0.0
% INFO    : Gen at bus 20307	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20313	: Pg=97.575, Qg=22.275 -> Pg=190.0375, Qg=0.0
% INFO    : Gen at bus 20313	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20314	: Pg=176.0, Qg=-17.0 -> Pg=250.3175, Qg=0.0
% INFO    : Gen at bus 20314	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20315	: Pg=7.0, Qg=2.0 -> Pg=6.87, Qg=0.0
% INFO    : Gen at bus 20315	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20319	: Pg=97.0, Qg=-81.0 -> Pg=88.885, Qg=0.0
% INFO    : Gen at bus 20319	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20320	: Pg=119.0, Qg=-81.0 -> Pg=81.2975, Qg=0.0
% INFO    : Gen at bus 20320	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20323	: Pg=34.0, Qg=-3.0 -> Pg=42.1675, Qg=0.0
% INFO    : Gen at bus 20323	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20323	: Pg=19.035, Qg=4.47 -> Pg=36.3425, Qg=0.0
% INFO    : Gen at bus 20323	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20323	: Pg=38.0, Qg=-3.0 -> Pg=33.8, Qg=0.0
% INFO    : Gen at bus 20323	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20328	: Pg=94.0, Qg=48.0 -> Pg=108.6625, Qg=0.0
% INFO    : Gen at bus 20328	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20329	: Pg=94.0, Qg=34.0 -> Pg=76.6625, Qg=0.0
% INFO    : Gen at bus 20329	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20330	: Pg=10.355, Qg=2.43 -> Pg=19.5525, Qg=0.0
% INFO    : Gen at bus 20330	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20330	: Pg=28.0, Qg=-5.0 -> Pg=30.0275, Qg=0.0
% INFO    : Gen at bus 20330	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20330	: Pg=41.0, Qg=-5.0 -> Pg=36.275, Qg=0.0
% INFO    : Gen at bus 20330	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20330	: Pg=53.0, Qg=-5.0 -> Pg=36.8975, Qg=0.0
% INFO    : Gen at bus 20330	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20332	: Pg=34.0, Qg=4.0 -> Pg=45.41, Qg=0.0
% INFO    : Gen at bus 20332	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20332	: Pg=25.0, Qg=4.0 -> Pg=26.68, Qg=0.0
% INFO    : Gen at bus 20332	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20335	: Pg=101.0, Qg=39.0 -> Pg=99.525, Qg=0.0
% INFO    : Gen at bus 20335	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20335	: Pg=84.0, Qg=39.0 -> Pg=66.78, Qg=0.0
% INFO    : Gen at bus 20335	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20336	: Pg=30.0, Qg=5.0 -> Pg=25.0, Qg=0.0
% INFO    : Gen at bus 20336	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20336	: Pg=30.0, Qg=5.0 -> Pg=46.0, Qg=0.0
% INFO    : Gen at bus 20336	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20339	: Pg=136.0, Qg=67.0 -> Pg=143.1825, Qg=0.0
% INFO    : Gen at bus 20339	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20339	: Pg=155.0, Qg=67.0 -> Pg=95.0, Qg=0.0
% INFO    : Gen at bus 20339	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20339	: Pg=141.0, Qg=67.0 -> Pg=222.575, Qg=0.0
% INFO    : Gen at bus 20339	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20344	: Pg=21.0, Qg=3.0 -> Pg=42.9, Qg=0.0
% INFO    : Gen at bus 20344	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20344	: Pg=17.0, Qg=3.0 -> Pg=12.905, Qg=0.0
% INFO    : Gen at bus 20344	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20345	: Pg=5.5, Qg=1.375 -> Pg=7.2, Qg=0.0
% INFO    : Gen at bus 20345	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20345	: Pg=4.665, Qg=1.375 -> Pg=11.2825, Qg=0.0
% INFO    : Gen at bus 20345	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20347	: Pg=55.0, Qg=5.0 -> Pg=143.6725, Qg=0.0
% INFO    : Gen at bus 20347	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20349	: Pg=23.0, Qg=4.0 -> Pg=57.9525, Qg=0.0
% INFO    : Gen at bus 20349	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20349	: Pg=22.0, Qg=4.0 -> Pg=42.0075, Qg=0.0
% INFO    : Gen at bus 20349	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20350	: Pg=21.0, Qg=3.0 -> Pg=33.575, Qg=0.0
% INFO    : Gen at bus 20350	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20351	: Pg=105.0, Qg=64.0 -> Pg=126.1075, Qg=0.0
% INFO    : Gen at bus 20351	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20351	: Pg=48.14, Qg=11.725 -> Pg=31.57, Qg=0.94
% INFO    : Gen at bus 20351	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20353	: Pg=62.0, Qg=-8.0 -> Pg=107.9725, Qg=0.0
% INFO    : Gen at bus 20353	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20353	: Pg=62.0, Qg=-8.0 -> Pg=136.995, Qg=0.0
% INFO    : Gen at bus 20353	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20355	: Pg=106.0, Qg=-29.0 -> Pg=57.71, Qg=0.0
% INFO    : Gen at bus 20355	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20355	: Pg=110.0, Qg=-29.0 -> Pg=96.51, Qg=0.0
% INFO    : Gen at bus 20355	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20356	: Pg=261.0, Qg=-37.0 -> Pg=164.6525, Qg=0.0
% INFO    : Gen at bus 20356	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20357	: Pg=32.0, Qg=-2.0 -> Pg=62.305, Qg=0.0
% INFO    : Gen at bus 20357	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20357	: Pg=49.0, Qg=-2.0 -> Pg=128.615, Qg=0.0
% INFO    : Gen at bus 20357	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20357	: Pg=42.0, Qg=-2.0 -> Pg=83.23, Qg=0.0
% INFO    : Gen at bus 20357	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20359	: Pg=23.775, Qg=0.0 -> Pg=30.3375, Qg=0.0
% INFO    : Gen at bus 20359	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20363	: Pg=85.15, Qg=5.175 -> Pg=109.575, Qg=0.0
% INFO    : Gen at bus 20363	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20367	: Pg=80.0, Qg=10.0 -> Pg=83.6025, Qg=0.0
% INFO    : Gen at bus 20367	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20368	: Pg=77.0, Qg=11.0 -> Pg=73.02, Qg=0.0
% INFO    : Gen at bus 20368	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20369	: Pg=41.0, Qg=6.0 -> Pg=64.3225, Qg=0.0
% INFO    : Gen at bus 20369	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20369	: Pg=41.0, Qg=6.0 -> Pg=64.125, Qg=0.0
% INFO    : Gen at bus 20369	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20370	: Pg=7.0, Qg=1.0 -> Pg=15.245, Qg=0.0
% INFO    : Gen at bus 20370	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20371	: Pg=8.0, Qg=-1.0 -> Pg=10.995, Qg=0.0
% INFO    : Gen at bus 20371	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20371	: Pg=4.755, Qg=1.12 -> Pg=11.7025, Qg=0.0
% INFO    : Gen at bus 20371	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20372	: Pg=43.0, Qg=1.0 -> Pg=57.5775, Qg=0.0
% INFO    : Gen at bus 20372	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20372	: Pg=45.0, Qg=1.0 -> Pg=33.0825, Qg=0.0
% INFO    : Gen at bus 20372	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20372	: Pg=73.0, Qg=1.0 -> Pg=55.995, Qg=0.0
% INFO    : Gen at bus 20372	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20376	: Pg=33.19, Qg=9.875 -> Pg=49.3575, Qg=0.0
% INFO    : Gen at bus 20376	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20377	: Pg=92.0, Qg=44.0 -> Pg=97.2375, Qg=0.0
% INFO    : Gen at bus 20377	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20379	: Pg=102.0, Qg=-8.0 -> Pg=99.07, Qg=0.0
% INFO    : Gen at bus 20379	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20379	: Pg=93.0, Qg=-8.0 -> Pg=112.39, Qg=0.0
% INFO    : Gen at bus 20379	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20383	: Pg=69.0, Qg=2.0 -> Pg=74.75, Qg=0.0
% INFO    : Gen at bus 20383	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20384	: Pg=8.0, Qg=1.0 -> Pg=20.2, Qg=0.0
% INFO    : Gen at bus 20384	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20385	: Pg=45.0, Qg=-7.0 -> Pg=90.91, Qg=0.0
% INFO    : Gen at bus 20385	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20385	: Pg=46.0, Qg=-7.0 -> Pg=35.0275, Qg=0.0
% INFO    : Gen at bus 20385	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20385	: Pg=18.03, Qg=4.12 -> Pg=40.365, Qg=0.0
% INFO    : Gen at bus 20385	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20390	: Pg=120.0, Qg=-34.0 -> Pg=98.09, Qg=0.0
% INFO    : Gen at bus 20390	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20391	: Pg=138.0, Qg=-31.0 -> Pg=182.0775, Qg=0.0
% INFO    : Gen at bus 20391	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20392	: Pg=125.0, Qg=-31.0 -> Pg=95.735, Qg=0.0
% INFO    : Gen at bus 20392	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20393	: Pg=168.0, Qg=-31.0 -> Pg=193.75, Qg=0.0
% INFO    : Gen at bus 20393	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20394	: Pg=68.35, Qg=19.935 -> Pg=46.925, Qg=1.35
% INFO    : Gen at bus 20394	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20395	: Pg=81.9, Qg=19.935 -> Pg=100.7, Qg=0.0
% INFO    : Gen at bus 20395	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20396	: Pg=132.0, Qg=125.0 -> Pg=84.2075, Qg=0.0
% INFO    : Gen at bus 20396	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20396	: Pg=134.0, Qg=125.0 -> Pg=155.6525, Qg=0.0
% INFO    : Gen at bus 20396	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20396	: Pg=150.0, Qg=125.0 -> Pg=103.55, Qg=0.0
% INFO    : Gen at bus 20396	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20397	: Pg=90.0, Qg=-16.0 -> Pg=54.155, Qg=0.0
% INFO    : Gen at bus 20397	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20397	: Pg=91.0, Qg=-16.0 -> Pg=62.3275, Qg=0.0
% INFO    : Gen at bus 20397	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20401	: Pg=12.1, Qg=0.0 -> Pg=18.3, Qg=0.0
% INFO    : Gen at bus 20401	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20401	: Pg=18.095, Qg=0.0 -> Pg=18.0475, Qg=0.0
% INFO    : Gen at bus 20401	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20406	: Pg=24.0, Qg=2.0 -> Pg=56.6975, Qg=0.0
% INFO    : Gen at bus 20406	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20407	: Pg=35.0, Qg=3.0 -> Pg=37.9125, Qg=0.0
% INFO    : Gen at bus 20407	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20410	: Pg=29.73, Qg=8.895 -> Pg=33.09, Qg=0.0
% INFO    : Gen at bus 20410	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20412	: Pg=29.0, Qg=-6.0 -> Pg=55.945, Qg=0.0
% INFO    : Gen at bus 20412	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20413	: Pg=30.0, Qg=-6.0 -> Pg=41.75, Qg=0.0
% INFO    : Gen at bus 20413	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20415	: Pg=55.0, Qg=89.0 -> Pg=35.71, Qg=0.0
% INFO    : Gen at bus 20415	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20416	: Pg=48.0, Qg=6.0 -> Pg=120.5, Qg=0.0
% INFO    : Gen at bus 20416	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20416	: Pg=49.0, Qg=6.0 -> Pg=103.83, Qg=0.0
% INFO    : Gen at bus 20416	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20416	: Pg=48.0, Qg=6.0 -> Pg=31.165, Qg=0.0
% INFO    : Gen at bus 20416	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20416	: Pg=52.0, Qg=6.0 -> Pg=85.52, Qg=0.0
% INFO    : Gen at bus 20416	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20418	: Pg=70.0, Qg=-48.0 -> Pg=60.8625, Qg=0.0
% INFO    : Gen at bus 20418	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20418	: Pg=80.0, Qg=-48.0 -> Pg=103.5125, Qg=0.0
% INFO    : Gen at bus 20418	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20428	: Pg=155.19, Qg=42.19 -> Pg=160.095, Qg=0.0
% INFO    : Gen at bus 20428	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20429	: Pg=104.0, Qg=-35.0 -> Pg=111.05, Qg=3.455
% INFO    : Gen at bus 20429	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20430	: Pg=155.0, Qg=-29.0 -> Pg=143.79, Qg=0.0
% INFO    : Gen at bus 20430	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20432	: Pg=44.0, Qg=-3.0 -> Pg=105.2075, Qg=0.0
% INFO    : Gen at bus 20432	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20432	: Pg=45.0, Qg=-3.0 -> Pg=49.7625, Qg=0.0
% INFO    : Gen at bus 20432	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20432	: Pg=46.0, Qg=-3.0 -> Pg=42.7075, Qg=0.0
% INFO    : Gen at bus 20432	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20432	: Pg=49.0, Qg=-3.0 -> Pg=99.95, Qg=0.0
% INFO    : Gen at bus 20432	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20432	: Pg=52.0, Qg=-3.0 -> Pg=55.0325, Qg=0.0
% INFO    : Gen at bus 20432	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20432	: Pg=12.575, Qg=0.0 -> Pg=20.2875, Qg=0.0
% INFO    : Gen at bus 20432	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20435	: Pg=16.085, Qg=4.57 -> Pg=11.2175, Qg=0.24
% INFO    : Gen at bus 20435	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20435	: Pg=32.0, Qg=7.0 -> Pg=73.7375, Qg=0.0
% INFO    : Gen at bus 20435	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20439	: Pg=148.0, Qg=40.0 -> Pg=106.4575, Qg=0.0
% INFO    : Gen at bus 20439	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20440	: Pg=83.78, Qg=19.6 -> Pg=95.14, Qg=0.0
% INFO    : Gen at bus 20440	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20441	: Pg=78.525, Qg=19.6 -> Pg=75.0125, Qg=0.0
% INFO    : Gen at bus 20441	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20442	: Pg=149.0, Qg=31.0 -> Pg=235.925, Qg=0.0
% INFO    : Gen at bus 20442	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20443	: Pg=149.0, Qg=68.0 -> Pg=115.425, Qg=0.0
% INFO    : Gen at bus 20443	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20444	: Pg=66.535, Qg=16.365 -> Pg=92.8425, Qg=0.0
% INFO    : Gen at bus 20444	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20445	: Pg=41.0, Qg=-9.0 -> Pg=22.905, Qg=0.0
% INFO    : Gen at bus 20445	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20447	: Pg=66.0, Qg=3.0 -> Pg=76.25, Qg=0.0
% INFO    : Gen at bus 20447	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20448	: Pg=58.0, Qg=3.0 -> Pg=60.995, Qg=0.0
% INFO    : Gen at bus 20448	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20449	: Pg=27.0, Qg=1.0 -> Pg=66.2675, Qg=0.0
% INFO    : Gen at bus 20449	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20449	: Pg=8.07, Qg=0.0 -> Pg=4.985, Qg=0.0
% INFO    : Gen at bus 20449	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20450	: Pg=11.65, Qg=0.0 -> Pg=29.075, Qg=0.0
% INFO    : Gen at bus 20450	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20450	: Pg=10.605, Qg=0.0 -> Pg=6.5525, Qg=0.0
% INFO    : Gen at bus 20450	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20453	: Pg=132.0, Qg=12.0 -> Pg=99.9275, Qg=0.0
% INFO    : Gen at bus 20453	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20454	: Pg=82.0, Qg=18.0 -> Pg=61.9825, Qg=0.0
% INFO    : Gen at bus 20454	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20456	: Pg=33.0, Qg=3.0 -> Pg=19.85, Qg=2.96
% INFO    : Gen at bus 20456	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20460	: Pg=36.0, Qg=2.0 -> Pg=28.4975, Qg=0.04
% INFO    : Gen at bus 20460	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20462	: Pg=67.0, Qg=11.0 -> Pg=71.145, Qg=0.0
% INFO    : Gen at bus 20462	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20462	: Pg=61.0, Qg=11.0 -> Pg=62.7025, Qg=0.0
% INFO    : Gen at bus 20462	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20462	: Pg=28.82, Qg=6.535 -> Pg=48.66, Qg=0.0
% INFO    : Gen at bus 20462	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20463	: Pg=124.0, Qg=26.0 -> Pg=140.27, Qg=0.0
% INFO    : Gen at bus 20463	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20463	: Pg=138.0, Qg=26.0 -> Pg=95.8575, Qg=0.0
% INFO    : Gen at bus 20463	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20468	: Pg=145.0, Qg=34.0 -> Pg=237.475, Qg=0.0
% INFO    : Gen at bus 20468	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20469	: Pg=135.0, Qg=37.0 -> Pg=184.745, Qg=0.0
% INFO    : Gen at bus 20469	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20470	: Pg=127.0, Qg=62.0 -> Pg=104.9025, Qg=0.0
% INFO    : Gen at bus 20470	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20471	: Pg=67.0, Qg=9.0 -> Pg=36.01, Qg=0.0
% INFO    : Gen at bus 20471	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20472	: Pg=62.0, Qg=3.0 -> Pg=72.5, Qg=0.0
% INFO    : Gen at bus 20472	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20474	: Pg=84.0, Qg=-2.0 -> Pg=184.5, Qg=0.0
% INFO    : Gen at bus 20474	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20475	: Pg=5.605, Qg=0.0 -> Pg=8.9775, Qg=0.0
% INFO    : Gen at bus 20475	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20475	: Pg=28.0, Qg=-7.0 -> Pg=23.1025, Qg=0.0
% INFO    : Gen at bus 20475	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20475	: Pg=8.645, Qg=0.0 -> Pg=10.4725, Qg=0.0
% INFO    : Gen at bus 20475	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20475	: Pg=34.0, Qg=-7.0 -> Pg=34.645, Qg=0.0
% INFO    : Gen at bus 20475	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20475	: Pg=51.0, Qg=-7.0 -> Pg=40.25, Qg=0.0
% INFO    : Gen at bus 20475	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20478	: Pg=67.33, Qg=15.075 -> Pg=49.665, Qg=0.0
% INFO    : Gen at bus 20478	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20479	: Pg=92.0, Qg=17.0 -> Pg=60.4225, Qg=0.0
% INFO    : Gen at bus 20479	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20482	: Pg=97.0, Qg=50.0 -> Pg=79.8275, Qg=0.0
% INFO    : Gen at bus 20482	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20483	: Pg=104.0, Qg=56.0 -> Pg=97.7775, Qg=0.0
% INFO    : Gen at bus 20483	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20487	: Pg=157.455, Qg=0.0 -> Pg=204.185, Qg=0.0
% INFO    : Gen at bus 20487	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20488	: Pg=255.0, Qg=21.0 -> Pg=176.52, Qg=0.0
% INFO    : Gen at bus 20488	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20489	: Pg=134.015, Qg=0.0 -> Pg=91.465, Qg=0.0
% INFO    : Gen at bus 20489	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20490	: Pg=284.0, Qg=36.0 -> Pg=358.5425, Qg=0.0
% INFO    : Gen at bus 20490	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20491	: Pg=201.0, Qg=57.0 -> Pg=232.3225, Qg=0.0
% INFO    : Gen at bus 20491	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20492	: Pg=284.0, Qg=58.0 -> Pg=227.0425, Qg=0.0
% INFO    : Gen at bus 20492	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20494	: Pg=71.0, Qg=5.0 -> Pg=66.4, Qg=0.0
% INFO    : Gen at bus 20494	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20494	: Pg=69.0, Qg=5.0 -> Pg=45.6725, Qg=0.0
% INFO    : Gen at bus 20494	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20496	: Pg=32.0, Qg=-4.0 -> Pg=28.87, Qg=0.0
% INFO    : Gen at bus 20496	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20496	: Pg=34.0, Qg=-4.0 -> Pg=62.2875, Qg=0.0
% INFO    : Gen at bus 20496	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20496	: Pg=39.0, Qg=-4.0 -> Pg=64.4375, Qg=0.0
% INFO    : Gen at bus 20496	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20496	: Pg=33.0, Qg=-4.0 -> Pg=68.515, Qg=0.0
% INFO    : Gen at bus 20496	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20499	: Pg=32.0, Qg=10.0 -> Pg=17.215, Qg=0.0
% INFO    : Gen at bus 20499	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20500	: Pg=13.595, Qg=4.895 -> Pg=15.1475, Qg=0.0
% INFO    : Gen at bus 20500	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20502	: Pg=51.0, Qg=2.0 -> Pg=30.4175, Qg=0.0
% INFO    : Gen at bus 20502	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20502	: Pg=48.0, Qg=2.0 -> Pg=90.7075, Qg=0.0
% INFO    : Gen at bus 20502	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20503	: Pg=25.825, Qg=7.25 -> Pg=48.805, Qg=0.0
% INFO    : Gen at bus 20503	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20503	: Pg=52.0, Qg=4.0 -> Pg=43.845, Qg=0.0
% INFO    : Gen at bus 20503	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20505	: Pg=31.0, Qg=7.0 -> Pg=51.275, Qg=0.0
% INFO    : Gen at bus 20505	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20506	: Pg=57.0, Qg=8.0 -> Pg=147.0725, Qg=0.0
% INFO    : Gen at bus 20506	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20509	: Pg=27.64, Qg=8.76 -> Pg=47.32, Qg=0.0
% INFO    : Gen at bus 20509	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20509	: Pg=124.0, Qg=61.0 -> Pg=99.2375, Qg=0.0
% INFO    : Gen at bus 20509	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20509	: Pg=123.0, Qg=61.0 -> Pg=66.6925, Qg=0.0
% INFO    : Gen at bus 20509	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20509	: Pg=33.83, Qg=9.91 -> Pg=47.465, Qg=0.0
% INFO    : Gen at bus 20509	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20515	: Pg=35.0, Qg=1.0 -> Pg=25.0275, Qg=0.0
% INFO    : Gen at bus 20515	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20516	: Pg=26.0, Qg=-1.0 -> Pg=19.6925, Qg=0.0
% INFO    : Gen at bus 20516	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20516	: Pg=17.0, Qg=-1.0 -> Pg=17.5975, Qg=0.0
% INFO    : Gen at bus 20516	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20517	: Pg=8.0, Qg=1.0 -> Pg=16.66, Qg=0.0
% INFO    : Gen at bus 20517	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20519	: Pg=16.29, Qg=4.605 -> Pg=27.77, Qg=0.0
% INFO    : Gen at bus 20519	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20519	: Pg=72.0, Qg=12.0 -> Pg=112.375, Qg=0.0
% INFO    : Gen at bus 20519	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20519	: Pg=65.0, Qg=12.0 -> Pg=93.6025, Qg=0.0
% INFO    : Gen at bus 20519	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20519	: Pg=22.76, Qg=5.46 -> Pg=32.23, Qg=0.0
% INFO    : Gen at bus 20519	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20521	: Pg=23.85, Qg=7.02 -> Pg=41.95, Qg=0.0
% INFO    : Gen at bus 20521	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20523	: Pg=172.0, Qg=32.0 -> Pg=223.0425, Qg=0.0
% INFO    : Gen at bus 20523	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20523	: Pg=186.0, Qg=32.0 -> Pg=127.935, Qg=0.0
% INFO    : Gen at bus 20523	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20525	: Pg=68.0, Qg=63.0 -> Pg=123.5275, Qg=0.0
% INFO    : Gen at bus 20525	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20526	: Pg=42.0, Qg=-14.0 -> Pg=60.64, Qg=0.0
% INFO    : Gen at bus 20526	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20526	: Pg=41.0, Qg=-14.0 -> Pg=27.3, Qg=0.0
% INFO    : Gen at bus 20526	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20526	: Pg=18.44, Qg=5.005 -> Pg=13.245, Qg=0.0
% INFO    : Gen at bus 20526	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20526	: Pg=54.0, Qg=-14.0 -> Pg=72.2525, Qg=0.0
% INFO    : Gen at bus 20526	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20528	: Pg=4.395, Qg=1.54 -> Pg=8.265, Qg=0.0
% INFO    : Gen at bus 20528	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20528	: Pg=5.37, Qg=1.54 -> Pg=3.7525, Qg=0.47
% INFO    : Gen at bus 20528	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20528	: Pg=66.0, Qg=9.0 -> Pg=82.3925, Qg=0.0
% INFO    : Gen at bus 20528	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20528	: Pg=4.31, Qg=1.54 -> Pg=3.7225, Qg=0.0
% INFO    : Gen at bus 20528	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20528	: Pg=64.0, Qg=9.0 -> Pg=65.555, Qg=0.0
% INFO    : Gen at bus 20528	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20528	: Pg=65.0, Qg=9.0 -> Pg=52.7375, Qg=0.0
% INFO    : Gen at bus 20528	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20530	: Pg=59.0, Qg=-55.0 -> Pg=45.245, Qg=0.0
% INFO    : Gen at bus 20530	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20530	: Pg=17.82, Qg=5.54 -> Pg=11.9525, Qg=2.085
% INFO    : Gen at bus 20530	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20531	: Pg=64.0, Qg=-3.0 -> Pg=59.545, Qg=0.0
% INFO    : Gen at bus 20531	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20531	: Pg=60.0, Qg=-3.0 -> Pg=51.985, Qg=0.0
% INFO    : Gen at bus 20531	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20531	: Pg=66.0, Qg=-3.0 -> Pg=52.955, Qg=0.0
% INFO    : Gen at bus 20531	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20531	: Pg=68.0, Qg=-3.0 -> Pg=39.39, Qg=0.0
% INFO    : Gen at bus 20531	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20534	: Pg=45.0, Qg=9.0 -> Pg=89.585, Qg=0.0
% INFO    : Gen at bus 20534	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20534	: Pg=8.495, Qg=2.06 -> Pg=21.6725, Qg=0.0
% INFO    : Gen at bus 20534	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20534	: Pg=46.0, Qg=9.0 -> Pg=58.575, Qg=0.0
% INFO    : Gen at bus 20534	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20534	: Pg=9.0, Qg=2.06 -> Pg=6.425, Qg=0.0
% INFO    : Gen at bus 20534	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20536	: Pg=33.0, Qg=-3.0 -> Pg=35.77, Qg=0.0
% INFO    : Gen at bus 20536	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20536	: Pg=26.0, Qg=-3.0 -> Pg=65.99, Qg=0.0
% INFO    : Gen at bus 20536	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20537	: Pg=36.0, Qg=-3.0 -> Pg=42.35, Qg=0.0
% INFO    : Gen at bus 20537	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20538	: Pg=42.0, Qg=-3.0 -> Pg=31.35, Qg=0.0
% INFO    : Gen at bus 20538	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20540	: Pg=71.0, Qg=3.0 -> Pg=64.935, Qg=0.0
% INFO    : Gen at bus 20540	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20541	: Pg=70.0, Qg=3.0 -> Pg=57.05, Qg=0.0
% INFO    : Gen at bus 20541	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20544	: Pg=153.0, Qg=-5.0 -> Pg=166.545, Qg=0.0
% INFO    : Gen at bus 20544	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20545	: Pg=100.1, Qg=26.38 -> Pg=101.675, Qg=0.0
% INFO    : Gen at bus 20545	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21596	: Pg=118.0, Qg=155.0 -> Pg=199.025, Qg=0.0
% INFO    : Gen at bus 21596	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21597	: Pg=126.0, Qg=157.0 -> Pg=89.04, Qg=0.0
% INFO    : Gen at bus 21597	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21598	: Pg=174.0, Qg=156.0 -> Pg=335.9675, Qg=0.0
% INFO    : Gen at bus 21598	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21599	: Pg=115.0, Qg=169.0 -> Pg=71.71, Qg=0.0
% INFO    : Gen at bus 21599	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21602	: Pg=117.0, Qg=-13.0 -> Pg=93.7625, Qg=0.0
% INFO    : Gen at bus 21602	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21603	: Pg=101.0, Qg=-18.0 -> Pg=73.6175, Qg=0.0
% INFO    : Gen at bus 21603	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21604	: Pg=103.0, Qg=-14.0 -> Pg=185.7425, Qg=0.0
% INFO    : Gen at bus 21604	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21605	: Pg=101.0, Qg=-11.0 -> Pg=88.53, Qg=0.0
% INFO    : Gen at bus 21605	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21611	: Pg=147.0, Qg=63.0 -> Pg=143.4625, Qg=0.0
% INFO    : Gen at bus 21611	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21612	: Pg=196.0, Qg=89.0 -> Pg=177.8325, Qg=0.0
% INFO    : Gen at bus 21612	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21613	: Pg=150.0, Qg=81.0 -> Pg=101.66, Qg=11.43
% INFO    : Gen at bus 21613	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21614	: Pg=146.88, Qg=46.94 -> Pg=111.47, Qg=11.53
% INFO    : Gen at bus 21614	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21617	: Pg=343.0, Qg=42.0 -> Pg=256.2925, Qg=0.0
% INFO    : Gen at bus 21617	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21618	: Pg=29.0, Qg=6.0 -> Pg=20.055, Qg=0.0
% INFO    : Gen at bus 21618	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21619	: Pg=93.0, Qg=13.0 -> Pg=82.5, Qg=0.0
% INFO    : Gen at bus 21619	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21619	: Pg=10.235, Qg=0.62 -> Pg=19.1175, Qg=0.0
% INFO    : Gen at bus 21619	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21620	: Pg=63.0, Qg=7.0 -> Pg=95.225, Qg=0.0
% INFO    : Gen at bus 21620	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21620	: Pg=62.0, Qg=7.0 -> Pg=52.625, Qg=0.0
% INFO    : Gen at bus 21620	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21623	: Pg=133.0, Qg=9.0 -> Pg=238.4775, Qg=0.0
% INFO    : Gen at bus 21623	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21624	: Pg=161.0, Qg=15.0 -> Pg=243.795, Qg=0.0
% INFO    : Gen at bus 21624	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21625	: Pg=163.0, Qg=18.0 -> Pg=171.275, Qg=0.0
% INFO    : Gen at bus 21625	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21627	: Pg=156.0, Qg=64.0 -> Pg=91.1, Qg=0.0
% INFO    : Gen at bus 21627	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21627	: Pg=166.0, Qg=64.0 -> Pg=181.775, Qg=0.0
% INFO    : Gen at bus 21627	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21627	: Pg=158.0, Qg=64.0 -> Pg=89.565, Qg=0.0
% INFO    : Gen at bus 21627	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21628	: Pg=58.0, Qg=-7.0 -> Pg=104.6975, Qg=0.0
% INFO    : Gen at bus 21628	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21628	: Pg=8.05, Qg=2.685 -> Pg=9.65, Qg=0.0
% INFO    : Gen at bus 21628	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21631	: Pg=55.0, Qg=8.0 -> Pg=31.945, Qg=0.0
% INFO    : Gen at bus 21631	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21636	: Pg=235.0, Qg=118.0 -> Pg=137.055, Qg=0.0
% INFO    : Gen at bus 21636	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21637	: Pg=44.0, Qg=19.0 -> Pg=48.675, Qg=0.0
% INFO    : Gen at bus 21637	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21639	: Pg=175.0, Qg=4.0 -> Pg=130.1725, Qg=0.0
% INFO    : Gen at bus 21639	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21639	: Pg=47.355, Qg=12.94 -> Pg=45.9275, Qg=0.0
% INFO    : Gen at bus 21639	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21646	: Pg=290.0, Qg=100.0 -> Pg=210.8125, Qg=37.6
% INFO    : Gen at bus 21646	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21647	: Pg=175.0, Qg=92.0 -> Pg=115.0025, Qg=63.9
% INFO    : Gen at bus 21647	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21648	: Pg=335.485, Qg=93.13 -> Pg=340.75, Qg=0.0
% INFO    : Gen at bus 21648	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21651	: Pg=197.0, Qg=51.0 -> Pg=148.28, Qg=0.0
% INFO    : Gen at bus 21651	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21652	: Pg=184.0, Qg=51.0 -> Pg=131.4525, Qg=0.0
% INFO    : Gen at bus 21652	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21653	: Pg=213.0, Qg=51.0 -> Pg=264.655, Qg=0.0
% INFO    : Gen at bus 21653	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21654	: Pg=15.885, Qg=0.0 -> Pg=33.1925, Qg=0.0
% INFO    : Gen at bus 21654	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21654	: Pg=17.87, Qg=0.0 -> Pg=17.11, Qg=0.0
% INFO    : Gen at bus 21654	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21656	: Pg=61.0, Qg=2.0 -> Pg=88.6975, Qg=0.0
% INFO    : Gen at bus 21656	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21656	: Pg=47.0, Qg=2.0 -> Pg=33.23, Qg=0.0
% INFO    : Gen at bus 21656	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21656	: Pg=57.0, Qg=2.0 -> Pg=50.2, Qg=0.0
% INFO    : Gen at bus 21656	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21662	: Pg=36.35, Qg=9.93 -> Pg=36.2, Qg=0.0
% INFO    : Gen at bus 21662	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21662	: Pg=102.0, Qg=-3.0 -> Pg=110.0975, Qg=0.0
% INFO    : Gen at bus 21662	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21663	: Pg=83.0, Qg=4.0 -> Pg=84.4725, Qg=0.0
% INFO    : Gen at bus 21663	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21663	: Pg=88.0, Qg=4.0 -> Pg=64.2125, Qg=0.0
% INFO    : Gen at bus 21663	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21668	: Pg=218.0, Qg=72.0 -> Pg=429.3175, Qg=0.0
% INFO    : Gen at bus 21668	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21669	: Pg=217.0, Qg=64.0 -> Pg=131.17, Qg=0.0
% INFO    : Gen at bus 21669	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21670	: Pg=44.44, Qg=12.815 -> Pg=76.595, Qg=0.0
% INFO    : Gen at bus 21670	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21673	: Pg=138.0, Qg=32.0 -> Pg=130.5925, Qg=0.0
% INFO    : Gen at bus 21673	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21675	: Pg=168.0, Qg=21.0 -> Pg=127.3225, Qg=0.0
% INFO    : Gen at bus 21675	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21676	: Pg=142.0, Qg=55.0 -> Pg=173.16, Qg=0.0
% INFO    : Gen at bus 21676	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21676	: Pg=191.0, Qg=55.0 -> Pg=122.75, Qg=0.0
% INFO    : Gen at bus 21676	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21676	: Pg=181.0, Qg=55.0 -> Pg=112.45, Qg=0.0
% INFO    : Gen at bus 21676	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21681	: Pg=182.0, Qg=17.0 -> Pg=209.7075, Qg=0.0
% INFO    : Gen at bus 21681	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21689	: Pg=134.0, Qg=28.0 -> Pg=78.595, Qg=17.37
% INFO    : Gen at bus 21689	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21690	: Pg=190.0, Qg=20.0 -> Pg=135.1575, Qg=0.0
% INFO    : Gen at bus 21690	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21691	: Pg=204.0, Qg=11.0 -> Pg=153.87, Qg=0.0
% INFO    : Gen at bus 21691	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21693	: Pg=75.975, Qg=3.535 -> Pg=126.3625, Qg=0.0
% INFO    : Gen at bus 21693	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21694	: Pg=116.0, Qg=33.0 -> Pg=65.01, Qg=0.0
% INFO    : Gen at bus 21694	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21694	: Pg=117.0, Qg=33.0 -> Pg=88.14, Qg=0.0
% INFO    : Gen at bus 21694	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21699	: Pg=62.0, Qg=16.0 -> Pg=34.6375, Qg=0.0
% INFO    : Gen at bus 21699	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21699	: Pg=58.0, Qg=16.0 -> Pg=85.16, Qg=0.0
% INFO    : Gen at bus 21699	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21699	: Pg=58.0, Qg=16.0 -> Pg=77.13, Qg=0.0
% INFO    : Gen at bus 21699	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21702	: Pg=122.0, Qg=23.0 -> Pg=88.5125, Qg=0.0
% INFO    : Gen at bus 21702	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21703	: Pg=125.0, Qg=21.0 -> Pg=90.8025, Qg=0.0
% INFO    : Gen at bus 21703	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21704	: Pg=126.0, Qg=23.0 -> Pg=144.6625, Qg=0.0
% INFO    : Gen at bus 21704	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21706	: Pg=8.095, Qg=2.835 -> Pg=19.985, Qg=0.0
% INFO    : Gen at bus 21706	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21707	: Pg=9.805, Qg=2.835 -> Pg=19.84, Qg=0.0
% INFO    : Gen at bus 21707	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21709	: Pg=61.0, Qg=19.0 -> Pg=48.085, Qg=0.0
% INFO    : Gen at bus 21709	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21710	: Pg=60.0, Qg=19.0 -> Pg=49.2225, Qg=0.0
% INFO    : Gen at bus 21710	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21716	: Pg=9.585, Qg=0.56 -> Pg=15.7425, Qg=0.0
% INFO    : Gen at bus 21716	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21716	: Pg=131.0, Qg=6.0 -> Pg=219.67, Qg=0.0
% INFO    : Gen at bus 21716	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21718	: Pg=36.0, Qg=7.0 -> Pg=62.5075, Qg=0.0
% INFO    : Gen at bus 21718	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21718	: Pg=33.0, Qg=7.0 -> Pg=24.9025, Qg=0.0
% INFO    : Gen at bus 21718	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21719	: Pg=35.0, Qg=5.0 -> Pg=60.705, Qg=0.0
% INFO    : Gen at bus 21719	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21720	: Pg=60.0, Qg=22.0 -> Pg=59.9175, Qg=0.0
% INFO    : Gen at bus 21720	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21720	: Pg=61.0, Qg=22.0 -> Pg=34.2975, Qg=0.0
% INFO    : Gen at bus 21720	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21720	: Pg=5.64, Qg=1.535 -> Pg=6.0875, Qg=0.0
% INFO    : Gen at bus 21720	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21720	: Pg=5.2, Qg=1.535 -> Pg=12.8675, Qg=0.0
% INFO    : Gen at bus 21720	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21720	: Pg=61.0, Qg=22.0 -> Pg=62.08, Qg=0.0
% INFO    : Gen at bus 21720	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21720	: Pg=59.0, Qg=22.0 -> Pg=91.7975, Qg=0.0
% INFO    : Gen at bus 21720	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21726	: Pg=159.0, Qg=38.0 -> Pg=133.3375, Qg=2.465
% INFO    : Gen at bus 21726	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21730	: Pg=164.0, Qg=-32.0 -> Pg=109.895, Qg=12.065
% INFO    : Gen at bus 21730	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21731	: Pg=178.0, Qg=-8.0 -> Pg=119.0775, Qg=9.065
% INFO    : Gen at bus 21731	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21732	: Pg=128.0, Qg=-33.0 -> Pg=117.7775, Qg=3.565
% INFO    : Gen at bus 21732	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21735	: Pg=78.0, Qg=-41.0 -> Pg=70.0775, Qg=0.0
% INFO    : Gen at bus 21735	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21736	: Pg=34.44, Qg=12.18 -> Pg=36.415, Qg=0.0
% INFO    : Gen at bus 21736	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21737	: Pg=77.0, Qg=-40.0 -> Pg=82.8025, Qg=0.0
% INFO    : Gen at bus 21737	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21738	: Pg=39.385, Qg=12.18 -> Pg=32.8875, Qg=1.08
% INFO    : Gen at bus 21738	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21739	: Pg=68.0, Qg=-7.0 -> Pg=133.8025, Qg=0.0
% INFO    : Gen at bus 21739	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21740	: Pg=10.105, Qg=3.18 -> Pg=9.0525, Qg=0.07
% INFO    : Gen at bus 21740	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21740	: Pg=10.99, Qg=3.18 -> Pg=27.495, Qg=0.0
% INFO    : Gen at bus 21740	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21742	: Pg=371.0, Qg=698.0 -> Pg=232.2225, Qg=0.0
% INFO    : Gen at bus 21742	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21743	: Pg=184.0, Qg=27.0 -> Pg=143.5, Qg=0.0
% INFO    : Gen at bus 21743	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21744	: Pg=164.0, Qg=176.0 -> Pg=154.22, Qg=0.0
% INFO    : Gen at bus 21744	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21748	: Pg=107.0, Qg=-9.0 -> Pg=71.63, Qg=0.0
% INFO    : Gen at bus 21748	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21749	: Pg=109.0, Qg=-9.0 -> Pg=121.33, Qg=0.0
% INFO    : Gen at bus 21749	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21753	: Pg=628.0, Qg=275.0 -> Pg=341.54, Qg=0.0
% INFO    : Gen at bus 21753	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21753	: Pg=639.0, Qg=275.0 -> Pg=377.7575, Qg=0.0
% INFO    : Gen at bus 21753	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21754	: Pg=80.0, Qg=-43.0 -> Pg=49.7375, Qg=0.0
% INFO    : Gen at bus 21754	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21756	: Pg=12.2, Qg=3.64 -> Pg=13.525, Qg=0.0
% INFO    : Gen at bus 21756	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21756	: Pg=12.105, Qg=3.64 -> Pg=15.4775, Qg=0.0
% INFO    : Gen at bus 21756	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21757	: Pg=13.0, Qg=5.0 -> Pg=14.27, Qg=0.0
% INFO    : Gen at bus 21757	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21758	: Pg=64.0, Qg=12.0 -> Pg=47.7175, Qg=0.0
% INFO    : Gen at bus 21758	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21758	: Pg=61.0, Qg=12.0 -> Pg=39.5725, Qg=0.0
% INFO    : Gen at bus 21758	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21760	: Pg=83.0, Qg=8.0 -> Pg=170.0025, Qg=0.0
% INFO    : Gen at bus 21760	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23267	: Pg=59.0, Qg=-10.0 -> Pg=63.5825, Qg=0.0
% INFO    : Gen at bus 23267	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23268	: Pg=58.0, Qg=-10.0 -> Pg=80.2925, Qg=0.0
% INFO    : Gen at bus 23268	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23270	: Pg=128.0, Qg=7.0 -> Pg=137.71, Qg=0.0
% INFO    : Gen at bus 23270	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23270	: Pg=121.0, Qg=7.0 -> Pg=79.5275, Qg=0.0
% INFO    : Gen at bus 23270	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23272	: Pg=43.0, Qg=-9.0 -> Pg=35.6, Qg=0.0
% INFO    : Gen at bus 23272	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23272	: Pg=50.0, Qg=-9.0 -> Pg=66.385, Qg=0.0
% INFO    : Gen at bus 23272	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23272	: Pg=94.0, Qg=-9.0 -> Pg=114.925, Qg=0.0
% INFO    : Gen at bus 23272	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23277	: Pg=25.055, Qg=5.725 -> Pg=21.485, Qg=0.0
% INFO    : Gen at bus 23277	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23278	: Pg=4.965, Qg=1.315 -> Pg=4.015, Qg=0.0
% INFO    : Gen at bus 23278	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23278	: Pg=105.0, Qg=-16.0 -> Pg=57.76, Qg=0.0
% INFO    : Gen at bus 23278	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23278	: Pg=106.0, Qg=-16.0 -> Pg=207.9675, Qg=0.0
% INFO    : Gen at bus 23278	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23278	: Pg=20.975, Qg=5.725 -> Pg=12.445, Qg=1.06
% INFO    : Gen at bus 23278	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23278	: Pg=23.545, Qg=5.725 -> Pg=33.73, Qg=0.0
% INFO    : Gen at bus 23278	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23281	: Pg=72.0, Qg=-3.0 -> Pg=62.5225, Qg=0.0
% INFO    : Gen at bus 23281	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23281	: Pg=32.47, Qg=8.375 -> Pg=52.735, Qg=0.0
% INFO    : Gen at bus 23281	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23282	: Pg=66.0, Qg=11.0 -> Pg=48.0, Qg=0.0
% INFO    : Gen at bus 23282	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23282	: Pg=59.0, Qg=11.0 -> Pg=116.23, Qg=0.0
% INFO    : Gen at bus 23282	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23282	: Pg=13.98, Qg=0.0 -> Pg=8.99, Qg=0.0
% INFO    : Gen at bus 23282	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23282	: Pg=64.0, Qg=11.0 -> Pg=72.8325, Qg=0.0
% INFO    : Gen at bus 23282	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23287	: Pg=132.0, Qg=-2.0 -> Pg=106.3025, Qg=0.0
% INFO    : Gen at bus 23287	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23288	: Pg=104.0, Qg=-6.0 -> Pg=86.04, Qg=0.0
% INFO    : Gen at bus 23288	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23289	: Pg=99.0, Qg=-9.0 -> Pg=99.735, Qg=0.0
% INFO    : Gen at bus 23289	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23290	: Pg=107.0, Qg=-4.0 -> Pg=66.8, Qg=0.0
% INFO    : Gen at bus 23290	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23293	: Pg=151.0, Qg=62.0 -> Pg=118.8425, Qg=0.0
% INFO    : Gen at bus 23293	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23294	: Pg=6.675, Qg=1.895 -> Pg=14.5125, Qg=0.0
% INFO    : Gen at bus 23294	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23295	: Pg=16.0, Qg=1.0 -> Pg=13.825, Qg=0.0
% INFO    : Gen at bus 23295	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23295	: Pg=12.0, Qg=1.0 -> Pg=15.485, Qg=0.0
% INFO    : Gen at bus 23295	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23296	: Pg=42.0, Qg=17.0 -> Pg=28.2675, Qg=0.0
% INFO    : Gen at bus 23296	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23297	: Pg=46.0, Qg=16.0 -> Pg=32.05, Qg=0.0
% INFO    : Gen at bus 23297	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23298	: Pg=48.0, Qg=-3.0 -> Pg=64.5275, Qg=0.0
% INFO    : Gen at bus 23298	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23298	: Pg=48.0, Qg=-3.0 -> Pg=115.8875, Qg=0.0
% INFO    : Gen at bus 23298	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23298	: Pg=43.0, Qg=-3.0 -> Pg=53.19, Qg=0.0
% INFO    : Gen at bus 23298	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23302	: Pg=86.0, Qg=-6.0 -> Pg=56.8775, Qg=0.0
% INFO    : Gen at bus 23302	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23303	: Pg=56.0, Qg=-3.0 -> Pg=135.55, Qg=0.0
% INFO    : Gen at bus 23303	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23303	: Pg=50.0, Qg=-3.0 -> Pg=29.05, Qg=0.0
% INFO    : Gen at bus 23303	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23304	: Pg=24.0, Qg=3.0 -> Pg=22.0, Qg=0.0
% INFO    : Gen at bus 23304	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23305	: Pg=11.5, Qg=0.0 -> Pg=9.8, Qg=0.0
% INFO    : Gen at bus 23305	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23306	: Pg=62.0, Qg=2.0 -> Pg=119.59, Qg=0.0
% INFO    : Gen at bus 23306	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23306	: Pg=59.0, Qg=2.0 -> Pg=39.915, Qg=0.0
% INFO    : Gen at bus 23306	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23307	: Pg=52.0, Qg=11.0 -> Pg=30.8425, Qg=0.0
% INFO    : Gen at bus 23307	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23307	: Pg=27.58, Qg=8.14 -> Pg=15.64, Qg=2.33
% INFO    : Gen at bus 23307	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23309	: Pg=68.0, Qg=38.0 -> Pg=59.4925, Qg=0.0
% INFO    : Gen at bus 23309	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23309	: Pg=78.0, Qg=38.0 -> Pg=149.45, Qg=0.0
% INFO    : Gen at bus 23309	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23309	: Pg=83.0, Qg=38.0 -> Pg=74.1675, Qg=0.0
% INFO    : Gen at bus 23309	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23309	: Pg=90.0, Qg=38.0 -> Pg=183.9275, Qg=0.0
% INFO    : Gen at bus 23309	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23311	: Pg=60.0, Qg=10.0 -> Pg=67.455, Qg=0.0
% INFO    : Gen at bus 23311	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23311	: Pg=61.0, Qg=10.0 -> Pg=79.72, Qg=0.0
% INFO    : Gen at bus 23311	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23311	: Pg=21.275, Qg=5.84 -> Pg=14.4175, Qg=0.195
% INFO    : Gen at bus 23311	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23311	: Pg=50.0, Qg=10.0 -> Pg=35.17, Qg=0.0
% INFO    : Gen at bus 23311	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23311	: Pg=20.875, Qg=5.84 -> Pg=15.7175, Qg=0.0
% INFO    : Gen at bus 23311	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23313	: Pg=21.0, Qg=-1.0 -> Pg=24.8425, Qg=0.0
% INFO    : Gen at bus 23313	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23313	: Pg=24.0, Qg=-1.0 -> Pg=16.1275, Qg=0.0
% INFO    : Gen at bus 23313	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23315	: Pg=169.0, Qg=-3.0 -> Pg=177.55, Qg=0.0
% INFO    : Gen at bus 23315	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23318	: Pg=71.0, Qg=34.0 -> Pg=57.8325, Qg=0.0
% INFO    : Gen at bus 23318	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23318	: Pg=71.0, Qg=34.0 -> Pg=60.35, Qg=0.0
% INFO    : Gen at bus 23318	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23319	: Pg=101.0, Qg=27.0 -> Pg=195.875, Qg=0.0
% INFO    : Gen at bus 23319	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23319	: Pg=41.965, Qg=11.305 -> Pg=39.6075, Qg=0.0
% INFO    : Gen at bus 23319	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23321	: Pg=24.0, Qg=-4.0 -> Pg=53.2, Qg=0.0
% INFO    : Gen at bus 23321	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23322	: Pg=30.0, Qg=-4.0 -> Pg=20.555, Qg=0.0
% INFO    : Gen at bus 23322	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23324	: Pg=25.0, Qg=-2.0 -> Pg=52.0, Qg=0.0
% INFO    : Gen at bus 23324	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23325	: Pg=20.0, Qg=-2.0 -> Pg=24.99, Qg=0.0
% INFO    : Gen at bus 23325	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23326	: Pg=27.0, Qg=-2.0 -> Pg=64.52, Qg=0.0
% INFO    : Gen at bus 23326	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23329	: Pg=123.0, Qg=-22.0 -> Pg=113.2775, Qg=0.0
% INFO    : Gen at bus 23329	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23329	: Pg=119.0, Qg=-22.0 -> Pg=113.7075, Qg=0.0
% INFO    : Gen at bus 23329	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23333	: Pg=16.995, Qg=0.0 -> Pg=16.815, Qg=0.0
% INFO    : Gen at bus 23333	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23333	: Pg=66.0, Qg=-26.0 -> Pg=45.7175, Qg=0.0
% INFO    : Gen at bus 23333	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23334	: Pg=22.685, Qg=0.0 -> Pg=54.66, Qg=0.0
% INFO    : Gen at bus 23334	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23337	: Pg=37.0, Qg=1.0 -> Pg=68.8625, Qg=0.0
% INFO    : Gen at bus 23337	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23338	: Pg=50.285, Qg=13.135 -> Pg=40.0425, Qg=0.0
% INFO    : Gen at bus 23338	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23338	: Pg=101.0, Qg=-65.0 -> Pg=102.1475, Qg=0.0
% INFO    : Gen at bus 23338	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23340	: Pg=35.03, Qg=12.035 -> Pg=61.89, Qg=0.0
% INFO    : Gen at bus 23340	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23340	: Pg=100.0, Qg=4.0 -> Pg=78.925, Qg=0.0
% INFO    : Gen at bus 23340	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23345	: Pg=9.355, Qg=2.485 -> Pg=20.0525, Qg=0.0
% INFO    : Gen at bus 23345	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23346	: Pg=51.0, Qg=34.0 -> Pg=35.3175, Qg=0.0
% INFO    : Gen at bus 23346	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23346	: Pg=50.0, Qg=34.0 -> Pg=28.5425, Qg=0.0
% INFO    : Gen at bus 23346	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23346	: Pg=68.0, Qg=34.0 -> Pg=40.57, Qg=0.0
% INFO    : Gen at bus 23346	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23347	: Pg=8.045, Qg=1.895 -> Pg=12.1975, Qg=0.0
% INFO    : Gen at bus 23347	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23347	: Pg=66.0, Qg=-5.0 -> Pg=82.125, Qg=0.0
% INFO    : Gen at bus 23347	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23347	: Pg=56.0, Qg=-5.0 -> Pg=88.9575, Qg=0.0
% INFO    : Gen at bus 23347	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23347	: Pg=60.0, Qg=-5.0 -> Pg=116.985, Qg=0.0
% INFO    : Gen at bus 23347	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23348	: Pg=79.0, Qg=31.0 -> Pg=130.64, Qg=0.0
% INFO    : Gen at bus 23348	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23348	: Pg=74.0, Qg=31.0 -> Pg=185.44, Qg=0.0
% INFO    : Gen at bus 23348	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23351	: Pg=26.0, Qg=6.0 -> Pg=23.415, Qg=0.0
% INFO    : Gen at bus 23351	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23351	: Pg=25.0, Qg=6.0 -> Pg=27.11, Qg=0.0
% INFO    : Gen at bus 23351	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23352	: Pg=22.0, Qg=7.0 -> Pg=24.9125, Qg=0.0
% INFO    : Gen at bus 23352	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23353	: Pg=20.87, Qg=6.28 -> Pg=28.06, Qg=0.0
% INFO    : Gen at bus 23353	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23353	: Pg=57.0, Qg=-18.0 -> Pg=53.945, Qg=0.0
% INFO    : Gen at bus 23353	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23354	: Pg=42.875, Qg=11.84 -> Pg=57.77, Qg=0.0
% INFO    : Gen at bus 23354	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23354	: Pg=232.0, Qg=38.0 -> Pg=152.1675, Qg=0.0
% INFO    : Gen at bus 23354	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23354	: Pg=42.155, Qg=11.84 -> Pg=32.41, Qg=0.0
% INFO    : Gen at bus 23354	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23354	: Pg=41.335, Qg=11.84 -> Pg=65.5, Qg=0.0
% INFO    : Gen at bus 23354	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23354	: Pg=41.785, Qg=11.84 -> Pg=24.225, Qg=3.07
% INFO    : Gen at bus 23354	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23354	: Pg=45.25, Qg=11.84 -> Pg=52.4575, Qg=0.0
% INFO    : Gen at bus 23354	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23360	: Pg=22.0, Qg=2.0 -> Pg=35.185, Qg=0.0
% INFO    : Gen at bus 23360	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23361	: Pg=19.0, Qg=1.0 -> Pg=25.73, Qg=0.0
% INFO    : Gen at bus 23361	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23363	: Pg=62.0, Qg=-4.0 -> Pg=40.1375, Qg=0.0
% INFO    : Gen at bus 23363	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23366	: Pg=12.92, Qg=0.0 -> Pg=16.46, Qg=0.0
% INFO    : Gen at bus 23366	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23366	: Pg=134.0, Qg=40.0 -> Pg=104.935, Qg=0.0
% INFO    : Gen at bus 23366	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23367	: Pg=7.37, Qg=0.0 -> Pg=17.685, Qg=0.0
% INFO    : Gen at bus 23367	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23368	: Pg=35.0, Qg=-1.0 -> Pg=37.2625, Qg=0.0
% INFO    : Gen at bus 23368	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23370	: Pg=10.16, Qg=2.275 -> Pg=9.18, Qg=0.0
% INFO    : Gen at bus 23370	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23370	: Pg=16.465, Qg=4.37 -> Pg=24.2075, Qg=0.0
% INFO    : Gen at bus 23370	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23370	: Pg=15.445, Qg=4.37 -> Pg=37.6975, Qg=0.0
% INFO    : Gen at bus 23370	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23372	: Pg=67.0, Qg=-7.0 -> Pg=69.3625, Qg=0.0
% INFO    : Gen at bus 23372	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23372	: Pg=61.0, Qg=-7.0 -> Pg=133.3525, Qg=0.0
% INFO    : Gen at bus 23372	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23377	: Pg=424.0, Qg=50.0 -> Pg=448.5075, Qg=0.0
% INFO    : Gen at bus 23377	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23378	: Pg=498.08, Qg=139.7 -> Pg=339.54, Qg=45.66
% INFO    : Gen at bus 23378	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23379	: Pg=195.0, Qg=28.0 -> Pg=405.7075, Qg=0.0
% INFO    : Gen at bus 23379	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23380	: Pg=181.0, Qg=39.0 -> Pg=285.605, Qg=0.0
% INFO    : Gen at bus 23380	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23381	: Pg=172.0, Qg=2.0 -> Pg=142.675, Qg=0.0
% INFO    : Gen at bus 23381	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23382	: Pg=208.0, Qg=9.0 -> Pg=273.5325, Qg=0.0
% INFO    : Gen at bus 23382	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23383	: Pg=146.0, Qg=21.0 -> Pg=308.5475, Qg=0.0
% INFO    : Gen at bus 23383	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23384	: Pg=200.0, Qg=6.0 -> Pg=185.0475, Qg=0.0
% INFO    : Gen at bus 23384	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23385	: Pg=43.0, Qg=-7.0 -> Pg=55.4925, Qg=0.0
% INFO    : Gen at bus 23385	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23385	: Pg=51.0, Qg=-7.0 -> Pg=48.0, Qg=0.0
% INFO    : Gen at bus 23385	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23385	: Pg=47.0, Qg=-7.0 -> Pg=113.6, Qg=0.0
% INFO    : Gen at bus 23385	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23386	: Pg=52.0, Qg=-7.0 -> Pg=42.36, Qg=0.0
% INFO    : Gen at bus 23386	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23389	: Pg=38.56, Qg=0.0 -> Pg=58.78, Qg=0.0
% INFO    : Gen at bus 23389	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23390	: Pg=4.94, Qg=0.0 -> Pg=7.095, Qg=0.0
% INFO    : Gen at bus 23390	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23390	: Pg=96.0, Qg=-12.0 -> Pg=60.0075, Qg=0.0
% INFO    : Gen at bus 23390	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23390	: Pg=107.0, Qg=-12.0 -> Pg=74.75, Qg=0.0
% INFO    : Gen at bus 23390	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23390	: Pg=90.0, Qg=-12.0 -> Pg=85.89, Qg=0.0
% INFO    : Gen at bus 23390	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23393	: Pg=65.0, Qg=27.0 -> Pg=78.66, Qg=0.0
% INFO    : Gen at bus 23393	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23396	: Pg=35.36, Qg=0.0 -> Pg=28.18, Qg=0.0
% INFO    : Gen at bus 23396	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23399	: Pg=25.0, Qg=2.0 -> Pg=30.81, Qg=0.0
% INFO    : Gen at bus 23399	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23400	: Pg=25.0, Qg=1.0 -> Pg=45.1325, Qg=0.0
% INFO    : Gen at bus 23400	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23401	: Pg=25.0, Qg=2.0 -> Pg=28.3725, Qg=0.0
% INFO    : Gen at bus 23401	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23403	: Pg=39.0, Qg=10.0 -> Pg=52.6475, Qg=0.0
% INFO    : Gen at bus 23403	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23405	: Pg=94.0, Qg=1.0 -> Pg=102.905, Qg=0.0
% INFO    : Gen at bus 23405	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23406	: Pg=124.0, Qg=124.0 -> Pg=111.5975, Qg=0.0
% INFO    : Gen at bus 23406	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23406	: Pg=108.0, Qg=124.0 -> Pg=84.6275, Qg=0.0
% INFO    : Gen at bus 23406	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23411	: Pg=183.0, Qg=-6.0 -> Pg=146.6675, Qg=0.0
% INFO    : Gen at bus 23411	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23417	: Pg=338.0, Qg=59.0 -> Pg=252.495, Qg=0.0
% INFO    : Gen at bus 23417	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23418	: Pg=397.0, Qg=42.0 -> Pg=520.25, Qg=0.0
% INFO    : Gen at bus 23418	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23419	: Pg=392.0, Qg=89.0 -> Pg=418.5325, Qg=0.0
% INFO    : Gen at bus 23419	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23421	: Pg=165.0, Qg=37.0 -> Pg=116.61, Qg=0.0
% INFO    : Gen at bus 23421	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23422	: Pg=52.0, Qg=-11.0 -> Pg=40.455, Qg=0.0
% INFO    : Gen at bus 23422	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23423	: Pg=106.0, Qg=58.0 -> Pg=119.975, Qg=0.0
% INFO    : Gen at bus 23423	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23425	: Pg=71.0, Qg=-119.0 -> Pg=84.3825, Qg=0.0
% INFO    : Gen at bus 23425	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23426	: Pg=82.0, Qg=28.0 -> Pg=68.7925, Qg=0.0
% INFO    : Gen at bus 23426	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23434	: Pg=138.0, Qg=-30.0 -> Pg=215.6075, Qg=0.0
% INFO    : Gen at bus 23434	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23435	: Pg=92.0, Qg=-31.0 -> Pg=83.03, Qg=0.0
% INFO    : Gen at bus 23435	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23436	: Pg=37.825, Qg=9.215 -> Pg=41.6625, Qg=0.0
% INFO    : Gen at bus 23436	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23436	: Pg=93.0, Qg=-9.0 -> Pg=110.825, Qg=0.0
% INFO    : Gen at bus 23436	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23436	: Pg=76.0, Qg=-9.0 -> Pg=153.3675, Qg=0.0
% INFO    : Gen at bus 23436	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23438	: Pg=33.0, Qg=-2.0 -> Pg=20.505, Qg=0.0
% INFO    : Gen at bus 23438	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23438	: Pg=40.0, Qg=-2.0 -> Pg=98.6925, Qg=0.0
% INFO    : Gen at bus 23438	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23438	: Pg=38.0, Qg=-2.0 -> Pg=82.6875, Qg=0.0
% INFO    : Gen at bus 23438	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23438	: Pg=39.0, Qg=-2.0 -> Pg=98.525, Qg=0.0
% INFO    : Gen at bus 23438	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23438	: Pg=38.0, Qg=-2.0 -> Pg=29.645, Qg=0.0
% INFO    : Gen at bus 23438	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23441	: Pg=8.53, Qg=0.0 -> Pg=10.14, Qg=0.0
% INFO    : Gen at bus 23441	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23441	: Pg=131.0, Qg=28.0 -> Pg=71.2075, Qg=0.0
% INFO    : Gen at bus 23441	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23441	: Pg=19.735, Qg=0.0 -> Pg=41.8675, Qg=0.0
% INFO    : Gen at bus 23441	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23445	: Pg=80.0, Qg=83.0 -> Pg=74.965, Qg=0.0
% INFO    : Gen at bus 23445	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23446	: Pg=104.0, Qg=102.0 -> Pg=143.585, Qg=0.0
% INFO    : Gen at bus 23446	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23447	: Pg=79.0, Qg=100.0 -> Pg=75.135, Qg=0.0
% INFO    : Gen at bus 23447	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23449	: Pg=80.0, Qg=7.0 -> Pg=67.8225, Qg=0.0
% INFO    : Gen at bus 23449	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23453	: Pg=148.0, Qg=-27.0 -> Pg=124.9575, Qg=0.0
% INFO    : Gen at bus 23453	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23454	: Pg=188.0, Qg=-27.0 -> Pg=277.58, Qg=0.0
% INFO    : Gen at bus 23454	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23455	: Pg=61.0, Qg=-16.0 -> Pg=82.4475, Qg=0.0
% INFO    : Gen at bus 23455	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23456	: Pg=40.0, Qg=-2.0 -> Pg=24.9625, Qg=0.0
% INFO    : Gen at bus 23456	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23456	: Pg=40.0, Qg=-2.0 -> Pg=70.4575, Qg=0.0
% INFO    : Gen at bus 23456	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23459	: Pg=27.0, Qg=1.0 -> Pg=24.6125, Qg=0.0
% INFO    : Gen at bus 23459	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23460	: Pg=9.5, Qg=2.78 -> Pg=23.6, Qg=0.0
% INFO    : Gen at bus 23460	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23462	: Pg=24.0, Qg=1.0 -> Pg=49.9125, Qg=0.0
% INFO    : Gen at bus 23462	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23463	: Pg=24.0, Qg=1.0 -> Pg=27.7575, Qg=0.0
% INFO    : Gen at bus 23463	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23469	: Pg=6.08, Qg=1.51 -> Pg=13.79, Qg=0.0
% INFO    : Gen at bus 23469	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23469	: Pg=65.08, Qg=15.83 -> Pg=69.415, Qg=0.0
% INFO    : Gen at bus 23469	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23471	: Pg=29.0, Qg=-1.0 -> Pg=65.5825, Qg=0.0
% INFO    : Gen at bus 23471	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23477	: Pg=53.0, Qg=14.0 -> Pg=70.38, Qg=0.0
% INFO    : Gen at bus 23477	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23478	: Pg=56.0, Qg=12.0 -> Pg=91.7175, Qg=0.0
% INFO    : Gen at bus 23478	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23478	: Pg=52.0, Qg=12.0 -> Pg=63.1975, Qg=0.0
% INFO    : Gen at bus 23478	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23479	: Pg=49.0, Qg=7.0 -> Pg=62.525, Qg=0.0
% INFO    : Gen at bus 23479	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23479	: Pg=5.42, Qg=1.675 -> Pg=6.61, Qg=0.0
% INFO    : Gen at bus 23479	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23480	: Pg=5.8, Qg=1.675 -> Pg=13.3, Qg=0.0
% INFO    : Gen at bus 23480	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23480	: Pg=6.02, Qg=1.675 -> Pg=3.91, Qg=0.64
% INFO    : Gen at bus 23480	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23481	: Pg=5.05, Qg=1.675 -> Pg=4.925, Qg=0.0
% INFO    : Gen at bus 23481	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23481	: Pg=5.645, Qg=1.675 -> Pg=13.7225, Qg=0.0
% INFO    : Gen at bus 23481	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23484	: Pg=66.0, Qg=-5.0 -> Pg=101.75, Qg=0.0
% INFO    : Gen at bus 23484	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23485	: Pg=76.0, Qg=-5.0 -> Pg=156.735, Qg=0.0
% INFO    : Gen at bus 23485	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23487	: Pg=45.0, Qg=1.0 -> Pg=41.8625, Qg=0.0
% INFO    : Gen at bus 23487	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23490	: Pg=32.0, Qg=4.0 -> Pg=49.2025, Qg=0.0
% INFO    : Gen at bus 23490	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23491	: Pg=39.0, Qg=4.0 -> Pg=46.75, Qg=0.0
% INFO    : Gen at bus 23491	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23493	: Pg=134.0, Qg=-2.0 -> Pg=100.25, Qg=0.0
% INFO    : Gen at bus 23493	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23493	: Pg=134.0, Qg=-2.0 -> Pg=132.25, Qg=0.0
% INFO    : Gen at bus 23493	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23495	: Pg=5.03, Qg=1.645 -> Pg=4.4475, Qg=0.105
% INFO    : Gen at bus 23495	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23495	: Pg=5.41, Qg=1.645 -> Pg=10.6375, Qg=0.0
% INFO    : Gen at bus 23495	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23495	: Pg=101.0, Qg=19.0 -> Pg=52.905, Qg=0.0
% INFO    : Gen at bus 23495	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23495	: Pg=5.03, Qg=1.645 -> Pg=2.9475, Qg=0.605
% INFO    : Gen at bus 23495	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23495	: Pg=5.16, Qg=1.645 -> Pg=12.0125, Qg=0.0
% INFO    : Gen at bus 23495	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23495	: Pg=4.95, Qg=1.645 -> Pg=3.9075, Qg=0.105
% INFO    : Gen at bus 23495	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23499	: Pg=65.0, Qg=4.0 -> Pg=115.0425, Qg=0.0
% INFO    : Gen at bus 23499	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23499	: Pg=66.0, Qg=4.0 -> Pg=47.37, Qg=0.0
% INFO    : Gen at bus 23499	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23501	: Pg=64.0, Qg=19.0 -> Pg=138.4625, Qg=0.0
% INFO    : Gen at bus 23501	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23501	: Pg=73.0, Qg=19.0 -> Pg=99.1275, Qg=0.0
% INFO    : Gen at bus 23501	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23502	: Pg=31.545, Qg=7.155 -> Pg=34.0975, Qg=0.0
% INFO    : Gen at bus 23502	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23503	: Pg=69.0, Qg=-9.0 -> Pg=111.4775, Qg=0.0
% INFO    : Gen at bus 23503	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23510	: Pg=157.0, Qg=-46.0 -> Pg=168.8725, Qg=0.0
% INFO    : Gen at bus 23510	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23511	: Pg=157.0, Qg=-50.0 -> Pg=352.265, Qg=0.0
% INFO    : Gen at bus 23511	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23512	: Pg=184.0, Qg=-44.0 -> Pg=140.7925, Qg=1.9
% INFO    : Gen at bus 23512	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23513	: Pg=5.41, Qg=1.495 -> Pg=9.83, Qg=0.0
% INFO    : Gen at bus 23513	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25829	: Pg=477.79, Qg=160.39 -> Pg=326.895, Qg=60.125
% INFO    : Gen at bus 25829	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25830	: Pg=450.0, Qg=39.0 -> Pg=448.115, Qg=21.125
% INFO    : Gen at bus 25830	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25831	: Pg=133.0, Qg=16.0 -> Pg=143.465, Qg=0.0
% INFO    : Gen at bus 25831	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25834	: Pg=174.0, Qg=-6.0 -> Pg=139.53, Qg=0.0
% INFO    : Gen at bus 25834	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25835	: Pg=79.0, Qg=-21.0 -> Pg=58.5, Qg=0.0
% INFO    : Gen at bus 25835	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25837	: Pg=16.505, Qg=5.55 -> Pg=16.7775, Qg=0.0
% INFO    : Gen at bus 25837	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25837	: Pg=46.0, Qg=8.0 -> Pg=25.255, Qg=0.0
% INFO    : Gen at bus 25837	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25839	: Pg=38.105, Qg=0.0 -> Pg=24.5525, Qg=0.0
% INFO    : Gen at bus 25839	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25840	: Pg=85.0, Qg=-3.0 -> Pg=55.265, Qg=0.0
% INFO    : Gen at bus 25840	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25840	: Pg=84.0, Qg=-3.0 -> Pg=66.9275, Qg=0.0
% INFO    : Gen at bus 25840	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25843	: Pg=169.0, Qg=-68.0 -> Pg=140.49, Qg=0.0
% INFO    : Gen at bus 25843	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25844	: Pg=101.0, Qg=9.0 -> Pg=98.0175, Qg=0.0
% INFO    : Gen at bus 25844	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25844	: Pg=35.475, Qg=0.0 -> Pg=89.2475, Qg=0.0
% INFO    : Gen at bus 25844	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25845	: Pg=36.115, Qg=0.0 -> Pg=67.5675, Qg=0.0
% INFO    : Gen at bus 25845	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25846	: Pg=117.0, Qg=-8.0 -> Pg=287.87, Qg=0.0
% INFO    : Gen at bus 25846	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25852	: Pg=146.0, Qg=40.0 -> Pg=123.79, Qg=0.0
% INFO    : Gen at bus 25852	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25854	: Pg=60.0, Qg=4.0 -> Pg=43.975, Qg=0.0
% INFO    : Gen at bus 25854	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25855	: Pg=23.095, Qg=0.0 -> Pg=39.0475, Qg=0.0
% INFO    : Gen at bus 25855	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25857	: Pg=109.0, Qg=42.0 -> Pg=82.3, Qg=0.0
% INFO    : Gen at bus 25857	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25863	: Pg=89.055, Qg=4.66 -> Pg=76.2775, Qg=0.0
% INFO    : Gen at bus 25863	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25867	: Pg=195.0, Qg=73.0 -> Pg=205.95, Qg=0.0
% INFO    : Gen at bus 25867	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25868	: Pg=202.0, Qg=73.0 -> Pg=147.25, Qg=0.0
% INFO    : Gen at bus 25868	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25869	: Pg=101.0, Qg=-4.0 -> Pg=221.8125, Qg=0.0
% INFO    : Gen at bus 25869	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25871	: Pg=78.0, Qg=-8.0 -> Pg=74.66, Qg=0.0
% INFO    : Gen at bus 25871	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25872	: Pg=83.0, Qg=-8.0 -> Pg=93.52, Qg=0.0
% INFO    : Gen at bus 25872	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25874	: Pg=39.935, Qg=13.435 -> Pg=74.0925, Qg=0.0
% INFO    : Gen at bus 25874	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25874	: Pg=119.0, Qg=1.0 -> Pg=140.42, Qg=0.0
% INFO    : Gen at bus 25874	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25874	: Pg=121.0, Qg=1.0 -> Pg=97.515, Qg=0.0
% INFO    : Gen at bus 25874	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25874	: Pg=105.0, Qg=1.0 -> Pg=57.52, Qg=0.0
% INFO    : Gen at bus 25874	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25874	: Pg=120.0, Qg=1.0 -> Pg=119.795, Qg=0.0
% INFO    : Gen at bus 25874	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25874	: Pg=103.0, Qg=1.0 -> Pg=83.0875, Qg=0.0
% INFO    : Gen at bus 25874	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25875	: Pg=8.155, Qg=2.39 -> Pg=14.0775, Qg=0.0
% INFO    : Gen at bus 25875	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25876	: Pg=325.0, Qg=134.0 -> Pg=247.0325, Qg=0.0
% INFO    : Gen at bus 25876	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25876	: Pg=309.0, Qg=134.0 -> Pg=236.605, Qg=0.0
% INFO    : Gen at bus 25876	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25876	: Pg=306.0, Qg=134.0 -> Pg=271.23, Qg=0.0
% INFO    : Gen at bus 25876	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25876	: Pg=328.0, Qg=134.0 -> Pg=205.8775, Qg=0.0
% INFO    : Gen at bus 25876	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25876	: Pg=318.0, Qg=134.0 -> Pg=424.86, Qg=0.0
% INFO    : Gen at bus 25876	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25881	: Pg=45.0, Qg=2.0 -> Pg=35.9125, Qg=0.0
% INFO    : Gen at bus 25881	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25887	: Pg=155.07, Qg=0.0 -> Pg=142.285, Qg=0.0
% INFO    : Gen at bus 25887	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25889	: Pg=49.0, Qg=15.0 -> Pg=35.8875, Qg=3.585
% INFO    : Gen at bus 25889	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25890	: Pg=83.0, Qg=-4.0 -> Pg=200.7075, Qg=0.0
% INFO    : Gen at bus 25890	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25892	: Pg=43.0, Qg=-6.0 -> Pg=91.5875, Qg=0.0
% INFO    : Gen at bus 25892	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25896	: Pg=70.32, Qg=0.0 -> Pg=175.66, Qg=0.0
% INFO    : Gen at bus 25896	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25899	: Pg=35.0, Qg=-15.0 -> Pg=26.89, Qg=0.0
% INFO    : Gen at bus 25899	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25899	: Pg=78.0, Qg=-15.0 -> Pg=57.2175, Qg=0.0
% INFO    : Gen at bus 25899	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25900	: Pg=14.335, Qg=0.0 -> Pg=25.1675, Qg=0.0
% INFO    : Gen at bus 25900	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25900	: Pg=57.0, Qg=-3.0 -> Pg=98.4975, Qg=0.0
% INFO    : Gen at bus 25900	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25904	: Pg=184.0, Qg=116.0 -> Pg=204.255, Qg=0.0
% INFO    : Gen at bus 25904	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25905	: Pg=171.0, Qg=115.0 -> Pg=222.3275, Qg=0.0
% INFO    : Gen at bus 25905	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25906	: Pg=180.0, Qg=116.0 -> Pg=120.545, Qg=0.0
% INFO    : Gen at bus 25906	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25907	: Pg=134.0, Qg=114.0 -> Pg=140.01, Qg=0.0
% INFO    : Gen at bus 25907	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25908	: Pg=187.0, Qg=115.0 -> Pg=171.36, Qg=0.0
% INFO    : Gen at bus 25908	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25911	: Pg=27.49, Qg=6.57 -> Pg=24.195, Qg=0.0
% INFO    : Gen at bus 25911	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25914	: Pg=18.0, Qg=1.0 -> Pg=16.6725, Qg=0.0
% INFO    : Gen at bus 25914	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25914	: Pg=22.0, Qg=1.0 -> Pg=29.1725, Qg=0.0
% INFO    : Gen at bus 25914	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25915	: Pg=39.0, Qg=3.0 -> Pg=46.2075, Qg=0.0
% INFO    : Gen at bus 25915	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25915	: Pg=38.0, Qg=3.0 -> Pg=56.0175, Qg=0.0
% INFO    : Gen at bus 25915	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25915	: Pg=6.92, Qg=2.045 -> Pg=7.8925, Qg=0.0
% INFO    : Gen at bus 25915	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25915	: Pg=40.0, Qg=3.0 -> Pg=28.9975, Qg=0.0
% INFO    : Gen at bus 25915	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25915	: Pg=40.0, Qg=3.0 -> Pg=42.1425, Qg=0.0
% INFO    : Gen at bus 25915	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25916	: Pg=131.0, Qg=13.0 -> Pg=211.3425, Qg=0.0
% INFO    : Gen at bus 25916	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25917	: Pg=55.0, Qg=-7.0 -> Pg=50.46, Qg=0.0
% INFO    : Gen at bus 25917	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25917	: Pg=26.385, Qg=1.615 -> Pg=22.9925, Qg=0.0
% INFO    : Gen at bus 25917	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25918	: Pg=73.0, Qg=24.0 -> Pg=83.39, Qg=0.0
% INFO    : Gen at bus 25918	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25918	: Pg=8.87, Qg=0.0 -> Pg=17.935, Qg=0.0
% INFO    : Gen at bus 25918	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25918	: Pg=13.45, Qg=0.0 -> Pg=21.225, Qg=0.0
% INFO    : Gen at bus 25918	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25918	: Pg=79.0, Qg=24.0 -> Pg=94.0775, Qg=0.0
% INFO    : Gen at bus 25918	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25923	: Pg=190.0, Qg=50.0 -> Pg=114.28, Qg=0.0
% INFO    : Gen at bus 25923	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25924	: Pg=183.0, Qg=54.0 -> Pg=137.3525, Qg=0.0
% INFO    : Gen at bus 25924	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25925	: Pg=194.0, Qg=51.0 -> Pg=131.72, Qg=0.0
% INFO    : Gen at bus 25925	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25926	: Pg=196.0, Qg=59.0 -> Pg=116.3625, Qg=0.0
% INFO    : Gen at bus 25926	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25927	: Pg=44.0, Qg=15.0 -> Pg=36.4025, Qg=0.0
% INFO    : Gen at bus 25927	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25932	: Pg=174.0, Qg=44.0 -> Pg=290.01, Qg=0.0
% INFO    : Gen at bus 25932	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25932	: Pg=11.045, Qg=3.055 -> Pg=17.185, Qg=0.0
% INFO    : Gen at bus 25932	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25933	: Pg=9.65, Qg=3.055 -> Pg=8.4875, Qg=0.0
% INFO    : Gen at bus 25933	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25933	: Pg=4.79, Qg=1.335 -> Pg=6.22, Qg=0.0
% INFO    : Gen at bus 25933	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25934	: Pg=98.0, Qg=94.0 -> Pg=159.015, Qg=0.0
% INFO    : Gen at bus 25934	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25934	: Pg=28.735, Qg=0.0 -> Pg=24.5925, Qg=0.0
% INFO    : Gen at bus 25934	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25934	: Pg=105.0, Qg=94.0 -> Pg=82.275, Qg=0.0
% INFO    : Gen at bus 25934	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25935	: Pg=94.0, Qg=9.0 -> Pg=91.775, Qg=0.0
% INFO    : Gen at bus 25935	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25935	: Pg=75.0, Qg=9.0 -> Pg=45.0575, Qg=0.0
% INFO    : Gen at bus 25935	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25938	: Pg=289.0, Qg=42.0 -> Pg=187.4375, Qg=7.54
% INFO    : Gen at bus 25938	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25940	: Pg=43.0, Qg=2.0 -> Pg=48.5125, Qg=0.0
% INFO    : Gen at bus 25940	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25940	: Pg=18.0, Qg=2.0 -> Pg=31.16, Qg=0.0
% INFO    : Gen at bus 25940	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25941	: Pg=5.1, Qg=0.0 -> Pg=6.925, Qg=0.0
% INFO    : Gen at bus 25941	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25943	: Pg=83.0, Qg=8.0 -> Pg=134.3375, Qg=0.0
% INFO    : Gen at bus 25943	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25944	: Pg=41.0, Qg=23.0 -> Pg=29.0725, Qg=0.0
% INFO    : Gen at bus 25944	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25944	: Pg=46.0, Qg=23.0 -> Pg=52.8325, Qg=0.0
% INFO    : Gen at bus 25944	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25944	: Pg=42.0, Qg=23.0 -> Pg=104.95, Qg=0.0
% INFO    : Gen at bus 25944	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25944	: Pg=10.25, Qg=2.9 -> Pg=21.2925, Qg=0.0
% INFO    : Gen at bus 25944	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25947	: Pg=41.0, Qg=-5.0 -> Pg=23.4925, Qg=0.0
% INFO    : Gen at bus 25947	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25948	: Pg=44.0, Qg=-5.0 -> Pg=62.655, Qg=0.0
% INFO    : Gen at bus 25948	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25950	: Pg=62.0, Qg=-6.0 -> Pg=60.0, Qg=0.0
% INFO    : Gen at bus 25950	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25950	: Pg=59.0, Qg=-6.0 -> Pg=78.795, Qg=0.0
% INFO    : Gen at bus 25950	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25951	: Pg=56.0, Qg=-4.0 -> Pg=60.09, Qg=0.0
% INFO    : Gen at bus 25951	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25951	: Pg=55.0, Qg=-4.0 -> Pg=78.7125, Qg=0.0
% INFO    : Gen at bus 25951	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25952	: Pg=14.32, Qg=0.86 -> Pg=22.41, Qg=0.0
% INFO    : Gen at bus 25952	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25953	: Pg=28.0, Qg=2.0 -> Pg=29.085, Qg=0.0
% INFO    : Gen at bus 25953	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25954	: Pg=52.0, Qg=-3.0 -> Pg=47.1075, Qg=0.0
% INFO    : Gen at bus 25954	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25954	: Pg=39.0, Qg=-3.0 -> Pg=27.73, Qg=0.0
% INFO    : Gen at bus 25954	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25955	: Pg=6.385, Qg=0.3 -> Pg=14.0375, Qg=0.0
% INFO    : Gen at bus 25955	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25957	: Pg=29.0, Qg=-3.0 -> Pg=19.85, Qg=0.0
% INFO    : Gen at bus 25957	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25957	: Pg=27.0, Qg=-3.0 -> Pg=17.9575, Qg=0.0
% INFO    : Gen at bus 25957	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25957	: Pg=31.0, Qg=-3.0 -> Pg=48.3575, Qg=0.0
% INFO    : Gen at bus 25957	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25957	: Pg=8.25, Qg=0.485 -> Pg=14.6, Qg=0.0
% INFO    : Gen at bus 25957	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25957	: Pg=11.455, Qg=0.635 -> Pg=26.6275, Qg=0.0
% INFO    : Gen at bus 25957	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25957	: Pg=13.345, Qg=0.735 -> Pg=18.8725, Qg=0.0
% INFO    : Gen at bus 25957	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25960	: Pg=25.0, Qg=-1.0 -> Pg=16.0875, Qg=0.0
% INFO    : Gen at bus 25960	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25961	: Pg=23.0, Qg=-1.0 -> Pg=33.0575, Qg=0.0
% INFO    : Gen at bus 25961	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25963	: Pg=29.0, Qg=5.0 -> Pg=21.3325, Qg=0.0
% INFO    : Gen at bus 25963	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25964	: Pg=30.0, Qg=5.0 -> Pg=29.6875, Qg=0.0
% INFO    : Gen at bus 25964	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25968	: Pg=145.0, Qg=29.0 -> Pg=227.4625, Qg=0.0
% INFO    : Gen at bus 25968	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25969	: Pg=10.165, Qg=0.555 -> Pg=13.0825, Qg=0.0
% INFO    : Gen at bus 25969	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25969	: Pg=18.0, Qg=5.0 -> Pg=25.3175, Qg=0.0
% INFO    : Gen at bus 25969	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25970	: Pg=6.0, Qg=2.0 -> Pg=5.16, Qg=0.0
% INFO    : Gen at bus 25970	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25972	: Pg=97.0, Qg=3.0 -> Pg=88.46, Qg=0.0
% INFO    : Gen at bus 25972	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25972	: Pg=93.0, Qg=3.0 -> Pg=75.4175, Qg=0.0
% INFO    : Gen at bus 25972	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25972	: Pg=83.0, Qg=3.0 -> Pg=126.045, Qg=0.0
% INFO    : Gen at bus 25972	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25972	: Pg=85.0, Qg=3.0 -> Pg=51.035, Qg=0.0
% INFO    : Gen at bus 25972	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25975	: Pg=139.0, Qg=8.0 -> Pg=146.0, Qg=0.0
% INFO    : Gen at bus 25975	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25977	: Pg=29.0, Qg=-6.0 -> Pg=62.75, Qg=0.0
% INFO    : Gen at bus 25977	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25977	: Pg=41.0, Qg=-6.0 -> Pg=68.775, Qg=0.0
% INFO    : Gen at bus 25977	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25978	: Pg=22.175, Qg=0.0 -> Pg=51.8375, Qg=0.0
% INFO    : Gen at bus 25978	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25980	: Pg=18.0, Qg=-1.0 -> Pg=20.395, Qg=0.0
% INFO    : Gen at bus 25980	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25980	: Pg=22.0, Qg=-1.0 -> Pg=33.805, Qg=0.0
% INFO    : Gen at bus 25980	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25982	: Pg=67.0, Qg=9.0 -> Pg=73.8525, Qg=0.0
% INFO    : Gen at bus 25982	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25982	: Pg=61.0, Qg=9.0 -> Pg=66.39, Qg=0.0
% INFO    : Gen at bus 25982	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25984	: Pg=284.0, Qg=185.0 -> Pg=248.7175, Qg=0.0
% INFO    : Gen at bus 25984	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25984	: Pg=277.0, Qg=185.0 -> Pg=228.0275, Qg=0.0
% INFO    : Gen at bus 25984	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25985	: Pg=247.0, Qg=48.0 -> Pg=126.24, Qg=0.0
% INFO    : Gen at bus 25985	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25985	: Pg=254.0, Qg=48.0 -> Pg=148.4225, Qg=0.0
% INFO    : Gen at bus 25985	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25987	: Pg=182.0, Qg=58.0 -> Pg=112.3025, Qg=0.0
% INFO    : Gen at bus 25987	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25987	: Pg=174.0, Qg=58.0 -> Pg=111.64, Qg=0.0
% INFO    : Gen at bus 25987	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25987	: Pg=192.0, Qg=58.0 -> Pg=102.145, Qg=0.0
% INFO    : Gen at bus 25987	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25987	: Pg=185.0, Qg=58.0 -> Pg=214.015, Qg=0.0
% INFO    : Gen at bus 25987	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25987	: Pg=183.0, Qg=58.0 -> Pg=130.925, Qg=0.0
% INFO    : Gen at bus 25987	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25987	: Pg=205.0, Qg=58.0 -> Pg=227.3475, Qg=0.0
% INFO    : Gen at bus 25987	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25987	: Pg=183.0, Qg=58.0 -> Pg=98.4775, Qg=0.0
% INFO    : Gen at bus 25987	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25987	: Pg=197.0, Qg=58.0 -> Pg=140.44, Qg=0.0
% INFO    : Gen at bus 25987	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25991	: Pg=37.0, Qg=8.0 -> Pg=21.39, Qg=0.0
% INFO    : Gen at bus 25991	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25991	: Pg=12.52, Qg=0.0 -> Pg=26.76, Qg=0.0
% INFO    : Gen at bus 25991	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25991	: Pg=47.0, Qg=8.0 -> Pg=78.93, Qg=0.0
% INFO    : Gen at bus 25991	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25991	: Pg=44.0, Qg=8.0 -> Pg=57.19, Qg=0.0
% INFO    : Gen at bus 25991	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25995	: Pg=140.0, Qg=18.0 -> Pg=119.8525, Qg=0.0
% INFO    : Gen at bus 25995	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25996	: Pg=40.055, Qg=2.055 -> Pg=29.6275, Qg=0.0
% INFO    : Gen at bus 25996	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25998	: Pg=102.0, Qg=1.0 -> Pg=175.0775, Qg=0.0
% INFO    : Gen at bus 25998	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25999	: Pg=6.84, Qg=2.39 -> Pg=5.42, Qg=0.555
% INFO    : Gen at bus 25999	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25999	: Pg=336.0, Qg=-145.0 -> Pg=359.7875, Qg=0.0
% INFO    : Gen at bus 25999	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25999	: Pg=348.0, Qg=-145.0 -> Pg=183.8575, Qg=0.0
% INFO    : Gen at bus 25999	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25999	: Pg=346.0, Qg=-145.0 -> Pg=235.4025, Qg=0.0
% INFO    : Gen at bus 25999	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26000	: Pg=160.0, Qg=58.0 -> Pg=103.6525, Qg=0.0
% INFO    : Gen at bus 26000	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26000	: Pg=162.0, Qg=58.0 -> Pg=164.705, Qg=0.0
% INFO    : Gen at bus 26000	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26004	: Pg=146.0, Qg=10.0 -> Pg=115.9375, Qg=0.0
% INFO    : Gen at bus 26004	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26006	: Pg=8.695, Qg=3.09 -> Pg=13.96, Qg=0.0
% INFO    : Gen at bus 26006	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26006	: Pg=158.0, Qg=62.0 -> Pg=94.8425, Qg=0.0
% INFO    : Gen at bus 26006	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26006	: Pg=174.0, Qg=62.0 -> Pg=173.3975, Qg=0.0
% INFO    : Gen at bus 26006	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26009	: Pg=10.31, Qg=3.58 -> Pg=7.655, Qg=1.08
% INFO    : Gen at bus 26009	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26009	: Pg=57.0, Qg=18.0 -> Pg=63.105, Qg=0.0
% INFO    : Gen at bus 26009	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26012	: Pg=124.0, Qg=4.0 -> Pg=105.7025, Qg=0.0
% INFO    : Gen at bus 26012	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26013	: Pg=32.755, Qg=9.15 -> Pg=57.3775, Qg=0.0
% INFO    : Gen at bus 26013	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26017	: Pg=229.0, Qg=12.0 -> Pg=171.89, Qg=8.255
% INFO    : Gen at bus 26017	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26018	: Pg=304.0, Qg=15.0 -> Pg=455.235, Qg=0.0
% INFO    : Gen at bus 26018	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26019	: Pg=256.0, Qg=14.0 -> Pg=204.6525, Qg=0.0
% INFO    : Gen at bus 26019	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26020	: Pg=241.0, Qg=10.0 -> Pg=182.9175, Qg=4.255
% INFO    : Gen at bus 26020	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26023	: Pg=6.19, Qg=2.11 -> Pg=14.945, Qg=0.0
% INFO    : Gen at bus 26023	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26023	: Pg=252.0, Qg=-20.0 -> Pg=148.515, Qg=0.0
% INFO    : Gen at bus 26023	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26026	: Pg=180.0, Qg=31.0 -> Pg=179.88, Qg=0.0
% INFO    : Gen at bus 26026	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26026	: Pg=9.705, Qg=2.855 -> Pg=14.77, Qg=0.0
% INFO    : Gen at bus 26026	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26026	: Pg=10.165, Qg=2.855 -> Pg=19.0, Qg=0.0
% INFO    : Gen at bus 26026	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26029	: Pg=21.96, Qg=5.975 -> Pg=55.475, Qg=0.0
% INFO    : Gen at bus 26029	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26029	: Pg=86.0, Qg=22.0 -> Pg=51.41, Qg=0.0
% INFO    : Gen at bus 26029	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26029	: Pg=84.0, Qg=22.0 -> Pg=43.095, Qg=0.0
% INFO    : Gen at bus 26029	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26029	: Pg=90.0, Qg=22.0 -> Pg=143.885, Qg=0.0
% INFO    : Gen at bus 26029	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26030	: Pg=39.0, Qg=-4.0 -> Pg=64.71, Qg=0.0
% INFO    : Gen at bus 26030	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26031	: Pg=36.0, Qg=-4.0 -> Pg=25.335, Qg=0.0
% INFO    : Gen at bus 26031	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26034	: Pg=71.0, Qg=22.0 -> Pg=82.9125, Qg=0.0
% INFO    : Gen at bus 26034	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26038	: Pg=188.0, Qg=15.0 -> Pg=164.4675, Qg=0.0
% INFO    : Gen at bus 26038	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26039	: Pg=237.0, Qg=8.0 -> Pg=387.96, Qg=0.0
% INFO    : Gen at bus 26039	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26040	: Pg=172.0, Qg=25.0 -> Pg=102.025, Qg=0.0
% INFO    : Gen at bus 26040	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26042	: Pg=55.0, Qg=9.0 -> Pg=68.6175, Qg=0.0
% INFO    : Gen at bus 26042	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26043	: Pg=5.64, Qg=1.99 -> Pg=11.82, Qg=0.0
% INFO    : Gen at bus 26043	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26044	: Pg=101.0, Qg=8.0 -> Pg=129.645, Qg=0.0
% INFO    : Gen at bus 26044	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26044	: Pg=103.0, Qg=8.0 -> Pg=117.365, Qg=0.0
% INFO    : Gen at bus 26044	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26047	: Pg=122.0, Qg=2.0 -> Pg=92.6475, Qg=0.0
% INFO    : Gen at bus 26047	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26051	: Pg=118.645, Qg=40.16 -> Pg=80.3725, Qg=15.36
% INFO    : Gen at bus 26051	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26052	: Pg=147.0, Qg=122.0 -> Pg=176.215, Qg=0.0
% INFO    : Gen at bus 26052	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26053	: Pg=149.0, Qg=118.0 -> Pg=145.3075, Qg=0.0
% INFO    : Gen at bus 26053	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26056	: Pg=28.0, Qg=4.0 -> Pg=41.4975, Qg=0.0
% INFO    : Gen at bus 26056	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26061	: Pg=162.0, Qg=-55.0 -> Pg=92.295, Qg=10.945
% INFO    : Gen at bus 26061	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26062	: Pg=116.535, Qg=41.79 -> Pg=274.2675, Qg=0.0
% INFO    : Gen at bus 26062	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26063	: Pg=216.0, Qg=-56.0 -> Pg=138.64, Qg=0.0
% INFO    : Gen at bus 26063	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26064	: Pg=150.0, Qg=-27.0 -> Pg=249.1075, Qg=0.0
% INFO    : Gen at bus 26064	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26066	: Pg=5.35, Qg=1.91 -> Pg=3.775, Qg=0.445
% INFO    : Gen at bus 26066	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26067	: Pg=7.15, Qg=1.91 -> Pg=13.675, Qg=0.0
% INFO    : Gen at bus 26067	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26069	: Pg=11.0, Qg=1.0 -> Pg=17.435, Qg=0.0
% INFO    : Gen at bus 26069	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26069	: Pg=6.46, Qg=1.91 -> Pg=8.33, Qg=0.0
% INFO    : Gen at bus 26069	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26073	: Pg=78.0, Qg=4.0 -> Pg=157.79, Qg=0.0
% INFO    : Gen at bus 26073	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26074	: Pg=10.0, Qg=2.0 -> Pg=23.205, Qg=0.0
% INFO    : Gen at bus 26074	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26074	: Pg=5.005, Qg=1.75 -> Pg=6.8025, Qg=0.0
% INFO    : Gen at bus 26074	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26076	: Pg=89.0, Qg=-14.0 -> Pg=147.3325, Qg=0.0
% INFO    : Gen at bus 26076	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26076	: Pg=88.0, Qg=-14.0 -> Pg=144.09, Qg=0.0
% INFO    : Gen at bus 26076	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26077	: Pg=111.0, Qg=30.0 -> Pg=59.27, Qg=0.0
% INFO    : Gen at bus 26077	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26078	: Pg=10.825, Qg=2.98 -> Pg=19.17, Qg=0.0
% INFO    : Gen at bus 26078	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26080	: Pg=57.0, Qg=13.0 -> Pg=56.675, Qg=0.0
% INFO    : Gen at bus 26080	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26080	: Pg=10.305, Qg=3.085 -> Pg=19.7775, Qg=0.0
% INFO    : Gen at bus 26080	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26080	: Pg=59.0, Qg=13.0 -> Pg=137.1575, Qg=0.0
% INFO    : Gen at bus 26080	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26080	: Pg=57.0, Qg=13.0 -> Pg=75.3525, Qg=0.0
% INFO    : Gen at bus 26080	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26080	: Pg=63.0, Qg=13.0 -> Pg=84.3025, Qg=0.0
% INFO    : Gen at bus 26080	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26085	: Pg=25.185, Qg=6.215 -> Pg=35.3175, Qg=0.0
% INFO    : Gen at bus 26085	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26085	: Pg=23.87, Qg=6.215 -> Pg=47.66, Qg=0.0
% INFO    : Gen at bus 26085	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26086	: Pg=88.0, Qg=19.0 -> Pg=149.065, Qg=0.0
% INFO    : Gen at bus 26086	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26089	: Pg=146.0, Qg=11.0 -> Pg=313.0775, Qg=0.0
% INFO    : Gen at bus 26089	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26091	: Pg=16.405, Qg=0.0 -> Pg=36.0775, Qg=0.0
% INFO    : Gen at bus 26091	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26091	: Pg=81.0, Qg=-2.0 -> Pg=50.72, Qg=0.0
% INFO    : Gen at bus 26091	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26093	: Pg=33.0, Qg=1.0 -> Pg=29.02, Qg=0.0
% INFO    : Gen at bus 26093	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26093	: Pg=19.0, Qg=1.0 -> Pg=15.5375, Qg=0.0
% INFO    : Gen at bus 26093	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26097	: Pg=325.0, Qg=49.0 -> Pg=245.7475, Qg=0.0
% INFO    : Gen at bus 26097	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26098	: Pg=326.0, Qg=44.0 -> Pg=336.6775, Qg=0.0
% INFO    : Gen at bus 26098	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26099	: Pg=383.0, Qg=43.0 -> Pg=346.96, Qg=0.0
% INFO    : Gen at bus 26099	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26100	: Pg=393.0, Qg=-5.0 -> Pg=312.575, Qg=0.0
% INFO    : Gen at bus 26100	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26101	: Pg=333.0, Qg=12.0 -> Pg=220.4, Qg=0.0
% INFO    : Gen at bus 26101	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26102	: Pg=218.195, Qg=63.745 -> Pg=195.515, Qg=0.0
% INFO    : Gen at bus 26102	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26105	: Pg=59.0, Qg=30.0 -> Pg=55.1, Qg=0.0
% INFO    : Gen at bus 26105	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26105	: Pg=55.0, Qg=30.0 -> Pg=125.2425, Qg=0.0
% INFO    : Gen at bus 26105	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26106	: Pg=10.48, Qg=2.815 -> Pg=19.2025, Qg=0.0
% INFO    : Gen at bus 26106	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26107	: Pg=8.78, Qg=2.815 -> Pg=5.8525, Qg=1.1
% INFO    : Gen at bus 26107	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26110	: Pg=26.0, Qg=-2.0 -> Pg=45.4675, Qg=0.0
% INFO    : Gen at bus 26110	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26116	: Pg=200.0, Qg=-17.0 -> Pg=247.0, Qg=0.0
% INFO    : Gen at bus 26116	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26117	: Pg=116.0, Qg=-17.0 -> Pg=95.4775, Qg=0.0
% INFO    : Gen at bus 26117	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26120	: Pg=56.36, Qg=3.105 -> Pg=53.68, Qg=0.0
% INFO    : Gen at bus 26120	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26121	: Pg=10.0, Qg=1.0 -> Pg=12.6125, Qg=0.0
% INFO    : Gen at bus 26121	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26122	: Pg=14.0, Qg=1.0 -> Pg=27.94, Qg=0.0
% INFO    : Gen at bus 26122	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26122	: Pg=13.0, Qg=1.0 -> Pg=20.175, Qg=0.0
% INFO    : Gen at bus 26122	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26128	: Pg=123.795, Qg=38.565 -> Pg=114.4475, Qg=0.0
% INFO    : Gen at bus 26128	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26129	: Pg=195.0, Qg=-32.0 -> Pg=112.23, Qg=0.0
% INFO    : Gen at bus 26129	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26133	: Pg=283.0, Qg=64.0 -> Pg=304.9575, Qg=81.715
% INFO    : Gen at bus 26133	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26134	: Pg=248.0, Qg=58.0 -> Pg=268.5625, Qg=95.715
% INFO    : Gen at bus 26134	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26138	: Pg=7.43, Qg=2.665 -> Pg=16.865, Qg=0.0
% INFO    : Gen at bus 26138	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26139	: Pg=9.83, Qg=2.665 -> Pg=7.565, Qg=0.41
% INFO    : Gen at bus 26139	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26141	: Pg=21.0, Qg=3.0 -> Pg=24.895, Qg=0.0
% INFO    : Gen at bus 26141	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26145	: Pg=68.96, Qg=0.0 -> Pg=153.185, Qg=0.0
% INFO    : Gen at bus 26145	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26146	: Pg=221.0, Qg=-32.0 -> Pg=312.295, Qg=0.0
% INFO    : Gen at bus 26146	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26147	: Pg=218.0, Qg=-31.0 -> Pg=141.5825, Qg=0.0
% INFO    : Gen at bus 26147	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26148	: Pg=201.0, Qg=-32.0 -> Pg=216.48, Qg=0.0
% INFO    : Gen at bus 26148	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26149	: Pg=76.525, Qg=0.0 -> Pg=105.9675, Qg=0.0
% INFO    : Gen at bus 26149	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26150	: Pg=96.0, Qg=-13.0 -> Pg=201.0, Qg=0.0
% INFO    : Gen at bus 26150	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26157	: Pg=242.0, Qg=28.0 -> Pg=205.485, Qg=0.0
% INFO    : Gen at bus 26157	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26158	: Pg=224.0, Qg=56.0 -> Pg=181.03, Qg=0.0
% INFO    : Gen at bus 26158	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26159	: Pg=132.86, Qg=0.0 -> Pg=121.18, Qg=0.0
% INFO    : Gen at bus 26159	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26163	: Pg=301.0, Qg=30.0 -> Pg=453.5025, Qg=0.0
% INFO    : Gen at bus 26163	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26164	: Pg=193.0, Qg=8.0 -> Pg=193.2525, Qg=0.0
% INFO    : Gen at bus 26164	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26165	: Pg=179.0, Qg=6.0 -> Pg=137.1525, Qg=16.35
% INFO    : Gen at bus 26165	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26166	: Pg=237.0, Qg=5.0 -> Pg=169.31, Qg=7.85
% INFO    : Gen at bus 26166	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26167	: Pg=126.0, Qg=-24.0 -> Pg=106.48, Qg=0.0
% INFO    : Gen at bus 26167	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26167	: Pg=128.0, Qg=-24.0 -> Pg=85.445, Qg=0.0
% INFO    : Gen at bus 26167	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26167	: Pg=132.0, Qg=-24.0 -> Pg=149.4975, Qg=0.0
% INFO    : Gen at bus 26167	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26173	: Pg=144.41, Qg=45.77 -> Pg=142.705, Qg=0.0
% INFO    : Gen at bus 26173	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26174	: Pg=174.0, Qg=61.0 -> Pg=161.0825, Qg=0.0
% INFO    : Gen at bus 26174	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26175	: Pg=155.935, Qg=41.78 -> Pg=197.975, Qg=0.0
% INFO    : Gen at bus 26175	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26176	: Pg=179.0, Qg=59.0 -> Pg=99.2325, Qg=8.435
% INFO    : Gen at bus 26176	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26177	: Pg=188.0, Qg=71.0 -> Pg=107.9475, Qg=5.935
% INFO    : Gen at bus 26177	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26178	: Pg=143.0, Qg=51.0 -> Pg=102.985, Qg=0.0
% INFO    : Gen at bus 26178	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26179	: Pg=159.0, Qg=51.0 -> Pg=148.37, Qg=0.0
% INFO    : Gen at bus 26179	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26180	: Pg=161.0, Qg=50.0 -> Pg=138.46, Qg=0.0
% INFO    : Gen at bus 26180	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26181	: Pg=151.0, Qg=50.0 -> Pg=145.0875, Qg=0.0
% INFO    : Gen at bus 26181	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26182	: Pg=150.0, Qg=40.0 -> Pg=85.34, Qg=0.0
% INFO    : Gen at bus 26182	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26183	: Pg=146.0, Qg=48.0 -> Pg=146.5575, Qg=0.0
% INFO    : Gen at bus 26183	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26185	: Pg=73.0, Qg=-5.0 -> Pg=48.0575, Qg=0.0
% INFO    : Gen at bus 26185	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26190	: Pg=32.0, Qg=3.0 -> Pg=27.0625, Qg=0.0
% INFO    : Gen at bus 26190	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26190	: Pg=28.0, Qg=3.0 -> Pg=36.0625, Qg=0.0
% INFO    : Gen at bus 26190	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26191	: Pg=28.0, Qg=2.0 -> Pg=39.095, Qg=0.0
% INFO    : Gen at bus 26191	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26197	: Pg=301.0, Qg=142.0 -> Pg=243.15, Qg=0.0
% INFO    : Gen at bus 26197	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26198	: Pg=318.0, Qg=124.0 -> Pg=248.225, Qg=0.0
% INFO    : Gen at bus 26198	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26199	: Pg=302.0, Qg=81.0 -> Pg=211.7375, Qg=0.0
% INFO    : Gen at bus 26199	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26200	: Pg=357.0, Qg=118.0 -> Pg=263.4875, Qg=0.0
% INFO    : Gen at bus 26200	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26201	: Pg=376.0, Qg=114.0 -> Pg=291.46, Qg=0.0
% INFO    : Gen at bus 26201	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26202	: Pg=315.0, Qg=91.0 -> Pg=259.5225, Qg=0.0
% INFO    : Gen at bus 26202	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26203	: Pg=37.65, Qg=9.38 -> Pg=97.325, Qg=0.0
% INFO    : Gen at bus 26203	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26205	: Pg=13.29, Qg=3.36 -> Pg=19.1325, Qg=0.0
% INFO    : Gen at bus 26205	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26206	: Pg=39.0, Qg=7.0 -> Pg=86.58, Qg=0.0
% INFO    : Gen at bus 26206	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26206	: Pg=42.0, Qg=7.0 -> Pg=78.25, Qg=0.0
% INFO    : Gen at bus 26206	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26206	: Pg=4.48, Qg=1.175 -> Pg=2.99, Qg=0.0
% INFO    : Gen at bus 26206	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26206	: Pg=42.0, Qg=7.0 -> Pg=65.87, Qg=0.0
% INFO    : Gen at bus 26206	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26206	: Pg=50.0, Qg=7.0 -> Pg=32.3225, Qg=0.0
% INFO    : Gen at bus 26206	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26208	: Pg=22.0, Qg=4.0 -> Pg=19.9275, Qg=0.0
% INFO    : Gen at bus 26208	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26208	: Pg=23.0, Qg=4.0 -> Pg=58.0, Qg=0.0
% INFO    : Gen at bus 26208	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26210	: Pg=93.0, Qg=3.0 -> Pg=78.2775, Qg=0.0
% INFO    : Gen at bus 26210	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26215	: Pg=276.0, Qg=103.0 -> Pg=177.5425, Qg=0.0
% INFO    : Gen at bus 26215	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26216	: Pg=231.0, Qg=108.0 -> Pg=199.9825, Qg=0.0
% INFO    : Gen at bus 26216	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26217	: Pg=227.0, Qg=104.0 -> Pg=388.425, Qg=0.0
% INFO    : Gen at bus 26217	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26219	: Pg=33.0, Qg=3.0 -> Pg=34.81, Qg=0.0
% INFO    : Gen at bus 26219	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26222	: Pg=67.0, Qg=13.0 -> Pg=119.8475, Qg=0.0
% INFO    : Gen at bus 26222	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26223	: Pg=7.215, Qg=1.655 -> Pg=7.6325, Qg=0.0
% INFO    : Gen at bus 26223	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26225	: Pg=13.0, Qg=1.0 -> Pg=22.1475, Qg=0.0
% INFO    : Gen at bus 26225	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26226	: Pg=54.0, Qg=7.0 -> Pg=52.7325, Qg=0.0
% INFO    : Gen at bus 26226	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26226	: Pg=61.0, Qg=7.0 -> Pg=92.0, Qg=0.0
% INFO    : Gen at bus 26226	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26227	: Pg=55.0, Qg=8.0 -> Pg=82.47, Qg=0.0
% INFO    : Gen at bus 26227	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26227	: Pg=54.0, Qg=8.0 -> Pg=32.45, Qg=0.0
% INFO    : Gen at bus 26227	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26229	: Pg=102.0, Qg=-26.0 -> Pg=56.87, Qg=0.0
% INFO    : Gen at bus 26229	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26230	: Pg=55.0, Qg=1.0 -> Pg=95.905, Qg=0.0
% INFO    : Gen at bus 26230	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26230	: Pg=62.0, Qg=1.0 -> Pg=78.5225, Qg=0.0
% INFO    : Gen at bus 26230	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26234	: Pg=120.0, Qg=-4.0 -> Pg=143.735, Qg=0.0
% INFO    : Gen at bus 26234	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26236	: Pg=59.0, Qg=-5.0 -> Pg=41.6275, Qg=0.0
% INFO    : Gen at bus 26236	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26236	: Pg=71.0, Qg=-5.0 -> Pg=112.5625, Qg=0.0
% INFO    : Gen at bus 26236	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26236	: Pg=62.0, Qg=-5.0 -> Pg=46.865, Qg=0.0
% INFO    : Gen at bus 26236	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26236	: Pg=55.0, Qg=-5.0 -> Pg=35.5825, Qg=0.0
% INFO    : Gen at bus 26236	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26237	: Pg=37.85, Qg=11.425 -> Pg=25.075, Qg=4.11
% INFO    : Gen at bus 26237	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26238	: Pg=62.0, Qg=17.0 -> Pg=82.4825, Qg=0.0
% INFO    : Gen at bus 26238	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26238	: Pg=59.0, Qg=17.0 -> Pg=39.7675, Qg=0.0
% INFO    : Gen at bus 26238	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26238	: Pg=62.0, Qg=17.0 -> Pg=47.3175, Qg=0.0
% INFO    : Gen at bus 26238	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26238	: Pg=63.0, Qg=17.0 -> Pg=78.2025, Qg=0.0
% INFO    : Gen at bus 26238	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26238	: Pg=64.0, Qg=17.0 -> Pg=77.54, Qg=0.0
% INFO    : Gen at bus 26238	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26238	: Pg=69.0, Qg=17.0 -> Pg=46.07, Qg=0.0
% INFO    : Gen at bus 26238	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26238	: Pg=63.0, Qg=17.0 -> Pg=86.71, Qg=0.0
% INFO    : Gen at bus 26238	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28720	: Pg=176.0, Qg=-94.0 -> Pg=129.3675, Qg=0.0
% INFO    : Gen at bus 28720	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28721	: Pg=79.565, Qg=0.0 -> Pg=147.7825, Qg=0.0
% INFO    : Gen at bus 28721	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28722	: Pg=89.0, Qg=-52.0 -> Pg=72.6125, Qg=0.0
% INFO    : Gen at bus 28722	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28723	: Pg=50.0, Qg=-9.0 -> Pg=85.0, Qg=0.0
% INFO    : Gen at bus 28723	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28725	: Pg=42.0, Qg=15.0 -> Pg=33.0925, Qg=0.99
% INFO    : Gen at bus 28725	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28727	: Pg=51.0, Qg=-1.0 -> Pg=49.9675, Qg=0.0
% INFO    : Gen at bus 28727	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28729	: Pg=47.0, Qg=4.0 -> Pg=77.345, Qg=0.0
% INFO    : Gen at bus 28729	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28732	: Pg=24.0, Qg=1.0 -> Pg=23.79, Qg=0.0
% INFO    : Gen at bus 28732	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28733	: Pg=26.0, Qg=1.0 -> Pg=20.15, Qg=0.0
% INFO    : Gen at bus 28733	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28735	: Pg=15.82, Qg=0.0 -> Pg=22.01, Qg=0.0
% INFO    : Gen at bus 28735	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28736	: Pg=26.0, Qg=1.0 -> Pg=26.7125, Qg=0.0
% INFO    : Gen at bus 28736	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28736	: Pg=9.915, Qg=0.0 -> Pg=6.7575, Qg=0.0
% INFO    : Gen at bus 28736	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28740	: Pg=152.0, Qg=-67.0 -> Pg=113.07, Qg=0.0
% INFO    : Gen at bus 28740	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28741	: Pg=35.035, Qg=0.0 -> Pg=27.4475, Qg=0.0
% INFO    : Gen at bus 28741	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28742	: Pg=145.0, Qg=-64.0 -> Pg=106.1175, Qg=0.0
% INFO    : Gen at bus 28742	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28743	: Pg=139.0, Qg=-64.0 -> Pg=101.7225, Qg=0.0
% INFO    : Gen at bus 28743	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28744	: Pg=117.0, Qg=-28.0 -> Pg=294.84, Qg=0.0
% INFO    : Gen at bus 28744	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28744	: Pg=130.0, Qg=-28.0 -> Pg=78.59, Qg=0.0
% INFO    : Gen at bus 28744	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28746	: Pg=129.0, Qg=-68.0 -> Pg=184.5375, Qg=0.0
% INFO    : Gen at bus 28746	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28746	: Pg=25.895, Qg=0.0 -> Pg=18.0425, Qg=0.0
% INFO    : Gen at bus 28746	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28747	: Pg=126.0, Qg=-33.0 -> Pg=72.3925, Qg=0.0
% INFO    : Gen at bus 28747	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28747	: Pg=131.0, Qg=-33.0 -> Pg=123.995, Qg=0.0
% INFO    : Gen at bus 28747	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28748	: Pg=22.995, Qg=0.0 -> Pg=29.0925, Qg=0.0
% INFO    : Gen at bus 28748	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28748	: Pg=131.0, Qg=-71.0 -> Pg=91.5675, Qg=0.0
% INFO    : Gen at bus 28748	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28751	: Pg=54.0, Qg=13.0 -> Pg=54.88, Qg=0.0
% INFO    : Gen at bus 28751	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28751	: Pg=56.0, Qg=13.0 -> Pg=36.78, Qg=0.0
% INFO    : Gen at bus 28751	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28752	: Pg=55.0, Qg=22.0 -> Pg=45.895, Qg=0.0
% INFO    : Gen at bus 28752	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28753	: Pg=60.0, Qg=13.0 -> Pg=144.7825, Qg=0.0
% INFO    : Gen at bus 28753	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28753	: Pg=51.0, Qg=13.0 -> Pg=51.6725, Qg=0.0
% INFO    : Gen at bus 28753	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28754	: Pg=56.0, Qg=21.0 -> Pg=42.55, Qg=0.0
% INFO    : Gen at bus 28754	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28755	: Pg=31.0, Qg=-2.0 -> Pg=32.665, Qg=0.0
% INFO    : Gen at bus 28755	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28755	: Pg=40.0, Qg=-2.0 -> Pg=48.84, Qg=0.0
% INFO    : Gen at bus 28755	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28755	: Pg=38.0, Qg=-2.0 -> Pg=72.38, Qg=0.0
% INFO    : Gen at bus 28755	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28755	: Pg=11.27, Qg=0.0 -> Pg=28.635, Qg=0.0
% INFO    : Gen at bus 28755	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28757	: Pg=54.0, Qg=14.0 -> Pg=54.5525, Qg=0.0
% INFO    : Gen at bus 28757	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28761	: Pg=91.62, Qg=0.0 -> Pg=239.96, Qg=0.0
% INFO    : Gen at bus 28761	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28765	: Pg=151.0, Qg=32.0 -> Pg=282.3525, Qg=0.0
% INFO    : Gen at bus 28765	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28766	: Pg=139.0, Qg=35.0 -> Pg=119.32, Qg=0.0
% INFO    : Gen at bus 28766	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28767	: Pg=92.31, Qg=26.535 -> Pg=60.8225, Qg=9.935
% INFO    : Gen at bus 28767	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28768	: Pg=179.0, Qg=38.0 -> Pg=343.0275, Qg=0.0
% INFO    : Gen at bus 28768	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28769	: Pg=161.0, Qg=39.0 -> Pg=140.4825, Qg=0.0
% INFO    : Gen at bus 28769	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28770	: Pg=140.0, Qg=33.0 -> Pg=88.5825, Qg=0.0
% INFO    : Gen at bus 28770	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28771	: Pg=110.0, Qg=12.0 -> Pg=218.0775, Qg=0.0
% INFO    : Gen at bus 28771	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28778	: Pg=96.0, Qg=22.0 -> Pg=57.1925, Qg=0.0
% INFO    : Gen at bus 28778	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28779	: Pg=97.0, Qg=22.0 -> Pg=71.2325, Qg=0.0
% INFO    : Gen at bus 28779	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28784	: Pg=145.0, Qg=12.0 -> Pg=146.44, Qg=0.0
% INFO    : Gen at bus 28784	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28785	: Pg=155.0, Qg=2.0 -> Pg=183.1775, Qg=0.0
% INFO    : Gen at bus 28785	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28786	: Pg=184.0, Qg=26.0 -> Pg=121.1575, Qg=0.0
% INFO    : Gen at bus 28786	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28787	: Pg=197.0, Qg=5.0 -> Pg=187.3675, Qg=0.0
% INFO    : Gen at bus 28787	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28788	: Pg=145.0, Qg=31.0 -> Pg=138.9475, Qg=0.0
% INFO    : Gen at bus 28788	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28789	: Pg=165.0, Qg=14.0 -> Pg=312.7825, Qg=0.0
% INFO    : Gen at bus 28789	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28791	: Pg=35.0, Qg=1.0 -> Pg=44.2525, Qg=0.0
% INFO    : Gen at bus 28791	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28792	: Pg=35.0, Qg=1.0 -> Pg=71.7925, Qg=0.0
% INFO    : Gen at bus 28792	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28797	: Pg=279.0, Qg=180.0 -> Pg=461.3225, Qg=0.0
% INFO    : Gen at bus 28797	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28798	: Pg=177.0, Qg=189.0 -> Pg=276.555, Qg=0.0
% INFO    : Gen at bus 28798	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28799	: Pg=4.86, Qg=1.455 -> Pg=5.105, Qg=0.0
% INFO    : Gen at bus 28799	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28799	: Pg=108.0, Qg=117.0 -> Pg=76.15, Qg=0.0
% INFO    : Gen at bus 28799	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28800	: Pg=208.0, Qg=100.0 -> Pg=123.1825, Qg=0.0
% INFO    : Gen at bus 28800	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28804	: Pg=44.0, Qg=5.0 -> Pg=73.355, Qg=0.0
% INFO    : Gen at bus 28804	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28804	: Pg=13.965, Qg=0.0 -> Pg=15.275, Qg=0.0
% INFO    : Gen at bus 28804	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28804	: Pg=12.4, Qg=0.0 -> Pg=21.4925, Qg=0.0
% INFO    : Gen at bus 28804	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28805	: Pg=186.0, Qg=-3.0 -> Pg=168.34, Qg=0.0
% INFO    : Gen at bus 28805	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28811	: Pg=114.0, Qg=44.0 -> Pg=62.9275, Qg=0.0
% INFO    : Gen at bus 28811	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28812	: Pg=115.0, Qg=43.0 -> Pg=79.795, Qg=0.0
% INFO    : Gen at bus 28812	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28815	: Pg=36.0, Qg=-18.0 -> Pg=47.4175, Qg=0.0
% INFO    : Gen at bus 28815	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28815	: Pg=33.0, Qg=-18.0 -> Pg=35.1725, Qg=0.0
% INFO    : Gen at bus 28815	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28815	: Pg=39.0, Qg=-18.0 -> Pg=45.115, Qg=0.0
% INFO    : Gen at bus 28815	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28816	: Pg=10.0, Qg=2.58 -> Pg=6.25, Qg=0.995
% INFO    : Gen at bus 28816	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28817	: Pg=9.92, Qg=2.58 -> Pg=16.71, Qg=0.0
% INFO    : Gen at bus 28817	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28820	: Pg=17.0, Qg=3.0 -> Pg=12.385, Qg=0.0
% INFO    : Gen at bus 28820	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28821	: Pg=11.0, Qg=2.0 -> Pg=11.1225, Qg=0.0
% INFO    : Gen at bus 28821	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28821	: Pg=8.0, Qg=2.0 -> Pg=7.5475, Qg=0.0
% INFO    : Gen at bus 28821	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28823	: Pg=74.0, Qg=-12.0 -> Pg=126.5175, Qg=0.0
% INFO    : Gen at bus 28823	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28824	: Pg=67.0, Qg=-13.0 -> Pg=97.9375, Qg=0.0
% INFO    : Gen at bus 28824	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28828	: Pg=90.0, Qg=15.0 -> Pg=70.975, Qg=0.0
% INFO    : Gen at bus 28828	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28829	: Pg=10.0, Qg=1.0 -> Pg=11.465, Qg=0.0
% INFO    : Gen at bus 28829	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28829	: Pg=7.0, Qg=1.0 -> Pg=9.7525, Qg=0.0
% INFO    : Gen at bus 28829	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28830	: Pg=39.0, Qg=8.0 -> Pg=84.6675, Qg=0.0
% INFO    : Gen at bus 28830	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28830	: Pg=39.0, Qg=8.0 -> Pg=88.6675, Qg=0.0
% INFO    : Gen at bus 28830	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28831	: Pg=424.0, Qg=788.0 -> Pg=260.5325, Qg=0.0
% INFO    : Gen at bus 28831	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28833	: Pg=124.0, Qg=277.0 -> Pg=83.375, Qg=0.0
% INFO    : Gen at bus 28833	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28834	: Pg=19.47, Qg=0.0 -> Pg=22.235, Qg=0.0
% INFO    : Gen at bus 28834	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28835	: Pg=5.895, Qg=1.77 -> Pg=14.2225, Qg=0.0
% INFO    : Gen at bus 28835	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28835	: Pg=39.0, Qg=-1.0 -> Pg=76.735, Qg=0.0
% INFO    : Gen at bus 28835	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28835	: Pg=32.0, Qg=-1.0 -> Pg=34.8675, Qg=0.0
% INFO    : Gen at bus 28835	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28837	: Pg=6.875, Qg=2.19 -> Pg=15.1875, Qg=0.0
% INFO    : Gen at bus 28837	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28837	: Pg=18.0, Qg=5.0 -> Pg=28.09, Qg=0.0
% INFO    : Gen at bus 28837	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28838	: Pg=8.0, Qg=3.0 -> Pg=20.55, Qg=0.0
% INFO    : Gen at bus 28838	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28839	: Pg=81.0, Qg=11.0 -> Pg=137.505, Qg=0.0
% INFO    : Gen at bus 28839	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28844	: Pg=153.0, Qg=33.0 -> Pg=120.0875, Qg=0.0
% INFO    : Gen at bus 28844	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28845	: Pg=211.0, Qg=19.0 -> Pg=128.61, Qg=0.0
% INFO    : Gen at bus 28845	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28846	: Pg=193.0, Qg=29.0 -> Pg=164.6, Qg=0.0
% INFO    : Gen at bus 28846	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28850	: Pg=126.0, Qg=-2.0 -> Pg=85.3425, Qg=16.71
% INFO    : Gen at bus 28850	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28851	: Pg=161.0, Qg=-10.0 -> Pg=222.3525, Qg=0.0
% INFO    : Gen at bus 28851	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28852	: Pg=175.0, Qg=-11.0 -> Pg=126.4125, Qg=2.71
% INFO    : Gen at bus 28852	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28853	: Pg=154.2, Qg=42.39 -> Pg=226.35, Qg=0.0
% INFO    : Gen at bus 28853	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28854	: Pg=83.0, Qg=-16.0 -> Pg=47.285, Qg=0.0
% INFO    : Gen at bus 28854	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28855	: Pg=154.0, Qg=266.0 -> Pg=118.5025, Qg=0.0
% INFO    : Gen at bus 28855	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28856	: Pg=112.0, Qg=-23.0 -> Pg=121.26, Qg=0.0
% INFO    : Gen at bus 28856	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28858	: Pg=39.0, Qg=-8.0 -> Pg=53.0375, Qg=0.0
% INFO    : Gen at bus 28858	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28858	: Pg=65.0, Qg=-8.0 -> Pg=100.8825, Qg=0.0
% INFO    : Gen at bus 28858	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28859	: Pg=5.015, Qg=0.275 -> Pg=4.5075, Qg=0.0
% INFO    : Gen at bus 28859	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28859	: Pg=11.55, Qg=0.69 -> Pg=8.775, Qg=0.0
% INFO    : Gen at bus 28859	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28859	: Pg=32.375, Qg=1.69 -> Pg=20.4375, Qg=0.0
% INFO    : Gen at bus 28859	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28862	: Pg=63.0, Qg=-12.0 -> Pg=39.0825, Qg=0.0
% INFO    : Gen at bus 28862	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28863	: Pg=73.0, Qg=-12.0 -> Pg=42.18, Qg=0.0
% INFO    : Gen at bus 28863	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28865	: Pg=110.0, Qg=-12.0 -> Pg=175.7325, Qg=0.0
% INFO    : Gen at bus 28865	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28866	: Pg=40.335, Qg=11.57 -> Pg=34.905, Qg=0.0
% INFO    : Gen at bus 28866	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28867	: Pg=104.0, Qg=-19.0 -> Pg=128.6175, Qg=0.0
% INFO    : Gen at bus 28867	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28868	: Pg=103.0, Qg=-14.0 -> Pg=191.4025, Qg=0.0
% INFO    : Gen at bus 28868	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28869	: Pg=101.0, Qg=-23.0 -> Pg=90.25, Qg=0.0
% INFO    : Gen at bus 28869	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28871	: Pg=60.0, Qg=18.0 -> Pg=56.1325, Qg=0.0
% INFO    : Gen at bus 28871	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28872	: Pg=61.0, Qg=18.0 -> Pg=61.4825, Qg=0.0
% INFO    : Gen at bus 28872	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28874	: Pg=175.0, Qg=12.0 -> Pg=218.4725, Qg=0.0
% INFO    : Gen at bus 28874	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28877	: Pg=93.0, Qg=-17.0 -> Pg=96.9575, Qg=0.0
% INFO    : Gen at bus 28877	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28877	: Pg=90.0, Qg=-17.0 -> Pg=90.83, Qg=0.0
% INFO    : Gen at bus 28877	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28877	: Pg=95.0, Qg=-17.0 -> Pg=75.535, Qg=0.0
% INFO    : Gen at bus 28877	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28885	: Pg=161.0, Qg=-104.0 -> Pg=416.4575, Qg=0.0
% INFO    : Gen at bus 28885	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28886	: Pg=172.0, Qg=-102.0 -> Pg=176.3225, Qg=0.0
% INFO    : Gen at bus 28886	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28887	: Pg=175.0, Qg=-80.0 -> Pg=112.605, Qg=2.135
% INFO    : Gen at bus 28887	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28890	: Pg=141.0, Qg=-1.0 -> Pg=172.75, Qg=0.0
% INFO    : Gen at bus 28890	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28893	: Pg=23.0, Qg=1.0 -> Pg=27.1225, Qg=0.0
% INFO    : Gen at bus 28893	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28893	: Pg=21.0, Qg=1.0 -> Pg=49.175, Qg=0.0
% INFO    : Gen at bus 28893	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28896	: Pg=116.0, Qg=53.0 -> Pg=104.725, Qg=0.0
% INFO    : Gen at bus 28896	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28897	: Pg=6.415, Qg=1.83 -> Pg=8.4825, Qg=0.0
% INFO    : Gen at bus 28897	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28898	: Pg=28.0, Qg=1.0 -> Pg=31.725, Qg=0.0
% INFO    : Gen at bus 28898	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28901	: Pg=40.0, Qg=-4.0 -> Pg=29.48, Qg=0.0
% INFO    : Gen at bus 28901	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28902	: Pg=34.32, Qg=0.0 -> Pg=59.285, Qg=0.0
% INFO    : Gen at bus 28902	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28906	: Pg=349.0, Qg=131.0 -> Pg=294.85, Qg=0.0
% INFO    : Gen at bus 28906	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28907	: Pg=134.0, Qg=120.0 -> Pg=127.2775, Qg=0.0
% INFO    : Gen at bus 28907	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28908	: Pg=7.51, Qg=2.55 -> Pg=9.055, Qg=0.0
% INFO    : Gen at bus 28908	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28908	: Pg=12.47, Qg=4.01 -> Pg=30.1975, Qg=0.0
% INFO    : Gen at bus 28908	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28908	: Pg=146.0, Qg=-12.0 -> Pg=347.565, Qg=0.0
% INFO    : Gen at bus 28908	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28913	: Pg=106.785, Qg=0.0 -> Pg=143.0425, Qg=0.0
% INFO    : Gen at bus 28913	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28915	: Pg=47.0, Qg=-1.0 -> Pg=103.4525, Qg=0.0
% INFO    : Gen at bus 28915	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28915	: Pg=49.0, Qg=-1.0 -> Pg=97.95, Qg=0.0
% INFO    : Gen at bus 28915	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28915	: Pg=10.855, Qg=2.765 -> Pg=14.3025, Qg=0.0
% INFO    : Gen at bus 28915	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28915	: Pg=47.0, Qg=-1.0 -> Pg=63.45, Qg=0.0
% INFO    : Gen at bus 28915	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28918	: Pg=40.0, Qg=4.0 -> Pg=43.85, Qg=0.0
% INFO    : Gen at bus 28918	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28918	: Pg=12.485, Qg=0.655 -> Pg=27.4925, Qg=0.0
% INFO    : Gen at bus 28918	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28919	: Pg=102.0, Qg=-34.0 -> Pg=88.5025, Qg=0.0
% INFO    : Gen at bus 28919	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28919	: Pg=101.0, Qg=-34.0 -> Pg=88.3325, Qg=0.0
% INFO    : Gen at bus 28919	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28919	: Pg=106.0, Qg=-34.0 -> Pg=65.435, Qg=0.0
% INFO    : Gen at bus 28919	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28919	: Pg=109.0, Qg=-34.0 -> Pg=86.7275, Qg=0.0
% INFO    : Gen at bus 28919	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28919	: Pg=107.0, Qg=-34.0 -> Pg=80.265, Qg=0.0
% INFO    : Gen at bus 28919	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28919	: Pg=109.0, Qg=-34.0 -> Pg=116.2025, Qg=0.0
% INFO    : Gen at bus 28919	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28926	: Pg=37.405, Qg=9.93 -> Pg=30.2275, Qg=0.7
% INFO    : Gen at bus 28926	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28926	: Pg=101.0, Qg=31.0 -> Pg=64.5025, Qg=0.0
% INFO    : Gen at bus 28926	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28927	: Pg=33.0, Qg=9.0 -> Pg=65.255, Qg=0.0
% INFO    : Gen at bus 28927	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28928	: Pg=54.0, Qg=10.0 -> Pg=84.5175, Qg=0.0
% INFO    : Gen at bus 28928	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28928	: Pg=55.0, Qg=10.0 -> Pg=61.69, Qg=0.0
% INFO    : Gen at bus 28928	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28928	: Pg=58.0, Qg=10.0 -> Pg=49.425, Qg=0.0
% INFO    : Gen at bus 28928	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28928	: Pg=55.0, Qg=10.0 -> Pg=28.22, Qg=0.0
% INFO    : Gen at bus 28928	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28929	: Pg=19.0, Qg=6.0 -> Pg=20.9125, Qg=0.0
% INFO    : Gen at bus 28929	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28930	: Pg=18.0, Qg=6.0 -> Pg=29.475, Qg=0.0
% INFO    : Gen at bus 28930	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28934	: Pg=34.0, Qg=5.0 -> Pg=72.7225, Qg=0.0
% INFO    : Gen at bus 28934	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28935	: Pg=85.0, Qg=27.0 -> Pg=82.935, Qg=0.0
% INFO    : Gen at bus 28935	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28935	: Pg=102.0, Qg=27.0 -> Pg=100.1575, Qg=0.0
% INFO    : Gen at bus 28935	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28935	: Pg=43.725, Qg=0.0 -> Pg=29.705, Qg=0.0
% INFO    : Gen at bus 28935	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28938	: Pg=8.38, Qg=2.23 -> Pg=11.89, Qg=0.0
% INFO    : Gen at bus 28938	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28939	: Pg=37.0, Qg=7.0 -> Pg=47.595, Qg=0.0
% INFO    : Gen at bus 28939	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28941	: Pg=7.12, Qg=2.23 -> Pg=10.76, Qg=0.0
% INFO    : Gen at bus 28941	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28942	: Pg=6.0, Qg=1.0 -> Pg=10.36, Qg=0.0
% INFO    : Gen at bus 28942	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28946	: Pg=61.0, Qg=-5.0 -> Pg=36.6275, Qg=0.0
% INFO    : Gen at bus 28946	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28948	: Pg=11.97, Qg=0.0 -> Pg=19.035, Qg=0.0
% INFO    : Gen at bus 28948	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28948	: Pg=72.0, Qg=-11.0 -> Pg=129.425, Qg=0.0
% INFO    : Gen at bus 28948	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28951	: Pg=136.0, Qg=-8.0 -> Pg=158.625, Qg=0.0
% INFO    : Gen at bus 28951	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28952	: Pg=80.66, Qg=0.0 -> Pg=168.58, Qg=0.0
% INFO    : Gen at bus 28952	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28953	: Pg=12.415, Qg=0.0 -> Pg=15.4575, Qg=0.0
% INFO    : Gen at bus 28953	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28957	: Pg=5.97, Qg=1.99 -> Pg=3.485, Qg=1.045
% INFO    : Gen at bus 28957	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28957	: Pg=6.815, Qg=1.99 -> Pg=9.9075, Qg=0.0
% INFO    : Gen at bus 28957	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28957	: Pg=5.855, Qg=1.99 -> Pg=9.9275, Qg=0.0
% INFO    : Gen at bus 28957	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28957	: Pg=6.63, Qg=1.99 -> Pg=4.315, Qg=0.545
% INFO    : Gen at bus 28957	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28961	: Pg=66.0, Qg=2.0 -> Pg=60.31, Qg=0.0
% INFO    : Gen at bus 28961	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28962	: Pg=20.0, Qg=2.0 -> Pg=24.71, Qg=0.0
% INFO    : Gen at bus 28962	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28963	: Pg=18.0, Qg=1.0 -> Pg=15.025, Qg=0.0
% INFO    : Gen at bus 28963	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28963	: Pg=15.0, Qg=1.0 -> Pg=25.2325, Qg=0.0
% INFO    : Gen at bus 28963	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28969	: Pg=40.0, Qg=-3.0 -> Pg=33.725, Qg=0.0
% INFO    : Gen at bus 28969	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28970	: Pg=38.0, Qg=-3.0 -> Pg=69.1875, Qg=0.0
% INFO    : Gen at bus 28970	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28972	: Pg=20.0, Qg=2.0 -> Pg=40.17, Qg=0.0
% INFO    : Gen at bus 28972	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28972	: Pg=20.0, Qg=2.0 -> Pg=22.3325, Qg=0.0
% INFO    : Gen at bus 28972	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28973	: Pg=20.0, Qg=2.0 -> Pg=16.3325, Qg=0.0
% INFO    : Gen at bus 28973	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28973	: Pg=19.0, Qg=2.0 -> Pg=22.075, Qg=0.0
% INFO    : Gen at bus 28973	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28974	: Pg=7.565, Qg=0.0 -> Pg=10.95, Qg=0.0
% INFO    : Gen at bus 28974	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28975	: Pg=39.0, Qg=-3.0 -> Pg=48.5875, Qg=0.0
% INFO    : Gen at bus 28975	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28978	: Pg=249.0, Qg=345.0 -> Pg=150.1675, Qg=0.0
% INFO    : Gen at bus 28978	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28978	: Pg=46.71, Qg=14.33 -> Pg=52.355, Qg=0.0
% INFO    : Gen at bus 28978	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28980	: Pg=103.0, Qg=27.0 -> Pg=66.5325, Qg=0.0
% INFO    : Gen at bus 28980	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28980	: Pg=106.0, Qg=27.0 -> Pg=89.22, Qg=0.0
% INFO    : Gen at bus 28980	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28982	: Pg=26.0, Qg=0.0 -> Pg=23.05, Qg=0.0
% INFO    : Gen at bus 28982	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28984	: Pg=48.0, Qg=17.0 -> Pg=33.165, Qg=0.0
% INFO    : Gen at bus 28984	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28987	: Pg=48.0, Qg=-1.0 -> Pg=47.425, Qg=0.0
% INFO    : Gen at bus 28987	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28991	: Pg=78.0, Qg=-10.0 -> Pg=48.185, Qg=0.0
% INFO    : Gen at bus 28991	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28991	: Pg=73.0, Qg=-10.0 -> Pg=144.995, Qg=0.0
% INFO    : Gen at bus 28991	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28992	: Pg=73.0, Qg=-10.0 -> Pg=45.12, Qg=0.0
% INFO    : Gen at bus 28992	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28992	: Pg=78.0, Qg=-10.0 -> Pg=105.0, Qg=0.0
% INFO    : Gen at bus 28992	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28994	: Pg=25.0, Qg=4.0 -> Pg=46.1425, Qg=0.0
% INFO    : Gen at bus 28994	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28994	: Pg=17.0, Qg=4.0 -> Pg=33.205, Qg=0.0
% INFO    : Gen at bus 28994	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28995	: Pg=20.0, Qg=4.0 -> Pg=12.3925, Qg=0.38
% INFO    : Gen at bus 28995	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28995	: Pg=23.0, Qg=4.0 -> Pg=13.8225, Qg=0.0
% INFO    : Gen at bus 28995	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29000	: Pg=106.0, Qg=18.0 -> Pg=85.085, Qg=0.0
% INFO    : Gen at bus 29000	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29001	: Pg=93.0, Qg=14.0 -> Pg=83.79, Qg=0.0
% INFO    : Gen at bus 29001	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29001	: Pg=89.0, Qg=14.0 -> Pg=87.265, Qg=0.0
% INFO    : Gen at bus 29001	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29002	: Pg=108.0, Qg=19.0 -> Pg=85.3075, Qg=0.0
% INFO    : Gen at bus 29002	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29004	: Pg=188.0, Qg=62.0 -> Pg=146.1325, Qg=0.0
% INFO    : Gen at bus 29004	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29006	: Pg=11.0, Qg=1.0 -> Pg=24.9475, Qg=0.0
% INFO    : Gen at bus 29006	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29006	: Pg=13.0, Qg=1.0 -> Pg=11.5325, Qg=0.0
% INFO    : Gen at bus 29006	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29007	: Pg=12.0, Qg=1.0 -> Pg=14.51, Qg=0.0
% INFO    : Gen at bus 29007	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29007	: Pg=12.0, Qg=1.0 -> Pg=22.6325, Qg=0.0
% INFO    : Gen at bus 29007	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29010	: Pg=37.445, Qg=12.035 -> Pg=32.0975, Qg=0.895
% INFO    : Gen at bus 29010	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29011	: Pg=62.0, Qg=-21.0 -> Pg=160.545, Qg=0.0
% INFO    : Gen at bus 29011	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29013	: Pg=27.435, Qg=9.35 -> Pg=44.4675, Qg=0.0
% INFO    : Gen at bus 29013	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29018	: Pg=179.0, Qg=14.0 -> Pg=165.205, Qg=0.0
% INFO    : Gen at bus 29018	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29019	: Pg=205.0, Qg=14.0 -> Pg=133.0, Qg=4.41
% INFO    : Gen at bus 29019	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29020	: Pg=145.0, Qg=13.0 -> Pg=293.435, Qg=0.0
% INFO    : Gen at bus 29020	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29022	: Pg=119.0, Qg=5.0 -> Pg=131.745, Qg=0.0
% INFO    : Gen at bus 29022	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29027	: Pg=209.0, Qg=14.0 -> Pg=151.5975, Qg=0.0
% INFO    : Gen at bus 29027	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29028	: Pg=165.0, Qg=17.0 -> Pg=96.12, Qg=4.465
% INFO    : Gen at bus 29028	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29029	: Pg=206.0, Qg=18.0 -> Pg=198.23, Qg=0.0
% INFO    : Gen at bus 29029	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29030	: Pg=179.0, Qg=15.0 -> Pg=195.965, Qg=0.0
% INFO    : Gen at bus 29030	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29031	: Pg=200.0, Qg=18.0 -> Pg=174.7775, Qg=0.0
% INFO    : Gen at bus 29031	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29032	: Pg=106.0, Qg=7.0 -> Pg=107.4375, Qg=0.0
% INFO    : Gen at bus 29032	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29033	: Pg=45.0, Qg=-1.0 -> Pg=60.5175, Qg=0.0
% INFO    : Gen at bus 29033	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29033	: Pg=51.0, Qg=-1.0 -> Pg=38.0, Qg=0.0
% INFO    : Gen at bus 29033	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29034	: Pg=21.0, Qg=-2.0 -> Pg=13.825, Qg=0.0
% INFO    : Gen at bus 29034	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29035	: Pg=23.0, Qg=-2.0 -> Pg=29.635, Qg=0.0
% INFO    : Gen at bus 29035	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29038	: Pg=65.0, Qg=4.0 -> Pg=38.665, Qg=0.0
% INFO    : Gen at bus 29038	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29038	: Pg=83.0, Qg=4.0 -> Pg=125.5225, Qg=0.0
% INFO    : Gen at bus 29038	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29042	: Pg=146.065, Qg=43.38 -> Pg=184.5325, Qg=0.0
% INFO    : Gen at bus 29042	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29043	: Pg=337.0, Qg=208.0 -> Pg=208.2, Qg=0.0
% INFO    : Gen at bus 29043	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29044	: Pg=57.0, Qg=20.0 -> Pg=39.825, Qg=0.0
% INFO    : Gen at bus 29044	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29044	: Pg=4.62, Qg=1.48 -> Pg=10.45, Qg=0.0
% INFO    : Gen at bus 29044	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29044	: Pg=58.0, Qg=20.0 -> Pg=32.5, Qg=0.0
% INFO    : Gen at bus 29044	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29044	: Pg=57.0, Qg=20.0 -> Pg=33.3425, Qg=0.0
% INFO    : Gen at bus 29044	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29044	: Pg=4.54, Qg=1.48 -> Pg=8.41, Qg=0.0
% INFO    : Gen at bus 29044	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29046	: Pg=6.83, Qg=0.32 -> Pg=12.5775, Qg=0.0
% INFO    : Gen at bus 29046	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29046	: Pg=43.0, Qg=7.0 -> Pg=93.4075, Qg=0.0
% INFO    : Gen at bus 29046	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29047	: Pg=33.0, Qg=-3.0 -> Pg=38.1025, Qg=0.0
% INFO    : Gen at bus 29047	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29047	: Pg=30.0, Qg=-3.0 -> Pg=20.83, Qg=0.0
% INFO    : Gen at bus 29047	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29048	: Pg=6.98, Qg=0.405 -> Pg=6.065, Qg=0.0
% INFO    : Gen at bus 29048	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29048	: Pg=7.375, Qg=0.405 -> Pg=6.7625, Qg=0.0
% INFO    : Gen at bus 29048	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29051	: Pg=52.0, Qg=1.0 -> Pg=69.8125, Qg=0.0
% INFO    : Gen at bus 29051	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29052	: Pg=13.49, Qg=0.0 -> Pg=14.995, Qg=0.0
% INFO    : Gen at bus 29052	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29054	: Pg=111.0, Qg=3.0 -> Pg=99.55, Qg=0.0
% INFO    : Gen at bus 29054	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29056	: Pg=22.0, Qg=3.0 -> Pg=18.2925, Qg=0.0
% INFO    : Gen at bus 29056	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29057	: Pg=26.0, Qg=3.0 -> Pg=23.1075, Qg=0.0
% INFO    : Gen at bus 29057	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29059	: Pg=99.0, Qg=15.0 -> Pg=67.845, Qg=0.0
% INFO    : Gen at bus 29059	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29059	: Pg=103.0, Qg=15.0 -> Pg=105.79, Qg=0.0
% INFO    : Gen at bus 29059	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29060	: Pg=151.0, Qg=11.0 -> Pg=114.2025, Qg=0.0
% INFO    : Gen at bus 29060	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29062	: Pg=92.0, Qg=-7.0 -> Pg=52.8275, Qg=0.0
% INFO    : Gen at bus 29062	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29063	: Pg=9.505, Qg=0.565 -> Pg=8.6275, Qg=0.0
% INFO    : Gen at bus 29063	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29064	: Pg=42.0, Qg=-2.0 -> Pg=37.89, Qg=0.0
% INFO    : Gen at bus 29064	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29070	: Pg=61.0, Qg=3.0 -> Pg=81.0925, Qg=0.0
% INFO    : Gen at bus 29070	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29071	: Pg=40.0, Qg=2.0 -> Pg=35.25, Qg=0.0
% INFO    : Gen at bus 29071	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29073	: Pg=99.0, Qg=-4.0 -> Pg=113.1875, Qg=0.0
% INFO    : Gen at bus 29073	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29075	: Pg=265.0, Qg=107.0 -> Pg=215.9475, Qg=0.0
% INFO    : Gen at bus 29075	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29075	: Pg=275.0, Qg=107.0 -> Pg=208.015, Qg=0.0
% INFO    : Gen at bus 29075	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29075	: Pg=275.0, Qg=107.0 -> Pg=154.6725, Qg=0.0
% INFO    : Gen at bus 29075	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29075	: Pg=266.0, Qg=107.0 -> Pg=142.87, Qg=0.0
% INFO    : Gen at bus 29075	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29076	: Pg=7.825, Qg=2.085 -> Pg=14.7875, Qg=0.0
% INFO    : Gen at bus 29076	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29076	: Pg=6.105, Qg=2.085 -> Pg=3.4275, Qg=1.17
% INFO    : Gen at bus 29076	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29083	: Pg=361.0, Qg=21.0 -> Pg=272.69, Qg=0.0
% INFO    : Gen at bus 29083	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29084	: Pg=258.58, Qg=81.495 -> Pg=157.915, Qg=38.72
% INFO    : Gen at bus 29084	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30269	: Pg=23.0, Qg=1.0 -> Pg=26.4225, Qg=0.0
% INFO    : Gen at bus 30269	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30269	: Pg=25.0, Qg=1.0 -> Pg=39.21, Qg=0.0
% INFO    : Gen at bus 30269	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30272	: Pg=13.74, Qg=0.0 -> Pg=10.545, Qg=0.0
% INFO    : Gen at bus 30272	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30272	: Pg=14.0, Qg=0.0 -> Pg=20.675, Qg=0.0
% INFO    : Gen at bus 30272	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30272	: Pg=52.0, Qg=-5.0 -> Pg=29.655, Qg=0.0
% INFO    : Gen at bus 30272	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30274	: Pg=28.0, Qg=5.0 -> Pg=44.3725, Qg=0.0
% INFO    : Gen at bus 30274	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30277	: Pg=95.0, Qg=26.0 -> Pg=68.5, Qg=0.0
% INFO    : Gen at bus 30277	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30279	: Pg=6.69, Qg=0.0 -> Pg=11.395, Qg=0.0
% INFO    : Gen at bus 30279	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30280	: Pg=13.0, Qg=1.0 -> Pg=30.4775, Qg=0.0
% INFO    : Gen at bus 30280	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30281	: Pg=14.105, Qg=3.9 -> Pg=12.1525, Qg=0.0
% INFO    : Gen at bus 30281	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30281	: Pg=12.25, Qg=3.9 -> Pg=14.225, Qg=0.0
% INFO    : Gen at bus 30281	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30281	: Pg=43.0, Qg=-12.0 -> Pg=24.0525, Qg=0.0
% INFO    : Gen at bus 30281	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30281	: Pg=13.49, Qg=3.9 -> Pg=17.345, Qg=0.0
% INFO    : Gen at bus 30281	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30281	: Pg=13.12, Qg=3.9 -> Pg=13.66, Qg=0.0
% INFO    : Gen at bus 30281	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30281	: Pg=11.905, Qg=3.9 -> Pg=26.0525, Qg=0.0
% INFO    : Gen at bus 30281	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30285	: Pg=11.63, Qg=0.0 -> Pg=26.94, Qg=0.0
% INFO    : Gen at bus 30285	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30287	: Pg=27.0, Qg=15.0 -> Pg=24.71, Qg=0.0
% INFO    : Gen at bus 30287	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30287	: Pg=28.0, Qg=15.0 -> Pg=47.52, Qg=0.0
% INFO    : Gen at bus 30287	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30287	: Pg=27.0, Qg=15.0 -> Pg=63.2875, Qg=0.0
% INFO    : Gen at bus 30287	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30287	: Pg=28.0, Qg=15.0 -> Pg=34.055, Qg=0.0
% INFO    : Gen at bus 30287	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30291	: Pg=23.0, Qg=4.0 -> Pg=28.97, Qg=0.0
% INFO    : Gen at bus 30291	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30291	: Pg=22.0, Qg=4.0 -> Pg=40.605, Qg=0.0
% INFO    : Gen at bus 30291	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30293	: Pg=53.0, Qg=84.0 -> Pg=66.1225, Qg=0.0
% INFO    : Gen at bus 30293	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30297	: Pg=111.275, Qg=37.05 -> Pg=65.095, Qg=19.38
% INFO    : Gen at bus 30297	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30298	: Pg=96.0, Qg=54.0 -> Pg=59.76, Qg=14.98
% INFO    : Gen at bus 30298	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30299	: Pg=79.0, Qg=58.0 -> Pg=101.6075, Qg=0.0
% INFO    : Gen at bus 30299	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30300	: Pg=65.0, Qg=36.0 -> Pg=100.4325, Qg=0.0
% INFO    : Gen at bus 30300	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30301	: Pg=93.0, Qg=36.0 -> Pg=57.4475, Qg=0.23
% INFO    : Gen at bus 30301	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30306	: Pg=88.0, Qg=11.0 -> Pg=69.5175, Qg=27.885
% INFO    : Gen at bus 30306	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30307	: Pg=98.0, Qg=21.0 -> Pg=64.125, Qg=0.0
% INFO    : Gen at bus 30307	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30309	: Pg=29.0, Qg=-18.0 -> Pg=16.865, Qg=0.0
% INFO    : Gen at bus 30309	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30309	: Pg=32.0, Qg=-18.0 -> Pg=29.75, Qg=0.0
% INFO    : Gen at bus 30309	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30310	: Pg=46.0, Qg=-2.0 -> Pg=72.25, Qg=0.0
% INFO    : Gen at bus 30310	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30310	: Pg=41.0, Qg=-2.0 -> Pg=42.3875, Qg=0.0
% INFO    : Gen at bus 30310	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30316	: Pg=156.0, Qg=155.0 -> Pg=317.5875, Qg=0.0
% INFO    : Gen at bus 30316	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30317	: Pg=158.0, Qg=93.0 -> Pg=135.17, Qg=10.255
% INFO    : Gen at bus 30317	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30319	: Pg=33.0, Qg=-1.0 -> Pg=58.085, Qg=0.0
% INFO    : Gen at bus 30319	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30320	: Pg=7.075, Qg=0.0 -> Pg=13.4625, Qg=0.0
% INFO    : Gen at bus 30320	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30323	: Pg=99.0, Qg=28.0 -> Pg=169.5475, Qg=0.0
% INFO    : Gen at bus 30323	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30323	: Pg=108.0, Qg=28.0 -> Pg=77.36, Qg=0.0
% INFO    : Gen at bus 30323	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30323	: Pg=96.0, Qg=28.0 -> Pg=71.9475, Qg=0.0
% INFO    : Gen at bus 30323	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30326	: Pg=39.0, Qg=4.0 -> Pg=34.0025, Qg=0.0
% INFO    : Gen at bus 30326	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30326	: Pg=38.0, Qg=4.0 -> Pg=61.2725, Qg=0.0
% INFO    : Gen at bus 30326	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30327	: Pg=29.0, Qg=-2.0 -> Pg=36.9725, Qg=0.0
% INFO    : Gen at bus 30327	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30327	: Pg=32.0, Qg=-2.0 -> Pg=57.6425, Qg=0.0
% INFO    : Gen at bus 30327	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30327	: Pg=31.0, Qg=-2.0 -> Pg=50.3175, Qg=0.0
% INFO    : Gen at bus 30327	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30332	: Pg=14.31, Qg=4.79 -> Pg=13.1375, Qg=0.125
% INFO    : Gen at bus 30332	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30332	: Pg=13.71, Qg=4.79 -> Pg=7.8375, Qg=2.625
% INFO    : Gen at bus 30332	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30332	: Pg=14.685, Qg=4.79 -> Pg=30.825, Qg=0.0
% INFO    : Gen at bus 30332	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30332	: Pg=93.0, Qg=27.0 -> Pg=55.2975, Qg=0.0
% INFO    : Gen at bus 30332	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30335	: Pg=32.0, Qg=-2.0 -> Pg=21.9575, Qg=0.0
% INFO    : Gen at bus 30335	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30335	: Pg=26.0, Qg=-2.0 -> Pg=30.95, Qg=0.0
% INFO    : Gen at bus 30335	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30336	: Pg=24.0, Qg=-2.0 -> Pg=42.215, Qg=0.0
% INFO    : Gen at bus 30336	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30336	: Pg=8.46, Qg=0.0 -> Pg=20.78, Qg=0.0
% INFO    : Gen at bus 30336	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30337	: Pg=10.0, Qg=1.0 -> Pg=16.595, Qg=0.0
% INFO    : Gen at bus 30337	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30342	: Pg=68.0, Qg=-21.0 -> Pg=87.2075, Qg=4.47
% INFO    : Gen at bus 30342	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30343	: Pg=111.0, Qg=-14.0 -> Pg=147.8275, Qg=0.0
% INFO    : Gen at bus 30343	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30344	: Pg=103.0, Qg=-14.0 -> Pg=99.01, Qg=3.47
% INFO    : Gen at bus 30344	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30347	: Pg=179.0, Qg=2.0 -> Pg=183.0125, Qg=0.0
% INFO    : Gen at bus 30347	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30349	: Pg=39.0, Qg=1.0 -> Pg=25.66, Qg=0.0
% INFO    : Gen at bus 30349	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30349	: Pg=47.0, Qg=1.0 -> Pg=43.2575, Qg=0.0
% INFO    : Gen at bus 30349	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30350	: Pg=13.7, Qg=4.79 -> Pg=16.3325, Qg=0.0
% INFO    : Gen at bus 30350	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30350	: Pg=56.0, Qg=-1.0 -> Pg=32.9275, Qg=0.0
% INFO    : Gen at bus 30350	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30351	: Pg=85.0, Qg=102.0 -> Pg=91.165, Qg=0.0
% INFO    : Gen at bus 30351	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30352	: Pg=75.0, Qg=11.0 -> Pg=162.935, Qg=0.0
% INFO    : Gen at bus 30352	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30352	: Pg=25.705, Qg=0.0 -> Pg=20.1025, Qg=0.0
% INFO    : Gen at bus 30352	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30352	: Pg=67.0, Qg=11.0 -> Pg=128.205, Qg=0.0
% INFO    : Gen at bus 30352	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30352	: Pg=83.0, Qg=11.0 -> Pg=61.75, Qg=0.0
% INFO    : Gen at bus 30352	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30352	: Pg=23.95, Qg=0.0 -> Pg=61.225, Qg=0.0
% INFO    : Gen at bus 30352	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30357	: Pg=8.515, Qg=0.0 -> Pg=9.82, Qg=0.0
% INFO    : Gen at bus 30357	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30358	: Pg=32.0, Qg=-19.0 -> Pg=45.865, Qg=0.0
% INFO    : Gen at bus 30358	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30363	: Pg=10.58, Qg=0.0 -> Pg=6.9575, Qg=0.0
% INFO    : Gen at bus 30363	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30364	: Pg=58.0, Qg=2.0 -> Pg=70.55, Qg=0.0
% INFO    : Gen at bus 30364	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30365	: Pg=54.0, Qg=2.0 -> Pg=119.75, Qg=0.0
% INFO    : Gen at bus 30365	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30368	: Pg=48.765, Qg=0.0 -> Pg=61.4575, Qg=0.0
% INFO    : Gen at bus 30368	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30372	: Pg=137.125, Qg=48.61 -> Pg=130.995, Qg=0.165
% INFO    : Gen at bus 30372	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30373	: Pg=140.285, Qg=48.61 -> Pg=168.075, Qg=0.0
% INFO    : Gen at bus 30373	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30374	: Pg=160.0, Qg=78.0 -> Pg=160.115, Qg=0.0
% INFO    : Gen at bus 30374	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30375	: Pg=160.0, Qg=67.0 -> Pg=335.115, Qg=0.0
% INFO    : Gen at bus 30375	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30376	: Pg=138.0, Qg=93.0 -> Pg=113.71, Qg=6.365
% INFO    : Gen at bus 30376	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30377	: Pg=146.0, Qg=79.0 -> Pg=185.28, Qg=0.0
% INFO    : Gen at bus 30377	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30379	: Pg=165.0, Qg=141.0 -> Pg=154.0625, Qg=0.0
% INFO    : Gen at bus 30379	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30379	: Pg=160.0, Qg=141.0 -> Pg=138.745, Qg=0.0
% INFO    : Gen at bus 30379	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30379	: Pg=158.0, Qg=141.0 -> Pg=156.7175, Qg=0.0
% INFO    : Gen at bus 30379	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30381	: Pg=14.665, Qg=0.0 -> Pg=15.8325, Qg=0.0
% INFO    : Gen at bus 30381	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30386	: Pg=193.0, Qg=66.0 -> Pg=343.0, Qg=0.0
% INFO    : Gen at bus 30386	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30390	: Pg=61.0, Qg=-54.0 -> Pg=37.76, Qg=5.425
% INFO    : Gen at bus 30390	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30391	: Pg=72.0, Qg=-54.0 -> Pg=56.6225, Qg=5.425
% INFO    : Gen at bus 30391	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30392	: Pg=108.0, Qg=-54.0 -> Pg=99.7, Qg=0.0
% INFO    : Gen at bus 30392	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30393	: Pg=70.0, Qg=-50.0 -> Pg=162.1325, Qg=0.0
% INFO    : Gen at bus 30393	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30394	: Pg=76.0, Qg=-54.0 -> Pg=110.4275, Qg=0.0
% INFO    : Gen at bus 30394	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30395	: Pg=71.0, Qg=-49.0 -> Pg=79.7975, Qg=0.0
% INFO    : Gen at bus 30395	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30396	: Pg=86.0, Qg=-42.0 -> Pg=89.5425, Qg=0.0
% INFO    : Gen at bus 30396	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30397	: Pg=47.365, Qg=16.91 -> Pg=50.4325, Qg=0.0
% INFO    : Gen at bus 30397	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30398	: Pg=53.0, Qg=18.0 -> Pg=74.0125, Qg=0.0
% INFO    : Gen at bus 30398	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30398	: Pg=51.0, Qg=18.0 -> Pg=111.365, Qg=0.0
% INFO    : Gen at bus 30398	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30404	: Pg=138.0, Qg=-4.0 -> Pg=118.4125, Qg=0.0
% INFO    : Gen at bus 30404	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30405	: Pg=138.0, Qg=-9.0 -> Pg=86.595, Qg=0.0
% INFO    : Gen at bus 30405	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30406	: Pg=127.0, Qg=9.0 -> Pg=314.685, Qg=0.0
% INFO    : Gen at bus 30406	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30407	: Pg=134.0, Qg=-8.0 -> Pg=85.4575, Qg=0.0
% INFO    : Gen at bus 30407	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30408	: Pg=125.0, Qg=-2.0 -> Pg=183.6975, Qg=0.0
% INFO    : Gen at bus 30408	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30409	: Pg=92.0, Qg=-3.0 -> Pg=153.685, Qg=0.0
% INFO    : Gen at bus 30409	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30410	: Pg=93.0, Qg=8.0 -> Pg=52.1125, Qg=0.55
% INFO    : Gen at bus 30410	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30411	: Pg=99.0, Qg=-8.0 -> Pg=60.2, Qg=0.0
% INFO    : Gen at bus 30411	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30412	: Pg=121.0, Qg=-7.0 -> Pg=161.3025, Qg=0.0
% INFO    : Gen at bus 30412	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30413	: Pg=108.0, Qg=-5.0 -> Pg=169.4525, Qg=0.0
% INFO    : Gen at bus 30413	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30414	: Pg=114.0, Qg=-5.0 -> Pg=136.0725, Qg=0.0
% INFO    : Gen at bus 30414	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30415	: Pg=91.0, Qg=-11.0 -> Pg=67.9675, Qg=0.0
% INFO    : Gen at bus 30415	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30421	: Pg=148.705, Qg=44.095 -> Pg=267.96, Qg=0.0
% INFO    : Gen at bus 30421	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30422	: Pg=126.0, Qg=103.0 -> Pg=307.075, Qg=0.0
% INFO    : Gen at bus 30422	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30423	: Pg=88.0, Qg=93.0 -> Pg=110.275, Qg=0.59
% INFO    : Gen at bus 30423	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30425	: Pg=266.0, Qg=53.0 -> Pg=150.7225, Qg=0.0
% INFO    : Gen at bus 30425	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30426	: Pg=36.0, Qg=-3.0 -> Pg=72.765, Qg=0.0
% INFO    : Gen at bus 30426	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30426	: Pg=36.0, Qg=-3.0 -> Pg=36.715, Qg=0.0
% INFO    : Gen at bus 30426	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30426	: Pg=9.11, Qg=0.0 -> Pg=5.055, Qg=0.0
% INFO    : Gen at bus 30426	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30427	: Pg=146.0, Qg=26.0 -> Pg=110.97, Qg=0.0
% INFO    : Gen at bus 30427	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30428	: Pg=44.0, Qg=10.0 -> Pg=39.99, Qg=0.0
% INFO    : Gen at bus 30428	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30428	: Pg=57.0, Qg=10.0 -> Pg=70.1475, Qg=0.0
% INFO    : Gen at bus 30428	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30428	: Pg=58.0, Qg=10.0 -> Pg=74.495, Qg=0.0
% INFO    : Gen at bus 30428	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30428	: Pg=48.0, Qg=10.0 -> Pg=36.495, Qg=0.0
% INFO    : Gen at bus 30428	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30429	: Pg=99.0, Qg=49.0 -> Pg=71.995, Qg=0.0
% INFO    : Gen at bus 30429	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30429	: Pg=105.0, Qg=49.0 -> Pg=82.22, Qg=0.0
% INFO    : Gen at bus 30429	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30429	: Pg=111.0, Qg=49.0 -> Pg=151.5875, Qg=0.0
% INFO    : Gen at bus 30429	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30429	: Pg=111.0, Qg=49.0 -> Pg=78.0875, Qg=0.0
% INFO    : Gen at bus 30429	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30429	: Pg=116.0, Qg=49.0 -> Pg=102.2675, Qg=0.0
% INFO    : Gen at bus 30429	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30429	: Pg=120.0, Qg=49.0 -> Pg=93.7375, Qg=0.0
% INFO    : Gen at bus 30429	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30434	: Pg=22.235, Qg=0.0 -> Pg=25.285, Qg=0.0
% INFO    : Gen at bus 30434	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30434	: Pg=70.0, Qg=8.0 -> Pg=80.4525, Qg=0.0
% INFO    : Gen at bus 30434	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30434	: Pg=69.0, Qg=8.0 -> Pg=56.255, Qg=0.0
% INFO    : Gen at bus 30434	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30435	: Pg=32.0, Qg=-7.0 -> Pg=49.635, Qg=0.0
% INFO    : Gen at bus 30435	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30441	: Pg=92.0, Qg=97.0 -> Pg=125.5675, Qg=0.0
% INFO    : Gen at bus 30441	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30442	: Pg=109.0, Qg=100.0 -> Pg=267.91, Qg=0.0
% INFO    : Gen at bus 30442	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30443	: Pg=84.0, Qg=92.0 -> Pg=64.775, Qg=-4.25
% INFO    : Gen at bus 30443	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30445	: Pg=6.22, Qg=0.0 -> Pg=11.335, Qg=0.0
% INFO    : Gen at bus 30445	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30445	: Pg=32.0, Qg=5.0 -> Pg=38.9825, Qg=0.0
% INFO    : Gen at bus 30445	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30446	: Pg=27.0, Qg=-3.0 -> Pg=25.775, Qg=0.0
% INFO    : Gen at bus 30446	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30447	: Pg=24.0, Qg=-3.0 -> Pg=14.0125, Qg=0.0
% INFO    : Gen at bus 30447	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30451	: Pg=115.565, Qg=29.015 -> Pg=122.975, Qg=0.0
% INFO    : Gen at bus 30451	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30452	: Pg=224.0, Qg=1.0 -> Pg=226.3075, Qg=0.0
% INFO    : Gen at bus 30452	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30453	: Pg=224.0, Qg=2.0 -> Pg=215.8075, Qg=0.0
% INFO    : Gen at bus 30453	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30454	: Pg=192.0, Qg=-1.0 -> Pg=216.2975, Qg=0.0
% INFO    : Gen at bus 30454	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30455	: Pg=173.0, Qg=-2.0 -> Pg=133.9275, Qg=0.0
% INFO    : Gen at bus 30455	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30456	: Pg=223.0, Qg=1.0 -> Pg=234.3075, Qg=0.0
% INFO    : Gen at bus 30456	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30460	: Pg=77.0, Qg=65.0 -> Pg=80.3525, Qg=0.0
% INFO    : Gen at bus 30460	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30461	: Pg=59.0, Qg=85.0 -> Pg=90.6525, Qg=0.0
% INFO    : Gen at bus 30461	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40695	: Pg=125.0, Qg=65.0 -> Pg=97.845, Qg=0.0
% INFO    : Gen at bus 40695	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40696	: Pg=36.91, Qg=12.235 -> Pg=54.58, Qg=0.0
% INFO    : Gen at bus 40696	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40697	: Pg=119.0, Qg=65.0 -> Pg=74.745, Qg=0.0
% INFO    : Gen at bus 40697	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40700	: Pg=189.0, Qg=24.0 -> Pg=262.9775, Qg=0.0
% INFO    : Gen at bus 40700	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40701	: Pg=185.0, Qg=32.0 -> Pg=220.2425, Qg=0.0
% INFO    : Gen at bus 40701	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40702	: Pg=206.0, Qg=21.0 -> Pg=181.475, Qg=0.0
% INFO    : Gen at bus 40702	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40703	: Pg=65.0, Qg=3.0 -> Pg=55.7775, Qg=0.0
% INFO    : Gen at bus 40703	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40703	: Pg=67.0, Qg=3.0 -> Pg=48.755, Qg=0.0
% INFO    : Gen at bus 40703	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40706	: Pg=17.02, Qg=5.37 -> Pg=35.26, Qg=0.0
% INFO    : Gen at bus 40706	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40706	: Pg=95.0, Qg=7.0 -> Pg=106.805, Qg=0.0
% INFO    : Gen at bus 40706	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40707	: Pg=85.0, Qg=1.0 -> Pg=48.8625, Qg=0.0
% INFO    : Gen at bus 40707	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40707	: Pg=78.0, Qg=1.0 -> Pg=69.92, Qg=0.0
% INFO    : Gen at bus 40707	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40708	: Pg=102.0, Qg=17.0 -> Pg=132.14, Qg=0.0
% INFO    : Gen at bus 40708	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40708	: Pg=4.26, Qg=1.495 -> Pg=6.755, Qg=0.0
% INFO    : Gen at bus 40708	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40709	: Pg=13.0, Qg=-1.0 -> Pg=9.9925, Qg=0.0
% INFO    : Gen at bus 40709	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40710	: Pg=12.0, Qg=-1.0 -> Pg=6.7825, Qg=0.0
% INFO    : Gen at bus 40710	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40712	: Pg=80.0, Qg=26.0 -> Pg=76.49, Qg=0.0
% INFO    : Gen at bus 40712	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40715	: Pg=425.0, Qg=281.0 -> Pg=555.855, Qg=0.0
% INFO    : Gen at bus 40715	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40719	: Pg=67.0, Qg=24.0 -> Pg=80.0, Qg=0.0
% INFO    : Gen at bus 40719	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40719	: Pg=66.0, Qg=24.0 -> Pg=146.04, Qg=0.0
% INFO    : Gen at bus 40719	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40719	: Pg=5.555, Qg=1.675 -> Pg=10.7775, Qg=0.0
% INFO    : Gen at bus 40719	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40719	: Pg=7.035, Qg=1.675 -> Pg=5.0175, Qg=0.0
% INFO    : Gen at bus 40719	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40721	: Pg=13.0, Qg=-1.0 -> Pg=33.9975, Qg=0.0
% INFO    : Gen at bus 40721	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40722	: Pg=119.0, Qg=-243.0 -> Pg=94.5975, Qg=0.0
% INFO    : Gen at bus 40722	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40722	: Pg=134.0, Qg=-243.0 -> Pg=183.0, Qg=0.0
% INFO    : Gen at bus 40722	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40723	: Pg=32.26, Qg=9.575 -> Pg=54.6, Qg=0.0
% INFO    : Gen at bus 40723	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40723	: Pg=116.0, Qg=53.0 -> Pg=83.5925, Qg=0.0
% INFO    : Gen at bus 40723	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40723	: Pg=27.775, Qg=9.575 -> Pg=44.3575, Qg=0.0
% INFO    : Gen at bus 40723	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40723	: Pg=106.0, Qg=53.0 -> Pg=58.1025, Qg=0.0
% INFO    : Gen at bus 40723	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40723	: Pg=30.885, Qg=9.72 -> Pg=32.23, Qg=0.0
% INFO    : Gen at bus 40723	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40723	: Pg=105.0, Qg=53.0 -> Pg=94.7375, Qg=0.0
% INFO    : Gen at bus 40723	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40728	: Pg=16.95, Qg=4.49 -> Pg=41.45, Qg=0.0
% INFO    : Gen at bus 40728	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40732	: Pg=101.0, Qg=69.0 -> Pg=84.75, Qg=0.0
% INFO    : Gen at bus 40732	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40733	: Pg=104.0, Qg=67.0 -> Pg=65.8125, Qg=0.0
% INFO    : Gen at bus 40733	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40734	: Pg=32.335, Qg=8.535 -> Pg=20.9275, Qg=0.785
% INFO    : Gen at bus 40734	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40735	: Pg=102.0, Qg=58.0 -> Pg=96.6275, Qg=0.0
% INFO    : Gen at bus 40735	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40736	: Pg=107.0, Qg=47.0 -> Pg=76.24, Qg=0.0
% INFO    : Gen at bus 40736	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40739	: Pg=91.67, Qg=29.05 -> Pg=124.335, Qg=0.0
% INFO    : Gen at bus 40739	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40740	: Pg=194.0, Qg=196.0 -> Pg=189.36, Qg=0.0
% INFO    : Gen at bus 40740	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40741	: Pg=43.0, Qg=11.52 -> Pg=53.525, Qg=0.0
% INFO    : Gen at bus 40741	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40742	: Pg=146.0, Qg=66.0 -> Pg=88.045, Qg=0.0
% INFO    : Gen at bus 40742	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40743	: Pg=150.0, Qg=79.0 -> Pg=186.57, Qg=0.0
% INFO    : Gen at bus 40743	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40744	: Pg=140.0, Qg=56.0 -> Pg=87.24, Qg=0.0
% INFO    : Gen at bus 40744	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40745	: Pg=149.0, Qg=81.0 -> Pg=102.425, Qg=0.0
% INFO    : Gen at bus 40745	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40747	: Pg=138.0, Qg=-7.0 -> Pg=94.9, Qg=0.0
% INFO    : Gen at bus 40747	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40750	: Pg=10.59, Qg=0.0 -> Pg=14.045, Qg=0.0
% INFO    : Gen at bus 40750	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40756	: Pg=198.0, Qg=-64.0 -> Pg=267.66, Qg=0.0
% INFO    : Gen at bus 40756	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40757	: Pg=153.19, Qg=46.96 -> Pg=114.095, Qg=11.56
% INFO    : Gen at bus 40757	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40758	: Pg=208.0, Qg=-42.0 -> Pg=195.7825, Qg=0.0
% INFO    : Gen at bus 40758	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40763	: Pg=308.0, Qg=174.0 -> Pg=268.985, Qg=0.0
% INFO    : Gen at bus 40763	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40764	: Pg=239.0, Qg=173.0 -> Pg=168.9275, Qg=-8.06
% INFO    : Gen at bus 40764	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40768	: Pg=148.0, Qg=50.0 -> Pg=150.8575, Qg=0.0
% INFO    : Gen at bus 40768	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40769	: Pg=162.0, Qg=61.0 -> Pg=205.495, Qg=0.0
% INFO    : Gen at bus 40769	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40770	: Pg=145.0, Qg=38.0 -> Pg=230.795, Qg=0.0
% INFO    : Gen at bus 40770	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40771	: Pg=24.09, Qg=7.355 -> Pg=47.3525, Qg=0.0
% INFO    : Gen at bus 40771	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40772	: Pg=121.0, Qg=18.0 -> Pg=79.2525, Qg=0.0
% INFO    : Gen at bus 40772	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40772	: Pg=125.0, Qg=18.0 -> Pg=203.535, Qg=0.0
% INFO    : Gen at bus 40772	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40773	: Pg=24.965, Qg=7.355 -> Pg=59.79, Qg=0.0
% INFO    : Gen at bus 40773	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40774	: Pg=96.0, Qg=27.0 -> Pg=87.8375, Qg=0.0
% INFO    : Gen at bus 40774	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40775	: Pg=80.0, Qg=28.0 -> Pg=69.215, Qg=0.0
% INFO    : Gen at bus 40775	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40775	: Pg=31.38, Qg=9.095 -> Pg=35.115, Qg=0.0
% INFO    : Gen at bus 40775	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40778	: Pg=30.0, Qg=2.0 -> Pg=66.78, Qg=0.0
% INFO    : Gen at bus 40778	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40778	: Pg=28.0, Qg=2.0 -> Pg=23.175, Qg=0.0
% INFO    : Gen at bus 40778	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40779	: Pg=29.0, Qg=2.0 -> Pg=27.45, Qg=0.0
% INFO    : Gen at bus 40779	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40779	: Pg=28.0, Qg=2.0 -> Pg=64.755, Qg=0.0
% INFO    : Gen at bus 40779	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40780	: Pg=25.0, Qg=1.0 -> Pg=37.585, Qg=0.0
% INFO    : Gen at bus 40780	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40782	: Pg=107.0, Qg=31.0 -> Pg=129.82, Qg=0.0
% INFO    : Gen at bus 40782	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40786	: Pg=241.0, Qg=-14.0 -> Pg=267.2975, Qg=73.62
% INFO    : Gen at bus 40786	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40787	: Pg=414.0, Qg=29.0 -> Pg=335.2875, Qg=61.62
% INFO    : Gen at bus 40787	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40788	: Pg=372.0, Qg=-37.0 -> Pg=668.5825, Qg=0.0
% INFO    : Gen at bus 40788	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40790	: Pg=55.0, Qg=15.0 -> Pg=44.62, Qg=0.0
% INFO    : Gen at bus 40790	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40793	: Pg=43.0, Qg=3.0 -> Pg=59.0875, Qg=0.0
% INFO    : Gen at bus 40793	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40793	: Pg=40.0, Qg=3.0 -> Pg=59.75, Qg=0.0
% INFO    : Gen at bus 40793	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40793	: Pg=15.795, Qg=0.0 -> Pg=31.815, Qg=0.0
% INFO    : Gen at bus 40793	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40793	: Pg=40.0, Qg=3.0 -> Pg=41.28, Qg=0.0
% INFO    : Gen at bus 40793	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40793	: Pg=35.0, Qg=3.0 -> Pg=42.105, Qg=0.0
% INFO    : Gen at bus 40793	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40793	: Pg=19.2, Qg=0.0 -> Pg=14.5175, Qg=0.0
% INFO    : Gen at bus 40793	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40797	: Pg=210.0, Qg=23.0 -> Pg=159.6075, Qg=0.0
% INFO    : Gen at bus 40797	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40798	: Pg=231.0, Qg=23.0 -> Pg=161.515, Qg=0.0
% INFO    : Gen at bus 40798	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40799	: Pg=127.205, Qg=36.525 -> Pg=104.22, Qg=3.21
% INFO    : Gen at bus 40799	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40800	: Pg=126.225, Qg=36.525 -> Pg=86.23, Qg=12.21
% INFO    : Gen at bus 40800	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40801	: Pg=233.0, Qg=38.0 -> Pg=234.32, Qg=0.0
% INFO    : Gen at bus 40801	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40802	: Pg=211.0, Qg=12.0 -> Pg=250.105, Qg=0.0
% INFO    : Gen at bus 40802	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40803	: Pg=156.0, Qg=6.0 -> Pg=100.0425, Qg=0.0
% INFO    : Gen at bus 40803	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40804	: Pg=150.0, Qg=9.0 -> Pg=222.89, Qg=0.0
% INFO    : Gen at bus 40804	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40806	: Pg=62.0, Qg=24.0 -> Pg=64.215, Qg=0.0
% INFO    : Gen at bus 40806	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40806	: Pg=16.525, Qg=5.365 -> Pg=22.025, Qg=0.0
% INFO    : Gen at bus 40806	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40806	: Pg=66.0, Qg=24.0 -> Pg=42.7275, Qg=0.0
% INFO    : Gen at bus 40806	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40806	: Pg=16.47, Qg=5.365 -> Pg=15.9975, Qg=0.0
% INFO    : Gen at bus 40806	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40808	: Pg=18.0, Qg=2.0 -> Pg=23.8275, Qg=0.0
% INFO    : Gen at bus 40808	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40813	: Pg=333.0, Qg=192.0 -> Pg=191.735, Qg=0.0
% INFO    : Gen at bus 40813	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40814	: Pg=323.0, Qg=197.0 -> Pg=190.855, Qg=0.0
% INFO    : Gen at bus 40814	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40815	: Pg=322.0, Qg=188.0 -> Pg=330.3775, Qg=0.0
% INFO    : Gen at bus 40815	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40816	: Pg=248.0, Qg=121.0 -> Pg=199.9025, Qg=0.0
% INFO    : Gen at bus 40816	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40817	: Pg=242.0, Qg=127.0 -> Pg=174.6525, Qg=0.0
% INFO    : Gen at bus 40817	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40818	: Pg=235.0, Qg=110.0 -> Pg=129.32, Qg=0.0
% INFO    : Gen at bus 40818	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40824	: Pg=122.0, Qg=12.0 -> Pg=72.9575, Qg=0.0
% INFO    : Gen at bus 40824	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40825	: Pg=159.0, Qg=9.0 -> Pg=93.425, Qg=0.0
% INFO    : Gen at bus 40825	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40826	: Pg=129.0, Qg=14.0 -> Pg=117.3525, Qg=0.0
% INFO    : Gen at bus 40826	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40827	: Pg=154.0, Qg=20.0 -> Pg=106.8675, Qg=0.0
% INFO    : Gen at bus 40827	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40828	: Pg=133.0, Qg=17.0 -> Pg=129.905, Qg=0.0
% INFO    : Gen at bus 40828	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40829	: Pg=130.0, Qg=4.0 -> Pg=116.17, Qg=0.0
% INFO    : Gen at bus 40829	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40833	: Pg=8.0, Qg=-1.0 -> Pg=7.8575, Qg=0.0
% INFO    : Gen at bus 40833	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40834	: Pg=108.0, Qg=48.0 -> Pg=78.0775, Qg=0.0
% INFO    : Gen at bus 40834	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40836	: Pg=165.89, Qg=45.875 -> Pg=161.8125, Qg=0.0
% INFO    : Gen at bus 40836	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40837	: Pg=97.0, Qg=-10.0 -> Pg=79.285, Qg=26.67
% INFO    : Gen at bus 40837	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40838	: Pg=101.0, Qg=-16.0 -> Pg=138.55, Qg=0.0
% INFO    : Gen at bus 40838	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40843	: Pg=450.0, Qg=-58.0 -> Pg=397.275, Qg=97.69
% INFO    : Gen at bus 40843	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40844	: Pg=441.0, Qg=-59.0 -> Pg=393.905, Qg=98.19
% INFO    : Gen at bus 40844	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40845	: Pg=583.0, Qg=-44.0 -> Pg=797.545, Qg=0.0
% INFO    : Gen at bus 40845	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40849	: Pg=320.0, Qg=33.0 -> Pg=199.7725, Qg=0.0
% INFO    : Gen at bus 40849	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40850	: Pg=87.775, Qg=0.0 -> Pg=70.3875, Qg=0.0
% INFO    : Gen at bus 40850	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40854	: Pg=187.0, Qg=48.0 -> Pg=119.1725, Qg=0.0
% INFO    : Gen at bus 40854	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40855	: Pg=166.0, Qg=30.0 -> Pg=226.94, Qg=0.0
% INFO    : Gen at bus 40855	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40856	: Pg=142.0, Qg=39.0 -> Pg=269.4675, Qg=0.0
% INFO    : Gen at bus 40856	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40857	: Pg=134.0, Qg=54.0 -> Pg=79.3825, Qg=0.0
% INFO    : Gen at bus 40857	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40858	: Pg=115.0, Qg=18.0 -> Pg=78.58, Qg=0.0
% INFO    : Gen at bus 40858	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40859	: Pg=82.0, Qg=24.0 -> Pg=92.235, Qg=0.0
% INFO    : Gen at bus 40859	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40861	: Pg=22.23, Qg=6.23 -> Pg=46.79, Qg=0.0
% INFO    : Gen at bus 40861	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40861	: Pg=249.0, Qg=40.0 -> Pg=185.09, Qg=0.0
% INFO    : Gen at bus 40861	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40863	: Pg=6.0, Qg=2.0 -> Pg=3.78, Qg=0.84
% INFO    : Gen at bus 40863	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40865	: Pg=123.0, Qg=35.0 -> Pg=116.03, Qg=0.0
% INFO    : Gen at bus 40865	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40868	: Pg=191.0, Qg=125.0 -> Pg=185.5675, Qg=0.0
% INFO    : Gen at bus 40868	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40869	: Pg=167.0, Qg=62.0 -> Pg=157.4475, Qg=0.0
% INFO    : Gen at bus 40869	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40870	: Pg=207.0, Qg=61.0 -> Pg=198.9975, Qg=0.0
% INFO    : Gen at bus 40870	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40871	: Pg=92.0, Qg=21.0 -> Pg=116.375, Qg=0.0
% INFO    : Gen at bus 40871	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40873	: Pg=22.0, Qg=2.0 -> Pg=26.0, Qg=0.0
% INFO    : Gen at bus 40873	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40878	: Pg=234.0, Qg=72.0 -> Pg=163.1225, Qg=35.36
% INFO    : Gen at bus 40878	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40879	: Pg=295.785, Qg=75.93 -> Pg=312.03, Qg=0.0
% INFO    : Gen at bus 40879	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40880	: Pg=178.0, Qg=79.0 -> Pg=200.0675, Qg=9.36
% INFO    : Gen at bus 40880	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40881	: Pg=191.0, Qg=75.0 -> Pg=129.5125, Qg=46.36
% INFO    : Gen at bus 40881	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40884	: Pg=85.0, Qg=4.0 -> Pg=148.385, Qg=0.0
% INFO    : Gen at bus 40884	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40885	: Pg=103.0, Qg=-1.0 -> Pg=74.1625, Qg=25.51
% INFO    : Gen at bus 40885	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40886	: Pg=52.0, Qg=-2.0 -> Pg=119.4425, Qg=0.0
% INFO    : Gen at bus 40886	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40887	: Pg=107.0, Qg=-3.0 -> Pg=178.185, Qg=0.0
% INFO    : Gen at bus 40887	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40888	: Pg=109.0, Qg=1.0 -> Pg=139.2375, Qg=0.0
% INFO    : Gen at bus 40888	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40889	: Pg=116.0, Qg=1.0 -> Pg=126.155, Qg=1.51
% INFO    : Gen at bus 40889	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40892	: Pg=154.0, Qg=27.0 -> Pg=90.56, Qg=0.0
% INFO    : Gen at bus 40892	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40893	: Pg=136.0, Qg=11.0 -> Pg=110.755, Qg=0.0
% INFO    : Gen at bus 40893	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40894	: Pg=147.0, Qg=24.0 -> Pg=134.2575, Qg=0.0
% INFO    : Gen at bus 40894	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40895	: Pg=129.0, Qg=31.0 -> Pg=127.035, Qg=0.0
% INFO    : Gen at bus 40895	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40896	: Pg=146.0, Qg=23.0 -> Pg=296.8075, Qg=0.0
% INFO    : Gen at bus 40896	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40897	: Pg=143.0, Qg=27.0 -> Pg=127.6075, Qg=0.0
% INFO    : Gen at bus 40897	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40903	: Pg=170.0, Qg=31.0 -> Pg=164.565, Qg=0.0
% INFO    : Gen at bus 40903	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40904	: Pg=223.0, Qg=135.0 -> Pg=224.615, Qg=0.0
% INFO    : Gen at bus 40904	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40905	: Pg=217.0, Qg=50.0 -> Pg=127.02, Qg=1.745
% INFO    : Gen at bus 40905	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40906	: Pg=210.0, Qg=43.0 -> Pg=161.855, Qg=0.0
% INFO    : Gen at bus 40906	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40907	: Pg=177.0, Qg=90.0 -> Pg=132.8825, Qg=0.0
% INFO    : Gen at bus 40907	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40908	: Pg=242.0, Qg=71.0 -> Pg=229.34, Qg=0.0
% INFO    : Gen at bus 40908	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40912	: Pg=171.0, Qg=129.0 -> Pg=189.47, Qg=0.0
% INFO    : Gen at bus 40912	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40913	: Pg=158.0, Qg=89.0 -> Pg=170.61, Qg=0.0
% INFO    : Gen at bus 40913	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40914	: Pg=156.135, Qg=43.95 -> Pg=128.855, Qg=3.205
% INFO    : Gen at bus 40914	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40915	: Pg=191.0, Qg=83.0 -> Pg=128.3875, Qg=0.0
% INFO    : Gen at bus 40915	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40916	: Pg=200.0, Qg=89.0 -> Pg=211.685, Qg=0.0
% INFO    : Gen at bus 40916	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40917	: Pg=230.0, Qg=91.0 -> Pg=175.26, Qg=0.0
% INFO    : Gen at bus 40917	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40918	: Pg=19.18, Qg=0.0 -> Pg=28.29, Qg=0.0
% INFO    : Gen at bus 40918	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40919	: Pg=46.0, Qg=-13.0 -> Pg=38.35, Qg=0.0
% INFO    : Gen at bus 40919	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40921	: Pg=9.0, Qg=1.0 -> Pg=8.6675, Qg=0.0
% INFO    : Gen at bus 40921	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40924	: Pg=252.0, Qg=-82.0 -> Pg=226.62, Qg=0.0
% INFO    : Gen at bus 40924	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40925	: Pg=290.0, Qg=-74.0 -> Pg=208.6675, Qg=0.0
% INFO    : Gen at bus 40925	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40926	: Pg=131.56, Qg=36.63 -> Pg=96.1125, Qg=0.0
% INFO    : Gen at bus 40926	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40927	: Pg=253.0, Qg=-80.0 -> Pg=233.9525, Qg=0.0
% INFO    : Gen at bus 40927	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40928	: Pg=142.315, Qg=36.63 -> Pg=313.49, Qg=0.0
% INFO    : Gen at bus 40928	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40929	: Pg=147.145, Qg=36.63 -> Pg=110.405, Qg=0.0
% INFO    : Gen at bus 40929	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40934	: Pg=182.0, Qg=108.0 -> Pg=109.755, Qg=0.955
% INFO    : Gen at bus 40934	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40935	: Pg=276.0, Qg=116.0 -> Pg=183.115, Qg=0.0
% INFO    : Gen at bus 40935	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40936	: Pg=224.0, Qg=116.0 -> Pg=328.425, Qg=0.0
% INFO    : Gen at bus 40936	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40937	: Pg=262.0, Qg=102.0 -> Pg=266.975, Qg=0.0
% INFO    : Gen at bus 40937	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40943	: Pg=150.0, Qg=146.0 -> Pg=104.6125, Qg=0.0
% INFO    : Gen at bus 40943	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40944	: Pg=82.755, Qg=22.605 -> Pg=89.4775, Qg=0.0
% INFO    : Gen at bus 40944	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40945	: Pg=104.0, Qg=68.0 -> Pg=71.9275, Qg=0.0
% INFO    : Gen at bus 40945	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40946	: Pg=113.0, Qg=70.0 -> Pg=125.26, Qg=0.0
% INFO    : Gen at bus 40946	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40947	: Pg=355.0, Qg=-122.0 -> Pg=280.8075, Qg=0.0
% INFO    : Gen at bus 40947	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40949	: Pg=51.0, Qg=-6.0 -> Pg=29.59, Qg=0.0
% INFO    : Gen at bus 40949	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40950	: Pg=11.77, Qg=0.0 -> Pg=7.51, Qg=0.0
% INFO    : Gen at bus 40950	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40950	: Pg=12.575, Qg=0.0 -> Pg=9.4125, Qg=0.0
% INFO    : Gen at bus 40950	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40953	: Pg=63.17, Qg=16.715 -> Pg=42.135, Qg=1.16
% INFO    : Gen at bus 40953	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40954	: Pg=70.0, Qg=-19.0 -> Pg=73.99, Qg=0.0
% INFO    : Gen at bus 40954	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40954	: Pg=69.0, Qg=-19.0 -> Pg=104.09, Qg=0.0
% INFO    : Gen at bus 40954	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40954	: Pg=5.925, Qg=1.655 -> Pg=13.9875, Qg=0.0
% INFO    : Gen at bus 40954	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40959	: Pg=203.0, Qg=61.0 -> Pg=170.0575, Qg=0.0
% INFO    : Gen at bus 40959	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40960	: Pg=212.0, Qg=51.0 -> Pg=167.0175, Qg=0.0
% INFO    : Gen at bus 40960	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40961	: Pg=190.0, Qg=59.0 -> Pg=125.9425, Qg=0.0
% INFO    : Gen at bus 40961	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40962	: Pg=147.08, Qg=41.06 -> Pg=105.4575, Qg=10.51
% INFO    : Gen at bus 40962	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40963	: Pg=187.0, Qg=59.0 -> Pg=116.7675, Qg=0.01
% INFO    : Gen at bus 40963	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40964	: Pg=151.4, Qg=41.06 -> Pg=173.6175, Qg=0.0
% INFO    : Gen at bus 40964	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40966	: Pg=148.0, Qg=23.0 -> Pg=90.9075, Qg=0.0
% INFO    : Gen at bus 40966	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40969	: Pg=244.0, Qg=11.0 -> Pg=335.67, Qg=0.0
% INFO    : Gen at bus 40969	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40970	: Pg=222.0, Qg=10.0 -> Pg=254.3325, Qg=0.0
% INFO    : Gen at bus 40970	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40971	: Pg=224.0, Qg=11.0 -> Pg=217.8325, Qg=0.0
% INFO    : Gen at bus 40971	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40972	: Pg=233.0, Qg=14.0 -> Pg=149.625, Qg=0.0
% INFO    : Gen at bus 40972	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40973	: Pg=191.0, Qg=6.0 -> Pg=153.595, Qg=0.0
% INFO    : Gen at bus 40973	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40974	: Pg=222.0, Qg=10.0 -> Pg=155.2175, Qg=0.0
% INFO    : Gen at bus 40974	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40976	: Pg=20.0, Qg=-2.0 -> Pg=34.25, Qg=0.0
% INFO    : Gen at bus 40976	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40977	: Pg=17.0, Qg=-2.0 -> Pg=34.45, Qg=0.0
% INFO    : Gen at bus 40977	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40984	: Pg=236.0, Qg=195.0 -> Pg=254.3075, Qg=0.0
% INFO    : Gen at bus 40984	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40985	: Pg=155.0, Qg=107.0 -> Pg=111.6375, Qg=0.0
% INFO    : Gen at bus 40985	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40986	: Pg=206.0, Qg=177.0 -> Pg=277.19, Qg=0.0
% INFO    : Gen at bus 40986	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40987	: Pg=195.0, Qg=203.0 -> Pg=190.8875, Qg=0.0
% INFO    : Gen at bus 40987	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40988	: Pg=100.525, Qg=29.015 -> Pg=221.955, Qg=0.0
% INFO    : Gen at bus 40988	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40989	: Pg=111.445, Qg=29.015 -> Pg=115.415, Qg=0.0
% INFO    : Gen at bus 40989	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40990	: Pg=19.56, Qg=0.0 -> Pg=15.28, Qg=0.0
% INFO    : Gen at bus 40990	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40993	: Pg=132.44, Qg=47.295 -> Pg=257.3025, Qg=0.0
% INFO    : Gen at bus 40993	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40994	: Pg=252.0, Qg=-1.0 -> Pg=185.255, Qg=0.0
% INFO    : Gen at bus 40994	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40995	: Pg=141.75, Qg=47.295 -> Pg=102.9575, Qg=14.485
% INFO    : Gen at bus 40995	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40996	: Pg=71.0, Qg=39.0 -> Pg=65.4925, Qg=0.0
% INFO    : Gen at bus 40996	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40997	: Pg=54.0, Qg=-3.0 -> Pg=99.4025, Qg=0.0
% INFO    : Gen at bus 40997	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 41000	: Pg=196.0, Qg=-48.0 -> Pg=151.6425, Qg=0.0
% INFO    : Gen at bus 41000	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 41001	: Pg=139.19, Qg=45.875 -> Pg=157.9625, Qg=0.0
% INFO    : Gen at bus 41001	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 41002	: Pg=172.495, Qg=45.875 -> Pg=176.115, Qg=0.0
% INFO    : Gen at bus 41002	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 41005	: Pg=14.0, Qg=-1.0 -> Pg=18.9, Qg=0.0
% INFO    : Gen at bus 41005	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 41009	: Pg=117.0, Qg=-15.0 -> Pg=144.845, Qg=0.0
% INFO    : Gen at bus 41009	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 41010	: Pg=142.0, Qg=-14.0 -> Pg=93.995, Qg=17.015
% INFO    : Gen at bus 41010	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 41011	: Pg=175.0, Qg=-14.0 -> Pg=218.495, Qg=0.0
% INFO    : Gen at bus 41011	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 41014	: Pg=11.715, Qg=0.0 -> Pg=11.1075, Qg=0.0
% INFO    : Gen at bus 41014	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 41016	: Pg=163.0, Qg=25.0 -> Pg=191.455, Qg=0.0
% INFO    : Gen at bus 41016	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 41017	: Pg=115.0, Qg=-11.0 -> Pg=283.82, Qg=0.0
% INFO    : Gen at bus 41017	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50360	: Pg=256.0, Qg=37.0 -> Pg=400.79, Qg=0.0
% INFO    : Gen at bus 50360	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50361	: Pg=157.465, Qg=45.935 -> Pg=136.525, Qg=0.745
% INFO    : Gen at bus 50361	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50362	: Pg=252.0, Qg=44.0 -> Pg=154.3925, Qg=0.0
% INFO    : Gen at bus 50362	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50363	: Pg=263.0, Qg=50.0 -> Pg=340.4125, Qg=0.0
% INFO    : Gen at bus 50363	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50364	: Pg=150.08, Qg=45.935 -> Pg=173.8325, Qg=0.0
% INFO    : Gen at bus 50364	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50365	: Pg=261.0, Qg=37.0 -> Pg=188.285, Qg=0.0
% INFO    : Gen at bus 50365	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50366	: Pg=28.0, Qg=1.0 -> Pg=27.3175, Qg=0.0
% INFO    : Gen at bus 50366	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50367	: Pg=182.0, Qg=-252.0 -> Pg=101.085, Qg=0.0
% INFO    : Gen at bus 50367	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50369	: Pg=4.98, Qg=1.475 -> Pg=11.14, Qg=0.0
% INFO    : Gen at bus 50369	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50369	: Pg=8.345, Qg=2.485 -> Pg=16.5475, Qg=0.0
% INFO    : Gen at bus 50369	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50369	: Pg=110.0, Qg=17.0 -> Pg=72.3875, Qg=0.0
% INFO    : Gen at bus 50369	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50374	: Pg=114.0, Qg=26.0 -> Pg=126.965, Qg=0.0
% INFO    : Gen at bus 50374	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50374	: Pg=115.0, Qg=26.0 -> Pg=100.335, Qg=0.0
% INFO    : Gen at bus 50374	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50375	: Pg=115.0, Qg=26.0 -> Pg=119.3875, Qg=0.0
% INFO    : Gen at bus 50375	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50375	: Pg=121.0, Qg=26.0 -> Pg=177.965, Qg=0.0
% INFO    : Gen at bus 50375	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50376	: Pg=115.0, Qg=26.0 -> Pg=73.4025, Qg=0.0
% INFO    : Gen at bus 50376	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50379	: Pg=40.0, Qg=4.0 -> Pg=25.9825, Qg=0.0
% INFO    : Gen at bus 50379	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50379	: Pg=43.0, Qg=4.0 -> Pg=67.75, Qg=0.0
% INFO    : Gen at bus 50379	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50382	: Pg=285.0, Qg=13.0 -> Pg=202.9, Qg=38.885
% INFO    : Gen at bus 50382	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50385	: Pg=216.0, Qg=-173.0 -> Pg=326.0675, Qg=42.06
% INFO    : Gen at bus 50385	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50386	: Pg=202.0, Qg=-186.0 -> Pg=328.665, Qg=39.06
% INFO    : Gen at bus 50386	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50387	: Pg=5.0, Qg=1.205 -> Pg=10.25, Qg=0.0
% INFO    : Gen at bus 50387	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50387	: Pg=26.0, Qg=5.0 -> Pg=46.785, Qg=0.0
% INFO    : Gen at bus 50387	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50390	: Pg=38.0, Qg=-13.0 -> Pg=53.0125, Qg=0.0
% INFO    : Gen at bus 50390	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50390	: Pg=39.0, Qg=-13.0 -> Pg=90.865, Qg=0.0
% INFO    : Gen at bus 50390	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50391	: Pg=28.0, Qg=-7.0 -> Pg=45.8725, Qg=0.0
% INFO    : Gen at bus 50391	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50393	: Pg=7.565, Qg=0.0 -> Pg=11.6575, Qg=0.0
% INFO    : Gen at bus 50393	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50393	: Pg=43.0, Qg=-12.0 -> Pg=29.02, Qg=0.0
% INFO    : Gen at bus 50393	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50397	: Pg=209.0, Qg=-13.0 -> Pg=353.7675, Qg=0.0
% INFO    : Gen at bus 50397	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50398	: Pg=300.0, Qg=5.0 -> Pg=450.365, Qg=0.0
% INFO    : Gen at bus 50398	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50399	: Pg=196.0, Qg=-2.0 -> Pg=117.955, Qg=70.495
% INFO    : Gen at bus 50399	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50402	: Pg=241.0, Qg=12.0 -> Pg=615.5275, Qg=0.0
% INFO    : Gen at bus 50402	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50403	: Pg=231.0, Qg=8.0 -> Pg=219.6275, Qg=0.0
% INFO    : Gen at bus 50403	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50404	: Pg=180.0, Qg=5.0 -> Pg=118.37, Qg=0.0
% INFO    : Gen at bus 50404	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50409	: Pg=247.0, Qg=-38.0 -> Pg=227.2125, Qg=0.0
% INFO    : Gen at bus 50409	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50412	: Pg=5.785, Qg=2.02 -> Pg=8.86, Qg=0.0
% INFO    : Gen at bus 50412	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50412	: Pg=35.0, Qg=2.0 -> Pg=31.9825, Qg=0.0
% INFO    : Gen at bus 50412	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50413	: Pg=13.0, Qg=-1.0 -> Pg=16.8825, Qg=0.0
% INFO    : Gen at bus 50413	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50418	: Pg=160.0, Qg=-14.0 -> Pg=164.58, Qg=0.0
% INFO    : Gen at bus 50418	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50419	: Pg=138.0, Qg=-14.0 -> Pg=168.895, Qg=0.0
% INFO    : Gen at bus 50419	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50421	: Pg=112.0, Qg=2.0 -> Pg=124.435, Qg=0.0
% INFO    : Gen at bus 50421	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50424	: Pg=211.0, Qg=176.0 -> Pg=138.6325, Qg=0.0
% INFO    : Gen at bus 50424	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50424	: Pg=225.0, Qg=176.0 -> Pg=128.635, Qg=0.0
% INFO    : Gen at bus 50424	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50433	: Pg=225.0, Qg=55.0 -> Pg=274.915, Qg=0.0
% INFO    : Gen at bus 50433	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50434	: Pg=12.075, Qg=0.655 -> Pg=28.3125, Qg=0.0
% INFO    : Gen at bus 50434	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50437	: Pg=10.205, Qg=2.79 -> Pg=22.6025, Qg=0.0
% INFO    : Gen at bus 50437	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50437	: Pg=8.63, Qg=2.79 -> Pg=6.815, Qg=0.565
% INFO    : Gen at bus 50437	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50437	: Pg=184.0, Qg=49.0 -> Pg=101.7725, Qg=0.0
% INFO    : Gen at bus 50437	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50440	: Pg=119.0, Qg=30.0 -> Pg=155.2525, Qg=0.0
% INFO    : Gen at bus 50440	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50440	: Pg=118.0, Qg=30.0 -> Pg=113.54, Qg=0.0
% INFO    : Gen at bus 50440	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50441	: Pg=120.0, Qg=30.0 -> Pg=117.765, Qg=0.0
% INFO    : Gen at bus 50441	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50441	: Pg=118.0, Qg=30.0 -> Pg=106.6925, Qg=0.0
% INFO    : Gen at bus 50441	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50442	: Pg=91.0, Qg=18.0 -> Pg=49.5, Qg=0.0
% INFO    : Gen at bus 50442	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50443	: Pg=133.0, Qg=7.0 -> Pg=112.99, Qg=0.0
% INFO    : Gen at bus 50443	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50443	: Pg=130.0, Qg=7.0 -> Pg=70.3525, Qg=0.0
% INFO    : Gen at bus 50443	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50443	: Pg=137.0, Qg=7.0 -> Pg=101.6, Qg=0.0
% INFO    : Gen at bus 50443	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50443	: Pg=162.0, Qg=7.0 -> Pg=93.465, Qg=0.0
% INFO    : Gen at bus 50443	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50443	: Pg=158.0, Qg=7.0 -> Pg=222.855, Qg=0.0
% INFO    : Gen at bus 50443	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50443	: Pg=147.0, Qg=7.0 -> Pg=134.6275, Qg=0.0
% INFO    : Gen at bus 50443	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50448	: Pg=369.0, Qg=35.0 -> Pg=433.4275, Qg=0.0
% INFO    : Gen at bus 50448	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50449	: Pg=327.725, Qg=89.205 -> Pg=264.7, Qg=5.345
% INFO    : Gen at bus 50449	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50451	: Pg=83.0, Qg=8.0 -> Pg=104.845, Qg=0.0
% INFO    : Gen at bus 50451	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50451	: Pg=79.0, Qg=8.0 -> Pg=87.9175, Qg=0.0
% INFO    : Gen at bus 50451	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50451	: Pg=82.0, Qg=8.0 -> Pg=191.005, Qg=0.0
% INFO    : Gen at bus 50451	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50457	: Pg=27.24, Qg=7.96 -> Pg=35.62, Qg=0.0
% INFO    : Gen at bus 50457	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50457	: Pg=82.0, Qg=-107.0 -> Pg=168.495, Qg=0.0
% INFO    : Gen at bus 50457	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50458	: Pg=145.0, Qg=-30.0 -> Pg=152.54, Qg=0.0
% INFO    : Gen at bus 50458	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50458	: Pg=154.0, Qg=-30.0 -> Pg=186.765, Qg=0.0
% INFO    : Gen at bus 50458	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 50458	: Pg=158.0, Qg=-30.0 -> Pg=239.7525, Qg=0.0
% INFO    : Gen at bus 50458	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53215	: Pg=287.21, Qg=79.465 -> Pg=276.105, Qg=0.0
% INFO    : Gen at bus 53215	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53216	: Pg=166.0, Qg=30.0 -> Pg=116.6225, Qg=58.645
% INFO    : Gen at bus 53216	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53217	: Pg=226.0, Qg=49.0 -> Pg=170.41, Qg=39.645
% INFO    : Gen at bus 53217	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53218	: Pg=148.0, Qg=27.0 -> Pg=123.575, Qg=52.645
% INFO    : Gen at bus 53218	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53222	: Pg=18.0, Qg=1.0 -> Pg=32.75, Qg=0.0
% INFO    : Gen at bus 53222	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53222	: Pg=16.0, Qg=1.0 -> Pg=19.7575, Qg=0.0
% INFO    : Gen at bus 53222	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53223	: Pg=10.0, Qg=1.0 -> Pg=19.535, Qg=0.0
% INFO    : Gen at bus 53223	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53223	: Pg=10.0, Qg=1.0 -> Pg=8.36, Qg=0.0
% INFO    : Gen at bus 53223	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53224	: Pg=7.0, Qg=1.0 -> Pg=11.6475, Qg=0.0
% INFO    : Gen at bus 53224	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53224	: Pg=9.0, Qg=1.0 -> Pg=18.605, Qg=0.0
% INFO    : Gen at bus 53224	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53226	: Pg=35.915, Qg=1.74 -> Pg=42.8575, Qg=0.0
% INFO    : Gen at bus 53226	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53233	: Pg=165.0, Qg=-56.0 -> Pg=129.8125, Qg=1.38
% INFO    : Gen at bus 53233	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53236	: Pg=34.0, Qg=-8.0 -> Pg=74.605, Qg=0.0
% INFO    : Gen at bus 53236	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53236	: Pg=35.0, Qg=-8.0 -> Pg=42.2275, Qg=0.0
% INFO    : Gen at bus 53236	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53236	: Pg=5.45, Qg=1.305 -> Pg=10.8325, Qg=0.0
% INFO    : Gen at bus 53236	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53236	: Pg=4.94, Qg=1.305 -> Pg=3.0775, Qg=0.265
% INFO    : Gen at bus 53236	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53236	: Pg=4.865, Qg=1.305 -> Pg=8.04, Qg=0.0
% INFO    : Gen at bus 53236	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53236	: Pg=4.38, Qg=1.305 -> Pg=3.7975, Qg=0.0
% INFO    : Gen at bus 53236	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53241	: Pg=152.0, Qg=70.0 -> Pg=203.0275, Qg=0.0
% INFO    : Gen at bus 53241	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53242	: Pg=149.0, Qg=60.0 -> Pg=191.1875, Qg=0.0
% INFO    : Gen at bus 53242	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53243	: Pg=136.0, Qg=57.0 -> Pg=261.9175, Qg=0.0
% INFO    : Gen at bus 53243	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53244	: Pg=148.0, Qg=59.0 -> Pg=212.2425, Qg=0.0
% INFO    : Gen at bus 53244	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53246	: Pg=62.0, Qg=-4.0 -> Pg=53.6575, Qg=0.0
% INFO    : Gen at bus 53246	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53246	: Pg=53.0, Qg=-4.0 -> Pg=29.435, Qg=0.0
% INFO    : Gen at bus 53246	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53248	: Pg=9.65, Qg=2.985 -> Pg=12.075, Qg=0.0
% INFO    : Gen at bus 53248	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53248	: Pg=106.0, Qg=20.0 -> Pg=71.5725, Qg=0.0
% INFO    : Gen at bus 53248	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53248	: Pg=106.0, Qg=20.0 -> Pg=89.6175, Qg=0.0
% INFO    : Gen at bus 53248	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53253	: Pg=161.0, Qg=27.0 -> Pg=117.0475, Qg=3.14
% INFO    : Gen at bus 53253	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53254	: Pg=158.305, Qg=43.115 -> Pg=154.985, Qg=0.0
% INFO    : Gen at bus 53254	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53255	: Pg=208.0, Qg=23.0 -> Pg=134.6425, Qg=1.14
% INFO    : Gen at bus 53255	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53261	: Pg=109.0, Qg=-16.0 -> Pg=86.07, Qg=6.595
% INFO    : Gen at bus 53261	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53263	: Pg=11.155, Qg=0.0 -> Pg=26.0275, Qg=0.0
% INFO    : Gen at bus 53263	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53263	: Pg=24.0, Qg=4.0 -> Pg=58.5, Qg=0.0
% INFO    : Gen at bus 53263	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53264	: Pg=10.0, Qg=1.0 -> Pg=12.8875, Qg=0.0
% INFO    : Gen at bus 53264	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53264	: Pg=9.0, Qg=1.0 -> Pg=16.875, Qg=0.0
% INFO    : Gen at bus 53264	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53268	: Pg=131.0, Qg=31.0 -> Pg=125.44, Qg=0.0
% INFO    : Gen at bus 53268	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53269	: Pg=6.0, Qg=2.0 -> Pg=14.3375, Qg=0.0
% INFO    : Gen at bus 53269	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53269	: Pg=6.0, Qg=2.0 -> Pg=4.255, Qg=0.0
% INFO    : Gen at bus 53269	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53270	: Pg=233.0, Qg=79.0 -> Pg=240.0, Qg=0.0
% INFO    : Gen at bus 53270	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53277	: Pg=126.0, Qg=12.0 -> Pg=92.095, Qg=0.0
% INFO    : Gen at bus 53277	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53279	: Pg=71.0, Qg=3.0 -> Pg=40.6525, Qg=0.0
% INFO    : Gen at bus 53279	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53279	: Pg=77.0, Qg=3.0 -> Pg=69.4775, Qg=0.0
% INFO    : Gen at bus 53279	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53279	: Pg=69.0, Qg=3.0 -> Pg=43.0125, Qg=0.0
% INFO    : Gen at bus 53279	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53279	: Pg=22.295, Qg=6.05 -> Pg=27.0475, Qg=0.0
% INFO    : Gen at bus 53279	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53284	: Pg=66.0, Qg=2.0 -> Pg=53.82, Qg=0.0
% INFO    : Gen at bus 53284	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53285	: Pg=66.0, Qg=2.0 -> Pg=78.945, Qg=0.0
% INFO    : Gen at bus 53285	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53288	: Pg=32.91, Qg=9.255 -> Pg=48.83, Qg=0.0
% INFO    : Gen at bus 53288	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53289	: Pg=35.0, Qg=-4.0 -> Pg=31.5125, Qg=0.0
% INFO    : Gen at bus 53289	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53289	: Pg=50.0, Qg=-4.0 -> Pg=56.7375, Qg=0.0
% INFO    : Gen at bus 53289	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53289	: Pg=36.0, Qg=-4.0 -> Pg=24.1875, Qg=0.835
% INFO    : Gen at bus 53289	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53292	: Pg=131.0, Qg=48.0 -> Pg=159.38, Qg=0.0
% INFO    : Gen at bus 53292	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53293	: Pg=110.0, Qg=52.0 -> Pg=273.66, Qg=0.0
% INFO    : Gen at bus 53293	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53297	: Pg=291.0, Qg=-185.0 -> Pg=546.065, Qg=0.0
% INFO    : Gen at bus 53297	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53298	: Pg=359.0, Qg=-168.0 -> Pg=273.6225, Qg=88.115
% INFO    : Gen at bus 53298	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53300	: Pg=141.0, Qg=10.0 -> Pg=196.34, Qg=0.0
% INFO    : Gen at bus 53300	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53301	: Pg=57.0, Qg=-7.0 -> Pg=88.1475, Qg=0.0
% INFO    : Gen at bus 53301	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53301	: Pg=76.0, Qg=-7.0 -> Pg=62.795, Qg=0.0
% INFO    : Gen at bus 53301	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53303	: Pg=38.0, Qg=-1.0 -> Pg=29.4575, Qg=0.0
% INFO    : Gen at bus 53303	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53303	: Pg=37.0, Qg=-1.0 -> Pg=84.735, Qg=0.0
% INFO    : Gen at bus 53303	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53303	: Pg=36.0, Qg=-1.0 -> Pg=19.4925, Qg=0.0
% INFO    : Gen at bus 53303	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53303	: Pg=41.0, Qg=-1.0 -> Pg=51.1525, Qg=0.0
% INFO    : Gen at bus 53303	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53303	: Pg=38.0, Qg=-1.0 -> Pg=42.585, Qg=0.0
% INFO    : Gen at bus 53303	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53305	: Pg=135.0, Qg=98.0 -> Pg=146.9775, Qg=0.0
% INFO    : Gen at bus 53305	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53305	: Pg=141.0, Qg=98.0 -> Pg=84.9575, Qg=0.0
% INFO    : Gen at bus 53305	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 53305	: Pg=150.0, Qg=98.0 -> Pg=102.1075, Qg=0.0
% INFO    : Gen at bus 53305	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60629	: Pg=125.25, Qg=6.935 -> Pg=85.375, Qg=0.0
% INFO    : Gen at bus 60629	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60631	: Pg=123.0, Qg=-143.0 -> Pg=173.76, Qg=0.0
% INFO    : Gen at bus 60631	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60631	: Pg=116.0, Qg=-143.0 -> Pg=73.945, Qg=0.0
% INFO    : Gen at bus 60631	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60635	: Pg=108.0, Qg=167.0 -> Pg=115.0825, Qg=0.0
% INFO    : Gen at bus 60635	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60635	: Pg=105.0, Qg=167.0 -> Pg=62.34, Qg=0.0
% INFO    : Gen at bus 60635	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60635	: Pg=101.0, Qg=167.0 -> Pg=71.235, Qg=0.0
% INFO    : Gen at bus 60635	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60635	: Pg=110.0, Qg=167.0 -> Pg=141.4575, Qg=0.0
% INFO    : Gen at bus 60635	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60635	: Pg=102.0, Qg=167.0 -> Pg=74.99, Qg=0.0
% INFO    : Gen at bus 60635	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60635	: Pg=102.0, Qg=167.0 -> Pg=77.1125, Qg=0.0
% INFO    : Gen at bus 60635	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60646	: Pg=230.0, Qg=8.0 -> Pg=176.22, Qg=0.0
% INFO    : Gen at bus 60646	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60651	: Pg=293.0, Qg=12.0 -> Pg=211.9875, Qg=0.0
% INFO    : Gen at bus 60651	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60656	: Pg=215.0, Qg=20.0 -> Pg=180.99, Qg=0.0
% INFO    : Gen at bus 60656	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60662	: Pg=360.0, Qg=11.0 -> Pg=418.73, Qg=0.0
% INFO    : Gen at bus 60662	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60663	: Pg=278.0, Qg=-6.0 -> Pg=214.83, Qg=37.51
% INFO    : Gen at bus 60663	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60664	: Pg=357.0, Qg=11.0 -> Pg=262.89, Qg=24.51
% INFO    : Gen at bus 60664	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60668	: Pg=281.0, Qg=-39.0 -> Pg=195.5, Qg=0.0
% INFO    : Gen at bus 60668	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60670	: Pg=62.0, Qg=216.0 -> Pg=64.15, Qg=0.0
% INFO    : Gen at bus 60670	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60670	: Pg=65.0, Qg=216.0 -> Pg=58.81, Qg=0.0
% INFO    : Gen at bus 60670	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60670	: Pg=52.0, Qg=216.0 -> Pg=38.04, Qg=0.0
% INFO    : Gen at bus 60670	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60670	: Pg=57.0, Qg=216.0 -> Pg=35.91, Qg=0.0
% INFO    : Gen at bus 60670	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60670	: Pg=47.0, Qg=216.0 -> Pg=32.6975, Qg=0.0
% INFO    : Gen at bus 60670	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60670	: Pg=48.0, Qg=216.0 -> Pg=43.9525, Qg=0.0
% INFO    : Gen at bus 60670	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60677	: Pg=96.0, Qg=-3.0 -> Pg=96.1975, Qg=0.165
% INFO    : Gen at bus 60677	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60678	: Pg=85.0, Qg=-9.0 -> Pg=152.1975, Qg=0.0
% INFO    : Gen at bus 60678	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60679	: Pg=256.0, Qg=-31.0 -> Pg=294.7725, Qg=0.0
% INFO    : Gen at bus 60679	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60679	: Pg=265.0, Qg=-31.0 -> Pg=165.525, Qg=0.0
% INFO    : Gen at bus 60679	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60686	: Pg=101.0, Qg=-52.0 -> Pg=182.4625, Qg=0.0
% INFO    : Gen at bus 60686	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60687	: Pg=158.355, Qg=43.18 -> Pg=125.435, Qg=4.72
% INFO    : Gen at bus 60687	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60688	: Pg=145.0, Qg=-56.0 -> Pg=104.835, Qg=15.22
% INFO    : Gen at bus 60688	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60689	: Pg=158.61, Qg=43.18 -> Pg=108.5625, Qg=13.22
% INFO    : Gen at bus 60689	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60690	: Pg=102.0, Qg=-44.0 -> Pg=212.1125, Qg=0.0
% INFO    : Gen at bus 60690	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60691	: Pg=97.015, Qg=27.92 -> Pg=88.9325, Qg=0.0
% INFO    : Gen at bus 60691	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60692	: Pg=55.0, Qg=1.0 -> Pg=42.4525, Qg=0.0
% INFO    : Gen at bus 60692	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60695	: Pg=56.0, Qg=26.0 -> Pg=49.16, Qg=0.0
% INFO    : Gen at bus 60695	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60695	: Pg=51.0, Qg=26.0 -> Pg=41.9675, Qg=0.0
% INFO    : Gen at bus 60695	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60696	: Pg=79.0, Qg=10.0 -> Pg=41.4075, Qg=0.0
% INFO    : Gen at bus 60696	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60696	: Pg=82.0, Qg=10.0 -> Pg=57.565, Qg=0.0
% INFO    : Gen at bus 60696	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60701	: Pg=98.0, Qg=-10.0 -> Pg=88.7625, Qg=0.0
% INFO    : Gen at bus 60701	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60702	: Pg=57.0, Qg=-6.0 -> Pg=116.25, Qg=0.0
% INFO    : Gen at bus 60702	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60707	: Pg=319.0, Qg=-8.0 -> Pg=177.5175, Qg=0.0
% INFO    : Gen at bus 60707	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60708	: Pg=325.0, Qg=-17.0 -> Pg=275.8075, Qg=0.0
% INFO    : Gen at bus 60708	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60712	: Pg=300.0, Qg=54.0 -> Pg=262.2, Qg=0.0
% INFO    : Gen at bus 60712	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60716	: Pg=143.0, Qg=324.0 -> Pg=89.8625, Qg=0.0
% INFO    : Gen at bus 60716	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60717	: Pg=162.0, Qg=207.0 -> Pg=114.0375, Qg=0.0
% INFO    : Gen at bus 60717	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60721	: Pg=167.0, Qg=-2.0 -> Pg=150.455, Qg=0.0
% INFO    : Gen at bus 60721	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60722	: Pg=166.0, Qg=-25.0 -> Pg=103.55, Qg=0.0
% INFO    : Gen at bus 60722	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60727	: Pg=64.0, Qg=-313.0 -> Pg=82.0225, Qg=0.0
% INFO    : Gen at bus 60727	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60728	: Pg=131.0, Qg=-313.0 -> Pg=118.1375, Qg=0.0
% INFO    : Gen at bus 60728	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60729	: Pg=13.0, Qg=-24.0 -> Pg=22.8925, Qg=0.0
% INFO    : Gen at bus 60729	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60730	: Pg=10.0, Qg=-15.0 -> Pg=10.975, Qg=0.0
% INFO    : Gen at bus 60730	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60730	: Pg=10.0, Qg=-15.0 -> Pg=15.99, Qg=0.0
% INFO    : Gen at bus 60730	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60731	: Pg=87.0, Qg=-28.0 -> Pg=61.2475, Qg=0.0
% INFO    : Gen at bus 60731	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60731	: Pg=84.0, Qg=-28.0 -> Pg=91.5925, Qg=0.0
% INFO    : Gen at bus 60731	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60732	: Pg=67.0, Qg=4.0 -> Pg=50.2025, Qg=0.0
% INFO    : Gen at bus 60732	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60732	: Pg=59.0, Qg=4.0 -> Pg=40.5525, Qg=0.0
% INFO    : Gen at bus 60732	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60732	: Pg=58.0, Qg=4.0 -> Pg=88.71, Qg=0.0
% INFO    : Gen at bus 60732	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60732	: Pg=26.08, Qg=9.065 -> Pg=34.6475, Qg=0.0
% INFO    : Gen at bus 60732	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60732	: Pg=71.0, Qg=4.0 -> Pg=55.995, Qg=0.0
% INFO    : Gen at bus 60732	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60734	: Pg=87.0, Qg=-201.0 -> Pg=62.84, Qg=0.0
% INFO    : Gen at bus 60734	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60735	: Pg=60.0, Qg=-2.0 -> Pg=51.8875, Qg=0.0
% INFO    : Gen at bus 60735	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60735	: Pg=65.0, Qg=-2.0 -> Pg=80.1125, Qg=0.0
% INFO    : Gen at bus 60735	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60735	: Pg=68.0, Qg=-2.0 -> Pg=119.345, Qg=0.0
% INFO    : Gen at bus 60735	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60743	: Pg=5.56, Qg=1.31 -> Pg=13.33, Qg=0.0
% INFO    : Gen at bus 60743	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60744	: Pg=169.0, Qg=-15.0 -> Pg=177.885, Qg=0.0
% INFO    : Gen at bus 60744	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60746	: Pg=299.0, Qg=-14.0 -> Pg=289.645, Qg=0.0
% INFO    : Gen at bus 60746	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60747	: Pg=276.0, Qg=-15.0 -> Pg=173.1125, Qg=0.0
% INFO    : Gen at bus 60747	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60751	: Pg=150.0, Qg=60.0 -> Pg=114.1975, Qg=81.185
% INFO    : Gen at bus 60751	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60752	: Pg=54.0, Qg=1291.0 -> Pg=107.6175, Qg=0.0
% INFO    : Gen at bus 60752	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60752	: Pg=50.0, Qg=1291.0 -> Pg=31.195, Qg=0.0
% INFO    : Gen at bus 60752	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60760	: Pg=226.0, Qg=-88.0 -> Pg=284.0775, Qg=0.0
% INFO    : Gen at bus 60760	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60763	: Pg=14.255, Qg=3.95 -> Pg=13.66, Qg=0.0
% INFO    : Gen at bus 60763	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60763	: Pg=13.5, Qg=3.95 -> Pg=25.2825, Qg=0.0
% INFO    : Gen at bus 60763	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60764	: Pg=11.14, Qg=3.95 -> Pg=23.6025, Qg=0.0
% INFO    : Gen at bus 60764	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60765	: Pg=68.0, Qg=17.0 -> Pg=37.475, Qg=0.0
% INFO    : Gen at bus 60765	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60765	: Pg=76.0, Qg=17.0 -> Pg=66.96, Qg=0.0
% INFO    : Gen at bus 60765	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60766	: Pg=112.0, Qg=337.0 -> Pg=127.4925, Qg=0.0
% INFO    : Gen at bus 60766	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60766	: Pg=101.0, Qg=337.0 -> Pg=72.2725, Qg=0.0
% INFO    : Gen at bus 60766	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60773	: Pg=67.0, Qg=28.0 -> Pg=103.135, Qg=0.0
% INFO    : Gen at bus 60773	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60773	: Pg=63.0, Qg=28.0 -> Pg=49.555, Qg=0.0
% INFO    : Gen at bus 60773	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60773	: Pg=67.0, Qg=28.0 -> Pg=60.5275, Qg=0.0
% INFO    : Gen at bus 60773	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60773	: Pg=68.0, Qg=28.0 -> Pg=50.85, Qg=0.0
% INFO    : Gen at bus 60773	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60773	: Pg=10.855, Qg=3.78 -> Pg=7.1775, Qg=1.335
% INFO    : Gen at bus 60773	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60773	: Pg=13.895, Qg=3.78 -> Pg=15.1975, Qg=0.0
% INFO    : Gen at bus 60773	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60775	: Pg=241.0, Qg=19.0 -> Pg=152.5825, Qg=0.0
% INFO    : Gen at bus 60775	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60776	: Pg=40.0, Qg=2.0 -> Pg=28.795, Qg=0.0
% INFO    : Gen at bus 60776	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60776	: Pg=39.0, Qg=2.0 -> Pg=41.9475, Qg=0.0
% INFO    : Gen at bus 60776	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60780	: Pg=196.0, Qg=-30.0 -> Pg=147.42, Qg=0.0
% INFO    : Gen at bus 60780	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60783	: Pg=82.0, Qg=-156.0 -> Pg=50.1875, Qg=0.0
% INFO    : Gen at bus 60783	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60784	: Pg=59.0, Qg=25.0 -> Pg=71.625, Qg=0.0
% INFO    : Gen at bus 60784	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60784	: Pg=82.0, Qg=25.0 -> Pg=85.285, Qg=0.0
% INFO    : Gen at bus 60784	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60788	: Pg=132.0, Qg=28.0 -> Pg=138.6375, Qg=0.0
% INFO    : Gen at bus 60788	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60789	: Pg=126.0, Qg=28.0 -> Pg=72.8525, Qg=0.0
% INFO    : Gen at bus 60789	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60791	: Pg=139.0, Qg=43.0 -> Pg=182.9325, Qg=0.0
% INFO    : Gen at bus 60791	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60792	: Pg=152.0, Qg=40.0 -> Pg=174.205, Qg=0.0
% INFO    : Gen at bus 60792	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60793	: Pg=24.455, Qg=6.635 -> Pg=29.895, Qg=0.0
% INFO    : Gen at bus 60793	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60794	: Pg=100.0, Qg=22.0 -> Pg=102.855, Qg=0.0
% INFO    : Gen at bus 60794	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60794	: Pg=102.0, Qg=22.0 -> Pg=150.765, Qg=0.0
% INFO    : Gen at bus 60794	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60795	: Pg=84.0, Qg=17.0 -> Pg=129.06, Qg=0.0
% INFO    : Gen at bus 60795	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60798	: Pg=14.0, Qg=-1.0 -> Pg=25.335, Qg=0.0
% INFO    : Gen at bus 60798	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60798	: Pg=14.0, Qg=-1.0 -> Pg=26.7475, Qg=0.0
% INFO    : Gen at bus 60798	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60799	: Pg=8.0, Qg=-1.0 -> Pg=6.08, Qg=0.0
% INFO    : Gen at bus 60799	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60799	: Pg=8.0, Qg=-1.0 -> Pg=13.5125, Qg=0.0
% INFO    : Gen at bus 60799	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60801	: Pg=116.0, Qg=198.0 -> Pg=94.7025, Qg=0.0
% INFO    : Gen at bus 60801	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60802	: Pg=68.0, Qg=-55.0 -> Pg=46.935, Qg=0.0
% INFO    : Gen at bus 60802	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60802	: Pg=82.0, Qg=-55.0 -> Pg=55.4575, Qg=0.0
% INFO    : Gen at bus 60802	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60802	: Pg=25.785, Qg=0.0 -> Pg=48.6425, Qg=0.0
% INFO    : Gen at bus 60802	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60803	: Pg=146.0, Qg=36.0 -> Pg=80.885, Qg=0.0
% INFO    : Gen at bus 60803	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60807	: Pg=142.0, Qg=22.0 -> Pg=119.7975, Qg=0.0
% INFO    : Gen at bus 60807	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60808	: Pg=55.88, Qg=14.505 -> Pg=39.79, Qg=0.0
% INFO    : Gen at bus 60808	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60809	: Pg=31.0, Qg=-2.0 -> Pg=17.5775, Qg=0.0
% INFO    : Gen at bus 60809	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60810	: Pg=289.0, Qg=205.0 -> Pg=171.1425, Qg=0.0
% INFO    : Gen at bus 60810	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60811	: Pg=85.0, Qg=54.0 -> Pg=56.52, Qg=0.0
% INFO    : Gen at bus 60811	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60811	: Pg=24.175, Qg=7.235 -> Pg=20.7875, Qg=0.0
% INFO    : Gen at bus 60811	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60814	: Pg=89.48, Qg=29.85 -> Pg=113.74, Qg=0.0
% INFO    : Gen at bus 60814	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60815	: Pg=97.905, Qg=29.85 -> Pg=78.9525, Qg=4.175
% INFO    : Gen at bus 60815	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60820	: Pg=62.0, Qg=-16.0 -> Pg=156.26, Qg=0.0
% INFO    : Gen at bus 60820	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60820	: Pg=56.0, Qg=-16.0 -> Pg=56.8025, Qg=0.0
% INFO    : Gen at bus 60820	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60822	: Pg=76.0, Qg=-38.0 -> Pg=129.455, Qg=0.0
% INFO    : Gen at bus 60822	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60825	: Pg=7.43, Qg=2.19 -> Pg=9.965, Qg=0.0
% INFO    : Gen at bus 60825	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60825	: Pg=98.0, Qg=9.0 -> Pg=102.48, Qg=0.0
% INFO    : Gen at bus 60825	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60825	: Pg=98.0, Qg=9.0 -> Pg=83.2825, Qg=0.0
% INFO    : Gen at bus 60825	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60825	: Pg=53.085, Qg=14.15 -> Pg=106.2675, Qg=0.0
% INFO    : Gen at bus 60825	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60825	: Pg=108.0, Qg=9.0 -> Pg=66.8475, Qg=0.0
% INFO    : Gen at bus 60825	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60827	: Pg=62.775, Qg=16.75 -> Pg=82.8875, Qg=0.0
% INFO    : Gen at bus 60827	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60827	: Pg=246.0, Qg=-163.0 -> Pg=360.2125, Qg=0.0
% INFO    : Gen at bus 60827	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60833	: Pg=147.0, Qg=64.0 -> Pg=324.2775, Qg=0.0
% INFO    : Gen at bus 60833	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60834	: Pg=141.0, Qg=38.0 -> Pg=200.8425, Qg=0.0
% INFO    : Gen at bus 60834	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60835	: Pg=115.0, Qg=106.0 -> Pg=172.0725, Qg=0.0
% INFO    : Gen at bus 60835	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60839	: Pg=43.33, Qg=12.87 -> Pg=52.9975, Qg=0.0
% INFO    : Gen at bus 60839	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60840	: Pg=29.0, Qg=-281.0 -> Pg=20.9875, Qg=0.0
% INFO    : Gen at bus 60840	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60841	: Pg=31.0, Qg=-286.0 -> Pg=18.4925, Qg=0.0
% INFO    : Gen at bus 60841	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60844	: Pg=126.0, Qg=25.0 -> Pg=81.99, Qg=0.0
% INFO    : Gen at bus 60844	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60844	: Pg=110.0, Qg=25.0 -> Pg=65.155, Qg=0.0
% INFO    : Gen at bus 60844	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60847	: Pg=15.615, Qg=4.18 -> Pg=34.5575, Qg=0.0
% INFO    : Gen at bus 60847	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60847	: Pg=12.76, Qg=4.18 -> Pg=19.13, Qg=0.0
% INFO    : Gen at bus 60847	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60847	: Pg=168.0, Qg=24.0 -> Pg=103.2375, Qg=0.0
% INFO    : Gen at bus 60847	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60848	: Pg=251.0, Qg=90.0 -> Pg=146.105, Qg=0.0
% INFO    : Gen at bus 60848	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60848	: Pg=259.0, Qg=90.0 -> Pg=163.2175, Qg=0.0
% INFO    : Gen at bus 60848	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60850	: Pg=67.0, Qg=178.0 -> Pg=47.565, Qg=0.0
% INFO    : Gen at bus 60850	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60850	: Pg=70.0, Qg=178.0 -> Pg=38.36, Qg=0.0
% INFO    : Gen at bus 60850	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60850	: Pg=14.415, Qg=3.9 -> Pg=16.3075, Qg=0.0
% INFO    : Gen at bus 60850	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60851	: Pg=14.325, Qg=3.9 -> Pg=28.2625, Qg=0.0
% INFO    : Gen at bus 60851	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60851	: Pg=12.445, Qg=3.9 -> Pg=25.8225, Qg=0.0
% INFO    : Gen at bus 60851	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60851	: Pg=41.0, Qg=-38.0 -> Pg=35.3775, Qg=0.0
% INFO    : Gen at bus 60851	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60852	: Pg=277.0, Qg=-69.0 -> Pg=168.88, Qg=0.0
% INFO    : Gen at bus 60852	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60852	: Pg=276.0, Qg=-69.0 -> Pg=276.15, Qg=0.0
% INFO    : Gen at bus 60852	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60852	: Pg=263.0, Qg=-69.0 -> Pg=212.3925, Qg=0.0
% INFO    : Gen at bus 60852	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60856	: Pg=14.0, Qg=2.0 -> Pg=20.4075, Qg=0.0
% INFO    : Gen at bus 60856	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60856	: Pg=15.0, Qg=2.0 -> Pg=13.2175, Qg=0.0
% INFO    : Gen at bus 60856	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60857	: Pg=22.0, Qg=1.0 -> Pg=42.88, Qg=0.0
% INFO    : Gen at bus 60857	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60857	: Pg=5.195, Qg=1.355 -> Pg=3.0725, Qg=0.055
% INFO    : Gen at bus 60857	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60861	: Pg=89.0, Qg=13.0 -> Pg=131.32, Qg=0.0
% INFO    : Gen at bus 60861	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60862	: Pg=144.105, Qg=39.2 -> Pg=116.3025, Qg=3.135
% INFO    : Gen at bus 60862	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60865	: Pg=42.25, Qg=2.07 -> Pg=45.125, Qg=0.0
% INFO    : Gen at bus 60865	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60872	: Pg=289.0, Qg=49.0 -> Pg=190.26, Qg=23.375
% INFO    : Gen at bus 60872	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60873	: Pg=367.0, Qg=71.0 -> Pg=596.8575, Qg=0.0
% INFO    : Gen at bus 60873	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60874	: Pg=414.0, Qg=51.0 -> Pg=447.6675, Qg=0.0
% INFO    : Gen at bus 60874	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60875	: Pg=37.0, Qg=-8.0 -> Pg=29.215, Qg=0.0
% INFO    : Gen at bus 60875	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60875	: Pg=38.0, Qg=-8.0 -> Pg=33.0325, Qg=0.0
% INFO    : Gen at bus 60875	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60875	: Pg=39.0, Qg=-8.0 -> Pg=33.59, Qg=0.0
% INFO    : Gen at bus 60875	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60881	: Pg=111.815, Qg=35.885 -> Pg=102.325, Qg=0.0
% INFO    : Gen at bus 60881	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60882	: Pg=159.0, Qg=26.0 -> Pg=171.6525, Qg=0.0
% INFO    : Gen at bus 60882	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60883	: Pg=153.0, Qg=26.0 -> Pg=199.5025, Qg=0.0
% INFO    : Gen at bus 60883	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60891	: Pg=130.0, Qg=-175.0 -> Pg=97.39, Qg=0.0
% INFO    : Gen at bus 60891	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60892	: Pg=88.0, Qg=-92.0 -> Pg=194.2175, Qg=0.0
% INFO    : Gen at bus 60892	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60893	: Pg=54.0, Qg=-97.0 -> Pg=67.2825, Qg=0.0
% INFO    : Gen at bus 60893	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60894	: Pg=79.0, Qg=-88.0 -> Pg=76.725, Qg=0.0
% INFO    : Gen at bus 60894	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60895	: Pg=76.0, Qg=-94.0 -> Pg=182.995, Qg=0.0
% INFO    : Gen at bus 60895	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60896	: Pg=73.0, Qg=-84.0 -> Pg=61.23, Qg=0.0
% INFO    : Gen at bus 60896	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70097	: Pg=167.445, Qg=39.655 -> Pg=138.585, Qg=0.0
% INFO    : Gen at bus 70097	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70098	: Pg=54.0, Qg=-62.0 -> Pg=88.94, Qg=12.22
% INFO    : Gen at bus 70098	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70099	: Pg=172.885, Qg=39.655 -> Pg=122.305, Qg=6.72
% INFO    : Gen at bus 70099	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70100	: Pg=131.665, Qg=39.655 -> Pg=78.195, Qg=18.72
% INFO    : Gen at bus 70100	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70104	: Pg=195.0, Qg=38.0 -> Pg=159.7975, Qg=0.0
% INFO    : Gen at bus 70104	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70105	: Pg=54.0, Qg=-13.0 -> Pg=76.49, Qg=0.0
% INFO    : Gen at bus 70105	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70107	: Pg=61.0, Qg=6.0 -> Pg=54.2825, Qg=0.0
% INFO    : Gen at bus 70107	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70107	: Pg=68.0, Qg=6.0 -> Pg=95.1925, Qg=0.0
% INFO    : Gen at bus 70107	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70110	: Pg=24.0, Qg=-7.0 -> Pg=15.6125, Qg=2.32
% INFO    : Gen at bus 70110	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70110	: Pg=33.0, Qg=-7.0 -> Pg=48.49, Qg=0.0
% INFO    : Gen at bus 70110	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70111	: Pg=44.0, Qg=4.0 -> Pg=72.4425, Qg=0.0
% INFO    : Gen at bus 70111	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70111	: Pg=48.0, Qg=4.0 -> Pg=80.85, Qg=0.0
% INFO    : Gen at bus 70111	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70114	: Pg=113.0, Qg=-16.0 -> Pg=188.0575, Qg=0.0
% INFO    : Gen at bus 70114	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70115	: Pg=52.0, Qg=-8.0 -> Pg=41.215, Qg=0.0
% INFO    : Gen at bus 70115	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70121	: Pg=133.0, Qg=-92.0 -> Pg=189.095, Qg=31.2
% INFO    : Gen at bus 70121	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70125	: Pg=147.0, Qg=8.0 -> Pg=126.1175, Qg=12.12
% INFO    : Gen at bus 70125	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70126	: Pg=160.0, Qg=8.0 -> Pg=142.65, Qg=5.62
% INFO    : Gen at bus 70126	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70127	: Pg=175.0, Qg=8.0 -> Pg=123.26, Qg=17.62
% INFO    : Gen at bus 70127	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70128	: Pg=28.0, Qg=12.0 -> Pg=28.375, Qg=0.0
% INFO    : Gen at bus 70128	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70128	: Pg=27.0, Qg=12.0 -> Pg=44.73, Qg=0.0
% INFO    : Gen at bus 70128	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70128	: Pg=17.32, Qg=0.855 -> Pg=10.96, Qg=0.0
% INFO    : Gen at bus 70128	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70128	: Pg=45.0, Qg=12.0 -> Pg=35.0825, Qg=0.0
% INFO    : Gen at bus 70128	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70128	: Pg=48.0, Qg=12.0 -> Pg=44.51, Qg=0.0
% INFO    : Gen at bus 70128	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70131	: Pg=56.0, Qg=5.0 -> Pg=97.5425, Qg=0.0
% INFO    : Gen at bus 70131	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70134	: Pg=116.0, Qg=15.0 -> Pg=101.5475, Qg=54.235
% INFO    : Gen at bus 70134	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70141	: Pg=35.0, Qg=-23.0 -> Pg=80.215, Qg=0.0
% INFO    : Gen at bus 70141	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70142	: Pg=42.0, Qg=-23.0 -> Pg=61.345, Qg=0.0
% INFO    : Gen at bus 70142	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70144	: Pg=34.0, Qg=-16.0 -> Pg=22.73, Qg=0.0
% INFO    : Gen at bus 70144	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70144	: Pg=34.0, Qg=-16.0 -> Pg=43.58, Qg=0.0
% INFO    : Gen at bus 70144	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70146	: Pg=85.0, Qg=-12.0 -> Pg=208.42, Qg=0.0
% INFO    : Gen at bus 70146	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70147	: Pg=4.48, Qg=1.175 -> Pg=9.0325, Qg=0.0
% INFO    : Gen at bus 70147	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70147	: Pg=25.0, Qg=3.0 -> Pg=37.4025, Qg=0.0
% INFO    : Gen at bus 70147	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70147	: Pg=26.0, Qg=3.0 -> Pg=19.1275, Qg=0.0
% INFO    : Gen at bus 70147	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70147	: Pg=25.0, Qg=3.0 -> Pg=37.8575, Qg=0.0
% INFO    : Gen at bus 70147	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70147	: Pg=25.0, Qg=3.0 -> Pg=18.23, Qg=0.0
% INFO    : Gen at bus 70147	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70147	: Pg=4.645, Qg=1.175 -> Pg=9.115, Qg=0.0
% INFO    : Gen at bus 70147	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70147	: Pg=10.645, Qg=2.58 -> Pg=26.0725, Qg=0.0
% INFO    : Gen at bus 70147	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70147	: Pg=10.595, Qg=2.58 -> Pg=27.0475, Qg=0.0
% INFO    : Gen at bus 70147	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70149	: Pg=71.29, Qg=3.415 -> Pg=53.395, Qg=0.0
% INFO    : Gen at bus 70149	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70150	: Pg=11.75, Qg=0.585 -> Pg=27.125, Qg=0.0
% INFO    : Gen at bus 70150	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70153	: Pg=183.0, Qg=-24.0 -> Pg=411.5875, Qg=0.0
% INFO    : Gen at bus 70153	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70154	: Pg=213.0, Qg=-24.0 -> Pg=170.95, Qg=78.74
% INFO    : Gen at bus 70154	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70155	: Pg=252.0, Qg=-22.0 -> Pg=208.9275, Qg=64.74
% INFO    : Gen at bus 70155	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70156	: Pg=231.0, Qg=-23.0 -> Pg=377.3575, Qg=0.0
% INFO    : Gen at bus 70156	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70160	: Pg=95.0, Qg=6.0 -> Pg=87.805, Qg=0.0
% INFO    : Gen at bus 70160	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70163	: Pg=12.4, Qg=3.47 -> Pg=7.525, Qg=0.475
% INFO    : Gen at bus 70163	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70164	: Pg=28.0, Qg=1.0 -> Pg=29.065, Qg=0.0
% INFO    : Gen at bus 70164	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70164	: Pg=11.53, Qg=3.185 -> Pg=15.515, Qg=0.0
% INFO    : Gen at bus 70164	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70165	: Pg=21.0, Qg=1.0 -> Pg=19.8925, Qg=0.0
% INFO    : Gen at bus 70165	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70165	: Pg=16.0, Qg=1.0 -> Pg=30.265, Qg=0.0
% INFO    : Gen at bus 70165	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70166	: Pg=5.15, Qg=1.255 -> Pg=4.7, Qg=0.0
% INFO    : Gen at bus 70166	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70166	: Pg=34.0, Qg=-3.0 -> Pg=39.165, Qg=0.0
% INFO    : Gen at bus 70166	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70167	: Pg=20.0, Qg=-5.0 -> Pg=22.715, Qg=0.0
% INFO    : Gen at bus 70167	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70167	: Pg=29.0, Qg=-5.0 -> Pg=24.425, Qg=0.0
% INFO    : Gen at bus 70167	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70167	: Pg=20.0, Qg=-5.0 -> Pg=27.8125, Qg=0.0
% INFO    : Gen at bus 70167	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70167	: Pg=20.0, Qg=-5.0 -> Pg=31.405, Qg=0.0
% INFO    : Gen at bus 70167	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70167	: Pg=19.0, Qg=-5.0 -> Pg=13.9625, Qg=0.0
% INFO    : Gen at bus 70167	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70167	: Pg=18.0, Qg=-5.0 -> Pg=24.32, Qg=0.0
% INFO    : Gen at bus 70167	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70167	: Pg=19.0, Qg=-5.0 -> Pg=17.0875, Qg=0.0
% INFO    : Gen at bus 70167	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70167	: Pg=18.0, Qg=-5.0 -> Pg=9.9075, Qg=0.0
% INFO    : Gen at bus 70167	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70167	: Pg=18.0, Qg=-5.0 -> Pg=19.2075, Qg=0.0
% INFO    : Gen at bus 70167	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70167	: Pg=20.0, Qg=-5.0 -> Pg=11.2925, Qg=0.0
% INFO    : Gen at bus 70167	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70168	: Pg=54.41, Qg=2.76 -> Pg=36.705, Qg=0.0
% INFO    : Gen at bus 70168	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70172	: Pg=216.0, Qg=50.0 -> Pg=243.215, Qg=34.81
% INFO    : Gen at bus 70172	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70173	: Pg=154.0, Qg=31.0 -> Pg=205.2225, Qg=46.31
% INFO    : Gen at bus 70173	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70174	: Pg=121.0, Qg=43.0 -> Pg=90.64, Qg=98.04
% INFO    : Gen at bus 70174	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70176	: Pg=56.0, Qg=-6.0 -> Pg=51.725, Qg=5.575
% INFO    : Gen at bus 70176	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70177	: Pg=58.0, Qg=-15.0 -> Pg=60.1375, Qg=0.0
% INFO    : Gen at bus 70177	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70177	: Pg=71.0, Qg=-15.0 -> Pg=55.305, Qg=0.0
% INFO    : Gen at bus 70177	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70180	: Pg=78.0, Qg=2.0 -> Pg=67.0, Qg=0.0
% INFO    : Gen at bus 70180	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70181	: Pg=45.235, Qg=2.485 -> Pg=35.6175, Qg=0.0
% INFO    : Gen at bus 70181	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70182	: Pg=20.0, Qg=3.0 -> Pg=26.32, Qg=0.0
% INFO    : Gen at bus 70182	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70182	: Pg=23.0, Qg=3.0 -> Pg=24.215, Qg=0.0
% INFO    : Gen at bus 70182	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70182	: Pg=22.0, Qg=3.0 -> Pg=37.315, Qg=0.0
% INFO    : Gen at bus 70182	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70182	: Pg=25.0, Qg=3.0 -> Pg=29.66, Qg=0.0
% INFO    : Gen at bus 70182	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70182	: Pg=23.0, Qg=3.0 -> Pg=56.27, Qg=0.0
% INFO    : Gen at bus 70182	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70182	: Pg=24.0, Qg=3.0 -> Pg=16.9475, Qg=0.0
% INFO    : Gen at bus 70182	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70184	: Pg=64.345, Qg=16.34 -> Pg=158.9225, Qg=0.0
% INFO    : Gen at bus 70184	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70188	: Pg=28.0, Qg=-2.0 -> Pg=19.295, Qg=1.16
% INFO    : Gen at bus 70188	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70188	: Pg=28.0, Qg=-2.0 -> Pg=29.915, Qg=0.0
% INFO    : Gen at bus 70188	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70189	: Pg=27.0, Qg=-3.0 -> Pg=17.465, Qg=2.16
% INFO    : Gen at bus 70189	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74196	: Pg=26.315, Qg=7.385 -> Pg=28.6325, Qg=0.0
% INFO    : Gen at bus 74196	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74196	: Pg=29.24, Qg=7.385 -> Pg=46.595, Qg=0.0
% INFO    : Gen at bus 74196	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74197	: Pg=71.0, Qg=41.0 -> Pg=87.525, Qg=0.0
% INFO    : Gen at bus 74197	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74197	: Pg=64.0, Qg=41.0 -> Pg=84.7775, Qg=0.0
% INFO    : Gen at bus 74197	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74199	: Pg=31.0, Qg=-3.0 -> Pg=38.25, Qg=0.0
% INFO    : Gen at bus 74199	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74199	: Pg=24.0, Qg=-3.0 -> Pg=15.01, Qg=0.0
% INFO    : Gen at bus 74199	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74199	: Pg=29.0, Qg=-3.0 -> Pg=63.235, Qg=0.0
% INFO    : Gen at bus 74199	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74199	: Pg=29.0, Qg=-3.0 -> Pg=18.2475, Qg=0.0
% INFO    : Gen at bus 74199	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74200	: Pg=6.045, Qg=1.39 -> Pg=13.4475, Qg=0.0
% INFO    : Gen at bus 74200	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74201	: Pg=21.0, Qg=-2.0 -> Pg=45.045, Qg=0.0
% INFO    : Gen at bus 74201	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74204	: Pg=84.0, Qg=-6.0 -> Pg=64.305, Qg=19.48
% INFO    : Gen at bus 74204	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74205	: Pg=6.965, Qg=2.07 -> Pg=7.8825, Qg=0.0
% INFO    : Gen at bus 74205	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74205	: Pg=13.0, Qg=-1.0 -> Pg=29.61, Qg=0.0
% INFO    : Gen at bus 74205	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74211	: Pg=84.0, Qg=49.0 -> Pg=96.65, Qg=0.0
% INFO    : Gen at bus 74211	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74212	: Pg=102.0, Qg=50.0 -> Pg=69.695, Qg=8.365
% INFO    : Gen at bus 74212	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74213	: Pg=65.0, Qg=109.0 -> Pg=47.57, Qg=0.0
% INFO    : Gen at bus 74213	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74214	: Pg=41.0, Qg=4.0 -> Pg=48.8375, Qg=0.0
% INFO    : Gen at bus 74214	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74214	: Pg=39.0, Qg=4.0 -> Pg=79.365, Qg=0.0
% INFO    : Gen at bus 74214	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74214	: Pg=66.0, Qg=4.0 -> Pg=104.9825, Qg=0.0
% INFO    : Gen at bus 74214	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74220	: Pg=61.0, Qg=40.0 -> Pg=80.59, Qg=0.0
% INFO    : Gen at bus 74220	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74220	: Pg=60.0, Qg=40.0 -> Pg=59.3925, Qg=0.0
% INFO    : Gen at bus 74220	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74221	: Pg=68.0, Qg=58.0 -> Pg=57.4325, Qg=0.0
% INFO    : Gen at bus 74221	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74221	: Pg=4.745, Qg=1.255 -> Pg=6.4975, Qg=0.0
% INFO    : Gen at bus 74221	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74222	: Pg=30.0, Qg=13.0 -> Pg=20.315, Qg=0.0
% INFO    : Gen at bus 74222	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74223	: Pg=57.02, Qg=17.97 -> Pg=90.435, Qg=0.0
% INFO    : Gen at bus 74223	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74223	: Pg=73.0, Qg=126.0 -> Pg=161.435, Qg=0.0
% INFO    : Gen at bus 74223	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74223	: Pg=61.0, Qg=126.0 -> Pg=72.9125, Qg=0.0
% INFO    : Gen at bus 74223	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74225	: Pg=95.0, Qg=21.0 -> Pg=69.5175, Qg=0.0
% INFO    : Gen at bus 74225	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74226	: Pg=37.0, Qg=-19.0 -> Pg=44.2, Qg=0.0
% INFO    : Gen at bus 74226	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74226	: Pg=27.0, Qg=-19.0 -> Pg=36.1375, Qg=0.0
% INFO    : Gen at bus 74226	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74228	: Pg=42.0, Qg=10.0 -> Pg=60.4125, Qg=0.0
% INFO    : Gen at bus 74228	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74228	: Pg=44.0, Qg=10.0 -> Pg=71.015, Qg=0.0
% INFO    : Gen at bus 74228	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74228	: Pg=49.0, Qg=10.0 -> Pg=78.09, Qg=0.0
% INFO    : Gen at bus 74228	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74230	: Pg=26.0, Qg=8.0 -> Pg=62.4725, Qg=0.0
% INFO    : Gen at bus 74230	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74231	: Pg=31.0, Qg=8.0 -> Pg=25.525, Qg=0.0
% INFO    : Gen at bus 74231	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74233	: Pg=14.015, Qg=0.725 -> Pg=22.2575, Qg=0.0
% INFO    : Gen at bus 74233	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74236	: Pg=64.0, Qg=13.0 -> Pg=52.6475, Qg=0.0
% INFO    : Gen at bus 74236	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74237	: Pg=72.0, Qg=14.0 -> Pg=94.8975, Qg=0.0
% INFO    : Gen at bus 74237	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74238	: Pg=72.0, Qg=18.0 -> Pg=52.225, Qg=0.0
% INFO    : Gen at bus 74238	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74239	: Pg=74.0, Qg=16.0 -> Pg=88.385, Qg=0.0
% INFO    : Gen at bus 74239	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74240	: Pg=110.0, Qg=39.0 -> Pg=262.6175, Qg=0.0
% INFO    : Gen at bus 74240	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74240	: Pg=109.0, Qg=39.0 -> Pg=151.38, Qg=0.0
% INFO    : Gen at bus 74240	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74245	: Pg=20.0, Qg=1.0 -> Pg=17.8575, Qg=0.0
% INFO    : Gen at bus 74245	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74246	: Pg=3.885, Qg=1.16 -> Pg=5.71, Qg=0.0
% INFO    : Gen at bus 74246	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74248	: Pg=8.0, Qg=1.0 -> Pg=6.35, Qg=0.0
% INFO    : Gen at bus 74248	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74248	: Pg=4.495, Qg=1.16 -> Pg=8.515, Qg=0.0
% INFO    : Gen at bus 74248	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74252	: Pg=117.0, Qg=12.0 -> Pg=109.8025, Qg=0.0
% INFO    : Gen at bus 74252	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74253	: Pg=84.005, Qg=19.61 -> Pg=57.2325, Qg=0.0
% INFO    : Gen at bus 74253	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74254	: Pg=111.0, Qg=11.0 -> Pg=130.265, Qg=0.0
% INFO    : Gen at bus 74254	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74255	: Pg=108.0, Qg=12.0 -> Pg=131.0275, Qg=0.0
% INFO    : Gen at bus 74255	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74256	: Pg=133.0, Qg=13.0 -> Pg=116.955, Qg=0.0
% INFO    : Gen at bus 74256	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74259	: Pg=29.0, Qg=1.0 -> Pg=21.625, Qg=0.0
% INFO    : Gen at bus 74259	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74259	: Pg=23.0, Qg=1.0 -> Pg=54.615, Qg=0.0
% INFO    : Gen at bus 74259	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74260	: Pg=6.475, Qg=0.365 -> Pg=10.6125, Qg=0.0
% INFO    : Gen at bus 74260	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74261	: Pg=40.0, Qg=-7.0 -> Pg=30.25, Qg=0.0
% INFO    : Gen at bus 74261	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74261	: Pg=36.0, Qg=-7.0 -> Pg=52.0775, Qg=0.0
% INFO    : Gen at bus 74261	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74261	: Pg=16.155, Qg=4.19 -> Pg=15.8275, Qg=0.0
% INFO    : Gen at bus 74261	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74263	: Pg=43.945, Qg=2.735 -> Pg=63.6725, Qg=0.0
% INFO    : Gen at bus 74263	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74265	: Pg=10.0, Qg=-1.0 -> Pg=20.8725, Qg=0.0
% INFO    : Gen at bus 74265	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74266	: Pg=24.0, Qg=-3.0 -> Pg=21.175, Qg=0.0
% INFO    : Gen at bus 74266	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74266	: Pg=9.44, Qg=2.13 -> Pg=8.545, Qg=0.0
% INFO    : Gen at bus 74266	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74268	: Pg=55.0, Qg=-1.0 -> Pg=66.7575, Qg=0.0
% INFO    : Gen at bus 74268	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74268	: Pg=4.595, Qg=1.34 -> Pg=6.2975, Qg=0.0
% INFO    : Gen at bus 74268	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74268	: Pg=58.0, Qg=-1.0 -> Pg=44.0, Qg=0.0
% INFO    : Gen at bus 74268	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74268	: Pg=13.14, Qg=3.92 -> Pg=10.72, Qg=0.0
% INFO    : Gen at bus 74268	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74270	: Pg=46.0, Qg=3.0 -> Pg=40.5175, Qg=0.0
% INFO    : Gen at bus 74270	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74270	: Pg=44.0, Qg=3.0 -> Pg=42.14, Qg=0.0
% INFO    : Gen at bus 74270	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74270	: Pg=51.0, Qg=3.0 -> Pg=61.25, Qg=0.0
% INFO    : Gen at bus 74270	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74271	: Pg=101.0, Qg=-11.0 -> Pg=82.58, Qg=0.0
% INFO    : Gen at bus 74271	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74276	: Pg=114.0, Qg=-17.0 -> Pg=96.16, Qg=0.0
% INFO    : Gen at bus 74276	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74277	: Pg=85.23, Qg=22.335 -> Pg=163.7825, Qg=0.0
% INFO    : Gen at bus 74277	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74278	: Pg=140.0, Qg=-17.0 -> Pg=125.985, Qg=0.0
% INFO    : Gen at bus 74278	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74280	: Pg=112.0, Qg=18.0 -> Pg=200.535, Qg=0.0
% INFO    : Gen at bus 74280	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74282	: Pg=13.91, Qg=0.795 -> Pg=22.705, Qg=0.0
% INFO    : Gen at bus 74282	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74283	: Pg=13.95, Qg=0.795 -> Pg=27.225, Qg=0.0
% INFO    : Gen at bus 74283	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74284	: Pg=79.0, Qg=9.0 -> Pg=70.0825, Qg=0.0
% INFO    : Gen at bus 74284	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74284	: Pg=79.0, Qg=9.0 -> Pg=109.0675, Qg=0.0
% INFO    : Gen at bus 74284	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74284	: Pg=6.87, Qg=1.675 -> Pg=11.935, Qg=0.0
% INFO    : Gen at bus 74284	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74288	: Pg=7.52, Qg=0.365 -> Pg=14.135, Qg=0.0
% INFO    : Gen at bus 74288	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74289	: Pg=22.0, Qg=-5.0 -> Pg=25.625, Qg=0.0
% INFO    : Gen at bus 74289	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74291	: Pg=9.36, Qg=0.47 -> Pg=17.805, Qg=0.0
% INFO    : Gen at bus 74291	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74292	: Pg=11.0, Qg=-1.0 -> Pg=25.3075, Qg=0.0
% INFO    : Gen at bus 74292	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74295	: Pg=54.0, Qg=-258.0 -> Pg=33.89, Qg=0.0
% INFO    : Gen at bus 74295	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74296	: Pg=44.0, Qg=-24.0 -> Pg=35.7125, Qg=0.0
% INFO    : Gen at bus 74296	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74296	: Pg=45.0, Qg=-24.0 -> Pg=111.2525, Qg=0.0
% INFO    : Gen at bus 74296	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74296	: Pg=16.42, Qg=0.795 -> Pg=15.46, Qg=0.0
% INFO    : Gen at bus 74296	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74298	: Pg=12.64, Qg=3.35 -> Pg=10.82, Qg=0.0
% INFO    : Gen at bus 74298	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74298	: Pg=31.0, Qg=4.0 -> Pg=29.075, Qg=0.0
% INFO    : Gen at bus 74298	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74301	: Pg=12.0, Qg=3.0 -> Pg=16.985, Qg=0.0
% INFO    : Gen at bus 74301	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74302	: Pg=27.0, Qg=17.0 -> Pg=19.3875, Qg=0.0
% INFO    : Gen at bus 74302	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74302	: Pg=8.855, Qg=2.345 -> Pg=22.4275, Qg=0.0
% INFO    : Gen at bus 74302	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74303	: Pg=58.0, Qg=-3.0 -> Pg=54.545, Qg=0.0
% INFO    : Gen at bus 74303	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74303	: Pg=57.0, Qg=-3.0 -> Pg=39.3225, Qg=0.0
% INFO    : Gen at bus 74303	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74305	: Pg=23.0, Qg=2.0 -> Pg=53.7225, Qg=0.0
% INFO    : Gen at bus 74305	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74305	: Pg=19.0, Qg=2.0 -> Pg=46.89, Qg=0.0
% INFO    : Gen at bus 74305	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74307	: Pg=58.0, Qg=7.0 -> Pg=37.3675, Qg=0.0
% INFO    : Gen at bus 74307	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74307	: Pg=19.015, Qg=4.625 -> Pg=20.1075, Qg=0.0
% INFO    : Gen at bus 74307	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74307	: Pg=57.0, Qg=7.0 -> Pg=54.225, Qg=0.0
% INFO    : Gen at bus 74307	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74310	: Pg=119.0, Qg=19.0 -> Pg=89.5, Qg=0.0
% INFO    : Gen at bus 74310	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74313	: Pg=56.0, Qg=24.0 -> Pg=56.285, Qg=0.0
% INFO    : Gen at bus 74313	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74314	: Pg=44.0, Qg=24.0 -> Pg=61.3025, Qg=0.0
% INFO    : Gen at bus 74314	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74316	: Pg=29.0, Qg=-1.0 -> Pg=18.785, Qg=0.0
% INFO    : Gen at bus 74316	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74317	: Pg=41.0, Qg=-9.0 -> Pg=71.16, Qg=0.0
% INFO    : Gen at bus 74317	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74317	: Pg=7.71, Qg=1.84 -> Pg=12.605, Qg=0.0
% INFO    : Gen at bus 74317	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74318	: Pg=45.0, Qg=22.0 -> Pg=85.8525, Qg=0.0
% INFO    : Gen at bus 74318	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74318	: Pg=8.065, Qg=1.84 -> Pg=5.7825, Qg=0.0
% INFO    : Gen at bus 74318	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74319	: Pg=5.28, Qg=1.21 -> Pg=5.8275, Qg=0.0
% INFO    : Gen at bus 74319	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74322	: Pg=29.0, Qg=3.0 -> Pg=60.26, Qg=0.0
% INFO    : Gen at bus 74322	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74322	: Pg=30.0, Qg=3.0 -> Pg=38.0125, Qg=0.0
% INFO    : Gen at bus 74322	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74324	: Pg=12.885, Qg=3.325 -> Pg=26.485, Qg=0.0
% INFO    : Gen at bus 74324	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74324	: Pg=45.0, Qg=22.0 -> Pg=86.0725, Qg=0.0
% INFO    : Gen at bus 74324	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74324	: Pg=46.0, Qg=22.0 -> Pg=62.4575, Qg=0.0
% INFO    : Gen at bus 74324	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74328	: Pg=77.0, Qg=54.0 -> Pg=54.9575, Qg=8.13
% INFO    : Gen at bus 74328	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74329	: Pg=109.0, Qg=56.0 -> Pg=114.8625, Qg=0.0
% INFO    : Gen at bus 74329	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74332	: Pg=9.0, Qg=1.0 -> Pg=16.9325, Qg=0.0
% INFO    : Gen at bus 74332	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74332	: Pg=9.0, Qg=1.0 -> Pg=12.09, Qg=0.0
% INFO    : Gen at bus 74332	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74333	: Pg=9.0, Qg=1.0 -> Pg=16.2, Qg=0.0
% INFO    : Gen at bus 74333	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74333	: Pg=7.0, Qg=1.0 -> Pg=13.035, Qg=0.0
% INFO    : Gen at bus 74333	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74334	: Pg=44.0, Qg=4.0 -> Pg=52.2325, Qg=0.0
% INFO    : Gen at bus 74334	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74335	: Pg=8.155, Qg=0.415 -> Pg=17.0775, Qg=0.0
% INFO    : Gen at bus 74335	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74335	: Pg=25.0, Qg=7.0 -> Pg=39.1725, Qg=0.0
% INFO    : Gen at bus 74335	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74335	: Pg=28.0, Qg=7.0 -> Pg=43.765, Qg=0.0
% INFO    : Gen at bus 74335	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77187	: Pg=106.0, Qg=13.0 -> Pg=75.0, Qg=0.0
% INFO    : Gen at bus 77187	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77188	: Pg=90.0, Qg=12.0 -> Pg=114.8625, Qg=0.0
% INFO    : Gen at bus 77188	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77189	: Pg=101.0, Qg=13.0 -> Pg=75.305, Qg=0.0
% INFO    : Gen at bus 77189	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77190	: Pg=113.0, Qg=12.0 -> Pg=80.445, Qg=0.0
% INFO    : Gen at bus 77190	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77191	: Pg=114.0, Qg=12.0 -> Pg=178.055, Qg=0.0
% INFO    : Gen at bus 77191	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77195	: Pg=69.0, Qg=19.0 -> Pg=79.71, Qg=0.0
% INFO    : Gen at bus 77195	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77196	: Pg=68.0, Qg=17.0 -> Pg=55.0175, Qg=0.0
% INFO    : Gen at bus 77196	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77197	: Pg=45.855, Qg=13.475 -> Pg=35.5025, Qg=2.23
% INFO    : Gen at bus 77197	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77199	: Pg=27.555, Qg=7.93 -> Pg=17.7525, Qg=2.74
% INFO    : Gen at bus 77199	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77200	: Pg=32.0, Qg=11.0 -> Pg=25.0875, Qg=0.0
% INFO    : Gen at bus 77200	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77200	: Pg=4.915, Qg=1.34 -> Pg=3.4575, Qg=0.035
% INFO    : Gen at bus 77200	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77200	: Pg=33.0, Qg=11.0 -> Pg=38.83, Qg=0.0
% INFO    : Gen at bus 77200	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77204	: Pg=78.05, Qg=3.67 -> Pg=81.9, Qg=0.0
% INFO    : Gen at bus 77204	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77207	: Pg=15.0, Qg=1.0 -> Pg=20.4475, Qg=0.0
% INFO    : Gen at bus 77207	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77207	: Pg=5.32, Qg=0.33 -> Pg=12.76, Qg=0.0
% INFO    : Gen at bus 77207	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77213	: Pg=78.0, Qg=-20.0 -> Pg=94.2275, Qg=0.0
% INFO    : Gen at bus 77213	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77216	: Pg=42.68, Qg=10.47 -> Pg=34.715, Qg=0.0
% INFO    : Gen at bus 77216	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77217	: Pg=80.0, Qg=3.0 -> Pg=90.8, Qg=0.0
% INFO    : Gen at bus 77217	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77218	: Pg=73.0, Qg=-1.0 -> Pg=64.8825, Qg=0.0
% INFO    : Gen at bus 77218	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77219	: Pg=78.0, Qg=3.0 -> Pg=115.08, Qg=0.0
% INFO    : Gen at bus 77219	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77223	: Pg=108.0, Qg=32.0 -> Pg=279.7975, Qg=0.0
% INFO    : Gen at bus 77223	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77224	: Pg=116.0, Qg=33.0 -> Pg=207.245, Qg=0.0
% INFO    : Gen at bus 77224	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77225	: Pg=132.0, Qg=30.0 -> Pg=108.25, Qg=0.0
% INFO    : Gen at bus 77225	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77226	: Pg=77.82, Qg=17.925 -> Pg=54.66, Qg=0.0
% INFO    : Gen at bus 77226	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77228	: Pg=54.0, Qg=-35.0 -> Pg=121.605, Qg=0.0
% INFO    : Gen at bus 77228	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77229	: Pg=66.0, Qg=30.0 -> Pg=42.7425, Qg=0.0
% INFO    : Gen at bus 77229	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77229	: Pg=12.38, Qg=2.78 -> Pg=12.04, Qg=0.0
% INFO    : Gen at bus 77229	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77229	: Pg=62.0, Qg=30.0 -> Pg=73.7525, Qg=0.0
% INFO    : Gen at bus 77229	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77231	: Pg=5.015, Qg=0.31 -> Pg=10.2575, Qg=0.0
% INFO    : Gen at bus 77231	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77231	: Pg=28.0, Qg=-18.0 -> Pg=17.3075, Qg=0.0
% INFO    : Gen at bus 77231	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77236	: Pg=74.0, Qg=27.0 -> Pg=56.86, Qg=0.0
% INFO    : Gen at bus 77236	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77237	: Pg=64.0, Qg=27.0 -> Pg=59.28, Qg=0.0
% INFO    : Gen at bus 77237	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77238	: Pg=71.0, Qg=27.0 -> Pg=101.545, Qg=0.0
% INFO    : Gen at bus 77238	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77243	: Pg=39.0, Qg=15.0 -> Pg=58.3, Qg=0.0
% INFO    : Gen at bus 77243	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77243	: Pg=47.0, Qg=15.0 -> Pg=42.765, Qg=0.0
% INFO    : Gen at bus 77243	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77244	: Pg=39.0, Qg=13.0 -> Pg=50.2275, Qg=0.0
% INFO    : Gen at bus 77244	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77244	: Pg=38.0, Qg=13.0 -> Pg=95.9775, Qg=0.0
% INFO    : Gen at bus 77244	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77245	: Pg=29.0, Qg=22.0 -> Pg=19.16, Qg=0.0
% INFO    : Gen at bus 77245	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77248	: Pg=47.0, Qg=-4.0 -> Pg=116.565, Qg=0.0
% INFO    : Gen at bus 77248	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77250	: Pg=9.0, Qg=1.0 -> Pg=11.75, Qg=0.0
% INFO    : Gen at bus 77250	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77251	: Pg=9.0, Qg=1.0 -> Pg=6.305, Qg=0.0
% INFO    : Gen at bus 77251	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77252	: Pg=35.0, Qg=56.0 -> Pg=21.665, Qg=0.0
% INFO    : Gen at bus 77252	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77253	: Pg=39.0, Qg=7.0 -> Pg=62.13, Qg=0.0
% INFO    : Gen at bus 77253	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77253	: Pg=37.0, Qg=7.0 -> Pg=33.5975, Qg=0.0
% INFO    : Gen at bus 77253	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77253	: Pg=33.0, Qg=7.0 -> Pg=62.2025, Qg=0.0
% INFO    : Gen at bus 77253	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77253	: Pg=35.0, Qg=7.0 -> Pg=26.1425, Qg=0.0
% INFO    : Gen at bus 77253	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77253	: Pg=35.0, Qg=7.0 -> Pg=36.64, Qg=0.0
% INFO    : Gen at bus 77253	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77258	: Pg=204.0, Qg=-27.0 -> Pg=229.085, Qg=38.845
% INFO    : Gen at bus 77258	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77259	: Pg=303.0, Qg=-13.0 -> Pg=232.5275, Qg=49.845
% INFO    : Gen at bus 77259	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77260	: Pg=133.0, Qg=-16.0 -> Pg=164.0625, Qg=62.345
% INFO    : Gen at bus 77260	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77261	: Pg=144.0, Qg=-26.0 -> Pg=161.68, Qg=64.845
% INFO    : Gen at bus 77261	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77264	: Pg=38.0, Qg=7.0 -> Pg=19.605, Qg=0.0
% INFO    : Gen at bus 77264	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77264	: Pg=38.0, Qg=7.0 -> Pg=24.6525, Qg=0.0
% INFO    : Gen at bus 77264	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77264	: Pg=38.0, Qg=7.0 -> Pg=79.195, Qg=0.0
% INFO    : Gen at bus 77264	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77264	: Pg=5.46, Qg=1.82 -> Pg=10.9425, Qg=0.0
% INFO    : Gen at bus 77264	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77264	: Pg=38.0, Qg=7.0 -> Pg=50.6975, Qg=0.0
% INFO    : Gen at bus 77264	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77264	: Pg=38.0, Qg=7.0 -> Pg=22.5675, Qg=0.0
% INFO    : Gen at bus 77264	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77267	: Pg=78.0, Qg=-16.0 -> Pg=53.9225, Qg=0.0
% INFO    : Gen at bus 77267	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77268	: Pg=60.0, Qg=-26.0 -> Pg=137.245, Qg=0.0
% INFO    : Gen at bus 77268	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77269	: Pg=51.0, Qg=2.0 -> Pg=54.995, Qg=0.0
% INFO    : Gen at bus 77269	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77270	: Pg=31.0, Qg=4.0 -> Pg=35.3175, Qg=0.0
% INFO    : Gen at bus 77270	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77270	: Pg=29.0, Qg=4.0 -> Pg=43.1575, Qg=0.0
% INFO    : Gen at bus 77270	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77270	: Pg=32.0, Qg=4.0 -> Pg=49.9, Qg=0.0
% INFO    : Gen at bus 77270	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77270	: Pg=29.0, Qg=4.0 -> Pg=55.8325, Qg=0.0
% INFO    : Gen at bus 77270	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77274	: Pg=103.0, Qg=18.0 -> Pg=238.565, Qg=0.0
% INFO    : Gen at bus 77274	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77275	: Pg=100.0, Qg=23.0 -> Pg=74.8125, Qg=0.0
% INFO    : Gen at bus 77275	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77276	: Pg=93.0, Qg=17.0 -> Pg=146.595, Qg=0.0
% INFO    : Gen at bus 77276	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77277	: Pg=70.01, Qg=17.835 -> Pg=62.385, Qg=0.0
% INFO    : Gen at bus 77277	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77278	: Pg=77.795, Qg=17.835 -> Pg=89.2775, Qg=0.0
% INFO    : Gen at bus 77278	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77280	: Pg=88.0, Qg=-1.0 -> Pg=115.59, Qg=0.0
% INFO    : Gen at bus 77280	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77286	: Pg=77.0, Qg=-19.0 -> Pg=93.63, Qg=0.0
% INFO    : Gen at bus 77286	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77289	: Pg=205.0, Qg=14.0 -> Pg=244.1625, Qg=0.0
% INFO    : Gen at bus 77289	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77290	: Pg=27.0, Qg=1.0 -> Pg=17.65, Qg=2.84
% INFO    : Gen at bus 77290	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77291	: Pg=24.0, Qg=2.0 -> Pg=30.37, Qg=0.0
% INFO    : Gen at bus 77291	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77291	: Pg=27.0, Qg=2.0 -> Pg=58.1, Qg=0.0
% INFO    : Gen at bus 77291	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77291	: Pg=27.0, Qg=2.0 -> Pg=18.6, Qg=0.0
% INFO    : Gen at bus 77291	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77291	: Pg=5.54, Qg=1.41 -> Pg=8.67, Qg=0.0
% INFO    : Gen at bus 77291	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77291	: Pg=25.0, Qg=2.0 -> Pg=25.69, Qg=0.0
% INFO    : Gen at bus 77291	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77291	: Pg=27.0, Qg=2.0 -> Pg=21.05, Qg=0.0
% INFO    : Gen at bus 77291	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77294	: Pg=4.265, Qg=1.255 -> Pg=2.2575, Qg=0.44
% INFO    : Gen at bus 77294	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77294	: Pg=15.27, Qg=4.525 -> Pg=11.885, Qg=0.0
% INFO    : Gen at bus 77294	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77294	: Pg=41.0, Qg=-2.0 -> Pg=28.135, Qg=0.0
% INFO    : Gen at bus 77294	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 80085	: Pg=55.75, Qg=16.015 -> Pg=110.25, Qg=0.0
% INFO    : Gen at bus 80085	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 80091	: Pg=155.0, Qg=43.0 -> Pg=108.545, Qg=0.0
% INFO    : Gen at bus 80091	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 80092	: Pg=157.0, Qg=69.0 -> Pg=212.1, Qg=0.0
% INFO    : Gen at bus 80092	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 80093	: Pg=147.0, Qg=74.0 -> Pg=155.105, Qg=0.0
% INFO    : Gen at bus 80093	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 80094	: Pg=136.0, Qg=50.0 -> Pg=100.28, Qg=0.0
% INFO    : Gen at bus 80094	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 80095	: Pg=167.0, Qg=51.0 -> Pg=117.02, Qg=0.0
% INFO    : Gen at bus 80095	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 80096	: Pg=144.0, Qg=58.0 -> Pg=127.94, Qg=0.0
% INFO    : Gen at bus 80096	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 80097	: Pg=67.99, Qg=18.91 -> Pg=101.245, Qg=0.0
% INFO    : Gen at bus 80097	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 80098	: Pg=153.0, Qg=43.0 -> Pg=168.84, Qg=0.0
% INFO    : Gen at bus 80098	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 80099	: Pg=151.0, Qg=16.0 -> Pg=117.955, Qg=0.0
% INFO    : Gen at bus 80099	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 80100	: Pg=165.0, Qg=34.0 -> Pg=85.6675, Qg=0.0
% INFO    : Gen at bus 80100	: Vg=1.0 -> Vg=1.0
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
