%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Active Power Increase              %%%%%
%%%%                         23 - July - 2023                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case1803_snem__api
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1040	 1041	 0.00384547117887	 0.132535274512	 -5e-07	 239.0	 239.0	 239.0	 0.970869565217	 0.0	 1	 -30.0	 30.0;
	1040	 1041	 0.0039238079322	 0.123753932488	 -5e-07	 256.0	 256.0	 256.0	 0.970869565217	 0.0	 1	 -30.0	 30.0;
	1042	 1043	 0.00792587808347	 0.171491206505	 -5e-07	 184.0	 184.0	 184.0	 0.975	 0.0	 1	 -30.0	 30.0;
	1042	 1043	 0.0388303462863	 0.497355074117	 -5e-07	 64.0	 64.0	 64.0	 1.13632	 0.0	 1	 -30.0	 30.0;
	1044	 1045	 0.00889867858153	 0.156482821614	 -5e-07	 202.0	 202.0	 202.0	 1.0456	 0.0	 1	 -30.0	 30.0;
	1044	 1045	 0.00818440562352	 0.166151858899	 -5e-07	 190.0	 190.0	 190.0	 1.0456	 0.0	 1	 -30.0	 30.0;
	987	 1048	 0.00484863785947	 0.170537994466	 -5e-07	 186.0	 186.0	 186.0	 0.979286956522	 0.0	 1	 -30.0	 30.0;
	987	 1048	 0.00493665258863	 0.172239125157	 -5e-07	 184.0	 184.0	 184.0	 0.95652173913	 0.0	 1	 -30.0	 30.0;
	987	 1048	 0.00133758891559	 0.0815227193566	 -5e-07	 388.0	 388.0	 388.0	 0.979286956522	 0.0	 1	 -30.0	 30.0;
	989	 1050	 0.00290026026479	 0.123757453634	 -5e-07	 256.0	 256.0	 256.0	 0.985217391304	 0.0	 1	 -30.0	 30.0;
	989	 1050	 0.00376670572674	 0.113038486509	 -5e-07	 280.0	 280.0	 280.0	 0.985217391304	 0.0	 1	 -30.0	 30.0;
	989	 1050	 0.00393560403822	 0.107870039131	 -5e-07	 293.0	 293.0	 293.0	 0.985217391304	 0.0	 1	 -30.0	 30.0;
	988	 1052	 0.00400185405517	 0.112286540582	 -5e-07	 282.0	 282.0	 282.0	 0.969530434783	 0.0	 1	 -30.0	 30.0;
	988	 1052	 0.00430325822572	 0.124172617267	 -5e-07	 255.0	 255.0	 255.0	 0.969530434783	 0.0	 1	 -30.0	 30.0;
	1053	 1428	 0.00752405163757	 0.28777652779	 -5e-07	 110.0	 110.0	 110.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1055	 1056	 0.00507667201212	 0.179377925314	 -5e-07	 177.0	 177.0	 177.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1055	 1056	 0.00422204340026	 0.126119680091	 -5e-07	 251.0	 251.0	 251.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1055	 1056	 0.00467897583823	 0.17564067201	 -5e-07	 180.0	 180.0	 180.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1060	 1061	 0.00908189775286	 0.180408664737	 -5e-07	 175.0	 175.0	 175.0	 1.00256458496	 0.0	 1	 -30.0	 30.0;
	1060	 1061	 0.00778802639826	 0.147324800647	 -5e-07	 215.0	 215.0	 215.0	 1.00256458496	 0.0	 1	 -30.0	 30.0;
	1063	 1615	 0.00365374476279	 0.107637283975	 -5e-07	 294.0	 294.0	 294.0	 0.985217391304	 0.0	 1	 -30.0	 30.0;
	1064	 1615	 0.00367512241915	 0.113558686018	 -5e-07	 279.0	 279.0	 279.0	 0.985217391304	 0.0	 1	 -30.0	 30.0;
	1065	 1066	 0.0241729439085	 0.589447326133	 -5e-07	 54.0	 54.0	 54.0	 0.925	 0.0	 1	 -30.0	 30.0;
	1065	 1066	 0.0398985727357	 0.957605095174	 -5e-07	 33.0	 33.0	 33.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1067	 1433	 0.559095003964	 2.31589121919	 -5e-07	 14.0	 14.0	 14.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1068	 1069	 0.0115384355288	 0.295482737076	 -5e-07	 107.0	 107.0	 107.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1068	 1069	 0.0112908472255	 0.290044036129	 -5e-07	 109.0	 109.0	 109.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1307	 1071	 0.010301598643	 0.325192056124	 -5e-07	 98.0	 98.0	 98.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1072	 1074	 0.0113678711686	 0.315701644869	 -5e-07	 100.0	 100.0	 100.0	 0.9375	 0.0	 1	 -30.0	 30.0;
	1073	 1075	 0.0114018286654	 0.302393162281	 -5e-07	 105.0	 105.0	 105.0	 0.9375	 0.0	 1	 -30.0	 30.0;
	1426	 1073	 0.0202440656233	 0.358146818578	 0.00268857498067	 89.0	 89.0	 89.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1078	 1079	 0.00364120808109	 0.128843738097	 -5e-07	 246.0	 246.0	 246.0	 0.932608695652	 0.0	 1	 -30.0	 30.0;
	1078	 1079	 0.00382689356287	 0.121829133193	 -5e-07	 260.0	 260.0	 260.0	 0.932608695652	 0.0	 1	 -30.0	 30.0;
	1080	 1062	 0.00361128105848	 0.103123202822	 -5e-07	 307.0	 307.0	 307.0	 0.985217391304	 0.0	 1	 -30.0	 30.0;
	1080	 1062	 0.00256437400786	 0.0988097151751	 -5e-07	 320.0	 320.0	 320.0	 0.985217391304	 0.0	 1	 -30.0	 30.0;
	1083	 1084	 0.00871999380648	 0.250525804512	 -5e-07	 127.0	 127.0	 127.0	 0.981381818182	 0.0	 1	 -30.0	 30.0;
	1083	 1084	 0.00846112882341	 0.259329711364	 -5e-07	 122.0	 122.0	 122.0	 0.97728	 0.0	 1	 -30.0	 30.0;
	1085	 1087	 0.0035368808584	 0.138238988763	 -5e-07	 229.0	 229.0	 229.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1085	 1087	 0.00343093591385	 0.129469400246	 -5e-07	 244.0	 244.0	 244.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1086	 1087	 0.00434373565833	 0.184557319651	 -5e-07	 172.0	 172.0	 172.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1088	 1089	 0.00245034921203	 0.124880479016	 -5e-07	 253.0	 253.0	 253.0	 0.992391304348	 0.0	 1	 -30.0	 30.0;
	1090	 1092	 0.00436373276977	 0.140209472283	 -5e-07	 226.0	 226.0	 226.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1090	 1092	 0.02427020406	 0.532619444616	 -5e-07	 60.0	 60.0	 60.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1093	 1094	 0.0301862906706	 0.600267262699	 -5e-07	 53.0	 53.0	 53.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1093	 1095	 0.0301039177116	 0.560808205335	 -5e-07	 57.0	 57.0	 57.0	 0.95652173913	 0.0	 1	 -30.0	 30.0;
	1096	 1097	 0.00940014675359	 0.181324873747	 -5e-07	 174.0	 174.0	 174.0	 1.01391304348	 0.0	 1	 -30.0	 30.0;
	1096	 1097	 0.00336149647405	 0.127783406583	 -5e-07	 248.0	 248.0	 248.0	 1.01391304348	 0.0	 1	 -30.0	 30.0;
	1099	 1100	 0.00997533825604	 0.19235173154	 -5e-07	 164.0	 164.0	 164.0	 0.999565217391	 0.0	 1	 -30.0	 30.0;
	1099	 1100	 0.00906752395285	 0.1909215396	 -5e-07	 166.0	 166.0	 166.0	 0.999565217391	 0.0	 1	 -30.0	 30.0;
	1102	 1103	 0.0301714454826	 0.459087231369	 -5e-07	 69.0	 69.0	 69.0	 1.03449275362	 0.0	 1	 -30.0	 30.0;
	1102	 1103	 0.0192885216056	 0.355028093364	 -5e-07	 89.0	 89.0	 89.0	 1.02826086957	 0.0	 1	 -30.0	 30.0;
	1105	 1106	 0.0110219324796	 0.524654509726	 -5e-07	 61.0	 61.0	 61.0	 0.9625	 0.0	 1	 -30.0	 30.0;
	1105	 1107	 0.0106627414409	 0.5512633925	 -5e-07	 58.0	 58.0	 58.0	 0.975	 0.0	 1	 -30.0	 30.0;
	1111	 1112	 0.0188142015622	 0.342363165672	 -5e-07	 93.0	 93.0	 93.0	 0.952	 0.0	 1	 -30.0	 30.0;
	1111	 1112	 0.0186296994641	 0.330810054336	 -5e-07	 96.0	 96.0	 96.0	 0.952	 0.0	 1	 -30.0	 30.0;
	1113	 1114	 0.0233142074534	 0.630361612569	 -5e-07	 51.0	 51.0	 51.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1113	 1115	 0.024556059341	 0.617528816131	 -5e-07	 52.0	 52.0	 52.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	1119	 1120	 0.0398410778611	 0.936873889124	 -5e-07	 34.0	 34.0	 34.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1119	 1121	 0.00145309674062	 0.779084528053	 -5e-07	 41.0	 41.0	 41.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1122	 1124	 0.00340570091569	 0.119590535252	 -5e-07	 265.0	 265.0	 265.0	 0.980434782609	 0.0	 1	 -30.0	 30.0;
	1123	 1124	 0.00323343609196	 0.124054983151	 -5e-07	 255.0	 255.0	 255.0	 0.980434782609	 0.0	 1	 -30.0	 30.0;
	1125	 1127	 0.0111970614035	 0.323868640794	 -5e-07	 98.0	 98.0	 98.0	 1.1	 0.0	 1	 -30.0	 30.0;
	1126	 1127	 0.0116672975196	 0.308114301925	 -5e-07	 103.0	 103.0	 103.0	 1.125	 0.0	 1	 -30.0	 30.0;
	1130	 991	 0.0214384309833	 0.5502026019	 -5e-07	 58.0	 58.0	 58.0	 0.925	 0.0	 1	 -30.0	 30.0;
	1130	 991	 0.0208306710568	 0.547386801446	 -5e-07	 58.0	 58.0	 58.0	 0.925	 0.0	 1	 -30.0	 30.0;
	1140	 1415	 0.00145164006253	 0.0720160314032	 -5e-07	 439.0	 439.0	 439.0	 1.08635781818	 0.0	 1	 -30.0	 30.0;
	1140	 1416	 0.00152627152524	 0.0750722024752	 -5e-07	 421.0	 421.0	 421.0	 1.08635781818	 0.0	 1	 -30.0	 30.0;
	1140	 1417	 0.00146591072793	 0.0788565712088	 -5e-07	 401.0	 401.0	 401.0	 1.08635781818	 0.0	 1	 -30.0	 30.0;
	1140	 1499	 0.00130879764058	 0.0645581394832	 -5e-07	 490.0	 490.0	 490.0	 1.06227272727	 0.0	 1	 -30.0	 30.0;
	1140	 1500	 0.00135108182236	 0.0619554354773	 -5e-07	 510.0	 510.0	 510.0	 1.06227272727	 0.0	 1	 -30.0	 30.0;
	1140	 1501	 0.00133254898045	 0.0633555450229	 -5e-07	 499.0	 499.0	 499.0	 1.06227272727	 0.0	 1	 -30.0	 30.0;
	1140	 1621	 8.16506658809e-05	 0.0053316671386	 -5e-07	 1500.0	 5924.0	 5924.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1145	 1251	 0.00783915285239	 0.200895613746	 -5e-07	 158.0	 158.0	 158.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1145	 1251	 0.00944228610965	 0.174610494467	 -5e-07	 181.0	 181.0	 181.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1145	 1251	 0.0080356760607	 0.198221286118	 -5e-07	 160.0	 160.0	 160.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1154	 990	 0.0106387962547	 0.273520478487	 -5e-07	 116.0	 116.0	 116.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1158	 1456	 0.0127173814146	 0.14634888104	 0.00615797300832	 216.0	 216.0	 216.0	 1.0199556541	 0.0	 1	 -30.0	 30.0;
	1162	 1165	 0.00946409780829	 0.294512742263	 -5e-07	 108.0	 108.0	 108.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1165	 1162	 0.0108922056596	 0.540981971409	 -4.9999999887e-07	 59.0	 59.0	 59.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1166	 1168	 0.00339512333157	 0.117248728473	 -5e-07	 270.0	 270.0	 270.0	 0.992391304348	 0.0	 1	 -30.0	 30.0;
	1168	 1245	 0.00651062192073	 0.135620680128	 0.000796682646007	 233.0	 233.0	 233.0	 1.00766703176	 0.0	 1	 -30.0	 30.0;
	1169	 1170	 0.00607161902738	 0.196678818701	 -5e-07	 161.0	 161.0	 161.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	1169	 1170	 0.00659684732831	 0.207452797759	 -5e-07	 153.0	 153.0	 153.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	1171	 1173	 0.0209564222402	 0.612611206438	 -5e-07	 52.0	 52.0	 52.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1171	 1173	 0.020066831983	 0.629832147463	 -5e-07	 51.0	 51.0	 51.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1172	 1436	 0.00219412228495	 0.099104705099	 -5e-07	 319.0	 319.0	 319.0	 1.0165	 0.0	 1	 -30.0	 30.0;
	1174	 1175	 0.00644225104112	 0.167760475205	 -5e-07	 189.0	 189.0	 189.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	1174	 1175	 0.00695936558733	 0.165180532343	 -5e-07	 192.0	 192.0	 192.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	1174	 1175	 0.00489128720279	 0.164040587667	 -5e-07	 193.0	 193.0	 193.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	1174	 1578	 0.000704681790394	 0.0473726214666	 -5e-07	 667.0	 667.0	 667.0	 0.98834	 0.0	 1	 -30.0	 30.0;
	1178	 1179	 0.0604354310709	 1.00835013823	 -5e-07	 32.0	 32.0	 32.0	 0.975	 0.0	 1	 -30.0	 30.0;
	1180	 1182	 0.00267113431031	 0.111284264846	 -5e-07	 284.0	 284.0	 284.0	 1.05	 0.0	 1	 -30.0	 30.0;
	1181	 1182	 0.00286213489897	 0.114900813186	 -5e-07	 275.0	 275.0	 275.0	 1.05	 0.0	 1	 -30.0	 30.0;
	1183	 1184	 0.00781100582539	 0.181391427345	 -5e-07	 174.0	 174.0	 174.0	 1.02826086957	 0.0	 1	 -30.0	 30.0;
	1183	 1184	 0.00326202543711	 0.121729416552	 -5e-07	 260.0	 260.0	 260.0	 1.02826086957	 0.0	 1	 -30.0	 30.0;
	1185	 1188	 0.00488924286963	 0.158341710116	 -5e-07	 200.0	 200.0	 200.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1186	 1188	 0.00480674622753	 0.15908858504	 -5e-07	 199.0	 199.0	 199.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1187	 1188	 0.00521283385105	 0.167946181487	 -5e-07	 188.0	 188.0	 188.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1193	 1437	 0.00176974856987	 0.0747062795623	 -5e-07	 423.0	 423.0	 423.0	 1.00833333333	 0.0	 1	 -30.0	 30.0;
	1440	 1235	 0.00212596839399	 0.0762490287453	 0.000574555470464	 415.0	 415.0	 415.0	 0.944712828771	 0.0	 1	 -30.0	 30.0;
	1195	 1439	 0.00173969049641	 0.0740620951955	 -5e-07	 427.0	 427.0	 427.0	 1.03238636364	 0.0	 1	 -30.0	 30.0;
	1202	 1203	 0.0121099762835	 0.428722392374	 -5e-07	 74.0	 74.0	 74.0	 0.975	 0.0	 1	 -30.0	 30.0;
	1202	 1203	 0.0125453127384	 0.396657151833	 -5e-07	 80.0	 80.0	 80.0	 0.975	 0.0	 1	 -30.0	 30.0;
	1205	 1206	 0.0207414848652	 0.566032938692	 -5e-07	 56.0	 56.0	 56.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1205	 1206	 0.0226511131846	 0.544581307073	 -5e-07	 58.0	 58.0	 58.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1211	 1212	 0.00415277899348	 0.153637050689	 -5e-07	 206.0	 206.0	 206.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1211	 1212	 0.0040038095608	 0.154318300442	 -5e-07	 205.0	 205.0	 205.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1060	 1218	 0.0443382235025	 0.696762439128	 -5e-07	 46.0	 46.0	 46.0	 0.975	 0.0	 1	 -30.0	 30.0;
	1060	 1218	 0.0433722051384	 0.674340540762	 -5e-07	 47.0	 47.0	 47.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	1219	 1221	 0.00371986572085	 0.12322808814	 -5e-07	 257.0	 257.0	 257.0	 1.03408	 0.0	 1	 -30.0	 30.0;
	1220	 1221	 0.0038471580638	 0.128218713419	 -5e-07	 247.0	 247.0	 247.0	 1.03408	 0.0	 1	 -30.0	 30.0;
	1225	 1632	 0.00553287338053	 0.16587870573	 -5e-07	 191.0	 191.0	 191.0	 1.05	 0.0	 1	 -30.0	 30.0;
	1233	 1202	 0.0221598283164	 0.449433494173	 0.000998685934344	 71.0	 71.0	 71.0	 0.987654320988	 0.0	 1	 -30.0	 30.0;
	1195	 1239	 0.00806433802926	 0.138180478856	 -5e-07	 229.0	 229.0	 229.0	 1.02272	 0.0	 1	 -30.0	 30.0;
	1241	 1242	 0.000355507653859	 0.0984272489237	 -5e-07	 321.0	 321.0	 321.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1241	 1242	 0.000324000778017	 0.0951564385091	 -5e-07	 332.0	 332.0	 332.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1245	 1246	 0.00146709628772	 0.0695330544106	 -5e-07	 455.0	 455.0	 455.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1243	 1138	 0.0077613256125	 0.156527893913	 -5e-07	 202.0	 202.0	 202.0	 1.0625	 0.0	 1	 -30.0	 30.0;
	1241	 1273	 0.00859603005963	 0.101882690269	 -5e-07	 309.0	 309.0	 309.0	 1.0875	 0.0	 1	 -30.0	 30.0;
	1139	 995	 0.0207641921376	 0.311635653302	 -5e-07	 102.0	 102.0	 102.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1139	 1396	 0.00125391283278	 0.0503539549739	 -5e-07	 628.0	 628.0	 628.0	 0.942613636364	 0.0	 1	 -30.0	 30.0;
	1284	 1286	 0.0102053244869	 0.565049122091	 -5e-07	 56.0	 56.0	 56.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1285	 1287	 0.0102417054689	 0.5588354021	 -5e-07	 57.0	 57.0	 57.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1293	 1294	 0.00847975735368	 0.161247818428	 -5e-07	 196.0	 196.0	 196.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1297	 1298	 0.0058386625381	 0.166748213464	 -5e-07	 190.0	 190.0	 190.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1301	 1478	 0.0170357357639	 0.155092521547	 0.00815169560114	 203.0	 203.0	 203.0	 1.02564102564	 0.0	 1	 -30.0	 30.0;
	1300	 1301	 0.00842301798694	 0.170328292436	 -5e-07	 186.0	 186.0	 186.0	 0.975	 0.0	 1	 -30.0	 30.0;
	1302	 1305	 0.0106570080105	 0.521411811324	 -5e-07	 61.0	 61.0	 61.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1303	 1306	 0.0106629457942	 0.528617751446	 -5e-07	 60.0	 60.0	 60.0	 1.0251	 0.0	 1	 -30.0	 30.0;
	1304	 1302	 0.00834438149327	 0.171556082598	 -5e-07	 184.0	 184.0	 184.0	 0.9886	 0.0	 1	 -30.0	 30.0;
	1304	 1303	 0.0084736427026	 0.163926615713	 -5e-07	 193.0	 193.0	 193.0	 0.9886	 0.0	 1	 -30.0	 30.0;
	1309	 1307	 0.00750405621069	 0.364122386481	 0.000606100105447	 87.0	 87.0	 87.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1317	 1445	 0.0172055822764	 0.212090347915	 0.00509962425305	 149.0	 149.0	 149.0	 0.966930961129	 0.0	 1	 -30.0	 30.0;
	1316	 1317	 0.00354593898539	 0.133734895618	 -5e-07	 237.0	 237.0	 237.0	 1.03408	 0.0	 1	 -30.0	 30.0;
	1318	 1319	 0.00746517552882	 0.20444383928	 -5e-07	 155.0	 155.0	 155.0	 0.98864	 0.0	 1	 -30.0	 30.0;
	1318	 1319	 0.00759581055923	 0.195228301447	 -5e-07	 162.0	 162.0	 162.0	 0.98864	 0.0	 1	 -30.0	 30.0;
	1320	 1321	 0.00812289874581	 0.19679368479	 -5e-07	 161.0	 161.0	 161.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1320	 1321	 0.00815887725136	 0.202447836522	 -5e-07	 156.0	 156.0	 156.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1322	 1325	 0.00827380395055	 0.363084211145	 -5e-07	 87.0	 87.0	 87.0	 1.0113	 0.0	 1	 -30.0	 30.0;
	1322	 1325	 0.00806387461238	 0.391500459727	 -5e-07	 81.0	 81.0	 81.0	 1.0113	 0.0	 1	 -30.0	 30.0;
	1329	 1297	 0.0240751803252	 0.23193621562	 0.0058028913483	 136.0	 136.0	 136.0	 0.91642228739	 0.0	 1	 -30.0	 30.0;
	1331	 1362	 0.0352248908276	 0.272575917577	 0.00689765532873	 115.0	 115.0	 115.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1335	 1333	 0.0081931492572	 0.201161501204	 -5e-07	 157.0	 157.0	 157.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1335	 1333	 0.00816445030972	 0.209035579411	 -5e-07	 151.0	 151.0	 151.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1335	 1334	 0.00845492570097	 0.208378495916	 -5e-07	 152.0	 152.0	 152.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1348	 1359	 0.00820786273128	 0.177380790585	 0.0833508684874	 178.0	 178.0	 178.0	 0.987654320988	 0.0	 1	 -30.0	 30.0;
	1347	 1348	 0.00527336470915	 0.167241484172	 -5e-07	 189.0	 189.0	 189.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1355	 1357	 0.025224173345	 0.535054197282	 -5e-07	 59.0	 59.0	 59.0	 0.9125	 0.0	 1	 -30.0	 30.0;
	1355	 1358	 0.0244655534097	 0.5368031985	 -5e-07	 59.0	 59.0	 59.0	 0.9	 0.0	 1	 -30.0	 30.0;
	1359	 1360	 0.0100228580378	 0.19948118562	 -5e-07	 159.0	 159.0	 159.0	 0.98864	 0.0	 1	 -30.0	 30.0;
	1359	 1360	 0.00960457980908	 0.165403173708	 -5e-07	 191.0	 191.0	 191.0	 0.98864	 0.0	 1	 -30.0	 30.0;
	1359	 1360	 0.00937073024889	 0.20116131163	 -5e-07	 157.0	 157.0	 157.0	 1.01136	 0.0	 1	 -30.0	 30.0;
	1359	 1360	 0.00490820334528	 0.165612697383	 -5e-07	 191.0	 191.0	 191.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1362	 1423	 0.0193793705234	 0.56955284516	 -5e-07	 56.0	 56.0	 56.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1363	 1364	 0.010616831434	 0.549990545088	 -5e-07	 58.0	 58.0	 58.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1363	 1365	 0.0104260450972	 0.544285449779	 -5e-07	 59.0	 59.0	 59.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1363	 1366	 0.0107711839202	 0.534009709622	 -5e-07	 60.0	 60.0	 60.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	1367	 1369	 0.00906819297364	 0.179873140258	 -5e-07	 176.0	 176.0	 176.0	 0.975	 0.0	 1	 -30.0	 30.0;
	1289	 1371	 0.00507288944162	 0.15832147714	 -5e-07	 200.0	 200.0	 200.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1289	 1371	 0.00473048972654	 0.159287358507	 -5e-07	 199.0	 199.0	 199.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1372	 1373	 0.0082907402852	 0.176356681963	 -5e-07	 179.0	 179.0	 179.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	1372	 1373	 0.00830656861937	 0.174102823825	 -5e-07	 182.0	 182.0	 182.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	1372	 1373	 0.0152709395544	 0.305397082045	 -5e-07	 104.0	 104.0	 104.0	 1.03408	 0.0	 1	 -30.0	 30.0;
	1374	 1375	 0.0133114749211	 0.559340664563	 -5e-07	 57.0	 57.0	 57.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1374	 1376	 0.0134215461131	 0.572019653948	 -5e-07	 56.0	 56.0	 56.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1374	 1377	 0.0100799979532	 0.570959319452	 -5e-07	 56.0	 56.0	 56.0	 0.9625	 0.0	 1	 -30.0	 30.0;
	1379	 1380	 0.00391781267863	 0.128735158465	 -5e-07	 246.0	 246.0	 246.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1379	 1380	 0.00398095962929	 0.127975783216	 -5e-07	 247.0	 247.0	 247.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1312	 1386	 0.0109316023766	 0.551041991844	 -5e-07	 58.0	 58.0	 58.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1312	 1387	 0.0102248745578	 0.535097019271	 -5e-07	 60.0	 60.0	 60.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1409	 1410	 0.0447403170087	 0.770734622694	 -5e-07	 41.0	 41.0	 41.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1444	 1516	 0.00149992382455	 0.0723647760537	 -5e-07	 437.0	 437.0	 437.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1444	 1516	 0.000735673852069	 0.0506487965616	 -5e-07	 624.0	 624.0	 624.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1445	 1446	 0.00497396759622	 0.161703072522	 -5e-07	 196.0	 196.0	 196.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1445	 1446	 0.00497071411307	 0.163838555294	 -5e-07	 193.0	 193.0	 193.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1445	 1446	 0.00409213041822	 0.144378563931	 -5e-07	 219.0	 219.0	 219.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1445	 1518	 0.00157632097598	 0.0735758879807	 -5e-07	 430.0	 430.0	 430.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1445	 1518	 0.00151846680843	 0.0721249569218	 -5e-07	 438.0	 438.0	 438.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1445	 1518	 0.000700195400162	 0.048272736858	 -5e-07	 655.0	 655.0	 655.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1445	 1518	 0.000733228550601	 0.0474422876029	 -5e-07	 666.0	 666.0	 666.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1382	 1448	 0.00437290472728	 0.156231623933	 -5e-07	 203.0	 203.0	 203.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1382	 1519	 0.00130444317332	 0.0748516388189	 -5e-07	 422.0	 422.0	 422.0	 1.00272727273	 0.0	 1	 -30.0	 30.0;
	1382	 1519	 0.00110922710201	 0.0742134281779	 -5e-07	 426.0	 426.0	 426.0	 1.00272727273	 0.0	 1	 -30.0	 30.0;
	1382	 1519	 0.00171784995829	 0.0755154562273	 -5e-07	 419.0	 419.0	 419.0	 1.00272727273	 0.0	 1	 -30.0	 30.0;
	1449	 1520	 0.00092831112837	 0.0385318145236	 -5e-07	 820.0	 820.0	 820.0	 0.975	 0.0	 1	 -30.0	 30.0;
	1449	 1520	 0.000891634342437	 0.0371338595637	 -5e-07	 851.0	 851.0	 851.0	 0.975	 0.0	 1	 -30.0	 30.0;
	1450	 1522	 0.0010446566258	 0.0536857251363	 -5e-07	 589.0	 589.0	 589.0	 0.975	 0.0	 1	 -30.0	 30.0;
	1450	 1522	 0.00110254157518	 0.0541268207143	 -5e-07	 584.0	 584.0	 584.0	 0.975	 0.0	 1	 -30.0	 30.0;
	1451	 1527	 0.000526942048095	 0.0299907535932	 -5e-07	 1054.0	 1054.0	 1054.0	 1.01523	 0.0	 1	 -30.0	 30.0;
	1453	 1529	 0.000666006047787	 0.0366208723328	 -5e-07	 863.0	 863.0	 863.0	 0.98649	 0.0	 1	 -30.0	 30.0;
	1453	 1529	 0.000693758487675	 0.0365334839565	 -5e-07	 865.0	 865.0	 865.0	 0.98649	 0.0	 1	 -30.0	 30.0;
	1453	 1292	 0.00669588311692	 0.0957081345269	 0.00189361918596	 330.0	 330.0	 330.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1456	 1530	 0.00188385314965	 0.0678009329523	 -5e-07	 466.0	 466.0	 466.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1456	 1530	 0.000607584522988	 0.0453255655521	 -5e-07	 697.0	 697.0	 697.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1457	 1531	 0.00152475358729	 0.065442890623	 -5e-07	 483.0	 483.0	 483.0	 0.9625	 0.0	 1	 -30.0	 30.0;
	1464	 1536	 4.93874441128e-05	 0.00528194046708	 -5e-07	 1500.0	 5980.0	 5980.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1060	 1464	 0.0013745491843	 0.0726687271406	 -5e-07	 435.0	 435.0	 435.0	 0.9859	 0.0	 1	 -30.0	 30.0;
	1060	 1464	 0.00161492369307	 0.075827842241	 -5e-07	 417.0	 417.0	 417.0	 0.985901509091	 0.0	 1	 -30.0	 30.0;
	1060	 1464	 0.00167852704799	 0.0725364328038	 -5e-07	 436.0	 436.0	 436.0	 0.985901509091	 0.0	 1	 -30.0	 30.0;
	1131	 1467	 0.00463607663466	 0.179576945719	 -5e-07	 176.0	 176.0	 176.0	 0.96847826087	 0.0	 1	 -30.0	 30.0;
	1131	 1467	 0.00502813197981	 0.178670736477	 -5e-07	 177.0	 177.0	 177.0	 0.96847826087	 0.0	 1	 -30.0	 30.0;
	1131	 1467	 0.00509898091849	 0.180724516381	 -5e-07	 175.0	 175.0	 175.0	 0.96847826087	 0.0	 1	 -30.0	 30.0;
	1470	 1540	 0.000897753106184	 0.0487155228956	 -5e-07	 649.0	 649.0	 649.0	 0.989240590909	 0.0	 1	 -30.0	 30.0;
	1471	 1541	 0.00337475452767	 0.099234070454	 -5e-07	 319.0	 319.0	 319.0	 0.95	 0.0	 1	 -30.0	 30.0;
	1472	 1541	 0.00358143786331	 0.102833031216	 -5e-07	 307.0	 307.0	 307.0	 0.95	 0.0	 1	 -30.0	 30.0;
	1322	 1543	 0.000707720761166	 0.0496249293247	 -5e-07	 637.0	 637.0	 637.0	 0.98655	 0.0	 1	 -30.0	 30.0;
	1478	 1479	 0.00882308337236	 0.16512658504	 -5e-07	 192.0	 192.0	 192.0	 1.04544	 0.0	 1	 -30.0	 30.0;
	1478	 1479	 0.00831514913003	 0.170874669946	 -5e-07	 185.0	 185.0	 185.0	 1.04544	 0.0	 1	 -30.0	 30.0;
	1478	 1479	 0.00874009866816	 0.166480501256	 -5e-07	 190.0	 190.0	 190.0	 1.04544	 0.0	 1	 -30.0	 30.0;
	1478	 1545	 0.000885946411857	 0.0528338994715	 -5e-07	 598.0	 598.0	 598.0	 0.98655	 0.0	 1	 -30.0	 30.0;
	1478	 1545	 0.000862786059751	 0.0485316370003	 -5e-07	 651.0	 651.0	 651.0	 0.98655	 0.0	 1	 -30.0	 30.0;
	1474	 1404	 0.0393724711146	 0.549858244633	 -5e-07	 58.0	 58.0	 58.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1490	 1557	 0.00121980486512	 0.0677578366437	 -5e-07	 467.0	 467.0	 467.0	 0.9625	 0.0	 1	 -30.0	 30.0;
	1492	 1564	 0.000641117836729	 0.0471656067115	 -5e-07	 670.0	 670.0	 670.0	 0.98694	 0.0	 1	 -30.0	 30.0;
	1493	 1494	 0.00422520250878	 0.152561855744	 -5e-07	 207.0	 207.0	 207.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1493	 1494	 0.00427504495699	 0.144178735516	 -5e-07	 219.0	 219.0	 219.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1493	 1568	 0.000684576850209	 0.0506312679029	 -5e-07	 624.0	 624.0	 624.0	 1.01345	 0.0	 1	 -30.0	 30.0;
	1307	 1569	 0.000635451423174	 0.0525513932417	 -5e-07	 602.0	 602.0	 602.0	 0.97311	 0.0	 1	 -30.0	 30.0;
	1307	 1570	 0.000611077589334	 0.0472184976965	 -5e-07	 669.0	 669.0	 669.0	 0.97311	 0.0	 1	 -30.0	 30.0;
	1503	 1577	 0.000304421375228	 0.0568261999876	 -5e-07	 556.0	 556.0	 556.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1505	 1579	 0.000665142947912	 0.0515572988298	 -5e-07	 613.0	 613.0	 613.0	 0.98834	 0.0	 1	 -30.0	 30.0;
	1505	 1579	 0.000719359614917	 0.0496767391587	 -5e-07	 636.0	 636.0	 636.0	 0.98834	 0.0	 1	 -30.0	 30.0;
	1139	 1523	 0.000644790072171	 0.0475275676278	 -5e-07	 665.0	 665.0	 665.0	 1.00947	 0.0	 1	 -30.0	 30.0;
	1139	 1523	 0.000618237189032	 0.0469858065241	 -5e-07	 673.0	 673.0	 673.0	 1.00947	 0.0	 1	 -30.0	 30.0;
	1507	 1574	 0.00137847624019	 0.0691850791715	 -5e-07	 457.0	 457.0	 457.0	 0.9873	 0.0	 1	 -30.0	 30.0;
	1507	 1574	 0.00133225233728	 0.0720272740333	 -5e-07	 439.0	 439.0	 439.0	 0.9873	 0.0	 1	 -30.0	 30.0;
	1508	 1585	 0.000624536591013	 0.0485599493273	 -5e-07	 651.0	 651.0	 651.0	 0.98834	 0.0	 1	 -30.0	 30.0;
	1508	 1586	 0.000599524745708	 0.0477717457288	 -5e-07	 662.0	 662.0	 662.0	 0.98834	 0.0	 1	 -30.0	 30.0;
	1509	 1108	 0.000846513768988	 0.14472556248	 -5e-07	 219.0	 219.0	 219.0	 1.05682	 0.0	 1	 -30.0	 30.0;
	1509	 1109	 0.00330064455859	 0.125554009642	 -5e-07	 252.0	 252.0	 252.0	 0.99053	 0.0	 1	 -30.0	 30.0;
	1523	 1395	 0.00110235758163	 0.0504787039825	 -5e-07	 626.0	 626.0	 626.0	 1.0152892562	 0.0	 1	 -30.0	 30.0;
	1523	 1394	 0.00113407386868	 0.0492490818662	 -5e-07	 642.0	 642.0	 642.0	 1.02830578512	 0.0	 1	 -30.0	 30.0;
	1541	 1474	 0.00382846061181	 0.107512123385	 -5e-07	 294.0	 294.0	 294.0	 1.01326086957	 0.0	 1	 -30.0	 30.0;
	1541	 1474	 0.00407064645793	 0.104728097708	 -5e-07	 302.0	 302.0	 302.0	 1.01326086957	 0.0	 1	 -30.0	 30.0;
	1546	 1026	 0.00176703060248	 0.0735271900453	 0.000569028948982	 430.0	 430.0	 430.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	1401	 1541	 0.000796661077568	 0.0413298701741	 0.00249159858813	 765.0	 765.0	 765.0	 0.974683544304	 0.0	 1	 -30.0	 30.0;
	1533	 1405	 0.00101679435134	 0.0550816203901	 -5e-07	 574.0	 574.0	 574.0	 1.04136363636	 0.0	 1	 -30.0	 30.0;
	1407	 1546	 0.000697826867554	 0.0410964811548	 0.00248696219239	 769.0	 769.0	 769.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1408	 1546	 0.00078030035619	 0.0408340322205	 0.00210239169712	 774.0	 774.0	 774.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1555	 1606	 0.000882519476505	 0.0508949798224	 -5e-07	 621.0	 621.0	 621.0	 1.0136	 0.0	 1	 -30.0	 30.0;
	1556	 1606	 0.000955458820976	 0.0486617302247	 -5e-07	 649.0	 649.0	 649.0	 1.0136	 0.0	 1	 -30.0	 30.0;
	1546	 1420	 0.000465509503388	 0.0270252736479	 -5e-07	 1169.0	 1169.0	 1169.0	 1.03636363636	 0.0	 1	 -30.0	 30.0;
	1419	 1546	 0.000508761252707	 0.0287279137645	 0.00227418852789	 1100.0	 1100.0	 1100.0	 0.964912280702	 0.0	 1	 -30.0	 30.0;
	1574	 1422	 0.000365616612859	 0.0321765744944	 -5e-07	 982.0	 982.0	 982.0	 1.04363636364	 0.0	 1	 -30.0	 30.0;
	1274	 1580	 0.00115983095758	 0.0295386839068	 0.0904943383974	 1069.0	 1069.0	 1069.0	 1.02694709169	 0.0	 1	 -30.0	 30.0;
	1541	 1421	 0.00049203891363	 0.0316267140785	 -5e-07	 999.0	 999.0	 999.0	 1.07272727273	 0.0	 1	 -30.0	 30.0;
	1582	 1411	 0.00190083303493	 0.0923295802634	 -5e-07	 343.0	 343.0	 343.0	 1.03885	 0.0	 1	 -30.0	 30.0;
	1582	 1412	 0.00206681554433	 0.100128218914	 -5e-07	 316.0	 316.0	 316.0	 1.03885	 0.0	 1	 -30.0	 30.0;
	1582	 1413	 0.00205385184059	 0.100482125402	 -5e-07	 315.0	 315.0	 315.0	 1.03885	 0.0	 1	 -30.0	 30.0;
	1582	 1414	 0.00064843671848	 0.045591199436	 -5e-07	 693.0	 693.0	 693.0	 1.03871428571	 0.0	 1	 -30.0	 30.0;
	1582	 1621	 8.07790653611e-05	 0.00532521553187	 -5e-07	 1500.0	 5931.0	 5931.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1587	 1509	 0.00063578993454	 0.0504773438354	 -5e-07	 626.0	 626.0	 626.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1587	 1509	 0.000623041496627	 0.048236736089	 -5e-07	 655.0	 655.0	 655.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1588	 1243	 0.000413677579526	 0.0490171623026	 -5e-07	 645.0	 645.0	 645.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1590	 1591	 0.00063771977176	 0.0496159697013	 -5e-07	 637.0	 637.0	 637.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1590	 1591	 0.000655071849773	 0.0480223656911	 -5e-07	 658.0	 658.0	 658.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1512	 1590	 0.00266823928866	 0.0669245717272	 0.115170983953	 472.0	 472.0	 472.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1589	 1514	 0.00356010127959	 0.121498376652	 -5e-07	 260.0	 260.0	 260.0	 1.04735	 0.0	 1	 -30.0	 30.0;
	1589	 1514	 0.00329289068199	 0.123475958745	 -5e-07	 256.0	 256.0	 256.0	 1.04735	 0.0	 1	 -30.0	 30.0;
	1596	 1620	 0.00865368168427	 0.202384247858	 -5e-07	 156.0	 156.0	 156.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1596	 1620	 0.00410154834836	 0.154886910421	 -5e-07	 204.0	 204.0	 204.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1596	 1620	 0.00392473006624	 0.148625998268	 -5e-07	 213.0	 213.0	 213.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1598	 994	 0.00808775751105	 0.252986902488	 -5e-07	 125.0	 125.0	 125.0	 1.015	 0.0	 1	 -30.0	 30.0;
	1598	 994	 0.00811285457876	 0.249403023139	 -5e-07	 127.0	 127.0	 127.0	 1.015	 0.0	 1	 -30.0	 30.0;
	1599	 1057	 0.00356765410434	 0.107776753354	 -5e-07	 293.0	 293.0	 293.0	 0.835	 0.0	 1	 -30.0	 30.0;
	1599	 1057	 0.00254435278975	 0.102754752313	 -5e-07	 308.0	 308.0	 308.0	 1.09	 0.0	 1	 -30.0	 30.0;
	1602	 1067	 0.0578512787261	 1.005614902	 -5e-07	 32.0	 32.0	 32.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1309	 1307	 0.0107042048922	 0.360376440583	 0.00173230439756	 88.0	 88.0	 88.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1071	 1307	 0.0122821568097	 0.315135307706	 0.000621054204738	 101.0	 101.0	 101.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1307	 1071	 0.011288460611	 0.318187436716	 -5e-07	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1606	 1343	 0.00444176930296	 0.155814328038	 -5e-07	 203.0	 203.0	 203.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	1606	 1344	 0.0207182549661	 0.607851188235	 -5e-07	 52.0	 52.0	 52.0	 0.963812069497	 0.0	 1	 -30.0	 30.0;
	1606	 1343	 0.00418230972056	 0.155644554736	 -5e-07	 203.0	 203.0	 203.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	1297	 1516	 0.000939174970386	 0.0524852190617	 -5e-07	 602.0	 602.0	 602.0	 0.98655	 0.0	 1	 -30.0	 30.0;
	1297	 1516	 0.000687678064725	 0.0508813588522	 -5e-07	 621.0	 621.0	 621.0	 0.98655	 0.0	 1	 -30.0	 30.0;
	1297	 1516	 0.000860311351551	 0.0523610915245	 -5e-07	 604.0	 604.0	 604.0	 0.98655	 0.0	 1	 -30.0	 30.0;
	1139	 1020	 0.0209653866037	 0.292966390199	 -5e-07	 108.0	 108.0	 108.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1139	 1397	 0.00128432153938	 0.0486758630226	 -5e-07	 649.0	 649.0	 649.0	 0.954545454545	 0.0	 1	 -30.0	 30.0;
	1202	 1025	 0.0126741788295	 0.428365016769	 -5e-07	 74.0	 74.0	 74.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1202	 1025	 0.0127431968652	 0.407575544151	 -5e-07	 78.0	 78.0	 78.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1613	 1558	 0.000579349290727	 0.0391827619525	 -5e-07	 807.0	 807.0	 807.0	 1.02597402597	 0.0	 1	 -30.0	 30.0;
	1613	 1559	 0.000696437342521	 0.0427593589585	 -5e-07	 739.0	 739.0	 739.0	 1.02597402597	 0.0	 1	 -30.0	 30.0;
	1613	 1560	 0.000608321263103	 0.0414329433172	 -5e-07	 763.0	 763.0	 763.0	 1.02597402597	 0.0	 1	 -30.0	 30.0;
	1613	 1561	 0.000636643746716	 0.0409881475611	 -5e-07	 771.0	 771.0	 771.0	 1.02597402597	 0.0	 1	 -30.0	 30.0;
	1616	 1197	 0.0417666958954	 0.620736309795	 -5e-07	 51.0	 51.0	 51.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1616	 1197	 0.0414031781453	 0.615353946219	 -5e-07	 52.0	 52.0	 52.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1139	 1104	 0.00325829090789	 0.119365600061	 -5e-07	 265.0	 265.0	 265.0	 0.975	 0.0	 1	 -30.0	 30.0;
	1139	 1104	 0.00355028804206	 0.122814975164	 -5e-07	 258.0	 258.0	 258.0	 0.975	 0.0	 1	 -30.0	 30.0;
	1624	 1623	 0.00348091267264	 0.124451257847	 -5e-07	 254.0	 254.0	 254.0	 0.9889	 0.0	 1	 -30.0	 30.0;
	1625	 1628	 0.000317429235414	 0.0204994716229	 -5e-07	 1500.0	 1541.0	 1541.0	 1.05657640232	 0.0	 1	 -30.0	 30.0;
	1636	 1959	 0.0197962707685	 0.226941872168	 -5e-07	 139.0	 139.0	 139.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1637	 1958	 0.00764262163321	 0.0614841339345	 -5e-07	 510.0	 510.0	 510.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1640	 1961	 0.00494265390374	 0.0566935888257	 -5e-07	 556.0	 556.0	 556.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1641	 1961	 0.00509800053895	 0.0572599708017	 -5e-07	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1654	 1978	 0.00805963142031	 0.0626925659932	 -5e-07	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1655	 1979	 0.00880845324893	 0.0607829970715	 -5e-07	 515.0	 515.0	 515.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1656	 1980	 0.00822712091327	 0.0619987921712	 -5e-07	 506.0	 506.0	 506.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1658	 1633	 0.0105559234659	 0.0978820564586	 -5e-07	 321.0	 321.0	 321.0	 1.05	 0.0	 1	 -30.0	 30.0;
	1670	 1669	 9.99999996566e-10	 0.0933131713806	 -5e-07	 339.0	 339.0	 339.0	 1.05	 0.0	 1	 -30.0	 30.0;
	1679	 1680	 0.00806206706499	 0.0631503701324	 -5e-07	 497.0	 497.0	 497.0	 1.05	 0.0	 1	 -30.0	 30.0;
	1681	 1983	 0.00722871561928	 0.0647129704188	 -5e-07	 486.0	 486.0	 486.0	 1.05	 0.0	 1	 -30.0	 30.0;
	1682	 1984	 0.00613521304517	 0.0471292268922	 -5e-07	 665.0	 665.0	 665.0	 1.05	 0.0	 1	 -30.0	 30.0;
	1683	 1987	 0.00902342109236	 0.0638984001571	 -5e-07	 490.0	 490.0	 490.0	 1.01449275362	 0.0	 1	 -30.0	 30.0;
	1705	 1701	 0.027605094964	 0.319235703819	 -5e-07	 99.0	 99.0	 99.0	 1.01449275362	 0.0	 1	 -30.0	 30.0;
	1706	 1701	 0.0395358652823	 0.438648991613	 -5e-07	 72.0	 72.0	 72.0	 1.01449275362	 0.0	 1	 -30.0	 30.0;
	1707	 1722	 0.00987539979346	 0.0978322912718	 -5e-07	 322.0	 322.0	 322.0	 0.975	 0.0	 1	 -30.0	 30.0;
	1708	 1722	 0.00947938638445	 0.133044806673	 -5e-07	 237.0	 237.0	 237.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1709	 1717	 0.00608464376542	 0.0883680595047	 -5e-07	 357.0	 357.0	 357.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1710	 1717	 0.0148169075744	 0.20717864837	 -5e-07	 153.0	 153.0	 153.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1711	 1712	 0.0071153064962	 0.0586123145501	 -5e-07	 535.0	 535.0	 535.0	 1.05	 0.0	 1	 -30.0	 30.0;
	1663	 2021	 0.0155844788046	 0.913593277846	 -5e-07	 35.0	 35.0	 35.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1663	 2022	 0.0156209182502	 0.877232013867	 -5e-07	 37.0	 37.0	 37.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1663	 2023	 0.0165669381091	 0.884443839691	 -5e-07	 36.0	 36.0	 36.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1663	 2024	 0.0161566003689	 0.867005286341	 -5e-07	 37.0	 37.0	 37.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1663	 2025	 0.0156166723648	 0.93332862894	 -5e-07	 34.0	 34.0	 34.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1663	 2026	 0.0160083647685	 0.921701250314	 -5e-07	 35.0	 35.0	 35.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1723	 1680	 0.00386567934136	 0.114345041318	 -5e-07	 277.0	 277.0	 277.0	 1.0405	 0.0	 1	 -30.0	 30.0;
	1726	 1983	 0.00379324683577	 0.117096407154	 -5e-07	 270.0	 270.0	 270.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1729	 1690	 0.00257291117612	 0.123173863662	 -5e-07	 257.0	 257.0	 257.0	 1.06	 0.0	 1	 -30.0	 30.0;
	1729	 1691	 0.00268089606308	 0.130433543624	 -5e-07	 243.0	 243.0	 243.0	 1.06	 0.0	 1	 -30.0	 30.0;
	1729	 1692	 0.00323855187393	 0.114516065075	 -5e-07	 276.0	 276.0	 276.0	 1.06	 0.0	 1	 -30.0	 30.0;
	1730	 1784	 0.00217773836782	 0.109781699382	 -5e-07	 288.0	 288.0	 288.0	 1.013	 0.0	 1	 -30.0	 30.0;
	1730	 1784	 0.00209096920983	 0.109400658615	 -5e-07	 289.0	 289.0	 289.0	 1.013	 0.0	 1	 -30.0	 30.0;
	1730	 1784	 0.00216430898998	 0.104191348053	 -5e-07	 304.0	 304.0	 304.0	 1.013	 0.0	 1	 -30.0	 30.0;
	1731	 1974	 0.00178285766944	 0.0888266706333	 -5e-07	 356.0	 356.0	 356.0	 1.017	 0.0	 1	 -30.0	 30.0;
	1731	 1974	 0.00180357049705	 0.0903792963222	 -5e-07	 350.0	 350.0	 350.0	 1.017	 0.0	 1	 -30.0	 30.0;
	1724	 1978	 0.00152431199445	 0.0890997072781	 -5e-07	 355.0	 355.0	 355.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	1724	 1979	 0.00153538662961	 0.0913473487046	 -5e-07	 346.0	 346.0	 346.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	1724	 1980	 0.00160821485123	 0.0850474975252	 -5e-07	 372.0	 372.0	 372.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	1657	 1724	 0.00165575442217	 0.0896861550402	 -4.99999999995e-07	 353.0	 353.0	 353.0	 1.03896103896	 0.0	 1	 -30.0	 30.0;
	1742	 1853	 0.00170329095386	 0.0990011171613	 -5e-07	 320.0	 320.0	 320.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1742	 1853	 0.00174318035861	 0.131847561897	 -5e-07	 240.0	 240.0	 240.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1743	 1744	 0.00710055741592	 0.240018338728	 -5e-07	 132.0	 132.0	 132.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1743	 1744	 0.00681164794562	 0.245383377378	 -5e-07	 129.0	 129.0	 129.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1745	 1684	 0.00122227499482	 0.0618696982405	 -5e-07	 511.0	 511.0	 511.0	 1.05	 0.0	 1	 -30.0	 30.0;
	1745	 1685	 0.00122486868451	 0.057177563807	 -5e-07	 553.0	 553.0	 553.0	 1.05	 0.0	 1	 -30.0	 30.0;
	1745	 1686	 0.00149425616917	 0.0650824212994	 -5e-07	 486.0	 486.0	 486.0	 1.05	 0.0	 1	 -30.0	 30.0;
	1729	 1693	 0.00163234206465	 0.0869829074298	 -5e-07	 364.0	 364.0	 364.0	 1.045	 0.0	 1	 -30.0	 30.0;
	1729	 1694	 0.00111200270272	 0.0922199478101	 -5e-07	 343.0	 343.0	 343.0	 1.045	 0.0	 1	 -30.0	 30.0;
	1729	 1695	 0.00105118126601	 0.0872287060739	 -5e-07	 363.0	 363.0	 363.0	 1.045	 0.0	 1	 -30.0	 30.0;
	1749	 1905	 0.00163109083293	 0.102466689521	 -5e-07	 309.0	 309.0	 309.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1749	 1881	 0.00176518480113	 0.0997144994503	 -5e-07	 317.0	 317.0	 317.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1749	 1881	 0.0016884262906	 0.104889541378	 -5e-07	 302.0	 302.0	 302.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1749	 1881	 0.00162824557435	 0.104212399855	 -5e-07	 304.0	 304.0	 304.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1751	 1891	 0.00170744317536	 0.100170589569	 -5e-07	 316.0	 316.0	 316.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1751	 1891	 0.00186923074089	 0.104206762507	 -5e-07	 304.0	 304.0	 304.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1751	 1892	 0.0015214680377	 0.0940647393219	 -5e-07	 336.0	 336.0	 336.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1752	 1908	 0.0014560361423	 0.10714443461	 -5e-07	 295.0	 295.0	 295.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1753	 1912	 0.00194194232667	 0.13243151227	 -5e-07	 239.0	 239.0	 239.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1753	 1912	 0.00249558112066	 0.123335725407	 -5e-07	 257.0	 257.0	 257.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1753	 1912	 0.00274832496755	 0.130356459206	 -5e-07	 243.0	 243.0	 243.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1758	 1931	 0.00183994626114	 0.102794786665	 -5e-07	 308.0	 308.0	 308.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1758	 1931	 0.00174885039819	 0.103262041261	 -5e-07	 306.0	 306.0	 306.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1759	 1993	 0.00166974801676	 0.0969456438066	 -5e-07	 326.0	 326.0	 326.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1760	 1995	 0.00204669736334	 0.0918995854382	 -5e-07	 344.0	 344.0	 344.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1761	 1941	 0.00167671316421	 0.103051555172	 -5e-07	 307.0	 307.0	 307.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	1763	 1945	 0.00106783623844	 0.0722707629631	 -5e-07	 438.0	 438.0	 438.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1764	 1946	 0.00270354689607	 0.12684671839	 -5e-07	 249.0	 249.0	 249.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1764	 1946	 0.00192367806744	 0.13270761544	 -5e-07	 238.0	 238.0	 238.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1766	 1804	 0.0144988434536	 0.124815652212	 0.0096026136539	 252.0	 252.0	 252.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	1770	 1712	 0.00526698633395	 0.188260194292	 -5e-07	 168.0	 168.0	 168.0	 1.05	 0.0	 1	 -30.0	 30.0;
	1772	 1956	 0.0111976166355	 0.308599762491	 -5e-07	 103.0	 103.0	 103.0	 0.9825	 0.0	 1	 -30.0	 30.0;
	1773	 1957	 0.0279703438442	 0.493171267317	 -5e-07	 64.0	 64.0	 64.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1777	 1959	 0.00666182392814	 0.204794488696	 -5e-07	 155.0	 155.0	 155.0	 1.0175	 0.0	 1	 -30.0	 30.0;
	1713	 1725	 0.00210758906933	 0.0705126470886	 -5e-07	 448.0	 448.0	 448.0	 0.975	 0.0	 1	 -30.0	 30.0;
	1713	 1725	 0.00204469958537	 0.071467596668	 -5e-07	 442.0	 442.0	 442.0	 0.975	 0.0	 1	 -30.0	 30.0;
	1713	 1960	 0.00889540181041	 0.266074856172	 -5e-07	 119.0	 119.0	 119.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1713	 1960	 0.00828891051972	 0.257839556427	 -5e-07	 123.0	 123.0	 123.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1780	 1728	 0.00142422892793	 0.0721294038712	 -5e-07	 438.0	 438.0	 438.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1780	 1728	 0.00158686941722	 0.0757895759393	 -5e-07	 417.0	 417.0	 417.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1781	 1638	 0.00717566276822	 0.234168506301	 -5e-07	 135.0	 135.0	 135.0	 1.01193181818	 0.0	 1	 -30.0	 30.0;
	1781	 1967	 0.0224341416462	 0.534980572618	 -5e-07	 59.0	 59.0	 59.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1784	 2013	 0.0155930415577	 0.333959590493	 -5e-07	 95.0	 95.0	 95.0	 0.987	 0.0	 1	 -30.0	 30.0;
	1784	 2014	 0.0162125021412	 0.356554617095	 -5e-07	 89.0	 89.0	 89.0	 0.987	 0.0	 1	 -30.0	 30.0;
	1784	 2015	 0.0152419812177	 0.332751636243	 -5e-07	 95.0	 95.0	 95.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1785	 1972	 0.0528718259814	 0.125670455209	 -5e-07	 232.0	 232.0	 232.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1786	 1732	 0.00159335412511	 0.0722104143545	 -5e-07	 438.0	 438.0	 438.0	 0.96843	 0.0	 1	 -30.0	 30.0;
	1786	 1975	 0.00964184486365	 0.284840628404	 -5e-07	 111.0	 111.0	 111.0	 0.9825	 0.0	 1	 -30.0	 30.0;
	1786	 1975	 0.00556828375125	 0.297788843743	 -5e-07	 107.0	 107.0	 107.0	 0.9825	 0.0	 1	 -30.0	 30.0;
	1789	 1733	 0.00147503864935	 0.0717861532425	 -5e-07	 440.0	 440.0	 440.0	 0.98222	 0.0	 1	 -30.0	 30.0;
	1789	 1842	 0.0728533499915	 1.04222163602	 -5e-07	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1789	 1842	 0.074954359966	 1.07383202196	 -5e-07	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1795	 1843	 0.0284425841673	 0.339998040498	 -5e-07	 93.0	 93.0	 93.0	 0.9825	 0.0	 1	 -30.0	 30.0;
	1795	 1843	 0.0289623949869	 0.32004870998	 -5e-07	 99.0	 99.0	 99.0	 0.9825	 0.0	 1	 -30.0	 30.0;
	1795	 1843	 0.0269614944377	 0.300712244213	 -5e-07	 105.0	 105.0	 105.0	 0.9825	 0.0	 1	 -30.0	 30.0;
	1784	 2016	 0.0158104871117	 0.332966401158	 -5e-07	 95.0	 95.0	 95.0	 0.974	 0.0	 1	 -30.0	 30.0;
	1784	 2017	 0.0153502742909	 0.346343486876	 -5e-07	 92.0	 92.0	 92.0	 0.974	 0.0	 1	 -30.0	 30.0;
	1784	 2018	 0.0152522642507	 0.335843294514	 -5e-07	 94.0	 94.0	 94.0	 0.974	 0.0	 1	 -30.0	 30.0;
	1784	 2019	 0.0157172278704	 0.36246155381	 -5e-07	 88.0	 88.0	 88.0	 0.974	 0.0	 1	 -30.0	 30.0;
	1784	 2104	 0.0158349265745	 0.352591935493	 -5e-07	 90.0	 90.0	 90.0	 0.922	 0.0	 1	 -30.0	 30.0;
	1799	 1734	 0.00133876735806	 0.0724101778579	 -5e-07	 437.0	 437.0	 437.0	 0.975	 0.0	 1	 -30.0	 30.0;
	1799	 1734	 0.00108802518903	 0.0808707217573	 -5e-07	 391.0	 391.0	 391.0	 0.975	 0.0	 1	 -30.0	 30.0;
	1800	 1844	 0.00597194812307	 0.152647543357	 -5e-07	 207.0	 207.0	 207.0	 1.0175	 0.0	 1	 -30.0	 30.0;
	1803	 1633	 5.8113621882e-05	 0.00196015112664	 -5e-07	 1500.0	 10000.0	 10000.0	 1.075	 0.0	 1	 -30.0	 30.0;
	1804	 1982	 0.00680895320604	 0.257060983704	 -5e-07	 123.0	 123.0	 123.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1804	 1982	 0.00638310233806	 0.255906847502	 -5e-07	 124.0	 124.0	 124.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1804	 1982	 0.00668556304131	 0.248976707146	 -5e-07	 127.0	 127.0	 127.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1805	 2111	 0.0249829481744	 0.533567282639	 -5e-07	 60.0	 60.0	 60.0	 0.9825	 0.0	 1	 -30.0	 30.0;
	1805	 2111	 0.0271947305815	 0.537921341852	 -5e-07	 59.0	 59.0	 59.0	 0.9825	 0.0	 1	 -30.0	 30.0;
	1809	 1715	 0.00112536157273	 0.0729889462857	 -5e-07	 433.0	 433.0	 433.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1810	 1984	 0.00433626395503	 0.180677694234	 -5e-07	 175.0	 175.0	 175.0	 1.035	 0.0	 1	 -30.0	 30.0;
	1811	 1857	 0.0253624657664	 0.539237074207	 -5e-07	 59.0	 59.0	 59.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1811	 1857	 0.0284284974424	 0.560024100843	 -5e-07	 57.0	 57.0	 57.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1812	 1985	 0.0210190129985	 0.480177225236	 -5e-07	 66.0	 66.0	 66.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1812	 1985	 0.0211454939721	 0.485413852779	 -5e-07	 66.0	 66.0	 66.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1813	 1986	 0.0217135723258	 0.491390407058	 -5e-07	 65.0	 65.0	 65.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1813	 1986	 0.0214284931883	 0.487857230023	 -5e-07	 65.0	 65.0	 65.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2034	 1813	 0.0440148258452	 0.0803699411262	 0.0140311998168	 345.0	 345.0	 345.0	 1.03451129686	 0.0	 1	 -30.0	 30.0;
	1815	 1994	 0.0118995972497	 0.264758787213	 -5e-07	 120.0	 120.0	 120.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1815	 1994	 0.0119105524514	 0.249428873796	 -5e-07	 127.0	 127.0	 127.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1816	 1753	 0.00146696123179	 0.069975952238	 -5e-07	 452.0	 452.0	 452.0	 0.975	 0.0	 1	 -30.0	 30.0;
	1817	 1941	 0.00595929744774	 0.220561868864	 -5e-07	 144.0	 144.0	 144.0	 1.0175	 0.0	 1	 -30.0	 30.0;
	1817	 1941	 0.00633639553196	 0.202167861735	 -5e-07	 157.0	 157.0	 157.0	 1.0175	 0.0	 1	 -30.0	 30.0;
	1821	 1947	 0.0200700991407	 0.494139304247	 -5e-07	 64.0	 64.0	 64.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1821	 1947	 0.0294132251104	 0.521092256071	 -5e-07	 61.0	 61.0	 61.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1825	 1996	 0.00613160230928	 0.262349055031	 -5e-07	 121.0	 121.0	 121.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1825	 1997	 0.0060196280521	 0.25635370222	 -5e-07	 124.0	 124.0	 124.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1828	 1765	 0.00151597878735	 0.072667791343	 -5e-07	 435.0	 435.0	 435.0	 0.98	 0.0	 1	 -30.0	 30.0;
	1828	 1998	 0.0421724746024	 0.489425806979	 -5e-07	 65.0	 65.0	 65.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1828	 1999	 0.0399727720997	 0.476496645774	 -5e-07	 67.0	 67.0	 67.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1830	 2000	 0.0230280898108	 0.487428208132	 -5e-07	 65.0	 65.0	 65.0	 1.035	 0.0	 1	 -30.0	 30.0;
	1830	 2001	 0.0221372057346	 0.52383792571	 -5e-07	 61.0	 61.0	 61.0	 0.96516	 0.0	 1	 -30.0	 30.0;
	1831	 1720	 0.00215899840909	 0.079336943865	 -5e-07	 398.0	 398.0	 398.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1831	 1720	 0.00111735118517	 0.0777761124355	 -5e-07	 407.0	 407.0	 407.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1832	 2002	 0.0291527788688	 0.552072658163	 -5e-07	 58.0	 58.0	 58.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1832	 2002	 0.0167810272631	 0.49242711838	 -5e-07	 65.0	 65.0	 65.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1833	 2003	 0.0278193183022	 0.476906078556	 -5e-07	 67.0	 67.0	 67.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1834	 2004	 0.010187666582	 0.307403743742	 -5e-07	 103.0	 103.0	 103.0	 0.98258	 0.0	 1	 -30.0	 30.0;
	1834	 2004	 0.00703567666769	 0.239441300609	 -5e-07	 132.0	 132.0	 132.0	 0.98258	 0.0	 1	 -30.0	 30.0;
	1835	 1701	 0.0155230511921	 0.507877053794	 -5e-07	 63.0	 63.0	 63.0	 1.01742	 0.0	 1	 -30.0	 30.0;
	1835	 1702	 0.0138382938143	 0.279464709033	 -5e-07	 113.0	 113.0	 113.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1835	 1703	 0.0058130598358	 0.242951650292	 -5e-07	 130.0	 130.0	 130.0	 1.11079545455	 0.0	 1	 -30.0	 30.0;
	1835	 1704	 0.0135293548712	 0.283580215791	 -5e-07	 112.0	 112.0	 112.0	 1.125	 0.0	 1	 -30.0	 30.0;
	1836	 1717	 0.00339850994293	 0.136148051554	 -5e-07	 232.0	 232.0	 232.0	 1.0175	 0.0	 1	 -30.0	 30.0;
	1836	 1722	 0.00339602295408	 0.125035401746	 -5e-07	 253.0	 253.0	 253.0	 1.0175	 0.0	 1	 -30.0	 30.0;
	1772	 2009	 0.00395892167465	 0.172669157588	 -5e-07	 183.0	 183.0	 183.0	 1.02544	 0.0	 1	 -30.0	 30.0;
	1772	 2009	 0.0038035007331	 0.187739824753	 -5e-07	 169.0	 169.0	 169.0	 1.02544	 0.0	 1	 -30.0	 30.0;
	1839	 1699	 0.00722261575713	 0.197308456432	 -5e-07	 160.0	 160.0	 160.0	 1.03787878788	 0.0	 1	 -30.0	 30.0;
	1839	 1700	 0.00707746976654	 0.188556018969	 -5e-07	 168.0	 168.0	 168.0	 1.03787878788	 0.0	 1	 -30.0	 30.0;
	1839	 1951	 0.0168922123448	 0.498897928888	 -5e-07	 64.0	 64.0	 64.0	 1.035	 0.0	 1	 -30.0	 30.0;
	1839	 1951	 0.015389399399	 0.521392187533	 -5e-07	 61.0	 61.0	 61.0	 1.035	 0.0	 1	 -30.0	 30.0;
	1841	 1729	 0.00323200904776	 0.126662869861	 -5e-07	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1841	 1729	 0.00343406788354	 0.131103596309	 -5e-07	 241.0	 241.0	 241.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1846	 2060	 0.0265803452871	 0.962752655176	 -5e-07	 33.0	 33.0	 33.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1847	 2020	 0.0300587394761	 0.899501928615	 -5e-07	 36.0	 36.0	 36.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1847	 2020	 0.0307640361686	 0.926822904123	 -5e-07	 35.0	 35.0	 35.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1848	 1715	 0.0039445880892	 0.129237111939	 -5e-07	 245.0	 245.0	 245.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1848	 1715	 0.00416179582476	 0.135019193317	 -5e-07	 234.0	 234.0	 234.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1849	 2027	 0.0512399891851	 1.05961977514	 -5e-07	 30.0	 30.0	 30.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1849	 2027	 0.0510637045723	 1.09103810806	 -5e-07	 29.0	 29.0	 29.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1850	 2028	 0.0265819195163	 0.929226782142	 -5e-07	 34.0	 34.0	 34.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1850	 2028	 0.0284043065775	 0.92694766575	 -5e-07	 35.0	 35.0	 35.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1851	 2029	 0.0674352257526	 1.02413307836	 -5e-07	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1851	 2029	 0.0667036948367	 0.974665638914	 -5e-07	 33.0	 33.0	 33.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1851	 2029	 0.0618627870469	 1.01393275451	 -5e-07	 32.0	 32.0	 32.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1851	 2029	 0.065066157626	 0.977214850922	 -5e-07	 33.0	 33.0	 33.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1670	 2030	 0.0263854904623	 0.941094457491	 -5e-07	 34.0	 34.0	 34.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1670	 2030	 0.0266284430669	 0.935357092571	 -5e-07	 34.0	 34.0	 34.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1853	 2032	 0.0508741929385	 1.00938739014	 -5e-07	 32.0	 32.0	 32.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1853	 2032	 0.0364326597358	 1.00896032622	 -5e-07	 32.0	 32.0	 32.0	 0.8625	 0.0	 1	 -30.0	 30.0;
	1855	 2033	 0.0353355709225	 0.958575470807	 -5e-07	 33.0	 33.0	 33.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1855	 2033	 0.0380106955047	 0.986634092258	 -5e-07	 32.0	 32.0	 32.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1855	 2033	 0.0236519994601	 0.836230795307	 -5e-07	 38.0	 38.0	 38.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1856	 2031	 0.0618560092889	 1.02616903977	 -5e-07	 31.0	 31.0	 31.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1856	 2031	 0.0535668615055	 0.93766357229	 -5e-07	 34.0	 34.0	 34.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1858	 1696	 0.00200629034233	 0.123546275206	 -5e-07	 256.0	 256.0	 256.0	 1.00929588608	 0.0	 1	 -30.0	 30.0;
	1858	 1697	 0.00524581603845	 0.210354810655	 -5e-07	 151.0	 151.0	 151.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1858	 2093	 0.0509858330537	 0.979627343289	 -5e-07	 33.0	 33.0	 33.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1840	 2035	 0.037459788303	 0.981240724774	 -5e-07	 33.0	 33.0	 33.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1840	 2035	 0.0222724762122	 0.920405493573	 -5e-07	 35.0	 35.0	 35.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1860	 2036	 0.0259597575652	 0.8911828503	 -5e-07	 36.0	 36.0	 36.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1860	 2036	 0.0348548581987	 0.964179844498	 -5e-07	 33.0	 33.0	 33.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1861	 2037	 0.0448687425894	 0.95610502127	 -5e-07	 34.0	 34.0	 34.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1861	 2037	 0.054986920689	 1.26866431666	 -5e-07	 25.0	 25.0	 25.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1858	 2038	 0.0378980059336	 1.07647888956	 -5e-07	 30.0	 30.0	 30.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1858	 2038	 0.0384881225804	 1.02696917887	 -5e-07	 31.0	 31.0	 31.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1864	 2039	 0.0429850359011	 1.2141549289	 -5e-07	 26.0	 26.0	 26.0	 1.05	 0.0	 1	 -30.0	 30.0;
	1864	 2039	 0.0414364934838	 1.19690716225	 -5e-07	 27.0	 27.0	 27.0	 1.05	 0.0	 1	 -30.0	 30.0;
	1867	 2040	 0.0299232110183	 0.952162158407	 -5e-07	 34.0	 34.0	 34.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1867	 2040	 0.0303703541134	 0.973621130279	 -5e-07	 33.0	 33.0	 33.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1868	 2041	 0.0568480507931	 0.903708796029	 -5e-07	 35.0	 35.0	 35.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1868	 2041	 0.0569020702579	 1.08099648061	 -5e-07	 30.0	 30.0	 30.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1869	 1989	 0.0349103430969	 1.00165591431	 -5e-07	 32.0	 32.0	 32.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1870	 2044	 0.0523478007292	 0.964311465783	 -5e-07	 33.0	 33.0	 33.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1870	 2044	 0.0503492796041	 0.957313229538	 -5e-07	 33.0	 33.0	 33.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1873	 2046	 0.0273382653508	 0.992566787041	 -5e-07	 32.0	 32.0	 32.0	 0.975	 0.0	 1	 -30.0	 30.0;
	1873	 2046	 0.0278973075919	 0.916865457558	 -5e-07	 35.0	 35.0	 35.0	 0.975	 0.0	 1	 -30.0	 30.0;
	1840	 2047	 0.0594658917244	 0.880458604673	 -5e-07	 36.0	 36.0	 36.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1840	 2047	 0.0659542668838	 1.28959568733	 -5e-07	 25.0	 25.0	 25.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1875	 2048	 0.0382417716969	 1.01671105242	 -5e-07	 32.0	 32.0	 32.0	 0.975	 0.0	 1	 -30.0	 30.0;
	1875	 2048	 0.0346341861793	 0.917409964055	 -5e-07	 35.0	 35.0	 35.0	 0.975	 0.0	 1	 -30.0	 30.0;
	1877	 1687	 0.00602848624121	 0.254861484764	 -5e-07	 124.0	 124.0	 124.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	1688	 1938	 0.00775603331418	 0.254727786959	 0.000134040824728	 124.0	 124.0	 124.0	 0.963855421687	 0.0	 1	 -30.0	 30.0;
	1873	 2051	 0.0367114612621	 0.928803635448	 -5e-07	 34.0	 34.0	 34.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1873	 2051	 0.0368569137513	 0.955098195906	 -5e-07	 34.0	 34.0	 34.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1880	 2052	 0.0343353496355	 0.952915979014	 -5e-07	 34.0	 34.0	 34.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1880	 2052	 0.0347408936053	 0.976597569126	 -5e-07	 33.0	 33.0	 33.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1883	 2053	 0.0384495730956	 0.971503716806	 -5e-07	 33.0	 33.0	 33.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1883	 2053	 0.0396051517927	 0.93822460369	 -5e-07	 34.0	 34.0	 34.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1885	 2055	 0.0574142771162	 0.854284861944	 -5e-07	 37.0	 37.0	 37.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1885	 2055	 0.0450343258591	 1.02122543614	 -5e-07	 31.0	 31.0	 31.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1886	 2056	 0.0592878186675	 0.908164591392	 -5e-07	 35.0	 35.0	 35.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1886	 2056	 0.0560455970198	 0.938282747819	 -5e-07	 34.0	 34.0	 34.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1887	 2057	 0.053999347056	 1.0638318679	 -5e-07	 30.0	 30.0	 30.0	 0.975	 0.0	 1	 -30.0	 30.0;
	1887	 2057	 0.0592520998205	 1.09954366844	 -5e-07	 29.0	 29.0	 29.0	 0.975	 0.0	 1	 -30.0	 30.0;
	1888	 2058	 0.0388117167225	 0.945355095938	 -5e-07	 34.0	 34.0	 34.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1888	 2058	 0.018134990798	 0.880922818731	 -5e-07	 36.0	 36.0	 36.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1889	 2059	 0.0152283201279	 0.988732349415	 -5e-07	 32.0	 32.0	 32.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1889	 2059	 0.0164213629605	 0.952151890022	 -5e-07	 34.0	 34.0	 34.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1889	 2059	 0.0198483736697	 0.901266404297	 -5e-07	 36.0	 36.0	 36.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1890	 2061	 0.0388605470767	 1.02959767086	 -5e-07	 31.0	 31.0	 31.0	 0.975	 0.0	 1	 -30.0	 30.0;
	1890	 2061	 0.0371592238948	 0.955535958908	 -5e-07	 34.0	 34.0	 34.0	 0.975	 0.0	 1	 -30.0	 30.0;
	1894	 2062	 0.0376341995557	 0.999321824463	 -5e-07	 32.0	 32.0	 32.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1894	 2062	 0.0360927523007	 0.974768586712	 -5e-07	 33.0	 33.0	 33.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1894	 2062	 0.0357680961172	 0.995578724982	 -5e-07	 32.0	 32.0	 32.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1895	 2063	 0.0281049166593	 0.876287104059	 -5e-07	 37.0	 37.0	 37.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1895	 2063	 0.0281225001243	 0.925278705306	 -5e-07	 35.0	 35.0	 35.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2064	 1891	 0.0545066388863	 1.05446343483	 0.000579436143775	 30.0	 30.0	 30.0	 1.01265822785	 0.0	 1	 -30.0	 30.0;
	1891	 2065	 0.0362638162501	 0.92546974228	 -5e-07	 35.0	 35.0	 35.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1902	 2066	 0.0163504529589	 0.974584840195	 -5e-07	 33.0	 33.0	 33.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1902	 2066	 0.0361019017382	 0.999398821922	 -5e-07	 32.0	 32.0	 32.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1904	 2067	 0.0222910778562	 0.840175664943	 -5e-07	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1904	 2067	 0.0218768590323	 0.900260337952	 -5e-07	 36.0	 36.0	 36.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1905	 2049	 0.036540076416	 0.918475686454	 -5e-07	 35.0	 35.0	 35.0	 0.9375	 0.0	 1	 -30.0	 30.0;
	1905	 2049	 0.037391225905	 0.973085421665	 -5e-07	 33.0	 33.0	 33.0	 0.9375	 0.0	 1	 -30.0	 30.0;
	1905	 2049	 0.0200851067039	 0.895416155679	 -5e-07	 36.0	 36.0	 36.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1905	 2049	 0.0357357057107	 0.989318757414	 -5e-07	 32.0	 32.0	 32.0	 0.975	 0.0	 1	 -30.0	 30.0;
	1905	 2050	 0.0867535003969	 1.58743411235	 -5e-07	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1908	 1991	 0.0208022834582	 0.261508010895	 -5e-07	 121.0	 121.0	 121.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1908	 1991	 0.021526366671	 0.265828572453	 -5e-07	 119.0	 119.0	 119.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1908	 2068	 0.0413693565593	 1.04623780135	 -5e-07	 31.0	 31.0	 31.0	 0.8375	 0.0	 1	 -30.0	 30.0;
	1908	 2068	 0.0404959598274	 1.01841712505	 -5e-07	 31.0	 31.0	 31.0	 0.8375	 0.0	 1	 -30.0	 30.0;
	1908	 2068	 0.038932851562	 1.02805992613	 -5e-07	 31.0	 31.0	 31.0	 0.8375	 0.0	 1	 -30.0	 30.0;
	1907	 2069	 0.0562440074664	 1.12905743321	 -5e-07	 28.0	 28.0	 28.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1907	 2069	 0.0560222442592	 1.10211082932	 -5e-07	 29.0	 29.0	 29.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1908	 1992	 0.0214577326199	 0.262233741436	 -5e-07	 121.0	 121.0	 121.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1908	 2070	 0.0176990512711	 0.982684605123	 -5e-07	 33.0	 33.0	 33.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1908	 2070	 0.0406415722368	 1.06494671916	 -5e-07	 30.0	 30.0	 30.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1908	 2070	 0.0171232980565	 1.01991096428	 -5e-07	 31.0	 31.0	 31.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1908	 2071	 0.0382984107954	 1.06227346254	 -5e-07	 30.0	 30.0	 30.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1908	 2071	 0.0413063915202	 1.08054211031	 -5e-07	 30.0	 30.0	 30.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1908	 2071	 0.0172965175521	 1.03150027727	 -5e-07	 31.0	 31.0	 31.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1908	 2072	 0.0239286121177	 0.806849873159	 -5e-07	 40.0	 40.0	 40.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1908	 2072	 0.0250836680821	 0.748685755662	 -5e-07	 43.0	 43.0	 43.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1913	 2074	 0.0191871785605	 0.853529345983	 -5e-07	 37.0	 37.0	 37.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1913	 2074	 0.0195892480822	 0.887332389589	 -5e-07	 36.0	 36.0	 36.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1915	 2075	 0.0480601270671	 1.02959647328	 -5e-07	 31.0	 31.0	 31.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1915	 2075	 0.0498819964786	 0.986556324751	 -5e-07	 32.0	 32.0	 32.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1917	 2076	 0.0433144670613	 1.08516779099	 -5e-07	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1917	 2076	 0.0471593805924	 1.06081227221	 -5e-07	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1919	 2077	 0.0361183001124	 1.00655264965	 -5e-07	 32.0	 32.0	 32.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1919	 2077	 0.0343136056895	 0.953524795522	 -5e-07	 34.0	 34.0	 34.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1921	 2078	 0.0565901227533	 1.10521299583	 -5e-07	 29.0	 29.0	 29.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1921	 2078	 0.0586077022002	 1.03682783517	 -5e-07	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2079	 1876	 0.0538848485631	 1.02034798939	 0.0101822870327	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1923	 2080	 0.0615739195366	 1.00996905811	 -5e-07	 32.0	 32.0	 32.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1923	 2080	 0.0632958237889	 1.09082810216	 -5e-07	 29.0	 29.0	 29.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1924	 2081	 0.0518465459331	 1.01108389993	 -5e-07	 32.0	 32.0	 32.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1924	 2081	 0.0504633370761	 1.00147096963	 -5e-07	 32.0	 32.0	 32.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1925	 2082	 0.0533580203069	 0.914580523472	 -5e-07	 35.0	 35.0	 35.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1925	 2082	 0.0608707656489	 1.03527749773	 -5e-07	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1926	 2083	 0.0546173411142	 1.10490497324	 -5e-07	 29.0	 29.0	 29.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1926	 2083	 0.0522310503694	 1.04613818354	 -5e-07	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1876	 2084	 0.037771439733	 0.958187935856	 -5e-07	 33.0	 33.0	 33.0	 0.975	 0.0	 1	 -30.0	 30.0;
	1876	 2084	 0.0385485900706	 0.937067877509	 -5e-07	 34.0	 34.0	 34.0	 0.975	 0.0	 1	 -30.0	 30.0;
	1929	 2085	 0.0166170877682	 0.911267724478	 -5e-07	 35.0	 35.0	 35.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1929	 2085	 0.0153412073524	 0.996874208008	 -5e-07	 32.0	 32.0	 32.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1930	 2086	 0.0490505733954	 1.02718742103	 -5e-07	 31.0	 31.0	 31.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1930	 2086	 0.0516604205501	 0.981330082212	 -5e-07	 33.0	 33.0	 33.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1930	 2086	 0.0526833134644	 0.982682370797	 -5e-07	 33.0	 33.0	 33.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1932	 1634	 0.0152813463116	 0.91060151725	 -5e-07	 35.0	 35.0	 35.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1932	 1634	 0.0273424444184	 0.911894168084	 -5e-07	 35.0	 35.0	 35.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1932	 1634	 0.0166257186928	 0.936665153493	 -5e-07	 34.0	 34.0	 34.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1933	 2089	 0.0519339791621	 0.963130766137	 -5e-07	 33.0	 33.0	 33.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1933	 2089	 0.0463608618342	 1.0693010966	 -5e-07	 30.0	 30.0	 30.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1935	 2088	 0.0533942402483	 1.0144269586	 -5e-07	 32.0	 32.0	 32.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1935	 2088	 0.0473587179641	 1.02906708365	 -5e-07	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1936	 2092	 0.0171210702942	 0.359745093616	 -5e-07	 88.0	 88.0	 88.0	 1.05	 0.0	 1	 -30.0	 30.0;
	1936	 2092	 0.018027030972	 0.366810016561	 -5e-07	 87.0	 87.0	 87.0	 0.9625	 0.0	 1	 -30.0	 30.0;
	1937	 2091	 0.0829741814936	 1.39674071531	 -5e-07	 23.0	 23.0	 23.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1937	 2091	 0.127680530755	 1.32468424248	 -5e-07	 24.0	 24.0	 24.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1689	 1841	 0.0122569131896	 0.295195157084	 0.00147161171277	 107.0	 107.0	 107.0	 0.987654320988	 0.0	 1	 -30.0	 30.0;
	1867	 2042	 0.051143678365	 0.979523105243	 -5e-07	 33.0	 33.0	 33.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1943	 2094	 0.0511051352892	 1.08536246101	 -5e-07	 30.0	 30.0	 30.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1943	 2094	 0.0525874326979	 1.0523425307	 -5e-07	 30.0	 30.0	 30.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1946	 2095	 0.0596658160926	 1.05030467093	 -5e-07	 31.0	 31.0	 31.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1946	 2095	 0.0584061280348	 1.09966380946	 -5e-07	 29.0	 29.0	 29.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1948	 2096	 0.0506896216431	 1.01588424627	 -5e-07	 32.0	 32.0	 32.0	 0.975	 0.0	 1	 -30.0	 30.0;
	1948	 2096	 0.0508787274063	 0.985824000874	 -5e-07	 32.0	 32.0	 32.0	 0.975	 0.0	 1	 -30.0	 30.0;
	1949	 2090	 0.0410010012294	 1.26713748278	 -5e-07	 25.0	 25.0	 25.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1950	 2097	 0.0259683602112	 0.838055479341	 -5e-07	 38.0	 38.0	 38.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1950	 2097	 0.0269443631228	 0.829191382359	 -5e-07	 39.0	 39.0	 39.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1840	 2098	 0.062030388067	 1.1766832351	 -5e-07	 27.0	 27.0	 27.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1840	 2098	 0.0489710875558	 1.18970068797	 -5e-07	 27.0	 27.0	 27.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1953	 2099	 0.0378204083451	 1.00091940115	 -5e-07	 32.0	 32.0	 32.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1954	 2100	 0.0717206250179	 1.00190127768	 -5e-07	 32.0	 32.0	 32.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1954	 2100	 0.0694074086337	 0.998107858174	 -5e-07	 32.0	 32.0	 32.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1954	 2100	 0.0887969887437	 0.982784168222	 -5e-07	 33.0	 33.0	 33.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1955	 2101	 0.0200378023609	 0.890966190398	 -5e-07	 36.0	 36.0	 36.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1955	 2101	 0.0213048341627	 0.944797140129	 -5e-07	 34.0	 34.0	 34.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1961	 1642	 1.0000000002e-09	 0.056627065079	 -5e-07	 558.0	 558.0	 558.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1967	 1639	 0.0182231197099	 0.384225875692	 -5e-07	 83.0	 83.0	 83.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1968	 1643	 0.0321818803938	 0.271829815047	 -5e-07	 116.0	 116.0	 116.0	 0.985714285714	 0.0	 1	 -30.0	 30.0;
	1968	 1645	 0.0202257883652	 0.157590767034	 -5e-07	 199.0	 199.0	 199.0	 0.985714285714	 0.0	 1	 -30.0	 30.0;
	1968	 1647	 1.0000000002e-09	 0.0544159850166	 -5e-07	 581.0	 581.0	 581.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1968	 1648	 1.0000000002e-09	 0.0533883070678	 -5e-07	 592.0	 592.0	 592.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1969	 1644	 0.0168968747818	 0.138932979919	 -5e-07	 226.0	 226.0	 226.0	 0.985714285714	 0.0	 1	 -30.0	 30.0;
	1969	 1646	 0.0275348414717	 0.212666714649	 -5e-07	 148.0	 148.0	 148.0	 0.985714285714	 0.0	 1	 -30.0	 30.0;
	1969	 1649	 1.0000000002e-09	 0.0541616900975	 -5e-07	 584.0	 584.0	 584.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1969	 1650	 1.0000000002e-09	 0.0551835137762	 -5e-07	 573.0	 573.0	 573.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1974	 1651	 0.0141445414311	 0.0943458865676	 -5e-07	 332.0	 332.0	 332.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1974	 1653	 0.00595668307624	 0.0439028549488	 -5e-07	 713.0	 713.0	 713.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1987	 2034	 0.000908568765424	 0.107043834001	 -5e-07	 296.0	 296.0	 296.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1987	 2034	 0.000958633570004	 0.109360949351	 -5e-07	 289.0	 289.0	 289.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2010	 1955	 0.0372242653604	 0.396581787857	 -5e-07	 80.0	 80.0	 80.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2073	 2072	 0.0249636251843	 0.773487427328	 -5e-07	 41.0	 41.0	 41.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	85	 10001	 1.5659619603e-05	 0.00875537166591	 -5e-07	 1500.0	 3608.0	 3608.0	 1.05	 0.0	 1	 -30.0	 30.0;
	86	 10001	 8.46098867158e-05	 0.0024805421884	 0.0	 1500.0	 10000.0	 10000.0	 1.04545454545	 0.0	 1	 -30.0	 30.0;
	512	 10001	 0.000869585729865	 0.0448643653492	 0.0	 704.0	 704.0	 704.0	 1.04545454545	 0.0	 1	 -30.0	 30.0;
	87	 10002	 2.98841766393e-05	 0.0108627599444	 -5e-07	 1500.0	 2908.0	 2908.0	 1.05	 0.0	 1	 -30.0	 30.0;
	88	 10002	 7.0971611462e-05	 0.000849136583463	 0.0	 1500.0	 10000.0	 10000.0	 1.04545454545	 0.0	 1	 -30.0	 30.0;
	514	 10002	 0.000898285235797	 0.0461978897175	 0.0	 684.0	 684.0	 684.0	 1.04545454545	 0.0	 1	 -30.0	 30.0;
	87	 10003	 4.3178274857e-05	 0.00770837613663	 -5e-07	 1500.0	 4098.0	 4098.0	 1.05	 0.0	 1	 -30.0	 30.0;
	88	 10003	 5.80802863298e-05	 0.00363421410978	 0.0	 1500.0	 8691.0	 8691.0	 1.04545454545	 0.0	 1	 -30.0	 30.0;
	515	 10003	 0.000892268394928	 0.0400446403042	 0.0	 789.0	 789.0	 789.0	 1.04545454545	 0.0	 1	 -30.0	 30.0;
	92	 10004	 7.20315466379e-06	 0.00950816859244	 -5e-07	 1500.0	 3323.0	 3323.0	 1.05	 0.0	 1	 -30.0	 30.0;
	93	 10004	 7.53812836751e-05	 0.00169892056138	 0.0	 1500.0	 10000.0	 10000.0	 1.04545454545	 0.0	 1	 -30.0	 30.0;
	154	 10004	 0.000748601916061	 0.0497712636226	 0.0	 635.0	 635.0	 635.0	 1.04545454545	 0.0	 1	 -30.0	 30.0;
	92	 10005	 2.40277434043e-05	 0.00827464484849	 -5e-07	 1500.0	 3818.0	 3818.0	 1.05	 0.0	 1	 -30.0	 30.0;
	93	 10005	 5.69221688383e-05	 0.00307799595787	 0.0	 1500.0	 10000.0	 10000.0	 1.04545454545	 0.0	 1	 -30.0	 30.0;
	155	 10005	 0.000792663163549	 0.0483628659368	 0.0	 654.0	 654.0	 654.0	 1.04545454545	 0.0	 1	 -30.0	 30.0;
	94	 10006	 5.85863665633e-05	 0.00997158754713	 -5e-07	 1500.0	 3168.0	 3168.0	 1.05	 0.0	 1	 -30.0	 30.0;
	95	 10006	 2.29382422238e-05	 0.00150102322201	 0.0	 1500.0	 10000.0	 10000.0	 1.04545454545	 0.0	 1	 -30.0	 30.0;
	521	 10006	 0.000748818084441	 0.0496689831227	 0.0	 636.0	 636.0	 636.0	 1.04545454545	 0.0	 1	 -30.0	 30.0;
	94	 10007	 4.13651314913e-05	 0.00786590188181	 -5e-07	 1500.0	 4016.0	 4016.0	 1.05	 0.0	 1	 -30.0	 30.0;
	95	 10007	 3.90004234486e-05	 0.00281842193859	 0.0	 1500.0	 10000.0	 10000.0	 1.04545454545	 0.0	 1	 -30.0	 30.0;
	522	 10007	 0.000771965971599	 0.0461876669264	 0.0	 684.0	 684.0	 684.0	 1.04545454545	 0.0	 1	 -30.0	 30.0;
	101	 10008	 8.02335494106e-06	 0.0	 -5e-07	 1500.0	 10000.0	 10000.0	 0.0	 0.0	 1	 -30.0	 30.0;
	160	 10008	 0.00349646530384	 0.0494382036312	 0.0	 638.0	 638.0	 638.0	 0.96	 0.0	 1	 -30.0	 30.0;
	525	 10008	 0.0182710337533	 0.0654410401329	 0.0	 465.0	 465.0	 465.0	 1.0	 0.0	 1	 -30.0	 30.0;
	101	 10009	 0.000996808510195	 0.0	 -5e-07	 1500.0	 10000.0	 10000.0	 0.0	 0.0	 1	 -30.0	 30.0;
	160	 10009	 0.00274295885505	 0.0524124363909	 0.0	 602.0	 602.0	 602.0	 0.96	 0.0	 1	 -30.0	 30.0;
	526	 10009	 0.0185795034012	 0.0664734764381	 0.0	 458.0	 458.0	 458.0	 1.0	 0.0	 1	 -30.0	 30.0;
	113	 10010	 0.000139841977276	 0.00603037022149	 -5e-07	 1500.0	 5237.0	 5237.0	 1.04848484848	 0.0	 1	 -30.0	 30.0;
	37	 10010	 0.000710016716337	 0.0374049257762	 0.0	 845.0	 845.0	 845.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38	 10010	 0.000812361649431	 0.0348255594474	 0.0	 907.0	 907.0	 907.0	 1.0	 0.0	 1	 -30.0	 30.0;
	113	 10011	 9.27075063179e-05	 0.00752230054086	 -5e-07	 1500.0	 4199.0	 4199.0	 1.04848484848	 0.0	 1	 -30.0	 30.0;
	39	 10011	 0.000762155443812	 0.0345832687494	 0.0	 914.0	 914.0	 914.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40	 10011	 0.000823500074274	 0.0348018951829	 0.0	 908.0	 908.0	 908.0	 1.0	 0.0	 1	 -30.0	 30.0;
	113	 10012	 0.000112296681267	 0.00723666702213	 -5e-07	 1500.0	 4365.0	 4365.0	 1.04848484848	 0.0	 1	 -30.0	 30.0;
	41	 10012	 0.000800344416351	 0.0363260070322	 0.0	 870.0	 870.0	 870.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42	 10012	 0.000754302968971	 0.0359441240741	 0.0	 879.0	 879.0	 879.0	 1.0	 0.0	 1	 -30.0	 30.0;
	116	 10013	 0.0	 0.0114510020984	 -5e-07	 1500.0	 2759.0	 2759.0	 1.05	 0.0	 1	 -30.0	 30.0;
	117	 10013	 0.0	 0.000241714908101	 0.0	 1500.0	 10000.0	 10000.0	 1.04545454545	 0.0	 1	 -30.0	 30.0;
	622	 10013	 0.0	 0.0517503657042	 0.0	 611.0	 611.0	 611.0	 1.04545454545	 0.0	 1	 -30.0	 30.0;
	116	 10014	 0.0	 0.00954734837044	 -5e-07	 1500.0	 3309.0	 3309.0	 1.05	 0.0	 1	 -30.0	 30.0;
	117	 10014	 0.0	 0.00195156605736	 0.0	 1500.0	 10000.0	 10000.0	 1.04545454545	 0.0	 1	 -30.0	 30.0;
	623	 10014	 0.0	 0.0484275861997	 0.0	 653.0	 653.0	 653.0	 1.04545454545	 0.0	 1	 -30.0	 30.0;
	141	 10015	 0.00053120254367	 0.00826190935164	 -5e-07	 1500.0	 3816.0	 3816.0	 1.04848484848	 0.0	 1	 -30.0	 30.0;
	68	 10015	 0.0028174213051	 0.0842740867234	 0.0	 375.0	 375.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	69	 10015	 0.00270621139343	 0.0813576827391	 0.0	 389.0	 389.0	 389.0	 1.0	 0.0	 1	 -30.0	 30.0;
	141	 10016	 0.000560077962567	 0.00498462887631	 -5e-07	 1500.0	 6298.0	 6298.0	 1.04848484848	 0.0	 1	 -30.0	 30.0;
	70	 10016	 0.00281642186512	 0.090763132794	 0.0	 348.0	 348.0	 348.0	 1.0	 0.0	 1	 -30.0	 30.0;
	71	 10016	 0.00277720930662	 0.0912113413797	 0.0	 347.0	 347.0	 347.0	 1.0	 0.0	 1	 -30.0	 30.0;
	141	 10017	 0.000140916365136	 0.0128314383759	 -5e-07	 1500.0	 2462.0	 2462.0	 0.0	 0.0	 1	 -30.0	 30.0;
	72	 10017	 0.00415236197225	 0.122505157278	 0.0	 258.0	 258.0	 258.0	 1.0	 0.0	 1	 -30.0	 30.0;
	73	 10017	 0.00444094946739	 0.118982351762	 0.0	 266.0	 266.0	 266.0	 1.0	 0.0	 1	 -30.0	 30.0;
	141	 10018	 2.25251522197e-05	 0.0110478249949	 -5e-07	 1500.0	 2860.0	 2860.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74	 10018	 0.004342520057	 0.122403856986	 0.0	 258.0	 258.0	 258.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75	 10018	 0.00458418829055	 0.125719795282	 0.0	 252.0	 252.0	 252.0	 1.0	 0.0	 1	 -30.0	 30.0;
	266	 10019	 0.00575316033935	 0.0207604243982	 -5e-07	 1467.0	 1467.0	 1467.0	 0.0	 0.0	 1	 -30.0	 30.0;
	560	 10019	 0.00566114123435	 0.187374755991	 0.0	 169.0	 169.0	 169.0	 1.0	 0.0	 1	 -30.0	 30.0;
	561	 10019	 0.0115572848116	 0.368085787371	 0.0	 86.0	 86.0	 86.0	 1.0	 0.0	 1	 -30.0	 30.0;
	266	 10020	 0.00556914832328	 0.0365437679085	 -5e-07	 855.0	 855.0	 855.0	 0.0	 0.0	 1	 -30.0	 30.0;
	560	 10020	 0.00499296960812	 0.156458353521	 0.0	 202.0	 202.0	 202.0	 1.0	 0.0	 1	 -30.0	 30.0;
	561	 10020	 0.0123222151589	 0.352667308446	 0.0	 90.0	 90.0	 90.0	 1.0	 0.0	 1	 -30.0	 30.0;
	289	 10021	 0.00108820256984	 0.177321528966	 -5e-07	 179.0	 179.0	 179.0	 0.0	 0.0	 1	 -30.0	 30.0;
	494	 10021	 0.00350186176556	 0.0181982948395	 0.0	 1500.0	 1705.0	 1705.0	 1.0	 0.0	 1	 -30.0	 30.0;
	495	 10021	 0.0154689239143	 0.245794626106	 0.0	 129.0	 129.0	 129.0	 1.0	 0.0	 1	 -30.0	 30.0;
	289	 10022	 0.00163362352095	 0.161286366758	 -5e-07	 196.0	 196.0	 196.0	 0.0	 0.0	 1	 -30.0	 30.0;
	494	 10022	 0.00309262566068	 0.0327028613209	 0.0	 962.0	 962.0	 962.0	 1.0	 0.0	 1	 -30.0	 30.0;
	496	 10022	 0.0152375905873	 0.231283841625	 0.0	 137.0	 137.0	 137.0	 1.0	 0.0	 1	 -30.0	 30.0;
	420	 10023	 0.00259497401155	 0.167298720004	 -5e-07	 189.0	 189.0	 189.0	 0.0	 0.0	 1	 -30.0	 30.0;
	491	 10023	 0.0018624705141	 0.0187832487961	 0.0	 1500.0	 1674.0	 1674.0	 1.0	 0.0	 1	 -30.0	 30.0;
	528	 10023	 0.0	 0.256314872715	 0.0	 124.0	 124.0	 124.0	 1.0	 0.0	 1	 -30.0	 30.0;
	420	 10024	 0.00123867096568	 0.166525391309	 -5e-07	 190.0	 190.0	 190.0	 0.0	 0.0	 1	 -30.0	 30.0;
	491	 10024	 0.00432314755844	 0.0428047002513	 0.0	 735.0	 735.0	 735.0	 1.0	 0.0	 1	 -30.0	 30.0;
	529	 10024	 0.0177778327679	 0.267923615114	 0.0	 118.0	 118.0	 118.0	 1.0	 0.0	 1	 -30.0	 30.0;
	422	 10025	 0.0016989911183	 0.114767236232	 -5e-07	 276.0	 276.0	 276.0	 0.0	 0.0	 1	 -30.0	 30.0;
	492	 10025	 0.00116501951182	 0.00769047824768	 0.0	 1500.0	 4061.0	 4061.0	 1.0	 0.0	 1	 -30.0	 30.0;
	531	 10025	 0.00440529580263	 0.120004883892	 0.0	 264.0	 264.0	 264.0	 1.0	 0.0	 1	 -30.0	 30.0;
	422	 10026	 0.00191608509507	 0.11736345267	 -5e-07	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -30.0	 30.0;
	492	 10026	 0.00110364340244	 0.0106149438407	 0.0	 1500.0	 2960.0	 2960.0	 1.0	 0.0	 1	 -30.0	 30.0;
	532	 10026	 0.00455244721371	 0.111839910046	 0.0	 283.0	 283.0	 283.0	 1.0	 0.0	 1	 -30.0	 30.0;
	575	 10027	 0.0	 0.19188951118	 -5e-07	 165.0	 165.0	 165.0	 1.15	 0.0	 1	 -30.0	 30.0;
	321	 10027	 0.0	 0.210373504969	 0.0	 151.0	 151.0	 151.0	 1.0	 0.0	 1	 -30.0	 30.0;
	62	 10027	 0.0	 0.00399317441497	 0.0	 1500.0	 7911.0	 7911.0	 1.0	 0.0	 1	 -30.0	 30.0;
	576	 10028	 0.0	 0.196862731957	 -5e-07	 161.0	 161.0	 161.0	 0.0	 0.0	 1	 -30.0	 30.0;
	63	 10028	 0.0	 0.00530026133849	 0.0	 1500.0	 5960.0	 5960.0	 1.0	 0.0	 1	 -30.0	 30.0;
	604	 10029	 0.00632023591631	 0.094958769869	 -5e-07	 332.0	 332.0	 332.0	 0.99	 0.0	 1	 -30.0	 30.0;
	28	 10029	 0.00514351838276	 0.209663166717	 0.0	 151.0	 151.0	 151.0	 1.0	 0.0	 1	 -30.0	 30.0;
	606	 10029	 0.0097777032711	 0.131691920333	 0.0	 240.0	 240.0	 240.0	 1.03636363636	 0.0	 1	 -30.0	 30.0;
	605	 10030	 0.00605721729871	 0.0842474720076	 -5e-07	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28	 10030	 0.00499932904998	 0.22196546241	 0.0	 143.0	 143.0	 143.0	 1.0	 0.0	 1	 -30.0	 30.0;
	607	 10030	 0.010439365465	 0.143475010916	 0.0	 220.0	 220.0	 220.0	 1.03636363636	 0.0	 1	 -30.0	 30.0;
	716	 10031	 0.00023317818399	 0.00304001132054	 -5e-07	 1500.0	 10000.0	 10000.0	 1.015	 0.0	 1	 -30.0	 30.0;
	841	 10031	 7.26702187096e-05	 0.0277013309638	 0.0	 1141.0	 1141.0	 1141.0	 1.0	 0.0	 1	 -30.0	 30.0;
	977	 10031	 0.000702719417495	 0.041873850953	 0.0	 755.0	 755.0	 755.0	 1.0	 0.0	 1	 -30.0	 30.0;
	716	 10032	 0.000226556037964	 0.00335269043192	 -5e-07	 1500.0	 9401.0	 9401.0	 1.015	 0.0	 1	 -30.0	 30.0;
	841	 10032	 7.99356536149e-05	 0.028556501917	 0.0	 1107.0	 1107.0	 1107.0	 1.0	 0.0	 1	 -30.0	 30.0;
	978	 10032	 0.000702676143724	 0.0425791891443	 0.0	 742.0	 742.0	 742.0	 1.0	 0.0	 1	 -30.0	 30.0;
	716	 10033	 0.000262678898833	 0.00241379460698	 -5e-07	 1500.0	 10000.0	 10000.0	 1.015	 0.0	 1	 -30.0	 30.0;
	841	 10033	 5.66154439326e-05	 0.0295616022849	 0.0	 1069.0	 1069.0	 1069.0	 1.0	 0.0	 1	 -30.0	 30.0;
	980	 10033	 0.000729127075994	 0.0413191747964	 0.0	 765.0	 765.0	 765.0	 1.0	 0.0	 1	 -30.0	 30.0;
	781	 10034	 0.00826432719988	 0.382707538187	 -5e-07	 83.0	 83.0	 83.0	 1.08174772727	 0.0	 1	 -30.0	 30.0;
	878	 10034	 0.00441844828461	 0.0116667995326	 0.0	 1500.0	 2532.0	 2532.0	 1.0	 0.0	 1	 -30.0	 30.0;
	940	 10034	 0.00917226463454	 0.306348117492	 0.0	 104.0	 104.0	 104.0	 1.0	 0.0	 1	 -30.0	 30.0;
	781	 10035	 0.00800582587208	 0.297158625148	 -5e-07	 107.0	 107.0	 107.0	 1.08174772727	 0.0	 1	 -30.0	 30.0;
	878	 10035	 0.00429850806004	 0.0262490339275	 0.0	 1188.0	 1188.0	 1188.0	 1.0	 0.0	 1	 -30.0	 30.0;
	940	 10035	 0.00925258224768	 0.282968865419	 0.0	 112.0	 112.0	 112.0	 1.0	 0.0	 1	 -30.0	 30.0;
	781	 10036	 0.0131045223879	 0.330775303681	 -5e-07	 96.0	 96.0	 96.0	 1.08174772727	 0.0	 1	 -30.0	 30.0;
	878	 10036	 0.00936581026324	 0.0321606055586	 0.0	 944.0	 944.0	 944.0	 1.0	 0.0	 1	 -30.0	 30.0;
	940	 10036	 0.0132162065815	 0.384067527726	 0.0	 83.0	 83.0	 83.0	 1.0	 0.0	 1	 -30.0	 30.0;
	798	 10037	 0.00135124407286	 0.0711958878582	 -5e-07	 444.0	 444.0	 444.0	 0.967345454545	 0.0	 1	 -30.0	 30.0;
	906	 10037	 0.00073925844574	 0.0056514776041	 0.0	 1500.0	 5543.0	 5543.0	 1.0	 0.0	 1	 -30.0	 30.0;
	949	 10037	 0.00162917459594	 0.0748761157638	 0.0	 422.0	 422.0	 422.0	 1.0	 0.0	 1	 -30.0	 30.0;
	827	 10038	 0.00039445061245	 0.0089051867403	 -5e-07	 1500.0	 3544.0	 3544.0	 1.04848484848	 0.0	 1	 -30.0	 30.0;
	662	 10038	 0.00125712195695	 0.0660238886371	 0.0	 479.0	 479.0	 479.0	 1.0	 0.0	 1	 -30.0	 30.0;
	663	 10038	 0.00116747061418	 0.068205577621	 0.0	 464.0	 464.0	 464.0	 1.0	 0.0	 1	 -30.0	 30.0;
	827	 10039	 0.000382251686214	 0.0134486524105	 -5e-07	 1500.0	 2348.0	 2348.0	 1.04848484848	 0.0	 1	 -30.0	 30.0;
	664	 10039	 0.00125671699504	 0.058555695534	 0.0	 540.0	 540.0	 540.0	 1.0	 0.0	 1	 -30.0	 30.0;
	665	 10039	 0.00117745732469	 0.0594189885376	 0.0	 532.0	 532.0	 532.0	 1.0	 0.0	 1	 -30.0	 30.0;
	827	 10040	 0.000214507031392	 0.00358649523451	 -5e-07	 1500.0	 8792.0	 8792.0	 1.04848484848	 0.0	 1	 -30.0	 30.0;
	667	 10040	 0.00263990080236	 0.0900149072269	 0.0	 351.0	 351.0	 351.0	 1.0	 0.0	 1	 -30.0	 30.0;
	668	 10040	 0.00245183732698	 0.0905651290893	 0.0	 349.0	 349.0	 349.0	 1.0	 0.0	 1	 -30.0	 30.0;
	827	 10041	 0.000267005797608	 0.00282721449653	 -5e-07	 1500.0	 10000.0	 10000.0	 1.04848484848	 0.0	 1	 -30.0	 30.0;
	669	 10041	 0.00235435297707	 0.0906147827336	 0.0	 349.0	 349.0	 349.0	 1.0	 0.0	 1	 -30.0	 30.0;
	670	 10041	 0.00245079840367	 0.0973360914051	 0.0	 325.0	 325.0	 325.0	 1.0	 0.0	 1	 -30.0	 30.0;
	827	 10042	 6.28817522414e-05	 0.00753614560509	 -5e-07	 1500.0	 4192.0	 4192.0	 1.04848484848	 0.0	 1	 -30.0	 30.0;
	671	 10042	 0.00274019928508	 0.0907888298425	 0.0	 348.0	 348.0	 348.0	 1.0	 0.0	 1	 -30.0	 30.0;
	672	 10042	 0.00277089210923	 0.0932893028887	 0.0	 339.0	 339.0	 339.0	 1.0	 0.0	 1	 -30.0	 30.0;
	827	 10043	 0.000149955503341	 0.00614345253121	 -5e-07	 1500.0	 5141.0	 5141.0	 1.04848484848	 0.0	 1	 -30.0	 30.0;
	673	 10043	 0.0025661102599	 0.0941558497478	 0.0	 336.0	 336.0	 336.0	 1.0	 0.0	 1	 -30.0	 30.0;
	674	 10043	 0.00272222299633	 0.0870259954883	 0.0	 363.0	 363.0	 363.0	 1.0	 0.0	 1	 -30.0	 30.0;
	827	 10044	 7.35389057985e-05	 0.000893842153382	 -5e-07	 1500.0	 10000.0	 10000.0	 1.04848484848	 0.0	 1	 -30.0	 30.0;
	675	 10044	 0.002663840009	 0.094972363444	 0.0	 333.0	 333.0	 333.0	 1.0	 0.0	 1	 -30.0	 30.0;
	666	 10044	 0.00278789690808	 0.092682970372	 0.0	 341.0	 341.0	 341.0	 1.0	 0.0	 1	 -30.0	 30.0;
	831	 10045	 0.00400664413235	 0.227432758046	 -5e-07	 139.0	 139.0	 139.0	 1.01409090909	 0.0	 1	 -30.0	 30.0;
	928	 10045	 0.00221636298537	 0.0145802081497	 0.0	 1500.0	 2142.0	 2142.0	 1.0	 0.0	 1	 -30.0	 30.0;
	963	 10045	 0.00651595902191	 0.193997657237	 0.0	 163.0	 163.0	 163.0	 1.02272727273	 0.0	 1	 -30.0	 30.0;
	831	 10046	 0.00378649660731	 0.239776927629	 -5e-07	 132.0	 132.0	 132.0	 1.01409090909	 0.0	 1	 -30.0	 30.0;
	928	 10046	 0.00224250035948	 0.0022520277836	 0.0	 1500.0	 9940.0	 9940.0	 1.0	 0.0	 1	 -30.0	 30.0;
	963	 10046	 0.0068169389807	 0.213120966486	 0.0	 149.0	 149.0	 149.0	 1.02272727273	 0.0	 1	 -30.0	 30.0;
	836	 10047	 0.000110793303171	 0.0184540722976	 -5e-07	 1500.0	 1712.0	 1712.0	 0.9625	 0.0	 1	 -30.0	 30.0;
	832	 10047	 0.000214935476056	 0.00291535567317	 0.0	 1500.0	 10000.0	 10000.0	 1.0	 0.0	 1	 -30.0	 30.0;
	938	 10047	 0.00130923549255	 0.0387930202347	 0.0	 814.0	 814.0	 814.0	 1.0	 0.0	 1	 -30.0	 30.0;
	836	 10048	 0.000172472720645	 0.0197263409219	 -5e-07	 1500.0	 1602.0	 1602.0	 0.9625	 0.0	 1	 -30.0	 30.0;
	832	 10048	 0.000156148343571	 0.00159760761726	 0.0	 1500.0	 10000.0	 10000.0	 1.0	 0.0	 1	 -30.0	 30.0;
	937	 10048	 0.00126489357424	 0.0408430125046	 0.0	 774.0	 774.0	 774.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1116	 10049	 0.000923642513036	 0.247981276371	 -5e-07	 128.0	 128.0	 128.0	 0.97746	 0.0	 1	 -30.0	 30.0;
	1117	 10049	 0.028008808881	 1.08959224649	 0.0	 29.0	 29.0	 29.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1118	 10049	 0.0266757959919	 1.01902693043	 0.0	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1116	 10050	 0.00264306112974	 0.224711089195	 -5e-07	 141.0	 141.0	 141.0	 0.97746	 0.0	 1	 -30.0	 30.0;
	1117	 10050	 0.0243011378041	 1.04871510424	 0.0	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1118	 10050	 0.0241750080201	 1.08575301557	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1159	 10051	 0.00224574275289	 0.225745413885	 -5e-07	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1161	 10051	 0.022177699004	 1.05004972176	 0.0	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1160	 10051	 0.0231414138766	 1.01764625118	 0.0	 32.0	 32.0	 32.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1159	 10052	 0.00225279829106	 0.16017827686	 -5e-07	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1161	 10052	 0.0231624242383	 1.12777554457	 0.0	 29.0	 29.0	 29.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1160	 10052	 0.0217017795499	 1.04420142665	 0.0	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1208	 10053	 0.00188572740469	 0.280152000916	 -5e-07	 113.0	 113.0	 113.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1209	 10053	 0.0249197485805	 1.04733812561	 0.0	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1210	 10053	 0.0241648284691	 1.04775152675	 0.0	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1208	 10054	 0.000827549194003	 0.232200096469	 -5e-07	 137.0	 137.0	 137.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1209	 10054	 0.0262866692785	 1.08358519885	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1210	 10054	 0.0268393464946	 1.10809687819	 0.0	 29.0	 29.0	 29.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1213	 10055	 0.000872421769984	 0.200611286755	 -5e-07	 158.0	 158.0	 158.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1617	 10055	 0.027498477493	 1.07203802833	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1618	 10055	 0.0260119217404	 1.0953647891	 0.0	 29.0	 29.0	 29.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1213	 10056	 0.00285484282497	 0.264377387368	 -5e-07	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1617	 10056	 0.0249827469002	 0.98791486156	 0.0	 32.0	 32.0	 32.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1618	 10056	 0.0239356587399	 1.08334119749	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1243	 10057	 0.00174715084721	 0.0177705168596	 -5e-07	 1500.0	 1769.0	 1769.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1136	 10057	 0.011193720385	 0.317372088569	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1137	 10057	 0.0120703485418	 0.330733217537	 0.0	 96.0	 96.0	 96.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1280	 10058	 0.00245645529976	 0.184832787937	 -5e-07	 171.0	 171.0	 171.0	 1.01255	 0.0	 1	 -30.0	 30.0;
	1282	 10058	 0.0222329074816	 1.05094977441	 0.0	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1281	 10058	 0.0225416672773	 1.06465151292	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1280	 10059	 0.00341952632384	 0.227328730803	 -5e-07	 139.0	 139.0	 139.0	 1.01255	 0.0	 1	 -30.0	 30.0;
	1282	 10059	 0.0203331354078	 0.963392844015	 0.0	 33.0	 33.0	 33.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1281	 10059	 0.0203407864633	 1.03268518559	 0.0	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1280	 10060	 0.00347307155763	 0.244288363649	 -5e-07	 130.0	 130.0	 130.0	 1.01255	 0.0	 1	 -30.0	 30.0;
	1282	 10060	 0.0212167134178	 0.974152012433	 0.0	 33.0	 33.0	 33.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1281	 10060	 0.0207455921518	 1.03053590527	 0.0	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1280	 10061	 0.00271247773824	 0.124681130489	 -5e-07	 254.0	 254.0	 254.0	 0.98745	 0.0	 1	 -30.0	 30.0;
	1313	 10061	 0.0219871508733	 1.08267742716	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1314	 10061	 0.0226716568781	 1.10770884533	 0.0	 29.0	 29.0	 29.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1280	 10062	 0.00321064126989	 0.148787146938	 -5e-07	 213.0	 213.0	 213.0	 0.98745	 0.0	 1	 -30.0	 30.0;
	1314	 10062	 0.0220490772426	 1.05576996169	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1313	 10062	 0.021047388943	 1.06915367411	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1280	 10063	 0.00223743480785	 0.186041593372	 -5e-07	 170.0	 170.0	 170.0	 0.98745	 0.0	 1	 -30.0	 30.0;
	1314	 10063	 0.0219498073317	 1.08070818559	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1313	 10063	 0.0218790449723	 1.00790945794	 0.0	 32.0	 32.0	 32.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1337	 10064	 0.000891175501985	 0.217915381951	 -5e-07	 145.0	 145.0	 145.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1338	 10064	 0.0298539652818	 1.13438051187	 0.0	 28.0	 28.0	 28.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1339	 10064	 0.0321233712853	 1.1534938616	 0.0	 28.0	 28.0	 28.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1337	 10065	 0.00284304115484	 0.236432440138	 -5e-07	 134.0	 134.0	 134.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1338	 10065	 0.0268047215766	 1.0698402696	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1339	 10065	 0.0291292378231	 1.18185129405	 0.0	 27.0	 27.0	 27.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1337	 10066	 5.70221818867e-05	 0.175754487648	 -5e-07	 180.0	 180.0	 180.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	1338	 10066	 0.0301110302568	 1.2099818209	 0.0	 27.0	 27.0	 27.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1339	 10066	 0.0329459379942	 1.21693702375	 0.0	 26.0	 26.0	 26.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1280	 10067	 0.00138047294502	 0.149771635303	 -5e-07	 211.0	 211.0	 211.0	 0.98745	 0.0	 1	 -30.0	 30.0;
	1342	 10067	 0.0229227067164	 1.05286085459	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1341	 10067	 0.0233837606124	 1.14595790833	 0.0	 28.0	 28.0	 28.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1280	 10068	 0.00207597711297	 0.204660456847	 -5e-07	 155.0	 155.0	 155.0	 0.98745	 0.0	 1	 -30.0	 30.0;
	1342	 10068	 0.0221502066557	 1.08668338406	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1341	 10068	 0.0222605411544	 1.02318732686	 0.0	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1337	 10069	 0.00280857161998	 0.265051207165	 -5e-07	 120.0	 120.0	 120.0	 1.01255	 0.0	 1	 -30.0	 30.0;
	1350	 10069	 0.0252862927113	 1.0689799069	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1351	 10069	 0.0230460722879	 1.0299268411	 0.0	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1337	 10070	 0.000165335190597	 0.297555301331	 -5e-07	 107.0	 107.0	 107.0	 1.01255	 0.0	 1	 -30.0	 30.0;
	1350	 10070	 0.0266906136404	 1.06946611707	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1351	 10070	 0.0266590961301	 1.05160900365	 0.0	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -30.0	 30.0;
	10071	 1478	 0.0119679756209	 0.1751496432	 0.00266297126667	 180.0	 180.0	 180.0	 1.01270950428	 0.0	 1	 -30.0	 30.0;
	1357	 10071	 0.0211181998643	 1.08976206867	 0.0	 29.0	 29.0	 29.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1358	 10071	 0.0211347221737	 1.04806795095	 0.0	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1390	 10072	 0.00298749977087	 0.214610071584	 -5e-07	 148.0	 148.0	 148.0	 0.9749	 0.0	 1	 -30.0	 30.0;
	1392	 10072	 0.0238073049828	 1.10940077918	 0.0	 29.0	 29.0	 29.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1391	 10072	 0.0245653562021	 1.02368609197	 0.0	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1390	 10073	 0.00200653651384	 0.246026236712	 -5e-07	 129.0	 129.0	 129.0	 0.9749	 0.0	 1	 -30.0	 30.0;
	1392	 10073	 0.0254401886167	 1.0582030135	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1391	 10073	 0.0238026749571	 1.00165425909	 0.0	 32.0	 32.0	 32.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1457	 10074	 0.000290772036145	 0.00427736830693	 -5e-07	 1500.0	 7368.0	 7368.0	 0.9625	 0.0	 1	 -30.0	 30.0;
	1531	 10074	 0.000332409988664	 0.0456423172007	 0.0	 693.0	 693.0	 693.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1458	 10074	 0.00257941132487	 0.138848023389	 0.0	 228.0	 228.0	 228.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1457	 10075	 0.000281409077845	 0.00548181094565	 -5e-07	 1500.0	 5755.0	 5755.0	 0.9625	 0.0	 1	 -30.0	 30.0;
	1531	 10075	 0.000364152614536	 0.0427706614807	 0.0	 739.0	 739.0	 739.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1459	 10075	 0.00225539796219	 0.145413971525	 0.0	 218.0	 218.0	 218.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1460	 10076	 0.000883771251025	 0.00266339378758	 -5e-07	 1500.0	 10000.0	 10000.0	 1.03238636364	 0.0	 1	 -30.0	 30.0;
	1534	 10076	 0.000834604889719	 0.0757068854535	 0.0	 418.0	 418.0	 418.0	 1.04727272727	 0.0	 1	 -30.0	 30.0;
	1461	 10076	 0.00636180059042	 0.299464959366	 0.0	 106.0	 106.0	 106.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1460	 10077	 0.00112757103475	 0.0663982561101	 -5e-07	 476.0	 476.0	 476.0	 1.03238636364	 0.0	 1	 -30.0	 30.0;
	1534	 10077	 0.000592143667967	 0.00620399480992	 0.0	 1500.0	 5069.0	 5069.0	 1.04727272727	 0.0	 1	 -30.0	 30.0;
	1462	 10077	 0.0064334248375	 0.295981084702	 0.0	 107.0	 107.0	 107.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1460	 10078	 0.00053878717183	 0.0631189694688	 -5e-07	 501.0	 501.0	 501.0	 1.03238636364	 0.0	 1	 -30.0	 30.0;
	1534	 10078	 0.000989934777116	 0.011072199736	 0.0	 1500.0	 2842.0	 2842.0	 1.04727272727	 0.0	 1	 -30.0	 30.0;
	1463	 10078	 0.00444284748869	 0.247282964169	 0.0	 128.0	 128.0	 128.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1131	 10079	 0.000346669431655	 0.00799976763575	 -5e-07	 1500.0	 3945.0	 3945.0	 0.9625	 0.0	 1	 -30.0	 30.0;
	1538	 10079	 0.000241972002062	 0.0384493374143	 0.0	 822.0	 822.0	 822.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1468	 10079	 0.0029176065456	 0.145813591565	 0.0	 217.0	 217.0	 217.0	 1.00526315789	 0.0	 1	 -30.0	 30.0;
	1131	 10080	 0.000302622873143	 0.00376693038677	 -5e-07	 1500.0	 8359.0	 8359.0	 0.9625	 0.0	 1	 -30.0	 30.0;
	1538	 10080	 0.000325761605861	 0.0440479960735	 0.0	 718.0	 718.0	 718.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1469	 10080	 0.00289405045393	 0.156213657428	 0.0	 203.0	 203.0	 203.0	 1.00526315789	 0.0	 1	 -30.0	 30.0;
	1490	 10081	 0.000904913257203	 0.00581458106035	 -5e-07	 1500.0	 5368.0	 5368.0	 0.9625	 0.0	 1	 -30.0	 30.0;
	1557	 10081	 0.00071631197626	 0.0643782212619	 0.0	 491.0	 491.0	 491.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1491	 10081	 0.0055117850546	 0.257264285976	 0.0	 123.0	 123.0	 123.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1601	 10082	 0.00252168162423	 0.0870603163289	 -5e-07	 363.0	 363.0	 363.0	 1.0875	 0.0	 1	 -30.0	 30.0;
	1431	 10082	 0.0104895369842	 0.262428798578	 0.0	 121.0	 121.0	 121.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1429	 10082	 0.0108524450558	 0.260242447801	 0.0	 122.0	 122.0	 122.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1602	 10083	 0.00274399626608	 0.0646874604002	 -5e-07	 488.0	 488.0	 488.0	 1.0875	 0.0	 1	 -30.0	 30.0;
	1430	 10083	 0.0111164074623	 0.292693323879	 0.0	 108.0	 108.0	 108.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1432	 10083	 0.00993618858989	 0.292546484325	 0.0	 108.0	 108.0	 108.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1606	 10084	 0.00112755858762	 0.245559833747	 -5e-07	 129.0	 129.0	 129.0	 0.9749	 0.0	 1	 -30.0	 30.0;
	10084	 1345	 0.0269925083356	 1.14558141675	 0.0	 28.0	 28.0	 28.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1663	 10085	 0.0	 0.0371578678829	 -5e-07	 851.0	 851.0	 851.0	 1.05	 0.0	 1	 -30.0	 30.0;
	1660	 10085	 0.0	 0.175820234185	 0.0	 180.0	 180.0	 180.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1659	 10085	 0.0	 0.178260161727	 0.0	 178.0	 178.0	 178.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1663	 10086	 0.0	 0.0288589607977	 -5e-07	 1095.0	 1095.0	 1095.0	 1.05	 0.0	 1	 -30.0	 30.0;
	1662	 10086	 0.0	 0.17585083009	 0.0	 180.0	 180.0	 180.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1661	 10086	 0.0	 0.184960619544	 0.0	 171.0	 171.0	 171.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1670	 10087	 0.0	 0.032978340407	 -5e-07	 958.0	 958.0	 958.0	 1.05	 0.0	 1	 -30.0	 30.0;
	1666	 10087	 0.0	 0.174633918308	 0.0	 181.0	 181.0	 181.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1665	 10087	 0.0	 0.190032797749	 0.0	 167.0	 167.0	 167.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1670	 10088	 0.0	 0.0236369595135	 -5e-07	 1337.0	 1337.0	 1337.0	 1.05	 0.0	 1	 -30.0	 30.0;
	1667	 10088	 0.0	 0.189206123939	 0.0	 167.0	 167.0	 167.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1668	 10088	 0.0	 0.184336764129	 0.0	 172.0	 172.0	 172.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1723	 10089	 0.00245158100493	 0.0356522791969	 -5e-07	 884.0	 884.0	 884.0	 1.0625	 0.0	 1	 -30.0	 30.0;
	1671	 10089	 0.00110532632626	 0.274793916964	 0.0	 115.0	 115.0	 115.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1672	 10089	 0.000919015574665	 0.268016853906	 0.0	 118.0	 118.0	 118.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1723	 10090	 0.00224129931132	 0.00583484777268	 -5e-07	 1500.0	 5054.0	 5054.0	 1.0625	 0.0	 1	 -30.0	 30.0;
	1673	 10090	 0.00104507139567	 0.291380666006	 0.0	 109.0	 109.0	 109.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1674	 10090	 0.00099352392741	 0.29836066507	 0.0	 106.0	 106.0	 106.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1723	 10091	 0.00452152971133	 0.0382983728073	 -5e-07	 820.0	 820.0	 820.0	 1.0625	 0.0	 1	 -30.0	 30.0;
	1675	 10091	 0.000880783525221	 0.277442577162	 0.0	 114.0	 114.0	 114.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1676	 10091	 0.00111476099731	 0.273506934921	 0.0	 116.0	 116.0	 116.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1723	 10092	 0.00238990994079	 0.0220638269882	 -5e-07	 1424.0	 1424.0	 1424.0	 1.0625	 0.0	 1	 -30.0	 30.0;
	1677	 10092	 0.000921699556559	 0.284373263375	 0.0	 112.0	 112.0	 112.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1678	 10092	 0.00112455099808	 0.288699595032	 0.0	 110.0	 110.0	 110.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1726	 10093	 1.025964985e-05	 0.00907146000549	 -5e-07	 1500.0	 3483.0	 3483.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1968	 10093	 0.00458110921268	 0.184075600014	 0.0	 172.0	 172.0	 172.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1969	 10093	 0.00444558623167	 0.18879811404	 0.0	 168.0	 168.0	 168.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1775	 10094	 0.015591051097	 0.253778255685	 -5e-07	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1718	 10094	 0.0113554148792	 0.0690830614206	 0.0	 452.0	 452.0	 452.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2011	 10094	 0.0253148843856	 0.538156223627	 0.0	 59.0	 59.0	 59.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1775	 10095	 0.0171206025907	 0.244681723514	 -5e-07	 129.0	 129.0	 129.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1718	 10095	 0.010599731946	 0.0603404833008	 0.0	 516.0	 516.0	 516.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2012	 10095	 0.024491657317	 0.535769441776	 0.0	 59.0	 59.0	 59.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1781	 10096	 0.0152629628808	 0.509165571843	 -5e-07	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1967	 10096	 0.00788697723895	 0.0438038501321	 0.0	 710.0	 710.0	 710.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2102	 10096	 0.0159671595637	 0.248480725119	 0.0	 127.0	 127.0	 127.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1781	 10097	 0.0153274199015	 0.49041484866	 -5e-07	 65.0	 65.0	 65.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1967	 10097	 0.00821439377993	 0.0278884071374	 0.0	 1087.0	 1087.0	 1087.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2103	 10097	 0.0177295657663	 0.269407829862	 0.0	 117.0	 117.0	 117.0	 1.0	 0.0	 1	 -30.0	 30.0;
	10098	 1800	 0.00573930675873	 0.142832550254	 0.00156859220585	 221.0	 221.0	 221.0	 0.982800982801	 0.0	 1	 -30.0	 30.0;
	1845	 10098	 0.00250660332096	 0.00999138949268	 0.0	 1500.0	 3067.0	 3067.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2105	 10098	 0.0196048580444	 0.284935666887	 0.0	 111.0	 111.0	 111.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1845	 10099	 0.00416162947834	 0.020710409712	 0.0	 1496.0	 1496.0	 1496.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2106	 10099	 0.0220352300295	 0.273677840822	 0.0	 116.0	 116.0	 116.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1833	 10100	 0.0077059621158	 0.281032268435	 -5e-07	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2003	 10100	 0.00247178816956	 0.0219231088009	 0.0	 1432.0	 1432.0	 1432.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2107	 10100	 0.0190597864642	 0.151505081357	 0.0	 207.0	 207.0	 207.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1835	 10101	 0.0143307891892	 0.328236319323	 -5e-07	 97.0	 97.0	 97.0	 1.01742	 0.0	 1	 -30.0	 30.0;
	1701	 10101	 0.00994140065192	 0.0882953847526	 0.0	 356.0	 356.0	 356.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2109	 10101	 0.0249597432156	 0.174912824432	 0.0	 179.0	 179.0	 179.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1835	 10102	 0.0374223534389	 0.315199636286	 -5e-07	 100.0	 100.0	 100.0	 1.01742	 0.0	 1	 -30.0	 30.0;
	1701	 10102	 0.010316811943	 0.0612431710405	 0.0	 509.0	 509.0	 509.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2110	 10102	 0.0250405510991	 0.195747155418	 0.0	 161.0	 161.0	 161.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1835	 10103	 0.0162312291675	 0.372640369417	 -5e-07	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2005	 10103	 0.00910559422247	 0.0843318028452	 0.0	 373.0	 373.0	 373.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2108	 10103	 0.0254365883925	 0.17490709971	 0.0	 179.0	 179.0	 179.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1869	 10104	 0.00581091293259	 0.203222214686	 -5e-07	 156.0	 156.0	 156.0	 1.025	 0.0	 1	 -30.0	 30.0;
	1988	 10104	 0.00983380976117	 0.0584762060009	 0.0	 533.0	 533.0	 533.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2043	 10104	 0.0447797884298	 0.564606931577	 0.0	 56.0	 56.0	 56.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1872	 10105	 0.00479941254774	 0.218854985759	 -5e-07	 145.0	 145.0	 145.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1990	 10105	 0.0106508178574	 0.0463658647743	 0.0	 664.0	 664.0	 664.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2045	 10105	 0.0483888456997	 0.626611482713	 0.0	 51.0	 51.0	 51.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1872	 10106	 0.00755477703655	 0.242773761355	 -5e-07	 131.0	 131.0	 131.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1990	 10106	 0.0086672786378	 0.0204192086214	 0.0	 1424.0	 1424.0	 1424.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2045	 10106	 0.0470058458864	 0.665839768618	 0.0	 48.0	 48.0	 48.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1872	 10107	 0.00558920860584	 0.236437347679	 -5e-07	 134.0	 134.0	 134.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	1990	 10107	 0.0097751361736	 0.0299340395397	 0.0	 1004.0	 1004.0	 1004.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2045	 10107	 0.0503868975745	 0.622251710609	 0.0	 51.0	 51.0	 51.0	 1.0	 0.0	 1	 -30.0	 30.0;
];

% INFO    : === Translation Options ===
% INFO    : Load Model:                  from file ./pglib_opf_case1803_snem.m.api.sol
% INFO    : Gen Active Capacity Model:   stat
% INFO    : Gen Reactive Capacity Model: al50ag
% INFO    : Gen Active Cost Model:       stat
% INFO    : 
% INFO    : === Load Replacement Notes ===
% INFO    : Bus 3	: Pd=27.2143410097, Qd=22.9900319056 -> Pd=36.50, Qd=22.99
% INFO    : Bus 4	: Pd=35.3055390657, Qd=25.5369557543 -> Pd=47.36, Qd=25.54
% INFO    : Bus 5	: Pd=36.3464705546, Qd=25.4527938493 -> Pd=48.75, Qd=25.45
% INFO    : Bus 6	: Pd=36.1536967607, Qd=25.9520197765 -> Pd=48.49, Qd=25.95
% INFO    : Bus 8	: Pd=34.3079817598, Qd=6.89272724684 -> Pd=46.02, Qd=6.89
% INFO    : Bus 16	: Pd=0.567323553624, Qd=0.0 -> Pd=0.57, Qd=0.00
% INFO    : Bus 17	: Pd=-0.236101171253, Qd=0.0 -> Pd=-0.24, Qd=0.00
% INFO    : Bus 18	: Pd=32.9123161611, Qd=24.7117839583 -> Pd=44.15, Qd=24.71
% INFO    : Bus 19	: Pd=32.7047949976, Qd=24.8641462773 -> Pd=43.87, Qd=24.86
% INFO    : Bus 20	: Pd=32.9377227685, Qd=24.8430852986 -> Pd=44.18, Qd=24.84
% INFO    : Bus 21	: Pd=33.7906400303, Qd=25.0104665893 -> Pd=45.32, Qd=25.01
% INFO    : Bus 22	: Pd=-83.0623847518, Qd=0.0 -> Pd=-83.06, Qd=0.00
% INFO    : Bus 23	: Pd=0.0417559117749, Qd=0.0395732937567 -> Pd=0.06, Qd=0.04
% INFO    : Bus 26	: Pd=0.0, Qd=-14.6816765622 -> Pd=0.00, Qd=-14.68
% INFO    : Bus 30	: Pd=0.0787415696122, Qd=0.0773942161463 -> Pd=0.11, Qd=0.08
% INFO    : Bus 32	: Pd=176.733903015, Qd=-4.11325372575 -> Pd=176.73, Qd=-4.11
% INFO    : Bus 33	: Pd=-3.33792712396, Qd=0.0 -> Pd=-3.34, Qd=0.00
% INFO    : Bus 34	: Pd=18.3415544694, Qd=10.3636909979 -> Pd=24.60, Qd=10.36
% INFO    : Bus 35	: Pd=17.4121562783, Qd=10.8938102149 -> Pd=23.36, Qd=10.89
% INFO    : Bus 36	: Pd=18.5822455404, Qd=10.5566776533 -> Pd=24.92, Qd=10.56
% INFO    : Bus 37	: Pd=0.0943259037152, Qd=0.0874372693778 -> Pd=0.13, Qd=0.09
% INFO    : Bus 38	: Pd=0.0876203157609, Qd=0.0907639987733 -> Pd=0.12, Qd=0.09
% INFO    : Bus 39	: Pd=0.0911105032665, Qd=0.0927051996761 -> Pd=0.12, Qd=0.09
% INFO    : Bus 40	: Pd=0.089493771646, Qd=0.0930797259163 -> Pd=0.12, Qd=0.09
% INFO    : Bus 41	: Pd=0.0919159747737, Qd=0.0946137851933 -> Pd=0.12, Qd=0.09
% INFO    : Bus 42	: Pd=0.0944379383104, Qd=0.0882814010352 -> Pd=0.13, Qd=0.09
% INFO    : Bus 43	: Pd=31.5180404374, Qd=25.9728703916 -> Pd=42.28, Qd=25.97
% INFO    : Bus 46	: Pd=-6.32180725649, Qd=0.0 -> Pd=-6.32, Qd=0.00
% INFO    : Bus 47	: Pd=1.02072695429, Qd=0.733871934418 -> Pd=1.37, Qd=0.73
% INFO    : Bus 48	: Pd=1.12003359275, Qd=0.730782591217 -> Pd=1.50, Qd=0.73
% INFO    : Bus 49	: Pd=0.968675146375, Qd=0.592623299681 -> Pd=1.30, Qd=0.59
% INFO    : Bus 50	: Pd=0.939745739394, Qd=0.586038304737 -> Pd=1.26, Qd=0.59
% INFO    : Bus 51	: Pd=-3.06059989218, Qd=0.0 -> Pd=-3.06, Qd=0.00
% INFO    : Bus 52	: Pd=-20.5648680557, Qd=0.0 -> Pd=-20.56, Qd=0.00
% INFO    : Bus 53	: Pd=-20.3553881523, Qd=0.0 -> Pd=-20.36, Qd=0.00
% INFO    : Bus 54	: Pd=37.3257623167, Qd=4.58530336712 -> Pd=50.07, Qd=4.59
% INFO    : Bus 56	: Pd=7.19655427563, Qd=2.41647754932 -> Pd=9.65, Qd=2.42
% INFO    : Bus 60	: Pd=-14.2822452541, Qd=0.0 -> Pd=-14.28, Qd=0.00
% INFO    : Bus 69	: Pd=0.0433923930489, Qd=0.0437495418987 -> Pd=0.06, Qd=0.04
% INFO    : Bus 70	: Pd=0.0448706568134, Qd=0.0477275057821 -> Pd=0.06, Qd=0.05
% INFO    : Bus 73	: Pd=0.0380112225227, Qd=0.0406420744564 -> Pd=0.05, Qd=0.04
% INFO    : Bus 74	: Pd=0.0387934326939, Qd=0.038430588806 -> Pd=0.05, Qd=0.04
% INFO    : Bus 75	: Pd=0.0380778377876, Qd=0.0389150532997 -> Pd=0.05, Qd=0.04
% INFO    : Bus 76	: Pd=26.309900101, Qd=14.9509423831 -> Pd=35.29, Qd=14.95
% INFO    : Bus 77	: Pd=27.9590391678, Qd=14.582292852 -> Pd=37.50, Qd=14.58
% INFO    : Bus 78	: Pd=17.9440035212, Qd=9.01682277888 -> Pd=24.07, Qd=9.02
% INFO    : Bus 103	: Pd=0.104516655384, Qd=-1.72427469985 -> Pd=0.10, Qd=-1.72
% INFO    : Bus 121	: Pd=52.1446072877, Qd=-10.418699422 -> Pd=52.14, Qd=-10.42
% INFO    : Bus 122	: Pd=47.0702037675, Qd=-7.42322407302 -> Pd=47.07, Qd=-7.42
% INFO    : Bus 123	: Pd=0.771102107275, Qd=0.535070520377 -> Pd=1.03, Qd=0.54
% INFO    : Bus 124	: Pd=46.8132718256, Qd=-6.03130423971 -> Pd=46.81, Qd=-6.03
% INFO    : Bus 132	: Pd=14.2949130829, Qd=5.14730489338 -> Pd=19.17, Qd=5.15
% INFO    : Bus 139	: Pd=969.015003722, Qd=274.396284277 -> Pd=1299.77, Qd=274.40
% INFO    : Bus 156	: Pd=0.216529954653, Qd=0.40220958957 -> Pd=0.29, Qd=0.40
% INFO    : Bus 159	: Pd=301.531118972, Qd=25.0952941306 -> Pd=404.45, Qd=25.10
% INFO    : Bus 161	: Pd=17.9916232135, Qd=-4.01532178472 -> Pd=17.99, Qd=-4.02
% INFO    : Bus 162	: Pd=282.123194454, Qd=107.245840739 -> Pd=378.42, Qd=107.25
% INFO    : Bus 171	: Pd=139.756027023, Qd=20.4495047483 -> Pd=187.46, Qd=20.45
% INFO    : Bus 177	: Pd=245.266632081, Qd=85.0262496159 -> Pd=328.98, Qd=85.03
% INFO    : Bus 178	: Pd=632.518389134, Qd=-25.5202391199 -> Pd=632.52, Qd=-25.52
% INFO    : Bus 179	: Pd=215.919671695, Qd=81.5537537811 -> Pd=289.62, Qd=81.55
% INFO    : Bus 182	: Pd=78.4661207231, Qd=3.50308306386 -> Pd=105.25, Qd=3.50
% INFO    : Bus 183	: Pd=66.0519762228, Qd=13.3407049598 -> Pd=88.60, Qd=13.34
% INFO    : Bus 184	: Pd=24.1092058153, Qd=6.27467704216 -> Pd=32.34, Qd=6.27
% INFO    : Bus 185	: Pd=103.77583089, Qd=19.8401998823 -> Pd=139.20, Qd=19.84
% INFO    : Bus 188	: Pd=41.1847667449, Qd=17.5264675299 -> Pd=55.24, Qd=17.53
% INFO    : Bus 189	: Pd=8.19631901153, Qd=-0.717465096623 -> Pd=8.20, Qd=-0.72
% INFO    : Bus 191	: Pd=158.330567612, Qd=30.7631402486 -> Pd=212.37, Qd=30.76
% INFO    : Bus 193	: Pd=18.2558459242, Qd=8.83805388663 -> Pd=24.49, Qd=8.84
% INFO    : Bus 194	: Pd=80.4302328705, Qd=30.8240931084 -> Pd=107.88, Qd=30.82
% INFO    : Bus 196	: Pd=68.9490856593, Qd=30.1886233051 -> Pd=92.48, Qd=30.19
% INFO    : Bus 202	: Pd=34.1927927518, Qd=2.2713786386 -> Pd=45.86, Qd=2.27
% INFO    : Bus 208	: Pd=27.6265726335, Qd=14.479561446 -> Pd=37.06, Qd=14.48
% INFO    : Bus 210	: Pd=17.0287468017, Qd=1.38877713294 -> Pd=22.84, Qd=1.39
% INFO    : Bus 211	: Pd=85.8045954266, Qd=0.0 -> Pd=85.80, Qd=0.00
% INFO    : Bus 212	: Pd=63.4955305943, Qd=16.1682013051 -> Pd=85.17, Qd=16.17
% INFO    : Bus 216	: Pd=12.1669812025, Qd=4.18680869392 -> Pd=16.32, Qd=4.19
% INFO    : Bus 217	: Pd=7.5037941805, Qd=1.24192596954 -> Pd=10.07, Qd=1.24
% INFO    : Bus 219	: Pd=2.1835738987, Qd=0.0288148468927 -> Pd=2.93, Qd=0.03
% INFO    : Bus 221	: Pd=82.0316256063, Qd=22.3650536682 -> Pd=110.03, Qd=22.37
% INFO    : Bus 222	: Pd=6.32726834923, Qd=3.25207837966 -> Pd=8.49, Qd=3.25
% INFO    : Bus 223	: Pd=15.106573789, Qd=6.24474930166 -> Pd=20.26, Qd=6.24
% INFO    : Bus 225	: Pd=19.6727942934, Qd=5.26736583049 -> Pd=26.39, Qd=5.27
% INFO    : Bus 229	: Pd=5.58004724041, Qd=-6.81500044698 -> Pd=5.58, Qd=-6.82
% INFO    : Bus 230	: Pd=15.7879913943, Qd=1.24274292333 -> Pd=21.18, Qd=1.24
% INFO    : Bus 233	: Pd=97.1050388719, Qd=-0.724518364819 -> Pd=97.11, Qd=-0.72
% INFO    : Bus 234	: Pd=18.5036514718, Qd=4.52118197429 -> Pd=24.82, Qd=4.52
% INFO    : Bus 236	: Pd=17.7882998716, Qd=9.62153780921 -> Pd=23.86, Qd=9.62
% INFO    : Bus 237	: Pd=14.2534222819, Qd=9.38961938285 -> Pd=19.12, Qd=9.39
% INFO    : Bus 239	: Pd=16.3814459094, Qd=9.99440215975 -> Pd=21.97, Qd=9.99
% INFO    : Bus 240	: Pd=72.0668929625, Qd=9.15661790898 -> Pd=96.67, Qd=9.16
% INFO    : Bus 242	: Pd=47.8228401747, Qd=8.40931931991 -> Pd=64.15, Qd=8.41
% INFO    : Bus 245	: Pd=371.9520619, Qd=32.0407563958 -> Pd=498.91, Qd=32.04
% INFO    : Bus 247	: Pd=25.2611757615, Qd=1.98893132955 -> Pd=33.88, Qd=1.99
% INFO    : Bus 248	: Pd=168.62437723, Qd=50.3545586244 -> Pd=226.18, Qd=50.35
% INFO    : Bus 249	: Pd=3.56522878216, Qd=1.27370266315 -> Pd=4.78, Qd=1.27
% INFO    : Bus 250	: Pd=21.4934204481, Qd=-0.337196735621 -> Pd=21.49, Qd=-0.34
% INFO    : Bus 251	: Pd=24.1740628548, Qd=7.06539107952 -> Pd=32.43, Qd=7.07
% INFO    : Bus 252	: Pd=29.1766879096, Qd=9.88648703697 -> Pd=39.14, Qd=9.89
% INFO    : Bus 253	: Pd=430.364965738, Qd=53.943343745 -> Pd=577.26, Qd=53.94
% INFO    : Bus 254	: Pd=50.3033259282, Qd=9.91478981628 -> Pd=67.47, Qd=9.91
% INFO    : Bus 257	: Pd=50.2121305001, Qd=26.702488916 -> Pd=67.35, Qd=26.70
% INFO    : Bus 258	: Pd=105.356676604, Qd=18.7071890559 -> Pd=141.32, Qd=18.71
% INFO    : Bus 277	: Pd=203.875945774, Qd=25.6224838701 -> Pd=273.46, Qd=25.62
% INFO    : Bus 281	: Pd=43.936337597, Qd=14.5431464396 -> Pd=58.93, Qd=14.54
% INFO    : Bus 282	: Pd=306.330305398, Qd=87.8662169632 -> Pd=410.89, Qd=87.87
% INFO    : Bus 285	: Pd=4.88559503559, Qd=-2.27176894394 -> Pd=4.89, Qd=-2.27
% INFO    : Bus 286	: Pd=1.20939773935, Qd=-1.75194697254 -> Pd=1.21, Qd=-1.75
% INFO    : Bus 287	: Pd=40.1349033438, Qd=12.2873722733 -> Pd=53.83, Qd=12.29
% INFO    : Bus 292	: Pd=3.94219247617, Qd=1.08708103517 -> Pd=5.29, Qd=1.09
% INFO    : Bus 294	: Pd=70.1030697944, Qd=-6.36621199402 -> Pd=70.10, Qd=-6.37
% INFO    : Bus 298	: Pd=56.5302091811, Qd=23.0592977448 -> Pd=75.83, Qd=23.06
% INFO    : Bus 299	: Pd=146.8307112, Qd=51.3869039126 -> Pd=196.95, Qd=51.39
% INFO    : Bus 300	: Pd=45.919339858, Qd=15.5066591459 -> Pd=61.59, Qd=15.51
% INFO    : Bus 302	: Pd=0.404248638996, Qd=4.44766780114 -> Pd=0.54, Qd=4.45
% INFO    : Bus 307	: Pd=39.0586504046, Qd=10.9390242568 -> Pd=52.39, Qd=10.94
% INFO    : Bus 311	: Pd=74.9001360263, Qd=14.1470871984 -> Pd=100.47, Qd=14.15
% INFO    : Bus 313	: Pd=2.12926065332, Qd=-0.991809205627 -> Pd=2.13, Qd=-0.99
% INFO    : Bus 314	: Pd=25.0610410354, Qd=7.49688801184 -> Pd=33.62, Qd=7.50
% INFO    : Bus 323	: Pd=40.0287122889, Qd=22.0998052462 -> Pd=53.69, Qd=22.10
% INFO    : Bus 331	: Pd=42.5891392426, Qd=15.7574911921 -> Pd=57.13, Qd=15.76
% INFO    : Bus 334	: Pd=26.4546738129, Qd=1.99263848347 -> Pd=35.48, Qd=1.99
% INFO    : Bus 336	: Pd=27.0675984925, Qd=8.24960723634 -> Pd=36.31, Qd=8.25
% INFO    : Bus 337	: Pd=20.8905655668, Qd=6.68858540433 -> Pd=28.02, Qd=6.69
% INFO    : Bus 338	: Pd=11.5436374858, Qd=2.37368342889 -> Pd=15.48, Qd=2.37
% INFO    : Bus 342	: Pd=19.157369922, Qd=5.23623543562 -> Pd=25.70, Qd=5.24
% INFO    : Bus 343	: Pd=24.1752477317, Qd=11.1338710495 -> Pd=32.43, Qd=11.13
% INFO    : Bus 346	: Pd=47.7242046059, Qd=10.3197121969 -> Pd=64.01, Qd=10.32
% INFO    : Bus 348	: Pd=7.2459902018, Qd=-0.089337501277 -> Pd=7.25, Qd=-0.09
% INFO    : Bus 349	: Pd=21.3296455352, Qd=2.46440226896 -> Pd=28.61, Qd=2.46
% INFO    : Bus 350	: Pd=13.103709762, Qd=8.37518649364 -> Pd=17.58, Qd=8.38
% INFO    : Bus 352	: Pd=2.671854284, Qd=3.506904163 -> Pd=3.58, Qd=3.51
% INFO    : Bus 353	: Pd=39.3975365663, Qd=-0.0852219480829 -> Pd=39.40, Qd=-0.09
% INFO    : Bus 356	: Pd=23.3277975986, Qd=7.27340412262 -> Pd=31.29, Qd=7.27
% INFO    : Bus 361	: Pd=183.638240413, Qd=40.9891014967 -> Pd=246.32, Qd=40.99
% INFO    : Bus 363	: Pd=39.1347122485, Qd=16.9439584413 -> Pd=52.49, Qd=16.94
% INFO    : Bus 364	: Pd=28.3844736543, Qd=8.36994347242 -> Pd=38.07, Qd=8.37
% INFO    : Bus 365	: Pd=17.818989703, Qd=9.3608991808 -> Pd=23.90, Qd=9.36
% INFO    : Bus 366	: Pd=12.0737283687, Qd=3.07963048869 -> Pd=16.19, Qd=3.08
% INFO    : Bus 370	: Pd=12.0357959373, Qd=0.420130643534 -> Pd=16.14, Qd=0.42
% INFO    : Bus 372	: Pd=19.2126388283, Qd=4.42512560179 -> Pd=25.77, Qd=4.43
% INFO    : Bus 374	: Pd=30.7221417166, Qd=19.5349067161 -> Pd=41.21, Qd=19.53
% INFO    : Bus 379	: Pd=8.92530950431, Qd=6.69765584322 -> Pd=11.97, Qd=6.70
% INFO    : Bus 380	: Pd=16.7862982481, Qd=14.9114922 -> Pd=22.52, Qd=14.91
% INFO    : Bus 387	: Pd=10.7727075643, Qd=2.45386859815 -> Pd=14.45, Qd=2.45
% INFO    : Bus 388	: Pd=53.8821275449, Qd=13.0829910071 -> Pd=72.27, Qd=13.08
% INFO    : Bus 389	: Pd=148.923215725, Qd=-3.76349402102 -> Pd=148.92, Qd=-3.76
% INFO    : Bus 392	: Pd=4.31809604751, Qd=0.515407512725 -> Pd=5.79, Qd=0.52
% INFO    : Bus 395	: Pd=0.234253788613, Qd=-3.26820033592 -> Pd=0.23, Qd=-3.27
% INFO    : Bus 398	: Pd=156.36629395, Qd=37.8797581593 -> Pd=209.74, Qd=37.88
% INFO    : Bus 401	: Pd=74.2226343487, Qd=22.0549203088 -> Pd=99.56, Qd=22.05
% INFO    : Bus 408	: Pd=30.338611327, Qd=9.55786679801 -> Pd=40.69, Qd=9.56
% INFO    : Bus 420	: Pd=108.548057705, Qd=-2.21842186126 -> Pd=108.55, Qd=-2.22
% INFO    : Bus 422	: Pd=20.9211425641, Qd=2.39983167831 -> Pd=28.06, Qd=2.40
% INFO    : Bus 425	: Pd=28.0557271691, Qd=7.36776658492 -> Pd=37.63, Qd=7.37
% INFO    : Bus 427	: Pd=32.3023203982, Qd=4.51745067196 -> Pd=43.33, Qd=4.52
% INFO    : Bus 428	: Pd=-48.5122753378, Qd=0.0 -> Pd=-48.51, Qd=0.00
% INFO    : Bus 429	: Pd=36.3620098774, Qd=-3.39545045062 -> Pd=36.36, Qd=-3.40
% INFO    : Bus 430	: Pd=80.3218514347, Qd=3.71989239416 -> Pd=107.74, Qd=3.72
% INFO    : Bus 437	: Pd=35.5307067231, Qd=-6.55735906661 -> Pd=35.53, Qd=-6.56
% INFO    : Bus 442	: Pd=15.4130626028, Qd=-0.317326718709 -> Pd=15.41, Qd=-0.32
% INFO    : Bus 444	: Pd=9.80999231335, Qd=0.466891535938 -> Pd=13.16, Qd=0.47
% INFO    : Bus 446	: Pd=57.4307129013, Qd=23.3766062209 -> Pd=77.03, Qd=23.38
% INFO    : Bus 447	: Pd=124.392388161, Qd=53.9825750993 -> Pd=166.85, Qd=53.98
% INFO    : Bus 450	: Pd=247.187973216, Qd=51.7547916274 -> Pd=331.56, Qd=51.75
% INFO    : Bus 454	: Pd=19.0671260952, Qd=5.31830222623 -> Pd=25.58, Qd=5.32
% INFO    : Bus 455	: Pd=32.4608904456, Qd=0.432687331187 -> Pd=43.54, Qd=0.43
% INFO    : Bus 458	: Pd=5.03642858668, Qd=0.420591896035 -> Pd=6.76, Qd=0.42
% INFO    : Bus 465	: Pd=1.30529908544, Qd=0.985602455825 -> Pd=1.75, Qd=0.99
% INFO    : Bus 466	: Pd=11.9404837819, Qd=2.39577703865 -> Pd=16.02, Qd=2.40
% INFO    : Bus 468	: Pd=90.3345316032, Qd=30.2209302273 -> Pd=121.17, Qd=30.22
% INFO    : Bus 470	: Pd=62.849583076, Qd=-1.04273484141 -> Pd=62.85, Qd=-1.04
% INFO    : Bus 473	: Pd=36.3041660174, Qd=14.1653931912 -> Pd=48.70, Qd=14.17
% INFO    : Bus 477	: Pd=17.3250751521, Qd=2.72413029673 -> Pd=23.24, Qd=2.72
% INFO    : Bus 479	: Pd=44.2435090155, Qd=24.8742950293 -> Pd=59.35, Qd=24.87
% INFO    : Bus 489	: Pd=14.4434657387, Qd=3.79346401581 -> Pd=19.37, Qd=3.79
% INFO    : Bus 490	: Pd=35.6361231991, Qd=-0.331702422385 -> Pd=35.64, Qd=-0.33
% INFO    : Bus 491	: Pd=37.376925122, Qd=3.78670290662 -> Pd=50.13, Qd=3.79
% INFO    : Bus 492	: Pd=32.9085874354, Qd=7.71436849644 -> Pd=44.14, Qd=7.71
% INFO    : Bus 494	: Pd=13.6511302272, Qd=-4.98930268858 -> Pd=13.65, Qd=-4.99
% INFO    : Bus 497	: Pd=41.06462886, Qd=4.40060743624 -> Pd=55.08, Qd=4.40
% INFO    : Bus 498	: Pd=27.8152356085, Qd=-1.78484975626 -> Pd=27.82, Qd=-1.78
% INFO    : Bus 499	: Pd=96.0030458945, Qd=20.010901881 -> Pd=128.77, Qd=20.01
% INFO    : Bus 500	: Pd=23.338663736, Qd=6.34700787033 -> Pd=31.30, Qd=6.35
% INFO    : Bus 502	: Pd=9.49779156318, Qd=0.399902283368 -> Pd=12.74, Qd=0.40
% INFO    : Bus 503	: Pd=19.8475787511, Qd=2.84812939842 -> Pd=26.62, Qd=2.85
% INFO    : Bus 504	: Pd=0.466703514888, Qd=-0.016111599002 -> Pd=0.47, Qd=-0.02
% INFO    : Bus 506	: Pd=0.0992299831985, Qd=-0.800436771411 -> Pd=0.10, Qd=-0.80
% INFO    : Bus 507	: Pd=67.7720564088, Qd=18.2709153692 -> Pd=90.90, Qd=18.27
% INFO    : Bus 508	: Pd=9.10264560936, Qd=3.42754432231 -> Pd=12.21, Qd=3.43
% INFO    : Bus 511	: Pd=3.79677426852, Qd=2.63118592091 -> Pd=5.09, Qd=2.63
% INFO    : Bus 513	: Pd=3.85065853296, Qd=2.52628405379 -> Pd=5.17, Qd=2.53
% INFO    : Bus 516	: Pd=22.563977774, Qd=1.89238755355 -> Pd=30.27, Qd=1.89
% INFO    : Bus 517	: Pd=23.3330353537, Qd=9.00891567383 -> Pd=31.30, Qd=9.01
% INFO    : Bus 518	: Pd=50.6840043149, Qd=18.0482152119 -> Pd=67.98, Qd=18.05
% INFO    : Bus 519	: Pd=9.355660671, Qd=-1.78742063583 -> Pd=9.36, Qd=-1.79
% INFO    : Bus 520	: Pd=3.55026103378, Qd=2.8275296573 -> Pd=4.76, Qd=2.83
% INFO    : Bus 523	: Pd=53.8506285163, Qd=12.0404932048 -> Pd=72.23, Qd=12.04
% INFO    : Bus 524	: Pd=45.5423067038, Qd=-6.83975275383 -> Pd=45.54, Qd=-6.84
% INFO    : Bus 527	: Pd=135.974627708, Qd=40.9193911308 -> Pd=182.39, Qd=40.92
% INFO    : Bus 533	: Pd=3.36967713441, Qd=2.47858467733 -> Pd=4.52, Qd=2.48
% INFO    : Bus 535	: Pd=3.26798870378, Qd=2.66659293284 -> Pd=4.38, Qd=2.67
% INFO    : Bus 536	: Pd=32.208360387, Qd=8.09771245413 -> Pd=43.20, Qd=8.10
% INFO    : Bus 537	: Pd=153.599288127, Qd=5.48733729694 -> Pd=206.03, Qd=5.49
% INFO    : Bus 538	: Pd=15.1920869245, Qd=6.42316015127 -> Pd=20.38, Qd=6.42
% INFO    : Bus 539	: Pd=15.6083108046, Qd=6.58579114413 -> Pd=20.94, Qd=6.59
% INFO    : Bus 542	: Pd=53.2578253712, Qd=15.6403096779 -> Pd=71.44, Qd=15.64
% INFO    : Bus 543	: Pd=1.34021784565, Qd=1.18100203902 -> Pd=1.80, Qd=1.18
% INFO    : Bus 544	: Pd=25.7212677929, Qd=10.4391460233 -> Pd=34.50, Qd=10.44
% INFO    : Bus 545	: Pd=37.5497894649, Qd=4.9914600101 -> Pd=50.37, Qd=4.99
% INFO    : Bus 546	: Pd=30.111314874, Qd=5.82582067434 -> Pd=40.39, Qd=5.83
% INFO    : Bus 547	: Pd=41.9972283067, Qd=6.29271074296 -> Pd=56.33, Qd=6.29
% INFO    : Bus 548	: Pd=7.17046313801, Qd=1.20565092251 -> Pd=9.62, Qd=1.21
% INFO    : Bus 549	: Pd=27.9329519488, Qd=11.4113922138 -> Pd=37.47, Qd=11.41
% INFO    : Bus 550	: Pd=2.93367640064, Qd=0.0293664407898 -> Pd=3.94, Qd=0.03
% INFO    : Bus 552	: Pd=6.99086557174, Qd=0.685938209732 -> Pd=9.38, Qd=0.69
% INFO    : Bus 555	: Pd=83.4592864869, Qd=35.6848109783 -> Pd=111.95, Qd=35.68
% INFO    : Bus 556	: Pd=74.1393060408, Qd=0.577643759458 -> Pd=99.45, Qd=0.58
% INFO    : Bus 560	: Pd=2.94860928125, Qd=-0.572537157348 -> Pd=2.95, Qd=-0.57
% INFO    : Bus 561	: Pd=9.75895882505, Qd=1.53929687155 -> Pd=13.09, Qd=1.54
% INFO    : Bus 562	: Pd=45.5537968622, Qd=12.0718062203 -> Pd=61.10, Qd=12.07
% INFO    : Bus 563	: Pd=126.75095347, Qd=1.53428007933 -> Pd=170.01, Qd=1.53
% INFO    : Bus 564	: Pd=38.096867239, Qd=-0.618437246588 -> Pd=38.10, Qd=-0.62
% INFO    : Bus 565	: Pd=91.7722501382, Qd=-6.61124917732 -> Pd=91.77, Qd=-6.61
% INFO    : Bus 566	: Pd=18.4137180994, Qd=5.44221468108 -> Pd=24.70, Qd=5.44
% INFO    : Bus 569	: Pd=16.5848158984, Qd=11.5124926901 -> Pd=22.25, Qd=11.51
% INFO    : Bus 571	: Pd=15.0380177375, Qd=0.445787679016 -> Pd=20.17, Qd=0.45
% INFO    : Bus 572	: Pd=1.47964738373, Qd=0.35627091425 -> Pd=1.98, Qd=0.36
% INFO    : Bus 573	: Pd=19.0122171184, Qd=7.13457200442 -> Pd=25.50, Qd=7.13
% INFO    : Bus 577	: Pd=23.1764743362, Qd=1.19117251305 -> Pd=31.09, Qd=1.19
% INFO    : Bus 578	: Pd=40.9980201622, Qd=12.847746295 -> Pd=54.99, Qd=12.85
% INFO    : Bus 579	: Pd=37.9776078381, Qd=7.85651943298 -> Pd=50.94, Qd=7.86
% INFO    : Bus 580	: Pd=106.645185202, Qd=10.807601357 -> Pd=143.05, Qd=10.81
% INFO    : Bus 581	: Pd=7.07781173537, Qd=6.21303477624 -> Pd=9.49, Qd=6.21
% INFO    : Bus 582	: Pd=-1.8820692059, Qd=11.0763878055 -> Pd=-1.88, Qd=11.08
% INFO    : Bus 583	: Pd=5.56851138663, Qd=0.129723592539 -> Pd=7.47, Qd=0.13
% INFO    : Bus 584	: Pd=14.9475465088, Qd=0.273069940681 -> Pd=20.05, Qd=0.27
% INFO    : Bus 586	: Pd=8.91972071331, Qd=2.7283711471 -> Pd=11.96, Qd=2.73
% INFO    : Bus 587	: Pd=1.01595722773, Qd=0.355317011995 -> Pd=1.36, Qd=0.36
% INFO    : Bus 588	: Pd=19.4689983869, Qd=3.45594364029 -> Pd=26.11, Qd=3.46
% INFO    : Bus 589	: Pd=7.44969558431, Qd=3.14453355851 -> Pd=9.99, Qd=3.14
% INFO    : Bus 590	: Pd=6.4885519266, Qd=4.97643151055 -> Pd=8.70, Qd=4.98
% INFO    : Bus 592	: Pd=20.0054324228, Qd=3.19648576192 -> Pd=26.83, Qd=3.20
% INFO    : Bus 598	: Pd=70.0829089403, Qd=-5.05123132744 -> Pd=70.08, Qd=-5.05
% INFO    : Bus 599	: Pd=6.84603302134, Qd=1.18535980235 -> Pd=9.18, Qd=1.19
% INFO    : Bus 601	: Pd=22.913041499, Qd=1.01164600509 -> Pd=30.73, Qd=1.01
% INFO    : Bus 602	: Pd=2.00352889302, Qd=-0.464535215577 -> Pd=2.00, Qd=-0.46
% INFO    : Bus 603	: Pd=2.35687894483, Qd=-0.214284343859 -> Pd=2.36, Qd=-0.21
% INFO    : Bus 606	: Pd=3.70438534857, Qd=2.66965865568 -> Pd=4.97, Qd=2.67
% INFO    : Bus 608	: Pd=29.3065270345, Qd=5.25857201811 -> Pd=39.31, Qd=5.26
% INFO    : Bus 609	: Pd=103.445124909, Qd=41.5126080749 -> Pd=138.75, Qd=41.51
% INFO    : Bus 610	: Pd=4.85728328343, Qd=1.24628288624 -> Pd=6.52, Qd=1.25
% INFO    : Bus 611	: Pd=34.7199128093, Qd=2.45190149648 -> Pd=46.57, Qd=2.45
% INFO    : Bus 612	: Pd=36.1786575532, Qd=6.92295999136 -> Pd=48.53, Qd=6.92
% INFO    : Bus 613	: Pd=57.7295707898, Qd=14.1891428922 -> Pd=77.43, Qd=14.19
% INFO    : Bus 614	: Pd=24.8003247241, Qd=3.53704889042 -> Pd=33.27, Qd=3.54
% INFO    : Bus 617	: Pd=52.2113249966, Qd=7.13969776389 -> Pd=70.03, Qd=7.14
% INFO    : Bus 618	: Pd=30.950897495, Qd=3.04136474914 -> Pd=41.52, Qd=3.04
% INFO    : Bus 619	: Pd=7.44858465061, Qd=0.333228652507 -> Pd=9.99, Qd=0.33
% INFO    : Bus 621	: Pd=57.1502268175, Qd=11.315912318 -> Pd=76.66, Qd=11.32
% INFO    : Bus 624	: Pd=12.3201002966, Qd=6.12015555141 -> Pd=16.53, Qd=6.12
% INFO    : Bus 626	: Pd=41.4392100595, Qd=2.98683638542 -> Pd=55.58, Qd=2.99
% INFO    : Bus 627	: Pd=26.6415864859, Qd=4.58853678522 -> Pd=35.74, Qd=4.59
% INFO    : Bus 628	: Pd=40.2380874861, Qd=17.0536464272 -> Pd=53.97, Qd=17.05
% INFO    : Bus 630	: Pd=14.9489071146, Qd=7.06518688182 -> Pd=20.05, Qd=7.07
% INFO    : Bus 632	: Pd=28.3866787396, Qd=7.31072880484 -> Pd=38.08, Qd=7.31
% INFO    : Bus 633	: Pd=2.28247238745, Qd=0.586273124143 -> Pd=3.06, Qd=0.59
% INFO    : Bus 634	: Pd=30.0192596526, Qd=4.37241490386 -> Pd=40.27, Qd=4.37
% INFO    : Bus 635	: Pd=39.1091875394, Qd=4.23853767101 -> Pd=52.46, Qd=4.24
% INFO    : Bus 636	: Pd=5.71820972678, Qd=-2.36364294204 -> Pd=5.72, Qd=-2.36
% INFO    : Bus 637	: Pd=2.6457962596, Qd=2.18948609996 -> Pd=3.55, Qd=2.19
% INFO    : Bus 638	: Pd=19.5486321129, Qd=5.10075168021 -> Pd=26.22, Qd=5.10
% INFO    : Bus 643	: Pd=17.5632361167, Qd=3.54429493794 -> Pd=23.56, Qd=3.54
% INFO    : Bus 645	: Pd=-12.4004879433, Qd=0.0 -> Pd=-12.40, Qd=0.00
% INFO    : Bus 646	: Pd=-16.5638810222, Qd=0.0 -> Pd=-16.56, Qd=0.00
% INFO    : Bus 658	: Pd=0.0893076585741, Qd=0.0884848609474 -> Pd=0.12, Qd=0.09
% INFO    : Bus 665	: Pd=0.0736057000503, Qd=0.0781584249288 -> Pd=0.10, Qd=0.08
% INFO    : Bus 668	: Pd=0.0433536336387, Qd=0.0467908781441 -> Pd=0.06, Qd=0.05
% INFO    : Bus 672	: Pd=0.0461087891843, Qd=0.0428978709063 -> Pd=0.06, Qd=0.04
% INFO    : Bus 674	: Pd=0.0429395555165, Qd=0.0437565776054 -> Pd=0.06, Qd=0.04
% INFO    : Bus 679	: Pd=0.0433001450244, Qd=0.0436953038082 -> Pd=0.06, Qd=0.04
% INFO    : Bus 680	: Pd=0.0714593282808, Qd=0.0702238406735 -> Pd=0.10, Qd=0.07
% INFO    : Bus 681	: Pd=0.0685315078463, Qd=0.0689244811926 -> Pd=0.09, Qd=0.07
% INFO    : Bus 682	: Pd=0.0685865115177, Qd=0.0746841716375 -> Pd=0.09, Qd=0.07
% INFO    : Bus 687	: Pd=30.733086944, Qd=21.5466543647 -> Pd=41.22, Qd=21.55
% INFO    : Bus 688	: Pd=49.2048921859, Qd=30.9815989847 -> Pd=66.00, Qd=30.98
% INFO    : Bus 689	: Pd=44.4492790901, Qd=29.0522565822 -> Pd=59.62, Qd=29.05
% INFO    : Bus 690	: Pd=41.4067931137, Qd=31.1884031072 -> Pd=55.54, Qd=31.19
% INFO    : Bus 691	: Pd=42.0476800304, Qd=29.5265980633 -> Pd=56.40, Qd=29.53
% INFO    : Bus 699	: Pd=0.0822368995671, Qd=0.0853392213733 -> Pd=0.11, Qd=0.09
% INFO    : Bus 700	: Pd=0.0805542713109, Qd=0.0812393866575 -> Pd=0.11, Qd=0.08
% INFO    : Bus 702	: Pd=2.02797858926, Qd=0.899406645393 -> Pd=2.72, Qd=0.90
% INFO    : Bus 703	: Pd=1.93447334492, Qd=0.835917397788 -> Pd=2.59, Qd=0.84
% INFO    : Bus 704	: Pd=6.79106204094, Qd=2.21368971007 -> Pd=9.11, Qd=2.21
% INFO    : Bus 705	: Pd=2.83867607539, Qd=2.41645984717 -> Pd=3.81, Qd=2.42
% INFO    : Bus 711	: Pd=-12.5581507746, Qd=0.0 -> Pd=-12.56, Qd=0.00
% INFO    : Bus 712	: Pd=28.3894218542, Qd=19.7755909689 -> Pd=38.08, Qd=19.78
% INFO    : Bus 713	: Pd=-13.5840447151, Qd=0.0 -> Pd=-13.58, Qd=0.00
% INFO    : Bus 714	: Pd=-16.4040159864, Qd=0.0 -> Pd=-16.40, Qd=0.00
% INFO    : Bus 717	: Pd=-60.4035433846, Qd=0.0 -> Pd=-60.40, Qd=0.00
% INFO    : Bus 718	: Pd=-43.0846992735, Qd=0.0 -> Pd=-43.08, Qd=0.00
% INFO    : Bus 719	: Pd=-20.8482984289, Qd=0.0 -> Pd=-20.85, Qd=0.00
% INFO    : Bus 720	: Pd=-24.587528388, Qd=0.0 -> Pd=-24.59, Qd=0.00
% INFO    : Bus 729	: Pd=0.0472778764509, Qd=0.0465347684987 -> Pd=0.06, Qd=0.05
% INFO    : Bus 730	: Pd=21.9941290193, Qd=17.1773928645 -> Pd=29.50, Qd=17.18
% INFO    : Bus 731	: Pd=21.5008671013, Qd=17.5587309703 -> Pd=28.84, Qd=17.56
% INFO    : Bus 732	: Pd=33.500715779, Qd=19.0538795878 -> Pd=44.94, Qd=19.05
% INFO    : Bus 733	: Pd=37.6543846466, Qd=20.2329956645 -> Pd=50.51, Qd=20.23
% INFO    : Bus 734	: Pd=-22.8674815421, Qd=0.0 -> Pd=-22.87, Qd=0.00
% INFO    : Bus 735	: Pd=138.099319126, Qd=35.20167406 -> Pd=185.24, Qd=35.20
% INFO    : Bus 741	: Pd=29.9978272767, Qd=6.30374653273 -> Pd=40.24, Qd=6.30
% INFO    : Bus 776	: Pd=27.3934093582, Qd=10.8011212623 -> Pd=36.74, Qd=10.80
% INFO    : Bus 833	: Pd=212.511792074, Qd=34.8243513142 -> Pd=285.05, Qd=34.82
% INFO    : Bus 846	: Pd=40.4991995036, Qd=3.17478517879 -> Pd=54.32, Qd=3.17
% INFO    : Bus 847	: Pd=6.3435949055, Qd=0.544350458091 -> Pd=8.51, Qd=0.54
% INFO    : Bus 849	: Pd=1.1293788691, Qd=1.96278247574 -> Pd=1.51, Qd=1.96
% INFO    : Bus 850	: Pd=57.801017256, Qd=15.2771432679 -> Pd=77.53, Qd=15.28
% INFO    : Bus 851	: Pd=58.3844910172, Qd=14.1231004032 -> Pd=78.31, Qd=14.12
% INFO    : Bus 852	: Pd=10.8366910479, Qd=3.12044231272 -> Pd=14.54, Qd=3.12
% INFO    : Bus 854	: Pd=0.204617755516, Qd=-0.571116638901 -> Pd=0.20, Qd=-0.57
% INFO    : Bus 855	: Pd=10.5265827928, Qd=5.56615810386 -> Pd=14.12, Qd=5.57
% INFO    : Bus 856	: Pd=118.556782114, Qd=14.131319954 -> Pd=159.02, Qd=14.13
% INFO    : Bus 857	: Pd=152.559962956, Qd=46.6389730812 -> Pd=204.63, Qd=46.64
% INFO    : Bus 858	: Pd=2.54178897007, Qd=9.36110148139 -> Pd=3.41, Qd=9.36
% INFO    : Bus 859	: Pd=330.693179438, Qd=104.074583283 -> Pd=443.57, Qd=104.07
% INFO    : Bus 860	: Pd=17.0879305823, Qd=0.872600366438 -> Pd=22.92, Qd=0.87
% INFO    : Bus 866	: Pd=189.143031849, Qd=51.968856184 -> Pd=253.70, Qd=51.97
% INFO    : Bus 867	: Pd=226.57980219, Qd=53.2042432651 -> Pd=303.92, Qd=53.20
% INFO    : Bus 868	: Pd=243.049514247, Qd=66.2045387597 -> Pd=326.01, Qd=66.20
% INFO    : Bus 869	: Pd=36.2239385384, Qd=8.35585038006 -> Pd=48.59, Qd=8.36
% INFO    : Bus 870	: Pd=43.3348630611, Qd=16.8464712287 -> Pd=58.13, Qd=16.85
% INFO    : Bus 871	: Pd=103.479993739, Qd=15.9803798443 -> Pd=138.80, Qd=15.98
% INFO    : Bus 872	: Pd=187.398387712, Qd=41.5284755978 -> Pd=251.36, Qd=41.53
% INFO    : Bus 873	: Pd=12.0520965929, Qd=3.06284855525 -> Pd=16.17, Qd=3.06
% INFO    : Bus 874	: Pd=28.8730709218, Qd=-2.41869213531 -> Pd=28.87, Qd=-2.42
% INFO    : Bus 875	: Pd=9.35544851578, Qd=-1.44680510149 -> Pd=9.36, Qd=-1.45
% INFO    : Bus 876	: Pd=289.743979829, Qd=39.0072051386 -> Pd=388.64, Qd=39.01
% INFO    : Bus 878	: Pd=44.9090622685, Qd=-2.12035067232 -> Pd=44.91, Qd=-2.12
% INFO    : Bus 883	: Pd=267.492713048, Qd=116.570094811 -> Pd=358.80, Qd=116.57
% INFO    : Bus 884	: Pd=208.067374578, Qd=70.024511231 -> Pd=279.09, Qd=70.02
% INFO    : Bus 886	: Pd=1.18656683245, Qd=-3.40687773258 -> Pd=1.19, Qd=-3.41
% INFO    : Bus 887	: Pd=74.9861688092, Qd=20.1776398487 -> Pd=100.58, Qd=20.18
% INFO    : Bus 890	: Pd=19.938752186, Qd=0.0 -> Pd=19.94, Qd=0.00
% INFO    : Bus 891	: Pd=6.49323108879, Qd=0.450657078794 -> Pd=8.71, Qd=0.45
% INFO    : Bus 892	: Pd=13.2192669376, Qd=6.41162521693 -> Pd=17.73, Qd=6.41
% INFO    : Bus 895	: Pd=157.812569447, Qd=21.8145997145 -> Pd=211.68, Qd=21.81
% INFO    : Bus 897	: Pd=92.7715348637, Qd=8.48054292232 -> Pd=124.44, Qd=8.48
% INFO    : Bus 899	: Pd=125.774658589, Qd=45.681801106 -> Pd=168.71, Qd=45.68
% INFO    : Bus 901	: Pd=6.63511503995, Qd=0.39099224925 -> Pd=8.90, Qd=0.39
% INFO    : Bus 906	: Pd=91.9002974085, Qd=13.4122411798 -> Pd=123.27, Qd=13.41
% INFO    : Bus 907	: Pd=307.208814632, Qd=61.242447118 -> Pd=412.07, Qd=61.24
% INFO    : Bus 908	: Pd=163.978252751, Qd=36.2119666882 -> Pd=219.95, Qd=36.21
% INFO    : Bus 909	: Pd=240.763202011, Qd=47.6937070926 -> Pd=322.94, Qd=47.69
% INFO    : Bus 910	: Pd=238.101766685, Qd=38.2602275856 -> Pd=319.37, Qd=38.26
% INFO    : Bus 911	: Pd=199.44462688, Qd=36.832832695 -> Pd=267.52, Qd=36.83
% INFO    : Bus 912	: Pd=196.204626427, Qd=39.8853895251 -> Pd=263.18, Qd=39.89
% INFO    : Bus 913	: Pd=153.146630265, Qd=8.33285134225 -> Pd=205.42, Qd=8.33
% INFO    : Bus 914	: Pd=152.393889981, Qd=37.227813736 -> Pd=204.41, Qd=37.23
% INFO    : Bus 915	: Pd=108.916846991, Qd=17.7365341558 -> Pd=146.09, Qd=17.74
% INFO    : Bus 919	: Pd=177.640745728, Qd=42.2609093818 -> Pd=238.27, Qd=42.26
% INFO    : Bus 920	: Pd=94.9355080157, Qd=24.9918920544 -> Pd=127.34, Qd=24.99
% INFO    : Bus 921	: Pd=8.93522284454, Qd=-8.45543114831 -> Pd=8.94, Qd=-8.46
% INFO    : Bus 922	: Pd=65.7025899508, Qd=12.4621365468 -> Pd=88.13, Qd=12.46
% INFO    : Bus 924	: Pd=203.218350465, Qd=47.0125214306 -> Pd=272.58, Qd=47.01
% INFO    : Bus 925	: Pd=250.886682328, Qd=75.2659098594 -> Pd=336.52, Qd=75.27
% INFO    : Bus 926	: Pd=312.794226288, Qd=59.2539502974 -> Pd=419.56, Qd=59.25
% INFO    : Bus 928	: Pd=49.9697314549, Qd=9.64136439354 -> Pd=67.03, Qd=9.64
% INFO    : Bus 929	: Pd=0.0956941313669, Qd=-1.98549850067 -> Pd=0.10, Qd=-1.99
% INFO    : Bus 930	: Pd=106.066301233, Qd=25.0406316443 -> Pd=142.27, Qd=25.04
% INFO    : Bus 933	: Pd=26.0975788163, Qd=4.07210413057 -> Pd=35.01, Qd=4.07
% INFO    : Bus 934	: Pd=23.1142354107, Qd=5.50902029942 -> Pd=31.00, Qd=5.51
% INFO    : Bus 935	: Pd=53.9006467288, Qd=29.370121235 -> Pd=72.30, Qd=29.37
% INFO    : Bus 937	: Pd=2.22014490296, Qd=0.542116818692 -> Pd=2.98, Qd=0.54
% INFO    : Bus 940	: Pd=17.2470204624, Qd=12.0658410745 -> Pd=23.13, Qd=12.07
% INFO    : Bus 945	: Pd=9.81121599129, Qd=-0.540092039892 -> Pd=9.81, Qd=-0.54
% INFO    : Bus 946	: Pd=27.0731854528, Qd=1.07988149735 -> Pd=36.31, Qd=1.08
% INFO    : Bus 948	: Pd=34.2313399962, Qd=4.73765838459 -> Pd=45.92, Qd=4.74
% INFO    : Bus 949	: Pd=14.6602956802, Qd=6.0587897445 -> Pd=19.66, Qd=6.06
% INFO    : Bus 951	: Pd=74.5452585548, Qd=12.1423625581 -> Pd=99.99, Qd=12.14
% INFO    : Bus 953	: Pd=0.218076017731, Qd=0.130920571727 -> Pd=0.29, Qd=0.13
% INFO    : Bus 954	: Pd=0.209234947958, Qd=0.122781742513 -> Pd=0.28, Qd=0.12
% INFO    : Bus 955	: Pd=0.214578864366, Qd=0.122581082981 -> Pd=0.29, Qd=0.12
% INFO    : Bus 956	: Pd=0.193298799482, Qd=0.122600849593 -> Pd=0.26, Qd=0.12
% INFO    : Bus 957	: Pd=25.9747980747, Qd=7.58698890198 -> Pd=34.84, Qd=7.59
% INFO    : Bus 959	: Pd=32.1558352833, Qd=16.1329120437 -> Pd=43.13, Qd=16.13
% INFO    : Bus 963	: Pd=25.3272843272, Qd=8.39289081715 -> Pd=33.97, Qd=8.39
% INFO    : Bus 964	: Pd=0.104849387328, Qd=-0.098819267801 -> Pd=0.10, Qd=-0.10
% INFO    : Bus 965	: Pd=0.0959726149542, Qd=-0.0960365208331 -> Pd=0.10, Qd=-0.10
% INFO    : Bus 966	: Pd=11.1517244732, Qd=5.8532802081 -> Pd=14.96, Qd=5.85
% INFO    : Bus 967	: Pd=11.4156469462, Qd=5.66524828922 -> Pd=15.31, Qd=5.67
% INFO    : Bus 968	: Pd=10.4022201158, Qd=2.55236077643 -> Pd=13.95, Qd=2.55
% INFO    : Bus 975	: Pd=3.86861826596, Qd=2.40892305219 -> Pd=5.19, Qd=2.41
% INFO    : Bus 979	: Pd=464.729864562, Qd=94.3253832612 -> Pd=623.36, Qd=94.33
% INFO    : Bus 983	: Pd=0.254900651419, Qd=0.0515559675524 -> Pd=0.34, Qd=0.05
% INFO    : Bus 986	: Pd=138.552599393, Qd=0.0 -> Pd=138.55, Qd=0.00
% INFO    : Bus 987	: Pd=0.260013003669, Qd=-3.32390357282 -> Pd=0.26, Qd=-3.32
% INFO    : Bus 991	: Pd=9.73569056402, Qd=2.35004319135 -> Pd=13.06, Qd=2.35
% INFO    : Bus 992	: Pd=4.62348153453, Qd=7.25765923179 -> Pd=6.20, Qd=7.26
% INFO    : Bus 993	: Pd=8.78093417865, Qd=-5.29983236208 -> Pd=8.78, Qd=-5.30
% INFO    : Bus 994	: Pd=24.8273337417, Qd=5.52732802267 -> Pd=33.30, Qd=5.53
% INFO    : Bus 995	: Pd=2.48683959768, Qd=-0.959026231093 -> Pd=2.49, Qd=-0.96
% INFO    : Bus 998	: Pd=37.9361193551, Qd=5.13911492054 -> Pd=50.88, Qd=5.14
% INFO    : Bus 999	: Pd=5.58108820901, Qd=2.29674421937 -> Pd=7.49, Qd=2.30
% INFO    : Bus 1000	: Pd=7.0432295032, Qd=2.45981465268 -> Pd=9.45, Qd=2.46
% INFO    : Bus 1003	: Pd=15.390037817, Qd=11.8335031691 -> Pd=20.64, Qd=11.83
% INFO    : Bus 1006	: Pd=7.66881709664, Qd=-0.295914825022 -> Pd=7.67, Qd=-0.30
% INFO    : Bus 1007	: Pd=79.8823462889, Qd=36.8842467795 -> Pd=107.15, Qd=36.88
% INFO    : Bus 1009	: Pd=7.07437783976, Qd=1.35382590689 -> Pd=9.49, Qd=1.35
% INFO    : Bus 1010	: Pd=24.9157356171, Qd=11.467470582 -> Pd=33.42, Qd=11.47
% INFO    : Bus 1013	: Pd=16.1757864934, Qd=3.30934693561 -> Pd=21.70, Qd=3.31
% INFO    : Bus 1016	: Pd=33.4305112168, Qd=1.82585502932 -> Pd=44.84, Qd=1.83
% INFO    : Bus 1019	: Pd=14.0622884349, Qd=-2.45112358236 -> Pd=14.06, Qd=-2.45
% INFO    : Bus 1020	: Pd=1.81125079851, Qd=-2.6021433029 -> Pd=1.81, Qd=-2.60
% INFO    : Bus 1021	: Pd=1.04031343215, Qd=-0.906346366811 -> Pd=1.04, Qd=-0.91
% INFO    : Bus 1022	: Pd=68.7480104352, Qd=12.9866376085 -> Pd=92.21, Qd=12.99
% INFO    : Bus 1025	: Pd=54.0118393975, Qd=33.0226172208 -> Pd=72.45, Qd=33.02
% INFO    : Bus 1026	: Pd=3.12755978041, Qd=-0.457766438181 -> Pd=3.13, Qd=-0.46
% INFO    : Bus 1033	: Pd=62.2185274908, Qd=22.9226375778 -> Pd=83.46, Qd=22.92
% INFO    : Bus 1035	: Pd=45.2972273316, Qd=12.8323976144 -> Pd=60.76, Qd=12.83
% INFO    : Bus 1039	: Pd=17.7377452821, Qd=-0.812032260565 -> Pd=17.74, Qd=-0.81
% INFO    : Bus 1041	: Pd=47.7676601508, Qd=9.02384231187 -> Pd=64.07, Qd=9.02
% INFO    : Bus 1043	: Pd=23.836942642, Qd=8.62703598491 -> Pd=31.97, Qd=8.63
% INFO    : Bus 1044	: Pd=4.52459669046, Qd=0.590389267817 -> Pd=6.07, Qd=0.59
% INFO    : Bus 1045	: Pd=46.5752107819, Qd=3.59709528598 -> Pd=62.47, Qd=3.60
% INFO    : Bus 1048	: Pd=61.5488392406, Qd=4.59941439625 -> Pd=82.56, Qd=4.60
% INFO    : Bus 1050	: Pd=2.36494018229, Qd=-0.29877703062 -> Pd=2.36, Qd=-0.30
% INFO    : Bus 1052	: Pd=30.3110472897, Qd=8.82338720456 -> Pd=40.66, Qd=8.82
% INFO    : Bus 1056	: Pd=67.4622559882, Qd=15.4511661567 -> Pd=90.49, Qd=15.45
% INFO    : Bus 1057	: Pd=30.9270289011, Qd=8.5221991741 -> Pd=41.48, Qd=8.52
% INFO    : Bus 1060	: Pd=17.3722357391, Qd=2.05104456182 -> Pd=23.30, Qd=2.05
% INFO    : Bus 1061	: Pd=56.6338721722, Qd=40.2638449855 -> Pd=75.96, Qd=40.26
% INFO    : Bus 1062	: Pd=25.9052601329, Qd=8.45952076369 -> Pd=34.75, Qd=8.46
% INFO    : Bus 1066	: Pd=9.52635726158, Qd=2.61052074569 -> Pd=12.78, Qd=2.61
% INFO    : Bus 1067	: Pd=0.0051591228086, Qd=0.0 -> Pd=0.01, Qd=0.00
% INFO    : Bus 1069	: Pd=21.2390310211, Qd=5.22193309465 -> Pd=28.49, Qd=5.22
% INFO    : Bus 1071	: Pd=45.6369155926, Qd=14.1481724897 -> Pd=61.21, Qd=14.15
% INFO    : Bus 1074	: Pd=17.7090680725, Qd=-1.90282824246 -> Pd=17.71, Qd=-1.90
% INFO    : Bus 1075	: Pd=18.5490448002, Qd=-1.98049598164 -> Pd=18.55, Qd=-1.98
% INFO    : Bus 1079	: Pd=51.3048517856, Qd=0.92971101621 -> Pd=68.82, Qd=0.93
% INFO    : Bus 1084	: Pd=22.5587575611, Qd=5.17920890125 -> Pd=30.26, Qd=5.18
% INFO    : Bus 1087	: Pd=72.6027510219, Qd=10.9850171066 -> Pd=97.38, Qd=10.99
% INFO    : Bus 1089	: Pd=22.5466758787, Qd=-1.3458800726 -> Pd=22.55, Qd=-1.35
% INFO    : Bus 1092	: Pd=18.3283448005, Qd=0.650674314169 -> Pd=24.58, Qd=0.65
% INFO    : Bus 1094	: Pd=7.18164644685, Qd=1.67467921327 -> Pd=9.63, Qd=1.67
% INFO    : Bus 1095	: Pd=6.28703131878, Qd=3.13470448094 -> Pd=8.43, Qd=3.13
% INFO    : Bus 1097	: Pd=24.8067275093, Qd=-0.598445165238 -> Pd=24.81, Qd=-0.60
% INFO    : Bus 1098	: Pd=58.7096149666, Qd=13.6816201192 -> Pd=78.75, Qd=13.68
% INFO    : Bus 1100	: Pd=12.286172027, Qd=0.298495941647 -> Pd=16.48, Qd=0.30
% INFO    : Bus 1103	: Pd=-4.56934893495, Qd=5.90682030333 -> Pd=-4.57, Qd=5.91
% INFO    : Bus 1104	: Pd=30.072234617, Qd=4.05088432083 -> Pd=40.34, Qd=4.05
% INFO    : Bus 1106	: Pd=18.5948333349, Qd=7.66101234971 -> Pd=24.94, Qd=7.66
% INFO    : Bus 1107	: Pd=17.3445014287, Qd=8.71794102823 -> Pd=23.26, Qd=8.72
% INFO    : Bus 1108	: Pd=7.05119532747, Qd=-0.193884178766 -> Pd=7.05, Qd=-0.19
% INFO    : Bus 1110	: Pd=1.35901597845, Qd=0.435790841106 -> Pd=1.82, Qd=0.44
% INFO    : Bus 1112	: Pd=27.3492023503, Qd=9.18314441981 -> Pd=36.68, Qd=9.18
% INFO    : Bus 1114	: Pd=7.8887475778, Qd=2.14984633136 -> Pd=10.58, Qd=2.15
% INFO    : Bus 1115	: Pd=5.95127617659, Qd=0.0069794530625 -> Pd=7.98, Qd=0.01
% INFO    : Bus 1117	: Pd=23.1702586526, Qd=2.84092436289 -> Pd=31.08, Qd=2.84
% INFO    : Bus 1118	: Pd=25.0581545488, Qd=5.54470618802 -> Pd=33.61, Qd=5.54
% INFO    : Bus 1119	: Pd=46.1540881953, Qd=-4.70344001089 -> Pd=46.15, Qd=-4.70
% INFO    : Bus 1124	: Pd=35.1376697997, Qd=1.84205557357 -> Pd=47.13, Qd=1.84
% INFO    : Bus 1127	: Pd=29.7955062083, Qd=8.59285198679 -> Pd=39.97, Qd=8.59
% INFO    : Bus 1131	: Pd=1.35133675814, Qd=-14.8448620234 -> Pd=1.35, Qd=-14.84
% INFO    : Bus 1134	: Pd=1.34802927458, Qd=-7.41469687042 -> Pd=1.35, Qd=-7.41
% INFO    : Bus 1136	: Pd=0.176659434402, Qd=0.0 -> Pd=0.18, Qd=0.00
% INFO    : Bus 1137	: Pd=4.54275251406, Qd=0.0 -> Pd=4.54, Qd=0.00
% INFO    : Bus 1138	: Pd=0.169302481564, Qd=0.0 -> Pd=0.17, Qd=0.00
% INFO    : Bus 1139	: Pd=0.725724118201, Qd=-2.56847391403 -> Pd=0.73, Qd=-2.57
% INFO    : Bus 1141	: Pd=1.92557989855, Qd=-22.2036197192 -> Pd=1.93, Qd=-22.20
% INFO    : Bus 1142	: Pd=2.78350718015, Qd=-14.3863541385 -> Pd=2.78, Qd=-14.39
% INFO    : Bus 1144	: Pd=9.34347460675, Qd=-12.0552097677 -> Pd=9.34, Qd=-12.06
% INFO    : Bus 1145	: Pd=11.4814310059, Qd=2.20755699958 -> Pd=15.40, Qd=2.21
% INFO    : Bus 1147	: Pd=2.53427529298, Qd=-18.7195328405 -> Pd=2.53, Qd=-18.72
% INFO    : Bus 1150	: Pd=1.55329766587, Qd=-15.6936537576 -> Pd=1.55, Qd=-15.69
% INFO    : Bus 1151	: Pd=0.0951937989192, Qd=-6.81404037035 -> Pd=0.10, Qd=-6.81
% INFO    : Bus 1152	: Pd=3.49248374233, Qd=1.04735808446 -> Pd=4.68, Qd=1.05
% INFO    : Bus 1153	: Pd=21.8881004934, Qd=9.40893772219 -> Pd=29.36, Qd=9.41
% INFO    : Bus 1155	: Pd=0.196116123092, Qd=0.166262212709 -> Pd=0.26, Qd=0.17
% INFO    : Bus 1156	: Pd=0.206417703987, Qd=-1.21590397709 -> Pd=0.21, Qd=-1.22
% INFO    : Bus 1158	: Pd=33.6587368571, Qd=11.6368867743 -> Pd=45.15, Qd=11.64
% INFO    : Bus 1159	: Pd=0.182544517193, Qd=1.29622656035 -> Pd=0.24, Qd=1.30
% INFO    : Bus 1160	: Pd=19.1526402367, Qd=3.19504243769 -> Pd=25.69, Qd=3.20
% INFO    : Bus 1161	: Pd=17.5244573489, Qd=3.01862131889 -> Pd=23.51, Qd=3.02
% INFO    : Bus 1165	: Pd=23.9166722362, Qd=0.453496168584 -> Pd=32.08, Qd=0.45
% INFO    : Bus 1168	: Pd=34.9562463222, Qd=8.25452116908 -> Pd=46.89, Qd=8.25
% INFO    : Bus 1170	: Pd=22.8791676349, Qd=1.76857886177 -> Pd=30.69, Qd=1.77
% INFO    : Bus 1173	: Pd=2.28789075902, Qd=0.45874549904 -> Pd=3.07, Qd=0.46
% INFO    : Bus 1175	: Pd=80.190881672, Qd=32.1475637421 -> Pd=107.56, Qd=32.15
% INFO    : Bus 1176	: Pd=6.6942436917, Qd=8.0590280456 -> Pd=8.98, Qd=8.06
% INFO    : Bus 1182	: Pd=66.0952625849, Qd=10.59970777 -> Pd=88.66, Qd=10.60
% INFO    : Bus 1184	: Pd=42.7906100554, Qd=-0.0669826761636 -> Pd=42.79, Qd=-0.07
% INFO    : Bus 1185	: Pd=0.102365530282, Qd=-2.86251966512 -> Pd=0.10, Qd=-2.86
% INFO    : Bus 1187	: Pd=0.0970198737504, Qd=-2.7096045557 -> Pd=0.10, Qd=-2.71
% INFO    : Bus 1188	: Pd=103.758178938, Qd=21.2885713414 -> Pd=139.17, Qd=21.29
% INFO    : Bus 1193	: Pd=0.102551670945, Qd=-0.527247212076 -> Pd=0.10, Qd=-0.53
% INFO    : Bus 1197	: Pd=18.5244561106, Qd=6.64669786077 -> Pd=24.85, Qd=6.65
% INFO    : Bus 1203	: Pd=30.7275470994, Qd=11.60488975 -> Pd=41.22, Qd=11.60
% INFO    : Bus 1206	: Pd=0.103413162227, Qd=0.87964760822 -> Pd=0.14, Qd=0.88
% INFO    : Bus 1207	: Pd=1.72179330441, Qd=-5.24911324217 -> Pd=1.72, Qd=-5.25
% INFO    : Bus 1209	: Pd=12.1454156661, Qd=1.72283460565 -> Pd=16.29, Qd=1.72
% INFO    : Bus 1210	: Pd=12.3075833534, Qd=6.8651380022 -> Pd=16.51, Qd=6.87
% INFO    : Bus 1212	: Pd=44.9811176768, Qd=15.1020499576 -> Pd=60.33, Qd=15.10
% INFO    : Bus 1214	: Pd=9.95151141102, Qd=1.46882421437 -> Pd=13.35, Qd=1.47
% INFO    : Bus 1215	: Pd=0.726656483296, Qd=0.716746878948 -> Pd=0.97, Qd=0.72
% INFO    : Bus 1218	: Pd=9.21318542174, Qd=0.938714229547 -> Pd=12.36, Qd=0.94
% INFO    : Bus 1221	: Pd=31.9131568963, Qd=6.25424287305 -> Pd=42.81, Qd=6.25
% INFO    : Bus 1222	: Pd=3.25400810175, Qd=-1.03185357798 -> Pd=3.25, Qd=-1.03
% INFO    : Bus 1223	: Pd=6.80520660249, Qd=-18.9307480611 -> Pd=6.81, Qd=-18.93
% INFO    : Bus 1224	: Pd=18.9041578623, Qd=-12.0779948416 -> Pd=18.90, Qd=-12.08
% INFO    : Bus 1227	: Pd=0.0950277280062, Qd=-1.7488254135 -> Pd=0.10, Qd=-1.75
% INFO    : Bus 1229	: Pd=0.201037628297, Qd=2.84710737312 -> Pd=0.27, Qd=2.85
% INFO    : Bus 1230	: Pd=6.66833033374, Qd=0.826876887235 -> Pd=8.94, Qd=0.83
% INFO    : Bus 1233	: Pd=3.27664489797, Qd=2.27511952511 -> Pd=4.40, Qd=2.28
% INFO    : Bus 1239	: Pd=16.1554269528, Qd=6.29371096891 -> Pd=21.67, Qd=6.29
% INFO    : Bus 1240	: Pd=1.88305620952, Qd=-7.53246026804 -> Pd=1.88, Qd=-7.53
% INFO    : Bus 1242	: Pd=39.0999492976, Qd=34.8980633722 -> Pd=52.45, Qd=34.90
% INFO    : Bus 1243	: Pd=53.7102691889, Qd=10.4472760917 -> Pd=72.04, Qd=10.45
% INFO    : Bus 1244	: Pd=20.3967580805, Qd=9.35078423142 -> Pd=27.36, Qd=9.35
% INFO    : Bus 1245	: Pd=77.2411993972, Qd=16.3047974602 -> Pd=103.61, Qd=16.30
% INFO    : Bus 1246	: Pd=0.682281481851, Qd=0.0 -> Pd=0.68, Qd=0.00
% INFO    : Bus 1249	: Pd=29.0899719892, Qd=4.04375306207 -> Pd=39.02, Qd=4.04
% INFO    : Bus 1250	: Pd=11.3053602994, Qd=3.54950763737 -> Pd=15.16, Qd=3.55
% INFO    : Bus 1251	: Pd=90.1242680462, Qd=17.6673763437 -> Pd=120.89, Qd=17.67
% INFO    : Bus 1252	: Pd=0.0966405550065, Qd=-17.0233461857 -> Pd=0.10, Qd=-17.02
% INFO    : Bus 1253	: Pd=0.103330181963, Qd=-3.28516723377 -> Pd=0.10, Qd=-3.29
% INFO    : Bus 1255	: Pd=0.10394214028, Qd=9.26709345893 -> Pd=0.14, Qd=9.27
% INFO    : Bus 1256	: Pd=29.9439579345, Qd=8.03079409989 -> Pd=40.16, Qd=8.03
% INFO    : Bus 1257	: Pd=0.0994177526841, Qd=0.205582980807 -> Pd=0.13, Qd=0.21
% INFO    : Bus 1258	: Pd=29.9139131782, Qd=6.97519840424 -> Pd=40.12, Qd=6.98
% INFO    : Bus 1259	: Pd=45.2016528647, Qd=8.29414974804 -> Pd=60.63, Qd=8.29
% INFO    : Bus 1260	: Pd=43.4008612532, Qd=7.0293766995 -> Pd=58.21, Qd=7.03
% INFO    : Bus 1262	: Pd=140.863572948, Qd=13.9231841494 -> Pd=188.94, Qd=13.92
% INFO    : Bus 1263	: Pd=8.50773922661, Qd=0.292446078458 -> Pd=11.41, Qd=0.29
% INFO    : Bus 1264	: Pd=1.22264030576, Qd=-5.95508527811 -> Pd=1.22, Qd=-5.96
% INFO    : Bus 1265	: Pd=17.0177365043, Qd=-21.2230966947 -> Pd=17.02, Qd=-21.22
% INFO    : Bus 1266	: Pd=64.20135572, Qd=11.1822702251 -> Pd=86.12, Qd=11.18
% INFO    : Bus 1267	: Pd=39.2348171596, Qd=7.07621844214 -> Pd=52.63, Qd=7.08
% INFO    : Bus 1268	: Pd=11.7567589722, Qd=3.6255878726 -> Pd=15.77, Qd=3.63
% INFO    : Bus 1271	: Pd=-19.4134494968, Qd=0.0 -> Pd=-19.41, Qd=0.00
% INFO    : Bus 1274	: Pd=60.9454535715, Qd=13.5787788653 -> Pd=81.75, Qd=13.58
% INFO    : Bus 1276	: Pd=9.25038510654, Qd=-3.81287449774 -> Pd=9.25, Qd=-3.81
% INFO    : Bus 1278	: Pd=19.0952405992, Qd=5.61871198751 -> Pd=25.61, Qd=5.62
% INFO    : Bus 1280	: Pd=11.1057067198, Qd=-17.2150232118 -> Pd=11.11, Qd=-17.22
% INFO    : Bus 1281	: Pd=23.6812198271, Qd=18.7643472341 -> Pd=31.76, Qd=18.76
% INFO    : Bus 1282	: Pd=15.2081863176, Qd=17.7367869458 -> Pd=20.40, Qd=17.74
% INFO    : Bus 1283	: Pd=15.3943114057, Qd=5.81711229393 -> Pd=20.65, Qd=5.82
% INFO    : Bus 1286	: Pd=22.7357010856, Qd=7.66170123201 -> Pd=30.50, Qd=7.66
% INFO    : Bus 1287	: Pd=25.4447445139, Qd=9.0851846412 -> Pd=34.13, Qd=9.09
% INFO    : Bus 1289	: Pd=4.05337266749, Qd=4.21855369433 -> Pd=5.44, Qd=4.22
% INFO    : Bus 1294	: Pd=29.0718991269, Qd=9.19731054137 -> Pd=38.99, Qd=9.20
% INFO    : Bus 1298	: Pd=110.536595894, Qd=28.8293995849 -> Pd=148.27, Qd=28.83
% INFO    : Bus 1301	: Pd=74.8234722356, Qd=25.1633395032 -> Pd=100.36, Qd=25.16
% INFO    : Bus 1304	: Pd=59.5318720024, Qd=11.9365414354 -> Pd=79.85, Qd=11.94
% INFO    : Bus 1305	: Pd=20.0074444905, Qd=6.4668793429 -> Pd=26.84, Qd=6.47
% INFO    : Bus 1306	: Pd=22.7624570427, Qd=2.10884922071 -> Pd=30.53, Qd=2.11
% INFO    : Bus 1309	: Pd=41.3555862886, Qd=13.2489528713 -> Pd=55.47, Qd=13.25
% INFO    : Bus 1310	: Pd=12.7503727151, Qd=1.73547429524 -> Pd=17.10, Qd=1.74
% INFO    : Bus 1313	: Pd=47.8593792936, Qd=9.81929683833 -> Pd=64.20, Qd=9.82
% INFO    : Bus 1314	: Pd=48.3210758652, Qd=10.2199735615 -> Pd=64.81, Qd=10.22
% INFO    : Bus 1317	: Pd=104.109339271, Qd=23.3251854099 -> Pd=139.64, Qd=23.33
% INFO    : Bus 1319	: Pd=56.0804144816, Qd=5.82388020603 -> Pd=75.22, Qd=5.82
% INFO    : Bus 1321	: Pd=19.0864403051, Qd=5.33194978241 -> Pd=25.60, Qd=5.33
% INFO    : Bus 1325	: Pd=107.941098159, Qd=27.9146146222 -> Pd=144.78, Qd=27.91
% INFO    : Bus 1329	: Pd=97.0423203146, Qd=14.3326567392 -> Pd=130.17, Qd=14.33
% INFO    : Bus 1331	: Pd=9.74856156277, Qd=0.30540359221 -> Pd=13.08, Qd=0.31
% INFO    : Bus 1332	: Pd=31.545768154, Qd=9.05926745744 -> Pd=42.31, Qd=9.06
% INFO    : Bus 1333	: Pd=71.8581707492, Qd=30.5613856263 -> Pd=96.39, Qd=30.56
% INFO    : Bus 1334	: Pd=25.8624559361, Qd=7.64724010673 -> Pd=34.69, Qd=7.65
% INFO    : Bus 1337	: Pd=5.87785617065, Qd=0.21233071371 -> Pd=7.88, Qd=0.21
% INFO    : Bus 1338	: Pd=22.753646575, Qd=3.29590931689 -> Pd=30.52, Qd=3.30
% INFO    : Bus 1339	: Pd=35.580936858, Qd=11.6210159024 -> Pd=47.73, Qd=11.62
% INFO    : Bus 1341	: Pd=22.2687546158, Qd=5.71199900061 -> Pd=29.87, Qd=5.71
% INFO    : Bus 1342	: Pd=16.4351462061, Qd=4.71435627892 -> Pd=22.04, Qd=4.71
% INFO    : Bus 1343	: Pd=101.423837862, Qd=22.7342805119 -> Pd=136.04, Qd=22.73
% INFO    : Bus 1345	: Pd=31.0252908632, Qd=11.1739188583 -> Pd=41.62, Qd=11.17
% INFO    : Bus 1348	: Pd=36.2357878989, Qd=0.793718510267 -> Pd=48.60, Qd=0.79
% INFO    : Bus 1350	: Pd=14.4961046356, Qd=2.41740960786 -> Pd=19.44, Qd=2.42
% INFO    : Bus 1351	: Pd=22.4154214519, Qd=-1.4695271447 -> Pd=22.42, Qd=-1.47
% INFO    : Bus 1353	: Pd=1.55839186982, Qd=1.48272143784 -> Pd=2.09, Qd=1.48
% INFO    : Bus 1354	: Pd=2.83483461229, Qd=-3.49736086112 -> Pd=2.83, Qd=-3.50
% INFO    : Bus 1357	: Pd=17.2509770887, Qd=6.36992486759 -> Pd=23.14, Qd=6.37
% INFO    : Bus 1358	: Pd=18.0900555288, Qd=6.82603415664 -> Pd=24.26, Qd=6.83
% INFO    : Bus 1360	: Pd=107.300479373, Qd=25.4182525429 -> Pd=143.93, Qd=25.42
% INFO    : Bus 1364	: Pd=17.6002837295, Qd=4.76784836505 -> Pd=23.61, Qd=4.77
% INFO    : Bus 1365	: Pd=16.3833828102, Qd=6.13471313948 -> Pd=21.98, Qd=6.13
% INFO    : Bus 1366	: Pd=17.7324392292, Qd=4.33363734017 -> Pd=23.79, Qd=4.33
% INFO    : Bus 1369	: Pd=67.2083458008, Qd=21.8413372465 -> Pd=90.15, Qd=21.84
% INFO    : Bus 1371	: Pd=49.6965119466, Qd=10.8719729659 -> Pd=66.66, Qd=10.87
% INFO    : Bus 1373	: Pd=112.676631414, Qd=30.7547119007 -> Pd=151.14, Qd=30.75
% INFO    : Bus 1375	: Pd=14.8427660746, Qd=3.6845196401 -> Pd=19.91, Qd=3.68
% INFO    : Bus 1376	: Pd=16.3801842965, Qd=4.17685663591 -> Pd=21.97, Qd=4.18
% INFO    : Bus 1377	: Pd=11.6745972497, Qd=4.07840301825 -> Pd=15.66, Qd=4.08
% INFO    : Bus 1378	: Pd=14.5739448496, Qd=6.40989256789 -> Pd=19.55, Qd=6.41
% INFO    : Bus 1379	: Pd=31.4660676441, Qd=3.41863613007 -> Pd=42.21, Qd=3.42
% INFO    : Bus 1380	: Pd=45.7350926703, Qd=29.5748101476 -> Pd=61.35, Qd=29.57
% INFO    : Bus 1381	: Pd=12.172761701, Qd=2.87107561065 -> Pd=16.33, Qd=2.87
% INFO    : Bus 1382	: Pd=12.3855966533, Qd=3.65095673603 -> Pd=16.61, Qd=3.65
% INFO    : Bus 1384	: Pd=4.81612260275, Qd=2.43793865752 -> Pd=6.46, Qd=2.44
% INFO    : Bus 1386	: Pd=25.4537800817, Qd=10.0932771249 -> Pd=34.14, Qd=10.09
% INFO    : Bus 1387	: Pd=23.2236697572, Qd=9.61550984017 -> Pd=31.15, Qd=9.62
% INFO    : Bus 1391	: Pd=22.732030197, Qd=6.79666306807 -> Pd=30.49, Qd=6.80
% INFO    : Bus 1392	: Pd=20.5180767622, Qd=3.99365156092 -> Pd=27.52, Qd=3.99
% INFO    : Bus 1394	: Pd=14.4568843456, Qd=8.42000324606 -> Pd=19.39, Qd=8.42
% INFO    : Bus 1395	: Pd=12.7361008553, Qd=9.9230242008 -> Pd=17.08, Qd=9.92
% INFO    : Bus 1396	: Pd=11.4064740077, Qd=11.8983676339 -> Pd=15.30, Qd=11.90
% INFO    : Bus 1397	: Pd=12.1766680779, Qd=11.5626962856 -> Pd=16.33, Qd=11.56
% INFO    : Bus 1398	: Pd=10.0492567485, Qd=11.7553694115 -> Pd=13.48, Qd=11.76
% INFO    : Bus 1399	: Pd=15.0736147453, Qd=7.24901046797 -> Pd=20.22, Qd=7.25
% INFO    : Bus 1400	: Pd=27.6728557136, Qd=13.4088585201 -> Pd=37.12, Qd=13.41
% INFO    : Bus 1401	: Pd=28.8361392401, Qd=13.3828450605 -> Pd=38.68, Qd=13.38
% INFO    : Bus 1402	: Pd=28.7166802449, Qd=12.494065151 -> Pd=38.52, Qd=12.49
% INFO    : Bus 1403	: Pd=29.321948719, Qd=13.1377122628 -> Pd=39.33, Qd=13.14
% INFO    : Bus 1404	: Pd=2.75289610126, Qd=2.24967369426 -> Pd=3.69, Qd=2.25
% INFO    : Bus 1407	: Pd=23.5132361026, Qd=16.19058105 -> Pd=31.54, Qd=16.19
% INFO    : Bus 1408	: Pd=26.2250687977, Qd=12.0761956745 -> Pd=35.18, Qd=12.08
% INFO    : Bus 1410	: Pd=0.412398052035, Qd=0.416703374319 -> Pd=0.55, Qd=0.42
% INFO    : Bus 1411	: Pd=5.12143868252, Qd=0.0 -> Pd=5.12, Qd=0.00
% INFO    : Bus 1412	: Pd=5.21447525226, Qd=0.0 -> Pd=5.21, Qd=0.00
% INFO    : Bus 1413	: Pd=5.0182287311, Qd=0.0 -> Pd=5.02, Qd=0.00
% INFO    : Bus 1414	: Pd=0.118153763498, Qd=0.0 -> Pd=0.12, Qd=0.00
% INFO    : Bus 1415	: Pd=1.87367143146, Qd=0.8571586032 -> Pd=2.51, Qd=0.86
% INFO    : Bus 1416	: Pd=2.42176641899, Qd=0.996772907747 -> Pd=3.25, Qd=1.00
% INFO    : Bus 1418	: Pd=10.8926071334, Qd=4.31498231521 -> Pd=14.61, Qd=4.31
% INFO    : Bus 1419	: Pd=18.8268303699, Qd=20.8671664316 -> Pd=25.25, Qd=20.87
% INFO    : Bus 1420	: Pd=19.5214832366, Qd=21.7099463752 -> Pd=26.18, Qd=21.71
% INFO    : Bus 1421	: Pd=21.7315451177, Qd=14.3834267712 -> Pd=29.15, Qd=14.38
% INFO    : Bus 1423	: Pd=-12.6161808895, Qd=0.0 -> Pd=-12.62, Qd=0.00
% INFO    : Bus 1426	: Pd=1.04091281344, Qd=0.0 -> Pd=1.04, Qd=0.00
% INFO    : Bus 1428	: Pd=0.147587679507, Qd=-2.54461793536 -> Pd=0.15, Qd=-2.54
% INFO    : Bus 1429	: Pd=0.788296720284, Qd=0.0 -> Pd=0.79, Qd=0.00
% INFO    : Bus 1430	: Pd=0.800680469194, Qd=0.0 -> Pd=0.80, Qd=0.00
% INFO    : Bus 1432	: Pd=0.502148675197, Qd=0.0 -> Pd=0.50, Qd=0.00
% INFO    : Bus 1437	: Pd=5.91607474051, Qd=0.0 -> Pd=5.92, Qd=0.00
% INFO    : Bus 1438	: Pd=3.27980087366, Qd=0.0 -> Pd=3.28, Qd=0.00
% INFO    : Bus 1439	: Pd=5.03742613885, Qd=0.0 -> Pd=5.04, Qd=0.00
% INFO    : Bus 1446	: Pd=84.9843622413, Qd=23.3338597886 -> Pd=113.99, Qd=23.33
% INFO    : Bus 1448	: Pd=10.9305069311, Qd=2.4130572981 -> Pd=14.66, Qd=2.41
% INFO    : Bus 1451	: Pd=824.950087083, Qd=474.54636626 -> Pd=1106.53, Qd=474.55
% INFO    : Bus 1452	: Pd=154.514731769, Qd=38.6609055055 -> Pd=207.26, Qd=38.66
% INFO    : Bus 1467	: Pd=56.4152170908, Qd=46.5694678054 -> Pd=75.67, Qd=46.57
% INFO    : Bus 1470	: Pd=56.8872802144, Qd=25.1588416623 -> Pd=76.30, Qd=25.16
% INFO    : Bus 1474	: Pd=31.0041545644, Qd=13.5046242621 -> Pd=41.59, Qd=13.50
% INFO    : Bus 1478	: Pd=62.2668370597, Qd=16.0571715474 -> Pd=83.52, Qd=16.06
% INFO    : Bus 1479	: Pd=73.5215354724, Qd=25.4928457282 -> Pd=98.62, Qd=25.49
% INFO    : Bus 1494	: Pd=82.7507469731, Qd=9.9297835959 -> Pd=111.00, Qd=9.93
% INFO    : Bus 1499	: Pd=1.76030605698, Qd=0.904580109712 -> Pd=2.36, Qd=0.90
% INFO    : Bus 1500	: Pd=1.96304752889, Qd=0.994991600481 -> Pd=2.63, Qd=0.99
% INFO    : Bus 1501	: Pd=1.6544086689, Qd=0.775451081361 -> Pd=2.22, Qd=0.78
% INFO    : Bus 1508	: Pd=168.417223119, Qd=24.0559888991 -> Pd=225.90, Qd=24.06
% INFO    : Bus 1512	: Pd=34.8237002833, Qd=7.38372199536 -> Pd=46.71, Qd=7.38
% INFO    : Bus 1513	: Pd=26.2392113179, Qd=6.01115613495 -> Pd=35.20, Qd=6.01
% INFO    : Bus 1514	: Pd=6.33466533077, Qd=-11.2704737176 -> Pd=6.33, Qd=-11.27
% INFO    : Bus 1515	: Pd=1.35882550642, Qd=-1.47526812159 -> Pd=1.36, Qd=-1.48
% INFO    : Bus 1558	: Pd=24.5770346608, Qd=13.0201854812 -> Pd=32.97, Qd=13.02
% INFO    : Bus 1559	: Pd=25.8690819465, Qd=12.3137372528 -> Pd=34.70, Qd=12.31
% INFO    : Bus 1560	: Pd=15.7197814612, Qd=18.4986573796 -> Pd=21.09, Qd=18.50
% INFO    : Bus 1561	: Pd=25.1755951854, Qd=12.3793406182 -> Pd=33.77, Qd=12.38
% INFO    : Bus 1584	: Pd=1.92798706148, Qd=-16.8932983674 -> Pd=1.93, Qd=-16.89
% INFO    : Bus 1597	: Pd=1.61982315382, Qd=2.18143173886 -> Pd=2.17, Qd=2.18
% INFO    : Bus 1608	: Pd=42.2648624582, Qd=15.1932559388 -> Pd=56.69, Qd=15.19
% INFO    : Bus 1615	: Pd=28.3156771736, Qd=10.9532697966 -> Pd=37.98, Qd=10.95
% INFO    : Bus 1617	: Pd=14.2174014822, Qd=3.6956643617 -> Pd=19.07, Qd=3.70
% INFO    : Bus 1618	: Pd=13.4743217022, Qd=4.64280863016 -> Pd=18.07, Qd=4.64
% INFO    : Bus 1620	: Pd=96.8230613614, Qd=28.7911834324 -> Pd=129.87, Qd=28.79
% INFO    : Bus 1624	: Pd=13.2598847336, Qd=-4.17517940492 -> Pd=13.26, Qd=-4.18
% INFO    : Bus 1628	: Pd=26.1777880304, Qd=19.7905713921 -> Pd=35.11, Qd=19.79
% INFO    : Bus 1629	: Pd=26.5280181619, Qd=19.9169200364 -> Pd=35.58, Qd=19.92
% INFO    : Bus 1632	: Pd=21.8225086854, Qd=4.55595191911 -> Pd=29.27, Qd=4.56
% INFO    : Bus 1634	: Pd=16.2955291923, Qd=6.81198767243 -> Pd=21.86, Qd=6.81
% INFO    : Bus 1637	: Pd=-43.459951306, Qd=0.0 -> Pd=-43.46, Qd=0.00
% INFO    : Bus 1643	: Pd=-2.00688195452, Qd=0.0 -> Pd=-2.01, Qd=0.00
% INFO    : Bus 1644	: Pd=-23.3537939124, Qd=0.0 -> Pd=-23.35, Qd=0.00
% INFO    : Bus 1645	: Pd=-19.8507007577, Qd=0.0 -> Pd=-19.85, Qd=0.00
% INFO    : Bus 1657	: Pd=14.9971834998, Qd=0.0 -> Pd=15.00, Qd=0.00
% INFO    : Bus 1663	: Pd=3.80278898997, Qd=-0.11290805394 -> Pd=3.80, Qd=-0.11
% INFO    : Bus 1664	: Pd=8.7715687849, Qd=2.59009740008 -> Pd=11.77, Qd=2.59
% INFO    : Bus 1683	: Pd=-11.7696274001, Qd=0.0 -> Pd=-11.77, Qd=0.00
% INFO    : Bus 1684	: Pd=4.17243404168, Qd=0.0695106546309 -> Pd=5.60, Qd=0.07
% INFO    : Bus 1685	: Pd=4.31874350849, Qd=0.0745317607932 -> Pd=5.79, Qd=0.07
% INFO    : Bus 1690	: Pd=1.55235963504, Qd=1.30523845626 -> Pd=2.08, Qd=1.31
% INFO    : Bus 1691	: Pd=1.53447695977, Qd=1.27504470021 -> Pd=2.06, Qd=1.28
% INFO    : Bus 1692	: Pd=1.56282342983, Qd=1.29331962912 -> Pd=2.10, Qd=1.29
% INFO    : Bus 1693	: Pd=2.94927706166, Qd=1.38589267323 -> Pd=3.96, Qd=1.39
% INFO    : Bus 1694	: Pd=3.03088349851, Qd=1.50859920152 -> Pd=4.07, Qd=1.51
% INFO    : Bus 1695	: Pd=2.9467609348, Qd=1.5000756622 -> Pd=3.95, Qd=1.50
% INFO    : Bus 1696	: Pd=1.20571279135, Qd=0.629818815081 -> Pd=1.62, Qd=0.63
% INFO    : Bus 1697	: Pd=1.74967574988, Qd=0.873159251013 -> Pd=2.35, Qd=0.87
% INFO    : Bus 1698	: Pd=-20.0603264421, Qd=3.53206910182 -> Pd=-20.06, Qd=3.53
% INFO    : Bus 1701	: Pd=2.78653352589, Qd=-3.94276456531 -> Pd=2.79, Qd=-3.94
% INFO    : Bus 1707	: Pd=-75.9788742112, Qd=0.0 -> Pd=-75.98, Qd=0.00
% INFO    : Bus 1713	: Pd=1.19814626101, Qd=-11.4274928615 -> Pd=1.20, Qd=-11.43
% INFO    : Bus 1718	: Pd=1.71637979468, Qd=-3.13796215996 -> Pd=1.72, Qd=-3.14
% INFO    : Bus 1740	: Pd=19.9898057286, Qd=8.88652200696 -> Pd=26.81, Qd=8.89
% INFO    : Bus 1744	: Pd=5.45914649642, Qd=2.34263396615 -> Pd=7.32, Qd=2.34
% INFO    : Bus 1748	: Pd=4.19199413618, Qd=0.158280233575 -> Pd=5.62, Qd=0.16
% INFO    : Bus 1771	: Pd=5.57648851743, Qd=2.46645008449 -> Pd=7.48, Qd=2.47
% INFO    : Bus 1773	: Pd=12.1435185237, Qd=-0.657419876513 -> Pd=12.14, Qd=-0.66
% INFO    : Bus 1775	: Pd=2.85607749936, Qd=-10.426815164 -> Pd=2.86, Qd=-10.43
% INFO    : Bus 1783	: Pd=0.877009232801, Qd=2.26961497682 -> Pd=1.18, Qd=2.27
% INFO    : Bus 1784	: Pd=39.6890873266, Qd=-12.8426924615 -> Pd=39.69, Qd=-12.84
% INFO    : Bus 1787	: Pd=2.25401138005, Qd=-1.13636884448 -> Pd=2.25, Qd=-1.14
% INFO    : Bus 1791	: Pd=0.104527131049, Qd=-0.464265767557 -> Pd=0.10, Qd=-0.46
% INFO    : Bus 1792	: Pd=1.24869855279, Qd=0.909505742653 -> Pd=1.67, Qd=0.91
% INFO    : Bus 1793	: Pd=1.1849798901, Qd=-0.414617337827 -> Pd=1.18, Qd=-0.41
% INFO    : Bus 1794	: Pd=0.878008820296, Qd=-1.83025221953 -> Pd=0.88, Qd=-1.83
% INFO    : Bus 1807	: Pd=13.8187372798, Qd=5.09050166397 -> Pd=18.54, Qd=5.09
% INFO    : Bus 1808	: Pd=8.82892554447, Qd=6.24143114604 -> Pd=11.84, Qd=6.24
% INFO    : Bus 1819	: Pd=2.22918426972, Qd=0.119659467828 -> Pd=2.99, Qd=0.12
% INFO    : Bus 1822	: Pd=0.20169577043, Qd=1.92092706179 -> Pd=0.27, Qd=1.92
% INFO    : Bus 1824	: Pd=5.07065556205, Qd=2.82112837492 -> Pd=6.80, Qd=2.82
% INFO    : Bus 1825	: Pd=2.51107598519, Qd=1.79566276053 -> Pd=3.37, Qd=1.80
% INFO    : Bus 1826	: Pd=5.84056378774, Qd=3.13365678508 -> Pd=7.83, Qd=3.13
% INFO    : Bus 1827	: Pd=6.7612135828, Qd=3.99481832259 -> Pd=9.07, Qd=3.99
% INFO    : Bus 1841	: Pd=6.50685915286, Qd=4.73188647569 -> Pd=8.73, Qd=4.73
% INFO    : Bus 1842	: Pd=1.30868525901, Qd=-0.91212192253 -> Pd=1.31, Qd=-0.91
% INFO    : Bus 1843	: Pd=10.963512406, Qd=3.78783427344 -> Pd=14.71, Qd=3.79
% INFO    : Bus 1845	: Pd=56.2691376579, Qd=10.6898013857 -> Pd=75.48, Qd=10.69
% INFO    : Bus 1848	: Pd=2.12344028916, Qd=-2.13890913548 -> Pd=2.12, Qd=-2.14
% INFO    : Bus 1853	: Pd=6.75007713093, Qd=2.03506389457 -> Pd=9.05, Qd=2.04
% INFO    : Bus 1857	: Pd=10.1365658994, Qd=0.16916968076 -> Pd=13.60, Qd=0.17
% INFO    : Bus 1863	: Pd=13.4537583108, Qd=4.71149679033 -> Pd=18.05, Qd=4.71
% INFO    : Bus 1864	: Pd=19.2966136204, Qd=14.8666723141 -> Pd=25.88, Qd=14.87
% INFO    : Bus 1866	: Pd=4.85123441168, Qd=4.44555931147 -> Pd=6.51, Qd=4.45
% INFO    : Bus 1881	: Pd=7.06217190745, Qd=3.0790575548 -> Pd=9.47, Qd=3.08
% INFO    : Bus 1908	: Pd=5.04042121157, Qd=-2.6259862799 -> Pd=5.04, Qd=-2.63
% INFO    : Bus 1912	: Pd=1.94646283108, Qd=-0.223227936073 -> Pd=1.95, Qd=-0.22
% INFO    : Bus 1914	: Pd=4.92893099568, Qd=2.44484811108 -> Pd=6.61, Qd=2.44
% INFO    : Bus 1931	: Pd=5.09806911463, Qd=-0.293986052026 -> Pd=5.10, Qd=-0.29
% INFO    : Bus 1934	: Pd=0.59815004827, Qd=-0.447915480848 -> Pd=0.60, Qd=-0.45
% INFO    : Bus 1941	: Pd=14.1979185907, Qd=3.72032308359 -> Pd=19.04, Qd=3.72
% INFO    : Bus 1947	: Pd=10.1506958844, Qd=1.4594235156 -> Pd=13.62, Qd=1.46
% INFO    : Bus 1948	: Pd=2.69901307592, Qd=0.393328047823 -> Pd=3.62, Qd=0.39
% INFO    : Bus 1951	: Pd=3.48388253205, Qd=1.00154139902 -> Pd=4.67, Qd=1.00
% INFO    : Bus 1956	: Pd=0.101287985821, Qd=-2.53105233222 -> Pd=0.10, Qd=-2.53
% INFO    : Bus 1957	: Pd=5.71487122003, Qd=0.683943043369 -> Pd=7.67, Qd=0.68
% INFO    : Bus 1960	: Pd=14.3541279776, Qd=0.619318511981 -> Pd=19.25, Qd=0.62
% INFO    : Bus 1967	: Pd=10.8252555727, Qd=2.95699847047 -> Pd=14.52, Qd=2.96
% INFO    : Bus 1972	: Pd=0.103133109123, Qd=-0.166127294167 -> Pd=0.10, Qd=-0.17
% INFO    : Bus 1975	: Pd=3.53305621494, Qd=1.84012268348 -> Pd=4.74, Qd=1.84
% INFO    : Bus 1976	: Pd=9.97632200136, Qd=4.29637412003 -> Pd=13.38, Qd=4.30
% INFO    : Bus 1977	: Pd=31.6655144924, Qd=6.21371224205 -> Pd=42.47, Qd=6.21
% INFO    : Bus 1982	: Pd=15.6574138353, Qd=8.07652210311 -> Pd=21.00, Qd=8.08
% INFO    : Bus 1985	: Pd=1.63484782456, Qd=-0.209460323633 -> Pd=1.63, Qd=-0.21
% INFO    : Bus 1986	: Pd=2.33507195692, Qd=1.74021095311 -> Pd=3.13, Qd=1.74
% INFO    : Bus 1988	: Pd=1.90222201186, Qd=1.3158317076 -> Pd=2.55, Qd=1.32
% INFO    : Bus 1989	: Pd=2.82059731201, Qd=1.31034160764 -> Pd=3.78, Qd=1.31
% INFO    : Bus 1990	: Pd=1.54156973673, Qd=0.635675921807 -> Pd=2.07, Qd=0.64
% INFO    : Bus 1991	: Pd=6.38352066996, Qd=-4.86437889487 -> Pd=6.38, Qd=-4.86
% INFO    : Bus 1992	: Pd=3.590743184, Qd=0.768782792765 -> Pd=4.82, Qd=0.77
% INFO    : Bus 1993	: Pd=3.69067521138, Qd=17.9814802803 -> Pd=4.95, Qd=17.98
% INFO    : Bus 1994	: Pd=4.82966951438, Qd=1.98179387475 -> Pd=6.48, Qd=1.98
% INFO    : Bus 1996	: Pd=12.8972580349, Qd=5.80114821606 -> Pd=17.30, Qd=5.80
% INFO    : Bus 1997	: Pd=12.6603774749, Qd=5.3534574676 -> Pd=16.98, Qd=5.35
% INFO    : Bus 1998	: Pd=5.35157284632, Qd=1.12199822671 -> Pd=7.18, Qd=1.12
% INFO    : Bus 1999	: Pd=5.69182668264, Qd=1.02916090488 -> Pd=7.63, Qd=1.03
% INFO    : Bus 2000	: Pd=5.99516321516, Qd=2.52893867921 -> Pd=8.04, Qd=2.53
% INFO    : Bus 2001	: Pd=5.1596492165, Qd=1.9974763753 -> Pd=6.92, Qd=2.00
% INFO    : Bus 2002	: Pd=9.01334672985, Qd=3.50312372487 -> Pd=12.09, Qd=3.50
% INFO    : Bus 2003	: Pd=14.0452626725, Qd=3.24933104128 -> Pd=18.84, Qd=3.25
% INFO    : Bus 2004	: Pd=26.823696827, Qd=9.23132753814 -> Pd=35.98, Qd=9.23
% INFO    : Bus 2005	: Pd=3.49028339564, Qd=0.907984854025 -> Pd=4.68, Qd=0.91
% INFO    : Bus 2009	: Pd=50.0110210371, Qd=36.1003449326 -> Pd=67.08, Qd=36.10
% INFO    : Bus 2013	: Pd=16.6569024425, Qd=1.29427581817 -> Pd=22.34, Qd=1.29
% INFO    : Bus 2014	: Pd=17.9654014314, Qd=1.44501982107 -> Pd=24.10, Qd=1.45
% INFO    : Bus 2015	: Pd=7.62706811292, Qd=-0.429443385695 -> Pd=7.63, Qd=-0.43
% INFO    : Bus 2016	: Pd=9.74211438537, Qd=1.4643493473 -> Pd=13.07, Qd=1.46
% INFO    : Bus 2017	: Pd=15.2099359629, Qd=4.36112577656 -> Pd=20.40, Qd=4.36
% INFO    : Bus 2018	: Pd=11.0293667268, Qd=1.2458597064 -> Pd=14.79, Qd=1.25
% INFO    : Bus 2019	: Pd=14.9731870472, Qd=4.55859950561 -> Pd=20.08, Qd=4.56
% INFO    : Bus 2020	: Pd=8.05345614687, Qd=3.10801802081 -> Pd=10.80, Qd=3.11
% INFO    : Bus 2021	: Pd=0.278068144747, Qd=-0.200592596639 -> Pd=0.28, Qd=-0.20
% INFO    : Bus 2022	: Pd=0.252972881397, Qd=-0.160422459267 -> Pd=0.25, Qd=-0.16
% INFO    : Bus 2023	: Pd=0.306991407846, Qd=-0.212704603089 -> Pd=0.31, Qd=-0.21
% INFO    : Bus 2024	: Pd=0.290827933432, Qd=-0.163117179154 -> Pd=0.29, Qd=-0.16
% INFO    : Bus 2025	: Pd=0.086706046015, Qd=-0.0777118948905 -> Pd=0.09, Qd=-0.08
% INFO    : Bus 2026	: Pd=0.00581627055071, Qd=-0.159405224971 -> Pd=0.01, Qd=-0.16
% INFO    : Bus 2027	: Pd=5.35642264007, Qd=2.04645719331 -> Pd=7.18, Qd=2.05
% INFO    : Bus 2028	: Pd=13.699661518, Qd=4.199459575 -> Pd=18.38, Qd=4.20
% INFO    : Bus 2029	: Pd=5.05460038868, Qd=1.41582337498 -> Pd=6.78, Qd=1.42
% INFO    : Bus 2030	: Pd=8.36778367829, Qd=2.58904066166 -> Pd=11.22, Qd=2.59
% INFO    : Bus 2031	: Pd=9.23653643497, Qd=1.62854086462 -> Pd=12.39, Qd=1.63
% INFO    : Bus 2032	: Pd=4.8330132656, Qd=-0.647548677474 -> Pd=4.83, Qd=-0.65
% INFO    : Bus 2033	: Pd=24.2384685485, Qd=4.82417751921 -> Pd=32.51, Qd=4.82
% INFO    : Bus 2035	: Pd=10.3524769976, Qd=3.83859985116 -> Pd=13.89, Qd=3.84
% INFO    : Bus 2036	: Pd=9.83670557823, Qd=3.88135552374 -> Pd=13.19, Qd=3.88
% INFO    : Bus 2037	: Pd=4.51464072969, Qd=0.813854366145 -> Pd=6.06, Qd=0.81
% INFO    : Bus 2038	: Pd=1.10756964777, Qd=1.50136597655 -> Pd=1.49, Qd=1.50
% INFO    : Bus 2039	: Pd=2.62008775811, Qd=-2.23964109666 -> Pd=2.62, Qd=-2.24
% INFO    : Bus 2040	: Pd=12.5319758799, Qd=6.27256211167 -> Pd=16.81, Qd=6.27
% INFO    : Bus 2041	: Pd=9.25383924799, Qd=4.88121602421 -> Pd=12.41, Qd=4.88
% INFO    : Bus 2042	: Pd=0.101179745025, Qd=-0.317826384977 -> Pd=0.10, Qd=-0.32
% INFO    : Bus 2043	: Pd=0.10410826419, Qd=0.0121706651738 -> Pd=0.14, Qd=0.01
% INFO    : Bus 2044	: Pd=7.26515795048, Qd=2.79049878712 -> Pd=9.74, Qd=2.79
% INFO    : Bus 2046	: Pd=15.0324766548, Qd=5.09712055914 -> Pd=20.16, Qd=5.10
% INFO    : Bus 2047	: Pd=7.06565607124, Qd=2.7289453376 -> Pd=9.48, Qd=2.73
% INFO    : Bus 2048	: Pd=14.9611231617, Qd=7.36583667365 -> Pd=20.07, Qd=7.37
% INFO    : Bus 2049	: Pd=32.0376364209, Qd=15.0228913642 -> Pd=42.97, Qd=15.02
% INFO    : Bus 2050	: Pd=1.41095090797, Qd=0.634483546192 -> Pd=1.89, Qd=0.63
% INFO    : Bus 2051	: Pd=15.4801819439, Qd=7.56221500902 -> Pd=20.76, Qd=7.56
% INFO    : Bus 2052	: Pd=8.07236222105, Qd=4.57401343129 -> Pd=10.83, Qd=4.57
% INFO    : Bus 2053	: Pd=12.9436313684, Qd=3.39736201885 -> Pd=17.36, Qd=3.40
% INFO    : Bus 2054	: Pd=7.41324904771, Qd=2.30137294231 -> Pd=9.94, Qd=2.30
% INFO    : Bus 2055	: Pd=5.78397217995, Qd=1.57657965495 -> Pd=7.76, Qd=1.58
% INFO    : Bus 2056	: Pd=5.45463182014, Qd=1.86374262013 -> Pd=7.32, Qd=1.86
% INFO    : Bus 2057	: Pd=8.46790593027, Qd=4.54212882483 -> Pd=11.36, Qd=4.54
% INFO    : Bus 2058	: Pd=12.6086946917, Qd=5.31165931753 -> Pd=16.91, Qd=5.31
% INFO    : Bus 2059	: Pd=7.766464078, Qd=1.59475398875 -> Pd=10.42, Qd=1.59
% INFO    : Bus 2060	: Pd=1.22793174504, Qd=0.659180604385 -> Pd=1.65, Qd=0.66
% INFO    : Bus 2061	: Pd=14.7512686802, Qd=6.17857638105 -> Pd=19.79, Qd=6.18
% INFO    : Bus 2062	: Pd=18.1739414103, Qd=6.30852069487 -> Pd=24.38, Qd=6.31
% INFO    : Bus 2063	: Pd=14.3510801661, Qd=4.82975620691 -> Pd=19.25, Qd=4.83
% INFO    : Bus 2064	: Pd=2.22763532539, Qd=0.588735844992 -> Pd=2.99, Qd=0.59
% INFO    : Bus 2065	: Pd=6.76391790681, Qd=3.14218619409 -> Pd=9.07, Qd=3.14
% INFO    : Bus 2066	: Pd=11.5459672231, Qd=5.17728578705 -> Pd=15.49, Qd=5.18
% INFO    : Bus 2067	: Pd=12.7073198785, Qd=4.01615223692 -> Pd=17.04, Qd=4.02
% INFO    : Bus 2068	: Pd=26.606119816, Qd=37.4750416558 -> Pd=35.69, Qd=37.48
% INFO    : Bus 2069	: Pd=10.2992680205, Qd=3.65885138676 -> Pd=13.81, Qd=3.66
% INFO    : Bus 2070	: Pd=30.5232096029, Qd=8.09479625407 -> Pd=40.94, Qd=8.09
% INFO    : Bus 2071	: Pd=25.2557746725, Qd=5.54697978736 -> Pd=33.88, Qd=5.55
% INFO    : Bus 2072	: Pd=33.7484809164, Qd=4.2956102518 -> Pd=45.27, Qd=4.30
% INFO    : Bus 2074	: Pd=16.258907828, Qd=5.24204193432 -> Pd=21.81, Qd=5.24
% INFO    : Bus 2075	: Pd=10.2681210531, Qd=3.72929219312 -> Pd=13.77, Qd=3.73
% INFO    : Bus 2076	: Pd=7.60996784345, Qd=2.5685155465 -> Pd=10.21, Qd=2.57
% INFO    : Bus 2077	: Pd=2.50965226739, Qd=1.06530319241 -> Pd=3.37, Qd=1.07
% INFO    : Bus 2078	: Pd=7.29386757736, Qd=3.06889022316 -> Pd=9.78, Qd=3.07
% INFO    : Bus 2079	: Pd=4.698432361, Qd=2.04834167974 -> Pd=6.30, Qd=2.05
% INFO    : Bus 2080	: Pd=5.00394904926, Qd=3.19993379994 -> Pd=6.71, Qd=3.20
% INFO    : Bus 2081	: Pd=3.64998104112, Qd=1.39485329723 -> Pd=4.90, Qd=1.39
% INFO    : Bus 2082	: Pd=14.3023635823, Qd=4.68434814117 -> Pd=19.18, Qd=4.68
% INFO    : Bus 2083	: Pd=7.61145394014, Qd=3.33160309727 -> Pd=10.21, Qd=3.33
% INFO    : Bus 2084	: Pd=20.9627419086, Qd=7.30465038573 -> Pd=28.12, Qd=7.30
% INFO    : Bus 2085	: Pd=3.29409624092, Qd=0.845146755691 -> Pd=4.42, Qd=0.85
% INFO    : Bus 2086	: Pd=8.10787455774, Qd=1.81545554119 -> Pd=10.88, Qd=1.82
% INFO    : Bus 2088	: Pd=10.6396922555, Qd=3.07428525463 -> Pd=14.27, Qd=3.07
% INFO    : Bus 2089	: Pd=8.26616495036, Qd=4.12359058703 -> Pd=11.09, Qd=4.12
% INFO    : Bus 2090	: Pd=1.10443910185, Qd=-0.212719275635 -> Pd=1.10, Qd=-0.21
% INFO    : Bus 2091	: Pd=3.20633513126, Qd=0.955240384536 -> Pd=4.30, Qd=0.96
% INFO    : Bus 2092	: Pd=2.66738952626, Qd=0.838730720979 -> Pd=3.58, Qd=0.84
% INFO    : Bus 2093	: Pd=0.0959064914659, Qd=-0.63810499646 -> Pd=0.10, Qd=-0.64
% INFO    : Bus 2094	: Pd=7.85187370762, Qd=2.93150772697 -> Pd=10.53, Qd=2.93
% INFO    : Bus 2095	: Pd=6.44027588315, Qd=1.10924093306 -> Pd=8.64, Qd=1.11
% INFO    : Bus 2096	: Pd=12.9446381853, Qd=4.48511734599 -> Pd=17.36, Qd=4.49
% INFO    : Bus 2097	: Pd=10.8683470025, Qd=2.67710046145 -> Pd=14.58, Qd=2.68
% INFO    : Bus 2098	: Pd=5.9504517658, Qd=2.56236065968 -> Pd=7.98, Qd=2.56
% INFO    : Bus 2099	: Pd=3.10879923371, Qd=1.06753157902 -> Pd=4.17, Qd=1.07
% INFO    : Bus 2100	: Pd=5.0391577205, Qd=3.02881362563 -> Pd=6.76, Qd=3.03
% INFO    : Bus 2101	: Pd=11.0059229636, Qd=4.91273303379 -> Pd=14.76, Qd=4.91
% INFO    : Bus 2104	: Pd=13.6699757046, Qd=-2.62818708386 -> Pd=13.67, Qd=-2.63
% INFO    : Bus 2111	: Pd=2.63684411429, Qd=1.13284041669 -> Pd=3.54, Qd=1.13
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 3	: Pg=425.0, Qg=65.0 -> Pg=538.0, Qg=79.0
% INFO    : Gen at bus 4	: Pg=460.0, Qg=130.0 -> Pg=543.0, Qg=80.0
% INFO    : Gen at bus 5	: Pg=460.0, Qg=65.0 -> Pg=889.0, Qg=-15.0
% INFO    : Gen at bus 6	: Pg=460.0, Qg=130.0 -> Pg=891.0, Qg=-14.0
% INFO    : Gen at bus 13	: Pg=25.0, Qg=0.0 -> Pg=36.0, Qg=4.0
% INFO    : Gen at bus 14	: Pg=25.0, Qg=0.0 -> Pg=36.0, Qg=4.0
% INFO    : Gen at bus 15	: Pg=15.0, Qg=0.0 -> Pg=38.0, Qg=5.0
% INFO    : Gen at bus 18	: Pg=430.0, Qg=80.0 -> Pg=338.0, Qg=-67.0
% INFO    : Gen at bus 19	: Pg=415.0, Qg=75.0 -> Pg=352.0, Qg=-81.0
% INFO    : Gen at bus 20	: Pg=415.0, Qg=80.0 -> Pg=815.0, Qg=142.0
% INFO    : Gen at bus 21	: Pg=410.0, Qg=75.0 -> Pg=773.0, Qg=135.0
% INFO    : Gen at bus 23	: Pg=55.0, Qg=10.0 -> Pg=149.0, Qg=10.0
% INFO    : Gen at bus 30	: Pg=50.0, Qg=10.0 -> Pg=157.0, Qg=11.0
% INFO    : Gen at bus 31	: Pg=50.0, Qg=0.0 -> Pg=47.0, Qg=7.0
% INFO    : Gen at bus 34	: Pg=325.0, Qg=50.0 -> Pg=324.0, Qg=72.0
% INFO    : Gen at bus 35	: Pg=325.0, Qg=50.0 -> Pg=302.0, Qg=73.0
% INFO    : Gen at bus 36	: Pg=315.0, Qg=55.0 -> Pg=299.0, Qg=73.0
% INFO    : Gen at bus 37	: Pg=175.0, Qg=0.0 -> Pg=225.0, Qg=20.0
% INFO    : Gen at bus 38	: Pg=170.0, Qg=0.0 -> Pg=239.0, Qg=18.0
% INFO    : Gen at bus 39	: Pg=175.0, Qg=0.0 -> Pg=238.0, Qg=22.0
% INFO    : Gen at bus 40	: Pg=170.0, Qg=0.0 -> Pg=237.0, Qg=22.0
% INFO    : Gen at bus 41	: Pg=170.0, Qg=0.0 -> Pg=231.0, Qg=21.0
% INFO    : Gen at bus 42	: Pg=175.0, Qg=0.0 -> Pg=233.0, Qg=21.0
% INFO    : Gen at bus 43	: Pg=420.0, Qg=120.0 -> Pg=1430.0, Qg=208.0
% INFO    : Gen at bus 56	: Pg=275.0, Qg=75.0 -> Pg=839.0, Qg=178.0
% INFO    : Gen at bus 57	: Pg=25.0, Qg=0.0 -> Pg=19.0, Qg=-9.0
% INFO    : Gen at bus 58	: Pg=25.0, Qg=0.0 -> Pg=18.0, Qg=-1.0
% INFO    : Gen at bus 62	: Pg=20.0, Qg=-5.0 -> Pg=23.0, Qg=28.0
% INFO    : Gen at bus 63	: Pg=15.0, Qg=0.0 -> Pg=55.0, Qg=-3.0
% INFO    : Gen at bus 64	: Pg=110.0, Qg=25.0 -> Pg=94.0, Qg=-30.0
% INFO    : Gen at bus 65	: Pg=105.0, Qg=25.0 -> Pg=90.0, Qg=-28.0
% INFO    : Gen at bus 66	: Pg=105.0, Qg=25.0 -> Pg=95.0, Qg=-30.0
% INFO    : Gen at bus 67	: Pg=110.0, Qg=25.0 -> Pg=90.0, Qg=-27.0
% INFO    : Gen at bus 69	: Pg=55.0, Qg=0.0 -> Pg=136.0, Qg=25.0
% INFO    : Gen at bus 70	: Pg=60.0, Qg=0.0 -> Pg=121.0, Qg=22.0
% INFO    : Gen at bus 73	: Pg=50.0, Qg=5.0 -> Pg=92.0, Qg=-14.0
% INFO    : Gen at bus 74	: Pg=50.0, Qg=0.0 -> Pg=88.0, Qg=-11.0
% INFO    : Gen at bus 75	: Pg=50.0, Qg=0.0 -> Pg=86.0, Qg=-11.0
% INFO    : Gen at bus 76	: Pg=420.0, Qg=125.0 -> Pg=309.0, Qg=37.0
% INFO    : Gen at bus 77	: Pg=415.0, Qg=125.0 -> Pg=304.0, Qg=37.0
% INFO    : Gen at bus 79	: Pg=30.0, Qg=-5.0 -> Pg=15.0, Qg=-5.0
% INFO    : Gen at bus 80	: Pg=30.0, Qg=-5.0 -> Pg=15.0, Qg=-5.0
% INFO    : Gen at bus 647	: Pg=45.0, Qg=5.0 -> Pg=45.0, Qg=11.0
% INFO    : Gen at bus 648	: Pg=50.0, Qg=0.0 -> Pg=43.0, Qg=10.0
% INFO    : Gen at bus 654	: Pg=50.0, Qg=0.0 -> Pg=40.0, Qg=-12.0
% INFO    : Gen at bus 655	: Pg=90.0, Qg=0.0 -> Pg=45.0, Qg=-12.0
% INFO    : Gen at bus 656	: Pg=15.0, Qg=5.0 -> Pg=9.0, Qg=6.0
% INFO    : Gen at bus 658	: Pg=95.0, Qg=15.0 -> Pg=99.0, Qg=27.0
% INFO    : Gen at bus 659	: Pg=40.0, Qg=5.0 -> Pg=60.0, Qg=-7.0
% INFO    : Gen at bus 660	: Pg=40.0, Qg=5.0 -> Pg=62.0, Qg=-8.0
% INFO    : Gen at bus 665	: Pg=80.0, Qg=0.0 -> Pg=182.0, Qg=58.0
% INFO    : Gen at bus 668	: Pg=55.0, Qg=0.0 -> Pg=119.0, Qg=33.0
% INFO    : Gen at bus 672	: Pg=60.0, Qg=0.0 -> Pg=115.0, Qg=33.0
% INFO    : Gen at bus 674	: Pg=55.0, Qg=0.0 -> Pg=124.0, Qg=35.0
% INFO    : Gen at bus 680	: Pg=55.0, Qg=0.0 -> Pg=114.0, Qg=20.0
% INFO    : Gen at bus 681	: Pg=55.0, Qg=5.0 -> Pg=113.0, Qg=20.0
% INFO    : Gen at bus 682	: Pg=55.0, Qg=0.0 -> Pg=113.0, Qg=20.0
% INFO    : Gen at bus 684	: Pg=105.0, Qg=35.0 -> Pg=167.0, Qg=38.0
% INFO    : Gen at bus 685	: Pg=105.0, Qg=35.0 -> Pg=162.0, Qg=37.0
% INFO    : Gen at bus 687	: Pg=320.0, Qg=60.0 -> Pg=576.0, Qg=32.0
% INFO    : Gen at bus 688	: Pg=350.0, Qg=55.0 -> Pg=610.0, Qg=43.0
% INFO    : Gen at bus 689	: Pg=375.0, Qg=115.0 -> Pg=601.0, Qg=41.0
% INFO    : Gen at bus 690	: Pg=330.0, Qg=110.0 -> Pg=530.0, Qg=101.0
% INFO    : Gen at bus 691	: Pg=325.0, Qg=110.0 -> Pg=533.0, Qg=100.0
% INFO    : Gen at bus 693	: Pg=60.0, Qg=0.0 -> Pg=91.0, Qg=12.0
% INFO    : Gen at bus 694	: Pg=35.0, Qg=-5.0 -> Pg=69.0, Qg=3.0
% INFO    : Gen at bus 695	: Pg=25.0, Qg=0.0 -> Pg=38.0, Qg=-1.0
% INFO    : Gen at bus 696	: Pg=60.0, Qg=0.0 -> Pg=56.0, Qg=10.0
% INFO    : Gen at bus 697	: Pg=40.0, Qg=0.0 -> Pg=45.0, Qg=-1.0
% INFO    : Gen at bus 698	: Pg=60.0, Qg=-5.0 -> Pg=41.0, Qg=-2.0
% INFO    : Gen at bus 699	: Pg=55.0, Qg=0.0 -> Pg=46.0, Qg=10.0
% INFO    : Gen at bus 700	: Pg=55.0, Qg=0.0 -> Pg=48.0, Qg=11.0
% INFO    : Gen at bus 701	: Pg=55.0, Qg=0.0 -> Pg=51.0, Qg=13.0
% INFO    : Gen at bus 702	: Pg=180.0, Qg=30.0 -> Pg=386.0, Qg=164.0
% INFO    : Gen at bus 703	: Pg=180.0, Qg=30.0 -> Pg=402.0, Qg=172.0
% INFO    : Gen at bus 708	: Pg=30.0, Qg=5.0 -> Pg=17.0, Qg=-2.0
% INFO    : Gen at bus 712	: Pg=315.0, Qg=45.0 -> Pg=673.0, Qg=252.0
% INFO    : Gen at bus 729	: Pg=55.0, Qg=0.0 -> Pg=48.0, Qg=11.0
% INFO    : Gen at bus 730	: Pg=240.0, Qg=35.0 -> Pg=227.0, Qg=-33.0
% INFO    : Gen at bus 731	: Pg=210.0, Qg=35.0 -> Pg=425.0, Qg=101.0
% INFO    : Gen at bus 732	: Pg=245.0, Qg=25.0 -> Pg=456.0, Qg=109.0
% INFO    : Gen at bus 733	: Pg=240.0, Qg=25.0 -> Pg=472.0, Qg=114.0
% INFO    : Gen at bus 953	: Pg=25.0, Qg=0.0 -> Pg=32.0, Qg=3.0
% INFO    : Gen at bus 954	: Pg=25.0, Qg=0.0 -> Pg=32.0, Qg=4.0
% INFO    : Gen at bus 955	: Pg=30.0, Qg=0.0 -> Pg=31.0, Qg=3.0
% INFO    : Gen at bus 956	: Pg=35.0, Qg=0.0 -> Pg=34.0, Qg=4.0
% INFO    : Gen at bus 1136	: Pg=30.0, Qg=5.0 -> Pg=20.0, Qg=18.0
% INFO    : Gen at bus 1137	: Pg=40.0, Qg=10.0 -> Pg=21.0, Qg=16.0
% INFO    : Gen at bus 1138	: Pg=30.0, Qg=15.0 -> Pg=27.0, Qg=73.0
% INFO    : Gen at bus 1246	: Pg=125.0, Qg=0.0 -> Pg=110.0, Qg=-10.0
% INFO    : Gen at bus 1274	: Pg=495.0, Qg=85.0 -> Pg=19.0, Qg=76.0
% INFO    : Gen at bus 1184	: Pg=25.0, Qg=0.0 -> Pg=94.0, Qg=24.0
% INFO    : Gen at bus 1394	: Pg=165.0, Qg=55.0 -> Pg=123.0, Qg=58.0
% INFO    : Gen at bus 1395	: Pg=165.0, Qg=50.0 -> Pg=122.0, Qg=40.0
% INFO    : Gen at bus 1396	: Pg=170.0, Qg=40.0 -> Pg=61.0, Qg=-15.0
% INFO    : Gen at bus 1397	: Pg=170.0, Qg=45.0 -> Pg=62.0, Qg=7.0
% INFO    : Gen at bus 1398	: Pg=165.0, Qg=30.0 -> Pg=120.0, Qg=41.0
% INFO    : Gen at bus 1399	: Pg=165.0, Qg=35.0 -> Pg=122.0, Qg=37.0
% INFO    : Gen at bus 1400	: Pg=215.0, Qg=40.0 -> Pg=18.0, Qg=-134.0
% INFO    : Gen at bus 1401	: Pg=215.0, Qg=45.0 -> Pg=18.0, Qg=-135.0
% INFO    : Gen at bus 1402	: Pg=210.0, Qg=50.0 -> Pg=18.0, Qg=-128.0
% INFO    : Gen at bus 1403	: Pg=210.0, Qg=45.0 -> Pg=18.0, Qg=-101.0
% INFO    : Gen at bus 1407	: Pg=215.0, Qg=40.0 -> Pg=74.0, Qg=-30.0
% INFO    : Gen at bus 1408	: Pg=210.0, Qg=40.0 -> Pg=75.0, Qg=-34.0
% INFO    : Gen at bus 1411	: Pg=80.0, Qg=10.0 -> Pg=17.0, Qg=32.0
% INFO    : Gen at bus 1412	: Pg=80.0, Qg=10.0 -> Pg=17.0, Qg=29.0
% INFO    : Gen at bus 1413	: Pg=80.0, Qg=10.0 -> Pg=17.0, Qg=29.0
% INFO    : Gen at bus 1414	: Pg=190.0, Qg=35.0 -> Pg=17.0, Qg=64.0
% INFO    : Gen at bus 1415	: Pg=105.0, Qg=15.0 -> Pg=17.0, Qg=95.0
% INFO    : Gen at bus 1416	: Pg=105.0, Qg=15.0 -> Pg=17.0, Qg=91.0
% INFO    : Gen at bus 1419	: Pg=315.0, Qg=55.0 -> Pg=76.0, Qg=38.0
% INFO    : Gen at bus 1420	: Pg=320.0, Qg=50.0 -> Pg=76.0, Qg=40.0
% INFO    : Gen at bus 1421	: Pg=340.0, Qg=25.0 -> Pg=18.0, Qg=-55.0
% INFO    : Gen at bus 1425	: Pg=20.0, Qg=0.0 -> Pg=19.0, Qg=-17.0
% INFO    : Gen at bus 1426	: Pg=20.0, Qg=0.0 -> Pg=20.0, Qg=-16.0
% INFO    : Gen at bus 1429	: Pg=15.0, Qg=5.0 -> Pg=26.0, Qg=10.0
% INFO    : Gen at bus 1430	: Pg=15.0, Qg=5.0 -> Pg=25.0, Qg=9.0
% INFO    : Gen at bus 1431	: Pg=15.0, Qg=5.0 -> Pg=26.0, Qg=10.0
% INFO    : Gen at bus 1432	: Pg=15.0, Qg=5.0 -> Pg=25.0, Qg=9.0
% INFO    : Gen at bus 1433	: Pg=5.0, Qg=0.0 -> Pg=5.0, Qg=-1.0
% INFO    : Gen at bus 1437	: Pg=100.0, Qg=10.0 -> Pg=103.0, Qg=-5.0
% INFO    : Gen at bus 1438	: Pg=55.0, Qg=5.0 -> Pg=58.0, Qg=23.0
% INFO    : Gen at bus 1439	: Pg=95.0, Qg=15.0 -> Pg=4.0, Qg=-27.0
% INFO    : Gen at bus 1441	: Pg=20.0, Qg=0.0 -> Pg=5.0, Qg=4.0
% INFO    : Gen at bus 1499	: Pg=115.0, Qg=15.0 -> Pg=17.0, Qg=82.0
% INFO    : Gen at bus 1500	: Pg=120.0, Qg=25.0 -> Pg=17.0, Qg=86.0
% INFO    : Gen at bus 1501	: Pg=115.0, Qg=15.0 -> Pg=17.0, Qg=84.0
% INFO    : Gen at bus 1558	: Pg=210.0, Qg=50.0 -> Pg=91.0, Qg=-2.0
% INFO    : Gen at bus 1559	: Pg=215.0, Qg=50.0 -> Pg=90.0, Qg=1.0
% INFO    : Gen at bus 1560	: Pg=215.0, Qg=10.0 -> Pg=89.0, Qg=6.0
% INFO    : Gen at bus 1561	: Pg=260.0, Qg=50.0 -> Pg=90.0, Qg=-1.0
% INFO    : Gen at bus 1628	: Pg=290.0, Qg=25.0 -> Pg=11.0, Qg=-24.0
% INFO    : Gen at bus 1629	: Pg=285.0, Qg=20.0 -> Pg=11.0, Qg=-20.0
% INFO    : Gen at bus 1636	: Pg=20.0, Qg=0.0 -> Pg=16.0, Qg=3.0
% INFO    : Gen at bus 1640	: Pg=65.0, Qg=-5.0 -> Pg=27.0, Qg=2.0
% INFO    : Gen at bus 1641	: Pg=15.0, Qg=0.0 -> Pg=27.0, Qg=2.0
% INFO    : Gen at bus 1659	: Pg=20.0, Qg=10.0 -> Pg=18.0, Qg=12.0
% INFO    : Gen at bus 1660	: Pg=20.0, Qg=10.0 -> Pg=18.0, Qg=12.0
% INFO    : Gen at bus 1661	: Pg=20.0, Qg=10.0 -> Pg=18.0, Qg=12.0
% INFO    : Gen at bus 1662	: Pg=20.0, Qg=10.0 -> Pg=18.0, Qg=12.0
% INFO    : Gen at bus 1665	: Pg=20.0, Qg=10.0 -> Pg=18.0, Qg=7.0
% INFO    : Gen at bus 1666	: Pg=20.0, Qg=10.0 -> Pg=18.0, Qg=7.0
% INFO    : Gen at bus 1667	: Pg=20.0, Qg=10.0 -> Pg=18.0, Qg=7.0
% INFO    : Gen at bus 1668	: Pg=20.0, Qg=10.0 -> Pg=18.0, Qg=7.0
% INFO    : Gen at bus 1683	: Pg=45.0, Qg=-5.0 -> Pg=13.0, Qg=-38.0
% INFO    : Gen at bus 1684	: Pg=100.0, Qg=5.0 -> Pg=68.0, Qg=22.0
% INFO    : Gen at bus 1685	: Pg=100.0, Qg=5.0 -> Pg=69.0, Qg=23.0
% INFO    : Gen at bus 1686	: Pg=105.0, Qg=5.0 -> Pg=66.0, Qg=21.0
% INFO    : Gen at bus 1690	: Pg=85.0, Qg=35.0 -> Pg=63.0, Qg=23.0
% INFO    : Gen at bus 1691	: Pg=80.0, Qg=35.0 -> Pg=61.0, Qg=22.0
% INFO    : Gen at bus 1692	: Pg=80.0, Qg=35.0 -> Pg=66.0, Qg=24.0
% INFO    : Gen at bus 1693	: Pg=135.0, Qg=30.0 -> Pg=80.0, Qg=22.0
% INFO    : Gen at bus 1694	: Pg=140.0, Qg=30.0 -> Pg=77.0, Qg=21.0
% INFO    : Gen at bus 1695	: Pg=135.0, Qg=30.0 -> Pg=79.0, Qg=23.0
% INFO    : Gen at bus 1696	: Pg=90.0, Qg=15.0 -> Pg=34.0, Qg=15.0
% INFO    : Gen at bus 1697	: Pg=45.0, Qg=10.0 -> Pg=29.0, Qg=7.0
% INFO    : Gen at bus 1699	: Pg=30.0, Qg=5.0 -> Pg=42.0, Qg=-12.0
% INFO    : Gen at bus 1705	: Pg=20.0, Qg=0.0 -> Pg=17.0, Qg=-9.0
% INFO    : Gen at bus 1706	: Pg=55.0, Qg=0.0 -> Pg=15.0, Qg=-6.0
% INFO    : Gen at bus 1708	: Pg=40.0, Qg=-5.0 -> Pg=14.0, Qg=-7.0
% INFO    : Gen at bus 1709	: Pg=55.0, Qg=0.0 -> Pg=16.0, Qg=-25.0
% INFO    : Gen at bus 1710	: Pg=30.0, Qg=0.0 -> Pg=15.0, Qg=-8.0
% INFO    : Gen at bus 12	: Pg=55.0, Qg=85.0 -> Pg=21.0, Qg=595.0
% INFO    : Gen at bus 24	: Pg=40.0, Qg=0.0 -> Pg=165.0, Qg=-19.0
% INFO    : Gen at bus 25	: Pg=40.0, Qg=0.0 -> Pg=142.0, Qg=-17.0
% INFO    : Gen at bus 26	: Pg=30.0, Qg=-5.0 -> Pg=129.0, Qg=-33.0
% INFO    : Gen at bus 28	: Pg=55.0, Qg=-55.0 -> Pg=40.0, Qg=-4.0
% INFO    : Gen at bus 61	: Pg=95.0, Qg=80.0 -> Pg=1605.0, Qg=935.0
% INFO    : Gen at bus 142	: Pg=450.0, Qg=0.0 -> Pg=814.0, Qg=66.0
% INFO    : Gen at bus 166	: Pg=140.0, Qg=25.0 -> Pg=26.0, Qg=36.0
% INFO    : Gen at bus 174	: Pg=50.0, Qg=-5.0 -> Pg=252.0, Qg=-29.0
% INFO    : Gen at bus 211	: Pg=55.0, Qg=-5.0 -> Pg=9.0, Qg=-125.0
% INFO    : Gen at bus 570	: Pg=35.0, Qg=-5.0 -> Pg=23.0, Qg=8.0
% INFO    : Gen at bus 651	: Pg=35.0, Qg=-5.0 -> Pg=31.0, Qg=-5.0
% INFO    : Gen at bus 652	: Pg=40.0, Qg=0.0 -> Pg=35.0, Qg=-5.0
% INFO    : Gen at bus 661	: Pg=45.0, Qg=15.0 -> Pg=62.0, Qg=4.0
% INFO    : Gen at bus 677	: Pg=45.0, Qg=5.0 -> Pg=83.0, Qg=32.0
% INFO    : Gen at bus 683	: Pg=45.0, Qg=15.0 -> Pg=132.0, Qg=35.0
% INFO    : Gen at bus 707	: Pg=45.0, Qg=-5.0 -> Pg=20.0, Qg=-11.0
% INFO    : Gen at bus 715	: Pg=40.0, Qg=-5.0 -> Pg=22.0, Qg=-6.0
% INFO    : Gen at bus 721	: Pg=145.0, Qg=-80.0 -> Pg=205.0, Qg=-124.0
% INFO    : Gen at bus 724	: Pg=90.0, Qg=20.0 -> Pg=167.0, Qg=48.0
% INFO    : Gen at bus 725	: Pg=90.0, Qg=20.0 -> Pg=157.0, Qg=30.0
% INFO    : Gen at bus 728	: Pg=100.0, Qg=0.0 -> Pg=88.0, Qg=28.0
% INFO    : Gen at bus 881	: Pg=35.0, Qg=-5.0 -> Pg=20.0, Qg=-5.0
% INFO    : Gen at bus 882	: Pg=30.0, Qg=-5.0 -> Pg=26.0, Qg=-7.0
% INFO    : Gen at bus 644	: Pg=5.0, Qg=0.0 -> Pg=22.0, Qg=-1.0
% INFO    : Gen at bus 986	: Pg=140.0, Qg=-85.0 -> Pg=212.0, Qg=-80.0
% INFO    : Gen at bus 1090	: Pg=55.0, Qg=40.0 -> Pg=90.0, Qg=-17.0
% INFO    : Gen at bus 1252	: Pg=55.0, Qg=15.0 -> Pg=53.0, Qg=-20.0
% INFO    : Gen at bus 1253	: Pg=55.0, Qg=15.0 -> Pg=43.0, Qg=-12.0
% INFO    : Gen at bus 1255	: Pg=55.0, Qg=15.0 -> Pg=29.0, Qg=-1.0
% INFO    : Gen at bus 1265	: Pg=55.0, Qg=0.0 -> Pg=90.0, Qg=-3.0
% INFO    : Gen at bus 1307	: Pg=55.0, Qg=35.0 -> Pg=191.0, Qg=57.0
% INFO    : Gen at bus 1516	: Pg=55.0, Qg=130.0 -> Pg=1571.0, Qg=-426.0
% INFO    : Gen at bus 1520	: Pg=55.0, Qg=135.0 -> Pg=769.0, Qg=-133.0
% INFO    : Gen at bus 1531	: Pg=55.0, Qg=95.0 -> Pg=119.0, Qg=-449.0
% INFO    : Gen at bus 1534	: Pg=55.0, Qg=40.0 -> Pg=169.0, Qg=-149.0
% INFO    : Gen at bus 1562	: Pg=55.0, Qg=135.0 -> Pg=3238.0, Qg=459.0
% INFO    : Gen at bus 1564	: Pg=55.0, Qg=100.0 -> Pg=136.0, Qg=252.0
% INFO    : Gen at bus 1566	: Pg=55.0, Qg=110.0 -> Pg=3467.0, Qg=1385.0
% INFO    : Gen at bus 1140	: Pg=55.0, Qg=40.0 -> Pg=17.0, Qg=-468.0
% INFO    : Gen at bus 1642	: Pg=10.0, Qg=0.0 -> Pg=27.0, Qg=3.0
% INFO    : Gen at bus 1643	: Pg=15.0, Qg=-5.0 -> Pg=21.0, Qg=-3.0
% INFO    : Gen at bus 1646	: Pg=15.0, Qg=0.0 -> Pg=23.0, Qg=-3.0
% INFO    : Gen at bus 1651	: Pg=30.0, Qg=0.0 -> Pg=40.0, Qg=-9.0
% INFO    : Gen at bus 1652	: Pg=50.0, Qg=0.0 -> Pg=25.0, Qg=-4.0
% INFO    : Gen at bus 1653	: Pg=70.0, Qg=0.0 -> Pg=45.0, Qg=-14.0
% INFO    : Gen at bus 1654	: Pg=60.0, Qg=0.0 -> Pg=47.0, Qg=-10.0
% INFO    : Gen at bus 1655	: Pg=55.0, Qg=0.0 -> Pg=47.0, Qg=-12.0
% INFO    : Gen at bus 1656	: Pg=60.0, Qg=0.0 -> Pg=47.0, Qg=-12.0
% INFO    : Gen at bus 1658	: Pg=35.0, Qg=0.0 -> Pg=33.0, Qg=10.0
% INFO    : Gen at bus 1663	: Pg=450.0, Qg=0.0 -> Pg=20.0, Qg=-20.0
% INFO    : Gen at bus 1669	: Pg=20.0, Qg=10.0 -> Pg=19.0, Qg=-4.0
% INFO    : Gen at bus 1679	: Pg=50.0, Qg=0.0 -> Pg=37.0, Qg=-58.0
% INFO    : Gen at bus 1680	: Pg=10.0, Qg=0.0 -> Pg=39.0, Qg=59.0
% INFO    : Gen at bus 1681	: Pg=30.0, Qg=0.0 -> Pg=35.0, Qg=-52.0
% INFO    : Gen at bus 1682	: Pg=55.0, Qg=0.0 -> Pg=23.0, Qg=-62.0
% INFO    : Gen at bus 1711	: Pg=40.0, Qg=0.0 -> Pg=28.0, Qg=-43.0
% INFO    : Gen at bus 1712	: Pg=10.0, Qg=0.0 -> Pg=29.0, Qg=43.0
% INFO    : Gen at bus 1715	: Pg=85.0, Qg=0.0 -> Pg=92.0, Qg=-46.0
% INFO    : Gen at bus 1715	: Pg=90.0, Qg=0.0 -> Pg=92.0, Qg=-46.0
% INFO    : Gen at bus 1720	: Pg=70.0, Qg=15.0 -> Pg=203.0, Qg=-73.0
% INFO    : Gen at bus 1720	: Pg=75.0, Qg=15.0 -> Pg=203.0, Qg=-73.0
% INFO    : Gen at bus 1768	: Pg=10.0, Qg=0.0 -> Pg=15.0, Qg=-7.0
% INFO    : Gen at bus 1769	: Pg=10.0, Qg=0.0 -> Pg=13.0, Qg=1.0
% INFO    : Gen at bus 1983	: Pg=5.0, Qg=0.0 -> Pg=36.0, Qg=52.0
% INFO    : Gen at bus 1984	: Pg=10.0, Qg=0.0 -> Pg=23.0, Qg=70.0
% INFO    : Gen at bus 1987	: Pg=10.0, Qg=-5.0 -> Pg=14.0, Qg=21.0
% INFO    : Gen at bus 2113	: Pg=270.0, Qg=0.0 -> Pg=728.0, Qg=-30.0
% INFO    : 
% INFO    : === Generator Reactive Capacity Atleast Setpoint Value Notes ===
% INFO    : Gen at bus 43	: Qg 208.0, Qmin -180.0, Qmax 420.0 -> Qmin -249.6, Qmax 420.0
% INFO    : Gen at bus 56	: Qg 178.0, Qmin -130.0, Qmax 280.0 -> Qmin -213.6, Qmax 280.0
% INFO    : Gen at bus 62	: Qg 28.0, Qmin -30.0, Qmax 20.0 -> Qmin -30.0, Qmax 33.6
% INFO    : Gen at bus 654	: Qg -12.0, Qmin -10.0, Qmax 10.0 -> Qmin -14.4, Qmax 14.4
% INFO    : Gen at bus 655	: Qg -12.0, Qmin -10.0, Qmax 10.0 -> Qmin -14.4, Qmax 14.4
% INFO    : Gen at bus 656	: Qg 6.0, Qmin 0.0, Qmax 10.0 -> Qmin -7.2, Qmax 10.0
% INFO    : Gen at bus 665	: Qg 58.0, Qmin -50.0, Qmax 50.0 -> Qmin -69.6, Qmax 69.6
% INFO    : Gen at bus 693	: Qg 12.0, Qmin -10.0, Qmax 10.0 -> Qmin -14.4, Qmax 14.4
% INFO    : Gen at bus 702	: Qg 164.0, Qmin -70.0, Qmax 130.0 -> Qmin -196.8, Qmax 196.8
% INFO    : Gen at bus 703	: Qg 172.0, Qmin -70.0, Qmax 130.0 -> Qmin -206.4, Qmax 206.4
% INFO    : Gen at bus 712	: Qg 252.0, Qmin -170.0, Qmax 260.0 -> Qmin -302.4, Qmax 260.0
% INFO    : Gen at bus 1138	: Qg 73.0, Qmin -20.0, Qmax 50.0 -> Qmin -87.6, Qmax 87.6
% INFO    : Gen at bus 1184	: Qg 24.0, Qmin -20.0, Qmax 20.0 -> Qmin -28.8, Qmax 28.8
% INFO    : Gen at bus 1394	: Qg 58.0, Qmin -40.0, Qmax 150.0 -> Qmin -69.6, Qmax 150.0
% INFO    : Gen at bus 1400	: Qg -134.0, Qmin -100.0, Qmax 180.0 -> Qmin -160.8, Qmax 180.0
% INFO    : Gen at bus 1401	: Qg -135.0, Qmin -100.0, Qmax 190.0 -> Qmin -162.0, Qmax 190.0
% INFO    : Gen at bus 1402	: Qg -128.0, Qmin -90.0, Qmax 190.0 -> Qmin -153.6, Qmax 190.0
% INFO    : Gen at bus 1403	: Qg -101.0, Qmin -100.0, Qmax 190.0 -> Qmin -121.2, Qmax 190.0
% INFO    : Gen at bus 1415	: Qg 95.0, Qmin -60.0, Qmax 90.0 -> Qmin -114.0, Qmax 114.0
% INFO    : Gen at bus 1416	: Qg 91.0, Qmin -60.0, Qmax 90.0 -> Qmin -109.2, Qmax 109.2
% INFO    : Gen at bus 1499	: Qg 82.0, Qmin -60.0, Qmax 90.0 -> Qmin -98.4, Qmax 90.0
% INFO    : Gen at bus 1500	: Qg 86.0, Qmin -50.0, Qmax 100.0 -> Qmin -103.2, Qmax 100.0
% INFO    : Gen at bus 1501	: Qg 84.0, Qmin -60.0, Qmax 90.0 -> Qmin -100.8, Qmax 90.0
% INFO    : Gen at bus 1659	: Qg 12.0, Qmin -10.0, Qmax 30.0 -> Qmin -14.4, Qmax 30.0
% INFO    : Gen at bus 1660	: Qg 12.0, Qmin -10.0, Qmax 30.0 -> Qmin -14.4, Qmax 30.0
% INFO    : Gen at bus 1661	: Qg 12.0, Qmin -10.0, Qmax 30.0 -> Qmin -14.4, Qmax 30.0
% INFO    : Gen at bus 1662	: Qg 12.0, Qmin -10.0, Qmax 30.0 -> Qmin -14.4, Qmax 30.0
% INFO    : Gen at bus 1683	: Qg -38.0, Qmin -20.0, Qmax 10.0 -> Qmin -45.6, Qmax 45.6
% INFO    : Gen at bus 1690	: Qg 23.0, Qmin 0.0, Qmax 70.0 -> Qmin -27.6, Qmax 70.0
% INFO    : Gen at bus 1691	: Qg 22.0, Qmin 0.0, Qmax 70.0 -> Qmin -26.4, Qmax 70.0
% INFO    : Gen at bus 1692	: Qg 24.0, Qmin 0.0, Qmax 70.0 -> Qmin -28.8, Qmax 70.0
% INFO    : Gen at bus 12	: Qg 595.0, Qmin -150.0, Qmax 320.0 -> Qmin -714.0, Qmax 714.0
% INFO    : Gen at bus 24	: Qg -19.0, Qmin 0.0, Qmax 0.0 -> Qmin -22.8, Qmax 22.8
% INFO    : Gen at bus 25	: Qg -17.0, Qmin 0.0, Qmax 0.0 -> Qmin -20.4, Qmax 20.4
% INFO    : Gen at bus 26	: Qg -33.0, Qmin -20.0, Qmax 10.0 -> Qmin -39.6, Qmax 39.6
% INFO    : Gen at bus 61	: Qg 935.0, Qmin -170.0, Qmax 330.0 -> Qmin -1122.0, Qmax 1122.0
% INFO    : Gen at bus 174	: Qg -29.0, Qmin -20.0, Qmax 10.0 -> Qmin -34.8, Qmax 34.8
% INFO    : Gen at bus 211	: Qg -125.0, Qmin -30.0, Qmax 20.0 -> Qmin -150.0, Qmax 150.0
% INFO    : Gen at bus 677	: Qg 32.0, Qmin -20.0, Qmax 30.0 -> Qmin -38.4, Qmax 38.4
% INFO    : Gen at bus 683	: Qg 35.0, Qmin -30.0, Qmax 60.0 -> Qmin -42.0, Qmax 60.0
% INFO    : Gen at bus 721	: Qg -124.0, Qmin -240.0, Qmax 80.0 -> Qmin -240.0, Qmax 148.8
% INFO    : Gen at bus 728	: Qg 28.0, Qmin -20.0, Qmax 20.0 -> Qmin -33.6, Qmax 33.6
% INFO    : Gen at bus 1516	: Qg -426.0, Qmin -110.0, Qmax 370.0 -> Qmin -511.2, Qmax 511.2
% INFO    : Gen at bus 1520	: Qg -133.0, Qmin -110.0, Qmax 380.0 -> Qmin -159.6, Qmax 380.0
% INFO    : Gen at bus 1531	: Qg -449.0, Qmin -90.0, Qmax 280.0 -> Qmin -538.8, Qmax 538.8
% INFO    : Gen at bus 1534	: Qg -149.0, Qmin -90.0, Qmax 170.0 -> Qmin -178.8, Qmax 170.0
% INFO    : Gen at bus 1562	: Qg 459.0, Qmin -110.0, Qmax 380.0 -> Qmin -550.8, Qmax 550.8
% INFO    : Gen at bus 1564	: Qg 252.0, Qmin -80.0, Qmax 280.0 -> Qmin -302.4, Qmax 280.0
% INFO    : Gen at bus 1566	: Qg 1385.0, Qmin -60.0, Qmax 280.0 -> Qmin -1662.0, Qmax 1662.0
% INFO    : Gen at bus 1140	: Qg -468.0, Qmin -90.0, Qmax 170.0 -> Qmin -561.6, Qmax 561.6
% INFO    : Gen at bus 1653	: Qg -14.0, Qmin -10.0, Qmax 10.0 -> Qmin -16.8, Qmax 16.8
% INFO    : Gen at bus 1656	: Qg -12.0, Qmin -10.0, Qmax 10.0 -> Qmin -14.4, Qmax 14.4
% INFO    : Gen at bus 1658	: Qg 10.0, Qmin 0.0, Qmax 0.0 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 1679	: Qg -58.0, Qmin -10.0, Qmax 10.0 -> Qmin -69.6, Qmax 69.6
% INFO    : Gen at bus 1680	: Qg 59.0, Qmin -20.0, Qmax 20.0 -> Qmin -70.8, Qmax 70.8
% INFO    : Gen at bus 1681	: Qg -52.0, Qmin 0.0, Qmax 0.0 -> Qmin -62.4, Qmax 62.4
% INFO    : Gen at bus 1682	: Qg -62.0, Qmin 0.0, Qmax 0.0 -> Qmin -74.4, Qmax 74.4
% INFO    : Gen at bus 1711	: Qg -43.0, Qmin 0.0, Qmax 0.0 -> Qmin -51.6, Qmax 51.6
% INFO    : Gen at bus 1712	: Qg 43.0, Qmin -20.0, Qmax 20.0 -> Qmin -51.6, Qmax 51.6
% INFO    : Gen at bus 1720	: Qg -73.0, Qmin -60.0, Qmax 90.0 -> Qmin -87.6, Qmax 90.0
% INFO    : Gen at bus 1720	: Qg -73.0, Qmin -60.0, Qmax 90.0 -> Qmin -87.6, Qmax 90.0
% INFO    : Gen at bus 1983	: Qg 52.0, Qmin -10.0, Qmax 10.0 -> Qmin -62.4, Qmax 62.4
% INFO    : Gen at bus 1984	: Qg 70.0, Qmin -20.0, Qmax 20.0 -> Qmin -84.0, Qmax 84.0
% INFO    : Gen at bus 1987	: Qg 21.0, Qmin -30.0, Qmax 20.0 -> Qmin -30.0, Qmax 25.2
% INFO    : 
% INFO    : === Generator Classification Notes ===
% INFO    : PEL    19  -     6.46
% INFO    : NUC    4   -     6.89
% INFO    : COW    61  -    38.25
% INFO    : NG     146 -    48.40
% INFO    : 
% INFO    : === Generator Active Capacity Stat Model Notes ===
% INFO    : Gen at bus 3 - NUC	: Pg=538.0, Pmax=850.0 -> Pmax=1101   samples: 1
% WARNING : Failed to find a generator capacity within (543.0-2715.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 4 - PEL	: Pg=543.0, Pmax=920.0 -> Pmax=630   samples: 100
% INFO    : Gen at bus 5 - COW	: Pg=889.0, Pmax=920.0 -> Pmax=941   samples: 1
% INFO    : Gen at bus 6 - COW	: Pg=891.0, Pmax=920.0 -> Pmax=1111   samples: 25
% INFO    : Gen at bus 13 - NG	: Pg=36.0, Pmax=50.0 -> Pmax=89   samples: 1
% INFO    : Gen at bus 14 - NG	: Pg=36.0, Pmax=50.0 -> Pmax=152   samples: 1
% INFO    : Gen at bus 15 - PEL	: Pg=38.0, Pmax=30.0 -> Pmax=46   samples: 1
% INFO    : Gen at bus 18 - COW	: Pg=338.0, Pmax=860.0 -> Pmax=1152   samples: 3
% INFO    : Gen at bus 19 - COW	: Pg=352.0, Pmax=830.0 -> Pmax=472   samples: 3
% INFO    : Gen at bus 20 - COW	: Pg=815.0, Pmax=830.0 -> Pmax=901   samples: 28
% INFO    : Gen at bus 21 - NUC	: Pg=773.0, Pmax=820.0 -> Pmax=1211   samples: 1
% INFO    : Gen at bus 23 - NG	: Pg=149.0, Pmax=110.0 -> Pmax=316   samples: 2
% INFO    : Gen at bus 30 - COW	: Pg=157.0, Pmax=100.0 -> Pmax=388   samples: 6
% INFO    : Gen at bus 31 - COW	: Pg=47.0, Pmax=100.0 -> Pmax=188   samples: 2
% INFO    : Gen at bus 34 - COW	: Pg=324.0, Pmax=650.0 -> Pmax=476   samples: 1
% INFO    : Gen at bus 35 - COW	: Pg=302.0, Pmax=650.0 -> Pmax=526   samples: 1
% INFO    : Gen at bus 36 - COW	: Pg=299.0, Pmax=630.0 -> Pmax=363   samples: 1
% INFO    : Gen at bus 37 - NG	: Pg=225.0, Pmax=350.0 -> Pmax=248   samples: 1
% INFO    : Gen at bus 38 - NG	: Pg=239.0, Pmax=340.0 -> Pmax=523   samples: 22
% INFO    : Gen at bus 39 - COW	: Pg=238.0, Pmax=350.0 -> Pmax=401   samples: 8
% INFO    : Gen at bus 40 - COW	: Pg=237.0, Pmax=340.0 -> Pmax=634   samples: 1
% INFO    : Gen at bus 41 - NG	: Pg=231.0, Pmax=340.0 -> Pmax=494   samples: 13
% INFO    : Gen at bus 42 - NG	: Pg=233.0, Pmax=350.0 -> Pmax=239   samples: 15
% INFO    : Gen at bus 43 - COW	: Pg=1430.0, Pmax=840.0 -> Pmax=1558   samples: 44
% INFO    : Gen at bus 56 - COW	: Pg=839.0, Pmax=550.0 -> Pmax=2064   samples: 9
% INFO    : Gen at bus 57 - NG	: Pg=19.0, Pmax=50.0 -> Pmax=71   samples: 1
% INFO    : Gen at bus 58 - NG	: Pg=18.0, Pmax=50.0 -> Pmax=43   samples: 2
% INFO    : Gen at bus 62 - NG	: Pg=23.0, Pmax=40.0 -> Pmax=56   samples: 5
% INFO    : Gen at bus 63 - COW	: Pg=55.0, Pmax=30.0 -> Pmax=121   samples: 1
% INFO    : Gen at bus 64 - NG	: Pg=94.0, Pmax=220.0 -> Pmax=289   samples: 1
% INFO    : Gen at bus 65 - NG	: Pg=90.0, Pmax=210.0 -> Pmax=109   samples: 3
% INFO    : Gen at bus 66 - NG	: Pg=95.0, Pmax=210.0 -> Pmax=380   samples: 1
% INFO    : Gen at bus 67 - NG	: Pg=90.0, Pmax=220.0 -> Pmax=233   samples: 2
% INFO    : Gen at bus 69 - NG	: Pg=136.0, Pmax=110.0 -> Pmax=211   samples: 2
% INFO    : Gen at bus 70 - COW	: Pg=121.0, Pmax=120.0 -> Pmax=213   samples: 3
% INFO    : Gen at bus 73 - NG	: Pg=92.0, Pmax=100.0 -> Pmax=105   samples: 2
% INFO    : Gen at bus 74 - NG	: Pg=88.0, Pmax=100.0 -> Pmax=227   samples: 1
% INFO    : Gen at bus 75 - NG	: Pg=86.0, Pmax=100.0 -> Pmax=94   samples: 1
% INFO    : Gen at bus 76 - COW	: Pg=309.0, Pmax=840.0 -> Pmax=707   samples: 2
% INFO    : Gen at bus 77 - COW	: Pg=304.0, Pmax=830.0 -> Pmax=643   samples: 1
% INFO    : Gen at bus 79 - NG	: Pg=15.0, Pmax=60.0 -> Pmax=21   samples: 7
% INFO    : Gen at bus 80 - PEL	: Pg=15.0, Pmax=60.0 -> Pmax=30   samples: 2
% INFO    : Gen at bus 647 - NG	: Pg=45.0, Pmax=90.0 -> Pmax=129   samples: 3
% INFO    : Gen at bus 648 - COW	: Pg=43.0, Pmax=100.0 -> Pmax=67   samples: 2
% INFO    : Gen at bus 654 - NG	: Pg=40.0, Pmax=100.0 -> Pmax=116   samples: 1
% INFO    : Gen at bus 655 - NG	: Pg=45.0, Pmax=180.0 -> Pmax=55   samples: 1
% INFO    : Gen at bus 656 - PEL	: Pg=9.0, Pmax=30.0 -> Pmax=20   samples: 1
% INFO    : Gen at bus 658 - NG	: Pg=99.0, Pmax=190.0 -> Pmax=215   samples: 1
% INFO    : Gen at bus 659 - NG	: Pg=60.0, Pmax=80.0 -> Pmax=88   samples: 2
% INFO    : Gen at bus 660 - NG	: Pg=62.0, Pmax=80.0 -> Pmax=214   samples: 3
% INFO    : Gen at bus 665 - NG	: Pg=182.0, Pmax=160.0 -> Pmax=271   samples: 2
% INFO    : Gen at bus 668 - NG	: Pg=119.0, Pmax=110.0 -> Pmax=185   samples: 1
% INFO    : Gen at bus 672 - NG	: Pg=115.0, Pmax=120.0 -> Pmax=424   samples: 4
% INFO    : Gen at bus 674 - NG	: Pg=124.0, Pmax=110.0 -> Pmax=316   samples: 1
% INFO    : Gen at bus 680 - NG	: Pg=114.0, Pmax=110.0 -> Pmax=152   samples: 1
% INFO    : Gen at bus 681 - COW	: Pg=113.0, Pmax=110.0 -> Pmax=331   samples: 2
% INFO    : Gen at bus 682 - COW	: Pg=113.0, Pmax=110.0 -> Pmax=178   samples: 3
% INFO    : Gen at bus 684 - NG	: Pg=167.0, Pmax=210.0 -> Pmax=304   samples: 1
% INFO    : Gen at bus 685 - NG	: Pg=162.0, Pmax=210.0 -> Pmax=224   samples: 2
% INFO    : Gen at bus 687 - COW	: Pg=576.0, Pmax=640.0 -> Pmax=610   samples: 7
% INFO    : Gen at bus 688 - NUC	: Pg=610.0, Pmax=700.0 -> Pmax=704   samples: 1
% INFO    : Gen at bus 689 - COW	: Pg=601.0, Pmax=750.0 -> Pmax=980   samples: 11
% INFO    : Gen at bus 690 - COW	: Pg=530.0, Pmax=660.0 -> Pmax=586   samples: 6
% INFO    : Gen at bus 691 - COW	: Pg=533.0, Pmax=650.0 -> Pmax=654   samples: 12
% INFO    : Gen at bus 693 - NG	: Pg=91.0, Pmax=120.0 -> Pmax=158   samples: 2
% INFO    : Gen at bus 694 - PEL	: Pg=69.0, Pmax=70.0 -> Pmax=71   samples: 1
% INFO    : Gen at bus 695 - NG	: Pg=38.0, Pmax=50.0 -> Pmax=83   samples: 1
% INFO    : Gen at bus 696 - COW	: Pg=56.0, Pmax=120.0 -> Pmax=86   samples: 5
% INFO    : Gen at bus 697 - NG	: Pg=45.0, Pmax=80.0 -> Pmax=183   samples: 1
% INFO    : Gen at bus 698 - COW	: Pg=41.0, Pmax=120.0 -> Pmax=63   samples: 2
% INFO    : Gen at bus 699 - NG	: Pg=46.0, Pmax=110.0 -> Pmax=88   samples: 2
% INFO    : Gen at bus 700 - NG	: Pg=48.0, Pmax=110.0 -> Pmax=193   samples: 1
% INFO    : Gen at bus 701 - NG	: Pg=51.0, Pmax=110.0 -> Pmax=164   samples: 1
% INFO    : Gen at bus 702 - NG	: Pg=386.0, Pmax=360.0 -> Pmax=418   samples: 19
% INFO    : Gen at bus 703 - COW	: Pg=402.0, Pmax=360.0 -> Pmax=589   samples: 1
% INFO    : Gen at bus 708 - PEL	: Pg=17.0, Pmax=60.0 -> Pmax=64   samples: 1
% INFO    : Gen at bus 712 - COW	: Pg=673.0, Pmax=630.0 -> Pmax=827   samples: 2
% INFO    : Gen at bus 729 - NG	: Pg=48.0, Pmax=110.0 -> Pmax=72   samples: 2
% INFO    : Gen at bus 730 - COW	: Pg=227.0, Pmax=480.0 -> Pmax=504   samples: 1
% INFO    : Gen at bus 731 - NG	: Pg=425.0, Pmax=420.0 -> Pmax=463   samples: 21
% INFO    : Gen at bus 732 - NG	: Pg=456.0, Pmax=490.0 -> Pmax=729   samples: 37
% INFO    : Gen at bus 733 - COW	: Pg=472.0, Pmax=480.0 -> Pmax=1789   samples: 3
% INFO    : Gen at bus 953 - PEL	: Pg=32.0, Pmax=50.0 -> Pmax=47   samples: 6
% INFO    : Gen at bus 954 - NG	: Pg=32.0, Pmax=50.0 -> Pmax=37   samples: 2
% INFO    : Gen at bus 955 - NG	: Pg=31.0, Pmax=60.0 -> Pmax=76   samples: 1
% INFO    : Gen at bus 956 - PEL	: Pg=34.0, Pmax=70.0 -> Pmax=102   samples: 3
% INFO    : Gen at bus 1136 - NG	: Pg=20.0, Pmax=60.0 -> Pmax=82   samples: 3
% INFO    : Gen at bus 1137 - PEL	: Pg=21.0, Pmax=80.0 -> Pmax=84   samples: 1
% INFO    : Gen at bus 1138 - PEL	: Pg=27.0, Pmax=60.0 -> Pmax=53   samples: 11
% INFO    : Gen at bus 1246 - NG	: Pg=110.0, Pmax=250.0 -> Pmax=363   samples: 3
% INFO    : Gen at bus 1274 - COW	: Pg=19.0, Pmax=990.0 -> Pmax=21   samples: 6
% INFO    : Gen at bus 1184 - NG	: Pg=94.0, Pmax=50.0 -> Pmax=117   samples: 2
% INFO    : Gen at bus 1394 - COW	: Pg=123.0, Pmax=330.0 -> Pmax=220   samples: 1
% INFO    : Gen at bus 1395 - NG	: Pg=122.0, Pmax=330.0 -> Pmax=124   samples: 2
% INFO    : Gen at bus 1396 - COW	: Pg=61.0, Pmax=340.0 -> Pmax=294   samples: 4
% INFO    : Gen at bus 1397 - NG	: Pg=62.0, Pmax=340.0 -> Pmax=192   samples: 1
% INFO    : Gen at bus 1398 - NG	: Pg=120.0, Pmax=330.0 -> Pmax=138   samples: 1
% INFO    : Gen at bus 1399 - NG	: Pg=122.0, Pmax=330.0 -> Pmax=141   samples: 1
% INFO    : Gen at bus 1400 - NG	: Pg=18.0, Pmax=430.0 -> Pmax=87   samples: 1
% INFO    : Gen at bus 1401 - NG	: Pg=18.0, Pmax=430.0 -> Pmax=58   samples: 4
% INFO    : Gen at bus 1402 - COW	: Pg=18.0, Pmax=420.0 -> Pmax=84   samples: 1
% INFO    : Gen at bus 1403 - NG	: Pg=18.0, Pmax=420.0 -> Pmax=75   samples: 4
% INFO    : Gen at bus 1407 - NG	: Pg=74.0, Pmax=430.0 -> Pmax=78   samples: 3
% INFO    : Gen at bus 1408 - COW	: Pg=75.0, Pmax=420.0 -> Pmax=87   samples: 1
% INFO    : Gen at bus 1411 - NG	: Pg=17.0, Pmax=160.0 -> Pmax=30   samples: 2
% INFO    : Gen at bus 1412 - PEL	: Pg=17.0, Pmax=160.0 -> Pmax=23   samples: 1
% INFO    : Gen at bus 1413 - NG	: Pg=17.0, Pmax=160.0 -> Pmax=62   samples: 3
% INFO    : Gen at bus 1414 - NG	: Pg=17.0, Pmax=380.0 -> Pmax=31   samples: 1
% INFO    : Gen at bus 1415 - COW	: Pg=17.0, Pmax=210.0 -> Pmax=32   samples: 3
% INFO    : Gen at bus 1416 - NG	: Pg=17.0, Pmax=210.0 -> Pmax=40   samples: 1
% INFO    : Gen at bus 1419 - COW	: Pg=76.0, Pmax=630.0 -> Pmax=284   samples: 2
% INFO    : Gen at bus 1420 - COW	: Pg=76.0, Pmax=640.0 -> Pmax=352   samples: 2
% INFO    : Gen at bus 1421 - COW	: Pg=18.0, Pmax=680.0 -> Pmax=28   samples: 26
% INFO    : Gen at bus 1425 - PEL	: Pg=19.0, Pmax=40.0 -> Pmax=57   samples: 1
% INFO    : Gen at bus 1426 - COW	: Pg=20.0, Pmax=40.0 -> Pmax=73   samples: 9
% INFO    : Gen at bus 1429 - NG	: Pg=26.0, Pmax=30.0 -> Pmax=96   samples: 2
% INFO    : Gen at bus 1430 - PEL	: Pg=25.0, Pmax=30.0 -> Pmax=56   samples: 1
% INFO    : Gen at bus 1431 - NG	: Pg=26.0, Pmax=30.0 -> Pmax=55   samples: 1
% INFO    : Gen at bus 1432 - NG	: Pg=25.0, Pmax=30.0 -> Pmax=100   samples: 2
% INFO    : Gen at bus 1433 - PEL	: Pg=5.0, Pmax=10.0 -> Pmax=12   samples: 8
% INFO    : Gen at bus 1437 - COW	: Pg=103.0, Pmax=200.0 -> Pmax=321   samples: 1
% INFO    : Gen at bus 1438 - NG	: Pg=58.0, Pmax=110.0 -> Pmax=89   samples: 2
% INFO    : Gen at bus 1439 - NG	: Pg=4.0, Pmax=190.0 -> Pmax=18   samples: 12
% INFO    : Gen at bus 1441 - NG	: Pg=5.0, Pmax=40.0 -> Pmax=20   samples: 4
% INFO    : Gen at bus 1499 - NG	: Pg=17.0, Pmax=230.0 -> Pmax=24   samples: 1
% INFO    : Gen at bus 1500 - NG	: Pg=17.0, Pmax=240.0 -> Pmax=70   samples: 2
% INFO    : Gen at bus 1501 - NG	: Pg=17.0, Pmax=230.0 -> Pmax=80   samples: 1
% INFO    : Gen at bus 1558 - NG	: Pg=91.0, Pmax=420.0 -> Pmax=133   samples: 3
% INFO    : Gen at bus 1559 - NG	: Pg=90.0, Pmax=430.0 -> Pmax=90   samples: 1
% INFO    : Gen at bus 1560 - NG	: Pg=89.0, Pmax=430.0 -> Pmax=146   samples: 1
% INFO    : Gen at bus 1561 - NG	: Pg=90.0, Pmax=520.0 -> Pmax=134   samples: 1
% INFO    : Gen at bus 1628 - COW	: Pg=11.0, Pmax=580.0 -> Pmax=16   samples: 3
% INFO    : Gen at bus 1629 - NG	: Pg=11.0, Pmax=570.0 -> Pmax=40   samples: 2
% INFO    : Gen at bus 1636 - NG	: Pg=16.0, Pmax=40.0 -> Pmax=33   samples: 1
% INFO    : Gen at bus 1640 - NG	: Pg=27.0, Pmax=130.0 -> Pmax=34   samples: 6
% INFO    : Gen at bus 1641 - NG	: Pg=27.0, Pmax=30.0 -> Pmax=86   samples: 1
% INFO    : Gen at bus 1659 - COW	: Pg=18.0, Pmax=40.0 -> Pmax=30   samples: 4
% INFO    : Gen at bus 1660 - NG	: Pg=18.0, Pmax=40.0 -> Pmax=27   samples: 1
% INFO    : Gen at bus 1661 - NG	: Pg=18.0, Pmax=40.0 -> Pmax=57   samples: 3
% INFO    : Gen at bus 1662 - NG	: Pg=18.0, Pmax=40.0 -> Pmax=50   samples: 1
% INFO    : Gen at bus 1665 - NG	: Pg=18.0, Pmax=40.0 -> Pmax=75   samples: 6
% INFO    : Gen at bus 1666 - NG	: Pg=18.0, Pmax=40.0 -> Pmax=64   samples: 1
% INFO    : Gen at bus 1667 - NG	: Pg=18.0, Pmax=40.0 -> Pmax=43   samples: 2
% INFO    : Gen at bus 1668 - NG	: Pg=18.0, Pmax=40.0 -> Pmax=75   samples: 2
% INFO    : Gen at bus 1683 - NG	: Pg=13.0, Pmax=90.0 -> Pmax=30   samples: 1
% INFO    : Gen at bus 1684 - NG	: Pg=68.0, Pmax=200.0 -> Pmax=189   samples: 1
% INFO    : Gen at bus 1685 - NG	: Pg=69.0, Pmax=200.0 -> Pmax=195   samples: 3
% INFO    : Gen at bus 1686 - NG	: Pg=66.0, Pmax=210.0 -> Pmax=229   samples: 2
% INFO    : Gen at bus 1690 - NG	: Pg=63.0, Pmax=170.0 -> Pmax=224   samples: 1
% INFO    : Gen at bus 1691 - NG	: Pg=61.0, Pmax=160.0 -> Pmax=93   samples: 2
% INFO    : Gen at bus 1692 - NG	: Pg=66.0, Pmax=160.0 -> Pmax=98   samples: 3
% INFO    : Gen at bus 1693 - COW	: Pg=80.0, Pmax=270.0 -> Pmax=123   samples: 4
% INFO    : Gen at bus 1694 - NG	: Pg=77.0, Pmax=280.0 -> Pmax=169   samples: 5
% INFO    : Gen at bus 1695 - NG	: Pg=79.0, Pmax=270.0 -> Pmax=340   samples: 1
% INFO    : Gen at bus 1696 - COW	: Pg=34.0, Pmax=180.0 -> Pmax=65   samples: 1
% INFO    : Gen at bus 1697 - COW	: Pg=29.0, Pmax=90.0 -> Pmax=144   samples: 2
% INFO    : Gen at bus 1699 - NG	: Pg=42.0, Pmax=60.0 -> Pmax=208   samples: 3
% INFO    : Gen at bus 1705 - COW	: Pg=17.0, Pmax=40.0 -> Pmax=70   samples: 2
% INFO    : Gen at bus 1706 - NG	: Pg=15.0, Pmax=110.0 -> Pmax=33   samples: 4
% INFO    : Gen at bus 1708 - NG	: Pg=14.0, Pmax=80.0 -> Pmax=45   samples: 4
% INFO    : Gen at bus 1709 - NG	: Pg=16.0, Pmax=110.0 -> Pmax=58   samples: 13
% INFO    : Gen at bus 1710 - NG	: Pg=15.0, Pmax=60.0 -> Pmax=42   samples: 1
% INFO    : Gen at bus 12 - COW	: Pg=21.0, Pmax=110.0 -> Pmax=25   samples: 4
% INFO    : Gen at bus 24 - NG	: Pg=165.0, Pmax=80.0 -> Pmax=254   samples: 2
% INFO    : Gen at bus 25 - COW	: Pg=142.0, Pmax=80.0 -> Pmax=518   samples: 2
% INFO    : Gen at bus 26 - COW	: Pg=129.0, Pmax=60.0 -> Pmax=147   samples: 1
% INFO    : Gen at bus 28 - NG	: Pg=40.0, Pmax=110.0 -> Pmax=121   samples: 2
% WARNING : Failed to find a generator capacity within (1605.0-8025.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 61 - NG	: Pg=1605.0, Pmax=190.0 -> Pmax=1813   samples: 100
% INFO    : Gen at bus 142 - NUC	: Pg=814.0, Pmax=900.0 -> Pmax=1089   samples: 1
% INFO    : Gen at bus 166 - NG	: Pg=26.0, Pmax=280.0 -> Pmax=27   samples: 2
% INFO    : Gen at bus 174 - COW	: Pg=252.0, Pmax=100.0 -> Pmax=473   samples: 1
% INFO    : Gen at bus 211 - NG	: Pg=9.0, Pmax=110.0 -> Pmax=27   samples: 3
% INFO    : Gen at bus 570 - NG	: Pg=23.0, Pmax=70.0 -> Pmax=48   samples: 3
% INFO    : Gen at bus 651 - PEL	: Pg=31.0, Pmax=70.0 -> Pmax=68   samples: 1
% INFO    : Gen at bus 652 - NG	: Pg=35.0, Pmax=80.0 -> Pmax=49   samples: 2
% INFO    : Gen at bus 661 - NG	: Pg=62.0, Pmax=90.0 -> Pmax=160   samples: 2
% INFO    : Gen at bus 677 - NG	: Pg=83.0, Pmax=90.0 -> Pmax=198   samples: 2
% INFO    : Gen at bus 683 - NG	: Pg=132.0, Pmax=90.0 -> Pmax=236   samples: 6
% INFO    : Gen at bus 707 - NG	: Pg=20.0, Pmax=90.0 -> Pmax=60   samples: 1
% INFO    : Gen at bus 715 - NG	: Pg=22.0, Pmax=80.0 -> Pmax=92   samples: 1
% INFO    : Gen at bus 721 - NG	: Pg=205.0, Pmax=290.0 -> Pmax=227   samples: 18
% INFO    : Gen at bus 724 - NG	: Pg=167.0, Pmax=180.0 -> Pmax=184   samples: 14
% INFO    : Gen at bus 725 - NG	: Pg=157.0, Pmax=180.0 -> Pmax=270   samples: 7
% INFO    : Gen at bus 728 - NG	: Pg=88.0, Pmax=200.0 -> Pmax=316   samples: 1
% INFO    : Gen at bus 881 - NG	: Pg=20.0, Pmax=70.0 -> Pmax=92   samples: 3
% INFO    : Gen at bus 882 - COW	: Pg=26.0, Pmax=60.0 -> Pmax=69   samples: 3
% INFO    : Gen at bus 644 - NG	: Pg=22.0, Pmax=10.0 -> Pmax=68   samples: 1
% INFO    : Gen at bus 986 - COW	: Pg=212.0, Pmax=280.0 -> Pmax=344   samples: 1
% INFO    : Gen at bus 1090 - NG	: Pg=90.0, Pmax=110.0 -> Pmax=171   samples: 1
% INFO    : Gen at bus 1252 - COW	: Pg=53.0, Pmax=110.0 -> Pmax=96   samples: 1
% INFO    : Gen at bus 1253 - COW	: Pg=43.0, Pmax=110.0 -> Pmax=104   samples: 1
% INFO    : Gen at bus 1255 - NG	: Pg=29.0, Pmax=110.0 -> Pmax=45   samples: 2
% INFO    : Gen at bus 1265 - NG	: Pg=90.0, Pmax=110.0 -> Pmax=125   samples: 1
% INFO    : Gen at bus 1307 - COW	: Pg=191.0, Pmax=110.0 -> Pmax=315   samples: 6
% WARNING : Failed to find a generator capacity within (1571.0-7855.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 1516 - PEL	: Pg=1571.0, Pmax=110.0 -> Pmax=1824   samples: 100
% WARNING : Failed to find a generator capacity within (769.0-3845.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 1520 - NG	: Pg=769.0, Pmax=110.0 -> Pmax=868   samples: 100
% INFO    : Gen at bus 1531 - NG	: Pg=119.0, Pmax=110.0 -> Pmax=131   samples: 11
% INFO    : Gen at bus 1534 - NG	: Pg=169.0, Pmax=110.0 -> Pmax=323   samples: 3
% WARNING : Failed to find a generator capacity within (3238.0-16190.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 1562 - NG	: Pg=3238.0, Pmax=110.0 -> Pmax=3657   samples: 100
% INFO    : Gen at bus 1564 - NG	: Pg=136.0, Pmax=110.0 -> Pmax=192   samples: 1
% WARNING : Failed to find a generator capacity within (3467.0-17335.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 1566 - NG	: Pg=3467.0, Pmax=110.0 -> Pmax=3916   samples: 100
% INFO    : Gen at bus 1140 - NG	: Pg=17.0, Pmax=110.0 -> Pmax=17   samples: 1
% INFO    : Gen at bus 1642 - NG	: Pg=27.0, Pmax=20.0 -> Pmax=80   samples: 2
% INFO    : Gen at bus 1643 - NG	: Pg=21.0, Pmax=30.0 -> Pmax=79   samples: 1
% INFO    : Gen at bus 1646 - NG	: Pg=23.0, Pmax=30.0 -> Pmax=63   samples: 1
% INFO    : Gen at bus 1651 - NG	: Pg=40.0, Pmax=60.0 -> Pmax=41   samples: 2
% INFO    : Gen at bus 1652 - NG	: Pg=25.0, Pmax=100.0 -> Pmax=65   samples: 1
% INFO    : Gen at bus 1653 - NG	: Pg=45.0, Pmax=140.0 -> Pmax=81   samples: 1
% INFO    : Gen at bus 1654 - COW	: Pg=47.0, Pmax=120.0 -> Pmax=164   samples: 5
% INFO    : Gen at bus 1655 - NG	: Pg=47.0, Pmax=110.0 -> Pmax=164   samples: 1
% INFO    : Gen at bus 1656 - PEL	: Pg=47.0, Pmax=120.0 -> Pmax=124   samples: 1
% INFO    : Gen at bus 1658 - PEL	: Pg=33.0, Pmax=70.0 -> Pmax=48   samples: 1
% INFO    : Gen at bus 1663 - COW	: Pg=20.0, Pmax=900.0 -> Pmax=54   samples: 1
% INFO    : Gen at bus 1669 - NG	: Pg=19.0, Pmax=40.0 -> Pmax=60   samples: 2
% INFO    : Gen at bus 1679 - NG	: Pg=37.0, Pmax=100.0 -> Pmax=64   samples: 8
% INFO    : Gen at bus 1680 - NG	: Pg=39.0, Pmax=20.0 -> Pmax=142   samples: 1
% INFO    : Gen at bus 1681 - NG	: Pg=35.0, Pmax=60.0 -> Pmax=85   samples: 1
% INFO    : Gen at bus 1682 - NG	: Pg=23.0, Pmax=110.0 -> Pmax=60   samples: 1
% INFO    : Gen at bus 1711 - NG	: Pg=28.0, Pmax=80.0 -> Pmax=124   samples: 3
% INFO    : Gen at bus 1712 - NG	: Pg=29.0, Pmax=20.0 -> Pmax=43   samples: 2
% INFO    : Gen at bus 1715 - NG	: Pg=92.0, Pmax=170.0 -> Pmax=235   samples: 1
% INFO    : Gen at bus 1715 - NG	: Pg=92.0, Pmax=180.0 -> Pmax=171   samples: 1
% INFO    : Gen at bus 1720 - NG	: Pg=203.0, Pmax=140.0 -> Pmax=237   samples: 2
% INFO    : Gen at bus 1720 - COW	: Pg=203.0, Pmax=150.0 -> Pmax=413   samples: 2
% INFO    : Gen at bus 1768 - NG	: Pg=15.0, Pmax=20.0 -> Pmax=68   samples: 12
% INFO    : Gen at bus 1769 - PEL	: Pg=13.0, Pmax=20.0 -> Pmax=13   samples: 1
% INFO    : Gen at bus 1983 - NG	: Pg=36.0, Pmax=10.0 -> Pmax=156   samples: 1
% INFO    : Gen at bus 1984 - NG	: Pg=23.0, Pmax=20.0 -> Pmax=108   samples: 1
% INFO    : Gen at bus 1987 - NG	: Pg=14.0, Pmax=20.0 -> Pmax=25   samples: 3
% INFO    : Gen at bus 2113 - COW	: Pg=728.0, Pmax=540.0 -> Pmax=996   samples: 19
% INFO    : 
% INFO    : === Generator Active Capacity LB Model Notes ===
% INFO    : 
% INFO    : === Generator Reactive Capacity Atleast Max 50 Percent Active Model Notes ===
% INFO    : Gen at bus 3 - NUC	: Pmax 1101.0, Qmin -240.0, Qmax 370.0 -> Qmin -551.0, Qmax 551.0
% INFO    : Gen at bus 4 - PEL	: Pmax 630.0, Qmin -190.0, Qmax 450.0 -> Qmin -315.0, Qmax 450.0
% INFO    : Gen at bus 5 - COW	: Pmax 941.0, Qmin -260.0, Qmax 390.0 -> Qmin -471.0, Qmax 471.0
% INFO    : Gen at bus 6 - COW	: Pmax 1111.0, Qmin -190.0, Qmax 450.0 -> Qmin -556.0, Qmax 556.0
% INFO    : Gen at bus 13 - NG	: Pmax 89.0, Qmin -10.0, Qmax 10.0 -> Qmin -45.0, Qmax 45.0
% INFO    : Gen at bus 14 - NG	: Pmax 152.0, Qmin -10.0, Qmax 10.0 -> Qmin -76.0, Qmax 76.0
% INFO    : Gen at bus 15 - PEL	: Pmax 46.0, Qmin -10.0, Qmax 10.0 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 18 - COW	: Pmax 1152.0, Qmin -280.0, Qmax 440.0 -> Qmin -576.0, Qmax 576.0
% INFO    : Gen at bus 20 - COW	: Pmax 901.0, Qmin -270.0, Qmax 430.0 -> Qmin -451.0, Qmax 451.0
% INFO    : Gen at bus 21 - NUC	: Pmax 1211.0, Qmin -280.0, Qmax 430.0 -> Qmin -606.0, Qmax 606.0
% INFO    : Gen at bus 23 - NG	: Pmax 316.0, Qmin -30.0, Qmax 50.0 -> Qmin -158.0, Qmax 158.0
% INFO    : Gen at bus 30 - COW	: Pmax 388.0, Qmin -30.0, Qmax 50.0 -> Qmin -194.0, Qmax 194.0
% INFO    : Gen at bus 31 - COW	: Pmax 188.0, Qmin -30.0, Qmax 30.0 -> Qmin -94.0, Qmax 94.0
% INFO    : Gen at bus 34 - COW	: Pmax 476.0, Qmin -110.0, Qmax 210.0 -> Qmin -238.0, Qmax 238.0
% INFO    : Gen at bus 35 - COW	: Pmax 526.0, Qmin -120.0, Qmax 220.0 -> Qmin -263.0, Qmax 263.0
% INFO    : Gen at bus 36 - COW	: Pmax 363.0, Qmin -100.0, Qmax 210.0 -> Qmin -182.0, Qmax 210.0
% INFO    : Gen at bus 37 - NG	: Pmax 248.0, Qmin -90.0, Qmax 90.0 -> Qmin -124.0, Qmax 124.0
% INFO    : Gen at bus 38 - NG	: Pmax 523.0, Qmin -90.0, Qmax 90.0 -> Qmin -262.0, Qmax 262.0
% INFO    : Gen at bus 39 - COW	: Pmax 401.0, Qmin -90.0, Qmax 90.0 -> Qmin -201.0, Qmax 201.0
% INFO    : Gen at bus 40 - COW	: Pmax 634.0, Qmin -90.0, Qmax 90.0 -> Qmin -317.0, Qmax 317.0
% INFO    : Gen at bus 41 - NG	: Pmax 494.0, Qmin -90.0, Qmax 90.0 -> Qmin -247.0, Qmax 247.0
% INFO    : Gen at bus 42 - NG	: Pmax 239.0, Qmin -90.0, Qmax 90.0 -> Qmin -120.0, Qmax 120.0
% INFO    : Gen at bus 43 - COW	: Pmax 1558.0, Qmin -249.6, Qmax 420.0 -> Qmin -779.0, Qmax 779.0
% INFO    : Gen at bus 56 - COW	: Pmax 2064.0, Qmin -213.6, Qmax 280.0 -> Qmin -1032.0, Qmax 1032.0
% INFO    : Gen at bus 57 - NG	: Pmax 71.0, Qmin -20.0, Qmax 20.0 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 58 - NG	: Pmax 43.0, Qmin -20.0, Qmax 20.0 -> Qmin -22.0, Qmax 22.0
% INFO    : Gen at bus 63 - COW	: Pmax 121.0, Qmin -20.0, Qmax 20.0 -> Qmin -61.0, Qmax 61.0
% INFO    : Gen at bus 64 - NG	: Pmax 289.0, Qmin -50.0, Qmax 100.0 -> Qmin -145.0, Qmax 145.0
% INFO    : Gen at bus 65 - NG	: Pmax 109.0, Qmin -50.0, Qmax 100.0 -> Qmin -55.0, Qmax 100.0
% INFO    : Gen at bus 66 - NG	: Pmax 380.0, Qmin -50.0, Qmax 100.0 -> Qmin -190.0, Qmax 190.0
% INFO    : Gen at bus 67 - NG	: Pmax 233.0, Qmin -50.0, Qmax 100.0 -> Qmin -117.0, Qmax 117.0
% INFO    : Gen at bus 69 - NG	: Pmax 211.0, Qmin -30.0, Qmax 30.0 -> Qmin -106.0, Qmax 106.0
% INFO    : Gen at bus 70 - COW	: Pmax 213.0, Qmin -30.0, Qmax 30.0 -> Qmin -107.0, Qmax 107.0
% INFO    : Gen at bus 73 - NG	: Pmax 105.0, Qmin -30.0, Qmax 40.0 -> Qmin -53.0, Qmax 53.0
% INFO    : Gen at bus 74 - NG	: Pmax 227.0, Qmin -40.0, Qmax 40.0 -> Qmin -114.0, Qmax 114.0
% INFO    : Gen at bus 75 - NG	: Pmax 94.0, Qmin -40.0, Qmax 40.0 -> Qmin -47.0, Qmax 47.0
% INFO    : Gen at bus 76 - COW	: Pmax 707.0, Qmin -160.0, Qmax 410.0 -> Qmin -354.0, Qmax 410.0
% INFO    : Gen at bus 77 - COW	: Pmax 643.0, Qmin -160.0, Qmax 410.0 -> Qmin -322.0, Qmax 410.0
% INFO    : Gen at bus 79 - NG	: Pmax 21.0, Qmin -20.0, Qmax 10.0 -> Qmin -20.0, Qmax 11.0
% INFO    : Gen at bus 80 - PEL	: Pmax 30.0, Qmin -20.0, Qmax 10.0 -> Qmin -20.0, Qmax 15.0
% INFO    : Gen at bus 647 - NG	: Pmax 129.0, Qmin -30.0, Qmax 40.0 -> Qmin -65.0, Qmax 65.0
% INFO    : Gen at bus 654 - NG	: Pmax 116.0, Qmin -14.4, Qmax 14.4 -> Qmin -58.0, Qmax 58.0
% INFO    : Gen at bus 655 - NG	: Pmax 55.0, Qmin -14.4, Qmax 14.4 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 656 - PEL	: Pmax 20.0, Qmin -7.2, Qmax 10.0 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 658 - NG	: Pmax 215.0, Qmin -50.0, Qmax 80.0 -> Qmin -108.0, Qmax 108.0
% INFO    : Gen at bus 659 - NG	: Pmax 88.0, Qmin -30.0, Qmax 40.0 -> Qmin -44.0, Qmax 44.0
% INFO    : Gen at bus 660 - NG	: Pmax 214.0, Qmin -30.0, Qmax 40.0 -> Qmin -107.0, Qmax 107.0
% INFO    : Gen at bus 665 - NG	: Pmax 271.0, Qmin -69.6, Qmax 69.6 -> Qmin -136.0, Qmax 136.0
% INFO    : Gen at bus 668 - NG	: Pmax 185.0, Qmin -50.0, Qmax 50.0 -> Qmin -93.0, Qmax 93.0
% INFO    : Gen at bus 672 - NG	: Pmax 424.0, Qmin -50.0, Qmax 50.0 -> Qmin -212.0, Qmax 212.0
% INFO    : Gen at bus 674 - NG	: Pmax 316.0, Qmin -50.0, Qmax 50.0 -> Qmin -158.0, Qmax 158.0
% INFO    : Gen at bus 680 - NG	: Pmax 152.0, Qmin -40.0, Qmax 40.0 -> Qmin -76.0, Qmax 76.0
% INFO    : Gen at bus 681 - COW	: Pmax 331.0, Qmin -40.0, Qmax 50.0 -> Qmin -166.0, Qmax 166.0
% INFO    : Gen at bus 682 - COW	: Pmax 178.0, Qmin -40.0, Qmax 40.0 -> Qmin -89.0, Qmax 89.0
% INFO    : Gen at bus 684 - NG	: Pmax 304.0, Qmin -40.0, Qmax 110.0 -> Qmin -152.0, Qmax 152.0
% INFO    : Gen at bus 685 - NG	: Pmax 224.0, Qmin -40.0, Qmax 110.0 -> Qmin -112.0, Qmax 112.0
% INFO    : Gen at bus 687 - COW	: Pmax 610.0, Qmin -210.0, Qmax 330.0 -> Qmin -305.0, Qmax 330.0
% INFO    : Gen at bus 688 - NUC	: Pmax 704.0, Qmin -200.0, Qmax 310.0 -> Qmin -352.0, Qmax 352.0
% INFO    : Gen at bus 689 - COW	: Pmax 980.0, Qmin -110.0, Qmax 340.0 -> Qmin -490.0, Qmax 490.0
% INFO    : Gen at bus 690 - COW	: Pmax 586.0, Qmin -110.0, Qmax 330.0 -> Qmin -293.0, Qmax 330.0
% INFO    : Gen at bus 691 - COW	: Pmax 654.0, Qmin -110.0, Qmax 330.0 -> Qmin -327.0, Qmax 330.0
% INFO    : Gen at bus 693 - NG	: Pmax 158.0, Qmin -14.4, Qmax 14.4 -> Qmin -79.0, Qmax 79.0
% INFO    : Gen at bus 694 - PEL	: Pmax 71.0, Qmin -30.0, Qmax 20.0 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 695 - NG	: Pmax 83.0, Qmin -10.0, Qmax 10.0 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 696 - COW	: Pmax 86.0, Qmin -20.0, Qmax 20.0 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 697 - NG	: Pmax 183.0, Qmin -10.0, Qmax 10.0 -> Qmin -92.0, Qmax 92.0
% INFO    : Gen at bus 698 - COW	: Pmax 63.0, Qmin -30.0, Qmax 20.0 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 699 - NG	: Pmax 88.0, Qmin -20.0, Qmax 20.0 -> Qmin -44.0, Qmax 44.0
% INFO    : Gen at bus 700 - NG	: Pmax 193.0, Qmin -20.0, Qmax 20.0 -> Qmin -97.0, Qmax 97.0
% INFO    : Gen at bus 701 - NG	: Pmax 164.0, Qmin -20.0, Qmax 20.0 -> Qmin -82.0, Qmax 82.0
% INFO    : Gen at bus 702 - NG	: Pmax 418.0, Qmin -196.8, Qmax 196.8 -> Qmin -209.0, Qmax 209.0
% INFO    : Gen at bus 703 - COW	: Pmax 589.0, Qmin -206.4, Qmax 206.4 -> Qmin -295.0, Qmax 295.0
% INFO    : Gen at bus 708 - PEL	: Pmax 64.0, Qmin -20.0, Qmax 30.0 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 712 - COW	: Pmax 827.0, Qmin -302.4, Qmax 260.0 -> Qmin -414.0, Qmax 414.0
% INFO    : Gen at bus 729 - NG	: Pmax 72.0, Qmin -20.0, Qmax 20.0 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 730 - COW	: Pmax 504.0, Qmin -120.0, Qmax 190.0 -> Qmin -252.0, Qmax 252.0
% INFO    : Gen at bus 731 - NG	: Pmax 463.0, Qmin -120.0, Qmax 190.0 -> Qmin -232.0, Qmax 232.0
% INFO    : Gen at bus 732 - NG	: Pmax 729.0, Qmin -150.0, Qmax 200.0 -> Qmin -365.0, Qmax 365.0
% INFO    : Gen at bus 733 - COW	: Pmax 1789.0, Qmin -150.0, Qmax 200.0 -> Qmin -895.0, Qmax 895.0
% INFO    : Gen at bus 953 - PEL	: Pmax 47.0, Qmin -20.0, Qmax 20.0 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 955 - NG	: Pmax 76.0, Qmin -20.0, Qmax 20.0 -> Qmin -38.0, Qmax 38.0
% INFO    : Gen at bus 956 - PEL	: Pmax 102.0, Qmin -20.0, Qmax 20.0 -> Qmin -51.0, Qmax 51.0
% INFO    : Gen at bus 1136 - NG	: Pmax 82.0, Qmin -20.0, Qmax 30.0 -> Qmin -41.0, Qmax 41.0
% INFO    : Gen at bus 1137 - PEL	: Pmax 84.0, Qmin -20.0, Qmax 40.0 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 1246 - NG	: Pmax 363.0, Qmin -20.0, Qmax 20.0 -> Qmin -182.0, Qmax 182.0
% INFO    : Gen at bus 1184 - NG	: Pmax 117.0, Qmin -28.8, Qmax 28.8 -> Qmin -59.0, Qmax 59.0
% INFO    : Gen at bus 1394 - COW	: Pmax 220.0, Qmin -69.6, Qmax 150.0 -> Qmin -110.0, Qmax 150.0
% INFO    : Gen at bus 1395 - NG	: Pmax 124.0, Qmin -50.0, Qmax 150.0 -> Qmin -62.0, Qmax 150.0
% INFO    : Gen at bus 1396 - COW	: Pmax 294.0, Qmin -70.0, Qmax 150.0 -> Qmin -147.0, Qmax 150.0
% INFO    : Gen at bus 1397 - NG	: Pmax 192.0, Qmin -60.0, Qmax 150.0 -> Qmin -96.0, Qmax 150.0
% INFO    : Gen at bus 1419 - COW	: Pmax 284.0, Qmin -120.0, Qmax 230.0 -> Qmin -142.0, Qmax 230.0
% INFO    : Gen at bus 1420 - COW	: Pmax 352.0, Qmin -120.0, Qmax 220.0 -> Qmin -176.0, Qmax 220.0
% INFO    : Gen at bus 1425 - PEL	: Pmax 57.0, Qmin -20.0, Qmax 20.0 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 1426 - COW	: Pmax 73.0, Qmin -20.0, Qmax 20.0 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 1429 - NG	: Pmax 96.0, Qmin -10.0, Qmax 20.0 -> Qmin -48.0, Qmax 48.0
% INFO    : Gen at bus 1430 - PEL	: Pmax 56.0, Qmin -10.0, Qmax 20.0 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 1431 - NG	: Pmax 55.0, Qmin -10.0, Qmax 20.0 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 1432 - NG	: Pmax 100.0, Qmin -10.0, Qmax 20.0 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 1437 - COW	: Pmax 321.0, Qmin -70.0, Qmax 90.0 -> Qmin -161.0, Qmax 161.0
% INFO    : Gen at bus 1438 - NG	: Pmax 89.0, Qmin -40.0, Qmax 50.0 -> Qmin -45.0, Qmax 50.0
% INFO    : Gen at bus 1636 - NG	: Pmax 33.0, Qmin -10.0, Qmax 10.0 -> Qmin -17.0, Qmax 17.0
% INFO    : Gen at bus 1641 - NG	: Pmax 86.0, Qmin -10.0, Qmax 10.0 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 1659 - COW	: Pmax 30.0, Qmin -14.4, Qmax 30.0 -> Qmin -15.0, Qmax 30.0
% INFO    : Gen at bus 1661 - NG	: Pmax 57.0, Qmin -14.4, Qmax 30.0 -> Qmin -29.0, Qmax 30.0
% INFO    : Gen at bus 1662 - NG	: Pmax 50.0, Qmin -14.4, Qmax 30.0 -> Qmin -25.0, Qmax 30.0
% INFO    : Gen at bus 1665 - NG	: Pmax 75.0, Qmin -10.0, Qmax 30.0 -> Qmin -38.0, Qmax 38.0
% INFO    : Gen at bus 1666 - NG	: Pmax 64.0, Qmin -10.0, Qmax 30.0 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 1667 - NG	: Pmax 43.0, Qmin -10.0, Qmax 30.0 -> Qmin -22.0, Qmax 30.0
% INFO    : Gen at bus 1668 - NG	: Pmax 75.0, Qmin -10.0, Qmax 30.0 -> Qmin -38.0, Qmax 38.0
% INFO    : Gen at bus 1684 - NG	: Pmax 189.0, Qmin -80.0, Qmax 90.0 -> Qmin -95.0, Qmax 95.0
% INFO    : Gen at bus 1685 - NG	: Pmax 195.0, Qmin -80.0, Qmax 90.0 -> Qmin -98.0, Qmax 98.0
% INFO    : Gen at bus 1686 - NG	: Pmax 229.0, Qmin -80.0, Qmax 90.0 -> Qmin -115.0, Qmax 115.0
% INFO    : Gen at bus 1690 - NG	: Pmax 224.0, Qmin -27.6, Qmax 70.0 -> Qmin -112.0, Qmax 112.0
% INFO    : Gen at bus 1691 - NG	: Pmax 93.0, Qmin -26.4, Qmax 70.0 -> Qmin -47.0, Qmax 70.0
% INFO    : Gen at bus 1692 - NG	: Pmax 98.0, Qmin -28.8, Qmax 70.0 -> Qmin -49.0, Qmax 70.0
% INFO    : Gen at bus 1693 - COW	: Pmax 123.0, Qmin -50.0, Qmax 110.0 -> Qmin -62.0, Qmax 110.0
% INFO    : Gen at bus 1694 - NG	: Pmax 169.0, Qmin -50.0, Qmax 110.0 -> Qmin -85.0, Qmax 110.0
% INFO    : Gen at bus 1695 - NG	: Pmax 340.0, Qmin -50.0, Qmax 110.0 -> Qmin -170.0, Qmax 170.0
% INFO    : Gen at bus 1697 - COW	: Pmax 144.0, Qmin -20.0, Qmax 40.0 -> Qmin -72.0, Qmax 72.0
% INFO    : Gen at bus 1699 - NG	: Pmax 208.0, Qmin -20.0, Qmax 30.0 -> Qmin -104.0, Qmax 104.0
% INFO    : Gen at bus 1705 - COW	: Pmax 70.0, Qmin -10.0, Qmax 10.0 -> Qmin -35.0, Qmax 35.0
% INFO    : Gen at bus 1706 - NG	: Pmax 33.0, Qmin -10.0, Qmax 10.0 -> Qmin -17.0, Qmax 17.0
% INFO    : Gen at bus 1708 - NG	: Pmax 45.0, Qmin -30.0, Qmax 20.0 -> Qmin -30.0, Qmax 23.0
% INFO    : Gen at bus 1710 - NG	: Pmax 42.0, Qmin -10.0, Qmax 10.0 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 24 - NG	: Pmax 254.0, Qmin -22.8, Qmax 22.8 -> Qmin -127.0, Qmax 127.0
% INFO    : Gen at bus 25 - COW	: Pmax 518.0, Qmin -20.4, Qmax 20.4 -> Qmin -259.0, Qmax 259.0
% INFO    : Gen at bus 26 - COW	: Pmax 147.0, Qmin -39.6, Qmax 39.6 -> Qmin -74.0, Qmax 74.0
% INFO    : Gen at bus 28 - NG	: Pmax 121.0, Qmin -170.0, Qmax 60.0 -> Qmin -170.0, Qmax 61.0
% INFO    : Gen at bus 142 - NUC	: Pmax 1089.0, Qmin -200.0, Qmax 200.0 -> Qmin -545.0, Qmax 545.0
% INFO    : Gen at bus 174 - COW	: Pmax 473.0, Qmin -34.8, Qmax 34.8 -> Qmin -237.0, Qmax 237.0
% INFO    : Gen at bus 570 - NG	: Pmax 48.0, Qmin -20.0, Qmax 10.0 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 651 - PEL	: Pmax 68.0, Qmin -20.0, Qmax 10.0 -> Qmin -34.0, Qmax 34.0
% INFO    : Gen at bus 652 - NG	: Pmax 49.0, Qmin -10.0, Qmax 10.0 -> Qmin -25.0, Qmax 25.0
% INFO    : Gen at bus 661 - NG	: Pmax 160.0, Qmin -30.0, Qmax 60.0 -> Qmin -80.0, Qmax 80.0
% INFO    : Gen at bus 677 - NG	: Pmax 198.0, Qmin -38.4, Qmax 38.4 -> Qmin -99.0, Qmax 99.0
% INFO    : Gen at bus 683 - NG	: Pmax 236.0, Qmin -42.0, Qmax 60.0 -> Qmin -118.0, Qmax 118.0
% INFO    : Gen at bus 715 - NG	: Pmax 92.0, Qmin -20.0, Qmax 10.0 -> Qmin -46.0, Qmax 46.0
% INFO    : Gen at bus 724 - NG	: Pmax 184.0, Qmin -70.0, Qmax 110.0 -> Qmin -92.0, Qmax 110.0
% INFO    : Gen at bus 725 - NG	: Pmax 270.0, Qmin -70.0, Qmax 110.0 -> Qmin -135.0, Qmax 135.0
% INFO    : Gen at bus 728 - NG	: Pmax 316.0, Qmin -33.6, Qmax 33.6 -> Qmin -158.0, Qmax 158.0
% INFO    : Gen at bus 881 - NG	: Pmax 92.0, Qmin -20.0, Qmax 10.0 -> Qmin -46.0, Qmax 46.0
% INFO    : Gen at bus 882 - COW	: Pmax 69.0, Qmin -20.0, Qmax 10.0 -> Qmin -35.0, Qmax 35.0
% INFO    : Gen at bus 644 - NG	: Pmax 68.0, Qmin -10.0, Qmax 10.0 -> Qmin -34.0, Qmax 34.0
% INFO    : Gen at bus 986 - COW	: Pmax 344.0, Qmin -250.0, Qmax 80.0 -> Qmin -250.0, Qmax 172.0
% INFO    : Gen at bus 1307 - COW	: Pmax 315.0, Qmin -90.0, Qmax 160.0 -> Qmin -158.0, Qmax 160.0
% INFO    : Gen at bus 1516 - PEL	: Pmax 1824.0, Qmin -511.2, Qmax 511.2 -> Qmin -912.0, Qmax 912.0
% INFO    : Gen at bus 1520 - NG	: Pmax 868.0, Qmin -159.6, Qmax 380.0 -> Qmin -434.0, Qmax 434.0
% INFO    : Gen at bus 1562 - NG	: Pmax 3657.0, Qmin -550.8, Qmax 550.8 -> Qmin -1829.0, Qmax 1829.0
% INFO    : Gen at bus 1566 - NG	: Pmax 3916.0, Qmin -1662.0, Qmax 1662.0 -> Qmin -1958.0, Qmax 1958.0
% INFO    : Gen at bus 1642 - NG	: Pmax 80.0, Qmin -20.0, Qmax 20.0 -> Qmin -40.0, Qmax 40.0
% INFO    : Gen at bus 1643 - NG	: Pmax 79.0, Qmin -20.0, Qmax 10.0 -> Qmin -40.0, Qmax 40.0
% INFO    : Gen at bus 1646 - NG	: Pmax 63.0, Qmin -10.0, Qmax 10.0 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 1651 - NG	: Pmax 41.0, Qmin -10.0, Qmax 10.0 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 1652 - NG	: Pmax 65.0, Qmin -10.0, Qmax 10.0 -> Qmin -33.0, Qmax 33.0
% INFO    : Gen at bus 1653 - NG	: Pmax 81.0, Qmin -16.8, Qmax 16.8 -> Qmin -41.0, Qmax 41.0
% INFO    : Gen at bus 1654 - COW	: Pmax 164.0, Qmin -10.0, Qmax 10.0 -> Qmin -82.0, Qmax 82.0
% INFO    : Gen at bus 1655 - NG	: Pmax 164.0, Qmin -20.0, Qmax 20.0 -> Qmin -82.0, Qmax 82.0
% INFO    : Gen at bus 1656 - PEL	: Pmax 124.0, Qmin -14.4, Qmax 14.4 -> Qmin -62.0, Qmax 62.0
% INFO    : Gen at bus 1658 - PEL	: Pmax 48.0, Qmin -12.0, Qmax 12.0 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 1669 - NG	: Pmax 60.0, Qmin -10.0, Qmax 30.0 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 1680 - NG	: Pmax 142.0, Qmin -70.8, Qmax 70.8 -> Qmin -71.0, Qmax 71.0
% INFO    : Gen at bus 1711 - NG	: Pmax 124.0, Qmin -51.6, Qmax 51.6 -> Qmin -62.0, Qmax 62.0
% INFO    : Gen at bus 1715 - NG	: Pmax 235.0, Qmin -90.0, Qmax 90.0 -> Qmin -118.0, Qmax 118.0
% INFO    : Gen at bus 1720 - NG	: Pmax 237.0, Qmin -87.6, Qmax 90.0 -> Qmin -119.0, Qmax 119.0
% INFO    : Gen at bus 1720 - COW	: Pmax 413.0, Qmin -87.6, Qmax 90.0 -> Qmin -207.0, Qmax 207.0
% INFO    : Gen at bus 1768 - NG	: Pmax 68.0, Qmin -20.0, Qmax 20.0 -> Qmin -34.0, Qmax 34.0
% INFO    : Gen at bus 1983 - NG	: Pmax 156.0, Qmin -62.4, Qmax 62.4 -> Qmin -78.0, Qmax 78.0
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 3	: Pg=538.0, Qg=79.0 -> Pg=550.5, Qg=0.0
% INFO    : Gen at bus 3	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 4	: Pg=543.0, Qg=80.0 -> Pg=315.0, Qg=67.5
% INFO    : Gen at bus 4	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 5	: Pg=889.0, Qg=-15.0 -> Pg=470.5, Qg=0.0
% INFO    : Gen at bus 5	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 6	: Pg=891.0, Qg=-14.0 -> Pg=555.5, Qg=0.0
% INFO    : Gen at bus 6	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 13	: Pg=36.0, Qg=4.0 -> Pg=44.5, Qg=0.0
% INFO    : Gen at bus 13	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 14	: Pg=36.0, Qg=4.0 -> Pg=76.0, Qg=0.0
% INFO    : Gen at bus 14	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 15	: Pg=38.0, Qg=5.0 -> Pg=23.0, Qg=0.0
% INFO    : Gen at bus 15	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 18	: Pg=338.0, Qg=-67.0 -> Pg=576.0, Qg=0.0
% INFO    : Gen at bus 18	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 19	: Pg=352.0, Qg=-81.0 -> Pg=236.0, Qg=75.0
% INFO    : Gen at bus 19	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20	: Pg=815.0, Qg=142.0 -> Pg=450.5, Qg=0.0
% INFO    : Gen at bus 20	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 21	: Pg=773.0, Qg=135.0 -> Pg=605.5, Qg=0.0
% INFO    : Gen at bus 21	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 23	: Pg=149.0, Qg=10.0 -> Pg=158.0, Qg=0.0
% INFO    : Gen at bus 23	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30	: Pg=157.0, Qg=11.0 -> Pg=194.0, Qg=0.0
% INFO    : Gen at bus 30	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 31	: Pg=47.0, Qg=7.0 -> Pg=94.0, Qg=0.0
% INFO    : Gen at bus 31	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 34	: Pg=324.0, Qg=72.0 -> Pg=238.0, Qg=0.0
% INFO    : Gen at bus 34	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35	: Pg=302.0, Qg=73.0 -> Pg=263.0, Qg=0.0
% INFO    : Gen at bus 35	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 36	: Pg=299.0, Qg=73.0 -> Pg=181.5, Qg=14.0
% INFO    : Gen at bus 36	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 37	: Pg=225.0, Qg=20.0 -> Pg=124.0, Qg=0.0
% INFO    : Gen at bus 37	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 38	: Pg=239.0, Qg=18.0 -> Pg=261.5, Qg=0.0
% INFO    : Gen at bus 38	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 39	: Pg=238.0, Qg=22.0 -> Pg=200.5, Qg=0.0
% INFO    : Gen at bus 39	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40	: Pg=237.0, Qg=22.0 -> Pg=317.0, Qg=0.0
% INFO    : Gen at bus 40	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 41	: Pg=231.0, Qg=21.0 -> Pg=247.0, Qg=0.0
% INFO    : Gen at bus 41	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 42	: Pg=233.0, Qg=21.0 -> Pg=119.5, Qg=0.0
% INFO    : Gen at bus 42	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 43	: Pg=1430.0, Qg=208.0 -> Pg=779.0, Qg=0.0
% INFO    : Gen at bus 43	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 56	: Pg=839.0, Qg=178.0 -> Pg=1032.0, Qg=0.0
% INFO    : Gen at bus 56	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 57	: Pg=19.0, Qg=-9.0 -> Pg=35.5, Qg=0.0
% INFO    : Gen at bus 57	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 58	: Pg=18.0, Qg=-1.0 -> Pg=21.5, Qg=0.0
% INFO    : Gen at bus 58	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 62	: Pg=23.0, Qg=28.0 -> Pg=28.0, Qg=1.8
% INFO    : Gen at bus 62	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 63	: Pg=55.0, Qg=-3.0 -> Pg=60.5, Qg=0.0
% INFO    : Gen at bus 63	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 64	: Pg=94.0, Qg=-30.0 -> Pg=144.5, Qg=0.0
% INFO    : Gen at bus 64	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 65	: Pg=90.0, Qg=-28.0 -> Pg=54.5, Qg=22.5
% INFO    : Gen at bus 65	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 66	: Pg=95.0, Qg=-30.0 -> Pg=190.0, Qg=0.0
% INFO    : Gen at bus 66	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 67	: Pg=90.0, Qg=-27.0 -> Pg=116.5, Qg=0.0
% INFO    : Gen at bus 67	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 69	: Pg=136.0, Qg=25.0 -> Pg=105.5, Qg=0.0
% INFO    : Gen at bus 69	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70	: Pg=121.0, Qg=22.0 -> Pg=106.5, Qg=0.0
% INFO    : Gen at bus 70	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 73	: Pg=92.0, Qg=-14.0 -> Pg=52.5, Qg=0.0
% INFO    : Gen at bus 73	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74	: Pg=88.0, Qg=-11.0 -> Pg=113.5, Qg=0.0
% INFO    : Gen at bus 74	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75	: Pg=86.0, Qg=-11.0 -> Pg=47.0, Qg=0.0
% INFO    : Gen at bus 75	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 76	: Pg=309.0, Qg=37.0 -> Pg=353.5, Qg=28.0
% INFO    : Gen at bus 76	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77	: Pg=304.0, Qg=37.0 -> Pg=321.5, Qg=44.0
% INFO    : Gen at bus 77	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 79	: Pg=15.0, Qg=-5.0 -> Pg=10.5, Qg=-4.5
% INFO    : Gen at bus 79	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 80	: Pg=15.0, Qg=-5.0 -> Pg=15.0, Qg=-2.5
% INFO    : Gen at bus 80	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 647	: Pg=45.0, Qg=11.0 -> Pg=64.5, Qg=0.0
% INFO    : Gen at bus 647	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 648	: Pg=43.0, Qg=10.0 -> Pg=33.5, Qg=0.0
% INFO    : Gen at bus 648	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 654	: Pg=40.0, Qg=-12.0 -> Pg=58.0, Qg=0.0
% INFO    : Gen at bus 654	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 655	: Pg=45.0, Qg=-12.0 -> Pg=27.5, Qg=0.0
% INFO    : Gen at bus 655	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 656	: Pg=9.0, Qg=6.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 656	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 658	: Pg=99.0, Qg=27.0 -> Pg=107.5, Qg=0.0
% INFO    : Gen at bus 658	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 659	: Pg=60.0, Qg=-7.0 -> Pg=44.0, Qg=0.0
% INFO    : Gen at bus 659	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 660	: Pg=62.0, Qg=-8.0 -> Pg=107.0, Qg=0.0
% INFO    : Gen at bus 660	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 665	: Pg=182.0, Qg=58.0 -> Pg=135.5, Qg=0.0
% INFO    : Gen at bus 665	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 668	: Pg=119.0, Qg=33.0 -> Pg=92.5, Qg=0.0
% INFO    : Gen at bus 668	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 672	: Pg=115.0, Qg=33.0 -> Pg=212.0, Qg=0.0
% INFO    : Gen at bus 672	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 674	: Pg=124.0, Qg=35.0 -> Pg=158.0, Qg=0.0
% INFO    : Gen at bus 674	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 680	: Pg=114.0, Qg=20.0 -> Pg=76.0, Qg=0.0
% INFO    : Gen at bus 680	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 681	: Pg=113.0, Qg=20.0 -> Pg=165.5, Qg=0.0
% INFO    : Gen at bus 681	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 682	: Pg=113.0, Qg=20.0 -> Pg=89.0, Qg=0.0
% INFO    : Gen at bus 682	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 684	: Pg=167.0, Qg=38.0 -> Pg=152.0, Qg=0.0
% INFO    : Gen at bus 684	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 685	: Pg=162.0, Qg=37.0 -> Pg=112.0, Qg=0.0
% INFO    : Gen at bus 685	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 687	: Pg=576.0, Qg=32.0 -> Pg=305.0, Qg=12.5
% INFO    : Gen at bus 687	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 688	: Pg=610.0, Qg=43.0 -> Pg=352.0, Qg=0.0
% INFO    : Gen at bus 688	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 689	: Pg=601.0, Qg=41.0 -> Pg=490.0, Qg=0.0
% INFO    : Gen at bus 689	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 690	: Pg=530.0, Qg=101.0 -> Pg=293.0, Qg=18.5
% INFO    : Gen at bus 690	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 691	: Pg=533.0, Qg=100.0 -> Pg=327.0, Qg=1.5
% INFO    : Gen at bus 691	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 693	: Pg=91.0, Qg=12.0 -> Pg=79.0, Qg=0.0
% INFO    : Gen at bus 693	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 694	: Pg=69.0, Qg=3.0 -> Pg=35.5, Qg=0.0
% INFO    : Gen at bus 694	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 695	: Pg=38.0, Qg=-1.0 -> Pg=41.5, Qg=0.0
% INFO    : Gen at bus 695	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 696	: Pg=56.0, Qg=10.0 -> Pg=43.0, Qg=0.0
% INFO    : Gen at bus 696	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 697	: Pg=45.0, Qg=-1.0 -> Pg=91.5, Qg=0.0
% INFO    : Gen at bus 697	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 698	: Pg=41.0, Qg=-2.0 -> Pg=31.5, Qg=0.0
% INFO    : Gen at bus 698	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 699	: Pg=46.0, Qg=10.0 -> Pg=44.0, Qg=0.0
% INFO    : Gen at bus 699	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 700	: Pg=48.0, Qg=11.0 -> Pg=96.5, Qg=0.0
% INFO    : Gen at bus 700	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 701	: Pg=51.0, Qg=13.0 -> Pg=82.0, Qg=0.0
% INFO    : Gen at bus 701	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 702	: Pg=386.0, Qg=164.0 -> Pg=209.0, Qg=0.0
% INFO    : Gen at bus 702	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 703	: Pg=402.0, Qg=172.0 -> Pg=294.5, Qg=0.0
% INFO    : Gen at bus 703	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 708	: Pg=17.0, Qg=-2.0 -> Pg=32.0, Qg=0.0
% INFO    : Gen at bus 708	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 712	: Pg=673.0, Qg=252.0 -> Pg=413.5, Qg=0.0
% INFO    : Gen at bus 712	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 729	: Pg=48.0, Qg=11.0 -> Pg=36.0, Qg=0.0
% INFO    : Gen at bus 729	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 730	: Pg=227.0, Qg=-33.0 -> Pg=252.0, Qg=0.0
% INFO    : Gen at bus 730	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 731	: Pg=425.0, Qg=101.0 -> Pg=231.5, Qg=0.0
% INFO    : Gen at bus 731	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 732	: Pg=456.0, Qg=109.0 -> Pg=364.5, Qg=0.0
% INFO    : Gen at bus 732	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 733	: Pg=472.0, Qg=114.0 -> Pg=894.5, Qg=0.0
% INFO    : Gen at bus 733	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 953	: Pg=32.0, Qg=3.0 -> Pg=23.5, Qg=0.0
% INFO    : Gen at bus 953	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 954	: Pg=32.0, Qg=4.0 -> Pg=18.5, Qg=0.0
% INFO    : Gen at bus 954	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 955	: Pg=31.0, Qg=3.0 -> Pg=38.0, Qg=0.0
% INFO    : Gen at bus 955	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 956	: Pg=34.0, Qg=4.0 -> Pg=51.0, Qg=0.0
% INFO    : Gen at bus 956	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1136	: Pg=20.0, Qg=18.0 -> Pg=41.0, Qg=0.0
% INFO    : Gen at bus 1136	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1137	: Pg=21.0, Qg=16.0 -> Pg=42.0, Qg=0.0
% INFO    : Gen at bus 1137	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1138	: Pg=27.0, Qg=73.0 -> Pg=26.5, Qg=0.0
% INFO    : Gen at bus 1138	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1246	: Pg=110.0, Qg=-10.0 -> Pg=181.5, Qg=0.0
% INFO    : Gen at bus 1246	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1274	: Pg=19.0, Qg=76.0 -> Pg=10.5, Qg=85.0
% INFO    : Gen at bus 1274	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1184	: Pg=94.0, Qg=24.0 -> Pg=58.5, Qg=0.0
% INFO    : Gen at bus 1184	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1394	: Pg=123.0, Qg=58.0 -> Pg=110.0, Qg=20.0
% INFO    : Gen at bus 1394	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1395	: Pg=122.0, Qg=40.0 -> Pg=62.0, Qg=44.0
% INFO    : Gen at bus 1395	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1396	: Pg=61.0, Qg=-15.0 -> Pg=147.0, Qg=1.5
% INFO    : Gen at bus 1396	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1397	: Pg=62.0, Qg=7.0 -> Pg=96.0, Qg=27.0
% INFO    : Gen at bus 1397	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1398	: Pg=120.0, Qg=41.0 -> Pg=69.0, Qg=30.0
% INFO    : Gen at bus 1398	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1399	: Pg=122.0, Qg=37.0 -> Pg=70.5, Qg=35.0
% INFO    : Gen at bus 1399	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1400	: Pg=18.0, Qg=-134.0 -> Pg=43.5, Qg=9.6
% INFO    : Gen at bus 1400	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1401	: Pg=18.0, Qg=-135.0 -> Pg=29.0, Qg=14.0
% INFO    : Gen at bus 1401	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1402	: Pg=18.0, Qg=-128.0 -> Pg=42.0, Qg=18.2
% INFO    : Gen at bus 1402	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1403	: Pg=18.0, Qg=-101.0 -> Pg=37.5, Qg=34.4
% INFO    : Gen at bus 1403	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1407	: Pg=74.0, Qg=-30.0 -> Pg=39.0, Qg=40.0
% INFO    : Gen at bus 1407	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1408	: Pg=75.0, Qg=-34.0 -> Pg=43.5, Qg=40.0
% INFO    : Gen at bus 1408	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1411	: Pg=17.0, Qg=32.0 -> Pg=15.0, Qg=10.0
% INFO    : Gen at bus 1411	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1412	: Pg=17.0, Qg=29.0 -> Pg=11.5, Qg=10.0
% INFO    : Gen at bus 1412	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1413	: Pg=17.0, Qg=29.0 -> Pg=31.0, Qg=10.0
% INFO    : Gen at bus 1413	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1414	: Pg=17.0, Qg=64.0 -> Pg=15.5, Qg=35.0
% INFO    : Gen at bus 1414	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1415	: Pg=17.0, Qg=95.0 -> Pg=16.0, Qg=0.0
% INFO    : Gen at bus 1415	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1416	: Pg=17.0, Qg=91.0 -> Pg=20.0, Qg=0.0
% INFO    : Gen at bus 1416	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1419	: Pg=76.0, Qg=38.0 -> Pg=142.0, Qg=44.0
% INFO    : Gen at bus 1419	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1420	: Pg=76.0, Qg=40.0 -> Pg=176.0, Qg=22.0
% INFO    : Gen at bus 1420	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1421	: Pg=18.0, Qg=-55.0 -> Pg=14.0, Qg=25.0
% INFO    : Gen at bus 1421	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1425	: Pg=19.0, Qg=-17.0 -> Pg=28.5, Qg=0.0
% INFO    : Gen at bus 1425	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1426	: Pg=20.0, Qg=-16.0 -> Pg=36.5, Qg=0.0
% INFO    : Gen at bus 1426	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1429	: Pg=26.0, Qg=10.0 -> Pg=48.0, Qg=0.0
% INFO    : Gen at bus 1429	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1430	: Pg=25.0, Qg=9.0 -> Pg=28.0, Qg=0.0
% INFO    : Gen at bus 1430	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1431	: Pg=26.0, Qg=10.0 -> Pg=27.5, Qg=0.0
% INFO    : Gen at bus 1431	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1432	: Pg=25.0, Qg=9.0 -> Pg=50.0, Qg=0.0
% INFO    : Gen at bus 1432	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1433	: Pg=5.0, Qg=-1.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 1433	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1437	: Pg=103.0, Qg=-5.0 -> Pg=160.5, Qg=0.0
% INFO    : Gen at bus 1437	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1438	: Pg=58.0, Qg=23.0 -> Pg=44.5, Qg=2.5
% INFO    : Gen at bus 1438	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1439	: Pg=4.0, Qg=-27.0 -> Pg=9.0, Qg=15.0
% INFO    : Gen at bus 1439	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1441	: Pg=5.0, Qg=4.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 1441	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1499	: Pg=17.0, Qg=82.0 -> Pg=12.0, Qg=-4.2
% INFO    : Gen at bus 1499	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1500	: Pg=17.0, Qg=86.0 -> Pg=35.0, Qg=-1.6
% INFO    : Gen at bus 1500	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1501	: Pg=17.0, Qg=84.0 -> Pg=40.0, Qg=-5.4
% INFO    : Gen at bus 1501	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1558	: Pg=91.0, Qg=-2.0 -> Pg=66.5, Qg=50.0
% INFO    : Gen at bus 1558	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1559	: Pg=90.0, Qg=1.0 -> Pg=45.0, Qg=50.0
% INFO    : Gen at bus 1559	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1560	: Pg=89.0, Qg=6.0 -> Pg=73.0, Qg=10.0
% INFO    : Gen at bus 1560	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1561	: Pg=90.0, Qg=-1.0 -> Pg=67.0, Qg=50.0
% INFO    : Gen at bus 1561	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1628	: Pg=11.0, Qg=-24.0 -> Pg=8.0, Qg=25.0
% INFO    : Gen at bus 1628	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1629	: Pg=11.0, Qg=-20.0 -> Pg=20.0, Qg=20.0
% INFO    : Gen at bus 1629	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1636	: Pg=16.0, Qg=3.0 -> Pg=16.5, Qg=0.0
% INFO    : Gen at bus 1636	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1640	: Pg=27.0, Qg=2.0 -> Pg=17.0, Qg=-5.0
% INFO    : Gen at bus 1640	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1641	: Pg=27.0, Qg=2.0 -> Pg=43.0, Qg=0.0
% INFO    : Gen at bus 1641	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1659	: Pg=18.0, Qg=12.0 -> Pg=15.0, Qg=7.5
% INFO    : Gen at bus 1659	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1660	: Pg=18.0, Qg=12.0 -> Pg=13.5, Qg=7.8
% INFO    : Gen at bus 1660	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1661	: Pg=18.0, Qg=12.0 -> Pg=28.5, Qg=0.5
% INFO    : Gen at bus 1661	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1662	: Pg=18.0, Qg=12.0 -> Pg=25.0, Qg=2.5
% INFO    : Gen at bus 1662	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1665	: Pg=18.0, Qg=7.0 -> Pg=37.5, Qg=0.0
% INFO    : Gen at bus 1665	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1666	: Pg=18.0, Qg=7.0 -> Pg=32.0, Qg=0.0
% INFO    : Gen at bus 1666	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1667	: Pg=18.0, Qg=7.0 -> Pg=21.5, Qg=4.0
% INFO    : Gen at bus 1667	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1668	: Pg=18.0, Qg=7.0 -> Pg=37.5, Qg=0.0
% INFO    : Gen at bus 1668	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1683	: Pg=13.0, Qg=-38.0 -> Pg=15.0, Qg=0.0
% INFO    : Gen at bus 1683	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1684	: Pg=68.0, Qg=22.0 -> Pg=94.5, Qg=0.0
% INFO    : Gen at bus 1684	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1685	: Pg=69.0, Qg=23.0 -> Pg=97.5, Qg=0.0
% INFO    : Gen at bus 1685	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1686	: Pg=66.0, Qg=21.0 -> Pg=114.5, Qg=0.0
% INFO    : Gen at bus 1686	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1690	: Pg=63.0, Qg=23.0 -> Pg=112.0, Qg=0.0
% INFO    : Gen at bus 1690	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1691	: Pg=61.0, Qg=22.0 -> Pg=46.5, Qg=11.5
% INFO    : Gen at bus 1691	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1692	: Pg=66.0, Qg=24.0 -> Pg=49.0, Qg=10.5
% INFO    : Gen at bus 1692	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1693	: Pg=80.0, Qg=22.0 -> Pg=61.5, Qg=24.0
% INFO    : Gen at bus 1693	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1694	: Pg=77.0, Qg=21.0 -> Pg=84.5, Qg=12.5
% INFO    : Gen at bus 1694	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1695	: Pg=79.0, Qg=23.0 -> Pg=170.0, Qg=0.0
% INFO    : Gen at bus 1695	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1696	: Pg=34.0, Qg=15.0 -> Pg=32.5, Qg=15.0
% INFO    : Gen at bus 1696	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1697	: Pg=29.0, Qg=7.0 -> Pg=72.0, Qg=0.0
% INFO    : Gen at bus 1697	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1699	: Pg=42.0, Qg=-12.0 -> Pg=104.0, Qg=0.0
% INFO    : Gen at bus 1699	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1705	: Pg=17.0, Qg=-9.0 -> Pg=35.0, Qg=0.0
% INFO    : Gen at bus 1705	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1706	: Pg=15.0, Qg=-6.0 -> Pg=16.5, Qg=0.0
% INFO    : Gen at bus 1706	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1708	: Pg=14.0, Qg=-7.0 -> Pg=22.5, Qg=-3.5
% INFO    : Gen at bus 1708	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1709	: Pg=16.0, Qg=-25.0 -> Pg=29.0, Qg=0.0
% INFO    : Gen at bus 1709	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1710	: Pg=15.0, Qg=-8.0 -> Pg=21.0, Qg=0.0
% INFO    : Gen at bus 1710	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 12	: Pg=21.0, Qg=595.0 -> Pg=12.5, Qg=0.0
% INFO    : Gen at bus 12	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 24	: Pg=165.0, Qg=-19.0 -> Pg=127.0, Qg=0.0
% INFO    : Gen at bus 24	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 25	: Pg=142.0, Qg=-17.0 -> Pg=259.0, Qg=0.0
% INFO    : Gen at bus 25	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26	: Pg=129.0, Qg=-33.0 -> Pg=73.5, Qg=0.0
% INFO    : Gen at bus 26	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 28	: Pg=40.0, Qg=-4.0 -> Pg=60.5, Qg=-54.5
% INFO    : Gen at bus 28	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 61	: Pg=1605.0, Qg=935.0 -> Pg=906.5, Qg=0.0
% INFO    : Gen at bus 61	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 142	: Pg=814.0, Qg=66.0 -> Pg=544.5, Qg=0.0
% INFO    : Gen at bus 142	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 166	: Pg=26.0, Qg=36.0 -> Pg=13.5, Qg=25.0
% INFO    : Gen at bus 166	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 174	: Pg=252.0, Qg=-29.0 -> Pg=236.5, Qg=0.0
% INFO    : Gen at bus 174	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 211	: Pg=9.0, Qg=-125.0 -> Pg=13.5, Qg=0.0
% INFO    : Gen at bus 211	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 570	: Pg=23.0, Qg=8.0 -> Pg=24.0, Qg=0.0
% INFO    : Gen at bus 570	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 651	: Pg=31.0, Qg=-5.0 -> Pg=34.0, Qg=0.0
% INFO    : Gen at bus 651	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 652	: Pg=35.0, Qg=-5.0 -> Pg=24.5, Qg=0.0
% INFO    : Gen at bus 652	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 661	: Pg=62.0, Qg=4.0 -> Pg=80.0, Qg=0.0
% INFO    : Gen at bus 661	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 677	: Pg=83.0, Qg=32.0 -> Pg=99.0, Qg=0.0
% INFO    : Gen at bus 677	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 683	: Pg=132.0, Qg=35.0 -> Pg=118.0, Qg=0.0
% INFO    : Gen at bus 683	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 707	: Pg=20.0, Qg=-11.0 -> Pg=30.0, Qg=-5.0
% INFO    : Gen at bus 707	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 715	: Pg=22.0, Qg=-6.0 -> Pg=46.0, Qg=0.0
% INFO    : Gen at bus 715	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 721	: Pg=205.0, Qg=-124.0 -> Pg=113.5, Qg=-45.6
% INFO    : Gen at bus 721	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 724	: Pg=167.0, Qg=48.0 -> Pg=92.0, Qg=9.0
% INFO    : Gen at bus 724	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 725	: Pg=157.0, Qg=30.0 -> Pg=135.0, Qg=0.0
% INFO    : Gen at bus 725	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 728	: Pg=88.0, Qg=28.0 -> Pg=158.0, Qg=0.0
% INFO    : Gen at bus 728	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 881	: Pg=20.0, Qg=-5.0 -> Pg=46.0, Qg=0.0
% INFO    : Gen at bus 881	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 882	: Pg=26.0, Qg=-7.0 -> Pg=34.5, Qg=0.0
% INFO    : Gen at bus 882	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 644	: Pg=22.0, Qg=-1.0 -> Pg=34.0, Qg=0.0
% INFO    : Gen at bus 644	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 986	: Pg=212.0, Qg=-80.0 -> Pg=172.0, Qg=-39.0
% INFO    : Gen at bus 986	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1090	: Pg=90.0, Qg=-17.0 -> Pg=85.5, Qg=40.0
% INFO    : Gen at bus 1090	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1252	: Pg=53.0, Qg=-20.0 -> Pg=48.0, Qg=15.0
% INFO    : Gen at bus 1252	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1253	: Pg=43.0, Qg=-12.0 -> Pg=52.0, Qg=15.0
% INFO    : Gen at bus 1253	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1255	: Pg=29.0, Qg=-1.0 -> Pg=22.5, Qg=15.0
% INFO    : Gen at bus 1255	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1265	: Pg=90.0, Qg=-3.0 -> Pg=62.5, Qg=0.0
% INFO    : Gen at bus 1265	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1307	: Pg=191.0, Qg=57.0 -> Pg=157.5, Qg=1.0
% INFO    : Gen at bus 1307	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1516	: Pg=1571.0, Qg=-426.0 -> Pg=912.0, Qg=0.0
% INFO    : Gen at bus 1516	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1520	: Pg=769.0, Qg=-133.0 -> Pg=434.0, Qg=0.0
% INFO    : Gen at bus 1520	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1531	: Pg=119.0, Qg=-449.0 -> Pg=65.5, Qg=0.0
% INFO    : Gen at bus 1531	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1534	: Pg=169.0, Qg=-149.0 -> Pg=161.5, Qg=-4.4
% INFO    : Gen at bus 1534	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1562	: Pg=3238.0, Qg=459.0 -> Pg=1828.5, Qg=0.0
% INFO    : Gen at bus 1562	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1564	: Pg=136.0, Qg=252.0 -> Pg=96.0, Qg=-11.2
% INFO    : Gen at bus 1564	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1566	: Pg=3467.0, Qg=1385.0 -> Pg=1958.0, Qg=0.0
% INFO    : Gen at bus 1566	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1140	: Pg=17.0, Qg=-468.0 -> Pg=8.5, Qg=0.0
% INFO    : Gen at bus 1140	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1642	: Pg=27.0, Qg=3.0 -> Pg=40.0, Qg=0.0
% INFO    : Gen at bus 1642	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1643	: Pg=21.0, Qg=-3.0 -> Pg=39.5, Qg=0.0
% INFO    : Gen at bus 1643	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1646	: Pg=23.0, Qg=-3.0 -> Pg=31.5, Qg=0.0
% INFO    : Gen at bus 1646	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1651	: Pg=40.0, Qg=-9.0 -> Pg=20.5, Qg=0.0
% INFO    : Gen at bus 1651	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1652	: Pg=25.0, Qg=-4.0 -> Pg=32.5, Qg=0.0
% INFO    : Gen at bus 1652	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1653	: Pg=45.0, Qg=-14.0 -> Pg=40.5, Qg=0.0
% INFO    : Gen at bus 1653	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1654	: Pg=47.0, Qg=-10.0 -> Pg=82.0, Qg=0.0
% INFO    : Gen at bus 1654	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1655	: Pg=47.0, Qg=-12.0 -> Pg=82.0, Qg=0.0
% INFO    : Gen at bus 1655	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1656	: Pg=47.0, Qg=-12.0 -> Pg=62.0, Qg=0.0
% INFO    : Gen at bus 1656	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1658	: Pg=33.0, Qg=10.0 -> Pg=24.0, Qg=0.0
% INFO    : Gen at bus 1658	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1663	: Pg=20.0, Qg=-20.0 -> Pg=27.0, Qg=0.0
% INFO    : Gen at bus 1663	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1669	: Pg=19.0, Qg=-4.0 -> Pg=30.0, Qg=0.0
% INFO    : Gen at bus 1669	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1679	: Pg=37.0, Qg=-58.0 -> Pg=32.0, Qg=0.0
% INFO    : Gen at bus 1679	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1680	: Pg=39.0, Qg=59.0 -> Pg=71.0, Qg=0.0
% INFO    : Gen at bus 1680	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1681	: Pg=35.0, Qg=-52.0 -> Pg=42.5, Qg=0.0
% INFO    : Gen at bus 1681	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1682	: Pg=23.0, Qg=-62.0 -> Pg=30.0, Qg=0.0
% INFO    : Gen at bus 1682	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1711	: Pg=28.0, Qg=-43.0 -> Pg=62.0, Qg=0.0
% INFO    : Gen at bus 1711	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1712	: Pg=29.0, Qg=43.0 -> Pg=21.5, Qg=0.0
% INFO    : Gen at bus 1712	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1715	: Pg=92.0, Qg=-46.0 -> Pg=117.5, Qg=0.0
% INFO    : Gen at bus 1715	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1715	: Pg=92.0, Qg=-46.0 -> Pg=85.5, Qg=0.0
% INFO    : Gen at bus 1715	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1720	: Pg=203.0, Qg=-73.0 -> Pg=118.5, Qg=0.0
% INFO    : Gen at bus 1720	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1720	: Pg=203.0, Qg=-73.0 -> Pg=206.5, Qg=0.0
% INFO    : Gen at bus 1720	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1768	: Pg=15.0, Qg=-7.0 -> Pg=34.0, Qg=0.0
% INFO    : Gen at bus 1768	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1769	: Pg=13.0, Qg=1.0 -> Pg=6.5, Qg=0.0
% INFO    : Gen at bus 1769	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1983	: Pg=36.0, Qg=52.0 -> Pg=78.0, Qg=0.0
% INFO    : Gen at bus 1983	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1984	: Pg=23.0, Qg=70.0 -> Pg=54.0, Qg=0.0
% INFO    : Gen at bus 1984	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1987	: Pg=14.0, Qg=21.0 -> Pg=12.5, Qg=-2.4
% INFO    : Gen at bus 1987	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2113	: Pg=728.0, Qg=-30.0 -> Pg=498.0, Qg=0.0
% INFO    : Gen at bus 2113	: Vg=1.0 -> Vg=1.0
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
