%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v20.04     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Active Power Increase              %%%%%
%%%%                         12 - July - 2020                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case2312_goc__api
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1538	 1544	 0.00064	 0.00982	 0.1378	 224.94	 269.93	 404.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1541	 1542	 0.00027	 0.00245	 0.0164	 540.83	 649.0	 973.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1541	 1546	 0.0002	 0.00037	 0.1146	 33.92	 40.7	 61.06	 0.0	 0.0	 1	 -30.0	 30.0;
	1541	 1547	 0.0002	 0.00037	 0.1125	 33.83	 40.6	 60.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1543	 1544	 0.00123	 0.0086	 0.0585	 337.0	 404.4	 606.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1545	 1549	 0.00124	 0.00864	 0.0588	 210.7	 252.84	 379.26	 0.0	 0.0	 1	 -30.0	 30.0;
	1548	 1549	 0.00046	 0.00496	 0.035	 627.75	 753.3	 1129.95	 0.0	 0.0	 1	 -30.0	 30.0;
	1550	 1560	 0.00373	 0.01704	 0.108	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1551	 1552	 0.00112	 0.01028	 0.1739	 594.99	 713.99	 1070.98	 0.0	 0.0	 1	 -30.0	 30.0;
	1551	 1552	 0.00112	 0.01026	 0.163	 595.25	 714.3	 1071.44	 0.0	 0.0	 1	 -30.0	 30.0;
	1552	 1566	 0.00075	 0.00687	 0.045	 298.99	 358.79	 538.19	 0.0	 0.0	 1	 -30.0	 30.0;
	1555	 1556	 0.0006	 0.00228	 0.0161	 275.56	 330.67	 496.01	 0.0	 0.0	 1	 -30.0	 30.0;
	1555	 1562	 0.00014	 0.0013	 0.0089	 91.68	 110.01	 165.02	 0.0	 0.0	 1	 -30.0	 30.0;
	1555	 1563	 0.00014	 0.0013	 0.0089	 91.68	 110.01	 165.02	 0.0	 0.0	 1	 -30.0	 30.0;
	1556	 1566	 0.0005	 0.00189	 0.0133	 575.08	 690.09	 1035.14	 0.0	 0.0	 1	 -30.0	 30.0;
	1557	 1558	 0.0001	 0.00159	 0.0145	 649.0	 713.9	 778.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1558	 1561	 0.00273	 0.01717	 0.1042	 209.18	 251.02	 376.53	 0.0	 0.0	 1	 -30.0	 30.0;
	1560	 1561	 0.00338	 0.02203	 0.1166	 207.87	 249.45	 374.17	 0.0	 0.0	 1	 -30.0	 30.0;
	1564	 1597	 0.0028	 0.09796	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1566	 2093	 0.0001	 0.01	 0.0	 475.0	 522.5	 570.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1567	 1569	 0.00059	 0.00806	 0.1076	 786.97	 944.37	 1416.55	 0.0	 0.0	 1	 -30.0	 30.0;
	1571	 1572	 0.0038	 0.004	 0.0	 20.25	 24.3	 36.45	 0.0	 0.0	 1	 -30.0	 30.0;
	1605	 1606	 0.0014	 0.0628	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1614	 2258	 0.0001	 0.01	 0.0	 168.59	 202.31	 303.46	 0.0	 0.0	 1	 -30.0	 30.0;
	1615	 2309	 0.0001	 0.01	 0.0	 303.0	 333.3	 363.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1616	 1655	 0.00092	 0.00756	 0.05119	 558.14	 669.77	 1004.66	 0.0	 0.0	 1	 -30.0	 30.0;
	1616	 1656	 0.00048	 0.00396	 0.02683	 459.2	 551.04	 826.55	 0.0	 0.0	 1	 -30.0	 30.0;
	1621	 1658	 0.0005	 0.00653	 0.64361	 715.17	 858.2	 1287.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1621	 1658	 0.0005	 0.00653	 0.64361	 715.17	 858.2	 1287.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1621	 1686	 0.00077	 0.00997	 0.77106	 254.0	 279.4	 304.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1624	 1718	 0.00031	 0.00498	 0.01935	 143.92	 172.7	 259.06	 0.0	 0.0	 1	 -30.0	 30.0;
	1626	 1712	 0.00031	 0.00498	 0.01935	 112.44	 134.93	 202.39	 0.0	 0.0	 1	 -30.0	 30.0;
	1628	 1651	 0.00137	 0.01917	 0.17578	 524.43	 629.32	 943.97	 0.0	 0.0	 1	 -30.0	 30.0;
	1628	 1652	 0.00118	 0.01637	 0.14957	 562.62	 675.14	 1012.72	 0.0	 0.0	 1	 -30.0	 30.0;
	1628	 1692	 0.00215	 0.02073	 0.18358	 289.14	 346.97	 520.45	 0.0	 0.0	 1	 -30.0	 30.0;
	1628	 1695	 0.00073	 0.00915	 0.07916	 248.13	 297.76	 446.64	 0.0	 0.0	 1	 -30.0	 30.0;
	1628	 1722	 0.00146	 0.012	 0.09431	 264.81	 317.77	 476.66	 0.0	 0.0	 1	 -30.0	 30.0;
	1628	 1724	 5e-05	 0.01935	 0.0	 70.98	 85.17	 127.76	 0.0	 0.0	 1	 -30.0	 30.0;
	1628	 1725	 5e-05	 0.01935	 0.0	 71.11	 85.34	 128.01	 0.0	 0.0	 1	 -30.0	 30.0;
	1628	 1730	 0.00132	 0.01078	 0.09002	 176.06	 211.27	 316.91	 0.0	 0.0	 1	 -30.0	 30.0;
	1633	 1746	 0.09741	 0.20055	 0.02121	 47.1	 56.52	 84.78	 0.0	 0.0	 1	 -30.0	 30.0;
	1635	 1749	 0.07926	 0.19248	 0.02299	 46.63	 55.96	 83.93	 0.0	 0.0	 1	 -30.0	 30.0;
	1638	 1639	 0.00103	 0.00292	 0.0041	 121.41	 145.69	 218.54	 0.0	 0.0	 1	 -30.0	 30.0;
	1638	 1639	 0.00103	 0.00292	 0.0041	 121.41	 145.69	 218.54	 0.0	 0.0	 1	 -30.0	 30.0;
	1638	 1750	 1e-07	 0.1	 0.0	 247.85	 297.42	 446.13	 0.0	 0.0	 1	 -30.0	 30.0;
	1639	 1640	 0.00028	 0.00079	 0.00111	 121.43	 145.72	 218.57	 0.0	 0.0	 1	 -30.0	 30.0;
	1639	 1641	 0.00031	 0.00088	 0.00123	 121.32	 145.58	 218.38	 0.0	 0.0	 1	 -30.0	 30.0;
	1642	 1643	 0.01072	 0.02387	 0.00541	 76.5	 91.8	 137.69	 0.0	 0.0	 1	 -30.0	 30.0;
	1643	 1644	 0.01072	 0.02387	 0.00541	 76.5	 91.8	 137.69	 0.0	 0.0	 1	 -30.0	 30.0;
	1643	 1672	 0.00266	 0.00926	 0.09204	 79.79	 95.75	 143.63	 0.0	 0.0	 1	 -30.0	 30.0;
	1643	 1674	 0.00266	 0.00926	 0.09204	 79.79	 95.75	 143.63	 0.0	 0.0	 1	 -30.0	 30.0;
	1643	 1677	 0.01179	 0.0257	 0.02961	 88.78	 106.54	 159.81	 0.0	 0.0	 1	 -30.0	 30.0;
	1643	 1678	 0.01179	 0.0257	 0.02961	 88.78	 106.54	 159.81	 0.0	 0.0	 1	 -30.0	 30.0;
	1645	 1653	 0.00026	 0.00219	 0.01386	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1645	 1654	 0.00026	 0.00219	 0.01386	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1645	 1676	 0.00061	 0.00504	 0.03418	 181.18	 217.41	 326.12	 0.0	 0.0	 1	 -30.0	 30.0;
	1645	 2083	 0.0001	 0.01	 0.0	 463.07	 555.68	 833.52	 0.0	 0.0	 1	 -30.0	 30.0;
	1647	 1648	 0.00049	 0.00065	 0.20456	 113.87	 136.65	 204.97	 0.0	 0.0	 1	 -30.0	 30.0;
	1648	 1651	 0.00022	 0.00184	 0.01245	 119.42	 143.3	 214.96	 0.0	 0.0	 1	 -30.0	 30.0;
	1649	 1650	 0.00049	 0.00065	 0.20456	 113.42	 136.11	 204.16	 0.0	 0.0	 1	 -30.0	 30.0;
	1650	 1651	 0.00023	 0.00186	 0.01916	 119.43	 143.32	 214.97	 0.0	 0.0	 1	 -30.0	 30.0;
	1651	 1652	 0.00024	 0.00321	 0.02887	 263.83	 316.6	 474.89	 0.0	 0.0	 1	 -30.0	 30.0;
	1651	 1653	 0.00026	 0.00219	 0.01386	 225.35	 270.42	 405.63	 0.0	 0.0	 1	 -30.0	 30.0;
	1651	 1654	 0.00026	 0.00219	 0.01386	 225.35	 270.42	 405.63	 0.0	 0.0	 1	 -30.0	 30.0;
	1652	 1669	 0.00077	 0.00632	 0.04283	 175.97	 211.16	 316.75	 0.0	 0.0	 1	 -30.0	 30.0;
	1653	 1670	 0.00035	 0.003	 0.01374	 81.84	 98.21	 147.31	 0.0	 0.0	 1	 -30.0	 30.0;
	1654	 1671	 0.00035	 0.003	 0.01374	 81.84	 98.21	 147.31	 0.0	 0.0	 1	 -30.0	 30.0;
	1655	 1656	 0.00044	 0.0036	 0.02436	 284.35	 341.22	 511.83	 0.0	 0.0	 1	 -30.0	 30.0;
	1655	 1660	 0.00046	 0.00373	 0.02527	 235.54	 282.65	 423.97	 0.0	 0.0	 1	 -30.0	 30.0;
	1655	 1666	 0.00033	 0.00138	 0.37813	 200.6	 240.72	 361.08	 0.0	 0.0	 1	 -30.0	 30.0;
	1655	 1668	 0.00032	 0.00136	 0.37171	 200.5	 240.6	 360.91	 0.0	 0.0	 1	 -30.0	 30.0;
	1655	 1676	 0.00268	 0.02196	 0.14892	 170.81	 204.97	 307.46	 0.0	 0.0	 1	 -30.0	 30.0;
	1656	 1660	 0.00089	 0.00732	 0.04966	 160.0	 176.0	 192.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1656	 1680	 0.00044	 0.0034	 0.06693	 181.46	 217.75	 326.63	 0.0	 0.0	 1	 -30.0	 30.0;
	1656	 1682	 0.00044	 0.0034	 0.06693	 181.46	 217.75	 326.63	 0.0	 0.0	 1	 -30.0	 30.0;
	1657	 1658	 0.00156	 0.01313	 0.364	 306.59	 367.91	 551.86	 0.0	 0.0	 1	 -30.0	 30.0;
	1658	 1659	 0.00156	 0.01313	 0.364	 309.28	 371.14	 556.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1660	 1661	 0.00017	 0.00084	 0.10273	 132.39	 158.87	 238.31	 0.0	 0.0	 1	 -30.0	 30.0;
	1660	 1662	 0.00017	 0.00084	 0.10273	 132.39	 158.87	 238.31	 0.0	 0.0	 1	 -30.0	 30.0;
	1660	 1663	 0.00211	 0.01731	 0.11739	 365.55	 438.66	 657.99	 0.0	 0.0	 1	 -30.0	 30.0;
	1660	 1664	 0.00277	 0.02269	 0.15382	 370.06	 444.07	 666.11	 0.0	 0.0	 1	 -30.0	 30.0;
	1663	 1664	 0.00072	 0.00591	 0.0401	 354.02	 424.82	 637.24	 0.0	 0.0	 1	 -30.0	 30.0;
	1664	 1724	 0.00022	 0.00189	 0.06115	 72.29	 86.74	 130.12	 0.0	 0.0	 1	 -30.0	 30.0;
	1664	 1725	 0.00022	 0.00185	 0.04465	 71.97	 86.36	 129.54	 0.0	 0.0	 1	 -30.0	 30.0;
	1664	 1726	 0.0005	 0.0043	 0.0718	 396.67	 476.0	 714.01	 0.0	 0.0	 1	 -30.0	 30.0;
	1664	 1727	 0.0005	 0.0043	 0.0293	 302.9	 363.48	 545.22	 0.0	 0.0	 1	 -30.0	 30.0;
	1665	 1666	 0.00012	 0.00033	 0.1803	 129.45	 155.34	 233.01	 0.0	 0.0	 1	 -30.0	 30.0;
	1667	 1668	 0.00012	 0.00033	 0.1803	 129.45	 155.34	 233.01	 0.0	 0.0	 1	 -30.0	 30.0;
	1669	 1676	 0.00079	 0.00646	 0.0438	 66.56	 79.87	 119.81	 0.0	 0.0	 1	 -30.0	 30.0;
	1669	 1747	 0.00047	 0.0026	 0.16299	 93.59	 112.31	 168.46	 0.0	 0.0	 1	 -30.0	 30.0;
	1672	 1673	 0.00395	 0.00271	 0.064	 39.45	 47.34	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1674	 1675	 0.00395	 0.00271	 0.064	 39.45	 47.34	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1676	 1679	 0.00079	 0.00646	 0.0438	 137.96	 165.56	 248.34	 0.0	 0.0	 1	 -30.0	 30.0;
	1676	 1684	 0.00037	 0.00066	 0.204	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1676	 1685	 0.00037	 0.00066	 0.204	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1679	 1748	 0.00047	 0.0026	 0.16299	 93.56	 112.27	 168.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1680	 1681	 0.00032	 0.00103	 0.30572	 85.08	 102.1	 153.15	 0.0	 0.0	 1	 -30.0	 30.0;
	1682	 1683	 0.00032	 0.00103	 0.30572	 85.08	 102.1	 153.15	 0.0	 0.0	 1	 -30.0	 30.0;
	1688	 1691	 0.0009	 0.00738	 0.05002	 156.08	 187.3	 280.95	 0.0	 0.0	 1	 -30.0	 30.0;
	1688	 1692	 0.0009	 0.00738	 0.05002	 157.84	 189.41	 284.12	 0.0	 0.0	 1	 -30.0	 30.0;
	1688	 1739	 0.0039	 0.033	 0.2026	 442.96	 531.55	 797.33	 0.0	 0.0	 1	 -30.0	 30.0;
	1688	 1739	 0.0039	 0.033	 0.2026	 442.96	 531.55	 797.33	 0.0	 0.0	 1	 -30.0	 30.0;
	1688	 1740	 0.00012	 0.00106	 0.03877	 100.21	 120.25	 180.38	 0.0	 0.0	 1	 -30.0	 30.0;
	1688	 1741	 0.00012	 0.00098	 0.00667	 100.22	 120.26	 180.39	 0.0	 0.0	 1	 -30.0	 30.0;
	1689	 1690	 0.00012	 0.00035	 0.00049	 27.4	 32.88	 49.32	 0.0	 0.0	 1	 -30.0	 30.0;
	1689	 1690	 0.00017	 0.00047	 0.00066	 20.28	 24.34	 36.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1691	 1692	 1e-07	 0.0002	 0.0	 269.8	 323.76	 485.64	 0.0	 0.0	 1	 -30.0	 30.0;
	1691	 1693	 0.0002	 0.00162	 0.01097	 190.72	 228.87	 343.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1691	 1694	 0.00021	 0.00164	 0.02199	 190.71	 228.85	 343.27	 0.0	 0.0	 1	 -30.0	 30.0;
	1691	 1695	 0.00181	 0.01495	 0.13007	 210.96	 253.15	 379.72	 0.0	 0.0	 1	 -30.0	 30.0;
	1693	 1696	 0.00017	 0.00056	 0.12236	 94.14	 112.97	 169.45	 0.0	 0.0	 1	 -30.0	 30.0;
	1694	 1697	 0.00014	 0.00049	 0.10691	 93.86	 112.63	 168.95	 0.0	 0.0	 1	 -30.0	 30.0;
	1698	 1699	 0.00556	 0.01429	 0.105	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1698	 1700	 0.00791	 0.03901	 0.00994	 85.77	 102.92	 154.38	 0.0	 0.0	 1	 -30.0	 30.0;
	1700	 1701	 0.01184	 0.03906	 0.0095	 85.98	 103.17	 154.76	 0.0	 0.0	 1	 -30.0	 30.0;
	1700	 1703	 0.00303	 0.01491	 0.00644	 50.31	 60.38	 90.57	 0.0	 0.0	 1	 -30.0	 30.0;
	1700	 1703	 0.00307	 0.01508	 0.01304	 50.31	 60.37	 90.56	 0.0	 0.0	 1	 -30.0	 30.0;
	1700	 1704	 0.0047	 0.02318	 0.00591	 59.26	 71.12	 106.67	 0.0	 0.0	 1	 -30.0	 30.0;
	1700	 1705	 0.00842	 0.01852	 0.00515	 60.04	 72.05	 108.07	 0.0	 0.0	 1	 -30.0	 30.0;
	1700	 1711	 0.00464	 0.02587	 0.00658	 56.45	 67.74	 101.61	 0.0	 0.0	 1	 -30.0	 30.0;
	1700	 1736	 0.00464	 0.02587	 0.00658	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1700	 1744	 0.0219	 0.0501	 0.0107	 158.2	 189.84	 284.76	 0.0	 0.0	 1	 -30.0	 30.0;
	1700	 1745	 0.0218	 0.0497	 0.0106	 158.66	 190.39	 285.59	 0.0	 0.0	 1	 -30.0	 30.0;
	1701	 1702	 0.00556	 0.01429	 0.105	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1706	 1707	 0.01337	 0.02979	 0.00675	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1707	 1720	 0.00896	 0.01995	 0.00452	 81.84	 98.21	 147.31	 0.0	 0.0	 1	 -30.0	 30.0;
	1707	 1728	 0.00218	 0.00486	 0.0011	 53.83	 64.6	 96.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1708	 1709	 0.01337	 0.02979	 0.00675	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1709	 1712	 0.01866	 0.04157	 0.00942	 72.89	 87.47	 131.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1709	 1729	 0.00223	 0.00496	 0.0025	 53.7	 64.44	 96.66	 0.0	 0.0	 1	 -30.0	 30.0;
	1710	 1711	 0.00382	 0.02131	 0.00542	 46.0	 50.6	 55.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1710	 1712	 0.03212	 0.07155	 0.01622	 58.29	 69.94	 104.92	 0.0	 0.0	 1	 -30.0	 30.0;
	1711	 1735	 0.00086	 0.00426	 0.00108	 96.2	 115.44	 173.15	 0.0	 0.0	 1	 -30.0	 30.0;
	1712	 1719	 0.00718	 0.016	 0.00363	 52.35	 62.82	 94.24	 0.0	 0.0	 1	 -30.0	 30.0;
	1712	 1719	 0.00718	 0.016	 0.00363	 52.35	 62.82	 94.24	 0.0	 0.0	 1	 -30.0	 30.0;
	1713	 1714	 0.00776	 0.01726	 0.00574	 68.45	 82.13	 123.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1713	 1715	 0.00579	 0.02408	 0.0058	 118.58	 142.3	 213.44	 0.0	 0.0	 1	 -30.0	 30.0;
	1715	 1716	 0.00579	 0.02408	 0.0058	 118.58	 142.3	 213.44	 0.0	 0.0	 1	 -30.0	 30.0;
	1715	 1719	 0.00078	 0.00328	 0.00647	 29.73	 35.68	 53.52	 0.0	 0.0	 1	 -30.0	 30.0;
	1715	 1719	 0.00074	 0.00243	 0.00716	 38.29	 45.95	 68.92	 0.0	 0.0	 1	 -30.0	 30.0;
	1715	 1731	 0.00048	 0.00063	 0.02012	 15.77	 18.92	 28.39	 0.0	 0.0	 1	 -30.0	 30.0;
	1715	 1732	 0.00044	 0.00057	 0.01826	 15.77	 18.92	 28.39	 0.0	 0.0	 1	 -30.0	 30.0;
	1716	 1717	 0.00776	 0.01726	 0.00574	 68.45	 82.13	 123.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1718	 1720	 0.00971	 0.02162	 0.0049	 123.14	 147.77	 221.65	 0.0	 0.0	 1	 -30.0	 30.0;
	1718	 1736	 0.03594	 0.09286	 0.02164	 58.23	 69.88	 104.82	 0.0	 0.0	 1	 -30.0	 30.0;
	1719	 1720	 0.01014	 0.02259	 0.00512	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1721	 1722	 0.00061	 0.00496	 0.03311	 292.78	 351.34	 527.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1721	 1723	 0.0006	 0.0053	 0.0337	 357.49	 428.99	 643.48	 0.0	 0.0	 1	 -30.0	 30.0;
	1722	 1734	 0.00015	 0.00123	 0.00819	 283.57	 340.28	 510.43	 0.0	 0.0	 1	 -30.0	 30.0;
	1722	 1738	 0.0011	 0.0093	 0.059	 358.74	 430.49	 645.73	 0.0	 0.0	 1	 -30.0	 30.0;
	1723	 2030	 0.0019	 0.0167	 0.102	 358.91	 430.69	 646.04	 0.0	 0.0	 1	 -30.0	 30.0;
	1726	 1989	 0.0085	 0.0731	 0.4454	 403.26	 483.91	 725.87	 0.0	 0.0	 1	 -30.0	 30.0;
	1727	 2029	 0.0043	 0.0371	 0.2285	 306.67	 368.0	 552.01	 0.0	 0.0	 1	 -30.0	 30.0;
	1730	 1733	 0.00027	 0.00217	 0.01447	 176.94	 212.33	 318.49	 0.0	 0.0	 1	 -30.0	 30.0;
	1733	 1734	 0.00027	 0.00217	 0.01447	 283.57	 340.28	 510.43	 0.0	 0.0	 1	 -30.0	 30.0;
	1736	 1737	 0.00088	 0.00431	 0.00289	 96.1	 115.32	 172.98	 0.0	 0.0	 1	 -30.0	 30.0;
	1738	 1993	 0.0019	 0.0167	 0.102	 360.1	 432.12	 648.18	 0.0	 0.0	 1	 -30.0	 30.0;
	1742	 1922	 0.0145	 0.0331	 0.007	 251.27	 301.53	 452.29	 0.0	 0.0	 1	 -30.0	 30.0;
	1743	 1922	 0.0145	 0.0331	 0.007	 165.13	 198.16	 297.23	 0.0	 0.0	 1	 -30.0	 30.0;
	1744	 1894	 0.0098	 0.0223	 0.0048	 159.32	 191.18	 286.78	 0.0	 0.0	 1	 -30.0	 30.0;
	1745	 1895	 0.0098	 0.0223	 0.0048	 159.79	 191.75	 287.62	 0.0	 0.0	 1	 -30.0	 30.0;
	1796	 1797	 0.02	 0.2	 0.0	 17.81	 21.37	 32.06	 0.0	 0.0	 1	 -30.0	 30.0;
	1796	 1938	 0.5341	 1.0562	 0.0	 17.37	 20.85	 31.27	 0.0	 0.0	 1	 -30.0	 30.0;
	1798	 1984	 0.0117	 0.0112	 0.0008	 31.43	 37.71	 56.57	 0.0	 0.0	 1	 -30.0	 30.0;
	1799	 1800	 0.02	 0.2	 0.0	 54.42	 65.3	 97.96	 0.0	 0.0	 1	 -30.0	 30.0;
	1799	 1896	 0.03647	 0.10472	 0.01242	 53.0	 63.6	 95.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1801	 1802	 0.02	 0.2	 0.0	 54.42	 65.3	 97.96	 0.0	 0.0	 1	 -30.0	 30.0;
	1801	 1896	 0.03647	 0.10472	 0.01242	 53.0	 63.6	 95.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1803	 1804	 0.04	 0.4	 0.0	 27.82	 33.39	 50.08	 0.0	 0.0	 1	 -30.0	 30.0;
	1803	 1902	 0.17	 0.35	 0.0	 27.79	 33.35	 50.03	 0.0	 0.0	 1	 -30.0	 30.0;
	1805	 2036	 0.01193	 0.03427	 0.00406	 24.67	 29.6	 44.41	 0.0	 0.0	 1	 -30.0	 30.0;
	1805	 2036	 0.01193	 0.03427	 0.00406	 24.67	 29.6	 44.41	 0.0	 0.0	 1	 -30.0	 30.0;
	1805	 2036	 0.01193	 0.03427	 0.00406	 24.67	 29.6	 44.41	 0.0	 0.0	 1	 -30.0	 30.0;
	1807	 1922	 0.0144	 0.033	 0.007	 96.0	 115.2	 172.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1808	 1932	 1e-07	 0.0002	 0.0	 53.46	 64.15	 96.23	 0.0	 0.0	 1	 -30.0	 30.0;
	1809	 1936	 0.3328	 0.153	 0.0	 16.27	 19.53	 29.29	 0.0	 0.0	 1	 -30.0	 30.0;
	1809	 1937	 0.3328	 0.153	 0.0	 16.27	 19.53	 29.29	 0.0	 0.0	 1	 -30.0	 30.0;
	1810	 1933	 1e-07	 0.0002	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1812	 1813	 0.02	 0.2	 0.0	 32.72	 39.26	 58.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1812	 1938	 0.3599	 0.7671	 0.0	 31.83	 38.2	 57.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1814	 1815	 0.02	 0.2	 0.0	 32.57	 39.09	 58.63	 0.0	 0.0	 1	 -30.0	 30.0;
	1814	 1938	 0.2392	 0.5279	 0.0001	 31.68	 38.02	 57.03	 0.0	 0.0	 1	 -30.0	 30.0;
	1816	 1818	 1e-07	 0.0002	 0.0	 82.03	 98.43	 147.65	 0.0	 0.0	 1	 -30.0	 30.0;
	1816	 1895	 0.0587	 0.1341	 0.0286	 133.55	 160.26	 240.39	 0.0	 0.0	 1	 -30.0	 30.0;
	1816	 1905	 0.0599	 0.1363	 0.0293	 97.93	 117.52	 176.27	 0.0	 0.0	 1	 -30.0	 30.0;
	1816	 1932	 0.0157	 0.036	 0.0076	 62.01	 74.41	 111.62	 0.0	 0.0	 1	 -30.0	 30.0;
	1816	 1956	 0.001	 0.0022	 0.0005	 70.23	 84.28	 126.41	 0.0	 0.0	 1	 -30.0	 30.0;
	1816	 1959	 0.00073	 0.01875	 0.89999	 158.16	 189.79	 284.69	 0.0	 0.0	 1	 -30.0	 30.0;
	1818	 1868	 0.0703	 0.1601	 0.0345	 89.54	 107.45	 161.17	 0.0	 0.0	 1	 -30.0	 30.0;
	1818	 1894	 0.0587	 0.1341	 0.0286	 133.38	 160.06	 240.08	 0.0	 0.0	 1	 -30.0	 30.0;
	1818	 1933	 0.0157	 0.036	 0.0076	 57.34	 68.81	 103.21	 0.0	 0.0	 1	 -30.0	 30.0;
	1818	 1954	 0.0375	 0.0858	 0.0182	 56.33	 67.59	 101.39	 0.0	 0.0	 1	 -30.0	 30.0;
	1818	 1955	 0.001	 0.0022	 0.0005	 70.16	 84.19	 126.29	 0.0	 0.0	 1	 -30.0	 30.0;
	1818	 1957	 0.00073	 0.01875	 0.89999	 158.14	 189.77	 284.65	 0.0	 0.0	 1	 -30.0	 30.0;
	1819	 1960	 1e-07	 0.001	 0.0	 50.62	 60.75	 91.12	 0.0	 0.0	 1	 -30.0	 30.0;
	1820	 1821	 0.0151	 0.6228	 0.0	 46.66	 55.99	 83.98	 0.0	 0.0	 1	 -30.0	 30.0;
	1820	 1822	 0.0176	 0.5087	 0.0	 46.83	 56.2	 84.29	 0.0	 0.0	 1	 -30.0	 30.0;
	1820	 1878	 0.0263	 0.0603	 0.0128	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1820	 1881	 1e-07	 0.0002	 0.0	 62.61	 75.13	 112.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1820	 1961	 0.02	 0.0579	 0.0123	 54.12	 64.95	 97.42	 0.0	 0.0	 1	 -30.0	 30.0;
	1824	 1954	 0.0021	 0.005	 0.001	 33.39	 40.06	 60.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1826	 1885	 4e-05	 0.00024	 0.0622	 436.93	 524.31	 786.47	 0.0	 0.0	 1	 -30.0	 30.0;
	1829	 1972	 0.16	 0.25	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1831	 1832	 0.0055	 0.2194	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1831	 1962	 0.0051	 0.012	 0.0024	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1832	 2111	 0.0001	 0.01	 0.0	 89.61	 107.54	 161.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1833	 1983	 0.62749	 0.83845	 0.0	 22.4	 26.88	 40.32	 0.0	 0.0	 1	 -30.0	 30.0;
	1835	 1997	 0.82928	 1.15303	 0.0	 19.76	 23.72	 35.57	 0.0	 0.0	 1	 -30.0	 30.0;
	1837	 1838	 0.019	 0.4024	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1837	 1964	 0.0025	 0.0058	 0.0012	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1839	 1840	 0.04	 0.4	 0.0	 16.27	 19.53	 29.29	 0.0	 0.0	 1	 -30.0	 30.0;
	1839	 1983	 0.47608	 0.52757	 0.0023	 17.66	 21.19	 31.79	 0.0	 0.0	 1	 -30.0	 30.0;
	1841	 1954	 0.0025	 0.0058	 0.0012	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1846	 2035	 0.04193	 0.12043	 0.01428	 50.47	 60.57	 90.85	 0.0	 0.0	 1	 -30.0	 30.0;
	1846	 2035	 0.04193	 0.12043	 0.01428	 50.47	 60.57	 90.85	 0.0	 0.0	 1	 -30.0	 30.0;
	1848	 2007	 2e-05	 0.00033	 0.1421	 301.0	 331.1	 361.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1850	 2011	 2e-05	 0.00032	 0.1351	 302.0	 332.2	 362.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1852	 2012	 6e-05	 0.00021	 0.0525	 237.64	 285.16	 427.74	 0.0	 0.0	 1	 -30.0	 30.0;
	1854	 2013	 6e-05	 0.00021	 0.0525	 237.21	 284.65	 426.97	 0.0	 0.0	 1	 -30.0	 30.0;
	1856	 2014	 6e-05	 0.00021	 0.0525	 237.2	 284.64	 426.96	 0.0	 0.0	 1	 -30.0	 30.0;
	1858	 1954	 0.0219	 0.052	 0.0103	 37.88	 45.46	 68.18	 0.0	 0.0	 1	 -30.0	 30.0;
	1860	 1861	 0.0079	 0.2308	 0.0	 81.41	 97.69	 146.54	 0.0	 0.0	 1	 -30.0	 30.0;
	1860	 1922	 0.0013	 0.003	 0.0006	 80.7	 96.84	 145.27	 0.0	 0.0	 1	 -30.0	 30.0;
	1862	 1863	 0.0079	 0.229	 0.0	 81.41	 97.69	 146.54	 0.0	 0.0	 1	 -30.0	 30.0;
	1862	 1922	 0.0013	 0.003	 0.0006	 80.7	 96.84	 145.26	 0.0	 0.0	 1	 -30.0	 30.0;
	1864	 1865	 0.034	 0.884	 0.0	 24.79	 29.75	 44.62	 0.0	 0.0	 1	 -30.0	 30.0;
	1864	 1948	 0.0351	 0.03023	 0.0	 24.27	 29.12	 43.69	 0.0	 0.0	 1	 -30.0	 30.0;
	1866	 1997	 0.0758	 0.09381	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1868	 1869	 1e-07	 0.0002	 0.0	 61.42	 73.7	 110.56	 0.0	 0.0	 1	 -30.0	 30.0;
	1869	 1870	 0.0249	 0.0566	 0.0122	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1870	 1904	 0.0429	 0.0976	 0.021	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1870	 1914	 1e-07	 0.0002	 0.0	 42.38	 50.86	 76.28	 0.0	 0.0	 1	 -30.0	 30.0;
	1870	 1915	 1e-07	 0.0002	 0.0	 69.22	 83.07	 124.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1870	 1916	 0.002	 0.0046	 0.0413	 57.03	 68.44	 102.65	 0.0	 0.0	 1	 -30.0	 30.0;
	1870	 1917	 0.002	 0.0046	 0.0413	 57.3	 68.76	 103.14	 0.0	 0.0	 1	 -30.0	 30.0;
	1870	 1918	 0.002	 0.0045	 0.001	 38.2	 45.83	 68.75	 0.0	 0.0	 1	 -30.0	 30.0;
	1870	 1919	 0.0017	 0.00851	 0.00206	 70.11	 84.14	 126.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1871	 1872	 0.0147	 0.0337	 0.0071	 45.36	 54.44	 81.65	 0.0	 0.0	 1	 -30.0	 30.0;
	1872	 1874	 0.0038	 0.019	 0.0046	 92.09	 110.51	 165.77	 0.0	 0.0	 1	 -30.0	 30.0;
	1872	 1898	 0.0308	 0.0633	 0.0129	 86.54	 103.84	 155.77	 0.0	 0.0	 1	 -30.0	 30.0;
	1873	 1874	 0.0185	 0.0527	 0.0117	 45.45	 54.53	 81.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1874	 1908	 0.0029	 0.0148	 0.0036	 51.55	 61.86	 92.79	 0.0	 0.0	 1	 -30.0	 30.0;
	1874	 1911	 0.0029	 0.0148	 0.0036	 51.55	 61.86	 92.79	 0.0	 0.0	 1	 -30.0	 30.0;
	1874	 1919	 0.00239	 0.01199	 0.0029	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1874	 1921	 0.00239	 0.01199	 0.0029	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1874	 2001	 0.0078	 0.0391	 0.0094	 43.86	 52.63	 78.95	 0.0	 0.0	 1	 -30.0	 30.0;
	1874	 2002	 0.0078	 0.0391	 0.0094	 43.86	 52.63	 78.95	 0.0	 0.0	 1	 -30.0	 30.0;
	1875	 1876	 0.0028	 0.0193	 0.0748	 172.0	 189.2	 206.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1875	 1877	 0.00444	 0.03038	 0.11773	 172.0	 189.2	 206.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1876	 1883	 1e-07	 0.0002	 0.0	 317.79	 381.35	 572.02	 0.0	 0.0	 1	 -30.0	 30.0;
	1876	 1884	 0.00852	 0.03134	 0.1933	 367.33	 440.8	 661.19	 0.0	 0.0	 1	 -30.0	 30.0;
	1878	 1879	 1e-07	 0.0002	 0.0	 126.0	 138.6	 151.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1878	 1880	 0.03065	 0.07025	 0.0149	 286.0	 314.6	 343.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1878	 2149	 0.0001	 0.01	 0.0	 209.24	 251.08	 376.62	 0.0	 0.0	 1	 -30.0	 30.0;
	1879	 1881	 0.026	 0.0596	 0.0126	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1879	 1882	 0.0157	 0.0359	 0.0076	 124.27	 149.12	 223.69	 0.0	 0.0	 1	 -30.0	 30.0;
	1879	 2251	 0.0001	 0.01	 0.0	 83.7	 100.44	 150.66	 0.0	 0.0	 1	 -30.0	 30.0;
	1880	 1892	 0.03065	 0.07025	 0.0149	 81.1	 97.32	 145.98	 0.0	 0.0	 1	 -30.0	 30.0;
	1881	 1958	 0.02	 0.0579	 0.0123	 54.16	 64.99	 97.48	 0.0	 0.0	 1	 -30.0	 30.0;
	1882	 1953	 0.02863	 0.066	 0.031	 86.44	 103.73	 155.59	 0.0	 0.0	 1	 -30.0	 30.0;
	1883	 1885	 0.0039	 0.0206	 0.0971	 386.42	 463.7	 695.56	 0.0	 0.0	 1	 -30.0	 30.0;
	1884	 1887	 0.00378	 0.0139	 0.0856	 433.99	 520.79	 781.18	 0.0	 0.0	 1	 -30.0	 30.0;
	1885	 1886	 0.0122	 0.051	 0.2844	 365.21	 438.25	 657.38	 0.0	 0.0	 1	 -30.0	 30.0;
	1886	 1887	 1e-07	 0.0002	 0.0	 281.82	 338.18	 507.27	 0.0	 0.0	 1	 -30.0	 30.0;
	1886	 1888	 0.006	 0.0221	 0.1366	 333.57	 400.28	 600.43	 0.0	 0.0	 1	 -30.0	 30.0;
	1886	 1891	 0.0042	 0.03576	 0.21598	 176.67	 212.0	 318.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1887	 1889	 0.0001	 0.001	 0.0058	 178.51	 214.21	 321.32	 0.0	 0.0	 1	 -30.0	 30.0;
	1887	 1890	 0.006	 0.0221	 0.1366	 333.05	 399.66	 599.49	 0.0	 0.0	 1	 -30.0	 30.0;
	1888	 1989	 1e-07	 0.0002	 0.0	 248.09	 297.71	 446.56	 0.0	 0.0	 1	 -30.0	 30.0;
	1889	 1982	 1e-07	 0.0002	 0.0	 236.55	 283.86	 425.79	 0.0	 0.0	 1	 -30.0	 30.0;
	1890	 1982	 0.0029	 0.0244	 0.1472	 306.01	 367.21	 550.82	 0.0	 0.0	 1	 -30.0	 30.0;
	1890	 1988	 1e-07	 0.0002	 0.0	 343.67	 412.4	 618.61	 0.0	 0.0	 1	 -30.0	 30.0;
	1890	 1989	 1e-07	 0.0002	 0.0	 290.2	 348.24	 522.36	 0.0	 0.0	 1	 -30.0	 30.0;
	1890	 1990	 0.0014	 0.0123	 0.0742	 184.1	 220.92	 331.38	 0.0	 0.0	 1	 -30.0	 30.0;
	1891	 2011	 1e-07	 0.0002	 0.00022	 203.88	 244.65	 366.98	 0.0	 0.0	 1	 -30.0	 30.0;
	1892	 1893	 0.02162	 0.04957	 0.01054	 91.19	 109.43	 164.14	 0.0	 0.0	 1	 -30.0	 30.0;
	1893	 1950	 0.04198	 0.09623	 0.02046	 137.1	 164.52	 246.78	 0.0	 0.0	 1	 -30.0	 30.0;
	1897	 1898	 1e-07	 0.0002	 0.0	 92.97	 111.57	 167.35	 0.0	 0.0	 1	 -30.0	 30.0;
	1897	 1899	 0.0061	 0.0121	 0.0025	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1897	 1900	 0.0354	 0.0726	 0.0148	 100.04	 120.05	 180.07	 0.0	 0.0	 1	 -30.0	 30.0;
	1898	 1901	 0.0061	 0.0121	 0.0025	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1900	 1966	 0.00177	 0.036	 0.89999	 87.74	 105.29	 157.94	 0.0	 0.0	 1	 -30.0	 30.0;
	1903	 1963	 0.0191	 0.0454	 0.009	 54.0	 59.4	 64.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1904	 1905	 1e-07	 0.0002	 0.0	 63.74	 76.49	 114.73	 0.0	 0.0	 1	 -30.0	 30.0;
	1906	 1907	 0.0011	 0.0017	 0.0592	 35.75	 42.9	 64.35	 0.0	 0.0	 1	 -30.0	 30.0;
	1906	 1908	 0.0015	 0.0034	 0.0007	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1907	 1916	 0.0006	 0.0009	 0.0328	 43.02	 51.62	 77.44	 0.0	 0.0	 1	 -30.0	 30.0;
	1908	 1911	 1e-07	 0.0002	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1909	 1910	 0.0011	 0.0017	 0.0592	 35.78	 42.93	 64.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1909	 1911	 0.00141	 0.00324	 0.00193	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1910	 1917	 0.0006	 0.0009	 0.0328	 43.32	 51.98	 77.98	 0.0	 0.0	 1	 -30.0	 30.0;
	1912	 1987	 0.21	 0.45	 0.0	 30.21	 36.26	 54.38	 0.0	 0.0	 1	 -30.0	 30.0;
	1913	 1962	 0.0048	 0.01145	 0.00225	 117.05	 140.46	 210.69	 0.0	 0.0	 1	 -30.0	 30.0;
	1913	 2174	 0.0001	 0.01	 0.0	 83.7	 100.44	 150.66	 0.0	 0.0	 1	 -30.0	 30.0;
	1914	 1920	 0.002	 0.0045	 0.001	 38.2	 45.83	 68.75	 0.0	 0.0	 1	 -30.0	 30.0;
	1915	 1921	 0.0017	 0.00851	 0.00206	 71.73	 86.08	 129.11	 0.0	 0.0	 1	 -30.0	 30.0;
	1919	 1935	 0.0149	 0.0341	 0.0072	 127.7	 153.24	 229.86	 0.0	 0.0	 1	 -30.0	 30.0;
	1921	 1934	 0.0149	 0.0341	 0.0072	 126.98	 152.38	 228.56	 0.0	 0.0	 1	 -30.0	 30.0;
	1922	 1954	 0.0456	 0.1045	 0.0222	 62.63	 75.16	 112.73	 0.0	 0.0	 1	 -30.0	 30.0;
	1922	 1980	 1e-07	 0.0002	 0.0	 111.11	 133.33	 200.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1923	 1924	 0.0102	 0.0233	 0.0049	 108.15	 129.78	 194.67	 0.0	 0.0	 1	 -30.0	 30.0;
	1924	 1954	 0.04013	 0.09196	 0.01954	 55.07	 66.08	 99.13	 0.0	 0.0	 1	 -30.0	 30.0;
	1924	 1980	 0.00547	 0.01254	 0.00266	 116.14	 139.37	 209.05	 0.0	 0.0	 1	 -30.0	 30.0;
	1926	 1927	 1e-07	 0.0002	 0.0	 59.94	 71.93	 107.89	 0.0	 0.0	 1	 -30.0	 30.0;
	1927	 1930	 0.0019	 0.0028	 0.0982	 60.1	 72.12	 108.18	 0.0	 0.0	 1	 -30.0	 30.0;
	1928	 1929	 1e-07	 0.0002	 0.0	 59.94	 71.93	 107.89	 0.0	 0.0	 1	 -30.0	 30.0;
	1929	 1931	 0.0019	 0.0028	 0.0982	 60.1	 72.12	 108.18	 0.0	 0.0	 1	 -30.0	 30.0;
	1930	 1940	 0.0048	 0.0153	 0.0034	 105.96	 127.15	 190.73	 0.0	 0.0	 1	 -30.0	 30.0;
	1931	 1939	 0.0048	 0.0153	 0.0034	 105.96	 127.15	 190.73	 0.0	 0.0	 1	 -30.0	 30.0;
	1932	 1934	 0.0388	 0.0888	 0.0188	 106.64	 127.97	 191.95	 0.0	 0.0	 1	 -30.0	 30.0;
	1933	 1935	 0.0388	 0.0888	 0.0188	 107.66	 129.19	 193.79	 0.0	 0.0	 1	 -30.0	 30.0;
	1939	 1940	 1e-07	 0.0002	 0.0	 125.92	 151.11	 226.66	 0.0	 0.0	 1	 -30.0	 30.0;
	1939	 1941	 0.0124	 0.0397	 0.0089	 92.13	 110.55	 165.83	 0.0	 0.0	 1	 -30.0	 30.0;
	1939	 1941	 0.0124	 0.0397	 0.0089	 92.13	 110.55	 165.83	 0.0	 0.0	 1	 -30.0	 30.0;
	1939	 1942	 0.0015	 0.0022	 0.075	 88.34	 106.0	 159.01	 0.0	 0.0	 1	 -30.0	 30.0;
	1939	 1943	 0.0015	 0.0022	 0.075	 88.34	 106.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1939	 1944	 0.00485	 0.01057	 0.00221	 45.55	 54.66	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1939	 1945	 0.00485	 0.01057	 0.00221	 98.49	 118.19	 177.28	 0.0	 0.0	 1	 -30.0	 30.0;
	1941	 1944	 0.01826	 0.03742	 0.00752	 59.54	 71.45	 107.17	 0.0	 0.0	 1	 -30.0	 30.0;
	1941	 1946	 0.0083	 0.0265	 0.0182	 34.45	 41.34	 62.02	 0.0	 0.0	 1	 -30.0	 30.0;
	1941	 1947	 0.0083	 0.0265	 0.0182	 34.45	 41.34	 62.02	 0.0	 0.0	 1	 -30.0	 30.0;
	1942	 2020	 0.00075	 0.0029	 0.03908	 115.29	 138.34	 207.51	 0.0	 0.0	 1	 -30.0	 30.0;
	1943	 2019	 0.00075	 0.0029	 0.03908	 115.29	 138.34	 207.51	 0.0	 0.0	 1	 -30.0	 30.0;
	1944	 2031	 0.0312	 0.0798	 0.017	 53.93	 64.71	 97.07	 0.0	 0.0	 1	 -30.0	 30.0;
	1945	 1965	 0.03004	 0.06157	 0.01238	 94.84	 113.8	 170.71	 0.0	 0.0	 1	 -30.0	 30.0;
	1945	 2032	 0.0312	 0.0798	 0.017	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1949	 1950	 0.0281	 0.0643	 0.0137	 53.38	 64.05	 96.08	 0.0	 0.0	 1	 -30.0	 30.0;
	1949	 1951	 0.036	 0.0822	 0.0175	 62.29	 74.75	 112.12	 0.0	 0.0	 1	 -30.0	 30.0;
	1950	 1952	 0.0281	 0.0643	 0.0137	 53.38	 64.06	 96.08	 0.0	 0.0	 1	 -30.0	 30.0;
	1950	 1981	 0.0384	 0.088	 0.0187	 18.81	 22.57	 33.85	 0.0	 0.0	 1	 -30.0	 30.0;
	1952	 1953	 0.036	 0.0822	 0.0175	 64.17	 77.0	 115.51	 0.0	 0.0	 1	 -30.0	 30.0;
	1955	 2022	 0.0242	 0.0551	 0.0118	 89.14	 106.97	 160.45	 0.0	 0.0	 1	 -30.0	 30.0;
	1956	 2021	 0.0242	 0.0551	 0.0118	 89.14	 106.97	 160.46	 0.0	 0.0	 1	 -30.0	 30.0;
	1957	 1958	 0.0779	 0.1968	 0.052	 160.66	 192.79	 289.19	 0.0	 0.0	 1	 -30.0	 30.0;
	1958	 1959	 0.0779	 0.1968	 0.052	 158.16	 189.79	 284.69	 0.0	 0.0	 1	 -30.0	 30.0;
	1958	 1961	 5e-05	 0.0002	 2e-05	 52.89	 63.47	 95.21	 0.0	 0.0	 1	 -30.0	 30.0;
	1958	 1962	 0.0006	 0.0024	 0.0005	 222.8	 267.36	 401.04	 0.0	 0.0	 1	 -30.0	 30.0;
	1958	 1963	 0.0087	 0.0198	 0.0042	 68.38	 82.06	 123.09	 0.0	 0.0	 1	 -30.0	 30.0;
	1958	 1964	 0.0087	 0.0198	 0.0042	 46.41	 55.69	 83.54	 0.0	 0.0	 1	 -30.0	 30.0;
	1963	 1969	 0.0355	 0.0811	 0.0173	 41.69	 50.03	 75.05	 0.0	 0.0	 1	 -30.0	 30.0;
	1964	 1970	 0.0355	 0.0811	 0.0173	 41.98	 50.38	 75.57	 0.0	 0.0	 1	 -30.0	 30.0;
	1965	 1966	 1e-07	 0.0002	 0.0	 89.88	 107.86	 161.78	 0.0	 0.0	 1	 -30.0	 30.0;
	1967	 1968	 0.009	 0.0234	 0.00502	 16.16	 19.39	 29.09	 0.0	 0.0	 1	 -30.0	 30.0;
	1968	 1999	 0.0064	 0.0146	 0.0031	 28.58	 34.29	 51.44	 0.0	 0.0	 1	 -30.0	 30.0;
	1968	 2000	 0.0071	 0.0184	 0.00395	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1970	 1971	 0.0175	 0.05	 0.0119	 58.03	 69.64	 104.45	 0.0	 0.0	 1	 -30.0	 30.0;
	1971	 2262	 0.0001	 0.01	 0.0	 83.7	 100.44	 150.66	 0.0	 0.0	 1	 -30.0	 30.0;
	1973	 1974	 0.0069	 0.0157	 0.0033	 97.65	 117.18	 175.77	 0.0	 0.0	 1	 -30.0	 30.0;
	1973	 1975	 0.0018	 0.0041	 0.0009	 27.69	 33.22	 49.83	 0.0	 0.0	 1	 -30.0	 30.0;
	1973	 1976	 0.0062	 0.0142	 0.003	 81.83	 98.2	 147.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1974	 1977	 0.0069	 0.0157	 0.0033	 98.13	 117.76	 176.64	 0.0	 0.0	 1	 -30.0	 30.0;
	1974	 1999	 0.015	 0.0349	 0.0074	 77.83	 93.4	 140.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1974	 2003	 0.00086	 0.00059	 0.0151	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1974	 2004	 0.0008	 0.00056	 0.0141	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1974	 2005	 0.00012	 0.00056	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1974	 2006	 0.00012	 0.00056	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1976	 1979	 0.0001	 0.0002	 0.0	 276.0	 303.6	 331.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1976	 1998	 1e-07	 0.0002	 0.0	 298.0	 327.8	 357.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1976	 2023	 0.0025	 0.0049	 0.001	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1976	 2027	 0.00382	 0.00557	 0.01871	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1977	 1978	 0.0018	 0.0041	 0.0009	 27.69	 33.22	 49.83	 0.0	 0.0	 1	 -30.0	 30.0;
	1977	 1979	 0.0062	 0.0142	 0.003	 81.88	 98.25	 147.38	 0.0	 0.0	 1	 -30.0	 30.0;
	1979	 1999	 1e-07	 0.0002	 0.0	 134.0	 147.4	 160.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1979	 2025	 0.0025	 0.0049	 0.001	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1979	 2028	 0.00382	 0.00557	 0.01871	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1979	 2209	 0.0001	 0.01	 0.0	 131.0	 144.1	 157.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1983	 1984	 0.4257	 0.9048	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1983	 1985	 1.1045	 1.4724	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1984	 1985	 0.1393	 0.2961	 0.0	 22.32	 26.78	 40.18	 0.0	 0.0	 1	 -30.0	 30.0;
	1986	 1987	 0.03	 0.07	 0.0	 30.28	 36.34	 54.51	 0.0	 0.0	 1	 -30.0	 30.0;
	1988	 1993	 0.0061	 0.0536	 0.22142	 339.68	 407.62	 611.42	 0.0	 0.0	 1	 -30.0	 30.0;
	1989	 1991	 1e-07	 0.0002	 0.0	 447.9	 537.48	 806.22	 0.0	 0.0	 1	 -30.0	 30.0;
	1989	 1994	 0.0036	 0.0307	 0.1848	 282.53	 339.04	 508.55	 0.0	 0.0	 1	 -30.0	 30.0;
	1989	 1995	 0.0026	 0.0219	 0.1322	 396.31	 475.57	 713.36	 0.0	 0.0	 1	 -30.0	 30.0;
	1989	 1996	 0.0061	 0.0536	 0.22142	 338.57	 406.28	 609.43	 0.0	 0.0	 1	 -30.0	 30.0;
	1990	 2009	 1e-07	 0.0002	 0.0	 224.94	 269.93	 404.89	 0.0	 0.0	 1	 -30.0	 30.0;
	1991	 1992	 0.0059	 0.051	 0.3072	 355.05	 426.06	 639.09	 0.0	 0.0	 1	 -30.0	 30.0;
	1992	 1993	 1e-07	 0.0002	 0.0	 329.08	 394.9	 592.34	 0.0	 0.0	 1	 -30.0	 30.0;
	1992	 1996	 1e-07	 0.0002	 0.0	 335.47	 402.56	 603.85	 0.0	 0.0	 1	 -30.0	 30.0;
	1992	 2030	 1e-07	 0.0002	 0.0	 361.92	 434.3	 651.46	 0.0	 0.0	 1	 -30.0	 30.0;
	1993	 2029	 1e-07	 0.0002	 0.0	 308.21	 369.85	 554.78	 0.0	 0.0	 1	 -30.0	 30.0;
	1994	 2007	 1e-07	 0.0002	 0.0	 314.4	 377.28	 565.92	 0.0	 0.0	 1	 -30.0	 30.0;
	1995	 2010	 1e-07	 0.0002	 0.0	 431.11	 517.33	 776.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1999	 2125	 0.0001	 0.01	 0.0	 136.0	 149.6	 163.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2007	 2008	 1e-07	 0.0002	 0.0	 438.55	 526.26	 789.39	 0.0	 0.0	 1	 -30.0	 30.0;
	2007	 2009	 0.0024	 0.0208	 0.1252	 361.97	 434.36	 651.55	 0.0	 0.0	 1	 -30.0	 30.0;
	2008	 2012	 1e-07	 0.001	 0.0	 317.45	 380.94	 571.41	 0.0	 0.0	 1	 -30.0	 30.0;
	2008	 2014	 1e-07	 0.001	 0.0	 297.37	 356.84	 535.26	 0.0	 0.0	 1	 -30.0	 30.0;
	2010	 2015	 1e-07	 0.0002	 0.0	 431.12	 517.34	 776.02	 0.0	 0.0	 1	 -30.0	 30.0;
	2011	 2016	 1e-07	 0.0002	 0.0	 193.0	 212.3	 231.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2012	 2016	 1e-07	 0.001	 0.0	 235.46	 282.55	 423.82	 0.0	 0.0	 1	 -30.0	 30.0;
	2013	 2015	 1e-07	 0.001	 0.0	 315.01	 378.01	 567.02	 0.0	 0.0	 1	 -30.0	 30.0;
	2013	 2016	 1e-07	 0.001	 0.0	 235.49	 282.59	 423.89	 0.0	 0.0	 1	 -30.0	 30.0;
	2014	 2015	 1e-07	 0.001	 0.0	 334.15	 400.98	 601.48	 0.0	 0.0	 1	 -30.0	 30.0;
	2017	 2018	 1e-07	 0.0002	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2017	 2019	 0.0014	 0.0021	 0.075	 147.55	 177.06	 265.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2018	 2020	 0.0014	 0.0021	 0.075	 147.55	 177.06	 265.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2023	 2024	 9e-05	 0.00034	 0.0046	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2025	 2026	 9e-05	 0.00034	 0.0046	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2033	 2034	 0.02332	 0.02388	 0.00151	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2034	 2073	 0.04	 0.4	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2074	 2096	 0.01488	 0.08161	 0.1148	 266.0	 319.2	 478.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2075	 2091	 0.00079	 0.00488	 0.00724	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2076	 2090	 0.00079	 0.00488	 0.00726	 137.0	 164.4	 246.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2077	 2078	 2e-05	 0.00021	 0.0	 876.0	 1051.2	 1576.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2077	 2093	 0.01122	 0.07074	 0.11571	 180.0	 216.0	 324.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2078	 2081	 0.00213	 0.01403	 0.0226	 250.0	 300.0	 450.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2079	 2080	 2e-05	 0.00021	 0.0	 876.0	 1051.2	 1576.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2079	 2082	 0.00519	 0.03839	 0.05875	 400.0	 480.0	 720.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2079	 2107	 0.00085	 0.00632	 0.00931	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2079	 2265	 0.01244	 0.06959	 0.10842	 613.76	 736.51	 1104.77	 0.0	 0.0	 1	 -30.0	 30.0;
	2080	 2092	 0.00159	 0.01112	 0.01913	 396.0	 475.2	 712.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2080	 2108	 0.00085	 0.00612	 0.00964	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2081	 2087	 0.00446	 0.03041	 0.04867	 180.0	 216.0	 324.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2081	 2099	 0.00463	 0.02775	 0.04612	 463.1	 555.72	 833.59	 0.0	 0.0	 1	 -30.0	 30.0;
	2081	 2101	 0.00184	 0.0126	 0.02239	 231.0	 277.2	 415.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2081	 2103	 0.00816	 0.04242	 0.0612	 314.0	 376.8	 565.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2082	 2088	 0.00341	 0.02442	 0.03997	 317.0	 380.4	 570.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2082	 2100	 0.00184	 0.0126	 0.0224	 231.0	 277.2	 415.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2082	 2102	 0.00816	 0.04242	 0.0612	 314.0	 376.8	 565.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2082	 2106	 0.00192	 0.01355	 0.023	 341.0	 409.2	 613.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2083	 2084	 2e-05	 0.00021	 0.0	 876.0	 1051.2	 1576.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2084	 2098	 0.00217	 0.01459	 0.02575	 470.36	 564.44	 846.65	 0.0	 0.0	 1	 -30.0	 30.0;
	2085	 2106	 0.00238	 0.01667	 0.02846	 341.0	 409.2	 613.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2086	 2087	 2e-05	 0.00021	 0.0	 876.0	 1051.2	 1576.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2088	 2089	 2e-05	 0.00021	 0.0	 876.0	 1051.2	 1576.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2089	 2096	 0.00316	 0.02378	 0.03527	 231.0	 277.2	 415.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2090	 2091	 2e-05	 0.00021	 0.0	 876.0	 1051.2	 1576.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2090	 2103	 0.01589	 0.0832	 0.11439	 266.0	 319.2	 478.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2091	 2100	 0.01773	 0.11678	 0.16361	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2092	 2093	 2e-05	 0.00021	 0.0	 876.0	 1051.2	 1576.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2094	 2265	 0.01207	 0.06905	 0.11519	 558.42	 670.1	 1005.16	 0.0	 0.0	 1	 -30.0	 30.0;
	2095	 2096	 2e-05	 0.00021	 0.0	 876.0	 1051.2	 1576.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2095	 2101	 0.00589	 0.03506	 0.05235	 267.0	 320.4	 480.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2097	 2101	 0.00601	 0.04147	 0.07364	 308.0	 369.6	 554.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2097	 2104	 0.00215	 0.01333	 0.02211	 250.0	 300.0	 450.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2098	 2099	 2e-05	 0.00021	 0.0	 876.0	 1051.2	 1576.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2100	 2101	 2e-05	 0.00021	 0.0	 876.0	 1051.2	 1576.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2102	 2103	 2e-05	 0.00021	 0.0	 876.0	 1051.2	 1576.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2102	 2105	 0.00461	 0.02492	 0.0356	 266.0	 319.2	 478.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2104	 2105	 2e-05	 0.00021	 0.0	 876.0	 1051.2	 1576.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2109	 2180	 0.01421	 0.02306	 0.00276	 303.0	 333.3	 363.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2110	 2111	 8e-05	 0.00083	 0.0	 438.0	 525.6	 788.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2110	 2240	 0.01818	 0.05636	 0.00636	 62.0	 74.4	 111.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2112	 2113	 8e-05	 0.00083	 0.0	 438.0	 525.6	 788.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2112	 2204	 0.01793	 0.04512	 0.00471	 51.0	 61.2	 91.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2113	 2134	 0.00628	 0.01942	 0.00195	 51.0	 61.2	 91.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2114	 2119	 0.01041	 0.02975	 0.00393	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2114	 2139	 0.01165	 0.03653	 0.00401	 99.4	 119.28	 178.92	 0.0	 0.0	 1	 -30.0	 30.0;
	2114	 2260	 0.00686	 0.02207	 0.00229	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2115	 2120	 0.01008	 0.02884	 0.00381	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2115	 2261	 0.00686	 0.02215	 0.0023	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2116	 2117	 8e-05	 0.00083	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2116	 2118	 0.01	 0.02843	 0.00383	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2118	 2213	 0.01909	 0.05421	 0.0073	 62.0	 74.4	 111.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2118	 2252	 0.00653	 0.0186	 0.0025	 62.0	 74.4	 111.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2121	 2126	 0.00083	 0.00124	 0.00015	 39.0	 46.8	 70.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2122	 2126	 0.00083	 0.00124	 0.00015	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2123	 2124	 8e-05	 0.00083	 0.0	 438.0	 525.6	 788.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2123	 2240	 0.01802	 0.04124	 0.00623	 98.65	 118.38	 177.57	 0.0	 0.0	 1	 -30.0	 30.0;
	2124	 2219	 0.00893	 0.02355	 0.00319	 80.6	 96.72	 145.08	 0.0	 0.0	 1	 -30.0	 30.0;
	2125	 2143	 0.00231	 0.00653	 0.00069	 136.0	 149.6	 163.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2126	 2130	 0.01512	 0.04223	 0.00403	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2126	 2239	 0.01083	 0.02711	 0.00287	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2127	 2128	 8e-05	 0.00083	 0.0	 438.0	 525.6	 788.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2127	 2220	 0.00678	 0.01521	 0.00235	 63.15	 75.78	 113.67	 0.0	 0.0	 1	 -30.0	 30.0;
	2127	 2257	 0.01405	 0.02124	 0.0037	 162.62	 195.14	 292.71	 0.0	 0.0	 1	 -30.0	 30.0;
	2128	 2223	 0.01198	 0.03455	 0.00367	 87.27	 104.72	 157.08	 0.0	 0.0	 1	 -30.0	 30.0;
	2128	 2241	 0.02372	 0.05926	 0.0063	 89.43	 107.32	 160.97	 0.0	 0.0	 1	 -30.0	 30.0;
	2129	 2130	 8e-05	 0.00083	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2131	 2132	 8e-05	 0.00083	 0.0	 438.0	 525.6	 788.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2131	 2187	 0.01793	 0.04463	 0.00544	 174.3	 209.16	 313.75	 0.0	 0.0	 1	 -30.0	 30.0;
	2132	 2147	 0.01083	 0.02364	 0.00345	 185.28	 222.34	 333.51	 0.0	 0.0	 1	 -30.0	 30.0;
	2133	 2134	 8e-05	 0.00083	 0.0	 438.0	 525.6	 788.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2133	 2197	 0.00388	 0.01264	 0.00128	 62.0	 74.4	 111.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2135	 2197	 0.00215	 0.01504	 0.00164	 98.0	 117.6	 176.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2136	 2195	 0.00058	 0.00388	 0.00044	 98.0	 117.6	 176.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2136	 2234	 0.0043	 0.00719	 0.01602	 51.0	 61.2	 91.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2137	 2138	 8e-05	 0.00083	 0.0	 438.0	 525.6	 788.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2137	 2250	 0.01174	 0.03339	 0.00449	 100.2	 120.24	 180.36	 0.0	 0.0	 1	 -30.0	 30.0;
	2139	 2172	 0.00777	 0.02397	 0.00275	 247.0	 271.7	 296.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2139	 2226	 0.00769	 0.02504	 0.00253	 102.09	 122.5	 183.75	 0.0	 0.0	 1	 -30.0	 30.0;
	2139	 2243	 0.05256	 0.13264	 0.01406	 74.0	 81.4	 88.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2140	 2141	 8e-05	 0.00083	 0.0	 438.0	 525.6	 788.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2140	 2237	 0.02529	 0.04041	 0.00662	 118.37	 142.04	 213.07	 0.0	 0.0	 1	 -30.0	 30.0;
	2141	 2142	 8e-05	 0.00083	 0.0	 438.0	 525.6	 788.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2141	 2187	 0.00851	 0.0257	 0.00309	 127.31	 152.77	 229.16	 0.0	 0.0	 1	 -30.0	 30.0;
	2142	 2210	 0.00405	 0.01083	 0.00137	 178.0	 195.8	 213.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2143	 2144	 8e-05	 0.00083	 0.0	 438.0	 525.6	 788.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2144	 2206	 0.00298	 0.00612	 0.00103	 150.0	 165.0	 180.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2145	 2147	 0.00182	 0.00512	 0.00069	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2146	 2147	 8e-05	 0.00083	 0.0	 438.0	 525.6	 788.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2148	 2149	 8e-05	 0.00083	 0.0	 438.0	 525.6	 788.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2148	 2203	 0.03868	 0.11587	 0.01404	 62.0	 74.4	 111.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2149	 2191	 0.04942	 0.16132	 0.01634	 62.0	 74.4	 111.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2149	 2192	 0.03264	 0.09331	 0.0124	 93.51	 112.21	 168.31	 0.0	 0.0	 1	 -30.0	 30.0;
	2149	 2221	 0.00934	 0.01628	 0.00189	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2150	 2204	 0.00347	 0.00661	 0.00059	 39.0	 46.8	 70.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2151	 2204	 0.00364	 0.00653	 0.00058	 39.0	 46.8	 70.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2152	 2205	 0.00364	 0.00653	 0.00058	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2153	 2154	 8e-05	 0.00083	 0.0	 438.0	 525.6	 788.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2153	 2253	 0.00537	 0.01207	 0.00267	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2154	 2204	 0.00248	 0.00595	 0.00117	 84.19	 101.03	 151.54	 0.0	 0.0	 1	 -30.0	 30.0;
	2155	 2254	 0.00182	 0.00512	 0.00069	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2156	 2253	 0.0019	 0.00529	 0.00071	 62.0	 74.4	 111.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2157	 2205	 0.00107	 0.00207	 0.00044	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2158	 2204	 0.00116	 0.0019	 0.00045	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2159	 2205	 0.00083	 0.00248	 0.00033	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2160	 2253	 0.00091	 0.00298	 0.0003	 63.25	 75.9	 113.85	 0.0	 0.0	 1	 -30.0	 30.0;
	2161	 2254	 0.00091	 0.00298	 0.0003	 63.25	 75.9	 113.85	 0.0	 0.0	 1	 -30.0	 30.0;
	2162	 2253	 0.00083	 0.00273	 0.00028	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2163	 2254	 0.00083	 0.00306	 0.00031	 62.0	 74.4	 111.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2164	 2165	 8e-05	 0.00083	 0.0	 438.0	 525.6	 788.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2164	 2204	 0.00521	 0.01157	 0.00259	 82.48	 98.98	 148.46	 0.0	 0.0	 1	 -30.0	 30.0;
	2165	 2254	 0.00182	 0.00479	 0.00076	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2166	 2168	 0.00025	 0.00041	 0.00011	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2167	 2169	 0.00033	 0.00058	 0.00013	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2168	 2189	 0.03595	 0.09132	 0.0097	 51.0	 61.2	 91.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2168	 2205	 0.00413	 0.01033	 0.0011	 51.0	 61.2	 91.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2169	 2205	 0.00413	 0.01033	 0.0011	 74.93	 89.91	 134.87	 0.0	 0.0	 1	 -30.0	 30.0;
	2169	 2254	 0.0057	 0.01562	 0.00163	 72.51	 87.02	 130.52	 0.0	 0.0	 1	 -30.0	 30.0;
	2171	 2208	 0.00165	 0.00463	 0.00063	 77.26	 92.72	 139.08	 0.0	 0.0	 1	 -30.0	 30.0;
	2171	 2224	 0.0014	 0.00405	 0.00053	 120.19	 144.22	 216.34	 0.0	 0.0	 1	 -30.0	 30.0;
	2173	 2174	 8e-05	 0.00083	 0.0	 438.0	 525.6	 788.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2173	 2243	 0.01355	 0.03835	 0.00516	 76.17	 91.4	 137.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2175	 2176	 0.00521	 0.00612	 0.00118	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2176	 2242	 0.00909	 0.02959	 0.00301	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2176	 2252	 0.03231	 0.0362	 0.00756	 27.0	 32.4	 48.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2177	 2195	 0.00074	 0.00248	 0.01621	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2178	 2196	 0.00074	 0.00248	 0.01632	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2179	 2180	 8e-05	 0.00083	 0.0	 438.0	 525.6	 788.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2179	 2226	 0.01926	 0.06298	 0.00636	 150.0	 165.0	 180.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2180	 2248	 0.00372	 0.00992	 0.00096	 255.0	 280.5	 306.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2181	 2230	 0.00364	 0.01041	 0.0014	 82.04	 98.45	 147.67	 0.0	 0.0	 1	 -30.0	 30.0;
	2183	 2184	 8e-05	 0.00083	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2184	 2216	 0.00843	 0.02421	 0.00321	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2185	 2186	 8e-05	 0.00083	 0.0	 438.0	 525.6	 788.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2185	 2233	 0.00264	 0.00793	 0.00093	 92.4	 110.88	 166.32	 0.0	 0.0	 1	 -30.0	 30.0;
	2186	 2240	 0.01157	 0.02512	 0.00389	 93.87	 112.64	 168.97	 0.0	 0.0	 1	 -30.0	 30.0;
	2187	 2207	 0.00289	 0.00934	 0.00099	 162.0	 178.2	 194.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2187	 2247	 0.01587	 0.04314	 0.00429	 252.0	 277.2	 302.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2188	 2189	 8e-05	 0.00083	 0.0	 438.0	 525.6	 788.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2188	 2240	 0.00769	 0.02074	 0.0022	 51.0	 61.2	 91.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2190	 2191	 8e-05	 0.00083	 0.0	 438.0	 525.6	 788.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2190	 2214	 0.00678	 0.02083	 0.00898	 62.0	 74.4	 111.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2193	 2194	 8e-05	 0.00083	 0.0	 438.0	 525.6	 788.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2193	 2239	 0.02256	 0.05818	 0.00621	 90.84	 109.01	 163.51	 0.0	 0.0	 1	 -30.0	 30.0;
	2194	 2204	 0.04446	 0.10959	 0.01193	 72.01	 86.41	 129.62	 0.0	 0.0	 1	 -30.0	 30.0;
	2195	 2196	 8e-05	 0.00083	 0.0	 438.0	 525.6	 788.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2196	 2199	 0.00165	 0.01132	 0.00121	 98.0	 117.6	 176.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2197	 2198	 8e-05	 0.00083	 0.0	 438.0	 525.6	 788.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2197	 2254	 0.00264	 0.01909	 0.0019	 98.0	 117.6	 176.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2198	 2225	 0.00388	 0.01273	 0.00129	 62.0	 74.4	 111.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2198	 2253	 0.00264	 0.01909	 0.0019	 98.0	 117.6	 176.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2199	 2222	 0.00207	 0.00653	 0.00074	 93.82	 112.58	 168.88	 0.0	 0.0	 1	 -30.0	 30.0;
	2199	 2231	 0.00471	 0.01554	 0.00157	 62.0	 74.4	 111.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2199	 2255	 0.00372	 0.01223	 0.00124	 62.0	 74.4	 111.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2200	 2227	 0.0005	 0.00322	 0.03119	 97.0	 116.4	 174.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2201	 2215	 0.0062	 0.01942	 0.00215	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2202	 2203	 8e-05	 0.00083	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2202	 2212	 0.03934	 0.08496	 0.02002	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2204	 2205	 8e-05	 0.00083	 0.0	 438.0	 525.6	 788.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2205	 2229	 0.01802	 0.0514	 0.00687	 62.0	 74.4	 111.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2205	 2245	 0.02438	 0.04083	 0.00971	 75.9	 91.08	 136.62	 0.0	 0.0	 1	 -30.0	 30.0;
	2206	 2207	 8e-05	 0.00083	 0.0	 438.0	 525.6	 788.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2209	 2210	 8e-05	 0.00083	 0.0	 438.0	 525.6	 788.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2211	 2212	 8e-05	 0.00083	 0.0	 438.0	 525.6	 788.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2211	 2241	 0.02	 0.04405	 0.01004	 62.0	 74.4	 111.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2213	 2214	 8e-05	 0.00083	 0.0	 438.0	 525.6	 788.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2216	 2218	 0.00504	 0.01256	 0.00135	 92.82	 111.38	 167.08	 0.0	 0.0	 1	 -30.0	 30.0;
	2216	 2236	 0.00149	 0.00438	 0.00052	 77.22	 92.66	 139.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2217	 2218	 0.0043	 0.01231	 0.00162	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2218	 2239	 0.01099	 0.02835	 0.00304	 91.42	 109.7	 164.56	 0.0	 0.0	 1	 -30.0	 30.0;
	2219	 2220	 8e-05	 0.00083	 0.0	 438.0	 525.6	 788.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2222	 2223	 8e-05	 0.00083	 0.0	 438.0	 525.6	 788.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2226	 2262	 0.02421	 0.07669	 0.00831	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2227	 2241	 0.02512	 0.07851	 0.00866	 62.0	 74.4	 111.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2227	 2256	 0.00463	 0.01512	 0.00153	 62.0	 74.4	 111.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2227	 2264	 0.01512	 0.0376	 0.00401	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2228	 2229	 8e-05	 0.00083	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2231	 2232	 8e-05	 0.00083	 0.0	 438.0	 525.6	 788.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2232	 2253	 0.01917	 0.05124	 0.0054	 68.0	 74.8	 81.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2233	 2234	 8e-05	 0.00083	 0.0	 438.0	 525.6	 788.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2235	 2236	 8e-05	 0.00083	 0.0	 438.0	 525.6	 788.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2237	 2238	 8e-05	 0.00083	 0.0	 438.0	 525.6	 788.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2240	 2244	 0.00066	 0.00413	 0.00062	 98.0	 117.6	 176.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2240	 2252	 0.0457	 0.2405	 0.0243	 62.0	 74.4	 111.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2241	 2243	 0.00091	 0.0062	 0.00076	 98.0	 117.6	 176.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2241	 2249	 0.01231	 0.03545	 0.00466	 103.23	 123.88	 185.81	 0.0	 0.0	 1	 -30.0	 30.0;
	2243	 2252	 0.04512	 0.23744	 0.02383	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2245	 2246	 8e-05	 0.00083	 0.0	 438.0	 525.6	 788.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2247	 2248	 8e-05	 0.00083	 0.0	 438.0	 525.6	 788.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2249	 2250	 8e-05	 0.00083	 0.0	 438.0	 525.6	 788.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2251	 2252	 8e-05	 0.00083	 0.0	 438.0	 525.6	 788.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2255	 2256	 8e-05	 0.00083	 0.0	 438.0	 525.6	 788.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2257	 2258	 8e-05	 0.00083	 0.0	 438.0	 525.6	 788.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2259	 2263	 0.02008	 0.05017	 0.0053	 79.16	 94.99	 142.49	 0.0	 0.0	 1	 -30.0	 30.0;
	2263	 2264	 8e-05	 0.00083	 0.0	 438.0	 525.6	 788.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2266	 2284	 0.00119	 0.01854	 0.7567	 279.56	 335.47	 503.21	 0.0	 0.0	 1	 -30.0	 30.0;
	2266	 2286	 0.00046	 0.00708	 0.2889	 476.17	 571.4	 857.11	 0.0	 0.0	 1	 -30.0	 30.0;
	2266	 2286	 0.00046	 0.00708	 0.2889	 476.17	 571.4	 857.11	 0.0	 0.0	 1	 -30.0	 30.0;
	2266	 2288	 0.00177	 0.01948	 0.6682	 245.79	 294.95	 442.42	 0.0	 0.0	 1	 -30.0	 30.0;
	2269	 2278	 0.00076	 0.01428	 0.5885	 1041.41	 1249.69	 1874.54	 0.0	 0.0	 1	 -30.0	 30.0;
	2269	 2282	 0.00091	 0.01707	 0.7148	 894.6	 1073.52	 1610.28	 0.0	 0.0	 1	 -30.0	 30.0;
	2274	 2282	 8e-05	 0.00074	 0.0226	 1201.19	 1441.43	 2162.14	 0.0	 0.0	 1	 -30.0	 30.0;
	2278	 2282	 0.00027	 0.00494	 0.1976	 1672.57	 2007.08	 3010.63	 0.0	 0.0	 1	 -30.0	 30.0;
	2282	 2283	 0.00045	 0.00844	 0.3562	 1164.36	 1397.23	 2095.85	 0.0	 0.0	 1	 -30.0	 30.0;
	2282	 2283	 0.00044	 0.00839	 0.3539	 1171.37	 1405.64	 2108.47	 0.0	 0.0	 1	 -30.0	 30.0;
	2282	 2288	 0.00169	 0.01591	 0.4448	 693.48	 832.18	 1248.26	 0.0	 0.0	 1	 -30.0	 30.0;
	2282	 2288	 0.00169	 0.01591	 0.4448	 693.48	 832.18	 1248.26	 0.0	 0.0	 1	 -30.0	 30.0;
	2283	 2284	 0.00037	 0.00697	 0.294	 1015.44	 1218.53	 1827.79	 0.0	 0.0	 1	 -30.0	 30.0;
	2283	 2284	 0.00037	 0.007	 0.2955	 1011.09	 1213.31	 1819.96	 0.0	 0.0	 1	 -30.0	 30.0;
	2284	 2289	 0.0007	 0.01089	 0.4446	 1180.95	 1417.14	 2125.71	 0.0	 0.0	 1	 -30.0	 30.0;
	2284	 2301	 0.00281	 0.10109	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2284	 2302	 0.00276	 0.10036	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2285	 2286	 0.00051	 0.00798	 0.3259	 993.41	 1192.09	 1788.13	 0.0	 0.0	 1	 -30.0	 30.0;
	2285	 2287	 0.00035	 0.00551	 0.2249	 925.25	 1110.3	 1665.45	 0.0	 0.0	 1	 -30.0	 30.0;
	2286	 2288	 0.00132	 0.01238	 0.3656	 591.17	 709.4	 1064.11	 0.0	 0.0	 1	 -30.0	 30.0;
	2287	 2289	 0.00035	 0.00551	 0.2249	 1108.88	 1330.65	 1995.98	 0.0	 0.0	 1	 -30.0	 30.0;
	2292	 2295	 0.0573	 1.15576	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2292	 2295	 0.01791	 0.03985	 0.0	 132.75	 159.3	 238.96	 0.0	 0.0	 1	 -30.0	 30.0;
	2295	 2296	 1e-07	 0.069	 0.0	 276.15	 331.37	 497.06	 0.0	 0.0	 1	 -30.0	 30.0;
	2295	 2296	 0.02043	 0.38678	 0.0	 260.0	 312.0	 468.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2295	 2297	 0.03358	 0.91792	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2295	 2297	 0.00365	 0.3628	 0.226	 38.41	 46.09	 69.14	 0.0	 0.0	 1	 -30.0	 30.0;
	2298	 2303	 1e-07	 0.12	 0.0	 30.52	 36.62	 54.94	 0.0	 0.0	 1	 -30.0	 30.0;
	2298	 2309	 0.00743	 0.02848	 0.00643	 139.97	 167.97	 251.95	 0.0	 0.0	 1	 -30.0	 30.0;
	2299	 2314	 1e-07	 0.0002	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2300	 2315	 1e-07	 0.0002	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2303	 2309	 0.00743	 0.02848	 0.00643	 162.11	 194.53	 291.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2303	 2311	 0.00383	 0.01467	 0.00331	 176.95	 212.34	 318.51	 0.0	 0.0	 1	 -30.0	 30.0;
	2308	 2312	 0.00026	 0.00096	 0.0	 423.18	 507.82	 761.72	 0.0	 0.0	 1	 -30.0	 30.0;
	2309	 2311	 0.00268	 0.01283	 0.00328	 245.5	 294.6	 441.91	 0.0	 0.0	 1	 -30.0	 30.0;
	10	 68	 0.00139	 0.06852	 -0.00232	 160.0	 192.0	 288.0	 1.01	 0.0	 1	 -30.0	 30.0;
	11	 1	 0.00125	 0.1	 -0.00242	 100.0	 120.0	 180.0	 1.00972	 0.0	 1	 -30.0	 30.0;
	12	 2	 0.0014	 0.06927	 -0.00532	 160.0	 192.0	 288.0	 0.99664	 0.0	 1	 -30.0	 30.0;
	26	 5	 0.0014	 0.06831	 -0.00319	 160.0	 192.0	 288.0	 1.01	 0.0	 1	 -30.0	 30.0;
	46	 7	 0.00152	 0.06749	 -0.00348	 160.0	 192.0	 288.0	 1.01	 0.0	 1	 -30.0	 30.0;
	69	 10	 0.00154	 0.06811	 -0.0029	 160.0	 192.0	 288.0	 1.01	 0.0	 1	 -30.0	 30.0;
	76	 77	 0.00064	 0.0305	 0.0	 709.38	 851.26	 1276.88	 1.01	 0.0	 1	 -30.0	 30.0;
	96	 71	 0.00151	 0.06688	 0.0	 160.0	 192.0	 288.0	 1.01	 0.0	 1	 -30.0	 30.0;
	98	 73	 0.00161	 0.06653	 0.0	 160.0	 192.0	 288.0	 1.01	 0.0	 1	 -30.0	 30.0;
	99	 73	 0.00161	 0.06653	 0.0	 160.0	 192.0	 288.0	 1.01	 0.0	 1	 -30.0	 30.0;
	105	 76	 0.00163	 0.06136	 0.0	 160.0	 192.0	 288.0	 1.01	 0.0	 1	 -30.0	 30.0;
	112	 79	 0.00029	 0.06136	 0.0	 160.0	 192.0	 288.0	 1.01	 0.0	 1	 -30.0	 30.0;
	113	 79	 0.00165	 0.0686	 0.0	 160.0	 192.0	 288.0	 1.01	 0.0	 1	 -30.0	 30.0;
	120	 81	 0.00125	 0.1	 0.0	 100.0	 120.0	 180.0	 0.99686	 0.0	 1	 -30.0	 30.0;
	121	 82	 0.00125	 0.1	 0.0	 100.0	 120.0	 180.0	 0.99669	 0.0	 1	 -30.0	 30.0;
	151	 152	 0.00051	 0.0275	 0.0	 400.0	 480.0	 720.0	 1.01	 0.0	 1	 -30.0	 30.0;
	156	 154	 0.00084	 0.06858	 0.0	 250.0	 300.0	 450.0	 0.9999	 0.0	 1	 -30.0	 30.0;
	162	 160	 0.00113	 0.05647	 0.0	 330.0	 396.0	 594.0	 0.9999	 0.0	 1	 -30.0	 30.0;
	172	 155	 0.00129	 0.06437	 0.0	 250.0	 300.0	 450.0	 1.01	 0.0	 1	 -30.0	 30.0;
	173	 156	 0.00496	 0.06982	 0.0	 69.64	 83.56	 125.34	 0.99	 0.0	 1	 -30.0	 30.0;
	174	 157	 0.00015	 0.06524	 0.0	 160.0	 192.0	 288.0	 1.01	 0.0	 1	 -30.0	 30.0;
	187	 162	 0.00423	 0.01	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	199	 163	 0.00059	 0.04206	 0.0	 540.0	 594.0	 648.0	 1.01	 0.0	 1	 -30.0	 30.0;
	214	 165	 0.00137	 0.05969	 0.0	 250.0	 300.0	 450.0	 1.01	 0.0	 1	 -30.0	 30.0;
	215	 165	 0.00137	 0.05969	 0.0	 250.0	 300.0	 450.0	 1.01	 0.0	 1	 -30.0	 30.0;
	235	 220	 0.00149	 0.06544	 -0.00252	 160.0	 192.0	 288.0	 1.01	 0.0	 1	 -30.0	 30.0;
	236	 219	 0.00149	 0.06756	 -0.00252	 160.0	 192.0	 288.0	 1.01	 0.0	 1	 -30.0	 30.0;
	246	 223	 0.00148	 0.06688	 -0.0029	 160.0	 192.0	 288.0	 1.01	 0.0	 1	 -30.0	 30.0;
	252	 224	 0.00155	 0.06851	 -0.0029	 160.0	 192.0	 288.0	 1.00562	 0.0	 1	 -30.0	 30.0;
	275	 276	 0.00051	 0.0275	 0.0	 877.75	 1053.3	 1579.95	 1.01	 0.0	 1	 -30.0	 30.0;
	280	 278	 0.00084	 0.06858	 0.0	 250.0	 300.0	 450.0	 0.9999	 0.0	 1	 -30.0	 30.0;
	286	 284	 0.00113	 0.05647	 0.0	 330.0	 396.0	 594.0	 0.9999	 0.0	 1	 -30.0	 30.0;
	296	 279	 0.00129	 0.06437	 0.0	 250.0	 300.0	 450.0	 1.01	 0.0	 1	 -30.0	 30.0;
	297	 280	 0.00496	 0.06982	 0.0	 64.99	 77.99	 116.98	 0.99	 0.0	 1	 -30.0	 30.0;
	298	 281	 0.00015	 0.06524	 0.0	 298.0	 327.8	 357.6	 1.01	 0.0	 1	 -30.0	 30.0;
	311	 286	 0.00423	 0.07177	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	323	 287	 0.00059	 0.04206	 0.0	 330.0	 396.0	 594.0	 1.01	 0.0	 1	 -30.0	 30.0;
	338	 289	 0.00137	 0.05969	 0.0	 250.0	 300.0	 450.0	 1.01	 0.0	 1	 -30.0	 30.0;
	339	 289	 0.00137	 0.05969	 0.0	 250.0	 300.0	 450.0	 1.01	 0.0	 1	 -30.0	 30.0;
	341	 388	 0.00125	 0.1	 -0.00325	 67.01	 80.41	 120.62	 0.9901	 0.0	 1	 -30.0	 30.0;
	342	 343	 0.00045	 0.01915	 0.0	 419.44	 503.33	 754.99	 1.01	 0.0	 1	 -30.0	 30.0;
	342	 344	 0.00045	 0.01931	 0.0	 505.0	 555.5	 606.0	 1.01	 0.0	 1	 -30.0	 30.0;
	342	 345	 0.00043	 0.01911	 0.0	 419.74	 503.69	 755.53	 1.01	 0.0	 1	 -30.0	 30.0;
	342	 388	 0.00125	 0.1	 -0.00304	 59.47	 71.36	 107.04	 1.0026	 0.0	 1	 -30.0	 30.0;
	346	 347	 0.00057	 0.05251	 0.0	 397.35	 476.82	 715.23	 1.01	 0.0	 1	 -30.0	 30.0;
	348	 349	 0.00167	 0.07167	 0.0	 297.02	 356.42	 534.64	 1.0091	 0.0	 1	 -30.0	 30.0;
	348	 350	 0.0011	 0.06517	 0.0	 298.17	 357.8	 536.71	 1.01	 0.0	 1	 -30.0	 30.0;
	348	 351	 0.00167	 0.07111	 0.0	 297.04	 356.45	 534.67	 1.0091	 0.0	 1	 -30.0	 30.0;
	348	 352	 0.00167	 0.07111	 0.0	 297.04	 356.45	 534.67	 1.0091	 0.0	 1	 -30.0	 30.0;
	348	 353	 0.00127	 0.06341	 0.0	 334.75	 401.7	 602.55	 1.01	 0.0	 1	 -30.0	 30.0;
	348	 354	 0.00127	 0.06341	 0.0	 334.75	 401.7	 602.55	 1.01	 0.0	 1	 -30.0	 30.0;
	348	 355	 0.00164	 0.0697	 0.0	 298.41	 358.09	 537.14	 1.0093	 0.0	 1	 -30.0	 30.0;
	348	 356	 0.00164	 0.0697	 0.0	 298.41	 358.09	 537.14	 1.0093	 0.0	 1	 -30.0	 30.0;
	348	 357	 0.00164	 0.0697	 0.0	 298.41	 358.09	 537.14	 1.0093	 0.0	 1	 -30.0	 30.0;
	348	 358	 0.00118	 0.04815	 0.0	 388.39	 466.07	 699.1	 1.01	 0.0	 1	 -30.0	 30.0;
	359	 360	 0.00056	 0.03804	 0.0	 392.9	 471.48	 707.22	 1.0068	 0.0	 1	 -30.0	 30.0;
	359	 361	 0.00056	 0.03804	 0.0	 392.9	 471.48	 707.22	 1.0068	 0.0	 1	 -30.0	 30.0;
	359	 362	 0.00056	 0.03804	 0.0	 392.9	 471.48	 707.22	 1.0068	 0.0	 1	 -30.0	 30.0;
	363	 364	 0.00051	 0.04776	 0.0	 391.07	 469.28	 703.93	 1.01	 0.0	 1	 -30.0	 30.0;
	363	 365	 0.00051	 0.04776	 0.0	 391.07	 469.28	 703.93	 1.01	 0.0	 1	 -30.0	 30.0;
	363	 366	 0.00125	 0.1	 0.0	 240.49	 288.59	 432.89	 1.01	 0.0	 1	 -30.0	 30.0;
	363	 367	 0.00125	 0.1	 0.0	 240.49	 288.59	 432.89	 1.01	 0.0	 1	 -30.0	 30.0;
	363	 387	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 1.01	 0.0	 1	 -30.0	 30.0;
	363	 387	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 1.01	 0.0	 1	 -30.0	 30.0;
	379	 374	 0.00017	 0.01598	 -0.00361	 1321.0	 1453.1	 1585.2	 1.0	 0.0	 1	 -30.0	 30.0;
	381	 370	 0.00018	 0.01579	 -0.0057	 452.51	 543.01	 814.51	 1.0	 0.0	 1	 -30.0	 30.0;
	381	 370	 0.00018	 0.01579	 -0.00308	 452.51	 543.01	 814.51	 1.0	 0.0	 1	 -30.0	 30.0;
	382	 370	 0.00018	 0.01579	 -0.0057	 393.79	 472.55	 708.83	 1.0	 0.0	 1	 -30.0	 30.0;
	382	 370	 0.00018	 0.01579	 -0.0057	 393.79	 472.55	 708.83	 1.0	 0.0	 1	 -30.0	 30.0;
	383	 370	 0.00146	 0.08249	 -0.00317	 275.76	 330.91	 496.37	 1.01	 0.0	 1	 -30.0	 30.0;
	383	 370	 0.00145	 0.08334	 -0.00317	 276.04	 331.25	 496.88	 1.01	 0.0	 1	 -30.0	 30.0;
	384	 370	 0.00148	 0.08374	 -0.00317	 337.56	 405.07	 607.61	 1.01	 0.0	 1	 -30.0	 30.0;
	384	 370	 0.00147	 0.08332	 -0.00317	 337.33	 404.8	 607.2	 1.01	 0.0	 1	 -30.0	 30.0;
	385	 368	 0.0011	 0.08328	 -0.0023	 363.01	 435.61	 653.41	 0.993	 0.0	 1	 -30.0	 30.0;
	385	 369	 0.00147	 0.08249	 -0.00253	 313.74	 376.49	 564.73	 1.01	 0.0	 1	 -30.0	 30.0;
	385	 369	 0.0013	 0.08453	 -0.01458	 306.18	 367.42	 551.13	 1.01	 0.0	 1	 -30.0	 30.0;
	386	 380	 0.00158	 0.08599	 -0.00118	 125.52	 150.63	 225.94	 0.99	 0.0	 1	 -30.0	 30.0;
	386	 380	 0.00153	 0.08654	 -0.00118	 125.54	 150.65	 225.97	 0.99	 0.0	 1	 -30.0	 30.0;
	389	 375	 0.00138	 0.07999	 -0.00308	 188.98	 226.77	 340.16	 0.99	 0.0	 1	 -30.0	 30.0;
	389	 376	 0.001	 0.07999	 -0.00317	 188.86	 226.64	 339.95	 0.99	 0.0	 1	 -30.0	 30.0;
	390	 376	 0.00104	 0.07916	 -0.00317	 205.23	 246.28	 369.41	 1.01	 0.0	 1	 -30.0	 30.0;
	391	 392	 0.0003	 0.02828	 0.0	 418.4	 502.08	 753.12	 1.01	 0.0	 1	 -30.0	 30.0;
	391	 393	 0.00048	 0.02805	 0.0	 417.46	 500.95	 751.43	 1.01	 0.0	 1	 -30.0	 30.0;
	391	 394	 0.00032	 0.02788	 0.0	 418.83	 502.6	 753.89	 1.01	 0.0	 1	 -30.0	 30.0;
	391	 395	 0.00035	 0.0278	 0.0	 418.73	 502.48	 753.71	 1.01	 0.0	 1	 -30.0	 30.0;
	391	 421	 0.00028	 0.027	 0.0	 420.47	 504.56	 756.85	 1.01	 0.0	 1	 -30.0	 30.0;
	396	 397	 0.00057	 0.05251	 0.0	 397.35	 476.82	 715.23	 1.01	 0.0	 1	 -30.0	 30.0;
	398	 399	 0.00057	 0.05245	 0.0	 396.07	 475.28	 712.93	 1.0078	 0.0	 1	 -30.0	 30.0;
	398	 400	 0.00057	 0.05242	 0.0	 396.08	 475.3	 712.94	 1.0078	 0.0	 1	 -30.0	 30.0;
	401	 402	 0.00167	 0.07167	 0.0	 297.02	 356.42	 534.64	 1.0091	 0.0	 1	 -30.0	 30.0;
	401	 403	 0.0011	 0.06517	 0.0	 298.17	 357.8	 536.71	 1.01	 0.0	 1	 -30.0	 30.0;
	401	 404	 0.00167	 0.07111	 0.0	 297.04	 356.45	 534.67	 1.0091	 0.0	 1	 -30.0	 30.0;
	401	 405	 0.00167	 0.07111	 0.0	 297.04	 356.45	 534.67	 1.0091	 0.0	 1	 -30.0	 30.0;
	401	 406	 0.00127	 0.06341	 0.0	 334.75	 401.7	 602.55	 1.01	 0.0	 1	 -30.0	 30.0;
	401	 407	 0.00127	 0.06341	 0.0	 334.75	 401.7	 602.55	 1.01	 0.0	 1	 -30.0	 30.0;
	401	 408	 0.00164	 0.0697	 0.0	 298.41	 358.09	 537.14	 1.0093	 0.0	 1	 -30.0	 30.0;
	401	 409	 0.00164	 0.0697	 0.0	 298.41	 358.09	 537.14	 1.0093	 0.0	 1	 -30.0	 30.0;
	401	 410	 0.00164	 0.0697	 0.0	 298.41	 358.09	 537.14	 1.0093	 0.0	 1	 -30.0	 30.0;
	401	 411	 0.00118	 0.04815	 0.0	 388.39	 466.07	 699.1	 1.01	 0.0	 1	 -30.0	 30.0;
	413	 414	 0.0013	 0.06653	 0.0	 348.72	 418.46	 627.7	 1.01	 0.0	 1	 -30.0	 30.0;
	413	 415	 0.0013	 0.06674	 0.0	 348.71	 418.45	 627.68	 1.01	 0.0	 1	 -30.0	 30.0;
	413	 416	 0.00122	 0.06637	 0.0	 348.8	 418.56	 627.84	 1.01	 0.0	 1	 -30.0	 30.0;
	413	 417	 0.00065	 0.04656	 0.0	 474.0	 521.4	 568.8	 1.01	 0.0	 1	 -30.0	 30.0;
	413	 418	 0.00132	 0.06621	 0.0	 358.94	 430.73	 646.09	 1.01	 0.0	 1	 -30.0	 30.0;
	413	 419	 0.00132	 0.06642	 0.0	 358.93	 430.72	 646.07	 1.01	 0.0	 1	 -30.0	 30.0;
	413	 420	 0.00129	 0.06624	 0.0	 346.69	 416.03	 624.04	 1.01	 0.0	 1	 -30.0	 30.0;
	422	 423	 0.00125	 0.1	 0.0	 90.66	 108.79	 163.18	 1.0052	 0.0	 1	 -30.0	 30.0;
	422	 424	 0.00125	 0.1	 0.0	 90.66	 108.79	 163.18	 1.0052	 0.0	 1	 -30.0	 30.0;
	422	 425	 0.00125	 0.1	 0.0	 92.67	 111.2	 166.8	 1.0052	 0.0	 1	 -30.0	 30.0;
	422	 426	 0.00125	 0.1	 0.0	 92.67	 111.2	 166.8	 1.0052	 0.0	 1	 -30.0	 30.0;
	422	 427	 0.00125	 0.1	 0.0	 92.67	 111.2	 166.8	 1.0052	 0.0	 1	 -30.0	 30.0;
	422	 428	 0.00125	 0.1	 0.0	 92.67	 111.2	 166.8	 1.0052	 0.0	 1	 -30.0	 30.0;
	429	 430	 0.00051	 0.04776	 0.0	 391.07	 469.28	 703.93	 1.01	 0.0	 1	 -30.0	 30.0;
	429	 431	 0.00051	 0.04776	 0.0	 391.07	 469.28	 703.93	 1.01	 0.0	 1	 -30.0	 30.0;
	429	 432	 0.00125	 0.1	 0.0	 241.3	 289.56	 434.34	 1.01	 0.0	 1	 -30.0	 30.0;
	429	 433	 0.00125	 0.1	 0.0	 241.3	 289.56	 434.34	 1.01	 0.0	 1	 -30.0	 30.0;
	429	 450	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 1.01	 0.0	 1	 -30.0	 30.0;
	429	 450	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 1.01	 0.0	 1	 -30.0	 30.0;
	444	 437	 0.00018	 0.01579	 -0.0057	 396.32	 475.59	 713.38	 1.0	 0.0	 1	 -30.0	 30.0;
	444	 437	 0.00018	 0.01579	 -0.00308	 396.31	 475.58	 713.37	 1.0	 0.0	 1	 -30.0	 30.0;
	445	 437	 0.00018	 0.01579	 -0.0057	 221.06	 265.27	 397.91	 1.0	 0.0	 1	 -30.0	 30.0;
	445	 437	 0.00018	 0.01579	 -0.0057	 221.06	 265.27	 397.91	 1.0	 0.0	 1	 -30.0	 30.0;
	446	 435	 0.00164	 0.08357	 -0.00845	 188.53	 226.24	 339.36	 1.01	 0.0	 1	 -30.0	 30.0;
	446	 435	 0.00165	 0.08328	 -0.00831	 188.48	 226.17	 339.26	 1.01	 0.0	 1	 -30.0	 30.0;
	447	 437	 0.00146	 0.08249	 -0.00317	 275.9	 331.08	 496.61	 1.01	 0.0	 1	 -30.0	 30.0;
	447	 437	 0.00145	 0.08334	 -0.00317	 276.18	 331.42	 497.13	 1.01	 0.0	 1	 -30.0	 30.0;
	448	 437	 0.00148	 0.08374	 -0.00317	 337.75	 405.3	 607.95	 1.01	 0.0	 1	 -30.0	 30.0;
	448	 437	 0.00147	 0.08332	 -0.00317	 337.52	 405.02	 607.54	 1.01	 0.0	 1	 -30.0	 30.0;
	449	 434	 0.0011	 0.08328	 -0.0023	 109.28	 131.14	 196.71	 0.993	 0.0	 1	 -30.0	 30.0;
	449	 436	 0.00147	 0.08249	 -0.00253	 85.33	 102.4	 153.6	 1.01	 0.0	 1	 -30.0	 30.0;
	449	 436	 0.0013	 0.08453	 -0.01458	 83.28	 99.93	 149.9	 1.01	 0.0	 1	 -30.0	 30.0;
	451	 452	 0.00068	 0.02772	 0.0	 510.0	 561.0	 612.0	 1.01	 0.0	 1	 -30.0	 30.0;
	451	 453	 0.000749999	 0.02715	 0.0	 423.12	 507.74	 761.62	 1.01	 0.0	 1	 -30.0	 30.0;
	451	 460	 0.00086	 0.04807	 0.0	 418.13	 501.76	 752.63	 1.01	 0.0	 1	 -30.0	 30.0;
	451	 461	 0.00086	 0.04807	 0.0	 418.13	 501.76	 752.63	 1.01	 0.0	 1	 -30.0	 30.0;
	451	 462	 0.00077	 0.04525	 0.0	 418.68	 502.42	 753.62	 1.01	 0.0	 1	 -30.0	 30.0;
	454	 455	 0.000700001	 0.02673	 0.0	 507.0	 557.7	 608.4	 1.01	 0.0	 1	 -30.0	 30.0;
	454	 456	 0.00068	 0.02767	 0.0	 418.56	 502.27	 753.41	 1.01	 0.0	 1	 -30.0	 30.0;
	454	 457	 0.00086	 0.04807	 0.0	 415.65	 498.78	 748.18	 1.01	 0.0	 1	 -30.0	 30.0;
	454	 458	 0.00086	 0.04807	 0.0	 415.65	 498.78	 748.18	 1.01	 0.0	 1	 -30.0	 30.0;
	454	 459	 0.000770001	 0.04525	 0.0	 513.0	 564.3	 615.6	 1.01	 0.0	 1	 -30.0	 30.0;
	463	 464	 0.00127	 0.032	 0.0	 411.75	 494.1	 741.15	 0.992	 0.0	 1	 -30.0	 30.0;
	463	 465	 0.00127	 0.032	 0.0	 515.0	 566.5	 618.0	 0.992	 0.0	 1	 -30.0	 30.0;
	471	 505	 0.00125	 0.1	 -0.005	 50.0	 60.0	 90.0	 1.01	 0.0	 1	 -30.0	 30.0;
	481	 496	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 1.01	 0.0	 1	 -30.0	 30.0;
	481	 497	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 1.01	 0.0	 1	 -30.0	 30.0;
	481	 498	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 1.01	 0.0	 1	 -30.0	 30.0;
	485	 467	 0.00166	 0.08648	 -0.01109	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
	486	 467	 0.00119	 0.08174	 -0.00292	 210.06	 252.07	 378.11	 1.01	 0.0	 1	 -30.0	 30.0;
	486	 467	 0.00139	 0.08332	 -0.01066	 205.92	 247.1	 370.66	 1.01	 0.0	 1	 -30.0	 30.0;
	486	 467	 0.00172	 0.08332	 -0.00317	 206.05	 247.26	 370.89	 1.01	 0.0	 1	 -30.0	 30.0;
	487	 474	 0.00149	 0.08332	 -0.00489	 97.34	 116.81	 175.21	 1.01	 0.0	 1	 -30.0	 30.0;
	487	 475	 0.00149	 0.08332	 -0.00582	 153.25	 183.9	 275.85	 1.01	 0.0	 1	 -30.0	 30.0;
	488	 469	 0.00169	 0.08244	 -0.01056	 207.35	 248.82	 373.23	 1.01	 0.0	 1	 -30.0	 30.0;
	489	 469	 0.00162	 0.08132	 -0.01045	 207.75	 249.3	 373.95	 1.01	 0.0	 1	 -30.0	 30.0;
	490	 482	 0.00147	 0.08332	 -0.00465	 229.19	 275.03	 412.54	 1.01	 0.0	 1	 -30.0	 30.0;
	491	 482	 0.00146	 0.08332	 -0.00494	 229.19	 275.03	 412.54	 1.01	 0.0	 1	 -30.0	 30.0;
	492	 480	 0.00139	 0.07915	 -0.00317	 192.84	 231.41	 347.11	 1.01	 0.0	 1	 -30.0	 30.0;
	492	 480	 0.00185	 0.08081	 -0.00668	 188.72	 226.46	 339.7	 1.01	 0.0	 1	 -30.0	 30.0;
	492	 480	 0.00185	 0.08019	 -0.00639	 190.19	 228.23	 342.34	 1.01	 0.0	 1	 -30.0	 30.0;
	492	 480	 0.00184	 0.0806	 -0.00573	 189.25	 227.1	 340.65	 1.01	 0.0	 1	 -30.0	 30.0;
	492	 480	 0.00184	 0.07956	 -0.00685	 191.68	 230.02	 345.02	 1.01	 0.0	 1	 -30.0	 30.0;
	493	 463	 0.00159	 0.08394	 -0.01283	 263.84	 316.6	 474.91	 1.01	 0.0	 1	 -30.0	 30.0;
	493	 463	 0.00162	 0.08082	 -0.00279	 262.81	 315.38	 473.07	 1.01	 0.0	 1	 -30.0	 30.0;
	494	 472	 0.00137	 0.0802	 -0.00347	 302.42	 362.9	 544.36	 1.01	 0.0	 1	 -30.0	 30.0;
	494	 472	 0.00104	 0.07958	 -0.00317	 303.08	 363.69	 545.54	 1.01	 0.0	 1	 -30.0	 30.0;
	495	 472	 0.00134	 0.08707	 -0.01172	 295.72	 354.86	 532.29	 1.01	 0.0	 1	 -30.0	 30.0;
	495	 472	 0.00144	 0.08415	 -0.00686	 300.14	 360.16	 540.24	 1.01	 0.0	 1	 -30.0	 30.0;
	499	 473	 0.00122	 0.07916	 -0.00243	 239.35	 287.22	 430.84	 1.01	 0.0	 1	 -30.0	 30.0;
	499	 473	 0.0013	 0.0807	 -0.00996	 240.07	 288.08	 432.12	 1.01	 0.0	 1	 -30.0	 30.0;
	500	 482	 0.00103	 0.07958	 -0.00967	 134.37	 161.24	 241.87	 1.01	 0.0	 1	 -30.0	 30.0;
	501	 482	 0.00098	 0.07916	 -0.00317	 134.45	 161.34	 242.01	 1.01	 0.0	 1	 -30.0	 30.0;
	502	 478	 0.00099	 0.08179	 -0.00275	 296.62	 355.95	 533.92	 1.01	 0.0	 1	 -30.0	 30.0;
	502	 478	 0.001	 0.08174	 -0.00222	 296.58	 355.89	 533.84	 1.01	 0.0	 1	 -30.0	 30.0;
	504	 479	 0.00138	 0.08024	 -0.00293	 50.0	 60.0	 90.0	 0.994	 0.0	 1	 -30.0	 30.0;
	506	 473	 0.00138	 0.07991	 -0.00196	 190.44	 228.52	 342.78	 1.01	 0.0	 1	 -30.0	 30.0;
	506	 473	 0.00114	 0.08103	 -0.00186	 190.5	 228.61	 342.91	 1.01	 0.0	 1	 -30.0	 30.0;
	532	 507	 0.00154	 0.06742	 -0.00658	 160.0	 192.0	 288.0	 1.01	 0.0	 1	 -30.0	 30.0;
	594	 597	 0.00053	 0.02875	 -0.016	 400.0	 480.0	 720.0	 1.01	 0.0	 1	 -30.0	 30.0;
	595	 687	 0.00139	 0.06852	 -0.00232	 160.0	 192.0	 288.0	 1.01	 0.0	 1	 -30.0	 30.0;
	600	 576	 0.00125	 0.1	 -0.00242	 100.0	 120.0	 180.0	 1.00972	 0.0	 1	 -30.0	 30.0;
	601	 577	 0.0014	 0.06927	 -0.00532	 160.0	 192.0	 288.0	 0.99664	 0.0	 1	 -30.0	 30.0;
	620	 582	 0.00149	 0.06756	 -0.00252	 160.0	 192.0	 288.0	 1.01	 0.0	 1	 -30.0	 30.0;
	630	 586	 0.0014	 0.06831	 -0.00319	 160.0	 192.0	 288.0	 1.01	 0.0	 1	 -30.0	 30.0;
	634	 588	 0.00148	 0.06688	 -0.0029	 235.54	 282.64	 423.96	 1.01	 0.0	 1	 -30.0	 30.0;
	653	 590	 0.00152	 0.06749	 -0.00348	 160.0	 192.0	 288.0	 1.01	 0.0	 1	 -30.0	 30.0;
	688	 595	 0.00154	 0.06811	 -0.0029	 160.0	 192.0	 288.0	 1.01	 0.0	 1	 -30.0	 30.0;
	689	 594	 0.00139	 0.06852	 -0.00232	 160.0	 192.0	 288.0	 1.01	 0.0	 1	 -30.0	 30.0;
	699	 697	 0.00084	 0.06858	 0.0	 388.42	 466.1	 699.16	 0.9999	 0.0	 1	 -30.0	 30.0;
	705	 699	 0.00044	 0.00422	 0.0	 381.53	 457.84	 686.76	 1.01	 0.0	 1	 -30.0	 30.0;
	706	 698	 0.00129	 0.06437	 0.0	 250.0	 300.0	 450.0	 1.01	 0.0	 1	 -30.0	 30.0;
	707	 699	 0.00496	 0.06982	 0.0	 68.74	 82.49	 123.73	 0.99	 0.0	 1	 -30.0	 30.0;
	756	 758	 0.00036	 0.02519	 0.0	 500.0	 600.0	 900.0	 1.01	 0.0	 1	 -30.0	 30.0;
	757	 759	 0.00036	 0.02519	 0.0	 500.0	 600.0	 900.0	 1.01	 0.0	 1	 -30.0	 30.0;
	763	 765	 0.00075	 0.02445	 -0.00832	 330.0	 396.0	 594.0	 1.01	 0.0	 1	 -30.0	 30.0;
	764	 766	 0.0004	 0.0253	 0.0	 500.0	 600.0	 900.0	 1.01	 0.0	 1	 -30.0	 30.0;
	784	 759	 0.00079	 0.03678	 0.0	 426.0	 511.2	 766.8	 0.99	 0.0	 1	 -30.0	 30.0;
	784	 782	 0.00101	 0.04727	 0.0	 496.5	 595.8	 893.7	 0.99	 0.0	 1	 -30.0	 30.0;
	790	 750	 0.00165	 0.06901	 0.0	 190.4	 228.48	 342.72	 1.01	 0.0	 1	 -30.0	 30.0;
	791	 751	 0.00165	 0.06901	 0.0	 197.74	 237.29	 355.93	 1.01	 0.0	 1	 -30.0	 30.0;
	826	 752	 0.00165	 0.06901	 0.0	 192.24	 230.69	 346.03	 1.01	 0.0	 1	 -30.0	 30.0;
	827	 753	 0.00165	 0.06901	 0.0	 204.24	 245.09	 367.63	 1.01	 0.0	 1	 -30.0	 30.0;
	828	 748	 0.00064	 0.04304	 0.0	 250.0	 300.0	 450.0	 1.00985	 0.0	 1	 -30.0	 30.0;
	829	 749	 0.00157	 0.06612	 0.0	 160.0	 192.0	 288.0	 1.00877	 0.0	 1	 -30.0	 30.0;
	830	 754	 0.00157	 0.06798	 0.0	 160.0	 192.0	 288.0	 1.01	 0.0	 1	 -30.0	 30.0;
	831	 755	 0.00165	 0.06901	 0.0	 266.0	 292.6	 319.2	 1.01	 0.0	 1	 -30.0	 30.0;
	856	 760	 0.00137	 0.01119	 -0.01504	 250.0	 300.0	 450.0	 1.01	 0.0	 1	 -30.0	 30.0;
	874	 1092	 0.00283	 0.08286	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	877	 1007	 0.00036	 0.0282	 0.0	 543.0	 651.6	 977.4	 1.0	 0.0	 1	 -30.0	 30.0;
	877	 1007	 0.0004	 0.0285	 0.0	 614.0	 736.8	 1105.2	 1.0	 0.0	 1	 -30.0	 30.0;
	879	 1157	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	879	 1157	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	883	 956	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	883	 956	 0.001	 0.06064	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	888	 1139	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 1.01	 0.0	 1	 -30.0	 30.0;
	889	 897	 0.00026	 0.02403	 0.0	 659.0	 790.8	 1186.2	 1.0	 0.0	 1	 -30.0	 30.0;
	889	 897	 0.00026	 0.02421	 0.0	 660.0	 792.0	 1188.0	 1.0	 0.0	 1	 -30.0	 30.0;
	892	 989	 6e-05	 0.03664	 0.0	 370.0	 444.0	 666.0	 1.01	 0.0	 1	 -30.0	 30.0;
	896	 1220	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	901	 1198	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
	901	 1258	 0.0012	 0.06268	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	901	 1258	 0.00142	 0.06315	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	906	 1015	 0.00283	 0.08286	 0.0	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
	911	 937	 0.00132	 0.06882	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	911	 1278	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	925	 1190	 0.00052	 0.02624	 0.0	 573.0	 687.6	 1031.4	 0.99	 0.0	 1	 -30.0	 30.0;
	926	 1041	 0.00152	 0.05542	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	933	 1111	 0.00432	 0.08239	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	933	 1111	 0.00432	 0.08239	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	947	 1252	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
	953	 1078	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 1.01	 0.0	 1	 -30.0	 30.0;
	958	 1213	 0.0004	 0.0296	 0.0	 605.0	 726.0	 1089.0	 1.0	 0.0	 1	 -30.0	 30.0;
	958	 1213	 0.00035	 0.0285	 0.0	 612.0	 734.4	 1101.6	 1.01	 0.0	 1	 -30.0	 30.0;
	967	 972	 0.00031	 0.01883	 0.0	 697.0	 836.4	 1254.6	 0.99	 0.0	 1	 -30.0	 30.0;
	967	 972	 0.00041	 0.01801	 0.0	 698.0	 837.6	 1256.4	 0.99	 0.0	 1	 -30.0	 30.0;
	967	 972	 0.00052	 0.02614	 0.0	 566.0	 679.2	 1018.8	 0.99	 0.0	 1	 -30.0	 30.0;
	971	 1219	 0.00359	 0.08798	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	979	 886	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	983	 1209	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	983	 1209	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	988	 1189	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 1.0	 0.0	 1	 -30.0	 30.0;
	990	 1240	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	995	 1247	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	995	 1247	 0.00106	 0.06206	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	995	 1247	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	997	 1184	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1000	 1349	 0.0012	 0.0784	 0.0	 427.0	 469.7	 512.4	 1.0	 0.0	 1	 -30.0	 30.0;
	1004	 1330	 0.00066	 0.03538	 0.0	 415.0	 498.0	 747.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1010	 941	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1010	 941	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1010	 1033	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1010	 1033	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1012	 1124	 0.00052	 0.02779	 0.0	 573.0	 687.6	 1031.4	 1.01	 0.0	 1	 -30.0	 30.0;
	1012	 1124	 0.00041	 0.02768	 0.0	 575.0	 690.0	 1035.0	 1.01	 0.0	 1	 -30.0	 30.0;
	1022	 1114	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1022	 1114	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1022	 1114	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1023	 1174	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1025	 1089	 0.00035	 0.02676	 0.0	 654.0	 784.8	 1177.2	 1.01	 0.0	 1	 -30.0	 30.0;
	1025	 1089	 0.00036	 0.02696	 0.0	 658.0	 789.6	 1184.4	 1.01	 0.0	 1	 -30.0	 30.0;
	1027	 919	 0.00041	 0.02645	 0.0	 567.0	 680.4	 1020.6	 0.99	 0.0	 1	 -30.0	 30.0;
	1027	 919	 0.00041	 0.02707	 0.0	 543.0	 651.6	 977.4	 0.99	 0.0	 1	 -30.0	 30.0;
	1035	 1298	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1037	 1216	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 1.01	 0.0	 1	 -30.0	 30.0;
	1038	 1175	 0.00131	 0.06337	 0.0	 164.0	 196.8	 295.2	 0.99	 0.0	 1	 -30.0	 30.0;
	1042	 1063	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1045	 961	 0.00036	 0.0255	 0.0	 623.0	 747.6	 1121.4	 1.0	 0.0	 1	 -30.0	 30.0;
	1046	 1050	 0.00027	 0.02558	 0.0	 429.0	 514.8	 772.2	 1.01	 0.0	 1	 -30.0	 30.0;
	1046	 1050	 0.00027	 0.02561	 0.0	 478.0	 573.6	 860.4	 1.01	 0.0	 1	 -30.0	 30.0;
	1050	 1077	 0.00106	 0.06108	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1050	 1077	 0.00283	 0.07894	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1059	 907	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 1.01	 0.0	 1	 -30.0	 30.0;
	1061	 1091	 0.00031	 0.02542	 0.0	 551.0	 661.2	 991.8	 1.01	 0.0	 1	 -30.0	 30.0;
	1061	 1091	 0.00072	 0.03592	 0.0	 404.0	 484.8	 727.2	 1.01	 0.0	 1	 -30.0	 30.0;
	1061	 1091	 0.00072	 0.03582	 0.0	 404.0	 484.8	 727.2	 1.01	 0.0	 1	 -30.0	 30.0;
	1065	 1244	 0.00174	 0.06087	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1075	 1158	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1075	 1236	 0.0024	 0.08493	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1079	 1119	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 1.01	 0.0	 1	 -30.0	 30.0;
	1079	 1119	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 1.01	 0.0	 1	 -30.0	 30.0;
	1079	 1119	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 1.007	 0.0	 1	 -30.0	 30.0;
	1089	 1227	 0.00174	 0.06087	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1089	 1227	 0.00174	 0.06087	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1091	 1049	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1091	 1049	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1094	 959	 0.00103	 0.06033	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1096	 1011	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1096	 1126	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1106	 1286	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1106	 1286	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1121	 934	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1121	 934	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1121	 934	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1135	 1065	 0.00031	 0.02496	 0.0	 611.0	 733.2	 1099.8	 1.01	 0.0	 1	 -30.0	 30.0;
	1135	 1065	 0.00052	 0.02408	 0.0	 595.0	 714.0	 1071.0	 1.01	 0.0	 1	 -30.0	 30.0;
	1135	 1065	 0.00028	 0.026	 0.0	 635.0	 762.0	 1143.0	 1.01	 0.0	 1	 -30.0	 30.0;
	1144	 1271	 0.00098	 0.06718	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1144	 1271	 0.00098	 0.06718	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1146	 1118	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1146	 1270	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1147	 1088	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1147	 1274	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1148	 1026	 0.00052	 0.03715	 0.0	 373.0	 447.6	 671.4	 0.99	 0.0	 1	 -30.0	 30.0;
	1153	 1028	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 1.01	 0.0	 1	 -30.0	 30.0;
	1173	 907	 0.00054	 0.03721	 0.0	 444.0	 532.8	 799.2	 0.9913	 0.0	 1	 -30.0	 30.0;
	1182	 1261	 0.0031	 0.08843	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1183	 1109	 0.0014	 0.0457	 0.0	 260.0	 312.0	 468.0	 1.01	 0.0	 1	 -30.0	 30.0;
	1183	 1109	 0.0012	 0.0456	 0.0	 260.0	 312.0	 468.0	 1.01	 0.0	 1	 -30.0	 30.0;
	1185	 1115	 0.0012	 0.0784	 0.0	 250.0	 300.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1190	 1134	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1195	 1203	 0.0012	 0.06043	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1195	 1203	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1195	 1320	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 1.01	 0.0	 1	 -30.0	 30.0;
	1195	 1320	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1206	 1070	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1206	 1283	 0.00272	 0.07513	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1206	 1283	 0.0012	 0.05989	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1211	 1172	 0.001	 0.0508	 0.0	 260.0	 312.0	 468.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1213	 946	 0.0025	 0.0811	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1213	 1191	 0.0023	 0.0284	 0.0	 260.0	 312.0	 468.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1226	 903	 0.00026	 0.0227	 0.0	 806.0	 967.2	 1450.8	 1.01	 0.0	 1	 -30.0	 30.0;
	1226	 903	 0.00025	 0.0227	 0.0	 806.0	 967.2	 1450.8	 1.01	 0.0	 1	 -30.0	 30.0;
	1232	 1201	 0.0001	 0.0604	 0.0	 410.0	 492.0	 738.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1233	 878	 0.00018	 0.01287	 0.0	 1307.29	 1568.75	 2353.13	 1.01	 0.0	 1	 -30.0	 30.0;
	1234	 1044	 0.00142	 0.06958	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1240	 1123	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 1.01	 0.0	 1	 -30.0	 30.0;
	1241	 1159	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1241	 1238	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1245	 951	 0.00423	 0.08363	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1245	 952	 0.00423	 0.08363	 0.0	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1245	 1162	 0.0006	 0.0341	 0.0	 419.0	 502.8	 754.2	 1.0	 0.0	 1	 -30.0	 30.0;
	1245	 1162	 0.0006	 0.0342	 0.0	 419.0	 502.8	 754.2	 1.0	 0.0	 1	 -30.0	 30.0;
	1245	 1225	 0.00423	 0.08363	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1245	 1352	 0.00423	 0.08363	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1248	 1314	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1248	 1314	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1248	 1314	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1255	 962	 0.0014	 0.0511	 0.0	 221.0	 265.2	 397.8	 1.01	 0.0	 1	 -30.0	 30.0;
	1289	 1305	 0.00131	 0.01326	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1293	 1028	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 1.01	 0.0	 1	 -30.0	 30.0;
	1300	 1084	 0.0004	 0.0221	 0.0	 1603.0	 1923.6	 2885.4	 1.0	 0.0	 1	 -30.0	 30.0;
	1300	 1154	 0.0021	 0.0804	 0.0	 1287.0	 1544.4	 2316.6	 1.0	 0.0	 1	 -30.0	 30.0;
	1300	 1187	 0.0021	 0.0809	 0.0	 1334.0	 1600.8	 2401.2	 1.0	 0.0	 1	 -30.0	 30.0;
	1300	 1259	 0.0008	 0.0426	 0.0	 1523.0	 1827.6	 2741.4	 1.0	 0.0	 1	 -30.0	 30.0;
	1300	 1321	 0.0004	 0.0214	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1303	 899	 0.00169	 0.05509	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1303	 1281	 0.00179	 0.05488	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1307	 942	 0.00052	 0.02645	 0.0	 550.0	 660.0	 990.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1307	 942	 0.00052	 0.02676	 0.0	 554.0	 664.8	 997.2	 0.99	 0.0	 1	 -30.0	 30.0;
	1310	 1102	 0.00174	 0.06087	 0.0	 165.0	 198.0	 297.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1310	 1102	 0.00174	 0.06087	 0.0	 190.0	 228.0	 342.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1316	 1082	 0.00088	 0.05487	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1319	 1072	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1323	 940	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1324	 1063	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1325	 973	 0.00096	 0.06004	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1328	 1040	 0.0037	 0.08798	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1331	 1291	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1331	 1291	 0.00131	 0.06903	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1334	 1028	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 1.01	 0.0	 1	 -30.0	 30.0;
	1342	 1120	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1346	 954	 0.00125	 0.1	 0.0	 260.0	 312.0	 468.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1364	 1366	 0.00036	 0.02519	 0.0	 500.0	 600.0	 900.0	 1.01	 0.0	 1	 -30.0	 30.0;
	1365	 1367	 0.00036	 0.02519	 0.0	 500.0	 600.0	 900.0	 1.01	 0.0	 1	 -30.0	 30.0;
	1373	 1375	 0.00075	 0.02445	 -0.00832	 330.0	 396.0	 594.0	 1.01	 0.0	 1	 -30.0	 30.0;
	1374	 1376	 0.0004	 0.0253	 0.0	 500.0	 600.0	 900.0	 1.01	 0.0	 1	 -30.0	 30.0;
	1389	 1367	 0.00079	 0.03678	 0.0	 426.0	 511.2	 766.8	 0.99	 0.0	 1	 -30.0	 30.0;
	1389	 1387	 0.00101	 0.04727	 0.0	 496.5	 595.8	 893.7	 0.99	 0.0	 1	 -30.0	 30.0;
	1392	 1358	 0.00165	 0.06901	 0.0	 160.0	 192.0	 288.0	 1.01	 0.0	 1	 -30.0	 30.0;
	1397	 1360	 0.00165	 0.06901	 0.0	 160.0	 192.0	 288.0	 1.01	 0.0	 1	 -30.0	 30.0;
	1398	 1355	 0.00064	 0.04304	 0.0	 250.0	 300.0	 450.0	 1.00985	 0.0	 1	 -30.0	 30.0;
	1399	 1361	 0.00157	 0.06798	 0.0	 160.0	 192.0	 288.0	 1.01	 0.0	 1	 -30.0	 30.0;
	1400	 1362	 0.00165	 0.06901	 0.0	 160.0	 192.0	 288.0	 1.01	 0.0	 1	 -30.0	 30.0;
	1408	 1409	 0.0003	 0.02828	 0.0	 418.9	 502.68	 754.02	 1.01	 0.0	 1	 -30.0	 30.0;
	1408	 1410	 0.00048	 0.02805	 0.0	 417.95	 501.54	 752.31	 1.01	 0.0	 1	 -30.0	 30.0;
	1408	 1411	 0.00032	 0.02788	 0.0	 419.34	 503.2	 754.8	 1.01	 0.0	 1	 -30.0	 30.0;
	1408	 1412	 0.00035	 0.0278	 0.0	 419.24	 503.09	 754.63	 1.01	 0.0	 1	 -30.0	 30.0;
	1408	 1476	 0.00028	 0.027	 0.0	 421.0	 505.2	 757.8	 1.01	 0.0	 1	 -30.0	 30.0;
	1413	 1414	 0.00039	 0.01976	 0.0	 415.52	 498.62	 747.94	 1.01	 0.0	 1	 -30.0	 30.0;
	1413	 1415	 0.00039	 0.01966	 0.0	 415.74	 498.89	 748.33	 1.01	 0.0	 1	 -30.0	 30.0;
	1413	 1416	 0.00039	 0.02009	 0.0	 414.81	 497.77	 746.66	 1.01	 0.0	 1	 -30.0	 30.0;
	1413	 1607	 0.00125	 0.1	 -0.00325	 60.07	 72.09	 108.13	 0.9901	 0.0	 1	 -30.0	 30.0;
	1417	 1418	 0.00045	 0.01915	 0.0	 419.44	 503.33	 754.99	 1.01	 0.0	 1	 -30.0	 30.0;
	1417	 1419	 0.00045	 0.01931	 0.0	 419.03	 502.84	 754.25	 1.01	 0.0	 1	 -30.0	 30.0;
	1417	 1420	 0.00043	 0.01911	 0.0	 419.74	 503.69	 755.53	 1.01	 0.0	 1	 -30.0	 30.0;
	1417	 1607	 0.00125	 0.1	 -0.00304	 37.27	 44.73	 67.09	 1.0026	 0.0	 1	 -30.0	 30.0;
	1421	 1422	 0.00073	 0.02523	 0.0	 412.25	 494.7	 742.05	 1.01	 0.0	 1	 -30.0	 30.0;
	1421	 1423	 0.0011	 0.0277	 0.0	 407.08	 488.5	 732.74	 1.01	 0.0	 1	 -30.0	 30.0;
	1424	 1425	 0.00091	 0.02577	 0.0	 404.82	 485.78	 728.68	 1.01	 0.0	 1	 -30.0	 30.0;
	1424	 1426	 0.00073	 0.02702	 0.0	 404.86	 485.83	 728.75	 1.01	 0.0	 1	 -30.0	 30.0;
	1427	 1428	 0.0003	 0.02778	 0.0	 420.11	 504.13	 756.2	 1.01	 0.0	 1	 -30.0	 30.0;
	1427	 1514	 0.00018	 0.01507	 0.0	 493.33	 591.99	 887.99	 1.0	 0.0	 1	 -30.0	 30.0;
	1429	 1430	 0.00062	 0.02754	 0.0	 427.23	 512.68	 769.01	 1.01	 0.0	 1	 -30.0	 30.0;
	1429	 1514	 0.00017	 0.01608	 -0.00282	 855.42	 1026.5	 1539.75	 1.0	 0.0	 1	 -30.0	 30.0;
	1431	 1432	 0.00037	 0.02177	 0.0	 440.94	 529.13	 793.69	 1.01	 0.0	 1	 -30.0	 30.0;
	1431	 1433	 0.00035	 0.02177	 0.0	 441.15	 529.38	 794.07	 1.01	 0.0	 1	 -30.0	 30.0;
	1434	 1435	 0.00057	 0.05251	 0.0	 397.35	 476.82	 715.23	 1.01	 0.0	 1	 -30.0	 30.0;
	1436	 1437	 0.00057	 0.05245	 0.0	 396.07	 475.28	 712.93	 1.0078	 0.0	 1	 -30.0	 30.0;
	1436	 1438	 0.00057	 0.05242	 0.0	 396.08	 475.3	 712.94	 1.0078	 0.0	 1	 -30.0	 30.0;
	1439	 1440	 0.00167	 0.07167	 0.0	 297.02	 356.42	 534.64	 1.0091	 0.0	 1	 -30.0	 30.0;
	1439	 1441	 0.0011	 0.06517	 0.0	 298.17	 357.8	 536.71	 1.01	 0.0	 1	 -30.0	 30.0;
	1439	 1442	 0.00167	 0.07111	 0.0	 297.04	 356.45	 534.67	 1.0091	 0.0	 1	 -30.0	 30.0;
	1439	 1443	 0.00167	 0.07111	 0.0	 297.04	 356.45	 534.67	 1.0091	 0.0	 1	 -30.0	 30.0;
	1439	 1444	 0.00127	 0.06341	 0.0	 334.75	 401.7	 602.55	 1.01	 0.0	 1	 -30.0	 30.0;
	1439	 1445	 0.00127	 0.06341	 0.0	 334.75	 401.7	 602.55	 1.01	 0.0	 1	 -30.0	 30.0;
	1439	 1446	 0.00164	 0.0697	 0.0	 298.41	 358.09	 537.14	 1.0093	 0.0	 1	 -30.0	 30.0;
	1439	 1447	 0.00164	 0.0697	 0.0	 298.41	 358.09	 537.14	 1.0093	 0.0	 1	 -30.0	 30.0;
	1439	 1448	 0.00164	 0.0697	 0.0	 298.41	 358.09	 537.14	 1.0093	 0.0	 1	 -30.0	 30.0;
	1439	 1449	 0.00118	 0.04815	 0.0	 388.39	 466.07	 699.1	 1.01	 0.0	 1	 -30.0	 30.0;
	1450	 1451	 0.00125	 0.1	 0.0	 318.99	 382.79	 574.19	 1.01	 0.0	 1	 -30.0	 30.0;
	1450	 1452	 0.00125	 0.1	 0.0	 318.99	 382.79	 574.19	 1.01	 0.0	 1	 -30.0	 30.0;
	1450	 1453	 0.00125	 0.1	 0.0	 318.99	 382.79	 574.19	 1.01	 0.0	 1	 -30.0	 30.0;
	1450	 1454	 0.00125	 0.1	 0.0	 318.99	 382.79	 574.19	 1.01	 0.0	 1	 -30.0	 30.0;
	1450	 1460	 0.00062	 0.04425	 0.0	 401.25	 481.5	 722.25	 1.01	 0.0	 1	 -30.0	 30.0;
	1450	 1462	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 1.01	 0.0	 1	 -30.0	 30.0;
	1450	 1600	 0.00125	 0.1	 -0.00358	 63.43	 76.11	 114.17	 0.99	 0.0	 1	 -30.0	 30.0;
	1450	 1600	 0.00125	 0.1	 -0.00176	 63.39	 76.07	 114.11	 0.99	 0.0	 1	 -30.0	 30.0;
	1455	 1456	 0.00125	 0.1	 0.0	 319.01	 382.81	 574.22	 1.01	 0.0	 1	 -30.0	 30.0;
	1455	 1457	 0.00125	 0.1	 0.0	 319.01	 382.81	 574.22	 1.01	 0.0	 1	 -30.0	 30.0;
	1455	 1458	 0.00125	 0.1	 0.0	 319.01	 382.81	 574.22	 1.01	 0.0	 1	 -30.0	 30.0;
	1455	 1459	 0.00125	 0.1	 0.0	 319.01	 382.81	 574.22	 1.01	 0.0	 1	 -30.0	 30.0;
	1455	 1461	 0.0006	 0.04475	 0.0	 401.09	 481.31	 721.96	 1.01	 0.0	 1	 -30.0	 30.0;
	1455	 1600	 0.00125	 0.1	 -0.00401	 62.27	 74.72	 112.08	 0.99	 0.0	 1	 -30.0	 30.0;
	1455	 1600	 0.00125	 0.1	 -0.00395	 62.27	 74.72	 112.08	 0.99	 0.0	 1	 -30.0	 30.0;
	1463	 1464	 0.00073	 0.02693	 0.0	 416.22	 499.46	 749.2	 1.01	 0.0	 1	 -30.0	 30.0;
	1463	 1465	 0.00075	 0.02713	 0.0	 415.79	 498.95	 748.42	 1.01	 0.0	 1	 -30.0	 30.0;
	1463	 1466	 0.00072	 0.02725	 0.0	 415.83	 499.0	 748.49	 1.01	 0.0	 1	 -30.0	 30.0;
	1463	 1467	 0.00073	 0.02713	 0.0	 415.93	 499.12	 748.67	 1.01	 0.0	 1	 -30.0	 30.0;
	1468	 1469	 0.0013	 0.06653	 0.0	 348.72	 418.46	 627.7	 1.01	 0.0	 1	 -30.0	 30.0;
	1468	 1470	 0.0013	 0.06674	 0.0	 348.71	 418.45	 627.68	 1.01	 0.0	 1	 -30.0	 30.0;
	1468	 1471	 0.00122	 0.06637	 0.0	 348.8	 418.56	 627.84	 1.01	 0.0	 1	 -30.0	 30.0;
	1468	 1472	 0.00065	 0.04656	 0.0	 389.57	 467.48	 701.23	 1.01	 0.0	 1	 -30.0	 30.0;
	1468	 1473	 0.00132	 0.06621	 0.0	 358.94	 430.73	 646.09	 1.01	 0.0	 1	 -30.0	 30.0;
	1468	 1474	 0.00132	 0.06642	 0.0	 358.93	 430.72	 646.07	 1.01	 0.0	 1	 -30.0	 30.0;
	1468	 1475	 0.00129	 0.06624	 0.0	 346.69	 416.03	 624.04	 1.01	 0.0	 1	 -30.0	 30.0;
	1477	 1478	 0.00056	 0.03804	 0.0	 479.0	 526.9	 574.8	 1.0068	 0.0	 1	 -30.0	 30.0;
	1477	 1479	 0.00056	 0.03804	 0.0	 479.0	 526.9	 574.8	 1.0068	 0.0	 1	 -30.0	 30.0;
	1477	 1480	 0.00056	 0.03804	 0.0	 479.0	 526.9	 574.8	 1.0068	 0.0	 1	 -30.0	 30.0;
	1481	 1482	 0.00125	 0.1	 0.0	 90.8	 108.96	 163.43	 1.0052	 0.0	 1	 -30.0	 30.0;
	1481	 1483	 0.00125	 0.1	 0.0	 90.8	 108.96	 163.43	 1.0052	 0.0	 1	 -30.0	 30.0;
	1481	 1484	 0.00125	 0.1	 0.0	 92.81	 111.37	 167.05	 1.0052	 0.0	 1	 -30.0	 30.0;
	1481	 1485	 0.00125	 0.1	 0.0	 92.81	 111.37	 167.05	 1.0052	 0.0	 1	 -30.0	 30.0;
	1481	 1486	 0.00125	 0.1	 0.0	 92.81	 111.37	 167.05	 1.0052	 0.0	 1	 -30.0	 30.0;
	1481	 1487	 0.00125	 0.1	 0.0	 92.81	 111.37	 167.05	 1.0052	 0.0	 1	 -30.0	 30.0;
	1488	 1489	 0.00051	 0.04776	 0.0	 391.07	 469.28	 703.93	 1.01	 0.0	 1	 -30.0	 30.0;
	1488	 1490	 0.00051	 0.04776	 0.0	 391.07	 469.28	 703.93	 1.01	 0.0	 1	 -30.0	 30.0;
	1488	 1491	 0.00125	 0.1	 0.0	 241.51	 289.81	 434.72	 1.01	 0.0	 1	 -30.0	 30.0;
	1488	 1492	 0.00125	 0.1	 0.0	 241.51	 289.81	 434.72	 1.01	 0.0	 1	 -30.0	 30.0;
	1488	 1601	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 1.01	 0.0	 1	 -30.0	 30.0;
	1488	 1601	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 1.01	 0.0	 1	 -30.0	 30.0;
	1518	 1576	 0.00125	 0.1	 -0.00434	 50.0	 60.0	 90.0	 1.01	 0.0	 1	 -30.0	 30.0;
	1518	 1576	 0.00125	 0.1	 -0.0054	 50.0	 60.0	 90.0	 1.01	 0.0	 1	 -30.0	 30.0;
	1528	 1523	 0.00018	 0.01593	 -0.00463	 673.25	 807.9	 1211.85	 1.0	 0.0	 1	 -30.0	 30.0;
	1529	 1499	 0.00017	 0.0156	 -0.00807	 873.86	 1048.63	 1572.94	 1.0	 0.0	 1	 -30.0	 30.0;
	1530	 1594	 0.00125	 0.1	 -0.00442	 64.38	 77.26	 115.89	 0.99	 0.0	 1	 -30.0	 30.0;
	1530	 1594	 0.00125	 0.1	 -0.00469	 64.39	 77.27	 115.91	 0.99	 0.0	 1	 -30.0	 30.0;
	1531	 1603	 0.00125	 0.1	 0.0	 52.4	 62.88	 94.33	 0.99	 0.0	 1	 -30.0	 30.0;
	1532	 1599	 0.00125	 0.1	 -0.0023	 78.55	 94.26	 141.39	 0.99	 0.0	 1	 -30.0	 30.0;
	1532	 1599	 0.00125	 0.1	 -0.00736	 78.55	 94.26	 141.39	 0.99	 0.0	 1	 -30.0	 30.0;
	1532	 1599	 0.00125	 0.1	 -0.02749	 78.55	 94.26	 141.39	 0.99	 0.0	 1	 -30.0	 30.0;
	1533	 1493	 0.00012	 0.01554	 -0.00205	 305.96	 367.15	 550.73	 1.0	 0.0	 1	 -30.0	 30.0;
	1533	 1493	 0.00012	 0.01559	 -0.00198	 304.98	 365.98	 548.96	 1.0	 0.0	 1	 -30.0	 30.0;
	1533	 1524	 0.00012	 0.0156	 -0.00217	 311.2	 373.44	 560.16	 1.0	 0.0	 1	 -30.0	 30.0;
	1533	 1524	 0.00023	 0.01646	 -0.0183	 294.71	 353.65	 530.48	 1.0	 0.0	 1	 -30.0	 30.0;
	1535	 1603	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1536	 1570	 0.00125	 0.1	 -0.02611	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1536	 1570	 0.00125	 0.1	 -0.02826	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1536	 1570	 0.00125	 0.1	 -0.01502	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1537	 1593	 0.00125	 0.1	 -0.00188	 83.57	 100.28	 150.42	 0.99	 0.0	 1	 -30.0	 30.0;
	1537	 1593	 0.00125	 0.1	 -0.0035	 83.63	 100.36	 150.54	 0.99	 0.0	 1	 -30.0	 30.0;
	1538	 1507	 0.00014	 0.01675	 -0.01047	 317.33	 380.8	 571.2	 1.0	 0.0	 1	 -30.0	 30.0;
	1538	 1573	 0.00125	 0.1	 -0.00493	 142.14	 170.57	 255.85	 0.99	 0.0	 1	 -30.0	 30.0;
	1538	 1573	 0.00125	 0.1	 -0.00503	 142.14	 170.57	 255.86	 0.99	 0.0	 1	 -30.0	 30.0;
	1540	 1574	 0.00125	 0.1	 -0.01217	 126.55	 151.86	 227.8	 0.99	 0.0	 1	 -30.0	 30.0;
	1540	 1574	 0.00125	 0.1	 -0.01474	 126.66	 151.99	 227.98	 0.99	 0.0	 1	 -30.0	 30.0;
	1541	 1511	 0.00017	 0.016	 -0.0046	 855.71	 1026.85	 1540.28	 1.0	 0.0	 1	 -30.0	 30.0;
	1541	 1608	 0.00125	 0.1	 -0.00563	 107.81	 129.38	 194.07	 0.99	 0.0	 1	 -30.0	 30.0;
	1541	 1608	 0.00125	 0.1	 -0.01415	 107.81	 129.38	 194.07	 0.99	 0.0	 1	 -30.0	 30.0;
	1541	 1608	 0.00125	 0.1	 -0.01278	 107.81	 129.38	 194.07	 0.99	 0.0	 1	 -30.0	 30.0;
	1542	 1571	 0.00125	 0.1	 -0.00736	 16.13	 19.36	 29.03	 0.99	 0.0	 1	 -30.0	 30.0;
	1542	 1571	 0.00125	 0.1	 -0.00445	 16.13	 19.36	 29.03	 0.99	 0.0	 1	 -30.0	 30.0;
	1544	 1508	 0.00017	 0.01508	 0.0	 405.51	 486.61	 729.91	 1.0	 0.0	 1	 -30.0	 30.0;
	1546	 1572	 0.00125	 0.1	 -0.00817	 32.0	 38.4	 57.6	 0.99	 0.0	 1	 -30.0	 30.0;
	1547	 1572	 0.00125	 0.1	 -0.00831	 32.0	 38.4	 57.6	 0.99	 0.0	 1	 -30.0	 30.0;
	1549	 1508	 0.00012	 0.01592	 -0.00566	 472.0	 566.4	 849.61	 1.0	 0.0	 1	 -30.0	 30.0;
	1550	 1522	 0.00018	 0.01642	 -0.0035	 785.07	 942.09	 1413.13	 1.0	 0.0	 1	 -30.0	 30.0;
	1551	 1501	 0.00019	 0.01605	 -0.01728	 528.19	 633.83	 950.74	 1.0	 0.0	 1	 -30.0	 30.0;
	1551	 1501	 0.00018	 0.01627	 -0.00846	 521.18	 625.42	 938.12	 1.0	 0.0	 1	 -30.0	 30.0;
	1551	 1575	 0.00125	 0.1	 -0.00694	 157.68	 189.22	 283.83	 0.99	 0.0	 1	 -30.0	 30.0;
	1551	 1575	 0.00125	 0.1	 -0.00736	 157.7	 189.24	 283.86	 0.99	 0.0	 1	 -30.0	 30.0;
	1553	 1511	 0.00017	 0.01601	 -0.00318	 1046.09	 1255.31	 1882.96	 1.0	 0.0	 1	 -30.0	 30.0;
	1554	 1511	 0.00012	 0.016	 -0.0046	 1061.13	 1273.36	 1910.04	 1.0	 0.0	 1	 -30.0	 30.0;
	1555	 1512	 0.00014	 0.01677	 -0.00614	 656.41	 787.69	 1181.54	 1.0	 0.0	 1	 -30.0	 30.0;
	1556	 1577	 0.00125	 0.1	 -0.00227	 237.85	 285.42	 428.13	 0.99	 0.0	 1	 -30.0	 30.0;
	1556	 1577	 0.00125	 0.1	 -0.00238	 237.85	 285.43	 428.14	 0.99	 0.0	 1	 -30.0	 30.0;
	1558	 1510	 0.0002	 0.016	 -0.0057	 347.0	 381.7	 416.4	 1.0	 0.0	 1	 -30.0	 30.0;
	1558	 1522	 0.00018	 0.01642	 -0.00334	 300.0	 330.0	 360.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1559	 1511	 0.00017	 0.01598	 -0.00361	 1051.76	 1262.11	 1893.16	 1.0	 0.0	 1	 -30.0	 30.0;
	1562	 1595	 0.00125	 0.1	 -0.00938	 50.0	 60.0	 90.0	 1.01	 0.0	 1	 -30.0	 30.0;
	1563	 1595	 0.00125	 0.1	 -0.00936	 50.0	 60.0	 90.0	 1.01	 0.0	 1	 -30.0	 30.0;
	1565	 1598	 0.00125	 0.1	 -0.0008	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1565	 1598	 0.00125	 0.1	 -0.00096	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1568	 1505	 0.00018	 0.01579	 -0.0057	 452.26	 542.71	 814.07	 1.0	 0.0	 1	 -30.0	 30.0;
	1568	 1505	 0.00018	 0.01579	 -0.00308	 452.25	 542.71	 814.06	 1.0	 0.0	 1	 -30.0	 30.0;
	1569	 1505	 0.00018	 0.01579	 -0.0057	 393.51	 472.22	 708.33	 1.0	 0.0	 1	 -30.0	 30.0;
	1569	 1505	 0.00018	 0.01579	 -0.0057	 393.51	 472.22	 708.33	 1.0	 0.0	 1	 -30.0	 30.0;
	1575	 1592	 0.00125	 0.1	 0.0	 65.44	 78.53	 117.79	 1.0	 0.0	 1	 -30.0	 30.0;
	1578	 1512	 0.00015	 0.0161	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1579	 1495	 0.00143	 0.08357	 -0.00261	 274.76	 329.71	 494.56	 1.01	 0.0	 1	 -30.0	 30.0;
	1579	 1495	 0.00137	 0.08324	 -0.0022	 274.61	 329.53	 494.3	 1.01	 0.0	 1	 -30.0	 30.0;
	1580	 1533	 0.00125	 0.1	 -0.0135	 92.99	 111.59	 167.38	 1.01	 0.0	 1	 -30.0	 30.0;
	1580	 1533	 0.00125	 0.1	 -0.0154	 92.94	 111.53	 167.29	 1.01	 0.0	 1	 -30.0	 30.0;
	1580	 1533	 0.00125	 0.1	 -0.01288	 93.0	 111.6	 167.4	 1.01	 0.0	 1	 -30.0	 30.0;
	1581	 1533	 0.00125	 0.1	 -0.01902	 159.24	 191.08	 286.63	 1.01	 0.0	 1	 -30.0	 30.0;
	1581	 1533	 0.00125	 0.1	 -0.01924	 159.24	 191.08	 286.63	 1.01	 0.0	 1	 -30.0	 30.0;
	1581	 1539	 0.00139	 0.08036	 -0.00108	 135.35	 162.42	 243.63	 1.01	 0.0	 1	 -30.0	 30.0;
	1582	 1503	 0.00164	 0.08357	 -0.00845	 188.52	 226.23	 339.34	 1.01	 0.0	 1	 -30.0	 30.0;
	1582	 1503	 0.00165	 0.08328	 -0.00831	 188.47	 226.16	 339.25	 1.01	 0.0	 1	 -30.0	 30.0;
	1583	 1543	 0.00159	 0.08457	 -0.0044	 113.58	 136.3	 204.44	 1.01	 0.0	 1	 -30.0	 30.0;
	1583	 1543	 0.00158	 0.08457	 -0.00449	 113.58	 136.3	 204.44	 1.01	 0.0	 1	 -30.0	 30.0;
	1583	 1545	 0.00178	 0.0829	 -0.00514	 112.93	 135.52	 203.28	 1.01	 0.0	 1	 -30.0	 30.0;
	1584	 1548	 0.00186	 0.08333	 -0.00251	 50.0	 60.0	 90.0	 1.0052	 0.0	 1	 -30.0	 30.0;
	1584	 1548	 0.00186	 0.08333	 -0.00251	 50.0	 60.0	 90.0	 1.0052	 0.0	 1	 -30.0	 30.0;
	1585	 1427	 0.00125	 0.1	 -0.00715	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1586	 1505	 0.00146	 0.08249	 -0.00317	 276.04	 331.25	 496.87	 1.01	 0.0	 1	 -30.0	 30.0;
	1586	 1505	 0.00145	 0.08334	 -0.00317	 276.33	 331.59	 497.39	 1.01	 0.0	 1	 -30.0	 30.0;
	1587	 1505	 0.00148	 0.01374	 -0.00317	 337.95	 405.54	 608.31	 1.01	 0.0	 1	 -30.0	 30.0;
	1587	 1505	 0.00147	 0.01332	 -0.00317	 337.72	 405.26	 607.89	 1.01	 0.0	 1	 -30.0	 30.0;
	1588	 1502	 0.0011	 0.08328	 -0.0023	 117.21	 140.66	 210.98	 0.993	 0.0	 1	 -30.0	 30.0;
	1588	 1504	 0.00147	 0.08249	 -0.00253	 102.0	 112.2	 122.4	 1.01	 0.0	 1	 -30.0	 30.0;
	1588	 1504	 0.0013	 0.08453	 -0.01458	 101.0	 111.1	 121.2	 1.01	 0.0	 1	 -30.0	 30.0;
	1589	 1413	 0.00161	 0.01499	 -0.00372	 164.43	 197.31	 295.97	 1.01	 0.0	 1	 -30.0	 30.0;
	1590	 1413	 0.00161	 0.08336	 -0.00711	 39.75	 47.7	 71.55	 0.99	 0.0	 1	 -30.0	 30.0;
	1591	 1552	 0.00125	 0.1	 -0.01319	 86.1	 103.32	 154.98	 1.01	 0.0	 1	 -30.0	 30.0;
	1591	 1552	 0.00125	 0.1	 -0.01458	 86.07	 103.28	 154.93	 1.01	 0.0	 1	 -30.0	 30.0;
	1591	 1552	 0.00125	 0.1	 -0.01159	 86.14	 103.37	 155.05	 1.01	 0.0	 1	 -30.0	 30.0;
	1591	 1552	 0.00125	 0.1	 -0.01098	 86.15	 103.38	 155.07	 1.01	 0.0	 1	 -30.0	 30.0;
	1592	 1552	 0.00148	 0.08165	 -0.01467	 135.03	 162.03	 243.05	 1.01	 0.0	 1	 -30.0	 30.0;
	1592	 1552	 0.00149	 0.08221	 -0.01498	 134.1	 160.91	 241.37	 1.01	 0.0	 1	 -30.0	 30.0;
	1592	 1552	 0.00155	 0.07848	 -0.00511	 140.78	 168.94	 253.41	 1.01	 0.0	 1	 -30.0	 30.0;
	1596	 1567	 0.00158	 0.08599	 -0.00118	 125.59	 150.7	 226.05	 0.99	 0.0	 1	 -30.0	 30.0;
	1596	 1567	 0.00153	 0.08654	 -0.00118	 125.6	 150.72	 226.09	 0.99	 0.0	 1	 -30.0	 30.0;
	1602	 1535	 0.00146	 0.08645	 -0.00679	 261.91	 314.3	 471.44	 1.01	 0.0	 1	 -30.0	 30.0;
	1602	 1535	 0.00149	 0.0854	 -0.00759	 261.74	 314.09	 471.13	 1.01	 0.0	 1	 -30.0	 30.0;
	1604	 1463	 0.00174	 0.08498	 -0.00608	 288.29	 345.95	 518.93	 1.01	 0.0	 1	 -30.0	 30.0;
	1604	 1463	 0.00176	 0.08498	 -0.01212	 288.61	 346.33	 519.5	 1.01	 0.0	 1	 -30.0	 30.0;
	1605	 1549	 0.00143	 0.01707	 -0.0029	 160.32	 192.38	 288.58	 1.01	 0.0	 1	 -30.0	 30.0;
	1605	 1549	 0.00175	 0.01361	 -0.00728	 166.84	 200.21	 300.31	 1.01	 0.0	 1	 -30.0	 30.0;
	1606	 1549	 0.00175	 0.01415	 -0.00646	 165.68	 198.82	 298.22	 1.01	 0.0	 1	 -30.0	 30.0;
	1606	 1549	 0.00157	 0.01624	 -0.00339	 161.74	 194.09	 291.13	 1.01	 0.0	 1	 -30.0	 30.0;
	1609	 1561	 0.00115	 0.08666	 -0.00251	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1609	 1561	 0.00115	 0.08666	 -0.00251	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1610	 1515	 0.00138	 0.07999	 -0.00308	 189.19	 227.02	 340.53	 0.99	 0.0	 1	 -30.0	 30.0;
	1610	 1516	 0.001	 0.07999	 -0.00317	 188.9	 226.68	 340.02	 0.99	 0.0	 1	 -30.0	 30.0;
	1611	 1516	 0.00104	 0.07916	 -0.00317	 205.23	 246.28	 369.41	 1.01	 0.0	 1	 -30.0	 30.0;
	1612	 1528	 0.00125	 0.1	 -0.00715	 50.0	 60.0	 90.0	 1.0072	 0.0	 1	 -30.0	 30.0;
	1613	 1528	 0.00186	 0.08333	 -0.00251	 97.34	 116.81	 175.21	 1.01	 0.0	 1	 -30.0	 30.0;
	1613	 1528	 0.00186	 0.08333	 -0.00251	 97.34	 116.81	 175.21	 1.01	 0.0	 1	 -30.0	 30.0;
	1613	 1528	 0.00186	 0.08333	 -0.00251	 97.34	 116.81	 175.21	 1.01	 0.0	 1	 -30.0	 30.0;
	1614	 1532	 0.00167	 0.08373	 -0.00261	 146.0	 160.6	 175.2	 1.0	 0.0	 1	 -30.0	 30.0;
	1615	 1532	 0.00164	 0.08332	 -0.00208	 289.0	 317.9	 346.8	 1.0	 0.0	 1	 -30.0	 30.0;
	1616	 1617	 0.00078	 0.05211	 0.0	 302.35	 362.82	 544.23	 1.01	 0.0	 1	 -30.0	 30.0;
	1616	 1618	 0.00078	 0.05211	 0.0	 369.0	 405.9	 442.8	 1.01	 0.0	 1	 -30.0	 30.0;
	1616	 1619	 0.00078	 0.05211	 0.0	 297.94	 357.53	 536.29	 0.9971	 0.0	 1	 -30.0	 30.0;
	1616	 1620	 0.00078	 0.05211	 0.0	 297.94	 357.53	 536.29	 0.9971	 0.0	 1	 -30.0	 30.0;
	1616	 1657	 0.00014	 0.016	 0.0	 309.27	 371.12	 556.69	 1.0	 0.0	 1	 -30.0	 30.0;
	1616	 1659	 0.00013	 0.016	 0.0	 309.28	 371.14	 556.7	 1.0	 0.0	 1	 -30.0	 30.0;
	1616	 1754	 0.00125	 0.1	 0.0	 51.61	 61.93	 92.9	 0.9915	 0.0	 1	 -30.0	 30.0;
	1616	 1754	 0.00125	 0.1	 0.0	 51.61	 61.93	 92.9	 0.9916	 0.0	 1	 -30.0	 30.0;
	1621	 1622	 0.0002	 0.0201	 0.0	 421.0	 463.1	 505.2	 0.99	 0.0	 1	 -30.0	 30.0;
	1621	 1623	 0.0002	 0.0201	 0.0	 425.0	 467.5	 510.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1624	 1625	 0.00125	 0.1	 0.0	 149.03	 178.84	 268.25	 1.01	 0.0	 1	 -30.0	 30.0;
	1626	 1627	 0.00125	 0.1	 0.0	 116.33	 139.6	 209.39	 1.01	 0.0	 1	 -30.0	 30.0;
	1628	 1629	 0.00029	 0.02971	 0.0	 276.24	 331.49	 497.23	 1.01	 0.0	 1	 -30.0	 30.0;
	1628	 1630	 0.00029	 0.02971	 0.0	 276.24	 331.49	 497.23	 1.01	 0.0	 1	 -30.0	 30.0;
	1628	 1631	 0.00029	 0.02956	 0.0	 276.4	 331.68	 497.52	 1.01	 0.0	 1	 -30.0	 30.0;
	1628	 1632	 0.0003	 0.02971	 0.0	 276.2	 331.44	 497.16	 1.01	 0.0	 1	 -30.0	 30.0;
	1633	 1634	 0.00125	 0.1	 0.0	 49.5	 59.4	 89.1	 1.01	 0.0	 1	 -30.0	 30.0;
	1635	 1636	 0.00125	 0.1	 0.0	 48.63	 58.36	 87.53	 1.01	 0.0	 1	 -30.0	 30.0;
	1637	 1676	 0.0013	 0.08888	 0.0	 141.3	 169.56	 254.34	 0.99	 0.0	 1	 -30.0	 30.0;
	1642	 1751	 0.00125	 0.1	 0.0	 76.3	 91.56	 137.34	 0.99	 0.0	 1	 -30.0	 30.0;
	1643	 1660	 0.00121	 0.08475	 0.0	 262.76	 315.32	 472.97	 1.01	 0.0	 1	 -30.0	 30.0;
	1643	 1660	 0.00115	 0.0845	 0.0	 262.66	 315.2	 472.79	 1.01	 0.0	 1	 -30.0	 30.0;
	1643	 1791	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1643	 1791	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1644	 1751	 0.00125	 0.1	 0.0	 76.3	 91.56	 137.34	 0.99	 0.0	 1	 -30.0	 30.0;
	1645	 1768	 0.00125	 0.1	 0.0	 68.57	 82.28	 123.42	 0.99	 0.0	 1	 -30.0	 30.0;
	1645	 1768	 0.00125	 0.1	 0.0	 68.57	 82.28	 123.42	 0.99	 0.0	 1	 -30.0	 30.0;
	1646	 1648	 0.00165	 0.0875	 0.0	 59.84	 71.81	 107.71	 1.0046	 0.0	 1	 -30.0	 30.0;
	1646	 1650	 0.00165	 0.0875	 0.0	 59.81	 71.77	 107.66	 1.0046	 0.0	 1	 -30.0	 30.0;
	1647	 1752	 0.00125	 0.1	 0.0	 113.39	 136.06	 204.09	 0.99	 0.0	 1	 -30.0	 30.0;
	1649	 1752	 0.00125	 0.1	 0.0	 113.41	 136.09	 204.13	 0.99	 0.0	 1	 -30.0	 30.0;
	1651	 1753	 0.00125	 0.1	 0.0	 92.49	 110.99	 166.49	 0.99	 0.0	 1	 -30.0	 30.0;
	1651	 1753	 0.00125	 0.1	 0.0	 92.49	 110.99	 166.49	 0.99	 0.0	 1	 -30.0	 30.0;
	1652	 1756	 0.00125	 0.1	 0.0	 116.2	 139.44	 209.17	 0.99	 0.0	 1	 -30.0	 30.0;
	1652	 1756	 0.00125	 0.1	 0.0	 116.2	 139.44	 209.17	 0.99	 0.0	 1	 -30.0	 30.0;
	1655	 1759	 0.00125	 0.1	 0.0	 116.22	 139.47	 209.2	 0.99	 0.0	 1	 -30.0	 30.0;
	1655	 1759	 0.00125	 0.1	 0.0	 116.22	 139.47	 209.2	 0.99	 0.0	 1	 -30.0	 30.0;
	1656	 1686	 0.00013	 0.016	 0.0	 206.75	 248.1	 372.15	 1.0	 0.0	 1	 -30.0	 30.0;
	1661	 1767	 0.00125	 0.1	 0.0	 132.32	 158.79	 238.18	 0.99	 0.0	 1	 -30.0	 30.0;
	1662	 1767	 0.00125	 0.1	 0.0	 132.32	 158.79	 238.18	 0.99	 0.0	 1	 -30.0	 30.0;
	1663	 1640	 0.00125	 0.1	 0.0	 215.71	 258.85	 388.28	 1.01	 0.0	 1	 -30.0	 30.0;
	1663	 1641	 0.00125	 0.1	 0.0	 215.71	 258.85	 388.27	 1.01	 0.0	 1	 -30.0	 30.0;
	1663	 1690	 0.00125	 0.1	 0.0	 233.27	 279.93	 419.89	 0.99	 0.0	 1	 -30.0	 30.0;
	1663	 1690	 0.00125	 0.1	 0.0	 233.27	 279.93	 419.89	 0.99	 0.0	 1	 -30.0	 30.0;
	1665	 1755	 0.00125	 0.1	 0.0	 129.17	 155.01	 232.51	 0.99	 0.0	 1	 -30.0	 30.0;
	1666	 1770	 0.00125	 0.4	 0.0	 90.13	 108.15	 162.23	 0.99	 0.0	 1	 -30.0	 30.0;
	1667	 1755	 0.00125	 0.1	 0.0	 129.17	 155.01	 232.51	 0.99	 0.0	 1	 -30.0	 30.0;
	1668	 1770	 0.00125	 0.4	 0.0	 90.13	 108.16	 162.23	 0.99	 0.0	 1	 -30.0	 30.0;
	1669	 1761	 0.00125	 0.1	 0.0	 102.55	 123.06	 184.59	 0.99	 0.0	 1	 -30.0	 30.0;
	1670	 1757	 0.00125	 0.1	 0.0	 81.83	 98.19	 147.29	 0.99	 0.0	 1	 -30.0	 30.0;
	1671	 1757	 0.00125	 0.1	 0.0	 81.83	 98.19	 147.29	 0.99	 0.0	 1	 -30.0	 30.0;
	1672	 1758	 0.00125	 0.1	 0.0	 42.61	 51.13	 76.7	 0.99	 0.0	 1	 -30.0	 30.0;
	1673	 1769	 0.00125	 0.1	 0.0	 39.45	 47.34	 71.01	 0.993	 0.0	 1	 -30.0	 30.0;
	1674	 1758	 0.00125	 0.1	 0.0	 42.61	 51.13	 76.7	 0.99	 0.0	 1	 -30.0	 30.0;
	1675	 1769	 0.00125	 0.1	 0.0	 39.45	 47.34	 71.01	 0.993	 0.0	 1	 -30.0	 30.0;
	1676	 1771	 0.00125	 0.1	 0.0	 92.46	 110.95	 166.42	 0.99	 0.0	 1	 -30.0	 30.0;
	1676	 1771	 0.00125	 0.1	 0.0	 92.46	 110.95	 166.42	 0.99	 0.0	 1	 -30.0	 30.0;
	1676	 1772	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 1.01	 0.0	 1	 -30.0	 30.0;
	1676	 1773	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 1.01	 0.0	 1	 -30.0	 30.0;
	1677	 1760	 0.00125	 0.1	 0.0	 88.42	 106.1	 159.16	 0.99	 0.0	 1	 -30.0	 30.0;
	1678	 1760	 0.00125	 0.1	 0.0	 88.42	 106.1	 159.16	 0.99	 0.0	 1	 -30.0	 30.0;
	1679	 1761	 0.00125	 0.1	 0.0	 102.59	 123.11	 184.67	 0.9933	 0.0	 1	 -30.0	 30.0;
	1680	 1762	 0.00125	 0.1	 0.0	 115.83	 139.0	 208.5	 0.99	 0.0	 1	 -30.0	 30.0;
	1680	 1763	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 1.01	 0.0	 1	 -30.0	 30.0;
	1681	 1766	 0.00125	 0.4	 0.0	 80.96	 97.15	 145.72	 0.99	 0.0	 1	 -30.0	 30.0;
	1682	 1762	 0.00125	 0.1	 0.0	 115.83	 139.0	 208.5	 0.99	 0.0	 1	 -30.0	 30.0;
	1682	 1764	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 1.01	 0.0	 1	 -30.0	 30.0;
	1683	 1766	 0.00125	 0.4	 0.0	 80.96	 97.15	 145.72	 0.99	 0.0	 1	 -30.0	 30.0;
	1684	 1765	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.9938	 0.0	 1	 -30.0	 30.0;
	1685	 1765	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.9938	 0.0	 1	 -30.0	 30.0;
	1688	 1687	 0.00013	 0.016	 0.0	 453.92	 544.7	 817.06	 1.0	 0.0	 1	 -30.0	 30.0;
	1693	 1774	 0.00125	 0.1	 0.0	 105.17	 126.2	 189.3	 0.99	 0.0	 1	 -30.0	 30.0;
	1694	 1774	 0.00125	 0.1	 0.0	 105.17	 126.2	 189.3	 0.99	 0.0	 1	 -30.0	 30.0;
	1696	 1775	 0.00125	 0.1	 0.0	 94.03	 112.83	 169.25	 0.99	 0.0	 1	 -30.0	 30.0;
	1697	 1775	 0.00125	 0.1	 0.0	 93.76	 112.51	 168.77	 0.99	 0.0	 1	 -30.0	 30.0;
	1698	 1776	 0.00125	 0.1	 0.0	 80.63	 96.76	 145.14	 0.99	 0.0	 1	 -30.0	 30.0;
	1699	 1780	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1700	 1695	 0.00156	 0.08946	 0.0	 75.08	 90.09	 135.14	 0.99	 0.0	 1	 -30.0	 30.0;
	1700	 1695	 0.00156	 0.08946	 0.0	 75.08	 90.09	 135.14	 0.99	 0.0	 1	 -30.0	 30.0;
	1700	 1746	 0.00125	 0.1	 0.0	 44.49	 53.39	 80.09	 0.99	 0.0	 1	 -30.0	 30.0;
	1700	 1746	 0.00125	 0.1	 0.0	 44.49	 53.39	 80.09	 0.99	 0.0	 1	 -30.0	 30.0;
	1701	 1776	 0.00125	 0.1	 0.0	 80.65	 96.78	 145.16	 0.99	 0.0	 1	 -30.0	 30.0;
	1702	 1780	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1703	 1777	 0.00125	 0.1	 0.0	 52.11	 62.53	 93.79	 0.99	 0.0	 1	 -30.0	 30.0;
	1703	 1777	 0.00125	 0.1	 0.0	 52.11	 62.53	 93.79	 0.99	 0.0	 1	 -30.0	 30.0;
	1704	 1778	 0.00125	 0.1	 0.0	 60.03	 72.04	 108.05	 0.99	 0.0	 1	 -30.0	 30.0;
	1705	 1778	 0.00125	 0.1	 0.0	 60.04	 72.04	 108.06	 0.99	 0.0	 1	 -30.0	 30.0;
	1706	 1779	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1708	 1779	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1710	 1749	 0.00125	 0.1	 0.0	 36.53	 43.83	 65.75	 0.99	 0.0	 1	 -30.0	 30.0;
	1710	 1749	 0.00125	 0.1	 0.0	 36.53	 43.83	 65.75	 0.99	 0.0	 1	 -30.0	 30.0;
	1712	 1722	 0.00126	 0.08738	 0.0	 74.87	 89.84	 134.77	 1.0009	 0.0	 1	 -30.0	 30.0;
	1712	 1794	 0.00125	 0.1	 0.0	 42.42	 50.91	 76.36	 0.99	 0.0	 1	 -30.0	 30.0;
	1713	 1781	 0.00125	 0.1	 0.0	 57.27	 68.72	 103.08	 0.99	 0.0	 1	 -30.0	 30.0;
	1714	 1784	 0.00125	 0.1	 0.0	 68.27	 81.92	 122.89	 0.99	 0.0	 1	 -30.0	 30.0;
	1715	 1733	 0.00157	 0.0875	 0.0	 72.12	 86.54	 129.82	 1.0032	 0.0	 1	 -30.0	 30.0;
	1715	 1733	 0.00151	 0.08333	 0.0	 75.67	 90.8	 136.21	 1.0031	 0.0	 1	 -30.0	 30.0;
	1715	 1792	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1715	 1793	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1716	 1781	 0.00125	 0.1	 0.0	 57.27	 68.72	 103.08	 0.99	 0.0	 1	 -30.0	 30.0;
	1717	 1784	 0.00125	 0.1	 0.0	 68.27	 81.92	 122.89	 0.99	 0.0	 1	 -30.0	 30.0;
	1718	 1722	 0.00141	 0.08613	 0.0	 80.41	 96.5	 144.75	 0.9994	 0.0	 1	 -30.0	 30.0;
	1718	 1794	 0.00125	 0.1	 0.0	 52.02	 62.43	 93.64	 0.99	 0.0	 1	 -30.0	 30.0;
	1719	 1782	 0.00125	 0.1	 0.0	 34.8	 41.77	 62.65	 0.99	 0.0	 1	 -30.0	 30.0;
	1719	 1782	 0.00125	 0.1	 0.0	 34.8	 41.77	 62.65	 0.99	 0.0	 1	 -30.0	 30.0;
	1720	 1788	 0.00125	 0.1	 0.0	 52.96	 63.55	 95.32	 0.99	 0.0	 1	 -30.0	 30.0;
	1720	 1788	 0.00125	 0.1	 0.0	 52.96	 63.55	 95.32	 0.99	 0.0	 1	 -30.0	 30.0;
	1721	 1783	 0.00125	 0.1	 0.0	 66.98	 80.38	 120.56	 0.99	 0.0	 1	 -30.0	 30.0;
	1721	 1783	 0.00125	 0.1	 0.0	 66.98	 80.38	 120.56	 0.99	 0.0	 1	 -30.0	 30.0;
	1728	 1785	 0.00125	 0.1	 0.0	 53.72	 64.47	 96.7	 0.99	 0.0	 1	 -30.0	 30.0;
	1729	 1785	 0.00125	 0.1	 0.0	 53.7	 64.44	 96.66	 0.99	 0.0	 1	 -30.0	 30.0;
	1731	 1786	 0.00125	 0.1	 0.0	 15.75	 18.91	 28.36	 0.99	 0.0	 1	 -30.0	 30.0;
	1732	 1787	 0.00125	 0.1	 0.0	 15.75	 18.91	 28.36	 0.99	 0.0	 1	 -30.0	 30.0;
	1735	 1789	 0.00125	 0.1	 0.0	 96.98	 116.38	 174.57	 0.99	 0.0	 1	 -30.0	 30.0;
	1737	 1789	 0.00125	 0.1	 0.0	 96.94	 116.32	 174.48	 0.99	 0.0	 1	 -30.0	 30.0;
	1740	 1790	 0.00125	 0.1	 0.0	 100.2	 120.24	 180.35	 0.99	 0.0	 1	 -30.0	 30.0;
	1741	 1790	 0.00125	 0.1	 0.0	 100.2	 120.24	 180.35	 0.99	 0.0	 1	 -30.0	 30.0;
	1747	 1795	 0.00125	 0.1	 0.0	 93.54	 112.25	 168.37	 0.99	 0.0	 1	 -30.0	 30.0;
	1748	 1795	 0.00125	 0.1	 0.0	 93.55	 112.27	 168.4	 0.99	 0.0	 1	 -30.0	 30.0;
	1805	 1806	 0.00125	 0.1	 0.0	 75.06	 90.07	 135.11	 1.01	 0.0	 1	 -30.0	 30.0;
	1808	 1809	 0.00125	 0.1	 0.0	 53.11	 63.73	 95.6	 1.01	 0.0	 1	 -30.0	 30.0;
	1810	 1811	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1816	 1817	 0.00125	 0.1	 0.0	 51.93	 62.32	 93.48	 1.01	 0.0	 1	 -30.0	 30.0;
	1818	 1819	 0.00125	 0.1	 0.0	 101.69	 122.02	 183.03	 1.01	 0.0	 1	 -30.0	 30.0;
	1820	 1823	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.9977	 0.0	 1	 -30.0	 30.0;
	1824	 1825	 0.00125	 0.1	 0.0	 33.43	 40.11	 60.17	 1.01	 0.0	 1	 -30.0	 30.0;
	1826	 1827	 0.0017	 0.0817	 0.0	 215.45	 258.54	 387.82	 0.99	 0.0	 1	 -30.0	 30.0;
	1826	 1828	 0.0018	 0.0799	 0.0	 215.52	 258.63	 387.94	 0.99	 0.0	 1	 -30.0	 30.0;
	1829	 1830	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0025	 0.0	 1	 -30.0	 30.0;
	1833	 1834	 0.00125	 0.1	 0.0	 20.81	 24.97	 37.45	 1.0037	 0.0	 1	 -30.0	 30.0;
	1835	 1836	 0.00125	 0.1	 0.0	 20.27	 24.32	 36.48	 1.0089	 0.0	 1	 -30.0	 30.0;
	1841	 1842	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.9944	 0.0	 1	 -30.0	 30.0;
	1841	 1843	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.9945	 0.0	 1	 -30.0	 30.0;
	1844	 1845	 0.00125	 0.1	 0.0	 26.37	 31.64	 47.46	 1.01	 0.0	 1	 -30.0	 30.0;
	1846	 1847	 0.00125	 0.1	 0.0	 102.12	 122.54	 183.82	 1.01	 0.0	 1	 -30.0	 30.0;
	1848	 1849	 0.0002	 0.0193	 0.0	 307.0	 337.7	 368.4	 1.0023	 0.0	 1	 -30.0	 30.0;
	1850	 1851	 0.0002	 0.0194	 0.0	 308.0	 338.8	 369.6	 1.0016	 0.0	 1	 -30.0	 30.0;
	1852	 1853	 0.00097	 0.048	 0.0	 237.7	 285.24	 427.86	 1.0011	 0.0	 1	 -30.0	 30.0;
	1854	 1855	 0.00097	 0.048	 0.0	 238.14	 285.77	 428.65	 1.0028	 0.0	 1	 -30.0	 30.0;
	1856	 1857	 0.00097	 0.048	 0.0	 238.28	 285.94	 428.9	 1.0031	 0.0	 1	 -30.0	 30.0;
	1858	 1859	 0.00125	 0.1	 0.0	 38.19	 45.83	 68.74	 1.01	 0.0	 1	 -30.0	 30.0;
	1866	 1867	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1868	 2037	 0.00125	 0.1	 0.0	 52.44	 62.93	 94.4	 0.99	 0.0	 1	 -30.0	 30.0;
	1869	 2037	 0.00125	 0.1	 0.0	 52.46	 62.95	 94.42	 0.99	 0.0	 1	 -30.0	 30.0;
	1871	 2038	 0.00125	 0.1	 0.0	 45.36	 54.44	 81.65	 0.99	 0.0	 1	 -30.0	 30.0;
	1873	 2038	 0.00125	 0.1	 0.0	 45.37	 54.45	 81.67	 0.99	 0.0	 1	 -30.0	 30.0;
	1874	 1996	 0.00125	 0.1	 0.0	 67.77	 81.33	 121.99	 0.99	 0.0	 1	 -30.0	 30.0;
	1874	 2029	 0.00125	 0.1	 0.0	 67.35	 80.82	 121.24	 0.99	 0.0	 1	 -30.0	 30.0;
	1874	 2030	 0.00125	 0.1	 0.0	 67.42	 80.91	 121.36	 0.99	 0.0	 1	 -30.0	 30.0;
	1878	 1883	 0.00125	 0.1	 0.0	 122.1	 146.52	 219.78	 0.9971	 0.0	 1	 -30.0	 30.0;
	1879	 1876	 0.00125	 0.1	 0.0	 68.82	 82.58	 123.88	 0.9972	 0.0	 1	 -30.0	 30.0;
	1879	 1876	 0.00125	 0.1	 0.0	 70.81	 84.97	 127.46	 1.01	 0.0	 1	 -30.0	 30.0;
	1884	 2036	 0.00125	 0.1	 0.0	 74.01	 88.81	 133.22	 1.01	 0.0	 1	 -30.0	 30.0;
	1892	 2039	 0.00125	 0.1	 0.0	 17.58	 21.1	 31.65	 0.99	 0.0	 1	 -30.0	 30.0;
	1893	 2035	 0.00125	 0.1	 0.0	 100.95	 121.14	 181.71	 0.99	 0.0	 1	 -30.0	 30.0;
	1894	 1896	 0.00125	 0.1	 0.0	 56.76	 68.11	 102.16	 0.9935	 0.0	 1	 -30.0	 30.0;
	1895	 1896	 0.00125	 0.1	 0.0	 56.82	 68.18	 102.27	 0.9936	 0.0	 1	 -30.0	 30.0;
	1899	 1902	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1901	 1902	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1904	 2040	 0.00125	 0.1	 0.0	 62.67	 75.21	 112.81	 0.99	 0.0	 1	 -30.0	 30.0;
	1905	 2040	 0.00125	 0.1	 0.0	 62.67	 75.21	 112.81	 0.99	 0.0	 1	 -30.0	 30.0;
	1907	 2044	 0.00125	 0.1	 0.0	 46.09	 55.31	 82.97	 0.99	 0.0	 1	 -30.0	 30.0;
	1908	 1844	 0.00125	 0.1	 0.0	 65.11	 78.14	 117.21	 0.99	 0.0	 1	 -30.0	 30.0;
	1910	 2044	 0.00125	 0.1	 0.0	 46.09	 55.31	 82.97	 0.99	 0.0	 1	 -30.0	 30.0;
	1911	 1844	 0.00125	 0.1	 0.0	 65.11	 78.14	 117.21	 0.99	 0.0	 1	 -30.0	 30.0;
	1914	 2041	 0.00125	 0.1	 0.0	 37.82	 45.39	 68.08	 0.99	 0.0	 1	 -30.0	 30.0;
	1915	 2041	 0.00125	 0.1	 0.0	 38.26	 45.91	 68.86	 0.99	 0.0	 1	 -30.0	 30.0;
	1916	 2050	 0.00125	 0.1	 0.0	 16.81	 20.18	 30.26	 0.99	 0.0	 1	 -30.0	 30.0;
	1917	 2051	 0.00125	 0.1	 0.0	 16.81	 20.18	 30.26	 0.99	 0.0	 1	 -30.0	 30.0;
	1918	 2053	 0.00125	 0.1	 0.0	 38.16	 45.79	 68.69	 0.99	 0.0	 1	 -30.0	 30.0;
	1920	 2053	 0.00125	 0.1	 0.0	 38.16	 45.79	 68.69	 0.99	 0.0	 1	 -30.0	 30.0;
	1923	 1925	 0.00125	 0.1	 0.0	 27.88	 33.46	 50.18	 0.99	 0.0	 1	 -30.0	 30.0;
	1926	 2042	 0.00125	 0.1	 0.0	 59.95	 71.94	 107.92	 0.99	 0.0	 1	 -30.0	 30.0;
	1928	 2042	 0.00125	 0.1	 0.0	 59.95	 71.94	 107.92	 0.99	 0.0	 1	 -30.0	 30.0;
	1930	 2063	 0.00125	 0.1	 0.0	 52.37	 62.85	 94.27	 0.99	 0.0	 1	 -30.0	 30.0;
	1931	 2063	 0.00125	 0.1	 0.0	 52.37	 62.85	 94.27	 0.99	 0.0	 1	 -30.0	 30.0;
	1934	 1938	 0.00125	 0.1	 0.0	 46.33	 55.6	 83.4	 1.0004	 0.0	 1	 -30.0	 30.0;
	1935	 1938	 0.00125	 0.1	 0.0	 49.56	 59.48	 89.21	 1.0005	 0.0	 1	 -30.0	 30.0;
	1939	 2043	 0.00125	 0.1	 0.0	 48.88	 58.65	 87.98	 0.99	 0.0	 1	 -30.0	 30.0;
	1940	 2043	 0.00125	 0.1	 0.0	 39.61	 47.53	 71.29	 0.99	 0.0	 1	 -30.0	 30.0;
	1941	 1888	 0.00125	 0.1	 0.0	 88.24	 105.89	 158.83	 0.99	 0.0	 1	 -30.0	 30.0;
	1941	 1890	 0.00125	 0.1	 0.0	 88.28	 105.94	 158.9	 0.99	 0.0	 1	 -30.0	 30.0;
	1941	 1991	 0.00125	 0.1	 0.0	 88.07	 105.68	 158.53	 0.99	 0.0	 1	 -30.0	 30.0;
	1941	 1997	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 1.01	 0.0	 1	 -30.0	 30.0;
	1941	 1997	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 1.01	 0.0	 1	 -30.0	 30.0;
	1942	 2069	 0.00125	 0.1	 0.0	 55.72	 66.87	 100.3	 0.99	 0.0	 1	 -30.0	 30.0;
	1943	 2069	 0.00125	 0.1	 0.0	 55.72	 66.87	 100.3	 0.99	 0.0	 1	 -30.0	 30.0;
	1946	 1948	 0.00125	 0.1	 0.0	 34.45	 41.34	 62.02	 0.99	 0.0	 1	 -30.0	 30.0;
	1947	 1948	 0.00125	 0.1	 0.0	 34.45	 41.34	 62.02	 0.99	 0.0	 1	 -30.0	 30.0;
	1949	 2045	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1950	 1889	 0.001	 0.0896	 0.0	 80.64	 96.77	 145.15	 0.99	 0.0	 1	 -30.0	 30.0;
	1950	 1982	 0.0024	 0.0895	 0.0	 83.29	 99.95	 149.92	 0.99	 0.0	 1	 -30.0	 30.0;
	1950	 1983	 0.00125	 0.1	 0.0	 24.51	 29.41	 44.12	 0.99	 0.0	 1	 -30.0	 30.0;
	1950	 1983	 0.00125	 0.1	 0.0	 24.51	 29.41	 44.12	 0.99	 0.0	 1	 -30.0	 30.0;
	1951	 2054	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1952	 2045	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1953	 2054	 0.00125	 0.1	 0.0	 43.38	 52.06	 78.08	 0.99	 0.0	 1	 -30.0	 30.0;
	1954	 1986	 0.00125	 0.1	 0.0	 30.55	 36.66	 54.98	 1.01	 0.0	 1	 -30.0	 30.0;
	1955	 2066	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1956	 2066	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
	1961	 2046	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.9964	 0.0	 1	 -30.0	 30.0;
	1965	 2047	 0.00125	 0.1	 0.0	 58.73	 70.47	 105.71	 0.99	 0.0	 1	 -30.0	 30.0;
	1966	 2047	 0.00125	 0.1	 0.0	 52.12	 62.55	 93.82	 0.99	 0.0	 1	 -30.0	 30.0;
	1967	 2048	 0.00125	 0.1	 0.0	 16.26	 19.51	 29.27	 0.99	 0.0	 1	 -30.0	 30.0;
	1969	 2049	 0.00125	 0.1	 0.0	 41.71	 50.05	 75.08	 0.99	 0.0	 1	 -30.0	 30.0;
	1970	 2049	 0.00125	 0.1	 0.0	 39.07	 46.88	 70.33	 0.99	 0.0	 1	 -30.0	 30.0;
	1972	 2062	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.9967	 0.0	 1	 -30.0	 30.0;
	1974	 1891	 0.0023	 0.089	 0.0	 101.68	 122.02	 183.03	 1.0083	 0.0	 1	 -30.0	 30.0;
	1974	 1994	 0.003	 0.0997	 0.0	 86.58	 103.89	 155.84	 1.0039	 0.0	 1	 -30.0	 30.0;
	1974	 1995	 0.0023	 0.089	 0.0	 97.22	 116.67	 175.0	 0.9982	 0.0	 1	 -30.0	 30.0;
	1974	 2055	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 1.01	 0.0	 1	 -30.0	 30.0;
	1974	 2056	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 1.01	 0.0	 1	 -30.0	 30.0;
	1974	 2057	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.9943	 0.0	 1	 -30.0	 30.0;
	1975	 2060	 0.00125	 0.1	 0.0	 27.69	 33.22	 49.83	 0.99	 0.0	 1	 -30.0	 30.0;
	1978	 2060	 0.00125	 0.1	 0.0	 27.69	 33.22	 49.83	 0.99	 0.0	 1	 -30.0	 30.0;
	1981	 1985	 0.00125	 0.1	 0.0	 19.63	 23.56	 35.34	 1.0072	 0.0	 1	 -30.0	 30.0;
	2000	 2065	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
	2001	 2052	 0.00125	 0.1	 0.0	 43.84	 52.6	 78.91	 0.99	 0.0	 1	 -30.0	 30.0;
	2002	 2052	 0.00125	 0.1	 0.0	 43.84	 52.6	 78.91	 0.99	 0.0	 1	 -30.0	 30.0;
	2003	 2058	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 1.01	 0.0	 1	 -30.0	 30.0;
	2004	 2059	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 1.01	 0.0	 1	 -30.0	 30.0;
	2017	 2009	 0.0022	 0.0891	 0.0	 136.14	 163.37	 245.05	 0.99	 0.0	 1	 -30.0	 30.0;
	2017	 2061	 0.00125	 0.1	 0.0	 66.53	 79.84	 119.76	 0.99	 0.0	 1	 -30.0	 30.0;
	2018	 1990	 0.0022	 0.0887	 0.0	 136.5	 163.8	 245.7	 0.99	 0.0	 1	 -30.0	 30.0;
	2018	 2061	 0.00125	 0.1	 0.0	 66.53	 79.84	 119.76	 0.99	 0.0	 1	 -30.0	 30.0;
	2019	 2068	 0.00125	 0.1	 0.0	 58.7	 70.44	 105.67	 0.99	 0.0	 1	 -30.0	 30.0;
	2020	 2068	 0.00125	 0.1	 0.0	 58.7	 70.44	 105.67	 0.99	 0.0	 1	 -30.0	 30.0;
	2021	 2062	 0.00125	 0.1	 0.0	 89.14	 106.97	 160.46	 0.99	 0.0	 1	 -30.0	 30.0;
	2022	 2062	 0.00125	 0.1	 0.0	 89.14	 106.97	 160.45	 0.99	 0.0	 1	 -30.0	 30.0;
	2023	 2072	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
	2025	 2072	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
	2027	 2070	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 1.01	 0.0	 1	 -30.0	 30.0;
	2028	 2071	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 1.01	 0.0	 1	 -30.0	 30.0;
	2031	 2033	 0.00125	 0.1	 0.0	 54.35	 65.23	 97.84	 0.99	 0.0	 1	 -30.0	 30.0;
	2032	 2033	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
	2064	 1859	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
	2067	 2066	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
	2067	 2066	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
	2114	 2077	 0.00141	 0.07036	 -0.00319	 160.0	 192.0	 288.0	 1.01	 0.0	 1	 -30.0	 30.0;
	2115	 2078	 0.00141	 0.07036	 -0.00319	 160.0	 192.0	 288.0	 1.01	 0.0	 1	 -30.0	 30.0;
	2170	 2086	 0.00141	 0.06975	 -0.00232	 160.0	 192.0	 288.0	 1.01	 0.0	 1	 -30.0	 30.0;
	2171	 2087	 0.00157	 0.0677	 -0.00281	 160.0	 192.0	 288.0	 1.01	 0.0	 1	 -30.0	 30.0;
	2181	 2091	 0.00155	 0.06701	 -0.00319	 160.0	 192.0	 288.0	 1.00733	 0.0	 1	 -30.0	 30.0;
	2182	 2090	 0.00162	 0.06729	 -0.00232	 160.0	 192.0	 288.0	 1.01	 0.0	 1	 -30.0	 30.0;
	2187	 2092	 0.00143	 0.06968	 -0.00223	 160.0	 192.0	 288.0	 1.01	 0.0	 1	 -30.0	 30.0;
	2201	 2095	 0.00144	 0.06708	 -0.00223	 160.0	 192.0	 288.0	 1.01	 0.0	 1	 -30.0	 30.0;
	2205	 2097	 0.00148	 0.06578	 -0.00523	 160.0	 192.0	 288.0	 1.01	 0.0	 1	 -30.0	 30.0;
	2226	 2098	 0.00143	 0.06968	 -0.0029	 160.0	 192.0	 288.0	 1.01	 0.0	 1	 -30.0	 30.0;
	2239	 2100	 0.00142	 0.06729	 -0.00223	 160.0	 192.0	 288.0	 1.00563	 0.0	 1	 -30.0	 30.0;
	2240	 2103	 0.00153	 0.06667	 -0.00658	 160.0	 192.0	 288.0	 1.01	 0.0	 1	 -30.0	 30.0;
	2241	 2102	 0.00153	 0.06667	 -0.00658	 160.0	 192.0	 288.0	 1.01	 0.0	 1	 -30.0	 30.0;
	2253	 2105	 0.00121	 0.06831	 -0.003	 160.0	 192.0	 288.0	 1.01	 0.0	 1	 -30.0	 30.0;
	2254	 2104	 0.00155	 0.06701	 -0.003	 160.0	 192.0	 288.0	 1.01	 0.0	 1	 -30.0	 30.0;
	2266	 2267	 0.00022	 0.01963	 0.0	 462.76	 555.31	 832.97	 1.01	 0.0	 1	 -30.0	 30.0;
	2266	 2268	 0.00022	 0.01968	 0.0	 462.57	 555.08	 832.63	 1.01	 0.0	 1	 -30.0	 30.0;
	2269	 2270	 0.00073	 0.02693	 0.0	 416.22	 499.46	 749.2	 1.01	 0.0	 1	 -30.0	 30.0;
	2269	 2271	 0.00075	 0.02713	 0.0	 415.79	 498.95	 748.42	 1.01	 0.0	 1	 -30.0	 30.0;
	2269	 2272	 0.00072	 0.02725	 0.0	 415.83	 499.0	 748.49	 1.01	 0.0	 1	 -30.0	 30.0;
	2269	 2273	 0.00073	 0.02713	 0.0	 415.93	 499.12	 748.67	 1.01	 0.0	 1	 -30.0	 30.0;
	2274	 2275	 0.00058	 0.04417	 0.0	 413.27	 495.92	 743.89	 1.01	 0.0	 1	 -30.0	 30.0;
	2274	 2276	 0.00058	 0.04417	 0.0	 413.27	 495.92	 743.89	 1.01	 0.0	 1	 -30.0	 30.0;
	2274	 2277	 0.00058	 0.04417	 0.0	 413.27	 495.92	 743.89	 1.01	 0.0	 1	 -30.0	 30.0;
	2278	 2279	 0.00089	 0.04754	 0.0	 404.88	 485.86	 728.78	 1.0099	 0.0	 1	 -30.0	 30.0;
	2278	 2280	 0.00089	 0.04754	 0.0	 404.88	 485.86	 728.78	 1.0099	 0.0	 1	 -30.0	 30.0;
	2278	 2281	 0.00082	 0.03506	 0.0	 409.32	 491.18	 736.78	 1.01	 0.0	 1	 -30.0	 30.0;
	2290	 2286	 0.0016	 0.08403	 -0.01136	 286.94	 344.33	 516.49	 1.01	 0.0	 1	 -30.0	 30.0;
	2290	 2286	 0.00159	 0.08424	 -0.01059	 286.21	 343.45	 515.17	 1.01	 0.0	 1	 -30.0	 30.0;
	2290	 2286	 0.00166	 0.08348	 -0.00977	 288.78	 346.54	 519.81	 1.01	 0.0	 1	 -30.0	 30.0;
	2290	 2286	 0.00165	 0.08328	 -0.01113	 289.51	 347.41	 521.12	 1.01	 0.0	 1	 -30.0	 30.0;
	2291	 2283	 0.00146	 0.08204	 -0.01259	 290.7	 348.84	 523.26	 1.01	 0.0	 1	 -30.0	 30.0;
	2291	 2283	 0.00163	 0.08115	 -0.01393	 290.64	 348.76	 523.15	 1.01	 0.0	 1	 -30.0	 30.0;
	2292	 2285	 0.00142	 0.08274	 -0.00216	 157.86	 189.43	 284.15	 1.01	 0.0	 1	 -30.0	 30.0;
	2292	 2289	 0.00139	 0.07915	 -0.00317	 166.95	 200.34	 300.51	 1.01	 0.0	 1	 -30.0	 30.0;
	2293	 2284	 0.00179	 0.08623	 -0.00352	 163.87	 196.64	 294.97	 1.01	 0.0	 1	 -30.0	 30.0;
	2294	 2284	 0.00177	 0.08665	 -0.00386	 163.29	 195.95	 293.92	 1.01	 0.0	 1	 -30.0	 30.0;
	2295	 2287	 0.00174	 0.07736	 -0.00913	 177.51	 213.01	 319.52	 1.01	 0.0	 1	 -30.0	 30.0;
	2296	 2287	 0.00174	 0.07769	 -0.00622	 331.44	 397.72	 596.58	 1.01	 0.0	 1	 -30.0	 30.0;
	2297	 2287	 0.00165	 0.07902	 -0.00868	 210.55	 252.66	 378.99	 1.01	 0.0	 1	 -30.0	 30.0;
	2298	 2282	 0.00147	 0.08332	 -0.00263	 142.71	 171.26	 256.89	 1.01	 0.0	 1	 -30.0	 30.0;
	2299	 2266	 0.00104	 0.07958	 -0.00317	 24.31	 29.17	 43.75	 0.99	 0.0	 1	 -30.0	 30.0;
	2299	 2266	 0.00104	 0.07958	 -0.0136	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
	2300	 2266	 0.00104	 0.07958	 -0.00244	 25.34	 30.41	 45.62	 0.99	 0.0	 1	 -30.0	 30.0;
	2300	 2266	 0.00104	 0.07958	 -0.00317	 25.4	 30.48	 45.72	 0.99	 0.0	 1	 -30.0	 30.0;
	2303	 2282	 0.00173	 0.08411	 -0.00666	 145.35	 174.42	 261.63	 1.01	 0.0	 1	 -30.0	 30.0;
	2304	 2282	 0.00178	 0.08594	 -0.0079	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
	2305	 2282	 0.00163	 0.0829	 -0.00976	 301.79	 362.15	 543.23	 1.01	 0.0	 1	 -30.0	 30.0;
	2306	 2269	 0.00174	 0.08498	 -0.00608	 287.9	 345.48	 518.23	 1.01	 0.0	 1	 -30.0	 30.0;
	2306	 2269	 0.00176	 0.08498	 -0.01212	 288.22	 345.87	 518.8	 1.01	 0.0	 1	 -30.0	 30.0;
	2307	 2283	 0.00138	 0.07991	 -0.00202	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
	2308	 2288	 0.00111	 0.08353	 -0.00317	 217.69	 261.23	 391.85	 1.0	 0.0	 1	 -30.0	 30.0;
	2308	 2288	 0.0015	 0.0804	 -0.00317	 226.15	 271.38	 407.07	 1.0	 0.0	 1	 -30.0	 30.0;
	2308	 2288	 0.001	 0.07999	 -0.00317	 227.33	 272.8	 409.19	 1.0	 0.0	 1	 -30.0	 30.0;
	2308	 2288	 0.00126	 0.08445	 -0.00317	 215.32	 258.38	 387.57	 1.0	 0.0	 1	 -30.0	 30.0;
	2309	 2310	 0.00066	 0.03243	 0.0	 439.41	 527.29	 790.94	 1.01	 0.0	 1	 -30.0	 30.0;
	2312	 2313	 0.00067	 0.03111	 0.0	 439.23	 527.08	 790.61	 0.99	 0.0	 1	 -30.0	 30.0;
	2316	 2287	 0.00139	 0.07915	 -0.00317	 50.0	 60.0	 90.0	 0.99	 0.0	 1	 -30.0	 30.0;
];

% INFO    : === Translation Options ===
% INFO    : Load Model:                  from file ./pglib_opf_case2312_goc.m.api.sol
% INFO    : Gen Active Capacity Model:   stat
% INFO    : Gen Reactive Capacity Model: al50ag
% INFO    : Gen Active Cost Model:       stat
% INFO    : 
% INFO    : === Load Replacement Notes ===
% INFO    : Bus 2	: Pd=7.19, Qd=-4.074 -> Pd=7.19, Qd=-4.07
% INFO    : Bus 3	: Pd=1.523, Qd=1.047 -> Pd=2.13, Qd=1.05
% INFO    : Bus 4	: Pd=14.723, Qd=-5.338 -> Pd=14.72, Qd=-5.34
% INFO    : Bus 6	: Pd=43.573, Qd=22.627 -> Pd=61.00, Qd=22.63
% INFO    : Bus 9	: Pd=121.248, Qd=-56.789 -> Pd=121.25, Qd=-56.79
% INFO    : Bus 10	: Pd=22.751, Qd=40.005 -> Pd=31.85, Qd=40.01
% INFO    : Bus 11	: Pd=6.855, Qd=4.115 -> Pd=9.60, Qd=4.12
% INFO    : Bus 12	: Pd=11.5, Qd=5.858 -> Pd=16.10, Qd=5.86
% INFO    : Bus 13	: Pd=3.468, Qd=1.364 -> Pd=4.85, Qd=1.36
% INFO    : Bus 14	: Pd=11.202, Qd=4.297 -> Pd=15.68, Qd=4.30
% INFO    : Bus 15	: Pd=0.236, Qd=0.055 -> Pd=0.33, Qd=0.06
% INFO    : Bus 17	: Pd=5.852, Qd=2.532 -> Pd=8.19, Qd=2.53
% INFO    : Bus 18	: Pd=1.348, Qd=0.438 -> Pd=1.89, Qd=0.44
% INFO    : Bus 19	: Pd=0.822, Qd=0.274 -> Pd=1.15, Qd=0.27
% INFO    : Bus 20	: Pd=11.256, Qd=-19.5 -> Pd=11.26, Qd=-19.50
% INFO    : Bus 21	: Pd=7.984, Qd=1.699 -> Pd=11.18, Qd=1.70
% INFO    : Bus 23	: Pd=23.291, Qd=-7.051 -> Pd=23.29, Qd=-7.05
% INFO    : Bus 24	: Pd=4.679, Qd=2.751 -> Pd=6.55, Qd=2.75
% INFO    : Bus 25	: Pd=0.0, Qd=-0.219 -> Pd=0.00, Qd=-0.22
% INFO    : Bus 26	: Pd=19.403, Qd=6.91 -> Pd=27.16, Qd=6.91
% INFO    : Bus 27	: Pd=2.46, Qd=0.822 -> Pd=3.44, Qd=0.82
% INFO    : Bus 29	: Pd=5.211, Qd=2.033 -> Pd=7.29, Qd=2.03
% INFO    : Bus 31	: Pd=2.69, Qd=0.937 -> Pd=3.77, Qd=0.94
% INFO    : Bus 32	: Pd=3.863, Qd=1.923 -> Pd=5.41, Qd=1.92
% INFO    : Bus 33	: Pd=3.863, Qd=2.532 -> Pd=5.41, Qd=2.53
% INFO    : Bus 35	: Pd=0.877, Qd=0.274 -> Pd=1.23, Qd=0.27
% INFO    : Bus 39	: Pd=9.298, Qd=-0.002 -> Pd=9.30, Qd=-0.00
% INFO    : Bus 41	: Pd=0.937, Qd=0.329 -> Pd=1.31, Qd=0.33
% INFO    : Bus 42	: Pd=3.337, Qd=0.493 -> Pd=4.67, Qd=0.49
% INFO    : Bus 43	: Pd=7.851, Qd=2.115 -> Pd=10.99, Qd=2.12
% INFO    : Bus 44	: Pd=8.683, Qd=4.552 -> Pd=12.16, Qd=4.55
% INFO    : Bus 45	: Pd=2.712, Qd=1.249 -> Pd=3.80, Qd=1.25
% INFO    : Bus 46	: Pd=20.377, Qd=8.551 -> Pd=28.53, Qd=8.55
% INFO    : Bus 47	: Pd=6.416, Qd=2.296 -> Pd=8.98, Qd=2.30
% INFO    : Bus 48	: Pd=0.0, Qd=0.082 -> Pd=0.00, Qd=0.08
% INFO    : Bus 49	: Pd=22.697, Qd=0.068 -> Pd=31.77, Qd=0.07
% INFO    : Bus 52	: Pd=10.186, Qd=3.244 -> Pd=14.26, Qd=3.24
% INFO    : Bus 53	: Pd=4.34, Qd=1.764 -> Pd=6.08, Qd=1.76
% INFO    : Bus 54	: Pd=2.11, Qd=1.156 -> Pd=2.95, Qd=1.16
% INFO    : Bus 55	: Pd=0.175, Qd=0.0 -> Pd=0.17, Qd=0.00
% INFO    : Bus 56	: Pd=3.874, Qd=1.436 -> Pd=5.42, Qd=1.44
% INFO    : Bus 57	: Pd=2.285, Qd=0.816 -> Pd=3.20, Qd=0.82
% INFO    : Bus 58	: Pd=27.316, Qd=-3.219 -> Pd=27.32, Qd=-3.22
% INFO    : Bus 59	: Pd=3.633, Qd=1.222 -> Pd=5.09, Qd=1.22
% INFO    : Bus 60	: Pd=0.822, Qd=0.219 -> Pd=1.15, Qd=0.22
% INFO    : Bus 61	: Pd=4.92, Qd=13.296 -> Pd=6.89, Qd=13.30
% INFO    : Bus 63	: Pd=2.575, Qd=0.849 -> Pd=3.60, Qd=0.85
% INFO    : Bus 64	: Pd=1.288, Qd=0.438 -> Pd=1.80, Qd=0.44
% INFO    : Bus 65	: Pd=1.173, Qd=0.384 -> Pd=1.64, Qd=0.38
% INFO    : Bus 66	: Pd=4.049, Qd=1.496 -> Pd=5.67, Qd=1.50
% INFO    : Bus 67	: Pd=5.288, Qd=2.044 -> Pd=7.40, Qd=2.04
% INFO    : Bus 68	: Pd=9.425, Qd=18.526 -> Pd=13.19, Qd=18.53
% INFO    : Bus 70	: Pd=13.699, Qd=3.836 -> Pd=19.18, Qd=3.84
% INFO    : Bus 75	: Pd=6.575, Qd=16.438 -> Pd=9.20, Qd=16.44
% INFO    : Bus 76	: Pd=10.91, Qd=20.038 -> Pd=15.27, Qd=20.04
% INFO    : Bus 77	: Pd=6.575, Qd=16.438 -> Pd=9.20, Qd=16.44
% INFO    : Bus 83	: Pd=6.274, Qd=1.447 -> Pd=8.78, Qd=1.45
% INFO    : Bus 84	: Pd=14.197, Qd=3.518 -> Pd=19.87, Qd=3.52
% INFO    : Bus 86	: Pd=8.605, Qd=4.785 -> Pd=12.05, Qd=4.79
% INFO    : Bus 87	: Pd=1.655, Qd=0.696 -> Pd=2.32, Qd=0.70
% INFO    : Bus 88	: Pd=3.633, Qd=0.351 -> Pd=5.09, Qd=0.35
% INFO    : Bus 89	: Pd=6.844, Qd=2.658 -> Pd=9.58, Qd=2.66
% INFO    : Bus 90	: Pd=1.989, Qd=0.29 -> Pd=2.78, Qd=0.29
% INFO    : Bus 91	: Pd=1.94, Qd=0.636 -> Pd=2.72, Qd=0.64
% INFO    : Bus 92	: Pd=10.532, Qd=18.027 -> Pd=14.74, Qd=18.03
% INFO    : Bus 94	: Pd=1.255, Qd=0.46 -> Pd=1.76, Qd=0.46
% INFO    : Bus 95	: Pd=2.57, Qd=1.047 -> Pd=3.60, Qd=1.05
% INFO    : Bus 96	: Pd=0.055, Qd=-0.433 -> Pd=0.06, Qd=-0.43
% INFO    : Bus 97	: Pd=3.055, Qd=1.078 -> Pd=4.28, Qd=1.08
% INFO    : Bus 98	: Pd=11.087, Qd=13.984 -> Pd=15.52, Qd=13.98
% INFO    : Bus 99	: Pd=6.885, Qd=5.08 -> Pd=9.64, Qd=5.08
% INFO    : Bus 100	: Pd=7.074, Qd=2.597 -> Pd=9.90, Qd=2.60
% INFO    : Bus 101	: Pd=5.134, Qd=2.077 -> Pd=7.19, Qd=2.08
% INFO    : Bus 102	: Pd=7.759, Qd=3.118 -> Pd=10.86, Qd=3.12
% INFO    : Bus 103	: Pd=6.247, Qd=2.049 -> Pd=8.74, Qd=2.05
% INFO    : Bus 104	: Pd=5.704, Qd=2.082 -> Pd=7.98, Qd=2.08
% INFO    : Bus 107	: Pd=3.008, Qd=0.351 -> Pd=4.21, Qd=0.35
% INFO    : Bus 108	: Pd=3.764, Qd=1.096 -> Pd=5.27, Qd=1.10
% INFO    : Bus 109	: Pd=3.079, Qd=1.271 -> Pd=4.31, Qd=1.27
% INFO    : Bus 110	: Pd=2.279, Qd=0.926 -> Pd=3.19, Qd=0.93
% INFO    : Bus 111	: Pd=0.8, Qd=0.29 -> Pd=1.12, Qd=0.29
% INFO    : Bus 112	: Pd=0.981, Qd=0.416 -> Pd=1.37, Qd=0.42
% INFO    : Bus 113	: Pd=0.915, Qd=0.405 -> Pd=1.28, Qd=0.41
% INFO    : Bus 114	: Pd=1.704, Qd=0.471 -> Pd=2.39, Qd=0.47
% INFO    : Bus 115	: Pd=2.614, Qd=0.296 -> Pd=3.66, Qd=0.30
% INFO    : Bus 116	: Pd=3.879, Qd=0.981 -> Pd=5.43, Qd=0.98
% INFO    : Bus 117	: Pd=6.274, Qd=2.542 -> Pd=8.78, Qd=2.54
% INFO    : Bus 118	: Pd=4.619, Qd=1.847 -> Pd=6.47, Qd=1.85
% INFO    : Bus 119	: Pd=3.71, Qd=-0.932 -> Pd=3.71, Qd=-0.93
% INFO    : Bus 120	: Pd=11.984, Qd=6.937 -> Pd=16.78, Qd=6.94
% INFO    : Bus 121	: Pd=13.688, Qd=12.707 -> Pd=19.16, Qd=12.71
% INFO    : Bus 122	: Pd=7.984, Qd=2.312 -> Pd=11.18, Qd=2.31
% INFO    : Bus 123	: Pd=8.838, Qd=2.597 -> Pd=12.37, Qd=2.60
% INFO    : Bus 124	: Pd=2.926, Qd=0.97 -> Pd=4.10, Qd=0.97
% INFO    : Bus 125	: Pd=3.107, Qd=3.2 -> Pd=4.35, Qd=3.20
% INFO    : Bus 126	: Pd=4.219, Qd=1.732 -> Pd=5.91, Qd=1.73
% INFO    : Bus 128	: Pd=4.055, Qd=1.392 -> Pd=5.68, Qd=1.39
% INFO    : Bus 129	: Pd=0.658, Qd=0.258 -> Pd=0.92, Qd=0.26
% INFO    : Bus 130	: Pd=3.134, Qd=1.271 -> Pd=4.39, Qd=1.27
% INFO    : Bus 131	: Pd=3.195, Qd=1.271 -> Pd=4.47, Qd=1.27
% INFO    : Bus 132	: Pd=3.425, Qd=0.953 -> Pd=4.79, Qd=0.95
% INFO    : Bus 133	: Pd=3.425, Qd=0.953 -> Pd=4.79, Qd=0.95
% INFO    : Bus 134	: Pd=0.345, Qd=0.115 -> Pd=0.48, Qd=0.11
% INFO    : Bus 135	: Pd=7.195, Qd=2.893 -> Pd=10.07, Qd=2.89
% INFO    : Bus 136	: Pd=5.134, Qd=1.978 -> Pd=7.19, Qd=1.98
% INFO    : Bus 137	: Pd=2.564, Qd=1.041 -> Pd=3.59, Qd=1.04
% INFO    : Bus 138	: Pd=3.54, Qd=1.392 -> Pd=4.96, Qd=1.39
% INFO    : Bus 139	: Pd=11.923, Qd=3.342 -> Pd=16.69, Qd=3.34
% INFO    : Bus 140	: Pd=1.14, Qd=0.46 -> Pd=1.60, Qd=0.46
% INFO    : Bus 141	: Pd=1.485, Qd=0.575 -> Pd=2.08, Qd=0.57
% INFO    : Bus 142	: Pd=2.225, Qd=0.29 -> Pd=3.11, Qd=0.29
% INFO    : Bus 146	: Pd=4.619, Qd=1.677 -> Pd=6.47, Qd=1.68
% INFO    : Bus 147	: Pd=2.055, Qd=0.46 -> Pd=2.88, Qd=0.46
% INFO    : Bus 148	: Pd=15.458, Qd=5.66 -> Pd=21.64, Qd=5.66
% INFO    : Bus 149	: Pd=0.855, Qd=0.345 -> Pd=1.20, Qd=0.34
% INFO    : Bus 150	: Pd=347.397, Qd=0.0 -> Pd=347.40, Qd=0.00
% INFO    : Bus 151	: Pd=44.658, Qd=47.066 -> Pd=62.52, Qd=47.07
% INFO    : Bus 156	: Pd=84.714, Qd=39.301 -> Pd=118.59, Qd=39.30
% INFO    : Bus 162	: Pd=19.021, Qd=32.965 -> Pd=26.63, Qd=32.97
% INFO    : Bus 165	: Pd=6.027, Qd=21.918 -> Pd=8.44, Qd=21.92
% INFO    : Bus 166	: Pd=2.74, Qd=5.479 -> Pd=3.84, Qd=5.48
% INFO    : Bus 167	: Pd=3.797, Qd=1.704 -> Pd=5.32, Qd=1.70
% INFO    : Bus 168	: Pd=8.027, Qd=0.548 -> Pd=11.24, Qd=0.55
% INFO    : Bus 169	: Pd=4.46, Qd=0.723 -> Pd=6.24, Qd=0.72
% INFO    : Bus 170	: Pd=7.764, Qd=2.312 -> Pd=10.87, Qd=2.31
% INFO    : Bus 171	: Pd=2.312, Qd=0.548 -> Pd=3.24, Qd=0.55
% INFO    : Bus 172	: Pd=72.279, Qd=31.264 -> Pd=101.18, Qd=31.26
% INFO    : Bus 175	: Pd=2.86, Qd=1.156 -> Pd=4.00, Qd=1.16
% INFO    : Bus 176	: Pd=1.43, Qd=0.548 -> Pd=2.00, Qd=0.55
% INFO    : Bus 177	: Pd=0.005, Qd=0.005 -> Pd=0.01, Qd=0.01
% INFO    : Bus 178	: Pd=0.005, Qd=0.005 -> Pd=0.01, Qd=0.01
% INFO    : Bus 179	: Pd=8.586, Qd=2.86 -> Pd=12.02, Qd=2.86
% INFO    : Bus 180	: Pd=9.195, Qd=2.586 -> Pd=12.87, Qd=2.59
% INFO    : Bus 181	: Pd=2.312, Qd=0.274 -> Pd=3.24, Qd=0.27
% INFO    : Bus 182	: Pd=5.945, Qd=0.548 -> Pd=8.32, Qd=0.55
% INFO    : Bus 183	: Pd=8.038, Qd=1.704 -> Pd=11.25, Qd=1.70
% INFO    : Bus 184	: Pd=4.132, Qd=0.548 -> Pd=5.78, Qd=0.55
% INFO    : Bus 185	: Pd=1.156, Qd=0.274 -> Pd=1.62, Qd=0.27
% INFO    : Bus 186	: Pd=3.14, Qd=0.548 -> Pd=4.40, Qd=0.55
% INFO    : Bus 188	: Pd=5.178, Qd=1.43 -> Pd=7.25, Qd=1.43
% INFO    : Bus 189	: Pd=2.312, Qd=0.548 -> Pd=3.24, Qd=0.55
% INFO    : Bus 191	: Pd=8.586, Qd=1.43 -> Pd=12.02, Qd=1.43
% INFO    : Bus 192	: Pd=10.899, Qd=3.742 -> Pd=15.26, Qd=3.74
% INFO    : Bus 193	: Pd=4.57, Qd=1.485 -> Pd=6.40, Qd=1.49
% INFO    : Bus 194	: Pd=9.195, Qd=3.468 -> Pd=12.87, Qd=3.47
% INFO    : Bus 195	: Pd=8.038, Qd=1.704 -> Pd=11.25, Qd=1.70
% INFO    : Bus 196	: Pd=3.179, Qd=-0.123 -> Pd=3.18, Qd=-0.12
% INFO    : Bus 197	: Pd=4.016, Qd=1.156 -> Pd=5.62, Qd=1.16
% INFO    : Bus 198	: Pd=2.86, Qd=0.274 -> Pd=4.00, Qd=0.27
% INFO    : Bus 201	: Pd=5.178, Qd=0.548 -> Pd=7.25, Qd=0.55
% INFO    : Bus 202	: Pd=11.792, Qd=0.351 -> Pd=16.51, Qd=0.35
% INFO    : Bus 203	: Pd=5.726, Qd=0.548 -> Pd=8.02, Qd=0.55
% INFO    : Bus 204	: Pd=4.57, Qd=1.704 -> Pd=6.40, Qd=1.70
% INFO    : Bus 206	: Pd=8.038, Qd=1.704 -> Pd=11.25, Qd=1.70
% INFO    : Bus 207	: Pd=16.679, Qd=2.312 -> Pd=23.35, Qd=2.31
% INFO    : Bus 208	: Pd=10.351, Qd=2.586 -> Pd=14.49, Qd=2.59
% INFO    : Bus 209	: Pd=6.329, Qd=0.548 -> Pd=8.86, Qd=0.55
% INFO    : Bus 210	: Pd=9.742, Qd=2.312 -> Pd=13.64, Qd=2.31
% INFO    : Bus 212	: Pd=0.146, Qd=-0.826 -> Pd=0.15, Qd=-0.83
% INFO    : Bus 213	: Pd=1.665, Qd=-0.471 -> Pd=1.67, Qd=-0.47
% INFO    : Bus 218	: Pd=7.333, Qd=71.228 -> Pd=10.27, Qd=71.23
% INFO    : Bus 221	: Pd=27.545, Qd=7.896 -> Pd=38.56, Qd=7.90
% INFO    : Bus 222	: Pd=53.672, Qd=33.197 -> Pd=75.13, Qd=33.20
% INFO    : Bus 223	: Pd=5.479, Qd=24.11 -> Pd=7.67, Qd=24.11
% INFO    : Bus 224	: Pd=5.479, Qd=24.11 -> Pd=7.67, Qd=24.11
% INFO    : Bus 225	: Pd=12.637, Qd=-43.088 -> Pd=12.64, Qd=-43.09
% INFO    : Bus 226	: Pd=22.33, Qd=-10.636 -> Pd=22.33, Qd=-10.64
% INFO    : Bus 227	: Pd=0.0, Qd=-0.433 -> Pd=0.00, Qd=-0.43
% INFO    : Bus 228	: Pd=0.0, Qd=-0.433 -> Pd=0.00, Qd=-0.43
% INFO    : Bus 229	: Pd=1.989, Qd=0.712 -> Pd=2.78, Qd=0.71
% INFO    : Bus 231	: Pd=16.109, Qd=-5.344 -> Pd=16.11, Qd=-5.34
% INFO    : Bus 232	: Pd=8.32, Qd=2.501 -> Pd=11.65, Qd=2.50
% INFO    : Bus 233	: Pd=5.852, Qd=2.532 -> Pd=8.19, Qd=2.53
% INFO    : Bus 234	: Pd=2.986, Qd=2.252 -> Pd=4.18, Qd=2.25
% INFO    : Bus 235	: Pd=35.375, Qd=8.686 -> Pd=49.52, Qd=8.69
% INFO    : Bus 236	: Pd=0.877, Qd=-0.296 -> Pd=0.88, Qd=-0.30
% INFO    : Bus 238	: Pd=31.233, Qd=10.575 -> Pd=43.72, Qd=10.57
% INFO    : Bus 241	: Pd=21.207, Qd=4.371 -> Pd=29.69, Qd=4.37
% INFO    : Bus 242	: Pd=0.647, Qd=0.11 -> Pd=0.91, Qd=0.11
% INFO    : Bus 243	: Pd=10.329, Qd=-5.379 -> Pd=10.33, Qd=-5.38
% INFO    : Bus 244	: Pd=2.46, Qd=0.822 -> Pd=3.44, Qd=0.82
% INFO    : Bus 246	: Pd=5.479, Qd=24.11 -> Pd=7.67, Qd=24.11
% INFO    : Bus 247	: Pd=5.211, Qd=2.033 -> Pd=7.29, Qd=2.03
% INFO    : Bus 249	: Pd=3.282, Qd=1.118 -> Pd=4.59, Qd=1.12
% INFO    : Bus 251	: Pd=4.099, Qd=2.197 -> Pd=5.74, Qd=2.20
% INFO    : Bus 252	: Pd=10.685, Qd=26.301 -> Pd=14.96, Qd=26.30
% INFO    : Bus 253	: Pd=25.151, Qd=5.863 -> Pd=35.21, Qd=5.86
% INFO    : Bus 254	: Pd=33.527, Qd=-5.252 -> Pd=33.53, Qd=-5.25
% INFO    : Bus 255	: Pd=14.838, Qd=5.558 -> Pd=20.77, Qd=5.56
% INFO    : Bus 256	: Pd=1.348, Qd=0.504 -> Pd=1.89, Qd=0.50
% INFO    : Bus 257	: Pd=0.701, Qd=0.164 -> Pd=0.98, Qd=0.16
% INFO    : Bus 259	: Pd=3.518, Qd=1.249 -> Pd=4.92, Qd=1.25
% INFO    : Bus 260	: Pd=6.751, Qd=2.614 -> Pd=9.45, Qd=2.61
% INFO    : Bus 261	: Pd=1.929, Qd=0.603 -> Pd=2.70, Qd=0.60
% INFO    : Bus 263	: Pd=1.227, Qd=0.384 -> Pd=1.72, Qd=0.38
% INFO    : Bus 265	: Pd=2.751, Qd=0.964 -> Pd=3.85, Qd=0.96
% INFO    : Bus 266	: Pd=3.041, Qd=1.047 -> Pd=4.26, Qd=1.05
% INFO    : Bus 268	: Pd=10.233, Qd=5.559 -> Pd=14.32, Qd=5.56
% INFO    : Bus 269	: Pd=2.601, Qd=-0.283 -> Pd=2.60, Qd=-0.28
% INFO    : Bus 270	: Pd=2.225, Qd=0.712 -> Pd=3.11, Qd=0.71
% INFO    : Bus 271	: Pd=34.175, Qd=3.843 -> Pd=47.84, Qd=3.84
% INFO    : Bus 274	: Pd=222.466, Qd=0.0 -> Pd=222.47, Qd=0.00
% INFO    : Bus 275	: Pd=44.658, Qd=47.066 -> Pd=62.52, Qd=47.07
% INFO    : Bus 280	: Pd=84.714, Qd=39.301 -> Pd=118.59, Qd=39.30
% INFO    : Bus 286	: Pd=47.609, Qd=32.965 -> Pd=66.65, Qd=32.97
% INFO    : Bus 289	: Pd=6.027, Qd=21.918 -> Pd=8.44, Qd=21.92
% INFO    : Bus 290	: Pd=2.74, Qd=5.479 -> Pd=3.84, Qd=5.48
% INFO    : Bus 291	: Pd=3.797, Qd=1.704 -> Pd=5.32, Qd=1.70
% INFO    : Bus 292	: Pd=8.027, Qd=0.548 -> Pd=11.24, Qd=0.55
% INFO    : Bus 293	: Pd=4.46, Qd=0.723 -> Pd=6.24, Qd=0.72
% INFO    : Bus 294	: Pd=7.764, Qd=2.312 -> Pd=10.87, Qd=2.31
% INFO    : Bus 295	: Pd=2.312, Qd=0.548 -> Pd=3.24, Qd=0.55
% INFO    : Bus 296	: Pd=72.279, Qd=31.264 -> Pd=101.18, Qd=31.26
% INFO    : Bus 299	: Pd=2.86, Qd=1.156 -> Pd=4.00, Qd=1.16
% INFO    : Bus 300	: Pd=1.43, Qd=0.548 -> Pd=2.00, Qd=0.55
% INFO    : Bus 301	: Pd=0.005, Qd=0.005 -> Pd=0.01, Qd=0.01
% INFO    : Bus 302	: Pd=0.005, Qd=0.005 -> Pd=0.01, Qd=0.01
% INFO    : Bus 303	: Pd=8.586, Qd=2.86 -> Pd=12.02, Qd=2.86
% INFO    : Bus 304	: Pd=9.195, Qd=2.586 -> Pd=12.87, Qd=2.59
% INFO    : Bus 305	: Pd=2.312, Qd=0.274 -> Pd=3.24, Qd=0.27
% INFO    : Bus 306	: Pd=5.945, Qd=0.548 -> Pd=8.32, Qd=0.55
% INFO    : Bus 307	: Pd=8.038, Qd=1.704 -> Pd=11.25, Qd=1.70
% INFO    : Bus 308	: Pd=4.132, Qd=0.548 -> Pd=5.78, Qd=0.55
% INFO    : Bus 309	: Pd=1.156, Qd=0.274 -> Pd=1.62, Qd=0.27
% INFO    : Bus 310	: Pd=3.14, Qd=0.548 -> Pd=4.40, Qd=0.55
% INFO    : Bus 312	: Pd=5.178, Qd=1.43 -> Pd=7.25, Qd=1.43
% INFO    : Bus 313	: Pd=2.312, Qd=0.548 -> Pd=3.24, Qd=0.55
% INFO    : Bus 314	: Pd=12.663, Qd=4.57 -> Pd=17.73, Qd=4.57
% INFO    : Bus 315	: Pd=8.586, Qd=1.43 -> Pd=12.02, Qd=1.43
% INFO    : Bus 316	: Pd=10.899, Qd=3.742 -> Pd=15.26, Qd=3.74
% INFO    : Bus 317	: Pd=4.57, Qd=1.485 -> Pd=6.40, Qd=1.49
% INFO    : Bus 318	: Pd=9.195, Qd=3.468 -> Pd=12.87, Qd=3.47
% INFO    : Bus 319	: Pd=8.038, Qd=1.704 -> Pd=11.25, Qd=1.70
% INFO    : Bus 320	: Pd=3.179, Qd=-0.123 -> Pd=3.18, Qd=-0.12
% INFO    : Bus 321	: Pd=4.016, Qd=1.156 -> Pd=5.62, Qd=1.16
% INFO    : Bus 322	: Pd=2.86, Qd=0.274 -> Pd=4.00, Qd=0.27
% INFO    : Bus 325	: Pd=5.178, Qd=0.548 -> Pd=7.25, Qd=0.55
% INFO    : Bus 326	: Pd=11.792, Qd=0.351 -> Pd=16.51, Qd=0.35
% INFO    : Bus 327	: Pd=5.726, Qd=0.548 -> Pd=8.02, Qd=0.55
% INFO    : Bus 328	: Pd=4.57, Qd=1.704 -> Pd=6.40, Qd=1.70
% INFO    : Bus 330	: Pd=8.038, Qd=1.704 -> Pd=11.25, Qd=1.70
% INFO    : Bus 331	: Pd=16.679, Qd=2.312 -> Pd=23.35, Qd=2.31
% INFO    : Bus 332	: Pd=10.351, Qd=2.586 -> Pd=14.49, Qd=2.59
% INFO    : Bus 333	: Pd=6.329, Qd=0.548 -> Pd=8.86, Qd=0.55
% INFO    : Bus 334	: Pd=9.742, Qd=2.312 -> Pd=13.64, Qd=2.31
% INFO    : Bus 336	: Pd=0.146, Qd=-0.826 -> Pd=0.15, Qd=-0.83
% INFO    : Bus 337	: Pd=1.665, Qd=-0.471 -> Pd=1.67, Qd=-0.47
% INFO    : Bus 341	: Pd=448.032, Qd=-96.95 -> Pd=448.03, Qd=-96.95
% INFO    : Bus 342	: Pd=1131.187, Qd=37.774 -> Pd=1583.51, Qd=37.77
% INFO    : Bus 359	: Pd=51.507, Qd=15.041 -> Pd=72.10, Qd=15.04
% INFO    : Bus 368	: Pd=1266.49, Qd=-22.689 -> Pd=1266.49, Qd=-22.69
% INFO    : Bus 369	: Pd=400.267, Qd=-64.817 -> Pd=400.27, Qd=-64.82
% INFO    : Bus 372	: Pd=220.047, Qd=64.939 -> Pd=308.04, Qd=64.94
% INFO    : Bus 383	: Pd=115.375, Qd=41.671 -> Pd=161.51, Qd=41.67
% INFO    : Bus 384	: Pd=141.644, Qd=41.249 -> Pd=198.28, Qd=41.25
% INFO    : Bus 385	: Pd=254.449, Qd=67.748 -> Pd=356.20, Qd=67.75
% INFO    : Bus 386	: Pd=54.082, Qd=13.545 -> Pd=75.71, Qd=13.54
% INFO    : Bus 388	: Pd=16.482, Qd=2.367 -> Pd=23.07, Qd=2.37
% INFO    : Bus 389	: Pd=81.638, Qd=16.548 -> Pd=114.28, Qd=16.55
% INFO    : Bus 390	: Pd=81.638, Qd=16.548 -> Pd=114.28, Qd=16.55
% INFO    : Bus 391	: Pd=93.084, Qd=25.638 -> Pd=130.31, Qd=25.64
% INFO    : Bus 412	: Pd=1213.227, Qd=-151.695 -> Pd=1213.23, Qd=-151.69
% INFO    : Bus 437	: Pd=212.507, Qd=-126.998 -> Pd=212.51, Qd=-127.00
% INFO    : Bus 440	: Pd=707.138, Qd=-3.742 -> Pd=707.14, Qd=-3.74
% INFO    : Bus 441	: Pd=494.696, Qd=20.285 -> Pd=692.51, Qd=20.29
% INFO    : Bus 446	: Pd=75.2, Qd=29.677 -> Pd=105.27, Qd=29.68
% INFO    : Bus 447	: Pd=115.375, Qd=41.671 -> Pd=161.51, Qd=41.67
% INFO    : Bus 448	: Pd=141.644, Qd=41.249 -> Pd=198.28, Qd=41.25
% INFO    : Bus 449	: Pd=254.449, Qd=67.748 -> Pd=356.20, Qd=67.75
% INFO    : Bus 463	: Pd=137.078, Qd=-18.837 -> Pd=137.08, Qd=-18.84
% INFO    : Bus 466	: Pd=9.337, Qd=0.0 -> Pd=9.34, Qd=0.00
% INFO    : Bus 468	: Pd=9.337, Qd=0.0 -> Pd=9.34, Qd=0.00
% INFO    : Bus 470	: Pd=8.005, Qd=0.0 -> Pd=8.01, Qd=0.00
% INFO    : Bus 474	: Pd=154.34, Qd=-14.233 -> Pd=154.34, Qd=-14.23
% INFO    : Bus 475	: Pd=348.163, Qd=-48.885 -> Pd=348.16, Qd=-48.88
% INFO    : Bus 476	: Pd=8.005, Qd=0.0 -> Pd=8.01, Qd=0.00
% INFO    : Bus 477	: Pd=157.081, Qd=-76.665 -> Pd=157.08, Qd=-76.67
% INFO    : Bus 479	: Pd=980.302, Qd=74.432 -> Pd=1372.29, Qd=74.43
% INFO    : Bus 483	: Pd=158.524, Qd=13.083 -> Pd=221.91, Qd=13.08
% INFO    : Bus 484	: Pd=133.708, Qd=-26.204 -> Pd=133.71, Qd=-26.20
% INFO    : Bus 486	: Pd=249.436, Qd=83.753 -> Pd=349.18, Qd=83.75
% INFO    : Bus 487	: Pd=55.885, Qd=19.858 -> Pd=78.23, Qd=19.86
% INFO    : Bus 488	: Pd=169.573, Qd=55.688 -> Pd=237.38, Qd=55.69
% INFO    : Bus 489	: Pd=169.573, Qd=55.699 -> Pd=237.38, Qd=55.70
% INFO    : Bus 490	: Pd=92.17, Qd=28.526 -> Pd=129.03, Qd=28.53
% INFO    : Bus 491	: Pd=92.17, Qd=28.521 -> Pd=129.03, Qd=28.52
% INFO    : Bus 492	: Pd=369.299, Qd=11.058 -> Pd=516.97, Qd=11.06
% INFO    : Bus 493	: Pd=113.671, Qd=15.775 -> Pd=159.12, Qd=15.78
% INFO    : Bus 494	: Pd=156.416, Qd=50.23 -> Pd=218.96, Qd=50.23
% INFO    : Bus 495	: Pd=166.931, Qd=15.216 -> Pd=233.68, Qd=15.22
% INFO    : Bus 499	: Pd=103.315, Qd=40.8 -> Pd=144.63, Qd=40.80
% INFO    : Bus 500	: Pd=53.156, Qd=16.389 -> Pd=74.41, Qd=16.39
% INFO    : Bus 501	: Pd=53.156, Qd=16.389 -> Pd=74.41, Qd=16.39
% INFO    : Bus 502	: Pd=122.208, Qd=42.904 -> Pd=171.08, Qd=42.90
% INFO    : Bus 506	: Pd=80.745, Qd=31.885 -> Pd=113.03, Qd=31.89
% INFO    : Bus 508	: Pd=0.29, Qd=-0.219 -> Pd=0.29, Qd=-0.22
% INFO    : Bus 509	: Pd=2.29, Qd=1.896 -> Pd=3.21, Qd=1.90
% INFO    : Bus 510	: Pd=4.104, Qd=2.51 -> Pd=5.75, Qd=2.51
% INFO    : Bus 511	: Pd=4.805, Qd=1.458 -> Pd=6.73, Qd=1.46
% INFO    : Bus 512	: Pd=2.575, Qd=1.025 -> Pd=3.60, Qd=1.02
% INFO    : Bus 513	: Pd=2.438, Qd=0.97 -> Pd=3.41, Qd=0.97
% INFO    : Bus 514	: Pd=3.205, Qd=1.205 -> Pd=4.49, Qd=1.21
% INFO    : Bus 516	: Pd=2.148, Qd=1.436 -> Pd=3.01, Qd=1.44
% INFO    : Bus 518	: Pd=1.814, Qd=0.603 -> Pd=2.54, Qd=0.60
% INFO    : Bus 520	: Pd=10.714, Qd=3.742 -> Pd=15.00, Qd=3.74
% INFO    : Bus 521	: Pd=2.181, Qd=0.888 -> Pd=3.05, Qd=0.89
% INFO    : Bus 522	: Pd=2.575, Qd=1.019 -> Pd=3.60, Qd=1.02
% INFO    : Bus 523	: Pd=0.466, Qd=0.208 -> Pd=0.65, Qd=0.21
% INFO    : Bus 526	: Pd=4.932, Qd=2.74 -> Pd=6.90, Qd=2.74
% INFO    : Bus 527	: Pd=5.008, Qd=4.877 -> Pd=7.01, Qd=4.88
% INFO    : Bus 528	: Pd=0.11, Qd=0.099 -> Pd=0.15, Qd=0.10
% INFO    : Bus 530	: Pd=22.227, Qd=-6.275 -> Pd=22.23, Qd=-6.28
% INFO    : Bus 531	: Pd=19.216, Qd=-0.574 -> Pd=19.22, Qd=-0.57
% INFO    : Bus 533	: Pd=0.164, Qd=0.06 -> Pd=0.23, Qd=0.06
% INFO    : Bus 537	: Pd=1.112, Qd=0.471 -> Pd=1.56, Qd=0.47
% INFO    : Bus 538	: Pd=1.288, Qd=0.493 -> Pd=1.80, Qd=0.49
% INFO    : Bus 540	: Pd=4.559, Qd=1.775 -> Pd=6.38, Qd=1.77
% INFO    : Bus 541	: Pd=6.077, Qd=2.427 -> Pd=8.51, Qd=2.43
% INFO    : Bus 543	: Pd=3.162, Qd=2.97 -> Pd=4.43, Qd=2.97
% INFO    : Bus 544	: Pd=0.74, Qd=0.345 -> Pd=1.04, Qd=0.34
% INFO    : Bus 546	: Pd=12.882, Qd=21.644 -> Pd=18.03, Qd=21.64
% INFO    : Bus 547	: Pd=3.518, Qd=1.814 -> Pd=4.92, Qd=1.81
% INFO    : Bus 548	: Pd=2.049, Qd=0.307 -> Pd=2.87, Qd=0.31
% INFO    : Bus 549	: Pd=3.277, Qd=0.477 -> Pd=4.59, Qd=0.48
% INFO    : Bus 552	: Pd=3.682, Qd=1.447 -> Pd=5.15, Qd=1.45
% INFO    : Bus 553	: Pd=6.455, Qd=2.466 -> Pd=9.04, Qd=2.47
% INFO    : Bus 554	: Pd=1.967, Qd=0.975 -> Pd=2.75, Qd=0.97
% INFO    : Bus 556	: Pd=0.647, Qd=0.148 -> Pd=0.91, Qd=0.15
% INFO    : Bus 558	: Pd=3.036, Qd=1.353 -> Pd=4.25, Qd=1.35
% INFO    : Bus 559	: Pd=0.0, Qd=0.022 -> Pd=0.00, Qd=0.02
% INFO    : Bus 560	: Pd=2.214, Qd=0.937 -> Pd=3.10, Qd=0.94
% INFO    : Bus 561	: Pd=2.181, Qd=0.937 -> Pd=3.05, Qd=0.94
% INFO    : Bus 564	: Pd=5.321, Qd=2.06 -> Pd=7.45, Qd=2.06
% INFO    : Bus 565	: Pd=2.592, Qd=1.025 -> Pd=3.63, Qd=1.02
% INFO    : Bus 566	: Pd=2.751, Qd=0.937 -> Pd=3.85, Qd=0.94
% INFO    : Bus 567	: Pd=2.811, Qd=0.882 -> Pd=3.94, Qd=0.88
% INFO    : Bus 568	: Pd=3.162, Qd=1.304 -> Pd=4.43, Qd=1.30
% INFO    : Bus 569	: Pd=2.285, Qd=0.932 -> Pd=3.20, Qd=0.93
% INFO    : Bus 570	: Pd=4.159, Qd=1.37 -> Pd=5.82, Qd=1.37
% INFO    : Bus 572	: Pd=5.957, Qd=-18.462 -> Pd=5.96, Qd=-18.46
% INFO    : Bus 573	: Pd=3.167, Qd=1.156 -> Pd=4.43, Qd=1.16
% INFO    : Bus 574	: Pd=4.756, Qd=2.044 -> Pd=6.66, Qd=2.04
% INFO    : Bus 575	: Pd=3.167, Qd=1.967 -> Pd=4.43, Qd=1.97
% INFO    : Bus 577	: Pd=7.19, Qd=-4.074 -> Pd=7.19, Qd=-4.07
% INFO    : Bus 578	: Pd=1.523, Qd=1.047 -> Pd=2.13, Qd=1.05
% INFO    : Bus 579	: Pd=14.723, Qd=-5.338 -> Pd=14.72, Qd=-5.34
% INFO    : Bus 581	: Pd=43.311, Qd=24.256 -> Pd=60.63, Qd=24.26
% INFO    : Bus 583	: Pd=33.266, Qd=-1.658 -> Pd=33.27, Qd=-1.66
% INFO    : Bus 584	: Pd=0.004, Qd=27.14 -> Pd=0.01, Qd=27.14
% INFO    : Bus 585	: Pd=27.545, Qd=7.896 -> Pd=38.56, Qd=7.90
% INFO    : Bus 588	: Pd=5.479, Qd=24.11 -> Pd=7.67, Qd=24.11
% INFO    : Bus 589	: Pd=26.914, Qd=26.366 -> Pd=37.68, Qd=26.37
% INFO    : Bus 592	: Pd=152.889, Qd=43.905 -> Pd=214.02, Qd=43.91
% INFO    : Bus 594	: Pd=9.973, Qd=20.389 -> Pd=13.96, Qd=20.39
% INFO    : Bus 595	: Pd=22.751, Qd=40.005 -> Pd=31.85, Qd=40.01
% INFO    : Bus 596	: Pd=15.342, Qd=36.164 -> Pd=21.48, Qd=36.16
% INFO    : Bus 598	: Pd=7.041, Qd=2.641 -> Pd=9.86, Qd=2.64
% INFO    : Bus 600	: Pd=6.855, Qd=4.115 -> Pd=9.60, Qd=4.12
% INFO    : Bus 601	: Pd=22.786, Qd=10.067 -> Pd=31.90, Qd=10.07
% INFO    : Bus 602	: Pd=3.748, Qd=1.211 -> Pd=5.25, Qd=1.21
% INFO    : Bus 603	: Pd=3.468, Qd=1.364 -> Pd=4.85, Qd=1.36
% INFO    : Bus 604	: Pd=7.808, Qd=2.406 -> Pd=10.93, Qd=2.41
% INFO    : Bus 605	: Pd=3.627, Qd=2.97 -> Pd=5.08, Qd=2.97
% INFO    : Bus 606	: Pd=0.005, Qd=0.005 -> Pd=0.01, Qd=0.01
% INFO    : Bus 607	: Pd=5.79, Qd=1.619 -> Pd=8.11, Qd=1.62
% INFO    : Bus 608	: Pd=0.937, Qd=0.373 -> Pd=1.31, Qd=0.37
% INFO    : Bus 612	: Pd=5.852, Qd=2.532 -> Pd=8.19, Qd=2.53
% INFO    : Bus 613	: Pd=2.986, Qd=2.252 -> Pd=4.18, Qd=2.25
% INFO    : Bus 614	: Pd=1.348, Qd=0.438 -> Pd=1.89, Qd=0.44
% INFO    : Bus 615	: Pd=0.822, Qd=0.274 -> Pd=1.15, Qd=0.27
% INFO    : Bus 616	: Pd=0.466, Qd=0.164 -> Pd=0.65, Qd=0.16
% INFO    : Bus 620	: Pd=18.759, Qd=2.063 -> Pd=26.26, Qd=2.06
% INFO    : Bus 622	: Pd=22.74, Qd=-0.696 -> Pd=22.74, Qd=-0.70
% INFO    : Bus 623	: Pd=4.384, Qd=1.644 -> Pd=6.14, Qd=1.64
% INFO    : Bus 624	: Pd=25.599, Qd=-4.0 -> Pd=25.60, Qd=-4.00
% INFO    : Bus 626	: Pd=2.4, Qd=0.438 -> Pd=3.36, Qd=0.44
% INFO    : Bus 627	: Pd=7.611, Qd=5.496 -> Pd=10.65, Qd=5.50
% INFO    : Bus 628	: Pd=4.679, Qd=2.751 -> Pd=6.55, Qd=2.75
% INFO    : Bus 629	: Pd=0.0, Qd=-0.219 -> Pd=0.00, Qd=-0.22
% INFO    : Bus 630	: Pd=19.403, Qd=6.91 -> Pd=27.16, Qd=6.91
% INFO    : Bus 631	: Pd=3.814, Qd=1.43 -> Pd=5.34, Qd=1.43
% INFO    : Bus 633	: Pd=2.461, Qd=0.768 -> Pd=3.45, Qd=0.77
% INFO    : Bus 634	: Pd=5.479, Qd=24.11 -> Pd=7.67, Qd=24.11
% INFO    : Bus 635	: Pd=2.69, Qd=0.937 -> Pd=3.77, Qd=0.94
% INFO    : Bus 636	: Pd=3.863, Qd=1.923 -> Pd=5.41, Qd=1.92
% INFO    : Bus 637	: Pd=3.863, Qd=2.532 -> Pd=5.41, Qd=2.53
% INFO    : Bus 639	: Pd=0.877, Qd=0.274 -> Pd=1.23, Qd=0.27
% INFO    : Bus 644	: Pd=0.937, Qd=0.329 -> Pd=1.31, Qd=0.33
% INFO    : Bus 645	: Pd=3.337, Qd=0.493 -> Pd=4.67, Qd=0.49
% INFO    : Bus 647	: Pd=3.282, Qd=1.118 -> Pd=4.59, Qd=1.12
% INFO    : Bus 649	: Pd=4.099, Qd=2.197 -> Pd=5.74, Qd=2.20
% INFO    : Bus 650	: Pd=2.345, Qd=0.882 -> Pd=3.28, Qd=0.88
% INFO    : Bus 651	: Pd=1.638, Qd=0.57 -> Pd=2.29, Qd=0.57
% INFO    : Bus 652	: Pd=2.713, Qd=0.751 -> Pd=3.80, Qd=0.75
% INFO    : Bus 653	: Pd=65.016, Qd=33.88 -> Pd=91.01, Qd=33.88
% INFO    : Bus 654	: Pd=8.082, Qd=6.0 -> Pd=11.31, Qd=6.00
% INFO    : Bus 655	: Pd=6.416, Qd=2.296 -> Pd=8.98, Qd=2.30
% INFO    : Bus 656	: Pd=0.0, Qd=0.082 -> Pd=0.00, Qd=0.08
% INFO    : Bus 657	: Pd=1.578, Qd=0.493 -> Pd=2.21, Qd=0.49
% INFO    : Bus 658	: Pd=2.636, Qd=0.822 -> Pd=3.69, Qd=0.82
% INFO    : Bus 659	: Pd=9.926, Qd=-3.492 -> Pd=9.93, Qd=-3.49
% INFO    : Bus 660	: Pd=1.348, Qd=0.504 -> Pd=1.89, Qd=0.50
% INFO    : Bus 661	: Pd=6.751, Qd=2.614 -> Pd=9.45, Qd=2.61
% INFO    : Bus 662	: Pd=2.696, Qd=0.937 -> Pd=3.77, Qd=0.94
% INFO    : Bus 663	: Pd=4.415, Qd=4.296 -> Pd=6.18, Qd=4.30
% INFO    : Bus 665	: Pd=16.808, Qd=2.096 -> Pd=23.53, Qd=2.10
% INFO    : Bus 666	: Pd=8.312, Qd=2.477 -> Pd=11.64, Qd=2.48
% INFO    : Bus 667	: Pd=10.186, Qd=3.244 -> Pd=14.26, Qd=3.24
% INFO    : Bus 668	: Pd=2.11, Qd=1.156 -> Pd=2.95, Qd=1.16
% INFO    : Bus 669	: Pd=0.175, Qd=0.0 -> Pd=0.17, Qd=0.00
% INFO    : Bus 670	: Pd=34.389, Qd=12.756 -> Pd=48.14, Qd=12.76
% INFO    : Bus 672	: Pd=35.458, Qd=9.854 -> Pd=49.64, Qd=9.85
% INFO    : Bus 673	: Pd=3.633, Qd=1.222 -> Pd=5.09, Qd=1.22
% INFO    : Bus 674	: Pd=0.822, Qd=0.219 -> Pd=1.15, Qd=0.22
% INFO    : Bus 676	: Pd=1.929, Qd=0.603 -> Pd=2.70, Qd=0.60
% INFO    : Bus 679	: Pd=2.575, Qd=0.849 -> Pd=3.60, Qd=0.85
% INFO    : Bus 680	: Pd=3.041, Qd=1.047 -> Pd=4.26, Qd=1.05
% INFO    : Bus 681	: Pd=9.128, Qd=0.243 -> Pd=12.78, Qd=0.24
% INFO    : Bus 682	: Pd=0.586, Qd=0.603 -> Pd=0.82, Qd=0.60
% INFO    : Bus 683	: Pd=0.29, Qd=0.603 -> Pd=0.41, Qd=0.60
% INFO    : Bus 684	: Pd=18.78, Qd=-2.62 -> Pd=18.78, Qd=-2.62
% INFO    : Bus 685	: Pd=26.028, Qd=-7.32 -> Pd=26.03, Qd=-7.32
% INFO    : Bus 686	: Pd=7.255, Qd=2.416 -> Pd=10.16, Qd=2.42
% INFO    : Bus 687	: Pd=9.425, Qd=18.526 -> Pd=13.19, Qd=18.53
% INFO    : Bus 689	: Pd=7.671, Qd=17.534 -> Pd=10.74, Qd=17.53
% INFO    : Bus 690	: Pd=36.401, Qd=4.57 -> Pd=50.96, Qd=4.57
% INFO    : Bus 693	: Pd=13.699, Qd=3.836 -> Pd=19.18, Qd=3.84
% INFO    : Bus 694	: Pd=21.918, Qd=0.0 -> Pd=21.92, Qd=0.00
% INFO    : Bus 695	: Pd=222.466, Qd=0.0 -> Pd=222.47, Qd=0.00
% INFO    : Bus 696	: Pd=42.192, Qd=0.0 -> Pd=42.19, Qd=0.00
% INFO    : Bus 700	: Pd=18.138, Qd=44.75 -> Pd=25.39, Qd=44.75
% INFO    : Bus 701	: Pd=6.718, Qd=0.548 -> Pd=9.40, Qd=0.55
% INFO    : Bus 702	: Pd=1.595, Qd=0.773 -> Pd=2.23, Qd=0.77
% INFO    : Bus 703	: Pd=5.726, Qd=0.548 -> Pd=8.02, Qd=0.55
% INFO    : Bus 704	: Pd=17.226, Qd=8.488 -> Pd=24.11, Qd=8.49
% INFO    : Bus 708	: Pd=10.438, Qd=4.663 -> Pd=14.61, Qd=4.66
% INFO    : Bus 709	: Pd=5.945, Qd=1.605 -> Pd=8.32, Qd=1.60
% INFO    : Bus 711	: Pd=9.195, Qd=2.093 -> Pd=12.87, Qd=2.09
% INFO    : Bus 712	: Pd=0.608, Qd=0.548 -> Pd=0.85, Qd=0.55
% INFO    : Bus 713	: Pd=13.211, Qd=2.86 -> Pd=18.49, Qd=2.86
% INFO    : Bus 714	: Pd=7.485, Qd=2.312 -> Pd=10.48, Qd=2.31
% INFO    : Bus 715	: Pd=5.452, Qd=1.156 -> Pd=7.63, Qd=1.16
% INFO    : Bus 716	: Pd=4.016, Qd=0.597 -> Pd=5.62, Qd=0.60
% INFO    : Bus 717	: Pd=4.071, Qd=0.827 -> Pd=5.70, Qd=0.83
% INFO    : Bus 718	: Pd=0.055, Qd=0.0 -> Pd=0.06, Qd=0.00
% INFO    : Bus 719	: Pd=1.156, Qd=0.274 -> Pd=1.62, Qd=0.27
% INFO    : Bus 720	: Pd=4.198, Qd=11.971 -> Pd=5.88, Qd=11.97
% INFO    : Bus 721	: Pd=5.178, Qd=2.312 -> Pd=7.25, Qd=2.31
% INFO    : Bus 722	: Pd=4.789, Qd=1.704 -> Pd=6.70, Qd=1.70
% INFO    : Bus 723	: Pd=7.397, Qd=5.494 -> Pd=10.35, Qd=5.49
% INFO    : Bus 724	: Pd=9.742, Qd=3.134 -> Pd=13.64, Qd=3.13
% INFO    : Bus 725	: Pd=9.742, Qd=2.033 -> Pd=13.64, Qd=2.03
% INFO    : Bus 726	: Pd=6.329, Qd=0.548 -> Pd=8.86, Qd=0.55
% INFO    : Bus 727	: Pd=2.586, Qd=0.274 -> Pd=3.62, Qd=0.27
% INFO    : Bus 728	: Pd=2.586, Qd=0.548 -> Pd=3.62, Qd=0.55
% INFO    : Bus 729	: Pd=3.414, Qd=1.43 -> Pd=4.78, Qd=1.43
% INFO    : Bus 730	: Pd=1.71, Qd=0.548 -> Pd=2.39, Qd=0.55
% INFO    : Bus 731	: Pd=6.882, Qd=1.43 -> Pd=9.63, Qd=1.43
% INFO    : Bus 732	: Pd=9.195, Qd=3.468 -> Pd=12.87, Qd=3.47
% INFO    : Bus 733	: Pd=13.211, Qd=4.625 -> Pd=18.49, Qd=4.62
% INFO    : Bus 734	: Pd=12.663, Qd=4.57 -> Pd=17.73, Qd=4.57
% INFO    : Bus 735	: Pd=4.899, Qd=1.704 -> Pd=6.86, Qd=1.70
% INFO    : Bus 736	: Pd=3.468, Qd=1.995 -> Pd=4.85, Qd=2.00
% INFO    : Bus 737	: Pd=9.195, Qd=2.033 -> Pd=12.87, Qd=2.03
% INFO    : Bus 738	: Pd=0.329, Qd=0.11 -> Pd=0.46, Qd=0.11
% INFO    : Bus 739	: Pd=7.156, Qd=2.586 -> Pd=10.02, Qd=2.59
% INFO    : Bus 740	: Pd=7.156, Qd=2.586 -> Pd=10.02, Qd=2.59
% INFO    : Bus 742	: Pd=3.14, Qd=1.704 -> Pd=4.40, Qd=1.70
% INFO    : Bus 743	: Pd=12.663, Qd=3.468 -> Pd=17.73, Qd=3.47
% INFO    : Bus 744	: Pd=4.016, Qd=0.937 -> Pd=5.62, Qd=0.94
% INFO    : Bus 746	: Pd=4.899, Qd=1.156 -> Pd=6.86, Qd=1.16
% INFO    : Bus 747	: Pd=7.156, Qd=2.033 -> Pd=10.02, Qd=2.03
% INFO    : Bus 750	: Pd=94.77, Qd=7.088 -> Pd=132.67, Qd=7.09
% INFO    : Bus 751	: Pd=76.633, Qd=3.05 -> Pd=107.28, Qd=3.05
% INFO    : Bus 753	: Pd=98.765, Qd=-35.294 -> Pd=98.77, Qd=-35.29
% INFO    : Bus 756	: Pd=17.622, Qd=28.532 -> Pd=24.67, Qd=28.53
% INFO    : Bus 757	: Pd=25.403, Qd=50.449 -> Pd=35.56, Qd=50.45
% INFO    : Bus 758	: Pd=322.513, Qd=91.358 -> Pd=451.48, Qd=91.36
% INFO    : Bus 759	: Pd=463.75, Qd=156.025 -> Pd=649.19, Qd=156.03
% INFO    : Bus 760	: Pd=223.024, Qd=35.592 -> Pd=312.20, Qd=35.59
% INFO    : Bus 761	: Pd=21.26, Qd=-1.479 -> Pd=21.26, Qd=-1.48
% INFO    : Bus 762	: Pd=7.696, Qd=13.992 -> Pd=10.77, Qd=13.99
% INFO    : Bus 763	: Pd=4.1, Qd=18.647 -> Pd=5.74, Qd=18.65
% INFO    : Bus 764	: Pd=82.242, Qd=30.467 -> Pd=115.13, Qd=30.47
% INFO    : Bus 767	: Pd=2.0, Qd=0.493 -> Pd=2.80, Qd=0.49
% INFO    : Bus 768	: Pd=2.11, Qd=0.548 -> Pd=2.95, Qd=0.55
% INFO    : Bus 769	: Pd=0.268, Qd=0.11 -> Pd=0.38, Qd=0.11
% INFO    : Bus 770	: Pd=0.433, Qd=0.11 -> Pd=0.61, Qd=0.11
% INFO    : Bus 771	: Pd=0.647, Qd=-0.493 -> Pd=0.65, Qd=-0.49
% INFO    : Bus 772	: Pd=1.244, Qd=0.608 -> Pd=1.74, Qd=0.61
% INFO    : Bus 773	: Pd=0.866, Qd=0.219 -> Pd=1.21, Qd=0.22
% INFO    : Bus 774	: Pd=2.433, Qd=0.603 -> Pd=3.41, Qd=0.60
% INFO    : Bus 775	: Pd=7.611, Qd=4.252 -> Pd=10.65, Qd=4.25
% INFO    : Bus 776	: Pd=10.696, Qd=6.153 -> Pd=14.97, Qd=6.15
% INFO    : Bus 777	: Pd=5.244, Qd=2.104 -> Pd=7.34, Qd=2.10
% INFO    : Bus 779	: Pd=0.164, Qd=0.055 -> Pd=0.23, Qd=0.06
% INFO    : Bus 780	: Pd=5.512, Qd=3.841 -> Pd=7.72, Qd=3.84
% INFO    : Bus 781	: Pd=12.49, Qd=6.565 -> Pd=17.48, Qd=6.57
% INFO    : Bus 784	: Pd=10.959, Qd=21.918 -> Pd=15.34, Qd=21.92
% INFO    : Bus 785	: Pd=2.055, Qd=0.384 -> Pd=2.88, Qd=0.38
% INFO    : Bus 786	: Pd=1.134, Qd=0.219 -> Pd=1.59, Qd=0.22
% INFO    : Bus 787	: Pd=15.162, Qd=11.189 -> Pd=21.22, Qd=11.19
% INFO    : Bus 788	: Pd=11.195, Qd=11.299 -> Pd=15.67, Qd=11.30
% INFO    : Bus 789	: Pd=20.0, Qd=6.581 -> Pd=28.00, Qd=6.58
% INFO    : Bus 790	: Pd=21.198, Qd=-1.56 -> Pd=21.20, Qd=-1.56
% INFO    : Bus 792	: Pd=0.082, Qd=0.367 -> Pd=0.11, Qd=0.37
% INFO    : Bus 793	: Pd=10.148, Qd=6.712 -> Pd=14.21, Qd=6.71
% INFO    : Bus 794	: Pd=7.721, Qd=3.359 -> Pd=10.81, Qd=3.36
% INFO    : Bus 795	: Pd=1.079, Qd=0.219 -> Pd=1.51, Qd=0.22
% INFO    : Bus 797	: Pd=6.597, Qd=2.652 -> Pd=9.23, Qd=2.65
% INFO    : Bus 799	: Pd=2.811, Qd=1.205 -> Pd=3.94, Qd=1.21
% INFO    : Bus 800	: Pd=3.079, Qd=1.315 -> Pd=4.31, Qd=1.31
% INFO    : Bus 801	: Pd=3.079, Qd=1.134 -> Pd=4.31, Qd=1.13
% INFO    : Bus 804	: Pd=2.488, Qd=1.041 -> Pd=3.48, Qd=1.04
% INFO    : Bus 805	: Pd=8.214, Qd=3.304 -> Pd=11.50, Qd=3.30
% INFO    : Bus 807	: Pd=7.786, Qd=2.871 -> Pd=10.90, Qd=2.87
% INFO    : Bus 808	: Pd=0.603, Qd=-2.658 -> Pd=0.60, Qd=-2.66
% INFO    : Bus 809	: Pd=6.827, Qd=5.238 -> Pd=9.56, Qd=5.24
% INFO    : Bus 810	: Pd=5.299, Qd=1.951 -> Pd=7.42, Qd=1.95
% INFO    : Bus 812	: Pd=9.353, Qd=3.447 -> Pd=13.09, Qd=3.45
% INFO    : Bus 814	: Pd=12.701, Qd=5.107 -> Pd=17.78, Qd=5.11
% INFO    : Bus 816	: Pd=4.97, Qd=1.315 -> Pd=6.96, Qd=1.31
% INFO    : Bus 817	: Pd=2.97, Qd=0.548 -> Pd=4.16, Qd=0.55
% INFO    : Bus 818	: Pd=13.89, Qd=5.118 -> Pd=19.44, Qd=5.12
% INFO    : Bus 820	: Pd=6.811, Qd=2.504 -> Pd=9.53, Qd=2.50
% INFO    : Bus 821	: Pd=23.658, Qd=0.963 -> Pd=33.12, Qd=0.96
% INFO    : Bus 822	: Pd=6.542, Qd=2.411 -> Pd=9.16, Qd=2.41
% INFO    : Bus 824	: Pd=3.299, Qd=0.658 -> Pd=4.62, Qd=0.66
% INFO    : Bus 825	: Pd=2.164, Qd=0.603 -> Pd=3.03, Qd=0.60
% INFO    : Bus 826	: Pd=6.921, Qd=3.205 -> Pd=9.69, Qd=3.21
% INFO    : Bus 830	: Pd=3.079, Qd=0.658 -> Pd=4.31, Qd=0.66
% INFO    : Bus 831	: Pd=3.079, Qd=0.712 -> Pd=4.31, Qd=0.71
% INFO    : Bus 832	: Pd=1.945, Qd=0.164 -> Pd=2.72, Qd=0.16
% INFO    : Bus 833	: Pd=1.299, Qd=0.329 -> Pd=1.82, Qd=0.33
% INFO    : Bus 834	: Pd=3.786, Qd=1.151 -> Pd=5.30, Qd=1.15
% INFO    : Bus 835	: Pd=3.622, Qd=0.603 -> Pd=5.07, Qd=0.60
% INFO    : Bus 836	: Pd=4.921, Qd=1.863 -> Pd=6.89, Qd=1.86
% INFO    : Bus 838	: Pd=6.0, Qd=1.589 -> Pd=8.40, Qd=1.59
% INFO    : Bus 839	: Pd=2.97, Qd=0.986 -> Pd=4.16, Qd=0.99
% INFO    : Bus 840	: Pd=2.866, Qd=1.151 -> Pd=4.01, Qd=1.15
% INFO    : Bus 841	: Pd=5.299, Qd=1.863 -> Pd=7.42, Qd=1.86
% INFO    : Bus 842	: Pd=4.433, Qd=1.699 -> Pd=6.21, Qd=1.70
% INFO    : Bus 843	: Pd=1.732, Qd=0.438 -> Pd=2.42, Qd=0.44
% INFO    : Bus 844	: Pd=2.488, Qd=0.658 -> Pd=3.48, Qd=0.66
% INFO    : Bus 845	: Pd=9.732, Qd=3.567 -> Pd=13.62, Qd=3.57
% INFO    : Bus 846	: Pd=3.079, Qd=0.658 -> Pd=4.31, Qd=0.66
% INFO    : Bus 847	: Pd=3.512, Qd=1.408 -> Pd=4.92, Qd=1.41
% INFO    : Bus 848	: Pd=25.463, Qd=-3.458 -> Pd=25.46, Qd=-3.46
% INFO    : Bus 849	: Pd=0.811, Qd=-0.548 -> Pd=0.81, Qd=-0.55
% INFO    : Bus 850	: Pd=6.866, Qd=0.219 -> Pd=9.61, Qd=0.22
% INFO    : Bus 851	: Pd=2.811, Qd=1.036 -> Pd=3.94, Qd=1.04
% INFO    : Bus 852	: Pd=1.189, Qd=0.11 -> Pd=1.66, Qd=0.11
% INFO    : Bus 853	: Pd=5.403, Qd=0.877 -> Pd=7.56, Qd=0.88
% INFO    : Bus 854	: Pd=5.786, Qd=0.822 -> Pd=8.10, Qd=0.82
% INFO    : Bus 855	: Pd=5.945, Qd=0.658 -> Pd=8.32, Qd=0.66
% INFO    : Bus 857	: Pd=10.055, Qd=4.044 -> Pd=14.08, Qd=4.04
% INFO    : Bus 859	: Pd=26.4, Qd=-1.089 -> Pd=26.40, Qd=-1.09
% INFO    : Bus 861	: Pd=33.6, Qd=4.141 -> Pd=47.04, Qd=4.14
% INFO    : Bus 864	: Pd=0.323, Qd=0.11 -> Pd=0.45, Qd=0.11
% INFO    : Bus 865	: Pd=0.647, Qd=0.164 -> Pd=0.91, Qd=0.16
% INFO    : Bus 866	: Pd=0.219, Qd=0.055 -> Pd=0.31, Qd=0.06
% INFO    : Bus 868	: Pd=1.189, Qd=0.548 -> Pd=1.66, Qd=0.55
% INFO    : Bus 869	: Pd=1.134, Qd=0.548 -> Pd=1.59, Qd=0.55
% INFO    : Bus 870	: Pd=0.258, Qd=0.0 -> Pd=0.26, Qd=0.00
% INFO    : Bus 871	: Pd=21.091, Qd=6.684 -> Pd=29.52, Qd=6.68
% INFO    : Bus 873	: Pd=4.301, Qd=-0.093 -> Pd=4.30, Qd=-0.09
% INFO    : Bus 874	: Pd=17.085, Qd=4.011 -> Pd=23.92, Qd=4.01
% INFO    : Bus 875	: Pd=1.447, Qd=0.225 -> Pd=2.03, Qd=0.23
% INFO    : Bus 876	: Pd=3.847, Qd=-4.532 -> Pd=3.85, Qd=-4.53
% INFO    : Bus 878	: Pd=16.937, Qd=18.082 -> Pd=23.71, Qd=18.08
% INFO    : Bus 881	: Pd=9.632, Qd=2.696 -> Pd=13.48, Qd=2.70
% INFO    : Bus 884	: Pd=22.131, Qd=6.361 -> Pd=30.98, Qd=6.36
% INFO    : Bus 885	: Pd=6.499, Qd=2.658 -> Pd=9.10, Qd=2.66
% INFO    : Bus 886	: Pd=38.449, Qd=1.304 -> Pd=53.82, Qd=1.30
% INFO    : Bus 887	: Pd=7.014, Qd=-3.424 -> Pd=7.01, Qd=-3.42
% INFO    : Bus 888	: Pd=1.721, Qd=-0.888 -> Pd=1.72, Qd=-0.89
% INFO    : Bus 889	: Pd=108.589, Qd=-84.696 -> Pd=108.59, Qd=-84.70
% INFO    : Bus 890	: Pd=6.564, Qd=-1.786 -> Pd=6.56, Qd=-1.79
% INFO    : Bus 891	: Pd=13.632, Qd=3.792 -> Pd=19.08, Qd=3.79
% INFO    : Bus 893	: Pd=-0.614, Qd=3.946 -> Pd=-0.61, Qd=3.95
% INFO    : Bus 894	: Pd=0.768, Qd=0.198 -> Pd=1.08, Qd=0.20
% INFO    : Bus 895	: Pd=5.019, Qd=-0.208 -> Pd=5.02, Qd=-0.21
% INFO    : Bus 898	: Pd=3.562, Qd=1.052 -> Pd=4.99, Qd=1.05
% INFO    : Bus 899	: Pd=5.047, Qd=6.142 -> Pd=7.07, Qd=6.14
% INFO    : Bus 900	: Pd=2.888, Qd=0.849 -> Pd=4.04, Qd=0.85
% INFO    : Bus 902	: Pd=22.224, Qd=16.252 -> Pd=31.11, Qd=16.25
% INFO    : Bus 903	: Pd=38.136, Qd=5.113 -> Pd=53.39, Qd=5.11
% INFO    : Bus 904	: Pd=1.978, Qd=0.471 -> Pd=2.77, Qd=0.47
% INFO    : Bus 905	: Pd=4.181, Qd=1.847 -> Pd=5.85, Qd=1.85
% INFO    : Bus 908	: Pd=3.852, Qd=1.156 -> Pd=5.39, Qd=1.16
% INFO    : Bus 909	: Pd=0.663, Qd=-0.126 -> Pd=0.66, Qd=-0.13
% INFO    : Bus 910	: Pd=4.773, Qd=0.833 -> Pd=6.68, Qd=0.83
% INFO    : Bus 911	: Pd=5.715, Qd=-0.126 -> Pd=5.71, Qd=-0.13
% INFO    : Bus 912	: Pd=1.118, Qd=-1.31 -> Pd=1.12, Qd=-1.31
% INFO    : Bus 913	: Pd=11.463, Qd=2.268 -> Pd=16.05, Qd=2.27
% INFO    : Bus 914	: Pd=13.463, Qd=1.863 -> Pd=18.85, Qd=1.86
% INFO    : Bus 915	: Pd=2.647, Qd=0.164 -> Pd=3.71, Qd=0.16
% INFO    : Bus 916	: Pd=9.397, Qd=-1.895 -> Pd=9.40, Qd=-1.90
% INFO    : Bus 917	: Pd=2.97, Qd=0.515 -> Pd=4.16, Qd=0.52
% INFO    : Bus 919	: Pd=91.521, Qd=15.186 -> Pd=128.12, Qd=15.19
% INFO    : Bus 920	: Pd=3.31, Qd=1.309 -> Pd=4.63, Qd=1.31
% INFO    : Bus 921	: Pd=6.603, Qd=-1.583 -> Pd=6.60, Qd=-1.58
% INFO    : Bus 922	: Pd=18.17, Qd=18.41 -> Pd=25.44, Qd=18.41
% INFO    : Bus 923	: Pd=9.414, Qd=3.43 -> Pd=13.18, Qd=3.43
% INFO    : Bus 926	: Pd=15.682, Qd=4.406 -> Pd=21.95, Qd=4.41
% INFO    : Bus 927	: Pd=13.791, Qd=4.887 -> Pd=19.31, Qd=4.89
% INFO    : Bus 928	: Pd=1.463, Qd=0.422 -> Pd=2.05, Qd=0.42
% INFO    : Bus 929	: Pd=3.99, Qd=4.384 -> Pd=5.59, Qd=4.38
% INFO    : Bus 930	: Pd=19.096, Qd=7.457 -> Pd=26.73, Qd=7.46
% INFO    : Bus 931	: Pd=7.819, Qd=1.962 -> Pd=10.95, Qd=1.96
% INFO    : Bus 934	: Pd=89.606, Qd=13.354 -> Pd=125.44, Qd=13.35
% INFO    : Bus 935	: Pd=-0.367, Qd=-0.745 -> Pd=-0.37, Qd=-0.74
% INFO    : Bus 936	: Pd=5.211, Qd=0.488 -> Pd=7.29, Qd=0.49
% INFO    : Bus 937	: Pd=44.904, Qd=14.422 -> Pd=62.86, Qd=14.42
% INFO    : Bus 940	: Pd=3.003, Qd=1.359 -> Pd=4.20, Qd=1.36
% INFO    : Bus 941	: Pd=28.504, Qd=11.321 -> Pd=39.90, Qd=11.32
% INFO    : Bus 942	: Pd=47.772, Qd=3.95 -> Pd=66.87, Qd=3.95
% INFO    : Bus 943	: Pd=8.312, Qd=3.858 -> Pd=11.64, Qd=3.86
% INFO    : Bus 944	: Pd=11.249, Qd=0.121 -> Pd=15.75, Qd=0.12
% INFO    : Bus 946	: Pd=-1.068, Qd=0.0 -> Pd=-1.07, Qd=0.00
% INFO    : Bus 948	: Pd=1.929, Qd=0.575 -> Pd=2.70, Qd=0.57
% INFO    : Bus 949	: Pd=0.055, Qd=2.181 -> Pd=0.08, Qd=2.18
% INFO    : Bus 950	: Pd=2.082, Qd=1.545 -> Pd=2.91, Qd=1.54
% INFO    : Bus 954	: Pd=9.671, Qd=4.882 -> Pd=13.54, Qd=4.88
% INFO    : Bus 956	: Pd=68.493, Qd=-2.252 -> Pd=68.49, Qd=-2.25
% INFO    : Bus 957	: Pd=1.819, Qd=0.85 -> Pd=2.55, Qd=0.85
% INFO    : Bus 959	: Pd=6.899, Qd=2.592 -> Pd=9.66, Qd=2.59
% INFO    : Bus 960	: Pd=15.682, Qd=-1.14 -> Pd=15.68, Qd=-1.14
% INFO    : Bus 963	: Pd=0.378, Qd=-0.373 -> Pd=0.38, Qd=-0.37
% INFO    : Bus 964	: Pd=6.29, Qd=-2.099 -> Pd=6.29, Qd=-2.10
% INFO    : Bus 965	: Pd=10.603, Qd=0.334 -> Pd=14.84, Qd=0.33
% INFO    : Bus 966	: Pd=9.759, Qd=-0.937 -> Pd=9.76, Qd=-0.94
% INFO    : Bus 968	: Pd=23.445, Qd=7.389 -> Pd=32.82, Qd=7.39
% INFO    : Bus 969	: Pd=10.679, Qd=1.375 -> Pd=14.95, Qd=1.38
% INFO    : Bus 970	: Pd=8.34, Qd=2.664 -> Pd=11.67, Qd=2.66
% INFO    : Bus 973	: Pd=27.162, Qd=-1.715 -> Pd=27.16, Qd=-1.72
% INFO    : Bus 974	: Pd=10.192, Qd=2.038 -> Pd=14.27, Qd=2.04
% INFO    : Bus 975	: Pd=4.284, Qd=0.198 -> Pd=6.00, Qd=0.20
% INFO    : Bus 976	: Pd=6.416, Qd=1.821 -> Pd=8.98, Qd=1.82
% INFO    : Bus 978	: Pd=0.762, Qd=1.907 -> Pd=1.07, Qd=1.91
% INFO    : Bus 979	: Pd=3.934, Qd=2.373 -> Pd=5.51, Qd=2.37
% INFO    : Bus 980	: Pd=4.526, Qd=-0.964 -> Pd=4.53, Qd=-0.96
% INFO    : Bus 982	: Pd=5.277, Qd=0.274 -> Pd=7.39, Qd=0.27
% INFO    : Bus 984	: Pd=-3.485, Qd=-1.666 -> Pd=-3.48, Qd=-1.67
% INFO    : Bus 985	: Pd=5.589, Qd=0.773 -> Pd=7.82, Qd=0.77
% INFO    : Bus 986	: Pd=4.734, Qd=-0.088 -> Pd=4.73, Qd=-0.09
% INFO    : Bus 987	: Pd=3.063, Qd=0.833 -> Pd=4.29, Qd=0.83
% INFO    : Bus 988	: Pd=93.189, Qd=11.385 -> Pd=130.45, Qd=11.38
% INFO    : Bus 991	: Pd=11.232, Qd=3.858 -> Pd=15.72, Qd=3.86
% INFO    : Bus 992	: Pd=2.142, Qd=-1.129 -> Pd=2.14, Qd=-1.13
% INFO    : Bus 993	: Pd=1.83, Qd=0.778 -> Pd=2.56, Qd=0.78
% INFO    : Bus 994	: Pd=1.101, Qd=0.362 -> Pd=1.54, Qd=0.36
% INFO    : Bus 995	: Pd=3.644, Qd=-0.181 -> Pd=3.64, Qd=-0.18
% INFO    : Bus 996	: Pd=2.142, Qd=-0.51 -> Pd=2.14, Qd=-0.51
% INFO    : Bus 998	: Pd=8.964, Qd=2.345 -> Pd=12.55, Qd=2.35
% INFO    : Bus 999	: Pd=-1.025, Qd=-2.553 -> Pd=-1.02, Qd=-2.55
% INFO    : Bus 1001	: Pd=0.91, Qd=0.351 -> Pd=1.27, Qd=0.35
% INFO    : Bus 1002	: Pd=15.036, Qd=3.737 -> Pd=21.05, Qd=3.74
% INFO    : Bus 1003	: Pd=7.759, Qd=5.578 -> Pd=10.86, Qd=5.58
% INFO    : Bus 1005	: Pd=0.088, Qd=0.241 -> Pd=0.12, Qd=0.24
% INFO    : Bus 1006	: Pd=7.151, Qd=0.548 -> Pd=10.01, Qd=0.55
% INFO    : Bus 1008	: Pd=2.63, Qd=-1.096 -> Pd=2.63, Qd=-1.10
% INFO    : Bus 1009	: Pd=15.036, Qd=15.156 -> Pd=21.05, Qd=15.16
% INFO    : Bus 1011	: Pd=2.921, Qd=-0.071 -> Pd=2.92, Qd=-0.07
% INFO    : Bus 1013	: Pd=31.991, Qd=-0.155 -> Pd=31.99, Qd=-0.15
% INFO    : Bus 1014	: Pd=1.277, Qd=-0.307 -> Pd=1.28, Qd=-0.31
% INFO    : Bus 1016	: Pd=-0.016, Qd=-2.789 -> Pd=-0.02, Qd=-2.79
% INFO    : Bus 1017	: Pd=-2.312, Qd=-6.872 -> Pd=-2.31, Qd=-6.87
% INFO    : Bus 1018	: Pd=5.732, Qd=0.915 -> Pd=8.02, Qd=0.92
% INFO    : Bus 1019	: Pd=0.192, Qd=0.038 -> Pd=0.27, Qd=0.04
% INFO    : Bus 1020	: Pd=2.088, Qd=0.893 -> Pd=2.92, Qd=0.89
% INFO    : Bus 1021	: Pd=5.008, Qd=1.546 -> Pd=7.01, Qd=1.55
% INFO    : Bus 1022	: Pd=24.515, Qd=5.37 -> Pd=34.32, Qd=5.37
% INFO    : Bus 1024	: Pd=-6.838, Qd=12.043 -> Pd=-6.84, Qd=12.04
% INFO    : Bus 1029	: Pd=5.085, Qd=2.422 -> Pd=7.12, Qd=2.42
% INFO    : Bus 1030	: Pd=3.2, Qd=-0.696 -> Pd=3.20, Qd=-0.70
% INFO    : Bus 1031	: Pd=8.882, Qd=0.093 -> Pd=12.43, Qd=0.09
% INFO    : Bus 1032	: Pd=0.51, Qd=0.904 -> Pd=0.71, Qd=0.90
% INFO    : Bus 1033	: Pd=17.184, Qd=0.696 -> Pd=24.06, Qd=0.70
% INFO    : Bus 1034	: Pd=0.827, Qd=-0.537 -> Pd=0.83, Qd=-0.54
% INFO    : Bus 1036	: Pd=16.176, Qd=6.51 -> Pd=22.64, Qd=6.51
% INFO    : Bus 1039	: Pd=5.393, Qd=-1.846 -> Pd=5.39, Qd=-1.85
% INFO    : Bus 1040	: Pd=20.668, Qd=15.649 -> Pd=28.93, Qd=15.65
% INFO    : Bus 1043	: Pd=1.907, Qd=0.208 -> Pd=2.67, Qd=0.21
% INFO    : Bus 1044	: Pd=28.192, Qd=2.57 -> Pd=39.47, Qd=2.57
% INFO    : Bus 1047	: Pd=5.452, Qd=2.318 -> Pd=7.63, Qd=2.32
% INFO    : Bus 1048	: Pd=2.044, Qd=-0.849 -> Pd=2.04, Qd=-0.85
% INFO    : Bus 1051	: Pd=-1.047, Qd=-2.608 -> Pd=-1.05, Qd=-2.61
% INFO    : Bus 1052	: Pd=0.641, Qd=0.274 -> Pd=0.90, Qd=0.27
% INFO    : Bus 1054	: Pd=0.756, Qd=1.726 -> Pd=1.06, Qd=1.73
% INFO    : Bus 1056	: Pd=1.693, Qd=0.745 -> Pd=2.37, Qd=0.74
% INFO    : Bus 1057	: Pd=4.055, Qd=0.378 -> Pd=5.68, Qd=0.38
% INFO    : Bus 1058	: Pd=-0.372, Qd=-3.276 -> Pd=-0.37, Qd=-3.28
% INFO    : Bus 1059	: Pd=4.63, Qd=-6.892 -> Pd=4.63, Qd=-6.89
% INFO    : Bus 1060	: Pd=5.206, Qd=6.904 -> Pd=7.29, Qd=6.90
% INFO    : Bus 1063	: Pd=15.019, Qd=8.663 -> Pd=21.02, Qd=8.66
% INFO    : Bus 1066	: Pd=-0.22, Qd=-1.162 -> Pd=-0.22, Qd=-1.16
% INFO    : Bus 1067	: Pd=1.677, Qd=0.384 -> Pd=2.35, Qd=0.38
% INFO    : Bus 1068	: Pd=7.2, Qd=-2.06 -> Pd=7.20, Qd=-2.06
% INFO    : Bus 1069	: Pd=4.482, Qd=-0.225 -> Pd=4.48, Qd=-0.23
% INFO    : Bus 1070	: Pd=15.375, Qd=0.438 -> Pd=21.52, Qd=0.44
% INFO    : Bus 1073	: Pd=1.61, Qd=-1.38 -> Pd=1.61, Qd=-1.38
% INFO    : Bus 1074	: Pd=7.786, Qd=-2.066 -> Pd=7.79, Qd=-2.07
% INFO    : Bus 1076	: Pd=11.748, Qd=1.194 -> Pd=16.45, Qd=1.19
% INFO    : Bus 1078	: Pd=2.186, Qd=-10.542 -> Pd=2.19, Qd=-10.54
% INFO    : Bus 1079	: Pd=25.902, Qd=7.6 -> Pd=36.26, Qd=7.60
% INFO    : Bus 1081	: Pd=4.142, Qd=1.868 -> Pd=5.80, Qd=1.87
% INFO    : Bus 1082	: Pd=20.033, Qd=5.337 -> Pd=28.04, Qd=5.34
% INFO    : Bus 1083	: Pd=-0.099, Qd=-0.762 -> Pd=-0.10, Qd=-0.76
% INFO    : Bus 1084	: Pd=18.542, Qd=16.57 -> Pd=25.96, Qd=16.57
% INFO    : Bus 1085	: Pd=0.307, Qd=0.077 -> Pd=0.43, Qd=0.08
% INFO    : Bus 1086	: Pd=6.707, Qd=2.975 -> Pd=9.39, Qd=2.98
% INFO    : Bus 1087	: Pd=7.118, Qd=-0.723 -> Pd=7.12, Qd=-0.72
% INFO    : Bus 1090	: Pd=12.203, Qd=-0.455 -> Pd=12.20, Qd=-0.46
% INFO    : Bus 1092	: Pd=26.493, Qd=10.548 -> Pd=37.09, Qd=10.55
% INFO    : Bus 1093	: Pd=20.099, Qd=-0.422 -> Pd=20.10, Qd=-0.42
% INFO    : Bus 1095	: Pd=6.116, Qd=0.242 -> Pd=8.56, Qd=0.24
% INFO    : Bus 1096	: Pd=8.169, Qd=-2.811 -> Pd=8.17, Qd=-2.81
% INFO    : Bus 1097	: Pd=-1.129, Qd=-0.822 -> Pd=-1.13, Qd=-0.82
% INFO    : Bus 1098	: Pd=10.23, Qd=5.781 -> Pd=14.32, Qd=5.78
% INFO    : Bus 1101	: Pd=23.32, Qd=3.332 -> Pd=32.64, Qd=3.33
% INFO    : Bus 1102	: Pd=21.342, Qd=3.43 -> Pd=29.88, Qd=3.43
% INFO    : Bus 1103	: Pd=-13.737, Qd=-0.18 -> Pd=-13.74, Qd=-0.18
% INFO    : Bus 1104	: Pd=1.786, Qd=-0.833 -> Pd=1.79, Qd=-0.83
% INFO    : Bus 1105	: Pd=7.337, Qd=-0.762 -> Pd=7.34, Qd=-0.76
% INFO    : Bus 1107	: Pd=0.707, Qd=0.247 -> Pd=0.99, Qd=0.25
% INFO    : Bus 1108	: Pd=0.504, Qd=0.115 -> Pd=0.71, Qd=0.11
% INFO    : Bus 1111	: Pd=17.645, Qd=2.056 -> Pd=24.70, Qd=2.06
% INFO    : Bus 1112	: Pd=34.587, Qd=9.456 -> Pd=48.42, Qd=9.46
% INFO    : Bus 1113	: Pd=10.98, Qd=-2.97 -> Pd=10.98, Qd=-2.97
% INFO    : Bus 1114	: Pd=52.301, Qd=15.77 -> Pd=73.21, Qd=15.77
% INFO    : Bus 1115	: Pd=3.266, Qd=0.625 -> Pd=4.57, Qd=0.62
% INFO    : Bus 1116	: Pd=2.208, Qd=0.203 -> Pd=3.09, Qd=0.20
% INFO    : Bus 1117	: Pd=2.373, Qd=-0.795 -> Pd=2.37, Qd=-0.80
% INFO    : Bus 1118	: Pd=19.271, Qd=1.293 -> Pd=26.98, Qd=1.29
% INFO    : Bus 1119	: Pd=2.405, Qd=-0.74 -> Pd=2.40, Qd=-0.74
% INFO    : Bus 1120	: Pd=8.51, Qd=5.123 -> Pd=11.91, Qd=5.12
% INFO    : Bus 1122	: Pd=7.463, Qd=10.471 -> Pd=10.45, Qd=10.47
% INFO    : Bus 1125	: Pd=6.192, Qd=-1.605 -> Pd=6.19, Qd=-1.60
% INFO    : Bus 1127	: Pd=3.677, Qd=-0.712 -> Pd=3.68, Qd=-0.71
% INFO    : Bus 1128	: Pd=4.521, Qd=1.156 -> Pd=6.33, Qd=1.16
% INFO    : Bus 1129	: Pd=6.51, Qd=-1.458 -> Pd=6.51, Qd=-1.46
% INFO    : Bus 1130	: Pd=7.941, Qd=15.956 -> Pd=11.12, Qd=15.96
% INFO    : Bus 1131	: Pd=6.981, Qd=4.077 -> Pd=9.77, Qd=4.08
% INFO    : Bus 1132	: Pd=9.978, Qd=2.734 -> Pd=13.97, Qd=2.73
% INFO    : Bus 1133	: Pd=-0.521, Qd=-5.167 -> Pd=-0.52, Qd=-5.17
% INFO    : Bus 1134	: Pd=21.277, Qd=9.732 -> Pd=29.79, Qd=9.73
% INFO    : Bus 1135	: Pd=8.443, Qd=9.012 -> Pd=11.82, Qd=9.01
% INFO    : Bus 1137	: Pd=31.188, Qd=11.464 -> Pd=43.66, Qd=11.46
% INFO    : Bus 1140	: Pd=22.4, Qd=4.832 -> Pd=31.36, Qd=4.83
% INFO    : Bus 1141	: Pd=15.484, Qd=5.042 -> Pd=21.68, Qd=5.04
% INFO    : Bus 1143	: Pd=3.485, Qd=-3.216 -> Pd=3.48, Qd=-3.22
% INFO    : Bus 1144	: Pd=3.742, Qd=-0.389 -> Pd=3.74, Qd=-0.39
% INFO    : Bus 1147	: Pd=19.194, Qd=-1.332 -> Pd=19.19, Qd=-1.33
% INFO    : Bus 1150	: Pd=2.411, Qd=0.104 -> Pd=3.38, Qd=0.10
% INFO    : Bus 1151	: Pd=7.611, Qd=2.926 -> Pd=10.65, Qd=2.93
% INFO    : Bus 1152	: Pd=3.474, Qd=1.064 -> Pd=4.86, Qd=1.06
% INFO    : Bus 1154	: Pd=11.101, Qd=6.575 -> Pd=15.54, Qd=6.58
% INFO    : Bus 1155	: Pd=6.953, Qd=-0.192 -> Pd=6.95, Qd=-0.19
% INFO    : Bus 1156	: Pd=4.132, Qd=-0.373 -> Pd=4.13, Qd=-0.37
% INFO    : Bus 1157	: Pd=20.696, Qd=7.523 -> Pd=28.97, Qd=7.52
% INFO    : Bus 1158	: Pd=0.838, Qd=0.099 -> Pd=1.17, Qd=0.10
% INFO    : Bus 1159	: Pd=6.789, Qd=2.904 -> Pd=9.50, Qd=2.90
% INFO    : Bus 1161	: Pd=19.813, Qd=7.019 -> Pd=27.74, Qd=7.02
% INFO    : Bus 1163	: Pd=5.266, Qd=1.863 -> Pd=7.37, Qd=1.86
% INFO    : Bus 1164	: Pd=4.652, Qd=-3.26 -> Pd=4.65, Qd=-3.26
% INFO    : Bus 1165	: Pd=-0.055, Qd=-0.921 -> Pd=-0.06, Qd=-0.92
% INFO    : Bus 1166	: Pd=42.71, Qd=-11.385 -> Pd=42.71, Qd=-11.38
% INFO    : Bus 1167	: Pd=4.685, Qd=2.515 -> Pd=6.56, Qd=2.52
% INFO    : Bus 1168	: Pd=0.499, Qd=-0.252 -> Pd=0.50, Qd=-0.25
% INFO    : Bus 1169	: Pd=7.085, Qd=2.679 -> Pd=9.92, Qd=2.68
% INFO    : Bus 1170	: Pd=39.452, Qd=-3.781 -> Pd=39.45, Qd=-3.78
% INFO    : Bus 1171	: Pd=4.559, Qd=1.693 -> Pd=6.38, Qd=1.69
% INFO    : Bus 1172	: Pd=6.198, Qd=10.29 -> Pd=8.68, Qd=10.29
% INFO    : Bus 1174	: Pd=5.879, Qd=3.041 -> Pd=8.23, Qd=3.04
% INFO    : Bus 1176	: Pd=7.484, Qd=-1.347 -> Pd=7.48, Qd=-1.35
% INFO    : Bus 1177	: Pd=0.806, Qd=-3.287 -> Pd=0.81, Qd=-3.29
% INFO    : Bus 1178	: Pd=1.523, Qd=1.09 -> Pd=2.13, Qd=1.09
% INFO    : Bus 1179	: Pd=11.599, Qd=6.806 -> Pd=16.24, Qd=6.81
% INFO    : Bus 1181	: Pd=5.26, Qd=1.118 -> Pd=7.36, Qd=1.12
% INFO    : Bus 1184	: Pd=1.162, Qd=-3.534 -> Pd=1.16, Qd=-3.53
% INFO    : Bus 1186	: Pd=0.74, Qd=0.279 -> Pd=1.04, Qd=0.28
% INFO    : Bus 1187	: Pd=7.37, Qd=5.748 -> Pd=10.32, Qd=5.75
% INFO    : Bus 1188	: Pd=2.877, Qd=2.038 -> Pd=4.03, Qd=2.04
% INFO    : Bus 1189	: Pd=11.458, Qd=-7.162 -> Pd=11.46, Qd=-7.16
% INFO    : Bus 1191	: Pd=1.101, Qd=3.189 -> Pd=1.54, Qd=3.19
% INFO    : Bus 1192	: Pd=9.293, Qd=0.707 -> Pd=13.01, Qd=0.71
% INFO    : Bus 1193	: Pd=6.444, Qd=0.296 -> Pd=9.02, Qd=0.30
% INFO    : Bus 1194	: Pd=3.085, Qd=1.129 -> Pd=4.32, Qd=1.13
% INFO    : Bus 1196	: Pd=3.441, Qd=1.775 -> Pd=4.82, Qd=1.77
% INFO    : Bus 1197	: Pd=2.91, Qd=1.863 -> Pd=4.07, Qd=1.86
% INFO    : Bus 1198	: Pd=1.715, Qd=-0.307 -> Pd=1.72, Qd=-0.31
% INFO    : Bus 1199	: Pd=2.351, Qd=-0.022 -> Pd=2.35, Qd=-0.02
% INFO    : Bus 1200	: Pd=7.063, Qd=-7.375 -> Pd=7.06, Qd=-7.38
% INFO    : Bus 1202	: Pd=3.216, Qd=1.184 -> Pd=4.50, Qd=1.18
% INFO    : Bus 1203	: Pd=23.523, Qd=7.584 -> Pd=32.93, Qd=7.58
% INFO    : Bus 1204	: Pd=24.888, Qd=3.78 -> Pd=34.84, Qd=3.78
% INFO    : Bus 1205	: Pd=3.824, Qd=0.504 -> Pd=5.35, Qd=0.50
% INFO    : Bus 1207	: Pd=7.562, Qd=0.553 -> Pd=10.59, Qd=0.55
% INFO    : Bus 1208	: Pd=10.498, Qd=-1.928 -> Pd=10.50, Qd=-1.93
% INFO    : Bus 1209	: Pd=16.049, Qd=-6.06 -> Pd=16.05, Qd=-6.06
% INFO    : Bus 1210	: Pd=7.682, Qd=1.688 -> Pd=10.75, Qd=1.69
% INFO    : Bus 1211	: Pd=3.551, Qd=8.625 -> Pd=4.97, Qd=8.62
% INFO    : Bus 1212	: Pd=-2.679, Qd=-0.51 -> Pd=-2.68, Qd=-0.51
% INFO    : Bus 1213	: Pd=7.243, Qd=-2.63 -> Pd=7.24, Qd=-2.63
% INFO    : Bus 1214	: Pd=6.997, Qd=1.364 -> Pd=9.79, Qd=1.36
% INFO    : Bus 1215	: Pd=13.108, Qd=-2.872 -> Pd=13.11, Qd=-2.87
% INFO    : Bus 1217	: Pd=4.975, Qd=1.392 -> Pd=6.96, Qd=1.39
% INFO    : Bus 1218	: Pd=0.921, Qd=-0.197 -> Pd=0.92, Qd=-0.20
% INFO    : Bus 1219	: Pd=26.482, Qd=4.099 -> Pd=37.07, Qd=4.10
% INFO    : Bus 1220	: Pd=6.981, Qd=-1.036 -> Pd=6.98, Qd=-1.04
% INFO    : Bus 1222	: Pd=11.447, Qd=-0.625 -> Pd=11.45, Qd=-0.62
% INFO    : Bus 1223	: Pd=3.332, Qd=-6.433 -> Pd=3.33, Qd=-6.43
% INFO    : Bus 1224	: Pd=2.168, Qd=0.548 -> Pd=3.03, Qd=0.55
% INFO    : Bus 1227	: Pd=29.978, Qd=-11.611 -> Pd=29.98, Qd=-11.61
% INFO    : Bus 1228	: Pd=11.43, Qd=5.139 -> Pd=16.00, Qd=5.14
% INFO    : Bus 1229	: Pd=13.195, Qd=2.153 -> Pd=18.47, Qd=2.15
% INFO    : Bus 1230	: Pd=1.195, Qd=0.214 -> Pd=1.67, Qd=0.21
% INFO    : Bus 1231	: Pd=14.674, Qd=6.62 -> Pd=20.54, Qd=6.62
% INFO    : Bus 1233	: Pd=117.534, Qd=-14.876 -> Pd=117.53, Qd=-14.88
% INFO    : Bus 1234	: Pd=2.504, Qd=0.564 -> Pd=3.51, Qd=0.56
% INFO    : Bus 1235	: Pd=3.501, Qd=-1.803 -> Pd=3.50, Qd=-1.80
% INFO    : Bus 1236	: Pd=26.959, Qd=14.115 -> Pd=37.74, Qd=14.12
% INFO    : Bus 1237	: Pd=2.416, Qd=-0.378 -> Pd=2.42, Qd=-0.38
% INFO    : Bus 1238	: Pd=21.825, Qd=4.647 -> Pd=30.55, Qd=4.65
% INFO    : Bus 1239	: Pd=1.792, Qd=0.674 -> Pd=2.51, Qd=0.67
% INFO    : Bus 1240	: Pd=9.797, Qd=2.46 -> Pd=13.71, Qd=2.46
% INFO    : Bus 1241	: Pd=14.058, Qd=-4.991 -> Pd=14.06, Qd=-4.99
% INFO    : Bus 1242	: Pd=0.564, Qd=-1.151 -> Pd=0.56, Qd=-1.15
% INFO    : Bus 1244	: Pd=46.323, Qd=-5.184 -> Pd=46.32, Qd=-5.18
% INFO    : Bus 1246	: Pd=5.978, Qd=1.326 -> Pd=8.37, Qd=1.33
% INFO    : Bus 1247	: Pd=43.085, Qd=4.044 -> Pd=60.31, Qd=4.04
% INFO    : Bus 1250	: Pd=0.515, Qd=0.142 -> Pd=0.72, Qd=0.14
% INFO    : Bus 1251	: Pd=1.529, Qd=1.425 -> Pd=2.14, Qd=1.43
% INFO    : Bus 1253	: Pd=14.762, Qd=6.674 -> Pd=20.66, Qd=6.67
% INFO    : Bus 1255	: Pd=3.09, Qd=0.422 -> Pd=4.33, Qd=0.42
% INFO    : Bus 1256	: Pd=7.063, Qd=2.049 -> Pd=9.89, Qd=2.05
% INFO    : Bus 1257	: Pd=1.929, Qd=0.581 -> Pd=2.70, Qd=0.58
% INFO    : Bus 1258	: Pd=33.216, Qd=13.364 -> Pd=46.50, Qd=13.36
% INFO    : Bus 1259	: Pd=13.803, Qd=6.647 -> Pd=19.32, Qd=6.65
% INFO    : Bus 1260	: Pd=16.496, Qd=-7.509 -> Pd=16.50, Qd=-7.51
% INFO    : Bus 1262	: Pd=9.296, Qd=-6.337 -> Pd=9.30, Qd=-6.34
% INFO    : Bus 1265	: Pd=3.348, Qd=1.666 -> Pd=4.69, Qd=1.67
% INFO    : Bus 1266	: Pd=2.833, Qd=0.553 -> Pd=3.97, Qd=0.55
% INFO    : Bus 1267	: Pd=1.817, Qd=-5.839 -> Pd=1.82, Qd=-5.84
% INFO    : Bus 1270	: Pd=-0.395, Qd=-0.521 -> Pd=-0.40, Qd=-0.52
% INFO    : Bus 1271	: Pd=5.271, Qd=-0.499 -> Pd=5.27, Qd=-0.50
% INFO    : Bus 1272	: Pd=0.022, Qd=0.438 -> Pd=0.03, Qd=0.44
% INFO    : Bus 1273	: Pd=9.568, Qd=8.088 -> Pd=13.39, Qd=8.09
% INFO    : Bus 1274	: Pd=10.11, Qd=23.77 -> Pd=14.15, Qd=23.77
% INFO    : Bus 1275	: Pd=13.687, Qd=6.351 -> Pd=19.16, Qd=6.35
% INFO    : Bus 1278	: Pd=12.0, Qd=6.521 -> Pd=16.80, Qd=6.52
% INFO    : Bus 1279	: Pd=21.589, Qd=-6.433 -> Pd=21.59, Qd=-6.43
% INFO    : Bus 1280	: Pd=5.94, Qd=1.321 -> Pd=8.32, Qd=1.32
% INFO    : Bus 1281	: Pd=5.282, Qd=6.482 -> Pd=7.39, Qd=6.48
% INFO    : Bus 1282	: Pd=-0.318, Qd=-1.414 -> Pd=-0.32, Qd=-1.41
% INFO    : Bus 1283	: Pd=26.258, Qd=6.4 -> Pd=36.76, Qd=6.40
% INFO    : Bus 1284	: Pd=0.373, Qd=0.197 -> Pd=0.52, Qd=0.20
% INFO    : Bus 1285	: Pd=-1.616, Qd=-3.047 -> Pd=-1.62, Qd=-3.05
% INFO    : Bus 1286	: Pd=44.022, Qd=-6.921 -> Pd=44.02, Qd=-6.92
% INFO    : Bus 1287	: Pd=14.695, Qd=-0.46 -> Pd=14.70, Qd=-0.46
% INFO    : Bus 1288	: Pd=3.808, Qd=-0.318 -> Pd=3.81, Qd=-0.32
% INFO    : Bus 1290	: Pd=8.926, Qd=-1.797 -> Pd=8.93, Qd=-1.80
% INFO    : Bus 1291	: Pd=25.162, Qd=3.315 -> Pd=35.22, Qd=3.31
% INFO    : Bus 1292	: Pd=7.535, Qd=-3.463 -> Pd=7.54, Qd=-3.46
% INFO    : Bus 1294	: Pd=2.329, Qd=0.34 -> Pd=3.26, Qd=0.34
% INFO    : Bus 1295	: Pd=1.233, Qd=-4.34 -> Pd=1.23, Qd=-4.34
% INFO    : Bus 1296	: Pd=2.236, Qd=0.658 -> Pd=3.13, Qd=0.66
% INFO    : Bus 1297	: Pd=7.66, Qd=1.386 -> Pd=10.72, Qd=1.39
% INFO    : Bus 1298	: Pd=10.302, Qd=6.784 -> Pd=14.42, Qd=6.78
% INFO    : Bus 1299	: Pd=8.751, Qd=3.184 -> Pd=12.25, Qd=3.18
% INFO    : Bus 1300	: Pd=68.312, Qd=-41.482 -> Pd=68.31, Qd=-41.48
% INFO    : Bus 1301	: Pd=10.06, Qd=0.658 -> Pd=14.08, Qd=0.66
% INFO    : Bus 1302	: Pd=21.743, Qd=2.005 -> Pd=30.44, Qd=2.00
% INFO    : Bus 1304	: Pd=3.156, Qd=2.016 -> Pd=4.42, Qd=2.02
% INFO    : Bus 1305	: Pd=1.238, Qd=-5.759 -> Pd=1.24, Qd=-5.76
% INFO    : Bus 1306	: Pd=0.997, Qd=0.093 -> Pd=1.40, Qd=0.09
% INFO    : Bus 1311	: Pd=14.954, Qd=-2.126 -> Pd=14.95, Qd=-2.13
% INFO    : Bus 1312	: Pd=1.89, Qd=1.359 -> Pd=2.65, Qd=1.36
% INFO    : Bus 1313	: Pd=11.808, Qd=0.58 -> Pd=16.53, Qd=0.58
% INFO    : Bus 1314	: Pd=20.86, Qd=5.085 -> Pd=29.20, Qd=5.08
% INFO    : Bus 1315	: Pd=10.532, Qd=2.466 -> Pd=14.74, Qd=2.47
% INFO    : Bus 1316	: Pd=6.784, Qd=-1.008 -> Pd=6.78, Qd=-1.01
% INFO    : Bus 1317	: Pd=6.608, Qd=2.301 -> Pd=9.25, Qd=2.30
% INFO    : Bus 1318	: Pd=0.536, Qd=-1.994 -> Pd=0.54, Qd=-1.99
% INFO    : Bus 1320	: Pd=21.419, Qd=5.836 -> Pd=29.98, Qd=5.84
% INFO    : Bus 1321	: Pd=2.033, Qd=1.359 -> Pd=2.85, Qd=1.36
% INFO    : Bus 1322	: Pd=5.282, Qd=1.49 -> Pd=7.39, Qd=1.49
% INFO    : Bus 1326	: Pd=-2.521, Qd=1.195 -> Pd=-2.52, Qd=1.20
% INFO    : Bus 1327	: Pd=14.06, Qd=5.294 -> Pd=19.68, Qd=5.29
% INFO    : Bus 1328	: Pd=21.238, Qd=5.71 -> Pd=29.73, Qd=5.71
% INFO    : Bus 1329	: Pd=2.116, Qd=-0.208 -> Pd=2.12, Qd=-0.21
% INFO    : Bus 1331	: Pd=7.463, Qd=0.69 -> Pd=10.45, Qd=0.69
% INFO    : Bus 1332	: Pd=39.386, Qd=5.31 -> Pd=55.14, Qd=5.31
% INFO    : Bus 1335	: Pd=6.17, Qd=4.482 -> Pd=8.64, Qd=4.48
% INFO    : Bus 1336	: Pd=4.494, Qd=-0.154 -> Pd=4.49, Qd=-0.15
% INFO    : Bus 1337	: Pd=5.545, Qd=-0.751 -> Pd=5.54, Qd=-0.75
% INFO    : Bus 1338	: Pd=-0.422, Qd=-2.559 -> Pd=-0.42, Qd=-2.56
% INFO    : Bus 1339	: Pd=2.871, Qd=-1.036 -> Pd=2.87, Qd=-1.04
% INFO    : Bus 1340	: Pd=6.061, Qd=-2.844 -> Pd=6.06, Qd=-2.84
% INFO    : Bus 1341	: Pd=3.89, Qd=5.458 -> Pd=5.45, Qd=5.46
% INFO    : Bus 1343	: Pd=3.288, Qd=0.378 -> Pd=4.60, Qd=0.38
% INFO    : Bus 1344	: Pd=6.872, Qd=4.614 -> Pd=9.62, Qd=4.61
% INFO    : Bus 1345	: Pd=11.934, Qd=-1.639 -> Pd=11.93, Qd=-1.64
% INFO    : Bus 1346	: Pd=2.789, Qd=0.789 -> Pd=3.90, Qd=0.79
% INFO    : Bus 1347	: Pd=6.548, Qd=1.468 -> Pd=9.17, Qd=1.47
% INFO    : Bus 1348	: Pd=5.013, Qd=1.359 -> Pd=7.02, Qd=1.36
% INFO    : Bus 1349	: Pd=3.441, Qd=1.14 -> Pd=4.82, Qd=1.14
% INFO    : Bus 1350	: Pd=3.66, Qd=1.556 -> Pd=5.12, Qd=1.56
% INFO    : Bus 1351	: Pd=3.106, Qd=5.296 -> Pd=4.35, Qd=5.30
% INFO    : Bus 1353	: Pd=3.836, Qd=-2.181 -> Pd=3.84, Qd=-2.18
% INFO    : Bus 1354	: Pd=1.321, Qd=0.384 -> Pd=1.85, Qd=0.38
% INFO    : Bus 1356	: Pd=26.173, Qd=9.108 -> Pd=36.64, Qd=9.11
% INFO    : Bus 1357	: Pd=149.608, Qd=12.146 -> Pd=209.43, Qd=12.15
% INFO    : Bus 1359	: Pd=57.22, Qd=24.685 -> Pd=80.10, Qd=24.68
% INFO    : Bus 1363	: Pd=87.603, Qd=-0.556 -> Pd=87.60, Qd=-0.56
% INFO    : Bus 1364	: Pd=17.622, Qd=28.532 -> Pd=24.67, Qd=28.53
% INFO    : Bus 1365	: Pd=25.403, Qd=50.449 -> Pd=35.56, Qd=50.45
% INFO    : Bus 1366	: Pd=32.877, Qd=65.753 -> Pd=46.02, Qd=65.75
% INFO    : Bus 1367	: Pd=648.597, Qd=156.025 -> Pd=907.95, Qd=156.03
% INFO    : Bus 1368	: Pd=272.333, Qd=46.348 -> Pd=381.23, Qd=46.35
% INFO    : Bus 1369	: Pd=39.071, Qd=32.195 -> Pd=54.69, Qd=32.20
% INFO    : Bus 1370	: Pd=37.294, Qd=-29.776 -> Pd=37.29, Qd=-29.78
% INFO    : Bus 1371	: Pd=21.26, Qd=-1.479 -> Pd=21.26, Qd=-1.48
% INFO    : Bus 1372	: Pd=7.696, Qd=13.992 -> Pd=10.77, Qd=13.99
% INFO    : Bus 1374	: Pd=82.242, Qd=30.467 -> Pd=115.13, Qd=30.47
% INFO    : Bus 1377	: Pd=4.073, Qd=21.041 -> Pd=5.70, Qd=21.04
% INFO    : Bus 1378	: Pd=59.986, Qd=22.141 -> Pd=83.97, Qd=22.14
% INFO    : Bus 1379	: Pd=133.622, Qd=3.949 -> Pd=187.05, Qd=3.95
% INFO    : Bus 1380	: Pd=2.11, Qd=0.548 -> Pd=2.95, Qd=0.55
% INFO    : Bus 1381	: Pd=1.244, Qd=0.608 -> Pd=1.74, Qd=0.61
% INFO    : Bus 1382	: Pd=0.866, Qd=0.219 -> Pd=1.21, Qd=0.22
% INFO    : Bus 1383	: Pd=2.433, Qd=0.603 -> Pd=3.41, Qd=0.60
% INFO    : Bus 1384	: Pd=5.919, Qd=0.067 -> Pd=8.29, Qd=0.07
% INFO    : Bus 1385	: Pd=7.611, Qd=4.252 -> Pd=10.65, Qd=4.25
% INFO    : Bus 1386	: Pd=10.696, Qd=6.153 -> Pd=14.97, Qd=6.15
% INFO    : Bus 1388	: Pd=43.821, Qd=5.034 -> Pd=61.34, Qd=5.03
% INFO    : Bus 1389	: Pd=10.959, Qd=21.918 -> Pd=15.34, Qd=21.92
% INFO    : Bus 1390	: Pd=11.195, Qd=11.299 -> Pd=15.67, Qd=11.30
% INFO    : Bus 1391	: Pd=20.0, Qd=6.581 -> Pd=28.00, Qd=6.58
% INFO    : Bus 1392	: Pd=38.83, Qd=5.936 -> Pd=54.36, Qd=5.94
% INFO    : Bus 1393	: Pd=0.082, Qd=0.367 -> Pd=0.11, Qd=0.37
% INFO    : Bus 1394	: Pd=10.148, Qd=6.712 -> Pd=14.21, Qd=6.71
% INFO    : Bus 1395	: Pd=7.721, Qd=3.359 -> Pd=10.81, Qd=3.36
% INFO    : Bus 1396	: Pd=9.562, Qd=-2.314 -> Pd=9.56, Qd=-2.31
% INFO    : Bus 1397	: Pd=56.972, Qd=11.227 -> Pd=79.75, Qd=11.23
% INFO    : Bus 1399	: Pd=3.079, Qd=0.658 -> Pd=4.31, Qd=0.66
% INFO    : Bus 1400	: Pd=15.305, Qd=8.54 -> Pd=21.42, Qd=8.54
% INFO    : Bus 1401	: Pd=1.945, Qd=0.164 -> Pd=2.72, Qd=0.16
% INFO    : Bus 1402	: Pd=1.299, Qd=0.329 -> Pd=1.82, Qd=0.33
% INFO    : Bus 1403	: Pd=1.945, Qd=0.329 -> Pd=2.72, Qd=0.33
% INFO    : Bus 1404	: Pd=1.134, Qd=0.219 -> Pd=1.59, Qd=0.22
% INFO    : Bus 1405	: Pd=1.405, Qd=-4.65 -> Pd=1.41, Qd=-4.65
% INFO    : Bus 1406	: Pd=0.647, Qd=0.164 -> Pd=0.91, Qd=0.16
% INFO    : Bus 1407	: Pd=0.219, Qd=0.055 -> Pd=0.31, Qd=0.06
% INFO    : Bus 1408	: Pd=1931.535, Qd=118.187 -> Pd=2703.90, Qd=118.19
% INFO    : Bus 1424	: Pd=8.756, Qd=6.285 -> Pd=12.26, Qd=6.29
% INFO    : Bus 1427	: Pd=92.936, Qd=26.514 -> Pd=130.10, Qd=26.51
% INFO    : Bus 1429	: Pd=384.076, Qd=22.995 -> Pd=537.66, Qd=23.00
% INFO    : Bus 1463	: Pd=1458.268, Qd=8.1 -> Pd=2041.38, Qd=8.10
% INFO    : Bus 1477	: Pd=51.507, Qd=15.041 -> Pd=72.10, Qd=15.04
% INFO    : Bus 1495	: Pd=104.031, Qd=-0.621 -> Pd=104.03, Qd=-0.62
% INFO    : Bus 1496	: Pd=333.477, Qd=6.946 -> Pd=466.82, Qd=6.95
% INFO    : Bus 1520	: Pd=132.056, Qd=18.755 -> Pd=184.86, Qd=18.75
% INFO    : Bus 1528	: Pd=218.179, Qd=3.991 -> Pd=305.42, Qd=3.99
% INFO    : Bus 1529	: Pd=120.465, Qd=33.072 -> Pd=168.64, Qd=33.07
% INFO    : Bus 1539	: Pd=0.271, Qd=0.164 -> Pd=0.38, Qd=0.16
% INFO    : Bus 1550	: Pd=261.147, Qd=25.631 -> Pd=365.57, Qd=25.63
% INFO    : Bus 1552	: Pd=76.97, Qd=-39.035 -> Pd=76.97, Qd=-39.03
% INFO    : Bus 1555	: Pd=120.39, Qd=-6.758 -> Pd=120.39, Qd=-6.76
% INFO    : Bus 1557	: Pd=176.375, Qd=-17.084 -> Pd=176.38, Qd=-17.08
% INFO    : Bus 1560	: Pd=29.34, Qd=3.186 -> Pd=41.07, Qd=3.19
% INFO    : Bus 1562	: Pd=17.34, Qd=12.737 -> Pd=24.27, Qd=12.74
% INFO    : Bus 1563	: Pd=17.34, Qd=12.73 -> Pd=24.27, Qd=12.73
% INFO    : Bus 1564	: Pd=10.338, Qd=-8.503 -> Pd=10.34, Qd=-8.50
% INFO    : Bus 1571	: Pd=16.022, Qd=12.016 -> Pd=22.43, Qd=12.02
% INFO    : Bus 1572	: Pd=4.658, Qd=3.507 -> Pd=6.52, Qd=3.51
% INFO    : Bus 1573	: Pd=59.085, Qd=17.216 -> Pd=82.71, Qd=17.22
% INFO    : Bus 1574	: Pd=53.578, Qd=13.419 -> Pd=75.00, Qd=13.42
% INFO    : Bus 1575	: Pd=68.674, Qd=27.145 -> Pd=96.13, Qd=27.14
% INFO    : Bus 1577	: Pd=104.559, Qd=34.351 -> Pd=146.37, Qd=34.35
% INFO    : Bus 1579	: Pd=120.712, Qd=45.238 -> Pd=168.98, Qd=45.24
% INFO    : Bus 1580	: Pd=110.663, Qd=27.551 -> Pd=154.91, Qd=27.55
% INFO    : Bus 1581	: Pd=138.707, Qd=45.501 -> Pd=194.17, Qd=45.50
% INFO    : Bus 1582	: Pd=75.2, Qd=29.677 -> Pd=105.27, Qd=29.68
% INFO    : Bus 1583	: Pd=134.197, Qd=33.605 -> Pd=187.86, Qd=33.60
% INFO    : Bus 1586	: Pd=115.375, Qd=41.671 -> Pd=161.51, Qd=41.67
% INFO    : Bus 1587	: Pd=141.644, Qd=13.852 -> Pd=198.28, Qd=13.85
% INFO    : Bus 1588	: Pd=254.449, Qd=67.748 -> Pd=356.20, Qd=67.75
% INFO    : Bus 1589	: Pd=62.066, Qd=13.129 -> Pd=86.88, Qd=13.13
% INFO    : Bus 1590	: Pd=14.679, Qd=6.696 -> Pd=20.55, Qd=6.70
% INFO    : Bus 1591	: Pd=137.348, Qd=54.268 -> Pd=192.27, Qd=54.27
% INFO    : Bus 1592	: Pd=179.249, Qd=81.638 -> Pd=250.93, Qd=81.64
% INFO    : Bus 1593	: Pd=35.551, Qd=10.362 -> Pd=49.77, Qd=10.36
% INFO    : Bus 1594	: Pd=27.54, Qd=8.011 -> Pd=38.55, Qd=8.01
% INFO    : Bus 1596	: Pd=54.082, Qd=13.545 -> Pd=75.71, Qd=13.54
% INFO    : Bus 1598	: Pd=5.008, Qd=0.701 -> Pd=7.01, Qd=0.70
% INFO    : Bus 1599	: Pd=95.649, Qd=0.011 -> Pd=133.90, Qd=0.01
% INFO    : Bus 1600	: Pd=30.044, Qd=26.449 -> Pd=42.06, Qd=26.45
% INFO    : Bus 1602	: Pd=114.668, Qd=28.559 -> Pd=160.52, Qd=28.56
% INFO    : Bus 1603	: Pd=10.564, Qd=3.052 -> Pd=14.79, Qd=3.05
% INFO    : Bus 1604	: Pd=121.726, Qd=36.312 -> Pd=170.40, Qd=36.31
% INFO    : Bus 1605	: Pd=130.192, Qd=21.392 -> Pd=182.25, Qd=21.39
% INFO    : Bus 1606	: Pd=130.192, Qd=21.397 -> Pd=182.25, Qd=21.40
% INFO    : Bus 1607	: Pd=16.482, Qd=2.367 -> Pd=23.07, Qd=2.37
% INFO    : Bus 1608	: Pd=128.69, Qd=25.951 -> Pd=180.15, Qd=25.95
% INFO    : Bus 1610	: Pd=81.638, Qd=16.548 -> Pd=114.28, Qd=16.55
% INFO    : Bus 1611	: Pd=81.638, Qd=16.548 -> Pd=114.28, Qd=16.55
% INFO    : Bus 1613	: Pd=115.54, Qd=49.49 -> Pd=161.74, Qd=49.49
% INFO    : Bus 1621	: Pd=48.7, Qd=-41.191 -> Pd=48.70, Qd=-41.19
% INFO    : Bus 1645	: Pd=111.508, Qd=-17.476 -> Pd=111.51, Qd=-17.48
% INFO    : Bus 1646	: Pd=47.235, Qd=-0.327 -> Pd=47.23, Qd=-0.33
% INFO    : Bus 1658	: Pd=519.585, Qd=69.599 -> Pd=727.35, Qd=69.60
% INFO    : Bus 1687	: Pd=172.57, Qd=-35.667 -> Pd=172.57, Qd=-35.67
% INFO    : Bus 1688	: Pd=151.764, Qd=-6.077 -> Pd=151.76, Qd=-6.08
% INFO    : Bus 1689	: Pd=18.614, Qd=5.337 -> Pd=26.06, Qd=5.34
% INFO    : Bus 1690	: Pd=76.964, Qd=17.255 -> Pd=107.74, Qd=17.25
% INFO    : Bus 1742	: Pd=12.686, Qd=-7.035 -> Pd=12.69, Qd=-7.03
% INFO    : Bus 1743	: Pd=42.115, Qd=-7.211 -> Pd=42.12, Qd=-7.21
% INFO    : Bus 1746	: Pd=37.288, Qd=9.145 -> Pd=52.20, Qd=9.14
% INFO    : Bus 1749	: Pd=33.584, Qd=8.871 -> Pd=47.01, Qd=8.87
% INFO    : Bus 1751	: Pd=32.712, Qd=9.145 -> Pd=45.79, Qd=9.14
% INFO    : Bus 1752	: Pd=47.956, Qd=13.556 -> Pd=67.13, Qd=13.56
% INFO    : Bus 1753	: Pd=40.389, Qd=8.11 -> Pd=56.54, Qd=8.11
% INFO    : Bus 1754	: Pd=22.805, Qd=4.57 -> Pd=31.92, Qd=4.57
% INFO    : Bus 1755	: Pd=54.921, Qd=13.77 -> Pd=76.88, Qd=13.77
% INFO    : Bus 1756	: Pd=50.405, Qd=10.016 -> Pd=70.56, Qd=10.02
% INFO    : Bus 1757	: Pd=35.436, Qd=8.603 -> Pd=49.61, Qd=8.60
% INFO    : Bus 1758	: Pd=18.455, Qd=5.282 -> Pd=25.83, Qd=5.28
% INFO    : Bus 1759	: Pd=50.241, Qd=10.614 -> Pd=70.33, Qd=10.61
% INFO    : Bus 1760	: Pd=37.666, Qd=10.778 -> Pd=52.73, Qd=10.78
% INFO    : Bus 1761	: Pd=44.033, Qd=10.942 -> Pd=61.64, Qd=10.94
% INFO    : Bus 1762	: Pd=49.479, Qd=12.411 -> Pd=69.26, Qd=12.41
% INFO    : Bus 1765	: Pd=8.0, Qd=2.23 -> Pd=11.20, Qd=2.23
% INFO    : Bus 1766	: Pd=32.17, Qd=9.31 -> Pd=45.03, Qd=9.31
% INFO    : Bus 1767	: Pd=57.699, Qd=9.255 -> Pd=80.77, Qd=9.26
% INFO    : Bus 1768	: Pd=30.099, Qd=6.258 -> Pd=42.13, Qd=6.26
% INFO    : Bus 1769	: Pd=17.688, Qd=2.504 -> Pd=24.76, Qd=2.50
% INFO    : Bus 1770	: Pd=35.107, Qd=7.184 -> Pd=49.15, Qd=7.18
% INFO    : Bus 1771	: Pd=40.389, Qd=8.055 -> Pd=56.54, Qd=8.05
% INFO    : Bus 1774	: Pd=45.068, Qd=11.321 -> Pd=63.09, Qd=11.32
% INFO    : Bus 1775	: Pd=39.189, Qd=12.899 -> Pd=54.86, Qd=12.90
% INFO    : Bus 1776	: Pd=35.381, Qd=9.145 -> Pd=49.53, Qd=9.14
% INFO    : Bus 1777	: Pd=22.537, Qd=6.367 -> Pd=31.55, Qd=6.37
% INFO    : Bus 1778	: Pd=26.126, Qd=6.422 -> Pd=36.57, Qd=6.42
% INFO    : Bus 1779	: Pd=4.137, Qd=0.142 -> Pd=5.79, Qd=0.14
% INFO    : Bus 1780	: Pd=2.937, Qd=1.09 -> Pd=4.11, Qd=1.09
% INFO    : Bus 1781	: Pd=21.879, Qd=5.496 -> Pd=30.63, Qd=5.50
% INFO    : Bus 1782	: Pd=15.079, Qd=3.918 -> Pd=21.11, Qd=3.92
% INFO    : Bus 1783	: Pd=28.411, Qd=9.255 -> Pd=39.77, Qd=9.26
% INFO    : Bus 1784	: Pd=29.666, Qd=7.184 -> Pd=41.53, Qd=7.18
% INFO    : Bus 1785	: Pd=23.134, Qd=6.696 -> Pd=32.38, Qd=6.70
% INFO    : Bus 1786	: Pd=6.395, Qd=0.0 -> Pd=6.39, Qd=0.00
% INFO    : Bus 1787	: Pd=6.395, Qd=0.0 -> Pd=6.39, Qd=0.00
% INFO    : Bus 1788	: Pd=23.025, Qd=5.605 -> Pd=32.23, Qd=5.61
% INFO    : Bus 1789	: Pd=42.564, Qd=13.989 -> Pd=59.58, Qd=13.99
% INFO    : Bus 1790	: Pd=43.655, Qd=8.707 -> Pd=61.11, Qd=8.71
% INFO    : Bus 1791	: Pd=6.97, Qd=1.797 -> Pd=9.76, Qd=1.80
% INFO    : Bus 1794	: Pd=18.4, Qd=5.173 -> Pd=25.76, Qd=5.17
% INFO    : Bus 1795	: Pd=40.005, Qd=10.833 -> Pd=56.00, Qd=10.83
% INFO    : Bus 1844	: Pd=36.34, Qd=7.277 -> Pd=50.87, Qd=7.28
% INFO    : Bus 1878	: Pd=5.265, Qd=7.058 -> Pd=7.37, Qd=7.06
% INFO    : Bus 1882	: Pd=14.15, Qd=8.675 -> Pd=19.81, Qd=8.68
% INFO    : Bus 1896	: Pd=22.027, Qd=5.704 -> Pd=30.83, Qd=5.70
% INFO    : Bus 1902	: Pd=17.682, Qd=4.345 -> Pd=24.75, Qd=4.34
% INFO    : Bus 1922	: Pd=1.655, Qd=0.219 -> Pd=2.32, Qd=0.22
% INFO    : Bus 1938	: Pd=15.079, Qd=4.022 -> Pd=21.11, Qd=4.02
% INFO    : Bus 1948	: Pd=23.803, Qd=5.814 -> Pd=33.32, Qd=5.81
% INFO    : Bus 1972	: Pd=0.121, Qd=0.11 -> Pd=0.17, Qd=0.11
% INFO    : Bus 1979	: Pd=0.009, Qd=0.347 -> Pd=0.01, Qd=0.35
% INFO    : Bus 1980	: Pd=20.919, Qd=-6.853 -> Pd=20.92, Qd=-6.85
% INFO    : Bus 1983	: Pd=3.463, Qd=0.11 -> Pd=4.85, Qd=0.11
% INFO    : Bus 1985	: Pd=1.644, Qd=0.274 -> Pd=2.30, Qd=0.27
% INFO    : Bus 1997	: Pd=3.288, Qd=0.274 -> Pd=4.60, Qd=0.27
% INFO    : Bus 1998	: Pd=10.935, Qd=2.413 -> Pd=15.31, Qd=2.41
% INFO    : Bus 2033	: Pd=10.4, Qd=1.468 -> Pd=14.56, Qd=1.47
% INFO    : Bus 2037	: Pd=22.882, Qd=5.649 -> Pd=32.03, Qd=5.65
% INFO    : Bus 2038	: Pd=20.066, Qd=4.022 -> Pd=28.09, Qd=4.02
% INFO    : Bus 2039	: Pd=12.159, Qd=2.444 -> Pd=17.02, Qd=2.44
% INFO    : Bus 2040	: Pd=27.584, Qd=5.54 -> Pd=38.61, Qd=5.54
% INFO    : Bus 2041	: Pd=16.707, Qd=3.37 -> Pd=23.39, Qd=3.37
% INFO    : Bus 2042	: Pd=25.534, Qd=8.148 -> Pd=35.74, Qd=8.15
% INFO    : Bus 2043	: Pd=17.6, Qd=2.499 -> Pd=24.64, Qd=2.50
% INFO    : Bus 2044	: Pd=19.896, Qd=5.814 -> Pd=27.85, Qd=5.81
% INFO    : Bus 2045	: Pd=3.419, Qd=0.274 -> Pd=4.79, Qd=0.27
% INFO    : Bus 2046	: Pd=0.296, Qd=0.11 -> Pd=0.41, Qd=0.11
% INFO    : Bus 2047	: Pd=12.805, Qd=2.608 -> Pd=17.93, Qd=2.61
% INFO    : Bus 2048	: Pd=12.548, Qd=4.077 -> Pd=17.57, Qd=4.08
% INFO    : Bus 2049	: Pd=18.663, Qd=2.663 -> Pd=26.13, Qd=2.66
% INFO    : Bus 2050	: Pd=6.504, Qd=2.066 -> Pd=9.10, Qd=2.07
% INFO    : Bus 2051	: Pd=6.504, Qd=2.066 -> Pd=9.10, Qd=2.07
% INFO    : Bus 2052	: Pd=19.151, Qd=4.833 -> Pd=26.81, Qd=4.83
% INFO    : Bus 2053	: Pd=16.921, Qd=3.37 -> Pd=23.69, Qd=3.37
% INFO    : Bus 2054	: Pd=17.381, Qd=4.455 -> Pd=24.33, Qd=4.46
% INFO    : Bus 2057	: Pd=3.83, Qd=0.542 -> Pd=5.36, Qd=0.54
% INFO    : Bus 2060	: Pd=12.17, Qd=3.041 -> Pd=17.04, Qd=3.04
% INFO    : Bus 2061	: Pd=29.079, Qd=5.868 -> Pd=40.71, Qd=5.87
% INFO    : Bus 2063	: Pd=22.186, Qd=6.301 -> Pd=31.06, Qd=6.30
% INFO    : Bus 2065	: Pd=9.529, Qd=1.901 -> Pd=13.34, Qd=1.90
% INFO    : Bus 2067	: Pd=5.523, Qd=1.682 -> Pd=7.73, Qd=1.68
% INFO    : Bus 2068	: Pd=25.879, Qd=5.216 -> Pd=36.23, Qd=5.22
% INFO    : Bus 2069	: Pd=24.296, Qd=6.027 -> Pd=34.01, Qd=6.03
% INFO    : Bus 2072	: Pd=5.353, Qd=1.085 -> Pd=7.49, Qd=1.08
% INFO    : Bus 2074	: Pd=30.284, Qd=-12.685 -> Pd=30.28, Qd=-12.69
% INFO    : Bus 2075	: Pd=3.512, Qd=1.101 -> Pd=4.92, Qd=1.10
% INFO    : Bus 2076	: Pd=7.611, Qd=2.751 -> Pd=10.65, Qd=2.75
% INFO    : Bus 2081	: Pd=15.342, Qd=38.356 -> Pd=21.48, Qd=38.36
% INFO    : Bus 2082	: Pd=15.342, Qd=37.26 -> Pd=21.48, Qd=37.26
% INFO    : Bus 2083	: Pd=1.523, Qd=1.047 -> Pd=2.13, Qd=1.05
% INFO    : Bus 2088	: Pd=21.047, Qd=6.964 -> Pd=29.46, Qd=6.96
% INFO    : Bus 2093	: Pd=20.996, Qd=54.107 -> Pd=29.39, Qd=54.11
% INFO    : Bus 2094	: Pd=5.479, Qd=24.11 -> Pd=7.67, Qd=24.11
% INFO    : Bus 2096	: Pd=32.548, Qd=6.362 -> Pd=45.56, Qd=6.36
% INFO    : Bus 2100	: Pd=0.0, Qd=0.975 -> Pd=0.00, Qd=0.97
% INFO    : Bus 2101	: Pd=4.932, Qd=10.959 -> Pd=6.90, Qd=10.96
% INFO    : Bus 2102	: Pd=3.288, Qd=8.219 -> Pd=4.60, Qd=8.22
% INFO    : Bus 2107	: Pd=0.0, Qd=-0.433 -> Pd=0.00, Qd=-0.43
% INFO    : Bus 2108	: Pd=0.0, Qd=-0.433 -> Pd=0.00, Qd=-0.43
% INFO    : Bus 2109	: Pd=4.258, Qd=1.655 -> Pd=5.96, Qd=1.65
% INFO    : Bus 2110	: Pd=10.279, Qd=2.833 -> Pd=14.39, Qd=2.83
% INFO    : Bus 2111	: Pd=12.58, Qd=1.267 -> Pd=17.61, Qd=1.27
% INFO    : Bus 2112	: Pd=3.989, Qd=1.567 -> Pd=5.58, Qd=1.57
% INFO    : Bus 2113	: Pd=2.318, Qd=0.981 -> Pd=3.24, Qd=0.98
% INFO    : Bus 2114	: Pd=10.787, Qd=10.182 -> Pd=15.10, Qd=10.18
% INFO    : Bus 2115	: Pd=17.954, Qd=5.952 -> Pd=25.13, Qd=5.95
% INFO    : Bus 2116	: Pd=1.195, Qd=0.63 -> Pd=1.67, Qd=0.63
% INFO    : Bus 2117	: Pd=1.266, Qd=0.247 -> Pd=1.77, Qd=0.25
% INFO    : Bus 2119	: Pd=0.175, Qd=0.11 -> Pd=0.24, Qd=0.11
% INFO    : Bus 2121	: Pd=9.074, Qd=3.847 -> Pd=12.70, Qd=3.85
% INFO    : Bus 2123	: Pd=8.225, Qd=2.553 -> Pd=11.51, Qd=2.55
% INFO    : Bus 2124	: Pd=0.0, Qd=0.066 -> Pd=0.00, Qd=0.07
% INFO    : Bus 2125	: Pd=7.398, Qd=13.598 -> Pd=10.36, Qd=13.60
% INFO    : Bus 2126	: Pd=2.17, Qd=1.31 -> Pd=3.04, Qd=1.31
% INFO    : Bus 2127	: Pd=3.238, Qd=0.471 -> Pd=4.53, Qd=0.47
% INFO    : Bus 2128	: Pd=2.208, Qd=0.532 -> Pd=3.09, Qd=0.53
% INFO    : Bus 2129	: Pd=5.156, Qd=1.995 -> Pd=7.22, Qd=2.00
% INFO    : Bus 2130	: Pd=2.241, Qd=0.926 -> Pd=3.14, Qd=0.93
% INFO    : Bus 2131	: Pd=3.726, Qd=1.94 -> Pd=5.22, Qd=1.94
% INFO    : Bus 2132	: Pd=2.29, Qd=0.789 -> Pd=3.21, Qd=0.79
% INFO    : Bus 2133	: Pd=5.529, Qd=1.342 -> Pd=7.74, Qd=1.34
% INFO    : Bus 2134	: Pd=6.762, Qd=1.764 -> Pd=9.47, Qd=1.76
% INFO    : Bus 2135	: Pd=9.233, Qd=2.504 -> Pd=12.92, Qd=2.50
% INFO    : Bus 2136	: Pd=7.266, Qd=2.312 -> Pd=10.17, Qd=2.31
% INFO    : Bus 2137	: Pd=5.162, Qd=2.466 -> Pd=7.23, Qd=2.47
% INFO    : Bus 2138	: Pd=15.172, Qd=4.969 -> Pd=21.24, Qd=4.97
% INFO    : Bus 2139	: Pd=3.529, Qd=0.838 -> Pd=4.94, Qd=0.84
% INFO    : Bus 2140	: Pd=0.0, Qd=-0.005 -> Pd=0.00, Qd=-0.01
% INFO    : Bus 2141	: Pd=10.126, Qd=4.789 -> Pd=14.18, Qd=4.79
% INFO    : Bus 2142	: Pd=0.0, Qd=-0.258 -> Pd=0.00, Qd=-0.26
% INFO    : Bus 2143	: Pd=7.266, Qd=2.159 -> Pd=10.17, Qd=2.16
% INFO    : Bus 2144	: Pd=6.46, Qd=2.044 -> Pd=9.04, Qd=2.04
% INFO    : Bus 2146	: Pd=1.699, Qd=0.619 -> Pd=2.38, Qd=0.62
% INFO    : Bus 2147	: Pd=0.701, Qd=0.258 -> Pd=0.98, Qd=0.26
% INFO    : Bus 2148	: Pd=1.393, Qd=5.392 -> Pd=1.95, Qd=5.39
% INFO    : Bus 2150	: Pd=9.101, Qd=2.362 -> Pd=12.74, Qd=2.36
% INFO    : Bus 2151	: Pd=10.11, Qd=2.773 -> Pd=14.15, Qd=2.77
% INFO    : Bus 2152	: Pd=12.679, Qd=8.548 -> Pd=17.75, Qd=8.55
% INFO    : Bus 2153	: Pd=5.479, Qd=1.753 -> Pd=7.67, Qd=1.75
% INFO    : Bus 2154	: Pd=10.959, Qd=3.452 -> Pd=15.34, Qd=3.45
% INFO    : Bus 2155	: Pd=3.77, Qd=1.803 -> Pd=5.28, Qd=1.80
% INFO    : Bus 2156	: Pd=4.921, Qd=2.477 -> Pd=6.89, Qd=2.48
% INFO    : Bus 2157	: Pd=1.644, Qd=-5.151 -> Pd=1.64, Qd=-5.15
% INFO    : Bus 2158	: Pd=0.789, Qd=-5.151 -> Pd=0.79, Qd=-5.15
% INFO    : Bus 2159	: Pd=1.644, Qd=1.315 -> Pd=2.30, Qd=1.31
% INFO    : Bus 2160	: Pd=24.11, Qd=8.767 -> Pd=33.75, Qd=8.77
% INFO    : Bus 2161	: Pd=24.11, Qd=8.767 -> Pd=33.75, Qd=8.77
% INFO    : Bus 2163	: Pd=7.293, Qd=2.8 -> Pd=10.21, Qd=2.80
% INFO    : Bus 2164	: Pd=7.342, Qd=1.753 -> Pd=10.28, Qd=1.75
% INFO    : Bus 2165	: Pd=7.342, Qd=1.918 -> Pd=10.28, Qd=1.92
% INFO    : Bus 2166	: Pd=0.384, Qd=0.055 -> Pd=0.54, Qd=0.06
% INFO    : Bus 2167	: Pd=1.211, Qd=0.603 -> Pd=1.70, Qd=0.60
% INFO    : Bus 2170	: Pd=29.041, Qd=13.71 -> Pd=40.65, Qd=13.71
% INFO    : Bus 2171	: Pd=30.904, Qd=19.945 -> Pd=43.26, Qd=19.95
% INFO    : Bus 2172	: Pd=2.932, Qd=1.227 -> Pd=4.10, Qd=1.23
% INFO    : Bus 2173	: Pd=3.501, Qd=1.863 -> Pd=4.90, Qd=1.86
% INFO    : Bus 2174	: Pd=2.056, Qd=6.418 -> Pd=2.88, Qd=6.42
% INFO    : Bus 2175	: Pd=4.351, Qd=1.293 -> Pd=6.09, Qd=1.29
% INFO    : Bus 2177	: Pd=4.471, Qd=1.556 -> Pd=6.26, Qd=1.56
% INFO    : Bus 2178	: Pd=2.751, Qd=0.811 -> Pd=3.85, Qd=0.81
% INFO    : Bus 2179	: Pd=8.137, Qd=4.153 -> Pd=11.39, Qd=4.15
% INFO    : Bus 2180	: Pd=6.679, Qd=3.003 -> Pd=9.35, Qd=3.00
% INFO    : Bus 2181	: Pd=10.737, Qd=4.945 -> Pd=15.03, Qd=4.95
% INFO    : Bus 2182	: Pd=41.534, Qd=0.641 -> Pd=58.14, Qd=0.64
% INFO    : Bus 2183	: Pd=1.682, Qd=0.329 -> Pd=2.35, Qd=0.33
% INFO    : Bus 2184	: Pd=0.51, Qd=0.329 -> Pd=0.71, Qd=0.33
% INFO    : Bus 2185	: Pd=2.416, Qd=0.581 -> Pd=3.38, Qd=0.58
% INFO    : Bus 2186	: Pd=2.416, Qd=0.838 -> Pd=3.38, Qd=0.84
% INFO    : Bus 2187	: Pd=8.422, Qd=6.038 -> Pd=11.79, Qd=6.04
% INFO    : Bus 2188	: Pd=4.899, Qd=2.038 -> Pd=6.86, Qd=2.04
% INFO    : Bus 2189	: Pd=4.805, Qd=2.192 -> Pd=6.73, Qd=2.19
% INFO    : Bus 2190	: Pd=3.562, Qd=2.142 -> Pd=4.99, Qd=2.14
% INFO    : Bus 2192	: Pd=4.364, Qd=0.8 -> Pd=6.11, Qd=0.80
% INFO    : Bus 2193	: Pd=2.822, Qd=0.948 -> Pd=3.95, Qd=0.95
% INFO    : Bus 2194	: Pd=1.742, Qd=1.112 -> Pd=2.44, Qd=1.11
% INFO    : Bus 2195	: Pd=4.225, Qd=1.458 -> Pd=5.91, Qd=1.46
% INFO    : Bus 2196	: Pd=4.345, Qd=1.353 -> Pd=6.08, Qd=1.35
% INFO    : Bus 2197	: Pd=11.946, Qd=4.264 -> Pd=16.72, Qd=4.26
% INFO    : Bus 2198	: Pd=1.699, Qd=1.145 -> Pd=2.38, Qd=1.15
% INFO    : Bus 2199	: Pd=3.288, Qd=7.123 -> Pd=4.60, Qd=7.12
% INFO    : Bus 2200	: Pd=6.866, Qd=1.901 -> Pd=9.61, Qd=1.90
% INFO    : Bus 2201	: Pd=25.721, Qd=19.21 -> Pd=36.01, Qd=19.21
% INFO    : Bus 2202	: Pd=4.077, Qd=1.6 -> Pd=5.71, Qd=1.60
% INFO    : Bus 2203	: Pd=8.23, Qd=3.271 -> Pd=11.52, Qd=3.27
% INFO    : Bus 2204	: Pd=3.271, Qd=0.723 -> Pd=4.58, Qd=0.72
% INFO    : Bus 2205	: Pd=4.734, Qd=1.989 -> Pd=6.63, Qd=1.99
% INFO    : Bus 2206	: Pd=7.556, Qd=3.436 -> Pd=10.58, Qd=3.44
% INFO    : Bus 2207	: Pd=4.608, Qd=2.126 -> Pd=6.45, Qd=2.13
% INFO    : Bus 2208	: Pd=0.11, Qd=0.268 -> Pd=0.15, Qd=0.27
% INFO    : Bus 2209	: Pd=4.855, Qd=1.715 -> Pd=6.80, Qd=1.72
% INFO    : Bus 2210	: Pd=2.093, Qd=1.112 -> Pd=2.93, Qd=1.11
% INFO    : Bus 2211	: Pd=4.69, Qd=2.356 -> Pd=6.57, Qd=2.36
% INFO    : Bus 2212	: Pd=7.397, Qd=3.94 -> Pd=10.35, Qd=3.94
% INFO    : Bus 2213	: Pd=0.378, Qd=0.795 -> Pd=0.53, Qd=0.80
% INFO    : Bus 2214	: Pd=1.737, Qd=2.652 -> Pd=2.43, Qd=2.65
% INFO    : Bus 2215	: Pd=0.29, Qd=0.17 -> Pd=0.41, Qd=0.17
% INFO    : Bus 2216	: Pd=1.288, Qd=0.636 -> Pd=1.80, Qd=0.64
% INFO    : Bus 2217	: Pd=3.414, Qd=1.353 -> Pd=4.78, Qd=1.35
% INFO    : Bus 2219	: Pd=5.721, Qd=1.353 -> Pd=8.01, Qd=1.35
% INFO    : Bus 2220	: Pd=4.707, Qd=1.463 -> Pd=6.59, Qd=1.46
% INFO    : Bus 2221	: Pd=2.197, Qd=0.0 -> Pd=2.20, Qd=0.00
% INFO    : Bus 2222	: Pd=3.94, Qd=1.315 -> Pd=5.52, Qd=1.31
% INFO    : Bus 2223	: Pd=5.162, Qd=1.847 -> Pd=7.23, Qd=1.85
% INFO    : Bus 2224	: Pd=6.671, Qd=2.094 -> Pd=9.34, Qd=2.09
% INFO    : Bus 2225	: Pd=13.866, Qd=4.81 -> Pd=19.41, Qd=4.81
% INFO    : Bus 2226	: Pd=12.218, Qd=10.769 -> Pd=17.10, Qd=10.77
% INFO    : Bus 2227	: Pd=6.674, Qd=1.918 -> Pd=9.34, Qd=1.92
% INFO    : Bus 2228	: Pd=3.91, Qd=0.671 -> Pd=5.47, Qd=0.67
% INFO    : Bus 2229	: Pd=2.356, Qd=0.855 -> Pd=3.30, Qd=0.85
% INFO    : Bus 2230	: Pd=18.559, Qd=-6.074 -> Pd=18.56, Qd=-6.07
% INFO    : Bus 2231	: Pd=1.31, Qd=0.153 -> Pd=1.83, Qd=0.15
% INFO    : Bus 2232	: Pd=3.233, Qd=1.14 -> Pd=4.53, Qd=1.14
% INFO    : Bus 2233	: Pd=6.137, Qd=2.164 -> Pd=8.59, Qd=2.16
% INFO    : Bus 2234	: Pd=5.129, Qd=1.819 -> Pd=7.18, Qd=1.82
% INFO    : Bus 2235	: Pd=14.241, Qd=-6.843 -> Pd=14.24, Qd=-6.84
% INFO    : Bus 2236	: Pd=6.203, Qd=2.641 -> Pd=8.68, Qd=2.64
% INFO    : Bus 2237	: Pd=1.644, Qd=0.69 -> Pd=2.30, Qd=0.69
% INFO    : Bus 2238	: Pd=11.372, Qd=4.334 -> Pd=15.92, Qd=4.33
% INFO    : Bus 2239	: Pd=11.085, Qd=12.115 -> Pd=15.52, Qd=12.12
% INFO    : Bus 2240	: Pd=0.877, Qd=0.225 -> Pd=1.23, Qd=0.23
% INFO    : Bus 2241	: Pd=3.288, Qd=3.836 -> Pd=4.60, Qd=3.84
% INFO    : Bus 2242	: Pd=2.57, Qd=0.449 -> Pd=3.60, Qd=0.45
% INFO    : Bus 2243	: Pd=4.214, Qd=1.282 -> Pd=5.90, Qd=1.28
% INFO    : Bus 2245	: Pd=3.627, Qd=1.578 -> Pd=5.08, Qd=1.58
% INFO    : Bus 2246	: Pd=3.326, Qd=1.244 -> Pd=4.66, Qd=1.24
% INFO    : Bus 2247	: Pd=2.345, Qd=0.964 -> Pd=3.28, Qd=0.96
% INFO    : Bus 2248	: Pd=0.619, Qd=0.208 -> Pd=0.87, Qd=0.21
% INFO    : Bus 2249	: Pd=1.6, Qd=1.003 -> Pd=2.24, Qd=1.00
% INFO    : Bus 2250	: Pd=1.485, Qd=1.052 -> Pd=2.08, Qd=1.05
% INFO    : Bus 2251	: Pd=11.185, Qd=10.023 -> Pd=15.66, Qd=10.02
% INFO    : Bus 2252	: Pd=6.137, Qd=2.679 -> Pd=8.59, Qd=2.68
% INFO    : Bus 2255	: Pd=8.899, Qd=3.003 -> Pd=12.46, Qd=3.00
% INFO    : Bus 2256	: Pd=0.0, Qd=0.016 -> Pd=0.00, Qd=0.02
% INFO    : Bus 2257	: Pd=5.808, Qd=2.849 -> Pd=8.13, Qd=2.85
% INFO    : Bus 2258	: Pd=17.886, Qd=6.743 -> Pd=25.04, Qd=6.74
% INFO    : Bus 2259	: Pd=1.879, Qd=0.34 -> Pd=2.63, Qd=0.34
% INFO    : Bus 2260	: Pd=0.351, Qd=0.11 -> Pd=0.49, Qd=0.11
% INFO    : Bus 2261	: Pd=0.175, Qd=0.055 -> Pd=0.24, Qd=0.06
% INFO    : Bus 2262	: Pd=25.999, Qd=1.535 -> Pd=36.40, Qd=1.53
% INFO    : Bus 2263	: Pd=3.101, Qd=1.019 -> Pd=4.34, Qd=1.02
% INFO    : Bus 2264	: Pd=4.044, Qd=1.501 -> Pd=5.66, Qd=1.50
% INFO    : Bus 2265	: Pd=222.466, Qd=0.0 -> Pd=222.47, Qd=0.00
% INFO    : Bus 2266	: Pd=2.466, Qd=1.847 -> Pd=3.45, Qd=1.85
% INFO    : Bus 2284	: Pd=560.171, Qd=31.093 -> Pd=784.17, Qd=31.09
% INFO    : Bus 2290	: Pd=459.655, Qd=41.068 -> Pd=643.46, Qd=41.07
% INFO    : Bus 2291	: Pd=125.375, Qd=49.49 -> Pd=175.51, Qd=49.49
% INFO    : Bus 2292	: Pd=111.748, Qd=57.222 -> Pd=156.43, Qd=57.22
% INFO    : Bus 2293	: Pd=68.668, Qd=22.318 -> Pd=96.13, Qd=22.32
% INFO    : Bus 2294	: Pd=68.668, Qd=22.318 -> Pd=96.13, Qd=22.32
% INFO    : Bus 2295	: Pd=71.819, Qd=36.784 -> Pd=100.54, Qd=36.78
% INFO    : Bus 2296	: Pd=78.507, Qd=38.059 -> Pd=109.90, Qd=38.06
% INFO    : Bus 2297	: Pd=93.682, Qd=47.945 -> Pd=131.14, Qd=47.95
% INFO    : Bus 2298	: Pd=160.29, Qd=41.403 -> Pd=224.39, Qd=41.40
% INFO    : Bus 2299	: Pd=8.625, Qd=7.392 -> Pd=12.07, Qd=7.39
% INFO    : Bus 2300	: Pd=8.625, Qd=7.392 -> Pd=12.07, Qd=7.39
% INFO    : Bus 2303	: Pd=160.29, Qd=41.699 -> Pd=224.39, Qd=41.70
% INFO    : Bus 2305	: Pd=160.29, Qd=41.699 -> Pd=224.39, Qd=41.70
% INFO    : Bus 2306	: Pd=121.726, Qd=36.312 -> Pd=170.40, Qd=36.31
% INFO    : Bus 2308	: Pd=402.257, Qd=73.551 -> Pd=563.11, Qd=73.55
% INFO    : Bus 2309	: Pd=19.027, Qd=16.199 -> Pd=26.64, Qd=16.20
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 24	: Pg=45.3265, Qg=0.0 -> Pg=33.0, Qg=-13.0
% INFO    : Gen at bus 46	: Pg=8.559, Qg=0.0 -> Pg=150.0, Qg=59.0
% INFO    : Gen at bus 68	: Pg=218.2355, Qg=0.0 -> Pg=150.0, Qg=-6.0
% INFO    : Gen at bus 76	: Pg=186.4705, Qg=0.0 -> Pg=140.0, Qg=187.0
% INFO    : Gen at bus 77	: Pg=152.827, Qg=0.0 -> Pg=443.0, Qg=-104.0
% INFO    : Gen at bus 78	: Pg=107.381, Qg=0.0 -> Pg=29.0, Qg=-35.0
% INFO    : Gen at bus 98	: Pg=158.059, Qg=0.0 -> Pg=5.0, Qg=-99.0
% INFO    : Gen at bus 99	: Pg=154.6175, Qg=0.0 -> Pg=11.0, Qg=-40.0
% INFO    : Gen at bus 120	: Pg=14.2645, Qg=0.0 -> Pg=47.0, Qg=23.0
% INFO    : Gen at bus 135	: Pg=168.7355, Qg=0.0 -> Pg=66.0, Qg=3.0
% INFO    : Gen at bus 150	: Pg=165.5295, Qg=0.0 -> Pg=61.0, Qg=14.0
% INFO    : Gen at bus 166	: Pg=107.094, Qg=0.0 -> Pg=261.0, Qg=35.0
% INFO    : Gen at bus 168	: Pg=45.353, Qg=0.0 -> Pg=107.0, Qg=53.0
% INFO    : Gen at bus 178	: Pg=14.441, Qg=0.0 -> Pg=23.0, Qg=4.0
% INFO    : Gen at bus 183	: Pg=159.604, Qg=0.0 -> Pg=51.0, Qg=-23.0
% INFO    : Gen at bus 185	: Pg=162.088, Qg=0.0 -> Pg=87.0, Qg=39.0
% INFO    : Gen at bus 188	: Pg=176.3825, Qg=0.0 -> Pg=41.0, Qg=-39.0
% INFO    : Gen at bus 195	: Pg=152.088, Qg=0.0 -> Pg=78.0, Qg=-33.0
% INFO    : Gen at bus 201	: Pg=179.7355, Qg=0.0 -> Pg=69.0, Qg=-19.0
% INFO    : Gen at bus 217	: Pg=105.627, Qg=0.0 -> Pg=524.0, Qg=58.0
% INFO    : Gen at bus 224	: Pg=218.0885, Qg=0.0 -> Pg=168.0, Qg=24.0
% INFO    : Gen at bus 225	: Pg=218.2355, Qg=0.0 -> Pg=206.0, Qg=312.0
% INFO    : Gen at bus 246	: Pg=218.0885, Qg=0.0 -> Pg=135.0, Qg=-16.0
% INFO    : Gen at bus 248	: Pg=37.2745, Qg=0.0 -> Pg=39.0, Qg=-13.0
% INFO    : Gen at bus 252	: Pg=126.912, Qg=0.0 -> Pg=90.0, Qg=-5.0
% INFO    : Gen at bus 282	: Pg=21.5, Qg=0.0 -> Pg=4.0, Qg=-1158.0
% INFO    : Gen at bus 289	: Pg=110.5585, Qg=0.0 -> Pg=24.0, Qg=844.0
% INFO    : Gen at bus 292	: Pg=45.353, Qg=0.0 -> Pg=186.0, Qg=-75.0
% INFO    : Gen at bus 297	: Pg=21.5, Qg=0.0 -> Pg=6.0, Qg=44.0
% INFO    : Gen at bus 311	: Pg=21.5, Qg=0.0 -> Pg=257.0, Qg=39.0
% INFO    : Gen at bus 318	: Pg=179.2475, Qg=0.0 -> Pg=305.0, Qg=-40.0
% INFO    : Gen at bus 331	: Pg=156.8825, Qg=0.0 -> Pg=116.0, Qg=-90.0
% INFO    : Gen at bus 344	: Pg=249.5145, Qg=0.0 -> Pg=503.0, Qg=5.0
% INFO    : Gen at bus 345	: Pg=249.541, Qg=0.0 -> Pg=417.0, Qg=-2.0
% INFO    : Gen at bus 349	: Pg=164.6585, Qg=0.0 -> Pg=292.0, Qg=50.0
% INFO    : Gen at bus 352	: Pg=166.7645, Qg=0.0 -> Pg=292.0, Qg=50.0
% INFO    : Gen at bus 353	: Pg=187.6105, Qg=0.0 -> Pg=329.0, Qg=56.0
% INFO    : Gen at bus 356	: Pg=167.46, Qg=0.0 -> Pg=293.0, Qg=50.0
% INFO    : Gen at bus 357	: Pg=167.46, Qg=0.0 -> Pg=293.0, Qg=50.0
% INFO    : Gen at bus 358	: Pg=214.2, Qg=0.0 -> Pg=382.0, Qg=62.0
% INFO    : Gen at bus 364	: Pg=224.669, Qg=0.0 -> Pg=385.0, Qg=65.0
% INFO    : Gen at bus 366	: Pg=135.496, Qg=0.0 -> Pg=235.0, Qg=44.0
% INFO    : Gen at bus 379	: Pg=482.7415, Qg=0.0 -> Pg=47.0, Qg=-942.0
% INFO    : Gen at bus 385	: Pg=290.5635, Qg=0.0 -> Pg=1806.0, Qg=362.0
% INFO    : Gen at bus 404	: Pg=166.7645, Qg=0.0 -> Pg=286.0, Qg=81.0
% INFO    : Gen at bus 407	: Pg=187.6105, Qg=0.0 -> Pg=322.0, Qg=94.0
% INFO    : Gen at bus 410	: Pg=167.46, Qg=0.0 -> Pg=287.0, Qg=82.0
% INFO    : Gen at bus 415	: Pg=187.897, Qg=0.0 -> Pg=335.0, Qg=97.0
% INFO    : Gen at bus 417	: Pg=242.7355, Qg=0.0 -> Pg=453.0, Qg=137.0
% INFO    : Gen at bus 419	: Pg=193.7195, Qg=0.0 -> Pg=345.0, Qg=99.0
% INFO    : Gen at bus 424	: Pg=50.956, Qg=0.0 -> Pg=89.0, Qg=20.0
% INFO    : Gen at bus 431	: Pg=224.669, Qg=0.0 -> Pg=373.0, Qg=119.0
% INFO    : Gen at bus 444	: Pg=254.906, Qg=0.0 -> Pg=726.0, Qg=316.0
% INFO    : Gen at bus 445	: Pg=211.2385, Qg=0.0 -> Pg=784.0, Qg=381.0
% INFO    : Gen at bus 452	: Pg=263.841, Qg=0.0 -> Pg=503.0, Qg=61.0
% INFO    : Gen at bus 455	: Pg=263.3785, Qg=0.0 -> Pg=500.0, Qg=61.0
% INFO    : Gen at bus 459	: Pg=263.118, Qg=0.0 -> Pg=505.0, Qg=72.0
% INFO    : Gen at bus 463	: Pg=21.5, Qg=0.0 -> Pg=667.0, Qg=98.0
% INFO    : Gen at bus 465	: Pg=262.3935, Qg=0.0 -> Pg=163.0, Qg=-64.0
% INFO    : Gen at bus 468	: Pg=246.0535, Qg=0.0 -> Pg=728.0, Qg=157.0
% INFO    : Gen at bus 469	: Pg=487.639, Qg=0.0 -> Pg=1249.0, Qg=100.0
% INFO    : Gen at bus 470	: Pg=685.066, Qg=0.0 -> Pg=1214.0, Qg=211.0
% INFO    : Gen at bus 488	: Pg=107.23, Qg=0.0 -> Pg=388.0, Qg=-11.0
% INFO    : Gen at bus 489	: Pg=107.0835, Qg=0.0 -> Pg=222.0, Qg=67.0
% INFO    : Gen at bus 507	: Pg=23.9995, Qg=0.0 -> Pg=183.0, Qg=60.0
% INFO    : Gen at bus 558	: Pg=17.4845, Qg=0.0 -> Pg=60.0, Qg=15.0
% INFO    : Gen at bus 601	: Pg=50.2695, Qg=0.0 -> Pg=49.0, Qg=15.0
% INFO    : Gen at bus 630	: Pg=10.3235, Qg=0.0 -> Pg=100.0, Qg=-8.0
% INFO    : Gen at bus 653	: Pg=8.559, Qg=0.0 -> Pg=83.0, Qg=9.0
% INFO    : Gen at bus 686	: Pg=51.79, Qg=0.0 -> Pg=62.0, Qg=-15.0
% INFO    : Gen at bus 689	: Pg=218.2355, Qg=0.0 -> Pg=192.0, Qg=29.0
% INFO    : Gen at bus 694	: Pg=155.6475, Qg=0.0 -> Pg=312.0, Qg=-42.0
% INFO    : Gen at bus 697	: Pg=245.8815, Qg=0.0 -> Pg=203.0, Qg=-242.0
% INFO    : Gen at bus 710	: Pg=47.1685, Qg=0.0 -> Pg=143.0, Qg=-1.0
% INFO    : Gen at bus 739	: Pg=163.0585, Qg=0.0 -> Pg=77.0, Qg=25.0
% INFO    : Gen at bus 756	: Pg=373.6765, Qg=0.0 -> Pg=242.0, Qg=-564.0
% INFO    : Gen at bus 757	: Pg=337.647, Qg=0.0 -> Pg=243.0, Qg=-399.0
% INFO    : Gen at bus 758	: Pg=998.3845, Qg=0.0 -> Pg=213.0, Qg=200.0
% INFO    : Gen at bus 758	: Pg=998.3845, Qg=0.0 -> Pg=213.0, Qg=200.0
% INFO    : Gen at bus 758	: Pg=998.3845, Qg=0.0 -> Pg=213.0, Qg=200.0
% INFO    : Gen at bus 759	: Pg=392.059, Qg=0.0 -> Pg=453.0, Qg=363.0
% INFO    : Gen at bus 759	: Pg=370.0, Qg=0.0 -> Pg=453.0, Qg=363.0
% INFO    : Gen at bus 784	: Pg=377.353, Qg=0.0 -> Pg=246.0, Qg=87.0
% INFO    : Gen at bus 805	: Pg=169.2355, Qg=0.0 -> Pg=18.0, Qg=112.0
% INFO    : Gen at bus 812	: Pg=157.8925, Qg=0.0 -> Pg=3.0, Qg=179.0
% INFO    : Gen at bus 853	: Pg=175.412, Qg=0.0 -> Pg=18.0, Qg=55.0
% INFO    : Gen at bus 877	: Pg=100.191, Qg=0.0 -> Pg=696.0, Qg=-174.0
% INFO    : Gen at bus 925	: Pg=28.778, Qg=0.0 -> Pg=198.0, Qg=137.0
% INFO    : Gen at bus 937	: Pg=173.3395, Qg=0.0 -> Pg=149.0, Qg=69.0
% INFO    : Gen at bus 937	: Pg=156.206, Qg=0.0 -> Pg=149.0, Qg=69.0
% INFO    : Gen at bus 938	: Pg=69.091, Qg=0.0 -> Pg=98.0, Qg=-14.0
% INFO    : Gen at bus 941	: Pg=162.6765, Qg=0.0 -> Pg=313.0, Qg=47.0
% INFO    : Gen at bus 958	: Pg=127.027, Qg=0.0 -> Pg=449.0, Qg=-51.0
% INFO    : Gen at bus 964	: Pg=41.5945, Qg=0.0 -> Pg=85.0, Qg=64.0
% INFO    : Gen at bus 967	: Pg=302.828, Qg=0.0 -> Pg=33.0, Qg=-528.0
% INFO    : Gen at bus 1022	: Pg=66.7445, Qg=0.0 -> Pg=151.0, Qg=14.0
% INFO    : Gen at bus 1025	: Pg=472.3235, Qg=0.0 -> Pg=414.0, Qg=99.0
% INFO    : Gen at bus 1027	: Pg=401.9875, Qg=0.0 -> Pg=1411.0, Qg=263.0
% INFO    : Gen at bus 1038	: Pg=41.4335, Qg=0.0 -> Pg=102.0, Qg=-14.0
% INFO    : Gen at bus 1040	: Pg=176.794, Qg=0.0 -> Pg=146.0, Qg=33.0
% INFO    : Gen at bus 1046	: Pg=159.937, Qg=0.0 -> Pg=150.0, Qg=-77.0
% INFO    : Gen at bus 1061	: Pg=262.6775, Qg=0.0 -> Pg=419.0, Qg=143.0
% INFO    : Gen at bus 1071	: Pg=156.794, Qg=0.0 -> Pg=22.0, Qg=-8.0
% INFO    : Gen at bus 1092	: Pg=19.0605, Qg=0.0 -> Pg=62.0, Qg=-2.0
% INFO    : Gen at bus 1094	: Pg=43.4945, Qg=0.0 -> Pg=118.0, Qg=-9.0
% INFO    : Gen at bus 1138	: Pg=24.0535, Qg=0.0 -> Pg=41.0, Qg=-7.0
% INFO    : Gen at bus 1150	: Pg=21.5, Qg=0.0 -> Pg=59.0, Qg=-15.0
% INFO    : Gen at bus 1191	: Pg=173.334, Qg=0.0 -> Pg=165.0, Qg=-7.0
% INFO    : Gen at bus 1219	: Pg=18.993, Qg=0.0 -> Pg=65.0, Qg=19.0
% INFO    : Gen at bus 1234	: Pg=53.497, Qg=0.0 -> Pg=49.0, Qg=-36.0
% INFO    : Gen at bus 1248	: Pg=17.067, Qg=0.0 -> Pg=52.0, Qg=-2.0
% INFO    : Gen at bus 1281	: Pg=144.544, Qg=0.0 -> Pg=240.0, Qg=51.0
% INFO    : Gen at bus 1286	: Pg=155.6175, Qg=0.0 -> Pg=36.0, Qg=-25.0
% INFO    : Gen at bus 1310	: Pg=87.2425, Qg=0.0 -> Pg=136.0, Qg=-21.0
% INFO    : Gen at bus 1315	: Pg=24.631, Qg=0.0 -> Pg=57.0, Qg=-40.0
% INFO    : Gen at bus 1315	: Pg=20.989, Qg=0.0 -> Pg=46.0, Qg=-40.0
% INFO    : Gen at bus 1331	: Pg=150.912, Qg=0.0 -> Pg=29.0, Qg=-18.0
% INFO    : Gen at bus 1344	: Pg=34.0125, Qg=0.0 -> Pg=145.0, Qg=140.0
% INFO    : Gen at bus 1349	: Pg=248.0, Qg=0.0 -> Pg=164.0, Qg=1.0
% INFO    : Gen at bus 1364	: Pg=373.6765, Qg=0.0 -> Pg=500.0, Qg=192.0
% INFO    : Gen at bus 1367	: Pg=392.059, Qg=0.0 -> Pg=950.0, Qg=-43.0
% INFO    : Gen at bus 1367	: Pg=370.0, Qg=0.0 -> Pg=950.0, Qg=-43.0
% INFO    : Gen at bus 1379	: Pg=126.716, Qg=0.0 -> Pg=244.0, Qg=-49.0
% INFO    : Gen at bus 1393	: Pg=19.147, Qg=0.0 -> Pg=30.0, Qg=-19.0
% INFO    : Gen at bus 1411	: Pg=251.1385, Qg=0.0 -> Pg=406.0, Qg=78.0
% INFO    : Gen at bus 1415	: Pg=249.187, Qg=0.0 -> Pg=405.0, Qg=80.0
% INFO    : Gen at bus 1420	: Pg=239.416, Qg=0.0 -> Pg=409.0, Qg=89.0
% INFO    : Gen at bus 1422	: Pg=244.3005, Qg=0.0 -> Pg=402.0, Qg=87.0
% INFO    : Gen at bus 1432	: Pg=248.365, Qg=0.0 -> Pg=35.0, Qg=-90.0
% INFO    : Gen at bus 1433	: Pg=243.832, Qg=0.0 -> Pg=26.0, Qg=-90.0
% INFO    : Gen at bus 1437	: Pg=217.6765, Qg=0.0 -> Pg=376.0, Qg=97.0
% INFO    : Gen at bus 1438	: Pg=226.9855, Qg=0.0 -> Pg=376.0, Qg=97.0
% INFO    : Gen at bus 1446	: Pg=167.46, Qg=0.0 -> Pg=287.0, Qg=63.0
% INFO    : Gen at bus 1447	: Pg=167.46, Qg=0.0 -> Pg=287.0, Qg=63.0
% INFO    : Gen at bus 1451	: Pg=174.1725, Qg=0.0 -> Pg=295.0, Qg=77.0
% INFO    : Gen at bus 1452	: Pg=177.7665, Qg=0.0 -> Pg=295.0, Qg=77.0
% INFO    : Gen at bus 1456	: Pg=177.7665, Qg=0.0 -> Pg=295.0, Qg=77.0
% INFO    : Gen at bus 1459	: Pg=175.2305, Qg=0.0 -> Pg=295.0, Qg=77.0
% INFO    : Gen at bus 1460	: Pg=242.1135, Qg=0.0 -> Pg=378.0, Qg=90.0
% INFO    : Gen at bus 1461	: Pg=242.1585, Qg=0.0 -> Pg=378.0, Qg=90.0
% INFO    : Gen at bus 1464	: Pg=246.6625, Qg=0.0 -> Pg=405.0, Qg=79.0
% INFO    : Gen at bus 1466	: Pg=250.179, Qg=0.0 -> Pg=405.0, Qg=79.0
% INFO    : Gen at bus 1467	: Pg=250.1645, Qg=0.0 -> Pg=405.0, Qg=79.0
% INFO    : Gen at bus 1470	: Pg=193.991, Qg=0.0 -> Pg=336.0, Qg=74.0
% INFO    : Gen at bus 1471	: Pg=190.2485, Qg=0.0 -> Pg=337.0, Qg=74.0
% INFO    : Gen at bus 1473	: Pg=201.5075, Qg=0.0 -> Pg=347.0, Qg=76.0
% INFO    : Gen at bus 1474	: Pg=199.727, Qg=0.0 -> Pg=347.0, Qg=76.0
% INFO    : Gen at bus 1475	: Pg=194.5585, Qg=0.0 -> Pg=335.0, Qg=73.0
% INFO    : Gen at bus 1478	: Pg=242.247, Qg=0.0 -> Pg=463.0, Qg=108.0
% INFO    : Gen at bus 1479	: Pg=245.776, Qg=0.0 -> Pg=463.0, Qg=108.0
% INFO    : Gen at bus 1480	: Pg=236.63, Qg=0.0 -> Pg=463.0, Qg=108.0
% INFO    : Gen at bus 1485	: Pg=52.114, Qg=0.0 -> Pg=87.0, Qg=19.0
% INFO    : Gen at bus 1489	: Pg=224.669, Qg=0.0 -> Pg=379.0, Qg=81.0
% INFO    : Gen at bus 1491	: Pg=130.544, Qg=0.0 -> Pg=231.0, Qg=54.0
% INFO    : Gen at bus 1492	: Pg=135.496, Qg=0.0 -> Pg=231.0, Qg=54.0
% INFO    : Gen at bus 1494	: Pg=251.708, Qg=0.0 -> Pg=68.0, Qg=-125.0
% INFO    : Gen at bus 1566	: Pg=48.3535, Qg=0.0 -> Pg=260.0, Qg=230.0
% INFO    : Gen at bus 1614	: Pg=45.594, Qg=0.0 -> Pg=16.0, Qg=60.0
% INFO    : Gen at bus 1615	: Pg=45.727, Qg=0.0 -> Pg=485.0, Qg=202.0
% INFO    : Gen at bus 1618	: Pg=190.301, Qg=0.0 -> Pg=273.0, Qg=-51.0
% INFO    : Gen at bus 1622	: Pg=213.8455, Qg=0.0 -> Pg=277.0, Qg=-53.0
% INFO    : Gen at bus 1623	: Pg=206.085, Qg=0.0 -> Pg=279.0, Qg=-54.0
% INFO    : Gen at bus 1625	: Pg=81.6455, Qg=0.0 -> Pg=77.0, Qg=-1.0
% INFO    : Gen at bus 1627	: Pg=60.7995, Qg=0.0 -> Pg=55.0, Qg=-5.0
% INFO    : Gen at bus 1629	: Pg=158.4505, Qg=0.0 -> Pg=181.0, Qg=-102.0
% INFO    : Gen at bus 1630	: Pg=164.798, Qg=0.0 -> Pg=182.0, Qg=-102.0
% INFO    : Gen at bus 1634	: Pg=27.706, Qg=0.0 -> Pg=26.0, Qg=-5.0
% INFO    : Gen at bus 1636	: Pg=26.912, Qg=0.0 -> Pg=27.0, Qg=-1.0
% INFO    : Gen at bus 1637	: Pg=73.977, Qg=0.0 -> Pg=70.0, Qg=-26.0
% INFO    : Gen at bus 1643	: Pg=21.5, Qg=0.0 -> Pg=400.0, Qg=-41.0
% INFO    : Gen at bus 1672	: Pg=21.5, Qg=0.0 -> Pg=46.0, Qg=-7.0
% INFO    : Gen at bus 1739	: Pg=494.657, Qg=0.0 -> Pg=584.0, Qg=140.0
% INFO    : Gen at bus 1798	: Pg=23.797, Qg=0.0 -> Pg=8.0, Qg=-3.0
% INFO    : Gen at bus 1802	: Pg=30.8825, Qg=0.0 -> Pg=24.0, Qg=-8.0
% INFO    : Gen at bus 1804	: Pg=16.3895, Qg=0.0 -> Pg=10.0, Qg=-1.0
% INFO    : Gen at bus 1806	: Pg=42.1855, Qg=0.0 -> Pg=15.0, Qg=-6.0
% INFO    : Gen at bus 1813	: Pg=19.147, Qg=0.0 -> Pg=10.0, Qg=-3.0
% INFO    : Gen at bus 1819	: Pg=21.5, Qg=0.0 -> Pg=27.0, Qg=-43.0
% INFO    : Gen at bus 1832	: Pg=23.559, Qg=0.0 -> Pg=45.0, Qg=-4.0
% INFO    : Gen at bus 1840	: Pg=9.7575, Qg=0.0 -> Pg=6.0, Qg=-2.0
% INFO    : Gen at bus 1847	: Pg=58.3675, Qg=0.0 -> Pg=20.0, Qg=-10.0
% INFO    : Gen at bus 1849	: Pg=152.1985, Qg=0.0 -> Pg=123.0, Qg=-113.0
% INFO    : Gen at bus 1851	: Pg=152.1365, Qg=0.0 -> Pg=85.0, Qg=-89.0
% INFO    : Gen at bus 1859	: Pg=20.0295, Qg=0.0 -> Pg=13.0, Qg=-4.0
% INFO    : Gen at bus 1861	: Pg=46.3235, Qg=0.0 -> Pg=44.0, Qg=-3.0
% INFO    : Gen at bus 1879	: Pg=51.9865, Qg=0.0 -> Pg=124.0, Qg=-62.0
% INFO    : Gen at bus 1900	: Pg=21.5, Qg=0.0 -> Pg=44.0, Qg=-59.0
% INFO    : Gen at bus 1903	: Pg=156.794, Qg=0.0 -> Pg=19.0, Qg=-53.0
% INFO    : Gen at bus 1912	: Pg=21.829, Qg=0.0 -> Pg=9.0, Qg=-3.0
% INFO    : Gen at bus 1913	: Pg=48.999, Qg=0.0 -> Pg=29.0, Qg=-45.0
% INFO    : Gen at bus 1925	: Pg=22.343, Qg=0.0 -> Pg=15.0, Qg=1.0
% INFO    : Gen at bus 1935	: Pg=21.5, Qg=0.0 -> Pg=51.0, Qg=-34.0
% INFO    : Gen at bus 1941	: Pg=21.5, Qg=0.0 -> Pg=107.0, Qg=-73.0
% INFO    : Gen at bus 1960	: Pg=29.0735, Qg=0.0 -> Pg=15.0, Qg=1.0
% INFO    : Gen at bus 1971	: Pg=35.0355, Qg=0.0 -> Pg=33.0, Qg=-8.0
% INFO    : Gen at bus 2033	: Pg=21.5, Qg=0.0 -> Pg=25.0, Qg=1.0
% INFO    : Gen at bus 2037	: Pg=21.5, Qg=0.0 -> Pg=36.0, Qg=-11.0
% INFO    : Gen at bus 2039	: Pg=17.6145, Qg=0.0 -> Pg=20.0, Qg=2.0
% INFO    : Gen at bus 2040	: Pg=21.5, Qg=0.0 -> Pg=52.0, Qg=-24.0
% INFO    : Gen at bus 2047	: Pg=21.5, Qg=0.0 -> Pg=35.0, Qg=-7.0
% INFO    : Gen at bus 2048	: Pg=17.0565, Qg=0.0 -> Pg=18.0, Qg=4.0
% INFO    : Gen at bus 2052	: Pg=21.5, Qg=0.0 -> Pg=52.0, Qg=-2.0
% INFO    : Gen at bus 2053	: Pg=21.5, Qg=0.0 -> Pg=35.0, Qg=2.0
% INFO    : Gen at bus 2062	: Pg=21.5, Qg=0.0 -> Pg=33.0, Qg=-43.0
% INFO    : Gen at bus 2063	: Pg=21.5, Qg=0.0 -> Pg=66.0, Qg=-3.0
% INFO    : Gen at bus 2065	: Pg=159.147, Qg=0.0 -> Pg=18.0, Qg=-1.0
% INFO    : Gen at bus 2081	: Pg=224.4115, Qg=0.0 -> Pg=530.0, Qg=-25.0
% INFO    : Gen at bus 2082	: Pg=351.1525, Qg=0.0 -> Pg=602.0, Qg=87.0
% INFO    : Gen at bus 2085	: Pg=34.465, Qg=0.0 -> Pg=30.0, Qg=-15.0
% INFO    : Gen at bus 2086	: Pg=58.445, Qg=0.0 -> Pg=112.0, Qg=28.0
% INFO    : Gen at bus 2090	: Pg=72.953, Qg=0.0 -> Pg=242.0, Qg=11.0
% INFO    : Gen at bus 2094	: Pg=52.499, Qg=0.0 -> Pg=232.0, Qg=32.0
% INFO    : Gen at bus 2149	: Pg=19.117, Qg=0.0 -> Pg=75.0, Qg=-18.0
% INFO    : Gen at bus 2150	: Pg=16.206, Qg=0.0 -> Pg=33.0, Qg=8.0
% INFO    : Gen at bus 2152	: Pg=16.206, Qg=0.0 -> Pg=46.0, Qg=18.0
% INFO    : Gen at bus 2199	: Pg=110.0, Qg=0.0 -> Pg=122.0, Qg=5.0
% INFO    : Gen at bus 2208	: Pg=33.817, Qg=0.0 -> Pg=19.0, Qg=1.0
% INFO    : Gen at bus 2209	: Pg=151.5, Qg=0.0 -> Pg=55.0, Qg=-30.0
% INFO    : Gen at bus 2259	: Pg=33.1195, Qg=0.0 -> Pg=43.0, Qg=-12.0
% INFO    : Gen at bus 2265	: Pg=169.92, Qg=0.0 -> Pg=146.0, Qg=-67.0
% INFO    : Gen at bus 2268	: Pg=261.756, Qg=0.0 -> Pg=458.0, Qg=63.0
% INFO    : Gen at bus 2280	: Pg=235.7005, Qg=0.0 -> Pg=401.0, Qg=55.0
% INFO    : Gen at bus 2294	: Pg=175.0295, Qg=0.0 -> Pg=276.0, Qg=70.0
% INFO    : Gen at bus 2298	: Pg=193.685, Qg=0.0 -> Pg=258.0, Qg=280.0
% INFO    : Gen at bus 2305	: Pg=229.371, Qg=0.0 -> Pg=622.0, Qg=-3.0
% INFO    : Gen at bus 2313	: Pg=21.5, Qg=0.0 -> Pg=392.0, Qg=26.0
% INFO    : 
% INFO    : === Generator Reactive Capacity Atleast Setpoint Value Notes ===
% INFO    : Gen at bus 46	: Qg 59.0, Qmin -4.38, Qmax 4.38 -> Qmin -70.8, Qmax 70.8
% INFO    : Gen at bus 76	: Qg 187.0, Qmin -84.68, Qmax 84.68 -> Qmin -224.4, Qmax 224.4
% INFO    : Gen at bus 77	: Qg -104.0, Qmin -90.313, Qmax 90.313 -> Qmin -124.8, Qmax 124.8
% INFO    : Gen at bus 98	: Qg -99.0, Qmin -97.455, Qmax 97.455 -> Qmin -118.8, Qmax 118.8
% INFO    : Gen at bus 120	: Qg 23.0, Qmin -7.3, Qmax 7.3 -> Qmin -27.6, Qmax 27.6
% INFO    : Gen at bus 168	: Qg 53.0, Qmin -20.075, Qmax 20.075 -> Qmin -63.6, Qmax 63.6
% INFO    : Gen at bus 225	: Qg 312.0, Qmin -93.531, Qmax 93.531 -> Qmin -374.4, Qmax 374.4
% INFO    : Gen at bus 282	: Qg -1158.0, Qmin -500.0, Qmax 500.0 -> Qmin -1389.6, Qmax 1389.6
% INFO    : Gen at bus 289	: Qg 844.0, Qmin -65.335, Qmax 65.335 -> Qmin -1012.8, Qmax 1012.8
% INFO    : Gen at bus 292	: Qg -75.0, Qmin -20.075, Qmax 20.075 -> Qmin -90.0, Qmax 90.0
% INFO    : Gen at bus 379	: Qg -942.0, Qmin -285.277, Qmax 285.277 -> Qmin -1130.4, Qmax 1130.4
% INFO    : Gen at bus 385	: Qg 362.0, Qmin -171.709, Qmax 171.709 -> Qmin -434.4, Qmax 434.4
% INFO    : Gen at bus 444	: Qg 316.0, Qmin -150.637, Qmax 150.637 -> Qmin -379.2, Qmax 379.2
% INFO    : Gen at bus 445	: Qg 381.0, Qmin -124.832, Qmax 124.832 -> Qmin -457.2, Qmax 457.2
% INFO    : Gen at bus 468	: Qg 157.0, Qmin -145.406, Qmax 145.406 -> Qmin -188.4, Qmax 188.4
% INFO    : Gen at bus 489	: Qg 67.0, Qmin -63.282, Qmax 63.282 -> Qmin -80.4, Qmax 80.4
% INFO    : Gen at bus 507	: Qg 60.0, Qmin -13.961, Qmax 13.961 -> Qmin -72.0, Qmax 72.0
% INFO    : Gen at bus 558	: Qg 15.0, Qmin -9.919, Qmax 9.919 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 630	: Qg -8.0, Qmin -5.475, Qmax 5.475 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 653	: Qg 9.0, Qmin -4.38, Qmax 4.38 -> Qmin -10.8, Qmax 10.8
% INFO    : Gen at bus 697	: Qg -242.0, Qmin -145.304, Qmax 145.304 -> Qmin -290.4, Qmax 290.4
% INFO    : Gen at bus 756	: Qg -564.0, Qmin -157.406, Qmax 157.406 -> Qmin -676.8, Qmax 676.8
% INFO    : Gen at bus 757	: Qg -399.0, Qmin -135.05, Qmax 135.05 -> Qmin -478.8, Qmax 478.8
% INFO    : Gen at bus 759	: Qg 363.0, Qmin -168.812, Qmax 168.812 -> Qmin -435.6, Qmax 435.6
% INFO    : Gen at bus 759	: Qg 363.0, Qmin -155.125, Qmax 155.125 -> Qmin -435.6, Qmax 435.6
% INFO    : Gen at bus 805	: Qg 112.0, Qmin -100.01, Qmax 100.01 -> Qmin -134.4, Qmax 134.4
% INFO    : Gen at bus 812	: Qg 179.0, Qmin -97.455, Qmax 97.455 -> Qmin -214.8, Qmax 214.8
% INFO    : Gen at bus 877	: Qg -174.0, Qmin -59.208, Qmax 59.208 -> Qmin -208.8, Qmax 208.8
% INFO    : Gen at bus 925	: Qg 137.0, Qmin -16.926, Qmax 16.926 -> Qmin -164.4, Qmax 164.4
% INFO    : Gen at bus 964	: Qg 64.0, Qmin -24.581, Qmax 24.581 -> Qmin -76.8, Qmax 76.8
% INFO    : Gen at bus 967	: Qg -528.0, Qmin -178.957, Qmax 178.957 -> Qmin -633.6, Qmax 633.6
% INFO    : Gen at bus 1027	: Qg 263.0, Qmin -237.555, Qmax 237.555 -> Qmin -315.6, Qmax 315.6
% INFO    : Gen at bus 1219	: Qg 19.0, Qmin -10.854, Qmax 10.854 -> Qmin -22.8, Qmax 22.8
% INFO    : Gen at bus 1234	: Qg -36.0, Qmin -31.614, Qmax 31.614 -> Qmin -43.2, Qmax 43.2
% INFO    : Gen at bus 1315	: Qg -40.0, Qmin -11.023, Qmax 11.023 -> Qmin -48.0, Qmax 48.0
% INFO    : Gen at bus 1315	: Qg -40.0, Qmin -12.093, Qmax 12.093 -> Qmin -48.0, Qmax 48.0
% INFO    : Gen at bus 1344	: Qg 140.0, Qmin -20.1, Qmax 20.1 -> Qmin -168.0, Qmax 168.0
% INFO    : Gen at bus 1364	: Qg 192.0, Qmin -157.406, Qmax 157.406 -> Qmin -230.4, Qmax 230.4
% INFO    : Gen at bus 1393	: Qg -19.0, Qmin -10.95, Qmax 10.95 -> Qmin -22.8, Qmax 22.8
% INFO    : Gen at bus 1566	: Qg 230.0, Qmin -28.575, Qmax 28.575 -> Qmin -276.0, Qmax 276.0
% INFO    : Gen at bus 1614	: Qg 60.0, Qmin -26.944, Qmax 26.944 -> Qmin -72.0, Qmax 72.0
% INFO    : Gen at bus 1615	: Qg 202.0, Qmin -27.022, Qmax 27.022 -> Qmin -242.4, Qmax 242.4
% INFO    : Gen at bus 1629	: Qg -102.0, Qmin -97.388, Qmax 97.388 -> Qmin -122.4, Qmax 122.4
% INFO    : Gen at bus 1630	: Qg -102.0, Qmin -97.388, Qmax 97.388 -> Qmin -122.4, Qmax 122.4
% INFO    : Gen at bus 1819	: Qg -43.0, Qmin -17.109, Qmax 17.109 -> Qmin -51.6, Qmax 51.6
% INFO    : Gen at bus 1849	: Qg -113.0, Qmin -89.942, Qmax 89.942 -> Qmin -135.6, Qmax 135.6
% INFO    : Gen at bus 1879	: Qg -62.0, Qmin -30.722, Qmax 30.722 -> Qmin -74.4, Qmax 74.4
% INFO    : Gen at bus 1913	: Qg -45.0, Qmin -28.956, Qmax 28.956 -> Qmin -54.0, Qmax 54.0
% INFO    : Gen at bus 2062	: Qg -43.0, Qmin -30.112, Qmax 30.112 -> Qmin -51.6, Qmax 51.6
% INFO    : Gen at bus 2094	: Qg 32.0, Qmin -31.024, Qmax 31.024 -> Qmin -38.4, Qmax 38.4
% INFO    : Gen at bus 2149	: Qg -18.0, Qmin -10.931, Qmax 10.931 -> Qmin -21.6, Qmax 21.6
% INFO    : Gen at bus 2152	: Qg 18.0, Qmin -9.125, Qmax 9.125 -> Qmin -21.6, Qmax 21.6
% INFO    : Gen at bus 2298	: Qg 280.0, Qmin -114.459, Qmax 114.459 -> Qmin -336.0, Qmax 336.0
% INFO    : 
% INFO    : === Generator Classification Notes ===
% INFO    : PEL    33  -     2.18
% INFO    : NUC    2   -     0.82
% INFO    : COW    126 -    37.65
% INFO    : NG     283 -    59.35
% INFO    : 
% INFO    : === Generator Active Capacity Stat Model Notes ===
% INFO    : Gen at bus 9 - NG	: Pg=0.0, Pmax=301.471 -> Pmax=30   samples: 1
% INFO    : Gen at bus 10 - NG	: Pg=0.0, Pmax=501.832 -> Pmax=163   samples: 1
% INFO    : Gen at bus 10 - NG	: Pg=0.0, Pmax=522.609 -> Pmax=66   samples: 1
% INFO    : Gen at bus 11 - NG	: Pg=0.0, Pmax=64.706 -> Pmax=131   samples: 1
% INFO    : Gen at bus 12 - NG	: Pg=0.0, Pmax=64.706 -> Pmax=63   samples: 1
% INFO    : Gen at bus 24 - NG	: Pg=33.0, Pmax=87.653 -> Pmax=104   samples: 2
% INFO    : Gen at bus 26 - PEL	: Pg=0.0, Pmax=17.647 -> Pmax=13   samples: 1
% INFO    : Gen at bus 46 - NG	: Pg=150.0, Pmax=14.118 -> Pmax=257   samples: 3
% INFO    : Gen at bus 68 - NG	: Pg=150.0, Pmax=301.471 -> Pmax=249   samples: 2
% INFO    : Gen at bus 75 - NG	: Pg=0.0, Pmax=241.176 -> Pmax=133   samples: 1
% INFO    : Gen at bus 76 - NG	: Pg=140.0, Pmax=272.941 -> Pmax=246   samples: 2
% INFO    : Gen at bus 77 - COW	: Pg=0.0, Pmax=294.118 -> Pmax=100   samples: 1
% INFO    : Gen at bus 77 - NG	: Pg=443.0, Pmax=291.099 -> Pmax=568   samples: 36
% INFO    : Gen at bus 78 - NG	: Pg=29.0, Pmax=204.535 -> Pmax=56   samples: 1
% INFO    : Gen at bus 92 - COW	: Pg=0.0, Pmax=261.176 -> Pmax=396   samples: 1
% INFO    : Gen at bus 95 - NG	: Pg=0.0, Pmax=337.647 -> Pmax=35   samples: 1
% INFO    : Gen at bus 98 - COW	: Pg=0.0, Pmax=77.5 -> Pmax=131   samples: 1
% INFO    : Gen at bus 98 - NG	: Pg=5.0, Pmax=314.118 -> Pmax=9   samples: 9
% INFO    : Gen at bus 99 - NG	: Pg=11.0, Pmax=308.235 -> Pmax=22   samples: 2
% INFO    : Gen at bus 112 - NG	: Pg=0.0, Pmax=327.059 -> Pmax=73   samples: 1
% INFO    : Gen at bus 112 - NG	: Pg=0.0, Pmax=338.824 -> Pmax=4   samples: 1
% INFO    : Gen at bus 120 - PEL	: Pg=47.0, Pmax=23.529 -> Pmax=75   samples: 6
% INFO    : Gen at bus 125 - PEL	: Pg=0.0, Pmax=76.471 -> Pmax=111   samples: 1
% INFO    : Gen at bus 127 - NG	: Pg=0.0, Pmax=36.471 -> Pmax=25   samples: 1
% INFO    : Gen at bus 128 - NG	: Pg=0.0, Pmax=36.471 -> Pmax=63   samples: 1
% INFO    : Gen at bus 135 - NG	: Pg=66.0, Pmax=336.471 -> Pmax=82   samples: 1
% INFO    : Gen at bus 138 - NG	: Pg=0.0, Pmax=305.882 -> Pmax=268   samples: 1
% INFO    : Gen at bus 150 - COW	: Pg=61.0, Pmax=315.294 -> Pmax=115   samples: 2
% INFO    : Gen at bus 165 - NG	: Pg=0.0, Pmax=210.588 -> Pmax=170   samples: 1
% INFO    : Gen at bus 165 - NG	: Pg=0.0, Pmax=210.588 -> Pmax=37   samples: 1
% INFO    : Gen at bus 165 - COW	: Pg=0.0, Pmax=210.588 -> Pmax=18   samples: 1
% INFO    : Gen at bus 166 - COW	: Pg=261.0, Pmax=210.588 -> Pmax=339   samples: 1
% INFO    : Gen at bus 168 - NG	: Pg=107.0, Pmax=64.706 -> Pmax=156   samples: 2
% INFO    : Gen at bus 171 - COW	: Pg=0.0, Pmax=334.118 -> Pmax=742   samples: 1
% INFO    : Gen at bus 177 - PEL	: Pg=0.0, Pmax=21.176 -> Pmax=9   samples: 1
% INFO    : Gen at bus 178 - NG	: Pg=23.0, Pmax=25.882 -> Pmax=102   samples: 1
% INFO    : Gen at bus 183 - NG	: Pg=51.0, Pmax=308.235 -> Pmax=53   samples: 5
% INFO    : Gen at bus 185 - COW	: Pg=87.0, Pmax=321.176 -> Pmax=214   samples: 8
% INFO    : Gen at bus 188 - NG	: Pg=41.0, Pmax=351.765 -> Pmax=149   samples: 2
% INFO    : Gen at bus 194 - NG	: Pg=0.0, Pmax=334.118 -> Pmax=170   samples: 1
% INFO    : Gen at bus 195 - NG	: Pg=78.0, Pmax=301.176 -> Pmax=173   samples: 2
% INFO    : Gen at bus 201 - NG	: Pg=69.0, Pmax=342.353 -> Pmax=85   samples: 2
% INFO    : Gen at bus 207 - NG	: Pg=0.0, Pmax=345.882 -> Pmax=67   samples: 1
% INFO    : Gen at bus 209 - NG	: Pg=0.0, Pmax=307.059 -> Pmax=64   samples: 1
% INFO    : Gen at bus 217 - NG	: Pg=524.0, Pmax=201.194 -> Pmax=694   samples: 81
% INFO    : Gen at bus 223 - NG	: Pg=0.0, Pmax=316.2 -> Pmax=284   samples: 1
% INFO    : Gen at bus 224 - NG	: Pg=168.0, Pmax=316.177 -> Pmax=176   samples: 12
% INFO    : Gen at bus 225 - COW	: Pg=206.0, Pmax=301.471 -> Pmax=349   samples: 2
% INFO    : Gen at bus 246 - NG	: Pg=135.0, Pmax=316.177 -> Pmax=147   samples: 2
% INFO    : Gen at bus 248 - PEL	: Pg=39.0, Pmax=70.999 -> Pmax=46   samples: 4
% INFO    : Gen at bus 252 - NG	: Pg=90.0, Pmax=183.824 -> Pmax=93   samples: 1
% INFO    : Gen at bus 252 - NG	: Pg=0.0, Pmax=147.059 -> Pmax=135   samples: 1
% INFO    : Gen at bus 274 - NG	: Pg=0.0, Pmax=349.412 -> Pmax=13   samples: 1
% INFO    : Gen at bus 282 - NG	: Pg=4.0, Pmax=40.0 -> Pmax=13   samples: 1
% INFO    : Gen at bus 289 - NG	: Pg=0.0, Pmax=210.588 -> Pmax=10   samples: 1
% INFO    : Gen at bus 289 - NG	: Pg=24.0, Pmax=210.588 -> Pmax=68   samples: 2
% INFO    : Gen at bus 289 - NG	: Pg=0.0, Pmax=210.588 -> Pmax=67   samples: 1
% INFO    : Gen at bus 290 - NG	: Pg=0.0, Pmax=210.588 -> Pmax=113   samples: 1
% INFO    : Gen at bus 292 - NG	: Pg=186.0, Pmax=64.706 -> Pmax=189   samples: 10
% INFO    : Gen at bus 295 - COW	: Pg=0.0, Pmax=348.235 -> Pmax=179   samples: 1
% INFO    : Gen at bus 297 - COW	: Pg=6.0, Pmax=40.0 -> Pmax=19   samples: 17
% INFO    : Gen at bus 301 - PEL	: Pg=0.0, Pmax=21.176 -> Pmax=7   samples: 1
% INFO    : Gen at bus 302 - PEL	: Pg=0.0, Pmax=25.882 -> Pmax=67   samples: 1
% INFO    : Gen at bus 307 - NG	: Pg=0.0, Pmax=345.882 -> Pmax=16   samples: 1
% INFO    : Gen at bus 311 - NG	: Pg=257.0, Pmax=40.0 -> Pmax=362   samples: 10
% INFO    : Gen at bus 312 - NG	: Pg=0.0, Pmax=303.529 -> Pmax=11   samples: 1
% INFO    : Gen at bus 318 - NG	: Pg=305.0, Pmax=351.765 -> Pmax=325   samples: 56
% INFO    : Gen at bus 319 - NG	: Pg=0.0, Pmax=310.588 -> Pmax=64   samples: 1
% INFO    : Gen at bus 325 - COW	: Pg=0.0, Pmax=314.118 -> Pmax=2746   samples: 1
% INFO    : Gen at bus 331 - NG	: Pg=116.0, Pmax=298.824 -> Pmax=213   samples: 2
% INFO    : Gen at bus 333 - NG	: Pg=0.0, Pmax=314.118 -> Pmax=165   samples: 1
% INFO    : Gen at bus 343 - NG	: Pg=0.0, Pmax=475.266 -> Pmax=6   samples: 1
% INFO    : Gen at bus 344 - COW	: Pg=503.0, Pmax=475.266 -> Pmax=567   samples: 3
% INFO    : Gen at bus 345 - NG	: Pg=417.0, Pmax=475.316 -> Pmax=489   samples: 18
% INFO    : Gen at bus 347 - NG	: Pg=0.0, Pmax=432.353 -> Pmax=175   samples: 1
% INFO    : Gen at bus 349 - NG	: Pg=292.0, Pmax=317.647 -> Pmax=299   samples: 38
% INFO    : Gen at bus 350 - NG	: Pg=0.0, Pmax=317.647 -> Pmax=83   samples: 1
% INFO    : Gen at bus 351 - COW	: Pg=0.0, Pmax=317.647 -> Pmax=67   samples: 1
% INFO    : Gen at bus 352 - COW	: Pg=292.0, Pmax=317.647 -> Pmax=606   samples: 1
% INFO    : Gen at bus 353 - NG	: Pg=329.0, Pmax=357.353 -> Pmax=375   samples: 11
% INFO    : Gen at bus 354 - COW	: Pg=0.0, Pmax=357.353 -> Pmax=476   samples: 1
% INFO    : Gen at bus 355 - NG	: Pg=0.0, Pmax=318.971 -> Pmax=23   samples: 1
% INFO    : Gen at bus 356 - NG	: Pg=293.0, Pmax=318.971 -> Pmax=325   samples: 2
% INFO    : Gen at bus 357 - NG	: Pg=293.0, Pmax=318.971 -> Pmax=442   samples: 1
% INFO    : Gen at bus 358 - NG	: Pg=382.0, Pmax=408.0 -> Pmax=578   samples: 20
% INFO    : Gen at bus 360 - NG	: Pg=0.0, Pmax=468.145 -> Pmax=89   samples: 1
% INFO    : Gen at bus 361 - NG	: Pg=0.0, Pmax=468.145 -> Pmax=31   samples: 1
% INFO    : Gen at bus 362 - COW	: Pg=0.0, Pmax=468.145 -> Pmax=47   samples: 1
% INFO    : Gen at bus 364 - COW	: Pg=385.0, Pmax=427.941 -> Pmax=513   samples: 1
% INFO    : Gen at bus 365 - NG	: Pg=0.0, Pmax=427.941 -> Pmax=16   samples: 1
% INFO    : Gen at bus 366 - NG	: Pg=235.0, Pmax=258.088 -> Pmax=380   samples: 15
% INFO    : Gen at bus 367 - NG	: Pg=0.0, Pmax=258.088 -> Pmax=18   samples: 1
% INFO    : Gen at bus 379 - COW	: Pg=47.0, Pmax=919.508 -> Pmax=133   samples: 2
% INFO    : Gen at bus 385 - COW	: Pg=1806.0, Pmax=553.454 -> Pmax=1883   samples: 77
% INFO    : Gen at bus 392 - COW	: Pg=0.0, Pmax=478.409 -> Pmax=231   samples: 1
% INFO    : Gen at bus 393 - NG	: Pg=0.0, Pmax=477.944 -> Pmax=27   samples: 1
% INFO    : Gen at bus 394 - NG	: Pg=0.0, Pmax=478.359 -> Pmax=168   samples: 1
% INFO    : Gen at bus 395 - COW	: Pg=0.0, Pmax=478.281 -> Pmax=119   samples: 1
% INFO    : Gen at bus 397 - COW	: Pg=0.0, Pmax=432.353 -> Pmax=170   samples: 1
% INFO    : Gen at bus 399 - COW	: Pg=0.0, Pmax=432.353 -> Pmax=438   samples: 1
% INFO    : Gen at bus 400 - COW	: Pg=0.0, Pmax=432.353 -> Pmax=54   samples: 1
% INFO    : Gen at bus 402 - NG	: Pg=0.0, Pmax=317.647 -> Pmax=139   samples: 1
% INFO    : Gen at bus 403 - COW	: Pg=0.0, Pmax=317.647 -> Pmax=69   samples: 1
% INFO    : Gen at bus 404 - COW	: Pg=286.0, Pmax=317.647 -> Pmax=589   samples: 1
% INFO    : Gen at bus 405 - COW	: Pg=0.0, Pmax=317.647 -> Pmax=13   samples: 1
% INFO    : Gen at bus 406 - COW	: Pg=0.0, Pmax=357.353 -> Pmax=69   samples: 1
% INFO    : Gen at bus 407 - NG	: Pg=322.0, Pmax=357.353 -> Pmax=415   samples: 9
% INFO    : Gen at bus 408 - NG	: Pg=0.0, Pmax=318.971 -> Pmax=159   samples: 1
% INFO    : Gen at bus 409 - NG	: Pg=0.0, Pmax=318.971 -> Pmax=357   samples: 1
% INFO    : Gen at bus 410 - NG	: Pg=287.0, Pmax=318.971 -> Pmax=513   samples: 1
% INFO    : Gen at bus 411 - COW	: Pg=0.0, Pmax=408.0 -> Pmax=200   samples: 1
% INFO    : Gen at bus 414 - NG	: Pg=0.0, Pmax=372.794 -> Pmax=238   samples: 1
% INFO    : Gen at bus 415 - NG	: Pg=335.0, Pmax=372.794 -> Pmax=554   samples: 19
% INFO    : Gen at bus 416 - COW	: Pg=0.0, Pmax=372.794 -> Pmax=108   samples: 1
% INFO    : Gen at bus 417 - COW	: Pg=453.0, Pmax=462.353 -> Pmax=618   samples: 1
% INFO    : Gen at bus 418 - NG	: Pg=0.0, Pmax=383.824 -> Pmax=69   samples: 1
% INFO    : Gen at bus 419 - NG	: Pg=345.0, Pmax=383.824 -> Pmax=357   samples: 5
% INFO    : Gen at bus 420 - NG	: Pg=0.0, Pmax=370.588 -> Pmax=20   samples: 1
% INFO    : Gen at bus 421 - COW	: Pg=0.0, Pmax=478.464 -> Pmax=288   samples: 1
% INFO    : Gen at bus 423 - NG	: Pg=0.0, Pmax=97.059 -> Pmax=274   samples: 1
% INFO    : Gen at bus 424 - NG	: Pg=89.0, Pmax=97.059 -> Pmax=103   samples: 4
% INFO    : Gen at bus 425 - NG	: Pg=0.0, Pmax=99.265 -> Pmax=44   samples: 1
% INFO    : Gen at bus 426 - NG	: Pg=0.0, Pmax=99.265 -> Pmax=275   samples: 1
% INFO    : Gen at bus 427 - NG	: Pg=0.0, Pmax=99.265 -> Pmax=84   samples: 1
% INFO    : Gen at bus 428 - NG	: Pg=0.0, Pmax=99.265 -> Pmax=205   samples: 1
% INFO    : Gen at bus 430 - COW	: Pg=0.0, Pmax=427.941 -> Pmax=606   samples: 1
% INFO    : Gen at bus 431 - NG	: Pg=373.0, Pmax=427.941 -> Pmax=401   samples: 35
% INFO    : Gen at bus 432 - NG	: Pg=0.0, Pmax=258.088 -> Pmax=0   samples: 1
% INFO    : Gen at bus 433 - NG	: Pg=0.0, Pmax=258.088 -> Pmax=57   samples: 1
% WARNING : Failed to find a generator capacity within (726.0-3630.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 444 - NG	: Pg=726.0, Pmax=485.535 -> Pmax=820   samples: 100
% WARNING : Failed to find a generator capacity within (784.0-3920.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 445 - NG	: Pg=784.0, Pmax=402.359 -> Pmax=885   samples: 100
% INFO    : Gen at bus 452 - NG	: Pg=503.0, Pmax=502.554 -> Pmax=547   samples: 10
% INFO    : Gen at bus 453 - NG	: Pg=0.0, Pmax=502.356 -> Pmax=146   samples: 1
% INFO    : Gen at bus 455 - COW	: Pg=500.0, Pmax=501.673 -> Pmax=1133   samples: 2
% INFO    : Gen at bus 456 - COW	: Pg=0.0, Pmax=501.726 -> Pmax=117   samples: 1
% INFO    : Gen at bus 457 - NG	: Pg=0.0, Pmax=411.176 -> Pmax=24   samples: 1
% INFO    : Gen at bus 458 - NG	: Pg=0.0, Pmax=411.176 -> Pmax=257   samples: 1
% WARNING : Failed to find a generator capacity within (505.0-2525.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 459 - PEL	: Pg=505.0, Pmax=501.177 -> Pmax=586   samples: 100
% INFO    : Gen at bus 460 - COW	: Pg=0.0, Pmax=405.882 -> Pmax=23   samples: 1
% INFO    : Gen at bus 461 - NG	: Pg=0.0, Pmax=405.882 -> Pmax=28   samples: 1
% INFO    : Gen at bus 462 - COW	: Pg=0.0, Pmax=502.212 -> Pmax=386   samples: 1
% INFO    : Gen at bus 463 - COW	: Pg=667.0, Pmax=40.0 -> Pmax=674   samples: 10
% INFO    : Gen at bus 464 - COW	: Pg=0.0, Pmax=502.287 -> Pmax=122   samples: 1
% INFO    : Gen at bus 465 - NG	: Pg=163.0, Pmax=502.287 -> Pmax=253   samples: 3
% INFO    : Gen at bus 468 - NG	: Pg=728.0, Pmax=468.673 -> Pmax=869   samples: 50
% INFO    : Gen at bus 469 - COW	: Pg=1249.0, Pmax=928.836 -> Pmax=1369   samples: 21
% INFO    : Gen at bus 470 - COW	: Pg=1214.0, Pmax=1304.888 -> Pmax=1335   samples: 50
% INFO    : Gen at bus 480 - COW	: Pg=0.0, Pmax=734.113 -> Pmax=92   samples: 1
% INFO    : Gen at bus 488 - NG	: Pg=388.0, Pmax=204.248 -> Pmax=687   samples: 10
% INFO    : Gen at bus 489 - NG	: Pg=222.0, Pmax=203.969 -> Pmax=243   samples: 11
% INFO    : Gen at bus 507 - PEL	: Pg=183.0, Pmax=44.999 -> Pmax=228   samples: 75
% INFO    : Gen at bus 509 - NG	: Pg=0.0, Pmax=91.765 -> Pmax=142   samples: 1
% INFO    : Gen at bus 527 - NG	: Pg=0.0, Pmax=101.471 -> Pmax=54   samples: 1
% INFO    : Gen at bus 546 - COW	: Pg=0.0, Pmax=316.143 -> Pmax=299   samples: 1
% INFO    : Gen at bus 558 - COW	: Pg=60.0, Pmax=31.969 -> Pmax=249   samples: 1
% INFO    : Gen at bus 588 - NG	: Pg=0.0, Pmax=316.177 -> Pmax=48   samples: 1
% INFO    : Gen at bus 589 - COW	: Pg=0.0, Pmax=316.177 -> Pmax=165   samples: 1
% INFO    : Gen at bus 594 - NG	: Pg=0.0, Pmax=301.471 -> Pmax=129   samples: 1
% INFO    : Gen at bus 595 - NG	: Pg=0.0, Pmax=316.177 -> Pmax=27   samples: 1
% INFO    : Gen at bus 595 - NG	: Pg=0.0, Pmax=301.471 -> Pmax=53   samples: 1
% INFO    : Gen at bus 596 - COW	: Pg=0.0, Pmax=319.529 -> Pmax=741   samples: 1
% INFO    : Gen at bus 596 - NG	: Pg=0.0, Pmax=312.807 -> Pmax=9   samples: 1
% INFO    : Gen at bus 600 - NG	: Pg=0.0, Pmax=64.706 -> Pmax=99   samples: 1
% INFO    : Gen at bus 601 - NG	: Pg=49.0, Pmax=64.706 -> Pmax=165   samples: 1
% INFO    : Gen at bus 606 - NG	: Pg=0.0, Pmax=20.0 -> Pmax=1   samples: 1
% INFO    : Gen at bus 630 - PEL	: Pg=100.0, Pmax=17.647 -> Pmax=215   samples: 12
% INFO    : Gen at bus 634 - NG	: Pg=0.0, Pmax=316.177 -> Pmax=33   samples: 1
% INFO    : Gen at bus 653 - NG	: Pg=83.0, Pmax=14.118 -> Pmax=119   samples: 1
% INFO    : Gen at bus 654 - COW	: Pg=0.0, Pmax=297.647 -> Pmax=232   samples: 1
% INFO    : Gen at bus 686 - COW	: Pg=62.0, Pmax=98.648 -> Pmax=118   samples: 1
% INFO    : Gen at bus 687 - NG	: Pg=0.0, Pmax=301.471 -> Pmax=0   samples: 1
% INFO    : Gen at bus 689 - NG	: Pg=192.0, Pmax=301.471 -> Pmax=562   samples: 1
% INFO    : Gen at bus 694 - NG	: Pg=312.0, Pmax=296.471 -> Pmax=442   samples: 4
% INFO    : Gen at bus 695 - NG	: Pg=0.0, Pmax=303.529 -> Pmax=266   samples: 1
% INFO    : Gen at bus 696 - COW	: Pg=0.0, Pmax=315.294 -> Pmax=24   samples: 1
% INFO    : Gen at bus 697 - NG	: Pg=203.0, Pmax=468.346 -> Pmax=219   samples: 5
% INFO    : Gen at bus 701 - COW	: Pg=0.0, Pmax=296.471 -> Pmax=72   samples: 1
% INFO    : Gen at bus 704 - NG	: Pg=0.0, Pmax=15.294 -> Pmax=31   samples: 1
% INFO    : Gen at bus 708 - PEL	: Pg=0.0, Pmax=78.112 -> Pmax=55   samples: 1
% INFO    : Gen at bus 710 - NG	: Pg=143.0, Pmax=89.845 -> Pmax=429   samples: 9
% INFO    : Gen at bus 732 - NG	: Pg=0.0, Pmax=332.941 -> Pmax=17   samples: 1
% INFO    : Gen at bus 733 - PEL	: Pg=0.0, Pmax=17.647 -> Pmax=45   samples: 1
% INFO    : Gen at bus 739 - COW	: Pg=77.0, Pmax=310.588 -> Pmax=102   samples: 1
% INFO    : Gen at bus 756 - COW	: Pg=242.0, Pmax=507.353 -> Pmax=391   samples: 3
% INFO    : Gen at bus 757 - COW	: Pg=0.0, Pmax=544.118 -> Pmax=347   samples: 1
% INFO    : Gen at bus 757 - NG	: Pg=243.0, Pmax=435.294 -> Pmax=334   samples: 38
% INFO    : Gen at bus 758 - COW	: Pg=213.0, Pmax=1991.769 -> Pmax=310   samples: 1
% INFO    : Gen at bus 758 - NUC	: Pg=213.0, Pmax=1991.769 -> Pmax=783   samples: 3
% INFO    : Gen at bus 758 - NUC	: Pg=213.0, Pmax=1991.769 -> Pmax=876   samples: 3
% INFO    : Gen at bus 759 - COW	: Pg=453.0, Pmax=544.118 -> Pmax=673   samples: 15
% INFO    : Gen at bus 759 - NG	: Pg=0.0, Pmax=500.0 -> Pmax=3   samples: 1
% INFO    : Gen at bus 759 - NG	: Pg=453.0, Pmax=500.0 -> Pmax=633   samples: 62
% INFO    : Gen at bus 784 - NG	: Pg=246.0, Pmax=514.706 -> Pmax=328   samples: 11
% INFO    : Gen at bus 792 - PEL	: Pg=0.0, Pmax=35.294 -> Pmax=14   samples: 1
% INFO    : Gen at bus 805 - NG	: Pg=0.0, Pmax=324.706 -> Pmax=260   samples: 1
% INFO    : Gen at bus 805 - COW	: Pg=0.0, Pmax=310.588 -> Pmax=20   samples: 1
% INFO    : Gen at bus 805 - NG	: Pg=18.0, Pmax=322.353 -> Pmax=29   samples: 3
% INFO    : Gen at bus 809 - PEL	: Pg=0.0, Pmax=70.588 -> Pmax=49   samples: 1
% INFO    : Gen at bus 812 - NG	: Pg=3.0, Pmax=314.118 -> Pmax=12   samples: 11
% INFO    : Gen at bus 830 - NG	: Pg=0.0, Pmax=324.706 -> Pmax=194   samples: 1
% INFO    : Gen at bus 845 - COW	: Pg=0.0, Pmax=321.176 -> Pmax=37   samples: 1
% INFO    : Gen at bus 853 - NG	: Pg=18.0, Pmax=334.118 -> Pmax=67   samples: 4
% WARNING : Failed to find a generator capacity within (696.0-3480.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 877 - NG	: Pg=696.0, Pmax=190.84 -> Pmax=786   samples: 100
% INFO    : Gen at bus 878 - NG	: Pg=0.0, Pmax=1389.146 -> Pmax=87   samples: 1
% INFO    : Gen at bus 899 - NG	: Pg=0.0, Pmax=237.647 -> Pmax=95   samples: 1
% INFO    : Gen at bus 925 - NG	: Pg=198.0, Pmax=54.556 -> Pmax=205   samples: 1
% INFO    : Gen at bus 937 - COW	: Pg=149.0, Pmax=343.529 -> Pmax=250   samples: 1
% INFO    : Gen at bus 937 - NG	: Pg=149.0, Pmax=309.412 -> Pmax=169   samples: 1
% INFO    : Gen at bus 938 - COW	: Pg=98.0, Pmax=131.602 -> Pmax=408   samples: 2
% INFO    : Gen at bus 941 - NG	: Pg=313.0, Pmax=322.353 -> Pmax=559   samples: 47
% INFO    : Gen at bus 958 - COW	: Pg=449.0, Pmax=241.956 -> Pmax=864   samples: 3
% INFO    : Gen at bus 964 - PEL	: Pg=85.0, Pmax=79.228 -> Pmax=101   samples: 7
% INFO    : Gen at bus 967 - COW	: Pg=33.0, Pmax=576.815 -> Pmax=82   samples: 1
% INFO    : Gen at bus 1009 - NG	: Pg=0.0, Pmax=29.941 -> Pmax=1   samples: 1
% INFO    : Gen at bus 1022 - NG	: Pg=151.0, Pmax=127.132 -> Pmax=163   samples: 7
% INFO    : Gen at bus 1025 - COW	: Pg=414.0, Pmax=899.664 -> Pmax=422   samples: 4
% WARNING : Failed to find a generator capacity within (1411.0-7055.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 1027 - COW	: Pg=1411.0, Pmax=765.69 -> Pmax=1530   samples: 100
% INFO    : Gen at bus 1038 - NG	: Pg=102.0, Pmax=79.867 -> Pmax=319   samples: 4
% INFO    : Gen at bus 1040 - NG	: Pg=146.0, Pmax=350.588 -> Pmax=249   samples: 5
% INFO    : Gen at bus 1046 - NG	: Pg=150.0, Pmax=304.642 -> Pmax=228   samples: 1
% INFO    : Gen at bus 1061 - COW	: Pg=419.0, Pmax=500.338 -> Pmax=533   samples: 1
% INFO    : Gen at bus 1071 - NG	: Pg=22.0, Pmax=310.588 -> Pmax=22   samples: 2
% INFO    : Gen at bus 1084 - COW	: Pg=0.0, Pmax=953.971 -> Pmax=209   samples: 1
% INFO    : Gen at bus 1092 - COW	: Pg=62.0, Pmax=35.121 -> Pmax=165   samples: 3
% INFO    : Gen at bus 1094 - NG	: Pg=118.0, Pmax=82.847 -> Pmax=298   samples: 2
% INFO    : Gen at bus 1115 - COW	: Pg=0.0, Pmax=420.0 -> Pmax=435   samples: 1
% INFO    : Gen at bus 1138 - NG	: Pg=41.0, Pmax=45.107 -> Pmax=113   samples: 5
% INFO    : Gen at bus 1150 - NG	: Pg=59.0, Pmax=40.0 -> Pmax=189   samples: 2
% INFO    : Gen at bus 1154 - NG	: Pg=0.0, Pmax=162.824 -> Pmax=23   samples: 1
% INFO    : Gen at bus 1187 - NG	: Pg=0.0, Pmax=244.441 -> Pmax=146   samples: 1
% INFO    : Gen at bus 1191 - NG	: Pg=165.0, Pmax=219.368 -> Pmax=178   samples: 4
% INFO    : Gen at bus 1201 - COW	: Pg=0.0, Pmax=809.118 -> Pmax=1035   samples: 1
% INFO    : Gen at bus 1219 - NG	: Pg=65.0, Pmax=34.986 -> Pmax=125   samples: 2
% INFO    : Gen at bus 1234 - NG	: Pg=49.0, Pmax=101.899 -> Pmax=79   samples: 1
% INFO    : Gen at bus 1248 - PEL	: Pg=52.0, Pmax=31.134 -> Pmax=57   samples: 5
% INFO    : Gen at bus 1259 - NG	: Pg=0.0, Pmax=399.971 -> Pmax=13   samples: 1
% INFO    : Gen at bus 1281 - NG	: Pg=240.0, Pmax=236.838 -> Pmax=577   samples: 1
% INFO    : Gen at bus 1286 - NG	: Pg=36.0, Pmax=308.235 -> Pmax=69   samples: 1
% INFO    : Gen at bus 1310 - NG	: Pg=136.0, Pmax=166.176 -> Pmax=281   samples: 22
% INFO    : Gen at bus 1315 - NG	: Pg=57.0, Pmax=35.529 -> Pmax=66   samples: 1
% INFO    : Gen at bus 1315 - COW	: Pg=46.0, Pmax=38.978 -> Pmax=219   samples: 2
% INFO    : Gen at bus 1331 - NG	: Pg=29.0, Pmax=298.824 -> Pmax=42   samples: 2
% INFO    : Gen at bus 1344 - NG	: Pg=145.0, Pmax=64.786 -> Pmax=632   samples: 4
% INFO    : Gen at bus 1349 - NG	: Pg=164.0, Pmax=420.0 -> Pmax=281   samples: 8
% INFO    : Gen at bus 1364 - NG	: Pg=500.0, Pmax=507.353 -> Pmax=589   samples: 85
% INFO    : Gen at bus 1365 - NG	: Pg=0.0, Pmax=544.118 -> Pmax=89   samples: 1
% INFO    : Gen at bus 1365 - NG	: Pg=0.0, Pmax=435.294 -> Pmax=181   samples: 1
% INFO    : Gen at bus 1366 - PEL	: Pg=0.0, Pmax=791.171 -> Pmax=38   samples: 1
% INFO    : Gen at bus 1366 - COW	: Pg=0.0, Pmax=791.171 -> Pmax=693   samples: 1
% INFO    : Gen at bus 1366 - COW	: Pg=0.0, Pmax=791.171 -> Pmax=379   samples: 1
% WARNING : Failed to find a generator capacity within (950.0-4750.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 1367 - NG	: Pg=950.0, Pmax=544.118 -> Pmax=1073   samples: 100
% WARNING : Failed to find a generator capacity within (950.0-4750.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 1367 - NG	: Pg=950.0, Pmax=500.0 -> Pmax=1073   samples: 100
% INFO    : Gen at bus 1367 - COW	: Pg=0.0, Pmax=500.0 -> Pmax=169   samples: 1
% INFO    : Gen at bus 1379 - NG	: Pg=244.0, Pmax=161.765 -> Pmax=316   samples: 6
% INFO    : Gen at bus 1389 - NG	: Pg=0.0, Pmax=514.706 -> Pmax=84   samples: 1
% INFO    : Gen at bus 1393 - PEL	: Pg=30.0, Pmax=35.294 -> Pmax=45   samples: 1
% INFO    : Gen at bus 1399 - NG	: Pg=0.0, Pmax=320.0 -> Pmax=29   samples: 1
% INFO    : Gen at bus 1409 - PEL	: Pg=0.0, Pmax=478.409 -> Pmax=12   samples: 1
% INFO    : Gen at bus 1410 - COW	: Pg=0.0, Pmax=477.944 -> Pmax=302   samples: 1
% INFO    : Gen at bus 1411 - NG	: Pg=406.0, Pmax=478.359 -> Pmax=460   samples: 5
% INFO    : Gen at bus 1412 - NG	: Pg=0.0, Pmax=478.281 -> Pmax=372   samples: 1
% INFO    : Gen at bus 1414 - NG	: Pg=0.0, Pmax=474.642 -> Pmax=356   samples: 1
% INFO    : Gen at bus 1415 - COW	: Pg=405.0, Pmax=474.642 -> Pmax=414   samples: 1
% INFO    : Gen at bus 1416 - NG	: Pg=0.0, Pmax=474.642 -> Pmax=5   samples: 1
% INFO    : Gen at bus 1418 - COW	: Pg=0.0, Pmax=475.266 -> Pmax=46   samples: 1
% INFO    : Gen at bus 1419 - COW	: Pg=0.0, Pmax=475.266 -> Pmax=59   samples: 1
% INFO    : Gen at bus 1420 - NG	: Pg=409.0, Pmax=475.316 -> Pmax=615   samples: 43
% INFO    : Gen at bus 1422 - COW	: Pg=402.0, Pmax=476.362 -> Pmax=1816   samples: 1
% INFO    : Gen at bus 1423 - NG	: Pg=0.0, Pmax=475.4 -> Pmax=39   samples: 1
% INFO    : Gen at bus 1425 - COW	: Pg=0.0, Pmax=474.638 -> Pmax=70   samples: 1
% INFO    : Gen at bus 1426 - COW	: Pg=0.0, Pmax=475.093 -> Pmax=106   samples: 1
% INFO    : Gen at bus 1428 - COW	: Pg=0.0, Pmax=478.886 -> Pmax=943   samples: 1
% INFO    : Gen at bus 1430 - COW	: Pg=0.0, Pmax=479.587 -> Pmax=267   samples: 1
% INFO    : Gen at bus 1432 - COW	: Pg=35.0, Pmax=473.076 -> Pmax=69   samples: 1
% INFO    : Gen at bus 1433 - NG	: Pg=26.0, Pmax=473.126 -> Pmax=86   samples: 2
% INFO    : Gen at bus 1435 - COW	: Pg=0.0, Pmax=432.353 -> Pmax=419   samples: 1
% INFO    : Gen at bus 1437 - NG	: Pg=376.0, Pmax=432.353 -> Pmax=387   samples: 42
% INFO    : Gen at bus 1438 - COW	: Pg=376.0, Pmax=432.353 -> Pmax=526   samples: 4
% INFO    : Gen at bus 1440 - NG	: Pg=0.0, Pmax=317.647 -> Pmax=121   samples: 1
% INFO    : Gen at bus 1441 - NG	: Pg=0.0, Pmax=317.647 -> Pmax=206   samples: 1
% INFO    : Gen at bus 1442 - COW	: Pg=0.0, Pmax=317.647 -> Pmax=394   samples: 1
% INFO    : Gen at bus 1443 - NG	: Pg=0.0, Pmax=317.647 -> Pmax=185   samples: 1
% INFO    : Gen at bus 1444 - NG	: Pg=0.0, Pmax=357.353 -> Pmax=70   samples: 1
% INFO    : Gen at bus 1445 - NG	: Pg=0.0, Pmax=357.353 -> Pmax=36   samples: 1
% INFO    : Gen at bus 1446 - NG	: Pg=287.0, Pmax=318.971 -> Pmax=398   samples: 6
% INFO    : Gen at bus 1447 - COW	: Pg=287.0, Pmax=318.971 -> Pmax=453   samples: 1
% INFO    : Gen at bus 1448 - NG	: Pg=0.0, Pmax=318.971 -> Pmax=216   samples: 1
% INFO    : Gen at bus 1449 - NG	: Pg=0.0, Pmax=408.0 -> Pmax=56   samples: 1
% INFO    : Gen at bus 1451 - NG	: Pg=295.0, Pmax=338.603 -> Pmax=674   samples: 2
% INFO    : Gen at bus 1452 - COW	: Pg=295.0, Pmax=338.603 -> Pmax=336   samples: 1
% INFO    : Gen at bus 1453 - NG	: Pg=0.0, Pmax=338.603 -> Pmax=227   samples: 1
% INFO    : Gen at bus 1454 - NG	: Pg=0.0, Pmax=338.603 -> Pmax=626   samples: 1
% INFO    : Gen at bus 1456 - NG	: Pg=295.0, Pmax=338.603 -> Pmax=305   samples: 1
% INFO    : Gen at bus 1457 - NG	: Pg=0.0, Pmax=338.603 -> Pmax=174   samples: 1
% INFO    : Gen at bus 1458 - COW	: Pg=0.0, Pmax=338.603 -> Pmax=287   samples: 1
% INFO    : Gen at bus 1459 - COW	: Pg=295.0, Pmax=338.603 -> Pmax=299   samples: 1
% INFO    : Gen at bus 1460 - COW	: Pg=378.0, Pmax=461.169 -> Pmax=453   samples: 6
% INFO    : Gen at bus 1461 - NG	: Pg=378.0, Pmax=461.254 -> Pmax=516   samples: 4
% INFO    : Gen at bus 1464 - NG	: Pg=405.0, Pmax=476.506 -> Pmax=486   samples: 34
% INFO    : Gen at bus 1465 - COW	: Pg=0.0, Pmax=476.453 -> Pmax=317   samples: 1
% INFO    : Gen at bus 1466 - NG	: Pg=405.0, Pmax=476.531 -> Pmax=594   samples: 32
% INFO    : Gen at bus 1467 - COW	: Pg=405.0, Pmax=476.504 -> Pmax=1237   samples: 2
% INFO    : Gen at bus 1469 - COW	: Pg=0.0, Pmax=372.794 -> Pmax=561   samples: 1
% INFO    : Gen at bus 1470 - NG	: Pg=336.0, Pmax=372.794 -> Pmax=538   samples: 35
% INFO    : Gen at bus 1471 - NG	: Pg=337.0, Pmax=372.794 -> Pmax=350   samples: 67
% INFO    : Gen at bus 1472 - COW	: Pg=0.0, Pmax=462.353 -> Pmax=162   samples: 1
% INFO    : Gen at bus 1473 - COW	: Pg=347.0, Pmax=383.824 -> Pmax=596   samples: 2
% INFO    : Gen at bus 1474 - COW	: Pg=347.0, Pmax=383.824 -> Pmax=744   samples: 7
% INFO    : Gen at bus 1475 - NG	: Pg=335.0, Pmax=370.588 -> Pmax=448   samples: 19
% INFO    : Gen at bus 1476 - COW	: Pg=0.0, Pmax=478.464 -> Pmax=71   samples: 1
% INFO    : Gen at bus 1478 - COW	: Pg=463.0, Pmax=468.145 -> Pmax=604   samples: 1
% INFO    : Gen at bus 1479 - NG	: Pg=463.0, Pmax=468.145 -> Pmax=575   samples: 9
% INFO    : Gen at bus 1480 - NG	: Pg=463.0, Pmax=468.145 -> Pmax=575   samples: 32
% INFO    : Gen at bus 1482 - NG	: Pg=0.0, Pmax=97.059 -> Pmax=15   samples: 1
% INFO    : Gen at bus 1483 - NG	: Pg=0.0, Pmax=97.059 -> Pmax=92   samples: 1
% INFO    : Gen at bus 1484 - NG	: Pg=0.0, Pmax=99.265 -> Pmax=273   samples: 1
% INFO    : Gen at bus 1485 - NG	: Pg=87.0, Pmax=99.265 -> Pmax=291   samples: 2
% INFO    : Gen at bus 1486 - NG	: Pg=0.0, Pmax=99.265 -> Pmax=4   samples: 1
% INFO    : Gen at bus 1487 - NG	: Pg=0.0, Pmax=99.265 -> Pmax=9   samples: 1
% INFO    : Gen at bus 1489 - NG	: Pg=379.0, Pmax=427.941 -> Pmax=604   samples: 15
% INFO    : Gen at bus 1490 - NG	: Pg=0.0, Pmax=427.941 -> Pmax=25   samples: 1
% INFO    : Gen at bus 1491 - NG	: Pg=231.0, Pmax=258.088 -> Pmax=290   samples: 8
% INFO    : Gen at bus 1492 - NG	: Pg=231.0, Pmax=258.088 -> Pmax=368   samples: 5
% INFO    : Gen at bus 1494 - COW	: Pg=68.0, Pmax=500.416 -> Pmax=81   samples: 1
% INFO    : Gen at bus 1566 - NG	: Pg=260.0, Pmax=92.102 -> Pmax=262   samples: 24
% INFO    : Gen at bus 1614 - NG	: Pg=16.0, Pmax=86.846 -> Pmax=37   samples: 1
% WARNING : Failed to find a generator capacity within (485.0-2425.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 1615 - NG	: Pg=485.0, Pmax=87.099 -> Pmax=547   samples: 100
% INFO    : Gen at bus 1617 - NG	: Pg=0.0, Pmax=362.478 -> Pmax=65   samples: 1
% INFO    : Gen at bus 1618 - NG	: Pg=273.0, Pmax=362.478 -> Pmax=327   samples: 26
% INFO    : Gen at bus 1619 - NG	: Pg=0.0, Pmax=362.478 -> Pmax=144   samples: 1
% INFO    : Gen at bus 1620 - NG	: Pg=0.0, Pmax=362.478 -> Pmax=14   samples: 1
% INFO    : Gen at bus 1622 - NG	: Pg=277.0, Pmax=407.325 -> Pmax=548   samples: 4
% INFO    : Gen at bus 1623 - COW	: Pg=279.0, Pmax=407.325 -> Pmax=331   samples: 3
% INFO    : Gen at bus 1625 - NG	: Pg=77.0, Pmax=155.515 -> Pmax=79   samples: 5
% INFO    : Gen at bus 1627 - COW	: Pg=55.0, Pmax=115.809 -> Pmax=62   samples: 3
% INFO    : Gen at bus 1629 - NG	: Pg=181.0, Pmax=313.901 -> Pmax=279   samples: 3
% INFO    : Gen at bus 1630 - COW	: Pg=182.0, Pmax=313.901 -> Pmax=247   samples: 1
% INFO    : Gen at bus 1631 - NG	: Pg=0.0, Pmax=313.901 -> Pmax=113   samples: 1
% INFO    : Gen at bus 1632 - NG	: Pg=0.0, Pmax=313.892 -> Pmax=390   samples: 1
% INFO    : Gen at bus 1634 - NG	: Pg=26.0, Pmax=52.412 -> Pmax=61   samples: 2
% INFO    : Gen at bus 1636 - NG	: Pg=27.0, Pmax=50.824 -> Pmax=130   samples: 1
% INFO    : Gen at bus 1637 - COW	: Pg=70.0, Pmax=140.909 -> Pmax=178   samples: 4
% INFO    : Gen at bus 1643 - NG	: Pg=400.0, Pmax=40.0 -> Pmax=458   samples: 5
% INFO    : Gen at bus 1672 - NG	: Pg=46.0, Pmax=40.0 -> Pmax=111   samples: 1
% INFO    : Gen at bus 1739 - COW	: Pg=584.0, Pmax=942.204 -> Pmax=949   samples: 5
% INFO    : Gen at bus 1750 - NG	: Pg=0.0, Pmax=264.706 -> Pmax=94   samples: 1
% INFO    : Gen at bus 1797 - NG	: Pg=0.0, Pmax=19.059 -> Pmax=77   samples: 1
% INFO    : Gen at bus 1798 - NG	: Pg=8.0, Pmax=44.594 -> Pmax=28   samples: 4
% INFO    : Gen at bus 1800 - NG	: Pg=0.0, Pmax=58.765 -> Pmax=139   samples: 1
% INFO    : Gen at bus 1802 - PEL	: Pg=24.0, Pmax=58.765 -> Pmax=76   samples: 1
% INFO    : Gen at bus 1804 - NG	: Pg=10.0, Pmax=29.779 -> Pmax=45   samples: 1
% INFO    : Gen at bus 1806 - NG	: Pg=15.0, Pmax=80.353 -> Pmax=69   samples: 2
% INFO    : Gen at bus 1813 - PEL	: Pg=10.0, Pmax=35.294 -> Pmax=24   samples: 1
% INFO    : Gen at bus 1815 - PEL	: Pg=0.0, Pmax=35.294 -> Pmax=6   samples: 1
% INFO    : Gen at bus 1817 - PEL	: Pg=0.0, Pmax=55.147 -> Pmax=3   samples: 1
% INFO    : Gen at bus 1819 - NG	: Pg=27.0, Pmax=40.0 -> Pmax=34   samples: 4
% INFO    : Gen at bus 1821 - NG	: Pg=0.0, Pmax=50.735 -> Pmax=39   samples: 1
% INFO    : Gen at bus 1822 - NG	: Pg=0.0, Pmax=50.735 -> Pmax=99   samples: 1
% INFO    : Gen at bus 1825 - PEL	: Pg=0.0, Pmax=36.397 -> Pmax=64   samples: 1
% INFO    : Gen at bus 1827 - NG	: Pg=0.0, Pmax=261.624 -> Pmax=51   samples: 1
% INFO    : Gen at bus 1828 - NG	: Pg=0.0, Pmax=261.544 -> Pmax=50   samples: 1
% INFO    : Gen at bus 1832 - NG	: Pg=0.0, Pmax=81.618 -> Pmax=219   samples: 1
% INFO    : Gen at bus 1832 - NG	: Pg=45.0, Pmax=44.118 -> Pmax=149   samples: 5
% INFO    : Gen at bus 1834 - PEL	: Pg=0.0, Pmax=20.647 -> Pmax=7   samples: 1
% INFO    : Gen at bus 1836 - PEL	: Pg=0.0, Pmax=20.647 -> Pmax=30   samples: 1
% INFO    : Gen at bus 1840 - NG	: Pg=6.0, Pmax=16.515 -> Pmax=22   samples: 11
% INFO    : Gen at bus 1845 - PEL	: Pg=0.0, Pmax=18.309 -> Pmax=26   samples: 1
% INFO    : Gen at bus 1847 - NG	: Pg=20.0, Pmax=111.176 -> Pmax=44   samples: 1
% INFO    : Gen at bus 1849 - COW	: Pg=123.0, Pmax=289.902 -> Pmax=560   samples: 1
% INFO    : Gen at bus 1851 - NG	: Pg=85.0, Pmax=289.784 -> Pmax=124   samples: 6
% INFO    : Gen at bus 1853 - NG	: Pg=0.0, Pmax=289.055 -> Pmax=268   samples: 1
% INFO    : Gen at bus 1855 - NG	: Pg=0.0, Pmax=289.041 -> Pmax=15   samples: 1
% INFO    : Gen at bus 1857 - NG	: Pg=0.0, Pmax=289.092 -> Pmax=264   samples: 1
% INFO    : Gen at bus 1859 - NG	: Pg=13.0, Pmax=37.059 -> Pmax=63   samples: 4
% INFO    : Gen at bus 1861 - NG	: Pg=44.0, Pmax=88.235 -> Pmax=74   samples: 2
% INFO    : Gen at bus 1863 - COW	: Pg=0.0, Pmax=88.235 -> Pmax=231   samples: 1
% INFO    : Gen at bus 1865 - PEL	: Pg=0.0, Pmax=26.471 -> Pmax=91   samples: 1
% INFO    : Gen at bus 1879 - NG	: Pg=124.0, Pmax=99.022 -> Pmax=175   samples: 12
% INFO    : Gen at bus 1900 - NG	: Pg=44.0, Pmax=40.0 -> Pmax=69   samples: 3
% INFO    : Gen at bus 1903 - NG	: Pg=19.0, Pmax=310.588 -> Pmax=52   samples: 3
% INFO    : Gen at bus 1912 - COW	: Pg=9.0, Pmax=40.658 -> Pmax=18   samples: 5
% INFO    : Gen at bus 1913 - NG	: Pg=29.0, Pmax=93.331 -> Pmax=94   samples: 5
% INFO    : Gen at bus 1925 - NG	: Pg=15.0, Pmax=41.686 -> Pmax=63   samples: 3
% INFO    : Gen at bus 1935 - NG	: Pg=51.0, Pmax=40.0 -> Pmax=96   samples: 1
% INFO    : Gen at bus 1936 - NG	: Pg=0.0, Pmax=344.706 -> Pmax=8   samples: 1
% INFO    : Gen at bus 1937 - NG	: Pg=0.0, Pmax=295.294 -> Pmax=168   samples: 1
% INFO    : Gen at bus 1941 - NG	: Pg=107.0, Pmax=40.0 -> Pmax=142   samples: 2
% INFO    : Gen at bus 1960 - NG	: Pg=15.0, Pmax=55.147 -> Pmax=60   samples: 3
% INFO    : Gen at bus 1971 - NG	: Pg=33.0, Pmax=67.071 -> Pmax=72   samples: 1
% INFO    : Gen at bus 2033 - NG	: Pg=25.0, Pmax=40.0 -> Pmax=119   samples: 1
% INFO    : Gen at bus 2037 - NG	: Pg=36.0, Pmax=40.0 -> Pmax=138   samples: 1
% INFO    : Gen at bus 2039 - NG	: Pg=20.0, Pmax=32.229 -> Pmax=83   samples: 1
% INFO    : Gen at bus 2040 - NG	: Pg=52.0, Pmax=40.0 -> Pmax=82   samples: 1
% INFO    : Gen at bus 2047 - NG	: Pg=35.0, Pmax=40.0 -> Pmax=147   samples: 1
% INFO    : Gen at bus 2048 - PEL	: Pg=18.0, Pmax=31.113 -> Pmax=30   samples: 3
% INFO    : Gen at bus 2052 - NG	: Pg=52.0, Pmax=40.0 -> Pmax=206   samples: 1
% INFO    : Gen at bus 2053 - NG	: Pg=35.0, Pmax=40.0 -> Pmax=108   samples: 4
% INFO    : Gen at bus 2062 - NG	: Pg=33.0, Pmax=40.0 -> Pmax=45   samples: 1
% INFO    : Gen at bus 2063 - NG	: Pg=66.0, Pmax=40.0 -> Pmax=198   samples: 1
% INFO    : Gen at bus 2065 - NG	: Pg=18.0, Pmax=315.294 -> Pmax=18   samples: 2
% INFO    : Gen at bus 2081 - NG	: Pg=0.0, Pmax=323.529 -> Pmax=23   samples: 1
% WARNING : Failed to find a generator capacity within (530.0-2650.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 2081 - NG	: Pg=530.0, Pmax=308.823 -> Pmax=598   samples: 100
% INFO    : Gen at bus 2082 - PEL	: Pg=0.0, Pmax=523.859 -> Pmax=31   samples: 1
% INFO    : Gen at bus 2082 - COW	: Pg=602.0, Pmax=523.859 -> Pmax=1529   samples: 1
% INFO    : Gen at bus 2085 - NG	: Pg=30.0, Pmax=65.648 -> Pmax=55   samples: 1
% INFO    : Gen at bus 2086 - COW	: Pg=112.0, Pmax=111.324 -> Pmax=522   samples: 1
% INFO    : Gen at bus 2088 - NG	: Pg=0.0, Pmax=27.941 -> Pmax=256   samples: 1
% INFO    : Gen at bus 2090 - NG	: Pg=242.0, Pmax=138.958 -> Pmax=264   samples: 5
% INFO    : Gen at bus 2094 - COW	: Pg=0.0, Pmax=316.177 -> Pmax=121   samples: 1
% INFO    : Gen at bus 2094 - NG	: Pg=232.0, Pmax=99.998 -> Pmax=285   samples: 8
% INFO    : Gen at bus 2101 - NG	: Pg=0.0, Pmax=169.118 -> Pmax=164   samples: 1
% INFO    : Gen at bus 2102 - COW	: Pg=0.0, Pmax=154.412 -> Pmax=118   samples: 1
% INFO    : Gen at bus 2149 - NG	: Pg=75.0, Pmax=35.234 -> Pmax=115   samples: 1
% INFO    : Gen at bus 2150 - PEL	: Pg=33.0, Pmax=29.412 -> Pmax=37   samples: 2
% INFO    : Gen at bus 2151 - PEL	: Pg=0.0, Pmax=29.412 -> Pmax=75   samples: 1
% INFO    : Gen at bus 2152 - NG	: Pg=46.0, Pmax=29.412 -> Pmax=131   samples: 2
% INFO    : Gen at bus 2179 - COW	: Pg=0.0, Pmax=324.706 -> Pmax=332   samples: 1
% INFO    : Gen at bus 2179 - NG	: Pg=0.0, Pmax=316.471 -> Pmax=134   samples: 1
% INFO    : Gen at bus 2187 - NG	: Pg=0.0, Pmax=64.706 -> Pmax=83   samples: 1
% INFO    : Gen at bus 2199 - NG	: Pg=122.0, Pmax=140.0 -> Pmax=179   samples: 4
% INFO    : Gen at bus 2208 - NG	: Pg=19.0, Pmax=64.413 -> Pmax=62   samples: 4
% INFO    : Gen at bus 2209 - COW	: Pg=55.0, Pmax=300.0 -> Pmax=157   samples: 3
% INFO    : Gen at bus 2214 - NG	: Pg=0.0, Pmax=63.235 -> Pmax=326   samples: 1
% INFO    : Gen at bus 2239 - NG	: Pg=0.0, Pmax=189.412 -> Pmax=13   samples: 1
% INFO    : Gen at bus 2241 - COW	: Pg=0.0, Pmax=161.765 -> Pmax=206   samples: 1
% INFO    : Gen at bus 2259 - NG	: Pg=43.0, Pmax=63.085 -> Pmax=63   samples: 1
% INFO    : Gen at bus 2265 - NG	: Pg=146.0, Pmax=328.235 -> Pmax=167   samples: 1
% INFO    : Gen at bus 2267 - NG	: Pg=0.0, Pmax=508.645 -> Pmax=112   samples: 1
% INFO    : Gen at bus 2268 - NG	: Pg=458.0, Pmax=508.643 -> Pmax=487   samples: 79
% INFO    : Gen at bus 2270 - COW	: Pg=0.0, Pmax=476.506 -> Pmax=435   samples: 1
% INFO    : Gen at bus 2271 - COW	: Pg=0.0, Pmax=476.453 -> Pmax=56   samples: 1
% INFO    : Gen at bus 2272 - PEL	: Pg=0.0, Pmax=476.531 -> Pmax=38   samples: 1
% INFO    : Gen at bus 2273 - NG	: Pg=0.0, Pmax=476.504 -> Pmax=19   samples: 1
% INFO    : Gen at bus 2275 - COW	: Pg=0.0, Pmax=470.647 -> Pmax=501   samples: 1
% INFO    : Gen at bus 2276 - COW	: Pg=0.0, Pmax=470.647 -> Pmax=333   samples: 1
% INFO    : Gen at bus 2277 - COW	: Pg=0.0, Pmax=470.471 -> Pmax=15   samples: 1
% INFO    : Gen at bus 2279 - COW	: Pg=0.0, Pmax=453.529 -> Pmax=268   samples: 1
% INFO    : Gen at bus 2280 - COW	: Pg=401.0, Pmax=453.529 -> Pmax=1349   samples: 11
% INFO    : Gen at bus 2281 - COW	: Pg=0.0, Pmax=480.998 -> Pmax=598   samples: 1
% INFO    : Gen at bus 2294 - COW	: Pg=276.0, Pmax=347.059 -> Pmax=456   samples: 2
% INFO    : Gen at bus 2298 - NG	: Pg=258.0, Pmax=368.924 -> Pmax=471   samples: 9
% INFO    : Gen at bus 2305 - NG	: Pg=622.0, Pmax=436.897 -> Pmax=749   samples: 11
% INFO    : Gen at bus 2310 - COW	: Pg=0.0, Pmax=484.899 -> Pmax=393   samples: 1
% INFO    : Gen at bus 2313 - COW	: Pg=392.0, Pmax=40.0 -> Pmax=1118   samples: 5
% INFO    : 
% INFO    : === Generator Active Capacity LB Model Notes ===
% INFO    : Gen at bus 10	: Pmin=171.516 -> Pmin=85.758 
% INFO    : Gen at bus 11	: Pmin=35.833 -> Pmin=17.9165 
% INFO    : Gen at bus 12	: Pmin=35.833 -> Pmin=17.9165 
% INFO    : Gen at bus 24	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 26	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 46	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 68	: Pmin=135.0 -> Pmin=67.5 
% INFO    : Gen at bus 75	: Pmin=135.0 -> Pmin=67.5 
% INFO    : Gen at bus 76	: Pmin=100.0 -> Pmin=50.0 
% INFO    : Gen at bus 77	: Pmin=90.0 -> Pmin=45.0 
% INFO    : Gen at bus 77	: Pmin=14.555 -> Pmin=7.2775 
% INFO    : Gen at bus 78	: Pmin=10.227 -> Pmin=5.1135 
% INFO    : Gen at bus 92	: Pmin=90.0 -> Pmin=45.0 
% INFO    : Gen at bus 95	: Pmin=16.882 -> Pmin=8.441 
% INFO    : Gen at bus 98	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 98	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 99	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 112	: Pmin=16.353 -> Pmin=8.1765 
% INFO    : Gen at bus 112	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 120	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 125	: Pmin=40.0 -> Pmin=20.0 
% INFO    : Gen at bus 127	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 128	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 135	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 138	: Pmin=15.294 -> Pmin=7.647 
% INFO    : Gen at bus 150	: Pmin=15.765 -> Pmin=7.8825 
% INFO    : Gen at bus 165	: Pmin=10.529 -> Pmin=5.2645 
% INFO    : Gen at bus 165	: Pmin=10.529 -> Pmin=5.2645 
% INFO    : Gen at bus 165	: Pmin=10.529 -> Pmin=5.2645 
% INFO    : Gen at bus 166	: Pmin=3.6 -> Pmin=1.8 
% INFO    : Gen at bus 168	: Pmin=26.0 -> Pmin=13.0 
% INFO    : Gen at bus 171	: Pmin=16.706 -> Pmin=8.353 
% INFO    : Gen at bus 177	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 178	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 183	: Pmin=10.973 -> Pmin=5.4865 
% INFO    : Gen at bus 185	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 188	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 194	: Pmin=16.706 -> Pmin=8.353 
% INFO    : Gen at bus 195	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 201	: Pmin=17.118 -> Pmin=8.559 
% INFO    : Gen at bus 207	: Pmin=17.294 -> Pmin=8.647 
% INFO    : Gen at bus 209	: Pmin=15.353 -> Pmin=7.6765 
% INFO    : Gen at bus 217	: Pmin=10.06 -> Pmin=5.03 
% INFO    : Gen at bus 223	: Pmin=120.0 -> Pmin=60.0 
% INFO    : Gen at bus 224	: Pmin=120.0 -> Pmin=60.0 
% INFO    : Gen at bus 225	: Pmin=135.0 -> Pmin=67.5 
% INFO    : Gen at bus 246	: Pmin=120.0 -> Pmin=60.0 
% INFO    : Gen at bus 248	: Pmin=3.55 -> Pmin=1.775 
% INFO    : Gen at bus 252	: Pmin=70.0 -> Pmin=35.0 
% INFO    : Gen at bus 252	: Pmin=70.0 -> Pmin=35.0 
% INFO    : Gen at bus 274	: Pmin=17.471 -> Pmin=8.7355 
% INFO    : Gen at bus 282	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 289	: Pmin=10.529 -> Pmin=5.2645 
% INFO    : Gen at bus 289	: Pmin=10.529 -> Pmin=5.2645 
% INFO    : Gen at bus 289	: Pmin=10.529 -> Pmin=5.2645 
% INFO    : Gen at bus 290	: Pmin=10.529 -> Pmin=5.2645 
% INFO    : Gen at bus 292	: Pmin=26.0 -> Pmin=13.0 
% INFO    : Gen at bus 295	: Pmin=17.412 -> Pmin=8.706 
% INFO    : Gen at bus 297	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 301	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 302	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 307	: Pmin=17.294 -> Pmin=8.647 
% INFO    : Gen at bus 311	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 312	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 318	: Pmin=6.73 -> Pmin=3.365 
% INFO    : Gen at bus 319	: Pmin=15.529 -> Pmin=7.7645 
% INFO    : Gen at bus 325	: Pmin=15.706 -> Pmin=7.853 
% INFO    : Gen at bus 331	: Pmin=14.941 -> Pmin=7.4705 
% INFO    : Gen at bus 333	: Pmin=15.706 -> Pmin=7.853 
% INFO    : Gen at bus 344	: Pmin=23.763 -> Pmin=11.8815 
% INFO    : Gen at bus 345	: Pmin=23.766 -> Pmin=11.883 
% INFO    : Gen at bus 347	: Pmin=21.618 -> Pmin=10.809 
% INFO    : Gen at bus 349	: Pmin=11.67 -> Pmin=5.835 
% INFO    : Gen at bus 350	: Pmin=15.882 -> Pmin=7.941 
% INFO    : Gen at bus 351	: Pmin=15.882 -> Pmin=7.941 
% INFO    : Gen at bus 352	: Pmin=15.882 -> Pmin=7.941 
% INFO    : Gen at bus 353	: Pmin=17.868 -> Pmin=8.934 
% INFO    : Gen at bus 354	: Pmin=17.868 -> Pmin=8.934 
% INFO    : Gen at bus 355	: Pmin=15.949 -> Pmin=7.9745 
% INFO    : Gen at bus 356	: Pmin=15.949 -> Pmin=7.9745 
% INFO    : Gen at bus 357	: Pmin=15.949 -> Pmin=7.9745 
% INFO    : Gen at bus 358	: Pmin=20.4 -> Pmin=10.2 
% INFO    : Gen at bus 360	: Pmin=23.407 -> Pmin=11.7035 
% INFO    : Gen at bus 361	: Pmin=23.407 -> Pmin=11.7035 
% INFO    : Gen at bus 362	: Pmin=23.407 -> Pmin=11.7035 
% INFO    : Gen at bus 364	: Pmin=21.397 -> Pmin=10.6985 
% INFO    : Gen at bus 365	: Pmin=21.397 -> Pmin=10.6985 
% INFO    : Gen at bus 366	: Pmin=12.904 -> Pmin=6.452 
% INFO    : Gen at bus 367	: Pmin=12.904 -> Pmin=6.452 
% INFO    : Gen at bus 379	: Pmin=45.975 -> Pmin=22.9875 
% INFO    : Gen at bus 385	: Pmin=27.673 -> Pmin=13.8365 
% INFO    : Gen at bus 392	: Pmin=23.92 -> Pmin=11.96 
% INFO    : Gen at bus 393	: Pmin=23.897 -> Pmin=11.9485 
% INFO    : Gen at bus 394	: Pmin=23.918 -> Pmin=11.959 
% INFO    : Gen at bus 395	: Pmin=23.914 -> Pmin=11.957 
% INFO    : Gen at bus 397	: Pmin=21.618 -> Pmin=10.809 
% INFO    : Gen at bus 399	: Pmin=21.618 -> Pmin=10.809 
% INFO    : Gen at bus 400	: Pmin=21.618 -> Pmin=10.809 
% INFO    : Gen at bus 402	: Pmin=15.882 -> Pmin=7.941 
% INFO    : Gen at bus 403	: Pmin=15.882 -> Pmin=7.941 
% INFO    : Gen at bus 404	: Pmin=15.882 -> Pmin=7.941 
% INFO    : Gen at bus 405	: Pmin=15.882 -> Pmin=7.941 
% INFO    : Gen at bus 406	: Pmin=17.868 -> Pmin=8.934 
% INFO    : Gen at bus 407	: Pmin=17.868 -> Pmin=8.934 
% INFO    : Gen at bus 408	: Pmin=15.949 -> Pmin=7.9745 
% INFO    : Gen at bus 409	: Pmin=15.949 -> Pmin=7.9745 
% INFO    : Gen at bus 410	: Pmin=15.949 -> Pmin=7.9745 
% INFO    : Gen at bus 411	: Pmin=20.4 -> Pmin=10.2 
% INFO    : Gen at bus 414	: Pmin=18.64 -> Pmin=9.32 
% INFO    : Gen at bus 415	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 416	: Pmin=18.64 -> Pmin=9.32 
% INFO    : Gen at bus 417	: Pmin=23.118 -> Pmin=11.559 
% INFO    : Gen at bus 418	: Pmin=19.191 -> Pmin=9.5955 
% INFO    : Gen at bus 419	: Pmin=3.615 -> Pmin=1.8075 
% INFO    : Gen at bus 420	: Pmin=18.529 -> Pmin=9.2645 
% INFO    : Gen at bus 421	: Pmin=23.923 -> Pmin=11.9615 
% INFO    : Gen at bus 423	: Pmin=4.853 -> Pmin=2.4265 
% INFO    : Gen at bus 424	: Pmin=4.853 -> Pmin=2.4265 
% INFO    : Gen at bus 425	: Pmin=4.963 -> Pmin=2.4815 
% INFO    : Gen at bus 426	: Pmin=4.963 -> Pmin=2.4815 
% INFO    : Gen at bus 427	: Pmin=4.963 -> Pmin=2.4815 
% INFO    : Gen at bus 428	: Pmin=4.963 -> Pmin=2.4815 
% INFO    : Gen at bus 430	: Pmin=21.397 -> Pmin=10.6985 
% INFO    : Gen at bus 431	: Pmin=21.397 -> Pmin=10.6985 
% INFO    : Gen at bus 433	: Pmin=12.904 -> Pmin=6.452 
% INFO    : Gen at bus 444	: Pmin=24.277 -> Pmin=12.1385 
% INFO    : Gen at bus 445	: Pmin=20.118 -> Pmin=10.059 
% INFO    : Gen at bus 452	: Pmin=25.128 -> Pmin=12.564 
% INFO    : Gen at bus 453	: Pmin=25.118 -> Pmin=12.559 
% INFO    : Gen at bus 455	: Pmin=25.084 -> Pmin=12.542 
% INFO    : Gen at bus 456	: Pmin=25.086 -> Pmin=12.543 
% INFO    : Gen at bus 457	: Pmin=20.559 -> Pmin=10.2795 
% INFO    : Gen at bus 458	: Pmin=20.559 -> Pmin=10.2795 
% INFO    : Gen at bus 459	: Pmin=25.059 -> Pmin=12.5295 
% INFO    : Gen at bus 460	: Pmin=20.294 -> Pmin=10.147 
% INFO    : Gen at bus 461	: Pmin=20.294 -> Pmin=10.147 
% INFO    : Gen at bus 462	: Pmin=25.111 -> Pmin=12.5555 
% INFO    : Gen at bus 463	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 464	: Pmin=25.114 -> Pmin=12.557 
% INFO    : Gen at bus 465	: Pmin=22.5 -> Pmin=11.25 
% INFO    : Gen at bus 468	: Pmin=23.434 -> Pmin=11.717 
% INFO    : Gen at bus 469	: Pmin=46.442 -> Pmin=23.221 
% INFO    : Gen at bus 470	: Pmin=65.244 -> Pmin=32.622 
% INFO    : Gen at bus 480	: Pmin=36.706 -> Pmin=18.353 
% INFO    : Gen at bus 488	: Pmin=10.212 -> Pmin=5.106 
% INFO    : Gen at bus 489	: Pmin=10.198 -> Pmin=5.099 
% INFO    : Gen at bus 507	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 509	: Pmin=11.0 -> Pmin=5.5 
% INFO    : Gen at bus 527	: Pmin=21.0 -> Pmin=10.5 
% INFO    : Gen at bus 546	: Pmin=15.807 -> Pmin=7.9035 
% INFO    : Gen at bus 558	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 589	: Pmin=120.0 -> Pmin=60.0 
% INFO    : Gen at bus 594	: Pmin=135.0 -> Pmin=67.5 
% INFO    : Gen at bus 596	: Pmin=135.0 -> Pmin=67.5 
% INFO    : Gen at bus 600	: Pmin=35.833 -> Pmin=17.9165 
% INFO    : Gen at bus 601	: Pmin=35.833 -> Pmin=17.9165 
% INFO    : Gen at bus 630	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 653	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 654	: Pmin=14.882 -> Pmin=7.441 
% INFO    : Gen at bus 686	: Pmin=4.932 -> Pmin=2.466 
% INFO    : Gen at bus 689	: Pmin=135.0 -> Pmin=67.5 
% INFO    : Gen at bus 694	: Pmin=14.824 -> Pmin=7.412 
% INFO    : Gen at bus 695	: Pmin=15.176 -> Pmin=7.588 
% INFO    : Gen at bus 696	: Pmin=15.765 -> Pmin=7.8825 
% INFO    : Gen at bus 697	: Pmin=23.417 -> Pmin=11.7085 
% INFO    : Gen at bus 701	: Pmin=14.824 -> Pmin=7.412 
% INFO    : Gen at bus 704	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 708	: Pmin=26.0 -> Pmin=13.0 
% INFO    : Gen at bus 710	: Pmin=4.492 -> Pmin=2.246 
% INFO    : Gen at bus 732	: Pmin=16.647 -> Pmin=8.3235 
% INFO    : Gen at bus 733	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 739	: Pmin=15.529 -> Pmin=7.7645 
% INFO    : Gen at bus 756	: Pmin=240.0 -> Pmin=120.0 
% INFO    : Gen at bus 757	: Pmin=240.0 -> Pmin=120.0 
% INFO    : Gen at bus 757	: Pmin=240.0 -> Pmin=120.0 
% INFO    : Gen at bus 758	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 758	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 758	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 759	: Pmin=240.0 -> Pmin=120.0 
% INFO    : Gen at bus 759	: Pmin=240.0 -> Pmin=120.0 
% INFO    : Gen at bus 784	: Pmin=240.0 -> Pmin=120.0 
% INFO    : Gen at bus 792	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 805	: Pmin=16.235 -> Pmin=8.1175 
% INFO    : Gen at bus 805	: Pmin=15.529 -> Pmin=7.7645 
% INFO    : Gen at bus 805	: Pmin=16.118 -> Pmin=8.059 
% INFO    : Gen at bus 809	: Pmin=25.0 -> Pmin=12.5 
% INFO    : Gen at bus 812	: Pmin=1.667 -> Pmin=0.8335 
% INFO    : Gen at bus 830	: Pmin=16.235 -> Pmin=8.1175 
% INFO    : Gen at bus 845	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 853	: Pmin=16.706 -> Pmin=8.353 
% INFO    : Gen at bus 877	: Pmin=9.542 -> Pmin=4.771 
% INFO    : Gen at bus 899	: Pmin=52.25 -> Pmin=26.125 
% INFO    : Gen at bus 925	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 937	: Pmin=3.15 -> Pmin=1.575 
% INFO    : Gen at bus 937	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 938	: Pmin=6.58 -> Pmin=3.29 
% INFO    : Gen at bus 941	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 958	: Pmin=12.098 -> Pmin=6.049 
% INFO    : Gen at bus 964	: Pmin=3.961 -> Pmin=1.9805 
% INFO    : Gen at bus 967	: Pmin=28.841 -> Pmin=14.4205 
% INFO    : Gen at bus 1022	: Pmin=6.357 -> Pmin=3.1785 
% INFO    : Gen at bus 1025	: Pmin=44.983 -> Pmin=22.4915 
% INFO    : Gen at bus 1027	: Pmin=38.285 -> Pmin=19.1425 
% INFO    : Gen at bus 1038	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1040	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1046	: Pmin=15.232 -> Pmin=7.616 
% INFO    : Gen at bus 1061	: Pmin=25.017 -> Pmin=12.5085 
% INFO    : Gen at bus 1071	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1084	: Pmin=323.0 -> Pmin=161.5 
% INFO    : Gen at bus 1092	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1094	: Pmin=4.142 -> Pmin=2.071 
% INFO    : Gen at bus 1115	: Pmin=76.0 -> Pmin=38.0 
% INFO    : Gen at bus 1138	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1150	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1187	: Pmin=66.5 -> Pmin=33.25 
% INFO    : Gen at bus 1191	: Pmin=127.3 -> Pmin=63.65 
% INFO    : Gen at bus 1201	: Pmin=162.167 -> Pmin=81.0835 
% INFO    : Gen at bus 1219	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1234	: Pmin=5.095 -> Pmin=2.5475 
% INFO    : Gen at bus 1248	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1281	: Pmin=52.25 -> Pmin=26.125 
% INFO    : Gen at bus 1286	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1310	: Pmin=8.309 -> Pmin=4.1545 
% INFO    : Gen at bus 1315	: Pmin=13.733 -> Pmin=6.8665 
% INFO    : Gen at bus 1315	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1331	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1344	: Pmin=3.239 -> Pmin=1.6195 
% INFO    : Gen at bus 1349	: Pmin=76.0 -> Pmin=38.0 
% INFO    : Gen at bus 1364	: Pmin=240.0 -> Pmin=120.0 
% INFO    : Gen at bus 1365	: Pmin=240.0 -> Pmin=120.0 
% INFO    : Gen at bus 1366	: Pmin=240.0 -> Pmin=120.0 
% INFO    : Gen at bus 1366	: Pmin=240.0 -> Pmin=120.0 
% INFO    : Gen at bus 1367	: Pmin=240.0 -> Pmin=120.0 
% INFO    : Gen at bus 1367	: Pmin=240.0 -> Pmin=120.0 
% INFO    : Gen at bus 1367	: Pmin=240.0 -> Pmin=120.0 
% INFO    : Gen at bus 1379	: Pmin=91.667 -> Pmin=45.8335 
% INFO    : Gen at bus 1393	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1399	: Pmin=3.623 -> Pmin=1.8115 
% INFO    : Gen at bus 1409	: Pmin=23.92 -> Pmin=11.96 
% INFO    : Gen at bus 1410	: Pmin=23.897 -> Pmin=11.9485 
% INFO    : Gen at bus 1411	: Pmin=23.918 -> Pmin=11.959 
% INFO    : Gen at bus 1412	: Pmin=23.914 -> Pmin=11.957 
% INFO    : Gen at bus 1414	: Pmin=23.732 -> Pmin=11.866 
% INFO    : Gen at bus 1415	: Pmin=23.732 -> Pmin=11.866 
% INFO    : Gen at bus 1418	: Pmin=23.763 -> Pmin=11.8815 
% INFO    : Gen at bus 1419	: Pmin=23.763 -> Pmin=11.8815 
% INFO    : Gen at bus 1420	: Pmin=3.516 -> Pmin=1.758 
% INFO    : Gen at bus 1422	: Pmin=12.239 -> Pmin=6.1195 
% INFO    : Gen at bus 1423	: Pmin=23.77 -> Pmin=11.885 
% INFO    : Gen at bus 1425	: Pmin=23.732 -> Pmin=11.866 
% INFO    : Gen at bus 1426	: Pmin=23.755 -> Pmin=11.8775 
% INFO    : Gen at bus 1428	: Pmin=23.944 -> Pmin=11.972 
% INFO    : Gen at bus 1430	: Pmin=23.979 -> Pmin=11.9895 
% INFO    : Gen at bus 1432	: Pmin=23.654 -> Pmin=11.827 
% INFO    : Gen at bus 1433	: Pmin=14.538 -> Pmin=7.269 
% INFO    : Gen at bus 1435	: Pmin=21.618 -> Pmin=10.809 
% INFO    : Gen at bus 1437	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1438	: Pmin=21.618 -> Pmin=10.809 
% INFO    : Gen at bus 1440	: Pmin=15.882 -> Pmin=7.941 
% INFO    : Gen at bus 1441	: Pmin=15.882 -> Pmin=7.941 
% INFO    : Gen at bus 1442	: Pmin=15.882 -> Pmin=7.941 
% INFO    : Gen at bus 1443	: Pmin=15.882 -> Pmin=7.941 
% INFO    : Gen at bus 1444	: Pmin=17.868 -> Pmin=8.934 
% INFO    : Gen at bus 1445	: Pmin=17.868 -> Pmin=8.934 
% INFO    : Gen at bus 1446	: Pmin=15.949 -> Pmin=7.9745 
% INFO    : Gen at bus 1447	: Pmin=15.949 -> Pmin=7.9745 
% INFO    : Gen at bus 1448	: Pmin=15.949 -> Pmin=7.9745 
% INFO    : Gen at bus 1449	: Pmin=20.4 -> Pmin=10.2 
% INFO    : Gen at bus 1451	: Pmin=9.742 -> Pmin=4.871 
% INFO    : Gen at bus 1452	: Pmin=16.93 -> Pmin=8.465 
% INFO    : Gen at bus 1453	: Pmin=16.93 -> Pmin=8.465 
% INFO    : Gen at bus 1454	: Pmin=16.93 -> Pmin=8.465 
% INFO    : Gen at bus 1456	: Pmin=16.93 -> Pmin=8.465 
% INFO    : Gen at bus 1457	: Pmin=16.93 -> Pmin=8.465 
% INFO    : Gen at bus 1458	: Pmin=16.93 -> Pmin=8.465 
% INFO    : Gen at bus 1459	: Pmin=11.858 -> Pmin=5.929 
% INFO    : Gen at bus 1460	: Pmin=23.058 -> Pmin=11.529 
% INFO    : Gen at bus 1461	: Pmin=23.063 -> Pmin=11.5315 
% INFO    : Gen at bus 1464	: Pmin=16.819 -> Pmin=8.4095 
% INFO    : Gen at bus 1465	: Pmin=23.823 -> Pmin=11.9115 
% INFO    : Gen at bus 1466	: Pmin=23.827 -> Pmin=11.9135 
% INFO    : Gen at bus 1467	: Pmin=23.825 -> Pmin=11.9125 
% INFO    : Gen at bus 1469	: Pmin=18.64 -> Pmin=9.32 
% INFO    : Gen at bus 1470	: Pmin=15.188 -> Pmin=7.594 
% INFO    : Gen at bus 1471	: Pmin=7.703 -> Pmin=3.8515 
% INFO    : Gen at bus 1472	: Pmin=23.118 -> Pmin=11.559 
% INFO    : Gen at bus 1473	: Pmin=19.191 -> Pmin=9.5955 
% INFO    : Gen at bus 1474	: Pmin=15.63 -> Pmin=7.815 
% INFO    : Gen at bus 1475	: Pmin=18.529 -> Pmin=9.2645 
% INFO    : Gen at bus 1476	: Pmin=23.923 -> Pmin=11.9615 
% INFO    : Gen at bus 1478	: Pmin=16.349 -> Pmin=8.1745 
% INFO    : Gen at bus 1479	: Pmin=23.407 -> Pmin=11.7035 
% INFO    : Gen at bus 1480	: Pmin=5.115 -> Pmin=2.5575 
% INFO    : Gen at bus 1482	: Pmin=4.853 -> Pmin=2.4265 
% INFO    : Gen at bus 1483	: Pmin=4.853 -> Pmin=2.4265 
% INFO    : Gen at bus 1484	: Pmin=4.963 -> Pmin=2.4815 
% INFO    : Gen at bus 1485	: Pmin=4.963 -> Pmin=2.4815 
% INFO    : Gen at bus 1486	: Pmin=4.963 -> Pmin=2.4815 
% INFO    : Gen at bus 1487	: Pmin=4.963 -> Pmin=2.4815 
% INFO    : Gen at bus 1489	: Pmin=21.397 -> Pmin=10.6985 
% INFO    : Gen at bus 1490	: Pmin=21.397 -> Pmin=10.6985 
% INFO    : Gen at bus 1491	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1492	: Pmin=12.904 -> Pmin=6.452 
% INFO    : Gen at bus 1494	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1566	: Pmin=4.605 -> Pmin=2.3025 
% INFO    : Gen at bus 1614	: Pmin=4.342 -> Pmin=2.171 
% INFO    : Gen at bus 1615	: Pmin=4.355 -> Pmin=2.1775 
% INFO    : Gen at bus 1617	: Pmin=18.124 -> Pmin=9.062 
% INFO    : Gen at bus 1618	: Pmin=18.124 -> Pmin=9.062 
% INFO    : Gen at bus 1619	: Pmin=18.124 -> Pmin=9.062 
% INFO    : Gen at bus 1620	: Pmin=18.124 -> Pmin=9.062 
% INFO    : Gen at bus 1622	: Pmin=20.366 -> Pmin=10.183 
% INFO    : Gen at bus 1623	: Pmin=4.845 -> Pmin=2.4225 
% INFO    : Gen at bus 1625	: Pmin=7.776 -> Pmin=3.888 
% INFO    : Gen at bus 1627	: Pmin=5.79 -> Pmin=2.895 
% INFO    : Gen at bus 1629	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1630	: Pmin=15.695 -> Pmin=7.8475 
% INFO    : Gen at bus 1631	: Pmin=15.695 -> Pmin=7.8475 
% INFO    : Gen at bus 1632	: Pmin=15.695 -> Pmin=7.8475 
% INFO    : Gen at bus 1634	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1636	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1637	: Pmin=7.045 -> Pmin=3.5225 
% INFO    : Gen at bus 1643	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1672	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1739	: Pmin=47.11 -> Pmin=23.555 
% INFO    : Gen at bus 1750	: Pmin=13.235 -> Pmin=6.6175 
% INFO    : Gen at bus 1797	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1798	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1800	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1802	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1804	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1806	: Pmin=4.018 -> Pmin=2.009 
% INFO    : Gen at bus 1813	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1815	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1817	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1819	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1821	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1822	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1825	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1827	: Pmin=13.081 -> Pmin=6.5405 
% INFO    : Gen at bus 1828	: Pmin=13.077 -> Pmin=6.5385 
% INFO    : Gen at bus 1832	: Pmin=4.081 -> Pmin=2.0405 
% INFO    : Gen at bus 1832	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1834	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1836	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1840	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1845	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1847	: Pmin=5.559 -> Pmin=2.7795 
% INFO    : Gen at bus 1849	: Pmin=14.495 -> Pmin=7.2475 
% INFO    : Gen at bus 1851	: Pmin=14.489 -> Pmin=7.2445 
% INFO    : Gen at bus 1853	: Pmin=14.453 -> Pmin=7.2265 
% INFO    : Gen at bus 1855	: Pmin=14.452 -> Pmin=7.226 
% INFO    : Gen at bus 1857	: Pmin=14.455 -> Pmin=7.2275 
% INFO    : Gen at bus 1859	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1861	: Pmin=4.412 -> Pmin=2.206 
% INFO    : Gen at bus 1863	: Pmin=4.412 -> Pmin=2.206 
% INFO    : Gen at bus 1865	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1879	: Pmin=4.951 -> Pmin=2.4755 
% INFO    : Gen at bus 1900	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1903	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1912	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1913	: Pmin=4.667 -> Pmin=2.3335 
% INFO    : Gen at bus 1925	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1935	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1937	: Pmin=14.765 -> Pmin=7.3825 
% INFO    : Gen at bus 1941	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1960	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1971	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 2033	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 2037	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 2039	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 2040	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 2047	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 2048	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 2052	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 2053	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 2062	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 2063	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 2065	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 2081	: Pmin=140.0 -> Pmin=70.0 
% INFO    : Gen at bus 2082	: Pmin=178.446 -> Pmin=89.223 
% INFO    : Gen at bus 2085	: Pmin=3.282 -> Pmin=1.641 
% INFO    : Gen at bus 2086	: Pmin=5.566 -> Pmin=2.783 
% INFO    : Gen at bus 2088	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 2090	: Pmin=6.948 -> Pmin=3.474 
% INFO    : Gen at bus 2094	: Pmin=120.0 -> Pmin=60.0 
% INFO    : Gen at bus 2094	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 2101	: Pmin=70.0 -> Pmin=35.0 
% INFO    : Gen at bus 2102	: Pmin=80.0 -> Pmin=40.0 
% INFO    : Gen at bus 2149	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 2150	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 2151	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 2152	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 2179	: Pmin=16.235 -> Pmin=8.1175 
% INFO    : Gen at bus 2179	: Pmin=15.824 -> Pmin=7.912 
% INFO    : Gen at bus 2187	: Pmin=20.0 -> Pmin=10.0 
% INFO    : Gen at bus 2199	: Pmin=80.0 -> Pmin=40.0 
% INFO    : Gen at bus 2208	: Pmin=3.221 -> Pmin=1.6105 
% INFO    : Gen at bus 2209	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 2214	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 2241	: Pmin=80.0 -> Pmin=40.0 
% INFO    : Gen at bus 2259	: Pmin=3.154 -> Pmin=1.577 
% INFO    : Gen at bus 2265	: Pmin=11.605 -> Pmin=5.8025 
% INFO    : Gen at bus 2267	: Pmin=25.432 -> Pmin=12.716 
% INFO    : Gen at bus 2268	: Pmin=14.869 -> Pmin=7.4345 
% INFO    : Gen at bus 2270	: Pmin=23.825 -> Pmin=11.9125 
% INFO    : Gen at bus 2271	: Pmin=23.823 -> Pmin=11.9115 
% INFO    : Gen at bus 2272	: Pmin=23.827 -> Pmin=11.9135 
% INFO    : Gen at bus 2273	: Pmin=23.825 -> Pmin=11.9125 
% INFO    : Gen at bus 2275	: Pmin=23.532 -> Pmin=11.766 
% INFO    : Gen at bus 2276	: Pmin=23.532 -> Pmin=11.766 
% INFO    : Gen at bus 2277	: Pmin=23.524 -> Pmin=11.762 
% INFO    : Gen at bus 2279	: Pmin=22.676 -> Pmin=11.338 
% INFO    : Gen at bus 2280	: Pmin=17.872 -> Pmin=8.936 
% INFO    : Gen at bus 2281	: Pmin=24.05 -> Pmin=12.025 
% INFO    : Gen at bus 2294	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 2298	: Pmin=18.446 -> Pmin=9.223 
% INFO    : Gen at bus 2305	: Pmin=21.845 -> Pmin=10.9225 
% INFO    : Gen at bus 2310	: Pmin=24.245 -> Pmin=12.1225 
% INFO    : Gen at bus 2313	: Pmin=3.0 -> Pmin=1.5 
% INFO    : 
% INFO    : === Generator Reactive Capacity Atleast Max 50 Percent Active Model Notes ===
% INFO    : Gen at bus 11 - NG	: Pmax 131.0, Qmin -20.075, Qmax 20.075 -> Qmin -66.0, Qmax 66.0
% INFO    : Gen at bus 12 - NG	: Pmax 63.0, Qmin -20.075, Qmax 20.075 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 24 - NG	: Pmax 104.0, Qmin -27.194, Qmax 27.194 -> Qmin -52.0, Qmax 52.0
% INFO    : Gen at bus 26 - PEL	: Pmax 13.0, Qmin -5.475, Qmax 5.475 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 46 - NG	: Pmax 257.0, Qmin -70.8, Qmax 70.8 -> Qmin -129.0, Qmax 129.0
% INFO    : Gen at bus 68 - NG	: Pmax 249.0, Qmin -93.531, Qmax 93.531 -> Qmin -125.0, Qmax 125.0
% INFO    : Gen at bus 77 - NG	: Pmax 568.0, Qmin -124.8, Qmax 124.8 -> Qmin -284.0, Qmax 284.0
% INFO    : Gen at bus 92 - COW	: Pmax 396.0, Qmin -81.03, Qmax 81.03 -> Qmin -198.0, Qmax 198.0
% INFO    : Gen at bus 98 - COW	: Pmax 131.0, Qmin -24.044, Qmax 24.044 -> Qmin -66.0, Qmax 66.0
% INFO    : Gen at bus 120 - PEL	: Pmax 75.0, Qmin -27.6, Qmax 27.6 -> Qmin -38.0, Qmax 38.0
% INFO    : Gen at bus 125 - PEL	: Pmax 111.0, Qmin -23.725, Qmax 23.725 -> Qmin -56.0, Qmax 56.0
% INFO    : Gen at bus 127 - NG	: Pmax 25.0, Qmin -11.315, Qmax 11.315 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 128 - NG	: Pmax 63.0, Qmin -11.315, Qmax 11.315 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 138 - NG	: Pmax 268.0, Qmin -94.9, Qmax 94.9 -> Qmin -134.0, Qmax 134.0
% INFO    : Gen at bus 165 - NG	: Pmax 170.0, Qmin -65.335, Qmax 65.335 -> Qmin -85.0, Qmax 85.0
% INFO    : Gen at bus 166 - COW	: Pmax 339.0, Qmin -65.335, Qmax 65.335 -> Qmin -170.0, Qmax 170.0
% INFO    : Gen at bus 168 - NG	: Pmax 156.0, Qmin -63.6, Qmax 63.6 -> Qmin -78.0, Qmax 78.0
% INFO    : Gen at bus 171 - COW	: Pmax 742.0, Qmin -103.66, Qmax 103.66 -> Qmin -371.0, Qmax 371.0
% INFO    : Gen at bus 178 - NG	: Pmax 102.0, Qmin -8.03, Qmax 8.03 -> Qmin -51.0, Qmax 51.0
% INFO    : Gen at bus 185 - COW	: Pmax 214.0, Qmin -99.645, Qmax 99.645 -> Qmin -107.0, Qmax 107.0
% INFO    : Gen at bus 217 - NG	: Pmax 694.0, Qmin -62.42, Qmax 62.42 -> Qmin -347.0, Qmax 347.0
% INFO    : Gen at bus 223 - NG	: Pmax 284.0, Qmin -98.101, Qmax 98.101 -> Qmin -142.0, Qmax 142.0
% INFO    : Gen at bus 248 - PEL	: Pmax 46.0, Qmin -22.027, Qmax 22.027 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 252 - NG	: Pmax 135.0, Qmin -45.625, Qmax 45.625 -> Qmin -68.0, Qmax 68.0
% INFO    : Gen at bus 292 - NG	: Pmax 189.0, Qmin -90.0, Qmax 90.0 -> Qmin -95.0, Qmax 95.0
% INFO    : Gen at bus 302 - PEL	: Pmax 67.0, Qmin -8.03, Qmax 8.03 -> Qmin -34.0, Qmax 34.0
% INFO    : Gen at bus 318 - NG	: Pmax 325.0, Qmin -109.135, Qmax 109.135 -> Qmin -163.0, Qmax 163.0
% INFO    : Gen at bus 325 - COW	: Pmax 2746.0, Qmin -97.455, Qmax 97.455 -> Qmin -1373.0, Qmax 1373.0
% INFO    : Gen at bus 331 - NG	: Pmax 213.0, Qmin -92.71, Qmax 92.71 -> Qmin -107.0, Qmax 107.0
% INFO    : Gen at bus 344 - COW	: Pmax 567.0, Qmin -147.451, Qmax 147.451 -> Qmin -284.0, Qmax 284.0
% INFO    : Gen at bus 345 - NG	: Pmax 489.0, Qmin -147.467, Qmax 147.467 -> Qmin -245.0, Qmax 245.0
% INFO    : Gen at bus 349 - NG	: Pmax 299.0, Qmin -98.55, Qmax 98.55 -> Qmin -150.0, Qmax 150.0
% INFO    : Gen at bus 352 - COW	: Pmax 606.0, Qmin -98.55, Qmax 98.55 -> Qmin -303.0, Qmax 303.0
% INFO    : Gen at bus 353 - NG	: Pmax 375.0, Qmin -110.869, Qmax 110.869 -> Qmin -188.0, Qmax 188.0
% INFO    : Gen at bus 354 - COW	: Pmax 476.0, Qmin -110.869, Qmax 110.869 -> Qmin -238.0, Qmax 238.0
% INFO    : Gen at bus 356 - NG	: Pmax 325.0, Qmin -98.961, Qmax 98.961 -> Qmin -163.0, Qmax 163.0
% INFO    : Gen at bus 357 - NG	: Pmax 442.0, Qmin -98.961, Qmax 98.961 -> Qmin -221.0, Qmax 221.0
% INFO    : Gen at bus 358 - NG	: Pmax 578.0, Qmin -126.582, Qmax 126.582 -> Qmin -289.0, Qmax 289.0
% INFO    : Gen at bus 364 - COW	: Pmax 513.0, Qmin -132.769, Qmax 132.769 -> Qmin -257.0, Qmax 257.0
% INFO    : Gen at bus 366 - NG	: Pmax 380.0, Qmin -80.072, Qmax 80.072 -> Qmin -190.0, Qmax 190.0
% INFO    : Gen at bus 385 - COW	: Pmax 1883.0, Qmin -434.4, Qmax 434.4 -> Qmin -942.0, Qmax 942.0
% INFO    : Gen at bus 399 - COW	: Pmax 438.0, Qmin -134.137, Qmax 134.137 -> Qmin -219.0, Qmax 219.0
% INFO    : Gen at bus 404 - COW	: Pmax 589.0, Qmin -98.55, Qmax 98.55 -> Qmin -295.0, Qmax 295.0
% INFO    : Gen at bus 407 - NG	: Pmax 415.0, Qmin -110.869, Qmax 110.869 -> Qmin -208.0, Qmax 208.0
% INFO    : Gen at bus 409 - NG	: Pmax 357.0, Qmin -98.961, Qmax 98.961 -> Qmin -179.0, Qmax 179.0
% INFO    : Gen at bus 410 - NG	: Pmax 513.0, Qmin -98.961, Qmax 98.961 -> Qmin -257.0, Qmax 257.0
% INFO    : Gen at bus 414 - NG	: Pmax 238.0, Qmin -115.659, Qmax 115.659 -> Qmin -119.0, Qmax 119.0
% INFO    : Gen at bus 415 - NG	: Pmax 554.0, Qmin -115.659, Qmax 115.659 -> Qmin -277.0, Qmax 277.0
% INFO    : Gen at bus 417 - COW	: Pmax 618.0, Qmin -143.445, Qmax 143.445 -> Qmin -309.0, Qmax 309.0
% INFO    : Gen at bus 419 - NG	: Pmax 357.0, Qmin -119.081, Qmax 119.081 -> Qmin -179.0, Qmax 179.0
% INFO    : Gen at bus 423 - NG	: Pmax 274.0, Qmin -30.112, Qmax 30.112 -> Qmin -137.0, Qmax 137.0
% INFO    : Gen at bus 424 - NG	: Pmax 103.0, Qmin -30.112, Qmax 30.112 -> Qmin -52.0, Qmax 52.0
% INFO    : Gen at bus 426 - NG	: Pmax 275.0, Qmin -30.797, Qmax 30.797 -> Qmin -138.0, Qmax 138.0
% INFO    : Gen at bus 427 - NG	: Pmax 84.0, Qmin -30.797, Qmax 30.797 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 428 - NG	: Pmax 205.0, Qmin -30.797, Qmax 30.797 -> Qmin -103.0, Qmax 103.0
% INFO    : Gen at bus 430 - COW	: Pmax 606.0, Qmin -132.769, Qmax 132.769 -> Qmin -303.0, Qmax 303.0
% INFO    : Gen at bus 431 - NG	: Pmax 401.0, Qmin -132.769, Qmax 132.769 -> Qmin -201.0, Qmax 201.0
% INFO    : Gen at bus 444 - NG	: Pmax 820.0, Qmin -379.2, Qmax 379.2 -> Qmin -410.0, Qmax 410.0
% INFO    : Gen at bus 452 - NG	: Pmax 547.0, Qmin -155.917, Qmax 155.917 -> Qmin -274.0, Qmax 274.0
% INFO    : Gen at bus 455 - COW	: Pmax 1133.0, Qmin -155.644, Qmax 155.644 -> Qmin -567.0, Qmax 567.0
% INFO    : Gen at bus 458 - NG	: Pmax 257.0, Qmin -127.567, Qmax 127.567 -> Qmin -129.0, Qmax 129.0
% INFO    : Gen at bus 459 - PEL	: Pmax 586.0, Qmin -155.49, Qmax 155.49 -> Qmin -293.0, Qmax 293.0
% INFO    : Gen at bus 462 - COW	: Pmax 386.0, Qmin -155.811, Qmax 155.811 -> Qmin -193.0, Qmax 193.0
% INFO    : Gen at bus 468 - NG	: Pmax 869.0, Qmin -188.4, Qmax 188.4 -> Qmin -435.0, Qmax 435.0
% INFO    : Gen at bus 469 - COW	: Pmax 1369.0, Qmin -288.172, Qmax 288.172 -> Qmin -685.0, Qmax 685.0
% INFO    : Gen at bus 470 - COW	: Pmax 1335.0, Qmin -404.842, Qmax 404.842 -> Qmin -668.0, Qmax 668.0
% INFO    : Gen at bus 488 - NG	: Pmax 687.0, Qmin -63.368, Qmax 63.368 -> Qmin -344.0, Qmax 344.0
% INFO    : Gen at bus 489 - NG	: Pmax 243.0, Qmin -80.4, Qmax 80.4 -> Qmin -122.0, Qmax 122.0
% INFO    : Gen at bus 507 - PEL	: Pmax 228.0, Qmin -72.0, Qmax 72.0 -> Qmin -114.0, Qmax 114.0
% INFO    : Gen at bus 509 - NG	: Pmax 142.0, Qmin -28.47, Qmax 28.47 -> Qmin -71.0, Qmax 71.0
% INFO    : Gen at bus 546 - COW	: Pmax 299.0, Qmin -98.083, Qmax 98.083 -> Qmin -150.0, Qmax 150.0
% INFO    : Gen at bus 558 - COW	: Pmax 249.0, Qmin -18.0, Qmax 18.0 -> Qmin -125.0, Qmax 125.0
% INFO    : Gen at bus 596 - COW	: Pmax 741.0, Qmin -99.134, Qmax 99.134 -> Qmin -371.0, Qmax 371.0
% INFO    : Gen at bus 600 - NG	: Pmax 99.0, Qmin -20.075, Qmax 20.075 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 601 - NG	: Pmax 165.0, Qmin -20.075, Qmax 20.075 -> Qmin -83.0, Qmax 83.0
% INFO    : Gen at bus 630 - PEL	: Pmax 215.0, Qmin -9.6, Qmax 9.6 -> Qmin -108.0, Qmax 108.0
% INFO    : Gen at bus 653 - NG	: Pmax 119.0, Qmin -10.8, Qmax 10.8 -> Qmin -60.0, Qmax 60.0
% INFO    : Gen at bus 654 - COW	: Pmax 232.0, Qmin -92.345, Qmax 92.345 -> Qmin -116.0, Qmax 116.0
% INFO    : Gen at bus 686 - COW	: Pmax 118.0, Qmin -30.606, Qmax 30.606 -> Qmin -59.0, Qmax 59.0
% INFO    : Gen at bus 689 - NG	: Pmax 562.0, Qmin -93.531, Qmax 93.531 -> Qmin -281.0, Qmax 281.0
% INFO    : Gen at bus 694 - NG	: Pmax 442.0, Qmin -91.98, Qmax 91.98 -> Qmin -221.0, Qmax 221.0
% INFO    : Gen at bus 695 - NG	: Pmax 266.0, Qmin -94.17, Qmax 94.17 -> Qmin -133.0, Qmax 133.0
% INFO    : Gen at bus 704 - NG	: Pmax 31.0, Qmin -4.745, Qmax 4.745 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 708 - PEL	: Pmax 55.0, Qmin -24.234, Qmax 24.234 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 710 - NG	: Pmax 429.0, Qmin -27.874, Qmax 27.874 -> Qmin -215.0, Qmax 215.0
% INFO    : Gen at bus 733 - PEL	: Pmax 45.0, Qmin -5.475, Qmax 5.475 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 757 - COW	: Pmax 347.0, Qmin -168.812, Qmax 168.812 -> Qmin -174.0, Qmax 174.0
% INFO    : Gen at bus 784 - NG	: Pmax 328.0, Qmin -159.688, Qmax 159.688 -> Qmin -164.0, Qmax 164.0
% INFO    : Gen at bus 805 - NG	: Pmax 260.0, Qmin -100.74, Qmax 100.74 -> Qmin -130.0, Qmax 130.0
% INFO    : Gen at bus 809 - PEL	: Pmax 49.0, Qmin -21.9, Qmax 21.9 -> Qmin -25.0, Qmax 25.0
% INFO    : Gen at bus 877 - NG	: Pmax 786.0, Qmin -208.8, Qmax 208.8 -> Qmin -393.0, Qmax 393.0
% INFO    : Gen at bus 937 - COW	: Pmax 250.0, Qmin -106.58, Qmax 106.58 -> Qmin -125.0, Qmax 125.0
% INFO    : Gen at bus 938 - COW	: Pmax 408.0, Qmin -40.83, Qmax 40.83 -> Qmin -204.0, Qmax 204.0
% INFO    : Gen at bus 941 - NG	: Pmax 559.0, Qmin -100.01, Qmax 100.01 -> Qmin -280.0, Qmax 280.0
% INFO    : Gen at bus 958 - COW	: Pmax 864.0, Qmin -75.067, Qmax 75.067 -> Qmin -432.0, Qmax 432.0
% INFO    : Gen at bus 1022 - NG	: Pmax 163.0, Qmin -39.443, Qmax 39.443 -> Qmin -82.0, Qmax 82.0
% INFO    : Gen at bus 1027 - COW	: Pmax 1530.0, Qmin -315.6, Qmax 315.6 -> Qmin -765.0, Qmax 765.0
% INFO    : Gen at bus 1038 - NG	: Pmax 319.0, Qmin -24.779, Qmax 24.779 -> Qmin -160.0, Qmax 160.0
% INFO    : Gen at bus 1040 - NG	: Pmax 249.0, Qmin -108.77, Qmax 108.77 -> Qmin -125.0, Qmax 125.0
% INFO    : Gen at bus 1046 - NG	: Pmax 228.0, Qmin -94.515, Qmax 94.515 -> Qmin -114.0, Qmax 114.0
% INFO    : Gen at bus 1061 - COW	: Pmax 533.0, Qmin -155.23, Qmax 155.23 -> Qmin -267.0, Qmax 267.0
% INFO    : Gen at bus 1092 - COW	: Pmax 165.0, Qmin -10.896, Qmax 10.896 -> Qmin -83.0, Qmax 83.0
% INFO    : Gen at bus 1094 - NG	: Pmax 298.0, Qmin -25.703, Qmax 25.703 -> Qmin -149.0, Qmax 149.0
% INFO    : Gen at bus 1115 - COW	: Pmax 435.0, Qmin -130.305, Qmax 130.305 -> Qmin -218.0, Qmax 218.0
% INFO    : Gen at bus 1138 - NG	: Pmax 113.0, Qmin -13.994, Qmax 13.994 -> Qmin -57.0, Qmax 57.0
% INFO    : Gen at bus 1191 - NG	: Pmax 178.0, Qmin -68.059, Qmax 68.059 -> Qmin -89.0, Qmax 89.0
% INFO    : Gen at bus 1201 - COW	: Pmax 1035.0, Qmin -251.029, Qmax 251.029 -> Qmin -518.0, Qmax 518.0
% INFO    : Gen at bus 1219 - NG	: Pmax 125.0, Qmin -22.8, Qmax 22.8 -> Qmin -63.0, Qmax 63.0
% INFO    : Gen at bus 1248 - PEL	: Pmax 57.0, Qmin -9.659, Qmax 9.659 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 1281 - NG	: Pmax 577.0, Qmin -73.479, Qmax 73.479 -> Qmin -289.0, Qmax 289.0
% INFO    : Gen at bus 1310 - NG	: Pmax 281.0, Qmin -51.556, Qmax 51.556 -> Qmin -141.0, Qmax 141.0
% INFO    : Gen at bus 1315 - COW	: Pmax 219.0, Qmin -48.0, Qmax 48.0 -> Qmin -110.0, Qmax 110.0
% INFO    : Gen at bus 1344 - NG	: Pmax 632.0, Qmin -168.0, Qmax 168.0 -> Qmin -316.0, Qmax 316.0
% INFO    : Gen at bus 1349 - NG	: Pmax 281.0, Qmin -130.305, Qmax 130.305 -> Qmin -141.0, Qmax 141.0
% INFO    : Gen at bus 1364 - NG	: Pmax 589.0, Qmin -230.4, Qmax 230.4 -> Qmin -295.0, Qmax 295.0
% INFO    : Gen at bus 1366 - COW	: Pmax 693.0, Qmin -245.461, Qmax 245.461 -> Qmin -347.0, Qmax 347.0
% INFO    : Gen at bus 1367 - NG	: Pmax 1073.0, Qmin -168.812, Qmax 168.812 -> Qmin -537.0, Qmax 537.0
% INFO    : Gen at bus 1367 - NG	: Pmax 1073.0, Qmin -155.125, Qmax 155.125 -> Qmin -537.0, Qmax 537.0
% INFO    : Gen at bus 1379 - NG	: Pmax 316.0, Qmin -50.188, Qmax 50.188 -> Qmin -158.0, Qmax 158.0
% INFO    : Gen at bus 1393 - PEL	: Pmax 45.0, Qmin -22.8, Qmax 22.8 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 1410 - COW	: Pmax 302.0, Qmin -148.282, Qmax 148.282 -> Qmin -151.0, Qmax 151.0
% INFO    : Gen at bus 1411 - NG	: Pmax 460.0, Qmin -148.411, Qmax 148.411 -> Qmin -230.0, Qmax 230.0
% INFO    : Gen at bus 1412 - NG	: Pmax 372.0, Qmin -148.387, Qmax 148.387 -> Qmin -186.0, Qmax 186.0
% INFO    : Gen at bus 1414 - NG	: Pmax 356.0, Qmin -147.258, Qmax 147.258 -> Qmin -178.0, Qmax 178.0
% INFO    : Gen at bus 1415 - COW	: Pmax 414.0, Qmin -147.258, Qmax 147.258 -> Qmin -207.0, Qmax 207.0
% INFO    : Gen at bus 1420 - NG	: Pmax 615.0, Qmin -147.467, Qmax 147.467 -> Qmin -308.0, Qmax 308.0
% INFO    : Gen at bus 1422 - COW	: Pmax 1816.0, Qmin -147.791, Qmax 147.791 -> Qmin -908.0, Qmax 908.0
% INFO    : Gen at bus 1428 - COW	: Pmax 943.0, Qmin -148.574, Qmax 148.574 -> Qmin -472.0, Qmax 472.0
% INFO    : Gen at bus 1435 - COW	: Pmax 419.0, Qmin -134.137, Qmax 134.137 -> Qmin -210.0, Qmax 210.0
% INFO    : Gen at bus 1437 - NG	: Pmax 387.0, Qmin -134.137, Qmax 134.137 -> Qmin -194.0, Qmax 194.0
% INFO    : Gen at bus 1438 - COW	: Pmax 526.0, Qmin -134.137, Qmax 134.137 -> Qmin -263.0, Qmax 263.0
% INFO    : Gen at bus 1441 - NG	: Pmax 206.0, Qmin -98.55, Qmax 98.55 -> Qmin -103.0, Qmax 103.0
% INFO    : Gen at bus 1442 - COW	: Pmax 394.0, Qmin -98.55, Qmax 98.55 -> Qmin -197.0, Qmax 197.0
% INFO    : Gen at bus 1446 - NG	: Pmax 398.0, Qmin -98.961, Qmax 98.961 -> Qmin -199.0, Qmax 199.0
% INFO    : Gen at bus 1447 - COW	: Pmax 453.0, Qmin -98.961, Qmax 98.961 -> Qmin -227.0, Qmax 227.0
% INFO    : Gen at bus 1448 - NG	: Pmax 216.0, Qmin -98.961, Qmax 98.961 -> Qmin -108.0, Qmax 108.0
% INFO    : Gen at bus 1451 - NG	: Pmax 674.0, Qmin -105.052, Qmax 105.052 -> Qmin -337.0, Qmax 337.0
% INFO    : Gen at bus 1452 - COW	: Pmax 336.0, Qmin -105.052, Qmax 105.052 -> Qmin -168.0, Qmax 168.0
% INFO    : Gen at bus 1453 - NG	: Pmax 227.0, Qmin -105.052, Qmax 105.052 -> Qmin -114.0, Qmax 114.0
% INFO    : Gen at bus 1454 - NG	: Pmax 626.0, Qmin -105.052, Qmax 105.052 -> Qmin -313.0, Qmax 313.0
% INFO    : Gen at bus 1456 - NG	: Pmax 305.0, Qmin -105.052, Qmax 105.052 -> Qmin -153.0, Qmax 153.0
% INFO    : Gen at bus 1458 - COW	: Pmax 287.0, Qmin -105.052, Qmax 105.052 -> Qmin -144.0, Qmax 144.0
% INFO    : Gen at bus 1459 - COW	: Pmax 299.0, Qmin -105.052, Qmax 105.052 -> Qmin -150.0, Qmax 150.0
% INFO    : Gen at bus 1460 - COW	: Pmax 453.0, Qmin -143.078, Qmax 143.078 -> Qmin -227.0, Qmax 227.0
% INFO    : Gen at bus 1461 - NG	: Pmax 516.0, Qmin -143.104, Qmax 143.104 -> Qmin -258.0, Qmax 258.0
% INFO    : Gen at bus 1464 - NG	: Pmax 486.0, Qmin -147.836, Qmax 147.836 -> Qmin -243.0, Qmax 243.0
% INFO    : Gen at bus 1465 - COW	: Pmax 317.0, Qmin -147.82, Qmax 147.82 -> Qmin -159.0, Qmax 159.0
% INFO    : Gen at bus 1466 - NG	: Pmax 594.0, Qmin -147.844, Qmax 147.844 -> Qmin -297.0, Qmax 297.0
% INFO    : Gen at bus 1467 - COW	: Pmax 1237.0, Qmin -147.835, Qmax 147.835 -> Qmin -619.0, Qmax 619.0
% INFO    : Gen at bus 1469 - COW	: Pmax 561.0, Qmin -115.659, Qmax 115.659 -> Qmin -281.0, Qmax 281.0
% INFO    : Gen at bus 1470 - NG	: Pmax 538.0, Qmin -115.659, Qmax 115.659 -> Qmin -269.0, Qmax 269.0
% INFO    : Gen at bus 1471 - NG	: Pmax 350.0, Qmin -115.659, Qmax 115.659 -> Qmin -175.0, Qmax 175.0
% INFO    : Gen at bus 1473 - COW	: Pmax 596.0, Qmin -119.081, Qmax 119.081 -> Qmin -298.0, Qmax 298.0
% INFO    : Gen at bus 1474 - COW	: Pmax 744.0, Qmin -119.081, Qmax 119.081 -> Qmin -372.0, Qmax 372.0
% INFO    : Gen at bus 1475 - NG	: Pmax 448.0, Qmin -114.975, Qmax 114.975 -> Qmin -224.0, Qmax 224.0
% INFO    : Gen at bus 1478 - COW	: Pmax 604.0, Qmin -145.242, Qmax 145.242 -> Qmin -302.0, Qmax 302.0
% INFO    : Gen at bus 1479 - NG	: Pmax 575.0, Qmin -145.242, Qmax 145.242 -> Qmin -288.0, Qmax 288.0
% INFO    : Gen at bus 1480 - NG	: Pmax 575.0, Qmin -145.242, Qmax 145.242 -> Qmin -288.0, Qmax 288.0
% INFO    : Gen at bus 1483 - NG	: Pmax 92.0, Qmin -30.112, Qmax 30.112 -> Qmin -46.0, Qmax 46.0
% INFO    : Gen at bus 1484 - NG	: Pmax 273.0, Qmin -30.797, Qmax 30.797 -> Qmin -137.0, Qmax 137.0
% INFO    : Gen at bus 1485 - NG	: Pmax 291.0, Qmin -30.797, Qmax 30.797 -> Qmin -146.0, Qmax 146.0
% INFO    : Gen at bus 1489 - NG	: Pmax 604.0, Qmin -132.769, Qmax 132.769 -> Qmin -302.0, Qmax 302.0
% INFO    : Gen at bus 1491 - NG	: Pmax 290.0, Qmin -80.072, Qmax 80.072 -> Qmin -145.0, Qmax 145.0
% INFO    : Gen at bus 1492 - NG	: Pmax 368.0, Qmin -80.072, Qmax 80.072 -> Qmin -184.0, Qmax 184.0
% INFO    : Gen at bus 1615 - NG	: Pmax 547.0, Qmin -242.4, Qmax 242.4 -> Qmin -274.0, Qmax 274.0
% INFO    : Gen at bus 1618 - NG	: Pmax 327.0, Qmin -112.459, Qmax 112.459 -> Qmin -164.0, Qmax 164.0
% INFO    : Gen at bus 1622 - NG	: Pmax 548.0, Qmin -126.372, Qmax 126.372 -> Qmin -274.0, Qmax 274.0
% INFO    : Gen at bus 1623 - COW	: Pmax 331.0, Qmin -126.372, Qmax 126.372 -> Qmin -166.0, Qmax 166.0
% INFO    : Gen at bus 1629 - NG	: Pmax 279.0, Qmin -122.4, Qmax 122.4 -> Qmin -140.0, Qmax 140.0
% INFO    : Gen at bus 1630 - COW	: Pmax 247.0, Qmin -122.4, Qmax 122.4 -> Qmin -124.0, Qmax 124.0
% INFO    : Gen at bus 1632 - NG	: Pmax 390.0, Qmin -97.385, Qmax 97.385 -> Qmin -195.0, Qmax 195.0
% INFO    : Gen at bus 1634 - NG	: Pmax 61.0, Qmin -16.261, Qmax 16.261 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 1636 - NG	: Pmax 130.0, Qmin -15.768, Qmax 15.768 -> Qmin -65.0, Qmax 65.0
% INFO    : Gen at bus 1637 - COW	: Pmax 178.0, Qmin -43.717, Qmax 43.717 -> Qmin -89.0, Qmax 89.0
% INFO    : Gen at bus 1739 - COW	: Pmax 949.0, Qmin -292.319, Qmax 292.319 -> Qmin -475.0, Qmax 475.0
% INFO    : Gen at bus 1797 - NG	: Pmax 77.0, Qmin -5.913, Qmax 5.913 -> Qmin -39.0, Qmax 39.0
% INFO    : Gen at bus 1798 - NG	: Pmax 28.0, Qmin -13.835, Qmax 13.835 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 1800 - NG	: Pmax 139.0, Qmin -18.232, Qmax 18.232 -> Qmin -70.0, Qmax 70.0
% INFO    : Gen at bus 1802 - PEL	: Pmax 76.0, Qmin -18.232, Qmax 18.232 -> Qmin -38.0, Qmax 38.0
% INFO    : Gen at bus 1804 - NG	: Pmax 45.0, Qmin -9.239, Qmax 9.239 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 1806 - NG	: Pmax 69.0, Qmin -24.93, Qmax 24.93 -> Qmin -35.0, Qmax 35.0
% INFO    : Gen at bus 1813 - PEL	: Pmax 24.0, Qmin -10.95, Qmax 10.95 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 1821 - NG	: Pmax 39.0, Qmin -15.741, Qmax 15.741 -> Qmin -20.0, Qmax 20.0
% INFO    : Gen at bus 1822 - NG	: Pmax 99.0, Qmin -15.741, Qmax 15.741 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 1825 - PEL	: Pmax 64.0, Qmin -11.292, Qmax 11.292 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 1832 - NG	: Pmax 219.0, Qmin -25.322, Qmax 25.322 -> Qmin -110.0, Qmax 110.0
% INFO    : Gen at bus 1832 - NG	: Pmax 149.0, Qmin -13.688, Qmax 13.688 -> Qmin -75.0, Qmax 75.0
% INFO    : Gen at bus 1836 - PEL	: Pmax 30.0, Qmin -6.406, Qmax 6.406 -> Qmin -15.0, Qmax 15.0
% INFO    : Gen at bus 1840 - NG	: Pmax 22.0, Qmin -5.124, Qmax 5.124 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 1845 - PEL	: Pmax 26.0, Qmin -5.68, Qmax 5.68 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 1849 - COW	: Pmax 560.0, Qmin -135.6, Qmax 135.6 -> Qmin -280.0, Qmax 280.0
% INFO    : Gen at bus 1853 - NG	: Pmax 268.0, Qmin -89.679, Qmax 89.679 -> Qmin -134.0, Qmax 134.0
% INFO    : Gen at bus 1857 - NG	: Pmax 264.0, Qmin -89.691, Qmax 89.691 -> Qmin -132.0, Qmax 132.0
% INFO    : Gen at bus 1859 - NG	: Pmax 63.0, Qmin -11.498, Qmax 11.498 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 1861 - NG	: Pmax 74.0, Qmin -27.375, Qmax 27.375 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 1863 - COW	: Pmax 231.0, Qmin -27.375, Qmax 27.375 -> Qmin -116.0, Qmax 116.0
% INFO    : Gen at bus 1865 - PEL	: Pmax 91.0, Qmin -8.212, Qmax 8.212 -> Qmin -46.0, Qmax 46.0
% INFO    : Gen at bus 1879 - NG	: Pmax 175.0, Qmin -74.4, Qmax 74.4 -> Qmin -88.0, Qmax 88.0
% INFO    : Gen at bus 1925 - NG	: Pmax 63.0, Qmin -12.933, Qmax 12.933 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 1960 - NG	: Pmax 60.0, Qmin -17.109, Qmax 17.109 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 1971 - NG	: Pmax 72.0, Qmin -20.809, Qmax 20.809 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 2039 - NG	: Pmax 83.0, Qmin -9.999, Qmax 9.999 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 2048 - PEL	: Pmax 30.0, Qmin -9.653, Qmax 9.653 -> Qmin -15.0, Qmax 15.0
% INFO    : Gen at bus 2081 - NG	: Pmax 598.0, Qmin -95.812, Qmax 95.812 -> Qmin -299.0, Qmax 299.0
% INFO    : Gen at bus 2082 - COW	: Pmax 1529.0, Qmin -162.527, Qmax 162.527 -> Qmin -765.0, Qmax 765.0
% INFO    : Gen at bus 2085 - NG	: Pmax 55.0, Qmin -20.367, Qmax 20.367 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 2086 - COW	: Pmax 522.0, Qmin -34.538, Qmax 34.538 -> Qmin -261.0, Qmax 261.0
% INFO    : Gen at bus 2088 - NG	: Pmax 256.0, Qmin -8.669, Qmax 8.669 -> Qmin -128.0, Qmax 128.0
% INFO    : Gen at bus 2090 - NG	: Pmax 264.0, Qmin -43.112, Qmax 43.112 -> Qmin -132.0, Qmax 132.0
% INFO    : Gen at bus 2094 - NG	: Pmax 285.0, Qmin -38.4, Qmax 38.4 -> Qmin -143.0, Qmax 143.0
% INFO    : Gen at bus 2101 - NG	: Pmax 164.0, Qmin -52.469, Qmax 52.469 -> Qmin -82.0, Qmax 82.0
% INFO    : Gen at bus 2102 - COW	: Pmax 118.0, Qmin -47.906, Qmax 47.906 -> Qmin -59.0, Qmax 59.0
% INFO    : Gen at bus 2149 - NG	: Pmax 115.0, Qmin -21.6, Qmax 21.6 -> Qmin -58.0, Qmax 58.0
% INFO    : Gen at bus 2150 - PEL	: Pmax 37.0, Qmin -9.125, Qmax 9.125 -> Qmin -19.0, Qmax 19.0
% INFO    : Gen at bus 2151 - PEL	: Pmax 75.0, Qmin -9.125, Qmax 9.125 -> Qmin -38.0, Qmax 38.0
% INFO    : Gen at bus 2152 - NG	: Pmax 131.0, Qmin -21.6, Qmax 21.6 -> Qmin -66.0, Qmax 66.0
% INFO    : Gen at bus 2179 - COW	: Pmax 332.0, Qmin -100.74, Qmax 100.74 -> Qmin -166.0, Qmax 166.0
% INFO    : Gen at bus 2187 - NG	: Pmax 83.0, Qmin -20.075, Qmax 20.075 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 2199 - NG	: Pmax 179.0, Qmin -43.435, Qmax 43.435 -> Qmin -90.0, Qmax 90.0
% INFO    : Gen at bus 2208 - NG	: Pmax 62.0, Qmin -19.984, Qmax 19.984 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 2214 - NG	: Pmax 326.0, Qmin -19.619, Qmax 19.619 -> Qmin -163.0, Qmax 163.0
% INFO    : Gen at bus 2241 - COW	: Pmax 206.0, Qmin -50.188, Qmax 50.188 -> Qmin -103.0, Qmax 103.0
% INFO    : Gen at bus 2259 - NG	: Pmax 63.0, Qmin -19.572, Qmax 19.572 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 2268 - NG	: Pmax 487.0, Qmin -157.807, Qmax 157.807 -> Qmin -244.0, Qmax 244.0
% INFO    : Gen at bus 2270 - COW	: Pmax 435.0, Qmin -147.836, Qmax 147.836 -> Qmin -218.0, Qmax 218.0
% INFO    : Gen at bus 2275 - COW	: Pmax 501.0, Qmin -146.018, Qmax 146.018 -> Qmin -251.0, Qmax 251.0
% INFO    : Gen at bus 2276 - COW	: Pmax 333.0, Qmin -146.018, Qmax 146.018 -> Qmin -167.0, Qmax 167.0
% INFO    : Gen at bus 2280 - COW	: Pmax 1349.0, Qmin -140.708, Qmax 140.708 -> Qmin -675.0, Qmax 675.0
% INFO    : Gen at bus 2281 - COW	: Pmax 598.0, Qmin -149.23, Qmax 149.23 -> Qmin -299.0, Qmax 299.0
% INFO    : Gen at bus 2294 - COW	: Pmax 456.0, Qmin -107.675, Qmax 107.675 -> Qmin -228.0, Qmax 228.0
% INFO    : Gen at bus 2305 - NG	: Pmax 749.0, Qmin -135.547, Qmax 135.547 -> Qmin -375.0, Qmax 375.0
% INFO    : Gen at bus 2310 - COW	: Pmax 393.0, Qmin -150.44, Qmax 150.44 -> Qmin -197.0, Qmax 197.0
% INFO    : Gen at bus 2313 - COW	: Pmax 1118.0, Qmin -152.989, Qmax 152.989 -> Qmin -559.0, Qmax 559.0
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 9	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 11	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 12	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 24	: Pg=33.0, Qg=-13.0 -> Pg=52.75, Qg=0.0
% INFO    : Gen at bus 24	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46	: Pg=150.0, Qg=59.0 -> Pg=129.25, Qg=0.0
% INFO    : Gen at bus 46	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 68	: Pg=150.0, Qg=-6.0 -> Pg=158.25, Qg=0.0
% INFO    : Gen at bus 68	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 76	: Pg=140.0, Qg=187.0 -> Pg=148.0, Qg=0.0
% INFO    : Gen at bus 76	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 77	: Pg=443.0, Qg=-104.0 -> Pg=287.63875, Qg=0.0
% INFO    : Gen at bus 77	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 78	: Pg=29.0, Qg=-35.0 -> Pg=30.55675, Qg=0.0
% INFO    : Gen at bus 78	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 92	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 95	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 98	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 98	: Pg=5.0, Qg=-99.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 98	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 99	: Pg=11.0, Qg=-40.0 -> Pg=11.25, Qg=0.0
% INFO    : Gen at bus 99	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 112	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 112	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 120	: Pg=47.0, Qg=23.0 -> Pg=38.75, Qg=0.0
% INFO    : Gen at bus 120	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 125	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 127	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 128	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 135	: Pg=66.0, Qg=3.0 -> Pg=41.25, Qg=0.0
% INFO    : Gen at bus 135	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 138	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 150	: Pg=61.0, Qg=14.0 -> Pg=61.44125, Qg=0.0
% INFO    : Gen at bus 150	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 165	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 165	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 165	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 166	: Pg=261.0, Qg=35.0 -> Pg=170.4, Qg=0.0
% INFO    : Gen at bus 166	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 168	: Pg=107.0, Qg=53.0 -> Pg=84.5, Qg=0.0
% INFO    : Gen at bus 168	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 171	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 177	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 178	: Pg=23.0, Qg=4.0 -> Pg=51.75, Qg=0.0
% INFO    : Gen at bus 178	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 183	: Pg=51.0, Qg=-23.0 -> Pg=29.24325, Qg=0.0
% INFO    : Gen at bus 183	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 185	: Pg=87.0, Qg=39.0 -> Pg=107.75, Qg=0.0
% INFO    : Gen at bus 185	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 188	: Pg=41.0, Qg=-39.0 -> Pg=74.75, Qg=0.0
% INFO    : Gen at bus 188	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 194	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 195	: Pg=78.0, Qg=-33.0 -> Pg=87.25, Qg=0.0
% INFO    : Gen at bus 195	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 201	: Pg=69.0, Qg=-19.0 -> Pg=46.7795, Qg=0.0
% INFO    : Gen at bus 201	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 207	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 209	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 217	: Pg=524.0, Qg=58.0 -> Pg=349.515, Qg=0.0
% INFO    : Gen at bus 217	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 223	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 224	: Pg=168.0, Qg=24.0 -> Pg=118.0, Qg=0.0
% INFO    : Gen at bus 224	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 225	: Pg=206.0, Qg=312.0 -> Pg=208.25, Qg=0.0
% INFO    : Gen at bus 225	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 246	: Pg=135.0, Qg=-16.0 -> Pg=103.5, Qg=0.0
% INFO    : Gen at bus 246	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 248	: Pg=39.0, Qg=-13.0 -> Pg=23.8875, Qg=0.0
% INFO    : Gen at bus 248	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 252	: Pg=90.0, Qg=-5.0 -> Pg=64.0, Qg=0.0
% INFO    : Gen at bus 252	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 252	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 274	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 282	: Pg=4.0, Qg=-1158.0 -> Pg=7.25, Qg=0.0
% INFO    : Gen at bus 282	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 289	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 289	: Pg=24.0, Qg=844.0 -> Pg=36.63225, Qg=0.0
% INFO    : Gen at bus 289	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 289	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 290	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 292	: Pg=186.0, Qg=-75.0 -> Pg=101.0, Qg=0.0
% INFO    : Gen at bus 292	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 295	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 297	: Pg=6.0, Qg=44.0 -> Pg=10.25, Qg=0.0
% INFO    : Gen at bus 297	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 301	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 302	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 307	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 311	: Pg=257.0, Qg=39.0 -> Pg=181.75, Qg=0.0
% INFO    : Gen at bus 311	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 312	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 318	: Pg=305.0, Qg=-40.0 -> Pg=164.1825, Qg=0.0
% INFO    : Gen at bus 318	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 319	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 325	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 331	: Pg=116.0, Qg=-90.0 -> Pg=110.23525, Qg=0.0
% INFO    : Gen at bus 331	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 333	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 343	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 344	: Pg=503.0, Qg=5.0 -> Pg=289.44075, Qg=0.0
% INFO    : Gen at bus 344	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 345	: Pg=417.0, Qg=-2.0 -> Pg=250.4415, Qg=0.0
% INFO    : Gen at bus 345	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 347	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 349	: Pg=292.0, Qg=50.0 -> Pg=152.4175, Qg=0.0
% INFO    : Gen at bus 349	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 350	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 351	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 352	: Pg=292.0, Qg=50.0 -> Pg=306.9705, Qg=0.0
% INFO    : Gen at bus 352	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 353	: Pg=329.0, Qg=56.0 -> Pg=191.967, Qg=0.0
% INFO    : Gen at bus 353	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 354	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 355	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 356	: Pg=293.0, Qg=50.0 -> Pg=166.48725, Qg=0.0
% INFO    : Gen at bus 356	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 357	: Pg=293.0, Qg=50.0 -> Pg=224.98725, Qg=0.0
% INFO    : Gen at bus 357	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 358	: Pg=382.0, Qg=62.0 -> Pg=294.1, Qg=0.0
% INFO    : Gen at bus 358	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 360	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 361	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 362	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 364	: Pg=385.0, Qg=65.0 -> Pg=261.84925, Qg=0.0
% INFO    : Gen at bus 364	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 365	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 366	: Pg=235.0, Qg=44.0 -> Pg=193.226, Qg=0.0
% INFO    : Gen at bus 366	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 367	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 379	: Pg=47.0, Qg=-942.0 -> Pg=77.99375, Qg=0.0
% INFO    : Gen at bus 379	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 385	: Pg=1806.0, Qg=362.0 -> Pg=948.41825, Qg=0.0
% INFO    : Gen at bus 385	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 392	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 393	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 394	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 395	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 397	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 399	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 400	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 402	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 403	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 404	: Pg=286.0, Qg=81.0 -> Pg=298.4705, Qg=0.0
% INFO    : Gen at bus 404	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 405	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 406	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 407	: Pg=322.0, Qg=94.0 -> Pg=211.967, Qg=0.0
% INFO    : Gen at bus 407	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 408	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 409	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 410	: Pg=287.0, Qg=82.0 -> Pg=260.48725, Qg=0.0
% INFO    : Gen at bus 410	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 411	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 414	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 415	: Pg=335.0, Qg=97.0 -> Pg=277.75, Qg=0.0
% INFO    : Gen at bus 415	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 416	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 417	: Pg=453.0, Qg=137.0 -> Pg=314.7795, Qg=0.0
% INFO    : Gen at bus 417	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 418	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 419	: Pg=345.0, Qg=99.0 -> Pg=179.40375, Qg=0.0
% INFO    : Gen at bus 419	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 420	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 421	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 423	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 424	: Pg=89.0, Qg=20.0 -> Pg=52.71325, Qg=0.0
% INFO    : Gen at bus 424	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 425	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 426	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 427	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 428	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 430	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 431	: Pg=373.0, Qg=119.0 -> Pg=205.84925, Qg=0.0
% INFO    : Gen at bus 431	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 432	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 433	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 444	: Pg=726.0, Qg=316.0 -> Pg=416.06925, Qg=0.0
% INFO    : Gen at bus 444	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 445	: Pg=784.0, Qg=381.0 -> Pg=447.5295, Qg=0.0
% INFO    : Gen at bus 445	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 452	: Pg=503.0, Qg=61.0 -> Pg=279.782, Qg=0.0
% INFO    : Gen at bus 452	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 453	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 455	: Pg=500.0, Qg=61.0 -> Pg=572.771, Qg=0.0
% INFO    : Gen at bus 455	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 456	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 457	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 458	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 459	: Pg=505.0, Qg=72.0 -> Pg=299.26475, Qg=0.0
% INFO    : Gen at bus 459	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 460	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 461	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 462	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 463	: Pg=667.0, Qg=98.0 -> Pg=337.75, Qg=0.0
% INFO    : Gen at bus 463	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 464	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 465	: Pg=163.0, Qg=-64.0 -> Pg=132.125, Qg=0.0
% INFO    : Gen at bus 465	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 468	: Pg=728.0, Qg=157.0 -> Pg=440.3585, Qg=0.0
% INFO    : Gen at bus 468	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 469	: Pg=1249.0, Qg=100.0 -> Pg=696.1105, Qg=0.0
% INFO    : Gen at bus 469	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 470	: Pg=1214.0, Qg=211.0 -> Pg=683.811, Qg=0.0
% INFO    : Gen at bus 470	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 480	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 488	: Pg=388.0, Qg=-11.0 -> Pg=346.053, Qg=0.0
% INFO    : Gen at bus 488	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 489	: Pg=222.0, Qg=67.0 -> Pg=124.0495, Qg=0.0
% INFO    : Gen at bus 489	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 507	: Pg=183.0, Qg=60.0 -> Pg=114.75, Qg=0.0
% INFO    : Gen at bus 507	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 509	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 527	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 546	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 558	: Pg=60.0, Qg=15.0 -> Pg=125.25, Qg=0.0
% INFO    : Gen at bus 558	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 588	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 589	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 594	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 595	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 595	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 596	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 596	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 600	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 601	: Pg=49.0, Qg=15.0 -> Pg=91.45825, Qg=0.0
% INFO    : Gen at bus 601	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 606	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 630	: Pg=100.0, Qg=-8.0 -> Pg=108.25, Qg=0.0
% INFO    : Gen at bus 630	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 634	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 653	: Pg=83.0, Qg=9.0 -> Pg=60.25, Qg=0.0
% INFO    : Gen at bus 653	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 654	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 686	: Pg=62.0, Qg=-15.0 -> Pg=60.233, Qg=0.0
% INFO    : Gen at bus 686	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 687	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 689	: Pg=192.0, Qg=29.0 -> Pg=314.75, Qg=0.0
% INFO    : Gen at bus 689	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 694	: Pg=312.0, Qg=-42.0 -> Pg=224.706, Qg=0.0
% INFO    : Gen at bus 694	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 695	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 696	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 697	: Pg=203.0, Qg=-242.0 -> Pg=115.35425, Qg=0.0
% INFO    : Gen at bus 697	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 701	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 704	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 708	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 710	: Pg=143.0, Qg=-1.0 -> Pg=215.623, Qg=0.0
% INFO    : Gen at bus 710	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 732	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 733	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 739	: Pg=77.0, Qg=25.0 -> Pg=54.88225, Qg=0.0
% INFO    : Gen at bus 739	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 756	: Pg=242.0, Qg=-564.0 -> Pg=255.5, Qg=0.0
% INFO    : Gen at bus 756	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 757	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 757	: Pg=243.0, Qg=-399.0 -> Pg=227.0, Qg=0.0
% INFO    : Gen at bus 757	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 758	: Pg=213.0, Qg=200.0 -> Pg=156.25, Qg=0.0
% INFO    : Gen at bus 758	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 758	: Pg=213.0, Qg=200.0 -> Pg=392.75, Qg=0.0
% INFO    : Gen at bus 758	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 758	: Pg=213.0, Qg=200.0 -> Pg=439.25, Qg=0.0
% INFO    : Gen at bus 758	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 759	: Pg=453.0, Qg=363.0 -> Pg=396.5, Qg=0.0
% INFO    : Gen at bus 759	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 759	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 759	: Pg=453.0, Qg=363.0 -> Pg=376.5, Qg=0.0
% INFO    : Gen at bus 759	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 784	: Pg=246.0, Qg=87.0 -> Pg=224.0, Qg=0.0
% INFO    : Gen at bus 784	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 792	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 805	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 805	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 805	: Pg=18.0, Qg=112.0 -> Pg=18.5295, Qg=0.0
% INFO    : Gen at bus 805	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 809	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 812	: Pg=3.0, Qg=179.0 -> Pg=6.41675, Qg=0.0
% INFO    : Gen at bus 812	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 830	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 845	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 853	: Pg=18.0, Qg=55.0 -> Pg=37.6765, Qg=0.0
% INFO    : Gen at bus 853	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 877	: Pg=696.0, Qg=-174.0 -> Pg=395.3855, Qg=0.0
% INFO    : Gen at bus 877	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 878	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 899	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 925	: Pg=198.0, Qg=137.0 -> Pg=103.25, Qg=0.0
% INFO    : Gen at bus 925	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 937	: Pg=149.0, Qg=69.0 -> Pg=125.7875, Qg=0.0
% INFO    : Gen at bus 937	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 937	: Pg=149.0, Qg=69.0 -> Pg=85.25, Qg=0.0
% INFO    : Gen at bus 937	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 938	: Pg=98.0, Qg=-14.0 -> Pg=205.645, Qg=0.0
% INFO    : Gen at bus 938	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 941	: Pg=313.0, Qg=47.0 -> Pg=280.25, Qg=0.0
% INFO    : Gen at bus 941	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 958	: Pg=449.0, Qg=-51.0 -> Pg=435.0245, Qg=0.0
% INFO    : Gen at bus 958	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 964	: Pg=85.0, Qg=64.0 -> Pg=51.49025, Qg=0.0
% INFO    : Gen at bus 964	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 967	: Pg=33.0, Qg=-528.0 -> Pg=48.21025, Qg=0.0
% INFO    : Gen at bus 967	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1009	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1022	: Pg=151.0, Qg=14.0 -> Pg=83.08925, Qg=0.0
% INFO    : Gen at bus 1022	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1025	: Pg=414.0, Qg=99.0 -> Pg=222.24575, Qg=0.0
% INFO    : Gen at bus 1025	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1027	: Pg=1411.0, Qg=263.0 -> Pg=774.57125, Qg=0.0
% INFO    : Gen at bus 1027	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1038	: Pg=102.0, Qg=-14.0 -> Pg=160.25, Qg=0.0
% INFO    : Gen at bus 1038	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1040	: Pg=146.0, Qg=33.0 -> Pg=125.25, Qg=0.0
% INFO    : Gen at bus 1040	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1046	: Pg=150.0, Qg=-77.0 -> Pg=117.808, Qg=0.0
% INFO    : Gen at bus 1046	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1061	: Pg=419.0, Qg=143.0 -> Pg=272.75425, Qg=0.0
% INFO    : Gen at bus 1061	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1071	: Pg=22.0, Qg=-8.0 -> Pg=11.75, Qg=0.0
% INFO    : Gen at bus 1071	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1084	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1092	: Pg=62.0, Qg=-2.0 -> Pg=83.25, Qg=0.0
% INFO    : Gen at bus 1092	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1094	: Pg=118.0, Qg=-9.0 -> Pg=150.0355, Qg=0.0
% INFO    : Gen at bus 1094	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1115	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1138	: Pg=41.0, Qg=-7.0 -> Pg=57.25, Qg=0.0
% INFO    : Gen at bus 1138	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1150	: Pg=59.0, Qg=-15.0 -> Pg=95.25, Qg=0.0
% INFO    : Gen at bus 1150	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1154	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1187	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1191	: Pg=165.0, Qg=-7.0 -> Pg=120.825, Qg=0.0
% INFO    : Gen at bus 1191	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1201	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1219	: Pg=65.0, Qg=19.0 -> Pg=63.25, Qg=0.0
% INFO    : Gen at bus 1219	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1234	: Pg=49.0, Qg=-36.0 -> Pg=40.77375, Qg=0.0
% INFO    : Gen at bus 1234	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1248	: Pg=52.0, Qg=-2.0 -> Pg=29.25, Qg=0.0
% INFO    : Gen at bus 1248	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1259	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1281	: Pg=240.0, Qg=51.0 -> Pg=301.5625, Qg=0.0
% INFO    : Gen at bus 1281	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1286	: Pg=36.0, Qg=-25.0 -> Pg=35.25, Qg=0.0
% INFO    : Gen at bus 1286	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1310	: Pg=136.0, Qg=-21.0 -> Pg=142.57725, Qg=0.0
% INFO    : Gen at bus 1310	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1315	: Pg=57.0, Qg=-40.0 -> Pg=36.43325, Qg=0.0
% INFO    : Gen at bus 1315	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1315	: Pg=46.0, Qg=-40.0 -> Pg=110.25, Qg=0.0
% INFO    : Gen at bus 1315	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1331	: Pg=29.0, Qg=-18.0 -> Pg=21.75, Qg=0.0
% INFO    : Gen at bus 1331	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1344	: Pg=145.0, Qg=140.0 -> Pg=316.80975, Qg=0.0
% INFO    : Gen at bus 1344	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1349	: Pg=164.0, Qg=1.0 -> Pg=159.5, Qg=0.0
% INFO    : Gen at bus 1349	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1364	: Pg=500.0, Qg=192.0 -> Pg=354.5, Qg=0.0
% INFO    : Gen at bus 1364	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1365	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1365	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1366	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1366	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1366	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1367	: Pg=950.0, Qg=-43.0 -> Pg=596.5, Qg=0.0
% INFO    : Gen at bus 1367	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1367	: Pg=950.0, Qg=-43.0 -> Pg=596.5, Qg=0.0
% INFO    : Gen at bus 1367	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1367	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1379	: Pg=244.0, Qg=-49.0 -> Pg=180.91675, Qg=0.0
% INFO    : Gen at bus 1379	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1389	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1393	: Pg=30.0, Qg=-19.0 -> Pg=23.25, Qg=0.0
% INFO    : Gen at bus 1393	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1399	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1409	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1410	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1411	: Pg=406.0, Qg=78.0 -> Pg=235.9795, Qg=0.0
% INFO    : Gen at bus 1411	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1412	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1414	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1415	: Pg=405.0, Qg=80.0 -> Pg=212.933, Qg=0.0
% INFO    : Gen at bus 1415	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1416	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1418	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1419	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1420	: Pg=409.0, Qg=89.0 -> Pg=308.379, Qg=0.0
% INFO    : Gen at bus 1420	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1422	: Pg=402.0, Qg=87.0 -> Pg=911.05975, Qg=0.0
% INFO    : Gen at bus 1422	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1423	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1425	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1426	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1428	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1430	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1432	: Pg=35.0, Qg=-90.0 -> Pg=40.4135, Qg=0.0
% INFO    : Gen at bus 1432	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1433	: Pg=26.0, Qg=-90.0 -> Pg=46.6345, Qg=0.0
% INFO    : Gen at bus 1433	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1435	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1437	: Pg=376.0, Qg=97.0 -> Pg=194.25, Qg=0.0
% INFO    : Gen at bus 1437	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1438	: Pg=376.0, Qg=97.0 -> Pg=268.4045, Qg=0.0
% INFO    : Gen at bus 1438	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1440	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1441	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1442	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1443	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1444	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1445	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1446	: Pg=287.0, Qg=63.0 -> Pg=202.98725, Qg=0.0
% INFO    : Gen at bus 1446	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1447	: Pg=287.0, Qg=63.0 -> Pg=230.48725, Qg=0.0
% INFO    : Gen at bus 1447	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1448	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1449	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1451	: Pg=295.0, Qg=77.0 -> Pg=339.4355, Qg=0.0
% INFO    : Gen at bus 1451	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1452	: Pg=295.0, Qg=77.0 -> Pg=172.2325, Qg=0.0
% INFO    : Gen at bus 1452	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1453	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1454	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1456	: Pg=295.0, Qg=77.0 -> Pg=156.7325, Qg=0.0
% INFO    : Gen at bus 1456	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1457	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1458	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1459	: Pg=295.0, Qg=77.0 -> Pg=152.4645, Qg=0.0
% INFO    : Gen at bus 1459	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1460	: Pg=378.0, Qg=90.0 -> Pg=232.2645, Qg=0.0
% INFO    : Gen at bus 1460	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1461	: Pg=378.0, Qg=90.0 -> Pg=263.76575, Qg=0.0
% INFO    : Gen at bus 1461	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1464	: Pg=405.0, Qg=79.0 -> Pg=247.20475, Qg=0.0
% INFO    : Gen at bus 1464	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1465	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1466	: Pg=405.0, Qg=79.0 -> Pg=302.95675, Qg=0.0
% INFO    : Gen at bus 1466	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1467	: Pg=405.0, Qg=79.0 -> Pg=624.45625, Qg=0.0
% INFO    : Gen at bus 1467	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1469	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1470	: Pg=336.0, Qg=74.0 -> Pg=272.797, Qg=0.0
% INFO    : Gen at bus 1470	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1471	: Pg=337.0, Qg=74.0 -> Pg=176.92575, Qg=0.0
% INFO    : Gen at bus 1471	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1472	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1473	: Pg=347.0, Qg=76.0 -> Pg=302.79775, Qg=0.0
% INFO    : Gen at bus 1473	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1474	: Pg=347.0, Qg=76.0 -> Pg=375.9075, Qg=0.0
% INFO    : Gen at bus 1474	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1475	: Pg=335.0, Qg=73.0 -> Pg=228.63225, Qg=0.0
% INFO    : Gen at bus 1475	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1476	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1478	: Pg=463.0, Qg=108.0 -> Pg=306.08725, Qg=0.0
% INFO    : Gen at bus 1478	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1479	: Pg=463.0, Qg=108.0 -> Pg=293.35175, Qg=0.0
% INFO    : Gen at bus 1479	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1480	: Pg=463.0, Qg=108.0 -> Pg=288.77875, Qg=0.0
% INFO    : Gen at bus 1480	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1482	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1483	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1484	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1485	: Pg=87.0, Qg=19.0 -> Pg=146.74075, Qg=0.0
% INFO    : Gen at bus 1485	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1486	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1487	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1489	: Pg=379.0, Qg=81.0 -> Pg=307.34925, Qg=0.0
% INFO    : Gen at bus 1489	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1490	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1491	: Pg=231.0, Qg=54.0 -> Pg=145.75, Qg=0.0
% INFO    : Gen at bus 1491	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1492	: Pg=231.0, Qg=54.0 -> Pg=187.226, Qg=0.0
% INFO    : Gen at bus 1492	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1494	: Pg=68.0, Qg=-125.0 -> Pg=41.25, Qg=0.0
% INFO    : Gen at bus 1494	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1566	: Pg=260.0, Qg=230.0 -> Pg=132.15125, Qg=0.0
% INFO    : Gen at bus 1566	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1614	: Pg=16.0, Qg=60.0 -> Pg=19.5855, Qg=0.0
% INFO    : Gen at bus 1614	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1615	: Pg=485.0, Qg=202.0 -> Pg=274.58875, Qg=0.0
% INFO    : Gen at bus 1615	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1617	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1618	: Pg=273.0, Qg=-51.0 -> Pg=168.031, Qg=0.0
% INFO    : Gen at bus 1618	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1619	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1620	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1622	: Pg=277.0, Qg=-53.0 -> Pg=279.0915, Qg=0.0
% INFO    : Gen at bus 1622	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1623	: Pg=279.0, Qg=-54.0 -> Pg=166.71125, Qg=0.0
% INFO    : Gen at bus 1623	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1625	: Pg=77.0, Qg=-1.0 -> Pg=41.444, Qg=0.0
% INFO    : Gen at bus 1625	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1627	: Pg=55.0, Qg=-5.0 -> Pg=32.4475, Qg=0.0
% INFO    : Gen at bus 1627	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1629	: Pg=181.0, Qg=-102.0 -> Pg=140.25, Qg=0.0
% INFO    : Gen at bus 1629	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1630	: Pg=182.0, Qg=-102.0 -> Pg=127.42375, Qg=0.0
% INFO    : Gen at bus 1630	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1631	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1632	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1634	: Pg=26.0, Qg=-5.0 -> Pg=31.25, Qg=0.0
% INFO    : Gen at bus 1634	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1636	: Pg=27.0, Qg=-1.0 -> Pg=65.75, Qg=0.0
% INFO    : Gen at bus 1636	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1637	: Pg=70.0, Qg=-26.0 -> Pg=90.76125, Qg=0.0
% INFO    : Gen at bus 1637	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1643	: Pg=400.0, Qg=-41.0 -> Pg=229.75, Qg=0.0
% INFO    : Gen at bus 1643	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1672	: Pg=46.0, Qg=-7.0 -> Pg=56.25, Qg=0.0
% INFO    : Gen at bus 1672	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1739	: Pg=584.0, Qg=140.0 -> Pg=486.2775, Qg=0.0
% INFO    : Gen at bus 1739	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1750	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1797	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1798	: Pg=8.0, Qg=-3.0 -> Pg=14.75, Qg=0.0
% INFO    : Gen at bus 1798	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1800	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1802	: Pg=24.0, Qg=-8.0 -> Pg=38.75, Qg=0.0
% INFO    : Gen at bus 1802	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1804	: Pg=10.0, Qg=-1.0 -> Pg=23.25, Qg=0.0
% INFO    : Gen at bus 1804	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1806	: Pg=15.0, Qg=-6.0 -> Pg=35.5045, Qg=0.0
% INFO    : Gen at bus 1806	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1813	: Pg=10.0, Qg=-3.0 -> Pg=12.75, Qg=0.0
% INFO    : Gen at bus 1813	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1815	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1817	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1819	: Pg=27.0, Qg=-43.0 -> Pg=17.75, Qg=0.0
% INFO    : Gen at bus 1819	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1821	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1822	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1825	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1827	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1828	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1832	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1832	: Pg=45.0, Qg=-4.0 -> Pg=75.25, Qg=0.0
% INFO    : Gen at bus 1832	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1834	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1836	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1840	: Pg=6.0, Qg=-2.0 -> Pg=11.75, Qg=0.0
% INFO    : Gen at bus 1840	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1845	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1847	: Pg=20.0, Qg=-10.0 -> Pg=23.38975, Qg=0.0
% INFO    : Gen at bus 1847	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1849	: Pg=123.0, Qg=-113.0 -> Pg=283.62375, Qg=0.0
% INFO    : Gen at bus 1849	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1851	: Pg=85.0, Qg=-89.0 -> Pg=65.62225, Qg=0.0
% INFO    : Gen at bus 1851	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1853	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1855	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1857	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1859	: Pg=13.0, Qg=-4.0 -> Pg=32.25, Qg=0.0
% INFO    : Gen at bus 1859	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1861	: Pg=44.0, Qg=-3.0 -> Pg=38.103, Qg=0.0
% INFO    : Gen at bus 1861	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1863	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1865	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1879	: Pg=124.0, Qg=-62.0 -> Pg=88.73775, Qg=0.0
% INFO    : Gen at bus 1879	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1900	: Pg=44.0, Qg=-59.0 -> Pg=35.25, Qg=0.0
% INFO    : Gen at bus 1900	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1903	: Pg=19.0, Qg=-53.0 -> Pg=26.75, Qg=0.0
% INFO    : Gen at bus 1903	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1912	: Pg=9.0, Qg=-3.0 -> Pg=9.75, Qg=0.0
% INFO    : Gen at bus 1912	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1913	: Pg=29.0, Qg=-45.0 -> Pg=48.16675, Qg=0.0
% INFO    : Gen at bus 1913	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1925	: Pg=15.0, Qg=1.0 -> Pg=32.25, Qg=0.0
% INFO    : Gen at bus 1925	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1935	: Pg=51.0, Qg=-34.0 -> Pg=48.75, Qg=0.0
% INFO    : Gen at bus 1935	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1936	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1937	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1941	: Pg=107.0, Qg=-73.0 -> Pg=71.75, Qg=0.0
% INFO    : Gen at bus 1941	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1960	: Pg=15.0, Qg=1.0 -> Pg=30.75, Qg=0.0
% INFO    : Gen at bus 1960	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1971	: Pg=33.0, Qg=-8.0 -> Pg=36.75, Qg=0.0
% INFO    : Gen at bus 1971	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2033	: Pg=25.0, Qg=1.0 -> Pg=60.25, Qg=0.0
% INFO    : Gen at bus 2033	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2037	: Pg=36.0, Qg=-11.0 -> Pg=69.75, Qg=0.0
% INFO    : Gen at bus 2037	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2039	: Pg=20.0, Qg=2.0 -> Pg=42.25, Qg=0.0
% INFO    : Gen at bus 2039	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2040	: Pg=52.0, Qg=-24.0 -> Pg=41.75, Qg=0.0
% INFO    : Gen at bus 2040	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2047	: Pg=35.0, Qg=-7.0 -> Pg=74.25, Qg=0.0
% INFO    : Gen at bus 2047	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2048	: Pg=18.0, Qg=4.0 -> Pg=15.75, Qg=0.0
% INFO    : Gen at bus 2048	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2052	: Pg=52.0, Qg=-2.0 -> Pg=103.75, Qg=0.0
% INFO    : Gen at bus 2052	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2053	: Pg=35.0, Qg=2.0 -> Pg=54.75, Qg=0.0
% INFO    : Gen at bus 2053	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2062	: Pg=33.0, Qg=-43.0 -> Pg=23.25, Qg=0.0
% INFO    : Gen at bus 2062	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2063	: Pg=66.0, Qg=-3.0 -> Pg=99.75, Qg=0.0
% INFO    : Gen at bus 2063	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2065	: Pg=18.0, Qg=-1.0 -> Pg=9.75, Qg=0.0
% INFO    : Gen at bus 2065	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2081	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2081	: Pg=530.0, Qg=-25.0 -> Pg=334.0, Qg=0.0
% INFO    : Gen at bus 2081	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2082	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2082	: Pg=602.0, Qg=87.0 -> Pg=809.1115, Qg=0.0
% INFO    : Gen at bus 2082	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2085	: Pg=30.0, Qg=-15.0 -> Pg=28.3205, Qg=0.0
% INFO    : Gen at bus 2085	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2086	: Pg=112.0, Qg=28.0 -> Pg=262.3915, Qg=0.0
% INFO    : Gen at bus 2086	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2088	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2090	: Pg=242.0, Qg=11.0 -> Pg=133.737, Qg=0.0
% INFO    : Gen at bus 2090	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2094	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2094	: Pg=232.0, Qg=32.0 -> Pg=143.75, Qg=0.0
% INFO    : Gen at bus 2094	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2101	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2102	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2149	: Pg=75.0, Qg=-18.0 -> Pg=58.25, Qg=0.0
% INFO    : Gen at bus 2149	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2150	: Pg=33.0, Qg=8.0 -> Pg=19.25, Qg=0.0
% INFO    : Gen at bus 2150	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2151	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2152	: Pg=46.0, Qg=18.0 -> Pg=66.25, Qg=0.0
% INFO    : Gen at bus 2152	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2179	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2179	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2187	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2199	: Pg=122.0, Qg=5.0 -> Pg=109.5, Qg=0.0
% INFO    : Gen at bus 2199	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2208	: Pg=19.0, Qg=1.0 -> Pg=31.80525, Qg=0.0
% INFO    : Gen at bus 2208	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2209	: Pg=55.0, Qg=-30.0 -> Pg=79.25, Qg=0.0
% INFO    : Gen at bus 2209	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2214	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2239	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2241	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2259	: Pg=43.0, Qg=-12.0 -> Pg=32.2885, Qg=0.0
% INFO    : Gen at bus 2259	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2265	: Pg=146.0, Qg=-67.0 -> Pg=86.40125, Qg=0.0
% INFO    : Gen at bus 2265	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2267	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2268	: Pg=458.0, Qg=63.0 -> Pg=247.21725, Qg=0.0
% INFO    : Gen at bus 2268	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2270	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2271	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2272	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2273	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2275	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2276	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2277	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2279	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2280	: Pg=401.0, Qg=55.0 -> Pg=678.968, Qg=0.0
% INFO    : Gen at bus 2280	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2281	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2294	: Pg=276.0, Qg=70.0 -> Pg=228.75, Qg=0.0
% INFO    : Gen at bus 2294	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2298	: Pg=258.0, Qg=280.0 -> Pg=240.1115, Qg=0.0
% INFO    : Gen at bus 2298	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2305	: Pg=622.0, Qg=-3.0 -> Pg=379.96125, Qg=0.0
% INFO    : Gen at bus 2305	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2310	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2313	: Pg=392.0, Qg=26.0 -> Pg=559.75, Qg=0.0
% INFO    : Gen at bus 2313	: Vg=1.0 -> Vg=1.0
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
