%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v17.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Active Power Increase              %%%%%
%%%%                         27 - June - 2017                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case2383wp_mp__api
mpc.version = '2';
mpc.baseMVA = 100.0;

%% area data
%	area	refbus
mpc.areas = [
	1	 18;
];

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09351	   -1.07010	 220.0	 1	    1.11000	    0.95000;
	2	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08469	   -1.26309	 220.0	 1	    1.11000	    0.95000;
	3	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05390	  -15.37873	 220.0	 1	    1.11000	    0.95000;
	4	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07424	   -3.79509	 220.0	 1	    1.11000	    0.95000;
	5	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07548	   -5.72135	 220.0	 1	    1.11000	    0.95000;
	6	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.04438	   -1.21624	 400.0	 1	    1.05000	    0.95000;
	7	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07263	   -6.12026	 220.0	 1	    1.11000	    0.95000;
	8	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.04905	   -0.94677	 400.0	 1	    1.05000	    0.95000;
	9	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05000	   -3.23927	 400.0	 1	    1.05000	    0.95000;
	10	 2	 12.75	 9.00	 0.0	 0.0	 1	    1.07961	  -11.62084	 220.0	 1	    1.11000	    0.95000;
	11	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07897	   -3.15134	 220.0	 1	    1.11000	    0.95000;
	12	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07143	   -6.12854	 220.0	 1	    1.11000	    0.95000;
	13	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07588	   -5.63221	 220.0	 1	    1.11000	    0.95000;
	14	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06903	   -2.94166	 220.0	 1	    1.11000	    0.95000;
	15	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.03371	   -3.50274	 400.0	 1	    1.05000	    0.95000;
	16	 2	 57.22	 100.00	 0.0	 0.0	 1	    1.09631	   -0.60851	 220.0	 1	    1.11000	    0.95000;
	17	 2	 80.28	 150.00	 0.0	 0.0	 1	    1.08895	   -0.53722	 220.0	 1	    1.11000	    0.95000;
	18	 3	 159.52	 350.00	 0.0	 0.0	 1	    1.03478	   -0.00000	 400.0	 1	    1.05000	    0.95000;
	19	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07413	   -6.83049	 220.0	 1	    1.11000	    0.95000;
	20	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.03609	    0.46211	 400.0	 1	    1.05000	    0.95000;
	21	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07392	   -6.54357	 220.0	 1	    1.11000	    0.95000;
	22	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07407	   -3.98300	 220.0	 1	    1.11000	    0.95000;
	23	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09603	    1.57724	 220.0	 2	    1.11000	    0.95000;
	24	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07136	   -0.26822	 220.0	 2	    1.11000	    0.95000;
	25	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07386	    0.20841	 220.0	 2	    1.11000	    0.95000;
	26	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09413	    1.09353	 220.0	 2	    1.11000	    0.95000;
	27	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07974	   -0.93724	 220.0	 2	    1.11000	    0.95000;
	28	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07973	   -0.93759	 220.0	 2	    1.11000	    0.95000;
	29	 2	 27.09	 60.00	 0.0	 0.0	 1	    1.11000	    4.05081	 220.0	 2	    1.11000	    0.95000;
	30	 2	 27.09	 60.00	 0.0	 0.0	 1	    1.10988	    4.06502	 220.0	 2	    1.11000	    0.95000;
	31	 2	 21.87	 50.00	 0.0	 0.0	 1	    1.04643	    3.96385	 400.0	 2	    1.05000	    0.95000;
	32	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.04641	    3.95933	 400.0	 2	    1.05000	    0.95000;
	33	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07491	   -1.63485	 220.0	 2	    1.11000	    0.95000;
	34	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.04374	    0.27437	 400.0	 2	    1.05000	    0.95000;
	35	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.04378	    0.27099	 400.0	 2	    1.05000	    0.95000;
	36	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.03690	    3.05519	 400.0	 2	    1.05000	    0.95000;
	37	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10200	    2.14039	 220.0	 2	    1.11000	    0.95000;
	38	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10200	    2.14114	 220.0	 2	    1.11000	    0.95000;
	39	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.01926	    2.41261	 400.0	 2	    1.05000	    0.95000;
	40	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.01916	    2.40926	 400.0	 2	    1.05000	    0.95000;
	41	 2	 12.50	 30.00	 0.0	 0.0	 1	    1.07442	    0.65791	 220.0	 2	    1.11000	    0.95000;
	42	 2	 12.50	 30.00	 0.0	 0.0	 1	    1.07455	    0.65218	 220.0	 2	    1.11000	    0.95000;
	43	 2	 25.00	 60.00	 0.0	 0.0	 1	    1.01076	    3.04581	 400.0	 2	    1.05000	    0.95000;
	44	 2	 25.00	 60.00	 0.0	 0.0	 1	    1.01084	    3.04212	 400.0	 2	    1.05000	    0.95000;
	45	 2	 166.65	 75.00	 0.0	 0.0	 1	    1.10249	    2.14988	 220.0	 2	    1.11000	    0.95000;
	46	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10249	    2.15344	 220.0	 2	    1.11000	    0.95000;
	47	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07455	   -1.65092	 220.0	 2	    1.11000	    0.95000;
	48	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09354	    1.33377	 220.0	 2	    1.11000	    0.95000;
	49	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09354	    1.33618	 220.0	 2	    1.11000	    0.95000;
	50	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.02841	    1.40754	 400.0	 2	    1.05000	    0.95000;
	51	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.02852	    1.39672	 400.0	 2	    1.05000	    0.95000;
	52	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07238	    0.03493	 220.0	 2	    1.11000	    0.95000;
	53	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07545	    0.21373	 220.0	 2	    1.11000	    0.95000;
	54	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07392	    0.21880	 220.0	 2	    1.11000	    0.95000;
	55	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10404	    2.72407	 220.0	 2	    1.11000	    0.95000;
	56	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08025	   -0.58138	 220.0	 3	    1.11000	    0.95000;
	57	 1	 23.96	 10.96	 0.0	 0.0	 1	    1.09089	   -0.07859	 220.0	 3	    1.11000	    0.95000;
	58	 1	 22.92	 5.79	 0.0	 0.0	 1	    1.09112	   -0.07771	 220.0	 3	    1.11000	    0.95000;
	59	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10011	    3.50453	 220.0	 3	    1.11000	    0.95000;
	60	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10026	    2.97222	 220.0	 3	    1.11000	    0.95000;
	61	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10888	    5.42717	 220.0	 3	    1.11000	    0.95000;
	62	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10887	    5.42825	 220.0	 3	    1.11000	    0.95000;
	63	 2	 38.96	 52.69	 0.0	 0.0	 1	    1.10462	    3.57697	 220.0	 3	    1.11000	    0.95000;
	64	 2	 36.88	 55.32	 0.0	 0.0	 1	    1.10975	    4.64247	 220.0	 3	    1.11000	    0.95000;
	65	 1	 13.96	 2.02	 0.0	 0.0	 1	    1.09929	    3.24555	 220.0	 3	    1.11000	    0.95000;
	66	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10061	    4.17197	 220.0	 3	    1.11000	    0.95000;
	67	 2	 62.97	 92.10	 0.0	 0.0	 1	    1.05000	    5.85363	 400.0	 3	    1.05000	    0.95000;
	68	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09073	    3.61516	 220.0	 3	    1.11000	    0.95000;
	69	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10227	    5.85148	 220.0	 3	    1.11000	    0.95000;
	70	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08697	    0.17102	 220.0	 3	    1.11000	    0.95000;
	71	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10245	    3.06347	 220.0	 3	    1.11000	    0.95000;
	72	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10245	    3.06347	 220.0	 3	    1.11000	    0.95000;
	73	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09132	    0.64181	 220.0	 3	    1.11000	    0.95000;
	74	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08766	    0.01399	 220.0	 3	    1.11000	    0.95000;
	75	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.03818	   -0.50024	 400.0	 3	    1.05000	    0.95000;
	76	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.03817	   -0.49996	 400.0	 3	    1.05000	    0.95000;
	77	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09915	    4.00459	 220.0	 3	    1.11000	    0.95000;
	78	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09804	    3.18263	 220.0	 3	    1.11000	    0.95000;
	79	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10219	    3.32087	 220.0	 3	    1.11000	    0.95000;
	80	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09153	   -0.02516	 220.0	 3	    1.11000	    0.95000;
	81	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09155	   -0.02561	 220.0	 3	    1.11000	    0.95000;
	82	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10559	    5.00553	 220.0	 3	    1.11000	    0.95000;
	83	 2	 16.67	 22.97	 0.0	 0.0	 1	    1.11000	    6.58590	 220.0	 3	    1.11000	    0.95000;
	84	 2	 16.46	 22.27	 0.0	 0.0	 1	    1.11000	    6.57614	 220.0	 3	    1.11000	    0.95000;
	85	 2	 10.42	 17.01	 0.0	 0.0	 1	    1.10584	    2.85689	 220.0	 3	    1.11000	    0.95000;
	86	 2	 10.42	 16.66	 0.0	 0.0	 1	    1.10584	    2.85215	 220.0	 3	    1.11000	    0.95000;
	87	 1	 11.56	 16.22	 0.0	 0.0	 1	    1.09478	    2.04069	 220.0	 3	    1.11000	    0.95000;
	88	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09479	    2.04264	 220.0	 3	    1.11000	    0.95000;
	89	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09908	    2.08523	 220.0	 3	    1.11000	    0.95000;
	90	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10228	    3.76460	 220.0	 3	    1.11000	    0.95000;
	91	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09822	    3.16209	 220.0	 3	    1.11000	    0.95000;
	92	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.04084	    0.48008	 400.0	 3	    1.05000	    0.95000;
	93	 2	 10.42	 16.39	 0.0	 0.0	 1	    1.10785	    4.23806	 220.0	 3	    1.11000	    0.95000;
	94	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10782	    4.22141	 220.0	 3	    1.11000	    0.95000;
	95	 2	 7.18	 8.15	 0.0	 0.0	 1	    1.10178	    2.41570	 220.0	 3	    1.11000	    0.95000;
	96	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10179	    2.41170	 220.0	 3	    1.11000	    0.95000;
	97	 2	 9.06	 5.26	 0.0	 0.0	 1	    1.08595	    1.33586	 220.0	 3	    1.11000	    0.95000;
	98	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.02119	    1.53186	 400.0	 3	    1.05000	    0.95000;
	99	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.02127	    1.53862	 400.0	 3	    1.05000	    0.95000;
	100	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.04335	    1.28863	 400.0	 3	    1.05000	    0.95000;
	101	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.04334	    1.28706	 400.0	 3	    1.05000	    0.95000;
	102	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09937	    1.90276	 220.0	 3	    1.11000	    0.95000;
	103	 2	 18.86	 23.76	 0.0	 0.0	 1	    1.11000	    4.28779	 220.0	 3	    1.11000	    0.95000;
	104	 2	 35.12	 46.11	 0.0	 0.0	 1	    1.11000	    4.28583	 220.0	 3	    1.11000	    0.95000;
	105	 2	 35.22	 62.95	 0.0	 0.0	 1	    1.04293	    0.07533	 400.0	 3	    1.05000	    0.95000;
	106	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.04292	    0.07493	 400.0	 3	    1.05000	    0.95000;
	107	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08508	   -0.02991	 220.0	 3	    1.11000	    0.95000;
	108	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08753	    0.16274	 220.0	 3	    1.11000	    0.95000;
	109	 2	 1.04	 22.36	 0.0	 0.0	 1	    1.11000	    5.92140	 220.0	 3	    1.11000	    0.95000;
	110	 2	 1.04	 22.18	 0.0	 0.0	 1	    1.10980	    5.74182	 220.0	 3	    1.11000	    0.95000;
	111	 2	 27.62	 18.00	 0.0	 0.0	 1	    1.09032	   -2.26994	 220.0	 4	    1.11000	    0.95000;
	112	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09028	   -2.27674	 220.0	 4	    1.11000	    0.95000;
	113	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06340	   -0.34247	 220.0	 4	    1.11000	    0.95000;
	114	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07495	    0.81742	 220.0	 4	    1.11000	    0.95000;
	115	 1	 0.00	 0.00	 0.0	 0.0	 1	    0.99110	    1.90620	 400.0	 4	    1.05000	    0.95000;
	116	 1	 0.00	 0.00	 0.0	 0.0	 1	    0.99118	    1.90315	 400.0	 4	    1.05000	    0.95000;
	117	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08452	   -5.19802	 220.0	 4	    1.11000	    0.95000;
	118	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06602	   -3.25223	 220.0	 4	    1.11000	    0.95000;
	119	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06602	   -3.25223	 220.0	 4	    1.11000	    0.95000;
	120	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05869	   -4.80200	 220.0	 4	    1.11000	    0.95000;
	121	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06819	    0.06344	 220.0	 4	    1.11000	    0.95000;
	122	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06819	    0.06344	 220.0	 4	    1.11000	    0.95000;
	123	 2	 5.73	 7.00	 0.0	 0.0	 1	    1.08807	   -3.70147	 220.0	 4	    1.11000	    0.95000;
	124	 2	 9.16	 17.00	 0.0	 0.0	 1	    1.08809	   -3.70365	 220.0	 4	    1.11000	    0.95000;
	125	 2	 37.22	 18.30	 0.0	 0.0	 1	    1.10127	   -2.74594	 220.0	 4	    1.11000	    0.95000;
	126	 1	 26.36	 15.90	 0.0	 0.0	 1	    1.10108	   -2.75147	 220.0	 4	    1.11000	    0.95000;
	127	 2	 26.81	 15.30	 0.0	 0.0	 1	    0.99854	   -3.27588	 400.0	 4	    1.05000	    0.95000;
	128	 1	 0.00	 0.00	 0.0	 0.0	 1	    0.99855	   -3.28029	 400.0	 4	    1.05000	    0.95000;
	129	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05767	   -5.85358	 220.0	 4	    1.11000	    0.95000;
	130	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.04258	   -4.24114	 220.0	 4	    1.11000	    0.95000;
	131	 2	 71.60	 70.00	 0.0	 0.0	 1	    1.09832	    4.03266	 220.0	 4	    1.11000	    0.95000;
	132	 2	 34.41	 45.00	 0.0	 0.0	 1	    1.09861	    4.02858	 220.0	 4	    1.11000	    0.95000;
	133	 1	 0.00	 0.00	 0.0	 0.0	 1	    0.98771	    4.85106	 400.0	 4	    1.05000	    0.95000;
	134	 1	 0.00	 0.00	 0.0	 0.0	 1	    0.98768	    4.85637	 400.0	 4	    1.05000	    0.95000;
	135	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06516	   -4.07684	 220.0	 4	    1.11000	    0.95000;
	136	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06516	   -4.07684	 220.0	 4	    1.11000	    0.95000;
	137	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.01375	    2.53565	 400.0	 4	    1.05000	    0.95000;
	138	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.01375	    2.53565	 400.0	 4	    1.05000	    0.95000;
	139	 2	 34.61	 22.60	 0.0	 0.0	 1	    1.08748	   -3.91165	 220.0	 4	    1.11000	    0.95000;
	140	 2	 30.48	 19.60	 0.0	 0.0	 1	    1.08749	   -3.91098	 220.0	 4	    1.11000	    0.95000;
	141	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07061	   -9.04756	 220.0	 4	    1.11000	    0.95000;
	142	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06331	   -3.31465	 220.0	 4	    1.11000	    0.95000;
	143	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08265	   -5.66311	 220.0	 4	    1.11000	    0.95000;
	144	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08260	   -5.66523	 220.0	 4	    1.11000	    0.95000;
	145	 1	 0.00	 0.00	 0.0	 0.0	 1	    0.97601	   -5.13092	 400.0	 4	    1.05000	    0.95000;
	146	 1	 0.00	 0.00	 0.0	 0.0	 1	    0.97601	   -5.13092	 400.0	 4	    1.05000	    0.95000;
	147	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05020	   -3.46077	 220.0	 4	    1.11000	    0.95000;
	148	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05026	   -3.45666	 220.0	 4	    1.11000	    0.95000;
	149	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08005	   -5.74104	 220.0	 4	    1.11000	    0.95000;
	150	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06725	    0.14287	 220.0	 4	    1.11000	    0.95000;
	151	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06725	    0.14082	 220.0	 4	    1.11000	    0.95000;
	152	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06984	    0.31159	 220.0	 4	    1.11000	    0.95000;
	153	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06984	    0.31159	 220.0	 4	    1.11000	    0.95000;
	154	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.03453	   -4.82926	 220.0	 4	    1.11000	    0.95000;
	155	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07718	   -6.31320	 220.0	 5	    1.11000	    0.95000;
	156	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11000	   -5.83232	 220.0	 5	    1.11000	    0.95000;
	157	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.01241	   -5.18656	 400.0	 5	    1.05000	    0.95000;
	158	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.01243	   -5.18533	 400.0	 5	    1.05000	    0.95000;
	159	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.02740	   -5.44150	 400.0	 5	    1.05000	    0.95000;
	160	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.02742	   -5.44462	 400.0	 5	    1.05000	    0.95000;
	161	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08109	   -7.31478	 220.0	 5	    1.11000	    0.95000;
	162	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08109	   -7.31394	 220.0	 5	    1.11000	    0.95000;
	163	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11000	   -5.21250	 220.0	 5	    1.11000	    0.95000;
	164	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10998	   -5.21532	 220.0	 5	    1.11000	    0.95000;
	165	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.01990	   -5.76036	 400.0	 5	    1.05000	    0.95000;
	166	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08739	   -5.91160	 220.0	 5	    1.11000	    0.95000;
	167	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08743	   -5.90939	 220.0	 5	    1.11000	    0.95000;
	168	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.03169	   -7.49794	 400.0	 5	    1.05000	    0.95000;
	169	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.03169	   -7.50604	 400.0	 5	    1.05000	    0.95000;
	170	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06177	  -11.59720	 220.0	 5	    1.11000	    0.95000;
	171	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06180	  -11.59852	 220.0	 5	    1.11000	    0.95000;
	172	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08500	   -6.81037	 220.0	 5	    1.11000	    0.95000;
	173	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08496	   -6.81245	 220.0	 5	    1.11000	    0.95000;
	174	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07101	   -7.12991	 220.0	 5	    1.11000	    0.95000;
	175	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07101	   -7.13059	 220.0	 5	    1.11000	    0.95000;
	176	 2	 0.00	 40.00	 0.0	 0.0	 1	    1.01505	   -4.08832	 400.0	 5	    1.05000	    0.95000;
	177	 2	 0.00	 40.00	 0.0	 0.0	 1	    1.01519	   -4.09465	 400.0	 5	    1.05000	    0.95000;
	178	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09596	   -6.49869	 220.0	 5	    1.11000	    0.95000;
	179	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09599	   -6.49685	 220.0	 5	    1.11000	    0.95000;
	180	 2	 354.33	 49.60	 0.0	 0.0	 2	    1.03899	   -2.69186	 400.0	 6	    1.05000	    0.95000;
	181	 2	 0.00	 0.00	 0.0	 0.0	 3	    1.11000	    6.15318	 220.0	 6	    1.11000	    0.95000;
	182	 2	 0.00	 0.00	 0.0	 0.0	 5	    0.98772	    5.43586	 400.0	 6	    1.05000	    0.95000;
	183	 1	 150.00	 0.00	 0.0	 0.0	 3	    1.05000	   -0.65894	 400.0	 6	    1.05000	    0.95000;
	184	 2	 330.86	 50.30	 0.0	 0.0	 2	    1.09718	    0.38427	 220.0	 6	    1.11000	    0.95000;
	185	 2	 377.88	 36.70	 0.0	 0.0	 2	    1.03810	   -3.47578	 400.0	 6	    1.05000	    0.95000;
	186	 2	 34.75	 1.00	 0.0	 0.0	 5	    1.11000	   -2.92732	 220.0	 6	    1.11000	    0.95000;
	187	 1	 7.42	 1.50	 0.0	 0.0	 1	    1.06846	  -10.13715	 110.0	 1	    1.12000	    0.95000;
	188	 1	 7.96	 1.00	 0.0	 0.0	 1	    1.02014	  -20.92340	 110.0	 1	    1.12000	    0.95000;
	189	 1	 10.19	 8.70	 0.0	 0.0	 1	    1.01697	  -14.62415	 110.0	 1	    1.12000	    0.95000;
	190	 1	 6.38	 1.50	 0.0	 0.0	 1	    1.10282	   -4.63412	 110.0	 1	    1.12000	    0.95000;
	191	 1	 6.38	 1.60	 0.0	 0.0	 1	    1.09134	   -6.45020	 110.0	 1	    1.12000	    0.95000;
	192	 2	 31.86	 12.00	 0.0	 0.0	 1	    1.12000	   -5.41093	 110.0	 1	    1.12000	    0.95000;
	193	 1	 15.93	 3.00	 0.0	 0.0	 1	    1.11882	   -5.68732	 110.0	 1	    1.12000	    0.95000;
	194	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11727	   -5.96398	 110.0	 1	    1.12000	    0.95000;
	195	 1	 8.49	 2.00	 0.0	 0.0	 1	    1.09662	   -9.88438	 110.0	 1	    1.12000	    0.95000;
	196	 2	 7.21	 1.50	 0.0	 0.0	 1	    1.04348	   -9.57059	 110.0	 1	    1.12000	    0.95000;
	197	 1	 7.21	 1.50	 0.0	 0.0	 1	    1.06951	  -11.73938	 110.0	 1	    1.12000	    0.95000;
	198	 2	 12.85	 1.70	 0.0	 0.0	 1	    1.09362	  -10.42368	 110.0	 1	    1.12000	    0.95000;
	199	 1	 1.49	 0.50	 0.0	 0.0	 1	    1.10398	   -6.70915	 110.0	 1	    1.12000	    0.95000;
	200	 1	 1.13	 0.50	 0.0	 0.0	 1	    1.10148	   -9.67491	 110.0	 1	    1.12000	    0.95000;
	201	 1	 5.85	 0.50	 0.0	 0.0	 1	    1.06802	  -15.79614	 110.0	 1	    1.12000	    0.95000;
	202	 1	 19.12	 2.00	 0.0	 0.0	 1	    1.09510	   -8.19545	 110.0	 1	    1.12000	    0.95000;
	203	 1	 11.57	 1.60	 0.0	 0.0	 1	    1.09059	  -10.18231	 110.0	 1	    1.12000	    0.95000;
	204	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11787	   -7.17816	 110.0	 1	    1.12000	    0.95000;
	205	 2	 7.21	 2.00	 0.0	 0.0	 1	    1.12000	   -5.94104	 110.0	 1	    1.12000	    0.95000;
	206	 1	 11.68	 1.00	 0.0	 0.0	 1	    1.09555	  -10.10411	 110.0	 1	    1.12000	    0.95000;
	207	 1	 7.63	 1.60	 0.0	 0.0	 1	    1.09227	   -6.18893	 110.0	 1	    1.12000	    0.95000;
	208	 1	 -7.32	 -4.50	 0.0	 0.0	 1	    1.09535	   -5.54041	 110.0	 1	    1.12000	    0.95000;
	209	 1	 9.76	 0.80	 0.0	 0.0	 1	    1.08020	  -12.92318	 110.0	 1	    1.12000	    0.95000;
	210	 1	 15.83	 4.40	 0.0	 0.0	 1	    1.11771	   -6.83685	 110.0	 1	    1.12000	    0.95000;
	211	 1	 9.12	 0.20	 0.0	 0.0	 1	    1.07890	  -13.20263	 110.0	 1	    1.12000	    0.95000;
	212	 1	 10.61	 1.50	 0.0	 0.0	 1	    1.07462	  -12.94958	 110.0	 1	    1.12000	    0.95000;
	213	 2	 -2.04	 -1.00	 0.0	 0.0	 1	    1.08262	  -12.69538	 110.0	 1	    1.12000	    0.95000;
	214	 1	 12.53	 0.50	 0.0	 0.0	 1	    1.07760	  -12.49071	 110.0	 1	    1.12000	    0.95000;
	215	 1	 7.21	 2.00	 0.0	 0.0	 1	    1.11640	   -6.51892	 110.0	 1	    1.12000	    0.95000;
	216	 1	 9.23	 0.50	 0.0	 0.0	 1	    1.10734	   -3.14975	 110.0	 1	    1.12000	    0.95000;
	217	 1	 2.02	 0.40	 0.0	 0.0	 1	    1.09464	  -11.38280	 110.0	 1	    1.12000	    0.95000;
	218	 1	 12.74	 1.50	 0.0	 0.0	 1	    1.05256	  -17.77276	 110.0	 1	    1.12000	    0.95000;
	219	 1	 2.66	 0.50	 0.0	 0.0	 1	    1.06806	  -16.35735	 110.0	 1	    1.12000	    0.95000;
	220	 1	 2.66	 0.50	 0.0	 0.0	 1	    1.04672	  -17.76534	 110.0	 1	    1.12000	    0.95000;
	221	 1	 4.25	 0.50	 0.0	 0.0	 1	    0.99731	  -23.71012	 110.0	 1	    1.12000	    0.95000;
	222	 1	 6.81	 0.40	 0.0	 0.0	 1	    1.10063	   -9.07193	 110.0	 1	    1.12000	    0.95000;
	223	 1	 19.44	 4.00	 0.0	 0.0	 1	    1.07645	   -3.24726	 110.0	 1	    1.12000	    0.95000;
	224	 1	 20.71	 2.50	 0.0	 0.0	 1	    1.09346	  -10.24445	 110.0	 1	    1.12000	    0.95000;
	225	 1	 18.04	 2.00	 0.0	 0.0	 1	    1.04836	  -18.97169	 110.0	 1	    1.12000	    0.95000;
	226	 1	 25.48	 1.50	 0.0	 0.0	 1	    1.07148	  -14.77826	 110.0	 1	    1.12000	    0.95000;
	227	 1	 5.85	 1.00	 0.0	 0.0	 1	    1.07136	  -15.17561	 110.0	 1	    1.12000	    0.95000;
	228	 1	 11.89	 1.10	 0.0	 0.0	 1	    1.09069	   -6.91883	 110.0	 1	    1.12000	    0.95000;
	229	 1	 11.47	 2.70	 0.0	 0.0	 1	    1.10523	   -8.39703	 110.0	 1	    1.12000	    0.95000;
	230	 1	 7.96	 1.00	 0.0	 0.0	 1	    0.99323	  -24.43059	 110.0	 1	    1.12000	    0.95000;
	231	 1	 8.28	 1.10	 0.0	 0.0	 1	    1.10750	   -8.35248	 110.0	 1	    1.12000	    0.95000;
	232	 1	 8.28	 1.10	 0.0	 0.0	 1	    1.07226	   -9.09723	 110.0	 1	    1.12000	    0.95000;
	233	 1	 1.92	 0.80	 0.0	 0.0	 1	    1.07566	  -13.53883	 110.0	 1	    1.12000	    0.95000;
	234	 1	 34.89	 28.00	 0.0	 0.0	 1	    1.09082	   -5.86412	 110.0	 1	    1.12000	    0.95000;
	235	 1	 35.20	 28.00	 0.0	 0.0	 1	    1.09024	   -4.06848	 110.0	 1	    1.12000	    0.95000;
	236	 1	 1.06	 0.50	 0.0	 0.0	 1	    1.10038	   -9.65706	 110.0	 1	    1.12000	    0.95000;
	237	 1	 14.54	 1.70	 0.0	 0.0	 1	    1.10703	   -5.90226	 110.0	 1	    1.12000	    0.95000;
	238	 1	 10.41	 1.00	 0.0	 0.0	 1	    1.10335	   -8.57657	 110.0	 1	    1.12000	    0.95000;
	239	 1	 15.93	 1.50	 0.0	 0.0	 1	    1.09724	   -8.08101	 110.0	 1	    1.12000	    0.95000;
	240	 1	 11.68	 1.50	 0.0	 0.0	 1	    1.00097	  -23.00519	 110.0	 1	    1.12000	    0.95000;
	241	 1	 10.61	 3.00	 0.0	 0.0	 1	    1.08693	  -11.05265	 110.0	 1	    1.12000	    0.95000;
	242	 1	 1.27	 0.10	 0.0	 0.0	 1	    1.08282	  -10.71974	 110.0	 1	    1.12000	    0.95000;
	243	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11618	   -7.35776	 110.0	 1	    1.12000	    0.95000;
	244	 1	 1.02	 0.00	 0.0	 0.0	 1	    1.11203	   -8.37214	 110.0	 1	    1.12000	    0.95000;
	245	 1	 12.64	 5.40	 0.0	 0.0	 1	    1.11516	   -7.44354	 110.0	 1	    1.12000	    0.95000;
	246	 1	 -8.14	 -3.60	 0.0	 0.0	 1	    1.12000	   -6.33265	 110.0	 1	    1.12000	    0.95000;
	247	 1	 11.68	 1.50	 0.0	 0.0	 1	    1.07338	  -11.42512	 110.0	 1	    1.12000	    0.95000;
	248	 1	 3.19	 0.50	 0.0	 0.0	 1	    1.10458	   -8.29337	 110.0	 1	    1.12000	    0.95000;
	249	 1	 9.16	 0.00	 0.0	 0.0	 1	    1.08632	  -12.34511	 110.0	 1	    1.12000	    0.95000;
	250	 1	 28.89	 3.00	 0.0	 0.0	 1	    1.10122	   -9.55085	 110.0	 1	    1.12000	    0.95000;
	251	 1	 22.29	 4.00	 0.0	 0.0	 1	    1.08889	   -4.30821	 110.0	 1	    1.12000	    0.95000;
	252	 1	 22.29	 4.00	 0.0	 0.0	 1	    1.08553	   -6.72557	 110.0	 1	    1.12000	    0.95000;
	253	 1	 15.50	 4.30	 0.0	 0.0	 1	    1.11355	   -7.44907	 110.0	 1	    1.12000	    0.95000;
	254	 1	 20.71	 3.50	 0.0	 0.0	 1	    1.10047	   -7.75310	 110.0	 1	    1.12000	    0.95000;
	255	 1	 10.61	 1.00	 0.0	 0.0	 1	    1.06913	  -15.00431	 110.0	 1	    1.12000	    0.95000;
	256	 1	 5.61	 0.00	 0.0	 0.0	 1	    1.09912	   -9.15693	 110.0	 1	    1.12000	    0.95000;
	257	 1	 7.42	 0.20	 0.0	 0.0	 1	    1.07898	  -12.09863	 110.0	 1	    1.12000	    0.95000;
	258	 1	 4.25	 0.30	 0.0	 0.0	 1	    1.07891	   -9.62931	 110.0	 1	    1.12000	    0.95000;
	259	 1	 21.76	 4.20	 0.0	 0.0	 1	    1.09838	   -9.84290	 110.0	 1	    1.12000	    0.95000;
	260	 1	 11.15	 1.50	 0.0	 0.0	 1	    1.11075	   -7.88029	 110.0	 1	    1.12000	    0.95000;
	261	 1	 8.28	 2.00	 0.0	 0.0	 1	    1.11837	   -6.78268	 110.0	 1	    1.12000	    0.95000;
	262	 1	 0.20	 0.00	 0.0	 0.0	 1	    1.09978	   -9.21554	 110.0	 1	    1.12000	    0.95000;
	263	 1	 5.53	 1.00	 0.0	 0.0	 1	    1.06142	  -10.15145	 110.0	 1	    1.12000	    0.95000;
	264	 2	 12.74	 1.00	 0.0	 0.0	 1	    1.10987	   -5.91773	 110.0	 1	    1.12000	    0.95000;
	265	 1	 12.74	 1.00	 0.0	 0.0	 1	    1.07978	   -9.97687	 110.0	 1	    1.12000	    0.95000;
	266	 1	 8.70	 1.60	 0.0	 0.0	 1	    1.09153	   -8.19021	 110.0	 1	    1.12000	    0.95000;
	267	 1	 10.82	 3.00	 0.0	 0.0	 1	    1.11645	   -7.25998	 110.0	 1	    1.12000	    0.95000;
	268	 1	 15.50	 3.70	 0.0	 0.0	 1	    1.11861	   -6.03722	 110.0	 1	    1.12000	    0.95000;
	269	 2	 15.93	 4.00	 0.0	 0.0	 1	    1.09754	   -9.02633	 110.0	 1	    1.12000	    0.95000;
	270	 1	 3.83	 0.50	 0.0	 0.0	 1	    1.11924	   -6.45239	 110.0	 1	    1.12000	    0.95000;
	271	 1	 3.83	 0.50	 0.0	 0.0	 1	    1.09164	   -7.80764	 110.0	 1	    1.12000	    0.95000;
	272	 1	 9.65	 3.00	 0.0	 0.0	 1	    1.11847	   -6.76898	 110.0	 1	    1.12000	    0.95000;
	273	 1	 13.48	 3.70	 0.0	 0.0	 1	    1.11624	   -6.53552	 110.0	 1	    1.12000	    0.95000;
	274	 1	 26.76	 7.40	 0.0	 0.0	 1	    1.11294	   -7.66874	 110.0	 1	    1.12000	    0.95000;
	275	 1	 24.21	 6.70	 0.0	 0.0	 1	    1.11767	   -7.02541	 110.0	 1	    1.12000	    0.95000;
	276	 1	 14.87	 5.10	 0.0	 0.0	 1	    1.11005	   -7.97171	 110.0	 1	    1.12000	    0.95000;
	277	 2	 54.36	 20.40	 0.0	 0.0	 1	    1.11463	   -7.71755	 110.0	 1	    1.12000	    0.95000;
	278	 2	 26.01	 9.70	 0.0	 0.0	 1	    1.12000	   -6.74825	 110.0	 1	    1.12000	    0.95000;
	279	 2	 26.01	 9.70	 0.0	 0.0	 1	    1.11900	   -6.28452	 110.0	 1	    1.12000	    0.95000;
	280	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11692	   -7.17482	 110.0	 1	    1.12000	    0.95000;
	281	 2	 31.97	 11.90	 0.0	 0.0	 1	    1.11504	   -7.58631	 110.0	 1	    1.12000	    0.95000;
	282	 2	 13.70	 5.10	 0.0	 0.0	 1	    1.11937	   -6.73672	 110.0	 1	    1.12000	    0.95000;
	283	 1	 17.75	 0.20	 0.0	 0.0	 1	    1.08995	   -9.48474	 110.0	 1	    1.12000	    0.95000;
	284	 1	 2.66	 0.50	 0.0	 0.0	 1	    1.10569	   -7.46343	 110.0	 1	    1.12000	    0.95000;
	285	 1	 8.49	 1.50	 0.0	 0.0	 1	    1.08502	  -11.84652	 110.0	 1	    1.12000	    0.95000;
	286	 1	 31.02	 4.10	 0.0	 0.0	 1	    1.08195	  -12.46896	 110.0	 1	    1.12000	    0.95000;
	287	 1	 12.74	 4.00	 0.0	 0.0	 1	    1.08239	  -10.92938	 110.0	 1	    1.12000	    0.95000;
	288	 1	 13.70	 3.80	 0.0	 0.0	 1	    1.11303	   -7.58747	 110.0	 1	    1.12000	    0.95000;
	289	 2	 22.19	 6.10	 0.0	 0.0	 1	    1.11339	   -7.85735	 110.0	 1	    1.12000	    0.95000;
	290	 1	 18.06	 3.00	 0.0	 0.0	 1	    1.08299	  -12.86575	 110.0	 1	    1.12000	    0.95000;
	291	 1	 17.53	 5.40	 0.0	 0.0	 1	    1.11860	   -6.79237	 110.0	 1	    1.12000	    0.95000;
	292	 1	 18.06	 5.00	 0.0	 0.0	 1	    1.11310	   -7.84061	 110.0	 1	    1.12000	    0.95000;
	293	 1	 7.75	 2.10	 0.0	 0.0	 1	    1.11423	   -7.68059	 110.0	 1	    1.12000	    0.95000;
	294	 2	 15.93	 3.00	 0.0	 0.0	 1	    1.08551	  -12.58255	 110.0	 1	    1.12000	    0.95000;
	295	 1	 22.19	 3.40	 0.0	 0.0	 1	    1.09668	   -8.23179	 110.0	 1	    1.12000	    0.95000;
	296	 1	 18.38	 5.10	 0.0	 0.0	 1	    1.11423	   -7.67814	 110.0	 1	    1.12000	    0.95000;
	297	 1	 8.91	 2.00	 0.0	 0.0	 1	    1.10053	   -8.39326	 110.0	 1	    1.12000	    0.95000;
	298	 1	 7.32	 1.60	 0.0	 0.0	 1	    1.09890	   -8.54250	 110.0	 1	    1.12000	    0.95000;
	299	 1	 50.11	 13.80	 0.0	 0.0	 1	    1.11014	   -7.96620	 110.0	 1	    1.12000	    0.95000;
	300	 1	 22.29	 9.00	 0.0	 0.0	 1	    1.06382	   -4.39000	 110.0	 1	    1.12000	    0.95000;
	301	 1	 6.49	 1.30	 0.0	 0.0	 1	    1.10204	   -8.63271	 110.0	 1	    1.12000	    0.95000;
	302	 1	 6.38	 1.30	 0.0	 0.0	 1	    1.09579	   -8.29630	 110.0	 1	    1.12000	    0.95000;
	303	 1	 6.59	 0.50	 0.0	 0.0	 1	    1.06799	  -11.72020	 110.0	 1	    1.12000	    0.95000;
	304	 1	 18.59	 5.10	 0.0	 0.0	 1	    1.11646	   -6.53846	 110.0	 1	    1.12000	    0.95000;
	305	 1	 7.85	 1.10	 0.0	 0.0	 1	    1.07175	  -13.52135	 110.0	 1	    1.12000	    0.95000;
	306	 1	 22.29	 4.00	 0.0	 0.0	 1	    1.11554	   -7.29023	 110.0	 1	    1.12000	    0.95000;
	307	 1	 19.12	 4.00	 0.0	 0.0	 1	    1.07607	  -12.16989	 110.0	 1	    1.12000	    0.95000;
	308	 1	 5.10	 0.00	 0.0	 0.0	 1	    1.10992	   -6.90828	 110.0	 1	    1.12000	    0.95000;
	309	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.12000	   -7.69310	 110.0	 1	    1.12000	    0.95000;
	310	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08628	   -8.35568	 110.0	 1	    1.12000	    0.95000;
	311	 1	 33.78	 5.70	 0.0	 0.0	 1	    1.06702	   -8.38821	 110.0	 1	    1.12000	    0.95000;
	312	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06705	   -8.38903	 110.0	 1	    1.12000	    0.95000;
	313	 1	 7.42	 0.50	 0.0	 0.0	 1	    1.05810	  -18.11615	 110.0	 1	    1.12000	    0.95000;
	314	 2	 8.06	 1.50	 0.0	 0.0	 1	    1.08248	  -12.60709	 110.0	 1	    1.12000	    0.95000;
	315	 1	 9.47	 0.00	 0.0	 0.0	 1	    1.07234	  -13.77554	 110.0	 1	    1.12000	    0.95000;
	316	 1	 16.89	 4.00	 0.0	 0.0	 1	    1.11486	   -7.24502	 110.0	 1	    1.12000	    0.95000;
	317	 1	 7.42	 2.00	 0.0	 0.0	 1	    1.10356	   -8.91720	 110.0	 1	    1.12000	    0.95000;
	318	 1	 6.38	 2.00	 0.0	 0.0	 1	    1.08094	  -10.74534	 110.0	 1	    1.12000	    0.95000;
	319	 1	 0.84	 0.30	 0.0	 0.0	 1	    1.08718	   -6.46137	 110.0	 1	    1.12000	    0.95000;
	320	 1	 7.42	 1.00	 0.0	 0.0	 1	    1.08644	  -10.61764	 110.0	 1	    1.12000	    0.95000;
	321	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10484	   -8.43950	 110.0	 1	    1.12000	    0.95000;
	322	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09237	  -10.40352	 110.0	 1	    1.12000	    0.95000;
	323	 1	 10.41	 1.80	 0.0	 0.0	 1	    1.06256	   -9.48678	 110.0	 1	    1.12000	    0.95000;
	324	 1	 11.68	 1.60	 0.0	 0.0	 1	    1.08110	  -10.99329	 110.0	 1	    1.12000	    0.95000;
	325	 1	 14.23	 0.30	 0.0	 0.0	 1	    1.11060	   -4.96407	 110.0	 1	    1.12000	    0.95000;
	326	 1	 6.90	 1.20	 0.0	 0.0	 1	    1.09323	   -5.72461	 110.0	 1	    1.12000	    0.95000;
	327	 1	 4.25	 0.10	 0.0	 0.0	 1	    1.09394	  -11.56751	 110.0	 1	    1.12000	    0.95000;
	328	 2	 47.78	 23.00	 0.0	 0.0	 1	    1.09625	   -8.73410	 110.0	 1	    1.12000	    0.95000;
	329	 2	 47.78	 23.00	 0.0	 0.0	 1	    1.11906	   -3.57822	 110.0	 1	    1.12000	    0.95000;
	330	 2	 50.42	 22.00	 0.0	 0.0	 1	    1.10758	   -6.14877	 110.0	 1	    1.12000	    0.95000;
	331	 2	 50.42	 22.00	 0.0	 0.0	 1	    1.11442	   -9.14977	 110.0	 1	    1.12000	    0.95000;
	332	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.12000	   -6.07233	 110.0	 1	    1.12000	    0.95000;
	333	 1	 9.87	 0.40	 0.0	 0.0	 1	    1.08022	  -13.05295	 110.0	 1	    1.12000	    0.95000;
	334	 2	 17.53	 0.70	 0.0	 0.0	 1	    1.08297	  -12.40492	 110.0	 1	    1.12000	    0.95000;
	335	 1	 4.25	 1.00	 0.0	 0.0	 1	    1.05774	  -15.49016	 110.0	 1	    1.12000	    0.95000;
	336	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07895	  -13.37132	 110.0	 1	    1.12000	    0.95000;
	337	 1	 18.59	 5.50	 0.0	 0.0	 1	    1.08028	  -12.79385	 110.0	 1	    1.12000	    0.95000;
	338	 1	 2.66	 1.20	 0.0	 0.0	 1	    1.09855	   -7.69213	 110.0	 1	    1.12000	    0.95000;
	339	 1	 4.15	 1.70	 0.0	 0.0	 1	    1.11509	   -6.99029	 110.0	 1	    1.12000	    0.95000;
	340	 1	 11.68	 1.50	 0.0	 0.0	 1	    1.02612	  -20.27358	 110.0	 1	    1.12000	    0.95000;
	341	 1	 11.47	 0.10	 0.0	 0.0	 1	    1.07271	  -13.82761	 110.0	 1	    1.12000	    0.95000;
	342	 1	 16.99	 1.60	 0.0	 0.0	 1	    1.09483	   -5.54957	 110.0	 1	    1.12000	    0.95000;
	343	 1	 1.06	 0.50	 0.0	 0.0	 1	    1.08107	  -12.78241	 110.0	 1	    1.12000	    0.95000;
	344	 1	 13.80	 5.00	 0.0	 0.0	 1	    1.09301	  -11.44440	 110.0	 1	    1.12000	    0.95000;
	345	 1	 18.49	 4.00	 0.0	 0.0	 1	    1.07335	  -13.68678	 110.0	 1	    1.12000	    0.95000;
	346	 2	 19.12	 13.00	 0.0	 0.0	 1	    1.09515	  -11.20585	 110.0	 1	    1.12000	    0.95000;
	347	 2	 8.49	 4.50	 0.0	 0.0	 1	    1.08795	  -12.91949	 110.0	 1	    1.12000	    0.95000;
	348	 1	 2.13	 0.50	 0.0	 0.0	 1	    1.08017	  -12.17717	 110.0	 1	    1.12000	    0.95000;
	349	 1	 21.24	 4.50	 0.0	 0.0	 1	    1.10500	   -9.12206	 110.0	 1	    1.12000	    0.95000;
	350	 1	 20.51	 4.80	 0.0	 0.0	 1	    1.09750	   -8.83869	 110.0	 1	    1.12000	    0.95000;
	351	 1	 18.81	 3.60	 0.0	 0.0	 1	    1.09118	  -10.55346	 110.0	 1	    1.12000	    0.95000;
	352	 1	 15.30	 5.20	 0.0	 0.0	 1	    1.11602	   -7.14866	 110.0	 1	    1.12000	    0.95000;
	353	 1	 10.61	 3.30	 0.0	 0.0	 1	    1.11960	   -6.67454	 110.0	 1	    1.12000	    0.95000;
	354	 1	 2.13	 0.60	 0.0	 0.0	 1	    1.09566	   -5.51204	 110.0	 1	    1.12000	    0.95000;
	355	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09469	   -3.76183	 110.0	 1	    1.12000	    0.95000;
	356	 1	 3.09	 0.60	 0.0	 0.0	 1	    1.11542	   -9.27931	 110.0	 1	    1.12000	    0.95000;
	357	 1	 2.13	 0.10	 0.0	 0.0	 1	    1.08056	  -13.01402	 110.0	 1	    1.12000	    0.95000;
	358	 1	 7.21	 1.60	 0.0	 0.0	 1	    1.08775	   -9.58588	 110.0	 1	    1.12000	    0.95000;
	359	 2	 3.72	 1.20	 0.0	 0.0	 1	    1.11047	   -4.95664	 110.0	 1	    1.12000	    0.95000;
	360	 1	 3.72	 1.10	 0.0	 0.0	 1	    1.12000	   -8.77013	 110.0	 1	    1.12000	    0.95000;
	361	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10423	   -8.45599	 110.0	 1	    1.12000	    0.95000;
	362	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10896	   -5.35178	 110.0	 1	    1.12000	    0.95000;
	363	 1	 6.38	 1.00	 0.0	 0.0	 1	    1.07822	  -11.75553	 110.0	 1	    1.12000	    0.95000;
	364	 1	 -2.55	 -0.80	 0.0	 0.0	 1	    1.09300	   -5.59922	 110.0	 1	    1.12000	    0.95000;
	365	 2	 35.04	 6.70	 0.0	 0.0	 1	    1.11029	   -8.13797	 110.0	 1	    1.12000	    0.95000;
	366	 1	 36.10	 6.70	 0.0	 0.0	 1	    1.07524	   -8.85793	 110.0	 1	    1.12000	    0.95000;
	367	 1	 12.53	 1.60	 0.0	 0.0	 1	    1.11919	   -4.91542	 110.0	 1	    1.12000	    0.95000;
	368	 1	 10.61	 1.50	 0.0	 0.0	 1	    1.12000	   -5.40040	 110.0	 1	    1.12000	    0.95000;
	369	 1	 11.68	 1.50	 0.0	 0.0	 1	    1.06103	  -15.54072	 110.0	 1	    1.12000	    0.95000;
	370	 1	 15.19	 1.60	 0.0	 0.0	 1	    1.11599	   -5.06967	 110.0	 1	    1.12000	    0.95000;
	371	 1	 17.53	 0.10	 0.0	 0.0	 1	    1.11010	   -5.02983	 110.0	 1	    1.12000	    0.95000;
	372	 1	 13.38	 1.00	 0.0	 0.0	 1	    1.07203	   -4.46419	 110.0	 1	    1.12000	    0.95000;
	373	 1	 2.34	 0.20	 0.0	 0.0	 1	    1.10892	   -5.35108	 110.0	 1	    1.12000	    0.95000;
	374	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.12000	   -7.22278	 110.0	 1	    1.12000	    0.95000;
	375	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11340	   -4.52382	 110.0	 1	    1.12000	    0.95000;
	376	 1	 26.23	 5.40	 0.0	 0.0	 1	    1.11402	   -5.39855	 110.0	 1	    1.12000	    0.95000;
	377	 1	 9.55	 2.00	 0.0	 0.0	 1	    1.08010	  -12.82691	 110.0	 1	    1.12000	    0.95000;
	378	 1	 9.98	 0.10	 0.0	 0.0	 1	    1.11022	   -5.00453	 110.0	 1	    1.12000	    0.95000;
	379	 1	 26.01	 1.40	 0.0	 0.0	 1	    1.08969	  -12.15734	 110.0	 1	    1.12000	    0.95000;
	380	 1	 7.96	 1.70	 0.0	 0.0	 1	    1.08840	   -9.54737	 110.0	 1	    1.12000	    0.95000;
	381	 1	 10.82	 0.50	 0.0	 0.0	 1	    1.09143	  -11.62341	 110.0	 1	    1.12000	    0.95000;
	382	 2	 8.49	 3.00	 0.0	 0.0	 1	    1.09462	  -11.09579	 110.0	 1	    1.12000	    0.95000;
	383	 2	 23.35	 4.00	 0.0	 0.0	 1	    1.09605	  -11.03595	 110.0	 1	    1.12000	    0.95000;
	384	 1	 14.87	 3.50	 0.0	 0.0	 1	    1.09833	   -9.84588	 110.0	 1	    1.12000	    0.95000;
	385	 2	 22.82	 6.50	 0.0	 0.0	 1	    1.10243	   -9.47072	 110.0	 1	    1.12000	    0.95000;
	386	 1	 13.27	 2.50	 0.0	 0.0	 1	    1.07894	  -13.47846	 110.0	 1	    1.12000	    0.95000;
	387	 1	 15.50	 1.20	 0.0	 0.0	 1	    1.07869	  -13.03561	 110.0	 1	    1.12000	    0.95000;
	388	 1	 18.59	 1.30	 0.0	 0.0	 1	    1.05882	  -12.37056	 110.0	 1	    1.12000	    0.95000;
	389	 1	 11.68	 2.50	 0.0	 0.0	 1	    1.09881	   -9.82908	 110.0	 1	    1.12000	    0.95000;
	390	 2	 12.53	 3.50	 0.0	 0.0	 1	    1.09182	   -7.58833	 110.0	 1	    1.12000	    0.95000;
	391	 1	 5.42	 1.50	 0.0	 0.0	 1	    1.11445	   -7.27808	 110.0	 1	    1.12000	    0.95000;
	392	 1	 11.89	 2.60	 0.0	 0.0	 1	    1.08795	   -8.29385	 110.0	 1	    1.12000	    0.95000;
	393	 1	 9.12	 0.40	 0.0	 0.0	 1	    1.10938	   -5.19535	 110.0	 1	    1.12000	    0.95000;
	394	 1	 12.21	 3.30	 0.0	 0.0	 1	    1.08664	   -6.85691	 110.0	 1	    1.12000	    0.95000;
	395	 2	 24.42	 4.50	 0.0	 0.0	 1	    1.09821	   -9.12942	 110.0	 1	    1.12000	    0.95000;
	396	 1	 9.45	 2.60	 0.0	 0.0	 1	    1.11671	   -7.28832	 110.0	 1	    1.12000	    0.95000;
	397	 1	 4.36	 1.00	 0.0	 0.0	 1	    1.06708	  -14.27907	 110.0	 1	    1.12000	    0.95000;
	398	 1	 9.55	 2.00	 0.0	 0.0	 1	    1.04156	  -13.73949	 110.0	 1	    1.12000	    0.95000;
	399	 1	 9.65	 1.10	 0.0	 0.0	 1	    1.07807	   -3.44914	 110.0	 1	    1.12000	    0.95000;
	400	 1	 9.55	 1.00	 0.0	 0.0	 1	    1.08774	   -8.38236	 110.0	 1	    1.12000	    0.95000;
	401	 1	 12.22	 -0.50	 0.0	 0.0	 1	    1.00117	  -23.03423	 110.0	 1	    1.12000	    0.95000;
	402	 1	 4.46	 0.90	 0.0	 0.0	 1	    1.09438	   -3.81222	 110.0	 1	    1.12000	    0.95000;
	403	 1	 4.25	 0.90	 0.0	 0.0	 1	    1.09014	   -5.97548	 110.0	 1	    1.12000	    0.95000;
	404	 2	 12.53	 3.10	 0.0	 0.0	 1	    1.08805	   -8.34733	 110.0	 1	    1.12000	    0.95000;
	405	 1	 5.64	 0.70	 0.0	 0.0	 1	    1.09365	   -7.55605	 110.0	 1	    1.12000	    0.95000;
	406	 1	 9.45	 2.40	 0.0	 0.0	 1	    1.11496	   -7.51227	 110.0	 1	    1.12000	    0.95000;
	407	 1	 20.97	 4.90	 0.0	 0.0	 1	    1.11303	   -7.62351	 110.0	 1	    1.12000	    0.95000;
	408	 1	 9.23	 1.10	 0.0	 0.0	 1	    1.09659	   -5.92881	 110.0	 1	    1.12000	    0.95000;
	409	 1	 7.42	 1.20	 0.0	 0.0	 1	    1.08127	   -5.33706	 110.0	 1	    1.12000	    0.95000;
	410	 1	 9.87	 2.00	 0.0	 0.0	 1	    1.08883	   -9.45104	 110.0	 1	    1.12000	    0.95000;
	411	 1	 19.65	 2.10	 0.0	 0.0	 1	    1.06157	  -10.40921	 110.0	 1	    1.12000	    0.95000;
	412	 1	 7.96	 1.30	 0.0	 0.0	 1	    1.06124	   -9.90143	 110.0	 1	    1.12000	    0.95000;
	413	 1	 21.66	 1.60	 0.0	 0.0	 1	    1.06172	   -9.31695	 110.0	 1	    1.12000	    0.95000;
	414	 1	 5.32	 0.50	 0.0	 0.0	 1	    0.99775	  -23.31713	 110.0	 1	    1.12000	    0.95000;
	415	 1	 6.17	 1.20	 0.0	 0.0	 1	    1.08069	  -12.89857	 110.0	 1	    1.12000	    0.95000;
	416	 1	 21.76	 5.00	 0.0	 0.0	 1	    1.10659	   -8.47069	 110.0	 1	    1.12000	    0.95000;
	417	 1	 2.76	 0.30	 0.0	 0.0	 1	    1.10617	   -3.90148	 110.0	 1	    1.12000	    0.95000;
	418	 1	 14.34	 1.30	 0.0	 0.0	 1	    1.08108	  -11.45268	 110.0	 1	    1.12000	    0.95000;
	419	 1	 15.40	 1.40	 0.0	 0.0	 1	    1.10864	   -7.92624	 110.0	 1	    1.12000	    0.95000;
	420	 1	 23.25	 4.50	 0.0	 0.0	 1	    1.08419	   -8.75363	 110.0	 1	    1.12000	    0.95000;
	421	 1	 14.87	 0.80	 0.0	 0.0	 1	    1.10655	   -6.24425	 110.0	 1	    1.12000	    0.95000;
	422	 1	 14.87	 0.80	 0.0	 0.0	 1	    1.07827	  -10.18989	 110.0	 1	    1.12000	    0.95000;
	423	 1	 19.12	 2.00	 0.0	 0.0	 1	    1.06099	  -10.78105	 110.0	 1	    1.12000	    0.95000;
	424	 1	 13.17	 4.00	 0.0	 0.0	 1	    1.09797	    1.24258	 110.0	 1	    1.12000	    0.95000;
	425	 1	 35.37	 4.20	 0.0	 0.0	 1	    1.09391	   -9.74812	 110.0	 1	    1.12000	    0.95000;
	426	 2	 17.53	 4.00	 0.0	 0.0	 1	    1.06834	  -12.28179	 110.0	 1	    1.12000	    0.95000;
	427	 1	 18.81	 2.10	 0.0	 0.0	 1	    1.07652	  -11.08831	 110.0	 1	    1.12000	    0.95000;
	428	 1	 17.83	 0.00	 0.0	 0.0	 1	    1.10473	   -9.28512	 110.0	 1	    1.12000	    0.95000;
	429	 1	 12.85	 3.50	 0.0	 0.0	 1	    1.11827	   -6.80343	 110.0	 1	    1.12000	    0.95000;
	430	 1	 6.81	 2.00	 0.0	 0.0	 1	    1.07561	   -1.97079	 110.0	 1	    1.12000	    0.95000;
	431	 1	 6.49	 1.50	 0.0	 0.0	 1	    1.10781	   -8.13963	 110.0	 1	    1.12000	    0.95000;
	432	 1	 3.51	 0.20	 0.0	 0.0	 1	    1.10530	  -10.41381	 110.0	 1	    1.12000	    0.95000;
	433	 1	 5.42	 1.00	 0.0	 0.0	 1	    1.11123	   -6.11800	 110.0	 1	    1.12000	    0.95000;
	434	 1	 21.24	 2.50	 0.0	 0.0	 1	    1.00361	  -22.85417	 110.0	 1	    1.12000	    0.95000;
	435	 1	 0.64	 0.10	 0.0	 0.0	 1	    1.08630	   -8.37655	 110.0	 1	    1.12000	    0.95000;
	436	 1	 0.53	 0.10	 0.0	 0.0	 1	    1.09836	   -9.85095	 110.0	 1	    1.12000	    0.95000;
	437	 1	 10.61	 1.00	 0.0	 0.0	 1	    1.04159	  -18.37085	 110.0	 1	    1.12000	    0.95000;
	438	 1	 6.49	 0.20	 0.0	 0.0	 1	    1.09790	   -9.48683	 110.0	 1	    1.12000	    0.95000;
	439	 1	 2.76	 0.50	 0.0	 0.0	 1	    1.09133	   -5.57437	 110.0	 1	    1.12000	    0.95000;
	440	 1	 16.46	 3.50	 0.0	 0.0	 1	    1.09392	   -9.45372	 110.0	 1	    1.12000	    0.95000;
	441	 1	 17.32	 4.80	 0.0	 0.0	 1	    1.11883	   -6.15346	 110.0	 1	    1.12000	    0.95000;
	442	 1	 4.90	 0.00	 0.0	 0.0	 1	    1.07258	  -12.20155	 110.0	 1	    1.12000	    0.95000;
	443	 1	 14.34	 2.10	 0.0	 0.0	 1	    1.02791	  -14.35925	 110.0	 1	    1.12000	    0.95000;
	444	 2	 16.79	 4.10	 0.0	 0.0	 1	    1.09548	   -7.41187	 110.0	 1	    1.12000	    0.95000;
	445	 1	 15.40	 1.90	 0.0	 0.0	 1	    1.10437	   -5.53680	 110.0	 1	    1.12000	    0.95000;
	446	 1	 15.62	 1.70	 0.0	 0.0	 1	    1.09250	   -7.66258	 110.0	 1	    1.12000	    0.95000;
	447	 1	 4.25	 1.00	 0.0	 0.0	 1	    1.10973	   -3.02434	 110.0	 1	    1.12000	    0.95000;
	448	 1	 4.99	 2.40	 0.0	 0.0	 1	    1.10516	   -2.04983	 110.0	 1	    1.12000	    0.95000;
	449	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10438	   -5.53706	 110.0	 1	    1.12000	    0.95000;
	450	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09251	   -7.66267	 110.0	 1	    1.12000	    0.95000;
	451	 2	 9.55	 4.00	 0.0	 0.0	 1	    1.10635	   -8.48131	 110.0	 1	    1.12000	    0.95000;
	452	 1	 4.25	 2.00	 0.0	 0.0	 1	    1.08996	  -10.35126	 110.0	 1	    1.12000	    0.95000;
	453	 1	 9.55	 0.50	 0.0	 0.0	 1	    1.11923	   -5.52083	 110.0	 1	    1.12000	    0.95000;
	454	 1	 22.29	 6.00	 0.0	 0.0	 1	    1.10232	   -8.61829	 110.0	 1	    1.12000	    0.95000;
	455	 1	 31.86	 7.00	 0.0	 0.0	 1	    1.09230	  -10.88451	 110.0	 1	    1.12000	    0.95000;
	456	 1	 28.67	 9.00	 0.0	 0.0	 1	    1.07888	  -11.66923	 110.0	 1	    1.12000	    0.95000;
	457	 1	 29.74	 9.00	 0.0	 0.0	 1	    1.10036	   -9.16461	 110.0	 1	    1.12000	    0.95000;
	458	 1	 7.42	 3.00	 0.0	 0.0	 1	    1.08146	  -12.60354	 110.0	 1	    1.12000	    0.95000;
	459	 1	 7.42	 1.00	 0.0	 0.0	 1	    1.08152	  -11.39501	 110.0	 1	    1.12000	    0.95000;
	460	 1	 11.25	 1.20	 0.0	 0.0	 1	    1.06605	  -13.16305	 110.0	 1	    1.12000	    0.95000;
	461	 1	 22.29	 11.00	 0.0	 0.0	 1	    1.09100	  -11.06818	 110.0	 1	    1.12000	    0.95000;
	462	 1	 41.41	 10.00	 0.0	 0.0	 1	    1.07218	  -12.41083	 110.0	 1	    1.12000	    0.95000;
	463	 1	 28.67	 10.00	 0.0	 0.0	 1	    1.09939	   -9.10607	 110.0	 1	    1.12000	    0.95000;
	464	 1	 22.29	 8.00	 0.0	 0.0	 1	    1.09335	  -11.06774	 110.0	 1	    1.12000	    0.95000;
	465	 1	 24.42	 6.00	 0.0	 0.0	 1	    1.07340	  -12.28736	 110.0	 1	    1.12000	    0.95000;
	466	 1	 7.42	 1.00	 0.0	 0.0	 1	    0.98918	  -25.09733	 110.0	 1	    1.12000	    0.95000;
	467	 1	 63.69	 20.00	 0.0	 0.0	 1	    1.08089	  -10.72704	 110.0	 1	    1.12000	    0.95000;
	468	 1	 31.86	 10.00	 0.0	 0.0	 1	    1.09148	   -9.95256	 110.0	 1	    1.12000	    0.95000;
	469	 1	 7.96	 1.40	 0.0	 0.0	 1	    1.10379	   -2.20051	 110.0	 1	    1.12000	    0.95000;
	470	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08952	   -4.40910	 110.0	 1	    1.12000	    0.95000;
	471	 1	 21.03	 6.50	 0.0	 0.0	 1	    1.11886	   -6.61116	 110.0	 1	    1.12000	    0.95000;
	472	 1	 3.72	 1.20	 0.0	 0.0	 1	    1.11413	   -7.72880	 110.0	 1	    1.12000	    0.95000;
	473	 1	 4.25	 2.00	 0.0	 0.0	 1	    1.08223	  -12.64128	 110.0	 1	    1.12000	    0.95000;
	474	 1	 4.25	 0.50	 0.0	 0.0	 1	    1.09336	  -10.63458	 110.0	 1	    1.12000	    0.95000;
	475	 1	 23.35	 6.00	 0.0	 0.0	 1	    1.08977	  -10.62693	 110.0	 1	    1.12000	    0.95000;
	476	 1	 9.55	 2.00	 0.0	 0.0	 1	    1.09957	   -9.29124	 110.0	 1	    1.12000	    0.95000;
	477	 1	 9.55	 2.00	 0.0	 0.0	 1	    1.07778	  -10.55073	 110.0	 1	    1.12000	    0.95000;
	478	 1	 25.48	 6.00	 0.0	 0.0	 1	    1.09016	  -10.14052	 110.0	 1	    1.12000	    0.95000;
	479	 1	 15.93	 4.00	 0.0	 0.0	 1	    1.08913	  -10.68272	 110.0	 1	    1.12000	    0.95000;
	480	 1	 10.61	 3.00	 0.0	 0.0	 1	    1.10295	   -8.58607	 110.0	 1	    1.12000	    0.95000;
	481	 1	 19.65	 3.40	 0.0	 0.0	 1	    1.04430	  -13.56321	 110.0	 1	    1.12000	    0.95000;
	482	 2	 32.39	 2.60	 0.0	 0.0	 1	    1.07557	   -3.63582	 110.0	 1	    1.12000	    0.95000;
	483	 1	 38.22	 9.00	 0.0	 0.0	 1	    1.09331	  -10.95233	 110.0	 1	    1.12000	    0.95000;
	484	 1	 14.87	 4.00	 0.0	 0.0	 1	    1.07711	  -10.13399	 110.0	 1	    1.12000	    0.95000;
	485	 1	 48.84	 11.00	 0.0	 0.0	 1	    1.10602	   -7.92487	 110.0	 1	    1.12000	    0.95000;
	486	 1	 11.68	 4.00	 0.0	 0.0	 1	    1.10238	   -9.07861	 110.0	 1	    1.12000	    0.95000;
	487	 1	 13.38	 1.10	 0.0	 0.0	 1	    1.04096	  -13.76386	 110.0	 1	    1.12000	    0.95000;
	488	 1	 2.09	 1.00	 0.0	 0.0	 1	    1.09468	  -10.99541	 110.0	 1	    1.12000	    0.95000;
	489	 1	 23.35	 5.00	 0.0	 0.0	 1	    1.10861	   -7.61023	 110.0	 1	    1.12000	    0.95000;
	490	 1	 19.12	 4.00	 0.0	 0.0	 1	    1.08055	  -11.50458	 110.0	 1	    1.12000	    0.95000;
	491	 1	 38.22	 9.00	 0.0	 0.0	 1	    1.07997	  -11.57885	 110.0	 1	    1.12000	    0.95000;
	492	 2	 10.61	 0.90	 0.0	 0.0	 1	    1.09517	   -9.53915	 110.0	 1	    1.12000	    0.95000;
	493	 2	 46.72	 21.00	 0.0	 0.0	 1	    1.11556	   -6.84903	 110.0	 1	    1.12000	    0.95000;
	494	 2	 40.35	 22.00	 0.0	 0.0	 1	    1.08461	  -11.30711	 110.0	 1	    1.12000	    0.95000;
	495	 1	 11.68	 3.00	 0.0	 0.0	 1	    1.08385	  -11.36108	 110.0	 1	    1.12000	    0.95000;
	496	 1	 12.74	 3.00	 0.0	 0.0	 1	    1.11478	   -6.90523	 110.0	 1	    1.12000	    0.95000;
	497	 1	 25.48	 6.00	 0.0	 0.0	 1	    1.09907	   -9.10384	 110.0	 1	    1.12000	    0.95000;
	498	 1	 25.48	 4.00	 0.0	 0.0	 1	    1.07873	  -11.68922	 110.0	 1	    1.12000	    0.95000;
	499	 1	 22.33	 3.00	 0.0	 0.0	 1	    1.09222	  -10.92463	 110.0	 1	    1.12000	    0.95000;
	500	 1	 5.32	 1.00	 0.0	 0.0	 1	    1.11171	   -7.26347	 110.0	 1	    1.12000	    0.95000;
	501	 1	 55.21	 12.00	 0.0	 0.0	 1	    1.08301	  -11.01418	 110.0	 1	    1.12000	    0.95000;
	502	 1	 42.48	 10.00	 0.0	 0.0	 1	    1.09246	  -10.88547	 110.0	 1	    1.12000	    0.95000;
	503	 1	 19.12	 7.00	 0.0	 0.0	 1	    1.08937	  -11.04479	 110.0	 1	    1.12000	    0.95000;
	504	 1	 27.61	 8.00	 0.0	 0.0	 1	    1.08669	  -10.25449	 110.0	 1	    1.12000	    0.95000;
	505	 1	 28.67	 6.00	 0.0	 0.0	 1	    1.11098	   -7.32488	 110.0	 1	    1.12000	    0.95000;
	506	 1	 18.06	 5.00	 0.0	 0.0	 1	    1.10257	   -8.64596	 110.0	 1	    1.12000	    0.95000;
	507	 1	 28.67	 6.00	 0.0	 0.0	 1	    1.10018	   -9.25146	 110.0	 1	    1.12000	    0.95000;
	508	 1	 32.93	 7.00	 0.0	 0.0	 1	    1.08176	  -11.74663	 110.0	 1	    1.12000	    0.95000;
	509	 1	 17.10	 3.00	 0.0	 0.0	 1	    1.07137	  -13.93109	 110.0	 1	    1.12000	    0.95000;
	510	 1	 5.85	 1.50	 0.0	 0.0	 1	    1.04685	  -18.62793	 110.0	 1	    1.12000	    0.95000;
	511	 1	 16.99	 3.00	 0.0	 0.0	 1	    1.08094	  -12.01994	 110.0	 1	    1.12000	    0.95000;
	512	 1	 7.75	 0.30	 0.0	 0.0	 1	    1.07066	  -13.98483	 110.0	 1	    1.12000	    0.95000;
	513	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.01720	  -14.63142	 110.0	 1	    1.12000	    0.95000;
	514	 2	 33.95	 15.00	 0.0	 0.0	 1	    1.10411	   -8.86939	 110.0	 1	    1.12000	    0.95000;
	515	 2	 38.25	 17.00	 0.0	 0.0	 1	    1.09270	  -10.95823	 110.0	 1	    1.12000	    0.95000;
	516	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10818	   -6.00426	 110.0	 1	    1.12000	    0.95000;
	517	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09020	   -5.96759	 110.0	 1	    1.12000	    0.95000;
	518	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06648	  -11.62806	 110.0	 1	    1.12000	    0.95000;
	519	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11638	   -7.31183	 110.0	 1	    1.12000	    0.95000;
	520	 1	 11.78	 1.70	 0.0	 0.0	 1	    1.11600	   -8.04000	 110.0	 1	    1.12000	    0.95000;
	521	 1	 7.83	 1.00	 0.0	 0.0	 1	    1.09913	   -9.34389	 110.0	 1	    1.12000	    0.95000;
	522	 1	 17.42	 2.40	 0.0	 0.0	 1	    1.06583	  -11.70825	 110.0	 1	    1.12000	    0.95000;
	523	 1	 5.32	 0.20	 0.0	 0.0	 1	    1.08685	  -12.24037	 110.0	 1	    1.12000	    0.95000;
	524	 1	 21.24	 3.00	 0.0	 0.0	 1	    1.07848	  -12.68087	 110.0	 1	    1.12000	    0.95000;
	525	 2	 23.04	 4.10	 0.0	 0.0	 1	    1.09114	   -9.26274	 110.0	 1	    1.12000	    0.95000;
	526	 1	 13.60	 4.70	 0.0	 0.0	 1	    1.11787	   -7.17815	 110.0	 1	    1.12000	    0.95000;
	527	 1	 5.85	 2.00	 0.0	 0.0	 1	    1.11980	   -5.93766	 110.0	 1	    1.12000	    0.95000;
	528	 1	 8.28	 0.90	 0.0	 0.0	 1	    1.08421	  -10.11760	 110.0	 1	    1.12000	    0.95000;
	529	 1	 6.81	 1.60	 0.0	 0.0	 1	    1.09052	   -7.04565	 110.0	 1	    1.12000	    0.95000;
	530	 1	 5.32	 2.00	 0.0	 0.0	 1	    1.10334	   -8.55439	 110.0	 1	    1.12000	    0.95000;
	531	 1	 4.25	 2.00	 0.0	 0.0	 1	    1.09125	   -9.98002	 110.0	 1	    1.12000	    0.95000;
	532	 1	 8.16	 2.00	 0.0	 0.0	 1	    1.08328	   -6.30854	 110.0	 1	    1.12000	    0.95000;
	533	 1	 12.22	 0.00	 0.0	 0.0	 1	    1.08775	  -11.35833	 110.0	 1	    1.12000	    0.95000;
	534	 1	 8.70	 2.40	 0.0	 0.0	 1	    1.11955	   -6.80040	 110.0	 1	    1.12000	    0.95000;
	535	 1	 1.06	 0.50	 0.0	 0.0	 1	    1.06590	  -13.01530	 110.0	 1	    1.12000	    0.95000;
	536	 2	 21.92	 6.80	 0.0	 0.0	 1	    1.08190	  -11.08113	 110.0	 1	    1.12000	    0.95000;
	537	 2	 13.60	 1.90	 0.0	 0.0	 1	    1.12000	   -5.29915	 110.0	 1	    1.12000	    0.95000;
	538	 1	 17.10	 4.20	 0.0	 0.0	 1	    1.07960	  -11.15833	 110.0	 1	    1.12000	    0.95000;
	539	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11232	    1.67154	 110.0	 2	    1.12000	    0.95000;
	540	 1	 7.09	 1.30	 0.0	 0.0	 1	    1.11233	    1.67023	 110.0	 2	    1.12000	    0.95000;
	541	 1	 3.44	 0.10	 0.0	 0.0	 1	    1.07892	   -3.22181	 110.0	 2	    1.12000	    0.95000;
	542	 1	 11.88	 1.00	 0.0	 0.0	 1	    1.10761	    1.33632	 110.0	 2	    1.12000	    0.95000;
	543	 1	 18.65	 0.70	 0.0	 0.0	 1	    1.09575	    2.80514	 110.0	 2	    1.12000	    0.95000;
	544	 1	 7.81	 0.20	 0.0	 0.0	 1	    1.09634	   -0.26387	 110.0	 2	    1.12000	    0.95000;
	545	 1	 22.81	 0.90	 0.0	 0.0	 1	    1.08368	   -0.84839	 110.0	 2	    1.12000	    0.95000;
	546	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08367	   -0.84706	 110.0	 2	    1.12000	    0.95000;
	547	 1	 20.53	 8.20	 0.0	 0.0	 1	    1.10281	    0.53832	 110.0	 2	    1.12000	    0.95000;
	548	 1	 8.02	 2.20	 0.0	 0.0	 1	    1.08374	   -1.94223	 110.0	 2	    1.12000	    0.95000;
	549	 1	 16.05	 1.80	 0.0	 0.0	 1	    1.09738	    1.05503	 110.0	 2	    1.12000	    0.95000;
	550	 1	 4.59	 0.10	 0.0	 0.0	 1	    1.09680	    0.92208	 110.0	 2	    1.12000	    0.95000;
	551	 1	 10.31	 0.50	 0.0	 0.0	 1	    1.08728	   -4.61480	 110.0	 2	    1.12000	    0.95000;
	552	 1	 13.34	 1.10	 0.0	 0.0	 1	    1.04499	   -8.56781	 110.0	 2	    1.12000	    0.95000;
	553	 1	 16.67	 1.30	 0.0	 0.0	 1	    1.04366	   -8.44155	 110.0	 2	    1.12000	    0.95000;
	554	 1	 3.80	 0.00	 0.0	 0.0	 1	    1.08113	    3.82139	 110.0	 2	    1.12000	    0.95000;
	555	 1	 3.96	 0.70	 0.0	 0.0	 1	    1.07936	   -2.70651	 110.0	 2	    1.12000	    0.95000;
	556	 2	 26.98	 7.20	 0.0	 0.0	 1	    1.08744	   -1.56144	 110.0	 2	    1.12000	    0.95000;
	557	 1	 17.71	 3.30	 0.0	 0.0	 1	    1.08474	   -3.57243	 110.0	 2	    1.12000	    0.95000;
	558	 1	 6.00	 0.00	 0.0	 0.0	 1	    1.08508	   -3.37581	 110.0	 2	    1.12000	    0.95000;
	559	 1	 11.35	 1.40	 0.0	 0.0	 1	    1.09874	   -0.05349	 110.0	 2	    1.12000	    0.95000;
	560	 1	 11.46	 2.40	 0.0	 0.0	 1	    1.09157	    1.53347	 110.0	 2	    1.12000	    0.95000;
	561	 1	 14.27	 4.40	 0.0	 0.0	 1	    1.09571	   -0.47470	 110.0	 2	    1.12000	    0.95000;
	562	 1	 14.27	 4.40	 0.0	 0.0	 1	    1.09514	   -0.48669	 110.0	 2	    1.12000	    0.95000;
	563	 1	 12.71	 0.10	 0.0	 0.0	 1	    1.09757	   -0.47653	 110.0	 2	    1.12000	    0.95000;
	564	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09345	   -1.26726	 110.0	 2	    1.12000	    0.95000;
	565	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08746	   -1.57391	 110.0	 2	    1.12000	    0.95000;
	566	 1	 12.69	 0.00	 0.0	 0.0	 1	    1.09759	   -0.50008	 110.0	 2	    1.12000	    0.95000;
	567	 1	 5.73	 1.10	 0.0	 0.0	 1	    1.09972	   -2.87957	 110.0	 2	    1.12000	    0.95000;
	568	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09883	   -0.29505	 110.0	 2	    1.12000	    0.95000;
	569	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09883	   -0.29727	 110.0	 2	    1.12000	    0.95000;
	570	 1	 8.54	 0.50	 0.0	 0.0	 1	    1.08661	   -4.18409	 110.0	 2	    1.12000	    0.95000;
	571	 1	 9.69	 0.00	 0.0	 0.0	 1	    1.09721	   -0.53921	 110.0	 2	    1.12000	    0.95000;
	572	 1	 12.81	 1.20	 0.0	 0.0	 1	    1.07848	   -1.75732	 110.0	 2	    1.12000	    0.95000;
	573	 1	 3.44	 1.10	 0.0	 0.0	 1	    1.08864	   -0.52811	 110.0	 2	    1.12000	    0.95000;
	574	 1	 2.29	 1.10	 0.0	 0.0	 1	    1.09454	   -5.14124	 110.0	 2	    1.12000	    0.95000;
	575	 1	 9.16	 0.50	 0.0	 0.0	 1	    1.09243	    2.12408	 110.0	 2	    1.12000	    0.95000;
	576	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07046	   -2.66990	 110.0	 2	    1.12000	    0.95000;
	577	 1	 6.26	 0.30	 0.0	 0.0	 1	    1.07538	   -2.92622	 110.0	 2	    1.12000	    0.95000;
	578	 1	 22.81	 5.50	 0.0	 0.0	 1	    1.07562	   -5.44868	 110.0	 2	    1.12000	    0.95000;
	579	 1	 3.44	 0.50	 0.0	 0.0	 1	    1.08882	   -1.80699	 110.0	 2	    1.12000	    0.95000;
	580	 2	 9.37	 1.80	 0.0	 0.0	 1	    1.11355	    1.26348	 110.0	 2	    1.12000	    0.95000;
	581	 1	 11.98	 3.30	 0.0	 0.0	 1	    1.07503	   -2.78896	 110.0	 2	    1.12000	    0.95000;
	582	 1	 7.09	 8.10	 0.0	 0.0	 1	    1.09076	   -1.37724	 110.0	 2	    1.12000	    0.95000;
	583	 1	 15.39	 0.00	 0.0	 0.0	 1	    1.06744	   -2.83428	 110.0	 2	    1.12000	    0.95000;
	584	 2	 12.19	 3.30	 0.0	 0.0	 1	    1.10807	    3.09285	 110.0	 2	    1.12000	    0.95000;
	585	 2	 19.17	 4.10	 0.0	 0.0	 1	    1.11069	    3.52292	 110.0	 2	    1.12000	    0.95000;
	586	 1	 8.75	 2.20	 0.0	 0.0	 1	    1.07622	   -2.72901	 110.0	 2	    1.12000	    0.95000;
	587	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08051	   -1.63794	 110.0	 2	    1.12000	    0.95000;
	588	 1	 13.13	 1.10	 0.0	 0.0	 1	    1.04639	   -8.87451	 110.0	 2	    1.12000	    0.95000;
	589	 1	 10.31	 1.10	 0.0	 0.0	 1	    1.09110	   -3.42492	 110.0	 2	    1.12000	    0.95000;
	590	 1	 15.21	 3.00	 0.0	 0.0	 1	    1.07881	   -1.63018	 110.0	 2	    1.12000	    0.95000;
	591	 1	 13.86	 1.00	 0.0	 0.0	 1	    1.05565	   -2.79685	 110.0	 2	    1.12000	    0.95000;
	592	 1	 3.80	 0.00	 0.0	 0.0	 1	    1.08395	   -4.54732	 110.0	 2	    1.12000	    0.95000;
	593	 1	 14.27	 0.50	 0.0	 0.0	 1	    1.08414	   -4.62245	 110.0	 2	    1.12000	    0.95000;
	594	 1	 9.16	 2.70	 0.0	 0.0	 1	    1.08263	   -1.70495	 110.0	 2	    1.12000	    0.95000;
	595	 1	 3.54	 0.80	 0.0	 0.0	 1	    1.04764	   -8.51501	 110.0	 2	    1.12000	    0.95000;
	596	 1	 5.80	 0.00	 0.0	 0.0	 1	    1.05777	   -2.87566	 110.0	 2	    1.12000	    0.95000;
	597	 1	 4.69	 0.10	 0.0	 0.0	 1	    1.10224	    1.61904	 110.0	 2	    1.12000	    0.95000;
	598	 1	 4.50	 0.00	 0.0	 0.0	 1	    1.09082	   -1.42854	 110.0	 2	    1.12000	    0.95000;
	599	 1	 3.75	 0.40	 0.0	 0.0	 1	    1.07748	   -2.69522	 110.0	 2	    1.12000	    0.95000;
	600	 1	 11.46	 1.20	 0.0	 0.0	 1	    1.09475	   -0.92200	 110.0	 2	    1.12000	    0.95000;
	601	 1	 8.02	 0.50	 0.0	 0.0	 1	    1.08206	   -2.46397	 110.0	 2	    1.12000	    0.95000;
	602	 1	 5.73	 1.10	 0.0	 0.0	 1	    1.09177	   -5.13944	 110.0	 2	    1.12000	    0.95000;
	603	 1	 38.86	 4.40	 0.0	 0.0	 1	    1.08898	   -5.22115	 110.0	 2	    1.12000	    0.95000;
	604	 1	 28.55	 1.10	 0.0	 0.0	 1	    1.08971	   -5.28009	 110.0	 2	    1.12000	    0.95000;
	605	 1	 9.16	 0.50	 0.0	 0.0	 1	    1.09048	   -5.32311	 110.0	 2	    1.12000	    0.95000;
	606	 1	 0.94	 0.10	 0.0	 0.0	 1	    1.06627	   -3.44412	 110.0	 2	    1.12000	    0.95000;
	607	 2	 4.27	 0.70	 0.0	 0.0	 1	    1.06475	   -3.22262	 110.0	 2	    1.12000	    0.95000;
	608	 1	 2.20	 0.00	 0.0	 0.0	 1	    1.08625	   -3.50683	 110.0	 2	    1.12000	    0.95000;
	609	 1	 5.42	 1.60	 0.0	 0.0	 1	    1.08808	   -2.02478	 110.0	 2	    1.12000	    0.95000;
	610	 1	 8.33	 1.30	 0.0	 0.0	 1	    1.07925	   -2.39591	 110.0	 2	    1.12000	    0.95000;
	611	 1	 5.73	 1.10	 0.0	 0.0	 1	    1.08680	   -3.39048	 110.0	 2	    1.12000	    0.95000;
	612	 2	 13.54	 30.00	 0.0	 0.0	 1	    1.10509	    2.64135	 110.0	 2	    1.12000	    0.95000;
	613	 2	 13.54	 30.00	 0.0	 0.0	 1	    1.10489	    2.65037	 110.0	 2	    1.12000	    0.95000;
	614	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09016	   -5.18154	 110.0	 2	    1.12000	    0.95000;
	615	 2	 36.56	 6.60	 0.0	 0.0	 1	    1.09340	   -5.02020	 110.0	 2	    1.12000	    0.95000;
	616	 1	 7.50	 1.80	 0.0	 0.0	 1	    1.07716	   -1.24880	 110.0	 2	    1.12000	    0.95000;
	617	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09191	    0.64421	 110.0	 2	    1.12000	    0.95000;
	618	 1	 8.79	 0.00	 0.0	 0.0	 1	    1.07756	   -1.18324	 110.0	 2	    1.12000	    0.95000;
	619	 1	 18.86	 2.10	 0.0	 0.0	 1	    1.07630	   -1.33104	 110.0	 2	    1.12000	    0.95000;
	620	 1	 10.10	 1.00	 0.0	 0.0	 1	    1.08658	   -0.04145	 110.0	 2	    1.12000	    0.95000;
	621	 1	 7.39	 1.10	 0.0	 0.0	 1	    1.08418	   -5.60725	 110.0	 2	    1.12000	    0.95000;
	622	 1	 1.15	 0.50	 0.0	 0.0	 1	    1.08453	   -5.62958	 110.0	 2	    1.12000	    0.95000;
	623	 2	 27.30	 7.70	 0.0	 0.0	 1	    1.10673	    1.40199	 110.0	 2	    1.12000	    0.95000;
	624	 1	 8.54	 2.20	 0.0	 0.0	 1	    1.08472	   -5.63709	 110.0	 2	    1.12000	    0.95000;
	625	 1	 10.39	 0.00	 0.0	 0.0	 1	    1.09302	   -2.45253	 110.0	 2	    1.12000	    0.95000;
	626	 1	 43.96	 1.60	 0.0	 0.0	 1	    1.08921	   -5.43392	 110.0	 2	    1.12000	    0.95000;
	627	 1	 14.27	 1.10	 0.0	 0.0	 1	    1.10333	    1.46218	 110.0	 2	    1.12000	    0.95000;
	628	 1	 22.81	 3.80	 0.0	 0.0	 1	    1.07932	   -1.88368	 110.0	 2	    1.12000	    0.95000;
	629	 1	 11.35	 0.90	 0.0	 0.0	 1	    1.06010	   -2.17486	 110.0	 2	    1.12000	    0.95000;
	630	 1	 26.88	 6.30	 0.0	 0.0	 1	    1.09648	   -0.53853	 110.0	 2	    1.12000	    0.95000;
	631	 1	 11.77	 1.10	 0.0	 0.0	 1	    1.10542	    0.71199	 110.0	 2	    1.12000	    0.95000;
	632	 1	 17.61	 0.90	 0.0	 0.0	 1	    1.10914	    1.01541	 110.0	 2	    1.12000	    0.95000;
	633	 1	 11.46	 3.30	 0.0	 0.0	 1	    1.11180	    1.55419	 110.0	 2	    1.12000	    0.95000;
	634	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11180	    1.55382	 110.0	 2	    1.12000	    0.95000;
	635	 1	 12.71	 1.10	 0.0	 0.0	 1	    1.06908	   -2.74731	 110.0	 2	    1.12000	    0.95000;
	636	 1	 8.02	 1.80	 0.0	 0.0	 1	    1.11626	    8.49689	 110.0	 2	    1.12000	    0.95000;
	637	 1	 7.39	 1.10	 0.0	 0.0	 1	    1.06976	   -2.70613	 110.0	 2	    1.12000	    0.95000;
	638	 1	 4.59	 2.20	 0.0	 0.0	 1	    1.11421	    1.77522	 110.0	 2	    1.12000	    0.95000;
	639	 2	 18.34	 7.80	 0.0	 0.0	 1	    1.11449	    1.81431	 110.0	 2	    1.12000	    0.95000;
	640	 1	 6.99	 0.80	 0.0	 0.0	 1	    1.11455	    1.62470	 110.0	 2	    1.12000	    0.95000;
	641	 1	 18.44	 1.30	 0.0	 0.0	 1	    1.11260	    1.22693	 110.0	 2	    1.12000	    0.95000;
	642	 1	 11.46	 1.10	 0.0	 0.0	 1	    1.08733	   -3.04308	 110.0	 2	    1.12000	    0.95000;
	643	 1	 10.21	 1.40	 0.0	 0.0	 1	    1.04898	   -9.03687	 110.0	 2	    1.12000	    0.95000;
	644	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11559	    1.51683	 110.0	 2	    1.12000	    0.95000;
	645	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11559	    1.51403	 110.0	 2	    1.12000	    0.95000;
	646	 1	 4.59	 0.90	 0.0	 0.0	 1	    1.07141	   -3.77833	 110.0	 2	    1.12000	    0.95000;
	647	 1	 17.92	 1.10	 0.0	 0.0	 1	    1.11098	    1.04163	 110.0	 2	    1.12000	    0.95000;
	648	 1	 21.56	 1.60	 0.0	 0.0	 1	    1.11731	    2.09888	 110.0	 2	    1.12000	    0.95000;
	649	 1	 17.92	 1.30	 0.0	 0.0	 1	    1.10893	    0.89745	 110.0	 2	    1.12000	    0.95000;
	650	 1	 11.46	 6.60	 0.0	 0.0	 1	    1.11383	    1.69288	 110.0	 2	    1.12000	    0.95000;
	651	 2	 26.88	 4.60	 0.0	 0.0	 1	    1.11939	    2.39591	 110.0	 2	    1.12000	    0.95000;
	652	 1	 9.06	 0.70	 0.0	 0.0	 1	    1.11487	    1.89119	 110.0	 2	    1.12000	    0.95000;
	653	 1	 15.63	 1.20	 0.0	 0.0	 1	    1.11445	    1.69447	 110.0	 2	    1.12000	    0.95000;
	654	 2	 8.02	 3.30	 0.0	 0.0	 1	    1.08783	   -1.54237	 110.0	 2	    1.12000	    0.95000;
	655	 1	 4.59	 2.20	 0.0	 0.0	 1	    1.08928	   -1.47745	 110.0	 2	    1.12000	    0.95000;
	656	 1	 4.48	 0.10	 0.0	 0.0	 1	    1.08375	   -1.96909	 110.0	 2	    1.12000	    0.95000;
	657	 1	 22.29	 4.40	 0.0	 0.0	 1	    1.08911	   -2.13653	 110.0	 2	    1.12000	    0.95000;
	658	 1	 13.23	 0.50	 0.0	 0.0	 1	    1.04953	   -6.77773	 110.0	 2	    1.12000	    0.95000;
	659	 1	 2.20	 0.00	 0.0	 0.0	 1	    1.06065	   -1.39976	 110.0	 2	    1.12000	    0.95000;
	660	 1	 9.16	 1.60	 0.0	 0.0	 1	    1.08077	   -3.51041	 110.0	 2	    1.12000	    0.95000;
	661	 1	 1.67	 0.50	 0.0	 0.0	 1	    1.08544	   -3.59259	 110.0	 2	    1.12000	    0.95000;
	662	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10485	    2.20431	 110.0	 2	    1.12000	    0.95000;
	663	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10486	    2.20169	 110.0	 2	    1.12000	    0.95000;
	664	 2	 52.81	 19.20	 0.0	 0.0	 1	    1.09896	   -0.49007	 110.0	 2	    1.12000	    0.95000;
	665	 1	 31.99	 4.90	 0.0	 0.0	 1	    1.08843	   -5.26810	 110.0	 2	    1.12000	    0.95000;
	666	 1	 8.02	 1.10	 0.0	 0.0	 1	    1.09115	   -4.31029	 110.0	 2	    1.12000	    0.95000;
	667	 1	 17.71	 1.00	 0.0	 0.0	 1	    1.05559	   -2.67294	 110.0	 2	    1.12000	    0.95000;
	668	 1	 2.82	 0.50	 0.0	 0.0	 1	    1.08181	   -2.05135	 110.0	 2	    1.12000	    0.95000;
	669	 1	 6.26	 0.90	 0.0	 0.0	 1	    1.09291	   -1.22809	 110.0	 2	    1.12000	    0.95000;
	670	 2	 26.98	 1.40	 0.0	 0.0	 1	    1.06618	   -3.52834	 110.0	 2	    1.12000	    0.95000;
	671	 1	 9.89	 2.70	 0.0	 0.0	 1	    1.08639	   -1.28102	 110.0	 2	    1.12000	    0.95000;
	672	 1	 2.29	 0.20	 0.0	 0.0	 1	    1.10249	    0.45924	 110.0	 2	    1.12000	    0.95000;
	673	 1	 10.31	 2.20	 0.0	 0.0	 1	    1.08281	   -4.18054	 110.0	 2	    1.12000	    0.95000;
	674	 2	 10.62	 1.10	 0.0	 0.0	 1	    1.08778	   -1.51902	 110.0	 2	    1.12000	    0.95000;
	675	 1	 2.09	 1.10	 0.0	 0.0	 1	    1.08804	   -1.59223	 110.0	 2	    1.12000	    0.95000;
	676	 1	 2.70	 0.00	 0.0	 0.0	 1	    1.09020	   -5.47679	 110.0	 2	    1.12000	    0.95000;
	677	 1	 9.89	 9.50	 0.0	 0.0	 1	    1.08674	   -2.43764	 110.0	 2	    1.12000	    0.95000;
	678	 1	 26.25	 8.20	 0.0	 0.0	 1	    1.09136	   -2.63012	 110.0	 2	    1.12000	    0.95000;
	679	 1	 26.25	 8.20	 0.0	 0.0	 1	    1.09137	   -2.62712	 110.0	 2	    1.12000	    0.95000;
	680	 1	 1.15	 0.30	 0.0	 0.0	 1	    1.09134	   -1.36869	 110.0	 2	    1.12000	    0.95000;
	681	 1	 83.33	 40.00	 0.0	 0.0	 1	    1.05390	   -0.39714	 110.0	 2	    1.12000	    0.95000;
	682	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05437	   -0.37879	 110.0	 2	    1.12000	    0.95000;
	683	 1	 17.19	 3.30	 0.0	 0.0	 1	    1.08777	   -3.19035	 110.0	 2	    1.12000	    0.95000;
	684	 1	 25.11	 4.40	 0.0	 0.0	 1	    1.08754	   -3.04329	 110.0	 2	    1.12000	    0.95000;
	685	 1	 10.83	 2.00	 0.0	 0.0	 1	    1.07932	   -3.13437	 110.0	 2	    1.12000	    0.95000;
	686	 1	 11.88	 0.40	 0.0	 0.0	 1	    1.08242	   -2.87839	 110.0	 2	    1.12000	    0.95000;
	687	 1	 1.10	 0.00	 0.0	 0.0	 1	    1.08861	   -4.21209	 110.0	 2	    1.12000	    0.95000;
	688	 2	 12.50	 30.00	 0.0	 0.0	 1	    1.09843	   -0.55689	 110.0	 2	    1.12000	    0.95000;
	689	 1	 12.50	 6.00	 0.0	 0.0	 1	    1.09839	   -0.55736	 110.0	 2	    1.12000	    0.95000;
	690	 1	 9.69	 1.10	 0.0	 0.0	 1	    1.08642	   -3.45230	 110.0	 2	    1.12000	    0.95000;
	691	 1	 1.67	 0.50	 0.0	 0.0	 1	    1.10443	    0.25676	 110.0	 2	    1.12000	    0.95000;
	692	 2	 6.26	 1.60	 0.0	 0.0	 1	    1.10622	   -0.94705	 110.0	 2	    1.12000	    0.95000;
	693	 1	 8.33	 0.70	 0.0	 0.0	 1	    1.07843	   -2.65330	 110.0	 2	    1.12000	    0.95000;
	694	 1	 11.25	 0.40	 0.0	 0.0	 1	    1.07817	   -2.58089	 110.0	 2	    1.12000	    0.95000;
	695	 1	 1.67	 0.20	 0.0	 0.0	 1	    1.08912	   -1.33082	 110.0	 2	    1.12000	    0.95000;
	696	 1	 6.99	 1.20	 0.0	 0.0	 1	    1.08981	   -1.22794	 110.0	 2	    1.12000	    0.95000;
	697	 1	 4.48	 0.20	 0.0	 0.0	 1	    1.10400	    2.40941	 110.0	 2	    1.12000	    0.95000;
	698	 1	 7.09	 2.20	 0.0	 0.0	 1	    1.05801	   -1.60641	 110.0	 2	    1.12000	    0.95000;
	699	 2	 27.92	 3.70	 0.0	 0.0	 1	    1.07411	   -2.33790	 110.0	 2	    1.12000	    0.95000;
	700	 1	 11.46	 1.10	 0.0	 0.0	 1	    1.09579	   -4.27225	 110.0	 2	    1.12000	    0.95000;
	701	 1	 3.02	 0.70	 0.0	 0.0	 1	    1.08969	   -1.46590	 110.0	 2	    1.12000	    0.95000;
	702	 1	 12.61	 0.70	 0.0	 0.0	 1	    1.05788	   -1.65236	 110.0	 2	    1.12000	    0.95000;
	703	 1	 23.44	 2.70	 0.0	 0.0	 1	    1.06078	   -1.38319	 110.0	 2	    1.12000	    0.95000;
	704	 1	 11.98	 1.00	 0.0	 0.0	 1	    1.05822	   -1.58150	 110.0	 2	    1.12000	    0.95000;
	705	 1	 28.03	 6.60	 0.0	 0.0	 1	    1.09107	   -2.78828	 110.0	 2	    1.12000	    0.95000;
	706	 1	 11.46	 3.30	 0.0	 0.0	 1	    1.09358	   -4.21648	 110.0	 2	    1.12000	    0.95000;
	707	 1	 11.46	 3.30	 0.0	 0.0	 1	    1.09357	   -4.21590	 110.0	 2	    1.12000	    0.95000;
	708	 1	 16.67	 0.90	 0.0	 0.0	 1	    1.07296	   -3.70025	 110.0	 2	    1.12000	    0.95000;
	709	 1	 22.81	 4.90	 0.0	 0.0	 1	    1.08974	   -2.81090	 110.0	 2	    1.12000	    0.95000;
	710	 1	 2.20	 0.00	 0.0	 0.0	 1	    1.09472	   -5.13032	 110.0	 2	    1.12000	    0.95000;
	711	 1	 4.80	 0.00	 0.0	 0.0	 1	    1.08873	   -1.07741	 110.0	 2	    1.12000	    0.95000;
	712	 2	 25.00	 5.90	 0.0	 0.0	 1	    1.10251	    0.32461	 110.0	 2	    1.12000	    0.95000;
	713	 1	 21.15	 5.50	 0.0	 0.0	 1	    1.07901	   -2.82462	 110.0	 2	    1.12000	    0.95000;
	714	 1	 15.00	 1.20	 0.0	 0.0	 1	    1.08350	   -1.02994	 110.0	 2	    1.12000	    0.95000;
	715	 1	 6.26	 0.90	 0.0	 0.0	 1	    1.07077	   -2.42052	 110.0	 2	    1.12000	    0.95000;
	716	 1	 2.50	 1.10	 0.0	 0.0	 1	    1.10197	   -2.28014	 110.0	 2	    1.12000	    0.95000;
	717	 1	 2.50	 1.10	 0.0	 0.0	 1	    1.10197	   -2.28018	 110.0	 2	    1.12000	    0.95000;
	718	 1	 18.86	 6.60	 0.0	 0.0	 1	    1.09866	   -2.21437	 110.0	 2	    1.12000	    0.95000;
	719	 1	 20.53	 3.30	 0.0	 0.0	 1	    1.09857	   -2.31976	 110.0	 2	    1.12000	    0.95000;
	720	 1	 21.15	 6.00	 0.0	 0.0	 1	    1.07929	   -2.90601	 110.0	 2	    1.12000	    0.95000;
	721	 1	 6.99	 1.10	 0.0	 0.0	 1	    1.07466	   -2.40756	 110.0	 2	    1.12000	    0.95000;
	722	 1	 12.71	 0.90	 0.0	 0.0	 1	    1.08366	   -0.71608	 110.0	 2	    1.12000	    0.95000;
	723	 1	 7.18	 1.80	 0.0	 0.0	 1	    1.08537	   -1.12482	 110.0	 2	    1.12000	    0.95000;
	724	 1	 13.69	 0.00	 0.0	 0.0	 1	    1.08307	   -0.94570	 110.0	 2	    1.12000	    0.95000;
	725	 1	 6.78	 0.20	 0.0	 0.0	 1	    1.08360	   -1.02129	 110.0	 2	    1.12000	    0.95000;
	726	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09614	   -0.63896	 110.0	 2	    1.12000	    0.95000;
	727	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09614	   -0.63908	 110.0	 2	    1.12000	    0.95000;
	728	 1	 3.44	 0.50	 0.0	 0.0	 1	    1.09287	   -2.70774	 110.0	 2	    1.12000	    0.95000;
	729	 1	 20.11	 3.20	 0.0	 0.0	 1	    1.08874	   -1.10011	 110.0	 2	    1.12000	    0.95000;
	730	 2	 20.53	 5.50	 0.0	 0.0	 1	    1.08300	   -0.59081	 110.0	 2	    1.12000	    0.95000;
	731	 1	 7.50	 0.20	 0.0	 0.0	 1	    1.08730	   -2.28502	 110.0	 2	    1.12000	    0.95000;
	732	 2	 4.27	 1.80	 0.0	 0.0	 1	    1.07043	   -2.67170	 110.0	 2	    1.12000	    0.95000;
	733	 1	 1.10	 0.00	 0.0	 0.0	 1	    1.08595	   -3.92743	 110.0	 2	    1.12000	    0.95000;
	734	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11898	    3.22963	 110.0	 2	    1.12000	    0.95000;
	735	 2	 10.31	 4.40	 0.0	 0.0	 1	    1.12000	    3.49563	 110.0	 2	    1.12000	    0.95000;
	736	 1	 4.59	 1.10	 0.0	 0.0	 1	    1.09061	   -3.61366	 110.0	 2	    1.12000	    0.95000;
	737	 1	 15.84	 3.90	 0.0	 0.0	 1	    1.11662	    2.89053	 110.0	 2	    1.12000	    0.95000;
	738	 1	 11.98	 1.10	 0.0	 0.0	 1	    1.08450	   -4.16998	 110.0	 2	    1.12000	    0.95000;
	739	 1	 14.17	 2.10	 0.0	 0.0	 1	    1.07239	   -2.18585	 110.0	 2	    1.12000	    0.95000;
	740	 2	 12.61	 3.20	 0.0	 0.0	 1	    1.11560	    7.26857	 110.0	 2	    1.12000	    0.95000;
	741	 1	 11.46	 0.40	 0.0	 0.0	 1	    1.10972	    6.17637	 110.0	 2	    1.12000	    0.95000;
	742	 1	 3.23	 0.40	 0.0	 0.0	 1	    1.06431	   -2.86588	 110.0	 2	    1.12000	    0.95000;
	743	 1	 7.29	 1.50	 0.0	 0.0	 1	    1.08438	   -1.60686	 110.0	 2	    1.12000	    0.95000;
	744	 2	 1.56	 16.00	 0.0	 0.0	 1	    1.12000	   10.34155	 110.0	 2	    1.12000	    0.95000;
	745	 1	 6.88	 0.50	 0.0	 0.0	 1	    1.08823	   -4.39500	 110.0	 2	    1.12000	    0.95000;
	746	 1	 8.02	 2.70	 0.0	 0.0	 1	    1.08389	   -5.27801	 110.0	 2	    1.12000	    0.95000;
	747	 1	 5.73	 0.50	 0.0	 0.0	 1	    1.08890	   -4.08023	 110.0	 2	    1.12000	    0.95000;
	748	 1	 19.59	 4.90	 0.0	 0.0	 1	    1.08401	   -1.16528	 110.0	 2	    1.12000	    0.95000;
	749	 1	 4.69	 0.90	 0.0	 0.0	 1	    1.09247	   -1.19949	 110.0	 2	    1.12000	    0.95000;
	750	 1	 22.81	 6.60	 0.0	 0.0	 1	    1.08634	   -3.83862	 110.0	 2	    1.12000	    0.95000;
	751	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10354	    0.64964	 110.0	 2	    1.12000	    0.95000;
	752	 1	 6.36	 1.60	 0.0	 0.0	 1	    1.11369	    6.94308	 110.0	 2	    1.12000	    0.95000;
	753	 1	 14.27	 1.10	 0.0	 0.0	 1	    1.08640	   -3.84914	 110.0	 2	    1.12000	    0.95000;
	754	 2	 39.59	 27.00	 0.0	 0.0	 1	    1.08643	   -1.51858	 110.0	 2	    1.12000	    0.95000;
	755	 2	 29.17	 31.00	 0.0	 0.0	 1	    1.07927	   -2.01463	 110.0	 2	    1.12000	    0.95000;
	756	 1	 12.29	 1.80	 0.0	 0.0	 1	    1.07825	   -1.31275	 110.0	 2	    1.12000	    0.95000;
	757	 1	 1.60	 0.00	 0.0	 0.0	 1	    1.08804	   -4.70690	 110.0	 2	    1.12000	    0.95000;
	758	 1	 16.88	 2.50	 0.0	 0.0	 1	    1.08514	   -1.73878	 110.0	 2	    1.12000	    0.95000;
	759	 1	 7.18	 1.00	 0.0	 0.0	 1	    1.08576	   -1.58184	 110.0	 2	    1.12000	    0.95000;
	760	 2	 16.88	 3.10	 0.0	 0.0	 1	    1.12000	    3.81426	 110.0	 2	    1.12000	    0.95000;
	761	 1	 5.50	 0.00	 0.0	 0.0	 1	    1.09607	    0.76290	 110.0	 2	    1.12000	    0.95000;
	762	 1	 16.36	 1.20	 0.0	 0.0	 1	    1.08030	   -2.36383	 110.0	 2	    1.12000	    0.95000;
	763	 1	 12.19	 0.00	 0.0	 0.0	 1	    1.07548	   -0.81407	 110.0	 2	    1.12000	    0.95000;
	764	 1	 6.67	 0.20	 0.0	 0.0	 1	    1.07963	   -0.36091	 110.0	 2	    1.12000	    0.95000;
	765	 1	 5.21	 1.10	 0.0	 0.0	 1	    1.07541	   -2.77337	 110.0	 2	    1.12000	    0.95000;
	766	 2	 10.62	 2.10	 0.0	 0.0	 1	    1.10176	    2.08128	 110.0	 2	    1.12000	    0.95000;
	767	 1	 2.60	 0.00	 0.0	 0.0	 1	    1.07524	   -0.93699	 110.0	 2	    1.12000	    0.95000;
	768	 1	 7.81	 3.00	 0.0	 0.0	 1	    1.11480	    9.43763	 110.0	 2	    1.12000	    0.95000;
	769	 1	 13.13	 2.20	 0.0	 0.0	 1	    1.08814	   -1.83661	 110.0	 2	    1.12000	    0.95000;
	770	 1	 5.73	 0.80	 0.0	 0.0	 1	    1.06764	   -4.86240	 110.0	 2	    1.12000	    0.95000;
	771	 1	 13.75	 1.00	 0.0	 0.0	 1	    1.05069	   -7.76125	 110.0	 2	    1.12000	    0.95000;
	772	 1	 9.69	 1.10	 0.0	 0.0	 1	    1.08962	   -4.42741	 110.0	 2	    1.12000	    0.95000;
	773	 1	 7.39	 0.10	 0.0	 0.0	 1	    1.07431	   -3.05461	 110.0	 2	    1.12000	    0.95000;
	774	 1	 4.40	 0.00	 0.0	 0.0	 1	    1.09061	   -4.93790	 110.0	 2	    1.12000	    0.95000;
	775	 1	 14.29	 0.00	 0.0	 0.0	 1	    1.08714	   -4.02146	 110.0	 2	    1.12000	    0.95000;
	776	 1	 15.11	 1.10	 0.0	 0.0	 1	    1.11472	    1.95206	 110.0	 2	    1.12000	    0.95000;
	777	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08850	   -3.88172	 110.0	 2	    1.12000	    0.95000;
	778	 1	 14.49	 0.00	 0.0	 0.0	 1	    1.10266	    1.89108	 110.0	 2	    1.12000	    0.95000;
	779	 1	 1.56	 0.40	 0.0	 0.0	 1	    1.11650	    7.59610	 110.0	 2	    1.12000	    0.95000;
	780	 1	 5.50	 0.00	 0.0	 0.0	 1	    1.08959	    0.51618	 110.0	 2	    1.12000	    0.95000;
	781	 1	 4.27	 0.90	 0.0	 0.0	 1	    1.08337	   -1.84557	 110.0	 2	    1.12000	    0.95000;
	782	 1	 14.90	 0.90	 0.0	 0.0	 1	    1.10284	    1.91306	 110.0	 2	    1.12000	    0.95000;
	783	 1	 8.75	 0.30	 0.0	 0.0	 1	    1.10253	    1.87123	 110.0	 2	    1.12000	    0.95000;
	784	 2	 3.96	 1.60	 0.0	 0.0	 1	    1.08816	   -4.52899	 110.0	 2	    1.12000	    0.95000;
	785	 1	 10.83	 1.10	 0.0	 0.0	 1	    1.08724	   -2.90285	 110.0	 2	    1.12000	    0.95000;
	786	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11463	    6.04084	 110.0	 3	    1.12000	    0.95000;
	787	 1	 24.18	 0.00	 0.0	 0.0	 1	    1.06304	    2.08850	 110.0	 3	    1.12000	    0.95000;
	788	 1	 4.80	 4.12	 0.0	 0.0	 1	    1.08795	   -2.20650	 110.0	 3	    1.12000	    0.95000;
	789	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08951	   -1.97638	 110.0	 3	    1.12000	    0.95000;
	790	 2	 56.67	 28.93	 0.0	 0.0	 1	    1.08963	   -1.95875	 110.0	 3	    1.12000	    0.95000;
	791	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08951	   -1.97637	 110.0	 3	    1.12000	    0.95000;
	792	 1	 11.67	 3.16	 0.0	 0.0	 1	    1.10353	    4.14592	 110.0	 3	    1.12000	    0.95000;
	793	 1	 0.73	 0.26	 0.0	 0.0	 1	    1.08729	    1.35478	 110.0	 3	    1.12000	    0.95000;
	794	 1	 9.06	 2.54	 0.0	 0.0	 1	    1.05797	    1.34440	 110.0	 3	    1.12000	    0.95000;
	795	 2	 28.13	 7.10	 0.0	 0.0	 1	    1.08955	    1.14285	 110.0	 3	    1.12000	    0.95000;
	796	 1	 22.19	 5.44	 0.0	 0.0	 1	    1.09195	   -4.04535	 110.0	 3	    1.12000	    0.95000;
	797	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09193	   -4.04682	 110.0	 3	    1.12000	    0.95000;
	798	 2	 7.39	 3.95	 0.0	 0.0	 1	    1.10015	    6.78123	 110.0	 3	    1.12000	    0.95000;
	799	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10016	    6.78070	 110.0	 3	    1.12000	    0.95000;
	800	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08811	    4.02685	 110.0	 3	    1.12000	    0.95000;
	801	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08811	    4.02685	 110.0	 3	    1.12000	    0.95000;
	802	 1	 5.73	 1.93	 0.0	 0.0	 1	    1.10337	    0.17603	 110.0	 3	    1.12000	    0.95000;
	803	 1	 4.60	 0.00	 0.0	 0.0	 1	    1.08931	   -2.01150	 110.0	 3	    1.12000	    0.95000;
	804	 1	 40.53	 4.30	 0.0	 0.0	 1	    1.10480	   -1.01768	 110.0	 3	    1.12000	    0.95000;
	805	 1	 13.39	 0.00	 0.0	 0.0	 1	    1.08849	    4.76724	 110.0	 3	    1.12000	    0.95000;
	806	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09301	    4.79957	 110.0	 3	    1.12000	    0.95000;
	807	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09300	    4.79957	 110.0	 3	    1.12000	    0.95000;
	808	 1	 20.01	 6.31	 0.0	 0.0	 1	    1.07590	   -1.89766	 110.0	 3	    1.12000	    0.95000;
	809	 1	 20.84	 3.95	 0.0	 0.0	 1	    1.11240	    0.23630	 110.0	 3	    1.12000	    0.95000;
	810	 1	 5.94	 1.75	 0.0	 0.0	 1	    1.09081	   -2.60609	 110.0	 3	    1.12000	    0.95000;
	811	 1	 3.54	 1.05	 0.0	 0.0	 1	    1.08735	   -2.77725	 110.0	 3	    1.12000	    0.95000;
	812	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08739	   -2.77554	 110.0	 3	    1.12000	    0.95000;
	813	 1	 13.65	 7.71	 0.0	 0.0	 1	    1.06180	    0.00363	 110.0	 3	    1.12000	    0.95000;
	814	 2	 16.78	 10.78	 0.0	 0.0	 1	    1.12000	    7.09761	 110.0	 3	    1.12000	    0.95000;
	815	 1	 16.78	 5.96	 0.0	 0.0	 1	    1.11140	    5.56862	 110.0	 3	    1.12000	    0.95000;
	816	 1	 9.48	 0.35	 0.0	 0.0	 1	    1.06795	   -1.42296	 110.0	 3	    1.12000	    0.95000;
	817	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06803	   -1.41525	 110.0	 3	    1.12000	    0.95000;
	818	 1	 3.96	 1.05	 0.0	 0.0	 1	    1.07981	    2.58641	 110.0	 3	    1.12000	    0.95000;
	819	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08064	    2.63230	 110.0	 3	    1.12000	    0.95000;
	820	 1	 33.55	 8.94	 0.0	 0.0	 1	    1.05649	   -5.15323	 110.0	 3	    1.12000	    0.95000;
	821	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09300	    1.52185	 110.0	 3	    1.12000	    0.95000;
	822	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09297	    1.51855	 110.0	 3	    1.12000	    0.95000;
	823	 1	 3.96	 1.14	 0.0	 0.0	 1	    1.08516	    0.08000	 110.0	 3	    1.12000	    0.95000;
	824	 1	 3.34	 0.79	 0.0	 0.0	 1	    1.07164	    0.62946	 110.0	 3	    1.12000	    0.95000;
	825	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08520	    0.08273	 110.0	 3	    1.12000	    0.95000;
	826	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07168	    0.63189	 110.0	 3	    1.12000	    0.95000;
	827	 1	 1.46	 0.88	 0.0	 0.0	 1	    1.05383	    6.25472	 110.0	 3	    1.12000	    0.95000;
	828	 1	 5.94	 1.23	 0.0	 0.0	 1	    1.08168	   -2.04415	 110.0	 3	    1.12000	    0.95000;
	829	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08252	   -1.96022	 110.0	 3	    1.12000	    0.95000;
	830	 1	 11.56	 1.23	 0.0	 0.0	 1	    1.05770	    1.11026	 110.0	 3	    1.12000	    0.95000;
	831	 1	 12.29	 2.10	 0.0	 0.0	 1	    1.07677	   -2.57003	 110.0	 3	    1.12000	    0.95000;
	832	 1	 4.17	 0.70	 0.0	 0.0	 1	    1.06548	   -3.48412	 110.0	 3	    1.12000	    0.95000;
	833	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07870	   -2.47306	 110.0	 3	    1.12000	    0.95000;
	834	 2	 31.67	 21.04	 0.0	 0.0	 1	    1.07133	    1.16150	 110.0	 3	    1.12000	    0.95000;
	835	 1	 18.97	 9.82	 0.0	 0.0	 1	    1.11488	   -0.16856	 110.0	 3	    1.12000	    0.95000;
	836	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11679	    2.16179	 110.0	 3	    1.12000	    0.95000;
	837	 1	 8.29	 0.00	 0.0	 0.0	 1	    1.09162	   -4.13317	 110.0	 3	    1.12000	    0.95000;
	838	 1	 20.01	 5.08	 0.0	 0.0	 1	    1.05656	   -5.09853	 110.0	 3	    1.12000	    0.95000;
	839	 1	 8.79	 0.00	 0.0	 0.0	 1	    1.04923	   -1.43562	 110.0	 3	    1.12000	    0.95000;
	840	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05548	   -0.93416	 110.0	 3	    1.12000	    0.95000;
	841	 1	 10.00	 2.02	 0.0	 0.0	 1	    1.06127	    1.27340	 110.0	 3	    1.12000	    0.95000;
	842	 1	 7.39	 2.54	 0.0	 0.0	 1	    1.11102	    5.36509	 110.0	 3	    1.12000	    0.95000;
	843	 1	 4.80	 2.19	 0.0	 0.0	 1	    1.09197	    1.45964	 110.0	 3	    1.12000	    0.95000;
	844	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09303	    1.51752	 110.0	 3	    1.12000	    0.95000;
	845	 1	 14.79	 5.00	 0.0	 0.0	 1	    1.09852	    4.39965	 110.0	 3	    1.12000	    0.95000;
	846	 1	 15.32	 5.00	 0.0	 0.0	 1	    1.09883	    4.00177	 110.0	 3	    1.12000	    0.95000;
	847	 1	 11.46	 5.79	 0.0	 0.0	 1	    1.09885	    4.00510	 110.0	 3	    1.12000	    0.95000;
	848	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09871	    4.40927	 110.0	 3	    1.12000	    0.95000;
	849	 1	 19.59	 4.73	 0.0	 0.0	 1	    1.10620	   -0.80614	 110.0	 3	    1.12000	    0.95000;
	850	 1	 13.13	 4.73	 0.0	 0.0	 1	    1.10304	    0.19956	 110.0	 3	    1.12000	    0.95000;
	851	 1	 14.79	 1.05	 0.0	 0.0	 1	    1.08665	    4.57422	 110.0	 3	    1.12000	    0.95000;
	852	 1	 11.46	 5.79	 0.0	 0.0	 1	    1.08521	    4.66446	 110.0	 3	    1.12000	    0.95000;
	853	 1	 8.43	 2.54	 0.0	 0.0	 1	    1.11525	    0.93324	 110.0	 3	    1.12000	    0.95000;
	854	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11608	    1.04388	 110.0	 3	    1.12000	    0.95000;
	855	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11535	    0.93869	 110.0	 3	    1.12000	    0.95000;
	856	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11608	    1.04390	 110.0	 3	    1.12000	    0.95000;
	857	 1	 4.59	 0.44	 0.0	 0.0	 1	    1.05309	   -0.37243	 110.0	 3	    1.12000	    0.95000;
	858	 1	 18.24	 5.26	 0.0	 0.0	 1	    1.05003	    0.64925	 110.0	 3	    1.12000	    0.95000;
	859	 1	 9.16	 4.12	 0.0	 0.0	 1	    1.05741	    0.73216	 110.0	 3	    1.12000	    0.95000;
	860	 1	 18.13	 2.45	 0.0	 0.0	 1	    1.08659	   -2.77795	 110.0	 3	    1.12000	    0.95000;
	861	 1	 22.50	 7.98	 0.0	 0.0	 1	    1.08606	    0.90527	 110.0	 3	    1.12000	    0.95000;
	862	 1	 13.75	 2.89	 0.0	 0.0	 1	    1.10409	    3.95741	 110.0	 3	    1.12000	    0.95000;
	863	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11510	    0.96376	 110.0	 3	    1.12000	    0.95000;
	864	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11509	    0.96386	 110.0	 3	    1.12000	    0.95000;
	865	 1	 18.97	 5.17	 0.0	 0.0	 1	    1.08402	    0.15082	 110.0	 3	    1.12000	    0.95000;
	866	 1	 6.67	 2.02	 0.0	 0.0	 1	    1.05737	    1.49411	 110.0	 3	    1.12000	    0.95000;
	867	 1	 9.37	 1.75	 0.0	 0.0	 1	    1.10037	    6.77649	 110.0	 3	    1.12000	    0.95000;
	868	 1	 8.12	 1.84	 0.0	 0.0	 1	    1.10382	    5.84296	 110.0	 3	    1.12000	    0.95000;
	869	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10100	    6.83488	 110.0	 3	    1.12000	    0.95000;
	870	 1	 6.99	 2.63	 0.0	 0.0	 1	    1.09871	    4.40927	 110.0	 3	    1.12000	    0.95000;
	871	 1	 3.75	 1.05	 0.0	 0.0	 1	    1.09902	    4.01179	 110.0	 3	    1.12000	    0.95000;
	872	 1	 8.69	 0.00	 0.0	 0.0	 1	    1.10541	   -0.83921	 110.0	 3	    1.12000	    0.95000;
	873	 1	 10.83	 2.37	 0.0	 0.0	 1	    1.08725	   -4.41847	 110.0	 3	    1.12000	    0.95000;
	874	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08889	   -4.26005	 110.0	 3	    1.12000	    0.95000;
	875	 1	 8.85	 2.54	 0.0	 0.0	 1	    1.09082	   -1.13547	 110.0	 3	    1.12000	    0.95000;
	876	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09110	   -1.12438	 110.0	 3	    1.12000	    0.95000;
	877	 1	 11.67	 4.12	 0.0	 0.0	 1	    1.05950	   -0.05454	 110.0	 3	    1.12000	    0.95000;
	878	 2	 32.20	 6.84	 0.0	 0.0	 1	    1.10664	   -0.95916	 110.0	 3	    1.12000	    0.95000;
	879	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10664	   -0.95754	 110.0	 3	    1.12000	    0.95000;
	880	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09197	   -4.04566	 110.0	 3	    1.12000	    0.95000;
	881	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09195	   -4.04712	 110.0	 3	    1.12000	    0.95000;
	882	 1	 5.11	 1.49	 0.0	 0.0	 1	    1.07674	   -3.55962	 110.0	 3	    1.12000	    0.95000;
	883	 1	 8.23	 2.28	 0.0	 0.0	 1	    1.05878	    1.02034	 110.0	 3	    1.12000	    0.95000;
	884	 2	 10.31	 0.79	 0.0	 0.0	 1	    1.09941	   -0.40178	 110.0	 3	    1.12000	    0.95000;
	885	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09928	   -0.37845	 110.0	 3	    1.12000	    0.95000;
	886	 1	 13.44	 0.61	 0.0	 0.0	 1	    1.06825	    0.88551	 110.0	 3	    1.12000	    0.95000;
	887	 1	 8.02	 2.02	 0.0	 0.0	 1	    1.06064	   -0.16361	 110.0	 3	    1.12000	    0.95000;
	888	 1	 0.83	 0.70	 0.0	 0.0	 1	    1.10109	    6.82439	 110.0	 3	    1.12000	    0.95000;
	889	 1	 10.89	 0.00	 0.0	 0.0	 1	    1.09156	    1.32239	 110.0	 3	    1.12000	    0.95000;
	890	 1	 15.94	 1.05	 0.0	 0.0	 1	    1.11366	    1.52752	 110.0	 3	    1.12000	    0.95000;
	891	 1	 23.02	 8.33	 0.0	 0.0	 1	    1.10745	    5.19978	 110.0	 3	    1.12000	    0.95000;
	892	 2	 52.70	 26.91	 0.0	 0.0	 1	    1.09163	   -1.53183	 110.0	 3	    1.12000	    0.95000;
	893	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09163	   -1.53081	 110.0	 3	    1.12000	    0.95000;
	894	 1	 11.67	 4.03	 0.0	 0.0	 1	    1.08597	    1.14921	 110.0	 3	    1.12000	    0.95000;
	895	 2	 16.25	 8.77	 0.0	 0.0	 1	    1.09961	    6.26698	 110.0	 3	    1.12000	    0.95000;
	896	 1	 8.23	 2.45	 0.0	 0.0	 1	    1.10336	    4.60103	 110.0	 3	    1.12000	    0.95000;
	897	 1	 1.25	 0.26	 0.0	 0.0	 1	    1.07743	    2.42449	 110.0	 3	    1.12000	    0.95000;
	898	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07743	    2.42500	 110.0	 3	    1.12000	    0.95000;
	899	 1	 7.29	 0.70	 0.0	 0.0	 1	    1.09010	   -4.31662	 110.0	 3	    1.12000	    0.95000;
	900	 1	 11.77	 3.77	 0.0	 0.0	 1	    1.07595	   -2.31050	 110.0	 3	    1.12000	    0.95000;
	901	 2	 23.33	 10.78	 0.0	 0.0	 1	    1.11139	    5.28580	 110.0	 3	    1.12000	    0.95000;
	902	 1	 10.00	 3.42	 0.0	 0.0	 1	    1.06318	    2.07466	 110.0	 3	    1.12000	    0.95000;
	903	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06346	    2.09276	 110.0	 3	    1.12000	    0.95000;
	904	 1	 29.49	 6.49	 0.0	 0.0	 1	    1.11593	    0.73707	 110.0	 3	    1.12000	    0.95000;
	905	 1	 10.10	 2.98	 0.0	 0.0	 1	    1.05548	    0.80422	 110.0	 3	    1.12000	    0.95000;
	906	 1	 10.31	 2.54	 0.0	 0.0	 1	    1.05551	    0.80789	 110.0	 3	    1.12000	    0.95000;
	907	 1	 25.21	 5.52	 0.0	 0.0	 1	    1.11872	    1.05192	 110.0	 3	    1.12000	    0.95000;
	908	 1	 21.56	 3.77	 0.0	 0.0	 1	    1.10716	   -1.02756	 110.0	 3	    1.12000	    0.95000;
	909	 1	 1.04	 0.44	 0.0	 0.0	 1	    1.08644	    6.08604	 110.0	 3	    1.12000	    0.95000;
	910	 2	 11.98	 5.44	 0.0	 0.0	 1	    1.11365	    5.62839	 110.0	 3	    1.12000	    0.95000;
	911	 2	 36.46	 47.78	 0.0	 0.0	 1	    1.05398	    6.75674	 110.0	 3	    1.12000	    0.95000;
	912	 2	 41.99	 46.38	 0.0	 0.0	 1	    1.08512	    3.28303	 110.0	 3	    1.12000	    0.95000;
	913	 1	 10.73	 0.44	 0.0	 0.0	 1	    1.05289	   -0.64121	 110.0	 3	    1.12000	    0.95000;
	914	 2	 33.24	 11.05	 0.0	 0.0	 1	    1.10138	    7.63336	 110.0	 3	    1.12000	    0.95000;
	915	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06198	    1.60258	 110.0	 3	    1.12000	    0.95000;
	916	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06207	    1.63816	 110.0	 3	    1.12000	    0.95000;
	917	 2	 9.69	 2.98	 0.0	 0.0	 1	    1.10303	   -1.31641	 110.0	 3	    1.12000	    0.95000;
	918	 1	 6.15	 2.28	 0.0	 0.0	 1	    1.08954	   -2.64673	 110.0	 3	    1.12000	    0.95000;
	919	 2	 27.40	 11.75	 0.0	 0.0	 1	    1.08630	    0.86523	 110.0	 3	    1.12000	    0.95000;
	920	 2	 4.59	 1.75	 0.0	 0.0	 1	    1.09221	    1.18416	 110.0	 3	    1.12000	    0.95000;
	921	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09164	    1.37724	 110.0	 3	    1.12000	    0.95000;
	922	 1	 3.86	 0.88	 0.0	 0.0	 1	    1.08946	   -4.40964	 110.0	 3	    1.12000	    0.95000;
	923	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08947	   -4.40809	 110.0	 3	    1.12000	    0.95000;
	924	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08922	    1.24718	 110.0	 3	    1.12000	    0.95000;
	925	 1	 4.90	 1.75	 0.0	 0.0	 1	    1.06648	   -3.16799	 110.0	 3	    1.12000	    0.95000;
	926	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06655	   -3.16464	 110.0	 3	    1.12000	    0.95000;
	927	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11121	    5.54029	 110.0	 3	    1.12000	    0.95000;
	928	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11121	    5.54030	 110.0	 3	    1.12000	    0.95000;
	929	 2	 28.13	 5.87	 0.0	 0.0	 1	    1.10398	    3.82829	 110.0	 3	    1.12000	    0.95000;
	930	 1	 8.09	 0.00	 0.0	 0.0	 1	    1.11061	    5.16927	 110.0	 3	    1.12000	    0.95000;
	931	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10570	   -0.19080	 110.0	 3	    1.12000	    0.95000;
	932	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10570	   -0.19080	 110.0	 3	    1.12000	    0.95000;
	933	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06198	    1.60258	 110.0	 3	    1.12000	    0.95000;
	934	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06207	    1.63816	 110.0	 3	    1.12000	    0.95000;
	935	 1	 1.46	 0.44	 0.0	 0.0	 1	    1.10860	    0.08983	 110.0	 3	    1.12000	    0.95000;
	936	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10862	    0.09136	 110.0	 3	    1.12000	    0.95000;
	937	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06062	    1.31383	 110.0	 3	    1.12000	    0.95000;
	938	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06062	    1.31383	 110.0	 3	    1.12000	    0.95000;
	939	 1	 1.46	 0.09	 0.0	 0.0	 1	    1.08328	    0.96968	 110.0	 3	    1.12000	    0.95000;
	940	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09499	    5.21347	 110.0	 3	    1.12000	    0.95000;
	941	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09499	    5.21347	 110.0	 3	    1.12000	    0.95000;
	942	 1	 4.27	 1.75	 0.0	 0.0	 1	    1.11037	    5.31344	 110.0	 3	    1.12000	    0.95000;
	943	 1	 8.43	 2.54	 0.0	 0.0	 1	    1.05305	    1.97712	 110.0	 3	    1.12000	    0.95000;
	944	 1	 0.40	 0.00	 0.0	 0.0	 1	    1.09499	    5.21347	 110.0	 3	    1.12000	    0.95000;
	945	 1	 19.17	 2.02	 0.0	 0.0	 1	    1.04923	    0.54554	 110.0	 3	    1.12000	    0.95000;
	946	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05742	    0.73205	 110.0	 3	    1.12000	    0.95000;
	947	 1	 12.81	 1.75	 0.0	 0.0	 1	    1.10367	    3.78898	 110.0	 3	    1.12000	    0.95000;
	948	 1	 23.13	 2.98	 0.0	 0.0	 1	    1.09537	    2.15307	 110.0	 3	    1.12000	    0.95000;
	949	 1	 3.54	 1.05	 0.0	 0.0	 1	    1.10476	    0.22332	 110.0	 3	    1.12000	    0.95000;
	950	 1	 0.42	 0.61	 0.0	 0.0	 1	    1.07751	    3.31535	 110.0	 3	    1.12000	    0.95000;
	951	 1	 0.73	 0.79	 0.0	 0.0	 1	    1.07721	    2.81769	 110.0	 3	    1.12000	    0.95000;
	952	 1	 18.65	 6.58	 0.0	 0.0	 1	    1.06570	    1.93723	 110.0	 3	    1.12000	    0.95000;
	953	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06634	    1.96016	 110.0	 3	    1.12000	    0.95000;
	954	 1	 10.10	 1.14	 0.0	 0.0	 1	    1.07669	    2.23826	 110.0	 3	    1.12000	    0.95000;
	955	 1	 19.70	 9.21	 0.0	 0.0	 1	    1.11413	    0.93167	 110.0	 3	    1.12000	    0.95000;
	956	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11636	    1.06075	 110.0	 3	    1.12000	    0.95000;
	957	 1	 12.40	 4.91	 0.0	 0.0	 1	    1.10811	    5.11986	 110.0	 3	    1.12000	    0.95000;
	958	 1	 3.44	 0.79	 0.0	 0.0	 1	    1.06910	   -4.05549	 110.0	 3	    1.12000	    0.95000;
	959	 2	 17.19	 4.03	 0.0	 0.0	 1	    1.07138	   -2.88428	 110.0	 3	    1.12000	    0.95000;
	960	 1	 1.04	 0.61	 0.0	 0.0	 1	    1.10884	    5.33505	 110.0	 3	    1.12000	    0.95000;
	961	 1	 3.65	 0.26	 0.0	 0.0	 1	    1.10888	    5.33742	 110.0	 3	    1.12000	    0.95000;
	962	 1	 10.52	 4.38	 0.0	 0.0	 1	    1.07313	    2.20571	 110.0	 3	    1.12000	    0.95000;
	963	 1	 13.96	 5.00	 0.0	 0.0	 1	    1.10676	    5.02958	 110.0	 3	    1.12000	    0.95000;
	964	 1	 22.71	 4.30	 0.0	 0.0	 1	    1.10980	   -0.09753	 110.0	 3	    1.12000	    0.95000;
	965	 1	 9.06	 2.19	 0.0	 0.0	 1	    1.07959	    3.04826	 110.0	 3	    1.12000	    0.95000;
	966	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05744	   -4.98395	 110.0	 3	    1.12000	    0.95000;
	967	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05745	   -4.98254	 110.0	 3	    1.12000	    0.95000;
	968	 2	 10.62	 4.03	 0.0	 0.0	 1	    1.07508	    2.13618	 110.0	 3	    1.12000	    0.95000;
	969	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08095	   -1.48320	 110.0	 3	    1.12000	    0.95000;
	970	 1	 1.98	 0.70	 0.0	 0.0	 1	    1.10969	   -0.17926	 110.0	 3	    1.12000	    0.95000;
	971	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08095	   -1.48320	 110.0	 3	    1.12000	    0.95000;
	972	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10972	   -0.17647	 110.0	 3	    1.12000	    0.95000;
	973	 1	 8.96	 0.79	 0.0	 0.0	 1	    1.07753	    3.02996	 110.0	 3	    1.12000	    0.95000;
	974	 1	 0.20	 0.00	 0.0	 0.0	 1	    1.08604	    0.60396	 110.0	 3	    1.12000	    0.95000;
	975	 1	 3.23	 1.49	 0.0	 0.0	 1	    1.08890	   -2.14277	 110.0	 3	    1.12000	    0.95000;
	976	 1	 5.94	 1.84	 0.0	 0.0	 1	    1.11023	    0.50025	 110.0	 3	    1.12000	    0.95000;
	977	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11025	    0.50254	 110.0	 3	    1.12000	    0.95000;
	978	 1	 2.82	 1.05	 0.0	 0.0	 1	    1.07724	    2.81795	 110.0	 3	    1.12000	    0.95000;
	979	 1	 9.89	 0.00	 0.0	 0.0	 1	    1.07753	    3.31538	 110.0	 3	    1.12000	    0.95000;
	980	 1	 7.18	 2.02	 0.0	 0.0	 1	    1.08634	   -1.85929	 110.0	 3	    1.12000	    0.95000;
	981	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08664	   -1.84807	 110.0	 3	    1.12000	    0.95000;
	982	 1	 13.02	 3.42	 0.0	 0.0	 1	    1.06050	   -4.70852	 110.0	 3	    1.12000	    0.95000;
	983	 1	 12.81	 4.12	 0.0	 0.0	 1	    1.09123	    6.88165	 110.0	 3	    1.12000	    0.95000;
	984	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09918	    6.12305	 110.0	 3	    1.12000	    0.95000;
	985	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09171	    6.90734	 110.0	 3	    1.12000	    0.95000;
	986	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09918	    6.12307	 110.0	 3	    1.12000	    0.95000;
	987	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10132	    6.43444	 110.0	 3	    1.12000	    0.95000;
	988	 1	 18.44	 4.56	 0.0	 0.0	 1	    1.11265	    0.76006	 110.0	 3	    1.12000	    0.95000;
	989	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10131	    6.43450	 110.0	 3	    1.12000	    0.95000;
	990	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11332	    0.81127	 110.0	 3	    1.12000	    0.95000;
	991	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07431	    2.28860	 110.0	 3	    1.12000	    0.95000;
	992	 1	 3.34	 0.26	 0.0	 0.0	 1	    1.11070	    5.62988	 110.0	 3	    1.12000	    0.95000;
	993	 2	 8.33	 1.05	 0.0	 0.0	 1	    1.08420	    2.98418	 110.0	 3	    1.12000	    0.95000;
	994	 2	 7.18	 1.49	 0.0	 0.0	 1	    1.08422	    2.98184	 110.0	 3	    1.12000	    0.95000;
	995	 2	 5.42	 8.15	 0.0	 0.0	 1	    1.05572	    2.49355	 110.0	 3	    1.12000	    0.95000;
	996	 2	 3.44	 3.42	 0.0	 0.0	 1	    1.10193	    6.49830	 110.0	 3	    1.12000	    0.95000;
	997	 2	 3.44	 2.89	 0.0	 0.0	 1	    1.11636	    1.06086	 110.0	 3	    1.12000	    0.95000;
	998	 1	 7.69	 0.00	 0.0	 0.0	 1	    1.08113	    2.83339	 110.0	 3	    1.12000	    0.95000;
	999	 1	 14.06	 4.03	 0.0	 0.0	 1	    1.07864	    3.05931	 110.0	 3	    1.12000	    0.95000;
	1000	 1	 3.40	 0.00	 0.0	 0.0	 1	    1.09003	   -2.54962	 110.0	 3	    1.12000	    0.95000;
	1001	 1	 0.70	 0.00	 0.0	 0.0	 1	    1.09005	   -2.54747	 110.0	 3	    1.12000	    0.95000;
	1002	 1	 5.84	 1.49	 0.0	 0.0	 1	    1.06729	    0.72351	 110.0	 3	    1.12000	    0.95000;
	1003	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06744	    0.73686	 110.0	 3	    1.12000	    0.95000;
	1004	 2	 12.71	 4.91	 0.0	 0.0	 1	    1.08857	   -3.96519	 110.0	 3	    1.12000	    0.95000;
	1005	 1	 4.69	 1.23	 0.0	 0.0	 1	    1.08522	   -2.37608	 110.0	 3	    1.12000	    0.95000;
	1006	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09129	   -3.98609	 110.0	 3	    1.12000	    0.95000;
	1007	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08528	   -2.37092	 110.0	 3	    1.12000	    0.95000;
	1008	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09129	   -3.98609	 110.0	 3	    1.12000	    0.95000;
	1009	 1	 26.46	 5.87	 0.0	 0.0	 1	    1.09109	   -4.13647	 110.0	 3	    1.12000	    0.95000;
	1010	 1	 9.69	 3.68	 0.0	 0.0	 1	    1.08492	   -2.38598	 110.0	 3	    1.12000	    0.95000;
	1011	 1	 15.32	 8.15	 0.0	 0.0	 1	    1.09144	   -4.07999	 110.0	 3	    1.12000	    0.95000;
	1012	 1	 9.48	 2.02	 0.0	 0.0	 1	    1.07276	   -2.96175	 110.0	 3	    1.12000	    0.95000;
	1013	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09163	   -1.53186	 110.0	 3	    1.12000	    0.95000;
	1014	 1	 18.65	 2.72	 0.0	 0.0	 1	    1.05299	    3.57637	 110.0	 3	    1.12000	    0.95000;
	1015	 1	 19.28	 7.45	 0.0	 0.0	 1	    1.05229	    3.65496	 110.0	 3	    1.12000	    0.95000;
	1016	 1	 66.03	 18.41	 0.0	 0.0	 1	    1.10498	    6.01560	 110.0	 3	    1.12000	    0.95000;
	1017	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05318	    3.59111	 110.0	 3	    1.12000	    0.95000;
	1018	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10575	    6.05953	 110.0	 3	    1.12000	    0.95000;
	1019	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05268	    3.68478	 110.0	 3	    1.12000	    0.95000;
	1020	 1	 41.05	 2.54	 0.0	 0.0	 1	    1.10499	   -0.91330	 110.0	 3	    1.12000	    0.95000;
	1021	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10158	   -0.60245	 110.0	 3	    1.12000	    0.95000;
	1022	 1	 2.09	 0.35	 0.0	 0.0	 1	    1.07596	   -2.31500	 110.0	 3	    1.12000	    0.95000;
	1023	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07799	   -2.32548	 110.0	 3	    1.12000	    0.95000;
	1024	 2	 19.59	 3.24	 0.0	 0.0	 1	    1.07519	    2.03559	 110.0	 3	    1.12000	    0.95000;
	1025	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07519	    2.03648	 110.0	 3	    1.12000	    0.95000;
	1026	 1	 4.27	 0.61	 0.0	 0.0	 1	    1.05667	    1.59504	 110.0	 3	    1.12000	    0.95000;
	1027	 2	 31.57	 10.70	 0.0	 0.0	 1	    1.10735	   -0.61047	 110.0	 3	    1.12000	    0.95000;
	1028	 2	 3.44	 2.45	 0.0	 0.0	 1	    1.10788	   -0.55573	 110.0	 3	    1.12000	    0.95000;
	1029	 2	 31.57	 11.31	 0.0	 0.0	 1	    1.11178	   -0.56773	 110.0	 3	    1.12000	    0.95000;
	1030	 1	 24.08	 0.00	 0.0	 0.0	 1	    1.10763	   -0.54253	 110.0	 3	    1.12000	    0.95000;
	1031	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10763	   -0.54253	 110.0	 3	    1.12000	    0.95000;
	1032	 1	 8.12	 2.02	 0.0	 0.0	 1	    1.10839	   -0.40851	 110.0	 3	    1.12000	    0.95000;
	1033	 1	 10.42	 4.12	 0.0	 0.0	 1	    1.11659	    0.39161	 110.0	 3	    1.12000	    0.95000;
	1034	 1	 6.99	 1.05	 0.0	 0.0	 1	    1.11183	   -0.50288	 110.0	 3	    1.12000	    0.95000;
	1035	 1	 5.60	 0.00	 0.0	 0.0	 1	    1.10771	   -0.55126	 110.0	 3	    1.12000	    0.95000;
	1036	 1	 8.12	 2.02	 0.0	 0.0	 1	    1.11180	   -0.50381	 110.0	 3	    1.12000	    0.95000;
	1037	 1	 11.56	 5.87	 0.0	 0.0	 1	    1.11674	    0.40530	 110.0	 3	    1.12000	    0.95000;
	1038	 1	 9.37	 3.16	 0.0	 0.0	 1	    1.10847	   -0.39773	 110.0	 3	    1.12000	    0.95000;
	1039	 1	 28.48	 0.00	 0.0	 0.0	 1	    1.10809	   -0.48119	 110.0	 3	    1.12000	    0.95000;
	1040	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10809	   -0.47937	 110.0	 3	    1.12000	    0.95000;
	1041	 1	 1.20	 0.00	 0.0	 0.0	 1	    1.11170	   -0.49262	 110.0	 3	    1.12000	    0.95000;
	1042	 1	 1.20	 0.00	 0.0	 0.0	 1	    1.11402	   -0.16576	 110.0	 3	    1.12000	    0.95000;
	1043	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11170	   -0.49216	 110.0	 3	    1.12000	    0.95000;
	1044	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11402	   -0.16530	 110.0	 3	    1.12000	    0.95000;
	1045	 1	 1.98	 0.88	 0.0	 0.0	 1	    1.09429	    7.24589	 110.0	 3	    1.12000	    0.95000;
	1046	 1	 3.34	 0.70	 0.0	 0.0	 1	    1.05431	   -0.07835	 110.0	 3	    1.12000	    0.95000;
	1047	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05453	   -0.05706	 110.0	 3	    1.12000	    0.95000;
	1048	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07483	    0.43312	 110.0	 3	    1.12000	    0.95000;
	1049	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07483	    0.43312	 110.0	 3	    1.12000	    0.95000;
	1050	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05452	   -0.05690	 110.0	 3	    1.12000	    0.95000;
	1051	 1	 24.58	 6.93	 0.0	 0.0	 1	    1.08343	    0.85426	 110.0	 3	    1.12000	    0.95000;
	1052	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07149	    0.37683	 110.0	 3	    1.12000	    0.95000;
	1053	 2	 9.89	 8.42	 0.0	 0.0	 1	    1.11048	    5.13520	 110.0	 3	    1.12000	    0.95000;
	1054	 2	 7.91	 8.59	 0.0	 0.0	 1	    1.06835	    0.24022	 110.0	 3	    1.12000	    0.95000;
	1055	 1	 6.78	 1.75	 0.0	 0.0	 1	    1.07200	   -1.80952	 110.0	 3	    1.12000	    0.95000;
	1056	 1	 7.29	 0.88	 0.0	 0.0	 1	    1.10678	    5.04791	 110.0	 3	    1.12000	    0.95000;
	1057	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10679	    5.05074	 110.0	 3	    1.12000	    0.95000;
	1058	 1	 18.24	 3.16	 0.0	 0.0	 1	    1.08847	    6.44153	 110.0	 3	    1.12000	    0.95000;
	1059	 1	 61.87	 31.82	 0.0	 0.0	 1	    1.10324	    4.57869	 110.0	 3	    1.12000	    0.95000;
	1060	 1	 41.57	 16.04	 0.0	 0.0	 1	    1.04322	    1.73464	 110.0	 3	    1.12000	    0.95000;
	1061	 1	 8.43	 0.61	 0.0	 0.0	 1	    1.10767	    5.06685	 110.0	 3	    1.12000	    0.95000;
	1062	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06138	    1.28079	 110.0	 3	    1.12000	    0.95000;
	1063	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10767	    5.07012	 110.0	 3	    1.12000	    0.95000;
	1064	 1	 3.54	 1.23	 0.0	 0.0	 1	    1.09174	   -2.15708	 110.0	 3	    1.12000	    0.95000;
	1065	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09197	   -2.14065	 110.0	 3	    1.12000	    0.95000;
	1066	 1	 18.34	 4.91	 0.0	 0.0	 1	    1.08486	    4.67649	 110.0	 3	    1.12000	    0.95000;
	1067	 1	 5.94	 2.02	 0.0	 0.0	 1	    1.08588	    3.98638	 110.0	 3	    1.12000	    0.95000;
	1068	 1	 1.04	 0.09	 0.0	 0.0	 1	    1.08703	    3.83285	 110.0	 3	    1.12000	    0.95000;
	1069	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08595	    3.99033	 110.0	 3	    1.12000	    0.95000;
	1070	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08704	    3.83407	 110.0	 3	    1.12000	    0.95000;
	1071	 1	 1.25	 0.61	 0.0	 0.0	 1	    1.08683	    1.07890	 110.0	 3	    1.12000	    0.95000;
	1072	 1	 4.90	 1.05	 0.0	 0.0	 1	    1.06192	    1.59684	 110.0	 3	    1.12000	    0.95000;
	1073	 1	 4.27	 1.93	 0.0	 0.0	 1	    1.06199	    1.63359	 110.0	 3	    1.12000	    0.95000;
	1074	 1	 6.88	 1.75	 0.0	 0.0	 1	    1.08916	   -4.05461	 110.0	 3	    1.12000	    0.95000;
	1075	 1	 10.62	 2.54	 0.0	 0.0	 1	    1.07184	    0.88510	 110.0	 3	    1.12000	    0.95000;
	1076	 1	 1.46	 0.09	 0.0	 0.0	 1	    1.09220	    1.40454	 110.0	 3	    1.12000	    0.95000;
	1077	 1	 12.81	 4.65	 0.0	 0.0	 1	    1.08522	    0.94038	 110.0	 3	    1.12000	    0.95000;
	1078	 1	 4.59	 1.49	 0.0	 0.0	 1	    1.08058	   -3.89766	 110.0	 3	    1.12000	    0.95000;
	1079	 1	 11.56	 4.38	 0.0	 0.0	 1	    1.06620	   -1.64111	 110.0	 3	    1.12000	    0.95000;
	1080	 1	 10.10	 3.42	 0.0	 0.0	 1	    1.06093	    1.96110	 110.0	 3	    1.12000	    0.95000;
	1081	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06096	    1.96537	 110.0	 3	    1.12000	    0.95000;
	1082	 1	 8.02	 1.58	 0.0	 0.0	 1	    1.10725	    4.94117	 110.0	 3	    1.12000	    0.95000;
	1083	 1	 5.32	 1.14	 0.0	 0.0	 1	    1.10645	    4.92122	 110.0	 3	    1.12000	    0.95000;
	1084	 1	 5.32	 0.61	 0.0	 0.0	 1	    1.10084	    2.94975	 110.0	 3	    1.12000	    0.95000;
	1085	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07738	   -1.78694	 110.0	 3	    1.12000	    0.95000;
	1086	 1	 1.25	 1.05	 0.0	 0.0	 1	    1.08680	    3.82644	 110.0	 3	    1.12000	    0.95000;
	1087	 1	 10.42	 4.12	 0.0	 0.0	 1	    1.10453	    0.37135	 110.0	 3	    1.12000	    0.95000;
	1088	 1	 6.99	 2.89	 0.0	 0.0	 1	    1.10605	    0.67253	 110.0	 3	    1.12000	    0.95000;
	1089	 1	 12.81	 2.02	 0.0	 0.0	 1	    1.08303	   -0.12694	 110.0	 3	    1.12000	    0.95000;
	1090	 1	 7.39	 1.93	 0.0	 0.0	 1	    1.07705	   -1.90593	 110.0	 3	    1.12000	    0.95000;
	1091	 1	 7.81	 1.93	 0.0	 0.0	 1	    1.10077	   -0.54672	 110.0	 3	    1.12000	    0.95000;
	1092	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07773	   -1.87664	 110.0	 3	    1.12000	    0.95000;
	1093	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10156	   -0.50822	 110.0	 3	    1.12000	    0.95000;
	1094	 1	 7.39	 1.84	 0.0	 0.0	 1	    1.05802	    1.25031	 110.0	 3	    1.12000	    0.95000;
	1095	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06137	    1.28094	 110.0	 3	    1.12000	    0.95000;
	1096	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11111	    5.36977	 110.0	 3	    1.12000	    0.95000;
	1097	 1	 27.71	 7.80	 0.0	 0.0	 1	    1.08883	   -4.26441	 110.0	 3	    1.12000	    0.95000;
	1098	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08884	   -4.26400	 110.0	 3	    1.12000	    0.95000;
	1099	 1	 6.46	 2.19	 0.0	 0.0	 1	    1.10591	    4.81175	 110.0	 3	    1.12000	    0.95000;
	1100	 1	 2.82	 0.70	 0.0	 0.0	 1	    1.08431	    0.06723	 110.0	 3	    1.12000	    0.95000;
	1101	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08431	    0.06837	 110.0	 3	    1.12000	    0.95000;
	1102	 1	 10.94	 1.05	 0.0	 0.0	 1	    1.09051	    1.08590	 110.0	 3	    1.12000	    0.95000;
	1103	 1	 9.16	 0.61	 0.0	 0.0	 1	    1.09093	   -4.06159	 110.0	 3	    1.12000	    0.95000;
	1104	 1	 14.38	 3.16	 0.0	 0.0	 1	    1.07078	   -2.59826	 110.0	 3	    1.12000	    0.95000;
	1105	 2	 14.27	 9.21	 0.0	 0.0	 1	    1.12000	    2.79072	 110.0	 3	    1.12000	    0.95000;
	1106	 2	 40.21	 13.94	 0.0	 0.0	 1	    1.12000	    0.16132	 110.0	 3	    1.12000	    0.95000;
	1107	 2	 49.59	 14.20	 0.0	 0.0	 1	    1.09188	    1.42999	 110.0	 3	    1.12000	    0.95000;
	1108	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09188	    1.43271	 110.0	 3	    1.12000	    0.95000;
	1109	 1	 2.40	 1.05	 0.0	 0.0	 1	    1.11567	    0.97927	 110.0	 3	    1.12000	    0.95000;
	1110	 1	 10.00	 5.61	 0.0	 0.0	 1	    1.05534	    2.32156	 110.0	 3	    1.12000	    0.95000;
	1111	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11570	    0.98070	 110.0	 3	    1.12000	    0.95000;
	1112	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05550	    2.32766	 110.0	 3	    1.12000	    0.95000;
	1113	 1	 5.94	 0.70	 0.0	 0.0	 1	    1.06015	    1.12672	 110.0	 3	    1.12000	    0.95000;
	1114	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08810	   -1.77221	 110.0	 3	    1.12000	    0.95000;
	1115	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08617	   -2.03165	 110.0	 3	    1.12000	    0.95000;
	1116	 1	 5.94	 2.02	 0.0	 0.0	 1	    1.09479	    3.83825	 110.0	 3	    1.12000	    0.95000;
	1117	 1	 7.70	 0.61	 0.0	 0.0	 1	    1.09497	    5.21703	 110.0	 3	    1.12000	    0.95000;
	1118	 1	 6.46	 1.75	 0.0	 0.0	 1	    1.10684	    4.93533	 110.0	 3	    1.12000	    0.95000;
	1119	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10726	    4.95635	 110.0	 3	    1.12000	    0.95000;
	1120	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08768	   -3.84348	 110.0	 3	    1.12000	    0.95000;
	1121	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08082	   -2.33207	 110.0	 3	    1.12000	    0.95000;
	1122	 1	 14.38	 3.51	 0.0	 0.0	 1	    1.04096	   -2.23679	 110.0	 3	    1.12000	    0.95000;
	1123	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.04340	   -1.37882	 110.0	 3	    1.12000	    0.95000;
	1124	 1	 5.84	 0.09	 0.0	 0.0	 1	    1.11016	    0.30303	 110.0	 3	    1.12000	    0.95000;
	1125	 1	 6.15	 1.23	 0.0	 0.0	 1	    1.10131	    6.43209	 110.0	 3	    1.12000	    0.95000;
	1126	 1	 6.99	 2.10	 0.0	 0.0	 1	    1.11331	    0.80858	 110.0	 3	    1.12000	    0.95000;
	1127	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11047	    0.32762	 110.0	 3	    1.12000	    0.95000;
	1128	 1	 10.31	 1.40	 0.0	 0.0	 1	    1.08002	   -3.16701	 110.0	 3	    1.12000	    0.95000;
	1129	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08046	   -3.11897	 110.0	 3	    1.12000	    0.95000;
	1130	 1	 4.17	 0.70	 0.0	 0.0	 1	    1.08561	   -0.09007	 110.0	 3	    1.12000	    0.95000;
	1131	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08562	   -0.08839	 110.0	 3	    1.12000	    0.95000;
	1132	 1	 11.56	 2.54	 0.0	 0.0	 1	    1.05357	    0.64004	 110.0	 3	    1.12000	    0.95000;
	1133	 1	 10.94	 2.63	 0.0	 0.0	 1	    1.08800	   -3.95732	 110.0	 3	    1.12000	    0.95000;
	1134	 1	 3.13	 1.58	 0.0	 0.0	 1	    1.10014	    6.78000	 110.0	 3	    1.12000	    0.95000;
	1135	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10016	    6.78070	 110.0	 3	    1.12000	    0.95000;
	1136	 1	 11.46	 2.54	 0.0	 0.0	 1	    1.10154	   -0.60178	 110.0	 3	    1.12000	    0.95000;
	1137	 1	 4.27	 2.10	 0.0	 0.0	 1	    1.09335	   -2.04190	 110.0	 3	    1.12000	    0.95000;
	1138	 2	 13.02	 8.42	 0.0	 0.0	 1	    1.11079	    5.20037	 110.0	 3	    1.12000	    0.95000;
	1139	 1	 1.25	 2.63	 0.0	 0.0	 1	    1.10447	    3.53646	 110.0	 3	    1.12000	    0.95000;
	1140	 2	 17.30	 26.04	 0.0	 0.0	 1	    1.11247	    4.60059	 110.0	 3	    1.12000	    0.95000;
	1141	 2	 16.25	 20.43	 0.0	 0.0	 1	    1.05287	    3.69947	 110.0	 3	    1.12000	    0.95000;
	1142	 1	 20.11	 6.58	 0.0	 0.0	 1	    1.10966	   -0.40336	 110.0	 3	    1.12000	    0.95000;
	1143	 1	 6.78	 1.40	 0.0	 0.0	 1	    1.03240	   -3.44805	 110.0	 3	    1.12000	    0.95000;
	1144	 1	 4.90	 0.00	 0.0	 0.0	 1	    1.09869	   -0.95084	 110.0	 3	    1.12000	    0.95000;
	1145	 1	 13.13	 9.03	 0.0	 0.0	 1	    1.05259	    2.13993	 110.0	 3	    1.12000	    0.95000;
	1146	 1	 17.71	 2.19	 0.0	 0.0	 1	    1.07150	    1.55637	 110.0	 3	    1.12000	    0.95000;
	1147	 1	 11.77	 3.16	 0.0	 0.0	 1	    1.05165	   -0.02168	 110.0	 3	    1.12000	    0.95000;
	1148	 1	 5.32	 1.05	 0.0	 0.0	 1	    1.07443	   -2.33539	 110.0	 3	    1.12000	    0.95000;
	1149	 1	 8.43	 2.10	 0.0	 0.0	 1	    1.05769	   -5.36571	 110.0	 3	    1.12000	    0.95000;
	1150	 1	 12.50	 2.28	 0.0	 0.0	 1	    1.10290	   -1.26274	 110.0	 3	    1.12000	    0.95000;
	1151	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10303	   -1.25392	 110.0	 3	    1.12000	    0.95000;
	1152	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05922	    1.03097	 110.0	 3	    1.12000	    0.95000;
	1153	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05922	    1.03105	 110.0	 3	    1.12000	    0.95000;
	1154	 1	 5.73	 1.05	 0.0	 0.0	 1	    1.06596	   -3.43086	 110.0	 3	    1.12000	    0.95000;
	1155	 1	 10.21	 4.30	 0.0	 0.0	 1	    1.10653	    4.53169	 110.0	 3	    1.12000	    0.95000;
	1156	 1	 1.46	 0.35	 0.0	 0.0	 1	    1.11232	    5.58869	 110.0	 3	    1.12000	    0.95000;
	1157	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11285	    0.89289	 110.0	 3	    1.12000	    0.95000;
	1158	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11285	    0.89289	 110.0	 3	    1.12000	    0.95000;
	1159	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06142	    0.40736	 110.0	 3	    1.12000	    0.95000;
	1160	 1	 13.13	 6.75	 0.0	 0.0	 1	    1.04795	    0.28727	 110.0	 3	    1.12000	    0.95000;
	1161	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06142	    0.40747	 110.0	 3	    1.12000	    0.95000;
	1162	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.04900	    0.32937	 110.0	 3	    1.12000	    0.95000;
	1163	 1	 9.58	 2.81	 0.0	 0.0	 1	    1.09762	    7.24019	 110.0	 3	    1.12000	    0.95000;
	1164	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11592	    0.08431	 110.0	 3	    1.12000	    0.95000;
	1165	 1	 1.80	 0.00	 0.0	 0.0	 1	    1.11751	    2.12869	 110.0	 3	    1.12000	    0.95000;
	1166	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11592	    0.08431	 110.0	 3	    1.12000	    0.95000;
	1167	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11752	    2.12972	 110.0	 3	    1.12000	    0.95000;
	1168	 1	 8.23	 1.05	 0.0	 0.0	 1	    1.07738	   -2.20699	 110.0	 3	    1.12000	    0.95000;
	1169	 1	 11.67	 1.75	 0.0	 0.0	 1	    1.04281	   -1.86689	 110.0	 3	    1.12000	    0.95000;
	1170	 1	 11.35	 2.02	 0.0	 0.0	 1	    1.11132	   -0.21545	 110.0	 3	    1.12000	    0.95000;
	1171	 1	 16.36	 2.45	 0.0	 0.0	 1	    1.09007	   -2.46394	 110.0	 3	    1.12000	    0.95000;
	1172	 1	 5.30	 0.00	 0.0	 0.0	 1	    1.05352	    1.94091	 110.0	 3	    1.12000	    0.95000;
	1173	 1	 5.32	 1.14	 0.0	 0.0	 1	    1.04992	    0.64336	 110.0	 3	    1.12000	    0.95000;
	1174	 1	 5.30	 -0.53	 0.0	 0.0	 1	    1.05734	    0.72497	 110.0	 3	    1.12000	    0.95000;
	1175	 2	 64.88	 19.20	 0.0	 0.0	 1	    1.06973	    1.12919	 110.0	 3	    1.12000	    0.95000;
	1176	 1	 10.42	 2.02	 0.0	 0.0	 1	    1.06673	    0.56454	 110.0	 3	    1.12000	    0.95000;
	1177	 1	 11.09	 0.00	 0.0	 0.0	 1	    1.06826	    1.14742	 110.0	 3	    1.12000	    0.95000;
	1178	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06683	    0.57020	 110.0	 3	    1.12000	    0.95000;
	1179	 1	 13.96	 1.58	 0.0	 0.0	 1	    1.10518	   -0.82800	 110.0	 3	    1.12000	    0.95000;
	1180	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10796	    1.56327	 110.0	 3	    1.12000	    0.95000;
	1181	 1	 6.46	 2.19	 0.0	 0.0	 1	    1.07667	   -2.46667	 110.0	 3	    1.12000	    0.95000;
	1182	 2	 8.33	 10.17	 0.0	 0.0	 1	    1.11076	   -0.47945	 110.0	 3	    1.12000	    0.95000;
	1183	 2	 15.21	 9.82	 0.0	 0.0	 1	    1.11450	    6.04275	 110.0	 3	    1.12000	    0.95000;
	1184	 2	 10.83	 9.91	 0.0	 0.0	 1	    1.06578	    2.64618	 110.0	 3	    1.12000	    0.95000;
	1185	 1	 9.48	 1.84	 0.0	 0.0	 1	    1.08046	   -1.66826	 110.0	 3	    1.12000	    0.95000;
	1186	 1	 7.81	 2.19	 0.0	 0.0	 1	    1.10977	    4.32307	 110.0	 3	    1.12000	    0.95000;
	1187	 1	 18.44	 5.26	 0.0	 0.0	 1	    1.05105	    3.28729	 110.0	 3	    1.12000	    0.95000;
	1188	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11011	    4.34079	 110.0	 3	    1.12000	    0.95000;
	1189	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05191	    3.33365	 110.0	 3	    1.12000	    0.95000;
	1190	 1	 27.61	 5.17	 0.0	 0.0	 1	    1.06807	   -2.80887	 110.0	 3	    1.12000	    0.95000;
	1191	 2	 10.42	 10.78	 0.0	 0.0	 1	    1.05309	    3.71485	 110.0	 3	    1.12000	    0.95000;
	1192	 2	 16.88	 11.92	 0.0	 0.0	 1	    1.10689	    6.10186	 110.0	 3	    1.12000	    0.95000;
	1193	 1	 20.01	 1.05	 0.0	 0.0	 1	    1.06744	   -3.25629	 110.0	 3	    1.12000	    0.95000;
	1194	 1	 3.54	 0.44	 0.0	 0.0	 1	    1.11407	    6.12024	 110.0	 3	    1.12000	    0.95000;
	1195	 1	 24.38	 5.61	 0.0	 0.0	 1	    1.05279	    0.57054	 110.0	 3	    1.12000	    0.95000;
	1196	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05493	    1.78199	 110.0	 3	    1.12000	    0.95000;
	1197	 1	 4.90	 0.88	 0.0	 0.0	 1	    1.09354	    1.72935	 110.0	 3	    1.12000	    0.95000;
	1198	 1	 17.40	 3.51	 0.0	 0.0	 1	    1.08893	    1.51165	 110.0	 3	    1.12000	    0.95000;
	1199	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09383	    1.74873	 110.0	 3	    1.12000	    0.95000;
	1200	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09001	    1.57973	 110.0	 3	    1.12000	    0.95000;
	1201	 2	 15.21	 15.25	 0.0	 0.0	 1	    1.12000	    1.21731	 110.0	 3	    1.12000	    0.95000;
	1202	 2	 19.59	 17.97	 0.0	 0.0	 1	    1.12000	    1.22206	 110.0	 3	    1.12000	    0.95000;
	1203	 2	 24.58	 21.65	 0.0	 0.0	 1	    1.10850	   -0.76750	 110.0	 3	    1.12000	    0.95000;
	1204	 1	 11.56	 1.93	 0.0	 0.0	 1	    1.09957	    7.67028	 110.0	 3	    1.12000	    0.95000;
	1205	 1	 14.38	 2.02	 0.0	 0.0	 1	    1.05015	    1.15943	 110.0	 3	    1.12000	    0.95000;
	1206	 1	 13.96	 2.02	 0.0	 0.0	 1	    1.08563	   -1.69073	 110.0	 3	    1.12000	    0.95000;
	1207	 1	 2.50	 0.70	 0.0	 0.0	 1	    1.09148	    1.33036	 110.0	 3	    1.12000	    0.95000;
	1208	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09680	    5.18267	 110.0	 3	    1.12000	    0.95000;
	1209	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09680	    5.18267	 110.0	 3	    1.12000	    0.95000;
	1210	 1	 14.38	 2.98	 0.0	 0.0	 1	    1.10582	   -0.80867	 110.0	 3	    1.12000	    0.95000;
	1211	 1	 23.02	 4.30	 0.0	 0.0	 1	    1.11054	    0.11028	 110.0	 3	    1.12000	    0.95000;
	1212	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10306	    0.07186	 110.0	 3	    1.12000	    0.95000;
	1213	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10306	    0.07445	 110.0	 3	    1.12000	    0.95000;
	1214	 1	 8.43	 2.89	 0.0	 0.0	 1	    1.10760	    5.99389	 110.0	 3	    1.12000	    0.95000;
	1215	 1	 18.76	 2.45	 0.0	 0.0	 1	    1.05800	   -3.47785	 110.0	 3	    1.12000	    0.95000;
	1216	 1	 6.26	 1.05	 0.0	 0.0	 1	    1.10776	   -0.54477	 110.0	 3	    1.12000	    0.95000;
	1217	 1	 14.69	 0.00	 0.0	 0.0	 1	    1.11191	   -0.49524	 110.0	 3	    1.12000	    0.95000;
	1218	 1	 3.54	 1.23	 0.0	 0.0	 1	    1.11090	    1.57365	 110.0	 3	    1.12000	    0.95000;
	1219	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11104	    1.58178	 110.0	 3	    1.12000	    0.95000;
	1220	 1	 17.09	 6.05	 0.0	 0.0	 1	    1.11064	    5.44599	 110.0	 3	    1.12000	    0.95000;
	1221	 1	 1.56	 0.61	 0.0	 0.0	 1	    1.11395	    0.93992	 110.0	 3	    1.12000	    0.95000;
	1222	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11407	    0.94500	 110.0	 3	    1.12000	    0.95000;
	1223	 1	 13.54	 9.73	 0.0	 0.0	 1	    1.11023	    5.23619	 110.0	 3	    1.12000	    0.95000;
	1224	 1	 6.99	 1.40	 0.0	 0.0	 1	    1.07580	   -1.92626	 110.0	 3	    1.12000	    0.95000;
	1225	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07482	   -2.00781	 110.0	 3	    1.12000	    0.95000;
	1226	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07601	   -1.91366	 110.0	 3	    1.12000	    0.95000;
	1227	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07482	   -2.00778	 110.0	 3	    1.12000	    0.95000;
	1228	 1	 5.32	 0.09	 0.0	 0.0	 1	    1.10699	    4.61115	 110.0	 3	    1.12000	    0.95000;
	1229	 1	 19.70	 5.00	 0.0	 0.0	 1	    1.10347	    3.63869	 110.0	 3	    1.12000	    0.95000;
	1230	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07603	   -2.31123	 110.0	 3	    1.12000	    0.95000;
	1231	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07799	   -2.32541	 110.0	 3	    1.12000	    0.95000;
	1232	 2	 19.07	 11.75	 0.0	 0.0	 1	    1.08635	   -0.01057	 110.0	 3	    1.12000	    0.95000;
	1233	 2	 8.85	 7.01	 0.0	 0.0	 1	    1.07738	   -1.78689	 110.0	 3	    1.12000	    0.95000;
	1234	 1	 32.30	 9.47	 0.0	 0.0	 1	    1.08506	   -1.77381	 110.0	 3	    1.12000	    0.95000;
	1235	 1	 7.18	 1.75	 0.0	 0.0	 1	    1.10876	   -0.03717	 110.0	 3	    1.12000	    0.95000;
	1236	 1	 7.18	 1.23	 0.0	 0.0	 1	    1.06274	    1.82412	 110.0	 3	    1.12000	    0.95000;
	1237	 1	 1.46	 0.61	 0.0	 0.0	 1	    1.10392	    4.66030	 110.0	 3	    1.12000	    0.95000;
	1238	 1	 2.82	 0.70	 0.0	 0.0	 1	    1.10986	    0.29318	 110.0	 3	    1.12000	    0.95000;
	1239	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10989	    0.29508	 110.0	 3	    1.12000	    0.95000;
	1240	 1	 18.24	 4.73	 0.0	 0.0	 1	    1.10314	    3.92219	 110.0	 3	    1.12000	    0.95000;
	1241	 1	 10.31	 3.16	 0.0	 0.0	 1	    1.07813	    3.08412	 110.0	 3	    1.12000	    0.95000;
	1242	 1	 7.70	 1.93	 0.0	 0.0	 1	    1.11239	    5.45466	 110.0	 3	    1.12000	    0.95000;
	1243	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11240	    5.45762	 110.0	 3	    1.12000	    0.95000;
	1244	 2	 33.13	 10.35	 0.0	 0.0	 1	    1.08659	    3.41332	 110.0	 3	    1.12000	    0.95000;
	1245	 1	 6.60	 -1.75	 0.0	 0.0	 1	    1.08507	    4.89614	 110.0	 3	    1.12000	    0.95000;
	1246	 1	 2.30	 -1.75	 0.0	 0.0	 1	    1.09097	    5.44532	 110.0	 3	    1.12000	    0.95000;
	1247	 2	 10.73	 12.80	 0.0	 0.0	 1	    1.09082	    5.62709	 110.0	 3	    1.12000	    0.95000;
	1248	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09095	    5.44878	 110.0	 3	    1.12000	    0.95000;
	1249	 1	 32.93	 8.94	 0.0	 0.0	 1	    1.06914	   -1.48007	 110.0	 3	    1.12000	    0.95000;
	1250	 2	 30.32	 29.63	 0.0	 0.0	 1	    1.11321	    5.54722	 110.0	 3	    1.12000	    0.95000;
	1251	 1	 13.96	 5.52	 0.0	 0.0	 1	    1.11320	    5.54504	 110.0	 3	    1.12000	    0.95000;
	1252	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08759	    1.37726	 110.0	 3	    1.12000	    0.95000;
	1253	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08755	    1.36831	 110.0	 3	    1.12000	    0.95000;
	1254	 1	 7.70	 3.59	 0.0	 0.0	 1	    1.09941	    3.04391	 110.0	 3	    1.12000	    0.95000;
	1255	 1	 5.42	 2.19	 0.0	 0.0	 1	    1.09771	    3.09805	 110.0	 3	    1.12000	    0.95000;
	1256	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10059	    3.07438	 110.0	 3	    1.12000	    0.95000;
	1257	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09849	    3.12145	 110.0	 3	    1.12000	    0.95000;
	1258	 1	 11.25	 2.54	 0.0	 0.0	 1	    1.05651	   -5.47670	 110.0	 3	    1.12000	    0.95000;
	1259	 1	 1.36	 0.70	 0.0	 0.0	 1	    1.09157	   -1.36753	 110.0	 3	    1.12000	    0.95000;
	1260	 1	 23.33	 5.26	 0.0	 0.0	 1	    1.07356	   -2.12263	 110.0	 3	    1.12000	    0.95000;
	1261	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07357	   -2.11956	 110.0	 3	    1.12000	    0.95000;
	1262	 1	 16.46	 2.10	 0.0	 0.0	 1	    1.03654	    1.79214	 110.0	 3	    1.12000	    0.95000;
	1263	 1	 15.21	 4.12	 0.0	 0.0	 1	    1.05456	   -5.24009	 110.0	 3	    1.12000	    0.95000;
	1264	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07628	   -4.06773	 110.0	 3	    1.12000	    0.95000;
	1265	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07628	   -4.06763	 110.0	 3	    1.12000	    0.95000;
	1266	 1	 20.95	 7.10	 0.0	 0.0	 1	    1.10951	    5.07962	 110.0	 3	    1.12000	    0.95000;
	1267	 1	 9.58	 2.89	 0.0	 0.0	 1	    1.08673	   -1.86631	 110.0	 3	    1.12000	    0.95000;
	1268	 2	 4.27	 0.70	 0.0	 0.0	 1	    1.08124	   -2.84349	 110.0	 3	    1.12000	    0.95000;
	1269	 1	 13.75	 3.24	 0.0	 0.0	 1	    1.09941	   -1.66695	 110.0	 3	    1.12000	    0.95000;
	1270	 1	 4.27	 1.93	 0.0	 0.0	 1	    1.11088	    5.36362	 110.0	 3	    1.12000	    0.95000;
	1271	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11094	    5.36615	 110.0	 3	    1.12000	    0.95000;
	1272	 1	 3.44	 0.79	 0.0	 0.0	 1	    1.05261	    2.08373	 110.0	 3	    1.12000	    0.95000;
	1273	 1	 3.54	 1.23	 0.0	 0.0	 1	    1.05643	    1.67434	 110.0	 3	    1.12000	    0.95000;
	1274	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05262	    2.08521	 110.0	 3	    1.12000	    0.95000;
	1275	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05644	    1.67585	 110.0	 3	    1.12000	    0.95000;
	1276	 1	 26.36	 9.38	 0.0	 0.0	 1	    1.09345	    7.09871	 110.0	 3	    1.12000	    0.95000;
	1277	 1	 16.67	 3.95	 0.0	 0.0	 1	    1.08716	   -2.31432	 110.0	 3	    1.12000	    0.95000;
	1278	 1	 17.82	 7.54	 0.0	 0.0	 1	    1.05274	    0.58117	 110.0	 3	    1.12000	    0.95000;
	1279	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10042	    7.65184	 110.0	 3	    1.12000	    0.95000;
	1280	 1	 3.86	 1.40	 0.0	 0.0	 1	    1.10260	    0.03976	 110.0	 3	    1.12000	    0.95000;
	1281	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10308	    0.07405	 110.0	 3	    1.12000	    0.95000;
	1282	 1	 14.06	 1.84	 0.0	 0.0	 1	    1.10833	    5.36297	 110.0	 3	    1.12000	    0.95000;
	1283	 1	 8.02	 0.26	 0.0	 0.0	 1	    1.04358	   -1.76562	 110.0	 3	    1.12000	    0.95000;
	1284	 1	 7.70	 2.45	 0.0	 0.0	 1	    1.09345	   -2.03596	 110.0	 3	    1.12000	    0.95000;
	1285	 1	 4.59	 1.84	 0.0	 0.0	 1	    1.09567	    3.90370	 110.0	 3	    1.12000	    0.95000;
	1286	 1	 11.56	 3.68	 0.0	 0.0	 1	    1.10441	    5.89430	 110.0	 3	    1.12000	    0.95000;
	1287	 1	 6.99	 1.23	 0.0	 0.0	 1	    1.05201	    3.61083	 110.0	 3	    1.12000	    0.95000;
	1288	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10444	    5.89881	 110.0	 3	    1.12000	    0.95000;
	1289	 1	 15.94	 2.02	 0.0	 0.0	 1	    1.08048	    2.67620	 110.0	 3	    1.12000	    0.95000;
	1290	 1	 18.65	 5.44	 0.0	 0.0	 1	    1.11229	    5.46814	 110.0	 3	    1.12000	    0.95000;
	1291	 1	 24.27	 8.07	 0.0	 0.0	 1	    1.08218	    3.74501	 110.0	 3	    1.12000	    0.95000;
	1292	 1	 2.61	 0.70	 0.0	 0.0	 1	    1.08659	   -1.85542	 110.0	 3	    1.12000	    0.95000;
	1293	 1	 13.65	 3.24	 0.0	 0.0	 1	    1.06378	    0.98238	 110.0	 3	    1.12000	    0.95000;
	1294	 1	 9.27	 0.70	 0.0	 0.0	 1	    1.06854	    1.07456	 110.0	 3	    1.12000	    0.95000;
	1295	 1	 9.37	 0.61	 0.0	 0.0	 1	    1.08675	    4.18827	 110.0	 3	    1.12000	    0.95000;
	1296	 1	 7.81	 2.45	 0.0	 0.0	 1	    1.09240	   -2.07360	 110.0	 3	    1.12000	    0.95000;
	1297	 1	 8.12	 1.84	 0.0	 0.0	 1	    1.09650	    3.83907	 110.0	 3	    1.12000	    0.95000;
	1298	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09701	    3.88676	 110.0	 3	    1.12000	    0.95000;
	1299	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10015	    6.78122	 110.0	 3	    1.12000	    0.95000;
	1300	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10016	    6.78070	 110.0	 3	    1.12000	    0.95000;
	1301	 1	 8.64	 0.79	 0.0	 0.0	 1	    1.07674	   -3.63038	 110.0	 3	    1.12000	    0.95000;
	1302	 1	 3.13	 0.79	 0.0	 0.0	 1	    1.05229	    3.64022	 110.0	 3	    1.12000	    0.95000;
	1303	 1	 1.88	 0.61	 0.0	 0.0	 1	    1.09738	    2.99389	 110.0	 3	    1.12000	    0.95000;
	1304	 1	 17.09	 0.00	 0.0	 0.0	 1	    1.09360	    7.10107	 110.0	 3	    1.12000	    0.95000;
	1305	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09814	    5.94098	 110.0	 3	    1.12000	    0.95000;
	1306	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09360	    7.10786	 110.0	 3	    1.12000	    0.95000;
	1307	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09814	    5.94098	 110.0	 3	    1.12000	    0.95000;
	1308	 1	 16.25	 2.63	 0.0	 0.0	 1	    1.07505	    2.02214	 110.0	 3	    1.12000	    0.95000;
	1309	 1	 9.37	 0.79	 0.0	 0.0	 1	    1.06122	    0.01221	 110.0	 3	    1.12000	    0.95000;
	1310	 1	 7.39	 2.28	 0.0	 0.0	 1	    1.11619	    6.33195	 110.0	 3	    1.12000	    0.95000;
	1311	 1	 3.13	 1.23	 0.0	 0.0	 1	    1.08187	    3.20488	 110.0	 3	    1.12000	    0.95000;
	1312	 1	 13.44	 5.79	 0.0	 0.0	 1	    1.08603	   -1.66921	 110.0	 3	    1.12000	    0.95000;
	1313	 1	 6.78	 1.75	 0.0	 0.0	 1	    1.06440	   -4.96161	 110.0	 3	    1.12000	    0.95000;
	1314	 1	 3.02	 0.26	 0.0	 0.0	 1	    1.11220	    5.68917	 110.0	 3	    1.12000	    0.95000;
	1315	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11227	    5.69470	 110.0	 3	    1.12000	    0.95000;
	1316	 2	 4.80	 0.35	 0.0	 0.0	 1	    1.07295	    1.64709	 110.0	 3	    1.12000	    0.95000;
	1317	 1	 3.54	 2.02	 0.0	 0.0	 1	    1.07272	    2.26031	 110.0	 3	    1.12000	    0.95000;
	1318	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07268	    1.67180	 110.0	 3	    1.12000	    0.95000;
	1319	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07294	    2.26724	 110.0	 3	    1.12000	    0.95000;
	1320	 1	 10.94	 1.49	 0.0	 0.0	 1	    1.10601	   -0.94441	 110.0	 3	    1.12000	    0.95000;
	1321	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08747	   -1.41334	 110.0	 3	    1.12000	    0.95000;
	1322	 1	 7.70	 2.02	 0.0	 0.0	 1	    1.08351	   -1.63417	 110.0	 3	    1.12000	    0.95000;
	1323	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08747	   -1.41334	 110.0	 3	    1.12000	    0.95000;
	1324	 1	 30.94	 9.82	 0.0	 0.0	 1	    1.05317	   -5.21341	 110.0	 3	    1.12000	    0.95000;
	1325	 2	 16.46	 3.42	 0.0	 0.0	 1	    1.10790	   -0.83931	 110.0	 3	    1.12000	    0.95000;
	1326	 1	 21.77	 7.80	 0.0	 0.0	 1	    1.08513	    3.51912	 110.0	 3	    1.12000	    0.95000;
	1327	 1	 2.29	 0.88	 0.0	 0.0	 1	    1.08451	    4.85876	 110.0	 3	    1.12000	    0.95000;
	1328	 1	 8.02	 4.12	 0.0	 0.0	 1	    1.08754	    4.32869	 110.0	 3	    1.12000	    0.95000;
	1329	 1	 31.05	 4.91	 0.0	 0.0	 1	    1.08495	    3.40561	 110.0	 3	    1.12000	    0.95000;
	1330	 1	 16.79	 0.00	 0.0	 0.0	 1	    1.08547	    3.30646	 110.0	 3	    1.12000	    0.95000;
	1331	 1	 1.88	 0.70	 0.0	 0.0	 1	    1.10420	    4.71751	 110.0	 3	    1.12000	    0.95000;
	1332	 1	 10.21	 2.89	 0.0	 0.0	 1	    1.05720	    1.13344	 110.0	 3	    1.12000	    0.95000;
	1333	 1	 14.79	 4.30	 0.0	 0.0	 1	    1.07366	    0.56317	 110.0	 3	    1.12000	    0.95000;
	1334	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05762	    1.16440	 110.0	 3	    1.12000	    0.95000;
	1335	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07430	    0.61259	 110.0	 3	    1.12000	    0.95000;
	1336	 1	 8.64	 1.05	 0.0	 0.0	 1	    1.09279	   -1.24844	 110.0	 3	    1.12000	    0.95000;
	1337	 1	 4.59	 0.79	 0.0	 0.0	 1	    1.04481	    4.20456	 110.0	 3	    1.12000	    0.95000;
	1338	 1	 7.18	 1.93	 0.0	 0.0	 1	    1.11716	    0.86030	 110.0	 3	    1.12000	    0.95000;
	1339	 1	 2.40	 0.70	 0.0	 0.0	 1	    1.08910	   -2.36222	 110.0	 3	    1.12000	    0.95000;
	1340	 1	 21.35	 6.14	 0.0	 0.0	 1	    1.07223	   -2.20362	 110.0	 3	    1.12000	    0.95000;
	1341	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10159	   -0.60269	 110.0	 3	    1.12000	    0.95000;
	1342	 1	 10.62	 2.02	 0.0	 0.0	 1	    1.05333	   -2.64670	 110.0	 3	    1.12000	    0.95000;
	1343	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09523	    1.61433	 110.0	 3	    1.12000	    0.95000;
	1344	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09522	    1.61250	 110.0	 3	    1.12000	    0.95000;
	1345	 1	 11.25	 3.24	 0.0	 0.0	 1	    1.10619	   -0.77197	 110.0	 3	    1.12000	    0.95000;
	1346	 1	 13.96	 3.24	 0.0	 0.0	 1	    1.11110	    0.16887	 110.0	 3	    1.12000	    0.95000;
	1347	 1	 6.67	 0.61	 0.0	 0.0	 1	    1.08500	   -2.22372	 110.0	 3	    1.12000	    0.95000;
	1348	 1	 15.00	 3.42	 0.0	 0.0	 1	    1.10296	   -1.60756	 110.0	 3	    1.12000	    0.95000;
	1349	 2	 17.82	 2.63	 0.0	 0.0	 1	    1.04656	   -1.95805	 110.0	 3	    1.12000	    0.95000;
	1350	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07177	   -2.89721	 110.0	 3	    1.12000	    0.95000;
	1351	 1	 5.32	 1.23	 0.0	 0.0	 1	    1.10729	   -0.05339	 110.0	 3	    1.12000	    0.95000;
	1352	 1	 3.13	 0.70	 0.0	 0.0	 1	    1.05357	    1.91425	 110.0	 3	    1.12000	    0.95000;
	1353	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05370	    1.92675	 110.0	 3	    1.12000	    0.95000;
	1354	 1	 3.23	 0.70	 0.0	 0.0	 1	    1.08832	   -1.91958	 110.0	 3	    1.12000	    0.95000;
	1355	 1	 17.40	 4.91	 0.0	 0.0	 1	    1.09114	    1.51215	 110.0	 3	    1.12000	    0.95000;
	1356	 2	 21.05	 7.28	 0.0	 0.0	 1	    1.08811	    4.02685	 110.0	 3	    1.12000	    0.95000;
	1357	 1	 17.61	 2.10	 0.0	 0.0	 1	    1.10661	    4.44193	 110.0	 3	    1.12000	    0.95000;
	1358	 1	 18.65	 5.26	 0.0	 0.0	 1	    1.05836	    0.48348	 110.0	 3	    1.12000	    0.95000;
	1359	 2	 3.44	 1.40	 0.0	 0.0	 1	    1.08100	   -1.99798	 110.0	 3	    1.12000	    0.95000;
	1360	 1	 12.50	 2.54	 0.0	 0.0	 1	    1.08710	   -1.43053	 110.0	 3	    1.12000	    0.95000;
	1361	 1	 2.40	 0.70	 0.0	 0.0	 1	    1.05668	    0.74046	 110.0	 3	    1.12000	    0.95000;
	1362	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05674	    0.74497	 110.0	 3	    1.12000	    0.95000;
	1363	 1	 24.18	 0.00	 0.0	 0.0	 1	    1.07584	   -2.21540	 110.0	 3	    1.12000	    0.95000;
	1364	 1	 15.11	 4.91	 0.0	 0.0	 1	    1.10790	    1.55772	 110.0	 3	    1.12000	    0.95000;
	1365	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10794	    1.56357	 110.0	 3	    1.12000	    0.95000;
	1366	 1	 18.44	 4.73	 0.0	 0.0	 1	    1.09010	   -2.37538	 110.0	 3	    1.12000	    0.95000;
	1367	 1	 18.65	 1.05	 0.0	 0.0	 1	    1.07856	   -1.60196	 110.0	 3	    1.12000	    0.95000;
	1368	 1	 17.09	 4.12	 0.0	 0.0	 1	    1.10786	    4.80006	 110.0	 3	    1.12000	    0.95000;
	1369	 1	 4.38	 1.05	 0.0	 0.0	 1	    1.10789	    4.85582	 110.0	 3	    1.12000	    0.95000;
	1370	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09113	   -4.12590	 110.0	 3	    1.12000	    0.95000;
	1371	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09113	   -4.12590	 110.0	 3	    1.12000	    0.95000;
	1372	 1	 10.73	 3.42	 0.0	 0.0	 1	    1.05416	    0.75732	 110.0	 3	    1.12000	    0.95000;
	1373	 1	 0.30	 0.00	 0.0	 0.0	 1	    1.11759	    0.85002	 110.0	 3	    1.12000	    0.95000;
	1374	 1	 5.94	 0.79	 0.0	 0.0	 1	    1.07776	    0.38668	 110.0	 3	    1.12000	    0.95000;
	1375	 1	 10.00	 3.24	 0.0	 0.0	 1	    1.09119	    5.62905	 110.0	 3	    1.12000	    0.95000;
	1376	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09118	    5.63366	 110.0	 3	    1.12000	    0.95000;
	1377	 1	 1.50	 0.00	 0.0	 0.0	 1	    1.05538	    2.34140	 110.0	 3	    1.12000	    0.95000;
	1378	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05541	    2.34596	 110.0	 3	    1.12000	    0.95000;
	1379	 1	 8.02	 1.49	 0.0	 0.0	 1	    1.09056	   -4.19813	 110.0	 3	    1.12000	    0.95000;
	1380	 1	 21.35	 5.96	 0.0	 0.0	 1	    1.04975	    1.95657	 110.0	 3	    1.12000	    0.95000;
	1381	 1	 17.40	 3.59	 0.0	 0.0	 1	    1.10495	   -0.26640	 110.0	 3	    1.12000	    0.95000;
	1382	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08145	   -1.44336	 110.0	 3	    1.12000	    0.95000;
	1383	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08143	   -1.44210	 110.0	 3	    1.12000	    0.95000;
	1384	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10980	   -0.18701	 110.0	 3	    1.12000	    0.95000;
	1385	 1	 10.73	 2.02	 0.0	 0.0	 1	    1.05986	    1.73854	 110.0	 3	    1.12000	    0.95000;
	1386	 1	 17.51	 1.93	 0.0	 0.0	 1	    1.10879	   -0.46248	 110.0	 3	    1.12000	    0.95000;
	1387	 1	 16.46	 1.84	 0.0	 0.0	 1	    1.10649	   -1.08317	 110.0	 3	    1.12000	    0.95000;
	1388	 1	 10.73	 3.24	 0.0	 0.0	 1	    1.09037	   -4.21842	 110.0	 3	    1.12000	    0.95000;
	1389	 1	 13.75	 5.08	 0.0	 0.0	 1	    1.10426	   -0.38871	 110.0	 3	    1.12000	    0.95000;
	1390	 1	 9.69	 2.02	 0.0	 0.0	 1	    1.08838	    4.47008	 110.0	 3	    1.12000	    0.95000;
	1391	 1	 9.27	 0.70	 0.0	 0.0	 1	    1.09095	    5.79323	 110.0	 3	    1.12000	    0.95000;
	1392	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09111	    5.80747	 110.0	 3	    1.12000	    0.95000;
	1393	 2	 8.43	 3.33	 0.0	 0.0	 1	    1.07470	   -4.16081	 110.0	 3	    1.12000	    0.95000;
	1394	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07470	   -4.15941	 110.0	 3	    1.12000	    0.95000;
	1395	 1	 0.50	 0.00	 0.0	 0.0	 1	    1.05295	    3.61318	 110.0	 3	    1.12000	    0.95000;
	1396	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11247	    4.60056	 110.0	 3	    1.12000	    0.95000;
	1397	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05296	    3.61361	 110.0	 3	    1.12000	    0.95000;
	1398	 1	 6.57	 2.63	 0.0	 0.0	 1	    1.08559	    1.17035	 110.0	 3	    1.12000	    0.95000;
	1399	 1	 12.81	 4.65	 0.0	 0.0	 1	    1.08365	    1.41710	 110.0	 3	    1.12000	    0.95000;
	1400	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10458	    6.19579	 110.0	 3	    1.12000	    0.95000;
	1401	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10458	    6.19585	 110.0	 3	    1.12000	    0.95000;
	1402	 1	 5.42	 1.58	 0.0	 0.0	 1	    1.08954	   -1.56178	 110.0	 3	    1.12000	    0.95000;
	1403	 2	 10.10	 3.95	 0.0	 0.0	 1	    1.11395	    5.60016	 110.0	 3	    1.12000	    0.95000;
	1404	 1	 12.29	 3.16	 0.0	 0.0	 1	    1.05309	    1.91127	 110.0	 3	    1.12000	    0.95000;
	1405	 1	 3.44	 1.05	 0.0	 0.0	 1	    1.05518	    2.12395	 110.0	 3	    1.12000	    0.95000;
	1406	 1	 4.27	 1.58	 0.0	 0.0	 1	    1.07970	    2.49950	 110.0	 3	    1.12000	    0.95000;
	1407	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07982	    2.50518	 110.0	 3	    1.12000	    0.95000;
	1408	 1	 17.40	 6.14	 0.0	 0.0	 1	    1.09551	    3.92743	 110.0	 3	    1.12000	    0.95000;
	1409	 1	 3.86	 1.05	 0.0	 0.0	 1	    1.08669	   -1.93682	 110.0	 3	    1.12000	    0.95000;
	1410	 1	 8.43	 2.02	 0.0	 0.0	 1	    1.10416	    3.98391	 110.0	 3	    1.12000	    0.95000;
	1411	 1	 10.73	 3.68	 0.0	 0.0	 1	    1.09614	    4.06509	 110.0	 3	    1.12000	    0.95000;
	1412	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09571	   -2.02636	 110.0	 3	    1.12000	    0.95000;
	1413	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09571	   -2.02630	 110.0	 3	    1.12000	    0.95000;
	1414	 1	 1.56	 0.61	 0.0	 0.0	 1	    1.08839	   -3.75415	 110.0	 3	    1.12000	    0.95000;
	1415	 1	 17.40	 5.26	 0.0	 0.0	 1	    1.11025	    0.50254	 110.0	 3	    1.12000	    0.95000;
	1416	 2	 21.87	 26.13	 0.0	 0.0	 1	    1.08586	    1.16980	 110.0	 3	    1.12000	    0.95000;
	1417	 2	 11.25	 16.57	 0.0	 0.0	 1	    1.10390	   -1.28572	 110.0	 3	    1.12000	    0.95000;
	1418	 2	 14.27	 15.43	 0.0	 0.0	 1	    1.10167	    3.97147	 110.0	 3	    1.12000	    0.95000;
	1419	 1	 11.89	 0.00	 0.0	 0.0	 1	    1.09038	   -4.17554	 110.0	 3	    1.12000	    0.95000;
	1420	 1	 5.42	 0.35	 0.0	 0.0	 1	    1.08172	    2.82046	 110.0	 3	    1.12000	    0.95000;
	1421	 1	 5.42	 1.84	 0.0	 0.0	 1	    1.10571	   -0.06167	 110.0	 3	    1.12000	    0.95000;
	1422	 1	 2.40	 0.79	 0.0	 0.0	 1	    1.10571	   -0.06101	 110.0	 3	    1.12000	    0.95000;
	1423	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10843	   -0.27973	 110.0	 3	    1.12000	    0.95000;
	1424	 1	 5.42	 2.02	 0.0	 0.0	 1	    1.09530	    5.94470	 110.0	 3	    1.12000	    0.95000;
	1425	 1	 1.40	 0.00	 0.0	 0.0	 1	    1.08487	    4.75576	 110.0	 3	    1.12000	    0.95000;
	1426	 2	 16.05	 10.61	 0.0	 0.0	 1	    1.11162	   -0.21136	 110.0	 3	    1.12000	    0.95000;
	1427	 1	 2.29	 0.70	 0.0	 0.0	 1	    1.08475	    0.23180	 110.0	 3	    1.12000	    0.95000;
	1428	 1	 3.96	 1.05	 0.0	 0.0	 1	    1.07716	   -1.93090	 110.0	 3	    1.12000	    0.95000;
	1429	 2	 8.43	 2.45	 0.0	 0.0	 1	    1.10759	    0.36339	 110.0	 3	    1.12000	    0.95000;
	1430	 1	 5.42	 0.44	 0.0	 0.0	 1	    1.09002	   -3.42050	 110.0	 3	    1.12000	    0.95000;
	1431	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08467	    0.17258	 110.0	 3	    1.12000	    0.95000;
	1432	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08467	    0.17273	 110.0	 3	    1.12000	    0.95000;
	1433	 1	 11.88	 3.24	 0.0	 0.0	 1	    1.07102	   -2.75366	 110.0	 3	    1.12000	    0.95000;
	1434	 1	 11.46	 3.16	 0.0	 0.0	 1	    1.05958	    0.28765	 110.0	 3	    1.12000	    0.95000;
	1435	 1	 24.06	 7.98	 0.0	 0.0	 1	    1.08328	    3.73421	 110.0	 3	    1.12000	    0.95000;
	1436	 1	 5.42	 2.02	 0.0	 0.0	 1	    1.07065	    0.34085	 110.0	 3	    1.12000	    0.95000;
	1437	 1	 1.88	 1.05	 0.0	 0.0	 1	    1.07293	    0.44874	 110.0	 3	    1.12000	    0.95000;
	1438	 1	 5.63	 2.02	 0.0	 0.0	 1	    1.08265	    0.85150	 110.0	 3	    1.12000	    0.95000;
	1439	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07327	    0.45802	 110.0	 3	    1.12000	    0.95000;
	1440	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08360	    0.88278	 110.0	 3	    1.12000	    0.95000;
	1441	 1	 6.78	 1.49	 0.0	 0.0	 1	    1.05466	    2.53523	 110.0	 3	    1.12000	    0.95000;
	1442	 1	 3.86	 0.35	 0.0	 0.0	 1	    1.05349	    1.94006	 110.0	 3	    1.12000	    0.95000;
	1443	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05492	    2.55936	 110.0	 3	    1.12000	    0.95000;
	1444	 1	 20.74	 3.95	 0.0	 0.0	 1	    1.09634	   -1.58524	 110.0	 3	    1.12000	    0.95000;
	1445	 1	 3.54	 1.58	 0.0	 0.0	 1	    1.09343	    5.79599	 110.0	 3	    1.12000	    0.95000;
	1446	 1	 5.84	 0.61	 0.0	 0.0	 1	    1.09747	   -1.22739	 110.0	 3	    1.12000	    0.95000;
	1447	 1	 6.99	 1.58	 0.0	 0.0	 1	    1.09721	   -1.23314	 110.0	 3	    1.12000	    0.95000;
	1448	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09777	   -1.20576	 110.0	 3	    1.12000	    0.95000;
	1449	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09764	   -1.20927	 110.0	 3	    1.12000	    0.95000;
	1450	 1	 13.44	 5.08	 0.0	 0.0	 1	    1.06993	    0.25336	 110.0	 3	    1.12000	    0.95000;
	1451	 1	 2.40	 0.26	 0.0	 0.0	 1	    1.09436	    1.82259	 110.0	 3	    1.12000	    0.95000;
	1452	 1	 13.75	 1.58	 0.0	 0.0	 1	    1.10710	   -0.05986	 110.0	 3	    1.12000	    0.95000;
	1453	 1	 11.46	 1.58	 0.0	 0.0	 1	    1.11281	    0.88894	 110.0	 3	    1.12000	    0.95000;
	1454	 1	 3.54	 0.79	 0.0	 0.0	 1	    1.04653	   -1.47312	 110.0	 3	    1.12000	    0.95000;
	1455	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11272	    7.09767	 110.0	 3	    1.12000	    0.95000;
	1456	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11272	    7.09767	 110.0	 3	    1.12000	    0.95000;
	1457	 1	 5.73	 2.02	 0.0	 0.0	 1	    1.11012	    5.58225	 110.0	 3	    1.12000	    0.95000;
	1458	 1	 6.57	 2.19	 0.0	 0.0	 1	    1.11089	    5.57215	 110.0	 3	    1.12000	    0.95000;
	1459	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11014	    5.58447	 110.0	 3	    1.12000	    0.95000;
	1460	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11110	    5.58815	 110.0	 3	    1.12000	    0.95000;
	1461	 1	 18.34	 4.73	 0.0	 0.0	 1	    1.11535	    6.24682	 110.0	 3	    1.12000	    0.95000;
	1462	 1	 13.96	 4.91	 0.0	 0.0	 1	    1.11717	    6.54275	 110.0	 3	    1.12000	    0.95000;
	1463	 1	 1.20	 0.00	 0.0	 0.0	 1	    1.10979	   -0.39991	 110.0	 3	    1.12000	    0.95000;
	1464	 1	 1.88	 0.88	 0.0	 0.0	 1	    1.10751	    5.06007	 110.0	 3	    1.12000	    0.95000;
	1465	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08368	    1.41661	 110.0	 3	    1.12000	    0.95000;
	1466	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07742	   -2.09574	 110.0	 3	    1.12000	    0.95000;
	1467	 1	 20.53	 9.56	 0.0	 0.0	 1	    1.06260	    0.80786	 110.0	 3	    1.12000	    0.95000;
	1468	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10158	   -0.60245	 110.0	 3	    1.12000	    0.95000;
	1469	 2	 19.28	 3.95	 0.0	 0.0	 1	    1.06928	   -4.04418	 110.0	 3	    1.12000	    0.95000;
	1470	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06929	   -4.04436	 110.0	 3	    1.12000	    0.95000;
	1471	 1	 5.84	 0.61	 0.0	 0.0	 1	    1.08842	   -4.29535	 110.0	 3	    1.12000	    0.95000;
	1472	 1	 16.78	 6.05	 0.0	 0.0	 1	    1.08718	   -4.33884	 110.0	 3	    1.12000	    0.95000;
	1473	 1	 11.56	 5.17	 0.0	 0.0	 1	    1.06753	   -2.83611	 110.0	 3	    1.12000	    0.95000;
	1474	 1	 6.99	 2.02	 0.0	 0.0	 1	    1.06787	   -2.82464	 110.0	 3	    1.12000	    0.95000;
	1475	 2	 12.29	 5.08	 0.0	 0.0	 1	    1.08561	    3.91667	 110.0	 3	    1.12000	    0.95000;
	1476	 1	 21.56	 4.73	 0.0	 0.0	 1	    1.08487	   -1.53997	 110.0	 3	    1.12000	    0.95000;
	1477	 1	 13.44	 1.75	 0.0	 0.0	 1	    1.07082	   -1.16552	 110.0	 3	    1.12000	    0.95000;
	1478	 1	 15.32	 1.14	 0.0	 0.0	 1	    1.06622	    4.38796	 110.0	 3	    1.12000	    0.95000;
	1479	 1	 8.43	 4.91	 0.0	 0.0	 1	    1.09628	    5.15116	 110.0	 3	    1.12000	    0.95000;
	1480	 1	 3.86	 0.70	 0.0	 0.0	 1	    1.07740	    3.01659	 110.0	 3	    1.12000	    0.95000;
	1481	 1	 16.78	 0.79	 0.0	 0.0	 1	    1.07710	    2.96924	 110.0	 3	    1.12000	    0.95000;
	1482	 1	 18.89	 0.00	 0.0	 0.0	 1	    1.07741	   -2.09557	 110.0	 3	    1.12000	    0.95000;
	1483	 1	 12.29	 3.59	 0.0	 0.0	 1	    1.08951	   -1.97637	 110.0	 3	    1.12000	    0.95000;
	1484	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08810	   -2.20496	 110.0	 3	    1.12000	    0.95000;
	1485	 1	 5.63	 0.09	 0.0	 0.0	 1	    1.04986	    0.16738	 110.0	 3	    1.12000	    0.95000;
	1486	 1	 2.40	 1.05	 0.0	 0.0	 1	    1.08664	   -2.40274	 110.0	 3	    1.12000	    0.95000;
	1487	 1	 12.81	 2.02	 0.0	 0.0	 1	    1.11218	    5.45637	 110.0	 3	    1.12000	    0.95000;
	1488	 1	 17.30	 1.58	 0.0	 0.0	 1	    1.11702	    6.56117	 110.0	 3	    1.12000	    0.95000;
	1489	 1	 22.92	 2.45	 0.0	 0.0	 1	    1.08346	   -1.60109	 110.0	 3	    1.12000	    0.95000;
	1490	 1	 54.69	 19.20	 0.0	 0.0	 1	    1.05941	    1.01423	 110.0	 3	    1.12000	    0.95000;
	1491	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05946	    1.01505	 110.0	 3	    1.12000	    0.95000;
	1492	 1	 7.29	 1.58	 0.0	 0.0	 1	    1.11136	    5.38829	 110.0	 3	    1.12000	    0.95000;
	1493	 1	 8.43	 1.23	 0.0	 0.0	 1	    1.10997	    0.12388	 110.0	 3	    1.12000	    0.95000;
	1494	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11015	    0.14565	 110.0	 3	    1.12000	    0.95000;
	1495	 1	 8.33	 2.19	 0.0	 0.0	 1	    1.11144	    5.39789	 110.0	 3	    1.12000	    0.95000;
	1496	 1	 15.42	 2.02	 0.0	 0.0	 1	    1.07481	   -2.24537	 110.0	 3	    1.12000	    0.95000;
	1497	 1	 9.16	 1.05	 0.0	 0.0	 1	    1.07598	   -2.34081	 110.0	 3	    1.12000	    0.95000;
	1498	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07551	   -2.20516	 110.0	 3	    1.12000	    0.95000;
	1499	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07638	   -2.31663	 110.0	 3	    1.12000	    0.95000;
	1500	 1	 3.34	 0.88	 0.0	 0.0	 1	    1.08623	   -2.19332	 110.0	 3	    1.12000	    0.95000;
	1501	 1	 3.54	 2.10	 0.0	 0.0	 1	    1.07566	    2.87763	 110.0	 3	    1.12000	    0.95000;
	1502	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09282	   -2.42385	 110.0	 3	    1.12000	    0.95000;
	1503	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09276	   -2.42533	 110.0	 3	    1.12000	    0.95000;
	1504	 2	 67.49	 20.95	 0.0	 0.0	 1	    1.11271	    7.09780	 110.0	 3	    1.12000	    0.95000;
	1505	 2	 62.60	 5.44	 0.0	 0.0	 1	    1.11950	    3.04520	 110.0	 3	    1.12000	    0.95000;
	1506	 1	 13.75	 3.95	 0.0	 0.0	 1	    1.08988	    2.01824	 110.0	 3	    1.12000	    0.95000;
	1507	 1	 13.96	 4.03	 0.0	 0.0	 1	    1.09275	    2.41633	 110.0	 3	    1.12000	    0.95000;
	1508	 1	 29.28	 8.07	 0.0	 0.0	 1	    1.09158	    2.30251	 110.0	 3	    1.12000	    0.95000;
	1509	 1	 8.02	 2.19	 0.0	 0.0	 1	    1.06038	    1.15473	 110.0	 3	    1.12000	    0.95000;
	1510	 1	 8.54	 2.28	 0.0	 0.0	 1	    1.11089	    5.35181	 110.0	 3	    1.12000	    0.95000;
	1511	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06048	    1.16055	 110.0	 3	    1.12000	    0.95000;
	1512	 1	 22.81	 6.75	 0.0	 0.0	 1	    1.10355	   -0.38968	 110.0	 3	    1.12000	    0.95000;
	1513	 1	 9.69	 2.02	 0.0	 0.0	 1	    1.08256	    0.91433	 110.0	 3	    1.12000	    0.95000;
	1514	 2	 10.73	 2.98	 0.0	 0.0	 1	    1.08758	    1.37729	 110.0	 3	    1.12000	    0.95000;
	1515	 1	 7.29	 0.09	 0.0	 0.0	 1	    1.08675	   -2.91435	 110.0	 3	    1.12000	    0.95000;
	1516	 1	 8.96	 1.14	 0.0	 0.0	 1	    1.07364	    1.96171	 110.0	 3	    1.12000	    0.95000;
	1517	 1	 16.78	 4.73	 0.0	 0.0	 1	    1.08906	    1.86279	 110.0	 3	    1.12000	    0.95000;
	1518	 1	 15.42	 4.73	 0.0	 0.0	 1	    1.07944	    3.30891	 110.0	 3	    1.12000	    0.95000;
	1519	 1	 11.29	 0.00	 0.0	 0.0	 1	    1.09034	    1.12060	 110.0	 3	    1.12000	    0.95000;
	1520	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09102	    1.16582	 110.0	 3	    1.12000	    0.95000;
	1521	 1	 0.31	 0.79	 0.0	 0.0	 1	    1.10507	   -0.86154	 110.0	 3	    1.12000	    0.95000;
	1522	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10508	   -0.86142	 110.0	 3	    1.12000	    0.95000;
	1523	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11695	    0.41624	 110.0	 3	    1.12000	    0.95000;
	1524	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10861	   -0.38811	 110.0	 3	    1.12000	    0.95000;
	1525	 1	 15.42	 3.42	 0.0	 0.0	 1	    1.10458	    4.40447	 110.0	 3	    1.12000	    0.95000;
	1526	 1	 7.60	 2.02	 0.0	 0.0	 1	    1.07699	   -1.86090	 110.0	 3	    1.12000	    0.95000;
	1527	 1	 13.86	 4.03	 0.0	 0.0	 1	    1.11540	    0.70366	 110.0	 3	    1.12000	    0.95000;
	1528	 1	 13.44	 3.16	 0.0	 0.0	 1	    1.03721	   -0.38308	 110.0	 3	    1.12000	    0.95000;
	1529	 1	 6.88	 1.93	 0.0	 0.0	 1	    1.05945	    1.34908	 110.0	 3	    1.12000	    0.95000;
	1530	 1	 7.09	 1.93	 0.0	 0.0	 1	    1.05903	    1.10259	 110.0	 3	    1.12000	    0.95000;
	1531	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05952	    1.35262	 110.0	 3	    1.12000	    0.95000;
	1532	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05913	    1.11076	 110.0	 3	    1.12000	    0.95000;
	1533	 1	 11.88	 2.98	 0.0	 0.0	 1	    1.10949	    5.31627	 110.0	 3	    1.12000	    0.95000;
	1534	 2	 12.71	 4.73	 0.0	 0.0	 1	    1.11257	    6.51690	 110.0	 3	    1.12000	    0.95000;
	1535	 1	 3.65	 2.10	 0.0	 0.0	 1	    1.11283	    0.65559	 110.0	 3	    1.12000	    0.95000;
	1536	 2	 17.71	 21.22	 0.0	 0.0	 1	    1.09716	    7.89544	 110.0	 3	    1.12000	    0.95000;
	1537	 2	 17.40	 26.56	 0.0	 0.0	 1	    1.11275	    0.38486	 110.0	 3	    1.12000	    0.95000;
	1538	 2	 18.55	 21.13	 0.0	 0.0	 1	    1.09582	    5.36111	 110.0	 3	    1.12000	    0.95000;
	1539	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05360	    1.95450	 110.0	 3	    1.12000	    0.95000;
	1540	 1	 9.06	 2.63	 0.0	 0.0	 1	    1.05534	    2.13583	 110.0	 3	    1.12000	    0.95000;
	1541	 1	 9.06	 1.93	 0.0	 0.0	 1	    1.07754	    3.11377	 110.0	 3	    1.12000	    0.95000;
	1542	 2	 10.62	 3.33	 0.0	 0.0	 1	    1.12000	    3.88062	 110.0	 3	    1.12000	    0.95000;
	1543	 2	 29.28	 5.79	 0.0	 0.0	 1	    1.10658	   -1.01892	 110.0	 3	    1.12000	    0.95000;
	1544	 1	 16.57	 5.44	 0.0	 0.0	 1	    1.08571	    1.21102	 110.0	 3	    1.12000	    0.95000;
	1545	 1	 3.54	 0.61	 0.0	 0.0	 1	    1.05679	    1.58783	 110.0	 3	    1.12000	    0.95000;
	1546	 1	 24.06	 4.30	 0.0	 0.0	 1	    1.08495	    3.74900	 110.0	 3	    1.12000	    0.95000;
	1547	 1	 9.58	 2.89	 0.0	 0.0	 1	    1.10337	   -1.00808	 110.0	 3	    1.12000	    0.95000;
	1548	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10352	   -0.99428	 110.0	 3	    1.12000	    0.95000;
	1549	 1	 26.98	 4.12	 0.0	 0.0	 1	    1.08659	   -2.42070	 110.0	 3	    1.12000	    0.95000;
	1550	 2	 16.15	 6.05	 0.0	 0.0	 1	    1.10110	    3.87588	 110.0	 3	    1.12000	    0.95000;
	1551	 1	 5.84	 2.02	 0.0	 0.0	 1	    1.08540	    1.13614	 110.0	 3	    1.12000	    0.95000;
	1552	 1	 15.99	 -26.65	 0.0	 0.0	 1	    1.09331	   -4.00784	 110.0	 3	    1.12000	    0.95000;
	1553	 1	 4.80	 0.09	 0.0	 0.0	 1	    1.08612	   -2.33432	 110.0	 3	    1.12000	    0.95000;
	1554	 1	 3.23	 0.35	 0.0	 0.0	 1	    1.06903	   -4.06187	 110.0	 3	    1.12000	    0.95000;
	1555	 1	 1.98	 0.70	 0.0	 0.0	 1	    1.06908	   -4.05349	 110.0	 3	    1.12000	    0.95000;
	1556	 1	 13.65	 2.63	 0.0	 0.0	 1	    1.09005	   -2.54691	 110.0	 3	    1.12000	    0.95000;
	1557	 1	 0.42	 0.09	 0.0	 0.0	 1	    1.11238	    1.74838	 110.0	 3	    1.12000	    0.95000;
	1558	 1	 0.31	 0.09	 0.0	 0.0	 1	    1.09300	    1.51838	 110.0	 3	    1.12000	    0.95000;
	1559	 1	 0.31	 0.09	 0.0	 0.0	 1	    1.09296	    1.51507	 110.0	 3	    1.12000	    0.95000;
	1560	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08850	    4.78200	 110.0	 3	    1.12000	    0.95000;
	1561	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11007	    5.02735	 110.0	 3	    1.12000	    0.95000;
	1562	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05730	   -0.74648	 110.0	 3	    1.12000	    0.95000;
	1563	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08873	   -1.51159	 110.0	 3	    1.12000	    0.95000;
	1564	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08835	   -1.54459	 110.0	 3	    1.12000	    0.95000;
	1565	 1	 60.51	 24.64	 0.0	 0.0	 1	    1.10857	    0.14197	 110.0	 3	    1.12000	    0.95000;
	1566	 2	 6.15	 7.01	 0.0	 0.0	 1	    1.08275	    0.35972	 110.0	 3	    1.12000	    0.95000;
	1567	 1	 10.42	 2.54	 0.0	 0.0	 1	    1.05452	    0.71587	 110.0	 3	    1.12000	    0.95000;
	1568	 1	 3.44	 0.70	 0.0	 0.0	 1	    1.05589	    0.77874	 110.0	 3	    1.12000	    0.95000;
	1569	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05454	    0.72032	 110.0	 3	    1.12000	    0.95000;
	1570	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05589	    0.78021	 110.0	 3	    1.12000	    0.95000;
	1571	 1	 9.06	 0.61	 0.0	 0.0	 1	    1.08800	   -3.90509	 110.0	 3	    1.12000	    0.95000;
	1572	 1	 27.92	 2.10	 0.0	 0.0	 1	    1.08213	    2.87800	 110.0	 3	    1.12000	    0.95000;
	1573	 1	 22.81	 8.59	 0.0	 0.0	 1	    1.11150	    0.55760	 110.0	 3	    1.12000	    0.95000;
	1574	 1	 15.00	 1.40	 0.0	 0.0	 1	    1.08360	   -0.19094	 110.0	 3	    1.12000	    0.95000;
	1575	 1	 11.25	 1.05	 0.0	 0.0	 1	    1.08766	    0.61189	 110.0	 3	    1.12000	    0.95000;
	1576	 1	 8.23	 0.79	 0.0	 0.0	 1	    1.07130	   -2.73668	 110.0	 3	    1.12000	    0.95000;
	1577	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05977	    0.30567	 110.0	 3	    1.12000	    0.95000;
	1578	 1	 13.44	 9.12	 0.0	 0.0	 1	    1.09245	    5.11952	 110.0	 3	    1.12000	    0.95000;
	1579	 1	 13.86	 3.51	 0.0	 0.0	 1	    1.10605	   -0.47818	 110.0	 3	    1.12000	    0.95000;
	1580	 1	 8.02	 2.28	 0.0	 0.0	 1	    1.06994	    1.30954	 110.0	 3	    1.12000	    0.95000;
	1581	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06994	    1.31161	 110.0	 3	    1.12000	    0.95000;
	1582	 1	 8.69	 0.00	 0.0	 0.0	 1	    1.10308	    0.08961	 110.0	 3	    1.12000	    0.95000;
	1583	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05603	    1.79379	 110.0	 3	    1.12000	    0.95000;
	1584	 1	 12.29	 2.10	 0.0	 0.0	 1	    1.08566	    1.56512	 110.0	 3	    1.12000	    0.95000;
	1585	 1	 13.96	 2.02	 0.0	 0.0	 1	    1.08667	    0.92156	 110.0	 3	    1.12000	    0.95000;
	1586	 1	 2.30	 0.00	 0.0	 0.0	 1	    1.10326	    0.14542	 110.0	 3	    1.12000	    0.95000;
	1587	 2	 36.36	 12.36	 0.0	 0.0	 1	    1.08546	    3.31357	 110.0	 3	    1.12000	    0.95000;
	1588	 1	 5.63	 2.98	 0.0	 0.0	 1	    1.08439	    4.63825	 110.0	 3	    1.12000	    0.95000;
	1589	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08483	    4.66074	 110.0	 3	    1.12000	    0.95000;
	1590	 1	 10.00	 1.75	 0.0	 0.0	 1	    1.08790	    4.70794	 110.0	 3	    1.12000	    0.95000;
	1591	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09500	    5.21329	 110.0	 3	    1.12000	    0.95000;
	1592	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08849	    4.77261	 110.0	 3	    1.12000	    0.95000;
	1593	 1	 11.56	 2.02	 0.0	 0.0	 1	    1.10345	    0.17743	 110.0	 3	    1.12000	    0.95000;
	1594	 1	 15.32	 5.44	 0.0	 0.0	 1	    1.10269	    0.07642	 110.0	 3	    1.12000	    0.95000;
	1595	 1	 2.19	 0.26	 0.0	 0.0	 1	    1.09230	   -2.66265	 110.0	 3	    1.12000	    0.95000;
	1596	 1	 13.44	 2.10	 0.0	 0.0	 1	    1.09118	   -4.09384	 110.0	 3	    1.12000	    0.95000;
	1597	 1	 6.26	 0.70	 0.0	 0.0	 1	    1.09160	   -4.07012	 110.0	 3	    1.12000	    0.95000;
	1598	 1	 16.25	 4.65	 0.0	 0.0	 1	    1.10065	    3.38241	 110.0	 3	    1.12000	    0.95000;
	1599	 1	 3.86	 0.35	 0.0	 0.0	 1	    1.08449	   -1.71227	 110.0	 3	    1.12000	    0.95000;
	1600	 2	 43.23	 8.94	 0.0	 0.0	 1	    1.12000	    6.56363	 110.0	 3	    1.12000	    0.95000;
	1601	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10624	    4.21256	 110.0	 3	    1.12000	    0.95000;
	1602	 2	 8.82	 6.10	 0.0	 0.0	 1	    1.09577	   -8.93777	 110.0	 4	    1.12000	    0.95000;
	1603	 2	 8.94	 5.90	 0.0	 0.0	 1	    1.12000	   -3.70074	 110.0	 4	    1.12000	    0.95000;
	1604	 1	 5.73	 3.00	 0.0	 0.0	 1	    1.11551	   -3.86497	 110.0	 4	    1.12000	    0.95000;
	1605	 1	 13.75	 6.00	 0.0	 0.0	 1	    1.11578	   -3.85601	 110.0	 4	    1.12000	    0.95000;
	1606	 1	 8.57	 -1.70	 0.0	 0.0	 1	    1.10421	   -4.57918	 110.0	 4	    1.12000	    0.95000;
	1607	 1	 8.59	 2.10	 0.0	 0.0	 1	    1.10781	   -6.40891	 110.0	 4	    1.12000	    0.95000;
	1608	 1	 1.65	 0.00	 0.0	 0.0	 1	    1.08983	   -6.98373	 110.0	 4	    1.12000	    0.95000;
	1609	 2	 12.71	 3.20	 0.0	 0.0	 1	    1.09280	  -10.04144	 110.0	 4	    1.12000	    0.95000;
	1610	 1	 4.01	 0.60	 0.0	 0.0	 1	    1.11890	   -2.65592	 110.0	 4	    1.12000	    0.95000;
	1611	 1	 10.20	 1.40	 0.0	 0.0	 1	    1.11890	   -2.65639	 110.0	 4	    1.12000	    0.95000;
	1612	 1	 7.90	 2.10	 0.0	 0.0	 1	    1.08133	   -5.91763	 110.0	 4	    1.12000	    0.95000;
	1613	 1	 22.22	 4.30	 0.0	 0.0	 1	    1.07995	   -4.05295	 110.0	 4	    1.12000	    0.95000;
	1614	 1	 7.00	 1.30	 0.0	 0.0	 1	    1.10260	   -4.61437	 110.0	 4	    1.12000	    0.95000;
	1615	 1	 2.29	 0.50	 0.0	 0.0	 1	    1.05976	  -13.66843	 110.0	 4	    1.12000	    0.95000;
	1616	 1	 10.77	 6.40	 0.0	 0.0	 1	    1.09585	   -6.16551	 110.0	 4	    1.12000	    0.95000;
	1617	 2	 19.48	 1.50	 0.0	 0.0	 1	    1.10328	    2.66503	 110.0	 4	    1.12000	    0.95000;
	1618	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10329	    2.66397	 110.0	 4	    1.12000	    0.95000;
	1619	 1	 10.99	 0.00	 0.0	 0.0	 1	    1.10392	    2.33492	 110.0	 4	    1.12000	    0.95000;
	1620	 2	 20.17	 4.50	 0.0	 0.0	 1	    1.11216	   -3.21681	 110.0	 4	    1.12000	    0.95000;
	1621	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11216	   -3.21681	 110.0	 4	    1.12000	    0.95000;
	1622	 1	 23.14	 7.20	 0.0	 0.0	 1	    1.10982	   -6.75009	 110.0	 4	    1.12000	    0.95000;
	1623	 1	 7.44	 1.10	 0.0	 0.0	 1	    1.12000	   -2.66420	 110.0	 4	    1.12000	    0.95000;
	1624	 1	 5.73	 0.40	 0.0	 0.0	 1	    1.11916	   -2.42429	 110.0	 4	    1.12000	    0.95000;
	1625	 1	 9.16	 2.00	 0.0	 0.0	 1	    1.09002	   -9.88072	 110.0	 4	    1.12000	    0.95000;
	1626	 1	 6.19	 1.20	 0.0	 0.0	 1	    1.09458	   -8.35856	 110.0	 4	    1.12000	    0.95000;
	1627	 2	 7.44	 2.10	 0.0	 0.0	 1	    1.07830	  -11.85226	 110.0	 4	    1.12000	    0.95000;
	1628	 1	 12.38	 1.80	 0.0	 0.0	 1	    1.09808	   -7.72860	 110.0	 4	    1.12000	    0.95000;
	1629	 1	 3.21	 0.70	 0.0	 0.0	 1	    1.11631	   -6.75211	 110.0	 4	    1.12000	    0.95000;
	1630	 2	 9.74	 2.00	 0.0	 0.0	 1	    1.12000	    5.51690	 110.0	 4	    1.12000	    0.95000;
	1631	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.12000	   -2.33276	 110.0	 4	    1.12000	    0.95000;
	1632	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09333	    0.96234	 110.0	 4	    1.12000	    0.95000;
	1633	 1	 7.67	 0.70	 0.0	 0.0	 1	    1.10634	   -7.36529	 110.0	 4	    1.12000	    0.95000;
	1634	 1	 6.54	 2.00	 0.0	 0.0	 1	    1.08386	   -9.28892	 110.0	 4	    1.12000	    0.95000;
	1635	 2	 9.85	 1.50	 0.0	 0.0	 1	    1.10389	   -3.85954	 110.0	 4	    1.12000	    0.95000;
	1636	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10389	   -3.85954	 110.0	 4	    1.12000	    0.95000;
	1637	 1	 10.31	 4.20	 0.0	 0.0	 1	    1.09189	   -2.92358	 110.0	 4	    1.12000	    0.95000;
	1638	 2	 5.73	 4.00	 0.0	 0.0	 1	    1.08817	    0.68672	 110.0	 4	    1.12000	    0.95000;
	1639	 1	 4.70	 1.90	 0.0	 0.0	 1	    1.11537	   -4.56555	 110.0	 4	    1.12000	    0.95000;
	1640	 1	 20.52	 4.30	 0.0	 0.0	 1	    1.08422	  -11.84794	 110.0	 4	    1.12000	    0.95000;
	1641	 1	 8.02	 2.60	 0.0	 0.0	 1	    1.08782	   -3.28308	 110.0	 4	    1.12000	    0.95000;
	1642	 1	 3.56	 0.20	 0.0	 0.0	 1	    1.11884	   -3.11920	 110.0	 4	    1.12000	    0.95000;
	1643	 1	 11.00	 3.20	 0.0	 0.0	 1	    1.09241	   -7.46487	 110.0	 4	    1.12000	    0.95000;
	1644	 1	 2.64	 0.70	 0.0	 0.0	 1	    1.09487	   -5.65548	 110.0	 4	    1.12000	    0.95000;
	1645	 1	 1.15	 1.00	 0.0	 0.0	 1	    1.10576	    0.01315	 110.0	 4	    1.12000	    0.95000;
	1646	 1	 0.46	 0.20	 0.0	 0.0	 1	    1.11947	   -4.70950	 110.0	 4	    1.12000	    0.95000;
	1647	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11952	   -2.32287	 110.0	 4	    1.12000	    0.95000;
	1648	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11952	   -2.32287	 110.0	 4	    1.12000	    0.95000;
	1649	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.12000	   -2.98016	 110.0	 4	    1.12000	    0.95000;
	1650	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10270	   -2.88465	 110.0	 4	    1.12000	    0.95000;
	1651	 1	 3.30	 0.00	 0.0	 0.0	 1	    1.10697	    2.94127	 110.0	 4	    1.12000	    0.95000;
	1652	 1	 8.02	 1.70	 0.0	 0.0	 1	    1.07265	   -9.43403	 110.0	 4	    1.12000	    0.95000;
	1653	 1	 22.11	 2.70	 0.0	 0.0	 1	    1.11773	   -4.80166	 110.0	 4	    1.12000	    0.95000;
	1654	 1	 3.44	 1.10	 0.0	 0.0	 1	    1.09013	   -7.88239	 110.0	 4	    1.12000	    0.95000;
	1655	 1	 6.65	 2.90	 0.0	 0.0	 1	    1.11710	   -5.05013	 110.0	 4	    1.12000	    0.95000;
	1656	 1	 3.21	 1.00	 0.0	 0.0	 1	    1.10368	   -4.50618	 110.0	 4	    1.12000	    0.95000;
	1657	 1	 14.21	 8.40	 0.0	 0.0	 1	    1.08175	  -11.64133	 110.0	 4	    1.12000	    0.95000;
	1658	 1	 20.97	 5.10	 0.0	 0.0	 1	    1.08019	   -4.43657	 110.0	 4	    1.12000	    0.95000;
	1659	 1	 4.82	 0.10	 0.0	 0.0	 1	    1.11443	   -6.64503	 110.0	 4	    1.12000	    0.95000;
	1660	 1	 8.12	 3.00	 0.0	 0.0	 1	    1.10199	   -6.47185	 110.0	 4	    1.12000	    0.95000;
	1661	 1	 6.65	 3.00	 0.0	 0.0	 1	    1.07073	   -9.99949	 110.0	 4	    1.12000	    0.95000;
	1662	 1	 9.96	 3.80	 0.0	 0.0	 1	    1.08057	   -6.06911	 110.0	 4	    1.12000	    0.95000;
	1663	 1	 7.10	 1.10	 0.0	 0.0	 1	    1.07681	   -8.94334	 110.0	 4	    1.12000	    0.95000;
	1664	 2	 18.79	 6.60	 0.0	 0.0	 1	    1.09337	    1.00798	 110.0	 4	    1.12000	    0.95000;
	1665	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09337	    1.00798	 110.0	 4	    1.12000	    0.95000;
	1666	 1	 7.21	 3.50	 0.0	 0.0	 1	    1.07911	   -9.36687	 110.0	 4	    1.12000	    0.95000;
	1667	 1	 11.79	 3.20	 0.0	 0.0	 1	    1.07751	   -9.87676	 110.0	 4	    1.12000	    0.95000;
	1668	 1	 5.96	 1.00	 0.0	 0.0	 1	    1.09583	   -4.42409	 110.0	 4	    1.12000	    0.95000;
	1669	 2	 0.23	 0.20	 0.0	 0.0	 1	    1.10451	   -7.46023	 110.0	 4	    1.12000	    0.95000;
	1670	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10451	   -7.46023	 110.0	 4	    1.12000	    0.95000;
	1671	 1	 4.59	 1.00	 0.0	 0.0	 1	    1.11498	   -2.81321	 110.0	 4	    1.12000	    0.95000;
	1672	 1	 16.05	 2.00	 0.0	 0.0	 1	    1.11233	   -3.22570	 110.0	 4	    1.12000	    0.95000;
	1673	 2	 12.61	 7.00	 0.0	 0.0	 1	    1.10612	   -3.92645	 110.0	 4	    1.12000	    0.95000;
	1674	 2	 19.48	 9.00	 0.0	 0.0	 1	    1.11981	   -4.65712	 110.0	 4	    1.12000	    0.95000;
	1675	 1	 10.77	 2.60	 0.0	 0.0	 1	    1.09822	   -7.62572	 110.0	 4	    1.12000	    0.95000;
	1676	 1	 3.44	 1.20	 0.0	 0.0	 1	    1.07122	   -9.76388	 110.0	 4	    1.12000	    0.95000;
	1677	 1	 3.67	 0.80	 0.0	 0.0	 1	    1.10765	   -6.58844	 110.0	 4	    1.12000	    0.95000;
	1678	 1	 10.43	 3.30	 0.0	 0.0	 1	    1.09810	   -6.66563	 110.0	 4	    1.12000	    0.95000;
	1679	 2	 16.38	 3.80	 0.0	 0.0	 1	    1.03749	  -13.90776	 110.0	 4	    1.12000	    0.95000;
	1680	 1	 4.01	 1.40	 0.0	 0.0	 1	    1.08455	   -3.75350	 110.0	 4	    1.12000	    0.95000;
	1681	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08452	   -3.75165	 110.0	 4	    1.12000	    0.95000;
	1682	 1	 15.59	 4.20	 0.0	 0.0	 1	    1.09951	   -8.13557	 110.0	 4	    1.12000	    0.95000;
	1683	 2	 16.62	 2.30	 0.0	 0.0	 1	    1.09961	   -8.58753	 110.0	 4	    1.12000	    0.95000;
	1684	 1	 9.51	 2.00	 0.0	 0.0	 1	    1.09959	   -8.58857	 110.0	 4	    1.12000	    0.95000;
	1685	 2	 13.18	 1.80	 0.0	 0.0	 1	    1.08760	   -9.50130	 110.0	 4	    1.12000	    0.95000;
	1686	 2	 21.77	 9.00	 0.0	 0.0	 1	    1.12000	   -4.94364	 110.0	 4	    1.12000	    0.95000;
	1687	 1	 11.92	 5.20	 0.0	 0.0	 1	    1.09534	   -7.08639	 110.0	 4	    1.12000	    0.95000;
	1688	 1	 19.03	 4.30	 0.0	 0.0	 1	    1.05427	   -7.26278	 110.0	 4	    1.12000	    0.95000;
	1689	 1	 13.18	 3.80	 0.0	 0.0	 1	    1.09292	   -7.20509	 110.0	 4	    1.12000	    0.95000;
	1690	 1	 8.59	 3.00	 0.0	 0.0	 1	    1.02060	  -11.26400	 110.0	 4	    1.12000	    0.95000;
	1691	 1	 16.05	 4.90	 0.0	 0.0	 1	    1.10120	   -8.18931	 110.0	 4	    1.12000	    0.95000;
	1692	 1	 1.43	 0.00	 0.0	 0.0	 1	    1.11878	   -3.14753	 110.0	 4	    1.12000	    0.95000;
	1693	 1	 14.78	 5.20	 0.0	 0.0	 1	    1.08851	   -0.26261	 110.0	 4	    1.12000	    0.95000;
	1694	 1	 8.02	 1.50	 0.0	 0.0	 1	    1.11170	   -3.29088	 110.0	 4	    1.12000	    0.95000;
	1695	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11170	   -3.29088	 110.0	 4	    1.12000	    0.95000;
	1696	 1	 17.08	 2.70	 0.0	 0.0	 1	    1.11470	   -5.42126	 110.0	 4	    1.12000	    0.95000;
	1697	 1	 9.96	 3.60	 0.0	 0.0	 1	    1.11543	   -5.37423	 110.0	 4	    1.12000	    0.95000;
	1698	 2	 22.11	 5.10	 0.0	 0.0	 1	    1.09169	  -10.14113	 110.0	 4	    1.12000	    0.95000;
	1699	 1	 21.53	 3.40	 0.0	 0.0	 1	    1.01549	  -12.84580	 110.0	 4	    1.12000	    0.95000;
	1700	 2	 11.34	 3.60	 0.0	 0.0	 1	    1.09353	   -9.03859	 110.0	 4	    1.12000	    0.95000;
	1701	 1	 22.57	 7.60	 0.0	 0.0	 1	    1.07553	   -4.31425	 110.0	 4	    1.12000	    0.95000;
	1702	 1	 7.56	 3.60	 0.0	 0.0	 1	    1.09408	   -7.14432	 110.0	 4	    1.12000	    0.95000;
	1703	 1	 6.54	 2.70	 0.0	 0.0	 1	    1.07622	   -7.80819	 110.0	 4	    1.12000	    0.95000;
	1704	 1	 3.56	 0.60	 0.0	 0.0	 1	    1.10539	   -5.49600	 110.0	 4	    1.12000	    0.95000;
	1705	 1	 2.64	 0.80	 0.0	 0.0	 1	    1.06920	  -10.54488	 110.0	 4	    1.12000	    0.95000;
	1706	 2	 48.23	 8.20	 0.0	 0.0	 1	    1.09678	   -7.87898	 110.0	 4	    1.12000	    0.95000;
	1707	 1	 30.48	 16.10	 0.0	 0.0	 1	    1.09382	   -8.37514	 110.0	 4	    1.12000	    0.95000;
	1708	 1	 41.25	 13.90	 0.0	 0.0	 1	    1.09196	   -8.53371	 110.0	 4	    1.12000	    0.95000;
	1709	 1	 18.11	 5.30	 0.0	 0.0	 1	    1.09728	   -7.97932	 110.0	 4	    1.12000	    0.95000;
	1710	 2	 19.71	 6.60	 0.0	 0.0	 1	    1.10016	   -1.99373	 110.0	 4	    1.12000	    0.95000;
	1711	 1	 6.19	 0.80	 0.0	 0.0	 1	    1.09986	   -4.13346	 110.0	 4	    1.12000	    0.95000;
	1712	 2	 120.29	 52.00	 0.0	 0.0	 1	    1.11974	   -4.72091	 110.0	 4	    1.12000	    0.95000;
	1713	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11974	   -4.72091	 110.0	 4	    1.12000	    0.95000;
	1714	 1	 5.96	 1.10	 0.0	 0.0	 1	    1.08428	    1.83201	 110.0	 4	    1.12000	    0.95000;
	1715	 1	 3.67	 0.40	 0.0	 0.0	 1	    1.11469	   -0.48732	 110.0	 4	    1.12000	    0.95000;
	1716	 1	 9.16	 2.00	 0.0	 0.0	 1	    1.09984	   -6.95384	 110.0	 4	    1.12000	    0.95000;
	1717	 2	 19.03	 2.50	 0.0	 0.0	 1	    1.11224	   -2.97731	 110.0	 4	    1.12000	    0.95000;
	1718	 1	 5.73	 1.50	 0.0	 0.0	 1	    1.11224	   -2.97757	 110.0	 4	    1.12000	    0.95000;
	1719	 2	 19.13	 5.60	 0.0	 0.0	 1	    1.08107	  -11.65673	 110.0	 4	    1.12000	    0.95000;
	1720	 1	 15.13	 4.30	 0.0	 0.0	 1	    1.11908	   -5.01905	 110.0	 4	    1.12000	    0.95000;
	1721	 1	 4.01	 0.40	 0.0	 0.0	 1	    1.08641	   -3.84285	 110.0	 4	    1.12000	    0.95000;
	1722	 1	 2.18	 0.30	 0.0	 0.0	 1	    1.08179	   -0.38072	 110.0	 4	    1.12000	    0.95000;
	1723	 1	 10.31	 2.00	 0.0	 0.0	 1	    1.11669	   -2.61538	 110.0	 4	    1.12000	    0.95000;
	1724	 1	 20.29	 3.70	 0.0	 0.0	 1	    1.10811	   -6.87858	 110.0	 4	    1.12000	    0.95000;
	1725	 1	 10.31	 2.00	 0.0	 0.0	 1	    1.09883	   -4.01709	 110.0	 4	    1.12000	    0.95000;
	1726	 2	 22.22	 5.20	 0.0	 0.0	 1	    1.03836	  -10.74448	 110.0	 4	    1.12000	    0.95000;
	1727	 1	 12.61	 4.90	 0.0	 0.0	 1	    1.03988	  -10.53289	 110.0	 4	    1.12000	    0.95000;
	1728	 2	 9.04	 0.30	 0.0	 0.0	 1	    1.07141	  -13.60939	 110.0	 4	    1.12000	    0.95000;
	1729	 1	 7.33	 3.20	 0.0	 0.0	 1	    1.09218	   -9.21729	 110.0	 4	    1.12000	    0.95000;
	1730	 2	 19.37	 3.10	 0.0	 0.0	 1	    1.12000	    0.04313	 110.0	 4	    1.12000	    0.95000;
	1731	 1	 11.46	 4.00	 0.0	 0.0	 1	    1.11746	   -2.53002	 110.0	 4	    1.12000	    0.95000;
	1732	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11909	   -2.37790	 110.0	 4	    1.12000	    0.95000;
	1733	 1	 15.24	 7.20	 0.0	 0.0	 1	    1.10926	   -5.61242	 110.0	 4	    1.12000	    0.95000;
	1734	 2	 7.79	 2.00	 0.0	 0.0	 1	    1.11618	   -2.73975	 110.0	 4	    1.12000	    0.95000;
	1735	 2	 16.05	 5.50	 0.0	 0.0	 1	    1.11294	   -5.26257	 110.0	 4	    1.12000	    0.95000;
	1736	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.04729	   -9.19005	 110.0	 4	    1.12000	    0.95000;
	1737	 1	 21.21	 4.20	 0.0	 0.0	 1	    1.10261	   -6.42146	 110.0	 4	    1.12000	    0.95000;
	1738	 1	 6.88	 2.00	 0.0	 0.0	 1	    1.11921	   -2.75836	 110.0	 4	    1.12000	    0.95000;
	1739	 2	 25.20	 5.50	 0.0	 0.0	 1	    1.10363	   -7.14118	 110.0	 4	    1.12000	    0.95000;
	1740	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11345	   -4.29057	 110.0	 4	    1.12000	    0.95000;
	1741	 1	 11.46	 3.00	 0.0	 0.0	 1	    1.09633	   -4.14536	 110.0	 4	    1.12000	    0.95000;
	1742	 2	 9.62	 1.20	 0.0	 0.0	 1	    1.10102	   -4.07629	 110.0	 4	    1.12000	    0.95000;
	1743	 1	 13.18	 2.20	 0.0	 0.0	 1	    1.10101	   -4.07712	 110.0	 4	    1.12000	    0.95000;
	1744	 1	 15.13	 3.30	 0.0	 0.0	 1	    1.10550	   -6.89729	 110.0	 4	    1.12000	    0.95000;
	1745	 1	 26.93	 8.90	 0.0	 0.0	 1	    1.02624	   -4.23274	 110.0	 4	    1.12000	    0.95000;
	1746	 1	 8.59	 2.40	 0.0	 0.0	 1	    1.07352	  -11.06571	 110.0	 4	    1.12000	    0.95000;
	1747	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08286	    1.36164	 110.0	 4	    1.12000	    0.95000;
	1748	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10736	   -1.31800	 110.0	 4	    1.12000	    0.95000;
	1749	 2	 26.70	 4.30	 0.0	 0.0	 1	    1.08134	   -6.62590	 110.0	 4	    1.12000	    0.95000;
	1750	 1	 12.83	 6.30	 0.0	 0.0	 1	    1.09942	   -6.91475	 110.0	 4	    1.12000	    0.95000;
	1751	 1	 12.95	 7.60	 0.0	 0.0	 1	    1.07892	   -4.51029	 110.0	 4	    1.12000	    0.95000;
	1752	 1	 4.13	 1.50	 0.0	 0.0	 1	    1.10964	   -4.91005	 110.0	 4	    1.12000	    0.95000;
	1753	 1	 15.46	 2.80	 0.0	 0.0	 1	    1.07852	   -9.00149	 110.0	 4	    1.12000	    0.95000;
	1754	 1	 6.65	 2.30	 0.0	 0.0	 1	    1.07064	   -5.14284	 110.0	 4	    1.12000	    0.95000;
	1755	 1	 4.59	 1.00	 0.0	 0.0	 1	    1.07960	   -6.42543	 110.0	 4	    1.12000	    0.95000;
	1756	 1	 7.90	 2.10	 0.0	 0.0	 1	    1.03350	  -10.73617	 110.0	 4	    1.12000	    0.95000;
	1757	 1	 10.31	 2.10	 0.0	 0.0	 1	    1.05055	  -11.91490	 110.0	 4	    1.12000	    0.95000;
	1758	 2	 17.77	 4.60	 0.0	 0.0	 1	    1.10572	   -7.32323	 110.0	 4	    1.12000	    0.95000;
	1759	 1	 25.44	 7.90	 0.0	 0.0	 1	    1.09164	   -6.49712	 110.0	 4	    1.12000	    0.95000;
	1760	 2	 4.59	 3.00	 0.0	 0.0	 1	    1.11916	   -4.86817	 110.0	 4	    1.12000	    0.95000;
	1761	 2	 16.05	 7.00	 0.0	 0.0	 1	    1.11691	   -3.83691	 110.0	 4	    1.12000	    0.95000;
	1762	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.12000	   -4.66882	 110.0	 4	    1.12000	    0.95000;
	1763	 2	 5.73	 3.80	 0.0	 0.0	 1	    1.03900	    0.12646	 15.0	 4	    1.12000	    0.95000;
	1764	 2	 6.19	 3.60	 0.0	 0.0	 1	    1.05515	    1.07322	 15.0	 4	    1.12000	    0.95000;
	1765	 1	 6.88	 3.00	 0.0	 0.0	 1	    1.11898	   -2.78245	 110.0	 4	    1.12000	    0.95000;
	1766	 1	 3.44	 1.00	 0.0	 0.0	 1	    1.03203	  -10.92998	 110.0	 4	    1.12000	    0.95000;
	1767	 1	 12.61	 2.50	 0.0	 0.0	 1	    1.11574	   -2.65946	 110.0	 4	    1.12000	    0.95000;
	1768	 2	 27.85	 4.20	 0.0	 0.0	 1	    1.10109	   -6.78159	 110.0	 4	    1.12000	    0.95000;
	1769	 1	 20.39	 8.50	 0.0	 0.0	 1	    1.10185	   -6.78846	 110.0	 4	    1.12000	    0.95000;
	1770	 1	 13.98	 4.30	 0.0	 0.0	 1	    1.07113	   -5.12038	 110.0	 4	    1.12000	    0.95000;
	1771	 1	 8.71	 4.90	 0.0	 0.0	 1	    1.07138	   -5.16052	 110.0	 4	    1.12000	    0.95000;
	1772	 1	 9.74	 2.10	 0.0	 0.0	 1	    1.08008	   -8.54396	 110.0	 4	    1.12000	    0.95000;
	1773	 1	 10.31	 5.00	 0.0	 0.0	 1	    1.07232	   -5.45551	 110.0	 4	    1.12000	    0.95000;
	1774	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09497	   -8.38677	 110.0	 4	    1.12000	    0.95000;
	1775	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09465	    0.72664	 110.0	 4	    1.12000	    0.95000;
	1776	 1	 6.08	 1.30	 0.0	 0.0	 1	    1.10367	    1.59715	 110.0	 4	    1.12000	    0.95000;
	1777	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10366	    1.59910	 110.0	 4	    1.12000	    0.95000;
	1778	 1	 13.75	 0.10	 0.0	 0.0	 1	    1.10327	   -6.56911	 110.0	 4	    1.12000	    0.95000;
	1779	 1	 61.86	 17.00	 0.0	 0.0	 1	    1.06916	   -5.27797	 110.0	 4	    1.12000	    0.95000;
	1780	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10015	   -7.09132	 110.0	 4	    1.12000	    0.95000;
	1781	 1	 7.33	 2.90	 0.0	 0.0	 1	    1.07790	   -4.64508	 110.0	 4	    1.12000	    0.95000;
	1782	 1	 8.59	 3.50	 0.0	 0.0	 1	    1.10483	   -6.00313	 110.0	 4	    1.12000	    0.95000;
	1783	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10482	   -5.99945	 110.0	 4	    1.12000	    0.95000;
	1784	 1	 10.31	 5.00	 0.0	 0.0	 1	    1.10172	   -6.88798	 110.0	 4	    1.12000	    0.95000;
	1785	 1	 9.16	 2.00	 0.0	 0.0	 1	    1.07124	   -5.13468	 110.0	 4	    1.12000	    0.95000;
	1786	 1	 1.26	 0.50	 0.0	 0.0	 1	    1.09528	   -8.33456	 110.0	 4	    1.12000	    0.95000;
	1787	 1	 10.66	 2.80	 0.0	 0.0	 1	    1.08925	   -9.50228	 110.0	 4	    1.12000	    0.95000;
	1788	 2	 21.43	 3.70	 0.0	 0.0	 1	    1.07930	   -7.40127	 110.0	 4	    1.12000	    0.95000;
	1789	 1	 5.73	 6.60	 0.0	 0.0	 1	    1.09874	   -7.34301	 110.0	 4	    1.12000	    0.95000;
	1790	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09874	   -7.34512	 110.0	 4	    1.12000	    0.95000;
	1791	 1	 3.56	 0.50	 0.0	 0.0	 1	    1.09494	   -8.38637	 110.0	 4	    1.12000	    0.95000;
	1792	 1	 5.62	 0.80	 0.0	 0.0	 1	    1.10201	   -6.83747	 110.0	 4	    1.12000	    0.95000;
	1793	 2	 9.16	 4.80	 0.0	 0.0	 1	    1.03134	  -10.86219	 110.0	 4	    1.12000	    0.95000;
	1794	 1	 9.85	 2.60	 0.0	 0.0	 1	    1.03031	  -10.50626	 110.0	 4	    1.12000	    0.95000;
	1795	 1	 24.18	 5.20	 0.0	 0.0	 1	    1.10935	   -6.96950	 110.0	 4	    1.12000	    0.95000;
	1796	 1	 16.05	 6.00	 0.0	 0.0	 1	    1.03044	  -10.46527	 110.0	 4	    1.12000	    0.95000;
	1797	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09395	   -4.53261	 110.0	 4	    1.12000	    0.95000;
	1798	 1	 5.73	 1.60	 0.0	 0.0	 1	    1.09395	   -4.53289	 110.0	 4	    1.12000	    0.95000;
	1799	 2	 8.82	 2.10	 0.0	 0.0	 1	    1.09625	   -4.88675	 110.0	 4	    1.12000	    0.95000;
	1800	 1	 5.39	 0.00	 0.0	 0.0	 1	    1.08155	    1.23303	 110.0	 4	    1.12000	    0.95000;
	1801	 1	 6.88	 1.50	 0.0	 0.0	 1	    1.08863	   -6.96953	 110.0	 4	    1.12000	    0.95000;
	1802	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06402	    0.48188	 110.0	 4	    1.12000	    0.95000;
	1803	 1	 5.73	 1.60	 0.0	 0.0	 1	    1.06401	    0.48159	 110.0	 4	    1.12000	    0.95000;
	1804	 1	 9.85	 2.50	 0.0	 0.0	 1	    1.06936	   -9.84763	 110.0	 4	    1.12000	    0.95000;
	1805	 1	 13.98	 3.40	 0.0	 0.0	 1	    1.10130	   -6.53309	 110.0	 4	    1.12000	    0.95000;
	1806	 1	 5.85	 2.70	 0.0	 0.0	 1	    1.04718	   -9.14931	 110.0	 4	    1.12000	    0.95000;
	1807	 2	 20.17	 2.00	 0.0	 0.0	 1	    1.10171	    2.89293	 110.0	 4	    1.12000	    0.95000;
	1808	 1	 4.59	 0.50	 0.0	 0.0	 1	    1.11572	   -2.80283	 110.0	 4	    1.12000	    0.95000;
	1809	 1	 4.59	 1.00	 0.0	 0.0	 1	    1.11238	   -5.82060	 110.0	 4	    1.12000	    0.95000;
	1810	 1	 10.31	 3.00	 0.0	 0.0	 1	    1.10607	   -3.50043	 110.0	 4	    1.12000	    0.95000;
	1811	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10607	   -3.50043	 110.0	 4	    1.12000	    0.95000;
	1812	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11109	   -2.89211	 110.0	 4	    1.12000	    0.95000;
	1813	 1	 0.46	 0.10	 0.0	 0.0	 1	    1.11109	   -2.89213	 110.0	 4	    1.12000	    0.95000;
	1814	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09575	   -8.81689	 110.0	 4	    1.12000	    0.95000;
	1815	 1	 26.93	 4.80	 0.0	 0.0	 1	    1.09574	   -8.81818	 110.0	 4	    1.12000	    0.95000;
	1816	 1	 5.51	 0.70	 0.0	 0.0	 1	    1.09866	   -3.93160	 110.0	 4	    1.12000	    0.95000;
	1817	 1	 8.02	 0.50	 0.0	 0.0	 1	    1.10073	   -2.14466	 110.0	 4	    1.12000	    0.95000;
	1818	 1	 11.11	 1.40	 0.0	 0.0	 1	    1.09867	   -4.01583	 110.0	 4	    1.12000	    0.95000;
	1819	 1	 15.70	 2.00	 0.0	 0.0	 1	    1.09824	   -4.10633	 110.0	 4	    1.12000	    0.95000;
	1820	 1	 17.19	 2.30	 0.0	 0.0	 1	    1.09416	   -9.06496	 110.0	 4	    1.12000	    0.95000;
	1821	 1	 5.73	 1.80	 0.0	 0.0	 1	    1.10049	   -5.90820	 110.0	 4	    1.12000	    0.95000;
	1822	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.12000	   -6.47735	 110.0	 4	    1.12000	    0.95000;
	1823	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11924	   -6.78191	 110.0	 4	    1.12000	    0.95000;
	1824	 1	 9.51	 2.50	 0.0	 0.0	 1	    1.10288	   -6.56905	 110.0	 4	    1.12000	    0.95000;
	1825	 1	 2.98	 0.80	 0.0	 0.0	 1	    1.05243	   -9.40769	 110.0	 4	    1.12000	    0.95000;
	1826	 1	 7.44	 1.60	 0.0	 0.0	 1	    1.08755	   -6.90660	 110.0	 4	    1.12000	    0.95000;
	1827	 1	 3.78	 0.80	 0.0	 0.0	 1	    1.11691	   -5.40067	 110.0	 4	    1.12000	    0.95000;
	1828	 1	 12.49	 3.70	 0.0	 0.0	 1	    1.11620	   -6.46451	 110.0	 4	    1.12000	    0.95000;
	1829	 1	 8.02	 2.00	 0.0	 0.0	 1	    1.10138	    2.01640	 110.0	 4	    1.12000	    0.95000;
	1830	 1	 12.61	 3.00	 0.0	 0.0	 1	    1.11601	   -2.77241	 110.0	 4	    1.12000	    0.95000;
	1831	 1	 4.59	 1.60	 0.0	 0.0	 1	    1.08869	   -8.26704	 110.0	 4	    1.12000	    0.95000;
	1832	 1	 9.74	 1.80	 0.0	 0.0	 1	    1.11570	   -2.97446	 110.0	 4	    1.12000	    0.95000;
	1833	 1	 7.67	 3.80	 0.0	 0.0	 1	    1.06406	   -9.22547	 110.0	 4	    1.12000	    0.95000;
	1834	 1	 9.16	 1.60	 0.0	 0.0	 1	    1.08350	   -3.82577	 110.0	 4	    1.12000	    0.95000;
	1835	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.04886	   -8.86963	 110.0	 4	    1.12000	    0.95000;
	1836	 1	 5.73	 1.40	 0.0	 0.0	 1	    1.08785	   -8.87101	 110.0	 4	    1.12000	    0.95000;
	1837	 1	 12.71	 3.10	 0.0	 0.0	 1	    1.10106	   -7.87467	 110.0	 4	    1.12000	    0.95000;
	1838	 1	 0.55	 0.00	 0.0	 0.0	 1	    1.11627	   -2.72434	 110.0	 4	    1.12000	    0.95000;
	1839	 1	 6.88	 3.00	 0.0	 0.0	 1	    1.11718	    4.28751	 110.0	 4	    1.12000	    0.95000;
	1840	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11910	    5.15188	 110.0	 4	    1.12000	    0.95000;
	1841	 1	 7.44	 1.40	 0.0	 0.0	 1	    1.06570	  -13.27201	 110.0	 4	    1.12000	    0.95000;
	1842	 1	 2.98	 0.50	 0.0	 0.0	 1	    1.08827	   -9.94588	 110.0	 4	    1.12000	    0.95000;
	1843	 1	 14.21	 2.00	 0.0	 0.0	 1	    1.05158	   -6.88802	 110.0	 4	    1.12000	    0.95000;
	1844	 2	 12.26	 1.10	 0.0	 0.0	 1	    1.08197	   -0.36814	 110.0	 4	    1.12000	    0.95000;
	1845	 2	 22.34	 5.50	 0.0	 0.0	 1	    1.10257	   -5.72350	 110.0	 4	    1.12000	    0.95000;
	1846	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10235	   -6.61469	 110.0	 4	    1.12000	    0.95000;
	1847	 1	 18.34	 4.20	 0.0	 0.0	 1	    1.09948	   -6.73026	 110.0	 4	    1.12000	    0.95000;
	1848	 1	 2.98	 0.80	 0.0	 0.0	 1	    1.09531	   -6.22253	 110.0	 4	    1.12000	    0.95000;
	1849	 1	 7.79	 2.10	 0.0	 0.0	 1	    1.09766	   -6.22224	 110.0	 4	    1.12000	    0.95000;
	1850	 1	 8.25	 1.90	 0.0	 0.0	 1	    1.05152	  -10.96343	 110.0	 4	    1.12000	    0.95000;
	1851	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10612	   -3.92653	 110.0	 4	    1.12000	    0.95000;
	1852	 1	 8.25	 0.20	 0.0	 0.0	 1	    1.11986	   -4.48644	 110.0	 4	    1.12000	    0.95000;
	1853	 1	 4.59	 4.40	 0.0	 0.0	 1	    1.09779	   -6.01377	 110.0	 4	    1.12000	    0.95000;
	1854	 1	 15.13	 3.30	 0.0	 0.0	 1	    1.11724	   -4.97750	 110.0	 4	    1.12000	    0.95000;
	1855	 1	 9.34	 0.00	 0.0	 0.0	 1	    1.10716	   -4.76704	 110.0	 4	    1.12000	    0.95000;
	1856	 1	 9.04	 2.50	 0.0	 0.0	 1	    1.08125	   -6.96588	 110.0	 4	    1.12000	    0.95000;
	1857	 1	 4.59	 1.30	 0.0	 0.0	 1	    1.11836	   -6.64713	 110.0	 4	    1.12000	    0.95000;
	1858	 1	 4.36	 1.50	 0.0	 0.0	 1	    1.03367	  -14.46239	 110.0	 4	    1.12000	    0.95000;
	1859	 1	 10.54	 3.90	 0.0	 0.0	 1	    1.08119	   -3.97659	 110.0	 4	    1.12000	    0.95000;
	1860	 1	 8.36	 1.90	 0.0	 0.0	 1	    1.07375	  -10.27673	 110.0	 4	    1.12000	    0.95000;
	1861	 1	 15.01	 4.30	 0.0	 0.0	 1	    1.09309	   -8.77827	 110.0	 4	    1.12000	    0.95000;
	1862	 1	 17.77	 5.00	 0.0	 0.0	 1	    1.07163	  -10.57999	 110.0	 4	    1.12000	    0.95000;
	1863	 1	 17.30	 4.30	 0.0	 0.0	 1	    1.11183	   -5.74938	 110.0	 4	    1.12000	    0.95000;
	1864	 1	 9.51	 2.90	 0.0	 0.0	 1	    1.08102	   -8.87023	 110.0	 4	    1.12000	    0.95000;
	1865	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11109	   -2.89168	 110.0	 4	    1.12000	    0.95000;
	1866	 1	 12.03	 2.00	 0.0	 0.0	 1	    1.11109	   -2.89224	 110.0	 4	    1.12000	    0.95000;
	1867	 1	 14.44	 1.10	 0.0	 0.0	 1	    1.06065	  -13.59210	 110.0	 4	    1.12000	    0.95000;
	1868	 1	 10.08	 1.50	 0.0	 0.0	 1	    1.08589	   -2.87269	 110.0	 4	    1.12000	    0.95000;
	1869	 1	 10.31	 3.10	 0.0	 0.0	 1	    1.05225	   -7.54766	 110.0	 4	    1.12000	    0.95000;
	1870	 2	 5.51	 0.90	 0.0	 0.0	 1	    1.07062	  -13.75184	 110.0	 4	    1.12000	    0.95000;
	1871	 2	 23.03	 3.10	 0.0	 0.0	 1	    1.08704	   -3.75361	 110.0	 4	    1.12000	    0.95000;
	1872	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07546	    2.02869	 110.0	 4	    1.12000	    0.95000;
	1873	 1	 25.20	 3.30	 0.0	 0.0	 1	    1.07425	   -2.18706	 110.0	 4	    1.12000	    0.95000;
	1874	 2	 14.54	 3.20	 0.0	 0.0	 1	    1.10638	   -7.69493	 110.0	 4	    1.12000	    0.95000;
	1875	 2	 23.60	 5.70	 0.0	 0.0	 1	    1.04804	   -9.00122	 110.0	 4	    1.12000	    0.95000;
	1876	 1	 26.36	 4.90	 0.0	 0.0	 1	    1.03538	   -9.91321	 110.0	 4	    1.12000	    0.95000;
	1877	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05147	   -8.70119	 110.0	 4	    1.12000	    0.95000;
	1878	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.03205	  -10.26114	 110.0	 4	    1.12000	    0.95000;
	1879	 1	 13.18	 4.00	 0.0	 0.0	 1	    1.01620	  -11.65498	 110.0	 4	    1.12000	    0.95000;
	1880	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09543	   -1.96806	 110.0	 4	    1.12000	    0.95000;
	1881	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09819	   -0.88675	 110.0	 4	    1.12000	    0.95000;
	1882	 2	 13.41	 8.50	 0.0	 0.0	 1	    1.10052	   -3.91287	 110.0	 4	    1.12000	    0.95000;
	1883	 2	 13.41	 8.50	 0.0	 0.0	 1	    1.12000	   -2.71838	 110.0	 4	    1.12000	    0.95000;
	1884	 1	 8.24	 0.00	 0.0	 0.0	 1	    1.10186	   -1.95709	 110.0	 4	    1.12000	    0.95000;
	1885	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10016	   -4.11275	 110.0	 4	    1.12000	    0.95000;
	1886	 1	 9.16	 1.50	 0.0	 0.0	 1	    1.11804	   -2.44159	 110.0	 4	    1.12000	    0.95000;
	1887	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11955	   -2.32371	 110.0	 4	    1.12000	    0.95000;
	1888	 1	 13.63	 2.80	 0.0	 0.0	 1	    1.11454	   -5.41489	 110.0	 4	    1.12000	    0.95000;
	1889	 1	 17.77	 2.90	 0.0	 0.0	 1	    1.11747	   -2.52217	 110.0	 4	    1.12000	    0.95000;
	1890	 1	 0.57	 0.10	 0.0	 0.0	 1	    1.11747	   -2.52219	 110.0	 4	    1.12000	    0.95000;
	1891	 1	 2.97	 0.00	 0.0	 0.0	 1	    1.08322	    1.85575	 110.0	 4	    1.12000	    0.95000;
	1892	 1	 5.62	 1.00	 0.0	 0.0	 1	    1.08324	    1.85367	 110.0	 4	    1.12000	    0.95000;
	1893	 1	 9.28	 5.40	 0.0	 0.0	 1	    1.11775	   -4.96873	 110.0	 4	    1.12000	    0.95000;
	1894	 2	 18.00	 4.60	 0.0	 0.0	 1	    1.11037	   -6.95418	 110.0	 4	    1.12000	    0.95000;
	1895	 2	 16.62	 4.80	 0.0	 0.0	 1	    1.08682	  -11.88634	 110.0	 4	    1.12000	    0.95000;
	1896	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11543	   -2.77568	 110.0	 4	    1.12000	    0.95000;
	1897	 1	 10.87	 2.00	 0.0	 0.0	 1	    1.11335	   -3.16121	 110.0	 4	    1.12000	    0.95000;
	1898	 1	 15.70	 1.50	 0.0	 0.0	 1	    1.11796	   -2.55152	 110.0	 4	    1.12000	    0.95000;
	1899	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11796	   -2.55152	 110.0	 4	    1.12000	    0.95000;
	1900	 1	 8.36	 8.50	 0.0	 0.0	 1	    1.08759	  -11.74444	 110.0	 4	    1.12000	    0.95000;
	1901	 1	 16.28	 2.40	 0.0	 0.0	 1	    1.11416	   -5.42553	 110.0	 4	    1.12000	    0.95000;
	1902	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09336	  -11.02470	 110.0	 4	    1.12000	    0.95000;
	1903	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09052	  -11.41427	 110.0	 4	    1.12000	    0.95000;
	1904	 2	 76.76	 29.00	 0.0	 0.0	 1	    1.09508	   -1.97417	 110.0	 4	    1.12000	    0.95000;
	1905	 1	 12.61	 2.00	 0.0	 0.0	 1	    0.98686	   -3.99077	 110.0	 4	    1.12000	    0.95000;
	1906	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10796	   -6.57202	 110.0	 4	    1.12000	    0.95000;
	1907	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10797	   -6.56900	 110.0	 4	    1.12000	    0.95000;
	1908	 1	 3.21	 2.60	 0.0	 0.0	 1	    1.07164	   -5.09502	 110.0	 4	    1.12000	    0.95000;
	1909	 1	 2.98	 2.00	 0.0	 0.0	 1	    1.10266	   -6.75590	 110.0	 4	    1.12000	    0.95000;
	1910	 1	 11.69	 2.60	 0.0	 0.0	 1	    1.11766	   -6.54433	 110.0	 4	    1.12000	    0.95000;
	1911	 1	 3.44	 2.10	 0.0	 0.0	 1	    1.09018	   -9.35999	 110.0	 4	    1.12000	    0.95000;
	1912	 1	 24.05	 4.30	 0.0	 0.0	 1	    1.07161	   -4.54871	 110.0	 4	    1.12000	    0.95000;
	1913	 1	 13.75	 2.30	 0.0	 0.0	 1	    1.07402	   -5.03214	 110.0	 4	    1.12000	    0.95000;
	1914	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08544	   -9.11015	 110.0	 4	    1.12000	    0.95000;
	1915	 1	 14.10	 4.20	 0.0	 0.0	 1	    1.08543	   -9.11084	 110.0	 4	    1.12000	    0.95000;
	1916	 1	 10.31	 1.50	 0.0	 0.0	 1	    1.10834	    3.14520	 110.0	 4	    1.12000	    0.95000;
	1917	 1	 5.96	 0.90	 0.0	 0.0	 1	    1.09931	   -6.58856	 110.0	 4	    1.12000	    0.95000;
	1918	 2	 29.21	 10.80	 0.0	 0.0	 1	    1.12000	   -4.46944	 110.0	 4	    1.12000	    0.95000;
	1919	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10267	   -6.75555	 110.0	 4	    1.12000	    0.95000;
	1920	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07165	   -5.09453	 110.0	 4	    1.12000	    0.95000;
	1921	 2	 20.29	 5.80	 0.0	 0.0	 1	    1.08023	   -4.00353	 110.0	 4	    1.12000	    0.95000;
	1922	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08025	   -4.00769	 110.0	 4	    1.12000	    0.95000;
	1923	 1	 14.54	 3.20	 0.0	 0.0	 1	    1.11263	   -6.02545	 110.0	 4	    1.12000	    0.95000;
	1924	 1	 16.96	 3.60	 0.0	 0.0	 1	    1.11495	   -5.29501	 110.0	 4	    1.12000	    0.95000;
	1925	 1	 9.67	 -0.20	 0.0	 0.0	 1	    1.10427	   -6.12590	 110.0	 4	    1.12000	    0.95000;
	1926	 1	 7.56	 0.60	 0.0	 0.0	 1	    1.10104	   -6.51962	 110.0	 4	    1.12000	    0.95000;
	1927	 1	 20.62	 0.90	 0.0	 0.0	 1	    1.08686	  -11.87282	 110.0	 4	    1.12000	    0.95000;
	1928	 1	 14.21	 2.80	 0.0	 0.0	 1	    1.10613	   -6.72451	 110.0	 4	    1.12000	    0.95000;
	1929	 1	 14.90	 3.30	 0.0	 0.0	 1	    1.11282	   -5.69360	 110.0	 4	    1.12000	    0.95000;
	1930	 1	 15.13	 0.90	 0.0	 0.0	 1	    1.09679	   -3.40349	 110.0	 4	    1.12000	    0.95000;
	1931	 1	 7.69	 0.00	 0.0	 0.0	 1	    1.10838	   -2.84055	 110.0	 4	    1.12000	    0.95000;
	1932	 2	 30.37	 1.50	 0.0	 0.0	 1	    1.09845	   -2.59918	 110.0	 4	    1.12000	    0.95000;
	1933	 1	 21.53	 8.00	 0.0	 0.0	 1	    1.10193	   -5.76380	 110.0	 4	    1.12000	    0.95000;
	1934	 1	 5.51	 0.30	 0.0	 0.0	 1	    1.10809	   -3.56447	 110.0	 4	    1.12000	    0.95000;
	1935	 1	 18.34	 5.30	 0.0	 0.0	 1	    1.02689	  -11.02793	 110.0	 4	    1.12000	    0.95000;
	1936	 1	 8.02	 1.30	 0.0	 0.0	 1	    1.08638	    0.69036	 110.0	 4	    1.12000	    0.95000;
	1937	 1	 6.88	 1.00	 0.0	 0.0	 1	    1.08948	   -3.09214	 110.0	 4	    1.12000	    0.95000;
	1938	 1	 5.73	 1.20	 0.0	 0.0	 1	    1.11820	   -2.75098	 110.0	 4	    1.12000	    0.95000;
	1939	 1	 11.34	 2.90	 0.0	 0.0	 1	    1.09465	   -6.31367	 110.0	 4	    1.12000	    0.95000;
	1940	 2	 14.10	 3.00	 0.0	 0.0	 1	    1.08545	  -10.29746	 110.0	 4	    1.12000	    0.95000;
	1941	 1	 17.64	 2.50	 0.0	 0.0	 1	    1.06751	   -4.14668	 110.0	 4	    1.12000	    0.95000;
	1942	 1	 3.33	 0.10	 0.0	 0.0	 1	    1.10287	    1.70810	 110.0	 4	    1.12000	    0.95000;
	1943	 1	 6.77	 1.80	 0.0	 0.0	 1	    1.11088	   -5.90315	 110.0	 4	    1.12000	    0.95000;
	1944	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.04547	   -9.77703	 110.0	 4	    1.12000	    0.95000;
	1945	 1	 9.85	 1.80	 0.0	 0.0	 1	    1.06154	  -10.69436	 110.0	 4	    1.12000	    0.95000;
	1946	 1	 15.36	 1.90	 0.0	 0.0	 1	    1.06366	  -13.12847	 110.0	 4	    1.12000	    0.95000;
	1947	 2	 64.14	 28.00	 0.0	 0.0	 1	    1.08725	   -4.25468	 110.0	 4	    1.12000	    0.95000;
	1948	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08726	   -4.25393	 110.0	 4	    1.12000	    0.95000;
	1949	 1	 5.73	 1.00	 0.0	 0.0	 1	    1.11736	   -1.20331	 110.0	 4	    1.12000	    0.95000;
	1950	 1	 5.16	 3.40	 0.0	 0.0	 1	    1.08205	   -8.07427	 110.0	 4	    1.12000	    0.95000;
	1951	 1	 11.46	 2.90	 0.0	 0.0	 1	    1.07593	   -8.10471	 110.0	 4	    1.12000	    0.95000;
	1952	 1	 11.34	 3.70	 0.0	 0.0	 1	    1.10027	   -8.21653	 110.0	 4	    1.12000	    0.95000;
	1953	 1	 8.36	 1.90	 0.0	 0.0	 1	    1.09849	   -8.38408	 110.0	 4	    1.12000	    0.95000;
	1954	 1	 8.94	 1.00	 0.0	 0.0	 1	    1.11056	   -3.20543	 110.0	 4	    1.12000	    0.95000;
	1955	 1	 4.29	 0.00	 0.0	 0.0	 1	    1.10964	   -3.46382	 110.0	 4	    1.12000	    0.95000;
	1956	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10968	   -3.46422	 110.0	 4	    1.12000	    0.95000;
	1957	 1	 12.61	 2.50	 0.0	 0.0	 1	    1.11646	   -2.67841	 110.0	 4	    1.12000	    0.95000;
	1958	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11646	   -2.67841	 110.0	 4	    1.12000	    0.95000;
	1959	 1	 7.79	 2.30	 0.0	 0.0	 1	    1.10496	   -6.85550	 110.0	 4	    1.12000	    0.95000;
	1960	 2	 11.00	 1.10	 0.0	 0.0	 1	    1.08347	   -3.80394	 110.0	 4	    1.12000	    0.95000;
	1961	 2	 2.86	 0.00	 0.0	 0.0	 1	    1.11802	   -2.46891	 110.0	 4	    1.12000	    0.95000;
	1962	 2	 6.08	 0.30	 0.0	 0.0	 1	    1.11164	   -6.71478	 110.0	 4	    1.12000	    0.95000;
	1963	 1	 6.31	 1.60	 0.0	 0.0	 1	    1.10631	   -3.60404	 110.0	 4	    1.12000	    0.95000;
	1964	 2	 8.12	 4.60	 0.0	 0.0	 1	    1.11539	   -5.44039	 110.0	 4	    1.12000	    0.95000;
	1965	 1	 21.66	 6.70	 0.0	 0.0	 1	    1.09994	   -8.36663	 110.0	 4	    1.12000	    0.95000;
	1966	 2	 25.31	 6.20	 0.0	 0.0	 1	    1.10767	   -3.06216	 110.0	 4	    1.12000	    0.95000;
	1967	 1	 11.23	 3.80	 0.0	 0.0	 1	    1.11477	   -2.80176	 110.0	 4	    1.12000	    0.95000;
	1968	 1	 5.05	 1.50	 0.0	 0.0	 1	    1.09034	   -8.79182	 110.0	 4	    1.12000	    0.95000;
	1969	 1	 9.74	 3.10	 0.0	 0.0	 1	    1.09911	   -7.83245	 110.0	 4	    1.12000	    0.95000;
	1970	 2	 23.49	 4.00	 0.0	 0.0	 1	    1.09592	   -9.49530	 110.0	 4	    1.12000	    0.95000;
	1971	 1	 17.19	 2.60	 0.0	 0.0	 1	    1.08489	   -6.54562	 110.0	 4	    1.12000	    0.95000;
	1972	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.12000	   -2.67175	 110.0	 4	    1.12000	    0.95000;
	1973	 1	 10.87	 3.00	 0.0	 0.0	 1	    1.10498	   -3.71198	 110.0	 4	    1.12000	    0.95000;
	1974	 2	 31.05	 5.90	 0.0	 0.0	 1	    1.06755	  -10.68127	 110.0	 4	    1.12000	    0.95000;
	1975	 1	 13.18	 2.20	 0.0	 0.0	 1	    1.08431	   -9.16896	 110.0	 4	    1.12000	    0.95000;
	1976	 2	 32.44	 5.50	 0.0	 0.0	 1	    1.05985	  -10.39385	 110.0	 4	    1.12000	    0.95000;
	1977	 2	 22.57	 2.10	 0.0	 0.0	 1	    1.11532	   -2.53809	 110.0	 4	    1.12000	    0.95000;
	1978	 1	 1.84	 0.80	 0.0	 0.0	 1	    1.05579	   -6.39981	 110.0	 4	    1.12000	    0.95000;
	1979	 1	 11.46	 0.80	 0.0	 0.0	 1	    1.08210	   -4.37581	 110.0	 4	    1.12000	    0.95000;
	1980	 1	 0.00	 0.60	 0.0	 0.0	 1	    1.09354	   -3.51132	 110.0	 4	    1.12000	    0.95000;
	1981	 1	 22.92	 7.00	 0.0	 0.0	 1	    1.11457	   -1.77136	 110.0	 4	    1.12000	    0.95000;
	1982	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11457	   -1.77136	 110.0	 4	    1.12000	    0.95000;
	1983	 1	 9.39	 1.90	 0.0	 0.0	 1	    1.08524	   -8.44725	 110.0	 4	    1.12000	    0.95000;
	1984	 1	 0.55	 0.00	 0.0	 0.0	 1	    1.10345	    2.64438	 110.0	 4	    1.12000	    0.95000;
	1985	 1	 8.59	 2.10	 0.0	 0.0	 1	    1.11221	   -6.29323	 110.0	 4	    1.12000	    0.95000;
	1986	 1	 25.20	 5.90	 0.0	 0.0	 1	    1.09719	   -5.56351	 110.0	 4	    1.12000	    0.95000;
	1987	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11942	   -2.37254	 110.0	 4	    1.12000	    0.95000;
	1988	 1	 14.90	 2.60	 0.0	 0.0	 1	    1.11961	   -2.65986	 110.0	 4	    1.12000	    0.95000;
	1989	 1	 18.11	 2.60	 0.0	 0.0	 1	    1.04591	  -10.97372	 110.0	 4	    1.12000	    0.95000;
	1990	 1	 6.42	 0.60	 0.0	 0.0	 1	    1.09134	   -0.26443	 110.0	 4	    1.12000	    0.95000;
	1991	 1	 2.75	 1.00	 0.0	 0.0	 1	    1.04796	  -10.98403	 110.0	 4	    1.12000	    0.95000;
	1992	 1	 17.54	 2.80	 0.0	 0.0	 1	    1.08882	   -7.71171	 110.0	 4	    1.12000	    0.95000;
	1993	 2	 14.21	 4.50	 0.0	 0.0	 1	    1.10749	   -6.42113	 110.0	 4	    1.12000	    0.95000;
	1994	 1	 11.69	 4.30	 0.0	 0.0	 1	    1.06710	   -2.74501	 110.0	 4	    1.12000	    0.95000;
	1995	 2	 27.62	 8.50	 0.0	 0.0	 1	    1.07461	   -4.19724	 110.0	 4	    1.12000	    0.95000;
	1996	 2	 13.06	 3.00	 0.0	 0.0	 1	    1.08608	  -10.36589	 110.0	 4	    1.12000	    0.95000;
	1997	 1	 5.85	 2.00	 0.0	 0.0	 1	    1.08361	   -3.81539	 110.0	 4	    1.12000	    0.95000;
	1998	 2	 8.94	 1.70	 0.0	 0.0	 1	    1.03522	  -14.32043	 110.0	 4	    1.12000	    0.95000;
	1999	 1	 21.31	 4.50	 0.0	 0.0	 1	    1.09856	   -8.29912	 110.0	 4	    1.12000	    0.95000;
	2000	 1	 10.31	 1.60	 0.0	 0.0	 1	    1.08817	   -2.75152	 110.0	 4	    1.12000	    0.95000;
	2001	 1	 19.48	 1.50	 0.0	 0.0	 1	    1.09582	   -8.79690	 110.0	 4	    1.12000	    0.95000;
	2002	 1	 13.98	 3.20	 0.0	 0.0	 1	    1.08430	  -11.60383	 110.0	 4	    1.12000	    0.95000;
	2003	 1	 8.02	 3.00	 0.0	 0.0	 1	    1.11944	    6.20038	 110.0	 4	    1.12000	    0.95000;
	2004	 1	 9.16	 3.00	 0.0	 0.0	 1	    1.11533	    5.97436	 110.0	 4	    1.12000	    0.95000;
	2005	 1	 1.72	 1.00	 0.0	 0.0	 1	    1.11926	    6.17888	 110.0	 4	    1.12000	    0.95000;
	2006	 1	 27.50	 10.00	 0.0	 0.0	 1	    1.11587	    6.01171	 110.0	 4	    1.12000	    0.95000;
	2007	 1	 8.02	 2.00	 0.0	 0.0	 1	    1.11942	    6.18621	 110.0	 4	    1.12000	    0.95000;
	2008	 1	 20.62	 10.00	 0.0	 0.0	 1	    1.11140	    5.75373	 110.0	 4	    1.12000	    0.95000;
	2009	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11952	    6.18474	 110.0	 4	    1.12000	    0.95000;
	2010	 2	 19.48	 13.00	 0.0	 0.0	 1	    1.12000	    6.22970	 110.0	 4	    1.12000	    0.95000;
	2011	 1	 26.01	 20.70	 0.0	 0.0	 1	    1.11998	    6.22815	 110.0	 4	    1.12000	    0.95000;
	2012	 1	 29.79	 10.00	 0.0	 0.0	 1	    1.07961	   -4.07970	 110.0	 4	    1.12000	    0.95000;
	2013	 1	 9.62	 1.50	 0.0	 0.0	 1	    1.06208	   -4.70425	 110.0	 4	    1.12000	    0.95000;
	2014	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11875	   -2.46070	 110.0	 4	    1.12000	    0.95000;
	2015	 1	 22.57	 6.20	 0.0	 0.0	 1	    1.07706	  -12.00290	 110.0	 4	    1.12000	    0.95000;
	2016	 1	 3.44	 2.00	 0.0	 0.0	 1	    1.09991	   -3.95693	 110.0	 4	    1.12000	    0.95000;
	2017	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11974	   -4.72093	 110.0	 4	    1.12000	    0.95000;
	2018	 1	 25.44	 3.90	 0.0	 0.0	 1	    1.11577	   -5.11294	 110.0	 4	    1.12000	    0.95000;
	2019	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11577	   -5.11294	 110.0	 4	    1.12000	    0.95000;
	2020	 1	 3.44	 1.00	 0.0	 0.0	 1	    1.09026	   -0.62269	 110.0	 4	    1.12000	    0.95000;
	2021	 2	 13.41	 2.70	 0.0	 0.0	 1	    1.08497	    2.31510	 110.0	 4	    1.12000	    0.95000;
	2022	 2	 12.38	 3.00	 0.0	 0.0	 1	    1.12000	    0.19280	 110.0	 4	    1.12000	    0.95000;
	2023	 1	 2.29	 1.50	 0.0	 0.0	 1	    1.10105	   -7.61434	 110.0	 4	    1.12000	    0.95000;
	2024	 1	 3.33	 1.20	 0.0	 0.0	 1	    1.09093	   -7.61331	 110.0	 4	    1.12000	    0.95000;
	2025	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.12000	   -0.66431	 110.0	 4	    1.12000	    0.95000;
	2026	 2	 10.31	 8.00	 0.0	 0.0	 1	    1.11999	   -0.66213	 110.0	 4	    1.12000	    0.95000;
	2027	 2	 29.79	 2.00	 0.0	 0.0	 1	    1.11907	   -2.37759	 110.0	 4	    1.12000	    0.95000;
	2028	 1	 17.42	 4.50	 0.0	 0.0	 1	    1.11908	   -2.35902	 110.0	 4	    1.12000	    0.95000;
	2029	 1	 5.16	 0.80	 0.0	 0.0	 1	    1.10338	   -6.85404	 110.0	 4	    1.12000	    0.95000;
	2030	 1	 4.01	 0.50	 0.0	 0.0	 1	    1.10370	    2.30695	 110.0	 4	    1.12000	    0.95000;
	2031	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10332	    2.66427	 110.0	 4	    1.12000	    0.95000;
	2032	 1	 17.64	 3.50	 0.0	 0.0	 1	    1.07128	  -12.85707	 110.0	 4	    1.12000	    0.95000;
	2033	 2	 19.03	 1.60	 0.0	 0.0	 1	    1.08391	   -2.49714	 110.0	 4	    1.12000	    0.95000;
	2034	 2	 12.15	 2.70	 0.0	 0.0	 1	    1.09147	   -0.94537	 110.0	 4	    1.12000	    0.95000;
	2035	 1	 8.02	 1.00	 0.0	 0.0	 1	    1.10883	   -0.37575	 110.0	 4	    1.12000	    0.95000;
	2036	 2	 8.48	 0.50	 0.0	 0.0	 1	    1.11628	   -1.17833	 110.0	 4	    1.12000	    0.95000;
	2037	 1	 6.16	 0.00	 0.0	 0.0	 1	    1.11626	   -1.17743	 110.0	 4	    1.12000	    0.95000;
	2038	 1	 15.01	 3.50	 0.0	 0.0	 1	    1.08553	  -10.01118	 110.0	 4	    1.12000	    0.95000;
	2039	 1	 11.34	 1.00	 0.0	 0.0	 1	    1.11537	   -1.30054	 110.0	 4	    1.12000	    0.95000;
	2040	 1	 15.01	 2.30	 0.0	 0.0	 1	    1.08352	    2.14980	 110.0	 4	    1.12000	    0.95000;
	2041	 1	 9.04	 1.50	 0.0	 0.0	 1	    1.08275	    1.46889	 110.0	 4	    1.12000	    0.95000;
	2042	 1	 7.56	 1.50	 0.0	 0.0	 1	    1.10640	   -1.37220	 110.0	 4	    1.12000	    0.95000;
	2043	 1	 24.18	 10.40	 0.0	 0.0	 1	    1.03510	   -4.37009	 110.0	 4	    1.12000	    0.95000;
	2044	 1	 12.71	 1.70	 0.0	 0.0	 1	    1.08668	    0.72386	 110.0	 4	    1.12000	    0.95000;
	2045	 1	 8.82	 1.30	 0.0	 0.0	 1	    1.08973	   -3.06341	 110.0	 4	    1.12000	    0.95000;
	2046	 2	 13.06	 4.10	 0.0	 0.0	 1	    1.09281	   -9.07034	 110.0	 4	    1.12000	    0.95000;
	2047	 1	 22.45	 2.50	 0.0	 0.0	 1	    1.07446	   -7.68843	 110.0	 4	    1.12000	    0.95000;
	2048	 1	 17.64	 6.70	 0.0	 0.0	 1	    1.08698	   -9.02588	 110.0	 4	    1.12000	    0.95000;
	2049	 1	 7.10	 1.40	 0.0	 0.0	 1	    1.04557	  -10.79867	 110.0	 4	    1.12000	    0.95000;
	2050	 1	 15.36	 2.20	 0.0	 0.0	 1	    1.09152	   -1.11890	 110.0	 4	    1.12000	    0.95000;
	2051	 1	 20.52	 2.50	 0.0	 0.0	 1	    1.09157	   -0.73017	 110.0	 4	    1.12000	    0.95000;
	2052	 1	 13.52	 2.80	 0.0	 0.0	 1	    1.08317	   -3.57881	 110.0	 4	    1.12000	    0.95000;
	2053	 1	 15.36	 3.90	 0.0	 0.0	 1	    1.10426	   -1.51545	 110.0	 4	    1.12000	    0.95000;
	2054	 1	 12.15	 3.20	 0.0	 0.0	 1	    1.08888	   -9.84862	 110.0	 4	    1.12000	    0.95000;
	2055	 1	 17.19	 2.00	 0.0	 0.0	 1	    1.10927	   -1.36017	 110.0	 4	    1.12000	    0.95000;
	2056	 1	 10.31	 1.40	 0.0	 0.0	 1	    1.08435	    1.83878	 110.0	 4	    1.12000	    0.95000;
	2057	 1	 18.21	 4.20	 0.0	 0.0	 1	    1.08303	   -3.59429	 110.0	 4	    1.12000	    0.95000;
	2058	 1	 16.38	 3.20	 0.0	 0.0	 1	    1.08333	    0.50615	 110.0	 4	    1.12000	    0.95000;
	2059	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11268	   -3.19296	 110.0	 4	    1.12000	    0.95000;
	2060	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11543	   -2.77568	 110.0	 4	    1.12000	    0.95000;
	2061	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10196	   -1.97079	 110.0	 4	    1.12000	    0.95000;
	2062	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09293	   -7.20534	 110.0	 4	    1.12000	    0.95000;
	2063	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10353	    2.64193	 110.0	 4	    1.12000	    0.95000;
	2064	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11338	   -4.28855	 110.0	 4	    1.12000	    0.95000;
	2065	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.04762	   -9.12493	 110.0	 4	    1.12000	    0.95000;
	2066	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07162	   -5.14793	 110.0	 4	    1.12000	    0.95000;
	2067	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10015	   -7.09132	 110.0	 4	    1.12000	    0.95000;
	2068	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09908	   -3.87882	 110.0	 4	    1.12000	    0.95000;
	2069	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09277	   -9.07830	 110.0	 4	    1.12000	    0.95000;
	2070	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08316	   -0.21511	 110.0	 4	    1.12000	    0.95000;
	2071	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10026	   -5.97476	 110.0	 4	    1.12000	    0.95000;
	2072	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07907	   -4.50597	 110.0	 4	    1.12000	    0.95000;
	2073	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08769	  -11.74135	 110.0	 4	    1.12000	    0.95000;
	2074	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08271	   -4.32736	 110.0	 4	    1.12000	    0.95000;
	2075	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08853	  -11.43450	 110.0	 4	    1.12000	    0.95000;
	2076	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11177	   -6.29365	 110.0	 4	    1.12000	    0.95000;
	2077	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09358	   -3.51276	 110.0	 4	    1.12000	    0.95000;
	2078	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07831	   -4.40995	 110.0	 4	    1.12000	    0.95000;
	2079	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09288	   -0.57003	 110.0	 4	    1.12000	    0.95000;
	2080	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08619	   -4.75184	 110.0	 4	    1.12000	    0.95000;
	2081	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11177	   -6.29365	 110.0	 4	    1.12000	    0.95000;
	2082	 1	 8.12	 1.40	 0.0	 0.0	 1	    1.08079	    1.21318	 110.0	 4	    1.12000	    0.95000;
	2083	 1	 4.29	 -1.00	 0.0	 0.0	 1	    1.07432	    1.71805	 110.0	 4	    1.12000	    0.95000;
	2084	 1	 2.06	 0.50	 0.0	 0.0	 1	    1.11044	   -7.50540	 110.0	 4	    1.12000	    0.95000;
	2085	 2	 17.54	 4.10	 0.0	 0.0	 1	    1.08129	  -11.42176	 110.0	 4	    1.12000	    0.95000;
	2086	 1	 9.62	 3.40	 0.0	 0.0	 1	    1.06762	   -5.69706	 110.0	 4	    1.12000	    0.95000;
	2087	 1	 41.48	 13.40	 0.0	 0.0	 1	    1.08015	  -11.50855	 110.0	 4	    1.12000	    0.95000;
	2088	 2	 12.61	 2.50	 0.0	 0.0	 1	    1.07574	    2.30997	 110.0	 4	    1.12000	    0.95000;
	2089	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07574	    2.31039	 110.0	 4	    1.12000	    0.95000;
	2090	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11954	   -2.66280	 110.0	 4	    1.12000	    0.95000;
	2091	 1	 14.90	 2.50	 0.0	 0.0	 1	    1.11954	   -2.66470	 110.0	 4	    1.12000	    0.95000;
	2092	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06875	    1.21830	 110.0	 4	    1.12000	    0.95000;
	2093	 1	 12.38	 3.00	 0.0	 0.0	 1	    1.09340	   -8.82756	 110.0	 4	    1.12000	    0.95000;
	2094	 1	 10.08	 3.40	 0.0	 0.0	 1	    1.07774	   -4.43685	 110.0	 4	    1.12000	    0.95000;
	2095	 1	 24.05	 5.30	 0.0	 0.0	 1	    1.10216	   -5.29036	 110.0	 4	    1.12000	    0.95000;
	2096	 1	 45.13	 15.80	 0.0	 0.0	 1	    1.07176	   -4.45720	 110.0	 4	    1.12000	    0.95000;
	2097	 1	 9.39	 1.80	 0.0	 0.0	 1	    1.11814	   -6.37382	 110.0	 4	    1.12000	    0.95000;
	2098	 1	 18.68	 5.70	 0.0	 0.0	 1	    1.11677	   -6.34695	 110.0	 4	    1.12000	    0.95000;
	2099	 2	 25.20	 6.30	 0.0	 0.0	 1	    1.12000	   -6.11079	 110.0	 4	    1.12000	    0.95000;
	2100	 1	 17.19	 2.50	 0.0	 0.0	 1	    1.11122	    3.53804	 110.0	 4	    1.12000	    0.95000;
	2101	 1	 5.73	 1.90	 0.0	 0.0	 1	    1.07833	   -7.14185	 110.0	 4	    1.12000	    0.95000;
	2102	 1	 5.73	 1.70	 0.0	 0.0	 1	    1.09297	   -8.45602	 110.0	 4	    1.12000	    0.95000;
	2103	 1	 8.02	 1.00	 0.0	 0.0	 1	    1.11970	   -3.75507	 110.0	 4	    1.12000	    0.95000;
	2104	 1	 19.13	 4.40	 0.0	 0.0	 1	    1.07159	  -13.24967	 110.0	 4	    1.12000	    0.95000;
	2105	 1	 5.62	 1.50	 0.0	 0.0	 1	    1.07521	   -3.60959	 110.0	 4	    1.12000	    0.95000;
	2106	 2	 13.18	 3.60	 0.0	 0.0	 1	    1.08342	  -11.55929	 110.0	 4	    1.12000	    0.95000;
	2107	 2	 13.18	 1.40	 0.0	 0.0	 1	    1.09732	   -7.61148	 110.0	 4	    1.12000	    0.95000;
	2108	 2	 9.74	 2.60	 0.0	 0.0	 1	    1.11480	   -2.80142	 110.0	 4	    1.12000	    0.95000;
	2109	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11480	   -2.80142	 110.0	 4	    1.12000	    0.95000;
	2110	 1	 13.18	 2.50	 0.0	 0.0	 1	    1.09805	   -2.29489	 110.0	 4	    1.12000	    0.95000;
	2111	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10036	   -4.11746	 110.0	 4	    1.12000	    0.95000;
	2112	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09895	   -7.73541	 110.0	 4	    1.12000	    0.95000;
	2113	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09572	   -8.27256	 110.0	 4	    1.12000	    0.95000;
	2114	 1	 14.90	 2.50	 0.0	 0.0	 1	    1.10458	   -2.60998	 110.0	 4	    1.12000	    0.95000;
	2115	 2	 9.85	 3.70	 0.0	 0.0	 1	    1.08619	   -4.75334	 110.0	 4	    1.12000	    0.95000;
	2116	 1	 14.17	 3.80	 0.0	 0.0	 1	    1.11021	   -6.82196	 110.0	 5	    1.12000	    0.95000;
	2117	 1	 11.98	 2.00	 0.0	 0.0	 1	    1.06055	  -16.45318	 110.0	 5	    1.12000	    0.95000;
	2118	 1	 20.84	 5.00	 0.0	 0.0	 1	    1.11262	   -7.98221	 110.0	 5	    1.12000	    0.95000;
	2119	 2	 20.84	 19.00	 0.0	 0.0	 1	    1.11618	   -7.34759	 110.0	 5	    1.12000	    0.95000;
	2120	 1	 10.94	 1.50	 0.0	 0.0	 1	    1.07202	  -15.32299	 110.0	 5	    1.12000	    0.95000;
	2121	 2	 11.15	 1.20	 0.0	 0.0	 1	    1.09771	   -9.45474	 110.0	 5	    1.12000	    0.95000;
	2122	 1	 9.37	 1.20	 0.0	 0.0	 1	    1.09771	   -9.45584	 110.0	 5	    1.12000	    0.95000;
	2123	 1	 8.64	 3.00	 0.0	 0.0	 1	    1.11428	   -7.54620	 110.0	 5	    1.12000	    0.95000;
	2124	 1	 15.42	 3.20	 0.0	 0.0	 1	    1.07128	  -10.51750	 110.0	 5	    1.12000	    0.95000;
	2125	 1	 10.21	 2.40	 0.0	 0.0	 1	    1.10768	   -7.49405	 110.0	 5	    1.12000	    0.95000;
	2126	 1	 23.96	 6.50	 0.0	 0.0	 1	    1.11454	   -6.93339	 110.0	 5	    1.12000	    0.95000;
	2127	 2	 10.42	 3.00	 0.0	 0.0	 1	    1.10522	   -7.94222	 110.0	 5	    1.12000	    0.95000;
	2128	 1	 5.73	 1.50	 0.0	 0.0	 1	    1.08198	  -13.61561	 110.0	 5	    1.12000	    0.95000;
	2129	 1	 9.37	 2.90	 0.0	 0.0	 1	    1.07468	  -10.19813	 110.0	 5	    1.12000	    0.95000;
	2130	 1	 5.21	 1.70	 0.0	 0.0	 1	    1.03967	   -8.14967	 110.0	 5	    1.12000	    0.95000;
	2131	 1	 22.92	 8.00	 0.0	 0.0	 1	    1.11124	   -7.92161	 110.0	 5	    1.12000	    0.95000;
	2132	 1	 14.59	 5.50	 0.0	 0.0	 1	    1.11357	   -6.91908	 110.0	 5	    1.12000	    0.95000;
	2133	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11998	   -7.71372	 110.0	 5	    1.12000	    0.95000;
	2134	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.12000	   -7.71156	 110.0	 5	    1.12000	    0.95000;
	2135	 1	 15.63	 0.60	 0.0	 0.0	 1	    1.11538	   -6.53582	 110.0	 5	    1.12000	    0.95000;
	2136	 1	 5.53	 1.20	 0.0	 0.0	 1	    1.09429	   -8.36259	 110.0	 5	    1.12000	    0.95000;
	2137	 1	 11.46	 4.10	 0.0	 0.0	 1	    1.04273	   -7.83744	 110.0	 5	    1.12000	    0.95000;
	2138	 2	 15.42	 4.50	 0.0	 0.0	 1	    1.10914	   -7.28765	 110.0	 5	    1.12000	    0.95000;
	2139	 2	 12.19	 2.40	 0.0	 0.0	 1	    1.10918	   -7.28489	 110.0	 5	    1.12000	    0.95000;
	2140	 2	 15.11	 3.40	 0.0	 0.0	 1	    1.11022	   -6.42162	 110.0	 5	    1.12000	    0.95000;
	2141	 1	 26.04	 14.00	 0.0	 0.0	 1	    1.08434	   -9.41178	 110.0	 5	    1.12000	    0.95000;
	2142	 1	 10.94	 3.00	 0.0	 0.0	 1	    1.04353	   -7.90537	 110.0	 5	    1.12000	    0.95000;
	2143	 1	 15.84	 3.90	 0.0	 0.0	 1	    1.10939	   -4.11919	 110.0	 5	    1.12000	    0.95000;
	2144	 1	 8.85	 2.20	 0.0	 0.0	 1	    1.07217	  -13.11834	 110.0	 5	    1.12000	    0.95000;
	2145	 1	 6.78	 1.10	 0.0	 0.0	 1	    1.07389	  -12.96027	 110.0	 5	    1.12000	    0.95000;
	2146	 1	 15.63	 2.80	 0.0	 0.0	 1	    1.03541	   -8.35600	 110.0	 5	    1.12000	    0.95000;
	2147	 1	 17.19	 4.20	 0.0	 0.0	 1	    1.10211	   -7.54874	 110.0	 5	    1.12000	    0.95000;
	2148	 1	 4.69	 0.60	 0.0	 0.0	 1	    1.07143	  -12.30951	 110.0	 5	    1.12000	    0.95000;
	2149	 1	 3.65	 0.30	 0.0	 0.0	 1	    1.07283	  -10.17972	 110.0	 5	    1.12000	    0.95000;
	2150	 1	 5.21	 1.00	 0.0	 0.0	 1	    1.09961	   -8.58193	 110.0	 5	    1.12000	    0.95000;
	2151	 1	 1.04	 0.20	 0.0	 0.0	 1	    1.10914	   -7.38620	 110.0	 5	    1.12000	    0.95000;
	2152	 1	 8.33	 1.50	 0.0	 0.0	 1	    1.09475	  -10.43676	 110.0	 5	    1.12000	    0.95000;
	2153	 2	 0.00	 0.60	 0.0	 0.0	 1	    1.07675	  -12.38621	 110.0	 5	    1.12000	    0.95000;
	2154	 1	 0.94	 0.20	 0.0	 0.0	 1	    1.09632	   -8.38823	 110.0	 5	    1.12000	    0.95000;
	2155	 1	 5.32	 1.00	 0.0	 0.0	 1	    1.10660	   -6.94103	 110.0	 5	    1.12000	    0.95000;
	2156	 1	 11.59	 0.00	 0.0	 0.0	 1	    1.09205	   -9.93182	 110.0	 5	    1.12000	    0.95000;
	2157	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10081	   -9.05681	 110.0	 5	    1.12000	    0.95000;
	2158	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10081	   -9.05868	 110.0	 5	    1.12000	    0.95000;
	2159	 2	 31.26	 8.00	 0.0	 0.0	 1	    1.09205	   -9.30002	 110.0	 5	    1.12000	    0.95000;
	2160	 1	 18.76	 6.00	 0.0	 0.0	 1	    1.08637	   -9.93238	 110.0	 5	    1.12000	    0.95000;
	2161	 1	 13.54	 2.00	 0.0	 0.0	 1	    1.09144	   -9.28496	 110.0	 5	    1.12000	    0.95000;
	2162	 1	 15.63	 5.50	 0.0	 0.0	 1	    1.11186	   -6.95805	 110.0	 5	    1.12000	    0.95000;
	2163	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11362	   -6.83852	 110.0	 5	    1.12000	    0.95000;
	2164	 2	 -2.00	 0.20	 0.0	 0.0	 1	    1.12000	   -6.05348	 110.0	 5	    1.12000	    0.95000;
	2165	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10195	   -7.73145	 110.0	 5	    1.12000	    0.95000;
	2166	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10355	   -7.35468	 110.0	 5	    1.12000	    0.95000;
	2167	 2	 19.90	 4.50	 0.0	 0.0	 1	    1.11502	   -6.38233	 110.0	 5	    1.12000	    0.95000;
	2168	 2	 19.80	 4.00	 0.0	 0.0	 1	    1.10480	   -8.22474	 110.0	 5	    1.12000	    0.95000;
	2169	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10516	   -7.26080	 110.0	 5	    1.12000	    0.95000;
	2170	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09901	   -8.54661	 110.0	 5	    1.12000	    0.95000;
	2171	 2	 19.28	 3.60	 0.0	 0.0	 1	    1.10353	   -7.74808	 110.0	 5	    1.12000	    0.95000;
	2172	 1	 10.94	 3.00	 0.0	 0.0	 1	    1.10025	   -7.91655	 110.0	 5	    1.12000	    0.95000;
	2173	 1	 8.33	 2.00	 0.0	 0.0	 1	    1.10025	   -7.91449	 110.0	 5	    1.12000	    0.95000;
	2174	 1	 6.78	 1.50	 0.0	 0.0	 1	    1.07936	  -12.05117	 110.0	 5	    1.12000	    0.95000;
	2175	 1	 16.05	 3.20	 0.0	 0.0	 1	    1.09782	   -6.42904	 110.0	 5	    1.12000	    0.95000;
	2176	 1	 10.42	 3.50	 0.0	 0.0	 1	    1.09799	   -4.78397	 110.0	 5	    1.12000	    0.95000;
	2177	 1	 9.16	 2.70	 0.0	 0.0	 1	    1.08714	   -8.27893	 110.0	 5	    1.12000	    0.95000;
	2178	 1	 6.10	 0.00	 0.0	 0.0	 1	    1.08998	  -10.49137	 110.0	 5	    1.12000	    0.95000;
	2179	 1	 17.82	 3.70	 0.0	 0.0	 1	    1.09858	   -8.02721	 110.0	 5	    1.12000	    0.95000;
	2180	 1	 16.98	 3.60	 0.0	 0.0	 1	    1.10000	   -7.93968	 110.0	 5	    1.12000	    0.95000;
	2181	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10002	   -8.26142	 110.0	 5	    1.12000	    0.95000;
	2182	 1	 2.09	 2.00	 0.0	 0.0	 1	    1.09981	   -8.26286	 110.0	 5	    1.12000	    0.95000;
	2183	 1	 3.65	 1.00	 0.0	 0.0	 1	    1.06999	  -15.24190	 110.0	 5	    1.12000	    0.95000;
	2184	 1	 4.07	 0.30	 0.0	 0.0	 1	    1.10636	   -7.35073	 110.0	 5	    1.12000	    0.95000;
	2185	 1	 16.15	 3.50	 0.0	 0.0	 1	    1.09745	   -6.46475	 110.0	 5	    1.12000	    0.95000;
	2186	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10057	   -6.16881	 110.0	 5	    1.12000	    0.95000;
	2187	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10255	   -6.14943	 110.0	 5	    1.12000	    0.95000;
	2188	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10060	   -6.16609	 110.0	 5	    1.12000	    0.95000;
	2189	 1	 2.09	 0.50	 0.0	 0.0	 1	    1.03501	   -8.40667	 110.0	 5	    1.12000	    0.95000;
	2190	 1	 8.54	 1.80	 0.0	 0.0	 1	    1.11203	   -6.81038	 110.0	 5	    1.12000	    0.95000;
	2191	 1	 23.96	 4.00	 0.0	 0.0	 1	    1.07725	  -10.23557	 110.0	 5	    1.12000	    0.95000;
	2192	 1	 20.84	 7.00	 0.0	 0.0	 1	    1.10421	   -4.21101	 110.0	 5	    1.12000	    0.95000;
	2193	 1	 10.10	 4.20	 0.0	 0.0	 1	    1.08253	   -8.66091	 110.0	 5	    1.12000	    0.95000;
	2194	 2	 25.00	 10.00	 0.0	 0.0	 1	    1.11693	   -6.83909	 110.0	 5	    1.12000	    0.95000;
	2195	 1	 7.81	 2.50	 0.0	 0.0	 1	    1.11357	   -6.83513	 110.0	 5	    1.12000	    0.95000;
	2196	 1	 5.21	 1.60	 0.0	 0.0	 1	    1.11360	   -6.83821	 110.0	 5	    1.12000	    0.95000;
	2197	 2	 25.63	 19.00	 0.0	 0.0	 1	    1.11035	   -3.44512	 110.0	 5	    1.12000	    0.95000;
	2198	 1	 6.26	 1.50	 0.0	 0.0	 1	    1.08614	  -12.62089	 110.0	 5	    1.12000	    0.95000;
	2199	 1	 8.33	 2.40	 0.0	 0.0	 1	    1.09278	   -9.98003	 110.0	 5	    1.12000	    0.95000;
	2200	 1	 10.94	 4.30	 0.0	 0.0	 1	    1.09689	   -8.17059	 110.0	 5	    1.12000	    0.95000;
	2201	 1	 1.56	 0.50	 0.0	 0.0	 1	    1.08914	   -5.48601	 110.0	 5	    1.12000	    0.95000;
	2202	 1	 3.02	 0.80	 0.0	 0.0	 1	    1.08914	   -5.48594	 110.0	 5	    1.12000	    0.95000;
	2203	 1	 27.19	 4.60	 0.0	 0.0	 1	    1.06629	  -12.02738	 110.0	 5	    1.12000	    0.95000;
	2204	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.10387	   -7.42018	 110.0	 5	    1.12000	    0.95000;
	2205	 1	 18.24	 4.40	 0.0	 0.0	 1	    1.07942	  -10.32307	 110.0	 5	    1.12000	    0.95000;
	2206	 1	 13.54	 3.00	 0.0	 0.0	 1	    1.09692	   -8.56797	 110.0	 5	    1.12000	    0.95000;
	2207	 1	 13.89	 0.00	 0.0	 0.0	 1	    1.08867	  -10.81752	 110.0	 5	    1.12000	    0.95000;
	2208	 1	 17.71	 3.70	 0.0	 0.0	 1	    1.10139	   -7.85808	 110.0	 5	    1.12000	    0.95000;
	2209	 1	 11.29	 0.00	 0.0	 0.0	 1	    1.08933	  -10.72249	 110.0	 5	    1.12000	    0.95000;
	2210	 1	 11.15	 3.50	 0.0	 0.0	 1	    1.10047	   -7.56520	 110.0	 5	    1.12000	    0.95000;
	2211	 1	 17.19	 2.40	 0.0	 0.0	 1	    1.09542	   -9.58925	 110.0	 5	    1.12000	    0.95000;
	2212	 1	 8.33	 2.60	 0.0	 0.0	 1	    1.10314	   -5.69556	 110.0	 5	    1.12000	    0.95000;
	2213	 2	 16.36	 1.20	 0.0	 0.0	 1	    1.09766	   -9.40707	 110.0	 5	    1.12000	    0.95000;
	2214	 1	 13.75	 2.50	 0.0	 0.0	 1	    1.09586	   -9.54662	 110.0	 5	    1.12000	    0.95000;
	2215	 1	 6.26	 2.00	 0.0	 0.0	 1	    1.10800	   -3.90009	 110.0	 5	    1.12000	    0.95000;
	2216	 1	 6.26	 1.50	 0.0	 0.0	 1	    1.05898	  -17.97218	 110.0	 5	    1.12000	    0.95000;
	2217	 2	 17.71	 3.70	 0.0	 0.0	 1	    1.10797	   -3.89712	 110.0	 5	    1.12000	    0.95000;
	2218	 2	 18.76	 2.00	 0.0	 0.0	 1	    1.05983	  -18.56134	 110.0	 5	    1.12000	    0.95000;
	2219	 1	 6.26	 1.50	 0.0	 0.0	 1	    1.08702	   -9.22872	 110.0	 5	    1.12000	    0.95000;
	2220	 1	 15.63	 3.50	 0.0	 0.0	 1	    1.11468	   -7.16760	 110.0	 5	    1.12000	    0.95000;
	2221	 2	 98.94	 25.00	 0.0	 0.0	 1	    1.10810	   -4.92379	 110.0	 5	    1.12000	    0.95000;
	2222	 1	 8.02	 2.90	 0.0	 0.0	 1	    1.09314	   -8.24433	 110.0	 5	    1.12000	    0.95000;
	2223	 1	 12.50	 3.50	 0.0	 0.0	 1	    1.10468	   -5.33099	 110.0	 5	    1.12000	    0.95000;
	2224	 1	 16.05	 3.60	 0.0	 0.0	 1	    1.09459	   -9.64341	 110.0	 5	    1.12000	    0.95000;
	2225	 2	 9.06	 3.90	 0.0	 0.0	 1	    1.09572	   -7.70286	 110.0	 5	    1.12000	    0.95000;
	2226	 1	 13.13	 4.20	 0.0	 0.0	 1	    1.10523	   -6.82120	 110.0	 5	    1.12000	    0.95000;
	2227	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09791	   -8.25746	 110.0	 5	    1.12000	    0.95000;
	2228	 1	 10.42	 3.00	 0.0	 0.0	 1	    1.07545	  -10.56557	 110.0	 5	    1.12000	    0.95000;
	2229	 1	 14.59	 1.50	 0.0	 0.0	 1	    1.10300	   -8.22957	 110.0	 5	    1.12000	    0.95000;
	2230	 1	 11.46	 1.00	 0.0	 0.0	 1	    1.10303	   -8.21877	 110.0	 5	    1.12000	    0.95000;
	2231	 1	 3.13	 0.50	 0.0	 0.0	 1	    1.08241	   -8.72762	 110.0	 5	    1.12000	    0.95000;
	2232	 1	 18.13	 6.20	 0.0	 0.0	 1	    1.08917	   -8.30986	 110.0	 5	    1.12000	    0.95000;
	2233	 1	 14.59	 3.80	 0.0	 0.0	 1	    1.10134	   -7.73397	 110.0	 5	    1.12000	    0.95000;
	2234	 2	 17.71	 9.50	 0.0	 0.0	 1	    1.10936	   -5.97069	 110.0	 5	    1.12000	    0.95000;
	2235	 1	 11.46	 2.00	 0.0	 0.0	 1	    1.07149	  -15.14084	 110.0	 5	    1.12000	    0.95000;
	2236	 1	 17.09	 4.30	 0.0	 0.0	 1	    1.08144	   -8.38306	 110.0	 5	    1.12000	    0.95000;
	2237	 2	 20.32	 18.00	 0.0	 0.0	 1	    1.10533	   -4.19702	 110.0	 5	    1.12000	    0.95000;
	2238	 1	 14.59	 3.00	 0.0	 0.0	 1	    1.09552	   -8.13735	 110.0	 5	    1.12000	    0.95000;
	2239	 1	 12.50	 1.00	 0.0	 0.0	 1	    1.11531	   -6.42687	 110.0	 5	    1.12000	    0.95000;
	2240	 1	 13.54	 4.00	 0.0	 0.0	 1	    1.09209	   -7.02260	 110.0	 5	    1.12000	    0.95000;
	2241	 1	 16.67	 3.20	 0.0	 0.0	 1	    1.08764	   -9.00412	 110.0	 5	    1.12000	    0.95000;
	2242	 1	 5.21	 2.00	 0.0	 0.0	 1	    1.07937	  -11.49847	 110.0	 5	    1.12000	    0.95000;
	2243	 1	 1.98	 0.10	 0.0	 0.0	 1	    1.09785	   -6.08062	 110.0	 5	    1.12000	    0.95000;
	2244	 1	 11.98	 3.50	 0.0	 0.0	 1	    1.10171	   -4.43816	 110.0	 5	    1.12000	    0.95000;
	2245	 1	 15.11	 4.00	 0.0	 0.0	 1	    1.05968	  -17.86107	 110.0	 5	    1.12000	    0.95000;
	2246	 1	 14.59	 2.50	 0.0	 0.0	 1	    1.08001	  -11.94471	 110.0	 5	    1.12000	    0.95000;
	2247	 1	 18.76	 4.80	 0.0	 0.0	 1	    1.10134	   -4.52927	 110.0	 5	    1.12000	    0.95000;
	2248	 2	 14.06	 4.00	 0.0	 0.0	 1	    1.09533	   -9.16171	 110.0	 5	    1.12000	    0.95000;
	2249	 1	 11.98	 1.00	 0.0	 0.0	 1	    1.07525	  -13.11710	 110.0	 5	    1.12000	    0.95000;
	2250	 1	 16.36	 5.40	 0.0	 0.0	 1	    1.06900	  -10.69425	 110.0	 5	    1.12000	    0.95000;
	2251	 1	 12.50	 3.00	 0.0	 0.0	 1	    1.08965	   -9.04963	 110.0	 5	    1.12000	    0.95000;
	2252	 1	 3.65	 1.00	 0.0	 0.0	 1	    1.11267	   -7.70408	 110.0	 5	    1.12000	    0.95000;
	2253	 1	 8.33	 1.50	 0.0	 0.0	 1	    1.10425	   -4.21042	 110.0	 5	    1.12000	    0.95000;
	2254	 1	 4.17	 0.50	 0.0	 0.0	 1	    1.10703	   -7.59372	 110.0	 5	    1.12000	    0.95000;
	2255	 1	 11.46	 2.40	 0.0	 0.0	 1	    1.10327	   -7.72718	 110.0	 5	    1.12000	    0.95000;
	2256	 1	 25.00	 4.40	 0.0	 0.0	 1	    1.10517	   -7.46764	 110.0	 5	    1.12000	    0.95000;
	2257	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08707	  -11.89813	 110.0	 5	    1.12000	    0.95000;
	2258	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08707	  -11.89303	 110.0	 5	    1.12000	    0.95000;
	2259	 1	 10.42	 2.40	 0.0	 0.0	 1	    1.10124	   -7.74345	 110.0	 5	    1.12000	    0.95000;
	2260	 1	 17.71	 3.00	 0.0	 0.0	 1	    1.08915	  -12.56073	 110.0	 5	    1.12000	    0.95000;
	2261	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08914	  -12.56280	 110.0	 5	    1.12000	    0.95000;
	2262	 1	 9.37	 2.00	 0.0	 0.0	 1	    1.07866	  -12.80567	 110.0	 5	    1.12000	    0.95000;
	2263	 1	 20.32	 4.00	 0.0	 0.0	 1	    1.10397	   -8.17999	 110.0	 5	    1.12000	    0.95000;
	2264	 1	 23.96	 5.50	 0.0	 0.0	 1	    1.08525	  -13.10401	 110.0	 5	    1.12000	    0.95000;
	2265	 1	 9.06	 1.40	 0.0	 0.0	 1	    1.11516	   -6.50657	 110.0	 5	    1.12000	    0.95000;
	2266	 1	 9.37	 2.00	 0.0	 0.0	 1	    1.08833	  -12.61880	 110.0	 5	    1.12000	    0.95000;
	2267	 1	 25.52	 3.00	 0.0	 0.0	 1	    1.07338	  -11.93811	 110.0	 5	    1.12000	    0.95000;
	2268	 2	 2.61	 0.40	 0.0	 0.0	 1	    1.11581	   -6.54467	 110.0	 5	    1.12000	    0.95000;
	2269	 1	 18.76	 5.00	 0.0	 0.0	 1	    1.11162	   -8.25184	 110.0	 5	    1.12000	    0.95000;
	2270	 1	 7.29	 1.50	 0.0	 0.0	 1	    1.08591	  -13.00722	 110.0	 5	    1.12000	    0.95000;
	2271	 2	 16.67	 4.00	 0.0	 0.0	 1	    1.08683	  -13.03613	 110.0	 5	    1.12000	    0.95000;
	2272	 2	 23.96	 8.00	 0.0	 0.0	 1	    1.08720	  -12.86638	 110.0	 5	    1.12000	    0.95000;
	2273	 2	 13.86	 4.00	 0.0	 0.0	 1	    1.10655	   -4.00082	 110.0	 5	    1.12000	    0.95000;
	2274	 1	 6.26	 2.50	 0.0	 0.0	 1	    1.10654	   -3.99972	 110.0	 5	    1.12000	    0.95000;
	2275	 1	 21.87	 4.30	 0.0	 0.0	 1	    1.10171	   -8.42506	 110.0	 5	    1.12000	    0.95000;
	2276	 1	 0.10	 0.10	 0.0	 0.0	 1	    1.08146	   -9.63333	 110.0	 5	    1.12000	    0.95000;
	2277	 1	 4.17	 0.30	 0.0	 0.0	 1	    1.08997	   -9.90607	 110.0	 5	    1.12000	    0.95000;
	2278	 2	 13.34	 4.10	 0.0	 0.0	 1	    1.11133	   -3.68593	 110.0	 5	    1.12000	    0.95000;
	2279	 1	 12.50	 4.00	 0.0	 0.0	 1	    1.08057	  -10.88770	 110.0	 5	    1.12000	    0.95000;
	2280	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08058	  -10.88854	 110.0	 5	    1.12000	    0.95000;
	2281	 1	 2.19	 0.20	 0.0	 0.0	 1	    1.08508	   -8.91678	 110.0	 5	    1.12000	    0.95000;
	2282	 1	 5.21	 0.90	 0.0	 0.0	 1	    1.10000	   -7.71723	 110.0	 5	    1.12000	    0.95000;
	2283	 1	 13.54	 3.30	 0.0	 0.0	 1	    1.10330	   -7.68417	 110.0	 5	    1.12000	    0.95000;
	2284	 1	 3.13	 1.00	 0.0	 0.0	 1	    1.09823	   -8.63790	 110.0	 5	    1.12000	    0.95000;
	2285	 1	 7.39	 2.40	 0.0	 0.0	 1	    1.10904	   -7.20259	 110.0	 5	    1.12000	    0.95000;
	2286	 1	 7.39	 1.60	 0.0	 0.0	 1	    1.11152	   -6.77215	 110.0	 5	    1.12000	    0.95000;
	2287	 1	 14.90	 3.30	 0.0	 0.0	 1	    1.10863	   -7.06973	 110.0	 5	    1.12000	    0.95000;
	2288	 1	 12.08	 4.10	 0.0	 0.0	 1	    1.08511	   -9.52399	 110.0	 5	    1.12000	    0.95000;
	2289	 1	 5.73	 2.00	 0.0	 0.0	 1	    1.09963	   -4.62498	 110.0	 5	    1.12000	    0.95000;
	2290	 2	 6.26	 2.00	 0.0	 0.0	 1	    1.10314	   -8.15826	 110.0	 5	    1.12000	    0.95000;
	2291	 1	 2.82	 1.00	 0.0	 0.0	 1	    1.06460	   -8.56454	 110.0	 5	    1.12000	    0.95000;
	2292	 1	 6.78	 2.00	 0.0	 0.0	 1	    1.07365	   -9.78774	 110.0	 5	    1.12000	    0.95000;
	2293	 2	 17.40	 3.40	 0.0	 0.0	 1	    1.10024	   -8.43600	 110.0	 5	    1.12000	    0.95000;
	2294	 2	 8.33	 2.80	 0.0	 0.0	 1	    1.11896	   -2.42310	 110.0	 5	    1.12000	    0.95000;
	2295	 1	 12.61	 3.80	 0.0	 0.0	 1	    1.09895	   -5.01042	 110.0	 5	    1.12000	    0.95000;
	2296	 2	 5.21	 2.20	 0.0	 0.0	 1	    1.10351	   -7.66733	 110.0	 5	    1.12000	    0.95000;
	2297	 1	 5.21	 1.10	 0.0	 0.0	 1	    1.10345	   -7.36418	 110.0	 5	    1.12000	    0.95000;
	2298	 2	 17.71	 4.00	 0.0	 0.0	 1	    1.09516	   -8.43925	 110.0	 5	    1.12000	    0.95000;
	2299	 1	 21.87	 4.10	 0.0	 0.0	 1	    1.09825	   -8.03709	 110.0	 5	    1.12000	    0.95000;
	2300	 1	 25.00	 4.70	 0.0	 0.0	 1	    1.10667	   -7.45789	 110.0	 5	    1.12000	    0.95000;
	2301	 1	 6.26	 1.50	 0.0	 0.0	 1	    1.05832	  -18.71378	 110.0	 5	    1.12000	    0.95000;
	2302	 1	 1.04	 0.50	 0.0	 0.0	 1	    1.11358	   -6.83948	 110.0	 5	    1.12000	    0.95000;
	2303	 1	 24.58	 6.80	 0.0	 0.0	 1	    1.09601	   -8.51132	 110.0	 5	    1.12000	    0.95000;
	2304	 1	 12.08	 3.20	 0.0	 0.0	 1	    1.10789	   -7.38080	 110.0	 5	    1.12000	    0.95000;
	2305	 1	 3.65	 1.30	 0.0	 0.0	 1	    1.06522	   -8.40310	 110.0	 5	    1.12000	    0.95000;
	2306	 1	 25.00	 7.00	 0.0	 0.0	 1	    1.11169	   -7.84387	 110.0	 5	    1.12000	    0.95000;
	2307	 2	 12.29	 3.40	 0.0	 0.0	 1	    1.10414	   -7.27045	 110.0	 5	    1.12000	    0.95000;
	2308	 1	 19.70	 4.10	 0.0	 0.0	 1	    1.06942	  -10.36589	 110.0	 5	    1.12000	    0.95000;
	2309	 1	 8.64	 3.20	 0.0	 0.0	 1	    1.09835	   -6.15851	 110.0	 5	    1.12000	    0.95000;
	2310	 1	 22.92	 9.00	 0.0	 0.0	 1	    1.10181	   -4.39290	 110.0	 5	    1.12000	    0.95000;
	2311	 1	 8.85	 2.00	 0.0	 0.0	 1	    1.11405	   -7.57800	 110.0	 5	    1.12000	    0.95000;
	2312	 1	 28.13	 3.60	 0.0	 0.0	 1	    1.07209	  -10.24308	 110.0	 5	    1.12000	    0.95000;
	2313	 1	 16.57	 3.60	 0.0	 0.0	 1	    1.07342	  -10.07216	 110.0	 5	    1.12000	    0.95000;
	2314	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10948	   -7.20780	 110.0	 5	    1.12000	    0.95000;
	2315	 1	 13.75	 2.40	 0.0	 0.0	 1	    1.09139	  -10.02634	 110.0	 5	    1.12000	    0.95000;
	2316	 1	 9.89	 3.00	 0.0	 0.0	 1	    1.06577	   -8.22365	 110.0	 5	    1.12000	    0.95000;
	2317	 1	 22.92	 2.00	 0.0	 0.0	 1	    1.09165	   -9.35164	 110.0	 5	    1.12000	    0.95000;
	2318	 1	 5.94	 1.20	 0.0	 0.0	 1	    1.09304	   -9.60254	 110.0	 5	    1.12000	    0.95000;
	2319	 1	 3.50	 0.00	 0.0	 0.0	 1	    1.07212	  -11.06040	 110.0	 5	    1.12000	    0.95000;
	2320	 1	 9.37	 2.30	 0.0	 0.0	 1	    1.05940	  -12.46493	 110.0	 5	    1.12000	    0.95000;
	2321	 1	 9.37	 0.40	 0.0	 0.0	 1	    1.09361	   -9.38363	 110.0	 5	    1.12000	    0.95000;
	2322	 1	 9.37	 0.50	 0.0	 0.0	 1	    1.09799	   -8.76471	 110.0	 5	    1.12000	    0.95000;
	2323	 2	 26.04	 3.00	 0.0	 0.0	 1	    1.09884	   -8.70015	 110.0	 5	    1.12000	    0.95000;
	2324	 1	 8.85	 4.30	 0.0	 0.0	 1	    1.09752	   -6.02335	 110.0	 5	    1.12000	    0.95000;
	2325	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09745	   -6.46482	 110.0	 5	    1.12000	    0.95000;
	2326	 1	 25.73	 5.00	 0.0	 0.0	 1	    1.10134	   -7.93456	 110.0	 5	    1.12000	    0.95000;
	2327	 1	 0.52	 0.20	 0.0	 0.0	 1	    1.09982	   -8.48056	 110.0	 5	    1.12000	    0.95000;
	2328	 2	 31.26	 4.80	 0.0	 0.0	 1	    1.08229	  -12.04220	 110.0	 5	    1.12000	    0.95000;
	2329	 1	 12.50	 2.00	 0.0	 0.0	 1	    1.09643	   -8.90377	 110.0	 5	    1.12000	    0.95000;
	2330	 2	 0.42	 0.10	 0.0	 0.0	 1	    1.10125	   -8.20389	 110.0	 5	    1.12000	    0.95000;
	2331	 1	 21.87	 3.00	 0.0	 0.0	 1	    1.05573	  -15.07851	 110.0	 5	    1.12000	    0.95000;
	2332	 1	 5.00	 1.00	 0.0	 0.0	 1	    1.10008	   -7.93169	 110.0	 5	    1.12000	    0.95000;
	2333	 1	 5.53	 1.00	 0.0	 0.0	 1	    1.10446	   -3.80327	 110.0	 5	    1.12000	    0.95000;
	2334	 1	 8.33	 2.40	 0.0	 0.0	 1	    1.08338	   -8.88679	 110.0	 5	    1.12000	    0.95000;
	2335	 1	 6.78	 3.00	 0.0	 0.0	 1	    1.08211	   -8.86229	 110.0	 5	    1.12000	    0.95000;
	2336	 2	 71.87	 43.00	 0.0	 0.0	 1	    1.12000	   -2.18825	 110.0	 5	    1.12000	    0.95000;
	2337	 1	 6.78	 2.50	 0.0	 0.0	 1	    1.11748	   -7.90555	 110.0	 5	    1.12000	    0.95000;
	2338	 1	 23.96	 4.60	 0.0	 0.0	 1	    1.08693	   -8.92358	 110.0	 5	    1.12000	    0.95000;
	2339	 2	 36.46	 6.50	 0.0	 0.0	 1	    1.10002	   -8.26132	 110.0	 5	    1.12000	    0.95000;
	2340	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10004	   -8.26010	 110.0	 5	    1.12000	    0.95000;
	2341	 1	 5.32	 1.20	 0.0	 0.0	 1	    1.10057	   -7.90240	 110.0	 5	    1.12000	    0.95000;
	2342	 1	 16.15	 5.20	 0.0	 0.0	 1	    1.09601	   -8.58557	 110.0	 5	    1.12000	    0.95000;
	2343	 1	 24.58	 7.10	 0.0	 0.0	 1	    1.09695	   -8.47777	 110.0	 5	    1.12000	    0.95000;
	2344	 1	 12.09	 0.00	 0.0	 0.0	 1	    1.08685	   -9.43425	 110.0	 5	    1.12000	    0.95000;
	2345	 1	 18.24	 4.90	 0.0	 0.0	 1	    1.08206	   -9.72873	 110.0	 5	    1.12000	    0.95000;
	2346	 1	 10.42	 2.70	 0.0	 0.0	 1	    1.09763	   -4.66869	 110.0	 5	    1.12000	    0.95000;
	2347	 1	 18.97	 5.30	 0.0	 0.0	 1	    1.09509	   -8.63344	 110.0	 5	    1.12000	    0.95000;
	2348	 1	 13.02	 3.80	 0.0	 0.0	 1	    1.06229	   -5.60011	 110.0	 5	    1.12000	    0.95000;
	2349	 1	 8.64	 3.90	 0.0	 0.0	 1	    1.10881	   -6.51573	 110.0	 5	    1.12000	    0.95000;
	2350	 1	 12.50	 1.00	 0.0	 0.0	 1	    1.08878	   -9.77040	 110.0	 5	    1.12000	    0.95000;
	2351	 1	 8.79	 0.00	 0.0	 0.0	 1	    1.09334	  -10.19566	 110.0	 5	    1.12000	    0.95000;
	2352	 1	 19.28	 6.20	 0.0	 0.0	 1	    1.09028	   -7.99077	 110.0	 5	    1.12000	    0.95000;
	2353	 1	 22.92	 4.60	 0.0	 0.0	 1	    1.10779	   -7.32015	 110.0	 5	    1.12000	    0.95000;
	2354	 1	 20.42	 4.40	 0.0	 0.0	 1	    1.10813	   -7.25597	 110.0	 5	    1.12000	    0.95000;
	2355	 1	 9.37	 0.30	 0.0	 0.0	 1	    1.10732	   -7.85066	 110.0	 5	    1.12000	    0.95000;
	2356	 1	 20.01	 4.30	 0.0	 0.0	 1	    1.09692	   -8.41303	 110.0	 5	    1.12000	    0.95000;
	2357	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10504	   -8.06991	 110.0	 5	    1.12000	    0.95000;
	2358	 1	 4.27	 2.00	 0.0	 0.0	 1	    1.10504	   -8.06779	 110.0	 5	    1.12000	    0.95000;
	2359	 1	 13.02	 4.50	 0.0	 0.0	 1	    1.08894	   -7.04627	 110.0	 5	    1.12000	    0.95000;
	2360	 1	 23.75	 7.90	 0.0	 0.0	 1	    1.10181	   -7.42517	 110.0	 5	    1.12000	    0.95000;
	2361	 2	 19.38	 5.70	 0.0	 0.0	 1	    1.10982	   -6.62540	 110.0	 5	    1.12000	    0.95000;
	2362	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10981	   -6.63092	 110.0	 5	    1.12000	    0.95000;
	2363	 1	 24.38	 5.90	 0.0	 0.0	 1	    1.10042	   -7.74639	 110.0	 5	    1.12000	    0.95000;
	2364	 1	 6.78	 0.50	 0.0	 0.0	 1	    1.10046	   -8.13405	 110.0	 5	    1.12000	    0.95000;
	2365	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08225	  -13.59189	 110.0	 5	    1.12000	    0.95000;
	2366	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08999	   -9.90478	 110.0	 5	    1.12000	    0.95000;
	2367	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10048	   -8.13199	 110.0	 5	    1.12000	    0.95000;
	2368	 1	 34.39	 6.00	 0.0	 0.0	 1	    1.11560	   -7.33283	 110.0	 5	    1.12000	    0.95000;
	2369	 1	 2.09	 1.00	 0.0	 0.0	 1	    1.11608	   -7.35356	 110.0	 5	    1.12000	    0.95000;
	2370	 1	 11.98	 2.70	 0.0	 0.0	 1	    1.10395	   -8.30281	 110.0	 5	    1.12000	    0.95000;
	2371	 1	 13.54	 3.30	 0.0	 0.0	 1	    1.11403	   -6.46842	 110.0	 5	    1.12000	    0.95000;
	2372	 2	 52.08	 13.00	 0.0	 0.0	 1	    1.10278	   -8.18432	 110.0	 5	    1.12000	    0.95000;
	2373	 1	 41.67	 13.00	 0.0	 0.0	 1	    1.10277	   -8.18628	 110.0	 5	    1.12000	    0.95000;
	2374	 1	 10.00	 1.20	 0.0	 0.0	 1	    1.07153	  -12.30096	 110.0	 5	    1.12000	    0.95000;
	2375	 1	 11.46	 5.00	 0.0	 0.0	 1	    1.09157	   -9.31184	 110.0	 5	    1.12000	    0.95000;
	2376	 2	 22.92	 4.80	 0.0	 0.0	 1	    1.09171	   -5.33126	 110.0	 5	    1.12000	    0.95000;
	2377	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11566	   -6.43520	 110.0	 5	    1.12000	    0.95000;
	2378	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11566	   -6.43465	 110.0	 5	    1.12000	    0.95000;
	2379	 2	 13.54	 6.50	 0.0	 0.0	 1	    1.10349	   -2.35169	 110.0	 5	    1.12000	    0.95000;
	2380	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.11992	   -5.88517	 110.0	 5	    1.12000	    0.95000;
	2381	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.12000	   -5.88891	 110.0	 5	    1.12000	    0.95000;
	2382	 1	 3.13	 0.40	 0.0	 0.0	 1	    1.11755	   -6.21765	 110.0	 5	    1.12000	    0.95000;
	2383	 1	 52.13	 20.00	 0.0	 0.0	 2	    1.09696	   -3.52212	 110.0	 6	    1.12000	    0.95000;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf
mpc.gen = [
	10	 35.0	 60.891	 240.0	 -240.0	 1.07961	 168.0	 1	 316	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	16	 296.0	 166.221	 440.0	 -175.2	 1.09631	 823.0	 1	 296	 60.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	17	 470.0	 197.639	 660.0	 -235.0	 1.08895	 1234.0	 1	 470	 60.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	18	 327.0	 39.434	 1540.0	 -164.0	 1.03478	 2879.0	 1	 327	 60.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	29	 552.0	 267.24	 276.0	 -276.0	 1.11	 511.0	 1	 552	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	30	 566.0	 -50.802	 283.0	 -283.0	 1.10988	 511.0	 1	 566	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	31	 906.0	 118.869	 453.0	 -453.0	 1.04643	 420.0	 1	 906	 75.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	41	 35.0	 -72.39	 120.0	 -81.0	 1.07442	 241.0	 1	 162	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	42	 35.0	 119.915	 120.0	 -74.0	 1.07455	 241.0	 1	 148	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	43	 364.763	 -188.0	 240.0	 -188.0	 1.01076	 482.0	 1	 376	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	44	 297.0	 -149.0	 240.0	 -149.0	 1.01084	 482.0	 1	 297	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	45	 19.57	 68.324	 112.0	 -112.0	 1.10249	 49.0	 1	 224	 19.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	63	 72.5	 81.481	 302.0	 -104.0	 1.10462	 473.0	 1	 207	 72.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	64	 214.0	 116.644	 311.0	 -107.0	 1.10975	 475.0	 1	 214	 72.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	67	 887.0	 431.751	 449.0	 -444.0	 1.05	 864.0	 1	 887	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	83	 708.0	 160.261	 354.0	 -354.0	 1.11	 239.0	 1	 708	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	84	 215.0	 37.477	 190.0	 -108.0	 1.11	 251.0	 1	 215	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	85	 20.0	 94.168	 125.0	 -100.0	 1.10584	 133.0	 1	 200	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	86	 20.0	 138.942	 139.0	 -139.0	 1.10584	 133.0	 1	 278	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	93	 384.0	 54.401	 192.0	 -192.0	 1.10785	 123.0	 1	 384	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	95	 25.0	 3.205	 68.0	 -65.0	 1.10178	 105.0	 1	 130	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	97	 134.026	 8.194	 105.0	 -105.0	 1.08595	 105.0	 1	 209	 41.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	103	 80.0	 125.236	 177.0	 -158.0	 1.11	 239.0	 1	 315	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	104	 70.0	 107.862	 379.0	 -177.0	 1.11	 490.0	 1	 292	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	105	 464.0	 14.127	 353.0	 -232.0	 1.04293	 502.0	 1	 464	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	109	 172.0	 19.649	 86.0	 -86.0	 1.11	 277.0	 1	 172	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	110	 110.0	 24.077	 65.0	 -55.0	 1.1098	 280.0	 1	 110	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	111	 430.0	 5.677	 270.0	 -215.0	 1.09032	 401.0	 1	 430	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	123	 127.0	 -63.724	 64.0	 -64.0	 1.08807	 98.0	 1	 127	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	124	 22.5	 19.4	 90.0	 -67.0	 1.08809	 132.0	 1	 133	 22.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	125	 210.0	 360.0	 360.0	 -271.2	 1.10127	 654.0	 1	 210	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	127	 162.0	 -256.574	 360.0	 -314.4	 0.99854	 540.0	 1	 162	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	131	 435.0	 -139.497	 360.0	 -218.0	 1.09832	 696.0	 1	 435	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	132	 221.0	 479.285	 480.0	 -111.0	 1.09861	 732.0	 1	 221	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	139	 35.0	 3.333	 360.0	 -94.0	 1.08748	 714.0	 1	 188	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	140	 35.0	 -8.083	 120.0	 -72.0	 1.08749	 240.0	 1	 143	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	176	 464.0	 -231.91	 232.0	 -232.0	 1.01505	 430.0	 1	 464	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	177	 35.0	 63.624	 220.0	 -120.0	 1.01519	 430.0	 1	 213	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	180	 0.0	 44.753	 99999.0	 -99999.0	 1.03899	 7485.0	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	181	 87.0	 -12.154	 99999.0	 -99999.0	 1.11	 210.0	 1	 199	 87.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	182	 582.0	 -58.883	 99999.0	 -99999.0	 0.98772	 13465.0	 1	 582	 153.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	184	 0.0	 70.796	 99999.0	 -99999.0	 1.09718	 8353.0	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	185	 0.0	 34.114	 99999.0	 -99999.0	 1.0381	 14254.0	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	186	 0.0	 122.003	 99999.0	 -99999.0	 1.11	 7401.0	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	192	 234.653	 2.994	 248.0	 -248.0	 1.12	 114.0	 1	 495	 45.125	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	196	 0.43	 1.169	 27.0	 -27.0	 1.04348	 1.0	 1	 53	 0.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	198	 0.38	 6.797	 34.0	 -34.0	 1.09362	 1.0	 1	 68	 0.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	205	 7.125	 7.303	 35.0	 -35.0	 1.12	 18.0	 1	 70	 7.125	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	213	 5.225	 23.533	 60.0	 -60.0	 1.08262	 13.0	 1	 119	 5.225	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	264	 1.19	 -0.261	 21.0	 -21.0	 1.10987	 3.0	 1	 41	 1.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	269	 2.85	 -0.693	 39.0	 -39.0	 1.09754	 7.0	 1	 77	 2.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	277	 33.25	 42.053	 64.0	 -64.0	 1.11463	 84.0	 1	 128	 33.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	278	 142.0	 14.129	 71.0	 -71.0	 1.12	 72.0	 1	 142	 28.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	279	 28.5	 20.18	 92.0	 -92.0	 1.119	 72.0	 1	 184	 28.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	281	 57.0	 30.405	 176.0	 -176.0	 1.11504	 144.0	 1	 352	 57.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	282	 19.0	 23.091	 54.0	 -54.0	 1.11937	 48.0	 1	 107	 19.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	289	 1.19	 17.196	 27.0	 -27.0	 1.11339	 3.0	 1	 54	 1.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	294	 0.95	 12.71	 91.0	 -91.0	 1.08551	 2.0	 1	 182	 0.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	314	 0.715	 1.225	 22.0	 -22.0	 1.08248	 2.0	 1	 43	 0.715	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	328	 20.9	 4.304	 130.0	 -130.0	 1.09625	 53.0	 1	 259	 20.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	329	 86.0	 23.26	 43.0	 -43.0	 1.11906	 53.0	 1	 86	 20.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	330	 100.757	 -32.815	 115.0	 -115.0	 1.10758	 53.0	 1	 229	 20.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	331	 20.425	 11.109	 103.0	 -103.0	 1.11442	 52.0	 1	 206	 20.425	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	334	 0.715	 3.614	 19.0	 -19.0	 1.08297	 2.0	 1	 37	 0.715	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	346	 141.0	 34.018	 120.0	 -71.0	 1.09515	 180.0	 1	 141	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	347	 5.0	 -8.393	 68.0	 -68.0	 1.08795	 12.0	 1	 136	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	359	 72.0	 -8.176	 36.0	 -36.0	 1.11047	 2.0	 1	 72	 0.715	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	365	 2.425	 26.999	 27.0	 -27.0	 1.11029	 6.0	 1	 53	 2.425	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	382	 4.367	 25.706	 29.0	 -29.0	 1.09462	 10.0	 1	 57	 3.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	383	 3.8	 72.999	 73.0	 -73.0	 1.09605	 10.0	 1	 145	 3.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	385	 118.0	 23.841	 59.0	 -59.0	 1.10243	 7.0	 1	 118	 2.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	390	 2.14	 7.661	 24.0	 -24.0	 1.09182	 5.0	 1	 47	 2.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	395	 47.0	 -5.434	 36.0	 -36.0	 1.09821	 12.0	 1	 47	 4.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	404	 1.425	 12.843	 48.0	 -48.0	 1.08805	 4.0	 1	 95	 1.425	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	426	 1.52	 16.803	 65.0	 -65.0	 1.06834	 4.0	 1	 130	 1.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	444	 0.475	 -5.402	 38.0	 -38.0	 1.09548	 1.0	 1	 76	 0.475	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	451	 2.14	 38.0	 38.0	 -38.0	 1.10635	 5.0	 1	 75	 2.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	482	 0.475	 -11.108	 92.0	 -92.0	 1.07557	 1.0	 1	 184	 0.475	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	492	 0.95	 -1.852	 44.0	 -44.0	 1.09517	 2.0	 1	 87	 0.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	493	 285.098	 15.583	 165.0	 -165.0	 1.11556	 281.0	 1	 330	 111.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	494	 111.15	 83.886	 151.0	 -151.0	 1.08461	 281.0	 1	 302	 111.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	514	 250.0	 58.612	 125.0	 -125.0	 1.10411	 138.0	 1	 250	 54.625	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	515	 186.95	 112.242	 153.6	 -153.6	 1.0927	 138.0	 1	 278	 54.625	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	525	 2.85	 18.723	 55.0	 -55.0	 1.09114	 7.0	 1	 110	 2.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	536	 2.85	 13.319	 33.0	 -33.0	 1.0819	 7.0	 1	 65	 2.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	537	 94.0	 -0.48	 47.0	 -47.0	 1.12	 4.0	 1	 94	 1.665	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	556	 1.285	 6.733	 39.0	 -39.0	 1.08744	 3.0	 1	 77	 1.285	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	580	 0.76	 0.613	 105.0	 -105.0	 1.11355	 2.0	 1	 209	 0.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	584	 1.285	 2.796	 28.0	 -28.0	 1.10807	 3.0	 1	 55	 1.285	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	585	 69.0	 2.151	 35.0	 -35.0	 1.11069	 5.0	 1	 69	 1.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	607	 0.38	 -14.967	 75.0	 -75.0	 1.06475	 1.0	 1	 150	 0.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	612	 35.0	 258.85	 262.0	 -262.0	 1.10509	 256.0	 1	 523	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	613	 457.0	 -228.989	 229.0	 -229.0	 1.10489	 256.0	 1	 457	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	615	 0.665	 14.719	 80.0	 -80.0	 1.0934	 2.0	 1	 160	 0.665	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	623	 58.512	 6.094	 85.0	 -85.0	 1.10673	 9.0	 1	 169	 3.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	639	 96.0	 -0.775	 48.0	 -48.0	 1.11449	 12.0	 1	 96	 4.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	651	 150.05	 6.284	 100.0	 -100.0	 1.11939	 6.0	 1	 199	 2.235	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	654	 0.665	 0.31	 37.0	 -37.0	 1.08783	 2.0	 1	 73	 0.665	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	664	 72.0	 18.114	 36.0	 -36.0	 1.09896	 7.0	 1	 72	 2.945	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	670	 1.285	 8.696	 33.0	 -33.0	 1.06618	 3.0	 1	 65	 1.285	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	674	 0.475	 -0.243	 61.0	 -61.0	 1.08778	 1.0	 1	 121	 0.475	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	688	 116.0	 68.768	 120.0	 -58.0	 1.09843	 242.0	 1	 116	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	692	 0.665	 15.867	 42.0	 -42.0	 1.10622	 2.0	 1	 84	 0.665	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	699	 1.805	 14.025	 41.0	 -41.0	 1.07411	 5.0	 1	 82	 1.805	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	712	 0.57	 3.404	 59.0	 -59.0	 1.10251	 1.0	 1	 117	 0.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	730	 79.0	 -17.934	 40.0	 -40.0	 1.083	 8.0	 1	 79	 3.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	732	 0.525	 -1.151	 48.0	 -48.0	 1.07043	 1.0	 1	 95	 0.525	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	735	 221.268	 -6.272	 121.0	 -121.0	 1.12	 5.0	 1	 241	 1.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	740	 132.988	 27.239	 97.0	 -97.0	 1.1156	 5.0	 1	 194	 1.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	744	 230.59	 -15.678	 164.0	 -164.0	 1.12	 161.0	 1	 328	 63.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	754	 5.0	 2.162	 75.0	 -75.0	 1.08643	 54.0	 1	 150	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	755	 42.5	 30.091	 127.0	 -127.0	 1.07927	 110.0	 1	 253	 42.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	760	 148.494	 -6.15	 95.0	 -95.0	 1.12	 4.0	 1	 190	 1.475	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	766	 1.0	 -1.188	 15.0	 -15.0	 1.10176	 3.0	 1	 29	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	784	 0.335	 6.857	 50.0	 -50.0	 1.08816	 1.0	 1	 99	 0.335	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	790	 82.0	 22.786	 41.0	 -41.0	 1.08963	 60.0	 1	 82	 23.655	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	795	 0.9	 6.107	 27.0	 -27.0	 1.08955	 2.0	 1	 54	 0.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	798	 1.42	 10.323	 24.0	 -24.0	 1.10015	 4.0	 1	 48	 1.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	814	 209.0	 6.916	 105.0	 -105.0	 1.12	 54.0	 1	 209	 21.335	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	834	 11.5	 5.365	 83.0	 -60.0	 1.07133	 110.0	 1	 83	 11.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	878	 1.42	 8.992	 26.0	 -26.0	 1.10664	 4.0	 1	 51	 1.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	884	 1.185	 7.748	 64.0	 -64.0	 1.09941	 3.0	 1	 128	 1.185	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	892	 15.14	 39.907	 59.0	 -59.0	 1.09163	 38.0	 1	 118	 15.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	895	 141.0	 12.074	 71.0	 -71.0	 1.09961	 11.0	 1	 141	 4.255	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	901	 88.0	 13.987	 44.0	 -44.0	 1.11139	 4.0	 1	 88	 1.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	910	 42.0	 9.603	 21.0	 -21.0	 1.11365	 6.0	 1	 42	 2.175	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	911	 322.144	 -156.089	 611.0	 -611.0	 1.05398	 415.0	 1	 1222	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	912	 140.0	 30.606	 224.0	 -201.0	 1.08512	 415.0	 1	 402	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	914	 69.0	 15.046	 35.0	 -35.0	 1.10138	 19.0	 1	 69	 7.565	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	917	 0.995	 4.669	 36.0	 -36.0	 1.10303	 3.0	 1	 72	 0.995	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	919	 10.405	 20.956	 41.0	 -41.0	 1.0863	 26.0	 1	 82	 10.405	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	920	 0.945	 8.357	 38.0	 -38.0	 1.09221	 2.0	 1	 76	 0.945	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	929	 30.27	 12.49	 61.0	 -61.0	 1.10398	 77.0	 1	 122	 30.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	959	 1.185	 5.613	 45.0	 -45.0	 1.07138	 3.0	 1	 89	 1.185	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	968	 0.335	 5.746	 36.0	 -36.0	 1.07508	 1.0	 1	 71	 0.335	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	993	 76.0	 -26.979	 38.0	 -38.0	 1.0842	 5.0	 1	 76	 1.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	994	 0.945	 32.474	 33.0	 -33.0	 1.08422	 2.0	 1	 65	 0.945	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	995	 10.0	 -81.999	 82.0	 -82.0	 1.05572	 60.0	 1	 163	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	996	 10.0	 2.462	 54.0	 -54.0	 1.10193	 60.0	 1	 108	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	997	 262.0	 48.699	 131.0	 -131.0	 1.11636	 60.0	 1	 262	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1004	 2.035	 -37.361	 81.0	 -81.0	 1.08857	 5.0	 1	 161	 2.035	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1024	 0.05	 -0.686	 20.0	 -20.0	 1.07519	 0.0	 1	 40	 0.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1027	 11.83	 13.738	 76.0	 -76.0	 1.10735	 30.0	 1	 151	 11.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1028	 1.42	 5.471	 15.0	 -15.0	 1.10788	 4.0	 1	 30	 1.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1029	 11.83	 19.102	 43.0	 -43.0	 1.11178	 30.0	 1	 86	 11.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1053	 28.385	 33.891	 53.0	 -44.0	 1.11048	 72.0	 1	 87	 28.385	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	1054	 14.195	 29.952	 64.0	 -64.0	 1.06835	 36.0	 1	 128	 14.195	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1105	 104.0	 1.408	 52.0	 -52.0	 1.12	 10.0	 1	 104	 3.785	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1106	 10.88	 34.283	 58.0	 -58.0	 1.12	 28.0	 1	 115	 10.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1107	 5.015	 17.454	 64.0	 -64.0	 1.09188	 13.0	 1	 128	 5.015	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1138	 232.0	 32.916	 116.0	 -116.0	 1.11079	 54.0	 1	 232	 21.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1140	 264.0	 64.068	 199.0	 -132.0	 1.11247	 252.0	 1	 264	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	1141	 35.0	 -88.994	 190.0	 -89.0	 1.05287	 251.0	 1	 157	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1175	 17.975	 27.756	 47.0	 -47.0	 1.06973	 45.0	 1	 93	 17.975	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	1182	 20.0	 94.389	 125.0	 -50.0	 1.11076	 133.0	 1	 85	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1183	 126.0	 40.677	 125.0	 -63.0	 1.1145	 133.0	 1	 126	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1184	 283.0	 -60.42	 142.0	 -142.0	 1.06578	 133.0	 1	 283	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	1191	 143.927	 6.779	 129.0	 -74.0	 1.05309	 128.0	 1	 148	 50.615	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	1192	 185.0	 68.23	 125.0	 -93.0	 1.10689	 123.0	 1	 185	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1201	 169.0	 40.219	 90.0	 -85.0	 1.12	 120.0	 1	 169	 47.305	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1202	 282.0	 28.341	 141.0	 -141.0	 1.12	 120.0	 1	 282	 47.305	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1203	 47.305	 39.868	 90.0	 -61.0	 1.1085	 120.0	 1	 122	 47.305	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1232	 97.292	 68.0	 68.0	 -68.0	 1.08635	 62.0	 1	 136	 24.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1233	 7.095	 -64.984	 137.0	 -137.0	 1.07738	 18.0	 1	 274	 7.095	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1244	 8.985	 16.873	 49.0	 -49.0	 1.08659	 23.0	 1	 98	 8.985	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1247	 7.565	 5.72	 44.0	 -44.0	 1.09082	 19.0	 1	 88	 7.565	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1250	 93.665	 70.497	 151.0	 -148.0	 1.11321	 237.0	 1	 296	 93.665	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1268	 0.24	 13.224	 63.0	 -63.0	 1.08124	 1.0	 1	 125	 0.24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1316	 0.475	 7.747	 8.0	 -8.0	 1.07295	 1.0	 1	 16	 0.475	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1325	 0.66	 3.22	 34.0	 -34.0	 1.1079	 2.0	 1	 67	 0.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1349	 0.71	 2.933	 18.0	 -18.0	 1.04656	 2.0	 1	 36	 0.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1356	 0.475	 20.712	 96.0	 -96.0	 1.08811	 1.0	 1	 192	 0.475	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1359	 0.38	 9.733	 28.0	 -28.0	 1.081	 1.0	 1	 55	 0.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1393	 6.055	 7.276	 36.0	 -36.0	 1.0747	 15.0	 1	 71	 6.055	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1403	 85.0	 25.496	 43.0	 -43.0	 1.11395	 5.0	 1	 85	 2.035	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1416	 40.0	 34.812	 180.0	 -72.0	 1.08586	 246.0	 1	 143	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1417	 40.0	 33.706	 255.0	 -255.0	 1.1039	 123.0	 1	 510	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	1418	 2.5	 44.447	 90.0	 -75.0	 1.10167	 123.0	 1	 149	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1426	 97.0	 37.649	 68.0	 -49.0	 1.11162	 106.0	 1	 97	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	1429	 73.557	 5.36	 55.0	 -55.0	 1.10759	 0.0	 1	 109	 0.095	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1469	 0.285	 -0.204	 80.0	 -80.0	 1.06928	 1.0	 1	 160	 0.285	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1475	 0.995	 6.139	 49.0	 -49.0	 1.08561	 3.0	 1	 98	 0.995	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1504	 377.0	 -13.305	 189.0	 -189.0	 1.11271	 37.0	 1	 377	 14.805	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1505	 166.0	 18.931	 83.0	 -83.0	 1.1195	 59.0	 1	 166	 23.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1514	 79.0	 10.138	 40.0	 -40.0	 1.08758	 3.0	 1	 79	 1.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1534	 0.145	 4.311	 38.0	 -38.0	 1.11257	 0.0	 1	 75	 0.145	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1536	 425.842	 -48.16	 272.0	 -272.0	 1.09716	 251.0	 1	 544	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1537	 80.0	 45.583	 246.0	 -246.0	 1.11275	 255.0	 1	 492	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1538	 35.0	 15.296	 235.0	 -235.0	 1.09582	 255.0	 1	 469	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1542	 145.0	 -35.928	 73.0	 -73.0	 1.12	 11.0	 1	 145	 4.255	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1543	 66.0	 8.891	 33.0	 -33.0	 1.10658	 1.0	 1	 66	 0.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1550	 0.85	 5.982	 37.0	 -37.0	 1.1011	 2.0	 1	 73	 0.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1566	 26.015	 63.0	 63.0	 -63.0	 1.08275	 66.0	 1	 126	 26.015	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1587	 30.275	 18.585	 100.0	 -100.0	 1.08546	 77.0	 1	 199	 30.275	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1600	 132.0	 14.435	 66.0	 -66.0	 1.12	 21.0	 1	 132	 8.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1602	 20.0	 17.847	 91.0	 -91.0	 1.09577	 144.0	 1	 181	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	1603	 90.0	 70.888	 90.0	 -73.2	 1.12	 144.0	 1	 90	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1609	 0.145	 9.21	 63.0	 -63.0	 1.0928	 0.0	 1	 126	 0.145	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1617	 0.95	 -11.066	 20.4	 -20.4	 1.10328	 2.0	 1	 35	 0.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1620	 0.76	 -2.237	 30.0	 -30.0	 1.11216	 2.0	 1	 60	 0.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1627	 0.76	 3.258	 30.0	 -30.0	 1.0783	 2.0	 1	 59	 0.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1630	 20.309	 -1.111	 20.0	 -20.0	 1.12	 1.0	 1	 39	 0.24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1635	 0.05	 1.479	 16.0	 -16.0	 1.10389	 0.0	 1	 31	 0.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1638	 118.0	 -11.029	 59.0	 -59.0	 1.08817	 36.0	 1	 118	 14.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1664	 347.614	 -63.104	 210.0	 -210.0	 1.09337	 180.0	 1	 420	 71.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	1669	 24.225	 6.752	 36.0	 -36.0	 1.10451	 61.0	 1	 72	 24.225	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1673	 249.609	 -10.779	 194.0	 -194.0	 1.10612	 60.0	 1	 387	 23.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1674	 201.0	 27.822	 101.0	 -101.0	 1.11981	 108.0	 1	 201	 42.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1679	 1.425	 8.232	 42.0	 -42.0	 1.03749	 4.0	 1	 84	 1.425	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1683	 1.095	 33.502	 74.0	 -74.0	 1.09961	 3.0	 1	 147	 1.095	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1685	 1.425	 1.536	 13.0	 -13.0	 1.0876	 4.0	 1	 26	 1.425	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1686	 145.0	 9.979	 73.0	 -73.0	 1.12	 60.0	 1	 145	 23.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1698	 1.33	 7.265	 38.0	 -38.0	 1.09169	 3.0	 1	 75	 1.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1700	 0.24	 1.876	 17.0	 -17.0	 1.09353	 1.0	 1	 34	 0.24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1706	 7.125	 -8.329	 72.0	 -72.0	 1.09678	 18.0	 1	 144	 7.125	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1710	 1.425	 -7.571	 38.0	 -38.0	 1.10016	 4.0	 1	 76	 1.425	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1712	 173.0	 54.255	 90.0	 -87.0	 1.11974	 132.0	 1	 173	 52.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1717	 1.0	 -3.314	 43.0	 -43.0	 1.11224	 3.0	 1	 85	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1719	 0.855	 12.528	 20.0	 -20.0	 1.08107	 2.0	 1	 39	 0.855	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1726	 1.665	 18.479	 70.0	 -70.0	 1.03836	 4.0	 1	 140	 1.665	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1728	 1.285	 2.836	 37.0	 -37.0	 1.07141	 3.0	 1	 73	 1.285	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1730	 111.0	 -18.46	 56.0	 -56.0	 1.12	 2.0	 1	 111	 0.665	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1734	 0.38	 0.042	 45.0	 -45.0	 1.11618	 1.0	 1	 89	 0.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1735	 54.0	 17.598	 27.0	 -27.0	 1.11294	 6.0	 1	 54	 2.375	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1739	 57.323	 8.144	 132.0	 -132.0	 1.10363	 4.0	 1	 264	 1.425	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1742	 0.19	 6.202	 80.0	 -80.0	 1.10102	 1.0	 1	 160	 0.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1749	 2.85	 27.796	 50.0	 -50.0	 1.08134	 7.0	 1	 100	 2.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1758	 0.81	 -3.446	 21.0	 -21.0	 1.10572	 2.0	 1	 42	 0.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1760	 10.0	 42.991	 43.0	 -43.0	 1.11916	 30.0	 1	 86	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1761	 15.0	 72.659	 112.0	 -112.0	 1.11691	 72.0	 1	 224	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1763	 60.0	 7.251	 30.0	 -30.0	 1.039	 48.0	 1	 60	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1764	 77.0	 10.262	 39.0	 -39.0	 1.05515	 48.0	 1	 77	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1768	 1.9	 -19.696	 55.0	 -55.0	 1.10109	 5.0	 1	 109	 1.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1788	 1.57	 19.0	 19.0	 -19.0	 1.0793	 4.0	 1	 38	 1.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1793	 1.425	 20.113	 74.0	 -74.0	 1.03134	 4.0	 1	 148	 1.425	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1799	 0.715	 3.49	 21.0	 -21.0	 1.09625	 2.0	 1	 42	 0.715	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1807	 1.235	 -9.835	 26.0	 -26.0	 1.10171	 3.0	 1	 52	 1.235	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1844	 0.57	 2.699	 42.0	 -42.0	 1.08197	 1.0	 1	 83	 0.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1845	 0.57	 24.806	 48.0	 -48.0	 1.10257	 1.0	 1	 95	 0.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1870	 0.57	 0.587	 15.0	 -15.0	 1.07062	 1.0	 1	 30	 0.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1871	 0.285	 9.6	 34.0	 -34.0	 1.08704	 1.0	 1	 68	 0.285	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1874	 33.713	 14.005	 34.0	 -34.0	 1.10638	 5.0	 1	 68	 1.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1875	 0.24	 12.039	 56.0	 -56.0	 1.04804	 1.0	 1	 112	 0.24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1882	 35.0	 21.362	 120.0	 -108.0	 1.10052	 240.0	 1	 216	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1883	 276.0	 -14.486	 138.0	 -138.0	 1.12	 218.0	 1	 276	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1894	 0.715	 37.349	 45.0	 -45.0	 1.11037	 2.0	 1	 89	 0.715	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1895	 0.145	 7.571	 52.0	 -52.0	 1.08682	 0.0	 1	 103	 0.145	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1904	 219.3	 -21.456	 229.0	 -229.0	 1.09508	 20.0	 1	 457	 8.075	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	1918	 200.475	 8.372	 130.0	 -130.0	 1.12	 7.0	 1	 260	 2.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1921	 133.0	 5.115	 67.0	 -67.0	 1.08023	 61.0	 1	 133	 24.085	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1932	 1.19	 39.0	 39.0	 -39.0	 1.09845	 3.0	 1	 77	 1.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1940	 0.95	 4.839	 25.0	 -25.0	 1.08545	 2.0	 1	 49	 0.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1947	 2.85	 20.531	 32.0	 -32.0	 1.08725	 7.0	 1	 63	 2.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1960	 0.715	 -3.704	 59.0	 -59.0	 1.08347	 2.0	 1	 118	 0.715	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1961	 0.285	 0.514	 12.0	 -12.0	 1.11802	 1.0	 1	 24	 0.285	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1962	 0.285	 7.817	 27.0	 -27.0	 1.11164	 1.0	 1	 53	 0.285	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1964	 0.24	 6.809	 36.0	 -36.0	 1.11539	 1.0	 1	 71	 0.24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1966	 1.38	 9.036	 29.0	 -29.0	 1.10767	 4.0	 1	 58	 1.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1970	 0.95	 18.39	 41.0	 -41.0	 1.09592	 2.0	 1	 81	 0.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1974	 1.665	 9.271	 22.0	 -22.0	 1.06755	 4.0	 1	 44	 1.665	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1976	 1.33	 6.762	 30.0	 -30.0	 1.05985	 3.0	 1	 60	 1.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1977	 1.425	 18.0	 18.0	 -18.0	 1.11532	 4.0	 1	 36	 1.425	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	1993	 1.235	 12.003	 100.0	 -100.0	 1.10749	 3.0	 1	 199	 1.235	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1995	 9.975	 -30.0	 30.0	 -30.0	 1.07461	 25.0	 1	 59	 9.975	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1996	 0.095	 4.678	 20.0	 -20.0	 1.08608	 0.0	 1	 40	 0.095	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1998	 0.19	 2.293	 50.0	 -50.0	 1.03522	 1.0	 1	 100	 0.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2010	 306.726	 47.953	 164.0	 -164.0	 1.12	 240.0	 1	 328	 95.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2021	 238.0	 -76.672	 119.0	 -119.0	 1.08497	 100.0	 1	 238	 39.615	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2022	 233.184	 10.865	 165.0	 -165.0	 1.12	 97.0	 1	 329	 38.475	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	2026	 58.0	 0.407	 29.0	 -29.0	 1.11999	 30.0	 1	 58	 11.875	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2027	 5.7	 -0.592	 22.0	 -22.0	 1.11907	 14.0	 1	 43	 5.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2033	 2.66	 -43.2	 43.2	 -43.2	 1.08391	 7.0	 1	 33	 2.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2034	 0.24	 32.427	 35.0	 -35.0	 1.09147	 1.0	 1	 70	 0.24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2036	 0.19	 18.0	 18.0	 -18.0	 1.11628	 1.0	 1	 36	 0.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2046	 0.475	 6.273	 31.0	 -31.0	 1.09281	 1.0	 1	 61	 0.475	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2085	 0.145	 10.898	 23.0	 -23.0	 1.08129	 0.0	 1	 45	 0.145	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2088	 35.0	 2.988	 18.0	 -18.0	 1.07574	 1.0	 1	 35	 0.24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	2099	 84.0	 3.449	 42.0	 -42.0	 1.12	 22.0	 1	 84	 8.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2106	 0.475	 18.158	 81.0	 -81.0	 1.08342	 1.0	 1	 162	 0.475	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2107	 1.425	 -2.52	 19.0	 -19.0	 1.09732	 4.0	 1	 38	 1.425	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2108	 0.285	 -4.982	 33.0	 -33.0	 1.1148	 1.0	 1	 65	 0.285	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2115	 1.14	 10.79	 42.0	 -42.0	 1.08619	 3.0	 1	 83	 1.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2119	 52.25	 94.642	 132.0	 -132.0	 1.11618	 132.0	 1	 263	 52.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2121	 0.475	 4.064	 32.0	 -32.0	 1.09771	 1.0	 1	 64	 0.475	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2127	 64.429	 2.524	 42.0	 -42.0	 1.10522	 3.0	 1	 83	 1.045	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2138	 23.75	 -27.777	 67.0	 -67.0	 1.10914	 60.0	 1	 134	 23.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2139	 138.0	 67.921	 69.0	 -69.0	 1.10918	 48.0	 1	 138	 19.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2140	 91.756	 6.037	 83.0	 -83.0	 1.11022	 9.0	 1	 165	 3.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2153	 1.75	 8.021	 37.0	 -37.0	 1.07675	 1.0	 1	 73	 0.335	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2159	 21.531	 33.988	 999.0	 -999.0	 1.09205	 14.0	 1	 389	 5.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2164	 53.127	 -3.715	 34.0	 -34.0	 1.12	 5.0	 1	 67	 1.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2167	 351.441	 44.731	 191.0	 -191.0	 1.11502	 108.0	 1	 382	 42.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2168	 23.75	 50.995	 51.0	 -51.0	 1.1048	 60.0	 1	 102	 23.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2171	 3.09	 15.996	 55.0	 -55.0	 1.10353	 8.0	 1	 109	 3.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2194	 78.0	 11.454	 39.0	 -39.0	 1.11693	 12.0	 1	 78	 4.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2197	 91.141	 18.759	 64.0	 -64.0	 1.11035	 32.0	 1	 127	 12.825	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2204	 13.78	 17.744	 88.0	 -88.0	 1.10387	 31.0	 1	 176	 12.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2213	 1.235	 0.306	 132.0	 -132.0	 1.09766	 3.0	 1	 264	 1.235	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2217	 51.0	 4.846	 26.0	 -26.0	 1.10797	 5.0	 1	 51	 1.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2218	 0.715	 20.421	 67.0	 -67.0	 1.05983	 2.0	 1	 133	 0.715	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2221	 258.0	 25.982	 999.0	 -999.0	 1.1081	 59.0	 1	 258	 23.275	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2225	 0.76	 10.219	 49.0	 -49.0	 1.09572	 2.0	 1	 97	 0.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2234	 1.285	 8.935	 36.0	 -36.0	 1.10936	 3.0	 1	 71	 1.285	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2237	 7.84	 29.058	 53.0	 -53.0	 1.10533	 20.0	 1	 105	 7.84	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2248	 0.95	 -7.949	 53.0	 -53.0	 1.09533	 2.0	 1	 105	 0.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2268	 0.855	 1.714	 13.0	 -13.0	 1.11581	 2.0	 1	 25	 0.855	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2271	 1.14	 11.691	 64.0	 -64.0	 1.08683	 3.0	 1	 127	 1.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2272	 4.75	 17.918	 125.0	 -125.0	 1.0872	 12.0	 1	 250	 4.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2273	 59.0	 19.925	 30.0	 -30.0	 1.10655	 8.0	 1	 59	 2.995	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2278	 0.715	 3.628	 23.0	 -23.0	 1.11133	 2.0	 1	 45	 0.715	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2290	 65.0	 -3.202	 33.0	 -33.0	 1.10314	 0.0	 1	 65	 0.095	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2293	 1.19	 5.311	 39.0	 -39.0	 1.10024	 3.0	 1	 77	 1.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2294	 0.475	 6.092	 25.0	 -25.0	 1.11896	 1.0	 1	 50	 0.475	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2296	 6.415	 26.0	 26.0	 -26.0	 1.10351	 16.0	 1	 51	 6.415	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2298	 0.19	 10.79	 35.0	 -35.0	 1.09516	 1.0	 1	 70	 0.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2307	 0.19	 -20.355	 51.0	 -51.0	 1.10414	 1.0	 1	 101	 0.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2323	 0.525	 3.508	 110.0	 -110.0	 1.09884	 1.0	 1	 219	 0.525	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2328	 1.425	 18.04	 84.0	 -84.0	 1.08229	 4.0	 1	 168	 1.425	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2330	 0.145	 -0.347	 16.0	 -16.0	 1.10125	 0.0	 1	 32	 0.145	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2336	 219.91	 23.504	 116.0	 -116.0	 1.12	 66.0	 1	 231	 26.125	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2339	 8.075	 18.08	 102.0	 -102.0	 1.10002	 20.0	 1	 203	 8.075	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2361	 181.0	 23.489	 91.0	 -91.0	 1.10982	 61.0	 1	 181	 24.225	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2372	 17.575	 9.772	 77.0	 -77.0	 1.10278	 44.0	 1	 154	 17.575	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2376	 0.95	 5.147	 15.0	 -15.0	 1.09171	 2.0	 1	 29	 0.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2379	 183.974	 -32.271	 100.0	 -100.0	 1.10349	 8.0	 1	 200	 3.325	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2380	 223.0	 -111.955	 112.0	 -112.0	 1.11992	 60.0	 1	 223	 23.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2381	 23.75	 85.016	 127.0	 -127.0	 1.12	 60.0	 1	 254	 23.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	 0.0	 0.0	 3	   0.000000	   1.255509	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.644570	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.454728	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.740303	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.496491	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.822322	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.681252	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.259746	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.226133	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.072688	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.909353	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.085344	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.328477	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.916383	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.989139	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.664160	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.648898	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.057449	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.140661	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.617518	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.067535	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.836423	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.054037	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.170877	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.874465	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.921666	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.856603	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.998180	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.985618	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.340401	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.695656	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.571919	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.759235	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.960318	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.120019	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.242976	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.501435	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.138208	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.138797	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.988773	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.047343	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.663421	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.749904	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.190314	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.632513	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.890337	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.653186	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.330115	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.035138	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.364063	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.225907	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.791330	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.464501	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.402426	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.353580	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.585118	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.067548	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.096703	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.189530	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.948292	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.072457	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.214393	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.054221	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.490835	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.169982	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.676242	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.928927	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.236202	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.063158	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.738457	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.565338	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.474059	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.067467	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.100539	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.697911	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.107584	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.335926	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.109719	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.178803	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.669498	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.720740	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.927859	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.493621	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.378055	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.692402	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.782519	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.977214	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.028971	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.186735	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   7.102353	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.070923	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.733748	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.913526	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.241566	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.880057	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.238194	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.119442	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.753138	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.048545	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.681465	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.343796	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.653012	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.614213	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.872643	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.889731	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.861033	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.213429	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.326759	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.964148	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   7.231533	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.392506	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.035355	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.386016	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.893616	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.806780	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.357950	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.185058	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.818036	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.542026	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.010063	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.935938	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.766866	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.904359	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.350355	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.373885	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   6.644226	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.933824	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.109836	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.122038	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.732345	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.036676	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.941603	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.768020	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.009215	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.411428	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.022426	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.874139	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.179099	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.437560	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.342661	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.938862	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.141450	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.264609	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.999185	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.099014	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.181623	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.033721	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.675822	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.309313	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.143764	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.242753	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.026329	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.624816	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.951172	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.958923	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.882905	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.030379	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.223463	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.737005	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.449265	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.236613	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.070841	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.129232	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.263461	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.694495	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.352271	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.193850	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.678753	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.824183	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.338520	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.997071	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.082206	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.154275	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   7.038214	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.834712	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.687871	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.503985	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.710196	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.036215	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.936210	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.810727	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.213072	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.884496	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.069815	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.213424	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.020502	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.648997	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.254893	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.412642	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.309818	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.885650	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.216934	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.083101	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.824370	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.248099	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.885176	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.049753	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.995582	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.469010	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.643273	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.839721	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   7.116620	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.805051	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.914822	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.503058	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.322488	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.728978	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.992999	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.363284	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.615650	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.149407	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.856924	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.884980	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.124512	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.771022	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.362458	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.111665	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.708335	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.367545	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.062823	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.102359	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.185812	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.153170	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.629605	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.943761	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.428708	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.051467	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.937187	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.107188	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.996778	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.110690	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.578249	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.585771	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.540825	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.300848	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.928603	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.735800	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.158675	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.353794	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.410696	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.841248	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.945292	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.764478	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.675314	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.081440	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.633595	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.008236	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.223182	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.551918	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.935287	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.526594	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.037587	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.793243	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.187310	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.585637	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.546431	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.006408	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.250297	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   7.282361	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.773665	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.006746	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.947827	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.964997	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.872771	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.431468	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.024358	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.065670	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.540393	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.116152	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.520111	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.449353	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.649391	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.723871	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.933605	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.341558	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.297274	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.973475	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.361467	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.201597	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.356406	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.983863	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.913556	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.076674	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.690654	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.757191	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.166580	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.040151	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.062022	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.177244	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.136453	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.172276	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.082863	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.479415	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.282193	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.976741	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.943805	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.868574	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.105049	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.410056	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.133137	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.777275	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.497321	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.024403	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.321005	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.038017	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.584215	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.728065	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.045572	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.944017	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.886212	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.601842	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.148739	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.559634	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.981645	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.809821	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.065605	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.222881	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.813616	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.707812	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.257122	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.752684	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.071499	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.249500	   0.000000; % NG
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	16	 1	 0.00155	 0.01169	 0.0182	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	355	 1	 0.00157	 0.06612	 0.0	 160.0	 160.0	 160.0	 1.0099	 0.0	 1	 -30.0	 30.0;
	17	 2	 0.00155	 0.01169	 0.0182	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	354	 2	 0.00157	 0.06612	 0.0	 160.0	 160.0	 160.0	 1.022	 0.0	 1	 -30.0	 30.0;
	10	 3	 0.01068	 0.07895	 0.1226	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	219	 3	 0.00165	 0.06736	 0.0	 160.0	 160.0	 160.0	 1.027	 0.0	 1	 -30.0	 30.0;
	220	 3	 0.00165	 0.06736	 0.0	 160.0	 160.0	 160.0	 0.9955	 0.0	 1	 -30.0	 30.0;
	7	 4	 0.01674	 0.09711	 0.14423	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -30.0	 30.0;
	11	 4	 0.00293	 0.01599	 0.02478	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14	 4	 0.00442	 0.03223	 0.04985	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16	 4	 0.00888	 0.06665	 0.08896	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22	 4	 0.00783	 0.043	 0.04962	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -30.0	 30.0;
	245	 4	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0594	 0.0	 1	 -30.0	 30.0;
	246	 4	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0448	 0.0	 1	 -30.0	 30.0;
	5	 6	 0.00064	 0.0305	 0.0	 400.0	 400.0	 400.0	 1.0435	 -0.6	 1	 -30.0	 30.0;
	7	 5	 0.00525	 0.03988	 0.06195	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	10	 5	 0.01459	 0.11219	 0.16553	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	309	 5	 0.00165	 0.0686	 0.0	 160.0	 160.0	 160.0	 1.0646	 0.0	 1	 -30.0	 30.0;
	309	 5	 0.00165	 0.0686	 0.0	 160.0	 160.0	 160.0	 1.0523	 0.0	 1	 -30.0	 30.0;
	6	 8	 0.00112	 0.01329	 0.34125	 1316.0	 1316.0	 1316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6	 9	 0.00299	 0.03675	 0.9184	 1427.0	 1427.0	 1427.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15	 6	 0.00298	 0.03417	 0.93504	 1427.0	 1427.0	 1427.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31	 6	 0.0015	 0.01506	 0.4032	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	310	 6	 0.0015	 0.06188	 0.0	 250.0	 250.0	 250.0	 1.0613	 0.0	 1	 -30.0	 30.0;
	12	 7	 0.01211	 0.08742	 0.14017	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13	 7	 0.00205	 0.01326	 0.02243	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19	 7	 0.0057	 0.0407	 0.06021	 323.0	 323.0	 323.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21	 7	 0.00093	 0.00651	 0.01113	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	29	 7	 0.01269	 0.07498	 0.1302	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	321	 7	 0.00041	 0.03368	 0.0	 250.0	 250.0	 250.0	 1.0323	 0.0	 1	 -30.0	 30.0;
	322	 7	 0.00165	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.0569	 0.0	 1	 -30.0	 30.0;
	8	 18	 0.00336	 0.03977	 1.02163	 1316.0	 1316.0	 1316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	332	 9	 0.00087	 0.05244	 -0.02144	 330.0	 330.0	 330.0	 1.0781	 0.0	 1	 -30.0	 30.0;
	171	 10	 0.01409	 0.10413	 0.15972	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	346	 10	 0.00124	 0.06839	 0.0	 160.0	 160.0	 160.0	 1.0054	 0.0	 1	 -30.0	 30.0;
	347	 10	 0.00124	 0.06839	 0.0	 160.0	 160.0	 160.0	 1.024	 0.0	 1	 -30.0	 30.0;
	16	 11	 0.0057	 0.03952	 0.07553	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17	 11	 0.0057	 0.03952	 0.07553	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	111	 11	 0.01068	 0.06196	 0.09496	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -30.0	 30.0;
	352	 11	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0412	 0.0	 1	 -30.0	 30.0;
	353	 11	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0559	 0.0	 1	 -30.0	 30.0;
	140	 12	 0.01465	 0.10589	 0.17085	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	359	 12	 0.00155	 0.06612	 0.0	 160.0	 160.0	 160.0	 1.0395	 0.0	 1	 -30.0	 30.0;
	360	 12	 0.00157	 0.06612	 0.0	 160.0	 160.0	 160.0	 1.059	 0.0	 1	 -30.0	 30.0;
	29	 13	 0.01345	 0.08114	 0.14113	 339.0	 339.0	 339.0	 0.0	 0.0	 1	 -30.0	 30.0;
	365	 13	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0312	 0.0	 1	 -30.0	 30.0;
	366	 13	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 0.9872	 0.0	 1	 -30.0	 30.0;
	17	 14	 0.00384	 0.02853	 0.04588	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	367	 14	 0.00157	 0.06798	 0.0	 160.0	 160.0	 160.0	 1.0664	 0.0	 1	 -30.0	 30.0;
	368	 14	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0777	 0.0	 1	 -30.0	 30.0;
	18	 15	 0.00358	 0.04262	 1.0944	 1662.0	 1662.0	 1662.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15	 165	 0.00207	 0.02474	 0.664	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	374	 15	 0.0015	 0.06188	 0.0	 250.0	 250.0	 250.0	 1.1502	 0.0	 1	 -30.0	 30.0;
	16	 18	 0.00036	 0.02519	 0.0	 500.0	 500.0	 500.0	 1.0605	 0.0	 1	 -30.0	 30.0;
	16	 73	 0.00909	 0.0624	 0.11142	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17	 18	 0.00036	 0.02519	 0.0	 500.0	 500.0	 500.0	 1.0607	 0.0	 1	 -30.0	 30.0;
	17	 74	 0.00868	 0.06405	 0.09699	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20	 18	 0.00063	 0.00749	 0.39226	 1427.0	 1427.0	 1427.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75	 18	 0.00219	 0.02369	 0.59584	 1434.0	 1434.0	 1434.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18	 76	 0.00137	 0.01625	 0.41184	 1662.0	 1662.0	 1662.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18	 101	 0.00231	 0.02769	 0.70144	 1662.0	 1662.0	 1662.0	 0.0	 0.0	 1	 -30.0	 30.0;
	124	 19	 0.01696	 0.12366	 0.19699	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	425	 19	 0.00165	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.0241	 0.0	 1	 -30.0	 30.0;
	67	 20	 0.00331	 0.03425	 0.85888	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	447	 20	 0.00137	 0.06119	 -0.01504	 250.0	 250.0	 250.0	 1.0796	 0.0	 1	 -30.0	 30.0;
	448	 20	 0.00137	 0.06119	 -0.01504	 250.0	 250.0	 250.0	 1.0923	 0.0	 1	 -30.0	 30.0;
	502	 21	 0.00165	 0.07107	 0.0	 160.0	 160.0	 160.0	 0.9922	 0.0	 1	 -30.0	 30.0;
	112	 22	 0.00465	 0.02618	 0.02962	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	526	 22	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0685	 0.0	 1	 -30.0	 30.0;
	527	 22	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0424	 0.0	 1	 -30.0	 30.0;
	37	 23	 0.01163	 0.07031	 0.1058	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46	 23	 0.00837	 0.04868	 0.07348	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -30.0	 30.0;
	53	 23	 0.01122	 0.06558	 0.09835	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	540	 23	 0.0014	 0.0668	 0.0	 160.0	 160.0	 160.0	 1.0182	 0.0	 1	 -30.0	 30.0;
	54	 24	 0.00769	 0.05727	 0.08789	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	545	 24	 0.00151	 0.06715	 0.0	 160.0	 160.0	 160.0	 1.0161	 0.0	 1	 -30.0	 30.0;
	41	 25	 0.00556	 0.04145	 0.0636	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	53	 25	 0.00452	 0.03368	 0.05169	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	54	 25	 0.00019	 0.0014	 0.00213	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	564	 25	 0.00157	 0.07808	 0.0	 160.0	 160.0	 160.0	 1.0276	 0.0	 1	 -30.0	 30.0;
	38	 26	 0.00698	 0.05196	 0.07967	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	568	 26	 0.00149	 0.06616	 0.0	 160.0	 160.0	 160.0	 1.013	 0.0	 1	 -30.0	 30.0;
	28	 27	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	33	 27	 0.0024	 0.01494	 0.02253	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	48	 27	 0.01213	 0.06215	 0.09371	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27	 74	 0.01116	 0.07231	 0.10367	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -30.0	 30.0;
	47	 28	 0.00248	 0.01798	 0.02759	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28	 88	 0.01488	 0.08161	 0.1148	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	30	 29	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	29	 32	 0.00034	 0.02097	 0.0	 500.0	 500.0	 500.0	 1.0619	 0.0	 1	 -30.0	 30.0;
	45	 29	 0.00545	 0.04021	 0.06699	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	48	 29	 0.00574	 0.04283	 0.06573	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	613	 29	 0.00157	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.0016	 0.0	 1	 -30.0	 30.0;
	46	 30	 0.00545	 0.04021	 0.06699	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	49	 30	 0.00707	 0.04541	 0.06931	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	32	 31	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39	 31	 0.00176	 0.02144	 0.57344	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36	 32	 0.00167	 0.0189	 0.54176	 498.0	 498.0	 498.0	 0.0	 0.0	 1	 -30.0	 30.0;
	615	 33	 0.00163	 0.06946	 0.0	 160.0	 160.0	 160.0	 1.0291	 0.0	 1	 -30.0	 30.0;
	35	 34	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	34	 51	 0.00113	 0.01406	 0.37488	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	183	 34	 0.00188	 0.02287	 0.6432	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	183	 35	 0.00188	 0.02287	 0.6432	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	617	 35	 0.00135	 0.06052	 0.0	 250.0	 250.0	 250.0	 1.0654	 0.0	 1	 -30.0	 30.0;
	644	 36	 0.00135	 0.06052	 0.0	 250.0	 250.0	 250.0	 1.1003	 0.0	 1	 -30.0	 30.0;
	645	 36	 0.00153	 0.06156	 0.0	 250.0	 250.0	 250.0	 1.0971	 0.0	 1	 -30.0	 30.0;
	38	 37	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	663	 37	 0.00157	 0.06616	 0.0	 160.0	 160.0	 160.0	 1.0009	 0.0	 1	 -30.0	 30.0;
	55	 38	 0.00316	 0.02076	 0.03146	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40	 39	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	682	 39	 0.00139	 0.05984	 0.0	 250.0	 250.0	 250.0	 1.0603	 0.0	 1	 -30.0	 30.0;
	44	 40	 0.00109	 0.01277	 0.34176	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	679	 40	 0.0014	 0.06235	 0.0	 250.0	 250.0	 250.0	 1.0996	 0.0	 1	 -30.0	 30.0;
	42	 41	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41	 43	 0.00081	 0.03	 0.0	 400.0	 400.0	 400.0	 1.0377	 0.0	 1	 -30.0	 30.0;
	80	 41	 0.00372	 0.0438	 0.10096	 609.0	 609.0	 609.0	 0.0	 0.0	 1	 -30.0	 30.0;
	47	 42	 0.00882	 0.06564	 0.10066	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	54	 42	 0.00355	 0.02643	 0.04056	 392.0	 392.0	 392.0	 0.0	 0.0	 1	 -30.0	 30.0;
	689	 42	 0.00145	 0.06839	 0.0	 160.0	 160.0	 160.0	 1.0037	 0.0	 1	 -30.0	 30.0;
	44	 43	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	99	 43	 0.00169	 0.01994	 0.50624	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	50	 44	 0.00094	 0.01097	 0.29376	 1662.0	 1662.0	 1662.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46	 45	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	49	 45	 0.01048	 0.06097	 0.09205	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -30.0	 30.0;
	706	 47	 0.00157	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.0249	 0.0	 1	 -30.0	 30.0;
	707	 47	 0.00165	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.0201	 0.0	 1	 -30.0	 30.0;
	49	 48	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	717	 48	 0.00163	 0.06783	 0.0	 160.0	 160.0	 160.0	 1.023	 0.0	 1	 -30.0	 30.0;
	716	 49	 0.00143	 0.06831	 0.0	 160.0	 160.0	 160.0	 1.0238	 0.0	 1	 -30.0	 30.0;
	51	 50	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	98	 50	 0.0015	 0.01788	 0.4512	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	100	 50	 0.00469	 0.05544	 1.4048	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	726	 50	 0.00139	 0.0608	 0.0	 250.0	 250.0	 250.0	 1.0815	 0.0	 1	 -30.0	 30.0;
	727	 51	 0.0014	 0.06235	 0.0	 250.0	 250.0	 250.0	 1.0819	 0.0	 1	 -30.0	 30.0;
	53	 52	 0.00151	 0.00878	 0.01316	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	754	 52	 0.00163	 0.06754	 0.0	 160.0	 160.0	 160.0	 1.0317	 0.0	 1	 -30.0	 30.0;
	181	 55	 0.01434	 0.08353	 0.12603	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -30.0	 30.0;
	778	 55	 0.00161	 0.06762	 0.0	 160.0	 160.0	 160.0	 0.9979	 0.0	 1	 -30.0	 30.0;
	74	 56	 0.00207	 0.01281	 0.02052	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -30.0	 30.0;
	796	 56	 0.00207	 0.06777	 -0.003	 160.0	 160.0	 160.0	 1.0389	 0.0	 1	 -30.0	 30.0;
	81	 57	 0.00083	 0.00496	 0.00726	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80	 58	 0.00083	 0.00496	 0.00726	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	63	 59	 0.00207	 0.01405	 0.02265	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	82	 59	 0.01116	 0.07045	 0.11606	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	821	 59	 0.00165	 0.06798	 -0.00319	 160.0	 160.0	 160.0	 1.0178	 0.0	 1	 -30.0	 30.0;
	60	 85	 0.01095	 0.0593	 0.08441	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	104	 60	 0.00599	 0.04091	 0.07212	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	834	 60	 0.00145	 0.06921	 -0.00532	 160.0	 160.0	 160.0	 0.9936	 0.0	 1	 -30.0	 30.0;
	836	 60	 0.00372	 0.12583	 -0.00242	 100.0	 100.0	 100.0	 1.0154	 0.0	 1	 -30.0	 30.0;
	62	 61	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	64	 61	 0.00517	 0.03843	 0.05876	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	109	 61	 0.00083	 0.0062	 0.00958	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	184	 61	 0.01219	 0.07066	 0.11742	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	82	 62	 0.00165	 0.01095	 0.01955	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	110	 62	 0.00083	 0.0062	 0.00949	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	71	 63	 0.00475	 0.03079	 0.04879	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	91	 63	 0.00455	 0.02769	 0.04608	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -30.0	 30.0;
	94	 63	 0.00186	 0.0126	 0.02236	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	96	 63	 0.00826	 0.04236	 0.06118	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	64	 69	 0.00434	 0.02975	 0.05266	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	79	 64	 0.00351	 0.02438	 0.03998	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	93	 64	 0.00186	 0.0126	 0.02236	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	95	 64	 0.00826	 0.04236	 0.06118	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	90	 65	 0.00785	 0.04132	 0.06389	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -30.0	 30.0;
	65	 91	 0.00227	 0.01446	 0.02585	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -30.0	 30.0;
	66	 67	 0.00031	 0.02094	 0.0	 500.0	 500.0	 500.0	 1.0616	 0.0	 1	 -30.0	 30.0;
	66	 68	 0.00248	 0.02355	 0.04763	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -30.0	 30.0;
	152	 66	 0.01033	 0.08285	 0.13959	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	138	 67	 0.00194	 0.02056	 0.51584	 866.0	 866.0	 866.0	 0.0	 0.0	 1	 -30.0	 30.0;
	911	 67	 0.00156	 0.06269	 -0.00992	 250.0	 250.0	 250.0	 1.0656	 0.0	 1	 -30.0	 30.0;
	912	 67	 0.00156	 0.06269	 -0.00992	 250.0	 250.0	 250.0	 1.066	 0.0	 1	 -30.0	 30.0;
	68	 78	 0.00579	 0.04153	 0.06621	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	978	 68	 0.00165	 0.06694	 -0.0031	 160.0	 160.0	 160.0	 1.0083	 0.0	 1	 -30.0	 30.0;
	979	 68	 0.00145	 0.06653	 -0.00319	 160.0	 160.0	 160.0	 1.006	 0.0	 1	 -30.0	 30.0;
	83	 69	 0.00145	 0.00992	 0.01762	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	995	 69	 0.00145	 0.0655	 -0.00252	 160.0	 160.0	 160.0	 1.0107	 0.0	 1	 -30.0	 30.0;
	996	 69	 0.00145	 0.07045	 -0.00252	 160.0	 160.0	 160.0	 1.0025	 0.0	 1	 -30.0	 30.0;
	70	 73	 0.00145	 0.00971	 0.01626	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -30.0	 30.0;
	107	 70	 0.00062	 0.00413	 0.00697	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -30.0	 30.0;
	72	 71	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86	 71	 0.00165	 0.00971	 0.01423	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1059	 71	 0.00145	 0.06983	 -0.00232	 160.0	 160.0	 160.0	 1.0193	 0.0	 1	 -30.0	 30.0;
	1060	 71	 0.00165	 0.06777	 -0.00281	 160.0	 160.0	 160.0	 0.9558	 0.0	 1	 -30.0	 30.0;
	73	 75	 0.00075	 0.02444	 -0.00832	 330.0	 330.0	 330.0	 1.0544	 1.7	 1	 -30.0	 30.0;
	87	 73	 0.00393	 0.02851	 0.04501	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74	 76	 0.00075	 0.02469	 -0.008	 330.0	 330.0	 330.0	 1.0606	 1.7	 1	 -30.0	 30.0;
	74	 108	 0.00083	 0.00517	 0.00871	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76	 75	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76	 105	 0.00244	 0.02756	 0.768	 845.0	 845.0	 845.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84	 77	 0.00393	 0.02665	 0.04617	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85	 77	 0.00186	 0.01384	 0.02284	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1095	 77	 0.00165	 0.06694	 -0.0029	 160.0	 160.0	 160.0	 1.0162	 0.0	 1	 -30.0	 30.0;
	1096	 77	 0.00145	 0.06736	 -0.00658	 160.0	 160.0	 160.0	 1.0085	 0.0	 1	 -30.0	 30.0;
	78	 103	 0.00496	 0.03368	 0.05963	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1106	 78	 0.00145	 0.06839	 -0.00319	 160.0	 160.0	 160.0	 1.0272	 0.0	 1	 -30.0	 30.0;
	88	 79	 0.0031	 0.02335	 0.0362	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81	 80	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80	 96	 0.01591	 0.0876	 0.11684	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1114	 80	 0.00165	 0.06694	 -0.00232	 160.0	 160.0	 160.0	 0.9876	 0.0	 1	 -30.0	 30.0;
	93	 81	 0.01777	 0.11674	 0.16359	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1115	 81	 0.00165	 0.06694	 -0.00319	 160.0	 160.0	 160.0	 0.9847	 0.0	 1	 -30.0	 30.0;
	1138	 82	 0.00165	 0.06756	 -0.00319	 160.0	 160.0	 160.0	 1.0035	 0.0	 1	 -30.0	 30.0;
	1139	 82	 0.00145	 0.06756	 -0.00223	 160.0	 160.0	 160.0	 1.0148	 0.0	 1	 -30.0	 30.0;
	84	 83	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	103	 83	 0.0031	 0.02169	 0.03843	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1141	 83	 0.00145	 0.06653	 -0.0029	 160.0	 160.0	 160.0	 1.0054	 0.0	 1	 -30.0	 30.0;
	184	 84	 0.01178	 0.07087	 0.11684	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1192	 84	 0.00165	 0.0686	 -0.0029	 160.0	 160.0	 160.0	 1.001	 0.0	 1	 -30.0	 30.0;
	86	 85	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1182	 85	 0.00207	 0.0936	 -0.00339	 160.0	 160.0	 160.0	 1.0033	 0.0	 1	 -30.0	 30.0;
	86	 108	 0.00537	 0.0405	 0.06002	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1184	 86	 0.00186	 0.09277	 -0.003	 160.0	 160.0	 160.0	 0.9967	 0.0	 1	 -30.0	 30.0;
	88	 87	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	94	 87	 0.00599	 0.03512	 0.05237	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1213	 87	 0.00145	 0.06715	 -0.00223	 160.0	 160.0	 160.0	 1.0209	 0.0	 1	 -30.0	 30.0;
	89	 94	 0.00599	 0.04153	 0.07366	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	102	 89	 0.00207	 0.01343	 0.02207	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1217	 89	 0.00145	 0.0657	 -0.00523	 160.0	 160.0	 160.0	 1.0212	 0.0	 1	 -30.0	 30.0;
	104	 90	 0.00455	 0.0314	 0.05489	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1244	 90	 0.00145	 0.06756	 -0.00348	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1343	 91	 0.00145	 0.06756	 -0.0029	 160.0	 160.0	 160.0	 1.0144	 0.0	 1	 -30.0	 30.0;
	100	 92	 0.00094	 0.01038	 0.28992	 845.0	 845.0	 845.0	 0.0	 0.0	 1	 -30.0	 30.0;
	92	 106	 0.00094	 0.0105	 0.2928	 845.0	 845.0	 845.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1382	 92	 0.00156	 0.06269	 -0.00864	 250.0	 250.0	 250.0	 1.0686	 0.0	 1	 -30.0	 30.0;
	1384	 92	 0.00156	 0.06294	 -0.00864	 250.0	 250.0	 250.0	 1.0794	 0.0	 1	 -30.0	 30.0;
	94	 93	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1418	 93	 0.00145	 0.06736	 -0.00223	 160.0	 160.0	 160.0	 1.0031	 0.0	 1	 -30.0	 30.0;
	96	 95	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	102	 95	 0.00455	 0.02459	 0.0362	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1426	 96	 0.00145	 0.06674	 -0.00658	 160.0	 160.0	 160.0	 1.0075	 0.0	 1	 -30.0	 30.0;
	1427	 97	 0.00041	 0.01818	 0.0	 125.0	 125.0	 125.0	 0.9996	 0.0	 1	 -30.0	 30.0;
	99	 98	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1502	 98	 0.00137	 0.05988	 -0.01504	 250.0	 250.0	 250.0	 1.1628	 0.0	 1	 -30.0	 30.0;
	101	 99	 0.00313	 0.03562	 0.99104	 845.0	 845.0	 845.0	 0.0	 0.0	 1	 -30.0	 30.0;
	101	 100	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1504	 100	 0.00137	 0.06119	 -0.00992	 250.0	 250.0	 250.0	 1.0798	 0.0	 1	 -30.0	 30.0;
	1505	 101	 0.00156	 0.06269	 -0.00992	 250.0	 250.0	 250.0	 1.0818	 0.0	 1	 -30.0	 30.0;
	1524	 102	 0.00165	 0.06694	 -0.003	 160.0	 160.0	 160.0	 1.0081	 0.0	 1	 -30.0	 30.0;
	104	 103	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	103	 106	 0.0005	 0.02875	 -0.016	 400.0	 400.0	 400.0	 1.0641	 0.0	 1	 -30.0	 30.0;
	1536	 103	 0.00145	 0.0686	 -0.00232	 160.0	 160.0	 160.0	 1.0043	 0.0	 1	 -30.0	 30.0;
	1538	 104	 0.00165	 0.06818	 -0.0029	 160.0	 160.0	 160.0	 1.004	 0.0	 1	 -30.0	 30.0;
	106	 105	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	105	 185	 0.00187	 0.01763	 0.4832	 1108.0	 1108.0	 1108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	106	 180	 0.0015	 0.01469	 0.40384	 1108.0	 1108.0	 1108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	108	 107	 0.00062	 0.00496	 0.00755	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1552	 107	 0.00145	 0.06756	 -0.00378	 160.0	 160.0	 160.0	 1.0333	 0.0	 1	 -30.0	 30.0;
	1553	 107	 0.00145	 0.0655	 -0.0029	 160.0	 160.0	 160.0	 1.0192	 0.0	 1	 -30.0	 30.0;
	112	 111	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	123	 111	 0.00438	 0.03188	 0.05072	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	124	 111	 0.00614	 0.03252	 0.05246	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1603	 111	 0.00165	 0.0625	 0.0	 160.0	 160.0	 160.0	 1.0034	 0.0	 1	 -30.0	 30.0;
	113	 114	 0.00506	 0.03654	 0.0636	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -30.0	 30.0;
	151	 113	 0.00221	 0.01655	 0.02478	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1623	 113	 0.00145	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.0733	 0.0	 1	 -30.0	 30.0;
	1624	 113	 0.00165	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.0618	 0.0	 1	 -30.0	 30.0;
	114	 131	 0.00583	 0.04231	 0.07066	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1647	 114	 0.00151	 0.06688	 0.0	 160.0	 160.0	 160.0	 1.0504	 0.0	 1	 -30.0	 30.0;
	116	 115	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	133	 115	 0.00274	 0.02696	 0.70592	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1649	 115	 0.00153	 0.06206	 0.0	 250.0	 250.0	 250.0	 1.1835	 0.0	 1	 -30.0	 30.0;
	138	 116	 0.0017	 0.01733	 0.45632	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1650	 116	 0.00152	 0.06206	 0.0	 250.0	 250.0	 250.0	 1.1614	 0.0	 1	 -30.0	 30.0;
	140	 117	 0.01103	 0.08057	 0.12413	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -30.0	 30.0;
	143	 117	 0.00355	 0.02593	 0.04124	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1655	 117	 0.00151	 0.06688	 0.0	 160.0	 160.0	 160.0	 1.0335	 0.0	 1	 -30.0	 30.0;
	119	 118	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	126	 118	 0.00647	 0.0413	 0.06921	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	142	 118	 0.00105	 0.00721	 0.01028	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1680	 118	 0.00151	 0.06688	 0.0	 160.0	 160.0	 160.0	 1.0498	 0.0	 1	 -30.0	 30.0;
	125	 120	 0.01043	 0.07789	 0.12206	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	130	 120	 0.01054	 0.07686	 0.12236	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1686	 120	 0.00161	 0.06653	 0.0	 160.0	 160.0	 160.0	 1.0639	 0.0	 1	 -30.0	 30.0;
	1687	 120	 0.00161	 0.06653	 0.0	 160.0	 160.0	 160.0	 1.0532	 0.0	 1	 -30.0	 30.0;
	122	 121	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	151	 121	 0.00603	 0.04401	 0.06979	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1747	 121	 0.00145	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.0226	 0.0	 1	 -30.0	 30.0;
	1748	 121	 0.00145	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.028	 0.0	 1	 -30.0	 30.0;
	124	 123	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	140	 123	 0.00048	 0.00331	 0.00571	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	144	 123	 0.0186	 0.09638	 0.14094	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1760	 123	 0.00341	 0.22521	 0.0	 80.0	 80.0	 80.0	 0.9794	 0.0	 1	 -30.0	 30.0;
	1762	 123	 0.00165	 0.06851	 0.0	 160.0	 160.0	 160.0	 1.0321	 0.0	 1	 -30.0	 30.0;
	1764	 123	 0.00562	 0.23161	 0.0	 80.0	 80.0	 80.0	 0.9407	 0.0	 1	 -30.0	 30.0;
	139	 124	 0.00048	 0.00331	 0.00571	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1761	 124	 0.00341	 0.2314	 0.0	 80.0	 80.0	 80.0	 0.9794	 0.0	 1	 -30.0	 30.0;
	1763	 124	 0.00562	 0.22624	 0.0	 80.0	 80.0	 80.0	 0.9407	 0.0	 1	 -30.0	 30.0;
	126	 125	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	135	 125	 0.00469	 0.03465	 0.05382	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	186	 125	 0.00165	 0.01591	 0.04695	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1775	 125	 0.00163	 0.06136	 0.00416	 160.0	 160.0	 160.0	 1.0176	 0.0	 1	 -30.0	 30.0;
	126	 127	 0.00064	 0.0305	 0.0	 400.0	 400.0	 400.0	 1.0488	 0.0	 1	 -30.0	 30.0;
	186	 126	 0.00165	 0.01591	 0.04695	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	128	 127	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	157	 127	 0.00294	 0.03463	 0.9216	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	145	 128	 0.00371	 0.04326	 1.18688	 748.0	 748.0	 748.0	 0.0	 0.0	 1	 -30.0	 30.0;
	143	 129	 0.00934	 0.05225	 0.0877	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -30.0	 30.0;
	129	 148	 0.01058	 0.053	 0.08848	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1814	 129	 0.00165	 0.0593	 0.0	 160.0	 160.0	 160.0	 1.0499	 0.0	 1	 -30.0	 30.0;
	130	 132	 0.01252	 0.09136	 0.14539	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	130	 154	 0.00771	 0.05696	 0.08838	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1822	 130	 0.00165	 0.0593	 0.0	 160.0	 160.0	 160.0	 1.088	 0.0	 1	 -30.0	 30.0;
	1823	 130	 0.00165	 0.0593	 0.0	 160.0	 160.0	 160.0	 1.094	 0.0	 1	 -30.0	 30.0;
	132	 131	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	131	 133	 0.00084	 0.02756	 0.0	 330.0	 330.0	 330.0	 1.1147	 2.4	 1	 -30.0	 30.0;
	147	 131	 0.01545	 0.07335	 0.12661	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	151	 131	 0.01457	 0.07955	 0.14007	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1839	 131	 0.00165	 0.09277	 0.0	 160.0	 160.0	 160.0	 1.0343	 0.0	 1	 -30.0	 30.0;
	132	 134	 0.00084	 0.02756	 0.0	 330.0	 330.0	 330.0	 1.1147	 2.4	 1	 -30.0	 30.0;
	148	 132	 0.01545	 0.07335	 0.12661	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	150	 132	 0.01457	 0.07955	 0.14007	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1840	 132	 0.00165	 0.06694	 0.0	 160.0	 160.0	 160.0	 1.0225	 0.0	 1	 -30.0	 30.0;
	134	 133	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	182	 133	 0.00031	 0.00338	 0.0992	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	182	 134	 0.00031	 0.00338	 0.0992	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	136	 135	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	142	 135	 0.0061	 0.04483	 0.07095	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1845	 135	 0.00029	 0.06136	 0.00416	 160.0	 160.0	 160.0	 1.0654	 0.0	 1	 -30.0	 30.0;
	1846	 135	 0.00165	 0.0686	 0.0	 160.0	 160.0	 160.0	 1.0626	 0.0	 1	 -30.0	 30.0;
	138	 137	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1880	 138	 0.00138	 0.05931	 0.0	 250.0	 250.0	 250.0	 1.1019	 0.0	 1	 -30.0	 30.0;
	1881	 138	 0.00138	 0.05931	 0.0	 250.0	 250.0	 250.0	 1.1019	 0.0	 1	 -30.0	 30.0;
	140	 139	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	166	 139	 0.01386	 0.08702	 0.13504	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -30.0	 30.0;
	174	 139	 0.01176	 0.06829	 0.1028	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	167	 140	 0.01717	 0.0894	 0.12903	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1882	 140	 0.00163	 0.07033	 0.0	 160.0	 160.0	 160.0	 1.003	 0.0	 1	 -30.0	 30.0;
	144	 141	 0.01312	 0.07622	 0.11664	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	178	 141	 0.01676	 0.09717	 0.14868	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1902	 141	 0.00165	 0.0593	 0.0	 160.0	 160.0	 160.0	 1.0291	 0.0	 1	 -30.0	 30.0;
	1903	 141	 0.00165	 0.0593	 0.0	 160.0	 160.0	 160.0	 1.0279	 0.0	 1	 -30.0	 30.0;
	1904	 142	 0.00281	 0.10601	 0.0	 100.0	 100.0	 100.0	 1.0771	 0.0	 1	 -30.0	 30.0;
	1905	 142	 0.00281	 0.10601	 0.0	 100.0	 100.0	 100.0	 0.9302	 0.0	 1	 -30.0	 30.0;
	144	 143	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	143	 145	 0.00035	 0.02375	 0.0	 500.0	 500.0	 500.0	 1.1409	 0.0	 1	 -30.0	 30.0;
	149	 143	 0.00244	 0.01318	 0.0213	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	144	 147	 0.01849	 0.0956	 0.15914	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1907	 144	 0.00165	 0.0593	 0.0	 160.0	 160.0	 160.0	 1.0366	 0.0	 1	 -30.0	 30.0;
	146	 145	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1906	 145	 0.00153	 0.06206	 0.0	 250.0	 250.0	 250.0	 1.1273	 0.0	 1	 -30.0	 30.0;
	148	 147	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	154	 147	 0.0024	 0.01779	 0.02759	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1919	 147	 0.00165	 0.06653	 0.0	 160.0	 160.0	 160.0	 1.0906	 0.0	 1	 -30.0	 30.0;
	1920	 148	 0.00165	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.0137	 0.0	 1	 -30.0	 30.0;
	1925	 149	 0.00165	 0.05229	 0.0	 160.0	 160.0	 160.0	 1.0317	 0.0	 1	 -30.0	 30.0;
	151	 150	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	152	 150	 0.00517	 0.03698	 0.05895	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1987	 150	 0.00165	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.0702	 0.0	 1	 -30.0	 30.0;
	1988	 151	 0.00165	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.0633	 0.0	 1	 -30.0	 30.0;
	153	 152	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2090	 152	 0.00165	 0.06632	 0.0	 160.0	 160.0	 160.0	 1.0646	 0.0	 1	 -30.0	 30.0;
	2112	 154	 0.00165	 0.06632	 0.0	 160.0	 160.0	 160.0	 1.0891	 0.0	 1	 -30.0	 30.0;
	2113	 154	 0.00165	 0.06632	 0.0	 160.0	 160.0	 160.0	 1.0903	 0.0	 1	 -30.0	 30.0;
	166	 155	 0.0018	 0.02114	 0.0515	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2134	 155	 0.00155	 0.06585	 0.0	 160.0	 160.0	 160.0	 1.0712	 0.0	 1	 -30.0	 30.0;
	156	 158	 0.00059	 0.03093	 0.0	 400.0	 400.0	 400.0	 1.1047	 0.0	 1	 -30.0	 30.0;
	179	 156	 0.0057	 0.04236	 0.12971	 365.0	 365.0	 365.0	 0.0	 0.0	 1	 -30.0	 30.0;
	158	 157	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2157	 157	 0.00137	 0.05969	 0.0	 250.0	 250.0	 250.0	 1.0995	 0.0	 1	 -30.0	 30.0;
	176	 158	 0.00281	 0.03312	 0.88096	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	160	 159	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	159	 165	 0.00224	 0.02583	 0.72352	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	159	 176	 0.00133	 0.01569	 0.41821	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2165	 159	 0.00129	 0.06437	 0.0	 250.0	 250.0	 250.0	 1.0465	 0.0	 1	 -30.0	 30.0;
	168	 160	 0.0021	 0.02475	 0.65792	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	160	 177	 0.00133	 0.01569	 0.41821	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2166	 160	 0.00129	 0.06437	 0.0	 250.0	 250.0	 250.0	 1.0537	 0.0	 1	 -30.0	 30.0;
	162	 161	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	161	 166	 0.02738	 0.14254	 0.20047	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2170	 161	 0.00159	 0.06694	 0.0	 160.0	 160.0	 160.0	 1.0229	 0.0	 1	 -30.0	 30.0;
	162	 179	 0.01905	 0.11132	 0.16785	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2169	 162	 0.0037	 0.18657	 0.0	 120.0	 120.0	 120.0	 1.0617	 0.0	 1	 -30.0	 30.0;
	164	 163	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	163	 165	 0.0004	 0.03	 0.0	 500.0	 500.0	 500.0	 1.1321	 3.6	 1	 -30.0	 30.0;
	163	 172	 0.00564	 0.04196	 0.06437	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2188	 163	 0.00163	 0.06671	 0.0	 160.0	 160.0	 160.0	 1.0201	 0.0	 1	 -30.0	 30.0;
	164	 167	 0.00795	 0.05919	 0.0908	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2186	 164	 0.00163	 0.06671	 0.0	 160.0	 160.0	 160.0	 0.9844	 0.0	 1	 -30.0	 30.0;
	2187	 165	 0.00059	 0.04206	 0.0	 330.0	 330.0	 330.0	 1.0822	 0.0	 1	 -30.0	 30.0;
	167	 166	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2195	 166	 0.00159	 0.06736	 0.0	 160.0	 160.0	 160.0	 1.0261	 0.0	 1	 -30.0	 30.0;
	2196	 167	 0.00159	 0.06736	 0.0	 160.0	 160.0	 160.0	 1.0259	 0.0	 1	 -30.0	 30.0;
	169	 168	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2258	 169	 0.00089	 0.05411	 0.0	 330.0	 330.0	 330.0	 1.0528	 0.0	 1	 -30.0	 30.0;
	171	 170	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	170	 174	 0.02756	 0.16014	 0.24287	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2260	 170	 0.00161	 0.06756	 0.0	 160.0	 160.0	 160.0	 1.0503	 0.0	 1	 -30.0	 30.0;
	2261	 171	 0.00161	 0.06756	 0.0	 160.0	 160.0	 160.0	 1.024	 0.0	 1	 -30.0	 30.0;
	173	 172	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2339	 172	 0.00157	 0.0675	 0.0	 160.0	 160.0	 160.0	 1.0215	 0.0	 1	 -30.0	 30.0;
	173	 175	 0.00731	 0.05579	 0.08364	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2340	 173	 0.00277	 0.1062	 0.0	 100.0	 100.0	 100.0	 1.0355	 0.0	 1	 -30.0	 30.0;
	175	 174	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2357	 174	 0.00161	 0.06736	 0.0	 160.0	 160.0	 160.0	 1.05	 0.0	 1	 -30.0	 30.0;
	2357	 175	 0.00165	 0.06671	 0.0	 160.0	 160.0	 160.0	 1.0491	 0.0	 1	 -30.0	 30.0;
	177	 176	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2377	 176	 0.00137	 0.05969	 0.0	 250.0	 250.0	 250.0	 1.1045	 0.0	 1	 -30.0	 30.0;
	2378	 176	 0.00137	 0.05969	 0.0	 250.0	 250.0	 250.0	 1.105	 0.0	 1	 -30.0	 30.0;
	179	 178	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2380	 178	 0.00155	 0.06798	 0.0	 160.0	 160.0	 160.0	 1.0297	 0.0	 1	 -30.0	 30.0;
	2381	 179	 0.00161	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.0286	 0.0	 1	 -30.0	 30.0;
	202	 187	 0.10041	 0.17736	 0.01665	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	423	 187	 0.0386	 0.08364	 0.00735	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	434	 188	 0.04017	 0.11711	 0.01446	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	437	 188	 0.0414	 0.1257	 0.01489	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	443	 189	 0.04719	 0.08273	 0.00785	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	513	 189	 0.03909	 0.06843	 0.00649	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	355	 190	 0.01967	 0.0638	 0.0066	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	376	 190	 0.02231	 0.07248	 0.0075	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	207	 191	 0.00686	 0.02215	 0.00229	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	529	 191	 0.02058	 0.06694	 0.00691	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	193	 192	 0.00694	 0.02256	 0.00231	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	194	 192	 0.00264	 0.00851	 0.00088	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	308	 192	 0.03942	 0.12033	 0.01413	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	453	 192	 0.00818	 0.02545	 0.00289	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	193	 332	 0.0205	 0.07347	 0.00782	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	248	 194	 0.02893	 0.08719	 0.0105	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	256	 194	 0.02802	 0.08446	 0.01016	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	332	 194	 0.02545	 0.08099	 0.00735	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	285	 195	 0.01959	 0.06355	 0.00659	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	514	 195	 0.00992	 0.02975	 0.00316	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1736	 196	 0.06182	 0.10504	 0.01014	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	197	 247	 0.0443	 0.09347	 0.00876	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	351	 198	 0.03529	 0.10818	 0.011	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	425	 198	 0.02744	 0.08264	 0.00995	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	433	 199	 0.00983	 0.03198	 0.0033	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	444	 199	 0.01198	 0.03893	 0.00402	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	200	 428	 0.0076	 0.02298	 0.00272	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	533	 200	 0.03339	 0.10124	 0.01199	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	219	 201	 0.02793	 0.08496	 0.01006	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	201	 255	 0.02702	 0.08215	 0.00973	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	239	 202	 0.05198	 0.09	 0.00889	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	202	 332	 0.05992	 0.11628	 0.01298	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	425	 203	 0.00843	 0.02769	 0.00279	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	203	 459	 0.0357	 0.11719	 0.01184	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	204	 526	 0.00132	 0.0043	 0.00045	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	205	 527	 0.00132	 0.0043	 0.00045	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	224	 206	 0.00917	 0.02983	 0.00307	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	384	 206	 0.00785	 0.02545	 0.00262	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	354	 207	 0.01372	 0.04446	 0.00461	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	208	 326	 0.02909	 0.09438	 0.00976	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	208	 342	 0.00355	 0.01157	 0.00121	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	209	 211	 0.00678	 0.02215	 0.00224	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -30.0	 30.0;
	334	 209	 0.00917	 0.03	 0.00303	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -30.0	 30.0;
	282	 210	 0.01661	 0.04702	 0.00505	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	353	 210	 0.01388	 0.03628	 0.00396	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	233	 211	 0.01909	 0.06273	 0.00634	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -30.0	 30.0;
	333	 211	 0.09165	 0.15901	 0.01657	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	386	 211	 0.02455	 0.07967	 0.00818	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	305	 212	 0.02975	 0.07686	 0.00795	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	511	 212	 0.02917	 0.07438	 0.00774	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	333	 213	 0.02736	 0.05992	 0.00581	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	343	 213	 0.01504	 0.03075	 0.00298	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	415	 213	 0.01165	 0.04298	 0.0039	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	458	 213	 0.00355	 0.0114	 0.00118	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	473	 213	 0.00289	 0.00926	 0.00096	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	442	 214	 0.0214	 0.07157	 0.00699	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	533	 214	 0.03124	 0.10421	 0.01018	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2249	 214	 0.03702	 0.06719	 0.00639	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	273	 215	 0.00107	 0.00281	 0.00033	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	279	 215	 0.00992	 0.02636	 0.00299	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	447	 216	 0.00314	 0.00942	 0.00096	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1120	 216	 0.03306	 0.08099	 0.01008	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	327	 217	 0.02686	 0.0881	 0.0089	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	217	 346	 0.01678	 0.05661	 0.00575	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	219	 218	 0.02207	 0.04273	 0.00416	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	340	 218	 0.04992	 0.08967	 0.00898	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	227	 219	 0.03736	 0.06314	 0.00687	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	437	 220	 0.00785	 0.02388	 0.00284	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	510	 220	 0.03165	 0.09537	 0.01148	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	230	 221	 0.02678	 0.0805	 0.0097	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	240	 221	 0.01909	 0.06198	 0.00644	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	262	 222	 0.00868	 0.02826	 0.00293	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	361	 222	 0.02314	 0.07413	 0.00785	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	372	 223	 0.01777	 0.03124	 0.00297	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -30.0	 30.0;
	613	 223	 0.05661	 0.1305	 0.01307	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	425	 224	 0.03083	 0.10008	 0.01034	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	225	 510	 0.01868	 0.05678	 0.00673	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2218	 225	 0.03884	 0.12645	 0.013	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	227	 226	 0.00661	 0.01992	 0.0024	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	226	 348	 0.02678	 0.08058	 0.0097	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	354	 228	 0.0195	 0.06314	 0.00654	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	392	 228	 0.02521	 0.08223	 0.00841	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	301	 229	 0.04314	 0.08281	 0.0075	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	431	 229	 0.01066	 0.03231	 0.00383	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	466	 230	 0.05099	 0.15479	 0.01833	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	231	 365	 0.03182	 0.05851	 0.00559	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	232	 366	 0.03256	 0.06124	 0.00549	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	341	 233	 0.01975	 0.06496	 0.00656	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -30.0	 30.0;
	354	 234	 0.00182	 0.01273	 0.00142	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	517	 234	 0.00116	 0.00802	 0.0009	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	251	 235	 0.00256	 0.02273	 0.00199	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	355	 235	 0.00174	 0.01207	 0.00134	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	236	 384	 0.00347	 0.01132	 0.00117	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	236	 385	 0.00331	 0.01091	 0.0011	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	373	 237	 0.01992	 0.06438	 0.00667	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	516	 237	 0.01587	 0.05388	 0.00533	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	238	 361	 0.00306	 0.01	 0.00103	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	492	 238	 0.04405	 0.13372	 0.01585	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	284	 239	 0.04339	 0.07157	 0.00774	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	340	 240	 0.06769	 0.11901	 0.01104	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	240	 401	 0.0043	 0.01388	 0.00144	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	414	 240	 0.06107	 0.10165	 0.01102	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	241	 287	 0.01116	 0.03041	 0.00329	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	503	 241	 0.00421	 0.01165	 0.00126	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	324	 242	 0.00851	 0.02793	 0.00285	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	440	 242	 0.05554	 0.12165	 0.01065	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	306	 243	 0.00207	 0.00529	 0.00054	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	309	 243	 0.00868	 0.02826	 0.00287	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	486	 244	 0.01314	 0.03471	 0.00364	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	520	 244	 0.00488	 0.01579	 0.00166	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	253	 245	 0.01876	 0.05198	 0.00571	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	254	 245	 0.01967	 0.06455	 0.00652	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	281	 245	 0.00306	 0.00959	 0.001	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	299	 245	 0.00711	 0.02273	 0.00242	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	396	 245	 0.01802	 0.04636	 0.0047	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	270	 246	 0.02091	 0.06876	 0.00694	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	304	 246	 0.01058	 0.02802	 0.00316	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	339	 246	 0.02281	 0.07446	 0.00759	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	471	 246	 0.00463	 0.01488	 0.00145	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	247	 427	 0.01413	 0.03727	 0.004	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	474	 248	 0.03033	 0.09124	 0.01099	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	249	 294	 0.00397	 0.01215	 0.00138	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	474	 249	 0.02364	 0.07149	 0.00851	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	259	 250	 0.00901	 0.02917	 0.00302	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	250	 349	 0.0057	 0.01851	 0.00193	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	252	 319	 0.00364	 0.02504	 0.0028	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	352	 253	 0.01711	 0.04669	 0.00509	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	338	 254	 0.00413	 0.01347	 0.00139	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	336	 255	 0.0243	 0.07975	 0.00805	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	369	 255	 0.03124	 0.09496	 0.01125	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	320	 256	 0.02165	 0.04008	 0.00386	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	257	 363	 0.00711	 0.02281	 0.00242	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	458	 257	 0.01372	 0.04471	 0.0046	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	265	 258	 0.01661	 0.04298	 0.00429	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1753	 258	 0.02372	 0.06124	 0.00624	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	436	 259	 0.00942	 0.03041	 0.00315	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	260	 365	 0.0062	 0.01777	 0.00191	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	493	 260	 0.02091	 0.05273	 0.0058	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	261	 272	 0.00562	 0.0181	 0.00191	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	261	 353	 0.01198	 0.0386	 0.00406	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	438	 262	 0.01702	 0.05512	 0.00581	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	323	 263	 0.02124	 0.06975	 0.00704	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	411	 263	 0.01174	 0.03793	 0.00392	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	516	 264	 0.01066	 0.01868	 0.00186	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	537	 264	 0.03678	 0.0638	 0.00623	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	283	 265	 0.02702	 0.08744	 0.00905	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	422	 265	 0.00975	 0.0295	 0.00355	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	408	 266	 0.03124	 0.07942	 0.00808	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	525	 266	 0.01711	 0.04364	 0.00444	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	280	 267	 0.00223	 0.00678	 0.00082	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	267	 519	 0.00215	 0.00645	 0.00078	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	268	 527	 0.00504	 0.01521	 0.00181	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	332	 269	 0.02868	 0.08818	 0.00783	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	511	 269	 0.03537	 0.10331	 0.00917	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	271	 446	 0.0243	 0.07893	 0.00815	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	272	 353	 0.00612	 0.01975	 0.00208	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	304	 273	 0.00339	 0.01124	 0.00111	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	281	 274	 0.0057	 0.01372	 0.00155	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	288	 274	 0.00579	 0.01661	 0.00179	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	275	 280	 0.00372	 0.0119	 0.00125	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	275	 534	 0.00306	 0.00992	 0.00104	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	276	 299	 0.00033	 0.00091	 0.00011	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	292	 277	 0.00504	 0.01612	 0.0017	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	293	 277	 0.00264	 0.0086	 0.0009	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	406	 277	 0.00488	 0.0124	 0.00121	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	526	 278	 0.00529	 0.01645	 0.00189	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	534	 278	 0.00058	 0.00198	 0.00021	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	441	 279	 0.00463	 0.01388	 0.00167	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	472	 281	 0.00256	 0.00826	 0.00084	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	291	 282	 0.00223	 0.00727	 0.00073	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	471	 282	 0.00388	 0.01256	 0.00132	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	350	 283	 0.01372	 0.04455	 0.00461	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1787	 283	 0.02471	 0.06281	 0.00641	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	284	 308	 0.01826	 0.05537	 0.00656	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	286	 285	 0.00694	 0.02281	 0.0023	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	286	 337	 0.02017	 0.06405	 0.00675	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	473	 286	 0.00694	 0.02256	 0.00234	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	287	 318	 0.00669	 0.01934	 0.00207	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	352	 288	 0.01281	 0.04116	 0.00434	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	299	 289	 0.00769	 0.02471	 0.00261	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	472	 289	 0.00256	 0.00818	 0.0008	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	294	 290	 0.00612	 0.0124	 0.00117	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	336	 290	 0.02	 0.0338	 0.00368	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	429	 291	 0.00909	 0.03058	 0.00315	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	296	 293	 8e-05	 0.00033	 4e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	346	 294	 0.03149	 0.10347	 0.01045	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	524	 294	 0.02694	 0.0819	 0.0097	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	302	 295	 0.01099	 0.02322	 0.00218	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	425	 295	 0.05455	 0.09471	 0.00914	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	537	 295	 0.05926	 0.10455	 0.00969	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	519	 296	 0.00736	 0.02388	 0.00248	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	298	 297	 0.00248	 0.00802	 0.00082	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	297	 353	 0.02364	 0.07736	 0.00789	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	525	 298	 0.01413	 0.04653	 0.0047	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	430	 300	 0.03322	 0.10785	 0.01114	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	658	 300	 0.05992	 0.10149	 0.01089	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	708	 300	 0.04231	 0.07529	 0.00702	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	442	 303	 0.02165	 0.0724	 0.00706	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2124	 303	 0.07686	 0.09504	 0.01016	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	345	 305	 0.02314	 0.05587	 0.00629	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	460	 305	 0.03942	 0.12769	 0.01323	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	512	 305	 0.05322	 0.13512	 0.01374	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	493	 306	 0.0081	 0.01959	 0.00219	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	462	 307	 0.01967	 0.05355	 0.00578	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	508	 307	 0.01248	 0.03215	 0.00319	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	349	 309	 0.01545	 0.04488	 0.00434	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	309	 520	 0.00413	 0.01331	 0.0014	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	312	 310	 0.02339	 0.0619	 0.00629	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	420	 310	 0.00248	 0.00777	 0.00087	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	435	 310	 0.01967	 0.05959	 0.00587	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	477	 310	 0.01405	 0.04446	 0.00484	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	312	 311	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	372	 311	 0.0686	 0.12	 0.01149	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	323	 312	 0.02314	 0.07521	 0.00774	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2245	 313	 0.0214	 0.0676	 0.00692	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -30.0	 30.0;
	381	 314	 0.06091	 0.10124	 0.01098	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	387	 314	 0.04306	 0.07157	 0.00754	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	315	 341	 0.01826	 0.03157	 0.00307	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2249	 315	 0.05446	 0.10132	 0.00968	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	352	 316	 0.00339	 0.01017	 0.00123	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	391	 316	 0.00479	 0.01446	 0.00175	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	317	 468	 0.01273	 0.03562	 0.00353	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	514	 317	 0.0005	 0.00149	 0.00015	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	318	 467	 0.0005	 0.00149	 0.00015	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	319	 517	 0.00661	 0.04521	 0.00505	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	348	 320	 0.0157	 0.04736	 0.0057	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	451	 321	 0.00157	 0.00512	 0.00053	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	454	 321	 0.00744	 0.01901	 0.00208	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	321	 467	 0.02364	 0.05843	 0.0063	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	485	 321	 0.01083	 0.02719	 0.003	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	506	 321	 0.00438	 0.01083	 0.00119	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	321	 530	 0.00529	 0.01694	 0.00178	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	351	 322	 0.00645	 0.02025	 0.00223	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	389	 322	 0.01223	 0.02868	 0.00295	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	452	 322	 0.00207	 0.00669	 0.00071	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	455	 322	 0.00314	 0.01975	 0.00178	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	322	 475	 0.00397	 0.01281	 0.00135	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	322	 478	 0.03752	 0.09504	 0.01036	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	490	 322	 0.01364	 0.03397	 0.00375	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	538	 324	 0.02264	 0.03769	 0.00397	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	371	 325	 0.0043	 0.01298	 0.00157	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	375	 325	 0.01132	 0.03777	 0.00369	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	364	 326	 0.02868	 0.09314	 0.00962	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	361	 328	 0.01182	 0.03	 0.00305	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	375	 329	 0.0162	 0.05405	 0.00527	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	374	 330	 0.01066	 0.03463	 0.00358	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	360	 331	 0.00959	 0.03099	 0.0032	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	395	 334	 0.03884	 0.1276	 0.01288	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	369	 335	 0.04066	 0.07066	 0.00682	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2331	 335	 0.09669	 0.11901	 0.01258	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	347	 336	 0.04736	 0.08314	 0.00789	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	377	 337	 0.00545	 0.01752	 0.00183	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	379	 337	 0.03702	 0.12132	 0.0121	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	394	 338	 0.06058	 0.10603	 0.01006	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	419	 339	 0.04041	 0.13264	 0.01339	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	342	 445	 0.02595	 0.08512	 0.0086	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	624	 342	 0.04727	 0.08388	 0.00774	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	710	 342	 0.01397	 0.04504	 0.00462	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	377	 343	 0.01182	 0.01967	 0.00207	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	346	 344	 0.00397	 0.01298	 0.00132	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	344	 346	 0.00678	 0.01446	 0.00132	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	381	 344	 0.00653	 0.01207	 0.00129	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	523	 344	 0.01702	 0.05512	 0.00542	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	347	 345	 0.03967	 0.1286	 0.01323	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	386	 347	 0.05926	 0.19198	 0.01974	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	526	 350	 0.0238	 0.07215	 0.00855	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	406	 352	 0.00595	 0.01793	 0.00216	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	429	 353	 0.00785	 0.02537	 0.00267	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	370	 354	 0.03529	 0.13702	 0.01374	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	402	 355	 0.00355	 0.02421	 0.00271	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	360	 356	 0.0076	 0.02545	 0.00249	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	432	 356	 0.01835	 0.06025	 0.00608	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	509	 357	 0.03116	 0.08463	 0.00843	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	523	 357	 0.01975	 0.06479	 0.00655	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	358	 380	 0.00719	 0.01256	 0.0012	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	375	 359	 0.02455	 0.0743	 0.00772	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	378	 359	 0.00198	 0.0062	 0.00069	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	393	 359	 0.00562	 0.01711	 0.0018	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	374	 361	 0.01289	 0.04116	 0.00443	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	362	 373	 0.00835	 0.0262	 0.00292	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	477	 363	 0.02066	 0.06645	 0.00698	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	439	 364	 0.01983	 0.06438	 0.00665	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	416	 365	 0.01074	 0.03421	 0.00352	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	440	 365	 0.04058	 0.07612	 0.00678	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	484	 366	 0.0162	 0.04017	 0.00436	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	504	 366	 0.01893	 0.06355	 0.00649	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	578	 366	 0.07463	 0.13025	 0.01244	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	370	 367	 0.00488	 0.01587	 0.00164	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	445	 367	 0.03	 0.08868	 0.00884	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	376	 368	 0.00843	 0.0214	 0.00218	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	433	 368	 0.01074	 0.03479	 0.00359	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	378	 371	 0.00273	 0.00818	 0.00099	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	393	 373	 0.00479	 0.01603	 0.00156	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	395	 374	 0.04397	 0.14529	 0.01447	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	428	 374	 0.02504	 0.08223	 0.00831	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	432	 379	 0.03033	 0.09967	 0.01006	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	410	 380	 0.03033	 0.07331	 0.00825	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1602	 380	 0.04207	 0.1086	 0.01107	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	464	 382	 0.0014	 0.00587	 0.03104	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	383	 488	 0.00057	 0.00231	 0.0121	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -30.0	 30.0;
	389	 385	 0.00496	 0.01421	 0.00145	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	415	 387	 0.0238	 0.0781	 0.00789	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	481	 388	 0.01372	 0.03719	 0.00363	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	388	 518	 0.00554	 0.01802	 0.00184	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	529	 390	 0.02934	 0.09512	 0.00992	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	404	 392	 0.00149	 0.00471	 0.00049	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	532	 394	 0.01471	 0.04769	 0.00493	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	526	 396	 0.00496	 0.01496	 0.00177	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	512	 397	 0.07868	 0.13934	 0.01292	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	481	 398	 0.0224	 0.03926	 0.00372	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1129	 399	 0.02149	 0.07107	 0.00724	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	404	 400	 0.00273	 0.00785	 0.00079	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	434	 401	 0.01975	 0.03736	 0.00401	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	403	 517	 0.00058	 0.00397	 0.00044	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	405	 444	 0.00711	 0.01248	 0.00119	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	446	 405	 0.00579	 0.01174	 0.00114	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	407	 431	 0.01579	 0.04785	 0.00568	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	526	 407	 0.00752	 0.02264	 0.0027	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	417	 408	 0.02802	 0.06182	 0.00747	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	532	 409	 0.0195	 0.06331	 0.00654	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	660	 409	 0.02826	 0.09669	 0.00936	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	525	 410	 0.01785	 0.03273	 0.00346	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	412	 411	 0.00636	 0.02091	 0.00212	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	423	 411	 0.11182	 0.19074	 0.01909	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	426	 411	 0.0324	 0.09587	 0.00967	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	413	 412	 0.00636	 0.02074	 0.00214	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	612	 413	 0.04678	 0.32397	 0.03151	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	643	 413	 0.07438	 0.13025	 0.01236	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	451	 416	 0.01372	 0.04438	 0.0046	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	447	 417	 0.01	 0.02628	 0.00267	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	459	 418	 0.00256	 0.00843	 0.00087	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	477	 420	 0.01397	 0.04397	 0.00485	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	516	 421	 0.01074	 0.03496	 0.00361	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	612	 424	 0.01636	 0.05314	 0.00619	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	722	 424	 0.05223	 0.09008	 0.00866	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	425	 438	 0.04893	 0.15504	 0.01573	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	492	 425	 0.02256	 0.07322	 0.0075	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	536	 425	 0.05446	 0.09421	 0.00934	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	535	 426	 0.04174	 0.07628	 0.00695	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	528	 427	 0.01653	 0.05388	 0.0055	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	613	 430	 0.05653	 0.18587	 0.01908	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	676	 439	 0.01719	 0.0557	 0.00569	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	527	 441	 0.00405	 0.01298	 0.00134	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	487	 443	 0.03289	 0.05744	 0.00521	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	449	 445	 0.00645	 0.01612	 0.00139	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	450	 446	 0.00405	 0.00835	 0.00078	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	469	 448	 0.01298	 0.04215	 0.00436	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	482	 448	 0.01893	 0.06248	 0.01932	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	504	 452	 0.00314	 0.00992	 0.00102	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	464	 455	 0.00562	 0.01777	 0.00195	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	502	 455	 0.00099	 0.00711	 0.00068	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	490	 456	 0.00479	 0.01231	 0.00125	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	494	 456	 0.01339	 0.03322	 0.00356	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	498	 456	 0.00041	 0.00165	 0.00866	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	476	 457	 0.00868	 0.02785	 0.00293	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	514	 457	 0.00653	 0.01736	 0.00199	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	535	 460	 0.00537	 0.01752	 0.00177	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	508	 461	 0.01017	 0.02463	 0.00274	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	515	 461	 0.00124	 0.00306	 0.00035	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	465	 462	 0.00264	 0.00851	 0.00089	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	497	 463	 0.00207	 0.00694	 0.0007	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	514	 463	 0.00727	 0.02066	 0.00202	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	515	 464	 0.00727	 0.02066	 0.00202	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	494	 465	 0.01339	 0.03876	 0.0041	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	468	 531	 0.00058	 0.00174	 0.00018	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	470	 923	 0.00992	 0.02975	 0.00356	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	479	 475	 0.0024	 0.00785	 0.00082	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	507	 476	 0.00463	 0.01231	 0.00126	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	521	 476	 0.00455	 0.01471	 0.00154	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	501	 477	 0.00851	 0.02207	 0.00241	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	518	 477	 0.00686	 0.02207	 0.00232	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	478	 531	 0.00355	 0.0114	 0.00119	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	480	 530	 0.00215	 0.00694	 0.00073	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	487	 481	 0.00595	 0.01157	 0.0011	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	482	 1078	 0.05702	 0.11322	 0.01232	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2043	 482	 0.05926	 0.10397	 0.01048	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	488	 483	 0.00057	 0.00231	 0.0121	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -30.0	 30.0;
	483	 502	 0.00041	 0.0019	 0.00993	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	494	 484	 0.01793	 0.04802	 0.00522	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	489	 485	 0.00322	 0.00793	 0.00088	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	507	 486	 0.00413	 0.01099	 0.00117	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	500	 489	 0.00388	 0.00942	 0.00105	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	505	 489	 0.00661	 0.02231	 0.00218	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	491	 490	 0.00231	 0.00686	 0.0007	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	494	 491	 0.01273	 0.04132	 0.00422	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	496	 493	 0.00438	 0.01058	 0.0012	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	500	 493	 0.00438	 0.01066	 0.00119	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -30.0	 30.0;
	505	 493	 0.00579	 0.01893	 0.00198	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	495	 494	 0.00438	 0.01058	 0.0012	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	497	 506	 0.01405	 0.03967	 0.00432	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	502	 499	 0.00083	 0.00372	 0.01949	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	515	 501	 0.00727	 0.0176	 0.00196	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	515	 503	 0.00355	 0.00992	 0.00106	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	512	 509	 0.01107	 0.01934	 0.00184	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	524	 511	 0.0395	 0.06909	 0.00656	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	518	 522	 0.00273	 0.0095	 0.001	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	526	 519	 0.00562	 0.01818	 0.0019	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	525	 528	 0.01215	 0.03934	 0.00405	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	538	 536	 0.01488	 0.02612	 0.00246	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	540	 539	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	559	 539	 0.02562	 0.08281	 0.00847	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	633	 539	 0.00397	 0.01298	 0.00133	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	737	 539	 0.01207	 0.03893	 0.00402	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	776	 539	 0.01174	 0.02025	 0.00195	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	544	 540	 0.02975	 0.07983	 0.00823	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	634	 540	 0.00397	 0.01281	 0.00131	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	650	 540	 0.00413	 0.03066	 0.00293	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	652	 540	 0.00562	 0.00992	 0.00092	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	653	 540	 0.01372	 0.04438	 0.00454	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	541	 685	 0.0157	 0.05074	 0.00519	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	712	 542	 0.02678	 0.08653	 0.00885	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	737	 542	 0.01884	 0.06099	 0.00624	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	751	 542	 0.02512	 0.08107	 0.0083	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	560	 543	 0.01793	 0.05802	 0.00593	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	617	 543	 0.02207	 0.05917	 0.00611	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	740	 543	 0.02537	 0.06736	 0.00695	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	544	 696	 0.01421	 0.04603	 0.00471	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	546	 545	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	587	 545	 0.03124	 0.10107	 0.01034	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	727	 545	 0.03306	 0.10686	 0.01094	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	756	 545	 0.02355	 0.07562	 0.00782	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	575	 546	 0.03198	 0.10347	 0.01058	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	725	 546	 0.00612	 0.01992	 0.00204	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	730	 546	 0.00463	 0.01479	 0.0016	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	739	 546	 0.03182	 0.07959	 0.00806	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	755	 546	 0.1362	 0.23512	 0.02235	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	631	 547	 0.00777	 0.02512	 0.00257	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	672	 547	 0.00355	 0.01157	 0.0012	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	751	 547	 0.00413	 0.01322	 0.00136	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	573	 548	 0.01628	 0.05273	 0.00541	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	660	 548	 0.02074	 0.06727	 0.00688	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	550	 549	 0.00835	 0.02702	 0.00277	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	671	 549	 0.08678	 0.14975	 0.01423	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	760	 549	 0.05818	 0.10041	 0.00954	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	761	 550	 0.01843	 0.0595	 0.00608	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	746	 551	 0.03826	 0.06562	 0.01263	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	551	 750	 0.04	 0.06182	 0.00676	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	757	 551	 0.01025	 0.0181	 0.0017	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	784	 551	 0.00587	 0.01033	 0.00097	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	553	 552	 0.0057	 0.0186	 0.00189	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	588	 552	 0.03107	 0.10041	 0.01029	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	643	 552	 0.03322	 0.10736	 0.01099	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	771	 552	 0.03231	 0.10438	 0.01068	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	658	 553	 0.05835	 0.09876	 0.0106	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	703	 554	 0.03843	 0.10074	 0.01041	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	744	 554	 0.04893	 0.12777	 0.01321	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	555	 693	 0.00496	 0.01339	 0.00138	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	555	 785	 0.03628	 0.09421	 0.00974	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	559	 556	 0.02934	 0.09479	 0.0097	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	674	 556	 0.03033	 0.0981	 0.01004	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	781	 556	 0.02256	 0.07289	 0.00746	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	558	 557	 0.0057	 0.01851	 0.00189	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	690	 557	 0.02174	 0.03835	 0.00359	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	733	 557	 0.02463	 0.05959	 0.00496	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	579	 558	 0.03562	 0.11521	 0.01178	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	617	 560	 0.0124	 0.05413	 0.00675	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	568	 561	 0.01479	 0.03083	 0.00298	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	569	 562	 0.01843	 0.03331	 0.00326	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	569	 563	 0.00793	 0.01893	 0.00187	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	571	 563	 0.00785	 0.01835	 0.0018	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	598	 564	 0.01595	 0.03174	 0.00302	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	655	 564	 0.01124	 0.01975	 0.00173	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	669	 564	 0.02628	 0.04694	 0.0044	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	654	 565	 0.00529	 0.01686	 0.00173	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	655	 565	 0.01083	 0.01909	 0.00166	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	664	 565	 0.07694	 0.13256	 0.01263	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	762	 565	 0.01579	 0.05107	 0.00523	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	568	 566	 0.00851	 0.02785	 0.00285	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	571	 566	 0.00942	 0.0305	 0.00312	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	700	 567	 0.02397	 0.08322	 0.00799	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	716	 567	 0.00901	 0.03107	 0.00298	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	569	 568	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	672	 568	 0.04116	 0.13289	 0.01359	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	712	 568	 0.03116	 0.05504	 0.00515	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	656	 569	 0.0557	 0.0995	 0.00934	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	712	 569	 0.03215	 0.05504	 0.00515	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	666	 570	 0.04777	 0.09058	 0.00862	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	733	 570	 0.02273	 0.04661	 0.0045	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	694	 572	 0.04843	 0.08438	 0.00809	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	722	 572	 0.0376	 0.06554	 0.00624	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	594	 573	 0.01777	 0.05736	 0.00587	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	613	 573	 0.02058	 0.06612	 0.00686	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	710	 574	 0.00355	 0.01157	 0.00119	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	741	 575	 0.03851	 0.12463	 0.01275	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	576	 721	 0.02207	 0.07124	 0.00729	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	732	 576	 0.00016	 0.0005	 5e-05	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	581	 577	 0.01306	 0.02455	 0.00198	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	685	 577	 0.04455	 0.08926	 0.00679	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	661	 578	 0.0295	 0.05182	 0.00488	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	582	 579	 0.01124	 0.02777	 0.00276	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	580	 644	 0.02033	 0.06562	 0.00671	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	755	 581	 0.04521	 0.07926	 0.0064	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	765	 581	 0.00826	 0.01463	 0.00137	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	688	 582	 0.03521	 0.07645	 0.00743	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	749	 582	 0.00818	 0.02645	 0.00271	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	607	 583	 0.00967	 0.0262	 0.00263	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	619	 583	 0.02074	 0.06702	 0.00686	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	584	 585	 0.0105	 0.03306	 0.00338	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	697	 584	 0.02661	 0.08603	 0.0088	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	585	 778	 0.04876	 0.15769	 0.01613	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	762	 586	 0.01479	 0.04769	 0.00488	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	765	 586	 0.00744	 0.01314	 0.00123	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	628	 587	 0.00983	 0.03182	 0.00325	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	595	 588	 0.01917	 0.06231	 0.00637	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	643	 588	 0.02636	 0.08521	 0.00871	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	717	 589	 0.04066	 0.11116	 0.01147	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	753	 589	 0.02777	 0.07769	 0.00801	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	755	 590	 0.03298	 0.10669	 0.01091	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	780	 590	 0.0614	 0.1986	 0.02032	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	591	 596	 0.00942	 0.03041	 0.00311	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	667	 591	 0.00512	 0.0124	 0.00123	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	592	 593	 0.00959	 0.02017	 0.00196	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	592	 738	 0.03488	 0.06488	 0.00614	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	772	 593	 0.03917	 0.06603	 0.00396	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	713	 594	 0.02099	 0.06785	 0.00694	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	771	 595	 0.03066	 0.09909	 0.01014	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	596	 742	 0.0314	 0.07818	 0.00775	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	597	 778	 0.03554	 0.11504	 0.01903	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	675	 598	 0.0162	 0.05223	 0.00535	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	694	 599	 0.01917	 0.06198	 0.00634	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	669	 600	 0.04545	 0.08091	 0.00757	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	727	 600	 0.00967	 0.03149	 0.00322	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	630	 601	 0.02826	 0.0914	 0.00934	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	708	 601	 0.02182	 0.07066	 0.00723	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	604	 602	 0.00455	 0.01471	 0.0015	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	602	 615	 0.00306	 0.00983	 0.00101	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	604	 603	 0.00446	 0.01455	 0.00148	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	706	 603	 0.01405	 0.04537	 0.00465	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	605	 615	 0.0076	 0.02455	 0.00252	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	626	 605	 0.00446	 0.01388	 0.00143	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	606	 670	 0.0062	 0.02	 0.00204	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	606	 926	 0.01901	 0.05868	 0.00682	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	670	 607	 0.0062	 0.02	 0.00204	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	690	 608	 0.01521	 0.04901	 0.00502	 167.0	 167.0	 167.0	 0.0	 0.0	 1	 -30.0	 30.0;
	677	 609	 0.0181	 0.05851	 0.00599	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	609	 680	 0.02132	 0.06893	 0.00705	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	668	 610	 0.0127	 0.03297	 0.00341	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	694	 610	 0.01075	 0.0282	 0.00291	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	683	 611	 0.01281	 0.02182	 0.00175	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	750	 611	 0.03992	 0.06793	 0.00543	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	613	 612	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	769	 612	 0.03471	 0.11256	 0.01158	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	627	 613	 0.01372	 0.04446	 0.00454	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	614	 626	 0.00603	 0.01942	 0.00199	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	707	 614	 0.02289	 0.07413	 0.00758	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	665	 615	 0.05736	 0.10083	 0.00949	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	774	 615	 0.02446	 0.04322	 0.00405	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	618	 616	 0.00058	 0.0019	 0.00019	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	616	 619	 0.00149	 0.00264	 0.00025	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	617	 620	 0.0057	 0.01603	 0.00165	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	620	 618	 0.01149	 0.02967	 0.00301	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	756	 619	 0.02223	 0.0714	 0.00738	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	622	 621	 0.00413	 0.00711	 0.00137	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	746	 621	 0.02893	 0.04975	 0.00953	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	624	 622	 0.00157	 0.00306	 0.00029	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	663	 623	 0.04579	 0.12752	 0.01314	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	712	 623	 0.01901	 0.05116	 0.00528	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	690	 625	 0.0343	 0.11099	 0.01136	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	625	 1348	 0.03719	 0.06033	 0.00656	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	691	 627	 0.01851	 0.06	 0.00614	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	699	 628	 0.02017	 0.06529	 0.0067	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	727	 628	 0.03893	 0.12595	 0.01288	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	667	 629	 0.04455	 0.14413	 0.01475	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	763	 629	 0.08306	 0.14868	 0.01396	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	645	 630	 0.01967	 0.06364	 0.00651	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	645	 631	 0.02314	 0.06628	 0.00678	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	634	 632	 0.01306	 0.04207	 0.00431	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	649	 632	 0.00777	 0.02512	 0.00257	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	634	 633	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	645	 633	 0.03322	 0.10752	 0.011	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	637	 635	 0.00207	 0.00661	 0.00068	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	732	 635	 0.01992	 0.03711	 0.00351	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	742	 635	 0.01694	 0.05488	 0.00561	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	636	 740	 0.01405	 0.03645	 0.00377	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	744	 636	 0.01917	 0.04983	 0.00516	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	743	 637	 0.03488	 0.11281	 0.01154	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	639	 638	 0.00124	 0.00397	 0.00044	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	650	 638	 0.00314	 0.01025	 0.00105	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	650	 639	 0.00545	 0.00959	 0.0009	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	639	 653	 0.00107	 0.00802	 0.00018	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	640	 644	 0.01083	 0.01917	 0.0018	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	653	 640	 0.00455	 0.00802	 0.00075	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	644	 641	 0.01339	 0.02686	 0.00257	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	645	 641	 0.00959	 0.03116	 0.00318	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	647	 641	 0.00463	 0.01579	 0.00161	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	678	 642	 0.03132	 0.1014	 0.01038	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	785	 642	 0.04719	 0.08521	 0.00803	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	645	 644	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	650	 644	 0.0038	 0.0286	 0.00273	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	686	 644	 0.06372	 0.20612	 0.02108	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	734	 644	 0.01132	 0.04926	 0.00489	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	650	 645	 0.00231	 0.02413	 0.00373	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	646	 770	 0.03917	 0.12669	 0.01296	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	773	 646	 0.02066	 0.06686	 0.00684	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	649	 647	 0.01273	 0.04099	 0.0042	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	651	 648	 0.00256	 0.00826	 0.00085	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	652	 648	 0.00446	 0.00793	 0.00075	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	776	 651	 0.01306	 0.02165	 0.00208	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	655	 654	 0.00876	 0.01455	 0.00152	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	701	 655	 0.01091	 0.01926	 0.0018	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	773	 656	 0.04099	 0.07364	 0.00692	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1444	 657	 0.01901	 0.03388	 0.00697	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1486	 657	 0.02149	 0.0405	 0.00799	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	659	 703	 0.01678	 0.02959	 0.00277	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	659	 703	 0.01455	 0.0257	 0.00241	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	769	 661	 0.01512	 0.05132	 0.00251	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	663	 662	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	760	 662	 0.02463	 0.04488	 0.00423	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	782	 662	 0.01017	 0.03298	 0.00336	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	778	 663	 0.01496	 0.04661	 0.00475	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	780	 663	 0.06909	 0.12273	 0.01151	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	689	 664	 0.02132	 0.06595	 0.00671	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	676	 665	 0.01364	 0.07041	 0.00728	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	706	 665	 0.02198	 0.06843	 0.00702	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	707	 666	 0.00967	 0.03157	 0.00322	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	703	 667	 0.04463	 0.07884	 0.00738	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	696	 668	 0.03485	 0.07019	 0.00683	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	670	 1469	 0.04959	 0.07521	 0.01215	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	754	 671	 0.01207	 0.02074	 0.00198	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	750	 673	 0.02488	 0.07223	 0.00824	 167.0	 167.0	 167.0	 0.0	 0.0	 1	 -30.0	 30.0;
	674	 695	 0.01107	 0.03579	 0.00366	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	675	 758	 0.02066	 0.06678	 0.00683	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	679	 677	 0.01636	 0.05306	 0.00542	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	679	 678	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	684	 678	 0.02306	 0.07157	 0.00818	 167.0	 167.0	 167.0	 0.0	 0.0	 1	 -30.0	 30.0;
	731	 678	 0.07207	 0.1381	 0.01321	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	750	 678	 0.06909	 0.1238	 0.01008	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	683	 679	 0.01322	 0.0343	 0.00329	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	684	 679	 0.02306	 0.07157	 0.00818	 167.0	 167.0	 167.0	 0.0	 0.0	 1	 -30.0	 30.0;
	685	 679	 0.05	 0.10909	 0.0107	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	680	 688	 0.02967	 0.06636	 0.00649	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	680	 701	 0.02157	 0.04744	 0.00462	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	682	 681	 0.00033	 0.00058	 0.0242	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	770	 686	 0.03793	 0.12298	 0.01258	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	745	 687	 0.00405	 0.01298	 0.00133	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	687	 747	 0.00281	 0.00901	 0.00092	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	689	 688	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1359	 688	 0.04793	 0.06281	 0.01111	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	749	 689	 0.0224	 0.0724	 0.00741	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	689	 1402	 0.04132	 0.13967	 0.01241	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	691	 692	 0.01934	 0.06264	 0.00641	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	718	 692	 0.02702	 0.0876	 0.009	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	694	 693	 0.00372	 0.00884	 0.00067	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	695	 696	 0.00521	 0.01694	 0.00173	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	766	 697	 0.01752	 0.05678	 0.00581	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	698	 702	 0.01802	 0.03182	 0.00298	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	704	 698	 0.00165	 0.00537	 0.00055	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	699	 703	 0.03769	 0.1219	 0.01247	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	710	 700	 0.02322	 0.07521	 0.0077	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	702	 703	 0.0238	 0.0538	 0.0055	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	703	 704	 0.01083	 0.01917	 0.0018	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	709	 705	 0.00777	 0.01686	 0.00165	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	728	 705	 0.00355	 0.00628	 0.00542	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	707	 706	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	772	 707	 0.0162	 0.02843	 0.00269	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	716	 709	 0.02289	 0.0519	 0.00506	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	720	 709	 0.02521	 0.05744	 0.00561	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	714	 711	 0.01777	 0.05736	 0.00587	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	727	 711	 0.02438	 0.07802	 0.00807	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	729	 711	 0.00174	 0.00562	 0.00058	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	720	 713	 0.00579	 0.00992	 0.00105	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	724	 714	 0.00322	 0.0105	 0.00109	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	739	 715	 0.00917	 0.02289	 0.00232	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	715	 1190	 0.02397	 0.05372	 0.00881	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	717	 716	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	750	 716	 0.05331	 0.13339	 0.01064	 143.0	 143.0	 143.0	 0.0	 0.0	 1	 -30.0	 30.0;
	785	 716	 0.0519	 0.1314	 0.01312	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	719	 717	 0.01521	 0.02562	 0.00245	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	728	 717	 0.01686	 0.02983	 0.00281	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	736	 717	 0.03826	 0.06752	 0.00633	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	719	 718	 0.00851	 0.01438	 0.00155	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	755	 721	 0.01719	 0.0557	 0.0057	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	726	 723	 0.02264	 0.07314	 0.00748	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	748	 723	 0.00372	 0.0119	 0.00121	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	730	 724	 0.00744	 0.02405	 0.00247	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	748	 725	 0.00818	 0.02653	 0.00271	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	727	 726	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	729	 726	 0.02711	 0.08777	 0.00898	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	743	 726	 0.02306	 0.07463	 0.00764	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	754	 731	 0.05876	 0.12025	 0.01158	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	735	 734	 0.0024	 0.0076	 0.00078	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	737	 735	 0.00298	 0.00959	 0.00099	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	777	 736	 0.00884	 0.01488	 0.0015	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1430	 738	 0.03884	 0.06446	 0.00695	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	752	 740	 0.00256	 0.00818	 0.00083	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	779	 740	 0.00868	 0.01537	 0.00143	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	752	 741	 0.00636	 0.02058	 0.0021	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	768	 744	 0.02058	 0.03628	 0.00339	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	784	 745	 0.0038	 0.0124	 0.00127	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	777	 747	 0.00041	 0.0119	 0.00122	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -30.0	 30.0;
	753	 750	 0.00289	 0.00777	 0.0008	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	759	 754	 0.00397	 0.00694	 0.00066	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	781	 755	 0.02868	 0.09281	 0.00949	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	774	 757	 0.03124	 0.05512	 0.00516	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	758	 759	 0.00851	 0.02744	 0.00281	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	764	 763	 0.01413	 0.02694	 0.00257	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	767	 763	 0.02777	 0.08975	 0.00918	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	778	 764	 0.06347	 0.1138	 0.0107	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	778	 766	 0.03752	 0.1214	 0.01242	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	779	 768	 0.02802	 0.0905	 0.00924	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	771	 770	 0.04041	 0.13058	 0.01336	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	775	 1133	 0.04545	 0.07934	 0.00854	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	775	 1414	 0.01405	 0.04298	 0.00513	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	783	 778	 0.00347	 0.00901	 0.00094	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	783	 782	 0.00678	 0.0219	 0.00222	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1183	 786	 0.0124	 0.04545	 0.00537	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1184	 787	 0.0124	 0.04545	 0.00537	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1484	 788	 0.00165	 0.00207	 0.00036	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1483	 789	 0.00165	 0.00207	 0.00036	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1483	 790	 0.00083	 0.00124	 0.00012	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1483	 791	 0.00083	 0.00165	 0.00024	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1240	 792	 0.00496	 0.01405	 0.00169	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1525	 792	 0.00413	 0.0124	 0.00148	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	793	 1514	 0.04793	 0.06033	 0.00525	 52.0	 52.0	 52.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1334	 794	 0.00331	 0.01157	 0.00123	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1385	 794	 0.00661	 0.01983	 0.00215	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1108	 795	 0.01405	 0.02479	 0.00257	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	795	 1520	 0.01818	 0.02397	 0.00428	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	797	 796	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	880	 796	 0.00579	 0.01736	 0.00184	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1011	 796	 0.01074	 0.03306	 0.0039	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1103	 796	 0.00331	 0.00992	 0.00099	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1419	 796	 0.00413	 0.01074	 0.00174	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1596	 796	 0.00496	 0.00826	 0.00082	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	881	 797	 0.00579	 0.01736	 0.00184	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	899	 797	 0.01736	 0.05041	 0.00627	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1004	 797	 0.0124	 0.02397	 0.00324	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1379	 797	 0.00826	 0.02645	 0.0031	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1597	 797	 0.00496	 0.00826	 0.00082	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	799	 798	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1134	 798	 0.0	 0.00083	 0.00012	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1163	 798	 0.0124	 0.03967	 0.00428	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	798	 1299	 0.00083	 0.00248	 0.00031	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	799	 996	 0.01405	 0.0438	 0.00489	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1135	 799	 0.0	 0.00165	 0.00017	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	799	 1300	 0.00083	 0.00248	 0.00031	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	800	 1356	 0.00083	 0.00248	 0.00027	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	801	 1356	 0.00083	 0.00248	 0.00024	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1087	 802	 0.00496	 0.01322	 0.00179	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	802	 1586	 0.00083	 0.00248	 0.00029	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1483	 803	 0.00496	 0.0157	 0.00186	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1345	 804	 0.0124	 0.0438	 0.00457	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1426	 804	 0.01818	 0.06281	 0.00651	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	805	 1592	 0.0	 0.00083	 0.00012	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	806	 807	 0.0	 0.00083	 0.0001	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	807	 1328	 0.01074	 0.0281	 0.00397	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	807	 1479	 0.00579	 0.02066	 0.00203	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	808	 971	 0.00826	 0.02562	 0.00269	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	808	 1227	 0.00413	 0.01488	 0.00152	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	904	 809	 0.00661	 0.01901	 0.00198	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1216	 809	 0.01818	 0.04463	 0.00482	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1502	 810	 0.02149	 0.0686	 0.00726	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	811	 812	 0.00083	 0.00124	 0.0001	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	812	 860	 0.02066	 0.02645	 0.00489	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	918	 812	 0.01818	 0.05868	 0.00632	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	813	 877	 0.00331	 0.01074	 0.00116	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	813	 1054	 0.00579	 0.02066	 0.00218	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1462	 814	 0.00331	 0.01157	 0.00121	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1488	 814	 0.00413	 0.01322	 0.00145	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	928	 815	 0.00083	 0.00248	 0.00027	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1156	 815	 0.00496	 0.01488	 0.0016	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1315	 815	 0.00248	 0.00744	 0.0009	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	816	 817	 0.00083	 0.00165	 0.00019	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	817	 1079	 0.02314	 0.0314	 0.00569	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1477	 817	 0.01653	 0.02066	 0.00392	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	819	 818	 0.01653	 0.02727	 0.00295	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -30.0	 30.0;
	819	 954	 0.01818	 0.05455	 0.00649	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	993	 819	 0.01405	 0.03884	 0.00431	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	820	 838	 0.00413	 0.0124	 0.0014	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1393	 820	 0.03719	 0.09174	 0.00975	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -30.0	 30.0;
	822	 821	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	843	 821	 0.01074	 0.0314	 0.00373	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	920	 821	 0.01157	 0.03636	 0.00411	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1076	 821	 0.00661	 0.02149	 0.00235	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1199	 821	 0.00331	 0.01074	 0.00111	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1558	 821	 0.00661	 0.02231	 0.00232	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	844	 822	 0.00992	 0.03058	 0.00363	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	919	 822	 0.01157	 0.03636	 0.00411	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	924	 822	 0.00909	 0.03058	 0.00322	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1355	 822	 0.00248	 0.00826	 0.00097	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1559	 822	 0.00661	 0.02231	 0.00235	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	825	 823	 0.00083	 0.00165	 0.00019	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	826	 824	 0.00083	 0.00165	 0.00019	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	825	 1232	 0.00165	 0.00579	 0.0007	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1566	 825	 0.00496	 0.01488	 0.00174	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	826	 1003	 0.00165	 0.00579	 0.00065	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1566	 826	 0.00496	 0.01488	 0.00174	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	827	 911	 0.00413	 0.01488	 0.00143	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1337	 827	 0.03306	 0.05702	 0.00615	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	828	 829	 0.00992	 0.03058	 0.00361	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	829	 1268	 0.01901	 0.05785	 0.00687	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1489	 829	 0.00661	 0.01983	 0.00235	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	830	 883	 0.00579	 0.01736	 0.00194	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	830	 1334	 0.00165	 0.00496	 0.00053	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	833	 831	 0.01405	 0.01818	 0.00324	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1154	 832	 0.00909	 0.02645	 0.00317	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	833	 1230	 0.01818	 0.04463	 0.00489	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1553	 833	 0.02645	 0.06364	 0.00704	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	886	 834	 0.0281	 0.07025	 0.00789	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	991	 834	 0.03223	 0.10248	 0.01125	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1175	 834	 0.01488	 0.04463	 0.00523	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1178	 834	 0.01488	 0.0405	 0.00465	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1467	 834	 0.02479	 0.06116	 0.00682	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1020	 835	 0.03884	 0.1	 0.01108	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1106	 835	 0.00744	 0.02231	 0.00252	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	890	 836	 0.00909	 0.02231	 0.00252	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1105	 836	 0.00744	 0.02231	 0.00254	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	836	 1365	 0.03884	 0.09587	 0.01055	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	837	 1097	 0.00909	 0.02479	 0.00276	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1552	 837	 0.00413	 0.01322	 0.0015	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	966	 838	 0.00248	 0.00826	 0.00097	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	840	 839	 0.02645	 0.03636	 0.00317	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1349	 839	 0.01818	 0.05785	 0.00593	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	840	 887	 0.07107	 0.12727	 0.01229	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1562	 840	 0.0124	 0.02397	 0.00206	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	841	 1095	 0.00083	 0.00165	 0.00012	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	842	 1096	 0.00083	 0.00165	 0.00015	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	845	 870	 0.00083	 0.00165	 0.00015	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	846	 871	 0.00083	 0.00165	 0.00015	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	847	 871	 0.00083	 0.00165	 0.00015	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	848	 870	 0.00083	 0.00124	 0.00012	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	849	 1320	 0.00909	 0.02397	 0.00315	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1426	 849	 0.01818	 0.04215	 0.00607	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1087	 850	 0.00496	 0.01405	 0.00165	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1594	 850	 0.00579	 0.01818	 0.00218	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1066	 851	 0.00579	 0.01736	 0.00213	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	851	 1328	 0.00826	 0.02727	 0.0029	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1538	 851	 0.02397	 0.07603	 0.00825	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1560	 852	 0.00992	 0.02479	 0.00283	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	852	 1589	 0.00331	 0.00992	 0.00114	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	853	 855	 0.00083	 0.00165	 0.00022	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	854	 856	 0.00165	 0.00413	 0.00046	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	855	 997	 0.00083	 0.00331	 0.00039	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1573	 855	 0.00413	 0.01157	 0.00138	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	864	 856	 0.00248	 0.00744	 0.0008	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	856	 997	 0.00083	 0.00165	 0.00015	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	857	 1169	 0.02479	 0.06529	 0.00661	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1293	 857	 0.02231	 0.05455	 0.00622	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	858	 945	 0.00331	 0.01074	 0.00116	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1162	 858	 0.00661	 0.01983	 0.00225	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1173	 858	 0.00165	 0.00248	 0.00024	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	858	 1205	 0.00496	 0.01736	 0.00191	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1372	 858	 0.00661	 0.01653	 0.00177	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	859	 946	 0.00331	 0.01074	 0.00116	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1113	 859	 0.00826	 0.02231	 0.00242	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1174	 859	 0.00165	 0.00248	 0.00024	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1358	 859	 0.00661	 0.01983	 0.00223	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	859	 1362	 0.00248	 0.00826	 0.00094	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	860	 1556	 0.02314	 0.02893	 0.00549	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1107	 861	 0.01901	 0.06033	 0.00656	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1585	 861	 0.00496	 0.0157	 0.00181	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	947	 862	 0.00248	 0.00661	 0.0007	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1561	 862	 0.01488	 0.03388	 0.00421	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	864	 863	 0.00331	 0.01157	 0.00109	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	990	 864	 0.00413	 0.01405	 0.00148	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1432	 865	 0.00413	 0.00909	 0.00131	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1575	 865	 0.03306	 0.07934	 0.00941	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	866	 1196	 0.00661	 0.02149	 0.00225	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1531	 866	 0.00413	 0.01405	 0.00148	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	867	 869	 0.00496	 0.01405	 0.00167	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1288	 868	 0.00496	 0.0157	 0.00157	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	888	 869	 0.0	 0.00083	 2e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	869	 914	 0.01322	 0.04298	 0.00465	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1214	 870	 0.0157	 0.03636	 0.00554	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1411	 870	 0.00661	 0.01983	 0.00235	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1418	 870	 0.00826	 0.02645	 0.003	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	896	 871	 0.01488	 0.04132	 0.00414	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1418	 871	 0.00826	 0.02645	 0.003	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1020	 872	 0.00413	 0.01322	 0.00143	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	872	 1384	 0.02562	 0.06694	 0.00755	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	873	 874	 0.00992	 0.03223	 0.00307	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	874	 1098	 0.0	 0.00083	 0.0	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1552	 874	 0.00992	 0.02975	 0.00332	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	875	 876	 0.00248	 0.00331	 0.00031	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1323	 876	 0.00661	 0.01901	 0.00177	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	876	 1389	 0.02231	 0.04132	 0.00356	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1050	 877	 0.01074	 0.03471	 0.00373	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	879	 878	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1320	 878	 0.00661	 0.0157	 0.00225	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1543	 878	 0.01405	 0.02645	 0.00353	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	879	 1325	 0.0124	 0.03388	 0.00375	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1426	 879	 0.02397	 0.05868	 0.00646	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1470	 882	 0.01901	 0.0595	 0.00644	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	882	 1503	 0.03471	 0.10909	 0.01171	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1490	 883	 0.00165	 0.00579	 0.00063	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	885	 884	 0.00165	 0.00413	 0.00046	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	885	 890	 0.05702	 0.0843	 0.00837	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1476	 885	 0.05455	 0.07107	 0.0067	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1294	 886	 0.02645	 0.06612	 0.00733	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	887	 1178	 0.03719	 0.07521	 0.00663	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	996	 888	 0.00744	 0.02314	 0.00271	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1076	 889	 0.00579	 0.01736	 0.00186	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1207	 889	 0.00496	 0.01488	 0.00167	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	891	 1057	 0.00331	 0.00909	 0.00106	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1459	 891	 0.00413	 0.01488	 0.00145	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	893	 892	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1013	 892	 0.00165	 0.00496	 0.00063	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1206	 892	 0.00496	 0.01405	 0.00162	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1448	 892	 0.00496	 0.0157	 0.00177	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1312	 893	 0.00496	 0.01488	 0.00177	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1449	 893	 0.00496	 0.0157	 0.00177	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	894	 1077	 0.00744	 0.02397	 0.00278	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1514	 894	 0.00496	 0.01653	 0.00191	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	986	 895	 0.00083	 0.00331	 0.00034	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1424	 895	 0.00661	 0.02149	 0.00208	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1083	 896	 0.00744	 0.01818	 0.00213	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	897	 898	 0.0	 0.00083	 0.0	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	898	 1289	 0.03636	 0.05041	 0.0083	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2089	 898	 0.02149	 0.02727	 0.00511	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	923	 899	 0.01653	 0.04959	 0.00583	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1230	 900	 0.00083	 0.00248	 0.00029	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1482	 900	 0.01322	 0.03884	 0.00457	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	961	 901	 0.01074	 0.02397	 0.00336	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	901	 1561	 0.00331	 0.00826	 0.0009	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	903	 902	 0.00165	 0.00413	 0.00056	 141.0	 141.0	 141.0	 0.0	 0.0	 1	 -30.0	 30.0;
	903	 916	 0.00413	 0.0157	 0.00186	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1184	 903	 0.00413	 0.01653	 0.00198	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1201	 904	 0.00413	 0.0124	 0.00131	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	906	 905	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	905	 1372	 0.00165	 0.00413	 0.00044	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	905	 1569	 0.00165	 0.00579	 0.00065	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1095	 906	 0.00331	 0.01157	 0.00119	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1570	 906	 0.00165	 0.00661	 0.00065	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	907	 1201	 0.00248	 0.01488	 0.00167	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	908	 1203	 0.00248	 0.01488	 0.00169	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1387	 908	 0.00413	 0.00744	 0.01602	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1058	 909	 0.00579	 0.00992	 0.00211	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1245	 909	 0.01157	 0.03554	 0.00387	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	910	 1156	 0.00661	 0.01983	 0.00213	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	910	 1251	 0.00248	 0.00744	 0.00082	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	911	 979	 0.00992	 0.0686	 0.00765	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -30.0	 30.0;
	911	 1478	 0.00579	 0.0405	 0.00453	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -30.0	 30.0;
	912	 965	 0.00909	 0.04132	 0.00457	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1025	 912	 0.05124	 0.16198	 0.01788	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1293	 912	 0.03471	 0.11074	 0.01162	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1294	 912	 0.03471	 0.11074	 0.01164	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1420	 912	 0.01488	 0.04628	 0.00508	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	912	 1572	 0.00331	 0.02231	 0.00249	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1454	 913	 0.02645	 0.06364	 0.00726	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1577	 913	 0.01983	 0.05124	 0.00588	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1279	 914	 0.00248	 0.00744	 0.00085	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	933	 915	 0.00083	 0.00248	 0.00022	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1072	 915	 0.00083	 0.00248	 0.00029	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1095	 915	 0.00331	 0.01322	 0.00138	 141.0	 141.0	 141.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1236	 915	 0.00248	 0.00826	 0.00099	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	934	 916	 0.00083	 0.00248	 0.00022	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1073	 916	 0.00083	 0.00248	 0.00031	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1095	 916	 0.00331	 0.01322	 0.00138	 141.0	 141.0	 141.0	 0.0	 0.0	 1	 -30.0	 30.0;
	917	 1413	 0.02149	 0.06529	 0.00777	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1426	 917	 0.02397	 0.07273	 0.00862	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1503	 918	 0.01488	 0.04545	 0.00506	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	974	 919	 0.02066	 0.05455	 0.00605	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	919	 1049	 0.01983	 0.06364	 0.00675	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1077	 919	 0.00744	 0.02397	 0.00281	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1102	 920	 0.00496	 0.00826	 0.00174	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	920	 1343	 0.00744	 0.02479	 0.00259	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1575	 920	 0.02066	 0.05124	 0.0061	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	921	 1207	 0.00909	 0.0281	 0.00302	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	921	 1344	 0.00744	 0.02479	 0.00259	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1513	 921	 0.01983	 0.06033	 0.00711	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	922	 923	 0.0	 0.00083	 2e-05	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	924	 1071	 0.00579	 0.01901	 0.00206	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	925	 926	 0.00083	 0.00165	 0.00017	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	926	 1190	 0.01653	 0.05041	 0.0059	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	927	 928	 0.00083	 0.00331	 0.00036	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1220	 928	 0.00248	 0.00826	 0.00082	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	929	 1139	 0.00826	 0.02645	 0.00302	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	929	 1240	 0.00413	 0.01157	 0.00128	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1410	 929	 0.02562	 0.04215	 0.00634	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1138	 930	 0.00248	 0.00826	 0.00094	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	932	 931	 0.00083	 0.00165	 0.00019	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	932	 1381	 0.00083	 0.00331	 0.00039	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1452	 932	 0.00165	 0.00579	 0.00068	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	935	 936	 0.00083	 0.00248	 0.00024	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1235	 936	 0.00496	 0.01322	 0.0015	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	936	 1565	 0.00165	 0.00496	 0.00051	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -30.0	 30.0;
	937	 938	 0.0	 0.00083	 2e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1095	 938	 0.00165	 0.00413	 0.00046	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	938	 1531	 0.00165	 0.00579	 0.00056	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	939	 1416	 0.00909	 0.02727	 0.00319	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1513	 939	 0.00248	 0.00826	 0.00097	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	940	 944	 0.0	 0.00083	 7e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	941	 944	 0.0	 0.00083	 7e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	957	 942	 0.00579	 0.01983	 0.00191	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -30.0	 30.0;
	942	 1096	 0.00165	 0.00496	 0.00056	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1274	 943	 0.00579	 0.01653	 0.00186	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1539	 943	 0.00331	 0.00744	 0.00087	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	944	 1117	 0.00496	 0.01488	 0.00179	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	944	 1591	 0.00413	 0.0124	 0.0015	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	947	 1229	 0.00331	 0.00744	 0.00099	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	948	 1199	 0.00496	 0.01736	 0.00179	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1256	 948	 0.00826	 0.02727	 0.0029	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1087	 949	 0.00413	 0.01405	 0.00131	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	949	 1422	 0.00992	 0.0314	 0.00368	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	950	 979	 0.00165	 0.00248	 0.00024	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	951	 978	 0.00165	 0.00248	 0.00024	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	953	 952	 0.00248	 0.00331	 0.00056	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	953	 1075	 0.01157	 0.03471	 0.00387	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1184	 953	 0.00579	 0.01736	 0.00208	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	954	 968	 0.01488	 0.0438	 0.00523	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	997	 955	 0.00496	 0.01653	 0.0016	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
