%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v18.08     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Active Power Increase              %%%%%
%%%%                        08 - August - 2018                        %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case2736sp_k__api
mpc.version = '2';
mpc.baseMVA = 100.0;

%% area data
%	area	refbus
mpc.areas = [
	720	 662	 0.012703	 0.032967	 0.00341	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	748	 720	 0.034851	 0.07019	 0.006829	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	592	 748	 0.014207	 0.046033	 0.004709	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	704	 588	 0.00562	 0.009917	 0.00092	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	704	 700	 0.004463	 0.007934	 0.00075	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	703	 700	 0.002562	 0.008256	 0.000849	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	829	 703	 0.013058	 0.021653	 0.002081	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	829	 587	 0.011744	 0.020248	 0.001951	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	608	 587	 0.02562	 0.08281	 0.00847	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	608	 605	 0.029339	 0.094793	 0.009699	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	786	 696	 0.011322	 0.049256	 0.004891	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	787	 786	 0.002397	 0.007603	 0.000779	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	789	 787	 0.002983	 0.009587	 0.00099	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	789	 590	 0.018843	 0.060992	 0.006241	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	803	 590	 0.025124	 0.081066	 0.008301	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	803	 595	 0.004132	 0.013223	 0.00136	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	697	 683	 0.023141	 0.066281	 0.006781	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	683	 595	 0.007769	 0.025124	 0.00257	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	724	 595	 0.003554	 0.01157	 0.0012	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	692	 696	 0.010826	 0.019174	 0.001801	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	705	 692	 0.004554	 0.008017	 0.00075	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	691	 690	 0.00124	 0.003967	 0.00044	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	702	 690	 0.003141	 0.010248	 0.00105	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	697	 686	 0.033223	 0.107521	 0.010999	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	701	 684	 0.013636	 0.044132	 0.004521	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	696	 693	 0.013388	 0.02686	 0.00257	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	699	 693	 0.004628	 0.015793	 0.001609	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	701	 699	 0.012636	 0.040909	 0.004179	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	697	 682	 0.019669	 0.063636	 0.00651	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	682	 653	 0.028256	 0.091397	 0.009341	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	760	 653	 0.021818	 0.070661	 0.007231	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	710	 602	 0.058347	 0.09876	 0.0106	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	602	 601	 0.005702	 0.018603	 0.00189	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	695	 601	 0.033223	 0.107364	 0.010989	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	738	 696	 0.063719	 0.206124	 0.021081	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	705	 588	 0.013719	 0.04438	 0.00454	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	702	 696	 0.003802	 0.028603	 0.00273	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -30.0	 30.0;
	702	 697	 0.002314	 0.024132	 0.003729	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -30.0	 30.0;
	702	 588	 0.004132	 0.030661	 0.002931	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	685	 587	 0.003967	 0.012984	 0.001331	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	824	 601	 0.032314	 0.10438	 0.01068	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	824	 823	 0.040413	 0.130579	 0.013361	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	685	 588	 0.003967	 0.01281	 0.001309	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	686	 684	 0.013058	 0.042066	 0.00431	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	726	 605	 0.030331	 0.098099	 0.010041	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	823	 738	 0.037934	 0.122983	 0.012579	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	697	 693	 0.009587	 0.031157	 0.00318	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	702	 691	 0.005446	 0.009587	 0.0009	 90.0	 90.0	 90.0	 0.0	 0.0	 0	 -30.0	 30.0;
	695	 638	 0.026364	 0.085207	 0.00871	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	646	 638	 0.019174	 0.062314	 0.006369	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	824	 646	 0.030661	 0.099091	 0.01014	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	638	 601	 0.031066	 0.100413	 0.01029	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	746	 650	 0.019174	 0.061983	 0.00634	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	592	 588	 0.029174	 0.080744	 0.00832	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	747	 748	 0.005207	 0.016942	 0.00173	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	726	 747	 0.011066	 0.035793	 0.003659	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	630	 696	 0.020331	 0.06562	 0.006711	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	604	 745	 0.004959	 0.013388	 0.001379	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	691	 705	 0.001066	 0.008017	 0.000179	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	764	 617	 0.031157	 0.055041	 0.00515	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	719	 642	 0.005124	 0.012397	 0.001229	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	764	 618	 0.032149	 0.055041	 0.00515	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	764	 675	 0.019008	 0.051157	 0.00528	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	715	 675	 0.045793	 0.127521	 0.013141	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	813	 714	 0.024628	 0.044876	 0.00423	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	813	 598	 0.058182	 0.100413	 0.00954	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	836	 714	 0.010174	 0.032983	 0.003359	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	837	 832	 0.003471	 0.009008	 0.000939	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	837	 836	 0.006777	 0.021901	 0.002219	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	832	 715	 0.014959	 0.046612	 0.004751	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	832	 817	 0.063471	 0.113802	 0.010699	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	719	 681	 0.044554	 0.144132	 0.01475	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	834	 715	 0.069091	 0.122727	 0.01151	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	617	 610	 0.014793	 0.030826	 0.002979	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	618	 611	 0.01843	 0.033314	 0.00326	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	755	 719	 0.044628	 0.078843	 0.007381	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	755	 603	 0.03843	 0.100744	 0.010411	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	751	 755	 0.037686	 0.121901	 0.01247	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	708	 618	 0.055703	 0.099504	 0.009341	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	826	 708	 0.040992	 0.073636	 0.006921	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	618	 612	 0.007934	 0.018934	 0.001871	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	617	 615	 0.008512	 0.027851	 0.002851	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	620	 615	 0.009421	 0.030504	 0.003119	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	620	 612	 0.007851	 0.018347	 0.001801	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	820	 816	 0.027769	 0.089752	 0.009179	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	642	 647	 0.010826	 0.037893	 0.003845	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	647	 794	 0.023777	 0.076884	 0.007865	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	599	 598	 0.008347	 0.027016	 0.002771	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	814	 599	 0.01843	 0.059504	 0.006079	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	826	 698	 0.020661	 0.06686	 0.006839	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	635	 832	 0.04876	 0.157686	 0.016129	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	634	 635	 0.010496	 0.033058	 0.003381	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	749	 634	 0.026612	 0.086033	 0.008799	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	819	 749	 0.017521	 0.056777	 0.00581	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	832	 819	 0.037521	 0.121397	 0.012419	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	648	 832	 0.035537	 0.115041	 0.019031	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	754	 755	 0.023802	 0.053802	 0.005501	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	750	 754	 0.018017	 0.031818	 0.002979	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	756	 750	 0.001653	 0.005372	 0.000549	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	755	 756	 0.010826	 0.019174	 0.001801	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	711	 755	 0.016777	 0.029587	 0.002771	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	711	 755	 0.014554	 0.025703	 0.00241	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	816	 681	 0.083058	 0.148678	 0.013961	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	817	 816	 0.014132	 0.026942	 0.00257	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	794	 814	 0.02638	 0.085314	 0.008729	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	637	 593	 0.03124	 0.101066	 0.010341	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	795	 689	 0.034876	 0.11281	 0.011541	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	689	 687	 0.002066	 0.006612	 0.00068	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	784	 687	 0.019917	 0.037107	 0.003509	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	808	 773	 0.01719	 0.055703	 0.005699	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	807	 723	 0.012066	 0.020744	 0.00198	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	807	 783	 0.05876	 0.120248	 0.01158	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	808	 631	 0.045207	 0.079256	 0.006401	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	631	 627	 0.013058	 0.024554	 0.00198	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	737	 627	 0.044554	 0.089256	 0.00679	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	626	 773	 0.022066	 0.07124	 0.007289	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	707	 706	 0.00876	 0.014554	 0.00152	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	812	 807	 0.003967	 0.006942	 0.000661	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	727	 649	 0.016198	 0.052231	 0.005351	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	649	 613	 0.01595	 0.031744	 0.00302	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	707	 613	 0.01124	 0.019752	 0.00173	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	707	 614	 0.010826	 0.019091	 0.00166	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	800	 775	 0.003719	 0.011901	 0.00121	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	778	 775	 0.022636	 0.07314	 0.00748	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	808	 594	 0.136198	 0.235124	 0.022351	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	777	 594	 0.006124	 0.019917	 0.00204	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	782	 594	 0.004628	 0.014793	 0.0016	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	782	 776	 0.007438	 0.02405	 0.002471	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	776	 766	 0.003223	 0.010496	 0.001089	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	781	 778	 0.027107	 0.087769	 0.008981	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	779	 652	 0.009669	 0.031488	 0.003221	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	721	 652	 0.045446	 0.080909	 0.00757	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	721	 614	 0.026281	 0.046942	 0.0044	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	753	 707	 0.010909	 0.019256	 0.001801	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	740	 632	 0.035207	 0.076446	 0.007429	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	801	 741	 0.022397	 0.072397	 0.00741	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	741	 716	 0.021322	 0.06595	 0.006711	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	716	 614	 0.076942	 0.132562	 0.01263	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	791	 594	 0.031818	 0.079587	 0.008061	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	791	 767	 0.009174	 0.022893	 0.002321	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	809	 593	 0.023554	 0.07562	 0.007819	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	809	 671	 0.022231	 0.071397	 0.007381	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	669	 591	 0.022066	 0.059173	 0.00611	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	792	 591	 0.025372	 0.067364	 0.00695	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	688	 792	 0.01405	 0.036446	 0.00377	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	671	 633	 0.020744	 0.067017	 0.006861	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	659	 633	 0.009669	 0.026198	 0.002631	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	722	 659	 0.006198	 0.02	 0.00204	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	815	 613	 0.015793	 0.051066	 0.00523	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	781	 763	 0.001744	 0.00562	 0.000581	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	821	 796	 0.020579	 0.036281	 0.00339	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	833	 821	 0.028017	 0.090496	 0.00924	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	833	 792	 0.008678	 0.015372	 0.00143	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	779	 593	 0.033058	 0.10686	 0.010941	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	808	 641	 0.032983	 0.106686	 0.010909	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	727	 811	 0.020661	 0.066777	 0.006829	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	815	 636	 0.014793	 0.047686	 0.004881	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	818	 636	 0.007438	 0.01314	 0.001229	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	818	 631	 0.008256	 0.014628	 0.00137	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	804	 792	 0.002562	 0.008182	 0.00083	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	706	 614	 0.005289	 0.016859	 0.00173	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	779	 680	 0.038934	 0.12595	 0.012879	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	732	 753	 0.02157	 0.047438	 0.00462	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	732	 740	 0.029669	 0.066364	 0.00649	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	680	 637	 0.009826	 0.031818	 0.00325	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	779	 763	 0.02438	 0.078017	 0.008071	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	766	 763	 0.017769	 0.057364	 0.005871	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	801	 632	 0.008182	 0.026446	 0.00271	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	669	 609	 0.012397	 0.054132	 0.006749	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	811	 812	 0.008512	 0.027438	 0.00281	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	804	 793	 0.006364	 0.020579	 0.002101	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	609	 591	 0.017934	 0.058016	 0.005929	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	668	 671	 0.001488	 0.002636	 0.000249	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	670	 668	 0.000579	 0.001901	 0.000191	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	835	 808	 0.028678	 0.09281	 0.009489	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	589	 737	 0.015703	 0.050744	 0.005191	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	661	 732	 0.021322	 0.068934	 0.00705	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	800	 777	 0.008182	 0.026529	 0.00271	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	672	 670	 0.011488	 0.029669	 0.003011	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	658	 722	 0.006198	 0.02	 0.00204	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	729	 661	 0.018099	 0.058512	 0.00599	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	669	 672	 0.005702	 0.016033	 0.00165	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	796	 688	 0.019174	 0.049826	 0.005159	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	795	 778	 0.023058	 0.074628	 0.00764	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	784	 626	 0.000157	 0.000504	 5.1e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	597	 722	 0.030248	 0.059314	 0.00567	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	669	 639	 0.013587	 0.043942	 0.004496	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	839	 768	 0.051901	 0.131397	 0.013119	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	771	 769	 0.015207	 0.02562	 0.002449	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	771	 770	 0.008512	 0.01438	 0.001549	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	770	 744	 0.027016	 0.087603	 0.009	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	743	 679	 0.018512	 0.06	 0.00614	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	679	 665	 0.013719	 0.044463	 0.00454	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	768	 761	 0.022893	 0.051901	 0.00506	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	772	 761	 0.025207	 0.057438	 0.00561	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	772	 765	 0.005793	 0.009917	 0.00105	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	645	 622	 0.017769	 0.057364	 0.005871	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	665	 622	 0.020579	 0.066124	 0.006861	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	768	 616	 0.009008	 0.031066	 0.002979	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	752	 616	 0.023967	 0.083223	 0.007991	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	762	 752	 0.023223	 0.075207	 0.0077	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	830	 788	 0.008843	 0.014876	 0.0015	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	830	 600	 0.014628	 0.025793	 0.00242	 58.0	 58.0	 58.0	 0.0	 0.0	 0	 -30.0	 30.0;
	802	 768	 0.053314	 0.133388	 0.010641	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	769	 640	 0.040661	 0.111157	 0.011471	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	806	 640	 0.027769	 0.077686	 0.00801	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	806	 802	 0.002893	 0.007769	 0.000801	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	600	 802	 0.04	 0.061818	 0.006759	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	798	 600	 0.038256	 0.06562	 0.01263	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	798	 673	 0.028934	 0.049752	 0.00953	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	674	 673	 0.004132	 0.007107	 0.00137	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	802	 730	 0.069091	 0.123802	 0.010079	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	802	 663	 0.039917	 0.067934	 0.005431	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	735	 663	 0.01281	 0.021818	 0.00175	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	735	 731	 0.013223	 0.034298	 0.003291	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	730	 694	 0.031322	 0.101397	 0.010379	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	733	 730	 0.002479	 0.007934	 0.00082	 90.0	 90.0	 90.0	 0.0	 0.0	 0	 -30.0	 30.0;
	733	 730	 0.002479	 0.007934	 0.00082	 90.0	 90.0	 90.0	 0.0	 0.0	 0	 -30.0	 30.0;
	734	 733	 0.000331	 0.000579	 0.0242	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	622	 596	 0.016281	 0.052727	 0.005411	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	822	 664	 0.034711	 0.112562	 0.01158	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	822	 713	 0.015124	 0.051322	 0.00251	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	713	 628	 0.029496	 0.051818	 0.004881	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	810	 600	 0.010248	 0.018099	 0.001699	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	827	 810	 0.03124	 0.055124	 0.005159	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	827	 667	 0.024463	 0.043223	 0.004051	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	717	 667	 0.057364	 0.100826	 0.009489	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	728	 717	 0.013636	 0.070413	 0.007279	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	654	 667	 0.003058	 0.009826	 0.001009	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	656	 655	 0.004463	 0.014554	 0.001481	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	758	 655	 0.01405	 0.045372	 0.004649	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	657	 667	 0.007603	 0.024554	 0.002519	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	678	 657	 0.004463	 0.013876	 0.00143	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	666	 678	 0.005702	 0.018512	 0.00189	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	758	 717	 0.021984	 0.06843	 0.00702	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	825	 759	 0.016198	 0.02843	 0.002691	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	825	 644	 0.039174	 0.066033	 0.003959	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	643	 644	 0.009587	 0.020174	 0.00196	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	759	 718	 0.009669	 0.03157	 0.003221	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	718	 619	 0.047769	 0.090579	 0.00862	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	785	 619	 0.022727	 0.046612	 0.004501	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	785	 606	 0.024628	 0.059587	 0.004961	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	607	 606	 0.005702	 0.018512	 0.00189	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	839	 694	 0.04719	 0.085207	 0.00803	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	761	 757	 0.007769	 0.016859	 0.00165	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	780	 769	 0.016859	 0.029826	 0.00281	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	780	 757	 0.003554	 0.006281	 0.005421	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	838	 600	 0.005868	 0.010331	 0.00097	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	838	 797	 0.003802	 0.012397	 0.00127	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	797	 739	 0.00405	 0.012984	 0.001331	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	762	 623	 0.003554	 0.01157	 0.001191	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	805	 607	 0.017769	 0.057603	 0.00589	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	629	 805	 0.017769	 0.057603	 0.00589	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	742	 606	 0.021744	 0.038347	 0.003589	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	742	 831	 0.01719	 0.05562	 0.00568	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	831	 677	 0.01719	 0.05562	 0.00568	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	712	 596	 0.020744	 0.067273	 0.00688	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	676	 674	 0.00157	 0.003058	 0.00029	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	788	 769	 0.038256	 0.067521	 0.006331	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	802	 725	 0.024876	 0.072231	 0.00824	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	742	 660	 0.015207	 0.049008	 0.005019	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -30.0	 30.0;
	830	 799	 0.000413	 0.011901	 0.00122	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	739	 799	 0.00281	 0.009008	 0.00092	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	759	 651	 0.022893	 0.074132	 0.007579	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	743	 744	 0.019339	 0.062636	 0.006411	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	656	 654	 0.004554	 0.014711	 0.0015	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	643	 790	 0.034876	 0.064876	 0.00614	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	765	 645	 0.020992	 0.067851	 0.006941	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	651	 666	 0.010826	 0.035124	 0.003589	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	625	 831	 0.019174	 0.059587	 0.006103	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1858	 1273	 0.026281	 0.082975	 0.009048	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1272	 1273	 0.002975	 0.009669	 0.001004	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	984	 1492	 0.036116	 0.050413	 0.008291	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	983	 984	 0.0	 8.3e-05	 1e-05	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1017	 986	 0.016198	 0.049174	 0.00584	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1016	 1017	 0.000165	 0.000248	 4.4e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1021	 1360	 0.016529	 0.050413	 0.005893	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1020	 1021	 0.000496	 0.001488	 0.000172	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1144	 900	 0.038678	 0.099587	 0.011081	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1600	 1348	 0.005372	 0.01719	 0.001832	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	901	 1600	 0.039091	 0.09562	 0.010571	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1599	 1600	 8.3e-05	 0.000248	 1.9e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1327	 1247	 0.01595	 0.046694	 0.004131	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1717	 1327	 0.031736	 0.094215	 0.008361	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1325	 1327	 0.000496	 0.001157	 0.000135	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1328	 1246	 0.01595	 0.046694	 0.004136	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1718	 1328	 0.031736	 0.094215	 0.008361	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1326	 1328	 0.000496	 0.001157	 0.000135	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1888	 1630	 0.048182	 0.119835	 0.013225	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1629	 1301	 0.040165	 0.105785	 0.01189	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1014	 884	 0.011653	 0.03595	 0.004112	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1013	 885	 0.011653	 0.03595	 0.004112	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1217	 1632	 0.002727	 0.008926	 0.000886	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1351	 1217	 0.007603	 0.023471	 0.002664	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1216	 1217	 0.000331	 0.000413	 8.2e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	898	 1412	 0.018182	 0.044628	 0.004898	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1859	 898	 0.026033	 0.063636	 0.007047	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	898	 896	 0.013884	 0.018017	 0.003231	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1264	 1413	 0.017355	 0.048265	 0.005145	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1560	 1206	 0.00686	 0.022231	 0.002331	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1056	 1560	 0.004298	 0.013388	 0.001488	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1351	 1056	 0.005785	 0.017686	 0.002079	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1559	 1560	 0.006033	 0.01843	 0.002183	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1056	 1055	 0.002314	 0.002893	 0.000549	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1711	 975	 0.005041	 0.015372	 0.001774	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1353	 1711	 0.010248	 0.031405	 0.003628	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1711	 1709	 0.005124	 0.008595	 0.000908	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1712	 976	 0.005041	 0.015372	 0.001774	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1353	 1712	 0.010248	 0.031405	 0.003628	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1712	 1710	 0.005124	 0.008512	 0.0009	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1888	 1364	 0.040165	 0.070165	 0.007071	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1674	 1307	 0.022479	 0.06562	 0.006333	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1673	 1851	 0.01876	 0.055372	 0.005322	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1321	 1180	 0.014628	 0.045868	 0.005084	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1590	 1321	 0.006281	 0.019752	 0.002183	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1321	 1319	 0.00438	 0.00843	 0.000879	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1322	 928	 0.006281	 0.019504	 0.002217	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1766	 1322	 0.005041	 0.015454	 0.001793	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1322	 1320	 0.00438	 0.00843	 0.000879	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1353	 840	 0.012479	 0.045207	 0.00537	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1352	 841	 0.012479	 0.045207	 0.00537	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1421	 1007	 0.002231	 0.008347	 0.000983	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -30.0	 30.0;
	992	 1008	 0.004132	 0.01562	 0.001878	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1353	 992	 0.004876	 0.016446	 0.00198	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	992	 991	 0.00124	 0.004463	 0.000554	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1397	 1233	 0.005537	 0.017355	 0.001919	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1463	 1337	 0.04157	 0.060826	 0.010346	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1494	 1781	 0.003967	 0.011983	 0.001421	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1667	 1863	 0.015868	 0.048016	 0.005704	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1010	 1667	 0.02157	 0.065454	 0.007771	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1666	 1667	 0.002397	 0.007273	 0.000864	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1440	 1771	 0.002397	 0.007355	 0.000852	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1387	 1293	 0.010496	 0.031901	 0.003782	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1222	 1449	 0.024793	 0.041322	 0.004259	 90.0	 90.0	 90.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1068	 990	 0.010826	 0.023967	 0.003364	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1746	 1502	 0.008347	 0.024959	 0.003015	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1119	 1432	 0.024793	 0.083471	 0.010285	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1497	 1432	 0.034876	 0.093058	 0.01232	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1588	 1313	 0.008182	 0.014628	 0.00304	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1750	 962	 0.056033	 0.074711	 0.007168	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1750	 1332	 0.038265	 0.051984	 0.004753	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1336	 1247	 0.029256	 0.050826	 0.004973	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1889	 1004	 0.019752	 0.05124	 0.005878	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1483	 1267	 0.021818	 0.065702	 0.007795	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1568	 1267	 0.036281	 0.070579	 0.007366	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1803	 1015	 0.019917	 0.060579	 0.007124	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1211	 1013	 0.007769	 0.023719	 0.002798	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	848	 1804	 0.047603	 0.060165	 0.005242	 60.0	 60.0	 60.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1013	 1690	 0.052479	 0.129917	 0.014394	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1886	 939	 0.032645	 0.079091	 0.009402	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	879	 1215	 0.023719	 0.033388	 0.00589	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1175	 1714	 0.008264	 0.026364	 0.002848	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1013	 1175	 0.019917	 0.063884	 0.00674	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1174	 1175	 0.000992	 0.003141	 0.00037	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1690	 1224	 0.013554	 0.040992	 0.004864	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1208	 970	 0.005372	 0.017025	 0.001861	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1487	 1645	 0.020248	 0.067934	 0.006556	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1738	 1805	 0.037273	 0.119504	 0.012681	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1739	 960	 0.01876	 0.059339	 0.006437	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1554	 1388	 0.015868	 0.053554	 0.005135	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1209	 884	 0.006777	 0.021488	 0.002343	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1201	 885	 0.015372	 0.048926	 0.005234	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1866	 884	 0.00686	 0.021901	 0.002331	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1867	 885	 0.00686	 0.021901	 0.002335	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1749	 1791	 0.053058	 0.227273	 0.025112	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1078	 1790	 0.049174	 0.21124	 0.023334	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1544	 1429	 0.034298	 0.10595	 0.011374	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1125	 1102	 0.000496	 0.000909	 7.7e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1129	 1125	 0.004132	 0.007107	 0.000692	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1858	 1129	 0.004132	 0.006942	 0.000721	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1123	 1125	 0.001157	 0.002149	 0.000194	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1127	 1129	 8.3e-05	 0.000248	 2.9e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	985	 855	 0.017355	 0.050165	 0.006278	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1262	 1234	 0.024546	 0.061488	 0.006486	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1365	 1135	 0.026612	 0.041322	 0.006396	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1858	 1204	 0.031653	 0.061735	 0.011805	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1859	 1134	 0.045455	 0.05686	 0.010803	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1242	 854	 0.002975	 0.009504	 0.000997	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1510	 1262	 0.013471	 0.043306	 0.004559	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	903	 1234	 0.008926	 0.024793	 0.002756	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1279	 1205	 0.020413	 0.039752	 0.007577	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1610	 1130	 8.3e-05	 0.000826	 7e-06	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1859	 1610	 0.006529	 0.010992	 0.001128	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1610	 1609	 0.000165	 0.000248	 2.4e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1128	 1131	 0.002562	 0.00438	 0.000443	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1858	 1128	 0.00405	 0.006777	 0.000707	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1126	 1128	 0.000744	 0.002314	 0.000276	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1124	 855	 0.010826	 0.021818	 0.002998	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1101	 1124	 0.000413	 0.000744	 6.8e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1122	 1124	 0.00124	 0.002149	 0.000208	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1919	 854	 0.004545	 0.007934	 0.000833	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1920	 855	 0.004545	 0.007934	 0.000833	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1676	 854	 0.004132	 0.010992	 0.001735	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1234	 1740	 0.006777	 0.01124	 0.001191	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1235	 1741	 0.006777	 0.01124	 0.001191	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1573	 1416	 0.037025	 0.06719	 0.006691	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1553	 1416	 0.014876	 0.028099	 0.002979	 78.0	 78.0	 78.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1870	 1417	 0.007603	 0.011735	 0.001496	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1869	 1870	 0.000992	 0.001736	 0.000165	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1450	 1869	 0.006198	 0.007769	 0.001481	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1553	 1870	 0.007273	 0.014545	 0.001549	 90.0	 90.0	 90.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1222	 1869	 0.019008	 0.033058	 0.003151	 90.0	 90.0	 90.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1918	 1294	 0.019091	 0.057769	 0.006863	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1858	 1133	 0.007025	 0.015703	 0.001757	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1132	 854	 0.010826	 0.032727	 0.003884	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1623	 855	 0.008595	 0.026033	 0.00309	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1689	 1278	 0.028347	 0.06595	 0.009854	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1917	 1689	 0.008595	 0.026033	 0.003095	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1688	 1669	 0.015703	 0.047686	 0.005665	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1720	 1484	 0.014711	 0.02595	 0.002841	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1879	 1263	 0.003058	 0.00843	 0.001447	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1364	 1311	 0.011901	 0.036116	 0.004264	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1312	 897	 0.008843	 0.026777	 0.003178	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1719	 1003	 0.026777	 0.063223	 0.007267	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1567	 1509	 0.031983	 0.102397	 0.010846	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1263	 1212	 0.036116	 0.11595	 0.012221	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1858	 1636	 0.023636	 0.076942	 0.007921	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1878	 1243	 0.02281	 0.041818	 0.008523	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	950	 1235	 0.0	 0.000826	 7e-06	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1858	 950	 0.009504	 0.03	 0.003308	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	949	 950	 0.009504	 0.032231	 0.003073	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1858	 902	 0.004298	 0.013471	 0.001493	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1265	 1859	 0.040579	 0.104959	 0.011437	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1859	 1574	 0.017521	 0.031983	 0.00311	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1639	 1624	 0.003141	 0.009504	 0.001125	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1637	 1639	 0.0	 0.000826	 1e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1638	 1639	 0.0	 0.000826	 1e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1235	 1675	 0.005537	 0.013967	 0.002464	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1449	 1553	 0.002149	 0.006033	 0.000632	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	957	 854	 0.005455	 0.017521	 0.001847	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	958	 855	 0.004959	 0.017521	 0.001847	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1248	 933	 0.019008	 0.060413	 0.006548	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1902	 932	 0.005041	 0.015289	 0.001815	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1249	 851	 0.014215	 0.025041	 0.002563	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	934	 1695	 0.02157	 0.068265	 0.007163	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1285	 1221	 0.015454	 0.052066	 0.004997	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1819	 1285	 0.012645	 0.030248	 0.004257	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1047	 935	 0.002727	 0.007438	 0.000806	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1662	 1024	 0.025372	 0.042231	 0.00635	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1871	 1428	 0.001488	 0.004793	 0.000494	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1812	 1871	 0.013223	 0.031322	 0.003403	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1695	 1811	 0.008182	 0.025041	 0.002943	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1926	 1725	 0.009008	 0.015041	 0.001619	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1408	 1314	 0.003306	 0.007934	 0.000903	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1426	 846	 0.004711	 0.014215	 0.001689	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1048	 1410	 0.002975	 0.007025	 0.000992	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1715	 1286	 0.015868	 0.042645	 0.004371	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1747	 1694	 0.026116	 0.033802	 0.0062	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1820	 847	 0.004132	 0.012479	 0.001484	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1025	 1286	 0.008595	 0.026529	 0.003035	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1496	 1695	 0.00281	 0.009008	 0.000975	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1220	 1569	 0.010331	 0.032314	 0.003596	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1887	 1014	 0.020579	 0.051488	 0.006086	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1240	 1014	 0.004628	 0.008347	 0.001747	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1814	 1570	 0.019174	 0.06157	 0.00651	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	853	 1814	 0.018017	 0.023884	 0.004291	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1813	 1814	 0.006694	 0.008347	 0.001585	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1884	 1225	 0.017025	 0.051984	 0.00611	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1753	 1884	 0.040909	 0.053884	 0.009864	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1606	 1285	 0.006612	 0.020661	 0.002331	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1926	 1285	 0.025124	 0.076198	 0.009039	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1841	 1812	 0.01438	 0.046198	 0.004867	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1607	 1927	 0.02876	 0.090165	 0.010016	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1285	 1027	 0.002645	 0.008017	 0.000949	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1663	 1927	 0.019587	 0.03124	 0.005114	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1249	 1716	 0.003719	 0.009835	 0.00098	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1885	 1569	 0.024215	 0.076859	 0.008327	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1015	 1569	 0.007686	 0.024711	 0.002594	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1014	 1570	 0.007686	 0.024711	 0.002594	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1248	 1569	 0.019256	 0.061983	 0.006515	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1428	 1118	 0.002975	 0.013058	 0.002154	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1026	 1427	 0.00405	 0.011653	 0.00129	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1831	 1726	 0.020331	 0.065372	 0.006902	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1409	 1605	 0.005124	 0.015868	 0.00181	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1830	 1608	 0.01562	 0.050248	 0.005283	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1241	 1903	 0.017355	 0.024711	 0.004378	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1411	 1286	 0.002893	 0.009256	 0.000997	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1694	 1285	 0.021984	 0.070909	 0.007446	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1752	 879	 0.016364	 0.02157	 0.003969	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1015	 1383	 0.008843	 0.028017	 0.00303	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1384	 969	 0.004793	 0.014959	 0.001658	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1286	 989	 0.017934	 0.044876	 0.005385	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	944	 1006	 0.013471	 0.042645	 0.004646	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	967	 944	 8.3e-05	 0.000248	 2.4e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	942	 944	 0.004628	 0.014132	 0.00167	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1640	 1335	 0.040248	 0.070579	 0.006735	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	952	 1640	 0.019669	 0.040579	 0.003599	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1539	 952	 0.006942	 0.018678	 0.001767	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1594	 1539	 0.000661	 0.001157	 0.000169	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	951	 952	 0.002727	 0.003636	 0.000322	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1537	 1539	 0.000165	 0.000496	 4.4e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1482	 1067	 0.002149	 0.006612	 0.000779	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1756	 1363	 0.012562	 0.045041	 0.004371	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1868	 921	 0.01	 0.025124	 0.002819	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1891	 1868	 0.005868	 0.020909	 0.002072	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1912	 1868	 8.3e-05	 0.000331	 3.6e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	865	 1912	 0.000331	 0.000992	 0.000121	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1910	 1912	 0.004463	 0.013636	 0.001619	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	856	 1115	 0.013967	 0.043388	 0.004898	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1587	 1287	 0.02281	 0.063967	 0.009043	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1433	 1545	 0.006694	 0.017273	 0.002389	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1433	 1194	 0.004545	 0.013967	 0.001283	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1195	 921	 0.005702	 0.01719	 0.002118	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1850	 1432	 0.013636	 0.033967	 0.003707	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1200	 1432	 0.017851	 0.04405	 0.004825	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1585	 1200	 0.004876	 0.013471	 0.001566	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1200	 1198	 0.000909	 0.002066	 0.000237	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1433	 1186	 0.016694	 0.045207	 0.005467	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1515	 1170	 0.000826	 0.002479	 0.000269	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1099	 1515	 0.002149	 0.003884	 0.000779	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1185	 1099	 0.00595	 0.010661	 0.002222	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1515	 1513	 0.0	 0.000826	 7e-06	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1099	 1097	 0.002397	 0.004876	 0.000704	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1406	 1630	 0.008926	 0.02876	 0.003025	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1451	 1406	 0.004959	 0.015868	 0.001675	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1404	 1406	 0.002314	 0.003802	 0.000404	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1083	 1629	 0.000826	 0.002562	 0.000266	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	868	 1083	 0.007934	 0.025537	 0.002684	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1081	 1083	 0.000248	 0.000661	 7.5e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1415	 1630	 0.008017	 0.02438	 0.002553	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1414	 1629	 0.008099	 0.025372	 0.002633	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1631	 1761	 0.014463	 0.043967	 0.005193	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1670	 1718	 0.010083	 0.031901	 0.003453	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1190	 1232	 0.003719	 0.011901	 0.001251	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1378	 1477	 0.002231	 0.006612	 0.000789	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1809	 1794	 0.009587	 0.030744	 0.003233	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1436	 1619	 0.000992	 0.003058	 0.000346	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 1436	 0.005785	 0.01843	 0.001951	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1434	 1436	 0.000826	 0.002397	 0.000281	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1836	 1640	 0.011901	 0.036446	 0.004262	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1143	 947	 0.004215	 0.013306	 0.001433	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1736	 1283	 0.005207	 0.01595	 0.001873	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1876	 1475	 0.004793	 0.014628	 0.001774	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	995	 1876	 0.001901	 0.006116	 0.000646	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1874	 1876	 8.3e-05	 0.000165	 1.7e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	995	 1612	 0.001405	 0.004132	 0.000426	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1435	 1619	 0.001488	 0.004628	 0.000549	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	940	 1369	 0.006777	 0.021984	 0.002297	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1084	 1418	 0.008099	 0.020661	 0.002323	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1630	 1084	 0.000496	 0.001488	 0.000162	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1084	 1082	 0.000909	 0.002893	 0.000339	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1136	 975	 0.001736	 0.005289	 0.000617	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1837	 1323	 0.012975	 0.041074	 0.004484	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1565	 1737	 0.003802	 0.012149	 0.001275	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1407	 1565	 0.006694	 0.021653	 0.002268	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	869	 1407	 0.004463	 0.014463	 0.001517	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1565	 1563	 0.001157	 0.002562	 0.000254	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1405	 1407	 0.002314	 0.003802	 0.000404	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1736	 1145	 0.004463	 0.014297	 0.001515	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1232	 1827	 0.003306	 0.010744	 0.001101	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1232	 1034	 0.001405	 0.004463	 0.000469	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1478	 1005	 0.002397	 0.007273	 0.000857	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1837	 1471	 0.003802	 0.01157	 0.00137	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1620	 1838	 0.018347	 0.056777	 0.006459	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1100	 980	 0.000992	 0.002893	 0.000349	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1516	 1100	 0.001488	 0.004463	 0.00053	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1838	 1516	 0.004298	 0.013388	 0.001474	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1100	 1098	 0.001322	 0.003884	 0.000462	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1514	 1516	 0.0	 0.000826	 7e-06	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1196	 920	 0.002727	 0.008347	 0.000973	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1909	 1196	 0.002231	 0.007603	 0.000728	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1906	 1909	 8.3e-05	 0.000165	 1.7e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1194	 1196	 0.003141	 0.009669	 0.001125	 140.0	 140.0	 140.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1908	 1909	 0.0	 0.000826	 1e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1252	 1114	 0.001074	 0.003388	 0.000387	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1834	 1252	 0.004545	 0.013884	 0.001614	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1252	 1250	 0.001157	 0.001488	 0.000281	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	924	 1114	 0.001074	 0.003388	 0.000387	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1883	 924	 0.003884	 0.011901	 0.001375	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	922	 924	 0.000661	 0.001901	 0.000225	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1271	 1114	 0.009339	 0.025289	 0.002592	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1717	 1271	 0.005702	 0.014545	 0.001534	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1271	 1268	 0.005537	 0.009339	 0.00097	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1318	 1114	 0.015041	 0.039669	 0.004104	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1718	 1318	 8.3e-05	 0.000248	 1.9e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1317	 1318	 0.000165	 0.000413	 5.3e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1362	 1288	 0.000496	 0.001488	 0.000177	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1362	 1288	 0.000496	 0.001488	 0.000177	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1140	 1113	 0.012479	 0.038265	 0.004414	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1362	 1140	 0.000909	 0.003388	 0.00039	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1138	 1140	 0.000413	 0.001322	 0.000128	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1652	 1115	 0.00876	 0.026942	 0.003112	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1141	 1652	 0.003802	 0.012066	 0.001396	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1363	 1141	 0.000826	 0.002562	 0.000293	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1651	 1652	 0.002066	 0.006364	 0.000753	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1137	 1141	 0.000413	 0.001322	 0.00016	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1033	 1873	 0.001488	 0.004876	 0.000511	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1419	 1033	 0.004959	 0.013223	 0.0015	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1032	 1033	 0.000661	 0.002149	 0.000252	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1151	 1525	 0.011983	 0.037107	 0.004211	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1381	 975	 0.004545	 0.013967	 0.001619	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1809	 1795	 0.004215	 0.009752	 0.002043	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1611	 928	 0.005702	 0.015041	 0.001646	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1340	 928	 0.001322	 0.002645	 0.000237	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1341	 929	 0.001322	 0.002645	 0.000237	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1839	 1655	 0.002893	 0.007025	 0.000779	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1840	 1656	 0.002893	 0.007025	 0.000779	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1622	 1113	 0.003719	 0.009008	 0.000999	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1840	 1622	 0.004628	 0.01438	 0.001626	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1621	 1622	 0.002645	 0.006116	 0.00129	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1839	 1113	 0.008347	 0.023471	 0.002628	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1253	 1113	 0.00157	 0.004793	 0.000566	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1470	 1253	 0.007438	 0.022562	 0.00266	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1848	 1470	 0.000992	 0.003306	 0.000351	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1253	 1251	 0.000744	 0.001405	 0.000293	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1468	 1470	 0.000248	 0.000496	 4.6e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1296	 1113	 0.00876	 0.026529	 0.003124	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1784	 1412	 0.010083	 0.024546	 0.002715	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1822	 1784	 0.011901	 0.029669	 0.003277	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1782	 1784	 0.00438	 0.006116	 0.000777	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1785	 1413	 0.010083	 0.024546	 0.002715	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1598	 1785	 0.008099	 0.021074	 0.002386	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1783	 1785	 0.004132	 0.005372	 0.000692	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1839	 1703	 0.002397	 0.007355	 0.000857	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1232	 1007	 0.003141	 0.013306	 0.001379	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1412	 1146	 0.003058	 0.003802	 0.000721	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1413	 1147	 0.003141	 0.003884	 0.00074	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1029	 1628	 0.001074	 0.003223	 0.000378	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1717	 1029	 0.001818	 0.00562	 0.000665	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1029	 1028	 0.000579	 0.001653	 0.000194	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1379	 1625	 0.003141	 0.021405	 0.002413	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	976	 1277	 0.004736	 0.015008	 0.001718	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1839	 1369	 0.00405	 0.012397	 0.00143	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	888	 1414	 0.001983	 0.006033	 0.000697	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1873	 888	 0.004959	 0.015207	 0.001752	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	888	 886	 0.001074	 0.001818	 0.000194	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1239	 1415	 0.002314	 0.007438	 0.000811	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1618	 1239	 0.005702	 0.018017	 0.001994	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1238	 1239	 8.3e-05	 0.000248	 1.9e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1233	 1799	 0.001901	 0.004628	 0.000895	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1800	 1232	 0.001405	 0.004628	 0.000489	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	929	 1800	 0.008099	 0.022645	 0.002439	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1798	 1800	 0.000496	 0.00124	 0.000191	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1105	 1115	 0.007521	 0.023058	 0.002413	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1269	 1105	 0.000331	 0.001157	 0.000116	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1103	 1105	 0.002397	 0.007521	 0.000847	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1810	 1900	 0.008099	 0.026116	 0.002725	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1551	 849	 0.003636	 0.011405	 0.001242	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	894	 1551	 0.00157	 0.004876	 0.000542	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1551	 1549	 0.002314	 0.006942	 0.000728	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1776	 1019	 0.001983	 0.005702	 0.000617	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	889	 1777	 0.00562	 0.017107	 0.001919	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1873	 889	 0.004959	 0.015207	 0.001752	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	889	 887	 0.001074	 0.001818	 0.000194	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1233	 1770	 0.005207	 0.016281	 0.001805	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1446	 1287	 0.013388	 0.041488	 0.004726	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1796	 1446	 0.007603	 0.02405	 0.002618	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1446	 1444	 0.001074	 0.010992	 0.001752	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1445	 1050	 0.00876	 0.027851	 0.00303	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1358	 1445	 0.011157	 0.034463	 0.003913	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1287	 1358	 0.002314	 0.007025	 0.000816	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1445	 1443	 0.001058	 0.010826	 0.001726	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1358	 1356	 0.003223	 0.006033	 0.000578	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1776	 1414	 0.005455	 0.016777	 0.001914	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1899	 1840	 0.004215	 0.009835	 0.001217	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1150	 1899	 0.002066	 0.00562	 0.000593	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1898	 1899	 0.000661	 0.002314	 0.00022	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1373	 1583	 0.002893	 0.008926	 0.001004	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1810	 1373	 0.00595	 0.019174	 0.00203	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1373	 1371	 0.005289	 0.008926	 0.000927	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1040	 1233	 0.001405	 0.004463	 0.000467	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1061	 1040	 0.005124	 0.016033	 0.001805	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1039	 1040	 0.000331	 0.001074	 0.000107	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1732	 1649	 0.006529	 0.023884	 0.002338	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1901	 1650	 0.008017	 0.026446	 0.002645	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1751	 1593	 0.007273	 0.012314	 0.001788	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1838	 920	 0.02405	 0.076281	 0.008259	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1839	 1041	 0.003141	 0.007769	 0.000879	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1469	 1042	 0.005785	 0.016116	 0.001876	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1295	 1469	 0.002066	 0.006446	 0.000748	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1467	 1469	 0.000248	 0.000496	 4.6e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1794	 1512	 0.007438	 0.023967	 0.002517	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1511	 1288	 0.012066	 0.038678	 0.004075	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1648	 1288	 0.000496	 0.003719	 0.000387	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1704	 1648	 0.008099	 0.051653	 0.005365	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1840	 1704	 0.007686	 0.023967	 0.002698	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1646	 1648	 0.000579	 0.001818	 0.000218	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1702	 1704	 0.002231	 0.007438	 0.000726	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1584	 885	 0.002727	 0.008512	 0.000956	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1372	 884	 0.003223	 0.010496	 0.001104	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1049	 1372	 0.005289	 0.016942	 0.001796	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1372	 1370	 0.005289	 0.008926	 0.000927	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1779	 1579	 0.019256	 0.061488	 0.006558	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1836	 1779	 0.010413	 0.033471	 0.003533	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1778	 1779	 0.001653	 0.005537	 0.000525	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1707	 1619	 0.004711	 0.014628	 0.001667	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1491	 943	 0.004793	 0.015785	 0.001561	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1363	 1491	 0.007438	 0.02405	 0.002522	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1489	 1491	 8.3e-05	 0.000826	 1.9e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1142	 1362	 0.000744	 0.002314	 0.00024	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1490	 1142	 0.006777	 0.021736	 0.002294	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1139	 1142	 0.000909	 0.003141	 0.000298	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1538	 1751	 0.012397	 0.028265	 0.002664	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1793	 1864	 0.009421	 0.031157	 0.002778	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	982	 946	 0.015124	 0.04157	 0.004136	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1390	 945	 0.015289	 0.036612	 0.005537	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1431	 1179	 0.009339	 0.031901	 0.003243	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1440	 1431	 0.002149	 0.006777	 0.000772	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1431	 1430	 0.0	 8.3e-05	 1e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1402	 1179	 0.005041	 0.016364	 0.001711	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1730	 1351	 0.005785	 0.014463	 0.001636	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1223	 1351	 0.034132	 0.094876	 0.009319	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1222	 1865	 0.011074	 0.03281	 0.002829	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1223	 1914	 0.006198	 0.016694	 0.002616	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1388	 1913	 0.00124	 0.003802	 0.000423	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1681	 1729	 0.007686	 0.020909	 0.002139	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1679	 1681	 0.012479	 0.037851	 0.004477	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1222	 1681	 0.021901	 0.060992	 0.005953	 120.0	 120.0	 120.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1222	 860	 0.004876	 0.01314	 0.001779	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	999	 1316	 0.006198	 0.019504	 0.00213	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1222	 1051	 0.00405	 0.013802	 0.001314	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1052	 1680	 0.010248	 0.031157	 0.003683	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1219	 1179	 0.009587	 0.030826	 0.003265	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1457	 1179	 0.001405	 0.004298	 0.000472	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	978	 1210	 0.007769	 0.023554	 0.002773	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1767	 1299	 0.008182	 0.025537	 0.002863	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1904	 1896	 0.001488	 0.004628	 0.000542	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1479	 1387	 0.006281	 0.019752	 0.002161	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1480	 1388	 0.006198	 0.019587	 0.002139	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1387	 1897	 0.000826	 0.002479	 0.000271	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	861	 1905	 0.000744	 0.002397	 0.000281	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1915	 1388	 0.001983	 0.005289	 0.000702	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1664	 1659	 0.003471	 0.010413	 0.001239	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1665	 945	 0.006446	 0.019669	 0.002335	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1697	 1180	 0.004793	 0.014711	 0.001706	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1202	 1177	 0.008843	 0.027603	 0.003083	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1713	 1180	 0.005041	 0.015537	 0.001801	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1700	 1178	 0.003554	 0.00876	 0.000963	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1803	 1700	 0.016033	 0.046364	 0.004455	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1700	 1698	 0.012645	 0.015868	 0.003013	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1701	 1177	 0.004298	 0.010496	 0.001159	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1672	 1701	 0.017273	 0.055289	 0.005189	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1701	 1699	 0.01281	 0.016033	 0.00304	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1804	 1672	 0.008926	 0.027355	 0.003165	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1035	 1672	 0.009008	 0.027603	 0.003202	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1673	 945	 0.008512	 0.026198	 0.003006	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1674	 946	 0.008512	 0.026198	 0.003006	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1855	 1674	 0.004298	 0.01314	 0.001559	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1856	 1672	 0.004298	 0.01314	 0.001556	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1506	 1486	 0.004959	 0.012397	 0.001375	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1674	 1506	 0.010992	 0.032231	 0.003112	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1505	 1506	 0.004298	 0.013058	 0.001544	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1673	 1485	 0.016033	 0.044711	 0.004499	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1672	 1845	 0.006198	 0.02	 0.00212	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1222	 918	 0.004545	 0.013802	 0.001638	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1773	 877	 0.004132	 0.01281	 0.00144	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1727	 877	 0.003471	 0.011157	 0.001198	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1352	 1109	 0.004628	 0.014297	 0.001619	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1724	 1072	 0.004711	 0.014297	 0.001699	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1352	 1724	 0.003554	 0.010992	 0.001261	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1724	 1722	 0.00157	 0.005372	 0.00052	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1530	 878	 0.002479	 0.007686	 0.000883	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1352	 1530	 0.006116	 0.018926	 0.002142	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1530	 1529	 0.002066	 0.003802	 0.000784	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1366	 1352	 0.002397	 0.007355	 0.000828	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1000	 1440	 0.002397	 0.007769	 0.000823	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1071	 1548	 0.003719	 0.009008	 0.001363	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1521	 1439	 0.006281	 0.020083	 0.002139	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1261	 1218	 8.3e-05	 0.000248	 2.2e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1466	 1261	 0.007603	 0.019587	 0.002091	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1439	 1466	 0.003141	 0.00843	 0.000857	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1260	 1261	 0.004545	 0.008512	 0.000927	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1465	 1466	 0.000496	 0.001322	 0.000133	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1237	 1218	 0.002562	 0.006777	 0.000944	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1422	 1188	 0.001653	 0.004959	 0.00059	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1184	 1219	 0.003223	 0.009752	 0.001159	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	973	 1184	 0.003058	 0.009421	 0.001058	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1183	 1184	 0.0	 8.3e-05	 1.2e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1188	 1547	 0.001405	 0.004298	 0.000503	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1832	 1367	 0.010744	 0.032727	 0.003836	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1218	 1458	 0.008264	 0.026612	 0.002807	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1396	 1793	 0.014711	 0.031488	 0.005377	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1223	 1396	 0.009917	 0.019669	 0.003705	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1396	 1395	 0.002231	 0.006033	 0.000564	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	875	 1180	 0.006033	 0.020496	 0.002176	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	876	 954	 0.003058	 0.010661	 0.001171	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1176	 953	 0.006529	 0.020909	 0.002243	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1300	 1176	 0.002397	 0.007355	 0.000876	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1172	 1176	 0.008678	 0.02719	 0.00303	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1173	 1176	 0.008347	 0.026116	 0.002904	 140.0	 140.0	 140.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1193	 1485	 0.004711	 0.012149	 0.001696	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1854	 1193	 0.02405	 0.043223	 0.008981	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1192	 1193	 0.003471	 0.010826	 0.001195	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1486	 1660	 0.001488	 0.004463	 0.000513	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1485	 1284	 0.000909	 0.002975	 0.000329	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1504	 1485	 0.010331	 0.013223	 0.00241	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1486	 1257	 0.00843	 0.025785	 0.00304	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1728	 1522	 0.001488	 0.004628	 0.00053	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1495	 1439	 0.001983	 0.006116	 0.000726	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1723	 974	 0.00438	 0.014545	 0.00144	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1110	 1723	 0.000661	 0.001983	 0.000232	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1721	 1723	 0.000165	 0.000413	 5.1e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1315	 878	 0.004628	 0.014545	 0.001592	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1023	 878	 0.000826	 0.002727	 0.000257	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1398	 1023	 0.002562	 0.008595	 0.00082	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1022	 1023	 0.000992	 0.003058	 0.000358	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1804	 977	 0.005289	 0.016198	 0.001907	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	912	 945	 0.000826	 0.001405	 0.000152	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	913	 946	 0.000826	 0.001322	 0.000145	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	914	 946	 0.000826	 0.001322	 0.000145	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	915	 945	 0.000744	 0.001157	 0.000128	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1352	 1772	 0.004959	 0.015289	 0.001769	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1219	 981	 0.00719	 0.017851	 0.002134	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1439	 1403	 0.008017	 0.027769	 0.002802	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1916	 919	 0.006033	 0.018347	 0.002176	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1420	 1353	 0.007686	 0.027273	 0.003178	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1696	 1178	 0.001405	 0.00438	 0.000506	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1423	 1236	 0.004876	 0.009256	 0.001801	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1842	 1793	 0.003719	 0.012645	 0.00121	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1803	 1036	 0.002727	 0.008347	 0.000956	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1853	 1769	 0.001157	 0.002893	 0.000436	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1389	 1792	 0.007686	 0.02405	 0.002703	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1833	 1792	 0.01124	 0.032562	 0.003272	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1442	 1846	 0.005868	 0.01595	 0.00174	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1804	 1442	 0.000165	 0.000331	 3.2e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1442	 1441	 0.001983	 0.005207	 0.000748	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1092	 1079	 0.063554	 0.129835	 0.012678	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1658	 1111	 0.030413	 0.056942	 0.00521	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1895	 1658	 0.099008	 0.200248	 0.017475	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1657	 1658	 0.001983	 0.003306	 0.000353	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1345	 1894	 0.016116	 0.028512	 0.002735	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1745	 899	 0.022893	 0.056694	 0.006297	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1735	 899	 0.024793	 0.061322	 0.006817	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1895	 1069	 0.022727	 0.072645	 0.007749	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1343	 899	 0.014711	 0.045207	 0.005198	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1091	 1148	 0.096446	 0.194711	 0.017877	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1346	 900	 0.015124	 0.040496	 0.004627	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	966	 1346	 0.037273	 0.075454	 0.006638	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1344	 1346	 0.000579	 0.000992	 8.9e-05	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -30.0	 30.0;
	881	 1058	 0.018017	 0.054711	 0.006486	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1111	 881	 0.012397	 0.037603	 0.004441	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	881	 880	 0.016529	 0.027273	 0.002948	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1111	 1493	 0.014545	 0.025124	 0.003572	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1247	 900	 0.00719	 0.022149	 0.002522	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1246	 901	 0.00719	 0.022231	 0.002534	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1092	 1086	 0.006612	 0.021074	 0.002248	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1117	 1091	 0.016364	 0.052149	 0.005588	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1500	 1091	 0.019504	 0.035537	 0.009019	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1053	 1092	 0.001322	 0.002314	 0.000242	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1054	 1091	 0.001322	 0.002314	 0.000242	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1534	 1092	 0.02843	 0.074132	 0.006752	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1894	 1534	 0.037769	 0.073802	 0.00657	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1534	 1532	 0.003306	 0.005455	 0.000581	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1895	 1297	 0.038182	 0.074876	 0.00666	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1533	 1091	 0.02843	 0.074132	 0.006752	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1298	 1533	 0.005207	 0.009835	 0.000956	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1533	 1531	 0.003306	 0.005455	 0.000581	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1292	 1267	 0.040496	 0.066694	 0.007214	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1888	 1302	 0.025785	 0.06843	 0.007802	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1889	 1500	 0.024463	 0.061322	 0.006793	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1889	 1501	 0.024463	 0.061322	 0.006793	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	927	 1334	 0.024793	 0.065454	 0.006614	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1888	 1692	 0.001653	 0.003471	 0.00038	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1889	 1693	 0.001074	 0.003471	 0.00037	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1825	 1266	 0.030744	 0.050661	 0.005474	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1342	 1894	 0.002314	 0.007438	 0.000799	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1091	 1070	 0.01124	 0.036116	 0.003816	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1333	 1266	 0.007769	 0.021736	 0.002362	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1826	 1454	 0.05	 0.082397	 0.008901	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1501	 964	 0.026033	 0.065702	 0.007335	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1556	 1453	 0.042397	 0.069917	 0.00755	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	891	 1001	 0.00438	 0.014876	 0.001423	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1108	 899	 0.032479	 0.102314	 0.011265	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1577	 1064	 0.050248	 0.08281	 0.008956	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1734	 1500	 0.025372	 0.062562	 0.006924	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1807	 1080	 0.013306	 0.040413	 0.004804	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1001	 1092	 0.01	 0.068512	 0.007647	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1002	 1754	 0.005868	 0.040083	 0.004518	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1075	 1085	 0.006281	 0.019835	 0.00218	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1002	 1076	 0.009421	 0.041736	 0.004576	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	963	 1744	 0.005207	 0.014215	 0.001614	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1759	 1085	 0.002149	 0.007273	 0.000758	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1758	 1086	 0.002149	 0.00719	 0.000753	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1555	 890	 0.033058	 0.05686	 0.006142	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1578	 906	 0.017769	 0.058016	 0.005917	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1500	 926	 0.022479	 0.054545	 0.00621	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1057	 1079	 0.014545	 0.04405	 0.00522	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1520	 1111	 0.029917	 0.096116	 0.010188	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1092	 1789	 0.011157	 0.034545	 0.003903	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1518	 1678	 0.034628	 0.108843	 0.01203	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1616	 1001	 0.021074	 0.067686	 0.007149	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1149	 1616	 0.030413	 0.09438	 0.010721	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1615	 1616	 0.007603	 0.036364	 0.006795	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1677	 1002	 0.014711	 0.046529	 0.005092	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1517	 1148	 0.010248	 0.03124	 0.003698	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1755	 1091	 0.004628	 0.031736	 0.003586	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1881	 1116	 0.003388	 0.010331	 0.00121	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1001	 1880	 0.003306	 0.022479	 0.002502	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1500	 1001	 0.03438	 0.110579	 0.011626	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1501	 1002	 0.03438	 0.110579	 0.011628	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1331	 1065	 0.053471	 0.074876	 0.006638	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	971	 901	 0.008678	 0.022066	 0.002524	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1788	 1107	 0.017025	 0.053058	 0.005936	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1112	 965	 0.082314	 0.150413	 0.014297	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1149	 1079	 0.04719	 0.089008	 0.008707	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	961	 972	 0.058099	 0.089008	 0.008833	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	906	 1112	 0.013636	 0.043967	 0.004617	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1399	 1500	 0.000826	 0.001653	 0.0	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1400	 1501	 0.000826	 0.001653	 0.0	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1401	 1500	 0.001157	 0.002066	 0.0	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1685	 956	 0.023719	 0.058264	 0.006457	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1168	 1394	 0.004132	 0.010165	 0.001123	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1290	 1168	 0.03595	 0.089835	 0.009932	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1166	 1168	 0.000248	 0.000496	 0.000102	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1684	 916	 0.017851	 0.041984	 0.006072	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1684	 863	 0.018182	 0.06281	 0.0065	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1685	 1572	 0.025124	 0.089339	 0.008877	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1684	 1275	 0.01157	 0.025785	 0.003778	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1705	 1394	 0.02438	 0.043802	 0.009111	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1169	 1394	 0.004132	 0.010165	 0.001123	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1817	 1169	 0.005702	 0.017438	 0.001672	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1169	 1167	 0.000331	 0.000579	 0.000121	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1818	 1614	 0.019174	 0.052562	 0.005515	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1817	 1162	 0.000826	 0.002397	 0.000315	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1818	 1163	 0.000909	 0.002645	 0.00037	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1818	 1157	 0.001818	 0.005537	 0.000653	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1817	 1158	 0.001901	 0.005702	 0.000673	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1824	 1572	 0.004628	 0.014876	 0.001563	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1376	 1571	 0.008264	 0.026612	 0.0028	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1818	 1155	 0.005372	 0.01281	 0.002529	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1393	 1152	 0.003471	 0.006529	 0.000605	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1393	 1153	 0.003636	 0.006446	 0.00059	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1394	 1154	 0.003636	 0.006446	 0.00059	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1394	 1159	 0.001074	 0.002231	 0.000414	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1393	 1160	 0.001157	 0.002066	 0.000426	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1818	 1165	 0.001818	 0.005124	 0.000716	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1393	 1156	 0.002479	 0.006364	 0.001108	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1393	 870	 0.017934	 0.04438	 0.004813	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	994	 871	 0.006281	 0.019091	 0.001994	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1558	 1073	 0.013223	 0.036364	 0.003872	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1823	 1374	 0.003719	 0.012066	 0.001268	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1541	 1376	 0.002066	 0.006446	 0.000748	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	956	 1542	 0.011983	 0.034132	 0.003741	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1684	 1762	 0.012314	 0.037521	 0.004424	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1691	 938	 0.003884	 0.009174	 0.001317	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1691	 1684	 0.000661	 0.00438	 0.000586	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1690	 1685	 0.000909	 0.006281	 0.000755	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1228	 1774	 0.043223	 0.057851	 0.005162	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1686	 1228	 0.009256	 0.029752	 0.003134	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1226	 1228	 0.007686	 0.010165	 0.000908	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1229	 1775	 0.034793	 0.040248	 0.007214	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1687	 1229	 0.009091	 0.029174	 0.003078	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1227	 1229	 0.004132	 0.007438	 0.001149	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1691	 1603	 0.087769	 0.169835	 0.016066	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1685	 1437	 0.02	 0.046694	 0.009535	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1438	 1391	 0.039339	 0.090413	 0.018963	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1182	 1214	 0.043223	 0.103058	 0.011205	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1774	 1354	 0.015703	 0.024793	 0.004015	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1644	 882	 0.036777	 0.09157	 0.00974	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1078	 1540	 0.009339	 0.017355	 0.001779	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1077	 1306	 0.032645	 0.099504	 0.011696	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1604	 1355	 0.026529	 0.034463	 0.006389	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1374	 993	 0.003884	 0.012479	 0.001309	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1096	 1739	 0.035785	 0.070331	 0.00718	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1738	 1063	 0.003967	 0.00719	 0.001026	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1738	 1860	 0.007107	 0.011818	 0.001256	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1739	 1861	 0.007025	 0.011653	 0.001244	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	893	 1461	 0.019091	 0.057934	 0.006878	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1775	 893	 0.006529	 0.019835	 0.002357	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	892	 893	 0.01	 0.030331	 0.003603	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1077	 1392	 0.038678	 0.119669	 0.013649	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1077	 905	 0.002645	 0.008182	 0.000961	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1843	 955	 0.01405	 0.026033	 0.003528	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1571	 864	 0.012727	 0.043388	 0.004581	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	997	 1374	 0.002149	 0.014711	 0.00167	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1289	 1684	 0.007686	 0.020496	 0.002246	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1817	 1375	 0.002645	 0.01876	 0.001951	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1818	 1376	 0.002645	 0.01876	 0.001951	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1893	 1572	 0.015124	 0.041157	 0.004104	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	917	 1535	 0.008926	 0.023719	 0.003146	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1078	 1095	 0.04124	 0.076446	 0.007979	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1393	 1164	 0.005207	 0.012231	 0.002452	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1074	 1571	 0.015207	 0.040083	 0.004366	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1613	 1374	 0.004711	 0.015289	 0.001605	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1455	 1077	 0.010909	 0.035289	 0.003691	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1527	 1456	 0.031901	 0.106364	 0.011251	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1330	 1376	 0.001653	 0.011157	 0.001239	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1448	 1305	 0.006529	 0.020909	 0.002214	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1528	 1306	 0.021984	 0.070744	 0.007439	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1775	 1690	 0.045124	 0.233802	 0.024389	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1775	 1684	 0.045703	 0.237025	 0.024841	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1394	 1161	 0.000826	 0.002645	 0.000312	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1635	 998	 0.004298	 0.00719	 0.01602	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1774	 1181	 0.058099	 0.13124	 0.012928	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1375	 1557	 0.003884	 0.012562	 0.001326	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1385	 1571	 0.001653	 0.005793	 0.0	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1386	 1572	 0.001653	 0.005793	 0.0	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	883	 904	 0.003967	 0.012149	 0.001391	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1576	 1394	 0.018017	 0.054793	 0.006483	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1844	 1464	 0.017851	 0.03438	 0.004874	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1536	 955	 0.006777	 0.01595	 0.002253	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1303	 1462	 0.006612	 0.021074	 0.002294	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1852	 1892	 0.02	 0.056529	 0.005397	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	998	 1329	 0.000579	 0.003884	 0.000452	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1308	 1393	 0.043719	 0.115041	 0.011948	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1447	 1748	 0.032562	 0.104628	 0.011026	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1078	 1304	 0.049422	 0.164628	 0.016129	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1009	 1763	 0.011735	 0.03562	 0.004228	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1274	 1634	 0.002645	 0.008264	 0.0009	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1790	 1764	 0.010578	 0.029091	 0.003349	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1764	 862	 0.005207	 0.015785	 0.001868	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1765	 842	 0.00157	 0.001983	 0.00037	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1764	 843	 0.001488	 0.001818	 0.000353	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1765	 844	 0.000496	 0.000579	 0.000111	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1765	 845	 0.001074	 0.001322	 0.000252	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1791	 1765	 0.009917	 0.030331	 0.003557	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	930	 1862	 0.023141	 0.028926	 0.005498	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1255	 1349	 0.022149	 0.04281	 0.008245	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	874	 931	 0.020827	 0.026446	 0.004884	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1011	 874	 0.018512	 0.058347	 0.006326	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	872	 874	 0.000496	 0.000826	 8.7e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1764	 1255	 0.006942	 0.019091	 0.001938	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1786	 1255	 0.00686	 0.010165	 0.001747	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1120	 1862	 0.000496	 0.00157	 0.000186	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1790	 1601	 0.005702	 0.018512	 0.001909	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1790	 873	 0.021322	 0.06843	 0.007265	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1742	 1360	 0.002562	 0.005868	 0.000794	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1743	 1361	 0.001983	 0.005041	 0.000649	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1121	 1863	 0.000579	 0.001818	 0.00022	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1863	 1338	 0.005124	 0.01562	 0.001849	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1474	 1561	 0.003636	 0.011074	 0.001314	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1791	 1562	 0.00595	 0.019917	 0.001953	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1245	 1360	 0.01	 0.016529	 0.001783	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1591	 1244	 0.023388	 0.032562	 0.005065	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1602	 1088	 0.006612	 0.021488	 0.002222	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1254	 1581	 0.003636	 0.011074	 0.001317	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1254	 1460	 0.008017	 0.024215	 0.00287	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1498	 1459	 0.012645	 0.037025	 0.003359	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1582	 1087	 0.005868	 0.017851	 0.00212	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1255	 1661	 0.027355	 0.092066	 0.008835	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1094	 1499	 0.001736	 0.005124	 0.000472	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1653	 1094	 0.02157	 0.061322	 0.005	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1094	 1093	 0.003141	 0.003884	 0.000745	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1806	 1790	 0.011901	 0.037686	 0.00409	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1765	 1254	 0.006777	 0.020579	 0.001953	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1350	 1360	 0.025289	 0.04719	 0.009431	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1787	 1473	 0.003141	 0.009504	 0.00113	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	959	 1791	 0.034298	 0.109421	 0.011715	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1791	 1012	 0.014545	 0.045785	 0.005055	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1790	 1488	 0.019587	 0.062975	 0.006621	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1838	 1171	 0.003554	 0.011157	 0.001258	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1276	 1368	 0.001983	 0.006364	 0.000668	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1359	 1288	 0.000909	 0.006446	 0.000665	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1626	 1359	 0.004298	 0.030083	 0.003228	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1357	 1359	 0.003141	 0.005868	 0.000559	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1597	 1414	 0.009587	 0.02595	 0.002885	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	910	 884	 0.010413	 0.03157	 0.003734	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1627	 1801	 0.002645	 0.007934	 0.000941	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	911	 885	 0.010083	 0.030579	 0.00362	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1631	 1872	 0.012314	 0.03157	 0.003463	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1566	 1452	 0.001901	 0.006033	 0.000632	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1737	 1566	 0.003554	 0.011488	 0.001205	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1566	 1564	 0.001322	 0.003223	 0.000322	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	928	 1045	 0.003471	 0.011074	 0.001159	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	929	 1046	 0.003388	 0.011074	 0.001154	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1838	 1377	 0.009421	 0.029917	 0.003214	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1643	 1472	 0.007107	 0.022066	 0.002517	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1620	 1643	 0.000992	 0.003058	 0.000351	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1642	 1643	 0.00124	 0.003636	 0.000436	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1412	 988	 0.000826	 0.002479	 0.000295	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1066	 1068	 0.001818	 0.005455	 0.000651	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1552	 1207	 0.003223	 0.010413	 0.001079	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1617	 1552	 0.003719	 0.011735	 0.001309	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1550	 1552	 0.002397	 0.00719	 0.00075	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1760	 987	 0.01281	 0.039008	 0.004576	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1922	 1287	 0.011983	 0.038595	 0.004056	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1114	 1059	 0.004959	 0.016694	 0.001597	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1114	 1060	 0.001074	 0.003397	 0.0	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1708	 1683	 0.003388	 0.011488	 0.001096	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1310	 1777	 0.000165	 0.000496	 6.1e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1415	 1310	 0.005289	 0.016198	 0.001854	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1309	 1310	 0.004215	 0.007603	 0.000673	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	867	 1543	 0.010992	 0.027851	 0.003979	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	867	 1757	 0.005785	 0.020496	 0.002033	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	866	 867	 0.000248	 0.000826	 9.7e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	925	 1114	 0.000413	 0.00124	 0.000133	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	937	 925	 0.002727	 0.007686	 0.000794	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1106	 937	 0.00438	 0.014132	 0.001486	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1270	 1106	 0.000331	 0.001074	 0.000123	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	923	 925	 0.00124	 0.003884	 0.000452	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	937	 936	 0.003388	 0.011405	 0.001089	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1104	 1106	 0.002231	 0.006942	 0.000784	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1425	 1835	 0.005289	 0.016116	 0.001871	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1872	 1425	 0.002397	 0.007273	 0.000835	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1425	 1424	 0.000992	 0.00124	 0.000242	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1043	 1258	 0.004959	 0.015124	 0.001793	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1717	 1580	 0.002314	 0.007355	 0.000784	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1199	 1641	 0.008182	 0.020331	 0.002188	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1849	 1199	 0.004711	 0.011735	 0.001341	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1197	 1199	 0.000909	 0.002066	 0.000237	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1633	 850	 0.006529	 0.020661	 0.002234	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1802	 1282	 0.012314	 0.041653	 0.003976	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	948	 1631	 0.025868	 0.067107	 0.007543	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1526	 976	 0.004959	 0.015124	 0.001769	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1546	 1907	 0.001405	 0.003471	 0.000506	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1847	 1231	 0.004132	 0.012975	 0.00144	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1836	 1671	 0.017603	 0.056281	 0.005973	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1589	 929	 0.006364	 0.020165	 0.002188	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	920	 1543	 0.008595	 0.027603	 0.002909	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1837	 1544	 0.026198	 0.08405	 0.008869	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1682	 979	 0.006364	 0.02124	 0.002072	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1631	 1347	 0.019752	 0.052975	 0.005779	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1816	 1347	 0.001901	 0.005868	 0.00069	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1145	 1816	 0.002645	 0.008678	 0.000895	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1815	 1816	 8.3e-05	 0.000165	 1.7e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1259	 1838	 0.011735	 0.037107	 0.004029	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	895	 1018	 0.00562	 0.017355	 0.001943	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1877	 996	 0.001901	 0.006198	 0.000651	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1596	 1877	 0.003802	 0.011983	 0.001283	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	929	 1596	 0.002645	 0.008182	 0.000946	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1875	 1877	 8.3e-05	 0.000165	 1.7e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1596	 1595	 0.00124	 0.003802	 0.000445	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1368	 1476	 0.002397	 0.007438	 0.000859	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1829	 941	 0.004132	 0.013306	 0.001411	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	975	 1829	 0.007107	 0.023058	 0.002403	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1828	 1829	 0.000744	 0.002397	 0.000264	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1857	 1008	 0.000909	 0.00281	 0.000319	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1232	 1008	 0.003141	 0.013306	 0.001379	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -30.0	 30.0;
	908	 1232	 0.000413	 0.00124	 0.000131	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	909	 1233	 0.000413	 0.001322	 0.000135	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1203	 1007	 0.000661	 0.002562	 0.0003	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1363	 1890	 0.012893	 0.046446	 0.004487	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1432	 1524	 0.019422	 0.062397	 0.006585	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1523	 1543	 0.020827	 0.067025	 0.007069	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1821	 1415	 0.001736	 0.004959	 0.00053	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1115	 968	 0.007603	 0.023141	 0.002713	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1647	 1287	 0.001736	 0.005372	 0.000634	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1044	 1911	 0.004132	 0.012645	 0.001498	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1324	 857	 0.012479	 0.039669	 0.004279	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1191	 1062	 0.003471	 0.010661	 0.001246	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1731	 1191	 0.003636	 0.013388	 0.001203	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1189	 1191	 0.0	 0.000826	 7e-06	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1512	 1921	 0.004711	 0.015289	 0.001605	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1780	 1233	 0.004463	 0.012893	 0.001735	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1363	 1481	 0.027686	 0.071488	 0.007393	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	856	 1507	 0.000826	 0.002645	 0.000305	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	857	 1508	 0.000826	 0.002645	 0.00031	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1872	 1882	 0.005537	 0.016942	 0.00196	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1586	 1641	 0.006116	 0.016612	 0.001842	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1503	 1543	 0.003141	 0.009421	 0.001118	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	858	 1585	 0.000744	 0.002314	 0.000254	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	859	 1586	 0.000661	 0.002149	 0.000237	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1089	 1670	 0.000331	 0.000992	 0.000121	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1090	 1671	 0.000331	 0.000992	 0.000119	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1280	 856	 0.000331	 0.000992	 0.000114	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1281	 857	 0.000413	 0.001322	 0.000157	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1733	 1760	 0.004298	 0.013306	 0.001496	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1037	 1043	 0.000165	 0.000579	 6.5e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1038	 1044	 0.000165	 0.000579	 6.8e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1030	 1007	 0.000661	 0.002149	 0.000215	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1031	 1008	 0.000661	 0.002066	 0.00021	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1232	 996	 0.003554	 0.011405	 0.001183	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1797	 1795	 0.004132	 0.013306	 0.001396	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1339	 1839	 0.001488	 0.004959	 0.000469	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1925	 1382	 0.000744	 0.002479	 0.000286	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1230	 1925	 0.00438	 0.013554	 0.001541	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1923	 1925	 0.000331	 0.000909	 0.000109	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	928	 1380	 0.004876	 0.01719	 0.001917	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1991	 2103	 0.000636	 0.004826	 0.000469	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2307	 2167	 0.033471	 0.058934	 0.005779	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2434	 2167	 0.029587	 0.054711	 0.005031	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2434	 2168	 0.033058	 0.058603	 0.005571	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2272	 2180	 0.048016	 0.102636	 0.013441	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2180	 1943	 0.013802	 0.024207	 0.002299	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1995	 1988	 0.056364	 0.105207	 0.01021	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2380	 2038	 0.058934	 0.123967	 0.011969	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1990	 1979	 0.021744	 0.05	 0.005009	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2136	 1979	 0.034711	 0.067438	 0.006631	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1989	 1938	 0.019711	 0.06676	 0.006609	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2274	 2437	 0.03843	 0.06562	 0.006609	 78.0	 78.0	 78.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2316	 1945	 0.02486	 0.043479	 0.00415	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2395	 2316	 0.022628	 0.03957	 0.00378	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2282	 1981	 0.022281	 0.075446	 0.00747	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2317	 1986	 0.025207	 0.082636	 0.00847	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2310	 2346	 0.020661	 0.06686	 0.006921	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2126	 2174	 0.059669	 0.104554	 0.009951	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1961	 2445	 0.027107	 0.046124	 0.00445	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2302	 2445	 0.033661	 0.114017	 0.011289	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2425	 2193	 0.024132	 0.078512	 0.008199	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1995	 1993	 0.018347	 0.062562	 0.00605	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2123	 2223	 0.024967	 0.08457	 0.008371	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2381	 2305	 0.022355	 0.075727	 0.007497	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2396	 2215	 0.016537	 0.056008	 0.005539	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2362	 2396	 0.026793	 0.090719	 0.008981	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2362	 2010	 0.014446	 0.048942	 0.00484	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2068	 2396	 0.020421	 0.036157	 0.003451	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2327	 2204	 0.032041	 0.108521	 0.01074	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2329	 2243	 0.016124	 0.05281	 0.005411	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2046	 2286	 0.016603	 0.056231	 0.005571	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2217	 2131	 0.104132	 0.168512	 0.01897	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2216	 2394	 0.033058	 0.049587	 0.00605	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2394	 2077	 0.1	 0.165289	 0.01822	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2148	 2394	 0.015703	 0.046281	 0.005009	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2203	 1964	 0.033802	 0.055372	 0.005951	 67.0	 67.0	 67.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2203	 2050	 0.015703	 0.046281	 0.005009	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2132	 2076	 0.028934	 0.047107	 0.0053	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2391	 2386	 0.000554	 0.001818	 0.026831	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2323	 1965	 0.011983	 0.040562	 0.00401	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2269	 2378	 0.002661	 0.009017	 0.000891	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2270	 2379	 0.002661	 0.009017	 0.000891	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2376	 2077	 0.003314	 0.005793	 0.00061	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2387	 2376	 0.009917	 0.022314	 0.00242	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2378	 2076	 0.02562	 0.043802	 0.00455	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2378	 1965	 0.004132	 0.006612	 0.000731	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2386	 2379	 0.018182	 0.035537	 0.003901	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2379	 1964	 0.004132	 0.006612	 0.000731	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2414	 2213	 0.008769	 0.029686	 0.00294	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2323	 2414	 0.004446	 0.01505	 0.001491	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2385	 2414	 0.004967	 0.016827	 0.00167	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2265	 1964	 0.015703	 0.047934	 0.00515	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2265	 2212	 0.007438	 0.023967	 0.00257	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2392	 2354	 0.015703	 0.027273	 0.00264	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2384	 2212	 0.007438	 0.02562	 0.002781	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2384	 2368	 0.001653	 0.004132	 0.000409	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2392	 2368	 0.009091	 0.028099	 0.003071	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2369	 2213	 0.009091	 0.029752	 0.00319	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2369	 2355	 0.009091	 0.028099	 0.003071	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2212	 2200	 0.023141	 0.058678	 0.00574	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2333	 2213	 0.013719	 0.044463	 0.00439	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2213	 2204	 0.022314	 0.071818	 0.00702	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2415	 2213	 0.024893	 0.084322	 0.008349	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2366	 2415	 0.01362	 0.046124	 0.004569	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2280	 2212	 0.029496	 0.099901	 0.009891	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2050	 2176	 0.007521	 0.012562	 0.0013	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2333	 2174	 0.062149	 0.105041	 0.01058	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2437	 2200	 0.039669	 0.069421	 0.00666	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2390	 2354	 0.004959	 0.015703	 0.000801	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2405	 1965	 0.01438	 0.02405	 0.00249	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2204	 2405	 0.03876	 0.064628	 0.006679	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2405	 2175	 0.011653	 0.02124	 0.00221	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2077	 2044	 0.01157	 0.019826	 0.001941	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2044	 2355	 0.007942	 0.015909	 0.001529	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2375	 2076	 0.003314	 0.005793	 0.000549	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2375	 2225	 0.009091	 0.017364	 0.00165	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2389	 2077	 0.01157	 0.018934	 0.002011	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2390	 2076	 0.01157	 0.018934	 0.001909	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2390	 2043	 0.000826	 0.002479	 0.000271	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2374	 2354	 0.015231	 0.048397	 0.00476	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2371	 2355	 0.01157	 0.036364	 0.003991	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2370	 2373	 0.007066	 0.02395	 0.002369	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2371	 2309	 0.02562	 0.082636	 0.00854	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2309	 2264	 0.021488	 0.069421	 0.00711	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2354	 2224	 0.009917	 0.017364	 0.001721	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2389	 2370	 0.019826	 0.033802	 0.003291	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2077	 1964	 0.025612	 0.044149	 0.004293	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1939	 2077	 0.005	 0.008793	 0.00084	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2446	 2300	 0.028099	 0.04876	 0.00477	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1939	 2446	 0.023	 0.040273	 0.003841	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2346	 2204	 0.025463	 0.084959	 0.00635	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2027	 2145	 0.037711	 0.127744	 0.012649	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2223	 2027	 0.028959	 0.100876	 0.00999	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2246	 2238	 0.080661	 0.142066	 0.013479	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2372	 1995	 0.041157	 0.104463	 0.01043	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2438	 2372	 0.058083	 0.103752	 0.00991	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2381	 2188	 0.025041	 0.042893	 0.004281	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2332	 2304	 0.016612	 0.053802	 0.005571	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1984	 2335	 0.015703	 0.05157	 0.00528	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2233	 2335	 0.024793	 0.081322	 0.008339	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2404	 2145	 0.038909	 0.068058	 0.006493	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2404	 2380	 0.001025	 0.003471	 0.000344	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2404	 2013	 0.032372	 0.058876	 0.005827	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2183	 2002	 0.002917	 0.009876	 0.00098	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2001	 1983	 0.006033	 0.017851	 0.00183	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2349	 2012	 0.042066	 0.141322	 0.013939	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2349	 1967	 0.029917	 0.101364	 0.010031	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2234	 1967	 0.011653	 0.03957	 0.00392	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1949	 2227	 0.003719	 0.012479	 0.001159	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1982	 1973	 0.005372	 0.015124	 0.001529	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2352	 2261	 0.004132	 0.01405	 0.001379	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2002	 1973	 0.000744	 0.002314	 0.00024	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2427	 2266	 0.007107	 0.019422	 0.002011	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1932	 2001	 0.004992	 0.016909	 0.001469	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2408	 2233	 0.019174	 0.063876	 0.00598	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2408	 2259	 0.003802	 0.012636	 0.001191	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2408	 2231	 0.001157	 0.003802	 0.00038	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2436	 2056	 0.014554	 0.053141	 0.00523	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2173	 2388	 0.020083	 0.068182	 0.00674	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2202	 2056	 0.017107	 0.057686	 0.00567	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2303	 2145	 0.031959	 0.055893	 0.005329	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2303	 2067	 0.018479	 0.032322	 0.003081	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2067	 2045	 0.029008	 0.051653	 0.004891	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2179	 2045	 0.016612	 0.029496	 0.00288	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2259	 2228	 0.007934	 0.026777	 0.00264	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2231	 2228	 0.008636	 0.017298	 0.00166	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2199	 1942	 0.037603	 0.067603	 0.00651	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2232	 2072	 0.014132	 0.046281	 0.004751	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2205	 2020	 0.01	 0.034793	 0.00317	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2427	 1932	 0.006099	 0.020653	 0.00204	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2151	 1952	 0.022132	 0.07514	 0.00742	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2273	 1952	 0.046777	 0.057934	 0.00462	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2308	 2306	 0.053876	 0.094298	 0.008981	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2193	 2020	 0.041397	 0.083554	 0.00786	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2255	 2226	 0.009678	 0.032793	 0.00325	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1983	 1941	 0.011653	 0.034628	 0.00356	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2249	 1983	 0.022041	 0.074669	 0.007391	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2003	 2249	 0.012141	 0.041124	 0.00407	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2318	 2188	 0.040331	 0.068934	 0.006921	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2372	 2246	 0.033636	 0.085446	 0.008741	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2410	 2233	 0.016686	 0.035289	 0.00341	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2410	 2365	 0.057603	 0.122149	 0.01179	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2410	 2231	 8e-06	 8.3e-05	 0.0	 78.0	 78.0	 78.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2372	 2304	 0.035289	 0.060331	 0.00605	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2034	 2145	 0.068083	 0.124397	 0.01294	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2306	 2034	 0.004298	 0.010281	 0.00143	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2237	 2072	 0.016124	 0.05405	 0.005319	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2381	 2164	 0.039669	 0.069339	 0.006631	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2292	 2237	 0.023967	 0.042231	 0.004141	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2292	 2067	 0.046446	 0.081744	 0.00801	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1960	 2238	 0.02276	 0.077099	 0.00763	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2318	 2185	 0.01124	 0.038182	 0.00378	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2307	 2246	 0.023471	 0.057851	 0.005929	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2234	 2231	 0.009826	 0.033223	 0.003279	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2012	 2003	 0.013934	 0.047207	 0.004671	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2011	 2010	 0.006876	 0.023281	 0.002299	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2308	 2164	 0.034298	 0.06	 0.00574	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2151	 2145	 0.003893	 0.013223	 0.0013	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2436	 2234	 0.060496	 0.118182	 0.011589	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2291	 2072	 0.006149	 0.020827	 0.002062	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2332	 2291	 0.007587	 0.025686	 0.002543	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2250	 2001	 0.00519	 0.014132	 0.00143	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2365	 2172	 0.067438	 0.118017	 0.01126	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1960	 2205	 0.014521	 0.049174	 0.004869	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2250	 2184	 0.001818	 0.004554	 0.00046	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2226	 2002	 0.002587	 0.00876	 0.000871	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2232	 2256	 0.001901	 0.006033	 0.00061	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2227	 2125	 0.001744	 0.004793	 0.000479	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2232	 1982	 0.00686	 0.021984	 0.00228	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2279	 2199	 0.017017	 0.055124	 0.005711	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2266	 2257	 0.010281	 0.021636	 0.002101	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2318	 2001	 0.011256	 0.038141	 0.00378	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2411	 2255	 0.003033	 0.010289	 0.001019	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1949	 2411	 0.006174	 0.017364	 0.00174	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2427	 2411	 4.1e-05	 0.000141	 1e-05	 102.0	 102.0	 102.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2238	 2005	 0.007314	 0.012793	 0.00122	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2237	 2260	 0.009587	 0.024744	 0.00251	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2238	 2261	 0.009587	 0.024744	 0.00251	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2155	 2237	 0.013438	 0.023826	 0.00227	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2258	 2155	 0.006983	 0.012793	 0.00098	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2238	 2052	 0.005744	 0.019438	 0.001919	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2256	 2186	 0.003388	 0.010992	 0.00114	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2186	 2002	 0.00281	 0.009091	 0.000939	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2258	 2185	 0.014752	 0.049984	 0.004949	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2352	 2256	 0.00405	 0.013388	 0.001379	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2438	 1984	 0.010314	 0.017967	 0.001711	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2349	 2279	 0.039504	 0.072314	 0.007279	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2250	 1980	 0.001653	 0.005372	 0.000549	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2352	 1980	 0.001818	 0.00595	 0.000629	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2125	 2052	 0.00405	 0.013314	 0.001379	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2258	 2006	 0.020347	 0.035578	 0.0034	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2257	 2179	 0.022719	 0.039727	 0.00379	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2435	 1929	 0.001289	 0.003744	 0.00038	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1966	 2435	 0.028331	 0.073488	 0.007451	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2063	 1966	 0.029669	 0.076612	 0.007771	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2327	 2073	 0.028256	 0.095702	 0.00947	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2211	 2019	 0.017289	 0.058554	 0.005801	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2398	 2064	 0.007017	 0.017521	 0.000779	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2398	 2209	 0.023876	 0.067107	 0.00621	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2398	 2138	 0.003554	 0.009587	 0.000801	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2019	 2210	 0.027372	 0.092132	 0.009121	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2211	 2073	 0.017917	 0.061438	 0.006009	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2210	 2126	 0.037934	 0.097521	 0.00999	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2195	 2090	 0.013223	 0.032893	 0.00347	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2334	 1928	 0.005041	 0.014132	 0.00145	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2156	 2433	 0.037438	 0.096529	 0.009891	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2156	 2055	 0.020174	 0.049587	 0.00508	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2085	 2054	 0.015289	 0.049669	 0.005179	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2091	 1971	 0.033314	 0.079818	 0.007831	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2397	 2214	 0.038141	 0.066711	 0.00636	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2069	 2397	 0.000686	 0.002347	 0.00023	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2088	 2397	 8.3e-05	 0.000141	 1e-05	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2053	 2215	 0.013636	 0.023802	 0.00227	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2066	 2215	 0.008678	 0.015124	 0.00145	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2215	 2091	 0.005372	 0.015446	 0.00181	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2094	 2054	 0.02843	 0.052066	 0.00498	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2268	 2094	 0.02843	 0.052066	 0.00498	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2210	 2206	 0.003876	 0.006686	 0.000629	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2209	 2208	 0.007603	 0.018017	 0.001791	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2305	 1971	 0.011686	 0.03957	 0.003918	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2351	 2214	 0.003967	 0.029174	 0.002829	 196.0	 196.0	 196.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2350	 2041	 0.000992	 0.007934	 0.00077	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2142	 1933	 0.02676	 0.076893	 0.00772	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2090	 2041	 0.000504	 0.003967	 0.000559	 168.0	 168.0	 168.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2092	 2041	 0.000504	 0.003967	 0.000559	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1930	 1931	 0.00276	 0.004826	 0.00046	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1931	 1929	 0.013512	 0.023488	 0.002241	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2100	 2082	 0.009091	 0.026446	 0.002691	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2089	 1929	 0.031983	 0.081066	 0.008279	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2133	 2089	 0.006917	 0.019223	 0.001941	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2063	 2061	 0.005041	 0.014207	 0.0015	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1935	 2133	 0.01395	 0.039983	 0.00401	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2100	 1935	 0.01657	 0.048901	 0.004901	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2055	 2054	 0.003802	 0.012149	 0.001229	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1930	 1928	 0.00157	 0.002727	 0.000259	 39.0	 39.0	 39.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2210	 2201	 0.017934	 0.058182	 0.006031	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2268	 2209	 0.06438	 0.113802	 0.01096	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2126	 2124	 0.002397	 0.004132	 0.00039	 67.0	 67.0	 67.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2057	 1928	 0.014711	 0.037364	 0.003821	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2117	 2057	 0.025041	 0.063636	 0.007241	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2208	 2207	 0.016612	 0.029174	 0.002781	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2310	 2201	 0.01438	 0.046529	 0.004811	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2356	 2195	 0.036686	 0.094298	 0.009849	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2377	 2074	 0.029826	 0.054628	 0.00552	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2137	 1987	 0.003017	 0.01	 0.001019	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2065	 1987	 0.001612	 0.005289	 0.00054	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2065	 2061	 0.016446	 0.042984	 0.004431	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2220	 2090	 0.010331	 0.03405	 0.00348	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2356	 2334	 0.022893	 0.062149	 0.00636	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2124	 2085	 0.017521	 0.05438	 0.005641	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2276	 2220	 0.014628	 0.047934	 0.00491	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2326	 2276	 0.022066	 0.071488	 0.00747	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2326	 2065	 0.017603	 0.056942	 0.00575	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2298	 2090	 0.016223	 0.041793	 0.00424	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2187	 2091	 0.009752	 0.032066	 0.003291	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2433	 2187	 0.034876	 0.094876	 0.009721	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2126	 2123	 0.006529	 0.022066	 0.002161	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2298	 2142	 0.013479	 0.039289	 0.00394	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2298	 2089	 0.026198	 0.08595	 0.008809	 82.0	 82.0	 82.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2136	 1988	 0.046686	 0.095446	 0.00939	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2118	 1989	 0.033967	 0.059422	 0.00567	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2296	 2014	 0.027364	 0.091818	 0.00907	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2315	 2015	 0.02719	 0.087934	 0.009099	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2118	 2031	 0.029669	 0.049256	 0.004859	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2315	 1993	 0.025207	 0.081818	 0.009169	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2406	 2049	 0.059446	 0.103983	 0.00992	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1943	 2406	 0.018769	 0.032818	 0.003129	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2181	 2406	 0.021107	 0.071504	 0.007081	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2403	 2014	 0.024727	 0.054	 0.00523	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2317	 2403	 0.053826	 0.110008	 0.010609	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2158	 2403	 0.00257	 0.004488	 0.000431	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2049	 2014	 0.001397	 0.004628	 0.00046	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2283	 2282	 0.026612	 0.086612	 0.00899	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2296	 2168	 0.021984	 0.073802	 0.007359	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2402	 2015	 0.03224	 0.069984	 0.006778	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2157	 2402	 0.001975	 0.003455	 0.000329	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1989	 2402	 0.069529	 0.121603	 0.011602	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2283	 2031	 0.031488	 0.052149	 0.00515	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2026	 2014	 0.010397	 0.037041	 0.002819	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2025	 2026	 0.003752	 0.006562	 0.000629	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2018	 2025	 0.007107	 0.012438	 0.001191	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2030	 2015	 0.004149	 0.007256	 0.00069	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2017	 2030	 0.006521	 0.011397	 0.001089	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2177	 1985	 0.019826	 0.055041	 0.005951	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2413	 2328	 0.010934	 0.030479	 0.003071	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1985	 2413	 0.003752	 0.010248	 0.001031	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2426	 2413	 0.003826	 0.006686	 0.000639	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2447	 2254	 0.011727	 0.030521	 0.00303	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2447	 2178	 0.040231	 0.102769	 0.01021	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2325	 2178	 0.028603	 0.053223	 0.00515	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1959	 1991	 9.1e-05	 0.000686	 7e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2022	 1959	 0.005554	 0.018182	 0.001861	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2253	 2008	 0.025603	 0.078397	 0.008061	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2254	 2029	 0.006612	 0.018256	 0.001941	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2330	 2008	 0.009603	 0.024744	 0.00251	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2236	 2330	 0.001711	 0.005157	 0.00052	 69.0	 69.0	 69.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2294	 2008	 0.006281	 0.010578	 0.001079	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2428	 2009	 0.017769	 0.03157	 0.003011	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2178	 2162	 0.027058	 0.091636	 0.00907	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2196	 2162	 0.020777	 0.038017	 0.00364	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2196	 2004	 0.041521	 0.074289	 0.0071	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2278	 2004	 0.050174	 0.087744	 0.008371	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2325	 1990	 0.044628	 0.094207	 0.009629	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2383	 2277	 0.024793	 0.080413	 0.00832	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2277	 2166	 0.037686	 0.065537	 0.006241	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2166	 2016	 0.065372	 0.114876	 0.01096	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2235	 2009	 0.011438	 0.030231	 0.003059	 69.0	 69.0	 69.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2022	 1985	 0.020579	 0.067603	 0.005689	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2419	 2245	 0.01314	 0.025537	 0.002461	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2190	 2331	 0.019471	 0.06595	 0.006529	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2353	 1968	 0.021818	 0.071066	 0.007369	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2345	 2254	 0.00486	 0.016446	 0.001631	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1940	 2253	 0.002281	 0.007719	 0.00076	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2278	 2182	 0.023058	 0.057364	 0.005871	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2139	 2009	 0.003893	 0.01319	 0.001307	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1940	 2139	 0.010107	 0.034248	 0.00339	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2191	 2008	 0.007802	 0.026413	 0.002621	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2345	 2191	 0.003174	 0.010727	 0.00106	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2328	 2253	 0.00595	 0.020157	 0.001999	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2244	 2029	 0.012893	 0.033719	 0.00333	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2278	 2086	 0.033967	 0.058099	 0.00559	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2086	 2007	 0.069256	 0.12157	 0.011739	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2419	 2016	 0.039826	 0.069669	 0.00666	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2383	 2321	 0.007521	 0.018347	 0.00196	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2324	 2322	 0.007521	 0.018347	 0.00196	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2331	 2007	 0.018182	 0.058843	 0.00612	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2245	 1985	 0.009256	 0.018603	 0.00181	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2272	 2177	 0.069421	 0.140496	 0.01368	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2324	 2182	 0.011066	 0.027438	 0.00281	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2353	 1991	 0.012893	 0.041984	 0.004361	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2293	 2165	 0.008017	 0.021744	 0.0022	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2165	 2009	 0.00843	 0.022984	 0.002321	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2177	 2152	 0.022636	 0.073554	 0.007621	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1968	 1938	 0.031802	 0.079793	 0.00779	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2178	 1970	 0.050331	 0.133876	 0.01203	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2357	 1970	 0.028512	 0.09843	 0.008959	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2278	 2177	 0.034298	 0.245446	 0.024079	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2428	 2244	 0.008182	 0.021488	 0.00212	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2423	 2143	 0.04876	 0.069421	 0.01254	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2271	 2424	 0.019793	 0.036289	 0.00348	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2393	 2424	 0.023636	 0.059917	 0.006181	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2393	 2000	 0.001818	 0.004628	 0.000469	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1947	 2393	 0.00405	 0.013058	 0.00136	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2424	 2421	 0.022314	 0.07557	 0.00748	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2300	 2423	 0.028347	 0.095041	 0.00937	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2423	 2197	 0.030248	 0.101653	 0.010019	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2320	 2440	 0.015703	 0.027273	 0.00286	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2347	 2229	 0.012008	 0.026711	 0.002589	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2319	 2347	 0.011273	 0.025479	 0.002471	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2319	 2301	 0.008099	 0.027422	 0.00272	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2319	 2313	 0.029752	 0.042066	 0.004039	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2320	 2267	 0.049587	 0.086777	 0.009	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2267	 2217	 0.042066	 0.070248	 0.00733	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1947	 2320	 0.038983	 0.103132	 0.01043	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2289	 2319	 0.014669	 0.040397	 0.00628	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2313	 2058	 0.05124	 0.081818	 0.009489	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1950	 1936	 0.006612	 0.019826	 0.002299	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2319	 2221	 0.01405	 0.027273	 0.002781	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2221	 1951	 0.024793	 0.042984	 0.00423	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2161	 1950	 0.032231	 0.055372	 0.003071	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2320	 1936	 0.01762	 0.041347	 0.00402	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1951	 2229	 0.011347	 0.035091	 0.003461	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2358	 1951	 0.009917	 0.020661	 0.00218	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2062	 1951	 0.017529	 0.059364	 0.005881	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2358	 2281	 0.009917	 0.023141	 0.002611	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2281	 2197	 0.033802	 0.080992	 0.009271	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2297	 2023	 0.028099	 0.089256	 0.00924	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2163	 2023	 0.01405	 0.044628	 0.0046	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2297	 2197	 0.018182	 0.041322	 0.004649	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2163	 1950	 0.01157	 0.028099	 0.00286	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2297	 2070	 0.024793	 0.034711	 0.004189	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2071	 1962	 0.037934	 0.066124	 0.006411	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1996	 2071	 0.038529	 0.068058	 0.0065	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2127	 1996	 0.025149	 0.045496	 0.004371	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2143	 1962	 0.01405	 0.044628	 0.00484	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2046	 2301	 0.008256	 0.016529	 0.001941	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1999	 2289	 0.037636	 0.097041	 0.00984	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2046	 2440	 0.01676	 0.056777	 0.005619	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2134	 2424	 0.013347	 0.045198	 0.00447	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2432	 2170	 0.013173	 0.044603	 0.004419	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1978	 1945	 0.042827	 0.097868	 0.00953	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2170	 1946	 0.054893	 0.14743	 0.01489	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2171	 1944	 0.049016	 0.127529	 0.01292	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2343	 2170	 0.005141	 0.035124	 0.007899	 196.0	 196.0	 196.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2343	 2171	 0.005141	 0.035124	 0.007899	 196.0	 196.0	 196.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2170	 2140	 0.032231	 0.077686	 0.0044	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2171	 1957	 0.027273	 0.068603	 0.00666	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2339	 2337	 0.003314	 0.009917	 0.00099	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2344	 2336	 0.004132	 0.009091	 0.000939	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2343	 2339	 0.004132	 0.009917	 0.00099	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2343	 2340	 0.004132	 0.010744	 0.00099	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2340	 2338	 0.004132	 0.01157	 0.001041	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2106	 1946	 0.010744	 0.034711	 0.00356	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2364	 1944	 0.009446	 0.028463	 0.0028	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2363	 1946	 0.004512	 0.015289	 0.00151	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1946	 1945	 0.006504	 0.022017	 0.00218	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2248	 1978	 0.01319	 0.044669	 0.004419	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2432	 2248	 0.012603	 0.042653	 0.004221	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2160	 2140	 0.02562	 0.078512	 0.008419	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2275	 2160	 0.012397	 0.041322	 0.004189	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1958	 1974	 0.036686	 0.091653	 0.009399	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2360	 2060	 0.006612	 0.015703	 0.00165	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2059	 1974	 0.005917	 0.01857	 0.001989	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2360	 1974	 0.00157	 0.005124	 0.00053	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2361	 1974	 0.001529	 0.004934	 0.000501	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2059	 2051	 0.005793	 0.013223	 0.001379	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2095	 1974	 0.02719	 0.049174	 0.004779	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2218	 1974	 0.012901	 0.022744	 0.0022	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2219	 1974	 0.012041	 0.024719	 0.002439	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2169	 2051	 0.028934	 0.05124	 0.00469	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2169	 2161	 0.015703	 0.027273	 0.002519	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2095	 2062	 0.018934	 0.059504	 0.006561	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2161	 2062	 0.01405	 0.023141	 0.002321	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2141	 2062	 0.009	 0.030479	 0.00302	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2341	 2339	 0.009091	 0.031397	 0.003269	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2342	 2340	 0.012397	 0.040496	 0.00416	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2295	 2218	 0.006364	 0.021554	 0.00213	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2083	 2252	 0.010281	 0.01795	 0.001711	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2079	 2251	 0.013339	 0.033901	 0.003429	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2407	 2252	 0.012488	 0.03219	 0.00326	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2080	 2407	 0.000603	 0.001033	 9.9e-05	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2400	 2407	 0.004347	 0.007603	 0.000731	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2130	 2400	 0.000397	 0.000686	 7e-05	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2409	 2400	 0.002207	 0.007463	 0.00074	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2311	 2409	 0.008504	 0.014851	 0.001421	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2263	 2409	 0.008198	 0.027769	 0.002749	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2096	 2251	 0.00257	 0.004488	 0.000431	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2078	 2084	 0.004554	 0.012628	 0.00127	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2097	 2251	 0.00257	 0.004488	 0.000431	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2109	 2114	 0.01176	 0.021074	 0.002016	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2098	 2252	 0.00257	 0.004488	 0.000431	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2439	 2113	 0.018033	 0.061091	 0.006048	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2242	 2251	 0.001537	 0.005207	 0.00052	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2252	 2108	 0.002479	 0.006612	 0.00068	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2251	 2107	 0.002479	 0.006612	 0.00068	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2242	 2119	 0.006967	 0.023603	 0.00234	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2252	 2115	 0.002769	 0.009372	 0.000929	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2114	 2251	 0.002769	 0.009372	 0.000929	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2239	 2252	 0.000124	 0.000397	 4.1e-05	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2240	 2251	 9.9e-05	 0.000314	 2.9e-05	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2252	 2110	 0.005793	 0.018182	 0.001861	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2401	 1977	 0.020702	 0.070124	 0.006941	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2149	 2401	 0.003488	 0.011802	 0.001169	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2147	 2401	 0.006149	 0.020827	 0.002059	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2366	 2287	 0.024793	 0.076859	 0.008349	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2288	 2032	 0.028934	 0.08843	 0.009731	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2104	 2081	 0.00676	 0.022909	 0.00227	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2112	 2104	 0.003686	 0.012496	 0.001237	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2112	 2107	 0.005223	 0.017702	 0.001752	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2399	 2252	 0.000612	 0.002083	 0.00021	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2099	 2399	 0.001017	 0.003471	 0.000339	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2102	 2399	 0.004314	 0.013876	 0.001159	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2122	 2251	 0.009421	 0.031934	 0.003161	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2121	 2101	 0.006446	 0.021868	 0.002161	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2105	 1972	 0.024388	 0.063587	 0.01204	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2443	 2217	 0.019016	 0.041529	 0.008639	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2275	 2105	 0.005793	 0.018934	 0.001909	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2217	 2150	 0.015703	 0.02562	 0.00227	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2150	 2149	 0.008256	 0.012397	 0.00128	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2442	 2216	 0.022091	 0.057744	 0.005651	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2039	 2216	 0.004347	 0.007603	 0.000721	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2040	 2217	 0.004347	 0.007603	 0.000721	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2216	 2058	 0.046281	 0.076859	 0.00755	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2036	 2445	 0.002446	 0.008331	 0.00083	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2035	 2444	 0.002446	 0.008331	 0.00083	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2444	 1955	 0.006612	 0.009091	 0.001159	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2439	 1955	 0.007438	 0.023967	 0.002439	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2444	 2038	 0.004959	 0.014876	 0.00167	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2445	 2037	 0.004959	 0.014876	 0.00167	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2445	 2120	 0.013223	 0.042066	 0.0046	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2445	 2116	 0.009091	 0.027273	 0.002899	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2121	 2116	 0.009917	 0.030579	 0.003291	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2444	 2243	 0.024793	 0.080083	 0.008301	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1953	 2445	 0.014992	 0.031537	 0.0031	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2444	 2033	 0.042984	 0.102479	 0.0105	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2109	 2113	 0.002868	 0.009719	 0.000963	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2216	 1976	 0.03719	 0.119008	 0.012199	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1972	 1977	 0.064628	 0.109917	 0.01059	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1976	 1969	 0.033223	 0.056612	 0.00545	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1977	 2129	 0.017826	 0.060207	 0.00596	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2262	 1977	 0.007587	 0.025686	 0.002541	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2412	 2111	 0.012091	 0.040959	 0.004061	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1977	 2412	 0.006868	 0.023256	 0.002299	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2312	 2412	 0.005529	 0.009669	 0.00092	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2081	 1976	 0.015703	 0.049587	 0.005111	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2288	 1976	 0.004132	 0.031397	 0.003001	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2280	 1976	 0.065826	 0.222983	 0.02208	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2264	 1977	 0.020661	 0.066124	 0.006781	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2084	 2102	 0.016421	 0.055628	 0.00551	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2021	 1969	 0.012141	 0.041124	 0.00407	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2075	 2418	 0.03124	 0.102314	 0.010481	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1997	 1981	 0.044207	 0.113669	 0.01112	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2087	 1997	 0.010331	 0.018017	 0.001721	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2430	 2159	 0.012562	 0.021901	 0.00212	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2431	 2429	 0.010083	 0.017364	 0.001721	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2241	 2154	 0.02	 0.037438	 0.003649	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2429	 2241	 0.007934	 0.015372	 0.0015	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2431	 2430	 0.010826	 0.018934	 0.00181	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2159	 2153	 0.028182	 0.058182	 0.0059	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2028	 1997	 0.057016	 0.113314	 0.010909	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2284	 2153	 0.039339	 0.129174	 0.013201	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2285	 2284	 0.00595	 0.019174	 0.00198	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2153	 2087	 0.036198	 0.063388	 0.00612	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2285	 2425	 0.02743	 0.088851	 0.00915	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2382	 2299	 0.040331	 0.136612	 0.01353	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2420	 2048	 0.01157	 0.039421	 0.003901	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2028	 1934	 0.035066	 0.118777	 0.011761	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2154	 1934	 0.041066	 0.139091	 0.01377	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2192	 1961	 0.029496	 0.050174	 0.00484	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2418	 2048	 0.011322	 0.037438	 0.0037	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2417	 2154	 0.014207	 0.046612	 0.00477	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2417	 2299	 0.017769	 0.058182	 0.005951	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2194	 2075	 0.022686	 0.062207	 0.00629	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2154	 1956	 0.020992	 0.069339	 0.006989	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1986	 1956	 0.017107	 0.05562	 0.004799	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2418	 2329	 0.024959	 0.084463	 0.00847	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2382	 2302	 0.031744	 0.107504	 0.010641	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2189	 2153	 0.02595	 0.085124	 0.008741	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2194	 2192	 0.00943	 0.018893	 0.001849	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2420	 1934	 0.017686	 0.057438	 0.00596	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1954	 2420	 0.052339	 0.091554	 0.008729	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2664	 2719	 0.03562	 0.109421	 0.011461	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2570	 2699	 0.036777	 0.093967	 0.009511	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2675	 2629	 0.002066	 0.007273	 0.000699	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2629	 2475	 0.018512	 0.059504	 0.00627	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2563	 2457	 0.021	 0.067901	 0.00696	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2654	 2658	 0.033471	 0.065289	 0.005929	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2453	 2720	 0.066446	 0.17719	 0.01791	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2649	 2720	 0.039835	 0.129091	 0.013145	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2473	 2509	 0.033802	 0.107438	 0.011541	 69.0	 69.0	 69.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2576	 2615	 0.020496	 0.06876	 0.00688	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2554	 2519	 0.04	 0.129587	 0.013291	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2524	 2611	 0.009917	 0.033223	 0.004189	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2554	 2520	 0.040248	 0.130248	 0.013361	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2613	 2548	 0.035446	 0.087364	 0.008821	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2722	 2721	 0.012636	 0.038017	 0.00273	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2523	 2722	 0.033058	 0.082636	 0.00968	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2585	 2524	 0.046686	 0.081818	 0.007739	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2478	 2469	 0.034132	 0.059917	 0.00566	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2491	 2586	 0.035868	 0.058678	 0.006459	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2491	 2498	 0.1	 0.159496	 0.01597	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2695	 2599	 0.039504	 0.128099	 0.013141	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2586	 2468	 0.03124	 0.056033	 0.005629	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2706	 2488	 0.021397	 0.068868	 0.007081	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2690	 2706	 0.016859	 0.054273	 0.005581	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2612	 2706	 0.000256	 0.000661	 7e-05	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2477	 2476	 0.012231	 0.038603	 0.004201	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2602	 2484	 0.028827	 0.093223	 0.009564	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2649	 2481	 0.01824	 0.058992	 0.00605	 123.0	 123.0	 123.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2524	 2674	 0.024554	 0.079917	 0.00823	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2469	 2688	 0.06843	 0.09157	 0.0084	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2688	 2719	 0.086529	 0.11405	 0.010191	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2571	 2550	 0.007851	 0.019826	 0.00203	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2609	 2631	 0.010331	 0.026529	 0.002691	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2588	 2609	 0.022314	 0.057016	 0.00576	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2587	 2647	 0.030992	 0.079008	 0.00801	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2451	 2553	 0.002636	 0.007521	 0.00075	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2545	 2527	 0.030248	 0.06281	 0.00061	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2526	 2458	 0.003314	 0.010826	 0.001089	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2536	 2528	 0.04124	 0.072314	 0.00687	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2526	 2466	 0.018603	 0.056198	 0.00581	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2583	 2604	 0.024793	 0.08	 0.00823	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2451	 2647	 0.01314	 0.041818	 0.004479	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2646	 2608	 0.009421	 0.030661	 0.003151	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2646	 2578	 0.029008	 0.09438	 0.009661	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2464	 2528	 0.004207	 0.010578	 0.00106	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2708	 2527	 0.007364	 0.023802	 0.002439	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2708	 2451	 0.00157	 0.004959	 0.000511	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2708	 2451	 0.00157	 0.004959	 0.000511	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2458	 2464	 0.003058	 0.009917	 0.001019	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2582	 2571	 0.008256	 0.026281	 0.00286	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2509	 2582	 0.018099	 0.057016	 0.0062	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2553	 2528	 0.00405	 0.010578	 0.001089	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2455	 2451	 0.002314	 0.007521	 0.00077	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2642	 2455	 0.003967	 0.012984	 0.001309	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2543	 2536	 0.008099	 0.014207	 0.00136	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2652	 2543	 0.064711	 0.113388	 0.010769	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2474	 2652	 0.066612	 0.113058	 0.01118	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2630	 2545	 0.013223	 0.033058	 0.003269	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2719	 2630	 0.05686	 0.093388	 0.00944	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2675	 2527	 0.037603	 0.121653	 0.01249	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2686	 2578	 0.030579	 0.053719	 0.00508	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2609	 2529	 0.008512	 0.020744	 0.002321	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2529	 2672	 0.040496	 0.096686	 0.010159	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2463	 2642	 0.001983	 0.006281	 0.000651	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2450	 2463	 0.006529	 0.021157	 0.0022	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2631	 2571	 0.009256	 0.023802	 0.00242	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2716	 2608	 0.062231	 0.104132	 0.010721	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2534	 2716	 0.047017	 0.078512	 0.00808	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2469	 2474	 0.005446	 0.007603	 0.00077	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2608	 2571	 0.016198	 0.033802	 0.003509	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2624	 2465	 0.007917	 0.025612	 0.005261	 114.0	 114.0	 114.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2646	 2624	 0.02781	 0.089942	 0.01845	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2450	 2466	 0.013967	 0.044628	 0.00462	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2604	 2465	 0.008678	 0.028099	 0.00295	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2641	 2652	 0.016066	 0.052793	 0.01083	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2626	 2641	 0.034	 0.10995	 0.022559	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2495	 2527	 0.00562	 0.018934	 0.00189	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2496	 2528	 0.00562	 0.018934	 0.00189	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2709	 2451	 0.002149	 0.00719	 0.000721	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2638	 2528	 0.000909	 0.003058	 0.00031	 46.0	 46.0	 46.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2548	 2550	 0.006612	 0.013719	 0.001331	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2677	 2466	 0.020496	 0.06876	 0.00688	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2462	 2469	 0.037397	 0.120661	 0.01272	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2677	 2626	 0.019281	 0.062364	 0.006398	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2487	 2702	 0.004959	 0.016364	 0.00166	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2700	 2487	 0.001653	 0.005372	 0.000542	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2532	 2701	 0.057686	 0.145446	 0.014999	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2566	 2702	 0.031983	 0.07876	 0.00786	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2698	 2701	 0.01843	 0.06	 0.006149	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2682	 2683	 0.005537	 0.017934	 0.001839	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2585	 2456	 0.036364	 0.120661	 0.01181	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2683	 2679	 0.003058	 0.009917	 0.001019	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2510	 2566	 0.067603	 0.119008	 0.0112	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2692	 2510	 0.038678	 0.068099	 0.006389	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2627	 2566	 0.050422	 0.104868	 0.0102	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2644	 2627	 0.01976	 0.051397	 0.00515	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2569	 2521	 0.02781	 0.079678	 0.008071	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2692	 2569	 0.014669	 0.032388	 0.003279	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2461	 2525	 0.022314	 0.072314	 0.014929	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2456	 2461	 0.013223	 0.017769	 0.001909	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2676	 2521	 0.008835	 0.027917	 0.003049	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2508	 2676	 0.006876	 0.021579	 0.002398	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2623	 2685	 0.015537	 0.054554	 0.005571	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2486	 2639	 0.008512	 0.021744	 0.0022	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2639	 2683	 0.00281	 0.007017	 0.00059	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2473	 2697	 0.027686	 0.089504	 0.009169	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2685	 2473	 0.021322	 0.069421	 0.007069	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2697	 2703	 0.015041	 0.041322	 0.004259	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2684	 2682	 0.017769	 0.057364	 0.005881	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2645	 2519	 0.007364	 0.023802	 0.00251	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2664	 2577	 0.004207	 0.010744	 0.00121	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2456	 2644	 0.023314	 0.078934	 0.007451	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2664	 2518	 0.002727	 0.008256	 0.000849	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2518	 2508	 0.001488	 0.004959	 0.000479	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2475	 2521	 0.028678	 0.092562	 0.009511	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2486	 2532	 0.013636	 0.035537	 0.0037	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2682	 2679	 0.004207	 0.013554	 0.001401	 131.0	 131.0	 131.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2623	 2684	 0.005289	 0.010744	 0.001111	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2703	 2700	 0.009339	 0.016529	 0.00174	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2702	 2559	 0.034793	 0.10281	 0.01045	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2558	 2520	 0.02124	 0.068603	 0.00704	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2525	 2519	 0.031397	 0.098843	 0.01074	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2560	 2679	 0.008512	 0.02686	 0.002899	 40.0	 40.0	 40.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2555	 2560	 0.018099	 0.057016	 0.0062	 40.0	 40.0	 40.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2472	 2679	 0.01719	 0.057769	 0.005779	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2561	 2701	 0.015793	 0.040174	 0.00408	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2611	 2558	 0.033636	 0.107438	 0.010159	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2645	 2577	 0.008256	 0.016529	 0.001941	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2697	 2712	 0.004959	 0.007438	 0.000731	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2697	 2713	 0.004959	 0.007438	 0.000731	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2514	 2679	 0.004959	 0.007438	 0.000731	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2515	 2680	 0.004959	 0.007438	 0.000731	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2687	 2682	 0.004959	 0.007438	 0.000731	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2689	 2623	 0.025405	 0.082157	 0.008429	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2689	 2472	 0.016364	 0.052893	 0.005581	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2555	 2692	 0.020413	 0.06843	 0.006851	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2687	 2682	 0.009917	 0.034876	 0.00407	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2699	 2664	 0.020174	 0.052231	 0.00545	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2664	 2520	 0.009504	 0.024554	 0.00256	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2668	 2653	 0.01405	 0.023141	 0.00234	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2661	 2663	 0.03286	 0.076678	 0.00771	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2658	 2660	 0.042231	 0.098959	 0.00974	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2662	 2720	 0.073058	 0.191901	 0.018319	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2663	 2589	 0.030909	 0.081066	 0.007739	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2589	 2721	 0.042066	 0.110744	 0.010529	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2659	 2662	 0.016529	 0.033058	 0.00242	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2563	 2482	 0.040496	 0.071066	 0.00673	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2482	 2659	 0.046281	 0.071066	 0.007599	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2662	 2668	 0.004959	 0.008256	 0.000849	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2564	 2563	 0.004132	 0.013719	 0.001379	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2660	 2690	 0.013364	 0.029686	 0.00296	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2653	 2661	 0.008678	 0.027769	 0.004777	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2573	 2721	 0.04438	 0.078256	 0.007391	 46.0	 46.0	 46.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2603	 2573	 0.056612	 0.099826	 0.009431	 46.0	 46.0	 46.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2467	 2603	 0.019752	 0.062149	 0.006749	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2497	 2467	 0.036686	 0.064711	 0.00611	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2483	 2663	 0.035868	 0.071322	 0.006241	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2695	 2564	 0.03438	 0.060992	 0.005689	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2497	 2483	 0.035868	 0.071322	 0.006241	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2481	 2522	 0.020397	 0.06595	 0.006771	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2478	 2522	 0.014554	 0.047471	 0.00483	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2501	 2610	 0.006612	 0.015703	 0.001689	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2506	 2470	 0.009826	 0.017364	 0.0016	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2470	 2502	 0.030248	 0.097521	 0.010019	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2538	 2503	 0.011488	 0.034711	 0.002931	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2696	 2538	 0.008256	 0.028934	 0.00363	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2567	 2498	 0.00124	 0.004132	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2567	 2579	 0.00124	 0.004132	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2567	 2579	 0.00124	 0.004132	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2505	 2696	 0.010826	 0.034711	 0.003579	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2513	 2505	 0.00124	 0.004132	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2671	 2513	 0.00124	 0.004132	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2506	 2671	 0.00124	 0.004132	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2470	 2717	 0.036686	 0.118182	 0.01217	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2694	 2717	 0.017364	 0.05686	 0.005779	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2678	 2499	 0.032479	 0.108099	 0.01445	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2667	 2498	 0.054554	 0.180174	 0.0242	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2500	 2502	 0.019174	 0.02595	 0.004671	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2610	 2503	 0.01405	 0.036364	 0.003991	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2635	 2502	 0.035868	 0.090083	 0.00924	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2707	 2503	 0.015	 0.047141	 0.004661	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2665	 2707	 0.005248	 0.016504	 0.001631	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2704	 2707	 0.000256	 0.000661	 7e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2636	 2693	 0.041744	 0.073223	 0.006921	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2693	 2718	 0.023058	 0.07438	 0.00765	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2505	 2681	 0.000992	 0.003471	 0.000361	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2618	 2665	 0.003636	 0.010744	 0.00106	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2500	 2622	 0.004628	 0.014876	 0.00152	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2512	 2635	 0.003719	 0.009339	 0.000939	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2506	 2512	 0.004959	 0.012727	 0.00128	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2479	 2567	 0.011157	 0.015289	 0.002749	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2502	 2479	 0.011157	 0.015289	 0.002749	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2503	 2666	 0.014959	 0.043802	 0.00445	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2504	 2499	 0.007603	 0.019826	 0.002059	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2575	 2503	 0.034793	 0.111901	 0.011761	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2678	 2575	 0.007017	 0.022397	 0.002369	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2616	 2673	 0.00843	 0.021488	 0.002161	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2678	 2616	 0.00843	 0.021488	 0.002161	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2565	 2570	 0.019917	 0.052446	 0.005191	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2673	 2565	 0.011868	 0.03176	 0.003151	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2621	 2500	 0.005041	 0.016859	 0.00174	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2448	 2500	 0.003314	 0.010909	 0.001111	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2666	 2628	 0.007769	 0.024793	 0.00257	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2590	 2471	 0.007107	 0.023141	 0.00234	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2622	 2591	 0.003058	 0.009917	 0.001019	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2640	 2636	 0.006446	 0.020661	 0.00213	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2632	 2498	 0.00124	 0.004132	 0.000409	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2633	 2499	 0.00124	 0.004132	 0.000409	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2499	 2501	 0.020744	 0.067273	 0.00682	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2632	 2517	 0.005446	 0.017364	 0.001769	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2499	 2448	 0.006124	 0.015703	 0.001571	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2597	 2501	 0.001322	 0.004207	 0.00044	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2498	 2597	 0.007934	 0.022314	 0.002149	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2517	 2621	 0.009091	 0.028934	 0.002899	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2628	 2669	 0.007364	 0.023719	 0.00242	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2471	 2640	 0.003314	 0.010744	 0.001089	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2681	 2540	 0.002066	 0.006942	 0.000699	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2694	 2636	 0.011322	 0.036364	 0.003751	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2540	 2590	 0.002893	 0.009256	 0.000939	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2591	 2618	 0.002479	 0.007438	 0.000731	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2541	 2504	 0.004917	 0.023016	 0.00236	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2669	 2541	 0.004917	 0.023016	 0.00236	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2599	 2718	 0.001653	 0.004959	 0.00053	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2477	 2667	 0.039504	 0.124554	 0.011761	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2537	 2503	 0.039504	 0.069587	 0.00657	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2535	 2537	 0.053058	 0.093554	 0.00884	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2657	 2535	 0.032934	 0.106504	 0.010926	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2656	 2535	 0.058066	 0.103058	 0.00937	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2667	 2657	 0.024438	 0.079025	 0.008107	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2457	 2717	 0.021388	 0.069537	 0.007289	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2643	 2503	 0.00124	 0.004132	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2500	 2711	 0.004628	 0.014876	 0.00152	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2501	 2710	 0.004628	 0.014876	 0.00152	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2617	 2499	 0.01281	 0.021488	 0.00212	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2468	 2617	 0.026198	 0.043967	 0.004339	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2580	 2452	 0.038843	 0.12562	 0.012901	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2705	 2595	 0.011653	 0.037686	 0.00387	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2452	 2705	 0.021397	 0.069174	 0.0071	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2460	 2705	 0.00281	 0.009174	 0.000939	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2670	 2594	 0.158017	 0.182727	 0.016429	 46.0	 46.0	 46.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2607	 2595	 0.009826	 0.017521	 0.0016	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2507	 2592	 0.010388	 0.050826	 0.004939	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2568	 2592	 0.036033	 0.128934	 0.012509	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2484	 2594	 0.022339	 0.074959	 0.00748	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2449	 2568	 0.041397	 0.069421	 0.00711	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2516	 2568	 0.033141	 0.061157	 0.006389	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2549	 2449	 0.037686	 0.121488	 0.01249	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2551	 2549	 0.019422	 0.06281	 0.00649	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2596	 2592	 0.035868	 0.115702	 0.012199	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2530	 2593	 0.030248	 0.097521	 0.01028	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2562	 2524	 0.009826	 0.017273	 0.001631	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2601	 2562	 0.053223	 0.093471	 0.008821	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2605	 2598	 0.006612	 0.013719	 0.001331	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2598	 2606	 0.005372	 0.017364	 0.001791	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2580	 2551	 0.023388	 0.075868	 0.007841	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2606	 2594	 0.01157	 0.037686	 0.00387	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2581	 2593	 0.033099	 0.111066	 0.011059	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2584	 2596	 0.028182	 0.091157	 0.009341	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2601	 2507	 0.024463	 0.043471	 0.004039	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2600	 2595	 0.006612	 0.013719	 0.001331	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2607	 2605	 0.006612	 0.013719	 0.001331	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2581	 2576	 0.020496	 0.06876	 0.00688	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2637	 2551	 0.058182	 0.094207	 0.00944	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2592	 2594	 0.01281	 0.042984	 0.004281	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2593	 2595	 0.01281	 0.042984	 0.004281	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2530	 2607	 0.014463	 0.055537	 0.004479	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2453	 2490	 0.023554	 0.062149	 0.006389	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2531	 2453	 0.027603	 0.049504	 0.004479	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2511	 2531	 0.039669	 0.07157	 0.006411	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2542	 2511	 0.029826	 0.057934	 0.005469	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2547	 2489	 0.009256	 0.030083	 0.003071	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2655	 2649	 0.053141	 0.093388	 0.008901	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2544	 2547	 0.001322	 0.004207	 0.00044	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2546	 2490	 0.009091	 0.029752	 0.00302	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2488	 2489	 0.055041	 0.164298	 0.016819	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2714	 2485	 0.036529	 0.064132	 0.00605	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2557	 2546	 0.01595	 0.05124	 0.0053	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2557	 2544	 0.007438	 0.023967	 0.002461	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2620	 2523	 0.036686	 0.116686	 0.012509	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2714	 2655	 0.083141	 0.146281	 0.01392	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2691	 2489	 0.026612	 0.089422	 0.008949	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2557	 2654	 0.033471	 0.065289	 0.005929	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2539	 2542	 0.005207	 0.014132	 0.001401	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2542	 2691	 0.01843	 0.061901	 0.0062	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2480	 2714	 0.001818	 0.003876	 0.000271	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2648	 2649	 0.003471	 0.012636	 0.001191	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2454	 2651	 0.037603	 0.091744	 0.00968	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2620	 2650	 0.019669	 0.086124	 0.00924	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2494	 2715	 0.003314	 0.010578	 0.001089	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2634	 2494	 0.029752	 0.095868	 0.01007	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2572	 2634	 0.005124	 0.016529	 0.00174	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2552	 2586	 0.033471	 0.065289	 0.005929	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2459	 2619	 0.016529	 0.031397	 0.002899	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2625	 2459	 0.033471	 0.065289	 0.005929	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2619	 2492	 0.016529	 0.031397	 0.003151	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2602	 2625	 0.022884	 0.074	 0.007592	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2715	 2491	 0.001653	 0.005289	 0.00053	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2493	 2492	 0.009091	 0.028099	 0.00288	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2556	 2554	 0.00405	 0.013314	 0.001379	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2574	 2556	 0.020744	 0.066281	 0.006989	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2674	 2574	 0.028347	 0.092231	 0.009511	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2554	 2572	 0.040331	 0.130413	 0.013361	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2614	 2493	 0.020413	 0.066124	 0.006781	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2730	 824	 0.02562	 0.084711	 0.008477	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2730	 824	 0.02562	 0.084711	 0.008477	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2735	 1429	 0.010413	 0.033554	 0.003543	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2736	 1871	 0.009752	 0.030496	 0.003151	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2732	 1523	 0.002562	 0.008264	 0.000874	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2734	 2732	 0.003058	 0.01	 0.001048	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2731	 2732	 0.000248	 0.000909	 8.5e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2733	 1524	 0.005702	 0.018264	 0.001922	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5	 4	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7	 6	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9	 8	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	11	 10	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12	 11	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16	 15	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18	 17	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20	 19	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22	 21	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	29	 28	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37	 36	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40	 39	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43	 42	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45	 44	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	48	 47	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	51	 50	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	53	 52	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	55	 54	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	57	 56	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	59	 58	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	62	 61	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	64	 63	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	72	 71	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74	 73	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76	 75	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78	 77	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 0	 -30.0	 30.0;
	80	 79	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84	 83	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86	 85	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	88	 87	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	90	 89	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	92	 91	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	94	 93	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	96	 95	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	98	 97	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	100	 99	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	102	 101	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	104	 103	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	106	 105	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	108	 107	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	111	 110	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	113	 112	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	116	 115	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	118	 117	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	120	 119	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	122	 121	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	125	 124	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	127	 126	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	129	 128	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	134	 133	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	138	 137	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	141	 140	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	144	 143	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	146	 145	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	148	 147	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	150	 149	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	153	 152	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	155	 154	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	157	 156	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	159	 158	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	162	 161	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	164	 163	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	165	 164	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	169	 168	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	171	 170	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	173	 172	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	176	 175	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	178	 177	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	184	 183	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	186	 185	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	188	 187	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	190	 189	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	193	 192	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	195	 194	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	197	 196	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	199	 198	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	201	 200	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	203	 202	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	205	 204	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	207	 206	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	213	 212	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	221	 220	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	228	 227	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	243	 242	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	249	 248	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	258	 257	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	265	 264	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	282	 281	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	284	 283	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	286	 285	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	298	 297	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	311	 310	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	319	 318	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	326	 325	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	335	 334	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	343	 342	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	345	 344	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	355	 354	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	356	 355	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	362	 361	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	376	 375	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	380	 379	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	386	 385	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	394	 393	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	405	 404	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	407	 406	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	422	 421	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	430	 429	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	437	 436	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	439	 438	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	442	 441	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	458	 457	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	465	 464	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	476	 475	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	486	 485	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	488	 487	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	490	 489	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	495	 494	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	508	 507	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	510	 509	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	516	 515	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	518	 517	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	521	 520	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	525	 524	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	531	 530	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	533	 532	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	537	 536	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	539	 538	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	542	 541	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	548	 547	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	552	 551	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	557	 556	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	575	 574	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	578	 577	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	588	 587	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	594	 593	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	614	 613	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	618	 617	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	665	 664	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	686	 685	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	697	 696	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	715	 714	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	731	 730	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	741	 740	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	759	 758	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	769	 768	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	779	 778	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	808	 807	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	847	 846	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	850	 849	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	852	 851	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	853	 852	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	855	 854	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	857	 856	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	861	 860	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	864	 863	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	866	 865	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	869	 868	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	871	 870	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	873	 872	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	876	 875	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	878	 877	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	883	 882	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	885	 884	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	891	 890	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	895	 894	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	897	 896	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	900	 899	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	901	 900	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	899	 901	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	903	 902	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	905	 904	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	907	 906	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	911	 910	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	917	 916	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	919	 918	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	921	 920	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	923	 922	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	927	 926	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	929	 928	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	931	 930	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	933	 932	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	935	 934	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	939	 938	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	941	 940	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	943	 942	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	946	 945	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	948	 947	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	954	 953	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	956	 955	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	960	 959	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	962	 961	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	964	 963	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	966	 965	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	968	 967	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	970	 969	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	972	 971	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	974	 973	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	976	 975	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	978	 977	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	980	 979	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	982	 981	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	986	 985	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	988	 987	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	990	 989	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	994	 993	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	996	 995	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	998	 997	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1000	 999	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1001	 1002	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1004	 1003	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1006	 1005	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1008	 1007	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1010	 1009	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1012	 1011	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1014	 1013	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1015	 1014	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1013	 1015	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1019	 1018	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1025	 1024	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1026	 1025	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1036	 1035	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1042	 1041	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1044	 1043	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1046	 1045	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1048	 1047	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1050	 1049	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1052	 1051	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1058	 1057	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1060	 1059	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1062	 1061	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1065	 1064	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1068	 1067	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1070	 1069	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1072	 1071	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1074	 1073	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1076	 1075	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1078	 1077	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1080	 1079	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1082	 1081	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1086	 1085	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1088	 1087	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1092	 1091	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1096	 1095	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1102	 1101	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1104	 1103	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1108	 1107	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1110	 1109	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1112	 1111	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1114	 1113	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1115	 1114	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1113	 1115	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1117	 1116	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1119	 1118	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1123	 1122	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1133	 1132	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1135	 1134	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1138	 1137	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1139	 1138	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1144	 1143	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1145	 1144	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1149	 1148	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1151	 1150	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1156	 1155	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1165	 1164	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1167	 1166	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1171	 1170	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1173	 1172	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1178	 1177	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1180	 1179	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1182	 1181	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1186	 1185	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1188	 1187	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1195	 1194	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1202	 1201	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1205	 1204	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1207	 1206	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1209	 1208	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1211	 1210	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1213	 1212	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1215	 1214	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1219	 1218	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1221	 1220	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1223	 1222	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1225	 1224	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1231	 1230	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1233	 1232	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1235	 1234	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1237	 1236	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1241	 1240	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1243	 1242	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1245	 1244	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1247	 1246	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1249	 1248	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1255	 1254	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1257	 1256	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1259	 1258	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1263	 1262	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1265	 1264	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1267	 1266	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1269	 1268	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1270	 1269	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1277	 1276	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1279	 1278	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1283	 1282	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1286	 1285	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1288	 1287	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1290	 1289	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1292	 1291	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1294	 1293	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1296	 1295	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1298	 1297	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1300	 1299	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1302	 1301	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1304	 1303	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1306	 1305	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1308	 1307	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1312	 1311	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1314	 1313	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1316	 1315	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1320	 1319	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1324	 1323	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1330	 1329	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1332	 1331	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1334	 1333	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1336	 1335	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1338	 1337	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1343	 1342	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1345	 1344	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1348	 1347	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1350	 1349	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1352	 1351	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1353	 1352	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1351	 1353	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1355	 1354	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1357	 1356	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1361	 1360	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1363	 1362	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1365	 1364	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1367	 1366	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1369	 1368	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1375	 1374	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1376	 1375	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1374	 1376	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1378	 1377	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1380	 1379	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1382	 1381	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1384	 1383	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1386	 1385	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1388	 1387	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1390	 1389	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1392	 1391	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1394	 1393	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1398	 1397	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1403	 1402	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1409	 1408	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1411	 1410	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1413	 1412	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1415	 1414	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1417	 1416	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1419	 1418	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1421	 1420	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1423	 1422	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1427	 1426	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1429	 1428	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1433	 1432	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1438	 1437	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1440	 1439	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1444	 1443	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1448	 1447	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1450	 1449	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1452	 1451	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1454	 1453	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1456	 1455	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1458	 1457	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1460	 1459	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1462	 1461	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1464	 1463	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1468	 1467	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1472	 1471	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1474	 1473	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1476	 1475	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1478	 1477	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1480	 1479	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1482	 1481	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1484	 1483	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1486	 1485	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1488	 1487	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1490	 1489	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1493	 1492	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1495	 1494	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1497	 1496	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1499	 1498	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1501	 1500	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1503	 1502	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1505	 1504	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1510	 1509	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1512	 1511	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1518	 1517	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1520	 1519	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1522	 1521	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1524	 1523	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1526	 1525	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1528	 1527	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1536	 1535	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1538	 1537	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1542	 1541	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1544	 1543	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1546	 1545	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1548	 1547	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1554	 1553	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1556	 1555	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1558	 1557	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1562	 1561	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1564	 1563	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1568	 1567	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1570	 1569	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1572	 1571	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1574	 1573	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1576	 1575	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1578	 1577	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1580	 1579	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1582	 1581	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1584	 1583	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1586	 1585	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1588	 1587	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1590	 1589	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1592	 1591	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1594	 1593	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1598	 1597	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1602	 1601	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1604	 1603	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1606	 1605	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1608	 1607	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1612	 1611	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1614	 1613	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1618	 1617	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1620	 1619	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1624	 1623	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1626	 1625	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1628	 1627	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1630	 1629	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1631	 1630	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1629	 1631	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1633	 1632	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1635	 1634	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1637	 1636	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 1640	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1645	 1644	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1647	 1646	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1650	 1649	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1654	 1653	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1660	 1659	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1663	 1662	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1665	 1664	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1669	 1668	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1671	 1670	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1673	 1672	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1674	 1673	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1672	 1674	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1676	 1675	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1678	 1677	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1680	 1679	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1683	 1682	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1685	 1684	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1687	 1686	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1689	 1688	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1691	 1690	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1695	 1694	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1697	 1696	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1699	 1698	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1703	 1702	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1706	 1705	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1708	 1707	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1710	 1709	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1714	 1713	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1716	 1715	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1718	 1717	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1720	 1719	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1726	 1725	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1728	 1727	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1730	 1729	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1732	 1731	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1735	 1734	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1737	 1736	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1739	 1738	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1745	 1744	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1747	 1746	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1749	 1748	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1751	 1750	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1753	 1752	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1755	 1754	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1757	 1756	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1761	 1760	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1763	 1762	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1765	 1764	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1767	 1766	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1769	 1768	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1771	 1770	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1773	 1772	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1775	 1774	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1777	 1776	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1781	 1780	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1787	 1786	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1789	 1788	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1791	 1790	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1792	 1793	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1795	 1794	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1797	 1796	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1802	 1801	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1804	 1803	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1806	 1805	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1808	 1807	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1810	 1809	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1812	 1811	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1818	 1817	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1820	 1819	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1822	 1821	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1824	 1823	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1826	 1825	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1828	 1827	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1831	 1830	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1833	 1832	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1835	 1834	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1837	 1836	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1838	 1837	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1836	 1838	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1840	 1839	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1844	 1843	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1846	 1845	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1848	 1847	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1850	 1849	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1852	 1851	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1854	 1853	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1859	 1858	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1861	 1860	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1863	 1862	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1865	 1864	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1867	 1866	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1873	 1872	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1879	 1878	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1881	 1880	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1883	 1882	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1885	 1884	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1887	 1886	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1889	 1888	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1891	 1890	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1893	 1892	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1895	 1894	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1897	 1896	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1901	 1900	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1903	 1902	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1905	 1904	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1907	 1906	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1911	 1910	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1914	 1913	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1916	 1915	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1918	 1917	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1922	 1921	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1924	 1923	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1927	 1926	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1929	 1928	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1937	 1936	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1942	 1941	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1945	 1944	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1948	 1947	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1951	 1950	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1958	 1957	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1963	 1962	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1965	 1964	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1975	 1974	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1977	 1976	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1983	 1982	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1992	 1991	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1994	 1993	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1998	 1997	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2000	 1999	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2002	 2001	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2006	 2005	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2009	 2008	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2012	 2011	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2015	 2014	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2018	 2017	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2024	 2023	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2033	 2032	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2038	 2037	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2042	 2041	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2044	 2043	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2047	 2046	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2060	 2059	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2064	 2063	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2069	 2068	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2071	 2070	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2074	 2073	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2077	 2076	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2091	 2090	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2102	 2101	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2106	 2105	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2108	 2107	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2111	 2110	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2113	 2112	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2120	 2119	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2122	 2121	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2128	 2127	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2130	 2129	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2132	 2131	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2135	 2134	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2138	 2137	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2144	 2143	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2146	 2145	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2148	 2147	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2154	 2153	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2158	 2157	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2171	 2170	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2176	 2175	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2178	 2177	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2184	 2183	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2198	 2197	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2207	 2206	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2210	 2209	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2213	 2212	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2215	 2214	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2217	 2216	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2219	 2218	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2222	 2221	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2225	 2224	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2230	 2229	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2234	 2233	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2236	 2235	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2238	 2237	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2247	 2246	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2252	 2251	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2254	 2253	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2258	 2257	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2261	 2260	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2263	 2262	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2274	 2273	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2278	 2277	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2288	 2287	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2290	 2289	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2294	 2293	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2312	 2311	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2314	 2313	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2320	 2319	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2342	 2341	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2344	 2343	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2348	 2347	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2351	 2350	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2355	 2354	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2359	 2358	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2361	 2360	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2364	 2363	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2367	 2366	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2369	 2368	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2371	 2370	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2374	 2373	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2376	 2375	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2379	 2378	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2385	 2384	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2387	 2386	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2390	 2389	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2422	 2421	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2424	 2423	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2441	 2440	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2443	 2442	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2445	 2444	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2454	 2453	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2466	 2465	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2471	 2470	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2490	 2489	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2492	 2491	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2499	 2498	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2501	 2500	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2503	 2502	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2506	 2505	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2520	 2519	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2521	 2520	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2528	 2527	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2534	 2533	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2588	 2587	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2593	 2592	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2595	 2594	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2609	 2608	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2615	 2614	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2630	 2629	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2651	 2650	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2661	 2660	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2663	 2662	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2680	 2679	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2698	 2697	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2702	 2701	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2718	 2717	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2721	 2720	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2734	 2733	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
];

% INFO    : === Translation Options ===
% INFO    : Load Model:                  from file ./pglib_opf_case2736sp_k.m.api.sol
% INFO    : Gen Active Capacity Model:   stat
% INFO    : Gen Reactive Capacity Model: al50ag
% INFO    : Gen Active Cost Model:       stat
% INFO    : 
% INFO    : === Load Replacement Notes ===
% INFO    : Bus 26	: Pd=61.358, Qd=72.054 -> Pd=91.79, Qd=72.05
% INFO    : Bus 27	: Pd=84.861, Qd=122.06 -> Pd=126.95, Qd=122.06
% INFO    : Bus 28	: Pd=49.0, Qd=74.0 -> Pd=73.30, Qd=74.00
% INFO    : Bus 29	: Pd=49.0, Qd=74.0 -> Pd=73.30, Qd=74.00
% INFO    : Bus 42	: Pd=25.0, Qd=0.0 -> Pd=25.00, Qd=0.00
% INFO    : Bus 43	: Pd=26.0, Qd=0.0 -> Pd=26.00, Qd=0.00
% INFO    : Bus 44	: Pd=25.0, Qd=0.0 -> Pd=25.00, Qd=0.00
% INFO    : Bus 54	: Pd=13.0, Qd=0.0 -> Pd=13.00, Qd=0.00
% INFO    : Bus 55	: Pd=13.0, Qd=0.0 -> Pd=13.00, Qd=0.00
% INFO    : Bus 56	: Pd=13.0, Qd=0.0 -> Pd=13.00, Qd=0.00
% INFO    : Bus 57	: Pd=26.0, Qd=0.0 -> Pd=26.00, Qd=0.00
% INFO    : Bus 58	: Pd=89.067, Qd=40.0 -> Pd=133.24, Qd=40.00
% INFO    : Bus 69	: Pd=10.327, Qd=0.0 -> Pd=10.33, Qd=0.00
% INFO    : Bus 70	: Pd=8.032, Qd=3.714 -> Pd=12.02, Qd=3.71
% INFO    : Bus 77	: Pd=27.0, Qd=70.0 -> Pd=40.39, Qd=70.00
% INFO    : Bus 78	: Pd=18.7, Qd=42.0 -> Pd=27.97, Qd=42.00
% INFO    : Bus 79	: Pd=4.934, Qd=0.817 -> Pd=7.38, Qd=0.82
% INFO    : Bus 81	: Pd=18.0, Qd=57.0 -> Pd=26.93, Qd=57.00
% INFO    : Bus 85	: Pd=44.864, Qd=-6.4 -> Pd=44.86, Qd=-6.40
% INFO    : Bus 97	: Pd=12.49, Qd=3.696 -> Pd=18.68, Qd=3.70
% INFO    : Bus 98	: Pd=17.327, Qd=6.126 -> Pd=25.92, Qd=6.13
% INFO    : Bus 103	: Pd=14.0, Qd=40.0 -> Pd=20.94, Qd=40.00
% INFO    : Bus 105	: Pd=7.0, Qd=18.0 -> Pd=10.47, Qd=18.00
% INFO    : Bus 107	: Pd=0.0, Qd=13.892 -> Pd=0.00, Qd=13.89
% INFO    : Bus 108	: Pd=73.779, Qd=8.097 -> Pd=110.37, Qd=8.10
% INFO    : Bus 116	: Pd=8.0, Qd=15.0 -> Pd=11.97, Qd=15.00
% INFO    : Bus 117	: Pd=5.5, Qd=10.0 -> Pd=8.23, Qd=10.00
% INFO    : Bus 124	: Pd=11.0, Qd=17.5 -> Pd=16.46, Qd=17.50
% INFO    : Bus 125	: Pd=41.353, Qd=61.2 -> Pd=61.86, Qd=61.20
% INFO    : Bus 126	: Pd=14.0, Qd=33.0 -> Pd=20.94, Qd=33.00
% INFO    : Bus 131	: Pd=1.5, Qd=9.0 -> Pd=2.24, Qd=9.00
% INFO    : Bus 133	: Pd=11.215, Qd=8.3 -> Pd=16.78, Qd=8.30
% INFO    : Bus 134	: Pd=10.333, Qd=7.7 -> Pd=15.46, Qd=7.70
% INFO    : Bus 147	: Pd=25.553, Qd=12.9 -> Pd=38.23, Qd=12.90
% INFO    : Bus 149	: Pd=11.0, Qd=12.0 -> Pd=16.46, Qd=12.00
% INFO    : Bus 150	: Pd=11.922, Qd=13.7 -> Pd=17.83, Qd=13.70
% INFO    : Bus 154	: Pd=19.475, Qd=64.3 -> Pd=29.13, Qd=64.30
% INFO    : Bus 155	: Pd=16.0, Qd=33.0 -> Pd=23.94, Qd=33.00
% INFO    : Bus 157	: Pd=10.0, Qd=25.0 -> Pd=14.96, Qd=25.00
% INFO    : Bus 163	: Pd=5.54, Qd=2.93 -> Pd=8.29, Qd=2.93
% INFO    : Bus 164	: Pd=18.255, Qd=11.5 -> Pd=27.31, Qd=11.50
% INFO    : Bus 179	: Pd=3.13, Qd=1.5 -> Pd=4.68, Qd=1.50
% INFO    : Bus 208	: Pd=9.59, Qd=1.0 -> Pd=14.35, Qd=1.00
% INFO    : Bus 209	: Pd=4.795, Qd=0.5 -> Pd=7.17, Qd=0.50
% INFO    : Bus 210	: Pd=4.262, Qd=2.0 -> Pd=6.38, Qd=2.00
% INFO    : Bus 211	: Pd=6.5, Qd=5.4 -> Pd=9.72, Qd=5.40
% INFO    : Bus 212	: Pd=2.877, Qd=0.6 -> Pd=4.30, Qd=0.60
% INFO    : Bus 213	: Pd=3.197, Qd=0.3 -> Pd=4.78, Qd=0.30
% INFO    : Bus 214	: Pd=21.711, Qd=12.3 -> Pd=32.48, Qd=12.30
% INFO    : Bus 215	: Pd=12.254, Qd=2.0 -> Pd=18.33, Qd=2.00
% INFO    : Bus 216	: Pd=6.926, Qd=2.0 -> Pd=10.36, Qd=2.00
% INFO    : Bus 217	: Pd=10.655, Qd=1.5 -> Pd=15.94, Qd=1.50
% INFO    : Bus 218	: Pd=7.672, Qd=3.0 -> Pd=11.48, Qd=3.00
% INFO    : Bus 219	: Pd=8.524, Qd=2.0 -> Pd=12.75, Qd=2.00
% INFO    : Bus 221	: Pd=6.606, Qd=2.1 -> Pd=9.88, Qd=2.10
% INFO    : Bus 222	: Pd=8.099, Qd=1.5 -> Pd=12.12, Qd=1.50
% INFO    : Bus 223	: Pd=0.746, Qd=0.1 -> Pd=1.12, Qd=0.10
% INFO    : Bus 224	: Pd=3.943, Qd=0.2 -> Pd=5.90, Qd=0.20
% INFO    : Bus 225	: Pd=3.197, Qd=0.5 -> Pd=4.78, Qd=0.50
% INFO    : Bus 226	: Pd=12.787, Qd=1.0 -> Pd=19.13, Qd=1.00
% INFO    : Bus 227	: Pd=4.475, Qd=0.7 -> Pd=6.69, Qd=0.70
% INFO    : Bus 228	: Pd=4.262, Qd=0.7 -> Pd=6.38, Qd=0.70
% INFO    : Bus 229	: Pd=2.451, Qd=0.98 -> Pd=3.67, Qd=0.98
% INFO    : Bus 230	: Pd=2.451, Qd=0.98 -> Pd=3.67, Qd=0.98
% INFO    : Bus 231	: Pd=5.327, Qd=1.0 -> Pd=7.97, Qd=1.00
% INFO    : Bus 232	: Pd=4.262, Qd=1.0 -> Pd=6.38, Qd=1.00
% INFO    : Bus 233	: Pd=9.057, Qd=0.4 -> Pd=13.55, Qd=0.40
% INFO    : Bus 234	: Pd=31.966, Qd=28.001 -> Pd=47.82, Qd=28.00
% INFO    : Bus 235	: Pd=5.86, Qd=0.8 -> Pd=8.77, Qd=0.80
% INFO    : Bus 236	: Pd=8.631, Qd=2.94 -> Pd=12.91, Qd=2.94
% INFO    : Bus 237	: Pd=5.967, Qd=0.2 -> Pd=8.93, Qd=0.20
% INFO    : Bus 238	: Pd=5.328, Qd=0.5 -> Pd=7.97, Qd=0.50
% INFO    : Bus 240	: Pd=12.04, Qd=1.0 -> Pd=18.01, Qd=1.00
% INFO    : Bus 241	: Pd=3.836, Qd=1.18 -> Pd=5.74, Qd=1.18
% INFO    : Bus 242	: Pd=3.729, Qd=0.4 -> Pd=5.58, Qd=0.40
% INFO    : Bus 243	: Pd=3.729, Qd=0.4 -> Pd=5.58, Qd=0.40
% INFO    : Bus 244	: Pd=2.131, Qd=1.1 -> Pd=3.19, Qd=1.10
% INFO    : Bus 246	: Pd=0.0, Qd=5.0 -> Pd=0.00, Qd=5.00
% INFO    : Bus 247	: Pd=7.458, Qd=1.0 -> Pd=11.16, Qd=1.00
% INFO    : Bus 248	: Pd=2.131, Qd=0.0 -> Pd=2.13, Qd=0.00
% INFO    : Bus 249	: Pd=2.131, Qd=0.0 -> Pd=2.13, Qd=0.00
% INFO    : Bus 250	: Pd=2.664, Qd=0.5 -> Pd=3.99, Qd=0.50
% INFO    : Bus 251	: Pd=3.516, Qd=0.1 -> Pd=5.26, Qd=0.10
% INFO    : Bus 252	: Pd=11.721, Qd=5.4 -> Pd=17.53, Qd=5.40
% INFO    : Bus 253	: Pd=11.721, Qd=4.0 -> Pd=17.53, Qd=4.00
% INFO    : Bus 254	: Pd=10.122, Qd=1.0 -> Pd=15.14, Qd=1.00
% INFO    : Bus 255	: Pd=12.787, Qd=1.5 -> Pd=19.13, Qd=1.50
% INFO    : Bus 256	: Pd=4.795, Qd=0.0 -> Pd=4.79, Qd=0.00
% INFO    : Bus 257	: Pd=3.197, Qd=0.65 -> Pd=4.78, Qd=0.65
% INFO    : Bus 258	: Pd=3.197, Qd=0.65 -> Pd=4.78, Qd=0.65
% INFO    : Bus 259	: Pd=7.992, Qd=2.47 -> Pd=11.96, Qd=2.47
% INFO    : Bus 260	: Pd=4.795, Qd=0.0 -> Pd=4.79, Qd=0.00
% INFO    : Bus 261	: Pd=8.098, Qd=1.5 -> Pd=12.11, Qd=1.50
% INFO    : Bus 263	: Pd=1.279, Qd=1.0 -> Pd=1.91, Qd=1.00
% INFO    : Bus 264	: Pd=25.574, Qd=22.0 -> Pd=38.26, Qd=22.00
% INFO    : Bus 265	: Pd=34.097, Qd=30.0 -> Pd=51.01, Qd=30.00
% INFO    : Bus 266	: Pd=27.704, Qd=0.8 -> Pd=41.44, Qd=0.80
% INFO    : Bus 267	: Pd=1.066, Qd=0.0 -> Pd=1.07, Qd=0.00
% INFO    : Bus 268	: Pd=9.59, Qd=0.8 -> Pd=14.35, Qd=0.80
% INFO    : Bus 269	: Pd=5.967, Qd=2.0 -> Pd=8.93, Qd=2.00
% INFO    : Bus 270	: Pd=9.057, Qd=1.5 -> Pd=13.55, Qd=1.50
% INFO    : Bus 271	: Pd=6.393, Qd=0.5 -> Pd=9.56, Qd=0.50
% INFO    : Bus 272	: Pd=7.885, Qd=1.85 -> Pd=11.80, Qd=1.85
% INFO    : Bus 273	: Pd=0.426, Qd=0.1 -> Pd=0.64, Qd=0.10
% INFO    : Bus 274	: Pd=0.213, Qd=0.06 -> Pd=0.32, Qd=0.06
% INFO    : Bus 276	: Pd=11.401, Qd=5.18 -> Pd=17.06, Qd=5.18
% INFO    : Bus 278	: Pd=5.328, Qd=1.4 -> Pd=7.97, Qd=1.40
% INFO    : Bus 279	: Pd=2.131, Qd=0.5 -> Pd=3.19, Qd=0.50
% INFO    : Bus 280	: Pd=5.328, Qd=0.5 -> Pd=7.97, Qd=0.50
% INFO    : Bus 281	: Pd=5.328, Qd=1.0 -> Pd=7.97, Qd=1.00
% INFO    : Bus 282	: Pd=5.328, Qd=1.0 -> Pd=7.97, Qd=1.00
% INFO    : Bus 283	: Pd=14.918, Qd=12.0 -> Pd=22.32, Qd=12.00
% INFO    : Bus 284	: Pd=37.294, Qd=33.0 -> Pd=55.79, Qd=33.00
% INFO    : Bus 285	: Pd=1.386, Qd=0.4 -> Pd=2.07, Qd=0.40
% INFO    : Bus 287	: Pd=8.525, Qd=2.9 -> Pd=12.75, Qd=2.90
% INFO    : Bus 288	: Pd=7.459, Qd=2.0 -> Pd=11.16, Qd=2.00
% INFO    : Bus 289	: Pd=6.926, Qd=0.5 -> Pd=10.36, Qd=0.50
% INFO    : Bus 290	: Pd=4.795, Qd=0.0 -> Pd=4.79, Qd=0.00
% INFO    : Bus 291	: Pd=3.729, Qd=2.5 -> Pd=5.58, Qd=2.50
% INFO    : Bus 292	: Pd=2.344, Qd=0.2 -> Pd=3.51, Qd=0.20
% INFO    : Bus 293	: Pd=11.402, Qd=4.1 -> Pd=17.06, Qd=4.10
% INFO    : Bus 294	: Pd=8.311, Qd=1.5 -> Pd=12.43, Qd=1.50
% INFO    : Bus 295	: Pd=4.902, Qd=1.51 -> Pd=7.33, Qd=1.51
% INFO    : Bus 296	: Pd=1.704, Qd=1.4 -> Pd=2.55, Qd=1.40
% INFO    : Bus 297	: Pd=4.582, Qd=0.5 -> Pd=6.85, Qd=0.50
% INFO    : Bus 298	: Pd=7.672, Qd=0.8 -> Pd=11.48, Qd=0.80
% INFO    : Bus 299	: Pd=4.262, Qd=0.7 -> Pd=6.38, Qd=0.70
% INFO    : Bus 300	: Pd=6.18, Qd=2.11 -> Pd=9.25, Qd=2.11
% INFO    : Bus 301	: Pd=8.205, Qd=2.53 -> Pd=12.27, Qd=2.53
% INFO    : Bus 302	: Pd=8.524, Qd=0.5 -> Pd=12.75, Qd=0.50
% INFO    : Bus 304	: Pd=4.049, Qd=1.5 -> Pd=6.06, Qd=1.50
% INFO    : Bus 305	: Pd=7.992, Qd=2.72 -> Pd=11.96, Qd=2.72
% INFO    : Bus 306	: Pd=7.779, Qd=2.4 -> Pd=11.64, Qd=2.40
% INFO    : Bus 307	: Pd=13.746, Qd=4.24 -> Pd=20.56, Qd=4.24
% INFO    : Bus 308	: Pd=12.254, Qd=3.78 -> Pd=18.33, Qd=3.78
% INFO    : Bus 309	: Pd=14.147, Qd=9.046 -> Pd=21.16, Qd=9.05
% INFO    : Bus 310	: Pd=11.759, Qd=7.0 -> Pd=17.59, Qd=7.00
% INFO    : Bus 311	: Pd=15.573, Qd=8.3 -> Pd=23.30, Qd=8.30
% INFO    : Bus 313	: Pd=10.354, Qd=5.48 -> Pd=15.49, Qd=5.48
% INFO    : Bus 314	: Pd=6.18, Qd=5.15 -> Pd=9.25, Qd=5.15
% INFO    : Bus 315	: Pd=8.525, Qd=1.2 -> Pd=12.75, Qd=1.20
% INFO    : Bus 316	: Pd=2.131, Qd=0.5 -> Pd=3.19, Qd=0.50
% INFO    : Bus 317	: Pd=4.794, Qd=1.5 -> Pd=7.17, Qd=1.50
% INFO    : Bus 318	: Pd=3.996, Qd=1.25 -> Pd=5.98, Qd=1.25
% INFO    : Bus 319	: Pd=6.127, Qd=1.25 -> Pd=9.17, Qd=1.25
% INFO    : Bus 320	: Pd=6.926, Qd=2.5 -> Pd=10.36, Qd=2.50
% INFO    : Bus 321	: Pd=8.205, Qd=2.53 -> Pd=12.27, Qd=2.53
% INFO    : Bus 322	: Pd=14.598, Qd=4.51 -> Pd=21.84, Qd=4.51
% INFO    : Bus 323	: Pd=12.787, Qd=1.5 -> Pd=19.13, Qd=1.50
% INFO    : Bus 324	: Pd=13.959, Qd=4.76 -> Pd=20.88, Qd=4.76
% INFO    : Bus 325	: Pd=5.967, Qd=1.84 -> Pd=8.93, Qd=1.84
% INFO    : Bus 326	: Pd=5.967, Qd=1.84 -> Pd=8.93, Qd=1.84
% INFO    : Bus 327	: Pd=7.459, Qd=1.0 -> Pd=11.16, Qd=1.00
% INFO    : Bus 328	: Pd=13.852, Qd=3.0 -> Pd=20.72, Qd=3.00
% INFO    : Bus 329	: Pd=9.057, Qd=2.8 -> Pd=13.55, Qd=2.80
% INFO    : Bus 330	: Pd=5.328, Qd=2.0 -> Pd=7.97, Qd=2.00
% INFO    : Bus 331	: Pd=3.197, Qd=1.0 -> Pd=4.78, Qd=1.00
% INFO    : Bus 332	: Pd=26.852, Qd=8.29 -> Pd=40.17, Qd=8.29
% INFO    : Bus 333	: Pd=7.459, Qd=1.0 -> Pd=11.16, Qd=1.00
% INFO    : Bus 334	: Pd=2.664, Qd=0.8 -> Pd=3.99, Qd=0.80
% INFO    : Bus 335	: Pd=5.86, Qd=0.8 -> Pd=8.77, Qd=0.80
% INFO    : Bus 336	: Pd=5.434, Qd=0.2 -> Pd=8.13, Qd=0.20
% INFO    : Bus 337	: Pd=7.352, Qd=2.27 -> Pd=11.00, Qd=2.27
% INFO    : Bus 338	: Pd=7.459, Qd=2.7 -> Pd=11.16, Qd=2.70
% INFO    : Bus 339	: Pd=9.59, Qd=2.7 -> Pd=14.35, Qd=2.70
% INFO    : Bus 340	: Pd=9.59, Qd=2.7 -> Pd=14.35, Qd=2.70
% INFO    : Bus 341	: Pd=2.664, Qd=0.5 -> Pd=3.99, Qd=0.50
% INFO    : Bus 344	: Pd=11.188, Qd=4.0 -> Pd=16.74, Qd=4.00
% INFO    : Bus 345	: Pd=11.188, Qd=3.5 -> Pd=16.74, Qd=3.50
% INFO    : Bus 347	: Pd=3.729, Qd=0.5 -> Pd=5.58, Qd=0.50
% INFO    : Bus 348	: Pd=5.328, Qd=1.0 -> Pd=7.97, Qd=1.00
% INFO    : Bus 349	: Pd=6.926, Qd=0.4 -> Pd=10.36, Qd=0.40
% INFO    : Bus 350	: Pd=11.614, Qd=3.59 -> Pd=17.37, Qd=3.59
% INFO    : Bus 351	: Pd=7.672, Qd=1.8 -> Pd=11.48, Qd=1.80
% INFO    : Bus 353	: Pd=4.262, Qd=1.0 -> Pd=6.38, Qd=1.00
% INFO    : Bus 355	: Pd=1.066, Qd=0.3 -> Pd=1.59, Qd=0.30
% INFO    : Bus 358	: Pd=6.393, Qd=1.9 -> Pd=9.56, Qd=1.90
% INFO    : Bus 359	: Pd=6.926, Qd=2.5 -> Pd=10.36, Qd=2.50
% INFO    : Bus 360	: Pd=9.057, Qd=1.2 -> Pd=13.55, Qd=1.20
% INFO    : Bus 363	: Pd=5.861, Qd=0.8 -> Pd=8.77, Qd=0.80
% INFO    : Bus 364	: Pd=4.156, Qd=0.8 -> Pd=6.22, Qd=0.80
% INFO    : Bus 365	: Pd=53.277, Qd=10.0 -> Pd=79.70, Qd=10.00
% INFO    : Bus 366	: Pd=53.277, Qd=10.0 -> Pd=79.70, Qd=10.00
% INFO    : Bus 367	: Pd=53.277, Qd=10.0 -> Pd=79.70, Qd=10.00
% INFO    : Bus 368	: Pd=53.277, Qd=10.0 -> Pd=79.70, Qd=10.00
% INFO    : Bus 370	: Pd=8.524, Qd=0.8 -> Pd=12.75, Qd=0.80
% INFO    : Bus 371	: Pd=17.048, Qd=1.0 -> Pd=25.50, Qd=1.00
% INFO    : Bus 372	: Pd=4.262, Qd=1.0 -> Pd=6.38, Qd=1.00
% INFO    : Bus 374	: Pd=11.721, Qd=3.1 -> Pd=17.53, Qd=3.10
% INFO    : Bus 375	: Pd=2.664, Qd=0.7 -> Pd=3.99, Qd=0.70
% INFO    : Bus 376	: Pd=2.664, Qd=0.7 -> Pd=3.99, Qd=0.70
% INFO    : Bus 377	: Pd=6.393, Qd=1.5 -> Pd=9.56, Qd=1.50
% INFO    : Bus 378	: Pd=6.607, Qd=0.4 -> Pd=9.88, Qd=0.40
% INFO    : Bus 379	: Pd=5.86, Qd=1.2 -> Pd=8.77, Qd=1.20
% INFO    : Bus 380	: Pd=4.795, Qd=0.8 -> Pd=7.17, Qd=0.80
% INFO    : Bus 381	: Pd=2.131, Qd=1.0 -> Pd=3.19, Qd=1.00
% INFO    : Bus 382	: Pd=10.655, Qd=2.1 -> Pd=15.94, Qd=2.10
% INFO    : Bus 383	: Pd=7.459, Qd=1.8 -> Pd=11.16, Qd=1.80
% INFO    : Bus 384	: Pd=12.254, Qd=3.5 -> Pd=18.33, Qd=3.50
% INFO    : Bus 387	: Pd=2.131, Qd=0.5 -> Pd=3.19, Qd=0.50
% INFO    : Bus 388	: Pd=7.779, Qd=2.8 -> Pd=11.64, Qd=2.80
% INFO    : Bus 389	: Pd=11.934, Qd=3.68 -> Pd=17.85, Qd=3.68
% INFO    : Bus 390	: Pd=6.394, Qd=2.0 -> Pd=9.57, Qd=2.00
% INFO    : Bus 391	: Pd=12.36, Qd=4.94 -> Pd=18.49, Qd=4.94
% INFO    : Bus 392	: Pd=2.131, Qd=0.73 -> Pd=3.19, Qd=0.73
% INFO    : Bus 395	: Pd=3.729, Qd=0.3 -> Pd=5.58, Qd=0.30
% INFO    : Bus 396	: Pd=1.066, Qd=0.0 -> Pd=1.07, Qd=0.00
% INFO    : Bus 397	: Pd=4.262, Qd=1.2 -> Pd=6.38, Qd=1.20
% INFO    : Bus 398	: Pd=4.262, Qd=1.0 -> Pd=6.38, Qd=1.00
% INFO    : Bus 400	: Pd=3.836, Qd=1.0 -> Pd=5.74, Qd=1.00
% INFO    : Bus 401	: Pd=2.065, Qd=0.92 -> Pd=3.09, Qd=0.92
% INFO    : Bus 402	: Pd=4.262, Qd=1.0 -> Pd=6.38, Qd=1.00
% INFO    : Bus 403	: Pd=3.197, Qd=0.3 -> Pd=4.78, Qd=0.30
% INFO    : Bus 404	: Pd=27.172, Qd=7.0 -> Pd=40.65, Qd=7.00
% INFO    : Bus 405	: Pd=22.909, Qd=6.601 -> Pd=34.27, Qd=6.60
% INFO    : Bus 406	: Pd=7.459, Qd=1.0 -> Pd=11.16, Qd=1.00
% INFO    : Bus 407	: Pd=6.393, Qd=1.0 -> Pd=9.56, Qd=1.00
% INFO    : Bus 408	: Pd=7.459, Qd=1.0 -> Pd=11.16, Qd=1.00
% INFO    : Bus 409	: Pd=5.754, Qd=1.4 -> Pd=8.61, Qd=1.40
% INFO    : Bus 410	: Pd=10.229, Qd=0.5 -> Pd=15.30, Qd=0.50
% INFO    : Bus 411	: Pd=6.713, Qd=0.8 -> Pd=10.04, Qd=0.80
% INFO    : Bus 412	: Pd=2.557, Qd=0.5 -> Pd=3.83, Qd=0.50
% INFO    : Bus 415	: Pd=11.188, Qd=1.5 -> Pd=16.74, Qd=1.50
% INFO    : Bus 416	: Pd=7.459, Qd=0.2 -> Pd=11.16, Qd=0.20
% INFO    : Bus 417	: Pd=6.926, Qd=0.8 -> Pd=10.36, Qd=0.80
% INFO    : Bus 418	: Pd=16.516, Qd=2.0 -> Pd=24.71, Qd=2.00
% INFO    : Bus 419	: Pd=3.197, Qd=0.8 -> Pd=4.78, Qd=0.80
% INFO    : Bus 420	: Pd=5.221, Qd=0.8 -> Pd=7.81, Qd=0.80
% INFO    : Bus 421	: Pd=14.918, Qd=4.2 -> Pd=22.32, Qd=4.20
% INFO    : Bus 422	: Pd=14.918, Qd=4.2 -> Pd=22.32, Qd=4.20
% INFO    : Bus 423	: Pd=5.328, Qd=1.0 -> Pd=7.97, Qd=1.00
% INFO    : Bus 424	: Pd=8.737, Qd=2.7 -> Pd=13.07, Qd=2.70
% INFO    : Bus 425	: Pd=8.098, Qd=1.7 -> Pd=12.11, Qd=1.70
% INFO    : Bus 426	: Pd=7.459, Qd=0.499 -> Pd=11.16, Qd=0.50
% INFO    : Bus 427	: Pd=8.524, Qd=0.3 -> Pd=12.75, Qd=0.30
% INFO    : Bus 428	: Pd=5.328, Qd=2.0 -> Pd=7.97, Qd=2.00
% INFO    : Bus 429	: Pd=9.91, Qd=3.06 -> Pd=14.82, Qd=3.06
% INFO    : Bus 431	: Pd=7.672, Qd=1.2 -> Pd=11.48, Qd=1.20
% INFO    : Bus 432	: Pd=4.688, Qd=0.3 -> Pd=7.01, Qd=0.30
% INFO    : Bus 433	: Pd=6.926, Qd=2.2 -> Pd=10.36, Qd=2.20
% INFO    : Bus 434	: Pd=8.311, Qd=1.0 -> Pd=12.43, Qd=1.00
% INFO    : Bus 435	: Pd=5.541, Qd=1.71 -> Pd=8.29, Qd=1.71
% INFO    : Bus 436	: Pd=5.86, Qd=2.0 -> Pd=8.77, Qd=2.00
% INFO    : Bus 437	: Pd=4.262, Qd=1.7 -> Pd=6.38, Qd=1.70
% INFO    : Bus 438	: Pd=16.516, Qd=3.0 -> Pd=24.71, Qd=3.00
% INFO    : Bus 440	: Pd=8.525, Qd=0.5 -> Pd=12.75, Qd=0.50
% INFO    : Bus 441	: Pd=2.131, Qd=0.3 -> Pd=3.19, Qd=0.30
% INFO    : Bus 442	: Pd=2.664, Qd=0.4 -> Pd=3.99, Qd=0.40
% INFO    : Bus 443	: Pd=4.263, Qd=1.5 -> Pd=6.38, Qd=1.50
% INFO    : Bus 444	: Pd=2.664, Qd=0.3 -> Pd=3.99, Qd=0.30
% INFO    : Bus 445	: Pd=2.77, Qd=0.94 -> Pd=4.14, Qd=0.94
% INFO    : Bus 446	: Pd=12.467, Qd=3.85 -> Pd=18.65, Qd=3.85
% INFO    : Bus 447	: Pd=4.795, Qd=0.5 -> Pd=7.17, Qd=0.50
% INFO    : Bus 448	: Pd=2.557, Qd=0.8 -> Pd=3.83, Qd=0.80
% INFO    : Bus 449	: Pd=6.393, Qd=1.8 -> Pd=9.56, Qd=1.80
% INFO    : Bus 451	: Pd=4.476, Qd=0.0 -> Pd=4.48, Qd=0.00
% INFO    : Bus 452	: Pd=6.819, Qd=0.4 -> Pd=10.20, Qd=0.40
% INFO    : Bus 453	: Pd=3.197, Qd=0.5 -> Pd=4.78, Qd=0.50
% INFO    : Bus 454	: Pd=4.262, Qd=1.5 -> Pd=6.38, Qd=1.50
% INFO    : Bus 455	: Pd=14.918, Qd=4.0 -> Pd=22.32, Qd=4.00
% INFO    : Bus 456	: Pd=1.492, Qd=0.2 -> Pd=2.23, Qd=0.20
% INFO    : Bus 457	: Pd=9.59, Qd=2.4 -> Pd=14.35, Qd=2.40
% INFO    : Bus 458	: Pd=7.459, Qd=1.7 -> Pd=11.16, Qd=1.70
% INFO    : Bus 459	: Pd=10.016, Qd=1.8 -> Pd=14.98, Qd=1.80
% INFO    : Bus 460	: Pd=7.459, Qd=0.401 -> Pd=11.16, Qd=0.40
% INFO    : Bus 461	: Pd=4.262, Qd=1.0 -> Pd=6.38, Qd=1.00
% INFO    : Bus 462	: Pd=11.188, Qd=1.5 -> Pd=16.74, Qd=1.50
% INFO    : Bus 463	: Pd=6.393, Qd=3.0 -> Pd=9.56, Qd=3.00
% INFO    : Bus 464	: Pd=6.926, Qd=1.5 -> Pd=10.36, Qd=1.50
% INFO    : Bus 465	: Pd=7.459, Qd=1.6 -> Pd=11.16, Qd=1.60
% INFO    : Bus 466	: Pd=12.68, Qd=5.4 -> Pd=18.97, Qd=5.40
% INFO    : Bus 467	: Pd=10.656, Qd=1.2 -> Pd=15.94, Qd=1.20
% INFO    : Bus 468	: Pd=6.394, Qd=0.5 -> Pd=9.57, Qd=0.50
% INFO    : Bus 469	: Pd=6.18, Qd=1.91 -> Pd=9.25, Qd=1.91
% INFO    : Bus 470	: Pd=2.984, Qd=1.0 -> Pd=4.46, Qd=1.00
% INFO    : Bus 471	: Pd=4.156, Qd=1.28 -> Pd=6.22, Qd=1.28
% INFO    : Bus 472	: Pd=2.025, Qd=0.1 -> Pd=3.03, Qd=0.10
% INFO    : Bus 473	: Pd=3.197, Qd=0.5 -> Pd=4.78, Qd=0.50
% INFO    : Bus 474	: Pd=13.319, Qd=1.0 -> Pd=19.92, Qd=1.00
% INFO    : Bus 475	: Pd=1.066, Qd=0.5 -> Pd=1.59, Qd=0.50
% INFO    : Bus 476	: Pd=1.066, Qd=0.5 -> Pd=1.59, Qd=0.50
% INFO    : Bus 477	: Pd=7.992, Qd=1.5 -> Pd=11.96, Qd=1.50
% INFO    : Bus 478	: Pd=2.984, Qd=0.2 -> Pd=4.46, Qd=0.20
% INFO    : Bus 479	: Pd=2.344, Qd=0.5 -> Pd=3.51, Qd=0.50
% INFO    : Bus 480	: Pd=12.254, Qd=5.0 -> Pd=18.33, Qd=5.00
% INFO    : Bus 481	: Pd=16.729, Qd=5.17 -> Pd=25.03, Qd=5.17
% INFO    : Bus 482	: Pd=5.86, Qd=1.0 -> Pd=8.77, Qd=1.00
% INFO    : Bus 483	: Pd=2.131, Qd=0.5 -> Pd=3.19, Qd=0.50
% INFO    : Bus 484	: Pd=2.131, Qd=0.0 -> Pd=2.13, Qd=0.00
% INFO    : Bus 485	: Pd=4.795, Qd=0.6 -> Pd=7.17, Qd=0.60
% INFO    : Bus 486	: Pd=4.475, Qd=0.6 -> Pd=6.69, Qd=0.60
% INFO    : Bus 487	: Pd=5.328, Qd=1.2 -> Pd=7.97, Qd=1.20
% INFO    : Bus 488	: Pd=5.647, Qd=1.3 -> Pd=8.45, Qd=1.30
% INFO    : Bus 489	: Pd=19.18, Qd=7.0 -> Pd=28.69, Qd=7.00
% INFO    : Bus 490	: Pd=7.459, Qd=4.0 -> Pd=11.16, Qd=4.00
% INFO    : Bus 491	: Pd=3.197, Qd=0.9 -> Pd=4.78, Qd=0.90
% INFO    : Bus 492	: Pd=6.393, Qd=1.8 -> Pd=9.56, Qd=1.80
% INFO    : Bus 493	: Pd=3.729, Qd=0.0 -> Pd=3.73, Qd=0.00
% INFO    : Bus 494	: Pd=17.049, Qd=4.8 -> Pd=25.50, Qd=4.80
% INFO    : Bus 495	: Pd=17.049, Qd=4.8 -> Pd=25.50, Qd=4.80
% INFO    : Bus 496	: Pd=24.507, Qd=6.9 -> Pd=36.66, Qd=6.90
% INFO    : Bus 497	: Pd=23.762, Qd=5.58 -> Pd=35.55, Qd=5.58
% INFO    : Bus 498	: Pd=2.131, Qd=1.0 -> Pd=3.19, Qd=1.00
% INFO    : Bus 499	: Pd=6.926, Qd=2.0 -> Pd=10.36, Qd=2.00
% INFO    : Bus 500	: Pd=5.328, Qd=0.5 -> Pd=7.97, Qd=0.50
% INFO    : Bus 501	: Pd=14.917, Qd=4.2 -> Pd=22.32, Qd=4.20
% INFO    : Bus 502	: Pd=24.72, Qd=6.96 -> Pd=36.98, Qd=6.96
% INFO    : Bus 503	: Pd=12.254, Qd=3.45 -> Pd=18.33, Qd=3.45
% INFO    : Bus 504	: Pd=12.254, Qd=3.45 -> Pd=18.33, Qd=3.45
% INFO    : Bus 505	: Pd=14.066, Qd=3.3 -> Pd=21.04, Qd=3.30
% INFO    : Bus 506	: Pd=3.197, Qd=1.0 -> Pd=4.78, Qd=1.00
% INFO    : Bus 507	: Pd=26.639, Qd=7.5 -> Pd=39.85, Qd=7.50
% INFO    : Bus 508	: Pd=53.277, Qd=15.0 -> Pd=79.70, Qd=15.00
% INFO    : Bus 509	: Pd=2.131, Qd=0.501 -> Pd=3.19, Qd=0.50
% INFO    : Bus 510	: Pd=2.131, Qd=0.5 -> Pd=3.19, Qd=0.50
% INFO    : Bus 511	: Pd=19.925, Qd=6.79 -> Pd=29.81, Qd=6.79
% INFO    : Bus 513	: Pd=2.131, Qd=1.0 -> Pd=3.19, Qd=1.00
% INFO    : Bus 514	: Pd=3.197, Qd=1.0 -> Pd=4.78, Qd=1.00
% INFO    : Bus 515	: Pd=7.459, Qd=1.75 -> Pd=11.16, Qd=1.75
% INFO    : Bus 516	: Pd=5.328, Qd=1.25 -> Pd=7.97, Qd=1.25
% INFO    : Bus 517	: Pd=2.131, Qd=0.6 -> Pd=3.19, Qd=0.60
% INFO    : Bus 519	: Pd=18.115, Qd=4.25 -> Pd=27.10, Qd=4.25
% INFO    : Bus 520	: Pd=10.442, Qd=2.45 -> Pd=15.62, Qd=2.45
% INFO    : Bus 521	: Pd=10.442, Qd=2.45 -> Pd=15.62, Qd=2.45
% INFO    : Bus 522	: Pd=8.737, Qd=1.6 -> Pd=13.07, Qd=1.60
% INFO    : Bus 523	: Pd=13.853, Qd=1.4 -> Pd=20.72, Qd=1.40
% INFO    : Bus 524	: Pd=21.843, Qd=5.13 -> Pd=32.68, Qd=5.13
% INFO    : Bus 525	: Pd=21.844, Qd=5.13 -> Pd=32.68, Qd=5.13
% INFO    : Bus 526	: Pd=14.385, Qd=3.38 -> Pd=21.52, Qd=3.38
% INFO    : Bus 527	: Pd=38.359, Qd=10.8 -> Pd=57.38, Qd=10.80
% INFO    : Bus 528	: Pd=13.319, Qd=3.749 -> Pd=19.92, Qd=3.75
% INFO    : Bus 529	: Pd=3.197, Qd=0.5 -> Pd=4.78, Qd=0.50
% INFO    : Bus 530	: Pd=5.86, Qd=1.38 -> Pd=8.77, Qd=1.38
% INFO    : Bus 531	: Pd=5.86, Qd=1.38 -> Pd=8.77, Qd=1.38
% INFO    : Bus 532	: Pd=20.458, Qd=5.76 -> Pd=30.60, Qd=5.76
% INFO    : Bus 533	: Pd=20.458, Qd=5.76 -> Pd=30.60, Qd=5.76
% INFO    : Bus 534	: Pd=33.032, Qd=9.299 -> Pd=49.41, Qd=9.30
% INFO    : Bus 535	: Pd=3.943, Qd=0.2 -> Pd=5.90, Qd=0.20
% INFO    : Bus 536	: Pd=12.786, Qd=5.677 -> Pd=19.13, Qd=5.68
% INFO    : Bus 537	: Pd=15.127, Qd=7.3 -> Pd=22.63, Qd=7.30
% INFO    : Bus 538	: Pd=10.655, Qd=3.0 -> Pd=15.94, Qd=3.00
% INFO    : Bus 539	: Pd=10.655, Qd=3.0 -> Pd=15.94, Qd=3.00
% INFO    : Bus 540	: Pd=15.984, Qd=3.75 -> Pd=23.91, Qd=3.75
% INFO    : Bus 541	: Pd=21.844, Qd=5.13 -> Pd=32.68, Qd=5.13
% INFO    : Bus 542	: Pd=21.844, Qd=5.13 -> Pd=32.68, Qd=5.13
% INFO    : Bus 543	: Pd=21.311, Qd=5.0 -> Pd=31.88, Qd=5.00
% INFO    : Bus 544	: Pd=23.655, Qd=6.66 -> Pd=35.39, Qd=6.66
% INFO    : Bus 545	: Pd=38.359, Qd=10.8 -> Pd=57.38, Qd=10.80
% INFO    : Bus 546	: Pd=15.45, Qd=4.35 -> Pd=23.11, Qd=4.35
% INFO    : Bus 547	: Pd=9.59, Qd=2.7 -> Pd=14.35, Qd=2.70
% INFO    : Bus 548	: Pd=9.59, Qd=2.7 -> Pd=14.35, Qd=2.70
% INFO    : Bus 549	: Pd=28.769, Qd=6.75 -> Pd=43.04, Qd=6.75
% INFO    : Bus 550	: Pd=11.295, Qd=3.18 -> Pd=16.90, Qd=3.18
% INFO    : Bus 551	: Pd=36.229, Qd=10.2 -> Pd=54.20, Qd=10.20
% INFO    : Bus 553	: Pd=10.656, Qd=4.0 -> Pd=15.94, Qd=4.00
% INFO    : Bus 554	: Pd=4.262, Qd=0.5 -> Pd=6.38, Qd=0.50
% INFO    : Bus 555	: Pd=11.188, Qd=0.5 -> Pd=16.74, Qd=0.50
% INFO    : Bus 556	: Pd=3.729, Qd=1.0 -> Pd=5.58, Qd=1.00
% INFO    : Bus 559	: Pd=6.062, Qd=3.0 -> Pd=9.07, Qd=3.00
% INFO    : Bus 560	: Pd=7.142, Qd=4.5 -> Pd=10.68, Qd=4.50
% INFO    : Bus 567	: Pd=4.156, Qd=0.9 -> Pd=6.22, Qd=0.90
% INFO    : Bus 568	: Pd=2.132, Qd=1.5 -> Pd=3.19, Qd=1.50
% INFO    : Bus 569	: Pd=2.131, Qd=0.5 -> Pd=3.19, Qd=0.50
% INFO    : Bus 570	: Pd=3.197, Qd=0.0 -> Pd=3.20, Qd=0.00
% INFO    : Bus 571	: Pd=11.721, Qd=0.5 -> Pd=17.53, Qd=0.50
% INFO    : Bus 572	: Pd=6.393, Qd=0.6 -> Pd=9.56, Qd=0.60
% INFO    : Bus 573	: Pd=10.655, Qd=2.3 -> Pd=15.94, Qd=2.30
% INFO    : Bus 574	: Pd=8.631, Qd=3.45 -> Pd=12.91, Qd=3.45
% INFO    : Bus 576	: Pd=4.795, Qd=0.9 -> Pd=7.17, Qd=0.90
% INFO    : Bus 577	: Pd=1.492, Qd=0.4 -> Pd=2.23, Qd=0.40
% INFO    : Bus 578	: Pd=1.279, Qd=0.3 -> Pd=1.91, Qd=0.30
% INFO    : Bus 579	: Pd=6.393, Qd=1.8 -> Pd=9.56, Qd=1.80
% INFO    : Bus 580	: Pd=0.213, Qd=0.06 -> Pd=0.32, Qd=0.06
% INFO    : Bus 581	: Pd=5.327, Qd=2.0 -> Pd=7.97, Qd=2.00
% INFO    : Bus 582	: Pd=9.803, Qd=0.9 -> Pd=14.66, Qd=0.90
% INFO    : Bus 583	: Pd=3.197, Qd=0.99 -> Pd=4.78, Qd=0.99
% INFO    : Bus 584	: Pd=2.131, Qd=1.0 -> Pd=3.19, Qd=1.00
% INFO    : Bus 585	: Pd=5.328, Qd=0.4 -> Pd=7.97, Qd=0.40
% INFO    : Bus 586	: Pd=7.459, Qd=2.0 -> Pd=11.16, Qd=2.00
% INFO    : Bus 588	: Pd=4.347, Qd=1.12 -> Pd=6.50, Qd=1.12
% INFO    : Bus 589	: Pd=2.226, Qd=1.0 -> Pd=3.33, Qd=1.00
% INFO    : Bus 590	: Pd=6.151, Qd=1.0 -> Pd=9.20, Qd=1.00
% INFO    : Bus 591	: Pd=10.391, Qd=2.4 -> Pd=15.54, Qd=2.40
% INFO    : Bus 592	: Pd=4.898, Qd=0.5 -> Pd=7.33, Qd=0.50
% INFO    : Bus 593	: Pd=11.664, Qd=1.5 -> Pd=17.45, Qd=1.50
% INFO    : Bus 595	: Pd=20.036, Qd=9.512 -> Pd=29.97, Qd=9.51
% INFO    : Bus 596	: Pd=4.771, Qd=1.0 -> Pd=7.14, Qd=1.00
% INFO    : Bus 597	: Pd=3.5, Qd=2.0 -> Pd=5.24, Qd=2.00
% INFO    : Bus 598	: Pd=9.436, Qd=2.5 -> Pd=14.12, Qd=2.50
% INFO    : Bus 599	: Pd=4.028, Qd=0.8 -> Pd=6.03, Qd=0.80
% INFO    : Bus 600	: Pd=4.771, Qd=0.0 -> Pd=4.77, Qd=0.00
% INFO    : Bus 601	: Pd=6.679, Qd=0.9 -> Pd=9.99, Qd=0.90
% INFO    : Bus 602	: Pd=9.967, Qd=1.4 -> Pd=14.91, Qd=1.40
% INFO    : Bus 603	: Pd=2.129, Qd=1.7 -> Pd=3.18, Qd=1.70
% INFO    : Bus 604	: Pd=2.439, Qd=0.3 -> Pd=3.65, Qd=0.30
% INFO    : Bus 605	: Pd=25.765, Qd=4.3 -> Pd=38.54, Qd=4.30
% INFO    : Bus 606	: Pd=9.542, Qd=1.5 -> Pd=14.27, Qd=1.50
% INFO    : Bus 607	: Pd=5.301, Qd=0.0 -> Pd=5.30, Qd=0.00
% INFO    : Bus 608	: Pd=5.673, Qd=2.6 -> Pd=8.49, Qd=2.60
% INFO    : Bus 609	: Pd=6.997, Qd=1.8 -> Pd=10.47, Qd=1.80
% INFO    : Bus 610	: Pd=14.168, Qd=1.293 -> Pd=21.19, Qd=1.29
% INFO    : Bus 611	: Pd=14.168, Qd=1.293 -> Pd=21.19, Qd=1.29
% INFO    : Bus 612	: Pd=6.256, Qd=0.4 -> Pd=9.36, Qd=0.40
% INFO    : Bus 615	: Pd=7.211, Qd=0.4 -> Pd=10.79, Qd=0.40
% INFO    : Bus 616	: Pd=3.181, Qd=0.5 -> Pd=4.76, Qd=0.50
% INFO    : Bus 619	: Pd=4.241, Qd=0.0 -> Pd=4.24, Qd=0.00
% INFO    : Bus 620	: Pd=5.301, Qd=0.2 -> Pd=7.93, Qd=0.20
% INFO    : Bus 621	: Pd=7.104, Qd=1.8 -> Pd=10.63, Qd=1.80
% INFO    : Bus 622	: Pd=3.971, Qd=0.34 -> Pd=5.94, Qd=0.34
% INFO    : Bus 623	: Pd=2.12, Qd=0.0 -> Pd=2.12, Qd=0.00
% INFO    : Bus 624	: Pd=6.892, Qd=1.947 -> Pd=10.31, Qd=1.95
% INFO    : Bus 625	: Pd=3.181, Qd=0.0 -> Pd=3.18, Qd=0.00
% INFO    : Bus 626	: Pd=0.0, Qd=-0.002 -> Pd=0.00, Qd=-0.00
% INFO    : Bus 627	: Pd=5.386, Qd=2.581 -> Pd=8.06, Qd=2.58
% INFO    : Bus 628	: Pd=17.535, Qd=7.911 -> Pd=26.23, Qd=7.91
% INFO    : Bus 629	: Pd=3.971, Qd=0.34 -> Pd=5.94, Qd=0.34
% INFO    : Bus 630	: Pd=3.758, Qd=2.8 -> Pd=5.62, Qd=2.80
% INFO    : Bus 631	: Pd=9.224, Qd=2.9 -> Pd=13.80, Qd=2.90
% INFO    : Bus 632	: Pd=6.91, Qd=2.246 -> Pd=10.34, Qd=2.25
% INFO    : Bus 633	: Pd=9.647, Qd=0.3 -> Pd=14.43, Qd=0.30
% INFO    : Bus 634	: Pd=3.181, Qd=0.9 -> Pd=4.76, Qd=0.90
% INFO    : Bus 635	: Pd=6.785, Qd=1.1 -> Pd=10.15, Qd=1.10
% INFO    : Bus 636	: Pd=8.482, Qd=2.0 -> Pd=12.69, Qd=2.00
% INFO    : Bus 637	: Pd=0.119, Qd=0.08 -> Pd=0.18, Qd=0.08
% INFO    : Bus 638	: Pd=4.559, Qd=0.2 -> Pd=6.82, Qd=0.20
% INFO    : Bus 639	: Pd=5.473, Qd=0.0 -> Pd=5.47, Qd=0.00
% INFO    : Bus 640	: Pd=4.241, Qd=1.0 -> Pd=6.34, Qd=1.00
% INFO    : Bus 641	: Pd=8.021, Qd=2.691 -> Pd=12.00, Qd=2.69
% INFO    : Bus 642	: Pd=7.953, Qd=0.0 -> Pd=7.95, Qd=0.00
% INFO    : Bus 643	: Pd=3.181, Qd=0.0 -> Pd=3.18, Qd=0.00
% INFO    : Bus 644	: Pd=8.482, Qd=0.0 -> Pd=8.48, Qd=0.00
% INFO    : Bus 645	: Pd=5.301, Qd=1.0 -> Pd=7.93, Qd=1.00
% INFO    : Bus 646	: Pd=2.439, Qd=0.7 -> Pd=3.65, Qd=0.70
% INFO    : Bus 647	: Pd=2.544, Qd=0.0 -> Pd=2.54, Qd=0.00
% INFO    : Bus 648	: Pd=3.605, Qd=0.4 -> Pd=5.39, Qd=0.40
% INFO    : Bus 649	: Pd=0.742, Qd=0.0 -> Pd=0.74, Qd=0.00
% INFO    : Bus 650	: Pd=2.544, Qd=0.6 -> Pd=3.81, Qd=0.60
% INFO    : Bus 651	: Pd=5.665, Qd=0.34 -> Pd=8.47, Qd=0.34
% INFO    : Bus 652	: Pd=9.861, Qd=2.4 -> Pd=14.75, Qd=2.40
% INFO    : Bus 653	: Pd=4.061, Qd=0.3 -> Pd=6.08, Qd=0.30
% INFO    : Bus 654	: Pd=1.255, Qd=0.91 -> Pd=1.88, Qd=0.91
% INFO    : Bus 655	: Pd=23.327, Qd=4.5 -> Pd=34.90, Qd=4.50
% INFO    : Bus 656	: Pd=11.664, Qd=1.0 -> Pd=17.45, Qd=1.00
% INFO    : Bus 657	: Pd=5.301, Qd=0.0 -> Pd=5.30, Qd=0.00
% INFO    : Bus 658	: Pd=1.13, Qd=0.068 -> Pd=1.69, Qd=0.07
% INFO    : Bus 659	: Pd=2.757, Qd=0.1 -> Pd=4.12, Qd=0.10
% INFO    : Bus 660	: Pd=0.53, Qd=0.0 -> Pd=0.53, Qd=0.00
% INFO    : Bus 661	: Pd=3.711, Qd=0.6 -> Pd=5.55, Qd=0.60
% INFO    : Bus 662	: Pd=8.059, Qd=0.1 -> Pd=12.06, Qd=0.10
% INFO    : Bus 663	: Pd=3.181, Qd=0.0 -> Pd=3.18, Qd=0.00
% INFO    : Bus 664	: Pd=13.0, Qd=0.0 -> Pd=13.00, Qd=0.00
% INFO    : Bus 666	: Pd=5.832, Qd=0.5 -> Pd=8.72, Qd=0.50
% INFO    : Bus 667	: Pd=23.327, Qd=4.5 -> Pd=34.90, Qd=4.50
% INFO    : Bus 668	: Pd=6.574, Qd=1.2 -> Pd=9.83, Qd=1.20
% INFO    : Bus 670	: Pd=12.724, Qd=2.6 -> Pd=19.03, Qd=2.60
% INFO    : Bus 671	: Pd=11.347, Qd=1.2 -> Pd=16.97, Qd=1.20
% INFO    : Bus 672	: Pd=9.516, Qd=0.272 -> Pd=14.24, Qd=0.27
% INFO    : Bus 673	: Pd=6.361, Qd=0.5 -> Pd=9.52, Qd=0.50
% INFO    : Bus 674	: Pd=2.12, Qd=0.5 -> Pd=3.17, Qd=0.50
% INFO    : Bus 675	: Pd=10.922, Qd=1.0 -> Pd=16.34, Qd=1.00
% INFO    : Bus 676	: Pd=6.361, Qd=0.0 -> Pd=6.36, Qd=0.00
% INFO    : Bus 677	: Pd=5.301, Qd=2.0 -> Pd=7.93, Qd=2.00
% INFO    : Bus 678	: Pd=19.086, Qd=2.0 -> Pd=28.55, Qd=2.00
% INFO    : Bus 679	: Pd=7.953, Qd=1.5 -> Pd=11.90, Qd=1.50
% INFO    : Bus 680	: Pd=17.535, Qd=6.272 -> Pd=26.23, Qd=6.27
% INFO    : Bus 681	: Pd=7.317, Qd=3.0 -> Pd=10.95, Qd=3.00
% INFO    : Bus 682	: Pd=14.208, Qd=2.8 -> Pd=21.25, Qd=2.80
% INFO    : Bus 683	: Pd=8.005, Qd=2.1 -> Pd=11.98, Qd=2.10
% INFO    : Bus 684	: Pd=7.528, Qd=0.43 -> Pd=11.26, Qd=0.43
% INFO    : Bus 685	: Pd=8.503, Qd=0.817 -> Pd=12.72, Qd=0.82
% INFO    : Bus 687	: Pd=12.512, Qd=2.8 -> Pd=18.72, Qd=2.80
% INFO    : Bus 688	: Pd=4.666, Qd=1.6 -> Pd=6.98, Qd=1.60
% INFO    : Bus 689	: Pd=5.089, Qd=1.0 -> Pd=7.61, Qd=1.00
% INFO    : Bus 690	: Pd=4.531, Qd=0.68 -> Pd=6.78, Qd=0.68
% INFO    : Bus 691	: Pd=6.574, Qd=2.8 -> Pd=9.83, Qd=2.80
% INFO    : Bus 692	: Pd=6.51, Qd=1.05 -> Pd=9.74, Qd=1.05
% INFO    : Bus 693	: Pd=12.109, Qd=0.87 -> Pd=18.11, Qd=0.87
% INFO    : Bus 694	: Pd=6.361, Qd=1.0 -> Pd=9.52, Qd=1.00
% INFO    : Bus 695	: Pd=5.513, Qd=1.5 -> Pd=8.25, Qd=1.50
% INFO    : Bus 698	: Pd=2.544, Qd=0.9 -> Pd=3.81, Qd=0.90
% INFO    : Bus 699	: Pd=9.362, Qd=1.24 -> Pd=14.01, Qd=1.24
% INFO    : Bus 700	: Pd=10.052, Qd=1.72 -> Pd=15.04, Qd=1.72
% INFO    : Bus 701	: Pd=13.106, Qd=0.97 -> Pd=19.61, Qd=0.97
% INFO    : Bus 703	: Pd=11.112, Qd=1.26 -> Pd=16.62, Qd=1.26
% INFO    : Bus 704	: Pd=5.587, Qd=0.21 -> Pd=8.36, Qd=0.21
% INFO    : Bus 705	: Pd=12.311, Qd=3.95 -> Pd=18.42, Qd=3.95
% INFO    : Bus 706	: Pd=5.301, Qd=0.0 -> Pd=5.30, Qd=0.00
% INFO    : Bus 707	: Pd=2.502, Qd=1.8 -> Pd=3.74, Qd=1.80
% INFO    : Bus 708	: Pd=2.757, Qd=0.0 -> Pd=2.76, Qd=0.00
% INFO    : Bus 709	: Pd=12.724, Qd=2.0 -> Pd=19.03, Qd=2.00
% INFO    : Bus 710	: Pd=8.377, Qd=1.1 -> Pd=12.53, Qd=1.10
% INFO    : Bus 711	: Pd=0.25, Qd=0.18 -> Pd=0.37, Qd=0.18
% INFO    : Bus 712	: Pd=4.241, Qd=1.0 -> Pd=6.34, Qd=1.00
% INFO    : Bus 713	: Pd=1.704, Qd=0.0 -> Pd=1.70, Qd=0.00
% INFO    : Bus 716	: Pd=36.581, Qd=12.8 -> Pd=54.72, Qd=12.80
% INFO    : Bus 717	: Pd=30.065, Qd=11.166 -> Pd=44.98, Qd=11.17
% INFO    : Bus 718	: Pd=5.301, Qd=1.0 -> Pd=7.93, Qd=1.00
% INFO    : Bus 719	: Pd=16.541, Qd=3.6 -> Pd=24.74, Qd=3.60
% INFO    : Bus 720	: Pd=3.074, Qd=0.7 -> Pd=4.60, Qd=0.70
% INFO    : Bus 721	: Pd=4.028, Qd=0.7 -> Pd=6.03, Qd=0.70
% INFO    : Bus 722	: Pd=14.102, Qd=3.3 -> Pd=21.10, Qd=3.30
% INFO    : Bus 723	: Pd=4.992, Qd=1.0 -> Pd=7.47, Qd=1.00
% INFO    : Bus 724	: Pd=2.12, Qd=1.0 -> Pd=3.17, Qd=1.00
% INFO    : Bus 725	: Pd=2.12, Qd=0.5 -> Pd=3.17, Qd=0.50
% INFO    : Bus 726	: Pd=5.727, Qd=0.0 -> Pd=5.73, Qd=0.00
% INFO    : Bus 727	: Pd=0.212, Qd=0.0 -> Pd=0.21, Qd=0.00
% INFO    : Bus 728	: Pd=2.12, Qd=0.5 -> Pd=3.17, Qd=0.50
% INFO    : Bus 729	: Pd=4.771, Qd=0.0 -> Pd=4.77, Qd=0.00
% INFO    : Bus 730	: Pd=36.326, Qd=16.476 -> Pd=54.34, Qd=16.48
% INFO    : Bus 732	: Pd=1.255, Qd=1.1 -> Pd=1.88, Qd=1.10
% INFO    : Bus 733	: Pd=42.413, Qd=10.0 -> Pd=63.45, Qd=10.00
% INFO    : Bus 735	: Pd=9.637, Qd=0.953 -> Pd=14.42, Qd=0.95
% INFO    : Bus 736	: Pd=3.181, Qd=0.0 -> Pd=3.18, Qd=0.00
% INFO    : Bus 737	: Pd=5.089, Qd=0.0 -> Pd=5.09, Qd=0.00
% INFO    : Bus 738	: Pd=6.256, Qd=0.9 -> Pd=9.36, Qd=0.90
% INFO    : Bus 739	: Pd=5.016, Qd=4.03 -> Pd=7.50, Qd=4.03
% INFO    : Bus 740	: Pd=13.0, Qd=0.0 -> Pd=13.00, Qd=0.00
% INFO    : Bus 742	: Pd=4.241, Qd=0.5 -> Pd=6.34, Qd=0.50
% INFO    : Bus 743	: Pd=5.665, Qd=0.0 -> Pd=5.67, Qd=0.00
% INFO    : Bus 744	: Pd=4.241, Qd=1.0 -> Pd=6.34, Qd=1.00
% INFO    : Bus 745	: Pd=4.559, Qd=0.0 -> Pd=4.56, Qd=0.00
% INFO    : Bus 746	: Pd=6.892, Qd=0.3 -> Pd=10.31, Qd=0.30
% INFO    : Bus 747	: Pd=0.848, Qd=0.5 -> Pd=1.27, Qd=0.50
% INFO    : Bus 748	: Pd=3.393, Qd=0.1 -> Pd=5.08, Qd=0.10
% INFO    : Bus 749	: Pd=2.332, Qd=0.7 -> Pd=3.49, Qd=0.70
% INFO    : Bus 750	: Pd=7.104, Qd=2.0 -> Pd=10.63, Qd=2.00
% INFO    : Bus 751	: Pd=12.831, Qd=2.1 -> Pd=19.19, Qd=2.10
% INFO    : Bus 752	: Pd=7.422, Qd=0.0 -> Pd=7.42, Qd=0.00
% INFO    : Bus 753	: Pd=1.908, Qd=1.2 -> Pd=2.85, Qd=1.20
% INFO    : Bus 754	: Pd=14.168, Qd=0.545 -> Pd=21.19, Qd=0.55
% INFO    : Bus 755	: Pd=7.953, Qd=1.0 -> Pd=11.90, Qd=1.00
% INFO    : Bus 756	: Pd=7.422, Qd=0.3 -> Pd=11.10, Qd=0.30
% INFO    : Bus 757	: Pd=15.031, Qd=9.1 -> Pd=22.49, Qd=9.10
% INFO    : Bus 758	: Pd=29.689, Qd=5.0 -> Pd=44.41, Qd=5.00
% INFO    : Bus 760	: Pd=10.709, Qd=1.1 -> Pd=16.02, Qd=1.10
% INFO    : Bus 761	: Pd=8.482, Qd=2.0 -> Pd=12.69, Qd=2.00
% INFO    : Bus 762	: Pd=1.255, Qd=0.71 -> Pd=1.88, Qd=0.71
% INFO    : Bus 763	: Pd=4.754, Qd=0.4 -> Pd=7.11, Qd=0.40
% INFO    : Bus 764	: Pd=25.388, Qd=1.701 -> Pd=37.98, Qd=1.70
% INFO    : Bus 765	: Pd=9.542, Qd=3.0 -> Pd=14.27, Qd=3.00
% INFO    : Bus 766	: Pd=10.604, Qd=0.0 -> Pd=10.60, Qd=0.00
% INFO    : Bus 767	: Pd=6.151, Qd=1.2 -> Pd=9.20, Qd=1.20
% INFO    : Bus 768	: Pd=5.301, Qd=1.0 -> Pd=7.93, Qd=1.00
% INFO    : Bus 770	: Pd=7.422, Qd=3.0 -> Pd=11.10, Qd=3.00
% INFO    : Bus 771	: Pd=13.153, Qd=6.618 -> Pd=19.68, Qd=6.62
% INFO    : Bus 772	: Pd=6.361, Qd=1.0 -> Pd=9.52, Qd=1.00
% INFO    : Bus 773	: Pd=9.065, Qd=0.34 -> Pd=13.56, Qd=0.34
% INFO    : Bus 774	: Pd=9.224, Qd=1.8 -> Pd=13.80, Qd=1.80
% INFO    : Bus 775	: Pd=4.877, Qd=0.6 -> Pd=7.30, Qd=0.60
% INFO    : Bus 776	: Pd=8.8, Qd=0.0 -> Pd=8.80, Qd=0.00
% INFO    : Bus 777	: Pd=3.287, Qd=0.3 -> Pd=4.92, Qd=0.30
% INFO    : Bus 780	: Pd=3.181, Qd=1.0 -> Pd=4.76, Qd=1.00
% INFO    : Bus 781	: Pd=18.026, Qd=1.9 -> Pd=26.97, Qd=1.90
% INFO    : Bus 782	: Pd=15.905, Qd=3.0 -> Pd=23.79, Qd=3.00
% INFO    : Bus 783	: Pd=4.241, Qd=0.2 -> Pd=6.34, Qd=0.20
% INFO    : Bus 784	: Pd=0.954, Qd=0.2 -> Pd=1.43, Qd=0.20
% INFO    : Bus 785	: Pd=2.12, Qd=0.5 -> Pd=3.17, Qd=0.50
% INFO    : Bus 787	: Pd=8.503, Qd=1.293 -> Pd=12.72, Qd=1.29
% INFO    : Bus 788	: Pd=4.771, Qd=1.0 -> Pd=7.14, Qd=1.00
% INFO    : Bus 789	: Pd=11.875, Qd=3.6 -> Pd=17.76, Qd=3.60
% INFO    : Bus 790	: Pd=6.361, Qd=1.5 -> Pd=9.52, Qd=1.50
% INFO    : Bus 791	: Pd=9.118, Qd=2.1 -> Pd=13.64, Qd=2.10
% INFO    : Bus 792	: Pd=7.135, Qd=6.125 -> Pd=10.67, Qd=6.12
% INFO    : Bus 793	: Pd=6.361, Qd=0.5 -> Pd=9.52, Qd=0.50
% INFO    : Bus 794	: Pd=2.968, Qd=0.1 -> Pd=4.44, Qd=0.10
% INFO    : Bus 795	: Pd=7.482, Qd=0.0 -> Pd=7.48, Qd=0.00
% INFO    : Bus 797	: Pd=3.711, Qd=0.5 -> Pd=5.55, Qd=0.50
% INFO    : Bus 798	: Pd=4.771, Qd=0.0 -> Pd=4.77, Qd=0.00
% INFO    : Bus 799	: Pd=3.758, Qd=1.447 -> Pd=5.62, Qd=1.45
% INFO    : Bus 800	: Pd=10.391, Qd=1.9 -> Pd=15.54, Qd=1.90
% INFO    : Bus 801	: Pd=4.134, Qd=0.3 -> Pd=6.18, Qd=0.30
% INFO    : Bus 802	: Pd=14.844, Qd=3.5 -> Pd=22.21, Qd=3.50
% INFO    : Bus 804	: Pd=0.25, Qd=0.1 -> Pd=0.37, Qd=0.10
% INFO    : Bus 805	: Pd=4.241, Qd=0.5 -> Pd=6.34, Qd=0.50
% INFO    : Bus 806	: Pd=11.664, Qd=3.5 -> Pd=17.45, Qd=3.50
% INFO    : Bus 807	: Pd=26.507, Qd=7.0 -> Pd=39.65, Qd=7.00
% INFO    : Bus 808	: Pd=24.744, Qd=7.0 -> Pd=37.02, Qd=7.00
% INFO    : Bus 809	: Pd=8.059, Qd=2.2 -> Pd=12.06, Qd=2.20
% INFO    : Bus 810	: Pd=1.13, Qd=0.0 -> Pd=1.13, Qd=0.00
% INFO    : Bus 811	: Pd=9.397, Qd=4.058 -> Pd=14.06, Qd=4.06
% INFO    : Bus 812	: Pd=4.973, Qd=1.82 -> Pd=7.44, Qd=1.82
% INFO    : Bus 813	: Pd=5.938, Qd=0.7 -> Pd=8.88, Qd=0.70
% INFO    : Bus 814	: Pd=4.241, Qd=0.2 -> Pd=6.34, Qd=0.20
% INFO    : Bus 815	: Pd=7.953, Qd=1.3 -> Pd=11.90, Qd=1.30
% INFO    : Bus 816	: Pd=8.8, Qd=1.4 -> Pd=13.16, Qd=1.40
% INFO    : Bus 817	: Pd=4.559, Qd=1.0 -> Pd=6.82, Qd=1.00
% INFO    : Bus 818	: Pd=2.65, Qd=1.0 -> Pd=3.96, Qd=1.00
% INFO    : Bus 819	: Pd=3.816, Qd=0.4 -> Pd=5.71, Qd=0.40
% INFO    : Bus 820	: Pd=1.166, Qd=0.2 -> Pd=1.74, Qd=0.20
% INFO    : Bus 821	: Pd=4.984, Qd=1.1 -> Pd=7.46, Qd=1.10
% INFO    : Bus 822	: Pd=9.542, Qd=1.5 -> Pd=14.27, Qd=1.50
% INFO    : Bus 823	: Pd=3.923, Qd=0.7 -> Pd=5.87, Qd=0.70
% INFO    : Bus 824	: Pd=7.528, Qd=1.0 -> Pd=11.26, Qd=1.00
% INFO    : Bus 825	: Pd=4.241, Qd=1.0 -> Pd=6.34, Qd=1.00
% INFO    : Bus 826	: Pd=5.832, Qd=0.2 -> Pd=8.72, Qd=0.20
% INFO    : Bus 827	: Pd=5.301, Qd=0.0 -> Pd=5.30, Qd=0.00
% INFO    : Bus 828	: Pd=9.542, Qd=1.0 -> Pd=14.27, Qd=1.00
% INFO    : Bus 829	: Pd=11.441, Qd=0.88 -> Pd=17.12, Qd=0.88
% INFO    : Bus 832	: Pd=8.588, Qd=1.7 -> Pd=12.85, Qd=1.70
% INFO    : Bus 833	: Pd=1.908, Qd=0.6 -> Pd=2.85, Qd=0.60
% INFO    : Bus 834	: Pd=3.181, Qd=0.3 -> Pd=4.76, Qd=0.30
% INFO    : Bus 835	: Pd=2.332, Qd=1.6 -> Pd=3.49, Qd=1.60
% INFO    : Bus 836	: Pd=6.574, Qd=0.5 -> Pd=9.83, Qd=0.50
% INFO    : Bus 837	: Pd=5.301, Qd=0.6 -> Pd=7.93, Qd=0.60
% INFO    : Bus 838	: Pd=2.12, Qd=0.0 -> Pd=2.12, Qd=0.00
% INFO    : Bus 839	: Pd=5.301, Qd=1.0 -> Pd=7.93, Qd=1.00
% INFO    : Bus 841	: Pd=0.115, Qd=0.0 -> Pd=0.12, Qd=0.00
% INFO    : Bus 842	: Pd=0.0, Qd=0.074 -> Pd=0.00, Qd=0.07
% INFO    : Bus 844	: Pd=39.012, Qd=18.316 -> Pd=58.36, Qd=18.32
% INFO    : Bus 846	: Pd=8.043, Qd=2.644 -> Pd=12.03, Qd=2.64
% INFO    : Bus 848	: Pd=1.838, Qd=0.43 -> Pd=2.75, Qd=0.43
% INFO    : Bus 850	: Pd=8.735, Qd=1.913 -> Pd=13.07, Qd=1.91
% INFO    : Bus 851	: Pd=21.246, Qd=5.731 -> Pd=31.78, Qd=5.73
% INFO    : Bus 854	: Pd=8.5, Qd=0.968 -> Pd=12.72, Qd=0.97
% INFO    : Bus 855	: Pd=8.17, Qd=2.206 -> Pd=12.22, Qd=2.21
% INFO    : Bus 858	: Pd=5.165, Qd=3.067 -> Pd=7.73, Qd=3.07
% INFO    : Bus 859	: Pd=3.442, Qd=1.486 -> Pd=5.15, Qd=1.49
% INFO    : Bus 860	: Pd=2.412, Qd=0.68 -> Pd=3.61, Qd=0.68
% INFO    : Bus 862	: Pd=12.622, Qd=2.971 -> Pd=18.88, Qd=2.97
% INFO    : Bus 863	: Pd=0.0, Qd=0.083 -> Pd=0.00, Qd=0.08
% INFO    : Bus 864	: Pd=29.209, Qd=5.988 -> Pd=43.70, Qd=5.99
% INFO    : Bus 865	: Pd=10.347, Qd=2.597 -> Pd=15.48, Qd=2.60
% INFO    : Bus 868	: Pd=5.75, Qd=1.846 -> Pd=8.60, Qd=1.85
% INFO    : Bus 869	: Pd=2.987, Qd=0.842 -> Pd=4.47, Qd=0.84
% INFO    : Bus 870	: Pd=5.985, Qd=-1.614 -> Pd=5.99, Qd=-1.61
% INFO    : Bus 871	: Pd=4.598, Qd=-1.286 -> Pd=4.60, Qd=-1.29
% INFO    : Bus 872	: Pd=2.181, Qd=0.517 -> Pd=3.26, Qd=0.52
% INFO    : Bus 873	: Pd=2.295, Qd=0.0 -> Pd=2.29, Qd=0.00
% INFO    : Bus 875	: Pd=2.18, Qd=2.006 -> Pd=3.26, Qd=2.01
% INFO    : Bus 876	: Pd=1.377, Qd=0.446 -> Pd=2.06, Qd=0.45
% INFO    : Bus 877	: Pd=3.902, Qd=2.918 -> Pd=5.84, Qd=2.92
% INFO    : Bus 878	: Pd=9.412, Qd=2.109 -> Pd=14.08, Qd=2.11
% INFO    : Bus 879	: Pd=8.194, Qd=2.991 -> Pd=12.26, Qd=2.99
% INFO    : Bus 880	: Pd=4.256, Qd=1.337 -> Pd=6.37, Qd=1.34
% INFO    : Bus 882	: Pd=4.019, Qd=0.985 -> Pd=6.01, Qd=0.98
% INFO    : Bus 883	: Pd=5.394, Qd=1.367 -> Pd=8.07, Qd=1.37
% INFO    : Bus 884	: Pd=10.327, Qd=2.155 -> Pd=15.45, Qd=2.15
% INFO    : Bus 886	: Pd=2.529, Qd=0.904 -> Pd=3.78, Qd=0.90
% INFO    : Bus 887	: Pd=1.263, Qd=0.513 -> Pd=1.89, Qd=0.51
% INFO    : Bus 891	: Pd=1.492, Qd=0.223 -> Pd=2.23, Qd=0.22
% INFO    : Bus 892	: Pd=3.104, Qd=0.777 -> Pd=4.64, Qd=0.78
% INFO    : Bus 894	: Pd=8.039, Qd=2.711 -> Pd=12.03, Qd=2.71
% INFO    : Bus 896	: Pd=5.858, Qd=1.111 -> Pd=8.76, Qd=1.11
% INFO    : Bus 897	: Pd=3.674, Qd=0.22 -> Pd=5.50, Qd=0.22
% INFO    : Bus 899	: Pd=10.9, Qd=2.971 -> Pd=16.31, Qd=2.97
% INFO    : Bus 900	: Pd=3.0, Qd=5.0 -> Pd=4.49, Qd=5.00
% INFO    : Bus 901	: Pd=7.458, Qd=1.486 -> Pd=11.16, Qd=1.49
% INFO    : Bus 903	: Pd=5.978, Qd=1.715 -> Pd=8.94, Qd=1.72
% INFO    : Bus 904	: Pd=7.238, Qd=1.611 -> Pd=10.83, Qd=1.61
% INFO    : Bus 905	: Pd=7.924, Qd=1.82 -> Pd=11.85, Qd=1.82
% INFO    : Bus 906	: Pd=12.424, Qd=0.975 -> Pd=18.59, Qd=0.97
% INFO    : Bus 908	: Pd=8.611, Qd=1.597 -> Pd=12.88, Qd=1.60
% INFO    : Bus 909	: Pd=4.591, Qd=0.854 -> Pd=6.87, Qd=0.85
% INFO    : Bus 910	: Pd=1.606, Qd=0.149 -> Pd=2.40, Qd=0.15
% INFO    : Bus 913	: Pd=9.753, Qd=1.486 -> Pd=14.59, Qd=1.49
% INFO    : Bus 914	: Pd=16.064, Qd=4.457 -> Pd=24.03, Qd=4.46
% INFO    : Bus 915	: Pd=14.957, Qd=3.863 -> Pd=22.38, Qd=3.86
% INFO    : Bus 916	: Pd=12.744, Qd=-0.208 -> Pd=12.74, Qd=-0.21
% INFO    : Bus 917	: Pd=7.002, Qd=1.97 -> Pd=10.47, Qd=1.97
% INFO    : Bus 918	: Pd=0.574, Qd=0.209 -> Pd=0.86, Qd=0.21
% INFO    : Bus 919	: Pd=2.874, Qd=0.839 -> Pd=4.30, Qd=0.84
% INFO    : Bus 920	: Pd=17.899, Qd=5.571 -> Pd=26.78, Qd=5.57
% INFO    : Bus 921	: Pd=5.049, Qd=1.783 -> Pd=7.55, Qd=1.78
% INFO    : Bus 922	: Pd=3.789, Qd=0.814 -> Pd=5.67, Qd=0.81
% INFO    : Bus 927	: Pd=3.334, Qd=0.484 -> Pd=4.99, Qd=0.48
% INFO    : Bus 928	: Pd=6.893, Qd=1.951 -> Pd=10.31, Qd=1.95
% INFO    : Bus 929	: Pd=7.467, Qd=2.322 -> Pd=11.17, Qd=2.32
% INFO    : Bus 930	: Pd=7.7, Qd=2.327 -> Pd=11.52, Qd=2.33
% INFO    : Bus 931	: Pd=7.477, Qd=-1.212 -> Pd=7.48, Qd=-1.21
% INFO    : Bus 932	: Pd=6.884, Qd=-0.9 -> Pd=6.88, Qd=-0.90
% INFO    : Bus 933	: Pd=6.081, Qd=1.411 -> Pd=9.10, Qd=1.41
% INFO    : Bus 934	: Pd=7.463, Qd=1.653 -> Pd=11.16, Qd=1.65
% INFO    : Bus 935	: Pd=8.17, Qd=2.321 -> Pd=12.22, Qd=2.32
% INFO    : Bus 938	: Pd=0.654, Qd=0.224 -> Pd=0.98, Qd=0.22
% INFO    : Bus 939	: Pd=2.743, Qd=0.898 -> Pd=4.10, Qd=0.90
% INFO    : Bus 940	: Pd=4.133, Qd=1.334 -> Pd=6.18, Qd=1.33
% INFO    : Bus 942	: Pd=5.737, Qd=1.114 -> Pd=8.58, Qd=1.11
% INFO    : Bus 943	: Pd=4.59, Qd=0.743 -> Pd=6.87, Qd=0.74
% INFO    : Bus 945	: Pd=6.547, Qd=1.928 -> Pd=9.79, Qd=1.93
% INFO    : Bus 946	: Pd=4.478, Qd=0.963 -> Pd=6.70, Qd=0.96
% INFO    : Bus 948	: Pd=3.562, Qd=0.857 -> Pd=5.33, Qd=0.86
% INFO    : Bus 949	: Pd=4.367, Qd=1.563 -> Pd=6.53, Qd=1.56
% INFO    : Bus 951	: Pd=4.602, Qd=0.919 -> Pd=6.88, Qd=0.92
% INFO    : Bus 953	: Pd=6.319, Qd=1.823 -> Pd=9.45, Qd=1.82
% INFO    : Bus 954	: Pd=8.609, Qd=1.441 -> Pd=12.88, Qd=1.44
% INFO    : Bus 955	: Pd=9.963, Qd=1.909 -> Pd=14.90, Qd=1.91
% INFO    : Bus 956	: Pd=5.672, Qd=-2.004 -> Pd=5.67, Qd=-2.00
% INFO    : Bus 957	: Pd=3.442, Qd=0.0 -> Pd=3.44, Qd=0.00
% INFO    : Bus 959	: Pd=3.104, Qd=0.772 -> Pd=4.64, Qd=0.77
% INFO    : Bus 961	: Pd=2.413, Qd=0.222 -> Pd=3.61, Qd=0.22
% INFO    : Bus 964	: Pd=1.836, Qd=0.297 -> Pd=2.75, Qd=0.30
% INFO    : Bus 965	: Pd=4.712, Qd=1.282 -> Pd=7.05, Qd=1.28
% INFO    : Bus 967	: Pd=4.59, Qd=3.714 -> Pd=6.87, Qd=3.71
% INFO    : Bus 969	: Pd=6.838, Qd=1.258 -> Pd=10.23, Qd=1.26
% INFO    : Bus 971	: Pd=3.675, Qd=0.314 -> Pd=5.50, Qd=0.31
% INFO    : Bus 972	: Pd=4.94, Qd=0.619 -> Pd=7.39, Qd=0.62
% INFO    : Bus 973	: Pd=4.821, Qd=1.077 -> Pd=7.21, Qd=1.08
% INFO    : Bus 974	: Pd=4.361, Qd=1.226 -> Pd=6.52, Qd=1.23
% INFO    : Bus 975	: Pd=18.366, Qd=8.204 -> Pd=27.47, Qd=8.20
% INFO    : Bus 976	: Pd=0.0, Qd=4.0 -> Pd=0.00, Qd=4.00
% INFO    : Bus 977	: Pd=3.329, Qd=1.003 -> Pd=4.98, Qd=1.00
% INFO    : Bus 978	: Pd=6.774, Qd=1.894 -> Pd=10.13, Qd=1.89
% INFO    : Bus 979	: Pd=12.277, Qd=6.261 -> Pd=18.37, Qd=6.26
% INFO    : Bus 981	: Pd=8.498, Qd=2.266 -> Pd=12.71, Qd=2.27
% INFO    : Bus 983	: Pd=1.377, Qd=0.446 -> Pd=2.06, Qd=0.45
% INFO    : Bus 985	: Pd=4.597, Qd=1.271 -> Pd=6.88, Qd=1.27
% INFO    : Bus 987	: Pd=7.229, Qd=0.966 -> Pd=10.81, Qd=0.97
% INFO    : Bus 988	: Pd=4.016, Qd=1.337 -> Pd=6.01, Qd=1.34
% INFO    : Bus 989	: Pd=9.306, Qd=3.064 -> Pd=13.92, Qd=3.06
% INFO    : Bus 990	: Pd=4.707, Qd=1.653 -> Pd=7.04, Qd=1.65
% INFO    : Bus 991	: Pd=5.864, Qd=1.698 -> Pd=8.77, Qd=1.70
% INFO    : Bus 993	: Pd=9.528, Qd=1.521 -> Pd=14.25, Qd=1.52
% INFO    : Bus 994	: Pd=13.436, Qd=1.099 -> Pd=20.10, Qd=1.10
% INFO    : Bus 995	: Pd=6.774, Qd=2.266 -> Pd=10.13, Qd=2.27
% INFO    : Bus 996	: Pd=4.252, Qd=1.491 -> Pd=6.36, Qd=1.49
% INFO    : Bus 997	: Pd=13.208, Qd=3.313 -> Pd=19.76, Qd=3.31
% INFO    : Bus 998	: Pd=12.633, Qd=2.918 -> Pd=18.90, Qd=2.92
% INFO    : Bus 999	: Pd=12.865, Qd=4.795 -> Pd=19.25, Qd=4.79
% INFO    : Bus 1000	: Pd=7.458, Qd=1.486 -> Pd=11.16, Qd=1.49
% INFO    : Bus 1001	: Pd=24.884, Qd=53.714 -> Pd=37.23, Qd=53.71
% INFO    : Bus 1002	: Pd=24.884, Qd=52.972 -> Pd=37.23, Qd=52.97
% INFO    : Bus 1003	: Pd=3.791, Qd=0.562 -> Pd=5.67, Qd=0.56
% INFO    : Bus 1004	: Pd=2.986, Qd=0.169 -> Pd=4.47, Qd=0.17
% INFO    : Bus 1005	: Pd=17.548, Qd=6.78 -> Pd=26.25, Qd=6.78
% INFO    : Bus 1009	: Pd=2.295, Qd=0.607 -> Pd=3.43, Qd=0.61
% INFO    : Bus 1010	: Pd=10.616, Qd=3.662 -> Pd=15.88, Qd=3.66
% INFO    : Bus 1011	: Pd=2.877, Qd=1.762 -> Pd=4.30, Qd=1.76
% INFO    : Bus 1013	: Pd=9.169, Qd=2.961 -> Pd=13.72, Qd=2.96
% INFO    : Bus 1014	: Pd=30.999, Qd=7.137 -> Pd=46.37, Qd=7.14
% INFO    : Bus 1016	: Pd=1.725, Qd=0.732 -> Pd=2.58, Qd=0.73
% INFO    : Bus 1018	: Pd=4.59, Qd=1.114 -> Pd=6.87, Qd=1.11
% INFO    : Bus 1019	: Pd=5.737, Qd=1.114 -> Pd=8.58, Qd=1.11
% INFO    : Bus 1020	: Pd=3.681, Qd=0.863 -> Pd=5.51, Qd=0.86
% INFO    : Bus 1022	: Pd=0.0, Qd=0.149 -> Pd=0.00, Qd=0.15
% INFO    : Bus 1024	: Pd=35.022, Qd=15.01 -> Pd=52.39, Qd=15.01
% INFO    : Bus 1036	: Pd=0.688, Qd=0.136 -> Pd=1.03, Qd=0.14
% INFO    : Bus 1038	: Pd=0.229, Qd=0.0 -> Pd=0.23, Qd=0.00
% INFO    : Bus 1039	: Pd=2.524, Qd=0.966 -> Pd=3.78, Qd=0.97
% INFO    : Bus 1041	: Pd=2.869, Qd=0.371 -> Pd=4.29, Qd=0.37
% INFO    : Bus 1042	: Pd=0.574, Qd=0.223 -> Pd=0.86, Qd=0.22
% INFO    : Bus 1045	: Pd=15.163, Qd=1.82 -> Pd=22.68, Qd=1.82
% INFO    : Bus 1047	: Pd=8.376, Qd=1.411 -> Pd=12.53, Qd=1.41
% INFO    : Bus 1048	: Pd=6.77, Qd=1.56 -> Pd=10.13, Qd=1.56
% INFO    : Bus 1049	: Pd=10.346, Qd=0.987 -> Pd=15.48, Qd=0.99
% INFO    : Bus 1050	: Pd=8.505, Qd=1.209 -> Pd=12.72, Qd=1.21
% INFO    : Bus 1051	: Pd=0.459, Qd=0.134 -> Pd=0.69, Qd=0.13
% INFO    : Bus 1052	: Pd=0.0, Qd=0.059 -> Pd=0.00, Qd=0.06
% INFO    : Bus 1053	: Pd=3.442, Qd=0.446 -> Pd=5.15, Qd=0.45
% INFO    : Bus 1054	: Pd=0.0, Qd=0.111 -> Pd=0.00, Qd=0.11
% INFO    : Bus 1055	: Pd=2.527, Qd=0.761 -> Pd=3.78, Qd=0.76
% INFO    : Bus 1057	: Pd=7.014, Qd=0.424 -> Pd=10.49, Qd=0.42
% INFO    : Bus 1059	: Pd=5.163, Qd=1.56 -> Pd=7.72, Qd=1.56
% INFO    : Bus 1060	: Pd=3.901, Qd=0.52 -> Pd=5.84, Qd=0.52
% INFO    : Bus 1061	: Pd=3.442, Qd=3.64 -> Pd=5.15, Qd=3.64
% INFO    : Bus 1062	: Pd=6.77, Qd=1.263 -> Pd=10.13, Qd=1.26
% INFO    : Bus 1063	: Pd=2.068, Qd=0.513 -> Pd=3.09, Qd=0.51
% INFO    : Bus 1064	: Pd=8.517, Qd=2.718 -> Pd=12.74, Qd=2.72
% INFO    : Bus 1066	: Pd=1.377, Qd=0.223 -> Pd=2.06, Qd=0.22
% INFO    : Bus 1067	: Pd=3.099, Qd=0.761 -> Pd=4.64, Qd=0.76
% INFO    : Bus 1068	: Pd=0.459, Qd=0.113 -> Pd=0.69, Qd=0.11
% INFO    : Bus 1069	: Pd=3.213, Qd=0.446 -> Pd=4.81, Qd=0.45
% INFO    : Bus 1070	: Pd=11.474, Qd=1.189 -> Pd=17.16, Qd=1.19
% INFO    : Bus 1071	: Pd=2.755, Qd=0.854 -> Pd=4.12, Qd=0.85
% INFO    : Bus 1072	: Pd=3.214, Qd=0.929 -> Pd=4.81, Qd=0.93
% INFO    : Bus 1073	: Pd=7.583, Qd=1.504 -> Pd=11.34, Qd=1.50
% INFO    : Bus 1074	: Pd=6.893, Qd=1.385 -> Pd=10.31, Qd=1.39
% INFO    : Bus 1075	: Pd=2.987, Qd=0.767 -> Pd=4.47, Qd=0.77
% INFO    : Bus 1076	: Pd=5.403, Qd=1.618 -> Pd=8.08, Qd=1.62
% INFO    : Bus 1079	: Pd=3.909, Qd=2.082 -> Pd=5.85, Qd=2.08
% INFO    : Bus 1080	: Pd=1.837, Qd=0.147 -> Pd=2.75, Qd=0.15
% INFO    : Bus 1081	: Pd=5.852, Qd=0.371 -> Pd=8.75, Qd=0.37
% INFO    : Bus 1085	: Pd=2.756, Qd=0.311 -> Pd=4.12, Qd=0.31
% INFO    : Bus 1086	: Pd=2.181, Qd=0.375 -> Pd=3.26, Qd=0.38
% INFO    : Bus 1087	: Pd=1.722, Qd=0.828 -> Pd=2.58, Qd=0.83
% INFO    : Bus 1088	: Pd=1.606, Qd=0.744 -> Pd=2.40, Qd=0.74
% INFO    : Bus 1089	: Pd=5.737, Qd=0.743 -> Pd=8.58, Qd=0.74
% INFO    : Bus 1091	: Pd=7.343, Qd=0.297 -> Pd=10.98, Qd=0.30
% INFO    : Bus 1092	: Pd=2.295, Qd=0.817 -> Pd=3.43, Qd=0.82
% INFO    : Bus 1093	: Pd=5.168, Qd=1.78 -> Pd=7.73, Qd=1.78
% INFO    : Bus 1095	: Pd=5.512, Qd=1.26 -> Pd=8.25, Qd=1.26
% INFO    : Bus 1096	: Pd=2.644, Qd=0.681 -> Pd=3.96, Qd=0.68
% INFO    : Bus 1097	: Pd=3.786, Qd=0.817 -> Pd=5.66, Qd=0.82
% INFO    : Bus 1102	: Pd=5.163, Qd=0.669 -> Pd=7.72, Qd=0.67
% INFO    : Bus 1104	: Pd=7.233, Qd=1.597 -> Pd=10.82, Qd=1.60
% INFO    : Bus 1107	: Pd=1.034, Qd=0.493 -> Pd=1.55, Qd=0.49
% INFO    : Bus 1108	: Pd=1.608, Qd=-0.327 -> Pd=1.61, Qd=-0.33
% INFO    : Bus 1109	: Pd=2.295, Qd=0.594 -> Pd=3.43, Qd=0.59
% INFO    : Bus 1111	: Pd=4.362, Qd=-0.721 -> Pd=4.36, Qd=-0.72
% INFO    : Bus 1112	: Pd=4.134, Qd=-0.807 -> Pd=4.13, Qd=-0.81
% INFO    : Bus 1113	: Pd=4.303, Qd=8.12 -> Pd=6.44, Qd=8.12
% INFO    : Bus 1116	: Pd=3.675, Qd=1.652 -> Pd=5.50, Qd=1.65
% INFO    : Bus 1117	: Pd=4.134, Qd=0.842 -> Pd=6.18, Qd=0.84
% INFO    : Bus 1118	: Pd=7.455, Qd=1.843 -> Pd=11.15, Qd=1.84
% INFO    : Bus 1119	: Pd=7.711, Qd=1.097 -> Pd=11.54, Qd=1.10
% INFO    : Bus 1120	: Pd=8.835, Qd=5.571 -> Pd=13.22, Qd=5.57
% INFO    : Bus 1121	: Pd=0.688, Qd=0.0 -> Pd=0.69, Qd=0.00
% INFO    : Bus 1123	: Pd=2.066, Qd=0.233 -> Pd=3.09, Qd=0.23
% INFO    : Bus 1126	: Pd=2.641, Qd=0.759 -> Pd=3.95, Qd=0.76
% INFO    : Bus 1130	: Pd=13.111, Qd=4.08 -> Pd=19.61, Qd=4.08
% INFO    : Bus 1131	: Pd=9.653, Qd=2.022 -> Pd=14.44, Qd=2.02
% INFO    : Bus 1132	: Pd=5.625, Qd=2.729 -> Pd=8.41, Qd=2.73
% INFO    : Bus 1133	: Pd=4.592, Qd=2.644 -> Pd=6.87, Qd=2.64
% INFO    : Bus 1134	: Pd=2.871, Qd=0.464 -> Pd=4.29, Qd=0.46
% INFO    : Bus 1135	: Pd=4.6, Qd=2.57 -> Pd=6.88, Qd=2.57
% INFO    : Bus 1136	: Pd=2.639, Qd=0.669 -> Pd=3.95, Qd=0.67
% INFO    : Bus 1137	: Pd=63.567, Qd=21.246 -> Pd=95.09, Qd=21.25
% INFO    : Bus 1139	: Pd=48.535, Qd=13.743 -> Pd=72.61, Qd=13.74
% INFO    : Bus 1143	: Pd=6.884, Qd=1.857 -> Pd=10.30, Qd=1.86
% INFO    : Bus 1144	: Pd=36.717, Qd=1.114 -> Pd=54.93, Qd=1.11
% INFO    : Bus 1146	: Pd=0.574, Qd=0.223 -> Pd=0.86, Qd=0.22
% INFO    : Bus 1147	: Pd=1.492, Qd=0.297 -> Pd=2.23, Qd=0.30
% INFO    : Bus 1148	: Pd=2.869, Qd=0.0 -> Pd=2.87, Qd=0.00
% INFO    : Bus 1149	: Pd=6.77, Qd=0.446 -> Pd=10.13, Qd=0.45
% INFO    : Bus 1150	: Pd=1.836, Qd=0.594 -> Pd=2.75, Qd=0.59
% INFO    : Bus 1151	: Pd=2.869, Qd=0.669 -> Pd=4.29, Qd=0.67
% INFO    : Bus 1152	: Pd=22.277, Qd=4.929 -> Pd=33.33, Qd=4.93
% INFO    : Bus 1153	: Pd=19.878, Qd=4.431 -> Pd=29.74, Qd=4.43
% INFO    : Bus 1154	: Pd=21.336, Qd=4.716 -> Pd=31.92, Qd=4.72
% INFO    : Bus 1155	: Pd=5.738, Qd=1.546 -> Pd=8.58, Qd=1.55
% INFO    : Bus 1156	: Pd=2.869, Qd=0.773 -> Pd=4.29, Qd=0.77
% INFO    : Bus 1157	: Pd=23.446, Qd=8.978 -> Pd=35.07, Qd=8.98
% INFO    : Bus 1158	: Pd=2.18, Qd=1.43 -> Pd=3.26, Qd=1.43
% INFO    : Bus 1159	: Pd=11.486, Qd=2.592 -> Pd=17.18, Qd=2.59
% INFO    : Bus 1160	: Pd=1.033, Qd=0.363 -> Pd=1.55, Qd=0.36
% INFO    : Bus 1161	: Pd=15.857, Qd=3.558 -> Pd=23.72, Qd=3.56
% INFO    : Bus 1162	: Pd=10.453, Qd=2.714 -> Pd=15.64, Qd=2.71
% INFO    : Bus 1163	: Pd=7.349, Qd=1.951 -> Pd=10.99, Qd=1.95
% INFO    : Bus 1164	: Pd=11.027, Qd=2.518 -> Pd=16.50, Qd=2.52
% INFO    : Bus 1165	: Pd=11.027, Qd=2.518 -> Pd=16.50, Qd=2.52
% INFO    : Bus 1167	: Pd=3.104, Qd=0.769 -> Pd=4.64, Qd=0.77
% INFO    : Bus 1170	: Pd=4.245, Qd=0.891 -> Pd=6.35, Qd=0.89
% INFO    : Bus 1171	: Pd=0.803, Qd=0.149 -> Pd=1.20, Qd=0.15
% INFO    : Bus 1174	: Pd=1.836, Qd=0.371 -> Pd=2.75, Qd=0.37
% INFO    : Bus 1177	: Pd=7.692, Qd=2.043 -> Pd=11.51, Qd=2.04
% INFO    : Bus 1178	: Pd=5.166, Qd=1.449 -> Pd=7.73, Qd=1.45
% INFO    : Bus 1179	: Pd=7.721, Qd=8.817 -> Pd=11.55, Qd=8.82
% INFO    : Bus 1180	: Pd=1.377, Qd=0.668 -> Pd=2.06, Qd=0.67
% INFO    : Bus 1181	: Pd=4.369, Qd=1.969 -> Pd=6.54, Qd=1.97
% INFO    : Bus 1182	: Pd=0.0, Qd=0.037 -> Pd=0.00, Qd=0.04
% INFO    : Bus 1185	: Pd=12.622, Qd=4.457 -> Pd=18.88, Qd=4.46
% INFO    : Bus 1186	: Pd=10.327, Qd=2.229 -> Pd=15.45, Qd=2.23
% INFO    : Bus 1187	: Pd=76.303, Qd=14.856 -> Pd=114.15, Qd=14.86
% INFO    : Bus 1188	: Pd=99.816, Qd=40.475 -> Pd=149.32, Qd=40.48
% INFO    : Bus 1190	: Pd=7.477, Qd=1.401 -> Pd=11.19, Qd=1.40
% INFO    : Bus 1192	: Pd=0.918, Qd=0.266 -> Pd=1.37, Qd=0.27
% INFO    : Bus 1194	: Pd=19.62, Qd=7.057 -> Pd=29.35, Qd=7.06
% INFO    : Bus 1195	: Pd=0.0, Qd=0.223 -> Pd=0.00, Qd=0.22
% INFO    : Bus 1197	: Pd=2.295, Qd=0.557 -> Pd=3.43, Qd=0.56
% INFO    : Bus 1198	: Pd=0.688, Qd=0.111 -> Pd=1.03, Qd=0.11
% INFO    : Bus 1201	: Pd=0.229, Qd=0.059 -> Pd=0.34, Qd=0.06
% INFO    : Bus 1202	: Pd=0.803, Qd=0.062 -> Pd=1.20, Qd=0.06
% INFO    : Bus 1204	: Pd=3.334, Qd=0.706 -> Pd=4.99, Qd=0.71
% INFO    : Bus 1205	: Pd=0.229, Qd=0.037 -> Pd=0.34, Qd=0.04
% INFO    : Bus 1206	: Pd=2.869, Qd=0.223 -> Pd=4.29, Qd=0.22
% INFO    : Bus 1207	: Pd=3.442, Qd=0.223 -> Pd=5.15, Qd=0.22
% INFO    : Bus 1210	: Pd=4.594, Qd=1.324 -> Pd=6.87, Qd=1.32
% INFO    : Bus 1211	: Pd=2.296, Qd=0.683 -> Pd=3.43, Qd=0.68
% INFO    : Bus 1212	: Pd=1.378, Qd=0.498 -> Pd=2.06, Qd=0.50
% INFO    : Bus 1213	: Pd=1.723, Qd=0.655 -> Pd=2.58, Qd=0.66
% INFO    : Bus 1214	: Pd=6.111, Qd=2.723 -> Pd=9.14, Qd=2.72
% INFO    : Bus 1215	: Pd=2.529, Qd=0.903 -> Pd=3.78, Qd=0.90
% INFO    : Bus 1216	: Pd=1.147, Qd=0.26 -> Pd=1.72, Qd=0.26
% INFO    : Bus 1218	: Pd=4.247, Qd=1.226 -> Pd=6.35, Qd=1.23
% INFO    : Bus 1219	: Pd=1.721, Qd=0.557 -> Pd=2.57, Qd=0.56
% INFO    : Bus 1220	: Pd=0.574, Qd=-0.1 -> Pd=0.57, Qd=-0.10
% INFO    : Bus 1221	: Pd=0.459, Qd=0.149 -> Pd=0.69, Qd=0.15
% INFO    : Bus 1222	: Pd=1.378, Qd=0.958 -> Pd=2.06, Qd=0.96
% INFO    : Bus 1223	: Pd=10.57, Qd=3.063 -> Pd=15.81, Qd=3.06
% INFO    : Bus 1224	: Pd=4.142, Qd=1.128 -> Pd=6.20, Qd=1.13
% INFO    : Bus 1225	: Pd=3.568, Qd=1.716 -> Pd=5.34, Qd=1.72
% INFO    : Bus 1226	: Pd=5.057, Qd=0.978 -> Pd=7.57, Qd=0.98
% INFO    : Bus 1227	: Pd=4.711, Qd=0.665 -> Pd=7.05, Qd=0.67
% INFO    : Bus 1230	: Pd=5.511, Qd=2.266 -> Pd=8.24, Qd=2.27
% INFO    : Bus 1234	: Pd=8.727, Qd=1.894 -> Pd=13.06, Qd=1.89
% INFO    : Bus 1235	: Pd=10.91, Qd=2.414 -> Pd=16.32, Qd=2.41
% INFO    : Bus 1236	: Pd=1.606, Qd=0.557 -> Pd=2.40, Qd=0.56
% INFO    : Bus 1237	: Pd=2.525, Qd=0.78 -> Pd=3.78, Qd=0.78
% INFO    : Bus 1240	: Pd=2.296, Qd=0.404 -> Pd=3.43, Qd=0.40
% INFO    : Bus 1241	: Pd=2.64, Qd=0.706 -> Pd=3.95, Qd=0.71
% INFO    : Bus 1243	: Pd=4.948, Qd=0.939 -> Pd=7.40, Qd=0.94
% INFO    : Bus 1244	: Pd=4.476, Qd=1.218 -> Pd=6.70, Qd=1.22
% INFO    : Bus 1245	: Pd=8.966, Qd=2.303 -> Pd=13.41, Qd=2.30
% INFO    : Bus 1246	: Pd=9.939, Qd=7.19 -> Pd=14.87, Qd=7.19
% INFO    : Bus 1247	: Pd=83.654, Qd=21.275 -> Pd=125.14, Qd=21.27
% INFO    : Bus 1248	: Pd=29.193, Qd=8.769 -> Pd=43.67, Qd=8.77
% INFO    : Bus 1250	: Pd=2.295, Qd=0.52 -> Pd=3.43, Qd=0.52
% INFO    : Bus 1251	: Pd=4.016, Qd=1.263 -> Pd=6.01, Qd=1.26
% INFO    : Bus 1256	: Pd=2.983, Qd=0.446 -> Pd=4.46, Qd=0.45
% INFO    : Bus 1257	: Pd=3.213, Qd=0.446 -> Pd=4.81, Qd=0.45
% INFO    : Bus 1258	: Pd=4.021, Qd=0.122 -> Pd=6.02, Qd=0.12
% INFO    : Bus 1260	: Pd=0.803, Qd=0.264 -> Pd=1.20, Qd=0.26
% INFO    : Bus 1264	: Pd=1.147, Qd=0.443 -> Pd=1.72, Qd=0.44
% INFO    : Bus 1266	: Pd=3.332, Qd=1.082 -> Pd=4.98, Qd=1.08
% INFO    : Bus 1267	: Pd=2.872, Qd=0.917 -> Pd=4.30, Qd=0.92
% INFO    : Bus 1268	: Pd=12.851, Qd=2.377 -> Pd=19.22, Qd=2.38
% INFO    : Bus 1270	: Pd=3.557, Qd=1.411 -> Pd=5.32, Qd=1.41
% INFO    : Bus 1272	: Pd=7.019, Qd=2.524 -> Pd=10.50, Qd=2.52
% INFO    : Bus 1274	: Pd=3.213, Qd=0.059 -> Pd=4.81, Qd=0.06
% INFO    : Bus 1275	: Pd=0.0, Qd=0.059 -> Pd=0.00, Qd=0.06
% INFO    : Bus 1276	: Pd=6.199, Qd=2.043 -> Pd=9.27, Qd=2.04
% INFO    : Bus 1278	: Pd=5.742, Qd=1.037 -> Pd=8.59, Qd=1.04
% INFO    : Bus 1279	: Pd=2.984, Qd=0.591 -> Pd=4.46, Qd=0.59
% INFO    : Bus 1280	: Pd=7.343, Qd=1.917 -> Pd=10.98, Qd=1.92
% INFO    : Bus 1281	: Pd=1.378, Qd=0.29 -> Pd=2.06, Qd=0.29
% INFO    : Bus 1282	: Pd=7.808, Qd=2.414 -> Pd=11.68, Qd=2.41
% INFO    : Bus 1284	: Pd=4.016, Qd=1.114 -> Pd=6.01, Qd=1.11
% INFO    : Bus 1285	: Pd=0.0, Qd=0.059 -> Pd=0.00, Qd=0.06
% INFO    : Bus 1286	: Pd=10.24, Qd=3.146 -> Pd=15.32, Qd=3.15
% INFO    : Bus 1287	: Pd=18.0, Qd=42.0 -> Pd=26.93, Qd=42.00
% INFO    : Bus 1289	: Pd=7.584, Qd=-2.561 -> Pd=7.58, Qd=-2.56
% INFO    : Bus 1290	: Pd=9.082, Qd=-2.679 -> Pd=9.08, Qd=-2.68
% INFO    : Bus 1292	: Pd=5.065, Qd=1.262 -> Pd=7.58, Qd=1.26
% INFO    : Bus 1293	: Pd=1.722, Qd=0.443 -> Pd=2.58, Qd=0.44
% INFO    : Bus 1294	: Pd=1.493, Qd=0.441 -> Pd=2.23, Qd=0.44
% INFO    : Bus 1295	: Pd=4.934, Qd=1.04 -> Pd=7.38, Qd=1.04
% INFO    : Bus 1296	: Pd=7.114, Qd=2.971 -> Pd=10.64, Qd=2.97
% INFO    : Bus 1297	: Pd=3.904, Qd=0.646 -> Pd=5.84, Qd=0.65
% INFO    : Bus 1298	: Pd=7.008, Qd=1.187 -> Pd=10.48, Qd=1.19
% INFO    : Bus 1299	: Pd=0.804, Qd=1.187 -> Pd=1.20, Qd=1.19
% INFO    : Bus 1300	: Pd=6.118, Qd=6.132 -> Pd=9.15, Qd=6.13
% INFO    : Bus 1301	: Pd=4.022, Qd=0.949 -> Pd=6.02, Qd=0.95
% INFO    : Bus 1302	: Pd=0.574, Qd=0.176 -> Pd=0.86, Qd=0.18
% INFO    : Bus 1303	: Pd=0.0, Qd=0.074 -> Pd=0.00, Qd=0.07
% INFO    : Bus 1305	: Pd=6.44, Qd=1.66 -> Pd=9.63, Qd=1.66
% INFO    : Bus 1306	: Pd=3.33, Qd=0.865 -> Pd=4.98, Qd=0.86
% INFO    : Bus 1307	: Pd=5.054, Qd=1.256 -> Pd=7.56, Qd=1.26
% INFO    : Bus 1308	: Pd=7.606, Qd=2.077 -> Pd=11.38, Qd=2.08
% INFO    : Bus 1311	: Pd=1.264, Qd=0.414 -> Pd=1.89, Qd=0.41
% INFO    : Bus 1312	: Pd=1.954, Qd=0.511 -> Pd=2.92, Qd=0.51
% INFO    : Bus 1313	: Pd=3.677, Qd=1.313 -> Pd=5.50, Qd=1.31
% INFO    : Bus 1314	: Pd=4.136, Qd=0.874 -> Pd=6.19, Qd=0.87
% INFO    : Bus 1316	: Pd=0.115, Qd=0.059 -> Pd=0.17, Qd=0.06
% INFO    : Bus 1317	: Pd=4.475, Qd=1.189 -> Pd=6.69, Qd=1.19
% INFO    : Bus 1323	: Pd=6.999, Qd=1.486 -> Pd=10.47, Qd=1.49
% INFO    : Bus 1324	: Pd=6.77, Qd=1.486 -> Pd=10.13, Qd=1.49
% INFO    : Bus 1325	: Pd=2.295, Qd=0.371 -> Pd=3.43, Qd=0.37
% INFO    : Bus 1329	: Pd=2.871, Qd=0.313 -> Pd=4.29, Qd=0.31
% INFO    : Bus 1330	: Pd=1.952, Qd=0.296 -> Pd=2.92, Qd=0.30
% INFO    : Bus 1331	: Pd=5.294, Qd=0.579 -> Pd=7.92, Qd=0.58
% INFO    : Bus 1333	: Pd=2.989, Qd=0.692 -> Pd=4.47, Qd=0.69
% INFO    : Bus 1334	: Pd=2.068, Qd=0.065 -> Pd=3.09, Qd=0.07
% INFO    : Bus 1335	: Pd=4.026, Qd=1.27 -> Pd=6.02, Qd=1.27
% INFO    : Bus 1336	: Pd=4.597, Qd=0.889 -> Pd=6.88, Qd=0.89
% INFO    : Bus 1337	: Pd=9.538, Qd=2.3 -> Pd=14.27, Qd=2.30
% INFO    : Bus 1339	: Pd=0.0, Qd=0.118 -> Pd=0.00, Qd=0.12
% INFO    : Bus 1340	: Pd=6.196, Qd=1.411 -> Pd=9.27, Qd=1.41
% INFO    : Bus 1342	: Pd=22.02, Qd=6.967 -> Pd=32.94, Qd=6.97
% INFO    : Bus 1343	: Pd=22.02, Qd=6.967 -> Pd=32.94, Qd=6.97
% INFO    : Bus 1344	: Pd=5.173, Qd=0.989 -> Pd=7.74, Qd=0.99
% INFO    : Bus 1345	: Pd=5.057, Qd=-0.083 -> Pd=5.06, Qd=-0.08
% INFO    : Bus 1347	: Pd=1.606, Qd=0.475 -> Pd=2.40, Qd=0.47
% INFO    : Bus 1348	: Pd=7.812, Qd=1.505 -> Pd=11.69, Qd=1.50
% INFO    : Bus 1349	: Pd=2.297, Qd=0.903 -> Pd=3.44, Qd=0.90
% INFO    : Bus 1351	: Pd=12.509, Qd=17.589 -> Pd=18.71, Qd=17.59
% INFO    : Bus 1352	: Pd=8.918, Qd=16.707 -> Pd=13.34, Qd=16.71
% INFO    : Bus 1354	: Pd=4.257, Qd=1.054 -> Pd=6.37, Qd=1.05
% INFO    : Bus 1355	: Pd=2.874, Qd=0.68 -> Pd=4.30, Qd=0.68
% INFO    : Bus 1356	: Pd=5.742, Qd=1.284 -> Pd=8.59, Qd=1.28
% INFO    : Bus 1357	: Pd=13.452, Qd=3.289 -> Pd=20.12, Qd=3.29
% INFO    : Bus 1360	: Pd=11.504, Qd=3.043 -> Pd=17.21, Qd=3.04
% INFO    : Bus 1361	: Pd=9.416, Qd=4.346 -> Pd=14.09, Qd=4.35
% INFO    : Bus 1363	: Pd=25.212, Qd=32.143 -> Pd=37.72, Qd=32.14
% INFO    : Bus 1364	: Pd=4.478, Qd=0.496 -> Pd=6.70, Qd=0.50
% INFO    : Bus 1365	: Pd=5.743, Qd=1.052 -> Pd=8.59, Qd=1.05
% INFO    : Bus 1366	: Pd=1.149, Qd=0.344 -> Pd=1.72, Qd=0.34
% INFO    : Bus 1367	: Pd=1.147, Qd=0.363 -> Pd=1.72, Qd=0.36
% INFO    : Bus 1368	: Pd=15.045, Qd=3.568 -> Pd=22.51, Qd=3.57
% INFO    : Bus 1369	: Pd=24.784, Qd=3.269 -> Pd=37.08, Qd=3.27
% INFO    : Bus 1371	: Pd=8.497, Qd=2.414 -> Pd=12.71, Qd=2.41
% INFO    : Bus 1374	: Pd=8.627, Qd=14.288 -> Pd=12.91, Qd=14.29
% INFO    : Bus 1376	: Pd=3.675, Qd=1.685 -> Pd=5.50, Qd=1.69
% INFO    : Bus 1377	: Pd=4.022, Qd=1.021 -> Pd=6.02, Qd=1.02
% INFO    : Bus 1378	: Pd=2.527, Qd=0.607 -> Pd=3.78, Qd=0.61
% INFO    : Bus 1379	: Pd=5.979, Qd=1.475 -> Pd=8.94, Qd=1.48
% INFO    : Bus 1380	: Pd=0.0, Qd=0.059 -> Pd=0.00, Qd=0.06
% INFO    : Bus 1381	: Pd=6.889, Qd=2.266 -> Pd=10.31, Qd=2.27
% INFO    : Bus 1383	: Pd=1.033, Qd=0.3 -> Pd=1.55, Qd=0.30
% INFO    : Bus 1384	: Pd=1.378, Qd=0.44 -> Pd=2.06, Qd=0.44
% INFO    : Bus 1385	: Pd=5.739, Qd=-1.412 -> Pd=5.74, Qd=-1.41
% INFO    : Bus 1386	: Pd=12.632, Qd=-2.896 -> Pd=12.63, Qd=-2.90
% INFO    : Bus 1389	: Pd=3.907, Qd=1.093 -> Pd=5.84, Qd=1.09
% INFO    : Bus 1390	: Pd=1.262, Qd=0.363 -> Pd=1.89, Qd=0.36
% INFO    : Bus 1391	: Pd=9.787, Qd=-3.403 -> Pd=9.79, Qd=-3.40
% INFO    : Bus 1392	: Pd=8.643, Qd=-0.004 -> Pd=8.64, Qd=-0.00
% INFO    : Bus 1393	: Pd=6.434, Qd=1.505 -> Pd=9.63, Qd=1.50
% INFO    : Bus 1394	: Pd=8.39, Qd=1.876 -> Pd=12.55, Qd=1.88
% INFO    : Bus 1395	: Pd=2.413, Qd=0.748 -> Pd=3.61, Qd=0.75
% INFO    : Bus 1397	: Pd=11.264, Qd=2.992 -> Pd=16.85, Qd=2.99
% INFO    : Bus 1398	: Pd=8.272, Qd=2.175 -> Pd=12.37, Qd=2.17
% INFO    : Bus 1399	: Pd=2.065, Qd=0.669 -> Pd=3.09, Qd=0.67
% INFO    : Bus 1400	: Pd=16.982, Qd=8.023 -> Pd=25.40, Qd=8.02
% INFO    : Bus 1402	: Pd=3.557, Qd=3.194 -> Pd=5.32, Qd=3.19
% INFO    : Bus 1403	: Pd=11.933, Qd=6.76 -> Pd=17.85, Qd=6.76
% INFO    : Bus 1404	: Pd=3.676, Qd=0.634 -> Pd=5.50, Qd=0.63
% INFO    : Bus 1405	: Pd=1.377, Qd=0.294 -> Pd=2.06, Qd=0.29
% INFO    : Bus 1408	: Pd=5.163, Qd=1.337 -> Pd=7.72, Qd=1.34
% INFO    : Bus 1410	: Pd=11.262, Qd=4.03 -> Pd=16.85, Qd=4.03
% INFO    : Bus 1411	: Pd=8.73, Qd=2.396 -> Pd=13.06, Qd=2.40
% INFO    : Bus 1416	: Pd=0.0, Qd=0.111 -> Pd=0.00, Qd=0.11
% INFO    : Bus 1417	: Pd=0.0, Qd=0.111 -> Pd=0.00, Qd=0.11
% INFO    : Bus 1418	: Pd=3.675, Qd=3.083 -> Pd=5.50, Qd=3.08
% INFO    : Bus 1419	: Pd=0.229, Qd=0.111 -> Pd=0.34, Qd=0.11
% INFO    : Bus 1420	: Pd=2.066, Qd=0.383 -> Pd=3.09, Qd=0.38
% INFO    : Bus 1421	: Pd=2.984, Qd=0.469 -> Pd=4.46, Qd=0.47
% INFO    : Bus 1422	: Pd=0.344, Qd=0.099 -> Pd=0.51, Qd=0.10
% INFO    : Bus 1423	: Pd=0.688, Qd=0.103 -> Pd=1.03, Qd=0.10
% INFO    : Bus 1426	: Pd=2.984, Qd=0.687 -> Pd=4.46, Qd=0.69
% INFO    : Bus 1427	: Pd=9.659, Qd=2.957 -> Pd=14.45, Qd=2.96
% INFO    : Bus 1429	: Pd=7.125, Qd=0.264 -> Pd=10.66, Qd=0.26
% INFO    : Bus 1430	: Pd=2.297, Qd=0.828 -> Pd=3.44, Qd=0.83
% INFO    : Bus 1432	: Pd=1.701, Qd=0.351 -> Pd=2.54, Qd=0.35
% INFO    : Bus 1434	: Pd=30.057, Qd=12.143 -> Pd=44.96, Qd=12.14
% INFO    : Bus 1435	: Pd=3.662, Qd=1.476 -> Pd=5.48, Qd=1.48
% INFO    : Bus 1437	: Pd=9.537, Qd=2.406 -> Pd=14.27, Qd=2.41
% INFO    : Bus 1438	: Pd=11.502, Qd=2.89 -> Pd=17.21, Qd=2.89
% INFO    : Bus 1439	: Pd=3.91, Qd=0.505 -> Pd=5.85, Qd=0.51
% INFO    : Bus 1440	: Pd=13.239, Qd=4.598 -> Pd=19.81, Qd=4.60
% INFO    : Bus 1443	: Pd=6.439, Qd=1.119 -> Pd=9.63, Qd=1.12
% INFO    : Bus 1444	: Pd=4.715, Qd=2.42 -> Pd=7.05, Qd=2.42
% INFO    : Bus 1447	: Pd=0.0, Qd=0.044 -> Pd=0.00, Qd=0.04
% INFO    : Bus 1448	: Pd=1.952, Qd=0.258 -> Pd=2.92, Qd=0.26
% INFO    : Bus 1450	: Pd=0.803, Qd=0.062 -> Pd=1.20, Qd=0.06
% INFO    : Bus 1451	: Pd=3.558, Qd=1.077 -> Pd=5.32, Qd=1.08
% INFO    : Bus 1452	: Pd=1.721, Qd=0.334 -> Pd=2.57, Qd=0.33
% INFO    : Bus 1453	: Pd=8.045, Qd=1.465 -> Pd=12.04, Qd=1.47
% INFO    : Bus 1454	: Pd=4.251, Qd=0.95 -> Pd=6.36, Qd=0.95
% INFO    : Bus 1455	: Pd=0.0, Qd=0.071 -> Pd=0.00, Qd=0.07
% INFO    : Bus 1456	: Pd=5.399, Qd=-1.609 -> Pd=5.40, Qd=-1.61
% INFO    : Bus 1457	: Pd=6.657, Qd=1.887 -> Pd=9.96, Qd=1.89
% INFO    : Bus 1458	: Pd=6.887, Qd=1.961 -> Pd=10.30, Qd=1.96
% INFO    : Bus 1459	: Pd=6.672, Qd=2.274 -> Pd=9.98, Qd=2.27
% INFO    : Bus 1461	: Pd=2.965, Qd=4.08 -> Pd=4.44, Qd=4.08
% INFO    : Bus 1462	: Pd=1.127, Qd=-1.439 -> Pd=1.13, Qd=-1.44
% INFO    : Bus 1463	: Pd=6.095, Qd=1.805 -> Pd=9.12, Qd=1.80
% INFO    : Bus 1464	: Pd=8.515, Qd=-2.662 -> Pd=8.52, Qd=-2.66
% INFO    : Bus 1465	: Pd=0.0, Qd=0.059 -> Pd=0.00, Qd=0.06
% INFO    : Bus 1467	: Pd=5.978, Qd=0.495 -> Pd=8.94, Qd=0.49
% INFO    : Bus 1468	: Pd=6.67, Qd=1.281 -> Pd=9.98, Qd=1.28
% INFO    : Bus 1471	: Pd=0.0, Qd=0.071 -> Pd=0.00, Qd=0.07
% INFO    : Bus 1472	: Pd=0.0, Qd=0.071 -> Pd=0.00, Qd=0.07
% INFO    : Bus 1474	: Pd=10.796, Qd=2.637 -> Pd=16.15, Qd=2.64
% INFO    : Bus 1475	: Pd=2.64, Qd=0.838 -> Pd=3.95, Qd=0.84
% INFO    : Bus 1476	: Pd=9.424, Qd=2.769 -> Pd=14.10, Qd=2.77
% INFO    : Bus 1479	: Pd=0.688, Qd=0.22 -> Pd=1.03, Qd=0.22
% INFO    : Bus 1480	: Pd=0.803, Qd=0.334 -> Pd=1.20, Qd=0.33
% INFO    : Bus 1481	: Pd=5.513, Qd=1.186 -> Pd=8.25, Qd=1.19
% INFO    : Bus 1482	: Pd=2.87, Qd=0.631 -> Pd=4.29, Qd=0.63
% INFO    : Bus 1483	: Pd=4.021, Qd=0.42 -> Pd=6.02, Qd=0.42
% INFO    : Bus 1484	: Pd=2.528, Qd=0.002 -> Pd=3.78, Qd=0.00
% INFO    : Bus 1485	: Pd=2.525, Qd=0.74 -> Pd=3.78, Qd=0.74
% INFO    : Bus 1486	: Pd=2.989, Qd=0.843 -> Pd=4.47, Qd=0.84
% INFO    : Bus 1487	: Pd=6.094, Qd=1.329 -> Pd=9.12, Qd=1.33
% INFO    : Bus 1489	: Pd=8.072, Qd=2.346 -> Pd=12.08, Qd=2.35
% INFO    : Bus 1490	: Pd=0.0, Qd=0.059 -> Pd=0.00, Qd=0.06
% INFO    : Bus 1492	: Pd=3.101, Qd=0.397 -> Pd=4.64, Qd=0.40
% INFO    : Bus 1493	: Pd=2.296, Qd=0.16 -> Pd=3.43, Qd=0.16
% INFO    : Bus 1494	: Pd=5.854, Qd=1.597 -> Pd=8.76, Qd=1.60
% INFO    : Bus 1495	: Pd=12.63, Qd=3.251 -> Pd=18.89, Qd=3.25
% INFO    : Bus 1496	: Pd=13.425, Qd=3.417 -> Pd=20.08, Qd=3.42
% INFO    : Bus 1497	: Pd=5.163, Qd=2.897 -> Pd=7.72, Qd=2.90
% INFO    : Bus 1499	: Pd=1.722, Qd=0.071 -> Pd=2.58, Qd=0.07
% INFO    : Bus 1500	: Pd=3.904, Qd=0.13 -> Pd=5.84, Qd=0.13
% INFO    : Bus 1501	: Pd=2.986, Qd=0.501 -> Pd=4.47, Qd=0.50
% INFO    : Bus 1502	: Pd=10.389, Qd=2.252 -> Pd=15.54, Qd=2.25
% INFO    : Bus 1504	: Pd=2.87, Qd=0.839 -> Pd=4.29, Qd=0.84
% INFO    : Bus 1505	: Pd=6.658, Qd=1.805 -> Pd=9.96, Qd=1.80
% INFO    : Bus 1507	: Pd=5.737, Qd=1.114 -> Pd=8.58, Qd=1.11
% INFO    : Bus 1508	: Pd=3.786, Qd=0.817 -> Pd=5.66, Qd=0.82
% INFO    : Bus 1509	: Pd=2.298, Qd=0.218 -> Pd=3.44, Qd=0.22
% INFO    : Bus 1510	: Pd=3.334, Qd=0.479 -> Pd=4.99, Qd=0.48
% INFO    : Bus 1511	: Pd=3.217, Qd=1.149 -> Pd=4.81, Qd=1.15
% INFO    : Bus 1512	: Pd=1.608, Qd=0.592 -> Pd=2.41, Qd=0.59
% INFO    : Bus 1513	: Pd=13.803, Qd=2.044 -> Pd=20.65, Qd=2.04
% INFO    : Bus 1517	: Pd=5.858, Qd=-0.765 -> Pd=5.86, Qd=-0.77
% INFO    : Bus 1518	: Pd=4.478, Qd=0.432 -> Pd=6.70, Qd=0.43
% INFO    : Bus 1520	: Pd=6.784, Qd=-0.173 -> Pd=6.78, Qd=-0.17
% INFO    : Bus 1521	: Pd=5.754, Qd=1.557 -> Pd=8.61, Qd=1.56
% INFO    : Bus 1522	: Pd=2.755, Qd=0.814 -> Pd=4.12, Qd=0.81
% INFO    : Bus 1526	: Pd=9.646, Qd=3.157 -> Pd=14.43, Qd=3.16
% INFO    : Bus 1527	: Pd=2.76, Qd=1.072 -> Pd=4.13, Qd=1.07
% INFO    : Bus 1528	: Pd=0.688, Qd=0.181 -> Pd=1.03, Qd=0.18
% INFO    : Bus 1529	: Pd=1.263, Qd=0.798 -> Pd=1.89, Qd=0.80
% INFO    : Bus 1532	: Pd=5.622, Qd=0.074 -> Pd=8.41, Qd=0.07
% INFO    : Bus 1535	: Pd=5.056, Qd=-1.372 -> Pd=5.06, Qd=-1.37
% INFO    : Bus 1536	: Pd=4.372, Qd=0.826 -> Pd=6.54, Qd=0.83
% INFO    : Bus 1537	: Pd=14.733, Qd=4.716 -> Pd=22.04, Qd=4.72
% INFO    : Bus 1538	: Pd=3.328, Qd=1.411 -> Pd=4.98, Qd=1.41
% INFO    : Bus 1540	: Pd=4.361, Qd=1.085 -> Pd=6.52, Qd=1.08
% INFO    : Bus 1541	: Pd=6.414, Qd=1.582 -> Pd=9.60, Qd=1.58
% INFO    : Bus 1542	: Pd=8.713, Qd=2.443 -> Pd=13.03, Qd=2.44
% INFO    : Bus 1543	: Pd=19.506, Qd=9.657 -> Pd=29.18, Qd=9.66
% INFO    : Bus 1544	: Pd=11.474, Qd=6.685 -> Pd=17.16, Qd=6.68
% INFO    : Bus 1545	: Pd=10.346, Qd=1.838 -> Pd=15.48, Qd=1.84
% INFO    : Bus 1547	: Pd=2.068, Qd=0.588 -> Pd=3.09, Qd=0.59
% INFO    : Bus 1548	: Pd=0.0, Qd=0.037 -> Pd=0.00, Qd=0.04
% INFO    : Bus 1549	: Pd=1.033, Qd=0.436 -> Pd=1.55, Qd=0.44
% INFO    : Bus 1550	: Pd=6.435, Qd=2.206 -> Pd=9.63, Qd=2.21
% INFO    : Bus 1553	: Pd=2.872, Qd=-0.87 -> Pd=2.87, Qd=-0.87
% INFO    : Bus 1555	: Pd=1.263, Qd=0.42 -> Pd=1.89, Qd=0.42
% INFO    : Bus 1556	: Pd=1.953, Qd=0.662 -> Pd=2.92, Qd=0.66
% INFO    : Bus 1557	: Pd=5.518, Qd=-1.023 -> Pd=5.52, Qd=-1.02
% INFO    : Bus 1558	: Pd=4.942, Qd=1.113 -> Pd=7.39, Qd=1.11
% INFO    : Bus 1559	: Pd=5.622, Qd=1.783 -> Pd=8.41, Qd=1.78
% INFO    : Bus 1561	: Pd=0.918, Qd=0.191 -> Pd=1.37, Qd=0.19
% INFO    : Bus 1562	: Pd=0.688, Qd=0.189 -> Pd=1.03, Qd=0.19
% INFO    : Bus 1563	: Pd=8.045, Qd=2.112 -> Pd=12.04, Qd=2.11
% INFO    : Bus 1564	: Pd=8.039, Qd=1.597 -> Pd=12.03, Qd=1.60
% INFO    : Bus 1567	: Pd=8.284, Qd=1.83 -> Pd=12.39, Qd=1.83
% INFO    : Bus 1568	: Pd=1.608, Qd=0.053 -> Pd=2.41, Qd=0.05
% INFO    : Bus 1571	: Pd=8.841, Qd=-2.292 -> Pd=8.84, Qd=-2.29
% INFO    : Bus 1572	: Pd=11.023, Qd=0.452 -> Pd=16.49, Qd=0.45
% INFO    : Bus 1573	: Pd=9.211, Qd=3.205 -> Pd=13.78, Qd=3.21
% INFO    : Bus 1575	: Pd=0.0, Qd=0.059 -> Pd=0.00, Qd=0.06
% INFO    : Bus 1576	: Pd=7.94, Qd=2.407 -> Pd=11.88, Qd=2.41
% INFO    : Bus 1577	: Pd=5.737, Qd=2.526 -> Pd=8.58, Qd=2.53
% INFO    : Bus 1578	: Pd=4.475, Qd=0.149 -> Pd=6.69, Qd=0.15
% INFO    : Bus 1579	: Pd=1.147, Qd=0.371 -> Pd=1.72, Qd=0.37
% INFO    : Bus 1580	: Pd=1.836, Qd=1.04 -> Pd=2.75, Qd=1.04
% INFO    : Bus 1581	: Pd=4.018, Qd=1.151 -> Pd=6.01, Qd=1.15
% INFO    : Bus 1582	: Pd=1.033, Qd=0.334 -> Pd=1.55, Qd=0.33
% INFO    : Bus 1583	: Pd=4.016, Qd=0.669 -> Pd=6.01, Qd=0.67
% INFO    : Bus 1584	: Pd=8.032, Qd=2.749 -> Pd=12.02, Qd=2.75
% INFO    : Bus 1585	: Pd=3.676, Qd=0.866 -> Pd=5.50, Qd=0.87
% INFO    : Bus 1587	: Pd=5.979, Qd=1.783 -> Pd=8.94, Qd=1.78
% INFO    : Bus 1588	: Pd=3.215, Qd=0.771 -> Pd=4.81, Qd=0.77
% INFO    : Bus 1589	: Pd=2.066, Qd=0.756 -> Pd=3.09, Qd=0.76
% INFO    : Bus 1590	: Pd=7.7, Qd=2.708 -> Pd=11.52, Qd=2.71
% INFO    : Bus 1592	: Pd=3.1, Qd=0.362 -> Pd=4.64, Qd=0.36
% INFO    : Bus 1593	: Pd=7.363, Qd=2.004 -> Pd=11.01, Qd=2.00
% INFO    : Bus 1594	: Pd=2.871, Qd=0.611 -> Pd=4.29, Qd=0.61
% INFO    : Bus 1595	: Pd=1.721, Qd=0.297 -> Pd=2.57, Qd=0.30
% INFO    : Bus 1597	: Pd=6.888, Qd=0.706 -> Pd=10.30, Qd=0.71
% INFO    : Bus 1599	: Pd=6.439, Qd=1.345 -> Pd=9.63, Qd=1.34
% INFO    : Bus 1601	: Pd=3.445, Qd=0.814 -> Pd=5.15, Qd=0.81
% INFO    : Bus 1602	: Pd=9.073, Qd=3.231 -> Pd=13.57, Qd=3.23
% INFO    : Bus 1603	: Pd=5.401, Qd=1.448 -> Pd=8.08, Qd=1.45
% INFO    : Bus 1604	: Pd=6.089, Qd=2.017 -> Pd=9.11, Qd=2.02
% INFO    : Bus 1605	: Pd=9.886, Qd=1.9 -> Pd=14.79, Qd=1.90
% INFO    : Bus 1606	: Pd=3.215, Qd=0.192 -> Pd=4.81, Qd=0.19
% INFO    : Bus 1607	: Pd=2.76, Qd=1.214 -> Pd=4.13, Qd=1.21
% INFO    : Bus 1609	: Pd=3.099, Qd=0.81 -> Pd=4.64, Qd=0.81
% INFO    : Bus 1611	: Pd=4.704, Qd=1.783 -> Pd=7.04, Qd=1.78
% INFO    : Bus 1613	: Pd=0.0, Qd=0.024 -> Pd=0.00, Qd=0.02
% INFO    : Bus 1614	: Pd=4.384, Qd=1.125 -> Pd=6.56, Qd=1.12
% INFO    : Bus 1615	: Pd=1.726, Qd=-0.932 -> Pd=1.73, Qd=-0.93
% INFO    : Bus 1617	: Pd=1.377, Qd=0.334 -> Pd=2.06, Qd=0.33
% INFO    : Bus 1618	: Pd=0.918, Qd=0.316 -> Pd=1.37, Qd=0.32
% INFO    : Bus 1619	: Pd=5.513, Qd=1.203 -> Pd=8.25, Qd=1.20
% INFO    : Bus 1623	: Pd=3.22, Qd=0.852 -> Pd=4.82, Qd=0.85
% INFO    : Bus 1624	: Pd=3.796, Qd=1.259 -> Pd=5.68, Qd=1.26
% INFO    : Bus 1625	: Pd=15.082, Qd=5.523 -> Pd=22.56, Qd=5.52
% INFO    : Bus 1627	: Pd=5.749, Qd=1.313 -> Pd=8.60, Qd=1.31
% INFO    : Bus 1628	: Pd=4.597, Qd=0.588 -> Pd=6.88, Qd=0.59
% INFO    : Bus 1632	: Pd=2.295, Qd=0.483 -> Pd=3.43, Qd=0.48
% INFO    : Bus 1634	: Pd=10.694, Qd=-2.575 -> Pd=10.69, Qd=-2.58
% INFO    : Bus 1635	: Pd=11.154, Qd=-2.072 -> Pd=11.15, Qd=-2.07
% INFO    : Bus 1636	: Pd=9.668, Qd=1.093 -> Pd=14.46, Qd=1.09
% INFO    : Bus 1637	: Pd=8.86, Qd=1.336 -> Pd=13.25, Qd=1.34
% INFO    : Bus 1640	: Pd=9.771, Qd=3.808 -> Pd=14.62, Qd=3.81
% INFO    : Bus 1641	: Pd=10.331, Qd=2.035 -> Pd=15.45, Qd=2.04
% INFO    : Bus 1642	: Pd=0.803, Qd=0.223 -> Pd=1.20, Qd=0.22
% INFO    : Bus 1644	: Pd=12.067, Qd=6.644 -> Pd=18.05, Qd=6.64
% INFO    : Bus 1647	: Pd=0.229, Qd=0.0 -> Pd=0.23, Qd=0.00
% INFO    : Bus 1649	: Pd=3.213, Qd=0.446 -> Pd=4.81, Qd=0.45
% INFO    : Bus 1650	: Pd=3.328, Qd=0.594 -> Pd=4.98, Qd=0.59
% INFO    : Bus 1651	: Pd=0.918, Qd=0.297 -> Pd=1.37, Qd=0.30
% INFO    : Bus 1654	: Pd=2.182, Qd=0.78 -> Pd=3.26, Qd=0.78
% INFO    : Bus 1655	: Pd=2.18, Qd=0.78 -> Pd=3.26, Qd=0.78
% INFO    : Bus 1656	: Pd=5.741, Qd=1.969 -> Pd=8.59, Qd=1.97
% INFO    : Bus 1657	: Pd=4.131, Qd=1.693 -> Pd=6.18, Qd=1.69
% INFO    : Bus 1659	: Pd=5.737, Qd=1.486 -> Pd=8.58, Qd=1.49
% INFO    : Bus 1660	: Pd=9.179, Qd=1.486 -> Pd=13.73, Qd=1.49
% INFO    : Bus 1661	: Pd=3.451, Qd=1.552 -> Pd=5.16, Qd=1.55
% INFO    : Bus 1662	: Pd=4.021, Qd=1.092 -> Pd=6.02, Qd=1.09
% INFO    : Bus 1663	: Pd=2.066, Qd=0.373 -> Pd=3.09, Qd=0.37
% INFO    : Bus 1664	: Pd=4.704, Qd=1.263 -> Pd=7.04, Qd=1.26
% INFO    : Bus 1665	: Pd=4.934, Qd=1.189 -> Pd=7.38, Qd=1.19
% INFO    : Bus 1668	: Pd=1.493, Qd=0.441 -> Pd=2.23, Qd=0.44
% INFO    : Bus 1669	: Pd=0.229, Qd=0.037 -> Pd=0.34, Qd=0.04
% INFO    : Bus 1671	: Pd=9.187, Qd=1.894 -> Pd=13.74, Qd=1.89
% INFO    : Bus 1672	: Pd=16.951, Qd=21.006 -> Pd=25.36, Qd=21.01
% INFO    : Bus 1673	: Pd=15.0, Qd=19.0 -> Pd=22.44, Qd=19.00
% INFO    : Bus 1674	: Pd=14.819, Qd=15.817 -> Pd=22.17, Qd=15.82
% INFO    : Bus 1675	: Pd=6.434, Qd=1.449 -> Pd=9.63, Qd=1.45
% INFO    : Bus 1676	: Pd=4.366, Qd=0.581 -> Pd=6.53, Qd=0.58
% INFO    : Bus 1678	: Pd=3.91, Qd=0.504 -> Pd=5.85, Qd=0.50
% INFO    : Bus 1679	: Pd=4.488, Qd=1.371 -> Pd=6.71, Qd=1.37
% INFO    : Bus 1680	: Pd=3.445, Qd=1.0 -> Pd=5.15, Qd=1.00
% INFO    : Bus 1683	: Pd=4.59, Qd=1.486 -> Pd=6.87, Qd=1.49
% INFO    : Bus 1684	: Pd=11.51, Qd=11.972 -> Pd=17.22, Qd=11.97
% INFO    : Bus 1685	: Pd=4.574, Qd=11.049 -> Pd=6.84, Qd=11.05
% INFO    : Bus 1686	: Pd=2.184, Qd=-0.306 -> Pd=2.18, Qd=-0.31
% INFO    : Bus 1687	: Pd=5.287, Qd=0.163 -> Pd=7.91, Qd=0.16
% INFO    : Bus 1688	: Pd=2.298, Qd=0.218 -> Pd=3.44, Qd=0.22
% INFO    : Bus 1692	: Pd=1.836, Qd=-0.2 -> Pd=1.84, Qd=-0.20
% INFO    : Bus 1693	: Pd=2.524, Qd=1.04 -> Pd=3.78, Qd=1.04
% INFO    : Bus 1694	: Pd=5.634, Qd=1.77 -> Pd=8.43, Qd=1.77
% INFO    : Bus 1695	: Pd=10.361, Qd=2.903 -> Pd=15.50, Qd=2.90
% INFO    : Bus 1696	: Pd=2.295, Qd=0.594 -> Pd=3.43, Qd=0.59
% INFO    : Bus 1698	: Pd=1.492, Qd=0.483 -> Pd=2.23, Qd=0.48
% INFO    : Bus 1699	: Pd=3.443, Qd=1.032 -> Pd=5.15, Qd=1.03
% INFO    : Bus 1702	: Pd=9.294, Qd=2.006 -> Pd=13.90, Qd=2.01
% INFO    : Bus 1703	: Pd=3.442, Qd=0.966 -> Pd=5.15, Qd=0.97
% INFO    : Bus 1705	: Pd=5.744, Qd=1.365 -> Pd=8.59, Qd=1.36
% INFO    : Bus 1706	: Pd=4.136, Qd=-0.131 -> Pd=4.14, Qd=-0.13
% INFO    : Bus 1707	: Pd=4.36, Qd=0.594 -> Pd=6.52, Qd=0.59
% INFO    : Bus 1709	: Pd=5.4, Qd=1.802 -> Pd=8.08, Qd=1.80
% INFO    : Bus 1710	: Pd=4.82, Qd=1.738 -> Pd=7.21, Qd=1.74
% INFO    : Bus 1713	: Pd=9.203, Qd=2.688 -> Pd=13.77, Qd=2.69
% INFO    : Bus 1714	: Pd=1.033, Qd=0.374 -> Pd=1.55, Qd=0.37
% INFO    : Bus 1715	: Pd=0.0, Qd=0.059 -> Pd=0.00, Qd=0.06
% INFO    : Bus 1716	: Pd=1.837, Qd=0.37 -> Pd=2.75, Qd=0.37
% INFO    : Bus 1718	: Pd=7.688, Qd=1.411 -> Pd=11.50, Qd=1.41
% INFO    : Bus 1719	: Pd=0.0, Qd=0.024 -> Pd=0.00, Qd=0.02
% INFO    : Bus 1721	: Pd=2.066, Qd=0.599 -> Pd=3.09, Qd=0.60
% INFO    : Bus 1722	: Pd=4.827, Qd=1.427 -> Pd=7.22, Qd=1.43
% INFO    : Bus 1725	: Pd=8.285, Qd=2.293 -> Pd=12.39, Qd=2.29
% INFO    : Bus 1726	: Pd=7.355, Qd=2.628 -> Pd=11.00, Qd=2.63
% INFO    : Bus 1727	: Pd=7.924, Qd=2.117 -> Pd=11.85, Qd=2.12
% INFO    : Bus 1728	: Pd=3.902, Qd=1.151 -> Pd=5.84, Qd=1.15
% INFO    : Bus 1729	: Pd=0.0, Qd=0.037 -> Pd=0.00, Qd=0.04
% INFO    : Bus 1730	: Pd=1.263, Qd=0.42 -> Pd=1.89, Qd=0.42
% INFO    : Bus 1731	: Pd=1.492, Qd=0.557 -> Pd=2.23, Qd=0.56
% INFO    : Bus 1732	: Pd=9.994, Qd=3.38 -> Pd=14.95, Qd=3.38
% INFO    : Bus 1733	: Pd=1.147, Qd=0.371 -> Pd=1.72, Qd=0.37
% INFO    : Bus 1735	: Pd=11.016, Qd=0.88 -> Pd=16.48, Qd=0.88
% INFO    : Bus 1736	: Pd=16.665, Qd=2.448 -> Pd=24.93, Qd=2.45
% INFO    : Bus 1737	: Pd=1.721, Qd=0.227 -> Pd=2.57, Qd=0.23
% INFO    : Bus 1738	: Pd=5.217, Qd=2.081 -> Pd=7.80, Qd=2.08
% INFO    : Bus 1739	: Pd=9.59, Qd=3.223 -> Pd=14.35, Qd=3.22
% INFO    : Bus 1740	: Pd=4.597, Qd=0.964 -> Pd=6.88, Qd=0.96
% INFO    : Bus 1741	: Pd=8.611, Qd=1.671 -> Pd=12.88, Qd=1.67
% INFO    : Bus 1742	: Pd=10.327, Qd=2.229 -> Pd=15.45, Qd=2.23
% INFO    : Bus 1743	: Pd=8.032, Qd=1.486 -> Pd=12.02, Qd=1.49
% INFO    : Bus 1744	: Pd=1.149, Qd=0.046 -> Pd=1.72, Qd=0.05
% INFO    : Bus 1745	: Pd=0.803, Qd=0.042 -> Pd=1.20, Qd=0.04
% INFO    : Bus 1746	: Pd=2.64, Qd=0.836 -> Pd=3.95, Qd=0.84
% INFO    : Bus 1747	: Pd=3.443, Qd=0.093 -> Pd=5.15, Qd=0.09
% INFO    : Bus 1748	: Pd=5.859, Qd=2.18 -> Pd=8.76, Qd=2.18
% INFO    : Bus 1749	: Pd=1.493, Qd=0.368 -> Pd=2.23, Qd=0.37
% INFO    : Bus 1750	: Pd=6.901, Qd=1.434 -> Pd=10.32, Qd=1.43
% INFO    : Bus 1751	: Pd=6.325, Qd=1.346 -> Pd=9.46, Qd=1.35
% INFO    : Bus 1753	: Pd=8.627, Qd=3.23 -> Pd=12.91, Qd=3.23
% INFO    : Bus 1754	: Pd=5.975, Qd=1.001 -> Pd=8.94, Qd=1.00
% INFO    : Bus 1755	: Pd=2.525, Qd=0.269 -> Pd=3.78, Qd=0.27
% INFO    : Bus 1756	: Pd=7.114, Qd=1.857 -> Pd=10.64, Qd=1.86
% INFO    : Bus 1758	: Pd=3.1, Qd=0.564 -> Pd=4.64, Qd=0.56
% INFO    : Bus 1759	: Pd=8.163, Qd=0.678 -> Pd=12.21, Qd=0.68
% INFO    : Bus 1760	: Pd=12.44, Qd=1.102 -> Pd=18.61, Qd=1.10
% INFO    : Bus 1762	: Pd=3.222, Qd=1.552 -> Pd=4.82, Qd=1.55
% INFO    : Bus 1763	: Pd=0.0, Qd=0.036 -> Pd=0.00, Qd=0.04
% INFO    : Bus 1764	: Pd=2.87, Qd=0.443 -> Pd=4.29, Qd=0.44
% INFO    : Bus 1766	: Pd=2.068, Qd=0.064 -> Pd=3.09, Qd=0.06
% INFO    : Bus 1767	: Pd=3.334, Qd=0.479 -> Pd=4.99, Qd=0.48
% INFO    : Bus 1768	: Pd=3.447, Qd=1.231 -> Pd=5.16, Qd=1.23
% INFO    : Bus 1769	: Pd=0.0, Qd=0.059 -> Pd=0.00, Qd=0.06
% INFO    : Bus 1770	: Pd=7.917, Qd=2.303 -> Pd=11.84, Qd=2.30
% INFO    : Bus 1772	: Pd=4.017, Qd=1.003 -> Pd=6.01, Qd=1.00
% INFO    : Bus 1773	: Pd=5.167, Qd=0.49 -> Pd=7.73, Qd=0.49
% INFO    : Bus 1774	: Pd=9.198, Qd=2.756 -> Pd=13.76, Qd=2.76
% INFO    : Bus 1775	: Pd=7.011, Qd=2.537 -> Pd=10.49, Qd=2.54
% INFO    : Bus 1776	: Pd=21.8, Qd=8.172 -> Pd=32.61, Qd=8.17
% INFO    : Bus 1778	: Pd=7.458, Qd=1.411 -> Pd=11.16, Qd=1.41
% INFO    : Bus 1780	: Pd=4.823, Qd=1.631 -> Pd=7.22, Qd=1.63
% INFO    : Bus 1782	: Pd=4.593, Qd=0.985 -> Pd=6.87, Qd=0.98
% INFO    : Bus 1783	: Pd=5.166, Qd=1.151 -> Pd=7.73, Qd=1.15
% INFO    : Bus 1786	: Pd=5.747, Qd=1.086 -> Pd=8.60, Qd=1.09
% INFO    : Bus 1788	: Pd=0.803, Qd=0.21 -> Pd=1.20, Qd=0.21
% INFO    : Bus 1792	: Pd=7.458, Qd=3.343 -> Pd=11.16, Qd=3.34
% INFO    : Bus 1793	: Pd=9.169, Qd=8.162 -> Pd=13.72, Qd=8.16
% INFO    : Bus 1794	: Pd=13.404, Qd=10.008 -> Pd=20.05, Qd=10.01
% INFO    : Bus 1795	: Pd=5.404, Qd=1.92 -> Pd=8.08, Qd=1.92
% INFO    : Bus 1796	: Pd=7.931, Qd=2.793 -> Pd=11.86, Qd=2.79
% INFO    : Bus 1797	: Pd=7.941, Qd=2.888 -> Pd=11.88, Qd=2.89
% INFO    : Bus 1798	: Pd=3.217, Qd=1.149 -> Pd=4.81, Qd=1.15
% INFO    : Bus 1799	: Pd=4.252, Qd=1.483 -> Pd=6.36, Qd=1.48
% INFO    : Bus 1801	: Pd=4.361, Qd=0.929 -> Pd=6.52, Qd=0.93
% INFO    : Bus 1802	: Pd=1.836, Qd=0.334 -> Pd=2.75, Qd=0.33
% INFO    : Bus 1803	: Pd=5.057, Qd=1.189 -> Pd=7.57, Qd=1.19
% INFO    : Bus 1804	: Pd=4.707, Qd=1.478 -> Pd=7.04, Qd=1.48
% INFO    : Bus 1806	: Pd=5.749, Qd=3.17 -> Pd=8.60, Qd=3.17
% INFO    : Bus 1807	: Pd=2.527, Qd=0.009 -> Pd=3.78, Qd=0.01
% INFO    : Bus 1809	: Pd=8.614, Qd=2.86 -> Pd=12.89, Qd=2.86
% INFO    : Bus 1810	: Pd=11.028, Qd=3.677 -> Pd=16.50, Qd=3.68
% INFO    : Bus 1811	: Pd=6.559, Qd=2.288 -> Pd=9.81, Qd=2.29
% INFO    : Bus 1812	: Pd=8.959, Qd=2.024 -> Pd=13.40, Qd=2.02
% INFO    : Bus 1813	: Pd=5.747, Qd=2.154 -> Pd=8.60, Qd=2.15
% INFO    : Bus 1819	: Pd=11.409, Qd=4.144 -> Pd=17.07, Qd=4.14
% INFO    : Bus 1820	: Pd=6.554, Qd=1.812 -> Pd=9.80, Qd=1.81
% INFO    : Bus 1821	: Pd=6.431, Qd=2.077 -> Pd=9.62, Qd=2.08
% INFO    : Bus 1823	: Pd=10.233, Qd=2.277 -> Pd=15.31, Qd=2.28
% INFO    : Bus 1824	: Pd=13.346, Qd=3.657 -> Pd=19.97, Qd=3.66
% INFO    : Bus 1825	: Pd=4.022, Qd=1.171 -> Pd=6.02, Qd=1.17
% INFO    : Bus 1826	: Pd=3.676, Qd=1.158 -> Pd=5.50, Qd=1.16
% INFO    : Bus 1827	: Pd=3.677, Qd=1.313 -> Pd=5.50, Qd=1.31
% INFO    : Bus 1828	: Pd=8.957, Qd=2.934 -> Pd=13.40, Qd=2.93
% INFO    : Bus 1830	: Pd=0.0, Qd=0.059 -> Pd=0.00, Qd=0.06
% INFO    : Bus 1831	: Pd=13.03, Qd=4.841 -> Pd=19.49, Qd=4.84
% INFO    : Bus 1832	: Pd=4.821, Qd=1.403 -> Pd=7.21, Qd=1.40
% INFO    : Bus 1833	: Pd=7.242, Qd=1.975 -> Pd=10.83, Qd=1.98
% INFO    : Bus 1835	: Pd=3.098, Qd=0.446 -> Pd=4.63, Qd=0.45
% INFO    : Bus 1836	: Pd=13.0, Qd=29.0 -> Pd=19.45, Qd=29.00
% INFO    : Bus 1838	: Pd=13.0, Qd=29.0 -> Pd=19.45, Qd=29.00
% INFO    : Bus 1840	: Pd=2.527, Qd=0.908 -> Pd=3.78, Qd=0.91
% INFO    : Bus 1841	: Pd=6.903, Qd=2.279 -> Pd=10.33, Qd=2.28
% INFO    : Bus 1842	: Pd=6.552, Qd=3.127 -> Pd=9.80, Qd=3.13
% INFO    : Bus 1843	: Pd=14.367, Qd=4.95 -> Pd=21.49, Qd=4.95
% INFO    : Bus 1846	: Pd=0.0, Qd=0.111 -> Pd=0.00, Qd=0.11
% INFO    : Bus 1848	: Pd=4.138, Qd=1.632 -> Pd=6.19, Qd=1.63
% INFO    : Bus 1849	: Pd=9.195, Qd=1.782 -> Pd=13.76, Qd=1.78
% INFO    : Bus 1850	: Pd=9.771, Qd=2.036 -> Pd=14.62, Qd=2.04
% INFO    : Bus 1851	: Pd=3.676, Qd=0.793 -> Pd=5.50, Qd=0.79
% INFO    : Bus 1852	: Pd=2.644, Qd=0.758 -> Pd=3.96, Qd=0.76
% INFO    : Bus 1853	: Pd=7.233, Qd=1.969 -> Pd=10.82, Qd=1.97
% INFO    : Bus 1854	: Pd=2.986, Qd=0.712 -> Pd=4.47, Qd=0.71
% INFO    : Bus 1856	: Pd=7.471, Qd=3.065 -> Pd=11.18, Qd=3.06
% INFO    : Bus 1858	: Pd=10.22, Qd=-31.369 -> Pd=10.22, Qd=-31.37
% INFO    : Bus 1859	: Pd=1.147, Qd=0.186 -> Pd=1.72, Qd=0.19
% INFO    : Bus 1860	: Pd=2.066, Qd=0.523 -> Pd=3.09, Qd=0.52
% INFO    : Bus 1861	: Pd=4.828, Qd=1.96 -> Pd=7.22, Qd=1.96
% INFO    : Bus 1862	: Pd=6.435, Qd=2.523 -> Pd=9.63, Qd=2.52
% INFO    : Bus 1863	: Pd=4.592, Qd=1.449 -> Pd=6.87, Qd=1.45
% INFO    : Bus 1864	: Pd=0.115, Qd=0.024 -> Pd=0.17, Qd=0.02
% INFO    : Bus 1866	: Pd=0.688, Qd=0.149 -> Pd=1.03, Qd=0.15
% INFO    : Bus 1867	: Pd=1.147, Qd=0.371 -> Pd=1.72, Qd=0.37
% INFO    : Bus 1872	: Pd=11.528, Qd=6.649 -> Pd=17.25, Qd=6.65
% INFO    : Bus 1874	: Pd=2.877, Qd=1.607 -> Pd=4.30, Qd=1.61
% INFO    : Bus 1875	: Pd=2.297, Qd=1.357 -> Pd=3.44, Qd=1.36
% INFO    : Bus 1878	: Pd=2.065, Qd=0.52 -> Pd=3.09, Qd=0.52
% INFO    : Bus 1879	: Pd=6.319, Qd=0.784 -> Pd=9.45, Qd=0.78
% INFO    : Bus 1880	: Pd=10.462, Qd=1.893 -> Pd=15.65, Qd=1.89
% INFO    : Bus 1881	: Pd=7.814, Qd=0.542 -> Pd=11.69, Qd=0.54
% INFO    : Bus 1882	: Pd=13.884, Qd=3.566 -> Pd=20.77, Qd=3.57
% INFO    : Bus 1883	: Pd=10.671, Qd=4.234 -> Pd=15.96, Qd=4.23
% INFO    : Bus 1884	: Pd=4.483, Qd=1.579 -> Pd=6.71, Qd=1.58
% INFO    : Bus 1885	: Pd=9.21, Qd=3.179 -> Pd=13.78, Qd=3.18
% INFO    : Bus 1886	: Pd=6.671, Qd=1.747 -> Pd=9.98, Qd=1.75
% INFO    : Bus 1889	: Pd=4.711, Qd=0.973 -> Pd=7.05, Qd=0.97
% INFO    : Bus 1890	: Pd=1.147, Qd=0.743 -> Pd=1.72, Qd=0.74
% INFO    : Bus 1891	: Pd=6.655, Qd=3.714 -> Pd=9.96, Qd=3.71
% INFO    : Bus 1893	: Pd=0.0, Qd=0.321 -> Pd=0.00, Qd=0.32
% INFO    : Bus 1894	: Pd=2.873, Qd=0.536 -> Pd=4.30, Qd=0.54
% INFO    : Bus 1895	: Pd=1.377, Qd=0.111 -> Pd=2.06, Qd=0.11
% INFO    : Bus 1896	: Pd=5.508, Qd=0.966 -> Pd=8.24, Qd=0.97
% INFO    : Bus 1897	: Pd=3.672, Qd=0.0 -> Pd=3.67, Qd=0.00
% INFO    : Bus 1898	: Pd=1.377, Qd=0.891 -> Pd=2.06, Qd=0.89
% INFO    : Bus 1900	: Pd=5.967, Qd=1.189 -> Pd=8.93, Qd=1.19
% INFO    : Bus 1901	: Pd=2.524, Qd=0.52 -> Pd=3.78, Qd=0.52
% INFO    : Bus 1902	: Pd=9.437, Qd=1.574 -> Pd=14.12, Qd=1.57
% INFO    : Bus 1904	: Pd=1.378, Qd=0.365 -> Pd=2.06, Qd=0.36
% INFO    : Bus 1905	: Pd=0.0, Qd=0.059 -> Pd=0.00, Qd=0.06
% INFO    : Bus 1906	: Pd=6.885, Qd=1.229 -> Pd=10.30, Qd=1.23
% INFO    : Bus 1907	: Pd=19.22, Qd=8.593 -> Pd=28.75, Qd=8.59
% INFO    : Bus 1910	: Pd=1.837, Qd=0.53 -> Pd=2.75, Qd=0.53
% INFO    : Bus 1911	: Pd=2.296, Qd=0.534 -> Pd=3.43, Qd=0.53
% INFO    : Bus 1913	: Pd=2.41, Qd=0.52 -> Pd=3.61, Qd=0.52
% INFO    : Bus 1914	: Pd=6.087, Qd=0.711 -> Pd=9.11, Qd=0.71
% INFO    : Bus 1915	: Pd=4.025, Qd=1.099 -> Pd=6.02, Qd=1.10
% INFO    : Bus 1916	: Pd=7.249, Qd=2.115 -> Pd=10.84, Qd=2.12
% INFO    : Bus 1917	: Pd=1.722, Qd=0.22 -> Pd=2.58, Qd=0.22
% INFO    : Bus 1919	: Pd=2.411, Qd=0.78 -> Pd=3.61, Qd=0.78
% INFO    : Bus 1920	: Pd=8.956, Qd=0.984 -> Pd=13.40, Qd=0.98
% INFO    : Bus 1921	: Pd=3.905, Qd=1.385 -> Pd=5.84, Qd=1.39
% INFO    : Bus 1922	: Pd=3.559, Qd=1.227 -> Pd=5.32, Qd=1.23
% INFO    : Bus 1923	: Pd=0.918, Qd=0.0 -> Pd=0.92, Qd=0.00
% INFO    : Bus 1926	: Pd=11.933, Qd=3.639 -> Pd=17.85, Qd=3.64
% INFO    : Bus 1927	: Pd=11.605, Qd=2.47 -> Pd=17.36, Qd=2.47
% INFO    : Bus 1928	: Pd=4.125, Qd=5.0 -> Pd=6.17, Qd=5.00
% INFO    : Bus 1929	: Pd=7.53, Qd=5.9 -> Pd=11.26, Qd=5.90
% INFO    : Bus 1930	: Pd=15.357, Qd=6.21 -> Pd=22.97, Qd=6.21
% INFO    : Bus 1931	: Pd=16.246, Qd=5.5 -> Pd=24.30, Qd=5.50
% INFO    : Bus 1932	: Pd=12.954, Qd=2.239 -> Pd=19.38, Qd=2.24
% INFO    : Bus 1933	: Pd=7.229, Qd=2.249 -> Pd=10.81, Qd=2.25
% INFO    : Bus 1934	: Pd=5.451, Qd=-0.734 -> Pd=5.45, Qd=-0.73
% INFO    : Bus 1936	: Pd=7.363, Qd=0.974 -> Pd=11.01, Qd=0.97
% INFO    : Bus 1938	: Pd=4.864, Qd=0.044 -> Pd=7.28, Qd=0.04
% INFO    : Bus 1939	: Pd=20.943, Qd=4.136 -> Pd=31.33, Qd=4.14
% INFO    : Bus 1940	: Pd=13.706, Qd=2.223 -> Pd=20.50, Qd=2.22
% INFO    : Bus 1941	: Pd=6.33, Qd=-0.987 -> Pd=6.33, Qd=-0.99
% INFO    : Bus 1943	: Pd=5.599, Qd=0.581 -> Pd=8.38, Qd=0.58
% INFO    : Bus 1944	: Pd=5.703, Qd=-0.241 -> Pd=5.70, Qd=-0.24
% INFO    : Bus 1945	: Pd=5.161, Qd=0.644 -> Pd=7.72, Qd=0.64
% INFO    : Bus 1946	: Pd=5.449, Qd=1.279 -> Pd=8.15, Qd=1.28
% INFO    : Bus 1947	: Pd=11.301, Qd=2.343 -> Pd=16.91, Qd=2.34
% INFO    : Bus 1948	: Pd=3.684, Qd=0.527 -> Pd=5.51, Qd=0.53
% INFO    : Bus 1949	: Pd=11.188, Qd=2.652 -> Pd=16.74, Qd=2.65
% INFO    : Bus 1950	: Pd=4.42, Qd=0.335 -> Pd=6.61, Qd=0.34
% INFO    : Bus 1951	: Pd=3.684, Qd=0.425 -> Pd=5.51, Qd=0.42
% INFO    : Bus 1952	: Pd=7.36, Qd=1.477 -> Pd=11.01, Qd=1.48
% INFO    : Bus 1953	: Pd=4.715, Qd=0.15 -> Pd=7.05, Qd=0.15
% INFO    : Bus 1954	: Pd=1.035, Qd=-1.132 -> Pd=1.03, Qd=-1.13
% INFO    : Bus 1955	: Pd=7.222, Qd=0.806 -> Pd=10.80, Qd=0.81
% INFO    : Bus 1956	: Pd=0.705, Qd=-0.023 -> Pd=0.70, Qd=-0.02
% INFO    : Bus 1957	: Pd=4.706, Qd=0.006 -> Pd=7.04, Qd=0.01
% INFO    : Bus 1958	: Pd=4.42, Qd=0.121 -> Pd=6.61, Qd=0.12
% INFO    : Bus 1960	: Pd=7.95, Qd=0.7 -> Pd=11.89, Qd=0.70
% INFO    : Bus 1961	: Pd=4.021, Qd=-1.258 -> Pd=4.02, Qd=-1.26
% INFO    : Bus 1962	: Pd=6.039, Qd=0.894 -> Pd=9.03, Qd=0.89
% INFO    : Bus 1964	: Pd=5.743, Qd=3.0 -> Pd=8.59, Qd=3.00
% INFO    : Bus 1966	: Pd=2.934, Qd=0.107 -> Pd=4.39, Qd=0.11
% INFO    : Bus 1967	: Pd=14.281, Qd=-0.092 -> Pd=14.28, Qd=-0.09
% INFO    : Bus 1968	: Pd=5.161, Qd=-0.032 -> Pd=5.16, Qd=-0.03
% INFO    : Bus 1969	: Pd=4.431, Qd=2.199 -> Pd=6.63, Qd=2.20
% INFO    : Bus 1970	: Pd=6.194, Qd=-0.116 -> Pd=6.19, Qd=-0.12
% INFO    : Bus 1971	: Pd=2.653, Qd=0.607 -> Pd=3.97, Qd=0.61
% INFO    : Bus 1972	: Pd=6.336, Qd=0.645 -> Pd=9.48, Qd=0.65
% INFO    : Bus 1973	: Pd=1.178, Qd=-2.1 -> Pd=1.18, Qd=-2.10
% INFO    : Bus 1978	: Pd=2.503, Qd=0.088 -> Pd=3.74, Qd=0.09
% INFO    : Bus 1979	: Pd=5.307, Qd=0.248 -> Pd=7.94, Qd=0.25
% INFO    : Bus 1980	: Pd=13.544, Qd=1.781 -> Pd=20.26, Qd=1.78
% INFO    : Bus 1981	: Pd=1.653, Qd=0.65 -> Pd=2.47, Qd=0.65
% INFO    : Bus 1982	: Pd=7.656, Qd=-1.155 -> Pd=7.66, Qd=-1.16
% INFO    : Bus 1983	: Pd=2.295, Qd=0.576 -> Pd=3.43, Qd=0.58
% INFO    : Bus 1984	: Pd=10.6, Qd=0.984 -> Pd=15.86, Qd=0.98
% INFO    : Bus 1985	: Pd=10.911, Qd=1.755 -> Pd=16.32, Qd=1.75
% INFO    : Bus 1986	: Pd=3.449, Qd=0.356 -> Pd=5.16, Qd=0.36
% INFO    : Bus 1987	: Pd=4.954, Qd=1.194 -> Pd=7.41, Qd=1.19
% INFO    : Bus 1988	: Pd=3.243, Qd=0.057 -> Pd=4.85, Qd=0.06
% INFO    : Bus 1989	: Pd=5.893, Qd=-0.154 -> Pd=5.89, Qd=-0.15
% INFO    : Bus 1990	: Pd=7.235, Qd=2.312 -> Pd=10.82, Qd=2.31
% INFO    : Bus 1991	: Pd=17.022, Qd=7.9 -> Pd=25.46, Qd=7.90
% INFO    : Bus 1993	: Pd=2.574, Qd=0.076 -> Pd=3.85, Qd=0.08
% INFO    : Bus 1994	: Pd=2.141, Qd=0.07 -> Pd=3.20, Qd=0.07
% INFO    : Bus 1995	: Pd=9.568, Qd=-0.514 -> Pd=9.57, Qd=-0.51
% INFO    : Bus 1996	: Pd=2.949, Qd=-0.02 -> Pd=2.95, Qd=-0.02
% INFO    : Bus 1997	: Pd=0.265, Qd=0.162 -> Pd=0.40, Qd=0.16
% INFO    : Bus 1999	: Pd=6.339, Qd=1.307 -> Pd=9.48, Qd=1.31
% INFO    : Bus 2000	: Pd=5.601, Qd=0.979 -> Pd=8.38, Qd=0.98
% INFO    : Bus 2001	: Pd=5.16, Qd=4.081 -> Pd=7.72, Qd=4.08
% INFO    : Bus 2002	: Pd=13.25, Qd=8.0 -> Pd=19.82, Qd=8.00
% INFO    : Bus 2003	: Pd=6.19, Qd=1.405 -> Pd=9.26, Qd=1.41
% INFO    : Bus 2005	: Pd=5.157, Qd=0.9 -> Pd=7.71, Qd=0.90
% INFO    : Bus 2006	: Pd=4.419, Qd=1.2 -> Pd=6.61, Qd=1.20
% INFO    : Bus 2007	: Pd=4.917, Qd=1.668 -> Pd=7.36, Qd=1.67
% INFO    : Bus 2008	: Pd=5.153, Qd=1.2 -> Pd=7.71, Qd=1.20
% INFO    : Bus 2010	: Pd=8.097, Qd=1.412 -> Pd=12.11, Qd=1.41
% INFO    : Bus 2011	: Pd=11.05, Qd=2.511 -> Pd=16.53, Qd=2.51
% INFO    : Bus 2012	: Pd=10.167, Qd=1.832 -> Pd=15.21, Qd=1.83
% INFO    : Bus 2013	: Pd=6.477, Qd=-0.9 -> Pd=6.48, Qd=-0.90
% INFO    : Bus 2014	: Pd=33.273, Qd=8.0 -> Pd=49.78, Qd=8.00
% INFO    : Bus 2015	: Pd=2.355, Qd=0.0 -> Pd=2.35, Qd=0.00
% INFO    : Bus 2016	: Pd=6.931, Qd=0.161 -> Pd=10.37, Qd=0.16
% INFO    : Bus 2017	: Pd=4.127, Qd=0.585 -> Pd=6.17, Qd=0.58
% INFO    : Bus 2018	: Pd=4.422, Qd=1.404 -> Pd=6.62, Qd=1.40
% INFO    : Bus 2019	: Pd=6.941, Qd=1.068 -> Pd=10.38, Qd=1.07
% INFO    : Bus 2020	: Pd=11.337, Qd=-1.154 -> Pd=11.34, Qd=-1.15
% INFO    : Bus 2021	: Pd=4.426, Qd=1.166 -> Pd=6.62, Qd=1.17
% INFO    : Bus 2022	: Pd=11.799, Qd=3.39 -> Pd=17.65, Qd=3.39
% INFO    : Bus 2023	: Pd=3.389, Qd=0.271 -> Pd=5.07, Qd=0.27
% INFO    : Bus 2025	: Pd=8.843, Qd=1.23 -> Pd=13.23, Qd=1.23
% INFO    : Bus 2026	: Pd=6.19, Qd=1.177 -> Pd=9.26, Qd=1.18
% INFO    : Bus 2027	: Pd=25.912, Qd=6.029 -> Pd=38.76, Qd=6.03
% INFO    : Bus 2028	: Pd=4.407, Qd=-1.342 -> Pd=4.41, Qd=-1.34
% INFO    : Bus 2029	: Pd=16.23, Qd=2.02 -> Pd=24.28, Qd=2.02
% INFO    : Bus 2030	: Pd=2.949, Qd=0.67 -> Pd=4.41, Qd=0.67
% INFO    : Bus 2031	: Pd=3.243, Qd=0.977 -> Pd=4.85, Qd=0.98
% INFO    : Bus 2032	: Pd=0.3, Qd=0.139 -> Pd=0.45, Qd=0.14
% INFO    : Bus 2034	: Pd=4.565, Qd=0.172 -> Pd=6.83, Qd=0.17
% INFO    : Bus 2035	: Pd=22.929, Qd=0.449 -> Pd=34.30, Qd=0.45
% INFO    : Bus 2036	: Pd=0.042, Qd=0.22 -> Pd=0.06, Qd=0.22
% INFO    : Bus 2037	: Pd=36.941, Qd=12.339 -> Pd=55.26, Qd=12.34
% INFO    : Bus 2038	: Pd=36.806, Qd=17.0 -> Pd=55.06, Qd=17.00
% INFO    : Bus 2039	: Pd=28.988, Qd=7.935 -> Pd=43.36, Qd=7.93
% INFO    : Bus 2040	: Pd=0.65, Qd=0.14 -> Pd=0.97, Qd=0.14
% INFO    : Bus 2041	: Pd=147.162, Qd=55.7 -> Pd=220.15, Qd=55.70
% INFO    : Bus 2043	: Pd=0.737, Qd=0.251 -> Pd=1.10, Qd=0.25
% INFO    : Bus 2044	: Pd=3.243, Qd=0.77 -> Pd=4.85, Qd=0.77
% INFO    : Bus 2045	: Pd=9.568, Qd=3.382 -> Pd=14.31, Qd=3.38
% INFO    : Bus 2046	: Pd=6.327, Qd=0.3 -> Pd=9.46, Qd=0.30
% INFO    : Bus 2047	: Pd=2.211, Qd=0.301 -> Pd=3.31, Qd=0.30
% INFO    : Bus 2048	: Pd=9.005, Qd=0.511 -> Pd=13.47, Qd=0.51
% INFO    : Bus 2049	: Pd=10.319, Qd=1.536 -> Pd=15.44, Qd=1.54
% INFO    : Bus 2050	: Pd=6.63, Qd=1.443 -> Pd=9.92, Qd=1.44
% INFO    : Bus 2051	: Pd=3.828, Qd=0.756 -> Pd=5.73, Qd=0.76
% INFO    : Bus 2052	: Pd=12.073, Qd=1.954 -> Pd=18.06, Qd=1.95
% INFO    : Bus 2053	: Pd=30.391, Qd=8.953 -> Pd=45.46, Qd=8.95
% INFO    : Bus 2054	: Pd=11.249, Qd=2.878 -> Pd=16.83, Qd=2.88
% INFO    : Bus 2055	: Pd=7.964, Qd=0.241 -> Pd=11.91, Qd=0.24
% INFO    : Bus 2056	: Pd=3.488, Qd=1.226 -> Pd=5.22, Qd=1.23
% INFO    : Bus 2058	: Pd=5.455, Qd=3.321 -> Pd=8.16, Qd=3.32
% INFO    : Bus 2059	: Pd=4.422, Qd=1.463 -> Pd=6.62, Qd=1.46
% INFO    : Bus 2060	: Pd=4.13, Qd=0.137 -> Pd=6.18, Qd=0.14
% INFO    : Bus 2061	: Pd=8.835, Qd=-0.758 -> Pd=8.84, Qd=-0.76
% INFO    : Bus 2062	: Pd=5.304, Qd=2.599 -> Pd=7.93, Qd=2.60
% INFO    : Bus 2063	: Pd=10.315, Qd=3.0 -> Pd=15.43, Qd=3.00
% INFO    : Bus 2064	: Pd=10.676, Qd=3.342 -> Pd=15.97, Qd=3.34
% INFO    : Bus 2065	: Pd=14.593, Qd=1.291 -> Pd=21.83, Qd=1.29
% INFO    : Bus 2067	: Pd=13.84, Qd=4.33 -> Pd=20.70, Qd=4.33
% INFO    : Bus 2068	: Pd=11.79, Qd=3.7 -> Pd=17.64, Qd=3.70
% INFO    : Bus 2069	: Pd=11.496, Qd=4.714 -> Pd=17.20, Qd=4.71
% INFO    : Bus 2070	: Pd=4.706, Qd=-0.077 -> Pd=4.71, Qd=-0.08
% INFO    : Bus 2071	: Pd=6.193, Qd=1.002 -> Pd=9.26, Qd=1.00
% INFO    : Bus 2072	: Pd=15.753, Qd=3.447 -> Pd=23.57, Qd=3.45
% INFO    : Bus 2073	: Pd=7.081, Qd=0.549 -> Pd=10.59, Qd=0.55
% INFO    : Bus 2074	: Pd=7.067, Qd=0.6 -> Pd=10.57, Qd=0.60
% INFO    : Bus 2075	: Pd=5.424, Qd=-0.362 -> Pd=5.42, Qd=-0.36
% INFO    : Bus 2079	: Pd=22.589, Qd=5.834 -> Pd=33.79, Qd=5.83
% INFO    : Bus 2080	: Pd=23.633, Qd=9.158 -> Pd=35.35, Qd=9.16
% INFO    : Bus 2081	: Pd=10.166, Qd=2.45 -> Pd=15.21, Qd=2.45
% INFO    : Bus 2082	: Pd=6.924, Qd=0.905 -> Pd=10.36, Qd=0.91
% INFO    : Bus 2083	: Pd=12.388, Qd=2.054 -> Pd=18.53, Qd=2.05
% INFO    : Bus 2084	: Pd=5.428, Qd=1.245 -> Pd=8.12, Qd=1.25
% INFO    : Bus 2085	: Pd=5.899, Qd=1.355 -> Pd=8.82, Qd=1.35
% INFO    : Bus 2086	: Pd=10.778, Qd=1.282 -> Pd=16.12, Qd=1.28
% INFO    : Bus 2087	: Pd=13.899, Qd=3.765 -> Pd=20.79, Qd=3.77
% INFO    : Bus 2089	: Pd=9.726, Qd=3.412 -> Pd=14.55, Qd=3.41
% INFO    : Bus 2091	: Pd=4.029, Qd=0.0 -> Pd=4.03, Qd=0.00
% INFO    : Bus 2093	: Pd=2.241, Qd=0.0 -> Pd=2.24, Qd=0.00
% INFO    : Bus 2094	: Pd=2.508, Qd=0.555 -> Pd=3.75, Qd=0.56
% INFO    : Bus 2095	: Pd=7.073, Qd=1.371 -> Pd=10.58, Qd=1.37
% INFO    : Bus 2096	: Pd=27.916, Qd=8.223 -> Pd=41.76, Qd=8.22
% INFO    : Bus 2097	: Pd=22.147, Qd=9.028 -> Pd=33.13, Qd=9.03
% INFO    : Bus 2098	: Pd=22.145, Qd=3.835 -> Pd=33.13, Qd=3.83
% INFO    : Bus 2099	: Pd=14.723, Qd=2.0 -> Pd=22.03, Qd=2.00
% INFO    : Bus 2100	: Pd=0.737, Qd=0.002 -> Pd=1.10, Qd=0.00
% INFO    : Bus 2101	: Pd=4.424, Qd=7.133 -> Pd=6.62, Qd=7.13
% INFO    : Bus 2102	: Pd=3.608, Qd=1.072 -> Pd=5.40, Qd=1.07
% INFO    : Bus 2104	: Pd=1.326, Qd=0.81 -> Pd=1.98, Qd=0.81
% INFO    : Bus 2107	: Pd=14.005, Qd=7.101 -> Pd=20.95, Qd=7.10
% INFO    : Bus 2108	: Pd=8.845, Qd=16.992 -> Pd=13.23, Qd=16.99
% INFO    : Bus 2109	: Pd=5.161, Qd=0.081 -> Pd=7.72, Qd=0.08
% INFO    : Bus 2110	: Pd=0.294, Qd=1.841 -> Pd=0.44, Qd=1.84
% INFO    : Bus 2111	: Pd=0.294, Qd=0.0 -> Pd=0.29, Qd=0.00
% INFO    : Bus 2112	: Pd=17.711, Qd=5.131 -> Pd=26.50, Qd=5.13
% INFO    : Bus 2113	: Pd=3.279, Qd=1.164 -> Pd=4.91, Qd=1.16
% INFO    : Bus 2114	: Pd=2.503, Qd=4.356 -> Pd=3.74, Qd=4.36
% INFO    : Bus 2115	: Pd=0.0, Qd=2.547 -> Pd=0.00, Qd=2.55
% INFO    : Bus 2116	: Pd=16.207, Qd=2.015 -> Pd=24.25, Qd=2.02
% INFO    : Bus 2117	: Pd=7.97, Qd=1.941 -> Pd=11.92, Qd=1.94
% INFO    : Bus 2118	: Pd=40.491, Qd=10.185 -> Pd=60.57, Qd=10.19
% INFO    : Bus 2119	: Pd=1.62, Qd=0.279 -> Pd=2.42, Qd=0.28
% INFO    : Bus 2120	: Pd=5.412, Qd=3.596 -> Pd=8.10, Qd=3.60
% INFO    : Bus 2121	: Pd=7.664, Qd=2.163 -> Pd=11.47, Qd=2.16
% INFO    : Bus 2122	: Pd=7.888, Qd=1.925 -> Pd=11.80, Qd=1.93
% INFO    : Bus 2123	: Pd=5.899, Qd=2.206 -> Pd=8.82, Qd=2.21
% INFO    : Bus 2124	: Pd=5.602, Qd=0.095 -> Pd=8.38, Qd=0.10
% INFO    : Bus 2125	: Pd=11.483, Qd=2.542 -> Pd=17.18, Qd=2.54
% INFO    : Bus 2126	: Pd=9.584, Qd=3.353 -> Pd=14.34, Qd=3.35
% INFO    : Bus 2128	: Pd=3.687, Qd=-0.1 -> Pd=3.69, Qd=-0.10
% INFO    : Bus 2129	: Pd=10.92, Qd=5.227 -> Pd=16.34, Qd=5.23
% INFO    : Bus 2130	: Pd=7.233, Qd=2.847 -> Pd=10.82, Qd=2.85
% INFO    : Bus 2131	: Pd=2.062, Qd=0.164 -> Pd=3.08, Qd=0.16
% INFO    : Bus 2132	: Pd=8.264, Qd=1.805 -> Pd=12.36, Qd=1.80
% INFO    : Bus 2133	: Pd=4.718, Qd=1.226 -> Pd=7.06, Qd=1.23
% INFO    : Bus 2135	: Pd=5.159, Qd=0.849 -> Pd=7.72, Qd=0.85
% INFO    : Bus 2136	: Pd=4.418, Qd=0.268 -> Pd=6.61, Qd=0.27
% INFO    : Bus 2137	: Pd=11.206, Qd=2.771 -> Pd=16.76, Qd=2.77
% INFO    : Bus 2139	: Pd=2.503, Qd=-0.192 -> Pd=2.50, Qd=-0.19
% INFO    : Bus 2140	: Pd=2.792, Qd=1.222 -> Pd=4.18, Qd=1.22
% INFO    : Bus 2141	: Pd=2.212, Qd=0.145 -> Pd=3.31, Qd=0.14
% INFO    : Bus 2142	: Pd=11.795, Qd=4.197 -> Pd=17.64, Qd=4.20
% INFO    : Bus 2143	: Pd=4.419, Qd=-0.011 -> Pd=4.42, Qd=-0.01
% INFO    : Bus 2145	: Pd=16.635, Qd=-0.688 -> Pd=16.64, Qd=-0.69
% INFO    : Bus 2147	: Pd=14.593, Qd=0.408 -> Pd=21.83, Qd=0.41
% INFO    : Bus 2148	: Pd=13.644, Qd=3.988 -> Pd=20.41, Qd=3.99
% INFO    : Bus 2150	: Pd=10.904, Qd=0.254 -> Pd=16.31, Qd=0.25
% INFO    : Bus 2151	: Pd=12.375, Qd=0.755 -> Pd=18.51, Qd=0.76
% INFO    : Bus 2152	: Pd=2.608, Qd=0.289 -> Pd=3.90, Qd=0.29
% INFO    : Bus 2155	: Pd=1.03, Qd=0.0 -> Pd=1.03, Qd=0.00
% INFO    : Bus 2156	: Pd=1.473, Qd=0.362 -> Pd=2.20, Qd=0.36
% INFO    : Bus 2157	: Pd=5.744, Qd=-0.2 -> Pd=5.74, Qd=-0.20
% INFO    : Bus 2158	: Pd=4.566, Qd=0.752 -> Pd=6.83, Qd=0.75
% INFO    : Bus 2159	: Pd=8.424, Qd=-2.509 -> Pd=8.42, Qd=-2.51
% INFO    : Bus 2160	: Pd=4.127, Qd=0.126 -> Pd=6.17, Qd=0.13
% INFO    : Bus 2161	: Pd=3.682, Qd=0.167 -> Pd=5.51, Qd=0.17
% INFO    : Bus 2162	: Pd=5.758, Qd=-0.143 -> Pd=5.76, Qd=-0.14
% INFO    : Bus 2163	: Pd=6.335, Qd=0.858 -> Pd=9.48, Qd=0.86
% INFO    : Bus 2164	: Pd=6.33, Qd=74.351 -> Pd=9.47, Qd=74.35
% INFO    : Bus 2165	: Pd=3.831, Qd=1.005 -> Pd=5.73, Qd=1.00
% INFO    : Bus 2166	: Pd=1.032, Qd=0.361 -> Pd=1.54, Qd=0.36
% INFO    : Bus 2167	: Pd=3.986, Qd=0.158 -> Pd=5.96, Qd=0.16
% INFO    : Bus 2168	: Pd=9.138, Qd=-0.873 -> Pd=9.14, Qd=-0.87
% INFO    : Bus 2169	: Pd=1.767, Qd=0.658 -> Pd=2.64, Qd=0.66
% INFO    : Bus 2170	: Pd=1.915, Qd=0.166 -> Pd=2.86, Qd=0.17
% INFO    : Bus 2171	: Pd=4.42, Qd=0.672 -> Pd=6.61, Qd=0.67
% INFO    : Bus 2172	: Pd=6.626, Qd=0.537 -> Pd=9.91, Qd=0.54
% INFO    : Bus 2173	: Pd=1.178, Qd=0.207 -> Pd=1.76, Qd=0.21
% INFO    : Bus 2174	: Pd=9.284, Qd=1.586 -> Pd=13.89, Qd=1.59
% INFO    : Bus 2175	: Pd=3.426, Qd=0.047 -> Pd=5.13, Qd=0.05
% INFO    : Bus 2176	: Pd=2.141, Qd=0.046 -> Pd=3.20, Qd=0.05
% INFO    : Bus 2177	: Pd=9.733, Qd=1.792 -> Pd=14.56, Qd=1.79
% INFO    : Bus 2178	: Pd=4.274, Qd=0.998 -> Pd=6.39, Qd=1.00
% INFO    : Bus 2179	: Pd=10.748, Qd=3.02 -> Pd=16.08, Qd=3.02
% INFO    : Bus 2180	: Pd=3.094, Qd=0.829 -> Pd=4.63, Qd=0.83
% INFO    : Bus 2181	: Pd=5.159, Qd=0.435 -> Pd=7.72, Qd=0.43
% INFO    : Bus 2182	: Pd=8.991, Qd=-1.028 -> Pd=8.99, Qd=-1.03
% INFO    : Bus 2183	: Pd=5.888, Qd=2.426 -> Pd=8.81, Qd=2.43
% INFO    : Bus 2184	: Pd=2.502, Qd=0.1 -> Pd=3.74, Qd=0.10
% INFO    : Bus 2185	: Pd=8.097, Qd=3.378 -> Pd=12.11, Qd=3.38
% INFO    : Bus 2186	: Pd=10.893, Qd=2.376 -> Pd=16.30, Qd=2.38
% INFO    : Bus 2187	: Pd=6.784, Qd=2.364 -> Pd=10.15, Qd=2.36
% INFO    : Bus 2188	: Pd=7.214, Qd=1.4 -> Pd=10.79, Qd=1.40
% INFO    : Bus 2189	: Pd=2.933, Qd=-0.339 -> Pd=2.93, Qd=-0.34
% INFO    : Bus 2190	: Pd=15.897, Qd=3.99 -> Pd=23.78, Qd=3.99
% INFO    : Bus 2191	: Pd=3.389, Qd=-0.268 -> Pd=3.39, Qd=-0.27
% INFO    : Bus 2192	: Pd=5.011, Qd=-0.568 -> Pd=5.01, Qd=-0.57
% INFO    : Bus 2193	: Pd=8.401, Qd=-1.337 -> Pd=8.40, Qd=-1.34
% INFO    : Bus 2194	: Pd=7.428, Qd=-4.388 -> Pd=7.43, Qd=-4.39
% INFO    : Bus 2195	: Pd=12.692, Qd=3.558 -> Pd=18.99, Qd=3.56
% INFO    : Bus 2196	: Pd=5.307, Qd=-0.156 -> Pd=5.31, Qd=-0.16
% INFO    : Bus 2198	: Pd=5.898, Qd=0.762 -> Pd=8.82, Qd=0.76
% INFO    : Bus 2199	: Pd=3.532, Qd=-0.456 -> Pd=3.53, Qd=-0.46
% INFO    : Bus 2200	: Pd=6.04, Qd=0.562 -> Pd=9.04, Qd=0.56
% INFO    : Bus 2201	: Pd=10.462, Qd=1.294 -> Pd=15.65, Qd=1.29
% INFO    : Bus 2202	: Pd=2.319, Qd=-0.878 -> Pd=2.32, Qd=-0.88
% INFO    : Bus 2203	: Pd=19.021, Qd=3.489 -> Pd=28.45, Qd=3.49
% INFO    : Bus 2204	: Pd=16.943, Qd=2.804 -> Pd=25.35, Qd=2.80
% INFO    : Bus 2205	: Pd=5.598, Qd=-0.948 -> Pd=5.60, Qd=-0.95
% INFO    : Bus 2206	: Pd=4.715, Qd=0.912 -> Pd=7.05, Qd=0.91
% INFO    : Bus 2207	: Pd=7.958, Qd=2.216 -> Pd=11.90, Qd=2.22
% INFO    : Bus 2208	: Pd=22.344, Qd=-2.715 -> Pd=22.34, Qd=-2.71
% INFO    : Bus 2211	: Pd=13.715, Qd=2.715 -> Pd=20.52, Qd=2.71
% INFO    : Bus 2214	: Pd=4.642, Qd=2.8 -> Pd=6.94, Qd=2.80
% INFO    : Bus 2215	: Pd=19.025, Qd=12.5 -> Pd=28.46, Qd=12.50
% INFO    : Bus 2216	: Pd=5.894, Qd=-2.724 -> Pd=5.89, Qd=-2.72
% INFO    : Bus 2217	: Pd=2.458, Qd=0.138 -> Pd=3.68, Qd=0.14
% INFO    : Bus 2218	: Pd=1.326, Qd=0.06 -> Pd=1.98, Qd=0.06
% INFO    : Bus 2219	: Pd=4.722, Qd=0.162 -> Pd=7.06, Qd=0.16
% INFO    : Bus 2220	: Pd=8.254, Qd=2.378 -> Pd=12.35, Qd=2.38
% INFO    : Bus 2221	: Pd=4.124, Qd=0.544 -> Pd=6.17, Qd=0.54
% INFO    : Bus 2222	: Pd=5.307, Qd=0.371 -> Pd=7.94, Qd=0.37
% INFO    : Bus 2223	: Pd=6.626, Qd=-1.162 -> Pd=6.63, Qd=-1.16
% INFO    : Bus 2224	: Pd=3.827, Qd=1.252 -> Pd=5.73, Qd=1.25
% INFO    : Bus 2225	: Pd=4.592, Qd=0.519 -> Pd=6.87, Qd=0.52
% INFO    : Bus 2226	: Pd=2.946, Qd=1.015 -> Pd=4.41, Qd=1.01
% INFO    : Bus 2227	: Pd=6.927, Qd=0.889 -> Pd=10.36, Qd=0.89
% INFO    : Bus 2228	: Pd=14.411, Qd=1.88 -> Pd=21.56, Qd=1.88
% INFO    : Bus 2229	: Pd=6.038, Qd=0.406 -> Pd=9.03, Qd=0.41
% INFO    : Bus 2231	: Pd=10.023, Qd=0.602 -> Pd=14.99, Qd=0.60
% INFO    : Bus 2232	: Pd=11.924, Qd=2.053 -> Pd=17.84, Qd=2.05
% INFO    : Bus 2235	: Pd=41.397, Qd=5.143 -> Pd=61.93, Qd=5.14
% INFO    : Bus 2236	: Pd=19.737, Qd=4.557 -> Pd=29.53, Qd=4.56
% INFO    : Bus 2239	: Pd=11.814, Qd=-3.533 -> Pd=11.81, Qd=-3.53
% INFO    : Bus 2240	: Pd=2.906, Qd=0.23 -> Pd=4.35, Qd=0.23
% INFO    : Bus 2241	: Pd=4.718, Qd=-1.56 -> Pd=4.72, Qd=-1.56
% INFO    : Bus 2242	: Pd=9.128, Qd=-0.4 -> Pd=9.13, Qd=-0.40
% INFO    : Bus 2243	: Pd=1.915, Qd=0.318 -> Pd=2.86, Qd=0.32
% INFO    : Bus 2244	: Pd=12.385, Qd=1.671 -> Pd=18.53, Qd=1.67
% INFO    : Bus 2245	: Pd=12.367, Qd=0.534 -> Pd=18.50, Qd=0.53
% INFO    : Bus 2246	: Pd=8.981, Qd=0.663 -> Pd=13.44, Qd=0.66
% INFO    : Bus 2248	: Pd=3.682, Qd=0.164 -> Pd=5.51, Qd=0.16
% INFO    : Bus 2249	: Pd=5.743, Qd=-0.6 -> Pd=5.74, Qd=-0.60
% INFO    : Bus 2250	: Pd=11.779, Qd=4.085 -> Pd=17.62, Qd=4.08
% INFO    : Bus 2253	: Pd=5.255, Qd=1.7 -> Pd=7.86, Qd=1.70
% INFO    : Bus 2254	: Pd=6.036, Qd=4.1 -> Pd=9.03, Qd=4.10
% INFO    : Bus 2255	: Pd=9.422, Qd=1.406 -> Pd=14.09, Qd=1.41
% INFO    : Bus 2256	: Pd=11.487, Qd=1.49 -> Pd=17.18, Qd=1.49
% INFO    : Bus 2257	: Pd=3.975, Qd=1.039 -> Pd=5.95, Qd=1.04
% INFO    : Bus 2258	: Pd=7.214, Qd=0.569 -> Pd=10.79, Qd=0.57
% INFO    : Bus 2259	: Pd=15.753, Qd=2.548 -> Pd=23.57, Qd=2.55
% INFO    : Bus 2260	: Pd=6.626, Qd=0.6 -> Pd=9.91, Qd=0.60
% INFO    : Bus 2261	: Pd=7.067, Qd=1.3 -> Pd=10.57, Qd=1.30
% INFO    : Bus 2262	: Pd=10.317, Qd=-0.487 -> Pd=10.32, Qd=-0.49
% INFO    : Bus 2264	: Pd=1.769, Qd=2.431 -> Pd=2.65, Qd=2.43
% INFO    : Bus 2265	: Pd=18.622, Qd=2.48 -> Pd=27.86, Qd=2.48
% INFO    : Bus 2266	: Pd=8.981, Qd=1.2 -> Pd=13.44, Qd=1.20
% INFO    : Bus 2267	: Pd=2.652, Qd=0.149 -> Pd=3.97, Qd=0.15
% INFO    : Bus 2268	: Pd=9.579, Qd=2.65 -> Pd=14.33, Qd=2.65
% INFO    : Bus 2269	: Pd=6.33, Qd=1.052 -> Pd=9.47, Qd=1.05
% INFO    : Bus 2270	: Pd=5.449, Qd=0.144 -> Pd=8.15, Qd=0.14
% INFO    : Bus 2271	: Pd=1.326, Qd=0.34 -> Pd=1.98, Qd=0.34
% INFO    : Bus 2272	: Pd=6.64, Qd=2.716 -> Pd=9.93, Qd=2.72
% INFO    : Bus 2273	: Pd=7.518, Qd=1.924 -> Pd=11.25, Qd=1.92
% INFO    : Bus 2274	: Pd=7.664, Qd=2.032 -> Pd=11.47, Qd=2.03
% INFO    : Bus 2275	: Pd=2.357, Qd=0.455 -> Pd=3.53, Qd=0.46
% INFO    : Bus 2276	: Pd=4.577, Qd=2.082 -> Pd=6.85, Qd=2.08
% INFO    : Bus 2277	: Pd=14.267, Qd=2.345 -> Pd=21.34, Qd=2.35
% INFO    : Bus 2279	: Pd=9.863, Qd=0.201 -> Pd=14.75, Qd=0.20
% INFO    : Bus 2280	: Pd=60.656, Qd=14.94 -> Pd=90.74, Qd=14.94
% INFO    : Bus 2281	: Pd=2.948, Qd=-0.91 -> Pd=2.95, Qd=-0.91
% INFO    : Bus 2282	: Pd=2.652, Qd=0.797 -> Pd=3.97, Qd=0.80
% INFO    : Bus 2283	: Pd=6.483, Qd=-1.215 -> Pd=6.48, Qd=-1.22
% INFO    : Bus 2284	: Pd=6.931, Qd=-0.464 -> Pd=6.93, Qd=-0.46
% INFO    : Bus 2285	: Pd=6.103, Qd=0.213 -> Pd=9.13, Qd=0.21
% INFO    : Bus 2286	: Pd=4.574, Qd=0.552 -> Pd=6.84, Qd=0.55
% INFO    : Bus 2287	: Pd=2.796, Qd=0.123 -> Pd=4.18, Qd=0.12
% INFO    : Bus 2289	: Pd=4.127, Qd=0.186 -> Pd=6.17, Qd=0.19
% INFO    : Bus 2292	: Pd=7.36, Qd=2.863 -> Pd=11.01, Qd=2.86
% INFO    : Bus 2293	: Pd=14.843, Qd=-3.17 -> Pd=14.84, Qd=-3.17
% INFO    : Bus 2294	: Pd=12.846, Qd=-3.0 -> Pd=12.85, Qd=-3.00
% INFO    : Bus 2295	: Pd=3.383, Qd=-0.002 -> Pd=3.38, Qd=-0.00
% INFO    : Bus 2296	: Pd=5.461, Qd=1.071 -> Pd=8.17, Qd=1.07
% INFO    : Bus 2297	: Pd=4.42, Qd=-0.084 -> Pd=4.42, Qd=-0.08
% INFO    : Bus 2298	: Pd=5.752, Qd=1.747 -> Pd=8.60, Qd=1.75
% INFO    : Bus 2299	: Pd=20.348, Qd=0.639 -> Pd=30.44, Qd=0.64
% INFO    : Bus 2300	: Pd=9.287, Qd=1.87 -> Pd=13.89, Qd=1.87
% INFO    : Bus 2301	: Pd=4.42, Qd=0.945 -> Pd=6.61, Qd=0.94
% INFO    : Bus 2302	: Pd=13.86, Qd=0.318 -> Pd=20.73, Qd=0.32
% INFO    : Bus 2303	: Pd=8.981, Qd=2.2 -> Pd=13.44, Qd=2.20
% INFO    : Bus 2304	: Pd=15.178, Qd=-1.114 -> Pd=15.18, Qd=-1.11
% INFO    : Bus 2305	: Pd=11.81, Qd=2.127 -> Pd=17.67, Qd=2.13
% INFO    : Bus 2306	: Pd=14.281, Qd=2.6 -> Pd=21.36, Qd=2.60
% INFO    : Bus 2307	: Pd=10.6, Qd=0.121 -> Pd=15.86, Qd=0.12
% INFO    : Bus 2308	: Pd=16.194, Qd=3.863 -> Pd=24.23, Qd=3.86
% INFO    : Bus 2309	: Pd=12.683, Qd=-2.337 -> Pd=12.68, Qd=-2.34
% INFO    : Bus 2310	: Pd=1.473, Qd=0.461 -> Pd=2.20, Qd=0.46
% INFO    : Bus 2311	: Pd=4.716, Qd=-0.989 -> Pd=4.72, Qd=-0.99
% INFO    : Bus 2313	: Pd=10.321, Qd=2.037 -> Pd=15.44, Qd=2.04
% INFO    : Bus 2315	: Pd=6.784, Qd=1.521 -> Pd=10.15, Qd=1.52
% INFO    : Bus 2316	: Pd=1.473, Qd=0.067 -> Pd=2.20, Qd=0.07
% INFO    : Bus 2317	: Pd=6.044, Qd=0.5 -> Pd=9.04, Qd=0.50
% INFO    : Bus 2318	: Pd=17.373, Qd=3.742 -> Pd=25.99, Qd=3.74
% INFO    : Bus 2320	: Pd=1.923, Qd=-0.19 -> Pd=1.92, Qd=-0.19
% INFO    : Bus 2321	: Pd=13.857, Qd=2.278 -> Pd=20.73, Qd=2.28
% INFO    : Bus 2323	: Pd=3.682, Qd=0.615 -> Pd=5.51, Qd=0.61
% INFO    : Bus 2324	: Pd=0.737, Qd=0.202 -> Pd=1.10, Qd=0.20
% INFO    : Bus 2325	: Pd=11.206, Qd=1.532 -> Pd=16.76, Qd=1.53
% INFO    : Bus 2326	: Pd=6.204, Qd=0.867 -> Pd=9.28, Qd=0.87
% INFO    : Bus 2327	: Pd=5.011, Qd=0.278 -> Pd=7.50, Qd=0.28
% INFO    : Bus 2328	: Pd=9.422, Qd=0.0 -> Pd=9.42, Qd=0.00
% INFO    : Bus 2329	: Pd=5.751, Qd=-0.303 -> Pd=5.75, Qd=-0.30
% INFO    : Bus 2330	: Pd=4.565, Qd=1.311 -> Pd=6.83, Qd=1.31
% INFO    : Bus 2331	: Pd=6.631, Qd=0.3 -> Pd=9.92, Qd=0.30
% INFO    : Bus 2332	: Pd=20.17, Qd=0.016 -> Pd=30.17, Qd=0.02
% INFO    : Bus 2333	: Pd=8.409, Qd=2.594 -> Pd=12.58, Qd=2.59
% INFO    : Bus 2334	: Pd=11.369, Qd=5.075 -> Pd=17.01, Qd=5.08
% INFO    : Bus 2335	: Pd=6.036, Qd=0.241 -> Pd=9.03, Qd=0.24
% INFO    : Bus 2336	: Pd=16.217, Qd=8.211 -> Pd=24.26, Qd=8.21
% INFO    : Bus 2337	: Pd=2.946, Qd=0.0 -> Pd=2.95, Qd=0.00
% INFO    : Bus 2338	: Pd=0.883, Qd=0.104 -> Pd=1.32, Qd=0.10
% INFO    : Bus 2339	: Pd=3.24, Qd=0.007 -> Pd=4.85, Qd=0.01
% INFO    : Bus 2340	: Pd=2.355, Qd=0.61 -> Pd=3.52, Qd=0.61
% INFO    : Bus 2341	: Pd=3.532, Qd=1.017 -> Pd=5.28, Qd=1.02
% INFO    : Bus 2342	: Pd=7.95, Qd=7.195 -> Pd=11.89, Qd=7.20
% INFO    : Bus 2343	: Pd=20.447, Qd=32.2 -> Pd=30.59, Qd=32.20
% INFO    : Bus 2344	: Pd=9.873, Qd=4.2 -> Pd=14.77, Qd=4.20
% INFO    : Bus 2345	: Pd=21.822, Qd=4.492 -> Pd=32.64, Qd=4.49
% INFO    : Bus 2346	: Pd=8.843, Qd=1.053 -> Pd=13.23, Qd=1.05
% INFO    : Bus 2347	: Pd=2.061, Qd=0.237 -> Pd=3.08, Qd=0.24
% INFO    : Bus 2348	: Pd=8.108, Qd=1.075 -> Pd=12.13, Qd=1.07
% INFO    : Bus 2349	: Pd=13.985, Qd=1.282 -> Pd=20.92, Qd=1.28
% INFO    : Bus 2350	: Pd=8.097, Qd=2.749 -> Pd=12.11, Qd=2.75
% INFO    : Bus 2352	: Pd=10.307, Qd=1.453 -> Pd=15.42, Qd=1.45
% INFO    : Bus 2353	: Pd=1.471, Qd=0.051 -> Pd=2.20, Qd=0.05
% INFO    : Bus 2354	: Pd=4.27, Qd=1.488 -> Pd=6.39, Qd=1.49
% INFO    : Bus 2355	: Pd=6.33, Qd=2.108 -> Pd=9.47, Qd=2.11
% INFO    : Bus 2356	: Pd=1.03, Qd=0.4 -> Pd=1.54, Qd=0.40
% INFO    : Bus 2357	: Pd=3.243, Qd=0.187 -> Pd=4.85, Qd=0.19
% INFO    : Bus 2360	: Pd=12.769, Qd=2.253 -> Pd=19.10, Qd=2.25
% INFO    : Bus 2361	: Pd=8.853, Qd=2.062 -> Pd=13.24, Qd=2.06
% INFO    : Bus 2362	: Pd=4.573, Qd=1.065 -> Pd=6.84, Qd=1.06
% INFO    : Bus 2364	: Pd=1.178, Qd=0.0 -> Pd=1.18, Qd=0.00
% INFO    : Bus 2365	: Pd=10.307, Qd=2.141 -> Pd=15.42, Qd=2.14
% INFO    : Bus 2366	: Pd=5.235, Qd=0.365 -> Pd=7.83, Qd=0.36
% INFO    : Bus 2367	: Pd=1.427, Qd=0.36 -> Pd=2.13, Qd=0.36
% INFO    : Bus 2368	: Pd=5.898, Qd=1.334 -> Pd=8.82, Qd=1.33
% INFO    : Bus 2369	: Pd=6.331, Qd=1.72 -> Pd=9.47, Qd=1.72
% INFO    : Bus 2370	: Pd=4.853, Qd=1.012 -> Pd=7.26, Qd=1.01
% INFO    : Bus 2371	: Pd=6.043, Qd=1.334 -> Pd=9.04, Qd=1.33
% INFO    : Bus 2372	: Pd=11.778, Qd=-0.844 -> Pd=11.78, Qd=-0.84
% INFO    : Bus 2373	: Pd=8.689, Qd=1.072 -> Pd=13.00, Qd=1.07
% INFO    : Bus 2374	: Pd=8.837, Qd=1.722 -> Pd=13.22, Qd=1.72
% INFO    : Bus 2375	: Pd=4.718, Qd=1.476 -> Pd=7.06, Qd=1.48
% INFO    : Bus 2376	: Pd=4.422, Qd=1.058 -> Pd=6.62, Qd=1.06
% INFO    : Bus 2377	: Pd=9.725, Qd=-0.347 -> Pd=9.72, Qd=-0.35
% INFO    : Bus 2378	: Pd=4.418, Qd=0.0 -> Pd=4.42, Qd=0.00
% INFO    : Bus 2379	: Pd=6.779, Qd=0.779 -> Pd=10.14, Qd=0.78
% INFO    : Bus 2380	: Pd=6.036, Qd=1.264 -> Pd=9.03, Qd=1.26
% INFO    : Bus 2381	: Pd=12.662, Qd=0.698 -> Pd=18.94, Qd=0.70
% INFO    : Bus 2382	: Pd=17.208, Qd=3.596 -> Pd=25.74, Qd=3.60
% INFO    : Bus 2383	: Pd=3.094, Qd=-1.341 -> Pd=3.09, Qd=-1.34
% INFO    : Bus 2384	: Pd=8.247, Qd=2.388 -> Pd=12.34, Qd=2.39
% INFO    : Bus 2385	: Pd=13.258, Qd=1.768 -> Pd=19.83, Qd=1.77
% INFO    : Bus 2386	: Pd=8.244, Qd=0.104 -> Pd=12.33, Qd=0.10
% INFO    : Bus 2387	: Pd=8.244, Qd=0.52 -> Pd=12.33, Qd=0.52
% INFO    : Bus 2388	: Pd=7.508, Qd=-2.2 -> Pd=7.51, Qd=-2.20
% INFO    : Bus 2389	: Pd=9.568, Qd=2.4 -> Pd=14.31, Qd=2.40
% INFO    : Bus 2390	: Pd=6.626, Qd=0.72 -> Pd=9.91, Qd=0.72
% INFO    : Bus 2391	: Pd=13.11, Qd=4.34 -> Pd=19.61, Qd=4.34
% INFO    : Bus 2392	: Pd=9.422, Qd=0.432 -> Pd=14.09, Qd=0.43
% INFO    : Bus 2416	: Pd=5.165, Qd=0.682 -> Pd=7.73, Qd=0.68
% INFO    : Bus 2417	: Pd=2.756, Qd=0.583 -> Pd=4.12, Qd=0.58
% INFO    : Bus 2418	: Pd=7.461, Qd=-0.788 -> Pd=7.46, Qd=-0.79
% INFO    : Bus 2419	: Pd=8.106, Qd=2.419 -> Pd=12.13, Qd=2.42
% INFO    : Bus 2420	: Pd=52.502, Qd=7.875 -> Pd=78.54, Qd=7.88
% INFO    : Bus 2421	: Pd=7.375, Qd=1.249 -> Pd=11.03, Qd=1.25
% INFO    : Bus 2423	: Pd=7.371, Qd=1.109 -> Pd=11.03, Qd=1.11
% INFO    : Bus 2425	: Pd=12.373, Qd=1.097 -> Pd=18.51, Qd=1.10
% INFO    : Bus 2426	: Pd=5.898, Qd=0.377 -> Pd=8.82, Qd=0.38
% INFO    : Bus 2427	: Pd=27.384, Qd=6.806 -> Pd=40.97, Qd=6.81
% INFO    : Bus 2428	: Pd=23.568, Qd=4.844 -> Pd=35.26, Qd=4.84
% INFO    : Bus 2429	: Pd=6.353, Qd=-0.622 -> Pd=6.35, Qd=-0.62
% INFO    : Bus 2430	: Pd=11.943, Qd=-1.5 -> Pd=11.94, Qd=-1.50
% INFO    : Bus 2431	: Pd=0.863, Qd=0.272 -> Pd=1.29, Qd=0.27
% INFO    : Bus 2432	: Pd=9.873, Qd=0.887 -> Pd=14.77, Qd=0.89
% INFO    : Bus 2433	: Pd=3.386, Qd=1.0 -> Pd=5.07, Qd=1.00
% INFO    : Bus 2434	: Pd=3.978, Qd=0.014 -> Pd=5.95, Qd=0.01
% INFO    : Bus 2435	: Pd=10.174, Qd=3.359 -> Pd=15.22, Qd=3.36
% INFO    : Bus 2436	: Pd=10.025, Qd=2.22 -> Pd=15.00, Qd=2.22
% INFO    : Bus 2437	: Pd=5.601, Qd=0.164 -> Pd=8.38, Qd=0.16
% INFO    : Bus 2438	: Pd=11.462, Qd=-0.5 -> Pd=11.46, Qd=-0.50
% INFO    : Bus 2439	: Pd=3.243, Qd=0.136 -> Pd=4.85, Qd=0.14
% INFO    : Bus 2440	: Pd=5.157, Qd=1.247 -> Pd=7.71, Qd=1.25
% INFO    : Bus 2442	: Pd=5.898, Qd=0.756 -> Pd=8.82, Qd=0.76
% INFO    : Bus 2446	: Pd=4.865, Qd=1.375 -> Pd=7.28, Qd=1.38
% INFO    : Bus 2447	: Pd=0.737, Qd=0.2 -> Pd=1.10, Qd=0.20
% INFO    : Bus 2448	: Pd=10.207, Qd=2.3 -> Pd=15.27, Qd=2.30
% INFO    : Bus 2449	: Pd=8.007, Qd=1.3 -> Pd=11.98, Qd=1.30
% INFO    : Bus 2450	: Pd=6.625, Qd=2.0 -> Pd=9.91, Qd=2.00
% INFO    : Bus 2451	: Pd=8.124, Qd=3.5 -> Pd=12.15, Qd=3.50
% INFO    : Bus 2452	: Pd=8.007, Qd=1.9 -> Pd=11.98, Qd=1.90
% INFO    : Bus 2453	: Pd=9.007, Qd=2.0 -> Pd=13.47, Qd=2.00
% INFO    : Bus 2455	: Pd=7.177, Qd=1.6 -> Pd=10.74, Qd=1.60
% INFO    : Bus 2456	: Pd=10.063, Qd=13.3 -> Pd=15.05, Qd=13.30
% INFO    : Bus 2457	: Pd=6.314, Qd=3.0 -> Pd=9.45, Qd=3.00
% INFO    : Bus 2458	: Pd=14.906, Qd=4.0 -> Pd=22.30, Qd=4.00
% INFO    : Bus 2459	: Pd=5.304, Qd=0.3 -> Pd=7.93, Qd=0.30
% INFO    : Bus 2460	: Pd=4.504, Qd=2.0 -> Pd=6.74, Qd=2.00
% INFO    : Bus 2461	: Pd=7.811, Qd=1.3 -> Pd=11.68, Qd=1.30
% INFO    : Bus 2462	: Pd=3.864, Qd=1.2 -> Pd=5.78, Qd=1.20
% INFO    : Bus 2463	: Pd=16.563, Qd=6.0 -> Pd=24.78, Qd=6.00
% INFO    : Bus 2464	: Pd=8.281, Qd=2.5 -> Pd=12.39, Qd=2.50
% INFO    : Bus 2467	: Pd=8.507, Qd=1.0 -> Pd=12.73, Qd=1.00
% INFO    : Bus 2468	: Pd=2.946, Qd=1.5 -> Pd=4.41, Qd=1.50
% INFO    : Bus 2469	: Pd=7.177, Qd=2.5 -> Pd=10.74, Qd=2.50
% INFO    : Bus 2470	: Pd=9.471, Qd=2.4 -> Pd=14.17, Qd=2.40
% INFO    : Bus 2471	: Pd=4.6, Qd=1.4 -> Pd=6.88, Qd=1.40
% INFO    : Bus 2472	: Pd=15.321, Qd=3.9 -> Pd=22.92, Qd=3.90
% INFO    : Bus 2473	: Pd=18.325, Qd=3.6 -> Pd=27.41, Qd=3.60
% INFO    : Bus 2474	: Pd=6.625, Qd=2.0 -> Pd=9.91, Qd=2.00
% INFO    : Bus 2475	: Pd=6.76, Qd=1.0 -> Pd=10.11, Qd=1.00
% INFO    : Bus 2476	: Pd=6.625, Qd=2.5 -> Pd=9.91, Qd=2.50
% INFO    : Bus 2477	: Pd=3.683, Qd=0.9 -> Pd=5.51, Qd=0.90
% INFO    : Bus 2478	: Pd=9.508, Qd=2.0 -> Pd=14.22, Qd=2.00
% INFO    : Bus 2479	: Pd=10.734, Qd=1.5 -> Pd=16.06, Qd=1.50
% INFO    : Bus 2480	: Pd=3.803, Qd=0.0 -> Pd=3.80, Qd=0.00
% INFO    : Bus 2481	: Pd=3.002, Qd=0.4 -> Pd=4.49, Qd=0.40
% INFO    : Bus 2482	: Pd=3.503, Qd=0.5 -> Pd=5.24, Qd=0.50
% INFO    : Bus 2483	: Pd=0.5, Qd=0.1 -> Pd=0.75, Qd=0.10
% INFO    : Bus 2484	: Pd=5.505, Qd=2.0 -> Pd=8.24, Qd=2.00
% INFO    : Bus 2485	: Pd=3.303, Qd=0.0 -> Pd=3.30, Qd=0.00
% INFO    : Bus 2486	: Pd=0.601, Qd=0.2 -> Pd=0.90, Qd=0.20
% INFO    : Bus 2487	: Pd=11.717, Qd=6.0 -> Pd=17.53, Qd=6.00
% INFO    : Bus 2488	: Pd=4.003, Qd=2.0 -> Pd=5.99, Qd=2.00
% INFO    : Bus 2491	: Pd=8.207, Qd=3.2 -> Pd=12.28, Qd=3.20
% INFO    : Bus 2492	: Pd=7.006, Qd=3.0 -> Pd=10.48, Qd=3.00
% INFO    : Bus 2493	: Pd=9.208, Qd=2.1 -> Pd=13.77, Qd=2.10
% INFO    : Bus 2494	: Pd=6.405, Qd=1.7 -> Pd=9.58, Qd=1.70
% INFO    : Bus 2495	: Pd=9.386, Qd=3.5 -> Pd=14.04, Qd=3.50
% INFO    : Bus 2497	: Pd=2.002, Qd=0.4 -> Pd=2.99, Qd=0.40
% INFO    : Bus 2500	: Pd=7.198, Qd=1.5 -> Pd=10.77, Qd=1.50
% INFO    : Bus 2501	: Pd=7.051, Qd=1.1 -> Pd=10.55, Qd=1.10
% INFO    : Bus 2504	: Pd=10.313, Qd=2.0 -> Pd=15.43, Qd=2.00
% INFO    : Bus 2505	: Pd=4.525, Qd=0.9 -> Pd=6.77, Qd=0.90
% INFO    : Bus 2506	: Pd=3.999, Qd=0.8 -> Pd=5.98, Qd=0.80
% INFO    : Bus 2507	: Pd=4.504, Qd=0.8 -> Pd=6.74, Qd=0.80
% INFO    : Bus 2508	: Pd=7.51, Qd=1.0 -> Pd=11.23, Qd=1.00
% INFO    : Bus 2509	: Pd=7.729, Qd=3.3 -> Pd=11.56, Qd=3.30
% INFO    : Bus 2510	: Pd=5.407, Qd=1.2 -> Pd=8.09, Qd=1.20
% INFO    : Bus 2511	: Pd=3.503, Qd=0.5 -> Pd=5.24, Qd=0.50
% INFO    : Bus 2512	: Pd=11.576, Qd=2.6 -> Pd=17.32, Qd=2.60
% INFO    : Bus 2513	: Pd=14.312, Qd=4.2 -> Pd=21.41, Qd=4.20
% INFO    : Bus 2515	: Pd=0.3, Qd=0.1 -> Pd=0.45, Qd=0.10
% INFO    : Bus 2516	: Pd=2.002, Qd=0.5 -> Pd=2.99, Qd=0.50
% INFO    : Bus 2517	: Pd=0.421, Qd=0.1 -> Pd=0.63, Qd=0.10
% INFO    : Bus 2518	: Pd=8.711, Qd=1.5 -> Pd=13.03, Qd=1.50
% INFO    : Bus 2522	: Pd=3.503, Qd=0.8 -> Pd=5.24, Qd=0.80
% INFO    : Bus 2523	: Pd=5.505, Qd=1.5 -> Pd=8.24, Qd=1.50
% INFO    : Bus 2524	: Pd=14.512, Qd=3.0 -> Pd=21.71, Qd=3.00
% INFO    : Bus 2525	: Pd=7.36, Qd=1.7 -> Pd=11.01, Qd=1.70
% INFO    : Bus 2526	: Pd=15.459, Qd=4.5 -> Pd=23.13, Qd=4.50
% INFO    : Bus 2527	: Pd=6.073, Qd=2.0 -> Pd=9.08, Qd=2.00
% INFO    : Bus 2528	: Pd=6.625, Qd=2.0 -> Pd=9.91, Qd=2.00
% INFO    : Bus 2529	: Pd=33.125, Qd=20.0 -> Pd=49.55, Qd=20.00
% INFO    : Bus 2530	: Pd=5.505, Qd=2.3 -> Pd=8.24, Qd=2.30
% INFO    : Bus 2531	: Pd=3.503, Qd=0.5 -> Pd=5.24, Qd=0.50
% INFO    : Bus 2532	: Pd=6.608, Qd=1.0 -> Pd=9.89, Qd=1.00
% INFO    : Bus 2533	: Pd=1.104, Qd=0.5 -> Pd=1.65, Qd=0.50
% INFO    : Bus 2534	: Pd=1.546, Qd=0.7 -> Pd=2.31, Qd=0.70
% INFO    : Bus 2535	: Pd=18.205, Qd=4.7 -> Pd=27.23, Qd=4.70
% INFO    : Bus 2537	: Pd=9.997, Qd=3.4 -> Pd=14.96, Qd=3.40
% INFO    : Bus 2538	: Pd=8.629, Qd=2.0 -> Pd=12.91, Qd=2.00
% INFO    : Bus 2539	: Pd=10.008, Qd=1.0 -> Pd=14.97, Qd=1.00
% INFO    : Bus 2540	: Pd=9.997, Qd=1.7 -> Pd=14.96, Qd=1.70
% INFO    : Bus 2541	: Pd=4.104, Qd=2.2 -> Pd=6.14, Qd=2.20
% INFO    : Bus 2542	: Pd=9.208, Qd=2.5 -> Pd=13.77, Qd=2.50
% INFO    : Bus 2543	: Pd=7.729, Qd=2.5 -> Pd=11.56, Qd=2.50
% INFO    : Bus 2544	: Pd=10.008, Qd=2.5 -> Pd=14.97, Qd=2.50
% INFO    : Bus 2545	: Pd=5.079, Qd=2.0 -> Pd=7.60, Qd=2.00
% INFO    : Bus 2546	: Pd=11.51, Qd=0.0 -> Pd=11.51, Qd=0.00
% INFO    : Bus 2547	: Pd=15.513, Qd=2.5 -> Pd=23.21, Qd=2.50
% INFO    : Bus 2548	: Pd=3.313, Qd=1.3 -> Pd=4.96, Qd=1.30
% INFO    : Bus 2549	: Pd=3.002, Qd=1.0 -> Pd=4.49, Qd=1.00
% INFO    : Bus 2550	: Pd=7.729, Qd=2.5 -> Pd=11.56, Qd=2.50
% INFO    : Bus 2551	: Pd=11.51, Qd=1.5 -> Pd=17.22, Qd=1.50
% INFO    : Bus 2552	: Pd=7.106, Qd=1.2 -> Pd=10.63, Qd=1.20
% INFO    : Bus 2553	: Pd=9.937, Qd=2.6 -> Pd=14.87, Qd=2.60
% INFO    : Bus 2554	: Pd=132.71, Qd=73.4 -> Pd=198.53, Qd=73.40
% INFO    : Bus 2555	: Pd=5.407, Qd=1.3 -> Pd=8.09, Qd=1.30
% INFO    : Bus 2556	: Pd=6.405, Qd=1.8 -> Pd=9.58, Qd=1.80
% INFO    : Bus 2557	: Pd=7.506, Qd=2.5 -> Pd=11.23, Qd=2.50
% INFO    : Bus 2558	: Pd=3.455, Qd=0.7 -> Pd=5.17, Qd=0.70
% INFO    : Bus 2559	: Pd=8.411, Qd=0.8 -> Pd=12.58, Qd=0.80
% INFO    : Bus 2561	: Pd=9.763, Qd=3.7 -> Pd=14.61, Qd=3.70
% INFO    : Bus 2562	: Pd=10.008, Qd=2.7 -> Pd=14.97, Qd=2.70
% INFO    : Bus 2563	: Pd=10.008, Qd=1.0 -> Pd=14.97, Qd=1.00
% INFO    : Bus 2564	: Pd=7.006, Qd=1.0 -> Pd=10.48, Qd=1.00
% INFO    : Bus 2565	: Pd=0.315, Qd=0.0 -> Pd=0.32, Qd=0.00
% INFO    : Bus 2566	: Pd=14.42, Qd=3.9 -> Pd=21.57, Qd=3.90
% INFO    : Bus 2567	: Pd=4.946, Qd=1.2 -> Pd=7.40, Qd=1.20
% INFO    : Bus 2568	: Pd=6.505, Qd=1.5 -> Pd=9.73, Qd=1.50
% INFO    : Bus 2569	: Pd=4.056, Qd=1.1 -> Pd=6.07, Qd=1.10
% INFO    : Bus 2570	: Pd=10.524, Qd=4.6 -> Pd=15.74, Qd=4.60
% INFO    : Bus 2571	: Pd=15.459, Qd=17.5 -> Pd=23.13, Qd=17.50
% INFO    : Bus 2572	: Pd=7.806, Qd=2.1 -> Pd=11.68, Qd=2.10
% INFO    : Bus 2573	: Pd=8.007, Qd=1.0 -> Pd=11.98, Qd=1.00
% INFO    : Bus 2574	: Pd=6.405, Qd=1.6 -> Pd=9.58, Qd=1.60
% INFO    : Bus 2575	: Pd=10.839, Qd=4.0 -> Pd=16.21, Qd=4.00
% INFO    : Bus 2576	: Pd=3.002, Qd=2.0 -> Pd=4.49, Qd=2.00
% INFO    : Bus 2577	: Pd=0.902, Qd=0.1 -> Pd=1.35, Qd=0.10
% INFO    : Bus 2578	: Pd=6.294, Qd=2.5 -> Pd=9.42, Qd=2.50
% INFO    : Bus 2579	: Pd=7.998, Qd=2.0 -> Pd=11.96, Qd=2.00
% INFO    : Bus 2580	: Pd=11.51, Qd=1.5 -> Pd=17.22, Qd=1.50
% INFO    : Bus 2581	: Pd=13.011, Qd=4.0 -> Pd=19.46, Qd=4.00
% INFO    : Bus 2582	: Pd=9.386, Qd=3.0 -> Pd=14.04, Qd=3.00
% INFO    : Bus 2583	: Pd=9.386, Qd=3.5 -> Pd=14.04, Qd=3.50
% INFO    : Bus 2584	: Pd=7.006, Qd=0.8 -> Pd=10.48, Qd=0.80
% INFO    : Bus 2585	: Pd=12.017, Qd=3.1 -> Pd=17.98, Qd=3.10
% INFO    : Bus 2586	: Pd=4.504, Qd=1.3 -> Pd=6.74, Qd=1.30
% INFO    : Bus 2587	: Pd=1.988, Qd=0.7 -> Pd=2.97, Qd=0.70
% INFO    : Bus 2588	: Pd=3.754, Qd=1.2 -> Pd=5.62, Qd=1.20
% INFO    : Bus 2589	: Pd=2.002, Qd=0.4 -> Pd=2.99, Qd=0.40
% INFO    : Bus 2590	: Pd=5.366, Qd=0.2 -> Pd=8.03, Qd=0.20
% INFO    : Bus 2591	: Pd=13.89, Qd=1.3 -> Pd=20.78, Qd=1.30
% INFO    : Bus 2594	: Pd=11.009, Qd=2.5 -> Pd=16.47, Qd=2.50
% INFO    : Bus 2595	: Pd=5.77, Qd=1.2 -> Pd=8.63, Qd=1.20
% INFO    : Bus 2596	: Pd=7.006, Qd=1.5 -> Pd=10.48, Qd=1.50
% INFO    : Bus 2597	: Pd=14.417, Qd=2.9 -> Pd=21.57, Qd=2.90
% INFO    : Bus 2598	: Pd=12.01, Qd=3.0 -> Pd=17.97, Qd=3.00
% INFO    : Bus 2599	: Pd=5.893, Qd=1.2 -> Pd=8.82, Qd=1.20
% INFO    : Bus 2600	: Pd=8.007, Qd=2.0 -> Pd=11.98, Qd=2.00
% INFO    : Bus 2601	: Pd=16.514, Qd=3.0 -> Pd=24.70, Qd=3.00
% INFO    : Bus 2602	: Pd=1.801, Qd=0.4 -> Pd=2.69, Qd=0.40
% INFO    : Bus 2603	: Pd=2.002, Qd=1.0 -> Pd=2.99, Qd=1.00
% INFO    : Bus 2604	: Pd=13.25, Qd=4.0 -> Pd=19.82, Qd=4.00
% INFO    : Bus 2605	: Pd=5.004, Qd=1.7 -> Pd=7.49, Qd=1.70
% INFO    : Bus 2606	: Pd=9.508, Qd=3.0 -> Pd=14.22, Qd=3.00
% INFO    : Bus 2607	: Pd=18.015, Qd=5.0 -> Pd=26.95, Qd=5.00
% INFO    : Bus 2608	: Pd=5.852, Qd=2.0 -> Pd=8.75, Qd=2.00
% INFO    : Bus 2609	: Pd=4.417, Qd=1.8 -> Pd=6.61, Qd=1.80
% INFO    : Bus 2610	: Pd=11.892, Qd=2.0 -> Pd=17.79, Qd=2.00
% INFO    : Bus 2611	: Pd=0.149, Qd=0.1 -> Pd=0.22, Qd=0.10
% INFO    : Bus 2612	: Pd=3.002, Qd=0.5 -> Pd=4.49, Qd=0.50
% INFO    : Bus 2613	: Pd=12.768, Qd=3.6 -> Pd=19.10, Qd=3.60
% INFO    : Bus 2614	: Pd=7.606, Qd=2.4 -> Pd=11.38, Qd=2.40
% INFO    : Bus 2616	: Pd=2.105, Qd=0.6 -> Pd=3.15, Qd=0.60
% INFO    : Bus 2617	: Pd=3.473, Qd=0.8 -> Pd=5.20, Qd=0.80
% INFO    : Bus 2618	: Pd=5.261, Qd=1.8 -> Pd=7.87, Qd=1.80
% INFO    : Bus 2619	: Pd=2.302, Qd=0.8 -> Pd=3.44, Qd=0.80
% INFO    : Bus 2620	: Pd=4.704, Qd=1.5 -> Pd=7.04, Qd=1.50
% INFO    : Bus 2621	: Pd=1.683, Qd=0.5 -> Pd=2.52, Qd=0.50
% INFO    : Bus 2622	: Pd=9.05, Qd=2.8 -> Pd=13.54, Qd=2.80
% INFO    : Bus 2623	: Pd=3.604, Qd=0.2 -> Pd=5.39, Qd=0.20
% INFO    : Bus 2624	: Pd=4.195, Qd=1.9 -> Pd=6.28, Qd=1.90
% INFO    : Bus 2625	: Pd=1.201, Qd=0.4 -> Pd=1.80, Qd=0.40
% INFO    : Bus 2626	: Pd=2.209, Qd=0.5 -> Pd=3.30, Qd=0.50
% INFO    : Bus 2627	: Pd=0.149, Qd=0.1 -> Pd=0.22, Qd=0.10
% INFO    : Bus 2628	: Pd=10.839, Qd=4.2 -> Pd=16.21, Qd=4.20
% INFO    : Bus 2629	: Pd=4.858, Qd=2.0 -> Pd=7.27, Qd=2.00
% INFO    : Bus 2630	: Pd=6.073, Qd=1.8 -> Pd=9.08, Qd=1.80
% INFO    : Bus 2631	: Pd=12.146, Qd=3.5 -> Pd=18.17, Qd=3.50
% INFO    : Bus 2632	: Pd=27.361, Qd=6.5 -> Pd=40.93, Qd=6.50
% INFO    : Bus 2634	: Pd=7.506, Qd=1.7 -> Pd=11.23, Qd=1.70
% INFO    : Bus 2635	: Pd=13.049, Qd=1.4 -> Pd=19.52, Qd=1.40
% INFO    : Bus 2636	: Pd=16.943, Qd=6.1 -> Pd=25.35, Qd=6.10
% INFO    : Bus 2637	: Pd=4.003, Qd=1.0 -> Pd=5.99, Qd=1.00
% INFO    : Bus 2639	: Pd=18.025, Qd=4.2 -> Pd=26.96, Qd=4.20
% INFO    : Bus 2640	: Pd=7.998, Qd=3.0 -> Pd=11.96, Qd=3.00
% INFO    : Bus 2641	: Pd=2.981, Qd=1.3 -> Pd=4.46, Qd=1.30
% INFO    : Bus 2642	: Pd=13.25, Qd=5.0 -> Pd=19.82, Qd=5.00
% INFO    : Bus 2643	: Pd=5.788, Qd=1.4 -> Pd=8.66, Qd=1.40
% INFO    : Bus 2644	: Pd=10.514, Qd=3.0 -> Pd=15.73, Qd=3.00
% INFO    : Bus 2645	: Pd=4.205, Qd=0.6 -> Pd=6.29, Qd=0.60
% INFO    : Bus 2646	: Pd=19.875, Qd=7.0 -> Pd=29.73, Qd=7.00
% INFO    : Bus 2647	: Pd=8.061, Qd=2.5 -> Pd=12.06, Qd=2.50
% INFO    : Bus 2648	: Pd=33.027, Qd=6.0 -> Pd=49.41, Qd=6.00
% INFO    : Bus 2649	: Pd=15.012, Qd=1.5 -> Pd=22.46, Qd=1.50
% INFO    : Bus 2651	: Pd=10.008, Qd=2.5 -> Pd=14.97, Qd=2.50
% INFO    : Bus 2652	: Pd=6.514, Qd=2.6 -> Pd=9.74, Qd=2.60
% INFO    : Bus 2653	: Pd=14.012, Qd=1.0 -> Pd=20.96, Qd=1.00
% INFO    : Bus 2654	: Pd=5.505, Qd=1.5 -> Pd=8.24, Qd=1.50
% INFO    : Bus 2655	: Pd=2.002, Qd=0.0 -> Pd=2.00, Qd=0.00
% INFO    : Bus 2656	: Pd=7.893, Qd=4.0 -> Pd=11.81, Qd=4.00
% INFO    : Bus 2657	: Pd=5.683, Qd=3.1 -> Pd=8.50, Qd=3.10
% INFO    : Bus 2658	: Pd=5.505, Qd=1.0 -> Pd=8.24, Qd=1.00
% INFO    : Bus 2659	: Pd=5.505, Qd=0.5 -> Pd=8.24, Qd=0.50
% INFO    : Bus 2662	: Pd=7.506, Qd=0.5 -> Pd=11.23, Qd=0.50
% INFO    : Bus 2663	: Pd=7.006, Qd=0.5 -> Pd=10.48, Qd=0.50
% INFO    : Bus 2664	: Pd=5.407, Qd=0.7 -> Pd=8.09, Qd=0.70
% INFO    : Bus 2665	: Pd=15.154, Qd=3.6 -> Pd=22.67, Qd=3.60
% INFO    : Bus 2666	: Pd=0.105, Qd=0.0 -> Pd=0.10, Qd=0.00
% INFO    : Bus 2667	: Pd=21.889, Qd=2.8 -> Pd=32.75, Qd=2.80
% INFO    : Bus 2668	: Pd=7.006, Qd=1.0 -> Pd=10.48, Qd=1.00
% INFO    : Bus 2669	: Pd=0.105, Qd=0.0 -> Pd=0.10, Qd=0.00
% INFO    : Bus 2670	: Pd=18.015, Qd=4.0 -> Pd=26.95, Qd=4.00
% INFO    : Bus 2671	: Pd=5.261, Qd=1.3 -> Pd=7.87, Qd=1.30
% INFO    : Bus 2672	: Pd=5.521, Qd=2.0 -> Pd=8.26, Qd=2.00
% INFO    : Bus 2673	: Pd=5.051, Qd=2.0 -> Pd=7.56, Qd=2.00
% INFO    : Bus 2674	: Pd=4.604, Qd=1.1 -> Pd=6.89, Qd=1.10
% INFO    : Bus 2675	: Pd=91.646, Qd=33.0 -> Pd=137.10, Qd=33.00
% INFO    : Bus 2676	: Pd=3.305, Qd=1.0 -> Pd=4.94, Qd=1.00
% INFO    : Bus 2677	: Pd=3.644, Qd=1.2 -> Pd=5.45, Qd=1.20
% INFO    : Bus 2678	: Pd=16.1, Qd=5.0 -> Pd=24.09, Qd=5.00
% INFO    : Bus 2679	: Pd=10.514, Qd=2.0 -> Pd=15.73, Qd=2.00
% INFO    : Bus 2681	: Pd=8.419, Qd=2.4 -> Pd=12.59, Qd=2.40
% INFO    : Bus 2682	: Pd=10.365, Qd=1.9 -> Pd=15.51, Qd=1.90
% INFO    : Bus 2683	: Pd=7.811, Qd=2.7 -> Pd=11.68, Qd=2.70
% INFO    : Bus 2684	: Pd=5.858, Qd=1.4 -> Pd=8.76, Qd=1.40
% INFO    : Bus 2685	: Pd=11.115, Qd=1.2 -> Pd=16.63, Qd=1.20
% INFO    : Bus 2686	: Pd=8.281, Qd=2.5 -> Pd=12.39, Qd=2.50
% INFO    : Bus 2687	: Pd=9.463, Qd=2.3 -> Pd=14.16, Qd=2.30
% INFO    : Bus 2688	: Pd=9.386, Qd=3.0 -> Pd=14.04, Qd=3.00
% INFO    : Bus 2689	: Pd=3.305, Qd=1.1 -> Pd=4.94, Qd=1.10
% INFO    : Bus 2690	: Pd=11.51, Qd=2.0 -> Pd=17.22, Qd=2.00
% INFO    : Bus 2691	: Pd=6.505, Qd=1.5 -> Pd=9.73, Qd=1.50
% INFO    : Bus 2692	: Pd=10.814, Qd=3.7 -> Pd=16.18, Qd=3.70
% INFO    : Bus 2693	: Pd=21.046, Qd=5.1 -> Pd=31.48, Qd=5.10
% INFO    : Bus 2694	: Pd=13.26, Qd=1.5 -> Pd=19.84, Qd=1.50
% INFO    : Bus 2695	: Pd=8.507, Qd=1.2 -> Pd=12.73, Qd=1.20
% INFO    : Bus 2696	: Pd=14.417, Qd=3.1 -> Pd=21.57, Qd=3.10
% INFO    : Bus 2697	: Pd=6.308, Qd=2.6 -> Pd=9.44, Qd=2.60
% INFO    : Bus 2698	: Pd=16.372, Qd=6.2 -> Pd=24.49, Qd=6.20
% INFO    : Bus 2699	: Pd=6.073, Qd=2.4 -> Pd=9.08, Qd=2.40
% INFO    : Bus 2700	: Pd=13.969, Qd=2.4 -> Pd=20.90, Qd=2.40
% INFO    : Bus 2701	: Pd=9.798, Qd=3.1 -> Pd=14.66, Qd=3.10
% INFO    : Bus 2703	: Pd=14.87, Qd=3.1 -> Pd=22.24, Qd=3.10
% INFO    : Bus 2704	: Pd=4.315, Qd=0.8 -> Pd=6.46, Qd=0.80
% INFO    : Bus 2708	: Pd=36.437, Qd=11.0 -> Pd=54.51, Qd=11.00
% INFO    : Bus 2709	: Pd=3.313, Qd=1.0 -> Pd=4.96, Qd=1.00
% INFO    : Bus 2710	: Pd=5.473, Qd=1.1 -> Pd=8.19, Qd=1.10
% INFO    : Bus 2711	: Pd=6.314, Qd=1.2 -> Pd=9.45, Qd=1.20
% INFO    : Bus 2712	: Pd=70.058, Qd=18.8 -> Pd=104.80, Qd=18.80
% INFO    : Bus 2713	: Pd=50.041, Qd=4.3 -> Pd=74.86, Qd=4.30
% INFO    : Bus 2714	: Pd=6.005, Qd=0.0 -> Pd=6.00, Qd=0.00
% INFO    : Bus 2715	: Pd=13.611, Qd=4.4 -> Pd=20.36, Qd=4.40
% INFO    : Bus 2716	: Pd=12.698, Qd=4.0 -> Pd=19.00, Qd=4.00
% INFO    : Bus 2719	: Pd=12.698, Qd=4.0 -> Pd=19.00, Qd=4.00
% INFO    : Bus 2722	: Pd=1.501, Qd=0.5 -> Pd=2.25, Qd=0.50
% INFO    : Bus 2723	: Pd=177.604, Qd=31.638 -> Pd=265.69, Qd=31.64
% INFO    : Bus 2724	: Pd=431.5, Qd=10.504 -> Pd=645.51, Qd=10.50
% INFO    : Bus 2725	: Pd=371.2, Qd=-75.565 -> Pd=371.20, Qd=-75.56
% INFO    : Bus 2726	: Pd=136.331, Qd=-31.538 -> Pd=136.33, Qd=-31.54
% INFO    : Bus 2729	: Pd=307.582, Qd=188.523 -> Pd=460.13, Qd=188.52
% INFO    : Bus 2731	: Pd=17.0, Qd=6.0 -> Pd=25.43, Qd=6.00
% INFO    : Bus 2733	: Pd=33.0, Qd=12.0 -> Pd=49.37, Qd=12.00
% INFO    : Bus 2734	: Pd=16.0, Qd=6.0 -> Pd=23.94, Qd=6.00
% INFO    : Bus 2735	: Pd=25.0, Qd=10.0 -> Pd=37.40, Qd=10.00
% INFO    : Bus 2736	: Pd=65.0, Qd=26.0 -> Pd=97.24, Qd=26.00
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 26	: Pg=330.0, Qg=85.5 -> Pg=323.0, Qg=9.0
% INFO    : Gen at bus 27	: Pg=325.0, Qg=85.5 -> Pg=318.0, Qg=42.0
% INFO    : Gen at bus 27	: Pg=325.0, Qg=85.5 -> Pg=318.0, Qg=42.0
% INFO    : Gen at bus 27	: Pg=330.0, Qg=85.5 -> Pg=318.0, Qg=42.0
% INFO    : Gen at bus 26	: Pg=330.0, Qg=85.5 -> Pg=323.0, Qg=9.0
% INFO    : Gen at bus 28	: Pg=330.0, Qg=85.5 -> Pg=339.0, Qg=-25.0
% INFO    : Gen at bus 28	: Pg=330.0, Qg=85.5 -> Pg=339.0, Qg=-25.0
% INFO    : Gen at bus 29	: Pg=330.0, Qg=85.5 -> Pg=338.0, Qg=-42.0
% INFO    : Gen at bus 29	: Pg=330.0, Qg=85.5 -> Pg=338.0, Qg=-42.0
% INFO    : Gen at bus 42	: Pg=172.5, Qg=50.5 -> Pg=180.0, Qg=23.0
% INFO    : Gen at bus 42	: Pg=167.5, Qg=55.5 -> Pg=160.0, Qg=23.0
% INFO    : Gen at bus 43	: Pg=172.5, Qg=55.5 -> Pg=166.0, Qg=19.0
% INFO    : Gen at bus 43	: Pg=177.5, Qg=55.5 -> Pg=176.0, Qg=19.0
% INFO    : Gen at bus 44	: Pg=395.0, Qg=158.0 -> Pg=307.0, Qg=-83.0
% INFO    : Gen at bus 54	: Pg=177.0, Qg=51.5 -> Pg=151.0, Qg=-15.0
% INFO    : Gen at bus 55	: Pg=177.0, Qg=57.0 -> Pg=152.0, Qg=49.0
% INFO    : Gen at bus 56	: Pg=177.0, Qg=57.0 -> Pg=278.0, Qg=-23.0
% INFO    : Gen at bus 57	: Pg=177.0, Qg=57.0 -> Pg=286.0, Qg=37.0
% INFO    : Gen at bus 57	: Pg=177.0, Qg=57.0 -> Pg=286.0, Qg=37.0
% INFO    : Gen at bus 58	: Pg=48.1, Qg=15.0 -> Pg=105.0, Qg=-42.0
% INFO    : Gen at bus 77	: Pg=182.5, Qg=54.0 -> Pg=191.0, Qg=30.0
% INFO    : Gen at bus 77	: Pg=182.5, Qg=54.0 -> Pg=191.0, Qg=30.0
% INFO    : Gen at bus 78	: Pg=182.5, Qg=54.0 -> Pg=189.0, Qg=7.0
% INFO    : Gen at bus 78	: Pg=182.5, Qg=54.0 -> Pg=189.0, Qg=7.0
% INFO    : Gen at bus 81	: Pg=300.0, Qg=100.5 -> Pg=302.0, Qg=73.0
% INFO    : Gen at bus 97	: Pg=9.0, Qg=0.5 -> Pg=60.0, Qg=-6.0
% INFO    : Gen at bus 97	: Pg=6.0, Qg=0.5 -> Pg=57.0, Qg=-6.0
% INFO    : Gen at bus 103	: Pg=179.5, Qg=54.0 -> Pg=245.0, Qg=61.0
% INFO    : Gen at bus 105	: Pg=99.5, Qg=39.0 -> Pg=179.0, Qg=80.0
% INFO    : Gen at bus 116	: Pg=95.0, Qg=40.0 -> Pg=125.0, Qg=1.0
% INFO    : Gen at bus 117	: Pg=95.0, Qg=20.0 -> Pg=134.0, Qg=48.0
% INFO    : Gen at bus 124	: Pg=187.5, Qg=50.0 -> Pg=222.0, Qg=-43.0
% INFO    : Gen at bus 125	: Pg=182.5, Qg=52.5 -> Pg=196.0, Qg=48.0
% INFO    : Gen at bus 125	: Pg=187.5, Qg=50.0 -> Pg=216.0, Qg=48.0
% INFO    : Gen at bus 126	: Pg=182.5, Qg=50.0 -> Pg=295.0, Qg=-16.0
% INFO    : Gen at bus 131	: Pg=62.5, Qg=1.0 -> Pg=136.0, Qg=15.0
% INFO    : Gen at bus 133	: Pg=110.0, Qg=45.0 -> Pg=120.0, Qg=5.0
% INFO    : Gen at bus 134	: Pg=110.0, Qg=45.0 -> Pg=120.0, Qg=10.0
% INFO    : Gen at bus 147	: Pg=156.0, Qg=50.5 -> Pg=135.0, Qg=-117.0
% INFO    : Gen at bus 149	: Pg=156.0, Qg=50.0 -> Pg=234.0, Qg=198.0
% INFO    : Gen at bus 150	: Pg=156.0, Qg=50.5 -> Pg=238.0, Qg=28.0
% INFO    : Gen at bus 154	: Pg=164.5, Qg=48.0 -> Pg=195.0, Qg=28.0
% INFO    : Gen at bus 154	: Pg=182.5, Qg=60.0 -> Pg=205.0, Qg=28.0
% INFO    : Gen at bus 155	: Pg=167.5, Qg=47.5 -> Pg=227.0, Qg=-3.0
% INFO    : Gen at bus 155	: Pg=163.0, Qg=44.5 -> Pg=217.0, Qg=-3.0
% INFO    : Gen at bus 157	: Pg=163.0, Qg=44.5 -> Pg=244.0, Qg=148.0
% INFO    : Gen at bus 163	: Pg=175.0, Qg=40.5 -> Pg=178.0, Qg=64.0
% INFO    : Gen at bus 164	: Pg=175.0, Qg=40.5 -> Pg=178.0, Qg=25.0
% INFO    : Gen at bus 164	: Pg=175.0, Qg=40.5 -> Pg=178.0, Qg=25.0
% INFO    : Gen at bus 179	: Pg=170.0, Qg=55.0 -> Pg=216.0, Qg=12.0
% INFO    : Gen at bus 204	: Pg=89.5, Qg=25.0 -> Pg=58.0, Qg=-2.0
% INFO    : Gen at bus 204	: Pg=89.5, Qg=25.0 -> Pg=58.0, Qg=-2.0
% INFO    : Gen at bus 204	: Pg=89.5, Qg=25.0 -> Pg=58.0, Qg=-2.0
% INFO    : Gen at bus 205	: Pg=89.5, Qg=25.0 -> Pg=59.0, Qg=-34.0
% INFO    : Gen at bus 214	: Pg=35.0, Qg=10.0 -> Pg=75.0, Qg=-4.0
% INFO    : Gen at bus 214	: Pg=10.0, Qg=10.0 -> Pg=50.0, Qg=-4.0
% INFO    : Gen at bus 220	: Pg=1.55, Qg=0.5 -> Pg=22.0, Qg=-4.0
% INFO    : Gen at bus 221	: Pg=1.55, Qg=0.5 -> Pg=39.0, Qg=-1.0
% INFO    : Gen at bus 239	: Pg=7.0, Qg=3.0 -> Pg=100.0, Qg=1.0
% INFO    : Gen at bus 246	: Pg=330.0, Qg=85.5 -> Pg=324.0, Qg=103.0
% INFO    : Gen at bus 309	: Pg=11.0, Qg=5.5 -> Pg=58.0, Qg=10.0
% INFO    : Gen at bus 310	: Pg=15.0, Qg=7.5 -> Pg=63.0, Qg=4.0
% INFO    : Gen at bus 311	: Pg=15.0, Qg=7.5 -> Pg=125.0, Qg=23.0
% INFO    : Gen at bus 313	: Pg=30.0, Qg=10.0 -> Pg=73.0, Qg=1.0
% INFO    : Gen at bus 322	: Pg=2.5, Qg=1.5 -> Pg=48.0, Qg=7.0
% INFO    : Gen at bus 365	: Pg=43.25, Qg=6.0 -> Pg=123.0, Qg=3.0
% INFO    : Gen at bus 366	: Pg=43.25, Qg=6.0 -> Pg=111.0, Qg=13.0
% INFO    : Gen at bus 367	: Pg=43.25, Qg=6.0 -> Pg=110.0, Qg=-8.0
% INFO    : Gen at bus 368	: Pg=43.25, Qg=6.0 -> Pg=98.0, Qg=-1.0
% INFO    : Gen at bus 385	: Pg=175.0, Qg=45.5 -> Pg=176.0, Qg=-27.0
% INFO    : Gen at bus 386	: Pg=13.5, Qg=5.0 -> Pg=114.0, Qg=-9.0
% INFO    : Gen at bus 443	: Pg=1.5, Qg=1.0 -> Pg=47.0, Qg=5.0
% INFO    : Gen at bus 452	: Pg=5.21, Qg=1.0 -> Pg=28.0, Qg=-5.0
% INFO    : Gen at bus 485	: Pg=1.4, Qg=0.35 -> Pg=35.0, Qg=10.0
% INFO    : Gen at bus 536	: Pg=40.0, Qg=7.0 -> Pg=182.0, Qg=5.0
% INFO    : Gen at bus 537	: Pg=25.0, Qg=8.75 -> Pg=114.0, Qg=24.0
% INFO    : Gen at bus 537	: Pg=25.0, Qg=8.75 -> Pg=114.0, Qg=24.0
% INFO    : Gen at bus 551	: Pg=1.4, Qg=0.35 -> Pg=83.0, Qg=-1.0
% INFO    : Gen at bus 559	: Pg=30.0, Qg=2.5 -> Pg=154.0, Qg=11.0
% INFO    : Gen at bus 560	: Pg=30.0, Qg=2.5 -> Pg=206.0, Qg=17.0
% INFO    : Gen at bus 573	: Pg=1.0, Qg=2.0 -> Pg=45.0, Qg=-6.0
% INFO    : Gen at bus 626	: Pg=78.0, Qg=15.0 -> Pg=86.0, Qg=2.0
% INFO    : Gen at bus 626	: Pg=30.0, Qg=15.0 -> Pg=38.0, Qg=2.0
% INFO    : Gen at bus 664	: Pg=177.5, Qg=55.5 -> Pg=176.0, Qg=24.0
% INFO    : Gen at bus 685	: Pg=150.0, Qg=15.0 -> Pg=155.0, Qg=1.0
% INFO    : Gen at bus 685	: Pg=50.0, Qg=15.0 -> Pg=55.0, Qg=1.0
% INFO    : Gen at bus 691	: Pg=2.43, Qg=0.9 -> Pg=33.0, Qg=1.0
% INFO    : Gen at bus 716	: Pg=1.47, Qg=0.65 -> Pg=14.0, Qg=11.0
% INFO    : Gen at bus 740	: Pg=177.0, Qg=57.0 -> Pg=133.0, Qg=-70.0
% INFO    : Gen at bus 763	: Pg=86.0, Qg=15.0 -> Pg=124.0, Qg=11.0
% INFO    : Gen at bus 792	: Pg=1.0, Qg=0.5 -> Pg=83.0, Qg=14.0
% INFO    : Gen at bus 796	: Pg=36.55, Qg=11.5 -> Pg=63.0, Qg=11.0
% INFO    : Gen at bus 808	: Pg=108.5, Qg=5.0 -> Pg=111.0, Qg=14.0
% INFO    : Gen at bus 845	: Pg=15.0, Qg=4.05 -> Pg=27.0, Qg=7.0
% INFO    : Gen at bus 845	: Pg=15.0, Qg=4.05 -> Pg=27.0, Qg=7.0
% INFO    : Gen at bus 877	: Pg=35.0, Qg=20.6 -> Pg=70.0, Qg=11.0
% INFO    : Gen at bus 900	: Pg=50.0, Qg=17.5 -> Pg=174.0, Qg=62.0
% INFO    : Gen at bus 976	: Pg=100.0, Qg=35.0 -> Pg=120.0, Qg=25.0
% INFO    : Gen at bus 1001	: Pg=303.0, Qg=104.0 -> Pg=251.0, Qg=1.0
% INFO    : Gen at bus 1002	: Pg=295.0, Qg=98.5 -> Pg=251.0, Qg=30.0
% INFO    : Gen at bus 1006	: Pg=6.0, Qg=0.7235 -> Pg=29.0, Qg=5.0
% INFO    : Gen at bus 1005	: Pg=4.0, Qg=0.2235 -> Pg=28.0, Qg=-1.0
% INFO    : Gen at bus 1006	: Pg=4.0, Qg=0.2235 -> Pg=27.0, Qg=5.0
% INFO    : Gen at bus 1013	: Pg=15.0, Qg=2.4 -> Pg=123.0, Qg=19.0
% INFO    : Gen at bus 1024	: Pg=12.0, Qg=13.5 -> Pg=170.0, Qg=45.0
% INFO    : Gen at bus 1113	: Pg=50.0, Qg=22.5 -> Pg=171.0, Qg=59.0
% INFO    : Gen at bus 1152	: Pg=17.0, Qg=2.6255 -> Pg=61.0, Qg=9.0
% INFO    : Gen at bus 1153	: Pg=17.0, Qg=2.6255 -> Pg=58.0, Qg=9.0
% INFO    : Gen at bus 1154	: Pg=16.0, Qg=2.625 -> Pg=56.0, Qg=11.0
% INFO    : Gen at bus 1179	: Pg=70.0, Qg=26.25 -> Pg=148.0, Qg=37.0
% INFO    : Gen at bus 1188	: Pg=50.0, Qg=0.0 -> Pg=141.0, Qg=22.0
% INFO    : Gen at bus 1246	: Pg=10.0, Qg=1.0 -> Pg=74.0, Qg=26.0
% INFO    : Gen at bus 1287	: Pg=182.0, Qg=54.0 -> Pg=167.0, Qg=52.0
% INFO    : Gen at bus 1342	: Pg=20.0, Qg=2.5 -> Pg=72.0, Qg=6.0
% INFO    : Gen at bus 1343	: Pg=25.0, Qg=2.5 -> Pg=76.0, Qg=12.0
% INFO    : Gen at bus 1352	: Pg=99.5, Qg=39.0 -> Pg=120.0, Qg=15.0
% INFO    : Gen at bus 1351	: Pg=99.5, Qg=39.0 -> Pg=110.0, Qg=40.0
% INFO    : Gen at bus 1363	: Pg=104.5, Qg=41.5 -> Pg=302.0, Qg=93.0
% INFO    : Gen at bus 1374	: Pg=100.0, Qg=27.5 -> Pg=197.0, Qg=29.0
% INFO    : Gen at bus 1432	: Pg=10.0, Qg=1.0 -> Pg=131.0, Qg=42.0
% INFO    : Gen at bus 1432	: Pg=10.0, Qg=1.0 -> Pg=131.0, Qg=42.0
% INFO    : Gen at bus 1435	: Pg=10.0, Qg=1.875 -> Pg=36.0, Qg=6.0
% INFO    : Gen at bus 1434	: Pg=13.0, Qg=3.375 -> Pg=60.0, Qg=9.0
% INFO    : Gen at bus 1461	: Pg=24.5, Qg=14.5 -> Pg=85.0, Qg=8.0
% INFO    : Gen at bus 1644	: Pg=15.0, Qg=5.6 -> Pg=49.0, Qg=9.0
% INFO    : Gen at bus 1644	: Pg=15.0, Qg=5.6 -> Pg=49.0, Qg=9.0
% INFO    : Gen at bus 1644	: Pg=15.0, Qg=5.617 -> Pg=49.0, Qg=9.0
% INFO    : Gen at bus 1672	: Pg=104.0, Qg=44.0 -> Pg=100.0, Qg=32.0
% INFO    : Gen at bus 1673	: Pg=104.0, Qg=44.0 -> Pg=126.0, Qg=19.0
% INFO    : Gen at bus 1674	: Pg=96.5, Qg=40.0 -> Pg=109.0, Qg=3.0
% INFO    : Gen at bus 1684	: Pg=95.0, Qg=20.0005 -> Pg=216.0, Qg=54.0
% INFO    : Gen at bus 1685	: Pg=95.0, Qg=20.0 -> Pg=199.0, Qg=42.0
% INFO    : Gen at bus 1793	: Pg=20.0, Qg=2.0 -> Pg=54.0, Qg=-32.0
% INFO    : Gen at bus 1794	: Pg=39.0, Qg=19.5 -> Pg=102.0, Qg=25.0
% INFO    : Gen at bus 1836	: Pg=192.5, Qg=52.5 -> Pg=182.0, Qg=69.0
% INFO    : Gen at bus 1838	: Pg=192.5, Qg=52.5 -> Pg=177.0, Qg=34.0
% INFO    : Gen at bus 1926	: Pg=10.0, Qg=1.2 -> Pg=61.0, Qg=10.0
% INFO    : Gen at bus 1926	: Pg=10.0, Qg=1.2 -> Pg=61.0, Qg=10.0
% INFO    : Gen at bus 1928	: Pg=110.0, Qg=45.0 -> Pg=109.0, Qg=4.0
% INFO    : Gen at bus 1929	: Pg=110.0, Qg=45.0 -> Pg=109.0, Qg=20.0
% INFO    : Gen at bus 1944	: Pg=1.0, Qg=0.0 -> Pg=33.0, Qg=-23.0
% INFO    : Gen at bus 1947	: Pg=1.2, Qg=0.0 -> Pg=47.0, Qg=-35.0
% INFO    : Gen at bus 1957	: Pg=0.2, Qg=0.0 -> Pg=26.0, Qg=-8.0
% INFO    : Gen at bus 1962	: Pg=0.1, Qg=0.0 -> Pg=33.0, Qg=-16.0
% INFO    : Gen at bus 1964	: Pg=17.0, Qg=7.5 -> Pg=75.0, Qg=1.0
% INFO    : Gen at bus 1991	: Pg=156.0, Qg=50.5 -> Pg=108.0, Qg=-21.0
% INFO    : Gen at bus 1997	: Pg=13.65, Qg=4.0005 -> Pg=67.0, Qg=-8.0
% INFO    : Gen at bus 2001	: Pg=40.0, Qg=11.291 -> Pg=108.0, Qg=82.0
% INFO    : Gen at bus 2001	: Pg=80.0, Qg=40.0 -> Pg=148.0, Qg=82.0
% INFO    : Gen at bus 2007	: Pg=0.4, Qg=0.0 -> Pg=31.0, Qg=-6.0
% INFO    : Gen at bus 2014	: Pg=25.0, Qg=6.0 -> Pg=98.0, Qg=-1.0
% INFO    : Gen at bus 2035	: Pg=14.0, Qg=0.0 -> Pg=101.0, Qg=41.0
% INFO    : Gen at bus 2039	: Pg=8.5, Qg=0.0 -> Pg=61.0, Qg=-1.0
% INFO    : Gen at bus 2041	: Pg=105.0, Qg=45.0 -> Pg=204.0, Qg=58.0
% INFO    : Gen at bus 2046	: Pg=0.1, Qg=0.0 -> Pg=44.0, Qg=-41.0
% INFO    : Gen at bus 2056	: Pg=1.0, Qg=0.0 -> Pg=28.0, Qg=-2.0
% INFO    : Gen at bus 2063	: Pg=2.0, Qg=1.0 -> Pg=50.0, Qg=9.0
% INFO    : Gen at bus 2070	: Pg=0.2, Qg=0.0 -> Pg=35.0, Qg=-16.0
% INFO    : Gen at bus 2090	: Pg=40.0, Qg=6.0 -> Pg=108.0, Qg=8.0
% INFO    : Gen at bus 2091	: Pg=24.0, Qg=5.0 -> Pg=39.0, Qg=84.0
% INFO    : Gen at bus 2093	: Pg=42.5, Qg=6.0 -> Pg=45.0, Qg=15.0
% INFO    : Gen at bus 2096	: Pg=3.0, Qg=0.0 -> Pg=107.0, Qg=31.0
% INFO    : Gen at bus 2118	: Pg=4.5, Qg=0.0 -> Pg=72.0, Qg=3.0
% INFO    : Gen at bus 2140	: Pg=1.0, Qg=0.0 -> Pg=31.0, Qg=-17.0
% INFO    : Gen at bus 2175	: Pg=0.8, Qg=0.0 -> Pg=36.0, Qg=-9.0
% INFO    : Gen at bus 2202	: Pg=0.8, Qg=0.0 -> Pg=22.0, Qg=-6.0
% INFO    : Gen at bus 2203	: Pg=0.2, Qg=0.0 -> Pg=53.0, Qg=1.0
% INFO    : Gen at bus 2208	: Pg=4.5, Qg=0.0 -> Pg=55.0, Qg=-2.0
% INFO    : Gen at bus 2214	: Pg=175.0, Qg=40.5 -> Pg=163.0, Qg=-20.0
% INFO    : Gen at bus 2215	: Pg=175.0, Qg=46.5 -> Pg=169.0, Qg=56.0
% INFO    : Gen at bus 2228	: Pg=0.4, Qg=0.0 -> Pg=78.0, Qg=-4.0
% INFO    : Gen at bus 2235	: Pg=14.5, Qg=0.0 -> Pg=70.0, Qg=31.0
% INFO    : Gen at bus 2253	: Pg=50.0, Qg=7.5 -> Pg=123.0, Qg=2.0
% INFO    : Gen at bus 2265	: Pg=2.0, Qg=0.0 -> Pg=54.0, Qg=-18.0
% INFO    : Gen at bus 2277	: Pg=4.0, Qg=0.0 -> Pg=64.0, Qg=-1.0
% INFO    : Gen at bus 2293	: Pg=1.0, Qg=0.0 -> Pg=32.0, Qg=-4.0
% INFO    : Gen at bus 2295	: Pg=0.2, Qg=0.0 -> Pg=18.0, Qg=-10.0
% INFO    : Gen at bus 2296	: Pg=0.2, Qg=0.0 -> Pg=38.0, Qg=-3.0
% INFO    : Gen at bus 2328	: Pg=2.0, Qg=1.0 -> Pg=49.0, Qg=-2.0
% INFO    : Gen at bus 2331	: Pg=0.1, Qg=0.0 -> Pg=32.0, Qg=3.0
% INFO    : Gen at bus 2343	: Pg=164.5, Qg=48.0 -> Pg=132.0, Qg=-6.0
% INFO    : Gen at bus 2354	: Pg=72.5, Qg=40.0 -> Pg=91.0, Qg=1.0
% INFO    : Gen at bus 2360	: Pg=4.4, Qg=0.0 -> Pg=35.0, Qg=-33.0
% INFO    : Gen at bus 2366	: Pg=2.5, Qg=0.0 -> Pg=72.0, Qg=-25.0
% INFO    : Gen at bus 2370	: Pg=0.2, Qg=0.0 -> Pg=79.0, Qg=-11.0
% INFO    : Gen at bus 2431	: Pg=3.0, Qg=4.9995 -> Pg=42.0, Qg=-9.0
% INFO    : Gen at bus 2438	: Pg=0.5, Qg=0.0 -> Pg=82.0, Qg=-1.0
% INFO    : Gen at bus 2448	: Pg=0.6, Qg=0.1 -> Pg=43.0, Qg=-10.0
% INFO    : Gen at bus 2451	: Pg=65.0, Qg=7.5 -> Pg=127.0, Qg=-5.0
% INFO    : Gen at bus 2453	: Pg=0.1, Qg=0.8 -> Pg=56.0, Qg=-19.0
% INFO    : Gen at bus 2459	: Pg=0.6, Qg=0.1 -> Pg=20.0, Qg=-5.0
% INFO    : Gen at bus 2467	: Pg=0.3, Qg=1.2 -> Pg=13.0, Qg=2.0
% INFO    : Gen at bus 2470	: Pg=29.0, Qg=2.5 -> Pg=86.0, Qg=-3.0
% INFO    : Gen at bus 2471	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=4.0
% INFO    : Gen at bus 2480	: Pg=0.0, Qg=0.55 -> Pg=0.0, Qg=1.0
% INFO    : Gen at bus 2481	: Pg=0.2, Qg=0.7 -> Pg=38.0, Qg=5.0
% INFO    : Gen at bus 2482	: Pg=0.3, Qg=0.05 -> Pg=29.0, Qg=-3.0
% INFO    : Gen at bus 2483	: Pg=0.5, Qg=0.05 -> Pg=12.0, Qg=-5.0
% INFO    : Gen at bus 2485	: Pg=0.0, Qg=1.05 -> Pg=0.0, Qg=1.0
% INFO    : Gen at bus 2488	: Pg=4.0, Qg=1.65 -> Pg=27.0, Qg=-4.0
% INFO    : Gen at bus 2491	: Pg=12.0, Qg=1.5 -> Pg=78.0, Qg=19.0
% INFO    : Gen at bus 2497	: Pg=3.5, Qg=0.5 -> Pg=15.0, Qg=-3.0
% INFO    : Gen at bus 2500	: Pg=40.0, Qg=2.5 -> Pg=84.0, Qg=9.0
% INFO    : Gen at bus 2509	: Pg=0.0, Qg=0.6 -> Pg=0.0, Qg=4.0
% INFO    : Gen at bus 2511	: Pg=0.0, Qg=1.0 -> Pg=0.0, Qg=1.0
% INFO    : Gen at bus 2523	: Pg=0.0, Qg=0.7 -> Pg=0.0, Qg=-8.0
% INFO    : Gen at bus 2526	: Pg=4.0, Qg=0.75 -> Pg=60.0, Qg=-15.0
% INFO    : Gen at bus 2529	: Pg=23.0, Qg=10.0 -> Pg=52.0, Qg=29.0
% INFO    : Gen at bus 2536	: Pg=10.0, Qg=0.5 -> Pg=32.0, Qg=-9.0
% INFO    : Gen at bus 2539	: Pg=0.0, Qg=1.55 -> Pg=0.0, Qg=2.0
% INFO    : Gen at bus 2542	: Pg=0.0, Qg=0.6 -> Pg=0.0, Qg=7.0
% INFO    : Gen at bus 2544	: Pg=0.0, Qg=1.8 -> Pg=0.0, Qg=4.0
% INFO    : Gen at bus 2546	: Pg=0.5, Qg=1.8 -> Pg=43.0, Qg=-16.0
% INFO    : Gen at bus 2547	: Pg=1.0, Qg=0.9 -> Pg=40.0, Qg=-13.0
% INFO    : Gen at bus 2554	: Pg=36.0, Qg=12.0 -> Pg=225.0, Qg=14.0
% INFO    : Gen at bus 2556	: Pg=0.0, Qg=0.5 -> Pg=0.0, Qg=-8.0
% INFO    : Gen at bus 2557	: Pg=0.0, Qg=0.55 -> Pg=0.0, Qg=1.0
% INFO    : Gen at bus 2563	: Pg=0.1, Qg=0.85 -> Pg=33.0, Qg=-8.0
% INFO    : Gen at bus 2564	: Pg=0.0, Qg=0.45 -> Pg=0.0, Qg=-2.0
% INFO    : Gen at bus 2568	: Pg=0.2, Qg=0.0 -> Pg=55.0, Qg=7.0
% INFO    : Gen at bus 2571	: Pg=5.0, Qg=5.0 -> Pg=71.0, Qg=26.0
% INFO    : Gen at bus 2573	: Pg=0.4, Qg=0.95 -> Pg=21.0, Qg=-3.0
% INFO    : Gen at bus 2574	: Pg=0.0, Qg=0.65 -> Pg=0.0, Qg=-2.0
% INFO    : Gen at bus 2578	: Pg=0.0, Qg=0.4 -> Pg=0.0, Qg=-13.0
% INFO    : Gen at bus 2582	: Pg=0.0, Qg=1.25 -> Pg=0.0, Qg=3.0
% INFO    : Gen at bus 2589	: Pg=0.5, Qg=0.05 -> Pg=37.0, Qg=-13.0
% INFO    : Gen at bus 2606	: Pg=0.2, Qg=0.05 -> Pg=56.0, Qg=4.0
% INFO    : Gen at bus 2625	: Pg=0.1, Qg=0.05 -> Pg=20.0, Qg=-2.0
% INFO    : Gen at bus 2628	: Pg=2.1, Qg=0.0 -> Pg=50.0, Qg=-1.0
% INFO    : Gen at bus 2632	: Pg=10.5, Qg=3.75 -> Pg=55.0, Qg=-11.0
% INFO    : Gen at bus 2634	: Pg=0.2, Qg=0.05 -> Pg=50.0, Qg=5.0
% INFO    : Gen at bus 2643	: Pg=0.3, Qg=0.0 -> Pg=51.0, Qg=-1.0
% INFO    : Gen at bus 2648	: Pg=0.0, Qg=0.95 -> Pg=0.0, Qg=7.0
% INFO    : Gen at bus 2649	: Pg=0.0, Qg=1.0 -> Pg=0.0, Qg=5.0
% INFO    : Gen at bus 2651	: Pg=0.0, Qg=0.6 -> Pg=0.0, Qg=2.0
% INFO    : Gen at bus 2653	: Pg=0.7, Qg=2.4 -> Pg=40.0, Qg=-9.0
% INFO    : Gen at bus 2654	: Pg=0.0, Qg=0.6 -> Pg=0.0, Qg=1.0
% INFO    : Gen at bus 2655	: Pg=0.0, Qg=0.3 -> Pg=0.0, Qg=-2.0
% INFO    : Gen at bus 2658	: Pg=0.0, Qg=0.75 -> Pg=0.0, Qg=-8.0
% INFO    : Gen at bus 2662	: Pg=0.0, Qg=1.95 -> Pg=0.0, Qg=-20.0
% INFO    : Gen at bus 2667	: Pg=1.3, Qg=0.25 -> Pg=104.0, Qg=12.0
% INFO    : Gen at bus 2668	: Pg=0.0, Qg=1.15 -> Pg=0.0, Qg=1.0
% INFO    : Gen at bus 2674	: Pg=0.0, Qg=0.5 -> Pg=0.0, Qg=14.0
% INFO    : Gen at bus 2675	: Pg=55.0, Qg=17.5 -> Pg=142.0, Qg=16.0
% INFO    : Gen at bus 2681	: Pg=2.5, Qg=0.0 -> Pg=63.0, Qg=7.0
% INFO    : Gen at bus 2684	: Pg=2.0, Qg=0.5 -> Pg=72.0, Qg=-5.0
% INFO    : Gen at bus 2690	: Pg=0.0, Qg=0.6 -> Pg=0.0, Qg=-6.0
% INFO    : Gen at bus 2691	: Pg=0.0, Qg=0.6 -> Pg=0.0, Qg=-11.0
% INFO    : Gen at bus 2695	: Pg=0.1, Qg=0.6 -> Pg=34.0, Qg=-10.0
% INFO    : Gen at bus 2701	: Pg=25.0, Qg=1.25 -> Pg=78.0, Qg=-2.0
% INFO    : Gen at bus 2701	: Pg=25.0, Qg=1.25 -> Pg=78.0, Qg=-2.0
% INFO    : Gen at bus 2712	: Pg=20.0, Qg=7.0 -> Pg=140.0, Qg=15.0
% INFO    : Gen at bus 2714	: Pg=0.0, Qg=0.5 -> Pg=0.0, Qg=5.0
% INFO    : Gen at bus 2716	: Pg=0.0, Qg=0.6 -> Pg=0.0, Qg=8.0
% INFO    : Gen at bus 2719	: Pg=5.8, Qg=0.65 -> Pg=64.0, Qg=-10.0
% INFO    : Gen at bus 450	: Pg=6.8, Qg=0.0 -> Pg=59.0, Qg=-5.0
% INFO    : Gen at bus 1166	: Pg=0.7, Qg=0.144 -> Pg=28.0, Qg=2.0
% INFO    : Gen at bus 1845	: Pg=3.1, Qg=2.35 -> Pg=34.0, Qg=-5.0
% INFO    : Gen at bus 2149	: Pg=2.567, Qg=0.16 -> Pg=66.0, Qg=-11.0
% INFO    : Gen at bus 17	: Pg=0.69, Qg=0.001 -> Pg=175.0, Qg=99.0
% INFO    : Gen at bus 845	: Pg=0.02, Qg=0.02 -> Pg=12.0, Qg=7.0
% INFO    : Gen at bus 1006	: Pg=0.02, Qg=-0.158 -> Pg=23.0, Qg=5.0
% INFO    : Gen at bus 2723	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=30.0
% INFO    : Gen at bus 2724	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=96.0
% INFO    : Gen at bus 2725	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=-44.0
% INFO    : Gen at bus 2726	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=55.0
% INFO    : Gen at bus 2727	: Pg=125.0, Qg=60.0 -> Pg=176.0, Qg=9.0
% INFO    : Gen at bus 2728	: Pg=176.691, Qg=-46.105 -> Pg=209.0, Qg=-30.0
% INFO    : Gen at bus 2729	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=97.0
% INFO    : Gen at bus 2730	: Pg=120.0, Qg=-7.665 -> Pg=127.0, Qg=-8.0
% INFO    : 
% INFO    : === Generator Reactive Capacity Atleast Setpoint Value Notes ===
% INFO    : Gen at bus 17	: Qg 49.0, Qmin -22.0, Qmax 120.0 -> Qmin -58.8, Qmax 120.0
% INFO    : Gen at bus 17	: Qg 49.0, Qmin -22.0, Qmax 120.0 -> Qmin -58.8, Qmax 120.0
% INFO    : Gen at bus 27	: Qg 42.0, Qmin -19.0, Qmax 190.0 -> Qmin -50.4, Qmax 190.0
% INFO    : Gen at bus 27	: Qg 42.0, Qmin -19.0, Qmax 190.0 -> Qmin -50.4, Qmax 190.0
% INFO    : Gen at bus 27	: Qg 42.0, Qmin -19.0, Qmax 190.0 -> Qmin -50.4, Qmax 190.0
% INFO    : Gen at bus 28	: Qg -25.0, Qmin -19.0, Qmax 190.0 -> Qmin -30.0, Qmax 190.0
% INFO    : Gen at bus 28	: Qg 85.5, Qmin -19.0, Qmax 190.0 -> Qmin -102.6, Qmax 190.0
% INFO    : Gen at bus 28	: Qg -25.0, Qmin -19.0, Qmax 190.0 -> Qmin -30.0, Qmax 190.0
% INFO    : Gen at bus 29	: Qg 85.5, Qmin -19.0, Qmax 190.0 -> Qmin -102.6, Qmax 190.0
% INFO    : Gen at bus 29	: Qg -42.0, Qmin -19.0, Qmax 190.0 -> Qmin -50.4, Qmax 190.0
% INFO    : Gen at bus 29	: Qg -42.0, Qmin -19.0, Qmax 190.0 -> Qmin -50.4, Qmax 190.0
% INFO    : Gen at bus 42	: Qg 48.0, Qmin -34.0, Qmax 130.0 -> Qmin -57.6, Qmax 130.0
% INFO    : Gen at bus 43	: Qg 48.0, Qmin -34.0, Qmax 130.0 -> Qmin -57.6, Qmax 130.0
% INFO    : Gen at bus 44	: Qg -83.0, Qmin -47.0, Qmax 363.0 -> Qmin -99.6, Qmax 363.0
% INFO    : Gen at bus 44	: Qg 124.0, Qmin -100.0, Qmax 348.0 -> Qmin -148.8, Qmax 348.0
% INFO    : Gen at bus 54	: Qg -15.0, Qmin -1.0, Qmax 104.0 -> Qmin -18.0, Qmax 104.0
% INFO    : Gen at bus 55	: Qg 49.0, Qmin -16.0, Qmax 130.0 -> Qmin -58.8, Qmax 130.0
% INFO    : Gen at bus 54	: Qg 57.0, Qmin -16.0, Qmax 130.0 -> Qmin -68.4, Qmax 130.0
% INFO    : Gen at bus 56	: Qg -23.0, Qmin -16.0, Qmax 130.0 -> Qmin -27.6, Qmax 130.0
% INFO    : Gen at bus 57	: Qg 37.0, Qmin -16.0, Qmax 130.0 -> Qmin -44.4, Qmax 130.0
% INFO    : Gen at bus 57	: Qg 51.5, Qmin -1.0, Qmax 104.0 -> Qmin -61.8, Qmax 104.0
% INFO    : Gen at bus 57	: Qg 37.0, Qmin -16.0, Qmax 130.0 -> Qmin -44.4, Qmax 130.0
% INFO    : Gen at bus 58	: Qg -42.0, Qmin 0.0, Qmax 30.0 -> Qmin -50.4, Qmax 50.4
% INFO    : Gen at bus 77	: Qg 30.0, Qmin -15.0, Qmax 123.0 -> Qmin -36.0, Qmax 123.0
% INFO    : Gen at bus 77	: Qg 30.0, Qmin -15.0, Qmax 123.0 -> Qmin -36.0, Qmax 123.0
% INFO    : Gen at bus 78	: Qg 54.0, Qmin -15.0, Qmax 123.0 -> Qmin -64.8, Qmax 123.0
% INFO    : Gen at bus 81	: Qg 73.0, Qmin -31.0, Qmax 232.0 -> Qmin -87.6, Qmax 232.0
% INFO    : Gen at bus 81	: Qg 99.0, Qmin -30.0, Qmax 228.0 -> Qmin -118.8, Qmax 228.0
% INFO    : Gen at bus 97	: Qg -6.0, Qmin 0.0, Qmax 1.0 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 97	: Qg -6.0, Qmin 0.0, Qmax 1.0 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 103	: Qg 61.0, Qmin -15.0, Qmax 123.0 -> Qmin -73.2, Qmax 123.0
% INFO    : Gen at bus 104	: Qg 54.0, Qmin -15.0, Qmax 123.0 -> Qmin -64.8, Qmax 123.0
% INFO    : Gen at bus 105	: Qg 80.0, Qmin -2.0, Qmax 80.0 -> Qmin -96.0, Qmax 80.0
% INFO    : Gen at bus 106	: Qg 39.0, Qmin -2.0, Qmax 80.0 -> Qmin -46.8, Qmax 80.0
% INFO    : Gen at bus 115	: Qg 35.0, Qmin -20.0, Qmax 90.0 -> Qmin -42.0, Qmax 90.0
% INFO    : Gen at bus 117	: Qg 48.0, Qmin 0.0, Qmax 40.0 -> Qmin -57.6, Qmax 57.6
% INFO    : Gen at bus 124	: Qg -43.0, Qmin -35.0, Qmax 135.0 -> Qmin -51.6, Qmax 135.0
% INFO    : Gen at bus 125	: Qg 48.0, Qmin -35.0, Qmax 140.0 -> Qmin -57.6, Qmax 140.0
% INFO    : Gen at bus 125	: Qg 48.0, Qmin -35.0, Qmax 135.0 -> Qmin -57.6, Qmax 135.0
% INFO    : Gen at bus 126	: Qg 48.5, Qmin -40.0, Qmax 137.0 -> Qmin -58.2, Qmax 137.0
% INFO    : Gen at bus 133	: Qg 45.0, Qmin 0.0, Qmax 90.0 -> Qmin -54.0, Qmax 90.0
% INFO    : Gen at bus 133	: Qg 5.0, Qmin 0.0, Qmax 90.0 -> Qmin -6.0, Qmax 90.0
% INFO    : Gen at bus 134	: Qg 10.0, Qmin 0.0, Qmax 90.0 -> Qmin -12.0, Qmax 90.0
% INFO    : Gen at bus 145	: Qg 6.0, Qmin 0.0, Qmax 12.0 -> Qmin -7.2, Qmax 12.0
% INFO    : Gen at bus 145	: Qg 6.0, Qmin 0.0, Qmax 12.0 -> Qmin -7.2, Qmax 12.0
% INFO    : Gen at bus 146	: Qg 45.0, Qmin 0.0, Qmax 90.0 -> Qmin -54.0, Qmax 90.0
% INFO    : Gen at bus 147	: Qg 50.5, Qmin -48.0, Qmax 149.0 -> Qmin -60.6, Qmax 149.0
% INFO    : Gen at bus 147	: Qg 50.5, Qmin -48.0, Qmax 149.0 -> Qmin -60.6, Qmax 149.0
% INFO    : Gen at bus 147	: Qg 50.5, Qmin -48.0, Qmax 149.0 -> Qmin -60.6, Qmax 149.0
% INFO    : Gen at bus 147	: Qg -117.0, Qmin -48.0, Qmax 149.0 -> Qmin -140.4, Qmax 149.0
% INFO    : Gen at bus 149	: Qg 198.0, Qmin -23.0, Qmax 123.0 -> Qmin -237.6, Qmax 237.6
% INFO    : Gen at bus 150	: Qg 50.0, Qmin -23.0, Qmax 123.0 -> Qmin -60.0, Qmax 123.0
% INFO    : Gen at bus 154	: Qg 28.0, Qmin 0.0, Qmax 120.0 -> Qmin -33.6, Qmax 120.0
% INFO    : Gen at bus 154	: Qg 46.0, Qmin -40.0, Qmax 132.0 -> Qmin -55.2, Qmax 132.0
% INFO    : Gen at bus 155	: Qg 60.0, Qmin 0.0, Qmax 120.0 -> Qmin -72.0, Qmax 120.0
% INFO    : Gen at bus 155	: Qg 44.5, Qmin -20.0, Qmax 109.0 -> Qmin -53.4, Qmax 109.0
% INFO    : Gen at bus 157	: Qg 148.0, Qmin -20.0, Qmax 109.0 -> Qmin -177.6, Qmax 177.6
% INFO    : Gen at bus 163	: Qg 40.5, Qmin -23.0, Qmax 104.0 -> Qmin -48.6, Qmax 104.0
% INFO    : Gen at bus 163	: Qg 64.0, Qmin -23.0, Qmax 104.0 -> Qmin -76.8, Qmax 104.0
% INFO    : Gen at bus 164	: Qg 25.0, Qmin -23.0, Qmax 104.0 -> Qmin -30.0, Qmax 104.0
% INFO    : Gen at bus 164	: Qg 25.0, Qmin -23.0, Qmax 104.0 -> Qmin -30.0, Qmax 104.0
% INFO    : Gen at bus 179	: Qg 12.0, Qmin 0.0, Qmax 110.0 -> Qmin -14.4, Qmax 110.0
% INFO    : Gen at bus 214	: Qg -4.0, Qmin 0.0, Qmax 20.0 -> Qmin -4.8, Qmax 20.0
% INFO    : Gen at bus 214	: Qg 10.0, Qmin 0.0, Qmax 20.0 -> Qmin -12.0, Qmax 20.0
% INFO    : Gen at bus 214	: Qg 10.0, Qmin 0.0, Qmax 20.0 -> Qmin -12.0, Qmax 20.0
% INFO    : Gen at bus 214	: Qg -4.0, Qmin 0.0, Qmax 20.0 -> Qmin -4.8, Qmax 20.0
% INFO    : Gen at bus 220	: Qg -4.0, Qmin 0.0, Qmax 1.0 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 221	: Qg -1.0, Qmin 0.0, Qmax 1.0 -> Qmin -1.2, Qmax 1.0
% INFO    : Gen at bus 239	: Qg 1.0, Qmin 0.0, Qmax 6.0 -> Qmin -1.2, Qmax 6.0
% INFO    : Gen at bus 246	: Qg 103.0, Qmin -19.0, Qmax 190.0 -> Qmin -123.6, Qmax 190.0
% INFO    : Gen at bus 309	: Qg 3.5, Qmin 0.0, Qmax 7.0 -> Qmin -4.2, Qmax 7.0
% INFO    : Gen at bus 309	: Qg 3.5, Qmin 0.0, Qmax 7.0 -> Qmin -4.2, Qmax 7.0
% INFO    : Gen at bus 309	: Qg 10.0, Qmin 4.0, Qmax 7.0 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 309	: Qg 3.5, Qmin 0.0, Qmax 7.0 -> Qmin -4.2, Qmax 7.0
% INFO    : Gen at bus 309	: Qg 3.0, Qmin 0.0, Qmax 6.0 -> Qmin -3.6, Qmax 6.0
% INFO    : Gen at bus 309	: Qg 3.5, Qmin 0.0, Qmax 7.0 -> Qmin -4.2, Qmax 7.0
% INFO    : Gen at bus 309	: Qg 3.5, Qmin 0.0, Qmax 7.0 -> Qmin -4.2, Qmax 7.0
% INFO    : Gen at bus 310	: Qg 4.0, Qmin 0.0, Qmax 15.0 -> Qmin -4.8, Qmax 15.0
% INFO    : Gen at bus 310	: Qg 7.5, Qmin 0.0, Qmax 15.0 -> Qmin -9.0, Qmax 15.0
% INFO    : Gen at bus 311	: Qg 23.0, Qmin 0.0, Qmax 15.0 -> Qmin -27.6, Qmax 27.6
% INFO    : Gen at bus 311	: Qg 7.5, Qmin 0.0, Qmax 15.0 -> Qmin -9.0, Qmax 15.0
% INFO    : Gen at bus 313	: Qg 1.0, Qmin 0.0, Qmax 20.0 -> Qmin -1.2, Qmax 20.0
% INFO    : Gen at bus 313	: Qg 10.0, Qmin 0.0, Qmax 20.0 -> Qmin -12.0, Qmax 20.0
% INFO    : Gen at bus 314	: Qg 20.0, Qmin 0.0, Qmax 40.0 -> Qmin -24.0, Qmax 40.0
% INFO    : Gen at bus 322	: Qg 7.0, Qmin 0.0, Qmax 3.0 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 365	: Qg 3.0, Qmin 0.0, Qmax 12.0 -> Qmin -3.6, Qmax 12.0
% INFO    : Gen at bus 366	: Qg 13.0, Qmin 0.0, Qmax 12.0 -> Qmin -15.6, Qmax 15.6
% INFO    : Gen at bus 367	: Qg -8.0, Qmin 0.0, Qmax 12.0 -> Qmin -9.6, Qmax 12.0
% INFO    : Gen at bus 368	: Qg -1.0, Qmin 0.0, Qmax 12.0 -> Qmin -1.2, Qmax 12.0
% INFO    : Gen at bus 385	: Qg 5.0, Qmin 0.0, Qmax 10.0 -> Qmin -6.0, Qmax 10.0
% INFO    : Gen at bus 386	: Qg -9.0, Qmin 0.0, Qmax 10.0 -> Qmin -10.8, Qmax 10.0
% INFO    : Gen at bus 443	: Qg 5.0, Qmin 0.0, Qmax 2.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 452	: Qg -5.0, Qmin 0.0, Qmax 2.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 452	: Qg 1.0, Qmin 0.0, Qmax 2.0 -> Qmin -1.2, Qmax 2.0
% INFO    : Gen at bus 485	: Qg 10.0, Qmin 0.0, Qmax 0.7 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 536	: Qg 5.0, Qmin 0.0, Qmax 14.0 -> Qmin -6.0, Qmax 14.0
% INFO    : Gen at bus 536	: Qg 7.0, Qmin 0.0, Qmax 14.0 -> Qmin -8.4, Qmax 14.0
% INFO    : Gen at bus 536	: Qg 7.0, Qmin 0.0, Qmax 14.0 -> Qmin -8.4, Qmax 14.0
% INFO    : Gen at bus 536	: Qg 7.0, Qmin 0.0, Qmax 14.0 -> Qmin -8.4, Qmax 14.0
% INFO    : Gen at bus 536	: Qg 7.0, Qmin 0.0, Qmax 14.0 -> Qmin -8.4, Qmax 14.0
% INFO    : Gen at bus 537	: Qg 24.0, Qmin 0.0, Qmax 17.5 -> Qmin -28.8, Qmax 28.8
% INFO    : Gen at bus 537	: Qg 24.0, Qmin 0.0, Qmax 17.5 -> Qmin -28.8, Qmax 28.8
% INFO    : Gen at bus 537	: Qg 8.75, Qmin 0.0, Qmax 17.5 -> Qmin -10.5, Qmax 17.5
% INFO    : Gen at bus 537	: Qg 8.75, Qmin 0.0, Qmax 17.5 -> Qmin -10.5, Qmax 17.5
% INFO    : Gen at bus 551	: Qg -1.0, Qmin 0.0, Qmax 0.7 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 559	: Qg 11.0, Qmin 0.0, Qmax 5.0 -> Qmin -13.2, Qmax 13.2
% INFO    : Gen at bus 559	: Qg 2.5, Qmin 0.0, Qmax 5.0 -> Qmin -3.0, Qmax 5.0
% INFO    : Gen at bus 559	: Qg 2.5, Qmin 0.0, Qmax 5.0 -> Qmin -3.0, Qmax 5.0
% INFO    : Gen at bus 559	: Qg 2.5, Qmin 0.0, Qmax 5.0 -> Qmin -3.0, Qmax 5.0
% INFO    : Gen at bus 559	: Qg 2.5, Qmin 0.0, Qmax 5.0 -> Qmin -3.0, Qmax 5.0
% INFO    : Gen at bus 560	: Qg 17.0, Qmin 0.0, Qmax 5.0 -> Qmin -20.4, Qmax 20.4
% INFO    : Gen at bus 560	: Qg 2.5, Qmin 0.0, Qmax 5.0 -> Qmin -3.0, Qmax 5.0
% INFO    : Gen at bus 560	: Qg 2.5, Qmin 0.0, Qmax 5.0 -> Qmin -3.0, Qmax 5.0
% INFO    : Gen at bus 560	: Qg 2.5, Qmin 0.0, Qmax 5.0 -> Qmin -3.0, Qmax 5.0
% INFO    : Gen at bus 573	: Qg -6.0, Qmin 0.0, Qmax 4.0 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 626	: Qg 2.0, Qmin 0.0, Qmax 30.0 -> Qmin -2.4, Qmax 30.0
% INFO    : Gen at bus 626	: Qg 2.0, Qmin 0.0, Qmax 30.0 -> Qmin -2.4, Qmax 30.0
% INFO    : Gen at bus 665	: Qg 55.5, Qmin -34.0, Qmax 145.0 -> Qmin -66.6, Qmax 145.0
% INFO    : Gen at bus 685	: Qg 1.0, Qmin 0.0, Qmax 30.0 -> Qmin -1.2, Qmax 30.0
% INFO    : Gen at bus 685	: Qg 1.0, Qmin 0.0, Qmax 30.0 -> Qmin -1.2, Qmax 30.0
% INFO    : Gen at bus 691	: Qg 1.0, Qmin 0.0, Qmax 1.8 -> Qmin -1.2, Qmax 1.8
% INFO    : Gen at bus 716	: Qg 11.0, Qmin 0.0, Qmax 1.3 -> Qmin -13.2, Qmax 13.2
% INFO    : Gen at bus 740	: Qg -70.0, Qmin -16.0, Qmax 130.0 -> Qmin -84.0, Qmax 130.0
% INFO    : Gen at bus 763	: Qg 11.0, Qmin 0.0, Qmax 30.0 -> Qmin -13.2, Qmax 30.0
% INFO    : Gen at bus 792	: Qg 14.0, Qmin 0.0, Qmax 1.0 -> Qmin -16.8, Qmax 16.8
% INFO    : Gen at bus 796	: Qg 11.0, Qmin 0.0, Qmax 23.0 -> Qmin -13.2, Qmax 23.0
% INFO    : Gen at bus 796	: Qg 11.5, Qmin 0.0, Qmax 23.0 -> Qmin -13.8, Qmax 23.0
% INFO    : Gen at bus 796	: Qg 5.5, Qmin 0.0, Qmax 11.0 -> Qmin -6.6, Qmax 11.0
% INFO    : Gen at bus 796	: Qg 5.0, Qmin 0.0, Qmax 10.0 -> Qmin -6.0, Qmax 10.0
% INFO    : Gen at bus 807	: Qg 5.0, Qmin 0.0, Qmax 10.0 -> Qmin -6.0, Qmax 10.0
% INFO    : Gen at bus 808	: Qg 14.0, Qmin 0.0, Qmax 10.0 -> Qmin -16.8, Qmax 16.8
% INFO    : Gen at bus 845	: Qg 7.0, Qmin 0.0, Qmax 8.1 -> Qmin -8.4, Qmax 8.1
% INFO    : Gen at bus 845	: Qg 7.0, Qmin 0.0, Qmax 8.1 -> Qmin -8.4, Qmax 8.1
% INFO    : Gen at bus 877	: Qg 11.0, Qmin 0.0, Qmax 41.2 -> Qmin -13.2, Qmax 41.2
% INFO    : Gen at bus 900	: Qg 17.5, Qmin -10.0, Qmax 45.0 -> Qmin -21.0, Qmax 45.0
% INFO    : Gen at bus 900	: Qg 62.0, Qmin -10.0, Qmax 45.0 -> Qmin -74.4, Qmax 74.4
% INFO    : Gen at bus 900	: Qg 17.5, Qmin -10.0, Qmax 45.0 -> Qmin -21.0, Qmax 45.0
% INFO    : Gen at bus 1006	: Qg 5.0, Qmin 0.0, Qmax 1.447 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 1005	: Qg -1.0, Qmin 0.0, Qmax 0.447 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 1006	: Qg 5.0, Qmin 0.0, Qmax 0.447 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 1013	: Qg 19.0, Qmin 0.0, Qmax 4.8 -> Qmin -22.8, Qmax 22.8
% INFO    : Gen at bus 1024	: Qg 45.0, Qmin 9.0, Qmax 18.0 -> Qmin -54.0, Qmax 54.0
% INFO    : Gen at bus 1025	: Qg 13.5, Qmin 9.0, Qmax 18.0 -> Qmin -16.2, Qmax 18.0
% INFO    : Gen at bus 1026	: Qg 12.25, Qmin 10.5, Qmax 14.0 -> Qmin -14.7, Qmax 14.0
% INFO    : Gen at bus 1113	: Qg 27.15, Qmin 16.8, Qmax 37.5 -> Qmin -32.58, Qmax 37.5
% INFO    : Gen at bus 1114	: Qg 22.5, Qmin 7.5, Qmax 37.5 -> Qmin -27.0, Qmax 37.5
% INFO    : Gen at bus 1113	: Qg 59.0, Qmin 7.5, Qmax 37.5 -> Qmin -70.8, Qmax 70.8
% INFO    : Gen at bus 1115	: Qg 27.15, Qmin 16.8, Qmax 37.5 -> Qmin -32.58, Qmax 37.5
% INFO    : Gen at bus 1152	: Qg 9.0, Qmin 0.0, Qmax 5.251 -> Qmin -10.8, Qmax 10.8
% INFO    : Gen at bus 1153	: Qg 9.0, Qmin 0.0, Qmax 5.251 -> Qmin -10.8, Qmax 10.8
% INFO    : Gen at bus 1154	: Qg 11.0, Qmin 0.0, Qmax 5.25 -> Qmin -13.2, Qmax 13.2
% INFO    : Gen at bus 1179	: Qg 37.0, Qmin 0.0, Qmax 52.5 -> Qmin -44.4, Qmax 52.5
% INFO    : Gen at bus 1180	: Qg 26.25, Qmin 0.0, Qmax 52.5 -> Qmin -31.5, Qmax 52.5
% INFO    : Gen at bus 1180	: Qg 29.4, Qmin 16.8, Qmax 42.0 -> Qmin -35.28, Qmax 42.0
% INFO    : Gen at bus 1188	: Qg 22.0, Qmin 0.0, Qmax 0.0 -> Qmin -26.4, Qmax 26.4
% INFO    : Gen at bus 1246	: Qg 26.0, Qmin 0.0, Qmax 2.0 -> Qmin -31.2, Qmax 31.2
% INFO    : Gen at bus 1286	: Qg 17.25, Qmin -6.5, Qmax 41.0 -> Qmin -20.7, Qmax 41.0
% INFO    : Gen at bus 1287	: Qg 52.0, Qmin -15.0, Qmax 123.0 -> Qmin -62.4, Qmax 123.0
% INFO    : Gen at bus 1288	: Qg 54.0, Qmin -15.0, Qmax 123.0 -> Qmin -64.8, Qmax 123.0
% INFO    : Gen at bus 1342	: Qg 6.0, Qmin 0.0, Qmax 5.0 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 1343	: Qg 12.0, Qmin 0.0, Qmax 5.0 -> Qmin -14.4, Qmax 14.4
% INFO    : Gen at bus 1351	: Qg 42.5, Qmin -5.0, Qmax 90.0 -> Qmin -51.0, Qmax 90.0
% INFO    : Gen at bus 1352	: Qg 15.0, Qmin -2.0, Qmax 80.0 -> Qmin -18.0, Qmax 80.0
% INFO    : Gen at bus 1351	: Qg 40.0, Qmin -2.0, Qmax 80.0 -> Qmin -48.0, Qmax 80.0
% INFO    : Gen at bus 1353	: Qg 39.0, Qmin -2.0, Qmax 80.0 -> Qmin -46.8, Qmax 80.0
% INFO    : Gen at bus 1363	: Qg 41.5, Qmin -6.0, Qmax 89.0 -> Qmin -49.8, Qmax 89.0
% INFO    : Gen at bus 1363	: Qg 93.0, Qmin -6.0, Qmax 89.0 -> Qmin -111.6, Qmax 111.6
% INFO    : Gen at bus 1374	: Qg 29.0, Qmin -25.0, Qmax 80.0 -> Qmin -34.8, Qmax 80.0
% INFO    : Gen at bus 1374	: Qg 27.5, Qmin -25.0, Qmax 80.0 -> Qmin -33.0, Qmax 80.0
% INFO    : Gen at bus 1375	: Qg 27.5, Qmin -25.0, Qmax 80.0 -> Qmin -33.0, Qmax 80.0
% INFO    : Gen at bus 1376	: Qg 27.5, Qmin -25.0, Qmax 80.0 -> Qmin -33.0, Qmax 80.0
% INFO    : Gen at bus 1414	: Qg 22.75, Qmin 12.0, Qmax 33.5 -> Qmin -27.3, Qmax 33.5
% INFO    : Gen at bus 1415	: Qg 13.75, Qmin -13.7, Qmax 41.2 -> Qmin -16.5, Qmax 41.2
% INFO    : Gen at bus 1415	: Qg 13.75, Qmin -13.7, Qmax 41.2 -> Qmin -16.5, Qmax 41.2
% INFO    : Gen at bus 1432	: Qg 42.0, Qmin 0.0, Qmax 2.0 -> Qmin -50.4, Qmax 50.4
% INFO    : Gen at bus 1432	: Qg 42.0, Qmin 0.0, Qmax 2.0 -> Qmin -50.4, Qmax 50.4
% INFO    : Gen at bus 1435	: Qg 6.0, Qmin 0.0, Qmax 3.75 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 1434	: Qg 9.0, Qmin 0.0, Qmax 6.75 -> Qmin -10.8, Qmax 10.8
% INFO    : Gen at bus 1439	: Qg 54.0, Qmin -15.0, Qmax 123.0 -> Qmin -64.8, Qmax 123.0
% INFO    : Gen at bus 1461	: Qg 8.0, Qmin -6.0, Qmax 35.0 -> Qmin -9.6, Qmax 35.0
% INFO    : Gen at bus 1461	: Qg 14.5, Qmin -6.0, Qmax 35.0 -> Qmin -17.4, Qmax 35.0
% INFO    : Gen at bus 1644	: Qg 9.0, Qmin 1.9, Qmax 9.3 -> Qmin -10.8, Qmax 9.3
% INFO    : Gen at bus 1644	: Qg 5.6, Qmin 1.9, Qmax 9.3 -> Qmin -6.72, Qmax 9.3
% INFO    : Gen at bus 1644	: Qg 9.0, Qmin 1.9, Qmax 9.3 -> Qmin -10.8, Qmax 9.3
% INFO    : Gen at bus 1644	: Qg 9.0, Qmin 1.934, Qmax 9.3 -> Qmin -10.8, Qmax 9.3
% INFO    : Gen at bus 1672	: Qg 32.0, Qmin -29.0, Qmax 117.0 -> Qmin -38.4, Qmax 117.0
% INFO    : Gen at bus 1673	: Qg 40.0, Qmin -2.0, Qmax 82.0 -> Qmin -48.0, Qmax 82.0
% INFO    : Gen at bus 1674	: Qg 3.0, Qmin -2.0, Qmax 82.0 -> Qmin -3.6, Qmax 82.0
% INFO    : Gen at bus 1684	: Qg 54.0, Qmin 0.0, Qmax 40.001 -> Qmin -64.8, Qmax 64.8
% INFO    : Gen at bus 1685	: Qg 29.4, Qmin 16.8, Qmax 42.0 -> Qmin -35.28, Qmax 42.0
% INFO    : Gen at bus 1685	: Qg 20.0, Qmin 0.0, Qmax 40.0 -> Qmin -24.0, Qmax 40.0
% INFO    : Gen at bus 1685	: Qg 29.4, Qmin 16.8, Qmax 42.0 -> Qmin -35.28, Qmax 42.0
% INFO    : Gen at bus 1685	: Qg 42.0, Qmin 0.0, Qmax 40.0 -> Qmin -50.4, Qmax 50.4
% INFO    : Gen at bus 1684	: Qg 28.0, Qmin 16.0, Qmax 40.0 -> Qmin -33.6, Qmax 40.0
% INFO    : Gen at bus 1776	: Qg 3.65, Qmin 0.7, Qmax 6.6 -> Qmin -4.38, Qmax 6.6
% INFO    : Gen at bus 1793	: Qg -32.0, Qmin 0.0, Qmax 4.0 -> Qmin -38.4, Qmax 38.4
% INFO    : Gen at bus 1794	: Qg 25.0, Qmin 13.0, Qmax 26.0 -> Qmin -30.0, Qmax 26.0
% INFO    : Gen at bus 1836	: Qg 69.0, Qmin -35.0, Qmax 140.0 -> Qmin -82.8, Qmax 140.0
% INFO    : Gen at bus 1836	: Qg 52.5, Qmin -35.0, Qmax 140.0 -> Qmin -63.0, Qmax 140.0
% INFO    : Gen at bus 1872	: Qg 19.5, Qmin 13.0, Qmax 26.0 -> Qmin -23.4, Qmax 26.0
% INFO    : Gen at bus 1872	: Qg 4.9, Qmin 1.5, Qmax 8.3 -> Qmin -5.88, Qmax 8.3
% INFO    : Gen at bus 1873	: Qg 8.9, Qmin 5.8, Qmax 12.0 -> Qmin -10.68, Qmax 12.0
% INFO    : Gen at bus 1873	: Qg 19.5, Qmin 13.0, Qmax 26.0 -> Qmin -23.4, Qmax 26.0
% INFO    : Gen at bus 1926	: Qg 10.0, Qmin 0.0, Qmax 2.4 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 1926	: Qg 10.0, Qmin 0.0, Qmax 2.4 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 1928	: Qg 4.0, Qmin 0.0, Qmax 90.0 -> Qmin -4.8, Qmax 90.0
% INFO    : Gen at bus 1929	: Qg 20.0, Qmin 0.0, Qmax 90.0 -> Qmin -24.0, Qmax 90.0
% INFO    : Gen at bus 1944	: Qg -23.0, Qmin 0.0, Qmax 0.0 -> Qmin -27.6, Qmax 27.6
% INFO    : Gen at bus 1947	: Qg -35.0, Qmin 0.0, Qmax 0.0 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 1957	: Qg -8.0, Qmin 0.0, Qmax 0.0 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 1962	: Qg -16.0, Qmin 0.0, Qmax 0.0 -> Qmin -19.2, Qmax 19.2
% INFO    : Gen at bus 1964	: Qg 1.0, Qmin 0.0, Qmax 15.0 -> Qmin -1.2, Qmax 15.0
% INFO    : Gen at bus 1964	: Qg 7.5, Qmin 0.0, Qmax 15.0 -> Qmin -9.0, Qmax 15.0
% INFO    : Gen at bus 1965	: Qg 5.0, Qmin 0.0, Qmax 10.0 -> Qmin -6.0, Qmax 10.0
% INFO    : Gen at bus 1997	: Qg 4.0, Qmin 0.0, Qmax 8.0 -> Qmin -4.8, Qmax 8.0
% INFO    : Gen at bus 1997	: Qg -8.0, Qmin 0.0, Qmax 8.001 -> Qmin -9.6, Qmax 8.001
% INFO    : Gen at bus 1997	: Qg 4.0, Qmin 0.0, Qmax 8.0 -> Qmin -4.8, Qmax 8.0
% INFO    : Gen at bus 2001	: Qg 82.0, Qmin 0.0, Qmax 22.582 -> Qmin -98.4, Qmax 98.4
% INFO    : Gen at bus 2001	: Qg 82.0, Qmin 0.0, Qmax 80.0 -> Qmin -98.4, Qmax 98.4
% INFO    : Gen at bus 2002	: Qg 45.0, Qmin 0.0, Qmax 90.0 -> Qmin -54.0, Qmax 90.0
% INFO    : Gen at bus 2007	: Qg -6.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 2014	: Qg 5.0, Qmin 0.0, Qmax 10.0 -> Qmin -6.0, Qmax 10.0
% INFO    : Gen at bus 2014	: Qg 5.0, Qmin 0.0, Qmax 10.0 -> Qmin -6.0, Qmax 10.0
% INFO    : Gen at bus 2014	: Qg -1.0, Qmin 0.0, Qmax 12.0 -> Qmin -1.2, Qmax 12.0
% INFO    : Gen at bus 2015	: Qg 1.0, Qmin 0.0, Qmax 2.0 -> Qmin -1.2, Qmax 2.0
% INFO    : Gen at bus 2015	: Qg 1.0, Qmin 0.0, Qmax 2.0 -> Qmin -1.2, Qmax 2.0
% INFO    : Gen at bus 2035	: Qg 41.0, Qmin 0.0, Qmax 0.0 -> Qmin -49.2, Qmax 49.2
% INFO    : Gen at bus 2039	: Qg -1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 2041	: Qg 58.0, Qmin 0.0, Qmax 90.0 -> Qmin -69.6, Qmax 90.0
% INFO    : Gen at bus 2046	: Qg -41.0, Qmin 0.0, Qmax 0.0 -> Qmin -49.2, Qmax 49.2
% INFO    : Gen at bus 2056	: Qg -2.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 2063	: Qg 0.5, Qmin 0.0, Qmax 1.0 -> Qmin -0.6, Qmax 1.0
% INFO    : Gen at bus 2063	: Qg 9.0, Qmin 0.0, Qmax 2.0 -> Qmin -10.8, Qmax 10.8
% INFO    : Gen at bus 2070	: Qg -16.0, Qmin 0.0, Qmax 0.0 -> Qmin -19.2, Qmax 19.2
% INFO    : Gen at bus 2090	: Qg 6.0, Qmin 0.0, Qmax 12.0 -> Qmin -7.2, Qmax 12.0
% INFO    : Gen at bus 2090	: Qg 8.0, Qmin 0.0, Qmax 12.0 -> Qmin -9.6, Qmax 12.0
% INFO    : Gen at bus 2091	: Qg 84.0, Qmin 0.0, Qmax 10.0 -> Qmin -100.8, Qmax 100.8
% INFO    : Gen at bus 2093	: Qg 15.0, Qmin 0.0, Qmax 12.0 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 2096	: Qg 31.0, Qmin 0.0, Qmax 0.0 -> Qmin -37.2, Qmax 37.2
% INFO    : Gen at bus 2118	: Qg 3.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 2140	: Qg -17.0, Qmin 0.0, Qmax 0.0 -> Qmin -20.4, Qmax 20.4
% INFO    : Gen at bus 2175	: Qg -9.0, Qmin 0.0, Qmax 0.0 -> Qmin -10.8, Qmax 10.8
% INFO    : Gen at bus 2202	: Qg -6.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 2203	: Qg 1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 2208	: Qg -2.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 2215	: Qg 56.0, Qmin -18.0, Qmax 111.0 -> Qmin -67.2, Qmax 111.0
% INFO    : Gen at bus 2228	: Qg -4.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 2235	: Qg 31.0, Qmin 0.0, Qmax 0.0 -> Qmin -37.2, Qmax 37.2
% INFO    : Gen at bus 2253	: Qg 2.0, Qmin 0.0, Qmax 15.0 -> Qmin -2.4, Qmax 15.0
% INFO    : Gen at bus 2254	: Qg 7.5, Qmin 0.0, Qmax 15.0 -> Qmin -9.0, Qmax 15.0
% INFO    : Gen at bus 2265	: Qg -18.0, Qmin 0.0, Qmax 0.0 -> Qmin -21.6, Qmax 21.6
% INFO    : Gen at bus 2277	: Qg -1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 2293	: Qg -4.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 2295	: Qg -10.0, Qmin 0.0, Qmax 0.0 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 2296	: Qg -3.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 2328	: Qg 7.5, Qmin 0.0, Qmax 15.0 -> Qmin -9.0, Qmax 15.0
% INFO    : Gen at bus 2328	: Qg 3.0, Qmin 0.0, Qmax 6.0 -> Qmin -3.6, Qmax 6.0
% INFO    : Gen at bus 2328	: Qg -2.0, Qmin 0.0, Qmax 2.0 -> Qmin -2.4, Qmax 2.0
% INFO    : Gen at bus 2331	: Qg 3.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 2354	: Qg 7.5, Qmin 0.0, Qmax 15.0 -> Qmin -9.0, Qmax 15.0
% INFO    : Gen at bus 2354	: Qg 1.0, Qmin 0.0, Qmax 80.0 -> Qmin -1.2, Qmax 80.0
% INFO    : Gen at bus 2355	: Qg 40.0, Qmin 0.0, Qmax 80.0 -> Qmin -48.0, Qmax 80.0
% INFO    : Gen at bus 2360	: Qg -33.0, Qmin 0.0, Qmax 0.0 -> Qmin -39.6, Qmax 39.6
% INFO    : Gen at bus 2366	: Qg -25.0, Qmin 0.0, Qmax 0.0 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 2370	: Qg -11.0, Qmin 0.0, Qmax 0.0 -> Qmin -13.2, Qmax 13.2
% INFO    : Gen at bus 2431	: Qg -9.0, Qmin -0.001, Qmax 10.0 -> Qmin -10.8, Qmax 10.0
% INFO    : Gen at bus 2431	: Qg 5.0, Qmin 0.0, Qmax 10.0 -> Qmin -6.0, Qmax 10.0
% INFO    : Gen at bus 2438	: Qg -1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 2448	: Qg -10.0, Qmin 0.0, Qmax 0.2 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 2451	: Qg -5.0, Qmin 0.0, Qmax 15.0 -> Qmin -6.0, Qmax 15.0
% INFO    : Gen at bus 2453	: Qg -19.0, Qmin 0.0, Qmax 1.6 -> Qmin -22.8, Qmax 22.8
% INFO    : Gen at bus 2459	: Qg -5.0, Qmin 0.0, Qmax 0.2 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 2467	: Qg 2.0, Qmin 0.0, Qmax 2.4 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 2470	: Qg -3.0, Qmin 0.0, Qmax 5.0 -> Qmin -3.6, Qmax 5.0
% INFO    : Gen at bus 2471	: Qg 4.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 2480	: Qg 1.0, Qmin 0.0, Qmax 1.1 -> Qmin -1.2, Qmax 1.1
% INFO    : Gen at bus 2481	: Qg 5.0, Qmin 0.0, Qmax 1.4 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 2482	: Qg -3.0, Qmin 0.0, Qmax 0.1 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 2483	: Qg -5.0, Qmin 0.0, Qmax 0.1 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 2485	: Qg 1.0, Qmin 0.0, Qmax 2.1 -> Qmin -1.2, Qmax 2.1
% INFO    : Gen at bus 2488	: Qg -4.0, Qmin 0.0, Qmax 3.3 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 2491	: Qg 19.0, Qmin 0.0, Qmax 3.0 -> Qmin -22.8, Qmax 22.8
% INFO    : Gen at bus 2497	: Qg -3.0, Qmin 0.0, Qmax 1.0 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 2500	: Qg 9.0, Qmin 0.0, Qmax 5.0 -> Qmin -10.8, Qmax 10.8
% INFO    : Gen at bus 2509	: Qg 4.0, Qmin 0.0, Qmax 1.2 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 2511	: Qg 1.0, Qmin 0.0, Qmax 2.0 -> Qmin -1.2, Qmax 2.0
% INFO    : Gen at bus 2523	: Qg -8.0, Qmin 0.0, Qmax 1.4 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 2526	: Qg -15.0, Qmin 0.0, Qmax 1.5 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 2529	: Qg 29.0, Qmin 0.0, Qmax 20.0 -> Qmin -34.8, Qmax 34.8
% INFO    : Gen at bus 2536	: Qg -9.0, Qmin 0.0, Qmax 1.0 -> Qmin -10.8, Qmax 10.8
% INFO    : Gen at bus 2539	: Qg 2.0, Qmin 0.0, Qmax 3.1 -> Qmin -2.4, Qmax 3.1
% INFO    : Gen at bus 2542	: Qg 7.0, Qmin 0.0, Qmax 1.2 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 2544	: Qg 4.0, Qmin 0.0, Qmax 3.6 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 2546	: Qg -16.0, Qmin 0.0, Qmax 3.6 -> Qmin -19.2, Qmax 19.2
% INFO    : Gen at bus 2547	: Qg -13.0, Qmin 0.0, Qmax 1.8 -> Qmin -15.6, Qmax 15.6
% INFO    : Gen at bus 2554	: Qg 14.0, Qmin 0.0, Qmax 24.0 -> Qmin -16.8, Qmax 24.0
% INFO    : Gen at bus 2556	: Qg -8.0, Qmin 0.0, Qmax 1.0 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 2557	: Qg 1.0, Qmin 0.0, Qmax 1.1 -> Qmin -1.2, Qmax 1.1
% INFO    : Gen at bus 2563	: Qg -8.0, Qmin 0.0, Qmax 1.7 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 2564	: Qg -2.0, Qmin 0.0, Qmax 0.9 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 2568	: Qg 7.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 2571	: Qg 26.0, Qmin 0.0, Qmax 10.0 -> Qmin -31.2, Qmax 31.2
% INFO    : Gen at bus 2573	: Qg -3.0, Qmin 0.0, Qmax 1.9 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 2574	: Qg -2.0, Qmin 0.0, Qmax 1.3 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 2578	: Qg -13.0, Qmin 0.0, Qmax 0.8 -> Qmin -15.6, Qmax 15.6
% INFO    : Gen at bus 2582	: Qg 3.0, Qmin 0.0, Qmax 2.5 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 2589	: Qg -13.0, Qmin 0.0, Qmax 0.1 -> Qmin -15.6, Qmax 15.6
% INFO    : Gen at bus 2606	: Qg 4.0, Qmin 0.0, Qmax 0.1 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 2625	: Qg -2.0, Qmin 0.0, Qmax 0.1 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 2628	: Qg -1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 2632	: Qg -11.0, Qmin 0.0, Qmax 7.5 -> Qmin -13.2, Qmax 13.2
% INFO    : Gen at bus 2634	: Qg 5.0, Qmin 0.0, Qmax 0.1 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 2643	: Qg -1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 2648	: Qg 7.0, Qmin 0.0, Qmax 1.9 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 2649	: Qg 5.0, Qmin 0.0, Qmax 2.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 2651	: Qg 2.0, Qmin 0.0, Qmax 1.2 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 2653	: Qg -9.0, Qmin 0.0, Qmax 4.8 -> Qmin -10.8, Qmax 10.8
% INFO    : Gen at bus 2654	: Qg 1.0, Qmin 0.0, Qmax 1.2 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 2655	: Qg -2.0, Qmin 0.0, Qmax 0.6 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 2658	: Qg -8.0, Qmin 0.0, Qmax 1.5 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 2662	: Qg -20.0, Qmin 0.0, Qmax 3.9 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 2667	: Qg 12.0, Qmin 0.0, Qmax 0.5 -> Qmin -14.4, Qmax 14.4
% INFO    : Gen at bus 2668	: Qg 1.0, Qmin 0.0, Qmax 2.3 -> Qmin -1.2, Qmax 2.3
% INFO    : Gen at bus 2674	: Qg 14.0, Qmin 0.0, Qmax 1.0 -> Qmin -16.8, Qmax 16.8
% INFO    : Gen at bus 2675	: Qg 16.0, Qmin 0.0, Qmax 35.0 -> Qmin -19.2, Qmax 35.0
% INFO    : Gen at bus 2681	: Qg 7.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 2684	: Qg -5.0, Qmin 0.0, Qmax 1.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 2690	: Qg -6.0, Qmin 0.0, Qmax 1.2 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 2691	: Qg -11.0, Qmin 0.0, Qmax 1.2 -> Qmin -13.2, Qmax 13.2
% INFO    : Gen at bus 2695	: Qg -10.0, Qmin 0.0, Qmax 1.2 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 2701	: Qg -2.0, Qmin 0.0, Qmax 2.5 -> Qmin -2.4, Qmax 2.5
% INFO    : Gen at bus 2701	: Qg -2.0, Qmin 0.0, Qmax 2.5 -> Qmin -2.4, Qmax 2.5
% INFO    : Gen at bus 2712	: Qg 15.0, Qmin 0.0, Qmax 14.0 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 2714	: Qg 5.0, Qmin 0.0, Qmax 1.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 2716	: Qg 8.0, Qmin 0.0, Qmax 1.2 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 2719	: Qg -10.0, Qmin 0.0, Qmax 1.3 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 450	: Qg -5.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 1166	: Qg 2.0, Qmin 0.144, Qmax 0.144 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 1845	: Qg -5.0, Qmin 2.35, Qmax 2.35 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 2149	: Qg -11.0, Qmin 0.16, Qmax 0.16 -> Qmin -13.2, Qmax 13.2
% INFO    : Gen at bus 17	: Qg 99.0, Qmin 0.001, Qmax 0.001 -> Qmin -118.8, Qmax 118.8
% INFO    : Gen at bus 845	: Qg 7.0, Qmin 0.02, Qmax 0.02 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 1006	: Qg 5.0, Qmin -0.158, Qmax -0.158 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 2723	: Qg 30.0, Qmin 0.0, Qmax 0.0 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 2724	: Qg 96.0, Qmin 0.0, Qmax 0.0 -> Qmin -115.2, Qmax 115.2
% INFO    : Gen at bus 2725	: Qg -44.0, Qmin 0.0, Qmax 0.0 -> Qmin -52.8, Qmax 52.8
% INFO    : Gen at bus 2726	: Qg 55.0, Qmin 0.0, Qmax 0.0 -> Qmin -66.0, Qmax 66.0
% INFO    : Gen at bus 2727	: Qg 9.0, Qmin 0.0, Qmax 120.0 -> Qmin -10.8, Qmax 120.0
% INFO    : Gen at bus 2728	: Qg -30.0, Qmin -46.105, Qmax -46.105 -> Qmin -46.105, Qmax 36.0
% INFO    : Gen at bus 2729	: Qg 97.0, Qmin 0.0, Qmax 0.0 -> Qmin -116.4, Qmax 116.4
% INFO    : Gen at bus 2730	: Qg -8.0, Qmin -15.33, Qmax 0.0 -> Qmin -15.33, Qmax 9.6
% INFO    : 
% INFO    : === Generator Classification Notes ===
% INFO    : PEL    74  -    13.45
% INFO    : SYNC   131 -     0.00
% INFO    : COW    28  -    12.48
% INFO    : NG     187 -    74.07
% INFO    : 
% INFO    : === Generator Active Capacity Stat Model Notes ===
% INFO    : Gen at bus 17 - NG	: Pg=175.0, Pmax=210.0 -> Pmax=175   samples: 10
% INFO    : Gen at bus 17 - NG	: Pg=170.0, Pmax=200.0 -> Pmax=306   samples: 3
% INFO    : Gen at bus 26 - NG	: Pg=323.0, Pmax=370.0 -> Pmax=331   samples: 23
% INFO    : Gen at bus 27 - NG	: Pg=318.0, Pmax=360.0 -> Pmax=364   samples: 39
% INFO    : Gen at bus 27 - NG	: Pg=318.0, Pmax=360.0 -> Pmax=510   samples: 56
% INFO    : Gen at bus 27 - NG	: Pg=318.0, Pmax=370.0 -> Pmax=352   samples: 47
% INFO    : Gen at bus 26 - NG	: Pg=323.0, Pmax=370.0 -> Pmax=563   samples: 13
% INFO    : Gen at bus 28 - NG	: Pg=339.0, Pmax=370.0 -> Pmax=563   samples: 11
% INFO    : Gen at bus 28 - COW	: Pg=330.0, Pmax=370.0 -> Pmax=1050   samples: 4
% INFO    : Gen at bus 28 - NG	: Pg=339.0, Pmax=370.0 -> Pmax=465   samples: 14
% INFO    : Gen at bus 29 - NG	: Pg=330.0, Pmax=370.0 -> Pmax=349   samples: 4
% INFO    : Gen at bus 29 - COW	: Pg=338.0, Pmax=370.0 -> Pmax=340   samples: 2
% INFO    : Gen at bus 29 - NG	: Pg=338.0, Pmax=370.0 -> Pmax=350   samples: 85
% INFO    : Gen at bus 42 - COW	: Pg=180.0, Pmax=215.0 -> Pmax=381   samples: 1
% INFO    : Gen at bus 42 - NG	: Pg=170.0, Pmax=205.0 -> Pmax=265   samples: 4
% INFO    : Gen at bus 42 - NG	: Pg=160.0, Pmax=225.0 -> Pmax=297   samples: 5
% INFO    : Gen at bus 43 - NG	: Pg=166.0, Pmax=225.0 -> Pmax=412   samples: 5
% INFO    : Gen at bus 43 - COW	: Pg=176.0, Pmax=225.0 -> Pmax=214   samples: 1
% INFO    : Gen at bus 43 - NG	: Pg=170.0, Pmax=205.0 -> Pmax=546   samples: 1
% INFO    : Gen at bus 44 - COW	: Pg=307.0, Pmax=535.0 -> Pmax=775   samples: 3
% INFO    : Gen at bus 44 - NG	: Pg=405.0, Pmax=560.0 -> Pmax=572   samples: 5
% INFO    : Gen at bus 54 - NG	: Pg=151.0, Pmax=225.0 -> Pmax=198   samples: 1
% INFO    : Gen at bus 55 - NG	: Pg=152.0, Pmax=225.0 -> Pmax=156   samples: 2
% INFO    : Gen at bus 54 - NG	: Pg=177.0, Pmax=225.0 -> Pmax=235   samples: 2
% INFO    : Gen at bus 56 - NG	: Pg=278.0, Pmax=225.0 -> Pmax=573   samples: 35
% INFO    : Gen at bus 57 - COW	: Pg=286.0, Pmax=225.0 -> Pmax=356   samples: 1
% INFO    : Gen at bus 57 - NG	: Pg=177.0, Pmax=225.0 -> Pmax=312   samples: 10
% INFO    : Gen at bus 57 - NG	: Pg=286.0, Pmax=225.0 -> Pmax=410   samples: 2
% INFO    : Gen at bus 58 - NG	: Pg=105.0, Pmax=48.1 -> Pmax=204   samples: 2
% INFO    : Gen at bus 77 - NG	: Pg=191.0, Pmax=225.0 -> Pmax=207   samples: 4
% INFO    : Gen at bus 77 - NG	: Pg=191.0, Pmax=225.0 -> Pmax=239   samples: 3
% INFO    : Gen at bus 78 - NG	: Pg=180.0, Pmax=220.0 -> Pmax=354   samples: 2
% INFO    : Gen at bus 78 - NG	: Pg=189.0, Pmax=225.0 -> Pmax=282   samples: 15
% INFO    : Gen at bus 78 - NG	: Pg=189.0, Pmax=225.0 -> Pmax=287   samples: 23
% INFO    : Gen at bus 81 - NG	: Pg=302.0, Pmax=380.0 -> Pmax=415   samples: 12
% INFO    : Gen at bus 81 - NG	: Pg=295.0, Pmax=370.0 -> Pmax=473   samples: 10
% INFO    : Gen at bus 97 - NG	: Pg=60.0, Pmax=9.0 -> Pmax=82   samples: 1
% INFO    : Gen at bus 97 - NG	: Pg=57.0, Pmax=6.0 -> Pmax=125   samples: 1
% INFO    : Gen at bus 103 - NG	: Pg=245.0, Pmax=225.0 -> Pmax=312   samples: 8
% INFO    : Gen at bus 104 - NG	: Pg=179.5, Pmax=225.0 -> Pmax=267   samples: 3
% INFO    : Gen at bus 105 - COW	: Pg=179.0, Pmax=120.0 -> Pmax=179   samples: 2
% INFO    : Gen at bus 106 - NG	: Pg=99.5, Pmax=120.0 -> Pmax=150   samples: 3
% INFO    : Gen at bus 115 - COW	: Pg=105.0, Pmax=120.0 -> Pmax=335   samples: 3
% INFO    : Gen at bus 116 - NG	: Pg=125.0, Pmax=120.0 -> Pmax=369   samples: 5
% INFO    : Gen at bus 117 - COW	: Pg=134.0, Pmax=110.0 -> Pmax=584   samples: 1
% INFO    : Gen at bus 124 - NG	: Pg=222.0, Pmax=215.0 -> Pmax=508   samples: 7
% INFO    : Gen at bus 125 - NG	: Pg=196.0, Pmax=225.0 -> Pmax=438   samples: 32
% INFO    : Gen at bus 125 - NG	: Pg=216.0, Pmax=215.0 -> Pmax=674   samples: 5
% INFO    : Gen at bus 126 - NG	: Pg=295.0, Pmax=225.0 -> Pmax=347   samples: 3
% INFO    : Gen at bus 126 - NG	: Pg=190.0, Pmax=220.0 -> Pmax=398   samples: 4
% INFO    : Gen at bus 131 - COW	: Pg=136.0, Pmax=125.0 -> Pmax=477   samples: 1
% INFO    : Gen at bus 131 - COW	: Pg=62.5, Pmax=125.0 -> Pmax=169   samples: 1
% INFO    : Gen at bus 132 - NG	: Pg=62.5, Pmax=125.0 -> Pmax=135   samples: 1
% INFO    : Gen at bus 132 - NG	: Pg=62.5, Pmax=125.0 -> Pmax=76   samples: 2
% INFO    : Gen at bus 133 - NG	: Pg=110.0, Pmax=120.0 -> Pmax=435   samples: 3
% INFO    : Gen at bus 133 - NG	: Pg=120.0, Pmax=120.0 -> Pmax=264   samples: 2
% INFO    : Gen at bus 134 - NG	: Pg=120.0, Pmax=120.0 -> Pmax=182   samples: 3
% INFO    : Gen at bus 145 - NG	: Pg=40.0, Pmax=50.0 -> Pmax=100   samples: 1
% INFO    : Gen at bus 145 - NG	: Pg=40.0, Pmax=50.0 -> Pmax=44   samples: 1
% INFO    : Gen at bus 146 - NG	: Pg=105.0, Pmax=120.0 -> Pmax=434   samples: 1
% INFO    : Gen at bus 147 - NG	: Pg=156.0, Pmax=222.0 -> Pmax=248   samples: 4
% INFO    : Gen at bus 147 - NG	: Pg=170.0, Pmax=205.0 -> Pmax=197   samples: 1
% INFO    : Gen at bus 147 - NG	: Pg=170.0, Pmax=205.0 -> Pmax=257   samples: 2
% INFO    : Gen at bus 147 - NG	: Pg=135.0, Pmax=222.0 -> Pmax=145   samples: 3
% INFO    : Gen at bus 149 - NG	: Pg=234.0, Pmax=222.0 -> Pmax=380   samples: 25
% INFO    : Gen at bus 150 - NG	: Pg=238.0, Pmax=222.0 -> Pmax=316   samples: 7
% INFO    : Gen at bus 150 - NG	: Pg=156.0, Pmax=222.0 -> Pmax=167   samples: 2
% INFO    : Gen at bus 154 - NG	: Pg=195.0, Pmax=235.0 -> Pmax=200   samples: 5
% INFO    : Gen at bus 154 - NG	: Pg=164.5, Pmax=235.0 -> Pmax=188   samples: 1
% INFO    : Gen at bus 154 - NG	: Pg=205.0, Pmax=261.0 -> Pmax=288   samples: 17
% INFO    : Gen at bus 154 - COW	: Pg=182.5, Pmax=261.0 -> Pmax=365   samples: 1
% INFO    : Gen at bus 155 - NG	: Pg=182.5, Pmax=261.0 -> Pmax=275   samples: 20
% INFO    : Gen at bus 155 - NG	: Pg=227.0, Pmax=205.0 -> Pmax=537   samples: 10
% INFO    : Gen at bus 155 - COW	: Pg=217.0, Pmax=206.0 -> Pmax=408   samples: 4
% INFO    : Gen at bus 155 - NG	: Pg=163.0, Pmax=206.0 -> Pmax=305   samples: 6
% INFO    : Gen at bus 157 - COW	: Pg=244.0, Pmax=206.0 -> Pmax=268   samples: 2
% INFO    : Gen at bus 163 - NG	: Pg=175.0, Pmax=200.0 -> Pmax=362   samples: 3
% INFO    : Gen at bus 163 - NG	: Pg=178.0, Pmax=200.0 -> Pmax=210   samples: 1
% INFO    : Gen at bus 164 - NG	: Pg=178.0, Pmax=200.0 -> Pmax=270   samples: 3
% INFO    : Gen at bus 164 - NG	: Pg=178.0, Pmax=200.0 -> Pmax=222   samples: 3
% INFO    : Gen at bus 179 - NG	: Pg=216.0, Pmax=170.0 -> Pmax=274   samples: 2
% INFO    : Gen at bus 204 - NG	: Pg=58.0, Pmax=179.0 -> Pmax=62   samples: 1
% INFO    : Gen at bus 204 - NG	: Pg=58.0, Pmax=179.0 -> Pmax=68   samples: 3
% INFO    : Gen at bus 204 - NG	: Pg=58.0, Pmax=179.0 -> Pmax=108   samples: 3
% INFO    : Gen at bus 205 - NG	: Pg=59.0, Pmax=179.0 -> Pmax=170   samples: 1
% INFO    : Gen at bus 214 - NG	: Pg=75.0, Pmax=35.0 -> Pmax=144   samples: 2
% INFO    : Gen at bus 214 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 214 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 214 - PEL	: Pg=50.0, Pmax=10.0 -> Pmax=81   samples: 1
% INFO    : Gen at bus 220 - PEL	: Pg=22.0, Pmax=1.55 -> Pmax=84   samples: 1
% INFO    : Gen at bus 221 - PEL	: Pg=39.0, Pmax=1.55 -> Pmax=52   samples: 2
% INFO    : Gen at bus 239 - NG	: Pg=100.0, Pmax=7.0 -> Pmax=175   samples: 2
% INFO    : Gen at bus 246 - NG	: Pg=324.0, Pmax=370.0 -> Pmax=406   samples: 10
% INFO    : Gen at bus 309 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 309 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 309 - NG	: Pg=58.0, Pmax=11.0 -> Pmax=112   samples: 3
% INFO    : Gen at bus 309 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 309 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 309 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 309 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 310 - NG	: Pg=63.0, Pmax=15.0 -> Pmax=69   samples: 2
% INFO    : Gen at bus 310 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 311 - NG	: Pg=125.0, Pmax=15.0 -> Pmax=195   samples: 3
% INFO    : Gen at bus 311 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 313 - NG	: Pg=73.0, Pmax=30.0 -> Pmax=95   samples: 1
% INFO    : Gen at bus 313 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 314 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 322 - PEL	: Pg=48.0, Pmax=2.5 -> Pmax=86   samples: 4
% INFO    : Gen at bus 365 - NG	: Pg=123.0, Pmax=43.25 -> Pmax=152   samples: 3
% INFO    : Gen at bus 366 - NG	: Pg=111.0, Pmax=43.25 -> Pmax=170   samples: 3
% INFO    : Gen at bus 367 - NG	: Pg=110.0, Pmax=43.25 -> Pmax=114   samples: 5
% INFO    : Gen at bus 368 - NG	: Pg=98.0, Pmax=43.25 -> Pmax=269   samples: 2
% INFO    : Gen at bus 385 - NG	: Pg=176.0, Pmax=210.0 -> Pmax=199   samples: 2
% INFO    : Gen at bus 385 - PEL	: Pg=18.5, Pmax=25.0 -> Pmax=20   samples: 2
% INFO    : Gen at bus 386 - NG	: Pg=114.0, Pmax=17.0 -> Pmax=421   samples: 3
% INFO    : Gen at bus 443 - PEL	: Pg=47.0, Pmax=1.5 -> Pmax=185   samples: 3
% INFO    : Gen at bus 452 - NG	: Pg=28.0, Pmax=5.21 -> Pmax=53   samples: 1
% INFO    : Gen at bus 452 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 485 - PEL	: Pg=35.0, Pmax=1.4 -> Pmax=123   samples: 1
% INFO    : Gen at bus 536 - NG	: Pg=182.0, Pmax=40.0 -> Pmax=246   samples: 7
% INFO    : Gen at bus 536 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 536 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 536 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 536 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 537 - PEL	: Pg=114.0, Pmax=25.0 -> Pmax=127   samples: 14
% INFO    : Gen at bus 537 - NG	: Pg=114.0, Pmax=25.0 -> Pmax=325   samples: 9
% INFO    : Gen at bus 537 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 537 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 551 - PEL	: Pg=83.0, Pmax=1.4 -> Pmax=102   samples: 11
% INFO    : Gen at bus 559 - PEL	: Pg=154.0, Pmax=30.0 -> Pmax=391   samples: 2
% INFO    : Gen at bus 559 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 559 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 559 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 559 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% WARNING : Failed to find a generator capacity within (206.0-1030.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 560 - PEL	: Pg=206.0, Pmax=30.0 -> Pmax=239   samples: 100
% INFO    : Gen at bus 560 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 560 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 560 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 573 - PEL	: Pg=45.0, Pmax=1.0 -> Pmax=122   samples: 2
% INFO    : Gen at bus 626 - COW	: Pg=86.0, Pmax=78.0 -> Pmax=217   samples: 2
% INFO    : Gen at bus 626 - COW	: Pg=38.0, Pmax=30.0 -> Pmax=169   samples: 4
% INFO    : Gen at bus 664 - NG	: Pg=176.0, Pmax=225.0 -> Pmax=462   samples: 7
% INFO    : Gen at bus 665 - NG	: Pg=177.5, Pmax=225.0 -> Pmax=178   samples: 5
% INFO    : Gen at bus 685 - NG	: Pg=155.0, Pmax=150.0 -> Pmax=288   samples: 2
% INFO    : Gen at bus 685 - NG	: Pg=55.0, Pmax=50.0 -> Pmax=73   samples: 3
% INFO    : Gen at bus 691 - PEL	: Pg=33.0, Pmax=2.43 -> Pmax=42   samples: 6
% INFO    : Gen at bus 716 - PEL	: Pg=14.0, Pmax=1.47 -> Pmax=31   samples: 1
% INFO    : Gen at bus 740 - NG	: Pg=133.0, Pmax=225.0 -> Pmax=217   samples: 5
% INFO    : Gen at bus 763 - COW	: Pg=124.0, Pmax=86.0 -> Pmax=393   samples: 8
% INFO    : Gen at bus 792 - PEL	: Pg=83.0, Pmax=1.0 -> Pmax=116   samples: 1
% INFO    : Gen at bus 796 - PEL	: Pg=63.0, Pmax=68.1 -> Pmax=73   samples: 1
% INFO    : Gen at bus 796 - PEL	: Pg=36.55, Pmax=68.1 -> Pmax=48   samples: 1
% INFO    : Gen at bus 796 - PEL	: Pg=23.5, Pmax=31.0 -> Pmax=57   samples: 1
% INFO    : Gen at bus 796 - COW	: Pg=23.5, Pmax=31.0 -> Pmax=116   samples: 1
% INFO    : Gen at bus 807 - NG	: Pg=104.5, Pmax=125.0 -> Pmax=120   samples: 2
% INFO    : Gen at bus 808 - NG	: Pg=111.0, Pmax=125.0 -> Pmax=117   samples: 8
% INFO    : Gen at bus 845 - PEL	: Pg=27.0, Pmax=15.0 -> Pmax=47   samples: 2
% INFO    : Gen at bus 845 - COW	: Pg=27.0, Pmax=15.0 -> Pmax=122   samples: 1
% INFO    : Gen at bus 845 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 845 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 877 - NG	: Pg=70.0, Pmax=35.0 -> Pmax=148   samples: 1
% INFO    : Gen at bus 900 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 900 - NG	: Pg=174.0, Pmax=50.0 -> Pmax=175   samples: 4
% INFO    : Gen at bus 900 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 975 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 976 - PEL	: Pg=120.0, Pmax=100.0 -> Pmax=151   samples: 11
% INFO    : Gen at bus 980 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1001 - COW	: Pg=251.0, Pmax=386.0 -> Pmax=397   samples: 1
% INFO    : Gen at bus 1002 - NG	: Pg=251.0, Pmax=370.0 -> Pmax=288   samples: 12
% INFO    : Gen at bus 1006 - COW	: Pg=29.0, Pmax=6.0 -> Pmax=59   samples: 5
% INFO    : Gen at bus 1005 - NG	: Pg=28.0, Pmax=4.0 -> Pmax=44   samples: 1
% INFO    : Gen at bus 1006 - NG	: Pg=27.0, Pmax=4.0 -> Pmax=98   samples: 4
% INFO    : Gen at bus 1006 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1007 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1013 - NG	: Pg=123.0, Pmax=15.0 -> Pmax=260   samples: 1
% INFO    : Gen at bus 1013 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1013 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1015 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1015 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1024 - COW	: Pg=170.0, Pmax=12.0 -> Pmax=668   samples: 4
% INFO    : Gen at bus 1025 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1026 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1113 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1114 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1113 - NG	: Pg=171.0, Pmax=50.0 -> Pmax=173   samples: 12
% INFO    : Gen at bus 1115 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1152 - NG	: Pg=61.0, Pmax=17.0 -> Pmax=186   samples: 1
% INFO    : Gen at bus 1152 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1153 - PEL	: Pg=58.0, Pmax=17.0 -> Pmax=67   samples: 2
% INFO    : Gen at bus 1153 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1154 - NG	: Pg=56.0, Pmax=16.0 -> Pmax=244   samples: 7
% INFO    : Gen at bus 1154 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1179 - PEL	: Pg=148.0, Pmax=70.0 -> Pmax=190   samples: 80
% INFO    : Gen at bus 1180 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1180 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1188 - NG	: Pg=141.0, Pmax=50.0 -> Pmax=338   samples: 3
% INFO    : Gen at bus 1246 - NG	: Pg=74.0, Pmax=10.0 -> Pmax=135   samples: 4
% INFO    : Gen at bus 1246 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1247 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1247 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1247 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1248 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1248 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1286 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1287 - NG	: Pg=167.0, Pmax=230.0 -> Pmax=240   samples: 4
% INFO    : Gen at bus 1288 - NG	: Pg=179.5, Pmax=225.0 -> Pmax=200   samples: 6
% INFO    : Gen at bus 1342 - NG	: Pg=72.0, Pmax=20.0 -> Pmax=118   samples: 2
% INFO    : Gen at bus 1343 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1343 - PEL	: Pg=76.0, Pmax=25.0 -> Pmax=124   samples: 1
% INFO    : Gen at bus 1351 - NG	: Pg=94.5, Pmax=110.0 -> Pmax=457   samples: 9
% INFO    : Gen at bus 1352 - NG	: Pg=120.0, Pmax=120.0 -> Pmax=219   samples: 2
% INFO    : Gen at bus 1351 - NG	: Pg=110.0, Pmax=120.0 -> Pmax=161   samples: 2
% INFO    : Gen at bus 1353 - NG	: Pg=99.5, Pmax=120.0 -> Pmax=115   samples: 1
% INFO    : Gen at bus 1363 - COW	: Pg=104.5, Pmax=125.0 -> Pmax=242   samples: 3
% INFO    : Gen at bus 1363 - NG	: Pg=302.0, Pmax=125.0 -> Pmax=320   samples: 24
% INFO    : Gen at bus 1374 - NG	: Pg=197.0, Pmax=100.0 -> Pmax=351   samples: 2
% INFO    : Gen at bus 1374 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1375 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1376 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1414 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1415 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1415 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1432 - NG	: Pg=131.0, Pmax=10.0 -> Pmax=198   samples: 1
% INFO    : Gen at bus 1432 - NG	: Pg=131.0, Pmax=10.0 -> Pmax=278   samples: 1
% INFO    : Gen at bus 1433 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1433 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1435 - NG	: Pg=36.0, Pmax=10.0 -> Pmax=116   samples: 1
% INFO    : Gen at bus 1434 - PEL	: Pg=60.0, Pmax=13.0 -> Pmax=75   samples: 2
% INFO    : Gen at bus 1439 - NG	: Pg=182.5, Pmax=225.0 -> Pmax=261   samples: 2
% INFO    : Gen at bus 1461 - NG	: Pg=85.0, Pmax=46.0 -> Pmax=142   samples: 3
% INFO    : Gen at bus 1461 - PEL	: Pg=24.5, Pmax=46.0 -> Pmax=54   samples: 1
% INFO    : Gen at bus 1644 - NG	: Pg=49.0, Pmax=15.0 -> Pmax=60   samples: 3
% INFO    : Gen at bus 1644 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1644 - COW	: Pg=49.0, Pmax=15.0 -> Pmax=119   samples: 2
% INFO    : Gen at bus 1644 - PEL	: Pg=49.0, Pmax=15.0 -> Pmax=89   samples: 9
% INFO    : Gen at bus 1644 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1644 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1672 - NG	: Pg=100.0, Pmax=153.0 -> Pmax=160   samples: 5
% INFO    : Gen at bus 1673 - NG	: Pg=99.0, Pmax=128.0 -> Pmax=218   samples: 3
% INFO    : Gen at bus 1673 - NG	: Pg=126.0, Pmax=153.0 -> Pmax=206   samples: 1
% INFO    : Gen at bus 1674 - NG	: Pg=109.0, Pmax=123.0 -> Pmax=239   samples: 2
% INFO    : Gen at bus 1684 - NG	: Pg=216.0, Pmax=110.0 -> Pmax=222   samples: 1
% INFO    : Gen at bus 1685 - NG	: Pg=37.5, Pmax=45.0 -> Pmax=76   samples: 6
% INFO    : Gen at bus 1685 - COW	: Pg=95.0, Pmax=110.0 -> Pmax=181   samples: 1
% INFO    : Gen at bus 1685 - NG	: Pg=37.5, Pmax=45.0 -> Pmax=130   samples: 1
% INFO    : Gen at bus 1685 - NG	: Pg=199.0, Pmax=110.0 -> Pmax=456   samples: 2
% INFO    : Gen at bus 1684 - NG	: Pg=37.5, Pmax=45.0 -> Pmax=159   samples: 2
% INFO    : Gen at bus 1776 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1793 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1793 - PEL	: Pg=54.0, Pmax=20.0 -> Pmax=60   samples: 3
% INFO    : Gen at bus 1793 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1793 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1794 - NG	: Pg=102.0, Pmax=39.0 -> Pmax=459   samples: 4
% INFO    : Gen at bus 1836 - NG	: Pg=182.0, Pmax=225.0 -> Pmax=290   samples: 2
% INFO    : Gen at bus 1836 - NG	: Pg=182.5, Pmax=225.0 -> Pmax=367   samples: 2
% INFO    : Gen at bus 1838 - NG	: Pg=177.0, Pmax=225.0 -> Pmax=251   samples: 1
% INFO    : Gen at bus 1872 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1872 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1873 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1873 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1906 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1907 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1926 - NG	: Pg=61.0, Pmax=10.0 -> Pmax=161   samples: 1
% INFO    : Gen at bus 1926 - NG	: Pg=61.0, Pmax=10.0 -> Pmax=76   samples: 2
% INFO    : Gen at bus 1928 - COW	: Pg=109.0, Pmax=120.0 -> Pmax=184   samples: 1
% INFO    : Gen at bus 1929 - NG	: Pg=109.0, Pmax=120.0 -> Pmax=141   samples: 3
% INFO    : Gen at bus 1944 - PEL	: Pg=33.0, Pmax=1.0 -> Pmax=36   samples: 4
% INFO    : Gen at bus 1947 - PEL	: Pg=47.0, Pmax=1.2 -> Pmax=79   samples: 4
% INFO    : Gen at bus 1957 - NG	: Pg=26.0, Pmax=0.2 -> Pmax=56   samples: 1
% INFO    : Gen at bus 1962 - PEL	: Pg=33.0, Pmax=0.1 -> Pmax=40   samples: 2
% INFO    : Gen at bus 1964 - PEL	: Pg=75.0, Pmax=17.0 -> Pmax=81   samples: 1
% INFO    : Gen at bus 1964 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1965 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 1991 - NG	: Pg=108.0, Pmax=222.0 -> Pmax=122   samples: 2
% INFO    : Gen at bus 1997 - NG	: Pg=13.05, Pmax=26.1 -> Pmax=20   samples: 4
% INFO    : Gen at bus 1997 - NG	: Pg=67.0, Pmax=27.3 -> Pmax=136   samples: 4
% INFO    : Gen at bus 1997 - NG	: Pg=13.05, Pmax=26.1 -> Pmax=25   samples: 3
% INFO    : Gen at bus 2001 - NG	: Pg=108.0, Pmax=40.0 -> Pmax=259   samples: 1
% INFO    : Gen at bus 2001 - PEL	: Pg=148.0, Pmax=80.0 -> Pmax=183   samples: 15
% INFO    : Gen at bus 2002 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2007 - PEL	: Pg=31.0, Pmax=0.4 -> Pmax=55   samples: 3
% INFO    : Gen at bus 2014 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2014 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2014 - PEL	: Pg=98.0, Pmax=25.0 -> Pmax=138   samples: 1
% INFO    : Gen at bus 2015 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2015 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2035 - NG	: Pg=101.0, Pmax=14.0 -> Pmax=207   samples: 1
% INFO    : Gen at bus 2039 - NG	: Pg=61.0, Pmax=8.5 -> Pmax=108   samples: 1
% INFO    : Gen at bus 2041 - NG	: Pg=204.0, Pmax=120.0 -> Pmax=386   samples: 5
% INFO    : Gen at bus 2046 - NG	: Pg=44.0, Pmax=0.1 -> Pmax=99   samples: 1
% INFO    : Gen at bus 2056 - PEL	: Pg=28.0, Pmax=1.0 -> Pmax=44   samples: 3
% INFO    : Gen at bus 2063 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2063 - PEL	: Pg=50.0, Pmax=2.0 -> Pmax=57   samples: 1
% INFO    : Gen at bus 2070 - PEL	: Pg=35.0, Pmax=0.2 -> Pmax=89   samples: 1
% INFO    : Gen at bus 2090 - NG	: Pg=37.5, Pmax=50.0 -> Pmax=152   samples: 1
% INFO    : Gen at bus 2090 - NG	: Pg=108.0, Pmax=50.0 -> Pmax=158   samples: 6
% INFO    : Gen at bus 2091 - NG	: Pg=39.0, Pmax=28.0 -> Pmax=49   samples: 4
% INFO    : Gen at bus 2093 - NG	: Pg=45.0, Pmax=55.0 -> Pmax=128   samples: 1
% INFO    : Gen at bus 2096 - NG	: Pg=107.0, Pmax=3.0 -> Pmax=114   samples: 4
% INFO    : Gen at bus 2118 - NG	: Pg=72.0, Pmax=4.5 -> Pmax=161   samples: 1
% INFO    : Gen at bus 2140 - NG	: Pg=31.0, Pmax=1.0 -> Pmax=68   samples: 5
% INFO    : Gen at bus 2175 - PEL	: Pg=36.0, Pmax=0.8 -> Pmax=52   samples: 3
% INFO    : Gen at bus 2202 - NG	: Pg=22.0, Pmax=0.8 -> Pmax=22   samples: 1
% INFO    : Gen at bus 2203 - NG	: Pg=53.0, Pmax=0.2 -> Pmax=70   samples: 3
% INFO    : Gen at bus 2208 - NG	: Pg=55.0, Pmax=4.5 -> Pmax=59   samples: 1
% INFO    : Gen at bus 2214 - NG	: Pg=163.0, Pmax=200.0 -> Pmax=353   samples: 2
% INFO    : Gen at bus 2215 - NG	: Pg=169.0, Pmax=200.0 -> Pmax=283   samples: 1
% INFO    : Gen at bus 2228 - PEL	: Pg=78.0, Pmax=0.4 -> Pmax=109   samples: 3
% INFO    : Gen at bus 2235 - NG	: Pg=70.0, Pmax=14.5 -> Pmax=85   samples: 4
% INFO    : Gen at bus 2253 - NG	: Pg=123.0, Pmax=50.0 -> Pmax=138   samples: 1
% INFO    : Gen at bus 2254 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2265 - PEL	: Pg=54.0, Pmax=2.0 -> Pmax=61   samples: 7
% INFO    : Gen at bus 2277 - NG	: Pg=64.0, Pmax=4.0 -> Pmax=69   samples: 3
% INFO    : Gen at bus 2293 - PEL	: Pg=32.0, Pmax=1.0 -> Pmax=123   samples: 1
% INFO    : Gen at bus 2295 - PEL	: Pg=18.0, Pmax=0.2 -> Pmax=50   samples: 1
% INFO    : Gen at bus 2296 - PEL	: Pg=38.0, Pmax=0.2 -> Pmax=138   samples: 1
% INFO    : Gen at bus 2328 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2328 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2328 - PEL	: Pg=49.0, Pmax=2.0 -> Pmax=107   samples: 4
% INFO    : Gen at bus 2331 - PEL	: Pg=32.0, Pmax=0.1 -> Pmax=77   samples: 5
% INFO    : Gen at bus 2343 - NG	: Pg=132.0, Pmax=235.0 -> Pmax=146   samples: 2
% INFO    : Gen at bus 2354 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2354 - PEL	: Pg=91.0, Pmax=72.5 -> Pmax=114   samples: 16
% INFO    : Gen at bus 2355 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2360 - PEL	: Pg=35.0, Pmax=4.4 -> Pmax=44   samples: 1
% INFO    : Gen at bus 2366 - PEL	: Pg=72.0, Pmax=2.5 -> Pmax=92   samples: 3
% INFO    : Gen at bus 2370 - NG	: Pg=79.0, Pmax=0.2 -> Pmax=94   samples: 1
% INFO    : Gen at bus 2431 - PEL	: Pg=42.0, Pmax=3.0 -> Pmax=48   samples: 3
% INFO    : Gen at bus 2431 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2438 - PEL	: Pg=82.0, Pmax=0.5 -> Pmax=131   samples: 1
% INFO    : Gen at bus 2448 - PEL	: Pg=43.0, Pmax=0.6 -> Pmax=74   samples: 4
% INFO    : Gen at bus 2451 - PEL	: Pg=127.0, Pmax=65.0 -> Pmax=281   samples: 21
% INFO    : Gen at bus 2453 - NG	: Pg=56.0, Pmax=0.1 -> Pmax=155   samples: 1
% INFO    : Gen at bus 2459 - PEL	: Pg=20.0, Pmax=0.6 -> Pmax=40   samples: 1
% INFO    : Gen at bus 2467 - PEL	: Pg=13.0, Pmax=0.3 -> Pmax=48   samples: 3
% INFO    : Gen at bus 2470 - PEL	: Pg=86.0, Pmax=29.0 -> Pmax=128   samples: 6
% INFO    : Gen at bus 2471 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2480 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2481 - NG	: Pg=38.0, Pmax=0.2 -> Pmax=51   samples: 2
% INFO    : Gen at bus 2482 - PEL	: Pg=29.0, Pmax=0.3 -> Pmax=99   samples: 2
% INFO    : Gen at bus 2483 - NG	: Pg=12.0, Pmax=0.5 -> Pmax=46   samples: 5
% INFO    : Gen at bus 2485 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2488 - NG	: Pg=27.0, Pmax=4.0 -> Pmax=64   samples: 1
% INFO    : Gen at bus 2491 - NG	: Pg=78.0, Pmax=12.0 -> Pmax=94   samples: 1
% INFO    : Gen at bus 2497 - NG	: Pg=15.0, Pmax=3.5 -> Pmax=24   samples: 1
% INFO    : Gen at bus 2500 - NG	: Pg=84.0, Pmax=40.0 -> Pmax=226   samples: 1
% INFO    : Gen at bus 2509 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2511 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2523 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2526 - NG	: Pg=60.0, Pmax=4.0 -> Pmax=66   samples: 2
% INFO    : Gen at bus 2529 - NG	: Pg=52.0, Pmax=23.0 -> Pmax=62   samples: 1
% INFO    : Gen at bus 2536 - NG	: Pg=32.0, Pmax=10.0 -> Pmax=89   samples: 1
% INFO    : Gen at bus 2539 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2542 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2544 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2546 - PEL	: Pg=43.0, Pmax=0.5 -> Pmax=110   samples: 2
% INFO    : Gen at bus 2547 - PEL	: Pg=40.0, Pmax=1.0 -> Pmax=94   samples: 6
% WARNING : Failed to find a generator capacity within (225.0-1125.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 2554 - PEL	: Pg=225.0, Pmax=36.0 -> Pmax=261   samples: 100
% INFO    : Gen at bus 2556 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2557 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2563 - NG	: Pg=33.0, Pmax=0.1 -> Pmax=85   samples: 2
% INFO    : Gen at bus 2564 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2568 - NG	: Pg=55.0, Pmax=0.2 -> Pmax=62   samples: 1
% INFO    : Gen at bus 2571 - NG	: Pg=71.0, Pmax=5.0 -> Pmax=147   samples: 2
% INFO    : Gen at bus 2573 - NG	: Pg=21.0, Pmax=0.4 -> Pmax=61   samples: 1
% INFO    : Gen at bus 2574 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2578 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2582 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2589 - NG	: Pg=37.0, Pmax=0.5 -> Pmax=55   samples: 3
% INFO    : Gen at bus 2606 - NG	: Pg=56.0, Pmax=0.2 -> Pmax=60   samples: 1
% INFO    : Gen at bus 2625 - NG	: Pg=20.0, Pmax=0.1 -> Pmax=54   samples: 1
% INFO    : Gen at bus 2628 - PEL	: Pg=50.0, Pmax=2.1 -> Pmax=81   samples: 4
% INFO    : Gen at bus 2632 - NG	: Pg=55.0, Pmax=10.5 -> Pmax=195   samples: 4
% INFO    : Gen at bus 2634 - PEL	: Pg=50.0, Pmax=0.2 -> Pmax=73   samples: 4
% INFO    : Gen at bus 2643 - PEL	: Pg=51.0, Pmax=0.3 -> Pmax=52   samples: 3
% INFO    : Gen at bus 2648 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2649 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2651 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2653 - PEL	: Pg=40.0, Pmax=0.7 -> Pmax=117   samples: 1
% INFO    : Gen at bus 2654 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2655 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2658 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2662 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2667 - PEL	: Pg=104.0, Pmax=1.3 -> Pmax=152   samples: 14
% INFO    : Gen at bus 2668 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2674 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2675 - NG	: Pg=142.0, Pmax=55.0 -> Pmax=146   samples: 3
% INFO    : Gen at bus 2681 - PEL	: Pg=63.0, Pmax=2.5 -> Pmax=137   samples: 1
% INFO    : Gen at bus 2684 - PEL	: Pg=72.0, Pmax=2.0 -> Pmax=310   samples: 5
% INFO    : Gen at bus 2690 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2691 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2695 - NG	: Pg=34.0, Pmax=0.1 -> Pmax=126   samples: 3
% INFO    : Gen at bus 2701 - PEL	: Pg=78.0, Pmax=25.0 -> Pmax=100   samples: 1
% INFO    : Gen at bus 2701 - NG	: Pg=78.0, Pmax=25.0 -> Pmax=276   samples: 1
% INFO    : Gen at bus 2701 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2701 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2702 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2702 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2712 - NG	: Pg=140.0, Pmax=20.0 -> Pmax=217   samples: 3
% INFO    : Gen at bus 2714 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2716 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2719 - COW	: Pg=64.0, Pmax=5.8 -> Pmax=224   samples: 2
% INFO    : Gen at bus 2720 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2720 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2720 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 450 - PEL	: Pg=59.0, Pmax=6.8 -> Pmax=87   samples: 7
% INFO    : Gen at bus 1166 - PEL	: Pg=28.0, Pmax=0.7 -> Pmax=41   samples: 2
% INFO    : Gen at bus 1845 - PEL	: Pg=34.0, Pmax=3.1 -> Pmax=45   samples: 3
% INFO    : Gen at bus 2149 - PEL	: Pg=66.0, Pmax=2.567 -> Pmax=196   samples: 5
% INFO    : Gen at bus 17 - PEL	: Pg=175.0, Pmax=0.69 -> Pmax=227   samples: 99
% INFO    : Gen at bus 845 - PEL	: Pg=12.0, Pmax=0.02 -> Pmax=16   samples: 1
% INFO    : Gen at bus 1006 - PEL	: Pg=23.0, Pmax=0.02 -> Pmax=26   samples: 5
% INFO    : Gen at bus 2723 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2724 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2725 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2726 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2727 - NG	: Pg=176.0, Pmax=125.0 -> Pmax=180   samples: 4
% INFO    : Gen at bus 2728 - NG	: Pg=209.0, Pmax=176.691 -> Pmax=231   samples: 4
% INFO    : Gen at bus 2729 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 2730 - COW	: Pg=127.0, Pmax=120.0 -> Pmax=282   samples: 1
% INFO    : 
% INFO    : === Generator Active Capacity LB Model Notes ===
% INFO    : Gen at bus 17	: Pmin=140.0 -> Pmin=70.0 
% INFO    : Gen at bus 17	: Pmin=140.0 -> Pmin=70.0 
% INFO    : Gen at bus 26	: Pmin=290.0 -> Pmin=145.0 
% INFO    : Gen at bus 27	: Pmin=290.0 -> Pmin=145.0 
% INFO    : Gen at bus 27	: Pmin=290.0 -> Pmin=145.0 
% INFO    : Gen at bus 27	: Pmin=290.0 -> Pmin=145.0 
% INFO    : Gen at bus 26	: Pmin=290.0 -> Pmin=145.0 
% INFO    : Gen at bus 28	: Pmin=290.0 -> Pmin=145.0 
% INFO    : Gen at bus 28	: Pmin=290.0 -> Pmin=145.0 
% INFO    : Gen at bus 28	: Pmin=290.0 -> Pmin=145.0 
% INFO    : Gen at bus 29	: Pmin=290.0 -> Pmin=145.0 
% INFO    : Gen at bus 29	: Pmin=290.0 -> Pmin=145.0 
% INFO    : Gen at bus 29	: Pmin=290.0 -> Pmin=145.0 
% INFO    : Gen at bus 42	: Pmin=130.0 -> Pmin=65.0 
% INFO    : Gen at bus 42	: Pmin=135.0 -> Pmin=67.5 
% INFO    : Gen at bus 42	: Pmin=110.0 -> Pmin=55.0 
% INFO    : Gen at bus 43	: Pmin=120.0 -> Pmin=60.0 
% INFO    : Gen at bus 43	: Pmin=130.0 -> Pmin=65.0 
% INFO    : Gen at bus 43	: Pmin=135.0 -> Pmin=67.5 
% INFO    : Gen at bus 44	: Pmin=255.0 -> Pmin=127.5 
% INFO    : Gen at bus 44	: Pmin=250.0 -> Pmin=125.0 
% INFO    : Gen at bus 54	: Pmin=129.0 -> Pmin=64.5 
% INFO    : Gen at bus 55	: Pmin=129.0 -> Pmin=64.5 
% INFO    : Gen at bus 54	: Pmin=129.0 -> Pmin=64.5 
% INFO    : Gen at bus 56	: Pmin=129.0 -> Pmin=64.5 
% INFO    : Gen at bus 57	: Pmin=129.0 -> Pmin=64.5 
% INFO    : Gen at bus 57	: Pmin=129.0 -> Pmin=64.5 
% INFO    : Gen at bus 57	: Pmin=129.0 -> Pmin=64.5 
% INFO    : Gen at bus 58	: Pmin=48.1 -> Pmin=24.05 
% INFO    : Gen at bus 77	: Pmin=140.0 -> Pmin=70.0 
% INFO    : Gen at bus 77	: Pmin=140.0 -> Pmin=70.0 
% INFO    : Gen at bus 78	: Pmin=140.0 -> Pmin=70.0 
% INFO    : Gen at bus 78	: Pmin=140.0 -> Pmin=70.0 
% INFO    : Gen at bus 78	: Pmin=140.0 -> Pmin=70.0 
% INFO    : Gen at bus 81	: Pmin=220.0 -> Pmin=110.0 
% INFO    : Gen at bus 81	: Pmin=220.0 -> Pmin=110.0 
% INFO    : Gen at bus 97	: Pmin=9.0 -> Pmin=4.5 
% INFO    : Gen at bus 97	: Pmin=6.0 -> Pmin=3.0 
% INFO    : Gen at bus 103	: Pmin=134.0 -> Pmin=67.0 
% INFO    : Gen at bus 104	: Pmin=134.0 -> Pmin=67.0 
% INFO    : Gen at bus 105	: Pmin=79.0 -> Pmin=39.5 
% INFO    : Gen at bus 106	: Pmin=79.0 -> Pmin=39.5 
% INFO    : Gen at bus 115	: Pmin=90.0 -> Pmin=45.0 
% INFO    : Gen at bus 116	: Pmin=70.0 -> Pmin=35.0 
% INFO    : Gen at bus 117	: Pmin=80.0 -> Pmin=40.0 
% INFO    : Gen at bus 124	: Pmin=160.0 -> Pmin=80.0 
% INFO    : Gen at bus 125	: Pmin=140.0 -> Pmin=70.0 
% INFO    : Gen at bus 125	: Pmin=160.0 -> Pmin=80.0 
% INFO    : Gen at bus 126	: Pmin=140.0 -> Pmin=70.0 
% INFO    : Gen at bus 126	: Pmin=160.0 -> Pmin=80.0 
% INFO    : Gen at bus 133	: Pmin=100.0 -> Pmin=50.0 
% INFO    : Gen at bus 133	: Pmin=100.0 -> Pmin=50.0 
% INFO    : Gen at bus 134	: Pmin=100.0 -> Pmin=50.0 
% INFO    : Gen at bus 145	: Pmin=30.0 -> Pmin=15.0 
% INFO    : Gen at bus 145	: Pmin=30.0 -> Pmin=15.0 
% INFO    : Gen at bus 146	: Pmin=90.0 -> Pmin=45.0 
% INFO    : Gen at bus 147	: Pmin=90.0 -> Pmin=45.0 
% INFO    : Gen at bus 147	: Pmin=135.0 -> Pmin=67.5 
% INFO    : Gen at bus 147	: Pmin=135.0 -> Pmin=67.5 
% INFO    : Gen at bus 147	: Pmin=90.0 -> Pmin=45.0 
% INFO    : Gen at bus 149	: Pmin=90.0 -> Pmin=45.0 
% INFO    : Gen at bus 150	: Pmin=90.0 -> Pmin=45.0 
% INFO    : Gen at bus 150	: Pmin=90.0 -> Pmin=45.0 
% INFO    : Gen at bus 154	: Pmin=94.0 -> Pmin=47.0 
% INFO    : Gen at bus 154	: Pmin=94.0 -> Pmin=47.0 
% INFO    : Gen at bus 154	: Pmin=104.0 -> Pmin=52.0 
% INFO    : Gen at bus 154	: Pmin=104.0 -> Pmin=52.0 
% INFO    : Gen at bus 155	: Pmin=104.0 -> Pmin=52.0 
% INFO    : Gen at bus 155	: Pmin=130.0 -> Pmin=65.0 
% INFO    : Gen at bus 155	: Pmin=120.0 -> Pmin=60.0 
% INFO    : Gen at bus 155	: Pmin=120.0 -> Pmin=60.0 
% INFO    : Gen at bus 157	: Pmin=120.0 -> Pmin=60.0 
% INFO    : Gen at bus 163	: Pmin=150.0 -> Pmin=75.0 
% INFO    : Gen at bus 163	: Pmin=150.0 -> Pmin=75.0 
% INFO    : Gen at bus 164	: Pmin=150.0 -> Pmin=75.0 
% INFO    : Gen at bus 164	: Pmin=150.0 -> Pmin=75.0 
% INFO    : Gen at bus 179	: Pmin=170.0 -> Pmin=85.0 
% INFO    : Gen at bus 214	: Pmin=35.0 -> Pmin=17.5 
% INFO    : Gen at bus 214	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 220	: Pmin=1.55 -> Pmin=0.775 
% INFO    : Gen at bus 221	: Pmin=1.55 -> Pmin=0.775 
% INFO    : Gen at bus 239	: Pmin=7.0 -> Pmin=3.5 
% INFO    : Gen at bus 246	: Pmin=290.0 -> Pmin=145.0 
% INFO    : Gen at bus 309	: Pmin=11.0 -> Pmin=5.5 
% INFO    : Gen at bus 310	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 311	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 313	: Pmin=30.0 -> Pmin=15.0 
% INFO    : Gen at bus 322	: Pmin=2.5 -> Pmin=1.25 
% INFO    : Gen at bus 365	: Pmin=43.25 -> Pmin=21.625 
% INFO    : Gen at bus 366	: Pmin=43.25 -> Pmin=21.625 
% INFO    : Gen at bus 367	: Pmin=43.25 -> Pmin=21.625 
% INFO    : Gen at bus 368	: Pmin=43.25 -> Pmin=21.625 
% INFO    : Gen at bus 385	: Pmin=140.0 -> Pmin=70.0 
% INFO    : Gen at bus 385	: Pmin=12.0 -> Pmin=6.0 
% INFO    : Gen at bus 386	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 443	: Pmin=1.5 -> Pmin=0.75 
% INFO    : Gen at bus 452	: Pmin=5.21 -> Pmin=2.605 
% INFO    : Gen at bus 485	: Pmin=1.4 -> Pmin=0.7 
% INFO    : Gen at bus 536	: Pmin=40.0 -> Pmin=20.0 
% INFO    : Gen at bus 537	: Pmin=25.0 -> Pmin=12.5 
% INFO    : Gen at bus 537	: Pmin=25.0 -> Pmin=12.5 
% INFO    : Gen at bus 551	: Pmin=1.4 -> Pmin=0.7 
% INFO    : Gen at bus 559	: Pmin=30.0 -> Pmin=15.0 
% INFO    : Gen at bus 560	: Pmin=30.0 -> Pmin=15.0 
% INFO    : Gen at bus 573	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 626	: Pmin=78.0 -> Pmin=39.0 
% INFO    : Gen at bus 626	: Pmin=30.0 -> Pmin=15.0 
% INFO    : Gen at bus 664	: Pmin=130.0 -> Pmin=65.0 
% INFO    : Gen at bus 665	: Pmin=130.0 -> Pmin=65.0 
% INFO    : Gen at bus 685	: Pmin=150.0 -> Pmin=75.0 
% INFO    : Gen at bus 685	: Pmin=50.0 -> Pmin=25.0 
% INFO    : Gen at bus 691	: Pmin=2.43 -> Pmin=1.215 
% INFO    : Gen at bus 716	: Pmin=1.47 -> Pmin=0.735 
% INFO    : Gen at bus 740	: Pmin=129.0 -> Pmin=64.5 
% INFO    : Gen at bus 763	: Pmin=86.0 -> Pmin=43.0 
% INFO    : Gen at bus 792	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 796	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 796	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 796	: Pmin=16.0 -> Pmin=8.0 
% INFO    : Gen at bus 796	: Pmin=16.0 -> Pmin=8.0 
% INFO    : Gen at bus 807	: Pmin=84.0 -> Pmin=42.0 
% INFO    : Gen at bus 808	: Pmin=92.0 -> Pmin=46.0 
% INFO    : Gen at bus 845	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 845	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 877	: Pmin=35.0 -> Pmin=17.5 
% INFO    : Gen at bus 900	: Pmin=50.0 -> Pmin=25.0 
% INFO    : Gen at bus 976	: Pmin=100.0 -> Pmin=50.0 
% INFO    : Gen at bus 1001	: Pmin=220.0 -> Pmin=110.0 
% INFO    : Gen at bus 1002	: Pmin=220.0 -> Pmin=110.0 
% INFO    : Gen at bus 1006	: Pmin=6.0 -> Pmin=3.0 
% INFO    : Gen at bus 1005	: Pmin=4.0 -> Pmin=2.0 
% INFO    : Gen at bus 1006	: Pmin=4.0 -> Pmin=2.0 
% INFO    : Gen at bus 1013	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 1024	: Pmin=12.0 -> Pmin=6.0 
% INFO    : Gen at bus 1113	: Pmin=50.0 -> Pmin=25.0 
% INFO    : Gen at bus 1152	: Pmin=17.0 -> Pmin=8.5 
% INFO    : Gen at bus 1153	: Pmin=17.0 -> Pmin=8.5 
% INFO    : Gen at bus 1154	: Pmin=16.0 -> Pmin=8.0 
% INFO    : Gen at bus 1179	: Pmin=70.0 -> Pmin=35.0 
% INFO    : Gen at bus 1188	: Pmin=50.0 -> Pmin=25.0 
% INFO    : Gen at bus 1246	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 1287	: Pmin=134.0 -> Pmin=67.0 
% INFO    : Gen at bus 1288	: Pmin=134.0 -> Pmin=67.0 
% INFO    : Gen at bus 1342	: Pmin=20.0 -> Pmin=10.0 
% INFO    : Gen at bus 1343	: Pmin=25.0 -> Pmin=12.5 
% INFO    : Gen at bus 1351	: Pmin=79.0 -> Pmin=39.5 
% INFO    : Gen at bus 1352	: Pmin=79.0 -> Pmin=39.5 
% INFO    : Gen at bus 1351	: Pmin=79.0 -> Pmin=39.5 
% INFO    : Gen at bus 1353	: Pmin=79.0 -> Pmin=39.5 
% INFO    : Gen at bus 1363	: Pmin=84.0 -> Pmin=42.0 
% INFO    : Gen at bus 1363	: Pmin=84.0 -> Pmin=42.0 
% INFO    : Gen at bus 1374	: Pmin=100.0 -> Pmin=50.0 
% INFO    : Gen at bus 1432	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 1432	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 1435	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 1434	: Pmin=13.0 -> Pmin=6.5 
% INFO    : Gen at bus 1439	: Pmin=140.0 -> Pmin=70.0 
% INFO    : Gen at bus 1461	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1461	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1644	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 1644	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 1644	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 1672	: Pmin=55.0 -> Pmin=27.5 
% INFO    : Gen at bus 1673	: Pmin=70.0 -> Pmin=35.0 
% INFO    : Gen at bus 1673	: Pmin=55.0 -> Pmin=27.5 
% INFO    : Gen at bus 1674	: Pmin=70.0 -> Pmin=35.0 
% INFO    : Gen at bus 1684	: Pmin=80.0 -> Pmin=40.0 
% INFO    : Gen at bus 1685	: Pmin=30.0 -> Pmin=15.0 
% INFO    : Gen at bus 1685	: Pmin=80.0 -> Pmin=40.0 
% INFO    : Gen at bus 1685	: Pmin=30.0 -> Pmin=15.0 
% INFO    : Gen at bus 1685	: Pmin=80.0 -> Pmin=40.0 
% INFO    : Gen at bus 1684	: Pmin=30.0 -> Pmin=15.0 
% INFO    : Gen at bus 1793	: Pmin=20.0 -> Pmin=10.0 
% INFO    : Gen at bus 1794	: Pmin=39.0 -> Pmin=19.5 
% INFO    : Gen at bus 1836	: Pmin=160.0 -> Pmin=80.0 
% INFO    : Gen at bus 1836	: Pmin=140.0 -> Pmin=70.0 
% INFO    : Gen at bus 1838	: Pmin=160.0 -> Pmin=80.0 
% INFO    : Gen at bus 1926	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 1926	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 1928	: Pmin=100.0 -> Pmin=50.0 
% INFO    : Gen at bus 1929	: Pmin=100.0 -> Pmin=50.0 
% INFO    : Gen at bus 1944	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 1947	: Pmin=1.2 -> Pmin=0.6 
% INFO    : Gen at bus 1957	: Pmin=0.2 -> Pmin=0.1 
% INFO    : Gen at bus 1962	: Pmin=0.1 -> Pmin=0.05 
% INFO    : Gen at bus 1964	: Pmin=17.0 -> Pmin=8.5 
% INFO    : Gen at bus 1991	: Pmin=90.0 -> Pmin=45.0 
% INFO    : Gen at bus 2001	: Pmin=40.0 -> Pmin=20.0 
% INFO    : Gen at bus 2001	: Pmin=80.0 -> Pmin=40.0 
% INFO    : Gen at bus 2007	: Pmin=0.4 -> Pmin=0.2 
% INFO    : Gen at bus 2014	: Pmin=25.0 -> Pmin=12.5 
% INFO    : Gen at bus 2035	: Pmin=14.0 -> Pmin=7.0 
% INFO    : Gen at bus 2039	: Pmin=8.5 -> Pmin=4.25 
% INFO    : Gen at bus 2041	: Pmin=90.0 -> Pmin=45.0 
% INFO    : Gen at bus 2046	: Pmin=0.1 -> Pmin=0.05 
% INFO    : Gen at bus 2056	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 2063	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 2070	: Pmin=0.2 -> Pmin=0.1 
% INFO    : Gen at bus 2090	: Pmin=25.0 -> Pmin=12.5 
% INFO    : Gen at bus 2090	: Pmin=30.0 -> Pmin=15.0 
% INFO    : Gen at bus 2091	: Pmin=20.0 -> Pmin=10.0 
% INFO    : Gen at bus 2093	: Pmin=30.0 -> Pmin=15.0 
% INFO    : Gen at bus 2096	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 2118	: Pmin=4.5 -> Pmin=2.25 
% INFO    : Gen at bus 2140	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 2175	: Pmin=0.8 -> Pmin=0.4 
% INFO    : Gen at bus 2202	: Pmin=0.8 -> Pmin=0.4 
% INFO    : Gen at bus 2203	: Pmin=0.2 -> Pmin=0.1 
% INFO    : Gen at bus 2208	: Pmin=4.5 -> Pmin=2.25 
% INFO    : Gen at bus 2214	: Pmin=150.0 -> Pmin=75.0 
% INFO    : Gen at bus 2215	: Pmin=150.0 -> Pmin=75.0 
% INFO    : Gen at bus 2228	: Pmin=0.4 -> Pmin=0.2 
% INFO    : Gen at bus 2235	: Pmin=14.5 -> Pmin=7.25 
% INFO    : Gen at bus 2253	: Pmin=50.0 -> Pmin=25.0 
% INFO    : Gen at bus 2265	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 2277	: Pmin=4.0 -> Pmin=2.0 
% INFO    : Gen at bus 2293	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 2295	: Pmin=0.2 -> Pmin=0.1 
% INFO    : Gen at bus 2296	: Pmin=0.2 -> Pmin=0.1 
% INFO    : Gen at bus 2328	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 2331	: Pmin=0.1 -> Pmin=0.05 
% INFO    : Gen at bus 2343	: Pmin=94.0 -> Pmin=47.0 
% INFO    : Gen at bus 2354	: Pmin=72.5 -> Pmin=36.25 
% INFO    : Gen at bus 2360	: Pmin=4.4 -> Pmin=2.2 
% INFO    : Gen at bus 2366	: Pmin=2.5 -> Pmin=1.25 
% INFO    : Gen at bus 2370	: Pmin=0.2 -> Pmin=0.1 
% INFO    : Gen at bus 2431	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 2438	: Pmin=0.5 -> Pmin=0.25 
% INFO    : Gen at bus 2448	: Pmin=0.6 -> Pmin=0.3 
% INFO    : Gen at bus 2451	: Pmin=65.0 -> Pmin=32.5 
% INFO    : Gen at bus 2453	: Pmin=0.1 -> Pmin=0.05 
% INFO    : Gen at bus 2459	: Pmin=0.6 -> Pmin=0.3 
% INFO    : Gen at bus 2467	: Pmin=0.3 -> Pmin=0.15 
% INFO    : Gen at bus 2470	: Pmin=29.0 -> Pmin=14.5 
% INFO    : Gen at bus 2481	: Pmin=0.2 -> Pmin=0.1 
% INFO    : Gen at bus 2482	: Pmin=0.3 -> Pmin=0.15 
% INFO    : Gen at bus 2483	: Pmin=0.5 -> Pmin=0.25 
% INFO    : Gen at bus 2488	: Pmin=4.0 -> Pmin=2.0 
% INFO    : Gen at bus 2491	: Pmin=12.0 -> Pmin=6.0 
% INFO    : Gen at bus 2497	: Pmin=3.5 -> Pmin=1.75 
% INFO    : Gen at bus 2500	: Pmin=40.0 -> Pmin=20.0 
% INFO    : Gen at bus 2526	: Pmin=4.0 -> Pmin=2.0 
% INFO    : Gen at bus 2529	: Pmin=23.0 -> Pmin=11.5 
% INFO    : Gen at bus 2536	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 2546	: Pmin=0.5 -> Pmin=0.25 
% INFO    : Gen at bus 2547	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 2554	: Pmin=36.0 -> Pmin=18.0 
% INFO    : Gen at bus 2563	: Pmin=0.1 -> Pmin=0.05 
% INFO    : Gen at bus 2568	: Pmin=0.2 -> Pmin=0.1 
% INFO    : Gen at bus 2571	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 2573	: Pmin=0.4 -> Pmin=0.2 
% INFO    : Gen at bus 2589	: Pmin=0.5 -> Pmin=0.25 
% INFO    : Gen at bus 2606	: Pmin=0.2 -> Pmin=0.1 
% INFO    : Gen at bus 2625	: Pmin=0.1 -> Pmin=0.05 
% INFO    : Gen at bus 2628	: Pmin=2.1 -> Pmin=1.05 
% INFO    : Gen at bus 2632	: Pmin=10.5 -> Pmin=5.25 
% INFO    : Gen at bus 2634	: Pmin=0.2 -> Pmin=0.1 
% INFO    : Gen at bus 2643	: Pmin=0.3 -> Pmin=0.15 
% INFO    : Gen at bus 2653	: Pmin=0.7 -> Pmin=0.35 
% INFO    : Gen at bus 2667	: Pmin=1.3 -> Pmin=0.65 
% INFO    : Gen at bus 2675	: Pmin=55.0 -> Pmin=27.5 
% INFO    : Gen at bus 2681	: Pmin=2.5 -> Pmin=1.25 
% INFO    : Gen at bus 2684	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 2695	: Pmin=0.1 -> Pmin=0.05 
% INFO    : Gen at bus 2701	: Pmin=25.0 -> Pmin=12.5 
% INFO    : Gen at bus 2701	: Pmin=25.0 -> Pmin=12.5 
% INFO    : Gen at bus 2712	: Pmin=20.0 -> Pmin=10.0 
% INFO    : Gen at bus 2719	: Pmin=5.8 -> Pmin=2.9 
% INFO    : Gen at bus 450	: Pmin=6.8 -> Pmin=3.4 
% INFO    : Gen at bus 1166	: Pmin=0.7 -> Pmin=0.35 
% INFO    : Gen at bus 1845	: Pmin=3.1 -> Pmin=1.55 
% INFO    : Gen at bus 2149	: Pmin=2.567 -> Pmin=1.2835 
% INFO    : Gen at bus 17	: Pmin=0.69 -> Pmin=0.345 
% INFO    : Gen at bus 845	: Pmin=0.02 -> Pmin=0.01 
% INFO    : Gen at bus 1006	: Pmin=0.02 -> Pmin=0.01 
% INFO    : Gen at bus 2727	: Pmin=125.0 -> Pmin=62.5 
% INFO    : Gen at bus 2728	: Pmin=176.691 -> Pmin=88.3455 
% INFO    : Gen at bus 2730	: Pmin=120.0 -> Pmin=60.0 
% INFO    : 
% INFO    : === Generator Reactive Capacity Atleast Max 50 Percent Active Model Notes ===
% INFO    : Gen at bus 17 - NG	: Pmax 175.0, Qmin -58.8, Qmax 120.0 -> Qmin -88.0, Qmax 120.0
% INFO    : Gen at bus 17 - NG	: Pmax 306.0, Qmin -58.8, Qmax 120.0 -> Qmin -153.0, Qmax 153.0
% INFO    : Gen at bus 26 - NG	: Pmax 331.0, Qmin -19.0, Qmax 190.0 -> Qmin -166.0, Qmax 190.0
% INFO    : Gen at bus 27 - NG	: Pmax 364.0, Qmin -50.4, Qmax 190.0 -> Qmin -182.0, Qmax 190.0
% INFO    : Gen at bus 27 - NG	: Pmax 510.0, Qmin -50.4, Qmax 190.0 -> Qmin -255.0, Qmax 255.0
% INFO    : Gen at bus 27 - NG	: Pmax 352.0, Qmin -50.4, Qmax 190.0 -> Qmin -176.0, Qmax 190.0
% INFO    : Gen at bus 26 - NG	: Pmax 563.0, Qmin -19.0, Qmax 190.0 -> Qmin -282.0, Qmax 282.0
% INFO    : Gen at bus 28 - NG	: Pmax 563.0, Qmin -30.0, Qmax 190.0 -> Qmin -282.0, Qmax 282.0
% INFO    : Gen at bus 28 - COW	: Pmax 1050.0, Qmin -102.6, Qmax 190.0 -> Qmin -525.0, Qmax 525.0
% INFO    : Gen at bus 28 - NG	: Pmax 465.0, Qmin -30.0, Qmax 190.0 -> Qmin -233.0, Qmax 233.0
% INFO    : Gen at bus 29 - NG	: Pmax 349.0, Qmin -102.6, Qmax 190.0 -> Qmin -175.0, Qmax 190.0
% INFO    : Gen at bus 29 - COW	: Pmax 340.0, Qmin -50.4, Qmax 190.0 -> Qmin -170.0, Qmax 190.0
% INFO    : Gen at bus 29 - NG	: Pmax 350.0, Qmin -50.4, Qmax 190.0 -> Qmin -175.0, Qmax 190.0
% INFO    : Gen at bus 42 - COW	: Pmax 381.0, Qmin -34.0, Qmax 135.0 -> Qmin -191.0, Qmax 191.0
% INFO    : Gen at bus 42 - NG	: Pmax 265.0, Qmin -57.6, Qmax 130.0 -> Qmin -133.0, Qmax 133.0
% INFO    : Gen at bus 42 - NG	: Pmax 297.0, Qmin -34.0, Qmax 145.0 -> Qmin -149.0, Qmax 149.0
% INFO    : Gen at bus 43 - NG	: Pmax 412.0, Qmin -34.0, Qmax 145.0 -> Qmin -206.0, Qmax 206.0
% INFO    : Gen at bus 43 - COW	: Pmax 214.0, Qmin -34.0, Qmax 145.0 -> Qmin -107.0, Qmax 145.0
% INFO    : Gen at bus 43 - NG	: Pmax 546.0, Qmin -57.6, Qmax 130.0 -> Qmin -273.0, Qmax 273.0
% INFO    : Gen at bus 44 - COW	: Pmax 775.0, Qmin -99.6, Qmax 363.0 -> Qmin -388.0, Qmax 388.0
% INFO    : Gen at bus 44 - NG	: Pmax 572.0, Qmin -148.8, Qmax 348.0 -> Qmin -286.0, Qmax 348.0
% INFO    : Gen at bus 54 - NG	: Pmax 198.0, Qmin -18.0, Qmax 104.0 -> Qmin -99.0, Qmax 104.0
% INFO    : Gen at bus 55 - NG	: Pmax 156.0, Qmin -58.8, Qmax 130.0 -> Qmin -78.0, Qmax 130.0
% INFO    : Gen at bus 54 - NG	: Pmax 235.0, Qmin -68.4, Qmax 130.0 -> Qmin -118.0, Qmax 130.0
% INFO    : Gen at bus 56 - NG	: Pmax 573.0, Qmin -27.6, Qmax 130.0 -> Qmin -287.0, Qmax 287.0
% INFO    : Gen at bus 57 - COW	: Pmax 356.0, Qmin -44.4, Qmax 130.0 -> Qmin -178.0, Qmax 178.0
% INFO    : Gen at bus 57 - NG	: Pmax 312.0, Qmin -61.8, Qmax 104.0 -> Qmin -156.0, Qmax 156.0
% INFO    : Gen at bus 57 - NG	: Pmax 410.0, Qmin -44.4, Qmax 130.0 -> Qmin -205.0, Qmax 205.0
% INFO    : Gen at bus 58 - NG	: Pmax 204.0, Qmin -50.4, Qmax 50.4 -> Qmin -102.0, Qmax 102.0
% INFO    : Gen at bus 77 - NG	: Pmax 207.0, Qmin -36.0, Qmax 123.0 -> Qmin -104.0, Qmax 123.0
% INFO    : Gen at bus 77 - NG	: Pmax 239.0, Qmin -36.0, Qmax 123.0 -> Qmin -120.0, Qmax 123.0
% INFO    : Gen at bus 78 - NG	: Pmax 354.0, Qmin -64.8, Qmax 123.0 -> Qmin -177.0, Qmax 177.0
% INFO    : Gen at bus 78 - NG	: Pmax 282.0, Qmin -15.0, Qmax 123.0 -> Qmin -141.0, Qmax 141.0
% INFO    : Gen at bus 78 - NG	: Pmax 287.0, Qmin -15.0, Qmax 123.0 -> Qmin -144.0, Qmax 144.0
% INFO    : Gen at bus 81 - NG	: Pmax 415.0, Qmin -87.6, Qmax 232.0 -> Qmin -208.0, Qmax 232.0
% INFO    : Gen at bus 81 - NG	: Pmax 473.0, Qmin -118.8, Qmax 228.0 -> Qmin -237.0, Qmax 237.0
% INFO    : Gen at bus 97 - NG	: Pmax 82.0, Qmin -7.2, Qmax 7.2 -> Qmin -41.0, Qmax 41.0
% INFO    : Gen at bus 97 - NG	: Pmax 125.0, Qmin -7.2, Qmax 7.2 -> Qmin -63.0, Qmax 63.0
% INFO    : Gen at bus 103 - NG	: Pmax 312.0, Qmin -73.2, Qmax 123.0 -> Qmin -156.0, Qmax 156.0
% INFO    : Gen at bus 104 - NG	: Pmax 267.0, Qmin -64.8, Qmax 123.0 -> Qmin -134.0, Qmax 134.0
% INFO    : Gen at bus 105 - COW	: Pmax 179.0, Qmin -96.0, Qmax 80.0 -> Qmin -96.0, Qmax 90.0
% INFO    : Gen at bus 106 - NG	: Pmax 150.0, Qmin -46.8, Qmax 80.0 -> Qmin -75.0, Qmax 80.0
% INFO    : Gen at bus 115 - COW	: Pmax 335.0, Qmin -42.0, Qmax 90.0 -> Qmin -168.0, Qmax 168.0
% INFO    : Gen at bus 116 - NG	: Pmax 369.0, Qmin -2.0, Qmax 82.0 -> Qmin -185.0, Qmax 185.0
% INFO    : Gen at bus 117 - COW	: Pmax 584.0, Qmin -57.6, Qmax 57.6 -> Qmin -292.0, Qmax 292.0
% INFO    : Gen at bus 124 - NG	: Pmax 508.0, Qmin -51.6, Qmax 135.0 -> Qmin -254.0, Qmax 254.0
% INFO    : Gen at bus 125 - NG	: Pmax 438.0, Qmin -57.6, Qmax 140.0 -> Qmin -219.0, Qmax 219.0
% INFO    : Gen at bus 125 - NG	: Pmax 674.0, Qmin -57.6, Qmax 135.0 -> Qmin -337.0, Qmax 337.0
% INFO    : Gen at bus 126 - NG	: Pmax 347.0, Qmin -40.0, Qmax 140.0 -> Qmin -174.0, Qmax 174.0
% INFO    : Gen at bus 126 - NG	: Pmax 398.0, Qmin -58.2, Qmax 137.0 -> Qmin -199.0, Qmax 199.0
% INFO    : Gen at bus 131 - COW	: Pmax 477.0, Qmin -38.0, Qmax 40.0 -> Qmin -239.0, Qmax 239.0
% INFO    : Gen at bus 131 - COW	: Pmax 169.0, Qmin -38.0, Qmax 40.0 -> Qmin -85.0, Qmax 85.0
% INFO    : Gen at bus 132 - NG	: Pmax 135.0, Qmin -38.0, Qmax 40.0 -> Qmin -68.0, Qmax 68.0
% INFO    : Gen at bus 133 - NG	: Pmax 435.0, Qmin -54.0, Qmax 90.0 -> Qmin -218.0, Qmax 218.0
% INFO    : Gen at bus 133 - NG	: Pmax 264.0, Qmin -6.0, Qmax 90.0 -> Qmin -132.0, Qmax 132.0
% INFO    : Gen at bus 134 - NG	: Pmax 182.0, Qmin -12.0, Qmax 90.0 -> Qmin -91.0, Qmax 91.0
% INFO    : Gen at bus 145 - NG	: Pmax 100.0, Qmin -7.2, Qmax 12.0 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 145 - NG	: Pmax 44.0, Qmin -7.2, Qmax 12.0 -> Qmin -22.0, Qmax 22.0
% INFO    : Gen at bus 146 - NG	: Pmax 434.0, Qmin -54.0, Qmax 90.0 -> Qmin -217.0, Qmax 217.0
% INFO    : Gen at bus 147 - NG	: Pmax 248.0, Qmin -60.6, Qmax 149.0 -> Qmin -124.0, Qmax 149.0
% INFO    : Gen at bus 147 - NG	: Pmax 197.0, Qmin -60.6, Qmax 149.0 -> Qmin -99.0, Qmax 149.0
% INFO    : Gen at bus 147 - NG	: Pmax 257.0, Qmin -60.6, Qmax 149.0 -> Qmin -129.0, Qmax 149.0
% INFO    : Gen at bus 150 - NG	: Pmax 316.0, Qmin -48.0, Qmax 149.0 -> Qmin -158.0, Qmax 158.0
% INFO    : Gen at bus 150 - NG	: Pmax 167.0, Qmin -60.0, Qmax 123.0 -> Qmin -84.0, Qmax 123.0
% INFO    : Gen at bus 154 - NG	: Pmax 200.0, Qmin -53.0, Qmax 149.0 -> Qmin -100.0, Qmax 149.0
% INFO    : Gen at bus 154 - NG	: Pmax 188.0, Qmin -53.0, Qmax 149.0 -> Qmin -94.0, Qmax 149.0
% INFO    : Gen at bus 154 - NG	: Pmax 288.0, Qmin -33.6, Qmax 120.0 -> Qmin -144.0, Qmax 144.0
% INFO    : Gen at bus 154 - COW	: Pmax 365.0, Qmin -55.2, Qmax 132.0 -> Qmin -183.0, Qmax 183.0
% INFO    : Gen at bus 155 - NG	: Pmax 275.0, Qmin -72.0, Qmax 120.0 -> Qmin -138.0, Qmax 138.0
% INFO    : Gen at bus 155 - NG	: Pmax 537.0, Qmin -22.0, Qmax 117.0 -> Qmin -269.0, Qmax 269.0
% INFO    : Gen at bus 155 - COW	: Pmax 408.0, Qmin -20.0, Qmax 109.0 -> Qmin -204.0, Qmax 204.0
% INFO    : Gen at bus 155 - NG	: Pmax 305.0, Qmin -53.4, Qmax 109.0 -> Qmin -153.0, Qmax 153.0
% INFO    : Gen at bus 163 - NG	: Pmax 362.0, Qmin -48.6, Qmax 104.0 -> Qmin -181.0, Qmax 181.0
% INFO    : Gen at bus 163 - NG	: Pmax 210.0, Qmin -76.8, Qmax 104.0 -> Qmin -105.0, Qmax 105.0
% INFO    : Gen at bus 164 - NG	: Pmax 270.0, Qmin -30.0, Qmax 104.0 -> Qmin -135.0, Qmax 135.0
% INFO    : Gen at bus 164 - NG	: Pmax 222.0, Qmin -30.0, Qmax 104.0 -> Qmin -111.0, Qmax 111.0
% INFO    : Gen at bus 179 - NG	: Pmax 274.0, Qmin -14.4, Qmax 110.0 -> Qmin -137.0, Qmax 137.0
% INFO    : Gen at bus 205 - NG	: Pmax 170.0, Qmin -60.0, Qmax 110.0 -> Qmin -85.0, Qmax 110.0
% INFO    : Gen at bus 214 - NG	: Pmax 144.0, Qmin -4.8, Qmax 20.0 -> Qmin -72.0, Qmax 72.0
% INFO    : Gen at bus 214 - PEL	: Pmax 81.0, Qmin -4.8, Qmax 20.0 -> Qmin -41.0, Qmax 41.0
% INFO    : Gen at bus 220 - PEL	: Pmax 84.0, Qmin -4.8, Qmax 4.8 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 221 - PEL	: Pmax 52.0, Qmin -1.2, Qmax 1.0 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 239 - NG	: Pmax 175.0, Qmin -1.2, Qmax 6.0 -> Qmin -88.0, Qmax 88.0
% INFO    : Gen at bus 246 - NG	: Pmax 406.0, Qmin -123.6, Qmax 190.0 -> Qmin -203.0, Qmax 203.0
% INFO    : Gen at bus 309 - NG	: Pmax 112.0, Qmin -12.0, Qmax 12.0 -> Qmin -56.0, Qmax 56.0
% INFO    : Gen at bus 310 - NG	: Pmax 69.0, Qmin -4.8, Qmax 15.0 -> Qmin -35.0, Qmax 35.0
% INFO    : Gen at bus 311 - NG	: Pmax 195.0, Qmin -27.6, Qmax 27.6 -> Qmin -98.0, Qmax 98.0
% INFO    : Gen at bus 313 - NG	: Pmax 95.0, Qmin -1.2, Qmax 20.0 -> Qmin -48.0, Qmax 48.0
% INFO    : Gen at bus 322 - PEL	: Pmax 86.0, Qmin -8.4, Qmax 8.4 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 365 - NG	: Pmax 152.0, Qmin -3.6, Qmax 12.0 -> Qmin -76.0, Qmax 76.0
% INFO    : Gen at bus 366 - NG	: Pmax 170.0, Qmin -15.6, Qmax 15.6 -> Qmin -85.0, Qmax 85.0
% INFO    : Gen at bus 367 - NG	: Pmax 114.0, Qmin -9.6, Qmax 12.0 -> Qmin -57.0, Qmax 57.0
% INFO    : Gen at bus 368 - NG	: Pmax 269.0, Qmin -1.2, Qmax 12.0 -> Qmin -135.0, Qmax 135.0
% INFO    : Gen at bus 385 - NG	: Pmax 199.0, Qmin -47.0, Qmax 138.0 -> Qmin -100.0, Qmax 138.0
% INFO    : Gen at bus 385 - PEL	: Pmax 20.0, Qmin -6.0, Qmax 10.0 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 386 - NG	: Pmax 421.0, Qmin -10.8, Qmax 10.0 -> Qmin -211.0, Qmax 211.0
% INFO    : Gen at bus 443 - PEL	: Pmax 185.0, Qmin -6.0, Qmax 6.0 -> Qmin -93.0, Qmax 93.0
% INFO    : Gen at bus 452 - NG	: Pmax 53.0, Qmin -6.0, Qmax 6.0 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 485 - PEL	: Pmax 123.0, Qmin -12.0, Qmax 12.0 -> Qmin -62.0, Qmax 62.0
% INFO    : Gen at bus 536 - NG	: Pmax 246.0, Qmin -6.0, Qmax 14.0 -> Qmin -123.0, Qmax 123.0
% INFO    : Gen at bus 537 - PEL	: Pmax 127.0, Qmin -28.8, Qmax 28.8 -> Qmin -64.0, Qmax 64.0
% INFO    : Gen at bus 537 - NG	: Pmax 325.0, Qmin -28.8, Qmax 28.8 -> Qmin -163.0, Qmax 163.0
% INFO    : Gen at bus 551 - PEL	: Pmax 102.0, Qmin -1.2, Qmax 1.2 -> Qmin -51.0, Qmax 51.0
% INFO    : Gen at bus 559 - PEL	: Pmax 391.0, Qmin -13.2, Qmax 13.2 -> Qmin -196.0, Qmax 196.0
% INFO    : Gen at bus 560 - PEL	: Pmax 239.0, Qmin -20.4, Qmax 20.4 -> Qmin -120.0, Qmax 120.0
% INFO    : Gen at bus 573 - PEL	: Pmax 122.0, Qmin -7.2, Qmax 7.2 -> Qmin -61.0, Qmax 61.0
% INFO    : Gen at bus 626 - COW	: Pmax 217.0, Qmin -2.4, Qmax 30.0 -> Qmin -109.0, Qmax 109.0
% INFO    : Gen at bus 626 - COW	: Pmax 169.0, Qmin -2.4, Qmax 30.0 -> Qmin -85.0, Qmax 85.0
% INFO    : Gen at bus 664 - NG	: Pmax 462.0, Qmin -34.0, Qmax 145.0 -> Qmin -231.0, Qmax 231.0
% INFO    : Gen at bus 665 - NG	: Pmax 178.0, Qmin -66.6, Qmax 145.0 -> Qmin -89.0, Qmax 145.0
% INFO    : Gen at bus 685 - NG	: Pmax 288.0, Qmin -1.2, Qmax 30.0 -> Qmin -144.0, Qmax 144.0
% INFO    : Gen at bus 685 - NG	: Pmax 73.0, Qmin -1.2, Qmax 30.0 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 691 - PEL	: Pmax 42.0, Qmin -1.2, Qmax 1.8 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 716 - PEL	: Pmax 31.0, Qmin -13.2, Qmax 13.2 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 740 - NG	: Pmax 217.0, Qmin -84.0, Qmax 130.0 -> Qmin -109.0, Qmax 130.0
% INFO    : Gen at bus 763 - COW	: Pmax 393.0, Qmin -13.2, Qmax 30.0 -> Qmin -197.0, Qmax 197.0
% INFO    : Gen at bus 792 - PEL	: Pmax 116.0, Qmin -16.8, Qmax 16.8 -> Qmin -58.0, Qmax 58.0
% INFO    : Gen at bus 796 - PEL	: Pmax 73.0, Qmin -13.2, Qmax 23.0 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 796 - PEL	: Pmax 48.0, Qmin -13.8, Qmax 23.0 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 796 - PEL	: Pmax 57.0, Qmin -6.6, Qmax 11.0 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 796 - COW	: Pmax 116.0, Qmin -6.0, Qmax 10.0 -> Qmin -58.0, Qmax 58.0
% INFO    : Gen at bus 807 - NG	: Pmax 120.0, Qmin -6.0, Qmax 10.0 -> Qmin -60.0, Qmax 60.0
% INFO    : Gen at bus 808 - NG	: Pmax 117.0, Qmin -16.8, Qmax 16.8 -> Qmin -59.0, Qmax 59.0
% INFO    : Gen at bus 845 - PEL	: Pmax 47.0, Qmin -8.4, Qmax 8.1 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 845 - COW	: Pmax 122.0, Qmin -8.4, Qmax 8.1 -> Qmin -61.0, Qmax 61.0
% INFO    : Gen at bus 877 - NG	: Pmax 148.0, Qmin -13.2, Qmax 41.2 -> Qmin -74.0, Qmax 74.0
% INFO    : Gen at bus 900 - NG	: Pmax 175.0, Qmin -74.4, Qmax 74.4 -> Qmin -88.0, Qmax 88.0
% INFO    : Gen at bus 976 - PEL	: Pmax 151.0, Qmin -40.0, Qmax 110.0 -> Qmin -76.0, Qmax 110.0
% INFO    : Gen at bus 1001 - COW	: Pmax 397.0, Qmin -32.0, Qmax 240.0 -> Qmin -199.0, Qmax 240.0
% INFO    : Gen at bus 1002 - NG	: Pmax 288.0, Qmin -30.0, Qmax 227.0 -> Qmin -144.0, Qmax 227.0
% INFO    : Gen at bus 1006 - COW	: Pmax 59.0, Qmin -6.0, Qmax 6.0 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 1005 - NG	: Pmax 44.0, Qmin -1.2, Qmax 1.2 -> Qmin -22.0, Qmax 22.0
% INFO    : Gen at bus 1006 - NG	: Pmax 98.0, Qmin -6.0, Qmax 6.0 -> Qmin -49.0, Qmax 49.0
% INFO    : Gen at bus 1013 - NG	: Pmax 260.0, Qmin -22.8, Qmax 22.8 -> Qmin -130.0, Qmax 130.0
% INFO    : Gen at bus 1024 - COW	: Pmax 668.0, Qmin -54.0, Qmax 54.0 -> Qmin -334.0, Qmax 334.0
% INFO    : Gen at bus 1113 - NG	: Pmax 173.0, Qmin -70.8, Qmax 70.8 -> Qmin -87.0, Qmax 87.0
% INFO    : Gen at bus 1152 - NG	: Pmax 186.0, Qmin -10.8, Qmax 10.8 -> Qmin -93.0, Qmax 93.0
% INFO    : Gen at bus 1153 - PEL	: Pmax 67.0, Qmin -10.8, Qmax 10.8 -> Qmin -34.0, Qmax 34.0
% INFO    : Gen at bus 1154 - NG	: Pmax 244.0, Qmin -13.2, Qmax 13.2 -> Qmin -122.0, Qmax 122.0
% INFO    : Gen at bus 1179 - PEL	: Pmax 190.0, Qmin -44.4, Qmax 52.5 -> Qmin -95.0, Qmax 95.0
% INFO    : Gen at bus 1188 - NG	: Pmax 338.0, Qmin -26.4, Qmax 26.4 -> Qmin -169.0, Qmax 169.0
% INFO    : Gen at bus 1246 - NG	: Pmax 135.0, Qmin -31.2, Qmax 31.2 -> Qmin -68.0, Qmax 68.0
% INFO    : Gen at bus 1287 - NG	: Pmax 240.0, Qmin -62.4, Qmax 123.0 -> Qmin -120.0, Qmax 123.0
% INFO    : Gen at bus 1288 - NG	: Pmax 200.0, Qmin -64.8, Qmax 123.0 -> Qmin -100.0, Qmax 123.0
% INFO    : Gen at bus 1342 - NG	: Pmax 118.0, Qmin -7.2, Qmax 7.2 -> Qmin -59.0, Qmax 59.0
% INFO    : Gen at bus 1343 - PEL	: Pmax 124.0, Qmin -14.4, Qmax 14.4 -> Qmin -62.0, Qmax 62.0
% INFO    : Gen at bus 1351 - NG	: Pmax 457.0, Qmin -51.0, Qmax 90.0 -> Qmin -229.0, Qmax 229.0
% INFO    : Gen at bus 1352 - NG	: Pmax 219.0, Qmin -18.0, Qmax 80.0 -> Qmin -110.0, Qmax 110.0
% INFO    : Gen at bus 1351 - NG	: Pmax 161.0, Qmin -48.0, Qmax 80.0 -> Qmin -81.0, Qmax 81.0
% INFO    : Gen at bus 1353 - NG	: Pmax 115.0, Qmin -46.8, Qmax 80.0 -> Qmin -58.0, Qmax 80.0
% INFO    : Gen at bus 1363 - COW	: Pmax 242.0, Qmin -49.8, Qmax 89.0 -> Qmin -121.0, Qmax 121.0
% INFO    : Gen at bus 1363 - NG	: Pmax 320.0, Qmin -111.6, Qmax 111.6 -> Qmin -160.0, Qmax 160.0
% INFO    : Gen at bus 1374 - NG	: Pmax 351.0, Qmin -34.8, Qmax 80.0 -> Qmin -176.0, Qmax 176.0
% INFO    : Gen at bus 1432 - NG	: Pmax 198.0, Qmin -50.4, Qmax 50.4 -> Qmin -99.0, Qmax 99.0
% INFO    : Gen at bus 1432 - NG	: Pmax 278.0, Qmin -50.4, Qmax 50.4 -> Qmin -139.0, Qmax 139.0
% INFO    : Gen at bus 1435 - NG	: Pmax 116.0, Qmin -7.2, Qmax 7.2 -> Qmin -58.0, Qmax 58.0
% INFO    : Gen at bus 1434 - PEL	: Pmax 75.0, Qmin -10.8, Qmax 10.8 -> Qmin -38.0, Qmax 38.0
% INFO    : Gen at bus 1439 - NG	: Pmax 261.0, Qmin -64.8, Qmax 123.0 -> Qmin -131.0, Qmax 131.0
% INFO    : Gen at bus 1461 - NG	: Pmax 142.0, Qmin -9.6, Qmax 35.0 -> Qmin -71.0, Qmax 71.0
% INFO    : Gen at bus 1461 - PEL	: Pmax 54.0, Qmin -17.4, Qmax 35.0 -> Qmin -27.0, Qmax 35.0
% INFO    : Gen at bus 1644 - NG	: Pmax 60.0, Qmin -10.8, Qmax 9.3 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 1644 - COW	: Pmax 119.0, Qmin -10.8, Qmax 9.3 -> Qmin -60.0, Qmax 60.0
% INFO    : Gen at bus 1644 - PEL	: Pmax 89.0, Qmin -10.8, Qmax 9.3 -> Qmin -45.0, Qmax 45.0
% INFO    : Gen at bus 1672 - NG	: Pmax 160.0, Qmin -38.4, Qmax 117.0 -> Qmin -80.0, Qmax 117.0
% INFO    : Gen at bus 1673 - NG	: Pmax 218.0, Qmin -48.0, Qmax 82.0 -> Qmin -109.0, Qmax 109.0
% INFO    : Gen at bus 1673 - NG	: Pmax 206.0, Qmin -29.0, Qmax 117.0 -> Qmin -103.0, Qmax 117.0
% INFO    : Gen at bus 1674 - NG	: Pmax 239.0, Qmin -3.6, Qmax 82.0 -> Qmin -120.0, Qmax 120.0
% INFO    : Gen at bus 1684 - NG	: Pmax 222.0, Qmin -64.8, Qmax 64.8 -> Qmin -111.0, Qmax 111.0
% INFO    : Gen at bus 1685 - NG	: Pmax 76.0, Qmin -35.28, Qmax 42.0 -> Qmin -38.0, Qmax 42.0
% INFO    : Gen at bus 1685 - COW	: Pmax 181.0, Qmin -24.0, Qmax 40.0 -> Qmin -91.0, Qmax 91.0
% INFO    : Gen at bus 1685 - NG	: Pmax 130.0, Qmin -35.28, Qmax 42.0 -> Qmin -65.0, Qmax 65.0
% INFO    : Gen at bus 1685 - NG	: Pmax 456.0, Qmin -50.4, Qmax 50.4 -> Qmin -228.0, Qmax 228.0
% INFO    : Gen at bus 1684 - NG	: Pmax 159.0, Qmin -33.6, Qmax 40.0 -> Qmin -80.0, Qmax 80.0
% INFO    : Gen at bus 1794 - NG	: Pmax 459.0, Qmin -30.0, Qmax 26.0 -> Qmin -230.0, Qmax 230.0
% INFO    : Gen at bus 1836 - NG	: Pmax 290.0, Qmin -82.8, Qmax 140.0 -> Qmin -145.0, Qmax 145.0
% INFO    : Gen at bus 1836 - NG	: Pmax 367.0, Qmin -63.0, Qmax 140.0 -> Qmin -184.0, Qmax 184.0
% INFO    : Gen at bus 1838 - NG	: Pmax 251.0, Qmin -35.0, Qmax 140.0 -> Qmin -126.0, Qmax 140.0
% INFO    : Gen at bus 1926 - NG	: Pmax 161.0, Qmin -12.0, Qmax 12.0 -> Qmin -81.0, Qmax 81.0
% INFO    : Gen at bus 1926 - NG	: Pmax 76.0, Qmin -12.0, Qmax 12.0 -> Qmin -38.0, Qmax 38.0
% INFO    : Gen at bus 1928 - COW	: Pmax 184.0, Qmin -4.8, Qmax 90.0 -> Qmin -92.0, Qmax 92.0
% INFO    : Gen at bus 1929 - NG	: Pmax 141.0, Qmin -24.0, Qmax 90.0 -> Qmin -71.0, Qmax 90.0
% INFO    : Gen at bus 1957 - NG	: Pmax 56.0, Qmin -9.6, Qmax 9.6 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 1962 - PEL	: Pmax 40.0, Qmin -19.2, Qmax 19.2 -> Qmin -20.0, Qmax 20.0
% INFO    : Gen at bus 1964 - PEL	: Pmax 81.0, Qmin -1.2, Qmax 15.0 -> Qmin -41.0, Qmax 41.0
% INFO    : Gen at bus 1991 - NG	: Pmax 122.0, Qmin -48.0, Qmax 149.0 -> Qmin -61.0, Qmax 149.0
% INFO    : Gen at bus 1997 - NG	: Pmax 20.0, Qmin -4.8, Qmax 8.0 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 1997 - NG	: Pmax 136.0, Qmin -9.6, Qmax 8.001 -> Qmin -68.0, Qmax 68.0
% INFO    : Gen at bus 1997 - NG	: Pmax 25.0, Qmin -4.8, Qmax 8.0 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 2001 - NG	: Pmax 259.0, Qmin -98.4, Qmax 98.4 -> Qmin -130.0, Qmax 130.0
% INFO    : Gen at bus 2007 - PEL	: Pmax 55.0, Qmin -7.2, Qmax 7.2 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 2014 - PEL	: Pmax 138.0, Qmin -1.2, Qmax 12.0 -> Qmin -69.0, Qmax 69.0
% INFO    : Gen at bus 2035 - NG	: Pmax 207.0, Qmin -49.2, Qmax 49.2 -> Qmin -104.0, Qmax 104.0
% INFO    : Gen at bus 2039 - NG	: Pmax 108.0, Qmin -1.2, Qmax 1.2 -> Qmin -54.0, Qmax 54.0
% INFO    : Gen at bus 2041 - NG	: Pmax 386.0, Qmin -69.6, Qmax 90.0 -> Qmin -193.0, Qmax 193.0
% INFO    : Gen at bus 2046 - NG	: Pmax 99.0, Qmin -49.2, Qmax 49.2 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 2056 - PEL	: Pmax 44.0, Qmin -2.4, Qmax 2.4 -> Qmin -22.0, Qmax 22.0
% INFO    : Gen at bus 2063 - PEL	: Pmax 57.0, Qmin -10.8, Qmax 10.8 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 2070 - PEL	: Pmax 89.0, Qmin -19.2, Qmax 19.2 -> Qmin -45.0, Qmax 45.0
% INFO    : Gen at bus 2090 - NG	: Pmax 152.0, Qmin -7.2, Qmax 12.0 -> Qmin -76.0, Qmax 76.0
% INFO    : Gen at bus 2090 - NG	: Pmax 158.0, Qmin -9.6, Qmax 12.0 -> Qmin -79.0, Qmax 79.0
% INFO    : Gen at bus 2093 - NG	: Pmax 128.0, Qmin -18.0, Qmax 18.0 -> Qmin -64.0, Qmax 64.0
% INFO    : Gen at bus 2096 - NG	: Pmax 114.0, Qmin -37.2, Qmax 37.2 -> Qmin -57.0, Qmax 57.0
% INFO    : Gen at bus 2118 - NG	: Pmax 161.0, Qmin -3.6, Qmax 3.6 -> Qmin -81.0, Qmax 81.0
% INFO    : Gen at bus 2140 - NG	: Pmax 68.0, Qmin -20.4, Qmax 20.4 -> Qmin -34.0, Qmax 34.0
% INFO    : Gen at bus 2175 - PEL	: Pmax 52.0, Qmin -10.8, Qmax 10.8 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 2202 - NG	: Pmax 22.0, Qmin -7.2, Qmax 7.2 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 2203 - NG	: Pmax 70.0, Qmin -1.2, Qmax 1.2 -> Qmin -35.0, Qmax 35.0
% INFO    : Gen at bus 2208 - NG	: Pmax 59.0, Qmin -2.4, Qmax 2.4 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 2214 - NG	: Pmax 353.0, Qmin -23.0, Qmax 104.0 -> Qmin -177.0, Qmax 177.0
% INFO    : Gen at bus 2215 - NG	: Pmax 283.0, Qmin -67.2, Qmax 111.0 -> Qmin -142.0, Qmax 142.0
% INFO    : Gen at bus 2228 - PEL	: Pmax 109.0, Qmin -4.8, Qmax 4.8 -> Qmin -55.0, Qmax 55.0
% INFO    : Gen at bus 2235 - NG	: Pmax 85.0, Qmin -37.2, Qmax 37.2 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 2253 - NG	: Pmax 138.0, Qmin -2.4, Qmax 15.0 -> Qmin -69.0, Qmax 69.0
% INFO    : Gen at bus 2265 - PEL	: Pmax 61.0, Qmin -21.6, Qmax 21.6 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 2277 - NG	: Pmax 69.0, Qmin -1.2, Qmax 1.2 -> Qmin -35.0, Qmax 35.0
% INFO    : Gen at bus 2293 - PEL	: Pmax 123.0, Qmin -4.8, Qmax 4.8 -> Qmin -62.0, Qmax 62.0
% INFO    : Gen at bus 2295 - PEL	: Pmax 50.0, Qmin -12.0, Qmax 12.0 -> Qmin -25.0, Qmax 25.0
% INFO    : Gen at bus 2296 - PEL	: Pmax 138.0, Qmin -3.6, Qmax 3.6 -> Qmin -69.0, Qmax 69.0
% INFO    : Gen at bus 2328 - PEL	: Pmax 107.0, Qmin -2.4, Qmax 2.0 -> Qmin -54.0, Qmax 54.0
% INFO    : Gen at bus 2331 - PEL	: Pmax 77.0, Qmin -3.6, Qmax 3.6 -> Qmin -39.0, Qmax 39.0
% INFO    : Gen at bus 2343 - NG	: Pmax 146.0, Qmin -53.0, Qmax 149.0 -> Qmin -73.0, Qmax 149.0
% INFO    : Gen at bus 2354 - PEL	: Pmax 114.0, Qmin -1.2, Qmax 80.0 -> Qmin -57.0, Qmax 80.0
% INFO    : Gen at bus 2366 - PEL	: Pmax 92.0, Qmin -30.0, Qmax 30.0 -> Qmin -46.0, Qmax 46.0
% INFO    : Gen at bus 2370 - NG	: Pmax 94.0, Qmin -13.2, Qmax 13.2 -> Qmin -47.0, Qmax 47.0
% INFO    : Gen at bus 2431 - PEL	: Pmax 48.0, Qmin -10.8, Qmax 10.0 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 2438 - PEL	: Pmax 131.0, Qmin -1.2, Qmax 1.2 -> Qmin -66.0, Qmax 66.0
% INFO    : Gen at bus 2448 - PEL	: Pmax 74.0, Qmin -12.0, Qmax 12.0 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 2451 - PEL	: Pmax 281.0, Qmin -6.0, Qmax 15.0 -> Qmin -141.0, Qmax 141.0
% INFO    : Gen at bus 2453 - NG	: Pmax 155.0, Qmin -22.8, Qmax 22.8 -> Qmin -78.0, Qmax 78.0
% INFO    : Gen at bus 2459 - PEL	: Pmax 40.0, Qmin -6.0, Qmax 6.0 -> Qmin -20.0, Qmax 20.0
% INFO    : Gen at bus 2467 - PEL	: Pmax 48.0, Qmin -2.4, Qmax 2.4 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 2470 - PEL	: Pmax 128.0, Qmin -3.6, Qmax 5.0 -> Qmin -64.0, Qmax 64.0
% INFO    : Gen at bus 2481 - NG	: Pmax 51.0, Qmin -6.0, Qmax 6.0 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 2482 - PEL	: Pmax 99.0, Qmin -3.6, Qmax 3.6 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 2483 - NG	: Pmax 46.0, Qmin -6.0, Qmax 6.0 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 2488 - NG	: Pmax 64.0, Qmin -4.8, Qmax 4.8 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 2491 - NG	: Pmax 94.0, Qmin -22.8, Qmax 22.8 -> Qmin -47.0, Qmax 47.0
% INFO    : Gen at bus 2497 - NG	: Pmax 24.0, Qmin -3.6, Qmax 3.6 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 2500 - NG	: Pmax 226.0, Qmin -10.8, Qmax 10.8 -> Qmin -113.0, Qmax 113.0
% INFO    : Gen at bus 2526 - NG	: Pmax 66.0, Qmin -18.0, Qmax 18.0 -> Qmin -33.0, Qmax 33.0
% INFO    : Gen at bus 2536 - NG	: Pmax 89.0, Qmin -10.8, Qmax 10.8 -> Qmin -45.0, Qmax 45.0
% INFO    : Gen at bus 2546 - PEL	: Pmax 110.0, Qmin -19.2, Qmax 19.2 -> Qmin -55.0, Qmax 55.0
% INFO    : Gen at bus 2547 - PEL	: Pmax 94.0, Qmin -15.6, Qmax 15.6 -> Qmin -47.0, Qmax 47.0
% INFO    : Gen at bus 2554 - PEL	: Pmax 261.0, Qmin -16.8, Qmax 24.0 -> Qmin -131.0, Qmax 131.0
% INFO    : Gen at bus 2563 - NG	: Pmax 85.0, Qmin -9.6, Qmax 9.6 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 2568 - NG	: Pmax 62.0, Qmin -8.4, Qmax 8.4 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 2571 - NG	: Pmax 147.0, Qmin -31.2, Qmax 31.2 -> Qmin -74.0, Qmax 74.0
% INFO    : Gen at bus 2573 - NG	: Pmax 61.0, Qmin -3.6, Qmax 3.6 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 2589 - NG	: Pmax 55.0, Qmin -15.6, Qmax 15.6 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 2606 - NG	: Pmax 60.0, Qmin -4.8, Qmax 4.8 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 2625 - NG	: Pmax 54.0, Qmin -2.4, Qmax 2.4 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 2628 - PEL	: Pmax 81.0, Qmin -1.2, Qmax 1.2 -> Qmin -41.0, Qmax 41.0
% INFO    : Gen at bus 2632 - NG	: Pmax 195.0, Qmin -13.2, Qmax 13.2 -> Qmin -98.0, Qmax 98.0
% INFO    : Gen at bus 2634 - PEL	: Pmax 73.0, Qmin -6.0, Qmax 6.0 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 2643 - PEL	: Pmax 52.0, Qmin -1.2, Qmax 1.2 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 2653 - PEL	: Pmax 117.0, Qmin -10.8, Qmax 10.8 -> Qmin -59.0, Qmax 59.0
% INFO    : Gen at bus 2667 - PEL	: Pmax 152.0, Qmin -14.4, Qmax 14.4 -> Qmin -76.0, Qmax 76.0
% INFO    : Gen at bus 2675 - NG	: Pmax 146.0, Qmin -19.2, Qmax 35.0 -> Qmin -73.0, Qmax 73.0
% INFO    : Gen at bus 2681 - PEL	: Pmax 137.0, Qmin -8.4, Qmax 8.4 -> Qmin -69.0, Qmax 69.0
% INFO    : Gen at bus 2684 - PEL	: Pmax 310.0, Qmin -6.0, Qmax 6.0 -> Qmin -155.0, Qmax 155.0
% INFO    : Gen at bus 2695 - NG	: Pmax 126.0, Qmin -12.0, Qmax 12.0 -> Qmin -63.0, Qmax 63.0
% INFO    : Gen at bus 2701 - PEL	: Pmax 100.0, Qmin -2.4, Qmax 2.5 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 2701 - NG	: Pmax 276.0, Qmin -2.4, Qmax 2.5 -> Qmin -138.0, Qmax 138.0
% INFO    : Gen at bus 2712 - NG	: Pmax 217.0, Qmin -18.0, Qmax 18.0 -> Qmin -109.0, Qmax 109.0
% INFO    : Gen at bus 2719 - COW	: Pmax 224.0, Qmin -12.0, Qmax 12.0 -> Qmin -112.0, Qmax 112.0
% INFO    : Gen at bus 450 - PEL	: Pmax 87.0, Qmin -6.0, Qmax 6.0 -> Qmin -44.0, Qmax 44.0
% INFO    : Gen at bus 1166 - PEL	: Pmax 41.0, Qmin -2.4, Qmax 2.4 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 1845 - PEL	: Pmax 45.0, Qmin -6.0, Qmax 6.0 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 2149 - PEL	: Pmax 196.0, Qmin -13.2, Qmax 13.2 -> Qmin -98.0, Qmax 98.0
% INFO    : Gen at bus 1006 - PEL	: Pmax 26.0, Qmin -6.0, Qmax 6.0 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 2727 - NG	: Pmax 180.0, Qmin -10.8, Qmax 120.0 -> Qmin -90.0, Qmax 120.0
% INFO    : Gen at bus 2728 - NG	: Pmax 231.0, Qmin -46.105, Qmax 36.0 -> Qmin -116.0, Qmax 116.0
% INFO    : Gen at bus 2730 - COW	: Pmax 282.0, Qmin -15.33, Qmax 9.6 -> Qmin -141.0, Qmax 141.0
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 17	: Pg=175.0, Qg=49.0 -> Pg=122.5, Qg=16.0
% INFO    : Gen at bus 17	: Pg=170.0, Qg=49.0 -> Pg=188.0, Qg=0.0
% INFO    : Gen at bus 26	: Pg=323.0, Qg=9.0 -> Pg=238.0, Qg=12.0
% INFO    : Gen at bus 27	: Pg=318.0, Qg=42.0 -> Pg=254.5, Qg=4.0
% INFO    : Gen at bus 27	: Pg=318.0, Qg=42.0 -> Pg=327.5, Qg=0.0
% INFO    : Gen at bus 27	: Pg=318.0, Qg=42.0 -> Pg=248.5, Qg=7.0
% INFO    : Gen at bus 26	: Pg=323.0, Qg=9.0 -> Pg=354.0, Qg=0.0
% INFO    : Gen at bus 28	: Pg=339.0, Qg=-25.0 -> Pg=354.0, Qg=0.0
% INFO    : Gen at bus 28	: Pg=330.0, Qg=85.5 -> Pg=597.5, Qg=0.0
% INFO    : Gen at bus 28	: Pg=339.0, Qg=-25.0 -> Pg=305.0, Qg=0.0
% INFO    : Gen at bus 29	: Pg=330.0, Qg=85.5 -> Pg=247.0, Qg=7.5
% INFO    : Gen at bus 29	: Pg=338.0, Qg=-42.0 -> Pg=242.5, Qg=10.0
% INFO    : Gen at bus 29	: Pg=338.0, Qg=-42.0 -> Pg=247.5, Qg=7.5
% INFO    : Gen at bus 42	: Pg=180.0, Qg=23.0 -> Pg=223.0, Qg=0.0
% INFO    : Gen at bus 42	: Pg=170.0, Qg=48.0 -> Pg=166.25, Qg=0.0
% INFO    : Gen at bus 42	: Pg=160.0, Qg=23.0 -> Pg=176.0, Qg=0.0
% INFO    : Gen at bus 43	: Pg=166.0, Qg=19.0 -> Pg=236.0, Qg=0.0
% INFO    : Gen at bus 43	: Pg=176.0, Qg=19.0 -> Pg=139.5, Qg=19.0
% INFO    : Gen at bus 43	: Pg=170.0, Qg=48.0 -> Pg=306.75, Qg=0.0
% INFO    : Gen at bus 44	: Pg=307.0, Qg=-83.0 -> Pg=451.25, Qg=0.0
% INFO    : Gen at bus 44	: Pg=405.0, Qg=124.0 -> Pg=348.5, Qg=31.0
% INFO    : Gen at bus 54	: Pg=151.0, Qg=-15.0 -> Pg=131.25, Qg=2.5
% INFO    : Gen at bus 55	: Pg=152.0, Qg=49.0 -> Pg=110.25, Qg=26.0
% INFO    : Gen at bus 54	: Pg=177.0, Qg=57.0 -> Pg=149.75, Qg=6.0
% INFO    : Gen at bus 56	: Pg=278.0, Qg=-23.0 -> Pg=318.75, Qg=0.0
% INFO    : Gen at bus 57	: Pg=286.0, Qg=37.0 -> Pg=210.25, Qg=0.0
% INFO    : Gen at bus 57	: Pg=177.0, Qg=51.5 -> Pg=188.25, Qg=0.0
% INFO    : Gen at bus 57	: Pg=286.0, Qg=37.0 -> Pg=237.25, Qg=0.0
% INFO    : Gen at bus 58	: Pg=105.0, Qg=-42.0 -> Pg=114.025, Qg=0.0
% INFO    : Gen at bus 77	: Pg=191.0, Qg=30.0 -> Pg=138.5, Qg=9.5
% INFO    : Gen at bus 77	: Pg=191.0, Qg=30.0 -> Pg=154.5, Qg=1.5
% INFO    : Gen at bus 78	: Pg=180.0, Qg=54.0 -> Pg=212.0, Qg=0.0
% INFO    : Gen at bus 78	: Pg=189.0, Qg=7.0 -> Pg=176.0, Qg=0.0
% INFO    : Gen at bus 78	: Pg=189.0, Qg=7.0 -> Pg=178.5, Qg=0.0
% INFO    : Gen at bus 81	: Pg=302.0, Qg=73.0 -> Pg=262.5, Qg=12.0
% INFO    : Gen at bus 81	: Pg=295.0, Qg=99.0 -> Pg=291.5, Qg=0.0
% INFO    : Gen at bus 97	: Pg=60.0, Qg=-6.0 -> Pg=43.25, Qg=0.0
% INFO    : Gen at bus 97	: Pg=57.0, Qg=-6.0 -> Pg=64.0, Qg=0.0
% INFO    : Gen at bus 103	: Pg=245.0, Qg=61.0 -> Pg=189.5, Qg=0.0
% INFO    : Gen at bus 104	: Pg=179.5, Qg=54.0 -> Pg=167.0, Qg=0.0
% INFO    : Gen at bus 105	: Pg=179.0, Qg=80.0 -> Pg=109.25, Qg=-3.0
% INFO    : Gen at bus 106	: Pg=99.5, Qg=39.0 -> Pg=94.75, Qg=2.5
% INFO    : Gen at bus 115	: Pg=105.0, Qg=35.0 -> Pg=190.0, Qg=0.0
% INFO    : Gen at bus 116	: Pg=125.0, Qg=1.0 -> Pg=202.0, Qg=0.0
% INFO    : Gen at bus 117	: Pg=134.0, Qg=48.0 -> Pg=312.0, Qg=0.0
% INFO    : Gen at bus 124	: Pg=222.0, Qg=-43.0 -> Pg=294.0, Qg=0.0
% INFO    : Gen at bus 125	: Pg=196.0, Qg=48.0 -> Pg=254.0, Qg=0.0
% INFO    : Gen at bus 125	: Pg=216.0, Qg=48.0 -> Pg=377.0, Qg=0.0
% INFO    : Gen at bus 126	: Pg=295.0, Qg=-16.0 -> Pg=208.5, Qg=0.0
% INFO    : Gen at bus 126	: Pg=190.0, Qg=48.5 -> Pg=239.0, Qg=0.0
% INFO    : Gen at bus 131	: Pg=136.0, Qg=15.0 -> Pg=238.5, Qg=0.0
% INFO    : Gen at bus 131	: Pg=62.5, Qg=1.0 -> Pg=84.5, Qg=0.0
% INFO    : Gen at bus 132	: Pg=62.5, Qg=1.0 -> Pg=67.5, Qg=0.0
% INFO    : Gen at bus 132	: Pg=62.5, Qg=1.0 -> Pg=38.0, Qg=1.0
% INFO    : Gen at bus 133	: Pg=110.0, Qg=45.0 -> Pg=242.5, Qg=0.0
% INFO    : Gen at bus 133	: Pg=120.0, Qg=5.0 -> Pg=157.0, Qg=0.0
% INFO    : Gen at bus 134	: Pg=120.0, Qg=10.0 -> Pg=116.0, Qg=0.0
% INFO    : Gen at bus 145	: Pg=40.0, Qg=6.0 -> Pg=57.5, Qg=0.0
% INFO    : Gen at bus 145	: Pg=40.0, Qg=6.0 -> Pg=29.5, Qg=0.0
% INFO    : Gen at bus 146	: Pg=105.0, Qg=45.0 -> Pg=239.5, Qg=0.0
% INFO    : Gen at bus 147	: Pg=156.0, Qg=50.5 -> Pg=146.5, Qg=12.5
% INFO    : Gen at bus 147	: Pg=170.0, Qg=50.5 -> Pg=132.25, Qg=25.0
% INFO    : Gen at bus 147	: Pg=170.0, Qg=50.5 -> Pg=162.25, Qg=10.0
% INFO    : Gen at bus 147	: Pg=135.0, Qg=-117.0 -> Pg=95.0, Qg=4.3
% INFO    : Gen at bus 149	: Pg=234.0, Qg=198.0 -> Pg=212.5, Qg=0.0
% INFO    : Gen at bus 150	: Pg=238.0, Qg=28.0 -> Pg=180.5, Qg=0.0
% INFO    : Gen at bus 150	: Pg=156.0, Qg=50.0 -> Pg=106.0, Qg=19.5
% INFO    : Gen at bus 154	: Pg=195.0, Qg=28.0 -> Pg=123.5, Qg=24.5
% INFO    : Gen at bus 154	: Pg=164.5, Qg=48.0 -> Pg=117.5, Qg=27.5
% INFO    : Gen at bus 154	: Pg=205.0, Qg=28.0 -> Pg=170.0, Qg=0.0
% INFO    : Gen at bus 154	: Pg=182.5, Qg=46.0 -> Pg=208.5, Qg=0.0
% INFO    : Gen at bus 155	: Pg=182.5, Qg=60.0 -> Pg=163.5, Qg=0.0
% INFO    : Gen at bus 155	: Pg=227.0, Qg=-3.0 -> Pg=301.0, Qg=0.0
% INFO    : Gen at bus 155	: Pg=217.0, Qg=-3.0 -> Pg=234.0, Qg=0.0
% INFO    : Gen at bus 155	: Pg=163.0, Qg=44.5 -> Pg=182.5, Qg=0.0
% INFO    : Gen at bus 157	: Pg=244.0, Qg=148.0 -> Pg=164.0, Qg=0.0
% INFO    : Gen at bus 163	: Pg=175.0, Qg=40.5 -> Pg=218.5, Qg=0.0
% INFO    : Gen at bus 163	: Pg=178.0, Qg=64.0 -> Pg=142.5, Qg=0.0
% INFO    : Gen at bus 164	: Pg=178.0, Qg=25.0 -> Pg=172.5, Qg=0.0
% INFO    : Gen at bus 164	: Pg=178.0, Qg=25.0 -> Pg=148.5, Qg=0.0
% INFO    : Gen at bus 179	: Pg=216.0, Qg=12.0 -> Pg=179.5, Qg=0.0
% INFO    : Gen at bus 204	: Pg=58.0, Qg=-2.0 -> Pg=31.0, Qg=25.0
% INFO    : Gen at bus 204	: Pg=58.0, Qg=-2.0 -> Pg=34.0, Qg=25.0
% INFO    : Gen at bus 204	: Pg=58.0, Qg=-2.0 -> Pg=54.0, Qg=25.0
% INFO    : Gen at bus 205	: Pg=59.0, Qg=-34.0 -> Pg=85.0, Qg=12.5
% INFO    : Gen at bus 214	: Pg=75.0, Qg=-4.0 -> Pg=80.75, Qg=0.0
% INFO    : Gen at bus 214	: Pg=0.0, Qg=10.0 -> Pg=0.0, Qg=4.0
% INFO    : Gen at bus 214	: Pg=0.0, Qg=10.0 -> Pg=0.0, Qg=4.0
% INFO    : Gen at bus 214	: Pg=50.0, Qg=-4.0 -> Pg=43.0, Qg=0.0
% INFO    : Gen at bus 220	: Pg=22.0, Qg=-4.0 -> Pg=42.3875, Qg=0.0
% INFO    : Gen at bus 221	: Pg=39.0, Qg=-1.0 -> Pg=26.3875, Qg=0.0
% INFO    : Gen at bus 239	: Pg=100.0, Qg=1.0 -> Pg=89.25, Qg=0.0
% INFO    : Gen at bus 246	: Pg=324.0, Qg=103.0 -> Pg=275.5, Qg=0.0
% INFO    : Gen at bus 309	: Pg=0.0, Qg=3.5 -> Pg=0.0, Qg=1.4
% INFO    : Gen at bus 309	: Pg=0.0, Qg=3.5 -> Pg=0.0, Qg=1.4
% INFO    : Gen at bus 309	: Pg=58.0, Qg=10.0 -> Pg=58.75, Qg=0.0
% INFO    : Gen at bus 309	: Pg=0.0, Qg=3.5 -> Pg=0.0, Qg=1.4
% INFO    : Gen at bus 309	: Pg=0.0, Qg=3.0 -> Pg=0.0, Qg=1.2
% INFO    : Gen at bus 309	: Pg=0.0, Qg=3.5 -> Pg=0.0, Qg=1.4
% INFO    : Gen at bus 309	: Pg=0.0, Qg=3.5 -> Pg=0.0, Qg=1.4
% INFO    : Gen at bus 310	: Pg=63.0, Qg=4.0 -> Pg=38.25, Qg=0.0
% INFO    : Gen at bus 310	: Pg=0.0, Qg=7.5 -> Pg=0.0, Qg=3.0
% INFO    : Gen at bus 311	: Pg=125.0, Qg=23.0 -> Pg=101.25, Qg=0.0
% INFO    : Gen at bus 311	: Pg=0.0, Qg=7.5 -> Pg=0.0, Qg=3.0
% INFO    : Gen at bus 313	: Pg=73.0, Qg=1.0 -> Pg=55.0, Qg=0.0
% INFO    : Gen at bus 313	: Pg=0.0, Qg=10.0 -> Pg=0.0, Qg=4.0
% INFO    : Gen at bus 314	: Pg=0.0, Qg=20.0 -> Pg=0.0, Qg=8.0
% INFO    : Gen at bus 322	: Pg=48.0, Qg=7.0 -> Pg=43.625, Qg=0.0
% INFO    : Gen at bus 365	: Pg=123.0, Qg=3.0 -> Pg=86.8125, Qg=0.0
% INFO    : Gen at bus 366	: Pg=111.0, Qg=13.0 -> Pg=95.8125, Qg=0.0
% INFO    : Gen at bus 367	: Pg=110.0, Qg=-8.0 -> Pg=67.8125, Qg=0.0
% INFO    : Gen at bus 368	: Pg=98.0, Qg=-1.0 -> Pg=145.3125, Qg=0.0
% INFO    : Gen at bus 385	: Pg=176.0, Qg=-27.0 -> Pg=134.5, Qg=19.0
% INFO    : Gen at bus 385	: Pg=18.5, Qg=5.0 -> Pg=13.0, Qg=0.0
% INFO    : Gen at bus 386	: Pg=114.0, Qg=-9.0 -> Pg=213.0, Qg=0.0
% INFO    : Gen at bus 443	: Pg=47.0, Qg=5.0 -> Pg=92.875, Qg=0.0
% INFO    : Gen at bus 452	: Pg=28.0, Qg=-5.0 -> Pg=27.8025, Qg=0.0
% INFO    : Gen at bus 452	: Pg=0.0, Qg=1.0 -> Pg=0.0, Qg=0.4
% INFO    : Gen at bus 485	: Pg=35.0, Qg=10.0 -> Pg=61.85, Qg=0.0
% INFO    : Gen at bus 536	: Pg=182.0, Qg=5.0 -> Pg=133.0, Qg=0.0
% INFO    : Gen at bus 536	: Pg=0.0, Qg=7.0 -> Pg=0.0, Qg=2.8
% INFO    : Gen at bus 536	: Pg=0.0, Qg=7.0 -> Pg=0.0, Qg=2.8
% INFO    : Gen at bus 536	: Pg=0.0, Qg=7.0 -> Pg=0.0, Qg=2.8
% INFO    : Gen at bus 536	: Pg=0.0, Qg=7.0 -> Pg=0.0, Qg=2.8
% INFO    : Gen at bus 537	: Pg=114.0, Qg=24.0 -> Pg=69.75, Qg=0.0
% INFO    : Gen at bus 537	: Pg=114.0, Qg=24.0 -> Pg=168.75, Qg=0.0
% INFO    : Gen at bus 537	: Pg=0.0, Qg=8.75 -> Pg=0.0, Qg=3.5
% INFO    : Gen at bus 537	: Pg=0.0, Qg=8.75 -> Pg=0.0, Qg=3.5
% INFO    : Gen at bus 551	: Pg=83.0, Qg=-1.0 -> Pg=51.35, Qg=0.0
% INFO    : Gen at bus 559	: Pg=154.0, Qg=11.0 -> Pg=203.0, Qg=0.0
% INFO    : Gen at bus 559	: Pg=0.0, Qg=2.5 -> Pg=0.0, Qg=1.0
% INFO    : Gen at bus 559	: Pg=0.0, Qg=2.5 -> Pg=0.0, Qg=1.0
% INFO    : Gen at bus 559	: Pg=0.0, Qg=2.5 -> Pg=0.0, Qg=1.0
% INFO    : Gen at bus 559	: Pg=0.0, Qg=2.5 -> Pg=0.0, Qg=1.0
% INFO    : Gen at bus 560	: Pg=206.0, Qg=17.0 -> Pg=127.0, Qg=0.0
% INFO    : Gen at bus 560	: Pg=0.0, Qg=2.5 -> Pg=0.0, Qg=1.0
% INFO    : Gen at bus 560	: Pg=0.0, Qg=2.5 -> Pg=0.0, Qg=1.0
% INFO    : Gen at bus 560	: Pg=0.0, Qg=2.5 -> Pg=0.0, Qg=1.0
% INFO    : Gen at bus 573	: Pg=45.0, Qg=-6.0 -> Pg=61.25, Qg=0.0
% INFO    : Gen at bus 626	: Pg=86.0, Qg=2.0 -> Pg=128.0, Qg=0.0
% INFO    : Gen at bus 626	: Pg=38.0, Qg=2.0 -> Pg=92.0, Qg=0.0
% INFO    : Gen at bus 664	: Pg=176.0, Qg=24.0 -> Pg=263.5, Qg=0.0
% INFO    : Gen at bus 665	: Pg=177.5, Qg=55.5 -> Pg=121.5, Qg=28.0
% INFO    : Gen at bus 685	: Pg=155.0, Qg=1.0 -> Pg=181.5, Qg=0.0
% INFO    : Gen at bus 685	: Pg=55.0, Qg=1.0 -> Pg=49.0, Qg=0.0
% INFO    : Gen at bus 691	: Pg=33.0, Qg=1.0 -> Pg=21.6075, Qg=0.0
% INFO    : Gen at bus 716	: Pg=14.0, Qg=11.0 -> Pg=15.8675, Qg=0.0
% INFO    : Gen at bus 740	: Pg=133.0, Qg=-70.0 -> Pg=140.75, Qg=10.5
% INFO    : Gen at bus 763	: Pg=124.0, Qg=11.0 -> Pg=218.0, Qg=0.0
% INFO    : Gen at bus 792	: Pg=83.0, Qg=14.0 -> Pg=58.25, Qg=0.0
% INFO    : Gen at bus 796	: Pg=63.0, Qg=11.0 -> Pg=37.75, Qg=0.0
% INFO    : Gen at bus 796	: Pg=36.55, Qg=11.5 -> Pg=25.25, Qg=0.0
% INFO    : Gen at bus 796	: Pg=23.5, Qg=5.5 -> Pg=32.5, Qg=0.0
% INFO    : Gen at bus 796	: Pg=23.5, Qg=5.0 -> Pg=62.0, Qg=0.0
% INFO    : Gen at bus 807	: Pg=104.5, Qg=5.0 -> Pg=81.0, Qg=0.0
% INFO    : Gen at bus 808	: Pg=111.0, Qg=14.0 -> Pg=81.5, Qg=0.0
% INFO    : Gen at bus 845	: Pg=27.0, Qg=7.0 -> Pg=27.25, Qg=0.0
% INFO    : Gen at bus 845	: Pg=27.0, Qg=7.0 -> Pg=64.75, Qg=0.0
% INFO    : Gen at bus 845	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 845	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 877	: Pg=70.0, Qg=11.0 -> Pg=82.75, Qg=0.0
% INFO    : Gen at bus 900	: Pg=0.0, Qg=17.5 -> Pg=0.0, Qg=12.0
% INFO    : Gen at bus 900	: Pg=174.0, Qg=62.0 -> Pg=100.0, Qg=0.0
% INFO    : Gen at bus 900	: Pg=0.0, Qg=17.5 -> Pg=0.0, Qg=12.0
% INFO    : Gen at bus 975	: Pg=0.0, Qg=35.0 -> Pg=0.0, Qg=35.0
% INFO    : Gen at bus 976	: Pg=120.0, Qg=25.0 -> Pg=100.5, Qg=17.0
% INFO    : Gen at bus 980	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 1001	: Pg=251.0, Qg=1.0 -> Pg=253.5, Qg=20.5
% INFO    : Gen at bus 1002	: Pg=251.0, Qg=30.0 -> Pg=199.0, Qg=41.5
% INFO    : Gen at bus 1006	: Pg=29.0, Qg=5.0 -> Pg=31.0, Qg=0.0
% INFO    : Gen at bus 1005	: Pg=28.0, Qg=-1.0 -> Pg=23.0, Qg=0.0
% INFO    : Gen at bus 1006	: Pg=27.0, Qg=5.0 -> Pg=50.0, Qg=0.0
% INFO    : Gen at bus 1006	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 1007	: Pg=0.0, Qg=35.0 -> Pg=0.0, Qg=35.0
% INFO    : Gen at bus 1013	: Pg=123.0, Qg=19.0 -> Pg=133.75, Qg=0.0
% INFO    : Gen at bus 1013	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 1013	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 1015	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 1015	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 1024	: Pg=170.0, Qg=45.0 -> Pg=337.0, Qg=0.0
% INFO    : Gen at bus 1025	: Pg=0.0, Qg=13.5 -> Pg=0.0, Qg=0.9
% INFO    : Gen at bus 1026	: Pg=0.0, Qg=12.25 -> Pg=0.0, Qg=-0.35
% INFO    : Gen at bus 1113	: Pg=0.0, Qg=27.15 -> Pg=0.0, Qg=2.46
% INFO    : Gen at bus 1114	: Pg=0.0, Qg=22.5 -> Pg=0.0, Qg=5.25
% INFO    : Gen at bus 1113	: Pg=171.0, Qg=59.0 -> Pg=99.0, Qg=0.0
% INFO    : Gen at bus 1115	: Pg=0.0, Qg=27.15 -> Pg=0.0, Qg=2.46
% INFO    : Gen at bus 1152	: Pg=61.0, Qg=9.0 -> Pg=97.25, Qg=0.0
% INFO    : Gen at bus 1152	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 1153	: Pg=58.0, Qg=9.0 -> Pg=37.75, Qg=0.0
% INFO    : Gen at bus 1153	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 1154	: Pg=56.0, Qg=11.0 -> Pg=126.0, Qg=0.0
% INFO    : Gen at bus 1154	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 1179	: Pg=148.0, Qg=37.0 -> Pg=112.5, Qg=0.0
% INFO    : Gen at bus 1180	: Pg=0.0, Qg=26.25 -> Pg=0.0, Qg=10.5
% INFO    : Gen at bus 1180	: Pg=0.0, Qg=29.4 -> Pg=0.0, Qg=3.36
% INFO    : Gen at bus 1188	: Pg=141.0, Qg=22.0 -> Pg=181.5, Qg=0.0
% INFO    : Gen at bus 1246	: Pg=74.0, Qg=26.0 -> Pg=70.0, Qg=0.0
% INFO    : Gen at bus 1246	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 1247	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 1247	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 1247	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 1248	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 1248	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 1286	: Pg=0.0, Qg=17.25 -> Pg=0.0, Qg=10.15
% INFO    : Gen at bus 1287	: Pg=167.0, Qg=52.0 -> Pg=153.5, Qg=1.5
% INFO    : Gen at bus 1288	: Pg=179.5, Qg=54.0 -> Pg=133.5, Qg=11.5
% INFO    : Gen at bus 1342	: Pg=72.0, Qg=6.0 -> Pg=64.0, Qg=0.0
% INFO    : Gen at bus 1343	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 1343	: Pg=76.0, Qg=12.0 -> Pg=68.25, Qg=0.0
% INFO    : Gen at bus 1351	: Pg=94.5, Qg=42.5 -> Pg=248.25, Qg=0.0
% INFO    : Gen at bus 1352	: Pg=120.0, Qg=15.0 -> Pg=129.25, Qg=0.0
% INFO    : Gen at bus 1351	: Pg=110.0, Qg=40.0 -> Pg=100.25, Qg=0.0
% INFO    : Gen at bus 1353	: Pg=99.5, Qg=39.0 -> Pg=77.25, Qg=11.0
% INFO    : Gen at bus 1363	: Pg=104.5, Qg=41.5 -> Pg=142.0, Qg=0.0
% INFO    : Gen at bus 1363	: Pg=302.0, Qg=93.0 -> Pg=181.0, Qg=0.0
% INFO    : Gen at bus 1374	: Pg=197.0, Qg=29.0 -> Pg=200.5, Qg=0.0
% INFO    : Gen at bus 1374	: Pg=0.0, Qg=27.5 -> Pg=0.0, Qg=23.5
% INFO    : Gen at bus 1375	: Pg=0.0, Qg=27.5 -> Pg=0.0, Qg=23.5
% INFO    : Gen at bus 1376	: Pg=0.0, Qg=27.5 -> Pg=0.0, Qg=23.5
% INFO    : Gen at bus 1414	: Pg=0.0, Qg=22.75 -> Pg=0.0, Qg=3.1
% INFO    : Gen at bus 1415	: Pg=0.0, Qg=13.75 -> Pg=0.0, Qg=12.35
% INFO    : Gen at bus 1415	: Pg=0.0, Qg=13.75 -> Pg=0.0, Qg=12.35
% INFO    : Gen at bus 1432	: Pg=131.0, Qg=42.0 -> Pg=101.5, Qg=0.0
% INFO    : Gen at bus 1432	: Pg=131.0, Qg=42.0 -> Pg=141.5, Qg=0.0
% INFO    : Gen at bus 1433	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 1433	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 1435	: Pg=36.0, Qg=6.0 -> Pg=60.5, Qg=0.0
% INFO    : Gen at bus 1434	: Pg=60.0, Qg=9.0 -> Pg=40.75, Qg=0.0
% INFO    : Gen at bus 1439	: Pg=182.5, Qg=54.0 -> Pg=165.5, Qg=0.0
% INFO    : Gen at bus 1461	: Pg=85.0, Qg=8.0 -> Pg=71.75, Qg=0.0
% INFO    : Gen at bus 1461	: Pg=24.5, Qg=14.5 -> Pg=27.75, Qg=4.0
% INFO    : Gen at bus 1644	: Pg=49.0, Qg=9.0 -> Pg=33.75, Qg=0.0
% INFO    : Gen at bus 1644	: Pg=0.0, Qg=5.6 -> Pg=0.0, Qg=1.29
% INFO    : Gen at bus 1644	: Pg=49.0, Qg=9.0 -> Pg=63.25, Qg=0.0
% INFO    : Gen at bus 1644	: Pg=49.0, Qg=9.0 -> Pg=48.25, Qg=0.0
% INFO    : Gen at bus 1644	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 1644	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 1672	: Pg=100.0, Qg=32.0 -> Pg=93.75, Qg=18.5
% INFO    : Gen at bus 1673	: Pg=99.0, Qg=40.0 -> Pg=126.5, Qg=0.0
% INFO    : Gen at bus 1673	: Pg=126.0, Qg=19.0 -> Pg=116.75, Qg=7.0
% INFO    : Gen at bus 1674	: Pg=109.0, Qg=3.0 -> Pg=137.0, Qg=0.0
% INFO    : Gen at bus 1684	: Pg=216.0, Qg=54.0 -> Pg=131.0, Qg=0.0
% INFO    : Gen at bus 1685	: Pg=37.5, Qg=29.4 -> Pg=45.5, Qg=2.0
% INFO    : Gen at bus 1685	: Pg=95.0, Qg=20.0 -> Pg=110.5, Qg=0.0
% INFO    : Gen at bus 1685	: Pg=37.5, Qg=29.4 -> Pg=72.5, Qg=0.0
% INFO    : Gen at bus 1685	: Pg=199.0, Qg=42.0 -> Pg=248.0, Qg=0.0
% INFO    : Gen at bus 1684	: Pg=37.5, Qg=28.0 -> Pg=87.0, Qg=0.0
% INFO    : Gen at bus 1776	: Pg=0.0, Qg=3.65 -> Pg=0.0, Qg=1.11
% INFO    : Gen at bus 1793	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 1793	: Pg=54.0, Qg=-32.0 -> Pg=35.0, Qg=0.0
% INFO    : Gen at bus 1793	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 1793	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 1794	: Pg=102.0, Qg=25.0 -> Pg=239.25, Qg=0.0
% INFO    : Gen at bus 1836	: Pg=182.0, Qg=69.0 -> Pg=185.0, Qg=0.0
% INFO    : Gen at bus 1836	: Pg=182.5, Qg=52.5 -> Pg=218.5, Qg=0.0
% INFO    : Gen at bus 1838	: Pg=177.0, Qg=34.0 -> Pg=165.5, Qg=7.0
% INFO    : Gen at bus 1872	: Pg=0.0, Qg=19.5 -> Pg=0.0, Qg=1.3
% INFO    : Gen at bus 1872	: Pg=0.0, Qg=4.9 -> Pg=0.0, Qg=1.21
% INFO    : Gen at bus 1873	: Pg=0.0, Qg=8.9 -> Pg=0.0, Qg=0.66
% INFO    : Gen at bus 1873	: Pg=0.0, Qg=19.5 -> Pg=0.0, Qg=1.3
% INFO    : Gen at bus 1906	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 1907	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 1926	: Pg=61.0, Qg=10.0 -> Pg=83.0, Qg=0.0
% INFO    : Gen at bus 1926	: Pg=61.0, Qg=10.0 -> Pg=40.5, Qg=0.0
% INFO    : Gen at bus 1928	: Pg=109.0, Qg=4.0 -> Pg=117.0, Qg=0.0
% INFO    : Gen at bus 1929	: Pg=109.0, Qg=20.0 -> Pg=95.5, Qg=9.5
% INFO    : Gen at bus 1944	: Pg=33.0, Qg=-23.0 -> Pg=18.25, Qg=0.0
% INFO    : Gen at bus 1947	: Pg=47.0, Qg=-35.0 -> Pg=39.8, Qg=0.0
% INFO    : Gen at bus 1957	: Pg=26.0, Qg=-8.0 -> Pg=28.05, Qg=0.0
% INFO    : Gen at bus 1962	: Pg=33.0, Qg=-16.0 -> Pg=20.025, Qg=0.0
% INFO    : Gen at bus 1964	: Pg=75.0, Qg=1.0 -> Pg=44.75, Qg=0.0
% INFO    : Gen at bus 1964	: Pg=0.0, Qg=7.5 -> Pg=0.0, Qg=3.0
% INFO    : Gen at bus 1965	: Pg=0.0, Qg=5.0 -> Pg=0.0, Qg=2.0
% INFO    : Gen at bus 1991	: Pg=108.0, Qg=-21.0 -> Pg=83.5, Qg=44.0
% INFO    : Gen at bus 1997	: Pg=13.05, Qg=4.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 1997	: Pg=67.0, Qg=-8.0 -> Pg=68.0, Qg=0.0
% INFO    : Gen at bus 1997	: Pg=13.05, Qg=4.0 -> Pg=12.5, Qg=0.0
% INFO    : Gen at bus 2001	: Pg=108.0, Qg=82.0 -> Pg=139.5, Qg=0.0
% INFO    : Gen at bus 2001	: Pg=148.0, Qg=82.0 -> Pg=111.5, Qg=0.0
% INFO    : Gen at bus 2002	: Pg=0.0, Qg=45.0 -> Pg=0.0, Qg=18.0
% INFO    : Gen at bus 2007	: Pg=31.0, Qg=-6.0 -> Pg=27.6, Qg=0.0
% INFO    : Gen at bus 2014	: Pg=0.0, Qg=5.0 -> Pg=0.0, Qg=2.0
% INFO    : Gen at bus 2014	: Pg=0.0, Qg=5.0 -> Pg=0.0, Qg=2.0
% INFO    : Gen at bus 2014	: Pg=98.0, Qg=-1.0 -> Pg=75.25, Qg=0.0
% INFO    : Gen at bus 2015	: Pg=0.0, Qg=1.0 -> Pg=0.0, Qg=0.4
% INFO    : Gen at bus 2015	: Pg=0.0, Qg=1.0 -> Pg=0.0, Qg=0.4
% INFO    : Gen at bus 2035	: Pg=101.0, Qg=41.0 -> Pg=107.0, Qg=0.0
% INFO    : Gen at bus 2039	: Pg=61.0, Qg=-1.0 -> Pg=56.125, Qg=0.0
% INFO    : Gen at bus 2041	: Pg=204.0, Qg=58.0 -> Pg=215.5, Qg=0.0
% INFO    : Gen at bus 2046	: Pg=44.0, Qg=-41.0 -> Pg=49.525, Qg=0.0
% INFO    : Gen at bus 2056	: Pg=28.0, Qg=-2.0 -> Pg=22.25, Qg=0.0
% INFO    : Gen at bus 2063	: Pg=0.0, Qg=0.5 -> Pg=0.0, Qg=0.2
% INFO    : Gen at bus 2063	: Pg=50.0, Qg=9.0 -> Pg=29.0, Qg=0.0
% INFO    : Gen at bus 2070	: Pg=35.0, Qg=-16.0 -> Pg=44.55, Qg=0.0
% INFO    : Gen at bus 2090	: Pg=37.5, Qg=6.0 -> Pg=82.25, Qg=0.0
% INFO    : Gen at bus 2090	: Pg=108.0, Qg=8.0 -> Pg=86.5, Qg=0.0
% INFO    : Gen at bus 2091	: Pg=39.0, Qg=84.0 -> Pg=29.5, Qg=0.0
% INFO    : Gen at bus 2093	: Pg=45.0, Qg=15.0 -> Pg=71.5, Qg=0.0
% INFO    : Gen at bus 2096	: Pg=107.0, Qg=31.0 -> Pg=57.75, Qg=0.0
% INFO    : Gen at bus 2118	: Pg=72.0, Qg=3.0 -> Pg=81.625, Qg=0.0
% INFO    : Gen at bus 2140	: Pg=31.0, Qg=-17.0 -> Pg=34.25, Qg=0.0
% INFO    : Gen at bus 2175	: Pg=36.0, Qg=-9.0 -> Pg=26.2, Qg=0.0
% INFO    : Gen at bus 2202	: Pg=22.0, Qg=-6.0 -> Pg=11.2, Qg=0.0
% INFO    : Gen at bus 2203	: Pg=53.0, Qg=1.0 -> Pg=35.05, Qg=0.0
% INFO    : Gen at bus 2208	: Pg=55.0, Qg=-2.0 -> Pg=30.625, Qg=0.0
% INFO    : Gen at bus 2214	: Pg=163.0, Qg=-20.0 -> Pg=214.0, Qg=0.0
% INFO    : Gen at bus 2215	: Pg=169.0, Qg=56.0 -> Pg=179.0, Qg=0.0
% INFO    : Gen at bus 2228	: Pg=78.0, Qg=-4.0 -> Pg=54.6, Qg=0.0
% INFO    : Gen at bus 2235	: Pg=70.0, Qg=31.0 -> Pg=46.125, Qg=0.0
% INFO    : Gen at bus 2253	: Pg=123.0, Qg=2.0 -> Pg=81.5, Qg=0.0
% INFO    : Gen at bus 2254	: Pg=0.0, Qg=7.5 -> Pg=0.0, Qg=3.0
% INFO    : Gen at bus 2265	: Pg=54.0, Qg=-18.0 -> Pg=31.0, Qg=0.0
% INFO    : Gen at bus 2277	: Pg=64.0, Qg=-1.0 -> Pg=35.5, Qg=0.0
% INFO    : Gen at bus 2293	: Pg=32.0, Qg=-4.0 -> Pg=61.75, Qg=0.0
% INFO    : Gen at bus 2295	: Pg=18.0, Qg=-10.0 -> Pg=25.05, Qg=0.0
% INFO    : Gen at bus 2296	: Pg=38.0, Qg=-3.0 -> Pg=69.05, Qg=0.0
% INFO    : Gen at bus 2328	: Pg=0.0, Qg=7.5 -> Pg=0.0, Qg=3.0
% INFO    : Gen at bus 2328	: Pg=0.0, Qg=3.0 -> Pg=0.0, Qg=1.2
% INFO    : Gen at bus 2328	: Pg=49.0, Qg=-2.0 -> Pg=54.0, Qg=0.0
% INFO    : Gen at bus 2331	: Pg=32.0, Qg=3.0 -> Pg=38.525, Qg=0.0
% INFO    : Gen at bus 2343	: Pg=132.0, Qg=-6.0 -> Pg=96.5, Qg=38.0
% INFO    : Gen at bus 2354	: Pg=0.0, Qg=7.5 -> Pg=0.0, Qg=3.0
% INFO    : Gen at bus 2354	: Pg=91.0, Qg=1.0 -> Pg=75.125, Qg=11.5
% INFO    : Gen at bus 2355	: Pg=0.0, Qg=40.0 -> Pg=0.0, Qg=16.0
% INFO    : Gen at bus 2360	: Pg=35.0, Qg=-33.0 -> Pg=23.1, Qg=0.0
% INFO    : Gen at bus 2366	: Pg=72.0, Qg=-25.0 -> Pg=46.625, Qg=0.0
% INFO    : Gen at bus 2370	: Pg=79.0, Qg=-11.0 -> Pg=47.05, Qg=0.0
% INFO    : Gen at bus 2431	: Pg=42.0, Qg=-9.0 -> Pg=24.75, Qg=0.0
% INFO    : Gen at bus 2431	: Pg=0.0, Qg=5.0 -> Pg=0.0, Qg=2.0
% INFO    : Gen at bus 2438	: Pg=82.0, Qg=-1.0 -> Pg=65.625, Qg=0.0
% INFO    : Gen at bus 2448	: Pg=43.0, Qg=-10.0 -> Pg=37.15, Qg=0.0
% INFO    : Gen at bus 2451	: Pg=127.0, Qg=-5.0 -> Pg=156.75, Qg=0.0
% INFO    : Gen at bus 2453	: Pg=56.0, Qg=-19.0 -> Pg=77.525, Qg=0.0
% INFO    : Gen at bus 2459	: Pg=20.0, Qg=-5.0 -> Pg=20.15, Qg=0.0
% INFO    : Gen at bus 2467	: Pg=13.0, Qg=2.0 -> Pg=24.075, Qg=0.0
% INFO    : Gen at bus 2470	: Pg=86.0, Qg=-3.0 -> Pg=71.25, Qg=0.0
% INFO    : Gen at bus 2471	: Pg=0.0, Qg=4.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2480	: Pg=0.0, Qg=1.0 -> Pg=0.0, Qg=-0.05
% INFO    : Gen at bus 2481	: Pg=38.0, Qg=5.0 -> Pg=25.55, Qg=0.0
% INFO    : Gen at bus 2482	: Pg=29.0, Qg=-3.0 -> Pg=49.575, Qg=0.0
% INFO    : Gen at bus 2483	: Pg=12.0, Qg=-5.0 -> Pg=23.125, Qg=0.0
% INFO    : Gen at bus 2485	: Pg=0.0, Qg=1.0 -> Pg=0.0, Qg=0.45
% INFO    : Gen at bus 2488	: Pg=27.0, Qg=-4.0 -> Pg=33.0, Qg=0.0
% INFO    : Gen at bus 2491	: Pg=78.0, Qg=19.0 -> Pg=50.0, Qg=0.0
% INFO    : Gen at bus 2497	: Pg=15.0, Qg=-3.0 -> Pg=12.875, Qg=0.0
% INFO    : Gen at bus 2500	: Pg=84.0, Qg=9.0 -> Pg=123.0, Qg=0.0
% INFO    : Gen at bus 2509	: Pg=0.0, Qg=4.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2511	: Pg=0.0, Qg=1.0 -> Pg=0.0, Qg=0.4
% INFO    : Gen at bus 2523	: Pg=0.0, Qg=-8.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2526	: Pg=60.0, Qg=-15.0 -> Pg=34.0, Qg=0.0
% INFO    : Gen at bus 2529	: Pg=52.0, Qg=29.0 -> Pg=36.75, Qg=0.0
% INFO    : Gen at bus 2536	: Pg=32.0, Qg=-9.0 -> Pg=47.0, Qg=0.0
% INFO    : Gen at bus 2539	: Pg=0.0, Qg=2.0 -> Pg=0.0, Qg=0.35
% INFO    : Gen at bus 2542	: Pg=0.0, Qg=7.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2544	: Pg=0.0, Qg=4.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2546	: Pg=43.0, Qg=-16.0 -> Pg=55.125, Qg=0.0
% INFO    : Gen at bus 2547	: Pg=40.0, Qg=-13.0 -> Pg=47.25, Qg=0.0
% INFO    : Gen at bus 2554	: Pg=225.0, Qg=14.0 -> Pg=139.5, Qg=0.0
% INFO    : Gen at bus 2556	: Pg=0.0, Qg=-8.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2557	: Pg=0.0, Qg=1.0 -> Pg=0.0, Qg=-0.05
% INFO    : Gen at bus 2563	: Pg=33.0, Qg=-8.0 -> Pg=42.525, Qg=0.0
% INFO    : Gen at bus 2564	: Pg=0.0, Qg=-2.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2568	: Pg=55.0, Qg=7.0 -> Pg=31.05, Qg=0.0
% INFO    : Gen at bus 2571	: Pg=71.0, Qg=26.0 -> Pg=74.75, Qg=0.0
% INFO    : Gen at bus 2573	: Pg=21.0, Qg=-3.0 -> Pg=30.6, Qg=0.0
% INFO    : Gen at bus 2574	: Pg=0.0, Qg=-2.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2578	: Pg=0.0, Qg=-13.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2582	: Pg=0.0, Qg=3.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2589	: Pg=37.0, Qg=-13.0 -> Pg=27.625, Qg=0.0
% INFO    : Gen at bus 2606	: Pg=56.0, Qg=4.0 -> Pg=30.05, Qg=0.0
% INFO    : Gen at bus 2625	: Pg=20.0, Qg=-2.0 -> Pg=27.025, Qg=0.0
% INFO    : Gen at bus 2628	: Pg=50.0, Qg=-1.0 -> Pg=41.025, Qg=0.0
% INFO    : Gen at bus 2632	: Pg=55.0, Qg=-11.0 -> Pg=100.125, Qg=0.0
% INFO    : Gen at bus 2634	: Pg=50.0, Qg=5.0 -> Pg=36.55, Qg=0.0
% INFO    : Gen at bus 2643	: Pg=51.0, Qg=-1.0 -> Pg=26.075, Qg=0.0
% INFO    : Gen at bus 2648	: Pg=0.0, Qg=7.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2649	: Pg=0.0, Qg=5.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2651	: Pg=0.0, Qg=2.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2653	: Pg=40.0, Qg=-9.0 -> Pg=58.675, Qg=0.0
% INFO    : Gen at bus 2654	: Pg=0.0, Qg=1.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2655	: Pg=0.0, Qg=-2.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2658	: Pg=0.0, Qg=-8.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2662	: Pg=0.0, Qg=-20.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2667	: Pg=104.0, Qg=12.0 -> Pg=76.325, Qg=0.0
% INFO    : Gen at bus 2668	: Pg=0.0, Qg=1.0 -> Pg=0.0, Qg=0.55
% INFO    : Gen at bus 2674	: Pg=0.0, Qg=14.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2675	: Pg=142.0, Qg=16.0 -> Pg=86.75, Qg=0.0
% INFO    : Gen at bus 2681	: Pg=63.0, Qg=7.0 -> Pg=69.125, Qg=0.0
% INFO    : Gen at bus 2684	: Pg=72.0, Qg=-5.0 -> Pg=155.5, Qg=0.0
% INFO    : Gen at bus 2690	: Pg=0.0, Qg=-6.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2691	: Pg=0.0, Qg=-11.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2695	: Pg=34.0, Qg=-10.0 -> Pg=63.025, Qg=0.0
% INFO    : Gen at bus 2701	: Pg=78.0, Qg=-2.0 -> Pg=56.25, Qg=0.0
% INFO    : Gen at bus 2701	: Pg=78.0, Qg=-2.0 -> Pg=144.25, Qg=0.0
% INFO    : Gen at bus 2701	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2701	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2702	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2702	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2712	: Pg=140.0, Qg=15.0 -> Pg=113.5, Qg=0.0
% INFO    : Gen at bus 2714	: Pg=0.0, Qg=5.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2716	: Pg=0.0, Qg=8.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2719	: Pg=64.0, Qg=-10.0 -> Pg=113.45, Qg=0.0
% INFO    : Gen at bus 2720	: Pg=0.0, Qg=4.0 -> Pg=0.0, Qg=4.0
% INFO    : Gen at bus 2720	: Pg=0.0, Qg=4.0 -> Pg=0.0, Qg=4.0
% INFO    : Gen at bus 2720	: Pg=0.0, Qg=4.0 -> Pg=0.0, Qg=4.0
% INFO    : Gen at bus 450	: Pg=59.0, Qg=-5.0 -> Pg=45.2, Qg=0.0
% INFO    : Gen at bus 1166	: Pg=28.0, Qg=2.0 -> Pg=20.675, Qg=0.0
% INFO    : Gen at bus 1845	: Pg=34.0, Qg=-5.0 -> Pg=23.275, Qg=0.0
% INFO    : Gen at bus 2149	: Pg=66.0, Qg=-11.0 -> Pg=98.64175, Qg=0.0
% INFO    : Gen at bus 17	: Pg=175.0, Qg=99.0 -> Pg=113.6725, Qg=0.0
% INFO    : Gen at bus 845	: Pg=12.0, Qg=7.0 -> Pg=8.005, Qg=0.0
% INFO    : Gen at bus 1006	: Pg=23.0, Qg=5.0 -> Pg=13.005, Qg=0.0
% INFO    : Gen at bus 2723	: Pg=0.0, Qg=30.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2724	: Pg=0.0, Qg=96.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2725	: Pg=0.0, Qg=-44.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2726	: Pg=0.0, Qg=55.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2727	: Pg=176.0, Qg=9.0 -> Pg=121.25, Qg=15.0
% INFO    : Gen at bus 2728	: Pg=209.0, Qg=-30.0 -> Pg=159.67275, Qg=0.0
% INFO    : Gen at bus 2729	: Pg=0.0, Qg=97.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2730	: Pg=127.0, Qg=-8.0 -> Pg=171.0, Qg=0.0
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
