%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v17.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Active Power Increase              %%%%%
%%%%                         27 - June - 2017                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case2736sp_mp__api
mpc.version = '2';
mpc.baseMVA = 100.0;

%% area data
%	area	refbus
mpc.areas = [
	1	 18;
];

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06734	   -1.45726	 220.0	 1	    1.11000	    0.95000;
	2	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07702	    0.22992	 220.0	 1	    1.11000	    0.95000;
	3	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06975	  -15.88108	 220.0	 1	    1.11000	    0.95000;
	4	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06990	   -3.02122	 220.0	 1	    1.11000	    0.95000;
	5	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06991	   -3.01545	 220.0	 1	    1.11000	    0.95000;
	6	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07410	   -7.38812	 220.0	 1	    1.11000	    0.95000;
	7	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07419	   -7.38534	 220.0	 1	    1.11000	    0.95000;
	8	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.03509	   -4.90281	 400.0	 1	    1.05000	    0.95000;
	9	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.03510	   -4.89708	 400.0	 1	    1.05000	    0.95000;
	10	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06841	   -7.80295	 220.0	 1	    1.11000	    0.95000;
	11	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06832	   -7.81050	 220.0	 1	    1.11000	    0.95000;
	12	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06826	   -7.81428	 220.0	 1	    1.11000	    0.95000;
	13	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06823	   -7.82086	 220.0	 1	    1.11000	    0.95000;
	14	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.02803	   -4.42269	 400.0	 1	    1.05000	    0.95000;
	15	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.03666	   -7.21458	 400.0	 1	    1.05000	    0.95000;
	16	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.03666	   -7.21458	 400.0	 1	    1.05000	    0.95000;
	17	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.08246	  -12.14458	 220.0	 1	    1.11000	    0.95000;
	18	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08254	  -12.14911	 220.0	 1	    1.11000	    0.95000;
	19	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07185	   -2.37363	 220.0	 1	    1.11000	    0.95000;
	20	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07192	   -2.36133	 220.0	 1	    1.11000	    0.95000;
	21	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07484	  -10.31528	 220.0	 1	    1.11000	    0.95000;
	22	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07484	  -10.31528	 220.0	 1	    1.11000	    0.95000;
	23	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06728	   -7.52435	 220.0	 1	    1.11000	    0.95000;
	24	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07350	   -1.93544	 220.0	 1	    1.11000	    0.95000;
	25	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.03403	   -7.10228	 400.0	 1	    1.05000	    0.95000;
	26	 2	 91.79	 72.05	 0.0	 0.0	 1	    1.07688	   -0.92380	 220.0	 1	    1.11000	    0.95000;
	27	 2	 126.95	 122.06	 0.0	 0.0	 1	    1.08167	    0.79065	 220.0	 1	    1.11000	    0.95000;
	28	 3	 73.30	 74.00	 0.0	 0.0	 1	    1.03581	    0.00000	 400.0	 1	    1.05000	    0.95000;
	29	 2	 73.30	 74.00	 0.0	 0.0	 1	    1.03577	   -0.00961	 400.0	 1	    1.05000	    0.95000;
	30	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07065	   -7.99773	 220.0	 1	    1.11000	    0.95000;
	31	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.03156	   -1.34040	 400.0	 1	    1.05000	    0.95000;
	32	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06575	   -8.09559	 220.0	 1	    1.11000	    0.95000;
	33	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08410	   -2.69958	 220.0	 1	    1.11000	    0.95000;
	34	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08182	   -4.37119	 220.0	 2	    1.11000	    0.95000;
	35	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08152	   -5.22872	 220.0	 2	    1.11000	    0.95000;
	36	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09360	   -3.41176	 220.0	 2	    1.11000	    0.95000;
	37	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09357	   -3.41701	 220.0	 2	    1.11000	    0.95000;
	38	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06169	   -5.74870	 220.0	 2	    1.11000	    0.95000;
	39	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10937	   -3.09883	 220.0	 2	    1.11000	    0.95000;
	40	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10926	   -3.09913	 220.0	 2	    1.11000	    0.95000;
	41	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.02213	   -2.04463	 400.0	 2	    1.05000	    0.95000;
	42	 2	 25.00	 0.00	 0.0	 0.0	 1	    1.10506	   -2.21448	 220.0	 2	    1.11000	    0.95000;
	43	 2	 26.00	 0.00	 0.0	 0.0	 1	    1.10512	   -2.19468	 220.0	 2	    1.11000	    0.95000;
	44	 2	 25.00	 0.00	 0.0	 0.0	 1	    1.03901	   -1.60586	 400.0	 2	    1.05000	    0.95000;
	45	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.03896	   -1.61091	 400.0	 2	    1.05000	    0.95000;
	46	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10466	   -3.82160	 220.0	 2	    1.11000	    0.95000;
	47	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.04968	   -7.22505	 400.0	 2	    1.05000	    0.95000;
	48	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.04967	   -7.23386	 400.0	 2	    1.05000	    0.95000;
	49	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.04272	   -2.66564	 400.0	 2	    1.05000	    0.95000;
	50	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07143	   -4.09014	 220.0	 2	    1.11000	    0.95000;
	51	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07139	   -4.08227	 220.0	 2	    1.11000	    0.95000;
	52	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.04077	   -1.98288	 400.0	 2	    1.05000	    0.95000;
	53	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.04077	   -1.98180	 400.0	 2	    1.05000	    0.95000;
	54	 2	 13.00	 0.00	 0.0	 0.0	 1	    1.10236	   -1.81917	 220.0	 2	    1.11000	    0.95000;
	55	 2	 13.00	 0.00	 0.0	 0.0	 1	    1.10233	   -1.84100	 220.0	 2	    1.11000	    0.95000;
	56	 2	 13.00	 0.00	 0.0	 0.0	 1	    1.04349	   -0.84045	 400.0	 2	    1.05000	    0.95000;
	57	 2	 26.00	 0.00	 0.0	 0.0	 1	    1.04348	   -0.83592	 400.0	 2	    1.05000	    0.95000;
	58	 2	 133.24	 40.00	 0.0	 0.0	 1	    1.10004	   -3.62586	 220.0	 2	    1.11000	    0.95000;
	59	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10000	   -3.62192	 220.0	 2	    1.11000	    0.95000;
	60	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10129	   -3.90012	 220.0	 2	    1.11000	    0.95000;
	61	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10108	   -3.73407	 220.0	 2	    1.11000	    0.95000;
	62	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10107	   -3.73514	 220.0	 2	    1.11000	    0.95000;
	63	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05000	   -3.52354	 400.0	 2	    1.05000	    0.95000;
	64	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.04999	   -3.54267	 400.0	 2	    1.05000	    0.95000;
	65	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08431	   -4.75527	 220.0	 2	    1.11000	    0.95000;
	66	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08647	   -4.47216	 220.0	 2	    1.11000	    0.95000;
	67	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07170	   -2.61162	 220.0	 2	    1.11000	    0.95000;
	68	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08948	   -1.99986	 220.0	 3	    1.11000	    0.95000;
	69	 1	 10.33	 0.00	 0.0	 0.0	 1	    1.10305	   -0.57151	 220.0	 3	    1.11000	    0.95000;
	70	 1	 12.02	 3.71	 0.0	 0.0	 1	    1.10286	   -0.57561	 220.0	 3	    1.11000	    0.95000;
	71	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10842	    3.55650	 220.0	 3	    1.11000	    0.95000;
	72	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10844	    3.55685	 220.0	 3	    1.11000	    0.95000;
	73	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10847	    1.91778	 220.0	 3	    1.11000	    0.95000;
	74	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10847	    1.90380	 220.0	 3	    1.11000	    0.95000;
	75	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10699	    4.14607	 220.0	 3	    1.11000	    0.95000;
	76	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10692	    4.13919	 220.0	 3	    1.11000	    0.95000;
	77	 2	 40.39	 70.00	 0.0	 0.0	 1	    1.11000	    3.57785	 220.0	 3	    1.11000	    0.95000;
	78	 2	 27.97	 42.00	 0.0	 0.0	 1	    1.11000	    4.18849	 220.0	 3	    1.11000	    0.95000;
	79	 1	 7.38	 0.82	 0.0	 0.0	 1	    1.09850	    3.88383	 220.0	 3	    1.11000	    0.95000;
	80	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09854	    3.88006	 220.0	 3	    1.11000	    0.95000;
	81	 2	 26.93	 57.00	 0.0	 0.0	 1	    1.02463	   -2.88302	 400.0	 3	    1.05000	    0.95000;
	82	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09435	   -4.20968	 220.0	 3	    1.11000	    0.95000;
	83	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10382	    2.17284	 220.0	 3	    1.11000	    0.95000;
	84	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10389	    2.17928	 220.0	 3	    1.11000	    0.95000;
	85	 1	 44.86	 -6.40	 0.0	 0.0	 1	    1.09257	   -1.68221	 220.0	 3	    1.11000	    0.95000;
	86	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09256	   -1.68624	 220.0	 3	    1.11000	    0.95000;
	87	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10143	    0.94409	 220.0	 3	    1.11000	    0.95000;
	88	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10142	    0.95524	 220.0	 3	    1.11000	    0.95000;
	89	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09345	   -1.27987	 220.0	 3	    1.11000	    0.95000;
	90	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09344	   -1.28989	 220.0	 3	    1.11000	    0.95000;
	91	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.03734	   -0.77267	 400.0	 3	    1.05000	    0.95000;
	92	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.03733	   -0.77332	 400.0	 3	    1.05000	    0.95000;
	93	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10185	    0.97335	 220.0	 3	    1.11000	    0.95000;
	94	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10183	    0.97983	 220.0	 3	    1.11000	    0.95000;
	95	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09822	   -0.36783	 220.0	 3	    1.11000	    0.95000;
	96	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09821	   -0.38683	 220.0	 3	    1.11000	    0.95000;
	97	 2	 18.68	 3.70	 0.0	 0.0	 1	    1.11000	    3.31663	 220.0	 3	    1.11000	    0.95000;
	98	 1	 25.92	 6.13	 0.0	 0.0	 1	    1.10991	    3.29060	 220.0	 3	    1.11000	    0.95000;
	99	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10309	   -0.54922	 220.0	 3	    1.11000	    0.95000;
	100	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10310	   -0.54763	 220.0	 3	    1.11000	    0.95000;
	101	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10222	    3.77738	 220.0	 3	    1.11000	    0.95000;
	102	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10221	    3.77543	 220.0	 3	    1.11000	    0.95000;
	103	 2	 20.94	 40.00	 0.0	 0.0	 1	    1.10339	    2.60267	 220.0	 3	    1.11000	    0.95000;
	104	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.10332	    2.57585	 220.0	 3	    1.11000	    0.95000;
	105	 2	 10.47	 18.00	 0.0	 0.0	 1	    1.10494	    0.93734	 220.0	 3	    1.11000	    0.95000;
	106	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.10479	    0.92159	 220.0	 3	    1.11000	    0.95000;
	107	 1	 0.00	 13.89	 0.0	 0.0	 1	    1.10054	    0.60262	 220.0	 3	    1.11000	    0.95000;
	108	 1	 110.37	 8.10	 0.0	 0.0	 1	    1.10060	    0.60648	 220.0	 3	    1.11000	    0.95000;
	109	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10300	    3.30381	 220.0	 3	    1.11000	    0.95000;
	110	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09067	    4.84911	 220.0	 3	    1.11000	    0.95000;
	111	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09072	    4.84447	 220.0	 3	    1.11000	    0.95000;
	112	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10112	    3.60752	 220.0	 3	    1.11000	    0.95000;
	113	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10119	    3.60749	 220.0	 3	    1.11000	    0.95000;
	114	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.03242	   -2.06237	 400.0	 3	    1.05000	    0.95000;
	115	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.11000	    3.75215	 220.0	 3	    1.11000	    0.95000;
	116	 2	 11.97	 15.00	 0.0	 0.0	 1	    1.10999	    3.75366	 220.0	 3	    1.11000	    0.95000;
	117	 2	 8.23	 10.00	 0.0	 0.0	 1	    1.10994	    4.92201	 220.0	 3	    1.11000	    0.95000;
	118	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11000	    4.90361	 220.0	 3	    1.11000	    0.95000;
	119	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.04976	   -2.18150	 400.0	 3	    1.05000	    0.95000;
	120	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.04978	   -2.17671	 400.0	 3	    1.05000	    0.95000;
	121	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.04485	   -1.70490	 400.0	 3	    1.05000	    0.95000;
	122	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.04487	   -1.70212	 400.0	 3	    1.05000	    0.95000;
	123	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10338	    3.61958	 220.0	 3	    1.11000	    0.95000;
	124	 2	 16.46	 17.50	 0.0	 0.0	 1	    1.10984	    4.62025	 220.0	 3	    1.11000	    0.95000;
	125	 2	 61.86	 61.20	 0.0	 0.0	 1	    1.11000	    4.70460	 220.0	 3	    1.11000	    0.95000;
	126	 2	 20.94	 33.00	 0.0	 0.0	 1	    1.02085	   -1.71592	 400.0	 3	    1.05000	    0.95000;
	127	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.02094	   -1.70426	 400.0	 3	    1.05000	    0.95000;
	128	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09214	   -1.76572	 220.0	 3	    1.11000	    0.95000;
	129	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09215	   -1.75722	 220.0	 3	    1.11000	    0.95000;
	130	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09351	   -1.38390	 220.0	 3	    1.11000	    0.95000;
	131	 2	 2.24	 9.00	 0.0	 0.0	 1	    1.11000	    4.96799	 220.0	 3	    1.11000	    0.95000;
	132	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.10695	    4.13896	 220.0	 3	    1.11000	    0.95000;
	133	 2	 16.78	 8.30	 0.0	 0.0	 1	    1.10983	   -1.27153	 220.0	 4	    1.11000	    0.95000;
	134	 2	 15.46	 7.70	 0.0	 0.0	 1	    1.11000	   -1.26110	 220.0	 4	    1.11000	    0.95000;
	135	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08619	   -8.86673	 220.0	 4	    1.11000	    0.95000;
	136	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09216	   -7.64181	 220.0	 4	    1.11000	    0.95000;
	137	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.01960	   -7.31943	 400.0	 4	    1.05000	    0.95000;
	138	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.01959	   -7.32305	 400.0	 4	    1.05000	    0.95000;
	139	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10099	  -10.41817	 220.0	 4	    1.11000	    0.95000;
	140	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09657	   -4.06992	 220.0	 4	    1.11000	    0.95000;
	141	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09657	   -4.06992	 220.0	 4	    1.11000	    0.95000;
	142	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11000	   -4.83063	 220.0	 4	    1.11000	    0.95000;
	143	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08315	  -10.67240	 220.0	 4	    1.11000	    0.95000;
	144	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08315	  -10.67240	 220.0	 4	    1.11000	    0.95000;
	145	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.10791	   -4.07139	 220.0	 4	    1.11000	    0.95000;
	146	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.10784	   -4.07486	 220.0	 4	    1.11000	    0.95000;
	147	 2	 38.23	 12.90	 0.0	 0.0	 1	    1.10256	   -2.22879	 220.0	 4	    1.11000	    0.95000;
	148	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10261	   -2.24790	 220.0	 4	    1.11000	    0.95000;
	149	 2	 16.46	 12.00	 0.0	 0.0	 1	    1.05000	   -5.76721	 400.0	 4	    1.05000	    0.95000;
	150	 2	 17.83	 13.70	 0.0	 0.0	 1	    1.05000	   -5.76556	 400.0	 4	    1.05000	    0.95000;
	151	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07905	  -11.90659	 220.0	 4	    1.11000	    0.95000;
	152	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10370	   -7.76889	 220.0	 4	    1.11000	    0.95000;
	153	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10370	   -7.76195	 220.0	 4	    1.11000	    0.95000;
	154	 2	 29.13	 64.30	 0.0	 0.0	 1	    1.11000	   -4.61843	 220.0	 4	    1.11000	    0.95000;
	155	 2	 23.94	 33.00	 0.0	 0.0	 1	    1.11000	   -4.61839	 220.0	 4	    1.11000	    0.95000;
	156	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.02900	   -4.11850	 400.0	 4	    1.05000	    0.95000;
	157	 2	 14.96	 25.00	 0.0	 0.0	 1	    1.02904	   -4.10758	 400.0	 4	    1.05000	    0.95000;
	158	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09585	   -3.87432	 220.0	 4	    1.11000	    0.95000;
	159	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09585	   -3.87432	 220.0	 4	    1.11000	    0.95000;
	160	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.01676	   -7.99823	 400.0	 4	    1.05000	    0.95000;
	161	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.01975	   -7.18373	 400.0	 4	    1.05000	    0.95000;
	162	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.01976	   -7.18432	 400.0	 4	    1.05000	    0.95000;
	163	 2	 8.29	 2.93	 0.0	 0.0	 1	    1.10985	   -4.21657	 220.0	 4	    1.11000	    0.95000;
	164	 2	 27.31	 11.50	 0.0	 0.0	 1	    1.11000	   -4.23132	 220.0	 4	    1.11000	    0.95000;
	165	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11000	   -4.23132	 220.0	 4	    1.11000	    0.95000;
	166	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10718	  -15.45033	 220.0	 4	    1.11000	    0.95000;
	167	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09564	   -4.29151	 220.0	 4	    1.11000	    0.95000;
	168	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10235	  -11.48253	 220.0	 4	    1.11000	    0.95000;
	169	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10236	  -11.49527	 220.0	 4	    1.11000	    0.95000;
	170	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.03232	  -10.60266	 400.0	 4	    1.05000	    0.95000;
	171	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.03232	  -10.60266	 400.0	 4	    1.05000	    0.95000;
	172	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08772	  -10.07823	 220.0	 4	    1.11000	    0.95000;
	173	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08768	  -10.07889	 220.0	 4	    1.11000	    0.95000;
	174	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08918	   -8.80744	 220.0	 4	    1.11000	    0.95000;
	175	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08644	   -8.61464	 220.0	 4	    1.11000	    0.95000;
	176	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08645	   -8.60612	 220.0	 4	    1.11000	    0.95000;
	177	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08547	   -7.96771	 220.0	 4	    1.11000	    0.95000;
	178	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08547	   -7.96771	 220.0	 4	    1.11000	    0.95000;
	179	 2	 4.68	 1.50	 0.0	 0.0	 1	    1.11000	   -7.17570	 220.0	 4	    1.11000	    0.95000;
	180	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08565	  -10.40299	 220.0	 4	    1.11000	    0.95000;
	181	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06800	  -12.95116	 220.0	 5	    1.11000	    0.95000;
	182	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09386	  -12.82887	 220.0	 5	    1.11000	    0.95000;
	183	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.03994	  -11.13996	 400.0	 5	    1.05000	    0.95000;
	184	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.03997	  -11.13196	 400.0	 5	    1.05000	    0.95000;
	185	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.03353	  -13.86655	 400.0	 5	    1.05000	    0.95000;
	186	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.03355	  -13.86836	 400.0	 5	    1.05000	    0.95000;
	187	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08051	  -16.65507	 220.0	 5	    1.11000	    0.95000;
	188	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08054	  -16.65385	 220.0	 5	    1.11000	    0.95000;
	189	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07139	  -13.23958	 220.0	 5	    1.11000	    0.95000;
	190	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07136	  -13.24620	 220.0	 5	    1.11000	    0.95000;
	191	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.01669	  -12.99723	 400.0	 5	    1.05000	    0.95000;
	192	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07222	  -12.11782	 220.0	 5	    1.11000	    0.95000;
	193	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07220	  -12.11236	 220.0	 5	    1.11000	    0.95000;
	194	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.03748	  -14.58493	 400.0	 5	    1.05000	    0.95000;
	195	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.03747	  -14.58664	 400.0	 5	    1.05000	    0.95000;
	196	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07431	  -15.08754	 220.0	 5	    1.11000	    0.95000;
	197	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07432	  -15.08608	 220.0	 5	    1.11000	    0.95000;
	198	 1	 0.00	 0.00	 0.0	 -117.0	 1	    1.03011	  -12.25748	 400.0	 5	    1.05000	    0.95000;
	199	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.03017	  -12.25300	 400.0	 5	    1.05000	    0.95000;
	200	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05656	  -14.40764	 220.0	 5	    1.11000	    0.95000;
	201	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05652	  -14.40594	 220.0	 5	    1.11000	    0.95000;
	202	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05624	  -12.64095	 220.0	 5	    1.11000	    0.95000;
	203	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05617	  -12.65601	 220.0	 5	    1.11000	    0.95000;
	204	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.03409	  -12.87068	 400.0	 5	    1.05000	    0.95000;
	205	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.03409	  -12.87467	 400.0	 5	    1.05000	    0.95000;
	206	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08945	  -14.93330	 220.0	 5	    1.11000	    0.95000;
	207	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08944	  -14.92935	 220.0	 5	    1.11000	    0.95000;
	208	 1	 14.35	 1.00	 0.0	 0.0	 1	    1.08871	  -11.50465	 110.0	 1	    1.12000	    0.95000;
	209	 1	 7.17	 0.50	 0.0	 0.0	 1	    1.05111	  -20.75095	 110.0	 1	    1.12000	    0.95000;
	210	 1	 6.38	 2.00	 0.0	 0.0	 1	    1.10783	   -8.69431	 110.0	 1	    1.12000	    0.95000;
	211	 1	 9.72	 5.40	 0.0	 0.0	 1	    1.07956	  -11.79538	 110.0	 1	    1.12000	    0.95000;
	212	 1	 4.30	 0.60	 0.0	 0.0	 1	    1.06466	   -3.46987	 110.0	 1	    1.12000	    0.95000;
	213	 1	 4.78	 0.30	 0.0	 0.0	 1	    1.06143	   -5.28442	 110.0	 1	    1.12000	    0.95000;
	214	 2	 32.48	 12.30	 0.0	 0.0	 1	    1.10638	  -11.16099	 110.0	 1	    1.12000	    0.95000;
	215	 1	 18.33	 2.00	 0.0	 0.0	 1	    1.10779	  -11.19982	 110.0	 1	    1.12000	    0.95000;
	216	 1	 10.36	 2.00	 0.0	 0.0	 1	    1.10719	  -11.21616	 110.0	 1	    1.12000	    0.95000;
	217	 1	 15.94	 1.50	 0.0	 0.0	 1	    1.10560	  -11.39908	 110.0	 1	    1.12000	    0.95000;
	218	 1	 11.48	 3.00	 0.0	 0.0	 1	    1.07633	  -11.45564	 110.0	 1	    1.12000	    0.95000;
	219	 1	 12.75	 2.00	 0.0	 0.0	 1	    1.11683	   -6.60396	 110.0	 1	    1.12000	    0.95000;
	220	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.09503	  -11.79565	 110.0	 1	    1.12000	    0.95000;
	221	 2	 9.88	 2.10	 0.0	 0.0	 1	    0.99796	   -6.74812	 110.0	 1	    1.12000	    0.95000;
	222	 1	 12.12	 1.50	 0.0	 0.0	 1	    1.09386	  -10.16648	 110.0	 1	    1.12000	    0.95000;
	223	 1	 1.12	 0.10	 0.0	 0.0	 1	    1.05722	   -4.63167	 110.0	 1	    1.12000	    0.95000;
	224	 1	 5.90	 0.20	 0.0	 0.0	 1	    1.09289	  -10.37952	 110.0	 1	    1.12000	    0.95000;
	225	 1	 4.78	 0.50	 0.0	 0.0	 1	    1.07903	  -16.29900	 110.0	 1	    1.12000	    0.95000;
	226	 1	 19.13	 1.00	 0.0	 0.0	 1	    1.09826	  -11.85220	 110.0	 1	    1.12000	    0.95000;
	227	 1	 6.69	 0.70	 0.0	 0.0	 1	    1.08885	  -11.11873	 110.0	 1	    1.12000	    0.95000;
	228	 1	 6.38	 0.70	 0.0	 0.0	 1	    1.08890	  -11.10755	 110.0	 1	    1.12000	    0.95000;
	229	 1	 3.67	 0.98	 0.0	 0.0	 1	    1.07923	   -6.49475	 110.0	 1	    1.12000	    0.95000;
	230	 1	 3.67	 0.98	 0.0	 0.0	 1	    1.05936	   -2.89649	 110.0	 1	    1.12000	    0.95000;
	231	 1	 7.97	 1.00	 0.0	 0.0	 1	    1.08747	  -11.25181	 110.0	 1	    1.12000	    0.95000;
	232	 1	 6.38	 1.00	 0.0	 0.0	 1	    1.06180	   -5.20801	 110.0	 1	    1.12000	    0.95000;
	233	 1	 13.55	 0.40	 0.0	 0.0	 1	    1.06121	   -8.54767	 110.0	 1	    1.12000	    0.95000;
	234	 1	 47.82	 28.00	 0.0	 0.0	 1	    1.04604	   -5.32783	 110.0	 1	    1.12000	    0.95000;
	235	 1	 8.77	 0.80	 0.0	 0.0	 1	    1.08690	  -12.67015	 110.0	 1	    1.12000	    0.95000;
	236	 1	 12.91	 2.94	 0.0	 0.0	 1	    1.06518	   -5.49349	 110.0	 1	    1.12000	    0.95000;
	237	 1	 8.93	 0.20	 0.0	 0.0	 1	    1.08783	  -12.71959	 110.0	 1	    1.12000	    0.95000;
	238	 1	 7.97	 0.50	 0.0	 0.0	 1	    1.08918	  -13.02784	 110.0	 1	    1.12000	    0.95000;
	239	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.12000	   -9.02825	 110.0	 1	    1.12000	    0.95000;
	240	 1	 18.01	 1.00	 0.0	 0.0	 1	    1.07566	  -15.92587	 110.0	 1	    1.12000	    0.95000;
	241	 1	 5.74	 1.18	 0.0	 0.0	 1	    1.06899	   -3.52894	 110.0	 1	    1.12000	    0.95000;
	242	 1	 5.58	 0.40	 0.0	 0.0	 1	    1.08831	   -4.81774	 110.0	 1	    1.12000	    0.95000;
	243	 1	 5.58	 0.40	 0.0	 0.0	 1	    1.08834	   -4.80232	 110.0	 1	    1.12000	    0.95000;
	244	 1	 3.19	 1.10	 0.0	 0.0	 1	    1.09823	  -11.85185	 110.0	 1	    1.12000	    0.95000;
	245	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06896	   -3.18321	 110.0	 1	    1.12000	    0.95000;
	246	 2	 0.00	 5.00	 0.0	 0.0	 1	    1.05409	    0.12540	 22.0	 1	    1.12000	    0.95000;
	247	 1	 11.16	 1.00	 0.0	 0.0	 1	    1.06874	  -18.19906	 110.0	 1	    1.12000	    0.95000;
	248	 1	 2.13	 0.00	 0.0	 0.0	 1	    1.07318	  -17.98140	 110.0	 1	    1.12000	    0.95000;
	249	 1	 2.13	 0.00	 0.0	 0.0	 1	    1.07962	  -17.01152	 110.0	 1	    1.12000	    0.95000;
	250	 1	 3.99	 0.50	 0.0	 0.0	 1	    1.03279	  -22.97123	 110.0	 1	    1.12000	    0.95000;
	251	 1	 5.26	 0.10	 0.0	 0.0	 1	    1.10105	   -7.55111	 110.0	 1	    1.12000	    0.95000;
	252	 1	 17.53	 5.40	 0.0	 0.0	 1	    1.09909	   -7.17302	 110.0	 1	    1.12000	    0.95000;
	253	 1	 17.53	 4.00	 0.0	 0.0	 1	    1.08684	  -11.29316	 110.0	 1	    1.12000	    0.95000;
	254	 1	 15.14	 1.00	 0.0	 0.0	 1	    1.06972	  -18.73419	 110.0	 1	    1.12000	    0.95000;
	255	 1	 19.13	 1.50	 0.0	 0.0	 1	    1.07960	  -16.48013	 110.0	 1	    1.12000	    0.95000;
	256	 1	 4.79	 0.00	 0.0	 0.0	 1	    1.07979	  -16.63470	 110.0	 1	    1.12000	    0.95000;
	257	 1	 4.78	 0.65	 0.0	 0.0	 1	    1.06113	   -4.78583	 110.0	 1	    1.12000	    0.95000;
	258	 1	 4.78	 0.65	 0.0	 0.0	 1	    1.06111	   -4.80569	 110.0	 1	    1.12000	    0.95000;
	259	 1	 11.96	 2.47	 0.0	 0.0	 1	    1.06809	   -7.67236	 110.0	 1	    1.12000	    0.95000;
	260	 1	 4.79	 0.00	 0.0	 0.0	 1	    1.03139	  -23.40663	 110.0	 1	    1.12000	    0.95000;
	261	 1	 12.11	 1.50	 0.0	 0.0	 1	    1.09453	   -9.40632	 110.0	 1	    1.12000	    0.95000;
	262	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10018	   -9.35095	 110.0	 1	    1.12000	    0.95000;
	263	 1	 1.91	 1.00	 0.0	 0.0	 1	    1.08426	  -13.82090	 110.0	 1	    1.12000	    0.95000;
	264	 1	 38.26	 22.00	 0.0	 0.0	 1	    1.06778	   -3.27616	 110.0	 1	    1.12000	    0.95000;
	265	 1	 51.01	 30.00	 0.0	 0.0	 1	    1.05382	   -5.42923	 110.0	 1	    1.12000	    0.95000;
	266	 1	 41.44	 0.80	 0.0	 0.0	 1	    1.07113	   -3.32358	 110.0	 1	    1.12000	    0.95000;
	267	 1	 1.07	 0.00	 0.0	 0.0	 1	    1.08965	  -11.02060	 110.0	 1	    1.12000	    0.95000;
	268	 1	 14.35	 0.80	 0.0	 0.0	 1	    1.07298	  -15.13088	 110.0	 1	    1.12000	    0.95000;
	269	 1	 8.93	 2.00	 0.0	 0.0	 1	    1.10440	   -6.46471	 110.0	 1	    1.12000	    0.95000;
	270	 1	 13.55	 1.50	 0.0	 0.0	 1	    1.09545	  -12.23004	 110.0	 1	    1.12000	    0.95000;
	271	 1	 9.56	 0.50	 0.0	 0.0	 1	    1.03431	  -22.50167	 110.0	 1	    1.12000	    0.95000;
	272	 1	 11.80	 1.85	 0.0	 0.0	 1	    1.10568	   -9.55433	 110.0	 1	    1.12000	    0.95000;
	273	 1	 0.64	 0.10	 0.0	 0.0	 1	    1.07585	  -11.20243	 110.0	 1	    1.12000	    0.95000;
	274	 1	 0.32	 0.06	 0.0	 0.0	 1	    1.10634	   -7.21617	 110.0	 1	    1.12000	    0.95000;
	275	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10491	   -7.72902	 110.0	 1	    1.12000	    0.95000;
	276	 1	 17.06	 5.18	 0.0	 0.0	 1	    1.08259	   -6.77220	 110.0	 1	    1.12000	    0.95000;
	277	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07274	   -4.66858	 110.0	 1	    1.12000	    0.95000;
	278	 1	 7.97	 1.40	 0.0	 0.0	 1	    1.02304	   -6.82898	 110.0	 1	    1.12000	    0.95000;
	279	 1	 3.19	 0.50	 0.0	 0.0	 1	    1.09952	  -12.14173	 110.0	 1	    1.12000	    0.95000;
	280	 1	 7.97	 0.50	 0.0	 0.0	 1	    1.08985	  -13.11342	 110.0	 1	    1.12000	    0.95000;
	281	 1	 7.97	 1.00	 0.0	 0.0	 1	    1.10387	   -8.08321	 110.0	 1	    1.12000	    0.95000;
	282	 1	 7.97	 1.00	 0.0	 0.0	 1	    1.10601	   -9.98945	 110.0	 1	    1.12000	    0.95000;
	283	 1	 22.32	 12.00	 0.0	 0.0	 1	    1.04375	   -5.87861	 110.0	 1	    1.12000	    0.95000;
	284	 1	 55.79	 33.00	 0.0	 0.0	 1	    1.04350	   -5.88614	 110.0	 1	    1.12000	    0.95000;
	285	 1	 2.07	 0.40	 0.0	 0.0	 1	    1.07470	   -3.44218	 110.0	 1	    1.12000	    0.95000;
	286	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07010	   -3.11864	 110.0	 1	    1.12000	    0.95000;
	287	 1	 12.75	 2.90	 0.0	 0.0	 1	    1.08330	   -6.69739	 110.0	 1	    1.12000	    0.95000;
	288	 1	 11.16	 2.00	 0.0	 0.0	 1	    1.07505	   -7.68042	 110.0	 1	    1.12000	    0.95000;
	289	 1	 10.36	 0.50	 0.0	 0.0	 1	    1.07936	  -15.40801	 110.0	 1	    1.12000	    0.95000;
	290	 1	 4.79	 0.00	 0.0	 0.0	 1	    1.09544	  -13.37405	 110.0	 1	    1.12000	    0.95000;
	291	 1	 5.58	 2.50	 0.0	 0.0	 1	    1.11419	   -9.38820	 110.0	 1	    1.12000	    0.95000;
	292	 1	 3.51	 0.20	 0.0	 0.0	 1	    1.02132	   -2.73744	 110.0	 1	    1.12000	    0.95000;
	293	 1	 17.06	 4.10	 0.0	 0.0	 1	    1.10687	   -9.88407	 110.0	 1	    1.12000	    0.95000;
	294	 1	 12.43	 1.50	 0.0	 0.0	 1	    1.09945	   -8.56353	 110.0	 1	    1.12000	    0.95000;
	295	 1	 7.33	 1.51	 0.0	 0.0	 1	    1.08578	   -6.47859	 110.0	 1	    1.12000	    0.95000;
	296	 1	 2.55	 1.40	 0.0	 0.0	 1	    1.10934	   -7.94864	 110.0	 1	    1.12000	    0.95000;
	297	 1	 6.85	 0.50	 0.0	 0.0	 1	    1.06743	  -15.10079	 110.0	 1	    1.12000	    0.95000;
	298	 1	 11.48	 0.80	 0.0	 0.0	 1	    1.02268	   -2.95025	 110.0	 1	    1.12000	    0.95000;
	299	 1	 6.38	 0.70	 0.0	 0.0	 1	    1.04035	   -5.38006	 110.0	 1	    1.12000	    0.95000;
	300	 1	 9.25	 2.11	 0.0	 0.0	 1	    1.07317	   -6.59495	 110.0	 1	    1.12000	    0.95000;
	301	 1	 12.27	 2.53	 0.0	 0.0	 1	    1.05851	   -2.97816	 110.0	 1	    1.12000	    0.95000;
	302	 1	 12.75	 0.50	 0.0	 0.0	 1	    1.10372	  -11.99690	 110.0	 1	    1.12000	    0.95000;
	303	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07300	   -4.67274	 110.0	 1	    1.12000	    0.95000;
	304	 1	 6.06	 1.50	 0.0	 0.0	 1	    1.05194	   -5.57985	 110.0	 1	    1.12000	    0.95000;
	305	 1	 11.96	 2.72	 0.0	 0.0	 1	    1.08581	   -6.47306	 110.0	 1	    1.12000	    0.95000;
	306	 1	 11.64	 2.40	 0.0	 0.0	 1	    1.06892	   -3.62976	 110.0	 1	    1.12000	    0.95000;
	307	 1	 20.56	 4.24	 0.0	 0.0	 1	    1.08140	   -6.96727	 110.0	 1	    1.12000	    0.95000;
	308	 1	 18.33	 3.78	 0.0	 0.0	 1	    1.07490	   -6.70812	 110.0	 1	    1.12000	    0.95000;
	309	 2	 21.16	 9.05	 0.0	 0.0	 1	    1.06060	   -6.16379	 110.0	 1	    1.12000	    0.95000;
	310	 2	 17.59	 7.00	 0.0	 0.0	 1	    1.07707	   -6.67312	 110.0	 1	    1.12000	    0.95000;
	311	 2	 23.30	 8.30	 0.0	 0.0	 1	    1.07053	   -2.51445	 110.0	 1	    1.12000	    0.95000;
	312	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07380	   -6.63659	 110.0	 1	    1.12000	    0.95000;
	313	 2	 15.49	 5.48	 0.0	 0.0	 1	    1.08206	   -6.92889	 110.0	 1	    1.12000	    0.95000;
	314	 2	 9.25	 5.15	 0.0	 0.0	 1	    1.06580	   -5.35678	 110.0	 1	    1.12000	    0.95000;
	315	 1	 12.75	 1.20	 0.0	 0.0	 1	    1.03129	   -2.51970	 110.0	 1	    1.12000	    0.95000;
	316	 1	 3.19	 0.50	 0.0	 0.0	 1	    1.09879	  -12.08035	 110.0	 1	    1.12000	    0.95000;
	317	 1	 7.17	 1.50	 0.0	 0.0	 1	    1.11497	   -8.36524	 110.0	 1	    1.12000	    0.95000;
	318	 1	 5.98	 1.25	 0.0	 0.0	 1	    1.11532	   -8.94084	 110.0	 1	    1.12000	    0.95000;
	319	 1	 9.17	 1.25	 0.0	 0.0	 1	    1.11522	   -8.92527	 110.0	 1	    1.12000	    0.95000;
	320	 1	 10.36	 2.50	 0.0	 0.0	 1	    1.10710	   -9.43360	 110.0	 1	    1.12000	    0.95000;
	321	 1	 12.27	 2.53	 0.0	 0.0	 1	    1.08239	   -6.85935	 110.0	 1	    1.12000	    0.95000;
	322	 2	 21.84	 4.51	 0.0	 0.0	 1	    1.08087	   -7.12834	 110.0	 1	    1.12000	    0.95000;
	323	 1	 19.13	 1.50	 0.0	 0.0	 1	    1.08821	  -13.19684	 110.0	 1	    1.12000	    0.95000;
	324	 1	 20.88	 4.76	 0.0	 0.0	 1	    1.06517	   -5.43567	 110.0	 1	    1.12000	    0.95000;
	325	 1	 8.93	 1.84	 0.0	 0.0	 1	    1.05991	   -6.23270	 110.0	 1	    1.12000	    0.95000;
	326	 1	 8.93	 1.84	 0.0	 0.0	 1	    1.06315	   -6.32717	 110.0	 1	    1.12000	    0.95000;
	327	 1	 11.16	 1.00	 0.0	 0.0	 1	    1.08952	  -13.12393	 110.0	 1	    1.12000	    0.95000;
	328	 1	 20.72	 3.00	 0.0	 0.0	 1	    1.07065	  -13.17004	 110.0	 1	    1.12000	    0.95000;
	329	 1	 13.55	 2.80	 0.0	 0.0	 1	    1.06326	   -6.33165	 110.0	 1	    1.12000	    0.95000;
	330	 1	 7.97	 2.00	 0.0	 0.0	 1	    1.04318	   -5.56023	 110.0	 1	    1.12000	    0.95000;
	331	 1	 4.78	 1.00	 0.0	 0.0	 1	    1.04100	   -5.54721	 110.0	 1	    1.12000	    0.95000;
	332	 1	 40.17	 8.29	 0.0	 0.0	 1	    1.07950	   -7.16154	 110.0	 1	    1.12000	    0.95000;
	333	 1	 11.16	 1.00	 0.0	 0.0	 1	    1.08982	   -5.97787	 110.0	 1	    1.12000	    0.95000;
	334	 1	 3.99	 0.80	 0.0	 0.0	 1	    1.06618	   -7.83049	 110.0	 1	    1.12000	    0.95000;
	335	 1	 8.77	 0.80	 0.0	 0.0	 1	    1.06960	  -13.26822	 110.0	 1	    1.12000	    0.95000;
	336	 1	 8.13	 0.20	 0.0	 0.0	 1	    1.07274	  -17.71849	 110.0	 1	    1.12000	    0.95000;
	337	 1	 11.00	 2.27	 0.0	 0.0	 1	    1.06981	   -3.96164	 110.0	 1	    1.12000	    0.95000;
	338	 1	 11.16	 2.70	 0.0	 0.0	 1	    1.08839	  -12.60522	 110.0	 1	    1.12000	    0.95000;
	339	 1	 14.35	 2.70	 0.0	 0.0	 1	    1.10604	   -7.13450	 110.0	 1	    1.12000	    0.95000;
	340	 1	 14.35	 2.70	 0.0	 0.0	 1	    1.09822	  -10.38761	 110.0	 1	    1.12000	    0.95000;
	341	 1	 3.99	 0.50	 0.0	 0.0	 1	    1.10096	  -11.86525	 110.0	 1	    1.12000	    0.95000;
	342	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10855	   -7.62826	 110.0	 1	    1.12000	    0.95000;
	343	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11758	   -8.85742	 110.0	 1	    1.12000	    0.95000;
	344	 1	 16.74	 4.00	 0.0	 0.0	 1	    1.10398	   -8.93855	 110.0	 1	    1.12000	    0.95000;
	345	 1	 16.74	 3.50	 0.0	 0.0	 1	    1.10411	   -8.93784	 110.0	 1	    1.12000	    0.95000;
	346	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10876	   -7.63251	 110.0	 1	    1.12000	    0.95000;
	347	 1	 5.58	 0.50	 0.0	 0.0	 1	    1.07241	  -18.74707	 110.0	 1	    1.12000	    0.95000;
	348	 1	 7.97	 1.00	 0.0	 0.0	 1	    1.10359	  -11.27787	 110.0	 1	    1.12000	    0.95000;
	349	 1	 10.36	 0.40	 0.0	 0.0	 1	    1.07923	  -15.31052	 110.0	 1	    1.12000	    0.95000;
	350	 1	 17.37	 3.59	 0.0	 0.0	 1	    1.08535	   -6.52059	 110.0	 1	    1.12000	    0.95000;
	351	 1	 11.48	 1.80	 0.0	 0.0	 1	    1.11960	   -5.70456	 110.0	 1	    1.12000	    0.95000;
	352	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10897	   -9.26999	 110.0	 1	    1.12000	    0.95000;
	353	 1	 6.38	 1.00	 0.0	 0.0	 1	    1.08801	  -14.23994	 110.0	 1	    1.12000	    0.95000;
	354	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10164	   -8.62479	 110.0	 1	    1.12000	    0.95000;
	355	 1	 1.59	 0.30	 0.0	 0.0	 1	    1.09922	  -10.20841	 110.0	 1	    1.12000	    0.95000;
	356	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09929	  -10.17816	 110.0	 1	    1.12000	    0.95000;
	357	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09921	  -10.21141	 110.0	 1	    1.12000	    0.95000;
	358	 1	 9.56	 1.90	 0.0	 0.0	 1	    1.10551	   -8.58027	 110.0	 1	    1.12000	    0.95000;
	359	 1	 10.36	 2.50	 0.0	 0.0	 1	    1.07468	  -11.40758	 110.0	 1	    1.12000	    0.95000;
	360	 1	 13.55	 1.20	 0.0	 0.0	 1	    1.08474	  -14.69152	 110.0	 1	    1.12000	    0.95000;
	361	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11487	   -8.70678	 110.0	 1	    1.12000	    0.95000;
	362	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11448	   -8.71770	 110.0	 1	    1.12000	    0.95000;
	363	 1	 8.77	 0.80	 0.0	 0.0	 1	    1.05994	   -8.92667	 110.0	 1	    1.12000	    0.95000;
	364	 1	 6.22	 0.80	 0.0	 0.0	 1	    1.09648	  -12.10920	 110.0	 1	    1.12000	    0.95000;
	365	 2	 79.70	 10.00	 0.0	 0.0	 1	    1.10909	   -4.54562	 110.0	 1	    1.12000	    0.95000;
	366	 2	 79.70	 10.00	 0.0	 0.0	 1	    1.08346	  -16.03861	 110.0	 1	    1.12000	    0.95000;
	367	 2	 79.70	 10.00	 0.0	 0.0	 1	    1.12000	   -4.41843	 110.0	 1	    1.12000	    0.95000;
	368	 2	 79.70	 10.00	 0.0	 0.0	 1	    1.10469	  -13.14552	 110.0	 1	    1.12000	    0.95000;
	369	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11702	  -10.50640	 110.0	 1	    1.12000	    0.95000;
	370	 1	 12.75	 0.80	 0.0	 0.0	 1	    1.11015	  -10.27587	 110.0	 1	    1.12000	    0.95000;
	371	 1	 25.50	 1.00	 0.0	 0.0	 1	    1.08651	  -12.47762	 110.0	 1	    1.12000	    0.95000;
	372	 1	 6.38	 1.00	 0.0	 0.0	 1	    1.06580	  -17.24096	 110.0	 1	    1.12000	    0.95000;
	373	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08810	  -13.08771	 110.0	 1	    1.12000	    0.95000;
	374	 1	 17.53	 3.10	 0.0	 0.0	 1	    1.11072	   -9.88684	 110.0	 1	    1.12000	    0.95000;
	375	 1	 3.99	 0.70	 0.0	 0.0	 1	    1.07413	   -7.79995	 110.0	 1	    1.12000	    0.95000;
	376	 1	 3.99	 0.70	 0.0	 0.0	 1	    1.07134	   -5.49346	 110.0	 1	    1.12000	    0.95000;
	377	 1	 9.56	 1.50	 0.0	 0.0	 1	    1.05062	  -20.25936	 110.0	 1	    1.12000	    0.95000;
	378	 1	 9.88	 0.40	 0.0	 0.0	 1	    1.08146	  -14.90977	 110.0	 1	    1.12000	    0.95000;
	379	 1	 8.77	 1.20	 0.0	 0.0	 1	    1.06180	   -8.42119	 110.0	 1	    1.12000	    0.95000;
	380	 1	 7.17	 0.80	 0.0	 0.0	 1	    1.06184	   -8.42351	 110.0	 1	    1.12000	    0.95000;
	381	 1	 3.19	 1.00	 0.0	 0.0	 1	    1.11507	   -9.47789	 110.0	 1	    1.12000	    0.95000;
	382	 1	 15.94	 2.10	 0.0	 0.0	 1	    1.09874	  -11.69974	 110.0	 1	    1.12000	    0.95000;
	383	 1	 11.16	 1.80	 0.0	 0.0	 1	    1.09835	  -11.78922	 110.0	 1	    1.12000	    0.95000;
	384	 1	 18.33	 3.50	 0.0	 0.0	 1	    1.09239	  -12.26131	 110.0	 1	    1.12000	    0.95000;
	385	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.09994	  -11.60300	 110.0	 1	    1.12000	    0.95000;
	386	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.10993	  -10.40045	 110.0	 1	    1.12000	    0.95000;
	387	 1	 3.19	 0.50	 0.0	 0.0	 1	    1.08454	  -15.11342	 110.0	 1	    1.12000	    0.95000;
	388	 1	 11.64	 2.80	 0.0	 0.0	 1	    1.10443	   -8.01624	 110.0	 1	    1.12000	    0.95000;
	389	 1	 17.85	 3.68	 0.0	 0.0	 1	    1.03973	   -2.90160	 110.0	 1	    1.12000	    0.95000;
	390	 1	 9.57	 2.00	 0.0	 0.0	 1	    1.09973	   -8.94050	 110.0	 1	    1.12000	    0.95000;
	391	 1	 18.49	 4.94	 0.0	 0.0	 1	    1.08696	   -6.35974	 110.0	 1	    1.12000	    0.95000;
	392	 1	 3.19	 0.73	 0.0	 0.0	 1	    1.06715	   -5.38004	 110.0	 1	    1.12000	    0.95000;
	393	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06364	   -4.91531	 110.0	 1	    1.12000	    0.95000;
	394	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07006	   -3.11533	 110.0	 1	    1.12000	    0.95000;
	395	 1	 5.58	 0.30	 0.0	 0.0	 1	    1.10778	  -12.29214	 110.0	 1	    1.12000	    0.95000;
	396	 1	 1.07	 0.00	 0.0	 0.0	 1	    1.08929	  -12.80294	 110.0	 1	    1.12000	    0.95000;
	397	 1	 6.38	 1.20	 0.0	 0.0	 1	    1.02771	   -2.32706	 110.0	 1	    1.12000	    0.95000;
	398	 1	 6.38	 1.00	 0.0	 0.0	 1	    1.08712	  -14.15561	 110.0	 1	    1.12000	    0.95000;
	399	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10873	  -12.28561	 110.0	 1	    1.12000	    0.95000;
	400	 1	 5.74	 1.00	 0.0	 0.0	 1	    1.10542	   -6.21527	 110.0	 1	    1.12000	    0.95000;
	401	 1	 3.09	 0.92	 0.0	 0.0	 1	    1.08103	  -14.63098	 110.0	 1	    1.12000	    0.95000;
	402	 1	 6.38	 1.00	 0.0	 0.0	 1	    1.11268	   -9.47680	 110.0	 1	    1.12000	    0.95000;
	403	 1	 4.78	 0.30	 0.0	 0.0	 1	    1.06083	   -8.88036	 110.0	 1	    1.12000	    0.95000;
	404	 1	 40.65	 7.00	 0.0	 0.0	 1	    1.09869	   -9.08638	 110.0	 1	    1.12000	    0.95000;
	405	 1	 34.27	 6.60	 0.0	 0.0	 1	    1.10000	   -9.34583	 110.0	 1	    1.12000	    0.95000;
	406	 1	 11.16	 1.00	 0.0	 0.0	 1	    1.07725	   -4.54281	 110.0	 1	    1.12000	    0.95000;
	407	 1	 9.56	 1.00	 0.0	 0.0	 1	    1.05914	   -3.60558	 110.0	 1	    1.12000	    0.95000;
	408	 1	 11.16	 1.00	 0.0	 0.0	 1	    1.07154	  -16.67778	 110.0	 1	    1.12000	    0.95000;
	409	 1	 8.61	 1.40	 0.0	 0.0	 1	    1.07537	   -4.63788	 110.0	 1	    1.12000	    0.95000;
	410	 1	 15.30	 0.50	 0.0	 0.0	 1	    1.08542	  -14.50177	 110.0	 1	    1.12000	    0.95000;
	411	 1	 10.04	 0.80	 0.0	 0.0	 1	    1.09875	   -7.65697	 110.0	 1	    1.12000	    0.95000;
	412	 1	 3.83	 0.50	 0.0	 0.0	 1	    1.08145	  -14.59437	 110.0	 1	    1.12000	    0.95000;
	413	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11191	   -6.58787	 110.0	 1	    1.12000	    0.95000;
	414	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08484	  -14.99727	 110.0	 1	    1.12000	    0.95000;
	415	 1	 16.74	 1.50	 0.0	 0.0	 1	    1.05933	   -3.71619	 110.0	 1	    1.12000	    0.95000;
	416	 1	 11.16	 0.20	 0.0	 0.0	 1	    1.11176	   -9.74058	 110.0	 1	    1.12000	    0.95000;
	417	 1	 10.36	 0.80	 0.0	 0.0	 1	    1.08627	  -14.32196	 110.0	 1	    1.12000	    0.95000;
	418	 1	 24.71	 2.00	 0.0	 0.0	 1	    1.10396	  -11.75425	 110.0	 1	    1.12000	    0.95000;
	419	 1	 4.78	 0.80	 0.0	 0.0	 1	    1.02830	   -2.28803	 110.0	 1	    1.12000	    0.95000;
	420	 1	 7.81	 0.80	 0.0	 0.0	 1	    1.09878	  -11.69443	 110.0	 1	    1.12000	    0.95000;
	421	 1	 22.32	 4.20	 0.0	 0.0	 1	    1.09723	  -10.43587	 110.0	 1	    1.12000	    0.95000;
	422	 1	 22.32	 4.20	 0.0	 0.0	 1	    1.09718	  -10.44793	 110.0	 1	    1.12000	    0.95000;
	423	 1	 7.97	 1.00	 0.0	 0.0	 1	    1.08874	  -11.12099	 110.0	 1	    1.12000	    0.95000;
	424	 1	 13.07	 2.70	 0.0	 0.0	 1	    1.09053	  -10.91814	 110.0	 1	    1.12000	    0.95000;
	425	 1	 12.11	 1.70	 0.0	 0.0	 1	    1.09216	  -12.35640	 110.0	 1	    1.12000	    0.95000;
	426	 1	 11.16	 0.50	 0.0	 0.0	 1	    1.11009	  -10.71703	 110.0	 1	    1.12000	    0.95000;
	427	 1	 12.75	 0.30	 0.0	 0.0	 1	    1.10095	  -10.50322	 110.0	 1	    1.12000	    0.95000;
	428	 1	 7.97	 2.00	 0.0	 0.0	 1	    1.09274	  -10.70272	 110.0	 1	    1.12000	    0.95000;
	429	 1	 14.82	 3.06	 0.0	 0.0	 1	    1.08430	   -6.63553	 110.0	 1	    1.12000	    0.95000;
	430	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08431	   -6.63646	 110.0	 1	    1.12000	    0.95000;
	431	 1	 11.48	 1.20	 0.0	 0.0	 1	    1.05333	   -6.61585	 110.0	 1	    1.12000	    0.95000;
	432	 1	 7.01	 0.30	 0.0	 0.0	 1	    1.08394	  -14.40861	 110.0	 1	    1.12000	    0.95000;
	433	 1	 10.36	 2.20	 0.0	 0.0	 1	    1.06615	   -6.51734	 110.0	 1	    1.12000	    0.95000;
	434	 1	 12.43	 1.00	 0.0	 0.0	 1	    1.09502	  -10.09872	 110.0	 1	    1.12000	    0.95000;
	435	 1	 8.29	 1.71	 0.0	 0.0	 1	    1.07971	   -6.59813	 110.0	 1	    1.12000	    0.95000;
	436	 1	 8.77	 2.00	 0.0	 0.0	 1	    1.09135	  -11.28895	 110.0	 1	    1.12000	    0.95000;
	437	 1	 6.38	 1.70	 0.0	 0.0	 1	    1.07606	  -13.79677	 110.0	 1	    1.12000	    0.95000;
	438	 1	 24.71	 3.00	 0.0	 0.0	 1	    1.05223	   -6.78916	 110.0	 1	    1.12000	    0.95000;
	439	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07839	   -6.27631	 110.0	 1	    1.12000	    0.95000;
	440	 1	 12.75	 0.50	 0.0	 0.0	 1	    1.03443	  -22.54289	 110.0	 1	    1.12000	    0.95000;
	441	 1	 3.19	 0.30	 0.0	 0.0	 1	    1.06871	   -3.21497	 110.0	 1	    1.12000	    0.95000;
	442	 1	 3.99	 0.40	 0.0	 0.0	 1	    1.06864	   -3.22085	 110.0	 1	    1.12000	    0.95000;
	443	 2	 6.38	 1.50	 0.0	 0.0	 1	    1.05310	   -6.69302	 110.0	 1	    1.12000	    0.95000;
	444	 1	 3.99	 0.30	 0.0	 0.0	 1	    1.05510	   -5.26618	 110.0	 1	    1.12000	    0.95000;
	445	 1	 4.14	 0.94	 0.0	 0.0	 1	    1.06332	   -5.85760	 110.0	 1	    1.12000	    0.95000;
	446	 1	 18.65	 3.85	 0.0	 0.0	 1	    1.07503	   -6.92052	 110.0	 1	    1.12000	    0.95000;
	447	 1	 7.17	 0.50	 0.0	 0.0	 1	    1.06237	   -5.15318	 110.0	 1	    1.12000	    0.95000;
	448	 1	 3.83	 0.80	 0.0	 0.0	 1	    1.07247	   -6.73031	 110.0	 1	    1.12000	    0.95000;
	449	 1	 9.56	 1.80	 0.0	 0.0	 1	    1.02864	   -4.48867	 110.0	 1	    1.12000	    0.95000;
	450	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.11203	   -7.56621	 110.0	 1	    1.12000	    0.95000;
	451	 1	 4.48	 0.00	 0.0	 0.0	 1	    1.11401	   -6.51658	 110.0	 1	    1.12000	    0.95000;
	452	 2	 10.20	 0.40	 0.0	 0.0	 1	    1.11660	   -5.43544	 110.0	 1	    1.12000	    0.95000;
	453	 1	 4.78	 0.50	 0.0	 0.0	 1	    1.03155	  -22.76544	 110.0	 1	    1.12000	    0.95000;
	454	 1	 6.38	 1.50	 0.0	 0.0	 1	    1.11599	   -9.70306	 110.0	 1	    1.12000	    0.95000;
	455	 1	 22.32	 4.00	 0.0	 0.0	 1	    1.09869	   -9.25877	 110.0	 1	    1.12000	    0.95000;
	456	 1	 2.23	 0.20	 0.0	 0.0	 1	    1.08172	   -4.80069	 110.0	 1	    1.12000	    0.95000;
	457	 1	 14.35	 2.40	 0.0	 0.0	 1	    1.06651	   -8.71882	 110.0	 1	    1.12000	    0.95000;
	458	 1	 11.16	 1.70	 0.0	 0.0	 1	    1.07793	  -12.34305	 110.0	 1	    1.12000	    0.95000;
	459	 1	 14.98	 1.80	 0.0	 0.0	 1	    1.11601	   -9.00386	 110.0	 1	    1.12000	    0.95000;
	460	 1	 11.16	 0.40	 0.0	 0.0	 1	    1.06706	  -15.39806	 110.0	 1	    1.12000	    0.95000;
	461	 1	 6.38	 1.00	 0.0	 0.0	 1	    1.02183	   -3.04910	 110.0	 1	    1.12000	    0.95000;
	462	 1	 16.74	 1.50	 0.0	 0.0	 1	    1.08902	  -10.77762	 110.0	 1	    1.12000	    0.95000;
	463	 1	 9.56	 3.00	 0.0	 0.0	 1	    1.10408	   -5.44358	 110.0	 1	    1.12000	    0.95000;
	464	 1	 10.36	 1.50	 0.0	 0.0	 1	    1.09262	  -10.66035	 110.0	 1	    1.12000	    0.95000;
	465	 1	 11.16	 1.60	 0.0	 0.0	 1	    1.09272	  -10.63248	 110.0	 1	    1.12000	    0.95000;
	466	 1	 18.97	 5.40	 0.0	 0.0	 1	    1.09688	   -9.82109	 110.0	 1	    1.12000	    0.95000;
	467	 1	 15.94	 1.20	 0.0	 0.0	 1	    1.02314	   -6.67757	 110.0	 1	    1.12000	    0.95000;
	468	 1	 9.57	 0.50	 0.0	 0.0	 1	    1.09647	   -9.62155	 110.0	 1	    1.12000	    0.95000;
	469	 1	 9.25	 1.91	 0.0	 0.0	 1	    1.06568	   -5.46632	 110.0	 1	    1.12000	    0.95000;
	470	 1	 4.46	 1.00	 0.0	 0.0	 1	    1.09766	   -5.51756	 110.0	 1	    1.12000	    0.95000;
	471	 1	 6.22	 1.28	 0.0	 0.0	 1	    1.07036	   -7.42576	 110.0	 1	    1.12000	    0.95000;
	472	 1	 3.03	 0.10	 0.0	 0.0	 1	    1.10632	  -12.14792	 110.0	 1	    1.12000	    0.95000;
	473	 1	 4.78	 0.50	 0.0	 0.0	 1	    1.05784	   -4.18030	 110.0	 1	    1.12000	    0.95000;
	474	 1	 19.92	 1.00	 0.0	 0.0	 1	    1.03689	  -22.41179	 110.0	 1	    1.12000	    0.95000;
	475	 1	 1.59	 0.50	 0.0	 0.0	 1	    1.10356	   -8.99146	 110.0	 1	    1.12000	    0.95000;
	476	 1	 1.59	 0.50	 0.0	 0.0	 1	    1.11027	   -9.54909	 110.0	 1	    1.12000	    0.95000;
	477	 1	 11.96	 1.50	 0.0	 0.0	 1	    1.06866	  -18.53443	 110.0	 1	    1.12000	    0.95000;
	478	 1	 4.46	 0.20	 0.0	 0.0	 1	    1.09819	   -8.58972	 110.0	 1	    1.12000	    0.95000;
	479	 1	 3.51	 0.50	 0.0	 0.0	 1	    1.06197	   -8.68570	 110.0	 1	    1.12000	    0.95000;
	480	 1	 18.33	 5.00	 0.0	 0.0	 1	    1.08325	  -10.25942	 110.0	 1	    1.12000	    0.95000;
	481	 1	 25.03	 5.17	 0.0	 0.0	 1	    1.06392	   -2.78415	 110.0	 1	    1.12000	    0.95000;
	482	 1	 8.77	 1.00	 0.0	 0.0	 1	    1.08556	  -11.03072	 110.0	 1	    1.12000	    0.95000;
	483	 1	 3.19	 0.50	 0.0	 0.0	 1	    1.07386	  -16.87449	 110.0	 1	    1.12000	    0.95000;
	484	 1	 2.13	 0.00	 0.0	 0.0	 1	    1.08703	  -11.49923	 110.0	 1	    1.12000	    0.95000;
	485	 2	 7.17	 0.60	 0.0	 0.0	 1	    1.05655	   -5.15761	 110.0	 1	    1.12000	    0.95000;
	486	 1	 6.69	 0.60	 0.0	 0.0	 1	    1.06589	   -6.83725	 110.0	 1	    1.12000	    0.95000;
	487	 1	 7.97	 1.20	 0.0	 0.0	 1	    1.05413	   -5.34586	 110.0	 1	    1.12000	    0.95000;
	488	 1	 8.45	 1.30	 0.0	 0.0	 1	    1.06479	   -6.93540	 110.0	 1	    1.12000	    0.95000;
	489	 1	 28.69	 7.00	 0.0	 0.0	 1	    1.08968	   -4.60207	 110.0	 1	    1.12000	    0.95000;
	490	 1	 11.16	 4.00	 0.0	 0.0	 1	    1.08754	   -4.51466	 110.0	 1	    1.12000	    0.95000;
	491	 1	 4.78	 0.90	 0.0	 0.0	 1	    1.10125	   -8.70023	 110.0	 1	    1.12000	    0.95000;
	492	 1	 9.56	 1.80	 0.0	 0.0	 1	    1.10093	   -8.69609	 110.0	 1	    1.12000	    0.95000;
	493	 1	 3.73	 0.00	 0.0	 0.0	 1	    1.10614	  -11.20611	 110.0	 1	    1.12000	    0.95000;
	494	 1	 25.50	 4.80	 0.0	 0.0	 1	    1.09639	  -10.46023	 110.0	 1	    1.12000	    0.95000;
	495	 1	 25.50	 4.80	 0.0	 0.0	 1	    1.09640	  -10.45865	 110.0	 1	    1.12000	    0.95000;
	496	 1	 36.66	 6.90	 0.0	 0.0	 1	    1.09459	  -11.21217	 110.0	 1	    1.12000	    0.95000;
	497	 1	 35.55	 5.58	 0.0	 0.0	 1	    1.11141	   -6.43453	 110.0	 1	    1.12000	    0.95000;
	498	 1	 3.19	 1.00	 0.0	 0.0	 1	    1.11868	   -9.11336	 110.0	 1	    1.12000	    0.95000;
	499	 1	 10.36	 2.00	 0.0	 0.0	 1	    1.07832	  -12.29876	 110.0	 1	    1.12000	    0.95000;
	500	 1	 7.97	 0.50	 0.0	 0.0	 1	    1.08840	  -11.29860	 110.0	 1	    1.12000	    0.95000;
	501	 1	 22.32	 4.20	 0.0	 0.0	 1	    1.10616	   -9.50332	 110.0	 1	    1.12000	    0.95000;
	502	 1	 36.98	 6.96	 0.0	 0.0	 1	    1.09497	  -10.88412	 110.0	 1	    1.12000	    0.95000;
	503	 1	 18.33	 3.45	 0.0	 0.0	 1	    1.11182	   -6.67971	 110.0	 1	    1.12000	    0.95000;
	504	 1	 18.33	 3.45	 0.0	 0.0	 1	    1.09826	  -10.29114	 110.0	 1	    1.12000	    0.95000;
	505	 1	 21.04	 3.30	 0.0	 0.0	 1	    1.09595	  -10.82104	 110.0	 1	    1.12000	    0.95000;
	506	 1	 4.78	 1.00	 0.0	 0.0	 1	    1.02895	  -23.80528	 110.0	 1	    1.12000	    0.95000;
	507	 1	 39.85	 7.50	 0.0	 0.0	 1	    1.11189	   -7.77953	 110.0	 1	    1.12000	    0.95000;
	508	 1	 79.70	 15.00	 0.0	 0.0	 1	    1.10911	   -9.25737	 110.0	 1	    1.12000	    0.95000;
	509	 1	 3.19	 0.50	 0.0	 0.0	 1	    1.08453	   -5.01332	 110.0	 1	    1.12000	    0.95000;
	510	 1	 3.19	 0.50	 0.0	 0.0	 1	    1.08452	   -5.02186	 110.0	 1	    1.12000	    0.95000;
	511	 1	 29.81	 6.79	 0.0	 0.0	 1	    1.06794	   -5.13538	 110.0	 1	    1.12000	    0.95000;
	512	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08147	   -7.02907	 110.0	 1	    1.12000	    0.95000;
	513	 1	 3.19	 1.00	 0.0	 0.0	 1	    1.11853	   -9.01150	 110.0	 1	    1.12000	    0.95000;
	514	 1	 4.78	 1.00	 0.0	 0.0	 1	    1.09353	  -12.77717	 110.0	 1	    1.12000	    0.95000;
	515	 1	 11.16	 1.75	 0.0	 0.0	 1	    1.09736	  -10.39001	 110.0	 1	    1.12000	    0.95000;
	516	 1	 7.97	 1.25	 0.0	 0.0	 1	    1.09741	  -10.37965	 110.0	 1	    1.12000	    0.95000;
	517	 1	 3.19	 0.60	 0.0	 0.0	 1	    1.10380	   -7.34470	 110.0	 1	    1.12000	    0.95000;
	518	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10970	   -9.54332	 110.0	 1	    1.12000	    0.95000;
	519	 1	 27.10	 4.25	 0.0	 0.0	 1	    1.11231	   -8.31407	 110.0	 1	    1.12000	    0.95000;
	520	 1	 15.62	 2.45	 0.0	 0.0	 1	    1.09684	  -10.44565	 110.0	 1	    1.12000	    0.95000;
	521	 1	 15.62	 2.45	 0.0	 0.0	 1	    1.09934	   -8.86533	 110.0	 1	    1.12000	    0.95000;
	522	 1	 13.07	 1.60	 0.0	 0.0	 1	    1.09379	  -11.14282	 110.0	 1	    1.12000	    0.95000;
	523	 1	 20.72	 1.40	 0.0	 0.0	 1	    1.06808	   -6.20077	 110.0	 1	    1.12000	    0.95000;
	524	 1	 32.68	 5.13	 0.0	 0.0	 1	    1.09453	  -11.26537	 110.0	 1	    1.12000	    0.95000;
	525	 1	 32.68	 5.13	 0.0	 0.0	 1	    1.09460	  -11.24920	 110.0	 1	    1.12000	    0.95000;
	526	 1	 21.52	 3.38	 0.0	 0.0	 1	    1.09961	   -9.93867	 110.0	 1	    1.12000	    0.95000;
	527	 1	 57.38	 10.80	 0.0	 0.0	 1	    1.09821	   -8.07753	 110.0	 1	    1.12000	    0.95000;
	528	 1	 19.92	 3.75	 0.0	 0.0	 1	    1.10069	   -7.79174	 110.0	 1	    1.12000	    0.95000;
	529	 1	 4.78	 0.50	 0.0	 0.0	 1	    1.09249	  -11.22504	 110.0	 1	    1.12000	    0.95000;
	530	 1	 8.77	 1.38	 0.0	 0.0	 1	    1.09447	  -11.27490	 110.0	 1	    1.12000	    0.95000;
	531	 1	 8.77	 1.38	 0.0	 0.0	 1	    1.09712	  -10.45741	 110.0	 1	    1.12000	    0.95000;
	532	 1	 30.60	 5.76	 0.0	 0.0	 1	    1.09971	   -7.71694	 110.0	 1	    1.12000	    0.95000;
	533	 1	 30.60	 5.76	 0.0	 0.0	 1	    1.09409	  -10.84609	 110.0	 1	    1.12000	    0.95000;
	534	 1	 49.41	 9.30	 0.0	 0.0	 1	    1.09422	  -10.88118	 110.0	 1	    1.12000	    0.95000;
	535	 1	 5.90	 0.20	 0.0	 0.0	 1	    1.09553	   -9.29313	 110.0	 1	    1.12000	    0.95000;
	536	 2	 19.13	 5.68	 0.0	 0.0	 1	    1.10655	   -6.70662	 110.0	 1	    1.12000	    0.95000;
	537	 2	 22.63	 7.30	 0.0	 0.0	 1	    1.10432	  -10.17384	 110.0	 1	    1.12000	    0.95000;
	538	 1	 15.94	 3.00	 0.0	 0.0	 1	    1.10341	  -10.24710	 110.0	 1	    1.12000	    0.95000;
	539	 1	 15.94	 3.00	 0.0	 0.0	 1	    1.10564	   -6.77958	 110.0	 1	    1.12000	    0.95000;
	540	 1	 23.91	 3.75	 0.0	 0.0	 1	    1.11009	   -6.98648	 110.0	 1	    1.12000	    0.95000;
	541	 1	 32.68	 5.13	 0.0	 0.0	 1	    1.09446	  -11.23808	 110.0	 1	    1.12000	    0.95000;
	542	 1	 32.68	 5.13	 0.0	 0.0	 1	    1.09450	  -11.23829	 110.0	 1	    1.12000	    0.95000;
	543	 1	 31.88	 5.00	 0.0	 0.0	 1	    1.10207	   -7.31185	 110.0	 1	    1.12000	    0.95000;
	544	 1	 35.39	 6.66	 0.0	 0.0	 1	    1.10634	   -9.62968	 110.0	 1	    1.12000	    0.95000;
	545	 1	 57.38	 10.80	 0.0	 0.0	 1	    1.09504	  -11.18373	 110.0	 1	    1.12000	    0.95000;
	546	 1	 23.11	 4.35	 0.0	 0.0	 1	    1.10576	   -9.53936	 110.0	 1	    1.12000	    0.95000;
	547	 1	 14.35	 2.70	 0.0	 0.0	 1	    1.10028	   -8.75948	 110.0	 1	    1.12000	    0.95000;
	548	 1	 14.35	 2.70	 0.0	 0.0	 1	    1.09484	   -9.49994	 110.0	 1	    1.12000	    0.95000;
	549	 1	 43.04	 6.75	 0.0	 0.0	 1	    1.10151	   -7.36709	 110.0	 1	    1.12000	    0.95000;
	550	 1	 16.90	 3.18	 0.0	 0.0	 1	    1.10290	   -8.33334	 110.0	 1	    1.12000	    0.95000;
	551	 2	 54.20	 10.20	 0.0	 0.0	 1	    1.10045	   -7.71501	 110.0	 1	    1.12000	    0.95000;
	552	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10262	   -9.88596	 110.0	 1	    1.12000	    0.95000;
	553	 1	 15.94	 4.00	 0.0	 0.0	 1	    1.08197	  -13.40019	 110.0	 1	    1.12000	    0.95000;
	554	 1	 6.38	 0.50	 0.0	 0.0	 1	    1.07046	  -18.56942	 110.0	 1	    1.12000	    0.95000;
	555	 1	 16.74	 0.50	 0.0	 0.0	 1	    1.09178	  -13.14477	 110.0	 1	    1.12000	    0.95000;
	556	 1	 5.58	 1.00	 0.0	 0.0	 1	    1.08197	  -13.39843	 110.0	 1	    1.12000	    0.95000;
	557	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08198	  -13.39615	 110.0	 1	    1.12000	    0.95000;
	558	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07980	  -11.80265	 110.0	 1	    1.12000	    0.95000;
	559	 2	 9.07	 3.00	 0.0	 0.0	 1	    1.12000	   -5.61129	 110.0	 1	    1.12000	    0.95000;
	560	 2	 10.68	 4.50	 0.0	 0.0	 1	    1.10695	   -9.42636	 110.0	 1	    1.12000	    0.95000;
	561	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07006	   -3.11750	 110.0	 1	    1.12000	    0.95000;
	562	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06826	  -15.20301	 110.0	 1	    1.12000	    0.95000;
	563	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09656	  -10.98025	 110.0	 1	    1.12000	    0.95000;
	564	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07111	   -3.30708	 110.0	 1	    1.12000	    0.95000;
	565	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10473	  -10.08442	 110.0	 1	    1.12000	    0.95000;
	566	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07289	   -6.52764	 110.0	 1	    1.12000	    0.95000;
	567	 1	 6.22	 0.90	 0.0	 0.0	 1	    1.10671	   -7.69448	 110.0	 1	    1.12000	    0.95000;
	568	 1	 3.19	 1.50	 0.0	 0.0	 1	    1.10348	   -7.36376	 110.0	 1	    1.12000	    0.95000;
	569	 1	 3.19	 0.50	 0.0	 0.0	 1	    1.10461	  -10.09808	 110.0	 1	    1.12000	    0.95000;
	570	 1	 3.20	 0.00	 0.0	 0.0	 1	    1.09405	  -12.30174	 110.0	 1	    1.12000	    0.95000;
	571	 1	 17.53	 0.50	 0.0	 0.0	 1	    1.08811	  -13.45364	 110.0	 1	    1.12000	    0.95000;
	572	 1	 9.56	 0.60	 0.0	 0.0	 1	    1.04360	   -6.71388	 110.0	 1	    1.12000	    0.95000;
	573	 2	 15.94	 2.30	 0.0	 0.0	 1	    1.02932	   -5.36067	 110.0	 1	    1.12000	    0.95000;
	574	 1	 12.91	 3.45	 0.0	 0.0	 1	    1.07931	   -6.48761	 110.0	 1	    1.12000	    0.95000;
	575	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05945	   -2.88908	 110.0	 1	    1.12000	    0.95000;
	576	 1	 7.17	 0.90	 0.0	 0.0	 1	    1.02606	   -6.00168	 110.0	 1	    1.12000	    0.95000;
	577	 1	 2.23	 0.40	 0.0	 0.0	 1	    1.08386	   -6.74249	 110.0	 1	    1.12000	    0.95000;
	578	 1	 1.91	 0.30	 0.0	 0.0	 1	    1.06112	   -5.35039	 110.0	 1	    1.12000	    0.95000;
	579	 1	 9.56	 1.80	 0.0	 0.0	 1	    1.09980	   -8.81639	 110.0	 1	    1.12000	    0.95000;
	580	 1	 0.32	 0.06	 0.0	 0.0	 1	    1.11191	   -7.85112	 110.0	 1	    1.12000	    0.95000;
	581	 1	 7.97	 2.00	 0.0	 0.0	 1	    1.06789	   -6.71233	 110.0	 1	    1.12000	    0.95000;
	582	 1	 14.66	 0.90	 0.0	 0.0	 1	    1.08035	  -13.46830	 110.0	 1	    1.12000	    0.95000;
	583	 1	 4.78	 0.99	 0.0	 0.0	 1	    1.07667	   -6.68285	 110.0	 1	    1.12000	    0.95000;
	584	 1	 3.19	 1.00	 0.0	 0.0	 1	    1.08877	  -11.05096	 110.0	 1	    1.12000	    0.95000;
	585	 1	 7.97	 0.40	 0.0	 0.0	 1	    1.06706	  -14.53059	 110.0	 1	    1.12000	    0.95000;
	586	 1	 11.16	 2.00	 0.0	 0.0	 1	    1.07449	  -11.51476	 110.0	 1	    1.12000	    0.95000;
	587	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10134	   -5.72992	 110.0	 2	    1.12000	    0.95000;
	588	 1	 6.50	 1.12	 0.0	 0.0	 1	    1.10145	   -5.72446	 110.0	 2	    1.12000	    0.95000;
	589	 1	 3.33	 1.00	 0.0	 0.0	 1	    1.07711	   -7.62631	 110.0	 2	    1.12000	    0.95000;
	590	 1	 9.20	 1.00	 0.0	 0.0	 1	    1.08699	   -7.40516	 110.0	 2	    1.12000	    0.95000;
	591	 1	 15.54	 2.40	 0.0	 0.0	 1	    1.06407	   -8.31760	 110.0	 2	    1.12000	    0.95000;
	592	 1	 7.33	 0.50	 0.0	 0.0	 1	    1.08814	   -7.19330	 110.0	 2	    1.12000	    0.95000;
	593	 1	 17.45	 1.50	 0.0	 0.0	 1	    1.07105	   -7.44279	 110.0	 2	    1.12000	    0.95000;
	594	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07097	   -7.45330	 110.0	 2	    1.12000	    0.95000;
	595	 1	 29.97	 9.51	 0.0	 0.0	 1	    1.08240	   -7.63525	 110.0	 2	    1.12000	    0.95000;
	596	 1	 7.14	 1.00	 0.0	 0.0	 1	    1.08715	   -6.25159	 110.0	 2	    1.12000	    0.95000;
	597	 1	 5.24	 2.00	 0.0	 0.0	 1	    1.05154	   -5.79374	 110.0	 2	    1.12000	    0.95000;
	598	 1	 14.12	 2.50	 0.0	 0.0	 1	    1.07181	   -8.13280	 110.0	 2	    1.12000	    0.95000;
	599	 1	 6.03	 0.80	 0.0	 0.0	 1	    1.07018	   -8.41611	 110.0	 2	    1.12000	    0.95000;
	600	 1	 4.77	 0.00	 0.0	 0.0	 1	    1.06845	   -7.95506	 110.0	 2	    1.12000	    0.95000;
	601	 1	 9.99	 0.90	 0.0	 0.0	 1	    1.10501	   -2.64869	 110.0	 2	    1.12000	    0.95000;
	602	 1	 14.91	 1.40	 0.0	 0.0	 1	    1.10360	   -3.08078	 110.0	 2	    1.12000	    0.95000;
	603	 1	 3.18	 1.70	 0.0	 0.0	 1	    1.05391	  -10.31951	 110.0	 2	    1.12000	    0.95000;
	604	 1	 3.65	 0.30	 0.0	 0.0	 1	    1.07502	   -8.27494	 110.0	 2	    1.12000	    0.95000;
	605	 1	 38.54	 4.30	 0.0	 0.0	 1	    1.07670	   -8.47592	 110.0	 2	    1.12000	    0.95000;
	606	 1	 14.27	 1.50	 0.0	 0.0	 1	    1.06727	   -5.51290	 110.0	 2	    1.12000	    0.95000;
	607	 1	 5.30	 0.00	 0.0	 0.0	 1	    1.06810	   -5.56706	 110.0	 2	    1.12000	    0.95000;
	608	 1	 8.49	 2.60	 0.0	 0.0	 1	    1.08785	   -7.16614	 110.0	 2	    1.12000	    0.95000;
	609	 1	 10.47	 1.80	 0.0	 0.0	 1	    1.06153	   -8.50439	 110.0	 2	    1.12000	    0.95000;
	610	 1	 21.19	 1.29	 0.0	 0.0	 1	    1.08287	   -8.25420	 110.0	 2	    1.12000	    0.95000;
	611	 1	 21.19	 1.29	 0.0	 0.0	 1	    1.08207	   -8.28882	 110.0	 2	    1.12000	    0.95000;
	612	 1	 9.36	 0.40	 0.0	 0.0	 1	    1.08498	   -8.09489	 110.0	 2	    1.12000	    0.95000;
	613	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08721	   -6.00861	 110.0	 2	    1.12000	    0.95000;
	614	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08335	   -6.15809	 110.0	 2	    1.12000	    0.95000;
	615	 1	 10.79	 0.40	 0.0	 0.0	 1	    1.08496	   -8.11773	 110.0	 2	    1.12000	    0.95000;
	616	 1	 4.76	 0.50	 0.0	 0.0	 1	    1.07955	   -6.92536	 110.0	 2	    1.12000	    0.95000;
	617	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08610	   -7.94402	 110.0	 2	    1.12000	    0.95000;
	618	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08603	   -7.95452	 110.0	 2	    1.12000	    0.95000;
	619	 1	 4.24	 0.00	 0.0	 0.0	 1	    1.07126	   -6.22835	 110.0	 2	    1.12000	    0.95000;
	620	 1	 7.93	 0.20	 0.0	 0.0	 1	    1.08465	   -8.14819	 110.0	 2	    1.12000	    0.95000;
	621	 1	 10.63	 1.80	 0.0	 0.0	 1	    1.07841	   -7.79679	 110.0	 2	    1.12000	    0.95000;
	622	 1	 5.94	 0.34	 0.0	 0.0	 1	    1.09373	   -5.82804	 110.0	 2	    1.12000	    0.95000;
	623	 1	 2.12	 0.00	 0.0	 0.0	 1	    1.06512	   -8.24369	 110.0	 2	    1.12000	    0.95000;
	624	 1	 10.31	 1.95	 0.0	 0.0	 1	    1.07018	   -7.84287	 110.0	 2	    1.12000	    0.95000;
	625	 1	 3.18	 0.00	 0.0	 0.0	 1	    1.06720	   -3.76316	 110.0	 2	    1.12000	    0.95000;
	626	 2	 0.00	 -0.00	 0.0	 0.0	 1	    1.07834	   -7.75320	 110.0	 2	    1.12000	    0.95000;
	627	 1	 8.06	 2.58	 0.0	 0.0	 1	    1.07296	   -7.91232	 110.0	 2	    1.12000	    0.95000;
	628	 1	 26.23	 7.91	 0.0	 0.0	 1	    1.09032	   -8.59745	 110.0	 2	    1.12000	    0.95000;
	629	 1	 5.94	 0.34	 0.0	 0.0	 1	    1.07549	   -5.40612	 110.0	 2	    1.12000	    0.95000;
	630	 1	 5.62	 2.80	 0.0	 0.0	 1	    1.09390	   -6.09581	 110.0	 2	    1.12000	    0.95000;
	631	 1	 13.80	 2.90	 0.0	 0.0	 1	    1.07299	   -7.92731	 110.0	 2	    1.12000	    0.95000;
	632	 1	 10.34	 2.25	 0.0	 0.0	 1	    1.07829	   -5.24850	 110.0	 2	    1.12000	    0.95000;
	633	 1	 14.43	 0.30	 0.0	 0.0	 1	    1.04590	   -8.19715	 110.0	 2	    1.12000	    0.95000;
	634	 1	 4.76	 0.90	 0.0	 0.0	 1	    1.08956	   -7.21127	 110.0	 2	    1.12000	    0.95000;
	635	 1	 10.15	 1.10	 0.0	 0.0	 1	    1.08972	   -7.17658	 110.0	 2	    1.12000	    0.95000;
	636	 1	 12.69	 2.00	 0.0	 0.0	 1	    1.07498	   -7.71652	 110.0	 2	    1.12000	    0.95000;
	637	 1	 0.18	 0.08	 0.0	 0.0	 1	    1.06229	   -8.54709	 110.0	 2	    1.12000	    0.95000;
	638	 1	 6.82	 0.20	 0.0	 0.0	 1	    1.10738	   -2.36646	 110.0	 2	    1.12000	    0.95000;
	639	 1	 5.47	 0.00	 0.0	 0.0	 1	    1.06064	   -8.52721	 110.0	 2	    1.12000	    0.95000;
	640	 1	 6.34	 1.00	 0.0	 0.0	 1	    1.07632	   -7.34566	 110.0	 2	    1.12000	    0.95000;
	641	 1	 12.00	 2.69	 0.0	 0.0	 1	    1.07564	   -8.14092	 110.0	 2	    1.12000	    0.95000;
	642	 1	 7.95	 0.00	 0.0	 0.0	 1	    1.04921	  -11.15568	 110.0	 2	    1.12000	    0.95000;
	643	 1	 3.18	 0.00	 0.0	 0.0	 1	    1.07333	   -6.58845	 110.0	 2	    1.12000	    0.95000;
	644	 1	 8.48	 0.00	 0.0	 0.0	 1	    1.07347	   -6.66422	 110.0	 2	    1.12000	    0.95000;
	645	 1	 7.93	 1.00	 0.0	 0.0	 1	    1.08586	   -6.52973	 110.0	 2	    1.12000	    0.95000;
	646	 1	 3.65	 0.70	 0.0	 0.0	 1	    1.10756	   -1.26774	 110.0	 2	    1.12000	    0.95000;
	647	 1	 2.54	 0.00	 0.0	 0.0	 1	    1.05428	  -10.54796	 110.0	 2	    1.12000	    0.95000;
	648	 1	 5.39	 0.40	 0.0	 0.0	 1	    1.09409	   -6.55124	 110.0	 2	    1.12000	    0.95000;
	649	 1	 0.74	 0.00	 0.0	 0.0	 1	    1.08572	   -6.24334	 110.0	 2	    1.12000	    0.95000;
	650	 1	 3.81	 0.60	 0.0	 0.0	 1	    1.07376	   -8.48095	 110.0	 2	    1.12000	    0.95000;
	651	 1	 8.47	 0.34	 0.0	 0.0	 1	    1.07356	   -7.43580	 110.0	 2	    1.12000	    0.95000;
	652	 1	 14.75	 2.40	 0.0	 0.0	 1	    1.08078	   -6.33532	 110.0	 2	    1.12000	    0.95000;
	653	 1	 6.08	 0.30	 0.0	 0.0	 1	    1.08615	   -6.82149	 110.0	 2	    1.12000	    0.95000;
	654	 1	 1.88	 0.91	 0.0	 0.0	 1	    1.07417	   -7.37688	 110.0	 2	    1.12000	    0.95000;
	655	 1	 34.90	 4.50	 0.0	 0.0	 1	    1.07291	   -7.43051	 110.0	 2	    1.12000	    0.95000;
	656	 1	 17.45	 1.00	 0.0	 0.0	 1	    1.07311	   -7.46635	 110.0	 2	    1.12000	    0.95000;
	657	 1	 5.30	 0.00	 0.0	 0.0	 1	    1.07269	   -7.63044	 110.0	 2	    1.12000	    0.95000;
	658	 1	 1.69	 0.07	 0.0	 0.0	 1	    1.04470	   -7.27464	 110.0	 2	    1.12000	    0.95000;
	659	 1	 4.12	 0.10	 0.0	 0.0	 1	    1.04499	   -7.74311	 110.0	 2	    1.12000	    0.95000;
	660	 1	 0.53	 0.00	 0.0	 0.0	 1	    1.06862	   -4.81601	 110.0	 2	    1.12000	    0.95000;
	661	 1	 5.55	 0.60	 0.0	 0.0	 1	    1.08435	   -6.22280	 110.0	 2	    1.12000	    0.95000;
	662	 1	 12.06	 0.10	 0.0	 0.0	 1	    1.07491	   -8.42695	 110.0	 2	    1.12000	    0.95000;
	663	 1	 3.18	 0.00	 0.0	 0.0	 1	    1.08009	   -7.27387	 110.0	 2	    1.12000	    0.95000;
	664	 2	 13.00	 0.00	 0.0	 0.0	 1	    1.11282	   -4.29867	 110.0	 2	    1.12000	    0.95000;
	665	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.11230	   -4.32781	 110.0	 2	    1.12000	    0.95000;
	666	 1	 8.72	 0.50	 0.0	 0.0	 1	    1.07191	   -7.71029	 110.0	 2	    1.12000	    0.95000;
	667	 1	 34.90	 4.50	 0.0	 0.0	 1	    1.07500	   -7.30925	 110.0	 2	    1.12000	    0.95000;
	668	 1	 9.83	 1.20	 0.0	 0.0	 1	    1.05220	   -8.83665	 110.0	 2	    1.12000	    0.95000;
	669	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06123	   -8.40311	 110.0	 2	    1.12000	    0.95000;
	670	 1	 19.03	 2.60	 0.0	 0.0	 1	    1.05237	   -8.84037	 110.0	 2	    1.12000	    0.95000;
	671	 1	 16.97	 1.20	 0.0	 0.0	 1	    1.05215	   -8.81568	 110.0	 2	    1.12000	    0.95000;
	672	 1	 14.24	 0.27	 0.0	 0.0	 1	    1.05767	   -8.63354	 110.0	 2	    1.12000	    0.95000;
	673	 1	 9.52	 0.50	 0.0	 0.0	 1	    1.05930	   -8.77330	 110.0	 2	    1.12000	    0.95000;
	674	 1	 3.17	 0.50	 0.0	 0.0	 1	    1.05917	   -8.77803	 110.0	 2	    1.12000	    0.95000;
	675	 1	 16.34	 1.00	 0.0	 0.0	 1	    1.08413	   -7.88803	 110.0	 2	    1.12000	    0.95000;
	676	 1	 6.36	 0.00	 0.0	 0.0	 1	    1.05917	   -8.77554	 110.0	 2	    1.12000	    0.95000;
	677	 1	 7.93	 2.00	 0.0	 0.0	 1	    1.06686	   -2.42583	 110.0	 2	    1.12000	    0.95000;
	678	 1	 28.55	 2.00	 0.0	 0.0	 1	    1.07155	   -7.77524	 110.0	 2	    1.12000	    0.95000;
	679	 1	 11.90	 1.50	 0.0	 0.0	 1	    1.10456	   -5.05875	 110.0	 2	    1.12000	    0.95000;
	680	 1	 26.23	 6.27	 0.0	 0.0	 1	    1.05943	   -8.89220	 110.0	 2	    1.12000	    0.95000;
	681	 1	 10.95	 3.00	 0.0	 0.0	 1	    1.04866	  -10.58677	 110.0	 2	    1.12000	    0.95000;
	682	 1	 21.25	 2.80	 0.0	 0.0	 1	    1.08920	   -6.69006	 110.0	 2	    1.12000	    0.95000;
	683	 1	 11.98	 2.10	 0.0	 0.0	 1	    1.08497	   -7.27342	 110.0	 2	    1.12000	    0.95000;
	684	 1	 11.26	 0.43	 0.0	 0.0	 1	    1.09954	   -5.82728	 110.0	 2	    1.12000	    0.95000;
	685	 2	 12.72	 0.82	 0.0	 0.0	 1	    1.10470	   -5.18259	 110.0	 2	    1.12000	    0.95000;
	686	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10462	   -5.20127	 110.0	 2	    1.12000	    0.95000;
	687	 1	 18.72	 2.80	 0.0	 0.0	 1	    1.07490	   -7.91220	 110.0	 2	    1.12000	    0.95000;
	688	 1	 6.98	 1.60	 0.0	 0.0	 1	    1.07230	   -7.99206	 110.0	 2	    1.12000	    0.95000;
	689	 1	 7.61	 1.00	 0.0	 0.0	 1	    1.07496	   -7.88439	 110.0	 2	    1.12000	    0.95000;
	690	 1	 6.78	 0.68	 0.0	 0.0	 1	    1.09692	   -6.03551	 110.0	 2	    1.12000	    0.95000;
	691	 2	 9.83	 2.80	 0.0	 0.0	 1	    1.09676	   -6.05323	 110.0	 2	    1.12000	    0.95000;
	692	 1	 9.74	 1.05	 0.0	 0.0	 1	    1.09620	   -6.04801	 110.0	 2	    1.12000	    0.95000;
	693	 1	 18.11	 0.87	 0.0	 0.0	 1	    1.09486	   -6.17026	 110.0	 2	    1.12000	    0.95000;
	694	 1	 9.52	 1.00	 0.0	 0.0	 1	    1.08166	   -7.41454	 110.0	 2	    1.12000	    0.95000;
	695	 1	 8.25	 1.50	 0.0	 0.0	 1	    1.11011	   -3.34016	 110.0	 2	    1.12000	    0.95000;
	696	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09639	   -5.94293	 110.0	 2	    1.12000	    0.95000;
	697	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09635	   -5.96810	 110.0	 2	    1.12000	    0.95000;
	698	 1	 3.81	 0.90	 0.0	 0.0	 1	    1.09382	   -5.28308	 110.0	 2	    1.12000	    0.95000;
	699	 1	 14.01	 1.24	 0.0	 0.0	 1	    1.09456	   -6.26783	 110.0	 2	    1.12000	    0.95000;
	700	 1	 15.04	 1.72	 0.0	 0.0	 1	    1.09825	   -5.96798	 110.0	 2	    1.12000	    0.95000;
	701	 1	 19.61	 0.97	 0.0	 0.0	 1	    1.09568	   -6.25246	 110.0	 2	    1.12000	    0.95000;
	702	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09758	   -5.95754	 110.0	 2	    1.12000	    0.95000;
	703	 1	 16.62	 1.26	 0.0	 0.0	 1	    1.09794	   -6.00837	 110.0	 2	    1.12000	    0.95000;
	704	 1	 8.36	 0.21	 0.0	 0.0	 1	    1.09947	   -5.87688	 110.0	 2	    1.12000	    0.95000;
	705	 1	 18.42	 3.95	 0.0	 0.0	 1	    1.09659	   -6.05671	 110.0	 2	    1.12000	    0.95000;
	706	 1	 5.30	 0.00	 0.0	 0.0	 1	    1.08360	   -6.13813	 110.0	 2	    1.12000	    0.95000;
	707	 1	 3.74	 1.80	 0.0	 0.0	 1	    1.08433	   -6.08409	 110.0	 2	    1.12000	    0.95000;
	708	 1	 2.76	 0.00	 0.0	 0.0	 1	    1.08939	   -7.03345	 110.0	 2	    1.12000	    0.95000;
	709	 1	 19.03	 2.00	 0.0	 0.0	 1	    1.08455	    0.89998	 110.0	 2	    1.12000	    0.95000;
	710	 1	 12.53	 1.10	 0.0	 0.0	 1	    1.09313	   -4.80297	 110.0	 2	    1.12000	    0.95000;
	711	 1	 0.37	 0.18	 0.0	 0.0	 1	    1.04335	  -11.63791	 110.0	 2	    1.12000	    0.95000;
	712	 1	 6.34	 1.00	 0.0	 0.0	 1	    1.08035	   -6.56725	 110.0	 2	    1.12000	    0.95000;
	713	 1	 1.70	 0.00	 0.0	 0.0	 1	    1.09699	   -7.74605	 110.0	 2	    1.12000	    0.95000;
	714	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09292	   -6.35052	 110.0	 2	    1.12000	    0.95000;
	715	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09294	   -6.33711	 110.0	 2	    1.12000	    0.95000;
	716	 2	 54.72	 12.80	 0.0	 0.0	 1	    1.07759	   -6.34140	 110.0	 2	    1.12000	    0.95000;
	717	 1	 44.98	 11.17	 0.0	 0.0	 1	    1.06488	   -7.96363	 110.0	 2	    1.12000	    0.95000;
	718	 1	 7.93	 1.00	 0.0	 0.0	 1	    1.07606	   -6.57462	 110.0	 2	    1.12000	    0.95000;
	719	 1	 24.74	 3.60	 0.0	 0.0	 1	    1.04744	  -11.29982	 110.0	 2	    1.12000	    0.95000;
	720	 1	 4.60	 0.70	 0.0	 0.0	 1	    1.07664	   -8.29983	 110.0	 2	    1.12000	    0.95000;
	721	 1	 6.03	 0.70	 0.0	 0.0	 1	    1.08148	   -6.31075	 110.0	 2	    1.12000	    0.95000;
	722	 1	 21.10	 3.30	 0.0	 0.0	 1	    1.04424	   -7.36075	 110.0	 2	    1.12000	    0.95000;
	723	 1	 7.47	 1.00	 0.0	 0.0	 1	    1.08220	   -7.22803	 110.0	 2	    1.12000	    0.95000;
	724	 1	 3.17	 1.00	 0.0	 0.0	 1	    1.08259	   -7.67629	 110.0	 2	    1.12000	    0.95000;
	725	 1	 3.17	 0.50	 0.0	 0.0	 1	    1.07305	   -7.74717	 110.0	 2	    1.12000	    0.95000;
	726	 1	 5.73	 0.00	 0.0	 0.0	 1	    1.08013	   -8.19686	 110.0	 2	    1.12000	    0.95000;
	727	 1	 0.21	 0.00	 0.0	 0.0	 1	    1.08450	   -6.59768	 110.0	 2	    1.12000	    0.95000;
	728	 1	 3.17	 0.50	 0.0	 0.0	 1	    1.06344	   -8.41679	 110.0	 2	    1.12000	    0.95000;
	729	 1	 4.77	 0.00	 0.0	 0.0	 1	    1.08556	   -6.51011	 110.0	 2	    1.12000	    0.95000;
	730	 1	 54.34	 16.48	 0.0	 0.0	 1	    1.08688	   -6.67831	 110.0	 2	    1.12000	    0.95000;
	731	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08707	   -6.64166	 110.0	 2	    1.12000	    0.95000;
	732	 1	 1.88	 1.10	 0.0	 0.0	 1	    1.08396	   -5.69557	 110.0	 2	    1.12000	    0.95000;
	733	 1	 63.45	 10.00	 0.0	 0.0	 1	    1.01687	   -4.01657	 110.0	 2	    1.12000	    0.95000;
	734	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.01713	   -3.99782	 110.0	 2	    1.12000	    0.95000;
	735	 1	 14.42	 0.95	 0.0	 0.0	 1	    1.08241	   -7.12260	 110.0	 2	    1.12000	    0.95000;
	736	 1	 3.18	 0.00	 0.0	 0.0	 1	    1.08696	   -6.72057	 110.0	 2	    1.12000	    0.95000;
	737	 1	 5.09	 0.00	 0.0	 0.0	 1	    1.07793	   -7.54834	 110.0	 2	    1.12000	    0.95000;
	738	 1	 9.36	 0.90	 0.0	 0.0	 1	    1.09616	   -4.60785	 110.0	 2	    1.12000	    0.95000;
	739	 1	 7.50	 4.03	 0.0	 0.0	 1	    1.06783	   -7.84232	 110.0	 2	    1.12000	    0.95000;
	740	 2	 13.00	 0.00	 0.0	 0.0	 1	    1.08537	   -4.70417	 110.0	 2	    1.12000	    0.95000;
	741	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08557	   -4.69140	 110.0	 2	    1.12000	    0.95000;
	742	 1	 6.34	 0.50	 0.0	 0.0	 1	    1.06856	   -4.80079	 110.0	 2	    1.12000	    0.95000;
	743	 1	 5.67	 0.00	 0.0	 0.0	 1	    1.09677	   -5.72881	 110.0	 2	    1.12000	    0.95000;
	744	 1	 6.34	 1.00	 0.0	 0.0	 1	    1.08933	   -6.26072	 110.0	 2	    1.12000	    0.95000;
	745	 1	 4.56	 0.00	 0.0	 0.0	 1	    1.07469	   -8.34178	 110.0	 2	    1.12000	    0.95000;
	746	 1	 10.31	 0.30	 0.0	 0.0	 1	    1.07457	   -8.36592	 110.0	 2	    1.12000	    0.95000;
	747	 1	 1.27	 0.50	 0.0	 0.0	 1	    1.08171	   -7.99060	 110.0	 2	    1.12000	    0.95000;
	748	 1	 5.08	 0.10	 0.0	 0.0	 1	    1.08255	   -7.88311	 110.0	 2	    1.12000	    0.95000;
	749	 1	 3.49	 0.70	 0.0	 0.0	 1	    1.09045	   -7.10623	 110.0	 2	    1.12000	    0.95000;
	750	 1	 10.63	 2.00	 0.0	 0.0	 1	    1.03998	  -11.95326	 110.0	 2	    1.12000	    0.95000;
	751	 1	 19.19	 2.10	 0.0	 0.0	 1	    1.05071	  -10.25443	 110.0	 2	    1.12000	    0.95000;
	752	 1	 7.42	 0.00	 0.0	 0.0	 1	    1.07158	   -7.76026	 110.0	 2	    1.12000	    0.95000;
	753	 1	 2.85	 1.20	 0.0	 0.0	 1	    1.08405	   -5.98420	 110.0	 2	    1.12000	    0.95000;
	754	 1	 21.19	 0.55	 0.0	 0.0	 1	    1.03927	  -12.05981	 110.0	 2	    1.12000	    0.95000;
	755	 1	 11.90	 1.00	 0.0	 0.0	 1	    1.04336	  -11.63481	 110.0	 2	    1.12000	    0.95000;
	756	 1	 11.10	 0.30	 0.0	 0.0	 1	    1.04029	  -11.90732	 110.0	 2	    1.12000	    0.95000;
	757	 1	 22.49	 9.10	 0.0	 0.0	 1	    1.07663	   -6.95450	 110.0	 2	    1.12000	    0.95000;
	758	 1	 44.41	 5.00	 0.0	 0.0	 1	    1.07873	   -6.56407	 110.0	 2	    1.12000	    0.95000;
	759	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07879	   -6.54604	 110.0	 2	    1.12000	    0.95000;
	760	 1	 16.02	 1.10	 0.0	 0.0	 1	    1.08457	   -6.70742	 110.0	 2	    1.12000	    0.95000;
	761	 1	 12.69	 2.00	 0.0	 0.0	 1	    1.07744	   -6.96566	 110.0	 2	    1.12000	    0.95000;
	762	 1	 1.88	 0.71	 0.0	 0.0	 1	    1.06518	   -8.23118	 110.0	 2	    1.12000	    0.95000;
	763	 2	 7.11	 0.40	 0.0	 0.0	 1	    1.08038	   -6.53668	 110.0	 2	    1.12000	    0.95000;
	764	 1	 37.98	 1.70	 0.0	 0.0	 1	    1.08345	   -8.10758	 110.0	 2	    1.12000	    0.95000;
	765	 1	 14.27	 3.00	 0.0	 0.0	 1	    1.07838	   -7.11082	 110.0	 2	    1.12000	    0.95000;
	766	 1	 10.60	 0.00	 0.0	 0.0	 1	    1.07330	   -7.35122	 110.0	 2	    1.12000	    0.95000;
	767	 1	 9.20	 1.20	 0.0	 0.0	 1	    1.05270	   -7.24195	 110.0	 2	    1.12000	    0.95000;
	768	 1	 7.93	 1.00	 0.0	 0.0	 1	    1.08296	   -6.54403	 110.0	 2	    1.12000	    0.95000;
	769	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08294	   -6.54450	 110.0	 2	    1.12000	    0.95000;
	770	 1	 11.10	 3.00	 0.0	 0.0	 1	    1.08068	   -6.74665	 110.0	 2	    1.12000	    0.95000;
	771	 1	 19.68	 6.62	 0.0	 0.0	 1	    1.07995	   -6.74570	 110.0	 2	    1.12000	    0.95000;
	772	 1	 9.52	 1.00	 0.0	 0.0	 1	    1.07781	   -7.12605	 110.0	 2	    1.12000	    0.95000;
	773	 1	 13.56	 0.34	 0.0	 0.0	 1	    1.07590	   -8.11584	 110.0	 2	    1.12000	    0.95000;
	774	 1	 13.80	 1.80	 0.0	 0.0	 1	    1.08582	   -7.03623	 110.0	 2	    1.12000	    0.95000;
	775	 1	 7.30	 0.60	 0.0	 0.0	 1	    1.07353	   -7.19504	 110.0	 2	    1.12000	    0.95000;
	776	 1	 8.80	 0.00	 0.0	 0.0	 1	    1.07231	   -7.44540	 110.0	 2	    1.12000	    0.95000;
	777	 1	 4.92	 0.30	 0.0	 0.0	 1	    1.07140	   -7.42756	 110.0	 2	    1.12000	    0.95000;
	778	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08245	   -6.12075	 110.0	 2	    1.12000	    0.95000;
	779	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08242	   -6.12752	 110.0	 2	    1.12000	    0.95000;
	780	 1	 4.76	 1.00	 0.0	 0.0	 1	    1.07757	   -6.89427	 110.0	 2	    1.12000	    0.95000;
	781	 1	 26.97	 1.90	 0.0	 0.0	 1	    1.08003	   -6.58046	 110.0	 2	    1.12000	    0.95000;
	782	 1	 23.79	 3.00	 0.0	 0.0	 1	    1.07061	   -7.55523	 110.0	 2	    1.12000	    0.95000;
	783	 1	 6.34	 0.20	 0.0	 0.0	 1	    1.08441	   -7.08406	 110.0	 2	    1.12000	    0.95000;
	784	 1	 1.43	 0.20	 0.0	 0.0	 1	    1.07831	   -7.75591	 110.0	 2	    1.12000	    0.95000;
	785	 1	 3.17	 0.50	 0.0	 0.0	 1	    1.06933	   -5.94867	 110.0	 2	    1.12000	    0.95000;
	786	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09449	   -6.39284	 110.0	 2	    1.12000	    0.95000;
	787	 1	 12.72	 1.29	 0.0	 0.0	 1	    1.09406	   -6.46212	 110.0	 2	    1.12000	    0.95000;
	788	 1	 7.14	 1.00	 0.0	 0.0	 1	    1.07073	   -7.47855	 110.0	 2	    1.12000	    0.95000;
	789	 1	 17.76	 3.60	 0.0	 0.0	 1	    1.09399	   -6.49283	 110.0	 2	    1.12000	    0.95000;
	790	 1	 9.52	 1.50	 0.0	 0.0	 1	    1.07385	   -6.22704	 110.0	 2	    1.12000	    0.95000;
	791	 1	 13.64	 2.10	 0.0	 0.0	 1	    1.05560	   -7.40894	 110.0	 2	    1.12000	    0.95000;
	792	 2	 10.67	 6.12	 0.0	 0.0	 1	    1.07521	   -7.50600	 110.0	 2	    1.12000	    0.95000;
	793	 1	 9.52	 0.50	 0.0	 0.0	 1	    1.07369	   -7.68198	 110.0	 2	    1.12000	    0.95000;
	794	 1	 4.44	 0.10	 0.0	 0.0	 1	    1.06564	   -9.23101	 110.0	 2	    1.12000	    0.95000;
	795	 1	 7.48	 0.00	 0.0	 0.0	 1	    1.07885	   -6.99292	 110.0	 2	    1.12000	    0.95000;
	796	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.07017	   -8.49640	 110.0	 2	    1.12000	    0.95000;
	797	 1	 5.55	 0.50	 0.0	 0.0	 1	    1.06789	   -7.90832	 110.0	 2	    1.12000	    0.95000;
	798	 1	 4.77	 0.00	 0.0	 0.0	 1	    1.06280	   -8.49761	 110.0	 2	    1.12000	    0.95000;
	799	 1	 5.62	 1.45	 0.0	 0.0	 1	    1.06832	   -7.76812	 110.0	 2	    1.12000	    0.95000;
	800	 1	 15.54	 1.90	 0.0	 0.0	 1	    1.07237	   -7.32836	 110.0	 2	    1.12000	    0.95000;
	801	 1	 6.18	 0.30	 0.0	 0.0	 1	    1.07993	   -5.15836	 110.0	 2	    1.12000	    0.95000;
	802	 1	 22.21	 3.50	 0.0	 0.0	 1	    1.07381	   -7.63363	 110.0	 2	    1.12000	    0.95000;
	803	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08310	   -7.60390	 110.0	 2	    1.12000	    0.95000;
	804	 1	 0.37	 0.10	 0.0	 0.0	 1	    1.07477	   -7.55713	 110.0	 2	    1.12000	    0.95000;
	805	 1	 6.34	 0.50	 0.0	 0.0	 1	    1.07132	   -5.57821	 110.0	 2	    1.12000	    0.95000;
	806	 1	 17.45	 3.50	 0.0	 0.0	 1	    1.07342	   -7.66478	 110.0	 2	    1.12000	    0.95000;
	807	 2	 39.65	 7.00	 0.0	 0.0	 1	    1.08452	   -7.02883	 110.0	 2	    1.12000	    0.95000;
	808	 2	 37.02	 7.00	 0.0	 0.0	 1	    1.07596	   -8.02269	 110.0	 2	    1.12000	    0.95000;
	809	 1	 12.06	 2.20	 0.0	 0.0	 1	    1.05947	   -8.36067	 110.0	 2	    1.12000	    0.95000;
	810	 1	 1.13	 0.00	 0.0	 0.0	 1	    1.06927	   -7.88335	 110.0	 2	    1.12000	    0.95000;
	811	 1	 14.06	 4.06	 0.0	 0.0	 1	    1.08260	   -7.03790	 110.0	 2	    1.12000	    0.95000;
	812	 1	 7.44	 1.82	 0.0	 0.0	 1	    1.08382	   -7.04506	 110.0	 2	    1.12000	    0.95000;
	813	 1	 8.88	 0.70	 0.0	 0.0	 1	    1.08513	   -7.02897	 110.0	 2	    1.12000	    0.95000;
	814	 1	 6.34	 0.20	 0.0	 0.0	 1	    1.06786	   -8.86524	 110.0	 2	    1.12000	    0.95000;
	815	 1	 11.90	 1.30	 0.0	 0.0	 1	    1.07976	   -7.02840	 110.0	 2	    1.12000	    0.95000;
	816	 1	 13.16	 1.40	 0.0	 0.0	 1	    1.06424	   -9.05305	 110.0	 2	    1.12000	    0.95000;
	817	 1	 6.82	 1.00	 0.0	 0.0	 1	    1.06888	   -8.57548	 110.0	 2	    1.12000	    0.95000;
	818	 1	 3.96	 1.00	 0.0	 0.0	 1	    1.07383	   -7.82814	 110.0	 2	    1.12000	    0.95000;
	819	 1	 5.71	 0.40	 0.0	 0.0	 1	    1.09151	   -6.94022	 110.0	 2	    1.12000	    0.95000;
	820	 1	 1.74	 0.20	 0.0	 0.0	 1	    1.06405	   -9.13656	 110.0	 2	    1.12000	    0.95000;
	821	 1	 7.46	 1.10	 0.0	 0.0	 1	    1.07104	   -8.34220	 110.0	 2	    1.12000	    0.95000;
	822	 1	 14.27	 1.50	 0.0	 0.0	 1	    1.09974	   -6.89144	 110.0	 2	    1.12000	    0.95000;
	823	 1	 5.87	 0.70	 0.0	 0.0	 1	    1.09848	   -3.24489	 110.0	 2	    1.12000	    0.95000;
	824	 1	 11.26	 1.00	 0.0	 0.0	 1	    1.10959	    0.65008	 110.0	 2	    1.12000	    0.95000;
	825	 1	 6.34	 1.00	 0.0	 0.0	 1	    1.07642	   -6.64106	 110.0	 2	    1.12000	    0.95000;
	826	 1	 8.72	 0.20	 0.0	 0.0	 1	    1.09243	   -6.23952	 110.0	 2	    1.12000	    0.95000;
	827	 1	 5.30	 0.00	 0.0	 0.0	 1	    1.07191	   -7.62842	 110.0	 2	    1.12000	    0.95000;
	828	 1	 14.27	 1.00	 0.0	 0.0	 1	    1.07518	   -6.15327	 110.0	 2	    1.12000	    0.95000;
	829	 1	 17.12	 0.88	 0.0	 0.0	 1	    1.09870	   -5.94740	 110.0	 2	    1.12000	    0.95000;
	830	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06863	   -7.63582	 110.0	 2	    1.12000	    0.95000;
	831	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06758	   -3.66452	 110.0	 2	    1.12000	    0.95000;
	832	 1	 12.85	 1.70	 0.0	 0.0	 1	    1.09508	   -6.24216	 110.0	 2	    1.12000	    0.95000;
	833	 1	 2.85	 0.60	 0.0	 0.0	 1	    1.07393	   -7.64756	 110.0	 2	    1.12000	    0.95000;
	834	 1	 4.76	 0.30	 0.0	 0.0	 1	    1.08366	   -7.21461	 110.0	 2	    1.12000	    0.95000;
	835	 1	 3.49	 1.60	 0.0	 0.0	 1	    1.07572	   -8.34324	 110.0	 2	    1.12000	    0.95000;
	836	 1	 9.83	 0.50	 0.0	 0.0	 1	    1.09339	   -6.38617	 110.0	 2	    1.12000	    0.95000;
	837	 1	 7.93	 0.60	 0.0	 0.0	 1	    1.09435	   -6.30729	 110.0	 2	    1.12000	    0.95000;
	838	 1	 2.12	 0.00	 0.0	 0.0	 1	    1.06818	   -7.93733	 110.0	 2	    1.12000	    0.95000;
	839	 1	 7.93	 1.00	 0.0	 0.0	 1	    1.07852	   -7.62964	 110.0	 2	    1.12000	    0.95000;
	840	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10879	   -0.98232	 110.0	 3	    1.12000	    0.95000;
	841	 1	 0.12	 0.00	 0.0	 0.0	 1	    1.10888	   -0.17865	 110.0	 3	    1.12000	    0.95000;
	842	 1	 0.00	 0.07	 0.0	 0.0	 1	    1.08033	   -2.09377	 110.0	 3	    1.12000	    0.95000;
	843	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07649	   -2.74669	 110.0	 3	    1.12000	    0.95000;
	844	 1	 58.36	 18.32	 0.0	 0.0	 1	    1.07996	   -2.10594	 110.0	 3	    1.12000	    0.95000;
	845	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.08125	   -2.05219	 110.0	 3	    1.12000	    0.95000;
	846	 1	 12.03	 2.64	 0.0	 0.0	 1	    1.10204	    2.72316	 110.0	 3	    1.12000	    0.95000;
	847	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10187	    2.72471	 110.0	 3	    1.12000	    0.95000;
	848	 1	 2.75	 0.43	 0.0	 0.0	 1	    1.11468	    2.21727	 110.0	 3	    1.12000	    0.95000;
	849	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08870	   -3.35077	 110.0	 3	    1.12000	    0.95000;
	850	 1	 13.07	 1.91	 0.0	 0.0	 1	    1.08878	   -3.32465	 110.0	 3	    1.12000	    0.95000;
	851	 1	 31.78	 5.73	 0.0	 0.0	 1	    1.08703	    1.35405	 110.0	 3	    1.12000	    0.95000;
	852	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08707	    1.36167	 110.0	 3	    1.12000	    0.95000;
	853	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08711	    1.36928	 110.0	 3	    1.12000	    0.95000;
	854	 1	 12.72	 0.97	 0.0	 0.0	 1	    1.08036	   -5.86999	 110.0	 3	    1.12000	    0.95000;
	855	 1	 12.22	 2.21	 0.0	 0.0	 1	    1.08029	   -5.88793	 110.0	 3	    1.12000	    0.95000;
	856	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08244	    2.26721	 110.0	 3	    1.12000	    0.95000;
	857	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08244	    2.26798	 110.0	 3	    1.12000	    0.95000;
	858	 1	 7.73	 3.07	 0.0	 0.0	 1	    1.06247	    4.62304	 110.0	 3	    1.12000	    0.95000;
	859	 1	 5.15	 1.49	 0.0	 0.0	 1	    1.06277	    4.60983	 110.0	 3	    1.12000	    0.95000;
	860	 1	 3.61	 0.68	 0.0	 0.0	 1	    1.09179	   -2.33452	 110.0	 3	    1.12000	    0.95000;
	861	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09180	   -2.33850	 110.0	 3	    1.12000	    0.95000;
	862	 1	 18.88	 2.97	 0.0	 0.0	 1	    1.07515	   -2.88683	 110.0	 3	    1.12000	    0.95000;
	863	 1	 0.00	 0.08	 0.0	 0.0	 1	    1.09200	    2.58485	 110.0	 3	    1.12000	    0.95000;
	864	 1	 43.70	 5.99	 0.0	 0.0	 1	    1.09193	    2.54990	 110.0	 3	    1.12000	    0.95000;
	865	 1	 15.48	 2.60	 0.0	 0.0	 1	    1.07145	    1.78859	 110.0	 3	    1.12000	    0.95000;
	866	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06692	    2.12907	 110.0	 3	    1.12000	    0.95000;
	867	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06692	    2.12908	 110.0	 3	    1.12000	    0.95000;
	868	 1	 8.60	 1.85	 0.0	 0.0	 1	    1.08037	   -4.84892	 110.0	 3	    1.12000	    0.95000;
	869	 1	 4.47	 0.84	 0.0	 0.0	 1	    1.08036	   -4.85554	 110.0	 3	    1.12000	    0.95000;
	870	 1	 5.99	 -1.61	 0.0	 0.0	 1	    1.08918	    1.20191	 110.0	 3	    1.12000	    0.95000;
	871	 1	 4.60	 -1.29	 0.0	 0.0	 1	    1.08921	    1.19591	 110.0	 3	    1.12000	    0.95000;
	872	 1	 3.26	 0.52	 0.0	 0.0	 1	    1.06672	   -1.41394	 110.0	 3	    1.12000	    0.95000;
	873	 1	 2.29	 0.00	 0.0	 0.0	 1	    1.08038	   -2.37967	 110.0	 3	    1.12000	    0.95000;
	874	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06673	   -1.41272	 110.0	 3	    1.12000	    0.95000;
	875	 1	 3.26	 2.01	 0.0	 0.0	 1	    1.09512	   -0.76734	 110.0	 3	    1.12000	    0.95000;
	876	 1	 2.06	 0.45	 0.0	 0.0	 1	    1.09510	   -0.78912	 110.0	 3	    1.12000	    0.95000;
	877	 2	 5.84	 2.92	 0.0	 0.0	 1	    1.10999	   -0.10430	 110.0	 3	    1.12000	    0.95000;
	878	 1	 14.08	 2.11	 0.0	 0.0	 1	    1.10253	   -0.89058	 110.0	 3	    1.12000	    0.95000;
	879	 1	 12.26	 2.99	 0.0	 0.0	 1	    1.07529	    1.29623	 110.0	 3	    1.12000	    0.95000;
	880	 1	 6.37	 1.34	 0.0	 0.0	 1	    1.08625	   -8.02213	 110.0	 3	    1.12000	    0.95000;
	881	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08751	   -7.94721	 110.0	 3	    1.12000	    0.95000;
	882	 1	 6.01	 0.98	 0.0	 0.0	 1	    1.08518	    0.11922	 110.0	 3	    1.12000	    0.95000;
	883	 1	 8.07	 1.37	 0.0	 0.0	 1	    1.08513	    0.08160	 110.0	 3	    1.12000	    0.95000;
	884	 1	 15.45	 2.15	 0.0	 0.0	 1	    1.10797	    3.24830	 110.0	 3	    1.12000	    0.95000;
	885	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10818	    3.25993	 110.0	 3	    1.12000	    0.95000;
	886	 1	 3.78	 0.90	 0.0	 0.0	 1	    1.08147	   -4.54177	 110.0	 3	    1.12000	    0.95000;
	887	 1	 1.89	 0.51	 0.0	 0.0	 1	    1.08149	   -4.48950	 110.0	 3	    1.12000	    0.95000;
	888	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08152	   -4.53887	 110.0	 3	    1.12000	    0.95000;
	889	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08152	   -4.48808	 110.0	 3	    1.12000	    0.95000;
	890	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10915	   -5.11091	 110.0	 3	    1.12000	    0.95000;
	891	 1	 2.23	 0.22	 0.0	 0.0	 1	    1.10921	   -5.09739	 110.0	 3	    1.12000	    0.95000;
	892	 1	 4.64	 0.78	 0.0	 0.0	 1	    1.08476	    1.05910	 110.0	 3	    1.12000	    0.95000;
	893	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08534	    1.12483	 110.0	 3	    1.12000	    0.95000;
	894	 1	 12.03	 2.71	 0.0	 0.0	 1	    1.08498	   -3.85648	 110.0	 3	    1.12000	    0.95000;
	895	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08494	   -3.87739	 110.0	 3	    1.12000	    0.95000;
	896	 1	 8.76	 1.11	 0.0	 0.0	 1	    1.08072	   -4.57732	 110.0	 3	    1.12000	    0.95000;
	897	 1	 5.50	 0.22	 0.0	 0.0	 1	    1.06967	   -5.50442	 110.0	 3	    1.12000	    0.95000;
	898	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08200	   -4.50625	 110.0	 3	    1.12000	    0.95000;
	899	 1	 16.31	 2.97	 0.0	 0.0	 1	    1.10108	   -6.06227	 110.0	 3	    1.12000	    0.95000;
	900	 2	 4.49	 5.00	 0.0	 0.0	 1	    1.10220	   -4.58747	 110.0	 3	    1.12000	    0.95000;
	901	 1	 11.16	 1.49	 0.0	 0.0	 1	    1.11653	   -1.57545	 110.0	 3	    1.12000	    0.95000;
	902	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08002	   -6.00295	 110.0	 3	    1.12000	    0.95000;
	903	 1	 8.94	 1.72	 0.0	 0.0	 1	    1.07997	   -6.01229	 110.0	 3	    1.12000	    0.95000;
	904	 1	 10.83	 1.61	 0.0	 0.0	 1	    1.08253	   -0.43169	 110.0	 3	    1.12000	    0.95000;
	905	 1	 11.85	 1.82	 0.0	 0.0	 1	    1.08252	   -0.46190	 110.0	 3	    1.12000	    0.95000;
	906	 1	 18.59	 0.97	 0.0	 0.0	 1	    1.04625	   -8.07334	 110.0	 3	    1.12000	    0.95000;
	907	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.04625	   -8.07334	 110.0	 3	    1.12000	    0.95000;
	908	 1	 12.88	 1.60	 0.0	 0.0	 1	    1.10457	   -0.93395	 110.0	 3	    1.12000	    0.95000;
	909	 1	 6.87	 0.85	 0.0	 0.0	 1	    1.10153	   -1.02751	 110.0	 3	    1.12000	    0.95000;
	910	 1	 2.40	 0.15	 0.0	 0.0	 1	    1.10776	    3.21255	 110.0	 3	    1.12000	    0.95000;
	911	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10824	    3.25889	 110.0	 3	    1.12000	    0.95000;
	912	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11154	    2.31398	 110.0	 3	    1.12000	    0.95000;
	913	 1	 14.59	 1.49	 0.0	 0.0	 1	    1.11091	    1.96796	 110.0	 3	    1.12000	    0.95000;
	914	 1	 24.03	 4.46	 0.0	 0.0	 1	    1.11080	    1.96331	 110.0	 3	    1.12000	    0.95000;
	915	 1	 22.38	 3.86	 0.0	 0.0	 1	    1.11135	    2.30331	 110.0	 3	    1.12000	    0.95000;
	916	 1	 12.74	 -0.21	 0.0	 0.0	 1	    1.09748	    3.65571	 110.0	 3	    1.12000	    0.95000;
	917	 1	 10.47	 1.97	 0.0	 0.0	 1	    1.09747	    3.63070	 110.0	 3	    1.12000	    0.95000;
	918	 1	 0.86	 0.21	 0.0	 0.0	 1	    1.09177	   -2.31739	 110.0	 3	    1.12000	    0.95000;
	919	 1	 4.30	 0.84	 0.0	 0.0	 1	    1.09176	   -2.32130	 110.0	 3	    1.12000	    0.95000;
	920	 1	 26.78	 5.57	 0.0	 0.0	 1	    1.06395	    1.83670	 110.0	 3	    1.12000	    0.95000;
	921	 1	 7.55	 1.78	 0.0	 0.0	 1	    1.06797	    1.64537	 110.0	 3	    1.12000	    0.95000;
	922	 1	 5.67	 0.81	 0.0	 0.0	 1	    1.09202	   -2.86401	 110.0	 3	    1.12000	    0.95000;
	923	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09281	   -2.76744	 110.0	 3	    1.12000	    0.95000;
	924	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09206	   -2.85909	 110.0	 3	    1.12000	    0.95000;
	925	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09281	   -2.76743	 110.0	 3	    1.12000	    0.95000;
	926	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08974	   -6.58762	 110.0	 3	    1.12000	    0.95000;
	927	 1	 4.99	 0.48	 0.0	 0.0	 1	    1.08966	   -6.59891	 110.0	 3	    1.12000	    0.95000;
	928	 1	 10.31	 1.95	 0.0	 0.0	 1	    1.09696	   -2.09117	 110.0	 3	    1.12000	    0.95000;
	929	 1	 11.17	 2.32	 0.0	 0.0	 1	    1.10190	   -0.98343	 110.0	 3	    1.12000	    0.95000;
	930	 1	 11.52	 2.33	 0.0	 0.0	 1	    1.06573	   -0.99821	 110.0	 3	    1.12000	    0.95000;
	931	 1	 7.48	 -1.21	 0.0	 0.0	 1	    1.06585	   -1.00919	 110.0	 3	    1.12000	    0.95000;
	932	 1	 6.88	 -0.90	 0.0	 0.0	 1	    1.08943	    1.61393	 110.0	 3	    1.12000	    0.95000;
	933	 1	 9.10	 1.41	 0.0	 0.0	 1	    1.08941	    1.60874	 110.0	 3	    1.12000	    0.95000;
	934	 1	 11.16	 1.65	 0.0	 0.0	 1	    1.08036	    1.58056	 110.0	 3	    1.12000	    0.95000;
	935	 1	 12.22	 2.32	 0.0	 0.0	 1	    1.08065	    1.58438	 110.0	 3	    1.12000	    0.95000;
	936	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09223	   -2.82374	 110.0	 3	    1.12000	    0.95000;
	937	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09222	   -2.82363	 110.0	 3	    1.12000	    0.95000;
	938	 1	 0.98	 0.22	 0.0	 0.0	 1	    1.10699	    4.82220	 110.0	 3	    1.12000	    0.95000;
	939	 1	 4.10	 0.90	 0.0	 0.0	 1	    1.10700	    4.80458	 110.0	 3	    1.12000	    0.95000;
	940	 1	 6.18	 1.33	 0.0	 0.0	 1	    1.10564	   -1.58496	 110.0	 3	    1.12000	    0.95000;
	941	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10559	   -1.58723	 110.0	 3	    1.12000	    0.95000;
	942	 1	 8.58	 1.11	 0.0	 0.0	 1	    1.08710	    2.56382	 110.0	 3	    1.12000	    0.95000;
	943	 1	 6.87	 0.74	 0.0	 0.0	 1	    1.08607	    2.81260	 110.0	 3	    1.12000	    0.95000;
	944	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08760	    2.62031	 110.0	 3	    1.12000	    0.95000;
	945	 1	 9.79	 1.93	 0.0	 0.0	 1	    1.11154	    2.31399	 110.0	 3	    1.12000	    0.95000;
	946	 1	 6.70	 0.96	 0.0	 0.0	 1	    1.11103	    1.97635	 110.0	 3	    1.12000	    0.95000;
	947	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08172	   -4.88512	 110.0	 3	    1.12000	    0.95000;
	948	 1	 5.33	 0.86	 0.0	 0.0	 1	    1.08172	   -4.87591	 110.0	 3	    1.12000	    0.95000;
	949	 1	 6.53	 1.56	 0.0	 0.0	 1	    1.07713	   -6.26593	 110.0	 3	    1.12000	    0.95000;
	950	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07812	   -6.16857	 110.0	 3	    1.12000	    0.95000;
	951	 1	 6.88	 0.92	 0.0	 0.0	 1	    1.07701	   -4.14254	 110.0	 3	    1.12000	    0.95000;
	952	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07722	   -4.13140	 110.0	 3	    1.12000	    0.95000;
	953	 1	 9.45	 1.82	 0.0	 0.0	 1	    1.09383	   -1.07816	 110.0	 3	    1.12000	    0.95000;
	954	 1	 12.88	 1.44	 0.0	 0.0	 1	    1.09383	   -1.06219	 110.0	 3	    1.12000	    0.95000;
	955	 1	 14.90	 1.91	 0.0	 0.0	 1	    1.09303	    2.65562	 110.0	 3	    1.12000	    0.95000;
	956	 1	 5.67	 -2.00	 0.0	 0.0	 1	    1.09313	    2.67281	 110.0	 3	    1.12000	    0.95000;
	957	 1	 3.44	 0.00	 0.0	 0.0	 1	    1.08020	   -5.89987	 110.0	 3	    1.12000	    0.95000;
	958	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08031	   -5.88819	 110.0	 3	    1.12000	    0.95000;
	959	 1	 4.64	 0.77	 0.0	 0.0	 1	    1.06645	   -3.73432	 110.0	 3	    1.12000	    0.95000;
	960	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06640	   -3.74367	 110.0	 3	    1.12000	    0.95000;
	961	 1	 3.61	 0.22	 0.0	 0.0	 1	    1.08927	   -3.69405	 110.0	 3	    1.12000	    0.95000;
	962	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08923	   -3.70795	 110.0	 3	    1.12000	    0.95000;
	963	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09907	   -5.90374	 110.0	 3	    1.12000	    0.95000;
	964	 1	 2.75	 0.30	 0.0	 0.0	 1	    1.09904	   -5.90147	 110.0	 3	    1.12000	    0.95000;
	965	 1	 7.05	 1.28	 0.0	 0.0	 1	    1.07857	   -6.24924	 110.0	 3	    1.12000	    0.95000;
	966	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07865	   -6.23734	 110.0	 3	    1.12000	    0.95000;
	967	 1	 6.87	 3.71	 0.0	 0.0	 1	    1.08757	    2.61962	 110.0	 3	    1.12000	    0.95000;
	968	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08753	    2.61905	 110.0	 3	    1.12000	    0.95000;
	969	 1	 10.23	 1.26	 0.0	 0.0	 1	    1.10429	    2.67633	 110.0	 3	    1.12000	    0.95000;
	970	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10432	    2.68816	 110.0	 3	    1.12000	    0.95000;
	971	 1	 5.50	 0.31	 0.0	 0.0	 1	    1.11179	   -2.09556	 110.0	 3	    1.12000	    0.95000;
	972	 1	 7.39	 0.62	 0.0	 0.0	 1	    1.11173	   -2.11336	 110.0	 3	    1.12000	    0.95000;
	973	 1	 7.21	 1.08	 0.0	 0.0	 1	    1.10593	   -0.24255	 110.0	 3	    1.12000	    0.95000;
	974	 1	 6.52	 1.23	 0.0	 0.0	 1	    1.10597	   -0.24382	 110.0	 3	    1.12000	    0.95000;
	975	 2	 27.47	 8.20	 0.0	 0.0	 1	    1.10457	   -1.53175	 110.0	 3	    1.12000	    0.95000;
	976	 2	 0.00	 4.00	 0.0	 0.0	 1	    1.11437	   -1.16682	 110.0	 3	    1.12000	    0.95000;
	977	 1	 4.98	 1.00	 0.0	 0.0	 1	    1.11482	    2.22279	 110.0	 3	    1.12000	    0.95000;
	978	 1	 10.13	 1.89	 0.0	 0.0	 1	    1.11479	    2.22081	 110.0	 3	    1.12000	    0.95000;
	979	 1	 18.37	 6.26	 0.0	 0.0	 1	    1.08943	    3.64106	 110.0	 3	    1.12000	    0.95000;
	980	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.08965	    3.65318	 110.0	 3	    1.12000	    0.95000;
	981	 1	 12.71	 2.27	 0.0	 0.0	 1	    1.10664	    0.42385	 110.0	 3	    1.12000	    0.95000;
	982	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10658	    0.45263	 110.0	 3	    1.12000	    0.95000;
	983	 1	 2.06	 0.45	 0.0	 0.0	 1	    1.08501	   -8.30175	 110.0	 3	    1.12000	    0.95000;
	984	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08501	   -8.30166	 110.0	 3	    1.12000	    0.95000;
	985	 1	 6.88	 1.27	 0.0	 0.0	 1	    1.08102	   -5.66757	 110.0	 3	    1.12000	    0.95000;
	986	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08103	   -5.66133	 110.0	 3	    1.12000	    0.95000;
	987	 1	 10.81	 0.97	 0.0	 0.0	 1	    1.08073	   -4.64182	 110.0	 3	    1.12000	    0.95000;
	988	 1	 6.01	 1.34	 0.0	 0.0	 1	    1.08073	   -4.64028	 110.0	 3	    1.12000	    0.95000;
	989	 1	 13.92	 3.06	 0.0	 0.0	 1	    1.08721	    1.85723	 110.0	 3	    1.12000	    0.95000;
	990	 1	 7.04	 1.65	 0.0	 0.0	 1	    1.08714	    1.85763	 110.0	 3	    1.12000	    0.95000;
	991	 1	 8.77	 1.70	 0.0	 0.0	 1	    1.10665	   -1.01879	 110.0	 3	    1.12000	    0.95000;
	992	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10681	   -1.00145	 110.0	 3	    1.12000	    0.95000;
	993	 1	 14.25	 1.52	 0.0	 0.0	 1	    1.08949	    1.09539	 110.0	 3	    1.12000	    0.95000;
	994	 1	 20.10	 1.10	 0.0	 0.0	 1	    1.08944	    1.09152	 110.0	 3	    1.12000	    0.95000;
	995	 1	 10.13	 2.27	 0.0	 0.0	 1	    1.09998	   -1.97047	 110.0	 3	    1.12000	    0.95000;
	996	 1	 6.36	 1.49	 0.0	 0.0	 1	    1.10342	   -0.97785	 110.0	 3	    1.12000	    0.95000;
	997	 1	 19.76	 3.31	 0.0	 0.0	 1	    1.09033	    1.09315	 110.0	 3	    1.12000	    0.95000;
	998	 1	 18.90	 2.92	 0.0	 0.0	 1	    1.08679	    1.09014	 110.0	 3	    1.12000	    0.95000;
	999	 1	 19.25	 4.79	 0.0	 0.0	 1	    1.10084	   -1.16354	 110.0	 3	    1.12000	    0.95000;
	1000	 1	 11.16	 1.49	 0.0	 0.0	 1	    1.10088	   -1.16266	 110.0	 3	    1.12000	    0.95000;
	1001	 2	 37.23	 53.71	 0.0	 0.0	 1	    1.11120	   -4.84404	 110.0	 3	    1.12000	    0.95000;
	1002	 2	 37.23	 52.97	 0.0	 0.0	 1	    1.12000	   -2.53663	 110.0	 3	    1.12000	    0.95000;
	1003	 1	 5.67	 0.56	 0.0	 0.0	 1	    1.08790	   -6.80540	 110.0	 3	    1.12000	    0.95000;
	1004	 1	 4.47	 0.17	 0.0	 0.0	 1	    1.08794	   -6.79774	 110.0	 3	    1.12000	    0.95000;
	1005	 2	 26.25	 6.78	 0.0	 0.0	 1	    1.09314	    2.92194	 110.0	 3	    1.12000	    0.95000;
	1006	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.09359	    2.91461	 110.0	 3	    1.12000	    0.95000;
	1007	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.10562	   -0.96279	 110.0	 3	    1.12000	    0.95000;
	1008	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10562	   -0.96253	 110.0	 3	    1.12000	    0.95000;
	1009	 1	 3.43	 0.61	 0.0	 0.0	 1	    1.08730	    2.65955	 110.0	 3	    1.12000	    0.95000;
	1010	 1	 15.88	 3.66	 0.0	 0.0	 1	    1.08721	    2.63248	 110.0	 3	    1.12000	    0.95000;
	1011	 1	 4.30	 1.76	 0.0	 0.0	 1	    1.07363	   -1.96717	 110.0	 3	    1.12000	    0.95000;
	1012	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07377	   -1.97174	 110.0	 3	    1.12000	    0.95000;
	1013	 2	 13.72	 2.96	 0.0	 0.0	 1	    1.11588	    2.44280	 110.0	 3	    1.12000	    0.95000;
	1014	 1	 46.37	 7.14	 0.0	 0.0	 1	    1.09782	    2.35100	 110.0	 3	    1.12000	    0.95000;
	1015	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.10233	    2.30099	 110.0	 3	    1.12000	    0.95000;
	1016	 1	 2.58	 0.73	 0.0	 0.0	 1	    1.08299	   -5.28554	 110.0	 3	    1.12000	    0.95000;
	1017	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08300	   -5.28529	 110.0	 3	    1.12000	    0.95000;
	1018	 1	 6.87	 1.11	 0.0	 0.0	 1	    1.08213	   -4.31608	 110.0	 3	    1.12000	    0.95000;
	1019	 1	 8.58	 1.11	 0.0	 0.0	 1	    1.08210	   -4.33432	 110.0	 3	    1.12000	    0.95000;
	1020	 1	 5.51	 0.86	 0.0	 0.0	 1	    1.04617	   -6.97039	 110.0	 3	    1.12000	    0.95000;
	1021	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.04621	   -6.96632	 110.0	 3	    1.12000	    0.95000;
	1022	 1	 0.00	 0.15	 0.0	 0.0	 1	    1.10222	   -0.92412	 110.0	 3	    1.12000	    0.95000;
	1023	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10223	   -0.92418	 110.0	 3	    1.12000	    0.95000;
	1024	 2	 52.39	 15.01	 0.0	 0.0	 1	    1.11067	    2.89631	 110.0	 3	    1.12000	    0.95000;
	1025	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.11009	    2.85792	 110.0	 3	    1.12000	    0.95000;
	1026	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.10986	    2.84777	 110.0	 3	    1.12000	    0.95000;
	1027	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09813	    3.29369	 110.0	 3	    1.12000	    0.95000;
	1028	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08727	   -3.69606	 110.0	 3	    1.12000	    0.95000;
	1029	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08727	   -3.69605	 110.0	 3	    1.12000	    0.95000;
	1030	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10562	   -0.96280	 110.0	 3	    1.12000	    0.95000;
	1031	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10562	   -0.96254	 110.0	 3	    1.12000	    0.95000;
	1032	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08164	   -4.52650	 110.0	 3	    1.12000	    0.95000;
	1033	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08164	   -4.52650	 110.0	 3	    1.12000	    0.95000;
	1034	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10464	   -0.92678	 110.0	 3	    1.12000	    0.95000;
	1035	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11010	    1.86777	 110.0	 3	    1.12000	    0.95000;
	1036	 1	 1.03	 0.14	 0.0	 0.0	 1	    1.10996	    1.84989	 110.0	 3	    1.12000	    0.95000;
	1037	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09545	    3.69607	 110.0	 3	    1.12000	    0.95000;
	1038	 1	 0.23	 0.00	 0.0	 0.0	 1	    1.09544	    3.69457	 110.0	 3	    1.12000	    0.95000;
	1039	 1	 3.78	 0.97	 0.0	 0.0	 1	    1.10103	   -1.06614	 110.0	 3	    1.12000	    0.95000;
	1040	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10105	   -1.06437	 110.0	 3	    1.12000	    0.95000;
	1041	 1	 4.29	 0.37	 0.0	 0.0	 1	    1.11303	   -0.92343	 110.0	 3	    1.12000	    0.95000;
	1042	 1	 0.86	 0.22	 0.0	 0.0	 1	    1.11306	   -0.91847	 110.0	 3	    1.12000	    0.95000;
	1043	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09545	    3.69607	 110.0	 3	    1.12000	    0.95000;
	1044	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09544	    3.69464	 110.0	 3	    1.12000	    0.95000;
	1045	 1	 22.68	 1.82	 0.0	 0.0	 1	    1.09606	   -2.20796	 110.0	 3	    1.12000	    0.95000;
	1046	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10191	   -0.98354	 110.0	 3	    1.12000	    0.95000;
	1047	 1	 12.53	 1.41	 0.0	 0.0	 1	    1.08393	    1.62510	 110.0	 3	    1.12000	    0.95000;
	1048	 1	 10.13	 1.56	 0.0	 0.0	 1	    1.08426	    1.63873	 110.0	 3	    1.12000	    0.95000;
	1049	 1	 15.48	 0.99	 0.0	 0.0	 1	    1.10829	    4.14660	 110.0	 3	    1.12000	    0.95000;
	1050	 1	 12.72	 1.21	 0.0	 0.0	 1	    1.10822	    4.17810	 110.0	 3	    1.12000	    0.95000;
	1051	 1	 0.69	 0.13	 0.0	 0.0	 1	    1.09323	   -2.18568	 110.0	 3	    1.12000	    0.95000;
	1052	 1	 0.00	 0.06	 0.0	 0.0	 1	    1.09327	   -2.18140	 110.0	 3	    1.12000	    0.95000;
	1053	 1	 5.15	 0.45	 0.0	 0.0	 1	    1.10667	   -5.01046	 110.0	 3	    1.12000	    0.95000;
	1054	 1	 0.00	 0.11	 0.0	 0.0	 1	    1.10778	   -5.28388	 110.0	 3	    1.12000	    0.95000;
	1055	 1	 3.78	 0.76	 0.0	 0.0	 1	    1.09958	   -1.94469	 110.0	 3	    1.12000	    0.95000;
	1056	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09967	   -1.94030	 110.0	 3	    1.12000	    0.95000;
	1057	 1	 10.49	 0.42	 0.0	 0.0	 1	    1.08953	   -7.52029	 110.0	 3	    1.12000	    0.95000;
	1058	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08952	   -7.52655	 110.0	 3	    1.12000	    0.95000;
	1059	 1	 7.72	 1.56	 0.0	 0.0	 1	    1.09232	   -2.81668	 110.0	 3	    1.12000	    0.95000;
	1060	 1	 5.84	 0.52	 0.0	 0.0	 1	    1.09282	   -2.76756	 110.0	 3	    1.12000	    0.95000;
	1061	 1	 5.15	 3.64	 0.0	 0.0	 1	    1.09950	   -1.18498	 110.0	 3	    1.12000	    0.95000;
	1062	 1	 10.13	 1.26	 0.0	 0.0	 1	    1.09948	   -1.18976	 110.0	 3	    1.12000	    0.95000;
	1063	 1	 3.09	 0.51	 0.0	 0.0	 1	    1.05966	   -4.41518	 110.0	 3	    1.12000	    0.95000;
	1064	 1	 12.74	 2.72	 0.0	 0.0	 1	    1.04539	   -7.17340	 110.0	 3	    1.12000	    0.95000;
	1065	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.04539	   -7.16097	 110.0	 3	    1.12000	    0.95000;
	1066	 1	 2.06	 0.22	 0.0	 0.0	 1	    1.08588	    1.97973	 110.0	 3	    1.12000	    0.95000;
	1067	 1	 4.64	 0.76	 0.0	 0.0	 1	    1.08587	    1.98931	 110.0	 3	    1.12000	    0.95000;
	1068	 1	 0.69	 0.11	 0.0	 0.0	 1	    1.08593	    1.98503	 110.0	 3	    1.12000	    0.95000;
	1069	 1	 4.81	 0.45	 0.0	 0.0	 1	    1.10513	   -5.75718	 110.0	 3	    1.12000	    0.95000;
	1070	 1	 17.16	 1.19	 0.0	 0.0	 1	    1.10513	   -5.75308	 110.0	 3	    1.12000	    0.95000;
	1071	 1	 4.12	 0.85	 0.0	 0.0	 1	    1.10642	   -0.98038	 110.0	 3	    1.12000	    0.95000;
	1072	 1	 4.81	 0.93	 0.0	 0.0	 1	    1.10637	   -0.95866	 110.0	 3	    1.12000	    0.95000;
	1073	 1	 11.34	 1.50	 0.0	 0.0	 1	    1.08739	    1.15920	 110.0	 3	    1.12000	    0.95000;
	1074	 1	 10.31	 1.39	 0.0	 0.0	 1	    1.08736	    1.16350	 110.0	 3	    1.12000	    0.95000;
	1075	 1	 4.47	 0.77	 0.0	 0.0	 1	    1.11229	   -4.01258	 110.0	 3	    1.12000	    0.95000;
	1076	 1	 8.08	 1.62	 0.0	 0.0	 1	    1.11235	   -3.98662	 110.0	 3	    1.12000	    0.95000;
	1077	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08164	   -0.72213	 110.0	 3	    1.12000	    0.95000;
	1078	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08165	   -0.74634	 110.0	 3	    1.12000	    0.95000;
	1079	 1	 5.85	 2.08	 0.0	 0.0	 1	    1.09252	   -6.95879	 110.0	 3	    1.12000	    0.95000;
	1080	 1	 2.75	 0.15	 0.0	 0.0	 1	    1.09252	   -6.96139	 110.0	 3	    1.12000	    0.95000;
	1081	 1	 8.75	 0.37	 0.0	 0.0	 1	    1.08269	   -4.54732	 110.0	 3	    1.12000	    0.95000;
	1082	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08285	   -4.51501	 110.0	 3	    1.12000	    0.95000;
	1083	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08271	   -4.54453	 110.0	 3	    1.12000	    0.95000;
	1084	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08285	   -4.51501	 110.0	 3	    1.12000	    0.95000;
	1085	 1	 4.12	 0.31	 0.0	 0.0	 1	    1.10871	   -4.59693	 110.0	 3	    1.12000	    0.95000;
	1086	 1	 3.26	 0.38	 0.0	 0.0	 1	    1.10869	   -4.61505	 110.0	 3	    1.12000	    0.95000;
	1087	 1	 2.58	 0.83	 0.0	 0.0	 1	    1.07886	   -2.33186	 110.0	 3	    1.12000	    0.95000;
	1088	 1	 2.40	 0.74	 0.0	 0.0	 1	    1.07887	   -2.33525	 110.0	 3	    1.12000	    0.95000;
	1089	 1	 8.58	 0.74	 0.0	 0.0	 1	    1.09993	   -2.09923	 110.0	 3	    1.12000	    0.95000;
	1090	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09997	   -2.08259	 110.0	 3	    1.12000	    0.95000;
	1091	 1	 10.98	 0.30	 0.0	 0.0	 1	    1.10779	   -5.28393	 110.0	 3	    1.12000	    0.95000;
	1092	 1	 3.43	 0.82	 0.0	 0.0	 1	    1.10674	   -5.00516	 110.0	 3	    1.12000	    0.95000;
	1093	 1	 7.73	 1.78	 0.0	 0.0	 1	    1.07752	   -3.18239	 110.0	 3	    1.12000	    0.95000;
	1094	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07781	   -3.17027	 110.0	 3	    1.12000	    0.95000;
	1095	 1	 8.25	 1.26	 0.0	 0.0	 1	    1.06665	   -2.83350	 110.0	 3	    1.12000	    0.95000;
	1096	 1	 3.96	 0.68	 0.0	 0.0	 1	    1.06669	   -2.85159	 110.0	 3	    1.12000	    0.95000;
	1097	 1	 5.66	 0.82	 0.0	 0.0	 1	    1.08616	    3.01550	 110.0	 3	    1.12000	    0.95000;
	1098	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09065	    3.68669	 110.0	 3	    1.12000	    0.95000;
	1099	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08632	    3.02799	 110.0	 3	    1.12000	    0.95000;
	1100	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09065	    3.68671	 110.0	 3	    1.12000	    0.95000;
	1101	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08046	   -5.91374	 110.0	 3	    1.12000	    0.95000;
	1102	 1	 7.72	 0.67	 0.0	 0.0	 1	    1.08047	   -5.91442	 110.0	 3	    1.12000	    0.95000;
	1103	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08627	    2.61663	 110.0	 3	    1.12000	    0.95000;
	1104	 1	 10.82	 1.60	 0.0	 0.0	 1	    1.09088	   -2.96185	 110.0	 3	    1.12000	    0.95000;
	1105	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08627	    2.61669	 110.0	 3	    1.12000	    0.95000;
	1106	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09120	   -2.92736	 110.0	 3	    1.12000	    0.95000;
	1107	 1	 1.55	 0.49	 0.0	 0.0	 1	    1.10401	   -5.58037	 110.0	 3	    1.12000	    0.95000;
	1108	 1	 1.61	 -0.33	 0.0	 0.0	 1	    1.10401	   -5.58489	 110.0	 3	    1.12000	    0.95000;
	1109	 1	 3.43	 0.59	 0.0	 0.0	 1	    1.10729	   -0.22585	 110.0	 3	    1.12000	    0.95000;
	1110	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10723	   -0.22822	 110.0	 3	    1.12000	    0.95000;
	1111	 1	 4.36	 -0.72	 0.0	 0.0	 1	    1.08700	   -8.12294	 110.0	 3	    1.12000	    0.95000;
	1112	 1	 4.13	 -0.81	 0.0	 0.0	 1	    1.05192	   -7.70846	 110.0	 3	    1.12000	    0.95000;
	1113	 2	 6.44	 8.12	 0.0	 0.0	 1	    1.11968	   -0.27024	 110.0	 3	    1.12000	    0.95000;
	1114	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.09289	   -2.75831	 110.0	 3	    1.12000	    0.95000;
	1115	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.08621	    2.61762	 110.0	 3	    1.12000	    0.95000;
	1116	 1	 5.50	 1.65	 0.0	 0.0	 1	    1.10825	   -5.29839	 110.0	 3	    1.12000	    0.95000;
	1117	 1	 6.18	 0.84	 0.0	 0.0	 1	    1.10824	   -5.30057	 110.0	 3	    1.12000	    0.95000;
	1118	 1	 11.15	 1.84	 0.0	 0.0	 1	    1.03187	    1.46551	 110.0	 3	    1.12000	    0.95000;
	1119	 1	 11.54	 1.10	 0.0	 0.0	 1	    1.03189	    1.50955	 110.0	 3	    1.12000	    0.95000;
	1120	 1	 13.22	 5.57	 0.0	 0.0	 1	    1.06906	   -0.29365	 110.0	 3	    1.12000	    0.95000;
	1121	 1	 0.69	 0.00	 0.0	 0.0	 1	    1.06919	   -0.26042	 110.0	 3	    1.12000	    0.95000;
	1122	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08046	   -5.91290	 110.0	 3	    1.12000	    0.95000;
	1123	 1	 3.09	 0.23	 0.0	 0.0	 1	    1.08048	   -5.91530	 110.0	 3	    1.12000	    0.95000;
	1124	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08046	   -5.91289	 110.0	 3	    1.12000	    0.95000;
	1125	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08052	   -5.91216	 110.0	 3	    1.12000	    0.95000;
	1126	 1	 3.95	 0.76	 0.0	 0.0	 1	    1.08061	   -5.91715	 110.0	 3	    1.12000	    0.95000;
	1127	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08102	   -5.88433	 110.0	 3	    1.12000	    0.95000;
	1128	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08065	   -5.91293	 110.0	 3	    1.12000	    0.95000;
	1129	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08102	   -5.88433	 110.0	 3	    1.12000	    0.95000;
	1130	 1	 19.61	 4.08	 0.0	 0.0	 1	    1.08389	   -4.18332	 110.0	 3	    1.12000	    0.95000;
	1131	 1	 14.44	 2.02	 0.0	 0.0	 1	    1.08023	   -5.94147	 110.0	 3	    1.12000	    0.95000;
	1132	 1	 8.41	 2.73	 0.0	 0.0	 1	    1.07999	   -5.93028	 110.0	 3	    1.12000	    0.95000;
	1133	 1	 6.87	 2.64	 0.0	 0.0	 1	    1.08002	   -5.92849	 110.0	 3	    1.12000	    0.95000;
	1134	 1	 4.29	 0.46	 0.0	 0.0	 1	    1.07447	   -4.85327	 110.0	 3	    1.12000	    0.95000;
	1135	 1	 6.88	 2.57	 0.0	 0.0	 1	    1.07445	   -4.86291	 110.0	 3	    1.12000	    0.95000;
	1136	 1	 3.95	 0.67	 0.0	 0.0	 1	    1.10448	   -1.54105	 110.0	 3	    1.12000	    0.95000;
	1137	 1	 95.09	 21.25	 0.0	 0.0	 1	    1.08648	    2.88590	 110.0	 3	    1.12000	    0.95000;
	1138	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10908	   -0.84643	 110.0	 3	    1.12000	    0.95000;
	1139	 1	 72.61	 13.74	 0.0	 0.0	 1	    1.10645	   -1.07405	 110.0	 3	    1.12000	    0.95000;
	1140	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10908	   -0.84643	 110.0	 3	    1.12000	    0.95000;
	1141	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08710	    2.94263	 110.0	 3	    1.12000	    0.95000;
	1142	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10743	   -0.97324	 110.0	 3	    1.12000	    0.95000;
	1143	 1	 10.30	 1.86	 0.0	 0.0	 1	    1.08118	   -5.03719	 110.0	 3	    1.12000	    0.95000;
	1144	 1	 54.93	 1.11	 0.0	 0.0	 1	    1.08121	   -5.04229	 110.0	 3	    1.12000	    0.95000;
	1145	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08114	   -5.03096	 110.0	 3	    1.12000	    0.95000;
	1146	 1	 0.86	 0.22	 0.0	 0.0	 1	    1.08077	   -4.62989	 110.0	 3	    1.12000	    0.95000;
	1147	 1	 2.23	 0.30	 0.0	 0.0	 1	    1.08080	   -4.68151	 110.0	 3	    1.12000	    0.95000;
	1148	 1	 2.87	 0.00	 0.0	 0.0	 1	    1.09807	   -6.64015	 110.0	 3	    1.12000	    0.95000;
	1149	 1	 10.13	 0.45	 0.0	 0.0	 1	    1.09805	   -6.65481	 110.0	 3	    1.12000	    0.95000;
	1150	 1	 2.75	 0.59	 0.0	 0.0	 1	    1.11223	   -1.05798	 110.0	 3	    1.12000	    0.95000;
	1151	 1	 4.29	 0.67	 0.0	 0.0	 1	    1.11225	   -1.06233	 110.0	 3	    1.12000	    0.95000;
	1152	 2	 33.33	 4.93	 0.0	 0.0	 1	    1.08822	    1.64000	 110.0	 3	    1.12000	    0.95000;
	1153	 2	 29.74	 4.43	 0.0	 0.0	 1	    1.09195	    1.98864	 110.0	 3	    1.12000	    0.95000;
	1154	 2	 31.92	 4.72	 0.0	 0.0	 1	    1.08191	    0.92125	 110.0	 3	    1.12000	    0.95000;
	1155	 1	 8.58	 1.55	 0.0	 0.0	 1	    1.08880	    1.63386	 110.0	 3	    1.12000	    0.95000;
	1156	 1	 4.29	 0.77	 0.0	 0.0	 1	    1.08881	    1.64097	 110.0	 3	    1.12000	    0.95000;
	1157	 1	 35.07	 8.98	 0.0	 0.0	 1	    1.08738	    1.48837	 110.0	 3	    1.12000	    0.95000;
	1158	 1	 3.26	 1.43	 0.0	 0.0	 1	    1.08715	    0.98738	 110.0	 3	    1.12000	    0.95000;
	1159	 1	 17.18	 2.59	 0.0	 0.0	 1	    1.08312	    0.96038	 110.0	 3	    1.12000	    0.95000;
	1160	 1	 1.55	 0.36	 0.0	 0.0	 1	    1.08938	    1.70604	 110.0	 3	    1.12000	    0.95000;
	1161	 1	 23.72	 3.56	 0.0	 0.0	 1	    1.08308	    0.94854	 110.0	 3	    1.12000	    0.95000;
	1162	 1	 15.64	 2.71	 0.0	 0.0	 1	    1.08710	    0.97801	 110.0	 3	    1.12000	    0.95000;
	1163	 1	 10.99	 1.95	 0.0	 0.0	 1	    1.08828	    1.56129	 110.0	 3	    1.12000	    0.95000;
	1164	 1	 16.50	 2.52	 0.0	 0.0	 1	    1.08810	    1.56170	 110.0	 3	    1.12000	    0.95000;
	1165	 1	 16.50	 2.52	 0.0	 0.0	 1	    1.08810	    1.55823	 110.0	 3	    1.12000	    0.95000;
	1166	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.08433	    1.34615	 110.0	 3	    1.12000	    0.95000;
	1167	 1	 4.64	 0.77	 0.0	 0.0	 1	    1.08467	    0.96583	 110.0	 3	    1.12000	    0.95000;
	1168	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08438	    1.34469	 110.0	 3	    1.12000	    0.95000;
	1169	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08469	    0.96701	 110.0	 3	    1.12000	    0.95000;
	1170	 1	 6.35	 0.89	 0.0	 0.0	 1	    1.09012	    3.28519	 110.0	 3	    1.12000	    0.95000;
	1171	 1	 1.20	 0.15	 0.0	 0.0	 1	    1.09039	    3.32916	 110.0	 3	    1.12000	    0.95000;
	1172	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09310	   -1.40191	 110.0	 3	    1.12000	    0.95000;
	1173	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09310	   -1.40191	 110.0	 3	    1.12000	    0.95000;
	1174	 1	 2.75	 0.37	 0.0	 0.0	 1	    1.10431	    0.76856	 110.0	 3	    1.12000	    0.95000;
	1175	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10435	    0.77246	 110.0	 3	    1.12000	    0.95000;
	1176	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09306	   -1.40115	 110.0	 3	    1.12000	    0.95000;
	1177	 1	 11.51	 2.04	 0.0	 0.0	 1	    1.11085	    2.54053	 110.0	 3	    1.12000	    0.95000;
	1178	 1	 7.73	 1.45	 0.0	 0.0	 1	    1.09979	    0.22120	 110.0	 3	    1.12000	    0.95000;
	1179	 2	 11.55	 8.82	 0.0	 0.0	 1	    1.10533	   -0.88529	 110.0	 3	    1.12000	    0.95000;
	1180	 2	 2.06	 0.67	 0.0	 0.0	 1	    1.09843	   -0.19900	 110.0	 3	    1.12000	    0.95000;
	1181	 1	 6.54	 1.97	 0.0	 0.0	 1	    1.07664	    1.01910	 110.0	 3	    1.12000	    0.95000;
	1182	 1	 0.00	 0.04	 0.0	 0.0	 1	    1.07662	    1.01903	 110.0	 3	    1.12000	    0.95000;
	1183	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10578	   -0.19178	 110.0	 3	    1.12000	    0.95000;
	1184	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10578	   -0.19178	 110.0	 3	    1.12000	    0.95000;
	1185	 1	 18.88	 4.46	 0.0	 0.0	 1	    1.07993	    2.67135	 110.0	 3	    1.12000	    0.95000;
	1186	 1	 15.45	 2.23	 0.0	 0.0	 1	    1.07976	    2.64731	 110.0	 3	    1.12000	    0.95000;
	1187	 1	 114.15	 14.86	 0.0	 0.0	 1	    1.03216	   -2.85998	 110.0	 3	    1.12000	    0.95000;
	1188	 2	 149.32	 40.48	 0.0	 0.0	 1	    1.10573	   -1.34220	 110.0	 3	    1.12000	    0.95000;
	1189	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09937	   -1.20048	 110.0	 3	    1.12000	    0.95000;
	1190	 1	 11.19	 1.40	 0.0	 0.0	 1	    1.10411	   -0.98701	 110.0	 3	    1.12000	    0.95000;
	1191	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09937	   -1.20048	 110.0	 3	    1.12000	    0.95000;
	1192	 1	 1.37	 0.27	 0.0	 0.0	 1	    1.10426	    2.29103	 110.0	 3	    1.12000	    0.95000;
	1193	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10433	    2.29768	 110.0	 3	    1.12000	    0.95000;
	1194	 1	 29.35	 7.06	 0.0	 0.0	 1	    1.06627	    1.59271	 110.0	 3	    1.12000	    0.95000;
	1195	 1	 0.00	 0.22	 0.0	 0.0	 1	    1.06633	    1.59581	 110.0	 3	    1.12000	    0.95000;
	1196	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06333	    1.70370	 110.0	 3	    1.12000	    0.95000;
	1197	 1	 3.43	 0.56	 0.0	 0.0	 1	    1.06188	    4.74076	 110.0	 3	    1.12000	    0.95000;
	1198	 1	 1.03	 0.11	 0.0	 0.0	 1	    1.06090	    5.03473	 110.0	 3	    1.12000	    0.95000;
	1199	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06192	    4.74411	 110.0	 3	    1.12000	    0.95000;
	1200	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06091	    5.03577	 110.0	 3	    1.12000	    0.95000;
	1201	 1	 0.34	 0.06	 0.0	 0.0	 1	    1.10983	    2.79088	 110.0	 3	    1.12000	    0.95000;
	1202	 1	 1.20	 0.06	 0.0	 0.0	 1	    1.10989	    2.78389	 110.0	 3	    1.12000	    0.95000;
	1203	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10562	   -0.96280	 110.0	 3	    1.12000	    0.95000;
	1204	 1	 4.99	 0.71	 0.0	 0.0	 1	    1.07796	   -6.03849	 110.0	 3	    1.12000	    0.95000;
	1205	 1	 0.34	 0.04	 0.0	 0.0	 1	    1.07794	   -6.03931	 110.0	 3	    1.12000	    0.95000;
	1206	 1	 4.29	 0.22	 0.0	 0.0	 1	    1.09051	   -3.14812	 110.0	 3	    1.12000	    0.95000;
	1207	 1	 5.15	 0.22	 0.0	 0.0	 1	    1.09043	   -3.17381	 110.0	 3	    1.12000	    0.95000;
	1208	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10593	    2.93064	 110.0	 3	    1.12000	    0.95000;
	1209	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10596	    2.94247	 110.0	 3	    1.12000	    0.95000;
	1210	 1	 6.87	 1.32	 0.0	 0.0	 1	    1.11480	    2.27616	 110.0	 3	    1.12000	    0.95000;
	1211	 1	 3.43	 0.68	 0.0	 0.0	 1	    1.11480	    2.28055	 110.0	 3	    1.12000	    0.95000;
	1212	 1	 2.06	 0.50	 0.0	 0.0	 1	    1.07245	   -6.31579	 110.0	 3	    1.12000	    0.95000;
	1213	 1	 2.58	 0.66	 0.0	 0.0	 1	    1.07241	   -6.31669	 110.0	 3	    1.12000	    0.95000;
	1214	 1	 9.14	 2.72	 0.0	 0.0	 1	    1.07287	    1.07379	 110.0	 3	    1.12000	    0.95000;
	1215	 1	 3.78	 0.90	 0.0	 0.0	 1	    1.07286	    1.07741	 110.0	 3	    1.12000	    0.95000;
	1216	 1	 1.72	 0.26	 0.0	 0.0	 1	    1.09755	   -2.18673	 110.0	 3	    1.12000	    0.95000;
	1217	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09756	   -2.18644	 110.0	 3	    1.12000	    0.95000;
	1218	 1	 6.35	 1.23	 0.0	 0.0	 1	    1.10380	   -1.19729	 110.0	 3	    1.12000	    0.95000;
	1219	 1	 2.57	 0.56	 0.0	 0.0	 1	    1.10563	   -0.13887	 110.0	 3	    1.12000	    0.95000;
	1220	 1	 0.57	 -0.10	 0.0	 0.0	 1	    1.09870	    2.69975	 110.0	 3	    1.12000	    0.95000;
	1221	 1	 0.69	 0.15	 0.0	 0.0	 1	    1.09866	    2.70817	 110.0	 3	    1.12000	    0.95000;
	1222	 1	 2.06	 0.96	 0.0	 0.0	 1	    1.09230	   -2.24735	 110.0	 3	    1.12000	    0.95000;
	1223	 1	 15.81	 3.06	 0.0	 0.0	 1	    1.09255	   -2.16502	 110.0	 3	    1.12000	    0.95000;
	1224	 1	 6.20	 1.13	 0.0	 0.0	 1	    1.10698	    3.93980	 110.0	 3	    1.12000	    0.95000;
	1225	 1	 5.34	 1.72	 0.0	 0.0	 1	    1.10689	    3.91459	 110.0	 3	    1.12000	    0.95000;
	1226	 1	 7.57	 0.98	 0.0	 0.0	 1	    1.08063	    1.00495	 110.0	 3	    1.12000	    0.95000;
	1227	 1	 7.05	 0.67	 0.0	 0.0	 1	    1.08123	    1.05885	 110.0	 3	    1.12000	    0.95000;
	1228	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08126	    1.03919	 110.0	 3	    1.12000	    0.95000;
	1229	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08154	    1.08332	 110.0	 3	    1.12000	    0.95000;
	1230	 1	 8.24	 2.27	 0.0	 0.0	 1	    1.10854	   -1.21082	 110.0	 3	    1.12000	    0.95000;
	1231	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10864	   -1.19665	 110.0	 3	    1.12000	    0.95000;
	1232	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10463	   -0.92676	 110.0	 3	    1.12000	    0.95000;
	1233	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10156	   -1.02339	 110.0	 3	    1.12000	    0.95000;
	1234	 1	 13.06	 1.89	 0.0	 0.0	 1	    1.07809	   -6.17676	 110.0	 3	    1.12000	    0.95000;
	1235	 1	 16.32	 2.41	 0.0	 0.0	 1	    1.07809	   -6.17515	 110.0	 3	    1.12000	    0.95000;
	1236	 1	 2.40	 0.56	 0.0	 0.0	 1	    1.10432	   -1.25720	 110.0	 3	    1.12000	    0.95000;
	1237	 1	 3.78	 0.78	 0.0	 0.0	 1	    1.10423	   -1.25313	 110.0	 3	    1.12000	    0.95000;
	1238	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08383	   -4.17557	 110.0	 3	    1.12000	    0.95000;
	1239	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08383	   -4.17557	 110.0	 3	    1.12000	    0.95000;
	1240	 1	 3.43	 0.40	 0.0	 0.0	 1	    1.09593	    2.18919	 110.0	 3	    1.12000	    0.95000;
	1241	 1	 3.95	 0.71	 0.0	 0.0	 1	    1.09589	    2.17419	 110.0	 3	    1.12000	    0.95000;
	1242	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07987	   -5.94451	 110.0	 3	    1.12000	    0.95000;
	1243	 1	 7.40	 0.94	 0.0	 0.0	 1	    1.07986	   -5.95103	 110.0	 3	    1.12000	    0.95000;
	1244	 1	 6.70	 1.22	 0.0	 0.0	 1	    1.05089	   -6.41703	 110.0	 3	    1.12000	    0.95000;
	1245	 1	 13.41	 2.30	 0.0	 0.0	 1	    1.05082	   -6.42999	 110.0	 3	    1.12000	    0.95000;
	1246	 2	 14.87	 7.19	 0.0	 0.0	 1	    1.12000	   -1.89142	 110.0	 3	    1.12000	    0.95000;
	1247	 2	 125.14	 21.27	 0.0	 0.0	 1	    1.09280	   -4.27258	 110.0	 3	    1.12000	    0.95000;
	1248	 2	 43.67	 8.77	 0.0	 0.0	 1	    1.08908	    1.48782	 110.0	 3	    1.12000	    0.95000;
	1249	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08909	    1.49105	 110.0	 3	    1.12000	    0.95000;
	1250	 1	 3.43	 0.52	 0.0	 0.0	 1	    1.09243	   -2.82032	 110.0	 3	    1.12000	    0.95000;
	1251	 1	 6.01	 1.26	 0.0	 0.0	 1	    1.11817	   -0.39563	 110.0	 3	    1.12000	    0.95000;
	1252	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09247	   -2.81815	 110.0	 3	    1.12000	    0.95000;
	1253	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11823	   -0.39218	 110.0	 3	    1.12000	    0.95000;
	1254	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08008	   -2.13188	 110.0	 3	    1.12000	    0.95000;
	1255	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07584	   -2.83315	 110.0	 3	    1.12000	    0.95000;
	1256	 1	 4.46	 0.45	 0.0	 0.0	 1	    1.10962	    2.28223	 110.0	 3	    1.12000	    0.95000;
	1257	 1	 4.81	 0.45	 0.0	 0.0	 1	    1.10963	    2.28393	 110.0	 3	    1.12000	    0.95000;
	1258	 1	 6.02	 0.12	 0.0	 0.0	 1	    1.09564	    3.72196	 110.0	 3	    1.12000	    0.95000;
	1259	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09565	    3.72576	 110.0	 3	    1.12000	    0.95000;
	1260	 1	 1.20	 0.26	 0.0	 0.0	 1	    1.10371	   -1.20109	 110.0	 3	    1.12000	    0.95000;
	1261	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10378	   -1.19672	 110.0	 3	    1.12000	    0.95000;
	1262	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07819	   -6.12705	 110.0	 3	    1.12000	    0.95000;
	1263	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07818	   -6.11704	 110.0	 3	    1.12000	    0.95000;
	1264	 1	 1.72	 0.44	 0.0	 0.0	 1	    1.08233	   -4.51478	 110.0	 3	    1.12000	    0.95000;
	1265	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08235	   -4.51123	 110.0	 3	    1.12000	    0.95000;
	1266	 1	 4.98	 1.08	 0.0	 0.0	 1	    1.07714	   -7.43549	 110.0	 3	    1.12000	    0.95000;
	1267	 1	 4.30	 0.92	 0.0	 0.0	 1	    1.07709	   -7.43993	 110.0	 3	    1.12000	    0.95000;
	1268	 1	 19.22	 2.38	 0.0	 0.0	 1	    1.08819	   -3.40715	 110.0	 3	    1.12000	    0.95000;
	1269	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08627	    2.61669	 110.0	 3	    1.12000	    0.95000;
	1270	 1	 5.32	 1.41	 0.0	 0.0	 1	    1.09117	   -2.92989	 110.0	 3	    1.12000	    0.95000;
	1271	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08936	   -3.32661	 110.0	 3	    1.12000	    0.95000;
	1272	 1	 10.50	 2.52	 0.0	 0.0	 1	    1.07761	   -6.31831	 110.0	 3	    1.12000	    0.95000;
	1273	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07812	   -6.27185	 110.0	 3	    1.12000	    0.95000;
	1274	 1	 4.81	 0.06	 0.0	 0.0	 1	    1.08600	    0.95974	 110.0	 3	    1.12000	    0.95000;
	1275	 1	 0.00	 0.06	 0.0	 0.0	 1	    1.10828	    5.20041	 110.0	 3	    1.12000	    0.95000;
	1276	 1	 9.27	 2.04	 0.0	 0.0	 1	    1.10940	   -1.41817	 110.0	 3	    1.12000	    0.95000;
	1277	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10960	   -1.40326	 110.0	 3	    1.12000	    0.95000;
	1278	 1	 8.59	 1.04	 0.0	 0.0	 1	    1.07651	   -6.04590	 110.0	 3	    1.12000	    0.95000;
	1279	 1	 4.46	 0.59	 0.0	 0.0	 1	    1.07653	   -6.04821	 110.0	 3	    1.12000	    0.95000;
	1280	 1	 10.98	 1.92	 0.0	 0.0	 1	    1.08239	    2.26219	 110.0	 3	    1.12000	    0.95000;
	1281	 1	 2.06	 0.29	 0.0	 0.0	 1	    1.08243	    2.26671	 110.0	 3	    1.12000	    0.95000;
	1282	 1	 11.68	 2.41	 0.0	 0.0	 1	    1.08074	   -4.80719	 110.0	 3	    1.12000	    0.95000;
	1283	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08073	   -4.81826	 110.0	 3	    1.12000	    0.95000;
	1284	 1	 6.01	 1.11	 0.0	 0.0	 1	    1.10705	    2.54636	 110.0	 3	    1.12000	    0.95000;
	1285	 1	 0.00	 0.06	 0.0	 0.0	 1	    1.09813	    3.29376	 110.0	 3	    1.12000	    0.95000;
	1286	 2	 15.32	 3.15	 0.0	 0.0	 1	    1.09483	    2.04696	 110.0	 3	    1.12000	    0.95000;
	1287	 2	 26.93	 42.00	 0.0	 0.0	 1	    1.12000	    7.52529	 110.0	 3	    1.12000	    0.95000;
	1288	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.10825	   -0.88708	 110.0	 3	    1.12000	    0.95000;
	1289	 1	 7.58	 -2.56	 0.0	 0.0	 1	    1.10366	    4.35538	 110.0	 3	    1.12000	    0.95000;
	1290	 1	 9.08	 -2.68	 0.0	 0.0	 1	    1.10364	    4.32504	 110.0	 3	    1.12000	    0.95000;
	1291	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06934	   -7.66493	 110.0	 3	    1.12000	    0.95000;
	1292	 1	 7.58	 1.26	 0.0	 0.0	 1	    1.06938	   -7.66398	 110.0	 3	    1.12000	    0.95000;
	1293	 1	 2.58	 0.44	 0.0	 0.0	 1	    1.08748	   -3.29045	 110.0	 3	    1.12000	    0.95000;
	1294	 1	 2.23	 0.44	 0.0	 0.0	 1	    1.08747	   -3.31294	 110.0	 3	    1.12000	    0.95000;
	1295	 1	 7.38	 1.04	 0.0	 0.0	 1	    1.11476	   -0.75473	 110.0	 3	    1.12000	    0.95000;
	1296	 1	 10.64	 2.97	 0.0	 0.0	 1	    1.11481	   -0.74329	 110.0	 3	    1.12000	    0.95000;
	1297	 1	 5.84	 0.65	 0.0	 0.0	 1	    1.10359	   -5.93664	 110.0	 3	    1.12000	    0.95000;
	1298	 1	 10.48	 1.19	 0.0	 0.0	 1	    1.10358	   -5.93438	 110.0	 3	    1.12000	    0.95000;
	1299	 1	 1.20	 1.19	 0.0	 0.0	 1	    1.09280	   -1.52342	 110.0	 3	    1.12000	    0.95000;
	1300	 1	 9.15	 6.13	 0.0	 0.0	 1	    1.09273	   -1.51452	 110.0	 3	    1.12000	    0.95000;
	1301	 1	 6.02	 0.95	 0.0	 0.0	 1	    1.07869	   -4.94895	 110.0	 3	    1.12000	    0.95000;
	1302	 1	 0.86	 0.18	 0.0	 0.0	 1	    1.07868	   -4.95011	 110.0	 3	    1.12000	    0.95000;
	1303	 1	 0.00	 0.07	 0.0	 0.0	 1	    1.08441	    0.42021	 110.0	 3	    1.12000	    0.95000;
	1304	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08442	    0.41453	 110.0	 3	    1.12000	    0.95000;
	1305	 1	 9.63	 1.66	 0.0	 0.0	 1	    1.07592	   -1.78844	 110.0	 3	    1.12000	    0.95000;
	1306	 1	 4.98	 0.86	 0.0	 0.0	 1	    1.07593	   -1.77946	 110.0	 3	    1.12000	    0.95000;
	1307	 1	 7.56	 1.26	 0.0	 0.0	 1	    1.10494	    2.46457	 110.0	 3	    1.12000	    0.95000;
	1308	 1	 11.38	 2.08	 0.0	 0.0	 1	    1.10484	    2.45400	 110.0	 3	    1.12000	    0.95000;
	1309	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08161	   -4.43266	 110.0	 3	    1.12000	    0.95000;
	1310	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08160	   -4.43258	 110.0	 3	    1.12000	    0.95000;
	1311	 1	 1.89	 0.41	 0.0	 0.0	 1	    1.07015	   -5.42741	 110.0	 3	    1.12000	    0.95000;
	1312	 1	 2.92	 0.51	 0.0	 0.0	 1	    1.07014	   -5.43087	 110.0	 3	    1.12000	    0.95000;
	1313	 1	 5.50	 1.31	 0.0	 0.0	 1	    1.09949	    4.37593	 110.0	 3	    1.12000	    0.95000;
	1314	 1	 6.19	 0.87	 0.0	 0.0	 1	    1.09950	    4.34967	 110.0	 3	    1.12000	    0.95000;
	1315	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10182	   -1.00518	 110.0	 3	    1.12000	    0.95000;
	1316	 1	 0.17	 0.06	 0.0	 0.0	 1	    1.10180	   -1.01169	 110.0	 3	    1.12000	    0.95000;
	1317	 1	 6.69	 1.19	 0.0	 0.0	 1	    1.09844	   -2.47021	 110.0	 3	    1.12000	    0.95000;
	1318	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09846	   -2.46899	 110.0	 3	    1.12000	    0.95000;
	1319	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09955	   -0.68843	 110.0	 3	    1.12000	    0.95000;
	1320	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09546	   -1.94302	 110.0	 3	    1.12000	    0.95000;
	1321	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09954	   -0.68832	 110.0	 3	    1.12000	    0.95000;
	1322	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09546	   -1.94291	 110.0	 3	    1.12000	    0.95000;
	1323	 1	 10.47	 1.49	 0.0	 0.0	 1	    1.08351	    2.46151	 110.0	 3	    1.12000	    0.95000;
	1324	 1	 10.13	 1.49	 0.0	 0.0	 1	    1.08349	    2.45363	 110.0	 3	    1.12000	    0.95000;
	1325	 1	 3.43	 0.37	 0.0	 0.0	 1	    1.09113	   -4.08057	 110.0	 3	    1.12000	    0.95000;
	1326	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11307	   -2.08252	 110.0	 3	    1.12000	    0.95000;
	1327	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09115	   -4.07875	 110.0	 3	    1.12000	    0.95000;
	1328	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11307	   -2.08251	 110.0	 3	    1.12000	    0.95000;
	1329	 1	 4.29	 0.31	 0.0	 0.0	 1	    1.08691	    1.17702	 110.0	 3	    1.12000	    0.95000;
	1330	 1	 2.92	 0.30	 0.0	 0.0	 1	    1.08692	    1.19714	 110.0	 3	    1.12000	    0.95000;
	1331	 1	 7.92	 0.58	 0.0	 0.0	 1	    1.05771	   -5.96570	 110.0	 3	    1.12000	    0.95000;
	1332	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05772	   -5.95006	 110.0	 3	    1.12000	    0.95000;
	1333	 1	 4.47	 0.69	 0.0	 0.0	 1	    1.07970	   -7.28587	 110.0	 3	    1.12000	    0.95000;
	1334	 1	 3.09	 0.07	 0.0	 0.0	 1	    1.07978	   -7.27769	 110.0	 3	    1.12000	    0.95000;
	1335	 1	 6.02	 1.27	 0.0	 0.0	 1	    1.09061	   -3.81481	 110.0	 3	    1.12000	    0.95000;
	1336	 1	 6.88	 0.89	 0.0	 0.0	 1	    1.09068	   -3.82271	 110.0	 3	    1.12000	    0.95000;
	1337	 1	 14.27	 2.30	 0.0	 0.0	 1	    1.06896	   -0.11568	 110.0	 3	    1.12000	    0.95000;
	1338	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06900	   -0.12236	 110.0	 3	    1.12000	    0.95000;
	1339	 1	 0.00	 0.12	 0.0	 0.0	 1	    1.11262	   -0.95237	 110.0	 3	    1.12000	    0.95000;
	1340	 1	 9.27	 1.41	 0.0	 0.0	 1	    1.09681	   -2.10197	 110.0	 3	    1.12000	    0.95000;
	1341	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10190	   -0.98344	 110.0	 3	    1.12000	    0.95000;
	1342	 2	 32.94	 6.97	 0.0	 0.0	 1	    1.10563	   -5.90430	 110.0	 3	    1.12000	    0.95000;
	1343	 2	 32.94	 6.97	 0.0	 0.0	 1	    1.10563	   -5.88874	 110.0	 3	    1.12000	    0.95000;
	1344	 1	 7.74	 0.99	 0.0	 0.0	 1	    1.09393	   -5.26662	 110.0	 3	    1.12000	    0.95000;
	1345	 1	 5.06	 -0.08	 0.0	 0.0	 1	    1.10431	   -6.02809	 110.0	 3	    1.12000	    0.95000;
	1346	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09398	   -5.26321	 110.0	 3	    1.12000	    0.95000;
	1347	 1	 2.40	 0.47	 0.0	 0.0	 1	    1.08208	   -4.80841	 110.0	 3	    1.12000	    0.95000;
	1348	 1	 11.69	 1.50	 0.0	 0.0	 1	    1.10636	   -2.57520	 110.0	 3	    1.12000	    0.95000;
	1349	 1	 3.44	 0.90	 0.0	 0.0	 1	    1.06221	   -4.60423	 110.0	 3	    1.12000	    0.95000;
	1350	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06222	   -4.63602	 110.0	 3	    1.12000	    0.95000;
	1351	 2	 18.71	 17.59	 0.0	 0.0	 1	    1.10527	   -1.27755	 110.0	 3	    1.12000	    0.95000;
	1352	 2	 13.34	 16.71	 0.0	 0.0	 1	    1.10876	   -0.17420	 110.0	 3	    1.12000	    0.95000;
	1353	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.10865	   -0.98040	 110.0	 3	    1.12000	    0.95000;
	1354	 1	 6.37	 1.05	 0.0	 0.0	 1	    1.08476	    1.50697	 110.0	 3	    1.12000	    0.95000;
	1355	 1	 4.30	 0.68	 0.0	 0.0	 1	    1.08471	    1.51288	 110.0	 3	    1.12000	    0.95000;
	1356	 1	 8.59	 1.28	 0.0	 0.0	 1	    1.11795	    7.13115	 110.0	 3	    1.12000	    0.95000;
	1357	 1	 20.12	 3.29	 0.0	 0.0	 1	    1.10596	   -1.13285	 110.0	 3	    1.12000	    0.95000;
	1358	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11827	    7.15306	 110.0	 3	    1.12000	    0.95000;
	1359	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10671	   -1.08237	 110.0	 3	    1.12000	    0.95000;
	1360	 1	 17.21	 3.04	 0.0	 0.0	 1	    1.04850	   -6.55851	 110.0	 3	    1.12000	    0.95000;
	1361	 1	 14.09	 4.35	 0.0	 0.0	 1	    1.04855	   -6.57747	 110.0	 3	    1.12000	    0.95000;
	1362	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10821	   -0.89948	 110.0	 3	    1.12000	    0.95000;
	1363	 2	 37.72	 32.14	 0.0	 0.0	 1	    1.08839	    3.07464	 110.0	 3	    1.12000	    0.95000;
	1364	 1	 6.70	 0.50	 0.0	 0.0	 1	    1.07148	   -5.24451	 110.0	 3	    1.12000	    0.95000;
	1365	 1	 8.59	 1.05	 0.0	 0.0	 1	    1.07146	   -5.24110	 110.0	 3	    1.12000	    0.95000;
	1366	 1	 1.72	 0.34	 0.0	 0.0	 1	    1.10801	   -0.20123	 110.0	 3	    1.12000	    0.95000;
	1367	 1	 1.72	 0.36	 0.0	 0.0	 1	    1.10794	   -0.20430	 110.0	 3	    1.12000	    0.95000;
	1368	 1	 22.51	 3.57	 0.0	 0.0	 1	    1.10766	   -1.49357	 110.0	 3	    1.12000	    0.95000;
	1369	 1	 37.08	 3.27	 0.0	 0.0	 1	    1.10772	   -1.47623	 110.0	 3	    1.12000	    0.95000;
	1370	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10806	    3.59129	 110.0	 3	    1.12000	    0.95000;
	1371	 1	 12.71	 2.41	 0.0	 0.0	 1	    1.10947	    4.10538	 110.0	 3	    1.12000	    0.95000;
	1372	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10806	    3.59143	 110.0	 3	    1.12000	    0.95000;
	1373	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11027	    4.15237	 110.0	 3	    1.12000	    0.95000;
	1374	 2	 12.91	 14.29	 0.0	 0.0	 1	    1.09116	    1.22982	 110.0	 3	    1.12000	    0.95000;
	1375	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.09095	    1.21456	 110.0	 3	    1.12000	    0.95000;
	1376	 2	 5.50	 1.69	 0.0	 0.0	 1	    1.08742	    1.48515	 110.0	 3	    1.12000	    0.95000;
	1377	 1	 6.02	 1.02	 0.0	 0.0	 1	    1.09389	    3.21084	 110.0	 3	    1.12000	    0.95000;
	1378	 1	 3.78	 0.61	 0.0	 0.0	 1	    1.09390	    3.19459	 110.0	 3	    1.12000	    0.95000;
	1379	 1	 8.94	 1.48	 0.0	 0.0	 1	    1.09876	   -1.97426	 110.0	 3	    1.12000	    0.95000;
	1380	 1	 0.00	 0.06	 0.0	 0.0	 1	    1.09870	   -1.98007	 110.0	 3	    1.12000	    0.95000;
	1381	 1	 10.31	 2.27	 0.0	 0.0	 1	    1.10600	   -1.42364	 110.0	 3	    1.12000	    0.95000;
	1382	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10608	   -1.41287	 110.0	 3	    1.12000	    0.95000;
	1383	 1	 1.55	 0.30	 0.0	 0.0	 1	    1.10345	    2.52527	 110.0	 3	    1.12000	    0.95000;
	1384	 1	 2.06	 0.44	 0.0	 0.0	 1	    1.10346	    2.53240	 110.0	 3	    1.12000	    0.95000;
	1385	 1	 5.74	 -1.41	 0.0	 0.0	 1	    1.08877	    1.57388	 110.0	 3	    1.12000	    0.95000;
	1386	 1	 12.63	 -2.90	 0.0	 0.0	 1	    1.09773	    2.02468	 110.0	 3	    1.12000	    0.95000;
	1387	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09184	   -2.36919	 110.0	 3	    1.12000	    0.95000;
	1388	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09188	   -2.34385	 110.0	 3	    1.12000	    0.95000;
	1389	 1	 5.84	 1.09	 0.0	 0.0	 1	    1.10580	    0.79773	 110.0	 3	    1.12000	    0.95000;
	1390	 1	 1.89	 0.36	 0.0	 0.0	 1	    1.10573	    0.82860	 110.0	 3	    1.12000	    0.95000;
	1391	 1	 9.79	 -3.40	 0.0	 0.0	 1	    1.09076	    1.36525	 110.0	 3	    1.12000	    0.95000;
	1392	 1	 8.64	 -0.00	 0.0	 0.0	 1	    1.09075	    1.34782	 110.0	 3	    1.12000	    0.95000;
	1393	 1	 9.63	 1.50	 0.0	 0.0	 1	    1.08940	    1.70740	 110.0	 3	    1.12000	    0.95000;
	1394	 1	 12.55	 1.88	 0.0	 0.0	 1	    1.08335	    0.97775	 110.0	 3	    1.12000	    0.95000;
	1395	 1	 3.61	 0.75	 0.0	 0.0	 1	    1.09240	   -2.02043	 110.0	 3	    1.12000	    0.95000;
	1396	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09252	   -2.01075	 110.0	 3	    1.12000	    0.95000;
	1397	 1	 16.85	 2.99	 0.0	 0.0	 1	    1.10127	   -1.03606	 110.0	 3	    1.12000	    0.95000;
	1398	 1	 12.37	 2.17	 0.0	 0.0	 1	    1.10130	   -1.03030	 110.0	 3	    1.12000	    0.95000;
	1399	 1	 3.09	 0.67	 0.0	 0.0	 1	    1.09938	   -5.90760	 110.0	 3	    1.12000	    0.95000;
	1400	 1	 25.40	 8.02	 0.0	 0.0	 1	    1.09780	   -5.60703	 110.0	 3	    1.12000	    0.95000;
	1401	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09941	   -5.90544	 110.0	 3	    1.12000	    0.95000;
	1402	 1	 5.32	 3.19	 0.0	 0.0	 1	    1.10243	   -1.06322	 110.0	 3	    1.12000	    0.95000;
	1403	 1	 17.85	 6.76	 0.0	 0.0	 1	    1.10235	   -1.07119	 110.0	 3	    1.12000	    0.95000;
	1404	 1	 5.50	 0.63	 0.0	 0.0	 1	    1.08048	   -4.86351	 110.0	 3	    1.12000	    0.95000;
	1405	 1	 2.06	 0.29	 0.0	 0.0	 1	    1.07987	   -4.94449	 110.0	 3	    1.12000	    0.95000;
	1406	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08062	   -4.85394	 110.0	 3	    1.12000	    0.95000;
	1407	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07992	   -4.94094	 110.0	 3	    1.12000	    0.95000;
	1408	 1	 7.72	 1.34	 0.0	 0.0	 1	    1.09837	    4.10919	 110.0	 3	    1.12000	    0.95000;
	1409	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09842	    4.08829	 110.0	 3	    1.12000	    0.95000;
	1410	 1	 16.85	 4.03	 0.0	 0.0	 1	    1.08826	    1.74257	 110.0	 3	    1.12000	    0.95000;
	1411	 1	 13.06	 2.40	 0.0	 0.0	 1	    1.08866	    1.76668	 110.0	 3	    1.12000	    0.95000;
	1412	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08080	   -4.62855	 110.0	 3	    1.12000	    0.95000;
	1413	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08087	   -4.67766	 110.0	 3	    1.12000	    0.95000;
	1414	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.08161	   -4.53528	 110.0	 3	    1.12000	    0.95000;
	1415	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.08279	   -4.34354	 110.0	 3	    1.12000	    0.95000;
	1416	 1	 0.00	 0.11	 0.0	 0.0	 1	    1.08899	   -3.26905	 110.0	 3	    1.12000	    0.95000;
	1417	 1	 0.00	 0.11	 0.0	 0.0	 1	    1.08898	   -3.26150	 110.0	 3	    1.12000	    0.95000;
	1418	 1	 5.50	 3.08	 0.0	 0.0	 1	    1.08173	   -4.54074	 110.0	 3	    1.12000	    0.95000;
	1419	 1	 0.34	 0.11	 0.0	 0.0	 1	    1.08172	   -4.54016	 110.0	 3	    1.12000	    0.95000;
	1420	 1	 3.09	 0.38	 0.0	 0.0	 1	    1.10622	   -0.98888	 110.0	 3	    1.12000	    0.95000;
	1421	 1	 4.46	 0.47	 0.0	 0.0	 1	    1.10616	   -0.98858	 110.0	 3	    1.12000	    0.95000;
	1422	 1	 0.51	 0.10	 0.0	 0.0	 1	    1.10522	   -1.31970	 110.0	 3	    1.12000	    0.95000;
	1423	 1	 1.03	 0.10	 0.0	 0.0	 1	    1.10512	   -1.31695	 110.0	 3	    1.12000	    0.95000;
	1424	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08930	   -3.27982	 110.0	 3	    1.12000	    0.95000;
	1425	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08930	   -3.27981	 110.0	 3	    1.12000	    0.95000;
	1426	 1	 4.46	 0.69	 0.0	 0.0	 1	    1.10564	    2.73735	 110.0	 3	    1.12000	    0.95000;
	1427	 1	 14.45	 2.96	 0.0	 0.0	 1	    1.10584	    2.74207	 110.0	 3	    1.12000	    0.95000;
	1428	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.03056	    0.83757	 110.0	 3	    1.12000	    0.95000;
	1429	 1	 10.66	 0.26	 0.0	 0.0	 1	    1.03062	    0.82558	 110.0	 3	    1.12000	    0.95000;
	1430	 1	 3.44	 0.83	 0.0	 0.0	 1	    1.10219	   -1.08661	 110.0	 3	    1.12000	    0.95000;
	1431	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10219	   -1.08647	 110.0	 3	    1.12000	    0.95000;
	1432	 2	 2.54	 0.35	 0.0	 0.0	 1	    1.05676	    6.42225	 110.0	 3	    1.12000	    0.95000;
	1433	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.06713	    1.74227	 110.0	 3	    1.12000	    0.95000;
	1434	 2	 44.96	 12.14	 0.0	 0.0	 1	    1.07740	    3.56378	 110.0	 3	    1.12000	    0.95000;
	1435	 2	 5.48	 1.48	 0.0	 0.0	 1	    1.07959	    3.56359	 110.0	 3	    1.12000	    0.95000;
	1436	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07758	    3.61142	 110.0	 3	    1.12000	    0.95000;
	1437	 1	 14.27	 2.41	 0.0	 0.0	 1	    1.10466	    3.82807	 110.0	 3	    1.12000	    0.95000;
	1438	 1	 17.21	 2.89	 0.0	 0.0	 1	    1.10464	    3.80021	 110.0	 3	    1.12000	    0.95000;
	1439	 2	 5.85	 0.51	 0.0	 0.0	 1	    1.10168	   -1.11009	 110.0	 3	    1.12000	    0.95000;
	1440	 1	 19.81	 4.60	 0.0	 0.0	 1	    1.10160	   -1.11845	 110.0	 3	    1.12000	    0.95000;
	1441	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11594	    2.29231	 110.0	 3	    1.12000	    0.95000;
	1442	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11593	    2.29235	 110.0	 3	    1.12000	    0.95000;
	1443	 1	 9.63	 1.12	 0.0	 0.0	 1	    1.11153	    5.39796	 110.0	 3	    1.12000	    0.95000;
	1444	 1	 7.05	 2.42	 0.0	 0.0	 1	    1.11785	    6.54336	 110.0	 3	    1.12000	    0.95000;
	1445	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11172	    5.44581	 110.0	 3	    1.12000	    0.95000;
	1446	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11814	    6.57775	 110.0	 3	    1.12000	    0.95000;
	1447	 1	 0.00	 0.04	 0.0	 0.0	 1	    1.07561	   -1.92648	 110.0	 3	    1.12000	    0.95000;
	1448	 1	 2.92	 0.26	 0.0	 0.0	 1	    1.07560	   -1.92256	 110.0	 3	    1.12000	    0.95000;
	1449	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09078	   -3.03705	 110.0	 3	    1.12000	    0.95000;
	1450	 1	 1.20	 0.06	 0.0	 0.0	 1	    1.09080	   -3.04508	 110.0	 3	    1.12000	    0.95000;
	1451	 1	 5.32	 1.08	 0.0	 0.0	 1	    1.07965	   -5.00053	 110.0	 3	    1.12000	    0.95000;
	1452	 1	 2.57	 0.33	 0.0	 0.0	 1	    1.07964	   -5.00610	 110.0	 3	    1.12000	    0.95000;
	1453	 1	 12.04	 1.47	 0.0	 0.0	 1	    1.08310	   -6.97370	 110.0	 3	    1.12000	    0.95000;
	1454	 1	 6.36	 0.95	 0.0	 0.0	 1	    1.08307	   -6.98089	 110.0	 3	    1.12000	    0.95000;
	1455	 1	 0.00	 0.07	 0.0	 0.0	 1	    1.08065	   -1.01362	 110.0	 3	    1.12000	    0.95000;
	1456	 1	 5.40	 -1.61	 0.0	 0.0	 1	    1.08065	   -1.02027	 110.0	 3	    1.12000	    0.95000;
	1457	 1	 9.96	 1.89	 0.0	 0.0	 1	    1.10477	   -0.96027	 110.0	 3	    1.12000	    0.95000;
	1458	 1	 10.30	 1.96	 0.0	 0.0	 1	    1.10474	   -0.97108	 110.0	 3	    1.12000	    0.95000;
	1459	 1	 9.98	 2.27	 0.0	 0.0	 1	    1.07848	   -2.58834	 110.0	 3	    1.12000	    0.95000;
	1460	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07848	   -2.57370	 110.0	 3	    1.12000	    0.95000;
	1461	 2	 4.44	 4.08	 0.0	 0.0	 1	    1.08461	    0.57815	 110.0	 3	    1.12000	    0.95000;
	1462	 1	 1.13	 -1.44	 0.0	 0.0	 1	    1.08464	    0.57196	 110.0	 3	    1.12000	    0.95000;
	1463	 1	 9.12	 1.80	 0.0	 0.0	 1	    1.07798	    0.88194	 110.0	 3	    1.12000	    0.95000;
	1464	 1	 8.52	 -2.66	 0.0	 0.0	 1	    1.07799	    0.89802	 110.0	 3	    1.12000	    0.95000;
	1465	 1	 0.00	 0.06	 0.0	 0.0	 1	    1.10232	   -1.13591	 110.0	 3	    1.12000	    0.95000;
	1466	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10232	   -1.13592	 110.0	 3	    1.12000	    0.95000;
	1467	 1	 8.94	 0.49	 0.0	 0.0	 1	    1.11414	   -0.82244	 110.0	 3	    1.12000	    0.95000;
	1468	 1	 9.98	 1.28	 0.0	 0.0	 1	    1.11200	   -0.91303	 110.0	 3	    1.12000	    0.95000;
	1469	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11416	   -0.82045	 110.0	 3	    1.12000	    0.95000;
	1470	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11202	   -0.91088	 110.0	 3	    1.12000	    0.95000;
	1471	 1	 0.00	 0.07	 0.0	 0.0	 1	    1.08559	    3.20717	 110.0	 3	    1.12000	    0.95000;
	1472	 1	 0.00	 0.07	 0.0	 0.0	 1	    1.08538	    3.21584	 110.0	 3	    1.12000	    0.95000;
	1473	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07651	   -2.75999	 110.0	 3	    1.12000	    0.95000;
	1474	 1	 16.15	 2.64	 0.0	 0.0	 1	    1.07653	   -2.75526	 110.0	 3	    1.12000	    0.95000;
	1475	 1	 3.95	 0.84	 0.0	 0.0	 1	    1.10501	   -1.67624	 110.0	 3	    1.12000	    0.95000;
	1476	 1	 14.10	 2.77	 0.0	 0.0	 1	    1.10517	   -1.66126	 110.0	 3	    1.12000	    0.95000;
	1477	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09352	    3.07170	 110.0	 3	    1.12000	    0.95000;
	1478	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09354	    3.05693	 110.0	 3	    1.12000	    0.95000;
	1479	 1	 1.03	 0.22	 0.0	 0.0	 1	    1.09177	   -2.37869	 110.0	 3	    1.12000	    0.95000;
	1480	 1	 1.20	 0.33	 0.0	 0.0	 1	    1.09178	   -2.35454	 110.0	 3	    1.12000	    0.95000;
	1481	 1	 8.25	 1.19	 0.0	 0.0	 1	    1.08563	    2.05174	 110.0	 3	    1.12000	    0.95000;
	1482	 1	 4.29	 0.63	 0.0	 0.0	 1	    1.08567	    2.04393	 110.0	 3	    1.12000	    0.95000;
	1483	 1	 6.02	 0.42	 0.0	 0.0	 1	    1.08006	   -7.35104	 110.0	 3	    1.12000	    0.95000;
	1484	 1	 3.78	 0.00	 0.0	 0.0	 1	    1.08009	   -7.34715	 110.0	 3	    1.12000	    0.95000;
	1485	 1	 3.78	 0.74	 0.0	 0.0	 1	    1.10713	    2.55426	 110.0	 3	    1.12000	    0.95000;
	1486	 1	 4.47	 0.84	 0.0	 0.0	 1	    1.11050	    2.39228	 110.0	 3	    1.12000	    0.95000;
	1487	 1	 9.12	 1.33	 0.0	 0.0	 1	    1.09705	    0.87074	 110.0	 3	    1.12000	    0.95000;
	1488	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09698	    0.83036	 110.0	 3	    1.12000	    0.95000;
	1489	 1	 12.08	 2.35	 0.0	 0.0	 1	    1.08645	    2.85900	 110.0	 3	    1.12000	    0.95000;
	1490	 1	 0.00	 0.06	 0.0	 0.0	 1	    1.10745	   -0.97350	 110.0	 3	    1.12000	    0.95000;
	1491	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08647	    2.86375	 110.0	 3	    1.12000	    0.95000;
	1492	 1	 4.64	 0.40	 0.0	 0.0	 1	    1.08568	   -8.25046	 110.0	 3	    1.12000	    0.95000;
	1493	 1	 3.43	 0.16	 0.0	 0.0	 1	    1.08568	   -8.24777	 110.0	 3	    1.12000	    0.95000;
	1494	 1	 8.76	 1.60	 0.0	 0.0	 1	    1.10093	   -1.16258	 110.0	 3	    1.12000	    0.95000;
	1495	 1	 18.89	 3.25	 0.0	 0.0	 1	    1.10096	   -1.16222	 110.0	 3	    1.12000	    0.95000;
	1496	 1	 20.08	 3.42	 0.0	 0.0	 1	    1.05612	    2.17131	 110.0	 3	    1.12000	    0.95000;
	1497	 1	 7.72	 2.90	 0.0	 0.0	 1	    1.05591	    2.20197	 110.0	 3	    1.12000	    0.95000;
	1498	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07782	   -3.09602	 110.0	 3	    1.12000	    0.95000;
	1499	 1	 2.58	 0.07	 0.0	 0.0	 1	    1.07785	   -3.10666	 110.0	 3	    1.12000	    0.95000;
	1500	 1	 5.84	 0.13	 0.0	 0.0	 1	    1.09941	   -5.90544	 110.0	 3	    1.12000	    0.95000;
	1501	 1	 4.47	 0.50	 0.0	 0.0	 1	    1.09811	   -5.59022	 110.0	 3	    1.12000	    0.95000;
	1502	 1	 15.54	 2.25	 0.0	 0.0	 1	    1.05698	    1.77553	 110.0	 3	    1.12000	    0.95000;
	1503	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05702	    1.78256	 110.0	 3	    1.12000	    0.95000;
	1504	 1	 4.29	 0.84	 0.0	 0.0	 1	    1.10664	    2.53108	 110.0	 3	    1.12000	    0.95000;
	1505	 1	 9.96	 1.80	 0.0	 0.0	 1	    1.11200	    2.58889	 110.0	 3	    1.12000	    0.95000;
	1506	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11259	    2.64573	 110.0	 3	    1.12000	    0.95000;
	1507	 1	 8.58	 1.11	 0.0	 0.0	 1	    1.08235	    2.25655	 110.0	 3	    1.12000	    0.95000;
	1508	 1	 5.66	 0.82	 0.0	 0.0	 1	    1.08237	    2.26098	 110.0	 3	    1.12000	    0.95000;
	1509	 1	 3.44	 0.22	 0.0	 0.0	 1	    1.07638	   -6.63677	 110.0	 3	    1.12000	    0.95000;
	1510	 1	 4.99	 0.48	 0.0	 0.0	 1	    1.07638	   -6.62943	 110.0	 3	    1.12000	    0.95000;
	1511	 1	 4.81	 1.15	 0.0	 0.0	 1	    1.10741	   -0.96886	 110.0	 3	    1.12000	    0.95000;
	1512	 1	 2.41	 0.59	 0.0	 0.0	 1	    1.11917	    6.39664	 110.0	 3	    1.12000	    0.95000;
	1513	 1	 20.65	 2.04	 0.0	 0.0	 1	    1.08876	    3.15888	 110.0	 3	    1.12000	    0.95000;
	1514	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09218	    3.73893	 110.0	 3	    1.12000	    0.95000;
	1515	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08877	    3.16712	 110.0	 3	    1.12000	    0.95000;
	1516	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09218	    3.73893	 110.0	 3	    1.12000	    0.95000;
	1517	 1	 5.86	 -0.77	 0.0	 0.0	 1	    1.10071	   -6.12955	 110.0	 3	    1.12000	    0.95000;
	1518	 1	 6.70	 0.43	 0.0	 0.0	 1	    1.10072	   -6.11391	 110.0	 3	    1.12000	    0.95000;
	1519	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08580	   -8.45049	 110.0	 3	    1.12000	    0.95000;
	1520	 1	 6.78	 -0.17	 0.0	 0.0	 1	    1.08580	   -8.45049	 110.0	 3	    1.12000	    0.95000;
	1521	 1	 8.61	 1.56	 0.0	 0.0	 1	    1.10519	   -0.67020	 110.0	 3	    1.12000	    0.95000;
	1522	 1	 4.12	 0.81	 0.0	 0.0	 1	    1.10528	   -0.64852	 110.0	 3	    1.12000	    0.95000;
	1523	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.03919	    2.65959	 110.0	 3	    1.12000	    0.95000;
	1524	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.03909	    2.69009	 110.0	 3	    1.12000	    0.95000;
	1525	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11302	   -1.20169	 110.0	 3	    1.12000	    0.95000;
	1526	 1	 14.43	 3.16	 0.0	 0.0	 1	    1.11304	   -1.20440	 110.0	 3	    1.12000	    0.95000;
	1527	 1	 4.13	 1.07	 0.0	 0.0	 1	    1.07714	   -1.58096	 110.0	 3	    1.12000	    0.95000;
	1528	 1	 1.03	 0.18	 0.0	 0.0	 1	    1.07714	   -1.58368	 110.0	 3	    1.12000	    0.95000;
	1529	 1	 1.89	 0.80	 0.0	 0.0	 1	    1.10419	   -0.68991	 110.0	 3	    1.12000	    0.95000;
	1530	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10425	   -0.68726	 110.0	 3	    1.12000	    0.95000;
	1531	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10430	   -5.85853	 110.0	 3	    1.12000	    0.95000;
	1532	 1	 8.41	 0.07	 0.0	 0.0	 1	    1.10509	   -5.64754	 110.0	 3	    1.12000	    0.95000;
	1533	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10429	   -5.85847	 110.0	 3	    1.12000	    0.95000;
	1534	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10535	   -5.62607	 110.0	 3	    1.12000	    0.95000;
	1535	 1	 5.06	 -1.37	 0.0	 0.0	 1	    1.09464	    3.00695	 110.0	 3	    1.12000	    0.95000;
	1536	 1	 6.54	 0.83	 0.0	 0.0	 1	    1.09465	    2.98799	 110.0	 3	    1.12000	    0.95000;
	1537	 1	 22.04	 4.72	 0.0	 0.0	 1	    1.07179	   -4.71565	 110.0	 3	    1.12000	    0.95000;
	1538	 1	 4.98	 1.41	 0.0	 0.0	 1	    1.06883	   -4.98528	 110.0	 3	    1.12000	    0.95000;
	1539	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07185	   -4.71059	 110.0	 3	    1.12000	    0.95000;
	1540	 1	 6.52	 1.08	 0.0	 0.0	 1	    1.08093	   -0.79732	 110.0	 3	    1.12000	    0.95000;
	1541	 1	 9.60	 1.58	 0.0	 0.0	 1	    1.08766	    1.61490	 110.0	 3	    1.12000	    0.95000;
	1542	 1	 13.03	 2.44	 0.0	 0.0	 1	    1.08764	    1.63456	 110.0	 3	    1.12000	    0.95000;
	1543	 1	 29.18	 9.66	 0.0	 0.0	 1	    1.05780	    1.85917	 110.0	 3	    1.12000	    0.95000;
	1544	 1	 17.16	 6.68	 0.0	 0.0	 1	    1.05773	    1.72031	 110.0	 3	    1.12000	    0.95000;
	1545	 1	 15.48	 1.84	 0.0	 0.0	 1	    1.06342	    1.58060	 110.0	 3	    1.12000	    0.95000;
	1546	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06332	    1.57762	 110.0	 3	    1.12000	    0.95000;
	1547	 1	 3.09	 0.59	 0.0	 0.0	 1	    1.10581	   -1.23729	 110.0	 3	    1.12000	    0.95000;
	1548	 1	 0.00	 0.04	 0.0	 0.0	 1	    1.10575	   -1.21713	 110.0	 3	    1.12000	    0.95000;
	1549	 1	 1.55	 0.44	 0.0	 0.0	 1	    1.08601	   -3.71190	 110.0	 3	    1.12000	    0.95000;
	1550	 1	 9.63	 2.21	 0.0	 0.0	 1	    1.08795	   -3.49948	 110.0	 3	    1.12000	    0.95000;
	1551	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08607	   -3.70712	 110.0	 3	    1.12000	    0.95000;
	1552	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08830	   -3.46849	 110.0	 3	    1.12000	    0.95000;
	1553	 1	 2.87	 -0.87	 0.0	 0.0	 1	    1.09097	   -2.97558	 110.0	 3	    1.12000	    0.95000;
	1554	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09095	   -2.96636	 110.0	 3	    1.12000	    0.95000;
	1555	 1	 1.89	 0.42	 0.0	 0.0	 1	    1.09669	   -6.00035	 110.0	 3	    1.12000	    0.95000;
	1556	 1	 2.92	 0.66	 0.0	 0.0	 1	    1.09664	   -6.01331	 110.0	 3	    1.12000	    0.95000;
	1557	 1	 5.52	 -1.02	 0.0	 0.0	 1	    1.08973	    1.14116	 110.0	 3	    1.12000	    0.95000;
	1558	 1	 7.39	 1.11	 0.0	 0.0	 1	    1.08967	    1.13805	 110.0	 3	    1.12000	    0.95000;
	1559	 1	 8.41	 1.78	 0.0	 0.0	 1	    1.09506	   -2.49278	 110.0	 3	    1.12000	    0.95000;
	1560	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09580	   -2.42353	 110.0	 3	    1.12000	    0.95000;
	1561	 1	 1.37	 0.19	 0.0	 0.0	 1	    1.07784	   -2.60938	 110.0	 3	    1.12000	    0.95000;
	1562	 1	 1.03	 0.19	 0.0	 0.0	 1	    1.07789	   -2.59762	 110.0	 3	    1.12000	    0.95000;
	1563	 1	 12.04	 2.11	 0.0	 0.0	 1	    1.07922	   -5.06104	 110.0	 3	    1.12000	    0.95000;
	1564	 1	 12.03	 1.60	 0.0	 0.0	 1	    1.07929	   -5.05772	 110.0	 3	    1.12000	    0.95000;
	1565	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07940	   -5.04706	 110.0	 3	    1.12000	    0.95000;
	1566	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07948	   -5.03968	 110.0	 3	    1.12000	    0.95000;
	1567	 1	 12.39	 1.83	 0.0	 0.0	 1	    1.07458	   -7.39819	 110.0	 3	    1.12000	    0.95000;
	1568	 1	 2.41	 0.05	 0.0	 0.0	 1	    1.07461	   -7.39909	 110.0	 3	    1.12000	    0.95000;
	1569	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09892	    2.35553	 110.0	 3	    1.12000	    0.95000;
	1570	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09883	    2.34453	 110.0	 3	    1.12000	    0.95000;
	1571	 1	 8.84	 -2.29	 0.0	 0.0	 1	    1.08879	    1.59107	 110.0	 3	    1.12000	    0.95000;
	1572	 1	 16.49	 0.45	 0.0	 0.0	 1	    1.09777	    2.06174	 110.0	 3	    1.12000	    0.95000;
	1573	 1	 13.78	 3.21	 0.0	 0.0	 1	    1.08479	   -3.93380	 110.0	 3	    1.12000	    0.95000;
	1574	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08483	   -3.93594	 110.0	 3	    1.12000	    0.95000;
	1575	 1	 0.00	 0.06	 0.0	 0.0	 1	    1.07730	   -0.75696	 110.0	 3	    1.12000	    0.95000;
	1576	 1	 11.88	 2.41	 0.0	 0.0	 1	    1.07726	   -0.73658	 110.0	 3	    1.12000	    0.95000;
	1577	 1	 8.58	 2.53	 0.0	 0.0	 1	    1.04215	   -7.99383	 110.0	 3	    1.12000	    0.95000;
	1578	 1	 6.69	 0.15	 0.0	 0.0	 1	    1.04220	   -7.99718	 110.0	 3	    1.12000	    0.95000;
	1579	 1	 1.72	 0.37	 0.0	 0.0	 1	    1.08961	   -3.33885	 110.0	 3	    1.12000	    0.95000;
	1580	 1	 2.75	 1.04	 0.0	 0.0	 1	    1.08956	   -3.35869	 110.0	 3	    1.12000	    0.95000;
	1581	 1	 6.01	 1.15	 0.0	 0.0	 1	    1.07938	   -2.23045	 110.0	 3	    1.12000	    0.95000;
	1582	 1	 1.55	 0.33	 0.0	 0.0	 1	    1.07937	   -2.23548	 110.0	 3	    1.12000	    0.95000;
	1583	 1	 6.01	 0.67	 0.0	 0.0	 1	    1.10877	    3.68181	 110.0	 3	    1.12000	    0.95000;
	1584	 1	 12.02	 2.75	 0.0	 0.0	 1	    1.10882	    3.64194	 110.0	 3	    1.12000	    0.95000;
	1585	 1	 5.50	 0.87	 0.0	 0.0	 1	    1.06259	    4.63096	 110.0	 3	    1.12000	    0.95000;
	1586	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06283	    4.61494	 110.0	 3	    1.12000	    0.95000;
	1587	 1	 8.94	 1.78	 0.0	 0.0	 1	    1.10391	    4.92945	 110.0	 3	    1.12000	    0.95000;
	1588	 1	 4.81	 0.77	 0.0	 0.0	 1	    1.10390	    4.89936	 110.0	 3	    1.12000	    0.95000;
	1589	 1	 3.09	 0.76	 0.0	 0.0	 1	    1.10003	   -0.90063	 110.0	 3	    1.12000	    0.95000;
	1590	 1	 11.52	 2.71	 0.0	 0.0	 1	    1.09996	   -0.89704	 110.0	 3	    1.12000	    0.95000;
	1591	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06158	   -5.87640	 110.0	 3	    1.12000	    0.95000;
	1592	 1	 4.64	 0.36	 0.0	 0.0	 1	    1.06167	   -5.86080	 110.0	 3	    1.12000	    0.95000;
	1593	 1	 11.01	 2.00	 0.0	 0.0	 1	    1.07152	   -4.75054	 110.0	 3	    1.12000	    0.95000;
	1594	 1	 4.29	 0.61	 0.0	 0.0	 1	    1.07156	   -4.73471	 110.0	 3	    1.12000	    0.95000;
	1595	 1	 2.57	 0.30	 0.0	 0.0	 1	    1.10225	   -0.99580	 110.0	 3	    1.12000	    0.95000;
	1596	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10229	   -0.99135	 110.0	 3	    1.12000	    0.95000;
	1597	 1	 10.30	 0.71	 0.0	 0.0	 1	    1.08038	   -4.70113	 110.0	 3	    1.12000	    0.95000;
	1598	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08038	   -4.70229	 110.0	 3	    1.12000	    0.95000;
	1599	 1	 9.63	 1.34	 0.0	 0.0	 1	    1.10713	   -2.48576	 110.0	 3	    1.12000	    0.95000;
	1600	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10714	   -2.48469	 110.0	 3	    1.12000	    0.95000;
	1601	 1	 5.15	 0.81	 0.0	 0.0	 1	    1.07891	   -2.39987	 110.0	 3	    1.12000	    0.95000;
	1602	 1	 13.57	 3.23	 0.0	 0.0	 1	    1.07887	   -2.40282	 110.0	 3	    1.12000	    0.95000;
	1603	 1	 8.08	 1.45	 0.0	 0.0	 1	    1.08665	    1.92984	 110.0	 3	    1.12000	    0.95000;
	1604	 1	 9.11	 2.02	 0.0	 0.0	 1	    1.08668	    1.91863	 110.0	 3	    1.12000	    0.95000;
	1605	 1	 14.79	 1.90	 0.0	 0.0	 1	    1.09756	    3.66855	 110.0	 3	    1.12000	    0.95000;
	1606	 1	 4.81	 0.19	 0.0	 0.0	 1	    1.09763	    3.65339	 110.0	 3	    1.12000	    0.95000;
	1607	 1	 4.13	 1.21	 0.0	 0.0	 1	    1.10467	    3.22740	 110.0	 3	    1.12000	    0.95000;
	1608	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10467	    3.23402	 110.0	 3	    1.12000	    0.95000;
	1609	 1	 4.64	 0.81	 0.0	 0.0	 1	    1.08393	   -4.17608	 110.0	 3	    1.12000	    0.95000;
	1610	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08394	   -4.17558	 110.0	 3	    1.12000	    0.95000;
	1611	 1	 7.04	 1.78	 0.0	 0.0	 1	    1.09914	   -2.01335	 110.0	 3	    1.12000	    0.95000;
	1612	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09925	   -2.00526	 110.0	 3	    1.12000	    0.95000;
	1613	 1	 0.00	 0.02	 0.0	 0.0	 1	    1.09020	    1.26855	 110.0	 3	    1.12000	    0.95000;
	1614	 1	 6.56	 1.12	 0.0	 0.0	 1	    1.09014	    1.27000	 110.0	 3	    1.12000	    0.95000;
	1615	 1	 1.73	 -0.93	 0.0	 0.0	 1	    1.10681	   -5.67813	 110.0	 3	    1.12000	    0.95000;
	1616	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10649	   -5.64390	 110.0	 3	    1.12000	    0.95000;
	1617	 1	 2.06	 0.33	 0.0	 0.0	 1	    1.08643	   -3.75045	 110.0	 3	    1.12000	    0.95000;
	1618	 1	 1.37	 0.32	 0.0	 0.0	 1	    1.08639	   -3.76964	 110.0	 3	    1.12000	    0.95000;
	1619	 1	 8.25	 1.20	 0.0	 0.0	 1	    1.07957	    3.56520	 110.0	 3	    1.12000	    0.95000;
	1620	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07999	    3.56312	 110.0	 3	    1.12000	    0.95000;
	1621	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11668	   -0.52598	 110.0	 3	    1.12000	    0.95000;
	1622	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11668	   -0.52588	 110.0	 3	    1.12000	    0.95000;
	1623	 1	 4.82	 0.85	 0.0	 0.0	 1	    1.07778	   -6.21208	 110.0	 3	    1.12000	    0.95000;
	1624	 1	 5.68	 1.26	 0.0	 0.0	 1	    1.07776	   -6.22061	 110.0	 3	    1.12000	    0.95000;
	1625	 1	 22.56	 5.52	 0.0	 0.0	 1	    1.10103	   -1.73836	 110.0	 3	    1.12000	    0.95000;
	1626	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10116	   -1.72054	 110.0	 3	    1.12000	    0.95000;
	1627	 1	 8.60	 1.31	 0.0	 0.0	 1	    1.08648	   -3.81660	 110.0	 3	    1.12000	    0.95000;
	1628	 1	 6.88	 0.59	 0.0	 0.0	 1	    1.08654	   -3.79392	 110.0	 3	    1.12000	    0.95000;
	1629	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08303	   -4.50323	 110.0	 3	    1.12000	    0.95000;
	1630	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08293	   -4.51293	 110.0	 3	    1.12000	    0.95000;
	1631	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08704	   -3.93692	 110.0	 3	    1.12000	    0.95000;
	1632	 1	 3.43	 0.48	 0.0	 0.0	 1	    1.09487	   -2.52871	 110.0	 3	    1.12000	    0.95000;
	1633	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09476	   -2.55973	 110.0	 3	    1.12000	    0.95000;
	1634	 1	 10.69	 -2.58	 0.0	 0.0	 1	    1.08612	    0.97904	 110.0	 3	    1.12000	    0.95000;
	1635	 1	 11.15	 -2.07	 0.0	 0.0	 1	    1.08611	    0.98536	 110.0	 3	    1.12000	    0.95000;
	1636	 1	 14.46	 1.09	 0.0	 0.0	 1	    1.07733	   -6.30013	 110.0	 3	    1.12000	    0.95000;
	1637	 1	 13.25	 1.34	 0.0	 0.0	 1	    1.07732	   -6.29920	 110.0	 3	    1.12000	    0.95000;
	1638	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07732	   -6.29293	 110.0	 3	    1.12000	    0.95000;
	1639	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07732	   -6.29293	 110.0	 3	    1.12000	    0.95000;
	1640	 1	 14.62	 3.81	 0.0	 0.0	 1	    1.09356	   -2.78346	 110.0	 3	    1.12000	    0.95000;
	1641	 1	 15.45	 2.04	 0.0	 0.0	 1	    1.06677	    4.25524	 110.0	 3	    1.12000	    0.95000;
	1642	 1	 1.20	 0.22	 0.0	 0.0	 1	    1.08061	    3.51697	 110.0	 3	    1.12000	    0.95000;
	1643	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08063	    3.51899	 110.0	 3	    1.12000	    0.95000;
	1644	 2	 18.05	 6.64	 0.0	 0.0	 1	    1.12000	    4.45366	 110.0	 3	    1.12000	    0.95000;
	1645	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11987	    4.41098	 110.0	 3	    1.12000	    0.95000;
	1646	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10842	   -0.89611	 110.0	 3	    1.12000	    0.95000;
	1647	 1	 0.23	 0.00	 0.0	 0.0	 1	    1.12000	    7.52470	 110.0	 3	    1.12000	    0.95000;
	1648	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10842	   -0.89610	 110.0	 3	    1.12000	    0.95000;
	1649	 1	 4.81	 0.45	 0.0	 0.0	 1	    1.10765	    4.52225	 110.0	 3	    1.12000	    0.95000;
	1650	 1	 4.98	 0.59	 0.0	 0.0	 1	    1.10769	    4.52974	 110.0	 3	    1.12000	    0.95000;
	1651	 1	 1.37	 0.30	 0.0	 0.0	 1	    1.08676	    2.83268	 110.0	 3	    1.12000	    0.95000;
	1652	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08680	    2.83666	 110.0	 3	    1.12000	    0.95000;
	1653	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07946	   -3.71413	 110.0	 3	    1.12000	    0.95000;
	1654	 1	 3.26	 0.78	 0.0	 0.0	 1	    1.07951	   -3.72058	 110.0	 3	    1.12000	    0.95000;
	1655	 1	 3.26	 0.78	 0.0	 0.0	 1	    1.11249	   -0.96205	 110.0	 3	    1.12000	    0.95000;
	1656	 1	 8.59	 1.97	 0.0	 0.0	 1	    1.11232	   -0.96714	 110.0	 3	    1.12000	    0.95000;
	1657	 1	 6.18	 1.69	 0.0	 0.0	 1	    1.08951	   -7.77495	 110.0	 3	    1.12000	    0.95000;
	1658	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08967	   -7.76668	 110.0	 3	    1.12000	    0.95000;
	1659	 1	 8.58	 1.49	 0.0	 0.0	 1	    1.11011	    2.32177	 110.0	 3	    1.12000	    0.95000;
	1660	 1	 13.73	 1.49	 0.0	 0.0	 1	    1.11011	    2.32835	 110.0	 3	    1.12000	    0.95000;
	1661	 1	 5.16	 1.55	 0.0	 0.0	 1	    1.07363	   -3.05468	 110.0	 3	    1.12000	    0.95000;
	1662	 1	 6.02	 1.09	 0.0	 0.0	 1	    1.10559	    2.68442	 110.0	 3	    1.12000	    0.95000;
	1663	 1	 3.09	 0.37	 0.0	 0.0	 1	    1.10555	    2.68159	 110.0	 3	    1.12000	    0.95000;
	1664	 1	 7.04	 1.26	 0.0	 0.0	 1	    1.11016	    2.27594	 110.0	 3	    1.12000	    0.95000;
	1665	 1	 7.38	 1.19	 0.0	 0.0	 1	    1.11020	    2.27526	 110.0	 3	    1.12000	    0.95000;
	1666	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07672	    0.97184	 110.0	 3	    1.12000	    0.95000;
	1667	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07672	    0.97190	 110.0	 3	    1.12000	    0.95000;
	1668	 1	 2.23	 0.44	 0.0	 0.0	 1	    1.07668	   -5.90925	 110.0	 3	    1.12000	    0.95000;
	1669	 1	 0.34	 0.04	 0.0	 0.0	 1	    1.07669	   -5.90366	 110.0	 3	    1.12000	    0.95000;
	1670	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09996	   -2.09532	 110.0	 3	    1.12000	    0.95000;
	1671	 1	 13.74	 1.89	 0.0	 0.0	 1	    1.09997	   -2.08259	 110.0	 3	    1.12000	    0.95000;
	1672	 2	 25.36	 21.01	 0.0	 0.0	 1	    1.11732	    2.42341	 110.0	 3	    1.12000	    0.95000;
	1673	 2	 22.44	 19.00	 0.0	 0.0	 1	    1.12000	    3.76594	 110.0	 3	    1.12000	    0.95000;
	1674	 2	 22.17	 15.82	 0.0	 0.0	 1	    1.11876	    3.44178	 110.0	 3	    1.12000	    0.95000;
	1675	 1	 9.63	 1.45	 0.0	 0.0	 1	    1.07891	   -6.05711	 110.0	 3	    1.12000	    0.95000;
	1676	 1	 6.53	 0.58	 0.0	 0.0	 1	    1.07894	   -6.04632	 110.0	 3	    1.12000	    0.95000;
	1677	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11343	   -3.67940	 110.0	 3	    1.12000	    0.95000;
	1678	 1	 5.85	 0.50	 0.0	 0.0	 1	    1.11340	   -3.69966	 110.0	 3	    1.12000	    0.95000;
	1679	 1	 6.71	 1.37	 0.0	 0.0	 1	    1.09557	   -2.02777	 110.0	 3	    1.12000	    0.95000;
	1680	 1	 5.15	 1.00	 0.0	 0.0	 1	    1.09552	   -2.03405	 110.0	 3	    1.12000	    0.95000;
	1681	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10033	   -1.64778	 110.0	 3	    1.12000	    0.95000;
	1682	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08464	    3.55204	 110.0	 3	    1.12000	    0.95000;
	1683	 1	 6.87	 1.49	 0.0	 0.0	 1	    1.08447	    3.54696	 110.0	 3	    1.12000	    0.95000;
	1684	 2	 17.22	 11.97	 0.0	 0.0	 1	    1.10824	    5.20134	 110.0	 3	    1.12000	    0.95000;
	1685	 2	 6.84	 11.05	 0.0	 0.0	 1	    1.12000	    5.69941	 110.0	 3	    1.12000	    0.95000;
	1686	 1	 2.18	 -0.31	 0.0	 0.0	 1	    1.08104	    0.98773	 110.0	 3	    1.12000	    0.95000;
	1687	 1	 7.91	 0.16	 0.0	 0.0	 1	    1.08104	    0.98723	 110.0	 3	    1.12000	    0.95000;
	1688	 1	 3.44	 0.22	 0.0	 0.0	 1	    1.07871	   -5.57225	 110.0	 3	    1.12000	    0.95000;
	1689	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07871	   -5.55737	 110.0	 3	    1.12000	    0.95000;
	1690	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11862	    5.26423	 110.0	 3	    1.12000	    0.95000;
	1691	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10815	    5.02956	 110.0	 3	    1.12000	    0.95000;
	1692	 1	 1.84	 -0.20	 0.0	 0.0	 1	    1.07753	   -5.01106	 110.0	 3	    1.12000	    0.95000;
	1693	 1	 3.78	 1.04	 0.0	 0.0	 1	    1.09364	   -6.24036	 110.0	 3	    1.12000	    0.95000;
	1694	 1	 8.43	 1.77	 0.0	 0.0	 1	    1.05831	    1.90675	 110.0	 3	    1.12000	    0.95000;
	1695	 1	 15.50	 2.90	 0.0	 0.0	 1	    1.05796	    1.89303	 110.0	 3	    1.12000	    0.95000;
	1696	 1	 3.43	 0.59	 0.0	 0.0	 1	    1.09943	    0.12350	 110.0	 3	    1.12000	    0.95000;
	1697	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09944	    0.10686	 110.0	 3	    1.12000	    0.95000;
	1698	 1	 2.23	 0.48	 0.0	 0.0	 1	    1.10089	    0.43299	 110.0	 3	    1.12000	    0.95000;
	1699	 1	 5.15	 1.03	 0.0	 0.0	 1	    1.11098	    2.46341	 110.0	 3	    1.12000	    0.95000;
	1700	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10119	    0.44794	 110.0	 3	    1.12000	    0.95000;
	1701	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11170	    2.49671	 110.0	 3	    1.12000	    0.95000;
	1702	 1	 13.90	 2.01	 0.0	 0.0	 1	    1.11015	   -1.06892	 110.0	 3	    1.12000	    0.95000;
	1703	 1	 5.15	 0.97	 0.0	 0.0	 1	    1.11245	   -0.96895	 110.0	 3	    1.12000	    0.95000;
	1704	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11056	   -1.02291	 110.0	 3	    1.12000	    0.95000;
	1705	 1	 8.59	 1.36	 0.0	 0.0	 1	    1.08271	    0.81633	 110.0	 3	    1.12000	    0.95000;
	1706	 1	 4.14	 -0.13	 0.0	 0.0	 1	    1.08273	    0.81708	 110.0	 3	    1.12000	    0.95000;
	1707	 1	 6.52	 0.59	 0.0	 0.0	 1	    1.08209	    3.53194	 110.0	 3	    1.12000	    0.95000;
	1708	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08224	    3.53432	 110.0	 3	    1.12000	    0.95000;
	1709	 1	 8.08	 1.80	 0.0	 0.0	 1	    1.10502	   -1.41544	 110.0	 3	    1.12000	    0.95000;
	1710	 1	 7.21	 1.74	 0.0	 0.0	 1	    1.11169	   -1.16253	 110.0	 3	    1.12000	    0.95000;
	1711	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10553	   -1.38706	 110.0	 3	    1.12000	    0.95000;
	1712	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11215	   -1.13809	 110.0	 3	    1.12000	    0.95000;
	1713	 1	 13.77	 2.69	 0.0	 0.0	 1	    1.09993	    0.08812	 110.0	 3	    1.12000	    0.95000;
	1714	 1	 1.55	 0.37	 0.0	 0.0	 1	    1.09998	    0.10849	 110.0	 3	    1.12000	    0.95000;
	1715	 1	 0.00	 0.06	 0.0	 0.0	 1	    1.09012	    1.59263	 110.0	 3	    1.12000	    0.95000;
	1716	 1	 2.75	 0.37	 0.0	 0.0	 1	    1.09008	    1.58345	 110.0	 3	    1.12000	    0.95000;
	1717	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08851	   -3.52554	 110.0	 3	    1.12000	    0.95000;
	1718	 1	 11.50	 1.41	 0.0	 0.0	 1	    1.09850	   -2.46640	 110.0	 3	    1.12000	    0.95000;
	1719	 1	 0.00	 0.02	 0.0	 0.0	 1	    1.08281	   -7.19143	 110.0	 3	    1.12000	    0.95000;
	1720	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08278	   -7.19685	 110.0	 3	    1.12000	    0.95000;
	1721	 1	 3.09	 0.60	 0.0	 0.0	 1	    1.10704	   -0.23285	 110.0	 3	    1.12000	    0.95000;
	1722	 1	 7.22	 1.43	 0.0	 0.0	 1	    1.10735	   -0.55150	 110.0	 3	    1.12000	    0.95000;
	1723	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10705	   -0.23229	 110.0	 3	    1.12000	    0.95000;
	1724	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10752	   -0.53441	 110.0	 3	    1.12000	    0.95000;
	1725	 1	 12.39	 2.29	 0.0	 0.0	 1	    1.11417	    4.76102	 110.0	 3	    1.12000	    0.95000;
	1726	 1	 11.00	 2.63	 0.0	 0.0	 1	    1.11409	    4.74305	 110.0	 3	    1.12000	    0.95000;
	1727	 1	 11.85	 2.12	 0.0	 0.0	 1	    1.10649	   -0.49619	 110.0	 3	    1.12000	    0.95000;
	1728	 1	 5.84	 1.15	 0.0	 0.0	 1	    1.10638	   -0.52162	 110.0	 3	    1.12000	    0.95000;
	1729	 1	 0.00	 0.04	 0.0	 0.0	 1	    1.10307	   -1.44019	 110.0	 3	    1.12000	    0.95000;
	1730	 1	 1.89	 0.42	 0.0	 0.0	 1	    1.10313	   -1.43139	 110.0	 3	    1.12000	    0.95000;
	1731	 1	 2.23	 0.56	 0.0	 0.0	 1	    1.09924	   -1.21379	 110.0	 3	    1.12000	    0.95000;
	1732	 1	 14.95	 3.38	 0.0	 0.0	 1	    1.10607	    4.36514	 110.0	 3	    1.12000	    0.95000;
	1733	 1	 1.72	 0.37	 0.0	 0.0	 1	    1.08213	   -4.52805	 110.0	 3	    1.12000	    0.95000;
	1734	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09834	   -6.22441	 110.0	 3	    1.12000	    0.95000;
	1735	 1	 16.48	 0.88	 0.0	 0.0	 1	    1.09835	   -6.22835	 110.0	 3	    1.12000	    0.95000;
	1736	 1	 24.93	 2.45	 0.0	 0.0	 1	    1.07978	   -5.03608	 110.0	 3	    1.12000	    0.95000;
	1737	 1	 2.57	 0.23	 0.0	 0.0	 1	    1.07974	   -5.03821	 110.0	 3	    1.12000	    0.95000;
	1738	 1	 7.80	 2.08	 0.0	 0.0	 1	    1.05980	   -4.40476	 110.0	 3	    1.12000	    0.95000;
	1739	 1	 14.35	 3.22	 0.0	 0.0	 1	    1.05977	   -4.38739	 110.0	 3	    1.12000	    0.95000;
	1740	 1	 6.88	 0.96	 0.0	 0.0	 1	    1.07756	   -6.21193	 110.0	 3	    1.12000	    0.95000;
	1741	 1	 12.88	 1.67	 0.0	 0.0	 1	    1.07711	   -6.24123	 110.0	 3	    1.12000	    0.95000;
	1742	 1	 15.45	 2.23	 0.0	 0.0	 1	    1.04800	   -6.60286	 110.0	 3	    1.12000	    0.95000;
	1743	 1	 12.02	 1.49	 0.0	 0.0	 1	    1.04825	   -6.60755	 110.0	 3	    1.12000	    0.95000;
	1744	 1	 1.72	 0.05	 0.0	 0.0	 1	    1.09941	   -5.95090	 110.0	 3	    1.12000	    0.95000;
	1745	 1	 1.20	 0.04	 0.0	 0.0	 1	    1.09944	   -5.95250	 110.0	 3	    1.12000	    0.95000;
	1746	 1	 3.95	 0.84	 0.0	 0.0	 1	    1.05661	    1.76270	 110.0	 3	    1.12000	    0.95000;
	1747	 1	 5.15	 0.09	 0.0	 0.0	 1	    1.05661	    1.76381	 110.0	 3	    1.12000	    0.95000;
	1748	 1	 8.76	 2.18	 0.0	 0.0	 1	    1.07455	   -2.43936	 110.0	 3	    1.12000	    0.95000;
	1749	 1	 2.23	 0.37	 0.0	 0.0	 1	    1.07457	   -2.43972	 110.0	 3	    1.12000	    0.95000;
	1750	 1	 10.32	 1.43	 0.0	 0.0	 1	    1.06976	   -4.92808	 110.0	 3	    1.12000	    0.95000;
	1751	 1	 9.46	 1.35	 0.0	 0.0	 1	    1.06975	   -4.92256	 110.0	 3	    1.12000	    0.95000;
	1752	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07934	    1.54828	 110.0	 3	    1.12000	    0.95000;
	1753	 1	 12.91	 3.23	 0.0	 0.0	 1	    1.07937	    1.55831	 110.0	 3	    1.12000	    0.95000;
	1754	 1	 8.94	 1.00	 0.0	 0.0	 1	    1.11250	   -4.14901	 110.0	 3	    1.12000	    0.95000;
	1755	 1	 3.78	 0.27	 0.0	 0.0	 1	    1.11239	   -4.17918	 110.0	 3	    1.12000	    0.95000;
	1756	 1	 10.64	 1.86	 0.0	 0.0	 1	    1.07317	    2.36406	 110.0	 3	    1.12000	    0.95000;
	1757	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07296	    2.35331	 110.0	 3	    1.12000	    0.95000;
	1758	 1	 4.64	 0.56	 0.0	 0.0	 1	    1.10856	   -4.63009	 110.0	 3	    1.12000	    0.95000;
	1759	 1	 12.21	 0.68	 0.0	 0.0	 1	    1.10843	   -4.63770	 110.0	 3	    1.12000	    0.95000;
	1760	 1	 18.61	 1.10	 0.0	 0.0	 1	    1.08223	   -4.51745	 110.0	 3	    1.12000	    0.95000;
	1761	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08228	   -4.50647	 110.0	 3	    1.12000	    0.95000;
	1762	 1	 4.82	 1.55	 0.0	 0.0	 1	    1.09685	    3.88498	 110.0	 3	    1.12000	    0.95000;
	1763	 1	 0.00	 0.04	 0.0	 0.0	 1	    1.09675	    3.85690	 110.0	 3	    1.12000	    0.95000;
	1764	 1	 4.29	 0.44	 0.0	 0.0	 1	    1.07649	   -2.74667	 110.0	 3	    1.12000	    0.95000;
	1765	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08033	   -2.09380	 110.0	 3	    1.12000	    0.95000;
	1766	 1	 3.09	 0.06	 0.0	 0.0	 1	    1.09424	   -1.82394	 110.0	 3	    1.12000	    0.95000;
	1767	 1	 4.99	 0.48	 0.0	 0.0	 1	    1.09415	   -1.81747	 110.0	 3	    1.12000	    0.95000;
	1768	 1	 5.16	 1.23	 0.0	 0.0	 1	    1.09089	    1.36127	 110.0	 3	    1.12000	    0.95000;
	1769	 1	 0.00	 0.06	 0.0	 0.0	 1	    1.09094	    1.37327	 110.0	 3	    1.12000	    0.95000;
	1770	 1	 11.84	 2.30	 0.0	 0.0	 1	    1.10130	   -1.11551	 110.0	 3	    1.12000	    0.95000;
	1771	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10133	   -1.11550	 110.0	 3	    1.12000	    0.95000;
	1772	 1	 6.01	 1.00	 0.0	 0.0	 1	    1.10905	   -0.18056	 110.0	 3	    1.12000	    0.95000;
	1773	 1	 7.73	 0.49	 0.0	 0.0	 1	    1.10908	   -0.17844	 110.0	 3	    1.12000	    0.95000;
	1774	 1	 13.76	 2.76	 0.0	 0.0	 1	    1.08573	    1.34792	 110.0	 3	    1.12000	    0.95000;
	1775	 1	 10.49	 2.54	 0.0	 0.0	 1	    1.08586	    1.35710	 110.0	 3	    1.12000	    0.95000;
	1776	 2	 32.61	 8.17	 0.0	 0.0	 1	    1.08152	   -4.43777	 110.0	 3	    1.12000	    0.95000;
	1777	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08157	   -4.43529	 110.0	 3	    1.12000	    0.95000;
	1778	 1	 11.16	 1.41	 0.0	 0.0	 1	    1.09987	   -1.86441	 110.0	 3	    1.12000	    0.95000;
	1779	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10010	   -1.83623	 110.0	 3	    1.12000	    0.95000;
	1780	 1	 7.22	 1.63	 0.0	 0.0	 1	    1.10100	   -1.11376	 110.0	 3	    1.12000	    0.95000;
	1781	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10101	   -1.11676	 110.0	 3	    1.12000	    0.95000;
	1782	 1	 6.87	 0.98	 0.0	 0.0	 1	    1.08077	   -4.58658	 110.0	 3	    1.12000	    0.95000;
	1783	 1	 7.73	 1.15	 0.0	 0.0	 1	    1.07985	   -4.75029	 110.0	 3	    1.12000	    0.95000;
	1784	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08110	   -4.56799	 110.0	 3	    1.12000	    0.95000;
	1785	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08020	   -4.73215	 110.0	 3	    1.12000	    0.95000;
	1786	 1	 8.60	 1.09	 0.0	 0.0	 1	    1.07606	   -2.81806	 110.0	 3	    1.12000	    0.95000;
	1787	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07607	   -2.81333	 110.0	 3	    1.12000	    0.95000;
	1788	 1	 1.20	 0.21	 0.0	 0.0	 1	    1.10564	   -5.24804	 110.0	 3	    1.12000	    0.95000;
	1789	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10564	   -5.24247	 110.0	 3	    1.12000	    0.95000;
	1790	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08056	   -2.29832	 110.0	 3	    1.12000	    0.95000;
	1791	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08029	   -2.31216	 110.0	 3	    1.12000	    0.95000;
	1792	 1	 11.16	 3.34	 0.0	 0.0	 1	    1.10482	   -0.08137	 110.0	 3	    1.12000	    0.95000;
	1793	 2	 13.72	 8.16	 0.0	 0.0	 1	    1.09287	   -1.71404	 110.0	 3	    1.12000	    0.95000;
	1794	 2	 20.05	 10.01	 0.0	 0.0	 1	    1.12000	    6.00898	 110.0	 3	    1.12000	    0.95000;
	1795	 1	 8.08	 1.92	 0.0	 0.0	 1	    1.11977	    5.95969	 110.0	 3	    1.12000	    0.95000;
	1796	 1	 11.86	 2.79	 0.0	 0.0	 1	    1.11812	    6.09994	 110.0	 3	    1.12000	    0.95000;
	1797	 1	 11.88	 2.89	 0.0	 0.0	 1	    1.11821	    6.08894	 110.0	 3	    1.12000	    0.95000;
	1798	 1	 4.81	 1.15	 0.0	 0.0	 1	    1.10407	   -0.94788	 110.0	 3	    1.12000	    0.95000;
	1799	 1	 6.36	 1.48	 0.0	 0.0	 1	    1.10140	   -1.03601	 110.0	 3	    1.12000	    0.95000;
	1800	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10410	   -0.94534	 110.0	 3	    1.12000	    0.95000;
	1801	 1	 6.52	 0.93	 0.0	 0.0	 1	    1.08520	   -4.00067	 110.0	 3	    1.12000	    0.95000;
	1802	 1	 2.75	 0.33	 0.0	 0.0	 1	    1.08517	   -4.01739	 110.0	 3	    1.12000	    0.95000;
	1803	 1	 7.57	 1.19	 0.0	 0.0	 1	    1.10782	    1.68456	 110.0	 3	    1.12000	    0.95000;
	1804	 1	 7.04	 1.48	 0.0	 0.0	 1	    1.11591	    2.29119	 110.0	 3	    1.12000	    0.95000;
	1805	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07407	   -2.91601	 110.0	 3	    1.12000	    0.95000;
	1806	 1	 8.60	 3.17	 0.0	 0.0	 1	    1.07412	   -2.90540	 110.0	 3	    1.12000	    0.95000;
	1807	 1	 3.78	 0.01	 0.0	 0.0	 1	    1.09216	   -7.03651	 110.0	 3	    1.12000	    0.95000;
	1808	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09216	   -7.03651	 110.0	 3	    1.12000	    0.95000;
	1809	 1	 12.89	 2.86	 0.0	 0.0	 1	    1.11470	    5.33006	 110.0	 3	    1.12000	    0.95000;
	1810	 1	 16.50	 3.68	 0.0	 0.0	 1	    1.11458	    5.26307	 110.0	 3	    1.12000	    0.95000;
	1811	 1	 9.81	 2.29	 0.0	 0.0	 1	    1.04373	    1.12072	 110.0	 3	    1.12000	    0.95000;
	1812	 1	 13.40	 2.02	 0.0	 0.0	 1	    1.04341	    1.09555	 110.0	 3	    1.12000	    0.95000;
	1813	 1	 8.60	 2.15	 0.0	 0.0	 1	    1.09040	    1.53531	 110.0	 3	    1.12000	    0.95000;
	1814	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09108	    1.56325	 110.0	 3	    1.12000	    0.95000;
	1815	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08169	   -4.89827	 110.0	 3	    1.12000	    0.95000;
	1816	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08169	   -4.89827	 110.0	 3	    1.12000	    0.95000;
	1817	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08728	    0.99511	 110.0	 3	    1.12000	    0.95000;
	1818	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08842	    1.57451	 110.0	 3	    1.12000	    0.95000;
	1819	 1	 17.07	 4.14	 0.0	 0.0	 1	    1.09930	    2.78369	 110.0	 3	    1.12000	    0.95000;
	1820	 1	 9.80	 1.81	 0.0	 0.0	 1	    1.09944	    2.77835	 110.0	 3	    1.12000	    0.95000;
	1821	 1	 9.62	 2.08	 0.0	 0.0	 1	    1.08237	   -4.39359	 110.0	 3	    1.12000	    0.95000;
	1822	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08236	   -4.39831	 110.0	 3	    1.12000	    0.95000;
	1823	 1	 15.31	 2.28	 0.0	 0.0	 1	    1.09302	    1.48615	 110.0	 3	    1.12000	    0.95000;
	1824	 1	 19.97	 3.66	 0.0	 0.0	 1	    1.09311	    1.50989	 110.0	 3	    1.12000	    0.95000;
	1825	 1	 6.02	 1.17	 0.0	 0.0	 1	    1.07691	   -7.42685	 110.0	 3	    1.12000	    0.95000;
	1826	 1	 5.50	 1.16	 0.0	 0.0	 1	    1.07692	   -7.42439	 110.0	 3	    1.12000	    0.95000;
	1827	 1	 5.50	 1.31	 0.0	 0.0	 1	    1.10435	   -0.95258	 110.0	 3	    1.12000	    0.95000;
	1828	 1	 13.40	 2.93	 0.0	 0.0	 1	    1.10454	   -1.63076	 110.0	 3	    1.12000	    0.95000;
	1829	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10470	   -1.61670	 110.0	 3	    1.12000	    0.95000;
	1830	 1	 0.00	 0.06	 0.0	 0.0	 1	    1.10604	    3.64851	 110.0	 3	    1.12000	    0.95000;
	1831	 1	 19.49	 4.84	 0.0	 0.0	 1	    1.10603	    3.65515	 110.0	 3	    1.12000	    0.95000;
	1832	 1	 7.21	 1.40	 0.0	 0.0	 1	    1.10506	   -0.27411	 110.0	 3	    1.12000	    0.95000;
	1833	 1	 10.83	 1.98	 0.0	 0.0	 1	    1.10501	   -0.27378	 110.0	 3	    1.12000	    0.95000;
	1834	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09089	   -3.04160	 110.0	 3	    1.12000	    0.95000;
	1835	 1	 4.63	 0.45	 0.0	 0.0	 1	    1.09086	   -3.05502	 110.0	 3	    1.12000	    0.95000;
	1836	 2	 19.45	 29.00	 0.0	 0.0	 1	    1.10743	   -0.85931	 110.0	 3	    1.12000	    0.95000;
	1837	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08807	    3.04840	 110.0	 3	    1.12000	    0.95000;
	1838	 2	 19.45	 29.00	 0.0	 0.0	 1	    1.09669	    3.89705	 110.0	 3	    1.12000	    0.95000;
	1839	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11262	   -0.95243	 110.0	 3	    1.12000	    0.95000;
	1840	 1	 3.78	 0.91	 0.0	 0.0	 1	    1.11267	   -0.94178	 110.0	 3	    1.12000	    0.95000;
	1841	 1	 10.33	 2.28	 0.0	 0.0	 1	    1.04108	    0.85913	 110.0	 3	    1.12000	    0.95000;
	1842	 1	 9.80	 3.13	 0.0	 0.0	 1	    1.09218	   -1.76806	 110.0	 3	    1.12000	    0.95000;
	1843	 1	 21.49	 4.95	 0.0	 0.0	 1	    1.08409	    1.77431	 110.0	 3	    1.12000	    0.95000;
	1844	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08410	    1.75473	 110.0	 3	    1.12000	    0.95000;
	1845	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.11684	    2.35501	 110.0	 3	    1.12000	    0.95000;
	1846	 1	 0.00	 0.11	 0.0	 0.0	 1	    1.11681	    2.35166	 110.0	 3	    1.12000	    0.95000;
	1847	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11119	   -0.98726	 110.0	 3	    1.12000	    0.95000;
	1848	 1	 6.19	 1.63	 0.0	 0.0	 1	    1.11129	   -0.97313	 110.0	 3	    1.12000	    0.95000;
	1849	 1	 13.76	 1.78	 0.0	 0.0	 1	    1.05933	    5.04773	 110.0	 3	    1.12000	    0.95000;
	1850	 1	 14.62	 2.04	 0.0	 0.0	 1	    1.05909	    5.07013	 110.0	 3	    1.12000	    0.95000;
	1851	 1	 5.50	 0.79	 0.0	 0.0	 1	    1.11077	    3.01087	 110.0	 3	    1.12000	    0.95000;
	1852	 1	 3.96	 0.76	 0.0	 0.0	 1	    1.11070	    3.00092	 110.0	 3	    1.12000	    0.95000;
	1853	 1	 10.82	 1.97	 0.0	 0.0	 1	    1.09139	    1.41342	 110.0	 3	    1.12000	    0.95000;
	1854	 1	 4.47	 0.71	 0.0	 0.0	 1	    1.09147	    1.42963	 110.0	 3	    1.12000	    0.95000;
	1855	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11878	    3.44159	 110.0	 3	    1.12000	    0.95000;
	1856	 1	 11.18	 3.06	 0.0	 0.0	 1	    1.11654	    2.36179	 110.0	 3	    1.12000	    0.95000;
	1857	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10562	   -0.96254	 110.0	 3	    1.12000	    0.95000;
	1858	 1	 10.22	 -31.37	 0.0	 0.0	 1	    1.08151	   -5.85711	 110.0	 3	    1.12000	    0.95000;
	1859	 1	 1.72	 0.19	 0.0	 0.0	 1	    1.08589	   -4.06116	 110.0	 3	    1.12000	    0.95000;
	1860	 1	 3.09	 0.52	 0.0	 0.0	 1	    1.05932	   -4.42249	 110.0	 3	    1.12000	    0.95000;
	1861	 1	 7.22	 1.96	 0.0	 0.0	 1	    1.05931	   -4.42284	 110.0	 3	    1.12000	    0.95000;
	1862	 1	 9.63	 2.52	 0.0	 0.0	 1	    1.06921	   -0.28463	 110.0	 3	    1.12000	    0.95000;
	1863	 1	 6.87	 1.45	 0.0	 0.0	 1	    1.06919	   -0.25979	 110.0	 3	    1.12000	    0.95000;
	1864	 1	 0.17	 0.02	 0.0	 0.0	 1	    1.09269	   -1.97159	 110.0	 3	    1.12000	    0.95000;
	1865	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09271	   -1.97801	 110.0	 3	    1.12000	    0.95000;
	1866	 1	 1.03	 0.15	 0.0	 0.0	 1	    1.10790	    3.23780	 110.0	 3	    1.12000	    0.95000;
	1867	 1	 1.72	 0.37	 0.0	 0.0	 1	    1.10803	    3.24308	 110.0	 3	    1.12000	    0.95000;
	1868	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07155	    1.79872	 110.0	 3	    1.12000	    0.95000;
	1869	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09000	   -3.12585	 110.0	 3	    1.12000	    0.95000;
	1870	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08989	   -3.14316	 110.0	 3	    1.12000	    0.95000;
	1871	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.02971	    0.67926	 110.0	 3	    1.12000	    0.95000;
	1872	 2	 17.25	 6.65	 0.0	 0.0	 1	    1.08859	   -3.38125	 110.0	 3	    1.12000	    0.95000;
	1873	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.08160	   -4.52156	 110.0	 3	    1.12000	    0.95000;
	1874	 1	 4.30	 1.61	 0.0	 0.0	 1	    1.10132	   -1.89101	 110.0	 3	    1.12000	    0.95000;
	1875	 1	 3.44	 1.36	 0.0	 0.0	 1	    1.10294	   -0.98866	 110.0	 3	    1.12000	    0.95000;
	1876	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10133	   -1.89074	 110.0	 3	    1.12000	    0.95000;
	1877	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10295	   -0.98844	 110.0	 3	    1.12000	    0.95000;
	1878	 1	 3.09	 0.52	 0.0	 0.0	 1	    1.07802	   -6.12972	 110.0	 3	    1.12000	    0.95000;
	1879	 1	 9.45	 0.78	 0.0	 0.0	 1	    1.07802	   -6.13200	 110.0	 3	    1.12000	    0.95000;
	1880	 1	 15.65	 1.89	 0.0	 0.0	 1	    1.10894	   -5.24005	 110.0	 3	    1.12000	    0.95000;
	1881	 1	 11.69	 0.54	 0.0	 0.0	 1	    1.10889	   -5.24877	 110.0	 3	    1.12000	    0.95000;
	1882	 1	 20.77	 3.57	 0.0	 0.0	 1	    1.08934	   -3.19946	 110.0	 3	    1.12000	    0.95000;
	1883	 1	 15.96	 4.23	 0.0	 0.0	 1	    1.08938	   -3.18265	 110.0	 3	    1.12000	    0.95000;
	1884	 1	 6.71	 1.58	 0.0	 0.0	 1	    1.09577	    2.46504	 110.0	 3	    1.12000	    0.95000;
	1885	 1	 13.78	 3.18	 0.0	 0.0	 1	    1.09578	    2.45901	 110.0	 3	    1.12000	    0.95000;
	1886	 1	 9.98	 1.75	 0.0	 0.0	 1	    1.09966	    3.18689	 110.0	 3	    1.12000	    0.95000;
	1887	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09970	    3.17461	 110.0	 3	    1.12000	    0.95000;
	1888	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07755	   -5.00773	 110.0	 3	    1.12000	    0.95000;
	1889	 1	 7.05	 0.97	 0.0	 0.0	 1	    1.09371	   -6.23460	 110.0	 3	    1.12000	    0.95000;
	1890	 1	 1.72	 0.74	 0.0	 0.0	 1	    1.07586	    2.13554	 110.0	 3	    1.12000	    0.95000;
	1891	 1	 9.96	 3.71	 0.0	 0.0	 1	    1.07570	    2.11817	 110.0	 3	    1.12000	    0.95000;
	1892	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10334	    2.46302	 110.0	 3	    1.12000	    0.95000;
	1893	 1	 0.00	 0.32	 0.0	 0.0	 1	    1.10327	    2.45451	 110.0	 3	    1.12000	    0.95000;
	1894	 1	 4.30	 0.54	 0.0	 0.0	 1	    1.10499	   -5.95848	 110.0	 3	    1.12000	    0.95000;
	1895	 1	 2.06	 0.11	 0.0	 0.0	 1	    1.10497	   -5.96438	 110.0	 3	    1.12000	    0.95000;
	1896	 1	 8.24	 0.97	 0.0	 0.0	 1	    1.09173	   -2.37304	 110.0	 3	    1.12000	    0.95000;
	1897	 1	 3.67	 0.00	 0.0	 0.0	 1	    1.09175	   -2.37299	 110.0	 3	    1.12000	    0.95000;
	1898	 1	 2.06	 0.89	 0.0	 0.0	 1	    1.11228	   -1.02088	 110.0	 3	    1.12000	    0.95000;
	1899	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11231	   -1.01894	 110.0	 3	    1.12000	    0.95000;
	1900	 1	 8.93	 1.19	 0.0	 0.0	 1	    1.11051	    4.83044	 110.0	 3	    1.12000	    0.95000;
	1901	 1	 3.78	 0.52	 0.0	 0.0	 1	    1.11046	    4.81965	 110.0	 3	    1.12000	    0.95000;
	1902	 1	 14.12	 1.57	 0.0	 0.0	 1	    1.09026	    1.76239	 110.0	 3	    1.12000	    0.95000;
	1903	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09030	    1.77591	 110.0	 3	    1.12000	    0.95000;
	1904	 1	 2.06	 0.36	 0.0	 0.0	 1	    1.09176	   -2.35437	 110.0	 3	    1.12000	    0.95000;
	1905	 1	 0.00	 0.06	 0.0	 0.0	 1	    1.09176	   -2.35039	 110.0	 3	    1.12000	    0.95000;
	1906	 2	 10.30	 1.23	 0.0	 0.0	 1	    1.06282	    1.58015	 110.0	 3	    1.12000	    0.95000;
	1907	 2	 28.75	 8.59	 0.0	 0.0	 1	    1.06283	    1.57145	 110.0	 3	    1.12000	    0.95000;
	1908	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06284	    1.58281	 110.0	 3	    1.12000	    0.95000;
	1909	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.06284	    1.58281	 110.0	 3	    1.12000	    0.95000;
	1910	 1	 2.75	 0.53	 0.0	 0.0	 1	    1.07136	    1.77808	 110.0	 3	    1.12000	    0.95000;
	1911	 1	 3.43	 0.53	 0.0	 0.0	 1	    1.09526	    3.67479	 110.0	 3	    1.12000	    0.95000;
	1912	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07153	    1.79583	 110.0	 3	    1.12000	    0.95000;
	1913	 1	 3.61	 0.52	 0.0	 0.0	 1	    1.09184	   -2.33000	 110.0	 3	    1.12000	    0.95000;
	1914	 1	 9.11	 0.71	 0.0	 0.0	 1	    1.09182	   -2.32588	 110.0	 3	    1.12000	    0.95000;
	1915	 1	 6.02	 1.10	 0.0	 0.0	 1	    1.09152	   -2.36935	 110.0	 3	    1.12000	    0.95000;
	1916	 1	 10.84	 2.12	 0.0	 0.0	 1	    1.09150	   -2.37135	 110.0	 3	    1.12000	    0.95000;
	1917	 1	 2.58	 0.22	 0.0	 0.0	 1	    1.08117	   -4.88679	 110.0	 3	    1.12000	    0.95000;
	1918	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08116	   -4.86509	 110.0	 3	    1.12000	    0.95000;
	1919	 1	 3.61	 0.78	 0.0	 0.0	 1	    1.08015	   -5.88242	 110.0	 3	    1.12000	    0.95000;
	1920	 1	 13.40	 0.98	 0.0	 0.0	 1	    1.07966	   -5.93808	 110.0	 3	    1.12000	    0.95000;
	1921	 1	 5.84	 1.39	 0.0	 0.0	 1	    1.11881	    6.66014	 110.0	 3	    1.12000	    0.95000;
	1922	 1	 5.32	 1.23	 0.0	 0.0	 1	    1.11875	    6.67552	 110.0	 3	    1.12000	    0.95000;
	1923	 1	 0.92	 0.00	 0.0	 0.0	 1	    1.10644	   -1.38274	 110.0	 3	    1.12000	    0.95000;
	1924	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10644	   -1.38274	 110.0	 3	    1.12000	    0.95000;
	1925	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10645	   -1.38234	 110.0	 3	    1.12000	    0.95000;
	1926	 2	 17.85	 3.64	 0.0	 0.0	 1	    1.12000	    5.14616	 110.0	 3	    1.12000	    0.95000;
	1927	 1	 17.36	 2.47	 0.0	 0.0	 1	    1.10352	    2.65242	 110.0	 3	    1.12000	    0.95000;
	1928	 2	 6.17	 5.00	 0.0	 0.0	 1	    1.03540	    1.55629	 110.0	 4	    1.12000	    0.95000;
	1929	 2	 11.26	 5.90	 0.0	 0.0	 1	    1.03549	    1.46058	 110.0	 4	    1.12000	    0.95000;
	1930	 1	 22.97	 6.21	 0.0	 0.0	 1	    1.02567	    0.89518	 110.0	 4	    1.12000	    0.95000;
	1931	 1	 24.30	 5.50	 0.0	 0.0	 1	    1.02658	    0.94621	 110.0	 4	    1.12000	    0.95000;
	1932	 1	 19.38	 2.24	 0.0	 0.0	 1	    1.10272	  -12.23487	 110.0	 4	    1.12000	    0.95000;
	1933	 1	 10.81	 2.25	 0.0	 0.0	 1	    1.06100	   -8.68118	 110.0	 4	    1.12000	    0.95000;
	1934	 1	 5.45	 -0.73	 0.0	 0.0	 1	    1.08947	  -12.80144	 110.0	 4	    1.12000	    0.95000;
	1935	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.02118	   -1.34070	 110.0	 4	    1.12000	    0.95000;
	1936	 1	 11.01	 0.97	 0.0	 0.0	 1	    1.11945	  -10.56011	 110.0	 4	    1.12000	    0.95000;
	1937	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11945	  -10.56011	 110.0	 4	    1.12000	    0.95000;
	1938	 1	 7.28	 0.04	 0.0	 0.0	 1	    1.11425	   -5.65756	 110.0	 4	    1.12000	    0.95000;
	1939	 1	 31.33	 4.14	 0.0	 0.0	 1	    1.10145	  -12.94792	 110.0	 4	    1.12000	    0.95000;
	1940	 1	 20.50	 2.22	 0.0	 0.0	 1	    1.10313	   -4.50751	 110.0	 4	    1.12000	    0.95000;
	1941	 1	 6.33	 -0.99	 0.0	 0.0	 1	    1.09451	  -13.52429	 110.0	 4	    1.12000	    0.95000;
	1942	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09451	  -13.53796	 110.0	 4	    1.12000	    0.95000;
	1943	 1	 8.38	 0.58	 0.0	 0.0	 1	    1.10379	   -4.89933	 110.0	 4	    1.12000	    0.95000;
	1944	 2	 5.70	 -0.24	 0.0	 0.0	 1	    1.11075	   -7.19853	 110.0	 4	    1.12000	    0.95000;
	1945	 1	 7.72	 0.64	 0.0	 0.0	 1	    1.11080	   -7.20761	 110.0	 4	    1.12000	    0.95000;
	1946	 1	 8.15	 1.28	 0.0	 0.0	 1	    1.11115	   -7.41641	 110.0	 4	    1.12000	    0.95000;
	1947	 2	 16.91	 2.34	 0.0	 0.0	 1	    1.10671	  -11.28869	 110.0	 4	    1.12000	    0.95000;
	1948	 1	 5.51	 0.53	 0.0	 0.0	 1	    1.10670	  -11.29080	 110.0	 4	    1.12000	    0.95000;
	1949	 1	 16.74	 2.65	 0.0	 0.0	 1	    1.09158	  -13.71837	 110.0	 4	    1.12000	    0.95000;
	1950	 1	 6.61	 0.34	 0.0	 0.0	 1	    1.12000	  -10.49246	 110.0	 4	    1.12000	    0.95000;
	1951	 1	 5.51	 0.42	 0.0	 0.0	 1	    1.11949	  -10.60320	 110.0	 4	    1.12000	    0.95000;
	1952	 1	 11.01	 1.48	 0.0	 0.0	 1	    1.06337	  -16.29809	 110.0	 4	    1.12000	    0.95000;
	1953	 1	 7.05	 0.15	 0.0	 0.0	 1	    1.09446	  -13.71514	 110.0	 4	    1.12000	    0.95000;
	1954	 1	 1.03	 -1.13	 0.0	 0.0	 1	    1.07847	  -15.05987	 110.0	 4	    1.12000	    0.95000;
	1955	 1	 10.80	 0.81	 0.0	 0.0	 1	    1.10727	  -11.82066	 110.0	 4	    1.12000	    0.95000;
	1956	 1	 0.70	 -0.02	 0.0	 0.0	 1	    1.10622	   -9.18436	 110.0	 4	    1.12000	    0.95000;
	1957	 2	 7.04	 0.01	 0.0	 0.0	 1	    1.11585	   -5.56999	 110.0	 4	    1.12000	    0.95000;
	1958	 1	 6.61	 0.12	 0.0	 0.0	 1	    1.11453	  -10.62349	 110.0	 4	    1.12000	    0.95000;
	1959	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11309	   -3.59222	 110.0	 4	    1.12000	    0.95000;
	1960	 1	 11.89	 0.70	 0.0	 0.0	 1	    1.09649	  -13.82144	 110.0	 4	    1.12000	    0.95000;
	1961	 1	 4.02	 -1.26	 0.0	 0.0	 1	    1.09270	  -14.13796	 110.0	 4	    1.12000	    0.95000;
	1962	 2	 9.03	 0.89	 0.0	 0.0	 1	    1.10639	  -11.79887	 110.0	 4	    1.12000	    0.95000;
	1963	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10639	  -11.79887	 110.0	 4	    1.12000	    0.95000;
	1964	 2	 8.59	 3.00	 0.0	 0.0	 1	    1.09885	  -13.39320	 110.0	 4	    1.12000	    0.95000;
	1965	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.10671	  -11.23142	 110.0	 4	    1.12000	    0.95000;
	1966	 1	 4.39	 0.11	 0.0	 0.0	 1	    1.02113	   -1.16111	 110.0	 4	    1.12000	    0.95000;
	1967	 1	 14.28	 -0.09	 0.0	 0.0	 1	    1.09275	  -17.06092	 110.0	 4	    1.12000	    0.95000;
	1968	 1	 5.16	 -0.03	 0.0	 0.0	 1	    1.11404	   -4.92202	 110.0	 4	    1.12000	    0.95000;
	1969	 1	 6.63	 2.20	 0.0	 0.0	 1	    1.11474	  -11.53704	 110.0	 4	    1.12000	    0.95000;
	1970	 1	 6.19	 -0.12	 0.0	 0.0	 1	    1.10330	   -6.47192	 110.0	 4	    1.12000	    0.95000;
	1971	 1	 3.97	 0.61	 0.0	 0.0	 1	    1.03268	   -9.94975	 110.0	 4	    1.12000	    0.95000;
	1972	 1	 9.48	 0.65	 0.0	 0.0	 1	    1.10880	   -9.39281	 110.0	 4	    1.12000	    0.95000;
	1973	 1	 1.18	 -2.10	 0.0	 0.0	 1	    1.09369	  -13.21139	 110.0	 4	    1.12000	    0.95000;
	1974	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11634	  -10.33667	 110.0	 4	    1.12000	    0.95000;
	1975	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11634	  -10.33667	 110.0	 4	    1.12000	    0.95000;
	1976	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.12000	  -11.23143	 110.0	 4	    1.12000	    0.95000;
	1977	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10267	  -11.46987	 110.0	 4	    1.12000	    0.95000;
	1978	 1	 3.74	 0.09	 0.0	 0.0	 1	    1.11366	   -6.97713	 110.0	 4	    1.12000	    0.95000;
	1979	 1	 7.94	 0.25	 0.0	 0.0	 1	    1.08399	   -9.83877	 110.0	 4	    1.12000	    0.95000;
	1980	 1	 20.26	 1.78	 0.0	 0.0	 1	    1.09770	  -12.81265	 110.0	 4	    1.12000	    0.95000;
	1981	 1	 2.47	 0.65	 0.0	 0.0	 1	    1.11776	   -7.66853	 110.0	 4	    1.12000	    0.95000;
	1982	 1	 7.66	 -1.16	 0.0	 0.0	 1	    1.09714	  -12.83444	 110.0	 4	    1.12000	    0.95000;
	1983	 1	 3.43	 0.58	 0.0	 0.0	 1	    1.09718	  -12.82479	 110.0	 4	    1.12000	    0.95000;
	1984	 1	 15.86	 0.98	 0.0	 0.0	 1	    1.08980	  -16.78366	 110.0	 4	    1.12000	    0.95000;
	1985	 1	 16.32	 1.75	 0.0	 0.0	 1	    1.10121	   -4.46523	 110.0	 4	    1.12000	    0.95000;
	1986	 1	 5.16	 0.36	 0.0	 0.0	 1	    1.10477	   -8.42635	 110.0	 4	    1.12000	    0.95000;
	1987	 1	 7.41	 1.19	 0.0	 0.0	 1	    1.01517	   -5.00682	 110.0	 4	    1.12000	    0.95000;
	1988	 1	 4.85	 0.06	 0.0	 0.0	 1	    1.08625	  -11.37082	 110.0	 4	    1.12000	    0.95000;
	1989	 1	 5.89	 -0.15	 0.0	 0.0	 1	    1.11636	   -6.01706	 110.0	 4	    1.12000	    0.95000;
	1990	 1	 10.82	 2.31	 0.0	 0.0	 1	    1.08505	   -9.08583	 110.0	 4	    1.12000	    0.95000;
	1991	 2	 25.46	 7.90	 0.0	 0.0	 1	    1.11318	   -3.58054	 110.0	 4	    1.12000	    0.95000;
	1992	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11318	   -3.58054	 110.0	 4	    1.12000	    0.95000;
	1993	 1	 3.85	 0.08	 0.0	 0.0	 1	    1.09266	  -10.55241	 110.0	 4	    1.12000	    0.95000;
	1994	 1	 3.20	 0.07	 0.0	 0.0	 1	    1.09265	  -10.55367	 110.0	 4	    1.12000	    0.95000;
	1995	 1	 9.57	 -0.51	 0.0	 0.0	 1	    1.09011	  -11.94647	 110.0	 4	    1.12000	    0.95000;
	1996	 1	 2.95	 -0.02	 0.0	 0.0	 1	    1.10350	  -12.09192	 110.0	 4	    1.12000	    0.95000;
	1997	 2	 0.40	 0.16	 0.0	 0.0	 1	    1.12000	   -7.80578	 110.0	 4	    1.12000	    0.95000;
	1998	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.12000	   -7.80578	 110.0	 4	    1.12000	    0.95000;
	1999	 1	 9.48	 1.31	 0.0	 0.0	 1	    1.11220	  -11.48759	 110.0	 4	    1.12000	    0.95000;
	2000	 1	 8.38	 0.98	 0.0	 0.0	 1	    1.10787	  -11.31007	 110.0	 4	    1.12000	    0.95000;
	2001	 2	 7.72	 4.08	 0.0	 0.0	 1	    1.10472	  -12.00862	 110.0	 4	    1.12000	    0.95000;
	2002	 2	 19.82	 8.00	 0.0	 0.0	 1	    1.09316	  -13.26738	 110.0	 4	    1.12000	    0.95000;
	2003	 1	 9.26	 1.41	 0.0	 0.0	 1	    1.07397	  -14.26414	 110.0	 4	    1.12000	    0.95000;
	2004	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10481	   -5.19938	 110.0	 4	    1.12000	    0.95000;
	2005	 1	 7.71	 0.90	 0.0	 0.0	 1	    1.09983	  -12.89325	 110.0	 4	    1.12000	    0.95000;
	2006	 1	 6.61	 1.20	 0.0	 0.0	 1	    1.08341	  -13.47854	 110.0	 4	    1.12000	    0.95000;
	2007	 2	 7.36	 1.67	 0.0	 0.0	 1	    1.11985	   -1.65905	 110.0	 4	    1.12000	    0.95000;
	2008	 1	 7.71	 1.20	 0.0	 0.0	 1	    1.10017	   -4.96065	 110.0	 4	    1.12000	    0.95000;
	2009	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10014	   -4.97134	 110.0	 4	    1.12000	    0.95000;
	2010	 1	 12.11	 1.41	 0.0	 0.0	 1	    1.06318	  -14.07235	 110.0	 4	    1.12000	    0.95000;
	2011	 1	 16.53	 2.51	 0.0	 0.0	 1	    1.06617	  -14.55464	 110.0	 4	    1.12000	    0.95000;
	2012	 1	 15.21	 1.83	 0.0	 0.0	 1	    1.06636	  -14.56299	 110.0	 4	    1.12000	    0.95000;
	2013	 1	 6.48	 -0.90	 0.0	 0.0	 1	    1.08251	  -14.40782	 110.0	 4	    1.12000	    0.95000;
	2014	 2	 49.78	 8.00	 0.0	 0.0	 1	    1.11964	   -3.45621	 110.0	 4	    1.12000	    0.95000;
	2015	 2	 2.35	 0.00	 0.0	 0.0	 1	    1.11004	   -5.81982	 110.0	 4	    1.12000	    0.95000;
	2016	 1	 10.37	 0.16	 0.0	 0.0	 1	    1.09997	   -2.60955	 110.0	 4	    1.12000	    0.95000;
	2017	 1	 6.17	 0.58	 0.0	 0.0	 1	    1.11148	   -5.40551	 110.0	 4	    1.12000	    0.95000;
	2018	 1	 6.62	 1.40	 0.0	 0.0	 1	    1.11141	   -5.38673	 110.0	 4	    1.12000	    0.95000;
	2019	 1	 10.38	 1.07	 0.0	 0.0	 1	    1.09313	  -12.67277	 110.0	 4	    1.12000	    0.95000;
	2020	 1	 11.34	 -1.15	 0.0	 0.0	 1	    1.09514	  -14.30802	 110.0	 4	    1.12000	    0.95000;
	2021	 1	 6.62	 1.17	 0.0	 0.0	 1	    1.11368	  -11.65754	 110.0	 4	    1.12000	    0.95000;
	2022	 1	 17.65	 3.39	 0.0	 0.0	 1	    1.10947	   -3.88728	 110.0	 4	    1.12000	    0.95000;
	2023	 1	 5.07	 0.27	 0.0	 0.0	 1	    1.11458	  -11.15593	 110.0	 4	    1.12000	    0.95000;
	2024	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11458	  -11.15593	 110.0	 4	    1.12000	    0.95000;
	2025	 1	 13.23	 1.23	 0.0	 0.0	 1	    1.11357	   -5.03469	 110.0	 4	    1.12000	    0.95000;
	2026	 1	 9.26	 1.18	 0.0	 0.0	 1	    1.11524	   -4.81147	 110.0	 4	    1.12000	    0.95000;
	2027	 1	 38.76	 6.03	 0.0	 0.0	 1	    1.06320	  -15.90136	 110.0	 4	    1.12000	    0.95000;
	2028	 1	 4.41	 -1.34	 0.0	 0.0	 1	    1.09969	  -10.37989	 110.0	 4	    1.12000	    0.95000;
	2029	 1	 24.28	 2.02	 0.0	 0.0	 1	    1.10012	   -4.83688	 110.0	 4	    1.12000	    0.95000;
	2030	 1	 4.41	 0.67	 0.0	 0.0	 1	    1.11047	   -5.66696	 110.0	 4	    1.12000	    0.95000;
	2031	 1	 4.85	 0.98	 0.0	 0.0	 1	    1.11705	   -6.70568	 110.0	 4	    1.12000	    0.95000;
	2032	 1	 0.45	 0.14	 0.0	 0.0	 1	    1.11418	  -11.56012	 110.0	 4	    1.12000	    0.95000;
	2033	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11416	  -11.56146	 110.0	 4	    1.12000	    0.95000;
	2034	 1	 6.83	 0.17	 0.0	 0.0	 1	    1.01389	  -15.40699	 110.0	 4	    1.12000	    0.95000;
	2035	 2	 34.30	 0.45	 0.0	 0.0	 1	    1.11153	  -11.22490	 110.0	 4	    1.12000	    0.95000;
	2036	 1	 0.06	 0.22	 0.0	 0.0	 1	    1.09540	  -13.60867	 110.0	 4	    1.12000	    0.95000;
	2037	 1	 55.26	 12.34	 0.0	 0.0	 1	    1.09121	  -13.97357	 110.0	 4	    1.12000	    0.95000;
	2038	 1	 55.06	 17.00	 0.0	 0.0	 1	    1.10256	  -12.23780	 110.0	 4	    1.12000	    0.95000;
	2039	 2	 43.36	 7.93	 0.0	 0.0	 1	    1.11656	  -11.16253	 110.0	 4	    1.12000	    0.95000;
	2040	 1	 0.97	 0.14	 0.0	 0.0	 1	    1.11386	  -11.41968	 110.0	 4	    1.12000	    0.95000;
	2041	 2	 220.15	 55.70	 0.0	 0.0	 1	    1.09168	   -3.36092	 110.0	 4	    1.12000	    0.95000;
	2042	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09168	   -3.36092	 110.0	 4	    1.12000	    0.95000;
	2043	 1	 1.10	 0.25	 0.0	 0.0	 1	    1.10081	  -11.83903	 110.0	 4	    1.12000	    0.95000;
	2044	 1	 4.85	 0.77	 0.0	 0.0	 1	    1.10260	  -12.76803	 110.0	 4	    1.12000	    0.95000;
	2045	 1	 14.31	 3.38	 0.0	 0.0	 1	    1.08708	  -13.32197	 110.0	 4	    1.12000	    0.95000;
	2046	 2	 9.46	 0.30	 0.0	 0.0	 1	    1.10791	  -10.87581	 110.0	 4	    1.12000	    0.95000;
	2047	 1	 3.31	 0.30	 0.0	 0.0	 1	    1.10790	  -10.87707	 110.0	 4	    1.12000	    0.95000;
	2048	 1	 13.47	 0.51	 0.0	 0.0	 1	    1.08080	  -14.95728	 110.0	 4	    1.12000	    0.95000;
	2049	 1	 15.44	 1.54	 0.0	 0.0	 1	    1.11911	   -3.53809	 110.0	 4	    1.12000	    0.95000;
	2050	 1	 9.92	 1.44	 0.0	 0.0	 1	    1.08276	   -8.28954	 110.0	 4	    1.12000	    0.95000;
	2051	 1	 5.73	 0.76	 0.0	 0.0	 1	    1.11545	  -10.53473	 110.0	 4	    1.12000	    0.95000;
	2052	 1	 18.06	 1.95	 0.0	 0.0	 1	    1.09560	  -13.36145	 110.0	 4	    1.12000	    0.95000;
	2053	 1	 45.46	 8.95	 0.0	 0.0	 1	    1.05167	   -8.29022	 110.0	 4	    1.12000	    0.95000;
	2054	 1	 16.83	 2.88	 0.0	 0.0	 1	    1.06350	  -13.02680	 110.0	 4	    1.12000	    0.95000;
	2055	 1	 11.91	 0.24	 0.0	 0.0	 1	    1.06229	  -12.90225	 110.0	 4	    1.12000	    0.95000;
	2056	 2	 5.22	 1.23	 0.0	 0.0	 1	    1.10086	  -18.84127	 110.0	 4	    1.12000	    0.95000;
	2057	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.03329	    0.53935	 110.0	 4	    1.12000	    0.95000;
	2058	 1	 8.16	 3.32	 0.0	 0.0	 1	    1.11058	  -11.42660	 110.0	 4	    1.12000	    0.95000;
	2059	 1	 6.62	 1.46	 0.0	 0.0	 1	    1.11566	  -10.47349	 110.0	 4	    1.12000	    0.95000;
	2060	 1	 6.18	 0.14	 0.0	 0.0	 1	    1.11483	  -10.42293	 110.0	 4	    1.12000	    0.95000;
	2061	 1	 8.84	 -0.76	 0.0	 0.0	 1	    1.01106	   -3.98628	 110.0	 4	    1.12000	    0.95000;
	2062	 1	 7.93	 2.60	 0.0	 0.0	 1	    1.11594	  -10.72018	 110.0	 4	    1.12000	    0.95000;
	2063	 2	 15.43	 3.00	 0.0	 0.0	 1	    1.00975	   -3.60098	 110.0	 4	    1.12000	    0.95000;
	2064	 1	 15.97	 3.34	 0.0	 0.0	 1	    1.09519	  -11.85293	 110.0	 4	    1.12000	    0.95000;
	2065	 1	 21.83	 1.29	 0.0	 0.0	 1	    1.01576	   -4.93921	 110.0	 4	    1.12000	    0.95000;
	2066	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05962	   -7.79611	 110.0	 4	    1.12000	    0.95000;
	2067	 1	 20.70	 4.33	 0.0	 0.0	 1	    1.07915	  -14.07950	 110.0	 4	    1.12000	    0.95000;
	2068	 1	 17.64	 3.70	 0.0	 0.0	 1	    1.05134	  -10.28184	 110.0	 4	    1.12000	    0.95000;
	2069	 1	 17.20	 4.71	 0.0	 0.0	 1	    1.05668	    0.07593	 110.0	 4	    1.12000	    0.95000;
	2070	 2	 4.71	 -0.08	 0.0	 0.0	 1	    1.10519	  -11.85535	 110.0	 4	    1.12000	    0.95000;
	2071	 1	 9.26	 1.00	 0.0	 0.0	 1	    1.10519	  -11.86065	 110.0	 4	    1.12000	    0.95000;
	2072	 1	 23.57	 3.45	 0.0	 0.0	 1	    1.08854	  -13.87562	 110.0	 4	    1.12000	    0.95000;
	2073	 1	 10.59	 0.55	 0.0	 0.0	 1	    1.09083	  -13.25922	 110.0	 4	    1.12000	    0.95000;
	2074	 1	 10.57	 0.60	 0.0	 0.0	 1	    1.06562	   -7.62288	 110.0	 4	    1.12000	    0.95000;
	2075	 1	 5.42	 -0.36	 0.0	 0.0	 1	    1.08780	  -14.81502	 110.0	 4	    1.12000	    0.95000;
	2076	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10081	  -11.65587	 110.0	 4	    1.12000	    0.95000;
	2077	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10283	  -12.86538	 110.0	 4	    1.12000	    0.95000;
	2078	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08419	  -13.65967	 110.0	 4	    1.12000	    0.95000;
	2079	 1	 33.79	 5.83	 0.0	 0.0	 1	    1.10180	  -13.18673	 110.0	 4	    1.12000	    0.95000;
	2080	 1	 35.35	 9.16	 0.0	 0.0	 1	    1.08642	  -13.13868	 110.0	 4	    1.12000	    0.95000;
	2081	 1	 15.21	 2.45	 0.0	 0.0	 1	    1.11052	  -12.20034	 110.0	 4	    1.12000	    0.95000;
	2082	 1	 10.36	 0.91	 0.0	 0.0	 1	    1.02002	   -2.31052	 110.0	 4	    1.12000	    0.95000;
	2083	 1	 18.53	 2.05	 0.0	 0.0	 1	    1.08523	  -13.28685	 110.0	 4	    1.12000	    0.95000;
	2084	 1	 8.12	 1.25	 0.0	 0.0	 1	    1.08419	  -13.65950	 110.0	 4	    1.12000	    0.95000;
	2085	 1	 8.82	 1.35	 0.0	 0.0	 1	    1.06760	  -13.33037	 110.0	 4	    1.12000	    0.95000;
	2086	 1	 16.12	 1.28	 0.0	 0.0	 1	    1.10652	   -3.97538	 110.0	 4	    1.12000	    0.95000;
	2087	 1	 20.79	 3.77	 0.0	 0.0	 1	    1.11710	   -8.23154	 110.0	 4	    1.12000	    0.95000;
	2088	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05690	    0.09499	 110.0	 4	    1.12000	    0.95000;
	2089	 1	 14.55	 3.41	 0.0	 0.0	 1	    1.02284	   -0.48787	 110.0	 4	    1.12000	    0.95000;
	2090	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.09242	   -3.04063	 110.0	 4	    1.12000	    0.95000;
	2091	 2	 4.03	 0.00	 0.0	 0.0	 1	    1.05707	   -7.50751	 110.0	 4	    1.12000	    0.95000;
	2092	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09195	   -3.40254	 110.0	 4	    1.12000	    0.95000;
	2093	 2	 2.24	 0.00	 0.0	 0.0	 1	    0.97014	   -4.15575	 15.0	 4	    1.12000	    0.95000;
	2094	 1	 3.75	 0.56	 0.0	 0.0	 1	    1.06925	  -12.85292	 110.0	 4	    1.12000	    0.95000;
	2095	 1	 10.58	 1.37	 0.0	 0.0	 1	    1.11448	  -10.64630	 110.0	 4	    1.12000	    0.95000;
	2096	 2	 41.76	 8.22	 0.0	 0.0	 1	    1.11105	  -12.60055	 110.0	 4	    1.12000	    0.95000;
	2097	 1	 33.13	 9.03	 0.0	 0.0	 1	    1.10653	  -12.74284	 110.0	 4	    1.12000	    0.95000;
	2098	 1	 33.13	 3.83	 0.0	 0.0	 1	    1.08637	  -13.20245	 110.0	 4	    1.12000	    0.95000;
	2099	 1	 22.03	 2.00	 0.0	 0.0	 1	    1.08672	  -13.23053	 110.0	 4	    1.12000	    0.95000;
	2100	 1	 1.10	 0.00	 0.0	 0.0	 1	    1.02042	   -1.98127	 110.0	 4	    1.12000	    0.95000;
	2101	 1	 6.62	 7.13	 0.0	 0.0	 1	    1.08583	  -13.45528	 110.0	 4	    1.12000	    0.95000;
	2102	 1	 5.40	 1.07	 0.0	 0.0	 1	    1.08582	  -13.44587	 110.0	 4	    1.12000	    0.95000;
	2103	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11350	   -3.48428	 110.0	 4	    1.12000	    0.95000;
	2104	 1	 1.98	 0.81	 0.0	 0.0	 1	    1.10777	  -12.49845	 110.0	 4	    1.12000	    0.95000;
	2105	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11089	   -7.98690	 110.0	 4	    1.12000	    0.95000;
	2106	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11085	   -7.97435	 110.0	 4	    1.12000	    0.95000;
	2107	 1	 20.95	 7.10	 0.0	 0.0	 1	    1.10670	  -12.71578	 110.0	 4	    1.12000	    0.95000;
	2108	 1	 13.23	 16.99	 0.0	 0.0	 1	    1.08598	  -13.15713	 110.0	 4	    1.12000	    0.95000;
	2109	 1	 7.72	 0.08	 0.0	 0.0	 1	    1.10644	  -12.68507	 110.0	 4	    1.12000	    0.95000;
	2110	 1	 0.44	 1.84	 0.0	 0.0	 1	    1.09053	  -12.77061	 110.0	 4	    1.12000	    0.95000;
	2111	 1	 0.29	 0.00	 0.0	 0.0	 1	    1.09062	  -12.75351	 110.0	 4	    1.12000	    0.95000;
	2112	 1	 26.50	 5.13	 0.0	 0.0	 1	    1.10641	  -12.65112	 110.0	 4	    1.12000	    0.95000;
	2113	 1	 4.91	 1.16	 0.0	 0.0	 1	    1.10640	  -12.64874	 110.0	 4	    1.12000	    0.95000;
	2114	 1	 3.74	 4.36	 0.0	 0.0	 1	    1.10699	  -12.69407	 110.0	 4	    1.12000	    0.95000;
	2115	 1	 0.00	 2.55	 0.0	 0.0	 1	    1.08710	  -13.13172	 110.0	 4	    1.12000	    0.95000;
	2116	 1	 24.25	 2.02	 0.0	 0.0	 1	    1.09018	  -13.79824	 110.0	 4	    1.12000	    0.95000;
	2117	 1	 11.92	 1.94	 0.0	 0.0	 1	    1.03010	   -1.19365	 110.0	 4	    1.12000	    0.95000;
	2118	 2	 60.57	 10.19	 0.0	 0.0	 1	    1.12000	   -6.19860	 110.0	 4	    1.12000	    0.95000;
	2119	 1	 2.42	 0.28	 0.0	 0.0	 1	    1.10170	  -13.14376	 110.0	 4	    1.12000	    0.95000;
	2120	 1	 8.10	 3.60	 0.0	 0.0	 1	    1.10158	  -13.15631	 110.0	 4	    1.12000	    0.95000;
	2121	 1	 11.47	 2.16	 0.0	 0.0	 1	    1.08705	  -13.66381	 110.0	 4	    1.12000	    0.95000;
	2122	 1	 11.80	 1.93	 0.0	 0.0	 1	    1.10616	  -12.85271	 110.0	 4	    1.12000	    0.95000;
	2123	 1	 8.82	 2.21	 0.0	 0.0	 1	    1.07243	  -13.80884	 110.0	 4	    1.12000	    0.95000;
	2124	 1	 8.38	 0.10	 0.0	 0.0	 1	    1.07386	  -13.43072	 110.0	 4	    1.12000	    0.95000;
	2125	 1	 17.18	 2.54	 0.0	 0.0	 1	    1.09314	  -13.60232	 110.0	 4	    1.12000	    0.95000;
	2126	 1	 14.34	 3.35	 0.0	 0.0	 1	    1.07451	  -13.42731	 110.0	 4	    1.12000	    0.95000;
	2127	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10281	  -12.17529	 110.0	 4	    1.12000	    0.95000;
	2128	 1	 3.69	 -0.10	 0.0	 0.0	 1	    1.10281	  -12.17673	 110.0	 4	    1.12000	    0.95000;
	2129	 1	 16.34	 5.23	 0.0	 0.0	 1	    1.09732	  -11.89460	 110.0	 4	    1.12000	    0.95000;
	2130	 1	 10.82	 2.85	 0.0	 0.0	 1	    1.08854	  -13.01120	 110.0	 4	    1.12000	    0.95000;
	2131	 1	 3.08	 0.16	 0.0	 0.0	 1	    1.11254	  -11.70525	 110.0	 4	    1.12000	    0.95000;
	2132	 1	 12.36	 1.80	 0.0	 0.0	 1	    1.09690	  -11.91182	 110.0	 4	    1.12000	    0.95000;
	2133	 1	 7.06	 1.23	 0.0	 0.0	 1	    1.02180	   -0.81284	 110.0	 4	    1.12000	    0.95000;
	2134	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11521	  -11.26565	 110.0	 4	    1.12000	    0.95000;
	2135	 1	 7.72	 0.85	 0.0	 0.0	 1	    1.11520	  -11.26855	 110.0	 4	    1.12000	    0.95000;
	2136	 1	 6.61	 0.27	 0.0	 0.0	 1	    1.08372	  -10.61207	 110.0	 4	    1.12000	    0.95000;
	2137	 1	 16.76	 2.77	 0.0	 0.0	 1	    1.01440	   -5.09550	 110.0	 4	    1.12000	    0.95000;
	2138	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09670	  -11.73708	 110.0	 4	    1.12000	    0.95000;
	2139	 1	 2.50	 -0.19	 0.0	 0.0	 1	    1.10094	   -4.85400	 110.0	 4	    1.12000	    0.95000;
	2140	 2	 4.18	 1.22	 0.0	 0.0	 1	    1.11244	   -6.76436	 110.0	 4	    1.12000	    0.95000;
	2141	 1	 3.31	 0.14	 0.0	 0.0	 1	    1.11569	  -10.76680	 110.0	 4	    1.12000	    0.95000;
	2142	 1	 17.64	 4.20	 0.0	 0.0	 1	    1.07005	   -6.30096	 110.0	 4	    1.12000	    0.95000;
	2143	 1	 4.42	 -0.01	 0.0	 0.0	 1	    1.10874	  -11.57696	 110.0	 4	    1.12000	    0.95000;
	2144	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10874	  -11.57696	 110.0	 4	    1.12000	    0.95000;
	2145	 1	 16.64	 -0.69	 0.0	 0.0	 1	    1.07670	  -14.73708	 110.0	 4	    1.12000	    0.95000;
	2146	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07670	  -14.73708	 110.0	 4	    1.12000	    0.95000;
	2147	 1	 21.83	 0.41	 0.0	 0.0	 1	    1.10445	  -12.03284	 110.0	 4	    1.12000	    0.95000;
	2148	 1	 20.41	 3.99	 0.0	 0.0	 1	    1.10122	  -12.50050	 110.0	 4	    1.12000	    0.95000;
	2149	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.10690	  -11.75796	 110.0	 4	    1.12000	    0.95000;
	2150	 1	 16.31	 0.25	 0.0	 0.0	 1	    1.10847	  -11.71078	 110.0	 4	    1.12000	    0.95000;
	2151	 1	 18.51	 0.76	 0.0	 0.0	 1	    1.07406	  -15.07109	 110.0	 4	    1.12000	    0.95000;
	2152	 1	 3.90	 0.29	 0.0	 0.0	 1	    1.10557	   -4.74201	 110.0	 4	    1.12000	    0.95000;
	2153	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11582	   -9.18332	 110.0	 4	    1.12000	    0.95000;
	2154	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10802	  -10.09489	 110.0	 4	    1.12000	    0.95000;
	2155	 1	 1.03	 0.00	 0.0	 0.0	 1	    1.08713	  -13.30658	 110.0	 4	    1.12000	    0.95000;
	2156	 1	 2.20	 0.36	 0.0	 0.0	 1	    1.06038	  -12.05440	 110.0	 4	    1.12000	    0.95000;
	2157	 1	 5.74	 -0.20	 0.0	 0.0	 1	    1.11166	   -6.02544	 110.0	 4	    1.12000	    0.95000;
	2158	 1	 6.83	 0.75	 0.0	 0.0	 1	    1.11326	   -4.76691	 110.0	 4	    1.12000	    0.95000;
	2159	 1	 8.42	 -2.51	 0.0	 0.0	 1	    1.11094	   -9.93113	 110.0	 4	    1.12000	    0.95000;
	2160	 1	 6.17	 0.13	 0.0	 0.0	 1	    1.11085	   -7.57554	 110.0	 4	    1.12000	    0.95000;
	2161	 1	 5.51	 0.17	 0.0	 0.0	 1	    1.11638	  -10.67791	 110.0	 4	    1.12000	    0.95000;
	2162	 1	 5.76	 -0.14	 0.0	 0.0	 1	    1.10405	   -5.74940	 110.0	 4	    1.12000	    0.95000;
	2163	 1	 9.48	 0.86	 0.0	 0.0	 1	    1.11697	  -10.82112	 110.0	 4	    1.12000	    0.95000;
	2164	 1	 9.47	 74.35	 0.0	 0.0	 1	    0.96841	  -13.00790	 110.0	 4	    1.12000	    0.95000;
	2165	 1	 5.73	 1.00	 0.0	 0.0	 1	    1.09864	   -5.19113	 110.0	 4	    1.12000	    0.95000;
	2166	 1	 1.54	 0.36	 0.0	 0.0	 1	    1.11176	    0.23867	 110.0	 4	    1.12000	    0.95000;
	2167	 1	 5.96	 0.16	 0.0	 0.0	 1	    1.09606	  -11.54473	 110.0	 4	    1.12000	    0.95000;
	2168	 1	 9.14	 -0.87	 0.0	 0.0	 1	    1.11382	   -8.76245	 110.0	 4	    1.12000	    0.95000;
	2169	 1	 2.64	 0.66	 0.0	 0.0	 1	    1.11579	  -10.64858	 110.0	 4	    1.12000	    0.95000;
	2170	 1	 2.86	 0.17	 0.0	 0.0	 1	    1.12000	   -5.89507	 110.0	 4	    1.12000	    0.95000;
	2171	 1	 6.61	 0.67	 0.0	 0.0	 1	    1.11864	   -5.37341	 110.0	 4	    1.12000	    0.95000;
	2172	 1	 9.91	 0.54	 0.0	 0.0	 1	    1.06967	  -19.41486	 110.0	 4	    1.12000	    0.95000;
	2173	 1	 1.76	 0.21	 0.0	 0.0	 1	    1.10483	  -17.60343	 110.0	 4	    1.12000	    0.95000;
	2174	 1	 13.89	 1.59	 0.0	 0.0	 1	    1.08349	  -13.06208	 110.0	 4	    1.12000	    0.95000;
	2175	 2	 5.13	 0.05	 0.0	 0.0	 1	    1.12000	   -9.99349	 110.0	 4	    1.12000	    0.95000;
	2176	 1	 3.20	 0.05	 0.0	 0.0	 1	    1.08255	   -8.30929	 110.0	 4	    1.12000	    0.95000;
	2177	 1	 14.56	 1.79	 0.0	 0.0	 1	    1.10626	   -4.60576	 110.0	 4	    1.12000	    0.95000;
	2178	 1	 6.39	 1.00	 0.0	 0.0	 1	    1.10633	   -5.73684	 110.0	 4	    1.12000	    0.95000;
	2179	 1	 16.08	 3.02	 0.0	 0.0	 1	    1.09471	  -12.71568	 110.0	 4	    1.12000	    0.95000;
	2180	 1	 4.63	 0.83	 0.0	 0.0	 1	    1.10277	   -4.97709	 110.0	 4	    1.12000	    0.95000;
	2181	 1	 7.72	 0.43	 0.0	 0.0	 1	    1.10520	   -4.92612	 110.0	 4	    1.12000	    0.95000;
	2182	 1	 8.99	 -1.03	 0.0	 0.0	 1	    1.10424	   -4.95587	 110.0	 4	    1.12000	    0.95000;
	2183	 1	 8.81	 2.43	 0.0	 0.0	 1	    1.09271	  -13.30580	 110.0	 4	    1.12000	    0.95000;
	2184	 1	 3.74	 0.10	 0.0	 0.0	 1	    1.09897	  -12.63439	 110.0	 4	    1.12000	    0.95000;
	2185	 1	 12.11	 3.38	 0.0	 0.0	 1	    1.08128	  -13.27857	 110.0	 4	    1.12000	    0.95000;
	2186	 1	 16.30	 2.38	 0.0	 0.0	 1	    1.09331	  -13.27790	 110.0	 4	    1.12000	    0.95000;
	2187	 1	 10.15	 2.36	 0.0	 0.0	 1	    1.05632	   -8.31917	 110.0	 4	    1.12000	    0.95000;
	2188	 1	 10.79	 1.40	 0.0	 0.0	 1	    1.03826	  -12.96184	 110.0	 4	    1.12000	    0.95000;
	2189	 1	 2.93	 -0.34	 0.0	 0.0	 1	    1.11581	   -9.30865	 110.0	 4	    1.12000	    0.95000;
	2190	 1	 23.78	 3.99	 0.0	 0.0	 1	    1.11364	   -1.05239	 110.0	 4	    1.12000	    0.95000;
	2191	 1	 3.39	 -0.27	 0.0	 0.0	 1	    1.10099	   -4.82932	 110.0	 4	    1.12000	    0.95000;
	2192	 1	 5.01	 -0.57	 0.0	 0.0	 1	    1.09008	  -14.59384	 110.0	 4	    1.12000	    0.95000;
	2193	 1	 8.40	 -1.34	 0.0	 0.0	 1	    1.09554	  -14.17060	 110.0	 4	    1.12000	    0.95000;
	2194	 1	 7.43	 -4.39	 0.0	 0.0	 1	    1.08963	  -14.71263	 110.0	 4	    1.12000	    0.95000;
	2195	 1	 18.99	 3.56	 0.0	 0.0	 1	    1.08004	   -2.58839	 110.0	 4	    1.12000	    0.95000;
	2196	 1	 5.31	 -0.16	 0.0	 0.0	 1	    1.10379	   -5.63177	 110.0	 4	    1.12000	    0.95000;
	2197	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11328	  -11.41511	 110.0	 4	    1.12000	    0.95000;
	2198	 1	 8.82	 0.76	 0.0	 0.0	 1	    1.11327	  -11.41845	 110.0	 4	    1.12000	    0.95000;
	2199	 1	 3.53	 -0.46	 0.0	 0.0	 1	    1.08537	  -14.72216	 110.0	 4	    1.12000	    0.95000;
	2200	 1	 9.04	 0.56	 0.0	 0.0	 1	    1.10170	  -12.62542	 110.0	 4	    1.12000	    0.95000;
	2201	 1	 15.65	 1.29	 0.0	 0.0	 1	    1.09830	  -11.93388	 110.0	 4	    1.12000	    0.95000;
	2202	 2	 2.32	 -0.88	 0.0	 0.0	 1	    1.10056	  -18.89367	 110.0	 4	    1.12000	    0.95000;
	2203	 2	 28.45	 3.49	 0.0	 0.0	 1	    1.08513	   -8.00143	 110.0	 4	    1.12000	    0.95000;
	2204	 1	 25.35	 2.80	 0.0	 0.0	 1	    1.10109	  -11.85813	 110.0	 4	    1.12000	    0.95000;
	2205	 1	 5.60	 -0.95	 0.0	 0.0	 1	    1.09564	  -14.16489	 110.0	 4	    1.12000	    0.95000;
	2206	 1	 7.05	 0.91	 0.0	 0.0	 1	    1.10129	  -11.34780	 110.0	 4	    1.12000	    0.95000;
	2207	 1	 11.90	 2.22	 0.0	 0.0	 1	    1.10326	  -10.92820	 110.0	 4	    1.12000	    0.95000;
	2208	 2	 22.34	 -2.71	 0.0	 0.0	 1	    1.10560	  -10.78113	 110.0	 4	    1.12000	    0.95000;
	2209	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10177	  -11.28501	 110.0	 4	    1.12000	    0.95000;
	2210	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10159	  -11.32713	 110.0	 4	    1.12000	    0.95000;
	2211	 1	 20.52	 2.71	 0.0	 0.0	 1	    1.08976	  -13.24638	 110.0	 4	    1.12000	    0.95000;
	2212	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10520	  -12.13949	 110.0	 4	    1.12000	    0.95000;
	2213	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10847	  -11.30710	 110.0	 4	    1.12000	    0.95000;
	2214	 2	 6.94	 2.80	 0.0	 0.0	 1	    1.06588	    0.59456	 110.0	 4	    1.12000	    0.95000;
	2215	 2	 28.46	 12.50	 0.0	 0.0	 1	    1.05961	   -7.79575	 110.0	 4	    1.12000	    0.95000;
	2216	 1	 5.89	 -2.72	 0.0	 0.0	 1	    1.11396	  -11.40630	 110.0	 4	    1.12000	    0.95000;
	2217	 1	 3.68	 0.14	 0.0	 0.0	 1	    1.11390	  -11.41647	 110.0	 4	    1.12000	    0.95000;
	2218	 1	 1.98	 0.06	 0.0	 0.0	 1	    1.11545	  -10.38359	 110.0	 4	    1.12000	    0.95000;
	2219	 1	 7.06	 0.16	 0.0	 0.0	 1	    1.11557	  -10.41692	 110.0	 4	    1.12000	    0.95000;
	2220	 1	 12.35	 2.38	 0.0	 0.0	 1	    1.07749	   -3.60689	 110.0	 4	    1.12000	    0.95000;
	2221	 1	 6.17	 0.54	 0.0	 0.0	 1	    1.11739	  -10.82018	 110.0	 4	    1.12000	    0.95000;
	2222	 1	 7.94	 0.37	 0.0	 0.0	 1	    1.11738	  -10.82317	 110.0	 4	    1.12000	    0.95000;
	2223	 1	 6.63	 -1.16	 0.0	 0.0	 1	    1.06808	  -14.92688	 110.0	 4	    1.12000	    0.95000;
	2224	 1	 5.73	 1.25	 0.0	 0.0	 1	    1.10068	  -11.85115	 110.0	 4	    1.12000	    0.95000;
	2225	 1	 6.87	 0.52	 0.0	 0.0	 1	    1.10062	  -11.84875	 110.0	 4	    1.12000	    0.95000;
	2226	 1	 4.41	 1.01	 0.0	 0.0	 1	    1.09265	  -13.36275	 110.0	 4	    1.12000	    0.95000;
	2227	 1	 10.36	 0.89	 0.0	 0.0	 1	    1.09254	  -13.65072	 110.0	 4	    1.12000	    0.95000;
	2228	 2	 21.56	 1.88	 0.0	 0.0	 1	    1.10863	  -18.12099	 110.0	 4	    1.12000	    0.95000;
	2229	 1	 9.03	 0.41	 0.0	 0.0	 1	    1.11779	  -10.83266	 110.0	 4	    1.12000	    0.95000;
	2230	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11779	  -10.83266	 110.0	 4	    1.12000	    0.95000;
	2231	 1	 14.99	 0.60	 0.0	 0.0	 1	    1.10436	  -17.82812	 110.0	 4	    1.12000	    0.95000;
	2232	 1	 17.84	 2.05	 0.0	 0.0	 1	    1.09395	  -13.23236	 110.0	 4	    1.12000	    0.95000;
	2233	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09489	  -16.90672	 110.0	 4	    1.12000	    0.95000;
	2234	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09935	  -17.12663	 110.0	 4	    1.12000	    0.95000;
	2235	 2	 61.93	 5.14	 0.0	 0.0	 1	    1.01737	   -7.06522	 110.0	 4	    1.12000	    0.95000;
	2236	 1	 29.53	 4.56	 0.0	 0.0	 1	    1.01399	   -5.78732	 110.0	 4	    1.12000	    0.95000;
	2237	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09129	  -13.17095	 110.0	 4	    1.12000	    0.95000;
	2238	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10044	  -12.84942	 110.0	 4	    1.12000	    0.95000;
	2239	 1	 11.81	 -3.53	 0.0	 0.0	 1	    1.08731	  -13.13756	 110.0	 4	    1.12000	    0.95000;
	2240	 1	 4.35	 0.23	 0.0	 0.0	 1	    1.10766	  -12.68477	 110.0	 4	    1.12000	    0.95000;
	2241	 1	 4.72	 -1.56	 0.0	 0.0	 1	    1.10782	  -10.20504	 110.0	 4	    1.12000	    0.95000;
	2242	 1	 9.13	 -0.40	 0.0	 0.0	 1	    1.10650	  -12.78541	 110.0	 4	    1.12000	    0.95000;
	2243	 1	 2.86	 0.32	 0.0	 0.0	 1	    1.09936	  -12.92922	 110.0	 4	    1.12000	    0.95000;
	2244	 1	 18.53	 1.67	 0.0	 0.0	 1	    1.09596	   -5.25795	 110.0	 4	    1.12000	    0.95000;
	2245	 1	 18.50	 0.53	 0.0	 0.0	 1	    1.09850	   -4.36508	 110.0	 4	    1.12000	    0.95000;
	2246	 1	 13.44	 0.66	 0.0	 0.0	 1	    1.09004	  -13.46307	 110.0	 4	    1.12000	    0.95000;
	2247	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09004	  -13.46307	 110.0	 4	    1.12000	    0.95000;
	2248	 1	 5.51	 0.16	 0.0	 0.0	 1	    1.11480	   -6.78792	 110.0	 4	    1.12000	    0.95000;
	2249	 1	 5.74	 -0.60	 0.0	 0.0	 1	    1.08203	  -13.82525	 110.0	 4	    1.12000	    0.95000;
	2250	 1	 17.62	 4.08	 0.0	 0.0	 1	    1.09903	  -12.62637	 110.0	 4	    1.12000	    0.95000;
	2251	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10767	  -12.68415	 110.0	 4	    1.12000	    0.95000;
	2252	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08731	  -13.13507	 110.0	 4	    1.12000	    0.95000;
	2253	 2	 7.86	 1.70	 0.0	 0.0	 1	    1.10420	   -4.35732	 110.0	 4	    1.12000	    0.95000;
	2254	 2	 9.03	 4.10	 0.0	 0.0	 1	    1.10407	   -4.40624	 110.0	 4	    1.12000	    0.95000;
	2255	 1	 14.09	 1.41	 0.0	 0.0	 1	    1.09136	  -13.65439	 110.0	 4	    1.12000	    0.95000;
	2256	 1	 17.18	 1.49	 0.0	 0.0	 1	    1.09421	  -13.20844	 110.0	 4	    1.12000	    0.95000;
	2257	 1	 5.95	 1.04	 0.0	 0.0	 1	    1.10970	  -11.64302	 110.0	 4	    1.12000	    0.95000;
	2258	 1	 10.79	 0.57	 0.0	 0.0	 1	    1.08498	  -13.37383	 110.0	 4	    1.12000	    0.95000;
	2259	 1	 23.57	 2.55	 0.0	 0.0	 1	    1.10477	  -18.01586	 110.0	 4	    1.12000	    0.95000;
	2260	 1	 9.91	 0.60	 0.0	 0.0	 1	    1.09031	  -13.28695	 110.0	 4	    1.12000	    0.95000;
	2261	 1	 10.57	 1.30	 0.0	 0.0	 1	    1.09759	  -12.96275	 110.0	 4	    1.12000	    0.95000;
	2262	 1	 10.32	 -0.49	 0.0	 0.0	 1	    1.09638	  -12.18780	 110.0	 4	    1.12000	    0.95000;
	2263	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09627	  -12.20757	 110.0	 4	    1.12000	    0.95000;
	2264	 1	 2.65	 2.43	 0.0	 0.0	 1	    1.10092	  -12.15645	 110.0	 4	    1.12000	    0.95000;
	2265	 2	 27.86	 2.48	 0.0	 0.0	 1	    1.10369	  -12.78729	 110.0	 4	    1.12000	    0.95000;
	2266	 1	 13.44	 1.20	 0.0	 0.0	 1	    1.10449	  -12.06331	 110.0	 4	    1.12000	    0.95000;
	2267	 1	 3.97	 0.15	 0.0	 0.0	 1	    1.11619	  -11.08262	 110.0	 4	    1.12000	    0.95000;
	2268	 1	 14.33	 2.65	 0.0	 0.0	 1	    1.07600	  -12.58369	 110.0	 4	    1.12000	    0.95000;
	2269	 1	 9.47	 1.05	 0.0	 0.0	 1	    1.10511	  -11.36181	 110.0	 4	    1.12000	    0.95000;
	2270	 1	 8.15	 0.14	 0.0	 0.0	 1	    1.09663	  -13.58282	 110.0	 4	    1.12000	    0.95000;
	2271	 1	 1.98	 0.34	 0.0	 0.0	 1	    1.11598	  -11.14050	 110.0	 4	    1.12000	    0.95000;
	2272	 1	 9.93	 2.72	 0.0	 0.0	 1	    1.10104	   -5.08323	 110.0	 4	    1.12000	    0.95000;
	2273	 1	 11.25	 1.92	 0.0	 0.0	 1	    1.05117	  -16.88418	 110.0	 4	    1.12000	    0.95000;
	2274	 1	 11.47	 2.03	 0.0	 0.0	 1	    1.05115	  -16.88901	 110.0	 4	    1.12000	    0.95000;
	2275	 1	 3.53	 0.46	 0.0	 0.0	 1	    1.11074	   -7.87862	 110.0	 4	    1.12000	    0.95000;
	2276	 1	 6.85	 2.08	 0.0	 0.0	 1	    1.05906	   -4.14439	 110.0	 4	    1.12000	    0.95000;
	2277	 2	 21.34	 2.35	 0.0	 0.0	 1	    1.12000	    1.89510	 110.0	 4	    1.12000	    0.95000;
	2278	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10544	   -4.66504	 110.0	 4	    1.12000	    0.95000;
	2279	 1	 14.75	 0.20	 0.0	 0.0	 1	    1.08243	  -15.56383	 110.0	 4	    1.12000	    0.95000;
	2280	 1	 90.74	 14.94	 0.0	 0.0	 1	    1.08298	  -14.71479	 110.0	 4	    1.12000	    0.95000;
	2281	 1	 2.95	 -0.91	 0.0	 0.0	 1	    1.11729	  -10.93619	 110.0	 4	    1.12000	    0.95000;
	2282	 1	 3.97	 0.80	 0.0	 0.0	 1	    1.11634	   -7.49541	 110.0	 4	    1.12000	    0.95000;
	2283	 1	 6.48	 -1.22	 0.0	 0.0	 1	    1.11553	   -7.13373	 110.0	 4	    1.12000	    0.95000;
	2284	 1	 6.93	 -0.46	 0.0	 0.0	 1	    1.10266	  -12.04086	 110.0	 4	    1.12000	    0.95000;
	2285	 1	 9.13	 0.21	 0.0	 0.0	 1	    1.10102	  -12.40416	 110.0	 4	    1.12000	    0.95000;
	2286	 1	 6.84	 0.55	 0.0	 0.0	 1	    1.10677	  -11.05391	 110.0	 4	    1.12000	    0.95000;
	2287	 1	 4.18	 0.12	 0.0	 0.0	 1	    1.11760	  -11.42709	 110.0	 4	    1.12000	    0.95000;
	2288	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11764	  -11.42351	 110.0	 4	    1.12000	    0.95000;
	2289	 1	 6.17	 0.19	 0.0	 0.0	 1	    1.11605	  -11.07513	 110.0	 4	    1.12000	    0.95000;
	2290	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11605	  -11.07513	 110.0	 4	    1.12000	    0.95000;
	2291	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08705	  -14.21022	 110.0	 4	    1.12000	    0.95000;
	2292	 1	 11.01	 2.86	 0.0	 0.0	 1	    1.08497	  -13.61062	 110.0	 4	    1.12000	    0.95000;
	2293	 2	 14.84	 -3.17	 0.0	 0.0	 1	    1.09779	   -5.34310	 110.0	 4	    1.12000	    0.95000;
	2294	 1	 12.85	 -3.00	 0.0	 0.0	 1	    1.09973	   -5.03413	 110.0	 4	    1.12000	    0.95000;
	2295	 2	 3.38	 -0.00	 0.0	 0.0	 1	    1.11496	  -10.41153	 110.0	 4	    1.12000	    0.95000;
	2296	 2	 8.17	 1.07	 0.0	 0.0	 1	    1.12000	   -6.62939	 110.0	 4	    1.12000	    0.95000;
	2297	 1	 4.42	 -0.08	 0.0	 0.0	 1	    1.11066	  -11.61226	 110.0	 4	    1.12000	    0.95000;
	2298	 1	 8.60	 1.75	 0.0	 0.0	 1	    1.07893	   -4.78547	 110.0	 4	    1.12000	    0.95000;
	2299	 1	 30.44	 0.64	 0.0	 0.0	 1	    1.09075	  -12.98677	 110.0	 4	    1.12000	    0.95000;
	2300	 1	 13.89	 1.87	 0.0	 0.0	 1	    1.10732	  -12.40588	 110.0	 4	    1.12000	    0.95000;
	2301	 1	 6.61	 0.94	 0.0	 0.0	 1	    1.11166	  -10.89233	 110.0	 4	    1.12000	    0.95000;
	2302	 1	 20.73	 0.32	 0.0	 0.0	 1	    1.08602	  -14.72736	 110.0	 4	    1.12000	    0.95000;
	2303	 1	 13.44	 2.20	 0.0	 0.0	 1	    1.07645	  -14.44606	 110.0	 4	    1.12000	    0.95000;
	2304	 1	 15.18	 -1.11	 0.0	 0.0	 1	    1.08556	  -14.69678	 110.0	 4	    1.12000	    0.95000;
	2305	 1	 17.67	 2.13	 0.0	 0.0	 1	    1.02455	  -11.12679	 110.0	 4	    1.12000	    0.95000;
	2306	 1	 21.36	 2.60	 0.0	 0.0	 1	    1.00933	  -15.45143	 110.0	 4	    1.12000	    0.95000;
	2307	 1	 15.86	 0.12	 0.0	 0.0	 1	    1.08966	  -12.75862	 110.0	 4	    1.12000	    0.95000;
	2308	 1	 24.23	 3.86	 0.0	 0.0	 1	    0.97769	  -14.47209	 110.0	 4	    1.12000	    0.95000;
	2309	 1	 12.68	 -2.34	 0.0	 0.0	 1	    1.10078	  -12.80731	 110.0	 4	    1.12000	    0.95000;
	2310	 1	 2.20	 0.46	 0.0	 0.0	 1	    1.09804	  -12.07906	 110.0	 4	    1.12000	    0.95000;
	2311	 1	 4.72	 -0.99	 0.0	 0.0	 1	    1.08999	  -12.89038	 110.0	 4	    1.12000	    0.95000;
	2312	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09832	  -11.93266	 110.0	 4	    1.12000	    0.95000;
	2313	 1	 15.44	 2.04	 0.0	 0.0	 1	    1.11239	  -11.18949	 110.0	 4	    1.12000	    0.95000;
	2314	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11239	  -11.18949	 110.0	 4	    1.12000	    0.95000;
	2315	 1	 10.15	 1.52	 0.0	 0.0	 1	    1.09870	   -8.45424	 110.0	 4	    1.12000	    0.95000;
	2316	 1	 2.20	 0.07	 0.0	 0.0	 1	    1.11056	   -7.25957	 110.0	 4	    1.12000	    0.95000;
	2317	 1	 9.04	 0.50	 0.0	 0.0	 1	    1.10386	   -7.09304	 110.0	 4	    1.12000	    0.95000;
	2318	 1	 25.99	 3.74	 0.0	 0.0	 1	    1.08074	  -12.99474	 110.0	 4	    1.12000	    0.95000;
	2319	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11811	  -10.78405	 110.0	 4	    1.12000	    0.95000;
	2320	 1	 1.92	 -0.19	 0.0	 0.0	 1	    1.12000	  -10.49686	 110.0	 4	    1.12000	    0.95000;
	2321	 1	 20.73	 2.28	 0.0	 0.0	 1	    1.11262	    0.84932	 110.0	 4	    1.12000	    0.95000;
	2322	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10420	   -4.97156	 110.0	 4	    1.12000	    0.95000;
	2323	 1	 5.51	 0.61	 0.0	 0.0	 1	    1.10625	  -11.44978	 110.0	 4	    1.12000	    0.95000;
	2324	 1	 1.10	 0.20	 0.0	 0.0	 1	    1.10418	   -4.97114	 110.0	 4	    1.12000	    0.95000;
	2325	 1	 16.76	 1.53	 0.0	 0.0	 1	    1.09445	   -7.20362	 110.0	 4	    1.12000	    0.95000;
	2326	 1	 9.28	 0.87	 0.0	 0.0	 1	    1.03400	   -4.73546	 110.0	 4	    1.12000	    0.95000;
	2327	 1	 7.50	 0.28	 0.0	 0.0	 1	    1.09496	  -12.78823	 110.0	 4	    1.12000	    0.95000;
	2328	 2	 9.42	 0.00	 0.0	 0.0	 1	    1.10159	   -4.44180	 110.0	 4	    1.12000	    0.95000;
	2329	 1	 5.75	 -0.30	 0.0	 0.0	 1	    1.09357	  -13.69923	 110.0	 4	    1.12000	    0.95000;
	2330	 1	 6.83	 1.31	 0.0	 0.0	 1	    1.09932	   -5.03544	 110.0	 4	    1.12000	    0.95000;
	2331	 2	 9.92	 0.30	 0.0	 0.0	 1	    1.12000	   -0.36402	 110.0	 4	    1.12000	    0.95000;
	2332	 1	 30.17	 0.02	 0.0	 0.0	 1	    1.08520	  -14.62316	 110.0	 4	    1.12000	    0.95000;
	2333	 1	 12.58	 2.59	 0.0	 0.0	 1	    1.10124	  -12.01908	 110.0	 4	    1.12000	    0.95000;
	2334	 1	 17.01	 5.08	 0.0	 0.0	 1	    1.03762	    1.09326	 110.0	 4	    1.12000	    0.95000;
	2335	 1	 9.03	 0.24	 0.0	 0.0	 1	    1.09114	  -16.97123	 110.0	 4	    1.12000	    0.95000;
	2336	 1	 24.26	 8.21	 0.0	 0.0	 1	    1.11231	   -5.13116	 110.0	 4	    1.12000	    0.95000;
	2337	 1	 2.95	 0.00	 0.0	 0.0	 1	    1.11293	   -5.11419	 110.0	 4	    1.12000	    0.95000;
	2338	 1	 1.32	 0.10	 0.0	 0.0	 1	    1.11311	   -5.09395	 110.0	 4	    1.12000	    0.95000;
	2339	 1	 4.85	 0.01	 0.0	 0.0	 1	    1.11301	   -5.10057	 110.0	 4	    1.12000	    0.95000;
	2340	 1	 3.52	 0.61	 0.0	 0.0	 1	    1.11316	   -5.08696	 110.0	 4	    1.12000	    0.95000;
	2341	 1	 5.28	 1.02	 0.0	 0.0	 1	    1.11104	   -5.21584	 110.0	 4	    1.12000	    0.95000;
	2342	 1	 11.89	 7.20	 0.0	 0.0	 1	    1.11101	   -5.21720	 110.0	 4	    1.12000	    0.95000;
	2343	 2	 30.59	 32.20	 0.0	 0.0	 1	    1.11400	   -5.03032	 110.0	 4	    1.12000	    0.95000;
	2344	 1	 14.77	 4.20	 0.0	 0.0	 1	    1.11388	   -5.04475	 110.0	 4	    1.12000	    0.95000;
	2345	 1	 32.64	 4.49	 0.0	 0.0	 1	    1.10137	   -4.75812	 110.0	 4	    1.12000	    0.95000;
	2346	 1	 13.23	 1.05	 0.0	 0.0	 1	    1.09792	  -12.21542	 110.0	 4	    1.12000	    0.95000;
	2347	 1	 3.08	 0.24	 0.0	 0.0	 1	    1.11704	  -10.89612	 110.0	 4	    1.12000	    0.95000;
	2348	 1	 12.13	 1.07	 0.0	 0.0	 1	    1.11703	  -10.90068	 110.0	 4	    1.12000	    0.95000;
	2349	 1	 20.92	 1.28	 0.0	 0.0	 1	    1.07901	  -16.17202	 110.0	 4	    1.12000	    0.95000;
	2350	 1	 12.11	 2.75	 0.0	 0.0	 1	    1.09137	   -3.40583	 110.0	 4	    1.12000	    0.95000;
	2351	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09137	   -3.40583	 110.0	 4	    1.12000	    0.95000;
	2352	 1	 15.42	 1.45	 0.0	 0.0	 1	    1.09666	  -12.96354	 110.0	 4	    1.12000	    0.95000;
	2353	 1	 2.20	 0.05	 0.0	 0.0	 1	    1.11343	   -4.10834	 110.0	 4	    1.12000	    0.95000;
	2354	 2	 6.39	 1.49	 0.0	 0.0	 1	    1.10207	  -11.88872	 110.0	 4	    1.12000	    0.95000;
	2355	 2	 9.47	 2.11	 0.0	 0.0	 1	    1.10276	  -12.65912	 110.0	 4	    1.12000	    0.95000;
	2356	 1	 1.54	 0.40	 0.0	 0.0	 1	    1.05415	   -0.42203	 110.0	 4	    1.12000	    0.95000;
	2357	 1	 4.85	 0.19	 0.0	 0.0	 1	    1.10235	   -6.70157	 110.0	 4	    1.12000	    0.95000;
	2358	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11839	  -10.76119	 110.0	 4	    1.12000	    0.95000;
	2359	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11839	  -10.76119	 110.0	 4	    1.12000	    0.95000;
	2360	 2	 19.10	 2.25	 0.0	 0.0	 1	    1.11520	  -10.37832	 110.0	 4	    1.12000	    0.95000;
	2361	 1	 13.24	 2.06	 0.0	 0.0	 1	    1.11607	  -10.36529	 110.0	 4	    1.12000	    0.95000;
	2362	 1	 6.84	 1.06	 0.0	 0.0	 1	    1.05935	  -12.75782	 110.0	 4	    1.12000	    0.95000;
	2363	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11116	   -7.41661	 110.0	 4	    1.12000	    0.95000;
	2364	 1	 1.18	 0.00	 0.0	 0.0	 1	    1.11070	   -7.21488	 110.0	 4	    1.12000	    0.95000;
	2365	 1	 15.42	 2.14	 0.0	 0.0	 1	    1.07586	  -18.82906	 110.0	 4	    1.12000	    0.95000;
	2366	 2	 7.83	 0.36	 0.0	 0.0	 1	    1.11307	  -11.57526	 110.0	 4	    1.12000	    0.95000;
	2367	 1	 2.13	 0.36	 0.0	 0.0	 1	    1.11306	  -11.57606	 110.0	 4	    1.12000	    0.95000;
	2368	 1	 8.82	 1.33	 0.0	 0.0	 1	    1.10169	  -12.29202	 110.0	 4	    1.12000	    0.95000;
	2369	 1	 9.47	 1.72	 0.0	 0.0	 1	    1.10500	  -12.06149	 110.0	 4	    1.12000	    0.95000;
	2370	 2	 7.26	 1.01	 0.0	 0.0	 1	    1.10122	  -13.05419	 110.0	 4	    1.12000	    0.95000;
	2371	 1	 9.04	 1.33	 0.0	 0.0	 1	    1.10119	  -13.04686	 110.0	 4	    1.12000	    0.95000;
	2372	 1	 11.78	 -0.84	 0.0	 0.0	 1	    1.08956	  -14.31645	 110.0	 4	    1.12000	    0.95000;
	2373	 1	 13.00	 1.07	 0.0	 0.0	 1	    1.10018	  -13.19834	 110.0	 4	    1.12000	    0.95000;
	2374	 1	 13.22	 1.72	 0.0	 0.0	 1	    1.09959	  -12.18091	 110.0	 4	    1.12000	    0.95000;
	2375	 1	 7.06	 1.48	 0.0	 0.0	 1	    1.10052	  -11.71774	 110.0	 4	    1.12000	    0.95000;
	2376	 1	 6.62	 1.06	 0.0	 0.0	 1	    1.10219	  -12.91517	 110.0	 4	    1.12000	    0.95000;
	2377	 1	 9.72	 -0.35	 0.0	 0.0	 1	    1.06489	   -7.32333	 110.0	 4	    1.12000	    0.95000;
	2378	 1	 4.42	 0.00	 0.0	 0.0	 1	    1.10541	  -11.32300	 110.0	 4	    1.12000	    0.95000;
	2379	 1	 10.14	 0.78	 0.0	 0.0	 1	    1.09684	  -13.54792	 110.0	 4	    1.12000	    0.95000;
	2380	 1	 9.03	 1.26	 0.0	 0.0	 1	    1.08400	  -14.16202	 110.0	 4	    1.12000	    0.95000;
	2381	 1	 18.94	 0.70	 0.0	 0.0	 1	    1.01478	  -12.70061	 110.0	 4	    1.12000	    0.95000;
	2382	 1	 25.74	 3.60	 0.0	 0.0	 1	    1.08246	  -14.69351	 110.0	 4	    1.12000	    0.95000;
	2383	 1	 3.09	 -1.34	 0.0	 0.0	 1	    1.11439	    1.01757	 110.0	 4	    1.12000	    0.95000;
	2384	 1	 12.34	 2.39	 0.0	 0.0	 1	    1.10200	  -12.29172	 110.0	 4	    1.12000	    0.95000;
	2385	 1	 19.83	 1.77	 0.0	 0.0	 1	    1.10520	  -11.64506	 110.0	 4	    1.12000	    0.95000;
	2386	 1	 12.33	 0.10	 0.0	 0.0	 1	    1.09113	  -14.08249	 110.0	 4	    1.12000	    0.95000;
	2387	 1	 12.33	 0.52	 0.0	 0.0	 1	    1.10100	  -13.04332	 110.0	 4	    1.12000	    0.95000;
	2388	 1	 7.51	 -2.20	 0.0	 0.0	 1	    1.10503	  -17.54522	 110.0	 4	    1.12000	    0.95000;
	2389	 1	 14.31	 2.40	 0.0	 0.0	 1	    1.10105	  -13.00805	 110.0	 4	    1.12000	    0.95000;
	2390	 1	 9.91	 0.72	 0.0	 0.0	 1	    1.10082	  -11.83783	 110.0	 4	    1.12000	    0.95000;
	2391	 1	 19.61	 4.34	 0.0	 0.0	 1	    1.09099	  -14.09891	 110.0	 4	    1.12000	    0.95000;
	2392	 1	 14.09	 0.43	 0.0	 0.0	 1	    1.10066	  -12.18892	 110.0	 4	    1.12000	    0.95000;
	2393	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10805	  -11.29278	 110.0	 4	    1.12000	    0.95000;
	2394	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10571	  -12.08325	 110.0	 4	    1.12000	    0.95000;
	2395	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11065	   -7.26202	 110.0	 4	    1.12000	    0.95000;
	2396	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05599	   -9.98966	 110.0	 4	    1.12000	    0.95000;
	2397	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.05690	    0.09499	 110.0	 4	    1.12000	    0.95000;
	2398	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09669	  -11.73699	 110.0	 4	    1.12000	    0.95000;
	2399	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08699	  -13.19442	 110.0	 4	    1.12000	    0.95000;
	2400	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08860	  -13.00816	 110.0	 4	    1.12000	    0.95000;
	2401	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10573	  -11.82035	 110.0	 4	    1.12000	    0.95000;
	2402	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11176	   -6.01604	 110.0	 4	    1.12000	    0.95000;
	2403	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11345	   -4.75360	 110.0	 4	    1.12000	    0.95000;
	2404	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08378	  -14.20187	 110.0	 4	    1.12000	    0.95000;
	2405	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11219	  -10.76125	 110.0	 4	    1.12000	    0.95000;
	2406	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10668	   -4.66751	 110.0	 4	    1.12000	    0.95000;
	2407	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08670	  -13.12364	 110.0	 4	    1.12000	    0.95000;
	2408	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10404	  -17.82982	 110.0	 4	    1.12000	    0.95000;
	2409	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09021	  -12.85218	 110.0	 4	    1.12000	    0.95000;
	2410	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09073	  -17.33735	 110.0	 4	    1.12000	    0.95000;
	2411	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09147	  -13.67795	 110.0	 4	    1.12000	    0.95000;
	2412	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09831	  -11.93251	 110.0	 4	    1.12000	    0.95000;
	2413	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10108	   -4.49124	 110.0	 4	    1.12000	    0.95000;
	2414	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10635	  -11.49258	 110.0	 4	    1.12000	    0.95000;
	2415	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11165	  -11.48395	 110.0	 4	    1.12000	    0.95000;
	2416	 1	 7.73	 0.68	 0.0	 0.0	 1	    1.09317	   -7.08840	 110.0	 4	    1.12000	    0.95000;
	2417	 1	 4.12	 0.58	 0.0	 0.0	 1	    1.09972	  -11.42071	 110.0	 4	    1.12000	    0.95000;
	2418	 1	 7.46	 -0.79	 0.0	 0.0	 1	    1.08530	  -14.69956	 110.0	 4	    1.12000	    0.95000;
	2419	 1	 12.13	 2.42	 0.0	 0.0	 1	    1.09708	   -4.00059	 110.0	 4	    1.12000	    0.95000;
	2420	 1	 78.54	 7.88	 0.0	 0.0	 1	    1.07758	  -14.97112	 110.0	 4	    1.12000	    0.95000;
	2421	 1	 11.03	 1.25	 0.0	 0.0	 1	    1.11360	  -11.48465	 110.0	 4	    1.12000	    0.95000;
	2422	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11360	  -11.48465	 110.0	 4	    1.12000	    0.95000;
	2423	 1	 11.03	 1.11	 0.0	 0.0	 1	    1.11648	  -11.09694	 110.0	 4	    1.12000	    0.95000;
	2424	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11637	  -11.10858	 110.0	 4	    1.12000	    0.95000;
	2425	 1	 18.51	 1.10	 0.0	 0.0	 1	    1.09576	  -13.70690	 110.0	 4	    1.12000	    0.95000;
	2426	 1	 8.82	 0.38	 0.0	 0.0	 1	    1.10075	   -4.51850	 110.0	 4	    1.12000	    0.95000;
	2427	 1	 40.97	 6.81	 0.0	 0.0	 1	    1.10173	  -12.32903	 110.0	 4	    1.12000	    0.95000;
	2428	 1	 35.26	 4.84	 0.0	 0.0	 1	    1.09499	   -5.34273	 110.0	 4	    1.12000	    0.95000;
	2429	 1	 6.35	 -0.62	 0.0	 0.0	 1	    1.10783	  -10.20918	 110.0	 4	    1.12000	    0.95000;
	2430	 1	 11.94	 -1.50	 0.0	 0.0	 1	    1.10905	  -10.11421	 110.0	 4	    1.12000	    0.95000;
	2431	 2	 1.29	 0.27	 0.0	 0.0	 1	    1.10829	  -10.15869	 110.0	 4	    1.12000	    0.95000;
	2432	 1	 14.77	 0.89	 0.0	 0.0	 1	    1.11638	   -6.49732	 110.0	 4	    1.12000	    0.95000;
	2433	 1	 5.07	 1.00	 0.0	 0.0	 1	    1.05724	  -10.29216	 110.0	 4	    1.12000	    0.95000;
	2434	 1	 5.95	 0.01	 0.0	 0.0	 1	    1.10335	  -10.27683	 110.0	 4	    1.12000	    0.95000;
	2435	 1	 15.22	 3.36	 0.0	 0.0	 1	    1.03455	    1.30836	 110.0	 4	    1.12000	    0.95000;
	2436	 1	 15.00	 2.22	 0.0	 0.0	 1	    1.09677	  -18.60266	 110.0	 4	    1.12000	    0.95000;
	2437	 1	 8.38	 0.16	 0.0	 0.0	 1	    1.09882	  -12.90531	 110.0	 4	    1.12000	    0.95000;
	2438	 2	 11.46	 -0.50	 0.0	 0.0	 1	    1.09121	  -16.57291	 110.0	 4	    1.12000	    0.95000;
	2439	 1	 4.85	 0.14	 0.0	 0.0	 1	    1.10678	  -12.09440	 110.0	 4	    1.12000	    0.95000;
	2440	 1	 7.71	 1.25	 0.0	 0.0	 1	    1.11469	  -10.65696	 110.0	 4	    1.12000	    0.95000;
	2441	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11469	  -10.65696	 110.0	 4	    1.12000	    0.95000;
	2442	 1	 8.82	 0.76	 0.0	 0.0	 1	    1.11198	  -11.63768	 110.0	 4	    1.12000	    0.95000;
	2443	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11410	  -11.42117	 110.0	 4	    1.12000	    0.95000;
	2444	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10894	  -11.66452	 110.0	 4	    1.12000	    0.95000;
	2445	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09542	  -13.60863	 110.0	 4	    1.12000	    0.95000;
	2446	 1	 7.28	 1.38	 0.0	 0.0	 1	    1.10307	  -12.77248	 110.0	 4	    1.12000	    0.95000;
	2447	 1	 1.10	 0.20	 0.0	 0.0	 1	    1.10460	   -4.72544	 110.0	 4	    1.12000	    0.95000;
	2448	 2	 15.27	 2.30	 0.0	 0.0	 1	    1.10037	  -18.14814	 110.0	 5	    1.12000	    0.95000;
	2449	 1	 11.98	 1.30	 0.0	 0.0	 1	    1.09609	  -13.94369	 110.0	 5	    1.12000	    0.95000;
	2450	 1	 9.91	 2.00	 0.0	 0.0	 1	    1.10955	  -15.85109	 110.0	 5	    1.12000	    0.95000;
	2451	 2	 12.15	 3.50	 0.0	 0.0	 1	    1.11309	  -15.40495	 110.0	 5	    1.12000	    0.95000;
	2452	 1	 11.98	 1.90	 0.0	 0.0	 1	    1.08191	  -17.83569	 110.0	 5	    1.12000	    0.95000;
	2453	 2	 13.47	 2.00	 0.0	 0.0	 1	    1.12000	  -11.65237	 110.0	 5	    1.12000	    0.95000;
	2454	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11999	  -11.65806	 110.0	 5	    1.12000	    0.95000;
	2455	 1	 10.74	 1.60	 0.0	 0.0	 1	    1.11142	  -15.57682	 110.0	 5	    1.12000	    0.95000;
	2456	 1	 15.05	 13.30	 0.0	 0.0	 1	    1.06676	  -18.53940	 110.0	 5	    1.12000	    0.95000;
	2457	 1	 9.45	 3.00	 0.0	 0.0	 1	    1.10810	  -14.06776	 110.0	 5	    1.12000	    0.95000;
	2458	 1	 22.30	 4.00	 0.0	 0.0	 1	    1.11139	  -15.68950	 110.0	 5	    1.12000	    0.95000;
	2459	 2	 7.93	 0.30	 0.0	 0.0	 1	    1.11860	  -13.54553	 110.0	 5	    1.12000	    0.95000;
	2460	 1	 6.74	 2.00	 0.0	 0.0	 1	    1.08915	  -17.07441	 110.0	 5	    1.12000	    0.95000;
	2461	 1	 11.68	 1.30	 0.0	 0.0	 1	    1.07152	  -18.57179	 110.0	 5	    1.12000	    0.95000;
	2462	 1	 5.78	 1.20	 0.0	 0.0	 1	    1.07207	  -18.93268	 110.0	 5	    1.12000	    0.95000;
	2463	 1	 24.78	 6.00	 0.0	 0.0	 1	    1.10863	  -15.87324	 110.0	 5	    1.12000	    0.95000;
	2464	 1	 12.39	 2.50	 0.0	 0.0	 1	    1.11262	  -15.52403	 110.0	 5	    1.12000	    0.95000;
	2465	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11334	  -15.62646	 110.0	 5	    1.12000	    0.95000;
	2466	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11340	  -15.61001	 110.0	 5	    1.12000	    0.95000;
	2467	 2	 12.73	 1.00	 0.0	 0.0	 1	    1.10189	  -16.46481	 110.0	 5	    1.12000	    0.95000;
	2468	 1	 4.41	 1.50	 0.0	 0.0	 1	    1.10412	  -16.61456	 110.0	 5	    1.12000	    0.95000;
	2469	 1	 10.74	 2.50	 0.0	 0.0	 1	    1.07463	  -18.59455	 110.0	 5	    1.12000	    0.95000;
	2470	 2	 14.17	 2.40	 0.0	 0.0	 1	    1.09422	  -18.60143	 110.0	 5	    1.12000	    0.95000;
	2471	 2	 6.88	 1.40	 0.0	 0.0	 1	    1.09410	  -18.60226	 110.0	 5	    1.12000	    0.95000;
	2472	 1	 22.92	 3.90	 0.0	 0.0	 1	    1.06877	  -17.70351	 110.0	 5	    1.12000	    0.95000;
	2473	 1	 27.41	 3.60	 0.0	 0.0	 1	    1.06047	  -17.39520	 110.0	 5	    1.12000	    0.95000;
	2474	 1	 9.91	 2.00	 0.0	 0.0	 1	    1.07564	  -18.50900	 110.0	 5	    1.12000	    0.95000;
	2475	 1	 10.11	 1.00	 0.0	 0.0	 1	    1.10159	  -18.73009	 110.0	 5	    1.12000	    0.95000;
	2476	 1	 9.91	 2.50	 0.0	 0.0	 1	    1.06356	  -24.20591	 110.0	 5	    1.12000	    0.95000;
	2477	 1	 5.51	 0.90	 0.0	 0.0	 1	    1.06552	  -24.02648	 110.0	 5	    1.12000	    0.95000;
	2478	 1	 14.22	 2.00	 0.0	 0.0	 1	    1.06896	  -19.37043	 110.0	 5	    1.12000	    0.95000;
	2479	 1	 16.06	 1.50	 0.0	 0.0	 1	    1.09743	  -18.36791	 110.0	 5	    1.12000	    0.95000;
	2480	 2	 3.80	 0.00	 0.0	 0.0	 1	    1.07152	  -23.06536	 110.0	 5	    1.12000	    0.95000;
	2481	 2	 4.49	 0.40	 0.0	 0.0	 1	    1.07232	  -19.83531	 110.0	 5	    1.12000	    0.95000;
	2482	 2	 5.24	 0.50	 0.0	 0.0	 1	    1.10763	  -14.02331	 110.0	 5	    1.12000	    0.95000;
	2483	 2	 0.75	 0.10	 0.0	 0.0	 1	    1.10686	  -15.54451	 110.0	 5	    1.12000	    0.95000;
	2484	 1	 8.24	 2.00	 0.0	 0.0	 1	    1.10043	  -15.63632	 110.0	 5	    1.12000	    0.95000;
	2485	 2	 3.30	 0.00	 0.0	 0.0	 1	    1.07046	  -23.16385	 110.0	 5	    1.12000	    0.95000;
	2486	 1	 0.90	 0.20	 0.0	 0.0	 1	    1.06783	  -16.76403	 110.0	 5	    1.12000	    0.95000;
	2487	 1	 17.53	 6.00	 0.0	 0.0	 1	    1.05547	  -14.22905	 110.0	 5	    1.12000	    0.95000;
	2488	 2	 5.99	 2.00	 0.0	 0.0	 1	    1.12000	  -12.55068	 110.0	 5	    1.12000	    0.95000;
	2489	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11578	  -12.77542	 110.0	 5	    1.12000	    0.95000;
	2490	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11573	  -12.77149	 110.0	 5	    1.12000	    0.95000;
	2491	 2	 12.28	 3.20	 0.0	 0.0	 1	    1.12000	  -13.74030	 110.0	 5	    1.12000	    0.95000;
	2492	 1	 10.48	 3.00	 0.0	 0.0	 1	    1.11985	  -13.75954	 110.0	 5	    1.12000	    0.95000;
	2493	 1	 13.77	 2.10	 0.0	 0.0	 1	    1.11434	  -14.31147	 110.0	 5	    1.12000	    0.95000;
	2494	 1	 9.58	 1.70	 0.0	 0.0	 1	    1.11703	  -14.39384	 110.0	 5	    1.12000	    0.95000;
	2495	 1	 14.04	 3.50	 0.0	 0.0	 1	    1.11360	  -15.42187	 110.0	 5	    1.12000	    0.95000;
	2496	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11497	  -15.29356	 110.0	 5	    1.12000	    0.95000;
	2497	 2	 2.99	 0.40	 0.0	 0.0	 1	    1.10442	  -16.04712	 110.0	 5	    1.12000	    0.95000;
	2498	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10007	  -18.20279	 110.0	 5	    1.12000	    0.95000;
	2499	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10211	  -17.84945	 110.0	 5	    1.12000	    0.95000;
	2500	 2	 10.77	 1.50	 0.0	 0.0	 1	    1.09981	  -18.27507	 110.0	 5	    1.12000	    0.95000;
	2501	 1	 10.55	 1.10	 0.0	 0.0	 1	    1.09692	  -18.71400	 110.0	 5	    1.12000	    0.95000;
	2502	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09721	  -18.35707	 110.0	 5	    1.12000	    0.95000;
	2503	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09655	  -19.22098	 110.0	 5	    1.12000	    0.95000;
	2504	 1	 15.43	 2.00	 0.0	 0.0	 1	    1.09914	  -18.24878	 110.0	 5	    1.12000	    0.95000;
	2505	 1	 6.77	 0.90	 0.0	 0.0	 1	    1.08955	  -19.22716	 110.0	 5	    1.12000	    0.95000;
	2506	 1	 5.98	 0.80	 0.0	 0.0	 1	    1.08948	  -19.21346	 110.0	 5	    1.12000	    0.95000;
	2507	 1	 6.74	 0.80	 0.0	 0.0	 1	    1.09389	  -17.45053	 110.0	 5	    1.12000	    0.95000;
	2508	 1	 11.23	 1.00	 0.0	 0.0	 1	    1.11572	  -17.02631	 110.0	 5	    1.12000	    0.95000;
	2509	 2	 11.56	 3.30	 0.0	 0.0	 1	    1.05761	   -3.28949	 110.0	 5	    1.12000	    0.95000;
	2510	 1	 8.09	 1.20	 0.0	 0.0	 1	    1.07170	  -17.02529	 110.0	 5	    1.12000	    0.95000;
	2511	 2	 5.24	 0.50	 0.0	 0.0	 1	    1.10731	  -13.23367	 110.0	 5	    1.12000	    0.95000;
	2512	 1	 17.32	 2.60	 0.0	 0.0	 1	    1.08858	  -19.29950	 110.0	 5	    1.12000	    0.95000;
	2513	 1	 21.41	 4.20	 0.0	 0.0	 1	    1.08921	  -19.25440	 110.0	 5	    1.12000	    0.95000;
	2514	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07451	  -16.94124	 110.0	 5	    1.12000	    0.95000;
	2515	 1	 0.45	 0.10	 0.0	 0.0	 1	    1.07462	  -16.92460	 110.0	 5	    1.12000	    0.95000;
	2516	 1	 2.99	 0.50	 0.0	 0.0	 1	    1.11906	  -12.08045	 110.0	 5	    1.12000	    0.95000;
	2517	 1	 0.63	 0.10	 0.0	 0.0	 1	    1.09979	  -18.28641	 110.0	 5	    1.12000	    0.95000;
	2518	 1	 13.03	 1.50	 0.0	 0.0	 1	    1.11557	  -17.02919	 110.0	 5	    1.12000	    0.95000;
	2519	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11975	  -16.70137	 110.0	 5	    1.12000	    0.95000;
	2520	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.12000	  -16.69425	 110.0	 5	    1.12000	    0.95000;
	2521	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11976	  -16.68919	 110.0	 5	    1.12000	    0.95000;
	2522	 1	 5.24	 0.80	 0.0	 0.0	 1	    1.06991	  -19.63695	 110.0	 5	    1.12000	    0.95000;
	2523	 2	 8.24	 1.50	 0.0	 0.0	 1	    1.10877	  -16.80356	 110.0	 5	    1.12000	    0.95000;
	2524	 1	 21.71	 3.00	 0.0	 0.0	 1	    1.08052	  -19.83495	 110.0	 5	    1.12000	    0.95000;
	2525	 1	 11.01	 1.70	 0.0	 0.0	 1	    1.09026	  -17.97774	 110.0	 5	    1.12000	    0.95000;
	2526	 2	 23.13	 4.50	 0.0	 0.0	 1	    1.11111	  -15.76434	 110.0	 5	    1.12000	    0.95000;
	2527	 1	 9.08	 2.00	 0.0	 0.0	 1	    1.11489	  -15.30796	 110.0	 5	    1.12000	    0.95000;
	2528	 1	 9.91	 2.00	 0.0	 0.0	 1	    1.11495	  -15.29326	 110.0	 5	    1.12000	    0.95000;
	2529	 2	 49.55	 20.00	 0.0	 0.0	 1	    1.05890	   -2.81019	 110.0	 5	    1.12000	    0.95000;
	2530	 1	 8.24	 2.30	 0.0	 0.0	 1	    1.09256	  -16.69414	 110.0	 5	    1.12000	    0.95000;
	2531	 1	 5.24	 0.50	 0.0	 0.0	 1	    1.11397	  -12.36677	 110.0	 5	    1.12000	    0.95000;
	2532	 1	 9.89	 1.00	 0.0	 0.0	 1	    1.06415	  -16.26782	 110.0	 5	    1.12000	    0.95000;
	2533	 1	 1.65	 0.50	 0.0	 0.0	 1	    1.03966	   -5.01726	 110.0	 5	    1.12000	    0.95000;
	2534	 1	 2.31	 0.70	 0.0	 0.0	 1	    1.03967	   -5.01656	 110.0	 5	    1.12000	    0.95000;
	2535	 1	 27.23	 4.70	 0.0	 0.0	 1	    1.05545	  -23.05158	 110.0	 5	    1.12000	    0.95000;
	2536	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.12000	  -14.27665	 110.0	 5	    1.12000	    0.95000;
	2537	 1	 14.96	 3.40	 0.0	 0.0	 1	    1.07432	  -21.08620	 110.0	 5	    1.12000	    0.95000;
	2538	 1	 12.91	 2.00	 0.0	 0.0	 1	    1.09177	  -19.47611	 110.0	 5	    1.12000	    0.95000;
	2539	 2	 14.97	 1.00	 0.0	 0.0	 1	    1.10298	  -13.88730	 110.0	 5	    1.12000	    0.95000;
	2540	 1	 14.96	 1.70	 0.0	 0.0	 1	    1.09030	  -19.17073	 110.0	 5	    1.12000	    0.95000;
	2541	 1	 6.14	 2.20	 0.0	 0.0	 1	    1.09830	  -18.54942	 110.0	 5	    1.12000	    0.95000;
	2542	 2	 13.77	 2.50	 0.0	 0.0	 1	    1.10368	  -13.78766	 110.0	 5	    1.12000	    0.95000;
	2543	 1	 11.56	 2.50	 0.0	 0.0	 1	    1.11625	  -14.60992	 110.0	 5	    1.12000	    0.95000;
	2544	 2	 14.97	 2.50	 0.0	 0.0	 1	    1.11147	  -13.44050	 110.0	 5	    1.12000	    0.95000;
	2545	 1	 7.60	 2.00	 0.0	 0.0	 1	    1.11118	  -15.78774	 110.0	 5	    1.12000	    0.95000;
	2546	 2	 11.51	 0.00	 0.0	 0.0	 1	    1.11284	  -13.13566	 110.0	 5	    1.12000	    0.95000;
	2547	 2	 23.21	 2.50	 0.0	 0.0	 1	    1.11162	  -13.39521	 110.0	 5	    1.12000	    0.95000;
	2548	 1	 4.96	 1.30	 0.0	 0.0	 1	    1.05872	   -2.46006	 110.0	 5	    1.12000	    0.95000;
	2549	 1	 4.49	 1.00	 0.0	 0.0	 1	    1.08012	  -16.78373	 110.0	 5	    1.12000	    0.95000;
	2550	 1	 11.56	 2.50	 0.0	 0.0	 1	    1.05927	   -2.56805	 110.0	 5	    1.12000	    0.95000;
	2551	 1	 17.22	 1.50	 0.0	 0.0	 1	    1.07364	  -18.14184	 110.0	 5	    1.12000	    0.95000;
	2552	 1	 10.63	 1.20	 0.0	 0.0	 1	    1.10423	  -15.74465	 110.0	 5	    1.12000	    0.95000;
	2553	 1	 14.87	 2.60	 0.0	 0.0	 1	    1.11353	  -15.38648	 110.0	 5	    1.12000	    0.95000;
	2554	 2	 198.53	 73.40	 0.0	 0.0	 1	    1.09378	  -21.13239	 110.0	 5	    1.12000	    0.95000;
	2555	 1	 8.09	 1.30	 0.0	 0.0	 1	    1.07801	  -17.30767	 110.0	 5	    1.12000	    0.95000;
	2556	 2	 9.58	 1.80	 0.0	 0.0	 1	    1.09266	  -21.18276	 110.0	 5	    1.12000	    0.95000;
	2557	 2	 11.23	 2.50	 0.0	 0.0	 1	    1.11136	  -13.52784	 110.0	 5	    1.12000	    0.95000;
	2558	 1	 5.17	 0.70	 0.0	 0.0	 1	    1.10624	  -17.81538	 110.0	 5	    1.12000	    0.95000;
	2559	 1	 12.58	 0.80	 0.0	 0.0	 1	    1.05510	  -11.49236	 110.0	 5	    1.12000	    0.95000;
	2560	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07571	  -17.06025	 110.0	 5	    1.12000	    0.95000;
	2561	 1	 14.61	 3.70	 0.0	 0.0	 1	    1.05134	  -11.81883	 110.0	 5	    1.12000	    0.95000;
	2562	 1	 14.97	 2.70	 0.0	 0.0	 1	    1.07971	  -19.72511	 110.0	 5	    1.12000	    0.95000;
	2563	 2	 14.97	 1.00	 0.0	 0.0	 1	    1.10824	  -13.07290	 110.0	 5	    1.12000	    0.95000;
	2564	 2	 10.48	 1.00	 0.0	 0.0	 1	    1.10752	  -12.60113	 110.0	 5	    1.12000	    0.95000;
	2565	 1	 0.32	 0.00	 0.0	 0.0	 1	    1.09051	  -19.24041	 110.0	 5	    1.12000	    0.95000;
	2566	 1	 21.57	 3.90	 0.0	 0.0	 1	    1.05792	  -15.99618	 110.0	 5	    1.12000	    0.95000;
	2567	 1	 7.40	 1.20	 0.0	 0.0	 1	    1.09945	  -18.26831	 110.0	 5	    1.12000	    0.95000;
	2568	 2	 9.73	 1.50	 0.0	 0.0	 1	    1.12000	  -11.99837	 110.0	 5	    1.12000	    0.95000;
	2569	 1	 6.07	 1.10	 0.0	 0.0	 1	    1.09329	  -17.23857	 110.0	 5	    1.12000	    0.95000;
	2570	 1	 15.74	 4.60	 0.0	 0.0	 1	    1.09286	  -18.95471	 110.0	 5	    1.12000	    0.95000;
	2571	 2	 23.13	 17.50	 0.0	 0.0	 1	    1.06153	   -2.60793	 110.0	 5	    1.12000	    0.95000;
	2572	 1	 11.68	 2.10	 0.0	 0.0	 1	    1.10555	  -18.15283	 110.0	 5	    1.12000	    0.95000;
	2573	 2	 11.98	 1.00	 0.0	 0.0	 1	    1.10809	  -16.40360	 110.0	 5	    1.12000	    0.95000;
	2574	 2	 9.58	 1.60	 0.0	 0.0	 1	    1.08889	  -21.12800	 110.0	 5	    1.12000	    0.95000;
	2575	 1	 16.21	 4.00	 0.0	 0.0	 1	    1.08888	  -19.55398	 110.0	 5	    1.12000	    0.95000;
	2576	 1	 4.49	 2.00	 0.0	 0.0	 1	    1.09965	  -15.83541	 110.0	 5	    1.12000	    0.95000;
	2577	 1	 1.35	 0.10	 0.0	 0.0	 1	    1.11645	  -16.94561	 110.0	 5	    1.12000	    0.95000;
	2578	 2	 9.42	 2.50	 0.0	 0.0	 1	    1.04904	   -6.47800	 110.0	 5	    1.12000	    0.95000;
	2579	 1	 11.96	 2.00	 0.0	 0.0	 1	    1.09935	  -18.27945	 110.0	 5	    1.12000	    0.95000;
	2580	 1	 17.22	 1.50	 0.0	 0.0	 1	    1.07359	  -18.56043	 110.0	 5	    1.12000	    0.95000;
	2581	 1	 19.46	 4.00	 0.0	 0.0	 1	    1.09556	  -16.31209	 110.0	 5	    1.12000	    0.95000;
	2582	 2	 14.04	 3.00	 0.0	 0.0	 1	    1.05957	   -2.95186	 110.0	 5	    1.12000	    0.95000;
	2583	 1	 14.04	 3.50	 0.0	 0.0	 1	    1.10457	  -17.06408	 110.0	 5	    1.12000	    0.95000;
	2584	 1	 10.48	 0.80	 0.0	 0.0	 1	    1.07802	  -16.06338	 110.0	 5	    1.12000	    0.95000;
	2585	 1	 17.98	 3.10	 0.0	 0.0	 1	    1.07125	  -19.66569	 110.0	 5	    1.12000	    0.95000;
	2586	 1	 6.74	 1.30	 0.0	 0.0	 1	    1.10796	  -15.43277	 110.0	 5	    1.12000	    0.95000;
	2587	 1	 2.97	 0.70	 0.0	 0.0	 1	    1.10959	  -15.79061	 110.0	 5	    1.12000	    0.95000;
	2588	 1	 5.62	 1.20	 0.0	 0.0	 1	    1.05325	   -3.70931	 110.0	 5	    1.12000	    0.95000;
	2589	 2	 2.99	 0.40	 0.0	 0.0	 1	    1.11139	  -15.45792	 110.0	 5	    1.12000	    0.95000;
	2590	 1	 8.03	 0.20	 0.0	 0.0	 1	    1.09123	  -19.03347	 110.0	 5	    1.12000	    0.95000;
	2591	 1	 20.78	 1.30	 0.0	 0.0	 1	    1.09464	  -18.99402	 110.0	 5	    1.12000	    0.95000;
	2592	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09779	  -16.10504	 110.0	 5	    1.12000	    0.95000;
	2593	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09787	  -16.09981	 110.0	 5	    1.12000	    0.95000;
	2594	 1	 16.47	 2.50	 0.0	 0.0	 1	    1.09491	  -16.49712	 110.0	 5	    1.12000	    0.95000;
	2595	 1	 8.63	 1.20	 0.0	 0.0	 1	    1.09486	  -16.50761	 110.0	 5	    1.12000	    0.95000;
	2596	 1	 10.48	 1.50	 0.0	 0.0	 1	    1.08509	  -16.33958	 110.0	 5	    1.12000	    0.95000;
	2597	 1	 21.57	 2.90	 0.0	 0.0	 1	    1.09705	  -18.66765	 110.0	 5	    1.12000	    0.95000;
	2598	 1	 17.97	 3.00	 0.0	 0.0	 1	    1.09192	  -17.02052	 110.0	 5	    1.12000	    0.95000;
	2599	 1	 8.82	 1.20	 0.0	 0.0	 1	    1.11154	  -14.61640	 110.0	 5	    1.12000	    0.95000;
	2600	 1	 11.98	 2.00	 0.0	 0.0	 1	    1.09390	  -16.58016	 110.0	 5	    1.12000	    0.95000;
	2601	 1	 24.70	 3.00	 0.0	 0.0	 1	    1.08481	  -18.50267	 110.0	 5	    1.12000	    0.95000;
	2602	 1	 2.69	 0.40	 0.0	 0.0	 1	    1.11099	  -14.23475	 110.0	 5	    1.12000	    0.95000;
	2603	 1	 2.99	 1.00	 0.0	 0.0	 1	    1.10364	  -16.48151	 110.0	 5	    1.12000	    0.95000;
	2604	 1	 19.82	 4.00	 0.0	 0.0	 1	    1.10923	  -16.17968	 110.0	 5	    1.12000	    0.95000;
	2605	 1	 7.49	 1.70	 0.0	 0.0	 1	    1.09149	  -16.94595	 110.0	 5	    1.12000	    0.95000;
	2606	 2	 14.22	 3.00	 0.0	 0.0	 1	    1.09401	  -16.96192	 110.0	 5	    1.12000	    0.95000;
	2607	 1	 26.95	 5.00	 0.0	 0.0	 1	    1.09172	  -16.82687	 110.0	 5	    1.12000	    0.95000;
	2608	 1	 8.75	 2.00	 0.0	 0.0	 1	    1.05495	   -3.58979	 110.0	 5	    1.12000	    0.95000;
	2609	 1	 6.61	 1.80	 0.0	 0.0	 1	    1.05492	   -3.55421	 110.0	 5	    1.12000	    0.95000;
	2610	 1	 17.79	 2.00	 0.0	 0.0	 1	    1.09584	  -18.95748	 110.0	 5	    1.12000	    0.95000;
	2611	 1	 0.22	 0.10	 0.0	 0.0	 1	    1.08652	  -19.35316	 110.0	 5	    1.12000	    0.95000;
	2612	 1	 4.49	 0.50	 0.0	 0.0	 1	    1.11765	  -13.39296	 110.0	 5	    1.12000	    0.95000;
	2613	 1	 19.10	 3.60	 0.0	 0.0	 1	    1.05692	   -1.59447	 110.0	 5	    1.12000	    0.95000;
	2614	 1	 11.38	 2.40	 0.0	 0.0	 1	    1.10544	  -15.22120	 110.0	 5	    1.12000	    0.95000;
	2615	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10540	  -15.22873	 110.0	 5	    1.12000	    0.95000;
	2616	 1	 3.15	 0.60	 0.0	 0.0	 1	    1.08887	  -19.44695	 110.0	 5	    1.12000	    0.95000;
	2617	 1	 5.20	 0.80	 0.0	 0.0	 1	    1.10225	  -17.47726	 110.0	 5	    1.12000	    0.95000;
	2618	 1	 7.87	 1.80	 0.0	 0.0	 1	    1.09387	  -19.11102	 110.0	 5	    1.12000	    0.95000;
	2619	 1	 3.44	 0.80	 0.0	 0.0	 1	    1.11891	  -13.67571	 110.0	 5	    1.12000	    0.95000;
	2620	 1	 7.04	 1.50	 0.0	 0.0	 1	    1.10683	  -17.19391	 110.0	 5	    1.12000	    0.95000;
	2621	 1	 2.52	 0.50	 0.0	 0.0	 1	    1.09971	  -18.29161	 110.0	 5	    1.12000	    0.95000;
	2622	 1	 13.54	 2.80	 0.0	 0.0	 1	    1.09631	  -18.74168	 110.0	 5	    1.12000	    0.95000;
	2623	 1	 5.39	 0.20	 0.0	 0.0	 1	    1.06967	  -17.80919	 110.0	 5	    1.12000	    0.95000;
	2624	 1	 6.28	 1.90	 0.0	 0.0	 1	    1.04698	   -4.98580	 110.0	 5	    1.12000	    0.95000;
	2625	 2	 1.80	 0.40	 0.0	 0.0	 1	    1.12000	  -13.04306	 110.0	 5	    1.12000	    0.95000;
	2626	 1	 3.30	 0.50	 0.0	 0.0	 1	    1.10482	  -16.39539	 110.0	 5	    1.12000	    0.95000;
	2627	 1	 0.22	 0.10	 0.0	 0.0	 1	    1.05776	  -17.46624	 110.0	 5	    1.12000	    0.95000;
	2628	 2	 16.21	 4.20	 0.0	 0.0	 1	    1.09756	  -19.03547	 110.0	 5	    1.12000	    0.95000;
	2629	 1	 7.27	 2.00	 0.0	 0.0	 1	    1.09225	  -19.78861	 110.0	 5	    1.12000	    0.95000;
	2630	 1	 9.08	 1.80	 0.0	 0.0	 1	    1.11107	  -15.93383	 110.0	 5	    1.12000	    0.95000;
	2631	 1	 18.17	 3.50	 0.0	 0.0	 1	    1.05715	   -3.16266	 110.0	 5	    1.12000	    0.95000;
	2632	 2	 40.93	 6.50	 0.0	 0.0	 1	    1.09984	  -18.27763	 110.0	 5	    1.12000	    0.95000;
	2633	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10211	  -17.84947	 110.0	 5	    1.12000	    0.95000;
	2634	 2	 11.23	 1.70	 0.0	 0.0	 1	    1.10799	  -17.69270	 110.0	 5	    1.12000	    0.95000;
	2635	 1	 19.52	 1.40	 0.0	 0.0	 1	    1.08871	  -19.28884	 110.0	 5	    1.12000	    0.95000;
	2636	 1	 25.35	 6.10	 0.0	 0.0	 1	    1.09420	  -17.77115	 110.0	 5	    1.12000	    0.95000;
	2637	 1	 5.99	 1.00	 0.0	 0.0	 1	    1.06996	  -18.40996	 110.0	 5	    1.12000	    0.95000;
	2638	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11495	  -15.29327	 110.0	 5	    1.12000	    0.95000;
	2639	 1	 26.96	 4.20	 0.0	 0.0	 1	    1.07014	  -17.05716	 110.0	 5	    1.12000	    0.95000;
	2640	 1	 11.96	 3.00	 0.0	 0.0	 1	    1.09367	  -18.35563	 110.0	 5	    1.12000	    0.95000;
	2641	 1	 4.46	 1.30	 0.0	 0.0	 1	    1.09845	  -16.72534	 110.0	 5	    1.12000	    0.95000;
	2642	 1	 19.82	 5.00	 0.0	 0.0	 1	    1.10913	  -15.81260	 110.0	 5	    1.12000	    0.95000;
	2643	 2	 8.66	 1.40	 0.0	 0.0	 1	    1.09716	  -19.24878	 110.0	 5	    1.12000	    0.95000;
	2644	 1	 15.73	 3.00	 0.0	 0.0	 1	    1.05864	  -18.14522	 110.0	 5	    1.12000	    0.95000;
	2645	 1	 6.29	 0.60	 0.0	 0.0	 1	    1.11778	  -16.87606	 110.0	 5	    1.12000	    0.95000;
	2646	 1	 29.73	 7.00	 0.0	 0.0	 1	    1.04942	   -4.70414	 110.0	 5	    1.12000	    0.95000;
	2647	 1	 12.06	 2.50	 0.0	 0.0	 1	    1.11057	  -15.68448	 110.0	 5	    1.12000	    0.95000;
	2648	 2	 49.41	 6.00	 0.0	 0.0	 1	    1.08728	  -21.70099	 110.0	 5	    1.12000	    0.95000;
	2649	 2	 22.46	 1.50	 0.0	 0.0	 1	    1.08875	  -21.39705	 110.0	 5	    1.12000	    0.95000;
	2650	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.10727	  -17.19912	 110.0	 5	    1.12000	    0.95000;
	2651	 2	 14.97	 2.50	 0.0	 0.0	 1	    1.11501	  -12.29099	 110.0	 5	    1.12000	    0.95000;
	2652	 1	 9.74	 2.60	 0.0	 0.0	 1	    1.09573	  -16.76803	 110.0	 5	    1.12000	    0.95000;
	2653	 2	 20.96	 1.00	 0.0	 0.0	 1	    1.11348	  -14.65877	 110.0	 5	    1.12000	    0.95000;
	2654	 2	 8.24	 1.50	 0.0	 0.0	 1	    1.11020	  -13.95705	 110.0	 5	    1.12000	    0.95000;
	2655	 2	 2.00	 0.00	 0.0	 0.0	 1	    1.08159	  -22.10113	 110.0	 5	    1.12000	    0.95000;
	2656	 1	 11.81	 4.00	 0.0	 0.0	 1	    1.04540	  -23.57843	 110.0	 5	    1.12000	    0.95000;
	2657	 1	 8.50	 3.10	 0.0	 0.0	 1	    1.06414	  -23.26549	 110.0	 5	    1.12000	    0.95000;
	2658	 2	 8.24	 1.00	 0.0	 0.0	 1	    1.11137	  -14.13141	 110.0	 5	    1.12000	    0.95000;
	2659	 1	 8.24	 0.50	 0.0	 0.0	 1	    1.10739	  -14.80780	 110.0	 5	    1.12000	    0.95000;
	2660	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11653	  -14.00146	 110.0	 5	    1.12000	    0.95000;
	2661	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11651	  -14.03039	 110.0	 5	    1.12000	    0.95000;
	2662	 2	 11.23	 0.50	 0.0	 0.0	 1	    1.10928	  -15.01938	 110.0	 5	    1.12000	    0.95000;
	2663	 1	 10.48	 0.50	 0.0	 0.0	 1	    1.10934	  -15.02221	 110.0	 5	    1.12000	    0.95000;
	2664	 1	 8.09	 0.70	 0.0	 0.0	 1	    1.11574	  -16.98593	 110.0	 5	    1.12000	    0.95000;
	2665	 1	 22.67	 3.60	 0.0	 0.0	 1	    1.09316	  -19.24267	 110.0	 5	    1.12000	    0.95000;
	2666	 1	 0.10	 0.00	 0.0	 0.0	 1	    1.09727	  -19.10421	 110.0	 5	    1.12000	    0.95000;
	2667	 2	 32.75	 2.80	 0.0	 0.0	 1	    1.07406	  -23.10951	 110.0	 5	    1.12000	    0.95000;
	2668	 2	 10.48	 1.00	 0.0	 0.0	 1	    1.11003	  -14.95421	 110.0	 5	    1.12000	    0.95000;
	2669	 1	 0.10	 0.00	 0.0	 0.0	 1	    1.09817	  -18.78766	 110.0	 5	    1.12000	    0.95000;
	2670	 1	 26.95	 4.00	 0.0	 0.0	 1	    1.06315	  -17.85948	 110.0	 5	    1.12000	    0.95000;
	2671	 1	 7.87	 1.30	 0.0	 0.0	 1	    1.08928	  -19.24140	 110.0	 5	    1.12000	    0.95000;
	2672	 1	 8.26	 2.00	 0.0	 0.0	 1	    1.06050	   -1.28958	 110.0	 5	    1.12000	    0.95000;
	2673	 1	 7.56	 2.00	 0.0	 0.0	 1	    1.08900	  -19.40633	 110.0	 5	    1.12000	    0.95000;
	2674	 2	 6.89	 1.10	 0.0	 0.0	 1	    1.08612	  -20.62392	 110.0	 5	    1.12000	    0.95000;
	2675	 2	 137.10	 33.00	 0.0	 0.0	 1	    1.09144	  -19.89580	 110.0	 5	    1.12000	    0.95000;
	2676	 1	 4.94	 1.00	 0.0	 0.0	 1	    1.11724	  -16.90550	 110.0	 5	    1.12000	    0.95000;
	2677	 1	 5.45	 1.20	 0.0	 0.0	 1	    1.10831	  -16.10217	 110.0	 5	    1.12000	    0.95000;
	2678	 1	 24.09	 5.00	 0.0	 0.0	 1	    1.08904	  -19.45626	 110.0	 5	    1.12000	    0.95000;
	2679	 1	 15.73	 2.00	 0.0	 0.0	 1	    1.07450	  -16.94113	 110.0	 5	    1.12000	    0.95000;
	2680	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.07464	  -16.92308	 110.0	 5	    1.12000	    0.95000;
	2681	 2	 12.59	 2.40	 0.0	 0.0	 1	    1.09002	  -19.22538	 110.0	 5	    1.12000	    0.95000;
	2682	 1	 15.51	 1.90	 0.0	 0.0	 1	    1.07231	  -17.18315	 110.0	 5	    1.12000	    0.95000;
	2683	 1	 11.68	 2.70	 0.0	 0.0	 1	    1.07184	  -17.06317	 110.0	 5	    1.12000	    0.95000;
	2684	 2	 8.76	 1.40	 0.0	 0.0	 1	    1.07125	  -17.77348	 110.0	 5	    1.12000	    0.95000;
	2685	 1	 16.63	 1.20	 0.0	 0.0	 1	    1.06403	  -17.88556	 110.0	 5	    1.12000	    0.95000;
	2686	 1	 12.39	 2.50	 0.0	 0.0	 1	    1.04426	   -6.79057	 110.0	 5	    1.12000	    0.95000;
	2687	 1	 14.16	 2.30	 0.0	 0.0	 1	    1.07171	  -17.22358	 110.0	 5	    1.12000	    0.95000;
	2688	 1	 14.04	 3.00	 0.0	 0.0	 1	    1.08626	  -17.72754	 110.0	 5	    1.12000	    0.95000;
	2689	 1	 4.94	 1.10	 0.0	 0.0	 1	    1.06857	  -17.82314	 110.0	 5	    1.12000	    0.95000;
	2690	 2	 17.22	 2.00	 0.0	 0.0	 1	    1.11651	  -13.94226	 110.0	 5	    1.12000	    0.95000;
	2691	 2	 9.73	 1.50	 0.0	 0.0	 1	    1.10722	  -13.53076	 110.0	 5	    1.12000	    0.95000;
	2692	 1	 16.18	 3.70	 0.0	 0.0	 1	    1.08274	  -17.33220	 110.0	 5	    1.12000	    0.95000;
	2693	 1	 31.48	 5.10	 0.0	 0.0	 1	    1.09985	  -16.77266	 110.0	 5	    1.12000	    0.95000;
	2694	 1	 19.84	 1.50	 0.0	 0.0	 1	    1.09921	  -16.80600	 110.0	 5	    1.12000	    0.95000;
	2695	 2	 12.73	 1.20	 0.0	 0.0	 1	    1.12000	  -10.08913	 110.0	 5	    1.12000	    0.95000;
	2696	 1	 21.57	 3.10	 0.0	 0.0	 1	    1.08941	  -19.52232	 110.0	 5	    1.12000	    0.95000;
	2697	 1	 9.44	 2.60	 0.0	 0.0	 1	    1.06592	  -15.55709	 110.0	 5	    1.12000	    0.95000;
	2698	 1	 24.49	 6.20	 0.0	 0.0	 1	    1.06562	  -15.54173	 110.0	 5	    1.12000	    0.95000;
	2699	 1	 9.08	 2.40	 0.0	 0.0	 1	    1.10594	  -17.81393	 110.0	 5	    1.12000	    0.95000;
	2700	 1	 20.90	 2.40	 0.0	 0.0	 1	    1.05578	  -14.42402	 110.0	 5	    1.12000	    0.95000;
	2701	 2	 14.66	 3.10	 0.0	 0.0	 1	    1.05616	  -13.46041	 110.0	 5	    1.12000	    0.95000;
	2702	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.05631	  -13.50394	 110.0	 5	    1.12000	    0.95000;
	2703	 1	 22.24	 3.10	 0.0	 0.0	 1	    1.05648	  -14.91271	 110.0	 5	    1.12000	    0.95000;
	2704	 1	 6.46	 0.80	 0.0	 0.0	 1	    1.09374	  -19.27601	 110.0	 5	    1.12000	    0.95000;
	2705	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.08948	  -17.04719	 110.0	 5	    1.12000	    0.95000;
	2706	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11767	  -13.39166	 110.0	 5	    1.12000	    0.95000;
	2707	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.09376	  -19.27406	 110.0	 5	    1.12000	    0.95000;
	2708	 1	 54.51	 11.00	 0.0	 0.0	 1	    1.11270	  -15.44890	 110.0	 5	    1.12000	    0.95000;
	2709	 1	 4.96	 1.00	 0.0	 0.0	 1	    1.11294	  -15.42050	 110.0	 5	    1.12000	    0.95000;
	2710	 1	 8.19	 1.10	 0.0	 0.0	 1	    1.09644	  -18.76981	 110.0	 5	    1.12000	    0.95000;
	2711	 1	 9.45	 1.20	 0.0	 0.0	 1	    1.09926	  -18.33926	 110.0	 5	    1.12000	    0.95000;
	2712	 2	 104.80	 18.80	 0.0	 0.0	 1	    1.06262	  -15.95516	 110.0	 5	    1.12000	    0.95000;
	2713	 1	 74.86	 4.30	 0.0	 0.0	 1	    1.06211	  -15.82820	 110.0	 5	    1.12000	    0.95000;
	2714	 2	 6.00	 0.00	 0.0	 0.0	 1	    1.07158	  -23.05801	 110.0	 5	    1.12000	    0.95000;
	2715	 1	 20.36	 4.40	 0.0	 0.0	 1	    1.11866	  -13.98844	 110.0	 5	    1.12000	    0.95000;
	2716	 2	 19.00	 4.00	 0.0	 0.0	 1	    1.04204	   -4.87111	 110.0	 5	    1.12000	    0.95000;
	2717	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11141	  -14.79859	 110.0	 5	    1.12000	    0.95000;
	2718	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11142	  -14.77383	 110.0	 5	    1.12000	    0.95000;
	2719	 2	 19.00	 4.00	 0.0	 0.0	 1	    1.11481	  -16.00648	 110.0	 5	    1.12000	    0.95000;
	2720	 2	 0.00	 0.00	 0.0	 0.0	 1	    1.11750	  -15.95315	 110.0	 5	    1.12000	    0.95000;
	2721	 1	 0.00	 0.00	 0.0	 0.0	 1	    1.11753	  -15.95144	 110.0	 5	    1.12000	    0.95000;
	2722	 1	 2.25	 0.50	 0.0	 0.0	 1	    1.11487	  -16.24834	 110.0	 5	    1.12000	    0.95000;
	2723	 1	 265.69	 31.64	 0.0	 0.0	 0	    1.02065	   -7.45616	 400.0	 0	    1.05000	    0.95000;
	2724	 1	 645.51	 10.50	 0.0	 0.0	 0	    1.00436	   -7.79596	 400.0	 0	    1.05000	    0.95000;
	2725	 1	 371.20	 -75.56	 0.0	 0.0	 0	    1.09311	   -3.01419	 220.0	 0	    1.11000	    0.95000;
	2726	 1	 136.33	 -31.54	 0.0	 0.0	 0	    1.02883	   -4.23784	 400.0	 0	    1.05000	    0.95000;
	2727	 2	 0.00	 0.00	 0.0	 0.0	 3	    1.11000	    7.45728	 220.0	 0	    1.11000	    0.95000;
	2728	 2	 0.00	 0.00	 0.0	 0.0	 0	    1.10447	   -1.34508	 220.0	 0	    1.11000	    0.95000;
	2729	 1	 460.13	 188.52	 0.0	 0.0	 0	    1.04338	   -9.97890	 400.0	 0	    1.05000	    0.95000;
	2730	 2	 0.00	 0.00	 0.0	 0.0	 3	    1.12000	    4.24960	 110.0	 0	    1.12000	    0.95000;
	2731	 1	 25.43	 6.00	 0.0	 0.0	 2	    1.03657	    2.42633	 110.0	 0	    1.12000	    0.95000;
	2732	 1	 0.00	 0.00	 0.0	 0.0	 2	    1.03668	    2.43786	 110.0	 0	    1.12000	    0.95000;
	2733	 1	 49.37	 12.00	 0.0	 0.0	 2	    1.03498	    2.29199	 110.0	 0	    1.12000	    0.95000;
	2734	 1	 23.94	 6.00	 0.0	 0.0	 2	    1.03500	    2.29431	 110.0	 0	    1.12000	    0.95000;
	2735	 1	 37.40	 10.00	 0.0	 0.0	 2	    1.02353	    0.19946	 110.0	 0	    1.12000	    0.95000;
	2736	 1	 97.24	 26.00	 0.0	 0.0	 2	    1.01221	   -0.81253	 110.0	 0	    1.12000	    0.95000;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf
mpc.gen = [
	17	 0.0	 0.0	 120.0	 -35.0	 1.08246	 241.9	 0	 70	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	17	 0.0	 0.0	 120.0	 -80.0	 1.08246	 233.2	 0	 160	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	26	 145.0	 -0.273	 194.0	 -194.0	 1.07688	 415.9	 1	 387	 145.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	27	 145.0	 13.749	 190.0	 -181.0	 1.08167	 407.1	 1	 362	 145.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	27	 416.0	 11.621	 208.0	 -208.0	 1.08167	 407.1	 1	 416	 145.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	27	 145.0	 13.351	 223.0	 -223.0	 1.08167	 415.9	 1	 446	 145.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	26	 145.0	 -0.333	 214.0	 -214.0	 1.07688	 415.9	 1	 427	 145.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	28	 354.0	 17.701	 190.0	 -177.0	 1.03581	 415.9	 1	 354	 145.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	28	 0.0	 0.0	 533.0	 -533.0	 1.03581	 415.9	 0	 1065	 145.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NUC
	28	 561.0	 26.137	 281.0	 -281.0	 1.03581	 415.9	 1	 561	 145.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	29	 0.0	 0.0	 190.0	 -67.0	 1.03577	 415.9	 0	 134	 290.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	29	 145.0	 0.989	 199.0	 -199.0	 1.03577	 415.9	 1	 397	 145.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	29	 145.0	 1.701	 261.0	 -261.0	 1.03577	 415.9	 1	 521	 145.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	42	 227.0	 -37.393	 135.0	 -114.0	 1.10506	 253.9	 1	 227	 65.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	42	 0.0	 0.0	 130.0	 -34.0	 1.10506	 242.7	 0	 0	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	42	 55.0	 -92.05	 184.0	 -184.0	 1.10506	 267.7	 1	 367	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	43	 314.0	 3.653	 157.0	 -157.0	 1.10512	 267.7	 1	 314	 60.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	43	 65.0	 4.538	 175.0	 -175.0	 1.10512	 267.7	 1	 350	 65.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	43	 0.0	 0.0	 130.0	 -34.0	 1.10512	 242.7	 0	 54	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	44	 625.0	 7.903	 363.0	 -313.0	 1.03901	 646.5	 1	 625	 127.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	44	 0.0	 0.0	 1072.0	 -1072.0	 1.03901	 659.3	 0	 2144	 125.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	54	 196.0	 35.985	 104.0	 -98.0	 1.10236	 247.9	 1	 196	 64.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	55	 64.5	 50.853	 130.0	 -109.0	 1.10233	 259.9	 1	 218	 64.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	54	 0.0	 0.0	 130.0	 -72.0	 1.10236	 259.9	 0	 143	 64.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	56	 64.5	 -85.067	 205.0	 -205.0	 1.04349	 259.9	 1	 410	 64.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	57	 525.0	 -56.491	 263.0	 -263.0	 1.04348	 259.9	 1	 525	 64.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	57	 0.0	 0.0	 104.0	 -5.0	 1.04348	 247.9	 0	 10	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	57	 358.841	 -40.066	 220.0	 -220.0	 1.04348	 259.9	 1	 439	 64.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	58	 24.05	 48.708	 78.0	 -78.0	 1.10004	 66.5	 1	 155	 24.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	77	 70.0	 53.209	 145.0	 -145.0	 1.11	 256.4	 1	 290	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	77	 70.0	 76.563	 179.0	 -179.0	 1.11	 256.4	 1	 358	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	78	 0.0	 0.0	 123.0	 -36.0	 1.11	 252.0	 0	 71	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	78	 219.0	 10.049	 123.0	 -110.0	 1.11	 256.4	 1	 219	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	78	 70.0	 16.946	 255.0	 -255.0	 1.11	 256.4	 1	 509	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	81	 552.0	 -111.201	 276.0	 -276.0	 1.02463	 445.2	 1	 552	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	81	 0.0	 0.0	 228.0	 -92.0	 1.02463	 434.6	 0	 183	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	97	 62.0	 5.055	 31.0	 -31.0	 1.11	 12.0	 1	 62	 4.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	97	 154.0	 27.849	 77.0	 -77.0	 1.11	 6.1	 1	 154	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	103	 298.0	 43.372	 149.0	 -149.0	 1.10339	 256.4	 1	 298	 67.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	104	 0.0	 0.0	 123.0	 -42.0	 1.10332	 256.4	 0	 84	 67.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	105	 192.0	 93.272	 96.0	 -96.0	 1.10494	 144.2	 1	 192	 39.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	106	 0.0	 0.0	 80.0	 -13.0	 1.10479	 144.2	 0	 26	 79.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	115	 0.0	 0.0	 90.0	 -41.0	 1.11	 150.0	 0	 81	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	116	 274.0	 14.894	 137.0	 -137.0	 1.10999	 145.3	 1	 274	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	117	 345.0	 -42.754	 173.0	 -173.0	 1.10994	 117.0	 1	 345	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	124	 80.0	 61.528	 135.0	 -130.0	 1.10984	 253.9	 1	 260	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	125	 533.141	 89.502	 319.0	 -319.0	 1.11	 265.0	 1	 637	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	125	 601.0	 80.334	 301.0	 -301.0	 1.11	 253.9	 1	 601	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	126	 344.0	 -172.0	 172.0	 -172.0	 1.02085	 265.0	 1	 344	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	126	 0.0	 0.0	 137.0	 -40.0	 1.02085	 259.2	 0	 52	 160.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	131	 287.0	 25.263	 144.0	 -144.0	 1.11	 131.2	 1	 287	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	131	 0.0	 0.0	 162.0	 -162.0	 1.11	 131.2	 0	 324	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	132	 0.0	 0.0	 40.0	 -38.0	 1.10695	 131.2	 0	 52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	132	 0.0	 0.0	 328.0	 -328.0	 1.10695	 131.2	 0	 656	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	133	 0.0	 0.0	 90.0	 -60.0	 1.10983	 150.0	 0	 119	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	133	 50.0	 102.988	 103.0	 -103.0	 1.10983	 150.0	 1	 205	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	134	 445.0	 144.105	 223.0	 -223.0	 1.11	 150.0	 1	 445	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	145	 0.0	 0.0	 27.0	 -27.0	 1.10791	 51.4	 0	 54	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	145	 0.0	 0.0	 45.0	 -45.0	 1.10791	 51.4	 0	 90	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	146	 0.0	 0.0	 90.0	 -27.0	 1.10784	 150.0	 0	 53	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	147	 0.0	 0.0	 149.0	 -50.0	 1.10256	 267.4	 0	 100	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	147	 0.0	 0.0	 201.0	 -201.0	 1.10256	 253.4	 0	 402	 67.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	147	 0.0	 0.0	 149.0	 -48.0	 1.10256	 253.4	 0	 92	 67.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	147	 325.0	 -54.201	 163.0	 -163.0	 1.10256	 267.4	 1	 325	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	149	 45.0	 42.003	 237.6	 -237.6	 1.05	 253.8	 1	 380	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	150	 282.0	 -22.838	 149.0	 -141.0	 1.05	 267.4	 1	 282	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	150	 0.0	 0.0	 135.0	 -135.0	 1.05	 253.8	 0	 270	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	154	 226.0	 28.782	 149.0	 -113.0	 1.11	 278.3	 1	 226	 47.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	154	 0.0	 0.0	 149.0	 -53.0	 1.11	 278.3	 0	 20	 94.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	154	 209.0	 15.466	 120.0	 -105.0	 1.11	 287.3	 1	 209	 52.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	154	 0.0	 0.0	 132.0	 -40.0	 1.11	 292.5	 0	 30	 104.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	155	 0.0	 0.0	 168.0	 -168.0	 1.11	 287.3	 0	 335	 52.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	155	 65.0	 -8.838	 370.0	 -370.0	 1.11	 236.0	 1	 740	 65.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	155	 288.0	 -1.339	 144.0	 -144.0	 1.11	 233.1	 1	 288	 60.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	155	 0.0	 0.0	 109.0	 -20.0	 1.11	 233.1	 0	 7	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	157	 452.0	 134.954	 226.0	 -226.0	 1.02904	 233.1	 1	 452	 60.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	163	 0.0	 0.0	 104.0	 -23.0	 1.10985	 225.4	 0	 29	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	163	 248.0	 100.288	 124.0	 -124.0	 1.10985	 225.4	 1	 248	 75.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	164	 330.0	 153.456	 165.0	 -165.0	 1.11	 225.4	 1	 330	 75.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	164	 75.0	 100.66	 112.0	 -112.0	 1.11	 225.4	 1	 223	 75.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	179	 85.0	 31.373	 308.0	 -308.0	 1.11	 219.5	 1	 615	 85.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	204	 77.0	 5.104	 110.0	 -60.0	 1.03409	 210.1	 1	 77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	204	 158.0	 -8.798	 110.0	 -79.0	 1.03409	 210.1	 1	 158	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	204	 58.0	 5.104	 110.0	 -60.0	 1.03409	 210.1	 1	 58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	205	 0.0	 -21.349	 110.0	 -60.0	 1.03409	 210.1	 1	 112	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	214	 104.954	 -0.708	 85.0	 -85.0	 1.10638	 58.5	 1	 169	 17.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	214	 0.0	 0.0	 20.0	 0.0	 1.10638	 53.9	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	214	 0.0	 0.0	 20.0	 0.0	 1.10638	 53.9	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	214	 5.0	 -0.245	 50.0	 -50.0	 1.10638	 30.5	 1	 100	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	220	 0.775	 -1.23	 35.0	 -35.0	 1.09503	 2.3	 1	 69	 0.775	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	221	 0.775	 -20.801	 39.0	 -39.0	 0.99796	 2.3	 1	 78	 0.775	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	239	 132.0	 25.425	 66.0	 -66.0	 1.12	 9.8	 1	 132	 3.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	246	 145.0	 25.238	 195.0	 -195.0	 1.05409	 415.9	 1	 389	 145.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	309	 0.0	 0.0	 7.0	 0.0	 1.0606	 27.9	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	309	 0.0	 0.0	 7.0	 0.0	 1.0606	 27.9	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	309	 5.5	 -31.998	 32.0	 -32.0	 1.0606	 30.8	 1	 64	 5.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	309	 0.0	 0.0	 7.0	 0.0	 1.0606	 27.9	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	309	 0.0	 0.0	 6.0	 0.0	 1.0606	 27.7	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	309	 0.0	 0.0	 7.0	 0.0	 1.0606	 27.9	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	309	 0.0	 0.0	 7.0	 0.0	 1.0606	 27.9	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	310	 7.5	 17.381	 56.0	 -56.0	 1.07707	 36.7	 1	 112	 7.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	310	 0.0	 0.0	 15.0	 0.0	 1.07707	 57.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	311	 143.0	 23.118	 72.0	 -72.0	 1.07053	 36.7	 1	 143	 7.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	311	 0.0	 0.0	 15.0	 0.0	 1.07053	 57.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	313	 15.0	 12.148	 75.0	 -75.0	 1.08206	 53.9	 1	 149	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	313	 0.0	 0.0	 20.0	 0.0	 1.08206	 53.9	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	314	 0.0	 0.0	 40.0	 0.0	 1.0658	 107.7	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	322	 1.25	 8.901	 85.0	 -85.0	 1.08087	 4.1	 1	 170	 1.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	365	 188.0	 -17.535	 94.0	 -94.0	 1.10909	 47.8	 1	 188	 21.625	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	366	 42.776	 18.357	 112.0	 -112.0	 1.08346	 47.8	 1	 224	 21.625	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	367	 212.134	 -2.26	 171.0	 -171.0	 1.12	 47.8	 1	 342	 21.625	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	368	 21.625	 13.798	 76.0	 -76.0	 1.10469	 47.8	 1	 151	 21.625	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	385	 104.693	 46.73	 166.0	 -166.0	 1.09994	 251.3	 1	 331	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	385	 0.0	 0.0	 13.0	 -13.0	 1.09994	 26.9	 0	 26	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	386	 173.0	 25.228	 87.0	 -87.0	 1.10993	 19.7	 1	 173	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	443	 0.75	 8.723	 29.0	 -29.0	 1.0531	 3.6	 1	 58	 0.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	452	 87.0	 1.639	 44.0	 -44.0	 1.1166	 6.1	 1	 87	 2.605	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	452	 0.0	 0.0	 2.0	 0.0	 1.1166	 6.1	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	485	 0.7	 8.162	 20.0	 -20.0	 1.05655	 1.7	 1	 39	 0.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	536	 342.366	 -13.092	 197.0	 -197.0	 1.10655	 53.9	 1	 394	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	536	 0.0	 0.0	 14.0	 0.0	 1.10655	 34.9	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	536	 0.0	 0.0	 14.0	 0.0	 1.10655	 34.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	536	 0.0	 0.0	 14.0	 0.0	 1.10655	 105.9	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	536	 0.0	 0.0	 14.0	 0.0	 1.10655	 105.9	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	537	 12.5	 18.119	 58.0	 -58.0	 1.10432	 36.5	 1	 115	 12.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	537	 170.0	 35.572	 85.0	 -85.0	 1.10432	 35.6	 1	 170	 12.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	537	 0.0	 0.0	 17.5	 0.0	 1.10432	 126.2	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	537	 0.0	 0.0	 17.5	 0.0	 1.10432	 106.4	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	551	 0.7	 -1.927	 130.0	 -130.0	 1.10045	 1.7	 1	 260	 0.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	559	 433.506	 -2.342	 287.0	 -287.0	 1.12	 34.4	 1	 574	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	559	 0.0	 0.0	 5.0	 0.0	 1.12	 28.4	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	559	 0.0	 0.0	 5.0	 0.0	 1.12	 26.5	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	559	 0.0	 0.0	 5.0	 0.0	 1.12	 30.4	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	559	 0.0	 0.0	 5.0	 0.0	 1.12	 34.4	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	560	 209.0	 23.144	 105.0	 -105.0	 1.10695	 34.4	 1	 209	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	560	 0.0	 0.0	 5.0	 0.0	 1.10695	 34.4	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	560	 0.0	 0.0	 5.0	 0.0	 1.10695	 26.5	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	560	 0.0	 0.0	 5.0	 0.0	 1.10695	 34.4	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	573	 0.5	 -25.0	 25.0	 -25.0	 1.02932	 8.9	 1	 49	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	626	 39.0	 3.546	 122.0	 -122.0	 1.07834	 97.7	 1	 244	 39.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	626	 15.0	 4.655	 30.0	 -21.0	 1.07834	 46.8	 1	 41	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	664	 199.0	 59.253	 145.0	 -100.0	 1.11282	 267.7	 1	 199	 65.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	665	 0.0	 0.0	 145.0	 -34.0	 1.1123	 267.7	 0	 36	 130.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	685	 216.478	 8.219	 187.0	 -187.0	 1.1047	 182.5	 1	 374	 75.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	685	 25.0	 0.565	 49.0	 -49.0	 1.1047	 77.5	 1	 98	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	691	 1.215	 3.519	 18.0	 -18.0	 1.09676	 3.1	 1	 35	 1.215	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	716	 0.735	 13.199	 13.2	 -13.2	 1.07759	 10.1	 1	 26	 0.735	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	740	 64.5	 -23.587	 130.0	 -84.0	 1.08537	 259.9	 1	 147	 64.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	763	 43.0	 5.976	 81.0	 -81.0	 1.08038	 105.4	 1	 161	 43.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	792	 95.0	 12.278	 48.0	 -48.0	 1.07521	 8.4	 1	 95	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	796	 2.5	 6.249	 44.0	 -44.0	 1.07017	 71.9	 1	 87	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	796	 0.0	 0.0	 23.0	 -10.0	 1.07017	 71.9	 0	 19	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	796	 0.0	 0.0	 377.0	 -377.0	 1.07017	 32.9	 0	 753	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	796	 0.0	 0.0	 19.0	 -19.0	 1.07017	 32.6	 0	 37	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	807	 0.0	 0.0	 45.0	 -45.0	 1.08452	 125.4	 0	 89	 42.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	808	 46.0	 8.909	 56.0	 -56.0	 1.07596	 125.4	 1	 111	 46.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	845	 68.0	 2.973	 34.0	 -34.0	 1.08125	 33.0	 1	 68	 7.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	845	 7.5	 10.026	 63.0	 -63.0	 1.08125	 33.0	 1	 125	 7.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	845	 0.0	 0.0	 0.0	 0.0	 1.08125	 19.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	845	 0.0	 0.0	 0.0	 0.0	 1.08125	 19.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	877	 98.0	 16.878	 49.0	 -49.0	 1.10999	 87.7	 1	 98	 17.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	900	 0.0	 0.0	 45.0	 -10.0	 1.1022	 65.8	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	900	 45.532	 80.357	 176.0	 -176.0	 1.1022	 71.1	 1	 352	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	900	 0.0	 0.0	 45.0	 -10.0	 1.1022	 71.1	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	975	 0.0	 0.0	 110.0	 -40.0	 1.10457	 162.2	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	976	 50.0	 49.242	 112.0	 -112.0	 1.11437	 162.2	 1	 224	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	980	 0.0	 0.0	 0.0	 0.0	 1.08965	 16.8	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1001	 110.0	 64.375	 240.0	 -153.0	 1.1112	 454.5	 1	 306	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1002	 328.0	 111.675	 227.0	 -164.0	 1.12	 434.1	 1	 328	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1006	 3.0	 29.169	 42.0	 -42.0	 1.09359	 7.1	 1	 83	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1005	 2.0	 -47.595	 66.0	 -66.0	 1.09314	 4.0	 1	 131	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1006	 2.0	 31.992	 45.0	 -45.0	 1.09359	 5.0	 1	 89	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1006	 0.0	 0.0	 0.0	 0.0	 1.09359	 6.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1007	 0.0	 0.0	 110.0	 -40.0	 1.10562	 174.1	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1013	 7.5	 56.307	 141.0	 -141.0	 1.11588	 20.6	 1	 281	 7.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1013	 0.0	 0.0	 0.0	 0.0	 1.11588	 12.8	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1013	 0.0	 0.0	 0.0	 0.0	 1.11588	 12.5	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1015	 0.0	 0.0	 0.0	 0.0	 1.10233	 20.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1015	 0.0	 0.0	 0.0	 0.0	 1.10233	 19.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1024	 173.0	 87.0	 87.0	 -87.0	 1.11067	 30.0	 1	 173	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1025	 0.0	 0.0	 18.0	 -0.0	 1.11009	 30.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1026	 0.0	 0.0	 14.0	 -0.0	 1.10986	 32.2	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1113	 0.0	 0.0	 37.5	 -0.0	 1.11968	 62.5	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1114	 0.0	 0.0	 37.5	 -0.0	 1.09289	 62.5	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1113	 205.0	 102.999	 103.0	 -103.0	 1.11968	 62.5	 1	 205	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1115	 0.0	 0.0	 37.5	 -0.0	 1.08621	 62.5	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1152	 8.5	 -1.629	 113.0	 -113.0	 1.08822	 30.5	 1	 226	 8.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1152	 0.0	 0.0	 0.0	 0.0	 1.08822	 6.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1153	 117.0	 -1.495	 59.0	 -59.0	 1.09195	 30.5	 1	 117	 8.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1153	 0.0	 0.0	 0.0	 0.0	 1.09195	 25.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1154	 8.0	 -5.934	 57.0	 -57.0	 1.08191	 30.5	 1	 114	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1154	 0.0	 0.0	 0.0	 0.0	 1.08191	 6.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1179	 44.101	 42.364	 98.0	 -98.0	 1.10533	 87.5	 1	 195	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1180	 0.0	 0.0	 52.5	 0.0	 1.09843	 87.5	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1180	 0.0	 0.0	 42.0	 -0.0	 1.09843	 65.3	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1188	 25.0	 51.657	 112.0	 -112.0	 1.10573	 50.0	 1	 224	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1246	 5.0	 43.953	 50.0	 -50.0	 1.12	 16.7	 1	 99	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1246	 0.0	 0.0	 0.0	 0.0	 1.12	 24.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1247	 0.0	 0.0	 0.0	 0.0	 1.0928	 14.6	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1247	 0.0	 0.0	 0.0	 0.0	 1.0928	 14.6	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1247	 0.0	 0.0	 0.0	 0.0	 1.0928	 14.6	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1248	 0.0	 0.0	 0.0	 0.0	 1.08908	 5.5	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1248	 0.0	 0.0	 0.0	 0.0	 1.08908	 5.5	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1286	 0.0	 0.0	 41.0	 -6.5	 1.09483	 68.6	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1287	 319.0	 10.943	 160.0	 -160.0	 1.12	 260.8	 1	 319	 67.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1288	 0.0	 0.0	 123.0	 -106.0	 1.10825	 256.4	 0	 211	 67.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1342	 10.0	 14.993	 38.0	 -38.0	 1.10563	 22.6	 1	 75	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1343	 0.0	 0.0	 0.0	 0.0	 1.10563	 12.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1343	 83.405	 10.572	 47.0	 -47.0	 1.10563	 32.4	 1	 93	 12.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1351	 0.0	 0.0	 391.0	 -391.0	 1.10527	 142.1	 0	 782	 39.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1352	 162.0	 27.478	 81.0	 -81.0	 1.10876	 144.2	 1	 162	 39.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1351	 183.0	 51.682	 92.0	 -92.0	 1.10527	 144.2	 1	 183	 39.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1353	 0.0	 0.0	 128.0	 -128.0	 1.10865	 144.2	 0	 255	 39.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	1363	 0.0	 0.0	 89.0	 -50.0	 1.08839	 153.4	 0	 100	 42.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	1363	 296.118	 57.229	 154.0	 -154.0	 1.08839	 153.4	 1	 308	 42.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1374	 50.0	 52.806	 169.0	 -169.0	 1.09116	 141.7	 1	 337	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1374	 0.0	 0.0	 80.0	 -25.0	 1.09116	 128.1	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1375	 0.0	 0.0	 80.0	 -25.0	 1.09095	 143.4	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1376	 0.0	 0.0	 80.0	 -25.0	 1.08742	 136.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1414	 0.0	 0.0	 33.5	 -0.0	 1.08161	 36.7	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1415	 0.0	 0.0	 41.2	 -13.7	 1.08279	 68.7	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1415	 0.0	 0.0	 41.2	 -13.7	 1.08279	 68.7	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1432	 460.97	 -154.295	 233.0	 -233.0	 1.05676	 12.2	 1	 465	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	1432	 5.0	 -28.333	 80.0	 -80.0	 1.05676	 12.2	 1	 160	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1433	 0.0	 0.0	 0.0	 0.0	 1.06713	 4.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1433	 0.0	 0.0	 0.0	 0.0	 1.06713	 4.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1435	 5.0	 2.157	 48.0	 -48.0	 1.07959	 15.5	 1	 95	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1434	 6.5	 17.389	 42.0	 -42.0	 1.0774	 23.5	 1	 84	 6.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1439	 0.0	 0.0	 123.0	 -15.0	 1.10168	 256.4	 0	 28	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1461	 1.5	 3.575	 155.0	 -155.0	 1.08461	 57.8	 1	 309	 1.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1461	 0.0	 0.0	 52.0	 -52.0	 1.08461	 57.8	 0	 104	 1.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1644	 7.5	 6.327	 105.0	 -105.0	 1.12	 17.6	 1	 209	 7.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1644	 0.0	 0.0	 9.3	 -0.0	 1.12	 17.6	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1644	 7.5	 4.054	 84.0	 -84.0	 1.12	 17.6	 1	 167	 7.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1644	 219.28	 7.715	 116.0	 -116.0	 1.12	 17.6	 1	 232	 7.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1644	 0.0	 0.0	 0.0	 0.0	 1.12	 3.8	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1644	 0.0	 0.0	 0.0	 0.0	 1.12	 4.2	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1672	 104.0	 50.454	 117.0	 -52.0	 1.11732	 192.6	 1	 104	 27.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1673	 0.0	 0.0	 82.0	 -13.0	 1.12	 152.0	 0	 25	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1673	 237.129	 35.319	 187.0	 -187.0	 1.12	 192.6	 1	 373	 27.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	1674	 223.0	 27.286	 112.0	 -112.0	 1.11876	 147.8	 1	 223	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1684	 474.0	 26.862	 237.0	 -237.0	 1.10824	 117.0	 1	 474	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	1685	 0.0	 0.0	 42.0	 -3.0	 1.12	 61.6	 0	 5	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	1685	 0.0	 0.0	 89.0	 -89.0	 1.12	 117.0	 0	 177	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1685	 0.0	 0.0	 56.0	 -56.0	 1.12	 61.6	 0	 111	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1685	 448.887	 27.351	 324.0	 -324.0	 1.12	 117.0	 1	 647	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1684	 0.0	 0.0	 40.0	 -33.0	 1.10824	 60.2	 0	 65	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1776	 0.0	 0.0	 6.6	 -0.0	 1.08152	 8.3	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1793	 0.0	 0.0	 0.0	 0.0	 1.09287	 25.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1793	 55.0	 -29.562	 38.4	 -38.4	 1.09287	 25.3	 1	 55	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	1793	 0.0	 0.0	 0.0	 0.0	 1.09287	 25.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1793	 0.0	 0.0	 0.0	 0.0	 1.09287	 25.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1794	 170.769	 45.785	 103.0	 -103.0	 1.12	 47.7	 1	 206	 19.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1836	 243.274	 40.642	 307.0	 -307.0	 1.10743	 265.0	 1	 614	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1836	 0.0	 0.0	 140.0	 -35.0	 1.10743	 265.0	 0	 23	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	1838	 285.0	 111.963	 143.0	 -143.0	 1.09669	 265.0	 1	 285	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1872	 0.0	 0.0	 26.0	 -0.0	 1.08859	 43.6	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1872	 0.0	 0.0	 8.3	 -0.0	 1.08859	 11.5	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1873	 0.0	 0.0	 12.0	 -0.0	 1.0816	 27.7	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1873	 0.0	 0.0	 26.0	 -0.0	 1.0816	 39.7	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1906	 0.0	 0.0	 0.0	 0.0	 1.06282	 32.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1907	 0.0	 0.0	 0.0	 0.0	 1.06283	 32.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1926	 130.0	 17.246	 65.0	 -65.0	 1.12	 10.8	 1	 130	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	1926	 5.0	 7.499	 42.0	 -42.0	 1.12	 10.8	 1	 84	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1928	 375.397	 -88.755	 269.0	 -269.0	 1.0354	 150.0	 1	 537	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	1929	 50.0	 -72.999	 90.0	 -73.0	 1.03549	 150.0	 1	 146	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1944	 0.5	 -5.498	 77.0	 -77.0	 1.11075	 1.1	 1	 153	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1947	 0.6	 -15.305	 42.0	 -42.0	 1.10671	 1.3	 1	 68	 0.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1957	 0.1	 -2.159	 20.0	 -20.0	 1.11585	 0.2	 1	 40	 0.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1962	 0.05	 -1.378	 53.0	 -53.0	 1.10639	 0.1	 1	 106	 0.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1964	 8.5	 6.074	 64.0	 -64.0	 1.09885	 52.2	 1	 127	 8.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1964	 0.0	 0.0	 15.0	 0.0	 1.09885	 52.2	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1965	 0.0	 0.0	 10.0	 0.0	 1.10671	 33.5	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	1991	 45.0	 8.282	 149.0	 -124.0	 1.11318	 267.4	 1	 248	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1997	 0.0	 0.0	 18.0	 -18.0	 1.12	 27.3	 0	 36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1997	 93.0	 -9.791	 47.0	 -47.0	 1.12	 28.4	 1	 93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1997	 0.0	 0.0	 49.0	 -49.0	 1.12	 27.3	 0	 98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2001	 201.0	 41.115	 101.0	 -101.0	 1.10472	 59.5	 1	 201	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	2001	 102.335	 39.311	 98.4	 -98.4	 1.10472	 128.1	 1	 176	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2002	 0.0	 0.0	 90.0	 0.0	 1.09316	 150.4	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2007	 0.2	 6.555	 28.0	 -28.0	 1.11985	 0.4	 1	 56	 0.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2014	 0.0	 0.0	 10.0	 0.0	 1.11964	 30.2	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2014	 0.0	 0.0	 10.0	 0.0	 1.11964	 30.2	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2014	 329.69	 -13.776	 245.0	 -245.0	 1.11964	 55.8	 1	 489	 12.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2015	 0.0	 0.0	 2.0	 0.0	 1.11004	 5.4	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2015	 0.0	 0.0	 2.0	 0.0	 1.11004	 6.3	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2035	 148.29	 1.986	 112.0	 -112.0	 1.11153	 15.4	 1	 224	 7.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	2039	 112.351	 6.819	 112.0	 -112.0	 1.11656	 9.4	 1	 223	 4.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2041	 84.947	 49.708	 108.0	 -108.0	 1.09168	 150.0	 1	 216	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2046	 0.05	 -30.872	 61.0	 -61.0	 1.10791	 0.1	 1	 121	 0.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2056	 0.5	 10.872	 15.0	 -15.0	 1.10086	 1.1	 1	 29	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2063	 0.0	 0.0	 1.0	 0.0	 1.00975	 3.2	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2063	 1.0	 -13.53	 40.0	 -40.0	 1.00975	 4.5	 1	 79	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2070	 0.1	 -6.21	 36.0	 -36.0	 1.10519	 0.2	 1	 71	 0.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2090	 0.0	 0.0	 39.0	 -39.0	 1.09242	 51.4	 0	 78	 12.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2090	 289.508	 81.552	 183.0	 -183.0	 1.09242	 51.4	 1	 366	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2091	 177.0	 -100.8	 100.8	 -100.8	 1.05707	 29.7	 1	 177	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2093	 15.0	 -35.999	 36.0	 -36.0	 0.97014	 56.3	 1	 71	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2096	 108.0	 54.0	 54.0	 -54.0	 1.11105	 3.3	 1	 108	 1.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2118	 78.0	 12.625	 39.0	 -39.0	 1.12	 5.0	 1	 78	 2.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2140	 0.5	 -4.444	 30.0	 -30.0	 1.11244	 1.1	 1	 60	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2175	 83.12	 -1.171	 89.0	 -89.0	 1.12	 0.9	 1	 177	 0.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2202	 0.4	 -1.221	 18.0	 -18.0	 1.10056	 0.9	 1	 35	 0.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2203	 0.1	 5.446	 63.0	 -63.0	 1.08513	 0.2	 1	 125	 0.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2208	 93.247	 -2.018	 58.0	 -58.0	 1.1056	 5.0	 1	 116	 2.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2214	 235.0	 -70.451	 118.0	 -118.0	 1.06588	 225.4	 1	 235	 75.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2215	 75.0	 60.004	 302.0	 -302.0	 1.05961	 228.7	 1	 603	 75.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2228	 0.2	 54.999	 55.0	 -55.0	 1.10863	 0.4	 1	 110	 0.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2235	 7.25	 5.923	 54.0	 -54.0	 1.01737	 16.0	 1	 108	 7.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2253	 205.0	 19.371	 103.0	 -103.0	 1.1042	 66.7	 1	 205	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2254	 0.0	 0.0	 15.0	 0.0	 1.10407	 66.7	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2265	 1.0	 14.533	 42.0	 -42.0	 1.10369	 2.2	 1	 84	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2277	 93.0	 -10.506	 47.0	 -47.0	 1.12	 4.4	 1	 93	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2293	 0.5	 -2.295	 23.0	 -23.0	 1.09779	 1.1	 1	 45	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2295	 0.1	 -1.71	 44.0	 -44.0	 1.11496	 0.2	 1	 87	 0.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2296	 0.1	 15.524	 28.0	 -28.0	 1.12	 0.2	 1	 55	 0.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2328	 0.0	 0.0	 15.0	 0.0	 1.10159	 58.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2328	 0.0	 0.0	 6.0	 0.0	 1.10159	 19.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2328	 1.0	 -10.439	 36.0	 -36.0	 1.10159	 4.5	 1	 72	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2331	 78.0	 -9.429	 39.0	 -39.0	 1.12	 0.1	 1	 78	 0.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2343	 168.0	 7.879	 149.0	 -84.0	 1.114	 278.3	 1	 168	 47.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	2354	 0.0	 0.0	 15.0	 0.0	 1.10207	 52.2	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2354	 36.25	 15.204	 80.0	 -66.0	 1.10207	 128.1	 1	 132	 36.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2355	 0.0	 0.0	 80.0	 0.0	 1.10276	 128.1	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2360	 2.2	 -15.535	 39.6	 -39.6	 1.1152	 4.8	 1	 41	 2.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2366	 1.25	 -0.489	 84.0	 -84.0	 1.11307	 2.8	 1	 168	 1.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2370	 0.1	 8.423	 75.0	 -75.0	 1.10122	 0.2	 1	 150	 0.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2431	 1.5	 -1.654	 29.0	 -29.0	 1.10829	 14.5	 1	 58	 1.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2431	 0.0	 0.0	 10.0	 0.0	 1.10829	 15.6	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2438	 0.25	 15.991	 112.0	 -112.0	 1.09121	 0.6	 1	 224	 0.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2448	 0.3	 3.601	 35.0	 -35.0	 1.10037	 0.7	 1	 69	 0.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2451	 117.383	 15.755	 73.0	 -73.0	 1.11309	 71.6	 1	 146	 32.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2453	 143.0	 -23.443	 72.0	 -72.0	 1.12	 1.6	 1	 143	 0.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2459	 0.3	 0.146	 37.0	 -37.0	 1.1186	 0.7	 1	 73	 0.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2467	 0.15	 -0.106	 30.0	 -30.0	 1.10189	 2.4	 1	 59	 0.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2470	 14.5	 13.417	 45.0	 -45.0	 1.09422	 32.3	 1	 90	 14.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2471	 0.0	 4.664	 4.8	 -4.8	 1.0941	 22.0	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2480	 0.0	 -0.017	 1.1	 -1.2	 1.07152	 1.1	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2481	 0.1	 5.289	 23.0	 -23.0	 1.07232	 1.4	 1	 46	 0.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2482	 0.15	 0.987	 39.0	 -39.0	 1.10763	 0.3	 1	 77	 0.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2483	 0.25	 -0.349	 13.0	 -13.0	 1.10686	 0.6	 1	 25	 0.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2485	 0.0	 -0.34	 2.1	 -1.2	 1.07046	 2.1	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2488	 35.0	 -1.729	 18.0	 -18.0	 1.12	 5.5	 1	 35	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2491	 273.0	 -11.911	 137.0	 -137.0	 1.12	 13.5	 1	 273	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	2497	 1.75	 0.145	 17.0	 -17.0	 1.10442	 4.0	 1	 33	 1.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2500	 75.441	 12.837	 130.0	 -130.0	 1.09981	 40.3	 1	 259	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2509	 0.0	 3.023	 4.8	 -4.8	 1.05761	 1.2	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2511	 0.0	 0.37	 2.0	 -1.2	 1.10731	 2.0	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2523	 0.0	 -2.213	 9.6	 -9.6	 1.10877	 1.4	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2526	 2.0	 3.28	 74.0	 -74.0	 1.11111	 4.6	 1	 147	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2529	 90.0	 22.377	 45.0	 -45.0	 1.0589	 32.3	 1	 90	 11.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	2536	 78.0	 -7.22	 39.0	 -39.0	 1.12	 11.0	 1	 78	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	2539	 0.0	 0.94	 3.1	 -2.4	 1.10298	 3.1	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2542	 0.0	 1.259	 8.4	 -8.4	 1.10368	 1.2	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2544	 0.0	 3.527	 4.8	 -4.8	 1.11147	 3.6	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2546	 0.25	 -4.597	 24.0	 -24.0	 1.11284	 3.6	 1	 47	 0.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2547	 0.5	 -1.952	 36.0	 -36.0	 1.11162	 2.1	 1	 71	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2554	 18.0	 89.07	 131.0	 -131.0	 1.09378	 46.3	 1	 261	 18.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2556	 0.0	 1.212	 9.6	 -9.6	 1.09266	 1.0	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2557	 0.0	 1.096	 1.1	 -1.2	 1.11136	 1.1	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2563	 0.05	 6.164	 29.0	 -29.0	 1.10824	 1.7	 1	 58	 0.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2564	 0.0	 -2.398	 2.4	 -2.4	 1.10752	 0.9	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2568	 143.402	 5.238	 113.0	 -113.0	 1.12	 0.2	 1	 225	 0.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2571	 150.282	 25.494	 84.0	 -84.0	 1.06153	 11.4	 1	 168	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2573	 0.2	 -1.723	 47.0	 -47.0	 1.10809	 2.0	 1	 94	 0.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2574	 0.0	 0.687	 2.4	 -2.4	 1.08889	 1.3	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2578	 0.0	 3.931	 15.6	 -15.6	 1.04904	 0.8	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2582	 0.0	 2.708	 3.6	 -3.6	 1.05957	 2.5	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2589	 0.25	 -2.949	 68.0	 -68.0	 1.11139	 0.6	 1	 135	 0.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2606	 0.1	 17.659	 32.0	 -32.0	 1.09401	 0.2	 1	 64	 0.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2625	 52.0	 -2.416	 26.0	 -26.0	 1.12	 0.1	 1	 52	 0.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2628	 1.05	 7.091	 42.0	 -42.0	 1.09756	 2.3	 1	 83	 1.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2632	 5.25	 11.37	 40.0	 -40.0	 1.09984	 13.8	 1	 80	 5.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2634	 0.1	 12.719	 55.0	 -55.0	 1.10799	 0.2	 1	 110	 0.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2643	 0.15	 20.101	 46.0	 -46.0	 1.09716	 0.3	 1	 92	 0.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2648	 0.0	 6.978	 8.4	 -8.4	 1.08728	 1.9	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2649	 0.0	 5.988	 6.0	 -6.0	 1.08875	 2.0	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2651	 0.0	 2.06	 2.4	 -2.4	 1.11501	 1.2	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2653	 0.35	 3.651	 60.0	 -60.0	 1.11348	 4.9	 1	 120	 0.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2654	 0.0	 1.093	 1.2	 -1.2	 1.1102	 1.2	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2655	 0.0	 -0.872	 2.4	 -2.4	 1.08159	 0.6	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2658	 0.0	 0.075	 9.6	 -9.6	 1.11137	 1.5	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2662	 0.0	 -6.422	 24.0	 -24.0	 1.10928	 3.9	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2667	 0.65	 17.566	 78.0	 -78.0	 1.07406	 1.5	 1	 156	 0.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2668	 0.0	 0.961	 2.3	 -1.2	 1.11003	 2.3	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2674	 0.0	 6.726	 16.8	 -16.8	 1.08612	 1.0	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2675	 27.5	 35.427	 81.0	 -81.0	 1.09144	 69.9	 1	 161	 27.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2681	 1.25	 16.048	 65.0	 -65.0	 1.09002	 2.8	 1	 129	 1.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2684	 1.0	 15.169	 68.0	 -68.0	 1.07125	 2.4	 1	 136	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2690	 0.0	 3.955	 7.2	 -7.2	 1.11651	 1.2	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2691	 0.0	 -0.67	 13.2	 -13.2	 1.10722	 1.2	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2695	 164.0	 -31.314	 82.0	 -82.0	 1.12	 1.2	 1	 164	 0.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2701	 61.489	 -36.13	 166.0	 -166.0	 1.05616	 26.8	 1	 332	 12.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2701	 78.0	 -2.087	 39.0	 -39.0	 1.05616	 26.8	 1	 78	 12.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2701	 0.0	 0.0	 0.0	 0.0	 1.05616	 26.7	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2701	 0.0	 0.0	 0.0	 0.0	 1.05616	 26.7	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2702	 0.0	 0.0	 0.0	 0.0	 1.05631	 26.7	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2702	 0.0	 0.0	 0.0	 0.0	 1.05631	 26.7	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2712	 10.0	 35.254	 111.0	 -111.0	 1.06262	 26.1	 1	 222	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2714	 0.0	 -0.936	 6.0	 -6.0	 1.07158	 1.0	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2716	 0.0	 4.824	 9.6	 -9.6	 1.04204	 1.2	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2719	 71.0	 2.301	 36.0	 -36.0	 1.11481	 6.5	 1	 71	 2.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	2720	 0.0	 0.0	 26.0	 -18.0	 1.1175	 56.4	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2720	 0.0	 0.0	 26.0	 -18.0	 1.1175	 56.4	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2720	 0.0	 0.0	 26.0	 -18.0	 1.1175	 56.4	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	450	 3.4	 17.219	 33.0	 -33.0	 1.11203	 6.8	 1	 66	 3.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1166	 0.35	 -11.403	 37.0	 -37.0	 1.08433	 0.7	 1	 73	 0.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1845	 1.55	 2.289	 71.0	 -71.0	 1.11684	 3.9	 1	 142	 1.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2149	 1.284	 1.013	 79.0	 -79.0	 1.1069	 2.6	 1	 157	 1.2835	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	17	 0.345	 -62.297	 118.8	 -118.8	 1.08246	 0.7	 1	 192	 0.345	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	845	 0.01	 0.933	 19.0	 -19.0	 1.08125	 0.0	 1	 38	 0.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1006	 0.01	 8.964	 19.0	 -19.0	 1.09359	 0.2	 1	 37	 0.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2723	 0.0	 6.105	 37.2	 -37.2	 1.02065	 0.0	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2724	 0.0	 -20.705	 115.2	 -115.2	 1.00436	 0.0	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2725	 0.0	 -42.302	 52.8	 -52.8	 1.09311	 0.0	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2726	 0.0	 -40.764	 66.0	 -66.0	 1.02883	 0.0	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2727	 254.0	 21.456	 127.0	 -127.0	 1.11	 173.3	 1	 254	 62.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2728	 239.0	 -2.523	 120.0	 -120.0	 1.10447	 182.6	 1	 239	 88.3455	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2729	 0.0	 109.932	 116.4	 -116.4	 1.04338	 0.0	 1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	2730	 178.0	 -21.588	 89.0	 -89.0	 1.12	 120.0	 1	 178	 60.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	 0.0	 0.0	 3	   0.000000	   1.015191	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.172419	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.228345	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.177286	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.981749	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.276576	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.252336	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.436289	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.191164	   0.000000; % NUC
	2	 0.0	 0.0	 3	   0.000000	   0.357516	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.679885	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.114653	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.225585	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.864669	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.716065	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.155647	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.628292	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.100741	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.952695	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.942059	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.176184	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.664446	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.083792	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.990217	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.097490	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.730947	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.069146	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.034401	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.781761	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.353731	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.980123	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.245810	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.778492	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.318942	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.882031	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.617488	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.986759	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.964616	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.955863	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.133316	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.699731	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.251346	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.190940	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.896995	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.689799	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.157144	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.879988	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.504785	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.795765	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.121551	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.954371	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.019086	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.022662	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.086008	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.129473	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.324462	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.643196	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.117572	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.787876	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.496798	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.726742	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.789823	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.987870	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.100340	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.195499	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.715029	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.141151	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.305195	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.934815	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.022446	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.340399	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.781692	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.259350	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.932240	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.240789	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.626377	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.033248	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.907112	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.816866	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.387496	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.223444	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.993540	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.090562	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.127283	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.158719	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.063171	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.223170	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.481805	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.213999	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.001840	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.207281	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   7.120240	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   7.066690	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.547160	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.030680	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   6.805517	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.013741	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.109413	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.699521	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.066205	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.070632	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.826440	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.029827	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.422428	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.657079	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   6.557321	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.938471	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.089680	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.006411	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.168249	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.909868	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.715594	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   7.109386	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.244596	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.029475	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.921917	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.110672	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.850914	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.935416	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.978620	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.589376	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.497643	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.018320	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.875344	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.485279	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.057289	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.762205	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.004781	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.931021	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.076885	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.784887	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.062606	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.710327	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.045592	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.035734	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.154410	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.999415	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.412385	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.129642	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.098063	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.181056	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.895096	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.891474	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.045137	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.661503	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.361145	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.020126	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.288439	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.341889	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.836052	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.041055	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.283956	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.081220	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.937440	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.824357	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.769910	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.201242	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.730348	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.173277	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.107029	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.419673	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.327216	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.257219	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.189665	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.152803	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.332556	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.851802	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.018907	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.329631	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.888477	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.658122	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.064481	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.725895	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.726306	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.821882	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.972026	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.322188	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.529036	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.643421	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.324981	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.173027	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.968908	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.926844	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.912032	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.971796	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.865576	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.183669	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.499003	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.112797	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.628258	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.329176	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.741027	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.147862	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.638054	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.175043	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.040789	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.004774	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.074101	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.837803	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.903241	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   6.628274	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.935157	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.527938	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.925931	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.280773	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.377933	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.848168	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   7.072497	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.062338	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.162646	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.854785	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.810490	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.253055	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.990037	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.164965	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.731054	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.005816	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.935863	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.394853	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.972656	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.708380	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.101668	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.080778	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.349599	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.031958	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   7.019071	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.769157	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.178416	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.788968	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.657565	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   6.724107	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.931188	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.793160	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   6.823793	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   6.253604	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.567503	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.289730	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.134648	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   6.293105	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.589030	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.078817	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.785465	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.562437	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.617894	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.733327	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.228630	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.178680	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.841909	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.770280	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.441527	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.361300	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.163189	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   7.278730	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.776346	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   1.031348	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   7.248990	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.636170	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.577457	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   6.843630	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.415552	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.926252	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.685879	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   6.106281	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.483266	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.897681	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.108645	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.962877	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.145963	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.779421	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   7.168070	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   7.138758	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   7.012681	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.737450	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.581610	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   1.043402	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.164867	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.827656	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   7.224799	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.544780	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   6.816436	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.296479	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.104466	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.835836	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.005353	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   1.120858	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.381774	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.742943	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   1.050025	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.728290	   0.000000; % NG
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	7	 8	 0.00064	 0.0305	 0.0	 400.0	 400.0	 400.0	 1.0435	 -0.6	 1	 -30.0	 30.0;
	26	 28	 0.00036	 0.02519	 0.0	 500.0	 500.0	 500.0	 1.067	 0.0	 1	 -30.0	 30.0;
	27	 29	 0.00036	 0.02519	 0.0	 500.0	 500.0	 500.0	 1.0671	 0.0	 1	 -30.0	 30.0;
	39	 41	 0.00034	 0.02097	 0.0	 500.0	 500.0	 500.0	 1.1102	 0.0	 1	 -30.0	 30.0;
	42	 45	 0.00034	 0.02097	 0.0	 500.0	 500.0	 500.0	 1.0917	 0.0	 1	 -30.0	 30.0;
	54	 56	 0.00081	 0.03	 0.0	 400.0	 400.0	 400.0	 1.0466	 0.0	 1	 -30.0	 30.0;
	89	 91	 0.00075	 0.02444	 -0.00832	 330.0	 330.0	 330.0	 1.0553	 0.0	 1	 -30.0	 30.0;
	90	 92	 0.00075	 0.02469	 -0.008	 330.0	 330.0	 330.0	 1.0552	 0.0	 1	 -30.0	 30.0;
	124	 127	 0.0005	 0.02875	 -0.016	 400.0	 400.0	 400.0	 1.087	 0.0	 1	 -30.0	 30.0;
	148	 149	 0.00064	 0.0305	 0.0	 400.0	 400.0	 400.0	 1.0636	 0.0	 1	 -30.0	 30.0;
	154	 156	 0.000232	 0.023	 0.0	 500.0	 500.0	 500.0	 1.0953	 0.0	 1	 -30.0	 30.0;
	155	 157	 0.000232	 0.023	 0.0	 500.0	 500.0	 500.0	 1.0953	 0.0	 1	 -30.0	 30.0;
	168	 170	 0.00035	 0.02375	 0.0	 500.0	 500.0	 500.0	 1.0767	 0.0	 1	 -30.0	 30.0;
	182	 183	 0.00059	 0.03093	 0.0	 400.0	 400.0	 400.0	 1.0504	 0.0	 1	 -30.0	 30.0;
	189	 191	 0.0004	 0.03	 0.0	 500.0	 500.0	 500.0	 1.0695	 3.6	 1	 -30.0	 30.0;
	2726	 156	 0.00031	 0.00338	 0.0992	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2726	 157	 0.00031	 0.00338	 0.0992	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2727	 67	 0.014341	 0.083531	 0.126034	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2725	 75	 0.01219	 0.070659	 0.117418	 412.0	 412.0	 412.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2725	 104	 0.011781	 0.07087	 0.116838	 412.0	 412.0	 412.0	 0.0	 0.0	 1	 -30.0	 30.0;
	126	 2724	 0.001525	 0.016837	 0.50576	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2728	 147	 0.001651	 0.015909	 0.046948	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2728	 148	 0.001651	 0.015909	 0.046948	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2729	 47	 0.00188	 0.02287	 0.6432	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2729	 48	 0.00188	 0.02287	 0.6432	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81	 2723	 0.002769	 0.031162	 0.89824	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42	 23	 0.01345	 0.081141	 0.141134	 339.0	 339.0	 339.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26	 89	 0.009091	 0.062401	 0.111417	 453.0	 453.0	 453.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27	 90	 0.00868	 0.06405	 0.096994	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -30.0	 30.0;
	145	 30	 0.016961	 0.123659	 0.196988	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	134	 33	 0.00512	 0.02618	 0.029621	 301.0	 301.0	 301.0	 0.0	 0.0	 1	 -30.0	 30.0;
	133	 20	 0.01068	 0.061961	 0.094961	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	163	 21	 0.014651	 0.105891	 0.170852	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40	 108	 0.01488	 0.08161	 0.114805	 314.0	 314.0	 314.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39	 90	 0.011159	 0.07231	 0.103673	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -30.0	 30.0;
	177	 82	 0.005517	 0.059484	 0.170775	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	202	 164	 0.01176	 0.068289	 0.102802	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -30.0	 30.0;
	193	 164	 0.016818	 0.089091	 0.129935	 358.0	 358.0	 358.0	 0.0	 0.0	 1	 -30.0	 30.0;
	192	 163	 0.013843	 0.087025	 0.134842	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -30.0	 30.0;
	206	 166	 0.01676	 0.097169	 0.148685	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42	 10	 0.01269	 0.074979	 0.130196	 351.0	 351.0	 351.0	 0.0	 0.0	 1	 -30.0	 30.0;
	197	 18	 0.014091	 0.10413	 0.15972	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	99	 54	 0.003719	 0.0438	 0.100962	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -30.0	 30.0;
	161	 81	 0.00194	 0.02056	 0.51584	 1178.0	 1178.0	 1178.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44	 9	 0.0015	 0.01506	 0.4032	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -30.0	 30.0;
	184	 149	 0.00294	 0.03463	 0.9216	 693.0	 693.0	 693.0	 0.0	 0.0	 1	 -30.0	 30.0;
	120	 56	 0.00169	 0.01994	 0.50624	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	29	 92	 0.00137	 0.01625	 0.41184	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28	 122	 0.00231	 0.02769	 0.70144	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25	 191	 0.00207	 0.02474	 0.664	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -30.0	 30.0;
	119	 63	 0.0015	 0.01788	 0.4512	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	121	 63	 0.00469	 0.05544	 1.4048	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81	 31	 0.00331	 0.03425	 0.85888	 977.0	 977.0	 977.0	 0.0	 0.0	 1	 -30.0	 30.0;
	91	 28	 0.00219	 0.02369	 0.59584	 1178.0	 1178.0	 1178.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12	 4	 0.01674	 0.09711	 0.144232	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -30.0	 30.0;
	30	 11	 0.0057	 0.0407	 0.06021	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24	 4	 0.004419	 0.032229	 0.049852	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17	 7	 0.014591	 0.11219	 0.165528	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21	 10	 0.01211	 0.087419	 0.140166	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26	 5	 0.009773	 0.050516	 0.088959	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17	 3	 0.01068	 0.07895	 0.245194	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26	 19	 0.0057	 0.039521	 0.075533	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27	 20	 0.0057	 0.039521	 0.075533	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13	 6	 0.00525	 0.03988	 0.061952	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13	 12	 2.1e-05	 0.000207	 0.0	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	32	 13	 0.00093	 0.00651	 0.011132	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23	 11	 0.00205	 0.01326	 0.022429	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	33	 5	 0.007831	 0.043	 0.04962	 301.0	 301.0	 301.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19	 4	 0.00293	 0.01599	 0.024781	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26	 1	 0.00155	 0.01169	 0.018198	 633.0	 633.0	 633.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27	 2	 0.00155	 0.01169	 0.018198	 633.0	 633.0	 633.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27	 24	 0.003841	 0.028531	 0.045883	 392.0	 392.0	 392.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25	 9	 0.00298	 0.03418	 0.93504	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28	 25	 0.00358	 0.04262	 1.0944	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14	 29	 0.00336	 0.03977	 1.02163	 1316.0	 1316.0	 1316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8	 15	 0.00299	 0.03675	 0.9184	 1150.0	 1150.0	 1150.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8	 14	 0.00112	 0.01329	 0.341248	 1150.0	 1150.0	 1150.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31	 29	 0.00075	 0.009	 0.22848	 1150.0	 1150.0	 1150.0	 0.0	 0.0	 1	 -30.0	 30.0;
	62	 58	 0.010479	 0.060969	 0.092047	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -30.0	 30.0;
	60	 55	 0.00882	 0.065641	 0.100662	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	66	 34	 0.011219	 0.065581	 0.098349	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	50	 34	 0.01163	 0.07031	 0.105802	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	58	 42	 0.00545	 0.040211	 0.066986	 404.0	 404.0	 404.0	 0.0	 0.0	 1	 -30.0	 30.0;
	59	 43	 0.00545	 0.040211	 0.066986	 404.0	 404.0	 404.0	 0.0	 0.0	 1	 -30.0	 30.0;
	59	 34	 0.00837	 0.04868	 0.073481	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -30.0	 30.0;
	67	 51	 0.003159	 0.02076	 0.03146	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	51	 38	 0.006979	 0.051961	 0.079666	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36	 55	 0.00374	 0.027831	 0.042689	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37	 35	 0.00769	 0.057271	 0.087894	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	54	 37	 0.00556	 0.04145	 0.063598	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -30.0	 30.0;
	66	 36	 0.004521	 0.03368	 0.051691	 392.0	 392.0	 392.0	 0.0	 0.0	 1	 -30.0	 30.0;
	66	 65	 0.00151	 0.008781	 0.013165	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	61	 42	 0.00574	 0.042831	 0.065727	 404.0	 404.0	 404.0	 0.0	 0.0	 1	 -30.0	 30.0;
	62	 43	 0.00707	 0.045409	 0.069309	 314.0	 314.0	 314.0	 0.0	 0.0	 1	 -30.0	 30.0;
	61	 39	 0.01213	 0.062151	 0.093712	 314.0	 314.0	 314.0	 0.0	 0.0	 1	 -30.0	 30.0;
	60	 40	 0.002479	 0.017979	 0.027588	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46	 39	 0.002401	 0.01494	 0.022525	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	49	 45	 0.00167	 0.0189	 0.54176	 1150.0	 1150.0	 1150.0	 0.0	 0.0	 1	 -30.0	 30.0;
	57	 53	 0.00109	 0.01277	 0.34176	 1150.0	 1150.0	 1150.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41	 57	 0.002259	 0.026439	 0.70784	 1150.0	 1150.0	 1150.0	 0.0	 0.0	 1	 -30.0	 30.0;
	63	 57	 0.00094	 0.01097	 0.29376	 1393.0	 1393.0	 1393.0	 0.0	 0.0	 1	 -30.0	 30.0;
	47	 64	 0.00113	 0.01406	 0.37488	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -30.0	 30.0;
	52	 44	 0.00176	 0.02144	 0.57344	 1150.0	 1150.0	 1150.0	 0.0	 0.0	 1	 -30.0	 30.0;
	95	 124	 0.004876	 0.033616	 0.059609	 404.0	 404.0	 404.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74	 105	 0.01093	 0.059194	 0.08439	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -30.0	 30.0;
	105	 93	 0.001942	 0.013926	 0.022845	 404.0	 404.0	 404.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78	 84	 0.004318	 0.029752	 0.05264	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	130	 129	 0.000661	 0.004959	 0.007579	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -30.0	 30.0;
	106	 130	 0.005372	 0.040393	 0.060055	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -30.0	 30.0;
	90	 130	 0.000826	 0.005248	 0.008683	 301.0	 301.0	 301.0	 0.0	 0.0	 1	 -30.0	 30.0;
	99	 118	 0.015888	 0.087603	 0.116818	 314.0	 314.0	 314.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80	 112	 0.002169	 0.014587	 0.025749	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -30.0	 30.0;
	115	 100	 0.017727	 0.116777	 0.163611	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -30.0	 30.0;
	125	 73	 0.00593	 0.04093	 0.072145	 404.0	 404.0	 404.0	 0.0	 0.0	 1	 -30.0	 30.0;
	107	 89	 0.003905	 0.028471	 0.044983	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -30.0	 30.0;
	117	 78	 0.008161	 0.042417	 0.061197	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -30.0	 30.0;
	118	 77	 0.008161	 0.042417	 0.061197	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78	 75	 0.005186	 0.038388	 0.058748	 453.0	 453.0	 453.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77	 72	 0.002128	 0.014029	 0.022603	 301.0	 301.0	 301.0	 0.0	 0.0	 1	 -30.0	 30.0;
	113	 77	 0.004628	 0.027748	 0.046115	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -30.0	 30.0;
	102	 71	 0.011219	 0.070744	 0.115705	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -30.0	 30.0;
	109	 116	 0.006012	 0.041467	 0.073636	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -30.0	 30.0;
	90	 68	 0.002066	 0.012789	 0.020551	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85	 89	 0.001364	 0.009731	 0.016243	 453.0	 453.0	 453.0	 0.0	 0.0	 1	 -30.0	 30.0;
	128	 86	 0.000579	 0.004112	 0.007008	 404.0	 404.0	 404.0	 0.0	 0.0	 1	 -30.0	 30.0;
	131	 75	 0.000847	 0.00624	 0.009544	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -30.0	 30.0;
	132	 76	 0.000847	 0.00626	 0.009477	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -30.0	 30.0;
	101	 76	 0.001591	 0.011116	 0.019128	 453.0	 453.0	 453.0	 0.0	 0.0	 1	 -30.0	 30.0;
	124	 103	 0.003141	 0.021591	 0.038391	 404.0	 404.0	 404.0	 0.0	 0.0	 1	 -30.0	 30.0;
	125	 110	 0.004545	 0.03157	 0.055312	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	103	 83	 0.001446	 0.009917	 0.017598	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	104	 94	 0.003822	 0.026674	 0.046154	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	111	 79	 0.007769	 0.041281	 0.063907	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -30.0	 30.0;
	88	 77	 0.004463	 0.030413	 0.048671	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -30.0	 30.0;
	116	 107	 0.005888	 0.035062	 0.052349	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -30.0	 30.0;
	108	 98	 0.003161	 0.023409	 0.036165	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	115	 78	 0.001839	 0.012603	 0.022399	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	106	 87	 0.001715	 0.009607	 0.014239	 301.0	 301.0	 301.0	 0.0	 0.0	 1	 -30.0	 30.0;
	97	 78	 0.003409	 0.024421	 0.039969	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -30.0	 30.0;
	116	 77	 0.001839	 0.012603	 0.02239	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	82	 96	 0.005702	 0.041488	 0.066172	 404.0	 404.0	 404.0	 0.0	 0.0	 1	 -30.0	 30.0;
	123	 117	 0.004587	 0.024628	 0.036165	 314.0	 314.0	 314.0	 0.0	 0.0	 1	 -30.0	 30.0;
	123	 109	 0.002149	 0.013327	 0.022109	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -30.0	 30.0;
	99	 70	 0.000785	 0.004876	 0.00726	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -30.0	 30.0;
	100	 69	 0.000785	 0.004876	 0.007241	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -30.0	 30.0;
	92	 126	 0.002413	 0.027544	 0.767968	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81	 126	 0.002131	 0.024319	 0.67744	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -30.0	 30.0;
	121	 114	 0.000913	 0.0104	 0.289888	 1150.0	 1150.0	 1150.0	 0.0	 0.0	 1	 -30.0	 30.0;
	122	 120	 0.003119	 0.035631	 0.991072	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	114	 127	 0.000919	 0.010512	 0.292928	 1150.0	 1150.0	 1150.0	 0.0	 0.0	 1	 -30.0	 30.0;
	172	 155	 0.01545	 0.073349	 0.126614	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -30.0	 30.0;
	173	 154	 0.01545	 0.073349	 0.126614	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -30.0	 30.0;
	175	 154	 0.01457	 0.07955	 0.14007	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -30.0	 30.0;
	176	 155	 0.01457	 0.07955	 0.14007	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -30.0	 30.0;
	175	 143	 0.006031	 0.04401	 0.069793	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	164	 139	 0.011031	 0.08057	 0.124127	 404.0	 404.0	 404.0	 0.0	 0.0	 1	 -30.0	 30.0;
	136	 154	 0.005831	 0.04231	 0.070664	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -30.0	 30.0;
	169	 172	 0.01849	 0.095599	 0.159139	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -30.0	 30.0;
	151	 173	 0.010581	 0.053	 0.088475	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	153	 155	 0.012521	 0.091359	 0.145394	 453.0	 453.0	 453.0	 0.0	 0.0	 1	 -30.0	 30.0;
	135	 136	 0.00506	 0.036539	 0.063598	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -30.0	 30.0;
	147	 142	 0.01043	 0.077891	 0.122065	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -30.0	 30.0;
	152	 180	 0.007702	 0.056917	 0.086733	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	152	 179	 0.002256	 0.016674	 0.02541	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -30.0	 30.0;
	174	 146	 0.009147	 0.089554	 0.215196	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -30.0	 30.0;
	174	 168	 0.00244	 0.01318	 0.021296	 341.0	 341.0	 341.0	 0.0	 0.0	 0	 -30.0	 30.0;
	168	 139	 0.00355	 0.02593	 0.041237	 404.0	 404.0	 404.0	 0.0	 0.0	 1	 -30.0	 30.0;
	169	 166	 0.01312	 0.076219	 0.116644	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -30.0	 30.0;
	168	 151	 0.009341	 0.05225	 0.087701	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -30.0	 30.0;
	145	 134	 0.006141	 0.032521	 0.052456	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -30.0	 30.0;
	146	 133	 0.00438	 0.03188	 0.050723	 453.0	 453.0	 453.0	 0.0	 0.0	 1	 -30.0	 30.0;
	163	 146	 0.000479	 0.00331	 0.005711	 404.0	 404.0	 404.0	 0.0	 0.0	 1	 -30.0	 30.0;
	164	 145	 0.000479	 0.00331	 0.005711	 404.0	 404.0	 404.0	 0.0	 0.0	 1	 -30.0	 30.0;
	153	 142	 0.010539	 0.076859	 0.122355	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	158	 147	 0.00469	 0.034651	 0.053821	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -30.0	 30.0;
	148	 140	 0.006469	 0.0413	 0.069212	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -30.0	 30.0;
	167	 140	 0.00105	 0.007211	 0.01028	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	167	 158	 0.006099	 0.044831	 0.070954	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	175	 135	 0.002211	 0.01655	 0.024781	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	177	 176	 0.005169	 0.036979	 0.058951	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	180	 172	 0.002401	 0.017789	 0.027588	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	156	 137	 0.00274	 0.02696	 0.70592	 977.0	 977.0	 977.0	 0.0	 0.0	 1	 -30.0	 30.0;
	162	 138	 0.0017	 0.01733	 0.45632	 915.0	 915.0	 915.0	 0.0	 0.0	 1	 -30.0	 30.0;
	160	 161	 0.00136	 0.01574	 0.433664	 1469.0	 1469.0	 1469.0	 0.0	 0.0	 1	 -30.0	 30.0;
	170	 150	 0.00371	 0.04326	 1.18688	 693.0	 693.0	 693.0	 0.0	 0.0	 1	 -30.0	 30.0;
	187	 192	 0.01882	 0.137581	 0.25381	 299.0	 299.0	 299.0	 0.0	 0.0	 1	 -30.0	 30.0;
	196	 202	 0.02756	 0.16014	 0.242871	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -30.0	 30.0;
	188	 207	 0.01905	 0.11132	 0.167851	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -30.0	 30.0;
	190	 193	 0.00795	 0.05919	 0.090798	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	192	 181	 0.0018	 0.021141	 0.051498	 633.0	 633.0	 633.0	 0.0	 0.0	 1	 -30.0	 30.0;
	201	 203	 0.00731	 0.055789	 0.083635	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	189	 200	 0.00564	 0.041961	 0.064372	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	207	 182	 0.0057	 0.04236	 0.129712	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	199	 183	 0.00131	 0.01548	 0.41152	 1150.0	 1150.0	 1150.0	 0.0	 0.0	 1	 -30.0	 30.0;
	185	 191	 0.00224	 0.02583	 0.72352	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	194	 186	 0.0021	 0.02475	 0.65792	 1150.0	 1150.0	 1150.0	 0.0	 0.0	 1	 -30.0	 30.0;
	204	 198	 0.0015	 0.01768	 0.46944	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	185	 204	 0.00133	 0.01569	 0.418208	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	186	 205	 0.00133	 0.01569	 0.418208	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	393	 1	 0.00157	 0.06612	 0.0	 160.0	 160.0	 160.0	 1.041	 0.0	 1	 -30.0	 30.0;
	394	 2	 0.00157	 0.06612	 0.0	 160.0	 160.0	 160.0	 1.0105	 0.0	 1	 -30.0	 30.0;
	246	 245	 0.001008	 0.047273	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	246	 29	 0.00079	 0.03678	 0.0	 426.0	 426.0	 426.0	 1.0	 0.0	 1	 -30.0	 30.0;
	248	 3	 0.001651	 0.06736	 0.0	 160.0	 160.0	 160.0	 1.0066	 0.0	 1	 -30.0	 30.0;
	249	 3	 0.001651	 0.06736	 0.0	 160.0	 160.0	 160.0	 1.0154	 0.0	 1	 -30.0	 30.0;
	276	 4	 0.001651	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0252	 0.0	 1	 -30.0	 30.0;
	277	 5	 0.001651	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.026	 0.0	 1	 -30.0	 30.0;
	342	 6	 0.001651	 0.068599	 0.0	 160.0	 160.0	 160.0	 1.0512	 0.0	 1	 -30.0	 30.0;
	342	 6	 0.001651	 0.068599	 0.0	 160.0	 160.0	 160.0	 1.0248	 0.0	 0	 -30.0	 30.0;
	343	 9	 0.0015	 0.06188	 0.0	 250.0	 250.0	 250.0	 1.1116	 0.0	 1	 -30.0	 30.0;
	354	 10	 0.001651	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.0368	 0.0	 1	 -30.0	 30.0;
	355	 11	 0.001651	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.0365	 0.0	 1	 -30.0	 30.0;
	356	 12	 0.001651	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.0306	 0.0	 1	 -30.0	 30.0;
	361	 14	 0.00087	 0.05244	 -0.02144	 330.0	 330.0	 330.0	 1.1545	 0.0	 1	 -30.0	 30.0;
	369	 15	 0.00087	 0.05244	 -0.02144	 330.0	 330.0	 330.0	 1.0938	 0.0	 1	 -30.0	 30.0;
	386	 17	 0.00124	 0.068391	 0.0	 160.0	 160.0	 160.0	 1.011	 0.0	 1	 -30.0	 30.0;
	385	 18	 0.00124	 0.068391	 0.0	 160.0	 160.0	 160.0	 0.9936	 0.0	 1	 -30.0	 30.0;
	391	 19	 0.001651	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.031	 0.0	 1	 -30.0	 30.0;
	392	 20	 0.001651	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0239	 0.0	 1	 -30.0	 30.0;
	398	 21	 0.00155	 0.06612	 0.0	 160.0	 160.0	 160.0	 1.0173	 0.0	 1	 -30.0	 30.0;
	399	 21	 0.00157	 0.06612	 0.0	 160.0	 160.0	 160.0	 1.0331	 0.0	 1	 -30.0	 30.0;
	404	 23	 0.001651	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0494	 0.0	 1	 -30.0	 30.0;
	405	 23	 0.001651	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0394	 0.0	 1	 -30.0	 30.0;
	406	 24	 0.00157	 0.067979	 0.0	 160.0	 160.0	 160.0	 1.0093	 0.0	 1	 -30.0	 30.0;
	407	 24	 0.001651	 0.06901	 0.0	 160.0	 160.0	 160.0	 0.9825	 0.0	 1	 -30.0	 30.0;
	413	 25	 0.0015	 0.06188	 0.0	 250.0	 250.0	 250.0	 1.0977	 0.0	 1	 -30.0	 30.0;
	465	 30	 0.001651	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.038	 0.0	 1	 -30.0	 30.0;
	489	 31	 0.00137	 0.06119	 -0.01504	 250.0	 250.0	 250.0	 1.0798	 0.0	 1	 -30.0	 30.0;
	490	 31	 0.00137	 0.06119	 -0.01504	 250.0	 250.0	 250.0	 1.0699	 0.0	 1	 -30.0	 30.0;
	545	 32	 0.001651	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0454	 0.0	 1	 -30.0	 30.0;
	574	 33	 0.001651	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0268	 0.0	 1	 -30.0	 30.0;
	575	 33	 0.001651	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0067	 0.0	 0	 -30.0	 30.0;
	588	 34	 0.001401	 0.0668	 0.0	 160.0	 160.0	 160.0	 1.0428	 0.0	 1	 -30.0	 30.0;
	588	 34	 0.001401	 0.0668	 0.0	 160.0	 160.0	 160.0	 1.0417	 0.0	 0	 -30.0	 30.0;
	593	 35	 0.00151	 0.067151	 0.0	 160.0	 160.0	 160.0	 1.0007	 0.0	 1	 -30.0	 30.0;
	613	 37	 0.00157	 0.078081	 0.0	 160.0	 160.0	 160.0	 1.0022	 0.0	 1	 -30.0	 30.0;
	617	 38	 0.00149	 0.066159	 0.0	 160.0	 160.0	 160.0	 1.032	 0.0	 1	 -30.0	 30.0;
	665	 42	 0.00157	 0.06775	 0.0	 160.0	 160.0	 160.0	 0.9851	 0.0	 1	 -30.0	 30.0;
	667	 46	 0.00163	 0.069461	 0.0	 160.0	 160.0	 160.0	 0.9831	 0.0	 1	 -30.0	 30.0;
	669	 48	 0.00135	 0.06052	 0.0	 250.0	 250.0	 250.0	 1.015	 0.0	 1	 -30.0	 30.0;
	696	 49	 0.00135	 0.06052	 0.0	 250.0	 250.0	 250.0	 1.0503	 0.0	 1	 -30.0	 30.0;
	697	 49	 0.00153	 0.06156	 0.0	 250.0	 250.0	 250.0	 1.0535	 0.0	 0	 -30.0	 30.0;
	715	 50	 0.00157	 0.066159	 0.0	 160.0	 160.0	 160.0	 1.0177	 0.0	 1	 -30.0	 30.0;
	731	 53	 0.0014	 0.06235	 0.0	 250.0	 250.0	 250.0	 1.064	 0.0	 1	 -30.0	 30.0;
	734	 52	 0.00139	 0.05984	 0.0	 250.0	 250.0	 250.0	 0.9828	 0.0	 1	 -30.0	 30.0;
	741	 55	 0.00145	 0.068391	 0.0	 160.0	 160.0	 160.0	 1.0058	 0.0	 1	 -30.0	 30.0;
	759	 60	 0.001651	 0.06775	 0.0	 160.0	 160.0	 160.0	 0.9893	 0.0	 1	 -30.0	 30.0;
	758	 60	 0.00157	 0.06775	 0.0	 160.0	 160.0	 160.0	 0.9886	 0.0	 1	 -30.0	 30.0;
	769	 61	 0.00163	 0.067831	 0.0	 160.0	 160.0	 160.0	 0.9899	 0.0	 1	 -30.0	 30.0;
	768	 62	 0.00143	 0.06831	 0.0	 160.0	 160.0	 160.0	 0.9902	 0.0	 1	 -30.0	 30.0;
	778	 63	 0.00139	 0.0608	 0.0	 250.0	 250.0	 250.0	 1.035	 0.0	 1	 -30.0	 30.0;
	779	 64	 0.0014	 0.06235	 0.0	 250.0	 250.0	 250.0	 1.0367	 0.0	 1	 -30.0	 30.0;
	807	 65	 0.00163	 0.067539	 0.0	 160.0	 160.0	 160.0	 1.0093	 0.0	 1	 -30.0	 30.0;
	832	 67	 0.00161	 0.06762	 0.0	 160.0	 160.0	 160.0	 1.0284	 0.0	 1	 -30.0	 30.0;
	854	 68	 0.00207	 0.067771	 -0.003001	 160.0	 160.0	 160.0	 1.0	 0.0	 1	 -30.0	 30.0;
	884	 71	 0.001651	 0.067979	 -0.003194	 160.0	 160.0	 160.0	 1.0049	 0.0	 1	 -30.0	 30.0;
	901	 74	 0.00145	 0.069211	 -0.005324	 160.0	 160.0	 160.0	 1.0003	 0.0	 1	 -30.0	 30.0;
	1001	 81	 0.00156	 0.06269	 -0.00992	 250.0	 250.0	 250.0	 1.092	 0.0	 1	 -30.0	 30.0;
	1002	 81	 0.00156	 0.06269	 -0.00992	 250.0	 250.0	 250.0	 1.0668	 0.0	 1	 -30.0	 30.0;
	1091	 82	 0.001651	 0.06694	 -0.003098	 160.0	 160.0	 160.0	 1.0097	 0.0	 1	 -30.0	 30.0;
	1092	 82	 0.00145	 0.066531	 -0.003194	 160.0	 160.0	 160.0	 1.0049	 0.0	 1	 -30.0	 30.0;
	1114	 83	 0.00145	 0.0655	 -0.002517	 160.0	 160.0	 160.0	 0.9971	 0.0	 1	 -30.0	 30.0;
	1113	 84	 0.00145	 0.07045	 -0.002517	 160.0	 160.0	 160.0	 0.9962	 0.0	 1	 -30.0	 30.0;
	1187	 87	 0.00145	 0.069831	 -0.002323	 160.0	 160.0	 160.0	 0.9488	 0.0	 1	 -30.0	 30.0;
	1188	 88	 0.001651	 0.067771	 -0.002807	 160.0	 160.0	 160.0	 1.0147	 0.0	 1	 -30.0	 30.0;
	1233	 93	 0.00145	 0.06736	 -0.006582	 160.0	 160.0	 160.0	 1.0052	 0.0	 1	 -30.0	 30.0;
	1232	 94	 0.001651	 0.06694	 -0.002904	 160.0	 160.0	 160.0	 1.0057	 0.0	 1	 -30.0	 30.0;
	1247	 95	 0.00145	 0.068391	 -0.003194	 160.0	 160.0	 160.0	 0.9919	 0.0	 1	 -30.0	 30.0;
	1255	 99	 0.001651	 0.06694	 -0.002323	 160.0	 160.0	 160.0	 0.9738	 0.0	 1	 -30.0	 30.0;
	1254	 100	 0.001651	 0.06694	 -0.003194	 160.0	 160.0	 160.0	 0.9781	 0.0	 1	 -30.0	 30.0;
	1286	 101	 0.00145	 0.06756	 -0.002226	 160.0	 160.0	 160.0	 1.0116	 0.0	 1	 -30.0	 30.0;
	1285	 102	 0.001651	 0.06756	 -0.003194	 160.0	 160.0	 160.0	 1.0087	 0.0	 1	 -30.0	 30.0;
	1288	 103	 0.00145	 0.066531	 -0.002904	 160.0	 160.0	 160.0	 1.0119	 0.0	 1	 -30.0	 30.0;
	1363	 104	 0.001651	 0.068599	 -0.002904	 160.0	 160.0	 160.0	 1.005	 0.0	 1	 -30.0	 30.0;
	1351	 105	 0.00207	 0.093599	 -0.003388	 160.0	 160.0	 160.0	 0.9991	 0.0	 1	 -30.0	 30.0;
	1353	 106	 0.00186	 0.092771	 -0.003001	 160.0	 160.0	 160.0	 1.0093	 0.0	 1	 -30.0	 30.0;
	1388	 107	 0.00145	 0.067151	 -0.002226	 160.0	 160.0	 160.0	 0.9948	 0.0	 1	 -30.0	 30.0;
	1394	 109	 0.00145	 0.0657	 -0.005227	 160.0	 160.0	 160.0	 0.9905	 0.0	 1	 -30.0	 30.0;
	1432	 110	 0.00145	 0.06756	 -0.003485	 160.0	 160.0	 160.0	 1.0275	 0.0	 1	 -30.0	 30.0;
	1569	 112	 0.00145	 0.06756	 -0.002904	 160.0	 160.0	 160.0	 1.0059	 0.0	 1	 -30.0	 30.0;
	1629	 114	 0.00156	 0.06269	 -0.00864	 250.0	 250.0	 250.0	 1.0625	 0.0	 1	 -30.0	 30.0;
	1631	 114	 0.00156	 0.06294	 -0.00864	 250.0	 250.0	 250.0	 1.0581	 0.0	 1	 -30.0	 30.0;
	1674	 115	 0.00145	 0.06736	 -0.002226	 160.0	 160.0	 160.0	 1.0069	 0.0	 1	 -30.0	 30.0;
	1684	 118	 0.00145	 0.06674	 -0.006582	 160.0	 160.0	 160.0	 0.9884	 0.0	 1	 -30.0	 30.0;
	1790	 119	 0.00137	 0.05988	 -0.01504	 250.0	 250.0	 250.0	 1.062	 0.0	 1	 -30.0	 30.0;
	1792	 121	 0.00137	 0.06119	 -0.00992	 250.0	 250.0	 250.0	 1.0681	 0.0	 1	 -30.0	 30.0;
	1793	 122	 0.00156	 0.06269	 -0.00992	 250.0	 250.0	 250.0	 1.0647	 0.0	 1	 -30.0	 30.0;
	1818	 123	 0.001651	 0.06694	 -0.003001	 160.0	 160.0	 160.0	 0.9948	 0.0	 1	 -30.0	 30.0;
	1838	 124	 0.00145	 0.068599	 -0.002323	 160.0	 160.0	 160.0	 0.9984	 0.0	 1	 -30.0	 30.0;
	1837	 125	 0.001651	 0.06818	 -0.002904	 160.0	 160.0	 160.0	 1.0155	 0.0	 1	 -30.0	 30.0;
	1858	 128	 0.00145	 0.06756	 -0.003775	 160.0	 160.0	 160.0	 0.9898	 0.0	 1	 -30.0	 30.0;
	1859	 129	 0.00145	 0.0655	 -0.002904	 160.0	 160.0	 160.0	 1.0015	 0.0	 1	 -30.0	 30.0;
	1929	 133	 0.001651	 0.0625	 0.0	 160.0	 160.0	 160.0	 0.9999	 0.0	 1	 -30.0	 30.0;
	1950	 135	 0.00145	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.0346	 0.0	 1	 -30.0	 30.0;
	1951	 135	 0.001651	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.0336	 0.0	 1	 -30.0	 30.0;
	1974	 136	 0.00151	 0.06688	 0.0	 160.0	 160.0	 160.0	 1.0337	 0.0	 1	 -30.0	 30.0;
	1976	 137	 0.00153	 0.06206	 0.0	 250.0	 250.0	 250.0	 1.1215	 0.0	 1	 -30.0	 30.0;
	1977	 138	 0.00152	 0.06206	 0.0	 250.0	 250.0	 250.0	 1.1015	 0.0	 1	 -30.0	 30.0;
	1982	 139	 0.00151	 0.06688	 0.0	 160.0	 160.0	 160.0	 1.001	 0.0	 1	 -30.0	 30.0;
	2008	 140	 0.00151	 0.06688	 0.0	 160.0	 160.0	 160.0	 1.0035	 0.0	 1	 -30.0	 30.0;
	2014	 142	 0.00161	 0.066531	 0.0	 160.0	 160.0	 160.0	 1.0011	 0.0	 1	 -30.0	 30.0;
	2015	 142	 0.00161	 0.066531	 0.0	 160.0	 160.0	 160.0	 1.0036	 0.0	 1	 -30.0	 30.0;
	2076	 143	 0.00145	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.0078	 0.0	 1	 -30.0	 30.0;
	2077	 143	 0.00145	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.0256	 0.0	 1	 -30.0	 30.0;
	2092	 145	 0.001651	 0.06851	 0.0	 160.0	 160.0	 160.0	 0.9909	 0.0	 1	 -30.0	 30.0;
	2091	 146	 0.003409	 0.231401	 0.0	 80.0	 80.0	 80.0	 1.0513	 0.0	 1	 -30.0	 30.0;
	2093	 2091	 0.01124	 0.452479	 0.0	 80.0	 80.0	 80.0	 0.9223	 0.0	 1	 -30.0	 30.0;
	2093	 146	 0.00562	 0.22624	 0.0	 80.0	 80.0	 80.0	 0.9407	 0.0	 1	 -30.0	 30.0;
	2103	 147	 0.00163	 0.061359	 0.004162	 160.0	 160.0	 160.0	 1.0115	 0.0	 1	 -30.0	 30.0;
	2145	 151	 0.001651	 0.0593	 0.0	 160.0	 160.0	 160.0	 1.0274	 0.0	 1	 -30.0	 30.0;
	2153	 152	 0.001651	 0.0593	 0.0	 160.0	 160.0	 160.0	 1.0143	 0.0	 1	 -30.0	 30.0;
	2154	 153	 0.001651	 0.0593	 0.0	 160.0	 160.0	 160.0	 1.0118	 0.0	 1	 -30.0	 30.0;
	2170	 155	 0.001651	 0.092771	 0.0	 160.0	 160.0	 160.0	 1.0296	 0.0	 1	 -30.0	 30.0;
	2171	 154	 0.001651	 0.06694	 0.0	 160.0	 160.0	 160.0	 1.0162	 0.0	 1	 -30.0	 30.0;
	2177	 158	 0.000289	 0.061359	 0.004162	 160.0	 160.0	 160.0	 1.0147	 0.0	 1	 -30.0	 30.0;
	2178	 158	 0.001651	 0.068599	 0.0	 160.0	 160.0	 160.0	 1.0132	 0.0	 1	 -30.0	 30.0;
	2209	 160	 0.00101	 0.06188	 -0.01984	 330.0	 330.0	 330.0	 1.1039	 0.0	 1	 -30.0	 30.0;
	2212	 161	 0.00101	 0.06188	 0.0	 330.0	 330.0	 330.0	 1.0942	 0.0	 1	 -30.0	 30.0;
	2213	 161	 0.00138	 0.05931	 0.0	 250.0	 250.0	 250.0	 1.096	 0.0	 1	 -30.0	 30.0;
	2214	 163	 0.00163	 0.070331	 0.0	 160.0	 160.0	 160.0	 1.0002	 0.0	 1	 -30.0	 30.0;
	2233	 166	 0.001651	 0.0593	 0.0	 160.0	 160.0	 160.0	 0.9811	 0.0	 1	 -30.0	 30.0;
	2234	 166	 0.001651	 0.0593	 0.0	 160.0	 160.0	 160.0	 0.9852	 0.0	 1	 -30.0	 30.0;
	2235	 167	 0.00281	 0.10601	 0.0	 100.0	 100.0	 100.0	 0.9302	 0.0	 1	 -30.0	 30.0;
	2236	 167	 0.00281	 0.10601	 0.0	 100.0	 100.0	 100.0	 0.9302	 0.0	 1	 -30.0	 30.0;
	2238	 169	 0.001651	 0.0593	 0.0	 160.0	 160.0	 160.0	 0.9966	 0.0	 1	 -30.0	 30.0;
	2237	 170	 0.00101	 0.06188	 -0.01984	 330.0	 330.0	 330.0	 1.0659	 0.0	 1	 -30.0	 30.0;
	2238	 170	 0.00153	 0.06206	 0.0	 250.0	 250.0	 250.0	 1.0827	 0.0	 1	 -30.0	 30.0;
	2251	 172	 0.001651	 0.066531	 0.0	 160.0	 160.0	 160.0	 1.0205	 0.0	 1	 -30.0	 30.0;
	2252	 173	 0.001651	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.0128	 0.0	 1	 -30.0	 30.0;
	2257	 174	 0.001651	 0.052289	 0.0	 160.0	 160.0	 160.0	 1.028	 0.0	 1	 -30.0	 30.0;
	2319	 175	 0.001651	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.0447	 0.0	 1	 -30.0	 30.0;
	2320	 176	 0.001651	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.0406	 0.0	 1	 -30.0	 30.0;
	2423	 177	 0.001651	 0.06632	 0.0	 160.0	 160.0	 160.0	 1.0406	 0.0	 1	 -30.0	 30.0;
	2445	 180	 0.001651	 0.06632	 0.0	 160.0	 160.0	 160.0	 1.0207	 0.0	 1	 -30.0	 30.0;
	2444	 180	 0.001651	 0.06632	 0.0	 160.0	 160.0	 160.0	 1.0288	 0.0	 1	 -30.0	 30.0;
	2466	 181	 0.00155	 0.065847	 0.0	 160.0	 160.0	 160.0	 1.0528	 0.0	 1	 -30.0	 30.0;
	2489	 184	 0.00137	 0.059687	 0.0	 250.0	 250.0	 250.0	 1.0812	 0.0	 1	 -30.0	 30.0;
	2498	 185	 0.00129	 0.064369	 0.0	 250.0	 250.0	 250.0	 1.081	 0.0	 1	 -30.0	 30.0;
	2499	 186	 0.00129	 0.064369	 0.0	 250.0	 250.0	 250.0	 1.0808	 0.0	 1	 -30.0	 30.0;
	2502	 188	 0.0037	 0.18657	 0.0	 120.0	 120.0	 120.0	 1.01	 0.0	 1	 -30.0	 30.0;
	2503	 187	 0.001591	 0.066942	 0.0	 160.0	 160.0	 160.0	 1.0224	 0.0	 1	 -30.0	 30.0;
	2519	 189	 0.00163	 0.066715	 0.0	 160.0	 160.0	 160.0	 1.046	 0.0	 1	 -30.0	 30.0;
	2521	 190	 0.00163	 0.066715	 0.0	 160.0	 160.0	 160.0	 1.0519	 0.0	 1	 -30.0	 30.0;
	2520	 191	 0.00059	 0.042063	 0.0	 330.0	 330.0	 330.0	 1.1467	 0.0	 1	 -30.0	 30.0;
	2527	 192	 0.001591	 0.067355	 0.0	 160.0	 160.0	 160.0	 1.0452	 0.0	 1	 -30.0	 30.0;
	2528	 193	 0.001591	 0.067355	 0.0	 160.0	 160.0	 160.0	 1.059	 0.0	 1	 -30.0	 30.0;
	2593	 195	 0.00089	 0.054113	 0.0	 330.0	 330.0	 330.0	 1.0659	 0.0	 1	 -30.0	 30.0;
	2594	 196	 0.00161	 0.067562	 0.0	 160.0	 160.0	 160.0	 1.0205	 0.0	 1	 -30.0	 30.0;
	2595	 197	 0.00161	 0.067562	 0.0	 160.0	 160.0	 160.0	 1.0214	 0.0	 1	 -30.0	 30.0;
	2660	 198	 0.00059	 0.042063	 0.0	 330.0	 330.0	 330.0	 1.085	 0.0	 1	 -30.0	 30.0;
	2680	 201	 0.002771	 0.106198	 0.0	 100.0	 100.0	 100.0	 1.0326	 0.0	 1	 -30.0	 30.0;
	2679	 200	 0.00157	 0.0675	 0.0	 160.0	 160.0	 160.0	 1.0246	 0.0	 1	 -30.0	 30.0;
	2697	 202	 0.00161	 0.067355	 0.0	 160.0	 160.0	 160.0	 1.0306	 0.0	 1	 -30.0	 30.0;
	2697	 203	 0.001651	 0.066715	 0.0	 160.0	 160.0	 160.0	 1.03	 0.0	 1	 -30.0	 30.0;
	2717	 204	 0.00137	 0.059687	 0.0	 250.0	 250.0	 250.0	 1.0846	 0.0	 1	 -30.0	 30.0;
	2718	 204	 0.00137	 0.059687	 0.0	 250.0	 250.0	 250.0	 1.0846	 0.0	 1	 -30.0	 30.0;
	2720	 206	 0.00155	 0.067975	 0.0	 160.0	 160.0	 160.0	 1.0389	 0.0	 1	 -30.0	 30.0;
	2721	 207	 0.00161	 0.067748	 0.0	 160.0	 160.0	 160.0	 1.0367	 0.0	 1	 -30.0	 30.0;
	2584	 349	 0.054463	 0.101322	 0.00968	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2082	 292	 0.023719	 0.06124	 0.006241	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2117	 315	 0.024711	 0.06281	 0.006411	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1928	 419	 0.042066	 0.108603	 0.011069	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2064	 220	 0.061818	 0.105041	 0.01014	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2377	 523	 0.059256	 0.103967	 0.010481	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1263	 242	 0.033058	 0.080992	 0.01007	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1273	 439	 0.021488	 0.071066	 0.007241	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	676	 380	 0.047273	 0.083876	 0.00786	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	628	 405	 0.074628	 0.130248	 0.012439	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	774	 463	 0.052231	 0.090083	 0.008661	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	828	 1279	 0.045446	 0.079339	 0.008521	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	677	 1575	 0.03719	 0.060331	 0.006561	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	741	 1654	 0.041322	 0.139669	 0.01241	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	767	 1361	 0.023967	 0.053719	 0.008809	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1738	 597	 0.02438	 0.049091	 0.004709	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2203	 1149	 0.035537	 0.066124	 0.00765	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2416	 1148	 0.070248	 0.120661	 0.012901	 67.0	 67.0	 67.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2422	 984	 0.021488	 0.027273	 0.005111	 90.0	 90.0	 90.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2651	 2152	 0.068256	 0.184298	 0.017981	 50.0	 50.0	 50.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2485	 2357	 0.034628	 0.060744	 0.005711	 69.0	 69.0	 69.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2686	 2011	 0.029174	 0.051157	 0.004859	 78.0	 78.0	 78.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2672	 2214	 0.03719	 0.096686	 0.010159	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2608	 2215	 0.082066	 0.200083	 0.02217	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2613	 2214	 0.044628	 0.115207	 0.012049	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2561	 2091	 0.041322	 0.087603	 0.012199	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2559	 1933	 0.039256	 0.107438	 0.011081	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2578	 2215	 0.056281	 0.183223	 0.01876	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1688	 790	 0.038843	 0.064463	 0.00695	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2648	 2202	 0.023058	 0.07438	 0.007841	 123.0	 123.0	 123.0	 0.0	 0.0	 0	 -30.0	 30.0;
	664	 452	 0.046777	 0.323967	 0.031511	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1291	 2074	 0.040496	 0.050413	 0.00719	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	523	 1213	 0.057016	 0.113223	 0.01232	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	664	 463	 0.016364	 0.053141	 0.00619	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	665	 252	 0.056612	 0.130504	 0.013	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	510	 1017	 0.009917	 0.029752	 0.00356	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2533	 2388	 0.053331	 0.089256	 0.009169	 78.0	 78.0	 78.0	 0.0	 0.0	 0	 -30.0	 30.0;
	762	 380	 0.013967	 0.045041	 0.00462	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	710	 333	 0.059917	 0.101488	 0.01089	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	695	 452	 0.07438	 0.130248	 0.012359	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2551	 254	 0.038843	 0.126446	 0.013	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2584	 240	 0.037017	 0.06719	 0.006389	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	728	 479	 0.01719	 0.055703	 0.005689	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	828	 1668	 0.01405	 0.042984	 0.00513	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1768	 709	 0.021488	 0.040496	 0.007991	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1706	 709	 0.019008	 0.033876	 0.00697	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1592	 740	 0.047934	 0.06281	 0.01111	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	760	 333	 0.042314	 0.075289	 0.007059	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2670	 372	 0.037273	 0.130413	 0.010919	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2456	 336	 0.076859	 0.095041	 0.010159	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	665	 470	 0.056529	 0.185868	 0.019079	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	712	 448	 0.028256	 0.096686	 0.009361	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2539	 2331	 0.04314	 0.071901	 0.00741	 69.0	 69.0	 69.0	 0.0	 0.0	 0	 -30.0	 30.0;
	658	 1021	 0.019008	 0.058678	 0.00682	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2583	 2388	 0.030744	 0.099173	 0.01021	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2580	 347	 0.021397	 0.067603	 0.006921	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1519	 2134	 0.012397	 0.03719	 0.004361	 114.0	 114.0	 114.0	 0.0	 0.0	 0	 -30.0	 30.0;
	428	 356	 0.012231	 0.028678	 0.00295	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	317	 219	 0.019587	 0.063554	 0.00659	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	565	 518	 0.00686	 0.022066	 0.002321	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	427	 565	 0.005537	 0.018017	 0.001839	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	565	 569	 0.002727	 0.009496	 0.000999	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	346	 342	 0.023554	 0.061066	 0.00629	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	345	 343	 0.023388	 0.061901	 0.00629	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	388	 342	 0.015446	 0.044876	 0.004339	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	476	 343	 0.019669	 0.059587	 0.005871	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	261	 404	 0.031818	 0.058512	 0.00559	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	262	 405	 0.032562	 0.06124	 0.005491	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	459	 343	 0.002479	 0.007769	 0.000871	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	480	 404	 0.040579	 0.076124	 0.006781	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	518	 459	 0.013967	 0.043967	 0.00485	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	426	 348	 0.043058	 0.07157	 0.007541	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	370	 239	 0.027364	 0.059917	 0.00581	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	425	 237	 0.024554	 0.079669	 0.00818	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	480	 273	 0.055537	 0.121653	 0.01065	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	462	 450	 0.111818	 0.190744	 0.019089	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	465	 253	 0.030826	 0.100083	 0.010341	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	288	 276	 0.019669	 0.064554	 0.00652	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	303	 277	 0.020909	 0.06876	 0.006941	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	330	 392	 0.023636	 0.077364	 0.007889	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	331	 330	 0.002479	 0.008017	 0.00082	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	334	 259	 0.04314	 0.08281	 0.0075	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	376	 277	 0.02281	 0.074463	 0.007589	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	577	 430	 0.029339	 0.095124	 0.00992	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	389	 315	 0.013719	 0.044554	 0.00461	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	338	 238	 0.029752	 0.076859	 0.00795	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	385	 327	 0.031488	 0.103471	 0.01045	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	386	 373	 0.047364	 0.083141	 0.007889	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	373	 289	 0.024298	 0.079752	 0.008049	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	390	 354	 0.006446	 0.020248	 0.002229	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	418	 374	 0.037017	 0.121322	 0.0121	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	535	 465	 0.022562	 0.073223	 0.0075	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	585	 328	 0.059256	 0.104554	 0.00969	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	465	 222	 0.027438	 0.082636	 0.009951	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	464	 478	 0.048934	 0.155041	 0.01573	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	454	 426	 0.023802	 0.078099	 0.007889	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	291	 402	 0.007107	 0.02281	 0.00242	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	491	 455	 0.013719	 0.04438	 0.0046	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	536	 294	 0.020909	 0.052727	 0.005801	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	272	 320	 0.011157	 0.030413	 0.003291	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	320	 352	 0.006686	 0.019339	 0.002069	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	568	 517	 0.004554	 0.014711	 0.001539	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	210	 354	 0.006281	 0.019339	 0.00221	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	210	 361	 0.006198	 0.019917	 0.002096	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	550	 354	 0.00438	 0.010826	 0.001191	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	559	 503	 0.007273	 0.020661	 0.002021	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	560	 504	 0.007273	 0.020661	 0.002021	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	504	 494	 0.00562	 0.017769	 0.001951	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	495	 355	 0.007438	 0.019008	 0.002081	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	545	 357	 0.004298	 0.026942	 0.002887	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	533	 355	 0.013636	 0.033967	 0.003751	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	527	 354	 0.010826	 0.02719	 0.003001	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	543	 532	 0.003876	 0.009421	 0.00105	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	537	 563	 0.010165	 0.025289	 0.002708	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	491	 354	 0.00157	 0.005124	 0.00053	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	492	 354	 0.002066	 0.006686	 0.000709	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	537	 526	 0.017934	 0.048016	 0.00522	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	540	 550	 0.01405	 0.039669	 0.00432	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	538	 537	 0.00438	 0.010578	 0.0012	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	539	 536	 0.00438	 0.010578	 0.0012	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	560	 544	 0.007273	 0.017603	 0.00196	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	560	 501	 0.00124	 0.003058	 0.000351	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	540	 503	 0.002066	 0.006942	 0.000699	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	518	 343	 0.01405	 0.044463	 0.00484	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	567	 275	 0.004876	 0.015793	 0.00166	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	528	 275	 0.01314	 0.034711	 0.00364	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	342	 274	 0.008678	 0.028256	 0.00287	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	339	 274	 0.002066	 0.005289	 0.00054	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	536	 339	 0.008099	 0.019587	 0.00219	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	552	 340	 0.012479	 0.032149	 0.00319	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	541	 496	 0.000413	 0.001653	 0.008661	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	496	 563	 0.002521	 0.007207	 0.009269	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	533	 563	 0.001372	 0.003545	 0.000361	 120.0	 120.0	 120.0	 0.0	 0.0	 0	 -30.0	 30.0;
	356	 362	 0.012397	 0.039174	 0.004291	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	519	 362	 0.00438	 0.014132	 0.001498	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	351	 507	 0.012727	 0.03562	 0.003531	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	559	 351	 0.000504	 0.001488	 0.00015	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	546	 272	 0.004207	 0.011653	 0.001261	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	504	 421	 0.001397	 0.005868	 0.031039	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	354	 579	 0.005289	 0.016942	 0.001781	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	356	 516	 0.003967	 0.01281	 0.00135	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	525	 545	 0.000413	 0.001901	 0.009929	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	532	 527	 0.003223	 0.007934	 0.000881	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	547	 492	 0.003141	 0.009917	 0.001019	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	507	 580	 0.000579	 0.001744	 0.000179	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	543	 536	 0.00438	 0.010661	 0.001191	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	552	 501	 0.010174	 0.024628	 0.002739	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	549	 532	 0.006612	 0.022314	 0.00218	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	549	 536	 0.005793	 0.018934	 0.00198	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	534	 533	 0.002314	 0.00686	 0.000699	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	537	 534	 0.012727	 0.041322	 0.004221	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	519	 580	 0.003554	 0.011397	 0.001191	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	352	 508	 0.000504	 0.001488	 0.00015	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	521	 579	 0.002149	 0.006942	 0.000731	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	520	 515	 0.002397	 0.007851	 0.00082	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	560	 546	 0.003554	 0.009917	 0.00106	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	559	 219	 0.009917	 0.029752	 0.003161	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	537	 505	 0.013388	 0.03876	 0.004099	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	502	 340	 0.019669	 0.053554	 0.005779	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	505	 502	 0.002636	 0.008512	 0.000891	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	544	 518	 0.008512	 0.022066	 0.00241	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	551	 517	 0.004628	 0.012314	 0.001261	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	548	 404	 0.018934	 0.063554	 0.00649	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	526	 405	 0.016198	 0.040174	 0.004361	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	517	 497	 0.008678	 0.027851	 0.002931	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	518	 402	 0.020661	 0.066446	 0.006979	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	545	 542	 0.000826	 0.003719	 0.019491	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	342	 567	 0.004132	 0.013314	 0.001401	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	530	 524	 0.00057	 0.002314	 0.0121	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	422	 531	 0.00057	 0.002314	 0.0121	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	551	 528	 0.004132	 0.010992	 0.001169	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	508	 361	 0.003967	 0.012727	 0.00137	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	470	 333	 0.033223	 0.107851	 0.011139	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	358	 296	 0.02124	 0.069752	 0.00704	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	411	 344	 0.068603	 0.12	 0.01149	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	584	 466	 0.041744	 0.076281	 0.00695	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	522	 427	 0.013719	 0.03719	 0.00363	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	411	 252	 0.017769	 0.03124	 0.002969	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	466	 450	 0.032397	 0.095868	 0.00967	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	381	 239	 0.015041	 0.030752	 0.002979	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	416	 381	 0.011818	 0.019669	 0.002069	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	253	 231	 0.009174	 0.029826	 0.003071	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	423	 231	 0.007851	 0.025446	 0.002621	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	451	 450	 0.006364	 0.020909	 0.00212	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	522	 436	 0.022397	 0.039256	 0.00372	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	557	 437	 0.078678	 0.139339	 0.01292	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	529	 522	 0.00595	 0.01157	 0.001101	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	484	 211	 0.04719	 0.082727	 0.00785	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	428	 424	 0.004959	 0.014207	 0.00145	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	425	 386	 0.059256	 0.191983	 0.01974	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	513	 239	 0.002893	 0.009256	 0.000961	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	385	 383	 0.003967	 0.012984	 0.001319	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	570	 383	 0.017017	 0.055124	 0.005421	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	556	 553	 0.011066	 0.019339	 0.001839	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	476	 293	 0.009421	 0.030413	 0.003151	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	420	 348	 0.060909	 0.10124	 0.01098	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	382	 385	 0.006777	 0.014463	 0.001319	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	420	 382	 0.006529	 0.012066	 0.00129	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	386	 384	 0.039669	 0.128603	 0.01323	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	384	 338	 0.023141	 0.055868	 0.00629	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	557	 338	 0.053223	 0.135124	 0.013741	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	500	 338	 0.039421	 0.127686	 0.01323	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	318	 374	 0.020174	 0.06405	 0.006749	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	390	 222	 0.035289	 0.108182	 0.010999	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	267	 424	 0.003314	 0.010909	 0.001101	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	267	 423	 0.003471	 0.011322	 0.001169	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	558	 211	 0.039091	 0.06843	 0.00649	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	559	 497	 0.006529	 0.017364	 0.001989	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	529	 484	 0.032893	 0.057438	 0.00521	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	454	 239	 0.011653	 0.042984	 0.003901	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	293	 282	 0.009008	 0.029174	 0.00302	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	358	 345	 0.023141	 0.075207	 0.007739	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	450	 296	 0.011744	 0.037934	 0.00392	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	513	 318	 0.006942	 0.022562	 0.00234	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	498	 239	 0.003554	 0.011397	 0.001181	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	452	 451	 0.006364	 0.020744	 0.002139	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	319	 317	 0.006942	 0.02281	 0.002299	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	570	 396	 0.019752	 0.064793	 0.006551	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	553	 396	 0.031157	 0.084628	 0.008429	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	584	 500	 0.005372	 0.017521	 0.001769	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	244	 385	 0.016777	 0.056612	 0.00575	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	364	 244	 0.02686	 0.088099	 0.008901	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	344	 475	 0.027273	 0.07157	 0.007432	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	498	 291	 0.013719	 0.044711	 0.0046	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	416	 374	 0.005446	 0.017521	 0.00183	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	294	 404	 0.006198	 0.017769	 0.001909	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	455	 405	 0.010744	 0.034207	 0.003521	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	281	 388	 0.005702	 0.018512	 0.001931	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	324	 314	 0.002231	 0.007273	 0.000731	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	313	 276	 0.003058	 0.009587	 0.000999	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	321	 307	 0.005793	 0.016612	 0.001791	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	435	 276	 0.018017	 0.046364	 0.0047	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	511	 277	 0.004628	 0.014876	 0.00145	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	332	 276	 0.007107	 0.022727	 0.00242	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	306	 241	 0.001066	 0.00281	 0.000329	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	311	 241	 0.009917	 0.026364	 0.002991	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	481	 311	 0.004628	 0.013876	 0.00167	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	308	 312	 0.003719	 0.011901	 0.001251	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	583	 310	 0.000579	 0.001983	 0.00021	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	308	 583	 0.003058	 0.009917	 0.001041	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	574	 310	 0.005289	 0.016446	 0.00189	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	566	 329	 0.007364	 0.023876	 0.002481	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	300	 566	 0.002149	 0.006446	 0.000779	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	574	 566	 0.00562	 0.018182	 0.0019	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	445	 309	 0.004876	 0.012397	 0.00121	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	445	 392	 0.00595	 0.017934	 0.002161	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	575	 481	 0.00405	 0.012984	 0.001341	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	574	 446	 0.007521	 0.022636	 0.002701	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	392	 236	 0.013876	 0.036281	 0.003959	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	314	 236	 0.016612	 0.047017	 0.005051	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	325	 309	 0.005041	 0.016124	 0.001699	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	337	 277	 0.010578	 0.028017	 0.003161	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	326	 309	 0.002636	 0.008603	 0.0009	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	329	 326	 8.3e-05	 0.000331	 4.1e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	337	 306	 0.003388	 0.01124	 0.001111	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	312	 300	 0.002231	 0.006777	 0.00082	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	471	 259	 0.010661	 0.032314	 0.003831	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	446	 471	 0.015793	 0.047851	 0.00568	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	313	 307	 0.005702	 0.013719	 0.001549	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	229	 574	 0.001322	 0.004298	 0.00045	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -30.0	 30.0;
	287	 276	 0.01876	 0.051984	 0.005711	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	391	 287	 0.017107	 0.046686	 0.005089	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	391	 350	 0.003388	 0.010174	 0.001229	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	230	 575	 0.001322	 0.004298	 0.00045	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -30.0	 30.0;
	512	 313	 0.002562	 0.008256	 0.00084	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	332	 322	 0.007686	 0.024711	 0.002611	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	512	 322	 0.002562	 0.008182	 0.000801	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	429	 350	 0.004793	 0.014463	 0.00175	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	469	 392	 0.007851	 0.025372	 0.002669	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	469	 324	 0.009091	 0.030579	 0.003151	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	391	 321	 0.01281	 0.041157	 0.004339	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	305	 391	 0.006124	 0.019752	 0.002081	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	295	 391	 0.011983	 0.038603	 0.004061	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	295	 305	 0.00562	 0.018099	 0.001909	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	575	 389	 0.023802	 0.072149	 0.00855	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	511	 314	 0.003876	 0.012562	 0.001319	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	574	 435	 0.004959	 0.014959	 0.001769	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	301	 575	 0.005041	 0.015207	 0.00181	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	486	 406	 0.03	 0.088678	 0.00884	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	431	 258	 0.025207	 0.082231	 0.00841	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	443	 431	 0.001488	 0.004711	 0.000489	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	415	 407	 0.00843	 0.021397	 0.00218	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	482	 465	 0.019504	 0.035446	 0.003531	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	586	 218	 0.014876	 0.026124	 0.002461	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	586	 359	 0.022636	 0.037686	 0.003969	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	573	 331	 0.014132	 0.046529	 0.0047	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	284	 234	 0.004405	 0.030388	 0.003417	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -30.0	 30.0;
	576	 467	 0.016529	 0.053876	 0.005501	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	573	 449	 0.017851	 0.032727	 0.003461	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	449	 419	 0.030331	 0.073314	 0.00825	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	397	 419	 0.00719	 0.012562	 0.0012	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	573	 299	 0.017107	 0.043636	 0.004441	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	447	 299	 0.03124	 0.079422	 0.00808	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	489	 456	 0.01	 0.026281	 0.002669	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	456	 447	 0.028017	 0.061818	 0.00747	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	375	 288	 0.004132	 0.013471	 0.001389	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	379	 486	 0.02595	 0.085124	 0.008601	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	457	 375	 0.040413	 0.132636	 0.01339	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	499	 458	 0.002562	 0.00843	 0.000871	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	278	 467	 0.014132	 0.037273	 0.004	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	444	 485	 0.007107	 0.012479	 0.001191	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	487	 444	 0.005793	 0.011744	 0.00114	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	488	 486	 0.010496	 0.024471	 0.002168	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	464	 328	 0.054554	 0.094711	 0.00914	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	433	 376	 0.060579	 0.106033	 0.01006	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	443	 438	 0.002727	 0.007851	 0.000789	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	485	 223	 0.011983	 0.038934	 0.00402	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	473	 407	 0.010744	 0.034793	 0.003589	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	473	 223	 0.009826	 0.031983	 0.003301	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	509	 490	 0.012984	 0.042149	 0.004361	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	489	 243	 0.003141	 0.009421	 0.000961	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	441	 394	 0.003554	 0.024207	 0.00271	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -30.0	 30.0;
	393	 232	 0.013719	 0.044463	 0.00461	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	442	 264	 0.001636	 0.011116	 0.001341	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -30.0	 30.0;
	394	 212	 0.019669	 0.063802	 0.006599	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	233	 379	 0.003554	 0.01157	 0.00121	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	403	 363	 0.028678	 0.093141	 0.009619	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	232	 213	 0.00686	 0.022149	 0.002289	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	415	 212	 0.022314	 0.072479	 0.0075	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	581	 433	 0.014711	 0.047686	 0.004929	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	581	 448	 0.019504	 0.063314	 0.006539	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	578	 213	 0.020579	 0.066942	 0.006909	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	359	 273	 0.008512	 0.027934	 0.002851	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	409	 406	 0.004876	 0.015868	 0.001641	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	464	 228	 0.00843	 0.027686	 0.00279	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	409	 393	 0.035289	 0.137017	 0.013741	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	304	 487	 0.024298	 0.078934	 0.008151	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	394	 264	 0.001818	 0.012727	 0.001421	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -30.0	 30.0;
	393	 265	 0.001744	 0.012066	 0.001341	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -30.0	 30.0;
	234	 245	 0.007884	 0.053149	 0.005885	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -30.0	 30.0;
	441	 245	 0.001074	 0.00719	 0.000944	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	283	 265	 0.002562	 0.022727	 0.001989	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -30.0	 30.0;
	394	 561	 8e-06	 8.3e-05	 0.0	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	561	 257	 0.019504	 0.063141	 0.006539	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	227	 499	 0.035702	 0.11719	 0.011841	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	221	 278	 0.044297	 0.093471	 0.00876	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	523	 490	 0.018934	 0.062479	 0.019319	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	335	 328	 0.010992	 0.023223	 0.00218	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	573	 576	 0.012149	 0.039339	 0.004051	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	233	 363	 0.029091	 0.09438	 0.00976	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	218	 482	 0.033876	 0.059339	 0.00582	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	479	 403	 0.019826	 0.06438	 0.00665	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	572	 523	 0.024215	 0.079339	 0.008027	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	572	 278	 0.022231	 0.07281	 0.00735	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	401	 412	 0.008347	 0.026198	 0.002921	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	399	 395	 0.007603	 0.025446	 0.00249	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	400	 365	 0.011818	 0.03	 0.003049	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	414	 366	 0.016198	 0.05405	 0.005271	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	412	 268	 0.019917	 0.06438	 0.00667	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	562	 297	 0.010661	 0.018678	 0.001861	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	562	 268	 0.015868	 0.053876	 0.005329	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	562	 460	 0.010744	 0.034959	 0.003611	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	315	 298	 0.027016	 0.087438	 0.009051	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	263	 237	 0.019091	 0.062727	 0.00634	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	378	 263	 0.019752	 0.064959	 0.006561	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	468	 413	 0.025041	 0.082231	 0.00831	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	224	 468	 0.007603	 0.022984	 0.00272	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	400	 251	 0.023141	 0.074132	 0.00785	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	434	 371	 0.038843	 0.127603	 0.012879	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	472	 395	 0.018347	 0.060248	 0.006079	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	472	 418	 0.030331	 0.099669	 0.01006	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	461	 298	 0.009752	 0.029504	 0.00355	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	585	 297	 0.036777	 0.063802	 0.006229	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	483	 240	 0.021397	 0.07157	 0.006989	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	417	 398	 0.001983	 0.006198	 0.00069	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	432	 398	 0.00562	 0.017107	 0.001801	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	269	 400	 0.003058	 0.01	 0.001031	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	399	 368	 0.009587	 0.030992	 0.003199	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	413	 367	 0.010661	 0.034628	 0.003579	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	410	 360	 0.004298	 0.012984	 0.001571	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	370	 237	 0.091653	 0.159008	 0.01657	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	582	 240	 0.03124	 0.104207	 0.010181	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	432	 412	 0.004793	 0.016033	 0.001561	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	371	 235	 0.009174	 0.03	 0.00303	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	235	 237	 0.006777	 0.022149	 0.002241	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	298	 292	 0.016612	 0.042984	 0.004291	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	414	 360	 0.011322	 0.037769	 0.003691	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	413	 400	 0.012893	 0.041157	 0.004431	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	434	 413	 0.043967	 0.145289	 0.014469	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	414	 398	 0.024554	 0.074298	 0.00772	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	483	 336	 0.021653	 0.072397	 0.007059	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	535	 269	 0.04405	 0.133719	 0.015851	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	349	 378	 0.018256	 0.03157	 0.003071	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	478	 251	 0.020496	 0.066942	 0.006839	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	582	 224	 0.033388	 0.10124	 0.011991	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	417	 410	 0.002727	 0.008182	 0.00099	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	216	 214	 0.006942	 0.022562	 0.002311	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	226	 369	 0.059917	 0.116281	 0.012981	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	226	 208	 0.100413	 0.177364	 0.01665	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	270	 226	 0.051984	 0.09	 0.008891	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	279	 217	 0.028934	 0.08719	 0.0105	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	514	 279	 0.030331	 0.09124	 0.010989	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	256	 255	 0.006612	 0.019917	 0.002401	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	571	 327	 0.026942	 0.081901	 0.009699	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	373	 323	 0.02	 0.033802	 0.003681	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	225	 289	 0.027016	 0.082149	 0.009731	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	377	 247	 0.049917	 0.089669	 0.008981	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	477	 248	 0.007851	 0.023876	 0.002841	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	474	 209	 0.040174	 0.117107	 0.01446	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	280	 327	 0.003967	 0.012149	 0.001379	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	249	 247	 0.022066	 0.042727	 0.00416	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	256	 249	 0.037364	 0.063141	 0.00687	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	217	 214	 0.002636	 0.008512	 0.000881	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	571	 555	 0.039504	 0.069091	 0.006561	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	555	 302	 0.035372	 0.103314	 0.009169	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	474	 440	 0.019752	 0.037364	 0.00401	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	554	 248	 0.031653	 0.095372	 0.01148	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	408	 372	 0.040661	 0.070661	 0.00682	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	477	 209	 0.041397	 0.125702	 0.01489	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	387	 353	 0.015703	 0.047364	 0.005699	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	290	 217	 0.028017	 0.084463	 0.010159	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	260	 250	 0.026777	 0.080496	 0.009699	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	462	 208	 0.038603	 0.083636	 0.00735	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	271	 250	 0.019091	 0.061983	 0.00644	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	377	 271	 0.067686	 0.119008	 0.01104	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	453	 271	 0.061066	 0.101653	 0.011021	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	327	 323	 0.006124	 0.012397	 0.001169	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	506	 260	 0.050992	 0.154793	 0.018329	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	408	 289	 0.03124	 0.094959	 0.011251	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	555	 238	 0.029174	 0.07438	 0.007739	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	353	 290	 0.021653	 0.040083	 0.00386	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	254	 554	 0.018678	 0.056777	 0.00673	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	255	 387	 0.026777	 0.080578	 0.009699	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	271	 440	 0.004298	 0.013876	 0.00144	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	341	 214	 0.039421	 0.120331	 0.01413	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	493	 214	 0.008182	 0.025446	 0.00289	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	316	 270	 0.043388	 0.07157	 0.007739	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	316	 341	 0.018256	 0.055372	 0.006561	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	369	 302	 0.028678	 0.088182	 0.007831	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	369	 217	 0.025446	 0.080992	 0.00735	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	215	 369	 0.018182	 0.06595	 0.007066	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	249	 225	 0.027934	 0.084959	 0.01006	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	514	 280	 0.023636	 0.071488	 0.008511	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	215	 216	 0.002231	 0.007521	 0.000755	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	564	 245	 0.000983	 0.004231	 0.235708	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	564	 285	 0.016388	 0.034405	 0.218478	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	564	 266	 0.000174	 0.000744	 0.23566	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	286	 561	 0.015454	 0.030083	 0.002568	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	357	 355	 8e-06	 8.3e-05	 2.4e-05	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	604	 839	 0.036281	 0.094207	 0.00974	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	794	 626	 0.030413	 0.098934	 0.01014	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	764	 590	 0.026777	 0.086529	 0.00885	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	835	 605	 0.022562	 0.072893	 0.007461	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
