%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v20.04     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Active Power Increase              %%%%%
%%%%                         12 - July - 2020                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case2742_goc__api
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	36408	 36409	 0.0922443	 0.231916	 0.00375579	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36409	 75941	 0.0442499	 0.111236	 0.00180116	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36411	 36512	 0.124151	 0.288275	 0.00549083	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36412	 36413	 0.00532885	 0.0133953	 0.000216889	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36413	 36414	 0.0021335	 0.023196	 0.000408362	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36414	 75943	 0.0218375	 0.0561357	 0.000868773	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36415	 75942	 0.0120283	 0.0322916	 0.000457395	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36416	 36418	 0.00300197	 0.0122158	 0.0029762	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36417	 36418	 0.00284718	 0.00996229	 0.00330141	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36417	 36419	 0.00447785	 0.0116052	 0.00351083	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36419	 36421	 0.011305	 0.039561	 0.013112	 161.0	 169.0	 169.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36425	 36427	 0.0160673	 0.0372993	 0.0113643	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36425	 36436	 0.0215885	 0.0501198	 0.0152715	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36426	 36428	 0.0163668	 0.0379947	 0.0115762	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36427	 36430	 0.012225	 0.0283785	 0.00864597	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36429	 36431	 0.0109816	 0.0254919	 0.00776643	 118.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36429	 36433	 0.0184968	 0.0429404	 0.0130834	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36430	 36431	 0.00665019	 0.0266137	 0.0089904	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36430	 36432	 0.00422102	 0.0232448	 0.00839228	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36433	 36434	 0.01615	 0.0374912	 0.0114227	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36433	 36492	 0.0215937	 0.0555167	 0.0137493	 118.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36434	 36435	 0.012507	 0.0290332	 0.00884545	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36438	 36484	 0.031898	 0.139757	 0.0030048	 92.0	 92.0	 92.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36438	 75955	 0.0354177	 0.106606	 0.00208455	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36440	 36444	 0.00466288	 0.0189746	 0.00462295	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36440	 75957	 0.00344342	 0.0133959	 0.00357789	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36441	 36442	 0.0102456	 0.0275059	 0.000389607	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36441	 75968	 0.014874	 0.0345263	 0.000657405	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36442	 75958	 0.0285601	 0.0734173	 0.00113624	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36442	 75959	 0.0279732	 0.0761595	 0.00104868	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36443	 36445	 0.00187084	 0.0124771	 0.023517	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36443	 36467	 0.00138931	 0.00914752	 0.0176995	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36443	 75981	 0.000975026	 0.0158511	 0.0312984	 647.0	 647.0	 647.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36445	 36446	 0.00115997	 0.00791134	 0.014245	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36447	 36452	 0.0168829	 0.0391929	 0.0119413	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36447	 36457	 0.00318998	 0.00968673	 0.00212135	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36447	 75969	 0.00283219	 0.00990981	 0.00328402	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36448	 75969	 0.00415457	 0.0125047	 0.00391206	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36449	 75962	 0.0202292	 0.0469573	 0.000894102	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36450	 36478	 0.0035965	 0.0158875	 0.00327739	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36450	 75967	 0.00523641	 0.0203714	 0.00544104	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36450	 75977	 0.0012362	 0.00680745	 0.00245765	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36451	 75971	 0.00235316	 0.00957557	 0.00233294	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36452	 75965	 0.00211907	 0.0098827	 0.00244763	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36453	 36454	 0.000110203	 0.000968765	 0.0390512	 907.0	 907.0	 907.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36454	 36456	 6.95273e-05	 0.000652782	 0.0266111	 947.0	 947.0	 947.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36455	 36465	 0.0139862	 0.0324654	 0.000618164	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36456	 36477	 8.91192e-05	 0.000937577	 0.0389939	 1028.0	 1028.0	 1028.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36458	 36467	 0.00081369	 0.00570546	 0.00971331	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36461	 36462	 0.045291	 0.105136	 0.00200194	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36461	 36463	 0.0245379	 0.0734813	 0.00103455	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36462	 75972	 0.0209917	 0.0544042	 0.00102866	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36463	 36472	 0.055236	 0.128224	 0.00244163	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36463	 75978	 0.0291195	 0.0792805	 0.00109166	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36466	 36485	 0.0228986	 0.0531538	 0.00101209	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36469	 75975	 0.0535697	 0.124356	 0.00236796	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36470	 36471	 0.000136384	 0.000943807	 0.0368474	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36471	 36475	 0.000124349	 0.00166009	 0.0636657	 1177.0	 1177.0	 1177.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36474	 36481	 0.0552953	 0.128362	 0.00244425	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36475	 36477	 0.000111578	 0.00140104	 0.0608336	 1177.0	 1177.0	 1177.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36476	 75979	 0.0275157	 0.0638716	 0.00121618	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36478	 36479	 0.00689313	 0.0160009	 0.00487474	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36479	 36480	 0.00797028	 0.0329085	 0.00778637	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36480	 75982	 0.00813727	 0.0356525	 0.0122646	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36481	 36482	 0.0439187	 0.110404	 0.00178768	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36486	 38071	 0.0527328	 0.141691	 0.0321449	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36487	 38041	 0.0244871	 0.101144	 0.0239437	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36488	 36489	 0.0194739	 0.0452093	 0.0137749	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36489	 38077	 0.0245847	 0.0705935	 0.0139674	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36492	 36493	 0.00731227	 0.0220093	 0.00688573	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36493	 75985	 0.0109905	 0.0330815	 0.0103502	 142.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36494	 36495	 0.00157625	 0.0110527	 0.0188175	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36496	 36501	 0.0416266	 0.111756	 0.00158303	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36497	 75986	 0.0221635	 0.0595017	 0.000842819	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36498	 75986	 0.0129733	 0.0301144	 0.000573398	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36499	 75986	 0.019844	 0.046063	 0.000877075	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36501	 75987	 0.0502372	 0.175799	 0.00364165	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36502	 36508	 0.0127387	 0.0526007	 0.0124469	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36504	 36505	 0.00652164	 0.0269268	 0.00637092	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36505	 36508	 0.00645779	 0.0266632	 0.00630855	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36506	 75989	 0.0525147	 0.140991	 0.00199718	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36507	 36509	 0.0220055	 0.0510805	 0.000972614	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36509	 36511	 0.0146534	 0.0340141	 0.000647653	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36509	 75989	 0.0142846	 0.0331581	 0.000631354	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36513	 75991	 0.0551841	 0.138726	 0.00224633	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36514	 36516	 0.0159921	 0.0429365	 0.00973168	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36515	 36519	 0.00115247	 0.00797868	 0.311686	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36517	 36519	 0.000837958	 0.00614663	 0.213345	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36522	 36534	 0.0207445	 0.0533261	 0.00082529	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36523	 75996	 0.0341627	 0.0878504	 0.0217627	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36524	 36525	 0.00248288	 0.0150906	 0.0343733	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36524	 38176	 0.0169703	 0.11949	 0.204659	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36525	 36549	 0.00290054	 0.0203403	 0.0346341	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36529	 36530	 0.0153095	 0.0355397	 0.0108281	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36530	 76014	 0.00786404	 0.0275173	 0.00911944	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36531	 36563	 0.000485183	 0.00355841	 0.123483	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36532	 76007	 0.0176721	 0.0410215	 0.00078108	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36533	 76007	 0.00923174	 0.0214291	 0.000408024	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36534	 36537	 0.0110495	 0.0562234	 0.00127394	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36534	 76000	 0.00652614	 0.039468	 0.00062947	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36535	 36566	 0.00436534	 0.0101331	 0.00308706	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36536	 36548	 0.00929044	 0.0215654	 0.000410619	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36537	 36544	 0.012879	 0.0387639	 0.000757948	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36538	 76002	 0.0917625	 0.213039	 0.00405716	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36539	 36542	 0.00244302	 0.0154744	 0.0324095	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36541	 36542	 0.00263781	 0.0181717	 0.0320817	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36541	 36543	 0.00152349	 0.00988891	 0.0196973	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36543	 36559	 0.000736548	 0.00478079	 0.00952229	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36544	 36545	 0.0141149	 0.0362836	 0.000561533	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36544	 36567	 0.00596464	 0.0259605	 0.000462248	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36546	 36566	 0.00187338	 0.00655493	 0.00217223	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36546	 76006	 0.00350832	 0.0122756	 0.00406804	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36547	 36548	 0.00677457	 0.0157254	 0.000299422	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36547	 76008	 0.0124295	 0.0352008	 0.00044739	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36547	 76009	 0.00677631	 0.0157295	 0.000299499	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36548	 76007	 0.0116868	 0.0354882	 0.000485734	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36549	 36559	 0.00203111	 0.0131842	 0.0262621	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36549	 76013	 0.000877729	 0.0103423	 0.0190853	 512.0	 512.0	 512.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36550	 76008	 0.00789572	 0.0211972	 0.000300247	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36551	 36552	 0.000916145	 0.00760801	 0.00297598	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36551	 76014	 0.00182758	 0.0178547	 0.00501037	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36552	 36554	 0.00135043	 0.00406458	 0.00127158	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36552	 36557	 0.0098347	 0.0275733	 0.00572541	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36553	 36562	 0.00786546	 0.0182577	 0.000347637	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36553	 76009	 0.00591281	 0.021036	 0.000292376	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36555	 36556	 0.0137502	 0.0319178	 0.000607736	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36556	 36568	 0.0114786	 0.0266446	 0.000507331	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36556	 76010	 0.0117227	 0.0272113	 0.000518121	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36557	 76011	 0.00480854	 0.0130916	 0.00288422	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36558	 76012	 0.0115157	 0.0296021	 0.000458128	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36560	 36564	 0.0173433	 0.0606846	 0.00125691	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36560	 76012	 0.0138836	 0.0322273	 0.000613629	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36561	 36565	 0.00487701	 0.0113208	 0.00344891	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36569	 36572	 0.00989601	 0.0229718	 0.00699858	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36569	 36579	 0.0162489	 0.043626	 0.00988799	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36570	 36571	 0.00574958	 0.0174594	 0.00382357	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36570	 36576	 0.0118465	 0.0274999	 0.00837827	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36571	 36574	 0.00716871	 0.0185793	 0.00562074	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36572	 36573	 0.0076739	 0.0192904	 0.00499755	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36573	 36574	 0.00842984	 0.0195682	 0.00596158	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36573	 36582	 0.0103142	 0.0336419	 0.00893174	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36573	 76017	 0.0145449	 0.0337645	 0.0102871	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36574	 76017	 0.00824981	 0.0221483	 0.00501961	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36575	 36584	 0.00357323	 0.0231972	 0.0462154	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36575	 36601	 0.00972473	 0.0649416	 0.122634	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36576	 36577	 0.020451	 0.0549107	 0.0124464	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36577	 36578	 0.0154818	 0.0359399	 0.01095	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36580	 36581	 0.014503	 0.0389379	 0.00882523	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36581	 36582	 0.00791906	 0.0238358	 0.00745721	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36585	 36586	 0.0101293	 0.0235133	 0.00716359	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36587	 36588	 0.0208489	 0.0484021	 0.014748	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36588	 76023	 0.029355	 0.0799417	 0.0176175	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36589	 38072	 0.0054123	 0.0400795	 1.41036	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36591	 37853	 0.0272985	 0.112768	 0.0266992	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36593	 76025	 0.0912447	 0.244999	 0.00347094	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36596	 36599	 0.0250745	 0.0582158	 0.0177394	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36597	 36598	 0.00982073	 0.0246874	 0.00639581	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36597	 36599	 0.0215734	 0.0542376	 0.0140534	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36599	 76028	 0.0224274	 0.0602189	 0.01365	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37718	 38022	 0.0315618	 0.110515	 0.0366583	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37721	 37722	 0.0136523	 0.0619747	 0.00134433	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37721	 37723	 0.00252878	 0.0192319	 0.000377701	 125.0	 132.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37727	 38309	 0.0240172	 0.0653996	 0.0144112	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37727	 76033	 0.0147131	 0.0381346	 0.0115376	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37728	 37729	 0.0272169	 0.0675541	 0.00112259	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37728	 76034	 0.0108209	 0.0990449	 0.00247909	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37730	 37733	 0.0862815	 0.234939	 0.00323551	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37730	 38305	 0.111507	 0.2589	 0.00493098	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37731	 38306	 0.0014624	 0.0107319	 0.372746	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37732	 38311	 0.0246742	 0.0634393	 0.0157123	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37733	 76207	 0.121666	 0.326724	 0.00462946	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37734	 37735	 0.134304	 0.345363	 0.00534711	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37734	 76202	 0.105258	 0.244384	 0.00465438	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37735	 37736	 0.132668	 0.308065	 0.00586807	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37736	 76202	 0.180589	 0.419468	 0.00799279	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37737	 37740	 0.00389484	 0.0262844	 0.0484099	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37737	 37741	 0.00354638	 0.0244326	 0.0431403	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37738	 76038	 0.0708436	 0.192894	 0.00265632	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37739	 38155	 0.00424907	 0.0269189	 0.0563929	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37740	 38083	 0.00300854	 0.0190574	 0.0399162	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37741	 37742	 0.000573372	 0.00386859	 0.00712288	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37743	 38305	 0.134526	 0.345934	 0.00535595	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37744	 38306	 0.001237	 0.0090761	 0.315146	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37745	 37747	 0.0583039	 0.204036	 0.0042268	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37745	 37780	 0.0922273	 0.307745	 0.00487963	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37747	 76041	 0.100675	 0.266118	 0.00389395	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37748	 37750	 0.0156951	 0.0794178	 0.022118	 222.0	 222.0	 244.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37748	 38338	 0.0193064	 0.0785831	 0.0191524	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37748	 38339	 0.0217465	 0.0826873	 0.0231567	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37749	 37751	 0.002862	 0.0100141	 0.00331858	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37749	 38290	 0.0128428	 0.0386579	 0.0120952	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37749	 38295	 0.0506788	 0.131474	 0.0398206	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37750	 37752	 0.0013964	 0.00858	 0.00313708	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37751	 37752	 0.00129193	 0.00711433	 0.00256844	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37751	 38289	 0.0213462	 0.0712255	 0.0180688	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37753	 37754	 0.0397914	 0.100028	 0.00161965	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37753	 76044	 0.200563	 0.465935	 0.00887973	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37753	 76252	 0.134456	 0.390936	 0.00471726	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37754	 76043	 0.0850997	 0.197566	 0.00376239	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37755	 37757	 0.0114627	 0.0266088	 0.00810673	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37755	 37855	 0.0343322	 0.0935051	 0.0206091	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37755	 38361	 0.0276937	 0.083387	 0.0261003	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37756	 76043	 0.0456818	 0.106043	 0.00201921	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37758	 76074	 0.116521	 0.299608	 0.00463822	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37759	 37977	 0.128108	 0.34889	 0.00480581	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37759	 76181	 0.114706	 0.266332	 0.00507262	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37760	 38104	 0.108202	 0.278207	 0.00430673	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37760	 38197	 0.334266	 0.973639	 0.0117746	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37760	 76044	 0.125629	 0.291709	 0.00555629	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37761	 37762	 0.0156517	 0.0363343	 0.0110702	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37761	 38232	 0.037654	 0.0874444	 0.0266535	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37762	 37763	 0.0109242	 0.0253587	 0.00772584	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37763	 76046	 0.0218173	 0.0760527	 0.0176399	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37767	 37973	 0.0701988	 0.318787	 0.00691857	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37768	 37769	 0.0187355	 0.106503	 0.00192688	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37769	 38116	 0.125534	 0.641927	 0.0101075	 92.0	 92.0	 92.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37769	 76120	 0.104645	 0.284961	 0.00392472	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37770	 76045	 0.0699565	 0.162402	 0.00309257	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37770	 76139	 0.173704	 0.466605	 0.00661384	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37771	 37773	 0.0180604	 0.0468124	 0.0141638	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37772	 37773	 0.0211989	 0.0569192	 0.0129018	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37772	 38021	 0.0285595	 0.0718094	 0.0186087	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37774	 76046	 0.0190127	 0.0569425	 0.0128291	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37774	 76178	 0.0161367	 0.0666361	 0.0157695	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37775	 38360	 0.00379499	 0.024041	 0.0503599	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37775	 76188	 0.00506268	 0.0337749	 0.0636884	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37776	 76188	 0.00286007	 0.0190758	 0.0359577	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37777	 37778	 0.00686795	 0.0159424	 0.00485693	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37778	 38123	 0.0186485	 0.0432926	 0.0131907	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37779	 37782	 0.0241778	 0.0621625	 0.0153959	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37779	 38313	 0.0539816	 0.125423	 0.0382503	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37780	 37783	 0.0418126	 0.172646	 0.00255318	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37781	 38298	 0.0318549	 0.0739674	 0.0225424	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37785	 38241	 0.143066	 0.359775	 0.00582802	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37786	 37787	 0.0481259	 0.111717	 0.00212727	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37786	 76105	 0.0876456	 0.235332	 0.00333394	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37787	 38280	 0.11564	 0.2685	 0.00511394	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37787	 76049	 0.0369391	 0.206112	 0.00329081	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37788	 37789	 0.0161299	 0.0666081	 0.0157629	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37788	 38332	 0.0434034	 0.152078	 0.0504884	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37789	 37972	 0.0415289	 0.113125	 0.0249384	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37790	 76141	 0.176931	 0.481996	 0.00664158	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37791	 38116	 0.094428	 0.257129	 0.00354123	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37792	 37970	 0.017363	 0.114823	 0.223574	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37793	 38039	 0.0235336	 0.0915883	 0.024475	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37794	 38282	 0.117032	 0.271735	 0.00517558	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37795	 38025	 0.0868237	 0.20157	 0.00383866	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37796	 76053	 0.0452176	 0.121398	 0.00171962	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37798	 76054	 0.0165	 0.038301	 0.000729	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37799	 37804	 0.00699233	 0.0741036	 0.00137478	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37799	 37828	 0.069528	 0.189311	 0.00260698	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37800	 37802	 0.00396226	 0.013864	 0.00459443	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37800	 37826	 0.00661712	 0.0230615	 0.00534741	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37801	 37802	 0.00359636	 0.0090403	 0.00234202	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37801	 37813	 0.00222698	 0.00606308	 0.00133575	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37802	 37803	 0.00321046	 0.00966298	 0.00302303	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37804	 37805	 0.00669383	 0.0172071	 0.0002663	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37806	 76055	 0.00989358	 0.0229654	 0.000437277	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37807	 37813	 0.00488627	 0.0133032	 0.00293084	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37810	 37816	 0.00694224	 0.0179923	 0.00544315	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37812	 37815	 0.0107562	 0.0249688	 0.00760705	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37816	 37819	 0.00533077	 0.0123741	 0.00376981	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37817	 37818	 0.00556434	 0.0571638	 0.00113004	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37817	 37821	 0.0180489	 0.0463966	 0.000718046	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37818	 37824	 0.0447665	 0.103918	 0.00197875	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37819	 76060	 0.00427209	 0.0099166	 0.00302111	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37820	 37823	 0.00101994	 0.00646001	 0.0135284	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37821	 37822	 0.00884122	 0.0205226	 0.000390764	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37822	 76175	 0.0729009	 0.187418	 0.00290086	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37823	 38163	 0.00182742	 0.0125883	 0.0222228	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37826	 38302	 0.0204371	 0.0666706	 0.0177043	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37827	 38302	 0.0158113	 0.0430504	 0.00948527	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37827	 38303	 0.0282461	 0.0655831	 0.0199856	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37829	 37830	 0.00793163	 0.0212936	 0.000301613	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37829	 37831	 0.012027	 0.0322882	 0.000457346	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37829	 37832	 0.0122216	 0.0283695	 0.000540173	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37829	 37845	 0.0121737	 0.0282582	 0.000538055	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37829	 76064	 0.0116653	 0.0293236	 0.000474792	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37829	 76067	 0.0152544	 0.0459135	 0.000897746	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37832	 76065	 0.0266599	 0.061885	 0.00117835	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37833	 37834	 0.0028425	 0.00659815	 0.00201013	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37833	 37835	 0.00264828	 0.0079709	 0.00249367	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37833	 37843	 0.00879059	 0.0220977	 0.00572485	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37834	 38056	 0.0079063	 0.0183528	 0.0055913	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37835	 76066	 0.00242831	 0.00846277	 0.00196227	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37836	 76067	 0.0107878	 0.0271177	 0.000439076	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37838	 37842	 0.0390666	 0.0982057	 0.00159015	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37838	 76069	 0.0521527	 0.121066	 0.0023053	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37839	 37841	 0.0278599	 0.0758512	 0.00104444	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37839	 76068	 0.082679	 0.221993	 0.00314491	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37839	 76198	 0.131828	 0.306112	 0.00583083	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37840	 38040	 0.0116616	 0.0354135	 0.00775586	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37840	 38057	 0.0100279	 0.0296782	 0.00552064	 118.0	 124.0	 124.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37843	 38218	 0.0443087	 0.111449	 0.0288932	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37844	 37852	 0.0532058	 0.16038	 0.0502679	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37846	 38118	 0.0203609	 0.0712638	 0.0236254	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37847	 38023	 0.143944	 0.392051	 0.00540088	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37848	 37849	 0.020744	 0.0481585	 0.0146737	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37849	 37850	 0.00875757	 0.0263598	 0.00824695	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37849	 37854	 0.0265139	 0.0615593	 0.0187588	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37850	 37852	 0.02028	 0.0544515	 0.0123423	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37851	 37852	 0.0195095	 0.0490475	 0.0127082	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37851	 37990	 0.0262582	 0.0790613	 0.0247451	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37853	 37854	 0.0337495	 0.0783698	 0.0238851	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37853	 38218	 0.0342906	 0.103273	 0.0323333	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37853	 38219	 0.0439459	 0.133542	 0.0292716	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37853	 38359	 0.0349587	 0.0811798	 0.0247423	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37855	 37858	 0.0209999	 0.0487527	 0.0148548	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37856	 37858	 0.0188546	 0.0437712	 0.0133366	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37857	 76075	 0.0120494	 0.0345928	 0.00042768	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37858	 38370	 0.042094	 0.113069	 0.0256419	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37860	 37862	 0.0298817	 0.0884356	 0.00102814	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37861	 37862	 0.0200076	 0.0464427	 0.000884305	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37862	 76084	 0.0199321	 0.234886	 0.00351147	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37863	 38217	 0.0629343	 0.320357	 0.0072628	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37863	 76076	 0.0308902	 0.209663	 0.00264708	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37864	 76076	 0.018929	 0.173274	 0.00433758	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37864	 76084	 0.0135665	 0.16749	 0.00227638	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37865	 76084	 0.150746	 0.350079	 0.00666913	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37866	 38212	 0.0492258	 0.132253	 0.0299997	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37866	 76086	 0.00510794	 0.0856192	 0.0826121	 776.0	 776.0	 776.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37867	 76077	 0.00780112	 0.0209436	 0.00474658	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37867	 76110	 0.00447607	 0.0158213	 0.00356504	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37868	 76077	 0.00444009	 0.0133641	 0.00418093	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37868	 76110	 0.00666775	 0.0202476	 0.00443421	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37869	 37910	 0.010901	 0.025304	 0.000481804	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37869	 76078	 0.00860698	 0.0216356	 0.000350312	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37870	 37997	 0.0018359	 0.0122441	 0.0230776	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37871	 37872	 0.00173555	 0.00659689	 0.00184663	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37871	 37898	 0.00637074	 0.0147882	 0.00450529	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37872	 37876	 0.00300538	 0.0142238	 0.00342017	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37872	 37878	 0.0063809	 0.0236889	 0.00483153	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37874	 37880	 0.00610218	 0.0156862	 0.000242762	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37874	 37881	 0.0077896	 0.0201881	 0.000381706	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37874	 76081	 0.0125633	 0.0518708	 0.00076702	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37875	 76080	 0.0072967	 0.025531	 0.000528794	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37875	 76081	 0.0114619	 0.0344985	 0.000674545	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37876	 76086	 0.000949796	 0.00884227	 0.00273897	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37877	 37878	 0.00340677	 0.00875743	 0.00216851	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37877	 37879	 0.00184443	 0.00938502	 0.00340238	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37877	 76086	 0.00138655	 0.00906582	 0.00335724	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37879	 37890	 0.00517221	 0.0241222	 0.00597448	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37879	 37892	 0.00332469	 0.0116331	 0.00385511	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37881	 37882	 0.00605841	 0.0303102	 0.000407084	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37882	 37885	 0.0114338	 0.0306957	 0.000434789	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37882	 37909	 0.00765757	 0.0177751	 0.000338449	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37883	 37884	 0.0067815	 0.0271382	 0.000572942	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37884	 37885	 0.00465162	 0.0162759	 0.000337103	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37885	 37886	 0.00594296	 0.0451978	 0.000887659	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37886	 37887	 0.00502777	 0.0177712	 0.000250273	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37886	 37907	 0.0816869	 0.189641	 0.00361141	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37886	 76083	 0.0247718	 0.0642013	 0.00121391	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37887	 37888	 0.0413342	 0.107129	 0.00202564	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37888	 37889	 0.0102465	 0.0257568	 0.000417041	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37889	 76084	 0.037691	 0.0968907	 0.00149954	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37890	 37891	 0.00887034	 0.0360975	 0.00879522	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37892	 37895	 0.00183468	 0.00933542	 0.0033844	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37893	 37894	 0.0202511	 0.0715806	 0.00100809	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37894	 37903	 0.0708928	 0.213411	 0.00417363	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37897	 37898	 0.0048567	 0.0122085	 0.0031628	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37897	 37995	 0.00400931	 0.0103909	 0.00314347	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37900	 37901	 0.0342551	 0.102582	 0.00144428	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37900	 37902	 0.071416	 0.200351	 0.00322351	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37902	 37992	 0.144426	 0.33539	 0.00638903	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37902	 38287	 0.116654	 0.313256	 0.00443851	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37903	 37904	 0.0737747	 0.171268	 0.00326144	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37903	 76222	 0.115436	 0.314362	 0.00432989	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37905	 37906	 0.0298159	 0.0692112	 0.00131785	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37910	 76109	 0.0274983	 0.0638312	 0.0012154	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37912	 37913	 0.00990508	 0.0254619	 0.000394054	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37912	 76100	 0.00211923	 0.0193967	 0.000485471	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37914	 37915	 0.00504611	 0.013547	 0.000191886	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37914	 37916	 0.00767763	 0.0223153	 0.000269156	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37915	 37947	 0.0103871	 0.0282795	 0.00038939	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37916	 76092	 0.0108971	 0.029255	 0.000414382	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37917	 37924	 0.0122503	 0.0284359	 0.000541439	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37917	 37948	 0.0147412	 0.0401339	 0.000552619	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37918	 37921	 0.000805184	 0.00281732	 0.000933626	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37918	 37925	 0.00290386	 0.0119893	 0.00283659	 159.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37920	 37932	 0.00138255	 0.00627602	 0.00217816	 191.0	 211.0	 211.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37921	 37922	 0.0012964	 0.00453607	 0.0015032	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37922	 37930	 0.00109819	 0.00446878	 0.00108874	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37923	 76092	 0.0133745	 0.0359058	 0.000508588	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37923	 76094	 0.00826383	 0.0224987	 0.000309793	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37924	 76093	 0.0172275	 0.0469029	 0.000645825	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37925	 37927	 0.00185033	 0.00647428	 0.00214551	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37925	 37946	 0.00882532	 0.0264288	 0.00595356	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37927	 37928	 0.00157895	 0.00405884	 0.00100504	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37927	 37936	 0.00380404	 0.00956235	 0.00247726	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37928	 37936	 0.00295428	 0.00759427	 0.00188049	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37929	 37974	 0.00747753	 0.0173572	 0.000330491	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37929	 76094	 0.00432424	 0.0100376	 0.000191122	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37931	 37932	 0.00122342	 0.00465024	 0.00130172	 159.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37931	 37934	 0.00127965	 0.00447747	 0.00148378	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37933	 76097	 0.00950232	 0.0246269	 0.000465634	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37934	 37939	 0.00278195	 0.00928035	 0.00235358	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37935	 37938	 0.0115689	 0.0310585	 0.000439928	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37936	 37937	 0.00379214	 0.00982803	 0.00297319	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37936	 38259	 0.00587949	 0.0136479	 0.00415787	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37937	 37972	 0.0280256	 0.07206	 0.0178485	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37937	 76103	 0.00962791	 0.0289798	 0.00906673	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37938	 37940	 0.00736032	 0.0190755	 0.000360671	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37938	 37975	 0.00833571	 0.0223784	 0.000316978	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37939	 37966	 0.0037182	 0.00863088	 0.00262941	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37940	 37941	 0.0113157	 0.0262666	 0.000500133	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37941	 37942	 0.0120442	 0.0350069	 0.000422235	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37941	 37944	 0.00692162	 0.0242186	 0.000501611	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37941	 76104	 0.0338677	 0.102845	 0.00140771	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37943	 37944	 0.00762538	 0.0177004	 0.000337026	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37944	 38255	 0.0211877	 0.0691057	 0.00114664	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37945	 38140	 0.0111407	 0.0303313	 0.000417642	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37945	 76163	 0.0152657	 0.0451785	 0.000525231	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37946	 38138	 0.000957401	 0.00625987	 0.00231814	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37946	 38254	 0.00723174	 0.024125	 0.00611849	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37947	 37948	 0.0115631	 0.0268409	 0.000511069	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37951	 37953	 0.0214347	 0.0538815	 0.000872429	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37951	 76101	 0.0336631	 0.13699	 0.0020861	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37952	 37958	 0.00326333	 0.0179703	 0.00040548	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37952	 37964	 0.0071271	 0.0362649	 0.000821701	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37953	 37959	 0.00881465	 0.0352745	 0.000744718	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37953	 76101	 0.0207086	 0.105376	 0.00238776	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37953	 76102	 0.0544157	 0.148158	 0.00204017	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37954	 37955	 0.0109571	 0.0557639	 0.0202216	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37954	 38148	 0.0188339	 0.0488178	 0.0147708	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37956	 37971	 0.0570206	 0.171641	 0.0033565	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37956	 76104	 0.112278	 0.3015	 0.00427183	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37957	 37958	 0.0124077	 0.0318952	 0.000493617	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37957	 37965	 0.0185184	 0.0429861	 0.000818487	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37958	 37959	 0.008203	 0.0287022	 0.000594474	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37959	 37960	 0.0151566	 0.0351823	 0.000669896	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37960	 37962	 0.0308305	 0.0715665	 0.0013627	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37961	 37969	 0.03833	 0.0985336	 0.00152497	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37962	 37963	 0.0129974	 0.0301701	 0.00057446	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37962	 37969	 0.0385521	 0.0894914	 0.00170403	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37965	 76102	 0.0112069	 0.0321428	 0.000494307	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37966	 37972	 0.0254826	 0.0693915	 0.0152913	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37967	 37968	 0.00912932	 0.0229486	 0.000371572	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37968	 37969	 0.0175375	 0.0407091	 0.000775132	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37969	 76104	 0.0134916	 0.0607196	 0.000753636	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37969	 76105	 0.0636286	 0.184953	 0.00223101	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37970	 38244	 0.00734631	 0.0498762	 0.090905	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37971	 37973	 0.0566399	 0.268112	 0.0040303	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37973	 38335	 0.0654888	 0.26654	 0.00405968	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37976	 37977	 0.10063	 0.233635	 0.00444956	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37977	 37978	 0.102511	 0.238004	 0.00453281	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37978	 37979	 0.1183	 0.27468	 0.00523172	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37978	 76151	 0.130771	 0.303656	 0.00578402	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37979	 76255	 0.105664	 0.265669	 0.00430267	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37981	 37983	 0.0206291	 0.0478857	 0.00091178	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37981	 76224	 0.112185	 0.374387	 0.00593732	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37982	 37983	 0.0832405	 0.226657	 0.00312141	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37982	 76256	 0.0971037	 0.33991	 0.00704412	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37984	 76220	 0.0733982	 0.256882	 0.00532219	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37985	 37986	 0.0209864	 0.0527613	 0.0136707	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37985	 76232	 0.0248984	 0.0749644	 0.0234618	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37986	 38091	 0.0187694	 0.0511063	 0.0112606	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37987	 37988	 0.0174534	 0.0475223	 0.0104708	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37988	 38168	 0.034244	 0.079519	 0.024236	 158.0	 158.0	 158.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37988	 76232	 0.0429069	 0.140076	 0.0372323	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37989	 38093	 0.0774193	 0.210802	 0.00290301	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37993	 37994	 0.0474988	 0.110261	 0.00209955	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37993	 76113	 0.0589625	 0.160539	 0.00221069	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37994	 76109	 0.0403542	 0.101443	 0.00164257	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37995	 76110	 0.00542818	 0.0163381	 0.0051114	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37996	 76112	 0.0272352	 0.0632204	 0.00120378	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37997	 37998	 0.000409728	 0.00436938	 0.0079176	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37998	 37999	 0.000873895	 0.0056723	 0.011298	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38000	 38017	 0.010297	 0.0363978	 0.00820202	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38001	 38003	 0.0101076	 0.0271361	 0.00615012	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38002	 76118	 0.0227006	 0.0609434	 0.000863241	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38005	 38006	 0.00319898	 0.00870941	 0.00191877	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38005	 38017	 0.0048083	 0.0120868	 0.00313128	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38007	 38016	 0.00315616	 0.0175121	 0.00532321	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38009	 38010	 0.00749228	 0.0225505	 0.000440927	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38010	 38011	 0.0141584	 0.0355906	 0.000576266	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38010	 38013	 0.00498012	 0.0199294	 0.00042075	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38011	 38012	 0.0038308	 0.0210952	 0.00047599	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38012	 76117	 0.00185427	 0.0199994	 0.000357795	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38013	 76117	 0.00614199	 0.0365882	 0.000601591	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38014	 76117	 0.0141464	 0.0355604	 0.000575777	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38014	 76118	 0.0392206	 0.105296	 0.00149152	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38018	 38190	 0.0270605	 0.062829	 0.0191459	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38019	 38020	 0.0617325	 0.168082	 0.00231458	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38020	 38028	 0.0840487	 0.195125	 0.00371589	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38020	 76122	 0.112054	 0.260171	 0.0049552	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38025	 38026	 0.0976509	 0.245514	 0.00397609	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38025	 38053	 0.107365	 0.249278	 0.00474763	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38027	 38032	 0.0126583	 0.038378	 0.00679852	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38028	 38030	 0.0570438	 0.132421	 0.00252156	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38028	 76122	 0.0623345	 0.144705	 0.00275551	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38029	 38030	 0.0529321	 0.142111	 0.00201306	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38030	 76123	 0.0325373	 0.0755286	 0.00143814	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38031	 38032	 0.00390896	 0.0104942	 0.00237833	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38033	 38034	 0.00641122	 0.0161162	 0.00417519	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38033	 38035	 0.0066312	 0.0153928	 0.0046895	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38034	 38038	 0.0065563	 0.0229411	 0.0076027	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38035	 38036	 0.0130299	 0.0349824	 0.00792861	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38036	 38358	 0.0247468	 0.0641509	 0.0194124	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38037	 76198	 0.117632	 0.295775	 0.00479055	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38037	 76199	 0.169907	 0.421957	 0.00701644	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38039	 38040	 0.00826896	 0.021431	 0.00648349	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38042	 38180	 0.025301	 0.0655881	 0.0198475	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38043	 38231	 0.0310571	 0.0721136	 0.021977	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38043	 76126	 0.0244312	 0.0500063	 0.0196927	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38044	 38045	 0.0170525	 0.0395832	 0.000753692	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38045	 38046	 0.010451	 0.031456	 0.000615055	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38045	 38052	 0.0392734	 0.105438	 0.00149353	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38046	 38047	 0.00966723	 0.0263195	 0.000362403	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38046	 76127	 0.0284879	 0.0752892	 0.00110142	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38047	 38205	 0.14582	 0.33863	 0.00645081	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38047	 76127	 0.0190547	 0.0518777	 0.000714326	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38048	 38163	 0.011137	 0.0768509	 0.136009	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38048	 38360	 0.0182266	 0.123575	 0.229123	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38049	 38300	 0.137534	 0.345853	 0.00560228	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38050	 38052	 0.106872	 0.248133	 0.00472581	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38050	 76206	 0.145826	 0.338645	 0.00645108	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38051	 38052	 0.030477	 0.115849	 0.00202691	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38051	 38206	 0.0915577	 0.245839	 0.00348286	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38051	 38371	 0.0578471	 0.134286	 0.00255708	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38053	 76172	 0.163987	 0.380862	 0.00725623	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38054	 38055	 0.00939413	 0.0218067	 0.0066436	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38055	 38057	 0.00829494	 0.019255	 0.00586617	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38058	 38060	 0.0127748	 0.0445246	 0.010325	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38059	 38160	 0.0197528	 0.0599898	 0.0131399	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38060	 38209	 0.0249661	 0.0882736	 0.0198988	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38061	 38062	 0.00551867	 0.0224568	 0.000341952	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38061	 38064	 0.00841309	 0.0235994	 0.000379641	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38062	 76132	 0.0192989	 0.0447977	 0.000852981	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38062	 76133	 0.0125486	 0.0315439	 0.000510743	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38063	 38078	 0.00159948	 0.00700742	 0.00241034	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38063	 76134	 0.00284832	 0.0145489	 0.00365955	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38064	 38066	 0.0119049	 0.0299256	 0.000484541	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38064	 76130	 0.0184673	 0.0495783	 0.000702256	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38065	 38078	 0.00589608	 0.0177465	 0.00555203	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38065	 38079	 0.0016098	 0.00373673	 0.00113839	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38066	 76131	 0.00865648	 0.0260546	 0.000509441	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38066	 76140	 0.0260266	 0.0729691	 0.000946952	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38067	 38068	 0.00307669	 0.0107653	 0.00356754	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38068	 38069	 0.00435892	 0.0117022	 0.00265211	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38068	 76134	 0.00460609	 0.0119375	 0.00361138	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38069	 76134	 0.0032933	 0.00986205	 0.00222154	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38070	 76135	 0.0021507	 0.0162107	 0.0301594	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38071	 76136	 0.0154996	 0.0359812	 0.0109626	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38073	 76138	 0.0598678	 0.138978	 0.00264643	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38074	 38187	 0.0213957	 0.0621959	 0.0120048	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38075	 76140	 0.05009	 0.116277	 0.00221411	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38076	 38077	 0.0218583	 0.0507462	 0.0154625	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38081	 38115	 0.0249937	 0.0580281	 0.0176822	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38083	 38086	 0.00302388	 0.0208319	 0.03678	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38083	 38185	 0.00551442	 0.0386826	 0.065896	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38084	 76144	 0.0863299	 0.235071	 0.00323733	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38084	 76186	 0.139884	 0.37568	 0.00532372	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38085	 38271	 0.0174004	 0.0467181	 0.010589	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38085	 76143	 0.0177535	 0.0509251	 0.0125322	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38086	 38273	 0.00900864	 0.0571241	 0.119827	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38088	 38090	 0.0132845	 0.035666	 0.00808355	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38088	 38091	 0.0187716	 0.0435785	 0.0132778	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38088	 38239	 0.0153884	 0.0466563	 0.00826524	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38088	 38316	 0.01654	 0.0628812	 0.0176066	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38089	 76208	 0.0462039	 0.107255	 0.0020423	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38090	 38091	 0.0154775	 0.0415547	 0.00941843	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38090	 38095	 0.00558747	 0.0248982	 0.00676552	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38092	 38096	 0.0511526	 0.135193	 0.00197786	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38093	 76148	 0.0450973	 0.104686	 0.00199338	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38094	 38102	 0.0290785	 0.0674995	 0.00128525	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38094	 38233	 0.0796842	 0.18499	 0.00352283	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38095	 38106	 0.00365839	 0.0178523	 0.00493021	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38096	 76148	 0.0321691	 0.0746738	 0.00142187	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38097	 38098	 0.0125258	 0.0290754	 0.000553615	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38097	 76150	 0.00948736	 0.0285554	 0.00055834	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38098	 76148	 0.0290402	 0.0674106	 0.00128356	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38099	 38105	 0.0161983	 0.0491123	 0.00870041	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38099	 38106	 0.00718283	 0.0292297	 0.00712167	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38100	 38102	 0.0100892	 0.0234196	 0.000445924	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38101	 38102	 0.0146546	 0.0387296	 0.000566577	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38101	 76150	 0.0142858	 0.0370242	 0.000700038	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38103	 38104	 0.0424982	 0.0986523	 0.00187847	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38104	 76149	 0.0560044	 0.130008	 0.0024756	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38105	 38170	 0.0301148	 0.0774349	 0.0191807	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38107	 38108	 0.0228937	 0.0531508	 0.0161954	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38107	 38290	 0.027149	 0.0703814	 0.021299	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38108	 38111	 0.0129648	 0.0388264	 0.00874673	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38108	 38299	 0.0265645	 0.0799842	 0.0250343	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38109	 38289	 0.0742226	 0.172599	 0.0526872	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38110	 76152	 0.0454917	 0.105602	 0.00201081	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38110	 76181	 0.24454	 0.615436	 0.00997849	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38111	 38113	 0.00435533	 0.0101098	 0.00307998	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38112	 76152	 0.00269163	 0.0246358	 0.000616598	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38113	 76254	 0.0965103	 0.259854	 0.0590969	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38115	 38119	 0.0140906	 0.0327097	 0.00996572	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38116	 76154	 0.0791203	 0.209126	 0.00305973	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38116	 76155	 0.082026	 0.190428	 0.00362642	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38116	 76202	 0.265243	 0.723125	 0.0099733	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38117	 76155	 0.0830837	 0.208878	 0.00338257	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38118	 38222	 0.0144797	 0.0506718	 0.0167954	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38119	 38120	 0.00494563	 0.0134648	 0.00296645	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38121	 38122	 0.0141276	 0.03793	 0.00859675	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38122	 38123	 0.0039617	 0.0091961	 0.0028016	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38124	 38129	 0.0564732	 0.16214	 0.00200472	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38124	 76158	 0.0353444	 0.0888482	 0.00143862	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38125	 38128	 0.00814306	 0.0189024	 0.00575875	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38126	 38129	 0.0527997	 0.132731	 0.00214925	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38128	 76157	 0.00337535	 0.00837775	 0.00222747	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38129	 76158	 0.00733111	 0.052736	 0.000873382	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38130	 76158	 0.0230878	 0.0535929	 0.00102045	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38131	 38132	 0.000917916	 0.0063229	 0.0111615	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38132	 38133	 0.00243595	 0.0164369	 0.0302672	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38133	 76188	 0.0036364	 0.0248056	 0.0446754	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38134	 38194	 0.133643	 0.31033	 0.00591124	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38135	 38144	 0.00111164	 0.00765738	 0.0135173	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38136	 38137	 0.0125628	 0.0419084	 0.000664273	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38136	 76163	 0.00207934	 0.0213879	 0.000379101	 147.0	 147.0	 147.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38137	 38146	 0.0233049	 0.0599079	 0.000927155	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38139	 38140	 0.00728562	 0.0219285	 0.000428765	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38141	 38143	 0.00931023	 0.0216119	 0.00658426	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38141	 38153	 0.0176001	 0.0472545	 0.0107106	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38142	 76165	 0.0120254	 0.0327398	 0.000450806	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38142	 76167	 0.0239715	 0.0602586	 0.000975686	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38143	 76166	 0.00165469	 0.00662172	 0.00223677	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38144	 38151	 0.00379572	 0.0261512	 0.0461764	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38145	 38146	 0.019485	 0.0452297	 0.000861208	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38145	 38147	 0.0379626	 0.101919	 0.00144367	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38147	 38378	 0.121379	 0.365507	 0.00715102	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38148	 76168	 0.0170195	 0.0595634	 0.0197441	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38149	 38154	 0.00440947	 0.0279357	 0.0585246	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38149	 76253	 0.00610091	 0.0420469	 0.0742793	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38150	 38152	 0.0118184	 0.0317283	 0.000449416	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38150	 76170	 0.0244252	 0.0655735	 0.000928826	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38151	 38154	 0.00209702	 0.0132826	 0.0278179	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38154	 38155	 0.00338709	 0.0237534	 0.0404482	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38154	 38244	 0.00661861	 0.0456191	 0.080601	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38156	 76171	 0.0662078	 0.166443	 0.00269522	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38156	 76172	 0.130514	 0.303059	 0.00577263	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38157	 38158	 0.0169739	 0.0436368	 0.0108064	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38157	 38322	 0.0260258	 0.0604254	 0.0184131	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38158	 38159	 0.00448237	 0.0122035	 0.00268857	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38159	 38160	 0.0200646	 0.0546337	 0.0120381	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38161	 76195	 0.20399	 0.60418	 0.00703086	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38164	 76176	 0.0595536	 0.138248	 0.00263254	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38165	 38166	 0.00497838	 0.0127975	 0.00316891	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38166	 38167	 0.0167635	 0.0389156	 0.0118568	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38168	 38170	 0.0178066	 0.0413377	 0.012595	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38168	 38173	 0.0210392	 0.0564905	 0.0128046	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38169	 76177	 0.0657889	 0.163304	 0.00271395	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38170	 38171	 0.00431926	 0.0100261	 0.00305447	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38171	 76179	 0.0205199	 0.061775	 0.0193313	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38172	 76180	 0.0905545	 0.210234	 0.00400371	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38173	 76179	 0.0241569	 0.0560846	 0.0170897	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38174	 38176	 0.00131181	 0.00830869	 0.0174001	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38175	 76180	 0.0250716	 0.058198	 0.00110814	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38177	 38178	 0.122558	 0.284574	 0.00542029	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38177	 76181	 0.0785629	 0.19751	 0.00319842	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38180	 76183	 0.0114737	 0.0473759	 0.0112102	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38181	 38366	 0.106485	 0.247235	 0.0047087	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38181	 76182	 0.0636494	 0.147758	 0.00281365	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38181	 76184	 0.0784073	 0.182025	 0.00346634	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38182	 38189	 0.0542578	 0.14078	 0.0426464	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38182	 76183	 0.0040641	 0.0120277	 0.00223728	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38182	 76249	 0.0333377	 0.116743	 0.0387285	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38183	 38185	 0.00287481	 0.0201599	 0.0343268	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38187	 38188	 0.0261776	 0.0673063	 0.0166705	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38188	 38270	 0.0200287	 0.0602958	 0.0188682	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38189	 38191	 0.0151212	 0.0380133	 0.00984868	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38189	 38270	 0.0252216	 0.0677244	 0.0153521	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38190	 38191	 0.0098756	 0.0253869	 0.00628648	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38192	 38193	 0.125824	 0.316385	 0.00512459	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38192	 38194	 0.0556355	 0.129152	 0.0024593	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38193	 38365	 0.11903	 0.308592	 0.00583707	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38195	 38198	 0.000259774	 0.00185688	 0.0678821	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38196	 76190	 0.0813078	 0.21831	 0.00309272	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38197	 38199	 0.0162472	 0.0417651	 0.000646367	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38198	 38201	 0.000253835	 0.00186157	 0.0645946	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38199	 76190	 0.0194164	 0.049912	 0.000772452	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38200	 76190	 0.0129148	 0.0549644	 0.00076439	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38203	 38303	 0.0245221	 0.0667751	 0.0147144	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38204	 38205	 0.04491	 0.122274	 0.00168371	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38205	 38300	 0.138178	 0.371097	 0.00525872	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38206	 38371	 0.110905	 0.257502	 0.00490436	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38206	 38372	 0.130776	 0.303669	 0.00578427	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38207	 76193	 0.00240781	 0.0152514	 0.0319423	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38209	 38210	 0.0219346	 0.0775494	 0.0174797	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38209	 38286	 0.0309333	 0.0931509	 0.0291601	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38209	 38288	 0.0267042	 0.0671421	 0.0173986	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38210	 38215	 0.0247478	 0.0745107	 0.0233197	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38212	 38324	 0.0565412	 0.170467	 0.0534424	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38213	 38214	 0.0624747	 0.14503	 0.00276171	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38213	 76197	 0.0366065	 0.110184	 0.00215452	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38214	 38216	 0.0398362	 0.0924724	 0.00176079	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38216	 38217	 0.0266408	 0.0618407	 0.0011775	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38218	 38219	 0.0170658	 0.0396176	 0.0120708	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38221	 38222	 0.0208981	 0.0525393	 0.0136132	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38221	 38322	 0.0231174	 0.0536704	 0.0163538	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38222	 38225	 0.00736108	 0.0170872	 0.0052057	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38223	 38224	 0.0190859	 0.0443033	 0.000843568	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38224	 76201	 0.0171956	 0.0399155	 0.00076002	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38224	 76202	 0.0400301	 0.0929226	 0.00176937	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38224	 76203	 0.0713947	 0.165742	 0.00315618	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38226	 38227	 0.0170677	 0.039622	 0.0120721	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38227	 38324	 0.0350491	 0.10556	 0.0330506	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38229	 76204	 0.04771	 0.14361	 0.00280823	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38230	 38231	 0.0161371	 0.0485765	 0.0151995	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38231	 38321	 0.0146067	 0.0509106	 0.0118063	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38232	 38234	 0.0225142	 0.0522696	 0.0159268	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38235	 38237	 0.0168073	 0.0390174	 0.0118878	 118.0	 129.0	 129.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38235	 38311	 0.0288273	 0.0774108	 0.0175491	 118.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38235	 76232	 0.0303719	 0.0705216	 0.0214915	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38236	 38237	 0.00774944	 0.0258521	 0.00655656	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38236	 38239	 0.018192	 0.0471536	 0.0142671	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38236	 76229	 0.0240301	 0.0841163	 0.0278906	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38238	 76208	 0.0802446	 0.199195	 0.00331058	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38240	 38241	 0.0710735	 0.164996	 0.00314197	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38240	 76227	 0.178306	 0.478983	 0.00678954	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38241	 76209	 0.0523761	 0.121584	 0.00231518	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38242	 38298	 0.0257269	 0.0700572	 0.015438	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38243	 76211	 0.0792755	 0.184041	 0.00350475	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38244	 38273	 0.00385408	 0.0250212	 0.0498515	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38245	 38246	 0.00843022	 0.019569	 0.00596185	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38247	 38252	 0.0122166	 0.0327972	 0.000464556	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38247	 38269	 0.0290895	 0.0747784	 0.0011573	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38247	 76216	 0.029124	 0.0676051	 0.00128727	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38250	 38254	 0.00891911	 0.0239452	 0.00542689	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38252	 76216	 0.0178416	 0.0414149	 0.00078857	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38252	 76217	 0.0256175	 0.0594653	 0.00113227	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38253	 76215	 0.0213622	 0.0495873	 0.000944181	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38255	 38266	 0.0333336	 0.10998	 0.0012716	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38255	 38280	 0.166198	 0.452725	 0.00623772	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38257	 76215	 0.0195659	 0.0532696	 0.000733493	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38258	 38261	 0.00305488	 0.00709113	 0.00216032	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38259	 38261	 0.00362754	 0.00842044	 0.0025653	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38262	 38263	 0.00746846	 0.0173364	 0.00528164	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38264	 38267	 0.0480248	 0.120727	 0.00195484	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38266	 38268	 0.0405573	 0.108885	 0.00154236	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38267	 38280	 0.10535	 0.270872	 0.00419312	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38268	 38280	 0.0903914	 0.227256	 0.00368029	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38270	 38274	 0.0190692	 0.0442694	 0.0134884	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38271	 76219	 0.0280343	 0.0650909	 0.0198355	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38272	 38274	 0.0142027	 0.0329701	 0.0100451	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38272	 76219	 0.00742999	 0.0223637	 0.00699661	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38274	 38275	 0.00948889	 0.0243927	 0.00604028	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38275	 38283	 0.0258226	 0.076149	 0.0177197	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38276	 76220	 0.0254441	 0.0890311	 0.00184406	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38276	 76236	 0.159028	 0.605162	 0.0106037	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38276	 76246	 0.0768997	 0.391523	 0.0088787	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38277	 38354	 0.0319999	 0.0963661	 0.0301679	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38278	 38279	 0.0701345	 0.188304	 0.00266753	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38278	 38282	 0.0627589	 0.165873	 0.00242677	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38279	 38281	 0.0780083	 0.181099	 0.0034487	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38291	 38293	 0.0567973	 0.146012	 0.00225987	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38292	 38293	 0.0144286	 0.0362696	 0.00058726	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38293	 38294	 0.0679914	 0.203627	 0.0028672	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38293	 76224	 0.0366153	 0.110211	 0.00215504	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38293	 76245	 0.0412105	 0.301027	 0.00483699	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38295	 38337	 0.0115095	 0.0548629	 0.0158953	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38296	 76225	 0.0099603	 0.0250375	 0.000405394	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38298	 38299	 0.0277363	 0.0744798	 0.0168843	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38300	 38301	 0.0672452	 0.180545	 0.00255759	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38301	 38304	 0.0492888	 0.114417	 0.00217869	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38302	 38303	 0.0138596	 0.0321734	 0.00980229	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38302	 38313	 0.0255096	 0.0694652	 0.0153075	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38305	 76230	 0.0864003	 0.251161	 0.0030299	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38307	 38308	 0.0126211	 0.0292982	 0.00892621	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38310	 76231	 0.0380768	 0.109212	 0.00167958	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38314	 38315	 0.0290555	 0.067446	 0.00128424	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38317	 38321	 0.0133324	 0.0401319	 0.0125565	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38318	 76234	 0.0772447	 0.179325	 0.00341492	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38323	 76235	 0.0599101	 0.181642	 0.00201112	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38325	 38333	 0.0115471	 0.0404068	 0.013392	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38326	 38327	 0.0145795	 0.0338426	 0.000644386	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38326	 38329	 0.0179641	 0.0416993	 0.000793985	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38327	 38328	 0.00632791	 0.0169882	 0.000240629	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38328	 38329	 0.0169977	 0.0427278	 0.000691829	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38328	 38331	 0.0108985	 0.0292586	 0.000414434	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38328	 76237	 0.0140491	 0.0918645	 0.00146003	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38328	 76238	 0.0758629	 0.176117	 0.0033538	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38330	 38334	 0.0514373	 0.140048	 0.00192848	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38330	 76237	 0.0278019	 0.0822804	 0.000956577	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38332	 38333	 0.0158035	 0.0652598	 0.0154437	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38337	 38353	 0.00800722	 0.0363514	 0.0126175	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38338	 38339	 0.00600226	 0.0233509	 0.00623691	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38338	 38340	 0.00947205	 0.0257888	 0.0056817	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38339	 38340	 0.0012915	 0.00716582	 0.00217818	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38340	 38346	 0.000952778	 0.0052467	 0.00189418	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38341	 38343	 0.00321228	 0.0153521	 0.0053763	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38341	 38346	 0.000828807	 0.00331671	 0.00112036	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38341	 38349	 0.00374832	 0.0207978	 0.00632204	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38342	 38355	 0.0453083	 0.347254	 0.00581656	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38342	 76242	 0.00568785	 0.0396239	 0.000931001	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38343	 38346	 0.00523318	 0.0203588	 0.00543769	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38345	 76242	 0.0015231	 0.0172417	 0.000279629	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38347	 38348	 0.00176347	 0.0134116	 0.000263393	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38348	 76244	 0.00561962	 0.0534751	 0.000769548	 131.0	 131.0	 131.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38349	 38350	 0.00200427	 0.00701292	 0.00232401	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38349	 38353	 0.00953743	 0.0388125	 0.00945685	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38350	 38353	 0.00987871	 0.0407893	 0.00965131	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38351	 38354	 0.0133655	 0.0467715	 0.0155022	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38352	 76245	 0.0195214	 0.0453141	 0.000862816	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38356	 76247	 0.0403486	 0.141189	 0.00292456	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38357	 38358	 0.0199371	 0.06055	 0.0132626	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38357	 38359	 0.0245291	 0.0569491	 0.0173533	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38360	 38362	 0.00349646	 0.0245206	 0.0417553	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38361	 76248	 0.0108643	 0.0412989	 0.0115619	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38365	 76251	 0.0424122	 0.172599	 0.00262846	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38366	 76250	 0.0785922	 0.182454	 0.00347452	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38366	 76251	 0.0931159	 0.216183	 0.00411705	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38374	 76256	 0.0131982	 0.0306364	 0.000583338	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38375	 38377	 0.00507649	 0.0136287	 0.00308871	 128.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38376	 38377	 0.0200727	 0.0604283	 0.0189097	 142.0	 165.0	 165.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75433	 36003	 0.00156104	 0.0107532	 0.0189828	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75433	 36053	 0.00146592	 0.0148179	 0.0336227	 491.0	 491.0	 491.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75434	 35259	 0.00936407	 0.0374762	 0.0126606	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75434	 75927	 0.015251	 0.0497478	 0.0132089	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75435	 36044	 0.0374884	 0.131179	 0.00271718	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75435	 36045	 0.0412801	 0.144449	 0.0029921	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75435	 75788	 0.117939	 0.273842	 0.00521575	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75436	 35797	 0.00187628	 0.0255523	 0.0877786	 871.0	 871.0	 871.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75437	 35475	 0.0750937	 0.226697	 0.0711871	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75437	 35798	 0.00646508	 0.0480475	 0.0183261	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75437	 35801	 0.00644227	 0.0421267	 0.0156027	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75438	 35800	 0.0907372	 0.210658	 0.0040118	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75439	 35822	 0.00425933	 0.026984	 0.0565293	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75439	 36584	 0.0024497	 0.0163382	 0.030796	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75439	 75750	 0.000754126	 0.0121355	 0.0305924	 697.0	 697.0	 697.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75440	 35934	 0.00460211	 0.0300921	 0.0111445	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75440	 36582	 0.0218153	 0.058575	 0.0132773	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75440	 75752	 0.008896	 0.031128	 0.010316	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75441	 35616	 0.00117931	 0.00826921	 0.0140782	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75441	 35709	 0.0137981	 0.0943649	 0.170583	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75441	 75604	 0.0063046	 0.0442314	 0.0753631	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75442	 35613	 0.0141997	 0.0427432	 0.0133738	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75442	 35617	 0.0122809	 0.0315707	 0.00781791	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75443	 75576	 0.243945	 0.566943	 0.0108094	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75443	 75620	 0.0853038	 0.19804	 0.00377142	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75444	 36504	 0.00458341	 0.0233225	 0.00845551	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75444	 75965	 0.0305983	 0.107136	 0.0355357	 180.0	 180.0	 180.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75445	 36438	 0.0668704	 0.201298	 0.00393666	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75445	 36506	 0.0250321	 0.137855	 0.00311087	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75445	 75947	 0.176193	 0.530852	 0.0103929	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75446	 35774	 0.00206071	 0.0165566	 0.0359134	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75446	 76135	 0.0153108	 0.104778	 0.189584	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75447	 36144	 0.0116411	 0.047375	 0.0115436	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75447	 36149	 0.0223156	 0.0781103	 0.0258972	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75447	 36486	 0.046055	 0.106979	 0.0326159	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75447	 36487	 0.0550735	 0.189215	 0.0454212	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75448	 35769	 0.0984254	 0.228514	 0.00435199	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75448	 35775	 0.081427	 0.21863	 0.00309726	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75449	 35569	 0.0197863	 0.100743	 0.036555	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75449	 36514	 0.00853613	 0.0298693	 0.00989901	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75450	 36512	 0.0883821	 0.205189	 0.0039076	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75450	 36513	 0.0299054	 0.0895557	 0.00126087	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75451	 35455	 0.0042234	 0.0290992	 0.0513855	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75451	 36281	 0.000309275	 0.00323822	 0.00609132	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75452	 36053	 0.0021084	 0.0133547	 0.027969	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75452	 36367	 0.000873915	 0.00702083	 0.0152272	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75453	 75926	 0.0024711	 0.0278152	 0.00804326	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75454	 35539	 0.00672377	 0.0657008	 0.0184421	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75454	 36032	 0.00292234	 0.0328949	 0.00951237	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75454	 36036	 0.00306923	 0.0285746	 0.00885172	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75454	 75796	 0.000649404	 0.0108726	 0.0104725	 776.0	 776.0	 776.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75455	 35290	 0.00199701	 0.0182781	 0.000457474	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75455	 75795	 0.0290175	 0.265668	 0.00665218	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75456	 35992	 0.00100972	 0.0119321	 0.0241237	 528.0	 528.0	 528.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75456	 38312	 0.00765785	 0.0517115	 0.0953265	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75457	 35603	 0.0134989	 0.0472386	 0.015657	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75457	 76033	 0.0895769	 0.241087	 0.0548021	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75458	 36491	 0.0341784	 0.0930546	 0.00128133	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75458	 75984	 0.0750717	 0.174279	 0.0033188	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75459	 35435	 0.0237518	 0.0551438	 0.0168029	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75459	 36056	 0.0196843	 0.0686142	 0.0159137	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75459	 75804	 0.0199883	 0.0813603	 0.0198298	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75460	 35479	 0.0637017	 0.192144	 0.0602728	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75460	 35553	 0.0103214	 0.0481407	 0.0119245	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75461	 35434	 0.0267306	 0.0717631	 0.0010165	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75461	 35552	 0.108885	 0.25281	 0.00481494	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75462	 35537	 0.0339502	 0.0853726	 0.0221262	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75462	 35539	 0.0126834	 0.0516175	 0.0125777	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75462	 36032	 0.00476906	 0.0489995	 0.015501	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75463	 36030	 0.0298038	 0.164138	 0.00370415	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75464	 35690	 0.0144511	 0.120122	 0.0470529	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75464	 35804	 0.00258255	 0.0201286	 0.00601843	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75465	 35805	 0.0265433	 0.0928773	 0.00192373	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75465	 75655	 0.0317197	 0.235754	 0.00562064	 131.0	 131.0	 131.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75466	 35928	 0.001134	 0.010888	 0.02444	 573.0	 573.0	 573.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75466	 36584	 0.0026594	 0.0183205	 0.0323444	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75467	 36523	 0.0441588	 0.102568	 0.0312693	 144.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75467	 36569	 0.0229395	 0.0690631	 0.0216135	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75467	 36582	 0.0068095	 0.0272514	 0.00920582	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75467	 75996	 0.0759837	 0.19568	 0.0485576	 136.0	 136.0	 136.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75468	 35436	 0.156566	 0.363608	 0.00692714	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75468	 75478	 0.158103	 0.367182	 0.0069953	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75468	 75599	 0.176953	 0.411013	 0.00783145	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75469	 36055	 0.00265967	 0.0179467	 0.0330483	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75469	 36361	 0.00208279	 0.0135197	 0.0269304	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75470	 75921	 0.0189818	 0.0664344	 0.0220232	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75471	 35647	 0.0258222	 0.0599525	 0.0182689	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75471	 36571	 0.0196566	 0.0509509	 0.0154164	 136.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75471	 36598	 0.0266982	 0.0619873	 0.0188893	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75472	 35649	 0.0475518	 0.110384	 0.00210189	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75472	 76026	 0.198548	 0.525129	 0.00768912	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75473	 35698	 0.0368364	 0.128898	 0.00266991	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75473	 35703	 0.0167356	 0.0669732	 0.00141397	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75474	 35728	 0.0077705	 0.0192866	 0.000320493	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75474	 35738	 0.0573992	 0.151705	 0.00221946	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75475	 35574	 0.0838523	 0.475107	 0.00736632	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75475	 36408	 0.0247501	 0.125943	 0.00285389	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75475	 36411	 0.0583987	 0.151362	 0.00286216	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75476	 35565	 0.000834567	 0.00569194	 0.0102487	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75477	 35564	 0.0238733	 0.055426	 0.016889	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75477	 36588	 0.043016	 0.0999107	 0.030458	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75477	 75669	 0.0851497	 0.198123	 0.060517	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75478	 35566	 0.0474346	 0.180318	 0.00315514	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75478	 35567	 0.0924603	 0.264341	 0.00329877	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75479	 36522	 0.125086	 0.335912	 0.00475973	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75479	 36538	 0.0648779	 0.240884	 0.0030711	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75480	 36335	 0.00829368	 0.0553644	 0.104493	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75480	 36521	 0.00250784	 0.0175859	 0.0299428	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75481	 35695	 0.00565222	 0.0197774	 0.0065542	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75482	 35697	 0.0708532	 0.164484	 0.00313223	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75482	 35698	 0.145745	 0.396961	 0.00546858	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75483	 35896	 0.0292645	 0.0758691	 0.0229609	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75483	 36431	 0.00757706	 0.0576353	 0.0181153	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75483	 36432	 0.00235936	 0.0144969	 0.00530053	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75483	 36503	 0.00978588	 0.0227161	 0.00692069	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75484	 75544	 0.0152565	 0.0462533	 0.000512073	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75485	 75844	 0.0009595	 0.00767938	 0.0025162	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75486	 35999	 0.00182445	 0.0118426	 0.0235893	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75486	 36004	 0.00167031	 0.0171207	 0.033642	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75487	 35986	 0.0217473	 0.0885247	 0.0215775	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75487	 36001	 0.0137382	 0.0480761	 0.0159347	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75488	 36593	 0.0835333	 0.193928	 0.00369309	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75489	 35549	 0.0489646	 0.131459	 0.00186214	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75489	 35610	 0.100004	 0.232181	 0.00442187	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75489	 36482	 0.0563462	 0.197182	 0.00408477	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75489	 75979	 0.188158	 0.488065	 0.00923747	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75490	 35544	 0.0534971	 0.124187	 0.00236474	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75490	 75677	 0.0976924	 0.266021	 0.00366374	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75491	 35611	 0.13621	 0.316296	 0.00602497	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75491	 35693	 0.0507794	 0.142449	 0.00229172	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75491	 35694	 0.0523143	 0.13559	 0.00256387	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75491	 35698	 0.0379465	 0.113637	 0.00159994	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75492	 75995	 0.0486538	 0.112943	 0.00215061	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75493	 35596	 0.00385124	 0.0251819	 0.00932578	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75493	 35981	 0.00340282	 0.013238	 0.0035357	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75493	 35986	 0.00230041	 0.00804913	 0.0026674	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75493	 75613	 0.0055399	 0.0398536	 0.0105615	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75493	 75784	 0.008769	 0.0203555	 0.00620146	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75494	 35987	 0.0119664	 0.031013	 0.00058638	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75494	 35995	 0.0147349	 0.0749772	 0.0016989	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75494	 75609	 0.0293514	 0.114189	 0.00190624	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75495	 35678	 0.014124	 0.0327874	 0.00998939	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75496	 35548	 0.014522	 0.0434904	 0.00979762	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75497	 75975	 0.25329	 0.737098	 0.00890393	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75498	 37725	 0.070037	 0.286012	 0.0700184	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75498	 37846	 0.0491809	 0.219654	 0.0598738	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75498	 38022	 0.0234463	 0.0938767	 0.0317334	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75498	 38227	 0.0660152	 0.338374	 0.123937	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75498	 38325	 0.0503462	 0.208244	 0.0493907	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75498	 38332	 0.01837	 0.101225	 0.036578	 239.0	 239.0	 262.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75498	 38333	 0.0534683	 0.186612	 0.0433525	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75499	 37767	 0.0354426	 0.224513	 0.00380909	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75499	 37768	 0.0167696	 0.103042	 0.00235482	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75500	 38344	 0.00806432	 0.0669702	 0.00163731	 141.0	 141.0	 141.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75500	 38345	 0.00962666	 0.0964394	 0.00200657	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75500	 76241	 0.003215	 0.035225	 0.00061	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75500	 76241	 0.003215	 0.035225	 0.00061	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75501	 37837	 0.0224456	 0.158557	 0.272844	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75501	 37870	 0.00570019	 0.0458286	 0.0995056	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75501	 37998	 0.00410592	 0.0316398	 0.0747864	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75501	 38004	 0.00118293	 0.0103503	 0.0188684	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75501	 75880	 0.00286076	 0.0351884	 0.0714526	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75502	 37990	 0.0100975	 0.0392847	 0.0104934	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75502	 37991	 0.00954944	 0.0382182	 0.0129113	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75502	 38000	 0.00961672	 0.0459656	 0.0160997	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75502	 38220	 0.0766078	 0.231297	 0.0726427	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75502	 75863	 0.0286473	 0.114731	 0.0387964	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75502	 76111	 0.0201885	 0.0785616	 0.0209909	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75503	 38022	 0.0549013	 0.227164	 0.0539036	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75503	 38325	 0.0132257	 0.0728545	 0.0263144	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75503	 38332	 0.000547618	 0.00664705	 0.00601329	 614.0	 614.0	 614.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75503	 38333	 0.010013	 0.0687467	 0.0200577	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75504	 37764	 0.0127913	 0.0996977	 0.00186312	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75505	 38362	 0.00215941	 0.0170696	 0.0592587	 635.0	 635.0	 635.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75506	 37764	 0.00973296	 0.0999913	 0.00197675	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75506	 37766	 0.0448056	 0.120292	 0.00170394	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75507	 76069	 0.0681818	 0.158281	 0.00301409	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75508	 38048	 0.00698345	 0.0466045	 0.087923	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75508	 38207	 0.00281298	 0.0193786	 0.0342132	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75509	 37813	 0.0951323	 0.23983	 0.0623394	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75509	 37855	 0.0729883	 0.220305	 0.0691652	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75509	 38203	 0.0240943	 0.0646961	 0.0146653	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75509	 38370	 0.0426617	 0.149472	 0.0496202	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75509	 76192	 0.0200927	 0.0539484	 0.0122282	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75510	 38205	 0.0850531	 0.197458	 0.00376032	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75510	 38206	 0.0431207	 0.20808	 0.0030075	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75511	 37802	 0.00583283	 0.020328	 0.00471355	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75511	 37803	 0.00293189	 0.00956251	 0.00253863	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75511	 37807	 0.00356599	 0.0118959	 0.00301691	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75511	 37812	 0.00575315	 0.0191922	 0.00486741	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75511	 37813	 0.00714827	 0.0238465	 0.00604787	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75511	 37827	 0.025962	 0.090511	 0.020996	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75511	 76060	 0.0144647	 0.0633859	 0.02181	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75512	 37806	 0.011745	 0.0272631	 0.000519107	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75512	 37808	 0.00326283	 0.0114166	 0.000236457	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75512	 38304	 0.229905	 0.53424	 0.0101844	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75512	 76056	 0.0287185	 0.127975	 0.00217344	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75512	 76062	 0.0878745	 0.232271	 0.00339849	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75513	 37737	 0.00264186	 0.0173958	 0.0336626	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75513	 37740	 0.00651866	 0.0440085	 0.0810995	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75513	 38362	 0.00588465	 0.0405549	 0.0716398	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75514	 38179	 0.0405659	 0.122202	 0.0382718	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75514	 76037	 0.0407976	 0.0947524	 0.0288836	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75515	 37764	 0.122148	 0.283622	 0.00540214	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75515	 38178	 0.101594	 0.235873	 0.00449221	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75515	 76042	 0.3377	 0.785715	 0.0149992	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75515	 76251	 0.230351	 0.619049	 0.00877931	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75516	 76228	 0.00430038	 0.0376424	 0.068662	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75517	 37743	 0.0214288	 0.0749803	 0.00155301	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75517	 76176	 0.141048	 0.362717	 0.00561603	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75518	 37948	 0.0105988	 0.0501619	 0.00075385	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75518	 37949	 0.00132999	 0.00372874	 4.83888e-05	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75518	 38146	 0.0172818	 0.0750395	 0.00100196	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75518	 76092	 0.0322186	 0.108881	 0.00119899	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75519	 38275	 0.0862269	 0.26056	 0.0819197	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75519	 76037	 0.0148503	 0.0398703	 0.0090366	 130.0	 130.0	 130.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75519	 76210	 0.0681445	 0.23926	 0.0796465	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75520	 37738	 0.0952348	 0.244853	 0.00379017	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75520	 76144	 0.159282	 0.413062	 0.00781565	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75521	 38121	 0.00430553	 0.0152186	 0.00342921	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75521	 38123	 0.0177466	 0.053423	 0.0167165	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75521	 38125	 0.0152596	 0.0531867	 0.0123343	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75521	 76159	 0.0481175	 0.111776	 0.0340811	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75521	 76179	 0.0275133	 0.0963219	 0.0319431	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75522	 36395	 0.134673	 0.398699	 0.0046371	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75523	 37746	 0.125361	 0.336652	 0.00477022	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75523	 37747	 0.0419536	 0.148298	 0.00208864	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75523	 76223	 0.0616746	 0.215835	 0.00447135	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75524	 38041	 0.0072313	 0.0342255	 0.00823014	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75524	 38042	 0.0193	 0.067274	 0.0156027	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75525	 38192	 0.204211	 0.619595	 0.00686631	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75526	 38024	 0.0652454	 0.151463	 0.00288423	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75526	 38026	 0.0692104	 0.179391	 0.0033923	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75526	 38156	 0.113899	 0.433185	 0.00758462	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75526	 38280	 0.236285	 0.63503	 0.00900654	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75526	 38281	 0.143039	 0.332166	 0.00632756	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75527	 37749	 0.055621	 0.167684	 0.052566	 204.0	 204.0	 204.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75527	 37779	 0.0283504	 0.0658253	 0.0200595	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75527	 37782	 0.00470111	 0.0127991	 0.00281978	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75527	 38289	 0.036618	 0.110292	 0.034535	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75527	 38303	 0.0878914	 0.204534	 0.0624862	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75528	 37783	 0.00684903	 0.0447837	 0.00071174	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75528	 37785	 0.00816557	 0.0219216	 0.000310508	 83.0	 83.0	 83.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75529	 38090	 0.0234817	 0.0913859	 0.0244209	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75529	 38099	 0.0288307	 0.14082	 0.038941	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75529	 38232	 0.0351865	 0.105974	 0.0331805	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75529	 38308	 0.0189826	 0.0509672	 0.0115523	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75529	 38316	 0.0030921	 0.0157337	 0.00570407	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75529	 38320	 0.0137745	 0.0459548	 0.011656	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75530	 38318	 0.0543956	 0.140985	 0.00266591	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75530	 38319	 0.0341068	 0.0974962	 0.00121647	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75531	 37722	 0.00620553	 0.0341723	 0.000771065	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75532	 38038	 0.0113631	 0.0397628	 0.0131785	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75532	 38039	 0.00138048	 0.00552439	 0.0018661	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75533	 38029	 0.0702498	 0.211474	 0.00413575	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75534	 37984	 0.130533	 0.393103	 0.00769164	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75534	 76238	 0.0869475	 0.243938	 0.00392506	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75535	 38019	 0.0409457	 0.190977	 0.00295657	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75535	 38284	 0.0930832	 0.216107	 0.0041156	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75536	 37876	 0.000661544	 0.00827004	 0.00361606	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75536	 37895	 0.00175697	 0.00967523	 0.003493	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75537	 37894	 0.0264636	 0.123423	 0.00191059	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75537	 37899	 0.03192	 0.0802396	 0.00129923	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75537	 37901	 0.0289373	 0.105352	 0.00139744	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75537	 37911	 0.0146373	 0.0664465	 0.00144134	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75538	 37781	 0.0116596	 0.0270659	 0.00824602	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75538	 37782	 0.0044577	 0.0119674	 0.00271221	 158.0	 158.0	 158.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75539	 37784	 0.00703616	 0.0163326	 0.000310983	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75539	 37785	 0.0076681	 0.0177995	 0.000338914	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75542	 75662	 0.000824472	 0.00556281	 0.0102424	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75543	 35704	 0.00478797	 0.0167533	 0.00555195	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75543	 75547	 0.015281	 0.0436839	 0.00872127	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75544	 75545	 0.0219116	 0.0563262	 0.000871722	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75545	 36305	 0.0523437	 0.140532	 0.00199068	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75546	 35554	 0.0074987	 0.0475323	 0.0996551	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75548	 35433	 0.0168707	 0.0418774	 0.0111354	 118.0	 132.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75549	 35693	 0.0863817	 0.214433	 0.00356392	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75549	 75592	 0.137942	 0.37046	 0.00524968	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75550	 75668	 0.0043785	 0.0307094	 0.0523015	 366.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75550	 75871	 0.00671242	 0.0425414	 0.0891705	 366.0	 407.0	 407.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75551	 35445	 0.0393991	 0.0990871	 0.0256844	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75551	 35448	 0.0152094	 0.046666	 0.0202278	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75553	 75845	 0.159734	 0.370973	 0.00706761	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75554	 35446	 0.0441259	 0.122375	 0.0016231	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75554	 35447	 0.0387755	 0.09001	 0.0017139	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75554	 75560	 0.155256	 0.360563	 0.00686906	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75555	 35446	 0.0128282	 0.051336	 0.00108382	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75556	 35450	 0.0370003	 0.111594	 0.0015489	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75557	 35454	 0.023472	 0.0608324	 0.00115021	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75559	 35464	 0.0050937	 0.0178231	 0.0059065	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75559	 36285	 0.0725686	 0.197895	 0.0436841	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75560	 35465	 0.0147355	 0.13488	 0.00337621	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75562	 35470	 0.0789699	 0.212032	 0.00300375	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75562	 75573	 0.23081	 0.536346	 0.0102246	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75563	 75565	 0.0842183	 0.195519	 0.0037234	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75564	 35475	 0.0140191	 0.0421994	 0.0132035	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75565	 35778	 0.154392	 0.468282	 0.00518727	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75566	 36390	 0.176294	 0.409479	 0.00780218	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75566	 76003	 0.13589	 0.315552	 0.0060108	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75567	 35488	 0.0953857	 0.221454	 0.00421748	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75568	 75569	 0.0852909	 0.19801	 0.00377084	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75568	 75637	 0.170805	 0.396716	 0.00755867	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75568	 75951	 0.0977575	 0.226963	 0.00432243	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75569	 36173	 0.0764775	 0.177544	 0.00338098	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75570	 75838	 0.0923998	 0.21452	 0.00408536	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75571	 35649	 0.0763574	 0.206488	 0.0028836	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75571	 75572	 0.0678004	 0.157396	 0.00299722	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75572	 35488	 0.0684622	 0.177452	 0.00335562	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75573	 36070	 0.101252	 0.235079	 0.00447708	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75574	 36069	 0.178901	 0.415542	 0.00791787	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75574	 75937	 0.100195	 0.251913	 0.00407977	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75575	 35497	 0.0851521	 0.197688	 0.00376471	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75575	 35627	 0.119458	 0.307163	 0.00475526	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75576	 35500	 0.111504	 0.28036	 0.00454073	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75576	 75896	 0.190341	 0.51503	 0.00719748	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75577	 75581	 0.0428348	 0.12016	 0.0019331	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75577	 75583	 0.0172145	 0.0399593	 0.000760854	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75577	 75677	 0.215502	 0.500705	 0.00954371	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75578	 35507	 0.00768331	 0.0178348	 0.000339587	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75578	 75581	 0.0297305	 0.0785735	 0.00114947	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75579	 35519	 0.0337548	 0.135089	 0.00285225	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75579	 75584	 0.021658	 0.0757824	 0.00156963	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75579	 75585	 0.0578054	 0.134189	 0.00255524	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75580	 35510	 0.00602658	 0.0139893	 0.0042619	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75580	 35511	 0.00874637	 0.023813	 0.00524636	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75582	 35513	 0.0219678	 0.0564706	 0.000873957	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75582	 75983	 0.0383324	 0.0993483	 0.00187851	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75583	 75584	 0.0512772	 0.119033	 0.0022666	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75588	 75589	 0.0122664	 0.0533883	 0.000950634	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75591	 36469	 0.0389535	 0.136307	 0.00282341	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75594	 35557	 0.0502356	 0.116705	 0.0355865	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75594	 38027	 0.0998688	 0.349857	 0.0816724	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75594	 38065	 0.0633623	 0.164472	 0.0498482	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75594	 38357	 0.0808167	 0.244092	 0.0766953	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75595	 38356	 0.136002	 0.349732	 0.00541481	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75595	 75597	 0.138043	 0.370733	 0.00525355	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75596	 35563	 0.103402	 0.240074	 0.00457224	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75598	 75898	 0.0523577	 0.121643	 0.0370953	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75599	 35566	 0.038781	 0.11673	 0.00228254	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75599	 75874	 0.330051	 0.767838	 0.0146562	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75600	 36406	 0.128865	 0.299228	 0.00569961	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75601	 36496	 0.0910538	 0.211393	 0.00402581	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75603	 35577	 0.0832154	 0.19319	 0.00367903	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75603	 35631	 0.0885427	 0.227642	 0.00352365	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75603	 75605	 0.0920331	 0.250606	 0.00345135	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75604	 35587	 0.00580898	 0.0400329	 0.0707165	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75604	 75617	 0.00492157	 0.0339127	 0.0598935	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75605	 35631	 0.0844435	 0.196042	 0.00373336	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75606	 35588	 0.00543363	 0.0162715	 0.00366538	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75608	 35622	 0.22071	 0.512829	 0.00977531	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75608	 35661	 0.0584486	 0.135683	 0.00258368	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75609	 35593	 0.00402464	 0.0368366	 0.000921971	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75610	 75680	 0.109865	 0.255086	 0.00485832	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75611	 75614	 0.00640424	 0.0498227	 0.012944	 238.0	 239.0	 239.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75613	 35600	 0.013992	 0.0456402	 0.0121179	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75614	 35756	 0.0259526	 0.0908523	 0.0301268	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75614	 35757	 0.0298117	 0.08977	 0.0281005	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75614	 36157	 0.0992656	 0.258268	 0.0784893	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75617	 35616	 0.0023211	 0.0156618	 0.0288396	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75617	 75622	 0.00354538	 0.0224591	 0.0470446	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75618	 75619	 0.0892246	 0.207145	 0.00394488	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75618	 75620	 0.107534	 0.249671	 0.00475511	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75619	 35624	 0.0978583	 0.227197	 0.0043269	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75620	 35622	 0.120207	 0.322803	 0.00457386	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75621	 35617	 0.00653546	 0.0151706	 0.00462179	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75621	 35618	 0.0176292	 0.0453219	 0.0112238	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75623	 35620	 0.0107072	 0.0248548	 0.00757232	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75625	 35622	 0.0219915	 0.0598736	 0.000824427	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75627	 35627	 0.0742671	 0.172411	 0.00328322	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75627	 35629	 0.0993292	 0.27048	 0.00372518	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75628	 36388	 0.114792	 0.266532	 0.00507642	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75628	 75629	 0.0799623	 0.217728	 0.00299841	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75629	 75635	 0.0672367	 0.180522	 0.00255727	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75630	 35639	 0.024033	 0.0654319	 0.000900964	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75630	 75637	 0.105448	 0.244825	 0.00466277	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75631	 35642	 0.000991557	 0.00652854	 0.0126318	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75631	 35646	 0.0031735	 0.0214149	 0.0394371	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75631	 36053	 0.0123831	 0.0854861	 0.151385	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75634	 35643	 0.00694794	 0.0242145	 0.00561478	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75634	 35645	 0.00905525	 0.024654	 0.00543166	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75639	 35658	 0.0117336	 0.0353187	 0.0110503	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75639	 75939	 0.0512387	 0.154433	 0.0483974	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75640	 35657	 0.0513406	 0.139784	 0.00192485	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75640	 75641	 0.110476	 0.256505	 0.00488536	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75642	 75686	 0.102825	 0.238733	 0.00454669	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75642	 75692	 0.141842	 0.329384	 0.0062745	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75645	 35661	 0.0405245	 0.0940704	 0.00179122	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75645	 35782	 0.0740844	 0.186248	 0.00301601	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75647	 35782	 0.0457168	 0.114924	 0.00186088	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75647	 75689	 0.0916376	 0.23039	 0.00373107	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75648	 35669	 0.00201916	 0.0131067	 0.0261075	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75649	 75651	 0.0122463	 0.0366743	 0.00826184	 128.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75650	 35666	 0.0668205	 0.155121	 0.00295389	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75651	 35670	 0.00257445	 0.00597593	 0.00182057	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75651	 35673	 0.0055887	 0.0129729	 0.00395222	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75652	 35670	 0.00360729	 0.00968431	 0.00219478	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75652	 35676	 0.0217623	 0.0505233	 0.0153945	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75653	 35677	 0.0321163	 0.0745512	 0.00141953	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75653	 36392	 0.21671	 0.503518	 0.00959744	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75653	 75654	 0.0305575	 0.0709326	 0.00135063	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75654	 75896	 0.418572	 0.975116	 0.018641	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75655	 35692	 0.0504871	 0.202069	 0.00426696	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75655	 35813	 0.0874097	 0.202931	 0.00386458	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75656	 35682	 0.0261142	 0.0913759	 0.00189263	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75656	 75840	 0.216761	 0.503636	 0.0095997	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75657	 35688	 0.0446793	 0.103716	 0.0019749	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75659	 35692	 0.0645285	 0.194246	 0.00379871	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75659	 75677	 0.283461	 0.659062	 0.0125718	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75660	 36069	 0.110817	 0.297575	 0.00421619	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75662	 36322	 0.00213623	 0.0135309	 0.0283383	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75662	 36361	 0.00224615	 0.0157506	 0.0268172	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75663	 75665	 0.103817	 0.278769	 0.0039496	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75664	 35711	 0.00993738	 0.0299114	 0.00935822	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75666	 36294	 0.0096542	 0.0652247	 0.120324	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75666	 75668	 0.00413143	 0.0278818	 0.0513539	 366.0	 448.0	 448.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75667	 35713	 0.0283221	 0.0728228	 0.0180376	 118.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75670	 35723	 0.0107845	 0.0289526	 0.000410099	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75671	 35725	 0.0118775	 0.0318869	 0.000451662	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75671	 75673	 0.0370646	 0.0979573	 0.00143306	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75672	 35728	 0.0132572	 0.0307732	 0.000585943	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75674	 35733	 0.0261279	 0.0606499	 0.00115483	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75675	 35736	 0.0406382	 0.0943344	 0.00179625	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75678	 75842	 0.0953915	 0.33727	 0.00475158	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75679	 76018	 0.0804412	 0.186748	 0.00355631	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75679	 76019	 0.106964	 0.248346	 0.00472987	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75680	 35755	 0.00695577	 0.0636653	 0.00159348	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75681	 35771	 0.0234557	 0.0629808	 0.0142763	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75682	 75683	 0.10313	 0.239442	 0.00456021	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75683	 35775	 0.160404	 0.372531	 0.00709732	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75685	 35775	 0.0653989	 0.15182	 0.00289102	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75685	 36564	 0.294547	 0.741689	 0.012033	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75687	 35778	 0.0621318	 0.169169	 0.00232956	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75687	 75692	 0.192038	 0.446102	 0.0085011	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75689	 35787	 0.00621308	 0.0248635	 0.000524918	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75689	 35791	 0.012194	 0.125277	 0.0024767	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75689	 35796	 0.0335518	 0.0778837	 0.00148299	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75693	 35800	 0.068353	 0.282269	 0.00417509	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75694	 35802	 0.0660309	 0.153287	 0.00291896	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75695	 35809	 0.00112714	 0.0160144	 0.0650121	 946.0	 946.0	 946.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75696	 35807	 0.012768	 0.0855785	 0.0262304	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75697	 35812	 0.0113408	 0.0400881	 0.00903376	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75697	 75828	 0.0730118	 0.169773	 0.0518212	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75698	 35812	 0.00358369	 0.0157005	 0.0054006	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75699	 35826	 0.00961098	 0.0289275	 0.000565616	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75699	 35923	 0.021765	 0.0505222	 0.000961983	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75699	 75707	 0.0203665	 0.047276	 0.000900171	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75700	 35820	 0.00407004	 0.0109266	 0.00247633	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75700	 35825	 0.00238163	 0.00598678	 0.00155096	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75701	 35840	 0.0174368	 0.0468117	 0.000663067	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75701	 35933	 0.0216417	 0.0502361	 0.000956536	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75701	 75724	 0.0435708	 0.116976	 0.00165698	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75702	 35847	 0.00452214	 0.010497	 0.00319794	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75702	 35935	 0.0119015	 0.0324038	 0.00713923	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75702	 75704	 0.00209259	 0.00890588	 0.00198165	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75703	 35836	 0.00964806	 0.0223955	 0.000426425	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75704	 35835	 0.00134473	 0.00511135	 0.00143079	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75705	 35825	 0.00237848	 0.00552103	 0.00168198	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75705	 35834	 0.00142539	 0.00554516	 0.00148104	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75706	 35863	 0.0109708	 0.0254658	 0.000484886	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75707	 35832	 0.00750138	 0.019283	 0.000298426	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75708	 35851	 0.011533	 0.0267711	 0.000509739	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75708	 35863	 0.0297246	 0.0798012	 0.00113036	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75709	 35837	 0.00733	 0.0188424	 0.000291609	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75710	 75733	 0.00861466	 0.0199967	 0.00038075	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75711	 35864	 0.00979898	 0.0263068	 0.000372622	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75711	 75725	 0.00977574	 0.0262444	 0.000371738	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75712	 35848	 0.00718014	 0.0166669	 0.000317347	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75713	 75714	 0.00953005	 0.0317913	 0.00050391	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75714	 75716	 0.00744482	 0.0172812	 0.000329045	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75716	 75717	 0.00401763	 0.0120924	 0.00023644	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75717	 35885	 0.0107435	 0.0288425	 0.000408539	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75717	 75719	 0.0218648	 0.0507539	 0.000966395	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75719	 35952	 0.0121044	 0.0280974	 0.000534993	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75723	 35895	 0.00262331	 0.0106749	 0.00260078	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75723	 75751	 0.0128092	 0.0528918	 0.0125158	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75725	 35952	 0.00940985	 0.0236538	 0.00038299	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75726	 35884	 0.00357387	 0.00829583	 0.000157958	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75727	 75743	 0.0155318	 0.0360531	 0.000686477	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75728	 35900	 0.00299431	 0.0119827	 0.0040477	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75729	 35919	 0.00857924	 0.034911	 0.000531595	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75730	 35921	 0.00424583	 0.0315498	 0.000751941	 131.0	 131.0	 131.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75731	 35874	 0.0180719	 0.0419495	 0.000798749	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75732	 75776	 0.0465639	 0.115578	 0.00192069	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75733	 35883	 0.0104707	 0.0243051	 0.000462784	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75734	 35950	 0.00454317	 0.0105458	 0.000200798	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75735	 35951	 0.00508734	 0.0136578	 0.00309531	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75735	 35970	 0.00319342	 0.00741272	 0.00225829	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75736	 35897	 0.0105403	 0.0368804	 0.000763863	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75737	 35901	 0.0130807	 0.0593802	 0.00128805	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75737	 75952	 0.11816	 0.303825	 0.00470355	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75739	 35916	 0.0478739	 0.111132	 0.00211613	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75740	 35916	 0.0447343	 0.103843	 0.00197733	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75740	 75754	 0.116071	 0.269503	 0.00513305	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75741	 75749	 0.00113263	 0.00764203	 0.0140708	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75741	 75750	 0.00117354	 0.0124375	 0.0284885	 512.0	 512.0	 512.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75742	 35916	 0.0508382	 0.118014	 0.00224719	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75742	 35917	 0.0207678	 0.0668751	 0.00113919	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75743	 35921	 0.00393164	 0.0216505	 0.000488521	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75744	 75749	 0.0013637	 0.00939374	 0.0165827	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75745	 35936	 0.0131347	 0.0340431	 0.0102995	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75746	 35923	 0.0102971	 0.0492118	 0.00107711	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75747	 75749	 0.000635827	 0.00678057	 0.012287	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75748	 35932	 0.0040594	 0.0122182	 0.00382244	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75751	 35934	 0.00475937	 0.0166532	 0.00551879	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75752	 35963	 0.0163633	 0.0572659	 0.0189821	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75753	 35930	 0.00916773	 0.0378532	 0.00895649	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75753	 76020	 0.012305	 0.0430598	 0.0142716	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75754	 35961	 0.0409685	 0.106181	 0.00200771	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75755	 35959	 0.00455154	 0.0117962	 0.00356861	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75759	 75957	 0.00360904	 0.0221886	 0.00639899	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75760	 75761	 0.0278129	 0.0645614	 0.00122931	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75761	 35947	 0.0142794	 0.0331461	 0.000631125	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75761	 35950	 0.011589	 0.0269008	 0.00051221	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75762	 75773	 0.00917565	 0.0212989	 0.000405545	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75762	 75960	 0.0220878	 0.0512717	 0.000976255	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75763	 35947	 0.0136198	 0.031615	 0.000601971	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75764	 35969	 0.000941752	 0.00615787	 0.0120824	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75765	 35958	 0.00677565	 0.0237086	 0.00785709	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75765	 35959	 0.00667551	 0.0200926	 0.00628605	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75766	 35954	 0.0107791	 0.027936	 0.000528202	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75766	 35955	 0.0218163	 0.0593965	 0.000817858	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75767	 35962	 0.0386701	 0.0897654	 0.00170924	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75769	 36538	 0.0969258	 0.225031	 0.00428563	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75770	 35965	 0.00493582	 0.0114573	 0.0034905	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75770	 36557	 0.0651352	 0.177568	 0.0391817	 118.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75771	 75966	 0.026504	 0.116121	 0.00249655	 92.0	 92.0	 92.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75772	 75962	 0.0123807	 0.0311217	 0.000503907	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75773	 35976	 0.0191752	 0.049292	 0.000762857	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75774	 36459	 0.00516392	 0.0129808	 0.00336288	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75774	 75971	 0.00348085	 0.00807993	 0.00246156	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75777	 38172	 0.183672	 0.426639	 0.00812964	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75777	 75834	 0.105512	 0.244975	 0.00466564	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75780	 36395	 0.116143	 0.26967	 0.00513623	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75780	 75934	 0.167345	 0.388669	 0.00740516	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75781	 35985	 0.00342639	 0.015554	 0.000337384	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75782	 75784	 0.00187239	 0.00773061	 0.001829	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75783	 35990	 0.0323235	 0.0837738	 0.001584	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75785	 35993	 0.0314497	 0.0730258	 0.0222552	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75786	 75788	 0.160016	 0.411542	 0.00637285	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75787	 36000	 0.0581093	 0.134895	 0.00256867	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75788	 36005	 0.083429	 0.193686	 0.00368848	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75789	 36010	 0.0500208	 0.116116	 0.00221105	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75790	 36008	 0.00833794	 0.0292693	 0.0066894	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75792	 36067	 0.122835	 0.334522	 0.00460776	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75793	 36020	 0.00798231	 0.0200654	 0.000324888	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75794	 36026	 0.0113518	 0.0461935	 0.000703398	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75795	 36030	 0.0402211	 0.140743	 0.00291532	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75796	 36038	 0.016191	 0.0564337	 0.0130875	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75797	 36414	 0.0245668	 0.0689127	 0.00110861	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75797	 36415	 0.017624	 0.0473144	 0.000670188	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75798	 36415	 0.0225113	 0.0522547	 0.000994971	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75798	 36420	 0.0334165	 0.0775695	 0.00147701	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75798	 75799	 0.00715502	 0.0510396	 0.000988687	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75800	 75944	 0.0473679	 0.18966	 0.00298667	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75801	 36122	 0.103475	 0.266047	 0.0041184	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75804	 36058	 0.0266888	 0.0619655	 0.0188826	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75804	 75921	 0.0156699	 0.0522797	 0.0132607	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75806	 36065	 0.0186042	 0.052159	 0.000676885	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75806	 36067	 0.0118391	 0.0274816	 0.000523267	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75806	 36068	 0.00437692	 0.0540338	 0.000734316	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75806	 36070	 0.093816	 0.217808	 0.00414802	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75807	 36083	 0.00147313	 0.00515445	 0.00170813	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75807	 75828	 0.0196084	 0.0590299	 0.0184719	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75808	 36072	 0.0121624	 0.028232	 0.000537557	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75808	 36129	 0.0537283	 0.139256	 0.00263319	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75808	 36130	 0.0307743	 0.071436	 0.00136021	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75809	 36084	 0.0101854	 0.0236428	 0.000450175	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75809	 36093	 0.0176901	 0.0454743	 0.000703772	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75809	 75817	 0.0221742	 0.0595302	 0.000843222	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75810	 36092	 0.00972836	 0.0225819	 0.000429974	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75810	 36115	 0.00642622	 0.0224852	 0.000465709	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75811	 36091	 0.00985476	 0.0228753	 0.000435561	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75814	 36132	 0.00999985	 0.0389048	 0.0103919	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75815	 36104	 0.00569493	 0.0272169	 0.000595699	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75815	 36108	 0.00847253	 0.0339054	 0.000715813	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75815	 36109	 0.0472804	 0.109754	 0.00208989	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75816	 36113	 0.0119906	 0.0278332	 0.000529963	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75818	 36132	 0.0110326	 0.0455544	 0.0107791	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75820	 36122	 0.0464378	 0.107798	 0.00205264	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75820	 36123	 0.0420106	 0.0975203	 0.00185692	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75821	 36134	 0.0162644	 0.0418093	 0.000647051	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75821	 75823	 0.0209635	 0.0486619	 0.000926561	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75826	 75924	 0.0696926	 0.278976	 0.00589204	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75828	 36141	 0.00824605	 0.0288542	 0.00956254	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75828	 36164	 0.0539674	 0.12539	 0.0382403	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75829	 36384	 0.126351	 0.293386	 0.00558826	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75829	 36389	 0.0671093	 0.155791	 0.00296666	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75830	 36143	 0.0520841	 0.120906	 0.00230227	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75830	 36160	 0.0925954	 0.214974	 0.00409402	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75833	 75834	 0.0870553	 0.223817	 0.00346442	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75834	 36602	 0.189437	 0.440051	 0.00838561	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75835	 36160	 0.0643716	 0.149435	 0.00284559	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75836	 36163	 0.0472614	 0.10971	 0.00208905	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75837	 36163	 0.0266844	 0.0619417	 0.00117943	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75837	 75838	 0.088938	 0.20648	 0.00393219	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75838	 36173	 0.0651629	 0.151272	 0.00288058	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75838	 75839	 0.0794055	 0.184343	 0.0035105	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75839	 75840	 0.0403501	 0.0936653	 0.00178351	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75839	 75842	 0.0694749	 0.186532	 0.00264243	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75840	 36171	 0.0277944	 0.0645184	 0.00122849	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75841	 36172	 0.00536792	 0.0187826	 0.0062245	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75841	 36174	 0.00181991	 0.0135234	 0.00515703	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75841	 36175	 0.00515584	 0.0246414	 0.00862966	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75842	 36171	 0.0194744	 0.0681418	 0.00141137	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75843	 36177	 0.00579878	 0.0174534	 0.000341262	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75843	 36180	 0.0197879	 0.0531239	 0.000752478	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75843	 36184	 0.0123563	 0.0320234	 0.000605486	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75843	 36189	 0.0082157	 0.0190707	 0.000363117	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75844	 36279	 0.0212882	 0.0694486	 0.0184425	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75844	 36286	 0.00789547	 0.0345929	 0.0119	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75844	 75866	 0.00776849	 0.0271829	 0.00900862	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75844	 75894	 0.00290804	 0.0143663	 0.0041958	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75845	 75846	 0.0306962	 0.11396	 0.0014527	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75846	 36192	 0.00730084	 0.016947	 0.000322682	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75846	 36204	 0.0179049	 0.0415619	 0.00079137	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75847	 75893	 0.0150931	 0.042315	 0.000549135	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75848	 75893	 0.0177396	 0.0411781	 0.000784062	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75849	 75857	 0.0273179	 0.0738664	 0.00103142	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75850	 36217	 0.0120274	 0.0349581	 0.000421647	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75851	 36209	 0.00762929	 0.0229629	 0.00044899	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75852	 75853	 0.00900164	 0.020895	 0.000397854	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75852	 75893	 0.0373257	 0.0866445	 0.00164981	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75853	 75862	 0.00909404	 0.0211095	 0.000401938	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75855	 36223	 0.0181784	 0.0421967	 0.000803457	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75856	 75867	 0.0485117	 0.147079	 0.0016284	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75857	 36225	 0.0101176	 0.0260081	 0.000402506	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75857	 75858	 0.0216331	 0.0556103	 0.000860643	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75859	 75860	 0.0132036	 0.0306488	 0.000583574	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75860	 75885	 0.0270594	 0.0628123	 0.001196	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75861	 75864	 0.0173033	 0.0401655	 0.00076478	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75863	 36238	 0.00155475	 0.00717336	 0.00135439	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75865	 75867	 0.0192113	 0.0482922	 0.000781928	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75866	 75878	 0.0223324	 0.0599637	 0.0135922	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75867	 36258	 0.0235007	 0.0665553	 0.000845902	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75867	 75877	 0.0705044	 0.204943	 0.0024722	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75868	 75869	 0.0146725	 0.037717	 0.000583717	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75869	 36260	 0.0411295	 0.10573	 0.00163636	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75871	 38185	 0.0413444	 0.298058	 0.527902	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75872	 36259	 0.015406	 0.0539147	 0.0178707	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75873	 36256	 0.0119755	 0.057244	 0.020052	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75875	 36260	 0.0495182	 0.127297	 0.00197018	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75875	 75876	 0.0757555	 0.175867	 0.00334905	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75878	 36275	 0.00721965	 0.0181485	 0.00470171	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75880	 36277	 0.000690896	 0.00554746	 0.0104271	 397.0	 397.0	 397.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75881	 36274	 0.00548724	 0.0192001	 0.00636288	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75881	 36275	 0.0060507	 0.0246224	 0.00599904	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75883	 36272	 0.0726585	 0.207715	 0.00259192	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75884	 75890	 0.0482501	 0.112005	 0.00213276	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75886	 75888	 0.0345464	 0.0888067	 0.00137442	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75886	 75890	 0.0470392	 0.126289	 0.0017889	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75888	 75891	 0.0498819	 0.115794	 0.0022049	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75890	 75891	 0.021326	 0.0641887	 0.00125509	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75891	 36283	 0.0185719	 0.0866153	 0.00134077	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75895	 36289	 0.0042831	 0.0204695	 0.000448018	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75896	 36593	 0.187615	 0.435811	 0.00830468	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75897	 36293	 0.0264045	 0.0663883	 0.0172032	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75898	 36295	 0.024226	 0.0725624	 0.0163499	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75901	 36306	 0.0177073	 0.0455185	 0.000704457	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75901	 75904	 0.00299182	 0.0227534	 0.000446861	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75902	 36334	 0.00152833	 0.0105278	 0.0185848	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75903	 36303	 0.00258637	 0.0177535	 0.00517816	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75903	 75909	 0.00514932	 0.0180177	 0.00597099	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75904	 36311	 0.00776521	 0.0180249	 0.000343206	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75904	 36312	 0.00955271	 0.0221742	 0.00042221	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75904	 36313	 0.00426396	 0.0390271	 0.000976797	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75904	 36347	 0.0549425	 0.127543	 0.00242865	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75905	 36310	 0.0082493	 0.0191486	 0.000364602	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75905	 36320	 0.0126223	 0.0292996	 0.000557884	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75906	 36325	 0.00433435	 0.0266472	 0.000480286	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75906	 36326	 0.0198027	 0.0459672	 0.00087525	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75906	 75907	 0.00425329	 0.021642	 0.000490368	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75908	 36320	 0.00801131	 0.0218112	 0.000300326	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75908	 75912	 0.0142788	 0.0367051	 0.000568056	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75909	 75913	 0.00301294	 0.0147025	 0.00406032	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75912	 36329	 0.0148225	 0.0425543	 0.000526112	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75913	 36337	 0.00235498	 0.0129684	 0.00468194	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75914	 36336	 0.00345732	 0.031644	 0.000792005	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75915	 36339	 0.0158689	 0.0368357	 0.000701378	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75915	 36341	 0.0091044	 0.0247872	 0.000341304	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75915	 36342	 0.0143101	 0.0428528	 0.000603318	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75916	 36352	 0.0317005	 0.0735861	 0.00140115	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75917	 36352	 0.0500649	 0.116219	 0.002213	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75918	 36352	 0.0164211	 0.0381176	 0.000725787	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75918	 36356	 0.013494	 0.0313228	 0.000596408	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75919	 36356	 0.011994	 0.0278411	 0.000530113	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75924	 36364	 0.0128296	 0.0297808	 0.000567046	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75924	 75925	 0.00725106	 0.0343175	 0.000515733	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75925	 36369	 0.010452	 0.0314589	 0.000615112	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75927	 36368	 0.000629	 0.00467394	 0.00178233	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75928	 36371	 0.0066911	 0.0201391	 0.000393776	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75929	 75932	 0.0103831	 0.0269097	 0.000508797	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75930	 36375	 0.00317754	 0.0180626	 0.00522855	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75931	 36376	 0.0265754	 0.0616887	 0.00117461	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75933	 36384	 0.0256556	 0.0772208	 0.00150992	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75934	 75997	 0.137989	 0.370587	 0.00525148	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75937	 75940	 0.105182	 0.270438	 0.0041864	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75938	 36403	 0.0534505	 0.124079	 0.00236269	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75939	 36405	 0.0293103	 0.0680552	 0.0207394	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75940	 36403	 0.0496535	 0.115264	 0.00219481	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75946	 36484	 0.0427144	 0.149469	 0.0030961	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75947	 36437	 0.0536276	 0.12449	 0.00237051	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75948	 36437	 0.10797	 0.313888	 0.00378699	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75949	 75951	 0.107582	 0.292961	 0.00403496	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75952	 36437	 0.0585426	 0.135901	 0.00258784	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75953	 75981	 0.00106934	 0.0114039	 0.0206656	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75954	 36444	 0.0109062	 0.050038	 0.01282	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75954	 75982	 0.00657476	 0.0311179	 0.00748276	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75956	 36457	 0.00373822	 0.0130801	 0.00433464	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75959	 75960	 0.0232153	 0.0538888	 0.00102609	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75960	 36449	 0.0152258	 0.0391395	 0.000605732	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75961	 36455	 0.0121246	 0.0340105	 0.000547126	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75961	 75972	 0.0253088	 0.065593	 0.00124022	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75962	 75963	 0.0242929	 0.0563904	 0.00107372	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75963	 36468	 0.0211135	 0.0574831	 0.000791511	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75964	 36460	 0.000902054	 0.00632506	 0.0107682	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75965	 36459	 0.00293476	 0.00681231	 0.00207537	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75965	 36464	 0.00267631	 0.0124816	 0.0030913	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75966	 75972	 0.0149109	 0.0448795	 0.000877528	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75967	 36464	 0.000809487	 0.00497377	 0.00181854	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75968	 75970	 0.0196953	 0.0457179	 0.000870504	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75970	 36466	 0.00708005	 0.0164345	 0.000312923	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75972	 36465	 0.0086722	 0.0217996	 0.000352967	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75973	 36473	 0.004454	 0.0155847	 0.00516467	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75973	 36478	 0.0117751	 0.0447618	 0.0125315	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75974	 36472	 0.0393919	 0.101263	 0.00156722	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75975	 36474	 0.044637	 0.103618	 0.00197303	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75975	 36476	 0.0461693	 0.107175	 0.00204077	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75976	 36476	 0.0198417	 0.0594178	 0.000836539	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75980	 36481	 0.0490054	 0.113759	 0.00216616	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75980	 36485	 0.0819762	 0.190313	 0.00362421	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75983	 36491	 0.0547398	 0.127072	 0.00241969	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75984	 75986	 0.129689	 0.301142	 0.00573609	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75985	 36500	 0.00886477	 0.0220031	 0.00585031	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75986	 36501	 0.0139934	 0.0421181	 0.000823532	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75988	 36509	 0.0189511	 0.0439904	 0.00083761	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75988	 75989	 0.0201292	 0.0467252	 0.000889684	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75991	 36518	 0.0643218	 0.175133	 0.0024117	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75993	 36520	 0.0815599	 0.222079	 0.00305835	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75997	 36527	 0.0398736	 0.0925592	 0.00176244	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75998	 36528	 0.00426055	 0.0148483	 0.00344292	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75998	 76006	 0.0128192	 0.0344167	 0.00780038	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75999	 36527	 0.0234696	 0.0630081	 0.000892486	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75999	 36532	 0.0336244	 0.0780522	 0.0014862	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76000	 36536	 0.0145123	 0.0336867	 0.000641417	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76005	 36548	 0.00865657	 0.022435	 0.00042419	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76005	 36555	 0.0104254	 0.0242	 0.000460783	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76006	 36552	 0.00193696	 0.00753528	 0.00201257	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76007	 36550	 0.00791429	 0.018371	 0.000349795	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76008	 36560	 0.0182783	 0.0424286	 0.000807873	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76008	 76012	 0.0254581	 0.0639955	 0.00103619	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76009	 36555	 0.0100161	 0.0259584	 0.00049081	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76011	 36565	 0.00528036	 0.0122571	 0.00373416	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76012	 36562	 0.011725	 0.0272167	 0.000518223	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76015	 36564	 0.0249713	 0.0873764	 0.00180979	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76016	 36567	 0.00550504	 0.0280113	 0.000634686	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76016	 36568	 0.00643621	 0.01494	 0.000284467	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76018	 36602	 0.0848537	 0.196995	 0.00375151	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76018	 76019	 0.0900264	 0.226338	 0.00366542	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76021	 36585	 0.00840835	 0.0235867	 0.00607117	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76022	 38356	 0.121272	 0.31441	 0.00594722	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76023	 36591	 0.0267547	 0.0936632	 0.0310602	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76024	 37853	 0.0383389	 0.168253	 0.0580102	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76029	 36602	 0.083399	 0.227088	 0.00312736	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76030	 37723	 0.0424066	 0.18459	 0.00328725	 100.0	 111.0	 111.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76030	 37735	 0.107961	 0.560099	 0.00855664	 92.0	 92.0	 92.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76030	 37847	 0.116823	 0.27125	 0.00516635	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76030	 76032	 0.033472	 0.233229	 0.00548161	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76032	 38363	 0.17155	 0.431481	 0.00699101	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76032	 38364	 0.151552	 0.41279	 0.00568688	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76033	 37732	 0.0163151	 0.041943	 0.0103869	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76034	 37733	 0.0693349	 0.160959	 0.00306508	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76034	 76231	 0.163712	 0.380223	 0.00724405	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76035	 37976	 0.111488	 0.299378	 0.00424175	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76035	 37980	 0.124068	 0.376246	 0.00416694	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76035	 38087	 0.112876	 0.262079	 0.00499157	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76036	 76037	 0.0112438	 0.0427418	 0.0119659	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76038	 38366	 0.213292	 0.495561	 0.00944546	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76040	 38167	 0.0324411	 0.0871211	 0.0197521	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76040	 38308	 0.0280895	 0.0845797	 0.026474	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76040	 38317	 0.0171416	 0.0516013	 0.0161463	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76041	 38291	 0.13635	 0.316621	 0.00603117	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76042	 37756	 0.091353	 0.234869	 0.00363557	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76045	 76119	 0.182188	 0.423187	 0.00806376	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76047	 37777	 0.00154816	 0.00541697	 0.00179512	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76047	 76178	 0.0171178	 0.0706892	 0.0167292	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76048	 37791	 0.0993153	 0.257454	 0.00486918	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76048	 37973	 0.128624	 0.298669	 0.00568895	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76049	 37790	 0.0749413	 0.201212	 0.00285043	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76049	 37971	 0.150821	 0.405079	 0.00574075	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76050	 37793	 0.00938266	 0.0328318	 0.010881	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76050	 37840	 0.0513239	 0.119237	 0.0363601	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76050	 38034	 0.0427557	 0.109971	 0.0272491	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76050	 38285	 0.0206377	 0.0784687	 0.0219743	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76051	 38029	 0.0889627	 0.228722	 0.00354038	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76052	 37794	 0.0647327	 0.150273	 0.00286156	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76052	 37795	 0.0687127	 0.184486	 0.00261343	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76053	 37798	 0.022815	 0.05296	 0.001008	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76054	 37804	 0.00224605	 0.0242251	 0.000433393	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76054	 37808	 0.010368	 0.024066	 0.000458	 59.0	 66.0	 66.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76055	 37809	 0.00797743	 0.0185176	 0.000352586	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76055	 37811	 0.0123248	 0.0330877	 0.00046867	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76056	 37814	 0.0122041	 0.0457815	 0.000822883	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76057	 37814	 0.0110825	 0.0627563	 0.00097219	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76057	 76058	 0.0210052	 0.0817174	 0.00136413	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76058	 37825	 0.05385	 0.144576	 0.00204798	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76058	 38300	 0.183302	 0.48475	 0.0070969	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76059	 37817	 0.0257667	 0.0598115	 0.00113886	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76060	 76174	 0.0203068	 0.0510524	 0.0132278	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76061	 37822	 0.011799	 0.0305793	 0.00057818	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76062	 76063	 0.0480472	 0.128995	 0.00182725	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76063	 76233	 0.156016	 0.362331	 0.00690277	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76064	 76129	 0.0426296	 0.12239	 0.0015132	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76065	 37836	 0.00767013	 0.0178043	 0.000339004	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76066	 37843	 0.0134708	 0.0361662	 0.00819694	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76066	 38057	 0.00812947	 0.0188709	 0.00574914	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76068	 38053	 0.1007	 0.270397	 0.00383093	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76070	 76200	 0.132736	 0.379553	 0.00473753	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76071	 76154	 0.190638	 0.519387	 0.00715766	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76072	 76200	 0.153766	 0.418828	 0.00577014	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76073	 37859	 0.0875062	 0.203155	 0.00386885	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76073	 38177	 0.115554	 0.268303	 0.00511017	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76073	 76074	 0.157136	 0.364934	 0.00695242	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76074	 37857	 0.0634278	 0.147243	 0.00280385	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76074	 76225	 0.158279	 0.460263	 0.00555471	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76075	 37859	 0.022073	 0.0583353	 0.000853395	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76076	 38214	 0.0916317	 0.246038	 0.00348568	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76076	 38217	 0.0788793	 0.310757	 0.00351142	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76076	 76197	 0.153348	 0.405455	 0.00593462	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76077	 37871	 0.00507226	 0.0131457	 0.00397689	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76077	 37872	 0.00745758	 0.019328	 0.00584725	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76077	 37879	 0.0167417	 0.0591838	 0.0133383	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76077	 37891	 0.028648	 0.111514	 0.0298075	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76077	 37897	 0.00631934	 0.0146689	 0.00446894	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76077	 38286	 0.0473855	 0.190019	 0.0479754	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76078	 37900	 0.0353405	 0.153459	 0.00204916	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76078	 37908	 0.0111496	 0.0280272	 0.000453802	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76078	 76087	 0.0214817	 0.0498647	 0.000949464	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76079	 37873	 0.00971839	 0.0225588	 0.000429534	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76079	 37908	 0.0114765	 0.0312453	 0.000430228	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76082	 37881	 0.0119792	 0.04796	 0.000755152	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76082	 37883	 0.00962329	 0.0421604	 0.000906373	 92.0	 92.0	 92.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76082	 37911	 0.00438168	 0.0175346	 0.000370189	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76084	 37904	 0.0713296	 0.204801	 0.00253231	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76085	 37893	 0.00583028	 0.0271907	 0.000420891	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76085	 37906	 0.00759594	 0.0695249	 0.00174015	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76087	 37899	 0.0187831	 0.0436005	 0.000830186	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76088	 37923	 0.0135077	 0.0313548	 0.000597017	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76088	 37924	 0.00979007	 0.0242993	 0.000403791	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76089	 37950	 0.0139196	 0.0373694	 0.000529319	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76089	 37964	 0.00866999	 0.0303362	 0.000628318	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76090	 76091	 0.00317985	 0.0195381	 0.000446477	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76091	 37923	 0.0104502	 0.0270836	 0.000512085	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76092	 37926	 0.0176117	 0.0472813	 0.000669719	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76092	 76213	 0.0354589	 0.107503	 0.0011902	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76093	 37974	 0.0050051	 0.0134369	 0.000190326	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76094	 37935	 0.00724571	 0.0194521	 0.000275529	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76094	 76095	 0.00744775	 0.0259558	 0.000376148	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76094	 76098	 0.0250321	 0.0629247	 0.00101886	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76096	 37933	 0.00570804	 0.0183804	 0.000313097	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76097	 37938	 0.00643605	 0.0166801	 0.000315379	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76098	 37975	 0.0100093	 0.0290925	 0.000350899	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76099	 37941	 0.0144063	 0.0362136	 0.000586353	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76100	 37947	 0.0156727	 0.0426698	 0.000587538	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76102	 37967	 0.0131369	 0.0304941	 0.000580628	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76102	 76104	 0.0523849	 0.134667	 0.00208426	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76103	 37972	 0.0157562	 0.0423029	 0.00958805	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76103	 38256	 0.00954697	 0.0334068	 0.0110716	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76104	 38255	 0.00920882	 0.0721425	 0.00100474	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76106	 38089	 0.0852595	 0.197937	 0.00376946	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76106	 76107	 0.073061	 0.18783	 0.00290723	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76107	 37989	 0.0692292	 0.160713	 0.00306041	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76108	 37992	 0.0952389	 0.239447	 0.00387781	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76110	 76111	 0.005342	 0.023249	 0.006624	 236.0	 236.0	 236.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76111	 38001	 0.0073916	 0.017158	 0.00522728	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76112	 38002	 0.0639816	 0.148529	 0.00282834	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76113	 38002	 0.0329937	 0.0765881	 0.00145832	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76114	 38007	 0.00503484	 0.0238291	 0.00572994	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76114	 38017	 0.0107152	 0.0322528	 0.0100909	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76115	 38009	 0.00955428	 0.0221778	 0.00042228	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76115	 76116	 0.0116055	 0.0349306	 0.000682995	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76116	 38008	 0.00943727	 0.0219062	 0.000417108	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76116	 38011	 0.0122593	 0.0580208	 0.000871959	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76119	 76121	 0.0922232	 0.279638	 0.00309649	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76119	 76187	 0.314806	 0.732222	 0.0139733	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76120	 38023	 0.0228221	 0.057369	 0.000928898	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76121	 76124	 0.0663057	 0.190374	 0.00235388	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76121	 76125	 0.0658141	 0.152784	 0.00290938	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76122	 76123	 0.0404108	 0.103883	 0.00160777	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76123	 38037	 0.092618	 0.264792	 0.0033044	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76123	 76124	 0.0327374	 0.0878898	 0.00124494	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76125	 76247	 0.190441	 0.442386	 0.00843018	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76127	 38049	 0.0504336	 0.117075	 0.0022293	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76127	 38052	 0.0558806	 0.156761	 0.00252202	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76128	 76129	 0.0288191	 0.0668972	 0.00127379	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76130	 76131	 0.0314894	 0.0915267	 0.00110397	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76132	 38073	 0.032032	 0.151608	 0.00227859	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76135	 38183	 0.0104831	 0.0723242	 0.12796	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76136	 38074	 0.0317605	 0.0737479	 0.0224754	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76137	 38073	 0.0525697	 0.175383	 0.00278022	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76137	 76139	 0.127002	 0.345877	 0.00476427	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76138	 38184	 0.150748	 0.350084	 0.00666922	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76141	 38082	 0.11662	 0.270779	 0.00515737	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76143	 38186	 0.0391976	 0.106768	 0.0235354	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76144	 38087	 0.0677861	 0.193783	 0.00241804	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76145	 38089	 0.0608277	 0.150987	 0.00250922	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76145	 76146	 0.0750865	 0.174314	 0.00331946	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76146	 38092	 0.0267644	 0.0936509	 0.00193976	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76147	 38229	 0.0526933	 0.122321	 0.00232921	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76148	 38102	 0.0215567	 0.0500388	 0.000952779	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76148	 38104	 0.0177232	 0.076116	 0.00139276	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76149	 38169	 0.0846031	 0.196413	 0.00374042	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76151	 38110	 0.0745785	 0.193309	 0.00365557	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76151	 38294	 0.0824489	 0.19141	 0.00364512	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76152	 38114	 0.0143892	 0.0386301	 0.000547177	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76153	 76155	 0.0897118	 0.208277	 0.00396643	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76154	 38223	 0.202986	 0.471574	 0.00898739	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76156	 38124	 0.0818338	 0.189982	 0.00361791	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76156	 38172	 0.0741912	 0.172235	 0.00327986	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76159	 38368	 0.0809696	 0.21782	 0.0494859	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76160	 38134	 0.0284248	 0.156542	 0.00353268	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76160	 38200	 0.0967555	 0.291307	 0.00569805	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76161	 38138	 0.00181257	 0.0111371	 0.00407205	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76161	 38143	 0.00288606	 0.0136591	 0.00328438	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76162	 38136	 0.00270076	 0.0291294	 0.000521134	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76162	 38139	 0.0100062	 0.0380341	 0.000665419	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76162	 38142	 0.0096072	 0.0336155	 0.000696239	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76164	 38142	 0.0314401	 0.0790333	 0.00127969	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76164	 38152	 0.0701954	 0.143663	 0.0035356	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76164	 38249	 0.0541142	 0.145285	 0.00205803	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76166	 76168	 0.00572907	 0.0399149	 0.0150075	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76167	 38147	 0.024118	 0.0559843	 0.00106599	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76168	 76169	 0.0105664	 0.0411094	 0.0109809	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76169	 38153	 0.0038036	 0.00882911	 0.0026898	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76171	 38161	 0.0812588	 0.221259	 0.00304706	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76172	 76195	 0.180788	 0.46503	 0.00720229	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76173	 38163	 0.003462	 0.02385	 0.042112	 338.0	 375.0	 375.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76174	 38166	 0.0384695	 0.08934	 0.0272319	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76175	 38164	 0.0874397	 0.242524	 0.00321711	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76183	 38186	 0.0183605	 0.0461581	 0.0119593	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76184	 38184	 0.076817	 0.178332	 0.003396	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76185	 38188	 0.0169897	 0.0511439	 0.0160031	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76186	 76187	 0.0745489	 0.173066	 0.00329568	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76190	 38202	 0.0512335	 0.118932	 0.00226466	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76191	 38204	 0.0760272	 0.195457	 0.00302532	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76191	 38304	 0.119332	 0.320451	 0.00454052	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76192	 38242	 0.0333322	 0.0773999	 0.0235893	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76192	 38297	 0.028931	 0.0871156	 0.0272687	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76194	 38211	 0.0433516	 0.112358	 0.00212452	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76195	 38211	 0.0668564	 0.155204	 0.00295547	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76195	 76196	 0.123064	 0.319059	 0.00603523	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76196	 38213	 0.0489316	 0.113588	 0.00216289	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76196	 38216	 0.0895987	 0.208014	 0.00396143	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76196	 38217	 0.108595	 0.252134	 0.00480206	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76196	 76202	 0.513286	 1.3852	 0.019743	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76199	 76200	 0.128812	 0.299104	 0.00569725	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76200	 76221	 0.147542	 0.342632	 0.00652711	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76203	 38228	 0.056593	 0.151941	 0.00215233	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76203	 38323	 0.128723	 0.298899	 0.00569333	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76204	 76205	 0.0492505	 0.139485	 0.0017729	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76204	 76206	 0.126434	 0.293579	 0.00559194	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76204	 76234	 0.0819494	 0.19025	 0.00362303	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76205	 38233	 0.0697175	 0.161847	 0.003082	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76207	 38238	 0.0902748	 0.209584	 0.00399134	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76210	 38245	 0.0110972	 0.0388324	 0.0128701	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76210	 38262	 0.0103648	 0.0362692	 0.0120204	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76210	 38265	 0.0261592	 0.0707473	 0.0158097	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76211	 38252	 0.0787926	 0.18292	 0.00348339	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76212	 38247	 0.0184753	 0.0495999	 0.000702561	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76212	 38260	 0.0209351	 0.053816	 0.000832873	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76212	 38269	 0.0106744	 0.024778	 0.000471789	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76212	 76213	 0.0306102	 0.071055	 0.00135296	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76213	 38269	 0.0200046	 0.051424	 0.000795852	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76214	 38257	 0.0263367	 0.0717038	 0.000987328	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76214	 38267	 0.078968	 0.239435	 0.00265118	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76215	 38260	 0.017648	 0.0409655	 0.000780012	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76216	 76218	 0.0989718	 0.229783	 0.00437617	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76217	 38264	 0.0287594	 0.0772098	 0.00109366	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76218	 38278	 0.130919	 0.304001	 0.0057906	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76218	 38279	 0.141896	 0.32951	 0.00627692	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76221	 38287	 0.0757198	 0.175784	 0.00334747	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76221	 76222	 0.0730809	 0.196216	 0.00277964	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76226	 38304	 0.0738991	 0.189984	 0.0029406	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76227	 38304	 0.0623011	 0.160163	 0.00247892	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76228	 38312	 0.0126275	 0.0887442	 0.151584	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76229	 38307	 0.0105549	 0.0245014	 0.00746464	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76233	 38314	 0.0147091	 0.134638	 0.00337017	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76236	 38326	 0.0739009	 0.171561	 0.00326702	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76237	 38335	 0.0320607	 0.14953	 0.0023148	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76238	 38334	 0.0359688	 0.0834944	 0.00158983	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76239	 38348	 0.011025	 0.0331836	 0.000648835	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76239	 76243	 0.00525331	 0.0494929	 0.00104981	 147.0	 147.0	 147.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76240	 38348	 0.0175435	 0.0463645	 0.00067827	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76241	 38344	 0.00781611	 0.0570802	 0.000916862	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76242	 38347	 0.00161478	 0.0143074	 0.000238048	 131.0	 131.0	 131.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76244	 38352	 0.0425209	 0.110205	 0.00208381	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76246	 38355	 0.00571107	 0.0350909	 0.000801887	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76249	 38368	 0.00333407	 0.0133424	 0.004507	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76251	 38369	 0.0810993	 0.188276	 0.00358542	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76254	 38375	 0.02485	 0.057694	 0.01758	 158.0	 177.0	 177.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76255	 38378	 0.100268	 0.300331	 0.00422953	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	35250	 75433	 0.000216277	 0.0162208	 0.0	 900.0	 900.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35250	 75433	 0.000216277	 0.0162208	 0.0	 900.0	 900.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35251	 75436	 0.000216277	 0.0162208	 0.0	 900.0	 900.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35251	 75436	 0.000216277	 0.0162208	 0.0	 900.0	 900.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35252	 75439	 0.000125852	 0.0100682	 0.0	 1450.0	 1450.0	 1450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35252	 75439	 0.000125852	 0.0100682	 0.0	 1450.0	 1450.0	 1450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35253	 75441	 0.000521375	 0.0364963	 0.0	 400.0	 400.0	 400.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35253	 75441	 0.000521375	 0.0364963	 0.0	 400.0	 400.0	 400.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35255	 75444	 0.000617794	 0.0432456	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35255	 75444	 0.000617794	 0.0432456	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35256	 75446	 0.000260688	 0.0182481	 0.0	 800.0	 800.0	 800.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35256	 75446	 0.000260688	 0.0182481	 0.0	 800.0	 800.0	 800.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35257	 75449	 0.000617794	 0.0432456	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35257	 75449	 0.000617794	 0.0432456	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35258	 75451	 0.000324416	 0.0243312	 0.0	 600.0	 600.0	 600.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35258	 75451	 0.000324416	 0.0243312	 0.0	 600.0	 600.0	 600.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35260	 75452	 0.000521375	 0.0364963	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35260	 75452	 0.000521375	 0.0364963	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35261	 75454	 0.000171	 0.012822	 0.0	 850.0	 850.0	 850.0	 1.0	 10.0	 1	 -30.0	 30.0;
	35261	 75454	 0.000171	 0.012822	 0.0	 850.0	 850.0	 850.0	 1.0	 10.0	 1	 -30.0	 30.0;
	35262	 75456	 0.000432554	 0.0324416	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35262	 75456	 0.000432554	 0.0324416	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35263	 75458	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35263	 75458	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35264	 75459	 0.000871826	 0.0435913	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35264	 75459	 0.000871826	 0.0435913	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35265	 75460	 0.000915187	 0.0494201	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35265	 75460	 0.000915187	 0.0494201	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35266	 75461	 0.00314427	 0.122626	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35266	 75461	 0.00314427	 0.122626	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35267	 75462	 0.000617794	 0.0432456	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35267	 75462	 0.000617794	 0.0432456	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35268	 75464	 0.000180194	 0.0144155	 0.0	 1200.0	 1200.0	 1200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35268	 75464	 0.000180194	 0.0144155	 0.0	 1200.0	 1200.0	 1200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35269	 75466	 0.000159	 0.012695	 0.0	 1150.0	 1150.0	 1150.0	 1.0	 5.0	 1	 -30.0	 30.0;
	35269	 75466	 0.000159	 0.012695	 0.0	 1150.0	 1150.0	 1150.0	 1.0	 5.0	 1	 -30.0	 30.0;
	35270	 75468	 0.00209037	 0.0919762	 0.0	 200.0	 200.0	 200.0	 0.98125	 0.0	 1	 -30.0	 30.0;
	35270	 75468	 0.00209037	 0.0919762	 0.0	 200.0	 200.0	 200.0	 0.98125	 0.0	 1	 -30.0	 30.0;
	35271	 75469	 0.000521375	 0.0364963	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35271	 75469	 0.000521375	 0.0364963	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35272	 75471	 0.000698589	 0.0363266	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35272	 75471	 0.000698589	 0.0363266	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35275	 75473	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35275	 75473	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35276	 75474	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.985	 0.0	 1	 -30.0	 30.0;
	35276	 75474	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.985	 0.0	 1	 -30.0	 30.0;
	35277	 75475	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35277	 75475	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35278	 75476	 0.000521375	 0.0364963	 0.0	 400.0	 400.0	 400.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35278	 75476	 0.000521375	 0.0364963	 0.0	 400.0	 400.0	 400.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35280	 75479	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35280	 75479	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35282	 75480	 0.000521375	 0.0364963	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35282	 75480	 0.000521375	 0.0364963	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35286	 75483	 0.000322934	 0.0242201	 0.0	 450.0	 450.0	 450.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35286	 75483	 0.000322934	 0.0242201	 0.0	 450.0	 450.0	 450.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35289	 75484	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35289	 75484	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35292	 75485	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35292	 75485	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35293	 75486	 0.000432554	 0.0324416	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35293	 75486	 0.000432554	 0.0324416	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35294	 75488	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35294	 75488	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35296	 75489	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35296	 75489	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35297	 75490	 0.003471	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35297	 75490	 0.003471	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35300	 75491	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35300	 75491	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35301	 75492	 0.00806032	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35301	 75492	 0.00806032	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35304	 75493	 0.000308897	 0.0216228	 0.0	 800.0	 800.0	 800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35304	 75493	 0.000308897	 0.0216228	 0.0	 800.0	 800.0	 800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35305	 75495	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35305	 75495	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35306	 75496	 0.00186264	 0.0726428	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35306	 75496	 0.00186264	 0.0726428	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35343	 75498	 0.00021	 0.016768	 0.0	 504.0	 504.0	 504.0	 1.00625	 30.0	 1	 -30.0	 30.0;
	35343	 75498	 0.00021	 0.016768	 0.0	 504.0	 504.0	 504.0	 1.00625	 30.0	 1	 -30.0	 30.0;
	35343	 75498	 0.00021	 0.016768	 0.0	 504.0	 504.0	 504.0	 1.00625	 30.0	 1	 -30.0	 30.0;
	35344	 75500	 0.001	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.00625	 5.0	 1	 -30.0	 30.0;
	35344	 75500	 0.001	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.00625	 5.0	 1	 -30.0	 30.0;
	35345	 75501	 0.000216	 0.016221	 0.0	 900.0	 900.0	 900.0	 1.0	 5.0	 1	 -30.0	 30.0;
	35345	 75501	 0.000216	 0.016221	 0.0	 900.0	 900.0	 900.0	 1.0	 5.0	 1	 -30.0	 30.0;
	35346	 75503	 0.000272	 0.021798	 0.0	 500.0	 500.0	 500.0	 0.975	 20.0	 1	 -30.0	 30.0;
	35346	 75503	 0.000272	 0.021798	 0.0	 500.0	 500.0	 500.0	 0.975	 20.0	 1	 -30.0	 30.0;
	35347	 75504	 0.003144	 0.122626	 0.0	 150.0	 150.0	 150.0	 1.00625	 -5.0	 1	 -30.0	 30.0;
	35347	 75504	 0.003144	 0.122626	 0.0	 150.0	 150.0	 150.0	 1.00625	 -5.0	 1	 -30.0	 30.0;
	35348	 75505	 0.000772	 0.041707	 0.0	 350.0	 350.0	 350.0	 1.0	 -5.0	 1	 -30.0	 30.0;
	35348	 75505	 0.000772	 0.041707	 0.0	 350.0	 350.0	 350.0	 1.0	 -5.0	 1	 -30.0	 30.0;
	35349	 75507	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35349	 75507	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35350	 75508	 0.000260688	 0.0182481	 0.0	 800.0	 800.0	 800.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35350	 75508	 0.000260688	 0.0182481	 0.0	 800.0	 800.0	 800.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35351	 75511	 0.000419	 0.031452	 0.0	 550.0	 550.0	 550.0	 1.0	 12.0	 1	 -30.0	 30.0;
	35351	 75511	 0.000419	 0.031452	 0.0	 550.0	 550.0	 550.0	 1.0	 12.0	 1	 -30.0	 30.0;
	35352	 75513	 0.000353908	 0.0265431	 0.0	 550.0	 550.0	 550.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	35352	 75513	 0.000353908	 0.0265431	 0.0	 550.0	 550.0	 550.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	35353	 75516	 0.000432554	 0.0324416	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35353	 75516	 0.000432554	 0.0324416	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35354	 75518	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	35354	 75518	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	35355	 75519	 0.000699	 0.036327	 0.0	 300.0	 300.0	 300.0	 1.0	 5.0	 1	 -30.0	 30.0;
	35355	 75519	 0.000699	 0.036327	 0.0	 300.0	 300.0	 300.0	 1.0	 5.0	 1	 -30.0	 30.0;
	35357	 75521	 0.000389246	 0.0272472	 0.0	 400.0	 400.0	 400.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35357	 75521	 0.000389246	 0.0272472	 0.0	 400.0	 400.0	 400.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35358	 75523	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35358	 75523	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35359	 75524	 0.000915187	 0.0494201	 0.0	 350.0	 350.0	 350.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35359	 75524	 0.000915187	 0.0494201	 0.0	 350.0	 350.0	 350.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35360	 75526	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35360	 75526	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35361	 75527	 0.000915	 0.04942	 0.0	 350.0	 350.0	 350.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	35361	 75527	 0.000915	 0.04942	 0.0	 350.0	 350.0	 350.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	35362	 75529	 0.000389246	 0.0272472	 0.0	 400.0	 400.0	 400.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35362	 75529	 0.000389246	 0.0272472	 0.0	 400.0	 400.0	 400.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35365	 75534	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35365	 75534	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35366	 75535	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	35366	 75535	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	35369	 75536	 0.000576621	 0.0311375	 0.0	 350.0	 350.0	 350.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35369	 75536	 0.000576621	 0.0311375	 0.0	 350.0	 350.0	 350.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35374	 75538	 0.00110877	 0.057656	 0.0	 300.0	 300.0	 300.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	35374	 75538	 0.00110877	 0.057656	 0.0	 300.0	 300.0	 300.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	35426	 75540	 0.000915187	 0.0494201	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35428	 75542	 0.000521375	 0.0364963	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35429	 75544	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35429	 75544	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35430	 75545	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35430	 75545	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35431	 75546	 0.000125852	 0.0100682	 0.0	 1450.0	 1450.0	 1450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35432	 75548	 0.00110877	 0.057656	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35432	 75548	 0.00110877	 0.057656	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35433	 75549	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35433	 75549	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35437	 75550	 0.000521375	 0.0364963	 0.0	 400.0	 400.0	 400.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35437	 75550	 0.000521375	 0.0364963	 0.0	 400.0	 400.0	 400.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35439	 75551	 0.00186264	 0.0726428	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35439	 75551	 0.00186264	 0.0726428	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35441	 75552	 0.000278067	 0.0194647	 0.0	 750.0	 750.0	 750.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35443	 75554	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35443	 75554	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35445	 75555	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35445	 75555	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35449	 75556	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35449	 75556	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35452	 75557	 0.0046371	 0.166936	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35452	 75557	 0.0046371	 0.166936	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35455	 75558	 0.00189724	 0.0834784	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35455	 75558	 0.00189724	 0.0834784	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35463	 75559	 0.000322934	 0.0242201	 0.0	 450.0	 450.0	 450.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35464	 75561	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35464	 75561	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35469	 75562	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35469	 75562	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35471	 75563	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35471	 75563	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35473	 75564	 0.00186264	 0.0726428	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35473	 75564	 0.00186264	 0.0726428	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35475	 75565	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35475	 75565	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35479	 75566	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.98125	 0.0	 1	 -30.0	 30.0;
	35479	 75566	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.98125	 0.0	 1	 -30.0	 30.0;
	35480	 75567	 0.00806032	 0.24987	 0.0	 50.0	 50.0	 50.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35480	 75567	 0.00806032	 0.24987	 0.0	 50.0	 50.0	 50.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35481	 75568	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35481	 75568	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35483	 75569	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35483	 75569	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35484	 75570	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35484	 75570	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35486	 75571	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35486	 75571	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35487	 75572	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35487	 75572	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35490	 75573	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35490	 75573	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35491	 75574	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35491	 75574	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35492	 75575	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35492	 75575	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35498	 75576	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35498	 75576	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35503	 75577	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35503	 75577	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35505	 75578	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35505	 75578	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35506	 75579	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35506	 75579	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35509	 75580	 0.000389246	 0.0272472	 0.0	 400.0	 400.0	 400.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35512	 75582	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35512	 75582	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35516	 75583	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35516	 75583	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35518	 75584	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35518	 75584	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35522	 75585	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35522	 75585	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35524	 75586	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35524	 75586	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35535	 75587	 0.00510914	 0.183929	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35535	 75587	 0.00510914	 0.183929	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35537	 75588	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35537	 75588	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35538	 75589	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35538	 75589	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35547	 75590	 0.000915187	 0.0494201	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35547	 75590	 0.000915187	 0.0494201	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35551	 75591	 0.00510914	 0.183929	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35551	 75591	 0.00510914	 0.183929	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35553	 75592	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35553	 75592	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35554	 75593	 0.00186264	 0.0726428	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35554	 75593	 0.00186264	 0.0726428	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35555	 75594	 0.000617794	 0.0432456	 0.0	 400.0	 400.0	 400.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	35555	 75594	 0.000617794	 0.0432456	 0.0	 400.0	 400.0	 400.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	35558	 75595	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35558	 75595	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35559	 75596	 0.003471	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35559	 75596	 0.003471	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35562	 75597	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35562	 75597	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35565	 75598	 0.000871826	 0.0435913	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35568	 75600	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35568	 75600	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35569	 75601	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35569	 75601	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35570	 75602	 0.0019654	 0.0864777	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35570	 75602	 0.0019654	 0.0864777	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35576	 75603	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35576	 75603	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35580	 75604	 0.000165896	 0.0132717	 0.0	 1100.0	 1100.0	 1100.0	 1.025	 0.0	 1	 -30.0	 30.0;
	35587	 75606	 0.000698589	 0.0363266	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35589	 75608	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35589	 75608	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35592	 75609	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35592	 75609	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35594	 75610	 0.00147171	 0.0735853	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35594	 75610	 0.00147171	 0.0735853	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35595	 75611	 0.00110877	 0.057656	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35595	 75611	 0.00110877	 0.057656	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35597	 75612	 0.00138372	 0.0691862	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35597	 75612	 0.00138372	 0.0691862	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35599	 75613	 0.00110877	 0.057656	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35599	 75613	 0.00110877	 0.057656	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35602	 75614	 0.000512547	 0.038441	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35602	 75614	 0.000512547	 0.038441	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35606	 75615	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	35606	 75615	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	35607	 75616	 0.00806032	 0.24987	 0.0	 50.0	 50.0	 50.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35607	 75616	 0.00806032	 0.24987	 0.0	 50.0	 50.0	 50.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35612	 75617	 0.000353908	 0.0265431	 0.0	 550.0	 550.0	 550.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35612	 75617	 0.000353908	 0.0265431	 0.0	 550.0	 550.0	 550.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35613	 75618	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35613	 75618	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35614	 75619	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	35614	 75619	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	35615	 75620	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	35615	 75620	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	35616	 75621	 0.00186264	 0.0726428	 0.0	 150.0	 150.0	 150.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	35616	 75621	 0.00186264	 0.0726428	 0.0	 150.0	 150.0	 150.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	35619	 75622	 0.000278067	 0.0194647	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35621	 75625	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	35621	 75625	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	35625	 75626	 0.00806032	 0.24987	 0.0	 50.0	 50.0	 50.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35625	 75626	 0.00806032	 0.24987	 0.0	 50.0	 50.0	 50.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35626	 75627	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35626	 75627	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35632	 75628	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35632	 75628	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35633	 75629	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35633	 75629	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35638	 75630	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35638	 75630	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35641	 75631	 0.000165896	 0.0132717	 0.0	 1100.0	 1100.0	 1100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35642	 75634	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35642	 75634	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35644	 75635	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35644	 75635	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35646	 75636	 0.000389246	 0.0272472	 0.0	 400.0	 400.0	 400.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35650	 75638	 0.000121657	 0.00973257	 0.0	 1500.0	 1500.0	 1500.0	 1.025	 0.0	 1	 -30.0	 30.0;
	35651	 75641	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35651	 75641	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35652	 75642	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35652	 75642	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35658	 75643	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35658	 75643	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35660	 75644	 0.000698589	 0.0363266	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35662	 75646	 0.000871826	 0.0435913	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35664	 75648	 0.000521375	 0.0364963	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35668	 75651	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	35668	 75651	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	35669	 75652	 0.000272479	 0.0217983	 0.0	 500.0	 500.0	 500.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	35673	 75654	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	35673	 75654	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	35679	 75655	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35679	 75655	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35681	 75656	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35681	 75656	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35687	 75657	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35687	 75657	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35690	 75658	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35690	 75658	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35691	 75659	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35691	 75659	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35696	 75660	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35696	 75660	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35705	 75661	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35705	 75661	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35707	 75662	 0.000353908	 0.0265431	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35707	 75662	 0.000353908	 0.0265431	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35708	 75663	 0.00806032	 0.24987	 0.0	 50.0	 50.0	 50.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35708	 75663	 0.00806032	 0.24987	 0.0	 50.0	 50.0	 50.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35709	 75664	 0.00186264	 0.0726428	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35709	 75664	 0.00186264	 0.0726428	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35710	 75665	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35710	 75665	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35712	 75666	 0.000165896	 0.0132717	 0.0	 1100.0	 1100.0	 1100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35714	 75668	 0.000278067	 0.0194647	 0.0	 750.0	 750.0	 750.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35718	 75670	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35718	 75670	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35724	 75671	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35724	 75671	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35727	 75672	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35727	 75672	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35729	 75673	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35729	 75673	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35732	 75674	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35732	 75674	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35735	 75675	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35735	 75675	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35737	 75676	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35737	 75676	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35739	 75677	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35739	 75677	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35742	 75678	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35742	 75678	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35747	 75679	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35747	 75679	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35753	 75680	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.98125	 0.0	 1	 -30.0	 30.0;
	35753	 75680	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.98125	 0.0	 1	 -30.0	 30.0;
	35768	 75681	 0.00110877	 0.057656	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35768	 75681	 0.00110877	 0.057656	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35771	 75682	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	35771	 75682	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	35772	 75683	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	35772	 75683	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	35774	 75684	 0.000272479	 0.0217983	 0.0	 500.0	 500.0	 500.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	35776	 75686	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35776	 75686	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35777	 75687	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35777	 75687	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35784	 75688	 0.0046371	 0.166936	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35784	 75688	 0.0046371	 0.166936	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35785	 75689	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35785	 75689	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35786	 75690	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35786	 75690	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35797	 75691	 0.000207601	 0.01557	 0.0	 700.0	 700.0	 700.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35799	 75693	 0.00314427	 0.122626	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35799	 75693	 0.00314427	 0.122626	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35801	 75694	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35801	 75694	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35806	 75695	 0.000204894	 0.0153671	 0.0	 950.0	 950.0	 950.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35810	 75697	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35810	 75697	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35811	 75698	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35811	 75698	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35817	 75699	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35817	 75699	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35819	 75700	 0.000871826	 0.0435913	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35819	 75700	 0.000871826	 0.0435913	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35821	 75701	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35821	 75701	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35822	 75702	 0.000207601	 0.01557	 0.0	 700.0	 700.0	 700.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35823	 75704	 0.00186264	 0.0726428	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35823	 75704	 0.00186264	 0.0726428	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35824	 75705	 0.00186264	 0.0726428	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35824	 75705	 0.00186264	 0.0726428	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35830	 75706	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35830	 75706	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35831	 75707	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35831	 75707	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35833	 75708	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35833	 75708	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35835	 75709	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35835	 75709	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35843	 75710	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35843	 75710	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35845	 75711	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35845	 75711	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35847	 75712	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35847	 75712	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35849	 75713	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35849	 75713	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35850	 75714	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35850	 75714	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35853	 75715	 0.00806032	 0.24987	 0.0	 50.0	 50.0	 50.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35853	 75715	 0.00806032	 0.24987	 0.0	 50.0	 50.0	 50.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35854	 75716	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35854	 75716	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35855	 75717	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35855	 75717	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35857	 75718	 0.00806032	 0.24987	 0.0	 50.0	 50.0	 50.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35857	 75718	 0.00806032	 0.24987	 0.0	 50.0	 50.0	 50.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35859	 75719	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35859	 75719	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35860	 75720	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35860	 75720	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35861	 75721	 0.00806032	 0.24987	 0.0	 50.0	 50.0	 50.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35861	 75721	 0.00806032	 0.24987	 0.0	 50.0	 50.0	 50.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35862	 75722	 0.000278067	 0.0194647	 0.0	 750.0	 750.0	 750.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35865	 75725	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35865	 75725	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35866	 75726	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35866	 75726	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35868	 75727	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35868	 75727	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35869	 75728	 0.00186264	 0.0726428	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35869	 75728	 0.00186264	 0.0726428	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35870	 75729	 0.0046371	 0.166936	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35870	 75729	 0.0046371	 0.166936	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35872	 75730	 0.00189724	 0.0834784	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35872	 75730	 0.00189724	 0.0834784	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35873	 75731	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35873	 75731	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35878	 75732	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35878	 75732	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35882	 75733	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35882	 75733	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35887	 75734	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35887	 75734	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35889	 75735	 0.000576621	 0.0311375	 0.0	 350.0	 350.0	 350.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35889	 75735	 0.000576621	 0.0311375	 0.0	 350.0	 350.0	 350.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35896	 75736	 0.00806032	 0.24987	 0.0	 50.0	 50.0	 50.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35896	 75736	 0.00806032	 0.24987	 0.0	 50.0	 50.0	 50.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35899	 75737	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35899	 75737	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35900	 75738	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35900	 75738	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35911	 75739	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35911	 75739	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35914	 75740	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35914	 75740	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35915	 75741	 0.000114054	 0.00912429	 0.0	 1600.0	 1600.0	 1600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35920	 75743	 0.00189724	 0.0834784	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35920	 75743	 0.00189724	 0.0834784	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35922	 75744	 0.000278067	 0.0194647	 0.0	 750.0	 750.0	 750.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35924	 75747	 0.000204894	 0.0153671	 0.0	 950.0	 950.0	 950.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35925	 75749	 0.000521375	 0.0364963	 0.0	 400.0	 400.0	 400.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35925	 75749	 0.000521375	 0.0364963	 0.0	 400.0	 400.0	 400.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35926	 75750	 0.000145989	 0.0116791	 0.0	 1250.0	 1250.0	 1250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35928	 75752	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35928	 75752	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35929	 75753	 0.000698589	 0.0363266	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35931	 75755	 0.000698589	 0.0363266	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35931	 75755	 0.000698589	 0.0363266	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35935	 75756	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	35935	 75756	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	35936	 75757	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35936	 75757	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35937	 75758	 0.00186264	 0.0726428	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35937	 75758	 0.00186264	 0.0726428	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35939	 75759	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35939	 75759	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35941	 75760	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35941	 75760	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35942	 75761	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35942	 75761	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35945	 75762	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35945	 75762	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35946	 75763	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	35946	 75763	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	35953	 75764	 0.000165896	 0.0132717	 0.0	 1100.0	 1100.0	 1100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35958	 75767	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35958	 75767	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35959	 75768	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35959	 75768	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35963	 75769	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35963	 75769	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35964	 75770	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35964	 75770	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35967	 75771	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35967	 75771	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35973	 75772	 0.00806032	 0.24987	 0.0	 50.0	 50.0	 50.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	35973	 75772	 0.00806032	 0.24987	 0.0	 50.0	 50.0	 50.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	35974	 75773	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35974	 75773	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35975	 75774	 0.00186264	 0.0726428	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35975	 75774	 0.00186264	 0.0726428	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35977	 75775	 0.000698589	 0.0363266	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35978	 75777	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35978	 75777	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35979	 75778	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35979	 75778	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35980	 75779	 0.000576621	 0.0311375	 0.0	 350.0	 350.0	 350.0	 0.975	 0.0	 1	 -30.0	 30.0;
	35981	 75781	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35981	 75781	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35984	 75782	 0.00186264	 0.0726428	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35984	 75782	 0.00186264	 0.0726428	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35988	 75783	 0.00209037	 0.0919762	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35988	 75783	 0.00209037	 0.0919762	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35989	 75784	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35989	 75784	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35992	 75785	 0.00186264	 0.0726428	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35992	 75785	 0.00186264	 0.0726428	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35998	 75786	 0.00189724	 0.0834784	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35998	 75786	 0.00189724	 0.0834784	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35999	 75787	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35999	 75787	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36004	 75788	 0.00189724	 0.0834784	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36004	 75788	 0.00189724	 0.0834784	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36006	 75789	 0.0046371	 0.166936	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36006	 75789	 0.0046371	 0.166936	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36007	 75790	 0.00186264	 0.0726428	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36007	 75790	 0.00186264	 0.0726428	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36017	 75791	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36017	 75791	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36018	 75792	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36018	 75792	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36019	 75793	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36019	 75793	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36024	 75794	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36024	 75794	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36029	 75795	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36029	 75795	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36031	 75796	 0.00038441	 0.0288308	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36031	 75796	 0.00038441	 0.0288308	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36032	 75797	 0.0009998	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36032	 75797	 0.0009998	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36034	 75798	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36034	 75798	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36035	 75799	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36035	 75799	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36038	 75800	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36038	 75800	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36048	 75801	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36048	 75801	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36050	 75802	 0.0046371	 0.166936	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36050	 75802	 0.0046371	 0.166936	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36053	 75803	 0.000272479	 0.0217983	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36053	 75803	 0.000272479	 0.0217983	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36055	 75804	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36055	 75804	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36058	 75805	 0.00806032	 0.24987	 0.0	 50.0	 50.0	 50.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	36058	 75805	 0.00806032	 0.24987	 0.0	 50.0	 50.0	 50.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	36064	 75806	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36064	 75806	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36071	 75807	 0.000322934	 0.0242201	 0.0	 450.0	 450.0	 450.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36083	 75809	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36083	 75809	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36085	 75810	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36085	 75810	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36087	 75811	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36087	 75811	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36088	 75812	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36088	 75812	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36102	 75813	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36102	 75813	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36103	 75814	 0.000915187	 0.0494201	 0.0	 350.0	 350.0	 350.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36112	 75816	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36112	 75816	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36114	 75817	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36114	 75817	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36117	 75818	 0.000389246	 0.0272472	 0.0	 400.0	 400.0	 400.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36121	 75820	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36121	 75820	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36124	 75821	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36124	 75821	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36126	 75822	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36126	 75822	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36127	 75823	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36127	 75823	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36128	 75824	 0.000871826	 0.0435913	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36128	 75824	 0.000871826	 0.0435913	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36135	 75825	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36135	 75825	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36137	 75826	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36137	 75826	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36139	 75827	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36139	 75827	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36140	 75828	 0.000242785	 0.0182089	 0.0	 950.0	 950.0	 950.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36142	 75830	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36142	 75830	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36148	 75831	 0.00806032	 0.24987	 0.0	 50.0	 50.0	 50.0	 0.98125	 0.0	 1	 -30.0	 30.0;
	36148	 75831	 0.00806032	 0.24987	 0.0	 50.0	 50.0	 50.0	 0.98125	 0.0	 1	 -30.0	 30.0;
	36153	 75832	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36153	 75832	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36154	 75833	 0.0046371	 0.166936	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36154	 75833	 0.0046371	 0.166936	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36156	 75834	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36156	 75834	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36159	 75835	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36159	 75835	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36161	 75836	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36161	 75836	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36162	 75837	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36162	 75837	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36165	 75838	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36165	 75838	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36167	 75839	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36167	 75839	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36168	 75840	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36168	 75840	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36170	 75841	 0.000166333	 0.0133067	 0.0	 1300.0	 1300.0	 1300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36176	 75843	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36176	 75843	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36190	 75844	 0.000144155	 0.0115324	 0.0	 1500.0	 1500.0	 1500.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36191	 75846	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36191	 75846	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36193	 75847	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36193	 75847	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36200	 75848	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36200	 75848	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36206	 75849	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36206	 75849	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36207	 75850	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36207	 75850	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36208	 75851	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36208	 75851	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36211	 75852	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36211	 75852	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36212	 75853	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36212	 75853	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36215	 75854	 0.00806032	 0.24987	 0.0	 50.0	 50.0	 50.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36215	 75854	 0.00806032	 0.24987	 0.0	 50.0	 50.0	 50.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36218	 75855	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36218	 75855	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36222	 75856	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36222	 75856	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36224	 75857	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36224	 75857	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36229	 75858	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36229	 75858	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36231	 75859	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36231	 75859	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36233	 75860	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36233	 75860	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36234	 75861	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36234	 75861	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36235	 75862	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36235	 75862	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36237	 75863	 0.000576621	 0.0311375	 0.0	 350.0	 350.0	 350.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36241	 75865	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36241	 75865	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36245	 75866	 0.000272479	 0.0217983	 0.0	 500.0	 500.0	 500.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36249	 75868	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36249	 75868	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36250	 75869	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36250	 75869	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36251	 75870	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36251	 75870	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36253	 75871	 0.000140374	 0.0112299	 0.0	 1300.0	 1300.0	 1300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36254	 75873	 0.0019654	 0.0864777	 0.0	 200.0	 200.0	 200.0	 0.98125	 0.0	 1	 -30.0	 30.0;
	36254	 75873	 0.0019654	 0.0864777	 0.0	 200.0	 200.0	 200.0	 0.98125	 0.0	 1	 -30.0	 30.0;
	36256	 75874	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.98125	 0.0	 1	 -30.0	 30.0;
	36256	 75874	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.98125	 0.0	 1	 -30.0	 30.0;
	36259	 75875	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36259	 75875	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36262	 75876	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36262	 75876	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36264	 75877	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36264	 75877	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36266	 75878	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36266	 75878	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36267	 75879	 0.000871826	 0.0435913	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36267	 75879	 0.000871826	 0.0435913	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36270	 75880	 0.000216277	 0.0162208	 0.0	 900.0	 900.0	 900.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36271	 75882	 0.000364971	 0.0291977	 0.0	 500.0	 500.0	 500.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36274	 75884	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36274	 75884	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36275	 75885	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.98125	 0.0	 1	 -30.0	 30.0;
	36275	 75885	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.98125	 0.0	 1	 -30.0	 30.0;
	36276	 75886	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36276	 75886	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36277	 75887	 0.00186264	 0.0726428	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36277	 75887	 0.00186264	 0.0726428	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36279	 75888	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36279	 75888	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36281	 75889	 0.000871826	 0.0435913	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36282	 75891	 0.00314427	 0.122626	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36282	 75891	 0.00314427	 0.122626	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36285	 75892	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36285	 75892	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36286	 75893	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36286	 75893	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36288	 75894	 0.000389246	 0.0272472	 0.0	 400.0	 400.0	 400.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36291	 75896	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36291	 75896	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36292	 75897	 0.00186264	 0.0726428	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36292	 75897	 0.00186264	 0.0726428	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36294	 75898	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36294	 75898	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36295	 75899	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36295	 75899	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36297	 75900	 0.00806032	 0.24987	 0.0	 50.0	 50.0	 50.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	36297	 75900	 0.00806032	 0.24987	 0.0	 50.0	 50.0	 50.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	36298	 75901	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36298	 75901	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36300	 75902	 0.000278067	 0.0194647	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36303	 75904	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36303	 75904	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36309	 75905	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36309	 75905	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36316	 75906	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36316	 75906	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36317	 75907	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36317	 75907	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36318	 75908	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36318	 75908	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36322	 75909	 0.000272479	 0.0217983	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36327	 75911	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36327	 75911	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36328	 75912	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36328	 75912	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36335	 75913	 0.000209599	 0.0167679	 0.0	 650.0	 650.0	 650.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36337	 75915	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36337	 75915	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36345	 75916	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36345	 75916	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36348	 75917	 0.00806032	 0.24987	 0.0	 50.0	 50.0	 50.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36348	 75917	 0.00806032	 0.24987	 0.0	 50.0	 50.0	 50.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36351	 75918	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36351	 75918	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36355	 75919	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36355	 75919	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36357	 75920	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36357	 75920	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36359	 75921	 0.000871826	 0.0435913	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36359	 75921	 0.000871826	 0.0435913	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36360	 75922	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	36360	 75922	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	36361	 75923	 0.000698589	 0.0363266	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36361	 75923	 0.000698589	 0.0363266	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36363	 75924	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36363	 75924	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36365	 75925	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36365	 75925	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36366	 75926	 0.000871826	 0.0435913	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36366	 75926	 0.000871826	 0.0435913	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36367	 75927	 0.000322934	 0.0242201	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36367	 75927	 0.000322934	 0.0242201	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36368	 75928	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36368	 75928	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36370	 75929	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36370	 75929	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36372	 75930	 0.00138372	 0.0691862	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36372	 75930	 0.00138372	 0.0691862	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36375	 75931	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36375	 75931	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36377	 75932	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36377	 75932	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36380	 75933	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36380	 75933	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36393	 75934	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36393	 75934	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36396	 75935	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36396	 75935	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36397	 75936	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36397	 75936	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36399	 75937	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36399	 75937	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36401	 75938	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36401	 75938	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36402	 75939	 0.000389246	 0.0272472	 0.0	 400.0	 400.0	 400.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36410	 75941	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.98125	 0.0	 1	 -30.0	 30.0;
	36410	 75941	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.98125	 0.0	 1	 -30.0	 30.0;
	36416	 75942	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36416	 75942	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36418	 75943	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36418	 75943	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36422	 75944	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36422	 75944	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36424	 75945	 0.003027	 0.108958	 0.0	 392.0	 392.0	 392.0	 0.975	 15.0	 1	 -30.0	 30.0;
	36424	 75945	 0.003027	 0.108958	 0.0	 392.0	 392.0	 392.0	 0.975	 15.0	 1	 -30.0	 30.0;
	36426	 75946	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36426	 75946	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36428	 75947	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36428	 75947	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36431	 75948	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36431	 75948	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36433	 75949	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36433	 75949	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36434	 75950	 0.00806032	 0.24987	 0.0	 50.0	 50.0	 50.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36434	 75950	 0.00806032	 0.24987	 0.0	 50.0	 50.0	 50.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36435	 75951	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36435	 75951	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36436	 75952	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36436	 75952	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36439	 75953	 0.000130347	 0.0104278	 0.0	 1400.0	 1400.0	 1400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36445	 75956	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36445	 75956	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36446	 75957	 0.000389246	 0.0272472	 0.0	 400.0	 400.0	 400.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36447	 75959	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36447	 75959	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36448	 75960	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	36448	 75960	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	36450	 75961	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	36450	 75961	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	36451	 75962	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36451	 75962	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36452	 75963	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	36452	 75963	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	36453	 75964	 0.000278067	 0.0194647	 0.0	 750.0	 750.0	 750.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36454	 75967	 0.000617794	 0.0432456	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36454	 75967	 0.000617794	 0.0432456	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36457	 75968	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36457	 75968	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36458	 75969	 0.000576621	 0.0311375	 0.0	 350.0	 350.0	 350.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36460	 75971	 0.00186264	 0.0726428	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36460	 75971	 0.00186264	 0.0726428	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36464	 75972	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36464	 75972	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36470	 75973	 0.000915187	 0.0494201	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36470	 75973	 0.000915187	 0.0494201	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36471	 75974	 0.00510914	 0.183929	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36471	 75974	 0.00510914	 0.183929	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36473	 75975	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36473	 75975	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36475	 75976	 0.00510914	 0.183929	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36475	 75976	 0.00510914	 0.183929	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36477	 75977	 0.000512547	 0.038441	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36478	 75979	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36478	 75979	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36480	 75980	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36480	 75980	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36483	 75981	 0.000158683	 0.0126947	 0.0	 1150.0	 1150.0	 1150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36490	 75983	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36490	 75983	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36492	 75984	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36492	 75984	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36494	 75985	 0.00186264	 0.0726428	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36494	 75985	 0.00186264	 0.0726428	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36500	 75986	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36500	 75986	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36502	 75987	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	36502	 75987	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	36508	 75988	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36508	 75988	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36510	 75989	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36510	 75989	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36514	 75990	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36514	 75990	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36515	 75991	 0.00314427	 0.122626	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36515	 75991	 0.00314427	 0.122626	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36517	 75992	 0.0019654	 0.0864777	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36517	 75992	 0.0019654	 0.0864777	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36519	 75993	 0.00314427	 0.122626	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36519	 75993	 0.00314427	 0.122626	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36521	 75994	 0.000698589	 0.0363266	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36524	 75996	 0.000871826	 0.0435913	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36524	 75996	 0.000871826	 0.0435913	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36525	 75997	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36525	 75997	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36526	 75998	 0.000871826	 0.0435913	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36535	 76000	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36535	 76000	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36539	 76001	 0.000871826	 0.0435913	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36540	 76003	 0.003471	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36540	 76003	 0.003471	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36546	 76005	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36546	 76005	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36549	 76006	 0.000322934	 0.0242201	 0.0	 450.0	 450.0	 450.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36552	 76008	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36552	 76008	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36554	 76009	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36554	 76009	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36557	 76010	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36557	 76010	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36559	 76011	 0.001238	 0.054486	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36559	 76011	 0.001238	 0.054486	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36561	 76012	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36561	 76012	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36563	 76013	 0.000216277	 0.0162208	 0.0	 900.0	 900.0	 900.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36566	 76016	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36566	 76016	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36575	 76017	 0.000871826	 0.0435913	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36575	 76017	 0.000871826	 0.0435913	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36578	 76018	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36578	 76018	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36579	 76019	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36579	 76019	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36583	 76020	 0.0019654	 0.0864777	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36583	 76020	 0.0019654	 0.0864777	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36584	 76021	 0.00186264	 0.0726428	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36584	 76021	 0.00186264	 0.0726428	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36587	 76022	 0.00806032	 0.24987	 0.0	 50.0	 50.0	 50.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36587	 76022	 0.00806032	 0.24987	 0.0	 50.0	 50.0	 50.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36589	 76023	 0.00110877	 0.057656	 0.0	 300.0	 300.0	 300.0	 0.98125	 0.0	 1	 -30.0	 30.0;
	36589	 76023	 0.00110877	 0.057656	 0.0	 300.0	 300.0	 300.0	 0.98125	 0.0	 1	 -30.0	 30.0;
	36590	 76024	 0.001965	 0.086478	 0.0	 200.0	 200.0	 200.0	 0.99375	 10.0	 1	 -30.0	 30.0;
	36590	 76024	 0.001965	 0.086478	 0.0	 200.0	 200.0	 200.0	 0.99375	 10.0	 1	 -30.0	 30.0;
	36595	 76025	 0.00806032	 0.24987	 0.0	 50.0	 50.0	 50.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36595	 76025	 0.00806032	 0.24987	 0.0	 50.0	 50.0	 50.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36596	 76026	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36596	 76026	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	36598	 76027	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.98125	 0.0	 1	 -30.0	 30.0;
	36598	 76027	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.98125	 0.0	 1	 -30.0	 30.0;
	36601	 76028	 0.000272479	 0.0217983	 0.0	 500.0	 500.0	 500.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37718	 76030	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37718	 76030	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37725	 76032	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37725	 76032	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37731	 76033	 0.00032949	 0.0230643	 0.0	 750.0	 750.0	 750.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37739	 76035	 0.00189724	 0.0834784	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37739	 76035	 0.00189724	 0.0834784	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37740	 76036	 0.00186264	 0.0726428	 0.0	 150.0	 150.0	 150.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	37740	 76036	 0.00186264	 0.0726428	 0.0	 150.0	 150.0	 150.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	37741	 76037	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 1.025	 0.0	 1	 -30.0	 30.0;
	37741	 76037	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 1.025	 0.0	 1	 -30.0	 30.0;
	37742	 76038	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37742	 76038	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37744	 76039	 0.000278067	 0.0194647	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37749	 76041	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37749	 76041	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37755	 76042	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37755	 76042	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37757	 76043	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37757	 76043	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37762	 76044	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37762	 76044	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37773	 76045	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37773	 76045	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37775	 76046	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37775	 76046	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37776	 76047	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37776	 76047	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37788	 76048	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37788	 76048	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37789	 76049	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37789	 76049	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37792	 76050	 0.000207601	 0.01557	 0.0	 700.0	 700.0	 700.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37793	 76052	 0.003471	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37793	 76052	 0.003471	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37797	 76053	 0.00314427	 0.122626	 0.0	 150.0	 150.0	 150.0	 1.025	 0.0	 1	 -30.0	 30.0;
	37797	 76053	 0.00314427	 0.122626	 0.0	 150.0	 150.0	 150.0	 1.025	 0.0	 1	 -30.0	 30.0;
	37803	 76054	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37803	 76054	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37807	 76055	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37807	 76055	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37810	 76056	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37810	 76056	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37813	 76057	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37813	 76057	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37815	 76058	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37815	 76058	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37816	 76059	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37816	 76059	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37820	 76060	 0.000389246	 0.0272472	 0.0	 400.0	 400.0	 400.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37826	 76062	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37826	 76062	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37827	 76063	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37827	 76063	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37833	 76064	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37833	 76064	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37835	 76065	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37835	 76065	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37837	 76066	 0.000389246	 0.0272472	 0.0	 400.0	 400.0	 400.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37840	 76068	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37840	 76068	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37843	 76069	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37843	 76069	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37844	 76070	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37844	 76070	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37846	 76071	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37846	 76071	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37852	 76072	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37852	 76072	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37855	 76073	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37855	 76073	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37856	 76074	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37856	 76074	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37858	 76075	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37858	 76075	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37866	 76076	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37866	 76076	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37870	 76077	 0.000118469	 0.00947752	 0.0	 1150.0	 1150.0	 1150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37871	 76079	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37871	 76079	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37876	 76080	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37876	 76080	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37878	 76081	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37878	 76081	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37879	 76082	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37879	 76082	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37890	 76083	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37890	 76083	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37891	 76084	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37891	 76084	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37892	 76085	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37892	 76085	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37896	 76086	 0.000698589	 0.0363266	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37896	 76086	 0.000698589	 0.0363266	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37898	 76087	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37898	 76087	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37918	 76088	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	37918	 76088	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	37919	 76089	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37919	 76089	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37920	 76090	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	37920	 76090	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	37921	 76091	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37921	 76091	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37925	 76092	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37925	 76092	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37928	 76093	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37928	 76093	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37930	 76094	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37930	 76094	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37931	 76095	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37931	 76095	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37932	 76096	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	37932	 76096	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	37934	 76097	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37934	 76097	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37937	 76098	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37937	 76098	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37939	 76099	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37939	 76099	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37946	 76100	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37946	 76100	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37954	 76101	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37954	 76101	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37966	 76102	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37966	 76102	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37970	 76103	 0.000322934	 0.0242201	 0.0	 450.0	 450.0	 450.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37972	 76105	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37972	 76105	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37986	 76106	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37986	 76106	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37987	 76107	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37987	 76107	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37990	 76108	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	37990	 76108	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	37995	 76109	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37995	 76109	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37997	 76110	 0.000699	 0.036327	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37997	 76110	 0.000699	 0.036327	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	37999	 76111	 0.000389246	 0.0272472	 0.0	 400.0	 400.0	 400.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38000	 76113	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38000	 76113	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38004	 76114	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38004	 76114	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38006	 76115	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.98125	 0.0	 1	 -30.0	 30.0;
	38006	 76115	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.98125	 0.0	 1	 -30.0	 30.0;
	38007	 76116	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	38007	 76116	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	38015	 76117	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38015	 76117	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38017	 76118	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38017	 76118	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38021	 76119	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38021	 76119	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38022	 76120	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.98125	 0.0	 1	 -30.0	 30.0;
	38022	 76120	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.98125	 0.0	 1	 -30.0	 30.0;
	38027	 76121	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38027	 76121	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38031	 76122	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38031	 76122	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38034	 76123	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38034	 76123	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38035	 76124	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38035	 76124	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38036	 76125	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38036	 76125	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38048	 76126	 0.000871826	 0.0435913	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38054	 76128	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38054	 76128	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38056	 76129	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38056	 76129	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38065	 76130	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38065	 76130	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38067	 76131	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.98125	 0.0	 1	 -30.0	 30.0;
	38067	 76131	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.98125	 0.0	 1	 -30.0	 30.0;
	38068	 76132	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	38068	 76132	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	38069	 76133	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	38069	 76133	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	38070	 76134	 0.001238	 0.054486	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38070	 76134	 0.001238	 0.054486	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38072	 76135	 0.000158683	 0.0126947	 0.0	 1150.0	 1150.0	 1150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38074	 76138	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	38074	 76138	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	38077	 76139	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38077	 76139	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38079	 76140	 0.003471	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38079	 76140	 0.003471	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38080	 76141	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38080	 76141	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38083	 76142	 0.00186264	 0.0726428	 0.0	 150.0	 150.0	 150.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	38083	 76142	 0.00186264	 0.0726428	 0.0	 150.0	 150.0	 150.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	38086	 76143	 0.000871826	 0.0435913	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38088	 76145	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38088	 76145	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38091	 76146	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38091	 76146	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38095	 76147	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38095	 76147	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38099	 76148	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38099	 76148	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38105	 76149	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38105	 76149	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38106	 76150	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38106	 76150	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38109	 76151	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38109	 76151	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38113	 76152	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38113	 76152	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38118	 76153	 0.003471	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38118	 76153	 0.003471	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38119	 76154	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38119	 76154	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38120	 76155	 0.003471	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38120	 76155	 0.003471	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38121	 76156	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38121	 76156	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38131	 76157	 0.000871826	 0.0435913	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38133	 76159	 0.000871826	 0.0435913	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38135	 76161	 0.000389246	 0.0272472	 0.0	 400.0	 400.0	 400.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38138	 76163	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38138	 76163	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38141	 76164	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38141	 76164	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38143	 76165	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38143	 76165	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38144	 76166	 0.000322934	 0.0242201	 0.0	 450.0	 450.0	 450.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38149	 76168	 0.000698589	 0.0363266	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38149	 76168	 0.000698589	 0.0363266	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38151	 76169	 0.000698589	 0.0363266	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38159	 76171	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38159	 76171	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38160	 76172	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38160	 76172	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38162	 76173	 0.000521375	 0.0364963	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38162	 76173	 0.000521375	 0.0364963	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38163	 76174	 0.000272479	 0.0217983	 0.0	 500.0	 500.0	 500.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38165	 76176	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38165	 76176	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38170	 76177	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38170	 76177	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38174	 76178	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38174	 76178	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38176	 76179	 0.000322934	 0.0242201	 0.0	 450.0	 450.0	 450.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38179	 76181	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38179	 76181	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38182	 76182	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	38182	 76182	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	38183	 76183	 0.000389246	 0.0272472	 0.0	 400.0	 400.0	 400.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38185	 76185	 0.000698589	 0.0363266	 0.0	 300.0	 300.0	 300.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	38185	 76185	 0.000698589	 0.0363266	 0.0	 300.0	 300.0	 300.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	38188	 76186	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.98125	 0.0	 1	 -30.0	 30.0;
	38188	 76186	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.98125	 0.0	 1	 -30.0	 30.0;
	38189	 76187	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38189	 76187	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38195	 76188	 0.000260688	 0.0182481	 0.0	 800.0	 800.0	 800.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38201	 76190	 0.00117927	 0.061322	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38201	 76190	 0.00117927	 0.061322	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38203	 76191	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38203	 76191	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38207	 76192	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	38207	 76192	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	38208	 76193	 0.000521375	 0.0364963	 0.0	 400.0	 400.0	 400.0	 0.98125	 0.0	 1	 -30.0	 30.0;
	38208	 76193	 0.000521375	 0.0364963	 0.0	 400.0	 400.0	 400.0	 0.98125	 0.0	 1	 -30.0	 30.0;
	38209	 76194	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38209	 76194	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38210	 76195	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38210	 76195	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38212	 76196	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38212	 76196	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38215	 76197	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38215	 76197	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38218	 76198	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38218	 76198	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38219	 76199	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38219	 76199	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38220	 76200	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38220	 76200	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38225	 76201	 0.00806032	 0.24987	 0.0	 50.0	 50.0	 50.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38225	 76201	 0.00806032	 0.24987	 0.0	 50.0	 50.0	 50.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38226	 76202	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38226	 76202	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38227	 76203	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38227	 76203	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38230	 76204	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38230	 76204	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38232	 76205	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38232	 76205	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38234	 76206	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38234	 76206	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38235	 76207	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38235	 76207	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38239	 76208	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38239	 76208	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38242	 76209	 0.00806032	 0.24987	 0.0	 50.0	 50.0	 50.0	 0.98125	 0.0	 1	 -30.0	 30.0;
	38242	 76209	 0.00806032	 0.24987	 0.0	 50.0	 50.0	 50.0	 0.98125	 0.0	 1	 -30.0	 30.0;
	38244	 76210	 0.000242201	 0.0181651	 0.0	 600.0	 600.0	 600.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38246	 76212	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38246	 76212	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38254	 76213	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38254	 76213	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38256	 76214	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38256	 76214	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38258	 76215	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38258	 76215	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38262	 76216	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38262	 76216	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38263	 76217	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38263	 76217	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38265	 76218	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38265	 76218	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38273	 76219	 0.00186264	 0.0726428	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38273	 76219	 0.00186264	 0.0726428	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38277	 76220	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38277	 76220	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38286	 76221	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38286	 76221	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38288	 76222	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38288	 76222	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38289	 76223	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38289	 76223	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38295	 76224	 0.003471	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38295	 76224	 0.003471	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38297	 76225	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.98125	 0.0	 1	 -30.0	 30.0;
	38297	 76225	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.98125	 0.0	 1	 -30.0	 30.0;
	38302	 76226	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38302	 76226	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38303	 76227	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38303	 76227	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38306	 76228	 0.000158683	 0.0126947	 0.0	 1150.0	 1150.0	 1150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38311	 76231	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38311	 76231	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38312	 76232	 0.000698589	 0.0363266	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38312	 76232	 0.000698589	 0.0363266	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38313	 76233	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38313	 76233	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38320	 76234	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38320	 76234	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38324	 76235	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38324	 76235	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38325	 76236	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38325	 76236	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38332	 76237	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	38332	 76237	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	38333	 76238	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	38333	 76238	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	38339	 76239	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38339	 76239	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38341	 76240	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.98125	 0.0	 1	 -30.0	 30.0;
	38341	 76240	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.98125	 0.0	 1	 -30.0	 30.0;
	38343	 76241	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38343	 76241	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38346	 76242	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38346	 76242	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38349	 76243	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38349	 76243	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38350	 76244	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38350	 76244	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38353	 76245	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38353	 76245	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38354	 76246	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	38354	 76246	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	38357	 76247	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38357	 76247	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38362	 76248	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	38362	 76248	 0.00123832	 0.0544859	 0.0	 200.0	 200.0	 200.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	38367	 76249	 0.000432466	 0.0345973	 0.0	 500.0	 500.0	 500.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	38368	 76251	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	38368	 76251	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	38370	 76252	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38370	 76252	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38373	 76253	 0.000278067	 0.0194647	 0.0	 750.0	 750.0	 750.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	38375	 76256	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38375	 76256	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38377	 76257	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	38377	 76257	 0.00347088	 0.124952	 0.0	 100.0	 100.0	 100.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75433	 75434	 0.000207601	 0.01557	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75433	 75434	 0.000207601	 0.01557	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75434	 75435	 0.000303003	 0.0227253	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75434	 75435	 0.000303003	 0.0227253	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75435	 35250	 0.000459964	 0.0367971	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75435	 35250	 0.000459964	 0.0367971	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75436	 75437	 0.000207601	 0.01557	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75436	 75437	 0.000207601	 0.01557	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75437	 75438	 0.000303003	 0.0227253	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75437	 75438	 0.000303003	 0.0227253	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75438	 35251	 0.000545137	 0.0408853	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75438	 35251	 0.000545137	 0.0408853	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75439	 75440	 0.000123854	 0.00990832	 0.0	 1100.0	 1100.0	 1100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75439	 75440	 0.000123854	 0.00990832	 0.0	 1100.0	 1100.0	 1100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75440	 35252	 0.000256274	 0.0192205	 0.0	 900.0	 900.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75440	 35252	 0.000256274	 0.0192205	 0.0	 900.0	 900.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75441	 75442	 0.000576621	 0.0311375	 0.0	 350.0	 350.0	 350.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	75441	 75442	 0.000576621	 0.0311375	 0.0	 350.0	 350.0	 350.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	75442	 75443	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.01875	 0.0	 1	 -30.0	 30.0;
	75442	 75443	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.01875	 0.0	 1	 -30.0	 30.0;
	75443	 35253	 0.00147171	 0.0735853	 0.0	 250.0	 250.0	 250.0	 1.025	 0.0	 1	 -30.0	 30.0;
	75443	 35253	 0.00147171	 0.0735853	 0.0	 250.0	 250.0	 250.0	 1.025	 0.0	 1	 -30.0	 30.0;
	75444	 75445	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75444	 75445	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75445	 35255	 0.00147171	 0.0735853	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75445	 35255	 0.00147171	 0.0735853	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75446	 75447	 0.000207598	 0.0145319	 0.0	 750.0	 750.0	 750.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	75446	 75447	 0.000207598	 0.0145319	 0.0	 750.0	 750.0	 750.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	75447	 75448	 0.000303003	 0.0227253	 0.0	 550.0	 550.0	 550.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75447	 75448	 0.000303003	 0.0227253	 0.0	 550.0	 550.0	 550.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75448	 35256	 0.000459964	 0.0367971	 0.0	 500.0	 500.0	 500.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75448	 35256	 0.000459964	 0.0367971	 0.0	 500.0	 500.0	 500.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75449	 75450	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75449	 75450	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75450	 35257	 0.00147171	 0.0735853	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75450	 35257	 0.00147171	 0.0735853	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75452	 75453	 0.000698589	 0.0363266	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75452	 75453	 0.000698589	 0.0363266	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75453	 35260	 0.00138372	 0.0691862	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75453	 35260	 0.00138372	 0.0691862	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75454	 75455	 0.000240366	 0.0192293	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75454	 75455	 0.000240366	 0.0192293	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75456	 75457	 0.000576621	 0.0311375	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75456	 75457	 0.000576621	 0.0311375	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75457	 35262	 0.000419357	 0.0314518	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75457	 35262	 0.000419357	 0.0314518	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75462	 75463	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75462	 75463	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75463	 35267	 0.00147171	 0.0735853	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75463	 35267	 0.00147171	 0.0735853	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75464	 75465	 0.000223192	 0.0156234	 0.0	 800.0	 800.0	 800.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75464	 75465	 0.000223192	 0.0156234	 0.0	 800.0	 800.0	 800.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75465	 35268	 0.000350445	 0.0262834	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75465	 35268	 0.000350445	 0.0262834	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75466	 75467	 0.000161	 0.01211	 0.0	 900.0	 900.0	 900.0	 1.0	 -2.0	 1	 -30.0	 30.0;
	75466	 75467	 0.000161	 0.01211	 0.0	 900.0	 900.0	 900.0	 1.0	 -2.0	 1	 -30.0	 30.0;
	75469	 75470	 0.000698589	 0.0363266	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75469	 75470	 0.000698589	 0.0363266	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75470	 35271	 0.00138372	 0.0691862	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75470	 35271	 0.00138372	 0.0691862	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75471	 75472	 0.0009998	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75471	 75472	 0.0009998	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75472	 35272	 0.00189724	 0.0834784	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75472	 35272	 0.00189724	 0.0834784	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75476	 75477	 0.000389246	 0.0272472	 0.0	 400.0	 400.0	 400.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75476	 75477	 0.000389246	 0.0272472	 0.0	 400.0	 400.0	 400.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75477	 75478	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75477	 75478	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75478	 35278	 0.00147171	 0.0735853	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75478	 35278	 0.00147171	 0.0735853	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75480	 75481	 0.000698589	 0.0363266	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75480	 75481	 0.000698589	 0.0363266	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75481	 75482	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75481	 75482	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75482	 35282	 0.00147171	 0.0735853	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75482	 35282	 0.00147171	 0.0735853	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75486	 75487	 0.000576621	 0.0311375	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75486	 75487	 0.000576621	 0.0311375	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75487	 35293	 0.00110877	 0.057656	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75487	 35293	 0.00110877	 0.057656	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75493	 75494	 0.000277753	 0.0208315	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75493	 75494	 0.000277753	 0.0208315	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75494	 35304	 0.000459964	 0.0367971	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75494	 35304	 0.000459964	 0.0367971	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75496	 75497	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75496	 75497	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75497	 35306	 0.0046371	 0.166936	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75497	 35306	 0.0046371	 0.166936	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75498	 75499	 0.000312	 0.024998	 0.0	 500.0	 500.0	 500.0	 1.00625	 -5.0	 1	 -30.0	 30.0;
	75498	 75499	 0.000312	 0.024998	 0.0	 500.0	 500.0	 500.0	 1.00625	 -5.0	 1	 -30.0	 30.0;
	75501	 75502	 0.000161467	 0.01211	 0.0	 900.0	 900.0	 900.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75501	 75502	 0.000161467	 0.01211	 0.0	 900.0	 900.0	 900.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75505	 75506	 0.00107032	 0.0556564	 0.0	 300.0	 300.0	 300.0	 0.98125	 0.0	 1	 -30.0	 30.0;
	75505	 75506	 0.00107032	 0.0556564	 0.0	 300.0	 300.0	 300.0	 0.98125	 0.0	 1	 -30.0	 30.0;
	75506	 35348	 0.00209	 0.091976	 0.0	 200.0	 200.0	 200.0	 0.975	 3.0	 1	 -30.0	 30.0;
	75506	 35348	 0.00209	 0.091976	 0.0	 200.0	 200.0	 200.0	 0.975	 3.0	 1	 -30.0	 30.0;
	75508	 75509	 0.000207598	 0.0145319	 0.0	 750.0	 750.0	 750.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75508	 75509	 0.000207598	 0.0145319	 0.0	 750.0	 750.0	 750.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75509	 75510	 0.000303003	 0.0227253	 0.0	 550.0	 550.0	 550.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75509	 75510	 0.000303003	 0.0227253	 0.0	 550.0	 550.0	 550.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75510	 35350	 0.000459964	 0.0367971	 0.0	 500.0	 500.0	 500.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75510	 35350	 0.000459964	 0.0367971	 0.0	 500.0	 500.0	 500.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75511	 75512	 0.000370337	 0.0277753	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75511	 75512	 0.000370337	 0.0277753	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75512	 35351	 0.000973	 0.052562	 0.0	 350.0	 350.0	 350.0	 1.0	 -12.0	 1	 -30.0	 30.0;
	75513	 75514	 0.000322934	 0.0242201	 0.0	 450.0	 450.0	 450.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	75513	 75514	 0.000322934	 0.0242201	 0.0	 450.0	 450.0	 450.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	75514	 75515	 0.000661262	 0.0357082	 0.0	 350.0	 350.0	 350.0	 1.025	 0.0	 1	 -30.0	 30.0;
	75514	 75515	 0.000661262	 0.0357082	 0.0	 350.0	 350.0	 350.0	 1.025	 0.0	 1	 -30.0	 30.0;
	75515	 35352	 0.000973378	 0.0525624	 0.0	 350.0	 350.0	 350.0	 1.025	 0.0	 1	 -30.0	 30.0;
	75515	 35352	 0.000973378	 0.0525624	 0.0	 350.0	 350.0	 350.0	 1.025	 0.0	 1	 -30.0	 30.0;
	75516	 75517	 0.000883446	 0.0477061	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75516	 75517	 0.000883446	 0.0477061	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75517	 35353	 0.00117927	 0.061322	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75517	 35353	 0.00117927	 0.061322	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75519	 75520	 0.0009998	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75519	 75520	 0.0009998	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75521	 75522	 0.0009998	 0.04999	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75521	 75522	 0.0009998	 0.04999	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75522	 35357	 0.00133573	 0.0667866	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75522	 35357	 0.00133573	 0.0667866	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75524	 75525	 0.0009998	 0.04999	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75524	 75525	 0.0009998	 0.04999	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75525	 35359	 0.00209037	 0.0919762	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75525	 35359	 0.00209037	 0.0919762	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75527	 75528	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	75527	 75528	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	75529	 75530	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75529	 75530	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75530	 35362	 0.00133573	 0.0667866	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75530	 35362	 0.00133573	 0.0667866	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75532	 75533	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 -5.0	 1	 -30.0	 30.0;
	75532	 75533	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 -5.0	 1	 -30.0	 30.0;
	75533	 35364	 0.002854	 0.111297	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75533	 35364	 0.002854	 0.111297	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75536	 75537	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75536	 75537	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75537	 35369	 0.00189724	 0.0834784	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75537	 35369	 0.00189724	 0.0834784	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75538	 75539	 0.0009998	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	75538	 75539	 0.0009998	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	75539	 35374	 0.00209037	 0.0919762	 0.0	 200.0	 200.0	 200.0	 1.025	 0.0	 1	 -30.0	 30.0;
	75539	 35374	 0.00209037	 0.0919762	 0.0	 200.0	 200.0	 200.0	 1.025	 0.0	 1	 -30.0	 30.0;
	75540	 75541	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75541	 35426	 0.00147171	 0.0735853	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75542	 75543	 0.000698589	 0.0363266	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75543	 35428	 0.00138372	 0.0691862	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75546	 75547	 0.000129752	 0.0103801	 0.0	 1050.0	 1050.0	 1050.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75547	 35431	 0.000256274	 0.0192205	 0.0	 900.0	 900.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75552	 75553	 0.000404813	 0.0303609	 0.0	 550.0	 550.0	 550.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75553	 35441	 0.000545137	 0.0408853	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75559	 75560	 0.000661262	 0.0357082	 0.0	 350.0	 350.0	 350.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75560	 35463	 0.00107032	 0.0556564	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75580	 75581	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75581	 35509	 0.00133573	 0.0667866	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75598	 75599	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75599	 35565	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75604	 75605	 0.000261938	 0.0196453	 0.0	 850.0	 850.0	 850.0	 1.025	 0.0	 1	 -30.0	 30.0;
	75605	 35580	 0.000350445	 0.0262834	 0.0	 700.0	 700.0	 700.0	 1.025	 0.0	 1	 -30.0	 30.0;
	75606	 75607	 0.0009998	 0.04999	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75607	 35587	 0.00189724	 0.0834784	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75622	 75623	 0.000242201	 0.0181651	 0.0	 600.0	 600.0	 600.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	75623	 75624	 0.000370337	 0.0277753	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75624	 35619	 0.000657076	 0.0459953	 0.0	 400.0	 400.0	 400.0	 1.025	 0.0	 1	 -30.0	 30.0;
	75631	 75632	 0.000170965	 0.0128224	 0.0	 850.0	 850.0	 850.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75632	 75633	 0.000240366	 0.0192293	 0.0	 650.0	 650.0	 650.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75633	 35641	 0.000446021	 0.0334516	 0.0	 550.0	 550.0	 550.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75636	 75637	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75637	 35646	 0.00133573	 0.0667866	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75638	 75639	 0.000118469	 0.00947752	 0.0	 1150.0	 1150.0	 1150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75639	 75640	 0.000185169	 0.0138877	 0.0	 900.0	 900.0	 900.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75640	 35650	 0.000272568	 0.0204426	 0.0	 900.0	 900.0	 900.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75644	 75645	 0.0009998	 0.04999	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75645	 35660	 0.00189724	 0.0834784	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75646	 75647	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75647	 35662	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75648	 75649	 0.000698589	 0.0363266	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75649	 75650	 0.0009998	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75650	 35664	 0.00147171	 0.0735853	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75652	 75653	 0.000446383	 0.0312468	 0.0	 400.0	 400.0	 400.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	75653	 35669	 0.00107032	 0.0556564	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75666	 75667	 0.000170965	 0.0128224	 0.0	 850.0	 850.0	 850.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75667	 35712	 0.000329495	 0.0247121	 0.0	 700.0	 700.0	 700.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75668	 75669	 0.000242201	 0.0181651	 0.0	 600.0	 600.0	 600.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75669	 35714	 0.000512547	 0.038441	 0.0	 450.0	 450.0	 450.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75684	 75685	 0.000446383	 0.0312468	 0.0	 400.0	 400.0	 400.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	75685	 35774	 0.00107032	 0.0556564	 0.0	 300.0	 300.0	 300.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	75691	 75692	 0.000303003	 0.0227253	 0.0	 550.0	 550.0	 550.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75692	 35797	 0.000494771	 0.0371078	 0.0	 450.0	 450.0	 450.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75695	 75696	 0.000207598	 0.0145319	 0.0	 750.0	 750.0	 750.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75696	 35806	 0.00038441	 0.0288308	 0.0	 600.0	 600.0	 600.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75702	 75703	 0.000312476	 0.024998	 0.0	 500.0	 500.0	 500.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75703	 35822	 0.000494771	 0.0371078	 0.0	 450.0	 450.0	 450.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75722	 75723	 0.000242201	 0.0181651	 0.0	 600.0	 600.0	 600.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75723	 75724	 0.000370337	 0.0277753	 0.0	 450.0	 450.0	 450.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75724	 35862	 0.000545137	 0.0408853	 0.0	 450.0	 450.0	 450.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75741	 75742	 0.000198794	 0.0159035	 0.0	 1050.0	 1050.0	 1050.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75742	 35915	 0.000272568	 0.0204426	 0.0	 900.0	 900.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75744	 75745	 0.000242201	 0.0181651	 0.0	 600.0	 600.0	 600.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75745	 75746	 0.000370337	 0.0277753	 0.0	 450.0	 450.0	 450.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75746	 35922	 0.000545137	 0.0408853	 0.0	 450.0	 450.0	 450.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75747	 75748	 0.000207601	 0.01557	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75748	 35924	 0.00038441	 0.0288308	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75750	 75751	 0.000152969	 0.0114727	 0.0	 950.0	 950.0	 950.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75751	 35926	 0.00032949	 0.0230643	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75753	 75754	 0.0009998	 0.04999	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75754	 35929	 0.00189724	 0.0834784	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75764	 75765	 0.000170965	 0.0128224	 0.0	 850.0	 850.0	 850.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75765	 75766	 0.000240366	 0.0192293	 0.0	 650.0	 650.0	 650.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75766	 35953	 0.000353819	 0.0283055	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75775	 75776	 0.0009998	 0.04999	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75776	 35977	 0.00189724	 0.0834784	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75779	 75780	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75780	 35980	 0.00133573	 0.0667866	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75807	 75808	 0.000661262	 0.0357082	 0.0	 350.0	 350.0	 350.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75808	 36071	 0.00107032	 0.0556564	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75814	 75815	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75815	 36103	 0.00147171	 0.0735853	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75818	 75819	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75819	 36117	 0.00133573	 0.0667866	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75828	 75829	 0.000238071	 0.016665	 0.0	 750.0	 750.0	 750.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75829	 36140	 0.000408853	 0.0306639	 0.0	 600.0	 600.0	 600.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75841	 75842	 0.000175423	 0.0131567	 0.0	 950.0	 950.0	 950.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75842	 36170	 0.000328538	 0.0229977	 0.0	 800.0	 800.0	 800.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75844	 75845	 0.000156238	 0.012499	 0.0	 1000.0	 1000.0	 1000.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75845	 36190	 0.000288602	 0.0216451	 0.0	 850.0	 850.0	 850.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75863	 75864	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75864	 36237	 0.00133573	 0.0667866	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75866	 75867	 0.000446383	 0.0312468	 0.0	 400.0	 400.0	 400.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75867	 36245	 0.00107032	 0.0556564	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75871	 75872	 0.000136239	 0.0108991	 0.0	 1000.0	 1000.0	 1000.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75872	 36253	 0.000308897	 0.0216228	 0.0	 800.0	 800.0	 800.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75880	 75881	 0.000207601	 0.01557	 0.0	 700.0	 700.0	 700.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75881	 36270	 0.000419357	 0.0314518	 0.0	 550.0	 550.0	 550.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75882	 75883	 0.000883446	 0.0477061	 0.0	 350.0	 350.0	 350.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75883	 36271	 0.00117927	 0.061322	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75889	 75890	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75890	 36281	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75894	 75895	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75895	 36288	 0.00133573	 0.0667866	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75902	 75903	 0.000242201	 0.0181651	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75903	 36300	 0.000512547	 0.038441	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75909	 75910	 0.000446383	 0.0312468	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75910	 36322	 0.00107032	 0.0556564	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75913	 75914	 0.000312476	 0.024998	 0.0	 500.0	 500.0	 500.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75914	 36335	 0.000596368	 0.0417457	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75939	 75940	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75940	 36402	 0.00133573	 0.0667866	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75953	 75954	 0.000129752	 0.0103801	 0.0	 1050.0	 1050.0	 1050.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75954	 75955	 0.000223192	 0.0156234	 0.0	 800.0	 800.0	 800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75955	 36439	 0.000350445	 0.0262834	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75957	 75958	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75958	 36446	 0.00133573	 0.0667866	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75964	 75965	 0.000242201	 0.0181651	 0.0	 600.0	 600.0	 600.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75965	 75966	 0.000370337	 0.0277753	 0.0	 450.0	 450.0	 450.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75966	 36453	 0.000545137	 0.0408853	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75969	 75970	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75970	 36458	 0.00133573	 0.0667866	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75977	 75978	 0.000661262	 0.0357082	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75978	 36477	 0.00117927	 0.061322	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75981	 75982	 0.000161467	 0.01211	 0.0	 900.0	 900.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75982	 36483	 0.000329495	 0.0247121	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75994	 75995	 0.0009998	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75995	 36521	 0.00189724	 0.0834784	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75998	 75999	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	75999	 36526	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76001	 76002	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76002	 36539	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76006	 76007	 0.000661262	 0.0357082	 0.0	 350.0	 350.0	 350.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76007	 36549	 0.00107032	 0.0556564	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76013	 76014	 0.000207601	 0.01557	 0.0	 700.0	 700.0	 700.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76014	 76015	 0.000303003	 0.0227253	 0.0	 550.0	 550.0	 550.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76015	 36563	 0.000459964	 0.0367971	 0.0	 500.0	 500.0	 500.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76028	 76029	 0.000661262	 0.0357082	 0.0	 350.0	 350.0	 350.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76029	 36601	 0.00107032	 0.0556564	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76033	 76034	 0.000277753	 0.0208315	 0.0	 600.0	 600.0	 600.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76034	 37731	 0.000545137	 0.0408853	 0.0	 450.0	 450.0	 450.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76039	 76040	 0.000242201	 0.0181651	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76040	 37744	 0.000512547	 0.038441	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76050	 76051	 0.000312476	 0.024998	 0.0	 500.0	 500.0	 500.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76051	 37792	 0.000494771	 0.0371078	 0.0	 450.0	 450.0	 450.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76060	 76061	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76061	 37820	 0.00133573	 0.0667866	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76066	 76067	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76067	 37837	 0.00133573	 0.0667866	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76077	 76078	 0.000185169	 0.0138877	 0.0	 900.0	 900.0	 900.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76078	 37870	 0.000318067	 0.023855	 0.0	 700.0	 700.0	 700.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76103	 76104	 0.000661262	 0.0357082	 0.0	 350.0	 350.0	 350.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76104	 37970	 0.00107032	 0.0556564	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76111	 76112	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76112	 37999	 0.00133573	 0.0667866	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76126	 76127	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76127	 38048	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76135	 76136	 0.000161467	 0.01211	 0.0	 900.0	 900.0	 900.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	76136	 76137	 0.000238074	 0.0178556	 0.0	 700.0	 700.0	 700.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	76137	 38072	 0.000353819	 0.0283055	 0.0	 650.0	 650.0	 650.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	76143	 76144	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76144	 38086	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76157	 76158	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76158	 38131	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76159	 76160	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76160	 38133	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76161	 76162	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76162	 38135	 0.00133573	 0.0667866	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76166	 76167	 0.000661262	 0.0357082	 0.0	 350.0	 350.0	 350.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76167	 38144	 0.00107032	 0.0556564	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76169	 76170	 0.0009998	 0.04999	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76170	 38151	 0.00189724	 0.0834784	 0.0	 200.0	 200.0	 200.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76174	 76175	 0.000446383	 0.0312468	 0.0	 400.0	 400.0	 400.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76175	 38163	 0.00107032	 0.0556564	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76179	 76180	 0.000661262	 0.0357082	 0.0	 350.0	 350.0	 350.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76180	 38176	 0.00107032	 0.0556564	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76183	 76184	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76184	 38183	 0.00133573	 0.0667866	 0.0	 250.0	 250.0	 250.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76188	 76189	 0.000242201	 0.0181651	 0.0	 600.0	 600.0	 600.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76189	 38195	 0.000432466	 0.0345973	 0.0	 500.0	 500.0	 500.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76210	 76211	 0.000370337	 0.0277753	 0.0	 450.0	 450.0	 450.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76211	 38244	 0.000596368	 0.0417457	 0.0	 400.0	 400.0	 400.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76228	 76229	 0.000161467	 0.01211	 0.0	 900.0	 900.0	 900.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76229	 76230	 0.000238074	 0.0178556	 0.0	 700.0	 700.0	 700.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76230	 38306	 0.000408853	 0.0306639	 0.0	 600.0	 600.0	 600.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76249	 76250	 0.000661262	 0.0357082	 0.0	 350.0	 350.0	 350.0	 1.025	 0.0	 1	 -30.0	 30.0;
	76250	 38367	 0.00117927	 0.061322	 0.0	 300.0	 300.0	 300.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76253	 76254	 0.000242201	 0.0181651	 0.0	 600.0	 600.0	 600.0	 1.025	 0.0	 1	 -30.0	 30.0;
	76254	 76255	 0.000370337	 0.0277753	 0.0	 450.0	 450.0	 450.0	 1.025	 0.0	 1	 -30.0	 30.0;
	76255	 38373	 0.000545137	 0.0408853	 0.0	 450.0	 450.0	 450.0	 1.025	 0.0	 1	 -30.0	 30.0;
];

% INFO    : === Translation Options ===
% INFO    : Load Model:                  from file ./pglib_opf_case2742_goc.m.api.sol
% INFO    : Gen Active Capacity Model:   stat
% INFO    : Gen Reactive Capacity Model: al50ag
% INFO    : Gen Active Cost Model:       stat
% INFO    : 
% INFO    : === Load Replacement Notes ===
% INFO    : Bus 35345	: Pd=43.4, Qd=0.0 -> Pd=43.40, Qd=0.00
% INFO    : Bus 35424	: Pd=3.27, Qd=0.97 -> Pd=6.17, Qd=0.97
% INFO    : Bus 35425	: Pd=2.84, Qd=0.62 -> Pd=5.36, Qd=0.62
% INFO    : Bus 35427	: Pd=5.96, Qd=1.26 -> Pd=11.25, Qd=1.26
% INFO    : Bus 35428	: Pd=18.08, Qd=4.77 -> Pd=34.14, Qd=4.77
% INFO    : Bus 35431	: Pd=28.62, Qd=5.81 -> Pd=54.04, Qd=5.81
% INFO    : Bus 35432	: Pd=15.4, Qd=4.07 -> Pd=29.08, Qd=4.07
% INFO    : Bus 35434	: Pd=3.72, Qd=1.14 -> Pd=7.02, Qd=1.14
% INFO    : Bus 35435	: Pd=4.01, Qd=0.88 -> Pd=7.57, Qd=0.88
% INFO    : Bus 35436	: Pd=9.63, Qd=2.84 -> Pd=18.18, Qd=2.84
% INFO    : Bus 35437	: Pd=6.62, Qd=1.38 -> Pd=12.50, Qd=1.38
% INFO    : Bus 35438	: Pd=27.46, Qd=7.0 -> Pd=51.85, Qd=7.00
% INFO    : Bus 35439	: Pd=10.85, Qd=2.32 -> Pd=20.49, Qd=2.32
% INFO    : Bus 35440	: Pd=13.55, Qd=4.09 -> Pd=25.58, Qd=4.09
% INFO    : Bus 35442	: Pd=12.29, Qd=3.8 -> Pd=23.21, Qd=3.80
% INFO    : Bus 35444	: Pd=6.55, Qd=1.69 -> Pd=12.37, Qd=1.69
% INFO    : Bus 35446	: Pd=15.2, Qd=4.65 -> Pd=28.70, Qd=4.65
% INFO    : Bus 35447	: Pd=10.33, Qd=2.64 -> Pd=19.50, Qd=2.64
% INFO    : Bus 35448	: Pd=11.42, Qd=2.43 -> Pd=21.56, Qd=2.43
% INFO    : Bus 35450	: Pd=5.64, Qd=1.48 -> Pd=10.65, Qd=1.48
% INFO    : Bus 35451	: Pd=8.22, Qd=1.922 -> Pd=15.52, Qd=1.92
% INFO    : Bus 35453	: Pd=6.69, Qd=2.04 -> Pd=12.63, Qd=2.04
% INFO    : Bus 35454	: Pd=6.65, Qd=2.02 -> Pd=12.56, Qd=2.02
% INFO    : Bus 35456	: Pd=13.47, Qd=2.88 -> Pd=25.43, Qd=2.88
% INFO    : Bus 35457	: Pd=25.2, Qd=5.29 -> Pd=47.58, Qd=5.29
% INFO    : Bus 35458	: Pd=15.27, Qd=0.0 -> Pd=15.27, Qd=0.00
% INFO    : Bus 35459	: Pd=6.2, Qd=-1.0 -> Pd=6.20, Qd=-1.00
% INFO    : Bus 35460	: Pd=7.68, Qd=-2.03 -> Pd=7.68, Qd=-2.03
% INFO    : Bus 35461	: Pd=6.46, Qd=1.325 -> Pd=12.20, Qd=1.32
% INFO    : Bus 35462	: Pd=0.52, Qd=0.11 -> Pd=0.98, Qd=0.11
% INFO    : Bus 35465	: Pd=11.51, Qd=2.52 -> Pd=21.73, Qd=2.52
% INFO    : Bus 35466	: Pd=7.56, Qd=1.539 -> Pd=14.27, Qd=1.54
% INFO    : Bus 35467	: Pd=6.56, Qd=1.516 -> Pd=12.39, Qd=1.52
% INFO    : Bus 35468	: Pd=9.77, Qd=1.899 -> Pd=18.45, Qd=1.90
% INFO    : Bus 35470	: Pd=5.2, Qd=1.072 -> Pd=9.82, Qd=1.07
% INFO    : Bus 35472	: Pd=4.5, Qd=0.904 -> Pd=8.50, Qd=0.90
% INFO    : Bus 35473	: Pd=7.12, Qd=1.46 -> Pd=13.44, Qd=1.46
% INFO    : Bus 35474	: Pd=3.44, Qd=1.01 -> Pd=6.50, Qd=1.01
% INFO    : Bus 35476	: Pd=7.65, Qd=1.63 -> Pd=14.44, Qd=1.63
% INFO    : Bus 35477	: Pd=8.46, Qd=1.961 -> Pd=15.97, Qd=1.96
% INFO    : Bus 35478	: Pd=20.07, Qd=3.998 -> Pd=37.90, Qd=4.00
% INFO    : Bus 35482	: Pd=4.58, Qd=0.934 -> Pd=8.65, Qd=0.93
% INFO    : Bus 35485	: Pd=15.09, Qd=3.2 -> Pd=28.49, Qd=3.20
% INFO    : Bus 35488	: Pd=10.99, Qd=2.89 -> Pd=20.75, Qd=2.89
% INFO    : Bus 35489	: Pd=1.95, Qd=0.42 -> Pd=3.68, Qd=0.42
% INFO    : Bus 35493	: Pd=4.11, Qd=0.87 -> Pd=7.76, Qd=0.87
% INFO    : Bus 35494	: Pd=10.13, Qd=2.16 -> Pd=19.13, Qd=2.16
% INFO    : Bus 35495	: Pd=1.77, Qd=0.53 -> Pd=3.34, Qd=0.53
% INFO    : Bus 35496	: Pd=4.14, Qd=0.88 -> Pd=7.82, Qd=0.88
% INFO    : Bus 35497	: Pd=8.09, Qd=1.77 -> Pd=15.28, Qd=1.77
% INFO    : Bus 35499	: Pd=3.76, Qd=0.881 -> Pd=7.10, Qd=0.88
% INFO    : Bus 35500	: Pd=1.7, Qd=0.45 -> Pd=3.21, Qd=0.45
% INFO    : Bus 35501	: Pd=5.07, Qd=0.0 -> Pd=5.07, Qd=0.00
% INFO    : Bus 35502	: Pd=4.67, Qd=0.0 -> Pd=4.67, Qd=0.00
% INFO    : Bus 35504	: Pd=8.56, Qd=0.0 -> Pd=8.56, Qd=0.00
% INFO    : Bus 35507	: Pd=21.95, Qd=0.0 -> Pd=21.95, Qd=0.00
% INFO    : Bus 35508	: Pd=5.83, Qd=0.0 -> Pd=5.83, Qd=0.00
% INFO    : Bus 35510	: Pd=52.35, Qd=0.0 -> Pd=52.35, Qd=0.00
% INFO    : Bus 35511	: Pd=8.97, Qd=0.0 -> Pd=8.97, Qd=0.00
% INFO    : Bus 35513	: Pd=5.54, Qd=0.0 -> Pd=5.54, Qd=0.00
% INFO    : Bus 35514	: Pd=2.33, Qd=0.2 -> Pd=4.40, Qd=0.20
% INFO    : Bus 35515	: Pd=25.96, Qd=0.0 -> Pd=25.96, Qd=0.00
% INFO    : Bus 35517	: Pd=10.29, Qd=0.0 -> Pd=10.29, Qd=0.00
% INFO    : Bus 35519	: Pd=11.51, Qd=0.0 -> Pd=11.51, Qd=0.00
% INFO    : Bus 35520	: Pd=6.59, Qd=0.0 -> Pd=6.59, Qd=0.00
% INFO    : Bus 35521	: Pd=4.12, Qd=0.0 -> Pd=4.12, Qd=0.00
% INFO    : Bus 35523	: Pd=6.06, Qd=-2.0 -> Pd=6.06, Qd=-2.00
% INFO    : Bus 35525	: Pd=5.46, Qd=0.0 -> Pd=5.46, Qd=0.00
% INFO    : Bus 35526	: Pd=8.77, Qd=2.0 -> Pd=16.56, Qd=2.00
% INFO    : Bus 35527	: Pd=6.59, Qd=0.0 -> Pd=6.59, Qd=0.00
% INFO    : Bus 35528	: Pd=5.57, Qd=0.0 -> Pd=5.57, Qd=0.00
% INFO    : Bus 35529	: Pd=6.75, Qd=2.2 -> Pd=12.75, Qd=2.20
% INFO    : Bus 35532	: Pd=4.44, Qd=1.19 -> Pd=8.38, Qd=1.19
% INFO    : Bus 35533	: Pd=20.83, Qd=4.718 -> Pd=39.33, Qd=4.72
% INFO    : Bus 35534	: Pd=4.52, Qd=1.2 -> Pd=8.53, Qd=1.20
% INFO    : Bus 35536	: Pd=1.86, Qd=0.48 -> Pd=3.51, Qd=0.48
% INFO    : Bus 35539	: Pd=13.23, Qd=3.99 -> Pd=24.98, Qd=3.99
% INFO    : Bus 35540	: Pd=4.24, Qd=0.0 -> Pd=4.24, Qd=0.00
% INFO    : Bus 35541	: Pd=4.9, Qd=1.141 -> Pd=9.25, Qd=1.14
% INFO    : Bus 35542	: Pd=15.05, Qd=3.454 -> Pd=28.42, Qd=3.45
% INFO    : Bus 35543	: Pd=19.88, Qd=-20.0 -> Pd=19.88, Qd=-20.00
% INFO    : Bus 35544	: Pd=9.98, Qd=2.305 -> Pd=18.84, Qd=2.31
% INFO    : Bus 35545	: Pd=6.67, Qd=0.0 -> Pd=6.67, Qd=0.00
% INFO    : Bus 35546	: Pd=10.67, Qd=3.15 -> Pd=20.15, Qd=3.15
% INFO    : Bus 35547	: Pd=24.62, Qd=5.23 -> Pd=46.49, Qd=5.23
% INFO    : Bus 35548	: Pd=4.71, Qd=1.02 -> Pd=8.89, Qd=1.02
% INFO    : Bus 35549	: Pd=9.51, Qd=2.44 -> Pd=17.96, Qd=2.44
% INFO    : Bus 35550	: Pd=16.73, Qd=4.37 -> Pd=31.59, Qd=4.37
% INFO    : Bus 35552	: Pd=8.59, Qd=1.81 -> Pd=16.22, Qd=1.81
% INFO    : Bus 35554	: Pd=7.39, Qd=1.9 -> Pd=13.95, Qd=1.90
% INFO    : Bus 35555	: Pd=59.83, Qd=12.48 -> Pd=112.97, Qd=12.48
% INFO    : Bus 35556	: Pd=9.54, Qd=2.0 -> Pd=18.01, Qd=2.00
% INFO    : Bus 35557	: Pd=13.64, Qd=4.01 -> Pd=25.75, Qd=4.01
% INFO    : Bus 35560	: Pd=1.21, Qd=0.32 -> Pd=2.28, Qd=0.32
% INFO    : Bus 35561	: Pd=26.98, Qd=6.066 -> Pd=50.94, Qd=6.07
% INFO    : Bus 35563	: Pd=15.37, Qd=3.91 -> Pd=29.02, Qd=3.91
% INFO    : Bus 35564	: Pd=5.76, Qd=1.22 -> Pd=10.88, Qd=1.22
% INFO    : Bus 35566	: Pd=2.44, Qd=0.52 -> Pd=4.61, Qd=0.52
% INFO    : Bus 35567	: Pd=2.09, Qd=0.45 -> Pd=3.95, Qd=0.45
% INFO    : Bus 35570	: Pd=3.51, Qd=1.07 -> Pd=6.63, Qd=1.07
% INFO    : Bus 35571	: Pd=4.34, Qd=1.13 -> Pd=8.19, Qd=1.13
% INFO    : Bus 35572	: Pd=6.48, Qd=0.0 -> Pd=6.48, Qd=0.00
% INFO    : Bus 35573	: Pd=15.47, Qd=0.0 -> Pd=15.47, Qd=0.00
% INFO    : Bus 35574	: Pd=21.22, Qd=0.0 -> Pd=21.22, Qd=0.00
% INFO    : Bus 35575	: Pd=5.64, Qd=1.294 -> Pd=10.65, Qd=1.29
% INFO    : Bus 35577	: Pd=10.83, Qd=2.7 -> Pd=20.45, Qd=2.70
% INFO    : Bus 35578	: Pd=7.15, Qd=1.654 -> Pd=13.50, Qd=1.65
% INFO    : Bus 35579	: Pd=13.24, Qd=2.65 -> Pd=25.00, Qd=2.65
% INFO    : Bus 35580	: Pd=400.0, Qd=100.0 -> Pd=755.26, Qd=100.00
% INFO    : Bus 35581	: Pd=2.33, Qd=0.61 -> Pd=4.40, Qd=0.61
% INFO    : Bus 35582	: Pd=7.11, Qd=1.409 -> Pd=13.42, Qd=1.41
% INFO    : Bus 35583	: Pd=3.65, Qd=0.842 -> Pd=6.89, Qd=0.84
% INFO    : Bus 35584	: Pd=4.35, Qd=0.996 -> Pd=8.21, Qd=1.00
% INFO    : Bus 35585	: Pd=5.81, Qd=1.172 -> Pd=10.97, Qd=1.17
% INFO    : Bus 35586	: Pd=3.77, Qd=0.81 -> Pd=7.12, Qd=0.81
% INFO    : Bus 35588	: Pd=12.07, Qd=2.811 -> Pd=22.79, Qd=2.81
% INFO    : Bus 35590	: Pd=12.51, Qd=2.69 -> Pd=23.62, Qd=2.69
% INFO    : Bus 35591	: Pd=2.8, Qd=0.61 -> Pd=5.29, Qd=0.61
% INFO    : Bus 35593	: Pd=4.1, Qd=1.08 -> Pd=7.74, Qd=1.08
% INFO    : Bus 35595	: Pd=13.02, Qd=3.9 -> Pd=24.58, Qd=3.90
% INFO    : Bus 35596	: Pd=171.29, Qd=51.5 -> Pd=323.42, Qd=51.50
% INFO    : Bus 35597	: Pd=14.53, Qd=3.76 -> Pd=27.43, Qd=3.76
% INFO    : Bus 35598	: Pd=13.41, Qd=3.46 -> Pd=25.32, Qd=3.46
% INFO    : Bus 35599	: Pd=5.64, Qd=1.22 -> Pd=10.65, Qd=1.22
% INFO    : Bus 35600	: Pd=6.09, Qd=1.84 -> Pd=11.50, Qd=1.84
% INFO    : Bus 35601	: Pd=12.11, Qd=3.15 -> Pd=22.87, Qd=3.15
% INFO    : Bus 35602	: Pd=39.17, Qd=8.4 -> Pd=73.96, Qd=8.40
% INFO    : Bus 35603	: Pd=23.19, Qd=6.63 -> Pd=43.79, Qd=6.63
% INFO    : Bus 35604	: Pd=2.18, Qd=0.47 -> Pd=4.12, Qd=0.47
% INFO    : Bus 35605	: Pd=2.09, Qd=0.54 -> Pd=3.95, Qd=0.54
% INFO    : Bus 35608	: Pd=8.56, Qd=1.84 -> Pd=16.16, Qd=1.84
% INFO    : Bus 35609	: Pd=10.82, Qd=2.152 -> Pd=20.43, Qd=2.15
% INFO    : Bus 35610	: Pd=7.08, Qd=1.82 -> Pd=13.37, Qd=1.82
% INFO    : Bus 35611	: Pd=10.74, Qd=2.76 -> Pd=20.28, Qd=2.76
% INFO    : Bus 35612	: Pd=4.99, Qd=1.06 -> Pd=9.42, Qd=1.06
% INFO    : Bus 35616	: Pd=11.17, Qd=2.35 -> Pd=21.09, Qd=2.35
% INFO    : Bus 35617	: Pd=3.53, Qd=0.92 -> Pd=6.67, Qd=0.92
% INFO    : Bus 35618	: Pd=4.89, Qd=1.3 -> Pd=9.23, Qd=1.30
% INFO    : Bus 35620	: Pd=1.84, Qd=0.49 -> Pd=3.47, Qd=0.49
% INFO    : Bus 35622	: Pd=14.47, Qd=4.23 -> Pd=27.32, Qd=4.23
% INFO    : Bus 35623	: Pd=2.76, Qd=0.61 -> Pd=5.21, Qd=0.61
% INFO    : Bus 35624	: Pd=2.23, Qd=0.49 -> Pd=4.21, Qd=0.49
% INFO    : Bus 35627	: Pd=2.3, Qd=0.49 -> Pd=4.34, Qd=0.49
% INFO    : Bus 35628	: Pd=4.06, Qd=0.87 -> Pd=7.67, Qd=0.87
% INFO    : Bus 35629	: Pd=6.44, Qd=1.279 -> Pd=12.16, Qd=1.28
% INFO    : Bus 35630	: Pd=2.28, Qd=0.7 -> Pd=4.30, Qd=0.70
% INFO    : Bus 35631	: Pd=2.68, Qd=0.57 -> Pd=5.06, Qd=0.57
% INFO    : Bus 35634	: Pd=12.16, Qd=3.19 -> Pd=22.96, Qd=3.19
% INFO    : Bus 35637	: Pd=5.09, Qd=1.11 -> Pd=9.61, Qd=1.11
% INFO    : Bus 35639	: Pd=10.28, Qd=3.16 -> Pd=19.41, Qd=3.16
% INFO    : Bus 35640	: Pd=31.23, Qd=6.61 -> Pd=58.97, Qd=6.61
% INFO    : Bus 35642	: Pd=10.17, Qd=2.29 -> Pd=19.20, Qd=2.29
% INFO    : Bus 35643	: Pd=2.79, Qd=0.84 -> Pd=5.27, Qd=0.84
% INFO    : Bus 35645	: Pd=5.98, Qd=1.79 -> Pd=11.29, Qd=1.79
% INFO    : Bus 35647	: Pd=9.01, Qd=2.74 -> Pd=17.01, Qd=2.74
% INFO    : Bus 35648	: Pd=2.73, Qd=0.6 -> Pd=5.15, Qd=0.60
% INFO    : Bus 35649	: Pd=4.85, Qd=1.29 -> Pd=9.16, Qd=1.29
% INFO    : Bus 35653	: Pd=3.56, Qd=0.77 -> Pd=6.72, Qd=0.77
% INFO    : Bus 35654	: Pd=9.51, Qd=2.01 -> Pd=17.96, Qd=2.01
% INFO    : Bus 35655	: Pd=4.24, Qd=0.865 -> Pd=8.01, Qd=0.86
% INFO    : Bus 35656	: Pd=7.49, Qd=1.509 -> Pd=14.14, Qd=1.51
% INFO    : Bus 35657	: Pd=4.06, Qd=0.88 -> Pd=7.67, Qd=0.88
% INFO    : Bus 35659	: Pd=6.47, Qd=1.302 -> Pd=12.22, Qd=1.30
% INFO    : Bus 35661	: Pd=4.58, Qd=0.98 -> Pd=8.65, Qd=0.98
% INFO    : Bus 35663	: Pd=23.85, Qd=4.626 -> Pd=45.03, Qd=4.63
% INFO    : Bus 35665	: Pd=4.85, Qd=1.46 -> Pd=9.16, Qd=1.46
% INFO    : Bus 35666	: Pd=3.25, Qd=0.72 -> Pd=6.14, Qd=0.72
% INFO    : Bus 35667	: Pd=7.89, Qd=2.06 -> Pd=14.90, Qd=2.06
% INFO    : Bus 35668	: Pd=8.44, Qd=2.23 -> Pd=15.94, Qd=2.23
% INFO    : Bus 35670	: Pd=7.03, Qd=1.5 -> Pd=13.27, Qd=1.50
% INFO    : Bus 35671	: Pd=5.68, Qd=1.43 -> Pd=10.72, Qd=1.43
% INFO    : Bus 35672	: Pd=2.6, Qd=0.78 -> Pd=4.91, Qd=0.78
% INFO    : Bus 35674	: Pd=3.73, Qd=1.14 -> Pd=7.04, Qd=1.14
% INFO    : Bus 35675	: Pd=2.42, Qd=0.52 -> Pd=4.57, Qd=0.52
% INFO    : Bus 35676	: Pd=3.76, Qd=0.81 -> Pd=7.10, Qd=0.81
% INFO    : Bus 35677	: Pd=2.86, Qd=0.84 -> Pd=5.40, Qd=0.84
% INFO    : Bus 35678	: Pd=26.11, Qd=5.41 -> Pd=49.30, Qd=5.41
% INFO    : Bus 35680	: Pd=4.48, Qd=0.97 -> Pd=8.46, Qd=0.97
% INFO    : Bus 35682	: Pd=17.83, Qd=3.569 -> Pd=33.67, Qd=3.57
% INFO    : Bus 35683	: Pd=6.86, Qd=1.47 -> Pd=12.95, Qd=1.47
% INFO    : Bus 35684	: Pd=7.72, Qd=1.585 -> Pd=14.58, Qd=1.58
% INFO    : Bus 35685	: Pd=11.13, Qd=2.275 -> Pd=21.02, Qd=2.27
% INFO    : Bus 35686	: Pd=21.26, Qd=4.886 -> Pd=40.14, Qd=4.89
% INFO    : Bus 35688	: Pd=4.95, Qd=1.134 -> Pd=9.35, Qd=1.13
% INFO    : Bus 35689	: Pd=11.1, Qd=2.512 -> Pd=20.96, Qd=2.51
% INFO    : Bus 35692	: Pd=6.89, Qd=1.48 -> Pd=13.01, Qd=1.48
% INFO    : Bus 35693	: Pd=12.2, Qd=3.29 -> Pd=23.04, Qd=3.29
% INFO    : Bus 35694	: Pd=6.41, Qd=1.72 -> Pd=12.10, Qd=1.72
% INFO    : Bus 35695	: Pd=2.98, Qd=0.91 -> Pd=5.63, Qd=0.91
% INFO    : Bus 35697	: Pd=13.9, Qd=3.54 -> Pd=26.25, Qd=3.54
% INFO    : Bus 35698	: Pd=14.25, Qd=3.73 -> Pd=26.91, Qd=3.73
% INFO    : Bus 35699	: Pd=7.78, Qd=2.33 -> Pd=14.69, Qd=2.33
% INFO    : Bus 35700	: Pd=8.64, Qd=1.83 -> Pd=16.31, Qd=1.83
% INFO    : Bus 35701	: Pd=15.53, Qd=4.63 -> Pd=29.32, Qd=4.63
% INFO    : Bus 35702	: Pd=8.19, Qd=1.78 -> Pd=15.46, Qd=1.78
% INFO    : Bus 35703	: Pd=4.47, Qd=1.33 -> Pd=8.44, Qd=1.33
% INFO    : Bus 35704	: Pd=14.49, Qd=3.18 -> Pd=27.36, Qd=3.18
% INFO    : Bus 35706	: Pd=11.73, Qd=2.47 -> Pd=22.15, Qd=2.47
% INFO    : Bus 35707	: Pd=11.19, Qd=3.39 -> Pd=21.13, Qd=3.39
% INFO    : Bus 35709	: Pd=48.79, Qd=12.67 -> Pd=92.12, Qd=12.67
% INFO    : Bus 35711	: Pd=27.68, Qd=8.19 -> Pd=52.26, Qd=8.19
% INFO    : Bus 35712	: Pd=6.43, Qd=1.96 -> Pd=12.14, Qd=1.96
% INFO    : Bus 35713	: Pd=17.6, Qd=5.19 -> Pd=33.23, Qd=5.19
% INFO    : Bus 35714	: Pd=32.09, Qd=9.46 -> Pd=60.59, Qd=9.46
% INFO    : Bus 35715	: Pd=7.94, Qd=1.67 -> Pd=14.99, Qd=1.67
% INFO    : Bus 35716	: Pd=10.7, Qd=3.23 -> Pd=20.20, Qd=3.23
% INFO    : Bus 35717	: Pd=4.42, Qd=0.0 -> Pd=4.42, Qd=0.00
% INFO    : Bus 35719	: Pd=4.67, Qd=0.0 -> Pd=4.67, Qd=0.00
% INFO    : Bus 35720	: Pd=2.19, Qd=0.0 -> Pd=2.19, Qd=0.00
% INFO    : Bus 35721	: Pd=3.99, Qd=0.934 -> Pd=7.53, Qd=0.93
% INFO    : Bus 35722	: Pd=4.26, Qd=0.0 -> Pd=4.26, Qd=0.00
% INFO    : Bus 35723	: Pd=2.86, Qd=0.567 -> Pd=5.40, Qd=0.57
% INFO    : Bus 35725	: Pd=1.99, Qd=0.467 -> Pd=3.76, Qd=0.47
% INFO    : Bus 35726	: Pd=6.59, Qd=1.509 -> Pd=12.44, Qd=1.51
% INFO    : Bus 35728	: Pd=21.84, Qd=4.243 -> Pd=41.24, Qd=4.24
% INFO    : Bus 35730	: Pd=19.94, Qd=0.0 -> Pd=19.94, Qd=0.00
% INFO    : Bus 35731	: Pd=3.81, Qd=0.896 -> Pd=7.19, Qd=0.90
% INFO    : Bus 35733	: Pd=3.74, Qd=0.82 -> Pd=7.06, Qd=0.82
% INFO    : Bus 35734	: Pd=9.5, Qd=0.0 -> Pd=9.50, Qd=0.00
% INFO    : Bus 35736	: Pd=10.83, Qd=0.0 -> Pd=10.83, Qd=0.00
% INFO    : Bus 35738	: Pd=7.62, Qd=1.555 -> Pd=14.39, Qd=1.55
% INFO    : Bus 35740	: Pd=4.77, Qd=-2.0 -> Pd=4.77, Qd=-2.00
% INFO    : Bus 35741	: Pd=3.57, Qd=0.728 -> Pd=6.74, Qd=0.73
% INFO    : Bus 35743	: Pd=6.45, Qd=1.333 -> Pd=12.18, Qd=1.33
% INFO    : Bus 35744	: Pd=10.74, Qd=2.497 -> Pd=20.28, Qd=2.50
% INFO    : Bus 35745	: Pd=6.62, Qd=1.42 -> Pd=12.50, Qd=1.42
% INFO    : Bus 35746	: Pd=4.43, Qd=-2.0 -> Pd=4.43, Qd=-2.00
% INFO    : Bus 35748	: Pd=5.09, Qd=1.164 -> Pd=9.61, Qd=1.16
% INFO    : Bus 35749	: Pd=27.18, Qd=6.0 -> Pd=51.32, Qd=6.00
% INFO    : Bus 35750	: Pd=25.41, Qd=4.978 -> Pd=47.98, Qd=4.98
% INFO    : Bus 35751	: Pd=6.47, Qd=1.35 -> Pd=12.22, Qd=1.35
% INFO    : Bus 35752	: Pd=16.83, Qd=4.34 -> Pd=31.78, Qd=4.34
% INFO    : Bus 35754	: Pd=3.31, Qd=0.87 -> Pd=6.25, Qd=0.87
% INFO    : Bus 35755	: Pd=5.47, Qd=1.18 -> Pd=10.33, Qd=1.18
% INFO    : Bus 35756	: Pd=20.33, Qd=5.13 -> Pd=38.39, Qd=5.13
% INFO    : Bus 35757	: Pd=10.72, Qd=2.72 -> Pd=20.24, Qd=2.72
% INFO    : Bus 35758	: Pd=6.62, Qd=1.41 -> Pd=12.50, Qd=1.41
% INFO    : Bus 35759	: Pd=5.61, Qd=1.118 -> Pd=10.59, Qd=1.12
% INFO    : Bus 35760	: Pd=7.61, Qd=1.754 -> Pd=14.37, Qd=1.75
% INFO    : Bus 35761	: Pd=6.82, Qd=1.47 -> Pd=12.88, Qd=1.47
% INFO    : Bus 35762	: Pd=3.69, Qd=0.728 -> Pd=6.97, Qd=0.73
% INFO    : Bus 35763	: Pd=18.87, Qd=3.94 -> Pd=35.63, Qd=3.94
% INFO    : Bus 35764	: Pd=11.06, Qd=2.39 -> Pd=20.88, Qd=2.39
% INFO    : Bus 35765	: Pd=5.4, Qd=1.103 -> Pd=10.20, Qd=1.10
% INFO    : Bus 35766	: Pd=4.54, Qd=1.0 -> Pd=8.57, Qd=1.00
% INFO    : Bus 35767	: Pd=2.41, Qd=0.63 -> Pd=4.55, Qd=0.63
% INFO    : Bus 35768	: Pd=12.84, Qd=3.89 -> Pd=24.24, Qd=3.89
% INFO    : Bus 35769	: Pd=8.12, Qd=1.884 -> Pd=15.33, Qd=1.88
% INFO    : Bus 35770	: Pd=19.49, Qd=-11.14 -> Pd=19.49, Qd=-11.14
% INFO    : Bus 35773	: Pd=2.75, Qd=0.72 -> Pd=5.19, Qd=0.72
% INFO    : Bus 35775	: Pd=9.0, Qd=2.66 -> Pd=16.99, Qd=2.66
% INFO    : Bus 35778	: Pd=3.74, Qd=1.13 -> Pd=7.06, Qd=1.13
% INFO    : Bus 35779	: Pd=4.68, Qd=0.927 -> Pd=8.84, Qd=0.93
% INFO    : Bus 35780	: Pd=19.72, Qd=3.914 -> Pd=37.23, Qd=3.91
% INFO    : Bus 35781	: Pd=2.23, Qd=0.48 -> Pd=4.21, Qd=0.48
% INFO    : Bus 35782	: Pd=6.91, Qd=1.371 -> Pd=13.05, Qd=1.37
% INFO    : Bus 35783	: Pd=18.98, Qd=4.396 -> Pd=35.84, Qd=4.40
% INFO    : Bus 35786	: Pd=27.37, Qd=6.273 -> Pd=51.68, Qd=6.27
% INFO    : Bus 35787	: Pd=5.65, Qd=1.7 -> Pd=10.67, Qd=1.70
% INFO    : Bus 35788	: Pd=4.62, Qd=0.99 -> Pd=8.72, Qd=0.99
% INFO    : Bus 35789	: Pd=4.87, Qd=1.45 -> Pd=9.20, Qd=1.45
% INFO    : Bus 35790	: Pd=4.25, Qd=0.92 -> Pd=8.02, Qd=0.92
% INFO    : Bus 35791	: Pd=16.09, Qd=3.52 -> Pd=30.38, Qd=3.52
% INFO    : Bus 35792	: Pd=5.62, Qd=1.51 -> Pd=10.61, Qd=1.51
% INFO    : Bus 35793	: Pd=7.98, Qd=1.861 -> Pd=15.07, Qd=1.86
% INFO    : Bus 35794	: Pd=13.76, Qd=2.757 -> Pd=25.98, Qd=2.76
% INFO    : Bus 35795	: Pd=4.73, Qd=1.08 -> Pd=8.93, Qd=1.08
% INFO    : Bus 35796	: Pd=27.26, Qd=5.61 -> Pd=51.47, Qd=5.61
% INFO    : Bus 35798	: Pd=12.47, Qd=2.62 -> Pd=23.55, Qd=2.62
% INFO    : Bus 35800	: Pd=3.67, Qd=0.79 -> Pd=6.93, Qd=0.79
% INFO    : Bus 35802	: Pd=7.31, Qd=1.58 -> Pd=13.80, Qd=1.58
% INFO    : Bus 35803	: Pd=9.47, Qd=1.945 -> Pd=17.88, Qd=1.95
% INFO    : Bus 35804	: Pd=9.38, Qd=2.0 -> Pd=17.71, Qd=2.00
% INFO    : Bus 35805	: Pd=27.2, Qd=6.142 -> Pd=51.36, Qd=6.14
% INFO    : Bus 35806	: Pd=34.5, Qd=7.28 -> Pd=65.14, Qd=7.28
% INFO    : Bus 35807	: Pd=2.56, Qd=0.521 -> Pd=4.83, Qd=0.52
% INFO    : Bus 35808	: Pd=5.08, Qd=1.08 -> Pd=9.59, Qd=1.08
% INFO    : Bus 35809	: Pd=21.44, Qd=4.59 -> Pd=40.48, Qd=4.59
% INFO    : Bus 35810	: Pd=32.02, Qd=7.184 -> Pd=60.46, Qd=7.18
% INFO    : Bus 35811	: Pd=17.94, Qd=3.983 -> Pd=33.87, Qd=3.98
% INFO    : Bus 35812	: Pd=15.67, Qd=3.561 -> Pd=29.59, Qd=3.56
% INFO    : Bus 35813	: Pd=5.7, Qd=1.22 -> Pd=10.76, Qd=1.22
% INFO    : Bus 35814	: Pd=9.67, Qd=2.252 -> Pd=18.26, Qd=2.25
% INFO    : Bus 35815	: Pd=10.07, Qd=3.06 -> Pd=19.01, Qd=3.06
% INFO    : Bus 35816	: Pd=4.75, Qd=1.01 -> Pd=8.97, Qd=1.01
% INFO    : Bus 35818	: Pd=43.05, Qd=9.788 -> Pd=81.28, Qd=9.79
% INFO    : Bus 35819	: Pd=44.04, Qd=9.934 -> Pd=83.15, Qd=9.93
% INFO    : Bus 35820	: Pd=35.45, Qd=7.26 -> Pd=66.94, Qd=7.26
% INFO    : Bus 35823	: Pd=5.06, Qd=1.06 -> Pd=9.55, Qd=1.06
% INFO    : Bus 35824	: Pd=4.78, Qd=0.957 -> Pd=9.03, Qd=0.96
% INFO    : Bus 35825	: Pd=4.76, Qd=1.02 -> Pd=8.99, Qd=1.02
% INFO    : Bus 35826	: Pd=7.49, Qd=2.25 -> Pd=14.14, Qd=2.25
% INFO    : Bus 35827	: Pd=6.02, Qd=1.31 -> Pd=11.37, Qd=1.31
% INFO    : Bus 35828	: Pd=3.85, Qd=0.85 -> Pd=7.27, Qd=0.85
% INFO    : Bus 35829	: Pd=3.18, Qd=0.68 -> Pd=6.00, Qd=0.68
% INFO    : Bus 35832	: Pd=6.58, Qd=2.02 -> Pd=12.42, Qd=2.02
% INFO    : Bus 35834	: Pd=31.21, Qd=8.12 -> Pd=58.93, Qd=8.12
% INFO    : Bus 35836	: Pd=5.23, Qd=1.61 -> Pd=9.88, Qd=1.61
% INFO    : Bus 35837	: Pd=3.76, Qd=1.16 -> Pd=7.10, Qd=1.16
% INFO    : Bus 35838	: Pd=6.6, Qd=2.0 -> Pd=12.46, Qd=2.00
% INFO    : Bus 35839	: Pd=2.52, Qd=0.54 -> Pd=4.76, Qd=0.54
% INFO    : Bus 35840	: Pd=2.03, Qd=0.43 -> Pd=3.83, Qd=0.43
% INFO    : Bus 35841	: Pd=4.34, Qd=1.15 -> Pd=8.19, Qd=1.15
% INFO    : Bus 35842	: Pd=15.15, Qd=3.9 -> Pd=28.61, Qd=3.90
% INFO    : Bus 35844	: Pd=8.27, Qd=2.55 -> Pd=15.62, Qd=2.55
% INFO    : Bus 35846	: Pd=5.44, Qd=1.4 -> Pd=10.27, Qd=1.40
% INFO    : Bus 35848	: Pd=7.77, Qd=2.38 -> Pd=14.67, Qd=2.38
% INFO    : Bus 35851	: Pd=8.42, Qd=1.84 -> Pd=15.90, Qd=1.84
% INFO    : Bus 35852	: Pd=3.78, Qd=1.02 -> Pd=7.14, Qd=1.02
% INFO    : Bus 35856	: Pd=4.65, Qd=1.21 -> Pd=8.78, Qd=1.21
% INFO    : Bus 35858	: Pd=3.84, Qd=1.01 -> Pd=7.25, Qd=1.01
% INFO    : Bus 35863	: Pd=14.14, Qd=3.0 -> Pd=26.70, Qd=3.00
% INFO    : Bus 35864	: Pd=6.55, Qd=1.68 -> Pd=12.37, Qd=1.68
% INFO    : Bus 35867	: Pd=9.29, Qd=2.43 -> Pd=17.54, Qd=2.43
% INFO    : Bus 35869	: Pd=2.53, Qd=0.505 -> Pd=4.78, Qd=0.51
% INFO    : Bus 35871	: Pd=3.07, Qd=0.94 -> Pd=5.80, Qd=0.94
% INFO    : Bus 35874	: Pd=7.36, Qd=2.2 -> Pd=13.90, Qd=2.20
% INFO    : Bus 35875	: Pd=7.87, Qd=1.69 -> Pd=14.86, Qd=1.69
% INFO    : Bus 35876	: Pd=11.68, Qd=2.719 -> Pd=22.05, Qd=2.72
% INFO    : Bus 35877	: Pd=3.68, Qd=0.735 -> Pd=6.95, Qd=0.73
% INFO    : Bus 35879	: Pd=13.73, Qd=2.665 -> Pd=25.92, Qd=2.67
% INFO    : Bus 35880	: Pd=2.46, Qd=0.559 -> Pd=4.64, Qd=0.56
% INFO    : Bus 35881	: Pd=6.14, Qd=1.59 -> Pd=11.59, Qd=1.59
% INFO    : Bus 35883	: Pd=2.94, Qd=0.78 -> Pd=5.55, Qd=0.78
% INFO    : Bus 35884	: Pd=2.9, Qd=0.88 -> Pd=5.48, Qd=0.88
% INFO    : Bus 35885	: Pd=12.38, Qd=3.77 -> Pd=23.38, Qd=3.77
% INFO    : Bus 35886	: Pd=3.89, Qd=0.84 -> Pd=7.34, Qd=0.84
% INFO    : Bus 35888	: Pd=5.09, Qd=1.11 -> Pd=9.61, Qd=1.11
% INFO    : Bus 35889	: Pd=35.08, Qd=7.46 -> Pd=66.24, Qd=7.46
% INFO    : Bus 35890	: Pd=9.42, Qd=2.07 -> Pd=17.79, Qd=2.07
% INFO    : Bus 35891	: Pd=7.47, Qd=1.762 -> Pd=14.10, Qd=1.76
% INFO    : Bus 35892	: Pd=8.31, Qd=1.76 -> Pd=15.69, Qd=1.76
% INFO    : Bus 35893	: Pd=3.6, Qd=0.78 -> Pd=6.80, Qd=0.78
% INFO    : Bus 35894	: Pd=11.33, Qd=2.97 -> Pd=21.39, Qd=2.97
% INFO    : Bus 35895	: Pd=19.46, Qd=3.883 -> Pd=36.74, Qd=3.88
% INFO    : Bus 35897	: Pd=15.62, Qd=3.424 -> Pd=29.49, Qd=3.42
% INFO    : Bus 35898	: Pd=10.87, Qd=2.89 -> Pd=20.52, Qd=2.89
% INFO    : Bus 35901	: Pd=23.39, Qd=4.88 -> Pd=44.16, Qd=4.88
% INFO    : Bus 35902	: Pd=6.86, Qd=1.379 -> Pd=12.95, Qd=1.38
% INFO    : Bus 35903	: Pd=12.33, Qd=2.527 -> Pd=23.28, Qd=2.53
% INFO    : Bus 35904	: Pd=4.95, Qd=1.33 -> Pd=9.35, Qd=1.33
% INFO    : Bus 35905	: Pd=6.87, Qd=1.47 -> Pd=12.97, Qd=1.47
% INFO    : Bus 35906	: Pd=6.05, Qd=1.59 -> Pd=11.42, Qd=1.59
% INFO    : Bus 35907	: Pd=4.8, Qd=1.48 -> Pd=9.06, Qd=1.48
% INFO    : Bus 35908	: Pd=4.33, Qd=1.31 -> Pd=8.18, Qd=1.31
% INFO    : Bus 35909	: Pd=44.2, Qd=11.23 -> Pd=83.46, Qd=11.23
% INFO    : Bus 35910	: Pd=4.81, Qd=1.05 -> Pd=9.08, Qd=1.05
% INFO    : Bus 35912	: Pd=10.94, Qd=2.34 -> Pd=20.66, Qd=2.34
% INFO    : Bus 35913	: Pd=8.01, Qd=2.48 -> Pd=15.12, Qd=2.48
% INFO    : Bus 35916	: Pd=14.13, Qd=4.2 -> Pd=26.68, Qd=4.20
% INFO    : Bus 35917	: Pd=9.51, Qd=2.86 -> Pd=17.96, Qd=2.86
% INFO    : Bus 35918	: Pd=5.1, Qd=1.32 -> Pd=9.63, Qd=1.32
% INFO    : Bus 35919	: Pd=10.62, Qd=2.34 -> Pd=20.05, Qd=2.34
% INFO    : Bus 35921	: Pd=6.25, Qd=1.89 -> Pd=11.80, Qd=1.89
% INFO    : Bus 35923	: Pd=13.18, Qd=3.43 -> Pd=24.89, Qd=3.43
% INFO    : Bus 35924	: Pd=7.75, Qd=2.01 -> Pd=14.63, Qd=2.01
% INFO    : Bus 35925	: Pd=12.25, Qd=2.834 -> Pd=23.13, Qd=2.83
% INFO    : Bus 35926	: Pd=8.4, Qd=2.47 -> Pd=15.86, Qd=2.47
% INFO    : Bus 35927	: Pd=4.54, Qd=1.37 -> Pd=8.57, Qd=1.37
% INFO    : Bus 35928	: Pd=10.5, Qd=2.78 -> Pd=19.83, Qd=2.78
% INFO    : Bus 35930	: Pd=4.53, Qd=1.19 -> Pd=8.55, Qd=1.19
% INFO    : Bus 35931	: Pd=10.04, Qd=2.22 -> Pd=18.96, Qd=2.22
% INFO    : Bus 35932	: Pd=5.18, Qd=1.36 -> Pd=9.78, Qd=1.36
% INFO    : Bus 35933	: Pd=9.75, Qd=2.93 -> Pd=18.41, Qd=2.93
% INFO    : Bus 35934	: Pd=8.98, Qd=2.27 -> Pd=16.96, Qd=2.27
% INFO    : Bus 35937	: Pd=24.94, Qd=5.15 -> Pd=47.09, Qd=5.15
% INFO    : Bus 35938	: Pd=8.52, Qd=2.22 -> Pd=16.09, Qd=2.22
% INFO    : Bus 35939	: Pd=7.24, Qd=1.54 -> Pd=13.67, Qd=1.54
% INFO    : Bus 35940	: Pd=3.77, Qd=0.758 -> Pd=7.12, Qd=0.76
% INFO    : Bus 35943	: Pd=13.57, Qd=4.13 -> Pd=25.62, Qd=4.13
% INFO    : Bus 35944	: Pd=6.06, Qd=1.88 -> Pd=11.44, Qd=1.88
% INFO    : Bus 35947	: Pd=6.95, Qd=1.85 -> Pd=13.12, Qd=1.85
% INFO    : Bus 35948	: Pd=10.14, Qd=2.21 -> Pd=19.15, Qd=2.21
% INFO    : Bus 35949	: Pd=8.22, Qd=1.78 -> Pd=15.52, Qd=1.78
% INFO    : Bus 35950	: Pd=2.33, Qd=0.73 -> Pd=4.40, Qd=0.73
% INFO    : Bus 35951	: Pd=14.19, Qd=3.78 -> Pd=26.79, Qd=3.78
% INFO    : Bus 35952	: Pd=2.71, Qd=0.58 -> Pd=5.12, Qd=0.58
% INFO    : Bus 35954	: Pd=6.8, Qd=1.46 -> Pd=12.84, Qd=1.46
% INFO    : Bus 35955	: Pd=10.0, Qd=2.14 -> Pd=18.88, Qd=2.14
% INFO    : Bus 35956	: Pd=11.29, Qd=2.41 -> Pd=21.32, Qd=2.41
% INFO    : Bus 35957	: Pd=5.61, Qd=1.2 -> Pd=10.59, Qd=1.20
% INFO    : Bus 35960	: Pd=16.85, Qd=4.4 -> Pd=31.82, Qd=4.40
% INFO    : Bus 35961	: Pd=6.39, Qd=1.4 -> Pd=12.07, Qd=1.40
% INFO    : Bus 35962	: Pd=11.57, Qd=2.95 -> Pd=21.85, Qd=2.95
% INFO    : Bus 35964	: Pd=20.36, Qd=4.32 -> Pd=38.44, Qd=4.32
% INFO    : Bus 35965	: Pd=18.14, Qd=3.546 -> Pd=34.25, Qd=3.55
% INFO    : Bus 35966	: Pd=21.24, Qd=4.47 -> Pd=40.10, Qd=4.47
% INFO    : Bus 35968	: Pd=13.02, Qd=2.72 -> Pd=24.58, Qd=2.72
% INFO    : Bus 35969	: Pd=33.16, Qd=7.536 -> Pd=62.61, Qd=7.54
% INFO    : Bus 35970	: Pd=8.11, Qd=2.14 -> Pd=15.31, Qd=2.14
% INFO    : Bus 35971	: Pd=5.63, Qd=1.72 -> Pd=10.63, Qd=1.72
% INFO    : Bus 35972	: Pd=7.84, Qd=2.07 -> Pd=14.80, Qd=2.07
% INFO    : Bus 35975	: Pd=7.58, Qd=1.777 -> Pd=14.31, Qd=1.78
% INFO    : Bus 35976	: Pd=5.47, Qd=1.42 -> Pd=10.33, Qd=1.42
% INFO    : Bus 35979	: Pd=19.83, Qd=4.013 -> Pd=37.44, Qd=4.01
% INFO    : Bus 35982	: Pd=3.46, Qd=1.03 -> Pd=6.53, Qd=1.03
% INFO    : Bus 35983	: Pd=2.05, Qd=0.55 -> Pd=3.87, Qd=0.55
% INFO    : Bus 35984	: Pd=3.69, Qd=0.99 -> Pd=6.97, Qd=0.99
% INFO    : Bus 35985	: Pd=3.31, Qd=0.99 -> Pd=6.25, Qd=0.99
% INFO    : Bus 35986	: Pd=11.16, Qd=3.29 -> Pd=21.07, Qd=3.29
% INFO    : Bus 35987	: Pd=8.34, Qd=2.2 -> Pd=15.75, Qd=2.20
% INFO    : Bus 35989	: Pd=5.79, Qd=1.77 -> Pd=10.93, Qd=1.77
% INFO    : Bus 35990	: Pd=10.9, Qd=2.9 -> Pd=20.58, Qd=2.90
% INFO    : Bus 35991	: Pd=7.26, Qd=1.53 -> Pd=13.71, Qd=1.53
% INFO    : Bus 35992	: Pd=11.74, Qd=2.47 -> Pd=22.17, Qd=2.47
% INFO    : Bus 35993	: Pd=3.06, Qd=0.8 -> Pd=5.78, Qd=0.80
% INFO    : Bus 35994	: Pd=8.15, Qd=1.78 -> Pd=15.39, Qd=1.78
% INFO    : Bus 35995	: Pd=36.36, Qd=7.58 -> Pd=68.65, Qd=7.58
% INFO    : Bus 35996	: Pd=6.54, Qd=1.95 -> Pd=12.35, Qd=1.95
% INFO    : Bus 35997	: Pd=6.57, Qd=1.73 -> Pd=12.41, Qd=1.73
% INFO    : Bus 36000	: Pd=5.53, Qd=1.46 -> Pd=10.44, Qd=1.46
% INFO    : Bus 36001	: Pd=7.27, Qd=1.94 -> Pd=13.73, Qd=1.94
% INFO    : Bus 36002	: Pd=6.0, Qd=1.3 -> Pd=11.33, Qd=1.30
% INFO    : Bus 36003	: Pd=13.12, Qd=3.47 -> Pd=24.77, Qd=3.47
% INFO    : Bus 36005	: Pd=5.79, Qd=1.73 -> Pd=10.93, Qd=1.73
% INFO    : Bus 36007	: Pd=7.33, Qd=1.58 -> Pd=13.84, Qd=1.58
% INFO    : Bus 36008	: Pd=6.62, Qd=2.01 -> Pd=12.50, Qd=2.01
% INFO    : Bus 36009	: Pd=2.57, Qd=0.67 -> Pd=4.85, Qd=0.67
% INFO    : Bus 36010	: Pd=5.96, Qd=1.26 -> Pd=11.25, Qd=1.26
% INFO    : Bus 36011	: Pd=2.35, Qd=0.61 -> Pd=4.44, Qd=0.61
% INFO    : Bus 36012	: Pd=17.73, Qd=3.78 -> Pd=33.48, Qd=3.78
% INFO    : Bus 36013	: Pd=3.42, Qd=0.73 -> Pd=6.46, Qd=0.73
% INFO    : Bus 36014	: Pd=11.27, Qd=2.29 -> Pd=21.28, Qd=2.29
% INFO    : Bus 36015	: Pd=25.07, Qd=4.955 -> Pd=47.34, Qd=4.96
% INFO    : Bus 36016	: Pd=6.12, Qd=1.44 -> Pd=11.56, Qd=1.44
% INFO    : Bus 36020	: Pd=5.09, Qd=1.026 -> Pd=9.61, Qd=1.03
% INFO    : Bus 36021	: Pd=3.94, Qd=0.86 -> Pd=7.44, Qd=0.86
% INFO    : Bus 36022	: Pd=14.96, Qd=2.979 -> Pd=28.25, Qd=2.98
% INFO    : Bus 36023	: Pd=12.32, Qd=2.872 -> Pd=23.26, Qd=2.87
% INFO    : Bus 36025	: Pd=22.61, Qd=5.208 -> Pd=42.69, Qd=5.21
% INFO    : Bus 36026	: Pd=13.29, Qd=2.87 -> Pd=25.09, Qd=2.87
% INFO    : Bus 36027	: Pd=4.53, Qd=0.934 -> Pd=8.55, Qd=0.93
% INFO    : Bus 36028	: Pd=18.55, Qd=3.6 -> Pd=35.03, Qd=3.60
% INFO    : Bus 36030	: Pd=16.35, Qd=3.791 -> Pd=30.87, Qd=3.79
% INFO    : Bus 36031	: Pd=10.75, Qd=2.89 -> Pd=20.30, Qd=2.89
% INFO    : Bus 36033	: Pd=4.4, Qd=0.888 -> Pd=8.31, Qd=0.89
% INFO    : Bus 36036	: Pd=2.41, Qd=0.49 -> Pd=4.55, Qd=0.49
% INFO    : Bus 36037	: Pd=9.26, Qd=1.98 -> Pd=17.48, Qd=1.98
% INFO    : Bus 36039	: Pd=6.07, Qd=1.86 -> Pd=11.46, Qd=1.86
% INFO    : Bus 36040	: Pd=7.63, Qd=1.66 -> Pd=14.41, Qd=1.66
% INFO    : Bus 36041	: Pd=7.25, Qd=1.89 -> Pd=13.69, Qd=1.89
% INFO    : Bus 36042	: Pd=8.44, Qd=1.677 -> Pd=15.94, Qd=1.68
% INFO    : Bus 36043	: Pd=4.33, Qd=1.13 -> Pd=8.18, Qd=1.13
% INFO    : Bus 36044	: Pd=8.16, Qd=2.13 -> Pd=15.41, Qd=2.13
% INFO    : Bus 36045	: Pd=6.75, Qd=1.48 -> Pd=12.75, Qd=1.48
% INFO    : Bus 36046	: Pd=3.51, Qd=1.05 -> Pd=6.63, Qd=1.05
% INFO    : Bus 36047	: Pd=13.26, Qd=3.87 -> Pd=25.04, Qd=3.87
% INFO    : Bus 36049	: Pd=10.36, Qd=2.28 -> Pd=19.56, Qd=2.28
% INFO    : Bus 36051	: Pd=20.93, Qd=5.35 -> Pd=39.52, Qd=5.35
% INFO    : Bus 36052	: Pd=3.39, Qd=0.75 -> Pd=6.40, Qd=0.75
% INFO    : Bus 36053	: Pd=28.8, Qd=7.46 -> Pd=54.38, Qd=7.46
% INFO    : Bus 36054	: Pd=25.12, Qd=5.27 -> Pd=47.43, Qd=5.27
% INFO    : Bus 36055	: Pd=41.73, Qd=11.92 -> Pd=78.79, Qd=11.92
% INFO    : Bus 36056	: Pd=4.28, Qd=0.91 -> Pd=8.08, Qd=0.91
% INFO    : Bus 36057	: Pd=2.96, Qd=0.64 -> Pd=5.59, Qd=0.64
% INFO    : Bus 36059	: Pd=2.63, Qd=0.536 -> Pd=4.97, Qd=0.54
% INFO    : Bus 36060	: Pd=4.69, Qd=1.03 -> Pd=8.86, Qd=1.03
% INFO    : Bus 36061	: Pd=1.43, Qd=0.44 -> Pd=2.70, Qd=0.44
% INFO    : Bus 36062	: Pd=2.99, Qd=0.91 -> Pd=5.65, Qd=0.91
% INFO    : Bus 36063	: Pd=2.29, Qd=0.6 -> Pd=4.32, Qd=0.60
% INFO    : Bus 36065	: Pd=1.52, Qd=0.4 -> Pd=2.87, Qd=0.40
% INFO    : Bus 36066	: Pd=2.34, Qd=0.73 -> Pd=4.42, Qd=0.73
% INFO    : Bus 36067	: Pd=2.51, Qd=0.54 -> Pd=4.74, Qd=0.54
% INFO    : Bus 36068	: Pd=2.56, Qd=0.78 -> Pd=4.83, Qd=0.78
% INFO    : Bus 36069	: Pd=4.85, Qd=1.44 -> Pd=9.16, Qd=1.44
% INFO    : Bus 36070	: Pd=3.05, Qd=0.93 -> Pd=5.76, Qd=0.93
% INFO    : Bus 36072	: Pd=7.52, Qd=1.524 -> Pd=14.20, Qd=1.52
% INFO    : Bus 36073	: Pd=5.0, Qd=1.179 -> Pd=9.44, Qd=1.18
% INFO    : Bus 36074	: Pd=4.63, Qd=0.942 -> Pd=8.74, Qd=0.94
% INFO    : Bus 36075	: Pd=9.71, Qd=2.206 -> Pd=18.33, Qd=2.21
% INFO    : Bus 36076	: Pd=7.26, Qd=1.53 -> Pd=13.71, Qd=1.53
% INFO    : Bus 36077	: Pd=4.58, Qd=0.904 -> Pd=8.65, Qd=0.90
% INFO    : Bus 36078	: Pd=2.49, Qd=0.54 -> Pd=4.70, Qd=0.54
% INFO    : Bus 36079	: Pd=4.04, Qd=0.85 -> Pd=7.63, Qd=0.85
% INFO    : Bus 36080	: Pd=2.63, Qd=0.62 -> Pd=4.97, Qd=0.62
% INFO    : Bus 36081	: Pd=5.61, Qd=1.302 -> Pd=10.59, Qd=1.30
% INFO    : Bus 36082	: Pd=6.07, Qd=1.29 -> Pd=11.46, Qd=1.29
% INFO    : Bus 36084	: Pd=2.49, Qd=0.59 -> Pd=4.70, Qd=0.59
% INFO    : Bus 36086	: Pd=5.7, Qd=1.156 -> Pd=10.76, Qd=1.16
% INFO    : Bus 36089	: Pd=1.91, Qd=0.51 -> Pd=3.61, Qd=0.51
% INFO    : Bus 36090	: Pd=55.42, Qd=10.684 -> Pd=104.64, Qd=10.68
% INFO    : Bus 36091	: Pd=8.84, Qd=1.754 -> Pd=16.69, Qd=1.75
% INFO    : Bus 36092	: Pd=2.26, Qd=0.452 -> Pd=4.27, Qd=0.45
% INFO    : Bus 36093	: Pd=4.75, Qd=1.126 -> Pd=8.97, Qd=1.13
% INFO    : Bus 36094	: Pd=4.53, Qd=0.919 -> Pd=8.55, Qd=0.92
% INFO    : Bus 36095	: Pd=2.27, Qd=0.528 -> Pd=4.29, Qd=0.53
% INFO    : Bus 36096	: Pd=3.0, Qd=0.689 -> Pd=5.66, Qd=0.69
% INFO    : Bus 36097	: Pd=9.58, Qd=2.144 -> Pd=18.09, Qd=2.14
% INFO    : Bus 36098	: Pd=17.67, Qd=3.424 -> Pd=33.36, Qd=3.42
% INFO    : Bus 36099	: Pd=2.76, Qd=0.643 -> Pd=5.21, Qd=0.64
% INFO    : Bus 36100	: Pd=6.69, Qd=1.43 -> Pd=12.63, Qd=1.43
% INFO    : Bus 36101	: Pd=5.73, Qd=1.363 -> Pd=10.82, Qd=1.36
% INFO    : Bus 36104	: Pd=11.06, Qd=2.32 -> Pd=20.88, Qd=2.32
% INFO    : Bus 36105	: Pd=3.06, Qd=0.628 -> Pd=5.78, Qd=0.63
% INFO    : Bus 36106	: Pd=5.54, Qd=1.141 -> Pd=10.46, Qd=1.14
% INFO    : Bus 36107	: Pd=6.36, Qd=1.256 -> Pd=12.01, Qd=1.26
% INFO    : Bus 36108	: Pd=10.4, Qd=2.405 -> Pd=19.64, Qd=2.40
% INFO    : Bus 36109	: Pd=16.5, Qd=3.753 -> Pd=31.15, Qd=3.75
% INFO    : Bus 36110	: Pd=6.14, Qd=1.264 -> Pd=11.59, Qd=1.26
% INFO    : Bus 36111	: Pd=2.98, Qd=0.605 -> Pd=5.63, Qd=0.60
% INFO    : Bus 36113	: Pd=5.3, Qd=1.057 -> Pd=10.01, Qd=1.06
% INFO    : Bus 36115	: Pd=14.54, Qd=3.09 -> Pd=27.45, Qd=3.09
% INFO    : Bus 36116	: Pd=11.54, Qd=2.627 -> Pd=21.79, Qd=2.63
% INFO    : Bus 36118	: Pd=10.92, Qd=2.221 -> Pd=20.62, Qd=2.22
% INFO    : Bus 36119	: Pd=5.36, Qd=1.15 -> Pd=10.12, Qd=1.15
% INFO    : Bus 36120	: Pd=7.28, Qd=1.501 -> Pd=13.75, Qd=1.50
% INFO    : Bus 36122	: Pd=14.36, Qd=3.309 -> Pd=27.11, Qd=3.31
% INFO    : Bus 36123	: Pd=3.53, Qd=0.76 -> Pd=6.67, Qd=0.76
% INFO    : Bus 36125	: Pd=8.16, Qd=1.624 -> Pd=15.41, Qd=1.62
% INFO    : Bus 36128	: Pd=10.11, Qd=2.374 -> Pd=19.09, Qd=2.37
% INFO    : Bus 36129	: Pd=16.9, Qd=3.868 -> Pd=31.91, Qd=3.87
% INFO    : Bus 36130	: Pd=11.59, Qd=2.719 -> Pd=21.88, Qd=2.72
% INFO    : Bus 36131	: Pd=20.27, Qd=4.27 -> Pd=38.27, Qd=4.27
% INFO    : Bus 36132	: Pd=16.79, Qd=3.71 -> Pd=31.70, Qd=3.71
% INFO    : Bus 36133	: Pd=11.26, Qd=2.589 -> Pd=21.26, Qd=2.59
% INFO    : Bus 36134	: Pd=13.43, Qd=4.08 -> Pd=25.36, Qd=4.08
% INFO    : Bus 36136	: Pd=6.77, Qd=2.05 -> Pd=12.78, Qd=2.05
% INFO    : Bus 36138	: Pd=14.4, Qd=3.224 -> Pd=27.19, Qd=3.22
% INFO    : Bus 36141	: Pd=64.58, Qd=13.58 -> Pd=121.94, Qd=13.58
% INFO    : Bus 36143	: Pd=6.08, Qd=1.241 -> Pd=11.48, Qd=1.24
% INFO    : Bus 36144	: Pd=29.79, Qd=6.832 -> Pd=56.25, Qd=6.83
% INFO    : Bus 36145	: Pd=21.67, Qd=4.978 -> Pd=40.92, Qd=4.98
% INFO    : Bus 36146	: Pd=4.36, Qd=0.92 -> Pd=8.23, Qd=0.92
% INFO    : Bus 36147	: Pd=3.43, Qd=0.781 -> Pd=6.48, Qd=0.78
% INFO    : Bus 36149	: Pd=41.21, Qd=9.168 -> Pd=77.81, Qd=9.17
% INFO    : Bus 36150	: Pd=26.71, Qd=6.104 -> Pd=50.43, Qd=6.10
% INFO    : Bus 36151	: Pd=8.38, Qd=1.624 -> Pd=15.82, Qd=1.62
% INFO    : Bus 36152	: Pd=7.62, Qd=1.501 -> Pd=14.39, Qd=1.50
% INFO    : Bus 36153	: Pd=9.95, Qd=1.976 -> Pd=18.79, Qd=1.98
% INFO    : Bus 36155	: Pd=7.2, Qd=1.616 -> Pd=13.59, Qd=1.62
% INFO    : Bus 36157	: Pd=30.16, Qd=6.36 -> Pd=56.95, Qd=6.36
% INFO    : Bus 36158	: Pd=6.01, Qd=1.3 -> Pd=11.35, Qd=1.30
% INFO    : Bus 36160	: Pd=6.7, Qd=1.45 -> Pd=12.65, Qd=1.45
% INFO    : Bus 36163	: Pd=5.77, Qd=1.23 -> Pd=10.89, Qd=1.23
% INFO    : Bus 36164	: Pd=22.1, Qd=4.65 -> Pd=41.73, Qd=4.65
% INFO    : Bus 36166	: Pd=29.27, Qd=6.25 -> Pd=55.27, Qd=6.25
% INFO    : Bus 36169	: Pd=22.2, Qd=4.68 -> Pd=41.92, Qd=4.68
% INFO    : Bus 36171	: Pd=18.7, Qd=3.745 -> Pd=35.31, Qd=3.75
% INFO    : Bus 36172	: Pd=13.56, Qd=2.89 -> Pd=25.60, Qd=2.89
% INFO    : Bus 36173	: Pd=8.56, Qd=1.87 -> Pd=16.16, Qd=1.87
% INFO    : Bus 36174	: Pd=17.33, Qd=3.61 -> Pd=32.72, Qd=3.61
% INFO    : Bus 36175	: Pd=11.99, Qd=2.51 -> Pd=22.64, Qd=2.51
% INFO    : Bus 36177	: Pd=1.93, Qd=0.57 -> Pd=3.64, Qd=0.57
% INFO    : Bus 36178	: Pd=0.12, Qd=0.03 -> Pd=0.23, Qd=0.03
% INFO    : Bus 36179	: Pd=2.19, Qd=0.57 -> Pd=4.14, Qd=0.57
% INFO    : Bus 36180	: Pd=6.37, Qd=1.89 -> Pd=12.03, Qd=1.89
% INFO    : Bus 36181	: Pd=2.83, Qd=0.6 -> Pd=5.34, Qd=0.60
% INFO    : Bus 36182	: Pd=2.96, Qd=0.64 -> Pd=5.59, Qd=0.64
% INFO    : Bus 36183	: Pd=8.4, Qd=2.53 -> Pd=15.86, Qd=2.53
% INFO    : Bus 36184	: Pd=4.71, Qd=1.0 -> Pd=8.89, Qd=1.00
% INFO    : Bus 36185	: Pd=3.13, Qd=0.67 -> Pd=5.91, Qd=0.67
% INFO    : Bus 36186	: Pd=2.97, Qd=0.63 -> Pd=5.61, Qd=0.63
% INFO    : Bus 36187	: Pd=4.69, Qd=0.95 -> Pd=8.86, Qd=0.95
% INFO    : Bus 36188	: Pd=2.85, Qd=0.574 -> Pd=5.38, Qd=0.57
% INFO    : Bus 36189	: Pd=2.93, Qd=0.62 -> Pd=5.53, Qd=0.62
% INFO    : Bus 36192	: Pd=2.84, Qd=0.85 -> Pd=5.36, Qd=0.85
% INFO    : Bus 36194	: Pd=1.94, Qd=0.46 -> Pd=3.66, Qd=0.46
% INFO    : Bus 36195	: Pd=4.28, Qd=0.94 -> Pd=8.08, Qd=0.94
% INFO    : Bus 36196	: Pd=4.27, Qd=1.3 -> Pd=8.06, Qd=1.30
% INFO    : Bus 36197	: Pd=4.35, Qd=0.93 -> Pd=8.21, Qd=0.93
% INFO    : Bus 36198	: Pd=3.15, Qd=0.81 -> Pd=5.95, Qd=0.81
% INFO    : Bus 36199	: Pd=8.35, Qd=1.968 -> Pd=15.77, Qd=1.97
% INFO    : Bus 36201	: Pd=3.75, Qd=0.79 -> Pd=7.08, Qd=0.79
% INFO    : Bus 36202	: Pd=3.31, Qd=0.682 -> Pd=6.25, Qd=0.68
% INFO    : Bus 36203	: Pd=7.85, Qd=1.66 -> Pd=14.82, Qd=1.66
% INFO    : Bus 36204	: Pd=11.16, Qd=2.31 -> Pd=21.07, Qd=2.31
% INFO    : Bus 36205	: Pd=6.58, Qd=1.73 -> Pd=12.42, Qd=1.73
% INFO    : Bus 36209	: Pd=22.92, Qd=5.87 -> Pd=43.28, Qd=5.87
% INFO    : Bus 36210	: Pd=11.33, Qd=2.93 -> Pd=21.39, Qd=2.93
% INFO    : Bus 36213	: Pd=4.38, Qd=1.15 -> Pd=8.27, Qd=1.15
% INFO    : Bus 36214	: Pd=10.74, Qd=2.27 -> Pd=20.28, Qd=2.27
% INFO    : Bus 36216	: Pd=4.56, Qd=1.4 -> Pd=8.61, Qd=1.40
% INFO    : Bus 36217	: Pd=7.85, Qd=2.11 -> Pd=14.82, Qd=2.11
% INFO    : Bus 36219	: Pd=3.31, Qd=0.72 -> Pd=6.25, Qd=0.72
% INFO    : Bus 36220	: Pd=2.51, Qd=0.75 -> Pd=4.74, Qd=0.75
% INFO    : Bus 36221	: Pd=3.59, Qd=0.842 -> Pd=6.78, Qd=0.84
% INFO    : Bus 36223	: Pd=5.27, Qd=1.13 -> Pd=9.95, Qd=1.13
% INFO    : Bus 36225	: Pd=7.95, Qd=2.45 -> Pd=15.01, Qd=2.45
% INFO    : Bus 36226	: Pd=1.85, Qd=0.49 -> Pd=3.49, Qd=0.49
% INFO    : Bus 36227	: Pd=0.96, Qd=0.29 -> Pd=1.81, Qd=0.29
% INFO    : Bus 36228	: Pd=5.98, Qd=1.56 -> Pd=11.29, Qd=1.56
% INFO    : Bus 36230	: Pd=1.57, Qd=0.42 -> Pd=2.96, Qd=0.42
% INFO    : Bus 36232	: Pd=7.13, Qd=2.19 -> Pd=13.46, Qd=2.19
% INFO    : Bus 36236	: Pd=5.07, Qd=1.11 -> Pd=9.57, Qd=1.11
% INFO    : Bus 36238	: Pd=6.64, Qd=1.45 -> Pd=12.54, Qd=1.45
% INFO    : Bus 36239	: Pd=104.43, Qd=27.03 -> Pd=197.18, Qd=27.03
% INFO    : Bus 36240	: Pd=4.18, Qd=0.89 -> Pd=7.89, Qd=0.89
% INFO    : Bus 36242	: Pd=3.56, Qd=1.06 -> Pd=6.72, Qd=1.06
% INFO    : Bus 36243	: Pd=1.1, Qd=0.29 -> Pd=2.08, Qd=0.29
% INFO    : Bus 36244	: Pd=1.92, Qd=0.5 -> Pd=3.63, Qd=0.50
% INFO    : Bus 36246	: Pd=2.75, Qd=0.58 -> Pd=5.19, Qd=0.58
% INFO    : Bus 36247	: Pd=1.88, Qd=0.5 -> Pd=3.55, Qd=0.50
% INFO    : Bus 36248	: Pd=9.65, Qd=2.5 -> Pd=18.22, Qd=2.50
% INFO    : Bus 36251	: Pd=7.56, Qd=1.739 -> Pd=14.27, Qd=1.74
% INFO    : Bus 36252	: Pd=15.38, Qd=4.64 -> Pd=29.04, Qd=4.64
% INFO    : Bus 36253	: Pd=145.66, Qd=36.9 -> Pd=275.03, Qd=36.90
% INFO    : Bus 36254	: Pd=89.09, Qd=23.0 -> Pd=168.22, Qd=23.00
% INFO    : Bus 36255	: Pd=6.58, Qd=1.73 -> Pd=12.42, Qd=1.73
% INFO    : Bus 36257	: Pd=8.41, Qd=2.53 -> Pd=15.88, Qd=2.53
% INFO    : Bus 36258	: Pd=9.38, Qd=2.85 -> Pd=17.71, Qd=2.85
% INFO    : Bus 36260	: Pd=13.22, Qd=3.53 -> Pd=24.96, Qd=3.53
% INFO    : Bus 36261	: Pd=7.51, Qd=1.64 -> Pd=14.18, Qd=1.64
% INFO    : Bus 36263	: Pd=9.83, Qd=2.259 -> Pd=18.56, Qd=2.26
% INFO    : Bus 36265	: Pd=12.47, Qd=2.7 -> Pd=23.55, Qd=2.70
% INFO    : Bus 36266	: Pd=21.21, Qd=4.297 -> Pd=40.05, Qd=4.30
% INFO    : Bus 36267	: Pd=13.19, Qd=2.696 -> Pd=24.90, Qd=2.70
% INFO    : Bus 36268	: Pd=11.54, Qd=2.627 -> Pd=21.79, Qd=2.63
% INFO    : Bus 36269	: Pd=8.15, Qd=2.49 -> Pd=15.39, Qd=2.49
% INFO    : Bus 36270	: Pd=6.99, Qd=1.593 -> Pd=13.20, Qd=1.59
% INFO    : Bus 36272	: Pd=13.58, Qd=2.658 -> Pd=25.64, Qd=2.66
% INFO    : Bus 36273	: Pd=9.65, Qd=2.08 -> Pd=18.22, Qd=2.08
% INFO    : Bus 36277	: Pd=12.08, Qd=2.757 -> Pd=22.81, Qd=2.76
% INFO    : Bus 36278	: Pd=9.65, Qd=1.922 -> Pd=18.22, Qd=1.92
% INFO    : Bus 36280	: Pd=13.36, Qd=2.642 -> Pd=25.23, Qd=2.64
% INFO    : Bus 36283	: Pd=4.8, Qd=1.01 -> Pd=9.06, Qd=1.01
% INFO    : Bus 36284	: Pd=7.1, Qd=1.654 -> Pd=13.41, Qd=1.65
% INFO    : Bus 36287	: Pd=6.71, Qd=1.41 -> Pd=12.67, Qd=1.41
% INFO    : Bus 36289	: Pd=2.7, Qd=0.71 -> Pd=5.10, Qd=0.71
% INFO    : Bus 36290	: Pd=3.34, Qd=0.7 -> Pd=6.31, Qd=0.70
% INFO    : Bus 36292	: Pd=46.49, Qd=9.37 -> Pd=87.78, Qd=9.37
% INFO    : Bus 36293	: Pd=15.81, Qd=4.1 -> Pd=29.85, Qd=4.10
% INFO    : Bus 36294	: Pd=17.63, Qd=3.77 -> Pd=33.29, Qd=3.77
% INFO    : Bus 36296	: Pd=12.83, Qd=3.92 -> Pd=24.22, Qd=3.92
% INFO    : Bus 36299	: Pd=2.38, Qd=0.64 -> Pd=4.49, Qd=0.64
% INFO    : Bus 36300	: Pd=59.79, Qd=15.46 -> Pd=112.89, Qd=15.46
% INFO    : Bus 36301	: Pd=8.56, Qd=2.22 -> Pd=16.16, Qd=2.22
% INFO    : Bus 36302	: Pd=4.76, Qd=1.01 -> Pd=8.99, Qd=1.01
% INFO    : Bus 36304	: Pd=2.02, Qd=0.483 -> Pd=3.81, Qd=0.48
% INFO    : Bus 36305	: Pd=8.12, Qd=2.45 -> Pd=15.33, Qd=2.45
% INFO    : Bus 36306	: Pd=8.79, Qd=1.86 -> Pd=16.60, Qd=1.86
% INFO    : Bus 36307	: Pd=5.68, Qd=1.68 -> Pd=10.72, Qd=1.68
% INFO    : Bus 36308	: Pd=3.46, Qd=1.04 -> Pd=6.53, Qd=1.04
% INFO    : Bus 36310	: Pd=6.8, Qd=2.06 -> Pd=12.84, Qd=2.06
% INFO    : Bus 36311	: Pd=7.75, Qd=2.0 -> Pd=14.63, Qd=2.00
% INFO    : Bus 36312	: Pd=8.52, Qd=2.28 -> Pd=16.09, Qd=2.28
% INFO    : Bus 36313	: Pd=9.03, Qd=2.76 -> Pd=17.05, Qd=2.76
% INFO    : Bus 36314	: Pd=11.62, Qd=3.59 -> Pd=21.94, Qd=3.59
% INFO    : Bus 36315	: Pd=3.81, Qd=1.03 -> Pd=7.19, Qd=1.03
% INFO    : Bus 36319	: Pd=1.87, Qd=0.41 -> Pd=3.53, Qd=0.41
% INFO    : Bus 36320	: Pd=6.88, Qd=1.5 -> Pd=12.99, Qd=1.50
% INFO    : Bus 36321	: Pd=5.86, Qd=1.79 -> Pd=11.06, Qd=1.79
% INFO    : Bus 36323	: Pd=8.3, Qd=2.18 -> Pd=15.67, Qd=2.18
% INFO    : Bus 36324	: Pd=14.88, Qd=4.41 -> Pd=28.10, Qd=4.41
% INFO    : Bus 36325	: Pd=11.84, Qd=3.1 -> Pd=22.36, Qd=3.10
% INFO    : Bus 36326	: Pd=10.14, Qd=2.2 -> Pd=19.15, Qd=2.20
% INFO    : Bus 36329	: Pd=7.13, Qd=1.56 -> Pd=13.46, Qd=1.56
% INFO    : Bus 36330	: Pd=5.57, Qd=1.69 -> Pd=10.52, Qd=1.69
% INFO    : Bus 36331	: Pd=14.32, Qd=3.72 -> Pd=27.04, Qd=3.72
% INFO    : Bus 36332	: Pd=8.83, Qd=2.6 -> Pd=16.67, Qd=2.60
% INFO    : Bus 36333	: Pd=7.29, Qd=2.17 -> Pd=13.76, Qd=2.17
% INFO    : Bus 36334	: Pd=10.46, Qd=3.16 -> Pd=19.75, Qd=3.16
% INFO    : Bus 36336	: Pd=17.2, Qd=3.62 -> Pd=32.48, Qd=3.62
% INFO    : Bus 36338	: Pd=17.27, Qd=4.52 -> Pd=32.61, Qd=4.52
% INFO    : Bus 36339	: Pd=7.32, Qd=1.9 -> Pd=13.82, Qd=1.90
% INFO    : Bus 36340	: Pd=10.4, Qd=2.2 -> Pd=19.64, Qd=2.20
% INFO    : Bus 36341	: Pd=3.9, Qd=0.83 -> Pd=7.36, Qd=0.83
% INFO    : Bus 36342	: Pd=7.28, Qd=1.89 -> Pd=13.75, Qd=1.89
% INFO    : Bus 36343	: Pd=16.91, Qd=3.59 -> Pd=31.93, Qd=3.59
% INFO    : Bus 36344	: Pd=1.01, Qd=0.27 -> Pd=1.91, Qd=0.27
% INFO    : Bus 36346	: Pd=1.05, Qd=0.32 -> Pd=1.98, Qd=0.32
% INFO    : Bus 36347	: Pd=18.74, Qd=5.5 -> Pd=35.38, Qd=5.50
% INFO    : Bus 36349	: Pd=4.19, Qd=0.92 -> Pd=7.91, Qd=0.92
% INFO    : Bus 36350	: Pd=6.56, Qd=1.7 -> Pd=12.39, Qd=1.70
% INFO    : Bus 36352	: Pd=1.14, Qd=0.3 -> Pd=2.15, Qd=0.30
% INFO    : Bus 36353	: Pd=6.02, Qd=1.31 -> Pd=11.37, Qd=1.31
% INFO    : Bus 36354	: Pd=1.99, Qd=0.43 -> Pd=3.76, Qd=0.43
% INFO    : Bus 36356	: Pd=1.34, Qd=0.35 -> Pd=2.53, Qd=0.35
% INFO    : Bus 36357	: Pd=1.84, Qd=0.437 -> Pd=3.47, Qd=0.44
% INFO    : Bus 36358	: Pd=2.86, Qd=0.88 -> Pd=5.40, Qd=0.88
% INFO    : Bus 36359	: Pd=76.7, Qd=16.02 -> Pd=144.82, Qd=16.02
% INFO    : Bus 36360	: Pd=13.87, Qd=3.63 -> Pd=26.19, Qd=3.63
% INFO    : Bus 36361	: Pd=53.95, Qd=14.25 -> Pd=101.87, Qd=14.25
% INFO    : Bus 36362	: Pd=19.85, Qd=5.88 -> Pd=37.48, Qd=5.88
% INFO    : Bus 36364	: Pd=4.38, Qd=1.15 -> Pd=8.27, Qd=1.15
% INFO    : Bus 36366	: Pd=28.96, Qd=8.74 -> Pd=54.68, Qd=8.74
% INFO    : Bus 36367	: Pd=20.55, Qd=6.12 -> Pd=38.80, Qd=6.12
% INFO    : Bus 36369	: Pd=4.43, Qd=0.96 -> Pd=8.36, Qd=0.96
% INFO    : Bus 36371	: Pd=5.23, Qd=1.15 -> Pd=9.88, Qd=1.15
% INFO    : Bus 36372	: Pd=350.03, Qd=89.56 -> Pd=660.91, Qd=89.56
% INFO    : Bus 36373	: Pd=2.6, Qd=0.56 -> Pd=4.91, Qd=0.56
% INFO    : Bus 36374	: Pd=2.65, Qd=0.7 -> Pd=5.00, Qd=0.70
% INFO    : Bus 36376	: Pd=5.26, Qd=1.59 -> Pd=9.93, Qd=1.59
% INFO    : Bus 36378	: Pd=33.49, Qd=9.83 -> Pd=63.23, Qd=9.83
% INFO    : Bus 36381	: Pd=5.55, Qd=1.19 -> Pd=10.48, Qd=1.19
% INFO    : Bus 36382	: Pd=7.69, Qd=1.69 -> Pd=14.52, Qd=1.69
% INFO    : Bus 36383	: Pd=16.0, Qd=3.37 -> Pd=30.21, Qd=3.37
% INFO    : Bus 36384	: Pd=7.12, Qd=1.55 -> Pd=13.44, Qd=1.55
% INFO    : Bus 36385	: Pd=7.47, Qd=1.62 -> Pd=14.10, Qd=1.62
% INFO    : Bus 36386	: Pd=21.1, Qd=5.46 -> Pd=39.84, Qd=5.46
% INFO    : Bus 36387	: Pd=7.71, Qd=1.555 -> Pd=14.56, Qd=1.55
% INFO    : Bus 36388	: Pd=3.21, Qd=0.69 -> Pd=6.06, Qd=0.69
% INFO    : Bus 36389	: Pd=12.57, Qd=2.864 -> Pd=23.73, Qd=2.86
% INFO    : Bus 36390	: Pd=1.94, Qd=0.41 -> Pd=3.66, Qd=0.41
% INFO    : Bus 36391	: Pd=6.93, Qd=1.47 -> Pd=13.08, Qd=1.47
% INFO    : Bus 36392	: Pd=9.27, Qd=1.823 -> Pd=17.50, Qd=1.82
% INFO    : Bus 36394	: Pd=10.79, Qd=2.36 -> Pd=20.37, Qd=2.36
% INFO    : Bus 36395	: Pd=6.75, Qd=1.539 -> Pd=12.75, Qd=1.54
% INFO    : Bus 36398	: Pd=4.38, Qd=0.85 -> Pd=8.27, Qd=0.85
% INFO    : Bus 36400	: Pd=2.94, Qd=0.582 -> Pd=5.55, Qd=0.58
% INFO    : Bus 36403	: Pd=10.98, Qd=2.37 -> Pd=20.73, Qd=2.37
% INFO    : Bus 36405	: Pd=20.63, Qd=4.39 -> Pd=38.95, Qd=4.39
% INFO    : Bus 36406	: Pd=5.96, Qd=1.21 -> Pd=11.25, Qd=1.21
% INFO    : Bus 36407	: Pd=3.93, Qd=0.87 -> Pd=7.42, Qd=0.87
% INFO    : Bus 36408	: Pd=7.56, Qd=1.63 -> Pd=14.27, Qd=1.63
% INFO    : Bus 36409	: Pd=6.43, Qd=1.39 -> Pd=12.14, Qd=1.39
% INFO    : Bus 36411	: Pd=16.91, Qd=5.03 -> Pd=31.93, Qd=5.03
% INFO    : Bus 36412	: Pd=3.63, Qd=1.11 -> Pd=6.85, Qd=1.11
% INFO    : Bus 36413	: Pd=4.51, Qd=0.97 -> Pd=8.52, Qd=0.97
% INFO    : Bus 36414	: Pd=7.1, Qd=1.85 -> Pd=13.41, Qd=1.85
% INFO    : Bus 36415	: Pd=5.0, Qd=1.3 -> Pd=9.44, Qd=1.30
% INFO    : Bus 36417	: Pd=9.87, Qd=2.259 -> Pd=18.64, Qd=2.26
% INFO    : Bus 36419	: Pd=35.13, Qd=7.919 -> Pd=66.33, Qd=7.92
% INFO    : Bus 36420	: Pd=10.51, Qd=2.28 -> Pd=19.84, Qd=2.28
% INFO    : Bus 36421	: Pd=11.68, Qd=2.727 -> Pd=22.05, Qd=2.73
% INFO    : Bus 36423	: Pd=6.76, Qd=1.516 -> Pd=12.76, Qd=1.52
% INFO    : Bus 36424	: Pd=62.3, Qd=13.855 -> Pd=117.63, Qd=13.86
% INFO    : Bus 36425	: Pd=20.07, Qd=4.557 -> Pd=37.90, Qd=4.56
% INFO    : Bus 36427	: Pd=12.01, Qd=2.688 -> Pd=22.68, Qd=2.69
% INFO    : Bus 36429	: Pd=14.08, Qd=3.0 -> Pd=26.59, Qd=3.00
% INFO    : Bus 36430	: Pd=14.4, Qd=2.926 -> Pd=27.19, Qd=2.93
% INFO    : Bus 36432	: Pd=7.09, Qd=2.11 -> Pd=13.39, Qd=2.11
% INFO    : Bus 36437	: Pd=17.26, Qd=3.73 -> Pd=32.59, Qd=3.73
% INFO    : Bus 36438	: Pd=7.27, Qd=1.9 -> Pd=13.73, Qd=1.90
% INFO    : Bus 36440	: Pd=3.28, Qd=0.88 -> Pd=6.19, Qd=0.88
% INFO    : Bus 36441	: Pd=5.67, Qd=1.23 -> Pd=10.71, Qd=1.23
% INFO    : Bus 36442	: Pd=11.95, Qd=3.1 -> Pd=22.56, Qd=3.10
% INFO    : Bus 36443	: Pd=10.58, Qd=3.23 -> Pd=19.98, Qd=3.23
% INFO    : Bus 36444	: Pd=4.74, Qd=1.44 -> Pd=8.95, Qd=1.44
% INFO    : Bus 36445	: Pd=8.65, Qd=1.731 -> Pd=16.33, Qd=1.73
% INFO    : Bus 36449	: Pd=4.82, Qd=1.03 -> Pd=9.10, Qd=1.03
% INFO    : Bus 36454	: Pd=6.18, Qd=1.88 -> Pd=11.67, Qd=1.88
% INFO    : Bus 36455	: Pd=8.71, Qd=1.83 -> Pd=16.45, Qd=1.83
% INFO    : Bus 36456	: Pd=6.34, Qd=1.38 -> Pd=11.97, Qd=1.38
% INFO    : Bus 36459	: Pd=1.39, Qd=0.29 -> Pd=2.62, Qd=0.29
% INFO    : Bus 36460	: Pd=5.75, Qd=1.156 -> Pd=10.86, Qd=1.16
% INFO    : Bus 36461	: Pd=4.45, Qd=1.38 -> Pd=8.40, Qd=1.38
% INFO    : Bus 36462	: Pd=13.68, Qd=2.94 -> Pd=25.83, Qd=2.94
% INFO    : Bus 36463	: Pd=1.67, Qd=0.44 -> Pd=3.15, Qd=0.44
% INFO    : Bus 36465	: Pd=12.1, Qd=2.52 -> Pd=22.85, Qd=2.52
% INFO    : Bus 36466	: Pd=3.17, Qd=0.82 -> Pd=5.99, Qd=0.82
% INFO    : Bus 36467	: Pd=7.63, Qd=2.28 -> Pd=14.41, Qd=2.28
% INFO    : Bus 36468	: Pd=6.4, Qd=1.9 -> Pd=12.08, Qd=1.90
% INFO    : Bus 36469	: Pd=12.52, Qd=2.57 -> Pd=23.64, Qd=2.57
% INFO    : Bus 36470	: Pd=6.3, Qd=1.34 -> Pd=11.90, Qd=1.34
% INFO    : Bus 36472	: Pd=5.48, Qd=1.68 -> Pd=10.35, Qd=1.68
% INFO    : Bus 36474	: Pd=4.11, Qd=0.89 -> Pd=7.76, Qd=0.89
% INFO    : Bus 36476	: Pd=14.21, Qd=3.0 -> Pd=26.83, Qd=3.00
% INFO    : Bus 36479	: Pd=18.75, Qd=4.83 -> Pd=35.40, Qd=4.83
% INFO    : Bus 36481	: Pd=6.81, Qd=1.47 -> Pd=12.86, Qd=1.47
% INFO    : Bus 36482	: Pd=4.9, Qd=1.29 -> Pd=9.25, Qd=1.29
% INFO    : Bus 36483	: Pd=16.65, Qd=4.39 -> Pd=31.44, Qd=4.39
% INFO    : Bus 36484	: Pd=3.54, Qd=0.93 -> Pd=6.68, Qd=0.93
% INFO    : Bus 36485	: Pd=0.04, Qd=0.01 -> Pd=0.08, Qd=0.01
% INFO    : Bus 36486	: Pd=20.74, Qd=6.24 -> Pd=39.16, Qd=6.24
% INFO    : Bus 36487	: Pd=66.02, Qd=15.279 -> Pd=124.66, Qd=15.28
% INFO    : Bus 36488	: Pd=8.0, Qd=1.616 -> Pd=15.11, Qd=1.62
% INFO    : Bus 36489	: Pd=5.0, Qd=1.011 -> Pd=9.44, Qd=1.01
% INFO    : Bus 36491	: Pd=17.38, Qd=0.0 -> Pd=17.38, Qd=0.00
% INFO    : Bus 36493	: Pd=19.15, Qd=0.0 -> Pd=19.15, Qd=0.00
% INFO    : Bus 36494	: Pd=8.57, Qd=1.93 -> Pd=16.18, Qd=1.93
% INFO    : Bus 36495	: Pd=5.6, Qd=1.2 -> Pd=10.57, Qd=1.20
% INFO    : Bus 36496	: Pd=13.76, Qd=2.65 -> Pd=25.98, Qd=2.65
% INFO    : Bus 36497	: Pd=3.99, Qd=0.789 -> Pd=7.53, Qd=0.79
% INFO    : Bus 36498	: Pd=4.71, Qd=0.942 -> Pd=8.89, Qd=0.94
% INFO    : Bus 36499	: Pd=5.15, Qd=1.172 -> Pd=9.72, Qd=1.17
% INFO    : Bus 36501	: Pd=3.75, Qd=0.83 -> Pd=7.08, Qd=0.83
% INFO    : Bus 36503	: Pd=34.74, Qd=10.13 -> Pd=65.59, Qd=10.13
% INFO    : Bus 36504	: Pd=17.52, Qd=4.45 -> Pd=33.08, Qd=4.45
% INFO    : Bus 36505	: Pd=11.95, Qd=3.48 -> Pd=22.56, Qd=3.48
% INFO    : Bus 36506	: Pd=26.48, Qd=6.88 -> Pd=50.00, Qd=6.88
% INFO    : Bus 36507	: Pd=6.09, Qd=1.88 -> Pd=11.50, Qd=1.88
% INFO    : Bus 36509	: Pd=7.9, Qd=1.7 -> Pd=14.92, Qd=1.70
% INFO    : Bus 36511	: Pd=3.32, Qd=1.0 -> Pd=6.27, Qd=1.00
% INFO    : Bus 36512	: Pd=3.03, Qd=0.65 -> Pd=5.72, Qd=0.65
% INFO    : Bus 36513	: Pd=5.0, Qd=1.29 -> Pd=9.44, Qd=1.29
% INFO    : Bus 36516	: Pd=18.73, Qd=5.58 -> Pd=35.37, Qd=5.58
% INFO    : Bus 36517	: Pd=7.47, Qd=1.61 -> Pd=14.10, Qd=1.61
% INFO    : Bus 36518	: Pd=5.57, Qd=1.2 -> Pd=10.52, Qd=1.20
% INFO    : Bus 36520	: Pd=2.94, Qd=0.63 -> Pd=5.55, Qd=0.63
% INFO    : Bus 36522	: Pd=3.96, Qd=0.934 -> Pd=7.48, Qd=0.93
% INFO    : Bus 36523	: Pd=14.96, Qd=3.408 -> Pd=28.25, Qd=3.41
% INFO    : Bus 36524	: Pd=21.12, Qd=4.36 -> Pd=39.88, Qd=4.36
% INFO    : Bus 36527	: Pd=3.33, Qd=0.73 -> Pd=6.29, Qd=0.73
% INFO    : Bus 36528	: Pd=10.35, Qd=2.129 -> Pd=19.54, Qd=2.13
% INFO    : Bus 36529	: Pd=15.36, Qd=3.3 -> Pd=29.00, Qd=3.30
% INFO    : Bus 36530	: Pd=39.44, Qd=8.06 -> Pd=74.47, Qd=8.06
% INFO    : Bus 36531	: Pd=3.68, Qd=0.842 -> Pd=6.95, Qd=0.84
% INFO    : Bus 36532	: Pd=8.13, Qd=1.75 -> Pd=15.35, Qd=1.75
% INFO    : Bus 36533	: Pd=4.86, Qd=1.06 -> Pd=9.18, Qd=1.06
% INFO    : Bus 36534	: Pd=4.6, Qd=1.08 -> Pd=8.69, Qd=1.08
% INFO    : Bus 36536	: Pd=4.43, Qd=1.049 -> Pd=8.36, Qd=1.05
% INFO    : Bus 36537	: Pd=34.02, Qd=7.07 -> Pd=64.23, Qd=7.07
% INFO    : Bus 36538	: Pd=41.87, Qd=8.455 -> Pd=79.06, Qd=8.46
% INFO    : Bus 36541	: Pd=13.01, Qd=2.949 -> Pd=24.56, Qd=2.95
% INFO    : Bus 36542	: Pd=25.51, Qd=6.39 -> Pd=48.17, Qd=6.39
% INFO    : Bus 36543	: Pd=6.19, Qd=1.218 -> Pd=11.69, Qd=1.22
% INFO    : Bus 36544	: Pd=3.32, Qd=0.666 -> Pd=6.27, Qd=0.67
% INFO    : Bus 36545	: Pd=3.21, Qd=0.766 -> Pd=6.06, Qd=0.77
% INFO    : Bus 36547	: Pd=5.34, Qd=1.264 -> Pd=10.08, Qd=1.26
% INFO    : Bus 36548	: Pd=4.75, Qd=0.973 -> Pd=8.97, Qd=0.97
% INFO    : Bus 36550	: Pd=3.26, Qd=0.758 -> Pd=6.16, Qd=0.76
% INFO    : Bus 36551	: Pd=6.18, Qd=1.35 -> Pd=11.67, Qd=1.35
% INFO    : Bus 36553	: Pd=5.35, Qd=1.065 -> Pd=10.10, Qd=1.06
% INFO    : Bus 36555	: Pd=10.64, Qd=2.106 -> Pd=20.09, Qd=2.11
% INFO    : Bus 36556	: Pd=7.16, Qd=1.44 -> Pd=13.52, Qd=1.44
% INFO    : Bus 36558	: Pd=4.68, Qd=1.088 -> Pd=8.84, Qd=1.09
% INFO    : Bus 36559	: Pd=7.77, Qd=1.777 -> Pd=14.67, Qd=1.78
% INFO    : Bus 36560	: Pd=17.56, Qd=3.921 -> Pd=33.16, Qd=3.92
% INFO    : Bus 36562	: Pd=13.04, Qd=2.84 -> Pd=24.62, Qd=2.84
% INFO    : Bus 36564	: Pd=9.43, Qd=2.07 -> Pd=17.81, Qd=2.07
% INFO    : Bus 36565	: Pd=6.39, Qd=1.294 -> Pd=12.07, Qd=1.29
% INFO    : Bus 36567	: Pd=7.16, Qd=1.53 -> Pd=13.52, Qd=1.53
% INFO    : Bus 36568	: Pd=4.59, Qd=0.927 -> Pd=8.67, Qd=0.93
% INFO    : Bus 36569	: Pd=24.16, Qd=6.12 -> Pd=45.62, Qd=6.12
% INFO    : Bus 36570	: Pd=13.55, Qd=2.91 -> Pd=25.58, Qd=2.91
% INFO    : Bus 36571	: Pd=15.38, Qd=4.57 -> Pd=29.04, Qd=4.57
% INFO    : Bus 36572	: Pd=12.68, Qd=3.32 -> Pd=23.94, Qd=3.32
% INFO    : Bus 36573	: Pd=5.79, Qd=1.25 -> Pd=10.93, Qd=1.25
% INFO    : Bus 36574	: Pd=4.96, Qd=1.28 -> Pd=9.37, Qd=1.28
% INFO    : Bus 36575	: Pd=6.78, Qd=1.79 -> Pd=12.80, Qd=1.79
% INFO    : Bus 36576	: Pd=6.79, Qd=1.49 -> Pd=12.82, Qd=1.49
% INFO    : Bus 36577	: Pd=6.35, Qd=1.287 -> Pd=11.99, Qd=1.29
% INFO    : Bus 36580	: Pd=6.97, Qd=1.616 -> Pd=13.16, Qd=1.62
% INFO    : Bus 36581	: Pd=12.03, Qd=3.08 -> Pd=22.71, Qd=3.08
% INFO    : Bus 36582	: Pd=12.73, Qd=3.22 -> Pd=24.04, Qd=3.22
% INFO    : Bus 36583	: Pd=2.16, Qd=0.57 -> Pd=4.08, Qd=0.57
% INFO    : Bus 36584	: Pd=16.51, Qd=3.52 -> Pd=31.17, Qd=3.52
% INFO    : Bus 36585	: Pd=5.39, Qd=1.4 -> Pd=10.18, Qd=1.40
% INFO    : Bus 36586	: Pd=3.01, Qd=0.66 -> Pd=5.68, Qd=0.66
% INFO    : Bus 36588	: Pd=13.52, Qd=3.46 -> Pd=25.53, Qd=3.46
% INFO    : Bus 36589	: Pd=8.1, Qd=2.14 -> Pd=15.29, Qd=2.14
% INFO    : Bus 36590	: Pd=114.73, Qd=0.0 -> Pd=114.73, Qd=0.00
% INFO    : Bus 36591	: Pd=3.07, Qd=0.94 -> Pd=5.80, Qd=0.94
% INFO    : Bus 36592	: Pd=1.58, Qd=0.48 -> Pd=2.98, Qd=0.48
% INFO    : Bus 36593	: Pd=10.92, Qd=2.9 -> Pd=20.62, Qd=2.90
% INFO    : Bus 36594	: Pd=49.75, Qd=10.922 -> Pd=93.94, Qd=10.92
% INFO    : Bus 36597	: Pd=7.89, Qd=2.38 -> Pd=14.90, Qd=2.38
% INFO    : Bus 36599	: Pd=12.41, Qd=2.67 -> Pd=23.43, Qd=2.67
% INFO    : Bus 36600	: Pd=7.74, Qd=1.777 -> Pd=14.61, Qd=1.78
% INFO    : Bus 36602	: Pd=3.96, Qd=0.904 -> Pd=7.48, Qd=0.90
% INFO    : Bus 37721	: Pd=1.63, Qd=0.52 -> Pd=3.08, Qd=0.52
% INFO    : Bus 37722	: Pd=16.83, Qd=5.0 -> Pd=31.78, Qd=5.00
% INFO    : Bus 37723	: Pd=15.69, Qd=5.0 -> Pd=29.63, Qd=5.00
% INFO    : Bus 37727	: Pd=20.41, Qd=4.29 -> Pd=38.54, Qd=4.29
% INFO    : Bus 37728	: Pd=6.76, Qd=2.09 -> Pd=12.76, Qd=2.09
% INFO    : Bus 37729	: Pd=3.81, Qd=1.15 -> Pd=7.19, Qd=1.15
% INFO    : Bus 37730	: Pd=6.61, Qd=1.4 -> Pd=12.48, Qd=1.40
% INFO    : Bus 37732	: Pd=7.55, Qd=1.94 -> Pd=14.26, Qd=1.94
% INFO    : Bus 37733	: Pd=5.17, Qd=1.37 -> Pd=9.76, Qd=1.37
% INFO    : Bus 37734	: Pd=10.69, Qd=0.0 -> Pd=10.69, Qd=0.00
% INFO    : Bus 37735	: Pd=8.54, Qd=0.0 -> Pd=8.54, Qd=0.00
% INFO    : Bus 37736	: Pd=4.82, Qd=0.0 -> Pd=4.82, Qd=0.00
% INFO    : Bus 37737	: Pd=5.13, Qd=1.57 -> Pd=9.69, Qd=1.57
% INFO    : Bus 37738	: Pd=2.9, Qd=0.88 -> Pd=5.48, Qd=0.88
% INFO    : Bus 37740	: Pd=8.29, Qd=2.15 -> Pd=15.65, Qd=2.15
% INFO    : Bus 37741	: Pd=4.82, Qd=1.05 -> Pd=9.10, Qd=1.05
% INFO    : Bus 37743	: Pd=7.31, Qd=2.24 -> Pd=13.80, Qd=2.24
% INFO    : Bus 37744	: Pd=2.47, Qd=0.75 -> Pd=4.66, Qd=0.75
% INFO    : Bus 37745	: Pd=5.29, Qd=1.248 -> Pd=9.99, Qd=1.25
% INFO    : Bus 37746	: Pd=11.27, Qd=2.183 -> Pd=21.28, Qd=2.18
% INFO    : Bus 37747	: Pd=4.37, Qd=0.888 -> Pd=8.25, Qd=0.89
% INFO    : Bus 37748	: Pd=6.56, Qd=1.516 -> Pd=12.39, Qd=1.52
% INFO    : Bus 37750	: Pd=10.0, Qd=2.037 -> Pd=18.88, Qd=2.04
% INFO    : Bus 37751	: Pd=8.48, Qd=1.83 -> Pd=16.01, Qd=1.83
% INFO    : Bus 37752	: Pd=3.08, Qd=0.712 -> Pd=5.82, Qd=0.71
% INFO    : Bus 37753	: Pd=15.33, Qd=3.25 -> Pd=28.95, Qd=3.25
% INFO    : Bus 37754	: Pd=7.59, Qd=1.9 -> Pd=14.33, Qd=1.90
% INFO    : Bus 37756	: Pd=3.19, Qd=0.86 -> Pd=6.02, Qd=0.86
% INFO    : Bus 37758	: Pd=7.15, Qd=1.432 -> Pd=13.50, Qd=1.43
% INFO    : Bus 37759	: Pd=6.23, Qd=1.471 -> Pd=11.76, Qd=1.47
% INFO    : Bus 37760	: Pd=7.58, Qd=1.762 -> Pd=14.31, Qd=1.76
% INFO    : Bus 37761	: Pd=11.72, Qd=2.57 -> Pd=22.13, Qd=2.57
% INFO    : Bus 37763	: Pd=8.26, Qd=1.75 -> Pd=15.60, Qd=1.75
% INFO    : Bus 37764	: Pd=2.96, Qd=0.79 -> Pd=5.59, Qd=0.79
% INFO    : Bus 37765	: Pd=7.43, Qd=1.56 -> Pd=14.03, Qd=1.56
% INFO    : Bus 37766	: Pd=3.64, Qd=0.77 -> Pd=6.87, Qd=0.77
% INFO    : Bus 37767	: Pd=9.21, Qd=1.861 -> Pd=17.39, Qd=1.86
% INFO    : Bus 37768	: Pd=8.72, Qd=1.731 -> Pd=16.46, Qd=1.73
% INFO    : Bus 37769	: Pd=6.81, Qd=1.585 -> Pd=12.86, Qd=1.58
% INFO    : Bus 37770	: Pd=4.58, Qd=1.0 -> Pd=8.65, Qd=1.00
% INFO    : Bus 37771	: Pd=17.74, Qd=3.82 -> Pd=33.50, Qd=3.82
% INFO    : Bus 37772	: Pd=11.22, Qd=0.0 -> Pd=11.22, Qd=0.00
% INFO    : Bus 37774	: Pd=9.78, Qd=2.05 -> Pd=18.47, Qd=2.05
% INFO    : Bus 37775	: Pd=3.63, Qd=0.735 -> Pd=6.85, Qd=0.73
% INFO    : Bus 37776	: Pd=13.71, Qd=2.688 -> Pd=25.89, Qd=2.69
% INFO    : Bus 37777	: Pd=12.89, Qd=2.566 -> Pd=24.34, Qd=2.57
% INFO    : Bus 37778	: Pd=16.03, Qd=3.63 -> Pd=30.27, Qd=3.63
% INFO    : Bus 37779	: Pd=10.51, Qd=2.7 -> Pd=19.84, Qd=2.70
% INFO    : Bus 37780	: Pd=14.25, Qd=3.263 -> Pd=26.91, Qd=3.26
% INFO    : Bus 37781	: Pd=4.31, Qd=1.12 -> Pd=8.14, Qd=1.12
% INFO    : Bus 37782	: Pd=8.74, Qd=2.56 -> Pd=16.50, Qd=2.56
% INFO    : Bus 37783	: Pd=15.96, Qd=4.05 -> Pd=30.13, Qd=4.05
% INFO    : Bus 37784	: Pd=3.63, Qd=1.05 -> Pd=6.85, Qd=1.05
% INFO    : Bus 37785	: Pd=9.23, Qd=2.78 -> Pd=17.43, Qd=2.78
% INFO    : Bus 37786	: Pd=13.68, Qd=2.92 -> Pd=25.83, Qd=2.92
% INFO    : Bus 37787	: Pd=14.31, Qd=3.186 -> Pd=27.02, Qd=3.19
% INFO    : Bus 37790	: Pd=9.95, Qd=0.0 -> Pd=9.95, Qd=0.00
% INFO    : Bus 37791	: Pd=3.87, Qd=0.0 -> Pd=3.87, Qd=0.00
% INFO    : Bus 37794	: Pd=8.31, Qd=0.0 -> Pd=8.31, Qd=0.00
% INFO    : Bus 37795	: Pd=8.43, Qd=0.0 -> Pd=8.43, Qd=0.00
% INFO    : Bus 37796	: Pd=6.01, Qd=1.61 -> Pd=11.35, Qd=1.61
% INFO    : Bus 37798	: Pd=6.15, Qd=1.34 -> Pd=11.61, Qd=1.34
% INFO    : Bus 37799	: Pd=3.57, Qd=0.96 -> Pd=6.74, Qd=0.96
% INFO    : Bus 37800	: Pd=7.44, Qd=2.18 -> Pd=14.05, Qd=2.18
% INFO    : Bus 37801	: Pd=6.76, Qd=2.02 -> Pd=12.76, Qd=2.02
% INFO    : Bus 37802	: Pd=8.47, Qd=2.5 -> Pd=15.99, Qd=2.50
% INFO    : Bus 37804	: Pd=4.47, Qd=0.95 -> Pd=8.44, Qd=0.95
% INFO    : Bus 37805	: Pd=2.7, Qd=0.59 -> Pd=5.10, Qd=0.59
% INFO    : Bus 37806	: Pd=1.42, Qd=0.43 -> Pd=2.68, Qd=0.43
% INFO    : Bus 37808	: Pd=5.71, Qd=1.21 -> Pd=10.78, Qd=1.21
% INFO    : Bus 37809	: Pd=2.42, Qd=0.51 -> Pd=4.57, Qd=0.51
% INFO    : Bus 37811	: Pd=8.73, Qd=2.26 -> Pd=16.48, Qd=2.26
% INFO    : Bus 37812	: Pd=9.99, Qd=3.01 -> Pd=18.86, Qd=3.01
% INFO    : Bus 37814	: Pd=7.33, Qd=1.95 -> Pd=13.84, Qd=1.95
% INFO    : Bus 37817	: Pd=6.87, Qd=1.57 -> Pd=12.97, Qd=1.57
% INFO    : Bus 37818	: Pd=4.62, Qd=1.072 -> Pd=8.72, Qd=1.07
% INFO    : Bus 37819	: Pd=33.93, Qd=7.827 -> Pd=64.07, Qd=7.83
% INFO    : Bus 37821	: Pd=6.46, Qd=1.279 -> Pd=12.20, Qd=1.28
% INFO    : Bus 37822	: Pd=9.45, Qd=2.167 -> Pd=17.84, Qd=2.17
% INFO    : Bus 37823	: Pd=33.59, Qd=7.59 -> Pd=63.42, Qd=7.59
% INFO    : Bus 37824	: Pd=4.18, Qd=0.858 -> Pd=7.89, Qd=0.86
% INFO    : Bus 37825	: Pd=9.25, Qd=2.83 -> Pd=17.47, Qd=2.83
% INFO    : Bus 37828	: Pd=2.94, Qd=0.88 -> Pd=5.55, Qd=0.88
% INFO    : Bus 37829	: Pd=4.93, Qd=0.0 -> Pd=4.93, Qd=0.00
% INFO    : Bus 37830	: Pd=3.87, Qd=0.0 -> Pd=3.87, Qd=0.00
% INFO    : Bus 37831	: Pd=12.28, Qd=0.0 -> Pd=12.28, Qd=0.00
% INFO    : Bus 37832	: Pd=9.1, Qd=0.0 -> Pd=9.10, Qd=0.00
% INFO    : Bus 37834	: Pd=7.86, Qd=0.0 -> Pd=7.86, Qd=0.00
% INFO    : Bus 37836	: Pd=4.42, Qd=0.0 -> Pd=4.42, Qd=0.00
% INFO    : Bus 37838	: Pd=5.57, Qd=0.0 -> Pd=5.57, Qd=0.00
% INFO    : Bus 37839	: Pd=16.34, Qd=0.0 -> Pd=16.34, Qd=0.00
% INFO    : Bus 37841	: Pd=5.09, Qd=0.0 -> Pd=5.09, Qd=0.00
% INFO    : Bus 37842	: Pd=6.39, Qd=0.0 -> Pd=6.39, Qd=0.00
% INFO    : Bus 37845	: Pd=3.36, Qd=0.0 -> Pd=3.36, Qd=0.00
% INFO    : Bus 37847	: Pd=3.33, Qd=0.71 -> Pd=6.29, Qd=0.71
% INFO    : Bus 37848	: Pd=5.72, Qd=1.26 -> Pd=10.80, Qd=1.26
% INFO    : Bus 37849	: Pd=11.3, Qd=2.37 -> Pd=21.34, Qd=2.37
% INFO    : Bus 37850	: Pd=5.58, Qd=1.264 -> Pd=10.54, Qd=1.26
% INFO    : Bus 37851	: Pd=10.09, Qd=2.022 -> Pd=19.05, Qd=2.02
% INFO    : Bus 37853	: Pd=14.19, Qd=3.255 -> Pd=26.79, Qd=3.25
% INFO    : Bus 37854	: Pd=10.02, Qd=2.321 -> Pd=18.92, Qd=2.32
% INFO    : Bus 37857	: Pd=11.37, Qd=2.229 -> Pd=21.47, Qd=2.23
% INFO    : Bus 37859	: Pd=12.19, Qd=2.78 -> Pd=23.02, Qd=2.78
% INFO    : Bus 37860	: Pd=5.02, Qd=0.0 -> Pd=5.02, Qd=0.00
% INFO    : Bus 37861	: Pd=8.36, Qd=0.0 -> Pd=8.36, Qd=0.00
% INFO    : Bus 37862	: Pd=11.19, Qd=0.0 -> Pd=11.19, Qd=0.00
% INFO    : Bus 37863	: Pd=44.32, Qd=0.0 -> Pd=44.32, Qd=0.00
% INFO    : Bus 37864	: Pd=8.16, Qd=0.0 -> Pd=8.16, Qd=0.00
% INFO    : Bus 37865	: Pd=8.81, Qd=0.0 -> Pd=8.81, Qd=0.00
% INFO    : Bus 37867	: Pd=7.34, Qd=2.12 -> Pd=13.86, Qd=2.12
% INFO    : Bus 37868	: Pd=8.45, Qd=2.21 -> Pd=15.95, Qd=2.21
% INFO    : Bus 37869	: Pd=3.71, Qd=1.12 -> Pd=7.01, Qd=1.12
% INFO    : Bus 37872	: Pd=7.03, Qd=1.82 -> Pd=13.27, Qd=1.82
% INFO    : Bus 37873	: Pd=3.56, Qd=0.76 -> Pd=6.72, Qd=0.76
% INFO    : Bus 37874	: Pd=3.37, Qd=0.73 -> Pd=6.36, Qd=0.73
% INFO    : Bus 37875	: Pd=3.63, Qd=0.96 -> Pd=6.85, Qd=0.96
% INFO    : Bus 37877	: Pd=14.02, Qd=3.7 -> Pd=26.47, Qd=3.70
% INFO    : Bus 37880	: Pd=2.97, Qd=0.77 -> Pd=5.61, Qd=0.77
% INFO    : Bus 37881	: Pd=14.59, Qd=3.79 -> Pd=27.55, Qd=3.79
% INFO    : Bus 37882	: Pd=9.17, Qd=1.97 -> Pd=17.31, Qd=1.97
% INFO    : Bus 37883	: Pd=3.74, Qd=0.8 -> Pd=7.06, Qd=0.80
% INFO    : Bus 37884	: Pd=1.68, Qd=0.36 -> Pd=3.17, Qd=0.36
% INFO    : Bus 37885	: Pd=3.87, Qd=1.18 -> Pd=7.31, Qd=1.18
% INFO    : Bus 37886	: Pd=6.85, Qd=1.78 -> Pd=12.93, Qd=1.78
% INFO    : Bus 37887	: Pd=2.56, Qd=0.68 -> Pd=4.83, Qd=0.68
% INFO    : Bus 37888	: Pd=2.7, Qd=0.58 -> Pd=5.10, Qd=0.58
% INFO    : Bus 37889	: Pd=3.45, Qd=0.91 -> Pd=6.51, Qd=0.91
% INFO    : Bus 37893	: Pd=6.78, Qd=1.8 -> Pd=12.80, Qd=1.80
% INFO    : Bus 37894	: Pd=12.81, Qd=3.3 -> Pd=24.19, Qd=3.30
% INFO    : Bus 37895	: Pd=4.69, Qd=1.0 -> Pd=8.86, Qd=1.00
% INFO    : Bus 37896	: Pd=52.64, Qd=11.02 -> Pd=99.39, Qd=11.02
% INFO    : Bus 37897	: Pd=16.18, Qd=4.85 -> Pd=30.55, Qd=4.85
% INFO    : Bus 37899	: Pd=3.91, Qd=1.18 -> Pd=7.38, Qd=1.18
% INFO    : Bus 37900	: Pd=17.14, Qd=5.16 -> Pd=32.36, Qd=5.16
% INFO    : Bus 37901	: Pd=3.57, Qd=0.77 -> Pd=6.74, Qd=0.77
% INFO    : Bus 37902	: Pd=7.88, Qd=1.65 -> Pd=14.88, Qd=1.65
% INFO    : Bus 37903	: Pd=9.37, Qd=0.0 -> Pd=9.37, Qd=0.00
% INFO    : Bus 37904	: Pd=6.51, Qd=0.0 -> Pd=6.51, Qd=0.00
% INFO    : Bus 37905	: Pd=5.25, Qd=1.15 -> Pd=9.91, Qd=1.15
% INFO    : Bus 37906	: Pd=8.55, Qd=1.87 -> Pd=16.14, Qd=1.87
% INFO    : Bus 37907	: Pd=6.09, Qd=1.58 -> Pd=11.50, Qd=1.58
% INFO    : Bus 37908	: Pd=2.81, Qd=0.74 -> Pd=5.31, Qd=0.74
% INFO    : Bus 37909	: Pd=3.09, Qd=0.82 -> Pd=5.83, Qd=0.82
% INFO    : Bus 37910	: Pd=3.03, Qd=0.82 -> Pd=5.72, Qd=0.82
% INFO    : Bus 37911	: Pd=4.09, Qd=1.21 -> Pd=7.72, Qd=1.21
% INFO    : Bus 37912	: Pd=7.19, Qd=2.15 -> Pd=13.58, Qd=2.15
% INFO    : Bus 37913	: Pd=5.54, Qd=1.21 -> Pd=10.46, Qd=1.21
% INFO    : Bus 37914	: Pd=2.81, Qd=0.75 -> Pd=5.31, Qd=0.75
% INFO    : Bus 37915	: Pd=4.11, Qd=1.09 -> Pd=7.76, Qd=1.09
% INFO    : Bus 37916	: Pd=3.49, Qd=0.76 -> Pd=6.59, Qd=0.76
% INFO    : Bus 37917	: Pd=5.59, Qd=1.51 -> Pd=10.55, Qd=1.51
% INFO    : Bus 37922	: Pd=1.91, Qd=0.57 -> Pd=3.61, Qd=0.57
% INFO    : Bus 37923	: Pd=6.83, Qd=1.43 -> Pd=12.90, Qd=1.43
% INFO    : Bus 37924	: Pd=7.91, Qd=2.32 -> Pd=14.94, Qd=2.32
% INFO    : Bus 37926	: Pd=3.21, Qd=0.86 -> Pd=6.06, Qd=0.86
% INFO    : Bus 37927	: Pd=5.59, Qd=1.149 -> Pd=10.55, Qd=1.15
% INFO    : Bus 37929	: Pd=2.91, Qd=0.78 -> Pd=5.49, Qd=0.78
% INFO    : Bus 37933	: Pd=2.33, Qd=0.61 -> Pd=4.40, Qd=0.61
% INFO    : Bus 37935	: Pd=5.72, Qd=1.73 -> Pd=10.80, Qd=1.73
% INFO    : Bus 37936	: Pd=17.03, Qd=3.937 -> Pd=32.16, Qd=3.94
% INFO    : Bus 37938	: Pd=1.8, Qd=0.48 -> Pd=3.40, Qd=0.48
% INFO    : Bus 37940	: Pd=3.91, Qd=0.85 -> Pd=7.38, Qd=0.85
% INFO    : Bus 37941	: Pd=5.48, Qd=1.44 -> Pd=10.35, Qd=1.44
% INFO    : Bus 37942	: Pd=3.65, Qd=0.97 -> Pd=6.89, Qd=0.97
% INFO    : Bus 37943	: Pd=2.71, Qd=0.59 -> Pd=5.12, Qd=0.59
% INFO    : Bus 37944	: Pd=2.79, Qd=0.574 -> Pd=5.27, Qd=0.57
% INFO    : Bus 37945	: Pd=7.13, Qd=2.12 -> Pd=13.46, Qd=2.12
% INFO    : Bus 37947	: Pd=9.3, Qd=1.95 -> Pd=17.56, Qd=1.95
% INFO    : Bus 37948	: Pd=7.11, Qd=2.16 -> Pd=13.42, Qd=2.16
% INFO    : Bus 37949	: Pd=17.71, Qd=5.19 -> Pd=33.44, Qd=5.19
% INFO    : Bus 37950	: Pd=3.59, Qd=1.08 -> Pd=6.78, Qd=1.08
% INFO    : Bus 37951	: Pd=5.69, Qd=1.156 -> Pd=10.74, Qd=1.16
% INFO    : Bus 37952	: Pd=4.19, Qd=0.92 -> Pd=7.91, Qd=0.92
% INFO    : Bus 37953	: Pd=11.49, Qd=2.259 -> Pd=21.69, Qd=2.26
% INFO    : Bus 37955	: Pd=10.54, Qd=2.22 -> Pd=19.90, Qd=2.22
% INFO    : Bus 37956	: Pd=12.62, Qd=2.535 -> Pd=23.83, Qd=2.54
% INFO    : Bus 37957	: Pd=1.48, Qd=0.4 -> Pd=2.79, Qd=0.40
% INFO    : Bus 37958	: Pd=3.45, Qd=0.75 -> Pd=6.51, Qd=0.75
% INFO    : Bus 37959	: Pd=3.68, Qd=0.81 -> Pd=6.95, Qd=0.81
% INFO    : Bus 37960	: Pd=4.36, Qd=0.873 -> Pd=8.23, Qd=0.87
% INFO    : Bus 37961	: Pd=3.4, Qd=0.812 -> Pd=6.42, Qd=0.81
% INFO    : Bus 37962	: Pd=5.48, Qd=1.302 -> Pd=10.35, Qd=1.30
% INFO    : Bus 37963	: Pd=3.15, Qd=0.735 -> Pd=5.95, Qd=0.73
% INFO    : Bus 37964	: Pd=7.74, Qd=1.7 -> Pd=14.61, Qd=1.70
% INFO    : Bus 37965	: Pd=4.99, Qd=1.52 -> Pd=9.42, Qd=1.52
% INFO    : Bus 37967	: Pd=4.8, Qd=0.98 -> Pd=9.06, Qd=0.98
% INFO    : Bus 37968	: Pd=2.61, Qd=0.57 -> Pd=4.93, Qd=0.57
% INFO    : Bus 37969	: Pd=9.12, Qd=1.815 -> Pd=17.22, Qd=1.81
% INFO    : Bus 37971	: Pd=3.04, Qd=0.605 -> Pd=5.74, Qd=0.60
% INFO    : Bus 37973	: Pd=6.13, Qd=1.225 -> Pd=11.57, Qd=1.23
% INFO    : Bus 37974	: Pd=2.36, Qd=0.5 -> Pd=4.46, Qd=0.50
% INFO    : Bus 37975	: Pd=4.42, Qd=1.32 -> Pd=8.35, Qd=1.32
% INFO    : Bus 37976	: Pd=9.35, Qd=1.94 -> Pd=17.65, Qd=1.94
% INFO    : Bus 37977	: Pd=7.65, Qd=1.731 -> Pd=14.44, Qd=1.73
% INFO    : Bus 37978	: Pd=3.13, Qd=0.643 -> Pd=5.91, Qd=0.64
% INFO    : Bus 37979	: Pd=2.07, Qd=0.44 -> Pd=3.91, Qd=0.44
% INFO    : Bus 37980	: Pd=7.82, Qd=1.578 -> Pd=14.77, Qd=1.58
% INFO    : Bus 37981	: Pd=9.35, Qd=2.03 -> Pd=17.65, Qd=2.03
% INFO    : Bus 37982	: Pd=8.6, Qd=1.86 -> Pd=16.24, Qd=1.86
% INFO    : Bus 37983	: Pd=4.96, Qd=1.08 -> Pd=9.37, Qd=1.08
% INFO    : Bus 37984	: Pd=2.22, Qd=0.452 -> Pd=4.19, Qd=0.45
% INFO    : Bus 37985	: Pd=8.38, Qd=1.945 -> Pd=15.82, Qd=1.95
% INFO    : Bus 37988	: Pd=18.77, Qd=3.85 -> Pd=35.44, Qd=3.85
% INFO    : Bus 37989	: Pd=3.58, Qd=0.82 -> Pd=6.76, Qd=0.82
% INFO    : Bus 37991	: Pd=9.72, Qd=2.06 -> Pd=18.35, Qd=2.06
% INFO    : Bus 37992	: Pd=8.89, Qd=1.96 -> Pd=16.79, Qd=1.96
% INFO    : Bus 37993	: Pd=4.9, Qd=1.5 -> Pd=9.25, Qd=1.50
% INFO    : Bus 37994	: Pd=6.11, Qd=1.87 -> Pd=11.54, Qd=1.87
% INFO    : Bus 37996	: Pd=6.7, Qd=2.02 -> Pd=12.65, Qd=2.02
% INFO    : Bus 37997	: Pd=5.97, Qd=1.79 -> Pd=11.27, Qd=1.79
% INFO    : Bus 37998	: Pd=7.3, Qd=1.57 -> Pd=13.78, Qd=1.57
% INFO    : Bus 38001	: Pd=10.76, Qd=3.26 -> Pd=20.32, Qd=3.26
% INFO    : Bus 38002	: Pd=5.81, Qd=1.27 -> Pd=10.97, Qd=1.27
% INFO    : Bus 38003	: Pd=6.56, Qd=1.75 -> Pd=12.39, Qd=1.75
% INFO    : Bus 38004	: Pd=35.39, Qd=7.42 -> Pd=66.82, Qd=7.42
% INFO    : Bus 38005	: Pd=3.88, Qd=1.02 -> Pd=7.33, Qd=1.02
% INFO    : Bus 38008	: Pd=2.7, Qd=0.59 -> Pd=5.10, Qd=0.59
% INFO    : Bus 38009	: Pd=4.25, Qd=1.26 -> Pd=8.02, Qd=1.26
% INFO    : Bus 38010	: Pd=8.02, Qd=2.11 -> Pd=15.14, Qd=2.11
% INFO    : Bus 38011	: Pd=9.7, Qd=2.89 -> Pd=18.32, Qd=2.89
% INFO    : Bus 38012	: Pd=6.55, Qd=2.01 -> Pd=12.37, Qd=2.01
% INFO    : Bus 38013	: Pd=6.03, Qd=1.8 -> Pd=11.39, Qd=1.80
% INFO    : Bus 38014	: Pd=2.42, Qd=0.74 -> Pd=4.57, Qd=0.74
% INFO    : Bus 38016	: Pd=122.61, Qd=35.49 -> Pd=231.51, Qd=35.49
% INFO    : Bus 38018	: Pd=5.91, Qd=1.386 -> Pd=11.16, Qd=1.39
% INFO    : Bus 38019	: Pd=14.96, Qd=0.0 -> Pd=14.96, Qd=0.00
% INFO    : Bus 38020	: Pd=9.87, Qd=0.0 -> Pd=9.87, Qd=0.00
% INFO    : Bus 38023	: Pd=3.66, Qd=0.79 -> Pd=6.91, Qd=0.79
% INFO    : Bus 38024	: Pd=7.72, Qd=0.0 -> Pd=7.72, Qd=0.00
% INFO    : Bus 38025	: Pd=3.51, Qd=0.0 -> Pd=3.51, Qd=0.00
% INFO    : Bus 38026	: Pd=3.97, Qd=0.0 -> Pd=3.97, Qd=0.00
% INFO    : Bus 38028	: Pd=6.36, Qd=0.0 -> Pd=6.36, Qd=0.00
% INFO    : Bus 38029	: Pd=4.44, Qd=0.0 -> Pd=4.44, Qd=0.00
% INFO    : Bus 38030	: Pd=4.57, Qd=0.0 -> Pd=4.57, Qd=0.00
% INFO    : Bus 38032	: Pd=7.7, Qd=0.0 -> Pd=7.70, Qd=0.00
% INFO    : Bus 38033	: Pd=11.53, Qd=0.0 -> Pd=11.53, Qd=0.00
% INFO    : Bus 38037	: Pd=9.31, Qd=0.0 -> Pd=9.31, Qd=0.00
% INFO    : Bus 38038	: Pd=4.23, Qd=0.0 -> Pd=4.23, Qd=0.00
% INFO    : Bus 38039	: Pd=15.35, Qd=0.0 -> Pd=15.35, Qd=0.00
% INFO    : Bus 38040	: Pd=0.74, Qd=0.0 -> Pd=0.74, Qd=0.00
% INFO    : Bus 38041	: Pd=14.06, Qd=2.96 -> Pd=26.55, Qd=2.96
% INFO    : Bus 38042	: Pd=6.06, Qd=1.86 -> Pd=11.44, Qd=1.86
% INFO    : Bus 38043	: Pd=7.57, Qd=1.478 -> Pd=14.29, Qd=1.48
% INFO    : Bus 38044	: Pd=4.93, Qd=1.07 -> Pd=9.31, Qd=1.07
% INFO    : Bus 38045	: Pd=6.13, Qd=1.248 -> Pd=11.57, Qd=1.25
% INFO    : Bus 38046	: Pd=6.17, Qd=1.31 -> Pd=11.65, Qd=1.31
% INFO    : Bus 38047	: Pd=5.52, Qd=1.264 -> Pd=10.42, Qd=1.26
% INFO    : Bus 38049	: Pd=3.95, Qd=0.781 -> Pd=7.46, Qd=0.78
% INFO    : Bus 38050	: Pd=6.7, Qd=1.57 -> Pd=12.65, Qd=1.57
% INFO    : Bus 38051	: Pd=2.08, Qd=0.475 -> Pd=3.93, Qd=0.47
% INFO    : Bus 38052	: Pd=9.12, Qd=2.106 -> Pd=17.22, Qd=2.11
% INFO    : Bus 38053	: Pd=7.88, Qd=0.0 -> Pd=7.88, Qd=0.00
% INFO    : Bus 38055	: Pd=8.98, Qd=0.0 -> Pd=8.98, Qd=0.00
% INFO    : Bus 38057	: Pd=18.43, Qd=0.0 -> Pd=18.43, Qd=0.00
% INFO    : Bus 38058	: Pd=32.75, Qd=0.0 -> Pd=32.75, Qd=0.00
% INFO    : Bus 38059	: Pd=6.63, Qd=0.0 -> Pd=6.63, Qd=0.00
% INFO    : Bus 38060	: Pd=28.61, Qd=0.0 -> Pd=28.61, Qd=0.00
% INFO    : Bus 38061	: Pd=2.97, Qd=0.89 -> Pd=5.61, Qd=0.89
% INFO    : Bus 38062	: Pd=2.22, Qd=0.59 -> Pd=4.19, Qd=0.59
% INFO    : Bus 38063	: Pd=6.19, Qd=1.65 -> Pd=11.69, Qd=1.65
% INFO    : Bus 38064	: Pd=7.27, Qd=1.86 -> Pd=13.73, Qd=1.86
% INFO    : Bus 38066	: Pd=3.71, Qd=0.96 -> Pd=7.01, Qd=0.96
% INFO    : Bus 38070	: Pd=6.98, Qd=1.8 -> Pd=13.18, Qd=1.80
% INFO    : Bus 38071	: Pd=16.72, Qd=4.9 -> Pd=31.57, Qd=4.90
% INFO    : Bus 38073	: Pd=5.9, Qd=1.77 -> Pd=11.14, Qd=1.77
% INFO    : Bus 38075	: Pd=2.8, Qd=0.6 -> Pd=5.29, Qd=0.60
% INFO    : Bus 38076	: Pd=15.78, Qd=3.11 -> Pd=29.80, Qd=3.11
% INFO    : Bus 38078	: Pd=25.46, Qd=-5.22 -> Pd=25.46, Qd=-5.22
% INFO    : Bus 38081	: Pd=7.49, Qd=0.0 -> Pd=7.49, Qd=0.00
% INFO    : Bus 38082	: Pd=4.41, Qd=0.0 -> Pd=4.41, Qd=0.00
% INFO    : Bus 38083	: Pd=9.11, Qd=1.9 -> Pd=17.20, Qd=1.90
% INFO    : Bus 38084	: Pd=7.35, Qd=1.92 -> Pd=13.88, Qd=1.92
% INFO    : Bus 38085	: Pd=4.43, Qd=1.18 -> Pd=8.36, Qd=1.18
% INFO    : Bus 38087	: Pd=4.04, Qd=1.23 -> Pd=7.63, Qd=1.23
% INFO    : Bus 38089	: Pd=6.6, Qd=1.68 -> Pd=12.46, Qd=1.68
% INFO    : Bus 38090	: Pd=21.81, Qd=4.61 -> Pd=41.18, Qd=4.61
% INFO    : Bus 38092	: Pd=5.01, Qd=1.1 -> Pd=9.46, Qd=1.10
% INFO    : Bus 38093	: Pd=4.66, Qd=0.95 -> Pd=8.80, Qd=0.95
% INFO    : Bus 38094	: Pd=6.08, Qd=1.44 -> Pd=11.48, Qd=1.44
% INFO    : Bus 38096	: Pd=8.88, Qd=1.87 -> Pd=16.77, Qd=1.87
% INFO    : Bus 38097	: Pd=4.65, Qd=1.08 -> Pd=8.78, Qd=1.08
% INFO    : Bus 38098	: Pd=12.63, Qd=2.459 -> Pd=23.85, Qd=2.46
% INFO    : Bus 38100	: Pd=3.27, Qd=0.758 -> Pd=6.17, Qd=0.76
% INFO    : Bus 38101	: Pd=4.38, Qd=0.95 -> Pd=8.27, Qd=0.95
% INFO    : Bus 38102	: Pd=12.68, Qd=2.497 -> Pd=23.94, Qd=2.50
% INFO    : Bus 38103	: Pd=7.48, Qd=1.723 -> Pd=14.12, Qd=1.72
% INFO    : Bus 38104	: Pd=23.08, Qd=5.75 -> Pd=43.58, Qd=5.75
% INFO    : Bus 38107	: Pd=1.03, Qd=0.237 -> Pd=1.94, Qd=0.24
% INFO    : Bus 38108	: Pd=6.39, Qd=1.264 -> Pd=12.07, Qd=1.26
% INFO    : Bus 38110	: Pd=14.59, Qd=2.887 -> Pd=27.55, Qd=2.89
% INFO    : Bus 38111	: Pd=9.59, Qd=1.93 -> Pd=18.11, Qd=1.93
% INFO    : Bus 38112	: Pd=6.63, Qd=1.41 -> Pd=12.52, Qd=1.41
% INFO    : Bus 38114	: Pd=13.33, Qd=2.972 -> Pd=25.17, Qd=2.97
% INFO    : Bus 38115	: Pd=11.18, Qd=0.0 -> Pd=11.18, Qd=0.00
% INFO    : Bus 38116	: Pd=10.09, Qd=-20.0 -> Pd=10.09, Qd=-20.00
% INFO    : Bus 38117	: Pd=9.0, Qd=-7.0 -> Pd=9.00, Qd=-7.00
% INFO    : Bus 38122	: Pd=2.57, Qd=0.55 -> Pd=4.85, Qd=0.55
% INFO    : Bus 38123	: Pd=32.37, Qd=6.617 -> Pd=61.12, Qd=6.62
% INFO    : Bus 38124	: Pd=11.02, Qd=2.39 -> Pd=20.81, Qd=2.39
% INFO    : Bus 38125	: Pd=9.79, Qd=2.12 -> Pd=18.49, Qd=2.12
% INFO    : Bus 38126	: Pd=17.96, Qd=3.0 -> Pd=33.91, Qd=3.00
% INFO    : Bus 38128	: Pd=5.12, Qd=1.13 -> Pd=9.67, Qd=1.13
% INFO    : Bus 38129	: Pd=22.39, Qd=4.45 -> Pd=42.28, Qd=4.45
% INFO    : Bus 38130	: Pd=8.75, Qd=1.953 -> Pd=16.52, Qd=1.95
% INFO    : Bus 38132	: Pd=18.12, Qd=3.93 -> Pd=34.21, Qd=3.93
% INFO    : Bus 38134	: Pd=33.55, Qd=6.61 -> Pd=63.35, Qd=6.61
% INFO    : Bus 38136	: Pd=2.4, Qd=0.51 -> Pd=4.53, Qd=0.51
% INFO    : Bus 38137	: Pd=6.82, Qd=2.01 -> Pd=12.88, Qd=2.01
% INFO    : Bus 38139	: Pd=2.52, Qd=0.66 -> Pd=4.76, Qd=0.66
% INFO    : Bus 38140	: Pd=4.56, Qd=1.41 -> Pd=8.61, Qd=1.41
% INFO    : Bus 38142	: Pd=4.39, Qd=1.32 -> Pd=8.29, Qd=1.32
% INFO    : Bus 38145	: Pd=2.98, Qd=0.63 -> Pd=5.63, Qd=0.63
% INFO    : Bus 38146	: Pd=8.26, Qd=1.74 -> Pd=15.60, Qd=1.74
% INFO    : Bus 38147	: Pd=4.97, Qd=1.32 -> Pd=9.38, Qd=1.32
% INFO    : Bus 38148	: Pd=21.4, Qd=4.917 -> Pd=40.41, Qd=4.92
% INFO    : Bus 38149	: Pd=29.73, Qd=6.755 -> Pd=56.13, Qd=6.75
% INFO    : Bus 38150	: Pd=9.78, Qd=2.13 -> Pd=18.47, Qd=2.13
% INFO    : Bus 38152	: Pd=1.15, Qd=0.3 -> Pd=2.17, Qd=0.30
% INFO    : Bus 38153	: Pd=2.07, Qd=0.414 -> Pd=3.91, Qd=0.41
% INFO    : Bus 38154	: Pd=7.74, Qd=1.67 -> Pd=14.61, Qd=1.67
% INFO    : Bus 38155	: Pd=4.19, Qd=1.09 -> Pd=7.91, Qd=1.09
% INFO    : Bus 38156	: Pd=12.58, Qd=0.0 -> Pd=12.58, Qd=0.00
% INFO    : Bus 38157	: Pd=5.04, Qd=0.0 -> Pd=5.04, Qd=0.00
% INFO    : Bus 38158	: Pd=6.6, Qd=0.0 -> Pd=6.60, Qd=0.00
% INFO    : Bus 38161	: Pd=4.83, Qd=0.0 -> Pd=4.83, Qd=0.00
% INFO    : Bus 38162	: Pd=42.67, Qd=11.25 -> Pd=80.57, Qd=11.25
% INFO    : Bus 38164	: Pd=8.63, Qd=1.976 -> Pd=16.29, Qd=1.98
% INFO    : Bus 38166	: Pd=15.39, Qd=3.401 -> Pd=29.06, Qd=3.40
% INFO    : Bus 38167	: Pd=7.58, Qd=1.547 -> Pd=14.31, Qd=1.55
% INFO    : Bus 38168	: Pd=6.1, Qd=1.31 -> Pd=11.52, Qd=1.31
% INFO    : Bus 38169	: Pd=8.4, Qd=1.79 -> Pd=15.86, Qd=1.79
% INFO    : Bus 38171	: Pd=22.82, Qd=3.0 -> Pd=43.09, Qd=3.00
% INFO    : Bus 38172	: Pd=4.18, Qd=0.89 -> Pd=7.89, Qd=0.89
% INFO    : Bus 38173	: Pd=7.58, Qd=1.6 -> Pd=14.31, Qd=1.60
% INFO    : Bus 38174	: Pd=28.66, Qd=5.537 -> Pd=54.11, Qd=5.54
% INFO    : Bus 38175	: Pd=5.77, Qd=1.325 -> Pd=10.89, Qd=1.32
% INFO    : Bus 38177	: Pd=2.75, Qd=0.59 -> Pd=5.19, Qd=0.59
% INFO    : Bus 38178	: Pd=3.21, Qd=0.99 -> Pd=6.06, Qd=0.99
% INFO    : Bus 38180	: Pd=6.5, Qd=1.7 -> Pd=12.27, Qd=1.70
% INFO    : Bus 38181	: Pd=2.66, Qd=0.7 -> Pd=5.02, Qd=0.70
% INFO    : Bus 38184	: Pd=6.3, Qd=1.63 -> Pd=11.90, Qd=1.63
% INFO    : Bus 38185	: Pd=8.92, Qd=1.93 -> Pd=16.84, Qd=1.93
% INFO    : Bus 38186	: Pd=4.44, Qd=1.19 -> Pd=8.38, Qd=1.19
% INFO    : Bus 38187	: Pd=6.59, Qd=1.39 -> Pd=12.44, Qd=1.39
% INFO    : Bus 38190	: Pd=5.27, Qd=1.241 -> Pd=9.95, Qd=1.24
% INFO    : Bus 38191	: Pd=7.86, Qd=1.67 -> Pd=14.84, Qd=1.67
% INFO    : Bus 38192	: Pd=20.43, Qd=4.18 -> Pd=38.57, Qd=4.18
% INFO    : Bus 38193	: Pd=10.57, Qd=2.39 -> Pd=19.96, Qd=2.39
% INFO    : Bus 38194	: Pd=3.8, Qd=0.751 -> Pd=7.17, Qd=0.75
% INFO    : Bus 38195	: Pd=12.12, Qd=3.6 -> Pd=22.88, Qd=3.60
% INFO    : Bus 38196	: Pd=9.08, Qd=1.838 -> Pd=17.14, Qd=1.84
% INFO    : Bus 38197	: Pd=3.23, Qd=0.69 -> Pd=6.10, Qd=0.69
% INFO    : Bus 38198	: Pd=16.18, Qd=4.17 -> Pd=30.55, Qd=4.17
% INFO    : Bus 38199	: Pd=6.69, Qd=2.01 -> Pd=12.63, Qd=2.01
% INFO    : Bus 38200	: Pd=5.28, Qd=1.12 -> Pd=9.97, Qd=1.12
% INFO    : Bus 38202	: Pd=8.15, Qd=1.77 -> Pd=15.39, Qd=1.77
% INFO    : Bus 38204	: Pd=3.34, Qd=0.73 -> Pd=6.31, Qd=0.73
% INFO    : Bus 38205	: Pd=7.48, Qd=1.59 -> Pd=14.12, Qd=1.59
% INFO    : Bus 38206	: Pd=13.6, Qd=2.85 -> Pd=25.68, Qd=2.85
% INFO    : Bus 38207	: Pd=21.36, Qd=6.56 -> Pd=40.33, Qd=6.56
% INFO    : Bus 38208	: Pd=25.59, Qd=5.39 -> Pd=48.32, Qd=5.39
% INFO    : Bus 38211	: Pd=4.11, Qd=0.0 -> Pd=4.11, Qd=0.00
% INFO    : Bus 38213	: Pd=8.04, Qd=0.0 -> Pd=8.04, Qd=0.00
% INFO    : Bus 38214	: Pd=11.13, Qd=0.0 -> Pd=11.13, Qd=0.00
% INFO    : Bus 38216	: Pd=5.5, Qd=0.0 -> Pd=5.50, Qd=0.00
% INFO    : Bus 38217	: Pd=25.09, Qd=0.0 -> Pd=25.09, Qd=0.00
% INFO    : Bus 38221	: Pd=8.45, Qd=0.0 -> Pd=8.45, Qd=0.00
% INFO    : Bus 38222	: Pd=7.92, Qd=0.0 -> Pd=7.92, Qd=0.00
% INFO    : Bus 38223	: Pd=6.9, Qd=0.0 -> Pd=6.90, Qd=0.00
% INFO    : Bus 38224	: Pd=6.07, Qd=0.0 -> Pd=6.07, Qd=0.00
% INFO    : Bus 38228	: Pd=4.82, Qd=0.0 -> Pd=4.82, Qd=0.00
% INFO    : Bus 38229	: Pd=5.75, Qd=1.118 -> Pd=10.86, Qd=1.12
% INFO    : Bus 38231	: Pd=4.47, Qd=0.98 -> Pd=8.44, Qd=0.98
% INFO    : Bus 38233	: Pd=5.07, Qd=1.011 -> Pd=9.57, Qd=1.01
% INFO    : Bus 38236	: Pd=6.28, Qd=1.271 -> Pd=11.86, Qd=1.27
% INFO    : Bus 38237	: Pd=14.93, Qd=2.91 -> Pd=28.19, Qd=2.91
% INFO    : Bus 38238	: Pd=7.31, Qd=1.57 -> Pd=13.80, Qd=1.57
% INFO    : Bus 38240	: Pd=2.11, Qd=0.56 -> Pd=3.98, Qd=0.56
% INFO    : Bus 38241	: Pd=4.45, Qd=0.94 -> Pd=8.40, Qd=0.94
% INFO    : Bus 38243	: Pd=6.77, Qd=1.555 -> Pd=12.78, Qd=1.55
% INFO    : Bus 38245	: Pd=8.69, Qd=1.89 -> Pd=16.41, Qd=1.89
% INFO    : Bus 38247	: Pd=6.1, Qd=1.61 -> Pd=11.52, Qd=1.61
% INFO    : Bus 38249	: Pd=4.73, Qd=1.25 -> Pd=8.93, Qd=1.25
% INFO    : Bus 38250	: Pd=8.93, Qd=1.792 -> Pd=16.86, Qd=1.79
% INFO    : Bus 38252	: Pd=4.62, Qd=0.97 -> Pd=8.72, Qd=0.97
% INFO    : Bus 38253	: Pd=8.27, Qd=1.869 -> Pd=15.62, Qd=1.87
% INFO    : Bus 38255	: Pd=17.54, Qd=3.63 -> Pd=33.12, Qd=3.63
% INFO    : Bus 38257	: Pd=5.35, Qd=1.17 -> Pd=10.10, Qd=1.17
% INFO    : Bus 38259	: Pd=2.55, Qd=0.505 -> Pd=4.81, Qd=0.51
% INFO    : Bus 38260	: Pd=6.18, Qd=1.62 -> Pd=11.67, Qd=1.62
% INFO    : Bus 38261	: Pd=6.9, Qd=1.5 -> Pd=13.03, Qd=1.50
% INFO    : Bus 38264	: Pd=2.08, Qd=0.414 -> Pd=3.93, Qd=0.41
% INFO    : Bus 38266	: Pd=9.88, Qd=2.236 -> Pd=18.65, Qd=2.24
% INFO    : Bus 38267	: Pd=10.55, Qd=2.29 -> Pd=19.92, Qd=2.29
% INFO    : Bus 38268	: Pd=7.83, Qd=1.64 -> Pd=14.78, Qd=1.64
% INFO    : Bus 38269	: Pd=8.62, Qd=1.88 -> Pd=16.28, Qd=1.88
% INFO    : Bus 38270	: Pd=14.54, Qd=4.33 -> Pd=27.45, Qd=4.33
% INFO    : Bus 38271	: Pd=4.31, Qd=1.29 -> Pd=8.14, Qd=1.29
% INFO    : Bus 38272	: Pd=14.26, Qd=3.64 -> Pd=26.93, Qd=3.64
% INFO    : Bus 38273	: Pd=8.5, Qd=1.938 -> Pd=16.05, Qd=1.94
% INFO    : Bus 38274	: Pd=18.77, Qd=4.86 -> Pd=35.44, Qd=4.86
% INFO    : Bus 38275	: Pd=20.05, Qd=5.19 -> Pd=37.86, Qd=5.19
% INFO    : Bus 38276	: Pd=13.53, Qd=2.711 -> Pd=25.55, Qd=2.71
% INFO    : Bus 38278	: Pd=5.69, Qd=0.0 -> Pd=5.69, Qd=0.00
% INFO    : Bus 38279	: Pd=4.57, Qd=0.0 -> Pd=4.57, Qd=0.00
% INFO    : Bus 38280	: Pd=9.95, Qd=1.991 -> Pd=18.79, Qd=1.99
% INFO    : Bus 38281	: Pd=9.35, Qd=0.0 -> Pd=9.35, Qd=0.00
% INFO    : Bus 38282	: Pd=7.97, Qd=0.0 -> Pd=7.97, Qd=0.00
% INFO    : Bus 38283	: Pd=4.98, Qd=1.33 -> Pd=9.40, Qd=1.33
% INFO    : Bus 38284	: Pd=11.33, Qd=2.244 -> Pd=21.39, Qd=2.24
% INFO    : Bus 38285	: Pd=73.81, Qd=15.35 -> Pd=139.36, Qd=15.35
% INFO    : Bus 38287	: Pd=9.47, Qd=0.0 -> Pd=9.47, Qd=0.00
% INFO    : Bus 38290	: Pd=5.1, Qd=1.011 -> Pd=9.63, Qd=1.01
% INFO    : Bus 38291	: Pd=8.15, Qd=1.616 -> Pd=15.39, Qd=1.62
% INFO    : Bus 38292	: Pd=5.28, Qd=1.042 -> Pd=9.97, Qd=1.04
% INFO    : Bus 38293	: Pd=6.29, Qd=1.248 -> Pd=11.88, Qd=1.25
% INFO    : Bus 38294	: Pd=4.62, Qd=1.065 -> Pd=8.72, Qd=1.06
% INFO    : Bus 38296	: Pd=5.04, Qd=1.09 -> Pd=9.52, Qd=1.09
% INFO    : Bus 38298	: Pd=5.42, Qd=1.16 -> Pd=10.23, Qd=1.16
% INFO    : Bus 38299	: Pd=2.76, Qd=0.651 -> Pd=5.21, Qd=0.65
% INFO    : Bus 38300	: Pd=10.14, Qd=2.083 -> Pd=19.15, Qd=2.08
% INFO    : Bus 38301	: Pd=6.43, Qd=1.4 -> Pd=12.14, Qd=1.40
% INFO    : Bus 38304	: Pd=32.06, Qd=9.47 -> Pd=60.53, Qd=9.47
% INFO    : Bus 38305	: Pd=9.54, Qd=2.86 -> Pd=18.01, Qd=2.86
% INFO    : Bus 38307	: Pd=4.46, Qd=1.35 -> Pd=8.42, Qd=1.35
% INFO    : Bus 38308	: Pd=16.72, Qd=3.5 -> Pd=31.57, Qd=3.50
% INFO    : Bus 38309	: Pd=16.05, Qd=4.68 -> Pd=30.30, Qd=4.68
% INFO    : Bus 38310	: Pd=8.98, Qd=1.85 -> Pd=16.96, Qd=1.85
% INFO    : Bus 38312	: Pd=23.18, Qd=4.588 -> Pd=43.77, Qd=4.59
% INFO    : Bus 38314	: Pd=11.02, Qd=3.23 -> Pd=20.81, Qd=3.23
% INFO    : Bus 38315	: Pd=0.37, Qd=0.1 -> Pd=0.70, Qd=0.10
% INFO    : Bus 38316	: Pd=22.0, Qd=4.925 -> Pd=41.54, Qd=4.92
% INFO    : Bus 38317	: Pd=5.43, Qd=1.46 -> Pd=10.25, Qd=1.46
% INFO    : Bus 38318	: Pd=13.79, Qd=2.89 -> Pd=26.04, Qd=2.89
% INFO    : Bus 38319	: Pd=10.74, Qd=2.068 -> Pd=20.28, Qd=2.07
% INFO    : Bus 38321	: Pd=3.52, Qd=0.812 -> Pd=6.65, Qd=0.81
% INFO    : Bus 38322	: Pd=28.99, Qd=0.0 -> Pd=28.99, Qd=0.00
% INFO    : Bus 38323	: Pd=2.94, Qd=0.0 -> Pd=2.94, Qd=0.00
% INFO    : Bus 38326	: Pd=4.82, Qd=1.141 -> Pd=9.10, Qd=1.14
% INFO    : Bus 38327	: Pd=5.19, Qd=1.12 -> Pd=9.80, Qd=1.12
% INFO    : Bus 38328	: Pd=15.63, Qd=3.531 -> Pd=29.51, Qd=3.53
% INFO    : Bus 38329	: Pd=7.88, Qd=1.578 -> Pd=14.88, Qd=1.58
% INFO    : Bus 38330	: Pd=7.49, Qd=1.93 -> Pd=14.14, Qd=1.93
% INFO    : Bus 38331	: Pd=2.91, Qd=0.64 -> Pd=5.49, Qd=0.64
% INFO    : Bus 38334	: Pd=4.76, Qd=1.088 -> Pd=8.99, Qd=1.09
% INFO    : Bus 38335	: Pd=6.13, Qd=1.402 -> Pd=11.57, Qd=1.40
% INFO    : Bus 38336	: Pd=33.15, Qd=7.291 -> Pd=62.59, Qd=7.29
% INFO    : Bus 38337	: Pd=3.14, Qd=-2.45 -> Pd=3.14, Qd=-2.45
% INFO    : Bus 38338	: Pd=16.32, Qd=3.669 -> Pd=30.81, Qd=3.67
% INFO    : Bus 38340	: Pd=12.53, Qd=2.451 -> Pd=23.66, Qd=2.45
% INFO    : Bus 38342	: Pd=3.45, Qd=0.91 -> Pd=6.51, Qd=0.91
% INFO    : Bus 38344	: Pd=11.23, Qd=2.41 -> Pd=21.20, Qd=2.41
% INFO    : Bus 38345	: Pd=3.4, Qd=1.05 -> Pd=6.42, Qd=1.05
% INFO    : Bus 38347	: Pd=2.03, Qd=0.61 -> Pd=3.83, Qd=0.61
% INFO    : Bus 38348	: Pd=4.36, Qd=0.92 -> Pd=8.23, Qd=0.92
% INFO    : Bus 38351	: Pd=16.54, Qd=3.385 -> Pd=31.23, Qd=3.38
% INFO    : Bus 38352	: Pd=1.87, Qd=0.5 -> Pd=3.53, Qd=0.50
% INFO    : Bus 38355	: Pd=1.34, Qd=0.276 -> Pd=2.53, Qd=0.28
% INFO    : Bus 38356	: Pd=8.13, Qd=2.17 -> Pd=15.35, Qd=2.17
% INFO    : Bus 38358	: Pd=12.89, Qd=0.0 -> Pd=12.89, Qd=0.00
% INFO    : Bus 38359	: Pd=8.15, Qd=0.0 -> Pd=8.15, Qd=0.00
% INFO    : Bus 38360	: Pd=106.94, Qd=24.562 -> Pd=201.92, Qd=24.56
% INFO    : Bus 38361	: Pd=4.34, Qd=1.16 -> Pd=8.19, Qd=1.16
% INFO    : Bus 38362	: Pd=17.38, Qd=4.3 -> Pd=32.82, Qd=4.30
% INFO    : Bus 38363	: Pd=10.86, Qd=-1.0 -> Pd=10.86, Qd=-1.00
% INFO    : Bus 38364	: Pd=8.51, Qd=1.81 -> Pd=16.07, Qd=1.81
% INFO    : Bus 38365	: Pd=3.64, Qd=0.858 -> Pd=6.87, Qd=0.86
% INFO    : Bus 38366	: Pd=3.58, Qd=0.79 -> Pd=6.76, Qd=0.79
% INFO    : Bus 38369	: Pd=4.33, Qd=1.29 -> Pd=8.18, Qd=1.29
% INFO    : Bus 38371	: Pd=5.28, Qd=1.15 -> Pd=9.97, Qd=1.15
% INFO    : Bus 38372	: Pd=12.09, Qd=2.382 -> Pd=22.83, Qd=2.38
% INFO    : Bus 38374	: Pd=5.17, Qd=1.11 -> Pd=9.76, Qd=1.11
% INFO    : Bus 38376	: Pd=2.29, Qd=0.49 -> Pd=4.32, Qd=0.49
% INFO    : Bus 38378	: Pd=13.19, Qd=2.612 -> Pd=24.90, Qd=2.61
% INFO    : Bus 75531	: Pd=4.0, Qd=-3.0 -> Pd=4.00, Qd=-3.00
% INFO    : Bus 75541	: Pd=6.62, Qd=1.77 -> Pd=12.50, Qd=1.77
% INFO    : Bus 75544	: Pd=12.14, Qd=2.59 -> Pd=22.92, Qd=2.59
% INFO    : Bus 75545	: Pd=19.55, Qd=4.97 -> Pd=36.91, Qd=4.97
% INFO    : Bus 75549	: Pd=6.85, Qd=1.79 -> Pd=12.93, Qd=1.79
% INFO    : Bus 75553	: Pd=29.88, Qd=6.21 -> Pd=56.42, Qd=6.21
% INFO    : Bus 75554	: Pd=26.75, Qd=6.96 -> Pd=50.51, Qd=6.96
% INFO    : Bus 75555	: Pd=12.05, Qd=3.18 -> Pd=22.75, Qd=3.18
% INFO    : Bus 75556	: Pd=13.67, Qd=2.97 -> Pd=25.81, Qd=2.97
% INFO    : Bus 75557	: Pd=11.17, Qd=2.45 -> Pd=21.09, Qd=2.45
% INFO    : Bus 75558	: Pd=8.03, Qd=2.39 -> Pd=15.16, Qd=2.39
% INFO    : Bus 75560	: Pd=40.75, Qd=9.351 -> Pd=76.94, Qd=9.35
% INFO    : Bus 75561	: Pd=24.46, Qd=7.39 -> Pd=46.18, Qd=7.39
% INFO    : Bus 75562	: Pd=10.43, Qd=2.29 -> Pd=19.69, Qd=2.29
% INFO    : Bus 75563	: Pd=22.59, Qd=4.65 -> Pd=42.65, Qd=4.65
% INFO    : Bus 75565	: Pd=38.34, Qd=9.56 -> Pd=72.39, Qd=9.56
% INFO    : Bus 75566	: Pd=22.96, Qd=6.01 -> Pd=43.35, Qd=6.01
% INFO    : Bus 75567	: Pd=16.41, Qd=3.45 -> Pd=30.98, Qd=3.45
% INFO    : Bus 75568	: Pd=21.17, Qd=4.327 -> Pd=39.97, Qd=4.33
% INFO    : Bus 75569	: Pd=7.47, Qd=2.26 -> Pd=14.10, Qd=2.26
% INFO    : Bus 75570	: Pd=8.57, Qd=2.24 -> Pd=16.18, Qd=2.24
% INFO    : Bus 75571	: Pd=4.74, Qd=1.41 -> Pd=8.95, Qd=1.41
% INFO    : Bus 75572	: Pd=16.63, Qd=3.54 -> Pd=31.40, Qd=3.54
% INFO    : Bus 75573	: Pd=13.32, Qd=2.83 -> Pd=25.15, Qd=2.83
% INFO    : Bus 75574	: Pd=3.09, Qd=0.81 -> Pd=5.83, Qd=0.81
% INFO    : Bus 75575	: Pd=8.89, Qd=2.65 -> Pd=16.79, Qd=2.65
% INFO    : Bus 75576	: Pd=23.52, Qd=5.92 -> Pd=44.41, Qd=5.92
% INFO    : Bus 75577	: Pd=40.65, Qd=0.0 -> Pd=40.65, Qd=0.00
% INFO    : Bus 75578	: Pd=27.1, Qd=0.0 -> Pd=27.10, Qd=0.00
% INFO    : Bus 75579	: Pd=16.52, Qd=0.0 -> Pd=16.52, Qd=0.00
% INFO    : Bus 75581	: Pd=56.9, Qd=0.0 -> Pd=56.90, Qd=0.00
% INFO    : Bus 75582	: Pd=14.33, Qd=0.0 -> Pd=14.33, Qd=0.00
% INFO    : Bus 75583	: Pd=21.14, Qd=0.0 -> Pd=21.14, Qd=0.00
% INFO    : Bus 75584	: Pd=10.93, Qd=0.0 -> Pd=10.93, Qd=0.00
% INFO    : Bus 75585	: Pd=16.22, Qd=0.0 -> Pd=16.22, Qd=0.00
% INFO    : Bus 75586	: Pd=7.93, Qd=-2.0 -> Pd=7.93, Qd=-2.00
% INFO    : Bus 75587	: Pd=28.57, Qd=5.81 -> Pd=53.94, Qd=5.81
% INFO    : Bus 75588	: Pd=8.35, Qd=1.75 -> Pd=15.77, Qd=1.75
% INFO    : Bus 75589	: Pd=12.47, Qd=3.63 -> Pd=23.55, Qd=3.63
% INFO    : Bus 75591	: Pd=11.48, Qd=3.57 -> Pd=21.68, Qd=3.57
% INFO    : Bus 75592	: Pd=16.32, Qd=4.32 -> Pd=30.81, Qd=4.32
% INFO    : Bus 75595	: Pd=4.09, Qd=1.24 -> Pd=7.72, Qd=1.24
% INFO    : Bus 75596	: Pd=20.67, Qd=-5.17 -> Pd=20.67, Qd=-5.17
% INFO    : Bus 75597	: Pd=1.61, Qd=0.42 -> Pd=3.04, Qd=0.42
% INFO    : Bus 75599	: Pd=38.14, Qd=8.04 -> Pd=72.01, Qd=8.04
% INFO    : Bus 75600	: Pd=15.77, Qd=3.508 -> Pd=29.78, Qd=3.51
% INFO    : Bus 75601	: Pd=38.57, Qd=9.6 -> Pd=72.83, Qd=9.60
% INFO    : Bus 75603	: Pd=3.15, Qd=0.68 -> Pd=5.95, Qd=0.68
% INFO    : Bus 75605	: Pd=13.86, Qd=4.19 -> Pd=26.17, Qd=4.19
% INFO    : Bus 75607	: Pd=17.49, Qd=3.65 -> Pd=33.02, Qd=3.65
% INFO    : Bus 75608	: Pd=21.75, Qd=4.63 -> Pd=41.07, Qd=4.63
% INFO    : Bus 75609	: Pd=23.33, Qd=6.03 -> Pd=44.05, Qd=6.03
% INFO    : Bus 75610	: Pd=11.83, Qd=3.03 -> Pd=22.34, Qd=3.03
% INFO    : Bus 75615	: Pd=13.73, Qd=3.53 -> Pd=25.92, Qd=3.53
% INFO    : Bus 75616	: Pd=8.03, Qd=2.06 -> Pd=15.16, Qd=2.06
% INFO    : Bus 75618	: Pd=23.38, Qd=4.84 -> Pd=44.15, Qd=4.84
% INFO    : Bus 75619	: Pd=7.53, Qd=1.59 -> Pd=14.22, Qd=1.59
% INFO    : Bus 75620	: Pd=11.14, Qd=2.85 -> Pd=21.03, Qd=2.85
% INFO    : Bus 75624	: Pd=7.99, Qd=2.43 -> Pd=15.09, Qd=2.43
% INFO    : Bus 75625	: Pd=4.9, Qd=1.24 -> Pd=9.25, Qd=1.24
% INFO    : Bus 75626	: Pd=7.35, Qd=1.88 -> Pd=13.88, Qd=1.88
% INFO    : Bus 75627	: Pd=4.51, Qd=0.96 -> Pd=8.52, Qd=0.96
% INFO    : Bus 75628	: Pd=6.86, Qd=2.05 -> Pd=12.95, Qd=2.05
% INFO    : Bus 75629	: Pd=11.14, Qd=2.37 -> Pd=21.03, Qd=2.37
% INFO    : Bus 75630	: Pd=23.05, Qd=4.79 -> Pd=43.52, Qd=4.79
% INFO    : Bus 75633	: Pd=43.69, Qd=9.29 -> Pd=82.49, Qd=9.29
% INFO    : Bus 75635	: Pd=5.92, Qd=1.55 -> Pd=11.18, Qd=1.55
% INFO    : Bus 75637	: Pd=29.55, Qd=7.66 -> Pd=55.79, Qd=7.66
% INFO    : Bus 75640	: Pd=106.46, Qd=27.69 -> Pd=201.01, Qd=27.69
% INFO    : Bus 75641	: Pd=16.02, Qd=3.3 -> Pd=30.25, Qd=3.30
% INFO    : Bus 75642	: Pd=3.21, Qd=0.84 -> Pd=6.06, Qd=0.84
% INFO    : Bus 75643	: Pd=5.92, Qd=1.28 -> Pd=11.18, Qd=1.28
% INFO    : Bus 75645	: Pd=9.13, Qd=1.97 -> Pd=17.24, Qd=1.97
% INFO    : Bus 75647	: Pd=7.47, Qd=1.486 -> Pd=14.10, Qd=1.49
% INFO    : Bus 75650	: Pd=70.41, Qd=18.2 -> Pd=132.94, Qd=18.20
% INFO    : Bus 75653	: Pd=24.25, Qd=6.08 -> Pd=45.79, Qd=6.08
% INFO    : Bus 75654	: Pd=8.28, Qd=1.73 -> Pd=15.63, Qd=1.73
% INFO    : Bus 75655	: Pd=9.31, Qd=2.183 -> Pd=17.58, Qd=2.18
% INFO    : Bus 75656	: Pd=16.31, Qd=3.224 -> Pd=30.80, Qd=3.22
% INFO    : Bus 75657	: Pd=18.11, Qd=4.067 -> Pd=34.19, Qd=4.07
% INFO    : Bus 75658	: Pd=28.89, Qd=6.426 -> Pd=54.55, Qd=6.43
% INFO    : Bus 75659	: Pd=16.72, Qd=3.53 -> Pd=31.57, Qd=3.53
% INFO    : Bus 75660	: Pd=18.94, Qd=5.67 -> Pd=35.76, Qd=5.67
% INFO    : Bus 75661	: Pd=11.73, Qd=3.49 -> Pd=22.15, Qd=3.49
% INFO    : Bus 75663	: Pd=9.42, Qd=2.48 -> Pd=17.79, Qd=2.48
% INFO    : Bus 75665	: Pd=8.32, Qd=1.82 -> Pd=15.71, Qd=1.82
% INFO    : Bus 75670	: Pd=5.82, Qd=1.25 -> Pd=10.99, Qd=1.25
% INFO    : Bus 75671	: Pd=17.38, Qd=3.355 -> Pd=32.82, Qd=3.35
% INFO    : Bus 75672	: Pd=9.04, Qd=1.792 -> Pd=17.07, Qd=1.79
% INFO    : Bus 75673	: Pd=15.75, Qd=3.25 -> Pd=29.74, Qd=3.25
% INFO    : Bus 75674	: Pd=21.16, Qd=4.44 -> Pd=39.95, Qd=4.44
% INFO    : Bus 75675	: Pd=32.59, Qd=6.502 -> Pd=61.53, Qd=6.50
% INFO    : Bus 75676	: Pd=8.41, Qd=0.0 -> Pd=8.41, Qd=0.00
% INFO    : Bus 75677	: Pd=24.82, Qd=5.42 -> Pd=46.86, Qd=5.42
% INFO    : Bus 75678	: Pd=20.62, Qd=4.4 -> Pd=38.93, Qd=4.40
% INFO    : Bus 75679	: Pd=2.27, Qd=0.49 -> Pd=4.29, Qd=0.49
% INFO    : Bus 75680	: Pd=7.81, Qd=1.72 -> Pd=14.75, Qd=1.72
% INFO    : Bus 75682	: Pd=1.91, Qd=0.58 -> Pd=3.61, Qd=0.58
% INFO    : Bus 75683	: Pd=1.92, Qd=0.6 -> Pd=3.63, Qd=0.60
% INFO    : Bus 75685	: Pd=10.05, Qd=2.59 -> Pd=18.98, Qd=2.59
% INFO    : Bus 75686	: Pd=4.76, Qd=1.0 -> Pd=8.99, Qd=1.00
% INFO    : Bus 75687	: Pd=10.7, Qd=2.27 -> Pd=20.20, Qd=2.27
% INFO    : Bus 75688	: Pd=21.02, Qd=6.22 -> Pd=39.69, Qd=6.22
% INFO    : Bus 75689	: Pd=19.56, Qd=4.16 -> Pd=36.93, Qd=4.16
% INFO    : Bus 75692	: Pd=52.07, Qd=11.703 -> Pd=98.32, Qd=11.70
% INFO    : Bus 75693	: Pd=5.0, Qd=1.3 -> Pd=9.44, Qd=1.30
% INFO    : Bus 75694	: Pd=17.39, Qd=5.32 -> Pd=32.83, Qd=5.32
% INFO    : Bus 75699	: Pd=31.26, Qd=8.05 -> Pd=59.02, Qd=8.05
% INFO    : Bus 75701	: Pd=13.44, Qd=3.42 -> Pd=25.38, Qd=3.42
% INFO    : Bus 75703	: Pd=68.44, Qd=17.6 -> Pd=129.23, Qd=17.60
% INFO    : Bus 75706	: Pd=7.03, Qd=2.11 -> Pd=13.27, Qd=2.11
% INFO    : Bus 75707	: Pd=8.73, Qd=1.8 -> Pd=16.48, Qd=1.80
% INFO    : Bus 75708	: Pd=88.22, Qd=22.57 -> Pd=166.57, Qd=22.57
% INFO    : Bus 75709	: Pd=9.51, Qd=2.5 -> Pd=17.96, Qd=2.50
% INFO    : Bus 75710	: Pd=5.66, Qd=1.21 -> Pd=10.69, Qd=1.21
% INFO    : Bus 75711	: Pd=8.08, Qd=2.09 -> Pd=15.26, Qd=2.09
% INFO    : Bus 75712	: Pd=12.33, Qd=2.56 -> Pd=23.28, Qd=2.56
% INFO    : Bus 75713	: Pd=13.36, Qd=2.85 -> Pd=25.23, Qd=2.85
% INFO    : Bus 75714	: Pd=36.38, Qd=7.72 -> Pd=68.69, Qd=7.72
% INFO    : Bus 75715	: Pd=2.25, Qd=0.59 -> Pd=4.25, Qd=0.59
% INFO    : Bus 75716	: Pd=2.95, Qd=0.63 -> Pd=5.57, Qd=0.63
% INFO    : Bus 75717	: Pd=4.68, Qd=1.45 -> Pd=8.84, Qd=1.45
% INFO    : Bus 75718	: Pd=2.07, Qd=0.45 -> Pd=3.91, Qd=0.45
% INFO    : Bus 75719	: Pd=10.22, Qd=2.66 -> Pd=19.30, Qd=2.66
% INFO    : Bus 75720	: Pd=15.33, Qd=3.28 -> Pd=28.95, Qd=3.28
% INFO    : Bus 75721	: Pd=4.18, Qd=1.12 -> Pd=7.89, Qd=1.12
% INFO    : Bus 75724	: Pd=74.05, Qd=18.85 -> Pd=139.82, Qd=18.85
% INFO    : Bus 75725	: Pd=10.3, Qd=3.08 -> Pd=19.45, Qd=3.08
% INFO    : Bus 75726	: Pd=7.96, Qd=2.05 -> Pd=15.03, Qd=2.05
% INFO    : Bus 75727	: Pd=9.12, Qd=2.77 -> Pd=17.22, Qd=2.77
% INFO    : Bus 75729	: Pd=8.04, Qd=2.13 -> Pd=15.18, Qd=2.13
% INFO    : Bus 75730	: Pd=6.32, Qd=1.93 -> Pd=11.93, Qd=1.93
% INFO    : Bus 75731	: Pd=9.18, Qd=2.83 -> Pd=17.33, Qd=2.83
% INFO    : Bus 75732	: Pd=27.17, Qd=5.75 -> Pd=51.30, Qd=5.75
% INFO    : Bus 75733	: Pd=23.92, Qd=5.07 -> Pd=45.16, Qd=5.07
% INFO    : Bus 75734	: Pd=13.63, Qd=2.96 -> Pd=25.74, Qd=2.96
% INFO    : Bus 75736	: Pd=43.17, Qd=12.7 -> Pd=81.51, Qd=12.70
% INFO    : Bus 75737	: Pd=52.65, Qd=11.02 -> Pd=99.41, Qd=11.02
% INFO    : Bus 75738	: Pd=17.93, Qd=4.74 -> Pd=33.85, Qd=4.74
% INFO    : Bus 75739	: Pd=9.04, Qd=1.91 -> Pd=17.07, Qd=1.91
% INFO    : Bus 75740	: Pd=7.29, Qd=1.55 -> Pd=13.76, Qd=1.55
% INFO    : Bus 75742	: Pd=16.74, Qd=3.61 -> Pd=31.61, Qd=3.61
% INFO    : Bus 75743	: Pd=7.79, Qd=2.36 -> Pd=14.71, Qd=2.36
% INFO    : Bus 75746	: Pd=104.35, Qd=30.1 -> Pd=197.03, Qd=30.10
% INFO    : Bus 75754	: Pd=15.84, Qd=4.71 -> Pd=29.91, Qd=4.71
% INFO    : Bus 75756	: Pd=6.26, Qd=1.89 -> Pd=11.82, Qd=1.89
% INFO    : Bus 75757	: Pd=49.06, Qd=14.59 -> Pd=92.63, Qd=14.59
% INFO    : Bus 75760	: Pd=7.92, Qd=1.69 -> Pd=14.95, Qd=1.69
% INFO    : Bus 75761	: Pd=7.59, Qd=1.66 -> Pd=14.33, Qd=1.66
% INFO    : Bus 75762	: Pd=13.68, Qd=3.65 -> Pd=25.83, Qd=3.65
% INFO    : Bus 75763	: Pd=7.38, Qd=1.91 -> Pd=13.93, Qd=1.91
% INFO    : Bus 75766	: Pd=94.42, Qd=19.9 -> Pd=178.28, Qd=19.90
% INFO    : Bus 75767	: Pd=34.52, Qd=10.16 -> Pd=65.18, Qd=10.16
% INFO    : Bus 75768	: Pd=54.01, Qd=13.54 -> Pd=101.98, Qd=13.54
% INFO    : Bus 75769	: Pd=6.06, Qd=1.3 -> Pd=11.44, Qd=1.30
% INFO    : Bus 75771	: Pd=25.72, Qd=7.66 -> Pd=48.56, Qd=7.66
% INFO    : Bus 75772	: Pd=10.37, Qd=2.26 -> Pd=19.58, Qd=2.26
% INFO    : Bus 75773	: Pd=10.4, Qd=3.09 -> Pd=19.64, Qd=3.09
% INFO    : Bus 75776	: Pd=14.0, Qd=4.18 -> Pd=26.43, Qd=4.18
% INFO    : Bus 75777	: Pd=7.24, Qd=1.455 -> Pd=13.67, Qd=1.46
% INFO    : Bus 75780	: Pd=27.15, Qd=5.71 -> Pd=51.26, Qd=5.71
% INFO    : Bus 75781	: Pd=24.75, Qd=5.08 -> Pd=46.73, Qd=5.08
% INFO    : Bus 75783	: Pd=26.74, Qd=7.84 -> Pd=50.49, Qd=7.84
% INFO    : Bus 75786	: Pd=8.28, Qd=2.56 -> Pd=15.63, Qd=2.56
% INFO    : Bus 75787	: Pd=9.31, Qd=2.87 -> Pd=17.58, Qd=2.87
% INFO    : Bus 75788	: Pd=39.12, Qd=9.68 -> Pd=73.86, Qd=9.68
% INFO    : Bus 75789	: Pd=12.15, Qd=2.64 -> Pd=22.94, Qd=2.64
% INFO    : Bus 75791	: Pd=15.82, Qd=3.102 -> Pd=29.87, Qd=3.10
% INFO    : Bus 75792	: Pd=15.23, Qd=3.469 -> Pd=28.76, Qd=3.47
% INFO    : Bus 75793	: Pd=10.32, Qd=2.367 -> Pd=19.49, Qd=2.37
% INFO    : Bus 75794	: Pd=35.85, Qd=6.947 -> Pd=67.69, Qd=6.95
% INFO    : Bus 75795	: Pd=50.85, Qd=10.048 -> Pd=96.01, Qd=10.05
% INFO    : Bus 75797	: Pd=9.32, Qd=2.89 -> Pd=17.60, Qd=2.89
% INFO    : Bus 75798	: Pd=12.29, Qd=3.2 -> Pd=23.21, Qd=3.20
% INFO    : Bus 75799	: Pd=6.26, Qd=1.94 -> Pd=11.82, Qd=1.94
% INFO    : Bus 75800	: Pd=8.69, Qd=2.69 -> Pd=16.41, Qd=2.69
% INFO    : Bus 75801	: Pd=14.45, Qd=3.06 -> Pd=27.28, Qd=3.06
% INFO    : Bus 75802	: Pd=11.7, Qd=3.12 -> Pd=22.09, Qd=3.12
% INFO    : Bus 75805	: Pd=4.42, Qd=0.96 -> Pd=8.35, Qd=0.96
% INFO    : Bus 75806	: Pd=3.21, Qd=0.97 -> Pd=6.06, Qd=0.97
% INFO    : Bus 75808	: Pd=64.29, Qd=16.07 -> Pd=121.39, Qd=16.07
% INFO    : Bus 75809	: Pd=17.49, Qd=3.975 -> Pd=33.02, Qd=3.98
% INFO    : Bus 75810	: Pd=4.61, Qd=0.99 -> Pd=8.70, Qd=0.99
% INFO    : Bus 75811	: Pd=8.99, Qd=1.807 -> Pd=16.97, Qd=1.81
% INFO    : Bus 75812	: Pd=5.86, Qd=1.23 -> Pd=11.06, Qd=1.23
% INFO    : Bus 75813	: Pd=17.73, Qd=3.492 -> Pd=33.48, Qd=3.49
% INFO    : Bus 75815	: Pd=18.91, Qd=4.258 -> Pd=35.70, Qd=4.26
% INFO    : Bus 75816	: Pd=16.88, Qd=3.63 -> Pd=31.87, Qd=3.63
% INFO    : Bus 75817	: Pd=17.52, Qd=3.75 -> Pd=33.08, Qd=3.75
% INFO    : Bus 75819	: Pd=14.04, Qd=3.01 -> Pd=26.51, Qd=3.01
% INFO    : Bus 75820	: Pd=9.02, Qd=2.75 -> Pd=17.03, Qd=2.75
% INFO    : Bus 75821	: Pd=6.72, Qd=1.79 -> Pd=12.69, Qd=1.79
% INFO    : Bus 75822	: Pd=26.46, Qd=8.09 -> Pd=49.96, Qd=8.09
% INFO    : Bus 75823	: Pd=7.06, Qd=2.13 -> Pd=13.33, Qd=2.13
% INFO    : Bus 75825	: Pd=7.68, Qd=2.29 -> Pd=14.50, Qd=2.29
% INFO    : Bus 75826	: Pd=10.53, Qd=2.3 -> Pd=19.88, Qd=2.30
% INFO    : Bus 75827	: Pd=17.45, Qd=3.71 -> Pd=32.95, Qd=3.71
% INFO    : Bus 75829	: Pd=160.48, Qd=34.33 -> Pd=303.01, Qd=34.33
% INFO    : Bus 75830	: Pd=11.91, Qd=2.52 -> Pd=22.49, Qd=2.52
% INFO    : Bus 75831	: Pd=2.96, Qd=0.65 -> Pd=5.59, Qd=0.65
% INFO    : Bus 75833	: Pd=25.65, Qd=5.4 -> Pd=48.43, Qd=5.40
% INFO    : Bus 75834	: Pd=25.59, Qd=5.29 -> Pd=48.32, Qd=5.29
% INFO    : Bus 75835	: Pd=11.83, Qd=2.65 -> Pd=22.34, Qd=2.65
% INFO    : Bus 75836	: Pd=8.99, Qd=2.71 -> Pd=16.97, Qd=2.71
% INFO    : Bus 75837	: Pd=12.56, Qd=3.73 -> Pd=23.72, Qd=3.73
% INFO    : Bus 75838	: Pd=10.78, Qd=2.82 -> Pd=20.35, Qd=2.82
% INFO    : Bus 75839	: Pd=37.68, Qd=10.96 -> Pd=71.15, Qd=10.96
% INFO    : Bus 75840	: Pd=21.35, Qd=4.44 -> Pd=40.31, Qd=4.44
% INFO    : Bus 75842	: Pd=39.5, Qd=8.739 -> Pd=74.58, Qd=8.74
% INFO    : Bus 75843	: Pd=10.47, Qd=3.18 -> Pd=19.77, Qd=3.18
% INFO    : Bus 75845	: Pd=131.41, Qd=27.5 -> Pd=248.12, Qd=27.50
% INFO    : Bus 75846	: Pd=15.44, Qd=3.92 -> Pd=29.15, Qd=3.92
% INFO    : Bus 75847	: Pd=2.61, Qd=0.78 -> Pd=4.93, Qd=0.78
% INFO    : Bus 75848	: Pd=11.96, Qd=2.53 -> Pd=22.58, Qd=2.53
% INFO    : Bus 75849	: Pd=25.26, Qd=5.37 -> Pd=47.69, Qd=5.37
% INFO    : Bus 75850	: Pd=9.7, Qd=2.55 -> Pd=18.32, Qd=2.55
% INFO    : Bus 75851	: Pd=8.57, Qd=2.22 -> Pd=16.18, Qd=2.22
% INFO    : Bus 75852	: Pd=12.34, Qd=3.78 -> Pd=23.30, Qd=3.78
% INFO    : Bus 75853	: Pd=3.56, Qd=0.94 -> Pd=6.72, Qd=0.94
% INFO    : Bus 75854	: Pd=6.06, Qd=1.6 -> Pd=11.44, Qd=1.60
% INFO    : Bus 75855	: Pd=9.96, Qd=2.96 -> Pd=18.81, Qd=2.96
% INFO    : Bus 75856	: Pd=14.88, Qd=3.2 -> Pd=28.10, Qd=3.20
% INFO    : Bus 75857	: Pd=11.49, Qd=3.5 -> Pd=21.69, Qd=3.50
% INFO    : Bus 75858	: Pd=8.35, Qd=2.58 -> Pd=15.77, Qd=2.58
% INFO    : Bus 75859	: Pd=7.23, Qd=2.22 -> Pd=13.65, Qd=2.22
% INFO    : Bus 75860	: Pd=5.29, Qd=1.14 -> Pd=9.99, Qd=1.14
% INFO    : Bus 75861	: Pd=5.36, Qd=1.65 -> Pd=10.12, Qd=1.65
% INFO    : Bus 75862	: Pd=6.07, Qd=1.33 -> Pd=11.46, Qd=1.33
% INFO    : Bus 75864	: Pd=8.97, Qd=1.92 -> Pd=16.94, Qd=1.92
% INFO    : Bus 75865	: Pd=7.78, Qd=2.28 -> Pd=14.69, Qd=2.28
% INFO    : Bus 75867	: Pd=27.64, Qd=8.22 -> Pd=52.19, Qd=8.22
% INFO    : Bus 75868	: Pd=4.86, Qd=1.45 -> Pd=9.18, Qd=1.45
% INFO    : Bus 75869	: Pd=24.15, Qd=5.06 -> Pd=45.60, Qd=5.06
% INFO    : Bus 75874	: Pd=20.11, Qd=6.05 -> Pd=37.97, Qd=6.05
% INFO    : Bus 75875	: Pd=11.89, Qd=2.47 -> Pd=22.45, Qd=2.47
% INFO    : Bus 75876	: Pd=13.27, Qd=3.44 -> Pd=25.06, Qd=3.44
% INFO    : Bus 75877	: Pd=16.53, Qd=3.55 -> Pd=31.21, Qd=3.55
% INFO    : Bus 75883	: Pd=21.1, Qd=4.794 -> Pd=39.84, Qd=4.79
% INFO    : Bus 75884	: Pd=14.18, Qd=3.76 -> Pd=26.77, Qd=3.76
% INFO    : Bus 75885	: Pd=12.97, Qd=2.83 -> Pd=24.49, Qd=2.83
% INFO    : Bus 75886	: Pd=11.66, Qd=3.57 -> Pd=22.02, Qd=3.57
% INFO    : Bus 75888	: Pd=49.66, Qd=10.52 -> Pd=93.77, Qd=10.52
% INFO    : Bus 75890	: Pd=159.54, Qd=39.32 -> Pd=301.24, Qd=39.32
% INFO    : Bus 75891	: Pd=42.9, Qd=12.93 -> Pd=81.00, Qd=12.93
% INFO    : Bus 75892	: Pd=38.29, Qd=11.32 -> Pd=72.30, Qd=11.32
% INFO    : Bus 75893	: Pd=30.02, Qd=7.72 -> Pd=56.68, Qd=7.72
% INFO    : Bus 75895	: Pd=39.47, Qd=8.17 -> Pd=74.53, Qd=8.17
% INFO    : Bus 75896	: Pd=12.19, Qd=2.51 -> Pd=23.02, Qd=2.51
% INFO    : Bus 75899	: Pd=19.29, Qd=4.11 -> Pd=36.42, Qd=4.11
% INFO    : Bus 75900	: Pd=2.41, Qd=0.73 -> Pd=4.55, Qd=0.73
% INFO    : Bus 75901	: Pd=10.76, Qd=3.18 -> Pd=20.32, Qd=3.18
% INFO    : Bus 75904	: Pd=14.41, Qd=3.82 -> Pd=27.21, Qd=3.82
% INFO    : Bus 75905	: Pd=3.9, Qd=0.85 -> Pd=7.36, Qd=0.85
% INFO    : Bus 75906	: Pd=9.25, Qd=2.02 -> Pd=17.47, Qd=2.02
% INFO    : Bus 75907	: Pd=8.47, Qd=1.84 -> Pd=15.99, Qd=1.84
% INFO    : Bus 75908	: Pd=6.78, Qd=1.78 -> Pd=12.80, Qd=1.78
% INFO    : Bus 75910	: Pd=14.42, Qd=3.06 -> Pd=27.23, Qd=3.06
% INFO    : Bus 75911	: Pd=21.5, Qd=5.5 -> Pd=40.60, Qd=5.50
% INFO    : Bus 75912	: Pd=4.93, Qd=1.07 -> Pd=9.31, Qd=1.07
% INFO    : Bus 75914	: Pd=43.93, Qd=9.23 -> Pd=82.95, Qd=9.23
% INFO    : Bus 75915	: Pd=18.96, Qd=4.13 -> Pd=35.80, Qd=4.13
% INFO    : Bus 75916	: Pd=11.08, Qd=2.91 -> Pd=20.92, Qd=2.91
% INFO    : Bus 75917	: Pd=6.92, Qd=1.78 -> Pd=13.07, Qd=1.78
% INFO    : Bus 75918	: Pd=6.36, Qd=1.35 -> Pd=12.01, Qd=1.35
% INFO    : Bus 75919	: Pd=3.79, Qd=0.8 -> Pd=7.16, Qd=0.80
% INFO    : Bus 75924	: Pd=39.32, Qd=8.04 -> Pd=74.24, Qd=8.04
% INFO    : Bus 75925	: Pd=25.22, Qd=6.52 -> Pd=47.62, Qd=6.52
% INFO    : Bus 75928	: Pd=9.29, Qd=2.43 -> Pd=17.54, Qd=2.43
% INFO    : Bus 75929	: Pd=12.71, Qd=2.74 -> Pd=24.00, Qd=2.74
% INFO    : Bus 75931	: Pd=7.78, Qd=2.04 -> Pd=14.69, Qd=2.04
% INFO    : Bus 75932	: Pd=5.6, Qd=1.51 -> Pd=10.57, Qd=1.51
% INFO    : Bus 75933	: Pd=13.1, Qd=3.46 -> Pd=24.73, Qd=3.46
% INFO    : Bus 75934	: Pd=10.8, Qd=2.175 -> Pd=20.39, Qd=2.17
% INFO    : Bus 75935	: Pd=9.79, Qd=2.11 -> Pd=18.49, Qd=2.11
% INFO    : Bus 75936	: Pd=28.34, Qd=5.85 -> Pd=53.51, Qd=5.85
% INFO    : Bus 75937	: Pd=8.38, Qd=2.44 -> Pd=15.82, Qd=2.44
% INFO    : Bus 75938	: Pd=10.45, Qd=2.27 -> Pd=19.73, Qd=2.27
% INFO    : Bus 75940	: Pd=50.19, Qd=12.56 -> Pd=94.77, Qd=12.56
% INFO    : Bus 75941	: Pd=20.53, Qd=6.07 -> Pd=38.76, Qd=6.07
% INFO    : Bus 75942	: Pd=7.06, Qd=2.08 -> Pd=13.33, Qd=2.08
% INFO    : Bus 75943	: Pd=6.35, Qd=1.91 -> Pd=11.99, Qd=1.91
% INFO    : Bus 75944	: Pd=5.38, Qd=1.67 -> Pd=10.16, Qd=1.67
% INFO    : Bus 75946	: Pd=14.51, Qd=4.35 -> Pd=27.40, Qd=4.35
% INFO    : Bus 75947	: Pd=14.9, Qd=3.2 -> Pd=28.13, Qd=3.20
% INFO    : Bus 75948	: Pd=107.98, Qd=24.968 -> Pd=203.88, Qd=24.97
% INFO    : Bus 75949	: Pd=21.1, Qd=4.159 -> Pd=39.84, Qd=4.16
% INFO    : Bus 75950	: Pd=14.71, Qd=2.91 -> Pd=27.77, Qd=2.91
% INFO    : Bus 75951	: Pd=19.9, Qd=4.366 -> Pd=37.57, Qd=4.37
% INFO    : Bus 75952	: Pd=29.45, Qd=6.26 -> Pd=55.61, Qd=6.26
% INFO    : Bus 75955	: Pd=2.51, Qd=0.53 -> Pd=4.74, Qd=0.53
% INFO    : Bus 75958	: Pd=6.37, Qd=1.91 -> Pd=12.03, Qd=1.91
% INFO    : Bus 75959	: Pd=11.12, Qd=3.36 -> Pd=21.00, Qd=3.36
% INFO    : Bus 75960	: Pd=8.36, Qd=2.59 -> Pd=15.78, Qd=2.59
% INFO    : Bus 75961	: Pd=17.36, Qd=3.6 -> Pd=32.78, Qd=3.60
% INFO    : Bus 75962	: Pd=7.87, Qd=2.06 -> Pd=14.86, Qd=2.06
% INFO    : Bus 75963	: Pd=26.08, Qd=7.79 -> Pd=49.24, Qd=7.79
% INFO    : Bus 75966	: Pd=39.82, Qd=8.34 -> Pd=75.19, Qd=8.34
% INFO    : Bus 75968	: Pd=8.23, Qd=2.18 -> Pd=15.54, Qd=2.18
% INFO    : Bus 75970	: Pd=6.42, Qd=1.93 -> Pd=12.12, Qd=1.93
% INFO    : Bus 75972	: Pd=16.11, Qd=4.96 -> Pd=30.42, Qd=4.96
% INFO    : Bus 75974	: Pd=6.11, Qd=1.63 -> Pd=11.54, Qd=1.63
% INFO    : Bus 75975	: Pd=47.69, Qd=14.02 -> Pd=90.05, Qd=14.02
% INFO    : Bus 75976	: Pd=8.46, Qd=1.81 -> Pd=15.97, Qd=1.81
% INFO    : Bus 75978	: Pd=7.04, Qd=2.14 -> Pd=13.29, Qd=2.14
% INFO    : Bus 75979	: Pd=28.55, Qd=8.32 -> Pd=53.91, Qd=8.32
% INFO    : Bus 75980	: Pd=15.27, Qd=4.42 -> Pd=28.83, Qd=4.42
% INFO    : Bus 75983	: Pd=6.25, Qd=1.248 -> Pd=11.80, Qd=1.25
% INFO    : Bus 75984	: Pd=26.11, Qd=5.44 -> Pd=49.30, Qd=5.44
% INFO    : Bus 75986	: Pd=33.33, Qd=7.398 -> Pd=62.93, Qd=7.40
% INFO    : Bus 75987	: Pd=9.04, Qd=2.4 -> Pd=17.07, Qd=2.40
% INFO    : Bus 75988	: Pd=11.19, Qd=2.41 -> Pd=21.13, Qd=2.41
% INFO    : Bus 75989	: Pd=19.68, Qd=4.98 -> Pd=37.16, Qd=4.98
% INFO    : Bus 75990	: Pd=29.33, Qd=7.49 -> Pd=55.38, Qd=7.49
% INFO    : Bus 75991	: Pd=5.99, Qd=1.31 -> Pd=11.31, Qd=1.31
% INFO    : Bus 75993	: Pd=3.56, Qd=0.95 -> Pd=6.72, Qd=0.95
% INFO    : Bus 75995	: Pd=16.94, Qd=3.7 -> Pd=31.99, Qd=3.70
% INFO    : Bus 75997	: Pd=4.16, Qd=0.858 -> Pd=7.85, Qd=0.86
% INFO    : Bus 75999	: Pd=12.92, Qd=3.033 -> Pd=24.39, Qd=3.03
% INFO    : Bus 76000	: Pd=7.08, Qd=1.624 -> Pd=13.37, Qd=1.62
% INFO    : Bus 76002	: Pd=13.96, Qd=3.301 -> Pd=26.36, Qd=3.30
% INFO    : Bus 76003	: Pd=22.11, Qd=-9.6 -> Pd=22.11, Qd=-9.60
% INFO    : Bus 76005	: Pd=19.75, Qd=4.3 -> Pd=37.29, Qd=4.30
% INFO    : Bus 76007	: Pd=30.58, Qd=5.928 -> Pd=57.74, Qd=5.93
% INFO    : Bus 76008	: Pd=22.19, Qd=4.59 -> Pd=41.90, Qd=4.59
% INFO    : Bus 76009	: Pd=7.21, Qd=1.5 -> Pd=13.61, Qd=1.50
% INFO    : Bus 76010	: Pd=21.58, Qd=4.948 -> Pd=40.75, Qd=4.95
% INFO    : Bus 76012	: Pd=16.41, Qd=3.837 -> Pd=30.98, Qd=3.84
% INFO    : Bus 76015	: Pd=52.21, Qd=10.85 -> Pd=98.58, Qd=10.85
% INFO    : Bus 76016	: Pd=19.25, Qd=4.358 -> Pd=36.35, Qd=4.36
% INFO    : Bus 76018	: Pd=6.41, Qd=1.69 -> Pd=12.10, Qd=1.69
% INFO    : Bus 76019	: Pd=4.16, Qd=1.29 -> Pd=7.85, Qd=1.29
% INFO    : Bus 76022	: Pd=3.84, Qd=0.82 -> Pd=7.25, Qd=0.82
% INFO    : Bus 76025	: Pd=2.68, Qd=0.58 -> Pd=5.06, Qd=0.58
% INFO    : Bus 76026	: Pd=16.5, Qd=4.22 -> Pd=31.15, Qd=4.22
% INFO    : Bus 76027	: Pd=8.08, Qd=1.71 -> Pd=15.26, Qd=1.71
% INFO    : Bus 76029	: Pd=21.23, Qd=6.36 -> Pd=40.09, Qd=6.36
% INFO    : Bus 76030	: Pd=12.17, Qd=2.75 -> Pd=22.98, Qd=2.75
% INFO    : Bus 76032	: Pd=36.93, Qd=7.81 -> Pd=69.73, Qd=7.81
% INFO    : Bus 76034	: Pd=35.84, Qd=10.45 -> Pd=67.67, Qd=10.45
% INFO    : Bus 76035	: Pd=10.08, Qd=2.69 -> Pd=19.03, Qd=2.69
% INFO    : Bus 76038	: Pd=5.32, Qd=1.58 -> Pd=10.04, Qd=1.58
% INFO    : Bus 76041	: Pd=19.71, Qd=4.11 -> Pd=37.22, Qd=4.11
% INFO    : Bus 76042	: Pd=4.91, Qd=1.47 -> Pd=9.27, Qd=1.47
% INFO    : Bus 76043	: Pd=6.48, Qd=1.89 -> Pd=12.24, Qd=1.89
% INFO    : Bus 76044	: Pd=12.86, Qd=2.68 -> Pd=24.28, Qd=2.68
% INFO    : Bus 76045	: Pd=11.99, Qd=2.742 -> Pd=22.64, Qd=2.74
% INFO    : Bus 76048	: Pd=16.23, Qd=3.638 -> Pd=30.64, Qd=3.64
% INFO    : Bus 76049	: Pd=15.52, Qd=3.584 -> Pd=29.30, Qd=3.58
% INFO    : Bus 76051	: Pd=63.47, Qd=-40.0 -> Pd=63.47, Qd=-40.00
% INFO    : Bus 76052	: Pd=63.19, Qd=0.0 -> Pd=63.19, Qd=0.00
% INFO    : Bus 76053	: Pd=7.59, Qd=1.65 -> Pd=14.33, Qd=1.65
% INFO    : Bus 76054	: Pd=7.53, Qd=1.65 -> Pd=14.22, Qd=1.65
% INFO    : Bus 76055	: Pd=9.31, Qd=2.46 -> Pd=17.58, Qd=2.46
% INFO    : Bus 76056	: Pd=13.93, Qd=4.31 -> Pd=26.30, Qd=4.31
% INFO    : Bus 76057	: Pd=7.01, Qd=1.53 -> Pd=13.24, Qd=1.53
% INFO    : Bus 76058	: Pd=9.87, Qd=2.64 -> Pd=18.64, Qd=2.64
% INFO    : Bus 76059	: Pd=10.61, Qd=2.32 -> Pd=20.03, Qd=2.32
% INFO    : Bus 76061	: Pd=36.41, Qd=7.49 -> Pd=68.75, Qd=7.49
% INFO    : Bus 76062	: Pd=14.55, Qd=4.33 -> Pd=27.47, Qd=4.33
% INFO    : Bus 76063	: Pd=24.29, Qd=5.13 -> Pd=45.86, Qd=5.13
% INFO    : Bus 76064	: Pd=7.95, Qd=0.0 -> Pd=7.95, Qd=0.00
% INFO    : Bus 76065	: Pd=9.92, Qd=0.0 -> Pd=9.92, Qd=0.00
% INFO    : Bus 76067	: Pd=24.73, Qd=0.0 -> Pd=24.73, Qd=0.00
% INFO    : Bus 76068	: Pd=19.18, Qd=0.0 -> Pd=19.18, Qd=0.00
% INFO    : Bus 76069	: Pd=29.08, Qd=0.0 -> Pd=29.08, Qd=0.00
% INFO    : Bus 76070	: Pd=47.55, Qd=0.0 -> Pd=47.55, Qd=0.00
% INFO    : Bus 76071	: Pd=15.3, Qd=0.0 -> Pd=15.30, Qd=0.00
% INFO    : Bus 76072	: Pd=2.96, Qd=0.91 -> Pd=5.59, Qd=0.91
% INFO    : Bus 76073	: Pd=29.45, Qd=6.51 -> Pd=55.61, Qd=6.51
% INFO    : Bus 76074	: Pd=16.51, Qd=3.692 -> Pd=31.17, Qd=3.69
% INFO    : Bus 76075	: Pd=18.87, Qd=4.212 -> Pd=35.63, Qd=4.21
% INFO    : Bus 76076	: Pd=49.4, Qd=0.0 -> Pd=49.40, Qd=0.00
% INFO    : Bus 76078	: Pd=45.76, Qd=12.04 -> Pd=86.40, Qd=12.04
% INFO    : Bus 76079	: Pd=11.39, Qd=2.44 -> Pd=21.51, Qd=2.44
% INFO    : Bus 76080	: Pd=6.25, Qd=1.9 -> Pd=11.80, Qd=1.90
% INFO    : Bus 76081	: Pd=6.4, Qd=1.39 -> Pd=12.08, Qd=1.39
% INFO    : Bus 76082	: Pd=18.31, Qd=4.58 -> Pd=34.57, Qd=4.58
% INFO    : Bus 76083	: Pd=8.04, Qd=2.43 -> Pd=15.18, Qd=2.43
% INFO    : Bus 76084	: Pd=39.15, Qd=0.0 -> Pd=39.15, Qd=0.00
% INFO    : Bus 76085	: Pd=10.56, Qd=2.31 -> Pd=19.94, Qd=2.31
% INFO    : Bus 76087	: Pd=9.52, Qd=2.85 -> Pd=17.98, Qd=2.85
% INFO    : Bus 76088	: Pd=5.84, Qd=1.24 -> Pd=11.03, Qd=1.24
% INFO    : Bus 76089	: Pd=32.28, Qd=8.38 -> Pd=60.95, Qd=8.38
% INFO    : Bus 76090	: Pd=12.22, Qd=3.67 -> Pd=23.07, Qd=3.67
% INFO    : Bus 76091	: Pd=1.86, Qd=0.39 -> Pd=3.51, Qd=0.39
% INFO    : Bus 76092	: Pd=39.16, Qd=8.25 -> Pd=73.94, Qd=8.25
% INFO    : Bus 76093	: Pd=13.53, Qd=4.13 -> Pd=25.55, Qd=4.13
% INFO    : Bus 76094	: Pd=8.97, Qd=1.83 -> Pd=16.94, Qd=1.83
% INFO    : Bus 76095	: Pd=5.22, Qd=1.57 -> Pd=9.86, Qd=1.57
% INFO    : Bus 76096	: Pd=3.0, Qd=0.66 -> Pd=5.66, Qd=0.66
% INFO    : Bus 76097	: Pd=4.22, Qd=1.12 -> Pd=7.97, Qd=1.12
% INFO    : Bus 76098	: Pd=22.78, Qd=6.52 -> Pd=43.01, Qd=6.52
% INFO    : Bus 76099	: Pd=7.27, Qd=1.9 -> Pd=13.73, Qd=1.90
% INFO    : Bus 76100	: Pd=10.58, Qd=3.14 -> Pd=19.98, Qd=3.14
% INFO    : Bus 76101	: Pd=24.79, Qd=4.879 -> Pd=46.81, Qd=4.88
% INFO    : Bus 76102	: Pd=11.59, Qd=2.45 -> Pd=21.88, Qd=2.45
% INFO    : Bus 76104	: Pd=35.91, Qd=7.51 -> Pd=67.80, Qd=7.51
% INFO    : Bus 76105	: Pd=12.49, Qd=2.6 -> Pd=23.58, Qd=2.60
% INFO    : Bus 76106	: Pd=6.34, Qd=1.69 -> Pd=11.97, Qd=1.69
% INFO    : Bus 76107	: Pd=13.54, Qd=2.81 -> Pd=25.57, Qd=2.81
% INFO    : Bus 76108	: Pd=14.32, Qd=3.03 -> Pd=27.04, Qd=3.03
% INFO    : Bus 76109	: Pd=7.15, Qd=2.18 -> Pd=13.50, Qd=2.18
% INFO    : Bus 76112	: Pd=19.19, Qd=4.14 -> Pd=36.23, Qd=4.14
% INFO    : Bus 76113	: Pd=13.46, Qd=3.52 -> Pd=25.41, Qd=3.52
% INFO    : Bus 76115	: Pd=3.95, Qd=1.19 -> Pd=7.46, Qd=1.19
% INFO    : Bus 76116	: Pd=12.51, Qd=3.73 -> Pd=23.62, Qd=3.73
% INFO    : Bus 76117	: Pd=9.29, Qd=2.33 -> Pd=17.54, Qd=2.33
% INFO    : Bus 76118	: Pd=24.09, Qd=4.96 -> Pd=45.49, Qd=4.96
% INFO    : Bus 76119	: Pd=16.66, Qd=3.822 -> Pd=31.46, Qd=3.82
% INFO    : Bus 76120	: Pd=12.51, Qd=2.69 -> Pd=23.62, Qd=2.69
% INFO    : Bus 76121	: Pd=41.85, Qd=0.0 -> Pd=41.85, Qd=0.00
% INFO    : Bus 76122	: Pd=5.85, Qd=0.0 -> Pd=5.85, Qd=0.00
% INFO    : Bus 76123	: Pd=37.04, Qd=0.0 -> Pd=37.04, Qd=0.00
% INFO    : Bus 76124	: Pd=28.2, Qd=0.0 -> Pd=28.20, Qd=0.00
% INFO    : Bus 76125	: Pd=10.22, Qd=0.0 -> Pd=10.22, Qd=0.00
% INFO    : Bus 76127	: Pd=25.8, Qd=5.33 -> Pd=48.71, Qd=5.33
% INFO    : Bus 76128	: Pd=6.06, Qd=0.0 -> Pd=6.06, Qd=0.00
% INFO    : Bus 76129	: Pd=8.0, Qd=0.0 -> Pd=8.00, Qd=0.00
% INFO    : Bus 76130	: Pd=59.8, Qd=15.12 -> Pd=112.91, Qd=15.12
% INFO    : Bus 76131	: Pd=8.45, Qd=2.53 -> Pd=15.95, Qd=2.53
% INFO    : Bus 76132	: Pd=5.07, Qd=1.1 -> Pd=9.57, Qd=1.10
% INFO    : Bus 76133	: Pd=3.44, Qd=1.04 -> Pd=6.50, Qd=1.04
% INFO    : Bus 76137	: Pd=38.9, Qd=8.36 -> Pd=73.45, Qd=8.36
% INFO    : Bus 76138	: Pd=8.7, Qd=2.6 -> Pd=16.43, Qd=2.60
% INFO    : Bus 76139	: Pd=20.6, Qd=4.35 -> Pd=38.90, Qd=4.35
% INFO    : Bus 76140	: Pd=23.61, Qd=6.2 -> Pd=44.58, Qd=6.20
% INFO    : Bus 76141	: Pd=21.31, Qd=0.0 -> Pd=21.31, Qd=0.00
% INFO    : Bus 76144	: Pd=13.03, Qd=3.33 -> Pd=24.60, Qd=3.33
% INFO    : Bus 76145	: Pd=11.97, Qd=3.04 -> Pd=22.60, Qd=3.04
% INFO    : Bus 76146	: Pd=5.26, Qd=1.42 -> Pd=9.93, Qd=1.42
% INFO    : Bus 76147	: Pd=8.67, Qd=2.022 -> Pd=16.37, Qd=2.02
% INFO    : Bus 76148	: Pd=54.85, Qd=11.16 -> Pd=103.57, Qd=11.16
% INFO    : Bus 76149	: Pd=21.95, Qd=4.61 -> Pd=41.44, Qd=4.61
% INFO    : Bus 76150	: Pd=5.21, Qd=1.172 -> Pd=9.84, Qd=1.17
% INFO    : Bus 76151	: Pd=10.82, Qd=2.144 -> Pd=20.43, Qd=2.14
% INFO    : Bus 76152	: Pd=15.71, Qd=3.6 -> Pd=29.66, Qd=3.60
% INFO    : Bus 76153	: Pd=7.08, Qd=-5.0 -> Pd=7.08, Qd=-5.00
% INFO    : Bus 76154	: Pd=14.44, Qd=0.0 -> Pd=14.44, Qd=0.00
% INFO    : Bus 76155	: Pd=12.69, Qd=-4.0 -> Pd=12.69, Qd=-4.00
% INFO    : Bus 76156	: Pd=5.7, Qd=1.172 -> Pd=10.76, Qd=1.17
% INFO    : Bus 76158	: Pd=30.08, Qd=6.847 -> Pd=56.80, Qd=6.85
% INFO    : Bus 76160	: Pd=32.07, Qd=6.72 -> Pd=60.55, Qd=6.72
% INFO    : Bus 76162	: Pd=8.62, Qd=2.26 -> Pd=16.28, Qd=2.26
% INFO    : Bus 76163	: Pd=7.08, Qd=1.54 -> Pd=13.37, Qd=1.54
% INFO    : Bus 76164	: Pd=7.09, Qd=1.85 -> Pd=13.39, Qd=1.85
% INFO    : Bus 76165	: Pd=6.99, Qd=1.85 -> Pd=13.20, Qd=1.85
% INFO    : Bus 76167	: Pd=11.45, Qd=2.48 -> Pd=21.62, Qd=2.48
% INFO    : Bus 76170	: Pd=10.68, Qd=2.25 -> Pd=20.17, Qd=2.25
% INFO    : Bus 76171	: Pd=8.48, Qd=0.0 -> Pd=8.48, Qd=0.00
% INFO    : Bus 76172	: Pd=5.22, Qd=0.0 -> Pd=5.22, Qd=0.00
% INFO    : Bus 76175	: Pd=18.47, Qd=4.189 -> Pd=34.87, Qd=4.19
% INFO    : Bus 76176	: Pd=4.9, Qd=1.48 -> Pd=9.25, Qd=1.48
% INFO    : Bus 76177	: Pd=9.54, Qd=2.02 -> Pd=18.01, Qd=2.02
% INFO    : Bus 76180	: Pd=40.56, Qd=9.076 -> Pd=76.58, Qd=9.08
% INFO    : Bus 76181	: Pd=25.18, Qd=6.31 -> Pd=47.54, Qd=6.31
% INFO    : Bus 76182	: Pd=20.39, Qd=6.12 -> Pd=38.50, Qd=6.12
% INFO    : Bus 76184	: Pd=10.28, Qd=3.02 -> Pd=19.41, Qd=3.02
% INFO    : Bus 76186	: Pd=7.43, Qd=1.9 -> Pd=14.03, Qd=1.90
% INFO    : Bus 76187	: Pd=15.79, Qd=4.71 -> Pd=29.81, Qd=4.71
% INFO    : Bus 76190	: Pd=21.87, Qd=5.56 -> Pd=41.29, Qd=5.56
% INFO    : Bus 76191	: Pd=19.21, Qd=4.12 -> Pd=36.27, Qd=4.12
% INFO    : Bus 76194	: Pd=7.34, Qd=0.0 -> Pd=7.34, Qd=0.00
% INFO    : Bus 76195	: Pd=6.23, Qd=0.0 -> Pd=6.23, Qd=0.00
% INFO    : Bus 76196	: Pd=17.77, Qd=0.0 -> Pd=17.77, Qd=0.00
% INFO    : Bus 76197	: Pd=14.9, Qd=0.0 -> Pd=14.90, Qd=0.00
% INFO    : Bus 76198	: Pd=10.48, Qd=0.0 -> Pd=10.48, Qd=0.00
% INFO    : Bus 76199	: Pd=24.25, Qd=0.0 -> Pd=24.25, Qd=0.00
% INFO    : Bus 76200	: Pd=30.91, Qd=9.44 -> Pd=58.36, Qd=9.44
% INFO    : Bus 76201	: Pd=10.85, Qd=0.0 -> Pd=10.85, Qd=0.00
% INFO    : Bus 76202	: Pd=14.93, Qd=0.0 -> Pd=14.93, Qd=0.00
% INFO    : Bus 76203	: Pd=29.63, Qd=0.0 -> Pd=29.63, Qd=0.00
% INFO    : Bus 76204	: Pd=19.98, Qd=5.94 -> Pd=37.73, Qd=5.94
% INFO    : Bus 76205	: Pd=24.08, Qd=4.726 -> Pd=45.47, Qd=4.73
% INFO    : Bus 76206	: Pd=8.35, Qd=1.654 -> Pd=15.77, Qd=1.65
% INFO    : Bus 76207	: Pd=17.28, Qd=5.1 -> Pd=32.63, Qd=5.10
% INFO    : Bus 76208	: Pd=6.63, Qd=2.47 -> Pd=12.52, Qd=2.47
% INFO    : Bus 76209	: Pd=5.56, Qd=1.68 -> Pd=10.50, Qd=1.68
% INFO    : Bus 76211	: Pd=21.51, Qd=4.327 -> Pd=40.61, Qd=4.33
% INFO    : Bus 76212	: Pd=8.88, Qd=2.74 -> Pd=16.77, Qd=2.74
% INFO    : Bus 76213	: Pd=31.97, Qd=6.68 -> Pd=60.36, Qd=6.68
% INFO    : Bus 76214	: Pd=30.99, Qd=6.97 -> Pd=58.51, Qd=6.97
% INFO    : Bus 76215	: Pd=12.1, Qd=2.58 -> Pd=22.85, Qd=2.58
% INFO    : Bus 76216	: Pd=8.55, Qd=2.48 -> Pd=16.14, Qd=2.48
% INFO    : Bus 76217	: Pd=14.24, Qd=3.06 -> Pd=26.89, Qd=3.06
% INFO    : Bus 76218	: Pd=9.71, Qd=2.08 -> Pd=18.33, Qd=2.08
% INFO    : Bus 76220	: Pd=2.94, Qd=0.597 -> Pd=5.55, Qd=0.60
% INFO    : Bus 76221	: Pd=23.26, Qd=0.0 -> Pd=23.26, Qd=0.00
% INFO    : Bus 76222	: Pd=7.21, Qd=0.0 -> Pd=7.21, Qd=0.00
% INFO    : Bus 76223	: Pd=12.29, Qd=2.65 -> Pd=23.21, Qd=2.65
% INFO    : Bus 76224	: Pd=12.19, Qd=2.49 -> Pd=23.02, Qd=2.49
% INFO    : Bus 76225	: Pd=6.28, Qd=1.86 -> Pd=11.86, Qd=1.86
% INFO    : Bus 76226	: Pd=10.48, Qd=2.69 -> Pd=19.79, Qd=2.69
% INFO    : Bus 76227	: Pd=10.26, Qd=3.57 -> Pd=19.37, Qd=3.57
% INFO    : Bus 76230	: Pd=24.4, Qd=7.15 -> Pd=46.07, Qd=7.15
% INFO    : Bus 76231	: Pd=9.01, Qd=1.97 -> Pd=17.01, Qd=1.97
% INFO    : Bus 76233	: Pd=16.01, Qd=4.81 -> Pd=30.23, Qd=4.81
% INFO    : Bus 76234	: Pd=20.71, Qd=5.3 -> Pd=39.10, Qd=5.30
% INFO    : Bus 76235	: Pd=12.97, Qd=0.0 -> Pd=12.97, Qd=0.00
% INFO    : Bus 76236	: Pd=64.24, Qd=16.01 -> Pd=121.29, Qd=16.01
% INFO    : Bus 76237	: Pd=45.52, Qd=11.82 -> Pd=85.95, Qd=11.82
% INFO    : Bus 76238	: Pd=10.36, Qd=2.19 -> Pd=19.56, Qd=2.19
% INFO    : Bus 76239	: Pd=23.85, Qd=5.0 -> Pd=45.03, Qd=5.00
% INFO    : Bus 76240	: Pd=10.64, Qd=2.31 -> Pd=20.09, Qd=2.31
% INFO    : Bus 76241	: Pd=23.46, Qd=7.1 -> Pd=44.30, Qd=7.10
% INFO    : Bus 76242	: Pd=3.73, Qd=1.15 -> Pd=7.04, Qd=1.15
% INFO    : Bus 76243	: Pd=9.28, Qd=2.39 -> Pd=17.52, Qd=2.39
% INFO    : Bus 76244	: Pd=10.48, Qd=3.71 -> Pd=19.79, Qd=3.71
% INFO    : Bus 76245	: Pd=3.96, Qd=1.21 -> Pd=7.48, Qd=1.21
% INFO    : Bus 76246	: Pd=2.02, Qd=0.475 -> Pd=3.81, Qd=0.47
% INFO    : Bus 76247	: Pd=22.0, Qd=4.56 -> Pd=41.54, Qd=4.56
% INFO    : Bus 76250	: Pd=38.42, Qd=8.685 -> Pd=72.54, Qd=8.69
% INFO    : Bus 76251	: Pd=15.25, Qd=3.16 -> Pd=28.79, Qd=3.16
% INFO    : Bus 76252	: Pd=14.19, Qd=3.7 -> Pd=26.79, Qd=3.70
% INFO    : Bus 76255	: Pd=33.95, Qd=10.09 -> Pd=64.10, Qd=10.09
% INFO    : Bus 76256	: Pd=8.68, Qd=2.62 -> Pd=16.39, Qd=2.62
% INFO    : Bus 76257	: Pd=14.69, Qd=3.79 -> Pd=27.74, Qd=3.79
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 35250	: Pg=875.0, Qg=0.0 -> Pg=1461.0, Qg=401.0
% INFO    : Gen at bus 35250	: Pg=875.0, Qg=0.0 -> Pg=1461.0, Qg=401.0
% INFO    : Gen at bus 35250	: Pg=875.0, Qg=0.0 -> Pg=1461.0, Qg=401.0
% INFO    : Gen at bus 35251	: Pg=569.1, Qg=127.2 -> Pg=1264.0, Qg=330.0
% INFO    : Gen at bus 35251	: Pg=569.1, Qg=127.2 -> Pg=1264.0, Qg=330.0
% INFO    : Gen at bus 35252	: Pg=502.75, Qg=101.0 -> Pg=911.0, Qg=-192.0
% INFO    : Gen at bus 35252	: Pg=502.75, Qg=101.0 -> Pg=911.0, Qg=-192.0
% INFO    : Gen at bus 35252	: Pg=502.75, Qg=101.0 -> Pg=911.0, Qg=-192.0
% INFO    : Gen at bus 35252	: Pg=502.75, Qg=101.0 -> Pg=911.0, Qg=-192.0
% INFO    : Gen at bus 35254	: Pg=301.85, Qg=57.8 -> Pg=635.0, Qg=200.0
% INFO    : Gen at bus 35254	: Pg=137.05, Qg=24.35 -> Pg=539.0, Qg=200.0
% INFO    : Gen at bus 35254	: Pg=137.05, Qg=24.35 -> Pg=539.0, Qg=200.0
% INFO    : Gen at bus 35254	: Pg=128.55, Qg=24.35 -> Pg=522.0, Qg=200.0
% INFO    : Gen at bus 35254	: Pg=124.55, Qg=24.35 -> Pg=514.0, Qg=200.0
% INFO    : Gen at bus 35254	: Pg=626.9, Qg=113.0 -> Pg=900.0, Qg=200.0
% INFO    : Gen at bus 35255	: Pg=826.0, Qg=136.35 -> Pg=939.0, Qg=300.0
% INFO    : Gen at bus 35255	: Pg=171.0, Qg=38.95 -> Pg=309.0, Qg=300.0
% INFO    : Gen at bus 35255	: Pg=171.0, Qg=38.95 -> Pg=309.0, Qg=300.0
% INFO    : Gen at bus 35255	: Pg=171.0, Qg=38.95 -> Pg=309.0, Qg=300.0
% INFO    : Gen at bus 35257	: Pg=216.7, Qg=37.0 -> Pg=599.0, Qg=420.0
% INFO    : Gen at bus 35257	: Pg=216.7, Qg=37.0 -> Pg=599.0, Qg=420.0
% INFO    : Gen at bus 35259	: Pg=150.0, Qg=20.4 -> Pg=908.0, Qg=197.0
% INFO    : Gen at bus 35264	: Pg=146.8615, Qg=26.5 -> Pg=292.0, Qg=97.0
% INFO    : Gen at bus 35264	: Pg=146.7855, Qg=26.5 -> Pg=291.0, Qg=97.0
% INFO    : Gen at bus 35264	: Pg=141.525, Qg=26.5 -> Pg=281.0, Qg=97.0
% INFO    : Gen at bus 35264	: Pg=141.525, Qg=26.5 -> Pg=281.0, Qg=97.0
% INFO    : Gen at bus 35264	: Pg=197.4, Qg=21.3 -> Pg=296.0, Qg=97.0
% INFO    : Gen at bus 35264	: Pg=197.4, Qg=21.3 -> Pg=296.0, Qg=97.0
% INFO    : Gen at bus 35265	: Pg=136.55, Qg=13.85 -> Pg=179.0, Qg=-593.0
% INFO    : Gen at bus 35265	: Pg=136.55, Qg=13.85 -> Pg=179.0, Qg=-593.0
% INFO    : Gen at bus 35265	: Pg=136.55, Qg=13.85 -> Pg=179.0, Qg=-593.0
% INFO    : Gen at bus 35266	: Pg=134.5, Qg=13.5 -> Pg=816.0, Qg=-127.0
% INFO    : Gen at bus 35276	: Pg=48.5, Qg=9.9 -> Pg=317.0, Qg=16.0
% INFO    : Gen at bus 35277	: Pg=64.5, Qg=5.1 -> Pg=104.0, Qg=-26.0
% INFO    : Gen at bus 35277	: Pg=64.5, Qg=5.1 -> Pg=104.0, Qg=-26.0
% INFO    : Gen at bus 35281	: Pg=50.75, Qg=3.85 -> Pg=133.0, Qg=-25.0
% INFO    : Gen at bus 35283	: Pg=29.65, Qg=10.3 -> Pg=161.0, Qg=32.0
% INFO    : Gen at bus 35285	: Pg=45.95, Qg=4.2 -> Pg=90.0, Qg=42.0
% INFO    : Gen at bus 35288	: Pg=37.25, Qg=0.0 -> Pg=103.0, Qg=21.0
% INFO    : Gen at bus 35288	: Pg=37.25, Qg=0.0 -> Pg=103.0, Qg=21.0
% INFO    : Gen at bus 35290	: Pg=6.2915, Qg=0.9835 -> Pg=30.0, Qg=7.0
% INFO    : Gen at bus 35290	: Pg=6.2915, Qg=0.9835 -> Pg=30.0, Qg=7.0
% INFO    : Gen at bus 35290	: Pg=6.2915, Qg=0.9835 -> Pg=30.0, Qg=7.0
% INFO    : Gen at bus 35290	: Pg=6.2915, Qg=0.9835 -> Pg=30.0, Qg=7.0
% INFO    : Gen at bus 35290	: Pg=6.2915, Qg=0.9835 -> Pg=30.0, Qg=7.0
% INFO    : Gen at bus 35290	: Pg=6.2915, Qg=0.9835 -> Pg=30.0, Qg=7.0
% INFO    : Gen at bus 35294	: Pg=28.85, Qg=0.0 -> Pg=50.0, Qg=45.0
% INFO    : Gen at bus 35294	: Pg=28.85, Qg=0.0 -> Pg=50.0, Qg=45.0
% INFO    : Gen at bus 35294	: Pg=28.85, Qg=0.0 -> Pg=50.0, Qg=45.0
% INFO    : Gen at bus 35296	: Pg=29.25, Qg=2.25 -> Pg=48.0, Qg=-21.0
% INFO    : Gen at bus 35296	: Pg=29.25, Qg=2.25 -> Pg=48.0, Qg=-21.0
% INFO    : Gen at bus 35296	: Pg=29.25, Qg=2.25 -> Pg=48.0, Qg=-21.0
% INFO    : Gen at bus 35296	: Pg=29.25, Qg=2.25 -> Pg=48.0, Qg=-21.0
% INFO    : Gen at bus 35296	: Pg=29.25, Qg=2.25 -> Pg=48.0, Qg=-21.0
% INFO    : Gen at bus 35296	: Pg=29.25, Qg=2.25 -> Pg=48.0, Qg=-21.0
% INFO    : Gen at bus 35297	: Pg=25.75, Qg=4.2 -> Pg=101.0, Qg=-2.0
% INFO    : Gen at bus 35297	: Pg=25.75, Qg=4.2 -> Pg=101.0, Qg=-2.0
% INFO    : Gen at bus 35297	: Pg=25.75, Qg=4.2 -> Pg=101.0, Qg=-2.0
% INFO    : Gen at bus 35298	: Pg=21.7, Qg=2.15 -> Pg=67.0, Qg=4.0
% INFO    : Gen at bus 35298	: Pg=20.85, Qg=2.15 -> Pg=66.0, Qg=4.0
% INFO    : Gen at bus 35298	: Pg=19.25, Qg=2.15 -> Pg=62.0, Qg=4.0
% INFO    : Gen at bus 35298	: Pg=19.25, Qg=2.15 -> Pg=62.0, Qg=4.0
% INFO    : Gen at bus 35300	: Pg=25.0, Qg=3.2 -> Pg=37.0, Qg=16.0
% INFO    : Gen at bus 35300	: Pg=25.0, Qg=3.2 -> Pg=37.0, Qg=16.0
% INFO    : Gen at bus 35300	: Pg=25.0, Qg=3.2 -> Pg=37.0, Qg=16.0
% INFO    : Gen at bus 35300	: Pg=25.0, Qg=3.2 -> Pg=37.0, Qg=16.0
% INFO    : Gen at bus 35301	: Pg=24.25, Qg=0.0 -> Pg=67.0, Qg=27.0
% INFO    : Gen at bus 35301	: Pg=24.5, Qg=0.0 -> Pg=67.0, Qg=27.0
% INFO    : Gen at bus 35303	: Pg=23.35, Qg=1.85 -> Pg=82.0, Qg=11.0
% INFO    : Gen at bus 35303	: Pg=23.3, Qg=1.85 -> Pg=82.0, Qg=11.0
% INFO    : Gen at bus 35303	: Pg=23.3, Qg=1.85 -> Pg=82.0, Qg=11.0
% INFO    : Gen at bus 35344	: Pg=493.2, Qg=58.95 -> Pg=768.0, Qg=62.0
% INFO    : Gen at bus 35348	: Pg=135.45, Qg=0.0 -> Pg=1121.0, Qg=350.0
% INFO    : Gen at bus 35351	: Pg=139.15, Qg=13.5 -> Pg=255.0, Qg=-16.0
% INFO    : Gen at bus 35351	: Pg=139.15, Qg=13.5 -> Pg=255.0, Qg=-16.0
% INFO    : Gen at bus 35351	: Pg=139.15, Qg=13.5 -> Pg=255.0, Qg=-16.0
% INFO    : Gen at bus 35351	: Pg=88.0, Qg=9.2 -> Pg=210.0, Qg=-16.0
% INFO    : Gen at bus 35351	: Pg=88.0, Qg=9.2 -> Pg=210.0, Qg=-16.0
% INFO    : Gen at bus 35351	: Pg=88.0, Qg=9.2 -> Pg=210.0, Qg=-16.0
% INFO    : Gen at bus 35353	: Pg=112.25, Qg=13.5 -> Pg=49.0, Qg=41.0
% INFO    : Gen at bus 35353	: Pg=112.25, Qg=13.5 -> Pg=49.0, Qg=41.0
% INFO    : Gen at bus 35353	: Pg=112.25, Qg=13.5 -> Pg=49.0, Qg=41.0
% INFO    : Gen at bus 35353	: Pg=97.5, Qg=11.8 -> Pg=42.0, Qg=41.0
% INFO    : Gen at bus 35353	: Pg=97.5, Qg=11.8 -> Pg=42.0, Qg=41.0
% INFO    : Gen at bus 35353	: Pg=97.5, Qg=11.8 -> Pg=42.0, Qg=41.0
% INFO    : Gen at bus 35354	: Pg=133.3, Qg=25.25 -> Pg=224.0, Qg=49.0
% INFO    : Gen at bus 35354	: Pg=133.3, Qg=25.25 -> Pg=224.0, Qg=49.0
% INFO    : Gen at bus 35354	: Pg=159.05, Qg=28.4 -> Pg=254.0, Qg=49.0
% INFO    : Gen at bus 35355	: Pg=135.8, Qg=25.25 -> Pg=364.0, Qg=72.0
% INFO    : Gen at bus 35355	: Pg=135.8, Qg=25.25 -> Pg=364.0, Qg=72.0
% INFO    : Gen at bus 35356	: Pg=85.65, Qg=14.5 -> Pg=308.0, Qg=103.0
% INFO    : Gen at bus 35366	: Pg=35.5, Qg=6.7 -> Pg=97.0, Qg=24.0
% INFO    : Gen at bus 35366	: Pg=35.5, Qg=6.7 -> Pg=97.0, Qg=24.0
% INFO    : Gen at bus 35366	: Pg=35.5, Qg=6.7 -> Pg=97.0, Qg=24.0
% INFO    : Gen at bus 35368	: Pg=31.45, Qg=3.15 -> Pg=101.0, Qg=35.0
% INFO    : Gen at bus 35368	: Pg=31.5, Qg=6.6 -> Pg=97.0, Qg=35.0
% INFO    : Gen at bus 35368	: Pg=33.0, Qg=7.05 -> Pg=97.0, Qg=35.0
% INFO    : Gen at bus 35369	: Pg=69.4, Qg=15.55 -> Pg=552.0, Qg=131.0
% INFO    : Gen at bus 35369	: Pg=31.45, Qg=3.15 -> Pg=543.0, Qg=131.0
% INFO    : Gen at bus 35369	: Pg=367.15, Qg=82.75 -> Pg=678.0, Qg=131.0
% INFO    : Gen at bus 35371	: Pg=18.6, Qg=2.9 -> Pg=222.0, Qg=25.0
% INFO    : Gen at bus 75446	: Pg=189.6, Qg=38.55 -> Pg=998.0, Qg=101.0
% INFO    : Gen at bus 75446	: Pg=204.6, Qg=42.85 -> Pg=998.0, Qg=101.0
% INFO    : Gen at bus 75453	: Pg=150.0, Qg=56.25 -> Pg=705.0, Qg=102.0
% INFO    : Gen at bus 75457	: Pg=34.75, Qg=4.5 -> Pg=76.0, Qg=55.0
% INFO    : Gen at bus 75457	: Pg=34.75, Qg=4.5 -> Pg=76.0, Qg=55.0
% INFO    : Gen at bus 75457	: Pg=34.75, Qg=4.5 -> Pg=76.0, Qg=55.0
% INFO    : Gen at bus 75457	: Pg=438.5, Qg=41.55 -> Pg=393.0, Qg=55.0
% INFO    : Gen at bus 75457	: Pg=34.75, Qg=4.5 -> Pg=76.0, Qg=55.0
% INFO    : Gen at bus 75457	: Pg=34.75, Qg=4.5 -> Pg=76.0, Qg=55.0
% INFO    : Gen at bus 75457	: Pg=34.75, Qg=4.5 -> Pg=76.0, Qg=55.0
% INFO    : Gen at bus 75457	: Pg=34.75, Qg=4.5 -> Pg=76.0, Qg=55.0
% INFO    : Gen at bus 75457	: Pg=34.75, Qg=4.5 -> Pg=76.0, Qg=55.0
% INFO    : Gen at bus 75462	: Pg=28.7605, Qg=3.1165 -> Pg=181.0, Qg=5.0
% INFO    : Gen at bus 75462	: Pg=28.7605, Qg=3.1165 -> Pg=181.0, Qg=5.0
% INFO    : Gen at bus 75462	: Pg=28.7605, Qg=3.1165 -> Pg=181.0, Qg=5.0
% INFO    : Gen at bus 75462	: Pg=28.7605, Qg=3.1165 -> Pg=181.0, Qg=5.0
% INFO    : Gen at bus 75462	: Pg=28.7605, Qg=3.1165 -> Pg=181.0, Qg=5.0
% INFO    : Gen at bus 75462	: Pg=28.7605, Qg=3.1165 -> Pg=181.0, Qg=5.0
% INFO    : Gen at bus 75466	: Pg=694.4, Qg=113.0 -> Pg=626.0, Qg=1715.0
% INFO    : Gen at bus 75471	: Pg=86.75, Qg=6.8 -> Pg=220.0, Qg=107.0
% INFO    : Gen at bus 75471	: Pg=86.75, Qg=6.8 -> Pg=220.0, Qg=107.0
% INFO    : Gen at bus 75481	: Pg=45.5, Qg=0.0 -> Pg=208.0, Qg=62.0
% INFO    : Gen at bus 75481	: Pg=45.5, Qg=0.0 -> Pg=208.0, Qg=62.0
% INFO    : Gen at bus 75481	: Pg=45.5, Qg=0.0 -> Pg=208.0, Qg=62.0
% INFO    : Gen at bus 75481	: Pg=50.4, Qg=0.0 -> Pg=208.0, Qg=62.0
% INFO    : Gen at bus 75483	: Pg=42.25, Qg=3.25 -> Pg=46.0, Qg=-33.0
% INFO    : Gen at bus 75483	: Pg=42.15, Qg=3.25 -> Pg=46.0, Qg=-33.0
% INFO    : Gen at bus 75483	: Pg=42.15, Qg=3.25 -> Pg=46.0, Qg=-33.0
% INFO    : Gen at bus 75487	: Pg=31.35, Qg=2.65 -> Pg=44.0, Qg=21.0
% INFO    : Gen at bus 75487	: Pg=35.8, Qg=3.3 -> Pg=45.0, Qg=21.0
% INFO    : Gen at bus 75487	: Pg=35.75, Qg=3.3 -> Pg=45.0, Qg=21.0
% INFO    : Gen at bus 75487	: Pg=31.6, Qg=2.7 -> Pg=44.0, Qg=21.0
% INFO    : Gen at bus 75487	: Pg=30.25, Qg=2.65 -> Pg=42.0, Qg=21.0
% INFO    : Gen at bus 75487	: Pg=30.05, Qg=2.65 -> Pg=42.0, Qg=21.0
% INFO    : Gen at bus 75487	: Pg=29.3, Qg=2.65 -> Pg=40.0, Qg=21.0
% INFO    : Gen at bus 75487	: Pg=29.25, Qg=2.65 -> Pg=40.0, Qg=21.0
% INFO    : Gen at bus 75487	: Pg=29.25, Qg=2.65 -> Pg=40.0, Qg=21.0
% INFO    : Gen at bus 75487	: Pg=29.2, Qg=2.65 -> Pg=40.0, Qg=21.0
% INFO    : Gen at bus 75487	: Pg=29.05, Qg=2.65 -> Pg=40.0, Qg=21.0
% INFO    : Gen at bus 75493	: Pg=52.6, Qg=4.1 -> Pg=52.0, Qg=-16.0
% INFO    : Gen at bus 75493	: Pg=23.6, Qg=2.2 -> Pg=19.0, Qg=-16.0
% INFO    : Gen at bus 75493	: Pg=23.6, Qg=2.2 -> Pg=19.0, Qg=-16.0
% INFO    : Gen at bus 75493	: Pg=23.6, Qg=2.2 -> Pg=19.0, Qg=-16.0
% INFO    : Gen at bus 75493	: Pg=23.6, Qg=2.2 -> Pg=19.0, Qg=-16.0
% INFO    : Gen at bus 75493	: Pg=23.6, Qg=2.2 -> Pg=19.0, Qg=-16.0
% INFO    : Gen at bus 75493	: Pg=23.6, Qg=2.2 -> Pg=19.0, Qg=-16.0
% INFO    : Gen at bus 75493	: Pg=23.6, Qg=2.2 -> Pg=19.0, Qg=-16.0
% INFO    : Gen at bus 75493	: Pg=28.0, Qg=2.7 -> Pg=21.0, Qg=-16.0
% INFO    : Gen at bus 75493	: Pg=22.0, Qg=4.8 -> Pg=22.0, Qg=-16.0
% INFO    : Gen at bus 75493	: Pg=22.0, Qg=4.8 -> Pg=22.0, Qg=-16.0
% INFO    : Gen at bus 75493	: Pg=52.0, Qg=4.1 -> Pg=51.0, Qg=-16.0
% INFO    : Gen at bus 75493	: Pg=22.0, Qg=4.8 -> Pg=22.0, Qg=-16.0
% INFO    : Gen at bus 75493	: Pg=22.0, Qg=4.8 -> Pg=22.0, Qg=-16.0
% INFO    : Gen at bus 75493	: Pg=52.0, Qg=4.1 -> Pg=51.0, Qg=-16.0
% INFO    : Gen at bus 75493	: Pg=23.6, Qg=1.9 -> Pg=23.0, Qg=-16.0
% INFO    : Gen at bus 75493	: Pg=25.6, Qg=2.2 -> Pg=23.0, Qg=-16.0
% INFO    : Gen at bus 75493	: Pg=21.6, Qg=1.9 -> Pg=19.0, Qg=-16.0
% INFO    : Gen at bus 75493	: Pg=25.45, Qg=2.35 -> Pg=21.0, Qg=-16.0
% INFO    : Gen at bus 75493	: Pg=25.45, Qg=2.35 -> Pg=21.0, Qg=-16.0
% INFO    : Gen at bus 75493	: Pg=25.45, Qg=2.35 -> Pg=21.0, Qg=-16.0
% INFO    : Gen at bus 75495	: Pg=17.75, Qg=0.0 -> Pg=109.0, Qg=28.0
% INFO    : Gen at bus 75495	: Pg=17.75, Qg=0.0 -> Pg=109.0, Qg=28.0
% INFO    : Gen at bus 75495	: Pg=17.75, Qg=0.0 -> Pg=109.0, Qg=28.0
% INFO    : Gen at bus 75495	: Pg=17.75, Qg=0.0 -> Pg=109.0, Qg=28.0
% INFO    : Gen at bus 75496	: Pg=49.4, Qg=10.4 -> Pg=105.0, Qg=-11.0
% INFO    : Gen at bus 75496	: Pg=49.4, Qg=10.4 -> Pg=105.0, Qg=-11.0
% INFO    : Gen at bus 75496	: Pg=49.4, Qg=10.4 -> Pg=105.0, Qg=-11.0
% INFO    : Gen at bus 75496	: Pg=19.75, Qg=4.15 -> Pg=76.0, Qg=-11.0
% INFO    : Gen at bus 75501	: Pg=147.75, Qg=26.6 -> Pg=162.0, Qg=-58.0
% INFO    : Gen at bus 75501	: Pg=147.75, Qg=26.6 -> Pg=162.0, Qg=-58.0
% INFO    : Gen at bus 75501	: Pg=147.75, Qg=26.6 -> Pg=162.0, Qg=-58.0
% INFO    : Gen at bus 75501	: Pg=356.65, Qg=78.5 -> Pg=217.0, Qg=-58.0
% INFO    : Gen at bus 75501	: Pg=356.65, Qg=78.5 -> Pg=217.0, Qg=-58.0
% INFO    : Gen at bus 75503	: Pg=367.3, Qg=78.0 -> Pg=747.0, Qg=168.0
% INFO    : Gen at bus 75503	: Pg=486.5, Qg=59.1 -> Pg=747.0, Qg=168.0
% INFO    : Gen at bus 75531	: Pg=42.405, Qg=7.95 -> Pg=111.0, Qg=24.0
% INFO    : Gen at bus 75533	: Pg=47.5, Qg=8.45 -> Pg=106.0, Qg=17.0
% INFO    : Gen at bus 75533	: Pg=47.5, Qg=8.45 -> Pg=106.0, Qg=17.0
% INFO    : Gen at bus 75533	: Pg=47.5, Qg=8.45 -> Pg=106.0, Qg=17.0
% INFO    : Gen at bus 75533	: Pg=68.0, Qg=11.85 -> Pg=123.0, Qg=17.0
% INFO    : Gen at bus 75533	: Pg=68.25, Qg=11.95 -> Pg=123.0, Qg=17.0
% INFO    : 
% INFO    : === Generator Reactive Capacity Atleast Setpoint Value Notes ===
% INFO    : Gen at bus 35250	: Qg 401.0, Qmin -378.6, Qmax 378.6 -> Qmin -481.2, Qmax 481.2
% INFO    : Gen at bus 35251	: Qg 330.0, Qmin -296.1, Qmax 550.5 -> Qmin -396.0, Qmax 550.5
% INFO    : Gen at bus 35251	: Qg 330.0, Qmin -296.1, Qmax 550.5 -> Qmin -396.0, Qmax 550.5
% INFO    : Gen at bus 35254	: Qg 200.0, Qmin -134.6, Qmax 250.2 -> Qmin -240.0, Qmax 250.2
% INFO    : Gen at bus 35254	: Qg 200.0, Qmin -56.7, Qmax 105.4 -> Qmin -240.0, Qmax 240.0
% INFO    : Gen at bus 35254	: Qg 200.0, Qmin -56.7, Qmax 105.4 -> Qmin -240.0, Qmax 240.0
% INFO    : Gen at bus 35254	: Qg 200.0, Qmin -56.7, Qmax 105.4 -> Qmin -240.0, Qmax 240.0
% INFO    : Gen at bus 35254	: Qg 200.0, Qmin -56.7, Qmax 105.4 -> Qmin -240.0, Qmax 240.0
% INFO    : Gen at bus 35255	: Qg 300.0, Qmin -90.7, Qmax 168.6 -> Qmin -360.0, Qmax 360.0
% INFO    : Gen at bus 35255	: Qg 300.0, Qmin -90.7, Qmax 168.6 -> Qmin -360.0, Qmax 360.0
% INFO    : Gen at bus 35255	: Qg 300.0, Qmin -90.7, Qmax 168.6 -> Qmin -360.0, Qmax 360.0
% INFO    : Gen at bus 35257	: Qg 420.0, Qmin -86.1, Qmax 160.1 -> Qmin -504.0, Qmax 504.0
% INFO    : Gen at bus 35257	: Qg 420.0, Qmin -86.1, Qmax 160.1 -> Qmin -504.0, Qmax 504.0
% INFO    : Gen at bus 35259	: Qg 197.0, Qmin -90.0, Qmax 130.8 -> Qmin -236.4, Qmax 236.4
% INFO    : Gen at bus 35264	: Qg 97.0, Qmin -61.7, Qmax 114.7 -> Qmin -116.4, Qmax 114.7
% INFO    : Gen at bus 35264	: Qg 97.0, Qmin -61.7, Qmax 114.7 -> Qmin -116.4, Qmax 114.7
% INFO    : Gen at bus 35264	: Qg 97.0, Qmin -61.7, Qmax 114.7 -> Qmin -116.4, Qmax 114.7
% INFO    : Gen at bus 35264	: Qg 97.0, Qmin -61.7, Qmax 114.7 -> Qmin -116.4, Qmax 114.7
% INFO    : Gen at bus 35264	: Qg 97.0, Qmin -94.0, Qmax 136.6 -> Qmin -116.4, Qmax 136.6
% INFO    : Gen at bus 35264	: Qg 97.0, Qmin -94.0, Qmax 136.6 -> Qmin -116.4, Qmax 136.6
% INFO    : Gen at bus 35265	: Qg -593.0, Qmin -61.0, Qmax 88.7 -> Qmin -711.6, Qmax 711.6
% INFO    : Gen at bus 35265	: Qg -593.0, Qmin -61.0, Qmax 88.7 -> Qmin -711.6, Qmax 711.6
% INFO    : Gen at bus 35265	: Qg -593.0, Qmin -61.0, Qmax 88.7 -> Qmin -711.6, Qmax 711.6
% INFO    : Gen at bus 35266	: Qg -127.0, Qmin -59.7, Qmax 86.7 -> Qmin -152.4, Qmax 152.4
% INFO    : Gen at bus 35277	: Qg -26.0, Qmin -22.5, Qmax 32.7 -> Qmin -31.2, Qmax 32.7
% INFO    : Gen at bus 35277	: Qg -26.0, Qmin -22.5, Qmax 32.7 -> Qmin -31.2, Qmax 32.7
% INFO    : Gen at bus 35281	: Qg -25.0, Qmin -17.2, Qmax 24.9 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 35283	: Qg 32.0, Qmin -16.4, Qmax 37.0 -> Qmin -38.4, Qmax 37.0
% INFO    : Gen at bus 35285	: Qg 42.0, Qmin -15.6, Qmax 24.0 -> Qmin -50.4, Qmax 50.4
% INFO    : Gen at bus 35288	: Qg 21.0, Qmin -13.3, Qmax 13.3 -> Qmin -25.2, Qmax 25.2
% INFO    : Gen at bus 35288	: Qg 21.0, Qmin -13.3, Qmax 13.3 -> Qmin -25.2, Qmax 25.2
% INFO    : Gen at bus 35290	: Qg 7.0, Qmin -2.15, Qmax 4.117 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 35290	: Qg 7.0, Qmin -2.15, Qmax 4.117 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 35290	: Qg 7.0, Qmin -2.15, Qmax 4.117 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 35290	: Qg 7.0, Qmin -2.15, Qmax 4.117 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 35290	: Qg 7.0, Qmin -2.15, Qmax 4.117 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 35290	: Qg 7.0, Qmin -2.15, Qmax 4.117 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 35294	: Qg 45.0, Qmin -11.1, Qmax 11.1 -> Qmin -54.0, Qmax 54.0
% INFO    : Gen at bus 35294	: Qg 45.0, Qmin -11.1, Qmax 11.1 -> Qmin -54.0, Qmax 54.0
% INFO    : Gen at bus 35294	: Qg 45.0, Qmin -11.1, Qmax 11.1 -> Qmin -54.0, Qmax 54.0
% INFO    : Gen at bus 35296	: Qg -21.0, Qmin -9.8, Qmax 14.3 -> Qmin -25.2, Qmax 25.2
% INFO    : Gen at bus 35296	: Qg -21.0, Qmin -9.8, Qmax 14.3 -> Qmin -25.2, Qmax 25.2
% INFO    : Gen at bus 35296	: Qg -21.0, Qmin -9.8, Qmax 14.3 -> Qmin -25.2, Qmax 25.2
% INFO    : Gen at bus 35296	: Qg -21.0, Qmin -9.8, Qmax 14.3 -> Qmin -25.2, Qmax 25.2
% INFO    : Gen at bus 35296	: Qg -21.0, Qmin -9.8, Qmax 14.3 -> Qmin -25.2, Qmax 25.2
% INFO    : Gen at bus 35296	: Qg -21.0, Qmin -9.8, Qmax 14.3 -> Qmin -25.2, Qmax 25.2
% INFO    : Gen at bus 35300	: Qg 16.0, Qmin -8.3, Qmax 14.7 -> Qmin -19.2, Qmax 19.2
% INFO    : Gen at bus 35300	: Qg 16.0, Qmin -8.3, Qmax 14.7 -> Qmin -19.2, Qmax 19.2
% INFO    : Gen at bus 35300	: Qg 16.0, Qmin -8.3, Qmax 14.7 -> Qmin -19.2, Qmax 19.2
% INFO    : Gen at bus 35300	: Qg 16.0, Qmin -8.3, Qmax 14.7 -> Qmin -19.2, Qmax 19.2
% INFO    : Gen at bus 35301	: Qg 27.0, Qmin -12.0, Qmax 12.0 -> Qmin -32.4, Qmax 32.4
% INFO    : Gen at bus 35301	: Qg 27.0, Qmin -12.3, Qmax 12.3 -> Qmin -32.4, Qmax 32.4
% INFO    : Gen at bus 35303	: Qg 11.0, Qmin -8.1, Qmax 11.8 -> Qmin -13.2, Qmax 11.8
% INFO    : Gen at bus 35303	: Qg 11.0, Qmin -8.1, Qmax 11.8 -> Qmin -13.2, Qmax 11.8
% INFO    : Gen at bus 35303	: Qg 11.0, Qmin -8.1, Qmax 11.8 -> Qmin -13.2, Qmax 11.8
% INFO    : Gen at bus 35348	: Qg 350.0, Qmin 0.0, Qmax 0.0 -> Qmin -420.0, Qmax 420.0
% INFO    : Gen at bus 35355	: Qg 72.0, Qmin -58.9, Qmax 109.4 -> Qmin -86.4, Qmax 109.4
% INFO    : Gen at bus 35355	: Qg 72.0, Qmin -58.9, Qmax 109.4 -> Qmin -86.4, Qmax 109.4
% INFO    : Gen at bus 35356	: Qg 103.0, Qmin -33.8, Qmax 62.8 -> Qmin -123.6, Qmax 123.6
% INFO    : Gen at bus 35366	: Qg 24.0, Qmin -15.7, Qmax 29.1 -> Qmin -28.8, Qmax 29.1
% INFO    : Gen at bus 35366	: Qg 24.0, Qmin -15.7, Qmax 29.1 -> Qmin -28.8, Qmax 29.1
% INFO    : Gen at bus 35366	: Qg 24.0, Qmin -15.7, Qmax 29.1 -> Qmin -28.8, Qmax 29.1
% INFO    : Gen at bus 35368	: Qg 35.0, Qmin -14.0, Qmax 20.3 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 35368	: Qg 35.0, Qmin -15.3, Qmax 28.5 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 35368	: Qg 35.0, Qmin -16.3, Qmax 30.4 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 35369	: Qg 131.0, Qmin -36.3, Qmax 67.4 -> Qmin -157.2, Qmax 157.2
% INFO    : Gen at bus 35369	: Qg 131.0, Qmin -14.0, Qmax 20.3 -> Qmin -157.2, Qmax 157.2
% INFO    : Gen at bus 35371	: Qg 25.0, Qmin -10.7, Qmax 16.5 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 75446	: Qg 101.0, Qmin -89.7, Qmax 166.8 -> Qmin -121.2, Qmax 166.8
% INFO    : Gen at bus 75446	: Qg 101.0, Qmin -99.7, Qmax 185.4 -> Qmin -121.2, Qmax 185.4
% INFO    : Gen at bus 75453	: Qg 102.0, Qmin -90.0, Qmax 202.5 -> Qmin -122.4, Qmax 202.5
% INFO    : Gen at bus 75457	: Qg 55.0, Qmin -19.8, Qmax 28.8 -> Qmin -66.0, Qmax 66.0
% INFO    : Gen at bus 75457	: Qg 55.0, Qmin -19.8, Qmax 28.8 -> Qmin -66.0, Qmax 66.0
% INFO    : Gen at bus 75457	: Qg 55.0, Qmin -19.8, Qmax 28.8 -> Qmin -66.0, Qmax 66.0
% INFO    : Gen at bus 75457	: Qg 55.0, Qmin -19.8, Qmax 28.8 -> Qmin -66.0, Qmax 66.0
% INFO    : Gen at bus 75457	: Qg 55.0, Qmin -19.8, Qmax 28.8 -> Qmin -66.0, Qmax 66.0
% INFO    : Gen at bus 75457	: Qg 55.0, Qmin -19.8, Qmax 28.8 -> Qmin -66.0, Qmax 66.0
% INFO    : Gen at bus 75457	: Qg 55.0, Qmin -19.8, Qmax 28.8 -> Qmin -66.0, Qmax 66.0
% INFO    : Gen at bus 75457	: Qg 55.0, Qmin -19.8, Qmax 28.8 -> Qmin -66.0, Qmax 66.0
% INFO    : Gen at bus 75466	: Qg 1715.0, Qmin -262.9, Qmax 488.9 -> Qmin -2058.0, Qmax 2058.0
% INFO    : Gen at bus 75471	: Qg 107.0, Qmin -30.2, Qmax 43.8 -> Qmin -128.4, Qmax 128.4
% INFO    : Gen at bus 75471	: Qg 107.0, Qmin -30.2, Qmax 43.8 -> Qmin -128.4, Qmax 128.4
% INFO    : Gen at bus 75481	: Qg 62.0, Qmin -16.5, Qmax 16.5 -> Qmin -74.4, Qmax 74.4
% INFO    : Gen at bus 75481	: Qg 62.0, Qmin -16.5, Qmax 16.5 -> Qmin -74.4, Qmax 74.4
% INFO    : Gen at bus 75481	: Qg 62.0, Qmin -16.5, Qmax 16.5 -> Qmin -74.4, Qmax 74.4
% INFO    : Gen at bus 75481	: Qg 62.0, Qmin -19.7, Qmax 19.7 -> Qmin -74.4, Qmax 74.4
% INFO    : Gen at bus 75483	: Qg -33.0, Qmin -14.2, Qmax 20.7 -> Qmin -39.6, Qmax 39.6
% INFO    : Gen at bus 75483	: Qg -33.0, Qmin -14.2, Qmax 20.7 -> Qmin -39.6, Qmax 39.6
% INFO    : Gen at bus 75483	: Qg -33.0, Qmin -14.2, Qmax 20.7 -> Qmin -39.6, Qmax 39.6
% INFO    : Gen at bus 75487	: Qg 21.0, Qmin -11.7, Qmax 17.0 -> Qmin -25.2, Qmax 25.2
% INFO    : Gen at bus 75487	: Qg 21.0, Qmin -14.5, Qmax 21.1 -> Qmin -25.2, Qmax 21.1
% INFO    : Gen at bus 75487	: Qg 21.0, Qmin -14.5, Qmax 21.1 -> Qmin -25.2, Qmax 21.1
% INFO    : Gen at bus 75487	: Qg 21.0, Qmin -12.0, Qmax 17.4 -> Qmin -25.2, Qmax 25.2
% INFO    : Gen at bus 75487	: Qg 21.0, Qmin -11.7, Qmax 17.0 -> Qmin -25.2, Qmax 25.2
% INFO    : Gen at bus 75487	: Qg 21.0, Qmin -11.7, Qmax 17.0 -> Qmin -25.2, Qmax 25.2
% INFO    : Gen at bus 75487	: Qg 21.0, Qmin -11.7, Qmax 17.0 -> Qmin -25.2, Qmax 25.2
% INFO    : Gen at bus 75487	: Qg 21.0, Qmin -11.7, Qmax 17.0 -> Qmin -25.2, Qmax 25.2
% INFO    : Gen at bus 75487	: Qg 21.0, Qmin -11.7, Qmax 17.0 -> Qmin -25.2, Qmax 25.2
% INFO    : Gen at bus 75487	: Qg 21.0, Qmin -11.7, Qmax 17.0 -> Qmin -25.2, Qmax 25.2
% INFO    : Gen at bus 75487	: Qg 21.0, Qmin -11.7, Qmax 17.0 -> Qmin -25.2, Qmax 25.2
% INFO    : Gen at bus 75493	: Qg -16.0, Qmin -9.7, Qmax 14.1 -> Qmin -19.2, Qmax 19.2
% INFO    : Gen at bus 75493	: Qg -16.0, Qmin -9.7, Qmax 14.1 -> Qmin -19.2, Qmax 19.2
% INFO    : Gen at bus 75493	: Qg -16.0, Qmin -9.7, Qmax 14.1 -> Qmin -19.2, Qmax 19.2
% INFO    : Gen at bus 75493	: Qg -16.0, Qmin -9.7, Qmax 14.1 -> Qmin -19.2, Qmax 19.2
% INFO    : Gen at bus 75493	: Qg -16.0, Qmin -9.7, Qmax 14.1 -> Qmin -19.2, Qmax 19.2
% INFO    : Gen at bus 75493	: Qg -16.0, Qmin -9.7, Qmax 14.1 -> Qmin -19.2, Qmax 19.2
% INFO    : Gen at bus 75493	: Qg -16.0, Qmin -9.7, Qmax 14.1 -> Qmin -19.2, Qmax 19.2
% INFO    : Gen at bus 75493	: Qg -16.0, Qmin -12.0, Qmax 17.4 -> Qmin -19.2, Qmax 17.4
% INFO    : Gen at bus 75493	: Qg -16.0, Qmin -7.7, Qmax 17.3 -> Qmin -19.2, Qmax 17.3
% INFO    : Gen at bus 75493	: Qg -16.0, Qmin -7.7, Qmax 17.3 -> Qmin -19.2, Qmax 17.3
% INFO    : Gen at bus 75493	: Qg -16.0, Qmin -7.7, Qmax 17.3 -> Qmin -19.2, Qmax 17.3
% INFO    : Gen at bus 75493	: Qg -16.0, Qmin -7.7, Qmax 17.3 -> Qmin -19.2, Qmax 17.3
% INFO    : Gen at bus 75493	: Qg -16.0, Qmin -8.4, Qmax 12.2 -> Qmin -19.2, Qmax 19.2
% INFO    : Gen at bus 75493	: Qg -16.0, Qmin -9.7, Qmax 14.1 -> Qmin -19.2, Qmax 19.2
% INFO    : Gen at bus 75493	: Qg -16.0, Qmin -8.4, Qmax 12.2 -> Qmin -19.2, Qmax 19.2
% INFO    : Gen at bus 75493	: Qg -16.0, Qmin -10.3, Qmax 15.0 -> Qmin -19.2, Qmax 19.2
% INFO    : Gen at bus 75493	: Qg -16.0, Qmin -10.3, Qmax 15.0 -> Qmin -19.2, Qmax 19.2
% INFO    : Gen at bus 75493	: Qg -16.0, Qmin -10.3, Qmax 15.0 -> Qmin -19.2, Qmax 19.2
% INFO    : Gen at bus 75495	: Qg 28.0, Qmin -6.7, Qmax 6.7 -> Qmin -33.6, Qmax 33.6
% INFO    : Gen at bus 75495	: Qg 28.0, Qmin -6.7, Qmax 6.7 -> Qmin -33.6, Qmax 33.6
% INFO    : Gen at bus 75495	: Qg 28.0, Qmin -6.7, Qmax 6.7 -> Qmin -33.6, Qmax 33.6
% INFO    : Gen at bus 75495	: Qg 28.0, Qmin -6.7, Qmax 6.7 -> Qmin -33.6, Qmax 33.6
% INFO    : Gen at bus 75496	: Qg -11.0, Qmin -6.7, Qmax 15.0 -> Qmin -13.2, Qmax 15.0
% INFO    : Gen at bus 75531	: Qg 24.0, Qmin -22.0, Qmax 37.9 -> Qmin -28.8, Qmax 37.9
% INFO    : 
% INFO    : === Generator Classification Notes ===
% INFO    : PEL    39  -    10.07
% INFO    : NUC    1   -     2.06
% INFO    : COW    29  -    36.15
% INFO    : NG     113 -    51.72
% INFO    : 
% INFO    : === Generator Active Capacity Stat Model Notes ===
% INFO    : Gen at bus 35250 - COW	: Pg=1461.0, Pmax=1000.0 -> Pmax=2205   samples: 36
% INFO    : Gen at bus 35250 - COW	: Pg=1461.0, Pmax=1000.0 -> Pmax=2175   samples: 90
% INFO    : Gen at bus 35250 - COW	: Pg=1461.0, Pmax=1000.0 -> Pmax=1910   samples: 87
% INFO    : Gen at bus 35251 - COW	: Pg=1264.0, Pmax=888.2 -> Pmax=1423   samples: 2
% INFO    : Gen at bus 35251 - COW	: Pg=1264.0, Pmax=888.2 -> Pmax=1279   samples: 9
% INFO    : Gen at bus 35252 - COW	: Pg=911.0, Pmax=705.5 -> Pmax=1034   samples: 9
% INFO    : Gen at bus 35252 - COW	: Pg=911.0, Pmax=705.5 -> Pmax=993   samples: 22
% INFO    : Gen at bus 35252 - COW	: Pg=911.0, Pmax=705.5 -> Pmax=1081   samples: 15
% WARNING : Failed to find a generator capacity within (911.0-4555.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 35252 - PEL	: Pg=911.0, Pmax=705.5 -> Pmax=1057   samples: 100
% INFO    : Gen at bus 35254 - NG	: Pg=635.0, Pmax=403.7 -> Pmax=702   samples: 76
% INFO    : Gen at bus 35254 - NG	: Pg=539.0, Pmax=170.1 -> Pmax=711   samples: 35
% WARNING : Failed to find a generator capacity within (539.0-2695.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 35254 - NG	: Pg=539.0, Pmax=170.1 -> Pmax=608   samples: 100
% INFO    : Gen at bus 35254 - NG	: Pg=522.0, Pmax=170.1 -> Pmax=638   samples: 15
% INFO    : Gen at bus 35254 - NG	: Pg=514.0, Pmax=170.1 -> Pmax=653   samples: 64
% INFO    : Gen at bus 35254 - NUC	: Pg=900.0, Pmax=788.8 -> Pmax=909   samples: 4
% INFO    : Gen at bus 35255 - COW	: Pg=939.0, Pmax=952.0 -> Pmax=948   samples: 15
% INFO    : Gen at bus 35255 - COW	: Pg=309.0, Pmax=272.0 -> Pmax=1322   samples: 1
% INFO    : Gen at bus 35255 - NG	: Pg=309.0, Pmax=272.0 -> Pmax=351   samples: 21
% INFO    : Gen at bus 35255 - NG	: Pg=309.0, Pmax=272.0 -> Pmax=453   samples: 26
% WARNING : Failed to find a generator capacity within (599.0-2995.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 35257 - NG	: Pg=599.0, Pmax=258.4 -> Pmax=676   samples: 100
% WARNING : Failed to find a generator capacity within (599.0-2995.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 35257 - NG	: Pg=599.0, Pmax=258.4 -> Pmax=676   samples: 100
% WARNING : Failed to find a generator capacity within (908.0-4540.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 35259 - NG	: Pg=908.0, Pmax=270.0 -> Pmax=1025   samples: 100
% INFO    : Gen at bus 35264 - NG	: Pg=292.0, Pmax=185.0 -> Pmax=574   samples: 37
% INFO    : Gen at bus 35264 - NG	: Pg=291.0, Pmax=185.0 -> Pmax=396   samples: 8
% INFO    : Gen at bus 35264 - NG	: Pg=281.0, Pmax=185.0 -> Pmax=317   samples: 5
% INFO    : Gen at bus 35264 - NG	: Pg=281.0, Pmax=185.0 -> Pmax=304   samples: 18
% INFO    : Gen at bus 35264 - NG	: Pg=296.0, Pmax=282.0 -> Pmax=340   samples: 6
% INFO    : Gen at bus 35264 - NG	: Pg=296.0, Pmax=282.0 -> Pmax=682   samples: 20
% INFO    : Gen at bus 35265 - NG	: Pg=179.0, Pmax=183.1 -> Pmax=249   samples: 2
% INFO    : Gen at bus 35265 - NG	: Pg=179.0, Pmax=183.1 -> Pmax=387   samples: 6
% INFO    : Gen at bus 35265 - NG	: Pg=179.0, Pmax=183.1 -> Pmax=212   samples: 3
% INFO    : Gen at bus 35266 - NG	: Pg=816.0, Pmax=179.0 -> Pmax=976   samples: 90
% WARNING : Failed to find a generator capacity within (317.0-1585.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 35276 - PEL	: Pg=317.0, Pmax=69.0 -> Pmax=368   samples: 100
% INFO    : Gen at bus 35277 - PEL	: Pg=104.0, Pmax=67.5 -> Pmax=150   samples: 17
% INFO    : Gen at bus 35277 - NG	: Pg=104.0, Pmax=67.5 -> Pmax=206   samples: 4
% INFO    : Gen at bus 35281 - NG	: Pg=133.0, Pmax=51.5 -> Pmax=133   samples: 4
% INFO    : Gen at bus 35283 - COW	: Pg=161.0, Pmax=49.3 -> Pmax=430   samples: 2
% INFO    : Gen at bus 35285 - NG	: Pg=90.0, Pmax=46.9 -> Pmax=115   samples: 1
% INFO    : Gen at bus 35288 - NG	: Pg=103.0, Pmax=40.5 -> Pmax=286   samples: 1
% INFO    : Gen at bus 35288 - COW	: Pg=103.0, Pmax=40.5 -> Pmax=411   samples: 1
% INFO    : Gen at bus 35290 - NG	: Pg=30.0, Pmax=6.433 -> Pmax=36   samples: 7
% INFO    : Gen at bus 35290 - NG	: Pg=30.0, Pmax=6.433 -> Pmax=86   samples: 2
% INFO    : Gen at bus 35290 - NG	: Pg=30.0, Pmax=6.433 -> Pmax=107   samples: 4
% INFO    : Gen at bus 35290 - NG	: Pg=30.0, Pmax=6.433 -> Pmax=46   samples: 3
% INFO    : Gen at bus 35290 - NG	: Pg=30.0, Pmax=6.433 -> Pmax=50   samples: 1
% INFO    : Gen at bus 35290 - NG	: Pg=30.0, Pmax=6.433 -> Pmax=55   samples: 1
% INFO    : Gen at bus 35294 - PEL	: Pg=50.0, Pmax=33.7 -> Pmax=81   samples: 5
% INFO    : Gen at bus 35294 - NG	: Pg=50.0, Pmax=33.7 -> Pmax=86   samples: 2
% INFO    : Gen at bus 35294 - PEL	: Pg=50.0, Pmax=33.7 -> Pmax=88   samples: 11
% INFO    : Gen at bus 35296 - COW	: Pg=48.0, Pmax=29.5 -> Pmax=199   samples: 1
% INFO    : Gen at bus 35296 - PEL	: Pg=48.0, Pmax=29.5 -> Pmax=108   samples: 1
% INFO    : Gen at bus 35296 - NG	: Pg=48.0, Pmax=29.5 -> Pmax=232   samples: 2
% INFO    : Gen at bus 35296 - PEL	: Pg=48.0, Pmax=29.5 -> Pmax=154   samples: 4
% INFO    : Gen at bus 35296 - NG	: Pg=48.0, Pmax=29.5 -> Pmax=62   samples: 1
% INFO    : Gen at bus 35296 - NG	: Pg=48.0, Pmax=29.5 -> Pmax=235   samples: 1
% INFO    : Gen at bus 35297 - NG	: Pg=101.0, Pmax=29.2 -> Pmax=193   samples: 3
% INFO    : Gen at bus 35297 - NG	: Pg=101.0, Pmax=29.2 -> Pmax=156   samples: 1
% INFO    : Gen at bus 35297 - PEL	: Pg=101.0, Pmax=29.2 -> Pmax=146   samples: 4
% INFO    : Gen at bus 35298 - NG	: Pg=67.0, Pmax=28.8 -> Pmax=106   samples: 1
% INFO    : Gen at bus 35298 - NG	: Pg=66.0, Pmax=28.8 -> Pmax=90   samples: 2
% INFO    : Gen at bus 35298 - NG	: Pg=62.0, Pmax=28.8 -> Pmax=297   samples: 1
% INFO    : Gen at bus 35298 - PEL	: Pg=62.0, Pmax=28.8 -> Pmax=108   samples: 3
% INFO    : Gen at bus 35300 - COW	: Pg=37.0, Pmax=25.0 -> Pmax=42   samples: 5
% INFO    : Gen at bus 35300 - PEL	: Pg=37.0, Pmax=25.0 -> Pmax=108   samples: 1
% INFO    : Gen at bus 35300 - NG	: Pg=37.0, Pmax=25.0 -> Pmax=72   samples: 1
% INFO    : Gen at bus 35300 - NG	: Pg=37.0, Pmax=25.0 -> Pmax=87   samples: 3
% INFO    : Gen at bus 35301 - NG	: Pg=67.0, Pmax=25.0 -> Pmax=212   samples: 5
% INFO    : Gen at bus 35301 - PEL	: Pg=67.0, Pmax=25.5 -> Pmax=115   samples: 2
% INFO    : Gen at bus 35303 - PEL	: Pg=82.0, Pmax=24.3 -> Pmax=115   samples: 11
% INFO    : Gen at bus 35303 - PEL	: Pg=82.0, Pmax=24.3 -> Pmax=98   samples: 8
% INFO    : Gen at bus 35303 - PEL	: Pg=82.0, Pmax=24.3 -> Pmax=89   samples: 6
% INFO    : Gen at bus 35344 - COW	: Pg=768.0, Pmax=781.4 -> Pmax=784   samples: 5
% WARNING : Failed to find a generator capacity within (1121.0-5605.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 35348 - NG	: Pg=1121.0, Pmax=270.0 -> Pmax=1266   samples: 100
% INFO    : Gen at bus 35351 - NG	: Pg=255.0, Pmax=179.3 -> Pmax=348   samples: 16
% INFO    : Gen at bus 35351 - NG	: Pg=255.0, Pmax=179.3 -> Pmax=343   samples: 6
% INFO    : Gen at bus 35351 - COW	: Pg=255.0, Pmax=179.3 -> Pmax=860   samples: 2
% INFO    : Gen at bus 35351 - COW	: Pg=210.0, Pmax=122.0 -> Pmax=351   samples: 2
% INFO    : Gen at bus 35351 - NG	: Pg=210.0, Pmax=122.0 -> Pmax=211   samples: 2
% INFO    : Gen at bus 35351 - NG	: Pg=210.0, Pmax=122.0 -> Pmax=224   samples: 4
% INFO    : Gen at bus 35353 - NG	: Pg=49.0, Pmax=178.5 -> Pmax=152   samples: 3
% INFO    : Gen at bus 35353 - COW	: Pg=49.0, Pmax=178.5 -> Pmax=86   samples: 2
% INFO    : Gen at bus 35353 - COW	: Pg=49.0, Pmax=178.5 -> Pmax=185   samples: 11
% INFO    : Gen at bus 35353 - NG	: Pg=42.0, Pmax=156.0 -> Pmax=147   samples: 6
% INFO    : Gen at bus 35353 - NG	: Pg=42.0, Pmax=156.0 -> Pmax=66   samples: 1
% INFO    : Gen at bus 35353 - NG	: Pg=42.0, Pmax=156.0 -> Pmax=47   samples: 1
% INFO    : Gen at bus 35354 - NG	: Pg=224.0, Pmax=176.6 -> Pmax=248   samples: 15
% INFO    : Gen at bus 35354 - NG	: Pg=224.0, Pmax=176.6 -> Pmax=448   samples: 16
% INFO    : Gen at bus 35354 - NG	: Pg=254.0, Pmax=198.1 -> Pmax=805   samples: 3
% INFO    : Gen at bus 35355 - NG	: Pg=364.0, Pmax=176.6 -> Pmax=394   samples: 18
% INFO    : Gen at bus 35355 - COW	: Pg=364.0, Pmax=176.6 -> Pmax=445   samples: 1
% INFO    : Gen at bus 35356 - NG	: Pg=308.0, Pmax=101.3 -> Pmax=357   samples: 22
% INFO    : Gen at bus 35366 - NG	: Pg=97.0, Pmax=47.0 -> Pmax=130   samples: 3
% INFO    : Gen at bus 35366 - NG	: Pg=97.0, Pmax=47.0 -> Pmax=150   samples: 1
% INFO    : Gen at bus 35366 - NG	: Pg=97.0, Pmax=47.0 -> Pmax=279   samples: 2
% INFO    : Gen at bus 35368 - NG	: Pg=101.0, Pmax=41.9 -> Pmax=137   samples: 5
% INFO    : Gen at bus 35368 - PEL	: Pg=97.0, Pmax=46.0 -> Pmax=113   samples: 4
% INFO    : Gen at bus 35368 - NG	: Pg=97.0, Pmax=49.0 -> Pmax=200   samples: 1
% WARNING : Failed to find a generator capacity within (552.0-2760.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 35369 - NG	: Pg=552.0, Pmax=108.8 -> Pmax=623   samples: 100
% WARNING : Failed to find a generator capacity within (543.0-2715.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 35369 - NG	: Pg=543.0, Pmax=41.9 -> Pmax=613   samples: 100
% INFO    : Gen at bus 35369 - COW	: Pg=678.0, Pmax=578.0 -> Pmax=1224   samples: 3
% INFO    : Gen at bus 35371 - NG	: Pg=222.0, Pmax=32.2 -> Pmax=266   samples: 5
% WARNING : Failed to find a generator capacity within (998.0-4990.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 75446 - NG	: Pg=998.0, Pmax=269.2 -> Pmax=1127   samples: 100
% WARNING : Failed to find a generator capacity within (998.0-4990.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 75446 - NG	: Pg=998.0, Pmax=299.2 -> Pmax=1127   samples: 100
% WARNING : Failed to find a generator capacity within (705.0-3525.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 75453 - NG	: Pg=705.0, Pmax=270.0 -> Pmax=796   samples: 100
% INFO    : Gen at bus 75457 - PEL	: Pg=76.0, Pmax=59.5 -> Pmax=77   samples: 6
% INFO    : Gen at bus 75457 - PEL	: Pg=76.0, Pmax=59.5 -> Pmax=168   samples: 3
% INFO    : Gen at bus 75457 - NG	: Pg=76.0, Pmax=59.5 -> Pmax=225   samples: 1
% INFO    : Gen at bus 75457 - NG	: Pg=393.0, Pmax=550.0 -> Pmax=520   samples: 33
% INFO    : Gen at bus 75457 - PEL	: Pg=76.0, Pmax=59.5 -> Pmax=84   samples: 2
% INFO    : Gen at bus 75457 - NG	: Pg=76.0, Pmax=59.5 -> Pmax=251   samples: 1
% INFO    : Gen at bus 75457 - PEL	: Pg=76.0, Pmax=59.5 -> Pmax=208   samples: 1
% INFO    : Gen at bus 75457 - NG	: Pg=76.0, Pmax=59.5 -> Pmax=223   samples: 2
% INFO    : Gen at bus 75457 - NG	: Pg=76.0, Pmax=59.5 -> Pmax=185   samples: 1
% INFO    : Gen at bus 75462 - PEL	: Pg=181.0, Pmax=28.833 -> Pmax=225   samples: 72
% WARNING : Failed to find a generator capacity within (181.0-905.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 75462 - PEL	: Pg=181.0, Pmax=28.833 -> Pmax=210   samples: 100
% INFO    : Gen at bus 75462 - PEL	: Pg=181.0, Pmax=28.833 -> Pmax=218   samples: 21
% INFO    : Gen at bus 75462 - PEL	: Pg=181.0, Pmax=28.833 -> Pmax=303   samples: 95
% INFO    : Gen at bus 75462 - NG	: Pg=181.0, Pmax=28.833 -> Pmax=186   samples: 6
% INFO    : Gen at bus 75462 - PEL	: Pg=181.0, Pmax=28.833 -> Pmax=284   samples: 87
% INFO    : Gen at bus 75466 - COW	: Pg=626.0, Pmax=788.8 -> Pmax=810   samples: 5
% INFO    : Gen at bus 75471 - NG	: Pg=220.0, Pmax=90.5 -> Pmax=263   samples: 6
% INFO    : Gen at bus 75471 - NG	: Pg=220.0, Pmax=90.5 -> Pmax=267   samples: 3
% INFO    : Gen at bus 75481 - COW	: Pg=208.0, Pmax=50.2 -> Pmax=726   samples: 1
% INFO    : Gen at bus 75481 - PEL	: Pg=208.0, Pmax=50.2 -> Pmax=249   samples: 17
% INFO    : Gen at bus 75481 - NG	: Pg=208.0, Pmax=50.2 -> Pmax=358   samples: 6
% WARNING : Failed to find a generator capacity within (208.0-1040.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 75481 - PEL	: Pg=208.0, Pmax=60.0 -> Pmax=241   samples: 100
% INFO    : Gen at bus 75483 - NG	: Pg=46.0, Pmax=42.7 -> Pmax=64   samples: 2
% INFO    : Gen at bus 75483 - NG	: Pg=46.0, Pmax=42.7 -> Pmax=110   samples: 4
% INFO    : Gen at bus 75483 - NG	: Pg=46.0, Pmax=42.7 -> Pmax=50   samples: 3
% INFO    : Gen at bus 75487 - NG	: Pg=44.0, Pmax=35.1 -> Pmax=171   samples: 1
% INFO    : Gen at bus 75487 - NG	: Pg=45.0, Pmax=43.6 -> Pmax=195   samples: 2
% INFO    : Gen at bus 75487 - NG	: Pg=45.0, Pmax=43.6 -> Pmax=168   samples: 1
% INFO    : Gen at bus 75487 - NG	: Pg=44.0, Pmax=36.0 -> Pmax=52   samples: 6
% INFO    : Gen at bus 75487 - PEL	: Pg=42.0, Pmax=35.1 -> Pmax=141   samples: 3
% INFO    : Gen at bus 75487 - NG	: Pg=42.0, Pmax=35.1 -> Pmax=102   samples: 2
% INFO    : Gen at bus 75487 - NG	: Pg=40.0, Pmax=35.1 -> Pmax=78   samples: 3
% INFO    : Gen at bus 75487 - NG	: Pg=40.0, Pmax=35.1 -> Pmax=167   samples: 4
% INFO    : Gen at bus 75487 - COW	: Pg=40.0, Pmax=35.1 -> Pmax=182   samples: 1
% INFO    : Gen at bus 75487 - NG	: Pg=40.0, Pmax=35.1 -> Pmax=101   samples: 1
% INFO    : Gen at bus 75487 - NG	: Pg=40.0, Pmax=35.1 -> Pmax=144   samples: 4
% INFO    : Gen at bus 75493 - PEL	: Pg=52.0, Pmax=54.0 -> Pmax=78   samples: 4
% INFO    : Gen at bus 75493 - PEL	: Pg=19.0, Pmax=29.2 -> Pmax=79   samples: 1
% INFO    : Gen at bus 75493 - PEL	: Pg=19.0, Pmax=29.2 -> Pmax=21   samples: 1
% INFO    : Gen at bus 75493 - NG	: Pg=19.0, Pmax=29.2 -> Pmax=48   samples: 4
% INFO    : Gen at bus 75493 - PEL	: Pg=19.0, Pmax=29.2 -> Pmax=29   samples: 3
% INFO    : Gen at bus 75493 - COW	: Pg=19.0, Pmax=29.2 -> Pmax=78   samples: 3
% INFO    : Gen at bus 75493 - NG	: Pg=19.0, Pmax=29.2 -> Pmax=82   samples: 3
% INFO    : Gen at bus 75493 - NG	: Pg=19.0, Pmax=29.2 -> Pmax=49   samples: 4
% INFO    : Gen at bus 75493 - NG	: Pg=21.0, Pmax=36.0 -> Pmax=61   samples: 1
% INFO    : Gen at bus 75493 - PEL	: Pg=22.0, Pmax=23.0 -> Pmax=70   samples: 1
% INFO    : Gen at bus 75493 - PEL	: Pg=22.0, Pmax=23.0 -> Pmax=65   samples: 3
% INFO    : Gen at bus 75493 - NG	: Pg=51.0, Pmax=54.0 -> Pmax=123   samples: 5
% INFO    : Gen at bus 75493 - PEL	: Pg=22.0, Pmax=23.0 -> Pmax=88   samples: 1
% INFO    : Gen at bus 75493 - NG	: Pg=22.0, Pmax=23.0 -> Pmax=91   samples: 1
% INFO    : Gen at bus 75493 - NG	: Pg=51.0, Pmax=54.0 -> Pmax=72   samples: 1
% INFO    : Gen at bus 75493 - NG	: Pg=23.0, Pmax=25.2 -> Pmax=55   samples: 1
% INFO    : Gen at bus 75493 - NG	: Pg=23.0, Pmax=29.2 -> Pmax=27   samples: 2
% INFO    : Gen at bus 75493 - NG	: Pg=19.0, Pmax=25.2 -> Pmax=58   samples: 3
% INFO    : Gen at bus 75493 - NG	: Pg=21.0, Pmax=30.9 -> Pmax=100   samples: 3
% INFO    : Gen at bus 75493 - PEL	: Pg=21.0, Pmax=30.9 -> Pmax=35   samples: 2
% INFO    : Gen at bus 75493 - NG	: Pg=21.0, Pmax=30.9 -> Pmax=102   samples: 1
% INFO    : Gen at bus 75495 - PEL	: Pg=109.0, Pmax=20.5 -> Pmax=139   samples: 38
% INFO    : Gen at bus 75495 - NG	: Pg=109.0, Pmax=20.5 -> Pmax=224   samples: 1
% INFO    : Gen at bus 75495 - PEL	: Pg=109.0, Pmax=20.5 -> Pmax=119   samples: 1
% INFO    : Gen at bus 75495 - NG	: Pg=109.0, Pmax=20.5 -> Pmax=194   samples: 3
% INFO    : Gen at bus 75496 - NG	: Pg=105.0, Pmax=50.0 -> Pmax=116   samples: 1
% INFO    : Gen at bus 75496 - NG	: Pg=105.0, Pmax=50.0 -> Pmax=191   samples: 1
% INFO    : Gen at bus 75496 - NG	: Pg=105.0, Pmax=50.0 -> Pmax=126   samples: 6
% INFO    : Gen at bus 75496 - PEL	: Pg=76.0, Pmax=20.0 -> Pmax=117   samples: 2
% INFO    : Gen at bus 75501 - NG	: Pg=162.0, Pmax=185.5 -> Pmax=234   samples: 7
% INFO    : Gen at bus 75501 - NG	: Pg=162.0, Pmax=185.5 -> Pmax=166   samples: 5
% INFO    : Gen at bus 75501 - NG	: Pg=162.0, Pmax=185.5 -> Pmax=171   samples: 3
% INFO    : Gen at bus 75501 - COW	: Pg=217.0, Pmax=548.3 -> Pmax=582   samples: 1
% INFO    : Gen at bus 75501 - COW	: Pg=217.0, Pmax=548.3 -> Pmax=559   samples: 2
% WARNING : Failed to find a generator capacity within (747.0-3735.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 75503 - NG	: Pg=747.0, Pmax=544.6 -> Pmax=843   samples: 100
% INFO    : Gen at bus 75503 - COW	: Pg=747.0, Pmax=783.0 -> Pmax=1013   samples: 8
% INFO    : Gen at bus 75531 - NG	: Pg=111.0, Pmax=66.0 -> Pmax=162   samples: 1
% INFO    : Gen at bus 75533 - PEL	: Pg=106.0, Pmax=59.0 -> Pmax=137   samples: 38
% INFO    : Gen at bus 75533 - COW	: Pg=106.0, Pmax=59.0 -> Pmax=199   samples: 1
% INFO    : Gen at bus 75533 - NG	: Pg=106.0, Pmax=59.0 -> Pmax=188   samples: 2
% INFO    : Gen at bus 75533 - NG	: Pg=123.0, Pmax=83.0 -> Pmax=151   samples: 3
% INFO    : Gen at bus 75533 - NG	: Pg=123.0, Pmax=83.5 -> Pmax=218   samples: 5
% INFO    : 
% INFO    : === Generator Active Capacity LB Model Notes ===
% INFO    : Gen at bus 35250	: Pmin=750.0 -> Pmin=375.0 
% INFO    : Gen at bus 35250	: Pmin=750.0 -> Pmin=375.0 
% INFO    : Gen at bus 35250	: Pmin=750.0 -> Pmin=375.0 
% INFO    : Gen at bus 35251	: Pmin=250.0 -> Pmin=125.0 
% INFO    : Gen at bus 35251	: Pmin=250.0 -> Pmin=125.0 
% INFO    : Gen at bus 35252	: Pmin=300.0 -> Pmin=150.0 
% INFO    : Gen at bus 35252	: Pmin=300.0 -> Pmin=150.0 
% INFO    : Gen at bus 35252	: Pmin=300.0 -> Pmin=150.0 
% INFO    : Gen at bus 35252	: Pmin=300.0 -> Pmin=150.0 
% INFO    : Gen at bus 35254	: Pmin=200.0 -> Pmin=100.0 
% INFO    : Gen at bus 35254	: Pmin=104.0 -> Pmin=52.0 
% INFO    : Gen at bus 35254	: Pmin=104.0 -> Pmin=52.0 
% INFO    : Gen at bus 35254	: Pmin=87.0 -> Pmin=43.5 
% INFO    : Gen at bus 35254	: Pmin=79.0 -> Pmin=39.5 
% INFO    : Gen at bus 35254	: Pmin=465.0 -> Pmin=232.5 
% INFO    : Gen at bus 35255	: Pmin=700.0 -> Pmin=350.0 
% INFO    : Gen at bus 35255	: Pmin=70.0 -> Pmin=35.0 
% INFO    : Gen at bus 35255	: Pmin=70.0 -> Pmin=35.0 
% INFO    : Gen at bus 35255	: Pmin=70.0 -> Pmin=35.0 
% INFO    : Gen at bus 35257	: Pmin=175.0 -> Pmin=87.5 
% INFO    : Gen at bus 35257	: Pmin=175.0 -> Pmin=87.5 
% INFO    : Gen at bus 35259	: Pmin=30.0 -> Pmin=15.0 
% INFO    : Gen at bus 35264	: Pmin=108.723 -> Pmin=54.3615 
% INFO    : Gen at bus 35264	: Pmin=108.571 -> Pmin=54.2855 
% INFO    : Gen at bus 35264	: Pmin=98.05 -> Pmin=49.025 
% INFO    : Gen at bus 35264	: Pmin=98.05 -> Pmin=49.025 
% INFO    : Gen at bus 35264	: Pmin=112.8 -> Pmin=56.4 
% INFO    : Gen at bus 35264	: Pmin=112.8 -> Pmin=56.4 
% INFO    : Gen at bus 35265	: Pmin=90.0 -> Pmin=45.0 
% INFO    : Gen at bus 35265	: Pmin=90.0 -> Pmin=45.0 
% INFO    : Gen at bus 35265	: Pmin=90.0 -> Pmin=45.0 
% INFO    : Gen at bus 35266	: Pmin=90.0 -> Pmin=45.0 
% INFO    : Gen at bus 35276	: Pmin=28.0 -> Pmin=14.0 
% INFO    : Gen at bus 35277	: Pmin=61.5 -> Pmin=30.75 
% INFO    : Gen at bus 35277	: Pmin=61.5 -> Pmin=30.75 
% INFO    : Gen at bus 35281	: Pmin=50.0 -> Pmin=25.0 
% INFO    : Gen at bus 35283	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 35285	: Pmin=45.0 -> Pmin=22.5 
% INFO    : Gen at bus 35288	: Pmin=34.0 -> Pmin=17.0 
% INFO    : Gen at bus 35288	: Pmin=34.0 -> Pmin=17.0 
% INFO    : Gen at bus 35290	: Pmin=6.15 -> Pmin=3.075 
% INFO    : Gen at bus 35290	: Pmin=6.15 -> Pmin=3.075 
% INFO    : Gen at bus 35290	: Pmin=6.15 -> Pmin=3.075 
% INFO    : Gen at bus 35290	: Pmin=6.15 -> Pmin=3.075 
% INFO    : Gen at bus 35290	: Pmin=6.15 -> Pmin=3.075 
% INFO    : Gen at bus 35290	: Pmin=6.15 -> Pmin=3.075 
% INFO    : Gen at bus 35294	: Pmin=24.0 -> Pmin=12.0 
% INFO    : Gen at bus 35294	: Pmin=24.0 -> Pmin=12.0 
% INFO    : Gen at bus 35294	: Pmin=24.0 -> Pmin=12.0 
% INFO    : Gen at bus 35296	: Pmin=29.0 -> Pmin=14.5 
% INFO    : Gen at bus 35296	: Pmin=29.0 -> Pmin=14.5 
% INFO    : Gen at bus 35296	: Pmin=29.0 -> Pmin=14.5 
% INFO    : Gen at bus 35296	: Pmin=29.0 -> Pmin=14.5 
% INFO    : Gen at bus 35296	: Pmin=29.0 -> Pmin=14.5 
% INFO    : Gen at bus 35296	: Pmin=29.0 -> Pmin=14.5 
% INFO    : Gen at bus 35297	: Pmin=22.3 -> Pmin=11.15 
% INFO    : Gen at bus 35297	: Pmin=22.3 -> Pmin=11.15 
% INFO    : Gen at bus 35297	: Pmin=22.3 -> Pmin=11.15 
% INFO    : Gen at bus 35298	: Pmin=14.6 -> Pmin=7.3 
% INFO    : Gen at bus 35298	: Pmin=12.9 -> Pmin=6.45 
% INFO    : Gen at bus 35298	: Pmin=9.7 -> Pmin=4.85 
% INFO    : Gen at bus 35298	: Pmin=9.7 -> Pmin=4.85 
% INFO    : Gen at bus 35300	: Pmin=25.0 -> Pmin=12.5 
% INFO    : Gen at bus 35300	: Pmin=25.0 -> Pmin=12.5 
% INFO    : Gen at bus 35300	: Pmin=25.0 -> Pmin=12.5 
% INFO    : Gen at bus 35300	: Pmin=25.0 -> Pmin=12.5 
% INFO    : Gen at bus 35301	: Pmin=23.5 -> Pmin=11.75 
% INFO    : Gen at bus 35301	: Pmin=23.5 -> Pmin=11.75 
% INFO    : Gen at bus 35303	: Pmin=22.4 -> Pmin=11.2 
% INFO    : Gen at bus 35303	: Pmin=22.3 -> Pmin=11.15 
% INFO    : Gen at bus 35303	: Pmin=22.3 -> Pmin=11.15 
% INFO    : Gen at bus 35344	: Pmin=205.0 -> Pmin=102.5 
% INFO    : Gen at bus 35348	: Pmin=0.9 -> Pmin=0.45 
% INFO    : Gen at bus 35351	: Pmin=99.0 -> Pmin=49.5 
% INFO    : Gen at bus 35351	: Pmin=99.0 -> Pmin=49.5 
% INFO    : Gen at bus 35351	: Pmin=99.0 -> Pmin=49.5 
% INFO    : Gen at bus 35351	: Pmin=54.0 -> Pmin=27.0 
% INFO    : Gen at bus 35351	: Pmin=54.0 -> Pmin=27.0 
% INFO    : Gen at bus 35351	: Pmin=54.0 -> Pmin=27.0 
% INFO    : Gen at bus 35353	: Pmin=46.0 -> Pmin=23.0 
% INFO    : Gen at bus 35353	: Pmin=46.0 -> Pmin=23.0 
% INFO    : Gen at bus 35353	: Pmin=46.0 -> Pmin=23.0 
% INFO    : Gen at bus 35353	: Pmin=39.0 -> Pmin=19.5 
% INFO    : Gen at bus 35353	: Pmin=39.0 -> Pmin=19.5 
% INFO    : Gen at bus 35353	: Pmin=39.0 -> Pmin=19.5 
% INFO    : Gen at bus 35354	: Pmin=90.0 -> Pmin=45.0 
% INFO    : Gen at bus 35354	: Pmin=90.0 -> Pmin=45.0 
% INFO    : Gen at bus 35354	: Pmin=120.0 -> Pmin=60.0 
% INFO    : Gen at bus 35355	: Pmin=95.0 -> Pmin=47.5 
% INFO    : Gen at bus 35355	: Pmin=95.0 -> Pmin=47.5 
% INFO    : Gen at bus 35356	: Pmin=70.0 -> Pmin=35.0 
% INFO    : Gen at bus 35366	: Pmin=24.0 -> Pmin=12.0 
% INFO    : Gen at bus 35366	: Pmin=24.0 -> Pmin=12.0 
% INFO    : Gen at bus 35366	: Pmin=24.0 -> Pmin=12.0 
% INFO    : Gen at bus 35368	: Pmin=21.0 -> Pmin=10.5 
% INFO    : Gen at bus 35368	: Pmin=17.0 -> Pmin=8.5 
% INFO    : Gen at bus 35368	: Pmin=17.0 -> Pmin=8.5 
% INFO    : Gen at bus 35369	: Pmin=30.0 -> Pmin=15.0 
% INFO    : Gen at bus 35369	: Pmin=21.0 -> Pmin=10.5 
% INFO    : Gen at bus 35369	: Pmin=156.3 -> Pmin=78.15 
% INFO    : Gen at bus 35371	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 75446	: Pmin=110.0 -> Pmin=55.0 
% INFO    : Gen at bus 75446	: Pmin=110.0 -> Pmin=55.0 
% INFO    : Gen at bus 75453	: Pmin=30.0 -> Pmin=15.0 
% INFO    : Gen at bus 75457	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 75457	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 75457	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 75457	: Pmin=327.0 -> Pmin=163.5 
% INFO    : Gen at bus 75457	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 75457	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 75457	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 75457	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 75457	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 75462	: Pmin=28.688 -> Pmin=14.344 
% INFO    : Gen at bus 75462	: Pmin=28.688 -> Pmin=14.344 
% INFO    : Gen at bus 75462	: Pmin=28.688 -> Pmin=14.344 
% INFO    : Gen at bus 75462	: Pmin=28.688 -> Pmin=14.344 
% INFO    : Gen at bus 75462	: Pmin=28.688 -> Pmin=14.344 
% INFO    : Gen at bus 75462	: Pmin=28.688 -> Pmin=14.344 
% INFO    : Gen at bus 75466	: Pmin=600.0 -> Pmin=300.0 
% INFO    : Gen at bus 75471	: Pmin=83.0 -> Pmin=41.5 
% INFO    : Gen at bus 75471	: Pmin=83.0 -> Pmin=41.5 
% INFO    : Gen at bus 75481	: Pmin=40.8 -> Pmin=20.4 
% INFO    : Gen at bus 75481	: Pmin=40.8 -> Pmin=20.4 
% INFO    : Gen at bus 75481	: Pmin=40.8 -> Pmin=20.4 
% INFO    : Gen at bus 75481	: Pmin=40.8 -> Pmin=20.4 
% INFO    : Gen at bus 75483	: Pmin=41.8 -> Pmin=20.9 
% INFO    : Gen at bus 75483	: Pmin=41.6 -> Pmin=20.8 
% INFO    : Gen at bus 75483	: Pmin=41.6 -> Pmin=20.8 
% INFO    : Gen at bus 75487	: Pmin=27.6 -> Pmin=13.8 
% INFO    : Gen at bus 75487	: Pmin=28.0 -> Pmin=14.0 
% INFO    : Gen at bus 75487	: Pmin=27.9 -> Pmin=13.95 
% INFO    : Gen at bus 75487	: Pmin=27.2 -> Pmin=13.6 
% INFO    : Gen at bus 75487	: Pmin=25.4 -> Pmin=12.7 
% INFO    : Gen at bus 75487	: Pmin=25.0 -> Pmin=12.5 
% INFO    : Gen at bus 75487	: Pmin=23.5 -> Pmin=11.75 
% INFO    : Gen at bus 75487	: Pmin=23.4 -> Pmin=11.7 
% INFO    : Gen at bus 75487	: Pmin=23.4 -> Pmin=11.7 
% INFO    : Gen at bus 75487	: Pmin=23.3 -> Pmin=11.65 
% INFO    : Gen at bus 75487	: Pmin=23.0 -> Pmin=11.5 
% INFO    : Gen at bus 75493	: Pmin=51.2 -> Pmin=25.6 
% INFO    : Gen at bus 75493	: Pmin=18.0 -> Pmin=9.0 
% INFO    : Gen at bus 75493	: Pmin=18.0 -> Pmin=9.0 
% INFO    : Gen at bus 75493	: Pmin=18.0 -> Pmin=9.0 
% INFO    : Gen at bus 75493	: Pmin=18.0 -> Pmin=9.0 
% INFO    : Gen at bus 75493	: Pmin=18.0 -> Pmin=9.0 
% INFO    : Gen at bus 75493	: Pmin=18.0 -> Pmin=9.0 
% INFO    : Gen at bus 75493	: Pmin=18.0 -> Pmin=9.0 
% INFO    : Gen at bus 75493	: Pmin=20.0 -> Pmin=10.0 
% INFO    : Gen at bus 75493	: Pmin=21.0 -> Pmin=10.5 
% INFO    : Gen at bus 75493	: Pmin=21.0 -> Pmin=10.5 
% INFO    : Gen at bus 75493	: Pmin=50.0 -> Pmin=25.0 
% INFO    : Gen at bus 75493	: Pmin=21.0 -> Pmin=10.5 
% INFO    : Gen at bus 75493	: Pmin=21.0 -> Pmin=10.5 
% INFO    : Gen at bus 75493	: Pmin=50.0 -> Pmin=25.0 
% INFO    : Gen at bus 75493	: Pmin=22.0 -> Pmin=11.0 
% INFO    : Gen at bus 75493	: Pmin=22.0 -> Pmin=11.0 
% INFO    : Gen at bus 75493	: Pmin=18.0 -> Pmin=9.0 
% INFO    : Gen at bus 75493	: Pmin=20.0 -> Pmin=10.0 
% INFO    : Gen at bus 75493	: Pmin=20.0 -> Pmin=10.0 
% INFO    : Gen at bus 75493	: Pmin=20.0 -> Pmin=10.0 
% INFO    : Gen at bus 75495	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 75495	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 75495	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 75495	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 75496	: Pmin=48.8 -> Pmin=24.4 
% INFO    : Gen at bus 75496	: Pmin=48.8 -> Pmin=24.4 
% INFO    : Gen at bus 75496	: Pmin=48.8 -> Pmin=24.4 
% INFO    : Gen at bus 75496	: Pmin=19.5 -> Pmin=9.75 
% INFO    : Gen at bus 75501	: Pmin=110.0 -> Pmin=55.0 
% INFO    : Gen at bus 75501	: Pmin=110.0 -> Pmin=55.0 
% INFO    : Gen at bus 75501	: Pmin=110.0 -> Pmin=55.0 
% INFO    : Gen at bus 75501	: Pmin=165.0 -> Pmin=82.5 
% INFO    : Gen at bus 75501	: Pmin=165.0 -> Pmin=82.5 
% INFO    : Gen at bus 75503	: Pmin=190.0 -> Pmin=95.0 
% INFO    : Gen at bus 75503	: Pmin=190.0 -> Pmin=95.0 
% INFO    : Gen at bus 75531	: Pmin=18.81 -> Pmin=9.405 
% INFO    : Gen at bus 75533	: Pmin=36.0 -> Pmin=18.0 
% INFO    : Gen at bus 75533	: Pmin=36.0 -> Pmin=18.0 
% INFO    : Gen at bus 75533	: Pmin=36.0 -> Pmin=18.0 
% INFO    : Gen at bus 75533	: Pmin=53.0 -> Pmin=26.5 
% INFO    : Gen at bus 75533	: Pmin=53.0 -> Pmin=26.5 
% INFO    : 
% INFO    : === Generator Reactive Capacity Atleast Max 50 Percent Active Model Notes ===
% INFO    : Gen at bus 35250 - COW	: Pmax 2205.0, Qmin -481.2, Qmax 481.2 -> Qmin -1103.0, Qmax 1103.0
% INFO    : Gen at bus 35250 - COW	: Pmax 2175.0, Qmin -455.3, Qmax 455.3 -> Qmin -1088.0, Qmax 1088.0
% INFO    : Gen at bus 35250 - COW	: Pmax 1910.0, Qmin -470.3, Qmax 470.3 -> Qmin -955.0, Qmax 955.0
% INFO    : Gen at bus 35251 - COW	: Pmax 1423.0, Qmin -396.0, Qmax 550.5 -> Qmin -712.0, Qmax 712.0
% INFO    : Gen at bus 35251 - COW	: Pmax 1279.0, Qmin -396.0, Qmax 550.5 -> Qmin -640.0, Qmax 640.0
% INFO    : Gen at bus 35252 - COW	: Pmax 1034.0, Qmin -235.2, Qmax 437.2 -> Qmin -517.0, Qmax 517.0
% INFO    : Gen at bus 35252 - COW	: Pmax 993.0, Qmin -235.2, Qmax 437.2 -> Qmin -497.0, Qmax 497.0
% INFO    : Gen at bus 35252 - COW	: Pmax 1081.0, Qmin -235.2, Qmax 437.2 -> Qmin -541.0, Qmax 541.0
% INFO    : Gen at bus 35252 - PEL	: Pmax 1057.0, Qmin -235.2, Qmax 437.2 -> Qmin -529.0, Qmax 529.0
% INFO    : Gen at bus 35254 - NG	: Pmax 702.0, Qmin -240.0, Qmax 250.2 -> Qmin -351.0, Qmax 351.0
% INFO    : Gen at bus 35254 - NG	: Pmax 711.0, Qmin -240.0, Qmax 240.0 -> Qmin -356.0, Qmax 356.0
% INFO    : Gen at bus 35254 - NG	: Pmax 608.0, Qmin -240.0, Qmax 240.0 -> Qmin -304.0, Qmax 304.0
% INFO    : Gen at bus 35254 - NG	: Pmax 638.0, Qmin -240.0, Qmax 240.0 -> Qmin -319.0, Qmax 319.0
% INFO    : Gen at bus 35254 - NG	: Pmax 653.0, Qmin -240.0, Qmax 240.0 -> Qmin -327.0, Qmax 327.0
% INFO    : Gen at bus 35254 - NUC	: Pmax 909.0, Qmin -262.9, Qmax 488.9 -> Qmin -455.0, Qmax 488.9
% INFO    : Gen at bus 35255 - COW	: Pmax 948.0, Qmin -317.3, Qmax 590.0 -> Qmin -474.0, Qmax 590.0
% INFO    : Gen at bus 35255 - COW	: Pmax 1322.0, Qmin -360.0, Qmax 360.0 -> Qmin -661.0, Qmax 661.0
% INFO    : Gen at bus 35259 - NG	: Pmax 1025.0, Qmin -236.4, Qmax 236.4 -> Qmin -513.0, Qmax 513.0
% INFO    : Gen at bus 35264 - NG	: Pmax 574.0, Qmin -116.4, Qmax 114.7 -> Qmin -287.0, Qmax 287.0
% INFO    : Gen at bus 35264 - NG	: Pmax 396.0, Qmin -116.4, Qmax 114.7 -> Qmin -198.0, Qmax 198.0
% INFO    : Gen at bus 35264 - NG	: Pmax 317.0, Qmin -116.4, Qmax 114.7 -> Qmin -159.0, Qmax 159.0
% INFO    : Gen at bus 35264 - NG	: Pmax 304.0, Qmin -116.4, Qmax 114.7 -> Qmin -152.0, Qmax 152.0
% INFO    : Gen at bus 35264 - NG	: Pmax 340.0, Qmin -116.4, Qmax 136.6 -> Qmin -170.0, Qmax 170.0
% INFO    : Gen at bus 35264 - NG	: Pmax 682.0, Qmin -116.4, Qmax 136.6 -> Qmin -341.0, Qmax 341.0
% INFO    : Gen at bus 35266 - NG	: Pmax 976.0, Qmin -152.4, Qmax 152.4 -> Qmin -488.0, Qmax 488.0
% INFO    : Gen at bus 35276 - PEL	: Pmax 368.0, Qmin -23.0, Qmax 42.8 -> Qmin -184.0, Qmax 184.0
% INFO    : Gen at bus 35277 - PEL	: Pmax 150.0, Qmin -31.2, Qmax 32.7 -> Qmin -75.0, Qmax 75.0
% INFO    : Gen at bus 35277 - NG	: Pmax 206.0, Qmin -31.2, Qmax 32.7 -> Qmin -103.0, Qmax 103.0
% INFO    : Gen at bus 35281 - NG	: Pmax 133.0, Qmin -30.0, Qmax 30.0 -> Qmin -67.0, Qmax 67.0
% INFO    : Gen at bus 35283 - COW	: Pmax 430.0, Qmin -38.4, Qmax 37.0 -> Qmin -215.0, Qmax 215.0
% INFO    : Gen at bus 35285 - NG	: Pmax 115.0, Qmin -50.4, Qmax 50.4 -> Qmin -58.0, Qmax 58.0
% INFO    : Gen at bus 35288 - NG	: Pmax 286.0, Qmin -25.2, Qmax 25.2 -> Qmin -143.0, Qmax 143.0
% INFO    : Gen at bus 35288 - COW	: Pmax 411.0, Qmin -25.2, Qmax 25.2 -> Qmin -206.0, Qmax 206.0
% INFO    : Gen at bus 35290 - NG	: Pmax 36.0, Qmin -8.4, Qmax 8.4 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 35290 - NG	: Pmax 86.0, Qmin -8.4, Qmax 8.4 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 35290 - NG	: Pmax 107.0, Qmin -8.4, Qmax 8.4 -> Qmin -54.0, Qmax 54.0
% INFO    : Gen at bus 35290 - NG	: Pmax 46.0, Qmin -8.4, Qmax 8.4 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 35290 - NG	: Pmax 50.0, Qmin -8.4, Qmax 8.4 -> Qmin -25.0, Qmax 25.0
% INFO    : Gen at bus 35290 - NG	: Pmax 55.0, Qmin -8.4, Qmax 8.4 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 35296 - COW	: Pmax 199.0, Qmin -25.2, Qmax 25.2 -> Qmin -100.0, Qmax 100.0
% INFO    : Gen at bus 35296 - PEL	: Pmax 108.0, Qmin -25.2, Qmax 25.2 -> Qmin -54.0, Qmax 54.0
% INFO    : Gen at bus 35296 - NG	: Pmax 232.0, Qmin -25.2, Qmax 25.2 -> Qmin -116.0, Qmax 116.0
% INFO    : Gen at bus 35296 - PEL	: Pmax 154.0, Qmin -25.2, Qmax 25.2 -> Qmin -77.0, Qmax 77.0
% INFO    : Gen at bus 35296 - NG	: Pmax 62.0, Qmin -25.2, Qmax 25.2 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 35296 - NG	: Pmax 235.0, Qmin -25.2, Qmax 25.2 -> Qmin -118.0, Qmax 118.0
% INFO    : Gen at bus 35297 - NG	: Pmax 193.0, Qmin -9.7, Qmax 18.1 -> Qmin -97.0, Qmax 97.0
% INFO    : Gen at bus 35297 - NG	: Pmax 156.0, Qmin -9.7, Qmax 18.1 -> Qmin -78.0, Qmax 78.0
% INFO    : Gen at bus 35297 - PEL	: Pmax 146.0, Qmin -9.7, Qmax 18.1 -> Qmin -73.0, Qmax 73.0
% INFO    : Gen at bus 35298 - NG	: Pmax 106.0, Qmin -9.6, Qmax 13.9 -> Qmin -53.0, Qmax 53.0
% INFO    : Gen at bus 35298 - NG	: Pmax 90.0, Qmin -9.6, Qmax 13.9 -> Qmin -45.0, Qmax 45.0
% INFO    : Gen at bus 35298 - NG	: Pmax 297.0, Qmin -9.6, Qmax 13.9 -> Qmin -149.0, Qmax 149.0
% INFO    : Gen at bus 35298 - PEL	: Pmax 108.0, Qmin -9.6, Qmax 13.9 -> Qmin -54.0, Qmax 54.0
% INFO    : Gen at bus 35300 - COW	: Pmax 42.0, Qmin -19.2, Qmax 19.2 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 35300 - PEL	: Pmax 108.0, Qmin -19.2, Qmax 19.2 -> Qmin -54.0, Qmax 54.0
% INFO    : Gen at bus 35300 - NG	: Pmax 72.0, Qmin -19.2, Qmax 19.2 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 35300 - NG	: Pmax 87.0, Qmin -19.2, Qmax 19.2 -> Qmin -44.0, Qmax 44.0
% INFO    : Gen at bus 35301 - NG	: Pmax 212.0, Qmin -32.4, Qmax 32.4 -> Qmin -106.0, Qmax 106.0
% INFO    : Gen at bus 35301 - PEL	: Pmax 115.0, Qmin -32.4, Qmax 32.4 -> Qmin -58.0, Qmax 58.0
% INFO    : Gen at bus 35303 - PEL	: Pmax 115.0, Qmin -13.2, Qmax 11.8 -> Qmin -58.0, Qmax 58.0
% INFO    : Gen at bus 35303 - PEL	: Pmax 98.0, Qmin -13.2, Qmax 11.8 -> Qmin -49.0, Qmax 49.0
% INFO    : Gen at bus 35303 - PEL	: Pmax 89.0, Qmin -13.2, Qmax 11.8 -> Qmin -45.0, Qmax 45.0
% INFO    : Gen at bus 35344 - COW	: Pmax 784.0, Qmin -260.5, Qmax 378.4 -> Qmin -392.0, Qmax 392.0
% INFO    : Gen at bus 35348 - NG	: Pmax 1266.0, Qmin -420.0, Qmax 420.0 -> Qmin -633.0, Qmax 633.0
% INFO    : Gen at bus 35351 - NG	: Pmax 348.0, Qmin -59.8, Qmax 86.8 -> Qmin -174.0, Qmax 174.0
% INFO    : Gen at bus 35351 - NG	: Pmax 343.0, Qmin -59.8, Qmax 86.8 -> Qmin -172.0, Qmax 172.0
% INFO    : Gen at bus 35351 - COW	: Pmax 860.0, Qmin -59.8, Qmax 86.8 -> Qmin -430.0, Qmax 430.0
% INFO    : Gen at bus 35351 - COW	: Pmax 351.0, Qmin -40.7, Qmax 59.1 -> Qmin -176.0, Qmax 176.0
% INFO    : Gen at bus 35351 - NG	: Pmax 211.0, Qmin -40.7, Qmax 59.1 -> Qmin -106.0, Qmax 106.0
% INFO    : Gen at bus 35351 - NG	: Pmax 224.0, Qmin -40.7, Qmax 59.1 -> Qmin -112.0, Qmax 112.0
% INFO    : Gen at bus 35353 - NG	: Pmax 152.0, Qmin -59.5, Qmax 86.5 -> Qmin -76.0, Qmax 86.5
% INFO    : Gen at bus 35353 - COW	: Pmax 185.0, Qmin -59.5, Qmax 86.5 -> Qmin -93.0, Qmax 93.0
% INFO    : Gen at bus 35353 - NG	: Pmax 147.0, Qmin -52.0, Qmax 75.6 -> Qmin -74.0, Qmax 75.6
% INFO    : Gen at bus 35354 - NG	: Pmax 248.0, Qmin -58.9, Qmax 109.4 -> Qmin -124.0, Qmax 124.0
% INFO    : Gen at bus 35354 - NG	: Pmax 448.0, Qmin -58.9, Qmax 109.4 -> Qmin -224.0, Qmax 224.0
% INFO    : Gen at bus 35354 - NG	: Pmax 805.0, Qmin -66.0, Qmax 122.8 -> Qmin -403.0, Qmax 403.0
% INFO    : Gen at bus 35355 - NG	: Pmax 394.0, Qmin -86.4, Qmax 109.4 -> Qmin -197.0, Qmax 197.0
% INFO    : Gen at bus 35355 - COW	: Pmax 445.0, Qmin -86.4, Qmax 109.4 -> Qmin -223.0, Qmax 223.0
% INFO    : Gen at bus 35356 - NG	: Pmax 357.0, Qmin -123.6, Qmax 123.6 -> Qmin -179.0, Qmax 179.0
% INFO    : Gen at bus 35366 - NG	: Pmax 130.0, Qmin -28.8, Qmax 29.1 -> Qmin -65.0, Qmax 65.0
% INFO    : Gen at bus 35366 - NG	: Pmax 150.0, Qmin -28.8, Qmax 29.1 -> Qmin -75.0, Qmax 75.0
% INFO    : Gen at bus 35366 - NG	: Pmax 279.0, Qmin -28.8, Qmax 29.1 -> Qmin -140.0, Qmax 140.0
% INFO    : Gen at bus 35368 - NG	: Pmax 137.0, Qmin -42.0, Qmax 42.0 -> Qmin -69.0, Qmax 69.0
% INFO    : Gen at bus 35368 - PEL	: Pmax 113.0, Qmin -42.0, Qmax 42.0 -> Qmin -57.0, Qmax 57.0
% INFO    : Gen at bus 35368 - NG	: Pmax 200.0, Qmin -42.0, Qmax 42.0 -> Qmin -100.0, Qmax 100.0
% INFO    : Gen at bus 35369 - NG	: Pmax 623.0, Qmin -157.2, Qmax 157.2 -> Qmin -312.0, Qmax 312.0
% INFO    : Gen at bus 35369 - NG	: Pmax 613.0, Qmin -157.2, Qmax 157.2 -> Qmin -307.0, Qmax 307.0
% INFO    : Gen at bus 35369 - COW	: Pmax 1224.0, Qmin -192.7, Qmax 358.2 -> Qmin -612.0, Qmax 612.0
% INFO    : Gen at bus 35371 - NG	: Pmax 266.0, Qmin -30.0, Qmax 30.0 -> Qmin -133.0, Qmax 133.0
% INFO    : Gen at bus 75446 - NG	: Pmax 1127.0, Qmin -121.2, Qmax 166.8 -> Qmin -564.0, Qmax 564.0
% INFO    : Gen at bus 75446 - NG	: Pmax 1127.0, Qmin -121.2, Qmax 185.4 -> Qmin -564.0, Qmax 564.0
% INFO    : Gen at bus 75453 - NG	: Pmax 796.0, Qmin -122.4, Qmax 202.5 -> Qmin -398.0, Qmax 398.0
% INFO    : Gen at bus 75457 - PEL	: Pmax 168.0, Qmin -66.0, Qmax 66.0 -> Qmin -84.0, Qmax 84.0
% INFO    : Gen at bus 75457 - NG	: Pmax 225.0, Qmin -66.0, Qmax 66.0 -> Qmin -113.0, Qmax 113.0
% INFO    : Gen at bus 75457 - NG	: Pmax 520.0, Qmin -183.3, Qmax 266.4 -> Qmin -260.0, Qmax 266.4
% INFO    : Gen at bus 75457 - NG	: Pmax 251.0, Qmin -66.0, Qmax 66.0 -> Qmin -126.0, Qmax 126.0
% INFO    : Gen at bus 75457 - PEL	: Pmax 208.0, Qmin -66.0, Qmax 66.0 -> Qmin -104.0, Qmax 104.0
% INFO    : Gen at bus 75457 - NG	: Pmax 223.0, Qmin -66.0, Qmax 66.0 -> Qmin -112.0, Qmax 112.0
% INFO    : Gen at bus 75457 - NG	: Pmax 185.0, Qmin -66.0, Qmax 66.0 -> Qmin -93.0, Qmax 93.0
% INFO    : Gen at bus 75462 - PEL	: Pmax 225.0, Qmin -9.617, Qmax 15.85 -> Qmin -113.0, Qmax 113.0
% INFO    : Gen at bus 75462 - PEL	: Pmax 210.0, Qmin -9.617, Qmax 15.85 -> Qmin -105.0, Qmax 105.0
% INFO    : Gen at bus 75462 - PEL	: Pmax 218.0, Qmin -9.617, Qmax 15.85 -> Qmin -109.0, Qmax 109.0
% INFO    : Gen at bus 75462 - PEL	: Pmax 303.0, Qmin -9.617, Qmax 15.85 -> Qmin -152.0, Qmax 152.0
% INFO    : Gen at bus 75462 - NG	: Pmax 186.0, Qmin -9.617, Qmax 15.85 -> Qmin -93.0, Qmax 93.0
% INFO    : Gen at bus 75462 - PEL	: Pmax 284.0, Qmin -9.617, Qmax 15.85 -> Qmin -142.0, Qmax 142.0
% INFO    : Gen at bus 75471 - NG	: Pmax 263.0, Qmin -128.4, Qmax 128.4 -> Qmin -132.0, Qmax 132.0
% INFO    : Gen at bus 75471 - NG	: Pmax 267.0, Qmin -128.4, Qmax 128.4 -> Qmin -134.0, Qmax 134.0
% INFO    : Gen at bus 75481 - COW	: Pmax 726.0, Qmin -74.4, Qmax 74.4 -> Qmin -363.0, Qmax 363.0
% INFO    : Gen at bus 75481 - PEL	: Pmax 249.0, Qmin -74.4, Qmax 74.4 -> Qmin -125.0, Qmax 125.0
% INFO    : Gen at bus 75481 - NG	: Pmax 358.0, Qmin -74.4, Qmax 74.4 -> Qmin -179.0, Qmax 179.0
% INFO    : Gen at bus 75481 - PEL	: Pmax 241.0, Qmin -74.4, Qmax 74.4 -> Qmin -121.0, Qmax 121.0
% INFO    : Gen at bus 75483 - NG	: Pmax 110.0, Qmin -39.6, Qmax 39.6 -> Qmin -55.0, Qmax 55.0
% INFO    : Gen at bus 75487 - NG	: Pmax 171.0, Qmin -25.2, Qmax 25.2 -> Qmin -86.0, Qmax 86.0
% INFO    : Gen at bus 75487 - NG	: Pmax 195.0, Qmin -25.2, Qmax 21.1 -> Qmin -98.0, Qmax 98.0
% INFO    : Gen at bus 75487 - NG	: Pmax 168.0, Qmin -25.2, Qmax 21.1 -> Qmin -84.0, Qmax 84.0
% INFO    : Gen at bus 75487 - NG	: Pmax 52.0, Qmin -25.2, Qmax 25.2 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 75487 - PEL	: Pmax 141.0, Qmin -25.2, Qmax 25.2 -> Qmin -71.0, Qmax 71.0
% INFO    : Gen at bus 75487 - NG	: Pmax 102.0, Qmin -25.2, Qmax 25.2 -> Qmin -51.0, Qmax 51.0
% INFO    : Gen at bus 75487 - NG	: Pmax 78.0, Qmin -25.2, Qmax 25.2 -> Qmin -39.0, Qmax 39.0
% INFO    : Gen at bus 75487 - NG	: Pmax 167.0, Qmin -25.2, Qmax 25.2 -> Qmin -84.0, Qmax 84.0
% INFO    : Gen at bus 75487 - COW	: Pmax 182.0, Qmin -25.2, Qmax 25.2 -> Qmin -91.0, Qmax 91.0
% INFO    : Gen at bus 75487 - NG	: Pmax 101.0, Qmin -25.2, Qmax 25.2 -> Qmin -51.0, Qmax 51.0
% INFO    : Gen at bus 75487 - NG	: Pmax 144.0, Qmin -25.2, Qmax 25.2 -> Qmin -72.0, Qmax 72.0
% INFO    : Gen at bus 75493 - PEL	: Pmax 78.0, Qmin -18.0, Qmax 26.2 -> Qmin -39.0, Qmax 39.0
% INFO    : Gen at bus 75493 - PEL	: Pmax 79.0, Qmin -19.2, Qmax 19.2 -> Qmin -40.0, Qmax 40.0
% INFO    : Gen at bus 75493 - NG	: Pmax 48.0, Qmin -19.2, Qmax 19.2 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 75493 - COW	: Pmax 78.0, Qmin -19.2, Qmax 19.2 -> Qmin -39.0, Qmax 39.0
% INFO    : Gen at bus 75493 - NG	: Pmax 82.0, Qmin -19.2, Qmax 19.2 -> Qmin -41.0, Qmax 41.0
% INFO    : Gen at bus 75493 - NG	: Pmax 49.0, Qmin -19.2, Qmax 19.2 -> Qmin -25.0, Qmax 25.0
% INFO    : Gen at bus 75493 - NG	: Pmax 61.0, Qmin -19.2, Qmax 17.4 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 75493 - PEL	: Pmax 70.0, Qmin -19.2, Qmax 17.3 -> Qmin -35.0, Qmax 35.0
% INFO    : Gen at bus 75493 - PEL	: Pmax 65.0, Qmin -19.2, Qmax 17.3 -> Qmin -33.0, Qmax 33.0
% INFO    : Gen at bus 75493 - NG	: Pmax 123.0, Qmin -18.0, Qmax 26.2 -> Qmin -62.0, Qmax 62.0
% INFO    : Gen at bus 75493 - PEL	: Pmax 88.0, Qmin -19.2, Qmax 17.3 -> Qmin -44.0, Qmax 44.0
% INFO    : Gen at bus 75493 - NG	: Pmax 91.0, Qmin -19.2, Qmax 17.3 -> Qmin -46.0, Qmax 46.0
% INFO    : Gen at bus 75493 - NG	: Pmax 72.0, Qmin -18.0, Qmax 26.2 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 75493 - NG	: Pmax 55.0, Qmin -19.2, Qmax 19.2 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 75493 - NG	: Pmax 58.0, Qmin -19.2, Qmax 19.2 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 75493 - NG	: Pmax 100.0, Qmin -19.2, Qmax 19.2 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 75493 - NG	: Pmax 102.0, Qmin -19.2, Qmax 19.2 -> Qmin -51.0, Qmax 51.0
% INFO    : Gen at bus 75495 - PEL	: Pmax 139.0, Qmin -33.6, Qmax 33.6 -> Qmin -70.0, Qmax 70.0
% INFO    : Gen at bus 75495 - NG	: Pmax 224.0, Qmin -33.6, Qmax 33.6 -> Qmin -112.0, Qmax 112.0
% INFO    : Gen at bus 75495 - PEL	: Pmax 119.0, Qmin -33.6, Qmax 33.6 -> Qmin -60.0, Qmax 60.0
% INFO    : Gen at bus 75495 - NG	: Pmax 194.0, Qmin -33.6, Qmax 33.6 -> Qmin -97.0, Qmax 97.0
% INFO    : Gen at bus 75496 - NG	: Pmax 116.0, Qmin -16.7, Qmax 37.5 -> Qmin -58.0, Qmax 58.0
% INFO    : Gen at bus 75496 - NG	: Pmax 191.0, Qmin -16.7, Qmax 37.5 -> Qmin -96.0, Qmax 96.0
% INFO    : Gen at bus 75496 - NG	: Pmax 126.0, Qmin -16.7, Qmax 37.5 -> Qmin -63.0, Qmax 63.0
% INFO    : Gen at bus 75496 - PEL	: Pmax 117.0, Qmin -13.2, Qmax 15.0 -> Qmin -59.0, Qmax 59.0
% INFO    : Gen at bus 75501 - NG	: Pmax 234.0, Qmin -61.8, Qmax 115.0 -> Qmin -117.0, Qmax 117.0
% INFO    : Gen at bus 75501 - NG	: Pmax 166.0, Qmin -61.8, Qmax 115.0 -> Qmin -83.0, Qmax 115.0
% INFO    : Gen at bus 75501 - NG	: Pmax 171.0, Qmin -61.8, Qmax 115.0 -> Qmin -86.0, Qmax 115.0
% INFO    : Gen at bus 75501 - COW	: Pmax 582.0, Qmin -182.8, Qmax 339.8 -> Qmin -291.0, Qmax 339.8
% INFO    : Gen at bus 75501 - COW	: Pmax 559.0, Qmin -182.8, Qmax 339.8 -> Qmin -280.0, Qmax 339.8
% INFO    : Gen at bus 75503 - NG	: Pmax 843.0, Qmin -181.5, Qmax 337.5 -> Qmin -422.0, Qmax 422.0
% INFO    : Gen at bus 75503 - COW	: Pmax 1013.0, Qmin -261.0, Qmax 379.2 -> Qmin -507.0, Qmax 507.0
% INFO    : Gen at bus 75531 - NG	: Pmax 162.0, Qmin -28.8, Qmax 37.9 -> Qmin -81.0, Qmax 81.0
% INFO    : Gen at bus 75533 - PEL	: Pmax 137.0, Qmin -19.7, Qmax 36.6 -> Qmin -69.0, Qmax 69.0
% INFO    : Gen at bus 75533 - COW	: Pmax 199.0, Qmin -19.7, Qmax 36.6 -> Qmin -100.0, Qmax 100.0
% INFO    : Gen at bus 75533 - NG	: Pmax 188.0, Qmin -19.7, Qmax 36.6 -> Qmin -94.0, Qmax 94.0
% INFO    : Gen at bus 75533 - NG	: Pmax 151.0, Qmin -27.7, Qmax 51.4 -> Qmin -76.0, Qmax 76.0
% INFO    : Gen at bus 75533 - NG	: Pmax 218.0, Qmin -27.8, Qmax 51.7 -> Qmin -109.0, Qmax 109.0
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 35250	: Pg=1461.0, Qg=401.0 -> Pg=1290.0, Qg=0.0
% INFO    : Gen at bus 35250	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35250	: Pg=1461.0, Qg=401.0 -> Pg=1275.0, Qg=0.0
% INFO    : Gen at bus 35250	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35250	: Pg=1461.0, Qg=401.0 -> Pg=1142.5, Qg=0.0
% INFO    : Gen at bus 35250	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35251	: Pg=1264.0, Qg=330.0 -> Pg=774.0, Qg=0.0
% INFO    : Gen at bus 35251	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35251	: Pg=1264.0, Qg=330.0 -> Pg=702.0, Qg=0.0
% INFO    : Gen at bus 35251	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35252	: Pg=911.0, Qg=-192.0 -> Pg=592.0, Qg=0.0
% INFO    : Gen at bus 35252	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35252	: Pg=911.0, Qg=-192.0 -> Pg=571.5, Qg=0.0
% INFO    : Gen at bus 35252	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35252	: Pg=911.0, Qg=-192.0 -> Pg=615.5, Qg=0.0
% INFO    : Gen at bus 35252	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35252	: Pg=911.0, Qg=-192.0 -> Pg=603.5, Qg=0.0
% INFO    : Gen at bus 35252	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35254	: Pg=635.0, Qg=200.0 -> Pg=401.0, Qg=0.0
% INFO    : Gen at bus 35254	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35254	: Pg=539.0, Qg=200.0 -> Pg=381.5, Qg=0.0
% INFO    : Gen at bus 35254	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35254	: Pg=539.0, Qg=200.0 -> Pg=330.0, Qg=0.0
% INFO    : Gen at bus 35254	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35254	: Pg=522.0, Qg=200.0 -> Pg=340.75, Qg=0.0
% INFO    : Gen at bus 35254	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35254	: Pg=514.0, Qg=200.0 -> Pg=346.25, Qg=0.0
% INFO    : Gen at bus 35254	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35254	: Pg=900.0, Qg=200.0 -> Pg=570.75, Qg=16.95
% INFO    : Gen at bus 35254	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35255	: Pg=939.0, Qg=300.0 -> Pg=649.0, Qg=58.0
% INFO    : Gen at bus 35255	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35255	: Pg=309.0, Qg=300.0 -> Pg=678.5, Qg=0.0
% INFO    : Gen at bus 35255	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35255	: Pg=309.0, Qg=300.0 -> Pg=193.0, Qg=0.0
% INFO    : Gen at bus 35255	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35255	: Pg=309.0, Qg=300.0 -> Pg=244.0, Qg=0.0
% INFO    : Gen at bus 35255	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35257	: Pg=599.0, Qg=420.0 -> Pg=381.75, Qg=0.0
% INFO    : Gen at bus 35257	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35257	: Pg=599.0, Qg=420.0 -> Pg=381.75, Qg=0.0
% INFO    : Gen at bus 35257	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35259	: Pg=908.0, Qg=197.0 -> Pg=520.0, Qg=0.0
% INFO    : Gen at bus 35259	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35264	: Pg=292.0, Qg=97.0 -> Pg=314.18075, Qg=0.0
% INFO    : Gen at bus 35264	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35264	: Pg=291.0, Qg=97.0 -> Pg=225.14275, Qg=0.0
% INFO    : Gen at bus 35264	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35264	: Pg=281.0, Qg=97.0 -> Pg=183.0125, Qg=0.0
% INFO    : Gen at bus 35264	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35264	: Pg=281.0, Qg=97.0 -> Pg=176.5125, Qg=0.0
% INFO    : Gen at bus 35264	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35264	: Pg=296.0, Qg=97.0 -> Pg=198.2, Qg=0.0
% INFO    : Gen at bus 35264	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35264	: Pg=296.0, Qg=97.0 -> Pg=369.2, Qg=0.0
% INFO    : Gen at bus 35264	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35265	: Pg=179.0, Qg=-593.0 -> Pg=147.0, Qg=0.0
% INFO    : Gen at bus 35265	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35265	: Pg=179.0, Qg=-593.0 -> Pg=216.0, Qg=0.0
% INFO    : Gen at bus 35265	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35265	: Pg=179.0, Qg=-593.0 -> Pg=128.5, Qg=0.0
% INFO    : Gen at bus 35265	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35266	: Pg=816.0, Qg=-127.0 -> Pg=510.5, Qg=0.0
% INFO    : Gen at bus 35266	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35276	: Pg=317.0, Qg=16.0 -> Pg=191.0, Qg=0.0
% INFO    : Gen at bus 35276	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35277	: Pg=104.0, Qg=-26.0 -> Pg=90.375, Qg=0.0
% INFO    : Gen at bus 35277	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35277	: Pg=104.0, Qg=-26.0 -> Pg=118.375, Qg=0.0
% INFO    : Gen at bus 35277	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35281	: Pg=133.0, Qg=-25.0 -> Pg=79.0, Qg=0.0
% INFO    : Gen at bus 35281	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35283	: Pg=161.0, Qg=32.0 -> Pg=217.5, Qg=0.0
% INFO    : Gen at bus 35283	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35285	: Pg=90.0, Qg=42.0 -> Pg=68.75, Qg=0.0
% INFO    : Gen at bus 35285	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35288	: Pg=103.0, Qg=21.0 -> Pg=151.5, Qg=0.0
% INFO    : Gen at bus 35288	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35288	: Pg=103.0, Qg=21.0 -> Pg=214.0, Qg=0.0
% INFO    : Gen at bus 35288	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35290	: Pg=30.0, Qg=7.0 -> Pg=19.5375, Qg=0.0
% INFO    : Gen at bus 35290	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35290	: Pg=30.0, Qg=7.0 -> Pg=44.5375, Qg=0.0
% INFO    : Gen at bus 35290	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35290	: Pg=30.0, Qg=7.0 -> Pg=55.0375, Qg=0.0
% INFO    : Gen at bus 35290	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35290	: Pg=30.0, Qg=7.0 -> Pg=24.5375, Qg=0.0
% INFO    : Gen at bus 35290	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35290	: Pg=30.0, Qg=7.0 -> Pg=26.5375, Qg=0.0
% INFO    : Gen at bus 35290	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35290	: Pg=30.0, Qg=7.0 -> Pg=29.0375, Qg=0.0
% INFO    : Gen at bus 35290	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35294	: Pg=50.0, Qg=45.0 -> Pg=46.5, Qg=0.0
% INFO    : Gen at bus 35294	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35294	: Pg=50.0, Qg=45.0 -> Pg=49.0, Qg=0.0
% INFO    : Gen at bus 35294	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35294	: Pg=50.0, Qg=45.0 -> Pg=50.0, Qg=0.0
% INFO    : Gen at bus 35294	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35296	: Pg=48.0, Qg=-21.0 -> Pg=106.75, Qg=0.0
% INFO    : Gen at bus 35296	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35296	: Pg=48.0, Qg=-21.0 -> Pg=61.25, Qg=0.0
% INFO    : Gen at bus 35296	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35296	: Pg=48.0, Qg=-21.0 -> Pg=123.25, Qg=0.0
% INFO    : Gen at bus 35296	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35296	: Pg=48.0, Qg=-21.0 -> Pg=84.25, Qg=0.0
% INFO    : Gen at bus 35296	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35296	: Pg=48.0, Qg=-21.0 -> Pg=38.25, Qg=0.0
% INFO    : Gen at bus 35296	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35296	: Pg=48.0, Qg=-21.0 -> Pg=124.75, Qg=0.0
% INFO    : Gen at bus 35296	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35297	: Pg=101.0, Qg=-2.0 -> Pg=102.075, Qg=0.0
% INFO    : Gen at bus 35297	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35297	: Pg=101.0, Qg=-2.0 -> Pg=83.575, Qg=0.0
% INFO    : Gen at bus 35297	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35297	: Pg=101.0, Qg=-2.0 -> Pg=78.575, Qg=0.0
% INFO    : Gen at bus 35297	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35298	: Pg=67.0, Qg=4.0 -> Pg=56.65, Qg=0.0
% INFO    : Gen at bus 35298	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35298	: Pg=66.0, Qg=4.0 -> Pg=48.225, Qg=0.0
% INFO    : Gen at bus 35298	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35298	: Pg=62.0, Qg=4.0 -> Pg=150.925, Qg=0.0
% INFO    : Gen at bus 35298	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35298	: Pg=62.0, Qg=4.0 -> Pg=56.425, Qg=0.0
% INFO    : Gen at bus 35298	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35300	: Pg=37.0, Qg=16.0 -> Pg=27.25, Qg=0.0
% INFO    : Gen at bus 35300	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35300	: Pg=37.0, Qg=16.0 -> Pg=60.25, Qg=0.0
% INFO    : Gen at bus 35300	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35300	: Pg=37.0, Qg=16.0 -> Pg=42.25, Qg=0.0
% INFO    : Gen at bus 35300	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35300	: Pg=37.0, Qg=16.0 -> Pg=49.75, Qg=0.0
% INFO    : Gen at bus 35300	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35301	: Pg=67.0, Qg=27.0 -> Pg=111.875, Qg=0.0
% INFO    : Gen at bus 35301	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35301	: Pg=67.0, Qg=27.0 -> Pg=63.375, Qg=0.0
% INFO    : Gen at bus 35301	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35303	: Pg=82.0, Qg=11.0 -> Pg=63.1, Qg=0.0
% INFO    : Gen at bus 35303	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35303	: Pg=82.0, Qg=11.0 -> Pg=54.575, Qg=0.0
% INFO    : Gen at bus 35303	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35303	: Pg=82.0, Qg=11.0 -> Pg=50.075, Qg=0.0
% INFO    : Gen at bus 35303	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35344	: Pg=768.0, Qg=62.0 -> Pg=443.25, Qg=0.0
% INFO    : Gen at bus 35344	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35348	: Pg=1121.0, Qg=350.0 -> Pg=633.225, Qg=0.0
% INFO    : Gen at bus 35348	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35351	: Pg=255.0, Qg=-16.0 -> Pg=198.75, Qg=0.0
% INFO    : Gen at bus 35351	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35351	: Pg=255.0, Qg=-16.0 -> Pg=196.25, Qg=0.0
% INFO    : Gen at bus 35351	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35351	: Pg=255.0, Qg=-16.0 -> Pg=454.75, Qg=0.0
% INFO    : Gen at bus 35351	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35351	: Pg=210.0, Qg=-16.0 -> Pg=189.0, Qg=0.0
% INFO    : Gen at bus 35351	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35351	: Pg=210.0, Qg=-16.0 -> Pg=119.0, Qg=0.0
% INFO    : Gen at bus 35351	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35351	: Pg=210.0, Qg=-16.0 -> Pg=125.5, Qg=0.0
% INFO    : Gen at bus 35351	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35353	: Pg=49.0, Qg=41.0 -> Pg=87.5, Qg=5.25
% INFO    : Gen at bus 35353	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35353	: Pg=49.0, Qg=41.0 -> Pg=54.5, Qg=13.5
% INFO    : Gen at bus 35353	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35353	: Pg=49.0, Qg=41.0 -> Pg=104.0, Qg=0.0
% INFO    : Gen at bus 35353	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35353	: Pg=42.0, Qg=41.0 -> Pg=83.25, Qg=0.8
% INFO    : Gen at bus 35353	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35353	: Pg=42.0, Qg=41.0 -> Pg=42.75, Qg=11.8
% INFO    : Gen at bus 35353	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35353	: Pg=42.0, Qg=41.0 -> Pg=33.25, Qg=11.8
% INFO    : Gen at bus 35353	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35354	: Pg=224.0, Qg=49.0 -> Pg=146.5, Qg=0.0
% INFO    : Gen at bus 35354	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35354	: Pg=224.0, Qg=49.0 -> Pg=246.5, Qg=0.0
% INFO    : Gen at bus 35354	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35354	: Pg=254.0, Qg=49.0 -> Pg=432.5, Qg=0.0
% INFO    : Gen at bus 35354	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35355	: Pg=364.0, Qg=72.0 -> Pg=220.75, Qg=0.0
% INFO    : Gen at bus 35355	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35355	: Pg=364.0, Qg=72.0 -> Pg=246.25, Qg=0.0
% INFO    : Gen at bus 35355	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35356	: Pg=308.0, Qg=103.0 -> Pg=196.0, Qg=0.0
% INFO    : Gen at bus 35356	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35366	: Pg=97.0, Qg=24.0 -> Pg=71.0, Qg=0.0
% INFO    : Gen at bus 35366	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35366	: Pg=97.0, Qg=24.0 -> Pg=81.0, Qg=0.0
% INFO    : Gen at bus 35366	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35366	: Pg=97.0, Qg=24.0 -> Pg=145.5, Qg=0.0
% INFO    : Gen at bus 35366	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35368	: Pg=101.0, Qg=35.0 -> Pg=73.75, Qg=0.0
% INFO    : Gen at bus 35368	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35368	: Pg=97.0, Qg=35.0 -> Pg=60.75, Qg=0.0
% INFO    : Gen at bus 35368	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35368	: Pg=97.0, Qg=35.0 -> Pg=104.25, Qg=0.0
% INFO    : Gen at bus 35368	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35369	: Pg=552.0, Qg=131.0 -> Pg=319.0, Qg=0.0
% INFO    : Gen at bus 35369	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35369	: Pg=543.0, Qg=131.0 -> Pg=311.75, Qg=0.0
% INFO    : Gen at bus 35369	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35369	: Pg=678.0, Qg=131.0 -> Pg=651.075, Qg=0.0
% INFO    : Gen at bus 35369	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35371	: Pg=222.0, Qg=25.0 -> Pg=134.25, Qg=0.0
% INFO    : Gen at bus 35371	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75446	: Pg=998.0, Qg=101.0 -> Pg=591.0, Qg=0.0
% INFO    : Gen at bus 75446	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75446	: Pg=998.0, Qg=101.0 -> Pg=591.0, Qg=0.0
% INFO    : Gen at bus 75446	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75453	: Pg=705.0, Qg=102.0 -> Pg=405.5, Qg=0.0
% INFO    : Gen at bus 75453	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75457	: Pg=76.0, Qg=55.0 -> Pg=41.0, Qg=0.0
% INFO    : Gen at bus 75457	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75457	: Pg=76.0, Qg=55.0 -> Pg=86.5, Qg=0.0
% INFO    : Gen at bus 75457	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75457	: Pg=76.0, Qg=55.0 -> Pg=115.0, Qg=0.0
% INFO    : Gen at bus 75457	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75457	: Pg=393.0, Qg=55.0 -> Pg=341.75, Qg=3.2
% INFO    : Gen at bus 75457	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75457	: Pg=76.0, Qg=55.0 -> Pg=44.5, Qg=0.0
% INFO    : Gen at bus 75457	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75457	: Pg=76.0, Qg=55.0 -> Pg=128.0, Qg=0.0
% INFO    : Gen at bus 75457	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75457	: Pg=76.0, Qg=55.0 -> Pg=106.5, Qg=0.0
% INFO    : Gen at bus 75457	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75457	: Pg=76.0, Qg=55.0 -> Pg=114.0, Qg=0.0
% INFO    : Gen at bus 75457	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75457	: Pg=76.0, Qg=55.0 -> Pg=95.0, Qg=0.0
% INFO    : Gen at bus 75457	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75462	: Pg=181.0, Qg=5.0 -> Pg=119.672, Qg=0.0
% INFO    : Gen at bus 75462	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75462	: Pg=181.0, Qg=5.0 -> Pg=112.172, Qg=0.0
% INFO    : Gen at bus 75462	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75462	: Pg=181.0, Qg=5.0 -> Pg=116.172, Qg=0.0
% INFO    : Gen at bus 75462	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75462	: Pg=181.0, Qg=5.0 -> Pg=158.672, Qg=0.0
% INFO    : Gen at bus 75462	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75462	: Pg=181.0, Qg=5.0 -> Pg=100.172, Qg=0.0
% INFO    : Gen at bus 75462	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75462	: Pg=181.0, Qg=5.0 -> Pg=149.172, Qg=0.0
% INFO    : Gen at bus 75462	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75466	: Pg=626.0, Qg=1715.0 -> Pg=555.0, Qg=0.0
% INFO    : Gen at bus 75466	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75471	: Pg=220.0, Qg=107.0 -> Pg=152.25, Qg=0.0
% INFO    : Gen at bus 75471	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75471	: Pg=220.0, Qg=107.0 -> Pg=154.25, Qg=0.0
% INFO    : Gen at bus 75471	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75481	: Pg=208.0, Qg=62.0 -> Pg=373.2, Qg=0.0
% INFO    : Gen at bus 75481	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75481	: Pg=208.0, Qg=62.0 -> Pg=134.7, Qg=0.0
% INFO    : Gen at bus 75481	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75481	: Pg=208.0, Qg=62.0 -> Pg=189.2, Qg=0.0
% INFO    : Gen at bus 75481	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75481	: Pg=208.0, Qg=62.0 -> Pg=130.7, Qg=0.0
% INFO    : Gen at bus 75481	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75483	: Pg=46.0, Qg=-33.0 -> Pg=42.45, Qg=0.0
% INFO    : Gen at bus 75483	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75483	: Pg=46.0, Qg=-33.0 -> Pg=65.4, Qg=0.0
% INFO    : Gen at bus 75483	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75483	: Pg=46.0, Qg=-33.0 -> Pg=35.4, Qg=0.0
% INFO    : Gen at bus 75483	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75487	: Pg=44.0, Qg=21.0 -> Pg=92.4, Qg=0.0
% INFO    : Gen at bus 75487	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75487	: Pg=45.0, Qg=21.0 -> Pg=104.5, Qg=0.0
% INFO    : Gen at bus 75487	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75487	: Pg=45.0, Qg=21.0 -> Pg=90.975, Qg=0.0
% INFO    : Gen at bus 75487	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75487	: Pg=44.0, Qg=21.0 -> Pg=32.8, Qg=0.0
% INFO    : Gen at bus 75487	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75487	: Pg=42.0, Qg=21.0 -> Pg=76.85, Qg=0.0
% INFO    : Gen at bus 75487	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75487	: Pg=42.0, Qg=21.0 -> Pg=57.25, Qg=0.0
% INFO    : Gen at bus 75487	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75487	: Pg=40.0, Qg=21.0 -> Pg=44.875, Qg=0.0
% INFO    : Gen at bus 75487	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75487	: Pg=40.0, Qg=21.0 -> Pg=89.35, Qg=0.0
% INFO    : Gen at bus 75487	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75487	: Pg=40.0, Qg=21.0 -> Pg=96.85, Qg=0.0
% INFO    : Gen at bus 75487	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75487	: Pg=40.0, Qg=21.0 -> Pg=56.325, Qg=0.0
% INFO    : Gen at bus 75487	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75487	: Pg=40.0, Qg=21.0 -> Pg=77.75, Qg=0.0
% INFO    : Gen at bus 75487	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75493	: Pg=52.0, Qg=-16.0 -> Pg=51.8, Qg=0.0
% INFO    : Gen at bus 75493	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75493	: Pg=19.0, Qg=-16.0 -> Pg=44.0, Qg=0.0
% INFO    : Gen at bus 75493	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75493	: Pg=19.0, Qg=-16.0 -> Pg=15.0, Qg=0.0
% INFO    : Gen at bus 75493	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75493	: Pg=19.0, Qg=-16.0 -> Pg=28.5, Qg=0.0
% INFO    : Gen at bus 75493	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75493	: Pg=19.0, Qg=-16.0 -> Pg=19.0, Qg=0.0
% INFO    : Gen at bus 75493	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75493	: Pg=19.0, Qg=-16.0 -> Pg=43.5, Qg=0.0
% INFO    : Gen at bus 75493	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75493	: Pg=19.0, Qg=-16.0 -> Pg=45.5, Qg=0.0
% INFO    : Gen at bus 75493	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75493	: Pg=19.0, Qg=-16.0 -> Pg=29.0, Qg=0.0
% INFO    : Gen at bus 75493	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75493	: Pg=21.0, Qg=-16.0 -> Pg=35.5, Qg=0.0
% INFO    : Gen at bus 75493	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75493	: Pg=22.0, Qg=-16.0 -> Pg=40.25, Qg=0.0
% INFO    : Gen at bus 75493	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75493	: Pg=22.0, Qg=-16.0 -> Pg=37.75, Qg=0.0
% INFO    : Gen at bus 75493	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75493	: Pg=51.0, Qg=-16.0 -> Pg=74.0, Qg=0.0
% INFO    : Gen at bus 75493	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75493	: Pg=22.0, Qg=-16.0 -> Pg=49.25, Qg=0.0
% INFO    : Gen at bus 75493	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75493	: Pg=22.0, Qg=-16.0 -> Pg=50.75, Qg=0.0
% INFO    : Gen at bus 75493	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75493	: Pg=51.0, Qg=-16.0 -> Pg=48.5, Qg=0.0
% INFO    : Gen at bus 75493	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75493	: Pg=23.0, Qg=-16.0 -> Pg=33.0, Qg=0.0
% INFO    : Gen at bus 75493	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75493	: Pg=23.0, Qg=-16.0 -> Pg=19.0, Qg=0.0
% INFO    : Gen at bus 75493	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75493	: Pg=19.0, Qg=-16.0 -> Pg=33.5, Qg=0.0
% INFO    : Gen at bus 75493	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75493	: Pg=21.0, Qg=-16.0 -> Pg=55.0, Qg=0.0
% INFO    : Gen at bus 75493	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75493	: Pg=21.0, Qg=-16.0 -> Pg=22.5, Qg=0.0
% INFO    : Gen at bus 75493	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75493	: Pg=21.0, Qg=-16.0 -> Pg=56.0, Qg=0.0
% INFO    : Gen at bus 75493	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75495	: Pg=109.0, Qg=28.0 -> Pg=73.25, Qg=0.0
% INFO    : Gen at bus 75495	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75495	: Pg=109.0, Qg=28.0 -> Pg=115.75, Qg=0.0
% INFO    : Gen at bus 75495	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75495	: Pg=109.0, Qg=28.0 -> Pg=63.25, Qg=0.0
% INFO    : Gen at bus 75495	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75495	: Pg=109.0, Qg=28.0 -> Pg=100.75, Qg=0.0
% INFO    : Gen at bus 75495	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75496	: Pg=105.0, Qg=-11.0 -> Pg=70.2, Qg=0.0
% INFO    : Gen at bus 75496	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75496	: Pg=105.0, Qg=-11.0 -> Pg=107.7, Qg=0.0
% INFO    : Gen at bus 75496	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75496	: Pg=105.0, Qg=-11.0 -> Pg=75.2, Qg=0.0
% INFO    : Gen at bus 75496	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75496	: Pg=76.0, Qg=-11.0 -> Pg=63.375, Qg=0.0
% INFO    : Gen at bus 75496	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75501	: Pg=162.0, Qg=-58.0 -> Pg=144.5, Qg=0.0
% INFO    : Gen at bus 75501	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75501	: Pg=162.0, Qg=-58.0 -> Pg=110.5, Qg=16.0
% INFO    : Gen at bus 75501	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75501	: Pg=162.0, Qg=-58.0 -> Pg=113.0, Qg=14.5
% INFO    : Gen at bus 75501	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75501	: Pg=217.0, Qg=-58.0 -> Pg=332.25, Qg=24.4
% INFO    : Gen at bus 75501	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75501	: Pg=217.0, Qg=-58.0 -> Pg=320.75, Qg=29.9
% INFO    : Gen at bus 75501	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75503	: Pg=747.0, Qg=168.0 -> Pg=469.0, Qg=0.0
% INFO    : Gen at bus 75503	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75503	: Pg=747.0, Qg=168.0 -> Pg=554.0, Qg=0.0
% INFO    : Gen at bus 75503	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75531	: Pg=111.0, Qg=24.0 -> Pg=85.7025, Qg=0.0
% INFO    : Gen at bus 75531	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75533	: Pg=106.0, Qg=17.0 -> Pg=77.5, Qg=0.0
% INFO    : Gen at bus 75533	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75533	: Pg=106.0, Qg=17.0 -> Pg=108.5, Qg=0.0
% INFO    : Gen at bus 75533	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75533	: Pg=106.0, Qg=17.0 -> Pg=103.0, Qg=0.0
% INFO    : Gen at bus 75533	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75533	: Pg=123.0, Qg=17.0 -> Pg=88.75, Qg=0.0
% INFO    : Gen at bus 75533	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75533	: Pg=123.0, Qg=17.0 -> Pg=122.25, Qg=0.0
% INFO    : Gen at bus 75533	: Vg=1.0 -> Vg=1.0
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
