%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v20.04     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Active Power Increase              %%%%%
%%%%                         12 - July - 2020                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case3012wp_k__api
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	472	 598	 0.02595	 0.08512	 0.0086	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	560	 468	 0.04041	 0.13264	 0.01339	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	618	 561	 0.00256	 0.00843	 0.00087	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	350	 574	 0.01413	 0.03727	 0.004	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	544	 597	 0.00711	 0.01248	 0.00119	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	599	 544	 0.00579	 0.01174	 0.00114	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	600	 598	 0.0105	 0.02447	 0.00217	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	570	 406	 0.05455	 0.09471	 0.00914	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	531	 469	 0.06058	 0.10603	 0.01006	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	543	 537	 0.00273	 0.00785	 0.00079	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	597	 270	 0.01198	 0.03893	 0.00402	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	723	 501	 0.01074	 0.03479	 0.00359	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	723	 270	 0.00983	 0.03198	 0.0033	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	581	 723	 0.00785	 0.0257	 0.00248	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	631	 602	 0.01298	 0.04215	 0.00436	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	298	 601	 0.00471	 0.01529	 0.00159	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	299	 602	 0.00744	 0.01554	 0.00151	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	300	 601	 0.00843	 0.01744	 0.00169	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	301	 602	 0.00826	 0.01719	 0.00166	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	601	 306	 0.00314	 0.00942	 0.00096	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	541	 487	 0.00355	 0.02421	 0.00271	 170.0	 170.0	 170.0	 0.0	 0.0	 1	 -30.0	 30.0;
	486	 281	 0.01372	 0.04446	 0.00461	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	542	 332	 0.00164	 0.01112	 0.00134	 170.0	 170.0	 170.0	 0.0	 0.0	 1	 -30.0	 30.0;
	487	 252	 0.01967	 0.0638	 0.0066	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	283	 472	 0.00355	 0.01157	 0.00121	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	497	 453	 0.02868	 0.09314	 0.00962	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	281	 253	 0.00686	 0.02215	 0.00229	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	512	 252	 0.02231	 0.07248	 0.0075	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	748	 531	 0.01471	 0.04769	 0.00493	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	748	 548	 0.0195	 0.06331	 0.00654	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	742	 253	 0.02058	 0.06694	 0.00691	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	446	 344	 0.00851	 0.02793	 0.00285	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	503	 500	 0.00488	 0.01587	 0.00164	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	570	 277	 0.00843	 0.02769	 0.00279	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	503	 486	 0.03529	 0.13702	 0.01374	 130.0	 130.0	 130.0	 0.0	 0.0	 1	 -30.0	 30.0;
	378	 599	 0.0243	 0.07893	 0.00815	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	487	 332	 0.00182	 0.01273	 0.00142	 172.0	 172.0	 172.0	 0.0	 0.0	 1	 -30.0	 30.0;
	486	 333	 0.00174	 0.01207	 0.00134	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -30.0	 30.0;
	284	 308	 0.00788	 0.05315	 0.00589	 169.0	 169.0	 169.0	 0.0	 0.0	 1	 -30.0	 30.0;
	541	 309	 0.00107	 0.00719	 0.00094	 169.0	 169.0	 169.0	 0.0	 0.0	 1	 -30.0	 30.0;
	355	 333	 0.00256	 0.02273	 0.00199	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	487	 325	 0.0195	 0.06314	 0.00654	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	276	 618	 0.0357	 0.11719	 0.01184	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	268	 349	 0.0443	 0.09347	 0.00876	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	648	 602	 0.01893	 0.06248	 0.01932	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	415	 407	 0.01099	 0.02322	 0.00218	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	735	 740	 0.01215	 0.03934	 0.00405	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	282	 453	 0.02909	 0.09438	 0.00976	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	264	 592	 0.03183	 0.05769	 0.00576	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	589	 497	 0.01983	 0.06438	 0.00665	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	734	 649	 0.02421	 0.07934	 0.00803	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	734	 349	 0.02223	 0.07281	 0.00735	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	500	 660	 0.01289	 0.04289	 0.0042	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	360	 344	 0.03273	 0.0719	 0.00681	 83.0	 83.0	 83.0	 0.0	 0.0	 1	 -30.0	 30.0;
	494	 506	 0.00835	 0.0262	 0.00292	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	492	 488	 0.0076	 0.02545	 0.00249	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	493	 455	 0.01182	 0.03	 0.00305	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -30.0	 30.0;
	510	 456	 0.0162	 0.05405	 0.00527	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	507	 336	 0.01992	 0.06438	 0.00667	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	710	 371	 0.01066	 0.01868	 0.00186	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	710	 336	 0.01587	 0.05388	 0.00533	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	710	 565	 0.01074	 0.03496	 0.00361	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	390	 372	 0.02702	 0.08744	 0.00905	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	331	 289	 0.01909	 0.06273	 0.00634	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	471	 331	 0.01975	 0.06496	 0.00656	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	575	 509	 0.02504	 0.08223	 0.00831	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	272	 575	 0.0076	 0.02298	 0.00272	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -30.0	 30.0;
	493	 319	 0.02314	 0.07413	 0.00785	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	532	 462	 0.03884	 0.1276	 0.01288	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	722	 488	 0.01835	 0.06025	 0.00608	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	722	 516	 0.03033	 0.09967	 0.01006	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	580	 722	 0.00182	 0.00603	 0.00059	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	566	 372	 0.00975	 0.0295	 0.00355	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -30.0	 30.0;
	752	 371	 0.03678	 0.0638	 0.00623	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	594	 302	 0.0214	 0.07157	 0.00699	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	514	 491	 0.00198	 0.0062	 0.00069	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -30.0	 30.0;
	530	 491	 0.00562	 0.01711	 0.0018	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	337	 493	 0.00306	 0.01	 0.00103	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	492	 458	 0.00959	 0.03099	 0.0032	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	509	 457	 0.01066	 0.03463	 0.00358	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	504	 448	 0.0043	 0.01298	 0.00157	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	461	 288	 0.08909	 0.17595	 0.01535	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	749	 302	 0.03124	 0.10421	 0.01018	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	530	 506	 0.00479	 0.01603	 0.00156	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	463	 703	 0.00917	 0.03	 0.00303	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	703	 289	 0.00678	 0.02215	 0.00224	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	286	 703	 1e-05	 8e-05	 0.0	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	372	 366	 0.01661	 0.04298	 0.00429	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	510	 447	 0.01132	 0.03777	 0.00369	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	509	 493	 0.01289	 0.04116	 0.00443	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	533	 509	 0.04397	 0.14529	 0.01447	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	510	 491	 0.02455	 0.0743	 0.00772	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -30.0	 30.0;
	594	 417	 0.02165	 0.0724	 0.00706	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	669	 338	 0.04405	 0.13372	 0.01585	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -30.0	 30.0;
	434	 471	 0.01826	 0.03157	 0.00307	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	588	 319	 0.0205	 0.06694	 0.00684	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	749	 272	 0.03339	 0.10124	 0.01199	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -30.0	 30.0;
	514	 504	 0.00273	 0.00818	 0.00099	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	259	 254	 0.00694	 0.02256	 0.00231	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	274	 460	 0.05992	 0.11628	 0.01298	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	274	 245	 0.10041	 0.17736	 0.01665	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	317	 260	 0.00554	 0.01802	 0.00167	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	339	 274	 0.05198	 0.09	 0.00889	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	351	 261	 0.02893	 0.08719	 0.0105	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	637	 351	 0.03033	 0.09124	 0.01099	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	707	 323	 0.00635	 0.01952	 0.00235	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -30.0	 30.0;
	707	 314	 0.03736	 0.06314	 0.00687	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	707	 324	 0.00026	 0.0004	 5e-05	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -30.0	 30.0;
	733	 405	 0.02694	 0.0819	 0.0097	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -30.0	 30.0;
	465	 400	 0.02	 0.0338	 0.00368	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	273	 363	 0.02702	 0.08215	 0.00973	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -30.0	 30.0;
	470	 312	 0.04992	 0.08967	 0.00898	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	587	 313	 0.00785	 0.02388	 0.00284	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -30.0	 30.0;
	583	 246	 0.01102	 0.03212	 0.00397	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	724	 260	 0.01549	 0.03483	 0.00343	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	293	 724	 0.02848	 0.05104	 0.00475	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	607	 724	 0.0002	 0.00067	 7e-05	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	508	 294	 0.0081	 0.01413	 0.00135	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	297	 247	 0.07934	 0.13074	 0.01414	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	352	 404	 0.00397	 0.01215	 0.00138	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -30.0	 30.0;
	314	 311	 0.02207	 0.04273	 0.00416	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	562	 508	 0.03653	 0.06372	 0.00608	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	261	 254	 0.00264	 0.00851	 0.00088	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	732	 696	 0.0395	 0.06909	 0.00656	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	696	 376	 0.03537	 0.10331	 0.00917	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	584	 540	 0.01975	 0.03736	 0.00401	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	695	 313	 0.03165	 0.09537	 0.01148	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	502	 464	 0.04066	 0.07066	 0.00682	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	587	 246	 0.0414	 0.1257	 0.01489	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -30.0	 30.0;
	480	 438	 0.0157	 0.04736	 0.0057	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	364	 261	 0.02802	 0.08446	 0.01016	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	258	 257	 0.00347	 0.01033	 0.00125	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	328	 318	 0.02678	 0.0805	 0.0097	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	567	 245	 0.0386	 0.08364	 0.00735	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	261	 256	 0.01157	 0.03587	 0.00404	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -30.0	 30.0;
	341	 318	 0.01909	 0.06198	 0.00644	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	470	 341	 0.06769	 0.11901	 0.01104	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	556	 340	 0.06107	 0.10165	 0.01102	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	405	 400	 0.00612	 0.0124	 0.00117	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	628	 328	 0.05099	 0.16893	 0.0166	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	502	 363	 0.03124	 0.09496	 0.01125	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -30.0	 30.0;
	696	 291	 0.02917	 0.07438	 0.00774	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	317	 258	 0.00711	 0.02256	 0.00224	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	563	 297	 0.0576	 0.10058	 0.0096	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	438	 364	 0.02165	 0.04008	 0.00386	 92.0	 92.0	 92.0	 0.0	 0.0	 1	 -30.0	 30.0;
	322	 695	 0.01868	 0.06198	 0.00608	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	323	 480	 0.02678	 0.08058	 0.0097	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	340	 540	 0.0043	 0.01388	 0.00144	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	423	 254	 0.03942	 0.12033	 0.01413	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -30.0	 30.0;
	608	 254	 0.00818	 0.02545	 0.00289	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -30.0	 30.0;
	391	 339	 0.04339	 0.07157	 0.00774	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	391	 423	 0.01826	 0.05537	 0.00656	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -30.0	 30.0;
	628	 322	 0.03446	 0.11364	 0.01127	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	290	 696	 0.02959	 0.09727	 0.00971	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	459	 376	 0.02868	 0.08818	 0.00783	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -30.0	 30.0;
	459	 260	 0.02545	 0.08099	 0.00735	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	257	 459	 0.01091	 0.04223	 0.00465	 130.0	 130.0	 130.0	 0.0	 0.0	 1	 -30.0	 30.0;
	255	 460	 0.01818	 0.06595	 0.00707	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	460	 256	 0.01926	 0.05876	 0.00555	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -30.0	 30.0;
	314	 273	 0.02793	 0.08496	 0.01006	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -30.0	 30.0;
	637	 352	 0.02364	 0.07149	 0.00851	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -30.0	 30.0;
	255	 259	 0.00223	 0.00752	 0.00076	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	584	 582	 0.02957	 0.08621	 0.01064	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	719	 308	 0.00098	 0.00423	 0.02594	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	719	 357	 0.01639	 0.0344	 0.02258	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	719	 334	 0.00017	 0.00074	 0.00757	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	358	 487	 0.01545	 0.03008	 0.00257	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	271	 309	 0.00165	 0.00744	 0.10672	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	739	 357	 0.00298	 0.0105	 0.06292	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	774	 1050	 0.03628	 0.09421	 0.00974	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	991	 798	 0.03041	 0.09893	 0.01014	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	960	 758	 0.02678	 0.08653	 0.00885	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1046	 775	 0.02256	 0.07289	 0.00746	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	914	 766	 0.08678	 0.14975	 0.01423	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	981	 922	 0.07207	 0.1381	 0.01321	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	931	 923	 0.05	 0.10909	 0.0107	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	806	 803	 0.01124	 0.02777	 0.00276	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	923	 921	 0.01636	 0.05306	 0.00542	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	916	 789	 0.04116	 0.13289	 0.01359	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	930	 922	 0.02306	 0.07157	 0.00818	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -30.0	 30.0;
	930	 923	 0.02306	 0.07157	 0.00818	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -30.0	 30.0;
	946	 865	 0.02017	 0.06529	 0.0067	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	993	 773	 0.04893	 0.12777	 0.01321	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	796	 762	 0.03198	 0.10347	 0.01058	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	884	 1026	 0.03917	 0.12669	 0.01296	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	990	 796	 0.03851	 0.12463	 0.01275	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1045	 819	 0.0614	 0.1986	 0.02032	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	941	 940	 0.00372	 0.00884	 0.00067	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	941	 793	 0.04843	 0.08438	 0.00809	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	986	 755	 0.01207	 0.03893	 0.00402	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	972	 793	 0.0376	 0.06554	 0.00624	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	941	 843	 0.01075	 0.0282	 0.00291	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	911	 843	 0.0127	 0.03297	 0.00341	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	943	 911	 0.03485	 0.07019	 0.00683	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	760	 943	 0.01421	 0.04603	 0.00471	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	891	 756	 0.00562	 0.00992	 0.00092	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	891	 886	 0.00446	 0.00793	 0.00075	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	890	 886	 0.00256	 0.00826	 0.00085	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1032	 890	 0.01306	 0.02165	 0.00208	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1032	 755	 0.01174	 0.02025	 0.00195	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	779	 755	 0.02562	 0.08281	 0.00847	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	779	 776	 0.02934	 0.09479	 0.0097	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	984	 882	 0.01372	 0.05686	 0.00567	 134.0	 134.0	 134.0	 0.0	 0.0	 1	 -30.0	 30.0;
	986	 984	 0.00298	 0.00959	 0.00099	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	986	 758	 0.01884	 0.06099	 0.00624	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1003	 758	 0.02512	 0.08107	 0.0083	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1003	 763	 0.00413	 0.01322	 0.00136	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	883	 868	 0.02314	 0.06628	 0.00678	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	868	 763	 0.00777	 0.02512	 0.00257	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	916	 763	 0.00355	 0.01157	 0.0012	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	877	 882	 0.01083	 0.01917	 0.0018	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	892	 877	 0.00455	 0.00802	 0.00075	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	876	 875	 0.00124	 0.00397	 0.00044	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	888	 875	 0.00314	 0.01025	 0.00105	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	883	 871	 0.03322	 0.10752	 0.011	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	887	 869	 0.01364	 0.04413	 0.00452	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	882	 878	 0.01339	 0.02686	 0.00257	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	885	 878	 0.00463	 0.01579	 0.00161	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	887	 885	 0.01264	 0.04091	 0.00418	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	883	 867	 0.01967	 0.06364	 0.00651	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	867	 833	 0.02826	 0.0914	 0.00934	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	956	 833	 0.02182	 0.07066	 0.00723	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	898	 772	 0.05835	 0.09876	 0.0106	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	772	 770	 0.0057	 0.0186	 0.00189	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	880	 771	 0.03322	 0.10736	 0.01099	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	932	 882	 0.06372	 0.20612	 0.02108	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	892	 756	 0.01372	 0.04438	 0.00454	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	889	 882	 0.0038	 0.0286	 0.00273	 178.0	 178.0	 178.0	 0.0	 0.0	 1	 -30.0	 30.0;
	888	 883	 0.00231	 0.02413	 0.00373	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -30.0	 30.0;
	889	 756	 0.00413	 0.03066	 0.00293	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	870	 755	 0.00397	 0.01298	 0.00133	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1027	 770	 0.03231	 0.10438	 0.01068	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1027	 1026	 0.04041	 0.13058	 0.01336	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	870	 756	 0.00397	 0.01281	 0.00131	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	871	 869	 0.01306	 0.04207	 0.00431	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	918	 775	 0.03033	 0.0981	 0.01004	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1026	 932	 0.03793	 0.12298	 0.01258	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	883	 878	 0.00959	 0.03116	 0.00318	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	880	 816	 0.02636	 0.08521	 0.00871	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	825	 816	 0.01917	 0.06231	 0.00637	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1027	 825	 0.03066	 0.09909	 0.01014	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	816	 771	 0.03107	 0.10041	 0.01029	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	941	 829	 0.01917	 0.06198	 0.00634	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	760	 756	 0.02917	 0.08074	 0.00832	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -30.0	 30.0;
	942	 943	 0.00521	 0.01694	 0.00173	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	918	 942	 0.01107	 0.03579	 0.00366	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	804	 882	 0.02033	 0.06562	 0.00671	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	774	 940	 0.00496	 0.01339	 0.00138	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	876	 892	 0.00107	 0.00802	 0.00018	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	835	 775	 0.00149	 0.00446	 0.0	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	960	 789	 0.03116	 0.05504	 0.00515	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	910	 820	 0.00512	 0.0124	 0.00123	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	961	 790	 0.03215	 0.05504	 0.00515	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	961	 860	 0.01901	 0.05116	 0.00528	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	903	 860	 0.04579	 0.12752	 0.01314	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1014	 902	 0.02463	 0.04488	 0.00423	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1014	 766	 0.05818	 0.10041	 0.00954	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1047	 902	 0.01017	 0.03298	 0.00336	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1048	 1041	 0.00347	 0.00901	 0.00094	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1048	 1047	 0.00678	 0.0219	 0.00222	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1041	 903	 0.01496	 0.04661	 0.00475	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1042	 1018	 0.06347	 0.1138	 0.0107	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	910	 866	 0.04455	 0.14413	 0.01475	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1045	 903	 0.06909	 0.12273	 0.01151	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	789	 1034	 0.01738	 0.03069	 0.00288	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	790	 782	 0.01669	 0.02975	 0.00279	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	951	 910	 0.04463	 0.07884	 0.00738	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	951	 773	 0.03843	 0.10074	 0.01041	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	946	 950	 0.03769	 0.1219	 0.01247	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	895	 790	 0.0557	 0.0995	 0.00934	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1029	 895	 0.04099	 0.07364	 0.00692	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	790	 784	 0.00793	 0.01893	 0.00187	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	789	 787	 0.00851	 0.02785	 0.00285	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	792	 787	 0.00942	 0.0305	 0.00312	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	792	 784	 0.00785	 0.01835	 0.0018	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1022	 1017	 0.02777	 0.08975	 0.00918	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -30.0	 30.0;
	820	 826	 0.01083	 0.03789	 0.00385	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	826	 991	 0.02378	 0.07688	 0.00787	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	767	 766	 0.00835	 0.02702	 0.00277	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1015	 767	 0.01843	 0.0595	 0.00608	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1029	 884	 0.02066	 0.06686	 0.00684	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	809	 1041	 0.04876	 0.15769	 0.01613	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	808	 809	 0.0105	 0.03306	 0.00338	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	944	 808	 0.02661	 0.08603	 0.0088	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1021	 944	 0.01752	 0.05678	 0.00581	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1042	 1021	 0.03752	 0.1214	 0.01242	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1037	 1042	 0.04169	 0.07362	 0.0069	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -30.0	 30.0;
	827	 1037	 0.027	 0.04768	 0.00446	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -30.0	 30.0;
	949	 950	 0.0238	 0.0538	 0.0055	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	945	 949	 0.01802	 0.03182	 0.00298	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	952	 945	 0.00165	 0.00537	 0.00055	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	951	 952	 0.01083	 0.01917	 0.0018	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	899	 950	 0.01678	 0.02959	 0.00277	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -30.0	 30.0;
	899	 951	 0.01455	 0.0257	 0.00241	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1017	 866	 0.08306	 0.14868	 0.01396	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1018	 1017	 0.01413	 0.02694	 0.00257	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	991	 1015	 0.02638	 0.08531	 0.00873	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	782	 1034	 0.00021	 0.00038	 4e-05	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	781	 1034	 0.01843	 0.03331	 0.00326	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1035	 781	 0.00026	 0.00045	 4e-05	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1035	 782	 0.0001	 0.00017	 2e-05	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1035	 783	 0.00148	 0.00262	 0.00024	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	844	 1037	 3e-05	 0.0001	 1e-05	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -30.0	 30.0;
	815	 761	 0.03124	 0.10107	 0.01034	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	992	 874	 0.03488	 0.11281	 0.01154	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	874	 872	 0.00207	 0.00661	 0.00068	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	982	 872	 0.01992	 0.03711	 0.00351	 92.0	 92.0	 92.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1009	 971	 0.01719	 0.0557	 0.0057	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1008	 914	 0.01207	 0.02074	 0.00198	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	981	 1039	 0.02938	 0.06012	 0.00579	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1008	 1039	 0.02938	 0.06012	 0.00579	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1013	 1039	 0.00133	 0.00431	 0.00044	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1009	 805	 0.04521	 0.07926	 0.0064	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	805	 799	 0.01306	 0.02455	 0.00198	 92.0	 92.0	 92.0	 0.0	 0.0	 1	 -30.0	 30.0;
	931	 799	 0.04455	 0.08926	 0.00679	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	798	 971	 0.02207	 0.07124	 0.00729	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	894	 893	 0.00876	 0.01455	 0.00152	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1012	 1008	 0.01248	 0.03438	 0.00347	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	919	 828	 0.0162	 0.05223	 0.00535	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	828	 785	 0.01595	 0.03174	 0.00302	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	894	 785	 0.01083	 0.01909	 0.00166	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	894	 786	 0.01124	 0.01975	 0.00173	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	976	 973	 0.02264	 0.07314	 0.00748	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1009	 762	 0.1362	 0.23512	 0.02235	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	975	 762	 0.00612	 0.01992	 0.00204	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	980	 762	 0.00463	 0.01479	 0.0016	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	980	 974	 0.00744	 0.02405	 0.00247	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	974	 964	 0.00322	 0.0105	 0.00109	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1040	 976	 0.02108	 0.06817	 0.00697	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	977	 831	 0.00967	 0.03149	 0.00322	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	912	 831	 0.04545	 0.08091	 0.00757	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	912	 786	 0.02628	 0.04694	 0.0044	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	948	 894	 0.01091	 0.01926	 0.0018	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	934	 806	 0.03521	 0.07645	 0.00743	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	999	 935	 0.0224	 0.0724	 0.00741	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	935	 904	 0.02132	 0.06595	 0.00671	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -30.0	 30.0;
	904	 786	 0.07694	 0.13256	 0.01263	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	988	 762	 0.03182	 0.07959	 0.00806	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -30.0	 30.0;
	988	 965	 0.00917	 0.02289	 0.00232	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1010	 761	 0.02355	 0.07562	 0.00782	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1010	 855	 0.02223	 0.0714	 0.00738	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	852	 759	 0.02207	 0.05917	 0.00611	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	989	 759	 0.02537	 0.06736	 0.00695	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	873	 989	 0.01405	 0.03645	 0.00377	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	854	 807	 0.02074	 0.06702	 0.00686	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	801	 807	 0.00967	 0.0262	 0.00263	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	913	 801	 0.0062	 0.02	 0.00204	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1016	 785	 0.01579	 0.05107	 0.00523	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	979	 959	 0.00174	 0.00562	 0.00058	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1023	 994	 0.02058	 0.03628	 0.00339	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1043	 1023	 0.02802	 0.0905	 0.00924	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1043	 989	 0.00868	 0.01537	 0.00143	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	977	 761	 0.03306	 0.10686	 0.01094	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1009	 819	 0.03298	 0.10669	 0.01091	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	919	 1012	 0.02066	 0.06678	 0.00683	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1016	 814	 0.01479	 0.04769	 0.00488	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1019	 814	 0.00744	 0.01314	 0.00123	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1019	 805	 0.00826	 0.01463	 0.00137	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1005	 989	 0.00256	 0.00818	 0.00083	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	893	 786	 0.00529	 0.01686	 0.00173	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	977	 865	 0.03893	 0.12595	 0.01288	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	925	 948	 0.02157	 0.04744	 0.00462	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	925	 934	 0.02967	 0.06636	 0.00649	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	865	 815	 0.00983	 0.03182	 0.00325	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	977	 959	 0.02438	 0.07802	 0.00807	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	964	 959	 0.01777	 0.05736	 0.00587	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	999	 806	 0.00818	 0.02645	 0.00271	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	852	 780	 0.0124	 0.05413	 0.00675	 138.0	 138.0	 138.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1005	 990	 0.00636	 0.02058	 0.0021	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	780	 759	 0.01793	 0.05802	 0.00593	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	850	 854	 0.00149	 0.00264	 0.00025	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	853	 850	 0.00058	 0.0019	 0.00019	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1046	 1009	 0.02868	 0.09281	 0.00949	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	757	 931	 0.0157	 0.05074	 0.00519	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	842	 925	 0.02132	 0.06893	 0.00705	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	998	 975	 0.00818	 0.02653	 0.00271	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	857	 853	 0.01149	 0.02967	 0.00301	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	802	 913	 0.0062	 0.02	 0.00204	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	921	 842	 0.0181	 0.05851	 0.00599	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	851	 857	 0.0057	 0.01603	 0.00165	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	993	 873	 0.01917	 0.04983	 0.00516	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	992	 976	 0.02306	 0.07463	 0.00764	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	982	 798	 0.00016	 0.0005	 5e-05	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -30.0	 30.0;
	765	 913	 0.03025	 0.05931	 0.00567	 94.0	 94.0	 94.0	 0.0	 0.0	 1	 -30.0	 30.0;
	851	 817	 0.01359	 0.04394	 0.0045	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1008	 810	 0.00107	 0.00626	 0.00059	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	812	 1036	 0.00223	 0.00678	 0.0	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -30.0	 30.0;
	811	 1036	 0.00207	 0.00612	 0.0	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1009	 811	 0.00174	 0.00564	 0.00058	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	907	 934	 0.04561	 0.13862	 0.01402	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	904	 908	 0.01031	 0.02002	 0.00191	 94.0	 94.0	 94.0	 0.0	 0.0	 1	 -30.0	 30.0;
	907	 908	 0.00349	 0.01126	 0.00115	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	823	 854	 0.00876	 0.02636	 0.0	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	998	 973	 0.00372	 0.0119	 0.00121	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	856	 853	 0.00033	 0.00116	 0.0	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -30.0	 30.0;
	963	 913	 0.00025	 0.00066	 0.0	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	881	 865	 0.00041	 0.00126	 0.0	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -30.0	 30.0;
	813	 810	 0.00099	 0.00298	 0.0	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	979	 1040	 0.0064	 0.02069	 0.00212	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1050	 966	 0.0519	 0.1314	 0.01312	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -30.0	 30.0;
	969	 967	 0.01521	 0.02562	 0.00245	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	969	 968	 0.00851	 0.01438	 0.00155	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	968	 939	 0.02702	 0.0876	 0.009	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	938	 864	 0.01851	 0.06	 0.00614	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	864	 847	 0.01372	 0.04446	 0.00454	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	966	 957	 0.02289	 0.0519	 0.00506	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	970	 957	 0.02521	 0.05744	 0.00561	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	970	 962	 0.00579	 0.00992	 0.00105	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	824	 794	 0.01777	 0.05736	 0.00587	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	847	 794	 0.02058	 0.06612	 0.00686	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	966	 788	 0.00901	 0.03107	 0.00298	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	947	 788	 0.02397	 0.08322	 0.00799	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	958	 947	 0.02322	 0.07521	 0.0077	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1033	 985	 0.00884	 0.01488	 0.0015	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1000	 966	 0.05331	 0.13339	 0.01064	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -30.0	 30.0;
	967	 818	 0.04066	 0.11116	 0.01147	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1007	 818	 0.02777	 0.07769	 0.00801	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1007	 1001	 0.00289	 0.00777	 0.0008	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	768	 1001	 0.04	 0.06182	 0.00676	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -30.0	 30.0;
	996	 769	 0.03826	 0.06562	 0.01263	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	996	 858	 0.02893	 0.04975	 0.00953	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	859	 858	 0.00413	 0.00711	 0.00137	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1001	 922	 0.06909	 0.1238	 0.01008	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1000	 845	 0.03992	 0.06793	 0.00543	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	929	 845	 0.01281	 0.02182	 0.00175	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	929	 923	 0.01322	 0.0343	 0.00329	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	922	 879	 0.03132	 0.1014	 0.01038	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	927	 926	 0.00033	 0.00058	 0.0242	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	794	 764	 0.01628	 0.05273	 0.00541	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1024	 846	 0.03471	 0.11256	 0.01158	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1024	 901	 0.01512	 0.05132	 0.00251	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	901	 800	 0.0295	 0.05182	 0.00488	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1011	 768	 0.01025	 0.0181	 0.0017	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1030	 1011	 0.03124	 0.05512	 0.00516	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1030	 849	 0.02446	 0.04322	 0.00405	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	906	 849	 0.05736	 0.10083	 0.00949	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	920	 905	 0.01364	 0.07041	 0.00728	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	834	 849	 0.00306	 0.00983	 0.00101	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	838	 837	 0.00446	 0.01455	 0.00148	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	954	 837	 0.01405	 0.04537	 0.00465	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	839	 849	 0.0076	 0.02455	 0.00252	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	863	 839	 0.00446	 0.01388	 0.00143	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -30.0	 30.0;
	848	 863	 0.0057	 0.01851	 0.00189	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	954	 905	 0.02198	 0.06843	 0.00702	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1028	 955	 0.0162	 0.02843	 0.00269	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1028	 822	 0.03917	 0.06603	 0.00396	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	821	 822	 0.00959	 0.02017	 0.00196	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	955	 909	 0.00967	 0.03157	 0.00322	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	909	 791	 0.04777	 0.09058	 0.00862	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	983	 791	 0.02273	 0.04661	 0.0045	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	983	 777	 0.02463	 0.05959	 0.00496	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	778	 777	 0.0057	 0.01851	 0.00189	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1050	 879	 0.04719	 0.08521	 0.00803	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	957	 953	 0.00777	 0.01686	 0.00165	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	978	 967	 0.01686	 0.02983	 0.00281	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	978	 953	 0.00355	 0.00628	 0.00542	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1049	 768	 0.00587	 0.01033	 0.00097	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1049	 995	 0.0038	 0.0124	 0.00127	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	995	 933	 0.00405	 0.01298	 0.00133	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	958	 795	 0.00355	 0.01157	 0.00119	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1006	 778	 0.01777	 0.0576	 0.00589	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	803	 1006	 0.01777	 0.0576	 0.00589	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	937	 777	 0.02174	 0.03835	 0.00359	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	937	 1038	 0.01719	 0.05562	 0.00568	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1038	 862	 0.01719	 0.05562	 0.00568	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	900	 764	 0.02074	 0.06727	 0.00688	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	861	 859	 0.00157	 0.00306	 0.00029	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	985	 967	 0.03826	 0.06752	 0.00633	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1000	 917	 0.02488	 0.07223	 0.00824	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	937	 841	 0.01521	 0.04901	 0.00502	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1033	 997	 0.00041	 0.0119	 0.00122	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	933	 997	 0.00281	 0.00901	 0.00092	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	955	 830	 0.02289	 0.07413	 0.00758	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	938	 939	 0.01934	 0.06264	 0.00641	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	838	 834	 0.00455	 0.01471	 0.0015	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	821	 987	 0.03488	 0.06488	 0.00614	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	962	 824	 0.02099	 0.06785	 0.00694	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	830	 848	 0.01083	 0.03512	 0.00359	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	797	 1038	 0.01917	 0.05959	 0.0061	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1007	 936	 0.004	 0.01038	 0.00107	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	840	 849	 0.0023	 0.00744	 0.00076	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	836	 840	 0.00144	 0.00464	 0.00047	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	849	 836	 0.00184	 0.00597	 0.00061	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	924	 922	 0.01074	 0.03473	 0.00355	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	928	 924	 0.00223	 0.00722	 0.00074	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	922	 928	 0.00328	 0.0106	 0.00108	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1025	 966	 0.0124	 0.03603	 0.0	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1044	 1000	 0.01818	 0.05463	 0.0	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1004	 1000	 0.00331	 0.00992	 0.0	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1002	 1000	 0.00058	 0.00165	 0.0	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	896	 905	 0.00661	 0.0181	 0.0	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	896	 905	 0.00661	 0.01835	 0.0	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -30.0	 30.0;
	915	 954	 0.00207	 0.00628	 0.0	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -30.0	 30.0;
	915	 954	 0.00207	 0.00628	 0.0	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1020	 954	 0.00496	 0.01545	 0.0	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1020	 954	 0.00496	 0.01545	 0.0	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -30.0	 30.0;
	832	 846	 0.00025	 0.00066	 0.0	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2084	 1498	 0.02628	 0.08298	 0.00905	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1497	 1498	 0.00298	 0.00967	 0.001	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1197	 1718	 0.03612	 0.05041	 0.00829	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1196	 1197	 0.0	 8e-05	 1e-05	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1230	 1199	 0.0162	 0.04917	 0.00584	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1229	 1230	 0.00017	 0.00025	 4e-05	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1234	 1587	 0.01653	 0.05041	 0.00589	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1233	 1234	 0.0005	 0.00149	 0.00017	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1363	 1111	 0.03868	 0.10116	 0.0108	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1828	 1575	 0.00537	 0.01736	 0.00181	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1112	 1828	 0.03909	 0.09719	 0.01033	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1827	 1828	 8e-05	 0.00017	 2e-05	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1554	 1470	 0.01595	 0.04132	 0.00403	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1943	 1554	 0.03174	 0.08347	 0.00816	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1552	 1554	 0.0005	 0.00107	 0.00014	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1555	 1469	 0.01595	 0.0414	 0.00404	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1944	 1555	 0.03174	 0.08347	 0.00816	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1553	 1555	 0.0005	 0.00116	 0.00014	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2110	 1858	 0.04826	 0.12198	 0.0129	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1857	 1526	 0.04017	 0.10537	 0.01188	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1227	 1095	 0.01165	 0.03653	 0.00401	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1226	 1094	 0.01165	 0.03653	 0.00401	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1438	 1860	 0.00273	 0.00876	 0.0009	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1578	 1438	 0.0076	 0.02355	 0.00263	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1437	 1438	 0.00033	 0.00041	 9e-05	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1109	 1641	 0.01818	 0.04521	 0.0048	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2085	 1109	 0.02603	 0.06471	 0.00687	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1489	 1642	 0.01736	 0.04893	 0.00504	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1784	 1427	 0.00686	 0.02215	 0.00232	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1269	 1784	 0.0043	 0.01347	 0.00147	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1578	 1269	 0.00579	 0.01785	 0.00204	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1783	 1784	 0.00603	 0.01744	 0.0023	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1269	 1268	 0.00231	 0.00273	 0.00058	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1937	 1188	 0.00504	 0.01562	 0.00173	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1580	 1937	 0.01025	 0.03198	 0.00354	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1937	 1935	 0.00521	 0.00884	 0.00089	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1938	 1189	 0.00504	 0.01562	 0.00173	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1580	 1938	 0.01025	 0.03198	 0.00354	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1938	 1936	 0.00521	 0.00884	 0.00089	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2110	 1591	 0.04017	 0.06455	 0.0076	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1902	 1532	 0.02256	 0.05818	 0.00621	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1901	 2077	 0.01876	 0.04876	 0.00519	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1546	 1401	 0.01463	 0.04661	 0.00496	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1818	 1546	 0.00628	 0.02	 0.00213	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1546	 1544	 0.00438	 0.0086	 0.00086	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1547	 1142	 0.00628	 0.01983	 0.00216	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1992	 1547	 0.00504	 0.01537	 0.00179	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1547	 1545	 0.00438	 0.0086	 0.00086	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1580	 1051	 0.01248	 0.04595	 0.00524	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1579	 1052	 0.01289	 0.04669	 0.00515	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1650	 1220	 0.00223	 0.00826	 0.00099	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1205	 1221	 0.00413	 0.01587	 0.00183	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1580	 1205	 0.00488	 0.01678	 0.00193	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1205	 1204	 0.00124	 0.00421	 0.00059	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1626	 1454	 0.00554	 0.01702	 0.00195	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1690	 1564	 0.04157	 0.0581	 0.01085	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1720	 2005	 0.00397	 0.01124	 0.00151	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1895	 2089	 0.01587	 0.04496	 0.00605	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1223	 1895	 0.02157	 0.06124	 0.00825	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1894	 1895	 0.0024	 0.00686	 0.00091	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1667	 1997	 0.0024	 0.00744	 0.00084	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1616	 1518	 0.0105	 0.02983	 0.00402	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1444	 1677	 0.02496	 0.03802	 0.00491	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1283	 1203	 0.01083	 0.02364	 0.00345	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1972	 1728	 0.00835	 0.02339	 0.0032	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1336	 1659	 0.02826	 0.0924	 0.00933	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1723	 1659	 0.03488	 0.0881	 0.01298	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1816	 1538	 0.00818	 0.01364	 0.00324	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1977	 1175	 0.02099	 0.05934	 0.00803	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1976	 1559	 0.03826	 0.04818	 0.00455	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1563	 1470	 0.02926	 0.0514	 0.00489	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2111	 1217	 0.01959	 0.04818	 0.00609	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1710	 1492	 0.02182	 0.06149	 0.00827	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1792	 1492	 0.03628	 0.06727	 0.00769	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2029	 1227	 0.01992	 0.06157	 0.00695	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1432	 1226	 0.00777	 0.02397	 0.00275	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1059	 2030	 0.0476	 0.05091	 0.00542	 52.0	 52.0	 52.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1226	 1916	 0.05256	 0.13264	 0.01406	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2108	 1153	 0.03264	 0.08	 0.00928	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1089	 1436	 0.02372	 0.03132	 0.00624	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1396	 1940	 0.00835	 0.02669	 0.0028	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1228	 1396	 0.01992	 0.06488	 0.00659	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1395	 1396	 0.00099	 0.00298	 0.00039	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1916	 1445	 0.01355	 0.03835	 0.00516	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1429	 1183	 0.00537	 0.01686	 0.00187	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1714	 1873	 0.02025	 0.06612	 0.00668	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1964	 2031	 0.03727	 0.12074	 0.01246	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1965	 1173	 0.01876	 0.05926	 0.00642	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1778	 1617	 0.01587	 0.05182	 0.00527	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1430	 1094	 0.00678	 0.02132	 0.00234	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1422	 1095	 0.01529	 0.04917	 0.00517	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2090	 1094	 0.00686	 0.02207	 0.00229	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2091	 1095	 0.00686	 0.02215	 0.0023	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1975	 2015	 0.05306	 0.2314	 0.02446	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1293	 2014	 0.04909	 0.21488	 0.02272	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1768	 1656	 0.03438	 0.11107	 0.01156	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1342	 1318	 0.0005	 0.00091	 8e-05	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1346	 1342	 0.00413	 0.00669	 0.00073	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2084	 1346	 0.00413	 0.00711	 0.0007	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1340	 1342	 0.00116	 0.00207	 0.0002	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1344	 1346	 8e-05	 0.00025	 3e-05	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1198	 1066	 0.01736	 0.04694	 0.00667	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1485	 1488	 0.00661	 0.01504	 0.00192	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1592	 1352	 0.02661	 0.03248	 0.00676	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2084	 1425	 0.03165	 0.05521	 0.01258	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2085	 1351	 0.04545	 0.05331	 0.01145	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1465	 1065	 0.00298	 0.00909	 0.00104	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1736	 1485	 0.01347	 0.04388	 0.00447	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1114	 1455	 0.00818	 0.02537	 0.00287	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1504	 1426	 0.02041	 0.03645	 0.00807	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1838	 1347	 8e-05	 0.00083	 1e-05	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2085	 1838	 0.00653	 0.01116	 0.0011	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1838	 1837	 0.00017	 0.00025	 3e-05	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1345	 1348	 0.00256	 0.00438	 0.00044	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2084	 1345	 0.00405	 0.00694	 0.00069	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1343	 1345	 0.00074	 0.00223	 0.00029	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1341	 1066	 0.01091	 0.02066	 0.00319	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1317	 1341	 0.00041	 0.00074	 7e-05	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1339	 1341	 0.00124	 0.00207	 0.00021	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2143	 1065	 0.00455	 0.00802	 0.00081	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2144	 1066	 0.00455	 0.00802	 0.00081	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1904	 1065	 0.00413	 0.01058	 0.0018	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1455	 1966	 0.00678	 0.01149	 0.00116	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1456	 1967	 0.00678	 0.01149	 0.00116	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1801	 1645	 0.03702	 0.0595	 0.00702	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1777	 1646	 0.01488	 0.02661	 0.00302	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2142	 1519	 0.01909	 0.05413	 0.00729	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2084	 1350	 0.00702	 0.01529	 0.0018	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1349	 1065	 0.01083	 0.03074	 0.00411	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1851	 1066	 0.0086	 0.02438	 0.00328	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1915	 1503	 0.02835	 0.05174	 0.01048	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2141	 1915	 0.0086	 0.02438	 0.00328	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1914	 1897	 0.0157	 0.04471	 0.00602	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1946	 1711	 0.01479	 0.02455	 0.00298	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2101	 1486	 0.00388	 0.00653	 0.00153	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1591	 1536	 0.0119	 0.03397	 0.00451	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1537	 1108	 0.00884	 0.02504	 0.00337	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1945	 1216	 0.02678	 0.05975	 0.00764	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1791	 1735	 0.03198	 0.10364	 0.01064	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1486	 1433	 0.03612	 0.1176	 0.01195	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2084	 1864	 0.02388	 0.07802	 0.00788	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2100	 1466	 0.02289	 0.03901	 0.00908	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1164	 1456	 0.0	 8e-05	 1e-05	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2084	 1164	 0.01083	 0.03132	 0.00333	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1163	 1164	 0.0095	 0.03116	 0.00315	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2084	 1113	 0.0043	 0.01322	 0.00152	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1490	 2085	 0.04058	 0.10669	 0.01117	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2085	 1802	 0.01752	 0.03033	 0.00327	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1867	 1852	 0.00314	 0.00884	 0.00119	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1865	 1867	 0.0	 8e-05	 1e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1866	 1867	 0.0	 8e-05	 1e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1456	 1903	 0.00554	 0.01339	 0.00257	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1676	 1777	 0.00215	 0.00603	 0.00063	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1487	 1455	 0.0181	 0.0419	 0.00515	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1170	 1065	 0.00545	 0.01785	 0.0018	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1171	 1066	 0.00545	 0.01785	 0.0018	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1471	 1147	 0.01901	 0.06017	 0.00654	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2124	 1146	 0.00504	 0.01438	 0.00192	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1472	 1062	 0.01421	 0.02306	 0.00276	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1148	 1921	 0.02157	 0.06926	 0.00705	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1510	 1442	 0.01545	 0.05058	 0.00511	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2045	 1510	 0.01223	 0.02818	 0.00432	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1260	 1149	 0.00231	 0.00653	 0.00069	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1890	 1237	 0.02529	 0.04041	 0.00662	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2093	 1655	 0.00149	 0.00488	 0.0005	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2038	 2093	 0.01322	 0.02975	 0.00356	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1921	 2037	 0.00818	 0.02364	 0.0031	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2150	 1951	 0.00901	 0.01421	 0.0017	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1637	 1539	 0.00331	 0.00744	 0.00096	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1653	 1057	 0.00471	 0.01331	 0.00179	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1261	 1639	 0.00298	 0.00612	 0.00103	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1941	 1511	 0.01587	 0.04314	 0.00429	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1973	 1920	 0.02612	 0.03058	 0.00657	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2046	 1058	 0.00413	 0.01165	 0.00158	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1238	 1511	 0.00851	 0.0257	 0.00309	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1722	 1921	 0.00281	 0.00893	 0.00097	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1441	 1793	 0.01033	 0.03165	 0.00366	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2109	 1227	 0.02058	 0.05215	 0.006	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1461	 1228	 0.00463	 0.00777	 0.00186	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2040	 1794	 0.01917	 0.0624	 0.00638	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1064	 2040	 0.01802	 0.02116	 0.00455	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2039	 2040	 0.00669	 0.00785	 0.00168	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2106	 1446	 0.01702	 0.04901	 0.00645	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1979	 2106	 0.04091	 0.05083	 0.01042	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1834	 1510	 0.00661	 0.02	 0.0024	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2150	 1510	 0.02512	 0.07182	 0.00953	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2067	 2038	 0.01438	 0.04694	 0.00475	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1835	 2151	 0.02876	 0.08876	 0.01014	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1510	 1240	 0.00264	 0.00744	 0.00101	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1891	 2151	 0.01959	 0.02942	 0.00541	 83.0	 83.0	 83.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1472	 1942	 0.00372	 0.00992	 0.00096	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2107	 1793	 0.02421	 0.07669	 0.00831	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1226	 1793	 0.00769	 0.02504	 0.00253	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1227	 1794	 0.00769	 0.02504	 0.00253	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1471	 1793	 0.01926	 0.06298	 0.00636	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1655	 1335	 0.00603	 0.01686	 0.00167	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1239	 1654	 0.00405	 0.01083	 0.00137	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2057	 1952	 0.02033	 0.0624	 0.00719	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1638	 1833	 0.00512	 0.01529	 0.00187	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2056	 1836	 0.01562	 0.05107	 0.00516	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1462	 2125	 0.01736	 0.02322	 0.00464	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1640	 1511	 0.00289	 0.00934	 0.00099	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1920	 1510	 0.02207	 0.07215	 0.00729	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1978	 1089	 0.01636	 0.02025	 0.00421	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1228	 1612	 0.00884	 0.02802	 0.00301	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1613	 1182	 0.00479	 0.01471	 0.00168	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1511	 1202	 0.01793	 0.04463	 0.00544	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1158	 1219	 0.01347	 0.04264	 0.00462	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1156	 1158	 0.00463	 0.01331	 0.00176	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1180	 1158	 8e-05	 0.00017	 3e-05	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1868	 1562	 0.04025	 0.07132	 0.00662	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1763	 1868	 0.02702	 0.05752	 0.00544	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1822	 1763	 0.00066	 0.00107	 0.00018	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1761	 1763	 0.00017	 0.00041	 5e-05	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1709	 1282	 0.00215	 0.00612	 0.00083	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1982	 1590	 0.01306	 0.04157	 0.00445	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2092	 1132	 0.01	 0.02306	 0.00305	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2113	 2092	 0.00587	 0.01835	 0.00202	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2136	 2092	 8e-05	 0.00033	 4e-05	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1076	 2136	 0.00033	 0.00099	 0.00013	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2134	 2136	 0.00446	 0.01273	 0.00172	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1067	 1332	 0.01397	 0.04405	 0.00478	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1815	 1512	 0.02281	 0.06	 0.00958	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1660	 1769	 0.00669	 0.0162	 0.00254	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1165	 1868	 0.02256	 0.04314	 0.004	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1660	 1415	 0.00446	 0.01215	 0.00124	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1416	 1132	 0.0057	 0.01636	 0.00222	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2076	 1659	 0.01364	 0.03446	 0.00363	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1421	 1659	 0.01769	 0.04438	 0.00468	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1813	 1421	 0.00488	 0.01306	 0.0016	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1421	 1419	 0.00091	 0.00215	 0.00023	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1660	 1407	 0.01669	 0.04364	 0.00566	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1315	 1391	 0.00289	 0.00802	 0.0008	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1406	 1315	 0.00595	 0.00992	 0.00237	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1315	 1313	 0.0024	 0.00455	 0.00075	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1635	 1858	 0.00893	 0.02926	 0.00295	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1678	 1635	 0.00496	 0.01612	 0.00164	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1633	 1635	 0.00231	 0.00388	 0.00039	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1299	 1857	 0.00083	 0.00256	 0.00027	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1078	 1299	 0.00793	 0.02595	 0.00262	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1297	 1299	 0.00025	 0.00058	 8e-05	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1644	 1858	 0.00802	 0.02471	 0.0025	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1643	 1857	 0.0081	 0.0257	 0.00258	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1859	 1987	 0.01446	 0.04132	 0.0055	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1898	 1944	 0.01008	 0.03182	 0.00345	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1411	 1453	 0.00372	 0.01207	 0.00122	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1607	 1704	 0.00223	 0.0062	 0.00084	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2035	 2018	 0.00959	 0.03107	 0.00317	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1663	 1847	 0.00099	 0.00298	 0.00036	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1869	 1663	 0.00579	 0.01868	 0.0019	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1661	 1663	 0.00083	 0.00231	 0.0003	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2062	 1868	 0.0119	 0.03686	 0.00418	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1362	 1161	 0.00421	 0.01355	 0.0014	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1962	 1508	 0.00521	 0.01496	 0.00198	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2098	 1702	 0.00479	 0.01471	 0.00176	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1208	 2098	 0.00174	 0.00579	 0.00065	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2096	 2098	 8e-05	 0.00017	 2e-05	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1208	 1840	 0.00124	 0.00421	 0.00042	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1662	 1847	 0.00149	 0.0043	 0.00058	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1154	 1596	 0.00678	 0.02215	 0.00225	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1300	 1647	 0.0081	 0.02066	 0.00231	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1858	 1300	 0.0005	 0.00157	 0.00016	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1300	 1298	 0.00091	 0.00264	 0.00036	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1355	 1188	 0.00174	 0.00496	 0.00065	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2063	 1548	 0.01298	 0.04074	 0.0045	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1789	 1963	 0.0038	 0.01231	 0.00124	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1636	 1789	 0.00669	 0.02198	 0.00222	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1079	 1636	 0.00446	 0.01463	 0.00148	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1789	 1787	 0.00116	 0.00256	 0.00025	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1634	 1636	 0.00231	 0.00388	 0.00039	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1962	 1364	 0.00446	 0.01455	 0.00149	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1453	 2053	 0.00331	 0.01066	 0.0011	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1453	 1247	 0.0014	 0.00455	 0.00046	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1705	 1218	 0.0024	 0.00678	 0.00091	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2063	 1698	 0.0038	 0.01083	 0.00145	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1848	 2064	 0.01835	 0.05744	 0.00634	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1316	 1193	 0.00099	 0.00273	 0.00037	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1740	 1316	 0.00149	 0.0043	 0.00057	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1316	 1314	 0.00132	 0.00364	 0.00049	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1417	 1131	 0.00273	 0.00785	 0.00102	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2133	 1417	 0.00223	 0.00736	 0.00075	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2130	 2133	 8e-05	 0.00017	 2e-05	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2132	 2133	 0.0	 0.00083	 1e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1475	 1331	 0.00107	 0.00339	 0.00038	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2060	 1475	 0.00455	 0.01355	 0.00164	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1475	 1473	 0.00116	 0.0014	 0.0003	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1135	 1331	 0.00107	 0.00339	 0.00038	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2105	 1135	 0.00388	 0.01207	 0.00134	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1133	 1135	 0.00066	 0.00182	 0.00024	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1496	 1331	 0.00934	 0.0257	 0.00253	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1943	 1496	 0.0057	 0.01479	 0.0015	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1496	 1493	 0.00554	 0.00959	 0.00095	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1543	 1331	 0.01504	 0.04033	 0.00401	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1944	 1543	 8e-05	 0.00025	 2e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1542	 1543	 0.00017	 0.00041	 6e-05	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1589	 1513	 0.0005	 0.00149	 0.00017	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1589	 1513	 0.0005	 0.00149	 0.00017	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1359	 1330	 0.01256	 0.03975	 0.0044	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1361	 1359	 0.00025	 0.00083	 9e-05	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1589	 1361	 0.00058	 0.00174	 0.00019	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1356	 1359	 0.00041	 0.00132	 0.00013	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1880	 1332	 0.00876	 0.02744	 0.00304	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1358	 1880	 0.00364	 0.01149	 0.00127	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1590	 1358	 0.00099	 0.00339	 0.00038	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1879	 1880	 0.00207	 0.00603	 0.00079	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1246	 2095	 0.00149	 0.00496	 0.0005	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1648	 1246	 0.00496	 0.01306	 0.00151	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1245	 1246	 0.00066	 0.00198	 0.00026	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2064	 1739	 0.0043	 0.01364	 0.00146	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1370	 1749	 0.01198	 0.03702	 0.00418	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1610	 1188	 0.00455	 0.01405	 0.0016	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2035	 2019	 0.00421	 0.00917	 0.00216	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1839	 1142	 0.00579	 0.01529	 0.0016	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1567	 1142	 0.00132	 0.00231	 0.00023	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1568	 1143	 0.00132	 0.00231	 0.00023	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2065	 1883	 0.00289	 0.00719	 0.00076	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2066	 1884	 0.00289	 0.00719	 0.00076	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1850	 1330	 0.00372	 0.00917	 0.00098	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2066	 1850	 0.00463	 0.01463	 0.00159	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1849	 1850	 0.00264	 0.00579	 0.00136	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2065	 1330	 0.00835	 0.02388	 0.00256	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1476	 1330	 0.00157	 0.00488	 0.00055	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1697	 1476	 0.00744	 0.02281	 0.00261	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2074	 1697	 0.00099	 0.00331	 0.00035	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1476	 1474	 0.00074	 0.00132	 0.00031	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1695	 1697	 0.00025	 0.0005	 5e-05	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1605	 1330	 0.00752	 0.02339	 0.0026	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2008	 1641	 0.01008	 0.02496	 0.00265	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2048	 2008	 0.0119	 0.03008	 0.0032	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2006	 2008	 0.00438	 0.00545	 0.00081	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2009	 1642	 0.01008	 0.02496	 0.00265	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1826	 2009	 0.00826	 0.02132	 0.00242	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2007	 2009	 0.00413	 0.00479	 0.00072	 73.0	 73.0	 73.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2065	 1929	 0.0024	 0.00694	 0.0009	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1453	 1220	 0.00314	 0.01355	 0.00135	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 1365	 0.00306	 0.00355	 0.00076	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1521	 1604	 0.00314	 0.00959	 0.00112	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1642	 1366	 0.00314	 0.00364	 0.00078	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1242	 1856	 0.00107	 0.00298	 0.0004	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1943	 1242	 0.00182	 0.00529	 0.00071	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1242	 1241	 0.00058	 0.00157	 0.00021	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1608	 1853	 0.00314	 0.02124	 0.00243	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1189	 1502	 0.00496	 0.01628	 0.00164	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2065	 1596	 0.00405	 0.01264	 0.0014	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1098	 1643	 0.00198	 0.00612	 0.00068	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2095	 1098	 0.00496	 0.01545	 0.00171	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1098	 1096	 0.00107	 0.0019	 0.00019	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1460	 1644	 0.00231	 0.00752	 0.00079	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1846	 1460	 0.0057	 0.01818	 0.00196	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1459	 1460	 8e-05	 0.00017	 2e-05	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1454	 2025	 0.0019	 0.00455	 0.00091	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2026	 1453	 0.0014	 0.00471	 0.00048	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1143	 2026	 0.0081	 0.02298	 0.00239	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2024	 2026	 0.0005	 0.0014	 0.00017	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1321	 1332	 0.00752	 0.02347	 0.00235	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1494	 1321	 0.00033	 0.00116	 0.00012	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1319	 1321	 0.0024	 0.00727	 0.00087	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2036	 2122	 0.0081	 0.02496	 0.00284	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1775	 1060	 0.00364	 0.01149	 0.00123	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1105	 1775	 0.00157	 0.00463	 0.00057	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1775	 1773	 0.00231	 0.00694	 0.00072	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2002	 1232	 0.0019	 0.0057	 0.00061	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1099	 2003	 0.0057	 0.01744	 0.00187	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2095	 1099	 0.00496	 0.01545	 0.00171	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1099	 1097	 0.00107	 0.0019	 0.00019	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1454	 1996	 0.00521	 0.01603	 0.00183	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1673	 1512	 0.01339	 0.04223	 0.00461	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2022	 1673	 0.00785	 0.02529	 0.00263	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1673	 1671	 0.00388	 0.01281	 0.00126	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1672	 1263	 0.00876	 0.0281	 0.00298	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1585	 1672	 0.01116	 0.03504	 0.00382	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1512	 1585	 0.00231	 0.00719	 0.00079	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1672	 1670	 0.0038	 0.0124	 0.00126	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1585	 1583	 0.00322	 0.00554	 0.00054	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2002	 1643	 0.00545	 0.01702	 0.00187	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2121	 2066	 0.00488	 0.01207	 0.00144	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1369	 2120	 0.00273	 0.00785	 0.00081	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1600	 1811	 0.00289	 0.00868	 0.00103	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2036	 1600	 0.00595	 0.01942	 0.00199	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1600	 1598	 0.00529	 0.00909	 0.0009	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1253	 1454	 0.0014	 0.00455	 0.00046	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1274	 1253	 0.00512	 0.01554	 0.00186	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1252	 1253	 0.00033	 0.00107	 0.00011	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1958	 1877	 0.00678	 0.02025	 0.00244	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2123	 1878	 0.00802	 0.02554	 0.00272	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1976	 1821	 0.00727	 0.00975	 0.00189	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2064	 1131	 0.01785	 0.05826	 0.00589	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2065	 1254	 0.00314	 0.00785	 0.00086	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1696	 1255	 0.00579	 0.01595	 0.00189	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1520	 1696	 0.00207	 0.0062	 0.00077	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1694	 1696	 0.00025	 0.0005	 5e-05	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2018	 1738	 0.00744	 0.02289	 0.00262	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1737	 1513	 0.01207	 0.03926	 0.00399	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1876	 1513	 0.0005	 0.0038	 0.00038	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1930	 1876	 0.0081	 0.05248	 0.00524	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2066	 1930	 0.00769	 0.02413	 0.00266	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1874	 1876	 0.00058	 0.00174	 0.00023	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1928	 1930	 0.00223	 0.00719	 0.00075	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1812	 1095	 0.00281	 0.00851	 0.00098	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1599	 1094	 0.00347	 0.0114	 0.00115	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1262	 1599	 0.00529	 0.01719	 0.00176	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1599	 1597	 0.00529	 0.00909	 0.0009	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1551	 1807	 0.01926	 0.06198	 0.00647	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2062	 1551	 0.01041	 0.03388	 0.00346	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1550	 1551	 0.00165	 0.00537	 0.00054	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1933	 1847	 0.00471	 0.0138	 0.00176	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1360	 1590	 0.00074	 0.00231	 0.00023	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2128	 1360	 0.01107	 0.03612	 0.00365	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1357	 1360	 0.00091	 0.00306	 0.0003	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1590	 1716	 0.00752	 0.02446	 0.00247	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1762	 1977	 0.0124	 0.02793	 0.00267	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2017	 1443	 0.01711	 0.05562	 0.0056	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1195	 1160	 0.01512	 0.04223	 0.00403	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1619	 1159	 0.01529	 0.03198	 0.00589	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1658	 1400	 0.00934	 0.02917	 0.00321	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1667	 1658	 0.00215	 0.00636	 0.0008	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1658	 1657	 0.0	 8e-05	 1e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1631	 1400	 0.00504	 0.01661	 0.00167	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1956	 1578	 0.00579	 0.01446	 0.00162	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1444	 1578	 0.03413	 0.08545	 0.00909	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1444	 2138	 0.0062	 0.01562	 0.00277	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1617	 2137	 0.00124	 0.00355	 0.00045	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1909	 1955	 0.00769	 0.01934	 0.00211	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1907	 1909	 0.01248	 0.03545	 0.00474	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1443	 1071	 0.00488	 0.01231	 0.00189	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1212	 1541	 0.0062	 0.01934	 0.00214	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1443	 1264	 0.00405	 0.01331	 0.00135	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1265	 1908	 0.01025	 0.02926	 0.0039	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1440	 1400	 0.00959	 0.03107	 0.00321	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1684	 1400	 0.0014	 0.0043	 0.00047	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1191	 1431	 0.00777	 0.02372	 0.00273	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1993	 1524	 0.00818	 0.02496	 0.00292	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2126	 2118	 0.00149	 0.00446	 0.00057	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1706	 1616	 0.00628	 0.01959	 0.00217	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1707	 1617	 0.0062	 0.01942	 0.00215	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1616	 2119	 0.00083	 0.00248	 0.00027	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1072	 2127	 0.00074	 0.00223	 0.0003	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2139	 1617	 0.00198	 0.00529	 0.00071	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1892	 1887	 0.00347	 0.00975	 0.00132	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2021	 1159	 0.00512	 0.01463	 0.00197	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1893	 2021	 0.00132	 0.0038	 0.00051	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2020	 2021	 0.00025	 0.00033	 4e-05	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1923	 1401	 0.00479	 0.01471	 0.00169	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1423	 1398	 0.00884	 0.02769	 0.00305	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1939	 1401	 0.00504	 0.01554	 0.00179	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1926	 1399	 0.00355	 0.00884	 0.00094	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2029	 1926	 0.01603	 0.04124	 0.00435	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1926	 1924	 0.01264	 0.01488	 0.00319	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1927	 1398	 0.0043	 0.01066	 0.00113	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1900	 1927	 0.01727	 0.04893	 0.00506	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1927	 1925	 0.01281	 0.01496	 0.00322	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2030	 1900	 0.00893	 0.02777	 0.0031	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1248	 1900	 0.00901	 0.02769	 0.00317	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1901	 1159	 0.01083	 0.02711	 0.00287	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1902	 1160	 0.01083	 0.02711	 0.00287	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2081	 1901	 0.0043	 0.0124	 0.00164	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2082	 1900	 0.0043	 0.0124	 0.00164	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1732	 1713	 0.00504	 0.01256	 0.00135	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1902	 1732	 0.01099	 0.02835	 0.00304	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1731	 1732	 0.0043	 0.01231	 0.00162	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1901	 1712	 0.01603	 0.04107	 0.0044	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1900	 2071	 0.0062	 0.02025	 0.00208	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1443	 1129	 0.00455	 0.01289	 0.00174	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1999	 1087	 0.00421	 0.01322	 0.00146	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1953	 1087	 0.00347	 0.01116	 0.00119	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1950	 1287	 0.00471	 0.01339	 0.0018	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1579	 1950	 0.00355	 0.01091	 0.00126	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1950	 1948	 0.00157	 0.00496	 0.00056	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1754	 1088	 0.00264	 0.00818	 0.00091	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1579	 1754	 0.00612	 0.01917	 0.00209	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1754	 1753	 0.00207	 0.00347	 0.00083	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1593	 1579	 0.0024	 0.00719	 0.00085	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1213	 1667	 0.0024	 0.00777	 0.00081	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1286	 1772	 0.00372	 0.00843	 0.00145	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1745	 1666	 0.00628	 0.02025	 0.00211	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1484	 1439	 8e-05	 0.00025	 2e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1693	 1484	 0.0076	 0.01983	 0.00206	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1666	 1693	 0.00314	 0.00843	 0.00085	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1483	 1484	 0.00455	 0.00818	 0.00096	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1692	 1693	 0.0005	 0.0014	 0.00013	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1458	 1439	 0.00256	 0.00636	 0.001	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1651	 1409	 0.00165	 0.00463	 0.00063	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1405	 1440	 0.00322	 0.00926	 0.00122	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1186	 1405	 0.00306	 0.00893	 0.00111	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1404	 1405	 0.0	 8e-05	 1e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1409	 1771	 0.0014	 0.00405	 0.00053	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2058	 1594	 0.01074	 0.03273	 0.00383	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1439	 1685	 0.00826	 0.02686	 0.00276	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1625	 2017	 0.01471	 0.03025	 0.00563	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1444	 1625	 0.00992	 0.01661	 0.00395	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1625	 1624	 0.00223	 0.00562	 0.0006	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1085	 1401	 0.00603	 0.02083	 0.00212	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1086	 1167	 0.00306	 0.01074	 0.00115	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1397	 1166	 0.00653	 0.02099	 0.00221	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1525	 1397	 0.0024	 0.00694	 0.00092	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1393	 1397	 0.00868	 0.02669	 0.00307	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1394	 1397	 0.00835	 0.0257	 0.00294	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1414	 1712	 0.00471	 0.01149	 0.00179	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2080	 1414	 0.02405	 0.04025	 0.00957	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1413	 1414	 0.00347	 0.01025	 0.00125	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1713	 1888	 0.00149	 0.00438	 0.00052	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1712	 1509	 0.00091	 0.00298	 0.00033	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1730	 1712	 0.01033	 0.0124	 0.00255	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1713	 1480	 0.00843	 0.02421	 0.00321	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1954	 1746	 0.00149	 0.00446	 0.00055	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1721	 1666	 0.00198	 0.0057	 0.00077	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1949	 1187	 0.00438	 0.01405	 0.00149	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1327	 1949	 0.00066	 0.00182	 0.00024	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1579	 1327	 0.00463	 0.01413	 0.00163	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1947	 1949	 0.00017	 0.00041	 6e-05	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1326	 1327	 0.0	 8e-05	 1e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1540	 1088	 0.00463	 0.01438	 0.0016	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1236	 1088	 0.00083	 0.00264	 0.00026	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1627	 1236	 0.00256	 0.00835	 0.00084	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1235	 1236	 0.00099	 0.00289	 0.00038	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2030	 1190	 0.00529	 0.01636	 0.00188	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1123	 1159	 0.00083	 0.00132	 0.00016	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1124	 1160	 0.00083	 0.00124	 0.00015	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1125	 1160	 0.00083	 0.00124	 0.00015	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1126	 1159	 0.00074	 0.00116	 0.00013	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1579	 1998	 0.00496	 0.01537	 0.00175	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1440	 1194	 0.00719	 0.01777	 0.00216	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1666	 1632	 0.00802	 0.02521	 0.00274	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2140	 1130	 0.00603	 0.01711	 0.00231	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1649	 1580	 0.00769	 0.02711	 0.00317	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1922	 1399	 0.0014	 0.00446	 0.00049	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1652	 1457	 0.00488	 0.00868	 0.00192	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2068	 2017	 0.00372	 0.01231	 0.00124	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2029	 1249	 0.00273	 0.00826	 0.00096	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2079	 1995	 0.00116	 0.00273	 0.00046	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1353	 2016	 0.00215	 0.01479	 0.00169	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1618	 2016	 0.00769	 0.02347	 0.00277	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1141	 2017	 0.00207	 0.01413	 0.00162	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1354	 1141	 8e-05	 0.00066	 7e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1139	 1141	 0.0005	 0.00149	 0.0096	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2059	 2016	 0.01116	 0.03273	 0.00319	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1669	 2072	 0.00587	 0.0162	 0.0017	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2030	 1669	 0.00017	 0.00033	 3e-05	 94.0	 94.0	 94.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1669	 1668	 0.00198	 0.00455	 0.00078	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1296	 1294	 8e-05	 0.00083	 0.0	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1797	 1296	 0.01603	 0.02347	 0.00336	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1308	 1797	 0.04752	 0.09182	 0.00916	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1886	 1328	 0.03041	 0.05322	 0.00508	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2117	 1886	 0.09893	 0.17769	 0.01704	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1885	 1886	 0.00198	 0.00314	 0.00037	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1572	 2116	 0.01355	 0.02826	 0.00271	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1971	 1110	 0.02289	 0.05793	 0.00612	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1961	 1110	 0.02479	 0.06264	 0.00663	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2117	 1284	 0.02273	 0.07314	 0.00765	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1569	 1110	 0.01471	 0.04587	 0.00509	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1798	 1367	 0.04901	 0.08405	 0.00831	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1307	 1798	 0.04752	 0.09182	 0.00916	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1796	 1798	 0.0062	 0.01066	 0.00104	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1573	 1111	 0.01636	 0.04132	 0.0045	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1179	 1573	 0.03727	 0.06678	 0.00651	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1571	 1573	 0.00058	 0.00099	 0.0001	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1091	 1271	 0.01802	 0.05174	 0.00682	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1328	 1091	 0.0124	 0.03595	 0.00461	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1091	 1090	 0.01653	 0.02579	 0.0031	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1328	 1719	 0.01264	 0.02372	 0.00377	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1470	 1111	 0.00719	 0.02248	 0.00246	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1469	 1112	 0.00719	 0.02256	 0.00247	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1308	 1302	 0.00661	 0.02124	 0.00222	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1334	 1307	 0.01636	 0.0524	 0.00553	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1726	 1307	 0.02066	 0.04909	 0.0103	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1266	 1308	 0.00013	 0.00231	 0.00024	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1267	 1307	 0.00074	 0.00223	 0.00025	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1758	 1308	 0.02843	 0.06868	 0.00659	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2116	 1758	 0.0376	 0.06537	 0.00643	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1758	 1756	 0.00331	 0.00562	 0.00057	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2117	 1522	 0.03818	 0.0662	 0.00648	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1757	 1307	 0.02843	 0.06868	 0.00659	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1523	 1757	 0.00521	 0.0086	 0.00095	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1757	 1755	 0.00331	 0.00562	 0.00057	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1517	 1492	 0.0405	 0.06314	 0.00758	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2110	 1527	 0.02579	 0.06736	 0.0079	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2111	 1726	 0.02446	 0.0624	 0.00662	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2111	 1727	 0.02446	 0.0624	 0.00662	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1138	 1561	 0.02479	 0.06579	 0.00654	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2110	 1918	 0.00165	 0.00347	 0.00038	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2111	 1919	 0.00107	 0.00347	 0.00037	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2051	 1491	 0.03074	 0.04793	 0.00575	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1570	 2116	 0.00248	 0.00752	 0.00079	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1307	 1285	 0.01124	 0.03645	 0.00373	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1560	 1491	 0.00777	 0.02116	 0.00242	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2052	 1681	 0.05	 0.0781	 0.00933	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1727	 1177	 0.02603	 0.0662	 0.00724	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1780	 1680	 0.0424	 0.06628	 0.00792	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1101	 1214	 0.00438	 0.01446	 0.00146	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1323	 1110	 0.03256	 0.10355	 0.01105	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1806	 1279	 0.05025	 0.07843	 0.00941	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1960	 1726	 0.02537	 0.06355	 0.00677	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2033	 1295	 0.01331	 0.03785	 0.0051	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1214	 1308	 0.01	 0.06967	 0.00747	 172.0	 172.0	 172.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1215	 1980	 0.00587	 0.04058	 0.00443	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1290	 1301	 0.00628	 0.01959	 0.0022	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1215	 1291	 0.00942	 0.04198	 0.00452	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1176	 1970	 0.00521	 0.0138	 0.00166	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1985	 1301	 0.00306	 0.00702	 0.00073	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1984	 1302	 0.00306	 0.00694	 0.00072	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1779	 1100	 0.03306	 0.05388	 0.00644	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1805	 1117	 0.01777	 0.05802	 0.00587	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1726	 1137	 0.02248	 0.05165	 0.00652	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1270	 1294	 0.01455	 0.04165	 0.00549	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1744	 1328	 0.02992	 0.09198	 0.01059	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1308	 2013	 0.01116	 0.03364	 0.00399	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1742	 1906	 0.03463	 0.10727	 0.01217	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1844	 1214	 0.02107	 0.06851	 0.00701	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1368	 1844	 0.03041	 0.0914	 0.01103	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1843	 1844	 0.01512	 0.0495	 0.005	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1905	 1215	 0.01471	 0.04612	 0.00511	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1741	 1367	 0.01521	 0.03041	 0.00377	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1981	 1307	 0.00463	 0.03207	 0.00353	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2103	 1333	 0.00339	 0.00975	 0.00127	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1214	 2102	 0.00331	 0.02273	 0.00246	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1726	 1214	 0.03438	 0.11231	 0.01135	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1727	 1215	 0.03438	 0.1124	 0.01135	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1558	 1280	 0.05347	 0.06785	 0.00635	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1184	 1112	 0.00752	 0.02207	 0.00251	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2012	 1324	 0.01702	 0.0519	 0.00604	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1329	 1178	 0.08231	 0.14521	 0.01396	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1368	 1294	 0.04719	 0.07769	 0.00864	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1174	 1185	 0.05843	 0.0805	 0.00897	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1118	 1328	 0.01364	 0.04455	 0.00453	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1806	 1329	 0.03124	 0.10182	 0.01034	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1628	 1726	 0.00099	 0.0019	 0.0	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1629	 1727	 0.00099	 0.0019	 0.0	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1630	 1726	 0.00124	 0.00231	 0.0	 92.0	 92.0	 92.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1911	 1169	 0.02372	 0.05926	 0.0063	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1389	 1623	 0.00413	 0.01033	 0.0011	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1515	 1389	 0.03595	 0.09132	 0.0097	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1387	 1389	 0.00025	 0.00041	 0.00011	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1910	 1127	 0.01802	 0.04124	 0.00623	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1910	 1073	 0.01818	 0.05636	 0.00636	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1911	 1800	 0.02512	 0.07851	 0.00866	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1910	 1500	 0.01157	 0.02512	 0.00389	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1931	 1623	 0.02438	 0.04083	 0.00971	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1390	 1623	 0.00413	 0.01033	 0.0011	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2044	 1390	 0.0057	 0.01562	 0.00163	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1390	 1388	 0.00033	 0.00058	 0.00013	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2043	 1842	 0.01917	 0.05124	 0.0054	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2043	 1383	 0.00083	 0.00273	 0.00028	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2044	 1384	 0.00083	 0.00306	 0.00031	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2044	 1376	 0.00182	 0.00512	 0.00069	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2043	 1377	 0.0019	 0.00529	 0.00071	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2050	 1800	 0.00463	 0.01512	 0.00153	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1601	 1799	 0.00826	 0.02702	 0.00273	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2043	 1374	 0.00537	 0.01207	 0.00267	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1622	 1371	 0.00347	 0.00661	 0.00059	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1622	 1372	 0.00364	 0.00653	 0.00058	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1623	 1373	 0.00364	 0.00653	 0.00058	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1623	 1378	 0.00107	 0.00207	 0.00044	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1622	 1379	 0.00116	 0.0019	 0.00045	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2044	 1386	 0.00182	 0.00479	 0.00076	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1622	 1375	 0.00248	 0.00595	 0.00117	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1622	 1080	 0.01793	 0.04512	 0.00471	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1207	 1081	 0.00628	 0.01942	 0.00195	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1782	 1288	 0.01322	 0.03694	 0.0038	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2049	 1603	 0.00372	 0.01223	 0.00124	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1765	 1603	 0.00207	 0.00653	 0.00074	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1169	 1766	 0.01198	 0.03455	 0.00367	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1911	 1988	 0.01231	 0.03545	 0.00466	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1917	 1152	 0.00388	 0.00901	 0.00133	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1917	 1910	 0.00066	 0.00413	 0.00062	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1916	 1911	 0.00091	 0.0062	 0.00076	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1449	 2000	 0.04322	 0.04876	 0.00543	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1912	 1449	 0.00926	 0.03017	 0.00306	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1447	 1449	 0.00769	 0.0086	 0.00095	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1450	 2001	 0.02901	 0.0362	 0.00756	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1913	 1450	 0.00909	 0.02959	 0.00301	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1448	 1450	 0.00521	 0.00612	 0.00118	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1917	 1831	 0.08777	 0.15231	 0.01599	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1911	 1664	 0.02	 0.04405	 0.00993	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1665	 1620	 0.03934	 0.08496	 0.02002	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1403	 1435	 0.04322	 0.10372	 0.01111	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2000	 1581	 0.0157	 0.02017	 0.00426	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1872	 1092	 0.03678	 0.08405	 0.01056	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1293	 1764	 0.00934	 0.01628	 0.00189	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1293	 1531	 0.03264	 0.09331	 0.0124	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1832	 1582	 0.02653	 0.03231	 0.00677	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1601	 1206	 0.00388	 0.01264	 0.00128	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1312	 1965	 0.03579	 0.06314	 0.0077	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1964	 1276	 0.00397	 0.00579	 0.00109	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1964	 2086	 0.00711	 0.01107	 0.00132	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1965	 2087	 0.00702	 0.01099	 0.00131	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1104	 1688	 0.01909	 0.05421	 0.0073	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2001	 1104	 0.00653	 0.0186	 0.0025	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1102	 1104	 0.01	 0.02843	 0.00383	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1292	 1621	 0.03868	 0.11587	 0.01404	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1292	 1116	 0.00264	 0.00769	 0.00101	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2069	 1168	 0.01405	 0.02124	 0.0037	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1799	 1074	 0.01273	 0.03917	 0.0045	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1210	 1601	 0.00215	 0.01504	 0.00164	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1514	 1910	 0.00769	 0.02074	 0.0022	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2043	 1602	 0.00264	 0.01909	 0.0019	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2044	 1601	 0.00264	 0.01909	 0.0019	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2115	 1800	 0.01512	 0.0376	 0.00401	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1128	 1759	 0.00893	 0.02355	 0.00319	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1292	 1311	 0.04124	 0.07066	 0.00857	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1622	 1385	 0.00521	 0.01157	 0.00259	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1289	 1799	 0.01521	 0.04074	 0.00426	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1841	 1603	 0.00471	 0.01554	 0.00157	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1682	 1292	 0.01091	 0.0357	 0.00362	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1751	 1683	 0.0319	 0.10785	 0.011	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1557	 1603	 0.00165	 0.01132	 0.00121	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1675	 1530	 0.00653	 0.02116	 0.00217	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1752	 1531	 0.02198	 0.07174	 0.00727	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2001	 1916	 0.04512	 0.23744	 0.02383	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2001	 1910	 0.0457	 0.2405	 0.0243	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1623	 1380	 0.00083	 0.00248	 0.00033	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1863	 1211	 0.0043	 0.00719	 0.01602	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2000	 1402	 0.0581	 0.13339	 0.01261	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1602	 1781	 0.00388	 0.01273	 0.00129	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1614	 1799	 0.0005	 0.00314	 0.03081	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1615	 1800	 0.0005	 0.00322	 0.03119	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1093	 1115	 0.00397	 0.01174	 0.00144	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1804	 1623	 0.01802	 0.0514	 0.00687	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2070	 1691	 0.01785	 0.03372	 0.005	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1760	 1168	 0.00678	 0.01521	 0.00235	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1528	 1689	 0.00678	 0.02083	 0.00898	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2078	 2114	 0.02008	 0.05017	 0.0053	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1211	 1556	 0.00058	 0.00388	 0.00044	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1533	 1622	 0.04446	 0.10959	 0.01193	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1674	 1974	 0.03273	 0.10661	 0.01082	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1293	 1529	 0.04942	 0.16132	 0.01634	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1222	 1989	 0.01174	 0.03339	 0.00449	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1499	 1862	 0.00264	 0.00793	 0.00093	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1964	 1277	 0.00273	 0.00793	 0.00103	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1463	 1556	 0.00074	 0.00248	 0.01641	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1464	 1557	 0.00074	 0.00248	 0.01641	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1381	 2043	 0.00091	 0.00298	 0.0003	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1382	 2044	 0.00091	 0.00298	 0.0003	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2014	 1990	 0.00942	 0.02802	 0.00346	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1991	 1053	 0.00157	 0.00182	 0.00039	 73.0	 73.0	 73.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1990	 1054	 0.00149	 0.00174	 0.00037	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1991	 1055	 0.0005	 0.00058	 0.00012	 73.0	 73.0	 73.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1991	 1056	 0.00107	 0.00124	 0.00027	 73.0	 73.0	 73.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2015	 1991	 0.01116	 0.02983	 0.0036	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1144	 2088	 0.02314	 0.02711	 0.00583	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1478	 1576	 0.02215	 0.03876	 0.00878	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1084	 1145	 0.02083	 0.02479	 0.00517	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1224	 1084	 0.01851	 0.05818	 0.00631	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1082	 1084	 0.0005	 0.00074	 9e-05	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1990	 1478	 0.00694	 0.01901	 0.00195	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2010	 1478	 0.00686	 0.0095	 0.00185	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1337	 2088	 0.0005	 0.00149	 0.0002	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2014	 1829	 0.0057	 0.01777	 0.00198	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2014	 1083	 0.02124	 0.06909	 0.00708	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1968	 1587	 0.00256	 0.00554	 0.00084	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1969	 1588	 0.00198	 0.00471	 0.00069	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1338	 2089	 0.00058	 0.00174	 0.00023	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2089	 1565	 0.00512	 0.01455	 0.00197	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1701	 1785	 0.00364	 0.01033	 0.0014	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2015	 1786	 0.00595	 0.01917	 0.00201	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1468	 1587	 0.01	 0.01562	 0.00187	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1819	 1467	 0.02339	 0.03066	 0.00535	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1830	 1304	 0.00661	 0.02058	 0.00231	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1477	 1809	 0.00364	 0.01041	 0.0014	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1477	 1687	 0.00802	 0.02273	 0.00304	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1724	 1686	 0.01264	 0.03446	 0.00355	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1810	 1303	 0.00587	 0.01669	 0.00225	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1478	 1889	 0.02736	 0.08909	 0.00906	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1310	 1725	 0.00174	 0.00479	 0.0005	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1881	 1310	 0.02157	 0.05752	 0.0053	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1310	 1309	 0.00314	 0.00364	 0.00079	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2032	 2014	 0.0119	 0.03752	 0.00408	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1991	 1477	 0.00678	 0.02074	 0.00193	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1577	 1587	 0.02529	 0.04355	 0.01005	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2011	 1700	 0.00314	 0.00893	 0.0012	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1172	 2015	 0.0343	 0.11	 0.01158	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2015	 1225	 0.01455	 0.04521	 0.0051	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2014	 1715	 0.01959	 0.06397	 0.00647	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2064	 1392	 0.00355	 0.01132	 0.00123	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1501	 1595	 0.00198	 0.00645	 0.00065	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1586	 1513	 0.00091	 0.00653	 0.00065	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1854	 1586	 0.0043	 0.03033	 0.00319	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1584	 1586	 0.00314	 0.00545	 0.00053	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1825	 1643	 0.00959	 0.02587	 0.00288	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1121	 1094	 0.01041	 0.02975	 0.00393	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1855	 2027	 0.00264	 0.00744	 0.001	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1122	 1095	 0.01008	 0.02884	 0.00381	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1859	 2094	 0.01231	 0.03215	 0.00338	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1790	 1679	 0.0019	 0.00612	 0.00062	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1963	 1790	 0.00355	 0.01165	 0.00118	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1790	 1788	 0.00132	 0.00322	 0.00031	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1142	 1258	 0.00347	 0.01124	 0.00113	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1143	 1259	 0.00339	 0.01116	 0.00113	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2064	 1606	 0.00942	 0.03008	 0.00319	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1871	 1699	 0.00711	 0.02074	 0.00265	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1848	 1871	 0.00099	 0.00289	 0.00037	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1870	 1871	 0.00124	 0.00347	 0.00046	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 1201	 0.00083	 0.00231	 0.00031	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1281	 1283	 0.00182	 0.00512	 0.00069	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1776	 1428	 0.00322	 0.01025	 0.00109	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1845	 1776	 0.00372	 0.0114	 0.00133	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1774	 1776	 0.0024	 0.00719	 0.00074	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1986	 1200	 0.01281	 0.03661	 0.00485	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2146	 1512	 0.01198	 0.03917	 0.00396	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1331	 1272	 0.00496	 0.0162	 0.00164	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1331	 1273	 0.00339	 0.00959	 0.00129	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1934	 1192	 0.00975	 0.03083	 0.00335	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1535	 2003	 0.00017	 0.00058	 6e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1644	 1535	 0.00529	 0.01645	 0.00181	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1534	 1535	 0.00421	 0.00711	 0.00072	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1077	 1767	 0.01099	 0.02496	 0.00416	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1077	 1983	 0.00579	 0.01802	 0.00198	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1075	 1077	 0.00025	 0.00074	 0.0001	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1136	 1331	 0.00041	 0.00132	 0.00013	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1151	 1136	 0.00273	 0.00785	 0.00077	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1322	 1151	 0.00438	 0.01438	 0.00145	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1495	 1322	 0.00033	 0.00099	 0.00013	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1134	 1136	 0.00124	 0.00364	 0.00048	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1151	 1150	 0.00339	 0.01107	 0.00112	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1320	 1322	 0.00223	 0.00678	 0.00081	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2094	 2061	 0.0076	 0.02306	 0.00272	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1256	 1481	 0.00496	 0.01413	 0.0019	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1943	 1808	 0.00231	 0.00744	 0.00077	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1420	 1869	 0.00818	 0.02017	 0.00219	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2075	 1420	 0.00471	 0.01182	 0.00132	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1418	 1420	 0.00091	 0.00215	 0.00023	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1861	 1061	 0.00653	 0.02058	 0.00222	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2028	 1507	 0.01231	 0.04033	 0.00408	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1162	 1859	 0.02587	 0.06818	 0.00737	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1750	 1189	 0.00496	 0.01496	 0.00179	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1770	 2131	 0.0014	 0.00322	 0.00053	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2073	 1452	 0.00413	 0.01289	 0.00144	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2062	 1899	 0.0176	 0.05686	 0.00587	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1817	 1143	 0.00636	 0.0205	 0.00213	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1131	 1767	 0.0086	 0.02802	 0.00284	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2063	 1768	 0.0262	 0.08496	 0.00871	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1859	 1574	 0.01975	 0.05372	 0.00566	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2042	 1574	 0.0019	 0.00595	 0.00067	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1364	 2042	 0.00264	 0.0086	 0.0009	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2041	 2042	 8e-05	 0.00017	 2e-05	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1482	 2064	 0.01174	 0.03537	 0.00421	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1106	 1231	 0.00562	 0.01736	 0.00193	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2099	 1209	 0.00182	 0.00587	 0.00065	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1824	 2099	 0.0038	 0.01215	 0.00125	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1143	 1824	 0.00264	 0.00818	 0.00094	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2097	 2099	 8e-05	 0.00017	 2e-05	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1824	 1823	 0.00124	 0.00364	 0.00047	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1595	 1703	 0.0024	 0.00727	 0.00087	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2055	 1155	 0.00413	 0.01355	 0.00138	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1188	 2055	 0.00711	 0.02322	 0.00234	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2054	 2055	 0.00074	 0.00231	 0.00026	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2083	 1221	 0.00091	 0.00273	 0.00033	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1453	 1221	 0.00314	 0.01355	 0.00135	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1119	 1453	 0.00041	 0.00124	 0.00013	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1120	 1454	 0.00041	 0.00132	 0.00014	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1424	 1220	 0.00066	 0.0024	 0.00031	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1589	 2112	 0.01289	 0.04099	 0.00439	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1659	 1748	 0.01942	 0.06355	 0.00642	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1747	 1767	 0.02091	 0.06826	 0.00692	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2047	 1644	 0.00174	 0.00504	 0.00052	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1332	 1181	 0.0076	 0.02281	 0.00274	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1875	 1512	 0.00174	 0.00504	 0.00067	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1257	 2135	 0.00413	 0.01182	 0.00159	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1549	 1068	 0.01248	 0.03967	 0.00426	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1412	 1275	 0.00347	 0.01008	 0.00131	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1957	 1412	 0.00364	 0.01174	 0.00124	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1410	 1412	 0.0	 0.00083	 1e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1738	 2145	 0.00471	 0.01554	 0.00157	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2004	 1454	 0.00446	 0.01281	 0.00175	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1590	 1708	 0.02769	 0.07157	 0.00735	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1067	 1733	 0.00083	 0.00248	 0.00032	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1068	 1734	 0.00083	 0.00248	 0.00033	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2094	 2104	 0.00554	 0.01711	 0.00194	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1814	 1869	 0.00612	 0.01636	 0.00185	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1729	 1767	 0.00314	 0.00884	 0.00119	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1069	 1813	 0.00074	 0.00223	 0.00027	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1070	 1814	 0.00066	 0.00207	 0.00025	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1305	 1898	 0.00033	 0.00099	 0.00013	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1306	 1899	 0.00033	 0.00091	 0.00012	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1505	 1067	 0.00033	 0.00091	 0.00012	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1506	 1068	 0.00041	 0.00124	 0.00016	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1959	 1986	 0.0043	 0.01256	 0.00157	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1250	 1256	 0.00017	 0.0005	 7e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1251	 1257	 0.00017	 0.00058	 7e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1243	 1221	 0.00066	 0.00215	 0.00022	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1244	 1220	 0.00066	 0.00207	 0.00021	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1453	 1209	 0.00355	 0.01149	 0.00116	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2023	 2019	 0.00413	 0.01355	 0.00136	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1717	 1157	 0.00479	 0.01537	 0.00163	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1566	 2065	 0.00149	 0.00479	 0.00048	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2149	 1611	 0.00091	 0.00256	 0.00033	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1451	 2149	 0.00463	 0.01446	 0.00163	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2147	 2149	 0.0	 8e-05	 0.0	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1142	 1609	 0.00488	 0.01719	 0.00191	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2216	 2332	 0.00064	 0.00483	 0.00047	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2543	 2400	 0.03347	 0.05893	 0.00578	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2680	 2400	 0.02959	 0.05471	 0.00503	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2680	 2401	 0.03306	 0.0586	 0.00557	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2507	 2414	 0.04802	 0.10264	 0.01344	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2414	 2166	 0.0138	 0.02421	 0.0023	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2220	 2213	 0.05636	 0.10521	 0.01021	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2618	 2264	 0.05893	 0.12397	 0.01197	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2215	 2204	 0.02174	 0.05	 0.00501	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2368	 2204	 0.03471	 0.06744	 0.00663	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2214	 2161	 0.01971	 0.06676	 0.00661	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2552	 2168	 0.02486	 0.04348	 0.00415	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2518	 2206	 0.02228	 0.07545	 0.00747	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2553	 2211	 0.02521	 0.08264	 0.00847	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2546	 2583	 0.02066	 0.06686	 0.00692	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2358	 2407	 0.05967	 0.10455	 0.00995	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2186	 2691	 0.02711	 0.04612	 0.00445	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2538	 2691	 0.03366	 0.11402	 0.01129	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2671	 2427	 0.02413	 0.07851	 0.0082	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2220	 2218	 0.01835	 0.06256	 0.00605	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2355	 2458	 0.02497	 0.08457	 0.00837	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2620	 2541	 0.02236	 0.07573	 0.0075	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2637	 2450	 0.01654	 0.05601	 0.00554	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2600	 2637	 0.02679	 0.09072	 0.00898	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2600	 2235	 0.01445	 0.04894	 0.00484	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2296	 2637	 0.02042	 0.03616	 0.00345	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2564	 2438	 0.03204	 0.10852	 0.01074	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2566	 2478	 0.01612	 0.05281	 0.00541	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2272	 2522	 0.0166	 0.05623	 0.00557	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2451	 2363	 0.10413	 0.16851	 0.01897	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2452	 2636	 0.03306	 0.04959	 0.00605	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2636	 2305	 0.1	 0.16529	 0.01822	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2381	 2636	 0.0157	 0.04628	 0.00501	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2437	 2189	 0.0338	 0.05537	 0.00595	 67.0	 67.0	 67.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2437	 2276	 0.0157	 0.04628	 0.00501	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2364	 2304	 0.02893	 0.04711	 0.0053	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2633	 2626	 0.00055	 0.00182	 0.02683	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2560	 2190	 0.01198	 0.04056	 0.00401	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2504	 2616	 0.00266	 0.00902	 0.00089	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2505	 2617	 0.00266	 0.00902	 0.00089	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2614	 2305	 0.00331	 0.00579	 0.00061	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2627	 2614	 0.00992	 0.02231	 0.00242	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2616	 2304	 0.02562	 0.0438	 0.00455	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2616	 2190	 0.00413	 0.00661	 0.00073	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2626	 2617	 0.01818	 0.03554	 0.0039	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2617	 2190	 0.00413	 0.00661	 0.00073	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2657	 2448	 0.00877	 0.02969	 0.00294	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2560	 2657	 0.00445	 0.01505	 0.00149	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2625	 2657	 0.00497	 0.01683	 0.00167	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2500	 2189	 0.0157	 0.04793	 0.00515	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2500	 2447	 0.00744	 0.02397	 0.00257	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2634	 2592	 0.0157	 0.02727	 0.00264	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2624	 2447	 0.00744	 0.02562	 0.00278	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2624	 2606	 0.00165	 0.00413	 0.00041	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2634	 2606	 0.00909	 0.0281	 0.00307	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2607	 2448	 0.00909	 0.02975	 0.00319	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2607	 2593	 0.00909	 0.0281	 0.00307	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2434	 2447	 0.02314	 0.05868	 0.00574	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2570	 2448	 0.01372	 0.04446	 0.00439	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2438	 2448	 0.02231	 0.07182	 0.00702	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2658	 2448	 0.02489	 0.08432	 0.00835	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2604	 2658	 0.01362	 0.04612	 0.00457	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2516	 2447	 0.0295	 0.0999	 0.00989	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2276	 2410	 0.00752	 0.01256	 0.0013	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2570	 2407	 0.06215	 0.10504	 0.01058	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2683	 2434	 0.03967	 0.06942	 0.00666	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2632	 2592	 0.00496	 0.0157	 0.0008	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2646	 2190	 0.01438	 0.02405	 0.00249	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2438	 2646	 0.03876	 0.06463	 0.00668	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2646	 2409	 0.01165	 0.02124	 0.00221	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2270	 2305	 0.01157	 0.01983	 0.00194	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2270	 2593	 0.00794	 0.01591	 0.00153	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2613	 2304	 0.00331	 0.00579	 0.00055	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2613	 2460	 0.00909	 0.01736	 0.00165	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2631	 2305	 0.01157	 0.01893	 0.00201	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2632	 2304	 0.01157	 0.01893	 0.00191	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2632	 2269	 0.00083	 0.00248	 0.00027	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2612	 2592	 0.01523	 0.0484	 0.00476	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2609	 2593	 0.01157	 0.03636	 0.00399	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2608	 2611	 0.00707	 0.02395	 0.00237	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2609	 2545	 0.02562	 0.08264	 0.00854	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2545	 2499	 0.02149	 0.06942	 0.00711	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2459	 2592	 0.00992	 0.01736	 0.00172	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2631	 2608	 0.01983	 0.0338	 0.00329	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2305	 2189	 0.02561	 0.04415	 0.00429	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2660	 2304	 0.01774	 0.0304	 0.00298	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2162	 2305	 0.005	 0.00879	 0.00084	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2692	 2536	 0.0281	 0.04876	 0.00477	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2162	 2692	 0.023	 0.04027	 0.00384	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2583	 2438	 0.02546	 0.08496	 0.00635	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2253	 2377	 0.03771	 0.12774	 0.01265	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2458	 2253	 0.02896	 0.10088	 0.00999	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2481	 2473	 0.08066	 0.14207	 0.01348	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2610	 2220	 0.04116	 0.10446	 0.01043	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2684	 2610	 0.05808	 0.10375	 0.00991	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2620	 2422	 0.02504	 0.04289	 0.00428	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2569	 2540	 0.01661	 0.0538	 0.00557	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2209	 2572	 0.0157	 0.05157	 0.00528	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2572	 2468	 0.02479	 0.08132	 0.00834	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2645	 2377	 0.03891	 0.06806	 0.00649	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2645	 2619	 0.00102	 0.00347	 0.00034	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2645	 2238	 0.03237	 0.05888	 0.00583	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2417	 2227	 0.00292	 0.00988	 0.00098	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2226	 2208	 0.00603	 0.01785	 0.00183	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2587	 2237	 0.04207	 0.14132	 0.01394	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2587	 2192	 0.02992	 0.10136	 0.01003	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2192	 2469	 0.01165	 0.03957	 0.00392	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2172	 2462	 0.00372	 0.01248	 0.00116	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2198	 2207	 0.00537	 0.01512	 0.00153	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2590	 2496	 0.00413	 0.01405	 0.00138	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2198	 2227	 0.00074	 0.00231	 0.00024	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2673	 2501	 0.00711	 0.01942	 0.00201	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2155	 2226	 0.00499	 0.01691	 0.00147	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2649	 2468	 0.01917	 0.06388	 0.00598	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2649	 2494	 0.0038	 0.01264	 0.00119	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2649	 2466	 0.00116	 0.0038	 0.00038	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2682	 2284	 0.01455	 0.05314	 0.00523	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2406	 2630	 0.02008	 0.06818	 0.00674	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2436	 2284	 0.01711	 0.05769	 0.00567	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2539	 2377	 0.03196	 0.05589	 0.00533	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2539	 2295	 0.01848	 0.03232	 0.00308	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2295	 2271	 0.02901	 0.05165	 0.00489	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2413	 2271	 0.01661	 0.0295	 0.00288	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2494	 2463	 0.00793	 0.02678	 0.00264	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2466	 2463	 0.00864	 0.0173	 0.00166	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2433	 2165	 0.0376	 0.0676	 0.00651	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2467	 2300	 0.01413	 0.04628	 0.00475	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2439	 2245	 0.01	 0.03479	 0.00317	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2673	 2155	 0.0061	 0.02065	 0.00204	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2384	 2175	 0.02213	 0.07514	 0.00742	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2508	 2175	 0.04678	 0.05793	 0.00462	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2544	 2542	 0.05388	 0.0943	 0.00898	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2427	 2245	 0.0414	 0.08355	 0.00786	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2490	 2461	 0.00968	 0.03279	 0.00325	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2379	 2377	 0.00033	 0.00041	 0.0	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2164	 2208	 0.01165	 0.03463	 0.00356	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2484	 2208	 0.02204	 0.07467	 0.00739	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2228	 2484	 0.01214	 0.04112	 0.00407	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2554	 2422	 0.04033	 0.06893	 0.00692	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2610	 2481	 0.03364	 0.08545	 0.00874	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2651	 2468	 0.01669	 0.03529	 0.00341	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2651	 2603	 0.0576	 0.12215	 0.01179	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2610	 2540	 0.03529	 0.06033	 0.00605	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2260	 2377	 0.06808	 0.1244	 0.01294	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2542	 2260	 0.0043	 0.01028	 0.00143	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2300	 2472	 0.01612	 0.05405	 0.00532	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2620	 2397	 0.03967	 0.06934	 0.00663	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2528	 2472	 0.02397	 0.04223	 0.00414	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2528	 2295	 0.04645	 0.08174	 0.00801	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2185	 2473	 0.02276	 0.0771	 0.00763	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2554	 2419	 0.01124	 0.03818	 0.00378	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2543	 2481	 0.02347	 0.05785	 0.00593	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2466	 2469	 0.00983	 0.03322	 0.00328	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2228	 2237	 0.01393	 0.04721	 0.00467	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2235	 2236	 0.00688	 0.02328	 0.0023	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2544	 2397	 0.0343	 0.06	 0.00574	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2384	 2377	 0.00389	 0.01322	 0.0013	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2682	 2469	 0.0605	 0.11818	 0.01159	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2527	 2300	 0.00615	 0.02083	 0.00206	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2569	 2527	 0.00759	 0.02569	 0.00254	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2485	 2226	 0.00519	 0.01413	 0.00143	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2603	 2405	 0.06744	 0.11802	 0.01126	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2185	 2439	 0.01452	 0.04917	 0.00487	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2485	 2418	 0.00182	 0.00455	 0.00046	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2461	 2227	 0.00259	 0.00876	 0.00087	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2467	 2491	 0.0019	 0.00603	 0.00061	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2462	 2357	 0.00174	 0.00479	 0.00048	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2467	 2207	 0.00686	 0.02198	 0.00228	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2514	 2433	 0.01702	 0.05512	 0.00571	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2501	 2492	 0.01028	 0.02164	 0.0021	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2554	 2226	 0.01126	 0.03814	 0.00378	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2652	 2490	 0.00303	 0.01029	 0.00102	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2172	 2652	 0.00617	 0.01736	 0.00174	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2230	 2473	 0.00731	 0.01279	 0.00122	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2495	 2472	 0.00959	 0.02474	 0.00251	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2496	 2473	 0.00959	 0.02474	 0.00251	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2388	 2472	 0.01344	 0.02383	 0.00227	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2388	 2493	 0.00698	 0.01279	 0.00098	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2280	 2473	 0.00574	 0.01944	 0.00192	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2491	 2420	 0.00339	 0.01099	 0.00114	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2420	 2227	 0.00281	 0.00909	 0.00094	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2419	 2493	 0.01475	 0.04998	 0.00495	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2590	 2491	 0.00405	 0.01339	 0.00138	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2684	 2209	 0.01031	 0.01797	 0.00171	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2278	 2495	 0.00202	 0.00325	 0.02903	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2587	 2514	 0.0395	 0.07231	 0.00728	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2485	 2205	 0.00165	 0.00537	 0.00055	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2590	 2205	 0.00182	 0.00595	 0.00063	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2408	 2490	 0.00033	 0.00041	 0.0	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2357	 2280	 0.00405	 0.01331	 0.00138	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2231	 2493	 0.02035	 0.03558	 0.0034	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2413	 2492	 0.02272	 0.03973	 0.00379	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2681	 2152	 0.00129	 0.00374	 0.00038	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2191	 2681	 0.02833	 0.07349	 0.00745	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2191	 2291	 0.02967	 0.07661	 0.00777	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2564	 2301	 0.02826	 0.0957	 0.00947	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2446	 2244	 0.01729	 0.05855	 0.0058	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2639	 2292	 0.00702	 0.01752	 0.00078	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2639	 2443	 0.02388	 0.06711	 0.00621	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2639	 2370	 0.00355	 0.00959	 0.0008	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2244	 2444	 0.02737	 0.09213	 0.00912	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2446	 2301	 0.01792	 0.06144	 0.00601	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2358	 2444	 0.03793	 0.09752	 0.00999	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2429	 2319	 0.01322	 0.03289	 0.00347	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2571	 2153	 0.00504	 0.01413	 0.00145	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2389	 2679	 0.03744	 0.09653	 0.00989	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2389	 2283	 0.02017	 0.04959	 0.00508	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2313	 2282	 0.01529	 0.04967	 0.00518	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2196	 2320	 0.03331	 0.07982	 0.00783	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2638	 2449	 0.03814	 0.06671	 0.00636	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2297	 2638	 0.00069	 0.00235	 0.00023	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2317	 2638	 8e-05	 0.00014	 1e-05	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2281	 2450	 0.01364	 0.0238	 0.00227	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2294	 2450	 0.00868	 0.01512	 0.00145	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2450	 2320	 0.00537	 0.01545	 0.00181	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2323	 2282	 0.02843	 0.05207	 0.00498	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2503	 2323	 0.02843	 0.05207	 0.00498	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2440	 2444	 0.00388	 0.00669	 0.00063	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2442	 2443	 0.0076	 0.01802	 0.00179	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2541	 2196	 0.01169	 0.03957	 0.00392	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2589	 2449	 0.00397	 0.02917	 0.00283	 176.0	 176.0	 176.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2588	 2267	 0.00099	 0.00793	 0.00077	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2374	 2156	 0.03397	 0.0862	 0.00875	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2267	 2321	 0.0005	 0.00397	 0.00056	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2154	 2152	 0.01627	 0.02831	 0.0027	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2329	 2310	 0.00909	 0.02645	 0.00269	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2318	 2152	 0.03198	 0.08107	 0.00828	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2365	 2318	 0.00692	 0.01922	 0.00194	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2289	 2291	 0.00504	 0.01421	 0.0015	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2158	 2365	 0.01395	 0.03998	 0.00401	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2329	 2158	 0.01657	 0.0489	 0.0049	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2283	 2282	 0.0038	 0.01215	 0.00123	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2435	 2444	 0.01793	 0.05818	 0.00603	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2503	 2443	 0.06438	 0.1138	 0.01096	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2358	 2356	 0.0024	 0.00413	 0.00039	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2285	 2153	 0.01471	 0.03736	 0.00382	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2347	 2285	 0.02504	 0.06364	 0.00724	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2442	 2441	 0.01661	 0.02917	 0.00278	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2546	 2435	 0.01438	 0.04653	 0.00481	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2594	 2429	 0.03669	 0.0943	 0.00985	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2615	 2302	 0.02983	 0.05463	 0.00552	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2369	 2212	 0.00302	 0.01	 0.00102	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2293	 2212	 0.00161	 0.00529	 0.00054	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2293	 2289	 0.01645	 0.04298	 0.00443	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2455	 2319	 0.01033	 0.03405	 0.00348	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2594	 2571	 0.02289	 0.06215	 0.00636	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2356	 2314	 0.01752	 0.05438	 0.00564	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2511	 2455	 0.01463	 0.04793	 0.00491	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2563	 2511	 0.02207	 0.07149	 0.00747	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2563	 2293	 0.0176	 0.05694	 0.00575	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2534	 2319	 0.01603	 0.04074	 0.00411	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2421	 2319	 0.00975	 0.03207	 0.00329	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2679	 2421	 0.03488	 0.09488	 0.00972	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2358	 2355	 0.00653	 0.02207	 0.00216	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2534	 2374	 0.01355	 0.03446	 0.0035	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2368	 2213	 0.04669	 0.09545	 0.00939	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2350	 2214	 0.03397	 0.05942	 0.00567	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2532	 2239	 0.02736	 0.09182	 0.00907	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2551	 2240	 0.02719	 0.08793	 0.0091	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2350	 2257	 0.02967	 0.04926	 0.00486	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2551	 2218	 0.02521	 0.08182	 0.00917	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2647	 2275	 0.05945	 0.10398	 0.00992	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2166	 2647	 0.01877	 0.03282	 0.00313	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2415	 2647	 0.02111	 0.0715	 0.00708	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2644	 2239	 0.02473	 0.054	 0.00523	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2553	 2644	 0.05383	 0.11001	 0.01061	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2391	 2644	 0.00257	 0.00449	 0.00043	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2275	 2239	 0.0014	 0.00463	 0.00046	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2519	 2518	 0.02661	 0.08661	 0.00899	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2532	 2401	 0.02198	 0.0738	 0.00736	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2643	 2240	 0.03224	 0.06998	 0.00678	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2643	 2623	 0.06617	 0.11573	 0.01104	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2659	 2350	 0.0165	 0.05588	 0.00553	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2390	 2643	 0.00198	 0.00345	 0.00033	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2623	 2659	 0.01442	 0.02521	 0.00241	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2519	 2257	 0.03149	 0.05215	 0.00515	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2252	 2239	 0.0104	 0.03704	 0.00282	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2250	 2252	 0.00375	 0.00656	 0.00063	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2256	 2240	 0.00415	 0.00726	 0.00069	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2243	 2256	 0.00652	 0.0114	 0.00109	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2210	 2411	 0.01983	 0.05504	 0.00595	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2655	 2565	 0.01093	 0.03048	 0.00307	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2210	 2655	 0.00375	 0.01025	 0.00103	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2672	 2655	 0.00383	 0.00669	 0.00064	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2693	 2489	 0.01173	 0.03052	 0.00303	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2693	 2412	 0.04023	 0.10277	 0.01021	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2562	 2412	 0.0286	 0.05322	 0.00515	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2184	 2216	 9e-05	 0.00069	 7e-05	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2247	 2184	 0.00555	 0.01818	 0.00186	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2488	 2233	 0.0256	 0.0784	 0.00806	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2255	 2489	 0.00661	 0.01826	 0.00194	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2567	 2233	 0.0096	 0.02474	 0.00251	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2530	 2233	 0.00628	 0.01058	 0.00108	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2674	 2234	 0.01777	 0.03157	 0.00301	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2395	 2412	 0.02706	 0.09164	 0.00907	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2430	 2395	 0.02078	 0.03802	 0.00364	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2430	 2229	 0.04152	 0.07429	 0.0071	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2229	 2512	 0.05017	 0.08774	 0.00837	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2562	 2215	 0.04463	 0.09421	 0.00963	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2622	 2512	 0.02479	 0.08041	 0.00832	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2399	 2512	 0.03769	 0.06554	 0.00624	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2399	 2241	 0.06537	 0.11488	 0.01096	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2247	 2210	 0.02058	 0.0676	 0.00569	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2664	 2480	 0.01314	 0.02554	 0.00246	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2424	 2568	 0.01947	 0.06595	 0.00653	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2591	 2193	 0.02182	 0.07107	 0.00737	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2582	 2489	 0.00486	 0.01645	 0.00163	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2163	 2488	 0.00228	 0.00772	 0.00076	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2416	 2513	 0.02306	 0.05736	 0.00587	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2371	 2234	 0.00389	 0.01319	 0.00131	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2163	 2371	 0.01011	 0.03425	 0.00339	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2425	 2233	 0.0078	 0.02641	 0.00262	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2582	 2425	 0.00317	 0.01073	 0.00106	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2565	 2488	 0.00595	 0.02016	 0.002	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2479	 2255	 0.01289	 0.03372	 0.00333	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2315	 2513	 0.03397	 0.0581	 0.00559	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2315	 2232	 0.06926	 0.12157	 0.01174	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2664	 2241	 0.03983	 0.06967	 0.00666	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2622	 2558	 0.00752	 0.01835	 0.00196	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2561	 2559	 0.00752	 0.01835	 0.00196	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2568	 2232	 0.01818	 0.05884	 0.00612	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2480	 2210	 0.00926	 0.0186	 0.00181	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2507	 2411	 0.06942	 0.1405	 0.01368	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2561	 2416	 0.01107	 0.02744	 0.00281	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2591	 2216	 0.01289	 0.04198	 0.00436	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2529	 2398	 0.00802	 0.02174	 0.0022	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2398	 2234	 0.00843	 0.02298	 0.00232	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2385	 2411	 0.02264	 0.07355	 0.00762	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2193	 2161	 0.0318	 0.07979	 0.00779	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2195	 2412	 0.05033	 0.13388	 0.01203	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2595	 2195	 0.02851	 0.09843	 0.00896	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2513	 2411	 0.0343	 0.24545	 0.02408	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2674	 2479	 0.00818	 0.02149	 0.00212	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2375	 2668	 0.04876	 0.06942	 0.01254	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2506	 2669	 0.01979	 0.03629	 0.00348	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2635	 2669	 0.02364	 0.05992	 0.00618	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2656	 2225	 0.00044	 0.00112	 0.00011	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2635	 2656	 0.00246	 0.00659	 0.00067	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2170	 2635	 0.00405	 0.01306	 0.00136	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2666	 2669	 0.02231	 0.07557	 0.00748	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2536	 2668	 0.02835	 0.09504	 0.00937	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2431	 2668	 0.03025	 0.10165	 0.01002	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2686	 2557	 0.0157	 0.02727	 0.00286	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2586	 2464	 0.01201	 0.02671	 0.00259	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2585	 2556	 0.01127	 0.02548	 0.00247	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2537	 2556	 0.0081	 0.02742	 0.00272	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2549	 2556	 0.02975	 0.04207	 0.00404	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2502	 2557	 0.04959	 0.08678	 0.009	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2502	 2452	 0.04207	 0.07025	 0.00733	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2170	 2557	 0.03898	 0.10313	 0.01043	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2525	 2556	 0.01467	 0.0404	 0.00628	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2549	 2286	 0.05124	 0.08182	 0.00949	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2159	 2173	 0.00661	 0.01983	 0.0023	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2456	 2556	 0.01405	 0.02727	 0.00278	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2456	 2174	 0.02479	 0.04298	 0.00423	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2394	 2173	 0.03223	 0.05537	 0.00307	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2159	 2557	 0.01762	 0.04135	 0.00402	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2464	 2174	 0.01135	 0.03509	 0.00346	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2597	 2174	 0.00992	 0.02066	 0.00218	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2290	 2174	 0.01753	 0.05936	 0.00588	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2517	 2597	 0.00992	 0.02314	 0.00261	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2517	 2432	 0.0338	 0.08099	 0.00927	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2533	 2248	 0.0281	 0.08926	 0.00924	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2396	 2248	 0.01405	 0.04463	 0.0046	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2533	 2432	 0.01818	 0.04132	 0.00465	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2396	 2173	 0.01157	 0.0281	 0.00286	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2533	 2298	 0.02479	 0.03471	 0.00419	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2187	 2299	 0.03793	 0.06612	 0.00641	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2221	 2299	 0.03853	 0.06806	 0.0065	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2360	 2221	 0.02515	 0.0455	 0.00437	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2375	 2187	 0.01405	 0.04463	 0.00484	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2584	 2656	 0.00775	 0.02625	 0.0026	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2273	 2537	 0.00826	 0.01653	 0.00194	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2224	 2525	 0.03764	 0.09704	 0.00984	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2272	 2687	 0.01676	 0.05678	 0.00562	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2367	 2669	 0.01335	 0.0452	 0.00447	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2678	 2403	 0.01317	 0.0446	 0.00442	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2628	 2168	 0.02744	 0.10017	 0.00953	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2629	 2203	 0.0062	 0.02008	 0.00293	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2169	 2403	 0.05489	 0.14743	 0.01489	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2167	 2404	 0.04902	 0.12753	 0.01292	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2580	 2403	 0.00514	 0.03512	 0.0079	 170.0	 170.0	 170.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2581	 2404	 0.00514	 0.03512	 0.0079	 170.0	 170.0	 170.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2372	 2403	 0.03223	 0.07769	 0.0044	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2182	 2404	 0.02727	 0.0686	 0.00666	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2576	 2574	 0.00331	 0.00992	 0.00099	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2573	 2581	 0.00413	 0.00909	 0.00094	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2576	 2580	 0.00413	 0.00992	 0.00099	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2577	 2580	 0.00413	 0.01074	 0.00099	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2577	 2575	 0.00413	 0.01157	 0.00104	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2335	 2169	 0.01074	 0.03471	 0.00356	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2602	 2167	 0.00945	 0.02846	 0.0028	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2601	 2169	 0.00451	 0.01529	 0.00151	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2169	 2168	 0.0065	 0.02202	 0.00218	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2483	 2203	 0.01319	 0.04467	 0.00442	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2678	 2483	 0.0126	 0.04265	 0.00422	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2393	 2372	 0.02562	 0.07851	 0.00842	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2510	 2393	 0.0124	 0.04132	 0.00419	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2183	 2199	 0.03669	 0.09165	 0.0094	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2598	 2288	 0.00661	 0.0157	 0.00165	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2287	 2199	 0.00592	 0.01857	 0.00199	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2598	 2199	 0.00157	 0.00512	 0.00053	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2599	 2199	 0.00153	 0.00493	 0.0005	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2287	 2279	 0.00579	 0.01322	 0.00138	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2324	 2199	 0.02719	 0.04917	 0.00478	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2453	 2199	 0.0129	 0.02274	 0.0022	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2454	 2199	 0.01204	 0.02472	 0.00244	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2402	 2279	 0.02893	 0.05124	 0.00469	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2402	 2394	 0.0157	 0.02727	 0.00252	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2324	 2290	 0.01893	 0.0595	 0.00656	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2394	 2290	 0.01405	 0.02314	 0.00232	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2373	 2290	 0.009	 0.03048	 0.00302	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2576	 2579	 0.00909	 0.0314	 0.00327	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2577	 2578	 0.0124	 0.0405	 0.00416	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2531	 2453	 0.00636	 0.02155	 0.00213	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2311	 2487	 0.01028	 0.01795	 0.00171	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2307	 2486	 0.01334	 0.0339	 0.00343	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2648	 2487	 0.01249	 0.03219	 0.00326	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2308	 2648	 0.0006	 0.00103	 0.0001	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2641	 2648	 0.00435	 0.0076	 0.00073	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2362	 2641	 0.0004	 0.00069	 7e-05	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2650	 2641	 0.00221	 0.00746	 0.00074	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2547	 2650	 0.0085	 0.01485	 0.00142	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2498	 2650	 0.0082	 0.02777	 0.00275	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2325	 2486	 0.00257	 0.00449	 0.00043	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2306	 2312	 0.00455	 0.01263	 0.00127	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2326	 2486	 0.00257	 0.00449	 0.00043	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2338	 2343	 0.01176	 0.02107	 0.00202	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2327	 2487	 0.00257	 0.00449	 0.00043	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2338	 2341	 0.01803	 0.06109	 0.00605	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2477	 2487	 0.00154	 0.00521	 0.00052	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2337	 2487	 0.00248	 0.00661	 0.00068	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2336	 2486	 0.00248	 0.00661	 0.00068	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2477	 2351	 0.00697	 0.0236	 0.00234	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2344	 2487	 0.00277	 0.00937	 0.00093	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2343	 2486	 0.00277	 0.00937	 0.00093	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2474	 2487	 0.00012	 0.0004	 4e-05	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2475	 2486	 0.0001	 0.00031	 3e-05	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2339	 2487	 0.00579	 0.01818	 0.00186	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2642	 2202	 0.0207	 0.07012	 0.00694	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2382	 2642	 0.00349	 0.0118	 0.00117	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2380	 2642	 0.00615	 0.02083	 0.00206	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2604	 2523	 0.02479	 0.07686	 0.00835	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2258	 2524	 0.02893	 0.08843	 0.00973	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2333	 2309	 0.00676	 0.02291	 0.00227	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2333	 2342	 0.00369	 0.0125	 0.00124	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2336	 2342	 0.00522	 0.0177	 0.00175	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2640	 2487	 0.00061	 0.00208	 0.00021	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2328	 2640	 0.00102	 0.00347	 0.00034	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2331	 2640	 0.00431	 0.01388	 0.00116	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2354	 2486	 0.00942	 0.03193	 0.00316	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2353	 2330	 0.00645	 0.02187	 0.00216	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2197	 2334	 0.02439	 0.06359	 0.01204	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2689	 2452	 0.01902	 0.04153	 0.00864	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2510	 2334	 0.00579	 0.01893	 0.00191	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2383	 2452	 0.0157	 0.02562	 0.00227	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2383	 2382	 0.00826	 0.0124	 0.00128	 83.0	 83.0	 83.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2688	 2451	 0.02209	 0.05774	 0.00565	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2265	 2451	 0.00435	 0.0076	 0.00072	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2266	 2452	 0.00435	 0.0076	 0.00072	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2286	 2451	 0.04628	 0.07686	 0.00755	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2261	 2691	 0.00245	 0.00833	 0.00083	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2262	 2690	 0.00245	 0.00833	 0.00083	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2180	 2691	 0.00661	 0.00909	 0.00116	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2685	 2180	 0.00744	 0.02397	 0.00244	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2349	 2346	 0.00359	 0.01215	 0.0012	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2263	 2691	 0.00496	 0.01488	 0.00167	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2264	 2690	 0.00496	 0.01488	 0.00167	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2653	 2690	 0.00615	 0.02083	 0.0023	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2352	 2653	 0.00769	 0.02603	 0.00258	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2348	 2653	 0.00031	 0.00104	 0.0001	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2346	 2691	 0.00909	 0.02727	 0.0029	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2353	 2345	 0.00992	 0.03058	 0.00329	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2478	 2690	 0.02479	 0.08008	 0.0083	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2176	 2691	 0.01499	 0.03154	 0.0031	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2259	 2690	 0.04298	 0.10248	 0.0105	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2685	 2341	 0.00287	 0.00972	 0.00096	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2452	 2201	 0.03719	 0.11901	 0.0122	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2197	 2202	 0.06463	 0.10992	 0.01059	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2194	 2201	 0.03322	 0.05661	 0.00545	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2361	 2202	 0.01783	 0.06021	 0.00596	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2497	 2201	 0.00759	 0.02569	 0.00254	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2654	 2340	 0.01209	 0.04096	 0.00406	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2654	 2202	 0.00687	 0.02326	 0.0023	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2548	 2654	 0.00553	 0.00967	 0.00092	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2309	 2201	 0.0157	 0.04959	 0.00511	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2524	 2202	 0.00413	 0.0314	 0.003	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2515	 2201	 0.06583	 0.22298	 0.02208	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2499	 2202	 0.02066	 0.06612	 0.00678	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2312	 2331	 0.01642	 0.05563	 0.00551	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2246	 2194	 0.01214	 0.04112	 0.00407	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2303	 2663	 0.03124	 0.10231	 0.01048	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2206	 2222	 0.04421	 0.11367	 0.01112	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2316	 2222	 0.01033	 0.01802	 0.00172	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2676	 2392	 0.01256	 0.0219	 0.00212	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2677	 2675	 0.01008	 0.01736	 0.00172	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2476	 2387	 0.02	 0.03744	 0.00365	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2675	 2476	 0.00793	 0.01537	 0.0015	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2677	 2676	 0.01083	 0.01893	 0.00181	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2392	 2386	 0.02818	 0.05818	 0.0059	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2254	 2222	 0.05702	 0.11331	 0.01091	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2520	 2386	 0.03934	 0.12917	 0.0132	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2521	 2520	 0.00595	 0.01917	 0.00198	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2316	 2386	 0.0362	 0.06339	 0.00612	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2521	 2670	 0.02743	 0.08885	 0.00915	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2621	 2535	 0.04033	 0.13661	 0.01353	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2665	 2274	 0.01157	 0.03942	 0.0039	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2254	 2157	 0.03507	 0.11878	 0.01176	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2157	 2387	 0.04107	 0.13909	 0.01377	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2426	 2186	 0.0295	 0.05017	 0.00484	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2663	 2274	 0.01132	 0.03744	 0.0037	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2555	 2671	 0.00107	 0.00121	 0.01087	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2662	 2387	 0.01421	 0.04661	 0.00477	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2662	 2535	 0.01777	 0.05818	 0.00595	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2428	 2303	 0.02269	 0.06221	 0.00629	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2181	 2387	 0.02099	 0.06934	 0.00699	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2211	 2181	 0.01711	 0.05562	 0.0048	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2663	 2566	 0.02496	 0.08446	 0.00847	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2621	 2538	 0.03174	 0.1075	 0.01064	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2423	 2386	 0.02595	 0.08512	 0.00874	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2428	 2426	 0.00943	 0.01889	 0.00185	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2665	 2157	 0.01769	 0.05744	 0.00596	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2177	 2665	 0.05234	 0.09155	 0.00873	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2931	 2992	 0.03562	 0.10942	 0.01146	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2829	 2970	 0.03678	 0.09397	 0.00951	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2943	 2894	 0.00207	 0.00727	 0.0007	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2894	 2723	 0.01851	 0.0595	 0.00627	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2821	 2704	 0.021	 0.0679	 0.00696	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2921	 2925	 0.03347	 0.06529	 0.00593	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2700	 2994	 0.06645	 0.17719	 0.01791	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2916	 2995	 0.03957	 0.12859	 0.01319	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2838	 2879	 0.0205	 0.06876	 0.00688	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2811	 2769	 0.04	 0.12959	 0.01329	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2775	 2875	 0.00992	 0.03322	 0.00419	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2812	 2770	 0.04025	 0.13025	 0.01336	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2877	 2802	 0.03545	 0.08736	 0.00882	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2996	 2995	 0.01264	 0.03802	 0.00273	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2774	 2996	 0.03306	 0.08264	 0.00968	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2847	 2775	 0.04669	 0.08182	 0.00774	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2726	 2716	 0.03413	 0.05992	 0.00566	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2740	 2848	 0.03587	 0.05868	 0.00646	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2739	 2746	 0.1	 0.1595	 0.01597	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2966	 2862	 0.0395	 0.1281	 0.01314	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2848	 2715	 0.03124	 0.05603	 0.00563	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2977	 2736	 0.0214	 0.06887	 0.00708	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2961	 2977	 0.01686	 0.05427	 0.00558	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2876	 2977	 0.00026	 0.00066	 7e-05	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2725	 2724	 0.01223	 0.0386	 0.0042	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2865	 2732	 0.02883	 0.09322	 0.00956	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2775	 2942	 0.02455	 0.07992	 0.00823	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2716	 2958	 0.06843	 0.09157	 0.0084	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2958	 2991	 0.08653	 0.11405	 0.01019	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2830	 2805	 0.00785	 0.01983	 0.00203	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2873	 2896	 0.01033	 0.02653	 0.00269	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2850	 2873	 0.02231	 0.05702	 0.00576	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2849	 2913	 0.03099	 0.07901	 0.00801	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2697	 2809	 0.00264	 0.00752	 0.00075	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2799	 2779	 0.03025	 0.06281	 0.00061	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2777	 2705	 0.00331	 0.01083	 0.00109	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2789	 2780	 0.04124	 0.07231	 0.00687	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2778	 2713	 0.0186	 0.0562	 0.00581	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2845	 2867	 0.02479	 0.08	 0.00823	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2697	 2913	 0.01314	 0.04182	 0.00448	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2912	 2872	 0.00942	 0.03066	 0.00315	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2911	 2840	 0.02901	 0.09438	 0.00966	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2711	 2780	 0.00421	 0.01058	 0.00106	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2980	 2779	 0.00736	 0.0238	 0.00244	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2979	 2697	 0.00157	 0.00496	 0.00051	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2979	 2698	 0.00157	 0.00496	 0.00051	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2705	 2711	 0.00306	 0.00992	 0.00102	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2844	 2831	 0.00826	 0.02628	 0.00286	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2758	 2844	 0.0181	 0.05702	 0.0062	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2809	 2780	 0.00405	 0.01058	 0.00109	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2702	 2698	 0.00231	 0.00752	 0.00077	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2907	 2702	 0.00397	 0.01298	 0.00131	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2797	 2789	 0.00361	 0.01166	 0.0012	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2919	 2797	 0.06898	 0.12121	 0.01145	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2722	 2919	 0.06661	 0.11306	 0.01118	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2895	 2799	 0.01322	 0.03306	 0.00327	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2991	 2895	 0.05686	 0.09339	 0.00944	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2943	 2779	 0.0376	 0.12165	 0.01249	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2956	 2840	 0.03058	 0.05372	 0.00508	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2873	 2782	 0.00851	 0.02074	 0.00232	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2782	 2940	 0.0405	 0.09669	 0.01016	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2973	 2817	 0.04008	 0.10174	 0.01033	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2710	 2907	 0.00198	 0.00628	 0.00065	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2696	 2710	 0.00653	 0.02116	 0.0022	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2896	 2830	 0.00926	 0.0238	 0.00242	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2988	 2872	 0.06223	 0.10413	 0.01072	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2787	 2988	 0.04702	 0.07851	 0.00808	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2716	 2722	 0.00545	 0.0076	 0.00077	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2872	 2831	 0.0162	 0.0338	 0.00351	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2911	 2889	 0.02781	 0.08994	 0.01845	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2696	 2713	 0.01397	 0.04463	 0.00462	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2867	 2712	 0.00868	 0.0281	 0.00295	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2906	 2919	 0.01607	 0.05279	 0.01083	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2891	 2906	 0.034	 0.10995	 0.02256	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2743	 2779	 0.00562	 0.01893	 0.00189	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2744	 2780	 0.00562	 0.01893	 0.00189	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2981	 2697	 0.00215	 0.00719	 0.00072	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2903	 2780	 0.00091	 0.00306	 0.00031	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2802	 2805	 0.00661	 0.01372	 0.00133	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2945	 2713	 0.0205	 0.06876	 0.00688	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2709	 2716	 0.0374	 0.12066	 0.01272	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2945	 2891	 0.01928	 0.06236	 0.0064	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2724	 2709	 0.02269	 0.07306	 0.00777	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2735	 2973	 0.0057	 0.01017	 0.00094	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2971	 2735	 0.00967	 0.01702	 0.0016	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2785	 2972	 0.05769	 0.14545	 0.015	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2993	 2973	 0.00282	 0.00717	 0.00079	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2824	 2993	 0.03198	 0.07876	 0.00786	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2969	 2972	 0.01843	 0.06	 0.00615	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2951	 2953	 0.00554	 0.01793	 0.00184	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2847	 2703	 0.03636	 0.12066	 0.01181	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2953	 2947	 0.00306	 0.00992	 0.00102	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2760	 2824	 0.0676	 0.11901	 0.0112	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2963	 2760	 0.03868	 0.0681	 0.00639	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2892	 2824	 0.05042	 0.10487	 0.0102	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2909	 2892	 0.01976	 0.0514	 0.00515	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2828	 2771	 0.02781	 0.07968	 0.00807	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2963	 2828	 0.01467	 0.03239	 0.00328	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2708	 2776	 0.02231	 0.07231	 0.01493	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2703	 2708	 0.01322	 0.01777	 0.00191	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2944	 2771	 0.00883	 0.02792	 0.00305	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2757	 2944	 0.00688	 0.02158	 0.0024	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2888	 2955	 0.01554	 0.05455	 0.00557	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2950	 2904	 0.00438	 0.01136	 0.00098	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2734	 2950	 0.00515	 0.01374	 0.00122	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2904	 2952	 0.00281	 0.00702	 0.00059	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2721	 2968	 0.02769	 0.0895	 0.00917	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2955	 2720	 0.02132	 0.06942	 0.00707	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2968	 2974	 0.01504	 0.04132	 0.00426	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2954	 2951	 0.01777	 0.05736	 0.00588	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2910	 2769	 0.00736	 0.0238	 0.00251	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2931	 2839	 0.00421	 0.01074	 0.00121	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2703	 2909	 0.02331	 0.07893	 0.00745	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2931	 2768	 0.00273	 0.00826	 0.00085	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2768	 2757	 0.00149	 0.00496	 0.00048	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2723	 2771	 0.02868	 0.09256	 0.00951	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2734	 2785	 0.01364	 0.03554	 0.0037	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2951	 2947	 0.00421	 0.01355	 0.0014	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2887	 2954	 0.00529	 0.01074	 0.00111	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2974	 2971	 0.00934	 0.01653	 0.00174	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2816	 2770	 0.02124	 0.0686	 0.00704	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2776	 2769	 0.0314	 0.09884	 0.01074	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2818	 2947	 0.00851	 0.02686	 0.0029	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2813	 2818	 0.0181	 0.05702	 0.0062	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3013	 2719	 0.00864	 0.02821	 0.00288	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2819	 2972	 0.03678	 0.09347	 0.00949	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2875	 2816	 0.03364	 0.10744	 0.01016	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2910	 2839	 0.00826	 0.01653	 0.00194	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2968	 2984	 0.00496	 0.00744	 0.00073	 83.0	 83.0	 83.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2968	 2984	 0.00496	 0.00744	 0.00073	 83.0	 83.0	 83.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2764	 2947	 0.00496	 0.00744	 0.00073	 83.0	 83.0	 83.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2765	 2948	 0.00496	 0.00744	 0.00073	 83.0	 83.0	 83.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2957	 2951	 0.00496	 0.00744	 0.00073	 83.0	 83.0	 83.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2960	 2887	 0.0254	 0.08216	 0.00843	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2960	 2719	 0.01636	 0.05289	 0.00558	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2813	 2963	 0.02041	 0.06843	 0.00685	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2957	 2951	 0.00992	 0.03488	 0.00407	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2970	 2931	 0.02017	 0.05223	 0.00545	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2931	 2770	 0.0095	 0.02455	 0.00256	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2936	 2920	 0.00891	 0.01566	 0.00148	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2928	 2930	 0.0328	 0.07474	 0.00784	 66.0	 66.0	 66.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2927	 2925	 0.04351	 0.09356	 0.00962	 66.0	 66.0	 66.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2929	 2994	 0.07306	 0.1919	 0.01832	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2930	 2851	 0.03091	 0.08107	 0.00774	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2851	 2994	 0.04207	 0.11074	 0.01053	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2926	 2929	 0.01653	 0.03306	 0.00242	 66.0	 66.0	 66.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2821	 2730	 0.0405	 0.07107	 0.00673	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2730	 2926	 0.04628	 0.07107	 0.0076	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2929	 2936	 0.00496	 0.00826	 0.00085	 66.0	 66.0	 66.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2822	 2821	 0.00413	 0.01372	 0.00138	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2961	 2927	 0.02394	 0.04718	 0.00469	 66.0	 66.0	 66.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2920	 2928	 0.00862	 0.02752	 0.00296	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2833	 2994	 0.04438	 0.07826	 0.00739	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2866	 2833	 0.05661	 0.09983	 0.00943	 66.0	 66.0	 66.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2714	 2866	 0.01975	 0.06215	 0.00675	 66.0	 66.0	 66.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2745	 2714	 0.03669	 0.06471	 0.00611	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2731	 2930	 0.03587	 0.07132	 0.00624	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2966	 2822	 0.03438	 0.06099	 0.00569	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2745	 2731	 0.03587	 0.07132	 0.00624	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2729	 2773	 0.0204	 0.06595	 0.00677	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2726	 2773	 0.01455	 0.04747	 0.00483	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2750	 2874	 0.00661	 0.0157	 0.00169	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2755	 2717	 0.00983	 0.01736	 0.0016	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2717	 2751	 0.03025	 0.09752	 0.01002	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2792	 2752	 0.01149	 0.03471	 0.00293	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2967	 2792	 0.00826	 0.02893	 0.00363	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2825	 2746	 0.00124	 0.00413	 0.00039	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2825	 2841	 0.00124	 0.00413	 0.00039	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2826	 2841	 0.00124	 0.00413	 0.00039	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2754	 2967	 0.01083	 0.03471	 0.00358	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2763	 2754	 0.00124	 0.00413	 0.00039	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2939	 2763	 0.00124	 0.00413	 0.00039	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2755	 2939	 0.00124	 0.00413	 0.00039	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2717	 2989	 0.03669	 0.11818	 0.01217	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2965	 2989	 0.01721	 0.05623	 0.00573	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2946	 2747	 0.03248	 0.1081	 0.01445	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2934	 2746	 0.05455	 0.18017	 0.0242	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2749	 2752	 0.01917	 0.02595	 0.00467	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2874	 2752	 0.01405	 0.03636	 0.00399	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2900	 2751	 0.03587	 0.09008	 0.00924	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2978	 2752	 0.015	 0.04714	 0.00466	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2932	 2978	 0.00525	 0.0165	 0.00163	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2975	 2978	 0.00026	 0.00066	 7e-05	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2901	 2964	 0.04174	 0.07322	 0.00692	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2759	 2990	 0.01705	 0.05552	 0.00567	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2754	 2949	 0.00099	 0.00347	 0.00036	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2882	 2932	 0.00364	 0.01074	 0.00106	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2749	 2886	 0.00463	 0.01488	 0.00152	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2762	 2900	 0.00372	 0.00934	 0.00094	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2755	 2762	 0.00496	 0.01273	 0.00128	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2727	 2826	 0.01116	 0.01529	 0.00275	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2751	 2727	 0.01116	 0.01529	 0.00275	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2752	 2933	 0.01496	 0.0438	 0.00445	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2753	 2747	 0.0076	 0.01983	 0.00206	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2837	 2752	 0.03479	 0.1119	 0.01176	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2946	 2837	 0.00702	 0.0224	 0.00237	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2880	 2941	 0.00843	 0.02149	 0.00216	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2946	 2880	 0.00843	 0.02149	 0.00216	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2823	 2829	 0.01992	 0.05245	 0.00519	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2941	 2823	 0.01187	 0.03176	 0.00315	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2885	 2749	 0.00504	 0.01686	 0.00174	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2694	 2749	 0.00331	 0.01091	 0.00111	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2933	 2893	 0.00777	 0.02479	 0.00257	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2852	 2718	 0.00711	 0.02314	 0.00234	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2886	 2853	 0.00306	 0.00992	 0.00102	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2905	 2901	 0.00645	 0.02066	 0.00213	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2897	 2746	 0.00124	 0.00413	 0.00041	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2898	 2747	 0.00124	 0.00413	 0.00041	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2747	 2750	 0.02074	 0.06727	 0.00682	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2897	 2767	 0.00545	 0.01736	 0.00177	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2747	 2694	 0.00612	 0.0157	 0.00157	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2860	 2750	 0.00132	 0.00421	 0.00044	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2746	 2860	 0.00793	 0.02231	 0.00215	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2767	 2885	 0.00909	 0.02893	 0.0029	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2893	 2937	 0.00736	 0.02372	 0.00242	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2718	 2905	 0.00331	 0.01074	 0.00109	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2949	 2794	 0.00207	 0.00694	 0.0007	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2965	 2901	 0.01132	 0.03636	 0.00375	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2794	 2852	 0.00289	 0.00926	 0.00094	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2853	 2882	 0.00248	 0.00744	 0.00073	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2795	 2753	 0.00492	 0.02302	 0.00236	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2937	 2795	 0.00492	 0.02302	 0.00236	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2862	 2990	 0.00165	 0.00496	 0.00053	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2725	 2934	 0.0395	 0.12455	 0.01176	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2790	 2752	 0.0395	 0.06959	 0.00657	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2788	 2790	 0.05306	 0.09355	 0.00884	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2924	 2788	 0.03293	 0.1065	 0.01093	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2923	 2788	 0.05807	 0.10306	 0.00937	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2934	 2924	 0.02444	 0.07902	 0.00811	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2704	 2989	 0.02139	 0.06954	 0.00729	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2908	 2751	 0.00124	 0.00413	 0.00039	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2749	 2983	 0.00463	 0.01488	 0.00152	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2750	 2982	 0.00463	 0.01488	 0.00152	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2881	 2747	 0.01281	 0.02149	 0.00212	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2715	 2881	 0.0262	 0.04397	 0.00434	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2842	 2699	 0.03905	 0.12628	 0.01297	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2976	 2858	 0.01165	 0.03769	 0.00387	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2699	 2976	 0.0214	 0.06917	 0.0071	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2707	 2976	 0.00281	 0.00917	 0.00094	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2938	 2857	 0.15802	 0.18273	 0.01643	 46.0	 46.0	 46.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2834	 2858	 0.00498	 0.01612	 0.00165	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2756	 2854	 0.01039	 0.05083	 0.00494	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2827	 2854	 0.03603	 0.12893	 0.01251	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2732	 2857	 0.02234	 0.07496	 0.00748	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2695	 2827	 0.0414	 0.06942	 0.00711	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2766	 2827	 0.03314	 0.06116	 0.00639	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2804	 2695	 0.03769	 0.12149	 0.01249	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2807	 2804	 0.01942	 0.06281	 0.00649	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2859	 2854	 0.03587	 0.1157	 0.0122	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2783	 2855	 0.03025	 0.09752	 0.01028	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2820	 2775	 0.00983	 0.01727	 0.00163	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2864	 2820	 0.05322	 0.09347	 0.00882	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2868	 2861	 0.00661	 0.01372	 0.00133	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2861	 2869	 0.00537	 0.01736	 0.00179	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2842	 2807	 0.02339	 0.07587	 0.00784	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2869	 2857	 0.01157	 0.03769	 0.00387	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2843	 2855	 0.0331	 0.11107	 0.01106	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2846	 2859	 0.02818	 0.09116	 0.00934	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2864	 2756	 0.02446	 0.04347	 0.00404	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2863	 2858	 0.00661	 0.01372	 0.00133	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2835	 2868	 0.00507	 0.01627	 0.00168	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2843	 2838	 0.0205	 0.06876	 0.00688	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2902	 2806	 0.01568	 0.0507	 0.0052	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2854	 2857	 0.01281	 0.04298	 0.00428	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2855	 2858	 0.01281	 0.04298	 0.00428	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2835	 2783	 0.01012	 0.03265	 0.00336	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2870	 2834	 0.00118	 0.00382	 0.00039	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2871	 2835	 0.0011	 0.00355	 0.00037	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2701	 2738	 0.02355	 0.06215	 0.00639	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2784	 2701	 0.0276	 0.0495	 0.00448	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2761	 2784	 0.03967	 0.07157	 0.00641	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2796	 2761	 0.02983	 0.05793	 0.00547	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2801	 2737	 0.00926	 0.03008	 0.00307	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2922	 2916	 0.05314	 0.09339	 0.0089	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2798	 2801	 0.00132	 0.00421	 0.00044	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2800	 2738	 0.00909	 0.02975	 0.00302	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2736	 2737	 0.05504	 0.1643	 0.01682	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2986	 2733	 0.03653	 0.06413	 0.00605	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2815	 2800	 0.01595	 0.05124	 0.0053	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2815	 2798	 0.00744	 0.02397	 0.00246	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2884	 2774	 0.03669	 0.11669	 0.01251	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2986	 2922	 0.08314	 0.14628	 0.01392	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2962	 2737	 0.02688	 0.08734	 0.00915	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2815	 2921	 0.03347	 0.06529	 0.00593	 94.0	 94.0	 94.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2793	 2796	 0.00521	 0.01413	 0.0014	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2796	 2962	 0.01843	 0.0619	 0.0062	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2728	 2986	 0.00182	 0.00388	 0.00027	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2915	 2916	 0.00347	 0.01264	 0.00119	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2700	 2918	 0.0376	 0.09174	 0.00968	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2884	 2917	 0.01967	 0.08612	 0.00924	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2803	 2914	 0.00164	 0.00212	 0.00912	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2803	 2915	 0.00164	 0.00212	 0.00912	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2959	 2737	 0.01463	 0.05661	 0.00653	 130.0	 130.0	 130.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2742	 2987	 0.00331	 0.01058	 0.00109	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2899	 2742	 0.02975	 0.09587	 0.01007	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2832	 2899	 0.00512	 0.01653	 0.00174	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2808	 2848	 0.03347	 0.06529	 0.00593	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2706	 2883	 0.01653	 0.0314	 0.0029	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2890	 2706	 0.03347	 0.06529	 0.00593	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2883	 2740	 0.01653	 0.0314	 0.00315	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2865	 2890	 0.02288	 0.074	 0.00759	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2987	 2739	 0.00165	 0.00529	 0.00053	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2741	 2740	 0.00909	 0.0281	 0.00288	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2814	 2810	 0.00405	 0.01331	 0.00138	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2836	 2814	 0.02074	 0.06628	 0.00699	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2942	 2836	 0.02835	 0.09223	 0.00951	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3005	 2810	 0.03017	 0.09764	 0.01004	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2878	 2741	 0.02041	 0.06612	 0.00678	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2791	 2942	 0.01338	 0.04326	 0.00444	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3001	 2173	 0.05787	 0.10132	 0.00967	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3002	 2174	 0.05787	 0.10132	 0.00967	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3003	 1656	 0.01041	 0.03355	 0.00354	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3004	 2093	 0.00975	 0.0305	 0.00315	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2998	 1747	 0.00256	 0.00826	 0.00087	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3000	 2998	 0.00306	 0.01	 0.00105	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2997	 2998	 0.00025	 0.00091	 8e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2999	 1748	 0.0057	 0.01826	 0.00192	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2832	 3005	 0.01103	 0.03572	 0.00367	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2947	 3013	 0.00934	 0.0305	 0.00311	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2964	 2759	 0.00543	 0.01774	 0.00181	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4	 3	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7	 6	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9	 8	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12	 11	 1e-05	 6e-05	 0.0	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15	 14	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16	 15	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20	 19	 1e-05	 6e-05	 0.0	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23	 22	 1e-05	 6e-05	 0.0	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25	 24	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27	 26	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	29	 28	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31	 30	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	33	 32	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	35	 34	 1e-05	 6e-05	 0.0	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39	 38	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41	 40	 1e-05	 6e-05	 0.0	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43	 42	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45	 44	 1e-05	 6e-05	 0.0	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -30.0	 30.0;
	48	 47	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	52	 51	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	55	 54	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	59	 57	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	58	 57	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	61	 60	 1e-05	 6e-05	 0.0	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -30.0	 30.0;
	64	 63	 1e-05	 6e-05	 0.0	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -30.0	 30.0;
	67	 66	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	69	 68	 1e-05	 6e-05	 0.0	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -30.0	 30.0;
	71	 70	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	73	 72	 1e-05	 6e-05	 0.0	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75	 74	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77	 76	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	79	 78	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81	 80	 1e-05	 6e-05	 0.0	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -30.0	 30.0;
	89	 88	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	91	 90	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	93	 92	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	97	 96	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	99	 98	 1e-05	 6e-05	 0.0	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -30.0	 30.0;
	102	 101	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	104	 103	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	106	 105	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	108	 107	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	110	 109	 1e-05	 6e-05	 0.0	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -30.0	 30.0;
	112	 111	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	114	 113	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	116	 115	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	118	 117	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	120	 119	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	122	 121	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	124	 123	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	126	 125	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	129	 128	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	131	 130	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	133	 132	 1e-05	 6e-05	 0.0	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -30.0	 30.0;
	135	 134	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	137	 136	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	139	 138	 1e-05	 6e-05	 0.0	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -30.0	 30.0;
	141	 140	 1e-05	 6e-05	 0.0	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -30.0	 30.0;
	143	 142	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	145	 144	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	147	 146	 1e-05	 6e-05	 0.0	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -30.0	 30.0;
	149	 148	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	155	 154	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	157	 156	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	160	 159	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	162	 161	 1e-05	 6e-05	 0.0	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -30.0	 30.0;
	165	 164	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	167	 166	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	170	 169	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	172	 173	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	175	 174	 1e-05	 6e-05	 0.0	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -30.0	 30.0;
	177	 176	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	179	 178	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	181	 180	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	182	 181	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	184	 183	 1e-05	 6e-05	 0.0	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -30.0	 30.0;
	186	 185	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	190	 189	 1e-05	 6e-05	 0.0	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -30.0	 30.0;
	192	 191	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	195	 194	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	197	 196	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	199	 198	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	201	 200	 1e-05	 6e-05	 0.0	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -30.0	 30.0;
	203	 202	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	206	 205	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	210	 209	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	214	 213	 1e-05	 6e-05	 0.0	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -30.0	 30.0;
	216	 215	 1e-05	 6e-05	 0.0	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -30.0	 30.0;
	219	 218	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	221	 220	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	226	 225	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	230	 229	 1e-05	 6e-05	 0.0	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -30.0	 30.0;
	233	 232	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	235	 234	 1e-05	 6e-05	 0.0	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -30.0	 30.0;
	237	 236	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	239	 238	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	241	 240	 1e-05	 6e-05	 0.0	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -30.0	 30.0;
	243	 242	 2e-05	 0.00021	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	247	 246	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	249	 248	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	251	 250	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	261	 260	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	264	 263	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	266	 265	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	283	 282	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	285	 284	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	289	 288	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	292	 291	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	294	 293	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	296	 295	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	303	 302	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	306	 305	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	309	 308	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	312	 311	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	326	 325	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	338	 337	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	341	 340	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	343	 342	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	350	 349	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	356	 355	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	363	 362	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	390	 389	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	395	 394	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	397	 396	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	405	 404	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	407	 406	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	413	 412	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	415	 414	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	420	 419	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	441	 440	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	446	 445	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	448	 447	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	450	 449	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	451	 450	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	460	 459	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	463	 462	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	467	 466	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	473	 472	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	496	 495	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	507	 506	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	516	 515	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	520	 519	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	528	 527	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	533	 532	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	538	 537	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	542	 541	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	552	 551	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	555	 554	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	561	 560	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	563	 562	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	571	 570	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	573	 572	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	578	 577	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	583	 582	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	593	 592	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	596	 595	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	604	 603	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	606	 605	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	610	 609	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	612	 611	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	614	 613	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	616	 615	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	621	 620	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	623	 622	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	627	 626	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	632	 631	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	636	 635	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	643	 642	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	645	 644	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	647	 646	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	649	 648	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	651	 650	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	653	 652	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	655	 654	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	657	 656	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	659	 658	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	662	 661	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	668	 667	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	675	 674	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	677	 676	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	679	 678	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	681	 680	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	685	 684	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	687	 686	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	689	 688	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	691	 690	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	698	 697	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	702	 700	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	733	 732	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	736	 735	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	742	 741	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	745	 744	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	747	 746	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	754	 753	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	756	 755	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	762	 761	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	769	 768	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	771	 770	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	776	 775	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	786	 785	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	790	 789	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	847	 846	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	852	 851	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	855	 854	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	871	 870	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	883	 882	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	889	 888	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	903	 902	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	906	 905	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	923	 922	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	935	 934	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	951	 950	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	955	 954	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	961	 960	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	967	 966	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	977	 976	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	994	 993	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1001	 1000	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1042	 1041	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1058	 1057	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1061	 1060	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1063	 1062	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1064	 1063	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1066	 1065	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1068	 1067	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1072	 1071	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1074	 1073	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1079	 1078	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1081	 1080	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1086	 1085	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1088	 1087	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1093	 1092	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1101	 1100	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1103	 1102	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1106	 1105	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1108	 1107	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1114	 1113	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1116	 1115	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1118	 1117	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1128	 1127	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1130	 1129	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1138	 1137	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1140	 1139	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1145	 1144	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1147	 1146	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1149	 1148	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1153	 1152	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1155	 1154	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1157	 1156	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1162	 1161	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1167	 1166	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1169	 1168	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1173	 1172	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1175	 1174	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1177	 1176	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1179	 1178	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1183	 1182	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1185	 1184	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1187	 1186	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1191	 1190	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1193	 1192	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1195	 1194	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1199	 1198	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1201	 1200	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1203	 1202	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1207	 1206	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1213	 1212	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1217	 1216	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1219	 1218	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1221	 1220	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1223	 1222	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1225	 1224	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1232	 1231	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1238	 1237	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1239	 1238	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1249	 1248	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1255	 1254	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1257	 1256	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1261	 1260	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1263	 1262	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1265	 1264	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1271	 1270	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1275	 1274	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1278	 1277	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1280	 1279	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1283	 1282	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1285	 1284	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1287	 1286	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1289	 1288	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1291	 1290	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1293	 1292	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1295	 1294	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1302	 1301	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1304	 1303	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1312	 1311	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1318	 1317	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1324	 1323	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1326	 1325	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1334	 1333	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1336	 1335	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1350	 1349	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1352	 1351	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1363	 1362	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1364	 1363	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1368	 1367	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1370	 1369	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1375	 1374	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1386	 1385	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1392	 1391	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1394	 1393	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1403	 1402	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1407	 1406	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1416	 1415	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1423	 1422	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1426	 1425	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1428	 1427	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1430	 1429	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1432	 1431	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1434	 1433	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1436	 1435	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1442	 1441	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1446	 1445	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1452	 1451	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1456	 1455	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1458	 1457	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1462	 1461	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1466	 1465	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1468	 1467	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1470	 1469	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1472	 1471	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1480	 1479	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1482	 1481	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1486	 1485	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1488	 1487	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1490	 1489	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1492	 1491	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1500	 1499	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1502	 1501	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1504	 1503	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1508	 1507	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1515	 1514	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1517	 1516	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1519	 1518	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1521	 1520	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1523	 1522	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1525	 1524	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1527	 1526	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1529	 1528	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1531	 1530	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1533	 1532	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1537	 1536	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1539	 1538	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1541	 1540	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1549	 1548	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1557	 1556	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1559	 1558	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1561	 1560	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1563	 1562	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1565	 1564	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1570	 1569	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1577	 1576	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1582	 1581	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1588	 1587	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1592	 1591	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1594	 1593	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1596	 1595	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1602	 1601	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1605	 1604	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1607	 1606	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1609	 1608	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1611	 1610	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1613	 1612	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1617	 1616	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1619	 1618	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1621	 1620	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1623	 1622	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1627	 1626	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1632	 1631	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1638	 1637	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1640	 1639	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1646	 1645	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1648	 1647	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1650	 1649	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1652	 1651	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1654	 1653	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1656	 1655	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1665	 1664	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1667	 1666	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1675	 1674	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1677	 1676	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1679	 1678	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1681	 1680	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1683	 1682	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1685	 1684	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1687	 1686	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1689	 1688	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1691	 1690	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1699	 1698	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1701	 1700	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1703	 1702	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1705	 1704	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1709	 1708	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1711	 1710	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1715	 1714	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1717	 1716	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1719	 1718	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1721	 1720	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1723	 1722	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1725	 1724	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1729	 1728	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1736	 1735	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1740	 1739	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1742	 1741	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1744	 1743	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1746	 1745	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1748	 1747	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1750	 1749	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1752	 1751	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1760	 1759	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1766	 1765	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1770	 1769	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1772	 1771	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1778	 1777	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1780	 1779	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1782	 1781	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1786	 1785	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1792	 1791	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1794	 1793	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1796	 1795	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1802	 1801	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1804	 1803	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1808	 1807	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1810	 1809	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1812	 1811	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1814	 1813	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1816	 1815	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1818	 1817	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1820	 1819	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1822	 1821	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1826	 1825	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1830	 1829	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1832	 1831	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1834	 1833	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1836	 1835	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1840	 1839	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1842	 1841	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1846	 1845	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1848	 1847	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1852	 1851	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1854	 1853	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1856	 1855	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1858	 1857	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1861	 1860	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1863	 1862	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1865	 1864	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1873	 1872	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1878	 1877	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1882	 1881	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1888	 1887	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1891	 1890	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1893	 1892	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1897	 1896	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1899	 1898	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1904	 1903	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1906	 1905	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1908	 1907	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1915	 1914	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1921	 1920	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1923	 1922	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1932	 1931	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1934	 1933	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1940	 1939	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1942	 1941	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1946	 1945	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1952	 1951	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1954	 1953	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1956	 1955	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1961	 1960	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1963	 1962	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1965	 1964	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1971	 1970	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1973	 1972	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1975	 1974	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1977	 1976	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1979	 1978	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1981	 1980	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1983	 1982	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1987	 1986	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1989	 1988	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1993	 1992	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1995	 1994	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1997	 1996	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1999	 1998	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2001	 2000	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2003	 2002	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2005	 2004	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2011	 2010	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2013	 2012	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2015	 2014	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2019	 2018	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2023	 2022	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2028	 2027	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2030	 2029	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2032	 2031	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2034	 2033	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2036	 2035	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2038	 2037	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2046	 2045	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2048	 2047	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2050	 2049	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2052	 2051	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2057	 2056	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2059	 2058	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2061	 2060	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2070	 2069	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2072	 2071	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2074	 2073	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2076	 2075	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2078	 2077	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2080	 2079	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2087	 2086	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2089	 2088	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2101	 2100	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2103	 2102	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2105	 2104	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2107	 2106	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2109	 2108	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2113	 2112	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2115	 2114	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2117	 2116	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2119	 2118	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2121	 2120	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2123	 2122	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2125	 2124	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2127	 2126	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2129	 2128	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2131	 2130	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2138	 2137	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2140	 2139	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2142	 2141	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2146	 2145	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2148	 2147	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2153	 2152	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2160	 2159	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2165	 2164	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2168	 2167	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2171	 2170	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2188	 2187	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2200	 2199	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2208	 2207	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2217	 2216	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2219	 2218	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2223	 2222	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2234	 2233	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2237	 2236	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2243	 2242	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2249	 2248	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2251	 2250	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2259	 2258	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2268	 2267	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2273	 2272	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2277	 2276	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2299	 2298	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2314	 2313	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2331	 2330	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2335	 2334	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2340	 2339	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2346	 2345	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2352	 2351	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2360	 2359	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2367	 2366	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2376	 2375	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2378	 2377	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2432	 2431	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2444	 2443	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2452	 2451	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2457	 2456	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2460	 2459	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2465	 2464	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2471	 2470	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2482	 2481	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2489	 2488	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2493	 2492	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2498	 2497	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2509	 2508	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2513	 2512	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2516	 2515	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2524	 2523	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2526	 2525	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2550	 2549	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2579	 2578	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2581	 2580	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2586	 2585	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2589	 2588	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2597	 2596	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2605	 2604	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2609	 2608	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2619	 2618	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2629	 2628	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2667	 2666	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2669	 2668	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2671	 2670	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2687	 2686	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2701	 2700	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2713	 2712	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2718	 2717	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2738	 2737	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2740	 2739	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2755	 2754	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2770	 2769	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2771	 2770	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2780	 2779	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2787	 2786	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2807	 2806	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2812	 2810	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2810	 2811	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2831	 2830	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2855	 2854	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2858	 2857	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2873	 2872	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2879	 2878	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3000	 2999	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2928	 2927	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2930	 2929	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2948	 2947	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2969	 2968	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2973	 2972	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2985	 2984	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2990	 2989	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2995	 2994	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2698	 2697	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2915	 2914	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2912	 2911	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2778	 2777	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2980	 2979	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2953	 2952	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2992	 2991	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2935	 2934	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2826	 2825	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2721	 2720	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2888	 2887	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2835	 2834	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	223	 222	 1e-05	 6e-05	 0.0	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2179	 2178	 8e-05	 0.00083	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
];

% INFO    : === Translation Options ===
% INFO    : Load Model:                  from file ./pglib_opf_case3012wp_k.m.api.sol
% INFO    : Gen Active Capacity Model:   stat
% INFO    : Gen Reactive Capacity Model: al50ag
% INFO    : Gen Active Cost Model:       stat
% INFO    : 
% INFO    : === Load Replacement Notes ===
% INFO    : Bus 24	: Pd=10.05, Qd=20.1 -> Pd=11.59, Qd=20.10
% INFO    : Bus 25	: Pd=10.05, Qd=20.1 -> Pd=11.59, Qd=20.10
% INFO    : Bus 37	: Pd=48.68, Qd=86.21 -> Pd=56.13, Qd=86.21
% INFO    : Bus 38	: Pd=54.54, Qd=89.93 -> Pd=62.89, Qd=89.93
% INFO    : Bus 39	: Pd=20.1, Qd=40.19 -> Pd=23.18, Qd=40.19
% INFO    : Bus 40	: Pd=60.29, Qd=120.57 -> Pd=69.52, Qd=120.57
% INFO    : Bus 41	: Pd=60.29, Qd=120.57 -> Pd=69.52, Qd=120.57
% INFO    : Bus 54	: Pd=3.23, Qd=1.0 -> Pd=3.72, Qd=1.00
% INFO    : Bus 57	: Pd=26.12, Qd=60.29 -> Pd=30.12, Qd=60.29
% INFO    : Bus 58	: Pd=54.26, Qd=120.57 -> Pd=62.57, Qd=120.57
% INFO    : Bus 59	: Pd=13.06, Qd=30.14 -> Pd=15.06, Qd=30.14
% INFO    : Bus 60	: Pd=26.12, Qd=50.24 -> Pd=30.12, Qd=50.24
% INFO    : Bus 61	: Pd=26.12, Qd=50.24 -> Pd=30.12, Qd=50.24
% INFO    : Bus 70	: Pd=13.06, Qd=30.14 -> Pd=15.06, Qd=30.14
% INFO    : Bus 71	: Pd=13.06, Qd=30.14 -> Pd=15.06, Qd=30.14
% INFO    : Bus 72	: Pd=13.06, Qd=30.14 -> Pd=15.06, Qd=30.14
% INFO    : Bus 73	: Pd=26.12, Qd=60.29 -> Pd=30.12, Qd=60.29
% INFO    : Bus 74	: Pd=149.71, Qd=60.29 -> Pd=172.63, Qd=60.29
% INFO    : Bus 75	: Pd=29.14, Qd=10.05 -> Pd=33.60, Qd=10.05
% INFO    : Bus 86	: Pd=9.35, Qd=0.0 -> Pd=9.35, Qd=0.00
% INFO    : Bus 87	: Pd=8.18, Qd=0.0 -> Pd=8.18, Qd=0.00
% INFO    : Bus 94	: Pd=28.13, Qd=70.33 -> Pd=32.44, Qd=70.33
% INFO    : Bus 95	: Pd=42.2, Qd=103.49 -> Pd=48.66, Qd=103.49
% INFO    : Bus 96	: Pd=7.72, Qd=-24.99 -> Pd=7.72, Qd=-24.99
% INFO    : Bus 98	: Pd=32.15, Qd=142.68 -> Pd=37.07, Qd=142.68
% INFO    : Bus 103	: Pd=45.11, Qd=7.94 -> Pd=52.02, Qd=7.94
% INFO    : Bus 115	: Pd=29.36, Qd=18.51 -> Pd=33.85, Qd=18.51
% INFO    : Bus 122	: Pd=10.05, Qd=44.21 -> Pd=11.59, Qd=44.21
% INFO    : Bus 123	: Pd=7.03, Qd=18.09 -> Pd=8.11, Qd=18.09
% INFO    : Bus 124	: Pd=8.04, Qd=21.1 -> Pd=9.27, Qd=21.10
% INFO    : Bus 126	: Pd=71.54, Qd=7.94 -> Pd=82.49, Qd=7.94
% INFO    : Bus 135	: Pd=9.04, Qd=20.1 -> Pd=10.42, Qd=20.10
% INFO    : Bus 136	: Pd=6.03, Qd=15.07 -> Pd=6.95, Qd=15.07
% INFO    : Bus 144	: Pd=18.34, Qd=15.86 -> Pd=21.15, Qd=15.86
% INFO    : Bus 145	: Pd=41.01, Qd=43.07 -> Pd=47.29, Qd=43.07
% INFO    : Bus 146	: Pd=28.13, Qd=66.31 -> Pd=32.44, Qd=66.31
% INFO    : Bus 154	: Pd=7.84, Qd=20.1 -> Pd=9.04, Qd=20.10
% INFO    : Bus 155	: Pd=8.04, Qd=20.1 -> Pd=9.27, Qd=20.10
% INFO    : Bus 172	: Pd=12.06, Qd=30.14 -> Pd=13.91, Qd=30.14
% INFO    : Bus 173	: Pd=9.39, Qd=2.43 -> Pd=10.83, Qd=2.43
% INFO    : Bus 174	: Pd=12.06, Qd=30.14 -> Pd=13.91, Qd=30.14
% INFO    : Bus 175	: Pd=24.11, Qd=60.29 -> Pd=27.80, Qd=60.29
% INFO    : Bus 180	: Pd=26.12, Qd=64.3 -> Pd=30.12, Qd=64.30
% INFO    : Bus 181	: Pd=26.12, Qd=64.3 -> Pd=30.12, Qd=64.30
% INFO    : Bus 182	: Pd=26.12, Qd=64.51 -> Pd=30.12, Qd=64.51
% INFO    : Bus 183	: Pd=26.12, Qd=64.51 -> Pd=30.12, Qd=64.51
% INFO    : Bus 191	: Pd=12.06, Qd=30.14 -> Pd=13.91, Qd=30.14
% INFO    : Bus 192	: Pd=14.66, Qd=30.65 -> Pd=16.90, Qd=30.65
% INFO    : Bus 193	: Pd=38.18, Qd=64.3 -> Pd=44.02, Qd=64.30
% INFO    : Bus 208	: Pd=3.14, Qd=1.51 -> Pd=3.62, Qd=1.51
% INFO    : Bus 240	: Pd=2.01, Qd=40.19 -> Pd=2.32, Qd=40.19
% INFO    : Bus 241	: Pd=5.55, Qd=30.14 -> Pd=6.40, Qd=30.14
% INFO    : Bus 245	: Pd=9.94, Qd=2.01 -> Pd=11.46, Qd=2.01
% INFO    : Bus 246	: Pd=8.89, Qd=0.0 -> Pd=8.89, Qd=0.00
% INFO    : Bus 247	: Pd=8.89, Qd=0.0 -> Pd=8.89, Qd=0.00
% INFO    : Bus 248	: Pd=6.09, Qd=1.0 -> Pd=7.02, Qd=1.00
% INFO    : Bus 249	: Pd=6.09, Qd=2.01 -> Pd=7.02, Qd=2.01
% INFO    : Bus 250	: Pd=2.94, Qd=2.51 -> Pd=3.39, Qd=2.51
% INFO    : Bus 251	: Pd=6.29, Qd=5.83 -> Pd=7.25, Qd=5.83
% INFO    : Bus 252	: Pd=5.18, Qd=1.31 -> Pd=5.97, Qd=1.31
% INFO    : Bus 253	: Pd=6.2, Qd=1.0 -> Pd=7.15, Qd=1.00
% INFO    : Bus 254	: Pd=-11.53, Qd=119.74 -> Pd=-11.53, Qd=119.74
% INFO    : Bus 255	: Pd=23.02, Qd=2.01 -> Pd=26.54, Qd=2.01
% INFO    : Bus 256	: Pd=14.65, Qd=1.51 -> Pd=16.89, Qd=1.51
% INFO    : Bus 257	: Pd=16.74, Qd=0.0 -> Pd=16.74, Qd=0.00
% INFO    : Bus 258	: Pd=26.16, Qd=3.01 -> Pd=30.16, Qd=3.01
% INFO    : Bus 259	: Pd=11.51, Qd=2.01 -> Pd=13.27, Qd=2.01
% INFO    : Bus 260	: Pd=5.23, Qd=1.0 -> Pd=6.03, Qd=1.00
% INFO    : Bus 261	: Pd=5.23, Qd=1.0 -> Pd=6.03, Qd=1.00
% INFO    : Bus 263	: Pd=7.72, Qd=1.51 -> Pd=8.90, Qd=1.51
% INFO    : Bus 264	: Pd=5.59, Qd=1.0 -> Pd=6.45, Qd=1.00
% INFO    : Bus 265	: Pd=5.05, Qd=0.5 -> Pd=5.82, Qd=0.50
% INFO    : Bus 266	: Pd=5.05, Qd=0.5 -> Pd=5.82, Qd=0.50
% INFO    : Bus 267	: Pd=0.06, Qd=0.0 -> Pd=0.06, Qd=0.00
% INFO    : Bus 268	: Pd=10.87, Qd=2.51 -> Pd=12.53, Qd=2.51
% INFO    : Bus 269	: Pd=20.71, Qd=5.63 -> Pd=23.88, Qd=5.63
% INFO    : Bus 270	: Pd=0.91, Qd=0.4 -> Pd=1.05, Qd=0.40
% INFO    : Bus 271	: Pd=1.21, Qd=-0.9 -> Pd=1.21, Qd=-0.90
% INFO    : Bus 272	: Pd=5.66, Qd=0.3 -> Pd=6.53, Qd=0.30
% INFO    : Bus 273	: Pd=5.23, Qd=0.2 -> Pd=6.03, Qd=0.20
% INFO    : Bus 274	: Pd=24.07, Qd=2.01 -> Pd=27.75, Qd=2.01
% INFO    : Bus 275	: Pd=4.17, Qd=2.11 -> Pd=4.81, Qd=2.11
% INFO    : Bus 276	: Pd=8.33, Qd=1.51 -> Pd=9.61, Qd=1.51
% INFO    : Bus 277	: Pd=3.15, Qd=0.5 -> Pd=3.63, Qd=0.50
% INFO    : Bus 278	: Pd=3.86, Qd=1.61 -> Pd=4.45, Qd=1.61
% INFO    : Bus 279	: Pd=3.86, Qd=1.61 -> Pd=4.45, Qd=1.61
% INFO    : Bus 280	: Pd=24.36, Qd=6.53 -> Pd=28.09, Qd=6.53
% INFO    : Bus 281	: Pd=10.36, Qd=2.21 -> Pd=11.95, Qd=2.21
% INFO    : Bus 282	: Pd=6.09, Qd=0.5 -> Pd=7.02, Qd=0.50
% INFO    : Bus 283	: Pd=3.25, Qd=0.2 -> Pd=3.75, Qd=0.20
% INFO    : Bus 284	: Pd=13.51, Qd=7.03 -> Pd=15.58, Qd=7.03
% INFO    : Bus 285	: Pd=20.72, Qd=11.55 -> Pd=23.89, Qd=11.55
% INFO    : Bus 286	: Pd=10.31, Qd=0.4 -> Pd=11.89, Qd=0.40
% INFO    : Bus 287	: Pd=12.6, Qd=4.52 -> Pd=14.53, Qd=4.52
% INFO    : Bus 288	: Pd=9.6, Qd=0.8 -> Pd=11.07, Qd=0.80
% INFO    : Bus 290	: Pd=6.28, Qd=0.3 -> Pd=7.24, Qd=0.30
% INFO    : Bus 291	: Pd=5.23, Qd=0.0 -> Pd=5.23, Qd=0.00
% INFO    : Bus 292	: Pd=4.19, Qd=0.0 -> Pd=4.19, Qd=0.00
% INFO    : Bus 293	: Pd=1.05, Qd=0.0 -> Pd=1.05, Qd=0.00
% INFO    : Bus 295	: Pd=0.23, Qd=0.4 -> Pd=0.27, Qd=0.40
% INFO    : Bus 297	: Pd=9.42, Qd=2.01 -> Pd=10.86, Qd=2.01
% INFO    : Bus 298	: Pd=0.3, Qd=0.1 -> Pd=0.35, Qd=0.10
% INFO    : Bus 299	: Pd=0.3, Qd=0.1 -> Pd=0.35, Qd=0.10
% INFO    : Bus 300	: Pd=13.51, Qd=7.64 -> Pd=15.58, Qd=7.64
% INFO    : Bus 301	: Pd=0.51, Qd=0.2 -> Pd=0.59, Qd=0.20
% INFO    : Bus 302	: Pd=7.78, Qd=0.1 -> Pd=8.97, Qd=0.10
% INFO    : Bus 303	: Pd=8.99, Qd=0.1 -> Pd=10.37, Qd=0.10
% INFO    : Bus 304	: Pd=6.71, Qd=2.21 -> Pd=7.74, Qd=2.21
% INFO    : Bus 305	: Pd=6.7, Qd=0.6 -> Pd=7.73, Qd=0.60
% INFO    : Bus 306	: Pd=3.66, Qd=0.3 -> Pd=4.22, Qd=0.30
% INFO    : Bus 307	: Pd=4.16, Qd=1.0 -> Pd=4.80, Qd=1.00
% INFO    : Bus 310	: Pd=33.84, Qd=48.83 -> Pd=39.02, Qd=48.83
% INFO    : Bus 311	: Pd=6.28, Qd=0.5 -> Pd=7.24, Qd=0.50
% INFO    : Bus 312	: Pd=6.28, Qd=0.5 -> Pd=7.24, Qd=0.50
% INFO    : Bus 313	: Pd=4.71, Qd=0.5 -> Pd=5.43, Qd=0.50
% INFO    : Bus 314	: Pd=2.62, Qd=0.5 -> Pd=3.02, Qd=0.50
% INFO    : Bus 316	: Pd=0.0, Qd=-0.02 -> Pd=0.00, Qd=-0.02
% INFO    : Bus 317	: Pd=17.79, Qd=2.51 -> Pd=20.51, Qd=2.51
% INFO    : Bus 318	: Pd=3.66, Qd=0.5 -> Pd=4.22, Qd=0.50
% INFO    : Bus 319	: Pd=6.37, Qd=0.5 -> Pd=7.35, Qd=0.50
% INFO    : Bus 320	: Pd=24.36, Qd=6.53 -> Pd=28.09, Qd=6.53
% INFO    : Bus 321	: Pd=26.39, Qd=6.23 -> Pd=30.43, Qd=6.23
% INFO    : Bus 322	: Pd=17.27, Qd=1.0 -> Pd=19.91, Qd=1.00
% INFO    : Bus 323	: Pd=43.95, Qd=2.51 -> Pd=50.68, Qd=2.51
% INFO    : Bus 324	: Pd=5.76, Qd=0.4 -> Pd=6.64, Qd=0.40
% INFO    : Bus 325	: Pd=4.16, Qd=1.0 -> Pd=4.80, Qd=1.00
% INFO    : Bus 326	: Pd=4.88, Qd=1.21 -> Pd=5.63, Qd=1.21
% INFO    : Bus 327	: Pd=13.11, Qd=4.22 -> Pd=15.12, Qd=4.22
% INFO    : Bus 328	: Pd=8.37, Qd=1.0 -> Pd=9.65, Qd=1.00
% INFO    : Bus 329	: Pd=10.15, Qd=1.0 -> Pd=11.70, Qd=1.00
% INFO    : Bus 330	: Pd=12.18, Qd=2.01 -> Pd=14.04, Qd=2.01
% INFO    : Bus 331	: Pd=3.84, Qd=1.0 -> Pd=4.43, Qd=1.00
% INFO    : Bus 332	: Pd=31.28, Qd=22.1 -> Pd=36.07, Qd=22.10
% INFO    : Bus 333	: Pd=22.75, Qd=13.06 -> Pd=26.23, Qd=13.06
% INFO    : Bus 334	: Pd=38.41, Qd=12.06 -> Pd=44.29, Qd=12.06
% INFO    : Bus 335	: Pd=5.08, Qd=2.51 -> Pd=5.86, Qd=2.51
% INFO    : Bus 336	: Pd=13.04, Qd=0.7 -> Pd=15.04, Qd=0.70
% INFO    : Bus 337	: Pd=2.93, Qd=0.4 -> Pd=3.38, Qd=0.40
% INFO    : Bus 338	: Pd=7.78, Qd=1.0 -> Pd=8.97, Qd=1.00
% INFO    : Bus 339	: Pd=16.74, Qd=1.51 -> Pd=19.30, Qd=1.51
% INFO    : Bus 340	: Pd=7.32, Qd=0.4 -> Pd=8.44, Qd=0.40
% INFO    : Bus 341	: Pd=3.14, Qd=0.1 -> Pd=3.62, Qd=0.10
% INFO    : Bus 342	: Pd=9.08, Qd=2.11 -> Pd=10.47, Qd=2.11
% INFO    : Bus 343	: Pd=9.08, Qd=2.11 -> Pd=10.47, Qd=2.11
% INFO    : Bus 344	: Pd=0.3, Qd=0.0 -> Pd=0.30, Qd=0.00
% INFO    : Bus 345	: Pd=0.81, Qd=0.2 -> Pd=0.93, Qd=0.20
% INFO    : Bus 347	: Pd=11.69, Qd=5.63 -> Pd=13.48, Qd=5.63
% INFO    : Bus 348	: Pd=7.82, Qd=3.72 -> Pd=9.02, Qd=3.72
% INFO    : Bus 349	: Pd=4.88, Qd=0.3 -> Pd=5.63, Qd=0.30
% INFO    : Bus 350	: Pd=3.86, Qd=0.6 -> Pd=4.45, Qd=0.60
% INFO    : Bus 351	: Pd=3.66, Qd=0.5 -> Pd=4.22, Qd=0.50
% INFO    : Bus 352	: Pd=9.42, Qd=0.5 -> Pd=10.86, Qd=0.50
% INFO    : Bus 353	: Pd=11.17, Qd=2.01 -> Pd=12.88, Qd=2.01
% INFO    : Bus 354	: Pd=13.2, Qd=2.01 -> Pd=15.22, Qd=2.01
% INFO    : Bus 355	: Pd=23.87, Qd=14.07 -> Pd=27.52, Qd=14.07
% INFO    : Bus 356	: Pd=10.36, Qd=5.02 -> Pd=11.95, Qd=5.02
% INFO    : Bus 357	: Pd=2.02, Qd=0.4 -> Pd=2.33, Qd=0.40
% INFO    : Bus 359	: Pd=13.82, Qd=4.92 -> Pd=15.94, Qd=4.92
% INFO    : Bus 360	: Pd=3.05, Qd=1.0 -> Pd=3.52, Qd=1.00
% INFO    : Bus 361	: Pd=14.02, Qd=1.81 -> Pd=16.17, Qd=1.81
% INFO    : Bus 363	: Pd=11.51, Qd=0.2 -> Pd=13.27, Qd=0.20
% INFO    : Bus 364	: Pd=4.71, Qd=0.0 -> Pd=4.71, Qd=0.00
% INFO    : Bus 365	: Pd=4.97, Qd=1.31 -> Pd=5.73, Qd=1.31
% INFO    : Bus 366	: Pd=5.56, Qd=0.2 -> Pd=6.41, Qd=0.20
% INFO    : Bus 367	: Pd=24.36, Qd=7.03 -> Pd=28.09, Qd=7.03
% INFO    : Bus 368	: Pd=15.23, Qd=1.61 -> Pd=17.56, Qd=1.61
% INFO    : Bus 369	: Pd=11.89, Qd=3.82 -> Pd=13.71, Qd=3.82
% INFO    : Bus 370	: Pd=6.5, Qd=1.21 -> Pd=7.49, Qd=1.21
% INFO    : Bus 371	: Pd=8.19, Qd=0.1 -> Pd=9.44, Qd=0.10
% INFO    : Bus 372	: Pd=16.27, Qd=0.5 -> Pd=18.76, Qd=0.50
% INFO    : Bus 373	: Pd=5.69, Qd=0.5 -> Pd=6.56, Qd=0.50
% INFO    : Bus 374	: Pd=9.75, Qd=3.52 -> Pd=11.24, Qd=3.52
% INFO    : Bus 375	: Pd=18.09, Qd=6.53 -> Pd=20.86, Qd=6.53
% INFO    : Bus 376	: Pd=16.74, Qd=0.0 -> Pd=16.74, Qd=0.00
% INFO    : Bus 377	: Pd=5.69, Qd=0.5 -> Pd=6.56, Qd=0.50
% INFO    : Bus 379	: Pd=19.02, Qd=6.91 -> Pd=21.93, Qd=6.91
% INFO    : Bus 380	: Pd=18.09, Qd=5.93 -> Pd=20.86, Qd=5.93
% INFO    : Bus 381	: Pd=23.78, Qd=7.74 -> Pd=27.42, Qd=7.74
% INFO    : Bus 382	: Pd=25.81, Qd=8.44 -> Pd=29.76, Qd=8.44
% INFO    : Bus 383	: Pd=49.45, Qd=18.99 -> Pd=57.02, Qd=18.99
% INFO    : Bus 384	: Pd=30.41, Qd=12.76 -> Pd=35.06, Qd=12.76
% INFO    : Bus 385	: Pd=30.41, Qd=12.76 -> Pd=35.06, Qd=12.76
% INFO    : Bus 387	: Pd=32.5, Qd=14.27 -> Pd=37.47, Qd=14.27
% INFO    : Bus 388	: Pd=13.89, Qd=6.13 -> Pd=16.02, Qd=6.13
% INFO    : Bus 389	: Pd=6.57, Qd=1.0 -> Pd=7.58, Qd=1.00
% INFO    : Bus 390	: Pd=8.49, Qd=0.9 -> Pd=9.79, Qd=0.90
% INFO    : Bus 391	: Pd=2.09, Qd=0.0 -> Pd=2.09, Qd=0.00
% INFO    : Bus 392	: Pd=4.67, Qd=0.0 -> Pd=4.67, Qd=0.00
% INFO    : Bus 393	: Pd=12.59, Qd=2.41 -> Pd=14.52, Qd=2.41
% INFO    : Bus 394	: Pd=15.53, Qd=4.02 -> Pd=17.91, Qd=4.02
% INFO    : Bus 396	: Pd=9.14, Qd=2.41 -> Pd=10.54, Qd=2.41
% INFO    : Bus 397	: Pd=7.51, Qd=1.91 -> Pd=8.66, Qd=1.91
% INFO    : Bus 398	: Pd=14.23, Qd=4.62 -> Pd=16.41, Qd=4.62
% INFO    : Bus 399	: Pd=21.13, Qd=6.83 -> Pd=24.36, Qd=6.83
% INFO    : Bus 400	: Pd=17.79, Qd=1.0 -> Pd=20.51, Qd=1.00
% INFO    : Bus 401	: Pd=26.01, Qd=9.34 -> Pd=29.99, Qd=9.34
% INFO    : Bus 402	: Pd=17.38, Qd=6.23 -> Pd=20.04, Qd=6.23
% INFO    : Bus 403	: Pd=7.42, Qd=2.71 -> Pd=8.56, Qd=2.71
% INFO    : Bus 404	: Pd=10.46, Qd=0.0 -> Pd=10.46, Qd=0.00
% INFO    : Bus 405	: Pd=5.23, Qd=0.0 -> Pd=5.23, Qd=0.00
% INFO    : Bus 406	: Pd=10.66, Qd=1.0 -> Pd=12.29, Qd=1.00
% INFO    : Bus 407	: Pd=8.12, Qd=1.0 -> Pd=9.36, Qd=1.00
% INFO    : Bus 408	: Pd=17.88, Qd=5.83 -> Pd=20.62, Qd=5.83
% INFO    : Bus 409	: Pd=9.34, Qd=1.81 -> Pd=10.77, Qd=1.81
% INFO    : Bus 410	: Pd=5.18, Qd=0.4 -> Pd=5.97, Qd=0.40
% INFO    : Bus 411	: Pd=51.92, Qd=16.88 -> Pd=59.87, Qd=16.88
% INFO    : Bus 412	: Pd=11.98, Qd=2.41 -> Pd=13.81, Qd=2.41
% INFO    : Bus 413	: Pd=8.83, Qd=2.31 -> Pd=10.18, Qd=2.31
% INFO    : Bus 414	: Pd=2.34, Qd=0.9 -> Pd=2.70, Qd=0.90
% INFO    : Bus 415	: Pd=10.66, Qd=2.01 -> Pd=12.29, Qd=2.01
% INFO    : Bus 417	: Pd=9.6, Qd=0.8 -> Pd=11.07, Qd=0.80
% INFO    : Bus 418	: Pd=17.58, Qd=5.73 -> Pd=20.27, Qd=5.73
% INFO    : Bus 419	: Pd=6.09, Qd=2.61 -> Pd=7.02, Qd=2.61
% INFO    : Bus 420	: Pd=6.9, Qd=2.01 -> Pd=7.96, Qd=2.01
% INFO    : Bus 421	: Pd=20.69, Qd=6.23 -> Pd=23.86, Qd=6.23
% INFO    : Bus 422	: Pd=20.69, Qd=6.23 -> Pd=23.86, Qd=6.23
% INFO    : Bus 423	: Pd=5.23, Qd=0.0 -> Pd=5.23, Qd=0.00
% INFO    : Bus 424	: Pd=1.22, Qd=0.2 -> Pd=1.41, Qd=0.20
% INFO    : Bus 429	: Pd=20.3, Qd=4.02 -> Pd=23.41, Qd=4.02
% INFO    : Bus 430	: Pd=22.33, Qd=4.02 -> Pd=25.75, Qd=4.02
% INFO    : Bus 432	: Pd=6.28, Qd=0.5 -> Pd=7.24, Qd=0.50
% INFO    : Bus 433	: Pd=12.08, Qd=3.62 -> Pd=13.93, Qd=3.62
% INFO    : Bus 434	: Pd=15.16, Qd=0.8 -> Pd=17.48, Qd=0.80
% INFO    : Bus 435	: Pd=19.51, Qd=6.33 -> Pd=22.50, Qd=6.33
% INFO    : Bus 436	: Pd=15.54, Qd=2.61 -> Pd=17.92, Qd=2.61
% INFO    : Bus 438	: Pd=7.85, Qd=0.5 -> Pd=9.05, Qd=0.50
% INFO    : Bus 439	: Pd=3.53, Qd=1.11 -> Pd=4.07, Qd=1.11
% INFO    : Bus 444	: Pd=10.66, Qd=3.01 -> Pd=12.29, Qd=3.01
% INFO    : Bus 445	: Pd=6.4, Qd=0.8 -> Pd=7.38, Qd=0.80
% INFO    : Bus 446	: Pd=3.55, Qd=0.5 -> Pd=4.09, Qd=0.50
% INFO    : Bus 447	: Pd=5.96, Qd=0.9 -> Pd=6.87, Qd=0.90
% INFO    : Bus 448	: Pd=6.17, Qd=0.9 -> Pd=7.11, Qd=0.90
% INFO    : Bus 453	: Pd=6.3, Qd=1.31 -> Pd=7.26, Qd=1.31
% INFO    : Bus 454	: Pd=8.93, Qd=1.51 -> Pd=10.30, Qd=1.51
% INFO    : Bus 455	: Pd=45.13, Qd=21.81 -> Pd=52.04, Qd=21.81
% INFO    : Bus 456	: Pd=32.5, Qd=15.68 -> Pd=37.47, Qd=15.68
% INFO    : Bus 457	: Pd=94.17, Qd=53.55 -> Pd=108.59, Qd=53.55
% INFO    : Bus 458	: Pd=77.9, Qd=45.62 -> Pd=89.82, Qd=45.62
% INFO    : Bus 461	: Pd=10.41, Qd=0.3 -> Pd=12.00, Qd=0.30
% INFO    : Bus 462	: Pd=14.25, Qd=1.21 -> Pd=16.43, Qd=1.21
% INFO    : Bus 463	: Pd=6.17, Qd=0.3 -> Pd=7.11, Qd=0.30
% INFO    : Bus 464	: Pd=3.66, Qd=0.3 -> Pd=4.22, Qd=0.30
% INFO    : Bus 466	: Pd=11.67, Qd=2.01 -> Pd=13.46, Qd=2.01
% INFO    : Bus 467	: Pd=11.17, Qd=2.51 -> Pd=12.88, Qd=2.51
% INFO    : Bus 468	: Pd=6.6, Qd=1.11 -> Pd=7.61, Qd=1.11
% INFO    : Bus 469	: Pd=4.77, Qd=1.11 -> Pd=5.50, Qd=1.11
% INFO    : Bus 470	: Pd=15.7, Qd=1.0 -> Pd=18.10, Qd=1.00
% INFO    : Bus 471	: Pd=9.9, Qd=0.5 -> Pd=11.42, Qd=0.50
% INFO    : Bus 472	: Pd=7.21, Qd=0.9 -> Pd=8.31, Qd=0.90
% INFO    : Bus 473	: Pd=7.82, Qd=1.41 -> Pd=9.02, Qd=1.41
% INFO    : Bus 474	: Pd=7.61, Qd=2.51 -> Pd=8.77, Qd=2.51
% INFO    : Bus 475	: Pd=15.63, Qd=3.62 -> Pd=18.02, Qd=3.62
% INFO    : Bus 476	: Pd=11.78, Qd=2.61 -> Pd=13.58, Qd=2.61
% INFO    : Bus 477	: Pd=25.07, Qd=7.44 -> Pd=28.91, Qd=7.44
% INFO    : Bus 478	: Pd=-7.73, Qd=18.0 -> Pd=-7.73, Qd=18.00
% INFO    : Bus 479	: Pd=13.61, Qd=11.34 -> Pd=15.69, Qd=11.34
% INFO    : Bus 480	: Pd=2.62, Qd=0.2 -> Pd=3.02, Qd=0.20
% INFO    : Bus 481	: Pd=18.68, Qd=5.63 -> Pd=21.54, Qd=5.63
% INFO    : Bus 482	: Pd=22.56, Qd=7.33 -> Pd=26.01, Qd=7.33
% INFO    : Bus 483	: Pd=18.27, Qd=5.63 -> Pd=21.07, Qd=5.63
% INFO    : Bus 484	: Pd=12.5, Qd=5.22 -> Pd=14.41, Qd=5.22
% INFO    : Bus 485	: Pd=5.39, Qd=2.21 -> Pd=6.22, Qd=2.21
% INFO    : Bus 488	: Pd=4.45, Qd=0.2 -> Pd=5.13, Qd=0.20
% INFO    : Bus 489	: Pd=2.84, Qd=1.0 -> Pd=3.27, Qd=1.00
% INFO    : Bus 490	: Pd=7.21, Qd=1.0 -> Pd=8.31, Qd=1.00
% INFO    : Bus 491	: Pd=8.59, Qd=0.8 -> Pd=9.90, Qd=0.80
% INFO    : Bus 492	: Pd=5.36, Qd=0.2 -> Pd=6.18, Qd=0.20
% INFO    : Bus 495	: Pd=5.55, Qd=1.21 -> Pd=6.40, Qd=1.21
% INFO    : Bus 496	: Pd=5.55, Qd=1.21 -> Pd=6.40, Qd=1.21
% INFO    : Bus 497	: Pd=4.98, Qd=0.6 -> Pd=5.74, Qd=0.60
% INFO    : Bus 498	: Pd=16.24, Qd=4.02 -> Pd=18.73, Qd=4.02
% INFO    : Bus 499	: Pd=38.78, Qd=8.04 -> Pd=44.72, Qd=8.04
% INFO    : Bus 500	: Pd=12.19, Qd=1.31 -> Pd=14.06, Qd=1.31
% INFO    : Bus 501	: Pd=10.36, Qd=1.11 -> Pd=11.95, Qd=1.11
% INFO    : Bus 502	: Pd=14.13, Qd=0.0 -> Pd=14.13, Qd=0.00
% INFO    : Bus 503	: Pd=12.39, Qd=1.51 -> Pd=14.29, Qd=1.51
% INFO    : Bus 504	: Pd=15.26, Qd=1.0 -> Pd=17.60, Qd=1.00
% INFO    : Bus 505	: Pd=12.89, Qd=2.21 -> Pd=14.86, Qd=2.21
% INFO    : Bus 506	: Pd=3.03, Qd=0.3 -> Pd=3.49, Qd=0.30
% INFO    : Bus 508	: Pd=4.19, Qd=0.0 -> Pd=4.19, Qd=0.00
% INFO    : Bus 512	: Pd=25.29, Qd=3.22 -> Pd=29.16, Qd=3.22
% INFO    : Bus 513	: Pd=7.21, Qd=1.61 -> Pd=8.31, Qd=1.61
% INFO    : Bus 514	: Pd=9.1, Qd=1.0 -> Pd=10.49, Qd=1.00
% INFO    : Bus 515	: Pd=11.22, Qd=0.7 -> Pd=12.94, Qd=0.70
% INFO    : Bus 516	: Pd=11.02, Qd=1.11 -> Pd=12.71, Qd=1.11
% INFO    : Bus 517	: Pd=7.11, Qd=1.0 -> Pd=8.20, Qd=1.00
% INFO    : Bus 518	: Pd=9.44, Qd=5.02 -> Pd=10.89, Qd=5.02
% INFO    : Bus 519	: Pd=21.19, Qd=6.93 -> Pd=24.43, Qd=6.93
% INFO    : Bus 520	: Pd=21.19, Qd=6.93 -> Pd=24.43, Qd=6.93
% INFO    : Bus 521	: Pd=16.24, Qd=2.01 -> Pd=18.73, Qd=2.01
% INFO    : Bus 522	: Pd=9.14, Qd=2.01 -> Pd=10.54, Qd=2.01
% INFO    : Bus 523	: Pd=18.68, Qd=3.62 -> Pd=21.54, Qd=3.62
% INFO    : Bus 524	: Pd=12.03, Qd=0.6 -> Pd=13.87, Qd=0.60
% INFO    : Bus 525	: Pd=22.74, Qd=4.62 -> Pd=26.22, Qd=4.62
% INFO    : Bus 526	: Pd=15.84, Qd=4.02 -> Pd=18.26, Qd=4.02
% INFO    : Bus 527	: Pd=15.75, Qd=5.63 -> Pd=18.16, Qd=5.63
% INFO    : Bus 529	: Pd=12.39, Qd=1.41 -> Pd=14.29, Qd=1.41
% INFO    : Bus 530	: Pd=7.78, Qd=0.1 -> Pd=8.97, Qd=0.10
% INFO    : Bus 531	: Pd=16.45, Qd=1.61 -> Pd=18.97, Qd=1.61
% INFO    : Bus 532	: Pd=13.84, Qd=4.12 -> Pd=15.96, Qd=4.12
% INFO    : Bus 533	: Pd=11.93, Qd=3.62 -> Pd=13.76, Qd=3.62
% INFO    : Bus 534	: Pd=9.45, Qd=3.11 -> Pd=10.90, Qd=3.11
% INFO    : Bus 535	: Pd=6.09, Qd=3.22 -> Pd=7.02, Qd=3.22
% INFO    : Bus 536	: Pd=7.11, Qd=2.31 -> Pd=8.20, Qd=2.31
% INFO    : Bus 537	: Pd=10.87, Qd=2.61 -> Pd=12.53, Qd=2.61
% INFO    : Bus 538	: Pd=11.37, Qd=2.81 -> Pd=13.11, Qd=2.81
% INFO    : Bus 540	: Pd=13.08, Qd=0.0 -> Pd=13.08, Qd=0.00
% INFO    : Bus 541	: Pd=4.16, Qd=1.0 -> Pd=4.80, Qd=1.00
% INFO    : Bus 542	: Pd=3.66, Qd=0.8 -> Pd=4.22, Qd=0.80
% INFO    : Bus 543	: Pd=4.87, Qd=1.0 -> Pd=5.62, Qd=1.00
% INFO    : Bus 544	: Pd=5.18, Qd=1.0 -> Pd=5.97, Qd=1.00
% INFO    : Bus 545	: Pd=9.14, Qd=3.32 -> Pd=10.54, Qd=3.32
% INFO    : Bus 546	: Pd=19.51, Qd=6.33 -> Pd=22.50, Qd=6.33
% INFO    : Bus 547	: Pd=8.94, Qd=1.0 -> Pd=10.31, Qd=1.00
% INFO    : Bus 548	: Pd=8.94, Qd=1.0 -> Pd=10.31, Qd=1.00
% INFO    : Bus 549	: Pd=0.81, Qd=0.3 -> Pd=0.93, Qd=0.30
% INFO    : Bus 550	: Pd=7.21, Qd=1.0 -> Pd=8.31, Qd=1.00
% INFO    : Bus 551	: Pd=8.12, Qd=1.31 -> Pd=9.36, Qd=1.31
% INFO    : Bus 552	: Pd=8.73, Qd=1.31 -> Pd=10.07, Qd=1.31
% INFO    : Bus 553	: Pd=12.18, Qd=1.71 -> Pd=14.04, Qd=1.71
% INFO    : Bus 554	: Pd=11.06, Qd=1.31 -> Pd=12.75, Qd=1.31
% INFO    : Bus 555	: Pd=11.67, Qd=2.01 -> Pd=13.46, Qd=2.01
% INFO    : Bus 556	: Pd=5.76, Qd=0.0 -> Pd=5.76, Qd=0.00
% INFO    : Bus 557	: Pd=7.71, Qd=1.61 -> Pd=8.89, Qd=1.61
% INFO    : Bus 558	: Pd=36.75, Qd=8.44 -> Pd=42.38, Qd=8.44
% INFO    : Bus 559	: Pd=2.23, Qd=0.5 -> Pd=2.57, Qd=0.50
% INFO    : Bus 560	: Pd=17.06, Qd=0.6 -> Pd=19.67, Qd=0.60
% INFO    : Bus 561	: Pd=11.37, Qd=0.8 -> Pd=13.11, Qd=0.80
% INFO    : Bus 562	: Pd=9.42, Qd=0.5 -> Pd=10.86, Qd=0.50
% INFO    : Bus 563	: Pd=7.32, Qd=0.5 -> Pd=8.44, Qd=0.50
% INFO    : Bus 564	: Pd=19.49, Qd=4.72 -> Pd=22.47, Qd=4.72
% INFO    : Bus 565	: Pd=10.11, Qd=1.41 -> Pd=11.66, Qd=1.41
% INFO    : Bus 566	: Pd=12.13, Qd=0.6 -> Pd=13.99, Qd=0.60
% INFO    : Bus 567	: Pd=18.84, Qd=2.01 -> Pd=21.72, Qd=2.01
% INFO    : Bus 569	: Pd=13.7, Qd=4.52 -> Pd=15.80, Qd=4.52
% INFO    : Bus 570	: Pd=18.69, Qd=3.52 -> Pd=21.55, Qd=3.52
% INFO    : Bus 571	: Pd=11.37, Qd=1.81 -> Pd=13.11, Qd=1.81
% INFO    : Bus 572	: Pd=10.15, Qd=2.01 -> Pd=11.70, Qd=2.01
% INFO    : Bus 573	: Pd=10.46, Qd=2.51 -> Pd=12.06, Qd=2.51
% INFO    : Bus 574	: Pd=23.36, Qd=3.52 -> Pd=26.94, Qd=3.52
% INFO    : Bus 575	: Pd=11.32, Qd=0.4 -> Pd=13.05, Qd=0.40
% INFO    : Bus 576	: Pd=13.62, Qd=4.42 -> Pd=15.70, Qd=4.42
% INFO    : Bus 578	: Pd=8.83, Qd=1.31 -> Pd=10.18, Qd=1.31
% INFO    : Bus 579	: Pd=8.64, Qd=2.81 -> Pd=9.96, Qd=2.81
% INFO    : Bus 580	: Pd=5.15, Qd=0.5 -> Pd=5.94, Qd=0.50
% INFO    : Bus 581	: Pd=3.45, Qd=0.5 -> Pd=3.98, Qd=0.50
% INFO    : Bus 584	: Pd=20.93, Qd=1.51 -> Pd=24.13, Qd=1.51
% INFO    : Bus 585	: Pd=1.42, Qd=0.0 -> Pd=1.42, Qd=0.00
% INFO    : Bus 586	: Pd=0.81, Qd=0.2 -> Pd=0.93, Qd=0.20
% INFO    : Bus 587	: Pd=15.7, Qd=1.0 -> Pd=18.10, Qd=1.00
% INFO    : Bus 588	: Pd=5.96, Qd=0.3 -> Pd=6.87, Qd=0.30
% INFO    : Bus 589	: Pd=4.06, Qd=1.0 -> Pd=4.68, Qd=1.00
% INFO    : Bus 590	: Pd=19.79, Qd=6.03 -> Pd=22.82, Qd=6.03
% INFO    : Bus 591	: Pd=20.63, Qd=6.73 -> Pd=23.79, Qd=6.73
% INFO    : Bus 592	: Pd=6.5, Qd=1.11 -> Pd=7.49, Qd=1.11
% INFO    : Bus 593	: Pd=6.5, Qd=1.11 -> Pd=7.49, Qd=1.11
% INFO    : Bus 594	: Pd=5.15, Qd=0.4 -> Pd=5.94, Qd=0.40
% INFO    : Bus 595	: Pd=6.6, Qd=1.0 -> Pd=7.61, Qd=1.00
% INFO    : Bus 596	: Pd=7.0, Qd=1.0 -> Pd=8.07, Qd=1.00
% INFO    : Bus 597	: Pd=11.78, Qd=1.0 -> Pd=13.58, Qd=1.00
% INFO    : Bus 598	: Pd=7.82, Qd=1.21 -> Pd=9.02, Qd=1.21
% INFO    : Bus 599	: Pd=10.36, Qd=2.01 -> Pd=11.95, Qd=2.01
% INFO    : Bus 600	: Pd=9.65, Qd=1.11 -> Pd=11.13, Qd=1.11
% INFO    : Bus 603	: Pd=2.02, Qd=0.6 -> Pd=2.33, Qd=0.60
% INFO    : Bus 605	: Pd=8.58, Qd=2.61 -> Pd=9.89, Qd=2.61
% INFO    : Bus 608	: Pd=8.37, Qd=0.1 -> Pd=9.65, Qd=0.10
% INFO    : Bus 609	: Pd=29.27, Qd=6.43 -> Pd=33.75, Qd=6.43
% INFO    : Bus 610	: Pd=29.27, Qd=8.74 -> Pd=33.75, Qd=8.74
% INFO    : Bus 611	: Pd=20.39, Qd=5.12 -> Pd=23.51, Qd=5.12
% INFO    : Bus 612	: Pd=20.39, Qd=5.12 -> Pd=23.51, Qd=5.12
% INFO    : Bus 614	: Pd=14.13, Qd=3.22 -> Pd=16.29, Qd=3.22
% INFO    : Bus 615	: Pd=20.18, Qd=5.02 -> Pd=23.27, Qd=5.02
% INFO    : Bus 616	: Pd=20.18, Qd=5.02 -> Pd=23.27, Qd=5.02
% INFO    : Bus 617	: Pd=2.03, Qd=1.0 -> Pd=2.34, Qd=1.00
% INFO    : Bus 618	: Pd=10.36, Qd=3.01 -> Pd=11.95, Qd=3.01
% INFO    : Bus 619	: Pd=11.78, Qd=2.01 -> Pd=13.58, Qd=2.01
% INFO    : Bus 620	: Pd=4.54, Qd=1.41 -> Pd=5.23, Qd=1.41
% INFO    : Bus 621	: Pd=4.54, Qd=1.41 -> Pd=5.23, Qd=1.41
% INFO    : Bus 622	: Pd=18.17, Qd=5.63 -> Pd=20.95, Qd=5.63
% INFO    : Bus 623	: Pd=18.17, Qd=5.83 -> Pd=20.95, Qd=5.83
% INFO    : Bus 624	: Pd=16.65, Qd=5.12 -> Pd=19.20, Qd=5.12
% INFO    : Bus 625	: Pd=16.65, Qd=5.12 -> Pd=19.20, Qd=5.12
% INFO    : Bus 626	: Pd=13.12, Qd=3.92 -> Pd=15.13, Qd=3.92
% INFO    : Bus 627	: Pd=13.12, Qd=3.92 -> Pd=15.13, Qd=3.92
% INFO    : Bus 628	: Pd=7.32, Qd=0.1 -> Pd=8.44, Qd=0.10
% INFO    : Bus 629	: Pd=25.23, Qd=7.54 -> Pd=29.09, Qd=7.54
% INFO    : Bus 630	: Pd=37.34, Qd=11.15 -> Pd=43.06, Qd=11.15
% INFO    : Bus 631	: Pd=0.81, Qd=0.2 -> Pd=0.93, Qd=0.20
% INFO    : Bus 632	: Pd=3.15, Qd=0.7 -> Pd=3.63, Qd=0.70
% INFO    : Bus 633	: Pd=26.01, Qd=9.34 -> Pd=29.99, Qd=9.34
% INFO    : Bus 634	: Pd=1.32, Qd=0.2 -> Pd=1.52, Qd=0.20
% INFO    : Bus 635	: Pd=4.04, Qd=0.8 -> Pd=4.66, Qd=0.80
% INFO    : Bus 636	: Pd=4.04, Qd=0.8 -> Pd=4.66, Qd=0.80
% INFO    : Bus 637	: Pd=4.19, Qd=0.0 -> Pd=4.19, Qd=0.00
% INFO    : Bus 638	: Pd=14.13, Qd=3.52 -> Pd=16.29, Qd=3.52
% INFO    : Bus 639	: Pd=14.13, Qd=3.52 -> Pd=16.29, Qd=3.52
% INFO    : Bus 640	: Pd=7.06, Qd=2.11 -> Pd=8.14, Qd=2.11
% INFO    : Bus 641	: Pd=7.06, Qd=2.11 -> Pd=8.14, Qd=2.11
% INFO    : Bus 642	: Pd=17.66, Qd=4.42 -> Pd=20.36, Qd=4.42
% INFO    : Bus 643	: Pd=17.66, Qd=4.42 -> Pd=20.36, Qd=4.42
% INFO    : Bus 644	: Pd=16.15, Qd=4.52 -> Pd=18.62, Qd=4.52
% INFO    : Bus 645	: Pd=16.15, Qd=4.52 -> Pd=18.62, Qd=4.52
% INFO    : Bus 646	: Pd=10.15, Qd=1.71 -> Pd=11.70, Qd=1.71
% INFO    : Bus 647	: Pd=10.25, Qd=1.61 -> Pd=11.82, Qd=1.61
% INFO    : Bus 648	: Pd=15.03, Qd=1.81 -> Pd=17.33, Qd=1.81
% INFO    : Bus 649	: Pd=10.36, Qd=1.31 -> Pd=11.95, Qd=1.31
% INFO    : Bus 650	: Pd=23.21, Qd=6.93 -> Pd=26.76, Qd=6.93
% INFO    : Bus 651	: Pd=23.21, Qd=6.93 -> Pd=26.76, Qd=6.93
% INFO    : Bus 652	: Pd=14.63, Qd=3.32 -> Pd=16.87, Qd=3.32
% INFO    : Bus 653	: Pd=14.63, Qd=3.32 -> Pd=16.87, Qd=3.32
% INFO    : Bus 654	: Pd=14.63, Qd=3.82 -> Pd=16.87, Qd=3.82
% INFO    : Bus 655	: Pd=14.63, Qd=3.82 -> Pd=16.87, Qd=3.82
% INFO    : Bus 656	: Pd=29.27, Qd=9.34 -> Pd=33.75, Qd=9.34
% INFO    : Bus 657	: Pd=29.27, Qd=9.34 -> Pd=33.75, Qd=9.34
% INFO    : Bus 658	: Pd=11.1, Qd=3.32 -> Pd=12.80, Qd=3.32
% INFO    : Bus 659	: Pd=11.1, Qd=3.32 -> Pd=12.80, Qd=3.32
% INFO    : Bus 660	: Pd=2.03, Qd=0.5 -> Pd=2.34, Qd=0.50
% INFO    : Bus 661	: Pd=7.11, Qd=1.41 -> Pd=8.20, Qd=1.41
% INFO    : Bus 662	: Pd=7.11, Qd=1.41 -> Pd=8.20, Qd=1.41
% INFO    : Bus 663	: Pd=10.09, Qd=2.51 -> Pd=11.63, Qd=2.51
% INFO    : Bus 664	: Pd=10.09, Qd=2.51 -> Pd=11.63, Qd=2.51
% INFO    : Bus 665	: Pd=30.78, Qd=9.24 -> Pd=35.49, Qd=9.24
% INFO    : Bus 666	: Pd=30.78, Qd=9.24 -> Pd=35.49, Qd=9.24
% INFO    : Bus 667	: Pd=26.24, Qd=8.64 -> Pd=30.26, Qd=8.64
% INFO    : Bus 668	: Pd=26.24, Qd=8.64 -> Pd=30.26, Qd=8.64
% INFO    : Bus 669	: Pd=5.86, Qd=0.6 -> Pd=6.76, Qd=0.60
% INFO    : Bus 670	: Pd=53.29, Qd=50.64 -> Pd=61.45, Qd=50.64
% INFO    : Bus 671	: Pd=55.3, Qd=52.65 -> Pd=63.77, Qd=52.65
% INFO    : Bus 672	: Pd=16.15, Qd=5.02 -> Pd=18.62, Qd=5.02
% INFO    : Bus 673	: Pd=18.17, Qd=5.63 -> Pd=20.95, Qd=5.63
% INFO    : Bus 674	: Pd=15.14, Qd=4.42 -> Pd=17.46, Qd=4.42
% INFO    : Bus 675	: Pd=15.14, Qd=4.42 -> Pd=17.46, Qd=4.42
% INFO    : Bus 676	: Pd=25.23, Qd=8.84 -> Pd=29.09, Qd=8.84
% INFO    : Bus 677	: Pd=25.23, Qd=8.84 -> Pd=29.09, Qd=8.84
% INFO    : Bus 678	: Pd=19.18, Qd=5.53 -> Pd=22.12, Qd=5.53
% INFO    : Bus 679	: Pd=19.18, Qd=5.53 -> Pd=22.12, Qd=5.53
% INFO    : Bus 680	: Pd=26.74, Qd=6.63 -> Pd=30.83, Qd=6.63
% INFO    : Bus 681	: Pd=26.74, Qd=6.63 -> Pd=30.83, Qd=6.63
% INFO    : Bus 682	: Pd=25.23, Qd=7.54 -> Pd=29.09, Qd=7.54
% INFO    : Bus 683	: Pd=25.23, Qd=7.54 -> Pd=29.09, Qd=7.54
% INFO    : Bus 684	: Pd=8.07, Qd=2.41 -> Pd=9.31, Qd=2.41
% INFO    : Bus 685	: Pd=8.07, Qd=2.41 -> Pd=9.31, Qd=2.41
% INFO    : Bus 686	: Pd=22.2, Qd=5.53 -> Pd=25.60, Qd=5.53
% INFO    : Bus 687	: Pd=22.2, Qd=5.53 -> Pd=25.60, Qd=5.53
% INFO    : Bus 688	: Pd=22.2, Qd=6.63 -> Pd=25.60, Qd=6.63
% INFO    : Bus 689	: Pd=22.2, Qd=6.63 -> Pd=25.60, Qd=6.63
% INFO    : Bus 690	: Pd=12.11, Qd=3.01 -> Pd=13.96, Qd=3.01
% INFO    : Bus 691	: Pd=12.11, Qd=3.01 -> Pd=13.96, Qd=3.01
% INFO    : Bus 692	: Pd=48.44, Qd=15.47 -> Pd=55.85, Qd=15.47
% INFO    : Bus 693	: Pd=9.08, Qd=2.91 -> Pd=10.47, Qd=2.91
% INFO    : Bus 694	: Pd=15.94, Qd=4.02 -> Pd=18.38, Qd=4.02
% INFO    : Bus 695	: Pd=5.76, Qd=0.5 -> Pd=6.64, Qd=0.50
% INFO    : Bus 696	: Pd=18.31, Qd=1.51 -> Pd=21.11, Qd=1.51
% INFO    : Bus 697	: Pd=5.18, Qd=0.0 -> Pd=5.18, Qd=0.00
% INFO    : Bus 700	: Pd=24.09, Qd=12.86 -> Pd=27.78, Qd=12.86
% INFO    : Bus 701	: Pd=45.19, Qd=32.65 -> Pd=52.11, Qd=32.65
% INFO    : Bus 702	: Pd=14.07, Qd=13.06 -> Pd=16.22, Qd=13.06
% INFO    : Bus 728	: Pd=12.89, Qd=2.51 -> Pd=14.86, Qd=2.51
% INFO    : Bus 729	: Pd=10.15, Qd=2.01 -> Pd=11.70, Qd=2.01
% INFO    : Bus 730	: Pd=10.86, Qd=1.41 -> Pd=12.52, Qd=1.41
% INFO    : Bus 731	: Pd=6.9, Qd=0.3 -> Pd=7.96, Qd=0.30
% INFO    : Bus 732	: Pd=9.42, Qd=0.6 -> Pd=10.86, Qd=0.60
% INFO    : Bus 733	: Pd=10.46, Qd=1.0 -> Pd=12.06, Qd=1.00
% INFO    : Bus 734	: Pd=5.69, Qd=1.0 -> Pd=6.56, Qd=1.00
% INFO    : Bus 735	: Pd=7.21, Qd=1.31 -> Pd=8.31, Qd=1.31
% INFO    : Bus 736	: Pd=7.21, Qd=1.31 -> Pd=8.31, Qd=1.31
% INFO    : Bus 737	: Pd=13.41, Qd=5.63 -> Pd=15.46, Qd=5.63
% INFO    : Bus 738	: Pd=5.79, Qd=2.41 -> Pd=6.68, Qd=2.41
% INFO    : Bus 739	: Pd=0.61, Qd=0.2 -> Pd=0.70, Qd=0.20
% INFO    : Bus 740	: Pd=8.33, Qd=0.6 -> Pd=9.61, Qd=0.60
% INFO    : Bus 741	: Pd=3.15, Qd=0.7 -> Pd=3.63, Qd=0.70
% INFO    : Bus 742	: Pd=3.76, Qd=0.8 -> Pd=4.34, Qd=0.80
% INFO    : Bus 744	: Pd=4.54, Qd=1.41 -> Pd=5.23, Qd=1.41
% INFO    : Bus 746	: Pd=0.4, Qd=0.1 -> Pd=0.46, Qd=0.10
% INFO    : Bus 748	: Pd=8.33, Qd=2.41 -> Pd=9.61, Qd=2.41
% INFO    : Bus 749	: Pd=13.64, Qd=0.5 -> Pd=15.73, Qd=0.50
% INFO    : Bus 750	: Pd=9.14, Qd=3.01 -> Pd=10.54, Qd=3.01
% INFO    : Bus 751	: Pd=7.11, Qd=2.01 -> Pd=8.20, Qd=2.01
% INFO    : Bus 752	: Pd=14.9, Qd=2.31 -> Pd=17.18, Qd=2.31
% INFO    : Bus 753	: Pd=10.36, Qd=1.51 -> Pd=11.95, Qd=1.51
% INFO    : Bus 754	: Pd=6.2, Qd=0.6 -> Pd=7.15, Qd=0.60
% INFO    : Bus 756	: Pd=10.28, Qd=0.22 -> Pd=11.85, Qd=0.22
% INFO    : Bus 757	: Pd=3.77, Qd=-0.8 -> Pd=3.77, Qd=-0.80
% INFO    : Bus 758	: Pd=8.5, Qd=0.9 -> Pd=9.80, Qd=0.90
% INFO    : Bus 759	: Pd=11.94, Qd=0.8 -> Pd=13.77, Qd=0.80
% INFO    : Bus 760	: Pd=8.64, Qd=1.0 -> Pd=9.96, Qd=1.00
% INFO    : Bus 761	: Pd=22.91, Qd=8.04 -> Pd=26.42, Qd=8.04
% INFO    : Bus 763	: Pd=21.52, Qd=4.02 -> Pd=24.81, Qd=4.02
% INFO    : Bus 764	: Pd=10.76, Qd=1.0 -> Pd=12.41, Qd=1.00
% INFO    : Bus 765	: Pd=5.81, Qd=1.31 -> Pd=6.70, Qd=1.31
% INFO    : Bus 766	: Pd=20.12, Qd=2.81 -> Pd=23.20, Qd=2.81
% INFO    : Bus 767	: Pd=6.78, Qd=1.11 -> Pd=7.82, Qd=1.11
% INFO    : Bus 768	: Pd=7.53, Qd=0.0 -> Pd=7.53, Qd=0.00
% INFO    : Bus 769	: Pd=2.77, Qd=0.0 -> Pd=2.77, Qd=0.00
% INFO    : Bus 770	: Pd=10.11, Qd=1.11 -> Pd=11.66, Qd=1.11
% INFO    : Bus 772	: Pd=15.92, Qd=1.11 -> Pd=18.36, Qd=1.11
% INFO    : Bus 773	: Pd=3.76, Qd=0.3 -> Pd=4.34, Qd=0.30
% INFO    : Bus 774	: Pd=3.44, Qd=0.0 -> Pd=3.44, Qd=0.00
% INFO    : Bus 775	: Pd=23.8, Qd=1.71 -> Pd=27.44, Qd=1.71
% INFO    : Bus 777	: Pd=12.91, Qd=1.0 -> Pd=14.89, Qd=1.00
% INFO    : Bus 778	: Pd=6.45, Qd=0.0 -> Pd=6.45, Qd=0.00
% INFO    : Bus 779	: Pd=9.97, Qd=2.21 -> Pd=11.50, Qd=2.21
% INFO    : Bus 780	: Pd=11.62, Qd=0.6 -> Pd=13.40, Qd=0.60
% INFO    : Bus 782	: Pd=11.83, Qd=1.51 -> Pd=13.64, Qd=1.51
% INFO    : Bus 783	: Pd=13.99, Qd=4.02 -> Pd=16.13, Qd=4.02
% INFO    : Bus 784	: Pd=9.47, Qd=0.4 -> Pd=10.92, Qd=0.40
% INFO    : Bus 787	: Pd=9.04, Qd=0.0 -> Pd=9.04, Qd=0.00
% INFO    : Bus 788	: Pd=8.61, Qd=1.51 -> Pd=9.93, Qd=1.51
% INFO    : Bus 791	: Pd=7.53, Qd=0.5 -> Pd=8.68, Qd=0.50
% INFO    : Bus 792	: Pd=9.79, Qd=1.0 -> Pd=11.29, Qd=1.00
% INFO    : Bus 793	: Pd=12.97, Qd=0.6 -> Pd=14.96, Qd=0.60
% INFO    : Bus 794	: Pd=4.3, Qd=0.0 -> Pd=4.30, Qd=0.00
% INFO    : Bus 795	: Pd=3.23, Qd=0.5 -> Pd=3.72, Qd=0.50
% INFO    : Bus 796	: Pd=8.71, Qd=1.71 -> Pd=10.04, Qd=1.71
% INFO    : Bus 797	: Pd=4.3, Qd=0.5 -> Pd=4.96, Qd=0.50
% INFO    : Bus 798	: Pd=6.13, Qd=17.08 -> Pd=7.07, Qd=17.08
% INFO    : Bus 799	: Pd=6.56, Qd=1.21 -> Pd=7.56, Qd=1.21
% INFO    : Bus 800	: Pd=35.5, Qd=8.04 -> Pd=40.93, Qd=8.04
% INFO    : Bus 801	: Pd=3.12, Qd=0.6 -> Pd=3.60, Qd=0.60
% INFO    : Bus 803	: Pd=4.3, Qd=1.0 -> Pd=4.96, Qd=1.00
% INFO    : Bus 804	: Pd=7.1, Qd=1.99 -> Pd=8.19, Qd=1.99
% INFO    : Bus 805	: Pd=10.76, Qd=2.51 -> Pd=12.41, Qd=2.51
% INFO    : Bus 806	: Pd=7.32, Qd=2.41 -> Pd=8.44, Qd=2.41
% INFO    : Bus 807	: Pd=11.51, Qd=-1.91 -> Pd=11.51, Qd=-1.91
% INFO    : Bus 808	: Pd=11.4, Qd=2.91 -> Pd=13.15, Qd=2.91
% INFO    : Bus 809	: Pd=19.04, Qd=2.81 -> Pd=21.95, Qd=2.81
% INFO    : Bus 810	: Pd=9.57, Qd=2.71 -> Pd=11.03, Qd=2.71
% INFO    : Bus 811	: Pd=29.15, Qd=14.97 -> Pd=33.61, Qd=14.97
% INFO    : Bus 812	: Pd=13.88, Qd=5.33 -> Pd=16.00, Qd=5.33
% INFO    : Bus 813	: Pd=17.21, Qd=7.64 -> Pd=19.84, Qd=7.64
% INFO    : Bus 814	: Pd=14.74, Qd=8.84 -> Pd=17.00, Qd=8.84
% INFO    : Bus 815	: Pd=0.22, Qd=0.0 -> Pd=0.22, Qd=0.00
% INFO    : Bus 816	: Pd=7.61, Qd=0.9 -> Pd=8.77, Qd=0.90
% INFO    : Bus 817	: Pd=5.92, Qd=1.31 -> Pd=6.83, Qd=1.31
% INFO    : Bus 818	: Pd=6.45, Qd=1.0 -> Pd=7.44, Qd=1.00
% INFO    : Bus 819	: Pd=11.73, Qd=0.1 -> Pd=13.53, Qd=0.10
% INFO    : Bus 820	: Pd=12.91, Qd=0.0 -> Pd=12.91, Qd=0.00
% INFO    : Bus 821	: Pd=4.84, Qd=0.0 -> Pd=4.84, Qd=0.00
% INFO    : Bus 822	: Pd=9.68, Qd=0.5 -> Pd=11.16, Qd=0.50
% INFO    : Bus 823	: Pd=2.47, Qd=0.4 -> Pd=2.85, Qd=0.40
% INFO    : Bus 824	: Pd=8.61, Qd=1.0 -> Pd=9.93, Qd=1.00
% INFO    : Bus 825	: Pd=3.44, Qd=1.11 -> Pd=3.97, Qd=1.11
% INFO    : Bus 826	: Pd=5.38, Qd=0.2 -> Pd=6.20, Qd=0.20
% INFO    : Bus 827	: Pd=5.59, Qd=0.0 -> Pd=5.59, Qd=0.00
% INFO    : Bus 828	: Pd=0.86, Qd=0.0 -> Pd=0.86, Qd=0.00
% INFO    : Bus 829	: Pd=4.02, Qd=0.99 -> Pd=4.64, Qd=0.99
% INFO    : Bus 830	: Pd=1.08, Qd=0.0 -> Pd=1.08, Qd=0.00
% INFO    : Bus 831	: Pd=13.77, Qd=2.21 -> Pd=15.88, Qd=2.21
% INFO    : Bus 833	: Pd=6.71, Qd=0.1 -> Pd=7.74, Qd=0.10
% INFO    : Bus 834	: Pd=3.23, Qd=1.0 -> Pd=3.72, Qd=1.00
% INFO    : Bus 835	: Pd=9.04, Qd=2.41 -> Pd=10.42, Qd=2.41
% INFO    : Bus 836	: Pd=0.92, Qd=0.0 -> Pd=0.92, Qd=0.00
% INFO    : Bus 837	: Pd=37.65, Qd=4.52 -> Pd=43.41, Qd=4.52
% INFO    : Bus 838	: Pd=22.59, Qd=1.51 -> Pd=26.05, Qd=1.51
% INFO    : Bus 839	: Pd=16.14, Qd=1.51 -> Pd=18.61, Qd=1.51
% INFO    : Bus 840	: Pd=0.92, Qd=0.0 -> Pd=0.92, Qd=0.00
% INFO    : Bus 841	: Pd=1.08, Qd=0.0 -> Pd=1.08, Qd=0.00
% INFO    : Bus 842	: Pd=5.7, Qd=-2.31 -> Pd=5.70, Qd=-2.31
% INFO    : Bus 843	: Pd=4.82, Qd=1.26 -> Pd=5.56, Qd=1.26
% INFO    : Bus 844	: Pd=6.6, Qd=2.25 -> Pd=7.61, Qd=2.25
% INFO    : Bus 845	: Pd=3.23, Qd=0.5 -> Pd=3.72, Qd=0.50
% INFO    : Bus 846	: Pd=13.06, Qd=30.14 -> Pd=15.06, Qd=30.14
% INFO    : Bus 847	: Pd=13.06, Qd=30.14 -> Pd=15.06, Qd=30.14
% INFO    : Bus 848	: Pd=5.92, Qd=0.5 -> Pd=6.83, Qd=0.50
% INFO    : Bus 849	: Pd=37.65, Qd=1.0 -> Pd=43.41, Qd=1.00
% INFO    : Bus 850	: Pd=6.56, Qd=1.41 -> Pd=7.56, Qd=1.41
% INFO    : Bus 853	: Pd=12.26, Qd=1.41 -> Pd=14.14, Qd=1.41
% INFO    : Bus 854	: Pd=19.31, Qd=2.32 -> Pd=22.27, Qd=2.32
% INFO    : Bus 856	: Pd=6.45, Qd=1.0 -> Pd=7.44, Qd=1.00
% INFO    : Bus 857	: Pd=7.42, Qd=0.7 -> Pd=8.56, Qd=0.70
% INFO    : Bus 858	: Pd=10.76, Qd=1.0 -> Pd=12.41, Qd=1.00
% INFO    : Bus 859	: Pd=2.15, Qd=1.0 -> Pd=2.48, Qd=1.00
% INFO    : Bus 860	: Pd=25.82, Qd=8.44 -> Pd=29.77, Qd=8.44
% INFO    : Bus 861	: Pd=10.76, Qd=1.51 -> Pd=12.41, Qd=1.51
% INFO    : Bus 862	: Pd=7.53, Qd=0.0 -> Pd=7.53, Qd=0.00
% INFO    : Bus 863	: Pd=25.82, Qd=1.0 -> Pd=29.77, Qd=1.00
% INFO    : Bus 864	: Pd=17.21, Qd=2.51 -> Pd=19.84, Qd=2.51
% INFO    : Bus 865	: Pd=21.3, Qd=3.52 -> Pd=24.56, Qd=3.52
% INFO    : Bus 866	: Pd=11.62, Qd=2.01 -> Pd=13.40, Qd=2.01
% INFO    : Bus 867	: Pd=26.81, Qd=3.22 -> Pd=30.91, Qd=3.22
% INFO    : Bus 868	: Pd=11.91, Qd=0.0 -> Pd=11.91, Qd=0.00
% INFO    : Bus 869	: Pd=21.99, Qd=1.47 -> Pd=25.36, Qd=1.47
% INFO    : Bus 870	: Pd=13.56, Qd=31.25 -> Pd=15.64, Qd=31.25
% INFO    : Bus 872	: Pd=14.09, Qd=0.9 -> Pd=16.25, Qd=0.90
% INFO    : Bus 873	: Pd=8.18, Qd=2.01 -> Pd=9.43, Qd=2.01
% INFO    : Bus 874	: Pd=6.56, Qd=1.71 -> Pd=7.56, Qd=1.71
% INFO    : Bus 875	: Pd=2.0, Qd=0.5 -> Pd=2.31, Qd=0.50
% INFO    : Bus 876	: Pd=17.23, Qd=9.22 -> Pd=19.87, Qd=9.22
% INFO    : Bus 877	: Pd=4.87, Qd=0.65 -> Pd=5.62, Qd=0.65
% INFO    : Bus 878	: Pd=14.2, Qd=1.22 -> Pd=16.37, Qd=1.22
% INFO    : Bus 879	: Pd=9.68, Qd=1.0 -> Pd=11.16, Qd=1.00
% INFO    : Bus 880	: Pd=10.89, Qd=1.61 -> Pd=12.56, Qd=1.61
% INFO    : Bus 881	: Pd=4.09, Qd=1.0 -> Pd=4.72, Qd=1.00
% INFO    : Bus 884	: Pd=3.98, Qd=0.6 -> Pd=4.59, Qd=0.60
% INFO    : Bus 885	: Pd=17.5, Qd=1.89 -> Pd=20.18, Qd=1.89
% INFO    : Bus 886	: Pd=19.56, Qd=2.22 -> Pd=22.55, Qd=2.22
% INFO    : Bus 887	: Pd=23.82, Qd=2.99 -> Pd=27.47, Qd=2.99
% INFO    : Bus 888	: Pd=4.6, Qd=0.25 -> Pd=5.30, Qd=0.25
% INFO    : Bus 889	: Pd=0.69, Qd=0.06 -> Pd=0.80, Qd=0.06
% INFO    : Bus 890	: Pd=21.89, Qd=2.21 -> Pd=25.24, Qd=2.21
% INFO    : Bus 891	: Pd=9.19, Qd=0.6 -> Pd=10.60, Qd=0.60
% INFO    : Bus 892	: Pd=12.98, Qd=2.4 -> Pd=14.97, Qd=2.40
% INFO    : Bus 893	: Pd=3.23, Qd=0.0 -> Pd=3.23, Qd=0.00
% INFO    : Bus 894	: Pd=2.15, Qd=1.0 -> Pd=2.48, Qd=1.00
% INFO    : Bus 895	: Pd=3.55, Qd=0.0 -> Pd=3.55, Qd=0.00
% INFO    : Bus 897	: Pd=15.06, Qd=2.01 -> Pd=17.37, Qd=2.01
% INFO    : Bus 898	: Pd=13.87, Qd=1.0 -> Pd=15.99, Qd=1.00
% INFO    : Bus 899	: Pd=2.69, Qd=0.0 -> Pd=2.69, Qd=0.00
% INFO    : Bus 900	: Pd=9.68, Qd=1.51 -> Pd=11.16, Qd=1.51
% INFO    : Bus 901	: Pd=0.54, Qd=0.0 -> Pd=0.54, Qd=0.00
% INFO    : Bus 904	: Pd=22.59, Qd=16.38 -> Pd=26.05, Qd=16.38
% INFO    : Bus 905	: Pd=23.67, Qd=6.03 -> Pd=27.29, Qd=6.03
% INFO    : Bus 906	: Pd=6.92, Qd=3.91 -> Pd=7.98, Qd=3.91
% INFO    : Bus 907	: Pd=6.78, Qd=0.2 -> Pd=7.82, Qd=0.20
% INFO    : Bus 908	: Pd=12.15, Qd=3.01 -> Pd=14.01, Qd=3.01
% INFO    : Bus 909	: Pd=9.68, Qd=1.0 -> Pd=11.16, Qd=1.00
% INFO    : Bus 910	: Pd=18.29, Qd=0.1 -> Pd=21.09, Qd=0.10
% INFO    : Bus 911	: Pd=4.52, Qd=0.6 -> Pd=5.21, Qd=0.60
% INFO    : Bus 912	: Pd=10.54, Qd=1.71 -> Pd=12.15, Qd=1.71
% INFO    : Bus 913	: Pd=20.98, Qd=1.51 -> Pd=24.19, Qd=1.51
% INFO    : Bus 914	: Pd=11.62, Qd=2.81 -> Pd=13.40, Qd=2.81
% INFO    : Bus 916	: Pd=3.23, Qd=0.0 -> Pd=3.23, Qd=0.00
% INFO    : Bus 917	: Pd=6.45, Qd=1.0 -> Pd=7.44, Qd=1.00
% INFO    : Bus 918	: Pd=11.13, Qd=0.95 -> Pd=12.83, Qd=0.95
% INFO    : Bus 919	: Pd=0.11, Qd=0.0 -> Pd=0.11, Qd=0.00
% INFO    : Bus 920	: Pd=3.23, Qd=0.5 -> Pd=3.72, Qd=0.50
% INFO    : Bus 921	: Pd=8.28, Qd=1.0 -> Pd=9.55, Qd=1.00
% INFO    : Bus 922	: Pd=43.03, Qd=10.05 -> Pd=49.62, Qd=10.05
% INFO    : Bus 924	: Pd=5.44, Qd=0.0 -> Pd=5.44, Qd=0.00
% INFO    : Bus 925	: Pd=1.61, Qd=0.3 -> Pd=1.86, Qd=0.30
% INFO    : Bus 927	: Pd=43.03, Qd=30.14 -> Pd=49.62, Qd=30.14
% INFO    : Bus 928	: Pd=5.44, Qd=0.0 -> Pd=5.44, Qd=0.00
% INFO    : Bus 929	: Pd=16.14, Qd=2.51 -> Pd=18.61, Qd=2.51
% INFO    : Bus 930	: Pd=20.65, Qd=1.41 -> Pd=23.81, Qd=1.41
% INFO    : Bus 931	: Pd=10.22, Qd=0.3 -> Pd=11.78, Qd=0.30
% INFO    : Bus 932	: Pd=11.35, Qd=0.8 -> Pd=13.09, Qd=0.80
% INFO    : Bus 933	: Pd=4.3, Qd=0.5 -> Pd=4.96, Qd=0.50
% INFO    : Bus 934	: Pd=13.06, Qd=30.14 -> Pd=15.06, Qd=30.14
% INFO    : Bus 936	: Pd=0.1, Qd=1.0 -> Pd=0.12, Qd=1.00
% INFO    : Bus 937	: Pd=5.38, Qd=0.5 -> Pd=6.20, Qd=0.50
% INFO    : Bus 938	: Pd=6.45, Qd=1.0 -> Pd=7.44, Qd=1.00
% INFO    : Bus 939	: Pd=5.38, Qd=0.5 -> Pd=6.20, Qd=0.50
% INFO    : Bus 940	: Pd=10.1, Qd=0.0 -> Pd=10.10, Qd=0.00
% INFO    : Bus 941	: Pd=13.76, Qd=0.41 -> Pd=15.87, Qd=0.41
% INFO    : Bus 942	: Pd=3.74, Qd=0.6 -> Pd=4.31, Qd=0.60
% INFO    : Bus 943	: Pd=6.88, Qd=0.7 -> Pd=7.93, Qd=0.70
% INFO    : Bus 944	: Pd=3.12, Qd=0.0 -> Pd=3.12, Qd=0.00
% INFO    : Bus 945	: Pd=6.67, Qd=2.01 -> Pd=7.69, Qd=2.01
% INFO    : Bus 946	: Pd=19.58, Qd=2.51 -> Pd=22.58, Qd=2.51
% INFO    : Bus 947	: Pd=8.61, Qd=1.0 -> Pd=9.93, Qd=1.00
% INFO    : Bus 948	: Pd=2.69, Qd=0.3 -> Pd=3.10, Qd=0.30
% INFO    : Bus 949	: Pd=9.36, Qd=1.81 -> Pd=10.79, Qd=1.81
% INFO    : Bus 950	: Pd=17.21, Qd=1.81 -> Pd=19.84, Qd=1.81
% INFO    : Bus 951	: Pd=4.94, Qd=0.0 -> Pd=4.94, Qd=0.00
% INFO    : Bus 952	: Pd=12.48, Qd=0.6 -> Pd=14.39, Qd=0.60
% INFO    : Bus 953	: Pd=23.67, Qd=3.01 -> Pd=27.29, Qd=3.01
% INFO    : Bus 954	: Pd=16.14, Qd=3.01 -> Pd=18.61, Qd=3.01
% INFO    : Bus 956	: Pd=16.21, Qd=1.41 -> Pd=18.69, Qd=1.41
% INFO    : Bus 957	: Pd=16.14, Qd=1.0 -> Pd=18.61, Qd=1.00
% INFO    : Bus 958	: Pd=2.69, Qd=0.5 -> Pd=3.10, Qd=0.50
% INFO    : Bus 959	: Pd=6.03, Qd=16.08 -> Pd=6.95, Qd=16.08
% INFO    : Bus 960	: Pd=13.02, Qd=2.51 -> Pd=15.01, Qd=2.51
% INFO    : Bus 962	: Pd=18.29, Qd=3.01 -> Pd=21.09, Qd=3.01
% INFO    : Bus 963	: Pd=3.77, Qd=0.9 -> Pd=4.35, Qd=0.90
% INFO    : Bus 964	: Pd=20.01, Qd=2.01 -> Pd=23.07, Qd=2.01
% INFO    : Bus 965	: Pd=10.27, Qd=1.53 -> Pd=11.84, Qd=1.53
% INFO    : Bus 966	: Pd=4.3, Qd=1.51 -> Pd=4.96, Qd=1.51
% INFO    : Bus 968	: Pd=17.21, Qd=2.01 -> Pd=19.84, Qd=2.01
% INFO    : Bus 969	: Pd=16.14, Qd=2.01 -> Pd=18.61, Qd=2.01
% INFO    : Bus 970	: Pd=18.29, Qd=1.51 -> Pd=21.09, Qd=1.51
% INFO    : Bus 971	: Pd=8.28, Qd=2.01 -> Pd=9.55, Qd=2.01
% INFO    : Bus 972	: Pd=14.56, Qd=1.04 -> Pd=16.79, Qd=1.04
% INFO    : Bus 973	: Pd=11.08, Qd=2.91 -> Pd=12.78, Qd=2.91
% INFO    : Bus 974	: Pd=12.59, Qd=2.01 -> Pd=14.52, Qd=2.01
% INFO    : Bus 975	: Pd=7.85, Qd=0.0 -> Pd=7.85, Qd=0.00
% INFO    : Bus 978	: Pd=2.69, Qd=1.0 -> Pd=3.10, Qd=1.00
% INFO    : Bus 979	: Pd=22.38, Qd=5.02 -> Pd=25.81, Qd=5.02
% INFO    : Bus 980	: Pd=6.45, Qd=0.6 -> Pd=7.44, Qd=0.60
% INFO    : Bus 981	: Pd=7.85, Qd=0.3 -> Pd=9.05, Qd=0.30
% INFO    : Bus 982	: Pd=3.44, Qd=1.0 -> Pd=3.97, Qd=1.00
% INFO    : Bus 983	: Pd=1.08, Qd=0.5 -> Pd=1.25, Qd=0.50
% INFO    : Bus 984	: Pd=8.61, Qd=1.51 -> Pd=9.93, Qd=1.51
% INFO    : Bus 985	: Pd=8.61, Qd=1.0 -> Pd=9.93, Qd=1.00
% INFO    : Bus 986	: Pd=20.65, Qd=1.07 -> Pd=23.81, Qd=1.07
% INFO    : Bus 987	: Pd=8.61, Qd=1.51 -> Pd=9.93, Qd=1.51
% INFO    : Bus 988	: Pd=11.51, Qd=1.41 -> Pd=13.27, Qd=1.41
% INFO    : Bus 989	: Pd=3.66, Qd=1.21 -> Pd=4.22, Qd=1.21
% INFO    : Bus 990	: Pd=11.83, Qd=1.41 -> Pd=13.64, Qd=1.41
% INFO    : Bus 991	: Pd=5.92, Qd=0.0 -> Pd=5.92, Qd=0.00
% INFO    : Bus 992	: Pd=9.57, Qd=3.42 -> Pd=11.03, Qd=3.42
% INFO    : Bus 993	: Pd=0.0, Qd=1.0 -> Pd=0.00, Qd=1.00
% INFO    : Bus 995	: Pd=4.3, Qd=0.5 -> Pd=4.96, Qd=0.50
% INFO    : Bus 996	: Pd=6.45, Qd=1.0 -> Pd=7.44, Qd=1.00
% INFO    : Bus 997	: Pd=5.38, Qd=0.5 -> Pd=6.20, Qd=0.50
% INFO    : Bus 998	: Pd=18.72, Qd=3.42 -> Pd=21.59, Qd=3.42
% INFO    : Bus 999	: Pd=7.64, Qd=-0.4 -> Pd=7.64, Qd=-0.40
% INFO    : Bus 1000	: Pd=32.27, Qd=6.03 -> Pd=37.21, Qd=6.03
% INFO    : Bus 1005	: Pd=7.85, Qd=1.41 -> Pd=9.05, Qd=1.41
% INFO    : Bus 1006	: Pd=3.23, Qd=0.5 -> Pd=3.72, Qd=0.50
% INFO    : Bus 1007	: Pd=16.14, Qd=2.01 -> Pd=18.61, Qd=2.01
% INFO    : Bus 1008	: Pd=15.29, Qd=28.65 -> Pd=17.63, Qd=28.65
% INFO    : Bus 1009	: Pd=33.03, Qd=28.65 -> Pd=38.09, Qd=28.65
% INFO    : Bus 1010	: Pd=13.56, Qd=2.51 -> Pd=15.64, Qd=2.51
% INFO    : Bus 1011	: Pd=3.76, Qd=0.0 -> Pd=3.76, Qd=0.00
% INFO    : Bus 1012	: Pd=18.93, Qd=2.51 -> Pd=21.83, Qd=2.51
% INFO    : Bus 1013	: Pd=7.53, Qd=1.41 -> Pd=8.68, Qd=1.41
% INFO    : Bus 1014	: Pd=9.79, Qd=1.71 -> Pd=11.29, Qd=1.71
% INFO    : Bus 1015	: Pd=6.88, Qd=1.31 -> Pd=7.93, Qd=1.31
% INFO    : Bus 1016	: Pd=16.14, Qd=-0.8 -> Pd=16.14, Qd=-0.80
% INFO    : Bus 1017	: Pd=12.8, Qd=0.9 -> Pd=14.76, Qd=0.90
% INFO    : Bus 1018	: Pd=6.78, Qd=0.8 -> Pd=7.82, Qd=0.80
% INFO    : Bus 1019	: Pd=4.19, Qd=0.8 -> Pd=4.83, Qd=0.80
% INFO    : Bus 1021	: Pd=8.39, Qd=1.51 -> Pd=9.67, Qd=1.51
% INFO    : Bus 1022	: Pd=1.94, Qd=0.6 -> Pd=2.24, Qd=0.60
% INFO    : Bus 1023	: Pd=6.99, Qd=0.7 -> Pd=8.06, Qd=0.70
% INFO    : Bus 1024	: Pd=13.98, Qd=4.02 -> Pd=16.12, Qd=4.02
% INFO    : Bus 1026	: Pd=6.15, Qd=0.88 -> Pd=7.09, Qd=0.88
% INFO    : Bus 1027	: Pd=11.73, Qd=1.91 -> Pd=13.53, Qd=1.91
% INFO    : Bus 1028	: Pd=7.53, Qd=0.5 -> Pd=8.68, Qd=0.50
% INFO    : Bus 1029	: Pd=5.38, Qd=0.0 -> Pd=5.38, Qd=0.00
% INFO    : Bus 1030	: Pd=5.38, Qd=1.0 -> Pd=6.20, Qd=1.00
% INFO    : Bus 1031	: Pd=11.3, Qd=0.5 -> Pd=13.03, Qd=0.50
% INFO    : Bus 1032	: Pd=15.76, Qd=2.11 -> Pd=18.17, Qd=2.11
% INFO    : Bus 1040	: Pd=6.6, Qd=2.25 -> Pd=7.61, Qd=2.25
% INFO    : Bus 1041	: Pd=13.02, Qd=1.11 -> Pd=15.01, Qd=1.11
% INFO    : Bus 1042	: Pd=5.86, Qd=0.0 -> Pd=5.86, Qd=0.00
% INFO    : Bus 1043	: Pd=1.61, Qd=0.3 -> Pd=1.86, Qd=0.30
% INFO    : Bus 1045	: Pd=6.02, Qd=1.21 -> Pd=6.94, Qd=1.21
% INFO    : Bus 1046	: Pd=4.41, Qd=0.6 -> Pd=5.09, Qd=0.60
% INFO    : Bus 1047	: Pd=10.65, Qd=0.0 -> Pd=10.65, Qd=0.00
% INFO    : Bus 1048	: Pd=10.54, Qd=0.7 -> Pd=12.15, Qd=0.70
% INFO    : Bus 1049	: Pd=2.15, Qd=1.0 -> Pd=2.48, Qd=1.00
% INFO    : Bus 1050	: Pd=7.82, Qd=1.51 -> Pd=9.02, Qd=1.51
% INFO    : Bus 1052	: Pd=0.58, Qd=-0.6 -> Pd=0.58, Qd=-0.60
% INFO    : Bus 1054	: Pd=2.34, Qd=0.6 -> Pd=2.70, Qd=0.60
% INFO    : Bus 1056	: Pd=65.34, Qd=42.45 -> Pd=75.34, Qd=42.45
% INFO    : Bus 1057	: Pd=10.9, Qd=4.05 -> Pd=12.57, Qd=4.05
% INFO    : Bus 1058	: Pd=5.15, Qd=1.84 -> Pd=5.94, Qd=1.84
% INFO    : Bus 1059	: Pd=3.4, Qd=0.16 -> Pd=3.92, Qd=0.16
% INFO    : Bus 1060	: Pd=5.38, Qd=1.94 -> Pd=6.20, Qd=1.94
% INFO    : Bus 1062	: Pd=8.66, Qd=2.98 -> Pd=9.99, Qd=2.98
% INFO    : Bus 1063	: Pd=10.53, Qd=2.28 -> Pd=12.14, Qd=2.28
% INFO    : Bus 1065	: Pd=15.01, Qd=2.68 -> Pd=17.31, Qd=2.68
% INFO    : Bus 1066	: Pd=9.38, Qd=3.02 -> Pd=10.82, Qd=3.02
% INFO    : Bus 1069	: Pd=8.18, Qd=0.91 -> Pd=9.43, Qd=0.91
% INFO    : Bus 1070	: Pd=6.08, Qd=2.85 -> Pd=7.01, Qd=2.85
% INFO    : Bus 1071	: Pd=8.56, Qd=3.87 -> Pd=9.87, Qd=3.87
% INFO    : Bus 1073	: Pd=24.91, Qd=4.82 -> Pd=28.72, Qd=4.82
% INFO    : Bus 1074	: Pd=26.43, Qd=4.76 -> Pd=30.48, Qd=4.76
% INFO    : Bus 1075	: Pd=17.6, Qd=7.07 -> Pd=20.29, Qd=7.07
% INFO    : Bus 1078	: Pd=11.62, Qd=4.35 -> Pd=13.40, Qd=4.35
% INFO    : Bus 1079	: Pd=8.21, Qd=3.02 -> Pd=9.47, Qd=3.02
% INFO    : Bus 1080	: Pd=11.16, Qd=3.04 -> Pd=12.87, Qd=3.04
% INFO    : Bus 1081	: Pd=8.56, Qd=2.16 -> Pd=9.87, Qd=2.16
% INFO    : Bus 1082	: Pd=3.63, Qd=1.55 -> Pd=4.19, Qd=1.55
% INFO    : Bus 1083	: Pd=2.34, Qd=1.32 -> Pd=2.70, Qd=1.32
% INFO    : Bus 1087	: Pd=7.38, Qd=4.78 -> Pd=8.51, Qd=4.78
% INFO    : Bus 1088	: Pd=9.83, Qd=5.86 -> Pd=11.33, Qd=5.86
% INFO    : Bus 1089	: Pd=11.19, Qd=6.33 -> Pd=12.90, Qd=6.33
% INFO    : Bus 1090	: Pd=5.61, Qd=1.75 -> Pd=6.47, Qd=1.75
% INFO    : Bus 1092	: Pd=13.71, Qd=1.86 -> Pd=15.81, Qd=1.86
% INFO    : Bus 1093	: Pd=7.49, Qd=2.34 -> Pd=8.64, Qd=2.34
% INFO    : Bus 1094	: Pd=12.63, Qd=7.07 -> Pd=14.56, Qd=7.07
% INFO    : Bus 1096	: Pd=4.22, Qd=1.61 -> Pd=4.87, Qd=1.61
% INFO    : Bus 1097	: Pd=1.05, Qd=0.44 -> Pd=1.21, Qd=0.44
% INFO    : Bus 1101	: Pd=1.52, Qd=0.35 -> Pd=1.75, Qd=0.35
% INFO    : Bus 1102	: Pd=4.46, Qd=1.29 -> Pd=5.14, Qd=1.29
% INFO    : Bus 1103	: Pd=4.46, Qd=0.69 -> Pd=5.14, Qd=0.69
% INFO    : Bus 1105	: Pd=14.05, Qd=4.16 -> Pd=16.20, Qd=4.16
% INFO    : Bus 1107	: Pd=7.26, Qd=1.07 -> Pd=8.37, Qd=1.07
% INFO    : Bus 1108	: Pd=1.52, Qd=0.11 -> Pd=1.75, Qd=0.11
% INFO    : Bus 1110	: Pd=11.69, Qd=3.26 -> Pd=13.48, Qd=3.26
% INFO    : Bus 1111	: Pd=12.37, Qd=7.52 -> Pd=14.26, Qd=7.52
% INFO    : Bus 1112	: Pd=2.01, Qd=4.02 -> Pd=2.32, Qd=4.02
% INFO    : Bus 1113	: Pd=4.92, Qd=0.52 -> Pd=5.67, Qd=0.52
% INFO    : Bus 1114	: Pd=5.74, Qd=2.26 -> Pd=6.62, Qd=2.26
% INFO    : Bus 1115	: Pd=10.66, Qd=3.17 -> Pd=12.29, Qd=3.17
% INFO    : Bus 1116	: Pd=9.59, Qd=3.03 -> Pd=11.06, Qd=3.03
% INFO    : Bus 1118	: Pd=22.52, Qd=0.96 -> Pd=25.97, Qd=0.96
% INFO    : Bus 1119	: Pd=12.52, Qd=4.28 -> Pd=14.44, Qd=4.28
% INFO    : Bus 1120	: Pd=7.37, Qd=2.68 -> Pd=8.50, Qd=2.68
% INFO    : Bus 1121	: Pd=0.35, Qd=0.11 -> Pd=0.40, Qd=0.11
% INFO    : Bus 1123	: Pd=12.28, Qd=2.89 -> Pd=14.16, Qd=2.89
% INFO    : Bus 1125	: Pd=15.2, Qd=6.94 -> Pd=17.53, Qd=6.94
% INFO    : Bus 1126	: Pd=15.83, Qd=6.94 -> Pd=18.25, Qd=6.94
% INFO    : Bus 1127	: Pd=7.84, Qd=1.71 -> Pd=9.04, Qd=1.71
% INFO    : Bus 1128	: Pd=12.18, Qd=2.87 -> Pd=14.04, Qd=2.87
% INFO    : Bus 1129	: Pd=5.87, Qd=2.75 -> Pd=6.77, Qd=2.75
% INFO    : Bus 1131	: Pd=21.86, Qd=12.43 -> Pd=25.21, Qd=12.43
% INFO    : Bus 1132	: Pd=3.51, Qd=2.85 -> Pd=4.05, Qd=2.85
% INFO    : Bus 1133	: Pd=6.09, Qd=2.28 -> Pd=7.02, Qd=2.28
% INFO    : Bus 1138	: Pd=4.57, Qd=0.73 -> Pd=5.27, Qd=0.73
% INFO    : Bus 1139	: Pd=13.0, Qd=4.78 -> Pd=14.99, Qd=4.78
% INFO    : Bus 1140	: Pd=0.0, Qd=0.04 -> Pd=0.00, Qd=0.04
% INFO    : Bus 1142	: Pd=12.89, Qd=5.51 -> Pd=14.86, Qd=5.51
% INFO    : Bus 1143	: Pd=3.63, Qd=1.74 -> Pd=4.19, Qd=1.74
% INFO    : Bus 1144	: Pd=14.29, Qd=3.6 -> Pd=16.48, Qd=3.60
% INFO    : Bus 1145	: Pd=10.89, Qd=2.8 -> Pd=12.56, Qd=2.80
% INFO    : Bus 1146	: Pd=6.9, Qd=5.47 -> Pd=7.96, Qd=5.47
% INFO    : Bus 1147	: Pd=9.47, Qd=2.09 -> Pd=10.92, Qd=2.09
% INFO    : Bus 1148	: Pd=9.01, Qd=3.05 -> Pd=10.39, Qd=3.05
% INFO    : Bus 1149	: Pd=11.38, Qd=3.99 -> Pd=13.12, Qd=3.99
% INFO    : Bus 1150	: Pd=5.14, Qd=1.71 -> Pd=5.93, Qd=1.71
% INFO    : Bus 1152	: Pd=8.77, Qd=2.83 -> Pd=10.11, Qd=2.83
% INFO    : Bus 1153	: Pd=7.27, Qd=2.95 -> Pd=8.38, Qd=2.95
% INFO    : Bus 1154	: Pd=10.07, Qd=3.3 -> Pd=11.61, Qd=3.30
% INFO    : Bus 1156	: Pd=14.38, Qd=6.85 -> Pd=16.58, Qd=6.85
% INFO    : Bus 1157	: Pd=6.78, Qd=1.37 -> Pd=7.82, Qd=1.37
% INFO    : Bus 1159	: Pd=7.14, Qd=2.65 -> Pd=8.23, Qd=2.65
% INFO    : Bus 1160	: Pd=5.74, Qd=2.87 -> Pd=6.62, Qd=2.87
% INFO    : Bus 1161	: Pd=1.17, Qd=1.13 -> Pd=1.35, Qd=1.13
% INFO    : Bus 1162	: Pd=4.22, Qd=4.04 -> Pd=4.87, Qd=4.04
% INFO    : Bus 1163	: Pd=7.85, Qd=2.26 -> Pd=9.05, Qd=2.26
% INFO    : Bus 1165	: Pd=6.1, Qd=2.49 -> Pd=7.03, Qd=2.49
% INFO    : Bus 1166	: Pd=2.93, Qd=1.35 -> Pd=3.38, Qd=1.35
% INFO    : Bus 1167	: Pd=22.36, Qd=8.94 -> Pd=25.78, Qd=8.94
% INFO    : Bus 1168	: Pd=10.41, Qd=0.73 -> Pd=12.00, Qd=0.73
% INFO    : Bus 1169	: Pd=5.5, Qd=0.49 -> Pd=6.34, Qd=0.49
% INFO    : Bus 1172	: Pd=7.64, Qd=3.2 -> Pd=8.81, Qd=3.20
% INFO    : Bus 1174	: Pd=13.01, Qd=2.35 -> Pd=15.00, Qd=2.35
% INFO    : Bus 1177	: Pd=0.7, Qd=0.23 -> Pd=0.81, Qd=0.23
% INFO    : Bus 1179	: Pd=6.56, Qd=0.61 -> Pd=7.56, Qd=0.61
% INFO    : Bus 1180	: Pd=6.08, Qd=2.62 -> Pd=7.01, Qd=2.62
% INFO    : Bus 1181	: Pd=1.87, Qd=1.25 -> Pd=2.16, Qd=1.25
% INFO    : Bus 1182	: Pd=9.83, Qd=2.12 -> Pd=11.33, Qd=2.12
% INFO    : Bus 1183	: Pd=6.43, Qd=0.61 -> Pd=7.41, Qd=0.61
% INFO    : Bus 1184	: Pd=6.44, Qd=0.89 -> Pd=7.43, Qd=0.89
% INFO    : Bus 1185	: Pd=7.61, Qd=0.93 -> Pd=8.77, Qd=0.93
% INFO    : Bus 1186	: Pd=10.3, Qd=4.17 -> Pd=11.88, Qd=4.17
% INFO    : Bus 1187	: Pd=6.55, Qd=2.78 -> Pd=7.55, Qd=2.78
% INFO    : Bus 1188	: Pd=34.82, Qd=23.37 -> Pd=40.15, Qd=23.37
% INFO    : Bus 1189	: Pd=11.05, Qd=18.09 -> Pd=12.74, Qd=18.09
% INFO    : Bus 1190	: Pd=7.96, Qd=3.26 -> Pd=9.18, Qd=3.26
% INFO    : Bus 1191	: Pd=8.42, Qd=3.49 -> Pd=9.71, Qd=3.49
% INFO    : Bus 1192	: Pd=14.07, Qd=7.03 -> Pd=16.22, Qd=7.03
% INFO    : Bus 1193	: Pd=0.01, Qd=0.01 -> Pd=0.01, Qd=0.01
% INFO    : Bus 1194	: Pd=9.36, Qd=3.83 -> Pd=10.79, Qd=3.83
% INFO    : Bus 1195	: Pd=6.32, Qd=2.61 -> Pd=7.29, Qd=2.61
% INFO    : Bus 1196	: Pd=1.4, Qd=0.82 -> Pd=1.61, Qd=0.82
% INFO    : Bus 1198	: Pd=7.15, Qd=0.51 -> Pd=8.24, Qd=0.51
% INFO    : Bus 1200	: Pd=6.78, Qd=2.17 -> Pd=7.82, Qd=2.17
% INFO    : Bus 1201	: Pd=3.98, Qd=1.25 -> Pd=4.59, Qd=1.25
% INFO    : Bus 1202	: Pd=10.66, Qd=5.85 -> Pd=12.29, Qd=5.85
% INFO    : Bus 1203	: Pd=5.73, Qd=1.77 -> Pd=6.61, Qd=1.77
% INFO    : Bus 1204	: Pd=7.15, Qd=3.23 -> Pd=8.24, Qd=3.23
% INFO    : Bus 1206	: Pd=13.93, Qd=2.34 -> Pd=16.06, Qd=2.34
% INFO    : Bus 1207	: Pd=16.84, Qd=3.87 -> Pd=19.42, Qd=3.87
% INFO    : Bus 1208	: Pd=12.06, Qd=4.16 -> Pd=13.91, Qd=4.16
% INFO    : Bus 1209	: Pd=11.82, Qd=4.71 -> Pd=13.63, Qd=4.71
% INFO    : Bus 1210	: Pd=18.94, Qd=3.96 -> Pd=21.84, Qd=3.96
% INFO    : Bus 1211	: Pd=17.19, Qd=3.12 -> Pd=19.82, Qd=3.12
% INFO    : Bus 1212	: Pd=4.68, Qd=2.31 -> Pd=5.40, Qd=2.31
% INFO    : Bus 1213	: Pd=3.27, Qd=1.27 -> Pd=3.77, Qd=1.27
% INFO    : Bus 1214	: Pd=24.26, Qd=66.11 -> Pd=27.97, Qd=66.11
% INFO    : Bus 1215	: Pd=25.43, Qd=66.11 -> Pd=29.32, Qd=66.11
% INFO    : Bus 1216	: Pd=5.04, Qd=0.72 -> Pd=5.81, Qd=0.72
% INFO    : Bus 1217	: Pd=4.33, Qd=-0.23 -> Pd=4.33, Qd=-0.23
% INFO    : Bus 1218	: Pd=9.71, Qd=2.21 -> Pd=11.20, Qd=2.21
% INFO    : Bus 1219	: Pd=0.94, Qd=0.07 -> Pd=1.08, Qd=0.07
% INFO    : Bus 1220	: Pd=11.05, Qd=18.09 -> Pd=12.74, Qd=18.09
% INFO    : Bus 1222	: Pd=12.05, Qd=3.83 -> Pd=13.89, Qd=3.83
% INFO    : Bus 1223	: Pd=8.31, Qd=2.69 -> Pd=9.58, Qd=2.69
% INFO    : Bus 1224	: Pd=9.18, Qd=4.65 -> Pd=10.59, Qd=4.65
% INFO    : Bus 1227	: Pd=34.18, Qd=0.22 -> Pd=39.41, Qd=0.22
% INFO    : Bus 1229	: Pd=3.52, Qd=1.07 -> Pd=4.06, Qd=1.07
% INFO    : Bus 1231	: Pd=4.09, Qd=1.37 -> Pd=4.72, Qd=1.37
% INFO    : Bus 1232	: Pd=4.91, Qd=1.6 -> Pd=5.66, Qd=1.60
% INFO    : Bus 1233	: Pd=5.04, Qd=1.94 -> Pd=5.81, Qd=1.94
% INFO    : Bus 1235	: Pd=0.0, Qd=0.23 -> Pd=0.00, Qd=0.23
% INFO    : Bus 1237	: Pd=0.0, Qd=1.51 -> Pd=0.00, Qd=1.51
% INFO    : Bus 1238	: Pd=22.1, Qd=8.96 -> Pd=25.48, Qd=8.96
% INFO    : Bus 1239	: Pd=7.94, Qd=3.01 -> Pd=9.16, Qd=3.01
% INFO    : Bus 1241	: Pd=3.04, Qd=0.8 -> Pd=3.51, Qd=0.80
% INFO    : Bus 1248	: Pd=2.69, Qd=0.37 -> Pd=3.10, Qd=0.37
% INFO    : Bus 1250	: Pd=0.23, Qd=0.11 -> Pd=0.27, Qd=0.11
% INFO    : Bus 1252	: Pd=3.86, Qd=1.25 -> Pd=4.45, Qd=1.25
% INFO    : Bus 1255	: Pd=3.51, Qd=1.71 -> Pd=4.05, Qd=1.71
% INFO    : Bus 1258	: Pd=22.96, Qd=7.82 -> Pd=26.47, Qd=7.82
% INFO    : Bus 1260	: Pd=13.33, Qd=4.31 -> Pd=15.37, Qd=4.31
% INFO    : Bus 1261	: Pd=12.63, Qd=4.19 -> Pd=14.56, Qd=4.19
% INFO    : Bus 1262	: Pd=12.66, Qd=5.17 -> Pd=14.60, Qd=5.17
% INFO    : Bus 1263	: Pd=11.13, Qd=3.57 -> Pd=12.83, Qd=3.57
% INFO    : Bus 1264	: Pd=0.94, Qd=0.35 -> Pd=1.08, Qd=0.35
% INFO    : Bus 1266	: Pd=6.33, Qd=1.46 -> Pd=7.30, Qd=1.46
% INFO    : Bus 1268	: Pd=6.44, Qd=4.17 -> Pd=7.43, Qd=4.17
% INFO    : Bus 1270	: Pd=8.79, Qd=0.02 -> Pd=10.14, Qd=0.02
% INFO    : Bus 1272	: Pd=7.02, Qd=3.88 -> Pd=8.09, Qd=3.88
% INFO    : Bus 1273	: Pd=3.16, Qd=0.0 -> Pd=3.16, Qd=0.00
% INFO    : Bus 1275	: Pd=13.68, Qd=4.02 -> Pd=15.77, Qd=4.02
% INFO    : Bus 1276	: Pd=4.91, Qd=1.37 -> Pd=5.66, Qd=1.37
% INFO    : Bus 1277	: Pd=5.38, Qd=1.83 -> Pd=6.20, Qd=1.83
% INFO    : Bus 1279	: Pd=9.86, Qd=5.42 -> Pd=11.37, Qd=5.42
% INFO    : Bus 1281	: Pd=1.29, Qd=0.46 -> Pd=1.49, Qd=0.46
% INFO    : Bus 1282	: Pd=5.03, Qd=1.85 -> Pd=5.80, Qd=1.85
% INFO    : Bus 1283	: Pd=0.94, Qd=0.41 -> Pd=1.08, Qd=0.41
% INFO    : Bus 1284	: Pd=17.77, Qd=6.41 -> Pd=20.49, Qd=6.41
% INFO    : Bus 1285	: Pd=6.55, Qd=2.1 -> Pd=7.55, Qd=2.10
% INFO    : Bus 1286	: Pd=6.9, Qd=2.92 -> Pd=7.96, Qd=2.92
% INFO    : Bus 1287	: Pd=6.9, Qd=2.78 -> Pd=7.96, Qd=2.78
% INFO    : Bus 1288	: Pd=9.84, Qd=2.1 -> Pd=11.35, Qd=2.10
% INFO    : Bus 1289	: Pd=11.71, Qd=3.03 -> Pd=13.50, Qd=3.03
% INFO    : Bus 1290	: Pd=5.62, Qd=1.57 -> Pd=6.48, Qd=1.57
% INFO    : Bus 1291	: Pd=9.03, Qd=3.59 -> Pd=10.41, Qd=3.59
% INFO    : Bus 1294	: Pd=7.61, Qd=5.72 -> Pd=8.77, Qd=5.72
% INFO    : Bus 1295	: Pd=2.57, Qd=0.13 -> Pd=2.96, Qd=0.13
% INFO    : Bus 1297	: Pd=9.35, Qd=3.08 -> Pd=10.78, Qd=3.08
% INFO    : Bus 1298	: Pd=9.35, Qd=2.97 -> Pd=10.78, Qd=2.97
% INFO    : Bus 1301	: Pd=7.5, Qd=0.99 -> Pd=8.65, Qd=0.99
% INFO    : Bus 1302	: Pd=5.74, Qd=2.4 -> Pd=6.62, Qd=2.40
% INFO    : Bus 1303	: Pd=5.39, Qd=1.66 -> Pd=6.22, Qd=1.66
% INFO    : Bus 1304	: Pd=4.33, Qd=1.13 -> Pd=4.99, Qd=1.13
% INFO    : Bus 1305	: Pd=2.22, Qd=0.68 -> Pd=2.56, Qd=0.68
% INFO    : Bus 1306	: Pd=1.64, Qd=0.57 -> Pd=1.89, Qd=0.57
% INFO    : Bus 1307	: Pd=7.02, Qd=0.23 -> Pd=8.09, Qd=0.23
% INFO    : Bus 1308	: Pd=7.02, Qd=0.82 -> Pd=8.09, Qd=0.82
% INFO    : Bus 1309	: Pd=5.74, Qd=2.56 -> Pd=6.62, Qd=2.56
% INFO    : Bus 1311	: Pd=9.72, Qd=3.31 -> Pd=11.21, Qd=3.31
% INFO    : Bus 1312	: Pd=2.69, Qd=1.05 -> Pd=3.10, Qd=1.05
% INFO    : Bus 1313	: Pd=2.46, Qd=0.8 -> Pd=2.84, Qd=0.80
% INFO    : Bus 1318	: Pd=5.27, Qd=1.94 -> Pd=6.08, Qd=1.94
% INFO    : Bus 1320	: Pd=9.13, Qd=3.14 -> Pd=10.53, Qd=3.14
% INFO    : Bus 1323	: Pd=1.05, Qd=0.66 -> Pd=1.21, Qd=0.66
% INFO    : Bus 1324	: Pd=0.7, Qd=0.3 -> Pd=0.81, Qd=0.30
% INFO    : Bus 1325	: Pd=1.64, Qd=0.35 -> Pd=1.89, Qd=0.35
% INFO    : Bus 1328	: Pd=7.61, Qd=0.22 -> Pd=8.77, Qd=0.22
% INFO    : Bus 1329	: Pd=6.79, Qd=-0.81 -> Pd=6.79, Qd=-0.81
% INFO    : Bus 1330	: Pd=4.25, Qd=5.68 -> Pd=4.90, Qd=5.68
% INFO    : Bus 1331	: Pd=5.78, Qd=7.92 -> Pd=6.66, Qd=7.92
% INFO    : Bus 1333	: Pd=0.7, Qd=2.75 -> Pd=0.81, Qd=2.75
% INFO    : Bus 1334	: Pd=7.26, Qd=3.06 -> Pd=8.37, Qd=3.06
% INFO    : Bus 1335	: Pd=12.99, Qd=1.3 -> Pd=14.98, Qd=1.30
% INFO    : Bus 1336	: Pd=5.15, Qd=2.24 -> Pd=5.94, Qd=2.24
% INFO    : Bus 1337	: Pd=22.22, Qd=12.38 -> Pd=25.62, Qd=12.38
% INFO    : Bus 1338	: Pd=0.7, Qd=0.0 -> Pd=0.70, Qd=0.00
% INFO    : Bus 1339	: Pd=3.16, Qd=0.99 -> Pd=3.64, Qd=0.99
% INFO    : Bus 1343	: Pd=16.44, Qd=7.84 -> Pd=18.96, Qd=7.84
% INFO    : Bus 1347	: Pd=24.32, Qd=6.98 -> Pd=28.04, Qd=6.98
% INFO    : Bus 1348	: Pd=9.36, Qd=3.57 -> Pd=10.79, Qd=3.57
% INFO    : Bus 1349	: Pd=17.71, Qd=9.91 -> Pd=20.42, Qd=9.91
% INFO    : Bus 1351	: Pd=3.28, Qd=0.4 -> Pd=3.78, Qd=0.40
% INFO    : Bus 1352	: Pd=7.03, Qd=3.45 -> Pd=8.11, Qd=3.45
% INFO    : Bus 1353	: Pd=3.5, Qd=2.01 -> Pd=4.04, Qd=2.01
% INFO    : Bus 1354	: Pd=109.52, Qd=51.24 -> Pd=126.28, Qd=51.24
% INFO    : Bus 1355	: Pd=3.86, Qd=1.25 -> Pd=4.45, Qd=1.25
% INFO    : Bus 1356	: Pd=26.12, Qd=11.05 -> Pd=30.12, Qd=11.05
% INFO    : Bus 1357	: Pd=63.3, Qd=22.61 -> Pd=72.99, Qd=22.61
% INFO    : Bus 1362	: Pd=10.52, Qd=4.56 -> Pd=12.13, Qd=4.56
% INFO    : Bus 1365	: Pd=1.64, Qd=0.57 -> Pd=1.89, Qd=0.57
% INFO    : Bus 1366	: Pd=0.58, Qd=0.34 -> Pd=0.67, Qd=0.34
% INFO    : Bus 1367	: Pd=6.31, Qd=0.93 -> Pd=7.28, Qd=0.93
% INFO    : Bus 1368	: Pd=6.2, Qd=-0.9 -> Pd=6.20, Qd=-0.90
% INFO    : Bus 1369	: Pd=3.04, Qd=1.14 -> Pd=3.51, Qd=1.14
% INFO    : Bus 1370	: Pd=2.92, Qd=0.68 -> Pd=3.37, Qd=0.68
% INFO    : Bus 1371	: Pd=19.4, Qd=6.94 -> Pd=22.37, Qd=6.94
% INFO    : Bus 1372	: Pd=18.6, Qd=9.76 -> Pd=21.45, Qd=9.76
% INFO    : Bus 1373	: Pd=16.79, Qd=3.83 -> Pd=19.36, Qd=3.83
% INFO    : Bus 1374	: Pd=11.21, Qd=2.63 -> Pd=12.93, Qd=2.63
% INFO    : Bus 1375	: Pd=22.42, Qd=6.52 -> Pd=25.85, Qd=6.52
% INFO    : Bus 1376	: Pd=10.35, Qd=4.62 -> Pd=11.93, Qd=4.62
% INFO    : Bus 1377	: Pd=11.96, Qd=4.12 -> Pd=13.79, Qd=4.12
% INFO    : Bus 1378	: Pd=10.62, Qd=0.46 -> Pd=12.25, Qd=0.46
% INFO    : Bus 1379	: Pd=10.65, Qd=0.8 -> Pd=12.28, Qd=0.80
% INFO    : Bus 1380	: Pd=2.69, Qd=2.29 -> Pd=3.10, Qd=2.29
% INFO    : Bus 1381	: Pd=44.21, Qd=16.08 -> Pd=50.98, Qd=16.08
% INFO    : Bus 1382	: Pd=44.21, Qd=16.08 -> Pd=50.98, Qd=16.08
% INFO    : Bus 1384	: Pd=7.82, Qd=3.78 -> Pd=9.02, Qd=3.78
% INFO    : Bus 1385	: Pd=11.45, Qd=3.01 -> Pd=13.20, Qd=3.01
% INFO    : Bus 1386	: Pd=11.45, Qd=2.41 -> Pd=13.20, Qd=2.41
% INFO    : Bus 1387	: Pd=0.93, Qd=0.0 -> Pd=0.93, Qd=0.00
% INFO    : Bus 1388	: Pd=0.82, Qd=0.0 -> Pd=0.82, Qd=0.00
% INFO    : Bus 1391	: Pd=3.16, Qd=0.57 -> Pd=3.64, Qd=0.57
% INFO    : Bus 1392	: Pd=1.52, Qd=0.23 -> Pd=1.75, Qd=0.23
% INFO    : Bus 1393	: Pd=1.52, Qd=0.46 -> Pd=1.75, Qd=0.46
% INFO    : Bus 1398	: Pd=12.41, Qd=4.38 -> Pd=14.31, Qd=4.38
% INFO    : Bus 1399	: Pd=7.25, Qd=0.12 -> Pd=8.36, Qd=0.12
% INFO    : Bus 1400	: Pd=9.49, Qd=9.89 -> Pd=10.94, Qd=9.89
% INFO    : Bus 1401	: Pd=8.55, Qd=9.2 -> Pd=9.86, Qd=9.20
% INFO    : Bus 1402	: Pd=4.1, Qd=1.89 -> Pd=4.73, Qd=1.89
% INFO    : Bus 1403	: Pd=3.28, Qd=1.2 -> Pd=3.78, Qd=1.20
% INFO    : Bus 1404	: Pd=0.35, Qd=0.23 -> Pd=0.40, Qd=0.23
% INFO    : Bus 1406	: Pd=21.75, Qd=14.94 -> Pd=25.08, Qd=14.94
% INFO    : Bus 1407	: Pd=9.35, Qd=1.14 -> Pd=10.78, Qd=1.14
% INFO    : Bus 1408	: Pd=53.02, Qd=29.46 -> Pd=61.14, Qd=29.46
% INFO    : Bus 1409	: Pd=36.9, Qd=34.81 -> Pd=42.55, Qd=34.81
% INFO    : Bus 1410	: Pd=9.24, Qd=2.81 -> Pd=10.65, Qd=2.81
% INFO    : Bus 1411	: Pd=2.46, Qd=1.27 -> Pd=2.84, Qd=1.27
% INFO    : Bus 1413	: Pd=2.93, Qd=1.31 -> Pd=3.38, Qd=1.31
% INFO    : Bus 1415	: Pd=16.95, Qd=5.82 -> Pd=19.54, Qd=5.82
% INFO    : Bus 1418	: Pd=7.02, Qd=2.68 -> Pd=8.09, Qd=2.68
% INFO    : Bus 1419	: Pd=2.34, Qd=0.6 -> Pd=2.70, Qd=0.60
% INFO    : Bus 1422	: Pd=0.58, Qd=0.09 -> Pd=0.67, Qd=0.09
% INFO    : Bus 1423	: Pd=0.58, Qd=0.21 -> Pd=0.67, Qd=0.21
% INFO    : Bus 1424	: Pd=1.17, Qd=2.97 -> Pd=1.35, Qd=2.97
% INFO    : Bus 1425	: Pd=3.75, Qd=1.27 -> Pd=4.32, Qd=1.27
% INFO    : Bus 1426	: Pd=1.64, Qd=0.56 -> Pd=1.89, Qd=0.56
% INFO    : Bus 1427	: Pd=15.2, Qd=4.79 -> Pd=17.53, Qd=4.79
% INFO    : Bus 1428	: Pd=9.59, Qd=4.22 -> Pd=11.06, Qd=4.22
% INFO    : Bus 1429	: Pd=1.17, Qd=0.0 -> Pd=1.17, Qd=0.00
% INFO    : Bus 1430	: Pd=0.35, Qd=0.0 -> Pd=0.35, Qd=0.00
% INFO    : Bus 1431	: Pd=8.2, Qd=3.65 -> Pd=9.46, Qd=3.65
% INFO    : Bus 1432	: Pd=8.2, Qd=3.65 -> Pd=9.46, Qd=3.65
% INFO    : Bus 1433	: Pd=1.76, Qd=0.57 -> Pd=2.03, Qd=0.57
% INFO    : Bus 1434	: Pd=3.05, Qd=-0.25 -> Pd=3.05, Qd=-0.25
% INFO    : Bus 1435	: Pd=9.18, Qd=4.85 -> Pd=10.59, Qd=4.85
% INFO    : Bus 1436	: Pd=4.34, Qd=2.33 -> Pd=5.00, Qd=2.33
% INFO    : Bus 1437	: Pd=0.82, Qd=0.35 -> Pd=0.95, Qd=0.35
% INFO    : Bus 1439	: Pd=4.91, Qd=2.36 -> Pd=5.66, Qd=2.36
% INFO    : Bus 1440	: Pd=5.03, Qd=2.36 -> Pd=5.80, Qd=2.36
% INFO    : Bus 1441	: Pd=1.05, Qd=-0.2 -> Pd=1.05, Qd=-0.20
% INFO    : Bus 1442	: Pd=4.21, Qd=0.93 -> Pd=4.85, Qd=0.93
% INFO    : Bus 1443	: Pd=4.21, Qd=2.38 -> Pd=4.85, Qd=2.38
% INFO    : Bus 1444	: Pd=11.47, Qd=4.9 -> Pd=13.23, Qd=4.90
% INFO    : Bus 1445	: Pd=6.69, Qd=2.87 -> Pd=7.71, Qd=2.87
% INFO    : Bus 1446	: Pd=5.4, Qd=2.96 -> Pd=6.23, Qd=2.96
% INFO    : Bus 1447	: Pd=5.74, Qd=1.08 -> Pd=6.62, Qd=1.08
% INFO    : Bus 1448	: Pd=11.38, Qd=2.66 -> Pd=13.12, Qd=2.66
% INFO    : Bus 1451	: Pd=8.31, Qd=3.02 -> Pd=9.58, Qd=3.02
% INFO    : Bus 1455	: Pd=10.53, Qd=3.03 -> Pd=12.14, Qd=3.03
% INFO    : Bus 1456	: Pd=6.79, Qd=0.77 -> Pd=7.83, Qd=0.77
% INFO    : Bus 1457	: Pd=3.74, Qd=1.64 -> Pd=4.31, Qd=1.64
% INFO    : Bus 1458	: Pd=3.27, Qd=1.52 -> Pd=3.77, Qd=1.52
% INFO    : Bus 1459	: Pd=5.85, Qd=1.94 -> Pd=6.75, Qd=1.94
% INFO    : Bus 1461	: Pd=5.03, Qd=1.3 -> Pd=5.80, Qd=1.30
% INFO    : Bus 1462	: Pd=4.1, Qd=1.26 -> Pd=4.73, Qd=1.26
% INFO    : Bus 1463	: Pd=7.62, Qd=2.43 -> Pd=8.79, Qd=2.43
% INFO    : Bus 1464	: Pd=5.86, Qd=1.71 -> Pd=6.76, Qd=1.71
% INFO    : Bus 1465	: Pd=8.22, Qd=1.82 -> Pd=9.48, Qd=1.82
% INFO    : Bus 1467	: Pd=5.61, Qd=-0.01 -> Pd=5.61, Qd=-0.01
% INFO    : Bus 1468	: Pd=9.72, Qd=2.81 -> Pd=11.21, Qd=2.81
% INFO    : Bus 1469	: Pd=0.01, Qd=0.01 -> Pd=0.01, Qd=0.01
% INFO    : Bus 1470	: Pd=90.54, Qd=33.94 -> Pd=104.40, Qd=33.94
% INFO    : Bus 1471	: Pd=28.45, Qd=7.41 -> Pd=32.80, Qd=7.41
% INFO    : Bus 1472	: Pd=19.33, Qd=7.43 -> Pd=22.29, Qd=7.43
% INFO    : Bus 1473	: Pd=1.4, Qd=0.23 -> Pd=1.61, Qd=0.23
% INFO    : Bus 1474	: Pd=7.25, Qd=2.05 -> Pd=8.36, Qd=2.05
% INFO    : Bus 1479	: Pd=3.39, Qd=1.04 -> Pd=3.91, Qd=1.04
% INFO    : Bus 1480	: Pd=3.39, Qd=1.04 -> Pd=3.91, Qd=1.04
% INFO    : Bus 1481	: Pd=8.79, Qd=3.43 -> Pd=10.14, Qd=3.43
% INFO    : Bus 1483	: Pd=0.7, Qd=0.24 -> Pd=0.81, Qd=0.24
% INFO    : Bus 1488	: Pd=9.95, Qd=2.69 -> Pd=11.47, Qd=2.69
% INFO    : Bus 1489	: Pd=1.87, Qd=0.95 -> Pd=2.16, Qd=0.95
% INFO    : Bus 1491	: Pd=5.15, Qd=1.91 -> Pd=5.94, Qd=1.91
% INFO    : Bus 1492	: Pd=6.21, Qd=2.1 -> Pd=7.16, Qd=2.10
% INFO    : Bus 1493	: Pd=6.31, Qd=2.17 -> Pd=7.28, Qd=2.17
% INFO    : Bus 1494	: Pd=2.1, Qd=0.68 -> Pd=2.42, Qd=0.68
% INFO    : Bus 1495	: Pd=10.41, Qd=5.25 -> Pd=12.00, Qd=5.25
% INFO    : Bus 1497	: Pd=10.8, Qd=4.64 -> Pd=12.45, Qd=4.64
% INFO    : Bus 1499	: Pd=5.74, Qd=0.75 -> Pd=6.62, Qd=0.75
% INFO    : Bus 1500	: Pd=7.27, Qd=1.31 -> Pd=8.38, Qd=1.31
% INFO    : Bus 1501	: Pd=11.7, Qd=3.94 -> Pd=13.49, Qd=3.94
% INFO    : Bus 1503	: Pd=7.61, Qd=2.25 -> Pd=8.77, Qd=2.25
% INFO    : Bus 1504	: Pd=2.57, Qd=0.83 -> Pd=2.96, Qd=0.83
% INFO    : Bus 1505	: Pd=12.51, Qd=1.85 -> Pd=14.42, Qd=1.85
% INFO    : Bus 1507	: Pd=14.75, Qd=4.62 -> Pd=17.01, Qd=4.62
% INFO    : Bus 1509	: Pd=2.34, Qd=0.93 -> Pd=2.70, Qd=0.93
% INFO    : Bus 1510	: Pd=6.33, Qd=2.44 -> Pd=7.30, Qd=2.44
% INFO    : Bus 1511	: Pd=12.57, Qd=8.92 -> Pd=14.49, Qd=8.92
% INFO    : Bus 1512	: Pd=10.05, Qd=44.21 -> Pd=11.59, Qd=44.21
% INFO    : Bus 1513	: Pd=10.05, Qd=44.21 -> Pd=11.59, Qd=44.21
% INFO    : Bus 1514	: Pd=11.48, Qd=3.49 -> Pd=13.24, Qd=3.49
% INFO    : Bus 1515	: Pd=9.37, Qd=3.1 -> Pd=10.80, Qd=3.10
% INFO    : Bus 1517	: Pd=5.87, Qd=2.06 -> Pd=6.77, Qd=2.06
% INFO    : Bus 1518	: Pd=1.29, Qd=0.34 -> Pd=1.49, Qd=0.34
% INFO    : Bus 1519	: Pd=1.52, Qd=0.58 -> Pd=1.75, Qd=0.58
% INFO    : Bus 1520	: Pd=4.79, Qd=2.4 -> Pd=5.52, Qd=2.40
% INFO    : Bus 1521	: Pd=7.83, Qd=5.02 -> Pd=9.03, Qd=5.02
% INFO    : Bus 1522	: Pd=6.08, Qd=0.23 -> Pd=7.01, Qd=0.23
% INFO    : Bus 1523	: Pd=11.81, Qd=2.21 -> Pd=13.62, Qd=2.21
% INFO    : Bus 1524	: Pd=1.99, Qd=4.38 -> Pd=2.29, Qd=4.38
% INFO    : Bus 1525	: Pd=8.8, Qd=3.47 -> Pd=10.15, Qd=3.47
% INFO    : Bus 1526	: Pd=3.28, Qd=1.22 -> Pd=3.78, Qd=1.22
% INFO    : Bus 1527	: Pd=1.64, Qd=0.67 -> Pd=1.89, Qd=0.67
% INFO    : Bus 1528	: Pd=9.64, Qd=3.71 -> Pd=11.12, Qd=3.71
% INFO    : Bus 1530	: Pd=6.44, Qd=2.08 -> Pd=7.43, Qd=2.08
% INFO    : Bus 1531	: Pd=6.56, Qd=1.74 -> Pd=7.56, Qd=1.74
% INFO    : Bus 1532	: Pd=7.38, Qd=3.08 -> Pd=8.51, Qd=3.08
% INFO    : Bus 1533	: Pd=4.93, Qd=1.71 -> Pd=5.68, Qd=1.71
% INFO    : Bus 1536	: Pd=1.99, Qd=0.58 -> Pd=2.29, Qd=0.58
% INFO    : Bus 1537	: Pd=1.76, Qd=0.44 -> Pd=2.03, Qd=0.44
% INFO    : Bus 1538	: Pd=0.0, Qd=0.09 -> Pd=0.00, Qd=0.09
% INFO    : Bus 1539	: Pd=5.39, Qd=1.79 -> Pd=6.22, Qd=1.79
% INFO    : Bus 1542	: Pd=9.82, Qd=3.88 -> Pd=11.32, Qd=3.88
% INFO    : Bus 1545	: Pd=7.97, Qd=3.12 -> Pd=9.19, Qd=3.12
% INFO    : Bus 1548	: Pd=6.08, Qd=1.94 -> Pd=7.01, Qd=1.94
% INFO    : Bus 1549	: Pd=4.33, Qd=1.48 -> Pd=4.99, Qd=1.48
% INFO    : Bus 1550	: Pd=8.89, Qd=3.11 -> Pd=10.25, Qd=3.11
% INFO    : Bus 1553	: Pd=1.87, Qd=0.58 -> Pd=2.16, Qd=0.58
% INFO    : Bus 1556	: Pd=7.62, Qd=1.79 -> Pd=8.79, Qd=1.79
% INFO    : Bus 1557	: Pd=8.32, Qd=2.2 -> Pd=9.59, Qd=2.20
% INFO    : Bus 1559	: Pd=8.34, Qd=2.27 -> Pd=9.62, Qd=2.27
% INFO    : Bus 1560	: Pd=4.92, Qd=1.64 -> Pd=5.67, Qd=1.64
% INFO    : Bus 1561	: Pd=3.51, Qd=0.53 -> Pd=4.05, Qd=0.53
% INFO    : Bus 1562	: Pd=3.51, Qd=1.32 -> Pd=4.05, Qd=1.32
% INFO    : Bus 1563	: Pd=6.44, Qd=2.41 -> Pd=7.43, Qd=2.41
% INFO    : Bus 1564	: Pd=10.66, Qd=1.16 -> Pd=12.29, Qd=1.16
% INFO    : Bus 1565	: Pd=8.66, Qd=-1.96 -> Pd=8.66, Qd=-1.96
% INFO    : Bus 1566	: Pd=5.98, Qd=2.84 -> Pd=6.90, Qd=2.84
% INFO    : Bus 1567	: Pd=6.08, Qd=2.05 -> Pd=7.01, Qd=2.05
% INFO    : Bus 1568	: Pd=6.66, Qd=2.51 -> Pd=7.68, Qd=2.51
% INFO    : Bus 1570	: Pd=39.71, Qd=14.09 -> Pd=45.79, Qd=14.09
% INFO    : Bus 1571	: Pd=9.71, Qd=-0.3 -> Pd=9.71, Qd=-0.30
% INFO    : Bus 1572	: Pd=6.43, Qd=1.4 -> Pd=7.41, Qd=1.40
% INFO    : Bus 1574	: Pd=10.88, Qd=4.72 -> Pd=12.55, Qd=4.72
% INFO    : Bus 1575	: Pd=3.16, Qd=1.17 -> Pd=3.64, Qd=1.17
% INFO    : Bus 1576	: Pd=6.21, Qd=1.73 -> Pd=7.16, Qd=1.73
% INFO    : Bus 1578	: Pd=12.65, Qd=16.38 -> Pd=14.59, Qd=16.38
% INFO    : Bus 1579	: Pd=12.65, Qd=16.22 -> Pd=14.59, Qd=16.22
% INFO    : Bus 1580	: Pd=7.03, Qd=14.07 -> Pd=8.11, Qd=14.07
% INFO    : Bus 1581	: Pd=5.51, Qd=1.38 -> Pd=6.35, Qd=1.38
% INFO    : Bus 1582	: Pd=5.63, Qd=1.38 -> Pd=6.49, Qd=1.38
% INFO    : Bus 1583	: Pd=7.96, Qd=2.77 -> Pd=9.18, Qd=2.77
% INFO    : Bus 1584	: Pd=9.72, Qd=4.14 -> Pd=11.21, Qd=4.14
% INFO    : Bus 1587	: Pd=12.34, Qd=4.41 -> Pd=14.23, Qd=4.41
% INFO    : Bus 1588	: Pd=18.15, Qd=6.57 -> Pd=20.93, Qd=6.57
% INFO    : Bus 1589	: Pd=8.77, Qd=6.85 -> Pd=10.11, Qd=6.85
% INFO    : Bus 1590	: Pd=20.31, Qd=49.37 -> Pd=23.42, Qd=49.37
% INFO    : Bus 1591	: Pd=9.61, Qd=0.16 -> Pd=11.08, Qd=0.16
% INFO    : Bus 1592	: Pd=9.14, Qd=1.11 -> Pd=10.54, Qd=1.11
% INFO    : Bus 1593	: Pd=1.29, Qd=0.54 -> Pd=1.49, Qd=0.54
% INFO    : Bus 1594	: Pd=2.11, Qd=0.93 -> Pd=2.43, Qd=0.93
% INFO    : Bus 1595	: Pd=36.46, Qd=16.57 -> Pd=42.04, Qd=16.57
% INFO    : Bus 1596	: Pd=11.44, Qd=4.79 -> Pd=13.19, Qd=4.79
% INFO    : Bus 1597	: Pd=4.1, Qd=1.11 -> Pd=4.73, Qd=1.11
% INFO    : Bus 1598	: Pd=7.02, Qd=2.45 -> Pd=8.09, Qd=2.45
% INFO    : Bus 1601	: Pd=11.18, Qd=16.4 -> Pd=12.89, Qd=16.40
% INFO    : Bus 1602	: Pd=12.35, Qd=18.11 -> Pd=14.24, Qd=18.11
% INFO    : Bus 1603	: Pd=12.06, Qd=26.12 -> Pd=13.91, Qd=26.12
% INFO    : Bus 1604	: Pd=5.82, Qd=2.0 -> Pd=6.71, Qd=2.00
% INFO    : Bus 1605	: Pd=5.82, Qd=2.0 -> Pd=6.71, Qd=2.00
% INFO    : Bus 1606	: Pd=6.68, Qd=2.66 -> Pd=7.70, Qd=2.66
% INFO    : Bus 1607	: Pd=3.86, Qd=1.44 -> Pd=4.45, Qd=1.44
% INFO    : Bus 1608	: Pd=19.06, Qd=8.66 -> Pd=21.98, Qd=8.66
% INFO    : Bus 1610	: Pd=15.69, Qd=5.31 -> Pd=18.09, Qd=5.31
% INFO    : Bus 1612	: Pd=1.29, Qd=0.59 -> Pd=1.49, Qd=0.59
% INFO    : Bus 1613	: Pd=0.0, Qd=0.09 -> Pd=0.00, Qd=0.09
% INFO    : Bus 1614	: Pd=17.9, Qd=3.08 -> Pd=20.64, Qd=3.08
% INFO    : Bus 1615	: Pd=18.95, Qd=3.21 -> Pd=21.85, Qd=3.21
% INFO    : Bus 1618	: Pd=8.56, Qd=3.84 -> Pd=9.87, Qd=3.84
% INFO    : Bus 1619	: Pd=3.51, Qd=1.57 -> Pd=4.05, Qd=1.57
% INFO    : Bus 1620	: Pd=14.53, Qd=6.11 -> Pd=16.75, Qd=6.11
% INFO    : Bus 1621	: Pd=11.7, Qd=3.59 -> Pd=13.49, Qd=3.59
% INFO    : Bus 1622	: Pd=8.08, Qd=1.17 -> Pd=9.32, Qd=1.17
% INFO    : Bus 1623	: Pd=13.35, Qd=2.78 -> Pd=15.39, Qd=2.78
% INFO    : Bus 1624	: Pd=4.69, Qd=2.14 -> Pd=5.41, Qd=2.14
% INFO    : Bus 1626	: Pd=18.6, Qd=7.54 -> Pd=21.45, Qd=7.54
% INFO    : Bus 1627	: Pd=18.48, Qd=7.59 -> Pd=21.31, Qd=7.59
% INFO    : Bus 1628	: Pd=4.91, Qd=1.05 -> Pd=5.66, Qd=1.05
% INFO    : Bus 1629	: Pd=3.04, Qd=-0.1 -> Pd=3.04, Qd=-0.10
% INFO    : Bus 1633	: Pd=5.51, Qd=1.99 -> Pd=6.35, Qd=1.99
% INFO    : Bus 1634	: Pd=3.39, Qd=1.25 -> Pd=3.91, Qd=1.25
% INFO    : Bus 1637	: Pd=4.91, Qd=1.86 -> Pd=5.66, Qd=1.86
% INFO    : Bus 1638	: Pd=0.0, Qd=0.12 -> Pd=0.00, Qd=0.12
% INFO    : Bus 1639	: Pd=16.64, Qd=6.66 -> Pd=19.19, Qd=6.66
% INFO    : Bus 1640	: Pd=8.07, Qd=2.94 -> Pd=9.31, Qd=2.94
% INFO    : Bus 1644	: Pd=4.02, Qd=4.02 -> Pd=4.64, Qd=4.02
% INFO    : Bus 1645	: Pd=8.07, Qd=0.77 -> Pd=9.31, Qd=0.77
% INFO    : Bus 1646	: Pd=3.98, Qd=0.18 -> Pd=4.59, Qd=0.18
% INFO    : Bus 1647	: Pd=12.06, Qd=6.56 -> Pd=13.91, Qd=6.56
% INFO    : Bus 1649	: Pd=4.92, Qd=2.23 -> Pd=5.67, Qd=2.23
% INFO    : Bus 1650	: Pd=2.22, Qd=1.02 -> Pd=2.56, Qd=1.02
% INFO    : Bus 1651	: Pd=0.23, Qd=0.04 -> Pd=0.27, Qd=0.04
% INFO    : Bus 1652	: Pd=0.47, Qd=0.15 -> Pd=0.54, Qd=0.15
% INFO    : Bus 1653	: Pd=8.43, Qd=2.24 -> Pd=9.72, Qd=2.24
% INFO    : Bus 1654	: Pd=11.37, Qd=3.58 -> Pd=13.11, Qd=3.58
% INFO    : Bus 1655	: Pd=5.74, Qd=0.29 -> Pd=6.62, Qd=0.29
% INFO    : Bus 1656	: Pd=5.85, Qd=2.07 -> Pd=6.75, Qd=2.07
% INFO    : Bus 1657	: Pd=1.64, Qd=0.69 -> Pd=1.89, Qd=0.69
% INFO    : Bus 1659	: Pd=20.6, Qd=8.69 -> Pd=23.75, Qd=8.69
% INFO    : Bus 1660	: Pd=7.15, Qd=2.3 -> Pd=8.24, Qd=2.30
% INFO    : Bus 1661	: Pd=9.96, Qd=8.0 -> Pd=11.48, Qd=8.00
% INFO    : Bus 1662	: Pd=15.1, Qd=8.05 -> Pd=17.41, Qd=8.05
% INFO    : Bus 1664	: Pd=13.12, Qd=4.76 -> Pd=15.13, Qd=4.76
% INFO    : Bus 1665	: Pd=18.07, Qd=6.43 -> Pd=20.84, Qd=6.43
% INFO    : Bus 1666	: Pd=29.76, Qd=42.87 -> Pd=34.32, Qd=42.87
% INFO    : Bus 1667	: Pd=7.96, Qd=4.16 -> Pd=9.18, Qd=4.16
% INFO    : Bus 1670	: Pd=7.97, Qd=2.77 -> Pd=9.19, Qd=2.77
% INFO    : Bus 1671	: Pd=6.91, Qd=2.68 -> Pd=7.97, Qd=2.68
% INFO    : Bus 1674	: Pd=3.4, Qd=0.52 -> Pd=3.92, Qd=0.52
% INFO    : Bus 1675	: Pd=3.28, Qd=1.08 -> Pd=3.78, Qd=1.08
% INFO    : Bus 1676	: Pd=0.0, Qd=0.1 -> Pd=0.00, Qd=0.10
% INFO    : Bus 1678	: Pd=8.19, Qd=1.43 -> Pd=9.44, Qd=1.43
% INFO    : Bus 1679	: Pd=4.44, Qd=1.54 -> Pd=5.12, Qd=1.54
% INFO    : Bus 1680	: Pd=9.49, Qd=2.63 -> Pd=10.94, Qd=2.63
% INFO    : Bus 1681	: Pd=6.21, Qd=1.6 -> Pd=7.16, Qd=1.60
% INFO    : Bus 1682	: Pd=8.91, Qd=1.85 -> Pd=10.27, Qd=1.85
% INFO    : Bus 1683	: Pd=9.15, Qd=1.88 -> Pd=10.55, Qd=1.88
% INFO    : Bus 1684	: Pd=13.92, Qd=1.23 -> Pd=16.05, Qd=1.23
% INFO    : Bus 1685	: Pd=8.77, Qd=0.89 -> Pd=10.11, Qd=0.89
% INFO    : Bus 1686	: Pd=8.44, Qd=2.25 -> Pd=9.73, Qd=2.25
% INFO    : Bus 1688	: Pd=2.31, Qd=4.26 -> Pd=2.66, Qd=4.26
% INFO    : Bus 1689	: Pd=3.16, Qd=1.02 -> Pd=3.64, Qd=1.02
% INFO    : Bus 1690	: Pd=8.56, Qd=2.37 -> Pd=9.87, Qd=2.37
% INFO    : Bus 1691	: Pd=11.5, Qd=4.6 -> Pd=13.26, Qd=4.60
% INFO    : Bus 1694	: Pd=3.16, Qd=1.07 -> Pd=3.64, Qd=1.07
% INFO    : Bus 1695	: Pd=2.57, Qd=1.16 -> Pd=2.96, Qd=1.16
% INFO    : Bus 1698	: Pd=7.62, Qd=2.65 -> Pd=8.79, Qd=2.65
% INFO    : Bus 1699	: Pd=11.75, Qd=5.58 -> Pd=13.55, Qd=5.58
% INFO    : Bus 1700	: Pd=10.3, Qd=3.18 -> Pd=11.88, Qd=3.18
% INFO    : Bus 1701	: Pd=7.25, Qd=2.13 -> Pd=8.36, Qd=2.13
% INFO    : Bus 1702	: Pd=3.98, Qd=1.06 -> Pd=4.59, Qd=1.06
% INFO    : Bus 1703	: Pd=5.03, Qd=1.4 -> Pd=5.80, Qd=1.40
% INFO    : Bus 1705	: Pd=9.35, Qd=3.99 -> Pd=10.78, Qd=3.99
% INFO    : Bus 1706	: Pd=1.29, Qd=0.62 -> Pd=1.49, Qd=0.62
% INFO    : Bus 1707	: Pd=1.64, Qd=0.71 -> Pd=1.89, Qd=0.71
% INFO    : Bus 1708	: Pd=8.66, Qd=2.96 -> Pd=9.99, Qd=2.96
% INFO    : Bus 1709	: Pd=0.0, Qd=0.17 -> Pd=0.00, Qd=0.17
% INFO    : Bus 1710	: Pd=5.74, Qd=0.65 -> Pd=6.62, Qd=0.65
% INFO    : Bus 1711	: Pd=3.05, Qd=0.87 -> Pd=3.52, Qd=0.87
% INFO    : Bus 1712	: Pd=4.91, Qd=2.19 -> Pd=5.66, Qd=2.19
% INFO    : Bus 1713	: Pd=3.98, Qd=1.54 -> Pd=4.59, Qd=1.54
% INFO    : Bus 1714	: Pd=10.44, Qd=3.87 -> Pd=12.04, Qd=3.87
% INFO    : Bus 1716	: Pd=7.28, Qd=3.47 -> Pd=8.39, Qd=3.47
% INFO    : Bus 1717	: Pd=8.56, Qd=3.41 -> Pd=9.87, Qd=3.41
% INFO    : Bus 1718	: Pd=5.04, Qd=1.07 -> Pd=5.81, Qd=1.07
% INFO    : Bus 1719	: Pd=6.44, Qd=0.18 -> Pd=7.43, Qd=0.18
% INFO    : Bus 1720	: Pd=10.65, Qd=4.29 -> Pd=12.28, Qd=4.29
% INFO    : Bus 1721	: Pd=13.45, Qd=5.3 -> Pd=15.51, Qd=5.30
% INFO    : Bus 1722	: Pd=18.94, Qd=6.4 -> Pd=21.84, Qd=6.40
% INFO    : Bus 1723	: Pd=14.97, Qd=7.33 -> Pd=17.26, Qd=7.33
% INFO    : Bus 1724	: Pd=2.93, Qd=2.35 -> Pd=3.38, Qd=2.35
% INFO    : Bus 1726	: Pd=5.97, Qd=1.92 -> Pd=6.88, Qd=1.92
% INFO    : Bus 1727	: Pd=4.33, Qd=0.96 -> Pd=4.99, Qd=0.96
% INFO    : Bus 1728	: Pd=4.69, Qd=2.6 -> Pd=5.41, Qd=2.60
% INFO    : Bus 1729	: Pd=2.93, Qd=1.06 -> Pd=3.38, Qd=1.06
% INFO    : Bus 1730	: Pd=3.28, Qd=2.8 -> Pd=3.78, Qd=2.80
% INFO    : Bus 1731	: Pd=7.84, Qd=4.2 -> Pd=9.04, Qd=4.20
% INFO    : Bus 1733	: Pd=6.66, Qd=2.28 -> Pd=7.68, Qd=2.28
% INFO    : Bus 1734	: Pd=3.27, Qd=1.03 -> Pd=3.77, Qd=1.03
% INFO    : Bus 1735	: Pd=3.28, Qd=0.16 -> Pd=3.78, Qd=0.16
% INFO    : Bus 1736	: Pd=4.92, Qd=0.42 -> Pd=5.67, Qd=0.42
% INFO    : Bus 1737	: Pd=1.99, Qd=0.8 -> Pd=2.29, Qd=0.80
% INFO    : Bus 1738	: Pd=0.58, Qd=0.44 -> Pd=0.67, Qd=0.44
% INFO    : Bus 1739	: Pd=13.25, Qd=5.4 -> Pd=15.28, Qd=5.40
% INFO    : Bus 1740	: Pd=7.38, Qd=2.73 -> Pd=8.51, Qd=2.73
% INFO    : Bus 1741	: Pd=10.89, Qd=0.22 -> Pd=12.56, Qd=0.22
% INFO    : Bus 1742	: Pd=7.96, Qd=1.26 -> Pd=9.18, Qd=1.26
% INFO    : Bus 1743	: Pd=3.39, Qd=0.35 -> Pd=3.91, Qd=0.35
% INFO    : Bus 1744	: Pd=7.14, Qd=0.39 -> Pd=8.23, Qd=0.39
% INFO    : Bus 1745	: Pd=8.81, Qd=4.55 -> Pd=10.16, Qd=4.55
% INFO    : Bus 1746	: Pd=7.26, Qd=3.12 -> Pd=8.37, Qd=3.12
% INFO    : Bus 1750	: Pd=20.62, Qd=12.15 -> Pd=23.78, Qd=12.15
% INFO    : Bus 1751	: Pd=3.05, Qd=1.43 -> Pd=3.52, Qd=1.43
% INFO    : Bus 1752	: Pd=1.17, Qd=0.29 -> Pd=1.35, Qd=0.29
% INFO    : Bus 1753	: Pd=1.4, Qd=0.19 -> Pd=1.61, Qd=0.19
% INFO    : Bus 1755	: Pd=9.35, Qd=2.33 -> Pd=10.78, Qd=2.33
% INFO    : Bus 1759	: Pd=15.73, Qd=5.1 -> Pd=18.14, Qd=5.10
% INFO    : Bus 1760	: Pd=10.67, Qd=3.1 -> Pd=12.30, Qd=3.10
% INFO    : Bus 1761	: Pd=5.62, Qd=1.15 -> Pd=6.48, Qd=1.15
% INFO    : Bus 1764	: Pd=5.73, Qd=1.14 -> Pd=6.61, Qd=1.14
% INFO    : Bus 1765	: Pd=7.27, Qd=1.45 -> Pd=8.38, Qd=1.45
% INFO    : Bus 1766	: Pd=12.19, Qd=3.03 -> Pd=14.06, Qd=3.03
% INFO    : Bus 1767	: Pd=16.02, Qd=4.91 -> Pd=18.47, Qd=4.91
% INFO    : Bus 1768	: Pd=20.46, Qd=6.62 -> Pd=23.59, Qd=6.62
% INFO    : Bus 1769	: Pd=7.02, Qd=2.6 -> Pd=8.09, Qd=2.60
% INFO    : Bus 1770	: Pd=6.2, Qd=2.05 -> Pd=7.15, Qd=2.05
% INFO    : Bus 1771	: Pd=4.46, Qd=2.05 -> Pd=5.14, Qd=2.05
% INFO    : Bus 1773	: Pd=5.62, Qd=2.12 -> Pd=6.48, Qd=2.12
% INFO    : Bus 1774	: Pd=2.11, Qd=0.93 -> Pd=2.43, Qd=0.93
% INFO    : Bus 1777	: Pd=6.44, Qd=1.54 -> Pd=7.43, Qd=1.54
% INFO    : Bus 1779	: Pd=1.52, Qd=0.67 -> Pd=1.75, Qd=0.67
% INFO    : Bus 1780	: Pd=2.69, Qd=0.72 -> Pd=3.10, Qd=0.72
% INFO    : Bus 1781	: Pd=10.67, Qd=2.88 -> Pd=12.30, Qd=2.88
% INFO    : Bus 1782	: Pd=8.56, Qd=2.73 -> Pd=9.87, Qd=2.73
% INFO    : Bus 1783	: Pd=10.52, Qd=4.17 -> Pd=12.13, Qd=4.17
% INFO    : Bus 1785	: Pd=1.17, Qd=0.42 -> Pd=1.35, Qd=0.42
% INFO    : Bus 1786	: Pd=1.29, Qd=0.31 -> Pd=1.49, Qd=0.31
% INFO    : Bus 1787	: Pd=21.9, Qd=7.18 -> Pd=25.25, Qd=7.18
% INFO    : Bus 1791	: Pd=9.15, Qd=1.61 -> Pd=10.55, Qd=1.61
% INFO    : Bus 1792	: Pd=3.98, Qd=0.24 -> Pd=4.59, Qd=0.24
% INFO    : Bus 1796	: Pd=1.17, Qd=-0.2 -> Pd=1.17, Qd=-0.20
% INFO    : Bus 1799	: Pd=16.61, Qd=3.21 -> Pd=19.15, Qd=3.21
% INFO    : Bus 1800	: Pd=19.18, Qd=3.44 -> Pd=22.12, Qd=3.44
% INFO    : Bus 1801	: Pd=11.15, Qd=1.88 -> Pd=12.86, Qd=1.88
% INFO    : Bus 1803	: Pd=6.79, Qd=1.85 -> Pd=7.83, Qd=1.85
% INFO    : Bus 1804	: Pd=7.38, Qd=1.54 -> Pd=8.51, Qd=1.54
% INFO    : Bus 1805	: Pd=7.83, Qd=1.75 -> Pd=9.03, Qd=1.75
% INFO    : Bus 1806	: Pd=7.72, Qd=0.58 -> Pd=8.90, Qd=0.58
% INFO    : Bus 1807	: Pd=3.74, Qd=1.48 -> Pd=4.31, Qd=1.48
% INFO    : Bus 1808	: Pd=0.58, Qd=0.46 -> Pd=0.67, Qd=0.46
% INFO    : Bus 1809	: Pd=5.86, Qd=0.92 -> Pd=6.76, Qd=0.92
% INFO    : Bus 1810	: Pd=2.34, Qd=0.43 -> Pd=2.70, Qd=0.43
% INFO    : Bus 1811	: Pd=8.54, Qd=3.76 -> Pd=9.85, Qd=3.76
% INFO    : Bus 1812	: Pd=3.04, Qd=0.8 -> Pd=3.51, Qd=0.80
% INFO    : Bus 1813	: Pd=6.56, Qd=2.56 -> Pd=7.56, Qd=2.56
% INFO    : Bus 1815	: Pd=9.85, Qd=3.09 -> Pd=11.36, Qd=3.09
% INFO    : Bus 1816	: Pd=13.48, Qd=5.42 -> Pd=15.54, Qd=5.42
% INFO    : Bus 1817	: Pd=4.56, Qd=1.68 -> Pd=5.26, Qd=1.68
% INFO    : Bus 1818	: Pd=9.37, Qd=3.55 -> Pd=10.80, Qd=3.55
% INFO    : Bus 1819	: Pd=2.93, Qd=0.48 -> Pd=3.38, Qd=0.48
% INFO    : Bus 1820	: Pd=1.87, Qd=0.56 -> Pd=2.16, Qd=0.56
% INFO    : Bus 1821	: Pd=10.56, Qd=4.22 -> Pd=12.18, Qd=4.22
% INFO    : Bus 1822	: Pd=4.92, Qd=1.83 -> Pd=5.67, Qd=1.83
% INFO    : Bus 1825	: Pd=14.63, Qd=5.76 -> Pd=16.87, Qd=5.76
% INFO    : Bus 1827	: Pd=16.88, Qd=6.99 -> Pd=19.46, Qd=6.99
% INFO    : Bus 1829	: Pd=5.74, Qd=1.99 -> Pd=6.62, Qd=1.99
% INFO    : Bus 1831	: Pd=8.91, Qd=2.27 -> Pd=10.27, Qd=2.27
% INFO    : Bus 1832	: Pd=12.65, Qd=3.91 -> Pd=14.59, Qd=3.91
% INFO    : Bus 1833	: Pd=11.13, Qd=3.29 -> Pd=12.83, Qd=3.29
% INFO    : Bus 1834	: Pd=7.85, Qd=1.89 -> Pd=9.05, Qd=1.89
% INFO    : Bus 1835	: Pd=1.99, Qd=0.68 -> Pd=2.29, Qd=0.68
% INFO    : Bus 1836	: Pd=2.69, Qd=1.3 -> Pd=3.10, Qd=1.30
% INFO    : Bus 1837	: Pd=5.03, Qd=1.41 -> Pd=5.80, Qd=1.41
% INFO    : Bus 1839	: Pd=6.31, Qd=0.68 -> Pd=7.28, Qd=0.68
% INFO    : Bus 1841	: Pd=3.05, Qd=1.86 -> Pd=3.52, Qd=1.86
% INFO    : Bus 1842	: Pd=6.56, Qd=-0.06 -> Pd=6.56, Qd=-0.06
% INFO    : Bus 1843	: Pd=2.34, Qd=1.04 -> Pd=2.70, Qd=1.04
% INFO    : Bus 1845	: Pd=5.61, Qd=2.0 -> Pd=6.47, Qd=2.00
% INFO    : Bus 1846	: Pd=3.04, Qd=0.71 -> Pd=3.51, Qd=0.71
% INFO    : Bus 1847	: Pd=9.96, Qd=3.75 -> Pd=11.48, Qd=3.75
% INFO    : Bus 1849	: Pd=1.52, Qd=0.34 -> Pd=1.75, Qd=0.34
% INFO    : Bus 1851	: Pd=5.4, Qd=2.91 -> Pd=6.23, Qd=2.91
% INFO    : Bus 1852	: Pd=5.86, Qd=1.71 -> Pd=6.76, Qd=1.71
% INFO    : Bus 1853	: Pd=12.31, Qd=5.9 -> Pd=14.19, Qd=5.90
% INFO    : Bus 1854	: Pd=11.37, Qd=4.64 -> Pd=13.11, Qd=4.64
% INFO    : Bus 1855	: Pd=9.38, Qd=3.26 -> Pd=10.82, Qd=3.26
% INFO    : Bus 1856	: Pd=6.68, Qd=2.43 -> Pd=7.70, Qd=2.43
% INFO    : Bus 1860	: Pd=8.31, Qd=3.59 -> Pd=9.58, Qd=3.59
% INFO    : Bus 1862	: Pd=14.89, Qd=4.04 -> Pd=17.17, Qd=4.04
% INFO    : Bus 1863	: Pd=13.95, Qd=3.45 -> Pd=16.09, Qd=3.45
% INFO    : Bus 1864	: Pd=13.75, Qd=7.11 -> Pd=15.85, Qd=7.11
% INFO    : Bus 1868	: Pd=10.54, Qd=3.79 -> Pd=12.15, Qd=3.79
% INFO    : Bus 1869	: Pd=18.02, Qd=6.09 -> Pd=20.78, Qd=6.09
% INFO    : Bus 1870	: Pd=2.1, Qd=0.57 -> Pd=2.42, Qd=0.57
% INFO    : Bus 1872	: Pd=3.91, Qd=4.57 -> Pd=4.51, Qd=4.57
% INFO    : Bus 1873	: Pd=6.67, Qd=2.97 -> Pd=7.69, Qd=2.97
% INFO    : Bus 1874	: Pd=5.14, Qd=1.71 -> Pd=5.93, Qd=1.71
% INFO    : Bus 1875	: Pd=4.56, Qd=1.48 -> Pd=5.26, Qd=1.48
% INFO    : Bus 1877	: Pd=3.86, Qd=3.65 -> Pd=4.45, Qd=3.65
% INFO    : Bus 1878	: Pd=7.6, Qd=2.97 -> Pd=8.76, Qd=2.97
% INFO    : Bus 1879	: Pd=2.22, Qd=0.91 -> Pd=2.56, Qd=0.91
% INFO    : Bus 1881	: Pd=3.51, Qd=0.88 -> Pd=4.05, Qd=0.88
% INFO    : Bus 1883	: Pd=8.19, Qd=3.25 -> Pd=9.44, Qd=3.25
% INFO    : Bus 1884	: Pd=8.19, Qd=2.8 -> Pd=9.44, Qd=2.80
% INFO    : Bus 1885	: Pd=6.22, Qd=2.67 -> Pd=7.17, Qd=2.67
% INFO    : Bus 1887	: Pd=5.96, Qd=1.27 -> Pd=6.87, Qd=1.27
% INFO    : Bus 1888	: Pd=11.22, Qd=4.05 -> Pd=12.94, Qd=4.05
% INFO    : Bus 1889	: Pd=4.81, Qd=2.2 -> Pd=5.55, Qd=2.20
% INFO    : Bus 1890	: Pd=5.03, Qd=1.29 -> Pd=5.80, Qd=1.29
% INFO    : Bus 1891	: Pd=4.57, Qd=0.67 -> Pd=5.27, Qd=0.67
% INFO    : Bus 1892	: Pd=4.33, Qd=1.27 -> Pd=4.99, Qd=1.27
% INFO    : Bus 1893	: Pd=3.62, Qd=1.27 -> Pd=4.17, Qd=1.27
% INFO    : Bus 1896	: Pd=1.52, Qd=0.71 -> Pd=1.75, Qd=0.71
% INFO    : Bus 1897	: Pd=0.23, Qd=0.06 -> Pd=0.27, Qd=0.06
% INFO    : Bus 1899	: Pd=13.58, Qd=4.51 -> Pd=15.66, Qd=4.51
% INFO    : Bus 1900	: Pd=21.24, Qd=32.23 -> Pd=24.49, Qd=32.23
% INFO    : Bus 1901	: Pd=15.07, Qd=19.09 -> Pd=17.38, Qd=19.09
% INFO    : Bus 1902	: Pd=19.98, Qd=22.1 -> Pd=23.04, Qd=22.10
% INFO    : Bus 1903	: Pd=9.02, Qd=0.98 -> Pd=10.40, Qd=0.98
% INFO    : Bus 1904	: Pd=6.91, Qd=2.3 -> Pd=7.97, Qd=2.30
% INFO    : Bus 1905	: Pd=4.92, Qd=1.9 -> Pd=5.67, Qd=1.90
% INFO    : Bus 1907	: Pd=8.79, Qd=3.91 -> Pd=10.14, Qd=3.91
% INFO    : Bus 1908	: Pd=5.27, Qd=2.32 -> Pd=6.08, Qd=2.32
% INFO    : Bus 1910	: Pd=7.78, Qd=7.83 -> Pd=8.97, Qd=7.83
% INFO    : Bus 1911	: Pd=17.9, Qd=16.93 -> Pd=20.64, Qd=16.93
% INFO    : Bus 1912	: Pd=5.62, Qd=1.32 -> Pd=6.48, Qd=1.32
% INFO    : Bus 1913	: Pd=7.74, Qd=1.0 -> Pd=8.92, Qd=1.00
% INFO    : Bus 1914	: Pd=4.92, Qd=0.78 -> Pd=5.67, Qd=0.78
% INFO    : Bus 1916	: Pd=7.65, Qd=2.12 -> Pd=8.82, Qd=2.12
% INFO    : Bus 1918	: Pd=0.35, Qd=0.0 -> Pd=0.35, Qd=0.00
% INFO    : Bus 1919	: Pd=0.35, Qd=0.0 -> Pd=0.35, Qd=0.00
% INFO    : Bus 1920	: Pd=8.44, Qd=3.49 -> Pd=9.73, Qd=3.49
% INFO    : Bus 1921	: Pd=13.97, Qd=5.77 -> Pd=16.11, Qd=5.77
% INFO    : Bus 1922	: Pd=6.2, Qd=2.31 -> Pd=7.15, Qd=2.31
% INFO    : Bus 1924	: Pd=2.46, Qd=0.75 -> Pd=2.84, Qd=0.75
% INFO    : Bus 1925	: Pd=5.85, Qd=0.2 -> Pd=6.75, Qd=0.20
% INFO    : Bus 1928	: Pd=7.37, Qd=3.76 -> Pd=8.50, Qd=3.76
% INFO    : Bus 1929	: Pd=8.07, Qd=1.83 -> Pd=9.31, Qd=1.83
% INFO    : Bus 1931	: Pd=10.31, Qd=2.83 -> Pd=11.89, Qd=2.83
% INFO    : Bus 1932	: Pd=11.27, Qd=3.37 -> Pd=13.00, Qd=3.37
% INFO    : Bus 1933	: Pd=1.75, Qd=0.0 -> Pd=1.75, Qd=0.00
% INFO    : Bus 1934	: Pd=1.75, Qd=1.48 -> Pd=2.02, Qd=1.48
% INFO    : Bus 1935	: Pd=5.15, Qd=2.43 -> Pd=5.94, Qd=2.43
% INFO    : Bus 1936	: Pd=9.01, Qd=4.84 -> Pd=10.39, Qd=4.84
% INFO    : Bus 1939	: Pd=11.72, Qd=6.59 -> Pd=13.51, Qd=6.59
% INFO    : Bus 1940	: Pd=1.4, Qd=0.92 -> Pd=1.61, Qd=0.92
% INFO    : Bus 1941	: Pd=7.27, Qd=2.07 -> Pd=8.38, Qd=2.07
% INFO    : Bus 1942	: Pd=0.23, Qd=0.09 -> Pd=0.27, Qd=0.09
% INFO    : Bus 1943	: Pd=4.33, Qd=1.48 -> Pd=4.99, Qd=1.48
% INFO    : Bus 1944	: Pd=15.32, Qd=5.02 -> Pd=17.67, Qd=5.02
% INFO    : Bus 1945	: Pd=1.87, Qd=0.09 -> Pd=2.16, Qd=0.09
% INFO    : Bus 1947	: Pd=5.86, Qd=2.64 -> Pd=6.76, Qd=2.64
% INFO    : Bus 1948	: Pd=3.86, Qd=1.73 -> Pd=4.45, Qd=1.73
% INFO    : Bus 1951	: Pd=10.09, Qd=3.89 -> Pd=11.63, Qd=3.89
% INFO    : Bus 1952	: Pd=9.49, Qd=4.0 -> Pd=10.94, Qd=4.00
% INFO    : Bus 1953	: Pd=11.36, Qd=4.65 -> Pd=13.10, Qd=4.65
% INFO    : Bus 1954	: Pd=5.85, Qd=2.43 -> Pd=6.75, Qd=2.43
% INFO    : Bus 1955	: Pd=1.76, Qd=0.8 -> Pd=2.03, Qd=0.80
% INFO    : Bus 1956	: Pd=2.11, Qd=0.92 -> Pd=2.43, Qd=0.92
% INFO    : Bus 1957	: Pd=5.61, Qd=2.11 -> Pd=6.47, Qd=2.11
% INFO    : Bus 1958	: Pd=7.61, Qd=2.91 -> Pd=8.77, Qd=2.91
% INFO    : Bus 1959	: Pd=1.29, Qd=0.46 -> Pd=1.49, Qd=0.46
% INFO    : Bus 1960	: Pd=15.9, Qd=2.33 -> Pd=18.33, Qd=2.33
% INFO    : Bus 1962	: Pd=28.14, Qd=9.23 -> Pd=32.45, Qd=9.23
% INFO    : Bus 1963	: Pd=12.64, Qd=3.12 -> Pd=14.57, Qd=3.12
% INFO    : Bus 1964	: Pd=3.86, Qd=1.29 -> Pd=4.45, Qd=1.29
% INFO    : Bus 1965	: Pd=7.03, Qd=2.65 -> Pd=8.11, Qd=2.65
% INFO    : Bus 1966	: Pd=5.15, Qd=1.7 -> Pd=5.94, Qd=1.70
% INFO    : Bus 1967	: Pd=11.24, Qd=3.27 -> Pd=12.96, Qd=3.27
% INFO    : Bus 1968	: Pd=9.94, Qd=2.57 -> Pd=11.46, Qd=2.57
% INFO    : Bus 1969	: Pd=10.17, Qd=3.39 -> Pd=11.73, Qd=3.39
% INFO    : Bus 1970	: Pd=1.52, Qd=0.08 -> Pd=1.75, Qd=0.08
% INFO    : Bus 1971	: Pd=1.87, Qd=0.33 -> Pd=2.16, Qd=0.33
% INFO    : Bus 1972	: Pd=4.21, Qd=1.66 -> Pd=4.85, Qd=1.66
% INFO    : Bus 1973	: Pd=5.62, Qd=0.61 -> Pd=6.48, Qd=0.61
% INFO    : Bus 1974	: Pd=6.44, Qd=1.99 -> Pd=7.43, Qd=1.99
% INFO    : Bus 1975	: Pd=3.75, Qd=1.03 -> Pd=4.32, Qd=1.03
% INFO    : Bus 1976	: Pd=10.68, Qd=3.96 -> Pd=12.31, Qd=3.96
% INFO    : Bus 1977	: Pd=11.15, Qd=3.49 -> Pd=12.86, Qd=3.49
% INFO    : Bus 1978	: Pd=9.27, Qd=3.74 -> Pd=10.69, Qd=3.74
% INFO    : Bus 1979	: Pd=4.8, Qd=1.99 -> Pd=5.53, Qd=1.99
% INFO    : Bus 1980	: Pd=9.02, Qd=1.95 -> Pd=10.40, Qd=1.95
% INFO    : Bus 1981	: Pd=4.33, Qd=0.39 -> Pd=4.99, Qd=0.39
% INFO    : Bus 1983	: Pd=9.71, Qd=3.42 -> Pd=11.20, Qd=3.42
% INFO    : Bus 1984	: Pd=4.92, Qd=1.17 -> Pd=5.67, Qd=1.17
% INFO    : Bus 1985	: Pd=9.37, Qd=0.48 -> Pd=10.80, Qd=0.48
% INFO    : Bus 1986	: Pd=4.8, Qd=1.37 -> Pd=5.53, Qd=1.37
% INFO    : Bus 1987	: Pd=8.8, Qd=4.26 -> Pd=10.15, Qd=4.26
% INFO    : Bus 1988	: Pd=5.4, Qd=1.84 -> Pd=6.23, Qd=1.84
% INFO    : Bus 1989	: Pd=4.22, Qd=1.5 -> Pd=4.87, Qd=1.50
% INFO    : Bus 1990	: Pd=1.75, Qd=0.73 -> Pd=2.02, Qd=0.73
% INFO    : Bus 1992	: Pd=1.99, Qd=0.44 -> Pd=2.29, Qd=0.44
% INFO    : Bus 1993	: Pd=3.75, Qd=1.59 -> Pd=4.32, Qd=1.59
% INFO    : Bus 1994	: Pd=4.21, Qd=1.6 -> Pd=4.85, Qd=1.60
% INFO    : Bus 1995	: Pd=1.87, Qd=1.16 -> Pd=2.16, Qd=1.16
% INFO    : Bus 1996	: Pd=5.26, Qd=1.48 -> Pd=6.07, Qd=1.48
% INFO    : Bus 1997	: Pd=2.34, Qd=0.91 -> Pd=2.70, Qd=0.91
% INFO    : Bus 1998	: Pd=7.84, Qd=3.32 -> Pd=9.04, Qd=3.32
% INFO    : Bus 1999	: Pd=4.56, Qd=1.96 -> Pd=5.26, Qd=1.96
% INFO    : Bus 2000	: Pd=8.43, Qd=1.51 -> Pd=9.72, Qd=1.51
% INFO    : Bus 2001	: Pd=13.72, Qd=3.82 -> Pd=15.82, Qd=3.82
% INFO    : Bus 2002	: Pd=12.63, Qd=8.33 -> Pd=14.56, Qd=8.33
% INFO    : Bus 2004	: Pd=10.54, Qd=4.22 -> Pd=12.15, Qd=4.22
% INFO    : Bus 2006	: Pd=11.71, Qd=4.02 -> Pd=13.50, Qd=4.02
% INFO    : Bus 2007	: Pd=11.7, Qd=3.82 -> Pd=13.49, Qd=3.82
% INFO    : Bus 2010	: Pd=3.51, Qd=0.75 -> Pd=4.05, Qd=0.75
% INFO    : Bus 2012	: Pd=1.64, Qd=0.69 -> Pd=1.89, Qd=0.69
% INFO    : Bus 2018	: Pd=17.03, Qd=6.64 -> Pd=19.64, Qd=6.64
% INFO    : Bus 2019	: Pd=7.74, Qd=3.0 -> Pd=8.92, Qd=3.00
% INFO    : Bus 2020	: Pd=0.23, Qd=0.26 -> Pd=0.27, Qd=0.26
% INFO    : Bus 2022	: Pd=20.42, Qd=8.66 -> Pd=23.55, Qd=8.66
% INFO    : Bus 2023	: Pd=9.74, Qd=4.12 -> Pd=11.23, Qd=4.12
% INFO    : Bus 2024	: Pd=7.74, Qd=2.98 -> Pd=8.92, Qd=2.98
% INFO    : Bus 2025	: Pd=8.68, Qd=3.42 -> Pd=10.01, Qd=3.42
% INFO    : Bus 2027	: Pd=10.77, Qd=3.71 -> Pd=12.42, Qd=3.71
% INFO    : Bus 2028	: Pd=5.26, Qd=2.0 -> Pd=6.07, Qd=2.00
% INFO    : Bus 2029	: Pd=3.98, Qd=4.02 -> Pd=4.59, Qd=4.02
% INFO    : Bus 2030	: Pd=16.62, Qd=6.87 -> Pd=19.16, Qd=6.87
% INFO    : Bus 2031	: Pd=8.21, Qd=4.77 -> Pd=9.47, Qd=4.77
% INFO    : Bus 2034	: Pd=5.86, Qd=-0.06 -> Pd=5.86, Qd=-0.06
% INFO    : Bus 2035	: Pd=12.06, Qd=4.05 -> Pd=13.91, Qd=4.05
% INFO    : Bus 2036	: Pd=18.51, Qd=6.22 -> Pd=21.34, Qd=6.22
% INFO    : Bus 2037	: Pd=7.62, Qd=2.3 -> Pd=8.79, Qd=2.30
% INFO    : Bus 2038	: Pd=8.89, Qd=3.05 -> Pd=10.25, Qd=3.05
% INFO    : Bus 2039	: Pd=9.02, Qd=2.57 -> Pd=10.40, Qd=2.57
% INFO    : Bus 2041	: Pd=2.34, Qd=0.8 -> Pd=2.70, Qd=0.80
% INFO    : Bus 2045	: Pd=12.8, Qd=5.43 -> Pd=14.76, Qd=5.43
% INFO    : Bus 2046	: Pd=12.79, Qd=4.75 -> Pd=14.75, Qd=4.75
% INFO    : Bus 2047	: Pd=8.08, Qd=2.73 -> Pd=9.32, Qd=2.73
% INFO    : Bus 2049	: Pd=9.61, Qd=2.28 -> Pd=11.08, Qd=2.28
% INFO    : Bus 2050	: Pd=11.01, Qd=2.88 -> Pd=12.70, Qd=2.88
% INFO    : Bus 2051	: Pd=7.74, Qd=3.04 -> Pd=8.92, Qd=3.04
% INFO    : Bus 2052	: Pd=5.97, Qd=2.29 -> Pd=6.88, Qd=2.29
% INFO    : Bus 2053	: Pd=4.68, Qd=1.71 -> Pd=5.40, Qd=1.71
% INFO    : Bus 2054	: Pd=14.87, Qd=4.96 -> Pd=17.15, Qd=4.96
% INFO    : Bus 2056	: Pd=9.84, Qd=5.57 -> Pd=11.35, Qd=5.57
% INFO    : Bus 2057	: Pd=9.97, Qd=3.97 -> Pd=11.50, Qd=3.97
% INFO    : Bus 2058	: Pd=4.33, Qd=2.27 -> Pd=4.99, Qd=2.27
% INFO    : Bus 2059	: Pd=5.03, Qd=3.61 -> Pd=5.80, Qd=3.61
% INFO    : Bus 2061	: Pd=3.27, Qd=0.8 -> Pd=3.77, Qd=0.80
% INFO    : Bus 2062	: Pd=18.86, Qd=35.0 -> Pd=21.75, Qd=35.00
% INFO    : Bus 2063	: Pd=14.07, Qd=32.15 -> Pd=16.22, Qd=32.15
% INFO    : Bus 2064	: Pd=14.07, Qd=32.15 -> Pd=16.22, Qd=32.15
% INFO    : Bus 2066	: Pd=11.27, Qd=4.55 -> Pd=13.00, Qd=4.55
% INFO    : Bus 2067	: Pd=10.56, Qd=3.92 -> Pd=12.18, Qd=3.92
% INFO    : Bus 2069	: Pd=15.72, Qd=5.07 -> Pd=18.13, Qd=5.07
% INFO    : Bus 2070	: Pd=9.14, Qd=3.03 -> Pd=10.54, Qd=3.03
% INFO    : Bus 2071	: Pd=7.84, Qd=2.55 -> Pd=9.04, Qd=2.55
% INFO    : Bus 2072	: Pd=4.91, Qd=1.4 -> Pd=5.66, Qd=1.40
% INFO    : Bus 2074	: Pd=6.67, Qd=2.29 -> Pd=7.69, Qd=2.29
% INFO    : Bus 2075	: Pd=12.89, Qd=4.78 -> Pd=14.86, Qd=4.78
% INFO    : Bus 2076	: Pd=12.31, Qd=5.31 -> Pd=14.19, Qd=5.31
% INFO    : Bus 2077	: Pd=8.56, Qd=2.4 -> Pd=9.87, Qd=2.40
% INFO    : Bus 2078	: Pd=5.05, Qd=0.3 -> Pd=5.82, Qd=0.30
% INFO    : Bus 2079	: Pd=14.99, Qd=4.26 -> Pd=17.28, Qd=4.26
% INFO    : Bus 2080	: Pd=8.55, Qd=0.67 -> Pd=9.86, Qd=0.67
% INFO    : Bus 2081	: Pd=5.85, Qd=2.2 -> Pd=6.75, Qd=2.20
% INFO    : Bus 2084	: Pd=16.15, Qd=0.59 -> Pd=18.62, Qd=0.59
% INFO    : Bus 2085	: Pd=1.87, Qd=0.18 -> Pd=2.16, Qd=0.18
% INFO    : Bus 2086	: Pd=6.43, Qd=0.57 -> Pd=7.41, Qd=0.57
% INFO    : Bus 2087	: Pd=4.56, Qd=2.29 -> Pd=5.26, Qd=2.29
% INFO    : Bus 2088	: Pd=8.66, Qd=3.41 -> Pd=9.99, Qd=3.41
% INFO    : Bus 2089	: Pd=7.02, Qd=2.27 -> Pd=8.09, Qd=2.27
% INFO    : Bus 2090	: Pd=0.7, Qd=0.23 -> Pd=0.81, Qd=0.23
% INFO    : Bus 2091	: Pd=0.47, Qd=0.23 -> Pd=0.54, Qd=0.23
% INFO    : Bus 2094	: Pd=37.1, Qd=20.43 -> Pd=42.78, Qd=20.43
% INFO    : Bus 2096	: Pd=5.04, Qd=1.91 -> Pd=5.81, Qd=1.91
% INFO    : Bus 2097	: Pd=5.39, Qd=1.99 -> Pd=6.22, Qd=1.99
% INFO    : Bus 2100	: Pd=3.39, Qd=0.79 -> Pd=3.91, Qd=0.79
% INFO    : Bus 2101	: Pd=7.85, Qd=2.25 -> Pd=9.05, Qd=2.25
% INFO    : Bus 2102	: Pd=14.89, Qd=3.57 -> Pd=17.17, Qd=3.57
% INFO    : Bus 2103	: Pd=12.42, Qd=2.13 -> Pd=14.32, Qd=2.13
% INFO    : Bus 2104	: Pd=10.76, Qd=3.54 -> Pd=12.41, Qd=3.54
% INFO    : Bus 2105	: Pd=10.17, Qd=3.31 -> Pd=11.73, Qd=3.31
% INFO    : Bus 2106	: Pd=7.62, Qd=2.96 -> Pd=8.79, Qd=2.96
% INFO    : Bus 2107	: Pd=12.44, Qd=4.44 -> Pd=14.34, Qd=4.44
% INFO    : Bus 2108	: Pd=13.86, Qd=4.1 -> Pd=15.98, Qd=4.10
% INFO    : Bus 2109	: Pd=3.86, Qd=0.18 -> Pd=4.45, Qd=0.18
% INFO    : Bus 2110	: Pd=7.5, Qd=2.32 -> Pd=8.65, Qd=2.32
% INFO    : Bus 2112	: Pd=7.02, Qd=2.28 -> Pd=8.09, Qd=2.28
% INFO    : Bus 2113	: Pd=7.25, Qd=2.4 -> Pd=8.36, Qd=2.40
% INFO    : Bus 2114	: Pd=10.08, Qd=2.58 -> Pd=11.62, Qd=2.58
% INFO    : Bus 2115	: Pd=9.51, Qd=3.43 -> Pd=10.97, Qd=3.43
% INFO    : Bus 2116	: Pd=3.16, Qd=1.51 -> Pd=3.64, Qd=1.51
% INFO    : Bus 2117	: Pd=4.33, Qd=0.99 -> Pd=4.99, Qd=0.99
% INFO    : Bus 2118	: Pd=9.94, Qd=3.01 -> Pd=11.46, Qd=3.01
% INFO    : Bus 2119	: Pd=4.91, Qd=1.5 -> Pd=5.66, Qd=1.50
% INFO    : Bus 2120	: Pd=1.52, Qd=0.57 -> Pd=1.75, Qd=0.57
% INFO    : Bus 2122	: Pd=14.97, Qd=6.62 -> Pd=17.26, Qd=6.62
% INFO    : Bus 2123	: Pd=5.96, Qd=0.11 -> Pd=6.87, Qd=0.11
% INFO    : Bus 2124	: Pd=4.92, Qd=2.26 -> Pd=5.67, Qd=2.26
% INFO    : Bus 2125	: Pd=2.93, Qd=-0.27 -> Pd=2.93, Qd=-0.27
% INFO    : Bus 2126	: Pd=0.23, Qd=0.33 -> Pd=0.27, Qd=0.33
% INFO    : Bus 2127	: Pd=0.82, Qd=0.1 -> Pd=0.95, Qd=0.10
% INFO    : Bus 2130	: Pd=30.27, Qd=15.89 -> Pd=34.90, Qd=15.89
% INFO    : Bus 2131	: Pd=29.87, Qd=14.84 -> Pd=34.44, Qd=14.84
% INFO    : Bus 2134	: Pd=9.96, Qd=2.43 -> Pd=11.48, Qd=2.43
% INFO    : Bus 2137	: Pd=7.72, Qd=2.66 -> Pd=8.90, Qd=2.66
% INFO    : Bus 2138	: Pd=11.13, Qd=4.41 -> Pd=12.83, Qd=4.41
% INFO    : Bus 2139	: Pd=5.39, Qd=2.28 -> Pd=6.22, Qd=2.28
% INFO    : Bus 2140	: Pd=10.21, Qd=4.77 -> Pd=11.77, Qd=4.77
% INFO    : Bus 2141	: Pd=3.63, Qd=1.61 -> Pd=4.19, Qd=1.61
% INFO    : Bus 2143	: Pd=4.33, Qd=1.54 -> Pd=4.99, Qd=1.54
% INFO    : Bus 2144	: Pd=9.36, Qd=0.21 -> Pd=10.79, Qd=0.21
% INFO    : Bus 2145	: Pd=15.72, Qd=6.25 -> Pd=18.13, Qd=6.25
% INFO    : Bus 2147	: Pd=0.47, Qd=0.23 -> Pd=0.54, Qd=0.23
% INFO    : Bus 2150	: Pd=40.5, Qd=9.0 -> Pd=46.70, Qd=9.00
% INFO    : Bus 2151	: Pd=16.17, Qd=4.45 -> Pd=18.65, Qd=4.45
% INFO    : Bus 2152	: Pd=6.03, Qd=20.1 -> Pd=6.95, Qd=20.10
% INFO    : Bus 2153	: Pd=8.84, Qd=20.61 -> Pd=10.19, Qd=20.61
% INFO    : Bus 2154	: Pd=1.75, Qd=1.62 -> Pd=2.02, Qd=1.62
% INFO    : Bus 2155	: Pd=28.76, Qd=2.36 -> Pd=33.16, Qd=2.36
% INFO    : Bus 2156	: Pd=7.56, Qd=1.68 -> Pd=8.72, Qd=1.68
% INFO    : Bus 2157	: Pd=10.95, Qd=-0.81 -> Pd=10.95, Qd=-0.81
% INFO    : Bus 2158	: Pd=0.49, Qd=0.0 -> Pd=0.49, Qd=0.00
% INFO    : Bus 2159	: Pd=10.93, Qd=1.39 -> Pd=12.60, Qd=1.39
% INFO    : Bus 2161	: Pd=7.37, Qd=1.73 -> Pd=8.50, Qd=1.73
% INFO    : Bus 2162	: Pd=26.94, Qd=11.49 -> Pd=31.06, Qd=11.49
% INFO    : Bus 2163	: Pd=22.0, Qd=8.61 -> Pd=25.37, Qd=8.61
% INFO    : Bus 2164	: Pd=11.48, Qd=0.17 -> Pd=13.24, Qd=0.17
% INFO    : Bus 2166	: Pd=13.19, Qd=1.16 -> Pd=15.21, Qd=1.16
% INFO    : Bus 2167	: Pd=6.48, Qd=1.2 -> Pd=7.47, Qd=1.20
% INFO    : Bus 2168	: Pd=6.49, Qd=1.21 -> Pd=7.48, Qd=1.21
% INFO    : Bus 2169	: Pd=16.78, Qd=5.08 -> Pd=19.35, Qd=5.08
% INFO    : Bus 2170	: Pd=7.95, Qd=0.0 -> Pd=7.95, Qd=0.00
% INFO    : Bus 2171	: Pd=6.55, Qd=0.0 -> Pd=6.55, Qd=0.00
% INFO    : Bus 2172	: Pd=39.05, Qd=11.16 -> Pd=45.03, Qd=11.16
% INFO    : Bus 2173	: Pd=6.17, Qd=-0.45 -> Pd=6.17, Qd=-0.45
% INFO    : Bus 2174	: Pd=4.94, Qd=0.0 -> Pd=4.94, Qd=0.00
% INFO    : Bus 2175	: Pd=12.19, Qd=4.88 -> Pd=14.06, Qd=4.88
% INFO    : Bus 2176	: Pd=8.91, Qd=3.42 -> Pd=10.27, Qd=3.42
% INFO    : Bus 2177	: Pd=2.71, Qd=-1.06 -> Pd=2.71, Qd=-1.06
% INFO    : Bus 2178	: Pd=19.57, Qd=4.28 -> Pd=22.57, Qd=4.28
% INFO    : Bus 2179	: Pd=19.57, Qd=4.28 -> Pd=22.57, Qd=4.28
% INFO    : Bus 2180	: Pd=15.16, Qd=1.13 -> Pd=17.48, Qd=1.13
% INFO    : Bus 2181	: Pd=0.9, Qd=0.43 -> Pd=1.04, Qd=0.43
% INFO    : Bus 2182	: Pd=5.31, Qd=1.06 -> Pd=6.12, Qd=1.06
% INFO    : Bus 2183	: Pd=5.19, Qd=0.49 -> Pd=5.98, Qd=0.49
% INFO    : Bus 2185	: Pd=9.59, Qd=-1.71 -> Pd=9.59, Qd=-1.71
% INFO    : Bus 2186	: Pd=6.7, Qd=0.34 -> Pd=7.73, Qd=0.34
% INFO    : Bus 2187	: Pd=4.4, Qd=0.13 -> Pd=5.07, Qd=0.13
% INFO    : Bus 2188	: Pd=3.74, Qd=2.12 -> Pd=4.31, Qd=2.12
% INFO    : Bus 2189	: Pd=3.01, Qd=5.02 -> Pd=3.47, Qd=5.02
% INFO    : Bus 2190	: Pd=3.55, Qd=6.08 -> Pd=4.09, Qd=6.08
% INFO    : Bus 2191	: Pd=4.19, Qd=0.19 -> Pd=4.83, Qd=0.19
% INFO    : Bus 2192	: Pd=27.67, Qd=7.31 -> Pd=31.91, Qd=7.31
% INFO    : Bus 2193	: Pd=7.11, Qd=1.76 -> Pd=8.20, Qd=1.76
% INFO    : Bus 2194	: Pd=4.2, Qd=0.28 -> Pd=4.84, Qd=0.28
% INFO    : Bus 2195	: Pd=9.36, Qd=2.0 -> Pd=10.79, Qd=2.00
% INFO    : Bus 2196	: Pd=1.59, Qd=0.43 -> Pd=1.83, Qd=0.43
% INFO    : Bus 2197	: Pd=11.34, Qd=3.55 -> Pd=13.08, Qd=3.55
% INFO    : Bus 2198	: Pd=0.98, Qd=-0.4 -> Pd=0.98, Qd=-0.40
% INFO    : Bus 2203	: Pd=3.42, Qd=0.79 -> Pd=3.94, Qd=0.79
% INFO    : Bus 2204	: Pd=7.74, Qd=-0.11 -> Pd=7.74, Qd=-0.11
% INFO    : Bus 2205	: Pd=24.93, Qd=6.81 -> Pd=28.75, Qd=6.81
% INFO    : Bus 2206	: Pd=3.23, Qd=4.7 -> Pd=3.72, Qd=4.70
% INFO    : Bus 2207	: Pd=6.3, Qd=2.65 -> Pd=7.26, Qd=2.65
% INFO    : Bus 2208	: Pd=3.71, Qd=1.09 -> Pd=4.28, Qd=1.09
% INFO    : Bus 2209	: Pd=17.26, Qd=1.89 -> Pd=19.90, Qd=1.89
% INFO    : Bus 2210	: Pd=18.85, Qd=4.8 -> Pd=21.74, Qd=4.80
% INFO    : Bus 2211	: Pd=4.89, Qd=1.28 -> Pd=5.64, Qd=1.28
% INFO    : Bus 2212	: Pd=10.46, Qd=1.7 -> Pd=12.06, Qd=1.70
% INFO    : Bus 2213	: Pd=4.0, Qd=0.24 -> Pd=4.61, Qd=0.24
% INFO    : Bus 2214	: Pd=12.94, Qd=0.06 -> Pd=14.92, Qd=0.06
% INFO    : Bus 2215	: Pd=5.41, Qd=1.7 -> Pd=6.24, Qd=1.70
% INFO    : Bus 2216	: Pd=19.16, Qd=34.66 -> Pd=22.09, Qd=34.66
% INFO    : Bus 2218	: Pd=12.13, Qd=-1.29 -> Pd=12.13, Qd=-1.29
% INFO    : Bus 2220	: Pd=15.07, Qd=-0.87 -> Pd=15.07, Qd=-0.87
% INFO    : Bus 2221	: Pd=4.32, Qd=1.27 -> Pd=4.98, Qd=1.27
% INFO    : Bus 2222	: Pd=0.02, Qd=0.43 -> Pd=0.02, Qd=0.43
% INFO    : Bus 2224	: Pd=8.95, Qd=3.15 -> Pd=10.32, Qd=3.15
% INFO    : Bus 2225	: Pd=11.47, Qd=3.02 -> Pd=13.23, Qd=3.02
% INFO    : Bus 2226	: Pd=32.98, Qd=32.06 -> Pd=38.03, Qd=32.06
% INFO    : Bus 2227	: Pd=8.04, Qd=16.08 -> Pd=9.27, Qd=16.08
% INFO    : Bus 2228	: Pd=10.57, Qd=4.63 -> Pd=12.19, Qd=4.63
% INFO    : Bus 2229	: Pd=3.16, Qd=1.13 -> Pd=3.64, Qd=1.13
% INFO    : Bus 2230	: Pd=10.98, Qd=3.98 -> Pd=12.66, Qd=3.98
% INFO    : Bus 2231	: Pd=10.98, Qd=4.89 -> Pd=12.66, Qd=4.89
% INFO    : Bus 2232	: Pd=14.49, Qd=7.15 -> Pd=16.71, Qd=7.15
% INFO    : Bus 2233	: Pd=0.79, Qd=0.32 -> Pd=0.91, Qd=0.32
% INFO    : Bus 2234	: Pd=0.66, Qd=0.32 -> Pd=0.76, Qd=0.32
% INFO    : Bus 2235	: Pd=21.65, Qd=5.21 -> Pd=24.96, Qd=5.21
% INFO    : Bus 2236	: Pd=13.34, Qd=-0.07 -> Pd=13.34, Qd=-0.07
% INFO    : Bus 2237	: Pd=10.97, Qd=7.1 -> Pd=12.65, Qd=7.10
% INFO    : Bus 2238	: Pd=3.85, Qd=-2.63 -> Pd=3.85, Qd=-2.63
% INFO    : Bus 2239	: Pd=3.02, Qd=5.03 -> Pd=3.48, Qd=5.03
% INFO    : Bus 2240	: Pd=0.02, Qd=0.02 -> Pd=0.02, Qd=0.02
% INFO    : Bus 2241	: Pd=23.29, Qd=7.6 -> Pd=26.86, Qd=7.60
% INFO    : Bus 2242	: Pd=13.76, Qd=1.2 -> Pd=15.87, Qd=1.20
% INFO    : Bus 2243	: Pd=12.87, Qd=1.38 -> Pd=14.84, Qd=1.38
% INFO    : Bus 2244	: Pd=9.71, Qd=1.78 -> Pd=11.20, Qd=1.78
% INFO    : Bus 2245	: Pd=25.62, Qd=5.21 -> Pd=29.54, Qd=5.21
% INFO    : Bus 2246	: Pd=3.31, Qd=0.44 -> Pd=3.82, Qd=0.44
% INFO    : Bus 2247	: Pd=13.17, Qd=7.33 -> Pd=15.19, Qd=7.33
% INFO    : Bus 2248	: Pd=4.46, Qd=0.0 -> Pd=4.46, Qd=0.00
% INFO    : Bus 2250	: Pd=17.21, Qd=1.2 -> Pd=19.84, Qd=1.20
% INFO    : Bus 2252	: Pd=12.27, Qd=1.22 -> Pd=14.15, Qd=1.22
% INFO    : Bus 2253	: Pd=29.6, Qd=11.52 -> Pd=34.13, Qd=11.52
% INFO    : Bus 2254	: Pd=7.99, Qd=-0.54 -> Pd=7.99, Qd=-0.54
% INFO    : Bus 2255	: Pd=22.16, Qd=4.05 -> Pd=25.55, Qd=4.05
% INFO    : Bus 2256	: Pd=5.34, Qd=1.26 -> Pd=6.16, Qd=1.26
% INFO    : Bus 2257	: Pd=8.14, Qd=0.58 -> Pd=9.39, Qd=0.58
% INFO    : Bus 2258	: Pd=2.29, Qd=0.51 -> Pd=2.64, Qd=0.51
% INFO    : Bus 2259	: Pd=3.02, Qd=0.38 -> Pd=3.48, Qd=0.38
% INFO    : Bus 2260	: Pd=6.03, Qd=-0.65 -> Pd=6.03, Qd=-0.65
% INFO    : Bus 2261	: Pd=6.44, Qd=1.27 -> Pd=7.43, Qd=1.27
% INFO    : Bus 2262	: Pd=6.47, Qd=3.11 -> Pd=7.46, Qd=3.11
% INFO    : Bus 2263	: Pd=30.6, Qd=9.07 -> Pd=35.28, Qd=9.07
% INFO    : Bus 2264	: Pd=35.97, Qd=11.9 -> Pd=41.48, Qd=11.90
% INFO    : Bus 2265	: Pd=10.52, Qd=3.18 -> Pd=12.13, Qd=3.18
% INFO    : Bus 2266	: Pd=6.88, Qd=3.97 -> Pd=7.93, Qd=3.97
% INFO    : Bus 2267	: Pd=102.49, Qd=76.36 -> Pd=118.18, Qd=76.36
% INFO    : Bus 2269	: Pd=3.35, Qd=3.47 -> Pd=3.86, Qd=3.47
% INFO    : Bus 2270	: Pd=7.37, Qd=3.93 -> Pd=8.50, Qd=3.93
% INFO    : Bus 2271	: Pd=9.32, Qd=5.82 -> Pd=10.75, Qd=5.82
% INFO    : Bus 2272	: Pd=8.92, Qd=2.27 -> Pd=10.29, Qd=2.27
% INFO    : Bus 2273	: Pd=5.49, Qd=0.01 -> Pd=6.33, Qd=0.01
% INFO    : Bus 2274	: Pd=12.89, Qd=1.01 -> Pd=14.86, Qd=1.01
% INFO    : Bus 2275	: Pd=15.74, Qd=1.32 -> Pd=18.15, Qd=1.32
% INFO    : Bus 2276	: Pd=12.06, Qd=6.26 -> Pd=13.91, Qd=6.26
% INFO    : Bus 2278	: Pd=7.43, Qd=0.0 -> Pd=7.43, Qd=0.00
% INFO    : Bus 2279	: Pd=13.26, Qd=2.98 -> Pd=15.29, Qd=2.98
% INFO    : Bus 2280	: Pd=24.93, Qd=9.97 -> Pd=28.75, Qd=9.97
% INFO    : Bus 2281	: Pd=9.27, Qd=0.15 -> Pd=10.69, Qd=0.15
% INFO    : Bus 2282	: Pd=21.63, Qd=4.16 -> Pd=24.94, Qd=4.16
% INFO    : Bus 2283	: Pd=13.54, Qd=2.04 -> Pd=15.61, Qd=2.04
% INFO    : Bus 2284	: Pd=1.79, Qd=-1.13 -> Pd=1.79, Qd=-1.13
% INFO    : Bus 2285	: Pd=9.43, Qd=3.78 -> Pd=10.87, Qd=3.78
% INFO    : Bus 2286	: Pd=17.33, Qd=3.4 -> Pd=19.98, Qd=3.40
% INFO    : Bus 2287	: Pd=9.06, Qd=1.33 -> Pd=10.45, Qd=1.33
% INFO    : Bus 2288	: Pd=8.7, Qd=2.08 -> Pd=10.03, Qd=2.08
% INFO    : Bus 2289	: Pd=17.61, Qd=5.03 -> Pd=20.31, Qd=5.03
% INFO    : Bus 2290	: Pd=7.13, Qd=-1.98 -> Pd=7.13, Qd=-1.98
% INFO    : Bus 2291	: Pd=29.21, Qd=13.89 -> Pd=33.68, Qd=13.89
% INFO    : Bus 2293	: Pd=31.71, Qd=1.71 -> Pd=36.56, Qd=1.71
% INFO    : Bus 2294	: Pd=22.88, Qd=8.02 -> Pd=26.38, Qd=8.02
% INFO    : Bus 2295	: Pd=22.62, Qd=5.25 -> Pd=26.08, Qd=5.25
% INFO    : Bus 2296	: Pd=13.37, Qd=3.61 -> Pd=15.42, Qd=3.61
% INFO    : Bus 2298	: Pd=7.9, Qd=2.1 -> Pd=9.11, Qd=2.10
% INFO    : Bus 2299	: Pd=9.18, Qd=4.21 -> Pd=10.59, Qd=4.21
% INFO    : Bus 2300	: Pd=28.5, Qd=13.62 -> Pd=32.86, Qd=13.62
% INFO    : Bus 2301	: Pd=9.67, Qd=1.15 -> Pd=11.15, Qd=1.15
% INFO    : Bus 2302	: Pd=20.63, Qd=6.17 -> Pd=23.79, Qd=6.17
% INFO    : Bus 2303	: Pd=7.21, Qd=-1.72 -> Pd=7.21, Qd=-1.72
% INFO    : Bus 2306	: Pd=8.32, Qd=3.81 -> Pd=9.59, Qd=3.81
% INFO    : Bus 2307	: Pd=19.64, Qd=8.95 -> Pd=22.65, Qd=8.95
% INFO    : Bus 2308	: Pd=9.29, Qd=3.92 -> Pd=10.71, Qd=3.92
% INFO    : Bus 2309	: Pd=8.53, Qd=3.01 -> Pd=9.84, Qd=3.01
% INFO    : Bus 2310	: Pd=7.28, Qd=1.15 -> Pd=8.39, Qd=1.15
% INFO    : Bus 2311	: Pd=5.22, Qd=1.04 -> Pd=6.02, Qd=1.04
% INFO    : Bus 2312	: Pd=2.84, Qd=0.45 -> Pd=3.27, Qd=0.45
% INFO    : Bus 2313	: Pd=5.66, Qd=1.33 -> Pd=6.53, Qd=1.33
% INFO    : Bus 2314	: Pd=5.66, Qd=1.33 -> Pd=6.53, Qd=1.33
% INFO    : Bus 2315	: Pd=8.7, Qd=-0.7 -> Pd=8.70, Qd=-0.70
% INFO    : Bus 2316	: Pd=13.39, Qd=7.95 -> Pd=15.44, Qd=7.95
% INFO    : Bus 2317	: Pd=11.24, Qd=0.0 -> Pd=11.24, Qd=0.00
% INFO    : Bus 2318	: Pd=14.32, Qd=4.15 -> Pd=16.51, Qd=4.15
% INFO    : Bus 2319	: Pd=4.0, Qd=5.15 -> Pd=4.61, Qd=5.15
% INFO    : Bus 2320	: Pd=2.01, Qd=3.01 -> Pd=2.32, Qd=3.01
% INFO    : Bus 2322	: Pd=3.01, Qd=6.03 -> Pd=3.47, Qd=6.03
% INFO    : Bus 2323	: Pd=4.65, Qd=1.54 -> Pd=5.36, Qd=1.54
% INFO    : Bus 2324	: Pd=12.17, Qd=2.09 -> Pd=14.03, Qd=2.09
% INFO    : Bus 2325	: Pd=11.66, Qd=6.65 -> Pd=13.44, Qd=6.65
% INFO    : Bus 2327	: Pd=30.92, Qd=16.33 -> Pd=35.65, Qd=16.33
% INFO    : Bus 2328	: Pd=11.34, Qd=7.52 -> Pd=13.08, Qd=7.52
% INFO    : Bus 2329	: Pd=6.63, Qd=1.76 -> Pd=7.64, Qd=1.76
% INFO    : Bus 2330	: Pd=3.05, Qd=1.57 -> Pd=3.52, Qd=1.57
% INFO    : Bus 2331	: Pd=3.82, Qd=1.07 -> Pd=4.40, Qd=1.07
% INFO    : Bus 2333	: Pd=0.76, Qd=0.31 -> Pd=0.88, Qd=0.31
% INFO    : Bus 2336	: Pd=48.43, Qd=22.17 -> Pd=55.84, Qd=22.17
% INFO    : Bus 2337	: Pd=40.77, Qd=23.16 -> Pd=47.01, Qd=23.16
% INFO    : Bus 2338	: Pd=3.43, Qd=1.36 -> Pd=3.96, Qd=1.36
% INFO    : Bus 2339	: Pd=3.18, Qd=1.37 -> Pd=3.67, Qd=1.37
% INFO    : Bus 2341	: Pd=9.56, Qd=2.26 -> Pd=11.02, Qd=2.26
% INFO    : Bus 2342	: Pd=5.1, Qd=3.19 -> Pd=5.88, Qd=3.19
% INFO    : Bus 2343	: Pd=3.82, Qd=6.24 -> Pd=4.40, Qd=6.24
% INFO    : Bus 2344	: Pd=3.82, Qd=3.17 -> Pd=4.40, Qd=3.17
% INFO    : Bus 2345	: Pd=1.02, Qd=0.62 -> Pd=1.18, Qd=0.62
% INFO    : Bus 2346	: Pd=2.03, Qd=0.9 -> Pd=2.34, Qd=0.90
% INFO    : Bus 2347	: Pd=6.37, Qd=2.18 -> Pd=7.35, Qd=2.18
% INFO    : Bus 2348	: Pd=9.74, Qd=0.0 -> Pd=9.74, Qd=0.00
% INFO    : Bus 2349	: Pd=9.74, Qd=0.0 -> Pd=9.74, Qd=0.00
% INFO    : Bus 2350	: Pd=50.4, Qd=17.72 -> Pd=58.11, Qd=17.72
% INFO    : Bus 2351	: Pd=8.92, Qd=4.71 -> Pd=10.29, Qd=4.71
% INFO    : Bus 2352	: Pd=3.05, Qd=2.22 -> Pd=3.52, Qd=2.22
% INFO    : Bus 2353	: Pd=6.75, Qd=1.28 -> Pd=7.78, Qd=1.28
% INFO    : Bus 2354	: Pd=3.95, Qd=0.37 -> Pd=4.55, Qd=0.37
% INFO    : Bus 2355	: Pd=7.97, Qd=1.19 -> Pd=9.19, Qd=1.19
% INFO    : Bus 2356	: Pd=40.01, Qd=11.37 -> Pd=46.13, Qd=11.37
% INFO    : Bus 2357	: Pd=23.56, Qd=4.21 -> Pd=27.17, Qd=4.21
% INFO    : Bus 2358	: Pd=14.18, Qd=3.07 -> Pd=16.35, Qd=3.07
% INFO    : Bus 2360	: Pd=4.94, Qd=0.7 -> Pd=5.70, Qd=0.70
% INFO    : Bus 2361	: Pd=4.46, Qd=2.05 -> Pd=5.14, Qd=2.05
% INFO    : Bus 2363	: Pd=7.1, Qd=3.73 -> Pd=8.19, Qd=3.73
% INFO    : Bus 2364	: Pd=7.24, Qd=3.72 -> Pd=8.35, Qd=3.72
% INFO    : Bus 2365	: Pd=7.69, Qd=0.61 -> Pd=8.87, Qd=0.61
% INFO    : Bus 2367	: Pd=5.1, Qd=0.35 -> Pd=5.88, Qd=0.35
% INFO    : Bus 2368	: Pd=7.33, Qd=0.22 -> Pd=8.45, Qd=0.22
% INFO    : Bus 2369	: Pd=13.68, Qd=4.03 -> Pd=15.77, Qd=4.03
% INFO    : Bus 2370	: Pd=9.02, Qd=4.44 -> Pd=10.40, Qd=4.44
% INFO    : Bus 2371	: Pd=9.35, Qd=3.6 -> Pd=10.78, Qd=3.60
% INFO    : Bus 2372	: Pd=13.74, Qd=3.87 -> Pd=15.84, Qd=3.87
% INFO    : Bus 2373	: Pd=1.94, Qd=0.1 -> Pd=2.24, Qd=0.10
% INFO    : Bus 2374	: Pd=5.96, Qd=0.0 -> Pd=5.96, Qd=0.00
% INFO    : Bus 2375	: Pd=5.35, Qd=3.32 -> Pd=6.17, Qd=3.32
% INFO    : Bus 2377	: Pd=42.33, Qd=7.89 -> Pd=48.81, Qd=7.89
% INFO    : Bus 2380	: Pd=15.81, Qd=1.1 -> Pd=18.23, Qd=1.10
% INFO    : Bus 2381	: Pd=6.74, Qd=0.65 -> Pd=7.77, Qd=0.65
% INFO    : Bus 2382	: Pd=15.15, Qd=2.06 -> Pd=17.47, Qd=2.06
% INFO    : Bus 2383	: Pd=12.47, Qd=1.86 -> Pd=14.38, Qd=1.86
% INFO    : Bus 2384	: Pd=23.03, Qd=2.95 -> Pd=26.56, Qd=2.95
% INFO    : Bus 2385	: Pd=5.93, Qd=0.1 -> Pd=6.84, Qd=0.10
% INFO    : Bus 2388	: Pd=18.5, Qd=9.2 -> Pd=21.33, Qd=9.20
% INFO    : Bus 2389	: Pd=1.99, Qd=0.43 -> Pd=2.29, Qd=0.43
% INFO    : Bus 2390	: Pd=10.12, Qd=-1.71 -> Pd=10.12, Qd=-1.71
% INFO    : Bus 2391	: Pd=5.33, Qd=0.49 -> Pd=6.15, Qd=0.49
% INFO    : Bus 2392	: Pd=13.27, Qd=-1.22 -> Pd=13.27, Qd=-1.22
% INFO    : Bus 2393	: Pd=5.83, Qd=0.96 -> Pd=6.72, Qd=0.96
% INFO    : Bus 2394	: Pd=10.36, Qd=1.25 -> Pd=11.95, Qd=1.25
% INFO    : Bus 2395	: Pd=5.01, Qd=-0.3 -> Pd=5.01, Qd=-0.30
% INFO    : Bus 2396	: Pd=7.9, Qd=4.02 -> Pd=9.11, Qd=4.02
% INFO    : Bus 2397	: Pd=7.53, Qd=1.35 -> Pd=8.68, Qd=1.35
% INFO    : Bus 2398	: Pd=7.64, Qd=2.44 -> Pd=8.81, Qd=2.44
% INFO    : Bus 2399	: Pd=1.45, Qd=0.77 -> Pd=1.67, Qd=0.77
% INFO    : Bus 2400	: Pd=6.29, Qd=0.2 -> Pd=7.25, Qd=0.20
% INFO    : Bus 2401	: Pd=14.54, Qd=0.34 -> Pd=16.77, Qd=0.34
% INFO    : Bus 2402	: Pd=3.25, Qd=0.48 -> Pd=3.75, Qd=0.48
% INFO    : Bus 2403	: Pd=3.43, Qd=0.9 -> Pd=3.96, Qd=0.90
% INFO    : Bus 2404	: Pd=3.43, Qd=0.9 -> Pd=3.96, Qd=0.90
% INFO    : Bus 2405	: Pd=8.49, Qd=1.9 -> Pd=9.79, Qd=1.90
% INFO    : Bus 2406	: Pd=2.74, Qd=0.44 -> Pd=3.16, Qd=0.44
% INFO    : Bus 2407	: Pd=15.41, Qd=9.58 -> Pd=17.77, Qd=9.58
% INFO    : Bus 2409	: Pd=11.39, Qd=3.27 -> Pd=13.13, Qd=3.27
% INFO    : Bus 2410	: Pd=1.88, Qd=1.36 -> Pd=2.17, Qd=1.36
% INFO    : Bus 2411	: Pd=11.75, Qd=4.04 -> Pd=13.55, Qd=4.04
% INFO    : Bus 2412	: Pd=13.59, Qd=6.02 -> Pd=15.67, Qd=6.02
% INFO    : Bus 2413	: Pd=15.07, Qd=0.92 -> Pd=17.38, Qd=0.92
% INFO    : Bus 2414	: Pd=3.73, Qd=-0.55 -> Pd=3.73, Qd=-0.55
% INFO    : Bus 2415	: Pd=7.33, Qd=-0.33 -> Pd=7.33, Qd=-0.33
% INFO    : Bus 2416	: Pd=4.74, Qd=0.1 -> Pd=5.47, Qd=0.10
% INFO    : Bus 2417	: Pd=10.0, Qd=5.12 -> Pd=11.53, Qd=5.12
% INFO    : Bus 2418	: Pd=6.17, Qd=1.63 -> Pd=7.11, Qd=1.63
% INFO    : Bus 2419	: Pd=12.06, Qd=6.23 -> Pd=13.91, Qd=6.23
% INFO    : Bus 2420	: Pd=16.3, Qd=6.79 -> Pd=18.80, Qd=6.79
% INFO    : Bus 2421	: Pd=9.95, Qd=3.03 -> Pd=11.47, Qd=3.03
% INFO    : Bus 2422	: Pd=7.12, Qd=-0.6 -> Pd=7.12, Qd=-0.60
% INFO    : Bus 2423	: Pd=5.67, Qd=2.26 -> Pd=6.54, Qd=2.26
% INFO    : Bus 2424	: Pd=4.08, Qd=2.24 -> Pd=4.70, Qd=2.24
% INFO    : Bus 2425	: Pd=15.05, Qd=5.46 -> Pd=17.35, Qd=5.46
% INFO    : Bus 2426	: Pd=9.02, Qd=-1.02 -> Pd=9.02, Qd=-1.02
% INFO    : Bus 2427	: Pd=19.92, Qd=8.67 -> Pd=22.97, Qd=8.67
% INFO    : Bus 2428	: Pd=19.58, Qd=-1.39 -> Pd=19.58, Qd=-1.39
% INFO    : Bus 2429	: Pd=17.53, Qd=4.99 -> Pd=20.21, Qd=4.99
% INFO    : Bus 2430	: Pd=10.15, Qd=1.97 -> Pd=11.70, Qd=1.97
% INFO    : Bus 2431	: Pd=9.43, Qd=0.2 -> Pd=10.87, Qd=0.20
% INFO    : Bus 2432	: Pd=9.89, Qd=2.1 -> Pd=11.40, Qd=2.10
% INFO    : Bus 2433	: Pd=16.71, Qd=0.06 -> Pd=19.27, Qd=0.06
% INFO    : Bus 2434	: Pd=10.05, Qd=6.15 -> Pd=11.59, Qd=6.15
% INFO    : Bus 2435	: Pd=10.61, Qd=6.82 -> Pd=12.23, Qd=6.82
% INFO    : Bus 2436	: Pd=2.75, Qd=-1.22 -> Pd=2.75, Qd=-1.22
% INFO    : Bus 2437	: Pd=26.17, Qd=16.15 -> Pd=30.18, Qd=16.15
% INFO    : Bus 2438	: Pd=23.43, Qd=5.01 -> Pd=27.02, Qd=5.01
% INFO    : Bus 2439	: Pd=1.55, Qd=1.62 -> Pd=1.79, Qd=1.62
% INFO    : Bus 2440	: Pd=11.73, Qd=9.24 -> Pd=13.53, Qd=9.24
% INFO    : Bus 2441	: Pd=7.7, Qd=1.78 -> Pd=8.88, Qd=1.78
% INFO    : Bus 2442	: Pd=29.6, Qd=14.3 -> Pd=34.13, Qd=14.30
% INFO    : Bus 2446	: Pd=17.23, Qd=2.27 -> Pd=19.87, Qd=2.27
% INFO    : Bus 2449	: Pd=17.28, Qd=30.71 -> Pd=19.93, Qd=30.71
% INFO    : Bus 2450	: Pd=16.57, Qd=30.61 -> Pd=19.11, Qd=30.61
% INFO    : Bus 2451	: Pd=1.4, Qd=0.11 -> Pd=1.61, Qd=0.11
% INFO    : Bus 2452	: Pd=3.18, Qd=0.87 -> Pd=3.67, Qd=0.87
% INFO    : Bus 2453	: Pd=2.59, Qd=0.29 -> Pd=2.99, Qd=0.29
% INFO    : Bus 2454	: Pd=3.89, Qd=0.48 -> Pd=4.49, Qd=0.48
% INFO    : Bus 2455	: Pd=14.85, Qd=4.06 -> Pd=17.12, Qd=4.06
% INFO    : Bus 2456	: Pd=5.18, Qd=5.44 -> Pd=5.97, Qd=5.44
% INFO    : Bus 2457	: Pd=6.63, Qd=4.2 -> Pd=7.64, Qd=4.20
% INFO    : Bus 2458	: Pd=10.69, Qd=2.41 -> Pd=12.33, Qd=2.41
% INFO    : Bus 2459	: Pd=17.59, Qd=-1.81 -> Pd=17.59, Qd=-1.81
% INFO    : Bus 2460	: Pd=6.61, Qd=-1.1 -> Pd=6.61, Qd=-1.10
% INFO    : Bus 2461	: Pd=13.73, Qd=8.06 -> Pd=15.83, Qd=8.06
% INFO    : Bus 2462	: Pd=17.34, Qd=-0.38 -> Pd=17.34, Qd=-0.38
% INFO    : Bus 2463	: Pd=20.97, Qd=-1.16 -> Pd=20.97, Qd=-1.16
% INFO    : Bus 2464	: Pd=11.46, Qd=0.7 -> Pd=13.21, Qd=0.70
% INFO    : Bus 2466	: Pd=18.93, Qd=-3.62 -> Pd=18.93, Qd=-3.62
% INFO    : Bus 2467	: Pd=20.82, Qd=6.99 -> Pd=24.01, Qd=6.99
% INFO    : Bus 2470	: Pd=25.03, Qd=11.64 -> Pd=28.86, Qd=11.64
% INFO    : Bus 2471	: Pd=22.39, Qd=7.12 -> Pd=25.82, Qd=7.12
% INFO    : Bus 2474	: Pd=3.7, Qd=0.23 -> Pd=4.27, Qd=0.23
% INFO    : Bus 2475	: Pd=2.55, Qd=0.2 -> Pd=2.94, Qd=0.20
% INFO    : Bus 2476	: Pd=6.57, Qd=-2.06 -> Pd=6.57, Qd=-2.06
% INFO    : Bus 2477	: Pd=12.71, Qd=3.06 -> Pd=14.66, Qd=3.06
% INFO    : Bus 2478	: Pd=3.56, Qd=0.32 -> Pd=4.10, Qd=0.32
% INFO    : Bus 2479	: Pd=20.83, Qd=6.74 -> Pd=24.02, Qd=6.74
% INFO    : Bus 2480	: Pd=15.12, Qd=2.17 -> Pd=17.43, Qd=2.17
% INFO    : Bus 2481	: Pd=17.26, Qd=1.8 -> Pd=19.90, Qd=1.80
% INFO    : Bus 2483	: Pd=6.48, Qd=0.96 -> Pd=7.47, Qd=0.96
% INFO    : Bus 2484	: Pd=6.3, Qd=0.57 -> Pd=7.26, Qd=0.57
% INFO    : Bus 2485	: Pd=27.4, Qd=11.46 -> Pd=31.59, Qd=11.46
% INFO    : Bus 2488	: Pd=11.95, Qd=14.1 -> Pd=13.78, Qd=14.10
% INFO    : Bus 2489	: Pd=12.74, Qd=8.26 -> Pd=14.69, Qd=8.26
% INFO    : Bus 2490	: Pd=12.47, Qd=-1.75 -> Pd=12.47, Qd=-1.75
% INFO    : Bus 2491	: Pd=19.19, Qd=5.6 -> Pd=22.13, Qd=5.60
% INFO    : Bus 2492	: Pd=8.49, Qd=-0.72 -> Pd=8.49, Qd=-0.72
% INFO    : Bus 2493	: Pd=9.86, Qd=-0.84 -> Pd=9.86, Qd=-0.84
% INFO    : Bus 2494	: Pd=26.58, Qd=4.99 -> Pd=30.65, Qd=4.99
% INFO    : Bus 2495	: Pd=15.48, Qd=3.62 -> Pd=17.85, Qd=3.62
% INFO    : Bus 2496	: Pd=16.03, Qd=4.89 -> Pd=18.48, Qd=4.89
% INFO    : Bus 2497	: Pd=6.38, Qd=0.43 -> Pd=7.36, Qd=0.43
% INFO    : Bus 2498	: Pd=12.74, Qd=0.67 -> Pd=14.69, Qd=0.67
% INFO    : Bus 2499	: Pd=4.34, Qd=1.31 -> Pd=5.00, Qd=1.31
% INFO    : Bus 2500	: Pd=35.53, Qd=12.39 -> Pd=40.97, Qd=12.39
% INFO    : Bus 2501	: Pd=28.63, Qd=-0.4 -> Pd=28.63, Qd=-0.40
% INFO    : Bus 2502	: Pd=7.64, Qd=1.01 -> Pd=8.81, Qd=1.01
% INFO    : Bus 2503	: Pd=17.75, Qd=2.35 -> Pd=20.47, Qd=2.35
% INFO    : Bus 2504	: Pd=10.44, Qd=4.34 -> Pd=12.04, Qd=4.34
% INFO    : Bus 2505	: Pd=10.98, Qd=4.63 -> Pd=12.66, Qd=4.63
% INFO    : Bus 2506	: Pd=3.34, Qd=2.05 -> Pd=3.85, Qd=2.05
% INFO    : Bus 2507	: Pd=9.1, Qd=4.86 -> Pd=10.49, Qd=4.86
% INFO    : Bus 2508	: Pd=8.54, Qd=4.37 -> Pd=9.85, Qd=4.37
% INFO    : Bus 2509	: Pd=15.38, Qd=5.42 -> Pd=17.73, Qd=5.42
% INFO    : Bus 2510	: Pd=4.96, Qd=1.13 -> Pd=5.72, Qd=1.13
% INFO    : Bus 2511	: Pd=4.51, Qd=1.94 -> Pd=5.20, Qd=1.94
% INFO    : Bus 2513	: Pd=7.92, Qd=3.76 -> Pd=9.13, Qd=3.76
% INFO    : Bus 2514	: Pd=15.07, Qd=-1.45 -> Pd=15.07, Qd=-1.45
% INFO    : Bus 2515	: Pd=48.16, Qd=28.15 -> Pd=55.53, Qd=28.15
% INFO    : Bus 2517	: Pd=3.44, Qd=0.0 -> Pd=3.44, Qd=0.00
% INFO    : Bus 2518	: Pd=4.93, Qd=-0.14 -> Pd=4.93, Qd=-0.14
% INFO    : Bus 2519	: Pd=12.0, Qd=-0.21 -> Pd=12.00, Qd=-0.21
% INFO    : Bus 2520	: Pd=12.0, Qd=-2.08 -> Pd=12.00, Qd=-2.08
% INFO    : Bus 2521	: Pd=9.67, Qd=-0.59 -> Pd=9.67, Qd=-0.59
% INFO    : Bus 2522	: Pd=8.6, Qd=1.21 -> Pd=9.92, Qd=1.21
% INFO    : Bus 2523	: Pd=7.37, Qd=0.42 -> Pd=8.50, Qd=0.42
% INFO    : Bus 2524	: Pd=2.29, Qd=0.33 -> Pd=2.64, Qd=0.33
% INFO    : Bus 2525	: Pd=11.46, Qd=1.4 -> Pd=13.21, Qd=1.40
% INFO    : Bus 2527	: Pd=9.06, Qd=-2.41 -> Pd=9.06, Qd=-2.41
% INFO    : Bus 2528	: Pd=11.37, Qd=9.22 -> Pd=13.11, Qd=9.22
% INFO    : Bus 2529	: Pd=9.22, Qd=0.34 -> Pd=10.63, Qd=0.34
% INFO    : Bus 2530	: Pd=11.45, Qd=-0.18 -> Pd=11.45, Qd=-0.18
% INFO    : Bus 2531	: Pd=3.26, Qd=0.24 -> Pd=3.76, Qd=0.24
% INFO    : Bus 2532	: Pd=5.87, Qd=0.26 -> Pd=6.77, Qd=0.26
% INFO    : Bus 2533	: Pd=3.44, Qd=0.0 -> Pd=3.44, Qd=0.00
% INFO    : Bus 2534	: Pd=3.19, Qd=0.93 -> Pd=3.68, Qd=0.93
% INFO    : Bus 2535	: Pd=24.48, Qd=10.78 -> Pd=28.23, Qd=10.78
% INFO    : Bus 2536	: Pd=20.92, Qd=1.11 -> Pd=24.12, Qd=1.11
% INFO    : Bus 2537	: Pd=7.77, Qd=1.75 -> Pd=8.96, Qd=1.75
% INFO    : Bus 2538	: Pd=12.36, Qd=3.46 -> Pd=14.25, Qd=3.46
% INFO    : Bus 2539	: Pd=11.1, Qd=5.38 -> Pd=12.80, Qd=5.38
% INFO    : Bus 2540	: Pd=25.1, Qd=4.74 -> Pd=28.94, Qd=4.74
% INFO    : Bus 2541	: Pd=16.48, Qd=4.92 -> Pd=19.00, Qd=4.92
% INFO    : Bus 2542	: Pd=25.2, Qd=10.69 -> Pd=29.06, Qd=10.69
% INFO    : Bus 2543	: Pd=14.66, Qd=-0.04 -> Pd=14.66, Qd=-0.04
% INFO    : Bus 2544	: Pd=20.01, Qd=9.09 -> Pd=23.07, Qd=9.09
% INFO    : Bus 2545	: Pd=18.24, Qd=-0.98 -> Pd=18.24, Qd=-0.98
% INFO    : Bus 2546	: Pd=3.58, Qd=0.5 -> Pd=4.13, Qd=0.50
% INFO    : Bus 2547	: Pd=6.24, Qd=4.28 -> Pd=7.20, Qd=4.28
% INFO    : Bus 2548	: Pd=4.96, Qd=2.21 -> Pd=5.72, Qd=2.21
% INFO    : Bus 2549	: Pd=22.9, Qd=1.75 -> Pd=26.41, Qd=1.75
% INFO    : Bus 2551	: Pd=11.08, Qd=0.27 -> Pd=12.78, Qd=0.27
% INFO    : Bus 2552	: Pd=1.68, Qd=0.39 -> Pd=1.94, Qd=0.39
% INFO    : Bus 2553	: Pd=10.15, Qd=0.76 -> Pd=11.70, Qd=0.76
% INFO    : Bus 2554	: Pd=30.96, Qd=11.75 -> Pd=35.70, Qd=11.75
% INFO    : Bus 2555	: Pd=8.68, Qd=3.39 -> Pd=10.01, Qd=3.39
% INFO    : Bus 2556	: Pd=12.74, Qd=4.37 -> Pd=14.69, Qd=4.37
% INFO    : Bus 2557	: Pd=0.01, Qd=0.01 -> Pd=0.01, Qd=0.01
% INFO    : Bus 2558	: Pd=17.91, Qd=4.39 -> Pd=20.65, Qd=4.39
% INFO    : Bus 2560	: Pd=6.69, Qd=2.61 -> Pd=7.71, Qd=2.61
% INFO    : Bus 2561	: Pd=1.05, Qd=0.49 -> Pd=1.21, Qd=0.49
% INFO    : Bus 2562	: Pd=15.69, Qd=6.43 -> Pd=18.09, Qd=6.43
% INFO    : Bus 2563	: Pd=7.58, Qd=1.92 -> Pd=8.74, Qd=1.92
% INFO    : Bus 2564	: Pd=10.75, Qd=2.85 -> Pd=12.40, Qd=2.85
% INFO    : Bus 2565	: Pd=13.08, Qd=8.11 -> Pd=15.08, Qd=8.11
% INFO    : Bus 2566	: Pd=9.41, Qd=1.16 -> Pd=10.85, Qd=1.16
% INFO    : Bus 2567	: Pd=8.55, Qd=5.01 -> Pd=9.86, Qd=5.01
% INFO    : Bus 2568	: Pd=7.52, Qd=-0.22 -> Pd=7.52, Qd=-0.22
% INFO    : Bus 2569	: Pd=32.2, Qd=8.13 -> Pd=37.13, Qd=8.13
% INFO    : Bus 2570	: Pd=14.77, Qd=7.55 -> Pd=17.03, Qd=7.55
% INFO    : Bus 2571	: Pd=15.67, Qd=5.12 -> Pd=18.07, Qd=5.12
% INFO    : Bus 2572	: Pd=14.25, Qd=-1.07 -> Pd=14.25, Qd=-1.07
% INFO    : Bus 2573	: Pd=9.12, Qd=2.46 -> Pd=10.52, Qd=2.46
% INFO    : Bus 2574	: Pd=2.59, Qd=0.87 -> Pd=2.99, Qd=0.87
% INFO    : Bus 2575	: Pd=2.72, Qd=0.96 -> Pd=3.14, Qd=0.96
% INFO    : Bus 2576	: Pd=17.1, Qd=7.91 -> Pd=19.72, Qd=7.91
% INFO    : Bus 2577	: Pd=26.16, Qd=12.05 -> Pd=30.16, Qd=12.05
% INFO    : Bus 2578	: Pd=8.74, Qd=2.06 -> Pd=10.08, Qd=2.06
% INFO    : Bus 2579	: Pd=6.24, Qd=1.03 -> Pd=7.20, Qd=1.03
% INFO    : Bus 2580	: Pd=20.43, Qd=34.0 -> Pd=23.56, Qd=34.00
% INFO    : Bus 2581	: Pd=9.12, Qd=4.92 -> Pd=10.52, Qd=4.92
% INFO    : Bus 2582	: Pd=39.56, Qd=12.82 -> Pd=45.62, Qd=12.82
% INFO    : Bus 2583	: Pd=12.73, Qd=1.01 -> Pd=14.68, Qd=1.01
% INFO    : Bus 2584	: Pd=3.29, Qd=0.63 -> Pd=3.79, Qd=0.63
% INFO    : Bus 2585	: Pd=19.74, Qd=9.62 -> Pd=22.76, Qd=9.62
% INFO    : Bus 2586	: Pd=4.84, Qd=1.75 -> Pd=5.58, Qd=1.75
% INFO    : Bus 2587	: Pd=26.58, Qd=6.53 -> Pd=30.65, Qd=6.53
% INFO    : Bus 2588	: Pd=10.95, Qd=7.24 -> Pd=12.63, Qd=7.24
% INFO    : Bus 2589	: Pd=5.01, Qd=1.57 -> Pd=5.78, Qd=1.57
% INFO    : Bus 2590	: Pd=29.73, Qd=10.25 -> Pd=34.28, Qd=10.25
% INFO    : Bus 2591	: Pd=3.16, Qd=-0.32 -> Pd=3.16, Qd=-0.32
% INFO    : Bus 2592	: Pd=34.35, Qd=32.95 -> Pd=39.61, Qd=32.95
% INFO    : Bus 2593	: Pd=37.88, Qd=31.94 -> Pd=43.68, Qd=31.94
% INFO    : Bus 2594	: Pd=4.78, Qd=2.11 -> Pd=5.51, Qd=2.11
% INFO    : Bus 2595	: Pd=3.69, Qd=-0.79 -> Pd=3.69, Qd=-0.79
% INFO    : Bus 2597	: Pd=-7.33, Qd=-0.63 -> Pd=-7.33, Qd=-0.63
% INFO    : Bus 2598	: Pd=6.49, Qd=0.97 -> Pd=7.48, Qd=0.97
% INFO    : Bus 2599	: Pd=11.29, Qd=1.69 -> Pd=13.02, Qd=1.69
% INFO    : Bus 2600	: Pd=6.1, Qd=1.87 -> Pd=7.03, Qd=1.87
% INFO    : Bus 2601	: Pd=1.87, Qd=0.31 -> Pd=2.16, Qd=0.31
% INFO    : Bus 2603	: Pd=22.47, Qd=-1.25 -> Pd=22.47, Qd=-1.25
% INFO    : Bus 2604	: Pd=11.81, Qd=1.78 -> Pd=13.62, Qd=1.78
% INFO    : Bus 2606	: Pd=9.66, Qd=5.89 -> Pd=11.14, Qd=5.89
% INFO    : Bus 2607	: Pd=12.71, Qd=2.86 -> Pd=14.66, Qd=2.86
% INFO    : Bus 2608	: Pd=5.77, Qd=1.07 -> Pd=6.65, Qd=1.07
% INFO    : Bus 2609	: Pd=12.59, Qd=3.73 -> Pd=14.52, Qd=3.73
% INFO    : Bus 2610	: Pd=22.61, Qd=4.59 -> Pd=26.07, Qd=4.59
% INFO    : Bus 2611	: Pd=17.82, Qd=4.63 -> Pd=20.55, Qd=4.63
% INFO    : Bus 2612	: Pd=15.93, Qd=5.68 -> Pd=18.37, Qd=5.68
% INFO    : Bus 2613	: Pd=8.71, Qd=0.92 -> Pd=10.04, Qd=0.92
% INFO    : Bus 2614	: Pd=8.58, Qd=-0.81 -> Pd=8.58, Qd=-0.81
% INFO    : Bus 2615	: Pd=27.64, Qd=6.57 -> Pd=31.87, Qd=6.57
% INFO    : Bus 2616	: Pd=13.52, Qd=7.03 -> Pd=15.59, Qd=7.03
% INFO    : Bus 2617	: Pd=10.72, Qd=6.46 -> Pd=12.36, Qd=6.46
% INFO    : Bus 2618	: Pd=9.32, Qd=0.78 -> Pd=10.75, Qd=0.78
% INFO    : Bus 2619	: Pd=3.69, Qd=2.45 -> Pd=4.25, Qd=2.45
% INFO    : Bus 2620	: Pd=26.85, Qd=2.78 -> Pd=30.96, Qd=2.78
% INFO    : Bus 2621	: Pd=21.16, Qd=16.29 -> Pd=24.40, Qd=16.29
% INFO    : Bus 2622	: Pd=6.46, Qd=0.16 -> Pd=7.45, Qd=0.16
% INFO    : Bus 2623	: Pd=6.59, Qd=0.0 -> Pd=6.59, Qd=0.00
% INFO    : Bus 2624	: Pd=19.09, Qd=5.01 -> Pd=22.01, Qd=5.01
% INFO    : Bus 2625	: Pd=23.51, Qd=7.69 -> Pd=27.11, Qd=7.69
% INFO    : Bus 2626	: Pd=14.59, Qd=4.46 -> Pd=16.82, Qd=4.46
% INFO    : Bus 2627	: Pd=15.03, Qd=8.02 -> Pd=17.33, Qd=8.02
% INFO    : Bus 2628	: Pd=11.66, Qd=1.93 -> Pd=13.44, Qd=1.93
% INFO    : Bus 2629	: Pd=11.66, Qd=1.93 -> Pd=13.44, Qd=1.93
% INFO    : Bus 2630	: Pd=9.32, Qd=-1.74 -> Pd=9.32, Qd=-1.74
% INFO    : Bus 2631	: Pd=14.19, Qd=2.58 -> Pd=16.36, Qd=2.58
% INFO    : Bus 2632	: Pd=14.99, Qd=1.45 -> Pd=17.28, Qd=1.45
% INFO    : Bus 2633	: Pd=21.55, Qd=10.03 -> Pd=24.85, Qd=10.03
% INFO    : Bus 2634	: Pd=21.39, Qd=7.11 -> Pd=24.66, Qd=7.11
% INFO    : Bus 2660	: Pd=7.48, Qd=1.9 -> Pd=8.62, Qd=1.90
% INFO    : Bus 2661	: Pd=7.92, Qd=0.31 -> Pd=9.13, Qd=0.31
% INFO    : Bus 2662	: Pd=2.96, Qd=3.04 -> Pd=3.41, Qd=3.04
% INFO    : Bus 2663	: Pd=13.03, Qd=6.36 -> Pd=15.02, Qd=6.36
% INFO    : Bus 2664	: Pd=10.14, Qd=4.74 -> Pd=11.69, Qd=4.74
% INFO    : Bus 2665	: Pd=65.55, Qd=42.06 -> Pd=75.58, Qd=42.06
% INFO    : Bus 2666	: Pd=7.78, Qd=0.5 -> Pd=8.97, Qd=0.50
% INFO    : Bus 2668	: Pd=0.0, Qd=0.18 -> Pd=0.00, Qd=0.18
% INFO    : Bus 2669	: Pd=11.46, Qd=4.37 -> Pd=13.21, Qd=4.37
% INFO    : Bus 2670	: Pd=11.74, Qd=11.7 -> Pd=13.54, Qd=11.70
% INFO    : Bus 2671	: Pd=13.17, Qd=12.26 -> Pd=15.19, Qd=12.26
% INFO    : Bus 2672	: Pd=8.43, Qd=1.87 -> Pd=9.72, Qd=1.87
% INFO    : Bus 2673	: Pd=36.03, Qd=18.76 -> Pd=41.55, Qd=18.76
% INFO    : Bus 2674	: Pd=50.68, Qd=17.89 -> Pd=58.44, Qd=17.89
% INFO    : Bus 2675	: Pd=9.92, Qd=-1.66 -> Pd=9.92, Qd=-1.66
% INFO    : Bus 2676	: Pd=26.33, Qd=8.41 -> Pd=30.36, Qd=8.41
% INFO    : Bus 2677	: Pd=18.31, Qd=3.21 -> Pd=21.11, Qd=3.21
% INFO    : Bus 2678	: Pd=9.71, Qd=-1.97 -> Pd=9.71, Qd=-1.97
% INFO    : Bus 2679	: Pd=5.29, Qd=0.74 -> Pd=6.10, Qd=0.74
% INFO    : Bus 2680	: Pd=4.66, Qd=0.22 -> Pd=5.37, Qd=0.22
% INFO    : Bus 2681	: Pd=9.67, Qd=4.07 -> Pd=11.15, Qd=4.07
% INFO    : Bus 2682	: Pd=21.58, Qd=3.1 -> Pd=24.88, Qd=3.10
% INFO    : Bus 2683	: Pd=9.78, Qd=-0.88 -> Pd=9.78, Qd=-0.88
% INFO    : Bus 2684	: Pd=11.93, Qd=2.77 -> Pd=13.76, Qd=2.77
% INFO    : Bus 2685	: Pd=4.96, Qd=0.62 -> Pd=5.72, Qd=0.62
% INFO    : Bus 2686	: Pd=14.01, Qd=1.22 -> Pd=16.15, Qd=1.22
% INFO    : Bus 2688	: Pd=11.86, Qd=2.81 -> Pd=13.68, Qd=2.81
% INFO    : Bus 2692	: Pd=10.33, Qd=5.96 -> Pd=11.91, Qd=5.96
% INFO    : Bus 2693	: Pd=0.79, Qd=0.32 -> Pd=0.91, Qd=0.32
% INFO    : Bus 2694	: Pd=9.96, Qd=0.8 -> Pd=11.48, Qd=0.80
% INFO    : Bus 2695	: Pd=12.57, Qd=2.51 -> Pd=14.49, Qd=2.51
% INFO    : Bus 2696	: Pd=20.43, Qd=4.02 -> Pd=23.56, Qd=4.02
% INFO    : Bus 2697	: Pd=11.05, Qd=9.04 -> Pd=12.74, Qd=9.04
% INFO    : Bus 2698	: Pd=10.1, Qd=9.04 -> Pd=11.65, Qd=9.04
% INFO    : Bus 2699	: Pd=9.43, Qd=2.01 -> Pd=10.87, Qd=2.01
% INFO    : Bus 2700	: Pd=7.86, Qd=0.5 -> Pd=9.06, Qd=0.50
% INFO    : Bus 2701	: Pd=5.76, Qd=0.0 -> Pd=5.76, Qd=0.00
% INFO    : Bus 2702	: Pd=9.43, Qd=2.01 -> Pd=10.87, Qd=2.01
% INFO    : Bus 2703	: Pd=14.46, Qd=3.92 -> Pd=16.67, Qd=3.92
% INFO    : Bus 2704	: Pd=12.57, Qd=8.04 -> Pd=14.49, Qd=8.04
% INFO    : Bus 2705	: Pd=24.1, Qd=4.52 -> Pd=27.79, Qd=4.52
% INFO    : Bus 2706	: Pd=10.48, Qd=4.02 -> Pd=12.08, Qd=4.02
% INFO    : Bus 2707	: Pd=6.29, Qd=2.01 -> Pd=7.25, Qd=2.01
% INFO    : Bus 2708	: Pd=10.9, Qd=3.22 -> Pd=12.57, Qd=3.22
% INFO    : Bus 2709	: Pd=7.33, Qd=2.01 -> Pd=8.45, Qd=2.01
% INFO    : Bus 2710	: Pd=25.67, Qd=6.03 -> Pd=29.60, Qd=6.03
% INFO    : Bus 2711	: Pd=19.91, Qd=5.02 -> Pd=22.96, Qd=5.02
% INFO    : Bus 2714	: Pd=13.62, Qd=2.01 -> Pd=15.70, Qd=2.01
% INFO    : Bus 2715	: Pd=5.24, Qd=1.21 -> Pd=6.04, Qd=1.21
% INFO    : Bus 2716	: Pd=9.43, Qd=3.01 -> Pd=10.87, Qd=3.01
% INFO    : Bus 2717	: Pd=26.01, Qd=7.44 -> Pd=29.99, Qd=7.44
% INFO    : Bus 2718	: Pd=12.91, Qd=2.01 -> Pd=14.89, Qd=2.01
% INFO    : Bus 2719	: Pd=11.84, Qd=3.82 -> Pd=13.65, Qd=3.82
% INFO    : Bus 2720	: Pd=9.43, Qd=2.51 -> Pd=10.87, Qd=2.51
% INFO    : Bus 2721	: Pd=9.33, Qd=2.41 -> Pd=10.76, Qd=2.41
% INFO    : Bus 2722	: Pd=15.19, Qd=4.32 -> Pd=17.52, Qd=4.32
% INFO    : Bus 2723	: Pd=10.9, Qd=3.11 -> Pd=12.57, Qd=3.11
% INFO    : Bus 2724	: Pd=10.48, Qd=3.01 -> Pd=12.08, Qd=3.01
% INFO    : Bus 2725	: Pd=12.05, Qd=0.5 -> Pd=13.89, Qd=0.50
% INFO    : Bus 2726	: Pd=13.62, Qd=3.32 -> Pd=15.70, Qd=3.32
% INFO    : Bus 2727	: Pd=17.29, Qd=3.22 -> Pd=19.94, Qd=3.22
% INFO    : Bus 2728	: Pd=5.24, Qd=0.0 -> Pd=5.24, Qd=0.00
% INFO    : Bus 2729	: Pd=4.72, Qd=0.3 -> Pd=5.44, Qd=0.30
% INFO    : Bus 2730	: Pd=4.19, Qd=1.11 -> Pd=4.83, Qd=1.11
% INFO    : Bus 2731	: Pd=0.52, Qd=0.1 -> Pd=0.60, Qd=0.10
% INFO    : Bus 2732	: Pd=9.96, Qd=2.01 -> Pd=11.48, Qd=2.01
% INFO    : Bus 2733	: Pd=6.29, Qd=0.5 -> Pd=7.25, Qd=0.50
% INFO    : Bus 2734	: Pd=0.84, Qd=0.4 -> Pd=0.97, Qd=0.40
% INFO    : Bus 2735	: Pd=11.32, Qd=4.02 -> Pd=13.05, Qd=4.02
% INFO    : Bus 2736	: Pd=6.81, Qd=0.0 -> Pd=6.81, Qd=0.00
% INFO    : Bus 2739	: Pd=21.35, Qd=7.03 -> Pd=24.62, Qd=7.03
% INFO    : Bus 2740	: Pd=1.51, Qd=1.0 -> Pd=1.74, Qd=1.00
% INFO    : Bus 2741	: Pd=19.91, Qd=4.02 -> Pd=22.96, Qd=4.02
% INFO    : Bus 2742	: Pd=14.67, Qd=4.02 -> Pd=16.92, Qd=4.02
% INFO    : Bus 2743	: Pd=8.91, Qd=2.01 -> Pd=10.27, Qd=2.01
% INFO    : Bus 2744	: Pd=7.33, Qd=1.81 -> Pd=8.45, Qd=1.81
% INFO    : Bus 2745	: Pd=2.2, Qd=1.0 -> Pd=2.54, Qd=1.00
% INFO    : Bus 2749	: Pd=11.05, Qd=3.01 -> Pd=12.74, Qd=3.01
% INFO    : Bus 2750	: Pd=41.55, Qd=21.1 -> Pd=47.91, Qd=21.10
% INFO    : Bus 2753	: Pd=29.34, Qd=4.02 -> Pd=33.83, Qd=4.02
% INFO    : Bus 2754	: Pd=12.05, Qd=2.11 -> Pd=13.89, Qd=2.11
% INFO    : Bus 2756	: Pd=6.29, Qd=1.0 -> Pd=7.25, Qd=1.00
% INFO    : Bus 2757	: Pd=5.34, Qd=0.9 -> Pd=6.16, Qd=0.90
% INFO    : Bus 2758	: Pd=11.0, Qd=4.02 -> Pd=12.68, Qd=4.02
% INFO    : Bus 2759	: Pd=0.01, Qd=0.01 -> Pd=0.01, Qd=0.01
% INFO    : Bus 2760	: Pd=8.28, Qd=2.61 -> Pd=9.55, Qd=2.61
% INFO    : Bus 2761	: Pd=5.76, Qd=2.01 -> Pd=6.64, Qd=2.01
% INFO    : Bus 2762	: Pd=23.05, Qd=5.02 -> Pd=26.58, Qd=5.02
% INFO    : Bus 2763	: Pd=18.86, Qd=6.03 -> Pd=21.75, Qd=6.03
% INFO    : Bus 2764	: Pd=0.94, Qd=0.1 -> Pd=1.08, Qd=0.10
% INFO    : Bus 2765	: Pd=0.31, Qd=0.0 -> Pd=0.31, Qd=0.00
% INFO    : Bus 2766	: Pd=3.14, Qd=1.0 -> Pd=3.62, Qd=1.00
% INFO    : Bus 2767	: Pd=3.14, Qd=1.0 -> Pd=3.62, Qd=1.00
% INFO    : Bus 2768	: Pd=13.83, Qd=4.52 -> Pd=15.95, Qd=4.52
% INFO    : Bus 2773	: Pd=5.13, Qd=1.11 -> Pd=5.92, Qd=1.11
% INFO    : Bus 2774	: Pd=7.86, Qd=0.5 -> Pd=9.06, Qd=0.50
% INFO    : Bus 2775	: Pd=19.91, Qd=3.01 -> Pd=22.96, Qd=3.01
% INFO    : Bus 2776	: Pd=8.28, Qd=3.11 -> Pd=9.55, Qd=3.11
% INFO    : Bus 2777	: Pd=11.53, Qd=2.81 -> Pd=13.29, Qd=2.81
% INFO    : Bus 2778	: Pd=10.48, Qd=2.01 -> Pd=12.08, Qd=2.01
% INFO    : Bus 2779	: Pd=13.62, Qd=3.52 -> Pd=15.70, Qd=3.52
% INFO    : Bus 2780	: Pd=7.86, Qd=1.51 -> Pd=9.06, Qd=1.51
% INFO    : Bus 2782	: Pd=32.49, Qd=24.11 -> Pd=37.46, Qd=24.11
% INFO    : Bus 2783	: Pd=12.57, Qd=2.01 -> Pd=14.49, Qd=2.01
% INFO    : Bus 2784	: Pd=4.19, Qd=0.5 -> Pd=4.83, Qd=0.50
% INFO    : Bus 2785	: Pd=6.71, Qd=3.42 -> Pd=7.74, Qd=3.42
% INFO    : Bus 2786	: Pd=3.67, Qd=1.11 -> Pd=4.23, Qd=1.11
% INFO    : Bus 2788	: Pd=25.15, Qd=3.01 -> Pd=29.00, Qd=3.01
% INFO    : Bus 2790	: Pd=14.15, Qd=3.01 -> Pd=16.32, Qd=3.01
% INFO    : Bus 2791	: Pd=0.01, Qd=0.01 -> Pd=0.01, Qd=0.01
% INFO    : Bus 2792	: Pd=15.19, Qd=2.51 -> Pd=17.52, Qd=2.51
% INFO    : Bus 2793	: Pd=13.1, Qd=1.0 -> Pd=15.11, Qd=1.00
% INFO    : Bus 2794	: Pd=12.57, Qd=2.01 -> Pd=14.49, Qd=2.01
% INFO    : Bus 2795	: Pd=9.43, Qd=2.01 -> Pd=10.87, Qd=2.01
% INFO    : Bus 2796	: Pd=9.43, Qd=1.0 -> Pd=10.87, Qd=1.00
% INFO    : Bus 2797	: Pd=8.91, Qd=1.51 -> Pd=10.27, Qd=1.51
% INFO    : Bus 2798	: Pd=13.1, Qd=0.0 -> Pd=13.10, Qd=0.00
% INFO    : Bus 2799	: Pd=7.33, Qd=2.01 -> Pd=8.45, Qd=2.01
% INFO    : Bus 2800	: Pd=12.05, Qd=7.03 -> Pd=13.89, Qd=7.03
% INFO    : Bus 2801	: Pd=16.24, Qd=3.52 -> Pd=18.73, Qd=3.52
% INFO    : Bus 2802	: Pd=6.08, Qd=2.01 -> Pd=7.01, Qd=2.01
% INFO    : Bus 2803	: Pd=45.06, Qd=7.54 -> Pd=51.96, Qd=7.54
% INFO    : Bus 2804	: Pd=5.24, Qd=1.51 -> Pd=6.04, Qd=1.51
% INFO    : Bus 2805	: Pd=16.35, Qd=3.62 -> Pd=18.85, Qd=3.62
% INFO    : Bus 2806	: Pd=8.91, Qd=0.5 -> Pd=10.27, Qd=0.50
% INFO    : Bus 2807	: Pd=8.38, Qd=0.5 -> Pd=9.66, Qd=0.50
% INFO    : Bus 2808	: Pd=5.24, Qd=2.01 -> Pd=6.04, Qd=2.01
% INFO    : Bus 2809	: Pd=12.57, Qd=3.01 -> Pd=14.49, Qd=3.01
% INFO    : Bus 2810	: Pd=147.58, Qd=40.69 -> Pd=170.17, Qd=40.69
% INFO    : Bus 2813	: Pd=6.18, Qd=2.51 -> Pd=7.13, Qd=2.51
% INFO    : Bus 2814	: Pd=14.67, Qd=4.02 -> Pd=16.92, Qd=4.02
% INFO    : Bus 2815	: Pd=13.62, Qd=1.0 -> Pd=15.70, Qd=1.00
% INFO    : Bus 2816	: Pd=4.82, Qd=1.91 -> Pd=5.56, Qd=1.91
% INFO    : Bus 2817	: Pd=12.16, Qd=4.32 -> Pd=14.02, Qd=4.32
% INFO    : Bus 2818	: Pd=0.1, Qd=0.0 -> Pd=0.10, Qd=0.00
% INFO    : Bus 2819	: Pd=11.95, Qd=3.92 -> Pd=13.78, Qd=3.92
% INFO    : Bus 2820	: Pd=16.77, Qd=3.52 -> Pd=19.34, Qd=3.52
% INFO    : Bus 2821	: Pd=15.72, Qd=1.11 -> Pd=18.13, Qd=1.11
% INFO    : Bus 2822	: Pd=10.48, Qd=0.5 -> Pd=12.08, Qd=0.50
% INFO    : Bus 2823	: Pd=3.67, Qd=0.1 -> Pd=4.23, Qd=0.10
% INFO    : Bus 2824	: Pd=14.15, Qd=4.42 -> Pd=16.32, Qd=4.42
% INFO    : Bus 2825	: Pd=4.72, Qd=0.0 -> Pd=4.72, Qd=0.00
% INFO    : Bus 2826	: Pd=4.19, Qd=0.0 -> Pd=4.19, Qd=0.00
% INFO    : Bus 2827	: Pd=11.53, Qd=3.01 -> Pd=13.29, Qd=3.01
% INFO    : Bus 2828	: Pd=0.84, Qd=0.7 -> Pd=0.97, Qd=0.70
% INFO    : Bus 2829	: Pd=15.72, Qd=4.02 -> Pd=18.13, Qd=4.02
% INFO    : Bus 2830	: Pd=10.48, Qd=8.04 -> Pd=12.08, Qd=8.04
% INFO    : Bus 2832	: Pd=16.77, Qd=4.02 -> Pd=19.34, Qd=4.02
% INFO    : Bus 2833	: Pd=11.53, Qd=1.0 -> Pd=13.29, Qd=1.00
% INFO    : Bus 2834	: Pd=14.67, Qd=3.01 -> Pd=16.92, Qd=3.01
% INFO    : Bus 2835	: Pd=10.48, Qd=2.01 -> Pd=12.08, Qd=2.01
% INFO    : Bus 2836	: Pd=12.78, Qd=4.02 -> Pd=14.74, Qd=4.02
% INFO    : Bus 2837	: Pd=12.57, Qd=3.01 -> Pd=14.49, Qd=3.01
% INFO    : Bus 2838	: Pd=3.67, Qd=1.51 -> Pd=4.23, Qd=1.51
% INFO    : Bus 2839	: Pd=2.93, Qd=0.7 -> Pd=3.38, Qd=0.70
% INFO    : Bus 2840	: Pd=12.57, Qd=3.01 -> Pd=14.49, Qd=3.01
% INFO    : Bus 2841	: Pd=13.62, Qd=2.51 -> Pd=15.70, Qd=2.51
% INFO    : Bus 2842	: Pd=17.81, Qd=2.51 -> Pd=20.54, Qd=2.51
% INFO    : Bus 2843	: Pd=19.39, Qd=4.02 -> Pd=22.36, Qd=4.02
% INFO    : Bus 2844	: Pd=14.67, Qd=3.82 -> Pd=16.92, Qd=3.82
% INFO    : Bus 2845	: Pd=15.72, Qd=3.52 -> Pd=18.13, Qd=3.52
% INFO    : Bus 2846	: Pd=13.1, Qd=2.01 -> Pd=15.11, Qd=2.01
% INFO    : Bus 2847	: Pd=14.04, Qd=4.82 -> Pd=16.19, Qd=4.82
% INFO    : Bus 2848	: Pd=10.48, Qd=3.01 -> Pd=12.08, Qd=3.01
% INFO    : Bus 2849	: Pd=3.67, Qd=1.0 -> Pd=4.23, Qd=1.00
% INFO    : Bus 2850	: Pd=6.29, Qd=1.11 -> Pd=7.25, Qd=1.11
% INFO    : Bus 2851	: Pd=3.04, Qd=0.5 -> Pd=3.51, Qd=0.50
% INFO    : Bus 2852	: Pd=9.43, Qd=1.0 -> Pd=10.87, Qd=1.00
% INFO    : Bus 2853	: Pd=23.05, Qd=1.51 -> Pd=26.58, Qd=1.51
% INFO    : Bus 2857	: Pd=8.38, Qd=1.51 -> Pd=9.66, Qd=1.51
% INFO    : Bus 2858	: Pd=8.38, Qd=2.01 -> Pd=9.66, Qd=2.01
% INFO    : Bus 2859	: Pd=9.43, Qd=2.01 -> Pd=10.87, Qd=2.01
% INFO    : Bus 2860	: Pd=18.34, Qd=2.51 -> Pd=21.15, Qd=2.51
% INFO    : Bus 2861	: Pd=23.05, Qd=6.03 -> Pd=26.58, Qd=6.03
% INFO    : Bus 2862	: Pd=9.43, Qd=2.01 -> Pd=10.87, Qd=2.01
% INFO    : Bus 2863	: Pd=11.53, Qd=3.01 -> Pd=13.29, Qd=3.01
% INFO    : Bus 2864	: Pd=26.2, Qd=2.01 -> Pd=30.21, Qd=2.01
% INFO    : Bus 2865	: Pd=6.29, Qd=2.01 -> Pd=7.25, Qd=2.01
% INFO    : Bus 2866	: Pd=3.98, Qd=1.21 -> Pd=4.59, Qd=1.21
% INFO    : Bus 2867	: Pd=20.96, Qd=4.52 -> Pd=24.17, Qd=4.52
% INFO    : Bus 2868	: Pd=8.38, Qd=2.51 -> Pd=9.66, Qd=2.51
% INFO    : Bus 2869	: Pd=15.72, Qd=3.52 -> Pd=18.13, Qd=3.52
% INFO    : Bus 2872	: Pd=8.49, Qd=2.01 -> Pd=9.79, Qd=2.01
% INFO    : Bus 2873	: Pd=7.33, Qd=2.01 -> Pd=8.45, Qd=2.01
% INFO    : Bus 2874	: Pd=16.77, Qd=5.02 -> Pd=19.34, Qd=5.02
% INFO    : Bus 2875	: Pd=0.1, Qd=0.0 -> Pd=0.10, Qd=0.00
% INFO    : Bus 2876	: Pd=3.67, Qd=0.5 -> Pd=4.23, Qd=0.50
% INFO    : Bus 2877	: Pd=14.67, Qd=6.03 -> Pd=16.92, Qd=6.03
% INFO    : Bus 2878	: Pd=14.67, Qd=4.02 -> Pd=16.92, Qd=4.02
% INFO    : Bus 2880	: Pd=5.24, Qd=1.0 -> Pd=6.04, Qd=1.00
% INFO    : Bus 2881	: Pd=5.24, Qd=1.0 -> Pd=6.04, Qd=1.00
% INFO    : Bus 2882	: Pd=8.38, Qd=2.01 -> Pd=9.66, Qd=2.01
% INFO    : Bus 2883	: Pd=3.14, Qd=1.0 -> Pd=3.62, Qd=1.00
% INFO    : Bus 2884	: Pd=5.76, Qd=1.0 -> Pd=6.64, Qd=1.00
% INFO    : Bus 2885	: Pd=6.81, Qd=0.8 -> Pd=7.85, Qd=0.80
% INFO    : Bus 2886	: Pd=16.77, Qd=3.01 -> Pd=19.34, Qd=3.01
% INFO    : Bus 2887	: Pd=7.13, Qd=2.81 -> Pd=8.22, Qd=2.81
% INFO    : Bus 2889	: Pd=7.86, Qd=1.71 -> Pd=9.06, Qd=1.71
% INFO    : Bus 2890	: Pd=4.19, Qd=1.0 -> Pd=4.83, Qd=1.00
% INFO    : Bus 2891	: Pd=3.98, Qd=1.0 -> Pd=4.59, Qd=1.00
% INFO    : Bus 2892	: Pd=0.1, Qd=0.1 -> Pd=0.12, Qd=0.10
% INFO    : Bus 2893	: Pd=21.38, Qd=5.02 -> Pd=24.65, Qd=5.02
% INFO    : Bus 2894	: Pd=7.33, Qd=2.01 -> Pd=8.45, Qd=2.01
% INFO    : Bus 2895	: Pd=11.53, Qd=3.01 -> Pd=13.29, Qd=3.01
% INFO    : Bus 2896	: Pd=18.34, Qd=4.32 -> Pd=21.15, Qd=4.32
% INFO    : Bus 2897	: Pd=23.58, Qd=16.38 -> Pd=27.19, Qd=16.38
% INFO    : Bus 2898	: Pd=20.96, Qd=8.34 -> Pd=24.17, Qd=8.34
% INFO    : Bus 2899	: Pd=22.01, Qd=4.52 -> Pd=25.38, Qd=4.52
% INFO    : Bus 2900	: Pd=19.91, Qd=8.04 -> Pd=22.96, Qd=8.04
% INFO    : Bus 2901	: Pd=23.05, Qd=5.02 -> Pd=26.58, Qd=5.02
% INFO    : Bus 2902	: Pd=5.24, Qd=1.51 -> Pd=6.04, Qd=1.51
% INFO    : Bus 2904	: Pd=18.02, Qd=5.83 -> Pd=20.78, Qd=5.83
% INFO    : Bus 2905	: Pd=12.57, Qd=3.01 -> Pd=14.49, Qd=3.01
% INFO    : Bus 2906	: Pd=4.19, Qd=1.11 -> Pd=4.83, Qd=1.11
% INFO    : Bus 2907	: Pd=24.63, Qd=6.03 -> Pd=28.40, Qd=6.03
% INFO    : Bus 2908	: Pd=13.41, Qd=5.53 -> Pd=15.46, Qd=5.53
% INFO    : Bus 2909	: Pd=13.83, Qd=4.42 -> Pd=15.95, Qd=4.42
% INFO    : Bus 2910	: Pd=5.66, Qd=1.71 -> Pd=6.53, Qd=1.71
% INFO    : Bus 2911	: Pd=15.72, Qd=3.01 -> Pd=18.13, Qd=3.01
% INFO    : Bus 2912	: Pd=10.48, Qd=2.01 -> Pd=12.08, Qd=2.01
% INFO    : Bus 2913	: Pd=12.57, Qd=4.32 -> Pd=14.49, Qd=4.32
% INFO    : Bus 2914	: Pd=3.14, Qd=0.5 -> Pd=3.62, Qd=0.50
% INFO    : Bus 2916	: Pd=13.62, Qd=0.5 -> Pd=15.70, Qd=0.50
% INFO    : Bus 2917	: Pd=12.57, Qd=0.5 -> Pd=14.49, Qd=0.50
% INFO    : Bus 2919	: Pd=8.59, Qd=2.01 -> Pd=9.90, Qd=2.01
% INFO    : Bus 2920	: Pd=23.58, Qd=5.53 -> Pd=27.19, Qd=5.53
% INFO    : Bus 2921	: Pd=4.72, Qd=0.5 -> Pd=5.44, Qd=0.50
% INFO    : Bus 2922	: Pd=3.67, Qd=0.5 -> Pd=4.23, Qd=0.50
% INFO    : Bus 2923	: Pd=11.0, Qd=2.01 -> Pd=12.68, Qd=2.01
% INFO    : Bus 2924	: Pd=7.86, Qd=2.01 -> Pd=9.06, Qd=2.01
% INFO    : Bus 2925	: Pd=9.43, Qd=2.01 -> Pd=10.87, Qd=2.01
% INFO    : Bus 2926	: Pd=8.91, Qd=1.0 -> Pd=10.27, Qd=1.00
% INFO    : Bus 2929	: Pd=12.57, Qd=1.0 -> Pd=14.49, Qd=1.00
% INFO    : Bus 2930	: Pd=12.57, Qd=1.0 -> Pd=14.49, Qd=1.00
% INFO    : Bus 2931	: Pd=7.23, Qd=2.71 -> Pd=8.34, Qd=2.71
% INFO    : Bus 2932	: Pd=24.1, Qd=2.41 -> Pd=27.79, Qd=2.41
% INFO    : Bus 2933	: Pd=0.63, Qd=0.1 -> Pd=0.73, Qd=0.10
% INFO    : Bus 2934	: Pd=32.49, Qd=3.52 -> Pd=37.46, Qd=3.52
% INFO    : Bus 2936	: Pd=11.53, Qd=1.0 -> Pd=13.29, Qd=1.00
% INFO    : Bus 2938	: Pd=27.77, Qd=5.53 -> Pd=32.02, Qd=5.53
% INFO    : Bus 2939	: Pd=5.24, Qd=1.51 -> Pd=6.04, Qd=1.51
% INFO    : Bus 2940	: Pd=6.81, Qd=2.31 -> Pd=7.85, Qd=2.31
% INFO    : Bus 2941	: Pd=7.33, Qd=2.01 -> Pd=8.45, Qd=2.01
% INFO    : Bus 2942	: Pd=9.43, Qd=2.01 -> Pd=10.87, Qd=2.01
% INFO    : Bus 2943	: Pd=105.85, Qd=35.27 -> Pd=122.05, Qd=35.27
% INFO    : Bus 2944	: Pd=4.4, Qd=1.91 -> Pd=5.07, Qd=1.91
% INFO    : Bus 2945	: Pd=6.29, Qd=1.61 -> Pd=7.25, Qd=1.61
% INFO    : Bus 2946	: Pd=28.29, Qd=6.03 -> Pd=32.62, Qd=6.03
% INFO    : Bus 2947	: Pd=12.36, Qd=3.92 -> Pd=14.25, Qd=3.92
% INFO    : Bus 2948	: Pd=6.81, Qd=1.21 -> Pd=7.85, Qd=1.21
% INFO    : Bus 2949	: Pd=7.33, Qd=2.01 -> Pd=8.45, Qd=2.01
% INFO    : Bus 2950	: Pd=8.59, Qd=2.31 -> Pd=9.90, Qd=2.31
% INFO    : Bus 2951	: Pd=12.68, Qd=3.22 -> Pd=14.62, Qd=3.22
% INFO    : Bus 2952	: Pd=20.85, Qd=5.53 -> Pd=24.04, Qd=5.53
% INFO    : Bus 2953	: Pd=4.61, Qd=1.11 -> Pd=5.32, Qd=1.11
% INFO    : Bus 2954	: Pd=13.52, Qd=3.32 -> Pd=15.59, Qd=3.32
% INFO    : Bus 2955	: Pd=15.4, Qd=3.22 -> Pd=17.76, Qd=3.22
% INFO    : Bus 2956	: Pd=13.62, Qd=3.01 -> Pd=15.70, Qd=3.01
% INFO    : Bus 2957	: Pd=12.99, Qd=3.32 -> Pd=14.98, Qd=3.32
% INFO    : Bus 2958	: Pd=12.57, Qd=3.82 -> Pd=14.49, Qd=3.82
% INFO    : Bus 2959	: Pd=0.01, Qd=0.0 -> Pd=0.01, Qd=0.00
% INFO    : Bus 2960	: Pd=3.56, Qd=1.51 -> Pd=4.10, Qd=1.51
% INFO    : Bus 2961	: Pd=12.57, Qd=2.01 -> Pd=14.49, Qd=2.01
% INFO    : Bus 2962	: Pd=4.19, Qd=0.5 -> Pd=4.83, Qd=0.50
% INFO    : Bus 2963	: Pd=15.19, Qd=4.62 -> Pd=17.52, Qd=4.62
% INFO    : Bus 2964	: Pd=22.01, Qd=6.03 -> Pd=25.38, Qd=6.03
% INFO    : Bus 2965	: Pd=26.2, Qd=4.02 -> Pd=30.21, Qd=4.02
% INFO    : Bus 2966	: Pd=9.43, Qd=0.4 -> Pd=10.87, Qd=0.40
% INFO    : Bus 2967	: Pd=26.2, Qd=4.52 -> Pd=30.21, Qd=4.52
% INFO    : Bus 2968	: Pd=6.6, Qd=3.82 -> Pd=7.61, Qd=3.82
% INFO    : Bus 2969	: Pd=13.41, Qd=7.44 -> Pd=15.46, Qd=7.44
% INFO    : Bus 2970	: Pd=12.57, Qd=4.02 -> Pd=14.49, Qd=4.02
% INFO    : Bus 2971	: Pd=23.05, Qd=6.33 -> Pd=26.58, Qd=6.33
% INFO    : Bus 2972	: Pd=15.38, Qd=3.97 -> Pd=17.73, Qd=3.97
% INFO    : Bus 2973	: Pd=0.5, Qd=0.15 -> Pd=0.58, Qd=0.15
% INFO    : Bus 2974	: Pd=16.03, Qd=4.02 -> Pd=18.48, Qd=4.02
% INFO    : Bus 2975	: Pd=7.86, Qd=0.7 -> Pd=9.06, Qd=0.70
% INFO    : Bus 2979	: Pd=22.01, Qd=5.02 -> Pd=25.38, Qd=5.02
% INFO    : Bus 2980	: Pd=22.01, Qd=5.02 -> Pd=25.38, Qd=5.02
% INFO    : Bus 2981	: Pd=2.1, Qd=0.8 -> Pd=2.42, Qd=0.80
% INFO    : Bus 2982	: Pd=13.62, Qd=2.51 -> Pd=15.70, Qd=2.51
% INFO    : Bus 2983	: Pd=15.72, Qd=3.01 -> Pd=18.13, Qd=3.01
% INFO    : Bus 2984	: Pd=40.87, Qd=11.86 -> Pd=47.13, Qd=11.86
% INFO    : Bus 2985	: Pd=35.21, Qd=9.65 -> Pd=40.60, Qd=9.65
% INFO    : Bus 2986	: Pd=7.86, Qd=0.5 -> Pd=9.06, Qd=0.50
% INFO    : Bus 2987	: Pd=29.34, Qd=18.09 -> Pd=33.83, Qd=18.09
% INFO    : Bus 2988	: Pd=17.29, Qd=3.22 -> Pd=19.94, Qd=3.22
% INFO    : Bus 2991	: Pd=14.67, Qd=4.52 -> Pd=16.92, Qd=4.52
% INFO    : Bus 2993	: Pd=4.09, Qd=1.41 -> Pd=4.72, Qd=1.41
% INFO    : Bus 2994	: Pd=0.3, Qd=0.1 -> Pd=0.35, Qd=0.10
% INFO    : Bus 2995	: Pd=0.3, Qd=0.1 -> Pd=0.35, Qd=0.10
% INFO    : Bus 2996	: Pd=2.1, Qd=0.5 -> Pd=2.42, Qd=0.50
% INFO    : Bus 2997	: Pd=16.0, Qd=6.0 -> Pd=18.45, Qd=6.00
% INFO    : Bus 2999	: Pd=33.0, Qd=12.0 -> Pd=38.05, Qd=12.00
% INFO    : Bus 3000	: Pd=16.0, Qd=6.0 -> Pd=18.45, Qd=6.00
% INFO    : Bus 3001	: Pd=50.0, Qd=14.0 -> Pd=57.65, Qd=14.00
% INFO    : Bus 3002	: Pd=50.0, Qd=14.0 -> Pd=57.65, Qd=14.00
% INFO    : Bus 3003	: Pd=25.0, Qd=10.0 -> Pd=28.83, Qd=10.00
% INFO    : Bus 3004	: Pd=65.0, Qd=26.0 -> Pd=74.95, Qd=26.00
% INFO    : Bus 3005	: Pd=0.01, Qd=0.01 -> Pd=0.01, Qd=0.01
% INFO    : Bus 3006	: Pd=355.35, Qd=0.0 -> Pd=355.35, Qd=0.00
% INFO    : Bus 3007	: Pd=246.29, Qd=0.0 -> Pd=246.29, Qd=0.00
% INFO    : Bus 3008	: Pd=603.75, Qd=0.0 -> Pd=603.75, Qd=0.00
% INFO    : Bus 3012	: Pd=589.51, Qd=0.0 -> Pd=589.51, Qd=0.00
% INFO    : Bus 3013	: Pd=2.01, Qd=1.0 -> Pd=2.32, Qd=1.00
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 24	: Pg=165.5, Qg=45.5 -> Pg=192.0, Qg=63.0
% INFO    : Gen at bus 25	: Pg=167.5, Qg=51.0 -> Pg=195.0, Qg=69.0
% INFO    : Gen at bus 37	: Pg=305.0, Qg=85.5 -> Pg=267.0, Qg=35.0
% INFO    : Gen at bus 37	: Pg=305.0, Qg=85.5 -> Pg=267.0, Qg=35.0
% INFO    : Gen at bus 38	: Pg=305.0, Qg=85.5 -> Pg=262.0, Qg=-24.0
% INFO    : Gen at bus 38	: Pg=305.0, Qg=85.5 -> Pg=262.0, Qg=-24.0
% INFO    : Gen at bus 39	: Pg=305.0, Qg=85.5 -> Pg=262.0, Qg=59.0
% INFO    : Gen at bus 40	: Pg=305.0, Qg=85.5 -> Pg=270.0, Qg=49.0
% INFO    : Gen at bus 40	: Pg=305.0, Qg=85.5 -> Pg=270.0, Qg=49.0
% INFO    : Gen at bus 40	: Pg=305.0, Qg=85.5 -> Pg=270.0, Qg=49.0
% INFO    : Gen at bus 41	: Pg=305.0, Qg=85.5 -> Pg=269.0, Qg=32.0
% INFO    : Gen at bus 41	: Pg=305.0, Qg=85.5 -> Pg=269.0, Qg=32.0
% INFO    : Gen at bus 41	: Pg=305.0, Qg=85.5 -> Pg=269.0, Qg=32.0
% INFO    : Gen at bus 57	: Pg=162.5, Qg=59.5 -> Pg=157.0, Qg=26.0
% INFO    : Gen at bus 57	: Pg=172.5, Qg=59.5 -> Pg=172.0, Qg=26.0
% INFO    : Gen at bus 58	: Pg=175.0, Qg=58.0 -> Pg=171.0, Qg=90.0
% INFO    : Gen at bus 58	: Pg=167.5, Qg=58.0 -> Pg=156.0, Qg=90.0
% INFO    : Gen at bus 59	: Pg=167.5, Qg=58.0 -> Pg=168.0, Qg=20.0
% INFO    : Gen at bus 60	: Pg=395.0, Qg=158.0 -> Pg=307.0, Qg=98.0
% INFO    : Gen at bus 61	: Pg=405.0, Qg=124.0 -> Pg=294.0, Qg=106.0
% INFO    : Gen at bus 70	: Pg=177.0, Qg=47.0 -> Pg=183.0, Qg=-61.0
% INFO    : Gen at bus 71	: Pg=177.0, Qg=47.0 -> Pg=183.0, Qg=55.0
% INFO    : Gen at bus 72	: Pg=177.0, Qg=47.0 -> Pg=262.0, Qg=78.0
% INFO    : Gen at bus 73	: Pg=177.0, Qg=44.5 -> Pg=247.0, Qg=-34.0
% INFO    : Gen at bus 73	: Pg=177.0, Qg=47.0 -> Pg=247.0, Qg=-34.0
% INFO    : Gen at bus 74	: Pg=56.0, Qg=30.0 -> Pg=71.0, Qg=30.0
% INFO    : Gen at bus 94	: Pg=172.5, Qg=62.5 -> Pg=152.0, Qg=61.0
% INFO    : Gen at bus 94	: Pg=182.5, Qg=62.5 -> Pg=167.0, Qg=61.0
% INFO    : Gen at bus 95	: Pg=177.5, Qg=62.5 -> Pg=155.0, Qg=45.0
% INFO    : Gen at bus 95	: Pg=175.0, Qg=62.5 -> Pg=150.0, Qg=45.0
% INFO    : Gen at bus 95	: Pg=177.5, Qg=62.5 -> Pg=155.0, Qg=45.0
% INFO    : Gen at bus 98	: Pg=301.5, Qg=91.0 -> Pg=239.0, Qg=54.0
% INFO    : Gen at bus 98	: Pg=300.0, Qg=44.0 -> Pg=239.0, Qg=54.0
% INFO    : Gen at bus 115	: Pg=6.0, Qg=0.0 -> Pg=30.0, Qg=-1.0
% INFO    : Gen at bus 115	: Pg=3.0, Qg=0.0 -> Pg=30.0, Qg=-1.0
% INFO    : Gen at bus 122	: Pg=172.5, Qg=55.0 -> Pg=151.0, Qg=44.0
% INFO    : Gen at bus 123	: Pg=95.0, Qg=36.0 -> Pg=97.0, Qg=13.0
% INFO    : Gen at bus 124	: Pg=95.0, Qg=36.0 -> Pg=97.0, Qg=-7.0
% INFO    : Gen at bus 135	: Pg=95.0, Qg=40.0 -> Pg=99.0, Qg=53.0
% INFO    : Gen at bus 136	: Pg=95.0, Qg=15.5 -> Pg=106.0, Qg=30.0
% INFO    : Gen at bus 144	: Pg=175.0, Qg=50.0 -> Pg=161.0, Qg=-42.0
% INFO    : Gen at bus 145	: Pg=175.0, Qg=50.0 -> Pg=157.0, Qg=22.0
% INFO    : Gen at bus 145	: Pg=180.0, Qg=52.5 -> Pg=157.0, Qg=22.0
% INFO    : Gen at bus 146	: Pg=180.0, Qg=52.0 -> Pg=185.0, Qg=-4.0
% INFO    : Gen at bus 146	: Pg=177.5, Qg=50.5 -> Pg=185.0, Qg=-4.0
% INFO    : Gen at bus 154	: Pg=107.0, Qg=35.0 -> Pg=122.0, Qg=43.0
% INFO    : Gen at bus 155	: Pg=107.0, Qg=35.0 -> Pg=123.0, Qg=51.0
% INFO    : Gen at bus 172	: Pg=166.0, Qg=44.0 -> Pg=137.0, Qg=-2.0
% INFO    : Gen at bus 174	: Pg=156.0, Qg=43.5 -> Pg=141.0, Qg=128.0
% INFO    : Gen at bus 175	: Pg=156.0, Qg=43.5 -> Pg=136.0, Qg=59.0
% INFO    : Gen at bus 175	: Pg=166.0, Qg=41.5 -> Pg=146.0, Qg=59.0
% INFO    : Gen at bus 180	: Pg=182.5, Qg=46.0 -> Pg=139.0, Qg=70.0
% INFO    : Gen at bus 180	: Pg=182.5, Qg=46.0 -> Pg=139.0, Qg=70.0
% INFO    : Gen at bus 181	: Pg=163.0, Qg=43.0 -> Pg=156.0, Qg=66.0
% INFO    : Gen at bus 181	: Pg=182.5, Qg=46.0 -> Pg=140.0, Qg=66.0
% INFO    : Gen at bus 182	: Pg=164.5, Qg=53.5 -> Pg=127.0, Qg=34.0
% INFO    : Gen at bus 182	: Pg=164.5, Qg=53.5 -> Pg=127.0, Qg=34.0
% INFO    : Gen at bus 183	: Pg=163.0, Qg=43.0 -> Pg=152.0, Qg=44.0
% INFO    : Gen at bus 183	: Pg=163.0, Qg=43.0 -> Pg=152.0, Qg=44.0
% INFO    : Gen at bus 191	: Pg=175.0, Qg=40.5 -> Pg=188.0, Qg=-30.0
% INFO    : Gen at bus 192	: Pg=175.0, Qg=40.5 -> Pg=210.0, Qg=133.0
% INFO    : Gen at bus 193	: Pg=336.0, Qg=17.5 -> Pg=237.0, Qg=252.0
% INFO    : Gen at bus 208	: Pg=132.0, Qg=50.0 -> Pg=124.0, Qg=61.0
% INFO    : Gen at bus 240	: Pg=-10.5, Qg=21.5 -> Pg=0.0, Qg=-45.0
% INFO    : Gen at bus 240	: Pg=-10.5, Qg=21.5 -> Pg=0.0, Qg=-45.0
% INFO    : Gen at bus 241	: Pg=-10.5, Qg=30.0 -> Pg=0.0, Qg=-10.0
% INFO    : Gen at bus 244	: Pg=166.25, Qg=50.0 -> Pg=138.0, Qg=-6.0
% INFO    : Gen at bus 254	: Pg=39.0, Qg=10.0 -> Pg=37.0, Qg=28.0
% INFO    : Gen at bus 254	: Pg=37.5, Qg=10.0 -> Pg=39.0, Qg=28.0
% INFO    : Gen at bus 254	: Pg=37.5, Qg=10.0 -> Pg=39.0, Qg=28.0
% INFO    : Gen at bus 254	: Pg=15.0, Qg=10.0 -> Pg=21.0, Qg=28.0
% INFO    : Gen at bus 267	: Pg=1.275, Qg=0.5 -> Pg=20.0, Qg=-4.0
% INFO    : Gen at bus 268	: Pg=1.275, Qg=0.5 -> Pg=48.0, Qg=9.0
% INFO    : Gen at bus 295	: Pg=3.0, Qg=1.875 -> Pg=35.0, Qg=6.0
% INFO    : Gen at bus 295	: Pg=3.0, Qg=1.875 -> Pg=35.0, Qg=6.0
% INFO    : Gen at bus 295	: Pg=3.0, Qg=1.875 -> Pg=35.0, Qg=6.0
% INFO    : Gen at bus 295	: Pg=3.0, Qg=1.875 -> Pg=35.0, Qg=6.0
% INFO    : Gen at bus 310	: Pg=305.0, Qg=85.5 -> Pg=266.0, Qg=254.0
% INFO    : Gen at bus 376	: Pg=6.0, Qg=2.5 -> Pg=103.0, Qg=-6.0
% INFO    : Gen at bus 379	: Pg=0.6, Qg=0.5 -> Pg=22.0, Qg=-1.0
% INFO    : Gen at bus 379	: Pg=0.6, Qg=0.5 -> Pg=22.0, Qg=-1.0
% INFO    : Gen at bus 379	: Pg=0.6, Qg=0.5 -> Pg=22.0, Qg=-1.0
% INFO    : Gen at bus 383	: Pg=19.0, Qg=3.5 -> Pg=42.0, Qg=9.0
% INFO    : Gen at bus 383	: Pg=20.5, Qg=3.5 -> Pg=42.0, Qg=9.0
% INFO    : Gen at bus 383	: Pg=19.5, Qg=3.0 -> Pg=40.0, Qg=9.0
% INFO    : Gen at bus 384	: Pg=37.5, Qg=7.5 -> Pg=57.0, Qg=5.0
% INFO    : Gen at bus 384	: Pg=37.5, Qg=7.5 -> Pg=57.0, Qg=5.0
% INFO    : Gen at bus 385	: Pg=25.0, Qg=7.5 -> Pg=42.0, Qg=5.0
% INFO    : Gen at bus 385	: Pg=37.5, Qg=7.5 -> Pg=52.0, Qg=5.0
% INFO    : Gen at bus 387	: Pg=37.5, Qg=10.0 -> Pg=51.0, Qg=20.0
% INFO    : Gen at bus 387	: Pg=77.5, Qg=10.0 -> Pg=81.0, Qg=20.0
% INFO    : Gen at bus 388	: Pg=42.5, Qg=20.0 -> Pg=75.0, Qg=22.0
% INFO    : Gen at bus 399	: Pg=2.375, Qg=1.5 -> Pg=46.0, Qg=24.0
% INFO    : Gen at bus 433	: Pg=1.5, Qg=0.5 -> Pg=39.0, Qg=2.0
% INFO    : Gen at bus 455	: Pg=33.25, Qg=17.5 -> Pg=87.0, Qg=1.0
% INFO    : Gen at bus 456	: Pg=35.0, Qg=17.5 -> Pg=71.0, Qg=-3.0
% INFO    : Gen at bus 457	: Pg=35.0, Qg=17.5 -> Pg=70.0, Qg=17.0
% INFO    : Gen at bus 457	: Pg=40.0, Qg=21.5 -> Pg=58.0, Qg=17.0
% INFO    : Gen at bus 458	: Pg=35.0, Qg=17.5 -> Pg=60.0, Qg=10.0
% INFO    : Gen at bus 458	: Pg=35.0, Qg=17.5 -> Pg=60.0, Qg=10.0
% INFO    : Gen at bus 478	: Pg=173.0, Qg=45.0 -> Pg=140.0, Qg=-15.0
% INFO    : Gen at bus 478	: Pg=18.5, Qg=6.0 -> Pg=32.0, Qg=-15.0
% INFO    : Gen at bus 479	: Pg=13.5, Qg=6.0 -> Pg=112.0, Qg=11.0
% INFO    : Gen at bus 482	: Pg=4.0, Qg=1.0 -> Pg=62.0, Qg=-3.0
% INFO    : Gen at bus 500	: Pg=0.17, Qg=0.1 -> Pg=36.0, Qg=28.0
% INFO    : Gen at bus 522	: Pg=4.8, Qg=2.0 -> Pg=128.0, Qg=4.0
% INFO    : Gen at bus 527	: Pg=3.1, Qg=1.5 -> Pg=31.0, Qg=2.0
% INFO    : Gen at bus 532	: Pg=3.75, Qg=4.25 -> Pg=32.0, Qg=-4.0
% INFO    : Gen at bus 532	: Pg=3.75, Qg=4.25 -> Pg=32.0, Qg=-4.0
% INFO    : Gen at bus 532	: Pg=3.75, Qg=4.25 -> Pg=32.0, Qg=-4.0
% INFO    : Gen at bus 543	: Pg=2.7, Qg=1.0 -> Pg=45.0, Qg=9.0
% INFO    : Gen at bus 597	: Pg=1.35, Qg=0.35 -> Pg=38.0, Qg=-4.0
% INFO    : Gen at bus 603	: Pg=3.7, Qg=1.5 -> Pg=123.0, Qg=11.0
% INFO    : Gen at bus 670	: Pg=44.5, Qg=18.5 -> Pg=59.0, Qg=16.0
% INFO    : Gen at bus 670	: Pg=20.0, Qg=12.5 -> Pg=32.0, Qg=16.0
% INFO    : Gen at bus 670	: Pg=77.5, Qg=45.5 -> Pg=72.0, Qg=16.0
% INFO    : Gen at bus 670	: Pg=77.5, Qg=45.5 -> Pg=72.0, Qg=16.0
% INFO    : Gen at bus 671	: Pg=20.0, Qg=12.5 -> Pg=38.0, Qg=19.0
% INFO    : Gen at bus 671	: Pg=20.0, Qg=12.5 -> Pg=38.0, Qg=19.0
% INFO    : Gen at bus 671	: Pg=20.0, Qg=13.5 -> Pg=38.0, Qg=19.0
% INFO    : Gen at bus 671	: Pg=96.5, Qg=45.5 -> Pg=96.0, Qg=19.0
% INFO    : Gen at bus 671	: Pg=77.5, Qg=45.5 -> Pg=78.0, Qg=19.0
% INFO    : Gen at bus 692	: Pg=1.4, Qg=0.35 -> Pg=96.0, Qg=9.0
% INFO    : Gen at bus 694	: Pg=0.7, Qg=0.5 -> Pg=54.0, Qg=15.0
% INFO    : Gen at bus 700	: Pg=22.0, Qg=10.0 -> Pg=49.0, Qg=17.0
% INFO    : Gen at bus 700	: Pg=14.5, Qg=16.0 -> Pg=49.0, Qg=17.0
% INFO    : Gen at bus 701	: Pg=22.0, Qg=10.0 -> Pg=79.0, Qg=30.0
% INFO    : Gen at bus 701	: Pg=22.0, Qg=10.0 -> Pg=79.0, Qg=30.0
% INFO    : Gen at bus 701	: Pg=22.0, Qg=10.0 -> Pg=79.0, Qg=30.0
% INFO    : Gen at bus 701	: Pg=63.5, Qg=35.5 -> Pg=100.0, Qg=30.0
% INFO    : Gen at bus 702	: Pg=22.0, Qg=10.0 -> Pg=50.0, Qg=7.0
% INFO    : Gen at bus 702	: Pg=19.5, Qg=10.0 -> Pg=50.0, Qg=7.0
% INFO    : Gen at bus 702	: Pg=18.5, Qg=8.0 -> Pg=50.0, Qg=7.0
% INFO    : Gen at bus 735	: Pg=4.5, Qg=2.0 -> Pg=34.0, Qg=2.0
% INFO    : Gen at bus 735	: Pg=1.5, Qg=1.0 -> Pg=34.0, Qg=2.0
% INFO    : Gen at bus 752	: Pg=4.0, Qg=2.35 -> Pg=91.0, Qg=-15.0
% INFO    : Gen at bus 766	: Pg=1.35, Qg=0.0 -> Pg=54.0, Qg=4.0
% INFO    : Gen at bus 775	: Pg=2.45, Qg=0.0 -> Pg=77.0, Qg=-4.0
% INFO    : Gen at bus 798	: Pg=46.5, Qg=15.0 -> Pg=41.0, Qg=13.0
% INFO    : Gen at bus 798	: Pg=17.95, Qg=15.0 -> Pg=41.0, Qg=13.0
% INFO    : Gen at bus 808	: Pg=3.0, Qg=0.0 -> Pg=26.0, Qg=-1.0
% INFO    : Gen at bus 809	: Pg=3.0, Qg=0.0 -> Pg=29.0, Qg=-3.0
% INFO    : Gen at bus 846	: Pg=177.5, Qg=58.0 -> Pg=191.0, Qg=83.0
% INFO    : Gen at bus 847	: Pg=167.5, Qg=58.0 -> Pg=229.0, Qg=91.0
% INFO    : Gen at bus 854	: Pg=1.25, Qg=0.0 -> Pg=68.0, Qg=-2.0
% INFO    : Gen at bus 860	: Pg=6.0, Qg=0.0 -> Pg=60.0, Qg=15.0
% INFO    : Gen at bus 870	: Pg=118.0, Qg=15.0 -> Pg=97.0, Qg=15.0
% INFO    : Gen at bus 870	: Pg=47.5, Qg=15.0 -> Pg=65.0, Qg=15.0
% INFO    : Gen at bus 876	: Pg=10.5, Qg=0.0 -> Pg=52.0, Qg=14.0
% INFO    : Gen at bus 890	: Pg=3.5, Qg=0.0 -> Pg=62.0, Qg=4.0
% INFO    : Gen at bus 908	: Pg=15.2, Qg=0.0 -> Pg=27.0, Qg=9.0
% INFO    : Gen at bus 913	: Pg=1.0, Qg=0.0 -> Pg=100.0, Qg=22.0
% INFO    : Gen at bus 934	: Pg=177.0, Qg=47.0 -> Pg=150.0, Qg=13.0
% INFO    : Gen at bus 936	: Pg=18.0, Qg=15.0 -> Pg=50.0, Qg=7.0
% INFO    : Gen at bus 959	: Pg=75.0, Qg=15.0 -> Pg=97.0, Qg=15.0
% INFO    : Gen at bus 980	: Pg=6.0, Qg=15.0 -> Pg=64.0, Qg=10.0
% INFO    : Gen at bus 984	: Pg=3.5, Qg=0.0 -> Pg=62.0, Qg=2.0
% INFO    : Gen at bus 989	: Pg=4.15, Qg=0.0 -> Pg=79.0, Qg=-9.0
% INFO    : Gen at bus 993	: Pg=36.5, Qg=11.5 -> Pg=69.0, Qg=12.0
% INFO    : Gen at bus 1008	: Pg=108.5, Qg=29.5 -> Pg=122.0, Qg=14.0
% INFO    : Gen at bus 1009	: Pg=104.5, Qg=29.5 -> Pg=147.0, Qg=40.0
% INFO    : Gen at bus 1021	: Pg=1.25, Qg=0.0 -> Pg=31.0, Qg=-7.0
% INFO    : Gen at bus 1049	: Pg=2.79, Qg=0.0 -> Pg=67.0, Qg=12.0
% INFO    : Gen at bus 1056	: Pg=12.5, Qg=0.0 -> Pg=36.0, Qg=17.0
% INFO    : Gen at bus 1056	: Pg=15.5, Qg=0.0 -> Pg=36.0, Qg=17.0
% INFO    : Gen at bus 1056	: Pg=15.5, Qg=0.0 -> Pg=36.0, Qg=17.0
% INFO    : Gen at bus 1087	: Pg=44.25, Qg=20.6 -> Pg=48.0, Qg=26.0
% INFO    : Gen at bus 1111	: Pg=48.5, Qg=17.5 -> Pg=89.0, Qg=33.0
% INFO    : Gen at bus 1112	: Pg=48.5, Qg=17.5 -> Pg=69.0, Qg=50.0
% INFO    : Gen at bus 1188	: Pg=72.5, Qg=35.0 -> Pg=98.0, Qg=54.0
% INFO    : Gen at bus 1189	: Pg=72.5, Qg=35.0 -> Pg=74.0, Qg=60.0
% INFO    : Gen at bus 1193	: Pg=8.4, Qg=0.0 -> Pg=27.0, Qg=7.0
% INFO    : Gen at bus 1214	: Pg=303.0, Qg=124.0 -> Pg=235.0, Qg=106.0
% INFO    : Gen at bus 1215	: Pg=301.5, Qg=78.0 -> Pg=234.0, Qg=90.0
% INFO    : Gen at bus 1220	: Pg=84.75, Qg=35.0 -> Pg=55.0, Qg=27.0
% INFO    : Gen at bus 1227	: Pg=10.0, Qg=0.0 -> Pg=53.0, Qg=11.0
% INFO    : Gen at bus 1227	: Pg=10.0, Qg=0.0 -> Pg=53.0, Qg=11.0
% INFO    : Gen at bus 1237	: Pg=18.0, Qg=13.5 -> Pg=56.0, Qg=15.0
% INFO    : Gen at bus 1239	: Pg=19.5, Qg=12.25 -> Pg=65.0, Qg=23.0
% INFO    : Gen at bus 1330	: Pg=44.0, Qg=27.15 -> Pg=111.0, Qg=59.0
% INFO    : Gen at bus 1331	: Pg=44.0, Qg=27.15 -> Pg=60.0, Qg=38.0
% INFO    : Gen at bus 1354	: Pg=17.5, Qg=0.0 -> Pg=66.0, Qg=20.0
% INFO    : Gen at bus 1354	: Pg=17.5, Qg=0.0 -> Pg=66.0, Qg=20.0
% INFO    : Gen at bus 1371	: Pg=12.5, Qg=0.0 -> Pg=43.0, Qg=9.0
% INFO    : Gen at bus 1372	: Pg=12.5, Qg=0.0 -> Pg=42.0, Qg=12.0
% INFO    : Gen at bus 1373	: Pg=12.5, Qg=0.0 -> Pg=41.0, Qg=4.0
% INFO    : Gen at bus 1400	: Pg=45.5, Qg=26.25 -> Pg=56.0, Qg=23.0
% INFO    : Gen at bus 1401	: Pg=45.5, Qg=26.25 -> Pg=114.0, Qg=54.0
% INFO    : Gen at bus 1408	: Pg=30.0, Qg=0.0 -> Pg=43.0, Qg=26.0
% INFO    : Gen at bus 1469	: Pg=10.25, Qg=0.0 -> Pg=38.0, Qg=3.0
% INFO    : Gen at bus 1470	: Pg=8.8, Qg=0.0 -> Pg=52.0, Qg=17.0
% INFO    : Gen at bus 1471	: Pg=2.75, Qg=0.0 -> Pg=97.0, Qg=22.0
% INFO    : Gen at bus 1511	: Pg=37.5, Qg=17.25 -> Pg=66.0, Qg=-36.0
% INFO    : Gen at bus 1512	: Pg=175.0, Qg=54.0 -> Pg=152.0, Qg=77.0
% INFO    : Gen at bus 1513	: Pg=172.5, Qg=55.0 -> Pg=157.0, Qg=106.0
% INFO    : Gen at bus 1570	: Pg=16.0, Qg=0.0 -> Pg=71.0, Qg=24.0
% INFO    : Gen at bus 1570	: Pg=12.5, Qg=0.0 -> Pg=71.0, Qg=24.0
% INFO    : Gen at bus 1578	: Pg=95.0, Qg=36.0 -> Pg=98.0, Qg=72.0
% INFO    : Gen at bus 1579	: Pg=95.0, Qg=36.0 -> Pg=97.0, Qg=30.0
% INFO    : Gen at bus 1580	: Pg=99.5, Qg=36.0 -> Pg=96.0, Qg=31.0
% INFO    : Gen at bus 1590	: Pg=97.5, Qg=39.0 -> Pg=113.0, Qg=59.0
% INFO    : Gen at bus 1590	: Pg=97.5, Qg=39.0 -> Pg=113.0, Qg=59.0
% INFO    : Gen at bus 1601	: Pg=99.5, Qg=27.5 -> Pg=134.0, Qg=32.0
% INFO    : Gen at bus 1602	: Pg=98.5, Qg=27.5 -> Pg=120.0, Qg=28.0
% INFO    : Gen at bus 1603	: Pg=87.5, Qg=27.5 -> Pg=87.0, Qg=20.0
% INFO    : Gen at bus 1603	: Pg=82.5, Qg=27.5 -> Pg=87.0, Qg=20.0
% INFO    : Gen at bus 1644	: Pg=35.0, Qg=13.75 -> Pg=154.0, Qg=27.0
% INFO    : Gen at bus 1659	: Pg=6.0, Qg=0.0 -> Pg=102.0, Qg=29.0
% INFO    : Gen at bus 1659	: Pg=6.0, Qg=0.0 -> Pg=102.0, Qg=29.0
% INFO    : Gen at bus 1660	: Pg=2.0, Qg=0.0 -> Pg=32.0, Qg=12.0
% INFO    : Gen at bus 1660	: Pg=2.0, Qg=0.0 -> Pg=32.0, Qg=12.0
% INFO    : Gen at bus 1661	: Pg=7.5, Qg=0.0 -> Pg=36.0, Qg=10.0
% INFO    : Gen at bus 1662	: Pg=11.0, Qg=0.0 -> Pg=28.0, Qg=13.0
% INFO    : Gen at bus 1666	: Pg=175.0, Qg=62.5 -> Pg=153.0, Qg=70.0
% INFO    : Gen at bus 1688	: Pg=24.5, Qg=14.5 -> Pg=101.0, Qg=32.0
% INFO    : Gen at bus 1872	: Pg=8.0, Qg=5.6 -> Pg=23.0, Qg=4.0
% INFO    : Gen at bus 1872	: Pg=8.0, Qg=5.6 -> Pg=23.0, Qg=4.0
% INFO    : Gen at bus 1872	: Pg=8.0, Qg=5.6 -> Pg=23.0, Qg=4.0
% INFO    : Gen at bus 1872	: Pg=1.9, Qg=0.0 -> Pg=21.0, Qg=4.0
% INFO    : Gen at bus 1872	: Pg=2.1, Qg=0.0 -> Pg=21.0, Qg=4.0
% INFO    : Gen at bus 1872	: Pg=8.0, Qg=5.65 -> Pg=23.0, Qg=4.0
% INFO    : Gen at bus 1900	: Pg=96.5, Qg=40.0 -> Pg=84.0, Qg=19.0
% INFO    : Gen at bus 1900	: Pg=99.0, Qg=39.5 -> Pg=84.0, Qg=19.0
% INFO    : Gen at bus 1901	: Pg=108.0, Qg=43.5 -> Pg=138.0, Qg=48.0
% INFO    : Gen at bus 1902	: Pg=108.0, Qg=43.5 -> Pg=77.0, Qg=48.0
% INFO    : Gen at bus 1910	: Pg=95.0, Qg=7.5 -> Pg=126.0, Qg=31.0
% INFO    : Gen at bus 1911	: Pg=95.0, Qg=7.5 -> Pg=167.0, Qg=68.0
% INFO    : Gen at bus 1911	: Pg=95.0, Qg=15.5 -> Pg=167.0, Qg=68.0
% INFO    : Gen at bus 2018	: Pg=22.5, Qg=19.5 -> Pg=98.0, Qg=40.0
% INFO    : Gen at bus 2062	: Pg=180.0, Qg=52.5 -> Pg=149.0, Qg=66.0
% INFO    : Gen at bus 2063	: Pg=180.0, Qg=52.5 -> Pg=149.0, Qg=75.0
% INFO    : Gen at bus 2064	: Pg=180.0, Qg=52.5 -> Pg=158.0, Qg=66.0
% INFO    : Gen at bus 2094	: Pg=4.0, Qg=4.9 -> Pg=32.0, Qg=12.0
% INFO    : Gen at bus 2094	: Pg=21.5, Qg=8.9 -> Pg=50.0, Qg=12.0
% INFO    : Gen at bus 2130	: Pg=29.5, Qg=0.0 -> Pg=59.0, Qg=30.0
% INFO    : Gen at bus 2131	: Pg=29.5, Qg=0.0 -> Pg=56.0, Qg=19.0
% INFO    : Gen at bus 2150	: Pg=5.25, Qg=0.0 -> Pg=135.0, Qg=30.0
% INFO    : Gen at bus 2152	: Pg=107.0, Qg=35.0 -> Pg=109.0, Qg=28.0
% INFO    : Gen at bus 2153	: Pg=107.0, Qg=35.0 -> Pg=110.0, Qg=-3.0
% INFO    : Gen at bus 2168	: Pg=1.14, Qg=0.0 -> Pg=39.0, Qg=-6.0
% INFO    : Gen at bus 2183	: Pg=2.535, Qg=0.0 -> Pg=22.0, Qg=-2.0
% INFO    : Gen at bus 2187	: Pg=0.175, Qg=0.0 -> Pg=35.0, Qg=-3.0
% INFO    : Gen at bus 2189	: Pg=32.5, Qg=15.0 -> Pg=44.0, Qg=11.0
% INFO    : Gen at bus 2190	: Pg=32.5, Qg=15.0 -> Pg=129.0, Qg=31.0
% INFO    : Gen at bus 2216	: Pg=156.0, Qg=49.0 -> Pg=109.0, Qg=23.0
% INFO    : Gen at bus 2222	: Pg=12.0, Qg=4.0 -> Pg=44.0, Qg=15.0
% INFO    : Gen at bus 2222	: Pg=11.5, Qg=4.0 -> Pg=44.0, Qg=15.0
% INFO    : Gen at bus 2226	: Pg=35.0, Qg=21.0 -> Pg=112.0, Qg=35.0
% INFO    : Gen at bus 2226	: Pg=75.0, Qg=37.0 -> Pg=147.0, Qg=35.0
% INFO    : Gen at bus 2227	: Pg=88.0, Qg=36.5 -> Pg=135.0, Qg=40.0
% INFO    : Gen at bus 2232	: Pg=1.235, Qg=0.0 -> Pg=22.0, Qg=4.0
% INFO    : Gen at bus 2238	: Pg=4.35, Qg=0.0 -> Pg=36.0, Qg=-7.0
% INFO    : Gen at bus 2239	: Pg=32.25, Qg=7.5 -> Pg=48.0, Qg=3.0
% INFO    : Gen at bus 2239	: Pg=4.5, Qg=1.0 -> Pg=41.0, Qg=3.0
% INFO    : Gen at bus 2240	: Pg=2.85, Qg=1.0 -> Pg=43.0, Qg=-1.0
% INFO    : Gen at bus 2240	: Pg=24.5, Qg=5.0 -> Pg=63.0, Qg=-1.0
% INFO    : Gen at bus 2253	: Pg=3.55, Qg=0.0 -> Pg=67.0, Qg=-5.0
% INFO    : Gen at bus 2261	: Pg=17.5, Qg=0.0 -> Pg=76.0, Qg=17.0
% INFO    : Gen at bus 2265	: Pg=6.75, Qg=0.0 -> Pg=31.0, Qg=6.0
% INFO    : Gen at bus 2273	: Pg=3.3, Qg=0.0 -> Pg=58.0, Qg=14.0
% INFO    : Gen at bus 2284	: Pg=1.6, Qg=0.0 -> Pg=28.0, Qg=-11.0
% INFO    : Gen at bus 2286	: Pg=1.955, Qg=0.0 -> Pg=59.0, Qg=11.0
% INFO    : Gen at bus 2291	: Pg=3.0, Qg=1.0 -> Pg=37.0, Qg=22.0
% INFO    : Gen at bus 2295	: Pg=3.55, Qg=0.0 -> Pg=89.0, Qg=7.0
% INFO    : Gen at bus 2299	: Pg=0.75, Qg=0.0 -> Pg=44.0, Qg=12.0
% INFO    : Gen at bus 2306	: Pg=5.95, Qg=0.0 -> Pg=56.0, Qg=11.0
% INFO    : Gen at bus 2319	: Pg=45.0, Qg=12.5 -> Pg=65.0, Qg=24.0
% INFO    : Gen at bus 2320	: Pg=24.0, Qg=6.0 -> Pg=54.0, Qg=-13.0
% INFO    : Gen at bus 2322	: Pg=45.0, Qg=12.5 -> Pg=40.0, Qg=7.0
% INFO    : Gen at bus 2325	: Pg=6.75, Qg=0.0 -> Pg=45.0, Qg=21.0
% INFO    : Gen at bus 2350	: Pg=3.415, Qg=0.0 -> Pg=80.0, Qg=13.0
% INFO    : Gen at bus 2355	: Pg=3.55, Qg=0.0 -> Pg=50.0, Qg=19.0
% INFO    : Gen at bus 2372	: Pg=1.85, Qg=0.0 -> Pg=33.0, Qg=-5.0
% INFO    : Gen at bus 2410	: Pg=1.1, Qg=0.0 -> Pg=16.0, Qg=4.0
% INFO    : Gen at bus 2411	: Pg=0.2, Qg=0.0 -> Pg=30.0, Qg=-2.0
% INFO    : Gen at bus 2411	: Pg=0.935, Qg=0.0 -> Pg=30.0, Qg=-2.0
% INFO    : Gen at bus 2436	: Pg=0.935, Qg=0.0 -> Pg=22.0, Qg=-6.0
% INFO    : Gen at bus 2437	: Pg=0.25, Qg=0.0 -> Pg=30.0, Qg=18.0
% INFO    : Gen at bus 2439	: Pg=4.85, Qg=0.0 -> Pg=89.0, Qg=31.0
% INFO    : Gen at bus 2442	: Pg=3.2, Qg=0.0 -> Pg=65.0, Qg=30.0
% INFO    : Gen at bus 2449	: Pg=175.0, Qg=40.5 -> Pg=173.0, Qg=41.0
% INFO    : Gen at bus 2450	: Pg=172.5, Qg=46.5 -> Pg=182.0, Qg=56.0
% INFO    : Gen at bus 2462	: Pg=2.1, Qg=0.0 -> Pg=95.0, Qg=12.0
% INFO    : Gen at bus 2463	: Pg=0.3, Qg=0.0 -> Pg=78.0, Qg=-17.0
% INFO    : Gen at bus 2470	: Pg=14.15, Qg=0.0 -> Pg=59.0, Qg=24.0
% INFO    : Gen at bus 2488	: Pg=53.5, Qg=7.5 -> Pg=100.0, Qg=26.0
% INFO    : Gen at bus 2489	: Pg=52.5, Qg=7.5 -> Pg=123.0, Qg=33.0
% INFO    : Gen at bus 2497	: Pg=0.215, Qg=0.0 -> Pg=28.0, Qg=4.0
% INFO    : Gen at bus 2500	: Pg=3.25, Qg=0.0 -> Pg=34.0, Qg=3.0
% INFO    : Gen at bus 2506	: Pg=0.55, Qg=0.0 -> Pg=36.0, Qg=3.0
% INFO    : Gen at bus 2508	: Pg=3.28, Qg=0.0 -> Pg=52.0, Qg=7.0
% INFO    : Gen at bus 2512	: Pg=15.3, Qg=0.0 -> Pg=45.0, Qg=5.0
% INFO    : Gen at bus 2513	: Pg=15.3, Qg=0.0 -> Pg=38.0, Qg=6.0
% INFO    : Gen at bus 2515	: Pg=4.25, Qg=0.0 -> Pg=40.0, Qg=14.0
% INFO    : Gen at bus 2531	: Pg=0.75, Qg=0.0 -> Pg=18.0, Qg=1.0
% INFO    : Gen at bus 2532	: Pg=0.59, Qg=0.0 -> Pg=39.0, Qg=1.0
% INFO    : Gen at bus 2534	: Pg=4.05, Qg=0.0 -> Pg=30.0, Qg=-10.0
% INFO    : Gen at bus 2542	: Pg=4.35, Qg=0.0 -> Pg=45.0, Qg=2.0
% INFO    : Gen at bus 2544	: Pg=3.55, Qg=0.0 -> Pg=50.0, Qg=9.0
% INFO    : Gen at bus 2557	: Pg=6.08, Qg=0.0 -> Pg=47.0, Qg=5.0
% INFO    : Gen at bus 2562	: Pg=1.5, Qg=0.0 -> Pg=52.0, Qg=5.0
% INFO    : Gen at bus 2563	: Pg=3.2, Qg=0.0 -> Pg=59.0, Qg=9.0
% INFO    : Gen at bus 2565	: Pg=2.5, Qg=1.0 -> Pg=37.0, Qg=19.0
% INFO    : Gen at bus 2568	: Pg=0.265, Qg=0.0 -> Pg=20.0, Qg=-3.0
% INFO    : Gen at bus 2580	: Pg=164.5, Qg=53.5 -> Pg=127.0, Qg=26.0
% INFO    : Gen at bus 2592	: Pg=41.0, Qg=15.0 -> Pg=55.0, Qg=21.0
% INFO    : Gen at bus 2592	: Pg=89.0, Qg=35.0 -> Pg=93.0, Qg=21.0
% INFO    : Gen at bus 2593	: Pg=89.0, Qg=35.0 -> Pg=98.0, Qg=26.0
% INFO    : Gen at bus 2598	: Pg=9.26, Qg=0.0 -> Pg=28.0, Qg=6.0
% INFO    : Gen at bus 2604	: Pg=5.94, Qg=0.0 -> Pg=50.0, Qg=-12.0
% INFO    : Gen at bus 2608	: Pg=0.25, Qg=0.0 -> Pg=36.0, Qg=8.0
% INFO    : Gen at bus 2611	: Pg=0.85, Qg=0.0 -> Pg=31.0, Qg=4.0
% INFO    : Gen at bus 2677	: Pg=6.75, Qg=5.0 -> Pg=77.0, Qg=15.0
% INFO    : Gen at bus 2684	: Pg=0.8, Qg=0.0 -> Pg=96.0, Qg=5.0
% INFO    : Gen at bus 2694	: Pg=0.44, Qg=0.0 -> Pg=41.0, Qg=-6.0
% INFO    : Gen at bus 2697	: Pg=25.0, Qg=21.25 -> Pg=41.0, Qg=-1.0
% INFO    : Gen at bus 2697	: Pg=16.0, Qg=14.5 -> Pg=41.0, Qg=-1.0
% INFO    : Gen at bus 2698	: Pg=27.5, Qg=23.625 -> Pg=44.0, Qg=7.0
% INFO    : Gen at bus 2698	: Pg=27.5, Qg=23.85 -> Pg=44.0, Qg=7.0
% INFO    : Gen at bus 2700	: Pg=0.3, Qg=0.5 -> Pg=29.0, Qg=-6.0
% INFO    : Gen at bus 2706	: Pg=1.5, Qg=0.5 -> Pg=23.0, Qg=-1.0
% INFO    : Gen at bus 2714	: Pg=0.2, Qg=0.0 -> Pg=15.0, Qg=-1.0
% INFO    : Gen at bus 2717	: Pg=40.5, Qg=19.5 -> Pg=66.0, Qg=2.0
% INFO    : Gen at bus 2718	: Pg=40.5, Qg=19.5 -> Pg=68.0, Qg=25.0
% INFO    : Gen at bus 2726	: Pg=0.44, Qg=0.0 -> Pg=30.0, Qg=8.0
% INFO    : Gen at bus 2729	: Pg=0.15, Qg=0.0 -> Pg=21.0, Qg=-1.0
% INFO    : Gen at bus 2730	: Pg=0.2, Qg=0.0 -> Pg=24.0, Qg=-2.0
% INFO    : Gen at bus 2731	: Pg=0.45, Qg=0.0 -> Pg=15.0, Qg=-2.0
% INFO    : Gen at bus 2733	: Pg=0.35, Qg=0.05 -> Pg=31.0, Qg=4.0
% INFO    : Gen at bus 2736	: Pg=10.0, Qg=0.0 -> Pg=25.0, Qg=-4.0
% INFO    : Gen at bus 2739	: Pg=16.0, Qg=5.0 -> Pg=59.0, Qg=25.0
% INFO    : Gen at bus 2740	: Pg=7.6, Qg=2.5 -> Pg=63.0, Qg=3.0
% INFO    : Gen at bus 2745	: Pg=2.97, Qg=0.0 -> Pg=14.0, Qg=-2.0
% INFO    : Gen at bus 2749	: Pg=40.5, Qg=20.5 -> Pg=64.0, Qg=4.0
% INFO    : Gen at bus 2749	: Pg=40.5, Qg=19.5 -> Pg=64.0, Qg=4.0
% INFO    : Gen at bus 2750	: Pg=39.5, Qg=21.0 -> Pg=71.0, Qg=4.0
% INFO    : Gen at bus 2750	: Pg=40.0, Qg=19.25 -> Pg=72.0, Qg=4.0
% INFO    : Gen at bus 2759	: Pg=11.05, Qg=0.0 -> Pg=28.0, Qg=4.0
% INFO    : Gen at bus 2764	: Pg=1.375, Qg=0.0 -> Pg=43.0, Qg=-13.0
% INFO    : Gen at bus 2777	: Pg=2.5, Qg=2.0 -> Pg=68.0, Qg=-11.0
% INFO    : Gen at bus 2782	: Pg=8.0, Qg=6.0 -> Pg=28.0, Qg=22.0
% INFO    : Gen at bus 2782	: Pg=10.0, Qg=7.5 -> Pg=28.0, Qg=22.0
% INFO    : Gen at bus 2789	: Pg=8.7, Qg=5.15 -> Pg=46.0, Qg=-9.0
% INFO    : Gen at bus 2791	: Pg=20.25, Qg=0.5 -> Pg=58.0, Qg=4.0
% INFO    : Gen at bus 2795	: Pg=3.85, Qg=0.0 -> Pg=46.0, Qg=-2.0
% INFO    : Gen at bus 2800	: Pg=0.275, Qg=0.0 -> Pg=37.0, Qg=3.0
% INFO    : Gen at bus 2801	: Pg=0.99, Qg=0.0 -> Pg=36.0, Qg=-1.0
% INFO    : Gen at bus 2805	: Pg=4.3, Qg=0.0 -> Pg=32.0, Qg=5.0
% INFO    : Gen at bus 2810	: Pg=12.5, Qg=9.39 -> Pg=97.0, Qg=-1.0
% INFO    : Gen at bus 2810	: Pg=17.3, Qg=12.975 -> Pg=97.0, Qg=-1.0
% INFO    : Gen at bus 2821	: Pg=0.1, Qg=0.0 -> Pg=37.0, Qg=3.0
% INFO    : Gen at bus 2830	: Pg=6.6, Qg=5.25 -> Pg=34.0, Qg=15.0
% INFO    : Gen at bus 2831	: Pg=6.6, Qg=5.25 -> Pg=37.0, Qg=14.0
% INFO    : Gen at bus 2833	: Pg=0.25, Qg=0.0 -> Pg=20.0, Qg=-3.0
% INFO    : Gen at bus 2834	: Pg=12.25, Qg=9.375 -> Pg=142.0, Qg=-12.0
% INFO    : Gen at bus 2845	: Pg=5.7, Qg=0.0 -> Pg=60.0, Qg=-10.0
% INFO    : Gen at bus 2851	: Pg=0.3, Qg=0.0 -> Pg=20.0, Qg=-4.0
% INFO    : Gen at bus 2862	: Pg=1.5, Qg=0.25 -> Pg=26.0, Qg=7.0
% INFO    : Gen at bus 2890	: Pg=0.15, Qg=0.0 -> Pg=25.0, Qg=-3.0
% INFO    : Gen at bus 2893	: Pg=1.5, Qg=0.0 -> Pg=55.0, Qg=-2.0
% INFO    : Gen at bus 2897	: Pg=7.37, Qg=0.0 -> Pg=55.0, Qg=-5.0
% INFO    : Gen at bus 2899	: Pg=0.15, Qg=0.05 -> Pg=52.0, Qg=10.0
% INFO    : Gen at bus 2908	: Pg=0.66, Qg=0.0 -> Pg=52.0, Qg=7.0
% INFO    : Gen at bus 2920	: Pg=0.5, Qg=0.0 -> Pg=50.0, Qg=-2.0
% INFO    : Gen at bus 2924	: Pg=0.055, Qg=0.0 -> Pg=65.0, Qg=11.0
% INFO    : Gen at bus 2929	: Pg=0.1, Qg=0.0 -> Pg=24.0, Qg=-7.0
% INFO    : Gen at bus 2934	: Pg=2.035, Qg=0.0 -> Pg=47.0, Qg=-11.0
% INFO    : Gen at bus 2943	: Pg=16.0, Qg=12.0 -> Pg=71.0, Qg=5.0
% INFO    : Gen at bus 2943	: Pg=20.0, Qg=13.0 -> Pg=71.0, Qg=5.0
% INFO    : Gen at bus 2959	: Pg=25.05, Qg=0.5 -> Pg=26.0, Qg=-6.0
% INFO    : Gen at bus 2964	: Pg=4.4, Qg=0.0 -> Pg=35.0, Qg=6.0
% INFO    : Gen at bus 2966	: Pg=0.055, Qg=0.0 -> Pg=30.0, Qg=-4.0
% INFO    : Gen at bus 2972	: Pg=13.35, Qg=3.5 -> Pg=61.0, Qg=7.0
% INFO    : Gen at bus 2973	: Pg=13.35, Qg=3.5 -> Pg=69.0, Qg=18.0
% INFO    : Gen at bus 2991	: Pg=2.0, Qg=1.35 -> Pg=40.0, Qg=-1.0
% INFO    : Gen at bus 2991	: Pg=2.0, Qg=1.35 -> Pg=40.0, Qg=-1.0
% INFO    : Gen at bus 2994	: Pg=46.5, Qg=15.0 -> Pg=71.0, Qg=-4.0
% INFO    : Gen at bus 2995	: Pg=46.0, Qg=15.0 -> Pg=80.0, Qg=-14.0
% INFO    : Gen at bus 3005	: Pg=9.0, Qg=1.0 -> Pg=38.0, Qg=2.0
% INFO    : Gen at bus 3006	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=-15.0
% INFO    : Gen at bus 3007	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=38.0
% INFO    : Gen at bus 3008	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=51.0
% INFO    : Gen at bus 3010	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=39.0
% INFO    : Gen at bus 3011	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=-58.0
% INFO    : Gen at bus 3012	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=-103.0
% INFO    : 
% INFO    : === Generator Reactive Capacity Atleast Setpoint Value Notes ===
% INFO    : Gen at bus 24	: Qg 63.0, Qmin -49.0, Qmax 140.0 -> Qmin -75.6, Qmax 140.0
% INFO    : Gen at bus 25	: Qg 69.0, Qmin -22.0, Qmax 124.0 -> Qmin -82.8, Qmax 124.0
% INFO    : Gen at bus 37	: Qg 35.0, Qmin -19.0, Qmax 190.0 -> Qmin -42.0, Qmax 190.0
% INFO    : Gen at bus 37	: Qg 35.0, Qmin -19.0, Qmax 190.0 -> Qmin -42.0, Qmax 190.0
% INFO    : Gen at bus 38	: Qg -24.0, Qmin -19.0, Qmax 190.0 -> Qmin -28.8, Qmax 190.0
% INFO    : Gen at bus 38	: Qg -24.0, Qmin -19.0, Qmax 190.0 -> Qmin -28.8, Qmax 190.0
% INFO    : Gen at bus 39	: Qg 59.0, Qmin -19.0, Qmax 190.0 -> Qmin -70.8, Qmax 190.0
% INFO    : Gen at bus 40	: Qg 49.0, Qmin -19.0, Qmax 190.0 -> Qmin -58.8, Qmax 190.0
% INFO    : Gen at bus 40	: Qg 49.0, Qmin -19.0, Qmax 190.0 -> Qmin -58.8, Qmax 190.0
% INFO    : Gen at bus 40	: Qg 49.0, Qmin -19.0, Qmax 190.0 -> Qmin -58.8, Qmax 190.0
% INFO    : Gen at bus 41	: Qg 32.0, Qmin -19.0, Qmax 190.0 -> Qmin -38.4, Qmax 190.0
% INFO    : Gen at bus 41	: Qg 32.0, Qmin -19.0, Qmax 190.0 -> Qmin -38.4, Qmax 190.0
% INFO    : Gen at bus 41	: Qg 32.0, Qmin -19.0, Qmax 190.0 -> Qmin -38.4, Qmax 190.0
% INFO    : Gen at bus 58	: Qg 90.0, Qmin -33.0, Qmax 149.0 -> Qmin -108.0, Qmax 149.0
% INFO    : Gen at bus 58	: Qg 90.0, Qmin -33.0, Qmax 149.0 -> Qmin -108.0, Qmax 149.0
% INFO    : Gen at bus 60	: Qg 98.0, Qmin -47.0, Qmax 363.0 -> Qmin -117.6, Qmax 363.0
% INFO    : Gen at bus 61	: Qg 106.0, Qmin -100.0, Qmax 348.0 -> Qmin -127.2, Qmax 348.0
% INFO    : Gen at bus 70	: Qg -61.0, Qmin -11.0, Qmax 105.0 -> Qmin -73.2, Qmax 105.0
% INFO    : Gen at bus 71	: Qg 55.0, Qmin -11.0, Qmax 105.0 -> Qmin -66.0, Qmax 105.0
% INFO    : Gen at bus 72	: Qg 78.0, Qmin -11.0, Qmax 105.0 -> Qmin -93.6, Qmax 105.0
% INFO    : Gen at bus 73	: Qg -34.0, Qmin -10.0, Qmax 99.0 -> Qmin -40.8, Qmax 99.0
% INFO    : Gen at bus 73	: Qg -34.0, Qmin -11.0, Qmax 105.0 -> Qmin -40.8, Qmax 105.0
% INFO    : Gen at bus 74	: Qg 30.0, Qmin 0.0, Qmax 60.0 -> Qmin -36.0, Qmax 60.0
% INFO    : Gen at bus 94	: Qg 61.0, Qmin -6.0, Qmax 131.0 -> Qmin -73.2, Qmax 131.0
% INFO    : Gen at bus 94	: Qg 61.0, Qmin -6.0, Qmax 131.0 -> Qmin -73.2, Qmax 131.0
% INFO    : Gen at bus 95	: Qg 45.0, Qmin -6.0, Qmax 131.0 -> Qmin -54.0, Qmax 131.0
% INFO    : Gen at bus 95	: Qg 45.0, Qmin -6.0, Qmax 131.0 -> Qmin -54.0, Qmax 131.0
% INFO    : Gen at bus 95	: Qg 45.0, Qmin -6.0, Qmax 131.0 -> Qmin -54.0, Qmax 131.0
% INFO    : Gen at bus 98	: Qg 54.0, Qmin -31.0, Qmax 213.0 -> Qmin -64.8, Qmax 213.0
% INFO    : Gen at bus 98	: Qg 54.0, Qmin -31.0, Qmax 119.0 -> Qmin -64.8, Qmax 119.0
% INFO    : Gen at bus 115	: Qg -1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 115	: Qg -1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 122	: Qg 44.0, Qmin -10.0, Qmax 120.0 -> Qmin -52.8, Qmax 120.0
% INFO    : Gen at bus 123	: Qg 13.0, Qmin -1.0, Qmax 73.0 -> Qmin -15.6, Qmax 73.0
% INFO    : Gen at bus 124	: Qg -7.0, Qmin -1.0, Qmax 73.0 -> Qmin -8.4, Qmax 73.0
% INFO    : Gen at bus 135	: Qg 53.0, Qmin 0.0, Qmax 80.0 -> Qmin -63.6, Qmax 80.0
% INFO    : Gen at bus 136	: Qg 30.0, Qmin 0.0, Qmax 31.0 -> Qmin -36.0, Qmax 31.0
% INFO    : Gen at bus 144	: Qg -42.0, Qmin -35.0, Qmax 135.0 -> Qmin -50.4, Qmax 135.0
% INFO    : Gen at bus 154	: Qg 43.0, Qmin -15.0, Qmax 85.0 -> Qmin -51.6, Qmax 85.0
% INFO    : Gen at bus 155	: Qg 51.0, Qmin -15.0, Qmax 85.0 -> Qmin -61.2, Qmax 85.0
% INFO    : Gen at bus 174	: Qg 128.0, Qmin -15.0, Qmax 102.0 -> Qmin -153.6, Qmax 153.6
% INFO    : Gen at bus 175	: Qg 59.0, Qmin -15.0, Qmax 102.0 -> Qmin -70.8, Qmax 102.0
% INFO    : Gen at bus 175	: Qg 59.0, Qmin -10.0, Qmax 93.0 -> Qmin -70.8, Qmax 93.0
% INFO    : Gen at bus 180	: Qg 70.0, Qmin -35.0, Qmax 127.0 -> Qmin -84.0, Qmax 127.0
% INFO    : Gen at bus 180	: Qg 70.0, Qmin -35.0, Qmax 127.0 -> Qmin -84.0, Qmax 127.0
% INFO    : Gen at bus 181	: Qg 66.0, Qmin -17.0, Qmax 103.0 -> Qmin -79.2, Qmax 103.0
% INFO    : Gen at bus 181	: Qg 66.0, Qmin -35.0, Qmax 127.0 -> Qmin -79.2, Qmax 127.0
% INFO    : Gen at bus 183	: Qg 44.0, Qmin -17.0, Qmax 103.0 -> Qmin -52.8, Qmax 103.0
% INFO    : Gen at bus 183	: Qg 44.0, Qmin -17.0, Qmax 103.0 -> Qmin -52.8, Qmax 103.0
% INFO    : Gen at bus 191	: Qg -30.0, Qmin -23.0, Qmax 104.0 -> Qmin -36.0, Qmax 104.0
% INFO    : Gen at bus 192	: Qg 133.0, Qmin -23.0, Qmax 104.0 -> Qmin -159.6, Qmax 159.6
% INFO    : Gen at bus 208	: Qg 61.0, Qmin 0.0, Qmax 100.0 -> Qmin -73.2, Qmax 100.0
% INFO    : Gen at bus 244	: Qg -6.0, Qmin 0.0, Qmax 100.0 -> Qmin -7.2, Qmax 100.0
% INFO    : Gen at bus 254	: Qg 28.0, Qmin 0.0, Qmax 20.0 -> Qmin -33.6, Qmax 33.6
% INFO    : Gen at bus 254	: Qg 28.0, Qmin 0.0, Qmax 20.0 -> Qmin -33.6, Qmax 33.6
% INFO    : Gen at bus 254	: Qg 28.0, Qmin 0.0, Qmax 20.0 -> Qmin -33.6, Qmax 33.6
% INFO    : Gen at bus 254	: Qg 28.0, Qmin 0.0, Qmax 20.0 -> Qmin -33.6, Qmax 33.6
% INFO    : Gen at bus 267	: Qg -4.0, Qmin 0.0, Qmax 1.0 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 268	: Qg 9.0, Qmin 0.0, Qmax 1.0 -> Qmin -10.8, Qmax 10.8
% INFO    : Gen at bus 295	: Qg 6.0, Qmin 0.0, Qmax 3.75 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 295	: Qg 6.0, Qmin 0.0, Qmax 3.75 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 295	: Qg 6.0, Qmin 0.0, Qmax 3.75 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 295	: Qg 6.0, Qmin 0.0, Qmax 3.75 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 310	: Qg 254.0, Qmin -19.0, Qmax 190.0 -> Qmin -304.8, Qmax 304.8
% INFO    : Gen at bus 376	: Qg -6.0, Qmin 0.0, Qmax 5.0 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 379	: Qg -1.0, Qmin 0.0, Qmax 1.0 -> Qmin -1.2, Qmax 1.0
% INFO    : Gen at bus 379	: Qg -1.0, Qmin 0.0, Qmax 1.0 -> Qmin -1.2, Qmax 1.0
% INFO    : Gen at bus 379	: Qg -1.0, Qmin 0.0, Qmax 1.0 -> Qmin -1.2, Qmax 1.0
% INFO    : Gen at bus 383	: Qg 9.0, Qmin 0.0, Qmax 7.0 -> Qmin -10.8, Qmax 10.8
% INFO    : Gen at bus 383	: Qg 9.0, Qmin 0.0, Qmax 7.0 -> Qmin -10.8, Qmax 10.8
% INFO    : Gen at bus 383	: Qg 9.0, Qmin 0.0, Qmax 6.0 -> Qmin -10.8, Qmax 10.8
% INFO    : Gen at bus 384	: Qg 5.0, Qmin 0.0, Qmax 15.0 -> Qmin -6.0, Qmax 15.0
% INFO    : Gen at bus 384	: Qg 5.0, Qmin 0.0, Qmax 15.0 -> Qmin -6.0, Qmax 15.0
% INFO    : Gen at bus 385	: Qg 5.0, Qmin 0.0, Qmax 15.0 -> Qmin -6.0, Qmax 15.0
% INFO    : Gen at bus 385	: Qg 5.0, Qmin 0.0, Qmax 15.0 -> Qmin -6.0, Qmax 15.0
% INFO    : Gen at bus 387	: Qg 20.0, Qmin 0.0, Qmax 20.0 -> Qmin -24.0, Qmax 20.0
% INFO    : Gen at bus 387	: Qg 20.0, Qmin 0.0, Qmax 20.0 -> Qmin -24.0, Qmax 20.0
% INFO    : Gen at bus 388	: Qg 22.0, Qmin 0.0, Qmax 40.0 -> Qmin -26.4, Qmax 40.0
% INFO    : Gen at bus 399	: Qg 24.0, Qmin 0.0, Qmax 3.0 -> Qmin -28.8, Qmax 28.8
% INFO    : Gen at bus 433	: Qg 2.0, Qmin 0.0, Qmax 1.0 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 478	: Qg -15.0, Qmin 0.0, Qmax 12.0 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 479	: Qg 11.0, Qmin 0.0, Qmax 12.0 -> Qmin -13.2, Qmax 12.0
% INFO    : Gen at bus 482	: Qg -3.0, Qmin 0.0, Qmax 2.0 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 500	: Qg 28.0, Qmin 0.0, Qmax 0.2 -> Qmin -33.6, Qmax 33.6
% INFO    : Gen at bus 522	: Qg 4.0, Qmin 0.0, Qmax 4.0 -> Qmin -4.8, Qmax 4.0
% INFO    : Gen at bus 527	: Qg 2.0, Qmin 0.0, Qmax 3.0 -> Qmin -2.4, Qmax 3.0
% INFO    : Gen at bus 532	: Qg -4.0, Qmin 3.8, Qmax 4.7 -> Qmin -4.8, Qmax 4.7
% INFO    : Gen at bus 532	: Qg -4.0, Qmin 3.8, Qmax 4.7 -> Qmin -4.8, Qmax 4.7
% INFO    : Gen at bus 532	: Qg -4.0, Qmin 3.8, Qmax 4.7 -> Qmin -4.8, Qmax 4.7
% INFO    : Gen at bus 543	: Qg 9.0, Qmin 0.0, Qmax 2.0 -> Qmin -10.8, Qmax 10.8
% INFO    : Gen at bus 597	: Qg -4.0, Qmin 0.0, Qmax 0.7 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 603	: Qg 11.0, Qmin 0.0, Qmax 3.0 -> Qmin -13.2, Qmax 13.2
% INFO    : Gen at bus 670	: Qg 16.0, Qmin 2.0, Qmax 35.0 -> Qmin -19.2, Qmax 35.0
% INFO    : Gen at bus 670	: Qg 16.0, Qmin 2.0, Qmax 23.0 -> Qmin -19.2, Qmax 23.0
% INFO    : Gen at bus 670	: Qg 16.0, Qmin 6.0, Qmax 85.0 -> Qmin -19.2, Qmax 85.0
% INFO    : Gen at bus 670	: Qg 16.0, Qmin 6.0, Qmax 85.0 -> Qmin -19.2, Qmax 85.0
% INFO    : Gen at bus 671	: Qg 19.0, Qmin 2.0, Qmax 23.0 -> Qmin -22.8, Qmax 23.0
% INFO    : Gen at bus 671	: Qg 19.0, Qmin 2.0, Qmax 23.0 -> Qmin -22.8, Qmax 23.0
% INFO    : Gen at bus 671	: Qg 19.0, Qmin 2.0, Qmax 25.0 -> Qmin -22.8, Qmax 25.0
% INFO    : Gen at bus 671	: Qg 19.0, Qmin 6.0, Qmax 85.0 -> Qmin -22.8, Qmax 85.0
% INFO    : Gen at bus 671	: Qg 19.0, Qmin 6.0, Qmax 85.0 -> Qmin -22.8, Qmax 85.0
% INFO    : Gen at bus 692	: Qg 9.0, Qmin 0.0, Qmax 0.7 -> Qmin -10.8, Qmax 10.8
% INFO    : Gen at bus 694	: Qg 15.0, Qmin 0.0, Qmax 1.0 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 700	: Qg 17.0, Qmin 2.0, Qmax 18.0 -> Qmin -20.4, Qmax 18.0
% INFO    : Gen at bus 700	: Qg 17.0, Qmin 2.0, Qmax 30.0 -> Qmin -20.4, Qmax 30.0
% INFO    : Gen at bus 701	: Qg 30.0, Qmin 2.0, Qmax 18.0 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 701	: Qg 30.0, Qmin 2.0, Qmax 18.0 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 701	: Qg 30.0, Qmin 2.0, Qmax 18.0 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 701	: Qg 30.0, Qmin 6.0, Qmax 65.0 -> Qmin -36.0, Qmax 65.0
% INFO    : Gen at bus 702	: Qg 7.0, Qmin 2.0, Qmax 18.0 -> Qmin -8.4, Qmax 18.0
% INFO    : Gen at bus 702	: Qg 7.0, Qmin 2.0, Qmax 18.0 -> Qmin -8.4, Qmax 18.0
% INFO    : Gen at bus 702	: Qg 7.0, Qmin 2.0, Qmax 14.0 -> Qmin -8.4, Qmax 14.0
% INFO    : Gen at bus 735	: Qg 2.0, Qmin 0.0, Qmax 4.0 -> Qmin -2.4, Qmax 4.0
% INFO    : Gen at bus 735	: Qg 2.0, Qmin 0.0, Qmax 2.0 -> Qmin -2.4, Qmax 2.0
% INFO    : Gen at bus 752	: Qg -15.0, Qmin 0.2, Qmax 4.5 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 766	: Qg 4.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 775	: Qg -4.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 798	: Qg 13.0, Qmin 0.0, Qmax 30.0 -> Qmin -15.6, Qmax 30.0
% INFO    : Gen at bus 798	: Qg 13.0, Qmin 0.0, Qmax 30.0 -> Qmin -15.6, Qmax 30.0
% INFO    : Gen at bus 808	: Qg -1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 809	: Qg -3.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 846	: Qg 83.0, Qmin -33.0, Qmax 149.0 -> Qmin -99.6, Qmax 149.0
% INFO    : Gen at bus 847	: Qg 91.0, Qmin -33.0, Qmax 149.0 -> Qmin -109.2, Qmax 149.0
% INFO    : Gen at bus 854	: Qg -2.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 860	: Qg 15.0, Qmin 0.0, Qmax 0.0 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 870	: Qg 15.0, Qmin 0.0, Qmax 30.0 -> Qmin -18.0, Qmax 30.0
% INFO    : Gen at bus 870	: Qg 15.0, Qmin 0.0, Qmax 30.0 -> Qmin -18.0, Qmax 30.0
% INFO    : Gen at bus 876	: Qg 14.0, Qmin 0.0, Qmax 0.0 -> Qmin -16.8, Qmax 16.8
% INFO    : Gen at bus 890	: Qg 4.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 908	: Qg 9.0, Qmin 0.0, Qmax 0.0 -> Qmin -10.8, Qmax 10.8
% INFO    : Gen at bus 913	: Qg 22.0, Qmin 0.0, Qmax 0.0 -> Qmin -26.4, Qmax 26.4
% INFO    : Gen at bus 934	: Qg 13.0, Qmin -11.0, Qmax 105.0 -> Qmin -15.6, Qmax 105.0
% INFO    : Gen at bus 936	: Qg 7.0, Qmin 0.0, Qmax 30.0 -> Qmin -8.4, Qmax 30.0
% INFO    : Gen at bus 959	: Qg 15.0, Qmin 0.0, Qmax 30.0 -> Qmin -18.0, Qmax 30.0
% INFO    : Gen at bus 980	: Qg 10.0, Qmin 0.0, Qmax 30.0 -> Qmin -12.0, Qmax 30.0
% INFO    : Gen at bus 984	: Qg 2.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 989	: Qg -9.0, Qmin 0.0, Qmax 0.0 -> Qmin -10.8, Qmax 10.8
% INFO    : Gen at bus 993	: Qg 12.0, Qmin 0.0, Qmax 23.0 -> Qmin -14.4, Qmax 23.0
% INFO    : Gen at bus 1009	: Qg 40.0, Qmin -15.0, Qmax 74.0 -> Qmin -48.0, Qmax 74.0
% INFO    : Gen at bus 1021	: Qg -7.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 1049	: Qg 12.0, Qmin 0.0, Qmax 0.0 -> Qmin -14.4, Qmax 14.4
% INFO    : Gen at bus 1056	: Qg 17.0, Qmin 0.0, Qmax 0.0 -> Qmin -20.4, Qmax 20.4
% INFO    : Gen at bus 1056	: Qg 17.0, Qmin 0.0, Qmax 0.0 -> Qmin -20.4, Qmax 20.4
% INFO    : Gen at bus 1056	: Qg 17.0, Qmin 0.0, Qmax 0.0 -> Qmin -20.4, Qmax 20.4
% INFO    : Gen at bus 1087	: Qg 26.0, Qmin 0.0, Qmax 41.2 -> Qmin -31.2, Qmax 41.2
% INFO    : Gen at bus 1111	: Qg 33.0, Qmin -10.0, Qmax 45.0 -> Qmin -39.6, Qmax 45.0
% INFO    : Gen at bus 1112	: Qg 50.0, Qmin -10.0, Qmax 45.0 -> Qmin -60.0, Qmax 60.0
% INFO    : Gen at bus 1188	: Qg 54.0, Qmin -40.0, Qmax 110.0 -> Qmin -64.8, Qmax 110.0
% INFO    : Gen at bus 1189	: Qg 60.0, Qmin -40.0, Qmax 110.0 -> Qmin -72.0, Qmax 110.0
% INFO    : Gen at bus 1193	: Qg 7.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 1214	: Qg 106.0, Qmin 32.0, Qmax 216.0 -> Qmin -127.2, Qmax 216.0
% INFO    : Gen at bus 1215	: Qg 90.0, Qmin -31.0, Qmax 187.0 -> Qmin -108.0, Qmax 187.0
% INFO    : Gen at bus 1227	: Qg 11.0, Qmin 0.0, Qmax 0.0 -> Qmin -13.2, Qmax 13.2
% INFO    : Gen at bus 1227	: Qg 11.0, Qmin 0.0, Qmax 0.0 -> Qmin -13.2, Qmax 13.2
% INFO    : Gen at bus 1237	: Qg 15.0, Qmin 9.0, Qmax 18.0 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 1238	: Qg 0.0, Qmin 9.0, Qmax 18.0 -> Qmin -0.0, Qmax 18.0
% INFO    : Gen at bus 1239	: Qg 23.0, Qmin 10.5, Qmax 14.0 -> Qmin -27.6, Qmax 27.6
% INFO    : Gen at bus 1330	: Qg 59.0, Qmin 16.8, Qmax 37.5 -> Qmin -70.8, Qmax 70.8
% INFO    : Gen at bus 1330	: Qg 0.0, Qmin 16.8, Qmax 37.5 -> Qmin -0.0, Qmax 37.5
% INFO    : Gen at bus 1330	: Qg 0.0, Qmin 16.8, Qmax 37.5 -> Qmin -0.0, Qmax 37.5
% INFO    : Gen at bus 1331	: Qg 38.0, Qmin 16.8, Qmax 37.5 -> Qmin -45.6, Qmax 45.6
% INFO    : Gen at bus 1354	: Qg 20.0, Qmin 0.0, Qmax 0.0 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 1354	: Qg 20.0, Qmin 0.0, Qmax 0.0 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 1371	: Qg 9.0, Qmin 0.0, Qmax 0.0 -> Qmin -10.8, Qmax 10.8
% INFO    : Gen at bus 1372	: Qg 12.0, Qmin 0.0, Qmax 0.0 -> Qmin -14.4, Qmax 14.4
% INFO    : Gen at bus 1373	: Qg 4.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 1400	: Qg 23.0, Qmin 0.0, Qmax 52.5 -> Qmin -27.6, Qmax 52.5
% INFO    : Gen at bus 1401	: Qg 0.0, Qmin 16.8, Qmax 42.0 -> Qmin -0.0, Qmax 42.0
% INFO    : Gen at bus 1401	: Qg 54.0, Qmin 0.0, Qmax 52.5 -> Qmin -64.8, Qmax 64.8
% INFO    : Gen at bus 1408	: Qg 26.0, Qmin 0.0, Qmax 0.0 -> Qmin -31.2, Qmax 31.2
% INFO    : Gen at bus 1469	: Qg 3.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 1470	: Qg 17.0, Qmin 0.0, Qmax 0.0 -> Qmin -20.4, Qmax 20.4
% INFO    : Gen at bus 1471	: Qg 22.0, Qmin 0.0, Qmax 0.0 -> Qmin -26.4, Qmax 26.4
% INFO    : Gen at bus 1511	: Qg -36.0, Qmin -6.5, Qmax 41.0 -> Qmin -43.2, Qmax 41.0
% INFO    : Gen at bus 1512	: Qg 77.0, Qmin -5.0, Qmax 113.0 -> Qmin -92.4, Qmax 113.0
% INFO    : Gen at bus 1513	: Qg 106.0, Qmin -10.0, Qmax 120.0 -> Qmin -127.2, Qmax 120.0
% INFO    : Gen at bus 1570	: Qg 24.0, Qmin 0.0, Qmax 0.0 -> Qmin -28.8, Qmax 28.8
% INFO    : Gen at bus 1570	: Qg 24.0, Qmin 0.0, Qmax 0.0 -> Qmin -28.8, Qmax 28.8
% INFO    : Gen at bus 1578	: Qg 72.0, Qmin -1.0, Qmax 73.0 -> Qmin -86.4, Qmax 73.0
% INFO    : Gen at bus 1579	: Qg 30.0, Qmin -1.0, Qmax 73.0 -> Qmin -36.0, Qmax 73.0
% INFO    : Gen at bus 1580	: Qg 31.0, Qmin -1.0, Qmax 73.0 -> Qmin -37.2, Qmax 73.0
% INFO    : Gen at bus 1590	: Qg 59.0, Qmin -5.0, Qmax 83.0 -> Qmin -70.8, Qmax 83.0
% INFO    : Gen at bus 1590	: Qg 59.0, Qmin -5.0, Qmax 83.0 -> Qmin -70.8, Qmax 83.0
% INFO    : Gen at bus 1601	: Qg 32.0, Qmin -25.0, Qmax 80.0 -> Qmin -38.4, Qmax 80.0
% INFO    : Gen at bus 1602	: Qg 28.0, Qmin -25.0, Qmax 80.0 -> Qmin -33.6, Qmax 80.0
% INFO    : Gen at bus 1644	: Qg 0.0, Qmin 12.0, Qmax 33.5 -> Qmin -0.0, Qmax 33.5
% INFO    : Gen at bus 1644	: Qg 27.0, Qmin -13.7, Qmax 41.2 -> Qmin -32.4, Qmax 41.2
% INFO    : Gen at bus 1659	: Qg 29.0, Qmin 0.0, Qmax 0.0 -> Qmin -34.8, Qmax 34.8
% INFO    : Gen at bus 1659	: Qg 29.0, Qmin 0.0, Qmax 0.0 -> Qmin -34.8, Qmax 34.8
% INFO    : Gen at bus 1660	: Qg 12.0, Qmin 0.0, Qmax 0.0 -> Qmin -14.4, Qmax 14.4
% INFO    : Gen at bus 1660	: Qg 12.0, Qmin 0.0, Qmax 0.0 -> Qmin -14.4, Qmax 14.4
% INFO    : Gen at bus 1661	: Qg 10.0, Qmin 0.0, Qmax 0.0 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 1662	: Qg 13.0, Qmin 0.0, Qmax 0.0 -> Qmin -15.6, Qmax 15.6
% INFO    : Gen at bus 1666	: Qg 70.0, Qmin -6.0, Qmax 131.0 -> Qmin -84.0, Qmax 131.0
% INFO    : Gen at bus 1688	: Qg 32.0, Qmin -6.0, Qmax 35.0 -> Qmin -38.4, Qmax 35.0
% INFO    : Gen at bus 1872	: Qg 4.0, Qmin 1.9, Qmax 9.3 -> Qmin -4.8, Qmax 9.3
% INFO    : Gen at bus 1872	: Qg 4.0, Qmin 1.9, Qmax 9.3 -> Qmin -4.8, Qmax 9.3
% INFO    : Gen at bus 1872	: Qg 4.0, Qmin 1.9, Qmax 9.3 -> Qmin -4.8, Qmax 9.3
% INFO    : Gen at bus 1872	: Qg 4.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 1872	: Qg 4.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 1872	: Qg 4.0, Qmin 2.0, Qmax 9.3 -> Qmin -4.8, Qmax 9.3
% INFO    : Gen at bus 1900	: Qg 19.0, Qmin 0.0, Qmax 80.0 -> Qmin -22.8, Qmax 80.0
% INFO    : Gen at bus 1900	: Qg 19.0, Qmin 0.0, Qmax 79.0 -> Qmin -22.8, Qmax 79.0
% INFO    : Gen at bus 1901	: Qg 48.0, Qmin -27.0, Qmax 114.0 -> Qmin -57.6, Qmax 114.0
% INFO    : Gen at bus 1902	: Qg 48.0, Qmin -27.0, Qmax 114.0 -> Qmin -57.6, Qmax 114.0
% INFO    : Gen at bus 1910	: Qg 31.0, Qmin 0.0, Qmax 15.0 -> Qmin -37.2, Qmax 37.2
% INFO    : Gen at bus 1911	: Qg 0.0, Qmin 16.8, Qmax 42.0 -> Qmin -0.0, Qmax 42.0
% INFO    : Gen at bus 1911	: Qg 0.0, Qmin 16.8, Qmax 42.0 -> Qmin -0.0, Qmax 42.0
% INFO    : Gen at bus 1911	: Qg 68.0, Qmin 0.0, Qmax 15.0 -> Qmin -81.6, Qmax 81.6
% INFO    : Gen at bus 1911	: Qg 68.0, Qmin 0.0, Qmax 31.0 -> Qmin -81.6, Qmax 81.6
% INFO    : Gen at bus 2018	: Qg 40.0, Qmin 13.0, Qmax 26.0 -> Qmin -48.0, Qmax 48.0
% INFO    : Gen at bus 2062	: Qg 66.0, Qmin -35.0, Qmax 140.0 -> Qmin -79.2, Qmax 140.0
% INFO    : Gen at bus 2063	: Qg 75.0, Qmin -35.0, Qmax 140.0 -> Qmin -90.0, Qmax 140.0
% INFO    : Gen at bus 2064	: Qg 66.0, Qmin -35.0, Qmax 140.0 -> Qmin -79.2, Qmax 140.0
% INFO    : Gen at bus 2094	: Qg 0.0, Qmin 13.0, Qmax 26.0 -> Qmin -0.0, Qmax 26.0
% INFO    : Gen at bus 2094	: Qg 12.0, Qmin 1.5, Qmax 8.3 -> Qmin -14.4, Qmax 14.4
% INFO    : Gen at bus 2094	: Qg 12.0, Qmin 5.8, Qmax 12.0 -> Qmin -14.4, Qmax 12.0
% INFO    : Gen at bus 2095	: Qg 0.0, Qmin 13.0, Qmax 26.0 -> Qmin -0.0, Qmax 26.0
% INFO    : Gen at bus 2130	: Qg 30.0, Qmin 0.0, Qmax 0.0 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 2131	: Qg 19.0, Qmin 0.0, Qmax 0.0 -> Qmin -22.8, Qmax 22.8
% INFO    : Gen at bus 2150	: Qg 30.0, Qmin 0.0, Qmax 0.0 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 2152	: Qg 28.0, Qmin -15.0, Qmax 85.0 -> Qmin -33.6, Qmax 85.0
% INFO    : Gen at bus 2168	: Qg -6.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 2183	: Qg -2.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 2187	: Qg -3.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 2189	: Qg 11.0, Qmin 0.0, Qmax 30.0 -> Qmin -13.2, Qmax 30.0
% INFO    : Gen at bus 2190	: Qg 31.0, Qmin 0.0, Qmax 30.0 -> Qmin -37.2, Qmax 37.2
% INFO    : Gen at bus 2216	: Qg 23.0, Qmin -19.0, Qmax 117.0 -> Qmin -27.6, Qmax 117.0
% INFO    : Gen at bus 2222	: Qg 15.0, Qmin 0.0, Qmax 8.0 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 2222	: Qg 15.0, Qmin 0.0, Qmax 8.0 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 2226	: Qg 35.0, Qmin -7.0, Qmax 49.0 -> Qmin -42.0, Qmax 49.0
% INFO    : Gen at bus 2226	: Qg 35.0, Qmin -17.0, Qmax 91.0 -> Qmin -42.0, Qmax 91.0
% INFO    : Gen at bus 2227	: Qg 40.0, Qmin -16.0, Qmax 89.0 -> Qmin -48.0, Qmax 89.0
% INFO    : Gen at bus 2232	: Qg 4.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 2238	: Qg -7.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 2239	: Qg 3.0, Qmin 0.0, Qmax 15.0 -> Qmin -3.6, Qmax 15.0
% INFO    : Gen at bus 2239	: Qg 3.0, Qmin 0.0, Qmax 2.0 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 2240	: Qg -1.0, Qmin 0.0, Qmax 2.0 -> Qmin -1.2, Qmax 2.0
% INFO    : Gen at bus 2240	: Qg -1.0, Qmin 0.0, Qmax 10.0 -> Qmin -1.2, Qmax 10.0
% INFO    : Gen at bus 2253	: Qg -5.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 2261	: Qg 17.0, Qmin 0.0, Qmax 0.0 -> Qmin -20.4, Qmax 20.4
% INFO    : Gen at bus 2265	: Qg 6.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 2273	: Qg 14.0, Qmin 0.0, Qmax 0.0 -> Qmin -16.8, Qmax 16.8
% INFO    : Gen at bus 2284	: Qg -11.0, Qmin 0.0, Qmax 0.0 -> Qmin -13.2, Qmax 13.2
% INFO    : Gen at bus 2286	: Qg 11.0, Qmin 0.0, Qmax 0.0 -> Qmin -13.2, Qmax 13.2
% INFO    : Gen at bus 2291	: Qg 22.0, Qmin 0.0, Qmax 2.0 -> Qmin -26.4, Qmax 26.4
% INFO    : Gen at bus 2295	: Qg 7.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 2299	: Qg 12.0, Qmin 0.0, Qmax 0.0 -> Qmin -14.4, Qmax 14.4
% INFO    : Gen at bus 2306	: Qg 11.0, Qmin 0.0, Qmax 0.0 -> Qmin -13.2, Qmax 13.2
% INFO    : Gen at bus 2319	: Qg 24.0, Qmin 0.0, Qmax 25.0 -> Qmin -28.8, Qmax 25.0
% INFO    : Gen at bus 2320	: Qg -13.0, Qmin 0.0, Qmax 12.0 -> Qmin -15.6, Qmax 15.6
% INFO    : Gen at bus 2322	: Qg 7.0, Qmin 0.0, Qmax 25.0 -> Qmin -8.4, Qmax 25.0
% INFO    : Gen at bus 2325	: Qg 21.0, Qmin 0.0, Qmax 0.0 -> Qmin -25.2, Qmax 25.2
% INFO    : Gen at bus 2350	: Qg 13.0, Qmin 0.0, Qmax 0.0 -> Qmin -15.6, Qmax 15.6
% INFO    : Gen at bus 2355	: Qg 19.0, Qmin 0.0, Qmax 0.0 -> Qmin -22.8, Qmax 22.8
% INFO    : Gen at bus 2372	: Qg -5.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 2410	: Qg 4.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 2411	: Qg -2.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 2411	: Qg -2.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 2436	: Qg -6.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 2437	: Qg 18.0, Qmin 0.0, Qmax 0.0 -> Qmin -21.6, Qmax 21.6
% INFO    : Gen at bus 2439	: Qg 31.0, Qmin 0.0, Qmax 0.0 -> Qmin -37.2, Qmax 37.2
% INFO    : Gen at bus 2442	: Qg 30.0, Qmin 0.0, Qmax 0.0 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 2449	: Qg 41.0, Qmin -23.0, Qmax 104.0 -> Qmin -49.2, Qmax 104.0
% INFO    : Gen at bus 2450	: Qg 56.0, Qmin -18.0, Qmax 111.0 -> Qmin -67.2, Qmax 111.0
% INFO    : Gen at bus 2462	: Qg 12.0, Qmin 0.0, Qmax 0.0 -> Qmin -14.4, Qmax 14.4
% INFO    : Gen at bus 2463	: Qg -17.0, Qmin 0.0, Qmax 0.0 -> Qmin -20.4, Qmax 20.4
% INFO    : Gen at bus 2470	: Qg 24.0, Qmin 0.0, Qmax 0.0 -> Qmin -28.8, Qmax 28.8
% INFO    : Gen at bus 2488	: Qg 26.0, Qmin 0.0, Qmax 15.0 -> Qmin -31.2, Qmax 31.2
% INFO    : Gen at bus 2489	: Qg 33.0, Qmin 0.0, Qmax 15.0 -> Qmin -39.6, Qmax 39.6
% INFO    : Gen at bus 2497	: Qg 4.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 2500	: Qg 3.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 2506	: Qg 3.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 2508	: Qg 7.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 2512	: Qg 5.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 2513	: Qg 6.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 2515	: Qg 14.0, Qmin 0.0, Qmax 0.0 -> Qmin -16.8, Qmax 16.8
% INFO    : Gen at bus 2531	: Qg 1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 2532	: Qg 1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 2534	: Qg -10.0, Qmin 0.0, Qmax 0.0 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 2542	: Qg 2.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 2544	: Qg 9.0, Qmin 0.0, Qmax 0.0 -> Qmin -10.8, Qmax 10.8
% INFO    : Gen at bus 2557	: Qg 5.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 2562	: Qg 5.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 2563	: Qg 9.0, Qmin 0.0, Qmax 0.0 -> Qmin -10.8, Qmax 10.8
% INFO    : Gen at bus 2565	: Qg 19.0, Qmin 0.0, Qmax 2.0 -> Qmin -22.8, Qmax 22.8
% INFO    : Gen at bus 2568	: Qg -3.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 2592	: Qg 21.0, Qmin 0.0, Qmax 30.0 -> Qmin -25.2, Qmax 30.0
% INFO    : Gen at bus 2592	: Qg 21.0, Qmin 0.0, Qmax 70.0 -> Qmin -25.2, Qmax 70.0
% INFO    : Gen at bus 2593	: Qg 26.0, Qmin 0.0, Qmax 70.0 -> Qmin -31.2, Qmax 70.0
% INFO    : Gen at bus 2598	: Qg 6.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 2604	: Qg -12.0, Qmin 0.0, Qmax 0.0 -> Qmin -14.4, Qmax 14.4
% INFO    : Gen at bus 2608	: Qg 8.0, Qmin 0.0, Qmax 0.0 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 2611	: Qg 4.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 2677	: Qg 15.0, Qmin 0.0, Qmax 10.0 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 2684	: Qg 5.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 2694	: Qg -6.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 2697	: Qg -1.0, Qmin 5.0, Qmax 37.5 -> Qmin -1.2, Qmax 37.5
% INFO    : Gen at bus 2697	: Qg -1.0, Qmin 5.0, Qmax 24.0 -> Qmin -1.2, Qmax 24.0
% INFO    : Gen at bus 2698	: Qg 0.0, Qmin 5.0, Qmax 15.0 -> Qmin -0.0, Qmax 15.0
% INFO    : Gen at bus 2698	: Qg 7.0, Qmin 6.0, Qmax 41.25 -> Qmin -8.4, Qmax 41.25
% INFO    : Gen at bus 2698	: Qg 7.0, Qmin 6.0, Qmax 41.7 -> Qmin -8.4, Qmax 41.7
% INFO    : Gen at bus 2700	: Qg -6.0, Qmin 0.0, Qmax 1.0 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 2706	: Qg -1.0, Qmin 0.0, Qmax 1.0 -> Qmin -1.2, Qmax 1.0
% INFO    : Gen at bus 2714	: Qg -1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 2717	: Qg 2.0, Qmin 4.0, Qmax 35.0 -> Qmin -2.4, Qmax 35.0
% INFO    : Gen at bus 2718	: Qg 25.0, Qmin 4.0, Qmax 35.0 -> Qmin -30.0, Qmax 35.0
% INFO    : Gen at bus 2726	: Qg 8.0, Qmin 0.0, Qmax 0.0 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 2729	: Qg -1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 2730	: Qg -2.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 2731	: Qg -2.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 2733	: Qg 4.0, Qmin 0.0, Qmax 0.1 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 2736	: Qg -4.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 2739	: Qg 25.0, Qmin 0.0, Qmax 10.0 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 2740	: Qg 3.0, Qmin 0.0, Qmax 5.0 -> Qmin -3.6, Qmax 5.0
% INFO    : Gen at bus 2745	: Qg -2.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 2749	: Qg 0.0, Qmin 4.0, Qmax 18.7 -> Qmin -0.0, Qmax 18.7
% INFO    : Gen at bus 2749	: Qg 4.0, Qmin 6.0, Qmax 35.0 -> Qmin -4.8, Qmax 35.0
% INFO    : Gen at bus 2749	: Qg 4.0, Qmin 4.0, Qmax 35.0 -> Qmin -4.8, Qmax 35.0
% INFO    : Gen at bus 2750	: Qg 4.0, Qmin 3.0, Qmax 39.0 -> Qmin -4.8, Qmax 39.0
% INFO    : Gen at bus 2750	: Qg 4.0, Qmin 3.5, Qmax 35.0 -> Qmin -4.8, Qmax 35.0
% INFO    : Gen at bus 2759	: Qg 4.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 2764	: Qg -13.0, Qmin 0.0, Qmax 0.0 -> Qmin -15.6, Qmax 15.6
% INFO    : Gen at bus 2777	: Qg -11.0, Qmin 1.0, Qmax 3.0 -> Qmin -13.2, Qmax 13.2
% INFO    : Gen at bus 2782	: Qg 22.0, Qmin 0.0, Qmax 12.0 -> Qmin -26.4, Qmax 26.4
% INFO    : Gen at bus 2782	: Qg 22.0, Qmin 0.0, Qmax 15.0 -> Qmin -26.4, Qmax 26.4
% INFO    : Gen at bus 2789	: Qg -9.0, Qmin 1.0, Qmax 9.3 -> Qmin -10.8, Qmax 9.3
% INFO    : Gen at bus 2789	: Qg 0.0, Qmin 1.0, Qmax 9.3 -> Qmin -0.0, Qmax 9.3
% INFO    : Gen at bus 2791	: Qg 4.0, Qmin 0.0, Qmax 1.0 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 2795	: Qg -2.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 2800	: Qg 3.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 2801	: Qg -1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 2805	: Qg 5.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 2810	: Qg -1.0, Qmin 0.0, Qmax 18.78 -> Qmin -1.2, Qmax 18.78
% INFO    : Gen at bus 2810	: Qg -1.0, Qmin 0.0, Qmax 25.95 -> Qmin -1.2, Qmax 25.95
% INFO    : Gen at bus 2821	: Qg 3.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 2830	: Qg 15.0, Qmin 0.0, Qmax 10.5 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 2831	: Qg 14.0, Qmin 0.0, Qmax 10.5 -> Qmin -16.8, Qmax 16.8
% INFO    : Gen at bus 2833	: Qg -3.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 2834	: Qg -12.0, Qmin 0.0, Qmax 18.75 -> Qmin -14.4, Qmax 18.75
% INFO    : Gen at bus 2845	: Qg -10.0, Qmin 0.0, Qmax 0.0 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 2851	: Qg -4.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 2862	: Qg 7.0, Qmin 0.0, Qmax 0.5 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 2890	: Qg -3.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 2893	: Qg -2.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 2897	: Qg -5.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 2899	: Qg 10.0, Qmin 0.0, Qmax 0.1 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 2908	: Qg 7.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 2920	: Qg -2.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 2924	: Qg 11.0, Qmin 0.0, Qmax 0.0 -> Qmin -13.2, Qmax 13.2
% INFO    : Gen at bus 2929	: Qg -7.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 2934	: Qg -11.0, Qmin 0.0, Qmax 0.0 -> Qmin -13.2, Qmax 13.2
% INFO    : Gen at bus 2943	: Qg 5.0, Qmin 0.0, Qmax 24.0 -> Qmin -6.0, Qmax 24.0
% INFO    : Gen at bus 2943	: Qg 5.0, Qmin 0.0, Qmax 26.0 -> Qmin -6.0, Qmax 26.0
% INFO    : Gen at bus 2959	: Qg -6.0, Qmin 0.0, Qmax 1.0 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 2964	: Qg 6.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 2966	: Qg -4.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 2973	: Qg 18.0, Qmin -10.0, Qmax 17.0 -> Qmin -21.6, Qmax 21.6
% INFO    : Gen at bus 2991	: Qg -1.0, Qmin 0.5, Qmax 2.2 -> Qmin -1.2, Qmax 2.2
% INFO    : Gen at bus 2991	: Qg -1.0, Qmin 0.5, Qmax 2.2 -> Qmin -1.2, Qmax 2.2
% INFO    : Gen at bus 2994	: Qg -4.0, Qmin 8.0, Qmax 22.0 -> Qmin -4.8, Qmax 22.0
% INFO    : Gen at bus 2995	: Qg -14.0, Qmin 8.0, Qmax 22.0 -> Qmin -16.8, Qmax 22.0
% INFO    : Gen at bus 3005	: Qg 2.0, Qmin 0.0, Qmax 2.0 -> Qmin -2.4, Qmax 2.0
% INFO    : Gen at bus 3008	: Qg 51.0, Qmin -46.86, Qmax 46.86 -> Qmin -61.2, Qmax 61.2
% INFO    : 
% INFO    : === Generator Classification Notes ===
% INFO    : PEL    150 -    16.80
% INFO    : SYNC   6   -     0.00
% INFO    : COW    54  -    18.50
% INFO    : NG     292 -    64.69
% INFO    : 
% INFO    : === Generator Active Capacity Stat Model Notes ===
% INFO    : Gen at bus 24 - NG	: Pg=192.0, Pmax=221.0 -> Pmax=237   samples: 1
% INFO    : Gen at bus 25 - NG	: Pg=195.0, Pmax=200.0 -> Pmax=309   samples: 2
% INFO    : Gen at bus 37 - NG	: Pg=267.0, Pmax=370.0 -> Pmax=472   samples: 34
% INFO    : Gen at bus 37 - NG	: Pg=267.0, Pmax=370.0 -> Pmax=280   samples: 4
% INFO    : Gen at bus 38 - COW	: Pg=262.0, Pmax=370.0 -> Pmax=262   samples: 6
% INFO    : Gen at bus 38 - COW	: Pg=262.0, Pmax=370.0 -> Pmax=960   samples: 1
% INFO    : Gen at bus 39 - COW	: Pg=262.0, Pmax=370.0 -> Pmax=327   samples: 1
% INFO    : Gen at bus 40 - NG	: Pg=270.0, Pmax=370.0 -> Pmax=281   samples: 3
% INFO    : Gen at bus 40 - NG	: Pg=270.0, Pmax=370.0 -> Pmax=332   samples: 5
% INFO    : Gen at bus 40 - NG	: Pg=270.0, Pmax=370.0 -> Pmax=412   samples: 7
% INFO    : Gen at bus 41 - COW	: Pg=269.0, Pmax=370.0 -> Pmax=410   samples: 3
% INFO    : Gen at bus 41 - COW	: Pg=269.0, Pmax=370.0 -> Pmax=1069   samples: 2
% INFO    : Gen at bus 41 - NG	: Pg=269.0, Pmax=370.0 -> Pmax=413   samples: 23
% INFO    : Gen at bus 57 - COW	: Pg=157.0, Pmax=215.0 -> Pmax=754   samples: 1
% INFO    : Gen at bus 57 - NG	: Pg=172.0, Pmax=220.0 -> Pmax=208   samples: 3
% INFO    : Gen at bus 58 - NG	: Pg=171.0, Pmax=225.0 -> Pmax=244   samples: 2
% INFO    : Gen at bus 58 - NG	: Pg=0.0, Pmax=225.0 -> Pmax=152   samples: 1
% INFO    : Gen at bus 58 - NG	: Pg=156.0, Pmax=225.0 -> Pmax=453   samples: 1
% INFO    : Gen at bus 59 - NG	: Pg=168.0, Pmax=225.0 -> Pmax=342   samples: 3
% INFO    : Gen at bus 60 - COW	: Pg=307.0, Pmax=535.0 -> Pmax=974   samples: 3
% INFO    : Gen at bus 61 - COW	: Pg=294.0, Pmax=560.0 -> Pmax=604   samples: 3
% INFO    : Gen at bus 70 - NG	: Pg=183.0, Pmax=225.0 -> Pmax=258   samples: 10
% INFO    : Gen at bus 71 - NG	: Pg=183.0, Pmax=225.0 -> Pmax=298   samples: 2
% INFO    : Gen at bus 71 - COW	: Pg=0.0, Pmax=225.0 -> Pmax=154   samples: 1
% INFO    : Gen at bus 72 - NG	: Pg=0.0, Pmax=225.0 -> Pmax=2   samples: 1
% INFO    : Gen at bus 72 - NG	: Pg=262.0, Pmax=225.0 -> Pmax=349   samples: 1
% INFO    : Gen at bus 73 - NG	: Pg=247.0, Pmax=225.0 -> Pmax=373   samples: 5
% INFO    : Gen at bus 73 - NG	: Pg=247.0, Pmax=225.0 -> Pmax=308   samples: 4
% INFO    : Gen at bus 74 - NG	: Pg=71.0, Pmax=112.0 -> Pmax=132   samples: 1
% INFO    : Gen at bus 94 - NG	: Pg=152.0, Pmax=220.0 -> Pmax=219   samples: 6
% INFO    : Gen at bus 94 - NG	: Pg=167.0, Pmax=225.0 -> Pmax=198   samples: 3
% INFO    : Gen at bus 95 - NG	: Pg=155.0, Pmax=225.0 -> Pmax=170   samples: 1
% INFO    : Gen at bus 95 - NG	: Pg=150.0, Pmax=225.0 -> Pmax=229   samples: 8
% INFO    : Gen at bus 95 - NG	: Pg=155.0, Pmax=225.0 -> Pmax=166   samples: 3
% INFO    : Gen at bus 98 - NG	: Pg=239.0, Pmax=383.0 -> Pmax=275   samples: 1
% INFO    : Gen at bus 98 - COW	: Pg=239.0, Pmax=380.0 -> Pmax=833   samples: 1
% INFO    : Gen at bus 115 - NG	: Pg=30.0, Pmax=12.0 -> Pmax=45   samples: 3
% INFO    : Gen at bus 115 - PEL	: Pg=30.0, Pmax=6.0 -> Pmax=31   samples: 2
% INFO    : Gen at bus 121 - NG	: Pg=0.0, Pmax=225.0 -> Pmax=122   samples: 1
% INFO    : Gen at bus 122 - NG	: Pg=151.0, Pmax=225.0 -> Pmax=249   samples: 5
% INFO    : Gen at bus 123 - NG	: Pg=97.0, Pmax=120.0 -> Pmax=257   samples: 2
% INFO    : Gen at bus 124 - COW	: Pg=97.0, Pmax=120.0 -> Pmax=484   samples: 2
% INFO    : Gen at bus 134 - COW	: Pg=0.0, Pmax=120.0 -> Pmax=351   samples: 1
% INFO    : Gen at bus 135 - NG	: Pg=99.0, Pmax=120.0 -> Pmax=109   samples: 2
% INFO    : Gen at bus 136 - NG	: Pg=106.0, Pmax=110.0 -> Pmax=193   samples: 1
% INFO    : Gen at bus 144 - NG	: Pg=161.0, Pmax=215.0 -> Pmax=204   samples: 3
% INFO    : Gen at bus 145 - NG	: Pg=157.0, Pmax=215.0 -> Pmax=198   samples: 2
% INFO    : Gen at bus 145 - NG	: Pg=157.0, Pmax=225.0 -> Pmax=510   samples: 5
% INFO    : Gen at bus 146 - NG	: Pg=185.0, Pmax=225.0 -> Pmax=219   samples: 3
% INFO    : Gen at bus 146 - NG	: Pg=185.0, Pmax=220.0 -> Pmax=234   samples: 7
% INFO    : Gen at bus 152 - NG	: Pg=0.0, Pmax=135.0 -> Pmax=155   samples: 1
% INFO    : Gen at bus 152 - NG	: Pg=0.0, Pmax=135.0 -> Pmax=51   samples: 1
% INFO    : Gen at bus 153 - NG	: Pg=0.0, Pmax=135.0 -> Pmax=84   samples: 1
% INFO    : Gen at bus 153 - NG	: Pg=0.0, Pmax=135.0 -> Pmax=52   samples: 1
% INFO    : Gen at bus 154 - COW	: Pg=122.0, Pmax=120.0 -> Pmax=493   samples: 1
% INFO    : Gen at bus 155 - NG	: Pg=123.0, Pmax=120.0 -> Pmax=274   samples: 7
% INFO    : Gen at bus 155 - NG	: Pg=0.0, Pmax=120.0 -> Pmax=216   samples: 1
% INFO    : Gen at bus 169 - NG	: Pg=0.0, Pmax=50.0 -> Pmax=59   samples: 1
% INFO    : Gen at bus 170 - NG	: Pg=0.0, Pmax=120.0 -> Pmax=143   samples: 1
% INFO    : Gen at bus 170 - NG	: Pg=0.0, Pmax=50.0 -> Pmax=86   samples: 1
% INFO    : Gen at bus 172 - COW	: Pg=137.0, Pmax=232.0 -> Pmax=514   samples: 2
% INFO    : Gen at bus 172 - COW	: Pg=0.0, Pmax=205.0 -> Pmax=5   samples: 1
% INFO    : Gen at bus 173 - NG	: Pg=0.0, Pmax=205.0 -> Pmax=70   samples: 1
% INFO    : Gen at bus 173 - NG	: Pg=0.0, Pmax=222.0 -> Pmax=168   samples: 1
% INFO    : Gen at bus 174 - NG	: Pg=141.0, Pmax=222.0 -> Pmax=193   samples: 1
% INFO    : Gen at bus 175 - NG	: Pg=136.0, Pmax=222.0 -> Pmax=205   samples: 8
% INFO    : Gen at bus 175 - COW	: Pg=146.0, Pmax=232.0 -> Pmax=279   samples: 1
% INFO    : Gen at bus 180 - NG	: Pg=139.0, Pmax=261.0 -> Pmax=157   samples: 6
% INFO    : Gen at bus 180 - NG	: Pg=139.0, Pmax=261.0 -> Pmax=241   samples: 3
% INFO    : Gen at bus 181 - COW	: Pg=156.0, Pmax=206.0 -> Pmax=409   samples: 1
% INFO    : Gen at bus 181 - NG	: Pg=140.0, Pmax=261.0 -> Pmax=184   samples: 3
% INFO    : Gen at bus 182 - NG	: Pg=127.0, Pmax=235.0 -> Pmax=182   samples: 18
% INFO    : Gen at bus 182 - NG	: Pg=127.0, Pmax=235.0 -> Pmax=137   samples: 3
% INFO    : Gen at bus 183 - NG	: Pg=152.0, Pmax=206.0 -> Pmax=174   samples: 7
% INFO    : Gen at bus 183 - COW	: Pg=152.0, Pmax=206.0 -> Pmax=286   samples: 3
% INFO    : Gen at bus 191 - NG	: Pg=188.0, Pmax=200.0 -> Pmax=381   samples: 1
% INFO    : Gen at bus 192 - COW	: Pg=210.0, Pmax=200.0 -> Pmax=292   samples: 1
% INFO    : Gen at bus 192 - NG	: Pg=0.0, Pmax=200.0 -> Pmax=79   samples: 1
% INFO    : Gen at bus 192 - NG	: Pg=0.0, Pmax=200.0 -> Pmax=59   samples: 1
% INFO    : Gen at bus 193 - COW	: Pg=237.0, Pmax=464.0 -> Pmax=571   samples: 3
% INFO    : Gen at bus 208 - NG	: Pg=124.0, Pmax=188.0 -> Pmax=315   samples: 1
% INFO    : Gen at bus 240 - NG	: Pg=0.0, Pmax=179.0 -> Pmax=447   samples: 1
% INFO    : Gen at bus 240 - NG	: Pg=0.0, Pmax=179.0 -> Pmax=101   samples: 1
% INFO    : Gen at bus 240 - NG	: Pg=0.0, Pmax=179.0 -> Pmax=45   samples: 1
% INFO    : Gen at bus 241 - NG	: Pg=0.0, Pmax=179.0 -> Pmax=179   samples: 1
% INFO    : Gen at bus 244 - NG	: Pg=138.0, Pmax=220.0 -> Pmax=185   samples: 5
% INFO    : Gen at bus 254 - NG	: Pg=37.0, Pmax=55.0 -> Pmax=49   samples: 1
% INFO    : Gen at bus 254 - NG	: Pg=39.0, Pmax=50.0 -> Pmax=106   samples: 1
% INFO    : Gen at bus 254 - NG	: Pg=39.0, Pmax=50.0 -> Pmax=41   samples: 3
% INFO    : Gen at bus 254 - PEL	: Pg=21.0, Pmax=23.0 -> Pmax=81   samples: 1
% INFO    : Gen at bus 267 - PEL	: Pg=20.0, Pmax=2.1 -> Pmax=98   samples: 3
% INFO    : Gen at bus 268 - PEL	: Pg=48.0, Pmax=2.1 -> Pmax=58   samples: 1
% INFO    : Gen at bus 278 - NG	: Pg=0.0, Pmax=7.15 -> Pmax=170   samples: 1
% INFO    : Gen at bus 279 - NG	: Pg=0.0, Pmax=7.15 -> Pmax=0   samples: 1
% INFO    : Gen at bus 295 - NG	: Pg=35.0, Pmax=5.0 -> Pmax=43   samples: 1
% INFO    : Gen at bus 295 - PEL	: Pg=35.0, Pmax=5.0 -> Pmax=79   samples: 1
% INFO    : Gen at bus 295 - NG	: Pg=35.0, Pmax=5.0 -> Pmax=85   samples: 1
% INFO    : Gen at bus 295 - PEL	: Pg=35.0, Pmax=5.0 -> Pmax=99   samples: 2
% INFO    : Gen at bus 310 - NG	: Pg=266.0, Pmax=370.0 -> Pmax=350   samples: 11
% INFO    : Gen at bus 316 - PEL	: Pg=0.0, Pmax=5.73 -> Pmax=42   samples: 1
% INFO    : Gen at bus 316 - NG	: Pg=0.0, Pmax=5.73 -> Pmax=22   samples: 1
% INFO    : Gen at bus 376 - NG	: Pg=103.0, Pmax=6.6 -> Pmax=225   samples: 1
% INFO    : Gen at bus 379 - NG	: Pg=22.0, Pmax=0.9 -> Pmax=41   samples: 2
% INFO    : Gen at bus 379 - PEL	: Pg=22.0, Pmax=0.9 -> Pmax=26   samples: 2
% INFO    : Gen at bus 379 - NG	: Pg=22.0, Pmax=0.9 -> Pmax=98   samples: 1
% INFO    : Gen at bus 383 - PEL	: Pg=42.0, Pmax=27.0 -> Pmax=47   samples: 1
% INFO    : Gen at bus 383 - NG	: Pg=42.0, Pmax=30.0 -> Pmax=61   samples: 1
% INFO    : Gen at bus 383 - NG	: Pg=40.0, Pmax=30.0 -> Pmax=88   samples: 2
% INFO    : Gen at bus 384 - NG	: Pg=57.0, Pmax=55.0 -> Pmax=134   samples: 1
% INFO    : Gen at bus 384 - NG	: Pg=57.0, Pmax=55.0 -> Pmax=139   samples: 1
% INFO    : Gen at bus 385 - NG	: Pg=42.0, Pmax=40.0 -> Pmax=99   samples: 6
% INFO    : Gen at bus 385 - NG	: Pg=52.0, Pmax=55.0 -> Pmax=60   samples: 1
% INFO    : Gen at bus 387 - NG	: Pg=51.0, Pmax=50.0 -> Pmax=90   samples: 1
% INFO    : Gen at bus 387 - COW	: Pg=81.0, Pmax=100.0 -> Pmax=326   samples: 1
% INFO    : Gen at bus 388 - NG	: Pg=75.0, Pmax=60.0 -> Pmax=323   samples: 6
% INFO    : Gen at bus 399 - PEL	: Pg=46.0, Pmax=2.75 -> Pmax=93   samples: 1
% INFO    : Gen at bus 433 - PEL	: Pg=39.0, Pmax=1.65 -> Pmax=105   samples: 5
% INFO    : Gen at bus 455 - NG	: Pg=87.0, Pmax=51.5 -> Pmax=413   samples: 1
% INFO    : Gen at bus 456 - NG	: Pg=71.0, Pmax=55.0 -> Pmax=210   samples: 1
% INFO    : Gen at bus 457 - PEL	: Pg=70.0, Pmax=55.0 -> Pmax=85   samples: 1
% INFO    : Gen at bus 457 - NG	: Pg=58.0, Pmax=77.0 -> Pmax=230   samples: 2
% INFO    : Gen at bus 458 - NG	: Pg=60.0, Pmax=55.0 -> Pmax=163   samples: 3
% INFO    : Gen at bus 458 - PEL	: Pg=60.0, Pmax=55.0 -> Pmax=64   samples: 1
% INFO    : Gen at bus 478 - NG	: Pg=140.0, Pmax=226.0 -> Pmax=157   samples: 8
% INFO    : Gen at bus 478 - NG	: Pg=32.0, Pmax=25.0 -> Pmax=81   samples: 1
% INFO    : Gen at bus 479 - NG	: Pg=112.0, Pmax=17.0 -> Pmax=246   samples: 1
% INFO    : Gen at bus 482 - NG	: Pg=62.0, Pmax=4.4 -> Pmax=106   samples: 1
% INFO    : Gen at bus 500 - PEL	: Pg=36.0, Pmax=0.34 -> Pmax=82   samples: 2
% INFO    : Gen at bus 522 - PEL	: Pg=128.0, Pmax=6.6 -> Pmax=177   samples: 41
% INFO    : Gen at bus 527 - NG	: Pg=31.0, Pmax=3.41 -> Pmax=83   samples: 2
% INFO    : Gen at bus 532 - NG	: Pg=32.0, Pmax=6.5 -> Pmax=158   samples: 1
% INFO    : Gen at bus 532 - PEL	: Pg=32.0, Pmax=6.5 -> Pmax=38   samples: 3
% INFO    : Gen at bus 532 - NG	: Pg=32.0, Pmax=6.5 -> Pmax=42   samples: 2
% INFO    : Gen at bus 543 - PEL	: Pg=45.0, Pmax=2.97 -> Pmax=46   samples: 3
% INFO    : Gen at bus 572 - PEL	: Pg=0.0, Pmax=3.52 -> Pmax=1   samples: 1
% INFO    : Gen at bus 597 - PEL	: Pg=38.0, Pmax=1.7 -> Pmax=66   samples: 1
% INFO    : Gen at bus 597 - NG	: Pg=0.0, Pmax=1.7 -> Pmax=163   samples: 1
% INFO    : Gen at bus 603 - NG	: Pg=123.0, Pmax=4.4 -> Pmax=183   samples: 1
% INFO    : Gen at bus 670 - PEL	: Pg=59.0, Pmax=52.0 -> Pmax=81   samples: 8
% INFO    : Gen at bus 670 - PEL	: Pg=32.0, Pmax=30.0 -> Pmax=51   samples: 1
% INFO    : Gen at bus 670 - COW	: Pg=72.0, Pmax=105.0 -> Pmax=107   samples: 1
% INFO    : Gen at bus 670 - NG	: Pg=72.0, Pmax=105.0 -> Pmax=72   samples: 2
% INFO    : Gen at bus 671 - PEL	: Pg=38.0, Pmax=30.0 -> Pmax=65   samples: 3
% INFO    : Gen at bus 671 - NG	: Pg=38.0, Pmax=30.0 -> Pmax=82   samples: 1
% INFO    : Gen at bus 671 - PEL	: Pg=38.0, Pmax=30.0 -> Pmax=44   samples: 3
% INFO    : Gen at bus 671 - NG	: Pg=96.0, Pmax=125.0 -> Pmax=113   samples: 3
% INFO    : Gen at bus 671 - COW	: Pg=78.0, Pmax=105.0 -> Pmax=80   samples: 2
% INFO    : Gen at bus 692 - PEL	: Pg=96.0, Pmax=1.54 -> Pmax=129   samples: 2
% INFO    : Gen at bus 694 - PEL	: Pg=54.0, Pmax=1.4 -> Pmax=225   samples: 1
% INFO    : Gen at bus 700 - NG	: Pg=49.0, Pmax=35.0 -> Pmax=101   samples: 1
% INFO    : Gen at bus 700 - PEL	: Pg=49.0, Pmax=20.0 -> Pmax=67   samples: 2
% INFO    : Gen at bus 701 - NG	: Pg=79.0, Pmax=35.0 -> Pmax=81   samples: 1
% INFO    : Gen at bus 701 - PEL	: Pg=79.0, Pmax=35.0 -> Pmax=99   samples: 14
% INFO    : Gen at bus 701 - PEL	: Pg=79.0, Pmax=35.0 -> Pmax=154   samples: 9
% INFO    : Gen at bus 701 - PEL	: Pg=100.0, Pmax=97.0 -> Pmax=114   samples: 11
% INFO    : Gen at bus 702 - PEL	: Pg=50.0, Pmax=35.0 -> Pmax=54   samples: 2
% INFO    : Gen at bus 702 - NG	: Pg=50.0, Pmax=30.0 -> Pmax=180   samples: 1
% INFO    : Gen at bus 702 - PEL	: Pg=50.0, Pmax=28.0 -> Pmax=52   samples: 1
% INFO    : Gen at bus 735 - COW	: Pg=34.0, Pmax=8.0 -> Pmax=152   samples: 2
% INFO    : Gen at bus 735 - NG	: Pg=34.0, Pmax=2.0 -> Pmax=48   samples: 1
% INFO    : Gen at bus 752 - NG	: Pg=91.0, Pmax=4.4 -> Pmax=239   samples: 1
% INFO    : Gen at bus 766 - PEL	: Pg=54.0, Pmax=2.7 -> Pmax=80   samples: 9
% INFO    : Gen at bus 775 - NG	: Pg=77.0, Pmax=4.9 -> Pmax=102   samples: 6
% INFO    : Gen at bus 798 - NG	: Pg=41.0, Pmax=93.0 -> Pmax=164   samples: 1
% INFO    : Gen at bus 798 - NG	: Pg=41.0, Pmax=35.9 -> Pmax=68   samples: 1
% INFO    : Gen at bus 801 - PEL	: Pg=0.0, Pmax=2.5 -> Pmax=7   samples: 1
% INFO    : Gen at bus 808 - PEL	: Pg=26.0, Pmax=6.0 -> Pmax=43   samples: 2
% INFO    : Gen at bus 809 - NG	: Pg=29.0, Pmax=6.0 -> Pmax=32   samples: 2
% INFO    : Gen at bus 846 - NG	: Pg=191.0, Pmax=225.0 -> Pmax=257   samples: 8
% INFO    : Gen at bus 847 - NG	: Pg=229.0, Pmax=225.0 -> Pmax=238   samples: 1
% INFO    : Gen at bus 854 - PEL	: Pg=68.0, Pmax=2.5 -> Pmax=117   samples: 7
% INFO    : Gen at bus 860 - PEL	: Pg=60.0, Pmax=12.0 -> Pmax=92   samples: 2
% INFO    : Gen at bus 870 - COW	: Pg=97.0, Pmax=170.0 -> Pmax=180   samples: 1
% INFO    : Gen at bus 870 - NG	: Pg=65.0, Pmax=61.0 -> Pmax=110   samples: 1
% INFO    : Gen at bus 876 - PEL	: Pg=52.0, Pmax=21.0 -> Pmax=117   samples: 2
% INFO    : Gen at bus 890 - NG	: Pg=62.0, Pmax=7.0 -> Pmax=219   samples: 1
% INFO    : Gen at bus 893 - NG	: Pg=0.0, Pmax=10.0 -> Pmax=59   samples: 1
% INFO    : Gen at bus 908 - PEL	: Pg=27.0, Pmax=30.4 -> Pmax=64   samples: 3
% INFO    : Gen at bus 913 - PEL	: Pg=100.0, Pmax=2.0 -> Pmax=103   samples: 19
% INFO    : Gen at bus 918 - PEL	: Pg=0.0, Pmax=1.9 -> Pmax=68   samples: 1
% INFO    : Gen at bus 929 - PEL	: Pg=0.0, Pmax=2.02 -> Pmax=19   samples: 1
% INFO    : Gen at bus 934 - COW	: Pg=150.0, Pmax=225.0 -> Pmax=306   samples: 1
% INFO    : Gen at bus 936 - PEL	: Pg=50.0, Pmax=36.0 -> Pmax=190   samples: 2
% INFO    : Gen at bus 939 - PEL	: Pg=0.0, Pmax=2.68 -> Pmax=15   samples: 1
% INFO    : Gen at bus 959 - NG	: Pg=97.0, Pmax=101.0 -> Pmax=100   samples: 1
% INFO    : Gen at bus 965 - COW	: Pg=0.0, Pmax=12.0 -> Pmax=257   samples: 1
% INFO    : Gen at bus 980 - NG	: Pg=64.0, Pmax=12.0 -> Pmax=109   samples: 3
% INFO    : Gen at bus 982 - PEL	: Pg=0.0, Pmax=1.6 -> Pmax=7   samples: 1
% INFO    : Gen at bus 984 - PEL	: Pg=62.0, Pmax=6.0 -> Pmax=92   samples: 3
% INFO    : Gen at bus 989 - NG	: Pg=79.0, Pmax=8.3 -> Pmax=281   samples: 1
% INFO    : Gen at bus 993 - PEL	: Pg=69.0, Pmax=68.0 -> Pmax=84   samples: 3
% INFO    : Gen at bus 993 - NG	: Pg=0.0, Pmax=68.0 -> Pmax=40   samples: 1
% INFO    : Gen at bus 993 - NG	: Pg=0.0, Pmax=31.0 -> Pmax=75   samples: 1
% INFO    : Gen at bus 993 - NG	: Pg=0.0, Pmax=31.0 -> Pmax=122   samples: 1
% INFO    : Gen at bus 1008 - NG	: Pg=0.0, Pmax=50.0 -> Pmax=51   samples: 1
% INFO    : Gen at bus 1008 - NG	: Pg=122.0, Pmax=125.0 -> Pmax=159   samples: 3
% INFO    : Gen at bus 1009 - PEL	: Pg=147.0, Pmax=125.0 -> Pmax=164   samples: 27
% INFO    : Gen at bus 1009 - PEL	: Pg=0.0, Pmax=30.0 -> Pmax=8   samples: 1
% INFO    : Gen at bus 1021 - PEL	: Pg=31.0, Pmax=2.5 -> Pmax=37   samples: 3
% INFO    : Gen at bus 1049 - PEL	: Pg=67.0, Pmax=3.35 -> Pmax=87   samples: 10
% INFO    : Gen at bus 1056 - NG	: Pg=0.0, Pmax=25.0 -> Pmax=52   samples: 1
% INFO    : Gen at bus 1056 - PEL	: Pg=36.0, Pmax=25.0 -> Pmax=116   samples: 1
% INFO    : Gen at bus 1056 - NG	: Pg=36.0, Pmax=31.0 -> Pmax=172   samples: 1
% INFO    : Gen at bus 1056 - PEL	: Pg=36.0, Pmax=31.0 -> Pmax=66   samples: 3
% INFO    : Gen at bus 1087 - PEL	: Pg=48.0, Pmax=78.0 -> Pmax=50   samples: 1
% INFO    : Gen at bus 1111 - NG	: Pg=0.0, Pmax=48.0 -> Pmax=31   samples: 1
% INFO    : Gen at bus 1111 - NG	: Pg=89.0, Pmax=55.0 -> Pmax=289   samples: 1
% INFO    : Gen at bus 1112 - NG	: Pg=69.0, Pmax=55.0 -> Pmax=227   samples: 1
% INFO    : Gen at bus 1188 - NG	: Pg=98.0, Pmax=113.0 -> Pmax=142   samples: 6
% INFO    : Gen at bus 1189 - NG	: Pg=74.0, Pmax=113.0 -> Pmax=204   samples: 1
% INFO    : Gen at bus 1193 - PEL	: Pg=27.0, Pmax=16.8 -> Pmax=55   samples: 1
% INFO    : Gen at bus 1214 - NG	: Pg=235.0, Pmax=386.0 -> Pmax=460   samples: 3
% INFO    : Gen at bus 1215 - NG	: Pg=234.0, Pmax=383.0 -> Pmax=255   samples: 27
% INFO    : Gen at bus 1219 - NG	: Pg=0.0, Pmax=6.0 -> Pmax=65   samples: 1
% INFO    : Gen at bus 1220 - NG	: Pg=55.0, Pmax=135.0 -> Pmax=67   samples: 1
% INFO    : Gen at bus 1226 - PEL	: Pg=0.0, Pmax=12.8 -> Pmax=34   samples: 1
% INFO    : Gen at bus 1226 - NG	: Pg=0.0, Pmax=12.5 -> Pmax=175   samples: 1
% INFO    : Gen at bus 1227 - PEL	: Pg=53.0, Pmax=20.0 -> Pmax=149   samples: 2
% INFO    : Gen at bus 1227 - PEL	: Pg=53.0, Pmax=20.0 -> Pmax=93   samples: 1
% INFO    : Gen at bus 1228 - NG	: Pg=0.0, Pmax=19.0 -> Pmax=151   samples: 1
% INFO    : Gen at bus 1237 - PEL	: Pg=56.0, Pmax=24.0 -> Pmax=159   samples: 10
% INFO    : Gen at bus 1238 - NG	: Pg=0.0, Pmax=24.0 -> Pmax=119   samples: 1
% INFO    : Gen at bus 1239 - COW	: Pg=65.0, Pmax=29.0 -> Pmax=199   samples: 3
% INFO    : Gen at bus 1330 - COW	: Pg=111.0, Pmax=50.0 -> Pmax=223   samples: 5
% INFO    : Gen at bus 1330 - COW	: Pg=0.0, Pmax=50.0 -> Pmax=33   samples: 1
% INFO    : Gen at bus 1330 - COW	: Pg=0.0, Pmax=50.0 -> Pmax=824   samples: 1
% INFO    : Gen at bus 1331 - NG	: Pg=60.0, Pmax=50.0 -> Pmax=122   samples: 3
% INFO    : Gen at bus 1354 - PEL	: Pg=0.0, Pmax=25.0 -> Pmax=106   samples: 1
% INFO    : Gen at bus 1354 - PEL	: Pg=0.0, Pmax=25.0 -> Pmax=8   samples: 1
% INFO    : Gen at bus 1354 - NG	: Pg=66.0, Pmax=25.0 -> Pmax=92   samples: 1
% INFO    : Gen at bus 1354 - NG	: Pg=66.0, Pmax=25.0 -> Pmax=277   samples: 4
% INFO    : Gen at bus 1371 - COW	: Pg=43.0, Pmax=25.0 -> Pmax=75   samples: 1
% INFO    : Gen at bus 1372 - PEL	: Pg=42.0, Pmax=25.0 -> Pmax=62   samples: 2
% INFO    : Gen at bus 1373 - NG	: Pg=41.0, Pmax=25.0 -> Pmax=89   samples: 2
% INFO    : Gen at bus 1373 - PEL	: Pg=0.0, Pmax=6.0 -> Pmax=90   samples: 1
% INFO    : Gen at bus 1400 - PEL	: Pg=56.0, Pmax=70.0 -> Pmax=57   samples: 1
% INFO    : Gen at bus 1401 - NG	: Pg=0.0, Pmax=50.0 -> Pmax=24   samples: 1
% INFO    : Gen at bus 1401 - PEL	: Pg=114.0, Pmax=70.0 -> Pmax=256   samples: 5
% INFO    : Gen at bus 1408 - NG	: Pg=43.0, Pmax=50.0 -> Pmax=101   samples: 1
% INFO    : Gen at bus 1469 - PEL	: Pg=0.0, Pmax=24.0 -> Pmax=17   samples: 1
% INFO    : Gen at bus 1469 - NG	: Pg=38.0, Pmax=16.5 -> Pmax=57   samples: 2
% INFO    : Gen at bus 1470 - PEL	: Pg=52.0, Pmax=14.6 -> Pmax=74   samples: 1
% INFO    : Gen at bus 1470 - NG	: Pg=0.0, Pmax=14.6 -> Pmax=239   samples: 1
% INFO    : Gen at bus 1470 - NG	: Pg=0.0, Pmax=14.6 -> Pmax=13   samples: 1
% INFO    : Gen at bus 1471 - NG	: Pg=97.0, Pmax=5.5 -> Pmax=303   samples: 2
% INFO    : Gen at bus 1471 - NG	: Pg=0.0, Pmax=5.5 -> Pmax=91   samples: 1
% INFO    : Gen at bus 1505 - NG	: Pg=0.0, Pmax=7.5 -> Pmax=150   samples: 1
% INFO    : Gen at bus 1505 - NG	: Pg=0.0, Pmax=8.0 -> Pmax=122   samples: 1
% INFO    : Gen at bus 1511 - NG	: Pg=66.0, Pmax=55.0 -> Pmax=106   samples: 5
% INFO    : Gen at bus 1512 - NG	: Pg=152.0, Pmax=230.0 -> Pmax=207   samples: 1
% INFO    : Gen at bus 1513 - NG	: Pg=157.0, Pmax=225.0 -> Pmax=232   samples: 4
% INFO    : Gen at bus 1570 - PEL	: Pg=0.0, Pmax=18.0 -> Pmax=26   samples: 1
% INFO    : Gen at bus 1570 - NG	: Pg=71.0, Pmax=32.0 -> Pmax=97   samples: 1
% INFO    : Gen at bus 1570 - NG	: Pg=71.0, Pmax=25.0 -> Pmax=86   samples: 2
% INFO    : Gen at bus 1578 - NG	: Pg=98.0, Pmax=120.0 -> Pmax=242   samples: 6
% INFO    : Gen at bus 1579 - NG	: Pg=97.0, Pmax=120.0 -> Pmax=267   samples: 3
% INFO    : Gen at bus 1580 - NG	: Pg=96.0, Pmax=120.0 -> Pmax=118   samples: 3
% INFO    : Gen at bus 1580 - NG	: Pg=0.0, Pmax=110.0 -> Pmax=19   samples: 1
% INFO    : Gen at bus 1590 - COW	: Pg=113.0, Pmax=125.0 -> Pmax=141   samples: 2
% INFO    : Gen at bus 1590 - NG	: Pg=113.0, Pmax=125.0 -> Pmax=272   samples: 6
% INFO    : Gen at bus 1601 - PEL	: Pg=134.0, Pmax=119.0 -> Pmax=145   samples: 15
% INFO    : Gen at bus 1602 - NG	: Pg=120.0, Pmax=117.0 -> Pmax=221   samples: 1
% INFO    : Gen at bus 1603 - NG	: Pg=87.0, Pmax=110.0 -> Pmax=379   samples: 4
% INFO    : Gen at bus 1603 - NG	: Pg=87.0, Pmax=100.0 -> Pmax=164   samples: 1
% INFO    : Gen at bus 1644 - NG	: Pg=0.0, Pmax=55.0 -> Pmax=23   samples: 1
% INFO    : Gen at bus 1644 - NG	: Pg=0.0, Pmax=15.0 -> Pmax=13   samples: 1
% INFO    : Gen at bus 1644 - NG	: Pg=154.0, Pmax=55.0 -> Pmax=272   samples: 6
% INFO    : Gen at bus 1659 - NG	: Pg=102.0, Pmax=12.0 -> Pmax=269   samples: 1
% INFO    : Gen at bus 1659 - NG	: Pg=102.0, Pmax=12.0 -> Pmax=367   samples: 15
% INFO    : Gen at bus 1660 - PEL	: Pg=32.0, Pmax=4.0 -> Pmax=49   samples: 1
% INFO    : Gen at bus 1660 - NG	: Pg=32.0, Pmax=4.0 -> Pmax=44   samples: 1
% INFO    : Gen at bus 1661 - NG	: Pg=36.0, Pmax=15.0 -> Pmax=168   samples: 1
% INFO    : Gen at bus 1662 - PEL	: Pg=28.0, Pmax=22.0 -> Pmax=29   samples: 1
% INFO    : Gen at bus 1666 - COW	: Pg=153.0, Pmax=225.0 -> Pmax=206   samples: 1
% INFO    : Gen at bus 1688 - NG	: Pg=101.0, Pmax=46.0 -> Pmax=114   samples: 4
% INFO    : Gen at bus 1689 - NG	: Pg=0.0, Pmax=46.0 -> Pmax=201   samples: 1
% INFO    : Gen at bus 1872 - PEL	: Pg=23.0, Pmax=14.0 -> Pmax=38   samples: 1
% INFO    : Gen at bus 1872 - PEL	: Pg=23.0, Pmax=14.0 -> Pmax=32   samples: 3
% INFO    : Gen at bus 1872 - COW	: Pg=23.0, Pmax=14.0 -> Pmax=52   samples: 3
% INFO    : Gen at bus 1872 - PEL	: Pg=21.0, Pmax=3.8 -> Pmax=24   samples: 4
% INFO    : Gen at bus 1872 - NG	: Pg=21.0, Pmax=4.2 -> Pmax=32   samples: 1
% INFO    : Gen at bus 1872 - PEL	: Pg=23.0, Pmax=14.0 -> Pmax=30   samples: 4
% INFO    : Gen at bus 1900 - NG	: Pg=84.0, Pmax=123.0 -> Pmax=95   samples: 1
% INFO    : Gen at bus 1900 - NG	: Pg=84.0, Pmax=128.0 -> Pmax=107   samples: 1
% INFO    : Gen at bus 1901 - NG	: Pg=138.0, Pmax=161.0 -> Pmax=347   samples: 1
% INFO    : Gen at bus 1902 - NG	: Pg=77.0, Pmax=161.0 -> Pmax=187   samples: 1
% INFO    : Gen at bus 1910 - NG	: Pg=0.0, Pmax=50.0 -> Pmax=81   samples: 1
% INFO    : Gen at bus 1910 - NG	: Pg=126.0, Pmax=110.0 -> Pmax=167   samples: 1
% INFO    : Gen at bus 1911 - PEL	: Pg=0.0, Pmax=45.0 -> Pmax=12   samples: 1
% INFO    : Gen at bus 1911 - NG	: Pg=0.0, Pmax=45.0 -> Pmax=39   samples: 1
% INFO    : Gen at bus 1911 - NG	: Pg=167.0, Pmax=110.0 -> Pmax=246   samples: 13
% INFO    : Gen at bus 1911 - COW	: Pg=167.0, Pmax=110.0 -> Pmax=406   samples: 4
% INFO    : Gen at bus 2018 - PEL	: Pg=98.0, Pmax=40.0 -> Pmax=112   samples: 12
% INFO    : Gen at bus 2062 - NG	: Pg=149.0, Pmax=225.0 -> Pmax=307   samples: 3
% INFO    : Gen at bus 2063 - NG	: Pg=149.0, Pmax=225.0 -> Pmax=204   samples: 1
% INFO    : Gen at bus 2064 - COW	: Pg=158.0, Pmax=225.0 -> Pmax=451   samples: 1
% INFO    : Gen at bus 2094 - NG	: Pg=0.0, Pmax=35.0 -> Pmax=94   samples: 1
% INFO    : Gen at bus 2094 - COW	: Pg=32.0, Pmax=8.0 -> Pmax=115   samples: 2
% INFO    : Gen at bus 2094 - PEL	: Pg=50.0, Pmax=25.0 -> Pmax=54   samples: 2
% INFO    : Gen at bus 2095 - PEL	: Pg=0.0, Pmax=30.0 -> Pmax=65   samples: 1
% INFO    : Gen at bus 2130 - NG	: Pg=59.0, Pmax=32.0 -> Pmax=83   samples: 2
% INFO    : Gen at bus 2131 - COW	: Pg=56.0, Pmax=32.0 -> Pmax=113   samples: 5
% INFO    : Gen at bus 2150 - NG	: Pg=135.0, Pmax=10.5 -> Pmax=158   samples: 3
% INFO    : Gen at bus 2150 - NG	: Pg=0.0, Pmax=10.5 -> Pmax=40   samples: 1
% INFO    : Gen at bus 2152 - COW	: Pg=109.0, Pmax=120.0 -> Pmax=514   samples: 2
% INFO    : Gen at bus 2153 - NG	: Pg=110.0, Pmax=120.0 -> Pmax=144   samples: 3
% INFO    : Gen at bus 2168 - PEL	: Pg=39.0, Pmax=1.78 -> Pmax=44   samples: 2
% INFO    : Gen at bus 2183 - NG	: Pg=22.0, Pmax=4.9 -> Pmax=70   samples: 4
% INFO    : Gen at bus 2187 - PEL	: Pg=35.0, Pmax=0.26 -> Pmax=41   samples: 1
% INFO    : Gen at bus 2189 - NG	: Pg=44.0, Pmax=50.0 -> Pmax=107   samples: 3
% INFO    : Gen at bus 2190 - NG	: Pg=129.0, Pmax=50.0 -> Pmax=131   samples: 4
% INFO    : Gen at bus 2216 - NG	: Pg=109.0, Pmax=222.0 -> Pmax=194   samples: 3
% INFO    : Gen at bus 2222 - NG	: Pg=0.0, Pmax=28.0 -> Pmax=32   samples: 1
% INFO    : Gen at bus 2222 - PEL	: Pg=44.0, Pmax=29.0 -> Pmax=157   samples: 1
% INFO    : Gen at bus 2222 - NG	: Pg=44.0, Pmax=28.0 -> Pmax=85   samples: 3
% INFO    : Gen at bus 2226 - NG	: Pg=112.0, Pmax=55.0 -> Pmax=158   samples: 7
% INFO    : Gen at bus 2226 - NG	: Pg=147.0, Pmax=100.0 -> Pmax=314   samples: 1
% INFO    : Gen at bus 2227 - COW	: Pg=135.0, Pmax=106.0 -> Pmax=398   samples: 3
% INFO    : Gen at bus 2232 - NG	: Pg=22.0, Pmax=2.19 -> Pmax=27   samples: 1
% INFO    : Gen at bus 2233 - PEL	: Pg=0.0, Pmax=1.32 -> Pmax=17   samples: 1
% INFO    : Gen at bus 2236 - PEL	: Pg=0.0, Pmax=2.86 -> Pmax=6   samples: 1
% INFO    : Gen at bus 2238 - PEL	: Pg=36.0, Pmax=6.0 -> Pmax=140   samples: 3
% INFO    : Gen at bus 2239 - PEL	: Pg=48.0, Pmax=54.5 -> Pmax=55   samples: 1
% INFO    : Gen at bus 2239 - NG	: Pg=41.0, Pmax=6.0 -> Pmax=121   samples: 1
% INFO    : Gen at bus 2240 - PEL	: Pg=43.0, Pmax=5.0 -> Pmax=63   samples: 1
% INFO    : Gen at bus 2240 - NG	: Pg=63.0, Pmax=28.5 -> Pmax=312   samples: 1
% INFO    : Gen at bus 2253 - NG	: Pg=67.0, Pmax=4.4 -> Pmax=191   samples: 1
% INFO    : Gen at bus 2261 - NG	: Pg=76.0, Pmax=30.0 -> Pmax=220   samples: 1
% INFO    : Gen at bus 2265 - NG	: Pg=31.0, Pmax=11.5 -> Pmax=94   samples: 4
% INFO    : Gen at bus 2267 - NG	: Pg=0.0, Pmax=120.0 -> Pmax=38   samples: 1
% INFO    : Gen at bus 2273 - NG	: Pg=58.0, Pmax=6.5 -> Pmax=97   samples: 1
% INFO    : Gen at bus 2282 - NG	: Pg=0.0, Pmax=3.96 -> Pmax=84   samples: 1
% INFO    : Gen at bus 2284 - COW	: Pg=28.0, Pmax=2.65 -> Pmax=130   samples: 1
% INFO    : Gen at bus 2286 - PEL	: Pg=59.0, Pmax=2.65 -> Pmax=83   samples: 1
% INFO    : Gen at bus 2290 - PEL	: Pg=0.0, Pmax=2.55 -> Pmax=125   samples: 1
% INFO    : Gen at bus 2291 - PEL	: Pg=0.0, Pmax=3.0 -> Pmax=10   samples: 1
% INFO    : Gen at bus 2291 - NG	: Pg=37.0, Pmax=4.0 -> Pmax=176   samples: 1
% INFO    : Gen at bus 2293 - PEL	: Pg=0.0, Pmax=0.55 -> Pmax=83   samples: 1
% INFO    : Gen at bus 2295 - NG	: Pg=89.0, Pmax=4.4 -> Pmax=104   samples: 4
% INFO    : Gen at bus 2299 - NG	: Pg=44.0, Pmax=1.32 -> Pmax=93   samples: 2
% INFO    : Gen at bus 2306 - NG	: Pg=56.0, Pmax=9.9 -> Pmax=214   samples: 1
% INFO    : Gen at bus 2316 - PEL	: Pg=0.0, Pmax=1.32 -> Pmax=0   samples: 1
% INFO    : Gen at bus 2319 - NG	: Pg=65.0, Pmax=50.0 -> Pmax=154   samples: 2
% INFO    : Gen at bus 2320 - NG	: Pg=0.0, Pmax=50.0 -> Pmax=51   samples: 1
% INFO    : Gen at bus 2320 - NG	: Pg=54.0, Pmax=28.0 -> Pmax=148   samples: 3
% INFO    : Gen at bus 2322 - NG	: Pg=40.0, Pmax=55.0 -> Pmax=44   samples: 1
% INFO    : Gen at bus 2325 - NG	: Pg=45.0, Pmax=9.9 -> Pmax=102   samples: 1
% INFO    : Gen at bus 2350 - PEL	: Pg=80.0, Pmax=4.4 -> Pmax=86   samples: 1
% INFO    : Gen at bus 2355 - PEL	: Pg=50.0, Pmax=4.4 -> Pmax=57   samples: 3
% INFO    : Gen at bus 2372 - NG	: Pg=33.0, Pmax=3.5 -> Pmax=59   samples: 3
% INFO    : Gen at bus 2410 - NG	: Pg=16.0, Pmax=1.65 -> Pmax=69   samples: 3
% INFO    : Gen at bus 2411 - NG	: Pg=30.0, Pmax=0.22 -> Pmax=94   samples: 2
% INFO    : Gen at bus 2411 - PEL	: Pg=30.0, Pmax=1.32 -> Pmax=103   samples: 1
% INFO    : Gen at bus 2436 - NG	: Pg=22.0, Pmax=1.32 -> Pmax=78   samples: 2
% INFO    : Gen at bus 2437 - PEL	: Pg=30.0, Pmax=0.33 -> Pmax=78   samples: 1
% INFO    : Gen at bus 2439 - NG	: Pg=89.0, Pmax=6.1 -> Pmax=151   samples: 1
% INFO    : Gen at bus 2440 - NG	: Pg=0.0, Pmax=3.08 -> Pmax=54   samples: 1
% INFO    : Gen at bus 2442 - NG	: Pg=65.0, Pmax=4.4 -> Pmax=67   samples: 1
% INFO    : Gen at bus 2449 - NG	: Pg=173.0, Pmax=200.0 -> Pmax=179   samples: 1
% INFO    : Gen at bus 2450 - NG	: Pg=182.0, Pmax=200.0 -> Pmax=231   samples: 14
% INFO    : Gen at bus 2462 - PEL	: Pg=95.0, Pmax=2.85 -> Pmax=110   samples: 14
% INFO    : Gen at bus 2463 - PEL	: Pg=78.0, Pmax=0.33 -> Pmax=95   samples: 2
% INFO    : Gen at bus 2470 - PEL	: Pg=59.0, Pmax=20.3 -> Pmax=65   samples: 1
% INFO    : Gen at bus 2488 - NG	: Pg=100.0, Pmax=67.0 -> Pmax=158   samples: 6
% INFO    : Gen at bus 2489 - NG	: Pg=123.0, Pmax=65.0 -> Pmax=169   samples: 2
% INFO    : Gen at bus 2497 - PEL	: Pg=28.0, Pmax=0.33 -> Pmax=109   samples: 3
% INFO    : Gen at bus 2500 - NG	: Pg=34.0, Pmax=5.5 -> Pmax=39   samples: 1
% INFO    : Gen at bus 2506 - PEL	: Pg=36.0, Pmax=1.0 -> Pmax=85   samples: 3
% INFO    : Gen at bus 2508 - NG	: Pg=52.0, Pmax=4.4 -> Pmax=56   samples: 1
% INFO    : Gen at bus 2512 - COW	: Pg=45.0, Pmax=30.6 -> Pmax=101   samples: 2
% INFO    : Gen at bus 2513 - PEL	: Pg=38.0, Pmax=30.6 -> Pmax=48   samples: 4
% INFO    : Gen at bus 2515 - PEL	: Pg=40.0, Pmax=6.5 -> Pmax=49   samples: 1
% INFO    : Gen at bus 2531 - PEL	: Pg=18.0, Pmax=1.33 -> Pmax=21   samples: 2
% INFO    : Gen at bus 2532 - PEL	: Pg=39.0, Pmax=1.01 -> Pmax=105   samples: 4
% INFO    : Gen at bus 2534 - PEL	: Pg=30.0, Pmax=6.1 -> Pmax=32   samples: 3
% INFO    : Gen at bus 2540 - PEL	: Pg=0.0, Pmax=2.2 -> Pmax=2   samples: 1
% INFO    : Gen at bus 2542 - NG	: Pg=45.0, Pmax=5.55 -> Pmax=55   samples: 3
% INFO    : Gen at bus 2544 - PEL	: Pg=50.0, Pmax=4.4 -> Pmax=54   samples: 4
% INFO    : Gen at bus 2557 - NG	: Pg=47.0, Pmax=10.0 -> Pmax=74   samples: 2
% INFO    : Gen at bus 2562 - PEL	: Pg=52.0, Pmax=1.65 -> Pmax=62   samples: 5
% INFO    : Gen at bus 2563 - NG	: Pg=59.0, Pmax=4.4 -> Pmax=95   samples: 1
% INFO    : Gen at bus 2565 - PEL	: Pg=0.0, Pmax=56.0 -> Pmax=63   samples: 1
% INFO    : Gen at bus 2565 - PEL	: Pg=0.0, Pmax=18.0 -> Pmax=11   samples: 1
% INFO    : Gen at bus 2565 - NG	: Pg=37.0, Pmax=4.0 -> Pmax=133   samples: 1
% INFO    : Gen at bus 2568 - PEL	: Pg=20.0, Pmax=0.45 -> Pmax=27   samples: 1
% INFO    : Gen at bus 2580 - NG	: Pg=127.0, Pmax=235.0 -> Pmax=235   samples: 2
% INFO    : Gen at bus 2592 - NG	: Pg=55.0, Pmax=50.0 -> Pmax=209   samples: 3
% INFO    : Gen at bus 2592 - NG	: Pg=93.0, Pmax=108.0 -> Pmax=129   samples: 2
% INFO    : Gen at bus 2593 - NG	: Pg=98.0, Pmax=108.0 -> Pmax=106   samples: 2
% INFO    : Gen at bus 2598 - PEL	: Pg=28.0, Pmax=16.41 -> Pmax=97   samples: 6
% INFO    : Gen at bus 2604 - NG	: Pg=50.0, Pmax=9.72 -> Pmax=208   samples: 1
% INFO    : Gen at bus 2608 - PEL	: Pg=36.0, Pmax=0.33 -> Pmax=43   samples: 1
% INFO    : Gen at bus 2611 - PEL	: Pg=31.0, Pmax=1.14 -> Pmax=73   samples: 1
% INFO    : Gen at bus 2618 - PEL	: Pg=0.0, Pmax=1.1 -> Pmax=3   samples: 1
% INFO    : Gen at bus 2677 - PEL	: Pg=0.0, Pmax=12.0 -> Pmax=5   samples: 1
% INFO    : Gen at bus 2677 - NG	: Pg=77.0, Pmax=10.5 -> Pmax=133   samples: 1
% INFO    : Gen at bus 2684 - NG	: Pg=96.0, Pmax=1.15 -> Pmax=188   samples: 1
% INFO    : Gen at bus 2685 - NG	: Pg=0.0, Pmax=3.3 -> Pmax=80   samples: 1
% INFO    : Gen at bus 2694 - NG	: Pg=41.0, Pmax=0.88 -> Pmax=110   samples: 1
% INFO    : Gen at bus 2694 - NG	: Pg=0.0, Pmax=3.1 -> Pmax=99   samples: 1
% INFO    : Gen at bus 2697 - NG	: Pg=41.0, Pmax=50.0 -> Pmax=163   samples: 2
% INFO    : Gen at bus 2697 - NG	: Pg=41.0, Pmax=32.0 -> Pmax=148   samples: 1
% INFO    : Gen at bus 2698 - NG	: Pg=0.0, Pmax=35.0 -> Pmax=63   samples: 1
% INFO    : Gen at bus 2698 - NG	: Pg=44.0, Pmax=55.0 -> Pmax=44   samples: 1
% INFO    : Gen at bus 2698 - NG	: Pg=44.0, Pmax=55.0 -> Pmax=195   samples: 2
% INFO    : Gen at bus 2700 - PEL	: Pg=29.0, Pmax=0.5 -> Pmax=104   samples: 1
% INFO    : Gen at bus 2706 - NG	: Pg=23.0, Pmax=3.0 -> Pmax=105   samples: 2
% INFO    : Gen at bus 2714 - PEL	: Pg=15.0, Pmax=0.4 -> Pmax=27   samples: 2
% INFO    : Gen at bus 2717 - NG	: Pg=66.0, Pmax=55.0 -> Pmax=122   samples: 3
% INFO    : Gen at bus 2718 - NG	: Pg=68.0, Pmax=55.0 -> Pmax=73   samples: 1
% INFO    : Gen at bus 2719 - COW	: Pg=0.0, Pmax=8.0 -> Pmax=1130   samples: 1
% INFO    : Gen at bus 2726 - PEL	: Pg=30.0, Pmax=0.7 -> Pmax=107   samples: 4
% INFO    : Gen at bus 2729 - NG	: Pg=21.0, Pmax=0.3 -> Pmax=90   samples: 1
% INFO    : Gen at bus 2730 - PEL	: Pg=24.0, Pmax=0.4 -> Pmax=65   samples: 1
% INFO    : Gen at bus 2731 - PEL	: Pg=15.0, Pmax=0.9 -> Pmax=36   samples: 1
% INFO    : Gen at bus 2733 - PEL	: Pg=31.0, Pmax=0.7 -> Pmax=65   samples: 3
% INFO    : Gen at bus 2736 - NG	: Pg=0.0, Pmax=11.0 -> Pmax=55   samples: 1
% INFO    : Gen at bus 2736 - NG	: Pg=25.0, Pmax=20.0 -> Pmax=78   samples: 3
% INFO    : Gen at bus 2739 - NG	: Pg=59.0, Pmax=28.0 -> Pmax=153   samples: 1
% INFO    : Gen at bus 2739 - COW	: Pg=0.0, Pmax=13.2 -> Pmax=344   samples: 1
% INFO    : Gen at bus 2740 - COW	: Pg=63.0, Pmax=13.2 -> Pmax=190   samples: 1
% INFO    : Gen at bus 2745 - PEL	: Pg=14.0, Pmax=5.94 -> Pmax=54   samples: 1
% INFO    : Gen at bus 2749 - NG	: Pg=0.0, Pmax=25.0 -> Pmax=176   samples: 1
% INFO    : Gen at bus 2749 - NG	: Pg=64.0, Pmax=55.0 -> Pmax=190   samples: 5
% INFO    : Gen at bus 2749 - NG	: Pg=64.0, Pmax=55.0 -> Pmax=91   samples: 1
% INFO    : Gen at bus 2750 - NG	: Pg=71.0, Pmax=55.0 -> Pmax=126   samples: 1
% INFO    : Gen at bus 2750 - NG	: Pg=72.0, Pmax=55.0 -> Pmax=78   samples: 2
% INFO    : Gen at bus 2757 - NG	: Pg=0.0, Pmax=6.6 -> Pmax=143   samples: 1
% INFO    : Gen at bus 2759 - PEL	: Pg=28.0, Pmax=22.0 -> Pmax=67   samples: 1
% INFO    : Gen at bus 2764 - PEL	: Pg=43.0, Pmax=2.75 -> Pmax=164   samples: 2
% INFO    : Gen at bus 2777 - PEL	: Pg=68.0, Pmax=4.0 -> Pmax=224   samples: 1
% INFO    : Gen at bus 2782 - NG	: Pg=0.0, Pmax=4.0 -> Pmax=32   samples: 1
% INFO    : Gen at bus 2782 - NG	: Pg=0.0, Pmax=4.0 -> Pmax=40   samples: 1
% INFO    : Gen at bus 2782 - PEL	: Pg=0.0, Pmax=4.0 -> Pmax=93   samples: 1
% INFO    : Gen at bus 2782 - NG	: Pg=28.0, Pmax=16.0 -> Pmax=52   samples: 1
% INFO    : Gen at bus 2782 - PEL	: Pg=28.0, Pmax=20.0 -> Pmax=41   samples: 3
% INFO    : Gen at bus 2789 - NG	: Pg=46.0, Pmax=12.4 -> Pmax=130   samples: 1
% INFO    : Gen at bus 2789 - NG	: Pg=0.0, Pmax=12.4 -> Pmax=28   samples: 1
% INFO    : Gen at bus 2791 - COW	: Pg=58.0, Pmax=40.5 -> Pmax=262   samples: 1
% INFO    : Gen at bus 2795 - COW	: Pg=46.0, Pmax=7.7 -> Pmax=112   samples: 8
% INFO    : Gen at bus 2800 - PEL	: Pg=37.0, Pmax=0.55 -> Pmax=86   samples: 3
% INFO    : Gen at bus 2801 - PEL	: Pg=36.0, Pmax=1.98 -> Pmax=71   samples: 1
% INFO    : Gen at bus 2805 - COW	: Pg=32.0, Pmax=5.0 -> Pmax=76   samples: 2
% INFO    : Gen at bus 2806 - PEL	: Pg=0.0, Pmax=1.7 -> Pmax=34   samples: 1
% INFO    : Gen at bus 2810 - COW	: Pg=97.0, Pmax=25.0 -> Pmax=122   samples: 3
% INFO    : Gen at bus 2810 - COW	: Pg=97.0, Pmax=34.6 -> Pmax=423   samples: 2
% INFO    : Gen at bus 2810 - NG	: Pg=0.0, Pmax=25.0 -> Pmax=182   samples: 1
% INFO    : Gen at bus 2816 - PEL	: Pg=0.0, Pmax=1.65 -> Pmax=24   samples: 1
% INFO    : Gen at bus 2821 - PEL	: Pg=37.0, Pmax=0.2 -> Pmax=71   samples: 2
% INFO    : Gen at bus 2827 - PEL	: Pg=0.0, Pmax=0.4 -> Pmax=42   samples: 1
% INFO    : Gen at bus 2830 - NG	: Pg=34.0, Pmax=13.2 -> Pmax=160   samples: 1
% INFO    : Gen at bus 2830 - NG	: Pg=0.0, Pmax=5.0 -> Pmax=42   samples: 1
% INFO    : Gen at bus 2830 - NG	: Pg=0.0, Pmax=5.0 -> Pmax=120   samples: 1
% INFO    : Gen at bus 2831 - NG	: Pg=37.0, Pmax=13.2 -> Pmax=60   samples: 4
% INFO    : Gen at bus 2833 - PEL	: Pg=20.0, Pmax=0.5 -> Pmax=27   samples: 1
% INFO    : Gen at bus 2834 - PEL	: Pg=142.0, Pmax=20.0 -> Pmax=282   samples: 3
% INFO    : Gen at bus 2845 - PEL	: Pg=60.0, Pmax=6.27 -> Pmax=71   samples: 5
% INFO    : Gen at bus 2851 - NG	: Pg=20.0, Pmax=0.6 -> Pmax=57   samples: 4
% INFO    : Gen at bus 2857 - PEL	: Pg=0.0, Pmax=0.3 -> Pmax=21   samples: 1
% INFO    : Gen at bus 2862 - PEL	: Pg=26.0, Pmax=1.65 -> Pmax=40   samples: 1
% INFO    : Gen at bus 2869 - PEL	: Pg=0.0, Pmax=2.75 -> Pmax=23   samples: 1
% INFO    : Gen at bus 2890 - PEL	: Pg=25.0, Pmax=0.3 -> Pmax=28   samples: 1
% INFO    : Gen at bus 2893 - PEL	: Pg=55.0, Pmax=3.0 -> Pmax=107   samples: 5
% INFO    : Gen at bus 2893 - PEL	: Pg=0.0, Pmax=2.5 -> Pmax=7   samples: 1
% INFO    : Gen at bus 2897 - COW	: Pg=55.0, Pmax=14.74 -> Pmax=166   samples: 1
% INFO    : Gen at bus 2899 - NG	: Pg=52.0, Pmax=0.3 -> Pmax=129   samples: 3
% INFO    : Gen at bus 2908 - NG	: Pg=52.0, Pmax=1.32 -> Pmax=195   samples: 1
% INFO    : Gen at bus 2920 - PEL	: Pg=50.0, Pmax=1.0 -> Pmax=71   samples: 1
% INFO    : Gen at bus 2924 - NG	: Pg=65.0, Pmax=0.11 -> Pmax=93   samples: 1
% INFO    : Gen at bus 2929 - NG	: Pg=24.0, Pmax=0.11 -> Pmax=51   samples: 1
% INFO    : Gen at bus 2934 - COW	: Pg=47.0, Pmax=4.07 -> Pmax=207   samples: 2
% INFO    : Gen at bus 2938 - NG	: Pg=0.0, Pmax=0.49 -> Pmax=86   samples: 1
% INFO    : Gen at bus 2943 - PEL	: Pg=0.0, Pmax=11.3 -> Pmax=7   samples: 1
% INFO    : Gen at bus 2943 - NG	: Pg=0.0, Pmax=6.0 -> Pmax=14   samples: 1
% INFO    : Gen at bus 2943 - NG	: Pg=71.0, Pmax=32.0 -> Pmax=178   samples: 3
% INFO    : Gen at bus 2943 - NG	: Pg=71.0, Pmax=40.0 -> Pmax=85   samples: 1
% INFO    : Gen at bus 2947 - NG	: Pg=0.0, Pmax=18.26 -> Pmax=201   samples: 1
% INFO    : Gen at bus 2954 - NG	: Pg=0.0, Pmax=6.0 -> Pmax=64   samples: 1
% INFO    : Gen at bus 2959 - COW	: Pg=26.0, Pmax=50.0 -> Pmax=86   samples: 2
% INFO    : Gen at bus 2960 - PEL	: Pg=0.0, Pmax=3.4 -> Pmax=10   samples: 1
% INFO    : Gen at bus 2964 - NG	: Pg=35.0, Pmax=8.8 -> Pmax=107   samples: 2
% INFO    : Gen at bus 2966 - NG	: Pg=30.0, Pmax=0.11 -> Pmax=40   samples: 2
% INFO    : Gen at bus 2968 - PEL	: Pg=0.0, Pmax=28.0 -> Pmax=17   samples: 1
% INFO    : Gen at bus 2972 - NG	: Pg=61.0, Pmax=26.7 -> Pmax=65   samples: 2
% INFO    : Gen at bus 2972 - NG	: Pg=0.0, Pmax=26.7 -> Pmax=190   samples: 1
% INFO    : Gen at bus 2973 - PEL	: Pg=0.0, Pmax=26.7 -> Pmax=109   samples: 1
% INFO    : Gen at bus 2973 - NG	: Pg=0.0, Pmax=26.7 -> Pmax=174   samples: 1
% INFO    : Gen at bus 2973 - PEL	: Pg=0.0, Pmax=26.7 -> Pmax=26   samples: 1
% INFO    : Gen at bus 2973 - NG	: Pg=69.0, Pmax=26.7 -> Pmax=72   samples: 2
% INFO    : Gen at bus 2984 - NG	: Pg=0.0, Pmax=28.0 -> Pmax=116   samples: 1
% INFO    : Gen at bus 2991 - NG	: Pg=40.0, Pmax=4.0 -> Pmax=48   samples: 2
% INFO    : Gen at bus 2991 - NG	: Pg=40.0, Pmax=4.0 -> Pmax=68   samples: 1
% INFO    : Gen at bus 2994 - NG	: Pg=0.0, Pmax=54.0 -> Pmax=136   samples: 1
% INFO    : Gen at bus 2994 - NG	: Pg=71.0, Pmax=52.0 -> Pmax=120   samples: 1
% INFO    : Gen at bus 2995 - NG	: Pg=80.0, Pmax=51.0 -> Pmax=200   samples: 2
% INFO    : Gen at bus 3005 - PEL	: Pg=38.0, Pmax=18.0 -> Pmax=50   samples: 5
% INFO    : Gen at bus 3006 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 3007 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 3008 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 3010 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 3011 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 3012 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : 
% INFO    : === Generator Active Capacity LB Model Notes ===
% INFO    : Gen at bus 24	: Pmin=110.0 -> Pmin=55.0 
% INFO    : Gen at bus 25	: Pmin=135.0 -> Pmin=67.5 
% INFO    : Gen at bus 37	: Pmin=240.0 -> Pmin=120.0 
% INFO    : Gen at bus 37	: Pmin=240.0 -> Pmin=120.0 
% INFO    : Gen at bus 38	: Pmin=240.0 -> Pmin=120.0 
% INFO    : Gen at bus 38	: Pmin=240.0 -> Pmin=120.0 
% INFO    : Gen at bus 39	: Pmin=240.0 -> Pmin=120.0 
% INFO    : Gen at bus 40	: Pmin=240.0 -> Pmin=120.0 
% INFO    : Gen at bus 40	: Pmin=240.0 -> Pmin=120.0 
% INFO    : Gen at bus 40	: Pmin=240.0 -> Pmin=120.0 
% INFO    : Gen at bus 41	: Pmin=240.0 -> Pmin=120.0 
% INFO    : Gen at bus 41	: Pmin=240.0 -> Pmin=120.0 
% INFO    : Gen at bus 41	: Pmin=240.0 -> Pmin=120.0 
% INFO    : Gen at bus 57	: Pmin=110.0 -> Pmin=55.0 
% INFO    : Gen at bus 57	: Pmin=125.0 -> Pmin=62.5 
% INFO    : Gen at bus 58	: Pmin=125.0 -> Pmin=62.5 
% INFO    : Gen at bus 58	: Pmin=120.0 -> Pmin=60.0 
% INFO    : Gen at bus 58	: Pmin=110.0 -> Pmin=55.0 
% INFO    : Gen at bus 59	: Pmin=110.0 -> Pmin=55.0 
% INFO    : Gen at bus 60	: Pmin=255.0 -> Pmin=127.5 
% INFO    : Gen at bus 61	: Pmin=250.0 -> Pmin=125.0 
% INFO    : Gen at bus 70	: Pmin=129.0 -> Pmin=64.5 
% INFO    : Gen at bus 71	: Pmin=129.0 -> Pmin=64.5 
% INFO    : Gen at bus 71	: Pmin=129.0 -> Pmin=64.5 
% INFO    : Gen at bus 72	: Pmin=129.0 -> Pmin=64.5 
% INFO    : Gen at bus 73	: Pmin=129.0 -> Pmin=64.5 
% INFO    : Gen at bus 73	: Pmin=129.0 -> Pmin=64.5 
% INFO    : Gen at bus 94	: Pmin=125.0 -> Pmin=62.5 
% INFO    : Gen at bus 94	: Pmin=140.0 -> Pmin=70.0 
% INFO    : Gen at bus 95	: Pmin=130.0 -> Pmin=65.0 
% INFO    : Gen at bus 95	: Pmin=125.0 -> Pmin=62.5 
% INFO    : Gen at bus 95	: Pmin=130.0 -> Pmin=65.0 
% INFO    : Gen at bus 98	: Pmin=220.0 -> Pmin=110.0 
% INFO    : Gen at bus 98	: Pmin=220.0 -> Pmin=110.0 
% INFO    : Gen at bus 121	: Pmin=120.0 -> Pmin=60.0 
% INFO    : Gen at bus 122	: Pmin=120.0 -> Pmin=60.0 
% INFO    : Gen at bus 123	: Pmin=70.0 -> Pmin=35.0 
% INFO    : Gen at bus 124	: Pmin=70.0 -> Pmin=35.0 
% INFO    : Gen at bus 134	: Pmin=70.0 -> Pmin=35.0 
% INFO    : Gen at bus 135	: Pmin=70.0 -> Pmin=35.0 
% INFO    : Gen at bus 136	: Pmin=80.0 -> Pmin=40.0 
% INFO    : Gen at bus 144	: Pmin=135.0 -> Pmin=67.5 
% INFO    : Gen at bus 145	: Pmin=135.0 -> Pmin=67.5 
% INFO    : Gen at bus 145	: Pmin=135.0 -> Pmin=67.5 
% INFO    : Gen at bus 146	: Pmin=135.0 -> Pmin=67.5 
% INFO    : Gen at bus 146	: Pmin=135.0 -> Pmin=67.5 
% INFO    : Gen at bus 154	: Pmin=94.0 -> Pmin=47.0 
% INFO    : Gen at bus 155	: Pmin=94.0 -> Pmin=47.0 
% INFO    : Gen at bus 155	: Pmin=94.0 -> Pmin=47.0 
% INFO    : Gen at bus 169	: Pmin=40.0 -> Pmin=20.0 
% INFO    : Gen at bus 170	: Pmin=80.0 -> Pmin=40.0 
% INFO    : Gen at bus 170	: Pmin=45.0 -> Pmin=22.5 
% INFO    : Gen at bus 172	: Pmin=100.0 -> Pmin=50.0 
% INFO    : Gen at bus 173	: Pmin=135.0 -> Pmin=67.5 
% INFO    : Gen at bus 173	: Pmin=90.0 -> Pmin=45.0 
% INFO    : Gen at bus 174	: Pmin=90.0 -> Pmin=45.0 
% INFO    : Gen at bus 175	: Pmin=90.0 -> Pmin=45.0 
% INFO    : Gen at bus 175	: Pmin=100.0 -> Pmin=50.0 
% INFO    : Gen at bus 180	: Pmin=104.0 -> Pmin=52.0 
% INFO    : Gen at bus 180	: Pmin=104.0 -> Pmin=52.0 
% INFO    : Gen at bus 181	: Pmin=120.0 -> Pmin=60.0 
% INFO    : Gen at bus 181	: Pmin=104.0 -> Pmin=52.0 
% INFO    : Gen at bus 182	: Pmin=94.0 -> Pmin=47.0 
% INFO    : Gen at bus 182	: Pmin=94.0 -> Pmin=47.0 
% INFO    : Gen at bus 183	: Pmin=120.0 -> Pmin=60.0 
% INFO    : Gen at bus 183	: Pmin=120.0 -> Pmin=60.0 
% INFO    : Gen at bus 191	: Pmin=150.0 -> Pmin=75.0 
% INFO    : Gen at bus 192	: Pmin=150.0 -> Pmin=75.0 
% INFO    : Gen at bus 192	: Pmin=145.0 -> Pmin=72.5 
% INFO    : Gen at bus 193	: Pmin=208.0 -> Pmin=104.0 
% INFO    : Gen at bus 208	: Pmin=76.0 -> Pmin=38.0 
% INFO    : Gen at bus 244	: Pmin=112.5 -> Pmin=56.25 
% INFO    : Gen at bus 254	: Pmin=23.0 -> Pmin=11.5 
% INFO    : Gen at bus 254	: Pmin=25.0 -> Pmin=12.5 
% INFO    : Gen at bus 254	: Pmin=25.0 -> Pmin=12.5 
% INFO    : Gen at bus 254	: Pmin=7.0 -> Pmin=3.5 
% INFO    : Gen at bus 267	: Pmin=0.45 -> Pmin=0.225 
% INFO    : Gen at bus 268	: Pmin=0.45 -> Pmin=0.225 
% INFO    : Gen at bus 278	: Pmin=5.85 -> Pmin=2.925 
% INFO    : Gen at bus 295	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 295	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 295	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 295	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 310	: Pmin=240.0 -> Pmin=120.0 
% INFO    : Gen at bus 316	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 316	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 376	: Pmin=5.4 -> Pmin=2.7 
% INFO    : Gen at bus 379	: Pmin=0.3 -> Pmin=0.15 
% INFO    : Gen at bus 379	: Pmin=0.3 -> Pmin=0.15 
% INFO    : Gen at bus 379	: Pmin=0.3 -> Pmin=0.15 
% INFO    : Gen at bus 383	: Pmin=11.0 -> Pmin=5.5 
% INFO    : Gen at bus 383	: Pmin=11.0 -> Pmin=5.5 
% INFO    : Gen at bus 383	: Pmin=9.0 -> Pmin=4.5 
% INFO    : Gen at bus 384	: Pmin=20.0 -> Pmin=10.0 
% INFO    : Gen at bus 384	: Pmin=20.0 -> Pmin=10.0 
% INFO    : Gen at bus 385	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 385	: Pmin=20.0 -> Pmin=10.0 
% INFO    : Gen at bus 387	: Pmin=25.0 -> Pmin=12.5 
% INFO    : Gen at bus 387	: Pmin=55.0 -> Pmin=27.5 
% INFO    : Gen at bus 388	: Pmin=25.0 -> Pmin=12.5 
% INFO    : Gen at bus 399	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 433	: Pmin=1.35 -> Pmin=0.675 
% INFO    : Gen at bus 455	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 456	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 457	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 457	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 458	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 458	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 478	: Pmin=120.0 -> Pmin=60.0 
% INFO    : Gen at bus 478	: Pmin=12.0 -> Pmin=6.0 
% INFO    : Gen at bus 479	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 482	: Pmin=3.6 -> Pmin=1.8 
% INFO    : Gen at bus 522	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 527	: Pmin=2.79 -> Pmin=1.395 
% INFO    : Gen at bus 532	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 532	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 532	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 543	: Pmin=2.43 -> Pmin=1.215 
% INFO    : Gen at bus 597	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 597	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 603	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 670	: Pmin=37.0 -> Pmin=18.5 
% INFO    : Gen at bus 670	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 670	: Pmin=50.0 -> Pmin=25.0 
% INFO    : Gen at bus 670	: Pmin=50.0 -> Pmin=25.0 
% INFO    : Gen at bus 671	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 671	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 671	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 671	: Pmin=68.0 -> Pmin=34.0 
% INFO    : Gen at bus 671	: Pmin=50.0 -> Pmin=25.0 
% INFO    : Gen at bus 692	: Pmin=1.26 -> Pmin=0.63 
% INFO    : Gen at bus 700	: Pmin=9.0 -> Pmin=4.5 
% INFO    : Gen at bus 700	: Pmin=9.0 -> Pmin=4.5 
% INFO    : Gen at bus 701	: Pmin=9.0 -> Pmin=4.5 
% INFO    : Gen at bus 701	: Pmin=9.0 -> Pmin=4.5 
% INFO    : Gen at bus 701	: Pmin=9.0 -> Pmin=4.5 
% INFO    : Gen at bus 701	: Pmin=30.0 -> Pmin=15.0 
% INFO    : Gen at bus 702	: Pmin=9.0 -> Pmin=4.5 
% INFO    : Gen at bus 702	: Pmin=9.0 -> Pmin=4.5 
% INFO    : Gen at bus 702	: Pmin=9.0 -> Pmin=4.5 
% INFO    : Gen at bus 735	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 735	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 752	: Pmin=3.6 -> Pmin=1.8 
% INFO    : Gen at bus 846	: Pmin=130.0 -> Pmin=65.0 
% INFO    : Gen at bus 847	: Pmin=110.0 -> Pmin=55.0 
% INFO    : Gen at bus 870	: Pmin=66.0 -> Pmin=33.0 
% INFO    : Gen at bus 870	: Pmin=34.0 -> Pmin=17.0 
% INFO    : Gen at bus 929	: Pmin=1.34 -> Pmin=0.67 
% INFO    : Gen at bus 934	: Pmin=129.0 -> Pmin=64.5 
% INFO    : Gen at bus 939	: Pmin=1.78 -> Pmin=0.89 
% INFO    : Gen at bus 959	: Pmin=49.0 -> Pmin=24.5 
% INFO    : Gen at bus 982	: Pmin=0.91 -> Pmin=0.455 
% INFO    : Gen at bus 984	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 993	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 993	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 1008	: Pmin=92.0 -> Pmin=46.0 
% INFO    : Gen at bus 1009	: Pmin=84.0 -> Pmin=42.0 
% INFO    : Gen at bus 1049	: Pmin=2.23 -> Pmin=1.115 
% INFO    : Gen at bus 1087	: Pmin=10.5 -> Pmin=5.25 
% INFO    : Gen at bus 1111	: Pmin=40.0 -> Pmin=20.0 
% INFO    : Gen at bus 1111	: Pmin=42.0 -> Pmin=21.0 
% INFO    : Gen at bus 1112	: Pmin=42.0 -> Pmin=21.0 
% INFO    : Gen at bus 1188	: Pmin=32.0 -> Pmin=16.0 
% INFO    : Gen at bus 1189	: Pmin=32.0 -> Pmin=16.0 
% INFO    : Gen at bus 1214	: Pmin=220.0 -> Pmin=110.0 
% INFO    : Gen at bus 1215	: Pmin=220.0 -> Pmin=110.0 
% INFO    : Gen at bus 1219	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 1220	: Pmin=34.5 -> Pmin=17.25 
% INFO    : Gen at bus 1237	: Pmin=12.0 -> Pmin=6.0 
% INFO    : Gen at bus 1238	: Pmin=12.0 -> Pmin=6.0 
% INFO    : Gen at bus 1239	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 1330	: Pmin=38.0 -> Pmin=19.0 
% INFO    : Gen at bus 1330	: Pmin=38.0 -> Pmin=19.0 
% INFO    : Gen at bus 1330	: Pmin=38.0 -> Pmin=19.0 
% INFO    : Gen at bus 1331	: Pmin=38.0 -> Pmin=19.0 
% INFO    : Gen at bus 1354	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 1354	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 1354	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 1354	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 1400	: Pmin=21.0 -> Pmin=10.5 
% INFO    : Gen at bus 1401	: Pmin=40.0 -> Pmin=20.0 
% INFO    : Gen at bus 1401	: Pmin=21.0 -> Pmin=10.5 
% INFO    : Gen at bus 1408	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 1469	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 1469	: Pmin=4.0 -> Pmin=2.0 
% INFO    : Gen at bus 1470	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1470	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1470	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1511	: Pmin=20.0 -> Pmin=10.0 
% INFO    : Gen at bus 1512	: Pmin=120.0 -> Pmin=60.0 
% INFO    : Gen at bus 1513	: Pmin=120.0 -> Pmin=60.0 
% INFO    : Gen at bus 1578	: Pmin=70.0 -> Pmin=35.0 
% INFO    : Gen at bus 1579	: Pmin=70.0 -> Pmin=35.0 
% INFO    : Gen at bus 1580	: Pmin=79.0 -> Pmin=39.5 
% INFO    : Gen at bus 1590	: Pmin=70.0 -> Pmin=35.0 
% INFO    : Gen at bus 1590	: Pmin=70.0 -> Pmin=35.0 
% INFO    : Gen at bus 1601	: Pmin=80.0 -> Pmin=40.0 
% INFO    : Gen at bus 1602	: Pmin=80.0 -> Pmin=40.0 
% INFO    : Gen at bus 1603	: Pmin=65.0 -> Pmin=32.5 
% INFO    : Gen at bus 1603	: Pmin=65.0 -> Pmin=32.5 
% INFO    : Gen at bus 1644	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 1644	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 1666	: Pmin=125.0 -> Pmin=62.5 
% INFO    : Gen at bus 1688	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1689	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 1872	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 1872	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 1872	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 1872	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 1900	: Pmin=70.0 -> Pmin=35.0 
% INFO    : Gen at bus 1900	: Pmin=70.0 -> Pmin=35.0 
% INFO    : Gen at bus 1901	: Pmin=55.0 -> Pmin=27.5 
% INFO    : Gen at bus 1902	: Pmin=55.0 -> Pmin=27.5 
% INFO    : Gen at bus 1910	: Pmin=35.0 -> Pmin=17.5 
% INFO    : Gen at bus 1910	: Pmin=80.0 -> Pmin=40.0 
% INFO    : Gen at bus 1911	: Pmin=35.0 -> Pmin=17.5 
% INFO    : Gen at bus 1911	: Pmin=80.0 -> Pmin=40.0 
% INFO    : Gen at bus 1911	: Pmin=80.0 -> Pmin=40.0 
% INFO    : Gen at bus 2018	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 2062	: Pmin=135.0 -> Pmin=67.5 
% INFO    : Gen at bus 2063	: Pmin=135.0 -> Pmin=67.5 
% INFO    : Gen at bus 2064	: Pmin=135.0 -> Pmin=67.5 
% INFO    : Gen at bus 2094	: Pmin=18.0 -> Pmin=9.0 
% INFO    : Gen at bus 2094	: Pmin=18.0 -> Pmin=9.0 
% INFO    : Gen at bus 2095	: Pmin=18.0 -> Pmin=9.0 
% INFO    : Gen at bus 2130	: Pmin=27.0 -> Pmin=13.5 
% INFO    : Gen at bus 2131	: Pmin=27.0 -> Pmin=13.5 
% INFO    : Gen at bus 2152	: Pmin=94.0 -> Pmin=47.0 
% INFO    : Gen at bus 2153	: Pmin=94.0 -> Pmin=47.0 
% INFO    : Gen at bus 2168	: Pmin=0.5 -> Pmin=0.25 
% INFO    : Gen at bus 2183	: Pmin=0.17 -> Pmin=0.085 
% INFO    : Gen at bus 2187	: Pmin=0.09 -> Pmin=0.045 
% INFO    : Gen at bus 2189	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 2190	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 2216	: Pmin=90.0 -> Pmin=45.0 
% INFO    : Gen at bus 2226	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 2226	: Pmin=50.0 -> Pmin=25.0 
% INFO    : Gen at bus 2227	: Pmin=70.0 -> Pmin=35.0 
% INFO    : Gen at bus 2232	: Pmin=0.28 -> Pmin=0.14 
% INFO    : Gen at bus 2233	: Pmin=0.28 -> Pmin=0.14 
% INFO    : Gen at bus 2236	: Pmin=2.34 -> Pmin=1.17 
% INFO    : Gen at bus 2238	: Pmin=2.7 -> Pmin=1.35 
% INFO    : Gen at bus 2239	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 2239	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 2240	: Pmin=0.7 -> Pmin=0.35 
% INFO    : Gen at bus 2240	: Pmin=20.5 -> Pmin=10.25 
% INFO    : Gen at bus 2253	: Pmin=2.7 -> Pmin=1.35 
% INFO    : Gen at bus 2261	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 2265	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 2273	: Pmin=0.1 -> Pmin=0.05 
% INFO    : Gen at bus 2282	: Pmin=3.24 -> Pmin=1.62 
% INFO    : Gen at bus 2284	: Pmin=0.55 -> Pmin=0.275 
% INFO    : Gen at bus 2286	: Pmin=1.26 -> Pmin=0.63 
% INFO    : Gen at bus 2290	: Pmin=0.45 -> Pmin=0.225 
% INFO    : Gen at bus 2291	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 2291	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 2293	: Pmin=0.45 -> Pmin=0.225 
% INFO    : Gen at bus 2295	: Pmin=2.7 -> Pmin=1.35 
% INFO    : Gen at bus 2299	: Pmin=0.18 -> Pmin=0.09 
% INFO    : Gen at bus 2306	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 2319	: Pmin=40.0 -> Pmin=20.0 
% INFO    : Gen at bus 2320	: Pmin=35.0 -> Pmin=17.5 
% INFO    : Gen at bus 2320	: Pmin=20.0 -> Pmin=10.0 
% INFO    : Gen at bus 2322	: Pmin=35.0 -> Pmin=17.5 
% INFO    : Gen at bus 2325	: Pmin=3.6 -> Pmin=1.8 
% INFO    : Gen at bus 2350	: Pmin=2.43 -> Pmin=1.215 
% INFO    : Gen at bus 2355	: Pmin=2.7 -> Pmin=1.35 
% INFO    : Gen at bus 2372	: Pmin=0.2 -> Pmin=0.1 
% INFO    : Gen at bus 2410	: Pmin=0.55 -> Pmin=0.275 
% INFO    : Gen at bus 2411	: Pmin=0.18 -> Pmin=0.09 
% INFO    : Gen at bus 2411	: Pmin=0.55 -> Pmin=0.275 
% INFO    : Gen at bus 2436	: Pmin=0.55 -> Pmin=0.275 
% INFO    : Gen at bus 2437	: Pmin=0.17 -> Pmin=0.085 
% INFO    : Gen at bus 2439	: Pmin=3.6 -> Pmin=1.8 
% INFO    : Gen at bus 2440	: Pmin=2.52 -> Pmin=1.26 
% INFO    : Gen at bus 2442	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 2449	: Pmin=150.0 -> Pmin=75.0 
% INFO    : Gen at bus 2450	: Pmin=145.0 -> Pmin=72.5 
% INFO    : Gen at bus 2462	: Pmin=1.35 -> Pmin=0.675 
% INFO    : Gen at bus 2463	: Pmin=0.27 -> Pmin=0.135 
% INFO    : Gen at bus 2470	: Pmin=8.0 -> Pmin=4.0 
% INFO    : Gen at bus 2488	: Pmin=40.0 -> Pmin=20.0 
% INFO    : Gen at bus 2489	: Pmin=40.0 -> Pmin=20.0 
% INFO    : Gen at bus 2497	: Pmin=0.1 -> Pmin=0.05 
% INFO    : Gen at bus 2500	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 2506	: Pmin=0.1 -> Pmin=0.05 
% INFO    : Gen at bus 2508	: Pmin=2.16 -> Pmin=1.08 
% INFO    : Gen at bus 2515	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 2531	: Pmin=0.17 -> Pmin=0.085 
% INFO    : Gen at bus 2532	: Pmin=0.17 -> Pmin=0.085 
% INFO    : Gen at bus 2534	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 2540	: Pmin=1.8 -> Pmin=0.9 
% INFO    : Gen at bus 2542	: Pmin=3.15 -> Pmin=1.575 
% INFO    : Gen at bus 2544	: Pmin=2.7 -> Pmin=1.35 
% INFO    : Gen at bus 2557	: Pmin=2.16 -> Pmin=1.08 
% INFO    : Gen at bus 2562	: Pmin=1.35 -> Pmin=0.675 
% INFO    : Gen at bus 2563	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 2565	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 2565	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 2565	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 2568	: Pmin=0.08 -> Pmin=0.04 
% INFO    : Gen at bus 2580	: Pmin=94.0 -> Pmin=47.0 
% INFO    : Gen at bus 2592	: Pmin=32.0 -> Pmin=16.0 
% INFO    : Gen at bus 2592	: Pmin=70.0 -> Pmin=35.0 
% INFO    : Gen at bus 2593	: Pmin=70.0 -> Pmin=35.0 
% INFO    : Gen at bus 2598	: Pmin=2.11 -> Pmin=1.055 
% INFO    : Gen at bus 2604	: Pmin=2.16 -> Pmin=1.08 
% INFO    : Gen at bus 2608	: Pmin=0.17 -> Pmin=0.085 
% INFO    : Gen at bus 2611	: Pmin=0.56 -> Pmin=0.28 
% INFO    : Gen at bus 2618	: Pmin=0.9 -> Pmin=0.45 
% INFO    : Gen at bus 2677	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 2677	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 2684	: Pmin=0.45 -> Pmin=0.225 
% INFO    : Gen at bus 2685	: Pmin=2.7 -> Pmin=1.35 
% INFO    : Gen at bus 2700	: Pmin=0.1 -> Pmin=0.05 
% INFO    : Gen at bus 2717	: Pmin=26.0 -> Pmin=13.0 
% INFO    : Gen at bus 2718	: Pmin=26.0 -> Pmin=13.0 
% INFO    : Gen at bus 2726	: Pmin=0.18 -> Pmin=0.09 
% INFO    : Gen at bus 2739	: Pmin=4.0 -> Pmin=2.0 
% INFO    : Gen at bus 2739	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 2740	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 2749	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 2749	: Pmin=26.0 -> Pmin=13.0 
% INFO    : Gen at bus 2749	: Pmin=26.0 -> Pmin=13.0 
% INFO    : Gen at bus 2750	: Pmin=24.0 -> Pmin=12.0 
% INFO    : Gen at bus 2750	: Pmin=25.0 -> Pmin=12.5 
% INFO    : Gen at bus 2757	: Pmin=5.4 -> Pmin=2.7 
% INFO    : Gen at bus 2759	: Pmin=0.1 -> Pmin=0.05 
% INFO    : Gen at bus 2777	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 2789	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 2789	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 2805	: Pmin=3.6 -> Pmin=1.8 
% INFO    : Gen at bus 2834	: Pmin=4.5 -> Pmin=2.25 
% INFO    : Gen at bus 2845	: Pmin=5.13 -> Pmin=2.565 
% INFO    : Gen at bus 2862	: Pmin=1.35 -> Pmin=0.675 
% INFO    : Gen at bus 2929	: Pmin=0.09 -> Pmin=0.045 
% INFO    : Gen at bus 2959	: Pmin=0.1 -> Pmin=0.05 
% INFO    : Gen at bus 2984	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 2994	: Pmin=37.0 -> Pmin=18.5 
% INFO    : Gen at bus 2994	: Pmin=41.0 -> Pmin=20.5 
% INFO    : Gen at bus 2995	: Pmin=41.0 -> Pmin=20.5 
% INFO    : 
% INFO    : === Generator Reactive Capacity Atleast Max 50 Percent Active Model Notes ===
% INFO    : Gen at bus 24 - NG	: Pmax 237.0, Qmin -75.6, Qmax 140.0 -> Qmin -119.0, Qmax 140.0
% INFO    : Gen at bus 25 - NG	: Pmax 309.0, Qmin -82.8, Qmax 124.0 -> Qmin -155.0, Qmax 155.0
% INFO    : Gen at bus 37 - NG	: Pmax 472.0, Qmin -42.0, Qmax 190.0 -> Qmin -236.0, Qmax 236.0
% INFO    : Gen at bus 37 - NG	: Pmax 280.0, Qmin -42.0, Qmax 190.0 -> Qmin -140.0, Qmax 190.0
% INFO    : Gen at bus 38 - COW	: Pmax 262.0, Qmin -28.8, Qmax 190.0 -> Qmin -131.0, Qmax 190.0
% INFO    : Gen at bus 38 - COW	: Pmax 960.0, Qmin -28.8, Qmax 190.0 -> Qmin -480.0, Qmax 480.0
% INFO    : Gen at bus 39 - COW	: Pmax 327.0, Qmin -70.8, Qmax 190.0 -> Qmin -164.0, Qmax 190.0
% INFO    : Gen at bus 40 - NG	: Pmax 281.0, Qmin -58.8, Qmax 190.0 -> Qmin -141.0, Qmax 190.0
% INFO    : Gen at bus 40 - NG	: Pmax 332.0, Qmin -58.8, Qmax 190.0 -> Qmin -166.0, Qmax 190.0
% INFO    : Gen at bus 40 - NG	: Pmax 412.0, Qmin -58.8, Qmax 190.0 -> Qmin -206.0, Qmax 206.0
% INFO    : Gen at bus 41 - COW	: Pmax 410.0, Qmin -38.4, Qmax 190.0 -> Qmin -205.0, Qmax 205.0
% INFO    : Gen at bus 41 - COW	: Pmax 1069.0, Qmin -38.4, Qmax 190.0 -> Qmin -535.0, Qmax 535.0
% INFO    : Gen at bus 41 - NG	: Pmax 413.0, Qmin -38.4, Qmax 190.0 -> Qmin -207.0, Qmax 207.0
% INFO    : Gen at bus 57 - COW	: Pmax 754.0, Qmin -33.0, Qmax 152.0 -> Qmin -377.0, Qmax 377.0
% INFO    : Gen at bus 57 - NG	: Pmax 208.0, Qmin -33.0, Qmax 152.0 -> Qmin -104.0, Qmax 152.0
% INFO    : Gen at bus 58 - NG	: Pmax 244.0, Qmin -108.0, Qmax 149.0 -> Qmin -122.0, Qmax 149.0
% INFO    : Gen at bus 58 - NG	: Pmax 152.0, Qmin -33.0, Qmax 149.0 -> Qmin -76.0, Qmax 149.0
% INFO    : Gen at bus 58 - NG	: Pmax 453.0, Qmin -108.0, Qmax 149.0 -> Qmin -227.0, Qmax 227.0
% INFO    : Gen at bus 59 - NG	: Pmax 342.0, Qmin -33.0, Qmax 149.0 -> Qmin -171.0, Qmax 171.0
% INFO    : Gen at bus 60 - COW	: Pmax 974.0, Qmin -117.6, Qmax 363.0 -> Qmin -487.0, Qmax 487.0
% INFO    : Gen at bus 61 - COW	: Pmax 604.0, Qmin -127.2, Qmax 348.0 -> Qmin -302.0, Qmax 348.0
% INFO    : Gen at bus 70 - NG	: Pmax 258.0, Qmin -73.2, Qmax 105.0 -> Qmin -129.0, Qmax 129.0
% INFO    : Gen at bus 71 - NG	: Pmax 298.0, Qmin -66.0, Qmax 105.0 -> Qmin -149.0, Qmax 149.0
% INFO    : Gen at bus 71 - COW	: Pmax 154.0, Qmin -10.0, Qmax 99.0 -> Qmin -77.0, Qmax 99.0
% INFO    : Gen at bus 72 - NG	: Pmax 349.0, Qmin -93.6, Qmax 105.0 -> Qmin -175.0, Qmax 175.0
% INFO    : Gen at bus 73 - NG	: Pmax 373.0, Qmin -40.8, Qmax 99.0 -> Qmin -187.0, Qmax 187.0
% INFO    : Gen at bus 73 - NG	: Pmax 308.0, Qmin -40.8, Qmax 105.0 -> Qmin -154.0, Qmax 154.0
% INFO    : Gen at bus 74 - NG	: Pmax 132.0, Qmin -36.0, Qmax 60.0 -> Qmin -66.0, Qmax 66.0
% INFO    : Gen at bus 94 - NG	: Pmax 219.0, Qmin -73.2, Qmax 131.0 -> Qmin -110.0, Qmax 131.0
% INFO    : Gen at bus 94 - NG	: Pmax 198.0, Qmin -73.2, Qmax 131.0 -> Qmin -99.0, Qmax 131.0
% INFO    : Gen at bus 95 - NG	: Pmax 170.0, Qmin -54.0, Qmax 131.0 -> Qmin -85.0, Qmax 131.0
% INFO    : Gen at bus 95 - NG	: Pmax 229.0, Qmin -54.0, Qmax 131.0 -> Qmin -115.0, Qmax 131.0
% INFO    : Gen at bus 95 - NG	: Pmax 166.0, Qmin -54.0, Qmax 131.0 -> Qmin -83.0, Qmax 131.0
% INFO    : Gen at bus 98 - NG	: Pmax 275.0, Qmin -64.8, Qmax 213.0 -> Qmin -138.0, Qmax 213.0
% INFO    : Gen at bus 98 - COW	: Pmax 833.0, Qmin -64.8, Qmax 119.0 -> Qmin -417.0, Qmax 417.0
% INFO    : Gen at bus 115 - NG	: Pmax 45.0, Qmin -1.2, Qmax 1.2 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 115 - PEL	: Pmax 31.0, Qmin -1.2, Qmax 1.2 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 121 - NG	: Pmax 122.0, Qmin -10.0, Qmax 120.0 -> Qmin -61.0, Qmax 120.0
% INFO    : Gen at bus 122 - NG	: Pmax 249.0, Qmin -52.8, Qmax 120.0 -> Qmin -125.0, Qmax 125.0
% INFO    : Gen at bus 123 - NG	: Pmax 257.0, Qmin -15.6, Qmax 73.0 -> Qmin -129.0, Qmax 129.0
% INFO    : Gen at bus 124 - COW	: Pmax 484.0, Qmin -8.4, Qmax 73.0 -> Qmin -242.0, Qmax 242.0
% INFO    : Gen at bus 134 - COW	: Pmax 351.0, Qmin 0.0, Qmax 80.0 -> Qmin -176.0, Qmax 176.0
% INFO    : Gen at bus 136 - NG	: Pmax 193.0, Qmin -36.0, Qmax 31.0 -> Qmin -97.0, Qmax 97.0
% INFO    : Gen at bus 144 - NG	: Pmax 204.0, Qmin -50.4, Qmax 135.0 -> Qmin -102.0, Qmax 135.0
% INFO    : Gen at bus 145 - NG	: Pmax 198.0, Qmin -35.0, Qmax 135.0 -> Qmin -99.0, Qmax 135.0
% INFO    : Gen at bus 145 - NG	: Pmax 510.0, Qmin -35.0, Qmax 140.0 -> Qmin -255.0, Qmax 255.0
% INFO    : Gen at bus 146 - NG	: Pmax 219.0, Qmin -36.0, Qmax 140.0 -> Qmin -110.0, Qmax 140.0
% INFO    : Gen at bus 146 - NG	: Pmax 234.0, Qmin -36.0, Qmax 137.0 -> Qmin -117.0, Qmax 137.0
% INFO    : Gen at bus 152 - NG	: Pmax 155.0, Qmin -29.0, Qmax 72.0 -> Qmin -78.0, Qmax 78.0
% INFO    : Gen at bus 153 - NG	: Pmax 84.0, Qmin -29.0, Qmax 72.0 -> Qmin -42.0, Qmax 72.0
% INFO    : Gen at bus 154 - COW	: Pmax 493.0, Qmin -51.6, Qmax 85.0 -> Qmin -247.0, Qmax 247.0
% INFO    : Gen at bus 155 - NG	: Pmax 274.0, Qmin -61.2, Qmax 85.0 -> Qmin -137.0, Qmax 137.0
% INFO    : Gen at bus 155 - NG	: Pmax 216.0, Qmin -15.0, Qmax 85.0 -> Qmin -108.0, Qmax 108.0
% INFO    : Gen at bus 169 - NG	: Pmax 59.0, Qmin 0.0, Qmax 25.0 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 170 - NG	: Pmax 143.0, Qmin -15.0, Qmax 90.0 -> Qmin -72.0, Qmax 90.0
% INFO    : Gen at bus 170 - NG	: Pmax 86.0, Qmin 0.0, Qmax 25.0 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 172 - COW	: Pmax 514.0, Qmin -31.0, Qmax 119.0 -> Qmin -257.0, Qmax 257.0
% INFO    : Gen at bus 173 - NG	: Pmax 70.0, Qmin -21.0, Qmax 111.0 -> Qmin -35.0, Qmax 111.0
% INFO    : Gen at bus 173 - NG	: Pmax 168.0, Qmin -15.0, Qmax 102.0 -> Qmin -84.0, Qmax 102.0
% INFO    : Gen at bus 175 - NG	: Pmax 205.0, Qmin -70.8, Qmax 102.0 -> Qmin -103.0, Qmax 103.0
% INFO    : Gen at bus 175 - COW	: Pmax 279.0, Qmin -70.8, Qmax 93.0 -> Qmin -140.0, Qmax 140.0
% INFO    : Gen at bus 180 - NG	: Pmax 241.0, Qmin -84.0, Qmax 127.0 -> Qmin -121.0, Qmax 127.0
% INFO    : Gen at bus 181 - COW	: Pmax 409.0, Qmin -79.2, Qmax 103.0 -> Qmin -205.0, Qmax 205.0
% INFO    : Gen at bus 181 - NG	: Pmax 184.0, Qmin -79.2, Qmax 127.0 -> Qmin -92.0, Qmax 127.0
% INFO    : Gen at bus 182 - NG	: Pmax 182.0, Qmin -38.0, Qmax 145.0 -> Qmin -91.0, Qmax 145.0
% INFO    : Gen at bus 182 - NG	: Pmax 137.0, Qmin -38.0, Qmax 145.0 -> Qmin -69.0, Qmax 145.0
% INFO    : Gen at bus 183 - NG	: Pmax 174.0, Qmin -52.8, Qmax 103.0 -> Qmin -87.0, Qmax 103.0
% INFO    : Gen at bus 183 - COW	: Pmax 286.0, Qmin -52.8, Qmax 103.0 -> Qmin -143.0, Qmax 143.0
% INFO    : Gen at bus 191 - NG	: Pmax 381.0, Qmin -36.0, Qmax 104.0 -> Qmin -191.0, Qmax 191.0
% INFO    : Gen at bus 192 - NG	: Pmax 79.0, Qmin -23.0, Qmax 104.0 -> Qmin -40.0, Qmax 104.0
% INFO    : Gen at bus 192 - NG	: Pmax 59.0, Qmin -23.0, Qmax 104.0 -> Qmin -30.0, Qmax 104.0
% INFO    : Gen at bus 193 - COW	: Pmax 571.0, Qmin -259.0, Qmax 294.0 -> Qmin -286.0, Qmax 294.0
% INFO    : Gen at bus 208 - NG	: Pmax 315.0, Qmin -73.2, Qmax 100.0 -> Qmin -158.0, Qmax 158.0
% INFO    : Gen at bus 240 - NG	: Pmax 447.0, Qmin -62.0, Qmax 105.0 -> Qmin -224.0, Qmax 224.0
% INFO    : Gen at bus 244 - NG	: Pmax 185.0, Qmin -7.2, Qmax 100.0 -> Qmin -93.0, Qmax 100.0
% INFO    : Gen at bus 254 - NG	: Pmax 106.0, Qmin -33.6, Qmax 33.6 -> Qmin -53.0, Qmax 53.0
% INFO    : Gen at bus 254 - PEL	: Pmax 81.0, Qmin -33.6, Qmax 33.6 -> Qmin -41.0, Qmax 41.0
% INFO    : Gen at bus 267 - PEL	: Pmax 98.0, Qmin -4.8, Qmax 4.8 -> Qmin -49.0, Qmax 49.0
% INFO    : Gen at bus 268 - PEL	: Pmax 58.0, Qmin -10.8, Qmax 10.8 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 278 - NG	: Pmax 170.0, Qmin 0.0, Qmax 5.0 -> Qmin -85.0, Qmax 85.0
% INFO    : Gen at bus 295 - NG	: Pmax 43.0, Qmin -7.2, Qmax 7.2 -> Qmin -22.0, Qmax 22.0
% INFO    : Gen at bus 295 - PEL	: Pmax 79.0, Qmin -7.2, Qmax 7.2 -> Qmin -40.0, Qmax 40.0
% INFO    : Gen at bus 295 - NG	: Pmax 85.0, Qmin -7.2, Qmax 7.2 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 295 - PEL	: Pmax 99.0, Qmin -7.2, Qmax 7.2 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 316 - PEL	: Pmax 42.0, Qmin 0.0, Qmax 2.0 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 316 - NG	: Pmax 22.0, Qmin 0.0, Qmax 2.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 376 - NG	: Pmax 225.0, Qmin -7.2, Qmax 7.2 -> Qmin -113.0, Qmax 113.0
% INFO    : Gen at bus 379 - NG	: Pmax 41.0, Qmin -1.2, Qmax 1.0 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 379 - PEL	: Pmax 26.0, Qmin -1.2, Qmax 1.0 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 379 - NG	: Pmax 98.0, Qmin -1.2, Qmax 1.0 -> Qmin -49.0, Qmax 49.0
% INFO    : Gen at bus 383 - PEL	: Pmax 47.0, Qmin -10.8, Qmax 10.8 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 383 - NG	: Pmax 61.0, Qmin -10.8, Qmax 10.8 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 383 - NG	: Pmax 88.0, Qmin -10.8, Qmax 10.8 -> Qmin -44.0, Qmax 44.0
% INFO    : Gen at bus 384 - NG	: Pmax 134.0, Qmin -6.0, Qmax 15.0 -> Qmin -67.0, Qmax 67.0
% INFO    : Gen at bus 384 - NG	: Pmax 139.0, Qmin -6.0, Qmax 15.0 -> Qmin -70.0, Qmax 70.0
% INFO    : Gen at bus 385 - NG	: Pmax 99.0, Qmin -6.0, Qmax 15.0 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 385 - NG	: Pmax 60.0, Qmin -6.0, Qmax 15.0 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 387 - NG	: Pmax 90.0, Qmin -24.0, Qmax 20.0 -> Qmin -45.0, Qmax 45.0
% INFO    : Gen at bus 387 - COW	: Pmax 326.0, Qmin -24.0, Qmax 20.0 -> Qmin -163.0, Qmax 163.0
% INFO    : Gen at bus 388 - NG	: Pmax 323.0, Qmin -26.4, Qmax 40.0 -> Qmin -162.0, Qmax 162.0
% INFO    : Gen at bus 399 - PEL	: Pmax 93.0, Qmin -28.8, Qmax 28.8 -> Qmin -47.0, Qmax 47.0
% INFO    : Gen at bus 433 - PEL	: Pmax 105.0, Qmin -2.4, Qmax 2.4 -> Qmin -53.0, Qmax 53.0
% INFO    : Gen at bus 455 - NG	: Pmax 413.0, Qmin -22.0, Qmax 57.0 -> Qmin -207.0, Qmax 207.0
% INFO    : Gen at bus 456 - NG	: Pmax 210.0, Qmin -22.0, Qmax 57.0 -> Qmin -105.0, Qmax 105.0
% INFO    : Gen at bus 457 - PEL	: Pmax 85.0, Qmin -22.0, Qmax 57.0 -> Qmin -43.0, Qmax 57.0
% INFO    : Gen at bus 457 - NG	: Pmax 230.0, Qmin -28.0, Qmax 71.0 -> Qmin -115.0, Qmax 115.0
% INFO    : Gen at bus 458 - NG	: Pmax 163.0, Qmin -22.0, Qmax 57.0 -> Qmin -82.0, Qmax 82.0
% INFO    : Gen at bus 458 - PEL	: Pmax 64.0, Qmin -22.0, Qmax 57.0 -> Qmin -32.0, Qmax 57.0
% INFO    : Gen at bus 478 - NG	: Pmax 157.0, Qmin -47.0, Qmax 137.0 -> Qmin -79.0, Qmax 137.0
% INFO    : Gen at bus 478 - NG	: Pmax 81.0, Qmin -18.0, Qmax 18.0 -> Qmin -41.0, Qmax 41.0
% INFO    : Gen at bus 479 - NG	: Pmax 246.0, Qmin -13.2, Qmax 12.0 -> Qmin -123.0, Qmax 123.0
% INFO    : Gen at bus 482 - NG	: Pmax 106.0, Qmin -3.6, Qmax 3.6 -> Qmin -53.0, Qmax 53.0
% INFO    : Gen at bus 500 - PEL	: Pmax 82.0, Qmin -33.6, Qmax 33.6 -> Qmin -41.0, Qmax 41.0
% INFO    : Gen at bus 522 - PEL	: Pmax 177.0, Qmin -4.8, Qmax 4.0 -> Qmin -89.0, Qmax 89.0
% INFO    : Gen at bus 527 - NG	: Pmax 83.0, Qmin -2.4, Qmax 3.0 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 532 - NG	: Pmax 158.0, Qmin -4.8, Qmax 4.7 -> Qmin -79.0, Qmax 79.0
% INFO    : Gen at bus 532 - PEL	: Pmax 38.0, Qmin -4.8, Qmax 4.7 -> Qmin -19.0, Qmax 19.0
% INFO    : Gen at bus 532 - NG	: Pmax 42.0, Qmin -4.8, Qmax 4.7 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 543 - PEL	: Pmax 46.0, Qmin -10.8, Qmax 10.8 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 572 - PEL	: Pmax 1.0, Qmin 0.0, Qmax 2.0 -> Qmin -1.0, Qmax 2.0
% INFO    : Gen at bus 597 - PEL	: Pmax 66.0, Qmin -4.8, Qmax 4.8 -> Qmin -33.0, Qmax 33.0
% INFO    : Gen at bus 597 - NG	: Pmax 163.0, Qmin 0.0, Qmax 0.7 -> Qmin -82.0, Qmax 82.0
% INFO    : Gen at bus 603 - NG	: Pmax 183.0, Qmin -13.2, Qmax 13.2 -> Qmin -92.0, Qmax 92.0
% INFO    : Gen at bus 670 - PEL	: Pmax 81.0, Qmin -19.2, Qmax 35.0 -> Qmin -41.0, Qmax 41.0
% INFO    : Gen at bus 670 - PEL	: Pmax 51.0, Qmin -19.2, Qmax 23.0 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 670 - COW	: Pmax 107.0, Qmin -19.2, Qmax 85.0 -> Qmin -54.0, Qmax 85.0
% INFO    : Gen at bus 670 - NG	: Pmax 72.0, Qmin -19.2, Qmax 85.0 -> Qmin -36.0, Qmax 85.0
% INFO    : Gen at bus 671 - PEL	: Pmax 65.0, Qmin -22.8, Qmax 23.0 -> Qmin -33.0, Qmax 33.0
% INFO    : Gen at bus 671 - NG	: Pmax 82.0, Qmin -22.8, Qmax 23.0 -> Qmin -41.0, Qmax 41.0
% INFO    : Gen at bus 671 - NG	: Pmax 113.0, Qmin -22.8, Qmax 85.0 -> Qmin -57.0, Qmax 85.0
% INFO    : Gen at bus 671 - COW	: Pmax 80.0, Qmin -22.8, Qmax 85.0 -> Qmin -40.0, Qmax 85.0
% INFO    : Gen at bus 692 - PEL	: Pmax 129.0, Qmin -10.8, Qmax 10.8 -> Qmin -65.0, Qmax 65.0
% INFO    : Gen at bus 694 - PEL	: Pmax 225.0, Qmin -18.0, Qmax 18.0 -> Qmin -113.0, Qmax 113.0
% INFO    : Gen at bus 700 - NG	: Pmax 101.0, Qmin -20.4, Qmax 18.0 -> Qmin -51.0, Qmax 51.0
% INFO    : Gen at bus 700 - PEL	: Pmax 67.0, Qmin -20.4, Qmax 30.0 -> Qmin -34.0, Qmax 34.0
% INFO    : Gen at bus 701 - NG	: Pmax 81.0, Qmin -36.0, Qmax 36.0 -> Qmin -41.0, Qmax 41.0
% INFO    : Gen at bus 701 - PEL	: Pmax 99.0, Qmin -36.0, Qmax 36.0 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 701 - PEL	: Pmax 154.0, Qmin -36.0, Qmax 36.0 -> Qmin -77.0, Qmax 77.0
% INFO    : Gen at bus 701 - PEL	: Pmax 114.0, Qmin -36.0, Qmax 65.0 -> Qmin -57.0, Qmax 65.0
% INFO    : Gen at bus 702 - PEL	: Pmax 54.0, Qmin -8.4, Qmax 18.0 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 702 - NG	: Pmax 180.0, Qmin -8.4, Qmax 18.0 -> Qmin -90.0, Qmax 90.0
% INFO    : Gen at bus 702 - PEL	: Pmax 52.0, Qmin -8.4, Qmax 14.0 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 735 - COW	: Pmax 152.0, Qmin -2.4, Qmax 4.0 -> Qmin -76.0, Qmax 76.0
% INFO    : Gen at bus 735 - NG	: Pmax 48.0, Qmin -2.4, Qmax 2.0 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 752 - NG	: Pmax 239.0, Qmin -18.0, Qmax 18.0 -> Qmin -120.0, Qmax 120.0
% INFO    : Gen at bus 766 - PEL	: Pmax 80.0, Qmin -4.8, Qmax 4.8 -> Qmin -40.0, Qmax 40.0
% INFO    : Gen at bus 775 - NG	: Pmax 102.0, Qmin -4.8, Qmax 4.8 -> Qmin -51.0, Qmax 51.0
% INFO    : Gen at bus 798 - NG	: Pmax 164.0, Qmin -15.6, Qmax 30.0 -> Qmin -82.0, Qmax 82.0
% INFO    : Gen at bus 798 - NG	: Pmax 68.0, Qmin -15.6, Qmax 30.0 -> Qmin -34.0, Qmax 34.0
% INFO    : Gen at bus 801 - PEL	: Pmax 7.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 808 - PEL	: Pmax 43.0, Qmin -1.2, Qmax 1.2 -> Qmin -22.0, Qmax 22.0
% INFO    : Gen at bus 809 - NG	: Pmax 32.0, Qmin -3.6, Qmax 3.6 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 846 - NG	: Pmax 257.0, Qmin -99.6, Qmax 149.0 -> Qmin -129.0, Qmax 149.0
% INFO    : Gen at bus 847 - NG	: Pmax 238.0, Qmin -109.2, Qmax 149.0 -> Qmin -119.0, Qmax 149.0
% INFO    : Gen at bus 854 - PEL	: Pmax 117.0, Qmin -2.4, Qmax 2.4 -> Qmin -59.0, Qmax 59.0
% INFO    : Gen at bus 860 - PEL	: Pmax 92.0, Qmin -18.0, Qmax 18.0 -> Qmin -46.0, Qmax 46.0
% INFO    : Gen at bus 870 - COW	: Pmax 180.0, Qmin -18.0, Qmax 30.0 -> Qmin -90.0, Qmax 90.0
% INFO    : Gen at bus 870 - NG	: Pmax 110.0, Qmin -18.0, Qmax 30.0 -> Qmin -55.0, Qmax 55.0
% INFO    : Gen at bus 876 - PEL	: Pmax 117.0, Qmin -16.8, Qmax 16.8 -> Qmin -59.0, Qmax 59.0
% INFO    : Gen at bus 890 - NG	: Pmax 219.0, Qmin -4.8, Qmax 4.8 -> Qmin -110.0, Qmax 110.0
% INFO    : Gen at bus 893 - NG	: Pmax 59.0, Qmin 0.0, Qmax 0.0 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 908 - PEL	: Pmax 64.0, Qmin -10.8, Qmax 10.8 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 913 - PEL	: Pmax 103.0, Qmin -26.4, Qmax 26.4 -> Qmin -52.0, Qmax 52.0
% INFO    : Gen at bus 918 - PEL	: Pmax 68.0, Qmin 0.0, Qmax 0.0 -> Qmin -34.0, Qmax 34.0
% INFO    : Gen at bus 929 - PEL	: Pmax 19.0, Qmin 0.0, Qmax 0.0 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 934 - COW	: Pmax 306.0, Qmin -15.6, Qmax 105.0 -> Qmin -153.0, Qmax 153.0
% INFO    : Gen at bus 936 - PEL	: Pmax 190.0, Qmin -8.4, Qmax 30.0 -> Qmin -95.0, Qmax 95.0
% INFO    : Gen at bus 939 - PEL	: Pmax 15.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 959 - NG	: Pmax 100.0, Qmin -18.0, Qmax 30.0 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 965 - COW	: Pmax 257.0, Qmin 0.0, Qmax 0.0 -> Qmin -129.0, Qmax 129.0
% INFO    : Gen at bus 980 - NG	: Pmax 109.0, Qmin -12.0, Qmax 30.0 -> Qmin -55.0, Qmax 55.0
% INFO    : Gen at bus 982 - PEL	: Pmax 7.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 984 - PEL	: Pmax 92.0, Qmin -2.4, Qmax 2.4 -> Qmin -46.0, Qmax 46.0
% INFO    : Gen at bus 989 - NG	: Pmax 281.0, Qmin -10.8, Qmax 10.8 -> Qmin -141.0, Qmax 141.0
% INFO    : Gen at bus 993 - PEL	: Pmax 84.0, Qmin -14.4, Qmax 23.0 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 993 - NG	: Pmax 40.0, Qmin 0.0, Qmax 23.0 -> Qmin -20.0, Qmax 23.0
% INFO    : Gen at bus 993 - NG	: Pmax 75.0, Qmin 0.0, Qmax 11.0 -> Qmin -38.0, Qmax 38.0
% INFO    : Gen at bus 993 - NG	: Pmax 122.0, Qmin 0.0, Qmax 10.0 -> Qmin -61.0, Qmax 61.0
% INFO    : Gen at bus 1008 - NG	: Pmax 51.0, Qmin 0.0, Qmax 10.0 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 1008 - NG	: Pmax 159.0, Qmin -15.0, Qmax 74.0 -> Qmin -80.0, Qmax 80.0
% INFO    : Gen at bus 1009 - PEL	: Pmax 164.0, Qmin -48.0, Qmax 74.0 -> Qmin -82.0, Qmax 82.0
% INFO    : Gen at bus 1009 - PEL	: Pmax 8.0, Qmin 0.0, Qmax 10.0 -> Qmin -4.0, Qmax 10.0
% INFO    : Gen at bus 1021 - PEL	: Pmax 37.0, Qmin -8.4, Qmax 8.4 -> Qmin -19.0, Qmax 19.0
% INFO    : Gen at bus 1049 - PEL	: Pmax 87.0, Qmin -14.4, Qmax 14.4 -> Qmin -44.0, Qmax 44.0
% INFO    : Gen at bus 1056 - NG	: Pmax 52.0, Qmin 0.0, Qmax 0.0 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 1056 - PEL	: Pmax 116.0, Qmin -20.4, Qmax 20.4 -> Qmin -58.0, Qmax 58.0
% INFO    : Gen at bus 1056 - NG	: Pmax 172.0, Qmin -20.4, Qmax 20.4 -> Qmin -86.0, Qmax 86.0
% INFO    : Gen at bus 1056 - PEL	: Pmax 66.0, Qmin -20.4, Qmax 20.4 -> Qmin -33.0, Qmax 33.0
% INFO    : Gen at bus 1111 - NG	: Pmax 31.0, Qmin -10.0, Qmax 45.0 -> Qmin -16.0, Qmax 45.0
% INFO    : Gen at bus 1111 - NG	: Pmax 289.0, Qmin -39.6, Qmax 45.0 -> Qmin -145.0, Qmax 145.0
% INFO    : Gen at bus 1112 - NG	: Pmax 227.0, Qmin -60.0, Qmax 60.0 -> Qmin -114.0, Qmax 114.0
% INFO    : Gen at bus 1188 - NG	: Pmax 142.0, Qmin -64.8, Qmax 110.0 -> Qmin -71.0, Qmax 110.0
% INFO    : Gen at bus 1189 - NG	: Pmax 204.0, Qmin -72.0, Qmax 110.0 -> Qmin -102.0, Qmax 110.0
% INFO    : Gen at bus 1193 - PEL	: Pmax 55.0, Qmin -8.4, Qmax 8.4 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 1214 - NG	: Pmax 460.0, Qmin -127.2, Qmax 216.0 -> Qmin -230.0, Qmax 230.0
% INFO    : Gen at bus 1215 - NG	: Pmax 255.0, Qmin -108.0, Qmax 187.0 -> Qmin -128.0, Qmax 187.0
% INFO    : Gen at bus 1219 - NG	: Pmax 65.0, Qmin 0.0, Qmax 0.0 -> Qmin -33.0, Qmax 33.0
% INFO    : Gen at bus 1226 - PEL	: Pmax 34.0, Qmin 0.0, Qmax 0.0 -> Qmin -17.0, Qmax 17.0
% INFO    : Gen at bus 1226 - NG	: Pmax 175.0, Qmin 0.0, Qmax 0.0 -> Qmin -88.0, Qmax 88.0
% INFO    : Gen at bus 1227 - PEL	: Pmax 149.0, Qmin -13.2, Qmax 13.2 -> Qmin -75.0, Qmax 75.0
% INFO    : Gen at bus 1227 - PEL	: Pmax 93.0, Qmin -13.2, Qmax 13.2 -> Qmin -47.0, Qmax 47.0
% INFO    : Gen at bus 1228 - NG	: Pmax 151.0, Qmin 0.0, Qmax 0.0 -> Qmin -76.0, Qmax 76.0
% INFO    : Gen at bus 1237 - PEL	: Pmax 159.0, Qmin -18.0, Qmax 18.0 -> Qmin -80.0, Qmax 80.0
% INFO    : Gen at bus 1238 - NG	: Pmax 119.0, Qmin -0.0, Qmax 18.0 -> Qmin -60.0, Qmax 60.0
% INFO    : Gen at bus 1239 - COW	: Pmax 199.0, Qmin -27.6, Qmax 27.6 -> Qmin -100.0, Qmax 100.0
% INFO    : Gen at bus 1330 - COW	: Pmax 223.0, Qmin -70.8, Qmax 70.8 -> Qmin -112.0, Qmax 112.0
% INFO    : Gen at bus 1330 - COW	: Pmax 33.0, Qmin -0.0, Qmax 37.5 -> Qmin -17.0, Qmax 37.5
% INFO    : Gen at bus 1330 - COW	: Pmax 824.0, Qmin -0.0, Qmax 37.5 -> Qmin -412.0, Qmax 412.0
% INFO    : Gen at bus 1331 - NG	: Pmax 122.0, Qmin -45.6, Qmax 45.6 -> Qmin -61.0, Qmax 61.0
% INFO    : Gen at bus 1354 - PEL	: Pmax 106.0, Qmin 0.0, Qmax 0.0 -> Qmin -53.0, Qmax 53.0
% INFO    : Gen at bus 1354 - PEL	: Pmax 8.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 1354 - NG	: Pmax 92.0, Qmin -24.0, Qmax 24.0 -> Qmin -46.0, Qmax 46.0
% INFO    : Gen at bus 1354 - NG	: Pmax 277.0, Qmin -24.0, Qmax 24.0 -> Qmin -139.0, Qmax 139.0
% INFO    : Gen at bus 1371 - COW	: Pmax 75.0, Qmin -10.8, Qmax 10.8 -> Qmin -38.0, Qmax 38.0
% INFO    : Gen at bus 1372 - PEL	: Pmax 62.0, Qmin -14.4, Qmax 14.4 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 1373 - NG	: Pmax 89.0, Qmin -4.8, Qmax 4.8 -> Qmin -45.0, Qmax 45.0
% INFO    : Gen at bus 1373 - PEL	: Pmax 90.0, Qmin 0.0, Qmax 0.0 -> Qmin -45.0, Qmax 45.0
% INFO    : Gen at bus 1400 - PEL	: Pmax 57.0, Qmin -27.6, Qmax 52.5 -> Qmin -29.0, Qmax 52.5
% INFO    : Gen at bus 1401 - NG	: Pmax 24.0, Qmin -0.0, Qmax 42.0 -> Qmin -12.0, Qmax 42.0
% INFO    : Gen at bus 1401 - PEL	: Pmax 256.0, Qmin -64.8, Qmax 64.8 -> Qmin -128.0, Qmax 128.0
% INFO    : Gen at bus 1408 - NG	: Pmax 101.0, Qmin -31.2, Qmax 31.2 -> Qmin -51.0, Qmax 51.0
% INFO    : Gen at bus 1469 - PEL	: Pmax 17.0, Qmin 0.0, Qmax 0.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 1469 - NG	: Pmax 57.0, Qmin -3.6, Qmax 3.6 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 1470 - PEL	: Pmax 74.0, Qmin -20.4, Qmax 20.4 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 1470 - NG	: Pmax 239.0, Qmin 0.0, Qmax 0.0 -> Qmin -120.0, Qmax 120.0
% INFO    : Gen at bus 1470 - NG	: Pmax 13.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 1471 - NG	: Pmax 303.0, Qmin -26.4, Qmax 26.4 -> Qmin -152.0, Qmax 152.0
% INFO    : Gen at bus 1471 - NG	: Pmax 91.0, Qmin 0.0, Qmax 0.0 -> Qmin -46.0, Qmax 46.0
% INFO    : Gen at bus 1505 - NG	: Pmax 150.0, Qmin 0.0, Qmax 0.0 -> Qmin -75.0, Qmax 75.0
% INFO    : Gen at bus 1505 - NG	: Pmax 122.0, Qmin 0.0, Qmax 0.0 -> Qmin -61.0, Qmax 61.0
% INFO    : Gen at bus 1511 - NG	: Pmax 106.0, Qmin -43.2, Qmax 41.0 -> Qmin -53.0, Qmax 53.0
% INFO    : Gen at bus 1512 - NG	: Pmax 207.0, Qmin -92.4, Qmax 113.0 -> Qmin -104.0, Qmax 113.0
% INFO    : Gen at bus 1570 - PEL	: Pmax 26.0, Qmin 0.0, Qmax 0.0 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 1570 - NG	: Pmax 97.0, Qmin -28.8, Qmax 28.8 -> Qmin -49.0, Qmax 49.0
% INFO    : Gen at bus 1570 - NG	: Pmax 86.0, Qmin -28.8, Qmax 28.8 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 1578 - NG	: Pmax 242.0, Qmin -86.4, Qmax 73.0 -> Qmin -121.0, Qmax 121.0
% INFO    : Gen at bus 1579 - NG	: Pmax 267.0, Qmin -36.0, Qmax 73.0 -> Qmin -134.0, Qmax 134.0
% INFO    : Gen at bus 1580 - NG	: Pmax 118.0, Qmin -37.2, Qmax 73.0 -> Qmin -59.0, Qmax 73.0
% INFO    : Gen at bus 1580 - NG	: Pmax 19.0, Qmin -1.0, Qmax 73.0 -> Qmin -10.0, Qmax 73.0
% INFO    : Gen at bus 1590 - COW	: Pmax 141.0, Qmin -70.8, Qmax 83.0 -> Qmin -71.0, Qmax 83.0
% INFO    : Gen at bus 1590 - NG	: Pmax 272.0, Qmin -70.8, Qmax 83.0 -> Qmin -136.0, Qmax 136.0
% INFO    : Gen at bus 1601 - PEL	: Pmax 145.0, Qmin -38.4, Qmax 80.0 -> Qmin -73.0, Qmax 80.0
% INFO    : Gen at bus 1602 - NG	: Pmax 221.0, Qmin -33.6, Qmax 80.0 -> Qmin -111.0, Qmax 111.0
% INFO    : Gen at bus 1603 - NG	: Pmax 379.0, Qmin -25.0, Qmax 80.0 -> Qmin -190.0, Qmax 190.0
% INFO    : Gen at bus 1603 - NG	: Pmax 164.0, Qmin -25.0, Qmax 80.0 -> Qmin -82.0, Qmax 82.0
% INFO    : Gen at bus 1644 - NG	: Pmax 13.0, Qmin -0.0, Qmax 33.5 -> Qmin -7.0, Qmax 33.5
% INFO    : Gen at bus 1644 - NG	: Pmax 272.0, Qmin -32.4, Qmax 41.2 -> Qmin -136.0, Qmax 136.0
% INFO    : Gen at bus 1659 - NG	: Pmax 269.0, Qmin -34.8, Qmax 34.8 -> Qmin -135.0, Qmax 135.0
% INFO    : Gen at bus 1659 - NG	: Pmax 367.0, Qmin -34.8, Qmax 34.8 -> Qmin -184.0, Qmax 184.0
% INFO    : Gen at bus 1660 - PEL	: Pmax 49.0, Qmin -14.4, Qmax 14.4 -> Qmin -25.0, Qmax 25.0
% INFO    : Gen at bus 1660 - NG	: Pmax 44.0, Qmin -14.4, Qmax 14.4 -> Qmin -22.0, Qmax 22.0
% INFO    : Gen at bus 1661 - NG	: Pmax 168.0, Qmin -12.0, Qmax 12.0 -> Qmin -84.0, Qmax 84.0
% INFO    : Gen at bus 1666 - COW	: Pmax 206.0, Qmin -84.0, Qmax 131.0 -> Qmin -103.0, Qmax 131.0
% INFO    : Gen at bus 1688 - NG	: Pmax 114.0, Qmin -38.4, Qmax 35.0 -> Qmin -57.0, Qmax 57.0
% INFO    : Gen at bus 1689 - NG	: Pmax 201.0, Qmin -6.0, Qmax 35.0 -> Qmin -101.0, Qmax 101.0
% INFO    : Gen at bus 1872 - PEL	: Pmax 38.0, Qmin -4.8, Qmax 9.3 -> Qmin -19.0, Qmax 19.0
% INFO    : Gen at bus 1872 - PEL	: Pmax 32.0, Qmin -4.8, Qmax 9.3 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 1872 - COW	: Pmax 52.0, Qmin -4.8, Qmax 9.3 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 1872 - PEL	: Pmax 24.0, Qmin -4.8, Qmax 4.8 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 1872 - NG	: Pmax 32.0, Qmin -4.8, Qmax 4.8 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 1872 - PEL	: Pmax 30.0, Qmin -4.8, Qmax 9.3 -> Qmin -15.0, Qmax 15.0
% INFO    : Gen at bus 1900 - NG	: Pmax 95.0, Qmin -22.8, Qmax 80.0 -> Qmin -48.0, Qmax 80.0
% INFO    : Gen at bus 1900 - NG	: Pmax 107.0, Qmin -22.8, Qmax 79.0 -> Qmin -54.0, Qmax 79.0
% INFO    : Gen at bus 1901 - NG	: Pmax 347.0, Qmin -57.6, Qmax 114.0 -> Qmin -174.0, Qmax 174.0
% INFO    : Gen at bus 1902 - NG	: Pmax 187.0, Qmin -57.6, Qmax 114.0 -> Qmin -94.0, Qmax 114.0
% INFO    : Gen at bus 1910 - NG	: Pmax 81.0, Qmin 0.0, Qmax 37.0 -> Qmin -41.0, Qmax 41.0
% INFO    : Gen at bus 1910 - NG	: Pmax 167.0, Qmin -37.2, Qmax 37.2 -> Qmin -84.0, Qmax 84.0
% INFO    : Gen at bus 1911 - PEL	: Pmax 12.0, Qmin -0.0, Qmax 42.0 -> Qmin -6.0, Qmax 42.0
% INFO    : Gen at bus 1911 - NG	: Pmax 39.0, Qmin -0.0, Qmax 42.0 -> Qmin -20.0, Qmax 42.0
% INFO    : Gen at bus 1911 - NG	: Pmax 246.0, Qmin -81.6, Qmax 81.6 -> Qmin -123.0, Qmax 123.0
% INFO    : Gen at bus 1911 - COW	: Pmax 406.0, Qmin -81.6, Qmax 81.6 -> Qmin -203.0, Qmax 203.0
% INFO    : Gen at bus 2018 - PEL	: Pmax 112.0, Qmin -48.0, Qmax 48.0 -> Qmin -56.0, Qmax 56.0
% INFO    : Gen at bus 2062 - NG	: Pmax 307.0, Qmin -79.2, Qmax 140.0 -> Qmin -154.0, Qmax 154.0
% INFO    : Gen at bus 2063 - NG	: Pmax 204.0, Qmin -90.0, Qmax 140.0 -> Qmin -102.0, Qmax 140.0
% INFO    : Gen at bus 2064 - COW	: Pmax 451.0, Qmin -79.2, Qmax 140.0 -> Qmin -226.0, Qmax 226.0
% INFO    : Gen at bus 2094 - NG	: Pmax 94.0, Qmin -0.0, Qmax 26.0 -> Qmin -47.0, Qmax 47.0
% INFO    : Gen at bus 2094 - COW	: Pmax 115.0, Qmin -14.4, Qmax 14.4 -> Qmin -58.0, Qmax 58.0
% INFO    : Gen at bus 2094 - PEL	: Pmax 54.0, Qmin -14.4, Qmax 12.0 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 2095 - PEL	: Pmax 65.0, Qmin -0.0, Qmax 26.0 -> Qmin -33.0, Qmax 33.0
% INFO    : Gen at bus 2130 - NG	: Pmax 83.0, Qmin -36.0, Qmax 36.0 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 2131 - COW	: Pmax 113.0, Qmin -22.8, Qmax 22.8 -> Qmin -57.0, Qmax 57.0
% INFO    : Gen at bus 2150 - NG	: Pmax 158.0, Qmin -36.0, Qmax 36.0 -> Qmin -79.0, Qmax 79.0
% INFO    : Gen at bus 2150 - NG	: Pmax 40.0, Qmin 0.0, Qmax 0.0 -> Qmin -20.0, Qmax 20.0
% INFO    : Gen at bus 2152 - COW	: Pmax 514.0, Qmin -33.6, Qmax 85.0 -> Qmin -257.0, Qmax 257.0
% INFO    : Gen at bus 2153 - NG	: Pmax 144.0, Qmin -15.0, Qmax 85.0 -> Qmin -72.0, Qmax 85.0
% INFO    : Gen at bus 2168 - PEL	: Pmax 44.0, Qmin -7.2, Qmax 7.2 -> Qmin -22.0, Qmax 22.0
% INFO    : Gen at bus 2183 - NG	: Pmax 70.0, Qmin -2.4, Qmax 2.4 -> Qmin -35.0, Qmax 35.0
% INFO    : Gen at bus 2187 - PEL	: Pmax 41.0, Qmin -3.6, Qmax 3.6 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 2189 - NG	: Pmax 107.0, Qmin -13.2, Qmax 30.0 -> Qmin -54.0, Qmax 54.0
% INFO    : Gen at bus 2190 - NG	: Pmax 131.0, Qmin -37.2, Qmax 37.2 -> Qmin -66.0, Qmax 66.0
% INFO    : Gen at bus 2216 - NG	: Pmax 194.0, Qmin -27.6, Qmax 117.0 -> Qmin -97.0, Qmax 117.0
% INFO    : Gen at bus 2222 - NG	: Pmax 32.0, Qmin 0.0, Qmax 8.0 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 2222 - PEL	: Pmax 157.0, Qmin -18.0, Qmax 18.0 -> Qmin -79.0, Qmax 79.0
% INFO    : Gen at bus 2222 - NG	: Pmax 85.0, Qmin -18.0, Qmax 18.0 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 2226 - NG	: Pmax 158.0, Qmin -42.0, Qmax 49.0 -> Qmin -79.0, Qmax 79.0
% INFO    : Gen at bus 2226 - NG	: Pmax 314.0, Qmin -42.0, Qmax 91.0 -> Qmin -157.0, Qmax 157.0
% INFO    : Gen at bus 2227 - COW	: Pmax 398.0, Qmin -48.0, Qmax 89.0 -> Qmin -199.0, Qmax 199.0
% INFO    : Gen at bus 2232 - NG	: Pmax 27.0, Qmin -4.8, Qmax 4.8 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 2233 - PEL	: Pmax 17.0, Qmin 0.0, Qmax 0.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 2236 - PEL	: Pmax 6.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 2238 - PEL	: Pmax 140.0, Qmin -8.4, Qmax 8.4 -> Qmin -70.0, Qmax 70.0
% INFO    : Gen at bus 2239 - PEL	: Pmax 55.0, Qmin -3.6, Qmax 15.0 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 2239 - NG	: Pmax 121.0, Qmin -3.6, Qmax 3.6 -> Qmin -61.0, Qmax 61.0
% INFO    : Gen at bus 2240 - PEL	: Pmax 63.0, Qmin -1.2, Qmax 2.0 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 2240 - NG	: Pmax 312.0, Qmin -1.2, Qmax 10.0 -> Qmin -156.0, Qmax 156.0
% INFO    : Gen at bus 2253 - NG	: Pmax 191.0, Qmin -6.0, Qmax 6.0 -> Qmin -96.0, Qmax 96.0
% INFO    : Gen at bus 2261 - NG	: Pmax 220.0, Qmin -20.4, Qmax 20.4 -> Qmin -110.0, Qmax 110.0
% INFO    : Gen at bus 2265 - NG	: Pmax 94.0, Qmin -7.2, Qmax 7.2 -> Qmin -47.0, Qmax 47.0
% INFO    : Gen at bus 2267 - NG	: Pmax 38.0, Qmin -15.0, Qmax 90.0 -> Qmin -19.0, Qmax 90.0
% INFO    : Gen at bus 2273 - NG	: Pmax 97.0, Qmin -16.8, Qmax 16.8 -> Qmin -49.0, Qmax 49.0
% INFO    : Gen at bus 2282 - NG	: Pmax 84.0, Qmin 0.0, Qmax 0.0 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 2284 - COW	: Pmax 130.0, Qmin -13.2, Qmax 13.2 -> Qmin -65.0, Qmax 65.0
% INFO    : Gen at bus 2286 - PEL	: Pmax 83.0, Qmin -13.2, Qmax 13.2 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 2290 - PEL	: Pmax 125.0, Qmin 0.0, Qmax 0.0 -> Qmin -63.0, Qmax 63.0
% INFO    : Gen at bus 2291 - PEL	: Pmax 10.0, Qmin 0.0, Qmax 1.0 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 2291 - NG	: Pmax 176.0, Qmin -26.4, Qmax 26.4 -> Qmin -88.0, Qmax 88.0
% INFO    : Gen at bus 2293 - PEL	: Pmax 83.0, Qmin 0.0, Qmax 0.0 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 2295 - NG	: Pmax 104.0, Qmin -8.4, Qmax 8.4 -> Qmin -52.0, Qmax 52.0
% INFO    : Gen at bus 2299 - NG	: Pmax 93.0, Qmin -14.4, Qmax 14.4 -> Qmin -47.0, Qmax 47.0
% INFO    : Gen at bus 2306 - NG	: Pmax 214.0, Qmin -13.2, Qmax 13.2 -> Qmin -107.0, Qmax 107.0
% INFO    : Gen at bus 2319 - NG	: Pmax 154.0, Qmin -28.8, Qmax 25.0 -> Qmin -77.0, Qmax 77.0
% INFO    : Gen at bus 2320 - NG	: Pmax 51.0, Qmin 0.0, Qmax 25.0 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 2320 - NG	: Pmax 148.0, Qmin -15.6, Qmax 15.6 -> Qmin -74.0, Qmax 74.0
% INFO    : Gen at bus 2322 - NG	: Pmax 44.0, Qmin -8.4, Qmax 25.0 -> Qmin -22.0, Qmax 25.0
% INFO    : Gen at bus 2325 - NG	: Pmax 102.0, Qmin -25.2, Qmax 25.2 -> Qmin -51.0, Qmax 51.0
% INFO    : Gen at bus 2350 - PEL	: Pmax 86.0, Qmin -15.6, Qmax 15.6 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 2355 - PEL	: Pmax 57.0, Qmin -22.8, Qmax 22.8 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 2372 - NG	: Pmax 59.0, Qmin -6.0, Qmax 6.0 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 2410 - NG	: Pmax 69.0, Qmin -4.8, Qmax 4.8 -> Qmin -35.0, Qmax 35.0
% INFO    : Gen at bus 2411 - NG	: Pmax 94.0, Qmin -2.4, Qmax 2.4 -> Qmin -47.0, Qmax 47.0
% INFO    : Gen at bus 2411 - PEL	: Pmax 103.0, Qmin -2.4, Qmax 2.4 -> Qmin -52.0, Qmax 52.0
% INFO    : Gen at bus 2436 - NG	: Pmax 78.0, Qmin -7.2, Qmax 7.2 -> Qmin -39.0, Qmax 39.0
% INFO    : Gen at bus 2437 - PEL	: Pmax 78.0, Qmin -21.6, Qmax 21.6 -> Qmin -39.0, Qmax 39.0
% INFO    : Gen at bus 2439 - NG	: Pmax 151.0, Qmin -37.2, Qmax 37.2 -> Qmin -76.0, Qmax 76.0
% INFO    : Gen at bus 2440 - NG	: Pmax 54.0, Qmin 0.0, Qmax 0.0 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 2449 - NG	: Pmax 179.0, Qmin -49.2, Qmax 104.0 -> Qmin -90.0, Qmax 104.0
% INFO    : Gen at bus 2450 - NG	: Pmax 231.0, Qmin -67.2, Qmax 111.0 -> Qmin -116.0, Qmax 116.0
% INFO    : Gen at bus 2462 - PEL	: Pmax 110.0, Qmin -14.4, Qmax 14.4 -> Qmin -55.0, Qmax 55.0
% INFO    : Gen at bus 2463 - PEL	: Pmax 95.0, Qmin -20.4, Qmax 20.4 -> Qmin -48.0, Qmax 48.0
% INFO    : Gen at bus 2470 - PEL	: Pmax 65.0, Qmin -28.8, Qmax 28.8 -> Qmin -33.0, Qmax 33.0
% INFO    : Gen at bus 2488 - NG	: Pmax 158.0, Qmin -31.2, Qmax 31.2 -> Qmin -79.0, Qmax 79.0
% INFO    : Gen at bus 2489 - NG	: Pmax 169.0, Qmin -39.6, Qmax 39.6 -> Qmin -85.0, Qmax 85.0
% INFO    : Gen at bus 2497 - PEL	: Pmax 109.0, Qmin -4.8, Qmax 4.8 -> Qmin -55.0, Qmax 55.0
% INFO    : Gen at bus 2500 - NG	: Pmax 39.0, Qmin -3.6, Qmax 3.6 -> Qmin -20.0, Qmax 20.0
% INFO    : Gen at bus 2506 - PEL	: Pmax 85.0, Qmin -3.6, Qmax 3.6 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 2508 - NG	: Pmax 56.0, Qmin -8.4, Qmax 8.4 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 2512 - COW	: Pmax 101.0, Qmin -6.0, Qmax 6.0 -> Qmin -51.0, Qmax 51.0
% INFO    : Gen at bus 2513 - PEL	: Pmax 48.0, Qmin -7.2, Qmax 7.2 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 2515 - PEL	: Pmax 49.0, Qmin -16.8, Qmax 16.8 -> Qmin -25.0, Qmax 25.0
% INFO    : Gen at bus 2531 - PEL	: Pmax 21.0, Qmin -1.2, Qmax 1.2 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 2532 - PEL	: Pmax 105.0, Qmin -1.2, Qmax 1.2 -> Qmin -53.0, Qmax 53.0
% INFO    : Gen at bus 2534 - PEL	: Pmax 32.0, Qmin -12.0, Qmax 12.0 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 2540 - PEL	: Pmax 2.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.0, Qmax 1.0
% INFO    : Gen at bus 2542 - NG	: Pmax 55.0, Qmin -2.4, Qmax 2.4 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 2544 - PEL	: Pmax 54.0, Qmin -10.8, Qmax 10.8 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 2557 - NG	: Pmax 74.0, Qmin -6.0, Qmax 6.0 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 2562 - PEL	: Pmax 62.0, Qmin -6.0, Qmax 6.0 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 2563 - NG	: Pmax 95.0, Qmin -10.8, Qmax 10.8 -> Qmin -48.0, Qmax 48.0
% INFO    : Gen at bus 2565 - PEL	: Pmax 63.0, Qmin 0.0, Qmax 15.0 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 2565 - PEL	: Pmax 11.0, Qmin 0.0, Qmax 6.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 2565 - NG	: Pmax 133.0, Qmin -22.8, Qmax 22.8 -> Qmin -67.0, Qmax 67.0
% INFO    : Gen at bus 2568 - PEL	: Pmax 27.0, Qmin -3.6, Qmax 3.6 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 2580 - NG	: Pmax 235.0, Qmin -38.0, Qmax 145.0 -> Qmin -118.0, Qmax 145.0
% INFO    : Gen at bus 2592 - NG	: Pmax 209.0, Qmin -25.2, Qmax 30.0 -> Qmin -105.0, Qmax 105.0
% INFO    : Gen at bus 2592 - NG	: Pmax 129.0, Qmin -25.2, Qmax 70.0 -> Qmin -65.0, Qmax 70.0
% INFO    : Gen at bus 2593 - NG	: Pmax 106.0, Qmin -31.2, Qmax 70.0 -> Qmin -53.0, Qmax 70.0
% INFO    : Gen at bus 2598 - PEL	: Pmax 97.0, Qmin -7.2, Qmax 7.2 -> Qmin -49.0, Qmax 49.0
% INFO    : Gen at bus 2604 - NG	: Pmax 208.0, Qmin -14.4, Qmax 14.4 -> Qmin -104.0, Qmax 104.0
% INFO    : Gen at bus 2608 - PEL	: Pmax 43.0, Qmin -9.6, Qmax 9.6 -> Qmin -22.0, Qmax 22.0
% INFO    : Gen at bus 2611 - PEL	: Pmax 73.0, Qmin -4.8, Qmax 4.8 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 2618 - PEL	: Pmax 3.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 2677 - PEL	: Pmax 5.0, Qmin 0.0, Qmax 10.0 -> Qmin -3.0, Qmax 10.0
% INFO    : Gen at bus 2677 - NG	: Pmax 133.0, Qmin -18.0, Qmax 18.0 -> Qmin -67.0, Qmax 67.0
% INFO    : Gen at bus 2684 - NG	: Pmax 188.0, Qmin -6.0, Qmax 6.0 -> Qmin -94.0, Qmax 94.0
% INFO    : Gen at bus 2685 - NG	: Pmax 80.0, Qmin 0.0, Qmax 0.0 -> Qmin -40.0, Qmax 40.0
% INFO    : Gen at bus 2694 - NG	: Pmax 110.0, Qmin -7.2, Qmax 7.2 -> Qmin -55.0, Qmax 55.0
% INFO    : Gen at bus 2694 - NG	: Pmax 99.0, Qmin 0.0, Qmax 0.0 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 2697 - NG	: Pmax 163.0, Qmin -1.2, Qmax 37.5 -> Qmin -82.0, Qmax 82.0
% INFO    : Gen at bus 2697 - NG	: Pmax 148.0, Qmin -1.2, Qmax 24.0 -> Qmin -74.0, Qmax 74.0
% INFO    : Gen at bus 2698 - NG	: Pmax 63.0, Qmin -0.0, Qmax 15.0 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 2698 - NG	: Pmax 44.0, Qmin -8.4, Qmax 41.25 -> Qmin -22.0, Qmax 41.25
% INFO    : Gen at bus 2698 - NG	: Pmax 195.0, Qmin -8.4, Qmax 41.7 -> Qmin -98.0, Qmax 98.0
% INFO    : Gen at bus 2700 - PEL	: Pmax 104.0, Qmin -7.2, Qmax 7.2 -> Qmin -52.0, Qmax 52.0
% INFO    : Gen at bus 2706 - NG	: Pmax 105.0, Qmin -1.2, Qmax 1.0 -> Qmin -53.0, Qmax 53.0
% INFO    : Gen at bus 2714 - PEL	: Pmax 27.0, Qmin -1.2, Qmax 1.2 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 2717 - NG	: Pmax 122.0, Qmin -2.4, Qmax 35.0 -> Qmin -61.0, Qmax 61.0
% INFO    : Gen at bus 2718 - NG	: Pmax 73.0, Qmin -30.0, Qmax 35.0 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 2719 - COW	: Pmax 1130.0, Qmin 0.0, Qmax 5.0 -> Qmin -565.0, Qmax 565.0
% INFO    : Gen at bus 2726 - PEL	: Pmax 107.0, Qmin -9.6, Qmax 9.6 -> Qmin -54.0, Qmax 54.0
% INFO    : Gen at bus 2729 - NG	: Pmax 90.0, Qmin -1.2, Qmax 1.2 -> Qmin -45.0, Qmax 45.0
% INFO    : Gen at bus 2730 - PEL	: Pmax 65.0, Qmin -2.4, Qmax 2.4 -> Qmin -33.0, Qmax 33.0
% INFO    : Gen at bus 2731 - PEL	: Pmax 36.0, Qmin -2.4, Qmax 2.4 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 2733 - PEL	: Pmax 65.0, Qmin -4.8, Qmax 4.8 -> Qmin -33.0, Qmax 33.0
% INFO    : Gen at bus 2736 - NG	: Pmax 55.0, Qmin 0.0, Qmax 0.0 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 2736 - NG	: Pmax 78.0, Qmin -4.8, Qmax 4.8 -> Qmin -39.0, Qmax 39.0
% INFO    : Gen at bus 2739 - NG	: Pmax 153.0, Qmin -30.0, Qmax 30.0 -> Qmin -77.0, Qmax 77.0
% INFO    : Gen at bus 2739 - COW	: Pmax 344.0, Qmin 0.0, Qmax 5.0 -> Qmin -172.0, Qmax 172.0
% INFO    : Gen at bus 2740 - COW	: Pmax 190.0, Qmin -3.6, Qmax 5.0 -> Qmin -95.0, Qmax 95.0
% INFO    : Gen at bus 2745 - PEL	: Pmax 54.0, Qmin -2.4, Qmax 2.4 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 2749 - NG	: Pmax 176.0, Qmin -0.0, Qmax 18.7 -> Qmin -88.0, Qmax 88.0
% INFO    : Gen at bus 2749 - NG	: Pmax 190.0, Qmin -4.8, Qmax 35.0 -> Qmin -95.0, Qmax 95.0
% INFO    : Gen at bus 2749 - NG	: Pmax 91.0, Qmin -4.8, Qmax 35.0 -> Qmin -46.0, Qmax 46.0
% INFO    : Gen at bus 2750 - NG	: Pmax 126.0, Qmin -4.8, Qmax 39.0 -> Qmin -63.0, Qmax 63.0
% INFO    : Gen at bus 2750 - NG	: Pmax 78.0, Qmin -4.8, Qmax 35.0 -> Qmin -39.0, Qmax 39.0
% INFO    : Gen at bus 2757 - NG	: Pmax 143.0, Qmin 0.0, Qmax 0.0 -> Qmin -72.0, Qmax 72.0
% INFO    : Gen at bus 2759 - PEL	: Pmax 67.0, Qmin -4.8, Qmax 4.8 -> Qmin -34.0, Qmax 34.0
% INFO    : Gen at bus 2764 - PEL	: Pmax 164.0, Qmin -15.6, Qmax 15.6 -> Qmin -82.0, Qmax 82.0
% INFO    : Gen at bus 2777 - PEL	: Pmax 224.0, Qmin -13.2, Qmax 13.2 -> Qmin -112.0, Qmax 112.0
% INFO    : Gen at bus 2782 - NG	: Pmax 32.0, Qmin 0.0, Qmax 3.0 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 2782 - NG	: Pmax 40.0, Qmin 0.0, Qmax 3.0 -> Qmin -20.0, Qmax 20.0
% INFO    : Gen at bus 2782 - PEL	: Pmax 93.0, Qmin 0.0, Qmax 3.0 -> Qmin -47.0, Qmax 47.0
% INFO    : Gen at bus 2789 - NG	: Pmax 130.0, Qmin -10.8, Qmax 9.3 -> Qmin -65.0, Qmax 65.0
% INFO    : Gen at bus 2789 - NG	: Pmax 28.0, Qmin -0.0, Qmax 9.3 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 2791 - COW	: Pmax 262.0, Qmin -4.8, Qmax 4.8 -> Qmin -131.0, Qmax 131.0
% INFO    : Gen at bus 2795 - COW	: Pmax 112.0, Qmin -2.4, Qmax 2.4 -> Qmin -56.0, Qmax 56.0
% INFO    : Gen at bus 2800 - PEL	: Pmax 86.0, Qmin -3.6, Qmax 3.6 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 2801 - PEL	: Pmax 71.0, Qmin -1.2, Qmax 1.2 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 2805 - COW	: Pmax 76.0, Qmin -6.0, Qmax 6.0 -> Qmin -38.0, Qmax 38.0
% INFO    : Gen at bus 2806 - PEL	: Pmax 34.0, Qmin 0.0, Qmax 1.27 -> Qmin -17.0, Qmax 17.0
% INFO    : Gen at bus 2810 - COW	: Pmax 122.0, Qmin -1.2, Qmax 18.78 -> Qmin -61.0, Qmax 61.0
% INFO    : Gen at bus 2810 - COW	: Pmax 423.0, Qmin -1.2, Qmax 25.95 -> Qmin -212.0, Qmax 212.0
% INFO    : Gen at bus 2810 - NG	: Pmax 182.0, Qmin 0.0, Qmax 18.78 -> Qmin -91.0, Qmax 91.0
% INFO    : Gen at bus 2816 - PEL	: Pmax 24.0, Qmin 0.0, Qmax 0.0 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 2821 - PEL	: Pmax 71.0, Qmin -3.6, Qmax 3.6 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 2827 - PEL	: Pmax 42.0, Qmin 0.0, Qmax 0.0 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 2830 - NG	: Pmax 160.0, Qmin -18.0, Qmax 18.0 -> Qmin -80.0, Qmax 80.0
% INFO    : Gen at bus 2830 - NG	: Pmax 42.0, Qmin 0.0, Qmax 3.75 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 2830 - NG	: Pmax 120.0, Qmin 0.0, Qmax 3.75 -> Qmin -60.0, Qmax 60.0
% INFO    : Gen at bus 2831 - NG	: Pmax 60.0, Qmin -16.8, Qmax 16.8 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 2833 - PEL	: Pmax 27.0, Qmin -3.6, Qmax 3.6 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 2834 - PEL	: Pmax 282.0, Qmin -14.4, Qmax 18.75 -> Qmin -141.0, Qmax 141.0
% INFO    : Gen at bus 2845 - PEL	: Pmax 71.0, Qmin -12.0, Qmax 12.0 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 2851 - NG	: Pmax 57.0, Qmin -4.8, Qmax 4.8 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 2857 - PEL	: Pmax 21.0, Qmin 0.0, Qmax 0.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 2862 - PEL	: Pmax 40.0, Qmin -8.4, Qmax 8.4 -> Qmin -20.0, Qmax 20.0
% INFO    : Gen at bus 2869 - PEL	: Pmax 23.0, Qmin 0.0, Qmax 0.0 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 2890 - PEL	: Pmax 28.0, Qmin -3.6, Qmax 3.6 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 2893 - PEL	: Pmax 107.0, Qmin -2.4, Qmax 2.4 -> Qmin -54.0, Qmax 54.0
% INFO    : Gen at bus 2893 - PEL	: Pmax 7.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 2897 - COW	: Pmax 166.0, Qmin -6.0, Qmax 6.0 -> Qmin -83.0, Qmax 83.0
% INFO    : Gen at bus 2899 - NG	: Pmax 129.0, Qmin -12.0, Qmax 12.0 -> Qmin -65.0, Qmax 65.0
% INFO    : Gen at bus 2908 - NG	: Pmax 195.0, Qmin -8.4, Qmax 8.4 -> Qmin -98.0, Qmax 98.0
% INFO    : Gen at bus 2920 - PEL	: Pmax 71.0, Qmin -2.4, Qmax 2.4 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 2924 - NG	: Pmax 93.0, Qmin -13.2, Qmax 13.2 -> Qmin -47.0, Qmax 47.0
% INFO    : Gen at bus 2929 - NG	: Pmax 51.0, Qmin -8.4, Qmax 8.4 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 2934 - COW	: Pmax 207.0, Qmin -13.2, Qmax 13.2 -> Qmin -104.0, Qmax 104.0
% INFO    : Gen at bus 2938 - NG	: Pmax 86.0, Qmin 0.0, Qmax 0.36 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 2943 - PEL	: Pmax 7.0, Qmin 0.0, Qmax 8.0 -> Qmin -4.0, Qmax 8.0
% INFO    : Gen at bus 2943 - NG	: Pmax 14.0, Qmin 0.0, Qmax 6.8 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 2943 - NG	: Pmax 178.0, Qmin -6.0, Qmax 24.0 -> Qmin -89.0, Qmax 89.0
% INFO    : Gen at bus 2943 - NG	: Pmax 85.0, Qmin -6.0, Qmax 26.0 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 2947 - NG	: Pmax 201.0, Qmin 0.0, Qmax 0.0 -> Qmin -101.0, Qmax 101.0
% INFO    : Gen at bus 2954 - NG	: Pmax 64.0, Qmin 0.0, Qmax 1.0 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 2959 - COW	: Pmax 86.0, Qmin -7.2, Qmax 7.2 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 2960 - PEL	: Pmax 10.0, Qmin 0.0, Qmax 0.0 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 2964 - NG	: Pmax 107.0, Qmin -7.2, Qmax 7.2 -> Qmin -54.0, Qmax 54.0
% INFO    : Gen at bus 2966 - NG	: Pmax 40.0, Qmin -4.8, Qmax 4.8 -> Qmin -20.0, Qmax 20.0
% INFO    : Gen at bus 2968 - PEL	: Pmax 17.0, Qmin 0.0, Qmax 15.0 -> Qmin -9.0, Qmax 15.0
% INFO    : Gen at bus 2972 - NG	: Pmax 65.0, Qmin -10.0, Qmax 17.0 -> Qmin -33.0, Qmax 33.0
% INFO    : Gen at bus 2972 - NG	: Pmax 190.0, Qmin -10.0, Qmax 17.0 -> Qmin -95.0, Qmax 95.0
% INFO    : Gen at bus 2973 - PEL	: Pmax 109.0, Qmin -10.0, Qmax 17.0 -> Qmin -55.0, Qmax 55.0
% INFO    : Gen at bus 2973 - NG	: Pmax 174.0, Qmin -10.0, Qmax 17.0 -> Qmin -87.0, Qmax 87.0
% INFO    : Gen at bus 2973 - PEL	: Pmax 26.0, Qmin -10.0, Qmax 17.0 -> Qmin -13.0, Qmax 17.0
% INFO    : Gen at bus 2973 - NG	: Pmax 72.0, Qmin -21.6, Qmax 21.6 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 2984 - NG	: Pmax 116.0, Qmin 0.0, Qmax 0.0 -> Qmin -58.0, Qmax 58.0
% INFO    : Gen at bus 2991 - NG	: Pmax 48.0, Qmin -1.2, Qmax 2.2 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 2991 - NG	: Pmax 68.0, Qmin -1.2, Qmax 2.2 -> Qmin -34.0, Qmax 34.0
% INFO    : Gen at bus 2994 - NG	: Pmax 136.0, Qmin -2.5, Qmax 22.0 -> Qmin -68.0, Qmax 68.0
% INFO    : Gen at bus 2994 - NG	: Pmax 120.0, Qmin -4.8, Qmax 22.0 -> Qmin -60.0, Qmax 60.0
% INFO    : Gen at bus 2995 - NG	: Pmax 200.0, Qmin -16.8, Qmax 22.0 -> Qmin -100.0, Qmax 100.0
% INFO    : Gen at bus 3005 - PEL	: Pmax 50.0, Qmin -2.4, Qmax 2.0 -> Qmin -25.0, Qmax 25.0
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 24	: Pg=192.0, Qg=63.0 -> Pg=146.0, Qg=10.5
% INFO    : Gen at bus 24	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 25	: Pg=195.0, Qg=69.0 -> Pg=188.25, Qg=0.0
% INFO    : Gen at bus 25	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 37	: Pg=267.0, Qg=35.0 -> Pg=296.0, Qg=0.0
% INFO    : Gen at bus 37	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 37	: Pg=267.0, Qg=35.0 -> Pg=200.0, Qg=25.0
% INFO    : Gen at bus 37	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 38	: Pg=262.0, Qg=-24.0 -> Pg=191.0, Qg=29.5
% INFO    : Gen at bus 38	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 38	: Pg=262.0, Qg=-24.0 -> Pg=540.0, Qg=0.0
% INFO    : Gen at bus 38	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 39	: Pg=262.0, Qg=59.0 -> Pg=223.5, Qg=13.0
% INFO    : Gen at bus 39	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 40	: Pg=270.0, Qg=49.0 -> Pg=200.5, Qg=24.5
% INFO    : Gen at bus 40	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40	: Pg=270.0, Qg=49.0 -> Pg=226.0, Qg=12.0
% INFO    : Gen at bus 40	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 40	: Pg=270.0, Qg=49.0 -> Pg=266.0, Qg=0.0
% INFO    : Gen at bus 40	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 41	: Pg=269.0, Qg=32.0 -> Pg=265.0, Qg=0.0
% INFO    : Gen at bus 41	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 41	: Pg=269.0, Qg=32.0 -> Pg=594.5, Qg=0.0
% INFO    : Gen at bus 41	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 41	: Pg=269.0, Qg=32.0 -> Pg=266.5, Qg=0.0
% INFO    : Gen at bus 41	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 57	: Pg=157.0, Qg=26.0 -> Pg=404.5, Qg=0.0
% INFO    : Gen at bus 57	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 57	: Pg=172.0, Qg=26.0 -> Pg=135.25, Qg=24.0
% INFO    : Gen at bus 57	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 58	: Pg=171.0, Qg=90.0 -> Pg=153.25, Qg=13.5
% INFO    : Gen at bus 58	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 58	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 58	: Pg=156.0, Qg=90.0 -> Pg=254.0, Qg=0.0
% INFO    : Gen at bus 58	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 59	: Pg=168.0, Qg=20.0 -> Pg=198.5, Qg=0.0
% INFO    : Gen at bus 59	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 60	: Pg=307.0, Qg=98.0 -> Pg=550.75, Qg=0.0
% INFO    : Gen at bus 60	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 61	: Pg=294.0, Qg=106.0 -> Pg=364.5, Qg=23.0
% INFO    : Gen at bus 61	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 70	: Pg=183.0, Qg=-61.0 -> Pg=161.25, Qg=0.0
% INFO    : Gen at bus 70	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 71	: Pg=183.0, Qg=55.0 -> Pg=181.25, Qg=0.0
% INFO    : Gen at bus 71	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 71	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 72	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 72	: Pg=262.0, Qg=78.0 -> Pg=206.75, Qg=0.0
% INFO    : Gen at bus 72	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 73	: Pg=247.0, Qg=-34.0 -> Pg=218.75, Qg=0.0
% INFO    : Gen at bus 73	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 73	: Pg=247.0, Qg=-34.0 -> Pg=186.25, Qg=0.0
% INFO    : Gen at bus 73	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74	: Pg=71.0, Qg=30.0 -> Pg=66.0, Qg=0.0
% INFO    : Gen at bus 74	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 94	: Pg=152.0, Qg=61.0 -> Pg=140.75, Qg=10.5
% INFO    : Gen at bus 94	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 94	: Pg=167.0, Qg=61.0 -> Pg=134.0, Qg=16.0
% INFO    : Gen at bus 94	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 95	: Pg=155.0, Qg=45.0 -> Pg=117.5, Qg=23.0
% INFO    : Gen at bus 95	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 95	: Pg=150.0, Qg=45.0 -> Pg=145.75, Qg=8.0
% INFO    : Gen at bus 95	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 95	: Pg=155.0, Qg=45.0 -> Pg=115.5, Qg=24.0
% INFO    : Gen at bus 95	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 98	: Pg=239.0, Qg=54.0 -> Pg=192.5, Qg=37.5
% INFO    : Gen at bus 98	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 98	: Pg=239.0, Qg=54.0 -> Pg=471.5, Qg=0.0
% INFO    : Gen at bus 98	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 115	: Pg=30.0, Qg=-1.0 -> Pg=22.5, Qg=0.0
% INFO    : Gen at bus 115	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 115	: Pg=30.0, Qg=-1.0 -> Pg=15.5, Qg=0.0
% INFO    : Gen at bus 115	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 121	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 122	: Pg=151.0, Qg=44.0 -> Pg=154.5, Qg=0.0
% INFO    : Gen at bus 122	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 123	: Pg=97.0, Qg=13.0 -> Pg=146.0, Qg=0.0
% INFO    : Gen at bus 123	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 124	: Pg=97.0, Qg=-7.0 -> Pg=259.5, Qg=0.0
% INFO    : Gen at bus 124	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 134	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 135	: Pg=99.0, Qg=53.0 -> Pg=72.0, Qg=8.2
% INFO    : Gen at bus 135	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 136	: Pg=106.0, Qg=30.0 -> Pg=116.5, Qg=0.0
% INFO    : Gen at bus 136	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 144	: Pg=161.0, Qg=-42.0 -> Pg=135.75, Qg=16.5
% INFO    : Gen at bus 144	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 145	: Pg=157.0, Qg=22.0 -> Pg=132.75, Qg=18.0
% INFO    : Gen at bus 145	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 145	: Pg=157.0, Qg=22.0 -> Pg=288.75, Qg=0.0
% INFO    : Gen at bus 145	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 146	: Pg=185.0, Qg=-4.0 -> Pg=143.25, Qg=15.0
% INFO    : Gen at bus 146	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 146	: Pg=185.0, Qg=-4.0 -> Pg=150.75, Qg=10.0
% INFO    : Gen at bus 146	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 152	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 152	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 153	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 153	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 154	: Pg=122.0, Qg=43.0 -> Pg=270.0, Qg=0.0
% INFO    : Gen at bus 154	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 155	: Pg=123.0, Qg=51.0 -> Pg=160.5, Qg=0.0
% INFO    : Gen at bus 155	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 155	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 169	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 170	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 170	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 172	: Pg=137.0, Qg=-2.0 -> Pg=282.0, Qg=0.0
% INFO    : Gen at bus 172	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 172	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 173	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 173	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 174	: Pg=141.0, Qg=128.0 -> Pg=119.0, Qg=0.0
% INFO    : Gen at bus 174	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 175	: Pg=136.0, Qg=59.0 -> Pg=125.0, Qg=0.0
% INFO    : Gen at bus 175	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 175	: Pg=146.0, Qg=59.0 -> Pg=164.5, Qg=0.0
% INFO    : Gen at bus 175	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 180	: Pg=139.0, Qg=70.0 -> Pg=104.5, Qg=21.5
% INFO    : Gen at bus 180	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 180	: Pg=139.0, Qg=70.0 -> Pg=146.5, Qg=3.0
% INFO    : Gen at bus 180	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 181	: Pg=156.0, Qg=66.0 -> Pg=234.5, Qg=0.0
% INFO    : Gen at bus 181	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 181	: Pg=140.0, Qg=66.0 -> Pg=118.0, Qg=17.5
% INFO    : Gen at bus 181	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 182	: Pg=127.0, Qg=34.0 -> Pg=114.5, Qg=27.0
% INFO    : Gen at bus 182	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 182	: Pg=127.0, Qg=34.0 -> Pg=92.0, Qg=38.0
% INFO    : Gen at bus 182	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 183	: Pg=152.0, Qg=44.0 -> Pg=117.0, Qg=8.0
% INFO    : Gen at bus 183	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 183	: Pg=152.0, Qg=44.0 -> Pg=173.0, Qg=0.0
% INFO    : Gen at bus 183	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 191	: Pg=188.0, Qg=-30.0 -> Pg=228.0, Qg=0.0
% INFO    : Gen at bus 191	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 192	: Pg=210.0, Qg=133.0 -> Pg=183.5, Qg=0.0
% INFO    : Gen at bus 192	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 192	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 192	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 193	: Pg=237.0, Qg=252.0 -> Pg=337.5, Qg=4.0
% INFO    : Gen at bus 193	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 208	: Pg=124.0, Qg=61.0 -> Pg=176.5, Qg=0.0
% INFO    : Gen at bus 208	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 240	: Pg=0.0, Qg=-45.0 -> Pg=123.5, Qg=0.0
% INFO    : Gen at bus 240	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 240	: Pg=0.0, Qg=-45.0 -> Pg=-49.5, Qg=21.5
% INFO    : Gen at bus 240	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 240	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 241	: Pg=0.0, Qg=-10.0 -> Pg=-10.5, Qg=30.0
% INFO    : Gen at bus 241	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 244	: Pg=138.0, Qg=-6.0 -> Pg=120.625, Qg=3.5
% INFO    : Gen at bus 244	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 254	: Pg=37.0, Qg=28.0 -> Pg=30.25, Qg=0.0
% INFO    : Gen at bus 254	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 254	: Pg=39.0, Qg=28.0 -> Pg=59.25, Qg=0.0
% INFO    : Gen at bus 254	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 254	: Pg=39.0, Qg=28.0 -> Pg=26.75, Qg=0.0
% INFO    : Gen at bus 254	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 254	: Pg=21.0, Qg=28.0 -> Pg=42.25, Qg=0.0
% INFO    : Gen at bus 254	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 267	: Pg=20.0, Qg=-4.0 -> Pg=49.1125, Qg=0.0
% INFO    : Gen at bus 267	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 268	: Pg=48.0, Qg=9.0 -> Pg=29.1125, Qg=0.0
% INFO    : Gen at bus 268	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 278	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 279	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 295	: Pg=35.0, Qg=6.0 -> Pg=21.75, Qg=0.0
% INFO    : Gen at bus 295	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 295	: Pg=35.0, Qg=6.0 -> Pg=39.75, Qg=0.0
% INFO    : Gen at bus 295	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 295	: Pg=35.0, Qg=6.0 -> Pg=42.75, Qg=0.0
% INFO    : Gen at bus 295	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 295	: Pg=35.0, Qg=6.0 -> Pg=49.75, Qg=0.0
% INFO    : Gen at bus 295	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 310	: Pg=266.0, Qg=254.0 -> Pg=235.0, Qg=0.0
% INFO    : Gen at bus 310	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 316	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 316	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 376	: Pg=103.0, Qg=-6.0 -> Pg=113.85, Qg=0.0
% INFO    : Gen at bus 376	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 379	: Pg=22.0, Qg=-1.0 -> Pg=20.575, Qg=0.0
% INFO    : Gen at bus 379	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 379	: Pg=22.0, Qg=-1.0 -> Pg=13.075, Qg=0.0
% INFO    : Gen at bus 379	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 379	: Pg=22.0, Qg=-1.0 -> Pg=49.075, Qg=0.0
% INFO    : Gen at bus 379	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 383	: Pg=42.0, Qg=9.0 -> Pg=26.25, Qg=0.0
% INFO    : Gen at bus 383	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 383	: Pg=42.0, Qg=9.0 -> Pg=33.25, Qg=0.0
% INFO    : Gen at bus 383	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 383	: Pg=40.0, Qg=9.0 -> Pg=46.25, Qg=0.0
% INFO    : Gen at bus 383	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 384	: Pg=57.0, Qg=5.0 -> Pg=72.0, Qg=0.0
% INFO    : Gen at bus 384	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 384	: Pg=57.0, Qg=5.0 -> Pg=74.5, Qg=0.0
% INFO    : Gen at bus 384	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 385	: Pg=42.0, Qg=5.0 -> Pg=52.0, Qg=0.0
% INFO    : Gen at bus 385	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 385	: Pg=52.0, Qg=5.0 -> Pg=35.0, Qg=0.0
% INFO    : Gen at bus 385	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 387	: Pg=51.0, Qg=20.0 -> Pg=51.25, Qg=0.0
% INFO    : Gen at bus 387	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 387	: Pg=81.0, Qg=20.0 -> Pg=176.75, Qg=0.0
% INFO    : Gen at bus 387	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 388	: Pg=75.0, Qg=22.0 -> Pg=167.75, Qg=0.0
% INFO    : Gen at bus 388	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 399	: Pg=46.0, Qg=24.0 -> Pg=47.0, Qg=0.0
% INFO    : Gen at bus 399	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 433	: Pg=39.0, Qg=2.0 -> Pg=52.8375, Qg=0.0
% INFO    : Gen at bus 433	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 455	: Pg=87.0, Qg=1.0 -> Pg=210.25, Qg=0.0
% INFO    : Gen at bus 455	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 456	: Pg=71.0, Qg=-3.0 -> Pg=108.75, Qg=0.0
% INFO    : Gen at bus 456	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 457	: Pg=70.0, Qg=17.0 -> Pg=46.25, Qg=7.0
% INFO    : Gen at bus 457	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 457	: Pg=58.0, Qg=17.0 -> Pg=115.75, Qg=0.0
% INFO    : Gen at bus 457	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 458	: Pg=60.0, Qg=10.0 -> Pg=85.25, Qg=0.0
% INFO    : Gen at bus 458	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 458	: Pg=60.0, Qg=10.0 -> Pg=35.75, Qg=12.5
% INFO    : Gen at bus 458	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 478	: Pg=140.0, Qg=-15.0 -> Pg=108.5, Qg=29.0
% INFO    : Gen at bus 478	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 478	: Pg=32.0, Qg=-15.0 -> Pg=43.5, Qg=0.0
% INFO    : Gen at bus 478	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 479	: Pg=112.0, Qg=11.0 -> Pg=125.5, Qg=0.0
% INFO    : Gen at bus 479	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 482	: Pg=62.0, Qg=-3.0 -> Pg=53.9, Qg=0.0
% INFO    : Gen at bus 482	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 500	: Pg=36.0, Qg=28.0 -> Pg=41.0, Qg=0.0
% INFO    : Gen at bus 500	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 522	: Pg=128.0, Qg=4.0 -> Pg=89.25, Qg=0.0
% INFO    : Gen at bus 522	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 527	: Pg=31.0, Qg=2.0 -> Pg=42.1975, Qg=0.0
% INFO    : Gen at bus 527	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 532	: Pg=32.0, Qg=-4.0 -> Pg=79.25, Qg=0.0
% INFO    : Gen at bus 532	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 532	: Pg=32.0, Qg=-4.0 -> Pg=19.25, Qg=0.0
% INFO    : Gen at bus 532	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 532	: Pg=32.0, Qg=-4.0 -> Pg=21.25, Qg=0.0
% INFO    : Gen at bus 532	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 543	: Pg=45.0, Qg=9.0 -> Pg=23.6075, Qg=0.0
% INFO    : Gen at bus 543	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 572	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 597	: Pg=38.0, Qg=-4.0 -> Pg=33.25, Qg=0.0
% INFO    : Gen at bus 597	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 597	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 603	: Pg=123.0, Qg=11.0 -> Pg=92.25, Qg=0.0
% INFO    : Gen at bus 603	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 670	: Pg=59.0, Qg=16.0 -> Pg=49.75, Qg=0.0
% INFO    : Gen at bus 670	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 670	: Pg=32.0, Qg=16.0 -> Pg=28.0, Qg=0.0
% INFO    : Gen at bus 670	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 670	: Pg=72.0, Qg=16.0 -> Pg=66.0, Qg=15.5
% INFO    : Gen at bus 670	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 670	: Pg=72.0, Qg=16.0 -> Pg=48.5, Qg=24.5
% INFO    : Gen at bus 670	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 671	: Pg=38.0, Qg=19.0 -> Pg=35.0, Qg=0.0
% INFO    : Gen at bus 671	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 671	: Pg=38.0, Qg=19.0 -> Pg=43.5, Qg=0.0
% INFO    : Gen at bus 671	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 671	: Pg=38.0, Qg=19.0 -> Pg=24.5, Qg=1.1
% INFO    : Gen at bus 671	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 671	: Pg=96.0, Qg=19.0 -> Pg=73.5, Qg=14.0
% INFO    : Gen at bus 671	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 671	: Pg=78.0, Qg=19.0 -> Pg=52.5, Qg=22.5
% INFO    : Gen at bus 671	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 692	: Pg=96.0, Qg=9.0 -> Pg=64.815, Qg=0.0
% INFO    : Gen at bus 692	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 694	: Pg=54.0, Qg=15.0 -> Pg=112.5, Qg=0.0
% INFO    : Gen at bus 694	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 700	: Pg=49.0, Qg=17.0 -> Pg=52.75, Qg=0.0
% INFO    : Gen at bus 700	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 700	: Pg=49.0, Qg=17.0 -> Pg=35.75, Qg=0.0
% INFO    : Gen at bus 700	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 701	: Pg=79.0, Qg=30.0 -> Pg=42.75, Qg=0.0
% INFO    : Gen at bus 701	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 701	: Pg=79.0, Qg=30.0 -> Pg=51.75, Qg=0.0
% INFO    : Gen at bus 701	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 701	: Pg=79.0, Qg=30.0 -> Pg=79.25, Qg=0.0
% INFO    : Gen at bus 701	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 701	: Pg=100.0, Qg=30.0 -> Pg=64.5, Qg=4.0
% INFO    : Gen at bus 701	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 702	: Pg=50.0, Qg=7.0 -> Pg=29.25, Qg=0.0
% INFO    : Gen at bus 702	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 702	: Pg=50.0, Qg=7.0 -> Pg=92.25, Qg=0.0
% INFO    : Gen at bus 702	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 702	: Pg=50.0, Qg=7.0 -> Pg=28.25, Qg=0.0
% INFO    : Gen at bus 702	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 735	: Pg=34.0, Qg=2.0 -> Pg=76.25, Qg=0.0
% INFO    : Gen at bus 735	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 735	: Pg=34.0, Qg=2.0 -> Pg=24.25, Qg=0.0
% INFO    : Gen at bus 735	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 752	: Pg=91.0, Qg=-15.0 -> Pg=120.4, Qg=0.0
% INFO    : Gen at bus 752	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 766	: Pg=54.0, Qg=4.0 -> Pg=40.0, Qg=0.0
% INFO    : Gen at bus 766	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 775	: Pg=77.0, Qg=-4.0 -> Pg=51.0, Qg=0.0
% INFO    : Gen at bus 775	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 798	: Pg=41.0, Qg=13.0 -> Pg=82.0, Qg=0.0
% INFO    : Gen at bus 798	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 798	: Pg=41.0, Qg=13.0 -> Pg=34.0, Qg=0.0
% INFO    : Gen at bus 798	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 801	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 808	: Pg=26.0, Qg=-1.0 -> Pg=21.5, Qg=0.0
% INFO    : Gen at bus 808	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 809	: Pg=29.0, Qg=-3.0 -> Pg=16.0, Qg=0.0
% INFO    : Gen at bus 809	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 846	: Pg=191.0, Qg=83.0 -> Pg=161.0, Qg=10.0
% INFO    : Gen at bus 846	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 847	: Pg=229.0, Qg=91.0 -> Pg=146.5, Qg=15.0
% INFO    : Gen at bus 847	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 854	: Pg=68.0, Qg=-2.0 -> Pg=58.5, Qg=0.0
% INFO    : Gen at bus 854	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 860	: Pg=60.0, Qg=15.0 -> Pg=46.0, Qg=0.0
% INFO    : Gen at bus 860	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 870	: Pg=97.0, Qg=15.0 -> Pg=106.5, Qg=0.0
% INFO    : Gen at bus 870	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 870	: Pg=65.0, Qg=15.0 -> Pg=63.5, Qg=0.0
% INFO    : Gen at bus 870	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 876	: Pg=52.0, Qg=14.0 -> Pg=58.5, Qg=0.0
% INFO    : Gen at bus 876	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 890	: Pg=62.0, Qg=4.0 -> Pg=109.5, Qg=0.0
% INFO    : Gen at bus 890	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 893	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 908	: Pg=27.0, Qg=9.0 -> Pg=32.0, Qg=0.0
% INFO    : Gen at bus 908	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 913	: Pg=100.0, Qg=22.0 -> Pg=51.5, Qg=0.0
% INFO    : Gen at bus 913	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 918	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 929	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 934	: Pg=150.0, Qg=13.0 -> Pg=185.25, Qg=0.0
% INFO    : Gen at bus 934	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 936	: Pg=50.0, Qg=7.0 -> Pg=95.0, Qg=0.0
% INFO    : Gen at bus 936	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 939	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 959	: Pg=97.0, Qg=15.0 -> Pg=62.25, Qg=0.0
% INFO    : Gen at bus 959	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 965	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 980	: Pg=64.0, Qg=10.0 -> Pg=54.5, Qg=0.0
% INFO    : Gen at bus 980	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 982	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 984	: Pg=62.0, Qg=2.0 -> Pg=46.25, Qg=0.0
% INFO    : Gen at bus 984	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 989	: Pg=79.0, Qg=-9.0 -> Pg=140.5, Qg=0.0
% INFO    : Gen at bus 989	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 993	: Pg=69.0, Qg=12.0 -> Pg=43.25, Qg=0.0
% INFO    : Gen at bus 993	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 993	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 993	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 993	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1008	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1008	: Pg=122.0, Qg=14.0 -> Pg=102.5, Qg=0.0
% INFO    : Gen at bus 1008	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1009	: Pg=147.0, Qg=40.0 -> Pg=103.0, Qg=0.0
% INFO    : Gen at bus 1009	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1009	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1021	: Pg=31.0, Qg=-7.0 -> Pg=18.5, Qg=0.0
% INFO    : Gen at bus 1021	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1049	: Pg=67.0, Qg=12.0 -> Pg=44.0575, Qg=0.0
% INFO    : Gen at bus 1049	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1056	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1056	: Pg=36.0, Qg=17.0 -> Pg=58.0, Qg=0.0
% INFO    : Gen at bus 1056	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1056	: Pg=36.0, Qg=17.0 -> Pg=86.0, Qg=0.0
% INFO    : Gen at bus 1056	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1056	: Pg=36.0, Qg=17.0 -> Pg=33.0, Qg=0.0
% INFO    : Gen at bus 1056	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1087	: Pg=48.0, Qg=26.0 -> Pg=27.625, Qg=5.0
% INFO    : Gen at bus 1087	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1111	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1111	: Pg=89.0, Qg=33.0 -> Pg=155.0, Qg=0.0
% INFO    : Gen at bus 1111	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1112	: Pg=69.0, Qg=50.0 -> Pg=124.0, Qg=0.0
% INFO    : Gen at bus 1112	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1188	: Pg=98.0, Qg=54.0 -> Pg=79.0, Qg=19.5
% INFO    : Gen at bus 1188	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1189	: Pg=74.0, Qg=60.0 -> Pg=110.0, Qg=4.0
% INFO    : Gen at bus 1189	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1193	: Pg=27.0, Qg=7.0 -> Pg=27.5, Qg=0.0
% INFO    : Gen at bus 1193	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1214	: Pg=235.0, Qg=106.0 -> Pg=285.0, Qg=0.0
% INFO    : Gen at bus 1214	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1215	: Pg=234.0, Qg=90.0 -> Pg=182.5, Qg=29.5
% INFO    : Gen at bus 1215	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1219	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1220	: Pg=55.0, Qg=27.0 -> Pg=42.125, Qg=35.0
% INFO    : Gen at bus 1220	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1226	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1226	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1227	: Pg=53.0, Qg=11.0 -> Pg=74.5, Qg=0.0
% INFO    : Gen at bus 1227	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1227	: Pg=53.0, Qg=11.0 -> Pg=46.5, Qg=0.0
% INFO    : Gen at bus 1227	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1228	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1237	: Pg=56.0, Qg=15.0 -> Pg=82.5, Qg=0.0
% INFO    : Gen at bus 1237	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1238	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1239	: Pg=65.0, Qg=23.0 -> Pg=102.0, Qg=0.0
% INFO    : Gen at bus 1239	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1330	: Pg=111.0, Qg=59.0 -> Pg=121.0, Qg=0.0
% INFO    : Gen at bus 1330	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1330	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1330	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1331	: Pg=60.0, Qg=38.0 -> Pg=70.5, Qg=0.0
% INFO    : Gen at bus 1331	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1354	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1354	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1354	: Pg=66.0, Qg=20.0 -> Pg=48.5, Qg=0.0
% INFO    : Gen at bus 1354	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1354	: Pg=66.0, Qg=20.0 -> Pg=141.0, Qg=0.0
% INFO    : Gen at bus 1354	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1371	: Pg=43.0, Qg=9.0 -> Pg=37.5, Qg=0.0
% INFO    : Gen at bus 1371	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1372	: Pg=42.0, Qg=12.0 -> Pg=31.0, Qg=0.0
% INFO    : Gen at bus 1372	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1373	: Pg=41.0, Qg=4.0 -> Pg=44.5, Qg=0.0
% INFO    : Gen at bus 1373	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1373	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1400	: Pg=56.0, Qg=23.0 -> Pg=33.75, Qg=11.75
% INFO    : Gen at bus 1400	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1401	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1401	: Pg=114.0, Qg=54.0 -> Pg=133.25, Qg=0.0
% INFO    : Gen at bus 1401	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1408	: Pg=43.0, Qg=26.0 -> Pg=53.0, Qg=0.0
% INFO    : Gen at bus 1408	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1469	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1469	: Pg=38.0, Qg=3.0 -> Pg=29.5, Qg=0.0
% INFO    : Gen at bus 1469	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1470	: Pg=52.0, Qg=17.0 -> Pg=37.75, Qg=0.0
% INFO    : Gen at bus 1470	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1470	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1470	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1471	: Pg=97.0, Qg=22.0 -> Pg=151.5, Qg=0.0
% INFO    : Gen at bus 1471	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1471	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1505	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1505	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1511	: Pg=66.0, Qg=-36.0 -> Pg=58.0, Qg=0.0
% INFO    : Gen at bus 1511	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1512	: Pg=152.0, Qg=77.0 -> Pg=133.5, Qg=4.5
% INFO    : Gen at bus 1512	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1513	: Pg=157.0, Qg=106.0 -> Pg=146.0, Qg=-3.6
% INFO    : Gen at bus 1513	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1570	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1570	: Pg=71.0, Qg=24.0 -> Pg=48.5, Qg=0.0
% INFO    : Gen at bus 1570	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1570	: Pg=71.0, Qg=24.0 -> Pg=43.0, Qg=0.0
% INFO    : Gen at bus 1570	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1578	: Pg=98.0, Qg=72.0 -> Pg=138.5, Qg=0.0
% INFO    : Gen at bus 1578	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1579	: Pg=97.0, Qg=30.0 -> Pg=151.0, Qg=0.0
% INFO    : Gen at bus 1579	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1580	: Pg=96.0, Qg=31.0 -> Pg=78.75, Qg=7.0
% INFO    : Gen at bus 1580	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1580	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1590	: Pg=113.0, Qg=59.0 -> Pg=88.0, Qg=6.0
% INFO    : Gen at bus 1590	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1590	: Pg=113.0, Qg=59.0 -> Pg=153.5, Qg=0.0
% INFO    : Gen at bus 1590	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1601	: Pg=134.0, Qg=32.0 -> Pg=92.5, Qg=3.5
% INFO    : Gen at bus 1601	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1602	: Pg=120.0, Qg=28.0 -> Pg=130.5, Qg=0.0
% INFO    : Gen at bus 1602	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1603	: Pg=87.0, Qg=20.0 -> Pg=205.75, Qg=0.0
% INFO    : Gen at bus 1603	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1603	: Pg=87.0, Qg=20.0 -> Pg=98.25, Qg=0.0
% INFO    : Gen at bus 1603	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1644	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1644	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1644	: Pg=154.0, Qg=27.0 -> Pg=139.75, Qg=0.0
% INFO    : Gen at bus 1644	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1659	: Pg=102.0, Qg=29.0 -> Pg=134.5, Qg=0.0
% INFO    : Gen at bus 1659	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1659	: Pg=102.0, Qg=29.0 -> Pg=183.5, Qg=0.0
% INFO    : Gen at bus 1659	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1660	: Pg=32.0, Qg=12.0 -> Pg=24.5, Qg=0.0
% INFO    : Gen at bus 1660	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1660	: Pg=32.0, Qg=12.0 -> Pg=22.0, Qg=0.0
% INFO    : Gen at bus 1660	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1661	: Pg=36.0, Qg=10.0 -> Pg=84.0, Qg=0.0
% INFO    : Gen at bus 1661	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1662	: Pg=28.0, Qg=13.0 -> Pg=14.5, Qg=0.0
% INFO    : Gen at bus 1662	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1666	: Pg=153.0, Qg=70.0 -> Pg=134.25, Qg=14.0
% INFO    : Gen at bus 1666	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1688	: Pg=101.0, Qg=32.0 -> Pg=57.75, Qg=0.0
% INFO    : Gen at bus 1688	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1689	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1872	: Pg=23.0, Qg=4.0 -> Pg=19.5, Qg=0.0
% INFO    : Gen at bus 1872	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1872	: Pg=23.0, Qg=4.0 -> Pg=16.5, Qg=0.0
% INFO    : Gen at bus 1872	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1872	: Pg=23.0, Qg=4.0 -> Pg=26.5, Qg=0.0
% INFO    : Gen at bus 1872	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1872	: Pg=21.0, Qg=4.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 1872	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1872	: Pg=21.0, Qg=4.0 -> Pg=16.0, Qg=0.0
% INFO    : Gen at bus 1872	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1872	: Pg=23.0, Qg=4.0 -> Pg=15.5, Qg=0.0
% INFO    : Gen at bus 1872	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1900	: Pg=84.0, Qg=19.0 -> Pg=65.0, Qg=16.0
% INFO    : Gen at bus 1900	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1900	: Pg=84.0, Qg=19.0 -> Pg=71.0, Qg=12.5
% INFO    : Gen at bus 1900	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1901	: Pg=138.0, Qg=48.0 -> Pg=187.25, Qg=0.0
% INFO    : Gen at bus 1901	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1902	: Pg=77.0, Qg=48.0 -> Pg=107.25, Qg=10.0
% INFO    : Gen at bus 1902	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1910	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1910	: Pg=126.0, Qg=31.0 -> Pg=103.5, Qg=0.0
% INFO    : Gen at bus 1910	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1911	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1911	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1911	: Pg=167.0, Qg=68.0 -> Pg=143.0, Qg=0.0
% INFO    : Gen at bus 1911	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 1911	: Pg=167.0, Qg=68.0 -> Pg=223.0, Qg=0.0
% INFO    : Gen at bus 1911	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2018	: Pg=98.0, Qg=40.0 -> Pg=57.25, Qg=0.0
% INFO    : Gen at bus 2018	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2062	: Pg=149.0, Qg=66.0 -> Pg=187.25, Qg=0.0
% INFO    : Gen at bus 2062	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2063	: Pg=149.0, Qg=75.0 -> Pg=135.75, Qg=19.0
% INFO    : Gen at bus 2063	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2064	: Pg=158.0, Qg=66.0 -> Pg=259.25, Qg=0.0
% INFO    : Gen at bus 2064	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2094	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2094	: Pg=32.0, Qg=12.0 -> Pg=57.5, Qg=0.0
% INFO    : Gen at bus 2094	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2094	: Pg=50.0, Qg=12.0 -> Pg=31.5, Qg=0.0
% INFO    : Gen at bus 2094	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2095	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2130	: Pg=59.0, Qg=30.0 -> Pg=48.25, Qg=0.0
% INFO    : Gen at bus 2130	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2131	: Pg=56.0, Qg=19.0 -> Pg=63.25, Qg=0.0
% INFO    : Gen at bus 2131	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2150	: Pg=135.0, Qg=30.0 -> Pg=79.0, Qg=0.0
% INFO    : Gen at bus 2150	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2150	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2152	: Pg=109.0, Qg=28.0 -> Pg=280.5, Qg=0.0
% INFO    : Gen at bus 2152	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2153	: Pg=110.0, Qg=-3.0 -> Pg=95.5, Qg=6.5
% INFO    : Gen at bus 2153	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2168	: Pg=39.0, Qg=-6.0 -> Pg=22.125, Qg=0.0
% INFO    : Gen at bus 2168	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2183	: Pg=22.0, Qg=-2.0 -> Pg=35.0425, Qg=0.0
% INFO    : Gen at bus 2183	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2187	: Pg=35.0, Qg=-3.0 -> Pg=20.5225, Qg=0.0
% INFO    : Gen at bus 2187	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2189	: Pg=44.0, Qg=11.0 -> Pg=57.25, Qg=0.0
% INFO    : Gen at bus 2189	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2190	: Pg=129.0, Qg=31.0 -> Pg=69.25, Qg=0.0
% INFO    : Gen at bus 2190	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2216	: Pg=109.0, Qg=23.0 -> Pg=119.5, Qg=10.0
% INFO    : Gen at bus 2216	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2222	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2222	: Pg=44.0, Qg=15.0 -> Pg=76.0, Qg=0.0
% INFO    : Gen at bus 2222	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2222	: Pg=44.0, Qg=15.0 -> Pg=40.0, Qg=0.0
% INFO    : Gen at bus 2222	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2226	: Pg=112.0, Qg=35.0 -> Pg=82.75, Qg=0.0
% INFO    : Gen at bus 2226	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2226	: Pg=147.0, Qg=35.0 -> Pg=169.5, Qg=0.0
% INFO    : Gen at bus 2226	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2227	: Pg=135.0, Qg=40.0 -> Pg=216.5, Qg=0.0
% INFO    : Gen at bus 2227	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2232	: Pg=22.0, Qg=4.0 -> Pg=13.57, Qg=0.0
% INFO    : Gen at bus 2232	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2233	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2236	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2238	: Pg=36.0, Qg=-7.0 -> Pg=70.675, Qg=0.0
% INFO    : Gen at bus 2238	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2239	: Pg=48.0, Qg=3.0 -> Pg=30.0, Qg=0.0
% INFO    : Gen at bus 2239	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2239	: Pg=41.0, Qg=3.0 -> Pg=61.25, Qg=0.0
% INFO    : Gen at bus 2239	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2240	: Pg=43.0, Qg=-1.0 -> Pg=31.675, Qg=0.0
% INFO    : Gen at bus 2240	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2240	: Pg=63.0, Qg=-1.0 -> Pg=161.125, Qg=0.0
% INFO    : Gen at bus 2240	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2253	: Pg=67.0, Qg=-5.0 -> Pg=96.175, Qg=0.0
% INFO    : Gen at bus 2253	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2261	: Pg=76.0, Qg=17.0 -> Pg=111.25, Qg=0.0
% INFO    : Gen at bus 2261	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2265	: Pg=31.0, Qg=6.0 -> Pg=47.5, Qg=0.0
% INFO    : Gen at bus 2265	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2267	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2273	: Pg=58.0, Qg=14.0 -> Pg=48.525, Qg=0.0
% INFO    : Gen at bus 2273	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2282	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2284	: Pg=28.0, Qg=-11.0 -> Pg=65.1375, Qg=0.0
% INFO    : Gen at bus 2284	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2286	: Pg=59.0, Qg=11.0 -> Pg=41.815, Qg=0.0
% INFO    : Gen at bus 2286	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2290	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2291	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2291	: Pg=37.0, Qg=22.0 -> Pg=88.5, Qg=0.0
% INFO    : Gen at bus 2291	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2293	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2295	: Pg=89.0, Qg=7.0 -> Pg=52.675, Qg=0.0
% INFO    : Gen at bus 2295	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2299	: Pg=44.0, Qg=12.0 -> Pg=46.545, Qg=0.0
% INFO    : Gen at bus 2299	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2306	: Pg=56.0, Qg=11.0 -> Pg=107.5, Qg=0.0
% INFO    : Gen at bus 2306	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2316	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2319	: Pg=65.0, Qg=24.0 -> Pg=87.0, Qg=0.0
% INFO    : Gen at bus 2319	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2320	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2320	: Pg=54.0, Qg=-13.0 -> Pg=79.0, Qg=0.0
% INFO    : Gen at bus 2320	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2322	: Pg=40.0, Qg=7.0 -> Pg=30.75, Qg=1.5
% INFO    : Gen at bus 2322	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2325	: Pg=45.0, Qg=21.0 -> Pg=51.9, Qg=0.0
% INFO    : Gen at bus 2325	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2350	: Pg=80.0, Qg=13.0 -> Pg=43.6075, Qg=0.0
% INFO    : Gen at bus 2350	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2355	: Pg=50.0, Qg=19.0 -> Pg=29.175, Qg=0.0
% INFO    : Gen at bus 2355	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2372	: Pg=33.0, Qg=-5.0 -> Pg=29.55, Qg=0.0
% INFO    : Gen at bus 2372	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2410	: Pg=16.0, Qg=4.0 -> Pg=34.6375, Qg=0.0
% INFO    : Gen at bus 2410	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2411	: Pg=30.0, Qg=-2.0 -> Pg=47.045, Qg=0.0
% INFO    : Gen at bus 2411	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2411	: Pg=30.0, Qg=-2.0 -> Pg=51.6375, Qg=0.0
% INFO    : Gen at bus 2411	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2436	: Pg=22.0, Qg=-6.0 -> Pg=39.1375, Qg=0.0
% INFO    : Gen at bus 2436	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2437	: Pg=30.0, Qg=18.0 -> Pg=39.0425, Qg=0.0
% INFO    : Gen at bus 2437	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2439	: Pg=89.0, Qg=31.0 -> Pg=76.4, Qg=0.0
% INFO    : Gen at bus 2439	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2440	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2442	: Pg=65.0, Qg=30.0 -> Pg=34.0, Qg=0.0
% INFO    : Gen at bus 2442	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2449	: Pg=173.0, Qg=41.0 -> Pg=127.0, Qg=7.0
% INFO    : Gen at bus 2449	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2450	: Pg=182.0, Qg=56.0 -> Pg=151.75, Qg=0.0
% INFO    : Gen at bus 2450	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2462	: Pg=95.0, Qg=12.0 -> Pg=55.3375, Qg=0.0
% INFO    : Gen at bus 2462	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2463	: Pg=78.0, Qg=-17.0 -> Pg=47.5675, Qg=0.0
% INFO    : Gen at bus 2463	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2470	: Pg=59.0, Qg=24.0 -> Pg=34.5, Qg=0.0
% INFO    : Gen at bus 2470	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2488	: Pg=100.0, Qg=26.0 -> Pg=89.0, Qg=0.0
% INFO    : Gen at bus 2488	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2489	: Pg=123.0, Qg=33.0 -> Pg=94.5, Qg=0.0
% INFO    : Gen at bus 2489	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2497	: Pg=28.0, Qg=4.0 -> Pg=54.525, Qg=0.0
% INFO    : Gen at bus 2497	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2500	: Pg=34.0, Qg=3.0 -> Pg=19.75, Qg=0.0
% INFO    : Gen at bus 2500	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2506	: Pg=36.0, Qg=3.0 -> Pg=42.525, Qg=0.0
% INFO    : Gen at bus 2506	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2508	: Pg=52.0, Qg=7.0 -> Pg=28.54, Qg=0.0
% INFO    : Gen at bus 2508	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2512	: Pg=45.0, Qg=5.0 -> Pg=50.5, Qg=0.0
% INFO    : Gen at bus 2512	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2513	: Pg=38.0, Qg=6.0 -> Pg=24.0, Qg=0.0
% INFO    : Gen at bus 2513	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2515	: Pg=40.0, Qg=14.0 -> Pg=25.0, Qg=0.0
% INFO    : Gen at bus 2515	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2531	: Pg=18.0, Qg=1.0 -> Pg=10.5425, Qg=0.0
% INFO    : Gen at bus 2531	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2532	: Pg=39.0, Qg=1.0 -> Pg=52.5425, Qg=0.0
% INFO    : Gen at bus 2532	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2534	: Pg=30.0, Qg=-10.0 -> Pg=16.5, Qg=0.0
% INFO    : Gen at bus 2534	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2540	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2542	: Pg=45.0, Qg=2.0 -> Pg=28.2875, Qg=0.0
% INFO    : Gen at bus 2542	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2544	: Pg=50.0, Qg=9.0 -> Pg=27.675, Qg=0.0
% INFO    : Gen at bus 2544	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2557	: Pg=47.0, Qg=5.0 -> Pg=37.54, Qg=0.0
% INFO    : Gen at bus 2557	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2562	: Pg=52.0, Qg=5.0 -> Pg=31.3375, Qg=0.0
% INFO    : Gen at bus 2562	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2563	: Pg=59.0, Qg=9.0 -> Pg=48.0, Qg=0.0
% INFO    : Gen at bus 2563	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2565	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2565	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2565	: Pg=37.0, Qg=19.0 -> Pg=66.75, Qg=0.0
% INFO    : Gen at bus 2565	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2568	: Pg=20.0, Qg=-3.0 -> Pg=13.52, Qg=0.0
% INFO    : Gen at bus 2568	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2580	: Pg=127.0, Qg=26.0 -> Pg=141.0, Qg=13.5
% INFO    : Gen at bus 2580	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2592	: Pg=55.0, Qg=21.0 -> Pg=112.5, Qg=0.0
% INFO    : Gen at bus 2592	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2592	: Pg=93.0, Qg=21.0 -> Pg=82.0, Qg=2.5
% INFO    : Gen at bus 2592	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2593	: Pg=98.0, Qg=26.0 -> Pg=70.5, Qg=8.5
% INFO    : Gen at bus 2593	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2598	: Pg=28.0, Qg=6.0 -> Pg=49.0275, Qg=0.0
% INFO    : Gen at bus 2598	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2604	: Pg=50.0, Qg=-12.0 -> Pg=104.54, Qg=0.0
% INFO    : Gen at bus 2604	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2608	: Pg=36.0, Qg=8.0 -> Pg=21.5425, Qg=0.0
% INFO    : Gen at bus 2608	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2611	: Pg=31.0, Qg=4.0 -> Pg=36.64, Qg=0.0
% INFO    : Gen at bus 2611	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2618	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2677	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2677	: Pg=77.0, Qg=15.0 -> Pg=67.25, Qg=0.0
% INFO    : Gen at bus 2677	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2684	: Pg=96.0, Qg=5.0 -> Pg=94.1125, Qg=0.0
% INFO    : Gen at bus 2684	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2685	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2694	: Pg=41.0, Qg=-6.0 -> Pg=55.0, Qg=0.0
% INFO    : Gen at bus 2694	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2694	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2697	: Pg=41.0, Qg=-1.0 -> Pg=81.5, Qg=0.0
% INFO    : Gen at bus 2697	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2697	: Pg=41.0, Qg=-1.0 -> Pg=74.0, Qg=0.0
% INFO    : Gen at bus 2697	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2698	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2698	: Pg=44.0, Qg=7.0 -> Pg=22.0, Qg=9.625
% INFO    : Gen at bus 2698	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2698	: Pg=44.0, Qg=7.0 -> Pg=97.5, Qg=0.0
% INFO    : Gen at bus 2698	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2700	: Pg=29.0, Qg=-6.0 -> Pg=52.025, Qg=0.0
% INFO    : Gen at bus 2700	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2706	: Pg=23.0, Qg=-1.0 -> Pg=52.5, Qg=0.0
% INFO    : Gen at bus 2706	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2714	: Pg=15.0, Qg=-1.0 -> Pg=13.5, Qg=0.0
% INFO    : Gen at bus 2714	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2717	: Pg=66.0, Qg=2.0 -> Pg=67.5, Qg=0.0
% INFO    : Gen at bus 2717	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2718	: Pg=68.0, Qg=25.0 -> Pg=43.0, Qg=0.0
% INFO    : Gen at bus 2718	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2719	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2726	: Pg=30.0, Qg=8.0 -> Pg=53.545, Qg=0.0
% INFO    : Gen at bus 2726	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2729	: Pg=21.0, Qg=-1.0 -> Pg=45.0, Qg=0.0
% INFO    : Gen at bus 2729	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2730	: Pg=24.0, Qg=-2.0 -> Pg=32.5, Qg=0.0
% INFO    : Gen at bus 2730	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2731	: Pg=15.0, Qg=-2.0 -> Pg=18.0, Qg=0.0
% INFO    : Gen at bus 2731	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2733	: Pg=31.0, Qg=4.0 -> Pg=32.5, Qg=0.0
% INFO    : Gen at bus 2733	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2736	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2736	: Pg=25.0, Qg=-4.0 -> Pg=39.0, Qg=0.0
% INFO    : Gen at bus 2736	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2739	: Pg=59.0, Qg=25.0 -> Pg=77.5, Qg=0.0
% INFO    : Gen at bus 2739	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2739	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2740	: Pg=63.0, Qg=3.0 -> Pg=95.5, Qg=0.0
% INFO    : Gen at bus 2740	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2745	: Pg=14.0, Qg=-2.0 -> Pg=27.0, Qg=0.0
% INFO    : Gen at bus 2745	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2749	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2749	: Pg=64.0, Qg=4.0 -> Pg=101.5, Qg=0.0
% INFO    : Gen at bus 2749	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2749	: Pg=64.0, Qg=4.0 -> Pg=52.0, Qg=0.0
% INFO    : Gen at bus 2749	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2750	: Pg=71.0, Qg=4.0 -> Pg=69.0, Qg=0.0
% INFO    : Gen at bus 2750	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2750	: Pg=72.0, Qg=4.0 -> Pg=45.25, Qg=0.0
% INFO    : Gen at bus 2750	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2757	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2759	: Pg=28.0, Qg=4.0 -> Pg=33.525, Qg=0.0
% INFO    : Gen at bus 2759	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2764	: Pg=43.0, Qg=-13.0 -> Pg=82.0, Qg=0.0
% INFO    : Gen at bus 2764	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2777	: Pg=68.0, Qg=-11.0 -> Pg=112.25, Qg=0.0
% INFO    : Gen at bus 2777	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2782	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2782	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2782	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2782	: Pg=28.0, Qg=22.0 -> Pg=26.0, Qg=0.0
% INFO    : Gen at bus 2782	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2782	: Pg=28.0, Qg=22.0 -> Pg=20.5, Qg=0.0
% INFO    : Gen at bus 2782	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2789	: Pg=46.0, Qg=-9.0 -> Pg=66.25, Qg=0.0
% INFO    : Gen at bus 2789	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2789	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2791	: Pg=58.0, Qg=4.0 -> Pg=131.0, Qg=0.0
% INFO    : Gen at bus 2791	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2795	: Pg=46.0, Qg=-2.0 -> Pg=56.0, Qg=0.0
% INFO    : Gen at bus 2795	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2800	: Pg=37.0, Qg=3.0 -> Pg=43.0, Qg=0.0
% INFO    : Gen at bus 2800	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2801	: Pg=36.0, Qg=-1.0 -> Pg=35.5, Qg=0.0
% INFO    : Gen at bus 2801	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2805	: Pg=32.0, Qg=5.0 -> Pg=38.9, Qg=0.0
% INFO    : Gen at bus 2805	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2806	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2810	: Pg=97.0, Qg=-1.0 -> Pg=61.0, Qg=0.0
% INFO    : Gen at bus 2810	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2810	: Pg=97.0, Qg=-1.0 -> Pg=211.5, Qg=0.0
% INFO    : Gen at bus 2810	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2810	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2816	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2821	: Pg=37.0, Qg=3.0 -> Pg=35.5, Qg=0.0
% INFO    : Gen at bus 2821	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2827	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2830	: Pg=34.0, Qg=15.0 -> Pg=80.0, Qg=0.0
% INFO    : Gen at bus 2830	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2830	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2830	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2831	: Pg=37.0, Qg=14.0 -> Pg=30.0, Qg=0.0
% INFO    : Gen at bus 2831	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2833	: Pg=20.0, Qg=-3.0 -> Pg=13.5, Qg=0.0
% INFO    : Gen at bus 2833	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2834	: Pg=142.0, Qg=-12.0 -> Pg=142.125, Qg=0.0
% INFO    : Gen at bus 2834	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2845	: Pg=60.0, Qg=-10.0 -> Pg=36.7825, Qg=0.0
% INFO    : Gen at bus 2845	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2851	: Pg=20.0, Qg=-4.0 -> Pg=28.5, Qg=0.0
% INFO    : Gen at bus 2851	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2857	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2862	: Pg=26.0, Qg=7.0 -> Pg=20.3375, Qg=0.0
% INFO    : Gen at bus 2862	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2869	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2890	: Pg=25.0, Qg=-3.0 -> Pg=14.0, Qg=0.0
% INFO    : Gen at bus 2890	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2893	: Pg=55.0, Qg=-2.0 -> Pg=53.5, Qg=0.0
% INFO    : Gen at bus 2893	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2893	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2897	: Pg=55.0, Qg=-5.0 -> Pg=83.0, Qg=0.0
% INFO    : Gen at bus 2897	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2899	: Pg=52.0, Qg=10.0 -> Pg=64.5, Qg=0.0
% INFO    : Gen at bus 2899	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2908	: Pg=52.0, Qg=7.0 -> Pg=97.5, Qg=0.0
% INFO    : Gen at bus 2908	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2920	: Pg=50.0, Qg=-2.0 -> Pg=35.5, Qg=0.0
% INFO    : Gen at bus 2920	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2924	: Pg=65.0, Qg=11.0 -> Pg=46.5, Qg=0.0
% INFO    : Gen at bus 2924	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2929	: Pg=24.0, Qg=-7.0 -> Pg=25.5225, Qg=0.0
% INFO    : Gen at bus 2929	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2934	: Pg=47.0, Qg=-11.0 -> Pg=103.5, Qg=0.0
% INFO    : Gen at bus 2934	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2938	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2943	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2943	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2943	: Pg=71.0, Qg=5.0 -> Pg=89.0, Qg=0.0
% INFO    : Gen at bus 2943	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2943	: Pg=71.0, Qg=5.0 -> Pg=42.5, Qg=0.0
% INFO    : Gen at bus 2943	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2947	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2954	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2959	: Pg=26.0, Qg=-6.0 -> Pg=43.025, Qg=0.0
% INFO    : Gen at bus 2959	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2960	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2964	: Pg=35.0, Qg=6.0 -> Pg=53.5, Qg=0.0
% INFO    : Gen at bus 2964	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2966	: Pg=30.0, Qg=-4.0 -> Pg=20.0, Qg=0.0
% INFO    : Gen at bus 2966	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2968	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2972	: Pg=61.0, Qg=7.0 -> Pg=32.5, Qg=0.0
% INFO    : Gen at bus 2972	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2972	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2973	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2973	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2973	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2973	: Pg=69.0, Qg=18.0 -> Pg=36.0, Qg=0.0
% INFO    : Gen at bus 2973	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2984	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2991	: Pg=40.0, Qg=-1.0 -> Pg=24.0, Qg=0.0
% INFO    : Gen at bus 2991	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2991	: Pg=40.0, Qg=-1.0 -> Pg=34.0, Qg=0.0
% INFO    : Gen at bus 2991	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2994	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2994	: Pg=71.0, Qg=-4.0 -> Pg=70.25, Qg=0.0
% INFO    : Gen at bus 2994	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 2995	: Pg=80.0, Qg=-14.0 -> Pg=110.25, Qg=0.0
% INFO    : Gen at bus 2995	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 3005	: Pg=38.0, Qg=2.0 -> Pg=25.0, Qg=0.0
% INFO    : Gen at bus 3005	: Vg=1.035 -> Vg=1.035
% INFO    : Gen at bus 3006	: Pg=0.0, Qg=-15.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 3006	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3007	: Pg=0.0, Qg=38.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 3007	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 3008	: Pg=0.0, Qg=51.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 3008	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3010	: Pg=0.0, Qg=39.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 3010	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3011	: Pg=0.0, Qg=-58.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 3011	: Vg=1.03 -> Vg=1.03
% INFO    : Gen at bus 3012	: Pg=0.0, Qg=-103.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 3012	: Vg=1.0 -> Vg=1.0
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
