%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v20.04     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Active Power Increase              %%%%%
%%%%                         12 - July - 2020                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case4020_goc__api
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	76203	 38581	 0.0137457	 0.0396335	 0.000485796	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76203	 76225	 0.029418	 0.0870634	 0.00101219	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76204	 38581	 0.0088631	 0.0216944	 0.000370927	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76204	 38587	 0.0116398	 0.0270189	 0.000514457	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76204	 38588	 0.020867	 0.047333	 0.000944266	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76205	 76206	 0.0165376	 0.0391608	 0.000715982	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76205	 76210	 0.0233339	 0.0711233	 0.000778959	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76206	 38586	 0.0100694	 0.0253118	 0.000409835	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76206	 38589	 0.0129234	 0.0316329	 0.000540856	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76208	 38597	 0.00647764	 0.0153389	 0.000280442	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76209	 38612	 0.00498441	 0.0133814	 0.00303268	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76212	 38702	 0.00160454	 0.0113445	 0.096179	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76212	 76475	 0.0162209	 0.117089	 1.02262	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76213	 38611	 0.000807858	 0.00415759	 0.00794843	 308.0	 308.0	 308.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76214	 38612	 0.00448848	 0.014252	 0.00399816	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76215	 38718	 0.000433972	 0.00310217	 0.113413	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76215	 38720	 0.000400823	 0.00293963	 0.102007	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76215	 76260	 0.00063956	 0.0045721	 0.167169	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76216	 38606	 0.00426936	 0.0104502	 0.00285884	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76216	 38607	 0.00345505	 0.0151368	 0.00317493	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76216	 39839	 0.0338851	 0.104122	 0.0312847	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76216	 76219	 0.00613084	 0.0194671	 0.00546123	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76217	 38604	 0.0276635	 0.0731105	 0.00106955	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76217	 38676	 0.0263065	 0.069524	 0.00101708	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76217	 38681	 0.0198552	 0.147636	 0.00180718	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76218	 38676	 0.0118547	 0.0335728	 0.000426698	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76218	 76220	 0.0107305	 0.02434	 0.000485564	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76220	 76252	 0.0216537	 0.059156	 0.00100475	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76222	 76223	 0.00554679	 0.013577	 0.000232137	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76223	 76274	 0.0124438	 0.0304589	 0.000520784	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76224	 38620	 0.0116608	 0.0285424	 0.000488015	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76224	 38627	 0.013817	 0.0408911	 0.000475387	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76228	 38632	 0.0114759	 0.0271747	 0.000496837	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76228	 38634	 0.0177067	 0.0478779	 0.000668529	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76229	 38633	 0.000154754	 0.00107093	 0.00947715	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76229	 38702	 0.000315483	 0.00220283	 0.0191432	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76230	 38632	 0.0118085	 0.0274105	 0.000521914	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76230	 38648	 0.0155531	 0.0380696	 0.000650911	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76230	 38701	 0.0109049	 0.0367413	 0.000570689	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76230	 76558	 0.0730077	 0.224247	 0.00241919	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76231	 38643	 0.00102059	 0.00456663	 0.00150449	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76231	 38704	 0.00608104	 0.0163256	 0.00369994	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76232	 38642	 0.00823602	 0.0294217	 0.000584121	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76232	 38707	 0.0112345	 0.0288794	 0.000446943	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76232	 76234	 0.01371	 0.0384577	 0.000618667	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76232	 76235	 0.0177571	 0.0545315	 0.00102328	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76234	 38710	 0.0116147	 0.0279892	 0.000493897	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76235	 38712	 0.0213653	 0.0918835	 0.00125058	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76236	 38715	 0.0173975	 0.0411971	 0.000753212	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76237	 38651	 0.00637569	 0.0168498	 0.000246495	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76238	 38660	 0.00201061	 0.0111625	 0.0182973	 308.0	 308.0	 308.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76238	 38669	 0.000977089	 0.00533061	 0.00905348	 308.0	 308.0	 308.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76239	 38666	 0.00658785	 0.0308042	 0.000353875	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76239	 76248	 0.015741	 0.0465854	 0.000541587	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76239	 76271	 0.025854	 0.0694095	 0.000983163	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76240	 76241	 0.00730212	 0.0178735	 0.000305599	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76241	 76246	 0.0116652	 0.0285532	 0.0004882	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76242	 76252	 0.0249631	 0.0731117	 0.00086817	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76243	 38661	 0.0071143	 0.016514	 0.000314437	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76243	 76274	 0.0138681	 0.0420441	 0.000465472	 59.0	 59.0	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	76244	 38675	 0.001122	 0.00426477	 0.00119381	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76245	 38661	 0.0101379	 0.0248147	 0.000424279	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76245	 38690	 0.0266555	 0.0652459	 0.00111558	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76247	 38666	 0.00852513	 0.0208671	 0.000356783	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76248	 38668	 0.00787715	 0.0186529	 0.000341032	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76249	 38697	 0.0026501	 0.00648669	 0.00177454	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76249	 38704	 0.00371479	 0.00909278	 0.00248748	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76250	 76279	 0.00761986	 0.0234025	 0.000252436	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76252	 38674	 0.00683956	 0.0201643	 0.000293171	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76253	 38680	 0.00728302	 0.0192525	 0.000349583	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76254	 38684	 0.0195124	 0.047761	 0.000816617	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76254	 38735	 0.177259	 0.476166	 0.00674956	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76255	 76256	 0.000383792	 0.00274343	 0.100296	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76256	 38720	 0.000647558	 0.00462929	 0.169261	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76256	 76260	 0.000164593	 0.00117651	 0.0430089	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76257	 38688	 0.000966127	 0.00521965	 0.0090389	 308.0	 308.0	 308.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76258	 39830	 0.013325	 0.0564028	 0.0170178	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76259	 38689	 0.0103805	 0.0278681	 0.000394737	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76261	 39832	 0.00337278	 0.0167351	 0.00638398	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76262	 38689	 0.0119276	 0.0276869	 0.000527178	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76262	 39831	 0.0192711	 0.0456339	 0.000834332	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76263	 38698	 0.00563078	 0.0130704	 0.000248869	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76263	 38699	 0.013674	 0.0310169	 0.000618766	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76264	 38706	 0.00303134	 0.0108289	 0.00343989	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76265	 38707	 0.00948999	 0.0224721	 0.000410859	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76265	 38709	 0.00669301	 0.0331743	 0.000454022	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76268	 39821	 0.0138809	 0.0527621	 0.000923095	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76271	 76272	 0.0114185	 0.0337929	 0.000392865	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76272	 76274	 0.0131874	 0.040196	 0.000440232	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76275	 39725	 0.00104105	 0.00744389	 0.272255	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76280	 38726	 0.0507242	 0.134061	 0.00196129	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76280	 38727	 0.104024	 0.254677	 0.0043555	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76280	 76384	 0.157448	 0.416307	 0.00609363	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76280	 76388	 0.357448	 0.877183	 0.015042	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76281	 39765	 0.0598049	 0.141627	 0.00258957	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76281	 76282	 0.0485515	 0.114974	 0.00210219	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76281	 76745	 0.093979	 0.284964	 0.00315549	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76282	 39765	 0.103036	 0.239222	 0.00455602	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76282	 76283	 0.0694538	 0.174604	 0.00282741	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76284	 38740	 0.000836063	 0.00597742	 0.218581	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76284	 39244	 0.00188173	 0.0134656	 0.493057	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76286	 39835	 0.0272945	 0.066825	 0.018286	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76286	 39836	 0.0142131	 0.0329942	 0.0100524	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76287	 38740	 0.000351407	 0.00306948	 0.108551	 863.0	 863.0	 863.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76288	 38738	 0.0081762	 0.0205532	 0.00532469	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76290	 76737	 0.0332605	 0.17292	 0.335322	 308.0	 308.0	 308.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76292	 38963	 0.05682	 0.139088	 0.00237828	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76293	 39284	 0.200173	 0.490359	 0.00839176	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76293	 76295	 0.0725681	 0.182435	 0.00295425	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76294	 38748	 0.0704637	 0.159849	 0.00318922	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76294	 38749	 0.0407736	 0.0982596	 0.00173395	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76294	 76295	 0.0239306	 0.0708227	 0.000823368	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76295	 38746	 0.0484941	 0.118705	 0.00202971	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76296	 39109	 0.0192659	 0.051728	 0.0117248	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76297	 38747	 0.0515536	 0.13253	 0.00205118	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76297	 38749	 0.0663505	 0.150517	 0.00300298	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76298	 38756	 0.0701242	 0.188276	 0.00266714	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76299	 39277	 0.0857178	 0.209843	 0.00358847	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76300	 76302	 0.0722966	 0.19411	 0.0027498	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76301	 38769	 0.0636854	 0.147841	 0.00281524	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76305	 38779	 0.0337997	 0.0800385	 0.00146338	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76305	 38787	 0.035777	 0.087574	 0.00149737	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76306	 38781	 0.0563839	 0.141743	 0.00229519	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76306	 38782	 0.0637926	 0.15374	 0.00271314	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76308	 38787	 0.0417547	 0.102207	 0.00174759	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76308	 39184	 0.0753351	 0.184419	 0.00315358	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76309	 38791	 0.0649001	 0.163155	 0.00264197	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76309	 38795	 0.112342	 0.29172	 0.00442651	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76309	 39132	 0.0963685	 0.218634	 0.00436249	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76310	 38793	 0.067516	 0.181272	 0.00256789	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76310	 39121	 0.0776377	 0.183866	 0.00336209	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76311	 38803	 0.00169698	 0.0089687	 0.0162428	 308.0	 308.0	 308.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76312	 38804	 0.00525809	 0.0179614	 0.00624907	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76312	 39795	 0.0474172	 0.150736	 0.042349	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76313	 38805	 0.0374126	 0.0915779	 0.00156583	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76313	 38808	 0.0433488	 0.106109	 0.00181432	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76313	 38813	 0.0718201	 0.220598	 0.00237982	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76314	 38804	 0.00393245	 0.00988515	 0.00256089	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76314	 38809	 0.0186015	 0.0440527	 0.0128883	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76314	 39755	 0.0363104	 0.118508	 0.0314886	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76315	 38808	 0.0576422	 0.141101	 0.0024127	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76315	 76316	 0.0157298	 0.040836	 0.000619461	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76316	 38805	 0.026111	 0.0795885	 0.000871675	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76316	 38810	 0.0118935	 0.148946	 0.00196683	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76317	 39793	 0.0674619	 0.199669	 0.00232153	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76318	 38938	 0.0875314	 0.207304	 0.0037908	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76318	 76378	 0.099645	 0.243951	 0.00417197	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76319	 38818	 0.124423	 0.338848	 0.00466739	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76320	 39202	 0.120244	 0.284818	 0.00520904	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76321	 38823	 0.014593	 0.0443132	 0.000606526	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76321	 38825	 0.0190475	 0.0621249	 0.00103081	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76321	 76325	 0.0434326	 0.102851	 0.00188051	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76322	 38823	 0.00702507	 0.0372037	 0.000445419	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76322	 38827	 0.0210799	 0.0515981	 0.000882224	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76322	 76326	 0.0187335	 0.0728792	 0.00121659	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76323	 39103	 0.00280028	 0.0200666	 0.736238	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76324	 38829	 0.0141129	 0.0320144	 0.0102193	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76324	 38940	 0.0270314	 0.0714551	 0.0167295	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76324	 38988	 0.0368302	 0.100314	 0.0221113	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76325	 38827	 0.0378718	 0.121756	 0.00148404	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76326	 76328	 0.0277284	 0.0678721	 0.00116049	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76327	 76381	 0.053035	 0.142388	 0.00201697	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76328	 38981	 0.0305152	 0.0708345	 0.00134876	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76329	 38836	 0.00617	 0.014611	 0.000267	 90.0	 90.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76329	 38909	 0.010352	 0.030998	 0.000436	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76330	 38851	 0.00196614	 0.00747339	 0.00209199	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76330	 38879	 0.00345476	 0.0262751	 0.00825681	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76331	 38877	 0.0214187	 0.0516154	 0.000910813	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76332	 38849	 0.0130928	 0.0296986	 0.000592465	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76332	 38852	 0.00936347	 0.0212392	 0.000423706	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76332	 76341	 0.0189866	 0.0464741	 0.000794613	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76334	 38843	 0.00239846	 0.00622659	 0.00151126	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76334	 38851	 0.00189534	 0.00448812	 0.0013129	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76335	 38843	 0.0039827	 0.0114341	 0.0022618	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76335	 38844	 0.00107724	 0.00499192	 0.0015318	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76336	 38845	 0.0172775	 0.0434311	 0.000703217	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76337	 38845	 0.00919771	 0.0246926	 0.000349758	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76337	 76339	 0.014352	 0.0385301	 0.000545761	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76338	 38904	 0.0172451	 0.0408362	 0.000746613	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76340	 76371	 0.00624236	 0.0147818	 0.000270255	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76341	 76360	 0.038842	 0.0950769	 0.00162567	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76342	 38897	 0.0142614	 0.0388276	 0.000534632	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76342	 38901	 0.0116035	 0.0284021	 0.000485616	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76342	 38903	 0.0225292	 0.0621105	 0.000833616	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76343	 38881	 0.0397761	 0.0941918	 0.00172217	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76343	 76346	 0.0498249	 0.11799	 0.00215734	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76344	 38865	 0.000351953	 0.00258119	 0.0895675	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76344	 76536	 0.00133804	 0.00956961	 0.350116	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76345	 38863	 0.00722124	 0.0196605	 0.00433147	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76346	 76350	 0.0582647	 0.132171	 0.00263691	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76347	 38871	 0.0255055	 0.060397	 0.00110426	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76347	 76348	 0.0168607	 0.0467583	 0.000620148	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76348	 38867	 0.0207427	 0.0521419	 0.000844261	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76349	 38872	 0.000300356	 0.00207853	 0.018394	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76349	 76537	 0.00361982	 0.0252988	 0.220154	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76350	 38870	 0.0250918	 0.0663136	 0.000970113	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76350	 76351	 0.0193086	 0.0457226	 0.000835955	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76350	 76361	 0.0410146	 0.125018	 0.00136926	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76351	 38882	 0.0320076	 0.0726045	 0.00144844	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76351	 76357	 0.0317825	 0.0737764	 0.00140478	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76352	 38874	 0.0145268	 0.0389995	 0.000552409	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76352	 76361	 0.0277036	 0.0850858	 0.000917812	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76353	 38880	 0.00343186	 0.00906978	 0.00212291	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76354	 38911	 0.000291442	 0.00202615	 0.0177659	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76356	 38883	 0.00863997	 0.0400615	 0.000832158	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76356	 76579	 0.146065	 0.392293	 0.00555937	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76357	 38883	 0.011937	 0.040776	 0.000886647	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76359	 38890	 0.0106712	 0.0286485	 0.000405792	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76359	 38892	 0.0194802	 0.0452186	 0.000860997	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76359	 38893	 0.0165388	 0.0404825	 0.000692168	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76361	 38899	 0.0197312	 0.0482966	 0.000825775	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76362	 38900	 0.000231676	 0.00164393	 0.0138252	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76364	 38901	 0.0264079	 0.0646399	 0.00110522	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76364	 38913	 0.0133457	 0.0580863	 0.00103429	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76365	 38912	 0.000556773	 0.00303751	 0.00515886	 308.0	 308.0	 308.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76373	 38921	 0.105131	 0.277902	 0.00406645	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76373	 39164	 0.134213	 0.354824	 0.00519287	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76375	 39799	 0.023943	 0.0885644	 0.0262508	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76376	 39797	 0.249134	 0.738176	 0.00859434	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76376	 76377	 0.0498809	 0.199642	 0.00421569	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76377	 39159	 0.163567	 0.469826	 0.00581222	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76377	 76468	 0.0692712	 0.160811	 0.00306226	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76378	 38931	 0.0261384	 0.0639802	 0.00109394	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76379	 38938	 0.0505864	 0.127167	 0.00205914	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76379	 76380	 0.0550604	 0.13478	 0.00230461	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76382	 38945	 0.0424661	 0.100562	 0.00183866	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76382	 39750	 0.16147	 0.37501	 0.00714461	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76385	 38952	 0.090493	 0.227511	 0.00368443	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76386	 38957	 0.0250258	 0.0612566	 0.00104737	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76386	 76387	 0.0775671	 0.229584	 0.00266943	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76386	 76743	 0.221151	 0.524197	 0.00959453	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76387	 38960	 0.0541818	 0.122908	 0.00245208	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76388	 39220	 0.0898773	 0.203902	 0.00406842	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76390	 76393	 0.000834993	 0.00612487	 0.212589	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76391	 38973	 0.0111896	 0.0355316	 0.00996848	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76393	 39222	 0.0017367	 0.0256413	 1.00296	 1258.0	 1258.0	 1258.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76393	 76477	 0.00342312	 0.0251989	 0.879162	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76394	 39299	 0.0259857	 0.0888085	 0.0309171	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76397	 39296	 0.0663427	 0.166782	 0.00270071	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76398	 38985	 0.023765	 0.0754602	 0.00132308	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76398	 76399	 0.0409887	 0.108329	 0.0015848	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76400	 39410	 0.0360936	 0.0837843	 0.00159535	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76400	 76401	 0.0661648	 0.174876	 0.00255851	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76403	 39006	 0.0140789	 0.0353906	 0.000573028	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76403	 39102	 0.00821357	 0.0194495	 0.000355597	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76404	 39027	 0.0339437	 0.0911287	 0.00129082	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76404	 39100	 0.0084195	 0.0211643	 0.000342682	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76405	 39013	 0.00792832	 0.0317418	 0.000499787	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76406	 39005	 0.0101212	 0.0247738	 0.00042358	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76407	 39053	 0.0333487	 0.101105	 0.00111937	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76407	 76408	 0.0109618	 0.0284577	 0.000431687	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76409	 76413	 0.0167287	 0.0396134	 0.000724258	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76409	 76447	 0.0194059	 0.045953	 0.000840166	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76410	 39024	 0.00326295	 0.0111931	 0.00268148	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76411	 76446	 0.0244114	 0.0706742	 0.000859066	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76412	 39030	 0.00276556	 0.0113027	 0.00365828	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76414	 39103	 0.000193243	 0.00175557	 0.0661953	 907.0	 907.0	 907.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76415	 39144	 0.00306995	 0.0210577	 0.190176	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76416	 39043	 0.00630843	 0.0166722	 0.0039024	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76417	 39022	 0.0131056	 0.0297275	 0.000593042	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76417	 39034	 0.0124924	 0.028998	 0.000552142	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76417	 39041	 0.0171835	 0.0389775	 0.000777576	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76417	 39042	 0.0164377	 0.0434419	 0.000635514	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76418	 39044	 0.011182	 0.0264787	 0.000484111	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76418	 39091	 0.0231604	 0.0685435	 0.00079687	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76419	 39045	 0.0129488	 0.0336163	 0.00050994	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76420	 39029	 0.0122503	 0.0290085	 0.000530365	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76420	 39058	 0.0135876	 0.0359096	 0.000525323	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76421	 39031	 0.0125291	 0.0314949	 0.00050995	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76421	 76429	 0.0272907	 0.0701541	 0.00108573	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76422	 39037	 0.0194565	 0.0514202	 0.00075223	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76423	 39034	 0.0140143	 0.0331857	 0.000606738	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76423	 39039	 0.0111929	 0.0273971	 0.000468432	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76424	 39086	 0.0224751	 0.0541611	 0.000955735	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76425	 39099	 0.0569218	 0.147783	 0.00224194	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76425	 39758	 0.139846	 0.337135	 0.0059517	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76426	 39412	 0.0112652	 0.0339086	 0.010609	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76427	 39052	 0.0461739	 0.113025	 0.00193258	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76427	 39053	 0.0303272	 0.0718153	 0.00131303	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76427	 39413	 0.0776193	 0.195137	 0.00315998	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76428	 39057	 0.0286576	 0.0650051	 0.00129682	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76429	 39066	 0.017103	 0.0474302	 0.00062906	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76430	 76432	 0.0320364	 0.0726697	 0.00144974	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76432	 39071	 0.0154887	 0.0379121	 0.000648219	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76435	 39085	 0.0235462	 0.0632138	 0.000895401	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76436	 39090	 0.000393567	 0.00267	 0.0246089	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76437	 39760	 0.0220451	 0.0868544	 0.0157037	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76437	 76440	 0.00632518	 0.0159	 0.00411916	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76438	 39086	 0.0257464	 0.0680438	 0.000995425	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76440	 39092	 0.00282837	 0.013584	 0.00420375	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76441	 39091	 0.019056	 0.0503616	 0.000736745	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76443	 39096	 0.0305019	 0.0708035	 0.00134817	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76443	 39097	 0.0225787	 0.0512159	 0.00102173	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76444	 39102	 0.00811303	 0.0195508	 0.000344994	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76446	 39104	 0.0065409	 0.0172864	 0.000252882	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76448	 76449	 0.0353306	 0.0864814	 0.00147869	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76449	 39116	 0.0496787	 0.133376	 0.0018893	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76450	 39118	 0.107515	 0.249627	 0.00475429	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76450	 76453	 0.0860923	 0.195313	 0.00389698	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76450	 76491	 0.098142	 0.246749	 0.0039961	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76451	 39123	 0.0514074	 0.116614	 0.00232649	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76451	 76494	 0.160786	 0.49032	 0.00537331	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76452	 39127	 0.0581656	 0.156164	 0.00221215	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76454	 39136	 0.0554654	 0.146593	 0.00214466	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76456	 76457	 0.00741243	 0.01959	 0.00458539	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76456	 76459	 0.0105809	 0.0311006	 0.00586601	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76457	 39142	 0.00718268	 0.0195555	 0.00430834	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76460	 39329	 0.0107524	 0.0384141	 0.0122037	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76460	 39331	 0.0235244	 0.0546156	 0.0166419	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76461	 39150	 0.000829226	 0.00576515	 0.0505537	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76462	 39151	 0.00872041	 0.0349148	 0.00879657	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76462	 39227	 0.0188651	 0.0498625	 0.0116725	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76463	 39232	 0.0136613	 0.0433818	 0.0121714	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76464	 39152	 0.0231862	 0.0612773	 0.000896435	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76465	 39155	 0.0411304	 0.097399	 0.00178082	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76465	 76466	 0.0573922	 0.135912	 0.00248507	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76466	 39157	 0.0377337	 0.0997259	 0.00145893	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76467	 39164	 0.0575717	 0.130599	 0.00260553	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76470	 39188	 0.015365	 0.0376092	 0.000643039	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76470	 76476	 0.0341709	 0.10113	 0.00117574	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76471	 76476	 0.0314752	 0.0745339	 0.00136274	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76473	 39179	 0.00630381	 0.0142989	 0.000285253	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76473	 39180	 0.00801884	 0.0326306	 0.000496871	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76474	 39196	 0.0461289	 0.118583	 0.0018353	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76475	 39194	 0.000971125	 0.00699013	 0.0571303	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76479	 39185	 0.0559743	 0.15028	 0.00212879	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76479	 76481	 0.0650317	 0.174944	 0.00306663	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76480	 39188	 0.0136185	 0.0342333	 0.00055429	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76481	 39190	 0.0172184	 0.0485214	 0.000623098	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76481	 39193	 0.00410629	 0.0399174	 0.000883516	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76483	 39195	 0.0498558	 0.189524	 0.00331627	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76484	 39202	 0.0774577	 0.17982	 0.00342434	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76485	 39213	 0.0994223	 0.235476	 0.00430618	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76485	 76487	 0.0476918	 0.110709	 0.00210808	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76486	 39206	 0.00710281	 0.0184397	 0.0044756	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76486	 39207	 0.00680266	 0.0166512	 0.00455527	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76486	 76570	 0.0824218	 0.191747	 0.0585596	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76488	 39217	 0.0259432	 0.0635024	 0.00108577	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76489	 76495	 0.0117458	 0.0346305	 0.00805645	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76490	 39217	 0.0158298	 0.0367451	 0.000699652	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76490	 39219	 0.0244317	 0.0718109	 0.00084651	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76490	 76753	 0.176488	 0.418181	 0.00765101	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76492	 39223	 0.000871489	 0.00577558	 0.0558175	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76493	 76495	 0.0140061	 0.0363631	 0.00882635	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76494	 76496	 0.0560243	 0.132672	 0.00242583	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76495	 76497	 0.0145945	 0.0448238	 0.0134596	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76496	 39224	 0.0307267	 0.0713254	 0.00135811	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76498	 39327	 0.0687198	 0.172759	 0.00279752	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76498	 76535	 0.228829	 0.560695	 0.00959815	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76499	 39234	 0.0723505	 0.177112	 0.00302859	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76499	 76502	 0.136423	 0.323168	 0.00591097	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76500	 39233	 0.0177984	 0.0413186	 0.0125891	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76503	 39234	 0.0979497	 0.231987	 0.00424235	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76504	 39237	 0.00868987	 0.0205774	 0.000376218	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76504	 39238	 0.0197474	 0.0566937	 0.000700923	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76504	 39239	 0.013664	 0.0323562	 0.000591571	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76504	 39260	 0.0294525	 0.0868332	 0.0012625	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76504	 76508	 0.0120543	 0.0370182	 0.000694638	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76505	 39253	 0.0010115	 0.00703259	 0.0616699	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76505	 39268	 0.000252162	 0.00217574	 0.0178816	 595.0	 595.0	 595.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76506	 39245	 0.00301716	 0.00700358	 0.00213364	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76506	 76517	 0.00310427	 0.0124283	 0.00313103	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76508	 39246	 0.0147331	 0.0370351	 0.000599655	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76509	 39250	 0.0166021	 0.0385378	 0.000733788	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76509	 39251	 0.0131906	 0.031235	 0.000571072	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76509	 39274	 0.0581626	 0.131939	 0.00263229	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76510	 39271	 0.00544727	 0.0172965	 0.00485227	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76510	 39272	 0.00975371	 0.0339937	 0.00788261	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76510	 76517	 0.0136229	 0.0333469	 0.00912318	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76511	 39257	 0.00749522	 0.0183462	 0.00031368	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76513	 39261	 0.0134007	 0.0545376	 0.0132895	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76514	 39274	 0.061677	 0.163013	 0.00238491	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76515	 39264	 0.0211943	 0.0627245	 0.000729218	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76516	 39269	 0.000895721	 0.00473389	 0.00857313	 308.0	 308.0	 308.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76518	 39270	 0.00377762	 0.00971076	 0.00240457	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76518	 39272	 0.00437539	 0.0117464	 0.00266213	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76523	 39296	 0.0775291	 0.208162	 0.00294891	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76524	 39296	 0.0525421	 0.12197	 0.00232252	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76525	 39297	 0.0658276	 0.155892	 0.00285045	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76525	 39301	 0.168211	 0.398547	 0.0072913	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76526	 39300	 0.0840203	 0.266843	 0.00467995	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76529	 39311	 0.0114627	 0.0391558	 0.000851416	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76530	 39313	 0.00481924	 0.0221083	 0.000353963	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76531	 39315	 0.00279517	 0.00841302	 0.00263198	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76531	 39316	 0.00239654	 0.0111056	 0.00340785	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76532	 39317	 0.0262816	 0.0660655	 0.00106971	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76534	 39321	 0.0577334	 0.134022	 0.00255206	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76534	 39812	 0.0480223	 0.128928	 0.0018263	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76534	 39814	 0.0943144	 0.253244	 0.0035878	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76535	 76540	 0.101048	 0.267104	 0.00390838	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76539	 39327	 0.0195291	 0.047802	 0.000817319	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76541	 39335	 0.000130596	 0.00142057	 0.0552068	 2200.0	 2200.0	 2200.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76542	 39403	 0.00630922	 0.0431555	 0.39503	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76545	 76546	 0.00726045	 0.0275982	 0.00772579	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76547	 39350	 0.0142745	 0.034942	 0.00955965	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76548	 39341	 0.0366196	 0.0896366	 0.00153264	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76548	 39351	 0.0427013	 0.0968631	 0.00193242	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76548	 39709	 0.0330865	 0.0809881	 0.00138476	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76548	 39710	 0.0304342	 0.0720687	 0.00131766	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76549	 76555	 0.0843872	 0.195911	 0.00373087	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76550	 39346	 0.00543337	 0.0145868	 0.00330585	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76550	 39352	 0.0140498	 0.0332718	 0.00973363	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76551	 39346	 0.00541509	 0.0136122	 0.00352645	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76551	 39350	 0.0141678	 0.0380379	 0.00862122	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76552	 39345	 0.00662695	 0.0328812	 0.00078394	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76552	 39347	 0.0266815	 0.0789643	 0.000918024	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76553	 39349	 0.0210302	 0.0555794	 0.000813077	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76554	 39351	 0.0287931	 0.0653126	 0.00130296	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76556	 76558	 0.0170173	 0.0386006	 0.000770056	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76556	 76574	 0.0254405	 0.07451	 0.000884775	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76557	 76558	 0.0133585	 0.0316327	 0.000578343	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76557	 76560	 0.0151297	 0.039985	 0.000584942	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76559	 76574	 0.0140835	 0.04168	 0.000484558	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76560	 39372	 0.0108335	 0.05443	 0.000885289	 92.0	 92.0	 92.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76560	 76574	 0.0260677	 0.0699835	 0.000991293	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76562	 39819	 0.0688994	 0.211625	 0.002283	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76563	 39376	 0.0397707	 0.10511	 0.0015377	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76563	 76753	 0.108885	 0.273772	 0.00443397	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76564	 76571	 0.0347512	 0.0984185	 0.0012509	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76565	 76571	 0.0254882	 0.0782813	 0.000844411	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76566	 39387	 0.0210795	 0.048931	 0.000931684	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76567	 39390	 0.0174567	 0.0427292	 0.000730582	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76568	 39392	 0.0109609	 0.0284554	 0.000431652	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76569	 39401	 0.000469762	 0.00335805	 0.122769	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76570	 39397	 0.00264021	 0.00810795	 0.0024343	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76570	 39399	 0.00514169	 0.0181741	 0.00409522	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76570	 39400	 0.0273521	 0.0723255	 0.0210195	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76572	 39398	 0.00677147	 0.0231307	 0.000502959	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76576	 39404	 0.0210845	 0.0516161	 0.0141227	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76578	 39406	 0.0658192	 0.16112	 0.00275508	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76580	 39413	 0.0192409	 0.0470966	 0.000805257	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76580	 39414	 0.0375518	 0.102239	 0.00140781	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76581	 39417	 0.0305066	 0.0722403	 0.0013208	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76582	 39419	 0.0621647	 0.152173	 0.00260206	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76583	 39421	 0.013632	 0.0426089	 0.000771332	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76584	 39423	 0.0188309	 0.0873161	 0.00181379	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76585	 39430	 0.00906402	 0.0218426	 0.000385433	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76585	 76609	 0.0349029	 0.103297	 0.00120092	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76586	 39435	 0.00833261	 0.0203959	 0.000348726	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76587	 39452	 0.00239941	 0.00761866	 0.00213727	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76587	 39453	 0.00409238	 0.010017	 0.00274032	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76588	 39440	 0.00410273	 0.0181236	 0.000233665	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76588	 39450	 0.0068189	 0.0166907	 0.000285376	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76589	 39447	 0.00773319	 0.0189287	 0.00032364	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76589	 39448	 0.00655493	 0.0173234	 0.000253424	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76589	 39528	 0.00672174	 0.0164529	 0.000281309	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76591	 39497	 0.0116772	 0.0271057	 0.000516111	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76591	 76603	 0.0100176	 0.0268937	 0.000380936	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76592	 39482	 0.0148182	 0.0362709	 0.000620158	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76592	 39483	 0.00909043	 0.0244046	 0.000345678	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76593	 39454	 0.00908729	 0.0243961	 0.000345559	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76593	 39478	 0.00849206	 0.0224429	 0.000328317	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76594	 39460	 0.0037857	 0.0100049	 0.000146361	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76595	 76619	 0.00657166	 0.0152544	 0.000290453	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76597	 39471	 0.00603818	 0.0174101	 0.000213398	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76597	 76619	 0.0097999	 0.0258993	 0.000378881	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76598	 39471	 0.0069179	 0.016933	 0.000289519	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76598	 39472	 0.00465212	 0.0113871	 0.000194694	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76598	 76674	 0.0273601	 0.0734531	 0.00104044	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76599	 76601	 0.00711376	 0.0174124	 0.000297716	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76600	 39478	 0.00665089	 0.0162795	 0.000278344	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76601	 39477	 0.00515617	 0.0129612	 0.000209861	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76602	 39534	 0.00338426	 0.0107458	 0.00301453	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76603	 39486	 0.00567284	 0.017291	 0.000189373	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76603	 39491	 0.016948	 0.0513814	 0.000568847	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76603	 39496	 0.0124426	 0.0382142	 0.000412207	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76603	 76607	 0.028177	 0.0756463	 0.00107151	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76604	 39493	 0.0140562	 0.0344056	 0.000588264	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76604	 76674	 0.0229074	 0.0703547	 0.000758906	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76605	 39500	 0.0103628	 0.0273871	 0.000400645	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76605	 39550	 0.0187475	 0.0471263	 0.000763049	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76606	 76632	 0.0127527	 0.032057	 0.000519051	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76607	 76646	 0.0385218	 0.0912214	 0.00166786	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76608	 39518	 0.00527802	 0.0188547	 0.000374331	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76609	 39516	 0.0265543	 0.0649981	 0.00111135	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76610	 39513	 0.0107689	 0.0284602	 0.000416344	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76610	 39516	 0.0242444	 0.0574107	 0.00104966	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76611	 39518	 0.0123603	 0.0326659	 0.00047787	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76611	 39519	 0.00824032	 0.0217776	 0.000318584	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76612	 39523	 0.00957853	 0.0222341	 0.000423352	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76613	 39626	 0.0210651	 0.0556716	 0.000814426	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76614	 39530	 0.000786515	 0.00549197	 0.0477293	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76615	 39551	 0.00910167	 0.0228797	 0.00592747	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76616	 39543	 0.0217722	 0.0532926	 0.000911198	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76619	 76620	 0.0103701	 0.0269215	 0.000408384	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76620	 76623	 0.0117168	 0.0320091	 0.000543659	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76625	 39541	 0.0154153	 0.0349667	 0.000697563	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76625	 39739	 0.082738	 0.222151	 0.00314715	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76626	 76639	 0.000751602	 0.00520215	 0.20315	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76627	 39540	 0.00541077	 0.0228998	 0.00690798	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76627	 39545	 0.00716162	 0.018932	 0.00550032	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76627	 39547	 0.007149	 0.0215179	 0.00673197	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76628	 76637	 0.0539064	 0.135514	 0.00219431	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76629	 39541	 0.0163102	 0.0386225	 0.000706139	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76629	 39558	 0.062163	 0.149812	 0.00264381	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76629	 39741	 0.0746236	 0.197237	 0.00288575	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76630	 39546	 0.00862894	 0.0266872	 0.000351874	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76631	 39549	 0.0103032	 0.0281471	 0.000478065	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76632	 39552	 0.0123175	 0.0330683	 0.000468396	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76632	 39571	 0.016593	 0.0509614	 0.000549709	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76633	 39573	 9.00811e-05	 0.000643892	 0.0235382	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76634	 39555	 0.000845772	 0.00617654	 0.00158737	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76634	 76643	 0.00337461	 0.0157383	 0.00389792	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76635	 39556	 0.00497726	 0.0203416	 0.00041149	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76635	 39557	 0.00835332	 0.0178341	 0.000402589	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76636	 39562	 0.0154034	 0.0377033	 0.000644648	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76638	 39566	 0.0241153	 0.0765725	 0.00134258	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76639	 39573	 0.000199644	 0.00142706	 0.0521684	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76640	 39569	 0.0101247	 0.0374384	 0.0110918	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76640	 39745	 0.0320652	 0.0861111	 0.0195229	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76642	 39570	 0.0321359	 0.0864431	 0.00151514	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76642	 39585	 0.0360177	 0.0905409	 0.00146603	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76642	 76659	 0.0618974	 0.178484	 0.00218789	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76643	 39578	 0.00151751	 0.00530975	 0.00175959	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76644	 76649	 0.0281004	 0.0677176	 0.00119496	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76645	 39587	 0.004068	 0.0119625	 0.00392351	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76646	 39577	 0.0117288	 0.0272254	 0.00051839	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76646	 76647	 0.00926298	 0.0278801	 0.000545135	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76648	 39580	 0.00203089	 0.0190146	 0.00045429	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76648	 39585	 0.0168565	 0.0412601	 0.000705463	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76648	 76649	 0.0156441	 0.0363138	 0.000691441	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76649	 39596	 0.0269634	 0.0659997	 0.00112847	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76650	 76657	 0.0282077	 0.0690453	 0.00118055	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76652	 39590	 0.000221639	 0.00157271	 0.0132262	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76653	 76655	 0.00356205	 0.00941387	 0.00220345	 125.0	 125.0	 137.5	 0.0	 0.0	 1	 -30.0	 30.0;
	76654	 39599	 0.00766708	 0.0313347	 0.00063387	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76655	 39591	 0.00179006	 0.00623845	 0.00144651	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76655	 39601	 0.00286193	 0.00981743	 0.00235191	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76656	 39598	 0.0127459	 0.0391422	 0.000734497	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76658	 39608	 0.0424361	 0.100491	 0.00183736	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76658	 39609	 0.0251093	 0.0631187	 0.001022	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76660	 39607	 0.00806009	 0.0190861	 0.000348952	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76661	 39611	 0.0093386	 0.0228582	 0.000390827	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76662	 76663	 0.00578972	 0.0141716	 0.000242304	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76664	 39620	 0.00950695	 0.0238979	 0.000386943	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76665	 39619	 0.00510214	 0.0175023	 0.00419299	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76665	 76676	 0.00496333	 0.0133249	 0.00301985	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76666	 39620	 0.0142499	 0.0348799	 0.000596374	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76666	 39621	 0.0104561	 0.0255937	 0.000437597	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76666	 39625	 0.0143053	 0.0350155	 0.000598691	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76667	 39621	 0.0163978	 0.0401373	 0.000686266	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76667	 39622	 0.0108148	 0.0256091	 0.000468214	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76668	 39629	 0.00914915	 0.0241795	 0.000353722	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76668	 39631	 0.0085791	 0.0326095	 0.000570513	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76669	 39632	 0.00921658	 0.021394	 0.000407354	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76669	 39634	 0.0186597	 0.0500949	 0.000709572	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76669	 39644	 0.0180811	 0.0535109	 0.000622102	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76670	 39642	 0.000153631	 0.00122703	 0.0452933	 832.0	 832.0	 832.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76670	 76678	 0.000268354	 0.00191821	 0.0701246	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76671	 39637	 0.00202684	 0.00709188	 0.00235017	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76672	 39638	 0.0132632	 0.0314071	 0.00057422	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76672	 39640	 0.0113135	 0.0241541	 0.000545258	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76673	 39645	 0.00291924	 0.0164265	 0.00567427	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76680	 39651	 0.0417057	 0.0987616	 0.00180573	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76681	 39661	 0.00377677	 0.00970857	 0.00240403	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76681	 39662	 0.00403151	 0.0106546	 0.00249386	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76682	 39659	 0.00822952	 0.0194873	 0.000356288	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76682	 39676	 0.0209281	 0.103391	 0.00188733	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76682	 76687	 0.016126	 0.0432928	 0.000613223	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76682	 76692	 0.0206687	 0.0505915	 0.000865014	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76684	 39661	 0.00361534	 0.00955471	 0.00223642	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76685	 39671	 0.0126952	 0.0310742	 0.000531304	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76685	 39673	 0.0133722	 0.0327315	 0.00055964	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76686	 39674	 0.0171726	 0.0406644	 0.000743473	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76687	 39664	 0.0194282	 0.0475549	 0.000813093	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76688	 39692	 0.00200846	 0.0139671	 0.122518	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76689	 39666	 0.00491413	 0.0127576	 0.00309642	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76689	 39695	 0.00559902	 0.0200019	 0.00635386	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76690	 39678	 0.0151265	 0.074586	 0.00126046	 92.0	 92.0	 92.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76690	 76691	 0.0251466	 0.058372	 0.00111145	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76690	 76694	 0.143809	 0.425767	 0.00495221	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76690	 76699	 0.0967268	 0.275278	 0.00346612	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76691	 39668	 0.0301805	 0.0738745	 0.00126312	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76693	 39681	 0.0205085	 0.053242	 0.000807657	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76694	 39683	 0.00861934	 0.0210977	 0.000360726	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76694	 39685	 0.0250415	 0.0592984	 0.00108417	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76695	 39690	 0.0186832	 0.0890464	 0.00161217	 92.0	 92.0	 92.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76700	 39706	 0.00534297	 0.0169653	 0.00475936	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76701	 39702	 0.023434	 0.0619324	 0.000906017	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76701	 39708	 0.0454178	 0.120035	 0.00175608	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76704	 39713	 0.0290095	 0.0784408	 0.0010953	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76704	 39737	 0.0495189	 0.133901	 0.00186979	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76706	 76708	 0.0214248	 0.060676	 0.000771177	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76706	 76714	 0.0587319	 0.136341	 0.00259621	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76708	 39722	 0.0150193	 0.036763	 0.000628571	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76711	 76712	 0.0406812	 0.0922803	 0.00184099	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76713	 39734	 0.0108618	 0.0333592	 0.000359837	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76713	 39738	 0.0166384	 0.0498719	 0.000565114	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76714	 39859	 0.0323463	 0.0868399	 0.00123007	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76714	 39860	 0.0522656	 0.138135	 0.00202091	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76716	 39749	 0.0399566	 0.0978054	 0.00167232	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76716	 76717	 0.0735422	 0.174165	 0.00318465	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76717	 39750	 0.0480566	 0.111556	 0.00212421	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76719	 39753	 0.0510047	 0.120784	 0.00220843	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76720	 39756	 0.055634	 0.149366	 0.00211584	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76720	 39757	 0.00723746	 0.0177152	 0.000302893	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76722	 39815	 0.104894	 0.248442	 0.0045434	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76723	 39770	 0.0214252	 0.0524433	 0.000896677	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76723	 39771	 0.0709289	 0.178314	 0.00288749	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76724	 39770	 0.0354802	 0.0840183	 0.00153615	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76724	 76725	 0.0283179	 0.07484	 0.00109485	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76727	 39779	 0.00734458	 0.017699	 0.000312316	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76727	 39781	 0.0129208	 0.0346877	 0.000491335	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76728	 39776	 0.0204862	 0.0541415	 0.000792041	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76731	 39786	 0.0239697	 0.0586717	 0.00100317	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76732	 76733	 0.0160241	 0.0934541	 0.00187615	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76734	 39792	 0.0427752	 0.0992953	 0.00189072	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76737	 39803	 0.00161379	 0.0083054	 0.0158786	 308.0	 308.0	 308.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76738	 39802	 0.014215	 0.032244	 0.000643245	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76738	 39804	 0.00871527	 0.0372594	 0.000841717	 92.0	 92.0	 92.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76738	 39806	 0.0632767	 0.167241	 0.0024468	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76740	 39808	 0.00118897	 0.00806682	 0.0743602	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76741	 39810	 0.0118517	 0.0348537	 0.0114324	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76741	 76742	 0.0191084	 0.051305	 0.0116289	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76742	 39809	 0.0148421	 0.0592355	 0.0104305	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76745	 39814	 0.058999	 0.139718	 0.00255467	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76746	 39829	 0.0165365	 0.057631	 0.000835189	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76748	 39834	 0.00765144	 0.0270457	 0.00609439	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76748	 39835	 0.0149318	 0.0394646	 0.00923798	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76749	 39840	 0.00599588	 0.0376498	 0.000822966	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76751	 39845	 0.0133262	 0.0352188	 0.000515217	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76752	 39847	 0.00917442	 0.0473796	 0.000596846	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76756	 76757	 0.0195473	 0.0462879	 0.000846289	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76757	 76759	 0.0210303	 0.0622393	 0.000723577	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76760	 39873	 0.0691332	 0.182723	 0.00267334	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76761	 39872	 0.0397159	 0.11248	 0.00142963	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	35308	 75433	 0.000432466	 0.0345973	 0.0	 500.0	 625.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35308	 75433	 0.000432466	 0.0345973	 0.0	 500.0	 625.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35311	 75442	 0.000764208	 0.0534945	 0.0	 400.0	 500.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35311	 75442	 0.000764208	 0.0534945	 0.0	 400.0	 500.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35312	 75444	 0.000407577	 0.0285304	 0.0	 750.0	 937.5	 1125.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35312	 75444	 0.000407577	 0.0285304	 0.0	 750.0	 937.5	 1125.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35313	 75446	 9.48202e-05	 0.00758561	 0.0	 1450.0	 1812.5	 2175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35313	 75446	 9.48202e-05	 0.00758561	 0.0	 1450.0	 1812.5	 2175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35315	 75452	 0.000392817	 0.0274972	 0.0	 400.0	 500.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35315	 75452	 0.000392817	 0.0274972	 0.0	 400.0	 500.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35319	 75461	 0.000376894	 0.0301515	 0.0	 650.0	 812.5	 975.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35319	 75461	 0.000376894	 0.0301515	 0.0	 650.0	 812.5	 975.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35320	 75463	 0.000384585	 0.0307668	 0.0	 650.0	 812.5	 975.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35320	 75463	 0.000384585	 0.0307668	 0.0	 650.0	 812.5	 975.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35321	 75464	 0.000158052	 0.0126442	 0.0	 1550.0	 1937.5	 2325.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35321	 75464	 0.000158052	 0.0126442	 0.0	 1550.0	 1937.5	 2325.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35323	 75466	 0.000432466	 0.0345973	 0.0	 500.0	 625.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35324	 75467	 0.000475109	 0.0356332	 0.0	 550.0	 687.5	 825.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35324	 75467	 0.000475109	 0.0356332	 0.0	 550.0	 687.5	 825.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35327	 75473	 0.000162948	 0.0122211	 0.0	 900.0	 1125.0	 1350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35327	 75473	 0.000162948	 0.0122211	 0.0	 900.0	 1125.0	 1350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35328	 75476	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35328	 75476	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35329	 75477	 0.000267	 0.021398	 0.0	 1000.0	 1250.0	 1500.0	 1.0	 2.0	 1	 -30.0	 30.0;
	35329	 75477	 0.000267	 0.021398	 0.0	 1000.0	 1250.0	 1500.0	 1.0	 2.0	 1	 -30.0	 30.0;
	35333	 75478	 0.00527574	 0.189927	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35334	 75479	 0.000871826	 0.0435913	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35334	 75479	 0.000871826	 0.0435913	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35335	 75481	 0.00142009	 0.0624839	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35335	 75481	 0.00142009	 0.0624839	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35336	 75482	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35336	 75482	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35338	 75484	 0.00118376	 0.0591882	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35338	 75484	 0.00118376	 0.0591882	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35340	 75486	 0.00168138	 0.0739809	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35340	 75486	 0.00168138	 0.0739809	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35341	 75488	 0.00137154	 0.0713201	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35341	 75488	 0.00137154	 0.0713201	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35342	 75489	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35342	 75489	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35383	 75507	 0.000329	 0.023064	 0.0	 750.0	 937.5	 1125.0	 1.0	 5.0	 1	 -30.0	 30.0;
	35383	 75507	 0.000329	 0.023064	 0.0	 750.0	 937.5	 1125.0	 1.0	 5.0	 1	 -30.0	 30.0;
	35384	 75509	 0.000915	 0.04942	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35385	 75510	 0.000266643	 0.0199982	 0.0	 550.0	 687.5	 825.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35385	 75510	 0.000266643	 0.0199982	 0.0	 550.0	 687.5	 825.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35386	 75512	 0.000300324	 0.0225243	 0.0	 950.0	 1187.5	 1425.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35386	 75512	 0.000300324	 0.0225243	 0.0	 950.0	 1187.5	 1425.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35386	 75512	 0.0003	 0.022524	 0.0	 950.0	 1187.5	 1425.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35388	 75516	 0.000152845	 0.0122276	 0.0	 1750.0	 2187.5	 2625.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35388	 75516	 0.000152845	 0.0122276	 0.0	 1750.0	 2187.5	 2625.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35388	 75516	 0.000153	 0.012228	 0.0	 1750.0	 2187.5	 2625.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35389	 75518	 0.00110877	 0.057656	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35389	 75518	 0.00110877	 0.057656	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35390	 75520	 0.000358756	 0.0269067	 0.0	 550.0	 687.5	 825.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35390	 75520	 0.000358756	 0.0269067	 0.0	 550.0	 687.5	 825.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35392	 75522	 0.000475109	 0.0356332	 0.0	 550.0	 687.5	 825.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35392	 75522	 0.000475109	 0.0356332	 0.0	 550.0	 687.5	 825.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35393	 75525	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	35393	 75525	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	35394	 75526	 0.0015197	 0.0759848	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35396	 75530	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35396	 75530	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35398	 75531	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	35398	 75531	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	35399	 75532	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35399	 75532	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35400	 75533	 0.000534958	 0.0427967	 0.0	 500.0	 625.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35402	 75535	 0.0032468	 0.126625	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35404	 75536	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35404	 75536	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35405	 75537	 0.000576621	 0.0311375	 0.0	 350.0	 437.5	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35405	 75537	 0.000576621	 0.0311375	 0.0	 350.0	 437.5	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35406	 75538	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	35406	 75538	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	35407	 75539	 0.000782935	 0.0422785	 0.0	 350.0	 437.5	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35407	 75539	 0.000782935	 0.0422785	 0.0	 350.0	 437.5	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35408	 75540	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	35408	 75540	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	35409	 75541	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35409	 75541	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35410	 75542	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35410	 75542	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35411	 75543	 0.00113208	 0.0611324	 0.0	 350.0	 437.5	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35411	 75543	 0.00113208	 0.0611324	 0.0	 350.0	 437.5	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35412	 75544	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	35412	 75544	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	35416	 75546	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35416	 75546	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	35423	 75547	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	35423	 75547	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36606	 75548	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36606	 75548	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36607	 75549	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36607	 75549	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36612	 75550	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36612	 75550	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36613	 75551	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36613	 75551	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36616	 75552	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36616	 75552	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36617	 75553	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36617	 75553	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36623	 75554	 0.00022271	 0.0178168	 0.0	 1100.0	 1375.0	 1650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36627	 75557	 0.000196409	 0.0137486	 0.0	 800.0	 1000.0	 1200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36628	 75561	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36628	 75561	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36629	 75562	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36629	 75562	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36630	 75563	 0.000389246	 0.0272472	 0.0	 400.0	 500.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36631	 75565	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36631	 75565	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36633	 75566	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36633	 75566	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36635	 75567	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36635	 75567	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36637	 75568	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36637	 75568	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36642	 75569	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36642	 75569	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36643	 75570	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36643	 75570	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36647	 75571	 0.00118376	 0.0591882	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36647	 75571	 0.00118376	 0.0591882	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36649	 75576	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36649	 75576	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36651	 75577	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36651	 75577	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36653	 75578	 0.000205936	 0.0164749	 0.0	 1050.0	 1312.5	 1575.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36658	 75580	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36658	 75580	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36660	 75581	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36660	 75581	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36661	 75582	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36661	 75582	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36663	 75583	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.97	 0.0	 1	 -30.0	 30.0;
	36663	 75583	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.97	 0.0	 1	 -30.0	 30.0;
	36668	 75584	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36668	 75584	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36674	 75585	 0.000948543	 0.0493242	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36677	 75587	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36677	 75587	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36683	 75588	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36683	 75588	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36684	 75589	 0.00186264	 0.0726428	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36684	 75589	 0.00186264	 0.0726428	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36685	 75590	 0.000148473	 0.0118779	 0.0	 1650.0	 2062.5	 2475.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36689	 75593	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36689	 75593	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36693	 75597	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36693	 75597	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36695	 75598	 0.00012499	 0.00999922	 0.0	 1100.0	 1375.0	 1650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36699	 75600	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36699	 75600	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36702	 75601	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36702	 75601	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36704	 75602	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36704	 75602	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36705	 75603	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	36705	 75603	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	36711	 75604	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36711	 75604	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36715	 75605	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36715	 75605	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36716	 75606	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36716	 75606	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36717	 75607	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36717	 75607	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36718	 75608	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36718	 75608	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36720	 75609	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	36720	 75609	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	36721	 75610	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36721	 75610	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36722	 75611	 0.00032886	 0.0246645	 0.0	 600.0	 750.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36730	 75613	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36730	 75613	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36734	 75614	 0.000232136	 0.0174102	 0.0	 850.0	 1062.5	 1275.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36735	 75616	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	36735	 75616	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	36738	 75617	 0.00194268	 0.0854779	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36738	 75617	 0.00194268	 0.0854779	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36740	 75618	 0.000369971	 0.0295977	 0.0	 500.0	 625.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36741	 75620	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36741	 75620	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36760	 75621	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36760	 75621	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36763	 75622	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36763	 75622	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36765	 75623	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36765	 75623	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36766	 75624	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36766	 75624	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36767	 75625	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36767	 75625	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36769	 75626	 0.000432466	 0.0345973	 0.0	 500.0	 625.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36777	 75631	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.97	 0.0	 1	 -30.0	 30.0;
	36777	 75631	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.97	 0.0	 1	 -30.0	 30.0;
	36778	 75632	 0.000389246	 0.0272472	 0.0	 400.0	 500.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36780	 75634	 0.000871826	 0.0435913	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36781	 75636	 0.00123832	 0.0544859	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36781	 75636	 0.00123832	 0.0544859	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36782	 75637	 0.000140338	 0.0105254	 0.0	 950.0	 1187.5	 1425.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36784	 75639	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36784	 75639	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36788	 75640	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36788	 75640	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36790	 75641	 0.000782935	 0.0422785	 0.0	 350.0	 437.5	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36790	 75641	 0.000782935	 0.0422785	 0.0	 350.0	 437.5	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36791	 75642	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36791	 75642	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36795	 75643	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36795	 75643	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36800	 75644	 0.00118376	 0.0591882	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36800	 75644	 0.00118376	 0.0591882	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36804	 75645	 0.00012499	 0.00999922	 0.0	 1100.0	 1375.0	 1650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36808	 75648	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36808	 75648	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36811	 75649	 0.00012499	 0.00999922	 0.0	 1100.0	 1375.0	 1650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36812	 75652	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36812	 75652	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36815	 75653	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36815	 75653	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36817	 75654	 0.000871826	 0.0435913	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36819	 75656	 0.00285376	 0.111297	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36819	 75656	 0.00285376	 0.111297	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36823	 75657	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36823	 75657	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36827	 75658	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36827	 75658	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36832	 75659	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36832	 75659	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36833	 75660	 0.00138372	 0.0691862	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36833	 75660	 0.00138372	 0.0691862	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36835	 75661	 0.000308897	 0.0216228	 0.0	 800.0	 1000.0	 1200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36836	 75663	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36836	 75663	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36837	 75664	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36837	 75664	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36839	 75665	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36839	 75665	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36844	 75666	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36844	 75666	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36846	 75667	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36846	 75667	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36848	 75668	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36848	 75668	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36849	 75669	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36849	 75669	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36851	 75670	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36851	 75670	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36855	 75671	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36855	 75671	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36860	 75672	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36860	 75672	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36862	 75673	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	36862	 75673	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	36865	 75674	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36865	 75674	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36867	 75675	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36867	 75675	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36870	 75676	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36870	 75676	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36871	 75677	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36871	 75677	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36874	 75678	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36874	 75678	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36875	 75679	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36875	 75679	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36876	 75680	 0.000256274	 0.0192205	 0.0	 900.0	 1125.0	 1350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36878	 75682	 0.000948543	 0.0493242	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36884	 75684	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36884	 75684	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36885	 75685	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36885	 75685	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36888	 75686	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36888	 75686	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36889	 75687	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36889	 75687	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36890	 75688	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36890	 75688	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36891	 75689	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36891	 75689	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36899	 75690	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36899	 75690	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36901	 75691	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36901	 75691	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36902	 75692	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36902	 75692	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36904	 75693	 0.00032886	 0.0246645	 0.0	 600.0	 750.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36905	 75695	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36905	 75695	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36913	 75696	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36913	 75696	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36914	 75697	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36914	 75697	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36915	 75698	 0.00012499	 0.00999922	 0.0	 1100.0	 1375.0	 1650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36921	 75701	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36921	 75701	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36922	 75702	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36922	 75702	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36923	 75703	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36923	 75703	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36924	 75704	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36924	 75704	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36930	 75705	 0.00118376	 0.0591882	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36931	 75707	 0.000266643	 0.0199982	 0.0	 550.0	 687.5	 825.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36932	 75709	 0.00314427	 0.122626	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36932	 75709	 0.00314427	 0.122626	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36936	 75710	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36936	 75710	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36938	 75711	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36938	 75711	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36939	 75712	 0.00123832	 0.0544859	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36939	 75712	 0.00123832	 0.0544859	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36940	 75713	 0.000772354	 0.0417071	 0.0	 350.0	 437.5	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36940	 75713	 0.000772354	 0.0417071	 0.0	 350.0	 437.5	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36941	 75714	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36941	 75714	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36943	 75715	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36943	 75715	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36947	 75716	 0.000576621	 0.0311375	 0.0	 350.0	 437.5	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36951	 75718	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36951	 75718	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36953	 75719	 0.00052901	 0.0285665	 0.0	 350.0	 437.5	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36953	 75719	 0.00052901	 0.0285665	 0.0	 350.0	 437.5	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36954	 75720	 0.000640907	 0.0333272	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36954	 75720	 0.000640907	 0.0333272	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36955	 75721	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	36955	 75721	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	36956	 75722	 0.000871826	 0.0435913	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36958	 75724	 0.000871826	 0.0435913	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36965	 75726	 0.000278071	 0.0208553	 0.0	 700.0	 875.0	 1050.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36966	 75729	 0.00123832	 0.0544859	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36966	 75729	 0.00123832	 0.0544859	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36967	 75730	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36967	 75730	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36968	 75731	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36968	 75731	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36969	 75732	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36969	 75732	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36971	 75733	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36971	 75733	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36972	 75734	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36972	 75734	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36973	 75735	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36973	 75735	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36974	 75736	 0.00022271	 0.0178168	 0.0	 1100.0	 1375.0	 1650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36976	 75738	 0.0032468	 0.126625	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36976	 75738	 0.0032468	 0.126625	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36978	 75739	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36978	 75739	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36980	 75740	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	36980	 75740	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	36982	 75741	 0.000358756	 0.0269067	 0.0	 550.0	 687.5	 825.0	 1.0	 0.0	 1	 -30.0	 30.0;
	36985	 75743	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36985	 75743	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36986	 75744	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36986	 75744	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36988	 75745	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36988	 75745	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36990	 75746	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36990	 75746	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36994	 75747	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36994	 75747	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36995	 75748	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36995	 75748	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36996	 75749	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36996	 75749	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36998	 75750	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	36998	 75750	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37004	 75751	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37004	 75751	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37007	 75752	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37007	 75752	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37008	 75753	 0.000871826	 0.0435913	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37012	 75755	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37012	 75755	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37013	 75756	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37013	 75756	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37014	 75757	 0.000576621	 0.0311375	 0.0	 350.0	 437.5	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37017	 75759	 0.00138372	 0.0691862	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37020	 75761	 8.59308e-05	 0.00687446	 0.0	 1600.0	 2000.0	 2400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37022	 75764	 0.000640907	 0.0333272	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37022	 75764	 0.000640907	 0.0333272	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37023	 75765	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37023	 75765	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37025	 75766	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37025	 75766	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37026	 75767	 0.00186264	 0.0726428	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37026	 75767	 0.00186264	 0.0726428	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37027	 75768	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37027	 75768	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37028	 75769	 0.000576621	 0.0311375	 0.0	 350.0	 437.5	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37030	 75771	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	37030	 75771	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	37031	 75772	 0.000199984	 0.0159988	 0.0	 1250.0	 1562.5	 1875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37032	 75775	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37032	 75775	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37035	 75776	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37035	 75776	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37036	 75777	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37036	 75777	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37041	 75778	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37041	 75778	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37052	 75779	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37052	 75779	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37053	 75780	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37053	 75780	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37057	 75781	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37057	 75781	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37061	 75782	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37061	 75782	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37062	 75783	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37062	 75783	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37068	 75784	 0.000948543	 0.0493242	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37069	 75786	 0.00113208	 0.0611324	 0.0	 350.0	 437.5	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37069	 75786	 0.00113208	 0.0611324	 0.0	 350.0	 437.5	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37070	 75787	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37070	 75787	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37071	 75788	 0.000271348	 0.0203511	 0.0	 850.0	 1062.5	 1275.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37072	 75790	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37072	 75790	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37073	 75791	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37073	 75791	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37075	 75792	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37075	 75792	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37076	 75793	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37076	 75793	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37077	 75794	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37077	 75794	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37080	 75795	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37080	 75795	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37081	 75796	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37081	 75796	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37086	 75797	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37086	 75797	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37087	 75798	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37087	 75798	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37089	 75799	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37089	 75799	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37090	 75800	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37090	 75800	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37091	 75801	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37091	 75801	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37092	 75802	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37092	 75802	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37097	 75803	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37097	 75803	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37100	 75804	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37100	 75804	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37102	 75805	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37102	 75805	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37108	 75806	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37108	 75806	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37109	 75807	 0.000411506	 0.0329205	 0.0	 650.0	 812.5	 975.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37110	 75809	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37110	 75809	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37112	 75810	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37112	 75810	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37113	 75811	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37113	 75811	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37119	 75812	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37119	 75812	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37121	 75813	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37121	 75813	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37124	 75814	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37124	 75814	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37125	 75815	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37125	 75815	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37127	 75816	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37127	 75816	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37128	 75817	 0.000871826	 0.0435913	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37129	 75819	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37129	 75819	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37130	 75820	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37130	 75820	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37133	 75821	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37133	 75821	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37139	 75822	 0.000140338	 0.0105254	 0.0	 950.0	 1187.5	 1425.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37140	 75824	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37140	 75824	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37145	 75825	 0.000698589	 0.0363266	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37146	 75827	 0.000280747	 0.0224598	 0.0	 650.0	 812.5	 975.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37148	 75830	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37148	 75830	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37149	 75831	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37149	 75831	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37150	 75832	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37150	 75832	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37155	 75833	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37155	 75833	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37158	 75834	 0.00118376	 0.0591882	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37160	 75836	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37160	 75836	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37162	 75837	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37162	 75837	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37166	 75838	 0.00510914	 0.183929	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37166	 75838	 0.00510914	 0.183929	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37170	 75839	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37170	 75839	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37172	 75840	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37172	 75840	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37175	 75844	 0.00012499	 0.00999922	 0.0	 1100.0	 1375.0	 1650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37178	 75846	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37178	 75846	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37181	 75847	 0.000232591	 0.0186072	 0.0	 1150.0	 1437.5	 1725.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37183	 75849	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37183	 75849	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37186	 75850	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37186	 75850	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37190	 75851	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37190	 75851	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37191	 75852	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37191	 75852	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37193	 75853	 0.000358756	 0.0269067	 0.0	 550.0	 687.5	 825.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37196	 75855	 0.000358756	 0.0269067	 0.0	 550.0	 687.5	 825.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37202	 75857	 0.000188029	 0.0150423	 0.0	 1150.0	 1437.5	 1725.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37203	 75859	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37203	 75859	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37204	 75860	 0.000871826	 0.0435913	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37206	 75862	 0.00012499	 0.00999922	 0.0	 1100.0	 1375.0	 1650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37207	 75865	 0.000948543	 0.0493242	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37210	 75867	 0.00186264	 0.0726428	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37210	 75867	 0.00186264	 0.0726428	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37215	 75868	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37215	 75868	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37219	 75869	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37219	 75869	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37220	 75870	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37220	 75870	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37223	 75871	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37223	 75871	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37224	 75872	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37224	 75872	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37226	 75873	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37226	 75873	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37227	 75874	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37227	 75874	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37228	 75875	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37228	 75875	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37229	 75876	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	37229	 75876	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	37231	 75877	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37231	 75877	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37233	 75878	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37233	 75878	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37237	 75879	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37237	 75879	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37242	 75880	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37242	 75880	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37244	 75881	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37244	 75881	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37248	 75882	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37248	 75882	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37254	 75883	 0.000154372	 0.0115779	 0.0	 950.0	 1187.5	 1425.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37256	 75885	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37256	 75885	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37257	 75886	 0.000871826	 0.0435913	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37258	 75888	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37258	 75888	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37261	 75889	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37261	 75889	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37263	 75890	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37263	 75890	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37265	 75891	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37265	 75891	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37268	 75892	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37268	 75892	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37271	 75893	 0.00252908	 0.0986343	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37271	 75893	 0.00252908	 0.0986343	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37272	 75894	 0.00032886	 0.0246645	 0.0	 600.0	 750.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37275	 75896	 0.00022271	 0.0178168	 0.0	 1100.0	 1375.0	 1650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37276	 75899	 0.000266643	 0.0199982	 0.0	 550.0	 687.5	 825.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37277	 75901	 0.000264259	 0.0184981	 0.0	 800.0	 1000.0	 1200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37279	 75903	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37279	 75903	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37280	 75904	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37280	 75904	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37281	 75905	 0.00012499	 0.00999922	 0.0	 1100.0	 1375.0	 1650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37284	 75911	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37284	 75911	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37285	 75912	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37285	 75912	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37286	 75913	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37286	 75913	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37287	 75914	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37287	 75914	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37289	 75915	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37289	 75915	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37291	 75916	 0.00209037	 0.0919762	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37291	 75916	 0.00209037	 0.0919762	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37294	 75917	 0.000196409	 0.0137486	 0.0	 800.0	 1000.0	 1200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37296	 75919	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37296	 75919	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37301	 75920	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37301	 75920	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37304	 75921	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37304	 75921	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37306	 75922	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37306	 75922	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37307	 75923	 0.00110877	 0.057656	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37307	 75923	 0.00110877	 0.057656	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37308	 75924	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37308	 75924	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37318	 75925	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37318	 75925	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37320	 75926	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37320	 75926	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37321	 75927	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37321	 75927	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37322	 75928	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37322	 75928	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37326	 75929	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37326	 75929	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37329	 75930	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37329	 75930	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37334	 75931	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37334	 75931	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37335	 75932	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37335	 75932	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37336	 75933	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37336	 75933	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37345	 75934	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37345	 75934	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37346	 75935	 0.000369971	 0.0295977	 0.0	 500.0	 625.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37347	 75937	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37347	 75937	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37352	 75938	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37352	 75938	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37355	 75939	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37355	 75939	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37356	 75940	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37356	 75940	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37357	 75941	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37357	 75941	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37359	 75942	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37359	 75942	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37364	 75943	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37364	 75943	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37365	 75944	 0.000475513	 0.0356635	 0.0	 600.0	 750.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37365	 75944	 0.000475513	 0.0356635	 0.0	 600.0	 750.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37368	 75945	 0.000782935	 0.0422785	 0.0	 350.0	 437.5	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37372	 75947	 0.00314427	 0.122626	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37372	 75947	 0.00314427	 0.122626	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37373	 75948	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37373	 75948	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37378	 75949	 0.00186264	 0.0726428	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37378	 75949	 0.00186264	 0.0726428	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37379	 75950	 0.00209037	 0.0919762	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37379	 75950	 0.00209037	 0.0919762	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37383	 75951	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37383	 75951	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37385	 75952	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37385	 75952	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37387	 75953	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37387	 75953	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37391	 75954	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37391	 75954	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37394	 75955	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	37394	 75955	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	37395	 75956	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37395	 75956	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37401	 75960	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37401	 75960	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37403	 75961	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37403	 75961	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37409	 75962	 0.00022271	 0.0178168	 0.0	 1100.0	 1375.0	 1650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37414	 75965	 0.00012499	 0.00999922	 0.0	 1100.0	 1375.0	 1650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37415	 75967	 0.00186264	 0.0726428	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37415	 75967	 0.00186264	 0.0726428	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37416	 75968	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37416	 75968	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37419	 75969	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37419	 75969	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37421	 75970	 0.000392817	 0.0274972	 0.0	 400.0	 500.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37421	 75970	 0.000392817	 0.0274972	 0.0	 400.0	 500.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37422	 75971	 0.00137154	 0.0713201	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37427	 75973	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.97	 0.0	 1	 -30.0	 30.0;
	37427	 75973	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.97	 0.0	 1	 -30.0	 30.0;
	37428	 75974	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37428	 75974	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37432	 75975	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37432	 75975	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37434	 75976	 0.000948543	 0.0493242	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37436	 75978	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37436	 75978	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37437	 75979	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37437	 75979	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37441	 75980	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37441	 75980	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37444	 75981	 0.000948543	 0.0493242	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37444	 75981	 0.000948543	 0.0493242	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37445	 75982	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37445	 75982	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37446	 75983	 0.000358756	 0.0269067	 0.0	 550.0	 687.5	 825.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37448	 75985	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37448	 75985	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37451	 75986	 0.000358756	 0.0269067	 0.0	 550.0	 687.5	 825.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37454	 75988	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37454	 75988	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37455	 75989	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37455	 75989	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37456	 75990	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37456	 75990	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37457	 75991	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37457	 75991	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37458	 75992	 0.000617794	 0.0432456	 0.0	 400.0	 500.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37461	 75997	 0.0032468	 0.126625	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37461	 75997	 0.0032468	 0.126625	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37464	 75998	 0.00118376	 0.0591882	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37464	 75998	 0.00118376	 0.0591882	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37469	 76003	 0.000772354	 0.0417071	 0.0	 350.0	 437.5	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37471	 76006	 0.00215853	 0.0949755	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37471	 76006	 0.00215853	 0.0949755	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37472	 76007	 0.000948543	 0.0493242	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37475	 76009	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37475	 76009	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37476	 76010	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37476	 76010	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37479	 76011	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37479	 76011	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37481	 76014	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37481	 76014	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37485	 76015	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	37485	 76015	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	37495	 76016	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37495	 76016	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37496	 76017	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37496	 76017	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37499	 76018	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37499	 76018	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37502	 76019	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37502	 76019	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37505	 76020	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37505	 76020	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37508	 76021	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37508	 76021	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37510	 76022	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37510	 76022	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37511	 76023	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37511	 76023	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37512	 76024	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	37512	 76024	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	37514	 76025	 0.00510914	 0.183929	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37514	 76025	 0.00510914	 0.183929	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37517	 76026	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37517	 76026	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37518	 76027	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37518	 76027	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37519	 76028	 0.000528518	 0.0369962	 0.0	 400.0	 500.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37521	 76030	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37521	 76030	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37522	 76031	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37522	 76031	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37531	 76032	 0.000271348	 0.0203511	 0.0	 850.0	 1062.5	 1275.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37534	 76034	 0.000435517	 0.0326638	 0.0	 600.0	 750.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37534	 76034	 0.000435517	 0.0326638	 0.0	 600.0	 750.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37536	 76035	 0.00252908	 0.0986343	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37536	 76035	 0.00252908	 0.0986343	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37537	 76036	 0.000369971	 0.0295977	 0.0	 500.0	 625.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37540	 76038	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37540	 76038	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37543	 76039	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37543	 76039	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37545	 76040	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37545	 76040	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37549	 76041	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37549	 76041	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37553	 76042	 0.000528518	 0.0369962	 0.0	 400.0	 500.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37557	 76044	 0.000242201	 0.0181651	 0.0	 600.0	 750.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37558	 76046	 0.00285376	 0.111297	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37558	 76046	 0.00285376	 0.111297	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37559	 76047	 0.000871826	 0.0435913	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37562	 76049	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37562	 76049	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37564	 76050	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37564	 76050	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37565	 76051	 0.00012499	 0.00999922	 0.0	 1100.0	 1375.0	 1650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37567	 76055	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37567	 76055	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37568	 76056	 0.00215853	 0.0949755	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37568	 76056	 0.00215853	 0.0949755	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37574	 76059	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37574	 76059	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37578	 76060	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37578	 76060	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37583	 76061	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37583	 76061	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37584	 76062	 0.00168138	 0.0739809	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37584	 76062	 0.00168138	 0.0739809	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37588	 76063	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37588	 76063	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37589	 76064	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	37589	 76064	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	37592	 76065	 0.000512547	 0.038441	 0.0	 450.0	 562.5	 675.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37594	 76067	 0.0032468	 0.126625	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37594	 76067	 0.0032468	 0.126625	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37595	 76068	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37595	 76068	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37598	 76069	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37598	 76069	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37599	 76070	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37599	 76070	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37604	 76071	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37604	 76071	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37605	 76072	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37605	 76072	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37609	 76073	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37609	 76073	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37612	 76074	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37612	 76074	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37613	 76075	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37613	 76075	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37614	 76076	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37614	 76076	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37621	 76080	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37621	 76080	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37623	 76081	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	37623	 76081	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	37627	 76082	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	37627	 76082	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	37628	 76083	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.97	 0.0	 1	 -30.0	 30.0;
	37628	 76083	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.97	 0.0	 1	 -30.0	 30.0;
	37630	 76084	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37630	 76084	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37632	 76085	 0.00012499	 0.00999922	 0.0	 1100.0	 1375.0	 1650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37634	 76087	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37634	 76087	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37636	 76088	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37636	 76088	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37639	 76092	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37639	 76092	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37641	 76093	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37641	 76093	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37645	 76094	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37645	 76094	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37647	 76095	 0.000369971	 0.0295977	 0.0	 500.0	 625.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37648	 76097	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37648	 76097	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37650	 76098	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37650	 76098	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37651	 76099	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37651	 76099	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37654	 76100	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37654	 76100	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37661	 76101	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37661	 76101	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37663	 76102	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37663	 76102	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37665	 76103	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37665	 76103	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37666	 76104	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37666	 76104	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37667	 76105	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37667	 76105	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37669	 76106	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37669	 76106	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37670	 76107	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37670	 76107	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37672	 76108	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37673	 76109	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.97	 0.0	 1	 -30.0	 30.0;
	37673	 76109	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.97	 0.0	 1	 -30.0	 30.0;
	37675	 76110	 0.00043848	 0.032886	 0.0	 450.0	 562.5	 675.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37675	 76110	 0.00043848	 0.032886	 0.0	 450.0	 562.5	 675.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37677	 76111	 0.00012499	 0.00999922	 0.0	 1100.0	 1375.0	 1650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37683	 76120	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37683	 76120	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37685	 76121	 0.000871826	 0.0435913	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37688	 76123	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37688	 76123	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37689	 76124	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37689	 76124	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37692	 76125	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37692	 76125	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37696	 76126	 0.000264259	 0.0184981	 0.0	 800.0	 1000.0	 1200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37701	 76128	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37701	 76128	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37705	 76129	 0.00012499	 0.00999922	 0.0	 1100.0	 1375.0	 1650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	37710	 76132	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37710	 76132	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37711	 76133	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37711	 76133	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37713	 76134	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	37713	 76134	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38379	 76135	 0.00510914	 0.183929	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38379	 76135	 0.00510914	 0.183929	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38380	 76136	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38380	 76136	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38381	 76137	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38381	 76137	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38387	 76138	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	38387	 76138	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	38392	 76139	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38392	 76139	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38393	 76140	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38393	 76140	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38394	 76141	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38394	 76141	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38395	 76142	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38395	 76142	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38400	 76145	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38400	 76145	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38402	 76146	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38402	 76146	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38403	 76147	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38403	 76147	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38408	 76148	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38408	 76148	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38410	 76149	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38410	 76149	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38413	 76150	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	38413	 76150	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	38414	 76151	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38414	 76151	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38418	 76152	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38418	 76152	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38421	 76153	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38421	 76153	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38427	 76154	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38427	 76154	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38428	 76155	 0.000407583	 0.0305687	 0.0	 700.0	 875.0	 1050.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38436	 76157	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38436	 76157	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38440	 76158	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38440	 76158	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38443	 76159	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	38443	 76159	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	38444	 76160	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38444	 76160	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38445	 76161	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38445	 76161	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38448	 76162	 0.000332666	 0.0266133	 0.0	 650.0	 812.5	 975.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38451	 76164	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38451	 76164	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38455	 76165	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38455	 76165	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38461	 76166	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38461	 76166	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38464	 76167	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38464	 76167	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38466	 76168	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38466	 76168	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38467	 76169	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38467	 76169	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38471	 76170	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38471	 76170	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38473	 76171	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38473	 76171	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38477	 76172	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38477	 76172	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38478	 76173	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38478	 76173	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38479	 76174	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	38479	 76174	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	38482	 76175	 0.000358756	 0.0269067	 0.0	 550.0	 687.5	 825.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38483	 76177	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38483	 76177	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38495	 76178	 0.0032468	 0.126625	 0.0	 150.0	 187.5	 225.0	 1.02	 0.0	 1	 -30.0	 30.0;
	38495	 76178	 0.0032468	 0.126625	 0.0	 150.0	 187.5	 225.0	 1.02	 0.0	 1	 -30.0	 30.0;
	38502	 76179	 0.000871826	 0.0435913	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38504	 76181	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38504	 76181	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38506	 76182	 0.00186264	 0.0726428	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38506	 76182	 0.00186264	 0.0726428	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38510	 76183	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38510	 76183	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38511	 76184	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38511	 76184	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38518	 76185	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38518	 76185	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38524	 76186	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38524	 76186	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38527	 76187	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38527	 76187	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38537	 76188	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38537	 76188	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38540	 76189	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38540	 76189	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38541	 76190	 0.00038441	 0.0288308	 0.0	 600.0	 750.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38543	 76192	 0.000196576	 0.015726	 0.0	 1100.0	 1375.0	 1650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38554	 76194	 0.000528518	 0.0369962	 0.0	 400.0	 500.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38560	 76196	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38560	 76196	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38563	 76197	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38563	 76197	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38564	 76198	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38564	 76198	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38570	 76199	 0.00194268	 0.0854779	 0.0	 200.0	 250.0	 300.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38570	 76199	 0.00194268	 0.0854779	 0.0	 200.0	 250.0	 300.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38572	 76200	 0.00052901	 0.0285665	 0.0	 350.0	 437.5	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38578	 76203	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38578	 76203	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38579	 76204	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38579	 76204	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38583	 76205	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38583	 76205	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38585	 76206	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38585	 76206	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38593	 76207	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38593	 76207	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38596	 76208	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38596	 76208	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38599	 76209	 0.000528518	 0.0369962	 0.0	 400.0	 500.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38601	 76211	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38601	 76211	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38602	 76212	 0.000105761	 0.00846088	 0.0	 1300.0	 1625.0	 1950.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38607	 76218	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38607	 76218	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38608	 76219	 0.000698589	 0.0363266	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38611	 76221	 0.00186264	 0.0726428	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38611	 76221	 0.00186264	 0.0726428	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38614	 76222	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38614	 76222	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38615	 76223	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38615	 76223	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38619	 76224	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38619	 76224	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38621	 76225	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38621	 76225	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38625	 76226	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38625	 76226	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38626	 76227	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38626	 76227	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38630	 76228	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38630	 76228	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38631	 76229	 0.00022271	 0.0178168	 0.0	 1100.0	 1375.0	 1650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38633	 76231	 0.000782935	 0.0422785	 0.0	 350.0	 437.5	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38637	 76233	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38637	 76233	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38644	 76234	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38644	 76234	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38645	 76235	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38645	 76235	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38646	 76236	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38646	 76236	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38650	 76237	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38650	 76237	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38652	 76238	 0.000280747	 0.0224598	 0.0	 650.0	 812.5	 975.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38654	 76240	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38654	 76240	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38655	 76241	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38655	 76241	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38657	 76242	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38657	 76242	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38658	 76243	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38658	 76243	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38660	 76244	 0.000698589	 0.0363266	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38664	 76246	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38664	 76246	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38665	 76247	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38665	 76247	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38667	 76248	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38667	 76248	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38669	 76249	 0.000576621	 0.0311375	 0.0	 350.0	 437.5	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38672	 76251	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38672	 76251	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38673	 76252	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38673	 76252	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38678	 76253	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38678	 76253	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38679	 76254	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38679	 76254	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38697	 76263	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38697	 76263	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38702	 76264	 0.00032886	 0.0246645	 0.0	 600.0	 750.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38704	 76266	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38704	 76266	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38706	 76267	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38706	 76267	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38714	 76268	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38714	 76268	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38717	 76269	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38717	 76269	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38718	 76270	 0.000432466	 0.0345973	 0.0	 500.0	 625.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38719	 76272	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38719	 76272	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38720	 76273	 0.000127196	 0.0101757	 0.0	 1700.0	 2125.0	 2550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38722	 76277	 0.000475513	 0.0356635	 0.0	 600.0	 750.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38723	 76279	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38723	 76279	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38725	 76280	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38725	 76280	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38729	 76281	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38729	 76281	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38730	 76282	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38730	 76282	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38731	 76283	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38731	 76283	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38736	 76286	 0.00186264	 0.0726428	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38736	 76286	 0.00186264	 0.0726428	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38740	 76290	 0.000135175	 0.010814	 0.0	 1350.0	 1687.5	 2025.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38742	 76293	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38742	 76293	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38743	 76294	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38743	 76294	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38744	 76295	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38744	 76295	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38745	 76296	 0.00043848	 0.032886	 0.0	 450.0	 562.5	 675.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38755	 76298	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38755	 76298	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38763	 76299	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38763	 76299	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38765	 76300	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38765	 76300	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38766	 76301	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38766	 76301	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38767	 76302	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38767	 76302	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38770	 76303	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38770	 76303	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38773	 76304	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38773	 76304	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38778	 76305	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38778	 76305	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38780	 76306	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38780	 76306	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38783	 76307	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38783	 76307	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38784	 76308	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38784	 76308	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38790	 76309	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38790	 76309	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38792	 76310	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38792	 76310	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38801	 76311	 0.000280747	 0.0224598	 0.0	 650.0	 812.5	 975.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38803	 76314	 0.000576621	 0.0311375	 0.0	 350.0	 437.5	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38804	 76316	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38804	 76316	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38809	 76317	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38809	 76317	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38814	 76318	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38814	 76318	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38817	 76319	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38817	 76319	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38819	 76320	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38819	 76320	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38820	 76321	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38820	 76321	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38822	 76322	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38822	 76322	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38828	 76326	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38828	 76326	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38829	 76327	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38829	 76327	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38830	 76328	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38830	 76328	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38832	 76329	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38832	 76329	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38835	 76330	 0.000389246	 0.0272472	 0.0	 400.0	 500.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38837	 76332	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38837	 76332	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38839	 76333	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38839	 76333	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38840	 76334	 0.00186264	 0.0726428	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38840	 76334	 0.00186264	 0.0726428	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38842	 76335	 0.00043848	 0.032886	 0.0	 450.0	 562.5	 675.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38844	 76337	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38844	 76337	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38846	 76338	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38846	 76338	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38847	 76339	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38847	 76339	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38851	 76340	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38851	 76340	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38853	 76341	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38853	 76341	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38854	 76342	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38854	 76342	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38858	 76343	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38858	 76343	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38863	 76346	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38863	 76346	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38865	 76347	 0.00314427	 0.122626	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38865	 76347	 0.00314427	 0.122626	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38866	 76348	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38866	 76348	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38868	 76349	 0.00012499	 0.00999922	 0.0	 1100.0	 1375.0	 1650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38872	 76351	 0.00194268	 0.0854779	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38872	 76351	 0.00194268	 0.0854779	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38873	 76352	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38873	 76352	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38875	 76353	 0.00168138	 0.0739809	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38875	 76353	 0.00168138	 0.0739809	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38878	 76354	 0.00012499	 0.00999922	 0.0	 1100.0	 1375.0	 1650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38879	 76356	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38879	 76356	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38880	 76357	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38880	 76357	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38887	 76358	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38887	 76358	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38889	 76359	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38889	 76359	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38894	 76360	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38894	 76360	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38895	 76361	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38895	 76361	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38898	 76362	 0.00012499	 0.00999922	 0.0	 1100.0	 1375.0	 1650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38900	 76365	 0.00052901	 0.0285665	 0.0	 350.0	 437.5	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38902	 76368	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38902	 76368	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38910	 76369	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38910	 76369	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38911	 76370	 0.000284593	 0.0227675	 0.0	 650.0	 812.5	 975.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38912	 76372	 0.00186264	 0.0726428	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38912	 76372	 0.00186264	 0.0726428	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38920	 76373	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38920	 76373	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38925	 76374	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38925	 76374	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38926	 76375	 0.00113208	 0.0611324	 0.0	 350.0	 437.5	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38927	 76377	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38927	 76377	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38930	 76378	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38930	 76378	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38934	 76379	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38934	 76379	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38937	 76380	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38937	 76380	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38940	 76381	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38940	 76381	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38944	 76382	 0.00147171	 0.0735853	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38944	 76382	 0.00147171	 0.0735853	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38946	 76383	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38946	 76383	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38950	 76384	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38950	 76384	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38951	 76385	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38951	 76385	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38956	 76386	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38956	 76386	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38959	 76387	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38959	 76387	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38964	 76388	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38964	 76388	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38967	 76389	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38967	 76389	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38976	 76395	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38976	 76395	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38978	 76396	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38978	 76396	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38979	 76397	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38979	 76397	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38982	 76398	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	38982	 76398	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	38983	 76399	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38983	 76399	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38984	 76400	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38984	 76400	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38987	 76401	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38987	 76401	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38993	 76402	 0.00527574	 0.189927	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38993	 76402	 0.00527574	 0.189927	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	38995	 76403	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38995	 76403	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38999	 76404	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	38999	 76404	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39000	 76405	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39000	 76405	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39004	 76406	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39004	 76406	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39007	 76407	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39007	 76407	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39008	 76408	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39008	 76408	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39010	 76409	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39010	 76409	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39011	 76410	 0.00168138	 0.0739809	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39011	 76410	 0.00168138	 0.0739809	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39018	 76411	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39018	 76411	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39020	 76412	 0.000432466	 0.0345973	 0.0	 500.0	 625.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39024	 76418	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39024	 76418	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39025	 76419	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39025	 76419	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39028	 76420	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39028	 76420	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39030	 76421	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39030	 76421	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39032	 76422	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39032	 76422	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39033	 76423	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39033	 76423	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39043	 76424	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39043	 76424	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39048	 76425	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39048	 76425	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39051	 76426	 0.000232591	 0.0186072	 0.0	 1150.0	 1437.5	 1725.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39056	 76428	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39056	 76428	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39059	 76429	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39059	 76429	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39068	 76430	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39068	 76430	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39069	 76431	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39069	 76431	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39070	 76432	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39070	 76432	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39076	 76433	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39076	 76433	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39080	 76434	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39080	 76434	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39082	 76435	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39082	 76435	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39084	 76436	 0.00022271	 0.0178168	 0.0	 1100.0	 1375.0	 1650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39088	 76439	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39088	 76439	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39090	 76440	 0.00043848	 0.032886	 0.0	 450.0	 562.5	 675.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39092	 76442	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39092	 76442	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39095	 76443	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39095	 76443	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39101	 76444	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39101	 76444	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39103	 76445	 0.000512547	 0.038441	 0.0	 450.0	 562.5	 675.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39105	 76447	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39105	 76447	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39113	 76448	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39113	 76448	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39115	 76449	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39115	 76449	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39117	 76450	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39117	 76450	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39122	 76451	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39126	 76452	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39126	 76452	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39128	 76453	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39128	 76453	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39134	 76454	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39134	 76454	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39135	 76455	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39135	 76455	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39140	 76456	 0.00123832	 0.0544859	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39140	 76456	 0.00123832	 0.0544859	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39141	 76457	 0.00186264	 0.0726428	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39141	 76457	 0.00186264	 0.0726428	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39144	 76458	 0.000948543	 0.0493242	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39144	 76458	 0.000948543	 0.0493242	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39145	 76459	 0.00252908	 0.0986343	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39145	 76459	 0.00252908	 0.0986343	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39147	 76460	 0.00186264	 0.0726428	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39147	 76460	 0.00186264	 0.0726428	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39149	 76461	 0.00012499	 0.00999922	 0.0	 1100.0	 1375.0	 1650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39150	 76463	 0.00252908	 0.0986343	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39150	 76463	 0.00252908	 0.0986343	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39151	 76464	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39151	 76464	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39153	 76465	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39153	 76465	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39156	 76466	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39156	 76466	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39163	 76467	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39163	 76467	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39165	 76468	 0.0032468	 0.126625	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39165	 76468	 0.0032468	 0.126625	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39169	 76469	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39169	 76469	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39171	 76470	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39171	 76470	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39176	 76471	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39176	 76471	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39177	 76472	 0.0019654	 0.0864777	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39177	 76472	 0.0019654	 0.0864777	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39178	 76473	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39178	 76473	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39181	 76474	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39181	 76474	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39182	 76475	 0.00012499	 0.00999922	 0.0	 1100.0	 1375.0	 1650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39187	 76480	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39187	 76480	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39189	 76481	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.97	 0.0	 1	 -30.0	 30.0;
	39189	 76481	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.97	 0.0	 1	 -30.0	 30.0;
	39194	 76482	 0.000369971	 0.0295977	 0.0	 500.0	 625.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39201	 76484	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39201	 76484	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39204	 76485	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39204	 76485	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39205	 76486	 0.00123832	 0.0544859	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39205	 76486	 0.00123832	 0.0544859	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39206	 76487	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39206	 76487	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39215	 76488	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39215	 76488	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39216	 76489	 0.000512547	 0.038441	 0.0	 450.0	 562.5	 675.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39221	 76491	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39221	 76491	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39222	 76492	 0.000266643	 0.0199982	 0.0	 550.0	 687.5	 825.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39223	 76495	 0.000528518	 0.0369962	 0.0	 400.0	 500.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39225	 76497	 0.00186264	 0.0726428	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39225	 76497	 0.00186264	 0.0726428	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39228	 76498	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39228	 76498	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39229	 76499	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39229	 76499	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39230	 76500	 0.00118376	 0.0591882	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39230	 76500	 0.00118376	 0.0591882	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39231	 76501	 0.00292212	 0.113963	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39231	 76501	 0.00292212	 0.113963	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39232	 76502	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39232	 76502	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39233	 76503	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39233	 76503	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39236	 76504	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39236	 76504	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39244	 76505	 0.000119556	 0.00956447	 0.0	 1150.0	 1437.5	 1725.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39245	 76508	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39245	 76508	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39249	 76509	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39249	 76509	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39253	 76510	 0.000948543	 0.0493242	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39253	 76510	 0.000948543	 0.0493242	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39256	 76511	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39256	 76511	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39258	 76512	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39258	 76512	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39259	 76513	 0.000419357	 0.0314518	 0.0	 550.0	 687.5	 825.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39263	 76515	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39263	 76515	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39268	 76516	 0.000192293	 0.0153834	 0.0	 650.0	 812.5	 975.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39269	 76518	 0.00186264	 0.0726428	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39269	 76518	 0.00186264	 0.0726428	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39276	 76519	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39276	 76519	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39279	 76520	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39279	 76520	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39287	 76521	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39287	 76521	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39291	 76522	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39291	 76522	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39293	 76523	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39293	 76523	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39294	 76524	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39294	 76524	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39295	 76525	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39295	 76525	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39299	 76526	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39299	 76526	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39302	 76527	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39302	 76527	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39308	 76528	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39308	 76528	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39310	 76529	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39310	 76529	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39312	 76530	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39312	 76530	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39314	 76531	 0.00110877	 0.057656	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39314	 76531	 0.00110877	 0.057656	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39315	 76532	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39315	 76532	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39318	 76533	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39318	 76533	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39320	 76534	 0.000973378	 0.0525624	 0.0	 350.0	 437.5	 525.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39320	 76534	 0.000973378	 0.0525624	 0.0	 350.0	 437.5	 525.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39322	 76535	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39322	 76535	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39333	 76540	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39333	 76540	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39337	 76545	 0.00110877	 0.057656	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39337	 76545	 0.00110877	 0.057656	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39340	 76547	 0.00138372	 0.0691862	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39342	 76549	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39342	 76549	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39343	 76550	 0.00186264	 0.0726428	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39343	 76550	 0.00186264	 0.0726428	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39344	 76551	 0.000389246	 0.0272472	 0.0	 400.0	 500.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39348	 76553	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39348	 76553	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39350	 76554	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39350	 76554	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39352	 76555	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39352	 76555	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39356	 76556	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39356	 76556	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39357	 76557	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39357	 76557	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39358	 76558	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39358	 76558	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39362	 76559	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39362	 76559	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39363	 76560	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39363	 76560	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39365	 76561	 0.000617794	 0.0432456	 0.0	 400.0	 500.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39365	 76561	 0.000617794	 0.0432456	 0.0	 400.0	 500.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39374	 76562	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39374	 76562	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39375	 76563	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39375	 76563	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39379	 76564	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39379	 76564	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39380	 76565	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39380	 76565	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39386	 76566	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39386	 76566	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39389	 76567	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39389	 76567	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39391	 76568	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39391	 76568	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39397	 76572	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39397	 76572	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39399	 76573	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39399	 76573	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39400	 76574	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39400	 76574	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39401	 76575	 0.00314427	 0.122626	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39401	 76575	 0.00314427	 0.122626	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39403	 76576	 0.000369971	 0.0295977	 0.0	 500.0	 625.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39404	 76578	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.97	 0.0	 1	 -30.0	 30.0;
	39404	 76578	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.97	 0.0	 1	 -30.0	 30.0;
	39407	 76579	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39407	 76579	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39412	 76580	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39412	 76580	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39416	 76581	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39416	 76581	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39418	 76582	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39418	 76582	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39420	 76583	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39420	 76583	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39422	 76584	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39422	 76584	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39428	 76585	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39428	 76585	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39434	 76586	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39434	 76586	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39439	 76587	 0.000419357	 0.0314518	 0.0	 550.0	 687.5	 825.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39442	 76589	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39442	 76589	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39445	 76590	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39445	 76590	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39451	 76591	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39451	 76591	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39452	 76592	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39452	 76592	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39453	 76593	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39453	 76593	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39459	 76594	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39459	 76594	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39462	 76595	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39462	 76595	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39465	 76596	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39465	 76596	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39466	 76597	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39466	 76597	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39470	 76598	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39470	 76598	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39474	 76599	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39474	 76599	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39475	 76600	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39475	 76600	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39476	 76601	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39476	 76601	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39485	 76602	 0.000358756	 0.0269067	 0.0	 550.0	 687.5	 825.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39488	 76604	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39488	 76604	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39499	 76605	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39499	 76605	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39501	 76606	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39501	 76606	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39506	 76607	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39506	 76607	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39507	 76608	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39507	 76608	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39509	 76609	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39509	 76609	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39512	 76610	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39512	 76610	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39517	 76611	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39517	 76611	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39521	 76612	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39521	 76612	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39526	 76613	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39526	 76613	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39527	 76614	 8.59308e-05	 0.00687446	 0.0	 1600.0	 2000.0	 2400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39529	 76617	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39529	 76617	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39530	 76618	 0.000782935	 0.0422785	 0.0	 350.0	 437.5	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39532	 76620	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39532	 76620	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39533	 76621	 0.0003733	 0.0279975	 0.0	 700.0	 875.0	 1050.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39534	 76624	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39534	 76624	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39537	 76625	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39537	 76625	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39540	 76629	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39540	 76629	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39545	 76630	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39545	 76630	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39548	 76631	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39548	 76631	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39551	 76632	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39551	 76632	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39555	 76635	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39555	 76635	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39559	 76636	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39559	 76636	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39560	 76637	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39560	 76637	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39565	 76638	 0.00314427	 0.122626	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39565	 76638	 0.00314427	 0.122626	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39568	 76640	 0.000308897	 0.0216228	 0.0	 800.0	 1000.0	 1200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39569	 76642	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39569	 76642	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39574	 76643	 0.000216233	 0.0172986	 0.0	 1000.0	 1250.0	 1500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39576	 76645	 0.00110877	 0.057656	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39578	 76647	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39578	 76647	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39579	 76648	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39579	 76648	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39581	 76649	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39581	 76649	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39584	 76650	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39584	 76650	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39587	 76651	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39587	 76651	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39588	 76652	 0.00012499	 0.00999922	 0.0	 1100.0	 1375.0	 1650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39590	 76655	 0.00118376	 0.0591882	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39590	 76655	 0.00118376	 0.0591882	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39597	 76656	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39597	 76656	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39601	 76657	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39601	 76657	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39603	 76658	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39603	 76658	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39605	 76659	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39605	 76659	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39606	 76660	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39606	 76660	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39610	 76661	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39610	 76661	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39613	 76662	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39613	 76662	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39614	 76663	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39614	 76663	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39616	 76664	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39616	 76664	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39617	 76665	 0.000528518	 0.0369962	 0.0	 400.0	 500.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39619	 76667	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39619	 76667	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39627	 76668	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39627	 76668	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39630	 76669	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39630	 76669	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39637	 76672	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39637	 76672	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39642	 76673	 0.000332666	 0.0266133	 0.0	 650.0	 812.5	 975.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39643	 76675	 0.000266643	 0.0199982	 0.0	 550.0	 687.5	 825.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39650	 76680	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39650	 76680	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39658	 76681	 0.000308897	 0.0216228	 0.0	 800.0	 1000.0	 1200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39660	 76683	 0.00012499	 0.00999922	 0.0	 1100.0	 1375.0	 1650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39661	 76686	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39661	 76686	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39662	 76687	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39662	 76687	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39665	 76688	 0.000196409	 0.0137486	 0.0	 800.0	 1000.0	 1200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39667	 76691	 0.0032468	 0.126625	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39667	 76691	 0.0032468	 0.126625	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39670	 76692	 0.0032468	 0.126625	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39670	 76692	 0.0032468	 0.126625	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39680	 76693	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39680	 76693	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39682	 76694	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39682	 76694	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39687	 76695	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39687	 76695	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39688	 76696	 0.0032468	 0.126625	 0.0	 150.0	 187.5	 225.0	 1.02	 0.0	 1	 -30.0	 30.0;
	39688	 76696	 0.0032468	 0.126625	 0.0	 150.0	 187.5	 225.0	 1.02	 0.0	 1	 -30.0	 30.0;
	39692	 76697	 0.00043848	 0.032886	 0.0	 450.0	 562.5	 675.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39694	 76699	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	39694	 76699	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	39701	 76700	 0.00110877	 0.057656	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39706	 76702	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39706	 76702	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39711	 76703	 0.00510914	 0.183929	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39711	 76703	 0.00510914	 0.183929	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39712	 76704	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39712	 76704	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39719	 76705	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39719	 76705	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39720	 76706	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39720	 76706	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39721	 76707	 0.000232136	 0.0174102	 0.0	 850.0	 1062.5	 1275.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39725	 76709	 8.59308e-05	 0.00687446	 0.0	 1600.0	 2000.0	 2400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39732	 76712	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39732	 76712	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39733	 76713	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39733	 76713	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39736	 76714	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39736	 76714	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39743	 76715	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39743	 76715	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39745	 76716	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39745	 76716	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39747	 76717	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39747	 76717	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39748	 76718	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39748	 76718	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39752	 76719	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39752	 76719	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39755	 76720	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39755	 76720	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39760	 76721	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39760	 76721	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39763	 76722	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39763	 76722	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39767	 76723	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39767	 76723	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39768	 76724	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39768	 76724	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39769	 76725	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39769	 76725	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39772	 76726	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39772	 76726	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39773	 76727	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39773	 76727	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39775	 76728	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39775	 76728	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39780	 76729	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39780	 76729	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39783	 76730	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39783	 76730	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39785	 76731	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39785	 76731	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39788	 76732	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39788	 76732	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39789	 76733	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39789	 76733	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39791	 76734	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39791	 76734	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39795	 76735	 0.00142009	 0.0624839	 0.0	 200.0	 250.0	 300.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39795	 76735	 0.00142009	 0.0624839	 0.0	 200.0	 250.0	 300.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39798	 76736	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	39798	 76736	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.97	 0.0	 1	 -30.0	 30.0;
	39801	 76737	 0.000242403	 0.0181802	 0.0	 550.0	 687.5	 825.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39803	 76739	 0.00186264	 0.0726428	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39803	 76739	 0.00186264	 0.0726428	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39807	 76740	 8.59308e-05	 0.00687446	 0.0	 1600.0	 2000.0	 2400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39808	 76742	 0.000948543	 0.0493242	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39808	 76742	 0.000948543	 0.0493242	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39809	 76743	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.98	 0.0	 1	 -30.0	 30.0;
	39809	 76743	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.98	 0.0	 1	 -30.0	 30.0;
	39810	 76744	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39810	 76744	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39813	 76745	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39813	 76745	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39827	 76746	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39827	 76746	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39830	 76747	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39830	 76747	 0.00806032	 0.24987	 0.0	 50.0	 62.5	 75.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39833	 76748	 0.00186264	 0.0726428	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39833	 76748	 0.00186264	 0.0726428	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39834	 76749	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39834	 76749	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39839	 76750	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39839	 76750	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39842	 76751	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39842	 76751	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39846	 76752	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39846	 76752	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39851	 76753	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39851	 76753	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39862	 76754	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39862	 76754	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39864	 76755	 0.00168138	 0.0739809	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39864	 76755	 0.00168138	 0.0739809	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39865	 76756	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39865	 76756	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39867	 76757	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39867	 76757	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39868	 76758	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39868	 76758	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39869	 76759	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39869	 76759	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39870	 76760	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39870	 76760	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39871	 76761	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	39871	 76761	 0.00347088	 0.124952	 0.0	 100.0	 125.0	 150.0	 0.96	 0.0	 1	 -30.0	 30.0;
	75433	 75434	 0.000661262	 0.0357082	 0.0	 350.0	 437.5	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75433	 75434	 0.000661262	 0.0357082	 0.0	 350.0	 437.5	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75435	 75436	 8.0876e-05	 0.00647008	 0.0	 1700.0	 2125.0	 2550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75435	 75436	 8.0876e-05	 0.00647008	 0.0	 1700.0	 2125.0	 2550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75436	 75437	 0.000142297	 0.0113837	 0.0	 1300.0	 1625.0	 1950.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75436	 75437	 0.000142297	 0.0113837	 0.0	 1300.0	 1625.0	 1950.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75437	 75438	 0.000156238	 0.012499	 0.0	 1000.0	 1250.0	 1500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75437	 75438	 0.000156238	 0.012499	 0.0	 1000.0	 1250.0	 1500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75439	 75440	 0.000271348	 0.0203511	 0.0	 850.0	 1062.5	 1275.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75439	 75440	 0.000271348	 0.0203511	 0.0	 850.0	 1062.5	 1275.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75440	 75441	 0.000240366	 0.0192293	 0.0	 650.0	 812.5	 975.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75440	 75441	 0.000240366	 0.0192293	 0.0	 650.0	 812.5	 975.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75442	 75443	 0.000801134	 0.041659	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75442	 75443	 0.000801134	 0.041659	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75444	 75445	 0.000312476	 0.024998	 0.0	 500.0	 625.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75444	 75445	 0.000312476	 0.024998	 0.0	 500.0	 625.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75446	 75447	 0.00012499	 0.00999922	 0.0	 1000.0	 1250.0	 1500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75446	 75447	 0.00012499	 0.00999922	 0.0	 1000.0	 1250.0	 1500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75447	 75448	 0.000207598	 0.0145319	 0.0	 750.0	 937.5	 1125.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75447	 75448	 0.000207598	 0.0145319	 0.0	 750.0	 937.5	 1125.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75448	 35313	 0.000329495	 0.0247121	 0.0	 700.0	 875.0	 1050.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75448	 35313	 0.000329495	 0.0247121	 0.0	 700.0	 875.0	 1050.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75449	 75450	 0.000244423	 0.0183317	 0.0	 600.0	 750.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75449	 75450	 0.000244423	 0.0183317	 0.0	 600.0	 750.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75450	 75451	 0.00032886	 0.0246645	 0.0	 600.0	 750.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75450	 75451	 0.00032886	 0.0246645	 0.0	 600.0	 750.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75451	 35314	 0.000534958	 0.0427967	 0.0	 500.0	 625.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75451	 35314	 0.000534958	 0.0427967	 0.0	 500.0	 625.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75452	 75453	 0.000948543	 0.0493242	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75452	 75453	 0.000948543	 0.0493242	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75453	 35315	 0.00138372	 0.0691862	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75453	 35315	 0.00138372	 0.0691862	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75454	 75455	 0.000256274	 0.0192205	 0.0	 900.0	 1125.0	 1350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75454	 75455	 0.000256274	 0.0192205	 0.0	 900.0	 1125.0	 1350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75456	 75457	 0.000308897	 0.0216228	 0.0	 800.0	 1000.0	 1200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75457	 35317	 0.000407583	 0.0305687	 0.0	 700.0	 875.0	 1050.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75458	 75459	 0.000154372	 0.0115779	 0.0	 950.0	 1187.5	 1425.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75458	 75459	 0.000154372	 0.0115779	 0.0	 950.0	 1187.5	 1425.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75459	 75460	 0.00021924	 0.016443	 0.0	 900.0	 1125.0	 1350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75459	 75460	 0.00021924	 0.016443	 0.0	 900.0	 1125.0	 1350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75460	 35318	 0.000407577	 0.0285304	 0.0	 750.0	 937.5	 1125.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75460	 35318	 0.000407577	 0.0285304	 0.0	 750.0	 937.5	 1125.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75461	 75462	 0.000369971	 0.0295977	 0.0	 500.0	 625.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75461	 75462	 0.000369971	 0.0295977	 0.0	 500.0	 625.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75462	 35319	 0.000764208	 0.0534945	 0.0	 400.0	 500.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75462	 35319	 0.000764208	 0.0534945	 0.0	 400.0	 500.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75467	 75468	 0.000438	 0.032886	 0.0	 750.0	 750.0	 750.0	 1.0	 8.0	 1	 -30.0	 30.0;
	75467	 75468	 0.000438	 0.032886	 0.0	 750.0	 750.0	 750.0	 1.0	 8.0	 1	 -30.0	 30.0;
	75467	 75468	 0.000438	 0.032886	 0.0	 750.0	 750.0	 750.0	 1.0	 8.0	 1	 -30.0	 30.0;
	75469	 35324	 0.00100512	 0.0542764	 0.0	 350.0	 437.5	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75469	 35324	 0.00100512	 0.0542764	 0.0	 350.0	 437.5	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75470	 75471	 0.00038441	 0.0288308	 0.0	 600.0	 750.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75470	 75471	 0.00038441	 0.0288308	 0.0	 600.0	 750.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75471	 75472	 0.000303003	 0.0227253	 0.0	 550.0	 687.5	 825.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75471	 75472	 0.000303003	 0.0227253	 0.0	 550.0	 687.5	 825.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75473	 75474	 0.000282	 0.021141	 0.0	 700.0	 875.0	 1050.0	 1.0	 5.0	 1	 -30.0	 30.0;
	75473	 75474	 0.000282	 0.021141	 0.0	 700.0	 875.0	 1050.0	 1.0	 5.0	 1	 -30.0	 30.0;
	75473	 75474	 0.000282	 0.021141	 0.0	 700.0	 875.0	 1050.0	 1.0	 5.0	 1	 -30.0	 30.0;
	75475	 35327	 0.000446021	 0.0334516	 0.0	 550.0	 687.5	 825.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75479	 75480	 0.0009998	 0.04999	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75479	 75480	 0.0009998	 0.04999	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75480	 35334	 0.00285376	 0.111297	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75480	 35334	 0.00285376	 0.111297	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75486	 75487	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75486	 75487	 0.00213605	 0.083306	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75487	 35340	 0.00292212	 0.113963	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75487	 35340	 0.00292212	 0.113963	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75490	 75491	 0.000271	 0.020351	 0.0	 1344.0	 1344.0	 1344.0	 1.0	 5.0	 1	 -30.0	 30.0;
	75490	 75491	 0.000271	 0.020351	 0.0	 1344.0	 1344.0	 1344.0	 1.0	 5.0	 1	 -30.0	 30.0;
	75490	 75491	 0.000271	 0.020351	 0.0	 1344.0	 1344.0	 1344.0	 1.0	 5.0	 1	 -30.0	 30.0;
	75491	 75492	 0.000238071	 0.016665	 0.0	 750.0	 937.5	 1125.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75494	 35378	 0.000382104	 0.0267473	 0.0	 800.0	 1000.0	 1200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75494	 35378	 0.000382104	 0.0267473	 0.0	 800.0	 1000.0	 1200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75495	 75496	 0.000196576	 0.015726	 0.0	 1100.0	 1375.0	 1650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75495	 75496	 0.000196576	 0.015726	 0.0	 1100.0	 1375.0	 1650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75496	 75497	 0.000196061	 0.0147046	 0.0	 850.0	 1062.5	 1275.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75496	 75497	 0.000196061	 0.0147046	 0.0	 850.0	 1062.5	 1275.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75497	 35379	 0.000361868	 0.0253307	 0.0	 750.0	 937.5	 1125.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75497	 35379	 0.000361868	 0.0253307	 0.0	 750.0	 937.5	 1125.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75498	 75499	 0.000256	 0.019221	 0.0	 900.0	 1125.0	 1350.0	 1.0	 5.0	 1	 -30.0	 30.0;
	75498	 75499	 0.000256	 0.019221	 0.0	 900.0	 1125.0	 1350.0	 1.0	 5.0	 1	 -30.0	 30.0;
	75501	 75502	 0.000275	 0.021998	 0.0	 650.0	 650.0	 650.0	 1.0	 2.0	 1	 -30.0	 30.0;
	75501	 75502	 0.000275	 0.021998	 0.0	 650.0	 650.0	 650.0	 1.0	 2.0	 1	 -30.0	 30.0;
	75502	 75503	 0.000529	 0.036996	 0.0	 400.0	 500.0	 600.0	 1.0	 5.0	 1	 -30.0	 30.0;
	75502	 75503	 0.000529	 0.036996	 0.0	 400.0	 500.0	 600.0	 1.0	 5.0	 1	 -30.0	 30.0;
	75502	 75503	 0.000529	 0.036996	 0.0	 400.0	 500.0	 600.0	 1.0	 5.0	 1	 -30.0	 30.0;
	75502	 75503	 0.000529	 0.036996	 0.0	 400.0	 500.0	 600.0	 1.0	 5.0	 1	 -30.0	 30.0;
	75505	 75506	 0.000459964	 0.0367971	 0.0	 500.0	 625.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75506	 35382	 0.000562913	 0.0422185	 0.0	 450.0	 562.5	 675.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75507	 75508	 0.000312476	 0.024998	 0.0	 500.0	 625.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75507	 75508	 0.000312476	 0.024998	 0.0	 500.0	 625.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75510	 75511	 0.00043848	 0.032886	 0.0	 450.0	 562.5	 675.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75510	 75511	 0.00043848	 0.032886	 0.0	 450.0	 562.5	 675.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75513	 75514	 0.000242785	 0.0182089	 0.0	 950.0	 1187.5	 1425.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75513	 75514	 0.000242785	 0.0182089	 0.0	 950.0	 1187.5	 1425.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75514	 75515	 0.000238071	 0.016665	 0.0	 750.0	 937.5	 1125.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75514	 75515	 0.000238071	 0.016665	 0.0	 750.0	 937.5	 1125.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75518	 75519	 0.0009998	 0.04999	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75518	 75519	 0.0009998	 0.04999	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75520	 75521	 0.000446383	 0.0312468	 0.0	 400.0	 500.0	 600.0	 0.98	 0.0	 1	 -30.0	 30.0;
	75520	 75521	 0.000446383	 0.0312468	 0.0	 400.0	 500.0	 600.0	 0.98	 0.0	 1	 -30.0	 30.0;
	75521	 35390	 0.000904607	 0.0488488	 0.0	 350.0	 437.5	 525.0	 1.02	 0.0	 1	 -30.0	 30.0;
	75521	 35390	 0.000904607	 0.0488488	 0.0	 350.0	 437.5	 525.0	 1.02	 0.0	 1	 -30.0	 30.0;
	75522	 75523	 0.00043848	 0.032886	 0.0	 450.0	 562.5	 675.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75522	 75523	 0.00043848	 0.032886	 0.0	 450.0	 562.5	 675.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75523	 75524	 0.000446383	 0.0312468	 0.0	 400.0	 500.0	 600.0	 1.02	 0.0	 1	 -30.0	 30.0;
	75523	 75524	 0.000446383	 0.0312468	 0.0	 400.0	 500.0	 600.0	 1.02	 0.0	 1	 -30.0	 30.0;
	75524	 35392	 0.00100512	 0.0542764	 0.0	 350.0	 437.5	 525.0	 0.983595	 0.0	 1	 -30.0	 30.0;
	75524	 35392	 0.00100512	 0.0542764	 0.0	 350.0	 437.5	 525.0	 0.983595	 0.0	 1	 -30.0	 30.0;
	75527	 75528	 0.000704998	 0.0366599	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75527	 75528	 0.000704998	 0.0366599	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75528	 75529	 0.00136773	 0.0683863	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75528	 75529	 0.00136773	 0.0683863	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75533	 75534	 0.000661262	 0.0357082	 0.0	 350.0	 437.5	 525.0	 1.02	 0.0	 1	 -30.0	 30.0;
	75554	 75555	 0.000232136	 0.0174102	 0.0	 850.0	 1062.5	 1275.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75555	 75556	 0.000240366	 0.0192293	 0.0	 650.0	 812.5	 975.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75556	 36623	 0.000365356	 0.0292285	 0.0	 650.0	 812.5	 975.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75557	 75558	 0.000222202	 0.0166652	 0.0	 600.0	 750.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75558	 75559	 0.000322934	 0.0242201	 0.0	 450.0	 562.5	 675.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75559	 75560	 0.000661262	 0.0357082	 0.0	 350.0	 437.5	 525.0	 0.97	 0.0	 1	 -30.0	 30.0;
	75560	 36627	 0.000657076	 0.0459953	 0.0	 400.0	 500.0	 600.0	 1.03	 0.0	 1	 -30.0	 30.0;
	75563	 75564	 0.000801134	 0.041659	 0.0	 300.0	 375.0	 450.0	 0.96	 0.0	 1	 -30.0	 30.0;
	75564	 36630	 0.00133573	 0.0667866	 0.0	 250.0	 312.5	 375.0	 1.04	 0.0	 1	 -30.0	 30.0;
	75572	 75573	 0.000114574	 0.00916595	 0.0	 1200.0	 1500.0	 1800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75572	 75573	 0.000114574	 0.00916595	 0.0	 1200.0	 1500.0	 1800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75573	 75574	 0.00010277	 0.00822158	 0.0	 1800.0	 2250.0	 2700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75574	 75575	 0.000115732	 0.00925854	 0.0	 1350.0	 1687.5	 2025.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75575	 36648	 0.000206506	 0.0165204	 0.0	 1150.0	 1437.5	 1725.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75578	 75579	 0.000238074	 0.0178556	 0.0	 700.0	 875.0	 1050.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75579	 36653	 0.000408853	 0.0306639	 0.0	 600.0	 750.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75585	 75586	 0.0009998	 0.04999	 0.0	 250.0	 312.5	 375.0	 0.97	 0.0	 1	 -30.0	 30.0;
	75586	 36674	 0.00194268	 0.0854779	 0.0	 200.0	 250.0	 300.0	 1.03	 0.0	 1	 -30.0	 30.0;
	75590	 75591	 9.99922e-05	 0.00799938	 0.0	 1250.0	 1562.5	 1875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75591	 75592	 0.000152969	 0.0114727	 0.0	 950.0	 1187.5	 1425.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75592	 36685	 0.000267479	 0.0213983	 0.0	 1000.0	 1250.0	 1500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75594	 75595	 0.00012013	 0.00961036	 0.0	 1800.0	 2250.0	 2700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75595	 75596	 0.000115732	 0.00925854	 0.0	 1350.0	 1687.5	 2025.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75596	 36691	 0.000206506	 0.0165204	 0.0	 1150.0	 1437.5	 1725.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75598	 75599	 0.000305326	 0.0213728	 0.0	 800.0	 1000.0	 1200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75599	 36695	 0.000350445	 0.0262834	 0.0	 700.0	 875.0	 1050.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75611	 75612	 0.000370337	 0.0277753	 0.0	 450.0	 562.5	 675.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75612	 36722	 0.000610652	 0.0427456	 0.0	 400.0	 500.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75614	 75615	 0.000240366	 0.0192293	 0.0	 650.0	 812.5	 975.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75615	 36734	 0.000414509	 0.0310881	 0.0	 550.0	 687.5	 825.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75618	 75619	 0.000446383	 0.0312468	 0.0	 400.0	 500.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75619	 36740	 0.00109595	 0.0569895	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75626	 75627	 0.000446383	 0.0312468	 0.0	 400.0	 500.0	 600.0	 0.96	 0.0	 1	 -30.0	 30.0;
	75627	 36769	 0.00117927	 0.061322	 0.0	 300.0	 375.0	 450.0	 1.04	 0.0	 1	 -30.0	 30.0;
	75628	 75629	 0.000205936	 0.0164749	 0.0	 1050.0	 1312.5	 1575.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75629	 75630	 0.000223192	 0.0156234	 0.0	 800.0	 1000.0	 1200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75630	 36774	 0.000361868	 0.0253307	 0.0	 750.0	 937.5	 1125.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75632	 75633	 0.000801134	 0.041659	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75633	 36778	 0.00133573	 0.0667866	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75634	 75635	 0.00142009	 0.0624839	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75635	 36780	 0.00285376	 0.111297	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75637	 75638	 0.000207598	 0.0145319	 0.0	 750.0	 937.5	 1125.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75638	 36782	 0.00032886	 0.0246645	 0.0	 600.0	 750.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75645	 75646	 0.000232136	 0.0174102	 0.0	 850.0	 1062.5	 1275.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75646	 75647	 0.000240366	 0.0192293	 0.0	 650.0	 812.5	 975.0	 0.97	 0.0	 1	 -30.0	 30.0;
	75647	 36804	 0.000350445	 0.0262834	 0.0	 700.0	 875.0	 1050.0	 1.03	 0.0	 1	 -30.0	 30.0;
	75649	 75650	 0.000232136	 0.0174102	 0.0	 850.0	 1062.5	 1275.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75650	 75651	 0.000240366	 0.0192293	 0.0	 650.0	 812.5	 975.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75651	 36811	 0.000446021	 0.0334516	 0.0	 550.0	 687.5	 825.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75654	 75655	 0.00142009	 0.0624839	 0.0	 200.0	 250.0	 300.0	 0.96	 0.0	 1	 -30.0	 30.0;
	75655	 36817	 0.00285376	 0.111297	 0.0	 150.0	 187.5	 225.0	 1.04	 0.0	 1	 -30.0	 30.0;
	75661	 75662	 0.000303003	 0.0227253	 0.0	 550.0	 687.5	 825.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75662	 36835	 0.000459964	 0.0367971	 0.0	 500.0	 625.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75680	 75681	 0.000240366	 0.0192293	 0.0	 650.0	 812.5	 975.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75681	 36876	 0.000446021	 0.0334516	 0.0	 550.0	 687.5	 825.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75682	 75683	 0.0009998	 0.04999	 0.0	 250.0	 312.5	 375.0	 0.96	 0.0	 1	 -30.0	 30.0;
	75683	 36878	 0.00194268	 0.0854779	 0.0	 200.0	 250.0	 300.0	 1.04	 0.0	 1	 -30.0	 30.0;
	75693	 75694	 0.000370337	 0.0277753	 0.0	 450.0	 562.5	 675.0	 0.98	 0.0	 1	 -30.0	 30.0;
	75694	 36904	 0.000610652	 0.0427456	 0.0	 400.0	 500.0	 600.0	 1.02	 0.0	 1	 -30.0	 30.0;
	75698	 75699	 0.000232136	 0.0174102	 0.0	 850.0	 1062.5	 1275.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75699	 75700	 0.000240366	 0.0192293	 0.0	 650.0	 812.5	 975.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75700	 36915	 0.000446021	 0.0334516	 0.0	 550.0	 687.5	 825.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75705	 75706	 0.00142009	 0.0624839	 0.0	 200.0	 250.0	 300.0	 0.96	 0.0	 1	 -30.0	 30.0;
	75706	 36930	 0.00292212	 0.113963	 0.0	 150.0	 187.5	 225.0	 1.04	 0.0	 1	 -30.0	 30.0;
	75707	 75708	 0.00043848	 0.032886	 0.0	 450.0	 562.5	 675.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75708	 36931	 0.000915187	 0.0494201	 0.0	 350.0	 437.5	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75716	 75717	 0.000801134	 0.041659	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75717	 36947	 0.00133573	 0.0667866	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75722	 75723	 0.00142009	 0.0624839	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75723	 36956	 0.00285376	 0.111297	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75724	 75725	 0.00142009	 0.0624839	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75725	 36958	 0.00285376	 0.111297	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75726	 75727	 0.000264219	 0.0198164	 0.0	 550.0	 687.5	 825.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75727	 75728	 0.000370337	 0.0277753	 0.0	 450.0	 562.5	 675.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75728	 36965	 0.000545137	 0.0408853	 0.0	 450.0	 562.5	 675.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75736	 75737	 0.000232136	 0.0174102	 0.0	 850.0	 1062.5	 1275.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75737	 36974	 0.000407583	 0.0305687	 0.0	 700.0	 875.0	 1050.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75741	 75742	 0.000370337	 0.0277753	 0.0	 450.0	 562.5	 675.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75742	 36982	 0.000904607	 0.0488488	 0.0	 350.0	 437.5	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75753	 75754	 0.00142009	 0.0624839	 0.0	 200.0	 250.0	 300.0	 0.96	 0.0	 1	 -30.0	 30.0;
	75754	 37008	 0.00285376	 0.111297	 0.0	 150.0	 187.5	 225.0	 1.04	 0.0	 1	 -30.0	 30.0;
	75757	 75758	 0.000801134	 0.041659	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75758	 37014	 0.00133573	 0.0667866	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75759	 75760	 0.00142009	 0.0624839	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75760	 37017	 0.00314427	 0.122626	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75761	 75762	 0.000154155	 0.0123324	 0.0	 1200.0	 1500.0	 1800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75762	 75763	 0.000185169	 0.0138877	 0.0	 900.0	 1125.0	 1350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75763	 37020	 0.000328538	 0.0229977	 0.0	 800.0	 1000.0	 1200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75769	 75770	 0.000801134	 0.041659	 0.0	 300.0	 375.0	 450.0	 0.97	 0.0	 1	 -30.0	 30.0;
	75770	 37028	 0.00133573	 0.0667866	 0.0	 250.0	 312.5	 375.0	 1.03	 0.0	 1	 -30.0	 30.0;
	75772	 75773	 0.000152969	 0.0114727	 0.0	 950.0	 1187.5	 1425.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75773	 75774	 0.000238071	 0.016665	 0.0	 750.0	 937.5	 1125.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75774	 37031	 0.000361873	 0.0271404	 0.0	 700.0	 875.0	 1050.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75784	 75785	 0.0009998	 0.04999	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75785	 37068	 0.00194268	 0.0854779	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75788	 75789	 0.000277753	 0.0208315	 0.0	 600.0	 750.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75789	 37071	 0.000459964	 0.0367971	 0.0	 500.0	 625.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75807	 75808	 0.000312476	 0.024998	 0.0	 500.0	 625.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75808	 37109	 0.000678502	 0.0474952	 0.0	 400.0	 500.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75817	 75818	 0.00142009	 0.0624839	 0.0	 200.0	 250.0	 300.0	 0.96	 0.0	 1	 -30.0	 30.0;
	75818	 37128	 0.00285376	 0.111297	 0.0	 150.0	 187.5	 225.0	 1.04	 0.0	 1	 -30.0	 30.0;
	75822	 75823	 0.000318067	 0.023855	 0.0	 700.0	 875.0	 1050.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75823	 37139	 0.000379966	 0.0284975	 0.0	 600.0	 750.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75825	 75826	 0.0009998	 0.04999	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75826	 37145	 0.00189724	 0.0834784	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75827	 75828	 0.000272479	 0.0217983	 0.0	 500.0	 625.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75828	 75829	 0.000446383	 0.0312468	 0.0	 400.0	 500.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75829	 37146	 0.000657076	 0.0459953	 0.0	 400.0	 500.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75834	 75835	 0.00142009	 0.0624839	 0.0	 200.0	 250.0	 300.0	 0.96	 0.0	 1	 -30.0	 30.0;
	75835	 37158	 0.00292212	 0.113963	 0.0	 150.0	 187.5	 225.0	 1.04	 0.0	 1	 -30.0	 30.0;
	75841	 75842	 8.59308e-05	 0.00687446	 0.0	 1600.0	 2000.0	 2400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75842	 75843	 0.000178111	 0.0142489	 0.0	 1200.0	 1500.0	 1800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75843	 37173	 0.000226173	 0.0180938	 0.0	 1050.0	 1312.5	 1575.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75844	 75845	 0.000325681	 0.0227977	 0.0	 750.0	 937.5	 1125.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75845	 37175	 0.000353819	 0.0283055	 0.0	 650.0	 812.5	 975.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75847	 75848	 0.000196061	 0.0147046	 0.0	 850.0	 1062.5	 1275.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75848	 37181	 0.000361873	 0.0271404	 0.0	 700.0	 875.0	 1050.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75853	 75854	 0.000370337	 0.0277753	 0.0	 450.0	 562.5	 675.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75854	 37193	 0.000904607	 0.0488488	 0.0	 350.0	 437.5	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75855	 75856	 0.000370337	 0.0277753	 0.0	 450.0	 562.5	 675.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75856	 37196	 0.000904607	 0.0488488	 0.0	 350.0	 437.5	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75857	 75858	 0.000196061	 0.0147046	 0.0	 850.0	 1062.5	 1275.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75858	 37202	 0.000350445	 0.0262834	 0.0	 700.0	 875.0	 1050.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75860	 75861	 0.00142009	 0.0624839	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75861	 37204	 0.00285376	 0.111297	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75862	 75863	 0.000232136	 0.0174102	 0.0	 850.0	 1062.5	 1275.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75863	 75864	 0.000240366	 0.0192293	 0.0	 650.0	 812.5	 975.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75864	 37206	 0.000408853	 0.0306639	 0.0	 600.0	 750.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75865	 75866	 0.0009998	 0.04999	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75866	 37207	 0.00194268	 0.0854779	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75883	 75884	 0.000325685	 0.0244264	 0.0	 700.0	 875.0	 1050.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75884	 37254	 0.000408853	 0.0306639	 0.0	 600.0	 750.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75886	 75887	 0.00142009	 0.0624839	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75887	 37257	 0.00285376	 0.111297	 0.0	 150.0	 187.5	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75894	 75895	 0.000370337	 0.0277753	 0.0	 450.0	 562.5	 675.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75895	 37272	 0.000610652	 0.0427456	 0.0	 400.0	 500.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75896	 75897	 0.000264259	 0.0184981	 0.0	 800.0	 1000.0	 1200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75897	 75898	 0.000277753	 0.0208315	 0.0	 600.0	 750.0	 900.0	 0.98	 0.0	 1	 -30.0	 30.0;
	75898	 37275	 0.000422185	 0.0316639	 0.0	 600.0	 750.0	 900.0	 1.023595	 0.0	 1	 -30.0	 30.0;
	75899	 75900	 0.00043848	 0.032886	 0.0	 450.0	 562.5	 675.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75900	 37276	 0.000915187	 0.0494201	 0.0	 350.0	 437.5	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75901	 75902	 0.000303003	 0.0227253	 0.0	 550.0	 687.5	 825.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75902	 37277	 0.000427467	 0.0341973	 0.0	 500.0	 625.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75905	 75906	 0.000232136	 0.0174102	 0.0	 850.0	 1062.5	 1275.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75906	 75907	 0.000240366	 0.0192293	 0.0	 650.0	 812.5	 975.0	 0.98	 0.0	 1	 -30.0	 30.0;
	75907	 37281	 0.000446021	 0.0334516	 0.0	 550.0	 687.5	 825.0	 1.02	 0.0	 1	 -30.0	 30.0;
	75908	 75909	 0.000172986	 0.0138389	 0.0	 1250.0	 1562.5	 1875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75908	 75909	 0.000172986	 0.0138389	 0.0	 1250.0	 1562.5	 1875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75909	 75910	 8.22304e-05	 0.00657843	 0.0	 1900.0	 2375.0	 2850.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75910	 37282	 0.000158321	 0.0126657	 0.0	 1500.0	 1875.0	 2250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75917	 75918	 0.000379966	 0.0284975	 0.0	 600.0	 750.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75918	 37294	 0.000459964	 0.0367971	 0.0	 500.0	 625.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75935	 75936	 0.000446383	 0.0312468	 0.0	 400.0	 500.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75936	 37346	 0.00109595	 0.0569895	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75945	 75946	 0.000801134	 0.041659	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75946	 37368	 0.00136773	 0.0683863	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75958	 75959	 0.000180194	 0.0144155	 0.0	 1200.0	 1500.0	 1800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75959	 37400	 0.000267479	 0.0213983	 0.0	 1000.0	 1250.0	 1500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75962	 75963	 0.000232136	 0.0174102	 0.0	 850.0	 1062.5	 1275.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75963	 75964	 0.000240366	 0.0192293	 0.0	 650.0	 812.5	 975.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75964	 37409	 0.000365356	 0.0292285	 0.0	 650.0	 812.5	 975.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75965	 75966	 0.000264259	 0.0184981	 0.0	 800.0	 1000.0	 1200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75966	 37414	 0.000329495	 0.0247121	 0.0	 700.0	 875.0	 1050.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75971	 75972	 0.0009998	 0.04999	 0.0	 250.0	 312.5	 375.0	 0.96	 0.0	 1	 -30.0	 30.0;
	75972	 37422	 0.00215853	 0.0949755	 0.0	 200.0	 250.0	 300.0	 1.043595	 0.0	 1	 -30.0	 30.0;
	75976	 75977	 0.0009998	 0.04999	 0.0	 250.0	 312.5	 375.0	 0.96	 0.0	 1	 -30.0	 30.0;
	75977	 37434	 0.00194268	 0.0854779	 0.0	 200.0	 250.0	 300.0	 1.04	 0.0	 1	 -30.0	 30.0;
	75983	 75984	 0.000370337	 0.0277753	 0.0	 450.0	 562.5	 675.0	 0.97	 0.0	 1	 -30.0	 30.0;
	75984	 37446	 0.000904607	 0.0488488	 0.0	 350.0	 437.5	 525.0	 1.03	 0.0	 1	 -30.0	 30.0;
	75986	 75987	 0.000370337	 0.0277753	 0.0	 450.0	 562.5	 675.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75987	 37451	 0.000904607	 0.0488488	 0.0	 350.0	 437.5	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75992	 75993	 0.000801134	 0.041659	 0.0	 300.0	 375.0	 450.0	 0.97	 0.0	 1	 -30.0	 30.0;
	75993	 37458	 0.00147171	 0.0735853	 0.0	 250.0	 312.5	 375.0	 1.03	 0.0	 1	 -30.0	 30.0;
	75994	 75995	 0.000114574	 0.00916595	 0.0	 1200.0	 1500.0	 1800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75995	 75996	 0.00021924	 0.016443	 0.0	 900.0	 1125.0	 1350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75996	 37460	 0.000382104	 0.0267473	 0.0	 800.0	 1000.0	 1200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75999	 76000	 0.000114574	 0.00916595	 0.0	 1200.0	 1500.0	 1800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76000	 76001	 0.00021924	 0.016443	 0.0	 900.0	 1125.0	 1350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76001	 76002	 0.000238074	 0.0178556	 0.0	 700.0	 875.0	 1050.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76002	 37467	 0.000422185	 0.0316639	 0.0	 600.0	 750.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76003	 76004	 0.000698589	 0.0363266	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76004	 76005	 0.0009998	 0.04999	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76005	 37469	 0.00147171	 0.0735853	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76007	 76008	 0.0009998	 0.04999	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76008	 37472	 0.00194268	 0.0854779	 0.0	 200.0	 250.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76012	 76013	 0.000180194	 0.0144155	 0.0	 1200.0	 1500.0	 1800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76013	 37480	 0.000267479	 0.0213983	 0.0	 1000.0	 1250.0	 1500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76028	 76029	 0.000801134	 0.041659	 0.0	 300.0	 375.0	 450.0	 0.96	 0.0	 1	 -30.0	 30.0;
	76029	 37519	 0.00136773	 0.0683863	 0.0	 250.0	 312.5	 375.0	 1.04	 0.0	 1	 -30.0	 30.0;
	76032	 76033	 0.000240366	 0.0192293	 0.0	 650.0	 812.5	 975.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76033	 37531	 0.000446021	 0.0334516	 0.0	 550.0	 687.5	 825.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76036	 76037	 0.000661262	 0.0357082	 0.0	 350.0	 437.5	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76037	 37537	 0.00109595	 0.0569895	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76042	 76043	 0.000801134	 0.041659	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76043	 37553	 0.00136773	 0.0683863	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76044	 76045	 0.000370337	 0.0277753	 0.0	 450.0	 562.5	 675.0	 0.96	 0.0	 1	 -30.0	 30.0;
	76045	 37557	 0.000596368	 0.0417457	 0.0	 400.0	 500.0	 600.0	 1.04	 0.0	 1	 -30.0	 30.0;
	76047	 76048	 0.00142009	 0.0624839	 0.0	 200.0	 250.0	 300.0	 0.96	 0.0	 1	 -30.0	 30.0;
	76048	 37559	 0.00285376	 0.111297	 0.0	 150.0	 187.5	 225.0	 1.04	 0.0	 1	 -30.0	 30.0;
	76051	 76052	 0.000232136	 0.0174102	 0.0	 850.0	 1062.5	 1275.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76052	 76053	 0.000240366	 0.0192293	 0.0	 650.0	 812.5	 975.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76053	 37565	 0.000408853	 0.0306639	 0.0	 600.0	 750.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76057	 76058	 0.000148376	 0.01187	 0.0	 1550.0	 1937.5	 2325.0	 1.02	 0.0	 1	 -30.0	 30.0;
	76058	 37571	 0.000182678	 0.0146142	 0.0	 1300.0	 1625.0	 1950.0	 0.973595	 0.0	 1	 -30.0	 30.0;
	76065	 76066	 0.000661262	 0.0357082	 0.0	 350.0	 437.5	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76066	 37592	 0.00117927	 0.061322	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76077	 76078	 0.00012013	 0.00961036	 0.0	 1800.0	 2250.0	 2700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76078	 76079	 0.000115732	 0.00925854	 0.0	 1350.0	 1687.5	 2025.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76079	 37617	 0.000197901	 0.0158321	 0.0	 1200.0	 1500.0	 1800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76085	 76086	 0.000232136	 0.0174102	 0.0	 850.0	 1062.5	 1275.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76086	 37632	 0.000329495	 0.0247121	 0.0	 700.0	 875.0	 1050.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76089	 76090	 0.000180194	 0.0144155	 0.0	 1200.0	 1500.0	 1800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76090	 76091	 0.000185169	 0.0138877	 0.0	 900.0	 1125.0	 1350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76091	 37637	 0.000339251	 0.0237476	 0.0	 800.0	 1000.0	 1200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76095	 76096	 0.000446383	 0.0312468	 0.0	 400.0	 500.0	 600.0	 0.96	 0.0	 1	 -30.0	 30.0;
	76096	 37647	 0.00109595	 0.0569895	 0.0	 300.0	 375.0	 450.0	 1.04	 0.0	 1	 -30.0	 30.0;
	76111	 76112	 0.000232136	 0.0174102	 0.0	 850.0	 1062.5	 1275.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76112	 37677	 0.000329495	 0.0247121	 0.0	 700.0	 875.0	 1050.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76113	 76114	 0.000196576	 0.015726	 0.0	 1100.0	 1375.0	 1650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76114	 76115	 0.000196061	 0.0147046	 0.0	 850.0	 1062.5	 1275.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76115	 37678	 0.000361868	 0.0253307	 0.0	 750.0	 937.5	 1125.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76116	 76117	 9.60451e-05	 0.00768361	 0.0	 1900.0	 2375.0	 2850.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76117	 76118	 9.39582e-05	 0.00751665	 0.0	 1450.0	 1812.5	 2175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76118	 76119	 0.000142034	 0.0113627	 0.0	 1100.0	 1375.0	 1650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76119	 37680	 0.000281456	 0.0211092	 0.0	 900.0	 1125.0	 1350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76121	 76122	 0.00142009	 0.0624839	 0.0	 200.0	 250.0	 300.0	 0.96	 0.0	 1	 -30.0	 30.0;
	76122	 37685	 0.00285376	 0.111297	 0.0	 150.0	 187.5	 225.0	 1.04	 0.0	 1	 -30.0	 30.0;
	76126	 76127	 0.000303003	 0.0227253	 0.0	 550.0	 687.5	 825.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76127	 37696	 0.000427467	 0.0341973	 0.0	 500.0	 625.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76129	 76130	 0.000232136	 0.0174102	 0.0	 850.0	 1062.5	 1275.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76130	 76131	 0.000240366	 0.0192293	 0.0	 650.0	 812.5	 975.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76131	 37705	 0.000446021	 0.0334516	 0.0	 550.0	 687.5	 825.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76143	 76144	 0.000172986	 0.0138389	 0.0	 1250.0	 1562.5	 1875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76144	 38396	 0.000267479	 0.0213983	 0.0	 1000.0	 1250.0	 1500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76155	 76156	 0.000312476	 0.024998	 0.0	 500.0	 625.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76156	 38428	 0.000562913	 0.0422185	 0.0	 450.0	 562.5	 675.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76162	 76163	 0.000312476	 0.024998	 0.0	 500.0	 625.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76163	 38448	 0.000657076	 0.0459953	 0.0	 400.0	 500.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76175	 76176	 0.000370337	 0.0277753	 0.0	 450.0	 562.5	 675.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76176	 38482	 0.000904607	 0.0488488	 0.0	 350.0	 437.5	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76179	 76180	 0.00142009	 0.0624839	 0.0	 200.0	 250.0	 300.0	 0.96	 0.0	 1	 -30.0	 30.0;
	76180	 38502	 0.00285376	 0.111297	 0.0	 150.0	 187.5	 225.0	 1.04	 0.0	 1	 -30.0	 30.0;
	76190	 76191	 0.000370337	 0.0277753	 0.0	 450.0	 562.5	 675.0	 0.96	 0.0	 1	 -30.0	 30.0;
	76191	 38541	 0.000657076	 0.0459953	 0.0	 400.0	 500.0	 600.0	 1.04	 0.0	 1	 -30.0	 30.0;
	76192	 76193	 0.000196061	 0.0147046	 0.0	 850.0	 1062.5	 1275.0	 0.96	 0.0	 1	 -30.0	 30.0;
	76193	 38543	 0.000350445	 0.0262834	 0.0	 700.0	 875.0	 1050.0	 1.04	 0.0	 1	 -30.0	 30.0;
	76194	 76195	 0.000801134	 0.041659	 0.0	 300.0	 375.0	 450.0	 0.97	 0.0	 1	 -30.0	 30.0;
	76195	 38554	 0.00136773	 0.0683863	 0.0	 250.0	 312.5	 375.0	 1.03	 0.0	 1	 -30.0	 30.0;
	76200	 76201	 0.000698589	 0.0363266	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76201	 76202	 0.0009998	 0.04999	 0.0	 250.0	 312.5	 375.0	 0.96	 0.0	 1	 -30.0	 30.0;
	76202	 38572	 0.00136773	 0.0683863	 0.0	 250.0	 312.5	 375.0	 1.06	 0.0	 1	 -30.0	 30.0;
	76209	 76210	 0.000801134	 0.041659	 0.0	 300.0	 375.0	 450.0	 0.96	 0.0	 1	 -30.0	 30.0;
	76210	 38599	 0.00136773	 0.0683863	 0.0	 250.0	 312.5	 375.0	 1.06	 0.0	 1	 -30.0	 30.0;
	76212	 76213	 0.00012499	 0.00999922	 0.0	 1000.0	 1250.0	 1500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76213	 76214	 0.000207598	 0.0145319	 0.0	 750.0	 937.5	 1125.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76214	 38602	 0.000308897	 0.0216228	 0.0	 800.0	 1000.0	 1200.0	 1.06	 0.0	 1	 -30.0	 30.0;
	76215	 76216	 0.000160173	 0.0128138	 0.0	 1350.0	 1687.5	 2025.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76215	 76216	 0.000160173	 0.0128138	 0.0	 1350.0	 1687.5	 2025.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76216	 76217	 0.000148798	 0.0119038	 0.0	 1050.0	 1312.5	 1575.0	 0.96	 0.0	 1	 -30.0	 30.0;
	76216	 76217	 0.000148798	 0.0119038	 0.0	 1050.0	 1312.5	 1575.0	 0.96	 0.0	 1	 -30.0	 30.0;
	76217	 38603	 0.000135704	 0.0108563	 0.0	 1750.0	 2187.5	 2625.0	 1.043595	 0.0	 1	 -30.0	 30.0;
	76219	 76220	 0.0009998	 0.04999	 0.0	 250.0	 312.5	 375.0	 0.96	 0.0	 1	 -30.0	 30.0;
	76220	 38608	 0.00189724	 0.0834784	 0.0	 200.0	 250.0	 300.0	 1.06	 0.0	 1	 -30.0	 30.0;
	76229	 76230	 0.000268211	 0.0201159	 0.0	 850.0	 1062.5	 1275.0	 0.96	 0.0	 1	 -30.0	 30.0;
	76230	 38631	 0.000361873	 0.0271404	 0.0	 700.0	 875.0	 1050.0	 1.06	 0.0	 1	 -30.0	 30.0;
	76231	 76232	 0.000801134	 0.041659	 0.0	 300.0	 375.0	 450.0	 0.96	 0.0	 1	 -30.0	 30.0;
	76232	 38633	 0.00136773	 0.0683863	 0.0	 250.0	 312.5	 375.0	 1.06	 0.0	 1	 -30.0	 30.0;
	76238	 76239	 0.000417467	 0.0333974	 0.0	 500.0	 625.0	 750.0	 0.96	 0.0	 1	 -30.0	 30.0;
	76239	 38652	 0.000657076	 0.0459953	 0.0	 400.0	 500.0	 600.0	 1.06	 0.0	 1	 -30.0	 30.0;
	76244	 76245	 0.0009998	 0.04999	 0.0	 250.0	 312.5	 375.0	 0.96	 0.0	 1	 -30.0	 30.0;
	76245	 38660	 0.00189724	 0.0834784	 0.0	 200.0	 250.0	 300.0	 1.06	 0.0	 1	 -30.0	 30.0;
	76249	 76250	 0.000801134	 0.041659	 0.0	 300.0	 375.0	 450.0	 0.96	 0.0	 1	 -30.0	 30.0;
	76250	 38669	 0.00133573	 0.0667866	 0.0	 250.0	 312.5	 375.0	 1.06	 0.0	 1	 -30.0	 30.0;
	76256	 76257	 0.000101381	 0.00811048	 0.0	 1800.0	 2250.0	 2700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76257	 76258	 0.000100918	 0.00807344	 0.0	 1350.0	 1687.5	 2025.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76258	 76259	 0.000148798	 0.0119038	 0.0	 1050.0	 1312.5	 1575.0	 0.96	 0.0	 1	 -30.0	 30.0;
	76259	 38683	 0.000298013	 0.022351	 0.0	 850.0	 1062.5	 1275.0	 1.043595	 0.0	 1	 -30.0	 30.0;
	76260	 76261	 0.000242785	 0.0182089	 0.0	 950.0	 1187.5	 1425.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76261	 76262	 0.000238071	 0.016665	 0.0	 750.0	 937.5	 1125.0	 0.96	 0.0	 1	 -30.0	 30.0;
	76262	 38685	 0.000361873	 0.0271404	 0.0	 700.0	 875.0	 1050.0	 1.043595	 0.0	 1	 -30.0	 30.0;
	76264	 76265	 0.000370337	 0.0277753	 0.0	 450.0	 562.5	 675.0	 0.96	 0.0	 1	 -30.0	 30.0;
	76265	 38702	 0.000610652	 0.0427456	 0.0	 400.0	 500.0	 600.0	 1.06	 0.0	 1	 -30.0	 30.0;
	76270	 76271	 0.000446383	 0.0312468	 0.0	 400.0	 500.0	 600.0	 0.96	 0.0	 1	 -30.0	 30.0;
	76271	 38718	 0.00117927	 0.061322	 0.0	 300.0	 375.0	 450.0	 1.06	 0.0	 1	 -30.0	 30.0;
	76273	 76274	 0.000130198	 0.0104159	 0.0	 1200.0	 1500.0	 1800.0	 0.96	 0.0	 1	 -30.0	 30.0;
	76274	 38720	 0.000219031	 0.0175224	 0.0	 1050.0	 1312.5	 1575.0	 1.06	 0.0	 1	 -30.0	 30.0;
	76275	 76276	 0.000180194	 0.0144155	 0.0	 1200.0	 1500.0	 1800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76276	 38721	 0.000267479	 0.0213983	 0.0	 1000.0	 1250.0	 1500.0	 1.053595	 0.0	 1	 -30.0	 30.0;
	76277	 76278	 0.000370337	 0.0277753	 0.0	 450.0	 562.5	 675.0	 0.96	 0.0	 1	 -30.0	 30.0;
	76278	 38722	 0.000678502	 0.0474952	 0.0	 400.0	 500.0	 600.0	 1.06	 0.0	 1	 -30.0	 30.0;
	76284	 76285	 0.000139505	 0.0111604	 0.0	 1550.0	 1937.5	 2325.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76285	 38734	 0.000205753	 0.0164603	 0.0	 1300.0	 1625.0	 1950.0	 1.053595	 0.0	 1	 -30.0	 30.0;
	76287	 76288	 0.000332666	 0.0266133	 0.0	 650.0	 812.5	 975.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76288	 76289	 0.000312476	 0.024998	 0.0	 500.0	 625.0	 750.0	 0.97	 0.0	 1	 -30.0	 30.0;
	76289	 38737	 0.000562913	 0.0422185	 0.0	 450.0	 562.5	 675.0	 1.033595	 0.0	 1	 -30.0	 30.0;
	76290	 76291	 0.000161467	 0.01211	 0.0	 900.0	 1125.0	 1350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76291	 76292	 0.000238074	 0.0178556	 0.0	 700.0	 875.0	 1050.0	 0.97	 0.0	 1	 -30.0	 30.0;
	76292	 38740	 0.000353819	 0.0283055	 0.0	 650.0	 812.5	 975.0	 1.03	 0.0	 1	 -30.0	 30.0;
	76296	 76297	 0.000661262	 0.0357082	 0.0	 350.0	 437.5	 525.0	 0.97	 0.0	 1	 -30.0	 30.0;
	76297	 38745	 0.00109595	 0.0569895	 0.0	 300.0	 375.0	 450.0	 1.03	 0.0	 1	 -30.0	 30.0;
	76311	 76312	 0.000272479	 0.0217983	 0.0	 500.0	 625.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76312	 76313	 0.000446383	 0.0312468	 0.0	 400.0	 500.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76313	 38801	 0.000657076	 0.0459953	 0.0	 400.0	 500.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76314	 76315	 0.000801134	 0.041659	 0.0	 300.0	 375.0	 450.0	 0.97	 0.0	 1	 -30.0	 30.0;
	76315	 38803	 0.00133573	 0.0667866	 0.0	 250.0	 312.5	 375.0	 1.03	 0.0	 1	 -30.0	 30.0;
	76323	 76324	 0.00012013	 0.00961036	 0.0	 1800.0	 2250.0	 2700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76324	 76325	 0.000115732	 0.00925854	 0.0	 1350.0	 1687.5	 2025.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76325	 38826	 0.000206506	 0.0165204	 0.0	 1150.0	 1437.5	 1725.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76330	 76331	 0.000801134	 0.041659	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76331	 38835	 0.00133573	 0.0667866	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76335	 76336	 0.000661262	 0.0357082	 0.0	 350.0	 437.5	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76336	 38842	 0.00109595	 0.0569895	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76344	 76345	 0.000180194	 0.0144155	 0.0	 1200.0	 1500.0	 1800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76345	 38861	 0.000267479	 0.0213983	 0.0	 1000.0	 1250.0	 1500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76349	 76350	 0.000268211	 0.0201159	 0.0	 850.0	 1062.5	 1275.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76350	 38868	 0.000350445	 0.0262834	 0.0	 700.0	 875.0	 1050.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76354	 76355	 0.000156849	 0.0117637	 0.0	 850.0	 1062.5	 1275.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76355	 38878	 0.000278071	 0.0208553	 0.0	 700.0	 875.0	 1050.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76362	 76363	 0.000232136	 0.0174102	 0.0	 850.0	 1062.5	 1275.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76363	 76364	 0.000240366	 0.0192293	 0.0	 650.0	 812.5	 975.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76364	 38898	 0.000408853	 0.0306639	 0.0	 600.0	 750.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76365	 76366	 0.000698589	 0.0363266	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76366	 76367	 0.0009998	 0.04999	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76367	 38900	 0.00136773	 0.0683863	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76370	 76371	 0.000312476	 0.024998	 0.0	 500.0	 625.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76371	 38911	 0.000610652	 0.0427456	 0.0	 400.0	 500.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76375	 76376	 0.000801134	 0.041659	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76376	 38926	 0.0015197	 0.0759848	 0.0	 250.0	 312.5	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76390	 76391	 0.000123562	 0.00988494	 0.0	 1750.0	 2187.5	 2625.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76391	 76392	 0.000115732	 0.00925854	 0.0	 1350.0	 1687.5	 2025.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76392	 38972	 0.000206506	 0.0165204	 0.0	 1150.0	 1437.5	 1725.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76393	 76394	 0.000196576	 0.015726	 0.0	 1100.0	 1375.0	 1650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76393	 76394	 0.000196576	 0.015726	 0.0	 1100.0	 1375.0	 1650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76394	 38975	 0.000152845	 0.0122276	 0.0	 1750.0	 2187.5	 2625.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76412	 76413	 0.000446383	 0.0312468	 0.0	 400.0	 500.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76413	 39020	 0.00117927	 0.061322	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76414	 76415	 7.23628e-05	 0.00578902	 0.0	 1900.0	 2375.0	 2850.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76415	 76416	 0.000127576	 0.0102061	 0.0	 1450.0	 1812.5	 2175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76416	 76417	 0.000142034	 0.0113627	 0.0	 1100.0	 1375.0	 1650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76417	 39021	 0.000226173	 0.0180938	 0.0	 1050.0	 1312.5	 1575.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76426	 76427	 0.000196061	 0.0147046	 0.0	 850.0	 1062.5	 1275.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76427	 39051	 0.000361873	 0.0271404	 0.0	 700.0	 875.0	 1050.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76436	 76437	 0.000232136	 0.0174102	 0.0	 850.0	 1062.5	 1275.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76437	 76438	 0.000240366	 0.0192293	 0.0	 650.0	 812.5	 975.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76438	 39084	 0.000422185	 0.0316639	 0.0	 600.0	 750.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76440	 76441	 0.000661262	 0.0357082	 0.0	 350.0	 437.5	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76441	 39090	 0.00109595	 0.0569895	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76445	 76446	 0.000661262	 0.0357082	 0.0	 350.0	 437.5	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76446	 39103	 0.00117927	 0.061322	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76461	 76462	 0.000232136	 0.0174102	 0.0	 850.0	 1062.5	 1275.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76462	 39149	 0.000329495	 0.0247121	 0.0	 700.0	 875.0	 1050.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76475	 76476	 0.000268211	 0.0201159	 0.0	 850.0	 1062.5	 1275.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76476	 39182	 0.000350445	 0.0262834	 0.0	 700.0	 875.0	 1050.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76477	 76478	 0.000180194	 0.0144155	 0.0	 1200.0	 1500.0	 1800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76478	 76479	 0.000185169	 0.0138877	 0.0	 900.0	 1125.0	 1350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76479	 39183	 0.000298013	 0.022351	 0.0	 850.0	 1062.5	 1275.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76482	 76483	 0.000446383	 0.0312468	 0.0	 400.0	 500.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76483	 39194	 0.00109595	 0.0569895	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76489	 76490	 0.000661262	 0.0357082	 0.0	 350.0	 437.5	 525.0	 0.96	 0.0	 1	 -30.0	 30.0;
	76490	 39216	 0.00117927	 0.061322	 0.0	 300.0	 375.0	 450.0	 1.04	 0.0	 1	 -30.0	 30.0;
	76492	 76493	 0.00043848	 0.032886	 0.0	 450.0	 562.5	 675.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76493	 76494	 0.000661262	 0.0357082	 0.0	 350.0	 437.5	 525.0	 0.96	 0.0	 1	 -30.0	 30.0;
	76494	 39222	 0.000973378	 0.0525624	 0.0	 350.0	 437.5	 525.0	 1.04	 0.0	 1	 -30.0	 30.0;
	76495	 76496	 0.000801134	 0.041659	 0.0	 300.0	 375.0	 450.0	 0.96	 0.0	 1	 -30.0	 30.0;
	76496	 39223	 0.00136773	 0.0683863	 0.0	 250.0	 312.5	 375.0	 1.04	 0.0	 1	 -30.0	 30.0;
	76505	 76506	 0.00021924	 0.016443	 0.0	 900.0	 1125.0	 1350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76506	 76507	 0.000238074	 0.0178556	 0.0	 700.0	 875.0	 1050.0	 0.98	 0.0	 1	 -30.0	 30.0;
	76507	 39244	 0.000353819	 0.0283055	 0.0	 650.0	 812.5	 975.0	 1.02	 0.0	 1	 -30.0	 30.0;
	76513	 76514	 0.000446383	 0.0312468	 0.0	 400.0	 500.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76514	 39259	 0.000973378	 0.0525624	 0.0	 350.0	 437.5	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76516	 76517	 0.000272479	 0.0217983	 0.0	 500.0	 625.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76517	 39268	 0.000528518	 0.0369962	 0.0	 400.0	 500.0	 600.0	 1.05	 0.0	 1	 -30.0	 30.0;
	76536	 76537	 0.000105761	 0.00846088	 0.0	 1300.0	 1625.0	 1950.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76537	 76538	 0.000184986	 0.0147988	 0.0	 1000.0	 1250.0	 1500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76538	 76539	 0.000238071	 0.016665	 0.0	 750.0	 937.5	 1125.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76539	 39326	 0.000365356	 0.0292285	 0.0	 650.0	 812.5	 975.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76541	 76542	 0.000196409	 0.0137486	 0.0	 800.0	 1000.0	 1200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76542	 76543	 0.00032886	 0.0246645	 0.0	 600.0	 750.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76543	 76544	 0.000370337	 0.0277753	 0.0	 450.0	 562.5	 675.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76544	 39334	 0.000562913	 0.0422185	 0.0	 450.0	 562.5	 675.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76547	 76548	 0.00142009	 0.0624839	 0.0	 200.0	 250.0	 300.0	 0.96	 0.0	 1	 -30.0	 30.0;
	76548	 39340	 0.00314427	 0.122626	 0.0	 150.0	 187.5	 225.0	 1.04	 0.0	 1	 -30.0	 30.0;
	76551	 76552	 0.000801134	 0.041659	 0.0	 300.0	 375.0	 450.0	 0.96	 0.0	 1	 -30.0	 30.0;
	76552	 39344	 0.00133573	 0.0667866	 0.0	 250.0	 312.5	 375.0	 1.04	 0.0	 1	 -30.0	 30.0;
	76569	 76570	 0.00012013	 0.00961036	 0.0	 1800.0	 2250.0	 2700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76570	 76571	 0.000115732	 0.00925854	 0.0	 1350.0	 1687.5	 2025.0	 0.96	 0.0	 1	 -30.0	 30.0;
	76571	 39396	 0.000189985	 0.0151988	 0.0	 1250.0	 1562.5	 1875.0	 1.043595	 0.0	 1	 -30.0	 30.0;
	76576	 76577	 0.000446383	 0.0312468	 0.0	 400.0	 500.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76577	 39403	 0.00109595	 0.0569895	 0.0	 300.0	 375.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76587	 76588	 0.000370337	 0.0277753	 0.0	 450.0	 562.5	 675.0	 0.96	 0.0	 1	 -30.0	 30.0;
	76588	 39439	 0.000973378	 0.0525624	 0.0	 350.0	 437.5	 525.0	 1.04	 0.0	 1	 -30.0	 30.0;
	76602	 76603	 0.000370337	 0.0277753	 0.0	 450.0	 562.5	 675.0	 0.96	 0.0	 1	 -30.0	 30.0;
	76603	 39485	 0.000904607	 0.0488488	 0.0	 350.0	 437.5	 525.0	 1.04	 0.0	 1	 -30.0	 30.0;
	76614	 76615	 0.000154155	 0.0123324	 0.0	 1200.0	 1500.0	 1800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76615	 76616	 0.000185169	 0.0138877	 0.0	 900.0	 1125.0	 1350.0	 0.96	 0.0	 1	 -30.0	 30.0;
	76616	 39527	 0.000272568	 0.0204426	 0.0	 900.0	 1125.0	 1350.0	 1.04	 0.0	 1	 -30.0	 30.0;
	76618	 76619	 0.000801134	 0.041659	 0.0	 300.0	 375.0	 450.0	 0.96	 0.0	 1	 -30.0	 30.0;
	76619	 39530	 0.00136773	 0.0683863	 0.0	 250.0	 312.5	 375.0	 1.04	 0.0	 1	 -30.0	 30.0;
	76621	 76622	 0.000358756	 0.0269067	 0.0	 550.0	 687.5	 825.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76622	 76623	 0.000370337	 0.0277753	 0.0	 450.0	 562.5	 675.0	 0.96	 0.0	 1	 -30.0	 30.0;
	76623	 39533	 0.000562913	 0.0422185	 0.0	 450.0	 562.5	 675.0	 1.043595	 0.0	 1	 -30.0	 30.0;
	76626	 76627	 0.000180194	 0.0144155	 0.0	 1200.0	 1500.0	 1800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76627	 76628	 0.000185169	 0.0138877	 0.0	 900.0	 1125.0	 1350.0	 0.97	 0.0	 1	 -30.0	 30.0;
	76628	 39538	 0.000281456	 0.0211092	 0.0	 900.0	 1125.0	 1350.0	 1.033595	 0.0	 1	 -30.0	 30.0;
	76633	 76634	 0.00038441	 0.0288308	 0.0	 600.0	 750.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76634	 39554	 0.000534958	 0.0427967	 0.0	 500.0	 625.0	 750.0	 1.053595	 0.0	 1	 -30.0	 30.0;
	76640	 76641	 0.000277753	 0.0208315	 0.0	 600.0	 750.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76641	 39568	 0.000459964	 0.0367971	 0.0	 500.0	 625.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76643	 76644	 0.000238074	 0.0178556	 0.0	 700.0	 875.0	 1050.0	 0.97	 0.0	 1	 -30.0	 30.0;
	76644	 39574	 0.000408853	 0.0306639	 0.0	 600.0	 750.0	 900.0	 1.03	 0.0	 1	 -30.0	 30.0;
	76645	 76646	 0.0009998	 0.04999	 0.0	 250.0	 312.5	 375.0	 0.96	 0.0	 1	 -30.0	 30.0;
	76646	 39576	 0.00209037	 0.0919762	 0.0	 200.0	 250.0	 300.0	 1.04	 0.0	 1	 -30.0	 30.0;
	76652	 76653	 0.000232136	 0.0174102	 0.0	 850.0	 1062.5	 1275.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76653	 76654	 0.000240366	 0.0192293	 0.0	 650.0	 812.5	 975.0	 0.96	 0.0	 1	 -30.0	 30.0;
	76654	 39588	 0.000408853	 0.0306639	 0.0	 600.0	 750.0	 900.0	 1.04	 0.0	 1	 -30.0	 30.0;
	76665	 76666	 0.000801134	 0.041659	 0.0	 300.0	 375.0	 450.0	 0.96	 0.0	 1	 -30.0	 30.0;
	76666	 39617	 0.00136773	 0.0683863	 0.0	 250.0	 312.5	 375.0	 1.04	 0.0	 1	 -30.0	 30.0;
	76670	 76671	 0.000172986	 0.0138389	 0.0	 1250.0	 1562.5	 1875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76671	 39636	 0.000267479	 0.0213983	 0.0	 1000.0	 1250.0	 1500.0	 1.053595	 0.0	 1	 -30.0	 30.0;
	76673	 76674	 0.000312476	 0.024998	 0.0	 500.0	 625.0	 750.0	 0.96	 0.0	 1	 -30.0	 30.0;
	76674	 39642	 0.000657076	 0.0459953	 0.0	 400.0	 500.0	 600.0	 1.04	 0.0	 1	 -30.0	 30.0;
	76675	 76676	 0.00043848	 0.032886	 0.0	 450.0	 562.5	 675.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76676	 76677	 0.000661262	 0.0357082	 0.0	 350.0	 437.5	 525.0	 0.96	 0.0	 1	 -30.0	 30.0;
	76677	 39643	 0.000973378	 0.0525624	 0.0	 350.0	 437.5	 525.0	 1.04	 0.0	 1	 -30.0	 30.0;
	76678	 76679	 0.000153321	 0.0122657	 0.0	 1500.0	 1875.0	 2250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76679	 39646	 0.000197901	 0.0158321	 0.0	 1200.0	 1500.0	 1800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76681	 76682	 0.000277753	 0.0208315	 0.0	 600.0	 750.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76682	 39658	 0.000459964	 0.0367971	 0.0	 500.0	 625.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76683	 76684	 0.000281876	 0.0197313	 0.0	 750.0	 937.5	 1125.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76684	 76685	 0.000277753	 0.0208315	 0.0	 600.0	 750.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76685	 39660	 0.000446021	 0.0334516	 0.0	 550.0	 687.5	 825.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76688	 76689	 0.00032886	 0.0246645	 0.0	 600.0	 750.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76689	 76690	 0.000370337	 0.0277753	 0.0	 450.0	 562.5	 675.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76690	 39665	 0.000459964	 0.0367971	 0.0	 500.0	 625.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76697	 76698	 0.000661262	 0.0357082	 0.0	 350.0	 437.5	 525.0	 0.98	 0.0	 1	 -30.0	 30.0;
	76698	 39692	 0.00109595	 0.0569895	 0.0	 300.0	 375.0	 450.0	 1.02	 0.0	 1	 -30.0	 30.0;
	76700	 76701	 0.0009998	 0.04999	 0.0	 250.0	 312.5	 375.0	 0.96	 0.0	 1	 -30.0	 30.0;
	76701	 39701	 0.00209037	 0.0919762	 0.0	 200.0	 250.0	 300.0	 1.04	 0.0	 1	 -30.0	 30.0;
	76707	 76708	 0.000240366	 0.0192293	 0.0	 650.0	 812.5	 975.0	 0.96	 0.0	 1	 -30.0	 30.0;
	76708	 39721	 0.000414509	 0.0310881	 0.0	 550.0	 687.5	 825.0	 1.04	 0.0	 1	 -30.0	 30.0;
	76709	 76710	 0.000168169	 0.0134535	 0.0	 1100.0	 1375.0	 1650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76710	 76711	 0.000196061	 0.0147046	 0.0	 850.0	 1062.5	 1275.0	 0.96	 0.0	 1	 -30.0	 30.0;
	76711	 39725	 0.00035044	 0.0245308	 0.0	 750.0	 937.5	 1125.0	 1.04	 0.0	 1	 -30.0	 30.0;
	76737	 76738	 0.000494771	 0.0371078	 0.0	 450.0	 562.5	 675.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76738	 39801	 0.000904607	 0.0488488	 0.0	 350.0	 437.5	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76740	 76741	 0.000154155	 0.0123324	 0.0	 1200.0	 1500.0	 1800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76741	 39807	 0.000216233	 0.0172986	 0.0	 1000.0	 1250.0	 1500.0	 1.0	 0.0	 1	 -30.0	 30.0;
];

% INFO    : === Translation Options ===
% INFO    : Load Model:                  from file ./pglib_opf_case4020_goc.m.api.sol
% INFO    : Gen Active Capacity Model:   stat
% INFO    : Gen Reactive Capacity Model: al50ag
% INFO    : Gen Active Cost Model:       stat
% INFO    : 
% INFO    : === Load Replacement Notes ===
% INFO    : Bus 36603	: Pd=3.615, Qd=0.741 -> Pd=5.46, Qd=0.74
% INFO    : Bus 36604	: Pd=5.932, Qd=2.132 -> Pd=8.95, Qd=2.13
% INFO    : Bus 36605	: Pd=5.561, Qd=2.039 -> Pd=8.39, Qd=2.04
% INFO    : Bus 36608	: Pd=5.839, Qd=2.132 -> Pd=8.81, Qd=2.13
% INFO    : Bus 36609	: Pd=3.244, Qd=1.39 -> Pd=4.90, Qd=1.39
% INFO    : Bus 36610	: Pd=6.21, Qd=2.873 -> Pd=9.37, Qd=2.87
% INFO    : Bus 36611	: Pd=4.912, Qd=2.039 -> Pd=7.41, Qd=2.04
% INFO    : Bus 36614	: Pd=2.781, Qd=0.556 -> Pd=4.20, Qd=0.56
% INFO    : Bus 36615	: Pd=6.488, Qd=0.927 -> Pd=9.79, Qd=0.93
% INFO    : Bus 36618	: Pd=20.854, Qd=6.673 -> Pd=31.47, Qd=6.67
% INFO    : Bus 36619	: Pd=3.707, Qd=1.576 -> Pd=5.59, Qd=1.58
% INFO    : Bus 36620	: Pd=5.654, Qd=2.039 -> Pd=8.53, Qd=2.04
% INFO    : Bus 36621	: Pd=14.366, Qd=6.302 -> Pd=21.68, Qd=6.30
% INFO    : Bus 36622	: Pd=3.522, Qd=1.298 -> Pd=5.32, Qd=1.30
% INFO    : Bus 36624	: Pd=7.785, Qd=2.688 -> Pd=11.75, Qd=2.69
% INFO    : Bus 36625	: Pd=17.054, Qd=6.395 -> Pd=25.74, Qd=6.39
% INFO    : Bus 36626	: Pd=8.527, Qd=2.966 -> Pd=12.87, Qd=2.97
% INFO    : Bus 36632	: Pd=7.878, Qd=3.429 -> Pd=11.89, Qd=3.43
% INFO    : Bus 36634	: Pd=3.707, Qd=1.483 -> Pd=5.59, Qd=1.48
% INFO    : Bus 36636	: Pd=12.234, Qd=4.727 -> Pd=18.46, Qd=4.73
% INFO    : Bus 36638	: Pd=12.512, Qd=5.098 -> Pd=18.88, Qd=5.10
% INFO    : Bus 36639	: Pd=4.634, Qd=1.854 -> Pd=6.99, Qd=1.85
% INFO    : Bus 36640	: Pd=3.244, Qd=1.39 -> Pd=4.90, Qd=1.39
% INFO    : Bus 36641	: Pd=12.883, Qd=3.985 -> Pd=19.44, Qd=3.98
% INFO    : Bus 36644	: Pd=6.395, Qd=2.873 -> Pd=9.65, Qd=2.87
% INFO    : Bus 36645	: Pd=7.878, Qd=2.781 -> Pd=11.89, Qd=2.78
% INFO    : Bus 36646	: Pd=26.322, Qd=11.493 -> Pd=39.73, Qd=11.49
% INFO    : Bus 36647	: Pd=46.712, Qd=14.459 -> Pd=70.50, Qd=14.46
% INFO    : Bus 36650	: Pd=22.986, Qd=8.898 -> Pd=34.69, Qd=8.90
% INFO    : Bus 36652	: Pd=10.844, Qd=4.171 -> Pd=16.37, Qd=4.17
% INFO    : Bus 36654	: Pd=17.054, Qd=6.488 -> Pd=25.74, Qd=6.49
% INFO    : Bus 36655	: Pd=8.156, Qd=3.522 -> Pd=12.31, Qd=3.52
% INFO    : Bus 36656	: Pd=10.751, Qd=5.005 -> Pd=16.23, Qd=5.00
% INFO    : Bus 36657	: Pd=36.332, Qd=12.605 -> Pd=54.84, Qd=12.61
% INFO    : Bus 36659	: Pd=13.81, Qd=5.839 -> Pd=20.84, Qd=5.84
% INFO    : Bus 36662	: Pd=6.21, Qd=2.595 -> Pd=9.37, Qd=2.60
% INFO    : Bus 36664	: Pd=14.922, Qd=6.302 -> Pd=22.52, Qd=6.30
% INFO    : Bus 36665	: Pd=56.166, Qd=20.112 -> Pd=84.77, Qd=20.11
% INFO    : Bus 36666	: Pd=8.249, Qd=3.337 -> Pd=12.45, Qd=3.34
% INFO    : Bus 36667	: Pd=24.932, Qd=8.712 -> Pd=37.63, Qd=8.71
% INFO    : Bus 36669	: Pd=17.424, Qd=7.229 -> Pd=26.30, Qd=7.23
% INFO    : Bus 36670	: Pd=8.063, Qd=0.649 -> Pd=12.17, Qd=0.65
% INFO    : Bus 36671	: Pd=20.39, Qd=4.449 -> Pd=30.77, Qd=4.45
% INFO    : Bus 36672	: Pd=10.195, Qd=3.151 -> Pd=15.39, Qd=3.15
% INFO    : Bus 36673	: Pd=6.302, Qd=2.317 -> Pd=9.51, Qd=2.32
% INFO    : Bus 36675	: Pd=8.434, Qd=3.707 -> Pd=12.73, Qd=3.71
% INFO    : Bus 36676	: Pd=7.137, Qd=2.224 -> Pd=10.77, Qd=2.22
% INFO    : Bus 36678	: Pd=9.083, Qd=3.337 -> Pd=13.71, Qd=3.34
% INFO    : Bus 36679	: Pd=7.322, Qd=3.151 -> Pd=11.05, Qd=3.15
% INFO    : Bus 36680	: Pd=7.971, Qd=3.707 -> Pd=12.03, Qd=3.71
% INFO    : Bus 36681	: Pd=13.254, Qd=5.468 -> Pd=20.00, Qd=5.47
% INFO    : Bus 36682	: Pd=13.995, Qd=6.024 -> Pd=21.12, Qd=6.02
% INFO    : Bus 36684	: Pd=45.786, Qd=14.181 -> Pd=69.10, Qd=14.18
% INFO    : Bus 36685	: Pd=160.806, Qd=44.117 -> Pd=242.70, Qd=44.12
% INFO    : Bus 36686	: Pd=13.532, Qd=5.376 -> Pd=20.42, Qd=5.38
% INFO    : Bus 36687	: Pd=20.946, Qd=7.415 -> Pd=31.61, Qd=7.41
% INFO    : Bus 36688	: Pd=19.0, Qd=7.693 -> Pd=28.68, Qd=7.69
% INFO    : Bus 36690	: Pd=14.644, Qd=4.912 -> Pd=22.10, Qd=4.91
% INFO    : Bus 36692	: Pd=8.249, Qd=3.8 -> Pd=12.45, Qd=3.80
% INFO    : Bus 36694	: Pd=9.824, Qd=3.985 -> Pd=14.83, Qd=3.98
% INFO    : Bus 36696	: Pd=11.215, Qd=4.634 -> Pd=16.93, Qd=4.63
% INFO    : Bus 36697	: Pd=3.059, Qd=1.205 -> Pd=4.62, Qd=1.21
% INFO    : Bus 36698	: Pd=5.005, Qd=2.41 -> Pd=7.55, Qd=2.41
% INFO    : Bus 36700	: Pd=2.224, Qd=0.927 -> Pd=3.36, Qd=0.93
% INFO    : Bus 36701	: Pd=2.688, Qd=1.205 -> Pd=4.06, Qd=1.21
% INFO    : Bus 36703	: Pd=12.512, Qd=4.356 -> Pd=18.88, Qd=4.36
% INFO    : Bus 36706	: Pd=7.878, Qd=3.059 -> Pd=11.89, Qd=3.06
% INFO    : Bus 36707	: Pd=3.429, Qd=1.483 -> Pd=5.18, Qd=1.48
% INFO    : Bus 36708	: Pd=5.839, Qd=2.781 -> Pd=8.81, Qd=2.78
% INFO    : Bus 36709	: Pd=8.805, Qd=3.985 -> Pd=13.29, Qd=3.98
% INFO    : Bus 36710	: Pd=8.156, Qd=3.707 -> Pd=12.31, Qd=3.71
% INFO    : Bus 36712	: Pd=6.581, Qd=3.059 -> Pd=9.93, Qd=3.06
% INFO    : Bus 36713	: Pd=10.844, Qd=4.541 -> Pd=16.37, Qd=4.54
% INFO    : Bus 36714	: Pd=7.693, Qd=3.707 -> Pd=11.61, Qd=3.71
% INFO    : Bus 36719	: Pd=5.098, Qd=1.946 -> Pd=7.69, Qd=1.95
% INFO    : Bus 36723	: Pd=5.746, Qd=2.132 -> Pd=8.67, Qd=2.13
% INFO    : Bus 36724	: Pd=20.854, Qd=6.859 -> Pd=31.47, Qd=6.86
% INFO    : Bus 36725	: Pd=28.917, Qd=9.083 -> Pd=43.64, Qd=9.08
% INFO    : Bus 36726	: Pd=17.332, Qd=5.746 -> Pd=26.16, Qd=5.75
% INFO    : Bus 36727	: Pd=0.371, Qd=0.093 -> Pd=0.56, Qd=0.09
% INFO    : Bus 36728	: Pd=6.21, Qd=2.41 -> Pd=9.37, Qd=2.41
% INFO    : Bus 36729	: Pd=2.688, Qd=1.205 -> Pd=4.06, Qd=1.21
% INFO    : Bus 36731	: Pd=3.615, Qd=1.483 -> Pd=5.46, Qd=1.48
% INFO    : Bus 36732	: Pd=3.151, Qd=1.298 -> Pd=4.76, Qd=1.30
% INFO    : Bus 36733	: Pd=4.912, Qd=2.132 -> Pd=7.41, Qd=2.13
% INFO    : Bus 36736	: Pd=8.99, Qd=3.244 -> Pd=13.57, Qd=3.24
% INFO    : Bus 36737	: Pd=13.903, Qd=4.727 -> Pd=20.98, Qd=4.73
% INFO    : Bus 36739	: Pd=15.107, Qd=5.376 -> Pd=22.80, Qd=5.38
% INFO    : Bus 36742	: Pd=13.346, Qd=5.932 -> Pd=20.14, Qd=5.93
% INFO    : Bus 36743	: Pd=5.654, Qd=2.502 -> Pd=8.53, Qd=2.50
% INFO    : Bus 36744	: Pd=6.302, Qd=2.688 -> Pd=9.51, Qd=2.69
% INFO    : Bus 36745	: Pd=3.707, Qd=1.39 -> Pd=5.59, Qd=1.39
% INFO    : Bus 36746	: Pd=6.302, Qd=2.502 -> Pd=9.51, Qd=2.50
% INFO    : Bus 36747	: Pd=10.473, Qd=4.263 -> Pd=15.81, Qd=4.26
% INFO    : Bus 36748	: Pd=9.361, Qd=3.8 -> Pd=14.13, Qd=3.80
% INFO    : Bus 36749	: Pd=8.342, Qd=3.059 -> Pd=12.59, Qd=3.06
% INFO    : Bus 36750	: Pd=2.502, Qd=0.927 -> Pd=3.78, Qd=0.93
% INFO    : Bus 36751	: Pd=8.156, Qd=2.595 -> Pd=12.31, Qd=2.60
% INFO    : Bus 36752	: Pd=7.785, Qd=3.429 -> Pd=11.75, Qd=3.43
% INFO    : Bus 36753	: Pd=9.639, Qd=4.541 -> Pd=14.55, Qd=4.54
% INFO    : Bus 36754	: Pd=16.59, Qd=7.6 -> Pd=25.04, Qd=7.60
% INFO    : Bus 36755	: Pd=11.4, Qd=4.634 -> Pd=17.21, Qd=4.63
% INFO    : Bus 36756	: Pd=18.259, Qd=5.654 -> Pd=27.56, Qd=5.65
% INFO    : Bus 36757	: Pd=4.912, Qd=2.039 -> Pd=7.41, Qd=2.04
% INFO    : Bus 36758	: Pd=9.083, Qd=3.8 -> Pd=13.71, Qd=3.80
% INFO    : Bus 36759	: Pd=4.171, Qd=2.039 -> Pd=6.30, Qd=2.04
% INFO    : Bus 36761	: Pd=9.361, Qd=4.356 -> Pd=14.13, Qd=4.36
% INFO    : Bus 36762	: Pd=10.937, Qd=4.634 -> Pd=16.51, Qd=4.63
% INFO    : Bus 36764	: Pd=12.142, Qd=4.541 -> Pd=18.33, Qd=4.54
% INFO    : Bus 36768	: Pd=14.737, Qd=5.561 -> Pd=22.24, Qd=5.56
% INFO    : Bus 36770	: Pd=3.151, Qd=1.205 -> Pd=4.76, Qd=1.21
% INFO    : Bus 36771	: Pd=5.19, Qd=2.132 -> Pd=7.83, Qd=2.13
% INFO    : Bus 36772	: Pd=6.859, Qd=2.688 -> Pd=10.35, Qd=2.69
% INFO    : Bus 36773	: Pd=23.078, Qd=7.044 -> Pd=34.83, Qd=7.04
% INFO    : Bus 36775	: Pd=7.693, Qd=2.41 -> Pd=11.61, Qd=2.41
% INFO    : Bus 36776	: Pd=6.488, Qd=3.059 -> Pd=9.79, Qd=3.06
% INFO    : Bus 36779	: Pd=5.098, Qd=2.039 -> Pd=7.69, Qd=2.04
% INFO    : Bus 36781	: Pd=26.322, Qd=8.434 -> Pd=39.73, Qd=8.43
% INFO    : Bus 36782	: Pd=10.566, Qd=4.356 -> Pd=15.95, Qd=4.36
% INFO    : Bus 36783	: Pd=2.873, Qd=1.205 -> Pd=4.34, Qd=1.21
% INFO    : Bus 36785	: Pd=20.298, Qd=8.063 -> Pd=30.64, Qd=8.06
% INFO    : Bus 36786	: Pd=8.712, Qd=0.522 -> Pd=13.15, Qd=0.52
% INFO    : Bus 36787	: Pd=8.249, Qd=3.059 -> Pd=12.45, Qd=3.06
% INFO    : Bus 36789	: Pd=9.639, Qd=3.893 -> Pd=14.55, Qd=3.89
% INFO    : Bus 36790	: Pd=107.513, Qd=28.639 -> Pd=162.27, Qd=28.64
% INFO    : Bus 36792	: Pd=10.937, Qd=4.541 -> Pd=16.51, Qd=4.54
% INFO    : Bus 36793	: Pd=8.342, Qd=3.893 -> Pd=12.59, Qd=3.89
% INFO    : Bus 36794	: Pd=13.161, Qd=5.468 -> Pd=19.86, Qd=5.47
% INFO    : Bus 36796	: Pd=13.81, Qd=5.376 -> Pd=20.84, Qd=5.38
% INFO    : Bus 36797	: Pd=3.8, Qd=1.668 -> Pd=5.74, Qd=1.67
% INFO    : Bus 36798	: Pd=9.268, Qd=3.8 -> Pd=13.99, Qd=3.80
% INFO    : Bus 36799	: Pd=5.005, Qd=2.132 -> Pd=7.55, Qd=2.13
% INFO    : Bus 36800	: Pd=61.449, Qd=15.756 -> Pd=92.74, Qd=15.76
% INFO    : Bus 36801	: Pd=16.498, Qd=7.137 -> Pd=24.90, Qd=7.14
% INFO    : Bus 36802	: Pd=11.863, Qd=4.634 -> Pd=17.90, Qd=4.63
% INFO    : Bus 36803	: Pd=9.361, Qd=3.8 -> Pd=14.13, Qd=3.80
% INFO    : Bus 36805	: Pd=6.766, Qd=2.688 -> Pd=10.21, Qd=2.69
% INFO    : Bus 36806	: Pd=0.371, Qd=0.185 -> Pd=0.56, Qd=0.18
% INFO    : Bus 36807	: Pd=12.42, Qd=5.468 -> Pd=18.75, Qd=5.47
% INFO    : Bus 36809	: Pd=8.249, Qd=3.893 -> Pd=12.45, Qd=3.89
% INFO    : Bus 36810	: Pd=8.62, Qd=3.244 -> Pd=13.01, Qd=3.24
% INFO    : Bus 36813	: Pd=5.376, Qd=2.039 -> Pd=8.11, Qd=2.04
% INFO    : Bus 36814	: Pd=7.322, Qd=2.966 -> Pd=11.05, Qd=2.97
% INFO    : Bus 36816	: Pd=27.712, Qd=0.0 -> Pd=27.71, Qd=0.00
% INFO    : Bus 36818	: Pd=13.903, Qd=6.024 -> Pd=20.98, Qd=6.02
% INFO    : Bus 36820	: Pd=6.302, Qd=2.317 -> Pd=9.51, Qd=2.32
% INFO    : Bus 36821	: Pd=8.063, Qd=2.781 -> Pd=12.17, Qd=2.78
% INFO    : Bus 36822	: Pd=2.595, Qd=1.112 -> Pd=3.92, Qd=1.11
% INFO    : Bus 36824	: Pd=17.054, Qd=5.283 -> Pd=25.74, Qd=5.28
% INFO    : Bus 36825	: Pd=10.195, Qd=4.634 -> Pd=15.39, Qd=4.63
% INFO    : Bus 36826	: Pd=6.673, Qd=2.595 -> Pd=10.07, Qd=2.60
% INFO    : Bus 36828	: Pd=2.502, Qd=1.112 -> Pd=3.78, Qd=1.11
% INFO    : Bus 36829	: Pd=2.966, Qd=1.39 -> Pd=4.48, Qd=1.39
% INFO    : Bus 36830	: Pd=7.6, Qd=2.966 -> Pd=11.47, Qd=2.97
% INFO    : Bus 36831	: Pd=13.439, Qd=4.912 -> Pd=20.28, Qd=4.91
% INFO    : Bus 36833	: Pd=91.757, Qd=26.322 -> Pd=138.49, Qd=26.32
% INFO    : Bus 36834	: Pd=13.161, Qd=5.283 -> Pd=19.86, Qd=5.28
% INFO    : Bus 36838	: Pd=15.478, Qd=6.859 -> Pd=23.36, Qd=6.86
% INFO    : Bus 36840	: Pd=18.907, Qd=7.044 -> Pd=28.54, Qd=7.04
% INFO    : Bus 36841	: Pd=8.712, Qd=3.893 -> Pd=13.15, Qd=3.89
% INFO    : Bus 36842	: Pd=13.995, Qd=5.376 -> Pd=21.12, Qd=5.38
% INFO    : Bus 36843	: Pd=6.024, Qd=2.41 -> Pd=9.09, Qd=2.41
% INFO    : Bus 36845	: Pd=38.093, Qd=16.127 -> Pd=57.49, Qd=16.13
% INFO    : Bus 36847	: Pd=10.103, Qd=3.522 -> Pd=15.25, Qd=3.52
% INFO    : Bus 36850	: Pd=8.712, Qd=3.337 -> Pd=13.15, Qd=3.34
% INFO    : Bus 36852	: Pd=8.99, Qd=3.8 -> Pd=13.57, Qd=3.80
% INFO    : Bus 36853	: Pd=16.405, Qd=7.137 -> Pd=24.76, Qd=7.14
% INFO    : Bus 36854	: Pd=21.595, Qd=8.156 -> Pd=32.59, Qd=8.16
% INFO    : Bus 36856	: Pd=3.151, Qd=1.483 -> Pd=4.76, Qd=1.48
% INFO    : Bus 36857	: Pd=14.459, Qd=6.21 -> Pd=21.82, Qd=6.21
% INFO    : Bus 36858	: Pd=1.298, Qd=0.556 -> Pd=1.96, Qd=0.56
% INFO    : Bus 36859	: Pd=12.512, Qd=5.19 -> Pd=18.88, Qd=5.19
% INFO    : Bus 36861	: Pd=6.21, Qd=2.317 -> Pd=9.37, Qd=2.32
% INFO    : Bus 36863	: Pd=13.161, Qd=5.19 -> Pd=19.86, Qd=5.19
% INFO    : Bus 36864	: Pd=3.985, Qd=1.761 -> Pd=6.01, Qd=1.76
% INFO    : Bus 36866	: Pd=5.098, Qd=1.854 -> Pd=7.69, Qd=1.85
% INFO    : Bus 36868	: Pd=6.581, Qd=3.059 -> Pd=9.93, Qd=3.06
% INFO    : Bus 36869	: Pd=12.883, Qd=3.707 -> Pd=19.44, Qd=3.71
% INFO    : Bus 36872	: Pd=7.137, Qd=3.059 -> Pd=10.77, Qd=3.06
% INFO    : Bus 36873	: Pd=10.473, Qd=3.893 -> Pd=15.81, Qd=3.89
% INFO    : Bus 36877	: Pd=11.493, Qd=4.263 -> Pd=17.35, Qd=4.26
% INFO    : Bus 36879	: Pd=7.693, Qd=3.244 -> Pd=11.61, Qd=3.24
% INFO    : Bus 36880	: Pd=19.834, Qd=7.044 -> Pd=29.94, Qd=7.04
% INFO    : Bus 36881	: Pd=12.049, Qd=3.893 -> Pd=18.19, Qd=3.89
% INFO    : Bus 36882	: Pd=6.488, Qd=2.502 -> Pd=9.79, Qd=2.50
% INFO    : Bus 36883	: Pd=7.137, Qd=3.151 -> Pd=10.77, Qd=3.15
% INFO    : Bus 36886	: Pd=4.634, Qd=1.946 -> Pd=6.99, Qd=1.95
% INFO    : Bus 36887	: Pd=3.429, Qd=1.298 -> Pd=5.18, Qd=1.30
% INFO    : Bus 36892	: Pd=22.893, Qd=7.322 -> Pd=34.55, Qd=7.32
% INFO    : Bus 36893	: Pd=11.4, Qd=4.727 -> Pd=17.21, Qd=4.73
% INFO    : Bus 36894	: Pd=11.122, Qd=4.727 -> Pd=16.79, Qd=4.73
% INFO    : Bus 36895	: Pd=14.366, Qd=5.561 -> Pd=21.68, Qd=5.56
% INFO    : Bus 36896	: Pd=8.712, Qd=3.893 -> Pd=13.15, Qd=3.89
% INFO    : Bus 36897	: Pd=17.795, Qd=8.249 -> Pd=26.86, Qd=8.25
% INFO    : Bus 36898	: Pd=6.024, Qd=2.41 -> Pd=9.09, Qd=2.41
% INFO    : Bus 36900	: Pd=3.707, Qd=1.483 -> Pd=5.59, Qd=1.48
% INFO    : Bus 36903	: Pd=11.307, Qd=5.283 -> Pd=17.07, Qd=5.28
% INFO    : Bus 36906	: Pd=12.883, Qd=5.561 -> Pd=19.44, Qd=5.56
% INFO    : Bus 36907	: Pd=6.488, Qd=2.966 -> Pd=9.79, Qd=2.97
% INFO    : Bus 36908	: Pd=8.527, Qd=3.151 -> Pd=12.87, Qd=3.15
% INFO    : Bus 36909	: Pd=4.356, Qd=1.946 -> Pd=6.57, Qd=1.95
% INFO    : Bus 36910	: Pd=6.673, Qd=3.059 -> Pd=10.07, Qd=3.06
% INFO    : Bus 36911	: Pd=9.176, Qd=4.078 -> Pd=13.85, Qd=4.08
% INFO    : Bus 36912	: Pd=20.205, Qd=8.527 -> Pd=30.50, Qd=8.53
% INFO    : Bus 36916	: Pd=14.273, Qd=6.488 -> Pd=21.54, Qd=6.49
% INFO    : Bus 36917	: Pd=18.073, Qd=6.117 -> Pd=27.28, Qd=6.12
% INFO    : Bus 36918	: Pd=11.215, Qd=4.727 -> Pd=16.93, Qd=4.73
% INFO    : Bus 36919	: Pd=7.971, Qd=2.966 -> Pd=12.03, Qd=2.97
% INFO    : Bus 36920	: Pd=11.215, Qd=4.263 -> Pd=16.93, Qd=4.26
% INFO    : Bus 36925	: Pd=9.083, Qd=3.522 -> Pd=13.71, Qd=3.52
% INFO    : Bus 36926	: Pd=3.429, Qd=1.298 -> Pd=5.18, Qd=1.30
% INFO    : Bus 36927	: Pd=5.19, Qd=2.132 -> Pd=7.83, Qd=2.13
% INFO    : Bus 36928	: Pd=0.834, Qd=0.371 -> Pd=1.26, Qd=0.37
% INFO    : Bus 36929	: Pd=3.615, Qd=1.483 -> Pd=5.46, Qd=1.48
% INFO    : Bus 36931	: Pd=11.122, Qd=5.19 -> Pd=16.79, Qd=5.19
% INFO    : Bus 36933	: Pd=3.337, Qd=1.483 -> Pd=5.04, Qd=1.48
% INFO    : Bus 36934	: Pd=1.946, Qd=0.834 -> Pd=2.94, Qd=0.83
% INFO    : Bus 36935	: Pd=9.176, Qd=2.873 -> Pd=13.85, Qd=2.87
% INFO    : Bus 36937	: Pd=10.01, Qd=4.634 -> Pd=15.11, Qd=4.63
% INFO    : Bus 36939	: Pd=7.507, Qd=3.429 -> Pd=11.33, Qd=3.43
% INFO    : Bus 36940	: Pd=10.288, Qd=3.893 -> Pd=15.53, Qd=3.89
% INFO    : Bus 36942	: Pd=11.678, Qd=5.005 -> Pd=17.63, Qd=5.00
% INFO    : Bus 36944	: Pd=15.015, Qd=6.581 -> Pd=22.66, Qd=6.58
% INFO    : Bus 36945	: Pd=7.878, Qd=2.873 -> Pd=11.89, Qd=2.87
% INFO    : Bus 36946	: Pd=8.342, Qd=3.429 -> Pd=12.59, Qd=3.43
% INFO    : Bus 36948	: Pd=12.234, Qd=3.985 -> Pd=18.46, Qd=3.98
% INFO    : Bus 36949	: Pd=4.82, Qd=2.224 -> Pd=7.27, Qd=2.22
% INFO    : Bus 36950	: Pd=8.805, Qd=3.707 -> Pd=13.29, Qd=3.71
% INFO    : Bus 36952	: Pd=6.488, Qd=2.502 -> Pd=9.79, Qd=2.50
% INFO    : Bus 36953	: Pd=28.176, Qd=11.4 -> Pd=42.53, Qd=11.40
% INFO    : Bus 36954	: Pd=9.546, Qd=3.522 -> Pd=14.41, Qd=3.52
% INFO    : Bus 36957	: Pd=6.488, Qd=2.781 -> Pd=9.79, Qd=2.78
% INFO    : Bus 36959	: Pd=6.581, Qd=2.595 -> Pd=9.93, Qd=2.60
% INFO    : Bus 36960	: Pd=25.025, Qd=10.195 -> Pd=37.77, Qd=10.20
% INFO    : Bus 36961	: Pd=12.605, Qd=4.82 -> Pd=19.02, Qd=4.82
% INFO    : Bus 36962	: Pd=23.542, Qd=9.361 -> Pd=35.53, Qd=9.36
% INFO    : Bus 36963	: Pd=22.337, Qd=10.01 -> Pd=33.71, Qd=10.01
% INFO    : Bus 36964	: Pd=5.005, Qd=1.854 -> Pd=7.55, Qd=1.85
% INFO    : Bus 36966	: Pd=59.595, Qd=19.371 -> Pd=89.95, Qd=19.37
% INFO    : Bus 36970	: Pd=23.171, Qd=10.288 -> Pd=34.97, Qd=10.29
% INFO    : Bus 36974	: Pd=60.522, Qd=21.41 -> Pd=91.35, Qd=21.41
% INFO    : Bus 36975	: Pd=17.239, Qd=5.654 -> Pd=26.02, Qd=5.65
% INFO    : Bus 36977	: Pd=9.454, Qd=3.707 -> Pd=14.27, Qd=3.71
% INFO    : Bus 36979	: Pd=5.839, Qd=2.224 -> Pd=8.81, Qd=2.22
% INFO    : Bus 36981	: Pd=24.005, Qd=10.01 -> Pd=36.23, Qd=10.01
% INFO    : Bus 36983	: Pd=4.82, Qd=1.761 -> Pd=7.27, Qd=1.76
% INFO    : Bus 36984	: Pd=16.961, Qd=7.044 -> Pd=25.60, Qd=7.04
% INFO    : Bus 36987	: Pd=7.693, Qd=3.429 -> Pd=11.61, Qd=3.43
% INFO    : Bus 36989	: Pd=4.078, Qd=1.761 -> Pd=6.15, Qd=1.76
% INFO    : Bus 36991	: Pd=10.844, Qd=3.985 -> Pd=16.37, Qd=3.98
% INFO    : Bus 36992	: Pd=5.098, Qd=2.317 -> Pd=7.69, Qd=2.32
% INFO    : Bus 36993	: Pd=6.766, Qd=2.966 -> Pd=10.21, Qd=2.97
% INFO    : Bus 36997	: Pd=12.883, Qd=3.893 -> Pd=19.44, Qd=3.89
% INFO    : Bus 36999	: Pd=5.468, Qd=2.502 -> Pd=8.25, Qd=2.50
% INFO    : Bus 37000	: Pd=6.302, Qd=2.224 -> Pd=9.51, Qd=2.22
% INFO    : Bus 37001	: Pd=19.556, Qd=7.785 -> Pd=29.52, Qd=7.79
% INFO    : Bus 37002	: Pd=5.746, Qd=2.039 -> Pd=8.67, Qd=2.04
% INFO    : Bus 37003	: Pd=3.151, Qd=1.298 -> Pd=4.76, Qd=1.30
% INFO    : Bus 37005	: Pd=7.137, Qd=2.781 -> Pd=10.77, Qd=2.78
% INFO    : Bus 37006	: Pd=10.659, Qd=3.8 -> Pd=16.09, Qd=3.80
% INFO    : Bus 37009	: Pd=14.273, Qd=5.19 -> Pd=21.54, Qd=5.19
% INFO    : Bus 37010	: Pd=10.473, Qd=4.449 -> Pd=15.81, Qd=4.45
% INFO    : Bus 37011	: Pd=11.307, Qd=4.634 -> Pd=17.07, Qd=4.63
% INFO    : Bus 37015	: Pd=5.098, Qd=2.317 -> Pd=7.69, Qd=2.32
% INFO    : Bus 37016	: Pd=2.039, Qd=0.834 -> Pd=3.08, Qd=0.83
% INFO    : Bus 37018	: Pd=7.971, Qd=3.615 -> Pd=12.03, Qd=3.62
% INFO    : Bus 37019	: Pd=7.137, Qd=3.429 -> Pd=10.77, Qd=3.43
% INFO    : Bus 37021	: Pd=6.581, Qd=2.688 -> Pd=9.93, Qd=2.69
% INFO    : Bus 37022	: Pd=7.507, Qd=2.966 -> Pd=11.33, Qd=2.97
% INFO    : Bus 37024	: Pd=8.249, Qd=3.8 -> Pd=12.45, Qd=3.80
% INFO    : Bus 37026	: Pd=8.063, Qd=3.615 -> Pd=12.17, Qd=3.62
% INFO    : Bus 37029	: Pd=9.824, Qd=3.522 -> Pd=14.83, Qd=3.52
% INFO    : Bus 37033	: Pd=11.863, Qd=5.561 -> Pd=17.90, Qd=5.56
% INFO    : Bus 37034	: Pd=9.639, Qd=4.078 -> Pd=14.55, Qd=4.08
% INFO    : Bus 37037	: Pd=7.415, Qd=3.244 -> Pd=11.19, Qd=3.24
% INFO    : Bus 37038	: Pd=3.707, Qd=1.761 -> Pd=5.59, Qd=1.76
% INFO    : Bus 37039	: Pd=8.898, Qd=3.151 -> Pd=13.43, Qd=3.15
% INFO    : Bus 37040	: Pd=8.898, Qd=3.337 -> Pd=13.43, Qd=3.34
% INFO    : Bus 37042	: Pd=4.356, Qd=1.761 -> Pd=6.57, Qd=1.76
% INFO    : Bus 37043	: Pd=8.249, Qd=3.337 -> Pd=12.45, Qd=3.34
% INFO    : Bus 37044	: Pd=15.664, Qd=3.337 -> Pd=23.64, Qd=3.34
% INFO    : Bus 37045	: Pd=5.283, Qd=0.927 -> Pd=7.97, Qd=0.93
% INFO    : Bus 37046	: Pd=17.888, Qd=4.449 -> Pd=27.00, Qd=4.45
% INFO    : Bus 37047	: Pd=10.844, Qd=4.171 -> Pd=16.37, Qd=4.17
% INFO    : Bus 37048	: Pd=8.249, Qd=3.151 -> Pd=12.45, Qd=3.15
% INFO    : Bus 37049	: Pd=5.19, Qd=1.946 -> Pd=7.83, Qd=1.95
% INFO    : Bus 37050	: Pd=5.932, Qd=2.595 -> Pd=8.95, Qd=2.60
% INFO    : Bus 37051	: Pd=23.82, Qd=6.859 -> Pd=35.95, Qd=6.86
% INFO    : Bus 37054	: Pd=3.244, Qd=1.483 -> Pd=4.90, Qd=1.48
% INFO    : Bus 37055	: Pd=5.561, Qd=2.039 -> Pd=8.39, Qd=2.04
% INFO    : Bus 37056	: Pd=13.532, Qd=5.654 -> Pd=20.42, Qd=5.65
% INFO    : Bus 37058	: Pd=6.488, Qd=2.688 -> Pd=9.79, Qd=2.69
% INFO    : Bus 37059	: Pd=8.156, Qd=3.522 -> Pd=12.31, Qd=3.52
% INFO    : Bus 37060	: Pd=17.146, Qd=5.654 -> Pd=25.88, Qd=5.65
% INFO    : Bus 37063	: Pd=16.312, Qd=5.005 -> Pd=24.62, Qd=5.00
% INFO    : Bus 37064	: Pd=48.844, Qd=19.834 -> Pd=73.72, Qd=19.83
% INFO    : Bus 37065	: Pd=43.839, Qd=13.995 -> Pd=66.17, Qd=13.99
% INFO    : Bus 37066	: Pd=11.029, Qd=5.005 -> Pd=16.65, Qd=5.00
% INFO    : Bus 37067	: Pd=14.088, Qd=5.932 -> Pd=21.26, Qd=5.93
% INFO    : Bus 37069	: Pd=182.401, Qd=69.883 -> Pd=275.30, Qd=69.88
% INFO    : Bus 37074	: Pd=8.063, Qd=3.151 -> Pd=12.17, Qd=3.15
% INFO    : Bus 37078	: Pd=86.381, Qd=24.561 -> Pd=130.37, Qd=24.56
% INFO    : Bus 37079	: Pd=13.439, Qd=5.098 -> Pd=20.28, Qd=5.10
% INFO    : Bus 37082	: Pd=28.361, Qd=11.4 -> Pd=42.81, Qd=11.40
% INFO    : Bus 37083	: Pd=7.693, Qd=3.244 -> Pd=11.61, Qd=3.24
% INFO    : Bus 37084	: Pd=9.176, Qd=4.078 -> Pd=13.85, Qd=4.08
% INFO    : Bus 37085	: Pd=6.488, Qd=2.966 -> Pd=9.79, Qd=2.97
% INFO    : Bus 37088	: Pd=11.4, Qd=4.541 -> Pd=17.21, Qd=4.54
% INFO    : Bus 37093	: Pd=10.566, Qd=4.078 -> Pd=15.95, Qd=4.08
% INFO    : Bus 37094	: Pd=24.376, Qd=9.268 -> Pd=36.79, Qd=9.27
% INFO    : Bus 37095	: Pd=5.283, Qd=2.224 -> Pd=7.97, Qd=2.22
% INFO    : Bus 37096	: Pd=4.634, Qd=1.854 -> Pd=6.99, Qd=1.85
% INFO    : Bus 37098	: Pd=17.332, Qd=6.859 -> Pd=26.16, Qd=6.86
% INFO    : Bus 37099	: Pd=7.878, Qd=3.707 -> Pd=11.89, Qd=3.71
% INFO    : Bus 37101	: Pd=16.961, Qd=6.395 -> Pd=25.60, Qd=6.39
% INFO    : Bus 37103	: Pd=6.581, Qd=2.966 -> Pd=9.93, Qd=2.97
% INFO    : Bus 37104	: Pd=6.581, Qd=2.595 -> Pd=9.93, Qd=2.60
% INFO    : Bus 37105	: Pd=12.976, Qd=3.522 -> Pd=19.58, Qd=3.52
% INFO    : Bus 37106	: Pd=6.673, Qd=3.059 -> Pd=10.07, Qd=3.06
% INFO    : Bus 37107	: Pd=7.507, Qd=3.059 -> Pd=11.33, Qd=3.06
% INFO    : Bus 37111	: Pd=25.766, Qd=9.824 -> Pd=38.89, Qd=9.82
% INFO    : Bus 37114	: Pd=8.99, Qd=3.8 -> Pd=13.57, Qd=3.80
% INFO    : Bus 37115	: Pd=9.917, Qd=4.078 -> Pd=14.97, Qd=4.08
% INFO    : Bus 37116	: Pd=14.459, Qd=6.488 -> Pd=21.82, Qd=6.49
% INFO    : Bus 37117	: Pd=3.151, Qd=1.298 -> Pd=4.76, Qd=1.30
% INFO    : Bus 37118	: Pd=6.766, Qd=2.595 -> Pd=10.21, Qd=2.60
% INFO    : Bus 37120	: Pd=6.766, Qd=2.502 -> Pd=10.21, Qd=2.50
% INFO    : Bus 37122	: Pd=11.771, Qd=5.098 -> Pd=17.77, Qd=5.10
% INFO    : Bus 37123	: Pd=7.971, Qd=3.707 -> Pd=12.03, Qd=3.71
% INFO    : Bus 37126	: Pd=13.81, Qd=5.654 -> Pd=20.84, Qd=5.65
% INFO    : Bus 37131	: Pd=14.922, Qd=4.912 -> Pd=22.52, Qd=4.91
% INFO    : Bus 37132	: Pd=6.21, Qd=2.502 -> Pd=9.37, Qd=2.50
% INFO    : Bus 37134	: Pd=34.108, Qd=12.79 -> Pd=51.48, Qd=12.79
% INFO    : Bus 37135	: Pd=4.541, Qd=1.761 -> Pd=6.85, Qd=1.76
% INFO    : Bus 37136	: Pd=4.171, Qd=1.946 -> Pd=6.30, Qd=1.95
% INFO    : Bus 37137	: Pd=6.488, Qd=2.688 -> Pd=9.79, Qd=2.69
% INFO    : Bus 37138	: Pd=4.356, Qd=1.854 -> Pd=6.57, Qd=1.85
% INFO    : Bus 37141	: Pd=9.361, Qd=4.171 -> Pd=14.13, Qd=4.17
% INFO    : Bus 37142	: Pd=12.142, Qd=4.541 -> Pd=18.33, Qd=4.54
% INFO    : Bus 37143	: Pd=3.707, Qd=1.483 -> Pd=5.59, Qd=1.48
% INFO    : Bus 37144	: Pd=8.156, Qd=3.707 -> Pd=12.31, Qd=3.71
% INFO    : Bus 37147	: Pd=8.712, Qd=3.8 -> Pd=13.15, Qd=3.80
% INFO    : Bus 37151	: Pd=6.395, Qd=2.873 -> Pd=9.65, Qd=2.87
% INFO    : Bus 37152	: Pd=6.766, Qd=2.41 -> Pd=10.21, Qd=2.41
% INFO    : Bus 37153	: Pd=4.541, Qd=1.946 -> Pd=6.85, Qd=1.95
% INFO    : Bus 37154	: Pd=14.273, Qd=6.395 -> Pd=21.54, Qd=6.39
% INFO    : Bus 37156	: Pd=8.62, Qd=3.985 -> Pd=13.01, Qd=3.98
% INFO    : Bus 37157	: Pd=16.127, Qd=6.024 -> Pd=24.34, Qd=6.02
% INFO    : Bus 37159	: Pd=6.581, Qd=2.688 -> Pd=9.93, Qd=2.69
% INFO    : Bus 37161	: Pd=13.161, Qd=4.727 -> Pd=19.86, Qd=4.73
% INFO    : Bus 37163	: Pd=8.249, Qd=3.244 -> Pd=12.45, Qd=3.24
% INFO    : Bus 37164	: Pd=7.415, Qd=3.059 -> Pd=11.19, Qd=3.06
% INFO    : Bus 37165	: Pd=7.6, Qd=3.244 -> Pd=11.47, Qd=3.24
% INFO    : Bus 37167	: Pd=13.439, Qd=6.024 -> Pd=20.28, Qd=6.02
% INFO    : Bus 37168	: Pd=9.083, Qd=3.429 -> Pd=13.71, Qd=3.43
% INFO    : Bus 37169	: Pd=7.693, Qd=3.522 -> Pd=11.61, Qd=3.52
% INFO    : Bus 37171	: Pd=7.507, Qd=2.781 -> Pd=11.33, Qd=2.78
% INFO    : Bus 37174	: Pd=8.712, Qd=3.8 -> Pd=13.15, Qd=3.80
% INFO    : Bus 37176	: Pd=9.361, Qd=4.356 -> Pd=14.13, Qd=4.36
% INFO    : Bus 37177	: Pd=12.883, Qd=5.283 -> Pd=19.44, Qd=5.28
% INFO    : Bus 37179	: Pd=5.654, Qd=2.317 -> Pd=8.53, Qd=2.32
% INFO    : Bus 37180	: Pd=6.117, Qd=2.317 -> Pd=9.23, Qd=2.32
% INFO    : Bus 37182	: Pd=6.859, Qd=2.595 -> Pd=10.35, Qd=2.60
% INFO    : Bus 37184	: Pd=7.878, Qd=3.151 -> Pd=11.89, Qd=3.15
% INFO    : Bus 37185	: Pd=15.664, Qd=6.21 -> Pd=23.64, Qd=6.21
% INFO    : Bus 37187	: Pd=6.024, Qd=2.688 -> Pd=9.09, Qd=2.69
% INFO    : Bus 37188	: Pd=12.698, Qd=5.376 -> Pd=19.17, Qd=5.38
% INFO    : Bus 37189	: Pd=13.346, Qd=5.005 -> Pd=20.14, Qd=5.00
% INFO    : Bus 37192	: Pd=7.507, Qd=2.781 -> Pd=11.33, Qd=2.78
% INFO    : Bus 37194	: Pd=10.01, Qd=3.8 -> Pd=15.11, Qd=3.80
% INFO    : Bus 37195	: Pd=11.4, Qd=5.005 -> Pd=17.21, Qd=5.00
% INFO    : Bus 37197	: Pd=14.829, Qd=5.283 -> Pd=22.38, Qd=5.28
% INFO    : Bus 37198	: Pd=6.766, Qd=3.151 -> Pd=10.21, Qd=3.15
% INFO    : Bus 37199	: Pd=11.493, Qd=4.171 -> Pd=17.35, Qd=4.17
% INFO    : Bus 37200	: Pd=11.585, Qd=4.449 -> Pd=17.49, Qd=4.45
% INFO    : Bus 37201	: Pd=8.063, Qd=3.893 -> Pd=12.17, Qd=3.89
% INFO    : Bus 37205	: Pd=8.712, Qd=3.985 -> Pd=13.15, Qd=3.98
% INFO    : Bus 37208	: Pd=6.302, Qd=2.595 -> Pd=9.51, Qd=2.60
% INFO    : Bus 37209	: Pd=11.4, Qd=4.171 -> Pd=17.21, Qd=4.17
% INFO    : Bus 37210	: Pd=9.824, Qd=4.634 -> Pd=14.83, Qd=4.63
% INFO    : Bus 37211	: Pd=8.805, Qd=3.522 -> Pd=13.29, Qd=3.52
% INFO    : Bus 37212	: Pd=5.005, Qd=2.41 -> Pd=7.55, Qd=2.41
% INFO    : Bus 37213	: Pd=11.215, Qd=5.005 -> Pd=16.93, Qd=5.00
% INFO    : Bus 37214	: Pd=11.585, Qd=4.912 -> Pd=17.49, Qd=4.91
% INFO    : Bus 37216	: Pd=21.132, Qd=8.342 -> Pd=31.89, Qd=8.34
% INFO    : Bus 37217	: Pd=16.961, Qd=6.581 -> Pd=25.60, Qd=6.58
% INFO    : Bus 37218	: Pd=13.717, Qd=5.468 -> Pd=20.70, Qd=5.47
% INFO    : Bus 37221	: Pd=17.239, Qd=6.024 -> Pd=26.02, Qd=6.02
% INFO    : Bus 37222	: Pd=11.307, Qd=4.449 -> Pd=17.07, Qd=4.45
% INFO    : Bus 37225	: Pd=8.62, Qd=3.8 -> Pd=13.01, Qd=3.80
% INFO    : Bus 37230	: Pd=4.171, Qd=1.946 -> Pd=6.30, Qd=1.95
% INFO    : Bus 37232	: Pd=6.024, Qd=2.41 -> Pd=9.09, Qd=2.41
% INFO    : Bus 37234	: Pd=8.063, Qd=3.893 -> Pd=12.17, Qd=3.89
% INFO    : Bus 37235	: Pd=8.712, Qd=3.337 -> Pd=13.15, Qd=3.34
% INFO    : Bus 37236	: Pd=6.859, Qd=3.151 -> Pd=10.35, Qd=3.15
% INFO    : Bus 37238	: Pd=8.342, Qd=3.429 -> Pd=12.59, Qd=3.43
% INFO    : Bus 37239	: Pd=6.951, Qd=2.688 -> Pd=10.49, Qd=2.69
% INFO    : Bus 37240	: Pd=4.727, Qd=1.854 -> Pd=7.13, Qd=1.85
% INFO    : Bus 37241	: Pd=11.493, Qd=4.727 -> Pd=17.35, Qd=4.73
% INFO    : Bus 37243	: Pd=5.376, Qd=2.317 -> Pd=8.11, Qd=2.32
% INFO    : Bus 37245	: Pd=3.337, Qd=1.39 -> Pd=5.04, Qd=1.39
% INFO    : Bus 37246	: Pd=5.561, Qd=2.039 -> Pd=8.39, Qd=2.04
% INFO    : Bus 37247	: Pd=18.259, Qd=6.673 -> Pd=27.56, Qd=6.67
% INFO    : Bus 37249	: Pd=13.068, Qd=4.912 -> Pd=19.72, Qd=4.91
% INFO    : Bus 37250	: Pd=14.644, Qd=5.654 -> Pd=22.10, Qd=5.65
% INFO    : Bus 37251	: Pd=12.698, Qd=5.654 -> Pd=19.17, Qd=5.65
% INFO    : Bus 37252	: Pd=9.361, Qd=4.171 -> Pd=14.13, Qd=4.17
% INFO    : Bus 37253	: Pd=9.824, Qd=3.893 -> Pd=14.83, Qd=3.89
% INFO    : Bus 37255	: Pd=10.288, Qd=3.707 -> Pd=15.53, Qd=3.71
% INFO    : Bus 37259	: Pd=14.366, Qd=6.581 -> Pd=21.68, Qd=6.58
% INFO    : Bus 37260	: Pd=8.99, Qd=3.707 -> Pd=13.57, Qd=3.71
% INFO    : Bus 37262	: Pd=11.215, Qd=4.263 -> Pd=16.93, Qd=4.26
% INFO    : Bus 37264	: Pd=10.844, Qd=4.078 -> Pd=16.37, Qd=4.08
% INFO    : Bus 37266	: Pd=6.488, Qd=2.873 -> Pd=9.79, Qd=2.87
% INFO    : Bus 37267	: Pd=8.898, Qd=3.893 -> Pd=13.43, Qd=3.89
% INFO    : Bus 37269	: Pd=7.415, Qd=3.059 -> Pd=11.19, Qd=3.06
% INFO    : Bus 37270	: Pd=20.39, Qd=7.878 -> Pd=30.77, Qd=7.88
% INFO    : Bus 37271	: Pd=7.6, Qd=2.873 -> Pd=11.47, Qd=2.87
% INFO    : Bus 37273	: Pd=7.693, Qd=3.059 -> Pd=11.61, Qd=3.06
% INFO    : Bus 37274	: Pd=10.195, Qd=4.171 -> Pd=15.39, Qd=4.17
% INFO    : Bus 37276	: Pd=60.059, Qd=15.942 -> Pd=90.65, Qd=15.94
% INFO    : Bus 37278	: Pd=34.849, Qd=13.254 -> Pd=52.60, Qd=13.25
% INFO    : Bus 37283	: Pd=19.0, Qd=8.249 -> Pd=28.68, Qd=8.25
% INFO    : Bus 37288	: Pd=9.824, Qd=3.522 -> Pd=14.83, Qd=3.52
% INFO    : Bus 37290	: Pd=24.932, Qd=8.342 -> Pd=37.63, Qd=8.34
% INFO    : Bus 37292	: Pd=5.376, Qd=2.224 -> Pd=8.11, Qd=2.22
% INFO    : Bus 37293	: Pd=7.229, Qd=3.151 -> Pd=10.91, Qd=3.15
% INFO    : Bus 37295	: Pd=7.6, Qd=3.337 -> Pd=11.47, Qd=3.34
% INFO    : Bus 37297	: Pd=8.063, Qd=2.781 -> Pd=12.17, Qd=2.78
% INFO    : Bus 37298	: Pd=9.546, Qd=4.171 -> Pd=14.41, Qd=4.17
% INFO    : Bus 37299	: Pd=8.712, Qd=3.059 -> Pd=13.15, Qd=3.06
% INFO    : Bus 37300	: Pd=4.634, Qd=1.946 -> Pd=6.99, Qd=1.95
% INFO    : Bus 37302	: Pd=4.727, Qd=1.946 -> Pd=7.13, Qd=1.95
% INFO    : Bus 37303	: Pd=12.698, Qd=4.634 -> Pd=19.17, Qd=4.63
% INFO    : Bus 37305	: Pd=2.966, Qd=1.39 -> Pd=4.48, Qd=1.39
% INFO    : Bus 37307	: Pd=58.483, Qd=15.571 -> Pd=88.27, Qd=15.57
% INFO    : Bus 37309	: Pd=7.878, Qd=3.244 -> Pd=11.89, Qd=3.24
% INFO    : Bus 37310	: Pd=7.878, Qd=3.707 -> Pd=11.89, Qd=3.71
% INFO    : Bus 37311	: Pd=9.268, Qd=3.707 -> Pd=13.99, Qd=3.71
% INFO    : Bus 37312	: Pd=6.21, Qd=2.781 -> Pd=9.37, Qd=2.78
% INFO    : Bus 37313	: Pd=13.068, Qd=4.82 -> Pd=19.72, Qd=4.82
% INFO    : Bus 37314	: Pd=17.795, Qd=6.581 -> Pd=26.86, Qd=6.58
% INFO    : Bus 37315	: Pd=10.103, Qd=3.893 -> Pd=15.25, Qd=3.89
% INFO    : Bus 37316	: Pd=8.063, Qd=3.522 -> Pd=12.17, Qd=3.52
% INFO    : Bus 37317	: Pd=14.737, Qd=5.005 -> Pd=22.24, Qd=5.00
% INFO    : Bus 37319	: Pd=9.824, Qd=4.263 -> Pd=14.83, Qd=4.26
% INFO    : Bus 37323	: Pd=12.79, Qd=4.078 -> Pd=19.30, Qd=4.08
% INFO    : Bus 37324	: Pd=5.932, Qd=2.502 -> Pd=8.95, Qd=2.50
% INFO    : Bus 37325	: Pd=8.249, Qd=3.151 -> Pd=12.45, Qd=3.15
% INFO    : Bus 37327	: Pd=10.751, Qd=3.707 -> Pd=16.23, Qd=3.71
% INFO    : Bus 37328	: Pd=7.693, Qd=3.707 -> Pd=11.61, Qd=3.71
% INFO    : Bus 37330	: Pd=15.015, Qd=6.395 -> Pd=22.66, Qd=6.39
% INFO    : Bus 37331	: Pd=7.971, Qd=3.615 -> Pd=12.03, Qd=3.62
% INFO    : Bus 37332	: Pd=7.044, Qd=3.059 -> Pd=10.63, Qd=3.06
% INFO    : Bus 37333	: Pd=11.215, Qd=4.727 -> Pd=16.93, Qd=4.73
% INFO    : Bus 37337	: Pd=7.971, Qd=3.151 -> Pd=12.03, Qd=3.15
% INFO    : Bus 37338	: Pd=4.82, Qd=1.668 -> Pd=7.27, Qd=1.67
% INFO    : Bus 37339	: Pd=5.839, Qd=2.781 -> Pd=8.81, Qd=2.78
% INFO    : Bus 37340	: Pd=10.844, Qd=4.912 -> Pd=16.37, Qd=4.91
% INFO    : Bus 37341	: Pd=7.507, Qd=2.595 -> Pd=11.33, Qd=2.60
% INFO    : Bus 37342	: Pd=8.527, Qd=3.244 -> Pd=12.87, Qd=3.24
% INFO    : Bus 37343	: Pd=3.059, Qd=1.298 -> Pd=4.62, Qd=1.30
% INFO    : Bus 37344	: Pd=6.488, Qd=2.781 -> Pd=9.79, Qd=2.78
% INFO    : Bus 37348	: Pd=12.42, Qd=5.839 -> Pd=18.75, Qd=5.84
% INFO    : Bus 37349	: Pd=12.605, Qd=4.634 -> Pd=19.02, Qd=4.63
% INFO    : Bus 37350	: Pd=3.429, Qd=1.483 -> Pd=5.18, Qd=1.48
% INFO    : Bus 37351	: Pd=3.8, Qd=1.576 -> Pd=5.74, Qd=1.58
% INFO    : Bus 37353	: Pd=4.356, Qd=1.761 -> Pd=6.57, Qd=1.76
% INFO    : Bus 37354	: Pd=11.307, Qd=4.078 -> Pd=17.07, Qd=4.08
% INFO    : Bus 37358	: Pd=8.527, Qd=3.985 -> Pd=12.87, Qd=3.98
% INFO    : Bus 37360	: Pd=27.249, Qd=10.01 -> Pd=41.13, Qd=10.01
% INFO    : Bus 37361	: Pd=35.869, Qd=14.366 -> Pd=54.14, Qd=14.37
% INFO    : Bus 37362	: Pd=9.268, Qd=4.078 -> Pd=13.99, Qd=4.08
% INFO    : Bus 37363	: Pd=7.971, Qd=3.615 -> Pd=12.03, Qd=3.62
% INFO    : Bus 37365	: Pd=38.834, Qd=12.79 -> Pd=58.61, Qd=12.79
% INFO    : Bus 37366	: Pd=4.541, Qd=1.854 -> Pd=6.85, Qd=1.85
% INFO    : Bus 37367	: Pd=16.498, Qd=6.673 -> Pd=24.90, Qd=6.67
% INFO    : Bus 37369	: Pd=3.151, Qd=1.483 -> Pd=4.76, Qd=1.48
% INFO    : Bus 37370	: Pd=3.429, Qd=1.483 -> Pd=5.18, Qd=1.48
% INFO    : Bus 37371	: Pd=5.839, Qd=2.502 -> Pd=8.81, Qd=2.50
% INFO    : Bus 37374	: Pd=3.059, Qd=1.298 -> Pd=4.62, Qd=1.30
% INFO    : Bus 37375	: Pd=3.337, Qd=1.576 -> Pd=5.04, Qd=1.58
% INFO    : Bus 37376	: Pd=14.273, Qd=5.283 -> Pd=21.54, Qd=5.28
% INFO    : Bus 37377	: Pd=5.654, Qd=2.317 -> Pd=8.53, Qd=2.32
% INFO    : Bus 37378	: Pd=6.859, Qd=2.688 -> Pd=10.35, Qd=2.69
% INFO    : Bus 37380	: Pd=10.659, Qd=4.82 -> Pd=16.09, Qd=4.82
% INFO    : Bus 37381	: Pd=3.615, Qd=1.576 -> Pd=5.46, Qd=1.58
% INFO    : Bus 37382	: Pd=8.805, Qd=-1.39 -> Pd=8.80, Qd=-1.39
% INFO    : Bus 37384	: Pd=2.595, Qd=1.02 -> Pd=3.92, Qd=1.02
% INFO    : Bus 37386	: Pd=14.551, Qd=5.746 -> Pd=21.96, Qd=5.75
% INFO    : Bus 37388	: Pd=7.044, Qd=2.781 -> Pd=10.63, Qd=2.78
% INFO    : Bus 37389	: Pd=4.356, Qd=2.039 -> Pd=6.57, Qd=2.04
% INFO    : Bus 37390	: Pd=4.82, Qd=2.039 -> Pd=7.27, Qd=2.04
% INFO    : Bus 37392	: Pd=18.629, Qd=4.727 -> Pd=28.12, Qd=4.73
% INFO    : Bus 37393	: Pd=11.678, Qd=5.376 -> Pd=17.63, Qd=5.38
% INFO    : Bus 37396	: Pd=7.785, Qd=2.966 -> Pd=11.75, Qd=2.97
% INFO    : Bus 37397	: Pd=38.278, Qd=11.678 -> Pd=57.77, Qd=11.68
% INFO    : Bus 37398	: Pd=14.551, Qd=5.098 -> Pd=21.96, Qd=5.10
% INFO    : Bus 37399	: Pd=28.917, Qd=9.639 -> Pd=43.64, Qd=9.64
% INFO    : Bus 37400	: Pd=42.912, Qd=17.239 -> Pd=64.77, Qd=17.24
% INFO    : Bus 37402	: Pd=12.142, Qd=4.263 -> Pd=18.33, Qd=4.26
% INFO    : Bus 37404	: Pd=38.464, Qd=10.937 -> Pd=58.05, Qd=10.94
% INFO    : Bus 37405	: Pd=3.893, Qd=1.576 -> Pd=5.88, Qd=1.58
% INFO    : Bus 37406	: Pd=0.649, Qd=0.185 -> Pd=0.98, Qd=0.18
% INFO    : Bus 37407	: Pd=21.41, Qd=7.415 -> Pd=32.31, Qd=7.41
% INFO    : Bus 37408	: Pd=19.185, Qd=8.063 -> Pd=28.96, Qd=8.06
% INFO    : Bus 37410	: Pd=16.868, Qd=3.8 -> Pd=25.46, Qd=3.80
% INFO    : Bus 37411	: Pd=4.078, Qd=1.854 -> Pd=6.15, Qd=1.85
% INFO    : Bus 37412	: Pd=30.864, Qd=10.381 -> Pd=46.58, Qd=10.38
% INFO    : Bus 37413	: Pd=20.668, Qd=7.878 -> Pd=31.19, Qd=7.88
% INFO    : Bus 37414	: Pd=9.454, Qd=4.078 -> Pd=14.27, Qd=4.08
% INFO    : Bus 37415	: Pd=16.683, Qd=5.839 -> Pd=25.18, Qd=5.84
% INFO    : Bus 37417	: Pd=43.932, Qd=18.166 -> Pd=66.31, Qd=18.17
% INFO    : Bus 37418	: Pd=15.478, Qd=4.727 -> Pd=23.36, Qd=4.73
% INFO    : Bus 37420	: Pd=10.659, Qd=4.356 -> Pd=16.09, Qd=4.36
% INFO    : Bus 37421	: Pd=33.088, Qd=13.254 -> Pd=49.94, Qd=13.25
% INFO    : Bus 37423	: Pd=6.21, Qd=2.502 -> Pd=9.37, Qd=2.50
% INFO    : Bus 37424	: Pd=5.283, Qd=2.502 -> Pd=7.97, Qd=2.50
% INFO    : Bus 37425	: Pd=2.132, Qd=0.927 -> Pd=3.22, Qd=0.93
% INFO    : Bus 37426	: Pd=13.532, Qd=5.468 -> Pd=20.42, Qd=5.47
% INFO    : Bus 37429	: Pd=9.268, Qd=3.893 -> Pd=13.99, Qd=3.89
% INFO    : Bus 37430	: Pd=11.585, Qd=4.263 -> Pd=17.49, Qd=4.26
% INFO    : Bus 37431	: Pd=5.19, Qd=2.317 -> Pd=7.83, Qd=2.32
% INFO    : Bus 37433	: Pd=7.785, Qd=2.781 -> Pd=11.75, Qd=2.78
% INFO    : Bus 37435	: Pd=6.766, Qd=2.781 -> Pd=10.21, Qd=2.78
% INFO    : Bus 37438	: Pd=13.81, Qd=4.541 -> Pd=20.84, Qd=4.54
% INFO    : Bus 37439	: Pd=7.6, Qd=3.522 -> Pd=11.47, Qd=3.52
% INFO    : Bus 37440	: Pd=8.898, Qd=3.8 -> Pd=13.43, Qd=3.80
% INFO    : Bus 37442	: Pd=57.093, Qd=17.795 -> Pd=86.17, Qd=17.80
% INFO    : Bus 37443	: Pd=8.156, Qd=3.8 -> Pd=12.31, Qd=3.80
% INFO    : Bus 37444	: Pd=63.488, Qd=22.059 -> Pd=95.82, Qd=22.06
% INFO    : Bus 37447	: Pd=6.024, Qd=2.688 -> Pd=9.09, Qd=2.69
% INFO    : Bus 37449	: Pd=12.605, Qd=5.376 -> Pd=19.02, Qd=5.38
% INFO    : Bus 37450	: Pd=3.337, Qd=1.39 -> Pd=5.04, Qd=1.39
% INFO    : Bus 37452	: Pd=6.673, Qd=2.966 -> Pd=10.07, Qd=2.97
% INFO    : Bus 37453	: Pd=3.8, Qd=1.39 -> Pd=5.74, Qd=1.39
% INFO    : Bus 37459	: Pd=3.707, Qd=1.39 -> Pd=5.59, Qd=1.39
% INFO    : Bus 37460	: Pd=373.422, Qd=126.05 -> Pd=563.60, Qd=126.05
% INFO    : Bus 37462	: Pd=9.639, Qd=3.985 -> Pd=14.55, Qd=3.98
% INFO    : Bus 37463	: Pd=27.62, Qd=8.62 -> Pd=41.69, Qd=8.62
% INFO    : Bus 37464	: Pd=13.068, Qd=5.932 -> Pd=19.72, Qd=5.93
% INFO    : Bus 37465	: Pd=14.366, Qd=5.19 -> Pd=21.68, Qd=5.19
% INFO    : Bus 37466	: Pd=8.063, Qd=2.873 -> Pd=12.17, Qd=2.87
% INFO    : Bus 37468	: Pd=2.781, Qd=1.02 -> Pd=4.20, Qd=1.02
% INFO    : Bus 37470	: Pd=43.005, Qd=9.268 -> Pd=64.91, Qd=9.27
% INFO    : Bus 37473	: Pd=3.707, Qd=1.576 -> Pd=5.59, Qd=1.58
% INFO    : Bus 37474	: Pd=4.634, Qd=1.761 -> Pd=6.99, Qd=1.76
% INFO    : Bus 37477	: Pd=10.473, Qd=3.8 -> Pd=15.81, Qd=3.80
% INFO    : Bus 37478	: Pd=9.824, Qd=3.522 -> Pd=14.83, Qd=3.52
% INFO    : Bus 37480	: Pd=6.395, Qd=2.781 -> Pd=9.65, Qd=2.78
% INFO    : Bus 37482	: Pd=8.249, Qd=3.707 -> Pd=12.45, Qd=3.71
% INFO    : Bus 37483	: Pd=8.527, Qd=3.337 -> Pd=12.87, Qd=3.34
% INFO    : Bus 37484	: Pd=11.029, Qd=5.098 -> Pd=16.65, Qd=5.10
% INFO    : Bus 37486	: Pd=10.103, Qd=4.727 -> Pd=15.25, Qd=4.73
% INFO    : Bus 37487	: Pd=38.186, Qd=2.781 -> Pd=57.63, Qd=2.78
% INFO    : Bus 37488	: Pd=10.288, Qd=4.078 -> Pd=15.53, Qd=4.08
% INFO    : Bus 37489	: Pd=7.322, Qd=2.688 -> Pd=11.05, Qd=2.69
% INFO    : Bus 37490	: Pd=10.381, Qd=4.171 -> Pd=15.67, Qd=4.17
% INFO    : Bus 37491	: Pd=24.468, Qd=10.01 -> Pd=36.93, Qd=10.01
% INFO    : Bus 37492	: Pd=5.468, Qd=1.946 -> Pd=8.25, Qd=1.95
% INFO    : Bus 37493	: Pd=6.024, Qd=2.317 -> Pd=9.09, Qd=2.32
% INFO    : Bus 37494	: Pd=13.532, Qd=5.098 -> Pd=20.42, Qd=5.10
% INFO    : Bus 37497	: Pd=27.898, Qd=8.712 -> Pd=42.11, Qd=8.71
% INFO    : Bus 37498	: Pd=10.751, Qd=4.263 -> Pd=16.23, Qd=4.26
% INFO    : Bus 37500	: Pd=11.863, Qd=0.0 -> Pd=11.86, Qd=0.00
% INFO    : Bus 37501	: Pd=15.2, Qd=-1.854 -> Pd=15.20, Qd=-1.85
% INFO    : Bus 37503	: Pd=4.912, Qd=1.854 -> Pd=7.41, Qd=1.85
% INFO    : Bus 37504	: Pd=3.985, Qd=1.576 -> Pd=6.01, Qd=1.58
% INFO    : Bus 37506	: Pd=4.634, Qd=1.761 -> Pd=6.99, Qd=1.76
% INFO    : Bus 37507	: Pd=2.595, Qd=0.927 -> Pd=3.92, Qd=0.93
% INFO    : Bus 37509	: Pd=17.888, Qd=7.137 -> Pd=27.00, Qd=7.14
% INFO    : Bus 37513	: Pd=9.454, Qd=3.8 -> Pd=14.27, Qd=3.80
% INFO    : Bus 37515	: Pd=3.893, Qd=1.39 -> Pd=5.88, Qd=1.39
% INFO    : Bus 37516	: Pd=7.785, Qd=2.966 -> Pd=11.75, Qd=2.97
% INFO    : Bus 37520	: Pd=11.585, Qd=4.263 -> Pd=17.49, Qd=4.26
% INFO    : Bus 37523	: Pd=18.351, Qd=5.098 -> Pd=27.70, Qd=5.10
% INFO    : Bus 37524	: Pd=13.903, Qd=4.727 -> Pd=20.98, Qd=4.73
% INFO    : Bus 37525	: Pd=4.171, Qd=2.039 -> Pd=6.30, Qd=2.04
% INFO    : Bus 37526	: Pd=16.22, Qd=7.137 -> Pd=24.48, Qd=7.14
% INFO    : Bus 37527	: Pd=19.0, Qd=6.673 -> Pd=28.68, Qd=6.67
% INFO    : Bus 37528	: Pd=7.693, Qd=3.615 -> Pd=11.61, Qd=3.62
% INFO    : Bus 37529	: Pd=18.722, Qd=7.137 -> Pd=28.26, Qd=7.14
% INFO    : Bus 37530	: Pd=5.19, Qd=2.039 -> Pd=7.83, Qd=2.04
% INFO    : Bus 37532	: Pd=16.59, Qd=6.395 -> Pd=25.04, Qd=6.39
% INFO    : Bus 37533	: Pd=3.151, Qd=1.483 -> Pd=4.76, Qd=1.48
% INFO    : Bus 37534	: Pd=4.541, Qd=1.668 -> Pd=6.85, Qd=1.67
% INFO    : Bus 37535	: Pd=37.351, Qd=14.922 -> Pd=56.37, Qd=14.92
% INFO    : Bus 37536	: Pd=7.693, Qd=2.873 -> Pd=11.61, Qd=2.87
% INFO    : Bus 37538	: Pd=14.181, Qd=6.302 -> Pd=21.40, Qd=6.30
% INFO    : Bus 37539	: Pd=5.932, Qd=2.502 -> Pd=8.95, Qd=2.50
% INFO    : Bus 37541	: Pd=8.434, Qd=3.615 -> Pd=12.73, Qd=3.62
% INFO    : Bus 37542	: Pd=12.327, Qd=4.82 -> Pd=18.61, Qd=4.82
% INFO    : Bus 37544	: Pd=4.263, Qd=1.668 -> Pd=6.43, Qd=1.67
% INFO    : Bus 37546	: Pd=6.766, Qd=2.41 -> Pd=10.21, Qd=2.41
% INFO    : Bus 37547	: Pd=9.917, Qd=4.356 -> Pd=14.97, Qd=4.36
% INFO    : Bus 37548	: Pd=6.302, Qd=3.059 -> Pd=9.51, Qd=3.06
% INFO    : Bus 37550	: Pd=5.283, Qd=2.41 -> Pd=7.97, Qd=2.41
% INFO    : Bus 37551	: Pd=5.839, Qd=2.688 -> Pd=8.81, Qd=2.69
% INFO    : Bus 37552	: Pd=4.727, Qd=2.039 -> Pd=7.13, Qd=2.04
% INFO    : Bus 37554	: Pd=5.839, Qd=2.688 -> Pd=8.81, Qd=2.69
% INFO    : Bus 37555	: Pd=21.225, Qd=8.805 -> Pd=32.03, Qd=8.80
% INFO    : Bus 37556	: Pd=6.951, Qd=2.688 -> Pd=10.49, Qd=2.69
% INFO    : Bus 37560	: Pd=5.468, Qd=2.039 -> Pd=8.25, Qd=2.04
% INFO    : Bus 37561	: Pd=6.859, Qd=2.873 -> Pd=10.35, Qd=2.87
% INFO    : Bus 37563	: Pd=16.498, Qd=5.932 -> Pd=24.90, Qd=5.93
% INFO    : Bus 37566	: Pd=10.103, Qd=3.985 -> Pd=15.25, Qd=3.98
% INFO    : Bus 37569	: Pd=8.805, Qd=4.634 -> Pd=13.29, Qd=4.63
% INFO    : Bus 37570	: Pd=4.449, Qd=2.132 -> Pd=6.71, Qd=2.13
% INFO    : Bus 37572	: Pd=4.82, Qd=2.039 -> Pd=7.27, Qd=2.04
% INFO    : Bus 37573	: Pd=4.171, Qd=1.668 -> Pd=6.30, Qd=1.67
% INFO    : Bus 37575	: Pd=12.976, Qd=4.727 -> Pd=19.58, Qd=4.73
% INFO    : Bus 37576	: Pd=9.268, Qd=3.8 -> Pd=13.99, Qd=3.80
% INFO    : Bus 37577	: Pd=8.712, Qd=3.707 -> Pd=13.15, Qd=3.71
% INFO    : Bus 37579	: Pd=3.615, Qd=1.668 -> Pd=5.46, Qd=1.67
% INFO    : Bus 37580	: Pd=10.937, Qd=4.356 -> Pd=16.51, Qd=4.36
% INFO    : Bus 37581	: Pd=7.6, Qd=0.429 -> Pd=11.47, Qd=0.43
% INFO    : Bus 37582	: Pd=7.137, Qd=3.244 -> Pd=10.77, Qd=3.24
% INFO    : Bus 37584	: Pd=31.605, Qd=11.029 -> Pd=47.70, Qd=11.03
% INFO    : Bus 37585	: Pd=14.737, Qd=5.376 -> Pd=22.24, Qd=5.38
% INFO    : Bus 37586	: Pd=11.307, Qd=5.283 -> Pd=17.07, Qd=5.28
% INFO    : Bus 37587	: Pd=10.566, Qd=4.449 -> Pd=15.95, Qd=4.45
% INFO    : Bus 37590	: Pd=13.346, Qd=5.839 -> Pd=20.14, Qd=5.84
% INFO    : Bus 37591	: Pd=20.02, Qd=8.434 -> Pd=30.22, Qd=8.43
% INFO    : Bus 37593	: Pd=10.937, Qd=4.912 -> Pd=16.51, Qd=4.91
% INFO    : Bus 37596	: Pd=3.707, Qd=1.668 -> Pd=5.59, Qd=1.67
% INFO    : Bus 37597	: Pd=6.951, Qd=2.873 -> Pd=10.49, Qd=2.87
% INFO    : Bus 37600	: Pd=6.117, Qd=2.781 -> Pd=9.23, Qd=2.78
% INFO    : Bus 37601	: Pd=23.078, Qd=9.176 -> Pd=34.83, Qd=9.18
% INFO    : Bus 37602	: Pd=8.434, Qd=3.8 -> Pd=12.73, Qd=3.80
% INFO    : Bus 37603	: Pd=5.561, Qd=2.502 -> Pd=8.39, Qd=2.50
% INFO    : Bus 37606	: Pd=26.229, Qd=10.473 -> Pd=39.59, Qd=10.47
% INFO    : Bus 37607	: Pd=8.805, Qd=3.151 -> Pd=13.29, Qd=3.15
% INFO    : Bus 37608	: Pd=10.195, Qd=3.337 -> Pd=15.39, Qd=3.34
% INFO    : Bus 37610	: Pd=3.985, Qd=1.761 -> Pd=6.01, Qd=1.76
% INFO    : Bus 37611	: Pd=15.015, Qd=4.727 -> Pd=22.66, Qd=4.73
% INFO    : Bus 37615	: Pd=8.063, Qd=2.873 -> Pd=12.17, Qd=2.87
% INFO    : Bus 37616	: Pd=7.6, Qd=3.244 -> Pd=11.47, Qd=3.24
% INFO    : Bus 37618	: Pd=6.117, Qd=2.781 -> Pd=9.23, Qd=2.78
% INFO    : Bus 37619	: Pd=2.317, Qd=1.02 -> Pd=3.50, Qd=1.02
% INFO    : Bus 37620	: Pd=32.532, Qd=9.361 -> Pd=49.10, Qd=9.36
% INFO    : Bus 37622	: Pd=5.839, Qd=2.039 -> Pd=8.81, Qd=2.04
% INFO    : Bus 37624	: Pd=6.395, Qd=2.873 -> Pd=9.65, Qd=2.87
% INFO    : Bus 37625	: Pd=7.044, Qd=2.688 -> Pd=10.63, Qd=2.69
% INFO    : Bus 37626	: Pd=11.4, Qd=4.634 -> Pd=17.21, Qd=4.63
% INFO    : Bus 37629	: Pd=16.127, Qd=5.746 -> Pd=24.34, Qd=5.75
% INFO    : Bus 37631	: Pd=11.678, Qd=4.171 -> Pd=17.63, Qd=4.17
% INFO    : Bus 37632	: Pd=127.162, Qd=26.971 -> Pd=191.92, Qd=26.97
% INFO    : Bus 37633	: Pd=6.673, Qd=2.781 -> Pd=10.07, Qd=2.78
% INFO    : Bus 37635	: Pd=28.825, Qd=8.527 -> Pd=43.51, Qd=8.53
% INFO    : Bus 37638	: Pd=18.166, Qd=7.507 -> Pd=27.42, Qd=7.51
% INFO    : Bus 37640	: Pd=6.488, Qd=2.688 -> Pd=9.79, Qd=2.69
% INFO    : Bus 37642	: Pd=3.429, Qd=1.298 -> Pd=5.18, Qd=1.30
% INFO    : Bus 37643	: Pd=13.532, Qd=5.839 -> Pd=20.42, Qd=5.84
% INFO    : Bus 37644	: Pd=5.19, Qd=2.317 -> Pd=7.83, Qd=2.32
% INFO    : Bus 37646	: Pd=17.424, Qd=6.766 -> Pd=26.30, Qd=6.77
% INFO    : Bus 37649	: Pd=5.561, Qd=2.688 -> Pd=8.39, Qd=2.69
% INFO    : Bus 37652	: Pd=3.522, Qd=1.298 -> Pd=5.32, Qd=1.30
% INFO    : Bus 37653	: Pd=5.098, Qd=2.41 -> Pd=7.69, Qd=2.41
% INFO    : Bus 37655	: Pd=12.976, Qd=5.561 -> Pd=19.58, Qd=5.56
% INFO    : Bus 37656	: Pd=0.649, Qd=0.278 -> Pd=0.98, Qd=0.28
% INFO    : Bus 37658	: Pd=6.951, Qd=2.595 -> Pd=10.49, Qd=2.60
% INFO    : Bus 37659	: Pd=19.093, Qd=7.415 -> Pd=28.82, Qd=7.41
% INFO    : Bus 37660	: Pd=11.493, Qd=4.82 -> Pd=17.35, Qd=4.82
% INFO    : Bus 37662	: Pd=9.546, Qd=4.078 -> Pd=14.41, Qd=4.08
% INFO    : Bus 37664	: Pd=7.137, Qd=2.595 -> Pd=10.77, Qd=2.60
% INFO    : Bus 37668	: Pd=9.546, Qd=4.171 -> Pd=14.41, Qd=4.17
% INFO    : Bus 37671	: Pd=11.493, Qd=4.541 -> Pd=17.35, Qd=4.54
% INFO    : Bus 37674	: Pd=10.195, Qd=4.449 -> Pd=15.39, Qd=4.45
% INFO    : Bus 37675	: Pd=24.654, Qd=9.176 -> Pd=37.21, Qd=9.18
% INFO    : Bus 37676	: Pd=9.546, Qd=3.707 -> Pd=14.41, Qd=3.71
% INFO    : Bus 37677	: Pd=66.361, Qd=15.2 -> Pd=100.16, Qd=15.20
% INFO    : Bus 37679	: Pd=14.181, Qd=4.449 -> Pd=21.40, Qd=4.45
% INFO    : Bus 37681	: Pd=19.093, Qd=7.878 -> Pd=28.82, Qd=7.88
% INFO    : Bus 37682	: Pd=4.912, Qd=2.132 -> Pd=7.41, Qd=2.13
% INFO    : Bus 37684	: Pd=12.883, Qd=5.561 -> Pd=19.44, Qd=5.56
% INFO    : Bus 37686	: Pd=11.122, Qd=5.005 -> Pd=16.79, Qd=5.00
% INFO    : Bus 37687	: Pd=12.605, Qd=4.82 -> Pd=19.02, Qd=4.82
% INFO    : Bus 37690	: Pd=4.171, Qd=1.761 -> Pd=6.30, Qd=1.76
% INFO    : Bus 37691	: Pd=12.142, Qd=3.893 -> Pd=18.33, Qd=3.89
% INFO    : Bus 37693	: Pd=17.888, Qd=6.395 -> Pd=27.00, Qd=6.39
% INFO    : Bus 37694	: Pd=8.249, Qd=2.966 -> Pd=12.45, Qd=2.97
% INFO    : Bus 37695	: Pd=5.283, Qd=2.132 -> Pd=7.97, Qd=2.13
% INFO    : Bus 37697	: Pd=4.912, Qd=1.854 -> Pd=7.41, Qd=1.85
% INFO    : Bus 37698	: Pd=13.346, Qd=6.21 -> Pd=20.14, Qd=6.21
% INFO    : Bus 37699	: Pd=11.4, Qd=4.078 -> Pd=17.21, Qd=4.08
% INFO    : Bus 37700	: Pd=7.229, Qd=3.151 -> Pd=10.91, Qd=3.15
% INFO    : Bus 37702	: Pd=16.312, Qd=6.21 -> Pd=24.62, Qd=6.21
% INFO    : Bus 37703	: Pd=12.883, Qd=4.912 -> Pd=19.44, Qd=4.91
% INFO    : Bus 37704	: Pd=15.571, Qd=7.044 -> Pd=23.50, Qd=7.04
% INFO    : Bus 37706	: Pd=8.898, Qd=3.615 -> Pd=13.43, Qd=3.62
% INFO    : Bus 37707	: Pd=3.429, Qd=1.39 -> Pd=5.18, Qd=1.39
% INFO    : Bus 37708	: Pd=5.746, Qd=2.317 -> Pd=8.67, Qd=2.32
% INFO    : Bus 37709	: Pd=8.898, Qd=3.151 -> Pd=13.43, Qd=3.15
% INFO    : Bus 37712	: Pd=5.561, Qd=2.41 -> Pd=8.39, Qd=2.41
% INFO    : Bus 37714	: Pd=8.62, Qd=3.059 -> Pd=13.01, Qd=3.06
% INFO    : Bus 37715	: Pd=7.507, Qd=2.966 -> Pd=11.33, Qd=2.97
% INFO    : Bus 37716	: Pd=8.62, Qd=2.595 -> Pd=13.01, Qd=2.60
% INFO    : Bus 37717	: Pd=7.785, Qd=3.151 -> Pd=11.75, Qd=3.15
% INFO    : Bus 38382	: Pd=5.839, Qd=2.781 -> Pd=8.81, Qd=2.78
% INFO    : Bus 38383	: Pd=9.732, Qd=4.634 -> Pd=14.69, Qd=4.63
% INFO    : Bus 38384	: Pd=6.766, Qd=3.059 -> Pd=10.21, Qd=3.06
% INFO    : Bus 38385	: Pd=3.522, Qd=1.576 -> Pd=5.32, Qd=1.58
% INFO    : Bus 38386	: Pd=2.41, Qd=1.112 -> Pd=3.64, Qd=1.11
% INFO    : Bus 38388	: Pd=9.176, Qd=3.244 -> Pd=13.85, Qd=3.24
% INFO    : Bus 38389	: Pd=11.493, Qd=4.449 -> Pd=17.35, Qd=4.45
% INFO    : Bus 38390	: Pd=9.917, Qd=4.171 -> Pd=14.97, Qd=4.17
% INFO    : Bus 38391	: Pd=6.488, Qd=2.688 -> Pd=9.79, Qd=2.69
% INFO    : Bus 38396	: Pd=110.757, Qd=39.576 -> Pd=167.16, Qd=39.58
% INFO    : Bus 38397	: Pd=5.468, Qd=2.595 -> Pd=8.25, Qd=2.60
% INFO    : Bus 38398	: Pd=10.659, Qd=5.005 -> Pd=16.09, Qd=5.00
% INFO    : Bus 38399	: Pd=5.098, Qd=2.039 -> Pd=7.69, Qd=2.04
% INFO    : Bus 38401	: Pd=14.088, Qd=2.873 -> Pd=21.26, Qd=2.87
% INFO    : Bus 38404	: Pd=5.468, Qd=1.854 -> Pd=8.25, Qd=1.85
% INFO    : Bus 38405	: Pd=12.327, Qd=5.561 -> Pd=18.61, Qd=5.56
% INFO    : Bus 38406	: Pd=5.19, Qd=2.132 -> Pd=7.83, Qd=2.13
% INFO    : Bus 38407	: Pd=4.727, Qd=1.854 -> Pd=7.13, Qd=1.85
% INFO    : Bus 38409	: Pd=8.249, Qd=3.615 -> Pd=12.45, Qd=3.62
% INFO    : Bus 38411	: Pd=4.727, Qd=1.761 -> Pd=7.13, Qd=1.76
% INFO    : Bus 38412	: Pd=10.103, Qd=4.449 -> Pd=15.25, Qd=4.45
% INFO    : Bus 38415	: Pd=18.537, Qd=7.322 -> Pd=27.98, Qd=7.32
% INFO    : Bus 38416	: Pd=8.527, Qd=3.429 -> Pd=12.87, Qd=3.43
% INFO    : Bus 38417	: Pd=12.049, Qd=4.912 -> Pd=18.19, Qd=4.91
% INFO    : Bus 38419	: Pd=8.712, Qd=3.893 -> Pd=13.15, Qd=3.89
% INFO    : Bus 38420	: Pd=10.473, Qd=4.541 -> Pd=15.81, Qd=4.54
% INFO    : Bus 38422	: Pd=4.82, Qd=2.039 -> Pd=7.27, Qd=2.04
% INFO    : Bus 38423	: Pd=8.156, Qd=3.893 -> Pd=12.31, Qd=3.89
% INFO    : Bus 38424	: Pd=10.01, Qd=4.263 -> Pd=15.11, Qd=4.26
% INFO    : Bus 38425	: Pd=5.654, Qd=2.595 -> Pd=8.53, Qd=2.60
% INFO    : Bus 38426	: Pd=8.156, Qd=3.707 -> Pd=12.31, Qd=3.71
% INFO    : Bus 38429	: Pd=8.063, Qd=2.966 -> Pd=12.17, Qd=2.97
% INFO    : Bus 38430	: Pd=7.878, Qd=3.059 -> Pd=11.89, Qd=3.06
% INFO    : Bus 38431	: Pd=2.41, Qd=1.02 -> Pd=3.64, Qd=1.02
% INFO    : Bus 38432	: Pd=6.117, Qd=2.41 -> Pd=9.23, Qd=2.41
% INFO    : Bus 38433	: Pd=2.688, Qd=1.02 -> Pd=4.06, Qd=1.02
% INFO    : Bus 38434	: Pd=5.746, Qd=2.781 -> Pd=8.67, Qd=2.78
% INFO    : Bus 38435	: Pd=10.381, Qd=4.263 -> Pd=15.67, Qd=4.26
% INFO    : Bus 38437	: Pd=12.79, Qd=4.356 -> Pd=19.30, Qd=4.36
% INFO    : Bus 38438	: Pd=6.581, Qd=3.059 -> Pd=9.93, Qd=3.06
% INFO    : Bus 38439	: Pd=5.932, Qd=2.41 -> Pd=8.95, Qd=2.41
% INFO    : Bus 38442	: Pd=21.503, Qd=7.785 -> Pd=32.45, Qd=7.79
% INFO    : Bus 38446	: Pd=10.195, Qd=3.429 -> Pd=15.39, Qd=3.43
% INFO    : Bus 38447	: Pd=10.381, Qd=4.356 -> Pd=15.67, Qd=4.36
% INFO    : Bus 38449	: Pd=6.581, Qd=2.317 -> Pd=9.93, Qd=2.32
% INFO    : Bus 38450	: Pd=4.634, Qd=2.039 -> Pd=6.99, Qd=2.04
% INFO    : Bus 38452	: Pd=22.986, Qd=7.044 -> Pd=34.69, Qd=7.04
% INFO    : Bus 38453	: Pd=36.517, Qd=8.712 -> Pd=55.11, Qd=8.71
% INFO    : Bus 38454	: Pd=16.034, Qd=6.21 -> Pd=24.20, Qd=6.21
% INFO    : Bus 38456	: Pd=10.751, Qd=5.005 -> Pd=16.23, Qd=5.00
% INFO    : Bus 38457	: Pd=6.302, Qd=2.595 -> Pd=9.51, Qd=2.60
% INFO    : Bus 38458	: Pd=18.907, Qd=7.878 -> Pd=28.54, Qd=7.88
% INFO    : Bus 38459	: Pd=8.62, Qd=3.893 -> Pd=13.01, Qd=3.89
% INFO    : Bus 38460	: Pd=6.673, Qd=2.41 -> Pd=10.07, Qd=2.41
% INFO    : Bus 38462	: Pd=5.839, Qd=2.317 -> Pd=8.81, Qd=2.32
% INFO    : Bus 38463	: Pd=2.966, Qd=1.205 -> Pd=4.48, Qd=1.21
% INFO    : Bus 38465	: Pd=10.937, Qd=4.82 -> Pd=16.51, Qd=4.82
% INFO    : Bus 38468	: Pd=4.541, Qd=1.668 -> Pd=6.85, Qd=1.67
% INFO    : Bus 38469	: Pd=4.634, Qd=1.668 -> Pd=6.99, Qd=1.67
% INFO    : Bus 38470	: Pd=3.707, Qd=1.39 -> Pd=5.59, Qd=1.39
% INFO    : Bus 38472	: Pd=7.878, Qd=3.615 -> Pd=11.89, Qd=3.62
% INFO    : Bus 38474	: Pd=4.82, Qd=1.761 -> Pd=7.27, Qd=1.76
% INFO    : Bus 38475	: Pd=7.137, Qd=3.151 -> Pd=10.77, Qd=3.15
% INFO    : Bus 38476	: Pd=26.044, Qd=9.824 -> Pd=39.31, Qd=9.82
% INFO    : Bus 38480	: Pd=3.615, Qd=1.483 -> Pd=5.46, Qd=1.48
% INFO    : Bus 38481	: Pd=3.244, Qd=1.205 -> Pd=4.90, Qd=1.21
% INFO    : Bus 38484	: Pd=16.776, Qd=6.488 -> Pd=25.32, Qd=6.49
% INFO    : Bus 38485	: Pd=12.79, Qd=5.376 -> Pd=19.30, Qd=5.38
% INFO    : Bus 38486	: Pd=3.244, Qd=1.298 -> Pd=4.90, Qd=1.30
% INFO    : Bus 38487	: Pd=6.024, Qd=2.688 -> Pd=9.09, Qd=2.69
% INFO    : Bus 38488	: Pd=3.707, Qd=1.576 -> Pd=5.59, Qd=1.58
% INFO    : Bus 38489	: Pd=4.727, Qd=2.224 -> Pd=7.13, Qd=2.22
% INFO    : Bus 38490	: Pd=7.044, Qd=2.132 -> Pd=10.63, Qd=2.13
% INFO    : Bus 38491	: Pd=4.727, Qd=2.132 -> Pd=7.13, Qd=2.13
% INFO    : Bus 38492	: Pd=4.449, Qd=1.668 -> Pd=6.71, Qd=1.67
% INFO    : Bus 38493	: Pd=3.059, Qd=1.39 -> Pd=4.62, Qd=1.39
% INFO    : Bus 38494	: Pd=13.717, Qd=5.098 -> Pd=20.70, Qd=5.10
% INFO    : Bus 38496	: Pd=4.912, Qd=2.317 -> Pd=7.41, Qd=2.32
% INFO    : Bus 38497	: Pd=3.429, Qd=1.668 -> Pd=5.18, Qd=1.67
% INFO    : Bus 38498	: Pd=2.224, Qd=1.02 -> Pd=3.36, Qd=1.02
% INFO    : Bus 38499	: Pd=5.561, Qd=2.502 -> Pd=8.39, Qd=2.50
% INFO    : Bus 38500	: Pd=6.673, Qd=3.151 -> Pd=10.07, Qd=3.15
% INFO    : Bus 38501	: Pd=5.561, Qd=2.595 -> Pd=8.39, Qd=2.60
% INFO    : Bus 38503	: Pd=8.805, Qd=3.522 -> Pd=13.29, Qd=3.52
% INFO    : Bus 38505	: Pd=6.951, Qd=2.688 -> Pd=10.49, Qd=2.69
% INFO    : Bus 38506	: Pd=16.034, Qd=6.766 -> Pd=24.20, Qd=6.77
% INFO    : Bus 38507	: Pd=3.522, Qd=1.39 -> Pd=5.32, Qd=1.39
% INFO    : Bus 38508	: Pd=10.103, Qd=3.8 -> Pd=15.25, Qd=3.80
% INFO    : Bus 38509	: Pd=8.898, Qd=3.429 -> Pd=13.43, Qd=3.43
% INFO    : Bus 38512	: Pd=3.8, Qd=1.576 -> Pd=5.74, Qd=1.58
% INFO    : Bus 38513	: Pd=7.785, Qd=3.337 -> Pd=11.75, Qd=3.34
% INFO    : Bus 38514	: Pd=8.156, Qd=3.522 -> Pd=12.31, Qd=3.52
% INFO    : Bus 38515	: Pd=1.298, Qd=0.463 -> Pd=1.96, Qd=0.46
% INFO    : Bus 38516	: Pd=3.985, Qd=1.483 -> Pd=6.01, Qd=1.48
% INFO    : Bus 38517	: Pd=6.673, Qd=2.873 -> Pd=10.07, Qd=2.87
% INFO    : Bus 38519	: Pd=9.454, Qd=3.244 -> Pd=14.27, Qd=3.24
% INFO    : Bus 38520	: Pd=12.142, Qd=3.522 -> Pd=18.33, Qd=3.52
% INFO    : Bus 38521	: Pd=12.512, Qd=5.098 -> Pd=18.88, Qd=5.10
% INFO    : Bus 38522	: Pd=5.283, Qd=2.224 -> Pd=7.97, Qd=2.22
% INFO    : Bus 38523	: Pd=5.654, Qd=2.132 -> Pd=8.53, Qd=2.13
% INFO    : Bus 38525	: Pd=6.488, Qd=2.966 -> Pd=9.79, Qd=2.97
% INFO    : Bus 38526	: Pd=2.41, Qd=0.927 -> Pd=3.64, Qd=0.93
% INFO    : Bus 38528	: Pd=7.785, Qd=3.615 -> Pd=11.75, Qd=3.62
% INFO    : Bus 38529	: Pd=11.771, Qd=4.912 -> Pd=17.77, Qd=4.91
% INFO    : Bus 38530	: Pd=6.395, Qd=2.688 -> Pd=9.65, Qd=2.69
% INFO    : Bus 38532	: Pd=6.21, Qd=2.41 -> Pd=9.37, Qd=2.41
% INFO    : Bus 38533	: Pd=9.454, Qd=4.263 -> Pd=14.27, Qd=4.26
% INFO    : Bus 38534	: Pd=2.41, Qd=1.112 -> Pd=3.64, Qd=1.11
% INFO    : Bus 38535	: Pd=13.068, Qd=5.098 -> Pd=19.72, Qd=5.10
% INFO    : Bus 38536	: Pd=12.327, Qd=5.19 -> Pd=18.61, Qd=5.19
% INFO    : Bus 38538	: Pd=7.971, Qd=2.966 -> Pd=12.03, Qd=2.97
% INFO    : Bus 38539	: Pd=8.99, Qd=3.707 -> Pd=13.57, Qd=3.71
% INFO    : Bus 38542	: Pd=21.039, Qd=8.62 -> Pd=31.75, Qd=8.62
% INFO    : Bus 38544	: Pd=3.151, Qd=1.483 -> Pd=4.76, Qd=1.48
% INFO    : Bus 38545	: Pd=7.971, Qd=3.151 -> Pd=12.03, Qd=3.15
% INFO    : Bus 38546	: Pd=3.059, Qd=1.205 -> Pd=4.62, Qd=1.21
% INFO    : Bus 38547	: Pd=3.337, Qd=1.576 -> Pd=5.04, Qd=1.58
% INFO    : Bus 38548	: Pd=12.049, Qd=4.171 -> Pd=18.19, Qd=4.17
% INFO    : Bus 38549	: Pd=4.727, Qd=2.132 -> Pd=7.13, Qd=2.13
% INFO    : Bus 38550	: Pd=7.507, Qd=2.873 -> Pd=11.33, Qd=2.87
% INFO    : Bus 38551	: Pd=11.122, Qd=5.005 -> Pd=16.79, Qd=5.00
% INFO    : Bus 38552	: Pd=9.639, Qd=3.615 -> Pd=14.55, Qd=3.62
% INFO    : Bus 38553	: Pd=7.415, Qd=3.522 -> Pd=11.19, Qd=3.52
% INFO    : Bus 38555	: Pd=9.824, Qd=4.078 -> Pd=14.83, Qd=4.08
% INFO    : Bus 38556	: Pd=19.0, Qd=7.878 -> Pd=28.68, Qd=7.88
% INFO    : Bus 38557	: Pd=7.044, Qd=2.781 -> Pd=10.63, Qd=2.78
% INFO    : Bus 38558	: Pd=4.82, Qd=1.946 -> Pd=7.27, Qd=1.95
% INFO    : Bus 38559	: Pd=3.244, Qd=1.298 -> Pd=4.90, Qd=1.30
% INFO    : Bus 38561	: Pd=9.639, Qd=4.449 -> Pd=14.55, Qd=4.45
% INFO    : Bus 38562	: Pd=7.693, Qd=2.781 -> Pd=11.61, Qd=2.78
% INFO    : Bus 38565	: Pd=6.859, Qd=2.781 -> Pd=10.35, Qd=2.78
% INFO    : Bus 38566	: Pd=7.044, Qd=3.151 -> Pd=10.63, Qd=3.15
% INFO    : Bus 38567	: Pd=21.503, Qd=8.898 -> Pd=32.45, Qd=8.90
% INFO    : Bus 38568	: Pd=9.546, Qd=3.337 -> Pd=14.41, Qd=3.34
% INFO    : Bus 38569	: Pd=13.532, Qd=5.654 -> Pd=20.42, Qd=5.65
% INFO    : Bus 38571	: Pd=16.683, Qd=7.507 -> Pd=25.18, Qd=7.51
% INFO    : Bus 38573	: Pd=13.717, Qd=6.024 -> Pd=20.70, Qd=6.02
% INFO    : Bus 38574	: Pd=63.766, Qd=24.654 -> Pd=96.24, Qd=24.65
% INFO    : Bus 38575	: Pd=11.029, Qd=4.541 -> Pd=16.65, Qd=4.54
% INFO    : Bus 38576	: Pd=7.785, Qd=3.522 -> Pd=11.75, Qd=3.52
% INFO    : Bus 38577	: Pd=14.459, Qd=5.932 -> Pd=21.82, Qd=5.93
% INFO    : Bus 38580	: Pd=12.049, Qd=4.727 -> Pd=18.19, Qd=4.73
% INFO    : Bus 38581	: Pd=6.673, Qd=2.688 -> Pd=10.07, Qd=2.69
% INFO    : Bus 38582	: Pd=6.395, Qd=2.781 -> Pd=9.65, Qd=2.78
% INFO    : Bus 38584	: Pd=8.249, Qd=3.244 -> Pd=12.45, Qd=3.24
% INFO    : Bus 38586	: Pd=6.117, Qd=2.781 -> Pd=9.23, Qd=2.78
% INFO    : Bus 38587	: Pd=6.673, Qd=2.873 -> Pd=10.07, Qd=2.87
% INFO    : Bus 38588	: Pd=9.732, Qd=4.356 -> Pd=14.69, Qd=4.36
% INFO    : Bus 38589	: Pd=21.317, Qd=7.693 -> Pd=32.17, Qd=7.69
% INFO    : Bus 38590	: Pd=17.424, Qd=6.488 -> Pd=26.30, Qd=6.49
% INFO    : Bus 38591	: Pd=5.561, Qd=2.039 -> Pd=8.39, Qd=2.04
% INFO    : Bus 38592	: Pd=7.044, Qd=2.595 -> Pd=10.63, Qd=2.60
% INFO    : Bus 38594	: Pd=4.263, Qd=1.576 -> Pd=6.43, Qd=1.58
% INFO    : Bus 38595	: Pd=4.82, Qd=2.039 -> Pd=7.27, Qd=2.04
% INFO    : Bus 38597	: Pd=3.337, Qd=1.39 -> Pd=5.04, Qd=1.39
% INFO    : Bus 38598	: Pd=5.098, Qd=2.132 -> Pd=7.69, Qd=2.13
% INFO    : Bus 38600	: Pd=45.044, Qd=19.834 -> Pd=67.98, Qd=19.83
% INFO    : Bus 38602	: Pd=65.898, Qd=21.781 -> Pd=99.46, Qd=21.78
% INFO    : Bus 38604	: Pd=4.727, Qd=2.039 -> Pd=7.13, Qd=2.04
% INFO    : Bus 38605	: Pd=9.268, Qd=3.429 -> Pd=13.99, Qd=3.43
% INFO    : Bus 38606	: Pd=10.659, Qd=4.171 -> Pd=16.09, Qd=4.17
% INFO    : Bus 38609	: Pd=4.727, Qd=1.39 -> Pd=7.13, Qd=1.39
% INFO    : Bus 38610	: Pd=13.532, Qd=5.468 -> Pd=20.42, Qd=5.47
% INFO    : Bus 38611	: Pd=28.268, Qd=11.215 -> Pd=42.66, Qd=11.21
% INFO    : Bus 38612	: Pd=23.912, Qd=8.249 -> Pd=36.09, Qd=8.25
% INFO    : Bus 38613	: Pd=3.615, Qd=1.576 -> Pd=5.46, Qd=1.58
% INFO    : Bus 38616	: Pd=3.429, Qd=1.298 -> Pd=5.18, Qd=1.30
% INFO    : Bus 38617	: Pd=19.464, Qd=7.785 -> Pd=29.38, Qd=7.79
% INFO    : Bus 38618	: Pd=5.283, Qd=2.224 -> Pd=7.97, Qd=2.22
% INFO    : Bus 38620	: Pd=8.156, Qd=3.337 -> Pd=12.31, Qd=3.34
% INFO    : Bus 38622	: Pd=11.029, Qd=5.005 -> Pd=16.65, Qd=5.00
% INFO    : Bus 38623	: Pd=6.951, Qd=3.151 -> Pd=10.49, Qd=3.15
% INFO    : Bus 38624	: Pd=15.385, Qd=6.488 -> Pd=23.22, Qd=6.49
% INFO    : Bus 38627	: Pd=12.883, Qd=4.541 -> Pd=19.44, Qd=4.54
% INFO    : Bus 38628	: Pd=9.176, Qd=2.966 -> Pd=13.85, Qd=2.97
% INFO    : Bus 38629	: Pd=10.751, Qd=4.82 -> Pd=16.23, Qd=4.82
% INFO    : Bus 38632	: Pd=7.229, Qd=2.873 -> Pd=10.91, Qd=2.87
% INFO    : Bus 38634	: Pd=7.785, Qd=2.873 -> Pd=11.75, Qd=2.87
% INFO    : Bus 38635	: Pd=8.249, Qd=3.8 -> Pd=12.45, Qd=3.80
% INFO    : Bus 38636	: Pd=6.302, Qd=2.688 -> Pd=9.51, Qd=2.69
% INFO    : Bus 38638	: Pd=5.376, Qd=2.41 -> Pd=8.11, Qd=2.41
% INFO    : Bus 38639	: Pd=21.41, Qd=7.693 -> Pd=32.31, Qd=7.69
% INFO    : Bus 38640	: Pd=9.917, Qd=4.171 -> Pd=14.97, Qd=4.17
% INFO    : Bus 38641	: Pd=6.859, Qd=2.873 -> Pd=10.35, Qd=2.87
% INFO    : Bus 38642	: Pd=8.434, Qd=3.8 -> Pd=12.73, Qd=3.80
% INFO    : Bus 38643	: Pd=4.449, Qd=1.576 -> Pd=6.71, Qd=1.58
% INFO    : Bus 38647	: Pd=12.42, Qd=4.541 -> Pd=18.75, Qd=4.54
% INFO    : Bus 38648	: Pd=5.746, Qd=1.946 -> Pd=8.67, Qd=1.95
% INFO    : Bus 38649	: Pd=13.81, Qd=5.746 -> Pd=20.84, Qd=5.75
% INFO    : Bus 38651	: Pd=6.395, Qd=3.059 -> Pd=9.65, Qd=3.06
% INFO    : Bus 38653	: Pd=5.932, Qd=1.761 -> Pd=8.95, Qd=1.76
% INFO    : Bus 38656	: Pd=11.678, Qd=4.171 -> Pd=17.63, Qd=4.17
% INFO    : Bus 38659	: Pd=8.249, Qd=2.966 -> Pd=12.45, Qd=2.97
% INFO    : Bus 38661	: Pd=11.307, Qd=4.82 -> Pd=17.07, Qd=4.82
% INFO    : Bus 38662	: Pd=7.507, Qd=3.615 -> Pd=11.33, Qd=3.62
% INFO    : Bus 38663	: Pd=9.917, Qd=3.707 -> Pd=14.97, Qd=3.71
% INFO    : Bus 38666	: Pd=24.839, Qd=8.712 -> Pd=37.49, Qd=8.71
% INFO    : Bus 38668	: Pd=9.268, Qd=3.522 -> Pd=13.99, Qd=3.52
% INFO    : Bus 38670	: Pd=3.151, Qd=1.205 -> Pd=4.76, Qd=1.21
% INFO    : Bus 38671	: Pd=12.698, Qd=5.19 -> Pd=19.17, Qd=5.19
% INFO    : Bus 38674	: Pd=6.488, Qd=2.781 -> Pd=9.79, Qd=2.78
% INFO    : Bus 38675	: Pd=9.824, Qd=4.263 -> Pd=14.83, Qd=4.26
% INFO    : Bus 38676	: Pd=16.22, Qd=7.415 -> Pd=24.48, Qd=7.41
% INFO    : Bus 38677	: Pd=11.122, Qd=4.541 -> Pd=16.79, Qd=4.54
% INFO    : Bus 38680	: Pd=2.039, Qd=0.834 -> Pd=3.08, Qd=0.83
% INFO    : Bus 38681	: Pd=26.322, Qd=7.693 -> Pd=39.73, Qd=7.69
% INFO    : Bus 38682	: Pd=6.302, Qd=2.781 -> Pd=9.51, Qd=2.78
% INFO    : Bus 38684	: Pd=10.288, Qd=3.893 -> Pd=15.53, Qd=3.89
% INFO    : Bus 38686	: Pd=5.19, Qd=2.132 -> Pd=7.83, Qd=2.13
% INFO    : Bus 38687	: Pd=5.005, Qd=2.039 -> Pd=7.55, Qd=2.04
% INFO    : Bus 38688	: Pd=5.468, Qd=2.41 -> Pd=8.25, Qd=2.41
% INFO    : Bus 38689	: Pd=4.356, Qd=1.761 -> Pd=6.57, Qd=1.76
% INFO    : Bus 38690	: Pd=16.59, Qd=6.395 -> Pd=25.04, Qd=6.39
% INFO    : Bus 38691	: Pd=3.151, Qd=1.298 -> Pd=4.76, Qd=1.30
% INFO    : Bus 38692	: Pd=5.654, Qd=2.688 -> Pd=8.53, Qd=2.69
% INFO    : Bus 38693	: Pd=14.088, Qd=6.302 -> Pd=21.26, Qd=6.30
% INFO    : Bus 38694	: Pd=8.434, Qd=3.151 -> Pd=12.73, Qd=3.15
% INFO    : Bus 38695	: Pd=6.488, Qd=2.317 -> Pd=9.79, Qd=2.32
% INFO    : Bus 38696	: Pd=10.751, Qd=4.727 -> Pd=16.23, Qd=4.73
% INFO    : Bus 38698	: Pd=5.098, Qd=2.132 -> Pd=7.69, Qd=2.13
% INFO    : Bus 38699	: Pd=7.6, Qd=2.966 -> Pd=11.47, Qd=2.97
% INFO    : Bus 38700	: Pd=3.985, Qd=1.668 -> Pd=6.01, Qd=1.67
% INFO    : Bus 38701	: Pd=8.434, Qd=3.8 -> Pd=12.73, Qd=3.80
% INFO    : Bus 38703	: Pd=4.449, Qd=1.668 -> Pd=6.71, Qd=1.67
% INFO    : Bus 38705	: Pd=10.844, Qd=5.098 -> Pd=16.37, Qd=5.10
% INFO    : Bus 38707	: Pd=6.488, Qd=2.873 -> Pd=9.79, Qd=2.87
% INFO    : Bus 38708	: Pd=6.488, Qd=2.595 -> Pd=9.79, Qd=2.60
% INFO    : Bus 38709	: Pd=13.81, Qd=5.376 -> Pd=20.84, Qd=5.38
% INFO    : Bus 38710	: Pd=6.951, Qd=2.873 -> Pd=10.49, Qd=2.87
% INFO    : Bus 38711	: Pd=7.044, Qd=3.244 -> Pd=10.63, Qd=3.24
% INFO    : Bus 38712	: Pd=17.054, Qd=2.688 -> Pd=25.74, Qd=2.69
% INFO    : Bus 38713	: Pd=5.005, Qd=2.317 -> Pd=7.55, Qd=2.32
% INFO    : Bus 38715	: Pd=6.21, Qd=2.781 -> Pd=9.37, Qd=2.78
% INFO    : Bus 38716	: Pd=6.581, Qd=2.41 -> Pd=9.93, Qd=2.41
% INFO    : Bus 38721	: Pd=127.347, Qd=50.234 -> Pd=192.20, Qd=50.23
% INFO    : Bus 38724	: Pd=3.893, Qd=1.576 -> Pd=5.88, Qd=1.58
% INFO    : Bus 38726	: Pd=4.541, Qd=1.483 -> Pd=6.85, Qd=1.48
% INFO    : Bus 38727	: Pd=5.654, Qd=2.224 -> Pd=8.53, Qd=2.22
% INFO    : Bus 38728	: Pd=8.156, Qd=2.966 -> Pd=12.31, Qd=2.97
% INFO    : Bus 38732	: Pd=5.932, Qd=2.873 -> Pd=8.95, Qd=2.87
% INFO    : Bus 38733	: Pd=9.917, Qd=4.171 -> Pd=14.97, Qd=4.17
% INFO    : Bus 38734	: Pd=17.146, Qd=6.951 -> Pd=25.88, Qd=6.95
% INFO    : Bus 38735	: Pd=6.395, Qd=2.781 -> Pd=9.65, Qd=2.78
% INFO    : Bus 38736	: Pd=24.005, Qd=6.302 -> Pd=36.23, Qd=6.30
% INFO    : Bus 38738	: Pd=6.488, Qd=2.966 -> Pd=9.79, Qd=2.97
% INFO    : Bus 38739	: Pd=8.342, Qd=2.595 -> Pd=12.59, Qd=2.60
% INFO    : Bus 38741	: Pd=6.117, Qd=2.873 -> Pd=9.23, Qd=2.87
% INFO    : Bus 38746	: Pd=3.337, Qd=1.298 -> Pd=5.04, Qd=1.30
% INFO    : Bus 38747	: Pd=16.312, Qd=6.21 -> Pd=24.62, Qd=6.21
% INFO    : Bus 38748	: Pd=6.21, Qd=2.873 -> Pd=9.37, Qd=2.87
% INFO    : Bus 38749	: Pd=7.044, Qd=2.595 -> Pd=10.63, Qd=2.60
% INFO    : Bus 38750	: Pd=5.932, Qd=2.317 -> Pd=8.95, Qd=2.32
% INFO    : Bus 38751	: Pd=4.078, Qd=1.761 -> Pd=6.15, Qd=1.76
% INFO    : Bus 38752	: Pd=4.727, Qd=1.761 -> Pd=7.13, Qd=1.76
% INFO    : Bus 38753	: Pd=6.951, Qd=2.781 -> Pd=10.49, Qd=2.78
% INFO    : Bus 38754	: Pd=7.322, Qd=3.337 -> Pd=11.05, Qd=3.34
% INFO    : Bus 38756	: Pd=7.971, Qd=3.429 -> Pd=12.03, Qd=3.43
% INFO    : Bus 38757	: Pd=11.493, Qd=1.761 -> Pd=17.35, Qd=1.76
% INFO    : Bus 38758	: Pd=3.429, Qd=1.298 -> Pd=5.18, Qd=1.30
% INFO    : Bus 38759	: Pd=19.185, Qd=6.117 -> Pd=28.96, Qd=6.12
% INFO    : Bus 38760	: Pd=4.171, Qd=1.576 -> Pd=6.30, Qd=1.58
% INFO    : Bus 38761	: Pd=4.912, Qd=1.761 -> Pd=7.41, Qd=1.76
% INFO    : Bus 38762	: Pd=8.898, Qd=3.8 -> Pd=13.43, Qd=3.80
% INFO    : Bus 38764	: Pd=10.937, Qd=4.356 -> Pd=16.51, Qd=4.36
% INFO    : Bus 38768	: Pd=5.376, Qd=1.946 -> Pd=8.11, Qd=1.95
% INFO    : Bus 38769	: Pd=21.966, Qd=7.137 -> Pd=33.15, Qd=7.14
% INFO    : Bus 38771	: Pd=12.698, Qd=3.985 -> Pd=19.17, Qd=3.98
% INFO    : Bus 38772	: Pd=7.6, Qd=3.429 -> Pd=11.47, Qd=3.43
% INFO    : Bus 38774	: Pd=5.283, Qd=2.224 -> Pd=7.97, Qd=2.22
% INFO    : Bus 38775	: Pd=8.434, Qd=2.781 -> Pd=12.73, Qd=2.78
% INFO    : Bus 38776	: Pd=5.283, Qd=2.039 -> Pd=7.97, Qd=2.04
% INFO    : Bus 38777	: Pd=14.922, Qd=5.932 -> Pd=22.52, Qd=5.93
% INFO    : Bus 38779	: Pd=2.595, Qd=1.02 -> Pd=3.92, Qd=1.02
% INFO    : Bus 38781	: Pd=1.761, Qd=0.649 -> Pd=2.66, Qd=0.65
% INFO    : Bus 38782	: Pd=18.537, Qd=7.044 -> Pd=27.98, Qd=7.04
% INFO    : Bus 38785	: Pd=1.668, Qd=0.834 -> Pd=2.52, Qd=0.83
% INFO    : Bus 38786	: Pd=6.395, Qd=2.595 -> Pd=9.65, Qd=2.60
% INFO    : Bus 38787	: Pd=0.463, Qd=0.185 -> Pd=0.70, Qd=0.18
% INFO    : Bus 38788	: Pd=5.561, Qd=2.502 -> Pd=8.39, Qd=2.50
% INFO    : Bus 38789	: Pd=25.859, Qd=3.707 -> Pd=39.03, Qd=3.71
% INFO    : Bus 38791	: Pd=5.468, Qd=1.112 -> Pd=8.25, Qd=1.11
% INFO    : Bus 38793	: Pd=3.985, Qd=0.463 -> Pd=6.01, Qd=0.46
% INFO    : Bus 38794	: Pd=2.502, Qd=0.0 -> Pd=2.50, Qd=0.00
% INFO    : Bus 38795	: Pd=6.766, Qd=0.0 -> Pd=6.77, Qd=0.00
% INFO    : Bus 38796	: Pd=5.839, Qd=2.502 -> Pd=8.81, Qd=2.50
% INFO    : Bus 38797	: Pd=6.951, Qd=2.873 -> Pd=10.49, Qd=2.87
% INFO    : Bus 38798	: Pd=10.844, Qd=4.541 -> Pd=16.37, Qd=4.54
% INFO    : Bus 38799	: Pd=6.024, Qd=2.132 -> Pd=9.09, Qd=2.13
% INFO    : Bus 38800	: Pd=9.732, Qd=3.522 -> Pd=14.69, Qd=3.52
% INFO    : Bus 38802	: Pd=15.664, Qd=4.171 -> Pd=23.64, Qd=4.17
% INFO    : Bus 38805	: Pd=17.146, Qd=6.302 -> Pd=25.88, Qd=6.30
% INFO    : Bus 38806	: Pd=6.117, Qd=2.502 -> Pd=9.23, Qd=2.50
% INFO    : Bus 38807	: Pd=5.468, Qd=2.41 -> Pd=8.25, Qd=2.41
% INFO    : Bus 38808	: Pd=6.21, Qd=2.688 -> Pd=9.37, Qd=2.69
% INFO    : Bus 38810	: Pd=13.254, Qd=6.024 -> Pd=20.00, Qd=6.02
% INFO    : Bus 38811	: Pd=5.005, Qd=1.854 -> Pd=7.55, Qd=1.85
% INFO    : Bus 38812	: Pd=9.083, Qd=3.707 -> Pd=13.71, Qd=3.71
% INFO    : Bus 38813	: Pd=19.649, Qd=6.117 -> Pd=29.66, Qd=6.12
% INFO    : Bus 38815	: Pd=4.912, Qd=1.761 -> Pd=7.41, Qd=1.76
% INFO    : Bus 38816	: Pd=4.541, Qd=2.039 -> Pd=6.85, Qd=2.04
% INFO    : Bus 38818	: Pd=5.746, Qd=2.502 -> Pd=8.67, Qd=2.50
% INFO    : Bus 38821	: Pd=19.371, Qd=6.488 -> Pd=29.24, Qd=6.49
% INFO    : Bus 38823	: Pd=25.025, Qd=10.01 -> Pd=37.77, Qd=10.01
% INFO    : Bus 38824	: Pd=4.171, Qd=1.946 -> Pd=6.30, Qd=1.95
% INFO    : Bus 38825	: Pd=13.717, Qd=1.746 -> Pd=20.70, Qd=1.75
% INFO    : Bus 38827	: Pd=20.39, Qd=6.024 -> Pd=30.77, Qd=6.02
% INFO    : Bus 38831	: Pd=9.546, Qd=3.522 -> Pd=14.41, Qd=3.52
% INFO    : Bus 38833	: Pd=5.283, Qd=1.854 -> Pd=7.97, Qd=1.85
% INFO    : Bus 38834	: Pd=6.21, Qd=2.41 -> Pd=9.37, Qd=2.41
% INFO    : Bus 38836	: Pd=3.522, Qd=1.205 -> Pd=5.32, Qd=1.21
% INFO    : Bus 38838	: Pd=5.098, Qd=2.224 -> Pd=7.69, Qd=2.22
% INFO    : Bus 38840	: Pd=34.386, Qd=12.976 -> Pd=51.90, Qd=12.98
% INFO    : Bus 38841	: Pd=14.922, Qd=4.263 -> Pd=22.52, Qd=4.26
% INFO    : Bus 38843	: Pd=37.63, Qd=13.717 -> Pd=56.79, Qd=13.72
% INFO    : Bus 38845	: Pd=11.307, Qd=3.8 -> Pd=17.07, Qd=3.80
% INFO    : Bus 38848	: Pd=7.971, Qd=3.707 -> Pd=12.03, Qd=3.71
% INFO    : Bus 38849	: Pd=6.673, Qd=2.966 -> Pd=10.07, Qd=2.97
% INFO    : Bus 38850	: Pd=8.898, Qd=3.337 -> Pd=13.43, Qd=3.34
% INFO    : Bus 38852	: Pd=4.82, Qd=2.317 -> Pd=7.27, Qd=2.32
% INFO    : Bus 38855	: Pd=19.371, Qd=8.527 -> Pd=29.24, Qd=8.53
% INFO    : Bus 38856	: Pd=5.098, Qd=2.132 -> Pd=7.69, Qd=2.13
% INFO    : Bus 38857	: Pd=5.654, Qd=2.41 -> Pd=8.53, Qd=2.41
% INFO    : Bus 38859	: Pd=15.571, Qd=5.654 -> Pd=23.50, Qd=5.65
% INFO    : Bus 38860	: Pd=4.634, Qd=2.132 -> Pd=6.99, Qd=2.13
% INFO    : Bus 38861	: Pd=14.459, Qd=5.376 -> Pd=21.82, Qd=5.38
% INFO    : Bus 38862	: Pd=4.356, Qd=1.668 -> Pd=6.57, Qd=1.67
% INFO    : Bus 38864	: Pd=17.424, Qd=7.044 -> Pd=26.30, Qd=7.04
% INFO    : Bus 38867	: Pd=7.693, Qd=3.615 -> Pd=11.61, Qd=3.62
% INFO    : Bus 38869	: Pd=17.146, Qd=7.507 -> Pd=25.88, Qd=7.51
% INFO    : Bus 38870	: Pd=12.234, Qd=4.634 -> Pd=18.46, Qd=4.63
% INFO    : Bus 38871	: Pd=3.337, Qd=1.39 -> Pd=5.04, Qd=1.39
% INFO    : Bus 38874	: Pd=5.19, Qd=2.41 -> Pd=7.83, Qd=2.41
% INFO    : Bus 38875	: Pd=11.863, Qd=4.171 -> Pd=17.90, Qd=4.17
% INFO    : Bus 38876	: Pd=7.6, Qd=2.41 -> Pd=11.47, Qd=2.41
% INFO    : Bus 38877	: Pd=9.176, Qd=3.615 -> Pd=13.85, Qd=3.62
% INFO    : Bus 38878	: Pd=61.264, Qd=20.761 -> Pd=92.47, Qd=20.76
% INFO    : Bus 38881	: Pd=2.502, Qd=1.02 -> Pd=3.78, Qd=1.02
% INFO    : Bus 38882	: Pd=9.639, Qd=3.8 -> Pd=14.55, Qd=3.80
% INFO    : Bus 38883	: Pd=10.937, Qd=4.727 -> Pd=16.51, Qd=4.73
% INFO    : Bus 38884	: Pd=25.766, Qd=9.732 -> Pd=38.89, Qd=9.73
% INFO    : Bus 38885	: Pd=11.585, Qd=5.098 -> Pd=17.49, Qd=5.10
% INFO    : Bus 38886	: Pd=7.6, Qd=3.337 -> Pd=11.47, Qd=3.34
% INFO    : Bus 38888	: Pd=7.6, Qd=3.522 -> Pd=11.47, Qd=3.52
% INFO    : Bus 38890	: Pd=8.712, Qd=3.522 -> Pd=13.15, Qd=3.52
% INFO    : Bus 38891	: Pd=6.117, Qd=2.873 -> Pd=9.23, Qd=2.87
% INFO    : Bus 38892	: Pd=7.693, Qd=3.337 -> Pd=11.61, Qd=3.34
% INFO    : Bus 38893	: Pd=6.859, Qd=3.059 -> Pd=10.35, Qd=3.06
% INFO    : Bus 38896	: Pd=14.088, Qd=5.468 -> Pd=21.26, Qd=5.47
% INFO    : Bus 38897	: Pd=4.263, Qd=1.668 -> Pd=6.43, Qd=1.67
% INFO    : Bus 38899	: Pd=30.308, Qd=11.122 -> Pd=45.74, Qd=11.12
% INFO    : Bus 38901	: Pd=6.21, Qd=2.966 -> Pd=9.37, Qd=2.97
% INFO    : Bus 38903	: Pd=17.054, Qd=6.488 -> Pd=25.74, Qd=6.49
% INFO    : Bus 38904	: Pd=11.122, Qd=5.005 -> Pd=16.79, Qd=5.00
% INFO    : Bus 38905	: Pd=11.029, Qd=5.098 -> Pd=16.65, Qd=5.10
% INFO    : Bus 38906	: Pd=4.078, Qd=1.854 -> Pd=6.15, Qd=1.85
% INFO    : Bus 38907	: Pd=2.966, Qd=1.112 -> Pd=4.48, Qd=1.11
% INFO    : Bus 38908	: Pd=54.776, Qd=21.966 -> Pd=82.67, Qd=21.97
% INFO    : Bus 38909	: Pd=12.79, Qd=4.727 -> Pd=19.30, Qd=4.73
% INFO    : Bus 38912	: Pd=9.546, Qd=2.317 -> Pd=14.41, Qd=2.32
% INFO    : Bus 38913	: Pd=17.703, Qd=5.468 -> Pd=26.72, Qd=5.47
% INFO    : Bus 38914	: Pd=3.893, Qd=1.668 -> Pd=5.88, Qd=1.67
% INFO    : Bus 38915	: Pd=9.546, Qd=3.151 -> Pd=14.41, Qd=3.15
% INFO    : Bus 38916	: Pd=24.654, Qd=8.805 -> Pd=37.21, Qd=8.80
% INFO    : Bus 38917	: Pd=11.029, Qd=3.893 -> Pd=16.65, Qd=3.89
% INFO    : Bus 38918	: Pd=11.307, Qd=5.19 -> Pd=17.07, Qd=5.19
% INFO    : Bus 38919	: Pd=13.624, Qd=6.21 -> Pd=20.56, Qd=6.21
% INFO    : Bus 38921	: Pd=8.156, Qd=1.761 -> Pd=12.31, Qd=1.76
% INFO    : Bus 38922	: Pd=5.561, Qd=2.41 -> Pd=8.39, Qd=2.41
% INFO    : Bus 38923	: Pd=6.395, Qd=2.688 -> Pd=9.65, Qd=2.69
% INFO    : Bus 38924	: Pd=8.527, Qd=0.244 -> Pd=12.87, Qd=0.24
% INFO    : Bus 38928	: Pd=6.395, Qd=2.966 -> Pd=9.65, Qd=2.97
% INFO    : Bus 38929	: Pd=8.527, Qd=3.059 -> Pd=12.87, Qd=3.06
% INFO    : Bus 38931	: Pd=6.117, Qd=2.688 -> Pd=9.23, Qd=2.69
% INFO    : Bus 38932	: Pd=30.029, Qd=11.215 -> Pd=45.32, Qd=11.21
% INFO    : Bus 38933	: Pd=11.771, Qd=5.005 -> Pd=17.77, Qd=5.00
% INFO    : Bus 38935	: Pd=6.951, Qd=2.873 -> Pd=10.49, Qd=2.87
% INFO    : Bus 38936	: Pd=10.566, Qd=4.541 -> Pd=15.95, Qd=4.54
% INFO    : Bus 38938	: Pd=5.839, Qd=2.317 -> Pd=8.81, Qd=2.32
% INFO    : Bus 38939	: Pd=7.415, Qd=2.873 -> Pd=11.19, Qd=2.87
% INFO    : Bus 38941	: Pd=4.449, Qd=2.039 -> Pd=6.71, Qd=2.04
% INFO    : Bus 38942	: Pd=6.859, Qd=2.41 -> Pd=10.35, Qd=2.41
% INFO    : Bus 38943	: Pd=7.044, Qd=3.337 -> Pd=10.63, Qd=3.34
% INFO    : Bus 38945	: Pd=10.844, Qd=3.8 -> Pd=16.37, Qd=3.80
% INFO    : Bus 38947	: Pd=4.171, Qd=1.761 -> Pd=6.30, Qd=1.76
% INFO    : Bus 38948	: Pd=5.098, Qd=2.132 -> Pd=7.69, Qd=2.13
% INFO    : Bus 38949	: Pd=7.878, Qd=3.522 -> Pd=11.89, Qd=3.52
% INFO    : Bus 38952	: Pd=5.468, Qd=2.224 -> Pd=8.25, Qd=2.22
% INFO    : Bus 38953	: Pd=8.62, Qd=3.151 -> Pd=13.01, Qd=3.15
% INFO    : Bus 38954	: Pd=4.356, Qd=1.668 -> Pd=6.57, Qd=1.67
% INFO    : Bus 38955	: Pd=14.922, Qd=1.302 -> Pd=22.52, Qd=1.30
% INFO    : Bus 38957	: Pd=12.234, Qd=5.468 -> Pd=18.46, Qd=5.47
% INFO    : Bus 38958	: Pd=17.795, Qd=6.766 -> Pd=26.86, Qd=6.77
% INFO    : Bus 38960	: Pd=3.707, Qd=1.39 -> Pd=5.59, Qd=1.39
% INFO    : Bus 38961	: Pd=9.361, Qd=3.337 -> Pd=14.13, Qd=3.34
% INFO    : Bus 38962	: Pd=7.785, Qd=3.707 -> Pd=11.75, Qd=3.71
% INFO    : Bus 38963	: Pd=11.215, Qd=4.356 -> Pd=16.93, Qd=4.36
% INFO    : Bus 38965	: Pd=24.839, Qd=10.566 -> Pd=37.49, Qd=10.57
% INFO    : Bus 38966	: Pd=4.541, Qd=1.946 -> Pd=6.85, Qd=1.95
% INFO    : Bus 38968	: Pd=5.746, Qd=2.595 -> Pd=8.67, Qd=2.60
% INFO    : Bus 38969	: Pd=6.302, Qd=2.502 -> Pd=9.51, Qd=2.50
% INFO    : Bus 38970	: Pd=4.634, Qd=2.132 -> Pd=6.99, Qd=2.13
% INFO    : Bus 38971	: Pd=11.215, Qd=4.727 -> Pd=16.93, Qd=4.73
% INFO    : Bus 38973	: Pd=21.039, Qd=9.824 -> Pd=31.75, Qd=9.82
% INFO    : Bus 38974	: Pd=5.283, Qd=2.132 -> Pd=7.97, Qd=2.13
% INFO    : Bus 38975	: Pd=38.834, Qd=12.698 -> Pd=58.61, Qd=12.70
% INFO    : Bus 38977	: Pd=7.044, Qd=2.966 -> Pd=10.63, Qd=2.97
% INFO    : Bus 38980	: Pd=11.029, Qd=4.82 -> Pd=16.65, Qd=4.82
% INFO    : Bus 38981	: Pd=8.342, Qd=2.966 -> Pd=12.59, Qd=2.97
% INFO    : Bus 38985	: Pd=14.829, Qd=5.839 -> Pd=22.38, Qd=5.84
% INFO    : Bus 38986	: Pd=15.942, Qd=6.951 -> Pd=24.06, Qd=6.95
% INFO    : Bus 38988	: Pd=12.142, Qd=4.541 -> Pd=18.33, Qd=4.54
% INFO    : Bus 38989	: Pd=1.483, Qd=0.927 -> Pd=2.24, Qd=0.93
% INFO    : Bus 38990	: Pd=6.395, Qd=2.41 -> Pd=9.65, Qd=2.41
% INFO    : Bus 38991	: Pd=5.932, Qd=2.688 -> Pd=8.95, Qd=2.69
% INFO    : Bus 38992	: Pd=13.624, Qd=5.839 -> Pd=20.56, Qd=5.84
% INFO    : Bus 38994	: Pd=16.405, Qd=4.727 -> Pd=24.76, Qd=4.73
% INFO    : Bus 38996	: Pd=3.059, Qd=1.205 -> Pd=4.62, Qd=1.21
% INFO    : Bus 38997	: Pd=17.61, Qd=5.376 -> Pd=26.58, Qd=5.38
% INFO    : Bus 38998	: Pd=5.19, Qd=1.761 -> Pd=7.83, Qd=1.76
% INFO    : Bus 39001	: Pd=11.122, Qd=3.985 -> Pd=16.79, Qd=3.98
% INFO    : Bus 39002	: Pd=4.263, Qd=1.854 -> Pd=6.43, Qd=1.85
% INFO    : Bus 39003	: Pd=3.337, Qd=1.39 -> Pd=5.04, Qd=1.39
% INFO    : Bus 39005	: Pd=5.19, Qd=2.132 -> Pd=7.83, Qd=2.13
% INFO    : Bus 39006	: Pd=10.103, Qd=3.615 -> Pd=15.25, Qd=3.62
% INFO    : Bus 39009	: Pd=10.566, Qd=4.82 -> Pd=15.95, Qd=4.82
% INFO    : Bus 39011	: Pd=25.488, Qd=7.878 -> Pd=38.47, Qd=7.88
% INFO    : Bus 39012	: Pd=11.307, Qd=4.727 -> Pd=17.07, Qd=4.73
% INFO    : Bus 39013	: Pd=6.766, Qd=2.873 -> Pd=10.21, Qd=2.87
% INFO    : Bus 39014	: Pd=11.122, Qd=3.707 -> Pd=16.79, Qd=3.71
% INFO    : Bus 39015	: Pd=9.546, Qd=3.893 -> Pd=14.41, Qd=3.89
% INFO    : Bus 39016	: Pd=3.893, Qd=1.483 -> Pd=5.88, Qd=1.48
% INFO    : Bus 39017	: Pd=7.6, Qd=3.429 -> Pd=11.47, Qd=3.43
% INFO    : Bus 39019	: Pd=14.551, Qd=6.024 -> Pd=21.96, Qd=6.02
% INFO    : Bus 39022	: Pd=6.302, Qd=2.595 -> Pd=9.51, Qd=2.60
% INFO    : Bus 39023	: Pd=13.068, Qd=6.117 -> Pd=19.72, Qd=6.12
% INFO    : Bus 39026	: Pd=6.488, Qd=2.224 -> Pd=9.79, Qd=2.22
% INFO    : Bus 39027	: Pd=15.385, Qd=6.117 -> Pd=23.22, Qd=6.12
% INFO    : Bus 39029	: Pd=13.717, Qd=6.21 -> Pd=20.70, Qd=6.21
% INFO    : Bus 39031	: Pd=10.844, Qd=5.19 -> Pd=16.37, Qd=5.19
% INFO    : Bus 39034	: Pd=4.078, Qd=1.761 -> Pd=6.15, Qd=1.76
% INFO    : Bus 39035	: Pd=6.673, Qd=3.059 -> Pd=10.07, Qd=3.06
% INFO    : Bus 39036	: Pd=11.678, Qd=5.283 -> Pd=17.63, Qd=5.28
% INFO    : Bus 39037	: Pd=16.127, Qd=7.322 -> Pd=24.34, Qd=7.32
% INFO    : Bus 39038	: Pd=3.429, Qd=1.483 -> Pd=5.18, Qd=1.48
% INFO    : Bus 39039	: Pd=7.322, Qd=3.337 -> Pd=11.05, Qd=3.34
% INFO    : Bus 39040	: Pd=3.985, Qd=1.854 -> Pd=6.01, Qd=1.85
% INFO    : Bus 39041	: Pd=9.361, Qd=3.615 -> Pd=14.13, Qd=3.62
% INFO    : Bus 39042	: Pd=9.361, Qd=3.985 -> Pd=14.13, Qd=3.98
% INFO    : Bus 39044	: Pd=7.507, Qd=3.429 -> Pd=11.33, Qd=3.43
% INFO    : Bus 39045	: Pd=8.249, Qd=3.522 -> Pd=12.45, Qd=3.52
% INFO    : Bus 39046	: Pd=8.62, Qd=3.707 -> Pd=13.01, Qd=3.71
% INFO    : Bus 39047	: Pd=8.063, Qd=3.615 -> Pd=12.17, Qd=3.62
% INFO    : Bus 39049	: Pd=15.015, Qd=4.634 -> Pd=22.66, Qd=4.63
% INFO    : Bus 39050	: Pd=5.654, Qd=2.595 -> Pd=8.53, Qd=2.60
% INFO    : Bus 39052	: Pd=5.839, Qd=2.224 -> Pd=8.81, Qd=2.22
% INFO    : Bus 39053	: Pd=11.678, Qd=3.8 -> Pd=17.63, Qd=3.80
% INFO    : Bus 39054	: Pd=8.62, Qd=3.151 -> Pd=13.01, Qd=3.15
% INFO    : Bus 39055	: Pd=5.746, Qd=2.132 -> Pd=8.67, Qd=2.13
% INFO    : Bus 39057	: Pd=5.932, Qd=2.781 -> Pd=8.95, Qd=2.78
% INFO    : Bus 39058	: Pd=6.581, Qd=2.873 -> Pd=9.93, Qd=2.87
% INFO    : Bus 39060	: Pd=12.976, Qd=4.82 -> Pd=19.58, Qd=4.82
% INFO    : Bus 39061	: Pd=4.727, Qd=1.854 -> Pd=7.13, Qd=1.85
% INFO    : Bus 39062	: Pd=4.356, Qd=2.039 -> Pd=6.57, Qd=2.04
% INFO    : Bus 39063	: Pd=3.151, Qd=1.205 -> Pd=4.76, Qd=1.21
% INFO    : Bus 39064	: Pd=2.966, Qd=1.298 -> Pd=4.48, Qd=1.30
% INFO    : Bus 39065	: Pd=8.156, Qd=3.615 -> Pd=12.31, Qd=3.62
% INFO    : Bus 39066	: Pd=11.493, Qd=4.634 -> Pd=17.35, Qd=4.63
% INFO    : Bus 39067	: Pd=15.2, Qd=5.283 -> Pd=22.94, Qd=5.28
% INFO    : Bus 39071	: Pd=5.19, Qd=2.224 -> Pd=7.83, Qd=2.22
% INFO    : Bus 39072	: Pd=4.541, Qd=1.854 -> Pd=6.85, Qd=1.85
% INFO    : Bus 39073	: Pd=7.229, Qd=3.244 -> Pd=10.91, Qd=3.24
% INFO    : Bus 39074	: Pd=12.605, Qd=5.746 -> Pd=19.02, Qd=5.75
% INFO    : Bus 39075	: Pd=5.468, Qd=2.224 -> Pd=8.25, Qd=2.22
% INFO    : Bus 39077	: Pd=5.283, Qd=2.317 -> Pd=7.97, Qd=2.32
% INFO    : Bus 39078	: Pd=2.41, Qd=1.112 -> Pd=3.64, Qd=1.11
% INFO    : Bus 39079	: Pd=4.634, Qd=2.224 -> Pd=6.99, Qd=2.22
% INFO    : Bus 39081	: Pd=4.449, Qd=1.668 -> Pd=6.71, Qd=1.67
% INFO    : Bus 39083	: Pd=6.117, Qd=2.781 -> Pd=9.23, Qd=2.78
% INFO    : Bus 39085	: Pd=7.693, Qd=3.522 -> Pd=11.61, Qd=3.52
% INFO    : Bus 39086	: Pd=9.268, Qd=3.985 -> Pd=13.99, Qd=3.98
% INFO    : Bus 39087	: Pd=7.971, Qd=3.244 -> Pd=12.03, Qd=3.24
% INFO    : Bus 39089	: Pd=6.117, Qd=2.595 -> Pd=9.23, Qd=2.60
% INFO    : Bus 39091	: Pd=10.103, Qd=4.634 -> Pd=15.25, Qd=4.63
% INFO    : Bus 39093	: Pd=5.005, Qd=2.039 -> Pd=7.55, Qd=2.04
% INFO    : Bus 39094	: Pd=3.985, Qd=1.576 -> Pd=6.01, Qd=1.58
% INFO    : Bus 39096	: Pd=6.581, Qd=2.781 -> Pd=9.93, Qd=2.78
% INFO    : Bus 39097	: Pd=3.985, Qd=1.576 -> Pd=6.01, Qd=1.58
% INFO    : Bus 39098	: Pd=5.468, Qd=2.317 -> Pd=8.25, Qd=2.32
% INFO    : Bus 39099	: Pd=13.717, Qd=4.634 -> Pd=20.70, Qd=4.63
% INFO    : Bus 39100	: Pd=18.444, Qd=7.044 -> Pd=27.84, Qd=7.04
% INFO    : Bus 39102	: Pd=7.693, Qd=3.151 -> Pd=11.61, Qd=3.15
% INFO    : Bus 39104	: Pd=8.62, Qd=3.893 -> Pd=13.01, Qd=3.89
% INFO    : Bus 39106	: Pd=9.454, Qd=4.449 -> Pd=14.27, Qd=4.45
% INFO    : Bus 39107	: Pd=3.151, Qd=1.205 -> Pd=4.76, Qd=1.21
% INFO    : Bus 39108	: Pd=6.859, Qd=2.781 -> Pd=10.35, Qd=2.78
% INFO    : Bus 39109	: Pd=6.488, Qd=2.873 -> Pd=9.79, Qd=2.87
% INFO    : Bus 39110	: Pd=4.82, Qd=1.761 -> Pd=7.27, Qd=1.76
% INFO    : Bus 39111	: Pd=4.541, Qd=0.927 -> Pd=6.85, Qd=0.93
% INFO    : Bus 39112	: Pd=6.395, Qd=0.927 -> Pd=9.65, Qd=0.93
% INFO    : Bus 39114	: Pd=11.863, Qd=5.468 -> Pd=17.90, Qd=5.47
% INFO    : Bus 39116	: Pd=3.615, Qd=1.668 -> Pd=5.46, Qd=1.67
% INFO    : Bus 39118	: Pd=3.429, Qd=0.927 -> Pd=5.18, Qd=0.93
% INFO    : Bus 39119	: Pd=8.434, Qd=3.522 -> Pd=12.73, Qd=3.52
% INFO    : Bus 39120	: Pd=16.961, Qd=3.707 -> Pd=25.60, Qd=3.71
% INFO    : Bus 39121	: Pd=5.654, Qd=1.205 -> Pd=8.53, Qd=1.21
% INFO    : Bus 39123	: Pd=6.859, Qd=0.927 -> Pd=10.35, Qd=0.93
% INFO    : Bus 39124	: Pd=6.024, Qd=2.132 -> Pd=9.09, Qd=2.13
% INFO    : Bus 39125	: Pd=9.083, Qd=2.781 -> Pd=13.71, Qd=2.78
% INFO    : Bus 39127	: Pd=2.873, Qd=0.741 -> Pd=4.34, Qd=0.74
% INFO    : Bus 39129	: Pd=19.093, Qd=6.581 -> Pd=28.82, Qd=6.58
% INFO    : Bus 39130	: Pd=2.41, Qd=1.02 -> Pd=3.64, Qd=1.02
% INFO    : Bus 39131	: Pd=3.244, Qd=1.483 -> Pd=4.90, Qd=1.48
% INFO    : Bus 39132	: Pd=5.654, Qd=0.649 -> Pd=8.53, Qd=0.65
% INFO    : Bus 39133	: Pd=23.171, Qd=8.063 -> Pd=34.97, Qd=8.06
% INFO    : Bus 39136	: Pd=7.785, Qd=1.39 -> Pd=11.75, Qd=1.39
% INFO    : Bus 39137	: Pd=5.746, Qd=1.02 -> Pd=8.67, Qd=1.02
% INFO    : Bus 39138	: Pd=4.727, Qd=0.927 -> Pd=7.13, Qd=0.93
% INFO    : Bus 39139	: Pd=8.063, Qd=3.059 -> Pd=12.17, Qd=3.06
% INFO    : Bus 39140	: Pd=49.4, Qd=16.312 -> Pd=74.56, Qd=16.31
% INFO    : Bus 39141	: Pd=30.215, Qd=9.639 -> Pd=45.60, Qd=9.64
% INFO    : Bus 39142	: Pd=6.951, Qd=2.595 -> Pd=10.49, Qd=2.60
% INFO    : Bus 39143	: Pd=9.268, Qd=3.429 -> Pd=13.99, Qd=3.43
% INFO    : Bus 39144	: Pd=12.42, Qd=3.707 -> Pd=18.75, Qd=3.71
% INFO    : Bus 39145	: Pd=13.254, Qd=5.654 -> Pd=20.00, Qd=5.65
% INFO    : Bus 39146	: Pd=3.337, Qd=1.298 -> Pd=5.04, Qd=1.30
% INFO    : Bus 39147	: Pd=18.166, Qd=6.859 -> Pd=27.42, Qd=6.86
% INFO    : Bus 39148	: Pd=4.727, Qd=2.039 -> Pd=7.13, Qd=2.04
% INFO    : Bus 39149	: Pd=22.893, Qd=8.898 -> Pd=34.55, Qd=8.90
% INFO    : Bus 39150	: Pd=20.761, Qd=6.117 -> Pd=31.33, Qd=6.12
% INFO    : Bus 39152	: Pd=18.907, Qd=5.654 -> Pd=28.54, Qd=5.65
% INFO    : Bus 39154	: Pd=19.185, Qd=7.229 -> Pd=28.96, Qd=7.23
% INFO    : Bus 39155	: Pd=6.951, Qd=2.781 -> Pd=10.49, Qd=2.78
% INFO    : Bus 39157	: Pd=9.454, Qd=3.893 -> Pd=14.27, Qd=3.89
% INFO    : Bus 39158	: Pd=35.405, Qd=10.751 -> Pd=53.44, Qd=10.75
% INFO    : Bus 39159	: Pd=17.703, Qd=6.21 -> Pd=26.72, Qd=6.21
% INFO    : Bus 39160	: Pd=3.059, Qd=1.298 -> Pd=4.62, Qd=1.30
% INFO    : Bus 39161	: Pd=5.19, Qd=1.854 -> Pd=7.83, Qd=1.85
% INFO    : Bus 39162	: Pd=3.707, Qd=1.298 -> Pd=5.59, Qd=1.30
% INFO    : Bus 39164	: Pd=5.19, Qd=2.41 -> Pd=7.83, Qd=2.41
% INFO    : Bus 39166	: Pd=7.878, Qd=2.688 -> Pd=11.89, Qd=2.69
% INFO    : Bus 39167	: Pd=8.249, Qd=3.985 -> Pd=12.45, Qd=3.98
% INFO    : Bus 39168	: Pd=26.044, Qd=10.195 -> Pd=39.31, Qd=10.20
% INFO    : Bus 39170	: Pd=9.824, Qd=3.429 -> Pd=14.83, Qd=3.43
% INFO    : Bus 39172	: Pd=17.054, Qd=7.044 -> Pd=25.74, Qd=7.04
% INFO    : Bus 39173	: Pd=11.678, Qd=3.985 -> Pd=17.63, Qd=3.98
% INFO    : Bus 39174	: Pd=8.99, Qd=3.893 -> Pd=13.57, Qd=3.89
% INFO    : Bus 39175	: Pd=3.151, Qd=1.483 -> Pd=4.76, Qd=1.48
% INFO    : Bus 39177	: Pd=13.532, Qd=5.005 -> Pd=20.42, Qd=5.00
% INFO    : Bus 39179	: Pd=4.171, Qd=1.946 -> Pd=6.30, Qd=1.95
% INFO    : Bus 39180	: Pd=9.083, Qd=3.337 -> Pd=13.71, Qd=3.34
% INFO    : Bus 39184	: Pd=6.766, Qd=3.151 -> Pd=10.21, Qd=3.15
% INFO    : Bus 39185	: Pd=9.176, Qd=3.985 -> Pd=13.85, Qd=3.98
% INFO    : Bus 39186	: Pd=3.429, Qd=1.298 -> Pd=5.18, Qd=1.30
% INFO    : Bus 39188	: Pd=6.766, Qd=2.595 -> Pd=10.21, Qd=2.60
% INFO    : Bus 39190	: Pd=15.293, Qd=6.302 -> Pd=23.08, Qd=6.30
% INFO    : Bus 39191	: Pd=3.151, Qd=1.39 -> Pd=4.76, Qd=1.39
% INFO    : Bus 39192	: Pd=7.971, Qd=3.522 -> Pd=12.03, Qd=3.52
% INFO    : Bus 39193	: Pd=7.415, Qd=2.781 -> Pd=11.19, Qd=2.78
% INFO    : Bus 39195	: Pd=4.541, Qd=1.761 -> Pd=6.85, Qd=1.76
% INFO    : Bus 39196	: Pd=6.024, Qd=2.688 -> Pd=9.09, Qd=2.69
% INFO    : Bus 39197	: Pd=7.878, Qd=3.707 -> Pd=11.89, Qd=3.71
% INFO    : Bus 39198	: Pd=9.546, Qd=3.429 -> Pd=14.41, Qd=3.43
% INFO    : Bus 39199	: Pd=7.044, Qd=2.688 -> Pd=10.63, Qd=2.69
% INFO    : Bus 39200	: Pd=33.459, Qd=13.068 -> Pd=50.50, Qd=13.07
% INFO    : Bus 39202	: Pd=5.561, Qd=2.41 -> Pd=8.39, Qd=2.41
% INFO    : Bus 39203	: Pd=10.473, Qd=4.449 -> Pd=15.81, Qd=4.45
% INFO    : Bus 39205	: Pd=50.234, Qd=17.332 -> Pd=75.82, Qd=17.33
% INFO    : Bus 39207	: Pd=11.307, Qd=3.893 -> Pd=17.07, Qd=3.89
% INFO    : Bus 39208	: Pd=6.395, Qd=1.854 -> Pd=9.65, Qd=1.85
% INFO    : Bus 39209	: Pd=6.302, Qd=2.502 -> Pd=9.51, Qd=2.50
% INFO    : Bus 39210	: Pd=17.517, Qd=5.932 -> Pd=26.44, Qd=5.93
% INFO    : Bus 39211	: Pd=15.849, Qd=6.581 -> Pd=23.92, Qd=6.58
% INFO    : Bus 39212	: Pd=8.527, Qd=3.429 -> Pd=12.87, Qd=3.43
% INFO    : Bus 39213	: Pd=5.376, Qd=2.41 -> Pd=8.11, Qd=2.41
% INFO    : Bus 39214	: Pd=21.41, Qd=8.527 -> Pd=32.31, Qd=8.53
% INFO    : Bus 39217	: Pd=11.956, Qd=4.171 -> Pd=18.05, Qd=4.17
% INFO    : Bus 39218	: Pd=13.439, Qd=4.82 -> Pd=20.28, Qd=4.82
% INFO    : Bus 39219	: Pd=15.015, Qd=6.21 -> Pd=22.66, Qd=6.21
% INFO    : Bus 39220	: Pd=18.815, Qd=8.342 -> Pd=28.40, Qd=8.34
% INFO    : Bus 39224	: Pd=7.507, Qd=3.244 -> Pd=11.33, Qd=3.24
% INFO    : Bus 39225	: Pd=8.99, Qd=3.893 -> Pd=13.57, Qd=3.89
% INFO    : Bus 39226	: Pd=5.654, Qd=2.224 -> Pd=8.53, Qd=2.22
% INFO    : Bus 39227	: Pd=19.0, Qd=7.415 -> Pd=28.68, Qd=7.41
% INFO    : Bus 39230	: Pd=28.361, Qd=9.454 -> Pd=42.81, Qd=9.45
% INFO    : Bus 39234	: Pd=5.561, Qd=2.132 -> Pd=8.39, Qd=2.13
% INFO    : Bus 39235	: Pd=7.507, Qd=3.337 -> Pd=11.33, Qd=3.34
% INFO    : Bus 39237	: Pd=2.781, Qd=1.298 -> Pd=4.20, Qd=1.30
% INFO    : Bus 39238	: Pd=11.215, Qd=4.171 -> Pd=16.93, Qd=4.17
% INFO    : Bus 39239	: Pd=5.098, Qd=2.039 -> Pd=7.69, Qd=2.04
% INFO    : Bus 39240	: Pd=9.176, Qd=3.893 -> Pd=13.85, Qd=3.89
% INFO    : Bus 39241	: Pd=5.561, Qd=2.039 -> Pd=8.39, Qd=2.04
% INFO    : Bus 39242	: Pd=3.8, Qd=1.668 -> Pd=5.74, Qd=1.67
% INFO    : Bus 39243	: Pd=2.41, Qd=1.112 -> Pd=3.64, Qd=1.11
% INFO    : Bus 39246	: Pd=7.785, Qd=3.244 -> Pd=11.75, Qd=3.24
% INFO    : Bus 39247	: Pd=5.468, Qd=2.224 -> Pd=8.25, Qd=2.22
% INFO    : Bus 39248	: Pd=4.356, Qd=1.668 -> Pd=6.57, Qd=1.67
% INFO    : Bus 39250	: Pd=4.449, Qd=1.668 -> Pd=6.71, Qd=1.67
% INFO    : Bus 39251	: Pd=3.522, Qd=1.298 -> Pd=5.32, Qd=1.30
% INFO    : Bus 39252	: Pd=5.376, Qd=2.502 -> Pd=8.11, Qd=2.50
% INFO    : Bus 39253	: Pd=18.166, Qd=7.971 -> Pd=27.42, Qd=7.97
% INFO    : Bus 39254	: Pd=9.824, Qd=4.449 -> Pd=14.83, Qd=4.45
% INFO    : Bus 39255	: Pd=4.449, Qd=1.761 -> Pd=6.71, Qd=1.76
% INFO    : Bus 39257	: Pd=3.244, Qd=1.298 -> Pd=4.90, Qd=1.30
% INFO    : Bus 39260	: Pd=15.478, Qd=5.468 -> Pd=23.36, Qd=5.47
% INFO    : Bus 39261	: Pd=11.493, Qd=5.098 -> Pd=17.35, Qd=5.10
% INFO    : Bus 39262	: Pd=16.312, Qd=6.302 -> Pd=24.62, Qd=6.30
% INFO    : Bus 39264	: Pd=10.103, Qd=4.078 -> Pd=15.25, Qd=4.08
% INFO    : Bus 39265	: Pd=3.615, Qd=1.668 -> Pd=5.46, Qd=1.67
% INFO    : Bus 39266	: Pd=14.829, Qd=6.117 -> Pd=22.38, Qd=6.12
% INFO    : Bus 39267	: Pd=32.903, Qd=10.659 -> Pd=49.66, Qd=10.66
% INFO    : Bus 39268	: Pd=17.424, Qd=6.395 -> Pd=26.30, Qd=6.39
% INFO    : Bus 39269	: Pd=10.659, Qd=5.098 -> Pd=16.09, Qd=5.10
% INFO    : Bus 39270	: Pd=6.766, Qd=2.781 -> Pd=10.21, Qd=2.78
% INFO    : Bus 39271	: Pd=8.063, Qd=3.8 -> Pd=12.17, Qd=3.80
% INFO    : Bus 39272	: Pd=14.551, Qd=4.449 -> Pd=21.96, Qd=4.45
% INFO    : Bus 39273	: Pd=11.585, Qd=3.985 -> Pd=17.49, Qd=3.98
% INFO    : Bus 39274	: Pd=1.02, Qd=0.463 -> Pd=1.54, Qd=0.46
% INFO    : Bus 39275	: Pd=5.19, Qd=2.132 -> Pd=7.83, Qd=2.13
% INFO    : Bus 39277	: Pd=6.766, Qd=2.688 -> Pd=10.21, Qd=2.69
% INFO    : Bus 39278	: Pd=6.673, Qd=2.873 -> Pd=10.07, Qd=2.87
% INFO    : Bus 39280	: Pd=11.585, Qd=4.171 -> Pd=17.49, Qd=4.17
% INFO    : Bus 39281	: Pd=12.512, Qd=5.839 -> Pd=18.88, Qd=5.84
% INFO    : Bus 39282	: Pd=8.805, Qd=3.893 -> Pd=13.29, Qd=3.89
% INFO    : Bus 39283	: Pd=3.522, Qd=1.483 -> Pd=5.32, Qd=1.48
% INFO    : Bus 39284	: Pd=14.644, Qd=6.488 -> Pd=22.10, Qd=6.49
% INFO    : Bus 39285	: Pd=5.468, Qd=2.132 -> Pd=8.25, Qd=2.13
% INFO    : Bus 39286	: Pd=17.61, Qd=7.044 -> Pd=26.58, Qd=7.04
% INFO    : Bus 39288	: Pd=12.605, Qd=4.634 -> Pd=19.02, Qd=4.63
% INFO    : Bus 39289	: Pd=14.273, Qd=5.839 -> Pd=21.54, Qd=5.84
% INFO    : Bus 39290	: Pd=5.654, Qd=2.224 -> Pd=8.53, Qd=2.22
% INFO    : Bus 39292	: Pd=3.985, Qd=1.39 -> Pd=6.01, Qd=1.39
% INFO    : Bus 39296	: Pd=2.873, Qd=1.39 -> Pd=4.34, Qd=1.39
% INFO    : Bus 39297	: Pd=10.195, Qd=4.727 -> Pd=15.39, Qd=4.73
% INFO    : Bus 39298	: Pd=3.985, Qd=1.761 -> Pd=6.01, Qd=1.76
% INFO    : Bus 39300	: Pd=9.083, Qd=4.263 -> Pd=13.71, Qd=4.26
% INFO    : Bus 39301	: Pd=10.844, Qd=4.263 -> Pd=16.37, Qd=4.26
% INFO    : Bus 39303	: Pd=3.522, Qd=1.576 -> Pd=5.32, Qd=1.58
% INFO    : Bus 39304	: Pd=11.122, Qd=4.541 -> Pd=16.79, Qd=4.54
% INFO    : Bus 39305	: Pd=8.249, Qd=2.595 -> Pd=12.45, Qd=2.60
% INFO    : Bus 39306	: Pd=12.234, Qd=4.912 -> Pd=18.46, Qd=4.91
% INFO    : Bus 39307	: Pd=25.859, Qd=9.546 -> Pd=39.03, Qd=9.55
% INFO    : Bus 39309	: Pd=4.356, Qd=1.576 -> Pd=6.57, Qd=1.58
% INFO    : Bus 39311	: Pd=7.693, Qd=2.224 -> Pd=11.61, Qd=2.22
% INFO    : Bus 39313	: Pd=9.639, Qd=3.244 -> Pd=14.55, Qd=3.24
% INFO    : Bus 39314	: Pd=32.439, Qd=9.917 -> Pd=48.96, Qd=9.92
% INFO    : Bus 39316	: Pd=27.156, Qd=10.937 -> Pd=40.99, Qd=10.94
% INFO    : Bus 39317	: Pd=10.103, Qd=4.449 -> Pd=15.25, Qd=4.45
% INFO    : Bus 39319	: Pd=16.127, Qd=6.302 -> Pd=24.34, Qd=6.30
% INFO    : Bus 39321	: Pd=3.893, Qd=1.298 -> Pd=5.88, Qd=1.30
% INFO    : Bus 39323	: Pd=12.79, Qd=4.82 -> Pd=19.30, Qd=4.82
% INFO    : Bus 39324	: Pd=23.727, Qd=10.01 -> Pd=35.81, Qd=10.01
% INFO    : Bus 39325	: Pd=9.176, Qd=3.985 -> Pd=13.85, Qd=3.98
% INFO    : Bus 39327	: Pd=5.746, Qd=2.41 -> Pd=8.67, Qd=2.41
% INFO    : Bus 39328	: Pd=4.541, Qd=2.132 -> Pd=6.85, Qd=2.13
% INFO    : Bus 39329	: Pd=37.351, Qd=13.346 -> Pd=56.37, Qd=13.35
% INFO    : Bus 39330	: Pd=15.849, Qd=5.839 -> Pd=23.92, Qd=5.84
% INFO    : Bus 39331	: Pd=10.288, Qd=4.541 -> Pd=15.53, Qd=4.54
% INFO    : Bus 39332	: Pd=10.566, Qd=4.263 -> Pd=15.95, Qd=4.26
% INFO    : Bus 39335	: Pd=11.863, Qd=5.098 -> Pd=17.90, Qd=5.10
% INFO    : Bus 39336	: Pd=10.381, Qd=3.8 -> Pd=15.67, Qd=3.80
% INFO    : Bus 39337	: Pd=9.917, Qd=4.078 -> Pd=14.97, Qd=4.08
% INFO    : Bus 39338	: Pd=201.587, Qd=88.883 -> Pd=304.25, Qd=88.88
% INFO    : Bus 39339	: Pd=14.551, Qd=5.468 -> Pd=21.96, Qd=5.47
% INFO    : Bus 39341	: Pd=10.473, Qd=4.171 -> Pd=15.81, Qd=4.17
% INFO    : Bus 39343	: Pd=3.8, Qd=1.39 -> Pd=5.74, Qd=1.39
% INFO    : Bus 39345	: Pd=27.805, Qd=9.917 -> Pd=41.97, Qd=9.92
% INFO    : Bus 39346	: Pd=12.79, Qd=5.468 -> Pd=19.30, Qd=5.47
% INFO    : Bus 39347	: Pd=12.049, Qd=4.263 -> Pd=18.19, Qd=4.26
% INFO    : Bus 39349	: Pd=5.098, Qd=1.854 -> Pd=7.69, Qd=1.85
% INFO    : Bus 39351	: Pd=9.268, Qd=4.356 -> Pd=13.99, Qd=4.36
% INFO    : Bus 39353	: Pd=4.449, Qd=0.927 -> Pd=6.71, Qd=0.93
% INFO    : Bus 39354	: Pd=5.005, Qd=0.927 -> Pd=7.55, Qd=0.93
% INFO    : Bus 39355	: Pd=11.4, Qd=3.985 -> Pd=17.21, Qd=3.98
% INFO    : Bus 39359	: Pd=18.259, Qd=6.21 -> Pd=27.56, Qd=6.21
% INFO    : Bus 39360	: Pd=2.781, Qd=1.298 -> Pd=4.20, Qd=1.30
% INFO    : Bus 39361	: Pd=5.098, Qd=1.946 -> Pd=7.69, Qd=1.95
% INFO    : Bus 39364	: Pd=5.376, Qd=2.317 -> Pd=8.11, Qd=2.32
% INFO    : Bus 39365	: Pd=9.176, Qd=3.8 -> Pd=13.85, Qd=3.80
% INFO    : Bus 39366	: Pd=13.81, Qd=5.19 -> Pd=20.84, Qd=5.19
% INFO    : Bus 39367	: Pd=11.307, Qd=1.761 -> Pd=17.07, Qd=1.76
% INFO    : Bus 39368	: Pd=22.986, Qd=1.761 -> Pd=34.69, Qd=1.76
% INFO    : Bus 39369	: Pd=6.581, Qd=2.502 -> Pd=9.93, Qd=2.50
% INFO    : Bus 39370	: Pd=11.956, Qd=5.19 -> Pd=18.05, Qd=5.19
% INFO    : Bus 39371	: Pd=7.044, Qd=2.688 -> Pd=10.63, Qd=2.69
% INFO    : Bus 39372	: Pd=12.79, Qd=5.376 -> Pd=19.30, Qd=5.38
% INFO    : Bus 39373	: Pd=11.678, Qd=1.761 -> Pd=17.63, Qd=1.76
% INFO    : Bus 39376	: Pd=6.766, Qd=2.873 -> Pd=10.21, Qd=2.87
% INFO    : Bus 39377	: Pd=5.19, Qd=1.576 -> Pd=7.83, Qd=1.58
% INFO    : Bus 39378	: Pd=14.829, Qd=5.654 -> Pd=22.38, Qd=5.65
% INFO    : Bus 39381	: Pd=8.156, Qd=3.615 -> Pd=12.31, Qd=3.62
% INFO    : Bus 39382	: Pd=12.234, Qd=5.376 -> Pd=18.46, Qd=5.38
% INFO    : Bus 39383	: Pd=20.112, Qd=8.063 -> Pd=30.35, Qd=8.06
% INFO    : Bus 39384	: Pd=11.029, Qd=5.005 -> Pd=16.65, Qd=5.00
% INFO    : Bus 39385	: Pd=7.693, Qd=2.595 -> Pd=11.61, Qd=2.60
% INFO    : Bus 39387	: Pd=9.546, Qd=3.893 -> Pd=14.41, Qd=3.89
% INFO    : Bus 39388	: Pd=7.415, Qd=3.337 -> Pd=11.19, Qd=3.34
% INFO    : Bus 39390	: Pd=7.693, Qd=2.966 -> Pd=11.61, Qd=2.97
% INFO    : Bus 39392	: Pd=14.737, Qd=6.395 -> Pd=22.24, Qd=6.39
% INFO    : Bus 39393	: Pd=4.078, Qd=1.946 -> Pd=6.15, Qd=1.95
% INFO    : Bus 39394	: Pd=19.834, Qd=8.527 -> Pd=29.94, Qd=8.53
% INFO    : Bus 39395	: Pd=19.649, Qd=6.581 -> Pd=29.66, Qd=6.58
% INFO    : Bus 39398	: Pd=7.044, Qd=2.688 -> Pd=10.63, Qd=2.69
% INFO    : Bus 39402	: Pd=14.737, Qd=5.561 -> Pd=22.24, Qd=5.56
% INFO    : Bus 39405	: Pd=4.82, Qd=2.132 -> Pd=7.27, Qd=2.13
% INFO    : Bus 39406	: Pd=3.893, Qd=1.668 -> Pd=5.88, Qd=1.67
% INFO    : Bus 39408	: Pd=3.059, Qd=1.112 -> Pd=4.62, Qd=1.11
% INFO    : Bus 39409	: Pd=5.468, Qd=2.132 -> Pd=8.25, Qd=2.13
% INFO    : Bus 39410	: Pd=8.805, Qd=3.244 -> Pd=13.29, Qd=3.24
% INFO    : Bus 39411	: Pd=11.585, Qd=5.19 -> Pd=17.49, Qd=5.19
% INFO    : Bus 39413	: Pd=14.551, Qd=6.024 -> Pd=21.96, Qd=6.02
% INFO    : Bus 39414	: Pd=11.678, Qd=5.19 -> Pd=17.63, Qd=5.19
% INFO    : Bus 39415	: Pd=9.824, Qd=3.985 -> Pd=14.83, Qd=3.98
% INFO    : Bus 39417	: Pd=9.639, Qd=3.429 -> Pd=14.55, Qd=3.43
% INFO    : Bus 39419	: Pd=10.937, Qd=4.82 -> Pd=16.51, Qd=4.82
% INFO    : Bus 39421	: Pd=19.185, Qd=6.302 -> Pd=28.96, Qd=6.30
% INFO    : Bus 39423	: Pd=8.063, Qd=3.151 -> Pd=12.17, Qd=3.15
% INFO    : Bus 39424	: Pd=16.776, Qd=6.859 -> Pd=25.32, Qd=6.86
% INFO    : Bus 39425	: Pd=7.785, Qd=2.688 -> Pd=11.75, Qd=2.69
% INFO    : Bus 39426	: Pd=4.541, Qd=2.132 -> Pd=6.85, Qd=2.13
% INFO    : Bus 39429	: Pd=7.507, Qd=2.595 -> Pd=11.33, Qd=2.60
% INFO    : Bus 39430	: Pd=10.103, Qd=2.317 -> Pd=15.25, Qd=2.32
% INFO    : Bus 39431	: Pd=4.356, Qd=1.576 -> Pd=6.57, Qd=1.58
% INFO    : Bus 39432	: Pd=6.859, Qd=2.039 -> Pd=10.35, Qd=2.04
% INFO    : Bus 39433	: Pd=24.376, Qd=7.785 -> Pd=36.79, Qd=7.79
% INFO    : Bus 39435	: Pd=5.283, Qd=1.946 -> Pd=7.97, Qd=1.95
% INFO    : Bus 39436	: Pd=6.117, Qd=2.317 -> Pd=9.23, Qd=2.32
% INFO    : Bus 39437	: Pd=9.176, Qd=4.078 -> Pd=13.85, Qd=4.08
% INFO    : Bus 39438	: Pd=7.229, Qd=3.151 -> Pd=10.91, Qd=3.15
% INFO    : Bus 39440	: Pd=8.712, Qd=2.502 -> Pd=13.15, Qd=2.50
% INFO    : Bus 39441	: Pd=6.21, Qd=2.873 -> Pd=9.37, Qd=2.87
% INFO    : Bus 39443	: Pd=2.781, Qd=1.205 -> Pd=4.20, Qd=1.21
% INFO    : Bus 39444	: Pd=3.337, Qd=1.205 -> Pd=5.04, Qd=1.21
% INFO    : Bus 39446	: Pd=5.654, Qd=2.317 -> Pd=8.53, Qd=2.32
% INFO    : Bus 39447	: Pd=6.395, Qd=2.317 -> Pd=9.65, Qd=2.32
% INFO    : Bus 39448	: Pd=3.8, Qd=1.761 -> Pd=5.74, Qd=1.76
% INFO    : Bus 39449	: Pd=5.654, Qd=2.132 -> Pd=8.53, Qd=2.13
% INFO    : Bus 39450	: Pd=11.122, Qd=4.449 -> Pd=16.79, Qd=4.45
% INFO    : Bus 39454	: Pd=11.493, Qd=4.82 -> Pd=17.35, Qd=4.82
% INFO    : Bus 39455	: Pd=4.263, Qd=1.576 -> Pd=6.43, Qd=1.58
% INFO    : Bus 39456	: Pd=6.581, Qd=2.781 -> Pd=9.93, Qd=2.78
% INFO    : Bus 39457	: Pd=6.488, Qd=2.595 -> Pd=9.79, Qd=2.60
% INFO    : Bus 39458	: Pd=26.044, Qd=10.844 -> Pd=39.31, Qd=10.84
% INFO    : Bus 39460	: Pd=22.986, Qd=9.639 -> Pd=34.69, Qd=9.64
% INFO    : Bus 39461	: Pd=7.971, Qd=3.059 -> Pd=12.03, Qd=3.06
% INFO    : Bus 39463	: Pd=7.229, Qd=2.41 -> Pd=10.91, Qd=2.41
% INFO    : Bus 39464	: Pd=1.298, Qd=0.556 -> Pd=1.96, Qd=0.56
% INFO    : Bus 39467	: Pd=36.61, Qd=11.585 -> Pd=55.26, Qd=11.59
% INFO    : Bus 39468	: Pd=22.615, Qd=9.268 -> Pd=34.13, Qd=9.27
% INFO    : Bus 39469	: Pd=27.249, Qd=11.029 -> Pd=41.13, Qd=11.03
% INFO    : Bus 39471	: Pd=1.946, Qd=0.741 -> Pd=2.94, Qd=0.74
% INFO    : Bus 39472	: Pd=3.985, Qd=1.483 -> Pd=6.01, Qd=1.48
% INFO    : Bus 39473	: Pd=3.059, Qd=1.205 -> Pd=4.62, Qd=1.21
% INFO    : Bus 39477	: Pd=10.288, Qd=2.873 -> Pd=15.53, Qd=2.87
% INFO    : Bus 39478	: Pd=10.01, Qd=3.615 -> Pd=15.11, Qd=3.62
% INFO    : Bus 39479	: Pd=6.673, Qd=2.502 -> Pd=10.07, Qd=2.50
% INFO    : Bus 39480	: Pd=5.19, Qd=2.224 -> Pd=7.83, Qd=2.22
% INFO    : Bus 39481	: Pd=6.951, Qd=3.244 -> Pd=10.49, Qd=3.24
% INFO    : Bus 39482	: Pd=8.063, Qd=3.615 -> Pd=12.17, Qd=3.62
% INFO    : Bus 39483	: Pd=3.985, Qd=1.854 -> Pd=6.01, Qd=1.85
% INFO    : Bus 39484	: Pd=3.8, Qd=1.483 -> Pd=5.74, Qd=1.48
% INFO    : Bus 39486	: Pd=8.527, Qd=3.707 -> Pd=12.87, Qd=3.71
% INFO    : Bus 39487	: Pd=2.224, Qd=0.834 -> Pd=3.36, Qd=0.83
% INFO    : Bus 39489	: Pd=9.639, Qd=4.356 -> Pd=14.55, Qd=4.36
% INFO    : Bus 39490	: Pd=3.707, Qd=1.39 -> Pd=5.59, Qd=1.39
% INFO    : Bus 39491	: Pd=10.751, Qd=4.171 -> Pd=16.23, Qd=4.17
% INFO    : Bus 39492	: Pd=9.176, Qd=4.263 -> Pd=13.85, Qd=4.26
% INFO    : Bus 39493	: Pd=8.712, Qd=2.966 -> Pd=13.15, Qd=2.97
% INFO    : Bus 39494	: Pd=8.527, Qd=3.8 -> Pd=12.87, Qd=3.80
% INFO    : Bus 39495	: Pd=7.6, Qd=3.059 -> Pd=11.47, Qd=3.06
% INFO    : Bus 39496	: Pd=15.015, Qd=6.395 -> Pd=22.66, Qd=6.39
% INFO    : Bus 39497	: Pd=12.79, Qd=5.283 -> Pd=19.30, Qd=5.28
% INFO    : Bus 39498	: Pd=7.6, Qd=3.337 -> Pd=11.47, Qd=3.34
% INFO    : Bus 39500	: Pd=8.62, Qd=3.893 -> Pd=13.01, Qd=3.89
% INFO    : Bus 39502	: Pd=13.254, Qd=4.82 -> Pd=20.00, Qd=4.82
% INFO    : Bus 39503	: Pd=9.268, Qd=3.8 -> Pd=13.99, Qd=3.80
% INFO    : Bus 39504	: Pd=5.283, Qd=2.502 -> Pd=7.97, Qd=2.50
% INFO    : Bus 39505	: Pd=11.956, Qd=5.654 -> Pd=18.05, Qd=5.65
% INFO    : Bus 39508	: Pd=6.951, Qd=2.502 -> Pd=10.49, Qd=2.50
% INFO    : Bus 39510	: Pd=9.268, Qd=2.966 -> Pd=13.99, Qd=2.97
% INFO    : Bus 39511	: Pd=12.512, Qd=5.283 -> Pd=18.88, Qd=5.28
% INFO    : Bus 39513	: Pd=9.361, Qd=4.356 -> Pd=14.13, Qd=4.36
% INFO    : Bus 39514	: Pd=9.176, Qd=4.356 -> Pd=13.85, Qd=4.36
% INFO    : Bus 39515	: Pd=12.698, Qd=5.098 -> Pd=19.17, Qd=5.10
% INFO    : Bus 39516	: Pd=2.132, Qd=0.834 -> Pd=3.22, Qd=0.83
% INFO    : Bus 39518	: Pd=13.624, Qd=5.839 -> Pd=20.56, Qd=5.84
% INFO    : Bus 39519	: Pd=6.488, Qd=2.595 -> Pd=9.79, Qd=2.60
% INFO    : Bus 39520	: Pd=6.673, Qd=3.151 -> Pd=10.07, Qd=3.15
% INFO    : Bus 39522	: Pd=7.415, Qd=2.873 -> Pd=11.19, Qd=2.87
% INFO    : Bus 39523	: Pd=9.176, Qd=3.337 -> Pd=13.85, Qd=3.34
% INFO    : Bus 39524	: Pd=7.6, Qd=2.966 -> Pd=11.47, Qd=2.97
% INFO    : Bus 39525	: Pd=8.62, Qd=3.244 -> Pd=13.01, Qd=3.24
% INFO    : Bus 39528	: Pd=3.244, Qd=1.483 -> Pd=4.90, Qd=1.48
% INFO    : Bus 39531	: Pd=5.839, Qd=2.41 -> Pd=8.81, Qd=2.41
% INFO    : Bus 39535	: Pd=7.044, Qd=2.688 -> Pd=10.63, Qd=2.69
% INFO    : Bus 39536	: Pd=4.82, Qd=1.854 -> Pd=7.27, Qd=1.85
% INFO    : Bus 39539	: Pd=5.005, Qd=2.132 -> Pd=7.55, Qd=2.13
% INFO    : Bus 39541	: Pd=2.41, Qd=1.112 -> Pd=3.64, Qd=1.11
% INFO    : Bus 39542	: Pd=3.059, Qd=1.39 -> Pd=4.62, Qd=1.39
% INFO    : Bus 39543	: Pd=10.381, Qd=4.727 -> Pd=15.67, Qd=4.73
% INFO    : Bus 39544	: Pd=5.283, Qd=2.41 -> Pd=7.97, Qd=2.41
% INFO    : Bus 39546	: Pd=6.951, Qd=3.151 -> Pd=10.49, Qd=3.15
% INFO    : Bus 39547	: Pd=8.898, Qd=4.263 -> Pd=13.43, Qd=4.26
% INFO    : Bus 39549	: Pd=12.234, Qd=5.654 -> Pd=18.46, Qd=5.65
% INFO    : Bus 39550	: Pd=10.844, Qd=4.634 -> Pd=16.37, Qd=4.63
% INFO    : Bus 39552	: Pd=18.351, Qd=7.507 -> Pd=27.70, Qd=7.51
% INFO    : Bus 39553	: Pd=8.063, Qd=3.707 -> Pd=12.17, Qd=3.71
% INFO    : Bus 39554	: Pd=10.844, Qd=3.893 -> Pd=16.37, Qd=3.89
% INFO    : Bus 39556	: Pd=4.541, Qd=1.854 -> Pd=6.85, Qd=1.85
% INFO    : Bus 39557	: Pd=4.078, Qd=1.668 -> Pd=6.15, Qd=1.67
% INFO    : Bus 39558	: Pd=16.312, Qd=6.395 -> Pd=24.62, Qd=6.39
% INFO    : Bus 39561	: Pd=9.546, Qd=3.893 -> Pd=14.41, Qd=3.89
% INFO    : Bus 39562	: Pd=8.527, Qd=3.707 -> Pd=12.87, Qd=3.71
% INFO    : Bus 39563	: Pd=4.078, Qd=1.668 -> Pd=6.15, Qd=1.67
% INFO    : Bus 39564	: Pd=6.673, Qd=2.502 -> Pd=10.07, Qd=2.50
% INFO    : Bus 39566	: Pd=7.785, Qd=3.429 -> Pd=11.75, Qd=3.43
% INFO    : Bus 39567	: Pd=15.2, Qd=5.839 -> Pd=22.94, Qd=5.84
% INFO    : Bus 39570	: Pd=8.62, Qd=3.893 -> Pd=13.01, Qd=3.89
% INFO    : Bus 39571	: Pd=10.195, Qd=3.8 -> Pd=15.39, Qd=3.80
% INFO    : Bus 39572	: Pd=12.883, Qd=5.746 -> Pd=19.44, Qd=5.75
% INFO    : Bus 39573	: Pd=10.195, Qd=3.8 -> Pd=15.39, Qd=3.80
% INFO    : Bus 39575	: Pd=9.361, Qd=4.356 -> Pd=14.13, Qd=4.36
% INFO    : Bus 39577	: Pd=9.361, Qd=4.263 -> Pd=14.13, Qd=4.26
% INFO    : Bus 39580	: Pd=7.6, Qd=2.966 -> Pd=11.47, Qd=2.97
% INFO    : Bus 39582	: Pd=7.322, Qd=2.781 -> Pd=11.05, Qd=2.78
% INFO    : Bus 39583	: Pd=6.024, Qd=2.595 -> Pd=9.09, Qd=2.60
% INFO    : Bus 39585	: Pd=11.215, Qd=4.263 -> Pd=16.93, Qd=4.26
% INFO    : Bus 39586	: Pd=4.912, Qd=1.946 -> Pd=7.41, Qd=1.95
% INFO    : Bus 39589	: Pd=3.522, Qd=1.483 -> Pd=5.32, Qd=1.48
% INFO    : Bus 39590	: Pd=14.737, Qd=6.117 -> Pd=22.24, Qd=6.12
% INFO    : Bus 39591	: Pd=5.561, Qd=2.039 -> Pd=8.39, Qd=2.04
% INFO    : Bus 39592	: Pd=6.024, Qd=2.224 -> Pd=9.09, Qd=2.22
% INFO    : Bus 39593	: Pd=5.19, Qd=2.132 -> Pd=7.83, Qd=2.13
% INFO    : Bus 39594	: Pd=9.546, Qd=4.449 -> Pd=14.41, Qd=4.45
% INFO    : Bus 39595	: Pd=21.317, Qd=8.527 -> Pd=32.17, Qd=8.53
% INFO    : Bus 39596	: Pd=9.824, Qd=3.985 -> Pd=14.83, Qd=3.98
% INFO    : Bus 39598	: Pd=13.346, Qd=5.283 -> Pd=20.14, Qd=5.28
% INFO    : Bus 39599	: Pd=4.078, Qd=1.761 -> Pd=6.15, Qd=1.76
% INFO    : Bus 39600	: Pd=6.302, Qd=2.781 -> Pd=9.51, Qd=2.78
% INFO    : Bus 39602	: Pd=12.42, Qd=4.541 -> Pd=18.75, Qd=4.54
% INFO    : Bus 39604	: Pd=12.234, Qd=5.005 -> Pd=18.46, Qd=5.00
% INFO    : Bus 39607	: Pd=6.302, Qd=2.41 -> Pd=9.51, Qd=2.41
% INFO    : Bus 39608	: Pd=6.302, Qd=2.873 -> Pd=9.51, Qd=2.87
% INFO    : Bus 39609	: Pd=12.605, Qd=5.005 -> Pd=19.02, Qd=5.00
% INFO    : Bus 39611	: Pd=8.156, Qd=3.615 -> Pd=12.31, Qd=3.62
% INFO    : Bus 39612	: Pd=5.746, Qd=2.688 -> Pd=8.67, Qd=2.69
% INFO    : Bus 39615	: Pd=9.083, Qd=3.337 -> Pd=13.71, Qd=3.34
% INFO    : Bus 39618	: Pd=9.454, Qd=3.985 -> Pd=14.27, Qd=3.98
% INFO    : Bus 39620	: Pd=8.156, Qd=3.615 -> Pd=12.31, Qd=3.62
% INFO    : Bus 39621	: Pd=6.488, Qd=2.781 -> Pd=9.79, Qd=2.78
% INFO    : Bus 39622	: Pd=10.288, Qd=4.912 -> Pd=15.53, Qd=4.91
% INFO    : Bus 39623	: Pd=6.488, Qd=3.059 -> Pd=9.79, Qd=3.06
% INFO    : Bus 39624	: Pd=4.634, Qd=2.224 -> Pd=6.99, Qd=2.22
% INFO    : Bus 39625	: Pd=7.044, Qd=2.595 -> Pd=10.63, Qd=2.60
% INFO    : Bus 39626	: Pd=10.473, Qd=4.356 -> Pd=15.81, Qd=4.36
% INFO    : Bus 39628	: Pd=6.766, Qd=2.873 -> Pd=10.21, Qd=2.87
% INFO    : Bus 39629	: Pd=5.932, Qd=2.595 -> Pd=8.95, Qd=2.60
% INFO    : Bus 39631	: Pd=10.566, Qd=4.82 -> Pd=15.95, Qd=4.82
% INFO    : Bus 39632	: Pd=8.805, Qd=3.985 -> Pd=13.29, Qd=3.98
% INFO    : Bus 39633	: Pd=8.62, Qd=3.707 -> Pd=13.01, Qd=3.71
% INFO    : Bus 39634	: Pd=10.01, Qd=3.985 -> Pd=15.11, Qd=3.98
% INFO    : Bus 39635	: Pd=7.137, Qd=3.151 -> Pd=10.77, Qd=3.15
% INFO    : Bus 39636	: Pd=63.303, Qd=25.303 -> Pd=95.54, Qd=25.30
% INFO    : Bus 39638	: Pd=7.971, Qd=3.429 -> Pd=12.03, Qd=3.43
% INFO    : Bus 39639	: Pd=5.932, Qd=2.224 -> Pd=8.95, Qd=2.22
% INFO    : Bus 39640	: Pd=7.137, Qd=2.595 -> Pd=10.77, Qd=2.60
% INFO    : Bus 39641	: Pd=9.176, Qd=4.263 -> Pd=13.85, Qd=4.26
% INFO    : Bus 39644	: Pd=15.2, Qd=5.283 -> Pd=22.94, Qd=5.28
% INFO    : Bus 39645	: Pd=33.273, Qd=13.624 -> Pd=50.22, Qd=13.62
% INFO    : Bus 39647	: Pd=20.761, Qd=6.766 -> Pd=31.33, Qd=6.77
% INFO    : Bus 39648	: Pd=5.005, Qd=2.132 -> Pd=7.55, Qd=2.13
% INFO    : Bus 39649	: Pd=8.805, Qd=3.893 -> Pd=13.29, Qd=3.89
% INFO    : Bus 39651	: Pd=11.122, Qd=4.171 -> Pd=16.79, Qd=4.17
% INFO    : Bus 39652	: Pd=2.966, Qd=1.112 -> Pd=4.48, Qd=1.11
% INFO    : Bus 39653	: Pd=27.249, Qd=7.6 -> Pd=41.13, Qd=7.60
% INFO    : Bus 39654	: Pd=9.361, Qd=4.449 -> Pd=14.13, Qd=4.45
% INFO    : Bus 39655	: Pd=11.956, Qd=3.615 -> Pd=18.05, Qd=3.62
% INFO    : Bus 39656	: Pd=6.859, Qd=2.873 -> Pd=10.35, Qd=2.87
% INFO    : Bus 39657	: Pd=0.185, Qd=0.0 -> Pd=0.18, Qd=0.00
% INFO    : Bus 39659	: Pd=4.263, Qd=2.039 -> Pd=6.43, Qd=2.04
% INFO    : Bus 39663	: Pd=11.585, Qd=5.283 -> Pd=17.49, Qd=5.28
% INFO    : Bus 39664	: Pd=12.605, Qd=5.468 -> Pd=19.02, Qd=5.47
% INFO    : Bus 39666	: Pd=10.566, Qd=3.615 -> Pd=15.95, Qd=3.62
% INFO    : Bus 39668	: Pd=6.951, Qd=2.502 -> Pd=10.49, Qd=2.50
% INFO    : Bus 39669	: Pd=11.956, Qd=5.005 -> Pd=18.05, Qd=5.00
% INFO    : Bus 39671	: Pd=5.19, Qd=2.224 -> Pd=7.83, Qd=2.22
% INFO    : Bus 39672	: Pd=4.82, Qd=1.854 -> Pd=7.27, Qd=1.85
% INFO    : Bus 39673	: Pd=9.639, Qd=3.707 -> Pd=14.55, Qd=3.71
% INFO    : Bus 39674	: Pd=5.561, Qd=2.224 -> Pd=8.39, Qd=2.22
% INFO    : Bus 39675	: Pd=5.19, Qd=2.317 -> Pd=7.83, Qd=2.32
% INFO    : Bus 39676	: Pd=19.093, Qd=8.62 -> Pd=28.82, Qd=8.62
% INFO    : Bus 39677	: Pd=7.507, Qd=2.595 -> Pd=11.33, Qd=2.60
% INFO    : Bus 39678	: Pd=14.737, Qd=6.117 -> Pd=22.24, Qd=6.12
% INFO    : Bus 39679	: Pd=8.063, Qd=3.244 -> Pd=12.17, Qd=3.24
% INFO    : Bus 39681	: Pd=11.215, Qd=4.82 -> Pd=16.93, Qd=4.82
% INFO    : Bus 39683	: Pd=3.893, Qd=1.576 -> Pd=5.88, Qd=1.58
% INFO    : Bus 39684	: Pd=11.585, Qd=3.059 -> Pd=17.49, Qd=3.06
% INFO    : Bus 39685	: Pd=18.537, Qd=6.951 -> Pd=27.98, Qd=6.95
% INFO    : Bus 39686	: Pd=5.746, Qd=2.132 -> Pd=8.67, Qd=2.13
% INFO    : Bus 39689	: Pd=8.434, Qd=3.429 -> Pd=12.73, Qd=3.43
% INFO    : Bus 39690	: Pd=7.507, Qd=3.337 -> Pd=11.33, Qd=3.34
% INFO    : Bus 39691	: Pd=7.785, Qd=3.522 -> Pd=11.75, Qd=3.52
% INFO    : Bus 39693	: Pd=7.971, Qd=3.615 -> Pd=12.03, Qd=3.62
% INFO    : Bus 39695	: Pd=15.942, Qd=6.117 -> Pd=24.06, Qd=6.12
% INFO    : Bus 39696	: Pd=18.629, Qd=8.342 -> Pd=28.12, Qd=8.34
% INFO    : Bus 39697	: Pd=5.098, Qd=2.039 -> Pd=7.69, Qd=2.04
% INFO    : Bus 39698	: Pd=11.307, Qd=4.82 -> Pd=17.07, Qd=4.82
% INFO    : Bus 39699	: Pd=3.8, Qd=1.668 -> Pd=5.74, Qd=1.67
% INFO    : Bus 39700	: Pd=9.824, Qd=2.595 -> Pd=14.83, Qd=2.60
% INFO    : Bus 39702	: Pd=1.854, Qd=0.834 -> Pd=2.80, Qd=0.83
% INFO    : Bus 39703	: Pd=2.41, Qd=1.02 -> Pd=3.64, Qd=1.02
% INFO    : Bus 39704	: Pd=3.429, Qd=1.205 -> Pd=5.18, Qd=1.21
% INFO    : Bus 39705	: Pd=4.356, Qd=1.576 -> Pd=6.57, Qd=1.58
% INFO    : Bus 39707	: Pd=2.502, Qd=1.02 -> Pd=3.78, Qd=1.02
% INFO    : Bus 39708	: Pd=2.781, Qd=1.298 -> Pd=4.20, Qd=1.30
% INFO    : Bus 39709	: Pd=3.707, Qd=1.668 -> Pd=5.59, Qd=1.67
% INFO    : Bus 39710	: Pd=4.82, Qd=2.132 -> Pd=7.27, Qd=2.13
% INFO    : Bus 39713	: Pd=6.581, Qd=3.151 -> Pd=9.93, Qd=3.15
% INFO    : Bus 39714	: Pd=6.302, Qd=2.132 -> Pd=9.51, Qd=2.13
% INFO    : Bus 39715	: Pd=4.449, Qd=1.854 -> Pd=6.71, Qd=1.85
% INFO    : Bus 39716	: Pd=7.6, Qd=3.429 -> Pd=11.47, Qd=3.43
% INFO    : Bus 39717	: Pd=5.005, Qd=2.132 -> Pd=7.55, Qd=2.13
% INFO    : Bus 39718	: Pd=18.815, Qd=8.249 -> Pd=28.40, Qd=8.25
% INFO    : Bus 39722	: Pd=5.839, Qd=2.132 -> Pd=8.81, Qd=2.13
% INFO    : Bus 39723	: Pd=12.142, Qd=5.468 -> Pd=18.33, Qd=5.47
% INFO    : Bus 39724	: Pd=12.42, Qd=4.727 -> Pd=18.75, Qd=4.73
% INFO    : Bus 39726	: Pd=5.19, Qd=1.854 -> Pd=7.83, Qd=1.85
% INFO    : Bus 39727	: Pd=2.502, Qd=1.02 -> Pd=3.78, Qd=1.02
% INFO    : Bus 39728	: Pd=7.693, Qd=2.966 -> Pd=11.61, Qd=2.97
% INFO    : Bus 39729	: Pd=8.156, Qd=3.8 -> Pd=12.31, Qd=3.80
% INFO    : Bus 39730	: Pd=8.434, Qd=3.615 -> Pd=12.73, Qd=3.62
% INFO    : Bus 39731	: Pd=8.063, Qd=3.522 -> Pd=12.17, Qd=3.52
% INFO    : Bus 39734	: Pd=6.673, Qd=2.781 -> Pd=10.07, Qd=2.78
% INFO    : Bus 39735	: Pd=9.176, Qd=3.429 -> Pd=13.85, Qd=3.43
% INFO    : Bus 39737	: Pd=13.717, Qd=5.746 -> Pd=20.70, Qd=5.75
% INFO    : Bus 39738	: Pd=16.312, Qd=7.322 -> Pd=24.62, Qd=7.32
% INFO    : Bus 39739	: Pd=7.137, Qd=2.688 -> Pd=10.77, Qd=2.69
% INFO    : Bus 39740	: Pd=3.429, Qd=1.39 -> Pd=5.18, Qd=1.39
% INFO    : Bus 39741	: Pd=13.532, Qd=5.746 -> Pd=20.42, Qd=5.75
% INFO    : Bus 39742	: Pd=8.99, Qd=4.263 -> Pd=13.57, Qd=4.26
% INFO    : Bus 39744	: Pd=4.449, Qd=1.761 -> Pd=6.71, Qd=1.76
% INFO    : Bus 39746	: Pd=15.756, Qd=4.541 -> Pd=23.78, Qd=4.54
% INFO    : Bus 39749	: Pd=7.137, Qd=2.595 -> Pd=10.77, Qd=2.60
% INFO    : Bus 39750	: Pd=12.79, Qd=5.283 -> Pd=19.30, Qd=5.28
% INFO    : Bus 39751	: Pd=4.634, Qd=1.761 -> Pd=6.99, Qd=1.76
% INFO    : Bus 39753	: Pd=6.951, Qd=2.688 -> Pd=10.49, Qd=2.69
% INFO    : Bus 39754	: Pd=7.229, Qd=2.502 -> Pd=10.91, Qd=2.50
% INFO    : Bus 39756	: Pd=8.434, Qd=3.151 -> Pd=12.73, Qd=3.15
% INFO    : Bus 39757	: Pd=13.903, Qd=6.117 -> Pd=20.98, Qd=6.12
% INFO    : Bus 39758	: Pd=17.332, Qd=6.581 -> Pd=26.16, Qd=6.58
% INFO    : Bus 39759	: Pd=5.839, Qd=2.502 -> Pd=8.81, Qd=2.50
% INFO    : Bus 39761	: Pd=3.707, Qd=1.483 -> Pd=5.59, Qd=1.48
% INFO    : Bus 39762	: Pd=4.171, Qd=1.668 -> Pd=6.30, Qd=1.67
% INFO    : Bus 39764	: Pd=8.249, Qd=3.151 -> Pd=12.45, Qd=3.15
% INFO    : Bus 39765	: Pd=10.01, Qd=4.541 -> Pd=15.11, Qd=4.54
% INFO    : Bus 39766	: Pd=3.337, Qd=1.483 -> Pd=5.04, Qd=1.48
% INFO    : Bus 39770	: Pd=8.805, Qd=3.985 -> Pd=13.29, Qd=3.98
% INFO    : Bus 39771	: Pd=24.932, Qd=2.688 -> Pd=37.63, Qd=2.69
% INFO    : Bus 39774	: Pd=17.146, Qd=6.488 -> Pd=25.88, Qd=6.49
% INFO    : Bus 39776	: Pd=9.824, Qd=3.615 -> Pd=14.83, Qd=3.62
% INFO    : Bus 39777	: Pd=19.927, Qd=7.507 -> Pd=30.08, Qd=7.51
% INFO    : Bus 39778	: Pd=3.707, Qd=1.576 -> Pd=5.59, Qd=1.58
% INFO    : Bus 39779	: Pd=13.624, Qd=5.19 -> Pd=20.56, Qd=5.19
% INFO    : Bus 39781	: Pd=12.234, Qd=3.707 -> Pd=18.46, Qd=3.71
% INFO    : Bus 39782	: Pd=7.878, Qd=3.522 -> Pd=11.89, Qd=3.52
% INFO    : Bus 39784	: Pd=27.156, Qd=10.473 -> Pd=40.99, Qd=10.47
% INFO    : Bus 39786	: Pd=16.034, Qd=6.21 -> Pd=24.20, Qd=6.21
% INFO    : Bus 39787	: Pd=12.79, Qd=4.634 -> Pd=19.30, Qd=4.63
% INFO    : Bus 39790	: Pd=10.01, Qd=4.449 -> Pd=15.11, Qd=4.45
% INFO    : Bus 39792	: Pd=9.268, Qd=3.8 -> Pd=13.99, Qd=3.80
% INFO    : Bus 39793	: Pd=13.532, Qd=5.839 -> Pd=20.42, Qd=5.84
% INFO    : Bus 39794	: Pd=8.712, Qd=3.522 -> Pd=13.15, Qd=3.52
% INFO    : Bus 39796	: Pd=9.083, Qd=2.688 -> Pd=13.71, Qd=2.69
% INFO    : Bus 39797	: Pd=17.146, Qd=6.673 -> Pd=25.88, Qd=6.67
% INFO    : Bus 39799	: Pd=10.381, Qd=4.82 -> Pd=15.67, Qd=4.82
% INFO    : Bus 39800	: Pd=1.668, Qd=0.741 -> Pd=2.52, Qd=0.74
% INFO    : Bus 39802	: Pd=2.595, Qd=0.927 -> Pd=3.92, Qd=0.93
% INFO    : Bus 39803	: Pd=13.717, Qd=5.839 -> Pd=20.70, Qd=5.84
% INFO    : Bus 39804	: Pd=7.137, Qd=2.502 -> Pd=10.77, Qd=2.50
% INFO    : Bus 39805	: Pd=5.654, Qd=2.132 -> Pd=8.53, Qd=2.13
% INFO    : Bus 39806	: Pd=4.912, Qd=2.039 -> Pd=7.41, Qd=2.04
% INFO    : Bus 39807	: Pd=20.298, Qd=7.971 -> Pd=30.64, Qd=7.97
% INFO    : Bus 39808	: Pd=9.454, Qd=3.985 -> Pd=14.27, Qd=3.98
% INFO    : Bus 39811	: Pd=6.21, Qd=2.224 -> Pd=9.37, Qd=2.22
% INFO    : Bus 39812	: Pd=10.195, Qd=4.356 -> Pd=15.39, Qd=4.36
% INFO    : Bus 39814	: Pd=35.127, Qd=10.01 -> Pd=53.02, Qd=10.01
% INFO    : Bus 39815	: Pd=5.932, Qd=2.317 -> Pd=8.95, Qd=2.32
% INFO    : Bus 39816	: Pd=7.878, Qd=2.41 -> Pd=11.89, Qd=2.41
% INFO    : Bus 39817	: Pd=10.751, Qd=-1.854 -> Pd=10.75, Qd=-1.85
% INFO    : Bus 39818	: Pd=5.468, Qd=0.927 -> Pd=8.25, Qd=0.93
% INFO    : Bus 39819	: Pd=6.395, Qd=0.927 -> Pd=9.65, Qd=0.93
% INFO    : Bus 39820	: Pd=9.361, Qd=3.429 -> Pd=14.13, Qd=3.43
% INFO    : Bus 39821	: Pd=6.673, Qd=2.502 -> Pd=10.07, Qd=2.50
% INFO    : Bus 39822	: Pd=4.912, Qd=0.927 -> Pd=7.41, Qd=0.93
% INFO    : Bus 39823	: Pd=3.893, Qd=0.927 -> Pd=5.88, Qd=0.93
% INFO    : Bus 39824	: Pd=4.82, Qd=0.927 -> Pd=7.27, Qd=0.93
% INFO    : Bus 39825	: Pd=9.639, Qd=0.927 -> Pd=14.55, Qd=0.93
% INFO    : Bus 39826	: Pd=4.171, Qd=0.927 -> Pd=6.30, Qd=0.93
% INFO    : Bus 39828	: Pd=3.615, Qd=0.927 -> Pd=5.46, Qd=0.93
% INFO    : Bus 39829	: Pd=6.673, Qd=0.927 -> Pd=10.07, Qd=0.93
% INFO    : Bus 39831	: Pd=2.781, Qd=1.112 -> Pd=4.20, Qd=1.11
% INFO    : Bus 39832	: Pd=8.712, Qd=4.078 -> Pd=13.15, Qd=4.08
% INFO    : Bus 39833	: Pd=3.337, Qd=1.576 -> Pd=5.04, Qd=1.58
% INFO    : Bus 39835	: Pd=11.307, Qd=4.82 -> Pd=17.07, Qd=4.82
% INFO    : Bus 39836	: Pd=11.215, Qd=3.893 -> Pd=16.93, Qd=3.89
% INFO    : Bus 39837	: Pd=5.746, Qd=2.595 -> Pd=8.67, Qd=2.60
% INFO    : Bus 39838	: Pd=13.532, Qd=5.19 -> Pd=20.42, Qd=5.19
% INFO    : Bus 39840	: Pd=5.932, Qd=2.41 -> Pd=8.95, Qd=2.41
% INFO    : Bus 39841	: Pd=7.6, Qd=2.781 -> Pd=11.47, Qd=2.78
% INFO    : Bus 39843	: Pd=14.644, Qd=5.005 -> Pd=22.10, Qd=5.00
% INFO    : Bus 39844	: Pd=17.054, Qd=5.932 -> Pd=25.74, Qd=5.93
% INFO    : Bus 39845	: Pd=10.473, Qd=1.854 -> Pd=15.81, Qd=1.85
% INFO    : Bus 39847	: Pd=13.161, Qd=1.854 -> Pd=19.86, Qd=1.85
% INFO    : Bus 39848	: Pd=6.488, Qd=0.927 -> Pd=9.79, Qd=0.93
% INFO    : Bus 39849	: Pd=9.454, Qd=0.927 -> Pd=14.27, Qd=0.93
% INFO    : Bus 39850	: Pd=9.083, Qd=0.927 -> Pd=13.71, Qd=0.93
% INFO    : Bus 39852	: Pd=12.605, Qd=5.19 -> Pd=19.02, Qd=5.19
% INFO    : Bus 39853	: Pd=30.122, Qd=13.346 -> Pd=45.46, Qd=13.35
% INFO    : Bus 39854	: Pd=11.585, Qd=5.376 -> Pd=17.49, Qd=5.38
% INFO    : Bus 39855	: Pd=11.4, Qd=5.005 -> Pd=17.21, Qd=5.00
% INFO    : Bus 39856	: Pd=10.288, Qd=3.8 -> Pd=15.53, Qd=3.80
% INFO    : Bus 39857	: Pd=8.156, Qd=3.059 -> Pd=12.31, Qd=3.06
% INFO    : Bus 39858	: Pd=9.268, Qd=3.522 -> Pd=13.99, Qd=3.52
% INFO    : Bus 39859	: Pd=7.785, Qd=3.244 -> Pd=11.75, Qd=3.24
% INFO    : Bus 39860	: Pd=10.288, Qd=4.634 -> Pd=15.53, Qd=4.63
% INFO    : Bus 39861	: Pd=9.454, Qd=3.615 -> Pd=14.27, Qd=3.62
% INFO    : Bus 39863	: Pd=7.229, Qd=2.781 -> Pd=10.91, Qd=2.78
% INFO    : Bus 39864	: Pd=17.981, Qd=7.229 -> Pd=27.14, Qd=7.23
% INFO    : Bus 39866	: Pd=16.683, Qd=7.229 -> Pd=25.18, Qd=7.23
% INFO    : Bus 39872	: Pd=18.351, Qd=8.063 -> Pd=27.70, Qd=8.06
% INFO    : Bus 39873	: Pd=9.732, Qd=3.707 -> Pd=14.69, Qd=3.71
% INFO    : Bus 39874	: Pd=11.307, Qd=4.634 -> Pd=17.07, Qd=4.63
% INFO    : Bus 75548	: Pd=24.098, Qd=8.063 -> Pd=36.37, Qd=8.06
% INFO    : Bus 75549	: Pd=16.034, Qd=5.19 -> Pd=24.20, Qd=5.19
% INFO    : Bus 75550	: Pd=33.737, Qd=13.254 -> Pd=50.92, Qd=13.25
% INFO    : Bus 75551	: Pd=22.151, Qd=2.781 -> Pd=33.43, Qd=2.78
% INFO    : Bus 75552	: Pd=67.01, Qd=14.922 -> Pd=101.14, Qd=14.92
% INFO    : Bus 75553	: Pd=13.254, Qd=5.839 -> Pd=20.00, Qd=5.84
% INFO    : Bus 75556	: Pd=71.088, Qd=18.444 -> Pd=107.29, Qd=18.44
% INFO    : Bus 75560	: Pd=74.796, Qd=22.244 -> Pd=112.89, Qd=22.24
% INFO    : Bus 75561	: Pd=36.888, Qd=12.512 -> Pd=55.67, Qd=12.51
% INFO    : Bus 75562	: Pd=16.776, Qd=5.932 -> Pd=25.32, Qd=5.93
% INFO    : Bus 75564	: Pd=47.454, Qd=13.254 -> Pd=71.62, Qd=13.25
% INFO    : Bus 75565	: Pd=7.693, Qd=3.522 -> Pd=11.61, Qd=3.52
% INFO    : Bus 75566	: Pd=6.859, Qd=2.966 -> Pd=10.35, Qd=2.97
% INFO    : Bus 75567	: Pd=28.361, Qd=11.215 -> Pd=42.81, Qd=11.21
% INFO    : Bus 75568	: Pd=4.449, Qd=1.946 -> Pd=6.71, Qd=1.95
% INFO    : Bus 75569	: Pd=22.244, Qd=6.581 -> Pd=33.57, Qd=6.58
% INFO    : Bus 75570	: Pd=17.332, Qd=6.766 -> Pd=26.16, Qd=6.77
% INFO    : Bus 75575	: Pd=240.606, Qd=48.195 -> Pd=363.15, Qd=48.20
% INFO    : Bus 75576	: Pd=12.234, Qd=5.654 -> Pd=18.46, Qd=5.65
% INFO    : Bus 75577	: Pd=21.039, Qd=9.824 -> Pd=31.75, Qd=9.82
% INFO    : Bus 75579	: Pd=85.547, Qd=21.41 -> Pd=129.12, Qd=21.41
% INFO    : Bus 75580	: Pd=40.132, Qd=12.698 -> Pd=60.57, Qd=12.70
% INFO    : Bus 75581	: Pd=15.107, Qd=5.839 -> Pd=22.80, Qd=5.84
% INFO    : Bus 75582	: Pd=14.366, Qd=6.766 -> Pd=21.68, Qd=6.77
% INFO    : Bus 75583	: Pd=36.147, Qd=13.532 -> Pd=54.56, Qd=13.53
% INFO    : Bus 75584	: Pd=55.981, Qd=18.073 -> Pd=84.49, Qd=18.07
% INFO    : Bus 75586	: Pd=61.727, Qd=19.834 -> Pd=93.16, Qd=19.83
% INFO    : Bus 75587	: Pd=8.249, Qd=3.337 -> Pd=12.45, Qd=3.34
% INFO    : Bus 75588	: Pd=20.576, Qd=7.137 -> Pd=31.06, Qd=7.14
% INFO    : Bus 75593	: Pd=21.225, Qd=8.249 -> Pd=32.03, Qd=8.25
% INFO    : Bus 75596	: Pd=112.147, Qd=33.922 -> Pd=169.26, Qd=33.92
% INFO    : Bus 75597	: Pd=11.307, Qd=5.005 -> Pd=17.07, Qd=5.00
% INFO    : Bus 75599	: Pd=4.82, Qd=1.668 -> Pd=7.27, Qd=1.67
% INFO    : Bus 75600	: Pd=11.956, Qd=4.912 -> Pd=18.05, Qd=4.91
% INFO    : Bus 75601	: Pd=4.727, Qd=1.854 -> Pd=7.13, Qd=1.85
% INFO    : Bus 75602	: Pd=9.454, Qd=3.985 -> Pd=14.27, Qd=3.98
% INFO    : Bus 75603	: Pd=26.322, Qd=9.361 -> Pd=39.73, Qd=9.36
% INFO    : Bus 75604	: Pd=12.79, Qd=4.912 -> Pd=19.30, Qd=4.91
% INFO    : Bus 75605	: Pd=8.249, Qd=3.985 -> Pd=12.45, Qd=3.98
% INFO    : Bus 75606	: Pd=13.532, Qd=4.541 -> Pd=20.42, Qd=4.54
% INFO    : Bus 75607	: Pd=10.844, Qd=4.912 -> Pd=16.37, Qd=4.91
% INFO    : Bus 75608	: Pd=15.849, Qd=6.673 -> Pd=23.92, Qd=6.67
% INFO    : Bus 75609	: Pd=21.225, Qd=7.044 -> Pd=32.03, Qd=7.04
% INFO    : Bus 75610	: Pd=12.512, Qd=4.263 -> Pd=18.88, Qd=4.26
% INFO    : Bus 75612	: Pd=29.844, Qd=8.712 -> Pd=45.04, Qd=8.71
% INFO    : Bus 75613	: Pd=35.961, Qd=11.678 -> Pd=54.28, Qd=11.68
% INFO    : Bus 75615	: Pd=38.649, Qd=12.142 -> Pd=58.33, Qd=12.14
% INFO    : Bus 75616	: Pd=23.264, Qd=9.083 -> Pd=35.11, Qd=9.08
% INFO    : Bus 75617	: Pd=15.571, Qd=6.859 -> Pd=23.50, Qd=6.86
% INFO    : Bus 75619	: Pd=67.103, Qd=12.42 -> Pd=101.28, Qd=12.42
% INFO    : Bus 75620	: Pd=25.581, Qd=7.322 -> Pd=38.61, Qd=7.32
% INFO    : Bus 75621	: Pd=12.142, Qd=4.912 -> Pd=18.33, Qd=4.91
% INFO    : Bus 75622	: Pd=22.244, Qd=9.454 -> Pd=33.57, Qd=9.45
% INFO    : Bus 75623	: Pd=26.415, Qd=8.342 -> Pd=39.87, Qd=8.34
% INFO    : Bus 75624	: Pd=26.507, Qd=9.361 -> Pd=40.01, Qd=9.36
% INFO    : Bus 75625	: Pd=20.668, Qd=7.137 -> Pd=31.19, Qd=7.14
% INFO    : Bus 75627	: Pd=64.693, Qd=19.556 -> Pd=97.64, Qd=19.56
% INFO    : Bus 75630	: Pd=196.86, Qd=69.791 -> Pd=297.12, Qd=69.79
% INFO    : Bus 75631	: Pd=11.863, Qd=4.727 -> Pd=17.90, Qd=4.73
% INFO    : Bus 75633	: Pd=9.546, Qd=3.522 -> Pd=14.41, Qd=3.52
% INFO    : Bus 75635	: Pd=14.829, Qd=6.117 -> Pd=22.38, Qd=6.12
% INFO    : Bus 75639	: Pd=18.629, Qd=8.249 -> Pd=28.12, Qd=8.25
% INFO    : Bus 75640	: Pd=16.776, Qd=6.302 -> Pd=25.32, Qd=6.30
% INFO    : Bus 75642	: Pd=18.722, Qd=6.117 -> Pd=28.26, Qd=6.12
% INFO    : Bus 75643	: Pd=17.888, Qd=6.395 -> Pd=27.00, Qd=6.39
% INFO    : Bus 75647	: Pd=121.323, Qd=47.825 -> Pd=183.11, Qd=47.83
% INFO    : Bus 75648	: Pd=6.766, Qd=2.966 -> Pd=10.21, Qd=2.97
% INFO    : Bus 75651	: Pd=98.801, Qd=20.205 -> Pd=149.12, Qd=20.20
% INFO    : Bus 75652	: Pd=29.381, Qd=8.62 -> Pd=44.34, Qd=8.62
% INFO    : Bus 75653	: Pd=5.376, Qd=2.41 -> Pd=8.11, Qd=2.41
% INFO    : Bus 75655	: Pd=3.522, Qd=1.761 -> Pd=5.32, Qd=1.76
% INFO    : Bus 75656	: Pd=20.761, Qd=8.527 -> Pd=31.33, Qd=8.53
% INFO    : Bus 75657	: Pd=13.624, Qd=4.078 -> Pd=20.56, Qd=4.08
% INFO    : Bus 75658	: Pd=17.888, Qd=5.839 -> Pd=27.00, Qd=5.84
% INFO    : Bus 75659	: Pd=9.361, Qd=3.985 -> Pd=14.13, Qd=3.98
% INFO    : Bus 75662	: Pd=100.376, Qd=35.683 -> Pd=151.50, Qd=35.68
% INFO    : Bus 75663	: Pd=29.103, Qd=10.381 -> Pd=43.92, Qd=10.38
% INFO    : Bus 75664	: Pd=14.273, Qd=5.561 -> Pd=21.54, Qd=5.56
% INFO    : Bus 75665	: Pd=14.551, Qd=4.912 -> Pd=21.96, Qd=4.91
% INFO    : Bus 75666	: Pd=78.41, Qd=23.542 -> Pd=118.34, Qd=23.54
% INFO    : Bus 75667	: Pd=50.142, Qd=16.683 -> Pd=75.68, Qd=16.68
% INFO    : Bus 75668	: Pd=6.21, Qd=2.41 -> Pd=9.37, Qd=2.41
% INFO    : Bus 75669	: Pd=12.605, Qd=5.098 -> Pd=19.02, Qd=5.10
% INFO    : Bus 75670	: Pd=36.425, Qd=15.107 -> Pd=54.98, Qd=15.11
% INFO    : Bus 75671	: Pd=9.176, Qd=3.244 -> Pd=13.85, Qd=3.24
% INFO    : Bus 75672	: Pd=4.449, Qd=1.946 -> Pd=6.71, Qd=1.95
% INFO    : Bus 75673	: Pd=29.751, Qd=11.122 -> Pd=44.90, Qd=11.12
% INFO    : Bus 75674	: Pd=12.327, Qd=4.634 -> Pd=18.61, Qd=4.63
% INFO    : Bus 75675	: Pd=27.342, Qd=6.766 -> Pd=41.27, Qd=6.77
% INFO    : Bus 75676	: Pd=11.493, Qd=3.429 -> Pd=17.35, Qd=3.43
% INFO    : Bus 75677	: Pd=10.195, Qd=3.707 -> Pd=15.39, Qd=3.71
% INFO    : Bus 75678	: Pd=24.839, Qd=10.01 -> Pd=37.49, Qd=10.01
% INFO    : Bus 75679	: Pd=16.683, Qd=6.117 -> Pd=25.18, Qd=6.12
% INFO    : Bus 75681	: Pd=72.849, Qd=27.064 -> Pd=109.95, Qd=27.06
% INFO    : Bus 75683	: Pd=51.717, Qd=11.678 -> Pd=78.06, Qd=11.68
% INFO    : Bus 75684	: Pd=11.029, Qd=3.985 -> Pd=16.65, Qd=3.98
% INFO    : Bus 75685	: Pd=15.293, Qd=5.376 -> Pd=23.08, Qd=5.38
% INFO    : Bus 75686	: Pd=10.751, Qd=4.356 -> Pd=16.23, Qd=4.36
% INFO    : Bus 75687	: Pd=8.712, Qd=3.893 -> Pd=13.15, Qd=3.89
% INFO    : Bus 75688	: Pd=3.429, Qd=1.576 -> Pd=5.18, Qd=1.58
% INFO    : Bus 75689	: Pd=15.756, Qd=6.395 -> Pd=23.78, Qd=6.39
% INFO    : Bus 75690	: Pd=6.117, Qd=2.688 -> Pd=9.23, Qd=2.69
% INFO    : Bus 75691	: Pd=15.107, Qd=5.376 -> Pd=22.80, Qd=5.38
% INFO    : Bus 75692	: Pd=8.99, Qd=4.078 -> Pd=13.57, Qd=4.08
% INFO    : Bus 75694	: Pd=8.063, Qd=3.8 -> Pd=12.17, Qd=3.80
% INFO    : Bus 75695	: Pd=12.049, Qd=5.746 -> Pd=18.19, Qd=5.75
% INFO    : Bus 75696	: Pd=51.81, Qd=19.371 -> Pd=78.20, Qd=19.37
% INFO    : Bus 75697	: Pd=29.473, Qd=8.527 -> Pd=44.48, Qd=8.53
% INFO    : Bus 75700	: Pd=71.922, Qd=24.468 -> Pd=108.55, Qd=24.47
% INFO    : Bus 75701	: Pd=54.869, Qd=14.366 -> Pd=82.81, Qd=14.37
% INFO    : Bus 75702	: Pd=4.82, Qd=1.946 -> Pd=7.27, Qd=1.95
% INFO    : Bus 75703	: Pd=32.717, Qd=10.751 -> Pd=49.38, Qd=10.75
% INFO    : Bus 75704	: Pd=12.976, Qd=4.912 -> Pd=19.58, Qd=4.91
% INFO    : Bus 75706	: Pd=104.176, Qd=37.908 -> Pd=157.23, Qd=37.91
% INFO    : Bus 75709	: Pd=9.824, Qd=4.171 -> Pd=14.83, Qd=4.17
% INFO    : Bus 75710	: Pd=3.244, Qd=1.483 -> Pd=4.90, Qd=1.48
% INFO    : Bus 75711	: Pd=6.488, Qd=2.873 -> Pd=9.79, Qd=2.87
% INFO    : Bus 75714	: Pd=14.366, Qd=5.283 -> Pd=21.68, Qd=5.28
% INFO    : Bus 75715	: Pd=16.312, Qd=6.117 -> Pd=24.62, Qd=6.12
% INFO    : Bus 75717	: Pd=13.532, Qd=5.468 -> Pd=20.42, Qd=5.47
% INFO    : Bus 75718	: Pd=16.312, Qd=5.932 -> Pd=24.62, Qd=5.93
% INFO    : Bus 75721	: Pd=7.785, Qd=3.337 -> Pd=11.75, Qd=3.34
% INFO    : Bus 75723	: Pd=12.327, Qd=4.356 -> Pd=18.61, Qd=4.36
% INFO    : Bus 75725	: Pd=24.098, Qd=9.732 -> Pd=36.37, Qd=9.73
% INFO    : Bus 75728	: Pd=30.308, Qd=12.605 -> Pd=45.74, Qd=12.61
% INFO    : Bus 75730	: Pd=20.112, Qd=7.415 -> Pd=30.35, Qd=7.41
% INFO    : Bus 75731	: Pd=26.322, Qd=8.99 -> Pd=39.73, Qd=8.99
% INFO    : Bus 75732	: Pd=16.868, Qd=5.468 -> Pd=25.46, Qd=5.47
% INFO    : Bus 75733	: Pd=18.444, Qd=7.971 -> Pd=27.84, Qd=7.97
% INFO    : Bus 75734	: Pd=21.873, Qd=7.044 -> Pd=33.01, Qd=7.04
% INFO    : Bus 75735	: Pd=30.864, Qd=8.898 -> Pd=46.58, Qd=8.90
% INFO    : Bus 75738	: Pd=11.4, Qd=5.005 -> Pd=17.21, Qd=5.00
% INFO    : Bus 75739	: Pd=11.493, Qd=4.171 -> Pd=17.35, Qd=4.17
% INFO    : Bus 75740	: Pd=18.444, Qd=8.342 -> Pd=27.84, Qd=8.34
% INFO    : Bus 75742	: Pd=41.059, Qd=14.644 -> Pd=61.97, Qd=14.64
% INFO    : Bus 75743	: Pd=31.698, Qd=12.605 -> Pd=47.84, Qd=12.61
% INFO    : Bus 75744	: Pd=17.517, Qd=7.229 -> Pd=26.44, Qd=7.23
% INFO    : Bus 75745	: Pd=7.971, Qd=3.244 -> Pd=12.03, Qd=3.24
% INFO    : Bus 75746	: Pd=33.737, Qd=11.771 -> Pd=50.92, Qd=11.77
% INFO    : Bus 75747	: Pd=6.859, Qd=3.151 -> Pd=10.35, Qd=3.15
% INFO    : Bus 75748	: Pd=50.698, Qd=11.215 -> Pd=76.52, Qd=11.21
% INFO    : Bus 75749	: Pd=35.22, Qd=12.327 -> Pd=53.16, Qd=12.33
% INFO    : Bus 75750	: Pd=13.068, Qd=5.839 -> Pd=19.72, Qd=5.84
% INFO    : Bus 75751	: Pd=16.22, Qd=6.673 -> Pd=24.48, Qd=6.67
% INFO    : Bus 75752	: Pd=12.976, Qd=6.117 -> Pd=19.58, Qd=6.12
% INFO    : Bus 75754	: Pd=77.483, Qd=25.766 -> Pd=116.94, Qd=25.77
% INFO    : Bus 75755	: Pd=15.478, Qd=5.932 -> Pd=23.36, Qd=5.93
% INFO    : Bus 75756	: Pd=96.854, Qd=24.654 -> Pd=146.18, Qd=24.65
% INFO    : Bus 75758	: Pd=73.869, Qd=24.098 -> Pd=111.49, Qd=24.10
% INFO    : Bus 75760	: Pd=43.747, Qd=18.166 -> Pd=66.03, Qd=18.17
% INFO    : Bus 75763	: Pd=20.483, Qd=7.137 -> Pd=30.91, Qd=7.14
% INFO    : Bus 75765	: Pd=13.903, Qd=4.727 -> Pd=20.98, Qd=4.73
% INFO    : Bus 75766	: Pd=29.751, Qd=11.585 -> Pd=44.90, Qd=11.59
% INFO    : Bus 75768	: Pd=17.888, Qd=7.878 -> Pd=27.00, Qd=7.88
% INFO    : Bus 75770	: Pd=54.22, Qd=19.556 -> Pd=81.83, Qd=19.56
% INFO    : Bus 75771	: Pd=18.351, Qd=7.137 -> Pd=27.70, Qd=7.14
% INFO    : Bus 75774	: Pd=84.527, Qd=20.576 -> Pd=127.58, Qd=20.58
% INFO    : Bus 75775	: Pd=12.79, Qd=5.932 -> Pd=19.30, Qd=5.93
% INFO    : Bus 75776	: Pd=32.625, Qd=10.195 -> Pd=49.24, Qd=10.20
% INFO    : Bus 75777	: Pd=78.132, Qd=22.429 -> Pd=117.92, Qd=22.43
% INFO    : Bus 75778	: Pd=2.224, Qd=1.112 -> Pd=3.36, Qd=1.11
% INFO    : Bus 75779	: Pd=7.322, Qd=3.151 -> Pd=11.05, Qd=3.15
% INFO    : Bus 75780	: Pd=39.39, Qd=12.976 -> Pd=59.45, Qd=12.98
% INFO    : Bus 75781	: Pd=53.942, Qd=15.2 -> Pd=81.41, Qd=15.20
% INFO    : Bus 75782	: Pd=6.395, Qd=2.132 -> Pd=9.65, Qd=2.13
% INFO    : Bus 75783	: Pd=9.732, Qd=3.244 -> Pd=14.69, Qd=3.24
% INFO    : Bus 75785	: Pd=63.488, Qd=19.649 -> Pd=95.82, Qd=19.65
% INFO    : Bus 75787	: Pd=9.639, Qd=4.171 -> Pd=14.55, Qd=4.17
% INFO    : Bus 75789	: Pd=38.371, Qd=15.293 -> Pd=57.91, Qd=15.29
% INFO    : Bus 75790	: Pd=21.41, Qd=6.859 -> Pd=32.31, Qd=6.86
% INFO    : Bus 75791	: Pd=20.854, Qd=7.044 -> Pd=31.47, Qd=7.04
% INFO    : Bus 75792	: Pd=12.79, Qd=4.541 -> Pd=19.30, Qd=4.54
% INFO    : Bus 75793	: Pd=17.332, Qd=7.229 -> Pd=26.16, Qd=7.23
% INFO    : Bus 75794	: Pd=15.849, Qd=6.395 -> Pd=23.92, Qd=6.39
% INFO    : Bus 75795	: Pd=11.493, Qd=5.098 -> Pd=17.35, Qd=5.10
% INFO    : Bus 75796	: Pd=13.254, Qd=5.098 -> Pd=20.00, Qd=5.10
% INFO    : Bus 75797	: Pd=9.268, Qd=4.078 -> Pd=13.99, Qd=4.08
% INFO    : Bus 75798	: Pd=20.483, Qd=7.971 -> Pd=30.91, Qd=7.97
% INFO    : Bus 75799	: Pd=8.063, Qd=3.059 -> Pd=12.17, Qd=3.06
% INFO    : Bus 75800	: Pd=17.517, Qd=6.21 -> Pd=26.44, Qd=6.21
% INFO    : Bus 75801	: Pd=21.873, Qd=7.229 -> Pd=33.01, Qd=7.23
% INFO    : Bus 75802	: Pd=25.951, Qd=6.395 -> Pd=39.17, Qd=6.39
% INFO    : Bus 75803	: Pd=8.249, Qd=3.615 -> Pd=12.45, Qd=3.62
% INFO    : Bus 75804	: Pd=24.654, Qd=10.01 -> Pd=37.21, Qd=10.01
% INFO    : Bus 75805	: Pd=11.585, Qd=3.707 -> Pd=17.49, Qd=3.71
% INFO    : Bus 75806	: Pd=22.8, Qd=10.103 -> Pd=34.41, Qd=10.10
% INFO    : Bus 75808	: Pd=122.528, Qd=33.459 -> Pd=184.93, Qd=33.46
% INFO    : Bus 75809	: Pd=36.61, Qd=9.361 -> Pd=55.26, Qd=9.36
% INFO    : Bus 75810	: Pd=29.103, Qd=9.732 -> Pd=43.92, Qd=9.73
% INFO    : Bus 75811	: Pd=15.571, Qd=5.468 -> Pd=23.50, Qd=5.47
% INFO    : Bus 75812	: Pd=17.703, Qd=6.024 -> Pd=26.72, Qd=6.02
% INFO    : Bus 75813	: Pd=11.585, Qd=4.263 -> Pd=17.49, Qd=4.26
% INFO    : Bus 75814	: Pd=57.278, Qd=24.005 -> Pd=86.45, Qd=24.00
% INFO    : Bus 75815	: Pd=22.337, Qd=6.488 -> Pd=33.71, Qd=6.49
% INFO    : Bus 75816	: Pd=8.805, Qd=3.059 -> Pd=13.29, Qd=3.06
% INFO    : Bus 75818	: Pd=39.947, Qd=15.942 -> Pd=60.29, Qd=15.94
% INFO    : Bus 75819	: Pd=35.312, Qd=12.142 -> Pd=53.30, Qd=12.14
% INFO    : Bus 75820	: Pd=72.386, Qd=26.322 -> Pd=109.25, Qd=26.32
% INFO    : Bus 75821	: Pd=13.903, Qd=4.82 -> Pd=20.98, Qd=4.82
% INFO    : Bus 75823	: Pd=48.381, Qd=16.312 -> Pd=73.02, Qd=16.31
% INFO    : Bus 75824	: Pd=25.025, Qd=9.454 -> Pd=37.77, Qd=9.45
% INFO    : Bus 75826	: Pd=14.181, Qd=5.19 -> Pd=21.40, Qd=5.19
% INFO    : Bus 75829	: Pd=6.766, Qd=2.41 -> Pd=10.21, Qd=2.41
% INFO    : Bus 75830	: Pd=4.171, Qd=1.576 -> Pd=6.30, Qd=1.58
% INFO    : Bus 75831	: Pd=22.893, Qd=8.898 -> Pd=34.55, Qd=8.90
% INFO    : Bus 75832	: Pd=10.473, Qd=4.078 -> Pd=15.81, Qd=4.08
% INFO    : Bus 75833	: Pd=10.288, Qd=4.356 -> Pd=15.53, Qd=4.36
% INFO    : Bus 75835	: Pd=110.664, Qd=28.732 -> Pd=167.02, Qd=28.73
% INFO    : Bus 75836	: Pd=14.551, Qd=6.117 -> Pd=21.96, Qd=6.12
% INFO    : Bus 75837	: Pd=30.864, Qd=10.103 -> Pd=46.58, Qd=10.10
% INFO    : Bus 75838	: Pd=8.527, Qd=3.893 -> Pd=12.87, Qd=3.89
% INFO    : Bus 75839	: Pd=8.063, Qd=3.8 -> Pd=12.17, Qd=3.80
% INFO    : Bus 75840	: Pd=7.785, Qd=3.337 -> Pd=11.75, Qd=3.34
% INFO    : Bus 75843	: Pd=12.79, Qd=4.912 -> Pd=19.30, Qd=4.91
% INFO    : Bus 75845	: Pd=10.01, Qd=4.171 -> Pd=15.11, Qd=4.17
% INFO    : Bus 75846	: Pd=14.644, Qd=6.673 -> Pd=22.10, Qd=6.67
% INFO    : Bus 75848	: Pd=53.108, Qd=13.346 -> Pd=80.16, Qd=13.35
% INFO    : Bus 75849	: Pd=9.454, Qd=4.263 -> Pd=14.27, Qd=4.26
% INFO    : Bus 75850	: Pd=12.512, Qd=5.839 -> Pd=18.88, Qd=5.84
% INFO    : Bus 75851	: Pd=9.639, Qd=4.078 -> Pd=14.55, Qd=4.08
% INFO    : Bus 75852	: Pd=27.805, Qd=11.215 -> Pd=41.97, Qd=11.21
% INFO    : Bus 75854	: Pd=19.0, Qd=8.527 -> Pd=28.68, Qd=8.53
% INFO    : Bus 75856	: Pd=10.844, Qd=4.449 -> Pd=16.37, Qd=4.45
% INFO    : Bus 75858	: Pd=68.215, Qd=26.322 -> Pd=102.96, Qd=26.32
% INFO    : Bus 75859	: Pd=18.907, Qd=6.951 -> Pd=28.54, Qd=6.95
% INFO    : Bus 75861	: Pd=12.42, Qd=5.19 -> Pd=18.75, Qd=5.19
% INFO    : Bus 75864	: Pd=116.967, Qd=34.756 -> Pd=176.54, Qd=34.76
% INFO    : Bus 75866	: Pd=14.273, Qd=6.302 -> Pd=21.54, Qd=6.30
% INFO    : Bus 75868	: Pd=75.63, Qd=25.025 -> Pd=114.15, Qd=25.02
% INFO    : Bus 75869	: Pd=15.478, Qd=6.859 -> Pd=23.36, Qd=6.86
% INFO    : Bus 75870	: Pd=30.493, Qd=11.678 -> Pd=46.02, Qd=11.68
% INFO    : Bus 75871	: Pd=12.049, Qd=5.283 -> Pd=18.19, Qd=5.28
% INFO    : Bus 75872	: Pd=10.566, Qd=3.893 -> Pd=15.95, Qd=3.89
% INFO    : Bus 75873	: Pd=7.785, Qd=3.522 -> Pd=11.75, Qd=3.52
% INFO    : Bus 75874	: Pd=9.268, Qd=4.078 -> Pd=13.99, Qd=4.08
% INFO    : Bus 75875	: Pd=8.898, Qd=4.078 -> Pd=13.43, Qd=4.08
% INFO    : Bus 75876	: Pd=11.771, Qd=5.561 -> Pd=17.77, Qd=5.56
% INFO    : Bus 75877	: Pd=10.195, Qd=4.541 -> Pd=15.39, Qd=4.54
% INFO    : Bus 75878	: Pd=14.644, Qd=6.302 -> Pd=22.10, Qd=6.30
% INFO    : Bus 75879	: Pd=10.381, Qd=4.449 -> Pd=15.67, Qd=4.45
% INFO    : Bus 75880	: Pd=11.863, Qd=4.263 -> Pd=17.90, Qd=4.26
% INFO    : Bus 75881	: Pd=25.025, Qd=8.434 -> Pd=37.77, Qd=8.43
% INFO    : Bus 75882	: Pd=30.864, Qd=11.863 -> Pd=46.58, Qd=11.86
% INFO    : Bus 75884	: Pd=36.703, Qd=9.639 -> Pd=55.40, Qd=9.64
% INFO    : Bus 75885	: Pd=16.405, Qd=7.229 -> Pd=24.76, Qd=7.23
% INFO    : Bus 75887	: Pd=12.698, Qd=4.912 -> Pd=19.17, Qd=4.91
% INFO    : Bus 75888	: Pd=15.664, Qd=6.951 -> Pd=23.64, Qd=6.95
% INFO    : Bus 75889	: Pd=5.839, Qd=2.595 -> Pd=8.81, Qd=2.60
% INFO    : Bus 75890	: Pd=10.566, Qd=4.727 -> Pd=15.95, Qd=4.73
% INFO    : Bus 75891	: Pd=6.117, Qd=2.873 -> Pd=9.23, Qd=2.87
% INFO    : Bus 75892	: Pd=12.605, Qd=5.654 -> Pd=19.02, Qd=5.65
% INFO    : Bus 75895	: Pd=54.22, Qd=23.82 -> Pd=81.83, Qd=23.82
% INFO    : Bus 75898	: Pd=423.008, Qd=126.606 -> Pd=638.44, Qd=126.61
% INFO    : Bus 75902	: Pd=110.849, Qd=39.298 -> Pd=167.30, Qd=39.30
% INFO    : Bus 75903	: Pd=40.873, Qd=12.234 -> Pd=61.69, Qd=12.23
% INFO    : Bus 75904	: Pd=3.985, Qd=1.668 -> Pd=6.01, Qd=1.67
% INFO    : Bus 75907	: Pd=135.503, Qd=49.864 -> Pd=204.51, Qd=49.86
% INFO    : Bus 75910	: Pd=39.669, Qd=13.068 -> Pd=59.87, Qd=13.07
% INFO    : Bus 75911	: Pd=21.595, Qd=6.859 -> Pd=32.59, Qd=6.86
% INFO    : Bus 75912	: Pd=6.395, Qd=2.688 -> Pd=9.65, Qd=2.69
% INFO    : Bus 75913	: Pd=22.8, Qd=8.342 -> Pd=34.41, Qd=8.34
% INFO    : Bus 75914	: Pd=28.547, Qd=11.122 -> Pd=43.09, Qd=11.12
% INFO    : Bus 75915	: Pd=9.546, Qd=3.985 -> Pd=14.41, Qd=3.98
% INFO    : Bus 75916	: Pd=7.044, Qd=2.966 -> Pd=10.63, Qd=2.97
% INFO    : Bus 75918	: Pd=27.064, Qd=11.215 -> Pd=40.85, Qd=11.21
% INFO    : Bus 75919	: Pd=16.312, Qd=5.376 -> Pd=24.62, Qd=5.38
% INFO    : Bus 75920	: Pd=20.946, Qd=7.971 -> Pd=31.61, Qd=7.97
% INFO    : Bus 75921	: Pd=25.766, Qd=9.361 -> Pd=38.89, Qd=9.36
% INFO    : Bus 75922	: Pd=49.122, Qd=15.2 -> Pd=74.14, Qd=15.20
% INFO    : Bus 75924	: Pd=20.946, Qd=7.6 -> Pd=31.61, Qd=7.60
% INFO    : Bus 75925	: Pd=22.151, Qd=8.712 -> Pd=33.43, Qd=8.71
% INFO    : Bus 75926	: Pd=24.654, Qd=10.103 -> Pd=37.21, Qd=10.10
% INFO    : Bus 75927	: Pd=12.234, Qd=5.283 -> Pd=18.46, Qd=5.28
% INFO    : Bus 75928	: Pd=9.917, Qd=3.615 -> Pd=14.97, Qd=3.62
% INFO    : Bus 75929	: Pd=52.181, Qd=16.034 -> Pd=78.76, Qd=16.03
% INFO    : Bus 75930	: Pd=12.142, Qd=4.541 -> Pd=18.33, Qd=4.54
% INFO    : Bus 75931	: Pd=17.146, Qd=7.693 -> Pd=25.88, Qd=7.69
% INFO    : Bus 75932	: Pd=35.22, Qd=13.254 -> Pd=53.16, Qd=13.25
% INFO    : Bus 75933	: Pd=13.81, Qd=6.21 -> Pd=20.84, Qd=6.21
% INFO    : Bus 75934	: Pd=10.844, Qd=4.449 -> Pd=16.37, Qd=4.45
% INFO    : Bus 75936	: Pd=27.156, Qd=12.142 -> Pd=40.99, Qd=12.14
% INFO    : Bus 75937	: Pd=14.922, Qd=5.654 -> Pd=22.52, Qd=5.65
% INFO    : Bus 75938	: Pd=28.547, Qd=10.01 -> Pd=43.09, Qd=10.01
% INFO    : Bus 75939	: Pd=5.468, Qd=2.41 -> Pd=8.25, Qd=2.41
% INFO    : Bus 75940	: Pd=19.371, Qd=7.693 -> Pd=29.24, Qd=7.69
% INFO    : Bus 75941	: Pd=15.942, Qd=6.21 -> Pd=24.06, Qd=6.21
% INFO    : Bus 75942	: Pd=27.434, Qd=10.195 -> Pd=41.41, Qd=10.20
% INFO    : Bus 75943	: Pd=22.337, Qd=7.229 -> Pd=33.71, Qd=7.23
% INFO    : Bus 75946	: Pd=23.449, Qd=10.01 -> Pd=35.39, Qd=10.01
% INFO    : Bus 75947	: Pd=6.859, Qd=3.059 -> Pd=10.35, Qd=3.06
% INFO    : Bus 75948	: Pd=10.937, Qd=3.985 -> Pd=16.51, Qd=3.98
% INFO    : Bus 75950	: Pd=13.995, Qd=4.82 -> Pd=21.12, Qd=4.82
% INFO    : Bus 75951	: Pd=17.981, Qd=6.673 -> Pd=27.14, Qd=6.67
% INFO    : Bus 75952	: Pd=12.327, Qd=5.283 -> Pd=18.61, Qd=5.28
% INFO    : Bus 75953	: Pd=13.903, Qd=4.541 -> Pd=20.98, Qd=4.54
% INFO    : Bus 75954	: Pd=28.268, Qd=10.844 -> Pd=42.66, Qd=10.84
% INFO    : Bus 75955	: Pd=22.059, Qd=8.156 -> Pd=33.29, Qd=8.16
% INFO    : Bus 75956	: Pd=7.785, Qd=2.781 -> Pd=11.75, Qd=2.78
% INFO    : Bus 75960	: Pd=65.342, Qd=16.22 -> Pd=98.62, Qd=16.22
% INFO    : Bus 75961	: Pd=9.361, Qd=3.429 -> Pd=14.13, Qd=3.43
% INFO    : Bus 75964	: Pd=20.112, Qd=7.785 -> Pd=30.35, Qd=7.79
% INFO    : Bus 75968	: Pd=28.176, Qd=11.863 -> Pd=42.53, Qd=11.86
% INFO    : Bus 75969	: Pd=15.664, Qd=6.395 -> Pd=23.64, Qd=6.39
% INFO    : Bus 75972	: Pd=213.914, Qd=73.591 -> Pd=322.86, Qd=73.59
% INFO    : Bus 75973	: Pd=16.961, Qd=6.395 -> Pd=25.60, Qd=6.39
% INFO    : Bus 75974	: Pd=9.083, Qd=3.244 -> Pd=13.71, Qd=3.24
% INFO    : Bus 75975	: Pd=17.146, Qd=6.302 -> Pd=25.88, Qd=6.30
% INFO    : Bus 75977	: Pd=44.303, Qd=15.015 -> Pd=66.87, Qd=15.02
% INFO    : Bus 75978	: Pd=7.878, Qd=3.8 -> Pd=11.89, Qd=3.80
% INFO    : Bus 75979	: Pd=42.264, Qd=16.776 -> Pd=63.79, Qd=16.78
% INFO    : Bus 75980	: Pd=50.883, Qd=11.029 -> Pd=76.80, Qd=11.03
% INFO    : Bus 75982	: Pd=15.478, Qd=7.322 -> Pd=23.36, Qd=7.32
% INFO    : Bus 75984	: Pd=76.742, Qd=22.893 -> Pd=115.83, Qd=22.89
% INFO    : Bus 75985	: Pd=17.981, Qd=7.693 -> Pd=27.14, Qd=7.69
% INFO    : Bus 75987	: Pd=26.044, Qd=8.898 -> Pd=39.31, Qd=8.90
% INFO    : Bus 75988	: Pd=23.078, Qd=6.395 -> Pd=34.83, Qd=6.39
% INFO    : Bus 75989	: Pd=5.19, Qd=2.039 -> Pd=7.83, Qd=2.04
% INFO    : Bus 75990	: Pd=8.898, Qd=2.966 -> Pd=13.43, Qd=2.97
% INFO    : Bus 75991	: Pd=3.244, Qd=1.205 -> Pd=4.90, Qd=1.21
% INFO    : Bus 75993	: Pd=76.927, Qd=26.971 -> Pd=116.11, Qd=26.97
% INFO    : Bus 75997	: Pd=21.503, Qd=10.01 -> Pd=32.45, Qd=10.01
% INFO    : Bus 76002	: Pd=36.147, Qd=16.127 -> Pd=54.56, Qd=16.13
% INFO    : Bus 76005	: Pd=34.386, Qd=11.215 -> Pd=51.90, Qd=11.21
% INFO    : Bus 76006	: Pd=33.181, Qd=10.937 -> Pd=50.08, Qd=10.94
% INFO    : Bus 76008	: Pd=29.01, Qd=9.176 -> Pd=43.78, Qd=9.18
% INFO    : Bus 76009	: Pd=5.005, Qd=2.132 -> Pd=7.55, Qd=2.13
% INFO    : Bus 76010	: Pd=5.746, Qd=2.224 -> Pd=8.67, Qd=2.22
% INFO    : Bus 76011	: Pd=65.62, Qd=23.634 -> Pd=99.04, Qd=23.63
% INFO    : Bus 76015	: Pd=30.4, Qd=11.122 -> Pd=45.88, Qd=11.12
% INFO    : Bus 76016	: Pd=24.376, Qd=9.361 -> Pd=36.79, Qd=9.36
% INFO    : Bus 76017	: Pd=51.069, Qd=16.405 -> Pd=77.08, Qd=16.41
% INFO    : Bus 76018	: Pd=26.878, Qd=8.62 -> Pd=40.57, Qd=8.62
% INFO    : Bus 76019	: Pd=5.468, Qd=2.595 -> Pd=8.25, Qd=2.60
% INFO    : Bus 76020	: Pd=21.503, Qd=7.971 -> Pd=32.45, Qd=7.97
% INFO    : Bus 76021	: Pd=31.605, Qd=12.142 -> Pd=47.70, Qd=12.14
% INFO    : Bus 76022	: Pd=55.981, Qd=12.79 -> Pd=84.49, Qd=12.79
% INFO    : Bus 76023	: Pd=10.473, Qd=3.893 -> Pd=15.81, Qd=3.89
% INFO    : Bus 76024	: Pd=8.898, Qd=3.985 -> Pd=13.43, Qd=3.98
% INFO    : Bus 76025	: Pd=4.171, Qd=1.854 -> Pd=6.30, Qd=1.85
% INFO    : Bus 76026	: Pd=16.961, Qd=6.859 -> Pd=25.60, Qd=6.86
% INFO    : Bus 76027	: Pd=50.513, Qd=14.737 -> Pd=76.24, Qd=14.74
% INFO    : Bus 76029	: Pd=53.756, Qd=18.815 -> Pd=81.13, Qd=18.82
% INFO    : Bus 76030	: Pd=30.678, Qd=7.878 -> Pd=46.30, Qd=7.88
% INFO    : Bus 76031	: Pd=17.703, Qd=7.322 -> Pd=26.72, Qd=7.32
% INFO    : Bus 76033	: Pd=59.966, Qd=16.683 -> Pd=90.51, Qd=16.68
% INFO    : Bus 76037	: Pd=25.21, Qd=9.732 -> Pd=38.05, Qd=9.73
% INFO    : Bus 76038	: Pd=8.156, Qd=3.707 -> Pd=12.31, Qd=3.71
% INFO    : Bus 76039	: Pd=12.79, Qd=5.746 -> Pd=19.30, Qd=5.75
% INFO    : Bus 76040	: Pd=24.376, Qd=7.229 -> Pd=36.79, Qd=7.23
% INFO    : Bus 76041	: Pd=24.839, Qd=9.268 -> Pd=37.49, Qd=9.27
% INFO    : Bus 76043	: Pd=68.215, Qd=20.298 -> Pd=102.96, Qd=20.30
% INFO    : Bus 76045	: Pd=19.649, Qd=6.951 -> Pd=29.66, Qd=6.95
% INFO    : Bus 76046	: Pd=19.0, Qd=8.527 -> Pd=28.68, Qd=8.53
% INFO    : Bus 76048	: Pd=19.464, Qd=8.805 -> Pd=29.38, Qd=8.80
% INFO    : Bus 76049	: Pd=3.151, Qd=1.112 -> Pd=4.76, Qd=1.11
% INFO    : Bus 76050	: Pd=11.029, Qd=5.098 -> Pd=16.65, Qd=5.10
% INFO    : Bus 76053	: Pd=29.937, Qd=10.195 -> Pd=45.18, Qd=10.20
% INFO    : Bus 76055	: Pd=16.498, Qd=7.137 -> Pd=24.90, Qd=7.14
% INFO    : Bus 76056	: Pd=9.268, Qd=4.356 -> Pd=13.99, Qd=4.36
% INFO    : Bus 76058	: Pd=7.507, Qd=6.488 -> Pd=11.33, Qd=6.49
% INFO    : Bus 76059	: Pd=12.698, Qd=5.654 -> Pd=19.17, Qd=5.65
% INFO    : Bus 76060	: Pd=10.195, Qd=4.634 -> Pd=15.39, Qd=4.63
% INFO    : Bus 76061	: Pd=41.893, Qd=17.054 -> Pd=63.23, Qd=17.05
% INFO    : Bus 76063	: Pd=32.532, Qd=11.493 -> Pd=49.10, Qd=11.49
% INFO    : Bus 76064	: Pd=22.707, Qd=8.342 -> Pd=34.27, Qd=8.34
% INFO    : Bus 76066	: Pd=65.62, Qd=15.015 -> Pd=99.04, Qd=15.02
% INFO    : Bus 76067	: Pd=14.273, Qd=6.024 -> Pd=21.54, Qd=6.02
% INFO    : Bus 76068	: Pd=12.234, Qd=4.82 -> Pd=18.46, Qd=4.82
% INFO    : Bus 76069	: Pd=17.332, Qd=4.727 -> Pd=26.16, Qd=4.73
% INFO    : Bus 76070	: Pd=4.634, Qd=1.854 -> Pd=6.99, Qd=1.85
% INFO    : Bus 76071	: Pd=39.205, Qd=14.088 -> Pd=59.17, Qd=14.09
% INFO    : Bus 76072	: Pd=22.522, Qd=10.01 -> Pd=33.99, Qd=10.01
% INFO    : Bus 76073	: Pd=18.444, Qd=6.024 -> Pd=27.84, Qd=6.02
% INFO    : Bus 76074	: Pd=22.615, Qd=7.044 -> Pd=34.13, Qd=7.04
% INFO    : Bus 76075	: Pd=36.981, Qd=13.254 -> Pd=55.82, Qd=13.25
% INFO    : Bus 76076	: Pd=8.249, Qd=3.707 -> Pd=12.45, Qd=3.71
% INFO    : Bus 76079	: Pd=80.449, Qd=27.156 -> Pd=121.42, Qd=27.16
% INFO    : Bus 76080	: Pd=24.839, Qd=8.342 -> Pd=37.49, Qd=8.34
% INFO    : Bus 76081	: Pd=6.859, Qd=2.781 -> Pd=10.35, Qd=2.78
% INFO    : Bus 76082	: Pd=7.044, Qd=2.781 -> Pd=10.63, Qd=2.78
% INFO    : Bus 76083	: Pd=10.195, Qd=4.263 -> Pd=15.39, Qd=4.26
% INFO    : Bus 76084	: Pd=21.595, Qd=7.971 -> Pd=32.59, Qd=7.97
% INFO    : Bus 76087	: Pd=5.005, Qd=1.946 -> Pd=7.55, Qd=1.95
% INFO    : Bus 76088	: Pd=18.537, Qd=6.395 -> Pd=27.98, Qd=6.39
% INFO    : Bus 76091	: Pd=75.166, Qd=16.034 -> Pd=113.45, Qd=16.03
% INFO    : Bus 76092	: Pd=32.717, Qd=12.512 -> Pd=49.38, Qd=12.51
% INFO    : Bus 76093	: Pd=11.585, Qd=5.468 -> Pd=17.49, Qd=5.47
% INFO    : Bus 76094	: Pd=25.488, Qd=9.639 -> Pd=38.47, Qd=9.64
% INFO    : Bus 76096	: Pd=47.639, Qd=17.61 -> Pd=71.90, Qd=17.61
% INFO    : Bus 76097	: Pd=53.108, Qd=16.312 -> Pd=80.16, Qd=16.31
% INFO    : Bus 76098	: Pd=24.19, Qd=9.454 -> Pd=36.51, Qd=9.45
% INFO    : Bus 76099	: Pd=26.415, Qd=8.063 -> Pd=39.87, Qd=8.06
% INFO    : Bus 76100	: Pd=33.273, Qd=11.771 -> Pd=50.22, Qd=11.77
% INFO    : Bus 76101	: Pd=39.483, Qd=14.829 -> Pd=59.59, Qd=14.83
% INFO    : Bus 76102	: Pd=22.893, Qd=9.454 -> Pd=34.55, Qd=9.45
% INFO    : Bus 76103	: Pd=31.512, Qd=11.678 -> Pd=47.56, Qd=11.68
% INFO    : Bus 76104	: Pd=14.273, Qd=5.376 -> Pd=21.54, Qd=5.38
% INFO    : Bus 76105	: Pd=24.283, Qd=10.659 -> Pd=36.65, Qd=10.66
% INFO    : Bus 76106	: Pd=22.337, Qd=9.268 -> Pd=33.71, Qd=9.27
% INFO    : Bus 76107	: Pd=16.127, Qd=6.21 -> Pd=24.34, Qd=6.21
% INFO    : Bus 76108	: Pd=13.068, Qd=4.541 -> Pd=19.72, Qd=4.54
% INFO    : Bus 76109	: Pd=19.278, Qd=8.156 -> Pd=29.10, Qd=8.16
% INFO    : Bus 76115	: Pd=96.298, Qd=30.864 -> Pd=145.34, Qd=30.86
% INFO    : Bus 76119	: Pd=84.064, Qd=27.99 -> Pd=126.88, Qd=27.99
% INFO    : Bus 76120	: Pd=12.605, Qd=5.839 -> Pd=19.02, Qd=5.84
% INFO    : Bus 76122	: Pd=45.971, Qd=15.478 -> Pd=69.38, Qd=15.48
% INFO    : Bus 76123	: Pd=5.839, Qd=2.595 -> Pd=8.81, Qd=2.60
% INFO    : Bus 76124	: Pd=68.215, Qd=22.244 -> Pd=102.96, Qd=22.24
% INFO    : Bus 76125	: Pd=23.078, Qd=8.898 -> Pd=34.83, Qd=8.90
% INFO    : Bus 76127	: Pd=37.259, Qd=13.81 -> Pd=56.23, Qd=13.81
% INFO    : Bus 76128	: Pd=20.112, Qd=7.878 -> Pd=30.35, Qd=7.88
% INFO    : Bus 76131	: Pd=28.825, Qd=10.195 -> Pd=43.51, Qd=10.20
% INFO    : Bus 76132	: Pd=38.0, Qd=10.473 -> Pd=57.35, Qd=10.47
% INFO    : Bus 76133	: Pd=65.064, Qd=22.615 -> Pd=98.20, Qd=22.61
% INFO    : Bus 76134	: Pd=10.288, Qd=3.8 -> Pd=15.53, Qd=3.80
% INFO    : Bus 76135	: Pd=9.268, Qd=3.707 -> Pd=13.99, Qd=3.71
% INFO    : Bus 76136	: Pd=21.317, Qd=8.434 -> Pd=32.17, Qd=8.43
% INFO    : Bus 76137	: Pd=38.556, Qd=12.512 -> Pd=58.19, Qd=12.51
% INFO    : Bus 76138	: Pd=8.898, Qd=3.429 -> Pd=13.43, Qd=3.43
% INFO    : Bus 76139	: Pd=8.898, Qd=3.151 -> Pd=13.43, Qd=3.15
% INFO    : Bus 76140	: Pd=26.044, Qd=7.229 -> Pd=39.31, Qd=7.23
% INFO    : Bus 76141	: Pd=9.083, Qd=3.707 -> Pd=13.71, Qd=3.71
% INFO    : Bus 76142	: Pd=12.698, Qd=5.283 -> Pd=19.17, Qd=5.28
% INFO    : Bus 76145	: Pd=23.82, Qd=7.507 -> Pd=35.95, Qd=7.51
% INFO    : Bus 76146	: Pd=23.078, Qd=10.01 -> Pd=34.83, Qd=10.01
% INFO    : Bus 76147	: Pd=19.464, Qd=5.561 -> Pd=29.38, Qd=5.56
% INFO    : Bus 76148	: Pd=5.098, Qd=2.317 -> Pd=7.69, Qd=2.32
% INFO    : Bus 76149	: Pd=27.064, Qd=11.4 -> Pd=40.85, Qd=11.40
% INFO    : Bus 76150	: Pd=8.712, Qd=3.893 -> Pd=13.15, Qd=3.89
% INFO    : Bus 76151	: Pd=17.888, Qd=5.376 -> Pd=27.00, Qd=5.38
% INFO    : Bus 76152	: Pd=20.854, Qd=7.507 -> Pd=31.47, Qd=7.51
% INFO    : Bus 76153	: Pd=21.688, Qd=7.785 -> Pd=32.73, Qd=7.79
% INFO    : Bus 76154	: Pd=13.254, Qd=5.005 -> Pd=20.00, Qd=5.00
% INFO    : Bus 76156	: Pd=54.776, Qd=19.556 -> Pd=82.67, Qd=19.56
% INFO    : Bus 76157	: Pd=31.605, Qd=13.995 -> Pd=47.70, Qd=13.99
% INFO    : Bus 76158	: Pd=19.834, Qd=8.527 -> Pd=29.94, Qd=8.53
% INFO    : Bus 76159	: Pd=24.654, Qd=10.195 -> Pd=37.21, Qd=10.20
% INFO    : Bus 76160	: Pd=27.898, Qd=8.712 -> Pd=42.11, Qd=8.71
% INFO    : Bus 76161	: Pd=13.161, Qd=5.376 -> Pd=19.86, Qd=5.38
% INFO    : Bus 76163	: Pd=34.015, Qd=10.103 -> Pd=51.34, Qd=10.10
% INFO    : Bus 76164	: Pd=12.327, Qd=4.634 -> Pd=18.61, Qd=4.63
% INFO    : Bus 76165	: Pd=22.986, Qd=9.268 -> Pd=34.69, Qd=9.27
% INFO    : Bus 76166	: Pd=4.82, Qd=2.317 -> Pd=7.27, Qd=2.32
% INFO    : Bus 76167	: Pd=17.888, Qd=6.302 -> Pd=27.00, Qd=6.30
% INFO    : Bus 76168	: Pd=15.107, Qd=5.654 -> Pd=22.80, Qd=5.65
% INFO    : Bus 76169	: Pd=9.268, Qd=3.429 -> Pd=13.99, Qd=3.43
% INFO    : Bus 76170	: Pd=15.2, Qd=6.581 -> Pd=22.94, Qd=6.58
% INFO    : Bus 76171	: Pd=11.122, Qd=4.171 -> Pd=16.79, Qd=4.17
% INFO    : Bus 76172	: Pd=5.932, Qd=2.781 -> Pd=8.95, Qd=2.78
% INFO    : Bus 76173	: Pd=13.903, Qd=4.912 -> Pd=20.98, Qd=4.91
% INFO    : Bus 76174	: Pd=7.044, Qd=2.688 -> Pd=10.63, Qd=2.69
% INFO    : Bus 76176	: Pd=41.893, Qd=14.273 -> Pd=63.23, Qd=14.27
% INFO    : Bus 76177	: Pd=15.571, Qd=5.283 -> Pd=23.50, Qd=5.28
% INFO    : Bus 76178	: Pd=11.215, Qd=8.342 -> Pd=16.93, Qd=8.34
% INFO    : Bus 76180	: Pd=25.859, Qd=10.844 -> Pd=39.03, Qd=10.84
% INFO    : Bus 76181	: Pd=8.156, Qd=3.893 -> Pd=12.31, Qd=3.89
% INFO    : Bus 76183	: Pd=11.678, Qd=4.912 -> Pd=17.63, Qd=4.91
% INFO    : Bus 76184	: Pd=13.346, Qd=5.005 -> Pd=20.14, Qd=5.00
% INFO    : Bus 76185	: Pd=17.146, Qd=6.951 -> Pd=25.88, Qd=6.95
% INFO    : Bus 76186	: Pd=49.864, Qd=11.493 -> Pd=75.26, Qd=11.49
% INFO    : Bus 76187	: Pd=9.454, Qd=3.8 -> Pd=14.27, Qd=3.80
% INFO    : Bus 76188	: Pd=31.049, Qd=8.805 -> Pd=46.86, Qd=8.80
% INFO    : Bus 76189	: Pd=17.054, Qd=5.468 -> Pd=25.74, Qd=5.47
% INFO    : Bus 76191	: Pd=26.878, Qd=10.01 -> Pd=40.57, Qd=10.01
% INFO    : Bus 76193	: Pd=48.473, Qd=19.742 -> Pd=73.16, Qd=19.74
% INFO    : Bus 76195	: Pd=40.317, Qd=13.254 -> Pd=60.85, Qd=13.25
% INFO    : Bus 76196	: Pd=3.151, Qd=1.298 -> Pd=4.76, Qd=1.30
% INFO    : Bus 76197	: Pd=3.707, Qd=1.483 -> Pd=5.59, Qd=1.48
% INFO    : Bus 76198	: Pd=4.356, Qd=1.761 -> Pd=6.57, Qd=1.76
% INFO    : Bus 76199	: Pd=15.478, Qd=4.727 -> Pd=23.36, Qd=4.73
% INFO    : Bus 76202	: Pd=73.035, Qd=28.454 -> Pd=110.23, Qd=28.45
% INFO    : Bus 76203	: Pd=24.561, Qd=10.473 -> Pd=37.07, Qd=10.47
% INFO    : Bus 76204	: Pd=7.229, Qd=2.873 -> Pd=10.91, Qd=2.87
% INFO    : Bus 76205	: Pd=15.756, Qd=5.932 -> Pd=23.78, Qd=5.93
% INFO    : Bus 76206	: Pd=19.0, Qd=7.415 -> Pd=28.68, Qd=7.41
% INFO    : Bus 76207	: Pd=11.029, Qd=4.263 -> Pd=16.65, Qd=4.26
% INFO    : Bus 76208	: Pd=11.4, Qd=4.912 -> Pd=17.21, Qd=4.91
% INFO    : Bus 76210	: Pd=31.327, Qd=9.824 -> Pd=47.28, Qd=9.82
% INFO    : Bus 76211	: Pd=10.195, Qd=4.449 -> Pd=15.39, Qd=4.45
% INFO    : Bus 76217	: Pd=164.421, Qd=53.478 -> Pd=248.16, Qd=53.48
% INFO    : Bus 76218	: Pd=18.444, Qd=6.117 -> Pd=27.84, Qd=6.12
% INFO    : Bus 76220	: Pd=21.317, Qd=8.898 -> Pd=32.17, Qd=8.90
% INFO    : Bus 76222	: Pd=3.522, Qd=1.298 -> Pd=5.32, Qd=1.30
% INFO    : Bus 76223	: Pd=12.976, Qd=5.839 -> Pd=19.58, Qd=5.84
% INFO    : Bus 76224	: Pd=17.795, Qd=7.971 -> Pd=26.86, Qd=7.97
% INFO    : Bus 76225	: Pd=26.322, Qd=12.142 -> Pd=39.73, Qd=12.14
% INFO    : Bus 76226	: Pd=10.381, Qd=3.615 -> Pd=15.67, Qd=3.62
% INFO    : Bus 76227	: Pd=14.273, Qd=5.932 -> Pd=21.54, Qd=5.93
% INFO    : Bus 76228	: Pd=23.264, Qd=10.288 -> Pd=35.11, Qd=10.29
% INFO    : Bus 76230	: Pd=60.152, Qd=22.151 -> Pd=90.79, Qd=22.15
% INFO    : Bus 76232	: Pd=23.264, Qd=10.103 -> Pd=35.11, Qd=10.10
% INFO    : Bus 76233	: Pd=13.717, Qd=6.21 -> Pd=20.70, Qd=6.21
% INFO    : Bus 76234	: Pd=13.903, Qd=4.82 -> Pd=20.98, Qd=4.82
% INFO    : Bus 76235	: Pd=21.039, Qd=7.322 -> Pd=31.75, Qd=7.32
% INFO    : Bus 76236	: Pd=31.605, Qd=9.176 -> Pd=47.70, Qd=9.18
% INFO    : Bus 76237	: Pd=12.234, Qd=4.171 -> Pd=18.46, Qd=4.17
% INFO    : Bus 76239	: Pd=75.63, Qd=23.727 -> Pd=114.15, Qd=23.73
% INFO    : Bus 76240	: Pd=36.054, Qd=9.639 -> Pd=54.42, Qd=9.64
% INFO    : Bus 76241	: Pd=16.776, Qd=7.044 -> Pd=25.32, Qd=7.04
% INFO    : Bus 76242	: Pd=33.922, Qd=14.181 -> Pd=51.20, Qd=14.18
% INFO    : Bus 76243	: Pd=64.508, Qd=26.322 -> Pd=97.36, Qd=26.32
% INFO    : Bus 76245	: Pd=21.688, Qd=9.639 -> Pd=32.73, Qd=9.64
% INFO    : Bus 76246	: Pd=15.664, Qd=6.766 -> Pd=23.64, Qd=6.77
% INFO    : Bus 76247	: Pd=37.537, Qd=16.22 -> Pd=56.65, Qd=16.22
% INFO    : Bus 76248	: Pd=38.186, Qd=16.59 -> Pd=57.63, Qd=16.59
% INFO    : Bus 76250	: Pd=39.483, Qd=13.532 -> Pd=59.59, Qd=13.53
% INFO    : Bus 76251	: Pd=9.546, Qd=3.985 -> Pd=14.41, Qd=3.98
% INFO    : Bus 76252	: Pd=29.937, Qd=13.624 -> Pd=45.18, Qd=13.62
% INFO    : Bus 76253	: Pd=5.839, Qd=2.595 -> Pd=8.81, Qd=2.60
% INFO    : Bus 76254	: Pd=18.259, Qd=7.507 -> Pd=27.56, Qd=7.51
% INFO    : Bus 76259	: Pd=31.142, Qd=11.493 -> Pd=47.00, Qd=11.49
% INFO    : Bus 76262	: Pd=11.215, Qd=5.283 -> Pd=16.93, Qd=5.28
% INFO    : Bus 76263	: Pd=11.307, Qd=3.985 -> Pd=17.07, Qd=3.98
% INFO    : Bus 76265	: Pd=24.376, Qd=10.659 -> Pd=36.79, Qd=10.66
% INFO    : Bus 76266	: Pd=12.234, Qd=4.541 -> Pd=18.46, Qd=4.54
% INFO    : Bus 76267	: Pd=21.503, Qd=9.454 -> Pd=32.45, Qd=9.45
% INFO    : Bus 76268	: Pd=12.79, Qd=5.746 -> Pd=19.30, Qd=5.75
% INFO    : Bus 76269	: Pd=11.956, Qd=3.985 -> Pd=18.05, Qd=3.98
% INFO    : Bus 76271	: Pd=89.903, Qd=31.605 -> Pd=135.69, Qd=31.61
% INFO    : Bus 76272	: Pd=57.371, Qd=21.503 -> Pd=86.59, Qd=21.50
% INFO    : Bus 76274	: Pd=86.103, Qd=29.103 -> Pd=129.95, Qd=29.10
% INFO    : Bus 76278	: Pd=62.469, Qd=21.966 -> Pd=94.28, Qd=21.97
% INFO    : Bus 76279	: Pd=33.088, Qd=12.605 -> Pd=49.94, Qd=12.61
% INFO    : Bus 76280	: Pd=15.664, Qd=6.21 -> Pd=23.64, Qd=6.21
% INFO    : Bus 76281	: Pd=6.395, Qd=2.781 -> Pd=9.65, Qd=2.78
% INFO    : Bus 76282	: Pd=30.678, Qd=11.771 -> Pd=46.30, Qd=11.77
% INFO    : Bus 76283	: Pd=11.493, Qd=4.727 -> Pd=17.35, Qd=4.73
% INFO    : Bus 76289	: Pd=18.444, Qd=7.507 -> Pd=27.84, Qd=7.51
% INFO    : Bus 76292	: Pd=29.659, Qd=10.01 -> Pd=44.76, Qd=10.01
% INFO    : Bus 76293	: Pd=21.41, Qd=6.766 -> Pd=32.31, Qd=6.77
% INFO    : Bus 76294	: Pd=23.727, Qd=9.454 -> Pd=35.81, Qd=9.45
% INFO    : Bus 76295	: Pd=30.678, Qd=10.473 -> Pd=46.30, Qd=10.47
% INFO    : Bus 76297	: Pd=36.054, Qd=14.366 -> Pd=54.42, Qd=14.37
% INFO    : Bus 76298	: Pd=10.566, Qd=5.005 -> Pd=15.95, Qd=5.00
% INFO    : Bus 76299	: Pd=10.566, Qd=4.356 -> Pd=15.95, Qd=4.36
% INFO    : Bus 76300	: Pd=13.346, Qd=5.005 -> Pd=20.14, Qd=5.00
% INFO    : Bus 76301	: Pd=9.361, Qd=4.449 -> Pd=14.13, Qd=4.45
% INFO    : Bus 76302	: Pd=16.961, Qd=5.376 -> Pd=25.60, Qd=5.38
% INFO    : Bus 76303	: Pd=17.981, Qd=7.229 -> Pd=27.14, Qd=7.23
% INFO    : Bus 76304	: Pd=5.746, Qd=2.224 -> Pd=8.67, Qd=2.22
% INFO    : Bus 76305	: Pd=33.366, Qd=8.62 -> Pd=50.36, Qd=8.62
% INFO    : Bus 76306	: Pd=18.166, Qd=6.302 -> Pd=27.42, Qd=6.30
% INFO    : Bus 76307	: Pd=20.02, Qd=6.488 -> Pd=30.22, Qd=6.49
% INFO    : Bus 76308	: Pd=10.381, Qd=3.707 -> Pd=15.67, Qd=3.71
% INFO    : Bus 76309	: Pd=13.81, Qd=2.781 -> Pd=20.84, Qd=2.78
% INFO    : Bus 76310	: Pd=22.707, Qd=4.634 -> Pd=34.27, Qd=4.63
% INFO    : Bus 76313	: Pd=50.698, Qd=16.405 -> Pd=76.52, Qd=16.41
% INFO    : Bus 76315	: Pd=19.556, Qd=7.229 -> Pd=29.52, Qd=7.23
% INFO    : Bus 76316	: Pd=17.888, Qd=7.971 -> Pd=27.00, Qd=7.97
% INFO    : Bus 76317	: Pd=19.093, Qd=7.785 -> Pd=28.82, Qd=7.79
% INFO    : Bus 76318	: Pd=7.693, Qd=2.688 -> Pd=11.61, Qd=2.69
% INFO    : Bus 76319	: Pd=3.429, Qd=1.483 -> Pd=5.18, Qd=1.48
% INFO    : Bus 76320	: Pd=9.176, Qd=3.429 -> Pd=13.85, Qd=3.43
% INFO    : Bus 76321	: Pd=14.459, Qd=5.005 -> Pd=21.82, Qd=5.00
% INFO    : Bus 76322	: Pd=32.717, Qd=11.029 -> Pd=49.38, Qd=11.03
% INFO    : Bus 76325	: Pd=58.576, Qd=20.39 -> Pd=88.41, Qd=20.39
% INFO    : Bus 76326	: Pd=7.693, Qd=3.522 -> Pd=11.61, Qd=3.52
% INFO    : Bus 76327	: Pd=10.473, Qd=3.8 -> Pd=15.81, Qd=3.80
% INFO    : Bus 76328	: Pd=33.273, Qd=11.678 -> Pd=50.22, Qd=11.68
% INFO    : Bus 76329	: Pd=26.786, Qd=9.639 -> Pd=40.43, Qd=9.64
% INFO    : Bus 76331	: Pd=13.903, Qd=4.356 -> Pd=20.98, Qd=4.36
% INFO    : Bus 76332	: Pd=20.298, Qd=8.527 -> Pd=30.64, Qd=8.53
% INFO    : Bus 76333	: Pd=11.4, Qd=4.449 -> Pd=17.21, Qd=4.45
% INFO    : Bus 76336	: Pd=63.117, Qd=24.468 -> Pd=95.26, Qd=24.47
% INFO    : Bus 76337	: Pd=33.459, Qd=10.937 -> Pd=50.50, Qd=10.94
% INFO    : Bus 76338	: Pd=23.078, Qd=9.083 -> Pd=34.83, Qd=9.08
% INFO    : Bus 76339	: Pd=23.449, Qd=10.01 -> Pd=35.39, Qd=10.01
% INFO    : Bus 76340	: Pd=22.337, Qd=6.488 -> Pd=33.71, Qd=6.49
% INFO    : Bus 76341	: Pd=10.844, Qd=4.634 -> Pd=16.37, Qd=4.63
% INFO    : Bus 76342	: Pd=17.517, Qd=6.859 -> Pd=26.44, Qd=6.86
% INFO    : Bus 76343	: Pd=4.82, Qd=2.132 -> Pd=7.27, Qd=2.13
% INFO    : Bus 76346	: Pd=6.024, Qd=2.595 -> Pd=9.09, Qd=2.60
% INFO    : Bus 76347	: Pd=10.381, Qd=4.078 -> Pd=15.67, Qd=4.08
% INFO    : Bus 76348	: Pd=7.971, Qd=3.522 -> Pd=12.03, Qd=3.52
% INFO    : Bus 76350	: Pd=17.332, Qd=8.063 -> Pd=26.16, Qd=8.06
% INFO    : Bus 76351	: Pd=10.195, Qd=3.985 -> Pd=15.39, Qd=3.98
% INFO    : Bus 76352	: Pd=27.62, Qd=8.156 -> Pd=41.69, Qd=8.16
% INFO    : Bus 76356	: Pd=27.434, Qd=7.878 -> Pd=41.41, Qd=7.88
% INFO    : Bus 76357	: Pd=15.849, Qd=6.024 -> Pd=23.92, Qd=6.02
% INFO    : Bus 76358	: Pd=34.849, Qd=13.532 -> Pd=52.60, Qd=13.53
% INFO    : Bus 76359	: Pd=12.327, Qd=4.727 -> Pd=18.61, Qd=4.73
% INFO    : Bus 76360	: Pd=42.634, Qd=16.498 -> Pd=64.35, Qd=16.50
% INFO    : Bus 76361	: Pd=33.551, Qd=11.122 -> Pd=50.64, Qd=11.12
% INFO    : Bus 76364	: Pd=64.693, Qd=22.615 -> Pd=97.64, Qd=22.61
% INFO    : Bus 76367	: Pd=36.703, Qd=11.678 -> Pd=55.40, Qd=11.68
% INFO    : Bus 76368	: Pd=22.8, Qd=8.62 -> Pd=34.41, Qd=8.62
% INFO    : Bus 76369	: Pd=154.596, Qd=45.6 -> Pd=233.33, Qd=45.60
% INFO    : Bus 76371	: Pd=43.283, Qd=14.366 -> Pd=65.33, Qd=14.37
% INFO    : Bus 76373	: Pd=28.083, Qd=9.176 -> Pd=42.39, Qd=9.18
% INFO    : Bus 76374	: Pd=12.976, Qd=5.468 -> Pd=19.58, Qd=5.47
% INFO    : Bus 76376	: Pd=23.727, Qd=9.176 -> Pd=35.81, Qd=9.18
% INFO    : Bus 76377	: Pd=22.151, Qd=8.434 -> Pd=33.43, Qd=8.43
% INFO    : Bus 76378	: Pd=31.42, Qd=9.361 -> Pd=47.42, Qd=9.36
% INFO    : Bus 76379	: Pd=14.829, Qd=4.078 -> Pd=22.38, Qd=4.08
% INFO    : Bus 76380	: Pd=77.576, Qd=27.064 -> Pd=117.08, Qd=27.06
% INFO    : Bus 76381	: Pd=11.215, Qd=3.707 -> Pd=16.93, Qd=3.71
% INFO    : Bus 76382	: Pd=18.351, Qd=5.283 -> Pd=27.70, Qd=5.28
% INFO    : Bus 76383	: Pd=10.751, Qd=4.912 -> Pd=16.23, Qd=4.91
% INFO    : Bus 76384	: Pd=34.849, Qd=11.771 -> Pd=52.60, Qd=11.77
% INFO    : Bus 76385	: Pd=18.073, Qd=5.932 -> Pd=27.28, Qd=5.93
% INFO    : Bus 76386	: Pd=20.761, Qd=7.507 -> Pd=31.33, Qd=7.51
% INFO    : Bus 76387	: Pd=33.273, Qd=13.254 -> Pd=50.22, Qd=13.25
% INFO    : Bus 76388	: Pd=10.381, Qd=3.8 -> Pd=15.67, Qd=3.80
% INFO    : Bus 76389	: Pd=3.615, Qd=1.668 -> Pd=5.46, Qd=1.67
% INFO    : Bus 76392	: Pd=17.332, Qd=5.932 -> Pd=26.16, Qd=5.93
% INFO    : Bus 76395	: Pd=3.059, Qd=1.205 -> Pd=4.62, Qd=1.21
% INFO    : Bus 76396	: Pd=9.546, Qd=3.615 -> Pd=14.41, Qd=3.62
% INFO    : Bus 76397	: Pd=10.566, Qd=2.873 -> Pd=15.95, Qd=2.87
% INFO    : Bus 76398	: Pd=24.376, Qd=8.898 -> Pd=36.79, Qd=8.90
% INFO    : Bus 76399	: Pd=5.932, Qd=2.41 -> Pd=8.95, Qd=2.41
% INFO    : Bus 76400	: Pd=8.805, Qd=3.429 -> Pd=13.29, Qd=3.43
% INFO    : Bus 76401	: Pd=10.01, Qd=3.985 -> Pd=15.11, Qd=3.98
% INFO    : Bus 76402	: Pd=13.346, Qd=0.0 -> Pd=13.35, Qd=0.00
% INFO    : Bus 76403	: Pd=27.342, Qd=9.824 -> Pd=41.27, Qd=9.82
% INFO    : Bus 76404	: Pd=21.225, Qd=7.322 -> Pd=32.03, Qd=7.32
% INFO    : Bus 76405	: Pd=7.229, Qd=2.966 -> Pd=10.91, Qd=2.97
% INFO    : Bus 76406	: Pd=10.659, Qd=4.078 -> Pd=16.09, Qd=4.08
% INFO    : Bus 76407	: Pd=14.273, Qd=6.488 -> Pd=21.54, Qd=6.49
% INFO    : Bus 76408	: Pd=13.439, Qd=4.82 -> Pd=20.28, Qd=4.82
% INFO    : Bus 76409	: Pd=8.99, Qd=4.078 -> Pd=13.57, Qd=4.08
% INFO    : Bus 76411	: Pd=20.576, Qd=8.805 -> Pd=31.06, Qd=8.80
% INFO    : Bus 76413	: Pd=48.566, Qd=20.483 -> Pd=73.30, Qd=20.48
% INFO    : Bus 76417	: Pd=97.874, Qd=31.049 -> Pd=147.72, Qd=31.05
% INFO    : Bus 76418	: Pd=14.366, Qd=4.912 -> Pd=21.68, Qd=4.91
% INFO    : Bus 76419	: Pd=11.122, Qd=4.82 -> Pd=16.79, Qd=4.82
% INFO    : Bus 76420	: Pd=7.878, Qd=3.059 -> Pd=11.89, Qd=3.06
% INFO    : Bus 76421	: Pd=20.205, Qd=7.6 -> Pd=30.50, Qd=7.60
% INFO    : Bus 76422	: Pd=9.824, Qd=4.541 -> Pd=14.83, Qd=4.54
% INFO    : Bus 76423	: Pd=9.083, Qd=3.522 -> Pd=13.71, Qd=3.52
% INFO    : Bus 76424	: Pd=24.098, Qd=9.732 -> Pd=36.37, Qd=9.73
% INFO    : Bus 76425	: Pd=30.215, Qd=9.176 -> Pd=45.60, Qd=9.18
% INFO    : Bus 76427	: Pd=88.42, Qd=34.2 -> Pd=133.45, Qd=34.20
% INFO    : Bus 76428	: Pd=6.395, Qd=2.781 -> Pd=9.65, Qd=2.78
% INFO    : Bus 76429	: Pd=18.166, Qd=7.6 -> Pd=27.42, Qd=7.60
% INFO    : Bus 76430	: Pd=4.541, Qd=1.854 -> Pd=6.85, Qd=1.85
% INFO    : Bus 76431	: Pd=9.083, Qd=3.429 -> Pd=13.71, Qd=3.43
% INFO    : Bus 76432	: Pd=10.751, Qd=4.82 -> Pd=16.23, Qd=4.82
% INFO    : Bus 76433	: Pd=17.424, Qd=6.673 -> Pd=26.30, Qd=6.67
% INFO    : Bus 76434	: Pd=23.171, Qd=8.156 -> Pd=34.97, Qd=8.16
% INFO    : Bus 76435	: Pd=12.512, Qd=4.912 -> Pd=18.88, Qd=4.91
% INFO    : Bus 76438	: Pd=31.883, Qd=12.976 -> Pd=48.12, Qd=12.98
% INFO    : Bus 76439	: Pd=11.863, Qd=4.912 -> Pd=17.90, Qd=4.91
% INFO    : Bus 76441	: Pd=12.327, Qd=4.263 -> Pd=18.61, Qd=4.26
% INFO    : Bus 76442	: Pd=11.307, Qd=4.82 -> Pd=17.07, Qd=4.82
% INFO    : Bus 76443	: Pd=7.415, Qd=2.688 -> Pd=11.19, Qd=2.69
% INFO    : Bus 76444	: Pd=19.649, Qd=7.137 -> Pd=29.66, Qd=7.14
% INFO    : Bus 76446	: Pd=33.088, Qd=12.79 -> Pd=49.94, Qd=12.79
% INFO    : Bus 76447	: Pd=6.859, Qd=2.966 -> Pd=10.35, Qd=2.97
% INFO    : Bus 76448	: Pd=38.742, Qd=13.254 -> Pd=58.47, Qd=13.25
% INFO    : Bus 76449	: Pd=4.356, Qd=1.576 -> Pd=6.57, Qd=1.58
% INFO    : Bus 76450	: Pd=6.395, Qd=3.059 -> Pd=9.65, Qd=3.06
% INFO    : Bus 76451	: Pd=29.566, Qd=4.82 -> Pd=44.62, Qd=4.82
% INFO    : Bus 76452	: Pd=9.546, Qd=1.298 -> Pd=14.41, Qd=1.30
% INFO    : Bus 76453	: Pd=8.527, Qd=3.985 -> Pd=12.87, Qd=3.98
% INFO    : Bus 76454	: Pd=20.112, Qd=4.541 -> Pd=30.35, Qd=4.54
% INFO    : Bus 76455	: Pd=7.415, Qd=2.595 -> Pd=11.19, Qd=2.60
% INFO    : Bus 76464	: Pd=26.137, Qd=10.937 -> Pd=39.45, Qd=10.94
% INFO    : Bus 76465	: Pd=9.083, Qd=3.615 -> Pd=13.71, Qd=3.62
% INFO    : Bus 76466	: Pd=41.615, Qd=11.678 -> Pd=62.81, Qd=11.68
% INFO    : Bus 76467	: Pd=31.79, Qd=10.381 -> Pd=47.98, Qd=10.38
% INFO    : Bus 76468	: Pd=4.541, Qd=2.132 -> Pd=6.85, Qd=2.13
% INFO    : Bus 76469	: Pd=20.946, Qd=7.971 -> Pd=31.61, Qd=7.97
% INFO    : Bus 76470	: Pd=21.688, Qd=7.415 -> Pd=32.73, Qd=7.41
% INFO    : Bus 76471	: Pd=13.254, Qd=4.634 -> Pd=20.00, Qd=4.63
% INFO    : Bus 76473	: Pd=10.473, Qd=4.82 -> Pd=15.81, Qd=4.82
% INFO    : Bus 76474	: Pd=16.22, Qd=6.581 -> Pd=24.48, Qd=6.58
% INFO    : Bus 76476	: Pd=39.947, Qd=14.181 -> Pd=60.29, Qd=14.18
% INFO    : Bus 76479	: Pd=35.776, Qd=12.327 -> Pd=54.00, Qd=12.33
% INFO    : Bus 76480	: Pd=9.917, Qd=4.171 -> Pd=14.97, Qd=4.17
% INFO    : Bus 76481	: Pd=19.0, Qd=6.859 -> Pd=28.68, Qd=6.86
% INFO    : Bus 76483	: Pd=11.307, Qd=3.059 -> Pd=17.07, Qd=3.06
% INFO    : Bus 76484	: Pd=18.537, Qd=5.932 -> Pd=27.98, Qd=5.93
% INFO    : Bus 76485	: Pd=12.42, Qd=5.839 -> Pd=18.75, Qd=5.84
% INFO    : Bus 76487	: Pd=10.937, Qd=3.707 -> Pd=16.51, Qd=3.71
% INFO    : Bus 76488	: Pd=20.483, Qd=8.712 -> Pd=30.91, Qd=8.71
% INFO    : Bus 76490	: Pd=22.893, Qd=8.342 -> Pd=34.55, Qd=8.34
% INFO    : Bus 76491	: Pd=22.893, Qd=6.488 -> Pd=34.55, Qd=6.49
% INFO    : Bus 76494	: Pd=37.166, Qd=14.366 -> Pd=56.09, Qd=14.37
% INFO    : Bus 76496	: Pd=11.863, Qd=3.893 -> Pd=17.90, Qd=3.89
% INFO    : Bus 76498	: Pd=6.024, Qd=2.595 -> Pd=9.09, Qd=2.60
% INFO    : Bus 76499	: Pd=47.083, Qd=17.146 -> Pd=71.06, Qd=17.15
% INFO    : Bus 76501	: Pd=17.888, Qd=6.859 -> Pd=27.00, Qd=6.86
% INFO    : Bus 76502	: Pd=13.161, Qd=5.561 -> Pd=19.86, Qd=5.56
% INFO    : Bus 76503	: Pd=24.098, Qd=10.288 -> Pd=36.37, Qd=10.29
% INFO    : Bus 76504	: Pd=17.517, Qd=6.21 -> Pd=26.44, Qd=6.21
% INFO    : Bus 76507	: Pd=21.595, Qd=6.488 -> Pd=32.59, Qd=6.49
% INFO    : Bus 76508	: Pd=5.005, Qd=2.317 -> Pd=7.55, Qd=2.32
% INFO    : Bus 76509	: Pd=13.068, Qd=5.654 -> Pd=19.72, Qd=5.65
% INFO    : Bus 76511	: Pd=7.044, Qd=3.337 -> Pd=10.63, Qd=3.34
% INFO    : Bus 76512	: Pd=35.127, Qd=16.127 -> Pd=53.02, Qd=16.13
% INFO    : Bus 76514	: Pd=18.722, Qd=7.415 -> Pd=28.26, Qd=7.41
% INFO    : Bus 76515	: Pd=12.512, Qd=5.468 -> Pd=18.88, Qd=5.47
% INFO    : Bus 76519	: Pd=21.225, Qd=7.137 -> Pd=32.03, Qd=7.14
% INFO    : Bus 76520	: Pd=13.81, Qd=5.283 -> Pd=20.84, Qd=5.28
% INFO    : Bus 76521	: Pd=25.488, Qd=8.527 -> Pd=38.47, Qd=8.53
% INFO    : Bus 76522	: Pd=23.727, Qd=7.6 -> Pd=35.81, Qd=7.60
% INFO    : Bus 76523	: Pd=2.781, Qd=1.112 -> Pd=4.20, Qd=1.11
% INFO    : Bus 76524	: Pd=11.771, Qd=4.449 -> Pd=17.77, Qd=4.45
% INFO    : Bus 76525	: Pd=15.293, Qd=5.098 -> Pd=23.08, Qd=5.10
% INFO    : Bus 76526	: Pd=16.22, Qd=5.746 -> Pd=24.48, Qd=5.75
% INFO    : Bus 76527	: Pd=2.224, Qd=0.927 -> Pd=3.36, Qd=0.93
% INFO    : Bus 76528	: Pd=28.732, Qd=9.546 -> Pd=43.37, Qd=9.55
% INFO    : Bus 76529	: Pd=11.029, Qd=4.82 -> Pd=16.65, Qd=4.82
% INFO    : Bus 76530	: Pd=12.42, Qd=5.654 -> Pd=18.75, Qd=5.65
% INFO    : Bus 76532	: Pd=25.303, Qd=9.824 -> Pd=38.19, Qd=9.82
% INFO    : Bus 76533	: Pd=5.654, Qd=2.039 -> Pd=8.53, Qd=2.04
% INFO    : Bus 76534	: Pd=40.41, Qd=16.034 -> Pd=60.99, Qd=16.03
% INFO    : Bus 76535	: Pd=12.42, Qd=5.19 -> Pd=18.75, Qd=5.19
% INFO    : Bus 76539	: Pd=42.542, Qd=11.215 -> Pd=64.21, Qd=11.21
% INFO    : Bus 76540	: Pd=41.151, Qd=14.922 -> Pd=62.11, Qd=14.92
% INFO    : Bus 76544	: Pd=13.254, Qd=6.21 -> Pd=20.00, Qd=6.21
% INFO    : Bus 76548	: Pd=18.259, Qd=6.766 -> Pd=27.56, Qd=6.77
% INFO    : Bus 76549	: Pd=11.307, Qd=5.283 -> Pd=17.07, Qd=5.28
% INFO    : Bus 76552	: Pd=16.034, Qd=6.951 -> Pd=24.20, Qd=6.95
% INFO    : Bus 76553	: Pd=8.527, Qd=3.615 -> Pd=12.87, Qd=3.62
% INFO    : Bus 76554	: Pd=17.517, Qd=7.229 -> Pd=26.44, Qd=7.23
% INFO    : Bus 76555	: Pd=14.922, Qd=6.951 -> Pd=22.52, Qd=6.95
% INFO    : Bus 76556	: Pd=15.293, Qd=6.673 -> Pd=23.08, Qd=6.67
% INFO    : Bus 76557	: Pd=11.771, Qd=4.727 -> Pd=17.77, Qd=4.73
% INFO    : Bus 76558	: Pd=54.22, Qd=19.556 -> Pd=81.83, Qd=19.56
% INFO    : Bus 76559	: Pd=3.337, Qd=1.483 -> Pd=5.04, Qd=1.48
% INFO    : Bus 76560	: Pd=12.976, Qd=5.932 -> Pd=19.58, Qd=5.93
% INFO    : Bus 76562	: Pd=6.766, Qd=3.059 -> Pd=10.21, Qd=3.06
% INFO    : Bus 76563	: Pd=9.083, Qd=3.8 -> Pd=13.71, Qd=3.80
% INFO    : Bus 76564	: Pd=17.146, Qd=6.488 -> Pd=25.88, Qd=6.49
% INFO    : Bus 76565	: Pd=14.088, Qd=5.376 -> Pd=21.26, Qd=5.38
% INFO    : Bus 76566	: Pd=22.151, Qd=8.527 -> Pd=33.43, Qd=8.53
% INFO    : Bus 76567	: Pd=16.776, Qd=6.395 -> Pd=25.32, Qd=6.39
% INFO    : Bus 76568	: Pd=21.132, Qd=9.361 -> Pd=31.89, Qd=9.36
% INFO    : Bus 76571	: Pd=58.02, Qd=20.02 -> Pd=87.57, Qd=20.02
% INFO    : Bus 76572	: Pd=8.156, Qd=3.615 -> Pd=12.31, Qd=3.62
% INFO    : Bus 76573	: Pd=13.995, Qd=5.561 -> Pd=21.12, Qd=5.56
% INFO    : Bus 76574	: Pd=33.088, Qd=12.79 -> Pd=49.94, Qd=12.79
% INFO    : Bus 76575	: Pd=20.946, Qd=6.117 -> Pd=31.61, Qd=6.12
% INFO    : Bus 76577	: Pd=24.19, Qd=7.137 -> Pd=36.51, Qd=7.14
% INFO    : Bus 76578	: Pd=11.215, Qd=3.707 -> Pd=16.93, Qd=3.71
% INFO    : Bus 76579	: Pd=20.946, Qd=7.693 -> Pd=31.61, Qd=7.69
% INFO    : Bus 76580	: Pd=12.049, Qd=4.634 -> Pd=18.19, Qd=4.63
% INFO    : Bus 76581	: Pd=10.937, Qd=4.078 -> Pd=16.51, Qd=4.08
% INFO    : Bus 76582	: Pd=12.79, Qd=5.005 -> Pd=19.30, Qd=5.00
% INFO    : Bus 76583	: Pd=12.327, Qd=4.356 -> Pd=18.61, Qd=4.36
% INFO    : Bus 76584	: Pd=4.82, Qd=2.132 -> Pd=7.27, Qd=2.13
% INFO    : Bus 76585	: Pd=20.576, Qd=6.21 -> Pd=31.06, Qd=6.21
% INFO    : Bus 76586	: Pd=11.678, Qd=3.151 -> Pd=17.63, Qd=3.15
% INFO    : Bus 76588	: Pd=15.478, Qd=4.171 -> Pd=23.36, Qd=4.17
% INFO    : Bus 76589	: Pd=6.488, Qd=2.41 -> Pd=9.79, Qd=2.41
% INFO    : Bus 76590	: Pd=4.541, Qd=1.854 -> Pd=6.85, Qd=1.85
% INFO    : Bus 76591	: Pd=11.4, Qd=5.376 -> Pd=17.21, Qd=5.38
% INFO    : Bus 76592	: Pd=11.863, Qd=5.19 -> Pd=17.90, Qd=5.19
% INFO    : Bus 76593	: Pd=11.678, Qd=5.005 -> Pd=17.63, Qd=5.00
% INFO    : Bus 76594	: Pd=8.342, Qd=3.615 -> Pd=12.59, Qd=3.62
% INFO    : Bus 76595	: Pd=19.464, Qd=5.932 -> Pd=29.38, Qd=5.93
% INFO    : Bus 76596	: Pd=6.024, Qd=1.854 -> Pd=9.09, Qd=1.85
% INFO    : Bus 76597	: Pd=3.151, Qd=1.205 -> Pd=4.76, Qd=1.21
% INFO    : Bus 76598	: Pd=6.673, Qd=2.132 -> Pd=10.07, Qd=2.13
% INFO    : Bus 76599	: Pd=12.142, Qd=4.171 -> Pd=18.33, Qd=4.17
% INFO    : Bus 76600	: Pd=3.8, Qd=1.483 -> Pd=5.74, Qd=1.48
% INFO    : Bus 76601	: Pd=3.522, Qd=1.668 -> Pd=5.32, Qd=1.67
% INFO    : Bus 76603	: Pd=25.395, Qd=10.288 -> Pd=38.33, Qd=10.29
% INFO    : Bus 76604	: Pd=25.21, Qd=10.659 -> Pd=38.05, Qd=10.66
% INFO    : Bus 76605	: Pd=11.029, Qd=4.356 -> Pd=16.65, Qd=4.36
% INFO    : Bus 76606	: Pd=4.449, Qd=1.946 -> Pd=6.71, Qd=1.95
% INFO    : Bus 76607	: Pd=20.39, Qd=9.176 -> Pd=30.77, Qd=9.18
% INFO    : Bus 76608	: Pd=4.912, Qd=1.854 -> Pd=7.41, Qd=1.85
% INFO    : Bus 76609	: Pd=23.264, Qd=9.268 -> Pd=35.11, Qd=9.27
% INFO    : Bus 76610	: Pd=12.698, Qd=4.449 -> Pd=19.17, Qd=4.45
% INFO    : Bus 76611	: Pd=13.81, Qd=5.19 -> Pd=20.84, Qd=5.19
% INFO    : Bus 76612	: Pd=14.459, Qd=5.654 -> Pd=21.82, Qd=5.65
% INFO    : Bus 76613	: Pd=17.332, Qd=6.488 -> Pd=26.16, Qd=6.49
% INFO    : Bus 76616	: Pd=83.693, Qd=23.078 -> Pd=126.32, Qd=23.08
% INFO    : Bus 76617	: Pd=15.2, Qd=5.19 -> Pd=22.94, Qd=5.19
% INFO    : Bus 76619	: Pd=37.63, Qd=13.995 -> Pd=56.79, Qd=13.99
% INFO    : Bus 76620	: Pd=4.912, Qd=1.946 -> Pd=7.41, Qd=1.95
% INFO    : Bus 76623	: Pd=58.854, Qd=21.132 -> Pd=88.83, Qd=21.13
% INFO    : Bus 76624	: Pd=9.824, Qd=4.449 -> Pd=14.83, Qd=4.45
% INFO    : Bus 76625	: Pd=11.029, Qd=5.283 -> Pd=16.65, Qd=5.28
% INFO    : Bus 76628	: Pd=162.381, Qd=58.576 -> Pd=245.08, Qd=58.58
% INFO    : Bus 76629	: Pd=31.883, Qd=12.698 -> Pd=48.12, Qd=12.70
% INFO    : Bus 76630	: Pd=5.839, Qd=2.688 -> Pd=8.81, Qd=2.69
% INFO    : Bus 76631	: Pd=11.493, Qd=4.634 -> Pd=17.35, Qd=4.63
% INFO    : Bus 76632	: Pd=27.712, Qd=10.566 -> Pd=41.83, Qd=10.57
% INFO    : Bus 76635	: Pd=6.395, Qd=2.595 -> Pd=9.65, Qd=2.60
% INFO    : Bus 76636	: Pd=12.512, Qd=5.561 -> Pd=18.88, Qd=5.56
% INFO    : Bus 76637	: Pd=13.439, Qd=6.302 -> Pd=20.28, Qd=6.30
% INFO    : Bus 76638	: Pd=15.478, Qd=6.673 -> Pd=23.36, Qd=6.67
% INFO    : Bus 76641	: Pd=32.347, Qd=12.79 -> Pd=48.82, Qd=12.79
% INFO    : Bus 76642	: Pd=23.542, Qd=10.381 -> Pd=35.53, Qd=10.38
% INFO    : Bus 76644	: Pd=16.59, Qd=7.229 -> Pd=25.04, Qd=7.23
% INFO    : Bus 76646	: Pd=11.122, Qd=4.449 -> Pd=16.79, Qd=4.45
% INFO    : Bus 76647	: Pd=5.746, Qd=2.595 -> Pd=8.67, Qd=2.60
% INFO    : Bus 76648	: Pd=9.824, Qd=4.078 -> Pd=14.83, Qd=4.08
% INFO    : Bus 76649	: Pd=13.346, Qd=5.098 -> Pd=20.14, Qd=5.10
% INFO    : Bus 76650	: Pd=7.6, Qd=2.966 -> Pd=11.47, Qd=2.97
% INFO    : Bus 76651	: Pd=11.863, Qd=5.468 -> Pd=17.90, Qd=5.47
% INFO    : Bus 76654	: Pd=18.166, Qd=7.785 -> Pd=27.42, Qd=7.79
% INFO    : Bus 76656	: Pd=9.732, Qd=3.707 -> Pd=14.69, Qd=3.71
% INFO    : Bus 76657	: Pd=7.229, Qd=2.781 -> Pd=10.91, Qd=2.78
% INFO    : Bus 76658	: Pd=22.429, Qd=9.639 -> Pd=33.85, Qd=9.64
% INFO    : Bus 76659	: Pd=17.703, Qd=6.951 -> Pd=26.72, Qd=6.95
% INFO    : Bus 76660	: Pd=10.381, Qd=4.171 -> Pd=15.67, Qd=4.17
% INFO    : Bus 76661	: Pd=8.249, Qd=2.966 -> Pd=12.45, Qd=2.97
% INFO    : Bus 76662	: Pd=6.581, Qd=2.595 -> Pd=9.93, Qd=2.60
% INFO    : Bus 76663	: Pd=6.673, Qd=3.059 -> Pd=10.07, Qd=3.06
% INFO    : Bus 76664	: Pd=12.327, Qd=4.727 -> Pd=18.61, Qd=4.73
% INFO    : Bus 76666	: Pd=17.424, Qd=7.693 -> Pd=26.30, Qd=7.69
% INFO    : Bus 76667	: Pd=12.049, Qd=5.654 -> Pd=18.19, Qd=5.65
% INFO    : Bus 76668	: Pd=15.478, Qd=6.581 -> Pd=23.36, Qd=6.58
% INFO    : Bus 76669	: Pd=16.034, Qd=6.117 -> Pd=24.20, Qd=6.12
% INFO    : Bus 76672	: Pd=9.546, Qd=4.263 -> Pd=14.41, Qd=4.26
% INFO    : Bus 76674	: Pd=64.971, Qd=26.6 -> Pd=98.06, Qd=26.60
% INFO    : Bus 76677	: Pd=129.108, Qd=50.42 -> Pd=194.86, Qd=50.42
% INFO    : Bus 76679	: Pd=233.748, Qd=85.547 -> Pd=352.79, Qd=85.55
% INFO    : Bus 76680	: Pd=13.346, Qd=4.634 -> Pd=20.14, Qd=4.63
% INFO    : Bus 76682	: Pd=275.733, Qd=88.605 -> Pd=416.16, Qd=88.61
% INFO    : Bus 76685	: Pd=8.62, Qd=3.429 -> Pd=13.01, Qd=3.43
% INFO    : Bus 76686	: Pd=18.351, Qd=7.785 -> Pd=27.70, Qd=7.79
% INFO    : Bus 76687	: Pd=13.624, Qd=5.376 -> Pd=20.56, Qd=5.38
% INFO    : Bus 76690	: Pd=6.673, Qd=2.781 -> Pd=10.07, Qd=2.78
% INFO    : Bus 76691	: Pd=11.4, Qd=4.541 -> Pd=17.21, Qd=4.54
% INFO    : Bus 76692	: Pd=8.898, Qd=2.966 -> Pd=13.43, Qd=2.97
% INFO    : Bus 76693	: Pd=15.849, Qd=6.395 -> Pd=23.92, Qd=6.39
% INFO    : Bus 76694	: Pd=25.303, Qd=9.824 -> Pd=38.19, Qd=9.82
% INFO    : Bus 76695	: Pd=19.185, Qd=4.912 -> Pd=28.96, Qd=4.91
% INFO    : Bus 76696	: Pd=4.356, Qd=2.781 -> Pd=6.57, Qd=2.78
% INFO    : Bus 76698	: Pd=42.078, Qd=13.532 -> Pd=63.51, Qd=13.53
% INFO    : Bus 76699	: Pd=22.429, Qd=7.971 -> Pd=33.85, Qd=7.97
% INFO    : Bus 76701	: Pd=41.43, Qd=17.332 -> Pd=62.53, Qd=17.33
% INFO    : Bus 76702	: Pd=38.278, Qd=10.381 -> Pd=57.77, Qd=10.38
% INFO    : Bus 76703	: Pd=5.746, Qd=2.688 -> Pd=8.67, Qd=2.69
% INFO    : Bus 76704	: Pd=12.976, Qd=5.283 -> Pd=19.58, Qd=5.28
% INFO    : Bus 76705	: Pd=29.659, Qd=11.678 -> Pd=44.76, Qd=11.68
% INFO    : Bus 76706	: Pd=40.039, Qd=12.42 -> Pd=60.43, Qd=12.42
% INFO    : Bus 76708	: Pd=52.366, Qd=21.225 -> Pd=79.04, Qd=21.23
% INFO    : Bus 76711	: Pd=13.717, Qd=6.488 -> Pd=20.70, Qd=6.49
% INFO    : Bus 76712	: Pd=36.239, Qd=15.385 -> Pd=54.70, Qd=15.38
% INFO    : Bus 76713	: Pd=23.356, Qd=8.62 -> Pd=35.25, Qd=8.62
% INFO    : Bus 76714	: Pd=11.122, Qd=4.171 -> Pd=16.79, Qd=4.17
% INFO    : Bus 76715	: Pd=9.824, Qd=3.893 -> Pd=14.83, Qd=3.89
% INFO    : Bus 76716	: Pd=9.361, Qd=4.356 -> Pd=14.13, Qd=4.36
% INFO    : Bus 76717	: Pd=26.044, Qd=10.01 -> Pd=39.31, Qd=10.01
% INFO    : Bus 76718	: Pd=23.912, Qd=6.951 -> Pd=36.09, Qd=6.95
% INFO    : Bus 76719	: Pd=17.424, Qd=7.693 -> Pd=26.30, Qd=7.69
% INFO    : Bus 76720	: Pd=20.668, Qd=8.712 -> Pd=31.19, Qd=8.71
% INFO    : Bus 76721	: Pd=16.034, Qd=4.82 -> Pd=24.20, Qd=4.82
% INFO    : Bus 76722	: Pd=6.488, Qd=2.688 -> Pd=9.79, Qd=2.69
% INFO    : Bus 76723	: Pd=13.254, Qd=4.541 -> Pd=20.00, Qd=4.54
% INFO    : Bus 76724	: Pd=27.249, Qd=8.898 -> Pd=41.13, Qd=8.90
% INFO    : Bus 76725	: Pd=11.493, Qd=4.356 -> Pd=17.35, Qd=4.36
% INFO    : Bus 76726	: Pd=2.502, Qd=1.02 -> Pd=3.78, Qd=1.02
% INFO    : Bus 76727	: Pd=13.995, Qd=5.839 -> Pd=21.12, Qd=5.84
% INFO    : Bus 76728	: Pd=12.605, Qd=5.376 -> Pd=19.02, Qd=5.38
% INFO    : Bus 76729	: Pd=15.571, Qd=6.488 -> Pd=23.50, Qd=6.49
% INFO    : Bus 76730	: Pd=32.81, Qd=11.771 -> Pd=49.52, Qd=11.77
% INFO    : Bus 76731	: Pd=8.898, Qd=3.707 -> Pd=13.43, Qd=3.71
% INFO    : Bus 76732	: Pd=6.673, Qd=2.41 -> Pd=10.07, Qd=2.41
% INFO    : Bus 76733	: Pd=19.0, Qd=7.6 -> Pd=28.68, Qd=7.60
% INFO    : Bus 76734	: Pd=19.0, Qd=7.322 -> Pd=28.68, Qd=7.32
% INFO    : Bus 76735	: Pd=29.103, Qd=11.956 -> Pd=43.92, Qd=11.96
% INFO    : Bus 76736	: Pd=7.693, Qd=3.059 -> Pd=11.61, Qd=3.06
% INFO    : Bus 76738	: Pd=14.181, Qd=5.376 -> Pd=21.40, Qd=5.38
% INFO    : Bus 76743	: Pd=7.6, Qd=2.873 -> Pd=11.47, Qd=2.87
% INFO    : Bus 76744	: Pd=2.502, Qd=1.02 -> Pd=3.78, Qd=1.02
% INFO    : Bus 76745	: Pd=8.434, Qd=3.522 -> Pd=12.73, Qd=3.52
% INFO    : Bus 76746	: Pd=27.342, Qd=3.615 -> Pd=41.27, Qd=3.62
% INFO    : Bus 76747	: Pd=28.639, Qd=0.927 -> Pd=43.22, Qd=0.93
% INFO    : Bus 76749	: Pd=7.971, Qd=3.151 -> Pd=12.03, Qd=3.15
% INFO    : Bus 76750	: Pd=31.883, Qd=12.512 -> Pd=48.12, Qd=12.51
% INFO    : Bus 76751	: Pd=26.415, Qd=2.688 -> Pd=39.87, Qd=2.69
% INFO    : Bus 76752	: Pd=20.205, Qd=2.688 -> Pd=30.50, Qd=2.69
% INFO    : Bus 76753	: Pd=12.976, Qd=4.727 -> Pd=19.58, Qd=4.73
% INFO    : Bus 76754	: Pd=22.707, Qd=7.322 -> Pd=34.27, Qd=7.32
% INFO    : Bus 76756	: Pd=15.664, Qd=6.117 -> Pd=23.64, Qd=6.12
% INFO    : Bus 76757	: Pd=25.488, Qd=7.878 -> Pd=38.47, Qd=7.88
% INFO    : Bus 76758	: Pd=11.771, Qd=4.078 -> Pd=17.77, Qd=4.08
% INFO    : Bus 76759	: Pd=28.176, Qd=10.844 -> Pd=42.53, Qd=10.84
% INFO    : Bus 76760	: Pd=21.873, Qd=9.268 -> Pd=33.01, Qd=9.27
% INFO    : Bus 76761	: Pd=19.278, Qd=8.62 -> Pd=29.10, Qd=8.62
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 35308	: Pg=606.0, Qg=58.3 -> Pg=1743.0, Qg=862.0
% INFO    : Gen at bus 35309	: Pg=943.1, Qg=86.85 -> Pg=1544.0, Qg=702.0
% INFO    : Gen at bus 35310	: Pg=150.0, Qg=28.5 -> Pg=233.0, Qg=355.0
% INFO    : Gen at bus 35310	: Pg=353.55, Qg=42.75 -> Pg=294.0, Qg=355.0
% INFO    : Gen at bus 35311	: Pg=356.95, Qg=42.05 -> Pg=873.0, Qg=18.0
% INFO    : Gen at bus 35311	: Pg=355.65, Qg=42.0 -> Pg=871.0, Qg=18.0
% INFO    : Gen at bus 35311	: Pg=354.6, Qg=42.0 -> Pg=869.0, Qg=18.0
% INFO    : Gen at bus 35311	: Pg=353.25, Qg=42.0 -> Pg=866.0, Qg=18.0
% INFO    : Gen at bus 35316	: Pg=558.15, Qg=61.65 -> Pg=2166.0, Qg=268.0
% INFO    : Gen at bus 35322	: Pg=176.0, Qg=38.95 -> Pg=82.0, Qg=-547.0
% INFO    : Gen at bus 35323	: Pg=126.6, Qg=23.35 -> Pg=1160.0, Qg=275.0
% INFO    : Gen at bus 35323	: Pg=216.05, Qg=21.3 -> Pg=1220.0, Qg=275.0
% INFO    : Gen at bus 35326	: Pg=59.4, Qg=7.5 -> Pg=83.0, Qg=28.0
% INFO    : Gen at bus 35326	: Pg=68.0, Qg=13.75 -> Pg=103.0, Qg=28.0
% INFO    : Gen at bus 35330	: Pg=6.325, Qg=0.8125 -> Pg=31.0, Qg=8.0
% INFO    : Gen at bus 35330	: Pg=6.325, Qg=0.8125 -> Pg=31.0, Qg=8.0
% INFO    : Gen at bus 35330	: Pg=6.325, Qg=0.8125 -> Pg=31.0, Qg=8.0
% INFO    : Gen at bus 35330	: Pg=6.325, Qg=0.8125 -> Pg=31.0, Qg=8.0
% INFO    : Gen at bus 35330	: Pg=6.325, Qg=0.8125 -> Pg=31.0, Qg=8.0
% INFO    : Gen at bus 35330	: Pg=6.325, Qg=0.8125 -> Pg=31.0, Qg=8.0
% INFO    : Gen at bus 35330	: Pg=6.325, Qg=0.8125 -> Pg=31.0, Qg=8.0
% INFO    : Gen at bus 35330	: Pg=6.325, Qg=0.8125 -> Pg=31.0, Qg=8.0
% INFO    : Gen at bus 35331	: Pg=56.0, Qg=10.75 -> Pg=134.0, Qg=36.0
% INFO    : Gen at bus 35331	: Pg=75.3, Qg=16.25 -> Pg=134.0, Qg=36.0
% INFO    : Gen at bus 35332	: Pg=50.625, Qg=10.25 -> Pg=304.0, Qg=178.0
% INFO    : Gen at bus 35333	: Pg=65.5, Qg=5.3 -> Pg=830.0, Qg=165.0
% INFO    : Gen at bus 35335	: Pg=45.0, Qg=3.4 -> Pg=102.0, Qg=24.0
% INFO    : Gen at bus 35335	: Pg=45.0, Qg=3.4 -> Pg=102.0, Qg=24.0
% INFO    : Gen at bus 35335	: Pg=45.0, Qg=3.4 -> Pg=102.0, Qg=24.0
% INFO    : Gen at bus 35335	: Pg=45.0, Qg=3.4 -> Pg=102.0, Qg=24.0
% INFO    : Gen at bus 35335	: Pg=45.0, Qg=3.4 -> Pg=102.0, Qg=24.0
% INFO    : Gen at bus 35335	: Pg=45.0, Qg=3.4 -> Pg=102.0, Qg=24.0
% INFO    : Gen at bus 35336	: Pg=30.65, Qg=0.0 -> Pg=89.0, Qg=8.0
% INFO    : Gen at bus 35336	: Pg=30.65, Qg=0.0 -> Pg=89.0, Qg=8.0
% INFO    : Gen at bus 35336	: Pg=31.75, Qg=0.0 -> Pg=89.0, Qg=8.0
% INFO    : Gen at bus 35336	: Pg=31.75, Qg=0.0 -> Pg=89.0, Qg=8.0
% INFO    : Gen at bus 35336	: Pg=31.75, Qg=0.0 -> Pg=89.0, Qg=8.0
% INFO    : Gen at bus 35337	: Pg=27.8, Qg=4.65 -> Pg=168.0, Qg=98.0
% INFO    : Gen at bus 35337	: Pg=129.5, Qg=25.5 -> Pg=226.0, Qg=98.0
% INFO    : Gen at bus 35379	: Pg=1173.1, Qg=92.15 -> Pg=1127.0, Qg=134.0
% INFO    : Gen at bus 35382	: Pg=14.45, Qg=1.8 -> Pg=73.0, Qg=3.0
% INFO    : Gen at bus 35382	: Pg=14.45, Qg=1.8 -> Pg=73.0, Qg=3.0
% INFO    : Gen at bus 35382	: Pg=14.45, Qg=1.8 -> Pg=73.0, Qg=3.0
% INFO    : Gen at bus 35382	: Pg=14.45, Qg=1.8 -> Pg=73.0, Qg=3.0
% INFO    : Gen at bus 35382	: Pg=14.45, Qg=1.8 -> Pg=73.0, Qg=3.0
% INFO    : Gen at bus 35382	: Pg=14.45, Qg=1.8 -> Pg=73.0, Qg=3.0
% INFO    : Gen at bus 35382	: Pg=249.0, Qg=24.9 -> Pg=236.0, Qg=3.0
% INFO    : Gen at bus 35382	: Pg=249.0, Qg=42.9 -> Pg=236.0, Qg=3.0
% INFO    : Gen at bus 35382	: Pg=72.25, Qg=6.35 -> Pg=128.0, Qg=3.0
% INFO    : Gen at bus 35385	: Pg=127.7, Qg=14.0 -> Pg=540.0, Qg=45.0
% INFO    : Gen at bus 35385	: Pg=130.6, Qg=14.45 -> Pg=540.0, Qg=45.0
% INFO    : Gen at bus 35385	: Pg=130.6, Qg=14.45 -> Pg=540.0, Qg=45.0
% INFO    : Gen at bus 35387	: Pg=72.25, Qg=6.35 -> Pg=203.0, Qg=120.0
% INFO    : Gen at bus 35387	: Pg=73.1, Qg=6.5 -> Pg=203.0, Qg=120.0
% INFO    : Gen at bus 35387	: Pg=73.1, Qg=6.5 -> Pg=203.0, Qg=120.0
% INFO    : Gen at bus 35387	: Pg=73.1, Qg=6.5 -> Pg=203.0, Qg=120.0
% INFO    : Gen at bus 35387	: Pg=73.1, Qg=6.5 -> Pg=203.0, Qg=120.0
% INFO    : Gen at bus 35387	: Pg=177.2, Qg=19.45 -> Pg=240.0, Qg=120.0
% INFO    : Gen at bus 35387	: Pg=72.25, Qg=6.35 -> Pg=203.0, Qg=120.0
% INFO    : Gen at bus 35389	: Pg=101.0, Qg=8.95 -> Pg=152.0, Qg=146.0
% INFO    : Gen at bus 35389	: Pg=101.0, Qg=8.95 -> Pg=152.0, Qg=146.0
% INFO    : Gen at bus 35389	: Pg=93.5, Qg=8.45 -> Pg=143.0, Qg=146.0
% INFO    : Gen at bus 35389	: Pg=93.5, Qg=8.45 -> Pg=143.0, Qg=146.0
% INFO    : Gen at bus 35391	: Pg=11.5335, Qg=0.0 -> Pg=3.0, Qg=42.0
% INFO    : Gen at bus 35391	: Pg=11.5335, Qg=0.0 -> Pg=3.0, Qg=42.0
% INFO    : Gen at bus 35391	: Pg=11.5335, Qg=0.0 -> Pg=3.0, Qg=42.0
% INFO    : Gen at bus 35391	: Pg=13.5, Qg=0.0 -> Pg=3.0, Qg=42.0
% INFO    : Gen at bus 35394	: Pg=43.6, Qg=10.9 -> Pg=85.0, Qg=202.0
% INFO    : Gen at bus 35394	: Pg=43.6, Qg=10.9 -> Pg=85.0, Qg=202.0
% INFO    : Gen at bus 35394	: Pg=43.6, Qg=10.9 -> Pg=85.0, Qg=202.0
% INFO    : Gen at bus 35396	: Pg=12.3, Qg=3.467 -> Pg=13.0, Qg=2.0
% INFO    : Gen at bus 35396	: Pg=12.3, Qg=3.467 -> Pg=13.0, Qg=2.0
% INFO    : Gen at bus 35396	: Pg=12.3, Qg=3.467 -> Pg=13.0, Qg=2.0
% INFO    : Gen at bus 35397	: Pg=31.85, Qg=3.4 -> Pg=140.0, Qg=44.0
% INFO    : Gen at bus 35398	: Pg=45.0, Qg=3.4 -> Pg=47.0, Qg=28.0
% INFO    : Gen at bus 35398	: Pg=45.0, Qg=3.4 -> Pg=47.0, Qg=28.0
% INFO    : Gen at bus 35398	: Pg=45.0, Qg=3.4 -> Pg=47.0, Qg=28.0
% INFO    : Gen at bus 35399	: Pg=27.25, Qg=3.15 -> Pg=16.0, Qg=5.0
% INFO    : Gen at bus 35399	: Pg=32.65, Qg=3.95 -> Pg=16.0, Qg=5.0
% INFO    : Gen at bus 35401	: Pg=25.6, Qg=0.0 -> Pg=13.0, Qg=-44.0
% INFO    : Gen at bus 35401	: Pg=25.6, Qg=0.0 -> Pg=13.0, Qg=-44.0
% INFO    : Gen at bus 35401	: Pg=25.6, Qg=0.0 -> Pg=13.0, Qg=-44.0
% INFO    : Gen at bus 35401	: Pg=25.6, Qg=0.0 -> Pg=13.0, Qg=-44.0
% INFO    : Gen at bus 35403	: Pg=12.0, Qg=0.9 -> Pg=23.0, Qg=46.0
% INFO    : Gen at bus 35403	: Pg=12.0, Qg=0.9 -> Pg=23.0, Qg=46.0
% INFO    : Gen at bus 35403	: Pg=12.0, Qg=0.9 -> Pg=23.0, Qg=46.0
% INFO    : Gen at bus 35406	: Pg=12.925, Qg=1.925 -> Pg=11.0, Qg=89.0
% INFO    : Gen at bus 35406	: Pg=12.925, Qg=1.925 -> Pg=11.0, Qg=89.0
% INFO    : Gen at bus 35408	: Pg=33.3, Qg=2.5 -> Pg=96.0, Qg=5.0
% INFO    : Gen at bus 35408	: Pg=33.3, Qg=2.5 -> Pg=96.0, Qg=5.0
% INFO    : Gen at bus 35408	: Pg=33.3, Qg=2.5 -> Pg=96.0, Qg=5.0
% INFO    : Gen at bus 35409	: Pg=23.45, Qg=2.45 -> Pg=85.0, Qg=18.0
% INFO    : Gen at bus 35409	: Pg=23.95, Qg=2.55 -> Pg=85.0, Qg=18.0
% INFO    : Gen at bus 35409	: Pg=24.55, Qg=2.65 -> Pg=85.0, Qg=18.0
% INFO    : Gen at bus 35409	: Pg=24.55, Qg=2.65 -> Pg=85.0, Qg=18.0
% INFO    : Gen at bus 35410	: Pg=22.85, Qg=2.4 -> Pg=80.0, Qg=18.0
% INFO    : Gen at bus 35410	: Pg=25.35, Qg=2.75 -> Pg=80.0, Qg=18.0
% INFO    : Gen at bus 35410	: Pg=27.2, Qg=3.15 -> Pg=78.0, Qg=18.0
% INFO    : Gen at bus 35410	: Pg=27.2, Qg=3.15 -> Pg=78.0, Qg=18.0
% INFO    : Gen at bus 35412	: Pg=24.65, Qg=0.0 -> Pg=50.0, Qg=10.0
% INFO    : Gen at bus 35412	: Pg=28.85, Qg=0.0 -> Pg=50.0, Qg=10.0
% INFO    : Gen at bus 35412	: Pg=29.0, Qg=0.0 -> Pg=50.0, Qg=10.0
% INFO    : Gen at bus 35413	: Pg=19.8, Qg=2.15 -> Pg=13.0, Qg=33.0
% INFO    : Gen at bus 35415	: Pg=28.0, Qg=2.15 -> Pg=29.0, Qg=-107.0
% INFO    : Gen at bus 35416	: Pg=13.5, Qg=0.0 -> Pg=51.0, Qg=68.0
% INFO    : Gen at bus 35417	: Pg=25.0, Qg=3.6 -> Pg=52.0, Qg=-47.0
% INFO    : Gen at bus 35417	: Pg=25.0, Qg=3.6 -> Pg=52.0, Qg=-47.0
% INFO    : Gen at bus 35417	: Pg=25.0, Qg=3.6 -> Pg=52.0, Qg=-47.0
% INFO    : Gen at bus 35417	: Pg=26.85, Qg=4.1 -> Pg=52.0, Qg=-47.0
% INFO    : Gen at bus 35418	: Pg=13.0, Qg=0.0 -> Pg=23.0, Qg=-13.0
% INFO    : Gen at bus 35419	: Pg=18.55, Qg=1.85 -> Pg=16.0, Qg=85.0
% INFO    : Gen at bus 35419	: Pg=18.55, Qg=1.85 -> Pg=16.0, Qg=85.0
% INFO    : Gen at bus 35419	: Pg=20.55, Qg=2.1 -> Pg=17.0, Qg=85.0
% INFO    : Gen at bus 35419	: Pg=20.8, Qg=2.1 -> Pg=17.0, Qg=85.0
% INFO    : Gen at bus 35420	: Pg=8.75, Qg=2.4 -> Pg=8.0, Qg=14.0
% INFO    : Gen at bus 35420	: Pg=8.75, Qg=2.4 -> Pg=8.0, Qg=14.0
% INFO    : Gen at bus 35421	: Pg=26.0, Qg=0.0 -> Pg=38.0, Qg=-9.0
% INFO    : Gen at bus 35421	: Pg=12.25, Qg=1.7 -> Pg=38.0, Qg=-9.0
% INFO    : Gen at bus 35422	: Pg=1.2, Qg=0.1545 -> Pg=17.0, Qg=2.0
% INFO    : Gen at bus 35422	: Pg=1.2, Qg=0.1545 -> Pg=17.0, Qg=2.0
% INFO    : Gen at bus 35422	: Pg=1.2, Qg=0.1545 -> Pg=17.0, Qg=2.0
% INFO    : Gen at bus 35422	: Pg=1.2, Qg=0.1545 -> Pg=17.0, Qg=2.0
% INFO    : Gen at bus 35422	: Pg=1.2, Qg=0.1545 -> Pg=17.0, Qg=2.0
% INFO    : Gen at bus 35422	: Pg=1.2, Qg=0.1545 -> Pg=17.0, Qg=2.0
% INFO    : Gen at bus 35422	: Pg=1.2, Qg=0.1545 -> Pg=17.0, Qg=2.0
% INFO    : Gen at bus 35422	: Pg=1.2, Qg=0.1545 -> Pg=17.0, Qg=2.0
% INFO    : Gen at bus 35422	: Pg=1.2, Qg=0.1545 -> Pg=17.0, Qg=2.0
% INFO    : Gen at bus 35422	: Pg=1.2, Qg=0.1545 -> Pg=17.0, Qg=2.0
% INFO    : Gen at bus 35422	: Pg=1.2, Qg=0.1545 -> Pg=17.0, Qg=2.0
% INFO    : Gen at bus 75435	: Pg=554.0, Qg=53.15 -> Pg=1190.0, Qg=825.0
% INFO    : Gen at bus 75435	: Pg=552.5, Qg=53.15 -> Pg=1187.0, Qg=825.0
% INFO    : Gen at bus 75439	: Pg=150.0, Qg=28.5 -> Pg=550.0, Qg=442.0
% INFO    : Gen at bus 75439	: Pg=139.5, Qg=28.5 -> Pg=550.0, Qg=442.0
% INFO    : Gen at bus 75439	: Pg=139.5, Qg=28.5 -> Pg=550.0, Qg=442.0
% INFO    : Gen at bus 75439	: Pg=139.5, Qg=28.5 -> Pg=550.0, Qg=442.0
% INFO    : Gen at bus 75439	: Pg=139.5, Qg=28.5 -> Pg=550.0, Qg=442.0
% INFO    : Gen at bus 75444	: Pg=404.7, Qg=38.45 -> Pg=802.0, Qg=271.0
% INFO    : Gen at bus 75446	: Pg=316.3, Qg=34.9 -> Pg=746.0, Qg=735.0
% INFO    : Gen at bus 75446	: Pg=359.3, Qg=41.05 -> Pg=751.0, Qg=735.0
% INFO    : Gen at bus 75450	: Pg=254.7, Qg=47.15 -> Pg=482.0, Qg=118.0
% INFO    : Gen at bus 75450	: Pg=254.7, Qg=47.15 -> Pg=482.0, Qg=118.0
% INFO    : Gen at bus 75450	: Pg=251.3, Qg=0.0 -> Pg=447.0, Qg=118.0
% INFO    : Gen at bus 75450	: Pg=436.05, Qg=0.0 -> Pg=582.0, Qg=118.0
% INFO    : Gen at bus 75453	: Pg=227.0, Qg=22.1 -> Pg=273.0, Qg=10.0
% INFO    : Gen at bus 75453	: Pg=199.0, Qg=22.1 -> Pg=217.0, Qg=10.0
% INFO    : Gen at bus 75454	: Pg=190.25, Qg=40.15 -> Pg=614.0, Qg=-320.0
% INFO    : Gen at bus 75456	: Pg=175.0, Qg=32.9 -> Pg=1021.0, Qg=210.0
% INFO    : Gen at bus 75459	: Pg=162.5, Qg=29.8 -> Pg=118.0, Qg=-2889.0
% INFO    : Gen at bus 75462	: Pg=162.5, Qg=15.5 -> Pg=223.0, Qg=21.0
% INFO    : Gen at bus 75462	: Pg=147.5, Qg=15.1 -> Pg=198.0, Qg=21.0
% INFO    : Gen at bus 75463	: Pg=130.0, Qg=14.5 -> Pg=220.0, Qg=89.0
% INFO    : Gen at bus 75463	: Pg=135.0, Qg=29.35 -> Pg=217.0, Qg=89.0
% INFO    : Gen at bus 75463	: Pg=127.5, Qg=29.35 -> Pg=202.0, Qg=89.0
% INFO    : Gen at bus 75464	: Pg=113.0, Qg=13.25 -> Pg=276.0, Qg=22.0
% INFO    : Gen at bus 75464	: Pg=121.625, Qg=13.25 -> Pg=293.0, Qg=22.0
% INFO    : Gen at bus 75464	: Pg=113.0, Qg=13.25 -> Pg=276.0, Qg=22.0
% INFO    : Gen at bus 75464	: Pg=113.0, Qg=13.25 -> Pg=276.0, Qg=22.0
% INFO    : Gen at bus 75464	: Pg=113.0, Qg=13.25 -> Pg=276.0, Qg=22.0
% INFO    : Gen at bus 75464	: Pg=113.0, Qg=13.25 -> Pg=276.0, Qg=22.0
% INFO    : Gen at bus 75464	: Pg=113.0, Qg=13.25 -> Pg=276.0, Qg=22.0
% INFO    : Gen at bus 75464	: Pg=113.0, Qg=13.25 -> Pg=276.0, Qg=22.0
% INFO    : Gen at bus 75464	: Pg=113.0, Qg=13.25 -> Pg=276.0, Qg=22.0
% INFO    : Gen at bus 75464	: Pg=113.0, Qg=13.25 -> Pg=276.0, Qg=22.0
% INFO    : Gen at bus 75465	: Pg=114.1, Qg=23.35 -> Pg=67.0, Qg=-204.0
% INFO    : Gen at bus 75465	: Pg=137.2, Qg=30.0 -> Pg=67.0, Qg=-204.0
% INFO    : Gen at bus 75468	: Pg=121.75, Qg=25.7 -> Pg=194.0, Qg=29.0
% INFO    : Gen at bus 75468	: Pg=309.5, Qg=35.0 -> Pg=285.0, Qg=29.0
% INFO    : Gen at bus 75468	: Pg=74.8, Qg=16.25 -> Pg=166.0, Qg=29.0
% INFO    : Gen at bus 75468	: Pg=86.5, Qg=17.6 -> Pg=180.0, Qg=29.0
% INFO    : Gen at bus 75468	: Pg=88.0, Qg=18.05 -> Pg=180.0, Qg=29.0
% INFO    : Gen at bus 75468	: Pg=88.0, Qg=18.05 -> Pg=180.0, Qg=29.0
% INFO    : Gen at bus 75468	: Pg=88.0, Qg=18.05 -> Pg=180.0, Qg=29.0
% INFO    : Gen at bus 75468	: Pg=88.0, Qg=18.05 -> Pg=180.0, Qg=29.0
% INFO    : Gen at bus 75468	: Pg=162.5, Qg=25.35 -> Pg=235.0, Qg=29.0
% INFO    : Gen at bus 75468	: Pg=145.0, Qg=25.35 -> Pg=220.0, Qg=29.0
% INFO    : Gen at bus 75471	: Pg=71.8, Qg=0.0 -> Pg=332.0, Qg=28.0
% INFO    : Gen at bus 75471	: Pg=165.2, Qg=0.0 -> Pg=402.0, Qg=28.0
% INFO    : Gen at bus 75474	: Pg=76.5, Qg=7.4 -> Pg=215.0, Qg=56.0
% INFO    : Gen at bus 75474	: Pg=76.5, Qg=7.4 -> Pg=215.0, Qg=56.0
% INFO    : Gen at bus 75474	: Pg=81.5, Qg=8.15 -> Pg=215.0, Qg=56.0
% INFO    : Gen at bus 75474	: Pg=81.5, Qg=8.15 -> Pg=215.0, Qg=56.0
% INFO    : Gen at bus 75474	: Pg=64.0, Qg=14.0 -> Pg=190.0, Qg=56.0
% INFO    : Gen at bus 75474	: Pg=49.0, Qg=14.0 -> Pg=160.0, Qg=56.0
% INFO    : Gen at bus 75474	: Pg=76.0, Qg=11.25 -> Pg=163.0, Qg=56.0
% INFO    : Gen at bus 75474	: Pg=76.0, Qg=11.25 -> Pg=163.0, Qg=56.0
% INFO    : Gen at bus 75474	: Pg=111.5, Qg=11.25 -> Pg=163.0, Qg=56.0
% INFO    : Gen at bus 75476	: Pg=51.5, Qg=6.65 -> Pg=146.0, Qg=-22.0
% INFO    : Gen at bus 75477	: Pg=65.5, Qg=6.5 -> Pg=250.0, Qg=33.0
% INFO    : Gen at bus 75477	: Pg=65.5, Qg=6.5 -> Pg=250.0, Qg=33.0
% INFO    : Gen at bus 75477	: Pg=65.5, Qg=6.5 -> Pg=250.0, Qg=33.0
% INFO    : Gen at bus 75477	: Pg=65.5, Qg=6.5 -> Pg=250.0, Qg=33.0
% INFO    : Gen at bus 75477	: Pg=65.5, Qg=6.5 -> Pg=250.0, Qg=33.0
% INFO    : Gen at bus 75477	: Pg=65.5, Qg=6.5 -> Pg=250.0, Qg=33.0
% INFO    : Gen at bus 75477	: Pg=65.5, Qg=6.5 -> Pg=250.0, Qg=33.0
% INFO    : Gen at bus 75477	: Pg=65.5, Qg=6.5 -> Pg=250.0, Qg=33.0
% INFO    : Gen at bus 75479	: Pg=37.5, Qg=8.6 -> Pg=245.0, Qg=51.0
% INFO    : Gen at bus 75479	: Pg=37.5, Qg=8.6 -> Pg=245.0, Qg=51.0
% INFO    : Gen at bus 75484	: Pg=32.5, Qg=2.45 -> Pg=78.0, Qg=27.0
% INFO    : Gen at bus 75484	: Pg=32.5, Qg=2.45 -> Pg=78.0, Qg=27.0
% INFO    : Gen at bus 75484	: Pg=32.5, Qg=2.45 -> Pg=78.0, Qg=27.0
% INFO    : Gen at bus 75484	: Pg=32.5, Qg=2.45 -> Pg=78.0, Qg=27.0
% INFO    : Gen at bus 75485	: Pg=5.7, Qg=1.967 -> Pg=83.0, Qg=20.0
% INFO    : Gen at bus 75485	: Pg=5.7, Qg=1.967 -> Pg=83.0, Qg=20.0
% INFO    : Gen at bus 75485	: Pg=5.7, Qg=1.967 -> Pg=83.0, Qg=20.0
% INFO    : Gen at bus 75486	: Pg=52.5, Qg=11.6 -> Pg=65.0, Qg=26.0
% INFO    : Gen at bus 75486	: Pg=52.5, Qg=11.6 -> Pg=65.0, Qg=26.0
% INFO    : Gen at bus 75486	: Pg=17.0, Qg=3.85 -> Pg=48.0, Qg=26.0
% INFO    : Gen at bus 75486	: Pg=17.0, Qg=3.85 -> Pg=48.0, Qg=26.0
% INFO    : Gen at bus 75488	: Pg=14.85, Qg=2.0 -> Pg=84.0, Qg=114.0
% INFO    : Gen at bus 75489	: Pg=11.35, Qg=2.95 -> Pg=45.0, Qg=3.0
% INFO    : Gen at bus 75489	: Pg=11.35, Qg=2.95 -> Pg=45.0, Qg=3.0
% INFO    : Gen at bus 75489	: Pg=11.35, Qg=2.95 -> Pg=45.0, Qg=3.0
% INFO    : Gen at bus 75491	: Pg=975.0, Qg=98.15 -> Pg=1326.0, Qg=512.0
% INFO    : Gen at bus 75491	: Pg=975.0, Qg=98.15 -> Pg=1326.0, Qg=512.0
% INFO    : Gen at bus 75493	: Pg=1196.45, Qg=95.85 -> Pg=1124.0, Qg=-3555.0
% INFO    : Gen at bus 75495	: Pg=1186.25, Qg=92.15 -> Pg=1153.0, Qg=1349.0
% INFO    : Gen at bus 75499	: Pg=761.0, Qg=0.0 -> Pg=754.0, Qg=404.0
% INFO    : Gen at bus 75503	: Pg=364.2, Qg=32.35 -> Pg=301.0, Qg=218.0
% INFO    : Gen at bus 75503	: Pg=364.2, Qg=32.35 -> Pg=301.0, Qg=218.0
% INFO    : Gen at bus 75503	: Pg=364.2, Qg=32.35 -> Pg=301.0, Qg=218.0
% INFO    : Gen at bus 75503	: Pg=234.2, Qg=32.35 -> Pg=41.0, Qg=218.0
% INFO    : Gen at bus 75505	: Pg=14.45, Qg=1.8 -> Pg=89.0, Qg=-2.0
% INFO    : Gen at bus 75505	: Pg=14.45, Qg=1.8 -> Pg=89.0, Qg=-2.0
% INFO    : Gen at bus 75505	: Pg=34.8, Qg=4.5 -> Pg=94.0, Qg=-2.0
% INFO    : Gen at bus 75505	: Pg=34.8, Qg=4.5 -> Pg=94.0, Qg=-2.0
% INFO    : Gen at bus 75505	: Pg=34.8, Qg=4.5 -> Pg=94.0, Qg=-2.0
% INFO    : Gen at bus 75505	: Pg=14.45, Qg=1.8 -> Pg=89.0, Qg=-2.0
% INFO    : Gen at bus 75505	: Pg=34.8, Qg=4.5 -> Pg=94.0, Qg=-2.0
% INFO    : Gen at bus 75505	: Pg=249.0, Qg=42.9 -> Pg=252.0, Qg=-2.0
% INFO    : Gen at bus 75505	: Pg=14.45, Qg=1.8 -> Pg=89.0, Qg=-2.0
% INFO    : Gen at bus 75505	: Pg=14.45, Qg=1.8 -> Pg=89.0, Qg=-2.0
% INFO    : Gen at bus 75505	: Pg=14.45, Qg=1.8 -> Pg=89.0, Qg=-2.0
% INFO    : Gen at bus 75505	: Pg=14.45, Qg=1.8 -> Pg=89.0, Qg=-2.0
% INFO    : Gen at bus 75505	: Pg=14.45, Qg=1.8 -> Pg=89.0, Qg=-2.0
% INFO    : Gen at bus 75505	: Pg=14.45, Qg=1.8 -> Pg=89.0, Qg=-2.0
% INFO    : Gen at bus 75505	: Pg=14.45, Qg=1.8 -> Pg=89.0, Qg=-2.0
% INFO    : Gen at bus 75507	: Pg=139.0, Qg=15.1 -> Pg=389.0, Qg=27.0
% INFO    : Gen at bus 75507	: Pg=139.0, Qg=15.1 -> Pg=389.0, Qg=27.0
% INFO    : Gen at bus 75507	: Pg=139.0, Qg=37.5 -> Pg=389.0, Qg=27.0
% INFO    : Gen at bus 75507	: Pg=139.0, Qg=37.5 -> Pg=389.0, Qg=27.0
% INFO    : Gen at bus 75509	: Pg=6.021, Qg=2.105 -> Pg=11.0, Qg=1.0
% INFO    : Gen at bus 75509	: Pg=6.021, Qg=2.105 -> Pg=11.0, Qg=1.0
% INFO    : Gen at bus 75509	: Pg=6.021, Qg=2.105 -> Pg=11.0, Qg=1.0
% INFO    : Gen at bus 75509	: Pg=6.021, Qg=2.105 -> Pg=11.0, Qg=1.0
% INFO    : Gen at bus 75509	: Pg=6.021, Qg=2.105 -> Pg=11.0, Qg=1.0
% INFO    : Gen at bus 75509	: Pg=6.021, Qg=2.105 -> Pg=11.0, Qg=1.0
% INFO    : Gen at bus 75509	: Pg=6.021, Qg=2.105 -> Pg=11.0, Qg=1.0
% INFO    : Gen at bus 75509	: Pg=6.021, Qg=2.105 -> Pg=11.0, Qg=1.0
% INFO    : Gen at bus 75509	: Pg=6.021, Qg=2.105 -> Pg=11.0, Qg=1.0
% INFO    : Gen at bus 75509	: Pg=6.021, Qg=2.105 -> Pg=11.0, Qg=1.0
% INFO    : Gen at bus 75509	: Pg=6.021, Qg=2.105 -> Pg=11.0, Qg=1.0
% INFO    : Gen at bus 75509	: Pg=6.021, Qg=2.105 -> Pg=11.0, Qg=1.0
% INFO    : Gen at bus 75509	: Pg=6.021, Qg=2.105 -> Pg=11.0, Qg=1.0
% INFO    : Gen at bus 75509	: Pg=6.021, Qg=2.105 -> Pg=11.0, Qg=1.0
% INFO    : Gen at bus 75509	: Pg=6.021, Qg=2.105 -> Pg=11.0, Qg=1.0
% INFO    : Gen at bus 75509	: Pg=6.021, Qg=2.105 -> Pg=11.0, Qg=1.0
% INFO    : Gen at bus 75509	: Pg=6.021, Qg=2.105 -> Pg=11.0, Qg=1.0
% INFO    : Gen at bus 75509	: Pg=6.021, Qg=2.105 -> Pg=11.0, Qg=1.0
% INFO    : Gen at bus 75509	: Pg=6.021, Qg=2.105 -> Pg=11.0, Qg=1.0
% INFO    : Gen at bus 75512	: Pg=136.5, Qg=15.1 -> Pg=77.0, Qg=147.0
% INFO    : Gen at bus 75512	: Pg=136.5, Qg=15.1 -> Pg=77.0, Qg=147.0
% INFO    : Gen at bus 75512	: Pg=136.5, Qg=15.1 -> Pg=77.0, Qg=147.0
% INFO    : Gen at bus 75512	: Pg=115.0, Qg=13.25 -> Pg=59.0, Qg=147.0
% INFO    : Gen at bus 75512	: Pg=115.0, Qg=13.25 -> Pg=59.0, Qg=147.0
% INFO    : Gen at bus 75512	: Pg=115.0, Qg=13.25 -> Pg=59.0, Qg=147.0
% INFO    : Gen at bus 75512	: Pg=115.0, Qg=13.25 -> Pg=59.0, Qg=147.0
% INFO    : Gen at bus 75513	: Pg=125.8, Qg=13.1 -> Pg=193.0, Qg=-32.0
% INFO    : Gen at bus 75513	: Pg=125.8, Qg=13.1 -> Pg=193.0, Qg=-32.0
% INFO    : Gen at bus 75513	: Pg=72.25, Qg=6.35 -> Pg=174.0, Qg=-32.0
% INFO    : Gen at bus 75513	: Pg=72.25, Qg=6.35 -> Pg=174.0, Qg=-32.0
% INFO    : Gen at bus 75513	: Pg=72.25, Qg=6.35 -> Pg=174.0, Qg=-32.0
% INFO    : Gen at bus 75513	: Pg=72.25, Qg=6.35 -> Pg=174.0, Qg=-32.0
% INFO    : Gen at bus 75513	: Pg=72.25, Qg=6.35 -> Pg=174.0, Qg=-32.0
% INFO    : Gen at bus 75516	: Pg=92.5, Qg=9.4 -> Pg=121.0, Qg=37.0
% INFO    : Gen at bus 75516	: Pg=120.096, Qg=13.05 -> Pg=129.0, Qg=37.0
% INFO    : Gen at bus 75516	: Pg=70.25, Qg=6.35 -> Pg=117.0, Qg=37.0
% INFO    : Gen at bus 75516	: Pg=70.25, Qg=6.35 -> Pg=117.0, Qg=37.0
% INFO    : Gen at bus 75516	: Pg=70.25, Qg=6.35 -> Pg=117.0, Qg=37.0
% INFO    : Gen at bus 75516	: Pg=70.25, Qg=6.35 -> Pg=117.0, Qg=37.0
% INFO    : Gen at bus 75516	: Pg=46.5, Qg=5.1 -> Pg=86.0, Qg=37.0
% INFO    : Gen at bus 75516	: Pg=46.5, Qg=5.1 -> Pg=86.0, Qg=37.0
% INFO    : Gen at bus 75516	: Pg=46.5, Qg=5.1 -> Pg=86.0, Qg=37.0
% INFO    : Gen at bus 75516	: Pg=46.5, Qg=5.1 -> Pg=86.0, Qg=37.0
% INFO    : Gen at bus 75516	: Pg=46.5, Qg=5.1 -> Pg=86.0, Qg=37.0
% INFO    : Gen at bus 75516	: Pg=92.5, Qg=9.4 -> Pg=121.0, Qg=37.0
% INFO    : Gen at bus 75516	: Pg=46.5, Qg=5.1 -> Pg=86.0, Qg=37.0
% INFO    : Gen at bus 75516	: Pg=46.5, Qg=5.1 -> Pg=86.0, Qg=37.0
% INFO    : Gen at bus 75516	: Pg=46.5, Qg=5.1 -> Pg=86.0, Qg=37.0
% INFO    : Gen at bus 75516	: Pg=46.5, Qg=5.1 -> Pg=86.0, Qg=37.0
% INFO    : Gen at bus 75516	: Pg=46.5, Qg=5.1 -> Pg=86.0, Qg=37.0
% INFO    : Gen at bus 75516	: Pg=46.5, Qg=5.1 -> Pg=86.0, Qg=37.0
% INFO    : Gen at bus 75516	: Pg=46.5, Qg=5.1 -> Pg=86.0, Qg=37.0
% INFO    : Gen at bus 75516	: Pg=46.5, Qg=5.1 -> Pg=86.0, Qg=37.0
% INFO    : Gen at bus 75516	: Pg=46.5, Qg=5.1 -> Pg=86.0, Qg=37.0
% INFO    : Gen at bus 75516	: Pg=46.5, Qg=5.1 -> Pg=86.0, Qg=37.0
% INFO    : Gen at bus 75516	: Pg=92.5, Qg=9.4 -> Pg=121.0, Qg=37.0
% INFO    : Gen at bus 75516	: Pg=46.5, Qg=5.1 -> Pg=86.0, Qg=37.0
% INFO    : Gen at bus 75516	: Pg=92.5, Qg=9.4 -> Pg=121.0, Qg=37.0
% INFO    : Gen at bus 75516	: Pg=102.5, Qg=11.1 -> Pg=119.0, Qg=37.0
% INFO    : Gen at bus 75516	: Pg=102.5, Qg=11.1 -> Pg=119.0, Qg=37.0
% INFO    : Gen at bus 75516	: Pg=116.4, Qg=13.05 -> Pg=121.0, Qg=37.0
% INFO    : Gen at bus 75516	: Pg=116.4, Qg=13.05 -> Pg=121.0, Qg=37.0
% INFO    : Gen at bus 75516	: Pg=120.096, Qg=13.05 -> Pg=129.0, Qg=37.0
% INFO    : Gen at bus 75520	: Pg=70.75, Qg=6.35 -> Pg=160.0, Qg=-15.0
% INFO    : Gen at bus 75520	: Pg=70.75, Qg=6.35 -> Pg=160.0, Qg=-15.0
% INFO    : Gen at bus 75520	: Pg=70.75, Qg=6.35 -> Pg=160.0, Qg=-15.0
% INFO    : Gen at bus 75520	: Pg=70.75, Qg=6.35 -> Pg=160.0, Qg=-15.0
% INFO    : Gen at bus 75520	: Pg=45.65, Qg=6.15 -> Pg=113.0, Qg=-15.0
% INFO    : Gen at bus 75520	: Pg=45.65, Qg=6.15 -> Pg=113.0, Qg=-15.0
% INFO    : Gen at bus 75520	: Pg=45.65, Qg=6.15 -> Pg=113.0, Qg=-15.0
% INFO    : Gen at bus 75520	: Pg=45.65, Qg=6.15 -> Pg=113.0, Qg=-15.0
% INFO    : Gen at bus 75523	: Pg=40.5, Qg=8.2 -> Pg=23.0, Qg=11.0
% INFO    : Gen at bus 75523	: Pg=40.5, Qg=8.2 -> Pg=23.0, Qg=11.0
% INFO    : Gen at bus 75523	: Pg=40.5, Qg=8.2 -> Pg=23.0, Qg=11.0
% INFO    : Gen at bus 75523	: Pg=40.5, Qg=8.2 -> Pg=23.0, Qg=11.0
% INFO    : Gen at bus 75525	: Pg=18.0, Qg=1.3665 -> Pg=51.0, Qg=5.0
% INFO    : Gen at bus 75525	: Pg=18.0, Qg=1.3665 -> Pg=51.0, Qg=5.0
% INFO    : Gen at bus 75525	: Pg=18.0, Qg=1.3665 -> Pg=51.0, Qg=5.0
% INFO    : Gen at bus 75528	: Pg=34.0, Qg=7.15 -> Pg=435.0, Qg=-177.0
% INFO    : Gen at bus 75533	: Pg=36.35, Qg=0.0 -> Pg=60.0, Qg=19.0
% INFO    : Gen at bus 75533	: Pg=36.35, Qg=0.0 -> Pg=60.0, Qg=19.0
% INFO    : Gen at bus 75533	: Pg=36.35, Qg=0.0 -> Pg=60.0, Qg=19.0
% INFO    : Gen at bus 75533	: Pg=36.35, Qg=0.0 -> Pg=60.0, Qg=19.0
% INFO    : Gen at bus 75533	: Pg=35.4, Qg=0.0 -> Pg=58.0, Qg=19.0
% INFO    : Gen at bus 75533	: Pg=35.4, Qg=0.0 -> Pg=58.0, Qg=19.0
% INFO    : Gen at bus 75535	: Pg=26.55, Qg=2.9 -> Pg=110.0, Qg=-4.0
% INFO    : Gen at bus 75536	: Pg=22.65, Qg=2.7 -> Pg=15.0, Qg=-2.0
% INFO    : Gen at bus 75536	: Pg=22.65, Qg=2.7 -> Pg=15.0, Qg=-2.0
% INFO    : Gen at bus 75537	: Pg=32.35, Qg=0.0 -> Pg=30.0, Qg=31.0
% INFO    : Gen at bus 75537	: Pg=33.55, Qg=0.0 -> Pg=30.0, Qg=31.0
% INFO    : Gen at bus 75537	: Pg=22.4, Qg=2.6 -> Pg=16.0, Qg=31.0
% INFO    : Gen at bus 75537	: Pg=23.05, Qg=2.7 -> Pg=16.0, Qg=31.0
% INFO    : Gen at bus 75539	: Pg=31.7, Qg=0.0 -> Pg=32.0, Qg=73.0
% INFO    : Gen at bus 75539	: Pg=24.7, Qg=0.0 -> Pg=18.0, Qg=73.0
% INFO    : Gen at bus 75539	: Pg=24.7, Qg=0.0 -> Pg=18.0, Qg=73.0
% INFO    : Gen at bus 75539	: Pg=24.7, Qg=0.0 -> Pg=18.0, Qg=73.0
% INFO    : Gen at bus 75539	: Pg=28.5, Qg=0.0 -> Pg=18.0, Qg=73.0
% INFO    : Gen at bus 75543	: Pg=20.75, Qg=2.25 -> Pg=155.0, Qg=15.0
% INFO    : Gen at bus 75543	: Pg=20.75, Qg=2.25 -> Pg=155.0, Qg=15.0
% INFO    : Gen at bus 75545	: Pg=24.7, Qg=2.15 -> Pg=79.0, Qg=27.0
% INFO    : Gen at bus 75545	: Pg=22.25, Qg=2.15 -> Pg=74.0, Qg=27.0
% INFO    : Gen at bus 75547	: Pg=1.25, Qg=0.0 -> Pg=2.0, Qg=13.0
% INFO    : Gen at bus 75547	: Pg=1.25, Qg=0.0 -> Pg=2.0, Qg=13.0
% INFO    : Gen at bus 75547	: Pg=1.25, Qg=0.0 -> Pg=2.0, Qg=13.0
% INFO    : Gen at bus 75547	: Pg=1.25, Qg=0.0 -> Pg=2.0, Qg=13.0
% INFO    : Gen at bus 75547	: Pg=1.25, Qg=0.0 -> Pg=2.0, Qg=13.0
% INFO    : Gen at bus 75547	: Pg=1.25, Qg=0.0 -> Pg=2.0, Qg=13.0
% INFO    : Gen at bus 75547	: Pg=1.25, Qg=0.0 -> Pg=2.0, Qg=13.0
% INFO    : Gen at bus 75547	: Pg=1.25, Qg=0.0 -> Pg=2.0, Qg=13.0
% INFO    : Gen at bus 75547	: Pg=1.25, Qg=0.0 -> Pg=2.0, Qg=13.0
% INFO    : Gen at bus 75547	: Pg=1.25, Qg=0.0 -> Pg=2.0, Qg=13.0
% INFO    : Gen at bus 75547	: Pg=1.25, Qg=0.0 -> Pg=2.0, Qg=13.0
% INFO    : 
% INFO    : === Generator Reactive Capacity Atleast Setpoint Value Notes ===
% INFO    : Gen at bus 35308	: Qg 862.0, Qmin -257.3, Qmax 373.9 -> Qmin -1034.4, Qmax 1034.4
% INFO    : Gen at bus 35309	: Qg 702.0, Qmin -383.4, Qmax 557.1 -> Qmin -842.4, Qmax 842.4
% INFO    : Gen at bus 35310	: Qg 355.0, Qmin -66.3, Qmax 123.3 -> Qmin -426.0, Qmax 426.0
% INFO    : Gen at bus 35310	: Qg 355.0, Qmin -188.7, Qmax 274.2 -> Qmin -426.0, Qmax 426.0
% INFO    : Gen at bus 35322	: Qg -547.0, Qmin -90.7, Qmax 168.6 -> Qmin -656.4, Qmax 656.4
% INFO    : Gen at bus 35323	: Qg 275.0, Qmin -54.4, Qmax 101.1 -> Qmin -330.0, Qmax 330.0
% INFO    : Gen at bus 35323	: Qg 275.0, Qmin -94.0, Qmax 136.6 -> Qmin -330.0, Qmax 330.0
% INFO    : Gen at bus 35330	: Qg 8.0, Qmin -3.55, Qmax 5.175 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 35330	: Qg 8.0, Qmin -3.55, Qmax 5.175 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 35330	: Qg 8.0, Qmin -3.55, Qmax 5.175 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 35330	: Qg 8.0, Qmin -3.55, Qmax 5.175 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 35330	: Qg 8.0, Qmin -3.55, Qmax 5.175 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 35330	: Qg 8.0, Qmin -3.55, Qmax 5.175 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 35330	: Qg 8.0, Qmin -3.55, Qmax 5.175 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 35330	: Qg 8.0, Qmin -3.55, Qmax 5.175 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 35331	: Qg 36.0, Qmin -25.0, Qmax 46.5 -> Qmin -43.2, Qmax 46.5
% INFO    : Gen at bus 35332	: Qg 178.0, Qmin -25.0, Qmax 45.5 -> Qmin -213.6, Qmax 213.6
% INFO    : Gen at bus 35333	: Qg 165.0, Qmin -23.3, Qmax 33.9 -> Qmin -198.0, Qmax 198.0
% INFO    : Gen at bus 35335	: Qg 24.0, Qmin -15.0, Qmax 21.8 -> Qmin -28.8, Qmax 28.8
% INFO    : Gen at bus 35335	: Qg 24.0, Qmin -15.0, Qmax 21.8 -> Qmin -28.8, Qmax 28.8
% INFO    : Gen at bus 35335	: Qg 24.0, Qmin -15.0, Qmax 21.8 -> Qmin -28.8, Qmax 28.8
% INFO    : Gen at bus 35335	: Qg 24.0, Qmin -15.0, Qmax 21.8 -> Qmin -28.8, Qmax 28.8
% INFO    : Gen at bus 35335	: Qg 24.0, Qmin -15.0, Qmax 21.8 -> Qmin -28.8, Qmax 28.8
% INFO    : Gen at bus 35335	: Qg 24.0, Qmin -15.0, Qmax 21.8 -> Qmin -28.8, Qmax 28.8
% INFO    : Gen at bus 35337	: Qg 98.0, Qmin -10.9, Qmax 20.2 -> Qmin -117.6, Qmax 117.6
% INFO    : Gen at bus 35337	: Qg 98.0, Qmin -59.3, Qmax 110.3 -> Qmin -117.6, Qmax 110.3
% INFO    : Gen at bus 35387	: Qg 120.0, Qmin -28.2, Qmax 40.9 -> Qmin -144.0, Qmax 144.0
% INFO    : Gen at bus 35387	: Qg 120.0, Qmin -28.7, Qmax 41.7 -> Qmin -144.0, Qmax 144.0
% INFO    : Gen at bus 35387	: Qg 120.0, Qmin -28.7, Qmax 41.7 -> Qmin -144.0, Qmax 144.0
% INFO    : Gen at bus 35387	: Qg 120.0, Qmin -28.7, Qmax 41.7 -> Qmin -144.0, Qmax 144.0
% INFO    : Gen at bus 35387	: Qg 120.0, Qmin -28.7, Qmax 41.7 -> Qmin -144.0, Qmax 144.0
% INFO    : Gen at bus 35387	: Qg 120.0, Qmin -85.9, Qmax 124.8 -> Qmin -144.0, Qmax 124.8
% INFO    : Gen at bus 35387	: Qg 120.0, Qmin -28.2, Qmax 40.9 -> Qmin -144.0, Qmax 144.0
% INFO    : Gen at bus 35389	: Qg 146.0, Qmin -39.3, Qmax 57.2 -> Qmin -175.2, Qmax 175.2
% INFO    : Gen at bus 35389	: Qg 146.0, Qmin -39.3, Qmax 57.2 -> Qmin -175.2, Qmax 175.2
% INFO    : Gen at bus 35389	: Qg 146.0, Qmin -37.3, Qmax 54.2 -> Qmin -175.2, Qmax 175.2
% INFO    : Gen at bus 35389	: Qg 146.0, Qmin -37.3, Qmax 54.2 -> Qmin -175.2, Qmax 175.2
% INFO    : Gen at bus 35391	: Qg 42.0, Qmin -6.933, Qmax 6.933 -> Qmin -50.4, Qmax 50.4
% INFO    : Gen at bus 35391	: Qg 42.0, Qmin -6.933, Qmax 6.933 -> Qmin -50.4, Qmax 50.4
% INFO    : Gen at bus 35391	: Qg 42.0, Qmin -6.933, Qmax 6.933 -> Qmin -50.4, Qmax 50.4
% INFO    : Gen at bus 35391	: Qg 42.0, Qmin -8.2, Qmax 8.2 -> Qmin -50.4, Qmax 50.4
% INFO    : Gen at bus 35394	: Qg 202.0, Qmin -17.4, Qmax 39.2 -> Qmin -242.4, Qmax 242.4
% INFO    : Gen at bus 35394	: Qg 202.0, Qmin -17.4, Qmax 39.2 -> Qmin -242.4, Qmax 242.4
% INFO    : Gen at bus 35394	: Qg 202.0, Qmin -17.4, Qmax 39.2 -> Qmin -242.4, Qmax 242.4
% INFO    : Gen at bus 35397	: Qg 44.0, Qmin -15.0, Qmax 21.8 -> Qmin -52.8, Qmax 52.8
% INFO    : Gen at bus 35398	: Qg 28.0, Qmin -15.0, Qmax 21.8 -> Qmin -33.6, Qmax 33.6
% INFO    : Gen at bus 35398	: Qg 28.0, Qmin -15.0, Qmax 21.8 -> Qmin -33.6, Qmax 33.6
% INFO    : Gen at bus 35398	: Qg 28.0, Qmin -15.0, Qmax 21.8 -> Qmin -33.6, Qmax 33.6
% INFO    : Gen at bus 35401	: Qg -44.0, Qmin -13.1, Qmax 13.1 -> Qmin -52.8, Qmax 52.8
% INFO    : Gen at bus 35401	: Qg -44.0, Qmin -13.1, Qmax 13.1 -> Qmin -52.8, Qmax 52.8
% INFO    : Gen at bus 35401	: Qg -44.0, Qmin -13.1, Qmax 13.1 -> Qmin -52.8, Qmax 52.8
% INFO    : Gen at bus 35401	: Qg -44.0, Qmin -13.1, Qmax 13.1 -> Qmin -52.8, Qmax 52.8
% INFO    : Gen at bus 35403	: Qg 46.0, Qmin -4.0, Qmax 5.8 -> Qmin -55.2, Qmax 55.2
% INFO    : Gen at bus 35403	: Qg 46.0, Qmin -4.0, Qmax 5.8 -> Qmin -55.2, Qmax 55.2
% INFO    : Gen at bus 35403	: Qg 46.0, Qmin -4.0, Qmax 5.8 -> Qmin -55.2, Qmax 55.2
% INFO    : Gen at bus 35406	: Qg 89.0, Qmin -5.6, Qmax 9.45 -> Qmin -106.8, Qmax 106.8
% INFO    : Gen at bus 35406	: Qg 89.0, Qmin -5.6, Qmax 9.45 -> Qmin -106.8, Qmax 106.8
% INFO    : Gen at bus 35409	: Qg 18.0, Qmin -10.8, Qmax 15.7 -> Qmin -21.6, Qmax 21.6
% INFO    : Gen at bus 35409	: Qg 18.0, Qmin -11.1, Qmax 16.2 -> Qmin -21.6, Qmax 21.6
% INFO    : Gen at bus 35409	: Qg 18.0, Qmin -11.5, Qmax 16.8 -> Qmin -21.6, Qmax 21.6
% INFO    : Gen at bus 35409	: Qg 18.0, Qmin -11.5, Qmax 16.8 -> Qmin -21.6, Qmax 21.6
% INFO    : Gen at bus 35410	: Qg 18.0, Qmin -10.5, Qmax 15.3 -> Qmin -21.6, Qmax 21.6
% INFO    : Gen at bus 35410	: Qg 18.0, Qmin -12.2, Qmax 17.7 -> Qmin -21.6, Qmax 21.6
% INFO    : Gen at bus 35410	: Qg 18.0, Qmin -13.8, Qmax 20.1 -> Qmin -21.6, Qmax 20.1
% INFO    : Gen at bus 35410	: Qg 18.0, Qmin -13.8, Qmax 20.1 -> Qmin -21.6, Qmax 20.1
% INFO    : Gen at bus 35412	: Qg 10.0, Qmin -9.7, Qmax 9.7 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 35413	: Qg 33.0, Qmin -9.6, Qmax 13.9 -> Qmin -39.6, Qmax 39.6
% INFO    : Gen at bus 35415	: Qg -107.0, Qmin -9.3, Qmax 13.6 -> Qmin -128.4, Qmax 128.4
% INFO    : Gen at bus 35416	: Qg 68.0, Qmin -10.7, Qmax 10.7 -> Qmin -81.6, Qmax 81.6
% INFO    : Gen at bus 35417	: Qg -47.0, Qmin -8.3, Qmax 15.5 -> Qmin -56.4, Qmax 56.4
% INFO    : Gen at bus 35417	: Qg -47.0, Qmin -8.3, Qmax 15.5 -> Qmin -56.4, Qmax 56.4
% INFO    : Gen at bus 35417	: Qg -47.0, Qmin -8.3, Qmax 15.5 -> Qmin -56.4, Qmax 56.4
% INFO    : Gen at bus 35417	: Qg -47.0, Qmin -9.6, Qmax 17.8 -> Qmin -56.4, Qmax 56.4
% INFO    : Gen at bus 35418	: Qg -13.0, Qmin -8.2, Qmax 8.2 -> Qmin -15.6, Qmax 15.6
% INFO    : Gen at bus 35419	: Qg 85.0, Qmin -8.1, Qmax 11.8 -> Qmin -102.0, Qmax 102.0
% INFO    : Gen at bus 35419	: Qg 85.0, Qmin -8.1, Qmax 11.8 -> Qmin -102.0, Qmax 102.0
% INFO    : Gen at bus 35419	: Qg 85.0, Qmin -9.1, Qmax 13.3 -> Qmin -102.0, Qmax 102.0
% INFO    : Gen at bus 35419	: Qg 85.0, Qmin -9.3, Qmax 13.5 -> Qmin -102.0, Qmax 102.0
% INFO    : Gen at bus 35420	: Qg 14.0, Qmin -3.85, Qmax 8.65 -> Qmin -16.8, Qmax 16.8
% INFO    : Gen at bus 35420	: Qg 14.0, Qmin -3.85, Qmax 8.65 -> Qmin -16.8, Qmax 16.8
% INFO    : Gen at bus 35421	: Qg -9.0, Qmin -7.5, Qmax 10.9 -> Qmin -10.8, Qmax 10.9
% INFO    : Gen at bus 35422	: Qg 2.0, Qmin -0.664, Qmax 0.973 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 35422	: Qg 2.0, Qmin -0.664, Qmax 0.973 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 35422	: Qg 2.0, Qmin -0.664, Qmax 0.973 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 35422	: Qg 2.0, Qmin -0.664, Qmax 0.973 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 35422	: Qg 2.0, Qmin -0.664, Qmax 0.973 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 35422	: Qg 2.0, Qmin -0.664, Qmax 0.973 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 35422	: Qg 2.0, Qmin -0.664, Qmax 0.973 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 35422	: Qg 2.0, Qmin -0.664, Qmax 0.973 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 35422	: Qg 2.0, Qmin -0.664, Qmax 0.973 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 35422	: Qg 2.0, Qmin -0.664, Qmax 0.973 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 35422	: Qg 2.0, Qmin -0.664, Qmax 0.973 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 75435	: Qg 825.0, Qmin -234.7, Qmax 341.0 -> Qmin -990.0, Qmax 990.0
% INFO    : Gen at bus 75435	: Qg 825.0, Qmin -234.7, Qmax 341.0 -> Qmin -990.0, Qmax 990.0
% INFO    : Gen at bus 75439	: Qg 442.0, Qmin -66.3, Qmax 123.3 -> Qmin -530.4, Qmax 530.4
% INFO    : Gen at bus 75439	: Qg 442.0, Qmin -66.3, Qmax 123.3 -> Qmin -530.4, Qmax 530.4
% INFO    : Gen at bus 75439	: Qg 442.0, Qmin -66.3, Qmax 123.3 -> Qmin -530.4, Qmax 530.4
% INFO    : Gen at bus 75439	: Qg 442.0, Qmin -66.3, Qmax 123.3 -> Qmin -530.4, Qmax 530.4
% INFO    : Gen at bus 75439	: Qg 442.0, Qmin -66.3, Qmax 123.3 -> Qmin -530.4, Qmax 530.4
% INFO    : Gen at bus 75444	: Qg 271.0, Qmin -169.8, Qmax 246.7 -> Qmin -325.2, Qmax 325.2
% INFO    : Gen at bus 75446	: Qg 735.0, Qmin -154.2, Qmax 224.0 -> Qmin -882.0, Qmax 882.0
% INFO    : Gen at bus 75446	: Qg 735.0, Qmin -181.2, Qmax 263.3 -> Qmin -882.0, Qmax 882.0
% INFO    : Gen at bus 75450	: Qg 118.0, Qmin -109.8, Qmax 204.1 -> Qmin -141.6, Qmax 204.1
% INFO    : Gen at bus 75450	: Qg 118.0, Qmin -109.8, Qmax 204.1 -> Qmin -141.6, Qmax 204.1
% INFO    : Gen at bus 75450	: Qg 118.0, Qmin -104.3, Qmax 104.3 -> Qmin -141.6, Qmax 141.6
% INFO    : Gen at bus 75454	: Qg -320.0, Qmin -93.5, Qmax 173.8 -> Qmin -384.0, Qmax 384.0
% INFO    : Gen at bus 75456	: Qg 210.0, Qmin -76.7, Qmax 142.5 -> Qmin -252.0, Qmax 252.0
% INFO    : Gen at bus 75459	: Qg -2889.0, Qmin -69.3, Qmax 128.9 -> Qmin -3466.8, Qmax 3466.8
% INFO    : Gen at bus 75463	: Qg 89.0, Qmin -64.0, Qmax 93.0 -> Qmin -106.8, Qmax 93.0
% INFO    : Gen at bus 75463	: Qg 89.0, Qmin -68.3, Qmax 127.0 -> Qmin -106.8, Qmax 127.0
% INFO    : Gen at bus 75463	: Qg 89.0, Qmin -68.3, Qmax 127.0 -> Qmin -106.8, Qmax 127.0
% INFO    : Gen at bus 75465	: Qg -204.0, Qmin -54.4, Qmax 101.1 -> Qmin -244.8, Qmax 244.8
% INFO    : Gen at bus 75465	: Qg -204.0, Qmin -69.8, Qmax 129.8 -> Qmin -244.8, Qmax 244.8
% INFO    : Gen at bus 75474	: Qg 56.0, Qmin -32.7, Qmax 47.5 -> Qmin -67.2, Qmax 67.2
% INFO    : Gen at bus 75474	: Qg 56.0, Qmin -32.7, Qmax 47.5 -> Qmin -67.2, Qmax 67.2
% INFO    : Gen at bus 75474	: Qg 56.0, Qmin -36.0, Qmax 52.3 -> Qmin -67.2, Qmax 67.2
% INFO    : Gen at bus 75474	: Qg 56.0, Qmin -36.0, Qmax 52.3 -> Qmin -67.2, Qmax 67.2
% INFO    : Gen at bus 75474	: Qg 56.0, Qmin -32.7, Qmax 60.7 -> Qmin -67.2, Qmax 60.7
% INFO    : Gen at bus 75474	: Qg 56.0, Qmin -32.7, Qmax 60.7 -> Qmin -67.2, Qmax 60.7
% INFO    : Gen at bus 75474	: Qg 56.0, Qmin -49.7, Qmax 72.2 -> Qmin -67.2, Qmax 72.2
% INFO    : Gen at bus 75474	: Qg 56.0, Qmin -49.7, Qmax 72.2 -> Qmin -67.2, Qmax 72.2
% INFO    : Gen at bus 75474	: Qg 56.0, Qmin -49.7, Qmax 72.2 -> Qmin -67.2, Qmax 72.2
% INFO    : Gen at bus 75477	: Qg 33.0, Qmin -28.7, Qmax 41.7 -> Qmin -39.6, Qmax 41.7
% INFO    : Gen at bus 75477	: Qg 33.0, Qmin -28.7, Qmax 41.7 -> Qmin -39.6, Qmax 41.7
% INFO    : Gen at bus 75477	: Qg 33.0, Qmin -28.7, Qmax 41.7 -> Qmin -39.6, Qmax 41.7
% INFO    : Gen at bus 75477	: Qg 33.0, Qmin -28.7, Qmax 41.7 -> Qmin -39.6, Qmax 41.7
% INFO    : Gen at bus 75477	: Qg 33.0, Qmin -28.7, Qmax 41.7 -> Qmin -39.6, Qmax 41.7
% INFO    : Gen at bus 75477	: Qg 33.0, Qmin -28.7, Qmax 41.7 -> Qmin -39.6, Qmax 41.7
% INFO    : Gen at bus 75477	: Qg 33.0, Qmin -28.7, Qmax 41.7 -> Qmin -39.6, Qmax 41.7
% INFO    : Gen at bus 75477	: Qg 33.0, Qmin -28.7, Qmax 41.7 -> Qmin -39.6, Qmax 41.7
% INFO    : Gen at bus 75479	: Qg 51.0, Qmin -20.0, Qmax 37.2 -> Qmin -61.2, Qmax 61.2
% INFO    : Gen at bus 75479	: Qg 51.0, Qmin -20.0, Qmax 37.2 -> Qmin -61.2, Qmax 61.2
% INFO    : Gen at bus 75484	: Qg 27.0, Qmin -10.8, Qmax 15.7 -> Qmin -32.4, Qmax 32.4
% INFO    : Gen at bus 75484	: Qg 27.0, Qmin -10.8, Qmax 15.7 -> Qmin -32.4, Qmax 32.4
% INFO    : Gen at bus 75484	: Qg 27.0, Qmin -10.8, Qmax 15.7 -> Qmin -32.4, Qmax 32.4
% INFO    : Gen at bus 75484	: Qg 27.0, Qmin -10.8, Qmax 15.7 -> Qmin -32.4, Qmax 32.4
% INFO    : Gen at bus 75485	: Qg 20.0, Qmin -3.133, Qmax 7.067 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 75485	: Qg 20.0, Qmin -3.133, Qmax 7.067 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 75485	: Qg 20.0, Qmin -3.133, Qmax 7.067 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 75486	: Qg 26.0, Qmin -9.0, Qmax 16.7 -> Qmin -31.2, Qmax 31.2
% INFO    : Gen at bus 75486	: Qg 26.0, Qmin -9.0, Qmax 16.7 -> Qmin -31.2, Qmax 31.2
% INFO    : Gen at bus 75488	: Qg 114.0, Qmin -8.9, Qmax 12.9 -> Qmin -136.8, Qmax 136.8
% INFO    : Gen at bus 75491	: Qg 512.0, Qmin -433.3, Qmax 629.6 -> Qmin -614.4, Qmax 629.6
% INFO    : Gen at bus 75491	: Qg 512.0, Qmin -433.3, Qmax 629.6 -> Qmin -614.4, Qmax 629.6
% INFO    : Gen at bus 75493	: Qg -3555.0, Qmin -423.3, Qmax 615.0 -> Qmin -4266.0, Qmax 4266.0
% INFO    : Gen at bus 75495	: Qg 1349.0, Qmin -406.8, Qmax 591.1 -> Qmin -1618.8, Qmax 1618.8
% INFO    : Gen at bus 75499	: Qg 404.0, Qmin -344.8, Qmax 344.8 -> Qmin -484.8, Qmax 484.8
% INFO    : Gen at bus 75503	: Qg 218.0, Qmin -142.8, Qmax 207.5 -> Qmin -261.6, Qmax 261.6
% INFO    : Gen at bus 75503	: Qg 218.0, Qmin -142.8, Qmax 207.5 -> Qmin -261.6, Qmax 261.6
% INFO    : Gen at bus 75503	: Qg 218.0, Qmin -142.8, Qmax 207.5 -> Qmin -261.6, Qmax 261.6
% INFO    : Gen at bus 75503	: Qg 218.0, Qmin -142.8, Qmax 207.5 -> Qmin -261.6, Qmax 261.6
% INFO    : Gen at bus 75512	: Qg 147.0, Qmin -66.7, Qmax 96.9 -> Qmin -176.4, Qmax 176.4
% INFO    : Gen at bus 75512	: Qg 147.0, Qmin -66.7, Qmax 96.9 -> Qmin -176.4, Qmax 176.4
% INFO    : Gen at bus 75512	: Qg 147.0, Qmin -66.7, Qmax 96.9 -> Qmin -176.4, Qmax 176.4
% INFO    : Gen at bus 75512	: Qg 147.0, Qmin -58.3, Qmax 84.8 -> Qmin -176.4, Qmax 176.4
% INFO    : Gen at bus 75512	: Qg 147.0, Qmin -58.3, Qmax 84.8 -> Qmin -176.4, Qmax 176.4
% INFO    : Gen at bus 75512	: Qg 147.0, Qmin -58.3, Qmax 84.8 -> Qmin -176.4, Qmax 176.4
% INFO    : Gen at bus 75512	: Qg 147.0, Qmin -58.3, Qmax 84.8 -> Qmin -176.4, Qmax 176.4
% INFO    : Gen at bus 75513	: Qg -32.0, Qmin -28.2, Qmax 40.9 -> Qmin -38.4, Qmax 40.9
% INFO    : Gen at bus 75513	: Qg -32.0, Qmin -28.2, Qmax 40.9 -> Qmin -38.4, Qmax 40.9
% INFO    : Gen at bus 75513	: Qg -32.0, Qmin -28.2, Qmax 40.9 -> Qmin -38.4, Qmax 40.9
% INFO    : Gen at bus 75513	: Qg -32.0, Qmin -28.2, Qmax 40.9 -> Qmin -38.4, Qmax 40.9
% INFO    : Gen at bus 75513	: Qg -32.0, Qmin -28.2, Qmax 40.9 -> Qmin -38.4, Qmax 40.9
% INFO    : Gen at bus 75516	: Qg 37.0, Qmin -28.2, Qmax 40.9 -> Qmin -44.4, Qmax 40.9
% INFO    : Gen at bus 75516	: Qg 37.0, Qmin -28.2, Qmax 40.9 -> Qmin -44.4, Qmax 40.9
% INFO    : Gen at bus 75516	: Qg 37.0, Qmin -28.2, Qmax 40.9 -> Qmin -44.4, Qmax 40.9
% INFO    : Gen at bus 75516	: Qg 37.0, Qmin -28.2, Qmax 40.9 -> Qmin -44.4, Qmax 40.9
% INFO    : Gen at bus 75516	: Qg 37.0, Qmin -22.7, Qmax 32.9 -> Qmin -44.4, Qmax 44.4
% INFO    : Gen at bus 75516	: Qg 37.0, Qmin -22.7, Qmax 32.9 -> Qmin -44.4, Qmax 44.4
% INFO    : Gen at bus 75516	: Qg 37.0, Qmin -22.7, Qmax 32.9 -> Qmin -44.4, Qmax 44.4
% INFO    : Gen at bus 75516	: Qg 37.0, Qmin -22.7, Qmax 32.9 -> Qmin -44.4, Qmax 44.4
% INFO    : Gen at bus 75516	: Qg 37.0, Qmin -22.7, Qmax 32.9 -> Qmin -44.4, Qmax 44.4
% INFO    : Gen at bus 75516	: Qg 37.0, Qmin -22.7, Qmax 32.9 -> Qmin -44.4, Qmax 44.4
% INFO    : Gen at bus 75516	: Qg 37.0, Qmin -22.7, Qmax 32.9 -> Qmin -44.4, Qmax 44.4
% INFO    : Gen at bus 75516	: Qg 37.0, Qmin -22.7, Qmax 32.9 -> Qmin -44.4, Qmax 44.4
% INFO    : Gen at bus 75516	: Qg 37.0, Qmin -22.7, Qmax 32.9 -> Qmin -44.4, Qmax 44.4
% INFO    : Gen at bus 75516	: Qg 37.0, Qmin -22.7, Qmax 32.9 -> Qmin -44.4, Qmax 44.4
% INFO    : Gen at bus 75516	: Qg 37.0, Qmin -22.7, Qmax 32.9 -> Qmin -44.4, Qmax 44.4
% INFO    : Gen at bus 75516	: Qg 37.0, Qmin -22.7, Qmax 32.9 -> Qmin -44.4, Qmax 44.4
% INFO    : Gen at bus 75516	: Qg 37.0, Qmin -22.7, Qmax 32.9 -> Qmin -44.4, Qmax 44.4
% INFO    : Gen at bus 75516	: Qg 37.0, Qmin -22.7, Qmax 32.9 -> Qmin -44.4, Qmax 44.4
% INFO    : Gen at bus 75516	: Qg 37.0, Qmin -22.7, Qmax 32.9 -> Qmin -44.4, Qmax 44.4
% INFO    : Gen at bus 75516	: Qg 37.0, Qmin -22.7, Qmax 32.9 -> Qmin -44.4, Qmax 44.4
% INFO    : Gen at bus 75528	: Qg -177.0, Qmin -16.7, Qmax 31.0 -> Qmin -212.4, Qmax 212.4
% INFO    : Gen at bus 75533	: Qg 19.0, Qmin -18.2, Qmax 18.2 -> Qmin -22.8, Qmax 22.8
% INFO    : Gen at bus 75533	: Qg 19.0, Qmin -18.2, Qmax 18.2 -> Qmin -22.8, Qmax 22.8
% INFO    : Gen at bus 75533	: Qg 19.0, Qmin -18.2, Qmax 18.2 -> Qmin -22.8, Qmax 22.8
% INFO    : Gen at bus 75533	: Qg 19.0, Qmin -18.2, Qmax 18.2 -> Qmin -22.8, Qmax 22.8
% INFO    : Gen at bus 75533	: Qg 19.0, Qmin -18.2, Qmax 18.2 -> Qmin -22.8, Qmax 22.8
% INFO    : Gen at bus 75533	: Qg 19.0, Qmin -18.2, Qmax 18.2 -> Qmin -22.8, Qmax 22.8
% INFO    : Gen at bus 75537	: Qg 31.0, Qmin -13.3, Qmax 13.3 -> Qmin -37.2, Qmax 37.2
% INFO    : Gen at bus 75537	: Qg 31.0, Qmin -14.1, Qmax 14.1 -> Qmin -37.2, Qmax 37.2
% INFO    : Gen at bus 75537	: Qg 31.0, Qmin -11.4, Qmax 16.6 -> Qmin -37.2, Qmax 37.2
% INFO    : Gen at bus 75537	: Qg 31.0, Qmin -11.8, Qmax 17.2 -> Qmin -37.2, Qmax 37.2
% INFO    : Gen at bus 75539	: Qg 73.0, Qmin -12.1, Qmax 12.1 -> Qmin -87.6, Qmax 87.6
% INFO    : Gen at bus 75539	: Qg 73.0, Qmin -12.1, Qmax 12.1 -> Qmin -87.6, Qmax 87.6
% INFO    : Gen at bus 75539	: Qg 73.0, Qmin -12.1, Qmax 12.1 -> Qmin -87.6, Qmax 87.6
% INFO    : Gen at bus 75539	: Qg 73.0, Qmin -12.1, Qmax 12.1 -> Qmin -87.6, Qmax 87.6
% INFO    : Gen at bus 75539	: Qg 73.0, Qmin -14.9, Qmax 14.9 -> Qmin -87.6, Qmax 87.6
% INFO    : Gen at bus 75543	: Qg 15.0, Qmin -9.9, Qmax 14.4 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 75543	: Qg 15.0, Qmin -9.9, Qmax 14.4 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 75545	: Qg 27.0, Qmin -9.6, Qmax 13.9 -> Qmin -32.4, Qmax 32.4
% INFO    : Gen at bus 75545	: Qg 27.0, Qmin -9.6, Qmax 13.9 -> Qmin -32.4, Qmax 32.4
% INFO    : Gen at bus 75547	: Qg 13.0, Qmin -0.655, Qmax 0.655 -> Qmin -15.6, Qmax 15.6
% INFO    : Gen at bus 75547	: Qg 13.0, Qmin -0.655, Qmax 0.655 -> Qmin -15.6, Qmax 15.6
% INFO    : Gen at bus 75547	: Qg 13.0, Qmin -0.655, Qmax 0.655 -> Qmin -15.6, Qmax 15.6
% INFO    : Gen at bus 75547	: Qg 13.0, Qmin -0.655, Qmax 0.655 -> Qmin -15.6, Qmax 15.6
% INFO    : Gen at bus 75547	: Qg 13.0, Qmin -0.655, Qmax 0.655 -> Qmin -15.6, Qmax 15.6
% INFO    : Gen at bus 75547	: Qg 13.0, Qmin -0.655, Qmax 0.655 -> Qmin -15.6, Qmax 15.6
% INFO    : Gen at bus 75547	: Qg 13.0, Qmin -0.655, Qmax 0.655 -> Qmin -15.6, Qmax 15.6
% INFO    : Gen at bus 75547	: Qg 13.0, Qmin -0.655, Qmax 0.655 -> Qmin -15.6, Qmax 15.6
% INFO    : Gen at bus 75547	: Qg 13.0, Qmin -0.655, Qmax 0.655 -> Qmin -15.6, Qmax 15.6
% INFO    : Gen at bus 75547	: Qg 13.0, Qmin -0.655, Qmax 0.655 -> Qmin -15.6, Qmax 15.6
% INFO    : Gen at bus 75547	: Qg 13.0, Qmin -0.655, Qmax 0.655 -> Qmin -15.6, Qmax 15.6
% INFO    : 
% INFO    : === Generator Classification Notes ===
% INFO    : PEL    82  -     8.48
% INFO    : COW    57  -    39.81
% INFO    : NG     213 -    51.71
% INFO    : 
% INFO    : === Generator Active Capacity Stat Model Notes ===
% WARNING : Failed to find a generator capacity within (1743.0-8715.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 35308 - COW	: Pg=1743.0, Pmax=772.0 -> Pmax=1890   samples: 100
% WARNING : Failed to find a generator capacity within (1544.0-7720.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 35309 - COW	: Pg=1544.0, Pmax=1150.2 -> Pmax=1674   samples: 100
% INFO    : Gen at bus 35310 - NG	: Pg=233.0, Pmax=220.0 -> Pmax=272   samples: 7
% INFO    : Gen at bus 35310 - NG	: Pg=294.0, Pmax=566.1 -> Pmax=565   samples: 10
% INFO    : Gen at bus 35311 - COW	: Pg=873.0, Pmax=556.9 -> Pmax=1167   samples: 4
% INFO    : Gen at bus 35311 - COW	: Pg=871.0, Pmax=556.3 -> Pmax=895   samples: 5
% INFO    : Gen at bus 35311 - COW	: Pg=869.0, Pmax=556.2 -> Pmax=985   samples: 18
% INFO    : Gen at bus 35311 - COW	: Pg=866.0, Pmax=556.5 -> Pmax=952   samples: 7
% WARNING : Failed to find a generator capacity within (2166.0-10830.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 35316 - COW	: Pg=2166.0, Pmax=816.3 -> Pmax=2349   samples: 100
% INFO    : Gen at bus 35322 - NG	: Pg=82.0, Pmax=272.0 -> Pmax=100   samples: 1
% WARNING : Failed to find a generator capacity within (1160.0-5800.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 35323 - NG	: Pg=1160.0, Pmax=163.2 -> Pmax=1310   samples: 100
% INFO    : Gen at bus 35323 - COW	: Pg=1220.0, Pmax=282.1 -> Pmax=1415   samples: 40
% INFO    : Gen at bus 35326 - NG	: Pg=83.0, Pmax=98.8 -> Pmax=309   samples: 7
% INFO    : Gen at bus 35326 - NG	: Pg=103.0, Pmax=96.0 -> Pmax=188   samples: 8
% INFO    : Gen at bus 35330 - NG	: Pg=31.0, Pmax=10.65 -> Pmax=33   samples: 1
% INFO    : Gen at bus 35330 - NG	: Pg=31.0, Pmax=10.65 -> Pmax=67   samples: 2
% INFO    : Gen at bus 35330 - NG	: Pg=31.0, Pmax=10.65 -> Pmax=80   samples: 1
% INFO    : Gen at bus 35330 - NG	: Pg=31.0, Pmax=10.65 -> Pmax=127   samples: 1
% INFO    : Gen at bus 35330 - PEL	: Pg=31.0, Pmax=10.65 -> Pmax=34   samples: 2
% INFO    : Gen at bus 35330 - NG	: Pg=31.0, Pmax=10.65 -> Pmax=89   samples: 4
% INFO    : Gen at bus 35330 - NG	: Pg=31.0, Pmax=10.65 -> Pmax=38   samples: 1
% INFO    : Gen at bus 35330 - PEL	: Pg=31.0, Pmax=10.65 -> Pmax=45   samples: 1
% INFO    : Gen at bus 35331 - NG	: Pg=134.0, Pmax=75.0 -> Pmax=164   samples: 7
% INFO    : Gen at bus 35331 - NG	: Pg=134.0, Pmax=113.6 -> Pmax=177   samples: 2
% WARNING : Failed to find a generator capacity within (304.0-1520.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 35332 - PEL	: Pg=304.0, Pmax=75.0 -> Pmax=352   samples: 100
% WARNING : Failed to find a generator capacity within (830.0-4150.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 35333 - PEL	: Pg=830.0, Pmax=70.0 -> Pmax=963   samples: 100
% INFO    : Gen at bus 35335 - NG	: Pg=102.0, Pmax=45.0 -> Pmax=124   samples: 1
% INFO    : Gen at bus 35335 - NG	: Pg=102.0, Pmax=45.0 -> Pmax=105   samples: 3
% INFO    : Gen at bus 35335 - NG	: Pg=102.0, Pmax=45.0 -> Pmax=266   samples: 7
% INFO    : Gen at bus 35335 - NG	: Pg=102.0, Pmax=45.0 -> Pmax=352   samples: 3
% INFO    : Gen at bus 35335 - NG	: Pg=102.0, Pmax=45.0 -> Pmax=163   samples: 2
% INFO    : Gen at bus 35335 - PEL	: Pg=102.0, Pmax=45.0 -> Pmax=107   samples: 1
% INFO    : Gen at bus 35336 - NG	: Pg=89.0, Pmax=42.4 -> Pmax=180   samples: 2
% INFO    : Gen at bus 35336 - NG	: Pg=89.0, Pmax=42.4 -> Pmax=192   samples: 2
% INFO    : Gen at bus 35336 - NG	: Pg=89.0, Pmax=44.6 -> Pmax=125   samples: 1
% INFO    : Gen at bus 35336 - NG	: Pg=89.0, Pmax=44.6 -> Pmax=214   samples: 3
% INFO    : Gen at bus 35336 - NG	: Pg=89.0, Pmax=44.6 -> Pmax=149   samples: 2
% INFO    : Gen at bus 35337 - NG	: Pg=168.0, Pmax=32.6 -> Pmax=263   samples: 2
% INFO    : Gen at bus 35337 - NG	: Pg=226.0, Pmax=178.0 -> Pmax=318   samples: 25
% INFO    : Gen at bus 35379 - COW	: Pg=1127.0, Pmax=1220.5 -> Pmax=1202   samples: 8
% INFO    : Gen at bus 35382 - NG	: Pg=73.0, Pmax=23.9 -> Pmax=99   samples: 3
% INFO    : Gen at bus 35382 - PEL	: Pg=73.0, Pmax=23.9 -> Pmax=143   samples: 6
% INFO    : Gen at bus 35382 - NG	: Pg=73.0, Pmax=23.9 -> Pmax=150   samples: 1
% INFO    : Gen at bus 35382 - PEL	: Pg=73.0, Pmax=23.9 -> Pmax=86   samples: 2
% INFO    : Gen at bus 35382 - NG	: Pg=73.0, Pmax=23.9 -> Pmax=108   samples: 2
% INFO    : Gen at bus 35382 - NG	: Pg=73.0, Pmax=23.9 -> Pmax=166   samples: 1
% INFO    : Gen at bus 35382 - NG	: Pg=236.0, Pmax=330.0 -> Pmax=306   samples: 4
% INFO    : Gen at bus 35382 - NG	: Pg=236.0, Pmax=330.0 -> Pmax=255   samples: 13
% INFO    : Gen at bus 35382 - COW	: Pg=128.0, Pmax=84.5 -> Pmax=236   samples: 1
% INFO    : Gen at bus 35385 - NG	: Pg=540.0, Pmax=185.4 -> Pmax=698   samples: 55
% INFO    : Gen at bus 35385 - COW	: Pg=540.0, Pmax=191.2 -> Pmax=679   samples: 2
% INFO    : Gen at bus 35385 - NG	: Pg=540.0, Pmax=191.2 -> Pmax=553   samples: 56
% INFO    : Gen at bus 35387 - NG	: Pg=203.0, Pmax=84.5 -> Pmax=214   samples: 1
% INFO    : Gen at bus 35387 - NG	: Pg=203.0, Pmax=86.2 -> Pmax=243   samples: 7
% INFO    : Gen at bus 35387 - NG	: Pg=203.0, Pmax=86.2 -> Pmax=248   samples: 2
% INFO    : Gen at bus 35387 - NG	: Pg=203.0, Pmax=86.2 -> Pmax=230   samples: 3
% INFO    : Gen at bus 35387 - NG	: Pg=203.0, Pmax=86.2 -> Pmax=228   samples: 34
% INFO    : Gen at bus 35387 - NG	: Pg=240.0, Pmax=257.6 -> Pmax=240   samples: 3
% INFO    : Gen at bus 35387 - NG	: Pg=203.0, Pmax=84.5 -> Pmax=288   samples: 14
% INFO    : Gen at bus 35389 - COW	: Pg=152.0, Pmax=118.0 -> Pmax=318   samples: 2
% INFO    : Gen at bus 35389 - NG	: Pg=152.0, Pmax=118.0 -> Pmax=171   samples: 3
% INFO    : Gen at bus 35389 - NG	: Pg=143.0, Pmax=112.0 -> Pmax=283   samples: 7
% INFO    : Gen at bus 35389 - NG	: Pg=143.0, Pmax=112.0 -> Pmax=382   samples: 2
% INFO    : Gen at bus 35391 - PEL	: Pg=3.0, Pmax=21.067 -> Pmax=5   samples: 1
% INFO    : Gen at bus 35391 - NG	: Pg=3.0, Pmax=21.067 -> Pmax=11   samples: 8
% INFO    : Gen at bus 35391 - NG	: Pg=3.0, Pmax=21.067 -> Pmax=6   samples: 23
% INFO    : Gen at bus 35391 - NG	: Pg=3.0, Pmax=25.0 -> Pmax=10   samples: 10
% INFO    : Gen at bus 35394 - NG	: Pg=85.0, Pmax=52.2 -> Pmax=116   samples: 2
% INFO    : Gen at bus 35394 - PEL	: Pg=85.0, Pmax=52.2 -> Pmax=98   samples: 8
% INFO    : Gen at bus 35394 - NG	: Pg=85.0, Pmax=52.2 -> Pmax=86   samples: 5
% INFO    : Gen at bus 35396 - PEL	: Pg=13.0, Pmax=16.6 -> Pmax=63   samples: 2
% INFO    : Gen at bus 35396 - NG	: Pg=13.0, Pmax=16.6 -> Pmax=61   samples: 2
% INFO    : Gen at bus 35396 - PEL	: Pg=13.0, Pmax=16.6 -> Pmax=56   samples: 1
% INFO    : Gen at bus 35397 - NG	: Pg=140.0, Pmax=45.0 -> Pmax=244   samples: 12
% INFO    : Gen at bus 35398 - NG	: Pg=47.0, Pmax=45.0 -> Pmax=84   samples: 2
% INFO    : Gen at bus 35398 - NG	: Pg=47.0, Pmax=45.0 -> Pmax=64   samples: 1
% INFO    : Gen at bus 35398 - NG	: Pg=47.0, Pmax=45.0 -> Pmax=59   samples: 1
% INFO    : Gen at bus 35399 - COW	: Pg=16.0, Pmax=41.4 -> Pmax=27   samples: 5
% INFO    : Gen at bus 35399 - NG	: Pg=16.0, Pmax=52.2 -> Pmax=45   samples: 2
% INFO    : Gen at bus 35401 - NG	: Pg=13.0, Pmax=39.9 -> Pmax=40   samples: 1
% INFO    : Gen at bus 35401 - NG	: Pg=13.0, Pmax=39.9 -> Pmax=16   samples: 2
% INFO    : Gen at bus 35401 - NG	: Pg=13.0, Pmax=39.9 -> Pmax=21   samples: 3
% INFO    : Gen at bus 35401 - COW	: Pg=13.0, Pmax=39.9 -> Pmax=43   samples: 9
% INFO    : Gen at bus 35403 - NG	: Pg=23.0, Pmax=12.0 -> Pmax=66   samples: 3
% INFO    : Gen at bus 35403 - COW	: Pg=23.0, Pmax=12.0 -> Pmax=54   samples: 2
% INFO    : Gen at bus 35403 - COW	: Pg=23.0, Pmax=12.0 -> Pmax=31   samples: 3
% INFO    : Gen at bus 35406 - NG	: Pg=11.0, Pmax=16.85 -> Pmax=31   samples: 1
% INFO    : Gen at bus 35406 - NG	: Pg=11.0, Pmax=16.85 -> Pmax=23   samples: 5
% INFO    : Gen at bus 35408 - NG	: Pg=96.0, Pmax=33.3 -> Pmax=105   samples: 1
% INFO    : Gen at bus 35408 - NG	: Pg=96.0, Pmax=33.3 -> Pmax=208   samples: 1
% INFO    : Gen at bus 35408 - NG	: Pg=96.0, Pmax=33.3 -> Pmax=152   samples: 3
% INFO    : Gen at bus 35409 - NG	: Pg=85.0, Pmax=32.4 -> Pmax=280   samples: 5
% INFO    : Gen at bus 35409 - PEL	: Pg=85.0, Pmax=33.4 -> Pmax=128   samples: 3
% INFO    : Gen at bus 35409 - NG	: Pg=85.0, Pmax=34.6 -> Pmax=187   samples: 12
% INFO    : Gen at bus 35409 - PEL	: Pg=85.0, Pmax=34.6 -> Pmax=123   samples: 3
% INFO    : Gen at bus 35410 - PEL	: Pg=80.0, Pmax=31.5 -> Pmax=87   samples: 1
% INFO    : Gen at bus 35410 - PEL	: Pg=80.0, Pmax=36.5 -> Pmax=244   samples: 7
% INFO    : Gen at bus 35410 - NG	: Pg=78.0, Pmax=41.4 -> Pmax=232   samples: 1
% INFO    : Gen at bus 35410 - NG	: Pg=78.0, Pmax=41.4 -> Pmax=91   samples: 1
% INFO    : Gen at bus 35412 - PEL	: Pg=50.0, Pmax=29.6 -> Pmax=55   samples: 3
% INFO    : Gen at bus 35412 - NG	: Pg=50.0, Pmax=38.0 -> Pmax=60   samples: 1
% INFO    : Gen at bus 35412 - PEL	: Pg=50.0, Pmax=38.3 -> Pmax=77   samples: 1
% INFO    : Gen at bus 35413 - PEL	: Pg=13.0, Pmax=28.8 -> Pmax=14   samples: 2
% INFO    : Gen at bus 35415 - NG	: Pg=29.0, Pmax=28.0 -> Pmax=31   samples: 5
% INFO    : Gen at bus 35416 - COW	: Pg=51.0, Pmax=27.0 -> Pmax=114   samples: 1
% INFO    : Gen at bus 35417 - NG	: Pg=52.0, Pmax=25.0 -> Pmax=52   samples: 1
% INFO    : Gen at bus 35417 - NG	: Pg=52.0, Pmax=25.0 -> Pmax=128   samples: 1
% INFO    : Gen at bus 35417 - NG	: Pg=52.0, Pmax=25.0 -> Pmax=99   samples: 2
% INFO    : Gen at bus 35417 - NG	: Pg=52.0, Pmax=28.7 -> Pmax=92   samples: 1
% INFO    : Gen at bus 35418 - NG	: Pg=23.0, Pmax=25.0 -> Pmax=97   samples: 1
% INFO    : Gen at bus 35419 - PEL	: Pg=16.0, Pmax=24.3 -> Pmax=51   samples: 1
% INFO    : Gen at bus 35419 - PEL	: Pg=16.0, Pmax=24.3 -> Pmax=22   samples: 2
% INFO    : Gen at bus 35419 - NG	: Pg=17.0, Pmax=27.4 -> Pmax=49   samples: 3
% INFO    : Gen at bus 35419 - PEL	: Pg=17.0, Pmax=27.9 -> Pmax=29   samples: 1
% INFO    : Gen at bus 35420 - NG	: Pg=8.0, Pmax=11.5 -> Pmax=31   samples: 1
% INFO    : Gen at bus 35420 - COW	: Pg=8.0, Pmax=11.5 -> Pmax=39   samples: 10
% INFO    : Gen at bus 35421 - NG	: Pg=38.0, Pmax=50.0 -> Pmax=107   samples: 3
% INFO    : Gen at bus 35421 - PEL	: Pg=38.0, Pmax=22.5 -> Pmax=42   samples: 1
% INFO    : Gen at bus 35422 - PEL	: Pg=17.0, Pmax=2.0 -> Pmax=39   samples: 1
% INFO    : Gen at bus 35422 - PEL	: Pg=17.0, Pmax=2.0 -> Pmax=29   samples: 6
% INFO    : Gen at bus 35422 - PEL	: Pg=17.0, Pmax=2.0 -> Pmax=31   samples: 1
% INFO    : Gen at bus 35422 - PEL	: Pg=17.0, Pmax=2.0 -> Pmax=23   samples: 1
% INFO    : Gen at bus 35422 - PEL	: Pg=17.0, Pmax=2.0 -> Pmax=17   samples: 4
% INFO    : Gen at bus 35422 - PEL	: Pg=17.0, Pmax=2.0 -> Pmax=26   samples: 1
% INFO    : Gen at bus 35422 - PEL	: Pg=17.0, Pmax=2.0 -> Pmax=19   samples: 3
% INFO    : Gen at bus 35422 - NG	: Pg=17.0, Pmax=2.0 -> Pmax=54   samples: 1
% INFO    : Gen at bus 35422 - PEL	: Pg=17.0, Pmax=2.0 -> Pmax=63   samples: 3
% INFO    : Gen at bus 35422 - PEL	: Pg=17.0, Pmax=2.0 -> Pmax=47   samples: 2
% INFO    : Gen at bus 35422 - PEL	: Pg=17.0, Pmax=2.0 -> Pmax=34   samples: 3
% WARNING : Failed to find a generator capacity within (1190.0-5950.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 75435 - COW	: Pg=1190.0, Pmax=704.0 -> Pmax=1290   samples: 100
% INFO    : Gen at bus 75435 - COW	: Pg=1187.0, Pmax=704.0 -> Pmax=1233   samples: 25
% WARNING : Failed to find a generator capacity within (550.0-2750.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 75439 - NG	: Pg=550.0, Pmax=220.0 -> Pmax=621   samples: 100
% WARNING : Failed to find a generator capacity within (550.0-2750.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 75439 - NG	: Pg=550.0, Pmax=199.0 -> Pmax=621   samples: 100
% INFO    : Gen at bus 75439 - COW	: Pg=550.0, Pmax=199.0 -> Pmax=560   samples: 12
% WARNING : Failed to find a generator capacity within (550.0-2750.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 75439 - NG	: Pg=550.0, Pmax=199.0 -> Pmax=621   samples: 100
% WARNING : Failed to find a generator capacity within (550.0-2750.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 75439 - NG	: Pg=550.0, Pmax=199.0 -> Pmax=621   samples: 100
% INFO    : Gen at bus 75444 - NG	: Pg=802.0, Pmax=509.4 -> Pmax=967   samples: 79
% WARNING : Failed to find a generator capacity within (746.0-3730.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 75446 - NG	: Pg=746.0, Pmax=462.6 -> Pmax=842   samples: 100
% INFO    : Gen at bus 75446 - NG	: Pg=751.0, Pmax=543.6 -> Pmax=783   samples: 93
% INFO    : Gen at bus 75450 - COW	: Pg=482.0, Pmax=329.4 -> Pmax=530   samples: 4
% INFO    : Gen at bus 75450 - COW	: Pg=482.0, Pmax=329.4 -> Pmax=594   samples: 1
% WARNING : Failed to find a generator capacity within (447.0-2235.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 75450 - NG	: Pg=447.0, Pmax=357.6 -> Pmax=504   samples: 100
% INFO    : Gen at bus 75450 - COW	: Pg=582.0, Pmax=592.1 -> Pmax=633   samples: 3
% INFO    : Gen at bus 75453 - NG	: Pg=273.0, Pmax=293.0 -> Pmax=308   samples: 27
% INFO    : Gen at bus 75453 - NG	: Pg=217.0, Pmax=293.0 -> Pmax=517   samples: 3
% INFO    : Gen at bus 75454 - NG	: Pg=614.0, Pmax=280.5 -> Pmax=1141   samples: 57
% WARNING : Failed to find a generator capacity within (1021.0-5105.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 75456 - NG	: Pg=1021.0, Pmax=230.0 -> Pmax=1153   samples: 100
% INFO    : Gen at bus 75459 - NG	: Pg=118.0, Pmax=208.0 -> Pmax=203   samples: 1
% INFO    : Gen at bus 75462 - NG	: Pg=223.0, Pmax=205.0 -> Pmax=329   samples: 1
% INFO    : Gen at bus 75462 - NG	: Pg=198.0, Pmax=200.0 -> Pmax=522   samples: 10
% INFO    : Gen at bus 75463 - NG	: Pg=220.0, Pmax=192.0 -> Pmax=715   samples: 1
% INFO    : Gen at bus 75463 - COW	: Pg=217.0, Pmax=205.0 -> Pmax=296   samples: 3
% INFO    : Gen at bus 75463 - NG	: Pg=202.0, Pmax=205.0 -> Pmax=399   samples: 1
% INFO    : Gen at bus 75464 - NG	: Pg=276.0, Pmax=175.0 -> Pmax=323   samples: 30
% INFO    : Gen at bus 75464 - NG	: Pg=293.0, Pmax=175.0 -> Pmax=317   samples: 4
% INFO    : Gen at bus 75464 - NG	: Pg=276.0, Pmax=175.0 -> Pmax=370   samples: 1
% INFO    : Gen at bus 75464 - NG	: Pg=276.0, Pmax=175.0 -> Pmax=281   samples: 1
% INFO    : Gen at bus 75464 - NG	: Pg=276.0, Pmax=175.0 -> Pmax=322   samples: 6
% INFO    : Gen at bus 75464 - NG	: Pg=276.0, Pmax=175.0 -> Pmax=336   samples: 20
% INFO    : Gen at bus 75464 - NG	: Pg=276.0, Pmax=175.0 -> Pmax=504   samples: 21
% INFO    : Gen at bus 75464 - NG	: Pg=276.0, Pmax=175.0 -> Pmax=360   samples: 19
% INFO    : Gen at bus 75464 - NG	: Pg=276.0, Pmax=175.0 -> Pmax=300   samples: 5
% INFO    : Gen at bus 75464 - NG	: Pg=276.0, Pmax=175.0 -> Pmax=366   samples: 67
% INFO    : Gen at bus 75465 - COW	: Pg=67.0, Pmax=163.2 -> Pmax=74   samples: 4
% INFO    : Gen at bus 75465 - NG	: Pg=67.0, Pmax=209.4 -> Pmax=188   samples: 3
% INFO    : Gen at bus 75468 - COW	: Pg=194.0, Pmax=179.5 -> Pmax=418   samples: 1
% INFO    : Gen at bus 75468 - COW	: Pg=285.0, Pmax=464.0 -> Pmax=387   samples: 2
% INFO    : Gen at bus 75468 - NG	: Pg=166.0, Pmax=113.6 -> Pmax=209   samples: 5
% INFO    : Gen at bus 75468 - NG	: Pg=180.0, Pmax=123.0 -> Pmax=276   samples: 2
% INFO    : Gen at bus 75468 - COW	: Pg=180.0, Pmax=126.0 -> Pmax=271   samples: 1
% INFO    : Gen at bus 75468 - NG	: Pg=180.0, Pmax=126.0 -> Pmax=645   samples: 11
% INFO    : Gen at bus 75468 - NG	: Pg=180.0, Pmax=126.0 -> Pmax=237   samples: 1
% INFO    : Gen at bus 75468 - NG	: Pg=180.0, Pmax=126.0 -> Pmax=246   samples: 24
% INFO    : Gen at bus 75468 - NG	: Pg=235.0, Pmax=220.0 -> Pmax=461   samples: 4
% INFO    : Gen at bus 75468 - NG	: Pg=220.0, Pmax=200.0 -> Pmax=260   samples: 10
% INFO    : Gen at bus 75471 - COW	: Pg=332.0, Pmax=113.6 -> Pmax=683   samples: 6
% INFO    : Gen at bus 75471 - NG	: Pg=402.0, Pmax=230.4 -> Pmax=408   samples: 72
% INFO    : Gen at bus 75474 - NG	: Pg=215.0, Pmax=98.0 -> Pmax=225   samples: 4
% INFO    : Gen at bus 75474 - PEL	: Pg=215.0, Pmax=98.0 -> Pmax=262   samples: 10
% INFO    : Gen at bus 75474 - NG	: Pg=215.0, Pmax=108.0 -> Pmax=461   samples: 4
% INFO    : Gen at bus 75474 - NG	: Pg=215.0, Pmax=108.0 -> Pmax=248   samples: 10
% INFO    : Gen at bus 75474 - NG	: Pg=190.0, Pmax=98.0 -> Pmax=218   samples: 2
% INFO    : Gen at bus 75474 - NG	: Pg=160.0, Pmax=98.0 -> Pmax=235   samples: 4
% INFO    : Gen at bus 75474 - NG	: Pg=163.0, Pmax=149.0 -> Pmax=431   samples: 5
% INFO    : Gen at bus 75474 - NG	: Pg=163.0, Pmax=149.0 -> Pmax=278   samples: 4
% INFO    : Gen at bus 75474 - COW	: Pg=163.0, Pmax=220.0 -> Pmax=662   samples: 3
% INFO    : Gen at bus 75476 - PEL	: Pg=146.0, Pmax=88.0 -> Pmax=159   samples: 18
% INFO    : Gen at bus 75477 - NG	: Pg=250.0, Pmax=86.0 -> Pmax=278   samples: 15
% INFO    : Gen at bus 75477 - NG	: Pg=250.0, Pmax=86.0 -> Pmax=487   samples: 1
% INFO    : Gen at bus 75477 - COW	: Pg=250.0, Pmax=86.0 -> Pmax=266   samples: 1
% INFO    : Gen at bus 75477 - NG	: Pg=250.0, Pmax=86.0 -> Pmax=259   samples: 12
% INFO    : Gen at bus 75477 - NG	: Pg=250.0, Pmax=86.0 -> Pmax=317   samples: 1
% INFO    : Gen at bus 75477 - NG	: Pg=250.0, Pmax=86.0 -> Pmax=255   samples: 13
% INFO    : Gen at bus 75477 - NG	: Pg=250.0, Pmax=86.0 -> Pmax=270   samples: 5
% WARNING : Failed to find a generator capacity within (250.0-1250.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 75477 - PEL	: Pg=250.0, Pmax=86.0 -> Pmax=290   samples: 100
% INFO    : Gen at bus 75479 - COW	: Pg=245.0, Pmax=60.0 -> Pmax=1031   samples: 5
% INFO    : Gen at bus 75479 - NG	: Pg=245.0, Pmax=60.0 -> Pmax=301   samples: 5
% INFO    : Gen at bus 75484 - NG	: Pg=78.0, Pmax=32.5 -> Pmax=243   samples: 7
% INFO    : Gen at bus 75484 - PEL	: Pg=78.0, Pmax=32.5 -> Pmax=149   samples: 14
% INFO    : Gen at bus 75484 - PEL	: Pg=78.0, Pmax=32.5 -> Pmax=78   samples: 5
% INFO    : Gen at bus 75484 - NG	: Pg=78.0, Pmax=32.5 -> Pmax=131   samples: 1
% INFO    : Gen at bus 75485 - COW	: Pg=83.0, Pmax=9.4 -> Pmax=112   samples: 4
% INFO    : Gen at bus 75485 - COW	: Pg=83.0, Pmax=9.4 -> Pmax=248   samples: 1
% INFO    : Gen at bus 75485 - NG	: Pg=83.0, Pmax=9.4 -> Pmax=150   samples: 3
% INFO    : Gen at bus 75486 - NG	: Pg=65.0, Pmax=81.0 -> Pmax=109   samples: 2
% INFO    : Gen at bus 75486 - PEL	: Pg=65.0, Pmax=81.0 -> Pmax=65   samples: 3
% INFO    : Gen at bus 75486 - NG	: Pg=48.0, Pmax=27.0 -> Pmax=141   samples: 3
% INFO    : Gen at bus 75486 - COW	: Pg=48.0, Pmax=27.0 -> Pmax=192   samples: 1
% INFO    : Gen at bus 75488 - NG	: Pg=84.0, Pmax=26.7 -> Pmax=267   samples: 1
% INFO    : Gen at bus 75489 - PEL	: Pg=45.0, Pmax=20.7 -> Pmax=46   samples: 5
% INFO    : Gen at bus 75489 - NG	: Pg=45.0, Pmax=20.7 -> Pmax=94   samples: 3
% INFO    : Gen at bus 75489 - NG	: Pg=45.0, Pmax=20.7 -> Pmax=120   samples: 1
% INFO    : Gen at bus 75491 - COW	: Pg=1326.0, Pmax=1300.0 -> Pmax=1532   samples: 21
% INFO    : Gen at bus 75491 - COW	: Pg=1326.0, Pmax=1300.0 -> Pmax=2046   samples: 25
% WARNING : Failed to find a generator capacity within (1124.0-5620.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 75493 - COW	: Pg=1124.0, Pmax=1269.9 -> Pmax=1219   samples: 100
% INFO    : Gen at bus 75495 - COW	: Pg=1153.0, Pmax=1220.5 -> Pmax=1987   samples: 2
% INFO    : Gen at bus 75499 - COW	: Pg=754.0, Pmax=950.0 -> Pmax=818   samples: 49
% INFO    : Gen at bus 75503 - NG	: Pg=301.0, Pmax=428.4 -> Pmax=451   samples: 11
% INFO    : Gen at bus 75503 - NG	: Pg=301.0, Pmax=428.4 -> Pmax=335   samples: 39
% INFO    : Gen at bus 75503 - NG	: Pg=301.0, Pmax=428.4 -> Pmax=456   samples: 25
% INFO    : Gen at bus 75503 - COW	: Pg=41.0, Pmax=428.4 -> Pmax=175   samples: 4
% INFO    : Gen at bus 75505 - PEL	: Pg=89.0, Pmax=23.9 -> Pmax=100   samples: 10
% INFO    : Gen at bus 75505 - PEL	: Pg=89.0, Pmax=23.9 -> Pmax=107   samples: 10
% INFO    : Gen at bus 75505 - NG	: Pg=94.0, Pmax=59.6 -> Pmax=272   samples: 2
% INFO    : Gen at bus 75505 - NG	: Pg=94.0, Pmax=59.6 -> Pmax=115   samples: 1
% INFO    : Gen at bus 75505 - NG	: Pg=94.0, Pmax=59.6 -> Pmax=214   samples: 3
% INFO    : Gen at bus 75505 - PEL	: Pg=89.0, Pmax=23.9 -> Pmax=155   samples: 15
% INFO    : Gen at bus 75505 - PEL	: Pg=94.0, Pmax=59.6 -> Pmax=182   samples: 24
% INFO    : Gen at bus 75505 - COW	: Pg=252.0, Pmax=330.0 -> Pmax=916   samples: 1
% INFO    : Gen at bus 75505 - NG	: Pg=89.0, Pmax=23.9 -> Pmax=111   samples: 3
% INFO    : Gen at bus 75505 - NG	: Pg=89.0, Pmax=23.9 -> Pmax=385   samples: 1
% INFO    : Gen at bus 75505 - PEL	: Pg=89.0, Pmax=23.9 -> Pmax=104   samples: 14
% INFO    : Gen at bus 75505 - PEL	: Pg=89.0, Pmax=23.9 -> Pmax=92   samples: 17
% INFO    : Gen at bus 75505 - PEL	: Pg=89.0, Pmax=23.9 -> Pmax=119   samples: 10
% INFO    : Gen at bus 75505 - NG	: Pg=89.0, Pmax=23.9 -> Pmax=150   samples: 2
% INFO    : Gen at bus 75505 - NG	: Pg=89.0, Pmax=23.9 -> Pmax=147   samples: 1
% INFO    : Gen at bus 75507 - NG	: Pg=389.0, Pmax=200.0 -> Pmax=405   samples: 34
% INFO    : Gen at bus 75507 - NG	: Pg=389.0, Pmax=200.0 -> Pmax=447   samples: 60
% INFO    : Gen at bus 75507 - NG	: Pg=389.0, Pmax=200.0 -> Pmax=422   samples: 4
% INFO    : Gen at bus 75507 - NG	: Pg=389.0, Pmax=200.0 -> Pmax=506   samples: 37
% INFO    : Gen at bus 75509 - NG	: Pg=11.0, Pmax=10.226 -> Pmax=40   samples: 1
% INFO    : Gen at bus 75509 - NG	: Pg=11.0, Pmax=10.226 -> Pmax=42   samples: 3
% INFO    : Gen at bus 75509 - NG	: Pg=11.0, Pmax=10.226 -> Pmax=36   samples: 4
% INFO    : Gen at bus 75509 - PEL	: Pg=11.0, Pmax=10.226 -> Pmax=22   samples: 4
% INFO    : Gen at bus 75509 - NG	: Pg=11.0, Pmax=10.226 -> Pmax=11   samples: 2
% INFO    : Gen at bus 75509 - NG	: Pg=11.0, Pmax=10.226 -> Pmax=30   samples: 4
% INFO    : Gen at bus 75509 - COW	: Pg=11.0, Pmax=10.226 -> Pmax=36   samples: 3
% INFO    : Gen at bus 75509 - COW	: Pg=11.0, Pmax=10.226 -> Pmax=48   samples: 5
% INFO    : Gen at bus 75509 - NG	: Pg=11.0, Pmax=10.226 -> Pmax=48   samples: 1
% INFO    : Gen at bus 75509 - PEL	: Pg=11.0, Pmax=10.226 -> Pmax=41   samples: 1
% INFO    : Gen at bus 75509 - PEL	: Pg=11.0, Pmax=10.226 -> Pmax=34   samples: 1
% INFO    : Gen at bus 75509 - NG	: Pg=11.0, Pmax=10.226 -> Pmax=22   samples: 4
% INFO    : Gen at bus 75509 - NG	: Pg=11.0, Pmax=10.226 -> Pmax=33   samples: 1
% INFO    : Gen at bus 75509 - NG	: Pg=11.0, Pmax=10.226 -> Pmax=45   samples: 1
% INFO    : Gen at bus 75509 - NG	: Pg=11.0, Pmax=10.226 -> Pmax=11   samples: 2
% INFO    : Gen at bus 75509 - NG	: Pg=11.0, Pmax=10.226 -> Pmax=43   samples: 2
% INFO    : Gen at bus 75509 - NG	: Pg=11.0, Pmax=10.226 -> Pmax=11   samples: 1
% INFO    : Gen at bus 75509 - PEL	: Pg=11.0, Pmax=10.226 -> Pmax=37   samples: 4
% INFO    : Gen at bus 75509 - NG	: Pg=11.0, Pmax=10.226 -> Pmax=13   samples: 3
% INFO    : Gen at bus 75512 - NG	: Pg=77.0, Pmax=200.0 -> Pmax=102   samples: 3
% INFO    : Gen at bus 75512 - NG	: Pg=77.0, Pmax=200.0 -> Pmax=373   samples: 3
% INFO    : Gen at bus 75512 - COW	: Pg=77.0, Pmax=200.0 -> Pmax=180   samples: 3
% INFO    : Gen at bus 75512 - NG	: Pg=59.0, Pmax=175.0 -> Pmax=117   samples: 1
% INFO    : Gen at bus 75512 - NG	: Pg=59.0, Pmax=175.0 -> Pmax=168   samples: 1
% INFO    : Gen at bus 75512 - NG	: Pg=59.0, Pmax=175.0 -> Pmax=137   samples: 2
% INFO    : Gen at bus 75512 - NG	: Pg=59.0, Pmax=175.0 -> Pmax=133   samples: 3
% INFO    : Gen at bus 75513 - NG	: Pg=193.0, Pmax=173.4 -> Pmax=283   samples: 2
% INFO    : Gen at bus 75513 - NG	: Pg=193.0, Pmax=173.4 -> Pmax=234   samples: 2
% INFO    : Gen at bus 75513 - PEL	: Pg=174.0, Pmax=84.5 -> Pmax=204   samples: 61
% INFO    : Gen at bus 75513 - NG	: Pg=174.0, Pmax=84.5 -> Pmax=365   samples: 4
% WARNING : Failed to find a generator capacity within (174.0-870.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 75513 - PEL	: Pg=174.0, Pmax=84.5 -> Pmax=202   samples: 100
% INFO    : Gen at bus 75513 - NG	: Pg=174.0, Pmax=84.5 -> Pmax=257   samples: 8
% INFO    : Gen at bus 75513 - COW	: Pg=174.0, Pmax=84.5 -> Pmax=783   samples: 2
% INFO    : Gen at bus 75516 - COW	: Pg=121.0, Pmax=125.0 -> Pmax=331   samples: 6
% INFO    : Gen at bus 75516 - NG	: Pg=129.0, Pmax=172.8 -> Pmax=140   samples: 1
% INFO    : Gen at bus 75516 - NG	: Pg=117.0, Pmax=84.5 -> Pmax=384   samples: 1
% INFO    : Gen at bus 75516 - NG	: Pg=117.0, Pmax=84.5 -> Pmax=246   samples: 4
% INFO    : Gen at bus 75516 - NG	: Pg=117.0, Pmax=84.5 -> Pmax=191   samples: 2
% INFO    : Gen at bus 75516 - COW	: Pg=117.0, Pmax=84.5 -> Pmax=423   samples: 1
% INFO    : Gen at bus 75516 - NG	: Pg=86.0, Pmax=68.0 -> Pmax=155   samples: 1
% INFO    : Gen at bus 75516 - PEL	: Pg=86.0, Pmax=68.0 -> Pmax=121   samples: 9
% INFO    : Gen at bus 75516 - PEL	: Pg=86.0, Pmax=68.0 -> Pmax=119   samples: 3
% INFO    : Gen at bus 75516 - NG	: Pg=86.0, Pmax=68.0 -> Pmax=87   samples: 3
% INFO    : Gen at bus 75516 - NG	: Pg=86.0, Pmax=68.0 -> Pmax=214   samples: 7
% INFO    : Gen at bus 75516 - COW	: Pg=121.0, Pmax=125.0 -> Pmax=172   samples: 5
% INFO    : Gen at bus 75516 - NG	: Pg=86.0, Pmax=68.0 -> Pmax=210   samples: 1
% INFO    : Gen at bus 75516 - NG	: Pg=86.0, Pmax=68.0 -> Pmax=181   samples: 1
% INFO    : Gen at bus 75516 - PEL	: Pg=86.0, Pmax=68.0 -> Pmax=102   samples: 7
% INFO    : Gen at bus 75516 - PEL	: Pg=86.0, Pmax=68.0 -> Pmax=173   samples: 4
% INFO    : Gen at bus 75516 - PEL	: Pg=86.0, Pmax=68.0 -> Pmax=164   samples: 6
% INFO    : Gen at bus 75516 - PEL	: Pg=86.0, Pmax=68.0 -> Pmax=104   samples: 18
% INFO    : Gen at bus 75516 - PEL	: Pg=86.0, Pmax=68.0 -> Pmax=194   samples: 9
% INFO    : Gen at bus 75516 - NG	: Pg=86.0, Pmax=68.0 -> Pmax=212   samples: 1
% INFO    : Gen at bus 75516 - PEL	: Pg=86.0, Pmax=68.0 -> Pmax=129   samples: 12
% INFO    : Gen at bus 75516 - NG	: Pg=86.0, Pmax=68.0 -> Pmax=93   samples: 1
% INFO    : Gen at bus 75516 - NG	: Pg=121.0, Pmax=125.0 -> Pmax=229   samples: 2
% INFO    : Gen at bus 75516 - NG	: Pg=86.0, Pmax=68.0 -> Pmax=252   samples: 5
% INFO    : Gen at bus 75516 - COW	: Pg=121.0, Pmax=125.0 -> Pmax=249   samples: 3
% INFO    : Gen at bus 75516 - NG	: Pg=119.0, Pmax=147.0 -> Pmax=195   samples: 8
% INFO    : Gen at bus 75516 - NG	: Pg=119.0, Pmax=147.0 -> Pmax=443   samples: 3
% INFO    : Gen at bus 75516 - NG	: Pg=121.0, Pmax=172.8 -> Pmax=231   samples: 4
% INFO    : Gen at bus 75516 - NG	: Pg=121.0, Pmax=172.8 -> Pmax=167   samples: 6
% INFO    : Gen at bus 75516 - COW	: Pg=129.0, Pmax=172.8 -> Pmax=173   samples: 1
% INFO    : Gen at bus 75520 - NG	: Pg=160.0, Pmax=84.5 -> Pmax=187   samples: 4
% INFO    : Gen at bus 75520 - NG	: Pg=160.0, Pmax=84.5 -> Pmax=305   samples: 5
% INFO    : Gen at bus 75520 - NG	: Pg=160.0, Pmax=84.5 -> Pmax=175   samples: 4
% INFO    : Gen at bus 75520 - NG	: Pg=160.0, Pmax=84.5 -> Pmax=201   samples: 1
% INFO    : Gen at bus 75520 - NG	: Pg=113.0, Pmax=81.3 -> Pmax=412   samples: 7
% INFO    : Gen at bus 75520 - NG	: Pg=113.0, Pmax=81.3 -> Pmax=222   samples: 2
% INFO    : Gen at bus 75520 - NG	: Pg=113.0, Pmax=81.3 -> Pmax=148   samples: 1
% INFO    : Gen at bus 75520 - PEL	: Pg=113.0, Pmax=81.3 -> Pmax=113   samples: 6
% INFO    : Gen at bus 75523 - PEL	: Pg=23.0, Pmax=60.0 -> Pmax=63   samples: 1
% INFO    : Gen at bus 75523 - COW	: Pg=23.0, Pmax=60.0 -> Pmax=39   samples: 4
% INFO    : Gen at bus 75523 - PEL	: Pg=23.0, Pmax=60.0 -> Pmax=50   samples: 1
% INFO    : Gen at bus 75523 - NG	: Pg=23.0, Pmax=60.0 -> Pmax=75   samples: 3
% INFO    : Gen at bus 75525 - PEL	: Pg=51.0, Pmax=18.0 -> Pmax=51   samples: 2
% INFO    : Gen at bus 75525 - NG	: Pg=51.0, Pmax=18.0 -> Pmax=144   samples: 2
% INFO    : Gen at bus 75525 - NG	: Pg=51.0, Pmax=18.0 -> Pmax=131   samples: 1
% WARNING : Failed to find a generator capacity within (435.0-2175.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 75528 - NG	: Pg=435.0, Pmax=50.0 -> Pmax=491   samples: 100
% INFO    : Gen at bus 75533 - PEL	: Pg=60.0, Pmax=40.0 -> Pmax=91   samples: 1
% INFO    : Gen at bus 75533 - PEL	: Pg=60.0, Pmax=40.0 -> Pmax=100   samples: 1
% INFO    : Gen at bus 75533 - NG	: Pg=60.0, Pmax=40.0 -> Pmax=265   samples: 8
% INFO    : Gen at bus 75533 - COW	: Pg=60.0, Pmax=40.0 -> Pmax=204   samples: 3
% INFO    : Gen at bus 75533 - NG	: Pg=58.0, Pmax=40.0 -> Pmax=126   samples: 1
% INFO    : Gen at bus 75533 - NG	: Pg=58.0, Pmax=40.0 -> Pmax=102   samples: 1
% INFO    : Gen at bus 75535 - NG	: Pg=110.0, Pmax=38.5 -> Pmax=110   samples: 1
% INFO    : Gen at bus 75536 - PEL	: Pg=15.0, Pmax=36.0 -> Pmax=51   samples: 1
% INFO    : Gen at bus 75536 - COW	: Pg=15.0, Pmax=36.0 -> Pmax=49   samples: 12
% INFO    : Gen at bus 75537 - NG	: Pg=30.0, Pmax=40.6 -> Pmax=41   samples: 1
% INFO    : Gen at bus 75537 - NG	: Pg=30.0, Pmax=43.0 -> Pmax=68   samples: 2
% INFO    : Gen at bus 75537 - COW	: Pg=16.0, Pmax=34.2 -> Pmax=64   samples: 7
% INFO    : Gen at bus 75537 - PEL	: Pg=16.0, Pmax=35.5 -> Pmax=62   samples: 4
% INFO    : Gen at bus 75539 - PEL	: Pg=32.0, Pmax=33.4 -> Pmax=57   samples: 8
% INFO    : Gen at bus 75539 - COW	: Pg=18.0, Pmax=33.4 -> Pmax=38   samples: 2
% INFO    : Gen at bus 75539 - PEL	: Pg=18.0, Pmax=33.4 -> Pmax=50   samples: 1
% INFO    : Gen at bus 75539 - NG	: Pg=18.0, Pmax=33.4 -> Pmax=39   samples: 1
% INFO    : Gen at bus 75539 - NG	: Pg=18.0, Pmax=41.0 -> Pmax=84   samples: 2
% WARNING : Failed to find a generator capacity within (155.0-775.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 75543 - PEL	: Pg=155.0, Pmax=29.7 -> Pmax=179   samples: 100
% INFO    : Gen at bus 75543 - NG	: Pg=155.0, Pmax=29.7 -> Pmax=279   samples: 5
% INFO    : Gen at bus 75545 - PEL	: Pg=79.0, Pmax=28.8 -> Pmax=81   samples: 5
% INFO    : Gen at bus 75545 - NG	: Pg=74.0, Pmax=28.8 -> Pmax=321   samples: 1
% INFO    : Gen at bus 75547 - PEL	: Pg=2.0, Pmax=2.0 -> Pmax=4   samples: 7
% INFO    : Gen at bus 75547 - PEL	: Pg=2.0, Pmax=2.0 -> Pmax=8   samples: 13
% INFO    : Gen at bus 75547 - PEL	: Pg=2.0, Pmax=2.0 -> Pmax=2   samples: 6
% INFO    : Gen at bus 75547 - PEL	: Pg=2.0, Pmax=2.0 -> Pmax=9   samples: 5
% INFO    : Gen at bus 75547 - PEL	: Pg=2.0, Pmax=2.0 -> Pmax=8   samples: 7
% INFO    : Gen at bus 75547 - PEL	: Pg=2.0, Pmax=2.0 -> Pmax=3   samples: 10
% INFO    : Gen at bus 75547 - PEL	: Pg=2.0, Pmax=2.0 -> Pmax=8   samples: 2
% INFO    : Gen at bus 75547 - NG	: Pg=2.0, Pmax=2.0 -> Pmax=3   samples: 13
% INFO    : Gen at bus 75547 - PEL	: Pg=2.0, Pmax=2.0 -> Pmax=4   samples: 28
% INFO    : Gen at bus 75547 - PEL	: Pg=2.0, Pmax=2.0 -> Pmax=9   samples: 7
% INFO    : Gen at bus 75547 - PEL	: Pg=2.0, Pmax=2.0 -> Pmax=8   samples: 2
% INFO    : 
% INFO    : === Generator Active Capacity LB Model Notes ===
% INFO    : Gen at bus 35308	: Pmin=440.0 -> Pmin=220.0 
% INFO    : Gen at bus 35309	: Pmin=736.0 -> Pmin=368.0 
% INFO    : Gen at bus 35310	: Pmin=80.0 -> Pmin=40.0 
% INFO    : Gen at bus 35310	: Pmin=141.0 -> Pmin=70.5 
% INFO    : Gen at bus 35311	: Pmin=157.0 -> Pmin=78.5 
% INFO    : Gen at bus 35311	: Pmin=155.0 -> Pmin=77.5 
% INFO    : Gen at bus 35311	: Pmin=153.0 -> Pmin=76.5 
% INFO    : Gen at bus 35311	: Pmin=150.0 -> Pmin=75.0 
% INFO    : Gen at bus 35316	: Pmin=300.0 -> Pmin=150.0 
% INFO    : Gen at bus 35322	: Pmin=80.0 -> Pmin=40.0 
% INFO    : Gen at bus 35323	: Pmin=90.0 -> Pmin=45.0 
% INFO    : Gen at bus 35323	: Pmin=150.0 -> Pmin=75.0 
% INFO    : Gen at bus 35326	: Pmin=20.0 -> Pmin=10.0 
% INFO    : Gen at bus 35326	: Pmin=40.0 -> Pmin=20.0 
% INFO    : Gen at bus 35330	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 35330	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 35330	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 35330	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 35330	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 35330	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 35330	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 35330	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 35331	: Pmin=37.0 -> Pmin=18.5 
% INFO    : Gen at bus 35331	: Pmin=37.0 -> Pmin=18.5 
% INFO    : Gen at bus 35332	: Pmin=26.25 -> Pmin=13.125 
% INFO    : Gen at bus 35333	: Pmin=61.0 -> Pmin=30.5 
% INFO    : Gen at bus 35335	: Pmin=45.0 -> Pmin=22.5 
% INFO    : Gen at bus 35335	: Pmin=45.0 -> Pmin=22.5 
% INFO    : Gen at bus 35335	: Pmin=45.0 -> Pmin=22.5 
% INFO    : Gen at bus 35335	: Pmin=45.0 -> Pmin=22.5 
% INFO    : Gen at bus 35335	: Pmin=45.0 -> Pmin=22.5 
% INFO    : Gen at bus 35335	: Pmin=45.0 -> Pmin=22.5 
% INFO    : Gen at bus 35336	: Pmin=18.9 -> Pmin=9.45 
% INFO    : Gen at bus 35336	: Pmin=18.9 -> Pmin=9.45 
% INFO    : Gen at bus 35336	: Pmin=18.9 -> Pmin=9.45 
% INFO    : Gen at bus 35336	: Pmin=18.9 -> Pmin=9.45 
% INFO    : Gen at bus 35336	: Pmin=18.9 -> Pmin=9.45 
% INFO    : Gen at bus 35337	: Pmin=23.0 -> Pmin=11.5 
% INFO    : Gen at bus 35337	: Pmin=81.0 -> Pmin=40.5 
% INFO    : Gen at bus 35379	: Pmin=1125.7 -> Pmin=562.85 
% INFO    : Gen at bus 35382	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 35382	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 35382	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 35382	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 35382	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 35382	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 35382	: Pmin=168.0 -> Pmin=84.0 
% INFO    : Gen at bus 35382	: Pmin=168.0 -> Pmin=84.0 
% INFO    : Gen at bus 35382	: Pmin=60.0 -> Pmin=30.0 
% INFO    : Gen at bus 35385	: Pmin=70.0 -> Pmin=35.0 
% INFO    : Gen at bus 35385	: Pmin=70.0 -> Pmin=35.0 
% INFO    : Gen at bus 35385	: Pmin=70.0 -> Pmin=35.0 
% INFO    : Gen at bus 35387	: Pmin=60.0 -> Pmin=30.0 
% INFO    : Gen at bus 35387	: Pmin=60.0 -> Pmin=30.0 
% INFO    : Gen at bus 35387	: Pmin=60.0 -> Pmin=30.0 
% INFO    : Gen at bus 35387	: Pmin=60.0 -> Pmin=30.0 
% INFO    : Gen at bus 35387	: Pmin=60.0 -> Pmin=30.0 
% INFO    : Gen at bus 35387	: Pmin=96.8 -> Pmin=48.4 
% INFO    : Gen at bus 35387	: Pmin=60.0 -> Pmin=30.0 
% INFO    : Gen at bus 35389	: Pmin=84.0 -> Pmin=42.0 
% INFO    : Gen at bus 35389	: Pmin=84.0 -> Pmin=42.0 
% INFO    : Gen at bus 35389	: Pmin=75.0 -> Pmin=37.5 
% INFO    : Gen at bus 35389	: Pmin=75.0 -> Pmin=37.5 
% INFO    : Gen at bus 35391	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 35391	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 35391	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 35391	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 35394	: Pmin=35.0 -> Pmin=17.5 
% INFO    : Gen at bus 35394	: Pmin=35.0 -> Pmin=17.5 
% INFO    : Gen at bus 35394	: Pmin=35.0 -> Pmin=17.5 
% INFO    : Gen at bus 35396	: Pmin=8.0 -> Pmin=4.0 
% INFO    : Gen at bus 35396	: Pmin=8.0 -> Pmin=4.0 
% INFO    : Gen at bus 35396	: Pmin=8.0 -> Pmin=4.0 
% INFO    : Gen at bus 35397	: Pmin=18.7 -> Pmin=9.35 
% INFO    : Gen at bus 35398	: Pmin=45.0 -> Pmin=22.5 
% INFO    : Gen at bus 35398	: Pmin=45.0 -> Pmin=22.5 
% INFO    : Gen at bus 35398	: Pmin=45.0 -> Pmin=22.5 
% INFO    : Gen at bus 35399	: Pmin=13.1 -> Pmin=6.55 
% INFO    : Gen at bus 35399	: Pmin=13.1 -> Pmin=6.55 
% INFO    : Gen at bus 35401	: Pmin=11.3 -> Pmin=5.65 
% INFO    : Gen at bus 35401	: Pmin=11.3 -> Pmin=5.65 
% INFO    : Gen at bus 35401	: Pmin=11.3 -> Pmin=5.65 
% INFO    : Gen at bus 35401	: Pmin=11.3 -> Pmin=5.65 
% INFO    : Gen at bus 35403	: Pmin=12.0 -> Pmin=6.0 
% INFO    : Gen at bus 35403	: Pmin=12.0 -> Pmin=6.0 
% INFO    : Gen at bus 35403	: Pmin=12.0 -> Pmin=6.0 
% INFO    : Gen at bus 35406	: Pmin=9.0 -> Pmin=4.5 
% INFO    : Gen at bus 35406	: Pmin=9.0 -> Pmin=4.5 
% INFO    : Gen at bus 35408	: Pmin=33.3 -> Pmin=16.65 
% INFO    : Gen at bus 35408	: Pmin=33.3 -> Pmin=16.65 
% INFO    : Gen at bus 35408	: Pmin=33.3 -> Pmin=16.65 
% INFO    : Gen at bus 35409	: Pmin=14.5 -> Pmin=7.25 
% INFO    : Gen at bus 35409	: Pmin=14.5 -> Pmin=7.25 
% INFO    : Gen at bus 35409	: Pmin=14.5 -> Pmin=7.25 
% INFO    : Gen at bus 35409	: Pmin=14.5 -> Pmin=7.25 
% INFO    : Gen at bus 35410	: Pmin=14.2 -> Pmin=7.1 
% INFO    : Gen at bus 35410	: Pmin=14.2 -> Pmin=7.1 
% INFO    : Gen at bus 35410	: Pmin=13.0 -> Pmin=6.5 
% INFO    : Gen at bus 35410	: Pmin=13.0 -> Pmin=6.5 
% INFO    : Gen at bus 35412	: Pmin=19.7 -> Pmin=9.85 
% INFO    : Gen at bus 35412	: Pmin=19.7 -> Pmin=9.85 
% INFO    : Gen at bus 35412	: Pmin=19.7 -> Pmin=9.85 
% INFO    : Gen at bus 35413	: Pmin=10.8 -> Pmin=5.4 
% INFO    : Gen at bus 35415	: Pmin=28.0 -> Pmin=14.0 
% INFO    : Gen at bus 35417	: Pmin=25.0 -> Pmin=12.5 
% INFO    : Gen at bus 35417	: Pmin=25.0 -> Pmin=12.5 
% INFO    : Gen at bus 35417	: Pmin=25.0 -> Pmin=12.5 
% INFO    : Gen at bus 35417	: Pmin=25.0 -> Pmin=12.5 
% INFO    : Gen at bus 35418	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 35419	: Pmin=12.8 -> Pmin=6.4 
% INFO    : Gen at bus 35419	: Pmin=12.8 -> Pmin=6.4 
% INFO    : Gen at bus 35419	: Pmin=13.7 -> Pmin=6.85 
% INFO    : Gen at bus 35419	: Pmin=13.7 -> Pmin=6.85 
% INFO    : Gen at bus 35420	: Pmin=6.0 -> Pmin=3.0 
% INFO    : Gen at bus 35420	: Pmin=6.0 -> Pmin=3.0 
% INFO    : Gen at bus 35421	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 35421	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 35422	: Pmin=0.4 -> Pmin=0.2 
% INFO    : Gen at bus 35422	: Pmin=0.4 -> Pmin=0.2 
% INFO    : Gen at bus 35422	: Pmin=0.4 -> Pmin=0.2 
% INFO    : Gen at bus 35422	: Pmin=0.4 -> Pmin=0.2 
% INFO    : Gen at bus 35422	: Pmin=0.4 -> Pmin=0.2 
% INFO    : Gen at bus 35422	: Pmin=0.4 -> Pmin=0.2 
% INFO    : Gen at bus 35422	: Pmin=0.4 -> Pmin=0.2 
% INFO    : Gen at bus 35422	: Pmin=0.4 -> Pmin=0.2 
% INFO    : Gen at bus 35422	: Pmin=0.4 -> Pmin=0.2 
% INFO    : Gen at bus 35422	: Pmin=0.4 -> Pmin=0.2 
% INFO    : Gen at bus 35422	: Pmin=0.4 -> Pmin=0.2 
% INFO    : Gen at bus 75435	: Pmin=404.0 -> Pmin=202.0 
% INFO    : Gen at bus 75435	: Pmin=401.0 -> Pmin=200.5 
% INFO    : Gen at bus 75439	: Pmin=80.0 -> Pmin=40.0 
% INFO    : Gen at bus 75439	: Pmin=80.0 -> Pmin=40.0 
% INFO    : Gen at bus 75439	: Pmin=80.0 -> Pmin=40.0 
% INFO    : Gen at bus 75439	: Pmin=80.0 -> Pmin=40.0 
% INFO    : Gen at bus 75439	: Pmin=80.0 -> Pmin=40.0 
% INFO    : Gen at bus 75444	: Pmin=300.0 -> Pmin=150.0 
% INFO    : Gen at bus 75446	: Pmin=170.0 -> Pmin=85.0 
% INFO    : Gen at bus 75446	: Pmin=175.0 -> Pmin=87.5 
% INFO    : Gen at bus 75450	: Pmin=180.0 -> Pmin=90.0 
% INFO    : Gen at bus 75450	: Pmin=180.0 -> Pmin=90.0 
% INFO    : Gen at bus 75450	: Pmin=145.0 -> Pmin=72.5 
% INFO    : Gen at bus 75450	: Pmin=280.0 -> Pmin=140.0 
% INFO    : Gen at bus 75453	: Pmin=161.0 -> Pmin=80.5 
% INFO    : Gen at bus 75453	: Pmin=105.0 -> Pmin=52.5 
% INFO    : Gen at bus 75454	: Pmin=100.0 -> Pmin=50.0 
% INFO    : Gen at bus 75456	: Pmin=120.0 -> Pmin=60.0 
% INFO    : Gen at bus 75459	: Pmin=117.0 -> Pmin=58.5 
% INFO    : Gen at bus 75462	: Pmin=120.0 -> Pmin=60.0 
% INFO    : Gen at bus 75462	: Pmin=95.0 -> Pmin=47.5 
% INFO    : Gen at bus 75463	: Pmin=68.0 -> Pmin=34.0 
% INFO    : Gen at bus 75463	: Pmin=65.0 -> Pmin=32.5 
% INFO    : Gen at bus 75463	: Pmin=50.0 -> Pmin=25.0 
% INFO    : Gen at bus 75464	: Pmin=51.0 -> Pmin=25.5 
% INFO    : Gen at bus 75464	: Pmin=68.25 -> Pmin=34.125 
% INFO    : Gen at bus 75464	: Pmin=51.0 -> Pmin=25.5 
% INFO    : Gen at bus 75464	: Pmin=51.0 -> Pmin=25.5 
% INFO    : Gen at bus 75464	: Pmin=51.0 -> Pmin=25.5 
% INFO    : Gen at bus 75464	: Pmin=51.0 -> Pmin=25.5 
% INFO    : Gen at bus 75464	: Pmin=51.0 -> Pmin=25.5 
% INFO    : Gen at bus 75464	: Pmin=51.0 -> Pmin=25.5 
% INFO    : Gen at bus 75464	: Pmin=51.0 -> Pmin=25.5 
% INFO    : Gen at bus 75464	: Pmin=51.0 -> Pmin=25.5 
% INFO    : Gen at bus 75465	: Pmin=65.0 -> Pmin=32.5 
% INFO    : Gen at bus 75465	: Pmin=65.0 -> Pmin=32.5 
% INFO    : Gen at bus 75468	: Pmin=64.0 -> Pmin=32.0 
% INFO    : Gen at bus 75468	: Pmin=155.0 -> Pmin=77.5 
% INFO    : Gen at bus 75468	: Pmin=36.0 -> Pmin=18.0 
% INFO    : Gen at bus 75468	: Pmin=50.0 -> Pmin=25.0 
% INFO    : Gen at bus 75468	: Pmin=50.0 -> Pmin=25.0 
% INFO    : Gen at bus 75468	: Pmin=50.0 -> Pmin=25.0 
% INFO    : Gen at bus 75468	: Pmin=50.0 -> Pmin=25.0 
% INFO    : Gen at bus 75468	: Pmin=50.0 -> Pmin=25.0 
% INFO    : Gen at bus 75468	: Pmin=105.0 -> Pmin=52.5 
% INFO    : Gen at bus 75468	: Pmin=90.0 -> Pmin=45.0 
% INFO    : Gen at bus 75471	: Pmin=30.0 -> Pmin=15.0 
% INFO    : Gen at bus 75471	: Pmin=100.0 -> Pmin=50.0 
% INFO    : Gen at bus 75474	: Pmin=55.0 -> Pmin=27.5 
% INFO    : Gen at bus 75474	: Pmin=55.0 -> Pmin=27.5 
% INFO    : Gen at bus 75474	: Pmin=55.0 -> Pmin=27.5 
% INFO    : Gen at bus 75474	: Pmin=55.0 -> Pmin=27.5 
% INFO    : Gen at bus 75474	: Pmin=30.0 -> Pmin=15.0 
% INFO    : Gen at bus 75474	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 75474	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 75474	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 75476	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 75477	: Pmin=45.0 -> Pmin=22.5 
% INFO    : Gen at bus 75477	: Pmin=45.0 -> Pmin=22.5 
% INFO    : Gen at bus 75477	: Pmin=45.0 -> Pmin=22.5 
% INFO    : Gen at bus 75477	: Pmin=45.0 -> Pmin=22.5 
% INFO    : Gen at bus 75477	: Pmin=45.0 -> Pmin=22.5 
% INFO    : Gen at bus 75477	: Pmin=45.0 -> Pmin=22.5 
% INFO    : Gen at bus 75477	: Pmin=45.0 -> Pmin=22.5 
% INFO    : Gen at bus 75477	: Pmin=45.0 -> Pmin=22.5 
% INFO    : Gen at bus 75479	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 75479	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 75484	: Pmin=32.5 -> Pmin=16.25 
% INFO    : Gen at bus 75484	: Pmin=32.5 -> Pmin=16.25 
% INFO    : Gen at bus 75484	: Pmin=32.5 -> Pmin=16.25 
% INFO    : Gen at bus 75484	: Pmin=32.5 -> Pmin=16.25 
% INFO    : Gen at bus 75485	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 75485	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 75485	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 75486	: Pmin=24.0 -> Pmin=12.0 
% INFO    : Gen at bus 75486	: Pmin=24.0 -> Pmin=12.0 
% INFO    : Gen at bus 75486	: Pmin=7.0 -> Pmin=3.5 
% INFO    : Gen at bus 75486	: Pmin=7.0 -> Pmin=3.5 
% INFO    : Gen at bus 75488	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 75489	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 75489	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 75489	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 75491	: Pmin=650.0 -> Pmin=325.0 
% INFO    : Gen at bus 75491	: Pmin=650.0 -> Pmin=325.0 
% INFO    : Gen at bus 75493	: Pmin=1123.0 -> Pmin=561.5 
% INFO    : Gen at bus 75495	: Pmin=1152.0 -> Pmin=576.0 
% INFO    : Gen at bus 75499	: Pmin=572.0 -> Pmin=286.0 
% INFO    : Gen at bus 75503	: Pmin=300.0 -> Pmin=150.0 
% INFO    : Gen at bus 75503	: Pmin=300.0 -> Pmin=150.0 
% INFO    : Gen at bus 75503	: Pmin=300.0 -> Pmin=150.0 
% INFO    : Gen at bus 75503	: Pmin=40.0 -> Pmin=20.0 
% INFO    : Gen at bus 75505	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 75505	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 75505	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 75505	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 75505	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 75505	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 75505	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 75505	: Pmin=168.0 -> Pmin=84.0 
% INFO    : Gen at bus 75505	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 75505	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 75505	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 75505	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 75505	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 75505	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 75505	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 75507	: Pmin=78.0 -> Pmin=39.0 
% INFO    : Gen at bus 75507	: Pmin=78.0 -> Pmin=39.0 
% INFO    : Gen at bus 75507	: Pmin=78.0 -> Pmin=39.0 
% INFO    : Gen at bus 75507	: Pmin=78.0 -> Pmin=39.0 
% INFO    : Gen at bus 75509	: Pmin=1.816 -> Pmin=0.908 
% INFO    : Gen at bus 75509	: Pmin=1.816 -> Pmin=0.908 
% INFO    : Gen at bus 75509	: Pmin=1.816 -> Pmin=0.908 
% INFO    : Gen at bus 75509	: Pmin=1.816 -> Pmin=0.908 
% INFO    : Gen at bus 75509	: Pmin=1.816 -> Pmin=0.908 
% INFO    : Gen at bus 75509	: Pmin=1.816 -> Pmin=0.908 
% INFO    : Gen at bus 75509	: Pmin=1.816 -> Pmin=0.908 
% INFO    : Gen at bus 75509	: Pmin=1.816 -> Pmin=0.908 
% INFO    : Gen at bus 75509	: Pmin=1.816 -> Pmin=0.908 
% INFO    : Gen at bus 75509	: Pmin=1.816 -> Pmin=0.908 
% INFO    : Gen at bus 75509	: Pmin=1.816 -> Pmin=0.908 
% INFO    : Gen at bus 75509	: Pmin=1.816 -> Pmin=0.908 
% INFO    : Gen at bus 75509	: Pmin=1.816 -> Pmin=0.908 
% INFO    : Gen at bus 75509	: Pmin=1.816 -> Pmin=0.908 
% INFO    : Gen at bus 75509	: Pmin=1.816 -> Pmin=0.908 
% INFO    : Gen at bus 75509	: Pmin=1.816 -> Pmin=0.908 
% INFO    : Gen at bus 75509	: Pmin=1.816 -> Pmin=0.908 
% INFO    : Gen at bus 75509	: Pmin=1.816 -> Pmin=0.908 
% INFO    : Gen at bus 75509	: Pmin=1.816 -> Pmin=0.908 
% INFO    : Gen at bus 75512	: Pmin=73.0 -> Pmin=36.5 
% INFO    : Gen at bus 75512	: Pmin=73.0 -> Pmin=36.5 
% INFO    : Gen at bus 75512	: Pmin=73.0 -> Pmin=36.5 
% INFO    : Gen at bus 75512	: Pmin=55.0 -> Pmin=27.5 
% INFO    : Gen at bus 75512	: Pmin=55.0 -> Pmin=27.5 
% INFO    : Gen at bus 75512	: Pmin=55.0 -> Pmin=27.5 
% INFO    : Gen at bus 75512	: Pmin=55.0 -> Pmin=27.5 
% INFO    : Gen at bus 75513	: Pmin=78.2 -> Pmin=39.1 
% INFO    : Gen at bus 75513	: Pmin=78.2 -> Pmin=39.1 
% INFO    : Gen at bus 75513	: Pmin=60.0 -> Pmin=30.0 
% INFO    : Gen at bus 75513	: Pmin=60.0 -> Pmin=30.0 
% INFO    : Gen at bus 75513	: Pmin=60.0 -> Pmin=30.0 
% INFO    : Gen at bus 75513	: Pmin=60.0 -> Pmin=30.0 
% INFO    : Gen at bus 75513	: Pmin=60.0 -> Pmin=30.0 
% INFO    : Gen at bus 75516	: Pmin=60.0 -> Pmin=30.0 
% INFO    : Gen at bus 75516	: Pmin=67.392 -> Pmin=33.696 
% INFO    : Gen at bus 75516	: Pmin=56.0 -> Pmin=28.0 
% INFO    : Gen at bus 75516	: Pmin=56.0 -> Pmin=28.0 
% INFO    : Gen at bus 75516	: Pmin=56.0 -> Pmin=28.0 
% INFO    : Gen at bus 75516	: Pmin=56.0 -> Pmin=28.0 
% INFO    : Gen at bus 75516	: Pmin=25.0 -> Pmin=12.5 
% INFO    : Gen at bus 75516	: Pmin=25.0 -> Pmin=12.5 
% INFO    : Gen at bus 75516	: Pmin=25.0 -> Pmin=12.5 
% INFO    : Gen at bus 75516	: Pmin=25.0 -> Pmin=12.5 
% INFO    : Gen at bus 75516	: Pmin=25.0 -> Pmin=12.5 
% INFO    : Gen at bus 75516	: Pmin=60.0 -> Pmin=30.0 
% INFO    : Gen at bus 75516	: Pmin=25.0 -> Pmin=12.5 
% INFO    : Gen at bus 75516	: Pmin=25.0 -> Pmin=12.5 
% INFO    : Gen at bus 75516	: Pmin=25.0 -> Pmin=12.5 
% INFO    : Gen at bus 75516	: Pmin=25.0 -> Pmin=12.5 
% INFO    : Gen at bus 75516	: Pmin=25.0 -> Pmin=12.5 
% INFO    : Gen at bus 75516	: Pmin=25.0 -> Pmin=12.5 
% INFO    : Gen at bus 75516	: Pmin=25.0 -> Pmin=12.5 
% INFO    : Gen at bus 75516	: Pmin=25.0 -> Pmin=12.5 
% INFO    : Gen at bus 75516	: Pmin=25.0 -> Pmin=12.5 
% INFO    : Gen at bus 75516	: Pmin=25.0 -> Pmin=12.5 
% INFO    : Gen at bus 75516	: Pmin=60.0 -> Pmin=30.0 
% INFO    : Gen at bus 75516	: Pmin=25.0 -> Pmin=12.5 
% INFO    : Gen at bus 75516	: Pmin=60.0 -> Pmin=30.0 
% INFO    : Gen at bus 75516	: Pmin=58.0 -> Pmin=29.0 
% INFO    : Gen at bus 75516	: Pmin=58.0 -> Pmin=29.0 
% INFO    : Gen at bus 75516	: Pmin=60.0 -> Pmin=30.0 
% INFO    : Gen at bus 75516	: Pmin=60.0 -> Pmin=30.0 
% INFO    : Gen at bus 75516	: Pmin=67.392 -> Pmin=33.696 
% INFO    : Gen at bus 75520	: Pmin=57.0 -> Pmin=28.5 
% INFO    : Gen at bus 75520	: Pmin=57.0 -> Pmin=28.5 
% INFO    : Gen at bus 75520	: Pmin=57.0 -> Pmin=28.5 
% INFO    : Gen at bus 75520	: Pmin=57.0 -> Pmin=28.5 
% INFO    : Gen at bus 75520	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 75520	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 75520	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 75520	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 75523	: Pmin=21.0 -> Pmin=10.5 
% INFO    : Gen at bus 75523	: Pmin=21.0 -> Pmin=10.5 
% INFO    : Gen at bus 75523	: Pmin=21.0 -> Pmin=10.5 
% INFO    : Gen at bus 75523	: Pmin=21.0 -> Pmin=10.5 
% INFO    : Gen at bus 75525	: Pmin=18.0 -> Pmin=9.0 
% INFO    : Gen at bus 75525	: Pmin=18.0 -> Pmin=9.0 
% INFO    : Gen at bus 75525	: Pmin=18.0 -> Pmin=9.0 
% INFO    : Gen at bus 75528	: Pmin=18.0 -> Pmin=9.0 
% INFO    : Gen at bus 75533	: Pmin=32.7 -> Pmin=16.35 
% INFO    : Gen at bus 75533	: Pmin=32.7 -> Pmin=16.35 
% INFO    : Gen at bus 75533	: Pmin=32.7 -> Pmin=16.35 
% INFO    : Gen at bus 75533	: Pmin=32.7 -> Pmin=16.35 
% INFO    : Gen at bus 75533	: Pmin=30.8 -> Pmin=15.4 
% INFO    : Gen at bus 75533	: Pmin=30.8 -> Pmin=15.4 
% INFO    : Gen at bus 75535	: Pmin=14.6 -> Pmin=7.3 
% INFO    : Gen at bus 75536	: Pmin=9.3 -> Pmin=4.65 
% INFO    : Gen at bus 75536	: Pmin=9.3 -> Pmin=4.65 
% INFO    : Gen at bus 75537	: Pmin=24.1 -> Pmin=12.05 
% INFO    : Gen at bus 75537	: Pmin=24.1 -> Pmin=12.05 
% INFO    : Gen at bus 75537	: Pmin=10.6 -> Pmin=5.3 
% INFO    : Gen at bus 75537	: Pmin=10.6 -> Pmin=5.3 
% INFO    : Gen at bus 75539	: Pmin=30.0 -> Pmin=15.0 
% INFO    : Gen at bus 75539	: Pmin=16.0 -> Pmin=8.0 
% INFO    : Gen at bus 75539	: Pmin=16.0 -> Pmin=8.0 
% INFO    : Gen at bus 75539	: Pmin=16.0 -> Pmin=8.0 
% INFO    : Gen at bus 75539	: Pmin=16.0 -> Pmin=8.0 
% INFO    : Gen at bus 75543	: Pmin=11.8 -> Pmin=5.9 
% INFO    : Gen at bus 75543	: Pmin=11.8 -> Pmin=5.9 
% INFO    : Gen at bus 75545	: Pmin=20.6 -> Pmin=10.3 
% INFO    : Gen at bus 75545	: Pmin=15.7 -> Pmin=7.85 
% INFO    : Gen at bus 75547	: Pmin=0.5 -> Pmin=0.25 
% INFO    : Gen at bus 75547	: Pmin=0.5 -> Pmin=0.25 
% INFO    : Gen at bus 75547	: Pmin=0.5 -> Pmin=0.25 
% INFO    : Gen at bus 75547	: Pmin=0.5 -> Pmin=0.25 
% INFO    : Gen at bus 75547	: Pmin=0.5 -> Pmin=0.25 
% INFO    : Gen at bus 75547	: Pmin=0.5 -> Pmin=0.25 
% INFO    : Gen at bus 75547	: Pmin=0.5 -> Pmin=0.25 
% INFO    : Gen at bus 75547	: Pmin=0.5 -> Pmin=0.25 
% INFO    : Gen at bus 75547	: Pmin=0.5 -> Pmin=0.25 
% INFO    : Gen at bus 75547	: Pmin=0.5 -> Pmin=0.25 
% INFO    : Gen at bus 75547	: Pmin=0.5 -> Pmin=0.25 
% INFO    : 
% INFO    : === Generator Reactive Capacity Atleast Max 50 Percent Active Model Notes ===
% INFO    : Gen at bus 35311 - COW	: Pmax 1167.0, Qmin -185.6, Qmax 269.7 -> Qmin -584.0, Qmax 584.0
% INFO    : Gen at bus 35311 - COW	: Pmax 895.0, Qmin -185.4, Qmax 269.4 -> Qmin -448.0, Qmax 448.0
% INFO    : Gen at bus 35311 - COW	: Pmax 985.0, Qmin -185.4, Qmax 269.4 -> Qmin -493.0, Qmax 493.0
% INFO    : Gen at bus 35311 - COW	: Pmax 952.0, Qmin -185.5, Qmax 269.5 -> Qmin -476.0, Qmax 476.0
% INFO    : Gen at bus 35316 - COW	: Pmax 2349.0, Qmin -272.1, Qmax 395.4 -> Qmin -1175.0, Qmax 1175.0
% INFO    : Gen at bus 35323 - NG	: Pmax 1310.0, Qmin -330.0, Qmax 330.0 -> Qmin -655.0, Qmax 655.0
% INFO    : Gen at bus 35323 - COW	: Pmax 1415.0, Qmin -330.0, Qmax 330.0 -> Qmin -708.0, Qmax 708.0
% INFO    : Gen at bus 35326 - NG	: Pmax 309.0, Qmin -32.9, Qmax 47.9 -> Qmin -155.0, Qmax 155.0
% INFO    : Gen at bus 35326 - NG	: Pmax 188.0, Qmin -32.0, Qmax 59.5 -> Qmin -94.0, Qmax 94.0
% INFO    : Gen at bus 35330 - NG	: Pmax 33.0, Qmin -9.6, Qmax 9.6 -> Qmin -17.0, Qmax 17.0
% INFO    : Gen at bus 35330 - NG	: Pmax 67.0, Qmin -9.6, Qmax 9.6 -> Qmin -34.0, Qmax 34.0
% INFO    : Gen at bus 35330 - NG	: Pmax 80.0, Qmin -9.6, Qmax 9.6 -> Qmin -40.0, Qmax 40.0
% INFO    : Gen at bus 35330 - NG	: Pmax 127.0, Qmin -9.6, Qmax 9.6 -> Qmin -64.0, Qmax 64.0
% INFO    : Gen at bus 35330 - PEL	: Pmax 34.0, Qmin -9.6, Qmax 9.6 -> Qmin -17.0, Qmax 17.0
% INFO    : Gen at bus 35330 - NG	: Pmax 89.0, Qmin -9.6, Qmax 9.6 -> Qmin -45.0, Qmax 45.0
% INFO    : Gen at bus 35330 - NG	: Pmax 38.0, Qmin -9.6, Qmax 9.6 -> Qmin -19.0, Qmax 19.0
% INFO    : Gen at bus 35330 - PEL	: Pmax 45.0, Qmin -9.6, Qmax 9.6 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 35331 - NG	: Pmax 164.0, Qmin -43.2, Qmax 46.5 -> Qmin -82.0, Qmax 82.0
% INFO    : Gen at bus 35331 - NG	: Pmax 177.0, Qmin -37.9, Qmax 70.4 -> Qmin -89.0, Qmax 89.0
% INFO    : Gen at bus 35333 - PEL	: Pmax 963.0, Qmin -198.0, Qmax 198.0 -> Qmin -482.0, Qmax 482.0
% INFO    : Gen at bus 35335 - NG	: Pmax 124.0, Qmin -28.8, Qmax 28.8 -> Qmin -62.0, Qmax 62.0
% INFO    : Gen at bus 35335 - NG	: Pmax 105.0, Qmin -28.8, Qmax 28.8 -> Qmin -53.0, Qmax 53.0
% INFO    : Gen at bus 35335 - NG	: Pmax 266.0, Qmin -28.8, Qmax 28.8 -> Qmin -133.0, Qmax 133.0
% INFO    : Gen at bus 35335 - NG	: Pmax 352.0, Qmin -28.8, Qmax 28.8 -> Qmin -176.0, Qmax 176.0
% INFO    : Gen at bus 35335 - NG	: Pmax 163.0, Qmin -28.8, Qmax 28.8 -> Qmin -82.0, Qmax 82.0
% INFO    : Gen at bus 35335 - PEL	: Pmax 107.0, Qmin -28.8, Qmax 28.8 -> Qmin -54.0, Qmax 54.0
% INFO    : Gen at bus 35336 - NG	: Pmax 180.0, Qmin -18.1, Qmax 18.1 -> Qmin -90.0, Qmax 90.0
% INFO    : Gen at bus 35336 - NG	: Pmax 192.0, Qmin -18.1, Qmax 18.1 -> Qmin -96.0, Qmax 96.0
% INFO    : Gen at bus 35336 - NG	: Pmax 125.0, Qmin -19.0, Qmax 19.0 -> Qmin -63.0, Qmax 63.0
% INFO    : Gen at bus 35336 - NG	: Pmax 214.0, Qmin -19.0, Qmax 19.0 -> Qmin -107.0, Qmax 107.0
% INFO    : Gen at bus 35336 - NG	: Pmax 149.0, Qmin -19.0, Qmax 19.0 -> Qmin -75.0, Qmax 75.0
% INFO    : Gen at bus 35337 - NG	: Pmax 263.0, Qmin -117.6, Qmax 117.6 -> Qmin -132.0, Qmax 132.0
% INFO    : Gen at bus 35337 - NG	: Pmax 318.0, Qmin -117.6, Qmax 110.3 -> Qmin -159.0, Qmax 159.0
% INFO    : Gen at bus 35379 - COW	: Pmax 1202.0, Qmin -406.8, Qmax 591.1 -> Qmin -601.0, Qmax 601.0
% INFO    : Gen at bus 35382 - NG	: Pmax 99.0, Qmin -8.0, Qmax 11.6 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 35382 - PEL	: Pmax 143.0, Qmin -8.0, Qmax 11.6 -> Qmin -72.0, Qmax 72.0
% INFO    : Gen at bus 35382 - NG	: Pmax 150.0, Qmin -8.0, Qmax 11.6 -> Qmin -75.0, Qmax 75.0
% INFO    : Gen at bus 35382 - PEL	: Pmax 86.0, Qmin -8.0, Qmax 11.6 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 35382 - NG	: Pmax 108.0, Qmin -8.0, Qmax 11.6 -> Qmin -54.0, Qmax 54.0
% INFO    : Gen at bus 35382 - NG	: Pmax 166.0, Qmin -8.0, Qmax 11.6 -> Qmin -83.0, Qmax 83.0
% INFO    : Gen at bus 35382 - NG	: Pmax 306.0, Qmin -110.0, Qmax 159.8 -> Qmin -153.0, Qmax 159.8
% INFO    : Gen at bus 35382 - NG	: Pmax 255.0, Qmin -110.0, Qmax 195.8 -> Qmin -128.0, Qmax 195.8
% INFO    : Gen at bus 35382 - COW	: Pmax 236.0, Qmin -28.2, Qmax 40.9 -> Qmin -118.0, Qmax 118.0
% INFO    : Gen at bus 35385 - NG	: Pmax 698.0, Qmin -61.8, Qmax 89.8 -> Qmin -349.0, Qmax 349.0
% INFO    : Gen at bus 35385 - COW	: Pmax 679.0, Qmin -63.7, Qmax 92.6 -> Qmin -340.0, Qmax 340.0
% INFO    : Gen at bus 35385 - NG	: Pmax 553.0, Qmin -63.7, Qmax 92.6 -> Qmin -277.0, Qmax 277.0
% INFO    : Gen at bus 35389 - NG	: Pmax 382.0, Qmin -175.2, Qmax 175.2 -> Qmin -191.0, Qmax 191.0
% INFO    : Gen at bus 35396 - PEL	: Pmax 63.0, Qmin -5.533, Qmax 12.467 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 35396 - NG	: Pmax 61.0, Qmin -5.533, Qmax 12.467 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 35396 - PEL	: Pmax 56.0, Qmin -5.533, Qmax 12.467 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 35397 - NG	: Pmax 244.0, Qmin -52.8, Qmax 52.8 -> Qmin -122.0, Qmax 122.0
% INFO    : Gen at bus 35398 - NG	: Pmax 84.0, Qmin -33.6, Qmax 33.6 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 35399 - COW	: Pmax 27.0, Qmin -13.8, Qmax 20.1 -> Qmin -14.0, Qmax 20.1
% INFO    : Gen at bus 35399 - NG	: Pmax 45.0, Qmin -17.4, Qmax 25.3 -> Qmin -23.0, Qmax 25.3
% INFO    : Gen at bus 35408 - NG	: Pmax 105.0, Qmin -11.1, Qmax 16.1 -> Qmin -53.0, Qmax 53.0
% INFO    : Gen at bus 35408 - NG	: Pmax 208.0, Qmin -11.1, Qmax 16.1 -> Qmin -104.0, Qmax 104.0
% INFO    : Gen at bus 35408 - NG	: Pmax 152.0, Qmin -11.1, Qmax 16.1 -> Qmin -76.0, Qmax 76.0
% INFO    : Gen at bus 35409 - NG	: Pmax 280.0, Qmin -21.6, Qmax 21.6 -> Qmin -140.0, Qmax 140.0
% INFO    : Gen at bus 35409 - PEL	: Pmax 128.0, Qmin -21.6, Qmax 21.6 -> Qmin -64.0, Qmax 64.0
% INFO    : Gen at bus 35409 - NG	: Pmax 187.0, Qmin -21.6, Qmax 21.6 -> Qmin -94.0, Qmax 94.0
% INFO    : Gen at bus 35409 - PEL	: Pmax 123.0, Qmin -21.6, Qmax 21.6 -> Qmin -62.0, Qmax 62.0
% INFO    : Gen at bus 35410 - PEL	: Pmax 87.0, Qmin -21.6, Qmax 21.6 -> Qmin -44.0, Qmax 44.0
% INFO    : Gen at bus 35410 - PEL	: Pmax 244.0, Qmin -21.6, Qmax 21.6 -> Qmin -122.0, Qmax 122.0
% INFO    : Gen at bus 35410 - NG	: Pmax 232.0, Qmin -21.6, Qmax 20.1 -> Qmin -116.0, Qmax 116.0
% INFO    : Gen at bus 35410 - NG	: Pmax 91.0, Qmin -21.6, Qmax 20.1 -> Qmin -46.0, Qmax 46.0
% INFO    : Gen at bus 35412 - PEL	: Pmax 55.0, Qmin -12.0, Qmax 12.0 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 35412 - NG	: Pmax 60.0, Qmin -12.5, Qmax 12.5 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 35412 - PEL	: Pmax 77.0, Qmin -12.6, Qmax 12.6 -> Qmin -39.0, Qmax 39.0
% INFO    : Gen at bus 35417 - NG	: Pmax 128.0, Qmin -56.4, Qmax 56.4 -> Qmin -64.0, Qmax 64.0
% INFO    : Gen at bus 35418 - NG	: Pmax 97.0, Qmin -15.6, Qmax 15.6 -> Qmin -49.0, Qmax 49.0
% INFO    : Gen at bus 35420 - COW	: Pmax 39.0, Qmin -16.8, Qmax 16.8 -> Qmin -20.0, Qmax 20.0
% INFO    : Gen at bus 35421 - NG	: Pmax 107.0, Qmin -16.4, Qmax 16.4 -> Qmin -54.0, Qmax 54.0
% INFO    : Gen at bus 35421 - PEL	: Pmax 42.0, Qmin -10.8, Qmax 10.9 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 35422 - PEL	: Pmax 39.0, Qmin -2.4, Qmax 2.4 -> Qmin -20.0, Qmax 20.0
% INFO    : Gen at bus 35422 - PEL	: Pmax 29.0, Qmin -2.4, Qmax 2.4 -> Qmin -15.0, Qmax 15.0
% INFO    : Gen at bus 35422 - PEL	: Pmax 31.0, Qmin -2.4, Qmax 2.4 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 35422 - PEL	: Pmax 23.0, Qmin -2.4, Qmax 2.4 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 35422 - PEL	: Pmax 17.0, Qmin -2.4, Qmax 2.4 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 35422 - PEL	: Pmax 26.0, Qmin -2.4, Qmax 2.4 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 35422 - PEL	: Pmax 19.0, Qmin -2.4, Qmax 2.4 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 35422 - NG	: Pmax 54.0, Qmin -2.4, Qmax 2.4 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 35422 - PEL	: Pmax 63.0, Qmin -2.4, Qmax 2.4 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 35422 - PEL	: Pmax 47.0, Qmin -2.4, Qmax 2.4 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 35422 - PEL	: Pmax 34.0, Qmin -2.4, Qmax 2.4 -> Qmin -17.0, Qmax 17.0
% INFO    : Gen at bus 75444 - NG	: Pmax 967.0, Qmin -325.2, Qmax 325.2 -> Qmin -484.0, Qmax 484.0
% INFO    : Gen at bus 75450 - COW	: Pmax 530.0, Qmin -141.6, Qmax 204.1 -> Qmin -265.0, Qmax 265.0
% INFO    : Gen at bus 75450 - COW	: Pmax 594.0, Qmin -141.6, Qmax 204.1 -> Qmin -297.0, Qmax 297.0
% INFO    : Gen at bus 75450 - NG	: Pmax 504.0, Qmin -141.6, Qmax 141.6 -> Qmin -252.0, Qmax 252.0
% INFO    : Gen at bus 75450 - COW	: Pmax 633.0, Qmin -172.7, Qmax 172.7 -> Qmin -317.0, Qmax 317.0
% INFO    : Gen at bus 75453 - NG	: Pmax 308.0, Qmin -97.7, Qmax 141.9 -> Qmin -154.0, Qmax 154.0
% INFO    : Gen at bus 75453 - NG	: Pmax 517.0, Qmin -97.7, Qmax 141.9 -> Qmin -259.0, Qmax 259.0
% INFO    : Gen at bus 75454 - NG	: Pmax 1141.0, Qmin -384.0, Qmax 384.0 -> Qmin -571.0, Qmax 571.0
% INFO    : Gen at bus 75456 - NG	: Pmax 1153.0, Qmin -252.0, Qmax 252.0 -> Qmin -577.0, Qmax 577.0
% INFO    : Gen at bus 75462 - NG	: Pmax 329.0, Qmin -68.3, Qmax 99.3 -> Qmin -165.0, Qmax 165.0
% INFO    : Gen at bus 75462 - NG	: Pmax 522.0, Qmin -66.7, Qmax 96.9 -> Qmin -261.0, Qmax 261.0
% INFO    : Gen at bus 75463 - NG	: Pmax 715.0, Qmin -106.8, Qmax 93.0 -> Qmin -358.0, Qmax 358.0
% INFO    : Gen at bus 75463 - COW	: Pmax 296.0, Qmin -106.8, Qmax 127.0 -> Qmin -148.0, Qmax 148.0
% INFO    : Gen at bus 75463 - NG	: Pmax 399.0, Qmin -106.8, Qmax 127.0 -> Qmin -200.0, Qmax 200.0
% INFO    : Gen at bus 75464 - NG	: Pmax 323.0, Qmin -58.3, Qmax 84.8 -> Qmin -162.0, Qmax 162.0
% INFO    : Gen at bus 75464 - NG	: Pmax 317.0, Qmin -58.3, Qmax 84.8 -> Qmin -159.0, Qmax 159.0
% INFO    : Gen at bus 75464 - NG	: Pmax 370.0, Qmin -58.3, Qmax 84.8 -> Qmin -185.0, Qmax 185.0
% INFO    : Gen at bus 75464 - NG	: Pmax 281.0, Qmin -58.3, Qmax 84.8 -> Qmin -141.0, Qmax 141.0
% INFO    : Gen at bus 75464 - NG	: Pmax 322.0, Qmin -58.3, Qmax 84.8 -> Qmin -161.0, Qmax 161.0
% INFO    : Gen at bus 75464 - NG	: Pmax 336.0, Qmin -58.3, Qmax 84.8 -> Qmin -168.0, Qmax 168.0
% INFO    : Gen at bus 75464 - NG	: Pmax 504.0, Qmin -58.3, Qmax 84.8 -> Qmin -252.0, Qmax 252.0
% INFO    : Gen at bus 75464 - NG	: Pmax 360.0, Qmin -58.3, Qmax 84.8 -> Qmin -180.0, Qmax 180.0
% INFO    : Gen at bus 75464 - NG	: Pmax 300.0, Qmin -58.3, Qmax 84.8 -> Qmin -150.0, Qmax 150.0
% INFO    : Gen at bus 75464 - NG	: Pmax 366.0, Qmin -58.3, Qmax 84.8 -> Qmin -183.0, Qmax 183.0
% INFO    : Gen at bus 75468 - COW	: Pmax 418.0, Qmin -59.8, Qmax 111.2 -> Qmin -209.0, Qmax 209.0
% INFO    : Gen at bus 75468 - COW	: Pmax 387.0, Qmin -154.7, Qmax 224.7 -> Qmin -194.0, Qmax 224.7
% INFO    : Gen at bus 75468 - NG	: Pmax 209.0, Qmin -37.9, Qmax 70.4 -> Qmin -105.0, Qmax 105.0
% INFO    : Gen at bus 75468 - NG	: Pmax 276.0, Qmin -41.0, Qmax 76.2 -> Qmin -138.0, Qmax 138.0
% INFO    : Gen at bus 75468 - COW	: Pmax 271.0, Qmin -42.0, Qmax 78.1 -> Qmin -136.0, Qmax 136.0
% INFO    : Gen at bus 75468 - NG	: Pmax 645.0, Qmin -42.0, Qmax 78.1 -> Qmin -323.0, Qmax 323.0
% INFO    : Gen at bus 75468 - NG	: Pmax 237.0, Qmin -42.0, Qmax 78.1 -> Qmin -119.0, Qmax 119.0
% INFO    : Gen at bus 75468 - NG	: Pmax 246.0, Qmin -42.0, Qmax 78.1 -> Qmin -123.0, Qmax 123.0
% INFO    : Gen at bus 75468 - NG	: Pmax 461.0, Qmin -58.9, Qmax 109.6 -> Qmin -231.0, Qmax 231.0
% INFO    : Gen at bus 75468 - NG	: Pmax 260.0, Qmin -58.9, Qmax 109.6 -> Qmin -130.0, Qmax 130.0
% INFO    : Gen at bus 75471 - COW	: Pmax 683.0, Qmin -45.6, Qmax 45.6 -> Qmin -342.0, Qmax 342.0
% INFO    : Gen at bus 75471 - NG	: Pmax 408.0, Qmin -85.1, Qmax 85.1 -> Qmin -204.0, Qmax 204.0
% INFO    : Gen at bus 75474 - NG	: Pmax 225.0, Qmin -67.2, Qmax 67.2 -> Qmin -113.0, Qmax 113.0
% INFO    : Gen at bus 75474 - PEL	: Pmax 262.0, Qmin -67.2, Qmax 67.2 -> Qmin -131.0, Qmax 131.0
% INFO    : Gen at bus 75474 - NG	: Pmax 461.0, Qmin -67.2, Qmax 67.2 -> Qmin -231.0, Qmax 231.0
% INFO    : Gen at bus 75474 - NG	: Pmax 248.0, Qmin -67.2, Qmax 67.2 -> Qmin -124.0, Qmax 124.0
% INFO    : Gen at bus 75474 - NG	: Pmax 218.0, Qmin -67.2, Qmax 60.7 -> Qmin -109.0, Qmax 109.0
% INFO    : Gen at bus 75474 - NG	: Pmax 235.0, Qmin -67.2, Qmax 60.7 -> Qmin -118.0, Qmax 118.0
% INFO    : Gen at bus 75474 - NG	: Pmax 431.0, Qmin -67.2, Qmax 72.2 -> Qmin -216.0, Qmax 216.0
% INFO    : Gen at bus 75474 - NG	: Pmax 278.0, Qmin -67.2, Qmax 72.2 -> Qmin -139.0, Qmax 139.0
% INFO    : Gen at bus 75474 - COW	: Pmax 662.0, Qmin -67.2, Qmax 72.2 -> Qmin -331.0, Qmax 331.0
% INFO    : Gen at bus 75476 - PEL	: Pmax 159.0, Qmin -29.3, Qmax 42.6 -> Qmin -80.0, Qmax 80.0
% INFO    : Gen at bus 75477 - NG	: Pmax 278.0, Qmin -39.6, Qmax 41.7 -> Qmin -139.0, Qmax 139.0
% INFO    : Gen at bus 75477 - NG	: Pmax 487.0, Qmin -39.6, Qmax 41.7 -> Qmin -244.0, Qmax 244.0
% INFO    : Gen at bus 75477 - COW	: Pmax 266.0, Qmin -39.6, Qmax 41.7 -> Qmin -133.0, Qmax 133.0
% INFO    : Gen at bus 75477 - NG	: Pmax 259.0, Qmin -39.6, Qmax 41.7 -> Qmin -130.0, Qmax 130.0
% INFO    : Gen at bus 75477 - NG	: Pmax 317.0, Qmin -39.6, Qmax 41.7 -> Qmin -159.0, Qmax 159.0
% INFO    : Gen at bus 75477 - NG	: Pmax 255.0, Qmin -39.6, Qmax 41.7 -> Qmin -128.0, Qmax 128.0
% INFO    : Gen at bus 75477 - NG	: Pmax 270.0, Qmin -39.6, Qmax 41.7 -> Qmin -135.0, Qmax 135.0
% INFO    : Gen at bus 75477 - PEL	: Pmax 290.0, Qmin -39.6, Qmax 41.7 -> Qmin -145.0, Qmax 145.0
% INFO    : Gen at bus 75479 - COW	: Pmax 1031.0, Qmin -61.2, Qmax 61.2 -> Qmin -516.0, Qmax 516.0
% INFO    : Gen at bus 75479 - NG	: Pmax 301.0, Qmin -61.2, Qmax 61.2 -> Qmin -151.0, Qmax 151.0
% INFO    : Gen at bus 75484 - NG	: Pmax 243.0, Qmin -32.4, Qmax 32.4 -> Qmin -122.0, Qmax 122.0
% INFO    : Gen at bus 75484 - PEL	: Pmax 149.0, Qmin -32.4, Qmax 32.4 -> Qmin -75.0, Qmax 75.0
% INFO    : Gen at bus 75484 - PEL	: Pmax 78.0, Qmin -32.4, Qmax 32.4 -> Qmin -39.0, Qmax 39.0
% INFO    : Gen at bus 75484 - NG	: Pmax 131.0, Qmin -32.4, Qmax 32.4 -> Qmin -66.0, Qmax 66.0
% INFO    : Gen at bus 75485 - COW	: Pmax 112.0, Qmin -24.0, Qmax 24.0 -> Qmin -56.0, Qmax 56.0
% INFO    : Gen at bus 75485 - COW	: Pmax 248.0, Qmin -24.0, Qmax 24.0 -> Qmin -124.0, Qmax 124.0
% INFO    : Gen at bus 75485 - NG	: Pmax 150.0, Qmin -24.0, Qmax 24.0 -> Qmin -75.0, Qmax 75.0
% INFO    : Gen at bus 75486 - NG	: Pmax 109.0, Qmin -27.0, Qmax 50.2 -> Qmin -55.0, Qmax 55.0
% INFO    : Gen at bus 75486 - PEL	: Pmax 65.0, Qmin -27.0, Qmax 50.2 -> Qmin -33.0, Qmax 50.2
% INFO    : Gen at bus 75486 - NG	: Pmax 141.0, Qmin -31.2, Qmax 31.2 -> Qmin -71.0, Qmax 71.0
% INFO    : Gen at bus 75486 - COW	: Pmax 192.0, Qmin -31.2, Qmax 31.2 -> Qmin -96.0, Qmax 96.0
% INFO    : Gen at bus 75489 - PEL	: Pmax 46.0, Qmin -6.9, Qmax 12.8 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 75489 - NG	: Pmax 94.0, Qmin -6.9, Qmax 12.8 -> Qmin -47.0, Qmax 47.0
% INFO    : Gen at bus 75489 - NG	: Pmax 120.0, Qmin -6.9, Qmax 12.8 -> Qmin -60.0, Qmax 60.0
% INFO    : Gen at bus 75491 - COW	: Pmax 1532.0, Qmin -614.4, Qmax 629.6 -> Qmin -766.0, Qmax 766.0
% INFO    : Gen at bus 75491 - COW	: Pmax 2046.0, Qmin -614.4, Qmax 629.6 -> Qmin -1023.0, Qmax 1023.0
% INFO    : Gen at bus 75505 - PEL	: Pmax 100.0, Qmin -8.0, Qmax 11.6 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 75505 - PEL	: Pmax 107.0, Qmin -8.0, Qmax 11.6 -> Qmin -54.0, Qmax 54.0
% INFO    : Gen at bus 75505 - NG	: Pmax 272.0, Qmin -19.9, Qmax 28.9 -> Qmin -136.0, Qmax 136.0
% INFO    : Gen at bus 75505 - NG	: Pmax 115.0, Qmin -19.9, Qmax 28.9 -> Qmin -58.0, Qmax 58.0
% INFO    : Gen at bus 75505 - NG	: Pmax 214.0, Qmin -19.9, Qmax 28.9 -> Qmin -107.0, Qmax 107.0
% INFO    : Gen at bus 75505 - PEL	: Pmax 155.0, Qmin -8.0, Qmax 11.6 -> Qmin -78.0, Qmax 78.0
% INFO    : Gen at bus 75505 - PEL	: Pmax 182.0, Qmin -19.9, Qmax 28.9 -> Qmin -91.0, Qmax 91.0
% INFO    : Gen at bus 75505 - COW	: Pmax 916.0, Qmin -110.0, Qmax 195.8 -> Qmin -458.0, Qmax 458.0
% INFO    : Gen at bus 75505 - NG	: Pmax 111.0, Qmin -8.0, Qmax 11.6 -> Qmin -56.0, Qmax 56.0
% INFO    : Gen at bus 75505 - NG	: Pmax 385.0, Qmin -8.0, Qmax 11.6 -> Qmin -193.0, Qmax 193.0
% INFO    : Gen at bus 75505 - PEL	: Pmax 104.0, Qmin -8.0, Qmax 11.6 -> Qmin -52.0, Qmax 52.0
% INFO    : Gen at bus 75505 - PEL	: Pmax 92.0, Qmin -8.0, Qmax 11.6 -> Qmin -46.0, Qmax 46.0
% INFO    : Gen at bus 75505 - PEL	: Pmax 119.0, Qmin -8.0, Qmax 11.6 -> Qmin -60.0, Qmax 60.0
% INFO    : Gen at bus 75505 - NG	: Pmax 150.0, Qmin -8.0, Qmax 11.6 -> Qmin -75.0, Qmax 75.0
% INFO    : Gen at bus 75505 - NG	: Pmax 147.0, Qmin -8.0, Qmax 11.6 -> Qmin -74.0, Qmax 74.0
% INFO    : Gen at bus 75507 - NG	: Pmax 405.0, Qmin -66.7, Qmax 96.9 -> Qmin -203.0, Qmax 203.0
% INFO    : Gen at bus 75507 - NG	: Pmax 447.0, Qmin -66.7, Qmax 96.9 -> Qmin -224.0, Qmax 224.0
% INFO    : Gen at bus 75507 - NG	: Pmax 422.0, Qmin -66.7, Qmax 141.7 -> Qmin -211.0, Qmax 211.0
% INFO    : Gen at bus 75507 - NG	: Pmax 506.0, Qmin -66.7, Qmax 141.7 -> Qmin -253.0, Qmax 253.0
% INFO    : Gen at bus 75509 - NG	: Pmax 40.0, Qmin -3.411, Qmax 7.621 -> Qmin -20.0, Qmax 20.0
% INFO    : Gen at bus 75509 - NG	: Pmax 42.0, Qmin -3.411, Qmax 7.621 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 75509 - NG	: Pmax 36.0, Qmin -3.411, Qmax 7.621 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 75509 - PEL	: Pmax 22.0, Qmin -3.411, Qmax 7.621 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 75509 - NG	: Pmax 11.0, Qmin -3.411, Qmax 7.621 -> Qmin -6.0, Qmax 7.621
% INFO    : Gen at bus 75509 - NG	: Pmax 30.0, Qmin -3.411, Qmax 7.621 -> Qmin -15.0, Qmax 15.0
% INFO    : Gen at bus 75509 - COW	: Pmax 36.0, Qmin -3.411, Qmax 7.621 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 75509 - COW	: Pmax 48.0, Qmin -3.411, Qmax 7.621 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 75509 - NG	: Pmax 48.0, Qmin -3.411, Qmax 7.621 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 75509 - PEL	: Pmax 41.0, Qmin -3.411, Qmax 7.621 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 75509 - PEL	: Pmax 34.0, Qmin -3.411, Qmax 7.621 -> Qmin -17.0, Qmax 17.0
% INFO    : Gen at bus 75509 - NG	: Pmax 22.0, Qmin -3.411, Qmax 7.621 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 75509 - NG	: Pmax 33.0, Qmin -3.411, Qmax 7.621 -> Qmin -17.0, Qmax 17.0
% INFO    : Gen at bus 75509 - NG	: Pmax 45.0, Qmin -3.411, Qmax 7.621 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 75509 - NG	: Pmax 11.0, Qmin -3.411, Qmax 7.621 -> Qmin -6.0, Qmax 7.621
% INFO    : Gen at bus 75509 - NG	: Pmax 43.0, Qmin -3.411, Qmax 7.621 -> Qmin -22.0, Qmax 22.0
% INFO    : Gen at bus 75509 - NG	: Pmax 11.0, Qmin -3.411, Qmax 7.621 -> Qmin -6.0, Qmax 7.621
% INFO    : Gen at bus 75509 - PEL	: Pmax 37.0, Qmin -3.411, Qmax 7.621 -> Qmin -19.0, Qmax 19.0
% INFO    : Gen at bus 75509 - NG	: Pmax 13.0, Qmin -3.411, Qmax 7.621 -> Qmin -7.0, Qmax 7.621
% INFO    : Gen at bus 75512 - NG	: Pmax 373.0, Qmin -176.4, Qmax 176.4 -> Qmin -187.0, Qmax 187.0
% INFO    : Gen at bus 75513 - NG	: Pmax 283.0, Qmin -57.8, Qmax 84.0 -> Qmin -142.0, Qmax 142.0
% INFO    : Gen at bus 75513 - NG	: Pmax 234.0, Qmin -57.8, Qmax 84.0 -> Qmin -117.0, Qmax 117.0
% INFO    : Gen at bus 75513 - PEL	: Pmax 204.0, Qmin -38.4, Qmax 40.9 -> Qmin -102.0, Qmax 102.0
% INFO    : Gen at bus 75513 - NG	: Pmax 365.0, Qmin -38.4, Qmax 40.9 -> Qmin -183.0, Qmax 183.0
% INFO    : Gen at bus 75513 - PEL	: Pmax 202.0, Qmin -38.4, Qmax 40.9 -> Qmin -101.0, Qmax 101.0
% INFO    : Gen at bus 75513 - NG	: Pmax 257.0, Qmin -38.4, Qmax 40.9 -> Qmin -129.0, Qmax 129.0
% INFO    : Gen at bus 75513 - COW	: Pmax 783.0, Qmin -38.4, Qmax 40.9 -> Qmin -392.0, Qmax 392.0
% INFO    : Gen at bus 75516 - COW	: Pmax 331.0, Qmin -41.7, Qmax 60.5 -> Qmin -166.0, Qmax 166.0
% INFO    : Gen at bus 75516 - NG	: Pmax 140.0, Qmin -57.6, Qmax 83.7 -> Qmin -70.0, Qmax 83.7
% INFO    : Gen at bus 75516 - NG	: Pmax 384.0, Qmin -44.4, Qmax 40.9 -> Qmin -192.0, Qmax 192.0
% INFO    : Gen at bus 75516 - NG	: Pmax 246.0, Qmin -44.4, Qmax 40.9 -> Qmin -123.0, Qmax 123.0
% INFO    : Gen at bus 75516 - NG	: Pmax 191.0, Qmin -44.4, Qmax 40.9 -> Qmin -96.0, Qmax 96.0
% INFO    : Gen at bus 75516 - COW	: Pmax 423.0, Qmin -44.4, Qmax 40.9 -> Qmin -212.0, Qmax 212.0
% INFO    : Gen at bus 75516 - NG	: Pmax 155.0, Qmin -44.4, Qmax 44.4 -> Qmin -78.0, Qmax 78.0
% INFO    : Gen at bus 75516 - PEL	: Pmax 121.0, Qmin -44.4, Qmax 44.4 -> Qmin -61.0, Qmax 61.0
% INFO    : Gen at bus 75516 - PEL	: Pmax 119.0, Qmin -44.4, Qmax 44.4 -> Qmin -60.0, Qmax 60.0
% INFO    : Gen at bus 75516 - NG	: Pmax 214.0, Qmin -44.4, Qmax 44.4 -> Qmin -107.0, Qmax 107.0
% INFO    : Gen at bus 75516 - COW	: Pmax 172.0, Qmin -41.7, Qmax 60.5 -> Qmin -86.0, Qmax 86.0
% INFO    : Gen at bus 75516 - NG	: Pmax 210.0, Qmin -44.4, Qmax 44.4 -> Qmin -105.0, Qmax 105.0
% INFO    : Gen at bus 75516 - NG	: Pmax 181.0, Qmin -44.4, Qmax 44.4 -> Qmin -91.0, Qmax 91.0
% INFO    : Gen at bus 75516 - PEL	: Pmax 102.0, Qmin -44.4, Qmax 44.4 -> Qmin -51.0, Qmax 51.0
% INFO    : Gen at bus 75516 - PEL	: Pmax 173.0, Qmin -44.4, Qmax 44.4 -> Qmin -87.0, Qmax 87.0
% INFO    : Gen at bus 75516 - PEL	: Pmax 164.0, Qmin -44.4, Qmax 44.4 -> Qmin -82.0, Qmax 82.0
% INFO    : Gen at bus 75516 - PEL	: Pmax 104.0, Qmin -44.4, Qmax 44.4 -> Qmin -52.0, Qmax 52.0
% INFO    : Gen at bus 75516 - PEL	: Pmax 194.0, Qmin -44.4, Qmax 44.4 -> Qmin -97.0, Qmax 97.0
% INFO    : Gen at bus 75516 - NG	: Pmax 212.0, Qmin -44.4, Qmax 44.4 -> Qmin -106.0, Qmax 106.0
% INFO    : Gen at bus 75516 - PEL	: Pmax 129.0, Qmin -44.4, Qmax 44.4 -> Qmin -65.0, Qmax 65.0
% INFO    : Gen at bus 75516 - NG	: Pmax 93.0, Qmin -44.4, Qmax 44.4 -> Qmin -47.0, Qmax 47.0
% INFO    : Gen at bus 75516 - NG	: Pmax 229.0, Qmin -41.7, Qmax 60.5 -> Qmin -115.0, Qmax 115.0
% INFO    : Gen at bus 75516 - NG	: Pmax 252.0, Qmin -44.4, Qmax 44.4 -> Qmin -126.0, Qmax 126.0
% INFO    : Gen at bus 75516 - COW	: Pmax 249.0, Qmin -41.7, Qmax 60.5 -> Qmin -125.0, Qmax 125.0
% INFO    : Gen at bus 75516 - NG	: Pmax 195.0, Qmin -49.0, Qmax 71.2 -> Qmin -98.0, Qmax 98.0
% INFO    : Gen at bus 75516 - NG	: Pmax 443.0, Qmin -49.0, Qmax 71.2 -> Qmin -222.0, Qmax 222.0
% INFO    : Gen at bus 75516 - NG	: Pmax 231.0, Qmin -57.6, Qmax 83.7 -> Qmin -116.0, Qmax 116.0
% INFO    : Gen at bus 75516 - NG	: Pmax 167.0, Qmin -57.6, Qmax 83.7 -> Qmin -84.0, Qmax 84.0
% INFO    : Gen at bus 75516 - COW	: Pmax 173.0, Qmin -57.6, Qmax 83.7 -> Qmin -87.0, Qmax 87.0
% INFO    : Gen at bus 75520 - NG	: Pmax 187.0, Qmin -28.2, Qmax 40.9 -> Qmin -94.0, Qmax 94.0
% INFO    : Gen at bus 75520 - NG	: Pmax 305.0, Qmin -28.2, Qmax 40.9 -> Qmin -153.0, Qmax 153.0
% INFO    : Gen at bus 75520 - NG	: Pmax 175.0, Qmin -28.2, Qmax 40.9 -> Qmin -88.0, Qmax 88.0
% INFO    : Gen at bus 75520 - NG	: Pmax 201.0, Qmin -28.2, Qmax 40.9 -> Qmin -101.0, Qmax 101.0
% INFO    : Gen at bus 75520 - NG	: Pmax 412.0, Qmin -27.1, Qmax 39.4 -> Qmin -206.0, Qmax 206.0
% INFO    : Gen at bus 75520 - NG	: Pmax 222.0, Qmin -27.1, Qmax 39.4 -> Qmin -111.0, Qmax 111.0
% INFO    : Gen at bus 75520 - NG	: Pmax 148.0, Qmin -27.1, Qmax 39.4 -> Qmin -74.0, Qmax 74.0
% INFO    : Gen at bus 75520 - PEL	: Pmax 113.0, Qmin -27.1, Qmax 39.4 -> Qmin -57.0, Qmax 57.0
% INFO    : Gen at bus 75523 - PEL	: Pmax 63.0, Qmin -20.0, Qmax 36.4 -> Qmin -32.0, Qmax 36.4
% INFO    : Gen at bus 75523 - PEL	: Pmax 50.0, Qmin -20.0, Qmax 36.4 -> Qmin -25.0, Qmax 36.4
% INFO    : Gen at bus 75523 - NG	: Pmax 75.0, Qmin -20.0, Qmax 36.4 -> Qmin -38.0, Qmax 38.0
% INFO    : Gen at bus 75525 - PEL	: Pmax 51.0, Qmin -6.0, Qmax 8.733 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 75525 - NG	: Pmax 144.0, Qmin -6.0, Qmax 8.733 -> Qmin -72.0, Qmax 72.0
% INFO    : Gen at bus 75525 - NG	: Pmax 131.0, Qmin -6.0, Qmax 8.733 -> Qmin -66.0, Qmax 66.0
% INFO    : Gen at bus 75528 - NG	: Pmax 491.0, Qmin -212.4, Qmax 212.4 -> Qmin -246.0, Qmax 246.0
% INFO    : Gen at bus 75533 - PEL	: Pmax 91.0, Qmin -22.8, Qmax 22.8 -> Qmin -46.0, Qmax 46.0
% INFO    : Gen at bus 75533 - PEL	: Pmax 100.0, Qmin -22.8, Qmax 22.8 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 75533 - NG	: Pmax 265.0, Qmin -22.8, Qmax 22.8 -> Qmin -133.0, Qmax 133.0
% INFO    : Gen at bus 75533 - COW	: Pmax 204.0, Qmin -22.8, Qmax 22.8 -> Qmin -102.0, Qmax 102.0
% INFO    : Gen at bus 75533 - NG	: Pmax 126.0, Qmin -22.8, Qmax 22.8 -> Qmin -63.0, Qmax 63.0
% INFO    : Gen at bus 75533 - NG	: Pmax 102.0, Qmin -22.8, Qmax 22.8 -> Qmin -51.0, Qmax 51.0
% INFO    : Gen at bus 75535 - NG	: Pmax 110.0, Qmin -12.8, Qmax 18.6 -> Qmin -55.0, Qmax 55.0
% INFO    : Gen at bus 75536 - PEL	: Pmax 51.0, Qmin -12.0, Qmax 17.4 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 75536 - COW	: Pmax 49.0, Qmin -12.0, Qmax 17.4 -> Qmin -25.0, Qmax 25.0
% INFO    : Gen at bus 75543 - PEL	: Pmax 179.0, Qmin -18.0, Qmax 18.0 -> Qmin -90.0, Qmax 90.0
% INFO    : Gen at bus 75543 - NG	: Pmax 279.0, Qmin -18.0, Qmax 18.0 -> Qmin -140.0, Qmax 140.0
% INFO    : Gen at bus 75545 - PEL	: Pmax 81.0, Qmin -32.4, Qmax 32.4 -> Qmin -41.0, Qmax 41.0
% INFO    : Gen at bus 75545 - NG	: Pmax 321.0, Qmin -32.4, Qmax 32.4 -> Qmin -161.0, Qmax 161.0
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 35308	: Pg=1743.0, Qg=862.0 -> Pg=1055.0, Qg=0.0
% INFO    : Gen at bus 35308	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35309	: Pg=1544.0, Qg=702.0 -> Pg=1021.0, Qg=0.0
% INFO    : Gen at bus 35309	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35310	: Pg=233.0, Qg=355.0 -> Pg=156.0, Qg=0.0
% INFO    : Gen at bus 35310	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35310	: Pg=294.0, Qg=355.0 -> Pg=317.75, Qg=0.0
% INFO    : Gen at bus 35310	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35311	: Pg=873.0, Qg=18.0 -> Pg=622.75, Qg=0.0
% INFO    : Gen at bus 35311	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35311	: Pg=871.0, Qg=18.0 -> Pg=486.25, Qg=0.0
% INFO    : Gen at bus 35311	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35311	: Pg=869.0, Qg=18.0 -> Pg=530.75, Qg=0.0
% INFO    : Gen at bus 35311	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35311	: Pg=866.0, Qg=18.0 -> Pg=513.5, Qg=0.0
% INFO    : Gen at bus 35311	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35316	: Pg=2166.0, Qg=268.0 -> Pg=1249.5, Qg=0.0
% INFO    : Gen at bus 35316	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35322	: Pg=82.0, Qg=-547.0 -> Pg=70.0, Qg=0.0
% INFO    : Gen at bus 35322	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35323	: Pg=1160.0, Qg=275.0 -> Pg=677.5, Qg=0.0
% INFO    : Gen at bus 35323	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35323	: Pg=1220.0, Qg=275.0 -> Pg=745.0, Qg=0.0
% INFO    : Gen at bus 35323	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35326	: Pg=83.0, Qg=28.0 -> Pg=159.5, Qg=0.0
% INFO    : Gen at bus 35326	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35326	: Pg=103.0, Qg=28.0 -> Pg=104.0, Qg=0.0
% INFO    : Gen at bus 35326	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35330	: Pg=31.0, Qg=8.0 -> Pg=17.0, Qg=0.0
% INFO    : Gen at bus 35330	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35330	: Pg=31.0, Qg=8.0 -> Pg=34.0, Qg=0.0
% INFO    : Gen at bus 35330	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35330	: Pg=31.0, Qg=8.0 -> Pg=40.5, Qg=0.0
% INFO    : Gen at bus 35330	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35330	: Pg=31.0, Qg=8.0 -> Pg=64.0, Qg=0.0
% INFO    : Gen at bus 35330	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35330	: Pg=31.0, Qg=8.0 -> Pg=17.5, Qg=0.0
% INFO    : Gen at bus 35330	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35330	: Pg=31.0, Qg=8.0 -> Pg=45.0, Qg=0.0
% INFO    : Gen at bus 35330	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35330	: Pg=31.0, Qg=8.0 -> Pg=19.5, Qg=0.0
% INFO    : Gen at bus 35330	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35330	: Pg=31.0, Qg=8.0 -> Pg=23.0, Qg=0.0
% INFO    : Gen at bus 35330	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35331	: Pg=134.0, Qg=36.0 -> Pg=91.25, Qg=0.0
% INFO    : Gen at bus 35331	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35331	: Pg=134.0, Qg=36.0 -> Pg=97.75, Qg=0.0
% INFO    : Gen at bus 35331	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35332	: Pg=304.0, Qg=178.0 -> Pg=182.5625, Qg=0.0
% INFO    : Gen at bus 35332	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35333	: Pg=830.0, Qg=165.0 -> Pg=496.75, Qg=0.0
% INFO    : Gen at bus 35333	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35335	: Pg=102.0, Qg=24.0 -> Pg=73.25, Qg=0.0
% INFO    : Gen at bus 35335	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35335	: Pg=102.0, Qg=24.0 -> Pg=63.75, Qg=0.0
% INFO    : Gen at bus 35335	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35335	: Pg=102.0, Qg=24.0 -> Pg=144.25, Qg=0.0
% INFO    : Gen at bus 35335	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35335	: Pg=102.0, Qg=24.0 -> Pg=187.25, Qg=0.0
% INFO    : Gen at bus 35335	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35335	: Pg=102.0, Qg=24.0 -> Pg=92.75, Qg=0.0
% INFO    : Gen at bus 35335	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35335	: Pg=102.0, Qg=24.0 -> Pg=64.75, Qg=0.0
% INFO    : Gen at bus 35335	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35336	: Pg=89.0, Qg=8.0 -> Pg=94.725, Qg=0.0
% INFO    : Gen at bus 35336	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35336	: Pg=89.0, Qg=8.0 -> Pg=100.725, Qg=0.0
% INFO    : Gen at bus 35336	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35336	: Pg=89.0, Qg=8.0 -> Pg=67.225, Qg=0.0
% INFO    : Gen at bus 35336	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35336	: Pg=89.0, Qg=8.0 -> Pg=111.725, Qg=0.0
% INFO    : Gen at bus 35336	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35336	: Pg=89.0, Qg=8.0 -> Pg=79.225, Qg=0.0
% INFO    : Gen at bus 35336	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35337	: Pg=168.0, Qg=98.0 -> Pg=137.25, Qg=0.0
% INFO    : Gen at bus 35337	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35337	: Pg=226.0, Qg=98.0 -> Pg=179.25, Qg=0.0
% INFO    : Gen at bus 35337	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35379	: Pg=1127.0, Qg=134.0 -> Pg=882.425, Qg=0.0
% INFO    : Gen at bus 35379	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35382	: Pg=73.0, Qg=3.0 -> Pg=50.75, Qg=0.0
% INFO    : Gen at bus 35382	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35382	: Pg=73.0, Qg=3.0 -> Pg=72.75, Qg=0.0
% INFO    : Gen at bus 35382	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35382	: Pg=73.0, Qg=3.0 -> Pg=76.25, Qg=0.0
% INFO    : Gen at bus 35382	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35382	: Pg=73.0, Qg=3.0 -> Pg=44.25, Qg=0.0
% INFO    : Gen at bus 35382	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35382	: Pg=73.0, Qg=3.0 -> Pg=55.25, Qg=0.0
% INFO    : Gen at bus 35382	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35382	: Pg=73.0, Qg=3.0 -> Pg=84.25, Qg=0.0
% INFO    : Gen at bus 35382	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35382	: Pg=236.0, Qg=3.0 -> Pg=195.0, Qg=3.4
% INFO    : Gen at bus 35382	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35382	: Pg=236.0, Qg=3.0 -> Pg=169.5, Qg=33.9
% INFO    : Gen at bus 35382	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35382	: Pg=128.0, Qg=3.0 -> Pg=133.0, Qg=0.0
% INFO    : Gen at bus 35382	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35385	: Pg=540.0, Qg=45.0 -> Pg=366.5, Qg=0.0
% INFO    : Gen at bus 35385	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35385	: Pg=540.0, Qg=45.0 -> Pg=357.0, Qg=0.0
% INFO    : Gen at bus 35385	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35385	: Pg=540.0, Qg=45.0 -> Pg=294.0, Qg=0.0
% INFO    : Gen at bus 35385	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35387	: Pg=203.0, Qg=120.0 -> Pg=122.0, Qg=0.0
% INFO    : Gen at bus 35387	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35387	: Pg=203.0, Qg=120.0 -> Pg=136.5, Qg=0.0
% INFO    : Gen at bus 35387	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35387	: Pg=203.0, Qg=120.0 -> Pg=139.0, Qg=0.0
% INFO    : Gen at bus 35387	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35387	: Pg=203.0, Qg=120.0 -> Pg=130.0, Qg=0.0
% INFO    : Gen at bus 35387	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35387	: Pg=203.0, Qg=120.0 -> Pg=129.0, Qg=0.0
% INFO    : Gen at bus 35387	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35387	: Pg=240.0, Qg=120.0 -> Pg=144.2, Qg=-9.6
% INFO    : Gen at bus 35387	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35387	: Pg=203.0, Qg=120.0 -> Pg=159.0, Qg=0.0
% INFO    : Gen at bus 35387	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35389	: Pg=152.0, Qg=146.0 -> Pg=180.0, Qg=0.0
% INFO    : Gen at bus 35389	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35389	: Pg=152.0, Qg=146.0 -> Pg=106.5, Qg=0.0
% INFO    : Gen at bus 35389	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35389	: Pg=143.0, Qg=146.0 -> Pg=160.25, Qg=0.0
% INFO    : Gen at bus 35389	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35389	: Pg=143.0, Qg=146.0 -> Pg=209.75, Qg=0.0
% INFO    : Gen at bus 35389	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35391	: Pg=3.0, Qg=42.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 35391	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35391	: Pg=3.0, Qg=42.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 35391	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35391	: Pg=3.0, Qg=42.0 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 35391	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35391	: Pg=3.0, Qg=42.0 -> Pg=5.5, Qg=0.0
% INFO    : Gen at bus 35391	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35394	: Pg=85.0, Qg=202.0 -> Pg=66.75, Qg=0.0
% INFO    : Gen at bus 35394	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35394	: Pg=85.0, Qg=202.0 -> Pg=57.75, Qg=0.0
% INFO    : Gen at bus 35394	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35394	: Pg=85.0, Qg=202.0 -> Pg=51.75, Qg=0.0
% INFO    : Gen at bus 35394	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35396	: Pg=13.0, Qg=2.0 -> Pg=33.5, Qg=0.0
% INFO    : Gen at bus 35396	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35396	: Pg=13.0, Qg=2.0 -> Pg=32.5, Qg=0.0
% INFO    : Gen at bus 35396	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35396	: Pg=13.0, Qg=2.0 -> Pg=30.0, Qg=0.0
% INFO    : Gen at bus 35396	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35397	: Pg=140.0, Qg=44.0 -> Pg=126.675, Qg=0.0
% INFO    : Gen at bus 35397	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35398	: Pg=47.0, Qg=28.0 -> Pg=53.25, Qg=0.0
% INFO    : Gen at bus 35398	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35398	: Pg=47.0, Qg=28.0 -> Pg=43.25, Qg=0.0
% INFO    : Gen at bus 35398	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35398	: Pg=47.0, Qg=28.0 -> Pg=40.75, Qg=0.0
% INFO    : Gen at bus 35398	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35399	: Pg=16.0, Qg=5.0 -> Pg=16.775, Qg=3.05
% INFO    : Gen at bus 35399	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35399	: Pg=16.0, Qg=5.0 -> Pg=25.775, Qg=1.15
% INFO    : Gen at bus 35399	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35401	: Pg=13.0, Qg=-44.0 -> Pg=22.825, Qg=0.0
% INFO    : Gen at bus 35401	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35401	: Pg=13.0, Qg=-44.0 -> Pg=10.825, Qg=0.0
% INFO    : Gen at bus 35401	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35401	: Pg=13.0, Qg=-44.0 -> Pg=13.325, Qg=0.0
% INFO    : Gen at bus 35401	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35401	: Pg=13.0, Qg=-44.0 -> Pg=24.325, Qg=0.0
% INFO    : Gen at bus 35401	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35403	: Pg=23.0, Qg=46.0 -> Pg=36.0, Qg=0.0
% INFO    : Gen at bus 35403	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35403	: Pg=23.0, Qg=46.0 -> Pg=30.0, Qg=0.0
% INFO    : Gen at bus 35403	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35403	: Pg=23.0, Qg=46.0 -> Pg=18.5, Qg=0.0
% INFO    : Gen at bus 35403	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35406	: Pg=11.0, Qg=89.0 -> Pg=17.75, Qg=0.0
% INFO    : Gen at bus 35406	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35406	: Pg=11.0, Qg=89.0 -> Pg=13.75, Qg=0.0
% INFO    : Gen at bus 35406	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35408	: Pg=96.0, Qg=5.0 -> Pg=60.825, Qg=0.0
% INFO    : Gen at bus 35408	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35408	: Pg=96.0, Qg=5.0 -> Pg=112.325, Qg=0.0
% INFO    : Gen at bus 35408	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35408	: Pg=96.0, Qg=5.0 -> Pg=84.325, Qg=0.0
% INFO    : Gen at bus 35408	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35409	: Pg=85.0, Qg=18.0 -> Pg=143.625, Qg=0.0
% INFO    : Gen at bus 35409	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35409	: Pg=85.0, Qg=18.0 -> Pg=67.625, Qg=0.0
% INFO    : Gen at bus 35409	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35409	: Pg=85.0, Qg=18.0 -> Pg=97.125, Qg=0.0
% INFO    : Gen at bus 35409	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35409	: Pg=85.0, Qg=18.0 -> Pg=65.125, Qg=0.0
% INFO    : Gen at bus 35409	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35410	: Pg=80.0, Qg=18.0 -> Pg=47.05, Qg=0.0
% INFO    : Gen at bus 35410	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35410	: Pg=80.0, Qg=18.0 -> Pg=125.55, Qg=0.0
% INFO    : Gen at bus 35410	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35410	: Pg=78.0, Qg=18.0 -> Pg=119.25, Qg=0.0
% INFO    : Gen at bus 35410	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35410	: Pg=78.0, Qg=18.0 -> Pg=48.75, Qg=0.0
% INFO    : Gen at bus 35410	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35412	: Pg=50.0, Qg=10.0 -> Pg=32.425, Qg=0.0
% INFO    : Gen at bus 35412	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35412	: Pg=50.0, Qg=10.0 -> Pg=34.925, Qg=0.0
% INFO    : Gen at bus 35412	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35412	: Pg=50.0, Qg=10.0 -> Pg=43.425, Qg=0.0
% INFO    : Gen at bus 35412	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35413	: Pg=13.0, Qg=33.0 -> Pg=9.7, Qg=0.0
% INFO    : Gen at bus 35413	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35415	: Pg=29.0, Qg=-107.0 -> Pg=22.5, Qg=0.0
% INFO    : Gen at bus 35415	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35416	: Pg=51.0, Qg=68.0 -> Pg=57.0, Qg=0.0
% INFO    : Gen at bus 35416	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35417	: Pg=52.0, Qg=-47.0 -> Pg=32.25, Qg=0.0
% INFO    : Gen at bus 35417	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35417	: Pg=52.0, Qg=-47.0 -> Pg=70.25, Qg=0.0
% INFO    : Gen at bus 35417	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35417	: Pg=52.0, Qg=-47.0 -> Pg=55.75, Qg=0.0
% INFO    : Gen at bus 35417	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35417	: Pg=52.0, Qg=-47.0 -> Pg=52.25, Qg=0.0
% INFO    : Gen at bus 35417	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35418	: Pg=23.0, Qg=-13.0 -> Pg=48.75, Qg=0.0
% INFO    : Gen at bus 35418	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35419	: Pg=16.0, Qg=85.0 -> Pg=28.7, Qg=0.0
% INFO    : Gen at bus 35419	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35419	: Pg=16.0, Qg=85.0 -> Pg=14.2, Qg=0.0
% INFO    : Gen at bus 35419	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35419	: Pg=17.0, Qg=85.0 -> Pg=27.925, Qg=0.0
% INFO    : Gen at bus 35419	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35419	: Pg=17.0, Qg=85.0 -> Pg=17.925, Qg=0.0
% INFO    : Gen at bus 35419	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35420	: Pg=8.0, Qg=14.0 -> Pg=17.0, Qg=0.0
% INFO    : Gen at bus 35420	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35420	: Pg=8.0, Qg=14.0 -> Pg=21.0, Qg=0.0
% INFO    : Gen at bus 35420	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35421	: Pg=38.0, Qg=-9.0 -> Pg=54.0, Qg=0.0
% INFO    : Gen at bus 35421	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35421	: Pg=38.0, Qg=-9.0 -> Pg=21.5, Qg=0.0
% INFO    : Gen at bus 35421	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35422	: Pg=17.0, Qg=2.0 -> Pg=19.6, Qg=0.0
% INFO    : Gen at bus 35422	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35422	: Pg=17.0, Qg=2.0 -> Pg=14.6, Qg=0.0
% INFO    : Gen at bus 35422	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35422	: Pg=17.0, Qg=2.0 -> Pg=15.6, Qg=0.0
% INFO    : Gen at bus 35422	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35422	: Pg=17.0, Qg=2.0 -> Pg=11.6, Qg=0.0
% INFO    : Gen at bus 35422	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35422	: Pg=17.0, Qg=2.0 -> Pg=8.6, Qg=0.0
% INFO    : Gen at bus 35422	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35422	: Pg=17.0, Qg=2.0 -> Pg=13.1, Qg=0.0
% INFO    : Gen at bus 35422	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35422	: Pg=17.0, Qg=2.0 -> Pg=9.6, Qg=0.0
% INFO    : Gen at bus 35422	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35422	: Pg=17.0, Qg=2.0 -> Pg=27.1, Qg=0.0
% INFO    : Gen at bus 35422	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35422	: Pg=17.0, Qg=2.0 -> Pg=31.6, Qg=0.0
% INFO    : Gen at bus 35422	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35422	: Pg=17.0, Qg=2.0 -> Pg=23.6, Qg=0.0
% INFO    : Gen at bus 35422	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 35422	: Pg=17.0, Qg=2.0 -> Pg=17.1, Qg=0.0
% INFO    : Gen at bus 35422	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75435	: Pg=1190.0, Qg=825.0 -> Pg=746.0, Qg=0.0
% INFO    : Gen at bus 75435	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75435	: Pg=1187.0, Qg=825.0 -> Pg=716.75, Qg=0.0
% INFO    : Gen at bus 75435	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75439	: Pg=550.0, Qg=442.0 -> Pg=330.5, Qg=0.0
% INFO    : Gen at bus 75439	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75439	: Pg=550.0, Qg=442.0 -> Pg=330.5, Qg=0.0
% INFO    : Gen at bus 75439	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75439	: Pg=550.0, Qg=442.0 -> Pg=300.0, Qg=0.0
% INFO    : Gen at bus 75439	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75439	: Pg=550.0, Qg=442.0 -> Pg=330.5, Qg=0.0
% INFO    : Gen at bus 75439	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75439	: Pg=550.0, Qg=442.0 -> Pg=330.5, Qg=0.0
% INFO    : Gen at bus 75439	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75444	: Pg=802.0, Qg=271.0 -> Pg=558.5, Qg=0.0
% INFO    : Gen at bus 75444	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75446	: Pg=746.0, Qg=735.0 -> Pg=463.5, Qg=0.0
% INFO    : Gen at bus 75446	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75446	: Pg=751.0, Qg=735.0 -> Pg=435.25, Qg=0.0
% INFO    : Gen at bus 75446	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75450	: Pg=482.0, Qg=118.0 -> Pg=310.0, Qg=0.0
% INFO    : Gen at bus 75450	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75450	: Pg=482.0, Qg=118.0 -> Pg=342.0, Qg=0.0
% INFO    : Gen at bus 75450	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75450	: Pg=447.0, Qg=118.0 -> Pg=288.25, Qg=0.0
% INFO    : Gen at bus 75450	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75450	: Pg=582.0, Qg=118.0 -> Pg=386.5, Qg=0.0
% INFO    : Gen at bus 75450	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75453	: Pg=273.0, Qg=10.0 -> Pg=194.25, Qg=0.0
% INFO    : Gen at bus 75453	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75453	: Pg=217.0, Qg=10.0 -> Pg=284.75, Qg=0.0
% INFO    : Gen at bus 75453	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75454	: Pg=614.0, Qg=-320.0 -> Pg=595.5, Qg=0.0
% INFO    : Gen at bus 75454	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75456	: Pg=1021.0, Qg=210.0 -> Pg=606.5, Qg=0.0
% INFO    : Gen at bus 75456	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75459	: Pg=118.0, Qg=-2889.0 -> Pg=130.75, Qg=0.0
% INFO    : Gen at bus 75459	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75462	: Pg=223.0, Qg=21.0 -> Pg=194.5, Qg=0.0
% INFO    : Gen at bus 75462	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75462	: Pg=198.0, Qg=21.0 -> Pg=284.75, Qg=0.0
% INFO    : Gen at bus 75462	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75463	: Pg=220.0, Qg=89.0 -> Pg=374.5, Qg=0.0
% INFO    : Gen at bus 75463	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75463	: Pg=217.0, Qg=89.0 -> Pg=164.25, Qg=0.0
% INFO    : Gen at bus 75463	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75463	: Pg=202.0, Qg=89.0 -> Pg=212.0, Qg=0.0
% INFO    : Gen at bus 75463	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75464	: Pg=276.0, Qg=22.0 -> Pg=174.25, Qg=0.0
% INFO    : Gen at bus 75464	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75464	: Pg=293.0, Qg=22.0 -> Pg=175.5625, Qg=0.0
% INFO    : Gen at bus 75464	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75464	: Pg=276.0, Qg=22.0 -> Pg=197.75, Qg=0.0
% INFO    : Gen at bus 75464	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75464	: Pg=276.0, Qg=22.0 -> Pg=153.25, Qg=0.0
% INFO    : Gen at bus 75464	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75464	: Pg=276.0, Qg=22.0 -> Pg=173.75, Qg=0.0
% INFO    : Gen at bus 75464	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75464	: Pg=276.0, Qg=22.0 -> Pg=180.75, Qg=0.0
% INFO    : Gen at bus 75464	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75464	: Pg=276.0, Qg=22.0 -> Pg=264.75, Qg=0.0
% INFO    : Gen at bus 75464	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75464	: Pg=276.0, Qg=22.0 -> Pg=192.75, Qg=0.0
% INFO    : Gen at bus 75464	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75464	: Pg=276.0, Qg=22.0 -> Pg=162.75, Qg=0.0
% INFO    : Gen at bus 75464	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75464	: Pg=276.0, Qg=22.0 -> Pg=195.75, Qg=0.0
% INFO    : Gen at bus 75464	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75465	: Pg=67.0, Qg=-204.0 -> Pg=53.25, Qg=0.0
% INFO    : Gen at bus 75465	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75465	: Pg=67.0, Qg=-204.0 -> Pg=110.25, Qg=0.0
% INFO    : Gen at bus 75465	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75468	: Pg=194.0, Qg=29.0 -> Pg=225.0, Qg=0.0
% INFO    : Gen at bus 75468	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75468	: Pg=285.0, Qg=29.0 -> Pg=232.25, Qg=15.35
% INFO    : Gen at bus 75468	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75468	: Pg=166.0, Qg=29.0 -> Pg=113.5, Qg=0.0
% INFO    : Gen at bus 75468	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75468	: Pg=180.0, Qg=29.0 -> Pg=150.5, Qg=0.0
% INFO    : Gen at bus 75468	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75468	: Pg=180.0, Qg=29.0 -> Pg=148.0, Qg=0.0
% INFO    : Gen at bus 75468	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75468	: Pg=180.0, Qg=29.0 -> Pg=335.0, Qg=0.0
% INFO    : Gen at bus 75468	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75468	: Pg=180.0, Qg=29.0 -> Pg=131.0, Qg=0.0
% INFO    : Gen at bus 75468	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75468	: Pg=180.0, Qg=29.0 -> Pg=135.5, Qg=0.0
% INFO    : Gen at bus 75468	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75468	: Pg=235.0, Qg=29.0 -> Pg=256.75, Qg=0.0
% INFO    : Gen at bus 75468	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75468	: Pg=220.0, Qg=29.0 -> Pg=152.5, Qg=0.0
% INFO    : Gen at bus 75468	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75471	: Pg=332.0, Qg=28.0 -> Pg=349.0, Qg=0.0
% INFO    : Gen at bus 75471	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75471	: Pg=402.0, Qg=28.0 -> Pg=229.0, Qg=0.0
% INFO    : Gen at bus 75471	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75474	: Pg=215.0, Qg=56.0 -> Pg=126.25, Qg=0.0
% INFO    : Gen at bus 75474	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75474	: Pg=215.0, Qg=56.0 -> Pg=144.75, Qg=0.0
% INFO    : Gen at bus 75474	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75474	: Pg=215.0, Qg=56.0 -> Pg=244.25, Qg=0.0
% INFO    : Gen at bus 75474	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75474	: Pg=215.0, Qg=56.0 -> Pg=137.75, Qg=0.0
% INFO    : Gen at bus 75474	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75474	: Pg=190.0, Qg=56.0 -> Pg=116.5, Qg=0.0
% INFO    : Gen at bus 75474	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75474	: Pg=160.0, Qg=56.0 -> Pg=117.5, Qg=0.0
% INFO    : Gen at bus 75474	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75474	: Pg=163.0, Qg=56.0 -> Pg=216.25, Qg=0.0
% INFO    : Gen at bus 75474	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75474	: Pg=163.0, Qg=56.0 -> Pg=139.75, Qg=0.0
% INFO    : Gen at bus 75474	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75474	: Pg=163.0, Qg=56.0 -> Pg=331.75, Qg=0.0
% INFO    : Gen at bus 75474	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75476	: Pg=146.0, Qg=-22.0 -> Pg=83.25, Qg=0.0
% INFO    : Gen at bus 75476	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75477	: Pg=250.0, Qg=33.0 -> Pg=150.25, Qg=0.0
% INFO    : Gen at bus 75477	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75477	: Pg=250.0, Qg=33.0 -> Pg=254.75, Qg=0.0
% INFO    : Gen at bus 75477	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75477	: Pg=250.0, Qg=33.0 -> Pg=144.25, Qg=0.0
% INFO    : Gen at bus 75477	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75477	: Pg=250.0, Qg=33.0 -> Pg=140.75, Qg=0.0
% INFO    : Gen at bus 75477	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75477	: Pg=250.0, Qg=33.0 -> Pg=169.75, Qg=0.0
% INFO    : Gen at bus 75477	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75477	: Pg=250.0, Qg=33.0 -> Pg=138.75, Qg=0.0
% INFO    : Gen at bus 75477	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75477	: Pg=250.0, Qg=33.0 -> Pg=146.25, Qg=0.0
% INFO    : Gen at bus 75477	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75477	: Pg=250.0, Qg=33.0 -> Pg=156.25, Qg=0.0
% INFO    : Gen at bus 75477	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75479	: Pg=245.0, Qg=51.0 -> Pg=519.25, Qg=0.0
% INFO    : Gen at bus 75479	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75479	: Pg=245.0, Qg=51.0 -> Pg=154.25, Qg=0.0
% INFO    : Gen at bus 75479	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75484	: Pg=78.0, Qg=27.0 -> Pg=129.625, Qg=0.0
% INFO    : Gen at bus 75484	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75484	: Pg=78.0, Qg=27.0 -> Pg=82.625, Qg=0.0
% INFO    : Gen at bus 75484	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75484	: Pg=78.0, Qg=27.0 -> Pg=47.125, Qg=0.0
% INFO    : Gen at bus 75484	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75484	: Pg=78.0, Qg=27.0 -> Pg=73.625, Qg=0.0
% INFO    : Gen at bus 75484	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75485	: Pg=83.0, Qg=20.0 -> Pg=56.5, Qg=0.0
% INFO    : Gen at bus 75485	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75485	: Pg=83.0, Qg=20.0 -> Pg=124.5, Qg=0.0
% INFO    : Gen at bus 75485	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75485	: Pg=83.0, Qg=20.0 -> Pg=75.5, Qg=0.0
% INFO    : Gen at bus 75485	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75486	: Pg=65.0, Qg=26.0 -> Pg=60.5, Qg=0.0
% INFO    : Gen at bus 75486	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75486	: Pg=65.0, Qg=26.0 -> Pg=38.5, Qg=8.6
% INFO    : Gen at bus 75486	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75486	: Pg=48.0, Qg=26.0 -> Pg=72.25, Qg=0.0
% INFO    : Gen at bus 75486	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75486	: Pg=48.0, Qg=26.0 -> Pg=97.75, Qg=0.0
% INFO    : Gen at bus 75486	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75488	: Pg=84.0, Qg=114.0 -> Pg=134.25, Qg=0.0
% INFO    : Gen at bus 75488	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75489	: Pg=45.0, Qg=3.0 -> Pg=23.5, Qg=0.0
% INFO    : Gen at bus 75489	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75489	: Pg=45.0, Qg=3.0 -> Pg=47.5, Qg=0.0
% INFO    : Gen at bus 75489	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75489	: Pg=45.0, Qg=3.0 -> Pg=60.5, Qg=0.0
% INFO    : Gen at bus 75489	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75491	: Pg=1326.0, Qg=512.0 -> Pg=928.5, Qg=0.0
% INFO    : Gen at bus 75491	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75491	: Pg=1326.0, Qg=512.0 -> Pg=1185.5, Qg=0.0
% INFO    : Gen at bus 75491	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75493	: Pg=1124.0, Qg=-3555.0 -> Pg=890.25, Qg=0.0
% INFO    : Gen at bus 75493	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75495	: Pg=1153.0, Qg=1349.0 -> Pg=1281.5, Qg=0.0
% INFO    : Gen at bus 75495	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75499	: Pg=754.0, Qg=404.0 -> Pg=552.0, Qg=0.0
% INFO    : Gen at bus 75499	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75503	: Pg=301.0, Qg=218.0 -> Pg=300.5, Qg=0.0
% INFO    : Gen at bus 75503	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75503	: Pg=301.0, Qg=218.0 -> Pg=242.5, Qg=0.0
% INFO    : Gen at bus 75503	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75503	: Pg=301.0, Qg=218.0 -> Pg=303.0, Qg=0.0
% INFO    : Gen at bus 75503	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75503	: Pg=41.0, Qg=218.0 -> Pg=97.5, Qg=0.0
% INFO    : Gen at bus 75503	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75505	: Pg=89.0, Qg=-2.0 -> Pg=51.25, Qg=0.0
% INFO    : Gen at bus 75505	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75505	: Pg=89.0, Qg=-2.0 -> Pg=54.75, Qg=0.0
% INFO    : Gen at bus 75505	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75505	: Pg=94.0, Qg=-2.0 -> Pg=138.5, Qg=0.0
% INFO    : Gen at bus 75505	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75505	: Pg=94.0, Qg=-2.0 -> Pg=60.0, Qg=0.0
% INFO    : Gen at bus 75505	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75505	: Pg=94.0, Qg=-2.0 -> Pg=109.5, Qg=0.0
% INFO    : Gen at bus 75505	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75505	: Pg=89.0, Qg=-2.0 -> Pg=78.75, Qg=0.0
% INFO    : Gen at bus 75505	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75505	: Pg=94.0, Qg=-2.0 -> Pg=93.5, Qg=0.0
% INFO    : Gen at bus 75505	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75505	: Pg=252.0, Qg=-2.0 -> Pg=500.0, Qg=0.0
% INFO    : Gen at bus 75505	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75505	: Pg=89.0, Qg=-2.0 -> Pg=56.75, Qg=0.0
% INFO    : Gen at bus 75505	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75505	: Pg=89.0, Qg=-2.0 -> Pg=193.75, Qg=0.0
% INFO    : Gen at bus 75505	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75505	: Pg=89.0, Qg=-2.0 -> Pg=53.25, Qg=0.0
% INFO    : Gen at bus 75505	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75505	: Pg=89.0, Qg=-2.0 -> Pg=47.25, Qg=0.0
% INFO    : Gen at bus 75505	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75505	: Pg=89.0, Qg=-2.0 -> Pg=60.75, Qg=0.0
% INFO    : Gen at bus 75505	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75505	: Pg=89.0, Qg=-2.0 -> Pg=76.25, Qg=0.0
% INFO    : Gen at bus 75505	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75505	: Pg=89.0, Qg=-2.0 -> Pg=74.75, Qg=0.0
% INFO    : Gen at bus 75505	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75507	: Pg=389.0, Qg=27.0 -> Pg=222.0, Qg=0.0
% INFO    : Gen at bus 75507	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75507	: Pg=389.0, Qg=27.0 -> Pg=243.0, Qg=0.0
% INFO    : Gen at bus 75507	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75507	: Pg=389.0, Qg=27.0 -> Pg=230.5, Qg=0.0
% INFO    : Gen at bus 75507	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75507	: Pg=389.0, Qg=27.0 -> Pg=272.5, Qg=0.0
% INFO    : Gen at bus 75507	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75509	: Pg=11.0, Qg=1.0 -> Pg=20.454, Qg=0.0
% INFO    : Gen at bus 75509	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75509	: Pg=11.0, Qg=1.0 -> Pg=21.454, Qg=0.0
% INFO    : Gen at bus 75509	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75509	: Pg=11.0, Qg=1.0 -> Pg=18.454, Qg=0.0
% INFO    : Gen at bus 75509	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75509	: Pg=11.0, Qg=1.0 -> Pg=11.454, Qg=0.0
% INFO    : Gen at bus 75509	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75509	: Pg=11.0, Qg=1.0 -> Pg=5.954, Qg=0.8105
% INFO    : Gen at bus 75509	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75509	: Pg=11.0, Qg=1.0 -> Pg=15.454, Qg=0.0
% INFO    : Gen at bus 75509	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75509	: Pg=11.0, Qg=1.0 -> Pg=18.454, Qg=0.0
% INFO    : Gen at bus 75509	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75509	: Pg=11.0, Qg=1.0 -> Pg=24.454, Qg=0.0
% INFO    : Gen at bus 75509	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75509	: Pg=11.0, Qg=1.0 -> Pg=24.454, Qg=0.0
% INFO    : Gen at bus 75509	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75509	: Pg=11.0, Qg=1.0 -> Pg=20.954, Qg=0.0
% INFO    : Gen at bus 75509	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75509	: Pg=11.0, Qg=1.0 -> Pg=17.454, Qg=0.0
% INFO    : Gen at bus 75509	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75509	: Pg=11.0, Qg=1.0 -> Pg=11.454, Qg=0.0
% INFO    : Gen at bus 75509	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75509	: Pg=11.0, Qg=1.0 -> Pg=16.954, Qg=0.0
% INFO    : Gen at bus 75509	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75509	: Pg=11.0, Qg=1.0 -> Pg=22.954, Qg=0.0
% INFO    : Gen at bus 75509	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75509	: Pg=11.0, Qg=1.0 -> Pg=5.954, Qg=0.8105
% INFO    : Gen at bus 75509	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75509	: Pg=11.0, Qg=1.0 -> Pg=21.954, Qg=0.0
% INFO    : Gen at bus 75509	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75509	: Pg=11.0, Qg=1.0 -> Pg=5.954, Qg=0.8105
% INFO    : Gen at bus 75509	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75509	: Pg=11.0, Qg=1.0 -> Pg=18.954, Qg=0.0
% INFO    : Gen at bus 75509	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75509	: Pg=11.0, Qg=1.0 -> Pg=6.954, Qg=0.3105
% INFO    : Gen at bus 75509	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75512	: Pg=77.0, Qg=147.0 -> Pg=69.25, Qg=0.0
% INFO    : Gen at bus 75512	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75512	: Pg=77.0, Qg=147.0 -> Pg=204.75, Qg=0.0
% INFO    : Gen at bus 75512	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75512	: Pg=77.0, Qg=147.0 -> Pg=108.25, Qg=0.0
% INFO    : Gen at bus 75512	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75512	: Pg=59.0, Qg=147.0 -> Pg=72.25, Qg=0.0
% INFO    : Gen at bus 75512	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75512	: Pg=59.0, Qg=147.0 -> Pg=97.75, Qg=0.0
% INFO    : Gen at bus 75512	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75512	: Pg=59.0, Qg=147.0 -> Pg=82.25, Qg=0.0
% INFO    : Gen at bus 75512	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75512	: Pg=59.0, Qg=147.0 -> Pg=80.25, Qg=0.0
% INFO    : Gen at bus 75512	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75513	: Pg=193.0, Qg=-32.0 -> Pg=161.05, Qg=0.0
% INFO    : Gen at bus 75513	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75513	: Pg=193.0, Qg=-32.0 -> Pg=136.55, Qg=0.0
% INFO    : Gen at bus 75513	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75513	: Pg=174.0, Qg=-32.0 -> Pg=117.0, Qg=0.0
% INFO    : Gen at bus 75513	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75513	: Pg=174.0, Qg=-32.0 -> Pg=197.5, Qg=0.0
% INFO    : Gen at bus 75513	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75513	: Pg=174.0, Qg=-32.0 -> Pg=116.0, Qg=0.0
% INFO    : Gen at bus 75513	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75513	: Pg=174.0, Qg=-32.0 -> Pg=143.5, Qg=0.0
% INFO    : Gen at bus 75513	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75513	: Pg=174.0, Qg=-32.0 -> Pg=406.5, Qg=0.0
% INFO    : Gen at bus 75513	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75516	: Pg=121.0, Qg=37.0 -> Pg=180.5, Qg=0.0
% INFO    : Gen at bus 75516	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75516	: Pg=129.0, Qg=37.0 -> Pg=86.848, Qg=6.85
% INFO    : Gen at bus 75516	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75516	: Pg=117.0, Qg=37.0 -> Pg=206.0, Qg=0.0
% INFO    : Gen at bus 75516	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75516	: Pg=117.0, Qg=37.0 -> Pg=137.0, Qg=0.0
% INFO    : Gen at bus 75516	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75516	: Pg=117.0, Qg=37.0 -> Pg=109.5, Qg=0.0
% INFO    : Gen at bus 75516	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75516	: Pg=117.0, Qg=37.0 -> Pg=225.5, Qg=0.0
% INFO    : Gen at bus 75516	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75516	: Pg=86.0, Qg=37.0 -> Pg=83.75, Qg=0.0
% INFO    : Gen at bus 75516	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75516	: Pg=86.0, Qg=37.0 -> Pg=66.75, Qg=0.0
% INFO    : Gen at bus 75516	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75516	: Pg=86.0, Qg=37.0 -> Pg=65.75, Qg=0.0
% INFO    : Gen at bus 75516	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75516	: Pg=86.0, Qg=37.0 -> Pg=49.75, Qg=0.0
% INFO    : Gen at bus 75516	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75516	: Pg=86.0, Qg=37.0 -> Pg=113.25, Qg=0.0
% INFO    : Gen at bus 75516	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75516	: Pg=121.0, Qg=37.0 -> Pg=101.0, Qg=0.0
% INFO    : Gen at bus 75516	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75516	: Pg=86.0, Qg=37.0 -> Pg=111.25, Qg=0.0
% INFO    : Gen at bus 75516	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75516	: Pg=86.0, Qg=37.0 -> Pg=96.75, Qg=0.0
% INFO    : Gen at bus 75516	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75516	: Pg=86.0, Qg=37.0 -> Pg=57.25, Qg=0.0
% INFO    : Gen at bus 75516	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75516	: Pg=86.0, Qg=37.0 -> Pg=92.75, Qg=0.0
% INFO    : Gen at bus 75516	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75516	: Pg=86.0, Qg=37.0 -> Pg=88.25, Qg=0.0
% INFO    : Gen at bus 75516	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75516	: Pg=86.0, Qg=37.0 -> Pg=58.25, Qg=0.0
% INFO    : Gen at bus 75516	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75516	: Pg=86.0, Qg=37.0 -> Pg=103.25, Qg=0.0
% INFO    : Gen at bus 75516	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75516	: Pg=86.0, Qg=37.0 -> Pg=112.25, Qg=0.0
% INFO    : Gen at bus 75516	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75516	: Pg=86.0, Qg=37.0 -> Pg=70.75, Qg=0.0
% INFO    : Gen at bus 75516	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75516	: Pg=86.0, Qg=37.0 -> Pg=52.75, Qg=0.0
% INFO    : Gen at bus 75516	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75516	: Pg=121.0, Qg=37.0 -> Pg=129.5, Qg=0.0
% INFO    : Gen at bus 75516	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75516	: Pg=86.0, Qg=37.0 -> Pg=132.25, Qg=0.0
% INFO    : Gen at bus 75516	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75516	: Pg=121.0, Qg=37.0 -> Pg=139.5, Qg=0.0
% INFO    : Gen at bus 75516	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75516	: Pg=119.0, Qg=37.0 -> Pg=112.0, Qg=0.0
% INFO    : Gen at bus 75516	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75516	: Pg=119.0, Qg=37.0 -> Pg=236.0, Qg=0.0
% INFO    : Gen at bus 75516	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75516	: Pg=121.0, Qg=37.0 -> Pg=130.5, Qg=0.0
% INFO    : Gen at bus 75516	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75516	: Pg=121.0, Qg=37.0 -> Pg=98.5, Qg=0.0
% INFO    : Gen at bus 75516	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75516	: Pg=129.0, Qg=37.0 -> Pg=103.348, Qg=0.0
% INFO    : Gen at bus 75516	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75520	: Pg=160.0, Qg=-15.0 -> Pg=107.75, Qg=0.0
% INFO    : Gen at bus 75520	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75520	: Pg=160.0, Qg=-15.0 -> Pg=166.75, Qg=0.0
% INFO    : Gen at bus 75520	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75520	: Pg=160.0, Qg=-15.0 -> Pg=101.75, Qg=0.0
% INFO    : Gen at bus 75520	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75520	: Pg=160.0, Qg=-15.0 -> Pg=114.75, Qg=0.0
% INFO    : Gen at bus 75520	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75520	: Pg=113.0, Qg=-15.0 -> Pg=208.5, Qg=0.0
% INFO    : Gen at bus 75520	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75520	: Pg=113.0, Qg=-15.0 -> Pg=113.5, Qg=0.0
% INFO    : Gen at bus 75520	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75520	: Pg=113.0, Qg=-15.0 -> Pg=76.5, Qg=0.0
% INFO    : Gen at bus 75520	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75520	: Pg=113.0, Qg=-15.0 -> Pg=59.0, Qg=0.0
% INFO    : Gen at bus 75520	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75523	: Pg=23.0, Qg=11.0 -> Pg=36.75, Qg=2.2
% INFO    : Gen at bus 75523	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75523	: Pg=23.0, Qg=11.0 -> Pg=24.75, Qg=8.2
% INFO    : Gen at bus 75523	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75523	: Pg=23.0, Qg=11.0 -> Pg=30.25, Qg=5.7
% INFO    : Gen at bus 75523	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75523	: Pg=23.0, Qg=11.0 -> Pg=42.75, Qg=0.0
% INFO    : Gen at bus 75523	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75525	: Pg=51.0, Qg=5.0 -> Pg=30.0, Qg=0.0
% INFO    : Gen at bus 75525	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75525	: Pg=51.0, Qg=5.0 -> Pg=76.5, Qg=0.0
% INFO    : Gen at bus 75525	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75525	: Pg=51.0, Qg=5.0 -> Pg=70.0, Qg=0.0
% INFO    : Gen at bus 75525	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75528	: Pg=435.0, Qg=-177.0 -> Pg=250.0, Qg=0.0
% INFO    : Gen at bus 75528	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75533	: Pg=60.0, Qg=19.0 -> Pg=53.675, Qg=0.0
% INFO    : Gen at bus 75533	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75533	: Pg=60.0, Qg=19.0 -> Pg=58.175, Qg=0.0
% INFO    : Gen at bus 75533	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75533	: Pg=60.0, Qg=19.0 -> Pg=140.675, Qg=0.0
% INFO    : Gen at bus 75533	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75533	: Pg=60.0, Qg=19.0 -> Pg=110.175, Qg=0.0
% INFO    : Gen at bus 75533	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75533	: Pg=58.0, Qg=19.0 -> Pg=70.7, Qg=0.0
% INFO    : Gen at bus 75533	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75533	: Pg=58.0, Qg=19.0 -> Pg=58.7, Qg=0.0
% INFO    : Gen at bus 75533	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75535	: Pg=110.0, Qg=-4.0 -> Pg=58.65, Qg=0.0
% INFO    : Gen at bus 75535	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75536	: Pg=15.0, Qg=-2.0 -> Pg=27.825, Qg=0.0
% INFO    : Gen at bus 75536	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75536	: Pg=15.0, Qg=-2.0 -> Pg=26.825, Qg=0.0
% INFO    : Gen at bus 75536	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75537	: Pg=30.0, Qg=31.0 -> Pg=26.525, Qg=0.0
% INFO    : Gen at bus 75537	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75537	: Pg=30.0, Qg=31.0 -> Pg=40.025, Qg=0.0
% INFO    : Gen at bus 75537	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75537	: Pg=16.0, Qg=31.0 -> Pg=34.65, Qg=0.0
% INFO    : Gen at bus 75537	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75537	: Pg=16.0, Qg=31.0 -> Pg=33.65, Qg=0.0
% INFO    : Gen at bus 75537	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75539	: Pg=32.0, Qg=73.0 -> Pg=36.0, Qg=0.0
% INFO    : Gen at bus 75539	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75539	: Pg=18.0, Qg=73.0 -> Pg=23.0, Qg=0.0
% INFO    : Gen at bus 75539	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75539	: Pg=18.0, Qg=73.0 -> Pg=29.0, Qg=0.0
% INFO    : Gen at bus 75539	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75539	: Pg=18.0, Qg=73.0 -> Pg=23.5, Qg=0.0
% INFO    : Gen at bus 75539	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75539	: Pg=18.0, Qg=73.0 -> Pg=46.0, Qg=0.0
% INFO    : Gen at bus 75539	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75543	: Pg=155.0, Qg=15.0 -> Pg=92.45, Qg=0.0
% INFO    : Gen at bus 75543	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75543	: Pg=155.0, Qg=15.0 -> Pg=142.45, Qg=0.0
% INFO    : Gen at bus 75543	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75545	: Pg=79.0, Qg=27.0 -> Pg=45.65, Qg=0.0
% INFO    : Gen at bus 75545	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75545	: Pg=74.0, Qg=27.0 -> Pg=164.425, Qg=0.0
% INFO    : Gen at bus 75545	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75547	: Pg=2.0, Qg=13.0 -> Pg=2.125, Qg=0.0
% INFO    : Gen at bus 75547	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75547	: Pg=2.0, Qg=13.0 -> Pg=4.125, Qg=0.0
% INFO    : Gen at bus 75547	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75547	: Pg=2.0, Qg=13.0 -> Pg=1.125, Qg=0.0
% INFO    : Gen at bus 75547	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75547	: Pg=2.0, Qg=13.0 -> Pg=4.625, Qg=0.0
% INFO    : Gen at bus 75547	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75547	: Pg=2.0, Qg=13.0 -> Pg=4.125, Qg=0.0
% INFO    : Gen at bus 75547	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75547	: Pg=2.0, Qg=13.0 -> Pg=1.625, Qg=0.0
% INFO    : Gen at bus 75547	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75547	: Pg=2.0, Qg=13.0 -> Pg=4.125, Qg=0.0
% INFO    : Gen at bus 75547	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75547	: Pg=2.0, Qg=13.0 -> Pg=1.625, Qg=0.0
% INFO    : Gen at bus 75547	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75547	: Pg=2.0, Qg=13.0 -> Pg=2.125, Qg=0.0
% INFO    : Gen at bus 75547	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75547	: Pg=2.0, Qg=13.0 -> Pg=4.625, Qg=0.0
% INFO    : Gen at bus 75547	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75547	: Pg=2.0, Qg=13.0 -> Pg=4.125, Qg=0.0
% INFO    : Gen at bus 75547	: Vg=1.0 -> Vg=1.0
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
