%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Active Power Increase              %%%%%
%%%%                         23 - July - 2023                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case4619_goc__api
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	75886	 75887	 0.000253311	 0.0189983	 0.0	 900.0	 900.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75887	 47629	 0.000328538	 0.0229977	 0.0	 800.0	 800.0	 800.0	 0.95	 0.0	 1	 -30.0	 30.0;
	75888	 75889	 0.000253311	 0.0189983	 0.0	 900.0	 900.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75889	 47630	 0.00035044	 0.0245308	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75892	 75893	 0.000404813	 0.0303609	 0.0	 550.0	 550.0	 550.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	75893	 47639	 0.000459964	 0.0367971	 0.0	 500.0	 500.0	 500.0	 0.9625	 0.0	 1	 -30.0	 30.0;
	75897	 75898	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75898	 47649	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75910	 75911	 0.000196061	 0.0147046	 0.0	 850.0	 850.0	 850.0	 1.03125	 0.0	 1	 -30.0	 30.0;
	75911	 47686	 0.00035044	 0.0245308	 0.0	 750.0	 750.0	 750.0	 0.96875	 0.0	 1	 -30.0	 30.0;
	75913	 75914	 0.000379966	 0.0284975	 0.0	 600.0	 600.0	 600.0	 1.03	 0.0	 1	 -30.0	 30.0;
	75914	 47694	 0.000459964	 0.0367971	 0.0	 500.0	 500.0	 500.0	 0.97	 0.0	 1	 -30.0	 30.0;
	75915	 75916	 0.000207601	 0.01557	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75916	 75917	 0.000303003	 0.0227253	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75917	 47700	 0.000414509	 0.0310881	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75923	 75924	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 0.95625	 0.0	 1	 -30.0	 30.0;
	75925	 75926	 0.000232136	 0.0174102	 0.0	 850.0	 850.0	 850.0	 0.95625	 0.0	 1	 -30.0	 30.0;
	75926	 47721	 0.00035	 0.026283	 0.0	 751.15	 751.15	 751.15	 1.05	 0.0	 1	 -30.0	 30.0;
	75926	 75927	 0.000240366	 0.0192293	 0.0	 650.0	 702.0	 702.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75932	 75933	 0.0009998	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.01	 0.0	 1	 -30.0	 30.0;
	75933	 47740	 0.00189724	 0.0834784	 0.0	 200.0	 200.0	 200.0	 1.05	 0.0	 1	 -30.0	 30.0;
	75937	 75938	 0.000242201	 0.0181651	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75938	 75939	 0.000370337	 0.0277753	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75939	 47746	 0.000506622	 0.0379966	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75942	 75943	 0.000119038	 0.00952307	 0.0	 1050.0	 1050.0	 1050.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75943	 75944	 0.000194623	 0.0136236	 0.0	 800.0	 800.0	 800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75944	 75945	 0.000277753	 0.0208315	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75945	 47761	 0.000353819	 0.0283055	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75949	 75950	 0.000446383	 0.0312468	 0.0	 400.0	 400.0	 400.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	75950	 47790	 0.00107032	 0.0556564	 0.0	 300.0	 300.0	 300.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	75951	 75952	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	75952	 47799	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	75956	 75957	 0.000207598	 0.0145319	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75957	 75958	 0.000277753	 0.0208315	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75958	 47806	 0.000459964	 0.0367971	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75960	 75961	 0.0009998	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75961	 47811	 0.00189724	 0.0834784	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75969	 75970	 0.000446383	 0.0312468	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75970	 47853	 0.00109595	 0.0569895	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75974	 75975	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75975	 47867	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75976	 75977	 0.000272479	 0.0217983	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75977	 47868	 0.000611	 0.042746	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75977	 75978	 0.000446383	 0.0312468	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75982	 75983	 0.000303003	 0.0227253	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75983	 47873	 0.000494771	 0.0371078	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75986	 75987	 0.000242201	 0.0181651	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75987	 47881	 0.000369971	 0.0295977	 0.0	 500.0	 500.0	 500.0	 0.95	 0.0	 1	 -30.0	 30.0;
	75988	 75989	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75989	 47883	 0.00133573	 0.0667866	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75990	 75991	 0.0009998	 0.04999	 0.0	 250.0	 250.0	 250.0	 0.9625	 0.0	 1	 -30.0	 30.0;
	75991	 47886	 0.00189724	 0.0834784	 0.0	 200.0	 200.0	 200.0	 0.925	 0.0	 1	 -30.0	 30.0;
	75992	 75993	 0.000661262	 0.0357082	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75993	 47887	 0.00107032	 0.0556564	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75998	 75999	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75999	 47910	 0.00136773	 0.0683863	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76001	 76002	 0.00133573	 0.0667866	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76002	 47933	 0.00194268	 0.0854779	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76003	 76004	 0.000261938	 0.0196453	 0.0	 850.0	 850.0	 850.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76010	 76011	 0.000261938	 0.0196453	 0.0	 850.0	 850.0	 850.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76011	 47968	 0.000325685	 0.0244264	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76021	 76022	 0.000264219	 0.0198164	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76022	 76023	 0.000370337	 0.0277753	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76023	 47994	 0.000506622	 0.0379966	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76024	 76025	 0.000596368	 0.0417457	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76025	 47996	 0.00109595	 0.0569895	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76027	 76028	 0.000196061	 0.0147046	 0.0	 850.0	 850.0	 850.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76028	 48003	 0.000318063	 0.0222644	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76030	 76031	 0.000576621	 0.0311375	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76031	 76032	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76032	 48012	 0.00109595	 0.0569895	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76035	 76036	 0.000322934	 0.0242201	 0.0	 450.0	 450.0	 450.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	76036	 76037	 0.000661262	 0.0357082	 0.0	 350.0	 350.0	 350.0	 1.025	 0.0	 1	 -30.0	 30.0;
	76037	 48018	 0.000610652	 0.0427456	 0.0	 400.0	 400.0	 400.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76039	 76040	 0.00021924	 0.016443	 0.0	 900.0	 900.0	 900.0	 1.03125	 0.0	 1	 -30.0	 30.0;
	76040	 48021	 0.00032949	 0.0230643	 0.0	 750.0	 750.0	 750.0	 0.96875	 0.0	 1	 -30.0	 30.0;
	76042	 76043	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	76043	 48029	 0.00136773	 0.0683863	 0.0	 250.0	 250.0	 250.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	76045	 76046	 0.000446383	 0.0312468	 0.0	 400.0	 400.0	 400.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	76047	 76048	 0.000154155	 0.0123324	 0.0	 1200.0	 1200.0	 1200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76047	 76048	 0.000154155	 0.0123324	 0.0	 1200.0	 1200.0	 1200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76048	 48041	 0.000153	 0.012266	 0.0	 1500.0	 1500.0	 1500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76048	 76049	 8.68e-05	 0.0069439	 0.0	 1800.0	 1800.0	 1800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76050	 76051	 0.000173945	 0.0139156	 0.0	 1200.0	 1200.0	 1200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76055	 76056	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76056	 48072	 0.00133573	 0.0667866	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76061	 76062	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76062	 48117	 0.0046371	 0.166936	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76064	 76065	 0.000104159	 0.00833268	 0.0	 1200.0	 1200.0	 1200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76065	 76066	 0.000161467	 0.01211	 0.0	 900.0	 900.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76066	 76067	 0.000238074	 0.0178556	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76070	 76071	 0.000576621	 0.0311375	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76071	 48124	 0.000948543	 0.0493242	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76072	 76073	 0.000272479	 0.0217983	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76073	 76074	 0.000446383	 0.0312468	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76074	 48126	 0.000610652	 0.0427456	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76077	 76078	 0.000801	 0.041659	 0.0	 300.0	 300.0	 300.0	 0.9875	 -5.0	 1	 -30.0	 30.0;
	76078	 48140	 0.00133573	 0.0667866	 0.0	 250.0	 250.0	 250.0	 1.05	 0.0	 1	 -30.0	 30.0;
	76080	 76081	 0.000238071	 0.016665	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76082	 76083	 0.000698589	 0.0363266	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76083	 76084	 0.0009998	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76090	 76091	 0.000370337	 0.0277753	 0.0	 450.0	 450.0	 450.0	 0.95	 0.0	 1	 -30.0	 30.0;
	76091	 48179	 0.000883446	 0.0477061	 0.0	 350.0	 350.0	 350.0	 1.05	 0.0	 1	 -30.0	 30.0;
	76098	 76099	 0.00037	 0.027775	 0.0	 450.0	 450.0	 450.0	 1.01	 0.0	 1	 -30.0	 30.0;
	76106	 76107	 0.000370337	 0.0277753	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76107	 48223	 0.000610652	 0.0427456	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76109	 76110	 0.00107032	 0.0556564	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76110	 48225	 0.00136773	 0.0683863	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76111	 76112	 0.000208734	 0.0166987	 0.0	 1000.0	 1000.0	 1000.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76112	 48226	 0.000268211	 0.0201159	 0.0	 850.0	 850.0	 850.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76115	 76116	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	76116	 48238	 0.00292212	 0.113963	 0.0	 150.0	 150.0	 150.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	76117	 76118	 0.000370337	 0.0277753	 0.0	 450.0	 450.0	 450.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	76118	 48239	 0.000610652	 0.0427456	 0.0	 400.0	 400.0	 400.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	76121	 76122	 0.0009998	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76122	 48247	 0.00189724	 0.0834784	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76123	 76124	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 0.9625	 0.0	 1	 -30.0	 30.0;
	76124	 48254	 0.00136773	 0.0683863	 0.0	 250.0	 250.0	 250.0	 0.925	 0.0	 1	 -30.0	 30.0;
	76125	 76126	 0.000371078	 0.0278309	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76126	 48257	 0.000414509	 0.0310881	 0.0	 550.0	 550.0	 550.0	 0.9625	 0.0	 1	 -30.0	 30.0;
	76127	 76128	 0.000325681	 0.0227977	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76128	 48262	 0.000408853	 0.0306639	 0.0	 600.0	 600.0	 600.0	 0.9625	 0.0	 1	 -30.0	 30.0;
	76131	 76132	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 1.01	 0.0	 1	 -30.0	 30.0;
	76132	 48268	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76137	 76138	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76138	 48298	 0.00133573	 0.0667866	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76139	 76140	 0.0009998	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76140	 48299	 0.00189724	 0.0834784	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76144	 76145	 0.000379966	 0.0284975	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76145	 48314	 0.000459964	 0.0367971	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76146	 76147	 0.000281876	 0.0197313	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76147	 76148	 0.000277753	 0.0208315	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76148	 48315	 0.000459964	 0.0367971	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76150	 76151	 0.000207601	 0.01557	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76151	 76152	 0.000303003	 0.0227253	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76153	 76154	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76154	 48324	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76157	 76158	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76158	 48337	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76162	 76163	 0.0009998	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76163	 48354	 0.00189724	 0.0834784	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76167	 76168	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76168	 48370	 0.0046371	 0.166936	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76174	 76175	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76175	 48389	 0.0046371	 0.166936	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76176	 76177	 0.0009998	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76177	 48396	 0.00189724	 0.0834784	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76187	 76188	 0.000277753	 0.0208315	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76188	 48450	 0.000417467	 0.0333974	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76191	 76192	 9.74e-05	 0.00778886	 0.0	 1900.0	 1900.0	 1900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76192	 76193	 0.00010775	 0.00862002	 0.0	 1450.0	 1450.0	 1450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76193	 48465	 0.000164273	 0.0131418	 0.0	 1400.0	 1400.0	 1400.0	 0.95	 0.0	 1	 -30.0	 30.0;
	76196	 76197	 0.000207598	 0.0145319	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76197	 76198	 0.000277753	 0.0208315	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76198	 48476	 0.000408853	 0.0306639	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76204	 76205	 0.000322934	 0.0242201	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76205	 76206	 0.000661262	 0.0357082	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76206	 48493	 0.000610652	 0.0427456	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76220	 76221	 0.000494771	 0.0371078	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76223	 76224	 0.00037	 0.027775	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76224	 48557	 0.000610652	 0.0427456	 0.0	 400.0	 400.0	 400.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	76227	 76228	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76228	 48566	 0.00133573	 0.0667866	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76230	 76231	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76231	 48583	 0.00133573	 0.0667866	 0.0	 250.0	 250.0	 250.0	 1.05	 0.0	 1	 -30.0	 30.0;
	76232	 76233	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76233	 48584	 0.0046371	 0.166936	 0.0	 100.0	 100.0	 100.0	 1.05	 0.0	 1	 -30.0	 30.0;
	76234	 76235	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76235	 48585	 0.0046371	 0.166936	 0.0	 100.0	 100.0	 100.0	 1.05	 0.0	 1	 -30.0	 30.0;
	76238	 76239	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	76239	 48598	 0.00136773	 0.0683863	 0.0	 250.0	 250.0	 250.0	 0.9625	 0.0	 1	 -30.0	 30.0;
	76241	 76242	 0.000871826	 0.0435913	 0.0	 250.0	 250.0	 250.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	76242	 76243	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	76243	 48610	 0.00209037	 0.0919762	 0.0	 200.0	 200.0	 200.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	76248	 76249	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76249	 48618	 0.00147171	 0.0735853	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76251	 76252	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76252	 48633	 0.00136773	 0.0683863	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76255	 76256	 0.00032886	 0.0246645	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76256	 76257	 0.000370337	 0.0277753	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76257	 48637	 0.000545137	 0.0408853	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76259	 76260	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	76260	 48642	 0.0046371	 0.166936	 0.0	 100.0	 100.0	 100.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	76263	 76264	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76264	 48648	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 1.04375	 0.0	 1	 -30.0	 30.0;
	76269	 76270	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	76270	 48656	 0.00133573	 0.0667866	 0.0	 250.0	 250.0	 250.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	76272	 76273	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76273	 48661	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76274	 76275	 0.000389246	 0.0272472	 0.0	 400.0	 400.0	 400.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	76275	 76276	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76276	 48662	 0.00109595	 0.0569895	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76278	 76279	 0.00016441	 0.0131528	 0.0	 1300.0	 1300.0	 1300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76279	 48675	 0.000209075	 0.016726	 0.0	 1100.0	 1100.0	 1100.0	 0.95	 0.0	 1	 -30.0	 30.0;
	76291	 76292	 0.000232136	 0.0174102	 0.0	 850.0	 850.0	 850.0	 1.05	 0.0	 1	 -30.0	 30.0;
	76292	 76293	 0.000240366	 0.0192293	 0.0	 650.0	 650.0	 650.0	 1.01875	 0.0	 1	 -30.0	 30.0;
	76293	 48709	 0.000353819	 0.0283055	 0.0	 650.0	 650.0	 650.0	 0.98125	 0.0	 1	 -30.0	 30.0;
	76295	 76296	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.03125	 0.0	 1	 -30.0	 30.0;
	76296	 48714	 0.00147171	 0.0735853	 0.0	 250.0	 250.0	 250.0	 0.96875	 0.0	 1	 -30.0	 30.0;
	76302	 76303	 0.000404813	 0.0303609	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76310	 76311	 0.0009998	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76311	 48740	 0.00189724	 0.0834784	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76320	 76321	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76321	 48777	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76322	 76323	 0.000272479	 0.0217983	 0.0	 500.0	 500.0	 500.0	 1.04375	 0.0	 1	 -30.0	 30.0;
	76323	 76324	 0.000446383	 0.0312468	 0.0	 400.0	 400.0	 400.0	 1.03125	 0.0	 1	 -30.0	 30.0;
	76324	 48778	 0.000657076	 0.0459953	 0.0	 400.0	 400.0	 400.0	 0.96875	 0.0	 1	 -30.0	 30.0;
	76325	 76326	 0.000284593	 0.0227675	 0.0	 650.0	 650.0	 650.0	 1.05	 0.0	 1	 -30.0	 30.0;
	76326	 76327	 0.000312476	 0.024998	 0.0	 500.0	 500.0	 500.0	 1.025	 0.0	 1	 -30.0	 30.0;
	76327	 48781	 0.000459964	 0.0367971	 0.0	 500.0	 500.0	 500.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76329	 76330	 0.000446383	 0.0312468	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76330	 48790	 0.00109595	 0.0569895	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76332	 76333	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76333	 48799	 0.00292212	 0.113963	 0.0	 150.0	 150.0	 150.0	 1.05	 0.0	 1	 -30.0	 30.0;
	76334	 76335	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76335	 48800	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76343	 76344	 0.000278	 0.020831	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76344	 48840	 0.000545	 0.040885	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76346	 76347	 0.000238071	 0.016665	 0.0	 750.0	 750.0	 750.0	 1.03	 0.0	 1	 -30.0	 30.0;
	76347	 48846	 0.000408853	 0.0306639	 0.0	 600.0	 600.0	 600.0	 0.97	 0.0	 1	 -30.0	 30.0;
	76348	 76349	 0.000446383	 0.0312468	 0.0	 400.0	 400.0	 400.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	76349	 48848	 0.00107032	 0.0556564	 0.0	 300.0	 300.0	 300.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	76351	 76352	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76352	 48854	 0.00292212	 0.113963	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76353	 76354	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76354	 48855	 0.00136773	 0.0683863	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76360	 76361	 0.000242201	 0.0181651	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76361	 76362	 0.000370337	 0.0277753	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76362	 48870	 0.000427467	 0.0341973	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76363	 76364	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76364	 48873	 0.00292212	 0.113963	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76367	 76368	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76368	 48882	 0.00133573	 0.0667866	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76369	 76370	 0.000198794	 0.0159035	 0.0	 1050.0	 1050.0	 1050.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76370	 48883	 0.000253311	 0.0189983	 0.0	 900.0	 900.0	 900.0	 0.95	 0.0	 1	 -30.0	 30.0;
	76372	 76373	 0.0009998	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76373	 48901	 0.00194268	 0.0854779	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76374	 76375	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76375	 48904	 0.00292212	 0.113963	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76377	 76378	 0.0009998	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76378	 48908	 0.00189724	 0.0834784	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76379	 76380	 0.00189724	 0.0834784	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76380	 48910	 0.00292212	 0.113963	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76382	 76383	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76383	 48912	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76392	 76393	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	76393	 48939	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	76397	 76398	 0.000136239	 0.0108991	 0.0	 1000.0	 1000.0	 1000.0	 0.95	 0.0	 1	 -30.0	 30.0;
	76398	 76399	 0.000238071	 0.016665	 0.0	 750.0	 750.0	 750.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	76401	 76402	 0.000883446	 0.0477061	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76402	 48984	 0.00109595	 0.0569895	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76403	 76404	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76404	 48987	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76406	 76407	 0.000446383	 0.0312468	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76407	 48990	 0.000904607	 0.0488488	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76411	 76412	 0.000370337	 0.0277753	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76412	 49003	 0.000657076	 0.0459953	 0.0	 400.0	 400.0	 400.0	 0.95	 0.0	 1	 -30.0	 30.0;
	76415	 76416	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76416	 49008	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76417	 76418	 0.0009998	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.03125	 0.0	 1	 -30.0	 30.0;
	76418	 49010	 0.00194268	 0.0854779	 0.0	 200.0	 200.0	 200.0	 0.96875	 0.0	 1	 -30.0	 30.0;
	76424	 76425	 0.0009998	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76425	 49037	 0.00189724	 0.0834784	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76426	 76427	 0.000661262	 0.0357082	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76427	 49041	 0.00109595	 0.0569895	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76428	 76429	 0.000203556	 0.0162844	 0.0	 1050.0	 1050.0	 1050.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76429	 49045	 0.000272568	 0.0204426	 0.0	 900.0	 900.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76431	 76432	 0.000370337	 0.0277753	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76432	 49047	 0.000973378	 0.0525624	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76437	 76438	 0.000370337	 0.0277753	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76438	 49058	 0.000657076	 0.0459953	 0.0	 400.0	 400.0	 400.0	 0.9625	 0.0	 1	 -30.0	 30.0;
	76451	 76452	 0.0009998	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76452	 49092	 0.00189724	 0.0834784	 0.0	 200.0	 200.0	 200.0	 0.9625	 0.0	 1	 -30.0	 30.0;
	76460	 76461	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76461	 49118	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 0.9625	 0.0	 1	 -30.0	 30.0;
	76462	 76463	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76463	 49119	 0.00136773	 0.0683863	 0.0	 250.0	 250.0	 250.0	 0.9625	 0.0	 1	 -30.0	 30.0;
	76466	 76467	 0.000192293	 0.0153834	 0.0	 650.0	 650.0	 650.0	 1.05	 0.0	 1	 -30.0	 30.0;
	76467	 76468	 0.000417467	 0.0333974	 0.0	 500.0	 500.0	 500.0	 1.03125	 0.0	 1	 -30.0	 30.0;
	76468	 49132	 0.000446	 0.033452	 0.0	 550.0	 550.0	 550.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76470	 76471	 0.000281876	 0.0197313	 0.0	 750.0	 750.0	 750.0	 1.03125	 0.0	 1	 -30.0	 30.0;
	76471	 49135	 0.00038441	 0.0288308	 0.0	 600.0	 600.0	 600.0	 0.925	 0.0	 1	 -30.0	 30.0;
	76473	 76474	 0.000100799	 0.00806389	 0.0	 1550.0	 1550.0	 1550.0	 1.04375	 0.0	 1	 -30.0	 30.0;
	76474	 49146	 0.000170357	 0.0136286	 0.0	 1350.0	 1350.0	 1350.0	 0.95625	 0.0	 1	 -30.0	 30.0;
	76476	 76477	 0.00012499	 0.00999922	 0.0	 1250.0	 1250.0	 1250.0	 1.05	 0.0	 1	 -30.0	 30.0;
	76477	 49149	 0.000219031	 0.0175224	 0.0	 1050.0	 1050.0	 1050.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76479	 76480	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	76480	 49156	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	76503	 76504	 0.00107032	 0.0556564	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76504	 49273	 0.00136773	 0.0683863	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76505	 76506	 0.00107032	 0.0556564	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76506	 49276	 0.00136773	 0.0683863	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76507	 76508	 0.000698589	 0.0363266	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76508	 76509	 0.0009998	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76509	 49278	 0.00147171	 0.0735853	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76513	 76514	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	76514	 49297	 0.00292212	 0.113963	 0.0	 150.0	 150.0	 150.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	76527	 76528	 0.0009998	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76528	 49352	 0.00189724	 0.0834784	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76529	 76530	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76530	 49354	 0.0046371	 0.166936	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76531	 76532	 0.0009998	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76532	 49360	 0.00189724	 0.0834784	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76534	 76535	 0.0009998	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76535	 49367	 0.00189724	 0.0834784	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76538	 76539	 0.000321129	 0.0256903	 0.0	 650.0	 650.0	 650.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	76539	 49392	 0.000446021	 0.0334516	 0.0	 550.0	 550.0	 550.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	76542	 76543	 0.000379966	 0.0284975	 0.0	 600.0	 600.0	 600.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	76545	 76546	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76546	 49411	 0.00147171	 0.0735853	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76550	 76551	 0.000242201	 0.0181651	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76551	 76552	 0.000370337	 0.0277753	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76552	 49418	 0.000610652	 0.0427456	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76553	 76554	 0.00107032	 0.0556564	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76554	 49419	 0.00136773	 0.0683863	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76555	 76556	 0.000161467	 0.01211	 0.0	 900.0	 900.0	 900.0	 0.99	 0.0	 1	 -30.0	 30.0;
	76556	 49423	 0.000329	 0.023064	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76560	 76561	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76561	 49431	 0.00133573	 0.0667866	 0.0	 250.0	 250.0	 250.0	 0.9625	 0.0	 1	 -30.0	 30.0;
	76562	 76563	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76563	 49432	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76565	 76566	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76566	 49441	 0.00133573	 0.0667866	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76573	 76574	 0.000446383	 0.0312468	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76574	 49478	 0.00109595	 0.0569895	 0.0	 300.0	 300.0	 300.0	 0.95	 0.0	 1	 -30.0	 30.0;
	76582	 76583	 0.000185855	 0.0148684	 0.0	 1150.0	 1150.0	 1150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76583	 49518	 0.000229982	 0.0183986	 0.0	 1000.0	 1000.0	 1000.0	 0.9625	 0.0	 1	 -30.0	 30.0;
	76585	 76586	 0.000242201	 0.0181651	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76586	 49521	 0.000512547	 0.038441	 0.0	 450.0	 450.0	 450.0	 0.95	 0.0	 1	 -30.0	 30.0;
	76589	 76590	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76590	 49529	 0.00133573	 0.0667866	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76592	 76593	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76593	 49540	 0.00133573	 0.0667866	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76596	 76597	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76597	 49557	 0.00136773	 0.0683863	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76600	 76601	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 1.01	 0.0	 1	 -30.0	 30.0;
	76601	 49567	 0.00292212	 0.113963	 0.0	 150.0	 150.0	 150.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	76611	 76612	 0.000322934	 0.0242201	 0.0	 450.0	 450.0	 450.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	76612	 49608	 0.000617794	 0.0432456	 0.0	 400.0	 400.0	 400.0	 0.9625	 0.0	 1	 -30.0	 30.0;
	76613	 76614	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76614	 49611	 0.00133573	 0.0667866	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76638	 76639	 0.0009998	 0.04999	 0.0	 250.0	 250.0	 250.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	76640	 76641	 0.000370337	 0.0277753	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76644	 76645	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76645	 49720	 0.00133573	 0.0667866	 0.0	 250.0	 250.0	 250.0	 0.9625	 0.0	 1	 -30.0	 30.0;
	76648	 76649	 0.000379966	 0.0284975	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76649	 49735	 0.000545137	 0.0408853	 0.0	 450.0	 450.0	 450.0	 0.9625	 0.0	 1	 -30.0	 30.0;
	76654	 76655	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 0.95	 0.0	 1	 -30.0	 30.0;
	76655	 49789	 0.00133573	 0.0667866	 0.0	 250.0	 250.0	 250.0	 1.05625	 0.0	 1	 -30.0	 30.0;
	76660	 76661	 0.001897	 0.083478	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76663	 76664	 0.000576621	 0.0311375	 0.0	 350.0	 350.0	 350.0	 0.975	 0.0	 1	 -30.0	 30.0;
	76664	 76665	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	76665	 49802	 0.00109595	 0.0569895	 0.0	 300.0	 300.0	 300.0	 1.05	 0.0	 1	 -30.0	 30.0;
	76667	 76668	 0.000883446	 0.0477061	 0.0	 350.0	 350.0	 350.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	76672	 76673	 0.000389246	 0.0272472	 0.0	 400.0	 400.0	 400.0	 0.96	 0.0	 1	 -30.0	 30.0;
	76673	 76674	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 0.95	 0.0	 1	 -30.0	 30.0;
	76674	 49829	 0.00109595	 0.0569895	 0.0	 300.0	 300.0	 300.0	 1.05625	 0.0	 1	 -30.0	 30.0;
	76676	 76677	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 0.95	 0.0	 1	 -30.0	 30.0;
	76678	 76679	 0.00285376	 0.111297	 0.0	 150.0	 150.0	 150.0	 1.05	 0.0	 1	 -30.0	 30.0;
	76679	 49841	 0.00292212	 0.113963	 0.0	 150.0	 150.0	 150.0	 1.05	 0.0	 1	 -30.0	 30.0;
	76680	 76681	 0.0009998	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76681	 49851	 0.00189724	 0.0834784	 0.0	 200.0	 200.0	 200.0	 1.05	 0.0	 1	 -30.0	 30.0;
	76682	 76683	 0.0009998	 0.04999	 0.0	 250.0	 250.0	 250.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	76683	 49852	 0.00189724	 0.0834784	 0.0	 200.0	 200.0	 200.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	76684	 76685	 0.00107032	 0.0556564	 0.0	 300.0	 300.0	 300.0	 1.025	 0.0	 1	 -30.0	 30.0;
	76685	 49859	 0.00136773	 0.0683863	 0.0	 250.0	 250.0	 250.0	 1.05	 0.0	 1	 -30.0	 30.0;
	76691	 76692	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	76692	 49890	 0.00133573	 0.0667866	 0.0	 250.0	 250.0	 250.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	76694	 76695	 0.000417467	 0.0333974	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76695	 49896	 0.000610652	 0.0427456	 0.0	 400.0	 400.0	 400.0	 1.05	 0.0	 1	 -30.0	 30.0;
	76699	 76700	 0.000379966	 0.0284975	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76700	 49919	 0.000545137	 0.0408853	 0.0	 450.0	 450.0	 450.0	 1.05	 0.0	 1	 -30.0	 30.0;
	76701	 76702	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 0.95	 0.0	 1	 -30.0	 30.0;
	76702	 49921	 0.00133573	 0.0667866	 0.0	 250.0	 250.0	 250.0	 1.05	 0.0	 1	 -30.0	 30.0;
	76703	 76704	 0.0009998	 0.04999	 0.0	 250.0	 250.0	 250.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	76704	 49924	 0.00189724	 0.0834784	 0.0	 200.0	 200.0	 200.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	76705	 76706	 0.000370337	 0.0277753	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76706	 49932	 0.000596368	 0.0417457	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76711	 76712	 0.00142009	 0.0624839	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76712	 49969	 0.00292212	 0.113963	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76721	 76722	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76722	 49998	 0.0046371	 0.166936	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76725	 76726	 0.000417467	 0.0333974	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76726	 50006	 0.000657076	 0.0459953	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76732	 76733	 9.26e-05	 0.00740683	 0.0	 1350.0	 1350.0	 1350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76733	 76734	 0.000129752	 0.0103801	 0.0	 1050.0	 1050.0	 1050.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76734	 76735	 0.000223192	 0.0156234	 0.0	 800.0	 800.0	 800.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	76735	 50033	 0.000229982	 0.0183986	 0.0	 1000.0	 1000.0	 1000.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	76740	 76741	 0.00213605	 0.083306	 0.0	 150.0	 150.0	 150.0	 0.95	 0.0	 1	 -30.0	 30.0;
	76748	 76749	 0.000801134	 0.041659	 0.0	 300.0	 300.0	 300.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	76749	 50125	 0.00136773	 0.0683863	 0.0	 250.0	 250.0	 250.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	76752	 76753	 0.000209599	 0.0167679	 0.0	 650.0	 650.0	 650.0	 0.98125	 0.0	 1	 -30.0	 30.0;
	76753	 76754	 0.000312476	 0.024998	 0.0	 500.0	 500.0	 500.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	76754	 50129	 0.000446021	 0.0334516	 0.0	 550.0	 550.0	 550.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	76755	 76756	 0.000370337	 0.0277753	 0.0	 450.0	 450.0	 450.0	 0.9625	 0.0	 1	 -30.0	 30.0;
	946865	 976865	 0.000801	 0.041659	 0.0	 300.0	 300.0	 300.0	 0.99375	 0.0	 1	 -30.0	 30.0;
];

% INFO    : === Translation Options ===
% INFO    : Load Model:                  from file ./pglib_opf_case4619_goc.m.api.sol
% INFO    : Gen Active Capacity Model:   stat
% INFO    : Gen Reactive Capacity Model: al50ag
% INFO    : Gen Active Cost Model:       stat
% INFO    : 
% INFO    : === Load Replacement Notes ===
% INFO    : Bus 46848	: Pd=1.0, Qd=330.0 -> Pd=2.02, Qd=330.00
% INFO    : Bus 46876	: Pd=0.0, Qd=-3.42 -> Pd=0.00, Qd=-3.42
% INFO    : Bus 46940	: Pd=0.0, Qd=-6.536 -> Pd=0.00, Qd=-6.54
% INFO    : Bus 46942	: Pd=0.0, Qd=-9.88 -> Pd=0.00, Qd=-9.88
% INFO    : Bus 46998	: Pd=0.0, Qd=-6.992 -> Pd=0.00, Qd=-6.99
% INFO    : Bus 47012	: Pd=2.28, Qd=0.608 -> Pd=4.61, Qd=0.61
% INFO    : Bus 47013	: Pd=10.412, Qd=2.356 -> Pd=21.04, Qd=2.36
% INFO    : Bus 47014	: Pd=3.344, Qd=0.836 -> Pd=6.76, Qd=0.84
% INFO    : Bus 47015	: Pd=6.46, Qd=1.672 -> Pd=13.05, Qd=1.67
% INFO    : Bus 47016	: Pd=2.964, Qd=0.684 -> Pd=5.99, Qd=0.68
% INFO    : Bus 47019	: Pd=4.484, Qd=1.292 -> Pd=9.06, Qd=1.29
% INFO    : Bus 47020	: Pd=2.736, Qd=0.684 -> Pd=5.53, Qd=0.68
% INFO    : Bus 47022	: Pd=1.672, Qd=0.532 -> Pd=3.38, Qd=0.53
% INFO    : Bus 47023	: Pd=2.128, Qd=0.684 -> Pd=4.30, Qd=0.68
% INFO    : Bus 47025	: Pd=1.9, Qd=0.608 -> Pd=3.84, Qd=0.61
% INFO    : Bus 47026	: Pd=8.74, Qd=2.128 -> Pd=17.66, Qd=2.13
% INFO    : Bus 47027	: Pd=3.192, Qd=0.912 -> Pd=6.45, Qd=0.91
% INFO    : Bus 47028	: Pd=7.98, Qd=2.204 -> Pd=16.13, Qd=2.20
% INFO    : Bus 47029	: Pd=3.268, Qd=0.988 -> Pd=6.60, Qd=0.99
% INFO    : Bus 47030	: Pd=3.268, Qd=0.988 -> Pd=6.60, Qd=0.99
% INFO    : Bus 47031	: Pd=2.432, Qd=0.684 -> Pd=4.91, Qd=0.68
% INFO    : Bus 47032	: Pd=2.28, Qd=0.76 -> Pd=4.61, Qd=0.76
% INFO    : Bus 47033	: Pd=4.408, Qd=1.596 -> Pd=8.91, Qd=1.60
% INFO    : Bus 47034	: Pd=11.172, Qd=2.888 -> Pd=22.58, Qd=2.89
% INFO    : Bus 47035	: Pd=3.42, Qd=1.064 -> Pd=6.91, Qd=1.06
% INFO    : Bus 47036	: Pd=3.42, Qd=1.064 -> Pd=6.91, Qd=1.06
% INFO    : Bus 47037	: Pd=11.172, Qd=2.964 -> Pd=22.58, Qd=2.96
% INFO    : Bus 47038	: Pd=7.296, Qd=1.748 -> Pd=14.74, Qd=1.75
% INFO    : Bus 47039	: Pd=3.496, Qd=1.064 -> Pd=7.06, Qd=1.06
% INFO    : Bus 47042	: Pd=1.976, Qd=0.532 -> Pd=3.99, Qd=0.53
% INFO    : Bus 47044	: Pd=5.472, Qd=1.52 -> Pd=11.06, Qd=1.52
% INFO    : Bus 47045	: Pd=5.472, Qd=1.596 -> Pd=11.06, Qd=1.60
% INFO    : Bus 47046	: Pd=2.584, Qd=0.836 -> Pd=5.22, Qd=0.84
% INFO    : Bus 47047	: Pd=3.572, Qd=1.216 -> Pd=7.22, Qd=1.22
% INFO    : Bus 47048	: Pd=3.04, Qd=0.912 -> Pd=6.14, Qd=0.91
% INFO    : Bus 47049	: Pd=7.524, Qd=2.204 -> Pd=15.20, Qd=2.20
% INFO    : Bus 47050	: Pd=4.636, Qd=1.216 -> Pd=9.37, Qd=1.22
% INFO    : Bus 47051	: Pd=6.764, Qd=1.596 -> Pd=13.67, Qd=1.60
% INFO    : Bus 47052	: Pd=3.42, Qd=1.064 -> Pd=6.91, Qd=1.06
% INFO    : Bus 47053	: Pd=4.256, Qd=1.292 -> Pd=8.60, Qd=1.29
% INFO    : Bus 47055	: Pd=2.66, Qd=0.684 -> Pd=5.38, Qd=0.68
% INFO    : Bus 47056	: Pd=3.648, Qd=0.988 -> Pd=7.37, Qd=0.99
% INFO    : Bus 47058	: Pd=2.204, Qd=0.684 -> Pd=4.45, Qd=0.68
% INFO    : Bus 47059	: Pd=2.128, Qd=0.76 -> Pd=4.30, Qd=0.76
% INFO    : Bus 47060	: Pd=2.584, Qd=0.836 -> Pd=5.22, Qd=0.84
% INFO    : Bus 47061	: Pd=2.508, Qd=0.76 -> Pd=5.07, Qd=0.76
% INFO    : Bus 47062	: Pd=2.812, Qd=0.988 -> Pd=5.68, Qd=0.99
% INFO    : Bus 47063	: Pd=4.028, Qd=1.14 -> Pd=8.14, Qd=1.14
% INFO    : Bus 47064	: Pd=4.028, Qd=1.368 -> Pd=8.14, Qd=1.37
% INFO    : Bus 47065	: Pd=3.344, Qd=0.988 -> Pd=6.76, Qd=0.99
% INFO    : Bus 47068	: Pd=5.396, Qd=1.52 -> Pd=10.90, Qd=1.52
% INFO    : Bus 47069	: Pd=3.116, Qd=0.912 -> Pd=6.30, Qd=0.91
% INFO    : Bus 47070	: Pd=2.204, Qd=0.608 -> Pd=4.45, Qd=0.61
% INFO    : Bus 47071	: Pd=8.208, Qd=2.128 -> Pd=16.59, Qd=2.13
% INFO    : Bus 47074	: Pd=1.9, Qd=0.684 -> Pd=3.84, Qd=0.68
% INFO    : Bus 47075	: Pd=1.824, Qd=0.532 -> Pd=3.69, Qd=0.53
% INFO    : Bus 47076	: Pd=6.46, Qd=2.052 -> Pd=13.05, Qd=2.05
% INFO    : Bus 47077	: Pd=3.192, Qd=0.988 -> Pd=6.45, Qd=0.99
% INFO    : Bus 47079	: Pd=1.064, Qd=0.304 -> Pd=2.15, Qd=0.30
% INFO    : Bus 47082	: Pd=3.192, Qd=0.988 -> Pd=6.45, Qd=0.99
% INFO    : Bus 47083	: Pd=1.596, Qd=0.456 -> Pd=3.23, Qd=0.46
% INFO    : Bus 47085	: Pd=6.688, Qd=1.596 -> Pd=13.52, Qd=1.60
% INFO    : Bus 47086	: Pd=4.94, Qd=1.368 -> Pd=9.98, Qd=1.37
% INFO    : Bus 47089	: Pd=8.208, Qd=2.28 -> Pd=16.59, Qd=2.28
% INFO    : Bus 47090	: Pd=9.348, Qd=2.736 -> Pd=18.89, Qd=2.74
% INFO    : Bus 47091	: Pd=2.964, Qd=0.684 -> Pd=5.99, Qd=0.68
% INFO    : Bus 47092	: Pd=5.548, Qd=1.368 -> Pd=11.21, Qd=1.37
% INFO    : Bus 47093	: Pd=4.788, Qd=1.216 -> Pd=9.68, Qd=1.22
% INFO    : Bus 47094	: Pd=1.596, Qd=0.456 -> Pd=3.23, Qd=0.46
% INFO    : Bus 47095	: Pd=2.356, Qd=0.608 -> Pd=4.76, Qd=0.61
% INFO    : Bus 47096	: Pd=5.396, Qd=1.216 -> Pd=10.90, Qd=1.22
% INFO    : Bus 47098	: Pd=2.812, Qd=0.836 -> Pd=5.68, Qd=0.84
% INFO    : Bus 47099	: Pd=3.344, Qd=0.988 -> Pd=6.76, Qd=0.99
% INFO    : Bus 47100	: Pd=12.16, Qd=3.344 -> Pd=24.57, Qd=3.34
% INFO    : Bus 47101	: Pd=2.356, Qd=0.76 -> Pd=4.76, Qd=0.76
% INFO    : Bus 47102	: Pd=13.376, Qd=2.812 -> Pd=27.03, Qd=2.81
% INFO    : Bus 47103	: Pd=3.116, Qd=1.064 -> Pd=6.30, Qd=1.06
% INFO    : Bus 47104	: Pd=1.596, Qd=0.532 -> Pd=3.23, Qd=0.53
% INFO    : Bus 47106	: Pd=1.976, Qd=0.684 -> Pd=3.99, Qd=0.68
% INFO    : Bus 47107	: Pd=2.508, Qd=0.76 -> Pd=5.07, Qd=0.76
% INFO    : Bus 47109	: Pd=5.016, Qd=1.444 -> Pd=10.14, Qd=1.44
% INFO    : Bus 47112	: Pd=1.6, Qd=0.5 -> Pd=3.23, Qd=0.50
% INFO    : Bus 47113	: Pd=2.204, Qd=0.76 -> Pd=4.45, Qd=0.76
% INFO    : Bus 47114	: Pd=2.432, Qd=0.684 -> Pd=4.91, Qd=0.68
% INFO    : Bus 47116	: Pd=1.672, Qd=0.608 -> Pd=3.38, Qd=0.61
% INFO    : Bus 47118	: Pd=3.724, Qd=1.14 -> Pd=7.53, Qd=1.14
% INFO    : Bus 47120	: Pd=7.8, Qd=6.1 -> Pd=15.76, Qd=6.10
% INFO    : Bus 47121	: Pd=6.536, Qd=1.748 -> Pd=13.21, Qd=1.75
% INFO    : Bus 47123	: Pd=3.344, Qd=0.988 -> Pd=6.76, Qd=0.99
% INFO    : Bus 47124	: Pd=5.928, Qd=1.52 -> Pd=11.98, Qd=1.52
% INFO    : Bus 47126	: Pd=2.432, Qd=0.912 -> Pd=4.91, Qd=0.91
% INFO    : Bus 47128	: Pd=6.004, Qd=1.368 -> Pd=12.13, Qd=1.37
% INFO    : Bus 47129	: Pd=25.384, Qd=5.624 -> Pd=51.30, Qd=5.62
% INFO    : Bus 47130	: Pd=11.4, Qd=3.04 -> Pd=23.04, Qd=3.04
% INFO    : Bus 47131	: Pd=8.436, Qd=2.356 -> Pd=17.05, Qd=2.36
% INFO    : Bus 47133	: Pd=5.4, Qd=4.5 -> Pd=10.91, Qd=4.50
% INFO    : Bus 47135	: Pd=1.52, Qd=0.456 -> Pd=3.07, Qd=0.46
% INFO    : Bus 47136	: Pd=9.5, Qd=2.508 -> Pd=19.20, Qd=2.51
% INFO    : Bus 47139	: Pd=3.8, Qd=1.216 -> Pd=7.68, Qd=1.22
% INFO    : Bus 47140	: Pd=2.736, Qd=0.912 -> Pd=5.53, Qd=0.91
% INFO    : Bus 47141	: Pd=3.496, Qd=1.216 -> Pd=7.06, Qd=1.22
% INFO    : Bus 47142	: Pd=7.296, Qd=2.128 -> Pd=14.74, Qd=2.13
% INFO    : Bus 47144	: Pd=4.256, Qd=1.444 -> Pd=8.60, Qd=1.44
% INFO    : Bus 47146	: Pd=3.116, Qd=0.912 -> Pd=6.30, Qd=0.91
% INFO    : Bus 47147	: Pd=4.256, Qd=1.368 -> Pd=8.60, Qd=1.37
% INFO    : Bus 47148	: Pd=11.4, Qd=3.42 -> Pd=23.04, Qd=3.42
% INFO    : Bus 47149	: Pd=4.408, Qd=1.368 -> Pd=8.91, Qd=1.37
% INFO    : Bus 47151	: Pd=3.952, Qd=1.368 -> Pd=7.99, Qd=1.37
% INFO    : Bus 47152	: Pd=5.776, Qd=1.824 -> Pd=11.67, Qd=1.82
% INFO    : Bus 47153	: Pd=5.32, Qd=1.824 -> Pd=10.75, Qd=1.82
% INFO    : Bus 47154	: Pd=6.004, Qd=1.444 -> Pd=12.13, Qd=1.44
% INFO    : Bus 47155	: Pd=3.496, Qd=1.14 -> Pd=7.06, Qd=1.14
% INFO    : Bus 47156	: Pd=3.496, Qd=1.14 -> Pd=7.06, Qd=1.14
% INFO    : Bus 47157	: Pd=5.7, Qd=1.748 -> Pd=11.52, Qd=1.75
% INFO    : Bus 47160	: Pd=5.7, Qd=1.748 -> Pd=11.52, Qd=1.75
% INFO    : Bus 47161	: Pd=3.192, Qd=0.76 -> Pd=6.45, Qd=0.76
% INFO    : Bus 47162	: Pd=3.04, Qd=0.912 -> Pd=6.14, Qd=0.91
% INFO    : Bus 47163	: Pd=22.572, Qd=5.244 -> Pd=45.61, Qd=5.24
% INFO    : Bus 47164	: Pd=7.22, Qd=2.052 -> Pd=14.59, Qd=2.05
% INFO    : Bus 47166	: Pd=3.116, Qd=0.836 -> Pd=6.30, Qd=0.84
% INFO    : Bus 47167	: Pd=4.788, Qd=1.292 -> Pd=9.68, Qd=1.29
% INFO    : Bus 47170	: Pd=2.204, Qd=0.684 -> Pd=4.45, Qd=0.68
% INFO    : Bus 47171	: Pd=4.028, Qd=0.912 -> Pd=8.14, Qd=0.91
% INFO    : Bus 47172	: Pd=0.608, Qd=0.228 -> Pd=1.23, Qd=0.23
% INFO    : Bus 47173	: Pd=0.988, Qd=0.38 -> Pd=2.00, Qd=0.38
% INFO    : Bus 47174	: Pd=143.6, Qd=111.9 -> Pd=290.19, Qd=111.90
% INFO    : Bus 47175	: Pd=1.748, Qd=0.456 -> Pd=3.53, Qd=0.46
% INFO    : Bus 47176	: Pd=1.824, Qd=0.532 -> Pd=3.69, Qd=0.53
% INFO    : Bus 47178	: Pd=5.548, Qd=1.596 -> Pd=11.21, Qd=1.60
% INFO    : Bus 47179	: Pd=1.596, Qd=0.532 -> Pd=3.23, Qd=0.53
% INFO    : Bus 47181	: Pd=3.116, Qd=1.064 -> Pd=6.30, Qd=1.06
% INFO    : Bus 47182	: Pd=2.052, Qd=0.608 -> Pd=4.15, Qd=0.61
% INFO    : Bus 47183	: Pd=1.9, Qd=0.456 -> Pd=3.84, Qd=0.46
% INFO    : Bus 47184	: Pd=1.976, Qd=0.532 -> Pd=3.99, Qd=0.53
% INFO    : Bus 47185	: Pd=5.168, Qd=1.292 -> Pd=10.44, Qd=1.29
% INFO    : Bus 47186	: Pd=2.204, Qd=0.76 -> Pd=4.45, Qd=0.76
% INFO    : Bus 47187	: Pd=5.0, Qd=1.2 -> Pd=10.10, Qd=1.20
% INFO    : Bus 47188	: Pd=2.736, Qd=0.912 -> Pd=5.53, Qd=0.91
% INFO    : Bus 47189	: Pd=1.824, Qd=0.608 -> Pd=3.69, Qd=0.61
% INFO    : Bus 47192	: Pd=2.812, Qd=0.76 -> Pd=5.68, Qd=0.76
% INFO    : Bus 47193	: Pd=3.496, Qd=0.988 -> Pd=7.06, Qd=0.99
% INFO    : Bus 47196	: Pd=8.968, Qd=2.28 -> Pd=18.12, Qd=2.28
% INFO    : Bus 47197	: Pd=2.508, Qd=0.608 -> Pd=5.07, Qd=0.61
% INFO    : Bus 47199	: Pd=2.28, Qd=0.76 -> Pd=4.61, Qd=0.76
% INFO    : Bus 47200	: Pd=3.116, Qd=0.988 -> Pd=6.30, Qd=0.99
% INFO    : Bus 47201	: Pd=5.472, Qd=1.52 -> Pd=11.06, Qd=1.52
% INFO    : Bus 47203	: Pd=6.384, Qd=1.672 -> Pd=12.90, Qd=1.67
% INFO    : Bus 47205	: Pd=3.876, Qd=1.14 -> Pd=7.83, Qd=1.14
% INFO    : Bus 47206	: Pd=3.648, Qd=1.14 -> Pd=7.37, Qd=1.14
% INFO    : Bus 47207	: Pd=2.584, Qd=0.684 -> Pd=5.22, Qd=0.68
% INFO    : Bus 47208	: Pd=4.636, Qd=1.596 -> Pd=9.37, Qd=1.60
% INFO    : Bus 47209	: Pd=6.232, Qd=1.976 -> Pd=12.59, Qd=1.98
% INFO    : Bus 47210	: Pd=3.116, Qd=0.912 -> Pd=6.30, Qd=0.91
% INFO    : Bus 47211	: Pd=4.408, Qd=1.216 -> Pd=8.91, Qd=1.22
% INFO    : Bus 47212	: Pd=2.28, Qd=0.684 -> Pd=4.61, Qd=0.68
% INFO    : Bus 47213	: Pd=1.672, Qd=0.532 -> Pd=3.38, Qd=0.53
% INFO    : Bus 47214	: Pd=2.432, Qd=0.76 -> Pd=4.91, Qd=0.76
% INFO    : Bus 47215	: Pd=3.496, Qd=0.988 -> Pd=7.06, Qd=0.99
% INFO    : Bus 47217	: Pd=11.02, Qd=3.648 -> Pd=22.27, Qd=3.65
% INFO    : Bus 47218	: Pd=2.964, Qd=0.836 -> Pd=5.99, Qd=0.84
% INFO    : Bus 47219	: Pd=5.396, Qd=1.596 -> Pd=10.90, Qd=1.60
% INFO    : Bus 47220	: Pd=2.432, Qd=0.684 -> Pd=4.91, Qd=0.68
% INFO    : Bus 47221	: Pd=2.964, Qd=0.988 -> Pd=5.99, Qd=0.99
% INFO    : Bus 47222	: Pd=4.712, Qd=1.596 -> Pd=9.52, Qd=1.60
% INFO    : Bus 47224	: Pd=3.192, Qd=1.064 -> Pd=6.45, Qd=1.06
% INFO    : Bus 47225	: Pd=2.28, Qd=0.684 -> Pd=4.61, Qd=0.68
% INFO    : Bus 47226	: Pd=3.496, Qd=0.912 -> Pd=7.06, Qd=0.91
% INFO    : Bus 47228	: Pd=2.66, Qd=0.836 -> Pd=5.38, Qd=0.84
% INFO    : Bus 47230	: Pd=12.1, Qd=3.4 -> Pd=24.45, Qd=3.40
% INFO    : Bus 47231	: Pd=24.852, Qd=7.22 -> Pd=50.22, Qd=7.22
% INFO    : Bus 47233	: Pd=5.776, Qd=1.9 -> Pd=11.67, Qd=1.90
% INFO    : Bus 47234	: Pd=115.8, Qd=87.3 -> Pd=234.01, Qd=87.30
% INFO    : Bus 47235	: Pd=5.776, Qd=1.748 -> Pd=11.67, Qd=1.75
% INFO    : Bus 47236	: Pd=12.1, Qd=3.5 -> Pd=24.45, Qd=3.50
% INFO    : Bus 47237	: Pd=26.5, Qd=6.6 -> Pd=53.55, Qd=6.60
% INFO    : Bus 47238	: Pd=3.496, Qd=0.912 -> Pd=7.06, Qd=0.91
% INFO    : Bus 47240	: Pd=1.824, Qd=0.532 -> Pd=3.69, Qd=0.53
% INFO    : Bus 47241	: Pd=2.736, Qd=0.912 -> Pd=5.53, Qd=0.91
% INFO    : Bus 47242	: Pd=9.652, Qd=1.976 -> Pd=19.50, Qd=1.98
% INFO    : Bus 47243	: Pd=7.068, Qd=2.356 -> Pd=14.28, Qd=2.36
% INFO    : Bus 47244	: Pd=3.952, Qd=1.14 -> Pd=7.99, Qd=1.14
% INFO    : Bus 47245	: Pd=4.256, Qd=1.444 -> Pd=8.60, Qd=1.44
% INFO    : Bus 47246	: Pd=1.824, Qd=0.532 -> Pd=3.69, Qd=0.53
% INFO    : Bus 47247	: Pd=3.496, Qd=0.912 -> Pd=7.06, Qd=0.91
% INFO    : Bus 47248	: Pd=4.712, Qd=1.216 -> Pd=9.52, Qd=1.22
% INFO    : Bus 47249	: Pd=4.56, Qd=1.292 -> Pd=9.21, Qd=1.29
% INFO    : Bus 47250	: Pd=8.512, Qd=2.356 -> Pd=17.20, Qd=2.36
% INFO    : Bus 47251	: Pd=3.724, Qd=1.292 -> Pd=7.53, Qd=1.29
% INFO    : Bus 47252	: Pd=3.572, Qd=1.216 -> Pd=7.22, Qd=1.22
% INFO    : Bus 47253	: Pd=3.192, Qd=1.064 -> Pd=6.45, Qd=1.06
% INFO    : Bus 47254	: Pd=3.0, Qd=1.0 -> Pd=6.06, Qd=1.00
% INFO    : Bus 47255	: Pd=2.812, Qd=0.988 -> Pd=5.68, Qd=0.99
% INFO    : Bus 47256	: Pd=3.04, Qd=0.836 -> Pd=6.14, Qd=0.84
% INFO    : Bus 47260	: Pd=2.812, Qd=0.912 -> Pd=5.68, Qd=0.91
% INFO    : Bus 47262	: Pd=5.016, Qd=1.672 -> Pd=10.14, Qd=1.67
% INFO    : Bus 47264	: Pd=5.472, Qd=1.824 -> Pd=11.06, Qd=1.82
% INFO    : Bus 47265	: Pd=9.044, Qd=1.9 -> Pd=18.28, Qd=1.90
% INFO    : Bus 47266	: Pd=3.952, Qd=2.064 -> Pd=7.99, Qd=2.06
% INFO    : Bus 47267	: Pd=2.736, Qd=0.76 -> Pd=5.53, Qd=0.76
% INFO    : Bus 47269	: Pd=2.432, Qd=0.76 -> Pd=4.91, Qd=0.76
% INFO    : Bus 47270	: Pd=9.196, Qd=2.66 -> Pd=18.58, Qd=2.66
% INFO    : Bus 47271	: Pd=4.104, Qd=1.14 -> Pd=8.29, Qd=1.14
% INFO    : Bus 47273	: Pd=22.04, Qd=5.32 -> Pd=44.54, Qd=5.32
% INFO    : Bus 47275	: Pd=2.052, Qd=0.608 -> Pd=4.15, Qd=0.61
% INFO    : Bus 47276	: Pd=7.372, Qd=2.204 -> Pd=14.90, Qd=2.20
% INFO    : Bus 47277	: Pd=5.776, Qd=1.824 -> Pd=11.67, Qd=1.82
% INFO    : Bus 47279	: Pd=5.092, Qd=1.596 -> Pd=10.29, Qd=1.60
% INFO    : Bus 47280	: Pd=8.74, Qd=2.28 -> Pd=17.66, Qd=2.28
% INFO    : Bus 47281	: Pd=14.668, Qd=3.648 -> Pd=29.64, Qd=3.65
% INFO    : Bus 47282	: Pd=10.868, Qd=2.584 -> Pd=21.96, Qd=2.58
% INFO    : Bus 47284	: Pd=4.028, Qd=1.216 -> Pd=8.14, Qd=1.22
% INFO    : Bus 47287	: Pd=3.268, Qd=1.064 -> Pd=6.60, Qd=1.06
% INFO    : Bus 47289	: Pd=8.208, Qd=1.9 -> Pd=16.59, Qd=1.90
% INFO    : Bus 47290	: Pd=4.332, Qd=1.14 -> Pd=8.75, Qd=1.14
% INFO    : Bus 47291	: Pd=2.052, Qd=0.608 -> Pd=4.15, Qd=0.61
% INFO    : Bus 47293	: Pd=2.66, Qd=0.836 -> Pd=5.38, Qd=0.84
% INFO    : Bus 47294	: Pd=3.3, Qd=2.0 -> Pd=6.67, Qd=2.00
% INFO    : Bus 47295	: Pd=4.256, Qd=1.216 -> Pd=8.60, Qd=1.22
% INFO    : Bus 47296	: Pd=3.192, Qd=1.064 -> Pd=6.45, Qd=1.06
% INFO    : Bus 47299	: Pd=1.596, Qd=0.456 -> Pd=3.23, Qd=0.46
% INFO    : Bus 47300	: Pd=0.912, Qd=0.38 -> Pd=1.84, Qd=0.38
% INFO    : Bus 47302	: Pd=3.648, Qd=1.064 -> Pd=7.37, Qd=1.06
% INFO    : Bus 47304	: Pd=12.768, Qd=2.736 -> Pd=25.80, Qd=2.74
% INFO    : Bus 47305	: Pd=2.28, Qd=0.684 -> Pd=4.61, Qd=0.68
% INFO    : Bus 47307	: Pd=1.824, Qd=0.532 -> Pd=3.69, Qd=0.53
% INFO    : Bus 47309	: Pd=2.812, Qd=0.532 -> Pd=5.68, Qd=0.53
% INFO    : Bus 47310	: Pd=2.432, Qd=0.76 -> Pd=4.91, Qd=0.76
% INFO    : Bus 47311	: Pd=2.736, Qd=0.836 -> Pd=5.53, Qd=0.84
% INFO    : Bus 47312	: Pd=4.18, Qd=0.988 -> Pd=8.45, Qd=0.99
% INFO    : Bus 47313	: Pd=2.204, Qd=0.76 -> Pd=4.45, Qd=0.76
% INFO    : Bus 47314	: Pd=1.824, Qd=0.684 -> Pd=3.69, Qd=0.68
% INFO    : Bus 47315	: Pd=2.128, Qd=0.76 -> Pd=4.30, Qd=0.76
% INFO    : Bus 47316	: Pd=3.648, Qd=1.064 -> Pd=7.37, Qd=1.06
% INFO    : Bus 47317	: Pd=1.9, Qd=0.532 -> Pd=3.84, Qd=0.53
% INFO    : Bus 47319	: Pd=4.0, Qd=1.1 -> Pd=8.08, Qd=1.10
% INFO    : Bus 47320	: Pd=4.0, Qd=1.3 -> Pd=8.08, Qd=1.30
% INFO    : Bus 47321	: Pd=5.548, Qd=1.52 -> Pd=11.21, Qd=1.52
% INFO    : Bus 47322	: Pd=23.2, Qd=6.2 -> Pd=46.88, Qd=6.20
% INFO    : Bus 47324	: Pd=9.6, Qd=2.2 -> Pd=19.40, Qd=2.20
% INFO    : Bus 47325	: Pd=3.42, Qd=0.988 -> Pd=6.91, Qd=0.99
% INFO    : Bus 47326	: Pd=2.508, Qd=0.76 -> Pd=5.07, Qd=0.76
% INFO    : Bus 47328	: Pd=10.944, Qd=2.432 -> Pd=22.12, Qd=2.43
% INFO    : Bus 47330	: Pd=4.712, Qd=1.368 -> Pd=9.52, Qd=1.37
% INFO    : Bus 47331	: Pd=5.244, Qd=1.824 -> Pd=10.60, Qd=1.82
% INFO    : Bus 47332	: Pd=3.496, Qd=0.912 -> Pd=7.06, Qd=0.91
% INFO    : Bus 47333	: Pd=4.94, Qd=1.292 -> Pd=9.98, Qd=1.29
% INFO    : Bus 47334	: Pd=1.368, Qd=0.304 -> Pd=2.76, Qd=0.30
% INFO    : Bus 47335	: Pd=1.292, Qd=0.456 -> Pd=2.61, Qd=0.46
% INFO    : Bus 47336	: Pd=1.748, Qd=0.456 -> Pd=3.53, Qd=0.46
% INFO    : Bus 47337	: Pd=5.016, Qd=1.52 -> Pd=10.14, Qd=1.52
% INFO    : Bus 47338	: Pd=4.1, Qd=1.3 -> Pd=8.29, Qd=1.30
% INFO    : Bus 47339	: Pd=1.14, Qd=0.304 -> Pd=2.30, Qd=0.30
% INFO    : Bus 47341	: Pd=1.292, Qd=0.456 -> Pd=2.61, Qd=0.46
% INFO    : Bus 47342	: Pd=2.204, Qd=0.684 -> Pd=4.45, Qd=0.68
% INFO    : Bus 47343	: Pd=2.888, Qd=0.76 -> Pd=5.84, Qd=0.76
% INFO    : Bus 47344	: Pd=2.508, Qd=0.684 -> Pd=5.07, Qd=0.68
% INFO    : Bus 47345	: Pd=4.408, Qd=1.216 -> Pd=8.91, Qd=1.22
% INFO    : Bus 47346	: Pd=11.248, Qd=3.04 -> Pd=22.73, Qd=3.04
% INFO    : Bus 47347	: Pd=4.484, Qd=1.444 -> Pd=9.06, Qd=1.44
% INFO    : Bus 47348	: Pd=13.832, Qd=4.104 -> Pd=27.95, Qd=4.10
% INFO    : Bus 47349	: Pd=1.824, Qd=0.608 -> Pd=3.69, Qd=0.61
% INFO    : Bus 47350	: Pd=6.612, Qd=1.976 -> Pd=13.36, Qd=1.98
% INFO    : Bus 47351	: Pd=4.408, Qd=1.216 -> Pd=8.91, Qd=1.22
% INFO    : Bus 47352	: Pd=4.18, Qd=1.216 -> Pd=8.45, Qd=1.22
% INFO    : Bus 47353	: Pd=5.016, Qd=1.444 -> Pd=10.14, Qd=1.44
% INFO    : Bus 47354	: Pd=7.22, Qd=1.9 -> Pd=14.59, Qd=1.90
% INFO    : Bus 47355	: Pd=1.748, Qd=0.456 -> Pd=3.53, Qd=0.46
% INFO    : Bus 47356	: Pd=4.028, Qd=1.292 -> Pd=8.14, Qd=1.29
% INFO    : Bus 47357	: Pd=3.344, Qd=0.912 -> Pd=6.76, Qd=0.91
% INFO    : Bus 47358	: Pd=3.04, Qd=1.064 -> Pd=6.14, Qd=1.06
% INFO    : Bus 47359	: Pd=4.332, Qd=1.216 -> Pd=8.75, Qd=1.22
% INFO    : Bus 47360	: Pd=3.1, Qd=1.0 -> Pd=6.26, Qd=1.00
% INFO    : Bus 47361	: Pd=3.648, Qd=0.988 -> Pd=7.37, Qd=0.99
% INFO    : Bus 47363	: Pd=2.66, Qd=0.912 -> Pd=5.38, Qd=0.91
% INFO    : Bus 47364	: Pd=2.508, Qd=0.684 -> Pd=5.07, Qd=0.68
% INFO    : Bus 47365	: Pd=10.488, Qd=2.66 -> Pd=21.19, Qd=2.66
% INFO    : Bus 47366	: Pd=3.8, Qd=1.292 -> Pd=7.68, Qd=1.29
% INFO    : Bus 47368	: Pd=6.156, Qd=1.672 -> Pd=12.44, Qd=1.67
% INFO    : Bus 47370	: Pd=4.484, Qd=1.292 -> Pd=9.06, Qd=1.29
% INFO    : Bus 47371	: Pd=1.064, Qd=0.456 -> Pd=2.15, Qd=0.46
% INFO    : Bus 47372	: Pd=2.66, Qd=0.836 -> Pd=5.38, Qd=0.84
% INFO    : Bus 47374	: Pd=4.104, Qd=1.292 -> Pd=8.29, Qd=1.29
% INFO    : Bus 47375	: Pd=4.484, Qd=1.216 -> Pd=9.06, Qd=1.22
% INFO    : Bus 47376	: Pd=3.496, Qd=1.216 -> Pd=7.06, Qd=1.22
% INFO    : Bus 47377	: Pd=2.356, Qd=0.76 -> Pd=4.76, Qd=0.76
% INFO    : Bus 47378	: Pd=6.84, Qd=5.092 -> Pd=13.82, Qd=5.09
% INFO    : Bus 47379	: Pd=2.812, Qd=0.836 -> Pd=5.68, Qd=0.84
% INFO    : Bus 47380	: Pd=3.648, Qd=-0.912 -> Pd=3.65, Qd=-0.91
% INFO    : Bus 47381	: Pd=1.824, Qd=-0.532 -> Pd=1.82, Qd=-0.53
% INFO    : Bus 47382	: Pd=2.584, Qd=-1.368 -> Pd=2.58, Qd=-1.37
% INFO    : Bus 47383	: Pd=5.092, Qd=-3.268 -> Pd=5.09, Qd=-3.27
% INFO    : Bus 47384	: Pd=3.116, Qd=-2.28 -> Pd=3.12, Qd=-2.28
% INFO    : Bus 47385	: Pd=2.888, Qd=0.684 -> Pd=5.84, Qd=0.68
% INFO    : Bus 47386	: Pd=6.536, Qd=-4.104 -> Pd=6.54, Qd=-4.10
% INFO    : Bus 47387	: Pd=5.928, Qd=1.596 -> Pd=11.98, Qd=1.60
% INFO    : Bus 47388	: Pd=7.828, Qd=0.0 -> Pd=7.83, Qd=0.00
% INFO    : Bus 47389	: Pd=9.196, Qd=2.432 -> Pd=18.58, Qd=2.43
% INFO    : Bus 47390	: Pd=5.168, Qd=1.52 -> Pd=10.44, Qd=1.52
% INFO    : Bus 47391	: Pd=4.484, Qd=0.0 -> Pd=4.48, Qd=0.00
% INFO    : Bus 47392	: Pd=2.66, Qd=0.684 -> Pd=5.38, Qd=0.68
% INFO    : Bus 47394	: Pd=3.344, Qd=1.064 -> Pd=6.76, Qd=1.06
% INFO    : Bus 47395	: Pd=4.408, Qd=1.292 -> Pd=8.91, Qd=1.29
% INFO    : Bus 47398	: Pd=2.812, Qd=0.76 -> Pd=5.68, Qd=0.76
% INFO    : Bus 47399	: Pd=16.6, Qd=4.4 -> Pd=33.55, Qd=4.40
% INFO    : Bus 47400	: Pd=13.832, Qd=3.04 -> Pd=27.95, Qd=3.04
% INFO    : Bus 47401	: Pd=8.74, Qd=2.052 -> Pd=17.66, Qd=2.05
% INFO    : Bus 47403	: Pd=3.116, Qd=0.912 -> Pd=6.30, Qd=0.91
% INFO    : Bus 47404	: Pd=5.396, Qd=1.52 -> Pd=10.90, Qd=1.52
% INFO    : Bus 47405	: Pd=2.432, Qd=0.608 -> Pd=4.91, Qd=0.61
% INFO    : Bus 47406	: Pd=1.9, Qd=0.684 -> Pd=3.84, Qd=0.68
% INFO    : Bus 47407	: Pd=2.888, Qd=0.76 -> Pd=5.84, Qd=0.76
% INFO    : Bus 47408	: Pd=1.444, Qd=0.456 -> Pd=2.92, Qd=0.46
% INFO    : Bus 47409	: Pd=3.42, Qd=1.14 -> Pd=6.91, Qd=1.14
% INFO    : Bus 47410	: Pd=1.824, Qd=0.456 -> Pd=3.69, Qd=0.46
% INFO    : Bus 47411	: Pd=7.904, Qd=2.356 -> Pd=15.97, Qd=2.36
% INFO    : Bus 47412	: Pd=2.204, Qd=0.76 -> Pd=4.45, Qd=0.76
% INFO    : Bus 47413	: Pd=3.9, Qd=2.8 -> Pd=7.88, Qd=2.80
% INFO    : Bus 47416	: Pd=1.748, Qd=0.608 -> Pd=3.53, Qd=0.61
% INFO    : Bus 47417	: Pd=8.208, Qd=1.9 -> Pd=16.59, Qd=1.90
% INFO    : Bus 47418	: Pd=2.812, Qd=0.836 -> Pd=5.68, Qd=0.84
% INFO    : Bus 47419	: Pd=4.18, Qd=0.912 -> Pd=8.45, Qd=0.91
% INFO    : Bus 47420	: Pd=4.864, Qd=1.368 -> Pd=9.83, Qd=1.37
% INFO    : Bus 47421	: Pd=3.192, Qd=0.912 -> Pd=6.45, Qd=0.91
% INFO    : Bus 47422	: Pd=4.028, Qd=1.292 -> Pd=8.14, Qd=1.29
% INFO    : Bus 47423	: Pd=1.9, Qd=0.6 -> Pd=3.84, Qd=0.60
% INFO    : Bus 47424	: Pd=3.2, Qd=1.4 -> Pd=6.47, Qd=1.40
% INFO    : Bus 47425	: Pd=4.636, Qd=1.52 -> Pd=9.37, Qd=1.52
% INFO    : Bus 47426	: Pd=16.3, Qd=8.6 -> Pd=32.94, Qd=8.60
% INFO    : Bus 47427	: Pd=9.348, Qd=2.964 -> Pd=18.89, Qd=2.96
% INFO    : Bus 47428	: Pd=23.9, Qd=10.2 -> Pd=48.30, Qd=10.20
% INFO    : Bus 47430	: Pd=5.016, Qd=1.52 -> Pd=10.14, Qd=1.52
% INFO    : Bus 47431	: Pd=2.052, Qd=0.684 -> Pd=4.15, Qd=0.68
% INFO    : Bus 47432	: Pd=4.94, Qd=1.672 -> Pd=9.98, Qd=1.67
% INFO    : Bus 47433	: Pd=2.964, Qd=1.064 -> Pd=5.99, Qd=1.06
% INFO    : Bus 47434	: Pd=1.368, Qd=0.304 -> Pd=2.76, Qd=0.30
% INFO    : Bus 47436	: Pd=4.712, Qd=1.444 -> Pd=9.52, Qd=1.44
% INFO    : Bus 47438	: Pd=2.508, Qd=0.608 -> Pd=5.07, Qd=0.61
% INFO    : Bus 47439	: Pd=3.876, Qd=0.836 -> Pd=7.83, Qd=0.84
% INFO    : Bus 47440	: Pd=6.84, Qd=2.128 -> Pd=13.82, Qd=2.13
% INFO    : Bus 47442	: Pd=3.42, Qd=1.064 -> Pd=6.91, Qd=1.06
% INFO    : Bus 47443	: Pd=3.8, Qd=0.988 -> Pd=7.68, Qd=0.99
% INFO    : Bus 47446	: Pd=2.204, Qd=0.76 -> Pd=4.45, Qd=0.76
% INFO    : Bus 47447	: Pd=4.484, Qd=1.216 -> Pd=9.06, Qd=1.22
% INFO    : Bus 47449	: Pd=7.9, Qd=84.8 -> Pd=15.96, Qd=84.80
% INFO    : Bus 47450	: Pd=3.116, Qd=0.836 -> Pd=6.30, Qd=0.84
% INFO    : Bus 47453	: Pd=3.952, Qd=1.216 -> Pd=7.99, Qd=1.22
% INFO    : Bus 47455	: Pd=4.104, Qd=1.444 -> Pd=8.29, Qd=1.44
% INFO    : Bus 47456	: Pd=20.52, Qd=5.32 -> Pd=41.47, Qd=5.32
% INFO    : Bus 47457	: Pd=3.268, Qd=0.912 -> Pd=6.60, Qd=0.91
% INFO    : Bus 47459	: Pd=1.52, Qd=0.532 -> Pd=3.07, Qd=0.53
% INFO    : Bus 47461	: Pd=1.976, Qd=0.532 -> Pd=3.99, Qd=0.53
% INFO    : Bus 47462	: Pd=1.596, Qd=0.532 -> Pd=3.23, Qd=0.53
% INFO    : Bus 47463	: Pd=2.584, Qd=0.76 -> Pd=5.22, Qd=0.76
% INFO    : Bus 47464	: Pd=1.976, Qd=0.608 -> Pd=3.99, Qd=0.61
% INFO    : Bus 47465	: Pd=1.9, Qd=0.532 -> Pd=3.84, Qd=0.53
% INFO    : Bus 47466	: Pd=4.256, Qd=1.064 -> Pd=8.60, Qd=1.06
% INFO    : Bus 47467	: Pd=2.812, Qd=0.988 -> Pd=5.68, Qd=0.99
% INFO    : Bus 47470	: Pd=5.548, Qd=1.672 -> Pd=11.21, Qd=1.67
% INFO    : Bus 47472	: Pd=4.256, Qd=1.368 -> Pd=8.60, Qd=1.37
% INFO    : Bus 47473	: Pd=3.724, Qd=0.988 -> Pd=7.53, Qd=0.99
% INFO    : Bus 47474	: Pd=2.964, Qd=0.912 -> Pd=5.99, Qd=0.91
% INFO    : Bus 47475	: Pd=3.344, Qd=0.912 -> Pd=6.76, Qd=0.91
% INFO    : Bus 47476	: Pd=4.484, Qd=1.292 -> Pd=9.06, Qd=1.29
% INFO    : Bus 47477	: Pd=2.204, Qd=0.684 -> Pd=4.45, Qd=0.68
% INFO    : Bus 47478	: Pd=2.204, Qd=0.684 -> Pd=4.45, Qd=0.68
% INFO    : Bus 47479	: Pd=3.496, Qd=0.988 -> Pd=7.06, Qd=0.99
% INFO    : Bus 47480	: Pd=2.432, Qd=0.684 -> Pd=4.91, Qd=0.68
% INFO    : Bus 47481	: Pd=4.104, Qd=0.988 -> Pd=8.29, Qd=0.99
% INFO    : Bus 47482	: Pd=4.712, Qd=1.216 -> Pd=9.52, Qd=1.22
% INFO    : Bus 47483	: Pd=1.824, Qd=0.456 -> Pd=3.69, Qd=0.46
% INFO    : Bus 47485	: Pd=4.94, Qd=1.216 -> Pd=9.98, Qd=1.22
% INFO    : Bus 47486	: Pd=8.208, Qd=2.508 -> Pd=16.59, Qd=2.51
% INFO    : Bus 47487	: Pd=18.012, Qd=5.016 -> Pd=36.40, Qd=5.02
% INFO    : Bus 47488	: Pd=9.728, Qd=2.736 -> Pd=19.66, Qd=2.74
% INFO    : Bus 47489	: Pd=1.216, Qd=0.38 -> Pd=2.46, Qd=0.38
% INFO    : Bus 47490	: Pd=3.192, Qd=1.064 -> Pd=6.45, Qd=1.06
% INFO    : Bus 47491	: Pd=1.9, Qd=0.532 -> Pd=3.84, Qd=0.53
% INFO    : Bus 47494	: Pd=0.38, Qd=0.152 -> Pd=0.77, Qd=0.15
% INFO    : Bus 47495	: Pd=1.216, Qd=0.38 -> Pd=2.46, Qd=0.38
% INFO    : Bus 47496	: Pd=3.876, Qd=1.216 -> Pd=7.83, Qd=1.22
% INFO    : Bus 47497	: Pd=2.432, Qd=0.76 -> Pd=4.91, Qd=0.76
% INFO    : Bus 47499	: Pd=2.812, Qd=0.836 -> Pd=5.68, Qd=0.84
% INFO    : Bus 47500	: Pd=1.824, Qd=0.684 -> Pd=3.69, Qd=0.68
% INFO    : Bus 47501	: Pd=4.332, Qd=1.292 -> Pd=8.75, Qd=1.29
% INFO    : Bus 47503	: Pd=3.876, Qd=0.988 -> Pd=7.83, Qd=0.99
% INFO    : Bus 47507	: Pd=1.596, Qd=0.532 -> Pd=3.23, Qd=0.53
% INFO    : Bus 47508	: Pd=2.964, Qd=0.912 -> Pd=5.99, Qd=0.91
% INFO    : Bus 47510	: Pd=3.3, Qd=1.0 -> Pd=6.67, Qd=1.00
% INFO    : Bus 47512	: Pd=2.508, Qd=0.684 -> Pd=5.07, Qd=0.68
% INFO    : Bus 47513	: Pd=0.684, Qd=0.304 -> Pd=1.38, Qd=0.30
% INFO    : Bus 47514	: Pd=2.432, Qd=0.836 -> Pd=4.91, Qd=0.84
% INFO    : Bus 47515	: Pd=2.204, Qd=0.76 -> Pd=4.45, Qd=0.76
% INFO    : Bus 47517	: Pd=2.204, Qd=0.684 -> Pd=4.45, Qd=0.68
% INFO    : Bus 47521	: Pd=16.72, Qd=4.56 -> Pd=33.79, Qd=4.56
% INFO    : Bus 47523	: Pd=2.432, Qd=0.836 -> Pd=4.91, Qd=0.84
% INFO    : Bus 47528	: Pd=4.332, Qd=1.444 -> Pd=8.75, Qd=1.44
% INFO    : Bus 47529	: Pd=3.42, Qd=1.064 -> Pd=6.91, Qd=1.06
% INFO    : Bus 47530	: Pd=6.992, Qd=1.824 -> Pd=14.13, Qd=1.82
% INFO    : Bus 47531	: Pd=3.724, Qd=1.216 -> Pd=7.53, Qd=1.22
% INFO    : Bus 47532	: Pd=1.596, Qd=0.532 -> Pd=3.23, Qd=0.53
% INFO    : Bus 47533	: Pd=3.496, Qd=1.216 -> Pd=7.06, Qd=1.22
% INFO    : Bus 47534	: Pd=2.128, Qd=0.76 -> Pd=4.30, Qd=0.76
% INFO    : Bus 47535	: Pd=6.08, Qd=2.052 -> Pd=12.29, Qd=2.05
% INFO    : Bus 47536	: Pd=3.496, Qd=1.14 -> Pd=7.06, Qd=1.14
% INFO    : Bus 47537	: Pd=2.356, Qd=0.836 -> Pd=4.76, Qd=0.84
% INFO    : Bus 47538	: Pd=1.748, Qd=0.532 -> Pd=3.53, Qd=0.53
% INFO    : Bus 47539	: Pd=3.42, Qd=0.912 -> Pd=6.91, Qd=0.91
% INFO    : Bus 47540	: Pd=3.952, Qd=1.14 -> Pd=7.99, Qd=1.14
% INFO    : Bus 47541	: Pd=3.344, Qd=0.912 -> Pd=6.76, Qd=0.91
% INFO    : Bus 47542	: Pd=2.888, Qd=0.912 -> Pd=5.84, Qd=0.91
% INFO    : Bus 47543	: Pd=5.7, Qd=1.9 -> Pd=11.52, Qd=1.90
% INFO    : Bus 47544	: Pd=2.356, Qd=0.76 -> Pd=4.76, Qd=0.76
% INFO    : Bus 47545	: Pd=7.98, Qd=2.356 -> Pd=16.13, Qd=2.36
% INFO    : Bus 47548	: Pd=3.724, Qd=1.216 -> Pd=7.53, Qd=1.22
% INFO    : Bus 47549	: Pd=2.888, Qd=0.912 -> Pd=5.84, Qd=0.91
% INFO    : Bus 47550	: Pd=5.852, Qd=1.672 -> Pd=11.83, Qd=1.67
% INFO    : Bus 47551	: Pd=3.724, Qd=1.216 -> Pd=7.53, Qd=1.22
% INFO    : Bus 47552	: Pd=2.128, Qd=0.684 -> Pd=4.30, Qd=0.68
% INFO    : Bus 47555	: Pd=12.3, Qd=52.3 -> Pd=24.86, Qd=52.30
% INFO    : Bus 47556	: Pd=3.724, Qd=1.216 -> Pd=7.53, Qd=1.22
% INFO    : Bus 47557	: Pd=4.104, Qd=0.988 -> Pd=8.29, Qd=0.99
% INFO    : Bus 47559	: Pd=4.0, Qd=1.0 -> Pd=8.08, Qd=1.00
% INFO    : Bus 47560	: Pd=5.548, Qd=1.52 -> Pd=11.21, Qd=1.52
% INFO    : Bus 47561	: Pd=2.736, Qd=0.912 -> Pd=5.53, Qd=0.91
% INFO    : Bus 47563	: Pd=2.964, Qd=0.76 -> Pd=5.99, Qd=0.76
% INFO    : Bus 47565	: Pd=4.028, Qd=1.14 -> Pd=8.14, Qd=1.14
% INFO    : Bus 47566	: Pd=6.688, Qd=2.128 -> Pd=13.52, Qd=2.13
% INFO    : Bus 47567	: Pd=10.108, Qd=2.356 -> Pd=20.43, Qd=2.36
% INFO    : Bus 47568	: Pd=1.748, Qd=0.608 -> Pd=3.53, Qd=0.61
% INFO    : Bus 47569	: Pd=2.736, Qd=0.988 -> Pd=5.53, Qd=0.99
% INFO    : Bus 47570	: Pd=1.9, Qd=0.532 -> Pd=3.84, Qd=0.53
% INFO    : Bus 47571	: Pd=5.168, Qd=1.672 -> Pd=10.44, Qd=1.67
% INFO    : Bus 47572	: Pd=3.5, Qd=1.1 -> Pd=7.07, Qd=1.10
% INFO    : Bus 47573	: Pd=2.964, Qd=0.988 -> Pd=5.99, Qd=0.99
% INFO    : Bus 47575	: Pd=3.192, Qd=0.912 -> Pd=6.45, Qd=0.91
% INFO    : Bus 47576	: Pd=1.52, Qd=0.532 -> Pd=3.07, Qd=0.53
% INFO    : Bus 47579	: Pd=2.128, Qd=0.76 -> Pd=4.30, Qd=0.76
% INFO    : Bus 47580	: Pd=2.736, Qd=0.836 -> Pd=5.53, Qd=0.84
% INFO    : Bus 47581	: Pd=2.128, Qd=0.76 -> Pd=4.30, Qd=0.76
% INFO    : Bus 47582	: Pd=7.448, Qd=2.356 -> Pd=15.05, Qd=2.36
% INFO    : Bus 47583	: Pd=9.728, Qd=2.508 -> Pd=19.66, Qd=2.51
% INFO    : Bus 47584	: Pd=1.444, Qd=0.532 -> Pd=2.92, Qd=0.53
% INFO    : Bus 47585	: Pd=9.652, Qd=2.66 -> Pd=19.50, Qd=2.66
% INFO    : Bus 47586	: Pd=4.18, Qd=1.14 -> Pd=8.45, Qd=1.14
% INFO    : Bus 47587	: Pd=7.6, Qd=1.596 -> Pd=15.36, Qd=1.60
% INFO    : Bus 47588	: Pd=1.064, Qd=0.38 -> Pd=2.15, Qd=0.38
% INFO    : Bus 47589	: Pd=3.268, Qd=0.76 -> Pd=6.60, Qd=0.76
% INFO    : Bus 47591	: Pd=1.672, Qd=0.456 -> Pd=3.38, Qd=0.46
% INFO    : Bus 47593	: Pd=22.952, Qd=4.864 -> Pd=46.38, Qd=4.86
% INFO    : Bus 47594	: Pd=21.432, Qd=5.016 -> Pd=43.31, Qd=5.02
% INFO    : Bus 47595	: Pd=2.584, Qd=0.836 -> Pd=5.22, Qd=0.84
% INFO    : Bus 47596	: Pd=2.964, Qd=0.836 -> Pd=5.99, Qd=0.84
% INFO    : Bus 47598	: Pd=4.104, Qd=1.368 -> Pd=8.29, Qd=1.37
% INFO    : Bus 47599	: Pd=3.724, Qd=1.064 -> Pd=7.53, Qd=1.06
% INFO    : Bus 47600	: Pd=3.8, Qd=1.292 -> Pd=7.68, Qd=1.29
% INFO    : Bus 47601	: Pd=3.116, Qd=0.76 -> Pd=6.30, Qd=0.76
% INFO    : Bus 47602	: Pd=3.496, Qd=0.912 -> Pd=7.06, Qd=0.91
% INFO    : Bus 47603	: Pd=2.812, Qd=0.532 -> Pd=5.68, Qd=0.53
% INFO    : Bus 47604	: Pd=13.452, Qd=3.724 -> Pd=27.18, Qd=3.72
% INFO    : Bus 47605	: Pd=5.168, Qd=1.596 -> Pd=10.44, Qd=1.60
% INFO    : Bus 47606	: Pd=14.136, Qd=0.608 -> Pd=28.57, Qd=0.61
% INFO    : Bus 47607	: Pd=2.888, Qd=0.76 -> Pd=5.84, Qd=0.76
% INFO    : Bus 47609	: Pd=22.268, Qd=5.928 -> Pd=45.00, Qd=5.93
% INFO    : Bus 47610	: Pd=4.256, Qd=1.14 -> Pd=8.60, Qd=1.14
% INFO    : Bus 47611	: Pd=2.736, Qd=0.76 -> Pd=5.53, Qd=0.76
% INFO    : Bus 47612	: Pd=4.028, Qd=1.292 -> Pd=8.14, Qd=1.29
% INFO    : Bus 47613	: Pd=4.18, Qd=0.608 -> Pd=8.45, Qd=0.61
% INFO    : Bus 47614	: Pd=5.168, Qd=1.444 -> Pd=10.44, Qd=1.44
% INFO    : Bus 47615	: Pd=4.104, Qd=1.064 -> Pd=8.29, Qd=1.06
% INFO    : Bus 47616	: Pd=6.612, Qd=1.444 -> Pd=13.36, Qd=1.44
% INFO    : Bus 47617	: Pd=4.636, Qd=1.216 -> Pd=9.37, Qd=1.22
% INFO    : Bus 47619	: Pd=5.928, Qd=1.368 -> Pd=11.98, Qd=1.37
% INFO    : Bus 47621	: Pd=1.596, Qd=0.608 -> Pd=3.23, Qd=0.61
% INFO    : Bus 47622	: Pd=3.344, Qd=1.064 -> Pd=6.76, Qd=1.06
% INFO    : Bus 47623	: Pd=3.724, Qd=1.064 -> Pd=7.53, Qd=1.06
% INFO    : Bus 47624	: Pd=2.584, Qd=0.684 -> Pd=5.22, Qd=0.68
% INFO    : Bus 47625	: Pd=3.496, Qd=1.064 -> Pd=7.06, Qd=1.06
% INFO    : Bus 47626	: Pd=3.42, Qd=0.76 -> Pd=6.91, Qd=0.76
% INFO    : Bus 47627	: Pd=1.7, Qd=0.9 -> Pd=3.44, Qd=0.90
% INFO    : Bus 47628	: Pd=7.296, Qd=2.128 -> Pd=14.74, Qd=2.13
% INFO    : Bus 47631	: Pd=11.628, Qd=2.66 -> Pd=23.50, Qd=2.66
% INFO    : Bus 47634	: Pd=4.712, Qd=1.444 -> Pd=9.52, Qd=1.44
% INFO    : Bus 47635	: Pd=4.332, Qd=1.292 -> Pd=8.75, Qd=1.29
% INFO    : Bus 47636	: Pd=3.42, Qd=1.216 -> Pd=6.91, Qd=1.22
% INFO    : Bus 47637	: Pd=15.2, Qd=3.724 -> Pd=30.72, Qd=3.72
% INFO    : Bus 47638	: Pd=24.548, Qd=6.916 -> Pd=49.61, Qd=6.92
% INFO    : Bus 47640	: Pd=10.1, Qd=9.1 -> Pd=20.41, Qd=9.10
% INFO    : Bus 47641	: Pd=2.5, Qd=1.6 -> Pd=5.05, Qd=1.60
% INFO    : Bus 47642	: Pd=5.9, Qd=4.4 -> Pd=11.92, Qd=4.40
% INFO    : Bus 47644	: Pd=5.776, Qd=1.368 -> Pd=11.67, Qd=1.37
% INFO    : Bus 47646	: Pd=2.812, Qd=0.912 -> Pd=5.68, Qd=0.91
% INFO    : Bus 47647	: Pd=4.864, Qd=1.52 -> Pd=9.83, Qd=1.52
% INFO    : Bus 47648	: Pd=3.952, Qd=1.368 -> Pd=7.99, Qd=1.37
% INFO    : Bus 47651	: Pd=17.936, Qd=4.788 -> Pd=36.25, Qd=4.79
% INFO    : Bus 47652	: Pd=16.644, Qd=4.18 -> Pd=33.63, Qd=4.18
% INFO    : Bus 47653	: Pd=4.712, Qd=1.596 -> Pd=9.52, Qd=1.60
% INFO    : Bus 47654	: Pd=3.344, Qd=1.064 -> Pd=6.76, Qd=1.06
% INFO    : Bus 47656	: Pd=9.12, Qd=2.584 -> Pd=18.43, Qd=2.58
% INFO    : Bus 47657	: Pd=10.488, Qd=2.964 -> Pd=21.19, Qd=2.96
% INFO    : Bus 47658	: Pd=5.7, Qd=1.596 -> Pd=11.52, Qd=1.60
% INFO    : Bus 47659	: Pd=10.108, Qd=2.888 -> Pd=20.43, Qd=2.89
% INFO    : Bus 47660	: Pd=4.56, Qd=1.292 -> Pd=9.21, Qd=1.29
% INFO    : Bus 47661	: Pd=3.572, Qd=1.064 -> Pd=7.22, Qd=1.06
% INFO    : Bus 47662	: Pd=4.18, Qd=1.292 -> Pd=8.45, Qd=1.29
% INFO    : Bus 47663	: Pd=3.344, Qd=1.064 -> Pd=6.76, Qd=1.06
% INFO    : Bus 47664	: Pd=5.472, Qd=1.596 -> Pd=11.06, Qd=1.60
% INFO    : Bus 47665	: Pd=5.092, Qd=1.748 -> Pd=10.29, Qd=1.75
% INFO    : Bus 47666	: Pd=3.952, Qd=1.14 -> Pd=7.99, Qd=1.14
% INFO    : Bus 47667	: Pd=10.564, Qd=2.964 -> Pd=21.35, Qd=2.96
% INFO    : Bus 47668	: Pd=3.344, Qd=0.836 -> Pd=6.76, Qd=0.84
% INFO    : Bus 47672	: Pd=21.052, Qd=4.94 -> Pd=42.54, Qd=4.94
% INFO    : Bus 47673	: Pd=2.356, Qd=0.684 -> Pd=4.76, Qd=0.68
% INFO    : Bus 47674	: Pd=2.204, Qd=0.608 -> Pd=4.45, Qd=0.61
% INFO    : Bus 47675	: Pd=7.524, Qd=2.128 -> Pd=15.20, Qd=2.13
% INFO    : Bus 47676	: Pd=3.192, Qd=0.912 -> Pd=6.45, Qd=0.91
% INFO    : Bus 47677	: Pd=5.548, Qd=1.9 -> Pd=11.21, Qd=1.90
% INFO    : Bus 47679	: Pd=4.18, Qd=1.216 -> Pd=8.45, Qd=1.22
% INFO    : Bus 47680	: Pd=3.04, Qd=0.988 -> Pd=6.14, Qd=0.99
% INFO    : Bus 47681	: Pd=7.448, Qd=2.204 -> Pd=15.05, Qd=2.20
% INFO    : Bus 47683	: Pd=3.724, Qd=1.292 -> Pd=7.53, Qd=1.29
% INFO    : Bus 47685	: Pd=13.7, Qd=4.2 -> Pd=27.69, Qd=4.20
% INFO    : Bus 47688	: Pd=6.08, Qd=2.128 -> Pd=12.29, Qd=2.13
% INFO    : Bus 47689	: Pd=6.308, Qd=1.824 -> Pd=12.75, Qd=1.82
% INFO    : Bus 47690	: Pd=2.812, Qd=0.76 -> Pd=5.68, Qd=0.76
% INFO    : Bus 47691	: Pd=5.32, Qd=1.52 -> Pd=10.75, Qd=1.52
% INFO    : Bus 47692	: Pd=1.52, Qd=0.532 -> Pd=3.07, Qd=0.53
% INFO    : Bus 47693	: Pd=2.432, Qd=0.684 -> Pd=4.91, Qd=0.68
% INFO    : Bus 47695	: Pd=5.396, Qd=1.596 -> Pd=10.90, Qd=1.60
% INFO    : Bus 47696	: Pd=1.9, Qd=0.608 -> Pd=3.84, Qd=0.61
% INFO    : Bus 47697	: Pd=15.048, Qd=4.256 -> Pd=30.41, Qd=4.26
% INFO    : Bus 47698	: Pd=13.908, Qd=4.788 -> Pd=28.11, Qd=4.79
% INFO    : Bus 47699	: Pd=21.736, Qd=7.296 -> Pd=43.92, Qd=7.30
% INFO    : Bus 47702	: Pd=15.2, Qd=4.636 -> Pd=30.72, Qd=4.64
% INFO    : Bus 47703	: Pd=18.164, Qd=4.636 -> Pd=36.71, Qd=4.64
% INFO    : Bus 47704	: Pd=12.616, Qd=4.18 -> Pd=25.49, Qd=4.18
% INFO    : Bus 47707	: Pd=6.916, Qd=2.204 -> Pd=13.98, Qd=2.20
% INFO    : Bus 47708	: Pd=5.168, Qd=1.52 -> Pd=10.44, Qd=1.52
% INFO    : Bus 47709	: Pd=6.916, Qd=-1.292 -> Pd=6.92, Qd=-1.29
% INFO    : Bus 47711	: Pd=7.904, Qd=2.28 -> Pd=15.97, Qd=2.28
% INFO    : Bus 47712	: Pd=13.832, Qd=3.192 -> Pd=27.95, Qd=3.19
% INFO    : Bus 47713	: Pd=23.788, Qd=7.296 -> Pd=48.07, Qd=7.30
% INFO    : Bus 47714	: Pd=9.652, Qd=2.964 -> Pd=19.50, Qd=2.96
% INFO    : Bus 47715	: Pd=7.752, Qd=2.736 -> Pd=15.67, Qd=2.74
% INFO    : Bus 47716	: Pd=8.208, Qd=2.356 -> Pd=16.59, Qd=2.36
% INFO    : Bus 47717	: Pd=34.2, Qd=10.108 -> Pd=69.11, Qd=10.11
% INFO    : Bus 47719	: Pd=20.672, Qd=6.46 -> Pd=41.77, Qd=6.46
% INFO    : Bus 47720	: Pd=13.376, Qd=4.18 -> Pd=27.03, Qd=4.18
% INFO    : Bus 47722	: Pd=11.172, Qd=2.964 -> Pd=22.58, Qd=2.96
% INFO    : Bus 47723	: Pd=13.224, Qd=4.028 -> Pd=26.72, Qd=4.03
% INFO    : Bus 47724	: Pd=25.992, Qd=6.688 -> Pd=52.52, Qd=6.69
% INFO    : Bus 47725	: Pd=17.48, Qd=4.56 -> Pd=35.32, Qd=4.56
% INFO    : Bus 47726	: Pd=13.148, Qd=3.876 -> Pd=26.57, Qd=3.88
% INFO    : Bus 47727	: Pd=68.4, Qd=15.884 -> Pd=138.22, Qd=15.88
% INFO    : Bus 47728	: Pd=22.192, Qd=5.244 -> Pd=44.85, Qd=5.24
% INFO    : Bus 47729	: Pd=7.144, Qd=2.356 -> Pd=14.44, Qd=2.36
% INFO    : Bus 47730	: Pd=3.42, Qd=1.14 -> Pd=6.91, Qd=1.14
% INFO    : Bus 47731	: Pd=7.828, Qd=2.508 -> Pd=15.82, Qd=2.51
% INFO    : Bus 47732	: Pd=9.424, Qd=2.432 -> Pd=19.04, Qd=2.43
% INFO    : Bus 47736	: Pd=10.032, Qd=3.04 -> Pd=20.27, Qd=3.04
% INFO    : Bus 47737	: Pd=3.724, Qd=1.216 -> Pd=7.53, Qd=1.22
% INFO    : Bus 47738	: Pd=5.244, Qd=1.596 -> Pd=10.60, Qd=1.60
% INFO    : Bus 47739	: Pd=10.412, Qd=3.192 -> Pd=21.04, Qd=3.19
% INFO    : Bus 47741	: Pd=21.432, Qd=6.46 -> Pd=43.31, Qd=6.46
% INFO    : Bus 47743	: Pd=8.588, Qd=3.04 -> Pd=17.35, Qd=3.04
% INFO    : Bus 47744	: Pd=6.384, Qd=2.128 -> Pd=12.90, Qd=2.13
% INFO    : Bus 47745	: Pd=24.472, Qd=6.612 -> Pd=49.45, Qd=6.61
% INFO    : Bus 47747	: Pd=10.716, Qd=2.888 -> Pd=21.66, Qd=2.89
% INFO    : Bus 47748	: Pd=14.668, Qd=4.256 -> Pd=29.64, Qd=4.26
% INFO    : Bus 47749	: Pd=10.032, Qd=3.04 -> Pd=20.27, Qd=3.04
% INFO    : Bus 47751	: Pd=23.712, Qd=6.688 -> Pd=47.92, Qd=6.69
% INFO    : Bus 47752	: Pd=9.424, Qd=2.584 -> Pd=19.04, Qd=2.58
% INFO    : Bus 47754	: Pd=7.752, Qd=2.432 -> Pd=15.67, Qd=2.43
% INFO    : Bus 47755	: Pd=6.688, Qd=2.356 -> Pd=13.52, Qd=2.36
% INFO    : Bus 47756	: Pd=5.776, Qd=1.748 -> Pd=11.67, Qd=1.75
% INFO    : Bus 47757	: Pd=6.156, Qd=1.748 -> Pd=12.44, Qd=1.75
% INFO    : Bus 47758	: Pd=9.12, Qd=2.66 -> Pd=18.43, Qd=2.66
% INFO    : Bus 47759	: Pd=7.068, Qd=2.432 -> Pd=14.28, Qd=2.43
% INFO    : Bus 47760	: Pd=4.636, Qd=1.292 -> Pd=9.37, Qd=1.29
% INFO    : Bus 47762	: Pd=22.8, Qd=6.764 -> Pd=46.07, Qd=6.76
% INFO    : Bus 47763	: Pd=9.956, Qd=3.04 -> Pd=20.12, Qd=3.04
% INFO    : Bus 47764	: Pd=8.664, Qd=2.66 -> Pd=17.51, Qd=2.66
% INFO    : Bus 47765	: Pd=11.4, Qd=3.42 -> Pd=23.04, Qd=3.42
% INFO    : Bus 47767	: Pd=9.5, Qd=2.508 -> Pd=19.20, Qd=2.51
% INFO    : Bus 47768	: Pd=15.808, Qd=5.016 -> Pd=31.95, Qd=5.02
% INFO    : Bus 47770	: Pd=13.224, Qd=3.648 -> Pd=26.72, Qd=3.65
% INFO    : Bus 47771	: Pd=9.424, Qd=-1.216 -> Pd=9.42, Qd=-1.22
% INFO    : Bus 47772	: Pd=12.312, Qd=3.268 -> Pd=24.88, Qd=3.27
% INFO    : Bus 47774	: Pd=1.292, Qd=0.38 -> Pd=2.61, Qd=0.38
% INFO    : Bus 47775	: Pd=1.444, Qd=0.456 -> Pd=2.92, Qd=0.46
% INFO    : Bus 47776	: Pd=5.928, Qd=2.052 -> Pd=11.98, Qd=2.05
% INFO    : Bus 47777	: Pd=4.104, Qd=1.444 -> Pd=8.29, Qd=1.44
% INFO    : Bus 47778	: Pd=5.852, Qd=1.976 -> Pd=11.83, Qd=1.98
% INFO    : Bus 47779	: Pd=5.624, Qd=1.444 -> Pd=11.37, Qd=1.44
% INFO    : Bus 47780	: Pd=2.964, Qd=0.988 -> Pd=5.99, Qd=0.99
% INFO    : Bus 47781	: Pd=4.484, Qd=1.52 -> Pd=9.06, Qd=1.52
% INFO    : Bus 47782	: Pd=7.296, Qd=2.28 -> Pd=14.74, Qd=2.28
% INFO    : Bus 47783	: Pd=14.44, Qd=4.408 -> Pd=29.18, Qd=4.41
% INFO    : Bus 47784	: Pd=9.804, Qd=2.508 -> Pd=19.81, Qd=2.51
% INFO    : Bus 47785	: Pd=2.584, Qd=0.836 -> Pd=5.22, Qd=0.84
% INFO    : Bus 47786	: Pd=2.356, Qd=0.76 -> Pd=4.76, Qd=0.76
% INFO    : Bus 47787	: Pd=8.284, Qd=2.812 -> Pd=16.74, Qd=2.81
% INFO    : Bus 47788	: Pd=14.972, Qd=4.408 -> Pd=30.26, Qd=4.41
% INFO    : Bus 47789	: Pd=5.472, Qd=1.748 -> Pd=11.06, Qd=1.75
% INFO    : Bus 47791	: Pd=8.36, Qd=2.888 -> Pd=16.89, Qd=2.89
% INFO    : Bus 47792	: Pd=4.332, Qd=1.444 -> Pd=8.75, Qd=1.44
% INFO    : Bus 47793	: Pd=3.116, Qd=1.064 -> Pd=6.30, Qd=1.06
% INFO    : Bus 47794	: Pd=6.308, Qd=1.824 -> Pd=12.75, Qd=1.82
% INFO    : Bus 47795	: Pd=8.664, Qd=2.356 -> Pd=17.51, Qd=2.36
% INFO    : Bus 47796	: Pd=7.296, Qd=2.584 -> Pd=14.74, Qd=2.58
% INFO    : Bus 47797	: Pd=2.28, Qd=0.836 -> Pd=4.61, Qd=0.84
% INFO    : Bus 47798	: Pd=2.508, Qd=0.684 -> Pd=5.07, Qd=0.68
% INFO    : Bus 47800	: Pd=9.88, Qd=2.964 -> Pd=19.97, Qd=2.96
% INFO    : Bus 47801	: Pd=12.92, Qd=2.736 -> Pd=26.11, Qd=2.74
% INFO    : Bus 47802	: Pd=11.476, Qd=2.356 -> Pd=23.19, Qd=2.36
% INFO    : Bus 47803	: Pd=24.624, Qd=6.536 -> Pd=49.76, Qd=6.54
% INFO    : Bus 47807	: Pd=8.284, Qd=2.204 -> Pd=16.74, Qd=2.20
% INFO    : Bus 47808	: Pd=6.688, Qd=2.28 -> Pd=13.52, Qd=2.28
% INFO    : Bus 47810	: Pd=7.448, Qd=2.584 -> Pd=15.05, Qd=2.58
% INFO    : Bus 47812	: Pd=12.084, Qd=4.028 -> Pd=24.42, Qd=4.03
% INFO    : Bus 47814	: Pd=12.16, Qd=3.8 -> Pd=24.57, Qd=3.80
% INFO    : Bus 47815	: Pd=5.244, Qd=1.52 -> Pd=10.60, Qd=1.52
% INFO    : Bus 47816	: Pd=8.664, Qd=2.28 -> Pd=17.51, Qd=2.28
% INFO    : Bus 47817	: Pd=14.212, Qd=4.332 -> Pd=28.72, Qd=4.33
% INFO    : Bus 47818	: Pd=8.968, Qd=2.204 -> Pd=18.12, Qd=2.20
% INFO    : Bus 47819	: Pd=12.92, Qd=4.332 -> Pd=26.11, Qd=4.33
% INFO    : Bus 47821	: Pd=25.308, Qd=2.432 -> Pd=51.14, Qd=2.43
% INFO    : Bus 47822	: Pd=7.144, Qd=2.432 -> Pd=14.44, Qd=2.43
% INFO    : Bus 47823	: Pd=7.6, Qd=2.736 -> Pd=15.36, Qd=2.74
% INFO    : Bus 47824	: Pd=28.956, Qd=7.296 -> Pd=58.51, Qd=7.30
% INFO    : Bus 47825	: Pd=6.916, Qd=2.432 -> Pd=13.98, Qd=2.43
% INFO    : Bus 47826	: Pd=11.78, Qd=4.028 -> Pd=23.81, Qd=4.03
% INFO    : Bus 47827	: Pd=2.812, Qd=0.912 -> Pd=5.68, Qd=0.91
% INFO    : Bus 47828	: Pd=6.764, Qd=1.52 -> Pd=13.67, Qd=1.52
% INFO    : Bus 47829	: Pd=10.944, Qd=-0.684 -> Pd=10.94, Qd=-0.68
% INFO    : Bus 47830	: Pd=9.728, Qd=-1.216 -> Pd=9.73, Qd=-1.22
% INFO    : Bus 47831	: Pd=3.04, Qd=0.608 -> Pd=6.14, Qd=0.61
% INFO    : Bus 47832	: Pd=2.964, Qd=0.836 -> Pd=5.99, Qd=0.84
% INFO    : Bus 47833	: Pd=8.512, Qd=2.052 -> Pd=17.20, Qd=2.05
% INFO    : Bus 47834	: Pd=13.68, Qd=3.648 -> Pd=27.64, Qd=3.65
% INFO    : Bus 47835	: Pd=6.916, Qd=2.052 -> Pd=13.98, Qd=2.05
% INFO    : Bus 47836	: Pd=3.496, Qd=0.988 -> Pd=7.06, Qd=0.99
% INFO    : Bus 47839	: Pd=4.408, Qd=1.14 -> Pd=8.91, Qd=1.14
% INFO    : Bus 47840	: Pd=2.66, Qd=0.76 -> Pd=5.38, Qd=0.76
% INFO    : Bus 47841	: Pd=7.6, Qd=2.508 -> Pd=15.36, Qd=2.51
% INFO    : Bus 47844	: Pd=9.88, Qd=3.268 -> Pd=19.97, Qd=3.27
% INFO    : Bus 47845	: Pd=11.02, Qd=3.192 -> Pd=22.27, Qd=3.19
% INFO    : Bus 47846	: Pd=6.84, Qd=1.976 -> Pd=13.82, Qd=1.98
% INFO    : Bus 47847	: Pd=7.98, Qd=2.432 -> Pd=16.13, Qd=2.43
% INFO    : Bus 47848	: Pd=7.372, Qd=2.66 -> Pd=14.90, Qd=2.66
% INFO    : Bus 47849	: Pd=5.472, Qd=1.596 -> Pd=11.06, Qd=1.60
% INFO    : Bus 47850	: Pd=9.804, Qd=3.04 -> Pd=19.81, Qd=3.04
% INFO    : Bus 47852	: Pd=6.688, Qd=2.28 -> Pd=13.52, Qd=2.28
% INFO    : Bus 47854	: Pd=19.152, Qd=6.308 -> Pd=38.70, Qd=6.31
% INFO    : Bus 47855	: Pd=65.208, Qd=14.516 -> Pd=131.77, Qd=14.52
% INFO    : Bus 47856	: Pd=6.384, Qd=2.052 -> Pd=12.90, Qd=2.05
% INFO    : Bus 47857	: Pd=12.388, Qd=4.028 -> Pd=25.03, Qd=4.03
% INFO    : Bus 47858	: Pd=11.324, Qd=3.648 -> Pd=22.88, Qd=3.65
% INFO    : Bus 47859	: Pd=25.156, Qd=7.448 -> Pd=50.84, Qd=7.45
% INFO    : Bus 47860	: Pd=7.4, Qd=2.2 -> Pd=14.95, Qd=2.20
% INFO    : Bus 47861	: Pd=13.376, Qd=3.876 -> Pd=27.03, Qd=3.88
% INFO    : Bus 47862	: Pd=10.26, Qd=3.192 -> Pd=20.73, Qd=3.19
% INFO    : Bus 47863	: Pd=12.16, Qd=3.496 -> Pd=24.57, Qd=3.50
% INFO    : Bus 47864	: Pd=13.376, Qd=3.8 -> Pd=27.03, Qd=3.80
% INFO    : Bus 47866	: Pd=4.864, Qd=1.596 -> Pd=9.83, Qd=1.60
% INFO    : Bus 47870	: Pd=4.028, Qd=1.216 -> Pd=8.14, Qd=1.22
% INFO    : Bus 47872	: Pd=19.076, Qd=5.7 -> Pd=38.55, Qd=5.70
% INFO    : Bus 47874	: Pd=193.8, Qd=77.52 -> Pd=391.63, Qd=77.52
% INFO    : Bus 47875	: Pd=103.436, Qd=24.624 -> Pd=209.02, Qd=24.62
% INFO    : Bus 47876	: Pd=8.74, Qd=-2.66 -> Pd=8.74, Qd=-2.66
% INFO    : Bus 47877	: Pd=6.308, Qd=-2.128 -> Pd=6.31, Qd=-2.13
% INFO    : Bus 47878	: Pd=14.668, Qd=4.636 -> Pd=29.64, Qd=4.64
% INFO    : Bus 47879	: Pd=1.52, Qd=0.38 -> Pd=3.07, Qd=0.38
% INFO    : Bus 47880	: Pd=0.988, Qd=0.38 -> Pd=2.00, Qd=0.38
% INFO    : Bus 47881	: Pd=9.12, Qd=3.116 -> Pd=18.43, Qd=3.12
% INFO    : Bus 47882	: Pd=5.32, Qd=1.9 -> Pd=10.75, Qd=1.90
% INFO    : Bus 47884	: Pd=29.716, Qd=10.108 -> Pd=60.05, Qd=10.11
% INFO    : Bus 47885	: Pd=79.952, Qd=6.84 -> Pd=161.57, Qd=6.84
% INFO    : Bus 47888	: Pd=5.624, Qd=1.976 -> Pd=11.37, Qd=1.98
% INFO    : Bus 47889	: Pd=15.124, Qd=4.636 -> Pd=30.56, Qd=4.64
% INFO    : Bus 47890	: Pd=9.044, Qd=2.964 -> Pd=18.28, Qd=2.96
% INFO    : Bus 47891	: Pd=8.512, Qd=2.584 -> Pd=17.20, Qd=2.58
% INFO    : Bus 47892	: Pd=9.272, Qd=2.356 -> Pd=18.74, Qd=2.36
% INFO    : Bus 47893	: Pd=3.952, Qd=1.368 -> Pd=7.99, Qd=1.37
% INFO    : Bus 47894	: Pd=3.648, Qd=0.988 -> Pd=7.37, Qd=0.99
% INFO    : Bus 47895	: Pd=7.296, Qd=2.052 -> Pd=14.74, Qd=2.05
% INFO    : Bus 47896	: Pd=7.448, Qd=1.368 -> Pd=15.05, Qd=1.37
% INFO    : Bus 47897	: Pd=13.224, Qd=3.724 -> Pd=26.72, Qd=3.72
% INFO    : Bus 47898	: Pd=5.624, Qd=1.9 -> Pd=11.37, Qd=1.90
% INFO    : Bus 47900	: Pd=22.952, Qd=6.156 -> Pd=46.38, Qd=6.16
% INFO    : Bus 47902	: Pd=6.916, Qd=1.748 -> Pd=13.98, Qd=1.75
% INFO    : Bus 47904	: Pd=4.256, Qd=1.292 -> Pd=8.60, Qd=1.29
% INFO    : Bus 47905	: Pd=3.8, Qd=1.216 -> Pd=7.68, Qd=1.22
% INFO    : Bus 47906	: Pd=2.356, Qd=0.76 -> Pd=4.76, Qd=0.76
% INFO    : Bus 47908	: Pd=5.548, Qd=1.672 -> Pd=11.21, Qd=1.67
% INFO    : Bus 47909	: Pd=5.016, Qd=1.368 -> Pd=10.14, Qd=1.37
% INFO    : Bus 47911	: Pd=6.992, Qd=2.28 -> Pd=14.13, Qd=2.28
% INFO    : Bus 47912	: Pd=9.956, Qd=2.964 -> Pd=20.12, Qd=2.96
% INFO    : Bus 47913	: Pd=9.348, Qd=2.584 -> Pd=18.89, Qd=2.58
% INFO    : Bus 47914	: Pd=11.096, Qd=3.572 -> Pd=22.42, Qd=3.57
% INFO    : Bus 47915	: Pd=7.372, Qd=2.356 -> Pd=14.90, Qd=2.36
% INFO    : Bus 47916	: Pd=6.232, Qd=2.204 -> Pd=12.59, Qd=2.20
% INFO    : Bus 47917	: Pd=20.9, Qd=6.232 -> Pd=42.23, Qd=6.23
% INFO    : Bus 47918	: Pd=8.056, Qd=2.356 -> Pd=16.28, Qd=2.36
% INFO    : Bus 47919	: Pd=9.12, Qd=2.508 -> Pd=18.43, Qd=2.51
% INFO    : Bus 47920	: Pd=7.752, Qd=2.584 -> Pd=15.67, Qd=2.58
% INFO    : Bus 47922	: Pd=7.144, Qd=2.128 -> Pd=14.44, Qd=2.13
% INFO    : Bus 47923	: Pd=4.408, Qd=1.368 -> Pd=8.91, Qd=1.37
% INFO    : Bus 47924	: Pd=14.06, Qd=3.724 -> Pd=28.41, Qd=3.72
% INFO    : Bus 47925	: Pd=1.976, Qd=0.532 -> Pd=3.99, Qd=0.53
% INFO    : Bus 47926	: Pd=4.408, Qd=1.292 -> Pd=8.91, Qd=1.29
% INFO    : Bus 47927	: Pd=11.02, Qd=3.724 -> Pd=22.27, Qd=3.72
% INFO    : Bus 47928	: Pd=6.308, Qd=1.824 -> Pd=12.75, Qd=1.82
% INFO    : Bus 47929	: Pd=8.436, Qd=2.812 -> Pd=17.05, Qd=2.81
% INFO    : Bus 47930	: Pd=8.284, Qd=2.812 -> Pd=16.74, Qd=2.81
% INFO    : Bus 47931	: Pd=2.356, Qd=0.76 -> Pd=4.76, Qd=0.76
% INFO    : Bus 47932	: Pd=5.776, Qd=1.976 -> Pd=11.67, Qd=1.98
% INFO    : Bus 47935	: Pd=6.536, Qd=2.128 -> Pd=13.21, Qd=2.13
% INFO    : Bus 47936	: Pd=20.9, Qd=6.232 -> Pd=42.23, Qd=6.23
% INFO    : Bus 47937	: Pd=10.64, Qd=2.812 -> Pd=21.50, Qd=2.81
% INFO    : Bus 47938	: Pd=5.016, Qd=1.672 -> Pd=10.14, Qd=1.67
% INFO    : Bus 47939	: Pd=16.872, Qd=5.32 -> Pd=34.10, Qd=5.32
% INFO    : Bus 47940	: Pd=9.044, Qd=3.116 -> Pd=18.28, Qd=3.12
% INFO    : Bus 47941	: Pd=4.864, Qd=1.292 -> Pd=9.83, Qd=1.29
% INFO    : Bus 47942	: Pd=7.828, Qd=2.204 -> Pd=15.82, Qd=2.20
% INFO    : Bus 47943	: Pd=11.552, Qd=3.344 -> Pd=23.34, Qd=3.34
% INFO    : Bus 47945	: Pd=8.588, Qd=2.356 -> Pd=17.35, Qd=2.36
% INFO    : Bus 47946	: Pd=19.988, Qd=4.788 -> Pd=40.39, Qd=4.79
% INFO    : Bus 47948	: Pd=15.048, Qd=4.636 -> Pd=30.41, Qd=4.64
% INFO    : Bus 47949	: Pd=11.4, Qd=3.42 -> Pd=23.04, Qd=3.42
% INFO    : Bus 47950	: Pd=5.32, Qd=1.9 -> Pd=10.75, Qd=1.90
% INFO    : Bus 47952	: Pd=19.912, Qd=5.928 -> Pd=40.24, Qd=5.93
% INFO    : Bus 47953	: Pd=16.036, Qd=4.18 -> Pd=32.41, Qd=4.18
% INFO    : Bus 47954	: Pd=9.728, Qd=3.268 -> Pd=19.66, Qd=3.27
% INFO    : Bus 47955	: Pd=14.212, Qd=4.484 -> Pd=28.72, Qd=4.48
% INFO    : Bus 47956	: Pd=11.552, Qd=3.648 -> Pd=23.34, Qd=3.65
% INFO    : Bus 47957	: Pd=17.024, Qd=4.712 -> Pd=34.40, Qd=4.71
% INFO    : Bus 47958	: Pd=10.792, Qd=3.42 -> Pd=21.81, Qd=3.42
% INFO    : Bus 47959	: Pd=6.46, Qd=1.672 -> Pd=13.05, Qd=1.67
% INFO    : Bus 47960	: Pd=7.98, Qd=2.204 -> Pd=16.13, Qd=2.20
% INFO    : Bus 47961	: Pd=17.556, Qd=5.472 -> Pd=35.48, Qd=5.47
% INFO    : Bus 47962	: Pd=11.552, Qd=4.028 -> Pd=23.34, Qd=4.03
% INFO    : Bus 47964	: Pd=60.268, Qd=17.632 -> Pd=121.79, Qd=17.63
% INFO    : Bus 47965	: Pd=6.08, Qd=1.824 -> Pd=12.29, Qd=1.82
% INFO    : Bus 47966	: Pd=12.008, Qd=2.888 -> Pd=24.27, Qd=2.89
% INFO    : Bus 47967	: Pd=4.18, Qd=1.444 -> Pd=8.45, Qd=1.44
% INFO    : Bus 47969	: Pd=12.92, Qd=4.332 -> Pd=26.11, Qd=4.33
% INFO    : Bus 47972	: Pd=74.404, Qd=16.34 -> Pd=150.36, Qd=16.34
% INFO    : Bus 47973	: Pd=10.64, Qd=3.648 -> Pd=21.50, Qd=3.65
% INFO    : Bus 47974	: Pd=9.5, Qd=3.192 -> Pd=19.20, Qd=3.19
% INFO    : Bus 47975	: Pd=11.628, Qd=4.028 -> Pd=23.50, Qd=4.03
% INFO    : Bus 47976	: Pd=11.324, Qd=3.116 -> Pd=22.88, Qd=3.12
% INFO    : Bus 47977	: Pd=18.164, Qd=5.7 -> Pd=36.71, Qd=5.70
% INFO    : Bus 47978	: Pd=10.26, Qd=3.192 -> Pd=20.73, Qd=3.19
% INFO    : Bus 47979	: Pd=7.904, Qd=2.28 -> Pd=15.97, Qd=2.28
% INFO    : Bus 47981	: Pd=11.932, Qd=3.496 -> Pd=24.11, Qd=3.50
% INFO    : Bus 47982	: Pd=14.972, Qd=4.56 -> Pd=30.26, Qd=4.56
% INFO    : Bus 47983	: Pd=9.12, Qd=2.736 -> Pd=18.43, Qd=2.74
% INFO    : Bus 47984	: Pd=8.968, Qd=3.192 -> Pd=18.12, Qd=3.19
% INFO    : Bus 47986	: Pd=9.424, Qd=2.812 -> Pd=19.04, Qd=2.81
% INFO    : Bus 47988	: Pd=139.232, Qd=29.792 -> Pd=281.36, Qd=29.79
% INFO    : Bus 47991	: Pd=5.092, Qd=1.672 -> Pd=10.29, Qd=1.67
% INFO    : Bus 47992	: Pd=6.156, Qd=2.128 -> Pd=12.44, Qd=2.13
% INFO    : Bus 47993	: Pd=4.028, Qd=1.292 -> Pd=8.14, Qd=1.29
% INFO    : Bus 47995	: Pd=5.092, Qd=1.292 -> Pd=10.29, Qd=1.29
% INFO    : Bus 47997	: Pd=2.28, Qd=0.532 -> Pd=4.61, Qd=0.53
% INFO    : Bus 47999	: Pd=17.708, Qd=4.864 -> Pd=35.78, Qd=4.86
% INFO    : Bus 48000	: Pd=3.572, Qd=1.064 -> Pd=7.22, Qd=1.06
% INFO    : Bus 48001	: Pd=6.46, Qd=2.204 -> Pd=13.05, Qd=2.20
% INFO    : Bus 48002	: Pd=10.336, Qd=3.344 -> Pd=20.89, Qd=3.34
% INFO    : Bus 48004	: Pd=12.16, Qd=3.8 -> Pd=24.57, Qd=3.80
% INFO    : Bus 48006	: Pd=8.512, Qd=2.812 -> Pd=17.20, Qd=2.81
% INFO    : Bus 48007	: Pd=8.436, Qd=2.432 -> Pd=17.05, Qd=2.43
% INFO    : Bus 48008	: Pd=7.98, Qd=2.736 -> Pd=16.13, Qd=2.74
% INFO    : Bus 48009	: Pd=10.716, Qd=2.736 -> Pd=21.66, Qd=2.74
% INFO    : Bus 48010	: Pd=6.916, Qd=2.28 -> Pd=13.98, Qd=2.28
% INFO    : Bus 48011	: Pd=9.728, Qd=2.508 -> Pd=19.66, Qd=2.51
% INFO    : Bus 48014	: Pd=8.816, Qd=2.964 -> Pd=17.82, Qd=2.96
% INFO    : Bus 48016	: Pd=12.16, Qd=4.028 -> Pd=24.57, Qd=4.03
% INFO    : Bus 48017	: Pd=4.256, Qd=1.292 -> Pd=8.60, Qd=1.29
% INFO    : Bus 48019	: Pd=5.168, Qd=1.292 -> Pd=10.44, Qd=1.29
% INFO    : Bus 48021	: Pd=13.7, Qd=3.9 -> Pd=27.69, Qd=3.90
% INFO    : Bus 48022	: Pd=4.788, Qd=1.672 -> Pd=9.68, Qd=1.67
% INFO    : Bus 48023	: Pd=11.02, Qd=3.724 -> Pd=22.27, Qd=3.72
% INFO    : Bus 48024	: Pd=11.704, Qd=3.876 -> Pd=23.65, Qd=3.88
% INFO    : Bus 48025	: Pd=26.6, Qd=7.068 -> Pd=53.75, Qd=7.07
% INFO    : Bus 48026	: Pd=21.052, Qd=5.624 -> Pd=42.54, Qd=5.62
% INFO    : Bus 48027	: Pd=30.856, Qd=9.12 -> Pd=62.35, Qd=9.12
% INFO    : Bus 48028	: Pd=29.412, Qd=8.74 -> Pd=59.44, Qd=8.74
% INFO    : Bus 48030	: Pd=13.908, Qd=3.04 -> Pd=28.11, Qd=3.04
% INFO    : Bus 48031	: Pd=8.664, Qd=3.04 -> Pd=17.51, Qd=3.04
% INFO    : Bus 48032	: Pd=5.548, Qd=1.596 -> Pd=11.21, Qd=1.60
% INFO    : Bus 48033	: Pd=4.332, Qd=1.14 -> Pd=8.75, Qd=1.14
% INFO    : Bus 48034	: Pd=5.396, Qd=1.672 -> Pd=10.90, Qd=1.67
% INFO    : Bus 48035	: Pd=6.536, Qd=1.672 -> Pd=13.21, Qd=1.67
% INFO    : Bus 48037	: Pd=10.336, Qd=3.192 -> Pd=20.89, Qd=3.19
% INFO    : Bus 48039	: Pd=27.512, Qd=6.384 -> Pd=55.60, Qd=6.38
% INFO    : Bus 48040	: Pd=4.408, Qd=1.292 -> Pd=8.91, Qd=1.29
% INFO    : Bus 48042	: Pd=10.032, Qd=3.344 -> Pd=20.27, Qd=3.34
% INFO    : Bus 48043	: Pd=9.956, Qd=3.116 -> Pd=20.12, Qd=3.12
% INFO    : Bus 48045	: Pd=414.5, Qd=103.4 -> Pd=837.63, Qd=103.40
% INFO    : Bus 48046	: Pd=4.408, Qd=1.368 -> Pd=8.91, Qd=1.37
% INFO    : Bus 48047	: Pd=30.02, Qd=6.84 -> Pd=60.66, Qd=6.84
% INFO    : Bus 48048	: Pd=7.068, Qd=2.052 -> Pd=14.28, Qd=2.05
% INFO    : Bus 48050	: Pd=4.256, Qd=1.216 -> Pd=8.60, Qd=1.22
% INFO    : Bus 48051	: Pd=4.256, Qd=1.444 -> Pd=8.60, Qd=1.44
% INFO    : Bus 48052	: Pd=4.94, Qd=1.52 -> Pd=9.98, Qd=1.52
% INFO    : Bus 48053	: Pd=11.02, Qd=3.344 -> Pd=22.27, Qd=3.34
% INFO    : Bus 48054	: Pd=5.472, Qd=1.9 -> Pd=11.06, Qd=1.90
% INFO    : Bus 48055	: Pd=10.184, Qd=3.268 -> Pd=20.58, Qd=3.27
% INFO    : Bus 48056	: Pd=4.256, Qd=1.292 -> Pd=8.60, Qd=1.29
% INFO    : Bus 48057	: Pd=7.524, Qd=2.584 -> Pd=15.20, Qd=2.58
% INFO    : Bus 48058	: Pd=5.7, Qd=1.748 -> Pd=11.52, Qd=1.75
% INFO    : Bus 48059	: Pd=4.484, Qd=1.368 -> Pd=9.06, Qd=1.37
% INFO    : Bus 48060	: Pd=10.564, Qd=2.964 -> Pd=21.35, Qd=2.96
% INFO    : Bus 48061	: Pd=3.344, Qd=1.064 -> Pd=6.76, Qd=1.06
% INFO    : Bus 48063	: Pd=5.7, Qd=1.596 -> Pd=11.52, Qd=1.60
% INFO    : Bus 48064	: Pd=9.652, Qd=2.812 -> Pd=19.50, Qd=2.81
% INFO    : Bus 48065	: Pd=5.32, Qd=1.748 -> Pd=10.75, Qd=1.75
% INFO    : Bus 48066	: Pd=6.232, Qd=1.596 -> Pd=12.59, Qd=1.60
% INFO    : Bus 48067	: Pd=8.74, Qd=2.66 -> Pd=17.66, Qd=2.66
% INFO    : Bus 48068	: Pd=4.56, Qd=1.444 -> Pd=9.21, Qd=1.44
% INFO    : Bus 48069	: Pd=3.724, Qd=0.988 -> Pd=7.53, Qd=0.99
% INFO    : Bus 48070	: Pd=5.396, Qd=1.672 -> Pd=10.90, Qd=1.67
% INFO    : Bus 48071	: Pd=5.852, Qd=1.748 -> Pd=11.83, Qd=1.75
% INFO    : Bus 48073	: Pd=16.492, Qd=5.168 -> Pd=33.33, Qd=5.17
% INFO    : Bus 48074	: Pd=4.408, Qd=1.216 -> Pd=8.91, Qd=1.22
% INFO    : Bus 48075	: Pd=5.092, Qd=1.368 -> Pd=10.29, Qd=1.37
% INFO    : Bus 48076	: Pd=8.816, Qd=2.736 -> Pd=17.82, Qd=2.74
% INFO    : Bus 48077	: Pd=5.776, Qd=1.748 -> Pd=11.67, Qd=1.75
% INFO    : Bus 48078	: Pd=2.66, Qd=0.836 -> Pd=5.38, Qd=0.84
% INFO    : Bus 48080	: Pd=10.184, Qd=3.42 -> Pd=20.58, Qd=3.42
% INFO    : Bus 48081	: Pd=11.248, Qd=3.42 -> Pd=22.73, Qd=3.42
% INFO    : Bus 48082	: Pd=12.008, Qd=3.496 -> Pd=24.27, Qd=3.50
% INFO    : Bus 48083	: Pd=8.056, Qd=2.584 -> Pd=16.28, Qd=2.58
% INFO    : Bus 48084	: Pd=8.588, Qd=2.356 -> Pd=17.35, Qd=2.36
% INFO    : Bus 48085	: Pd=2.964, Qd=0.912 -> Pd=5.99, Qd=0.91
% INFO    : Bus 48087	: Pd=3.724, Qd=1.064 -> Pd=7.53, Qd=1.06
% INFO    : Bus 48088	: Pd=2.204, Qd=0.76 -> Pd=4.45, Qd=0.76
% INFO    : Bus 48089	: Pd=3.572, Qd=1.216 -> Pd=7.22, Qd=1.22
% INFO    : Bus 48090	: Pd=5.852, Qd=1.9 -> Pd=11.83, Qd=1.90
% INFO    : Bus 48091	: Pd=5.244, Qd=1.596 -> Pd=10.60, Qd=1.60
% INFO    : Bus 48092	: Pd=3.496, Qd=1.14 -> Pd=7.06, Qd=1.14
% INFO    : Bus 48093	: Pd=3.724, Qd=1.292 -> Pd=7.53, Qd=1.29
% INFO    : Bus 48094	: Pd=5.32, Qd=1.672 -> Pd=10.75, Qd=1.67
% INFO    : Bus 48095	: Pd=4.028, Qd=1.368 -> Pd=8.14, Qd=1.37
% INFO    : Bus 48096	: Pd=5.32, Qd=1.748 -> Pd=10.75, Qd=1.75
% INFO    : Bus 48097	: Pd=3.876, Qd=1.292 -> Pd=7.83, Qd=1.29
% INFO    : Bus 48098	: Pd=4.864, Qd=1.444 -> Pd=9.83, Qd=1.44
% INFO    : Bus 48099	: Pd=3.876, Qd=1.292 -> Pd=7.83, Qd=1.29
% INFO    : Bus 48100	: Pd=2.128, Qd=0.684 -> Pd=4.30, Qd=0.68
% INFO    : Bus 48101	: Pd=6.612, Qd=2.28 -> Pd=13.36, Qd=2.28
% INFO    : Bus 48102	: Pd=4.028, Qd=1.368 -> Pd=8.14, Qd=1.37
% INFO    : Bus 48103	: Pd=3.192, Qd=0.912 -> Pd=6.45, Qd=0.91
% INFO    : Bus 48104	: Pd=6.764, Qd=1.9 -> Pd=13.67, Qd=1.90
% INFO    : Bus 48105	: Pd=2.052, Qd=0.684 -> Pd=4.15, Qd=0.68
% INFO    : Bus 48106	: Pd=3.724, Qd=1.292 -> Pd=7.53, Qd=1.29
% INFO    : Bus 48107	: Pd=5.928, Qd=1.748 -> Pd=11.98, Qd=1.75
% INFO    : Bus 48108	: Pd=7.144, Qd=2.356 -> Pd=14.44, Qd=2.36
% INFO    : Bus 48109	: Pd=6.992, Qd=2.204 -> Pd=14.13, Qd=2.20
% INFO    : Bus 48111	: Pd=2.964, Qd=0.912 -> Pd=5.99, Qd=0.91
% INFO    : Bus 48112	: Pd=3.268, Qd=1.14 -> Pd=6.60, Qd=1.14
% INFO    : Bus 48113	: Pd=2.888, Qd=1.064 -> Pd=5.84, Qd=1.06
% INFO    : Bus 48114	: Pd=5.016, Qd=1.596 -> Pd=10.14, Qd=1.60
% INFO    : Bus 48115	: Pd=3.42, Qd=1.064 -> Pd=6.91, Qd=1.06
% INFO    : Bus 48116	: Pd=6.08, Qd=2.052 -> Pd=12.29, Qd=2.05
% INFO    : Bus 48121	: Pd=5.624, Qd=1.672 -> Pd=11.37, Qd=1.67
% INFO    : Bus 48122	: Pd=4.56, Qd=1.596 -> Pd=9.21, Qd=1.60
% INFO    : Bus 48124	: Pd=3.116, Qd=0.988 -> Pd=6.30, Qd=0.99
% INFO    : Bus 48125	: Pd=19.304, Qd=2.888 -> Pd=39.01, Qd=2.89
% INFO    : Bus 48127	: Pd=4.788, Qd=1.292 -> Pd=9.68, Qd=1.29
% INFO    : Bus 48128	: Pd=6.916, Qd=1.824 -> Pd=13.98, Qd=1.82
% INFO    : Bus 48129	: Pd=10.032, Qd=2.964 -> Pd=20.27, Qd=2.96
% INFO    : Bus 48130	: Pd=3.724, Qd=1.14 -> Pd=7.53, Qd=1.14
% INFO    : Bus 48131	: Pd=7.676, Qd=2.432 -> Pd=15.51, Qd=2.43
% INFO    : Bus 48132	: Pd=3.496, Qd=0.988 -> Pd=7.06, Qd=0.99
% INFO    : Bus 48133	: Pd=4.332, Qd=1.444 -> Pd=8.75, Qd=1.44
% INFO    : Bus 48134	: Pd=5.852, Qd=1.976 -> Pd=11.83, Qd=1.98
% INFO    : Bus 48136	: Pd=13.604, Qd=4.56 -> Pd=27.49, Qd=4.56
% INFO    : Bus 48137	: Pd=41.876, Qd=11.932 -> Pd=84.62, Qd=11.93
% INFO    : Bus 48138	: Pd=13.224, Qd=4.256 -> Pd=26.72, Qd=4.26
% INFO    : Bus 48141	: Pd=2.584, Qd=0.76 -> Pd=5.22, Qd=0.76
% INFO    : Bus 48142	: Pd=5.928, Qd=2.052 -> Pd=11.98, Qd=2.05
% INFO    : Bus 48143	: Pd=7.144, Qd=1.596 -> Pd=14.44, Qd=1.60
% INFO    : Bus 48144	: Pd=4.94, Qd=1.672 -> Pd=9.98, Qd=1.67
% INFO    : Bus 48145	: Pd=3.876, Qd=1.14 -> Pd=7.83, Qd=1.14
% INFO    : Bus 48147	: Pd=7.752, Qd=2.66 -> Pd=15.67, Qd=2.66
% INFO    : Bus 48148	: Pd=9.728, Qd=2.052 -> Pd=19.66, Qd=2.05
% INFO    : Bus 48149	: Pd=9.652, Qd=2.584 -> Pd=19.50, Qd=2.58
% INFO    : Bus 48151	: Pd=24.852, Qd=7.068 -> Pd=50.22, Qd=7.07
% INFO    : Bus 48152	: Pd=11.172, Qd=3.42 -> Pd=22.58, Qd=3.42
% INFO    : Bus 48153	: Pd=5.32, Qd=1.52 -> Pd=10.75, Qd=1.52
% INFO    : Bus 48154	: Pd=9.272, Qd=3.344 -> Pd=18.74, Qd=3.34
% INFO    : Bus 48155	: Pd=11.172, Qd=3.344 -> Pd=22.58, Qd=3.34
% INFO    : Bus 48156	: Pd=29.716, Qd=8.436 -> Pd=60.05, Qd=8.44
% INFO    : Bus 48157	: Pd=16.188, Qd=4.408 -> Pd=32.71, Qd=4.41
% INFO    : Bus 48158	: Pd=12.236, Qd=3.344 -> Pd=24.73, Qd=3.34
% INFO    : Bus 48159	: Pd=7.448, Qd=2.204 -> Pd=15.05, Qd=2.20
% INFO    : Bus 48160	: Pd=13.908, Qd=3.572 -> Pd=28.11, Qd=3.57
% INFO    : Bus 48162	: Pd=8.208, Qd=1.9 -> Pd=16.59, Qd=1.90
% INFO    : Bus 48163	: Pd=7.524, Qd=2.508 -> Pd=15.20, Qd=2.51
% INFO    : Bus 48164	: Pd=22.7, Qd=6.0 -> Pd=45.87, Qd=6.00
% INFO    : Bus 48165	: Pd=15.276, Qd=5.016 -> Pd=30.87, Qd=5.02
% INFO    : Bus 48166	: Pd=24.776, Qd=7.448 -> Pd=50.07, Qd=7.45
% INFO    : Bus 48167	: Pd=13.604, Qd=3.952 -> Pd=27.49, Qd=3.95
% INFO    : Bus 48168	: Pd=5.548, Qd=1.52 -> Pd=11.21, Qd=1.52
% INFO    : Bus 48169	: Pd=12.464, Qd=3.952 -> Pd=25.19, Qd=3.95
% INFO    : Bus 48170	: Pd=9.424, Qd=3.116 -> Pd=19.04, Qd=3.12
% INFO    : Bus 48171	: Pd=4.256, Qd=1.444 -> Pd=8.60, Qd=1.44
% INFO    : Bus 48172	: Pd=7.6, Qd=2.052 -> Pd=15.36, Qd=2.05
% INFO    : Bus 48174	: Pd=8.74, Qd=2.584 -> Pd=17.66, Qd=2.58
% INFO    : Bus 48177	: Pd=10.488, Qd=2.356 -> Pd=21.19, Qd=2.36
% INFO    : Bus 48178	: Pd=2.508, Qd=0.836 -> Pd=5.07, Qd=0.84
% INFO    : Bus 48180	: Pd=8.36, Qd=2.812 -> Pd=16.89, Qd=2.81
% INFO    : Bus 48181	: Pd=6.612, Qd=2.052 -> Pd=13.36, Qd=2.05
% INFO    : Bus 48183	: Pd=13.452, Qd=4.484 -> Pd=27.18, Qd=4.48
% INFO    : Bus 48184	: Pd=10.26, Qd=-1.52 -> Pd=10.26, Qd=-1.52
% INFO    : Bus 48185	: Pd=18.24, Qd=5.168 -> Pd=36.86, Qd=5.17
% INFO    : Bus 48186	: Pd=8.664, Qd=2.508 -> Pd=17.51, Qd=2.51
% INFO    : Bus 48187	: Pd=7.752, Qd=2.28 -> Pd=15.67, Qd=2.28
% INFO    : Bus 48188	: Pd=11.856, Qd=4.104 -> Pd=23.96, Qd=4.10
% INFO    : Bus 48191	: Pd=10.336, Qd=1.368 -> Pd=20.89, Qd=1.37
% INFO    : Bus 48193	: Pd=23.788, Qd=7.372 -> Pd=48.07, Qd=7.37
% INFO    : Bus 48194	: Pd=55.936, Qd=14.82 -> Pd=113.04, Qd=14.82
% INFO    : Bus 48195	: Pd=13.376, Qd=4.484 -> Pd=27.03, Qd=4.48
% INFO    : Bus 48196	: Pd=3.876, Qd=0.684 -> Pd=7.83, Qd=0.68
% INFO    : Bus 48197	: Pd=10.488, Qd=3.572 -> Pd=21.19, Qd=3.57
% INFO    : Bus 48198	: Pd=7.98, Qd=2.508 -> Pd=16.13, Qd=2.51
% INFO    : Bus 48199	: Pd=6.612, Qd=1.14 -> Pd=13.36, Qd=1.14
% INFO    : Bus 48200	: Pd=7.752, Qd=2.584 -> Pd=15.67, Qd=2.58
% INFO    : Bus 48201	: Pd=16.416, Qd=4.864 -> Pd=33.17, Qd=4.86
% INFO    : Bus 48202	: Pd=10.108, Qd=3.192 -> Pd=20.43, Qd=3.19
% INFO    : Bus 48203	: Pd=7.372, Qd=2.052 -> Pd=14.90, Qd=2.05
% INFO    : Bus 48204	: Pd=13.452, Qd=3.876 -> Pd=27.18, Qd=3.88
% INFO    : Bus 48205	: Pd=10.64, Qd=2.964 -> Pd=21.50, Qd=2.96
% INFO    : Bus 48206	: Pd=15.124, Qd=3.952 -> Pd=30.56, Qd=3.95
% INFO    : Bus 48207	: Pd=9.956, Qd=2.812 -> Pd=20.12, Qd=2.81
% INFO    : Bus 48208	: Pd=9.956, Qd=3.268 -> Pd=20.12, Qd=3.27
% INFO    : Bus 48209	: Pd=8.892, Qd=3.04 -> Pd=17.97, Qd=3.04
% INFO    : Bus 48210	: Pd=20.444, Qd=5.928 -> Pd=41.31, Qd=5.93
% INFO    : Bus 48211	: Pd=14.06, Qd=4.712 -> Pd=28.41, Qd=4.71
% INFO    : Bus 48216	: Pd=15.58, Qd=1.14 -> Pd=31.48, Qd=1.14
% INFO    : Bus 48217	: Pd=12.16, Qd=3.192 -> Pd=24.57, Qd=3.19
% INFO    : Bus 48218	: Pd=19.38, Qd=5.472 -> Pd=39.16, Qd=5.47
% INFO    : Bus 48220	: Pd=13.604, Qd=3.952 -> Pd=27.49, Qd=3.95
% INFO    : Bus 48221	: Pd=6.612, Qd=1.9 -> Pd=13.36, Qd=1.90
% INFO    : Bus 48222	: Pd=28.956, Qd=6.308 -> Pd=58.51, Qd=6.31
% INFO    : Bus 48224	: Pd=11.552, Qd=4.028 -> Pd=23.34, Qd=4.03
% INFO    : Bus 48227	: Pd=9.88, Qd=2.28 -> Pd=19.97, Qd=2.28
% INFO    : Bus 48228	: Pd=7.904, Qd=2.356 -> Pd=15.97, Qd=2.36
% INFO    : Bus 48229	: Pd=5.32, Qd=1.444 -> Pd=10.75, Qd=1.44
% INFO    : Bus 48230	: Pd=9.652, Qd=2.736 -> Pd=19.50, Qd=2.74
% INFO    : Bus 48231	: Pd=31.388, Qd=8.816 -> Pd=63.43, Qd=8.82
% INFO    : Bus 48232	: Pd=10.26, Qd=3.192 -> Pd=20.73, Qd=3.19
% INFO    : Bus 48233	: Pd=18.392, Qd=5.244 -> Pd=37.17, Qd=5.24
% INFO    : Bus 48234	: Pd=13.3, Qd=4.18 -> Pd=26.88, Qd=4.18
% INFO    : Bus 48235	: Pd=14.668, Qd=4.712 -> Pd=29.64, Qd=4.71
% INFO    : Bus 48236	: Pd=6.916, Qd=2.052 -> Pd=13.98, Qd=2.05
% INFO    : Bus 48237	: Pd=12.54, Qd=4.256 -> Pd=25.34, Qd=4.26
% INFO    : Bus 48240	: Pd=20.596, Qd=6.004 -> Pd=41.62, Qd=6.00
% INFO    : Bus 48242	: Pd=9.956, Qd=3.192 -> Pd=20.12, Qd=3.19
% INFO    : Bus 48243	: Pd=19.532, Qd=5.548 -> Pd=39.47, Qd=5.55
% INFO    : Bus 48244	: Pd=8.512, Qd=2.508 -> Pd=17.20, Qd=2.51
% INFO    : Bus 48245	: Pd=10.488, Qd=3.344 -> Pd=21.19, Qd=3.34
% INFO    : Bus 48246	: Pd=10.336, Qd=3.344 -> Pd=20.89, Qd=3.34
% INFO    : Bus 48248	: Pd=14.06, Qd=-3.496 -> Pd=14.06, Qd=-3.50
% INFO    : Bus 48249	: Pd=9.576, Qd=3.192 -> Pd=19.35, Qd=3.19
% INFO    : Bus 48250	: Pd=3.8, Qd=-0.608 -> Pd=3.80, Qd=-0.61
% INFO    : Bus 48251	: Pd=2.66, Qd=-0.684 -> Pd=2.66, Qd=-0.68
% INFO    : Bus 48252	: Pd=3.116, Qd=-0.608 -> Pd=3.12, Qd=-0.61
% INFO    : Bus 48253	: Pd=2.964, Qd=0.912 -> Pd=5.99, Qd=0.91
% INFO    : Bus 48255	: Pd=4.104, Qd=1.216 -> Pd=8.29, Qd=1.22
% INFO    : Bus 48256	: Pd=14.288, Qd=3.268 -> Pd=28.87, Qd=3.27
% INFO    : Bus 48258	: Pd=6.992, Qd=2.356 -> Pd=14.13, Qd=2.36
% INFO    : Bus 48259	: Pd=5.548, Qd=1.596 -> Pd=11.21, Qd=1.60
% INFO    : Bus 48260	: Pd=9.424, Qd=2.508 -> Pd=19.04, Qd=2.51
% INFO    : Bus 48261	: Pd=6.612, Qd=2.204 -> Pd=13.36, Qd=2.20
% INFO    : Bus 48263	: Pd=8.056, Qd=2.204 -> Pd=16.28, Qd=2.20
% INFO    : Bus 48264	: Pd=26.2, Qd=6.7 -> Pd=52.95, Qd=6.70
% INFO    : Bus 48265	: Pd=12.1, Qd=3.8 -> Pd=24.45, Qd=3.80
% INFO    : Bus 48267	: Pd=6.764, Qd=1.9 -> Pd=13.67, Qd=1.90
% INFO    : Bus 48269	: Pd=13.3, Qd=3.952 -> Pd=26.88, Qd=3.95
% INFO    : Bus 48270	: Pd=7.904, Qd=2.052 -> Pd=15.97, Qd=2.05
% INFO    : Bus 48271	: Pd=3.648, Qd=0.988 -> Pd=7.37, Qd=0.99
% INFO    : Bus 48272	: Pd=2.052, Qd=0.608 -> Pd=4.15, Qd=0.61
% INFO    : Bus 48274	: Pd=0.912, Qd=0.304 -> Pd=1.84, Qd=0.30
% INFO    : Bus 48275	: Pd=3.876, Qd=1.368 -> Pd=7.83, Qd=1.37
% INFO    : Bus 48276	: Pd=2.66, Qd=0.76 -> Pd=5.38, Qd=0.76
% INFO    : Bus 48277	: Pd=5.928, Qd=1.748 -> Pd=11.98, Qd=1.75
% INFO    : Bus 48279	: Pd=6.916, Qd=2.128 -> Pd=13.98, Qd=2.13
% INFO    : Bus 48280	: Pd=6.384, Qd=2.128 -> Pd=12.90, Qd=2.13
% INFO    : Bus 48281	: Pd=1.672, Qd=0.532 -> Pd=3.38, Qd=0.53
% INFO    : Bus 48282	: Pd=2.66, Qd=0.684 -> Pd=5.38, Qd=0.68
% INFO    : Bus 48283	: Pd=1.976, Qd=0.684 -> Pd=3.99, Qd=0.68
% INFO    : Bus 48284	: Pd=0.988, Qd=0.38 -> Pd=2.00, Qd=0.38
% INFO    : Bus 48285	: Pd=0.38, Qd=0.152 -> Pd=0.77, Qd=0.15
% INFO    : Bus 48286	: Pd=0.684, Qd=0.304 -> Pd=1.38, Qd=0.30
% INFO    : Bus 48287	: Pd=1.444, Qd=0.456 -> Pd=2.92, Qd=0.46
% INFO    : Bus 48288	: Pd=5.168, Qd=1.216 -> Pd=10.44, Qd=1.22
% INFO    : Bus 48289	: Pd=3.04, Qd=0.912 -> Pd=6.14, Qd=0.91
% INFO    : Bus 48290	: Pd=2.66, Qd=0.912 -> Pd=5.38, Qd=0.91
% INFO    : Bus 48291	: Pd=1.444, Qd=0.456 -> Pd=2.92, Qd=0.46
% INFO    : Bus 48292	: Pd=1.444, Qd=0.532 -> Pd=2.92, Qd=0.53
% INFO    : Bus 48293	: Pd=2.432, Qd=0.684 -> Pd=4.91, Qd=0.68
% INFO    : Bus 48294	: Pd=4.104, Qd=1.064 -> Pd=8.29, Qd=1.06
% INFO    : Bus 48296	: Pd=6.612, Qd=1.748 -> Pd=13.36, Qd=1.75
% INFO    : Bus 48300	: Pd=4.712, Qd=1.368 -> Pd=9.52, Qd=1.37
% INFO    : Bus 48301	: Pd=7.144, Qd=2.508 -> Pd=14.44, Qd=2.51
% INFO    : Bus 48302	: Pd=8.36, Qd=2.584 -> Pd=16.89, Qd=2.58
% INFO    : Bus 48303	: Pd=1.824, Qd=0.532 -> Pd=3.69, Qd=0.53
% INFO    : Bus 48304	: Pd=11.704, Qd=-1.292 -> Pd=11.70, Qd=-1.29
% INFO    : Bus 48305	: Pd=3.116, Qd=0.912 -> Pd=6.30, Qd=0.91
% INFO    : Bus 48306	: Pd=6.004, Qd=1.9 -> Pd=12.13, Qd=1.90
% INFO    : Bus 48308	: Pd=2.584, Qd=0.836 -> Pd=5.22, Qd=0.84
% INFO    : Bus 48310	: Pd=2.128, Qd=0.608 -> Pd=4.30, Qd=0.61
% INFO    : Bus 48311	: Pd=2.508, Qd=0.76 -> Pd=5.07, Qd=0.76
% INFO    : Bus 48313	: Pd=4.712, Qd=1.52 -> Pd=9.52, Qd=1.52
% INFO    : Bus 48317	: Pd=4.104, Qd=1.368 -> Pd=8.29, Qd=1.37
% INFO    : Bus 48319	: Pd=2.66, Qd=0.76 -> Pd=5.38, Qd=0.76
% INFO    : Bus 48320	: Pd=2.356, Qd=0.684 -> Pd=4.76, Qd=0.68
% INFO    : Bus 48321	: Pd=2.432, Qd=0.76 -> Pd=4.91, Qd=0.76
% INFO    : Bus 48322	: Pd=1.14, Qd=0.38 -> Pd=2.30, Qd=0.38
% INFO    : Bus 48323	: Pd=1.596, Qd=0.532 -> Pd=3.23, Qd=0.53
% INFO    : Bus 48325	: Pd=2.204, Qd=0.684 -> Pd=4.45, Qd=0.68
% INFO    : Bus 48326	: Pd=4.408, Qd=1.444 -> Pd=8.91, Qd=1.44
% INFO    : Bus 48327	: Pd=2.812, Qd=0.836 -> Pd=5.68, Qd=0.84
% INFO    : Bus 48328	: Pd=2.128, Qd=0.684 -> Pd=4.30, Qd=0.68
% INFO    : Bus 48329	: Pd=2.812, Qd=0.912 -> Pd=5.68, Qd=0.91
% INFO    : Bus 48330	: Pd=3.04, Qd=0.836 -> Pd=6.14, Qd=0.84
% INFO    : Bus 48332	: Pd=1.9, Qd=0.608 -> Pd=3.84, Qd=0.61
% INFO    : Bus 48333	: Pd=2.128, Qd=0.608 -> Pd=4.30, Qd=0.61
% INFO    : Bus 48334	: Pd=1.672, Qd=0.456 -> Pd=3.38, Qd=0.46
% INFO    : Bus 48335	: Pd=1.292, Qd=0.38 -> Pd=2.61, Qd=0.38
% INFO    : Bus 48336	: Pd=1.52, Qd=0.532 -> Pd=3.07, Qd=0.53
% INFO    : Bus 48338	: Pd=3.496, Qd=1.14 -> Pd=7.06, Qd=1.14
% INFO    : Bus 48340	: Pd=3.04, Qd=0.912 -> Pd=6.14, Qd=0.91
% INFO    : Bus 48341	: Pd=1.368, Qd=0.456 -> Pd=2.76, Qd=0.46
% INFO    : Bus 48342	: Pd=5.852, Qd=2.052 -> Pd=11.83, Qd=2.05
% INFO    : Bus 48343	: Pd=2.052, Qd=0.684 -> Pd=4.15, Qd=0.68
% INFO    : Bus 48344	: Pd=1.444, Qd=0.456 -> Pd=2.92, Qd=0.46
% INFO    : Bus 48345	: Pd=1.672, Qd=0.532 -> Pd=3.38, Qd=0.53
% INFO    : Bus 48346	: Pd=5.016, Qd=1.748 -> Pd=10.14, Qd=1.75
% INFO    : Bus 48349	: Pd=1.672, Qd=0.532 -> Pd=3.38, Qd=0.53
% INFO    : Bus 48350	: Pd=2.66, Qd=0.836 -> Pd=5.38, Qd=0.84
% INFO    : Bus 48351	: Pd=1.976, Qd=0.608 -> Pd=3.99, Qd=0.61
% INFO    : Bus 48352	: Pd=1.596, Qd=0.456 -> Pd=3.23, Qd=0.46
% INFO    : Bus 48353	: Pd=0.152, Qd=0.076 -> Pd=0.31, Qd=0.08
% INFO    : Bus 48355	: Pd=3.724, Qd=1.14 -> Pd=7.53, Qd=1.14
% INFO    : Bus 48356	: Pd=1.52, Qd=0.456 -> Pd=3.07, Qd=0.46
% INFO    : Bus 48357	: Pd=7.372, Qd=2.508 -> Pd=14.90, Qd=2.51
% INFO    : Bus 48358	: Pd=4.56, Qd=1.52 -> Pd=9.21, Qd=1.52
% INFO    : Bus 48359	: Pd=4.332, Qd=1.444 -> Pd=8.75, Qd=1.44
% INFO    : Bus 48360	: Pd=4.256, Qd=1.444 -> Pd=8.60, Qd=1.44
% INFO    : Bus 48361	: Pd=2.508, Qd=0.836 -> Pd=5.07, Qd=0.84
% INFO    : Bus 48362	: Pd=3.268, Qd=1.064 -> Pd=6.60, Qd=1.06
% INFO    : Bus 48363	: Pd=1.368, Qd=0.532 -> Pd=2.76, Qd=0.53
% INFO    : Bus 48364	: Pd=2.66, Qd=0.76 -> Pd=5.38, Qd=0.76
% INFO    : Bus 48365	: Pd=6.688, Qd=1.596 -> Pd=13.52, Qd=1.60
% INFO    : Bus 48366	: Pd=2.888, Qd=0.912 -> Pd=5.84, Qd=0.91
% INFO    : Bus 48367	: Pd=4.104, Qd=1.368 -> Pd=8.29, Qd=1.37
% INFO    : Bus 48368	: Pd=4.104, Qd=1.292 -> Pd=8.29, Qd=1.29
% INFO    : Bus 48371	: Pd=6.232, Qd=1.748 -> Pd=12.59, Qd=1.75
% INFO    : Bus 48372	: Pd=10.716, Qd=3.04 -> Pd=21.66, Qd=3.04
% INFO    : Bus 48373	: Pd=2.66, Qd=0.836 -> Pd=5.38, Qd=0.84
% INFO    : Bus 48374	: Pd=2.812, Qd=0.836 -> Pd=5.68, Qd=0.84
% INFO    : Bus 48375	: Pd=2.736, Qd=0.836 -> Pd=5.53, Qd=0.84
% INFO    : Bus 48376	: Pd=3.04, Qd=0.836 -> Pd=6.14, Qd=0.84
% INFO    : Bus 48377	: Pd=6.46, Qd=2.204 -> Pd=13.05, Qd=2.20
% INFO    : Bus 48378	: Pd=9.8, Qd=3.1 -> Pd=19.80, Qd=3.10
% INFO    : Bus 48380	: Pd=2.432, Qd=0.836 -> Pd=4.91, Qd=0.84
% INFO    : Bus 48381	: Pd=1.596, Qd=0.456 -> Pd=3.23, Qd=0.46
% INFO    : Bus 48383	: Pd=1.52, Qd=0.456 -> Pd=3.07, Qd=0.46
% INFO    : Bus 48384	: Pd=1.52, Qd=0.38 -> Pd=3.07, Qd=0.38
% INFO    : Bus 48385	: Pd=2.28, Qd=0.684 -> Pd=4.61, Qd=0.68
% INFO    : Bus 48386	: Pd=2.888, Qd=0.988 -> Pd=5.84, Qd=0.99
% INFO    : Bus 48388	: Pd=1.216, Qd=0.38 -> Pd=2.46, Qd=0.38
% INFO    : Bus 48390	: Pd=3.268, Qd=0.988 -> Pd=6.60, Qd=0.99
% INFO    : Bus 48391	: Pd=1.52, Qd=0.456 -> Pd=3.07, Qd=0.46
% INFO    : Bus 48392	: Pd=8.208, Qd=2.356 -> Pd=16.59, Qd=2.36
% INFO    : Bus 48393	: Pd=2.432, Qd=0.836 -> Pd=4.91, Qd=0.84
% INFO    : Bus 48394	: Pd=2.432, Qd=0.684 -> Pd=4.91, Qd=0.68
% INFO    : Bus 48395	: Pd=4.3, Qd=1.2 -> Pd=8.69, Qd=1.20
% INFO    : Bus 48397	: Pd=1.976, Qd=0.608 -> Pd=3.99, Qd=0.61
% INFO    : Bus 48398	: Pd=2.964, Qd=0.988 -> Pd=5.99, Qd=0.99
% INFO    : Bus 48399	: Pd=1.976, Qd=0.532 -> Pd=3.99, Qd=0.53
% INFO    : Bus 48400	: Pd=4.256, Qd=1.52 -> Pd=8.60, Qd=1.52
% INFO    : Bus 48402	: Pd=1.672, Qd=0.532 -> Pd=3.38, Qd=0.53
% INFO    : Bus 48403	: Pd=3.724, Qd=1.064 -> Pd=7.53, Qd=1.06
% INFO    : Bus 48404	: Pd=2.128, Qd=0.608 -> Pd=4.30, Qd=0.61
% INFO    : Bus 48405	: Pd=1.824, Qd=0.532 -> Pd=3.69, Qd=0.53
% INFO    : Bus 48406	: Pd=4.028, Qd=1.216 -> Pd=8.14, Qd=1.22
% INFO    : Bus 48407	: Pd=1.9, Qd=0.608 -> Pd=3.84, Qd=0.61
% INFO    : Bus 48408	: Pd=4.18, Qd=1.14 -> Pd=8.45, Qd=1.14
% INFO    : Bus 48412	: Pd=2.508, Qd=0.836 -> Pd=5.07, Qd=0.84
% INFO    : Bus 48413	: Pd=2.508, Qd=0.836 -> Pd=5.07, Qd=0.84
% INFO    : Bus 48414	: Pd=2.812, Qd=0.912 -> Pd=5.68, Qd=0.91
% INFO    : Bus 48415	: Pd=2.964, Qd=0.988 -> Pd=5.99, Qd=0.99
% INFO    : Bus 48416	: Pd=2.736, Qd=0.76 -> Pd=5.53, Qd=0.76
% INFO    : Bus 48417	: Pd=2.888, Qd=0.912 -> Pd=5.84, Qd=0.91
% INFO    : Bus 48419	: Pd=2.356, Qd=0.684 -> Pd=4.76, Qd=0.68
% INFO    : Bus 48420	: Pd=9.576, Qd=0.608 -> Pd=19.35, Qd=0.61
% INFO    : Bus 48421	: Pd=3.572, Qd=0.988 -> Pd=7.22, Qd=0.99
% INFO    : Bus 48422	: Pd=4.408, Qd=1.52 -> Pd=8.91, Qd=1.52
% INFO    : Bus 48423	: Pd=9.804, Qd=2.66 -> Pd=19.81, Qd=2.66
% INFO    : Bus 48425	: Pd=8.588, Qd=2.964 -> Pd=17.35, Qd=2.96
% INFO    : Bus 48426	: Pd=1.292, Qd=0.456 -> Pd=2.61, Qd=0.46
% INFO    : Bus 48427	: Pd=11.248, Qd=2.736 -> Pd=22.73, Qd=2.74
% INFO    : Bus 48428	: Pd=1.52, Qd=0.456 -> Pd=3.07, Qd=0.46
% INFO    : Bus 48429	: Pd=6.08, Qd=1.52 -> Pd=12.29, Qd=1.52
% INFO    : Bus 48430	: Pd=2.964, Qd=0.988 -> Pd=5.99, Qd=0.99
% INFO    : Bus 48431	: Pd=5.776, Qd=1.824 -> Pd=11.67, Qd=1.82
% INFO    : Bus 48432	: Pd=4.636, Qd=1.292 -> Pd=9.37, Qd=1.29
% INFO    : Bus 48433	: Pd=1.292, Qd=0.38 -> Pd=2.61, Qd=0.38
% INFO    : Bus 48434	: Pd=9.728, Qd=2.888 -> Pd=19.66, Qd=2.89
% INFO    : Bus 48435	: Pd=4.028, Qd=1.216 -> Pd=8.14, Qd=1.22
% INFO    : Bus 48437	: Pd=4.408, Qd=1.444 -> Pd=8.91, Qd=1.44
% INFO    : Bus 48438	: Pd=7.144, Qd=2.508 -> Pd=14.44, Qd=2.51
% INFO    : Bus 48440	: Pd=13.528, Qd=2.812 -> Pd=27.34, Qd=2.81
% INFO    : Bus 48441	: Pd=3.952, Qd=1.368 -> Pd=7.99, Qd=1.37
% INFO    : Bus 48442	: Pd=5.7, Qd=1.748 -> Pd=11.52, Qd=1.75
% INFO    : Bus 48443	: Pd=15.96, Qd=4.484 -> Pd=32.25, Qd=4.48
% INFO    : Bus 48444	: Pd=7.448, Qd=1.9 -> Pd=15.05, Qd=1.90
% INFO    : Bus 48445	: Pd=1.672, Qd=0.456 -> Pd=3.38, Qd=0.46
% INFO    : Bus 48446	: Pd=4.408, Qd=1.216 -> Pd=8.91, Qd=1.22
% INFO    : Bus 48447	: Pd=8.132, Qd=2.128 -> Pd=16.43, Qd=2.13
% INFO    : Bus 48448	: Pd=3.116, Qd=0.836 -> Pd=6.30, Qd=0.84
% INFO    : Bus 48449	: Pd=10.64, Qd=3.496 -> Pd=21.50, Qd=3.50
% INFO    : Bus 48451	: Pd=4.256, Qd=1.216 -> Pd=8.60, Qd=1.22
% INFO    : Bus 48452	: Pd=4.712, Qd=1.596 -> Pd=9.52, Qd=1.60
% INFO    : Bus 48453	: Pd=20.14, Qd=6.156 -> Pd=40.70, Qd=6.16
% INFO    : Bus 48454	: Pd=9.12, Qd=3.268 -> Pd=18.43, Qd=3.27
% INFO    : Bus 48456	: Pd=3.344, Qd=0.988 -> Pd=6.76, Qd=0.99
% INFO    : Bus 48457	: Pd=8.892, Qd=2.432 -> Pd=17.97, Qd=2.43
% INFO    : Bus 48458	: Pd=15.656, Qd=3.42 -> Pd=31.64, Qd=3.42
% INFO    : Bus 48459	: Pd=4.56, Qd=1.596 -> Pd=9.21, Qd=1.60
% INFO    : Bus 48460	: Pd=6.916, Qd=2.356 -> Pd=13.98, Qd=2.36
% INFO    : Bus 48461	: Pd=29.108, Qd=9.12 -> Pd=58.82, Qd=9.12
% INFO    : Bus 48462	: Pd=8.512, Qd=2.584 -> Pd=17.20, Qd=2.58
% INFO    : Bus 48463	: Pd=18.696, Qd=4.94 -> Pd=37.78, Qd=4.94
% INFO    : Bus 48466	: Pd=19.076, Qd=5.852 -> Pd=38.55, Qd=5.85
% INFO    : Bus 48467	: Pd=9.956, Qd=2.964 -> Pd=20.12, Qd=2.96
% INFO    : Bus 48468	: Pd=2.356, Qd=0.836 -> Pd=4.76, Qd=0.84
% INFO    : Bus 48469	: Pd=12.92, Qd=3.572 -> Pd=26.11, Qd=3.57
% INFO    : Bus 48472	: Pd=4.712, Qd=1.444 -> Pd=9.52, Qd=1.44
% INFO    : Bus 48473	: Pd=16.416, Qd=4.56 -> Pd=33.17, Qd=4.56
% INFO    : Bus 48474	: Pd=7.828, Qd=2.052 -> Pd=15.82, Qd=2.05
% INFO    : Bus 48475	: Pd=7.524, Qd=2.508 -> Pd=15.20, Qd=2.51
% INFO    : Bus 48477	: Pd=1.748, Qd=0.532 -> Pd=3.53, Qd=0.53
% INFO    : Bus 48479	: Pd=29.184, Qd=-5.548 -> Pd=29.18, Qd=-5.55
% INFO    : Bus 48481	: Pd=7.372, Qd=1.9 -> Pd=14.90, Qd=1.90
% INFO    : Bus 48482	: Pd=15.048, Qd=3.268 -> Pd=30.41, Qd=3.27
% INFO    : Bus 48483	: Pd=4.104, Qd=1.14 -> Pd=8.29, Qd=1.14
% INFO    : Bus 48484	: Pd=9.728, Qd=2.964 -> Pd=19.66, Qd=2.96
% INFO    : Bus 48485	: Pd=17.176, Qd=4.788 -> Pd=34.71, Qd=4.79
% INFO    : Bus 48487	: Pd=7.524, Qd=2.66 -> Pd=15.20, Qd=2.66
% INFO    : Bus 48488	: Pd=6.232, Qd=1.748 -> Pd=12.59, Qd=1.75
% INFO    : Bus 48490	: Pd=13.3, Qd=4.18 -> Pd=26.88, Qd=4.18
% INFO    : Bus 48492	: Pd=4.636, Qd=1.596 -> Pd=9.37, Qd=1.60
% INFO    : Bus 48494	: Pd=14.288, Qd=3.724 -> Pd=28.87, Qd=3.72
% INFO    : Bus 48495	: Pd=5.624, Qd=1.976 -> Pd=11.37, Qd=1.98
% INFO    : Bus 48496	: Pd=12.312, Qd=3.572 -> Pd=24.88, Qd=3.57
% INFO    : Bus 48497	: Pd=10.336, Qd=2.204 -> Pd=20.89, Qd=2.20
% INFO    : Bus 48498	: Pd=4.56, Qd=1.444 -> Pd=9.21, Qd=1.44
% INFO    : Bus 48499	: Pd=8.816, Qd=2.508 -> Pd=17.82, Qd=2.51
% INFO    : Bus 48500	: Pd=9.12, Qd=3.116 -> Pd=18.43, Qd=3.12
% INFO    : Bus 48501	: Pd=9.12, Qd=2.888 -> Pd=18.43, Qd=2.89
% INFO    : Bus 48502	: Pd=10.412, Qd=3.572 -> Pd=21.04, Qd=3.57
% INFO    : Bus 48503	: Pd=17.86, Qd=5.624 -> Pd=36.09, Qd=5.62
% INFO    : Bus 48504	: Pd=12.464, Qd=3.192 -> Pd=25.19, Qd=3.19
% INFO    : Bus 48505	: Pd=17.86, Qd=3.952 -> Pd=36.09, Qd=3.95
% INFO    : Bus 48507	: Pd=4.028, Qd=1.292 -> Pd=8.14, Qd=1.29
% INFO    : Bus 48508	: Pd=5.32, Qd=1.52 -> Pd=10.75, Qd=1.52
% INFO    : Bus 48511	: Pd=22.496, Qd=6.916 -> Pd=45.46, Qd=6.92
% INFO    : Bus 48512	: Pd=6.46, Qd=2.052 -> Pd=13.05, Qd=2.05
% INFO    : Bus 48514	: Pd=6.232, Qd=1.596 -> Pd=12.59, Qd=1.60
% INFO    : Bus 48515	: Pd=12.388, Qd=3.724 -> Pd=25.03, Qd=3.72
% INFO    : Bus 48516	: Pd=10.412, Qd=3.42 -> Pd=21.04, Qd=3.42
% INFO    : Bus 48517	: Pd=15.2, Qd=4.712 -> Pd=30.72, Qd=4.71
% INFO    : Bus 48519	: Pd=17.404, Qd=4.712 -> Pd=35.17, Qd=4.71
% INFO    : Bus 48520	: Pd=16.416, Qd=4.56 -> Pd=33.17, Qd=4.56
% INFO    : Bus 48522	: Pd=20.596, Qd=4.788 -> Pd=41.62, Qd=4.79
% INFO    : Bus 48523	: Pd=3.876, Qd=1.14 -> Pd=7.83, Qd=1.14
% INFO    : Bus 48524	: Pd=5.168, Qd=1.824 -> Pd=10.44, Qd=1.82
% INFO    : Bus 48525	: Pd=9.804, Qd=3.192 -> Pd=19.81, Qd=3.19
% INFO    : Bus 48526	: Pd=6.232, Qd=1.824 -> Pd=12.59, Qd=1.82
% INFO    : Bus 48528	: Pd=5.624, Qd=1.596 -> Pd=11.37, Qd=1.60
% INFO    : Bus 48533	: Pd=4.104, Qd=1.14 -> Pd=8.29, Qd=1.14
% INFO    : Bus 48534	: Pd=9.272, Qd=2.888 -> Pd=18.74, Qd=2.89
% INFO    : Bus 48535	: Pd=1.064, Qd=0.304 -> Pd=2.15, Qd=0.30
% INFO    : Bus 48536	: Pd=6.308, Qd=1.976 -> Pd=12.75, Qd=1.98
% INFO    : Bus 48537	: Pd=14.136, Qd=4.256 -> Pd=28.57, Qd=4.26
% INFO    : Bus 48538	: Pd=2.508, Qd=0.836 -> Pd=5.07, Qd=0.84
% INFO    : Bus 48539	: Pd=3.268, Qd=1.14 -> Pd=6.60, Qd=1.14
% INFO    : Bus 48540	: Pd=4.028, Qd=1.064 -> Pd=8.14, Qd=1.06
% INFO    : Bus 48541	: Pd=79.344, Qd=20.216 -> Pd=160.34, Qd=20.22
% INFO    : Bus 48542	: Pd=5.32, Qd=1.596 -> Pd=10.75, Qd=1.60
% INFO    : Bus 48544	: Pd=1.976, Qd=0.532 -> Pd=3.99, Qd=0.53
% INFO    : Bus 48545	: Pd=1.444, Qd=0.456 -> Pd=2.92, Qd=0.46
% INFO    : Bus 48546	: Pd=7.752, Qd=1.9 -> Pd=15.67, Qd=1.90
% INFO    : Bus 48547	: Pd=2.356, Qd=0.76 -> Pd=4.76, Qd=0.76
% INFO    : Bus 48548	: Pd=3.344, Qd=0.988 -> Pd=6.76, Qd=0.99
% INFO    : Bus 48549	: Pd=6.764, Qd=2.204 -> Pd=13.67, Qd=2.20
% INFO    : Bus 48550	: Pd=2.508, Qd=0.76 -> Pd=5.07, Qd=0.76
% INFO    : Bus 48551	: Pd=27.056, Qd=8.968 -> Pd=54.68, Qd=8.97
% INFO    : Bus 48552	: Pd=189.6, Qd=43.4 -> Pd=383.15, Qd=43.40
% INFO    : Bus 48553	: Pd=2.28, Qd=0.608 -> Pd=4.61, Qd=0.61
% INFO    : Bus 48554	: Pd=11.096, Qd=3.42 -> Pd=22.42, Qd=3.42
% INFO    : Bus 48555	: Pd=8.208, Qd=2.356 -> Pd=16.59, Qd=2.36
% INFO    : Bus 48556	: Pd=20.596, Qd=5.472 -> Pd=41.62, Qd=5.47
% INFO    : Bus 48558	: Pd=53.048, Qd=13.452 -> Pd=107.20, Qd=13.45
% INFO    : Bus 48559	: Pd=7.3, Qd=2.1 -> Pd=14.75, Qd=2.10
% INFO    : Bus 48561	: Pd=6.08, Qd=1.596 -> Pd=12.29, Qd=1.60
% INFO    : Bus 48562	: Pd=15.732, Qd=4.332 -> Pd=31.79, Qd=4.33
% INFO    : Bus 48563	: Pd=5.168, Qd=1.368 -> Pd=10.44, Qd=1.37
% INFO    : Bus 48564	: Pd=21.28, Qd=5.32 -> Pd=43.00, Qd=5.32
% INFO    : Bus 48565	: Pd=20.368, Qd=5.548 -> Pd=41.16, Qd=5.55
% INFO    : Bus 48567	: Pd=10.792, Qd=2.736 -> Pd=21.81, Qd=2.74
% INFO    : Bus 48568	: Pd=12.236, Qd=3.268 -> Pd=24.73, Qd=3.27
% INFO    : Bus 48569	: Pd=8.056, Qd=2.356 -> Pd=16.28, Qd=2.36
% INFO    : Bus 48570	: Pd=5.472, Qd=1.672 -> Pd=11.06, Qd=1.67
% INFO    : Bus 48571	: Pd=5.016, Qd=1.52 -> Pd=10.14, Qd=1.52
% INFO    : Bus 48572	: Pd=10.032, Qd=3.192 -> Pd=20.27, Qd=3.19
% INFO    : Bus 48574	: Pd=12.844, Qd=3.952 -> Pd=25.96, Qd=3.95
% INFO    : Bus 48575	: Pd=7.372, Qd=2.28 -> Pd=14.90, Qd=2.28
% INFO    : Bus 48576	: Pd=8.74, Qd=2.052 -> Pd=17.66, Qd=2.05
% INFO    : Bus 48577	: Pd=11.856, Qd=3.724 -> Pd=23.96, Qd=3.72
% INFO    : Bus 48578	: Pd=12.312, Qd=3.496 -> Pd=24.88, Qd=3.50
% INFO    : Bus 48579	: Pd=5.548, Qd=1.824 -> Pd=11.21, Qd=1.82
% INFO    : Bus 48580	: Pd=6.308, Qd=2.204 -> Pd=12.75, Qd=2.20
% INFO    : Bus 48581	: Pd=9.804, Qd=3.04 -> Pd=19.81, Qd=3.04
% INFO    : Bus 48582	: Pd=13.604, Qd=3.724 -> Pd=27.49, Qd=3.72
% INFO    : Bus 48586	: Pd=5.928, Qd=1.9 -> Pd=11.98, Qd=1.90
% INFO    : Bus 48588	: Pd=5.32, Qd=1.748 -> Pd=10.75, Qd=1.75
% INFO    : Bus 48589	: Pd=2.204, Qd=0.684 -> Pd=4.45, Qd=0.68
% INFO    : Bus 48590	: Pd=4.56, Qd=0.684 -> Pd=9.21, Qd=0.68
% INFO    : Bus 48591	: Pd=26.144, Qd=7.144 -> Pd=52.83, Qd=7.14
% INFO    : Bus 48592	: Pd=20.748, Qd=5.168 -> Pd=41.93, Qd=5.17
% INFO    : Bus 48593	: Pd=6.232, Qd=2.052 -> Pd=12.59, Qd=2.05
% INFO    : Bus 48595	: Pd=22.572, Qd=6.004 -> Pd=45.61, Qd=6.00
% INFO    : Bus 48596	: Pd=12.844, Qd=3.42 -> Pd=25.96, Qd=3.42
% INFO    : Bus 48597	: Pd=8.436, Qd=1.976 -> Pd=17.05, Qd=1.98
% INFO    : Bus 48599	: Pd=3.268, Qd=0.988 -> Pd=6.60, Qd=0.99
% INFO    : Bus 48600	: Pd=9.12, Qd=3.04 -> Pd=18.43, Qd=3.04
% INFO    : Bus 48601	: Pd=3.04, Qd=0.912 -> Pd=6.14, Qd=0.91
% INFO    : Bus 48602	: Pd=2.66, Qd=0.912 -> Pd=5.38, Qd=0.91
% INFO    : Bus 48603	: Pd=12.236, Qd=3.952 -> Pd=24.73, Qd=3.95
% INFO    : Bus 48604	: Pd=8.816, Qd=2.812 -> Pd=17.82, Qd=2.81
% INFO    : Bus 48605	: Pd=12.084, Qd=3.724 -> Pd=24.42, Qd=3.72
% INFO    : Bus 48606	: Pd=14.136, Qd=3.572 -> Pd=28.57, Qd=3.57
% INFO    : Bus 48608	: Pd=16.872, Qd=5.776 -> Pd=34.10, Qd=5.78
% INFO    : Bus 48609	: Pd=12.616, Qd=4.18 -> Pd=25.49, Qd=4.18
% INFO    : Bus 48611	: Pd=13.68, Qd=4.104 -> Pd=27.64, Qd=4.10
% INFO    : Bus 48612	: Pd=10.336, Qd=3.496 -> Pd=20.89, Qd=3.50
% INFO    : Bus 48614	: Pd=12.92, Qd=2.812 -> Pd=26.11, Qd=2.81
% INFO    : Bus 48615	: Pd=5.016, Qd=1.748 -> Pd=10.14, Qd=1.75
% INFO    : Bus 48620	: Pd=8.74, Qd=2.66 -> Pd=17.66, Qd=2.66
% INFO    : Bus 48621	: Pd=10.184, Qd=2.812 -> Pd=20.58, Qd=2.81
% INFO    : Bus 48622	: Pd=7.904, Qd=2.432 -> Pd=15.97, Qd=2.43
% INFO    : Bus 48623	: Pd=10.792, Qd=3.42 -> Pd=21.81, Qd=3.42
% INFO    : Bus 48624	: Pd=13.528, Qd=4.18 -> Pd=27.34, Qd=4.18
% INFO    : Bus 48625	: Pd=9.348, Qd=2.736 -> Pd=18.89, Qd=2.74
% INFO    : Bus 48626	: Pd=9.12, Qd=2.508 -> Pd=18.43, Qd=2.51
% INFO    : Bus 48627	: Pd=13.528, Qd=4.636 -> Pd=27.34, Qd=4.64
% INFO    : Bus 48628	: Pd=11.324, Qd=3.04 -> Pd=22.88, Qd=3.04
% INFO    : Bus 48629	: Pd=7.828, Qd=2.28 -> Pd=15.82, Qd=2.28
% INFO    : Bus 48630	: Pd=9.956, Qd=2.888 -> Pd=20.12, Qd=2.89
% INFO    : Bus 48631	: Pd=7.372, Qd=2.052 -> Pd=14.90, Qd=2.05
% INFO    : Bus 48632	: Pd=5.168, Qd=1.824 -> Pd=10.44, Qd=1.82
% INFO    : Bus 48636	: Pd=5.472, Qd=1.748 -> Pd=11.06, Qd=1.75
% INFO    : Bus 48638	: Pd=7.372, Qd=2.356 -> Pd=14.90, Qd=2.36
% INFO    : Bus 48639	: Pd=6.688, Qd=2.052 -> Pd=13.52, Qd=2.05
% INFO    : Bus 48641	: Pd=4.18, Qd=1.14 -> Pd=8.45, Qd=1.14
% INFO    : Bus 48643	: Pd=5.928, Qd=2.128 -> Pd=11.98, Qd=2.13
% INFO    : Bus 48644	: Pd=13.376, Qd=4.104 -> Pd=27.03, Qd=4.10
% INFO    : Bus 48645	: Pd=0.152, Qd=0.076 -> Pd=0.31, Qd=0.08
% INFO    : Bus 48646	: Pd=3.572, Qd=1.14 -> Pd=7.22, Qd=1.14
% INFO    : Bus 48649	: Pd=8.968, Qd=2.432 -> Pd=18.12, Qd=2.43
% INFO    : Bus 48650	: Pd=23.028, Qd=6.612 -> Pd=46.54, Qd=6.61
% INFO    : Bus 48652	: Pd=24.928, Qd=5.092 -> Pd=50.37, Qd=5.09
% INFO    : Bus 48653	: Pd=16.34, Qd=5.32 -> Pd=33.02, Qd=5.32
% INFO    : Bus 48654	: Pd=8.056, Qd=2.128 -> Pd=16.28, Qd=2.13
% INFO    : Bus 48658	: Pd=7.144, Qd=2.28 -> Pd=14.44, Qd=2.28
% INFO    : Bus 48659	: Pd=9.196, Qd=2.508 -> Pd=18.58, Qd=2.51
% INFO    : Bus 48660	: Pd=7.904, Qd=2.356 -> Pd=15.97, Qd=2.36
% INFO    : Bus 48663	: Pd=16.568, Qd=5.472 -> Pd=33.48, Qd=5.47
% INFO    : Bus 48664	: Pd=6.384, Qd=2.052 -> Pd=12.90, Qd=2.05
% INFO    : Bus 48665	: Pd=13.6, Qd=4.5 -> Pd=27.48, Qd=4.50
% INFO    : Bus 48666	: Pd=2.584, Qd=0.532 -> Pd=5.22, Qd=0.53
% INFO    : Bus 48667	: Pd=1.824, Qd=0.456 -> Pd=3.69, Qd=0.46
% INFO    : Bus 48668	: Pd=2.508, Qd=0.608 -> Pd=5.07, Qd=0.61
% INFO    : Bus 48669	: Pd=21.888, Qd=2.888 -> Pd=44.23, Qd=2.89
% INFO    : Bus 48670	: Pd=20.596, Qd=-3.572 -> Pd=20.60, Qd=-3.57
% INFO    : Bus 48671	: Pd=14.364, Qd=2.28 -> Pd=29.03, Qd=2.28
% INFO    : Bus 48672	: Pd=11.932, Qd=2.964 -> Pd=24.11, Qd=2.96
% INFO    : Bus 48673	: Pd=107.844, Qd=8.436 -> Pd=217.93, Qd=8.44
% INFO    : Bus 48674	: Pd=7.296, Qd=-3.42 -> Pd=7.30, Qd=-3.42
% INFO    : Bus 48676	: Pd=10.184, Qd=2.356 -> Pd=20.58, Qd=2.36
% INFO    : Bus 48677	: Pd=3.42, Qd=1.14 -> Pd=6.91, Qd=1.14
% INFO    : Bus 48678	: Pd=6.612, Qd=1.748 -> Pd=13.36, Qd=1.75
% INFO    : Bus 48679	: Pd=8.664, Qd=2.66 -> Pd=17.51, Qd=2.66
% INFO    : Bus 48680	: Pd=3.8, Qd=1.368 -> Pd=7.68, Qd=1.37
% INFO    : Bus 48682	: Pd=10.184, Qd=2.584 -> Pd=20.58, Qd=2.58
% INFO    : Bus 48685	: Pd=14.136, Qd=3.04 -> Pd=28.57, Qd=3.04
% INFO    : Bus 48686	: Pd=12.844, Qd=1.368 -> Pd=25.96, Qd=1.37
% INFO    : Bus 48687	: Pd=7.676, Qd=1.292 -> Pd=15.51, Qd=1.29
% INFO    : Bus 48689	: Pd=19.76, Qd=1.976 -> Pd=39.93, Qd=1.98
% INFO    : Bus 48690	: Pd=5.624, Qd=1.9 -> Pd=11.37, Qd=1.90
% INFO    : Bus 48692	: Pd=18.468, Qd=1.824 -> Pd=37.32, Qd=1.82
% INFO    : Bus 48693	: Pd=8.208, Qd=2.584 -> Pd=16.59, Qd=2.58
% INFO    : Bus 48695	: Pd=6.232, Qd=1.9 -> Pd=12.59, Qd=1.90
% INFO    : Bus 48696	: Pd=8.968, Qd=2.888 -> Pd=18.12, Qd=2.89
% INFO    : Bus 48698	: Pd=7.98, Qd=2.204 -> Pd=16.13, Qd=2.20
% INFO    : Bus 48700	: Pd=4.56, Qd=1.292 -> Pd=9.21, Qd=1.29
% INFO    : Bus 48701	: Pd=3.344, Qd=0.988 -> Pd=6.76, Qd=0.99
% INFO    : Bus 48703	: Pd=11.02, Qd=2.888 -> Pd=22.27, Qd=2.89
% INFO    : Bus 48704	: Pd=10.792, Qd=3.42 -> Pd=21.81, Qd=3.42
% INFO    : Bus 48705	: Pd=16.264, Qd=3.42 -> Pd=32.87, Qd=3.42
% INFO    : Bus 48707	: Pd=16.5, Qd=13.6 -> Pd=33.34, Qd=13.60
% INFO    : Bus 48708	: Pd=5.7, Qd=1.9 -> Pd=11.52, Qd=1.90
% INFO    : Bus 48711	: Pd=7.6, Qd=1.9 -> Pd=15.36, Qd=1.90
% INFO    : Bus 48712	: Pd=8.284, Qd=2.66 -> Pd=16.74, Qd=2.66
% INFO    : Bus 48713	: Pd=5.548, Qd=1.596 -> Pd=11.21, Qd=1.60
% INFO    : Bus 48715	: Pd=7.98, Qd=2.28 -> Pd=16.13, Qd=2.28
% INFO    : Bus 48716	: Pd=2.432, Qd=0.76 -> Pd=4.91, Qd=0.76
% INFO    : Bus 48717	: Pd=22.648, Qd=-2.28 -> Pd=22.65, Qd=-2.28
% INFO    : Bus 48718	: Pd=6.84, Qd=0.608 -> Pd=13.82, Qd=0.61
% INFO    : Bus 48719	: Pd=21.052, Qd=2.204 -> Pd=42.54, Qd=2.20
% INFO    : Bus 48720	: Pd=24.776, Qd=7.448 -> Pd=50.07, Qd=7.45
% INFO    : Bus 48721	: Pd=4.636, Qd=1.14 -> Pd=9.37, Qd=1.14
% INFO    : Bus 48722	: Pd=21.888, Qd=5.7 -> Pd=44.23, Qd=5.70
% INFO    : Bus 48723	: Pd=3.192, Qd=1.064 -> Pd=6.45, Qd=1.06
% INFO    : Bus 48725	: Pd=7.144, Qd=2.052 -> Pd=14.44, Qd=2.05
% INFO    : Bus 48727	: Pd=14.592, Qd=4.56 -> Pd=29.49, Qd=4.56
% INFO    : Bus 48729	: Pd=14.44, Qd=4.408 -> Pd=29.18, Qd=4.41
% INFO    : Bus 48731	: Pd=54.112, Qd=14.06 -> Pd=109.35, Qd=14.06
% INFO    : Bus 48733	: Pd=5.776, Qd=1.672 -> Pd=11.67, Qd=1.67
% INFO    : Bus 48734	: Pd=5.7, Qd=1.9 -> Pd=11.52, Qd=1.90
% INFO    : Bus 48736	: Pd=4.484, Qd=1.368 -> Pd=9.06, Qd=1.37
% INFO    : Bus 48737	: Pd=23.712, Qd=6.688 -> Pd=47.92, Qd=6.69
% INFO    : Bus 48741	: Pd=5.928, Qd=1.9 -> Pd=11.98, Qd=1.90
% INFO    : Bus 48742	: Pd=3.344, Qd=1.14 -> Pd=6.76, Qd=1.14
% INFO    : Bus 48743	: Pd=3.952, Qd=1.14 -> Pd=7.99, Qd=1.14
% INFO    : Bus 48745	: Pd=3.876, Qd=1.368 -> Pd=7.83, Qd=1.37
% INFO    : Bus 48746	: Pd=12.16, Qd=3.876 -> Pd=24.57, Qd=3.88
% INFO    : Bus 48747	: Pd=8.056, Qd=2.812 -> Pd=16.28, Qd=2.81
% INFO    : Bus 48748	: Pd=7.828, Qd=2.736 -> Pd=15.82, Qd=2.74
% INFO    : Bus 48749	: Pd=5.7, Qd=2.052 -> Pd=11.52, Qd=2.05
% INFO    : Bus 48751	: Pd=1.9, Qd=0.532 -> Pd=3.84, Qd=0.53
% INFO    : Bus 48752	: Pd=4.636, Qd=1.444 -> Pd=9.37, Qd=1.44
% INFO    : Bus 48754	: Pd=5.472, Qd=1.824 -> Pd=11.06, Qd=1.82
% INFO    : Bus 48755	: Pd=13.604, Qd=3.952 -> Pd=27.49, Qd=3.95
% INFO    : Bus 48756	: Pd=14.212, Qd=3.876 -> Pd=28.72, Qd=3.88
% INFO    : Bus 48757	: Pd=5.928, Qd=1.596 -> Pd=11.98, Qd=1.60
% INFO    : Bus 48759	: Pd=6.84, Qd=2.128 -> Pd=13.82, Qd=2.13
% INFO    : Bus 48760	: Pd=5.852, Qd=1.672 -> Pd=11.83, Qd=1.67
% INFO    : Bus 48761	: Pd=8.664, Qd=2.432 -> Pd=17.51, Qd=2.43
% INFO    : Bus 48762	: Pd=6.156, Qd=1.976 -> Pd=12.44, Qd=1.98
% INFO    : Bus 48763	: Pd=8.056, Qd=2.28 -> Pd=16.28, Qd=2.28
% INFO    : Bus 48765	: Pd=3.952, Qd=1.368 -> Pd=7.99, Qd=1.37
% INFO    : Bus 48767	: Pd=8.284, Qd=2.356 -> Pd=16.74, Qd=2.36
% INFO    : Bus 48768	: Pd=3.192, Qd=0.988 -> Pd=6.45, Qd=0.99
% INFO    : Bus 48769	: Pd=4.256, Qd=1.14 -> Pd=8.60, Qd=1.14
% INFO    : Bus 48770	: Pd=12.54, Qd=4.408 -> Pd=25.34, Qd=4.41
% INFO    : Bus 48771	: Pd=13.832, Qd=4.18 -> Pd=27.95, Qd=4.18
% INFO    : Bus 48772	: Pd=8.208, Qd=2.888 -> Pd=16.59, Qd=2.89
% INFO    : Bus 48773	: Pd=3.952, Qd=1.368 -> Pd=7.99, Qd=1.37
% INFO    : Bus 48775	: Pd=3.648, Qd=1.14 -> Pd=7.37, Qd=1.14
% INFO    : Bus 48776	: Pd=6.08, Qd=1.672 -> Pd=12.29, Qd=1.67
% INFO    : Bus 48779	: Pd=2.356, Qd=0.76 -> Pd=4.76, Qd=0.76
% INFO    : Bus 48780	: Pd=4.104, Qd=1.292 -> Pd=8.29, Qd=1.29
% INFO    : Bus 48782	: Pd=5.852, Qd=1.9 -> Pd=11.83, Qd=1.90
% INFO    : Bus 48784	: Pd=3.116, Qd=1.064 -> Pd=6.30, Qd=1.06
% INFO    : Bus 48785	: Pd=2.204, Qd=0.608 -> Pd=4.45, Qd=0.61
% INFO    : Bus 48786	: Pd=5.776, Qd=1.9 -> Pd=11.67, Qd=1.90
% INFO    : Bus 48787	: Pd=7.752, Qd=1.976 -> Pd=15.67, Qd=1.98
% INFO    : Bus 48788	: Pd=6.384, Qd=1.748 -> Pd=12.90, Qd=1.75
% INFO    : Bus 48789	: Pd=4.408, Qd=1.292 -> Pd=8.91, Qd=1.29
% INFO    : Bus 48791	: Pd=6.46, Qd=2.052 -> Pd=13.05, Qd=2.05
% INFO    : Bus 48792	: Pd=11.172, Qd=3.268 -> Pd=22.58, Qd=3.27
% INFO    : Bus 48793	: Pd=9.652, Qd=3.42 -> Pd=19.50, Qd=3.42
% INFO    : Bus 48794	: Pd=9.044, Qd=3.192 -> Pd=18.28, Qd=3.19
% INFO    : Bus 48796	: Pd=7.904, Qd=2.736 -> Pd=15.97, Qd=2.74
% INFO    : Bus 48797	: Pd=7.144, Qd=1.976 -> Pd=14.44, Qd=1.98
% INFO    : Bus 48798	: Pd=6.004, Qd=2.052 -> Pd=12.13, Qd=2.05
% INFO    : Bus 48801	: Pd=12.312, Qd=3.268 -> Pd=24.88, Qd=3.27
% INFO    : Bus 48803	: Pd=11.4, Qd=3.952 -> Pd=23.04, Qd=3.95
% INFO    : Bus 48804	: Pd=6.612, Qd=2.128 -> Pd=13.36, Qd=2.13
% INFO    : Bus 48805	: Pd=8.36, Qd=2.888 -> Pd=16.89, Qd=2.89
% INFO    : Bus 48806	: Pd=5.472, Qd=1.596 -> Pd=11.06, Qd=1.60
% INFO    : Bus 48807	: Pd=4.408, Qd=1.14 -> Pd=8.91, Qd=1.14
% INFO    : Bus 48808	: Pd=9.12, Qd=3.192 -> Pd=18.43, Qd=3.19
% INFO    : Bus 48809	: Pd=4.104, Qd=1.216 -> Pd=8.29, Qd=1.22
% INFO    : Bus 48810	: Pd=16.72, Qd=4.484 -> Pd=33.79, Qd=4.48
% INFO    : Bus 48811	: Pd=15.504, Qd=4.332 -> Pd=31.33, Qd=4.33
% INFO    : Bus 48812	: Pd=7.144, Qd=2.432 -> Pd=14.44, Qd=2.43
% INFO    : Bus 48813	: Pd=10.336, Qd=3.04 -> Pd=20.89, Qd=3.04
% INFO    : Bus 48815	: Pd=4.484, Qd=1.292 -> Pd=9.06, Qd=1.29
% INFO    : Bus 48817	: Pd=1.748, Qd=0.608 -> Pd=3.53, Qd=0.61
% INFO    : Bus 48818	: Pd=3.116, Qd=0.836 -> Pd=6.30, Qd=0.84
% INFO    : Bus 48819	: Pd=13.604, Qd=3.42 -> Pd=27.49, Qd=3.42
% INFO    : Bus 48820	: Pd=16.112, Qd=4.332 -> Pd=32.56, Qd=4.33
% INFO    : Bus 48821	: Pd=13.68, Qd=4.712 -> Pd=27.64, Qd=4.71
% INFO    : Bus 48822	: Pd=7.6, Qd=2.204 -> Pd=15.36, Qd=2.20
% INFO    : Bus 48823	: Pd=6.612, Qd=2.128 -> Pd=13.36, Qd=2.13
% INFO    : Bus 48824	: Pd=3.268, Qd=0.988 -> Pd=6.60, Qd=0.99
% INFO    : Bus 48825	: Pd=12.084, Qd=3.952 -> Pd=24.42, Qd=3.95
% INFO    : Bus 48826	: Pd=5.7, Qd=1.824 -> Pd=11.52, Qd=1.82
% INFO    : Bus 48827	: Pd=5.244, Qd=1.52 -> Pd=10.60, Qd=1.52
% INFO    : Bus 48828	: Pd=12.464, Qd=3.192 -> Pd=25.19, Qd=3.19
% INFO    : Bus 48829	: Pd=5.092, Qd=1.596 -> Pd=10.29, Qd=1.60
% INFO    : Bus 48830	: Pd=4.104, Qd=1.14 -> Pd=8.29, Qd=1.14
% INFO    : Bus 48831	: Pd=6.688, Qd=1.748 -> Pd=13.52, Qd=1.75
% INFO    : Bus 48832	: Pd=3.344, Qd=0.988 -> Pd=6.76, Qd=0.99
% INFO    : Bus 48835	: Pd=7.676, Qd=2.204 -> Pd=15.51, Qd=2.20
% INFO    : Bus 48836	: Pd=14.288, Qd=4.028 -> Pd=28.87, Qd=4.03
% INFO    : Bus 48839	: Pd=10.64, Qd=2.812 -> Pd=21.50, Qd=2.81
% INFO    : Bus 48841	: Pd=5.168, Qd=1.596 -> Pd=10.44, Qd=1.60
% INFO    : Bus 48843	: Pd=3.952, Qd=1.14 -> Pd=7.99, Qd=1.14
% INFO    : Bus 48844	: Pd=8.36, Qd=2.432 -> Pd=16.89, Qd=2.43
% INFO    : Bus 48845	: Pd=5.396, Qd=1.596 -> Pd=10.90, Qd=1.60
% INFO    : Bus 48847	: Pd=9.88, Qd=2.66 -> Pd=19.97, Qd=2.66
% INFO    : Bus 48849	: Pd=5.016, Qd=0.608 -> Pd=10.14, Qd=0.61
% INFO    : Bus 48850	: Pd=10.716, Qd=1.292 -> Pd=21.66, Qd=1.29
% INFO    : Bus 48851	: Pd=10.26, Qd=3.192 -> Pd=20.73, Qd=3.19
% INFO    : Bus 48852	: Pd=4.332, Qd=1.52 -> Pd=8.75, Qd=1.52
% INFO    : Bus 48853	: Pd=21.204, Qd=6.232 -> Pd=42.85, Qd=6.23
% INFO    : Bus 48856	: Pd=7.22, Qd=2.204 -> Pd=14.59, Qd=2.20
% INFO    : Bus 48857	: Pd=7.296, Qd=1.9 -> Pd=14.74, Qd=1.90
% INFO    : Bus 48858	: Pd=8.816, Qd=2.28 -> Pd=17.82, Qd=2.28
% INFO    : Bus 48859	: Pd=6.916, Qd=1.9 -> Pd=13.98, Qd=1.90
% INFO    : Bus 48861	: Pd=4.18, Qd=1.292 -> Pd=8.45, Qd=1.29
% INFO    : Bus 48862	: Pd=5.244, Qd=1.292 -> Pd=10.60, Qd=1.29
% INFO    : Bus 48863	: Pd=6.536, Qd=2.052 -> Pd=13.21, Qd=2.05
% INFO    : Bus 48864	: Pd=5.244, Qd=1.596 -> Pd=10.60, Qd=1.60
% INFO    : Bus 48865	: Pd=4.18, Qd=1.52 -> Pd=8.45, Qd=1.52
% INFO    : Bus 48866	: Pd=10.564, Qd=2.888 -> Pd=21.35, Qd=2.89
% INFO    : Bus 48867	: Pd=4.864, Qd=1.596 -> Pd=9.83, Qd=1.60
% INFO    : Bus 48868	: Pd=2.888, Qd=0.836 -> Pd=5.84, Qd=0.84
% INFO    : Bus 48869	: Pd=4.408, Qd=1.52 -> Pd=8.91, Qd=1.52
% INFO    : Bus 48871	: Pd=3.876, Qd=1.368 -> Pd=7.83, Qd=1.37
% INFO    : Bus 48872	: Pd=4.18, Qd=1.216 -> Pd=8.45, Qd=1.22
% INFO    : Bus 48874	: Pd=16.492, Qd=5.548 -> Pd=33.33, Qd=5.55
% INFO    : Bus 48876	: Pd=3.648, Qd=1.292 -> Pd=7.37, Qd=1.29
% INFO    : Bus 48877	: Pd=10.716, Qd=3.04 -> Pd=21.66, Qd=3.04
% INFO    : Bus 48878	: Pd=3.192, Qd=1.064 -> Pd=6.45, Qd=1.06
% INFO    : Bus 48879	: Pd=4.104, Qd=1.14 -> Pd=8.29, Qd=1.14
% INFO    : Bus 48880	: Pd=11.248, Qd=3.344 -> Pd=22.73, Qd=3.34
% INFO    : Bus 48881	: Pd=7.068, Qd=1.976 -> Pd=14.28, Qd=1.98
% INFO    : Bus 48884	: Pd=14.364, Qd=3.648 -> Pd=29.03, Qd=3.65
% INFO    : Bus 48885	: Pd=4.94, Qd=1.596 -> Pd=9.98, Qd=1.60
% INFO    : Bus 48886	: Pd=6.46, Qd=1.748 -> Pd=13.05, Qd=1.75
% INFO    : Bus 48887	: Pd=16.796, Qd=4.18 -> Pd=33.94, Qd=4.18
% INFO    : Bus 48889	: Pd=4.712, Qd=1.52 -> Pd=9.52, Qd=1.52
% INFO    : Bus 48890	: Pd=4.256, Qd=1.368 -> Pd=8.60, Qd=1.37
% INFO    : Bus 48891	: Pd=6.08, Qd=1.596 -> Pd=12.29, Qd=1.60
% INFO    : Bus 48892	: Pd=3.344, Qd=0.912 -> Pd=6.76, Qd=0.91
% INFO    : Bus 48893	: Pd=9.804, Qd=2.812 -> Pd=19.81, Qd=2.81
% INFO    : Bus 48894	: Pd=2.28, Qd=0.608 -> Pd=4.61, Qd=0.61
% INFO    : Bus 48895	: Pd=4.56, Qd=1.444 -> Pd=9.21, Qd=1.44
% INFO    : Bus 48896	: Pd=9.272, Qd=2.964 -> Pd=18.74, Qd=2.96
% INFO    : Bus 48897	: Pd=8.664, Qd=2.736 -> Pd=17.51, Qd=2.74
% INFO    : Bus 48898	: Pd=4.332, Qd=1.368 -> Pd=8.75, Qd=1.37
% INFO    : Bus 48899	: Pd=4.864, Qd=1.596 -> Pd=9.83, Qd=1.60
% INFO    : Bus 48900	: Pd=3.42, Qd=1.292 -> Pd=6.91, Qd=1.29
% INFO    : Bus 48902	: Pd=3.724, Qd=1.292 -> Pd=7.53, Qd=1.29
% INFO    : Bus 48903	: Pd=11.704, Qd=3.8 -> Pd=23.65, Qd=3.80
% INFO    : Bus 48905	: Pd=5.32, Qd=1.824 -> Pd=10.75, Qd=1.82
% INFO    : Bus 48907	: Pd=10.26, Qd=3.42 -> Pd=20.73, Qd=3.42
% INFO    : Bus 48909	: Pd=8.512, Qd=2.584 -> Pd=17.20, Qd=2.58
% INFO    : Bus 48911	: Pd=6.84, Qd=1.976 -> Pd=13.82, Qd=1.98
% INFO    : Bus 48913	: Pd=6.46, Qd=2.052 -> Pd=13.05, Qd=2.05
% INFO    : Bus 48914	: Pd=4.18, Qd=1.216 -> Pd=8.45, Qd=1.22
% INFO    : Bus 48917	: Pd=5.168, Qd=1.596 -> Pd=10.44, Qd=1.60
% INFO    : Bus 48919	: Pd=4.408, Qd=1.368 -> Pd=8.91, Qd=1.37
% INFO    : Bus 48920	: Pd=8.816, Qd=2.204 -> Pd=17.82, Qd=2.20
% INFO    : Bus 48921	: Pd=6.308, Qd=2.28 -> Pd=12.75, Qd=2.28
% INFO    : Bus 48922	: Pd=4.18, Qd=1.444 -> Pd=8.45, Qd=1.44
% INFO    : Bus 48923	: Pd=6.308, Qd=2.128 -> Pd=12.75, Qd=2.13
% INFO    : Bus 48924	: Pd=5.852, Qd=1.9 -> Pd=11.83, Qd=1.90
% INFO    : Bus 48928	: Pd=9.728, Qd=2.964 -> Pd=19.66, Qd=2.96
% INFO    : Bus 48929	: Pd=7.904, Qd=2.736 -> Pd=15.97, Qd=2.74
% INFO    : Bus 48930	: Pd=8.8, Qd=2.7 -> Pd=17.78, Qd=2.70
% INFO    : Bus 48931	: Pd=5.092, Qd=0.684 -> Pd=10.29, Qd=0.68
% INFO    : Bus 48932	: Pd=6.688, Qd=0.608 -> Pd=13.52, Qd=0.61
% INFO    : Bus 48934	: Pd=8.588, Qd=2.052 -> Pd=17.35, Qd=2.05
% INFO    : Bus 48935	: Pd=5.396, Qd=1.9 -> Pd=10.90, Qd=1.90
% INFO    : Bus 48936	: Pd=9.044, Qd=2.66 -> Pd=18.28, Qd=2.66
% INFO    : Bus 48937	: Pd=3.8, Qd=1.14 -> Pd=7.68, Qd=1.14
% INFO    : Bus 48938	: Pd=8.968, Qd=3.04 -> Pd=18.12, Qd=3.04
% INFO    : Bus 48940	: Pd=4.408, Qd=1.444 -> Pd=8.91, Qd=1.44
% INFO    : Bus 48942	: Pd=12.996, Qd=3.8 -> Pd=26.26, Qd=3.80
% INFO    : Bus 48944	: Pd=2.432, Qd=0.836 -> Pd=4.91, Qd=0.84
% INFO    : Bus 48945	: Pd=5.624, Qd=1.824 -> Pd=11.37, Qd=1.82
% INFO    : Bus 48946	: Pd=5.168, Qd=1.748 -> Pd=10.44, Qd=1.75
% INFO    : Bus 48947	: Pd=11.856, Qd=3.572 -> Pd=23.96, Qd=3.57
% INFO    : Bus 48948	: Pd=9.348, Qd=2.812 -> Pd=18.89, Qd=2.81
% INFO    : Bus 48949	: Pd=7.296, Qd=2.28 -> Pd=14.74, Qd=2.28
% INFO    : Bus 48950	: Pd=3.876, Qd=1.064 -> Pd=7.83, Qd=1.06
% INFO    : Bus 48951	: Pd=5.852, Qd=1.976 -> Pd=11.83, Qd=1.98
% INFO    : Bus 48952	: Pd=7.448, Qd=2.432 -> Pd=15.05, Qd=2.43
% INFO    : Bus 48953	: Pd=8.74, Qd=2.508 -> Pd=17.66, Qd=2.51
% INFO    : Bus 48954	: Pd=5.396, Qd=1.444 -> Pd=10.90, Qd=1.44
% INFO    : Bus 48955	: Pd=8.132, Qd=2.508 -> Pd=16.43, Qd=2.51
% INFO    : Bus 48956	: Pd=2.812, Qd=0.988 -> Pd=5.68, Qd=0.99
% INFO    : Bus 48957	: Pd=6.764, Qd=1.9 -> Pd=13.67, Qd=1.90
% INFO    : Bus 48958	: Pd=5.928, Qd=1.976 -> Pd=11.98, Qd=1.98
% INFO    : Bus 48959	: Pd=6.384, Qd=1.976 -> Pd=12.90, Qd=1.98
% INFO    : Bus 48960	: Pd=4.408, Qd=1.368 -> Pd=8.91, Qd=1.37
% INFO    : Bus 48961	: Pd=6.536, Qd=2.28 -> Pd=13.21, Qd=2.28
% INFO    : Bus 48962	: Pd=14.136, Qd=3.724 -> Pd=28.57, Qd=3.72
% INFO    : Bus 48963	: Pd=10.108, Qd=3.344 -> Pd=20.43, Qd=3.34
% INFO    : Bus 48964	: Pd=4.864, Qd=1.52 -> Pd=9.83, Qd=1.52
% INFO    : Bus 48966	: Pd=9.804, Qd=2.584 -> Pd=19.81, Qd=2.58
% INFO    : Bus 48967	: Pd=10.336, Qd=3.04 -> Pd=20.89, Qd=3.04
% INFO    : Bus 48968	: Pd=6.688, Qd=2.432 -> Pd=13.52, Qd=2.43
% INFO    : Bus 48969	: Pd=8.284, Qd=2.736 -> Pd=16.74, Qd=2.74
% INFO    : Bus 48970	: Pd=9.348, Qd=2.584 -> Pd=18.89, Qd=2.58
% INFO    : Bus 48971	: Pd=4.94, Qd=1.596 -> Pd=9.98, Qd=1.60
% INFO    : Bus 48972	: Pd=5.396, Qd=1.52 -> Pd=10.90, Qd=1.52
% INFO    : Bus 48973	: Pd=9.424, Qd=2.584 -> Pd=19.04, Qd=2.58
% INFO    : Bus 48976	: Pd=2.736, Qd=0.836 -> Pd=5.53, Qd=0.84
% INFO    : Bus 48977	: Pd=13.604, Qd=3.268 -> Pd=27.49, Qd=3.27
% INFO    : Bus 48978	: Pd=19.684, Qd=2.128 -> Pd=39.78, Qd=2.13
% INFO    : Bus 48979	: Pd=7.828, Qd=0.684 -> Pd=15.82, Qd=0.68
% INFO    : Bus 48980	: Pd=11.4, Qd=1.292 -> Pd=23.04, Qd=1.29
% INFO    : Bus 48981	: Pd=4.94, Qd=0.684 -> Pd=9.98, Qd=0.68
% INFO    : Bus 48982	: Pd=9.044, Qd=2.812 -> Pd=18.28, Qd=2.81
% INFO    : Bus 48983	: Pd=6.916, Qd=2.356 -> Pd=13.98, Qd=2.36
% INFO    : Bus 48985	: Pd=10.716, Qd=3.192 -> Pd=21.66, Qd=3.19
% INFO    : Bus 48986	: Pd=14.744, Qd=4.712 -> Pd=29.79, Qd=4.71
% INFO    : Bus 48988	: Pd=16.492, Qd=5.016 -> Pd=33.33, Qd=5.02
% INFO    : Bus 48991	: Pd=4.864, Qd=1.52 -> Pd=9.83, Qd=1.52
% INFO    : Bus 48992	: Pd=3.8, Qd=1.14 -> Pd=7.68, Qd=1.14
% INFO    : Bus 48993	: Pd=6.156, Qd=2.128 -> Pd=12.44, Qd=2.13
% INFO    : Bus 48994	: Pd=4.18, Qd=1.292 -> Pd=8.45, Qd=1.29
% INFO    : Bus 48996	: Pd=12.844, Qd=4.028 -> Pd=25.96, Qd=4.03
% INFO    : Bus 48997	: Pd=5.624, Qd=1.824 -> Pd=11.37, Qd=1.82
% INFO    : Bus 48998	: Pd=6.232, Qd=1.976 -> Pd=12.59, Qd=1.98
% INFO    : Bus 48999	: Pd=21.356, Qd=6.612 -> Pd=43.16, Qd=6.61
% INFO    : Bus 49000	: Pd=5.168, Qd=1.824 -> Pd=10.44, Qd=1.82
% INFO    : Bus 49001	: Pd=10.26, Qd=2.584 -> Pd=20.73, Qd=2.58
% INFO    : Bus 49004	: Pd=3.876, Qd=1.368 -> Pd=7.83, Qd=1.37
% INFO    : Bus 49005	: Pd=3.2, Qd=1.2 -> Pd=6.47, Qd=1.20
% INFO    : Bus 49007	: Pd=8.284, Qd=2.432 -> Pd=16.74, Qd=2.43
% INFO    : Bus 49009	: Pd=5.32, Qd=1.824 -> Pd=10.75, Qd=1.82
% INFO    : Bus 49011	: Pd=7.524, Qd=1.976 -> Pd=15.20, Qd=1.98
% INFO    : Bus 49012	: Pd=6.612, Qd=2.204 -> Pd=13.36, Qd=2.20
% INFO    : Bus 49013	: Pd=9.88, Qd=2.508 -> Pd=19.97, Qd=2.51
% INFO    : Bus 49014	: Pd=9.196, Qd=1.368 -> Pd=18.58, Qd=1.37
% INFO    : Bus 49015	: Pd=16.112, Qd=5.168 -> Pd=32.56, Qd=5.17
% INFO    : Bus 49016	: Pd=10.944, Qd=3.192 -> Pd=22.12, Qd=3.19
% INFO    : Bus 49017	: Pd=4.864, Qd=1.444 -> Pd=9.83, Qd=1.44
% INFO    : Bus 49018	: Pd=7.904, Qd=2.128 -> Pd=15.97, Qd=2.13
% INFO    : Bus 49019	: Pd=7.904, Qd=2.204 -> Pd=15.97, Qd=2.20
% INFO    : Bus 49020	: Pd=5.548, Qd=1.748 -> Pd=11.21, Qd=1.75
% INFO    : Bus 49021	: Pd=3.876, Qd=1.216 -> Pd=7.83, Qd=1.22
% INFO    : Bus 49022	: Pd=4.788, Qd=1.672 -> Pd=9.68, Qd=1.67
% INFO    : Bus 49024	: Pd=4.712, Qd=1.596 -> Pd=9.52, Qd=1.60
% INFO    : Bus 49025	: Pd=5.016, Qd=1.368 -> Pd=10.14, Qd=1.37
% INFO    : Bus 49026	: Pd=6.46, Qd=2.052 -> Pd=13.05, Qd=2.05
% INFO    : Bus 49027	: Pd=5.776, Qd=1.976 -> Pd=11.67, Qd=1.98
% INFO    : Bus 49028	: Pd=3.04, Qd=1.064 -> Pd=6.14, Qd=1.06
% INFO    : Bus 49029	: Pd=14.516, Qd=4.18 -> Pd=29.33, Qd=4.18
% INFO    : Bus 49030	: Pd=9.196, Qd=2.736 -> Pd=18.58, Qd=2.74
% INFO    : Bus 49031	: Pd=2.052, Qd=0.608 -> Pd=4.15, Qd=0.61
% INFO    : Bus 49033	: Pd=2.28, Qd=0.76 -> Pd=4.61, Qd=0.76
% INFO    : Bus 49035	: Pd=16.34, Qd=4.788 -> Pd=33.02, Qd=4.79
% INFO    : Bus 49036	: Pd=12.54, Qd=3.42 -> Pd=25.34, Qd=3.42
% INFO    : Bus 49038	: Pd=19.456, Qd=5.016 -> Pd=39.32, Qd=5.02
% INFO    : Bus 49039	: Pd=11.324, Qd=2.66 -> Pd=22.88, Qd=2.66
% INFO    : Bus 49040	: Pd=10.716, Qd=2.736 -> Pd=21.66, Qd=2.74
% INFO    : Bus 49042	: Pd=12.388, Qd=3.268 -> Pd=25.03, Qd=3.27
% INFO    : Bus 49043	: Pd=32.528, Qd=7.828 -> Pd=65.73, Qd=7.83
% INFO    : Bus 49044	: Pd=2.888, Qd=0.988 -> Pd=5.84, Qd=0.99
% INFO    : Bus 49046	: Pd=5.548, Qd=1.9 -> Pd=11.21, Qd=1.90
% INFO    : Bus 49048	: Pd=4.712, Qd=1.52 -> Pd=9.52, Qd=1.52
% INFO    : Bus 49049	: Pd=11.476, Qd=2.812 -> Pd=23.19, Qd=2.81
% INFO    : Bus 49051	: Pd=7.752, Qd=1.9 -> Pd=15.67, Qd=1.90
% INFO    : Bus 49052	: Pd=3.572, Qd=0.912 -> Pd=7.22, Qd=0.91
% INFO    : Bus 49053	: Pd=4.484, Qd=1.292 -> Pd=9.06, Qd=1.29
% INFO    : Bus 49056	: Pd=7.98, Qd=2.28 -> Pd=16.13, Qd=2.28
% INFO    : Bus 49057	: Pd=6.232, Qd=1.52 -> Pd=12.59, Qd=1.52
% INFO    : Bus 49061	: Pd=6.764, Qd=2.356 -> Pd=13.67, Qd=2.36
% INFO    : Bus 49062	: Pd=2.432, Qd=0.684 -> Pd=4.91, Qd=0.68
% INFO    : Bus 49063	: Pd=5.32, Qd=1.444 -> Pd=10.75, Qd=1.44
% INFO    : Bus 49066	: Pd=12.008, Qd=3.42 -> Pd=24.27, Qd=3.42
% INFO    : Bus 49067	: Pd=6.612, Qd=1.824 -> Pd=13.36, Qd=1.82
% INFO    : Bus 49068	: Pd=8.36, Qd=2.128 -> Pd=16.89, Qd=2.13
% INFO    : Bus 49069	: Pd=6.46, Qd=2.128 -> Pd=13.05, Qd=2.13
% INFO    : Bus 49071	: Pd=3.8, Qd=1.2 -> Pd=7.68, Qd=1.20
% INFO    : Bus 49073	: Pd=7.372, Qd=2.432 -> Pd=14.90, Qd=2.43
% INFO    : Bus 49074	: Pd=5.7, Qd=1.748 -> Pd=11.52, Qd=1.75
% INFO    : Bus 49076	: Pd=9.424, Qd=2.508 -> Pd=19.04, Qd=2.51
% INFO    : Bus 49077	: Pd=4.408, Qd=1.368 -> Pd=8.91, Qd=1.37
% INFO    : Bus 49078	: Pd=37.392, Qd=9.5 -> Pd=75.56, Qd=9.50
% INFO    : Bus 49079	: Pd=16.568, Qd=5.244 -> Pd=33.48, Qd=5.24
% INFO    : Bus 49080	: Pd=8.208, Qd=2.508 -> Pd=16.59, Qd=2.51
% INFO    : Bus 49081	: Pd=5.776, Qd=1.748 -> Pd=11.67, Qd=1.75
% INFO    : Bus 49084	: Pd=3.04, Qd=0.912 -> Pd=6.14, Qd=0.91
% INFO    : Bus 49085	: Pd=8.132, Qd=2.356 -> Pd=16.43, Qd=2.36
% INFO    : Bus 49086	: Pd=21.736, Qd=7.296 -> Pd=43.92, Qd=7.30
% INFO    : Bus 49087	: Pd=2.888, Qd=0.988 -> Pd=5.84, Qd=0.99
% INFO    : Bus 49088	: Pd=12.844, Qd=3.116 -> Pd=25.96, Qd=3.12
% INFO    : Bus 49091	: Pd=27.968, Qd=8.74 -> Pd=56.52, Qd=8.74
% INFO    : Bus 49093	: Pd=4.18, Qd=1.14 -> Pd=8.45, Qd=1.14
% INFO    : Bus 49095	: Pd=3.648, Qd=1.064 -> Pd=7.37, Qd=1.06
% INFO    : Bus 49096	: Pd=4.56, Qd=1.52 -> Pd=9.21, Qd=1.52
% INFO    : Bus 49097	: Pd=7.296, Qd=2.128 -> Pd=14.74, Qd=2.13
% INFO    : Bus 49098	: Pd=6.08, Qd=1.9 -> Pd=12.29, Qd=1.90
% INFO    : Bus 49099	: Pd=6.004, Qd=1.672 -> Pd=12.13, Qd=1.67
% INFO    : Bus 49100	: Pd=4.408, Qd=1.596 -> Pd=8.91, Qd=1.60
% INFO    : Bus 49101	: Pd=5.092, Qd=1.748 -> Pd=10.29, Qd=1.75
% INFO    : Bus 49102	: Pd=6.916, Qd=1.976 -> Pd=13.98, Qd=1.98
% INFO    : Bus 49105	: Pd=3.876, Qd=1.216 -> Pd=7.83, Qd=1.22
% INFO    : Bus 49106	: Pd=8.284, Qd=2.28 -> Pd=16.74, Qd=2.28
% INFO    : Bus 49107	: Pd=4.56, Qd=1.52 -> Pd=9.21, Qd=1.52
% INFO    : Bus 49108	: Pd=12.996, Qd=3.572 -> Pd=26.26, Qd=3.57
% INFO    : Bus 49109	: Pd=7.068, Qd=2.204 -> Pd=14.28, Qd=2.20
% INFO    : Bus 49111	: Pd=6.46, Qd=2.128 -> Pd=13.05, Qd=2.13
% INFO    : Bus 49112	: Pd=6.612, Qd=2.28 -> Pd=13.36, Qd=2.28
% INFO    : Bus 49113	: Pd=6.536, Qd=2.052 -> Pd=13.21, Qd=2.05
% INFO    : Bus 49114	: Pd=7.98, Qd=1.976 -> Pd=16.13, Qd=1.98
% INFO    : Bus 49116	: Pd=8.7, Qd=2.8 -> Pd=17.58, Qd=2.80
% INFO    : Bus 49117	: Pd=8.892, Qd=3.116 -> Pd=17.97, Qd=3.12
% INFO    : Bus 49120	: Pd=5.396, Qd=1.596 -> Pd=10.90, Qd=1.60
% INFO    : Bus 49121	: Pd=1.976, Qd=0.684 -> Pd=3.99, Qd=0.68
% INFO    : Bus 49122	: Pd=5.016, Qd=1.216 -> Pd=10.14, Qd=1.22
% INFO    : Bus 49125	: Pd=3.116, Qd=1.064 -> Pd=6.30, Qd=1.06
% INFO    : Bus 49126	: Pd=4.484, Qd=1.14 -> Pd=9.06, Qd=1.14
% INFO    : Bus 49127	: Pd=6.536, Qd=1.672 -> Pd=13.21, Qd=1.67
% INFO    : Bus 49128	: Pd=3.8, Qd=1.064 -> Pd=7.68, Qd=1.06
% INFO    : Bus 49129	: Pd=5.244, Qd=1.672 -> Pd=10.60, Qd=1.67
% INFO    : Bus 49130	: Pd=3.268, Qd=0.988 -> Pd=6.60, Qd=0.99
% INFO    : Bus 49131	: Pd=9.804, Qd=2.888 -> Pd=19.81, Qd=2.89
% INFO    : Bus 49133	: Pd=3.116, Qd=0.988 -> Pd=6.30, Qd=0.99
% INFO    : Bus 49134	: Pd=2.888, Qd=0.988 -> Pd=5.84, Qd=0.99
% INFO    : Bus 49135	: Pd=5.6, Qd=4.1 -> Pd=11.32, Qd=4.10
% INFO    : Bus 49136	: Pd=5.244, Qd=1.292 -> Pd=10.60, Qd=1.29
% INFO    : Bus 49137	: Pd=4.56, Qd=1.292 -> Pd=9.21, Qd=1.29
% INFO    : Bus 49138	: Pd=5.928, Qd=1.216 -> Pd=11.98, Qd=1.22
% INFO    : Bus 49139	: Pd=13.452, Qd=4.18 -> Pd=27.18, Qd=4.18
% INFO    : Bus 49140	: Pd=6.916, Qd=2.204 -> Pd=13.98, Qd=2.20
% INFO    : Bus 49141	: Pd=7.296, Qd=2.508 -> Pd=14.74, Qd=2.51
% INFO    : Bus 49142	: Pd=105.0, Qd=84.0 -> Pd=212.19, Qd=84.00
% INFO    : Bus 49144	: Pd=6.232, Qd=2.052 -> Pd=12.59, Qd=2.05
% INFO    : Bus 49145	: Pd=4.104, Qd=1.444 -> Pd=8.29, Qd=1.44
% INFO    : Bus 49148	: Pd=12.844, Qd=3.572 -> Pd=25.96, Qd=3.57
% INFO    : Bus 49150	: Pd=7.6, Qd=1.748 -> Pd=15.36, Qd=1.75
% INFO    : Bus 49151	: Pd=3.42, Qd=0.988 -> Pd=6.91, Qd=0.99
% INFO    : Bus 49152	: Pd=4.028, Qd=1.216 -> Pd=8.14, Qd=1.22
% INFO    : Bus 49154	: Pd=4.332, Qd=1.216 -> Pd=8.75, Qd=1.22
% INFO    : Bus 49155	: Pd=4.712, Qd=1.292 -> Pd=9.52, Qd=1.29
% INFO    : Bus 49157	: Pd=4.788, Qd=1.672 -> Pd=9.68, Qd=1.67
% INFO    : Bus 49158	: Pd=3.04, Qd=0.836 -> Pd=6.14, Qd=0.84
% INFO    : Bus 49160	: Pd=1.596, Qd=0.532 -> Pd=3.23, Qd=0.53
% INFO    : Bus 49161	: Pd=3.876, Qd=1.14 -> Pd=7.83, Qd=1.14
% INFO    : Bus 49162	: Pd=7.448, Qd=1.748 -> Pd=15.05, Qd=1.75
% INFO    : Bus 49163	: Pd=6.46, Qd=1.976 -> Pd=13.05, Qd=1.98
% INFO    : Bus 49164	: Pd=14.136, Qd=3.04 -> Pd=28.57, Qd=3.04
% INFO    : Bus 49165	: Pd=4.788, Qd=1.292 -> Pd=9.68, Qd=1.29
% INFO    : Bus 49166	: Pd=5.776, Qd=1.976 -> Pd=11.67, Qd=1.98
% INFO    : Bus 49167	: Pd=4.56, Qd=1.14 -> Pd=9.21, Qd=1.14
% INFO    : Bus 49168	: Pd=1.216, Qd=0.38 -> Pd=2.46, Qd=0.38
% INFO    : Bus 49169	: Pd=1.9, Qd=0.608 -> Pd=3.84, Qd=0.61
% INFO    : Bus 49170	: Pd=9.272, Qd=2.508 -> Pd=18.74, Qd=2.51
% INFO    : Bus 49172	: Pd=8.816, Qd=2.28 -> Pd=17.82, Qd=2.28
% INFO    : Bus 49173	: Pd=4.788, Qd=1.596 -> Pd=9.68, Qd=1.60
% INFO    : Bus 49174	: Pd=1.748, Qd=0.532 -> Pd=3.53, Qd=0.53
% INFO    : Bus 49175	: Pd=1.672, Qd=0.456 -> Pd=3.38, Qd=0.46
% INFO    : Bus 49176	: Pd=1.216, Qd=0.304 -> Pd=2.46, Qd=0.30
% INFO    : Bus 49177	: Pd=0.912, Qd=0.38 -> Pd=1.84, Qd=0.38
% INFO    : Bus 49178	: Pd=1.9, Qd=0.608 -> Pd=3.84, Qd=0.61
% INFO    : Bus 49179	: Pd=2.888, Qd=0.988 -> Pd=5.84, Qd=0.99
% INFO    : Bus 49180	: Pd=4.256, Qd=1.216 -> Pd=8.60, Qd=1.22
% INFO    : Bus 49181	: Pd=6.992, Qd=2.356 -> Pd=14.13, Qd=2.36
% INFO    : Bus 49182	: Pd=1.672, Qd=0.608 -> Pd=3.38, Qd=0.61
% INFO    : Bus 49183	: Pd=2.432, Qd=0.912 -> Pd=4.91, Qd=0.91
% INFO    : Bus 49184	: Pd=3.116, Qd=0.836 -> Pd=6.30, Qd=0.84
% INFO    : Bus 49185	: Pd=4.332, Qd=1.444 -> Pd=8.75, Qd=1.44
% INFO    : Bus 49186	: Pd=5.776, Qd=1.824 -> Pd=11.67, Qd=1.82
% INFO    : Bus 49187	: Pd=4.788, Qd=1.52 -> Pd=9.68, Qd=1.52
% INFO    : Bus 49188	: Pd=4.636, Qd=1.368 -> Pd=9.37, Qd=1.37
% INFO    : Bus 49189	: Pd=5.396, Qd=1.444 -> Pd=10.90, Qd=1.44
% INFO    : Bus 49190	: Pd=3.648, Qd=1.292 -> Pd=7.37, Qd=1.29
% INFO    : Bus 49191	: Pd=5.396, Qd=1.748 -> Pd=10.90, Qd=1.75
% INFO    : Bus 49193	: Pd=2.736, Qd=0.836 -> Pd=5.53, Qd=0.84
% INFO    : Bus 49195	: Pd=2.052, Qd=0.532 -> Pd=4.15, Qd=0.53
% INFO    : Bus 49196	: Pd=6.156, Qd=1.824 -> Pd=12.44, Qd=1.82
% INFO    : Bus 49197	: Pd=5.7, Qd=1.748 -> Pd=11.52, Qd=1.75
% INFO    : Bus 49199	: Pd=2.812, Qd=0.836 -> Pd=5.68, Qd=0.84
% INFO    : Bus 49200	: Pd=3.648, Qd=1.216 -> Pd=7.37, Qd=1.22
% INFO    : Bus 49201	: Pd=3.876, Qd=1.216 -> Pd=7.83, Qd=1.22
% INFO    : Bus 49202	: Pd=2.888, Qd=0.988 -> Pd=5.84, Qd=0.99
% INFO    : Bus 49203	: Pd=3.572, Qd=1.064 -> Pd=7.22, Qd=1.06
% INFO    : Bus 49204	: Pd=10.336, Qd=3.04 -> Pd=20.89, Qd=3.04
% INFO    : Bus 49206	: Pd=3.344, Qd=1.14 -> Pd=6.76, Qd=1.14
% INFO    : Bus 49207	: Pd=1.824, Qd=0.532 -> Pd=3.69, Qd=0.53
% INFO    : Bus 49208	: Pd=6.308, Qd=1.748 -> Pd=12.75, Qd=1.75
% INFO    : Bus 49209	: Pd=8.284, Qd=2.204 -> Pd=16.74, Qd=2.20
% INFO    : Bus 49210	: Pd=6.612, Qd=1.976 -> Pd=13.36, Qd=1.98
% INFO    : Bus 49211	: Pd=7.22, Qd=2.356 -> Pd=14.59, Qd=2.36
% INFO    : Bus 49212	: Pd=9.348, Qd=2.508 -> Pd=18.89, Qd=2.51
% INFO    : Bus 49215	: Pd=4.104, Qd=1.216 -> Pd=8.29, Qd=1.22
% INFO    : Bus 49216	: Pd=5.32, Qd=1.596 -> Pd=10.75, Qd=1.60
% INFO    : Bus 49217	: Pd=3.496, Qd=0.988 -> Pd=7.06, Qd=0.99
% INFO    : Bus 49218	: Pd=7.144, Qd=1.9 -> Pd=14.44, Qd=1.90
% INFO    : Bus 49219	: Pd=7.828, Qd=2.052 -> Pd=15.82, Qd=2.05
% INFO    : Bus 49220	: Pd=2.508, Qd=0.684 -> Pd=5.07, Qd=0.68
% INFO    : Bus 49221	: Pd=7.372, Qd=2.356 -> Pd=14.90, Qd=2.36
% INFO    : Bus 49222	: Pd=1.444, Qd=0.532 -> Pd=2.92, Qd=0.53
% INFO    : Bus 49224	: Pd=7.372, Qd=2.28 -> Pd=14.90, Qd=2.28
% INFO    : Bus 49226	: Pd=3.648, Qd=0.988 -> Pd=7.37, Qd=0.99
% INFO    : Bus 49227	: Pd=5.548, Qd=1.9 -> Pd=11.21, Qd=1.90
% INFO    : Bus 49228	: Pd=7.98, Qd=1.976 -> Pd=16.13, Qd=1.98
% INFO    : Bus 49231	: Pd=6.384, Qd=2.052 -> Pd=12.90, Qd=2.05
% INFO    : Bus 49235	: Pd=8.056, Qd=2.584 -> Pd=16.28, Qd=2.58
% INFO    : Bus 49236	: Pd=7.524, Qd=2.508 -> Pd=15.20, Qd=2.51
% INFO    : Bus 49237	: Pd=11.248, Qd=3.344 -> Pd=22.73, Qd=3.34
% INFO    : Bus 49240	: Pd=2.888, Qd=0.988 -> Pd=5.84, Qd=0.99
% INFO    : Bus 49241	: Pd=7.676, Qd=2.052 -> Pd=15.51, Qd=2.05
% INFO    : Bus 49242	: Pd=14.212, Qd=4.028 -> Pd=28.72, Qd=4.03
% INFO    : Bus 49243	: Pd=3.192, Qd=1.064 -> Pd=6.45, Qd=1.06
% INFO    : Bus 49244	: Pd=5.016, Qd=1.672 -> Pd=10.14, Qd=1.67
% INFO    : Bus 49246	: Pd=3.42, Qd=1.216 -> Pd=6.91, Qd=1.22
% INFO    : Bus 49247	: Pd=8.36, Qd=2.28 -> Pd=16.89, Qd=2.28
% INFO    : Bus 49248	: Pd=12.16, Qd=4.104 -> Pd=24.57, Qd=4.10
% INFO    : Bus 49249	: Pd=5.776, Qd=1.824 -> Pd=11.67, Qd=1.82
% INFO    : Bus 49250	: Pd=2.128, Qd=0.684 -> Pd=4.30, Qd=0.68
% INFO    : Bus 49251	: Pd=6.232, Qd=1.824 -> Pd=12.59, Qd=1.82
% INFO    : Bus 49253	: Pd=2.28, Qd=0.836 -> Pd=4.61, Qd=0.84
% INFO    : Bus 49255	: Pd=12.464, Qd=3.876 -> Pd=25.19, Qd=3.88
% INFO    : Bus 49256	: Pd=10.64, Qd=3.344 -> Pd=21.50, Qd=3.34
% INFO    : Bus 49257	: Pd=7.98, Qd=2.584 -> Pd=16.13, Qd=2.58
% INFO    : Bus 49258	: Pd=3.116, Qd=0.988 -> Pd=6.30, Qd=0.99
% INFO    : Bus 49259	: Pd=2.508, Qd=0.76 -> Pd=5.07, Qd=0.76
% INFO    : Bus 49261	: Pd=2.584, Qd=0.76 -> Pd=5.22, Qd=0.76
% INFO    : Bus 49262	: Pd=7.676, Qd=2.508 -> Pd=15.51, Qd=2.51
% INFO    : Bus 49263	: Pd=5.168, Qd=1.52 -> Pd=10.44, Qd=1.52
% INFO    : Bus 49264	: Pd=11.932, Qd=3.496 -> Pd=24.11, Qd=3.50
% INFO    : Bus 49265	: Pd=13.528, Qd=3.724 -> Pd=27.34, Qd=3.72
% INFO    : Bus 49266	: Pd=5.852, Qd=1.824 -> Pd=11.83, Qd=1.82
% INFO    : Bus 49267	: Pd=6.156, Qd=2.204 -> Pd=12.44, Qd=2.20
% INFO    : Bus 49268	: Pd=3.344, Qd=0.912 -> Pd=6.76, Qd=0.91
% INFO    : Bus 49269	: Pd=1.976, Qd=0.684 -> Pd=3.99, Qd=0.68
% INFO    : Bus 49270	: Pd=6.46, Qd=1.9 -> Pd=13.05, Qd=1.90
% INFO    : Bus 49271	: Pd=3.496, Qd=0.988 -> Pd=7.06, Qd=0.99
% INFO    : Bus 49272	: Pd=3.268, Qd=0.76 -> Pd=6.60, Qd=0.76
% INFO    : Bus 49274	: Pd=6.916, Qd=1.9 -> Pd=13.98, Qd=1.90
% INFO    : Bus 49275	: Pd=9.652, Qd=2.964 -> Pd=19.50, Qd=2.96
% INFO    : Bus 49277	: Pd=9.5, Qd=2.508 -> Pd=19.20, Qd=2.51
% INFO    : Bus 49279	: Pd=11.552, Qd=4.028 -> Pd=23.34, Qd=4.03
% INFO    : Bus 49280	: Pd=1.52, Qd=0.532 -> Pd=3.07, Qd=0.53
% INFO    : Bus 49282	: Pd=5.548, Qd=1.596 -> Pd=11.21, Qd=1.60
% INFO    : Bus 49283	: Pd=2.28, Qd=0.76 -> Pd=4.61, Qd=0.76
% INFO    : Bus 49284	: Pd=3.648, Qd=1.14 -> Pd=7.37, Qd=1.14
% INFO    : Bus 49285	: Pd=5.852, Qd=1.824 -> Pd=11.83, Qd=1.82
% INFO    : Bus 49286	: Pd=6.08, Qd=1.824 -> Pd=12.29, Qd=1.82
% INFO    : Bus 49287	: Pd=7.752, Qd=2.28 -> Pd=15.67, Qd=2.28
% INFO    : Bus 49289	: Pd=8.512, Qd=2.736 -> Pd=17.20, Qd=2.74
% INFO    : Bus 49290	: Pd=7.296, Qd=2.432 -> Pd=14.74, Qd=2.43
% INFO    : Bus 49291	: Pd=3.192, Qd=1.064 -> Pd=6.45, Qd=1.06
% INFO    : Bus 49292	: Pd=0.76, Qd=0.38 -> Pd=1.54, Qd=0.38
% INFO    : Bus 49293	: Pd=7.98, Qd=2.508 -> Pd=16.13, Qd=2.51
% INFO    : Bus 49294	: Pd=2.508, Qd=0.684 -> Pd=5.07, Qd=0.68
% INFO    : Bus 49295	: Pd=3.952, Qd=1.368 -> Pd=7.99, Qd=1.37
% INFO    : Bus 49296	: Pd=9.728, Qd=2.812 -> Pd=19.66, Qd=2.81
% INFO    : Bus 49299	: Pd=3.876, Qd=1.216 -> Pd=7.83, Qd=1.22
% INFO    : Bus 49300	: Pd=8.208, Qd=2.28 -> Pd=16.59, Qd=2.28
% INFO    : Bus 49301	: Pd=8.588, Qd=2.28 -> Pd=17.35, Qd=2.28
% INFO    : Bus 49302	: Pd=3.8, Qd=0.988 -> Pd=7.68, Qd=0.99
% INFO    : Bus 49303	: Pd=6.688, Qd=1.976 -> Pd=13.52, Qd=1.98
% INFO    : Bus 49304	: Pd=5.472, Qd=1.52 -> Pd=11.06, Qd=1.52
% INFO    : Bus 49307	: Pd=3.876, Qd=1.292 -> Pd=7.83, Qd=1.29
% INFO    : Bus 49308	: Pd=2.356, Qd=0.76 -> Pd=4.76, Qd=0.76
% INFO    : Bus 49309	: Pd=7.22, Qd=2.052 -> Pd=14.59, Qd=2.05
% INFO    : Bus 49310	: Pd=6.536, Qd=1.748 -> Pd=13.21, Qd=1.75
% INFO    : Bus 49311	: Pd=4.104, Qd=1.368 -> Pd=8.29, Qd=1.37
% INFO    : Bus 49312	: Pd=9.804, Qd=2.584 -> Pd=19.81, Qd=2.58
% INFO    : Bus 49313	: Pd=21.584, Qd=6.004 -> Pd=43.62, Qd=6.00
% INFO    : Bus 49314	: Pd=31.236, Qd=7.448 -> Pd=63.12, Qd=7.45
% INFO    : Bus 49315	: Pd=11.02, Qd=2.812 -> Pd=22.27, Qd=2.81
% INFO    : Bus 49317	: Pd=102.828, Qd=26.98 -> Pd=207.80, Qd=26.98
% INFO    : Bus 49318	: Pd=3.952, Qd=1.064 -> Pd=7.99, Qd=1.06
% INFO    : Bus 49321	: Pd=5.776, Qd=1.748 -> Pd=11.67, Qd=1.75
% INFO    : Bus 49322	: Pd=4.94, Qd=1.444 -> Pd=9.98, Qd=1.44
% INFO    : Bus 49324	: Pd=2.432, Qd=0.608 -> Pd=4.91, Qd=0.61
% INFO    : Bus 49326	: Pd=5.244, Qd=1.748 -> Pd=10.60, Qd=1.75
% INFO    : Bus 49327	: Pd=2.356, Qd=0.76 -> Pd=4.76, Qd=0.76
% INFO    : Bus 49328	: Pd=1.824, Qd=0.608 -> Pd=3.69, Qd=0.61
% INFO    : Bus 49329	: Pd=6.08, Qd=1.824 -> Pd=12.29, Qd=1.82
% INFO    : Bus 49330	: Pd=9.88, Qd=2.888 -> Pd=19.97, Qd=2.89
% INFO    : Bus 49331	: Pd=2.812, Qd=0.836 -> Pd=5.68, Qd=0.84
% INFO    : Bus 49332	: Pd=4.18, Qd=1.292 -> Pd=8.45, Qd=1.29
% INFO    : Bus 49333	: Pd=10.184, Qd=2.888 -> Pd=20.58, Qd=2.89
% INFO    : Bus 49334	: Pd=10.488, Qd=3.192 -> Pd=21.19, Qd=3.19
% INFO    : Bus 49335	: Pd=5.624, Qd=1.748 -> Pd=11.37, Qd=1.75
% INFO    : Bus 49336	: Pd=9.652, Qd=3.04 -> Pd=19.50, Qd=3.04
% INFO    : Bus 49337	: Pd=5.244, Qd=1.596 -> Pd=10.60, Qd=1.60
% INFO    : Bus 49338	: Pd=6.84, Qd=1.824 -> Pd=13.82, Qd=1.82
% INFO    : Bus 49339	: Pd=14.82, Qd=3.268 -> Pd=29.95, Qd=3.27
% INFO    : Bus 49340	: Pd=8.664, Qd=2.66 -> Pd=17.51, Qd=2.66
% INFO    : Bus 49341	: Pd=10.412, Qd=3.192 -> Pd=21.04, Qd=3.19
% INFO    : Bus 49342	: Pd=5.7, Qd=1.748 -> Pd=11.52, Qd=1.75
% INFO    : Bus 49343	: Pd=5.32, Qd=1.9 -> Pd=10.75, Qd=1.90
% INFO    : Bus 49344	: Pd=3.192, Qd=0.988 -> Pd=6.45, Qd=0.99
% INFO    : Bus 49345	: Pd=2.964, Qd=0.912 -> Pd=5.99, Qd=0.91
% INFO    : Bus 49346	: Pd=3.04, Qd=0.912 -> Pd=6.14, Qd=0.91
% INFO    : Bus 49347	: Pd=6.232, Qd=1.824 -> Pd=12.59, Qd=1.82
% INFO    : Bus 49348	: Pd=2.736, Qd=0.684 -> Pd=5.53, Qd=0.68
% INFO    : Bus 49349	: Pd=0.228, Qd=0.152 -> Pd=0.46, Qd=0.15
% INFO    : Bus 49350	: Pd=0.076, Qd=0.0 -> Pd=0.08, Qd=0.00
% INFO    : Bus 49351	: Pd=0.304, Qd=0.076 -> Pd=0.61, Qd=0.08
% INFO    : Bus 49353	: Pd=7.6, Qd=2.28 -> Pd=15.36, Qd=2.28
% INFO    : Bus 49355	: Pd=19.228, Qd=5.776 -> Pd=38.86, Qd=5.78
% INFO    : Bus 49356	: Pd=6.308, Qd=2.204 -> Pd=12.75, Qd=2.20
% INFO    : Bus 49357	: Pd=9.804, Qd=3.268 -> Pd=19.81, Qd=3.27
% INFO    : Bus 49358	: Pd=10.64, Qd=3.344 -> Pd=21.50, Qd=3.34
% INFO    : Bus 49359	: Pd=7.904, Qd=2.356 -> Pd=15.97, Qd=2.36
% INFO    : Bus 49361	: Pd=13.528, Qd=3.04 -> Pd=27.34, Qd=3.04
% INFO    : Bus 49362	: Pd=2.28, Qd=0.684 -> Pd=4.61, Qd=0.68
% INFO    : Bus 49363	: Pd=12.768, Qd=3.268 -> Pd=25.80, Qd=3.27
% INFO    : Bus 49364	: Pd=8.892, Qd=2.964 -> Pd=17.97, Qd=2.96
% INFO    : Bus 49365	: Pd=7.372, Qd=2.204 -> Pd=14.90, Qd=2.20
% INFO    : Bus 49366	: Pd=19.152, Qd=4.484 -> Pd=38.70, Qd=4.48
% INFO    : Bus 49368	: Pd=8.892, Qd=3.116 -> Pd=17.97, Qd=3.12
% INFO    : Bus 49369	: Pd=8.436, Qd=2.28 -> Pd=17.05, Qd=2.28
% INFO    : Bus 49370	: Pd=27.208, Qd=7.448 -> Pd=54.98, Qd=7.45
% INFO    : Bus 49371	: Pd=6.004, Qd=1.596 -> Pd=12.13, Qd=1.60
% INFO    : Bus 49372	: Pd=3.952, Qd=1.292 -> Pd=7.99, Qd=1.29
% INFO    : Bus 49373	: Pd=19.988, Qd=4.788 -> Pd=40.39, Qd=4.79
% INFO    : Bus 49374	: Pd=3.724, Qd=0.836 -> Pd=7.53, Qd=0.84
% INFO    : Bus 49375	: Pd=14.516, Qd=4.56 -> Pd=29.33, Qd=4.56
% INFO    : Bus 49377	: Pd=9.348, Qd=2.812 -> Pd=18.89, Qd=2.81
% INFO    : Bus 49378	: Pd=3.268, Qd=1.14 -> Pd=6.60, Qd=1.14
% INFO    : Bus 49379	: Pd=9.044, Qd=2.964 -> Pd=18.28, Qd=2.96
% INFO    : Bus 49380	: Pd=5.548, Qd=1.748 -> Pd=11.21, Qd=1.75
% INFO    : Bus 49381	: Pd=3.572, Qd=1.064 -> Pd=7.22, Qd=1.06
% INFO    : Bus 49382	: Pd=12.312, Qd=3.192 -> Pd=24.88, Qd=3.19
% INFO    : Bus 49383	: Pd=9.728, Qd=3.344 -> Pd=19.66, Qd=3.34
% INFO    : Bus 49384	: Pd=2.508, Qd=0.836 -> Pd=5.07, Qd=0.84
% INFO    : Bus 49385	: Pd=5.7, Qd=1.824 -> Pd=11.52, Qd=1.82
% INFO    : Bus 49386	: Pd=5.928, Qd=1.976 -> Pd=11.98, Qd=1.98
% INFO    : Bus 49387	: Pd=5.244, Qd=1.824 -> Pd=10.60, Qd=1.82
% INFO    : Bus 49388	: Pd=5.396, Qd=1.748 -> Pd=10.90, Qd=1.75
% INFO    : Bus 49389	: Pd=5.32, Qd=1.824 -> Pd=10.75, Qd=1.82
% INFO    : Bus 49390	: Pd=10.564, Qd=2.812 -> Pd=21.35, Qd=2.81
% INFO    : Bus 49391	: Pd=7.828, Qd=2.356 -> Pd=15.82, Qd=2.36
% INFO    : Bus 49393	: Pd=14.668, Qd=3.724 -> Pd=29.64, Qd=3.72
% INFO    : Bus 49394	: Pd=15.9, Qd=4.9 -> Pd=32.13, Qd=4.90
% INFO    : Bus 49395	: Pd=5.244, Qd=1.672 -> Pd=10.60, Qd=1.67
% INFO    : Bus 49396	: Pd=5.244, Qd=1.672 -> Pd=10.60, Qd=1.67
% INFO    : Bus 49398	: Pd=3.648, Qd=1.064 -> Pd=7.37, Qd=1.06
% INFO    : Bus 49400	: Pd=21.28, Qd=6.308 -> Pd=43.00, Qd=6.31
% INFO    : Bus 49401	: Pd=7.296, Qd=2.204 -> Pd=14.74, Qd=2.20
% INFO    : Bus 49402	: Pd=5.852, Qd=2.052 -> Pd=11.83, Qd=2.05
% INFO    : Bus 49404	: Pd=12.388, Qd=3.648 -> Pd=25.03, Qd=3.65
% INFO    : Bus 49405	: Pd=10.64, Qd=3.344 -> Pd=21.50, Qd=3.34
% INFO    : Bus 49406	: Pd=9.5, Qd=2.584 -> Pd=19.20, Qd=2.58
% INFO    : Bus 49407	: Pd=7.828, Qd=2.204 -> Pd=15.82, Qd=2.20
% INFO    : Bus 49409	: Pd=4.408, Qd=1.444 -> Pd=8.91, Qd=1.44
% INFO    : Bus 49410	: Pd=6.612, Qd=1.9 -> Pd=13.36, Qd=1.90
% INFO    : Bus 49413	: Pd=4.028, Qd=1.368 -> Pd=8.14, Qd=1.37
% INFO    : Bus 49414	: Pd=3.876, Qd=1.368 -> Pd=7.83, Qd=1.37
% INFO    : Bus 49416	: Pd=13.68, Qd=4.256 -> Pd=27.64, Qd=4.26
% INFO    : Bus 49417	: Pd=17.252, Qd=4.484 -> Pd=34.86, Qd=4.48
% INFO    : Bus 49420	: Pd=14.288, Qd=3.572 -> Pd=28.87, Qd=3.57
% INFO    : Bus 49421	: Pd=6.536, Qd=1.824 -> Pd=13.21, Qd=1.82
% INFO    : Bus 49422	: Pd=11.704, Qd=3.8 -> Pd=23.65, Qd=3.80
% INFO    : Bus 49423	: Pd=213.0, Qd=184.4 -> Pd=430.43, Qd=184.40
% INFO    : Bus 49425	: Pd=2.736, Qd=0.912 -> Pd=5.53, Qd=0.91
% INFO    : Bus 49426	: Pd=4.332, Qd=1.368 -> Pd=8.75, Qd=1.37
% INFO    : Bus 49427	: Pd=8.436, Qd=3.04 -> Pd=17.05, Qd=3.04
% INFO    : Bus 49428	: Pd=6.536, Qd=2.204 -> Pd=13.21, Qd=2.20
% INFO    : Bus 49429	: Pd=13.908, Qd=4.408 -> Pd=28.11, Qd=4.41
% INFO    : Bus 49430	: Pd=5.928, Qd=1.9 -> Pd=11.98, Qd=1.90
% INFO    : Bus 49433	: Pd=9.12, Qd=2.356 -> Pd=18.43, Qd=2.36
% INFO    : Bus 49434	: Pd=12.54, Qd=4.18 -> Pd=25.34, Qd=4.18
% INFO    : Bus 49435	: Pd=10.792, Qd=2.736 -> Pd=21.81, Qd=2.74
% INFO    : Bus 49436	: Pd=22.572, Qd=5.928 -> Pd=45.61, Qd=5.93
% INFO    : Bus 49438	: Pd=12.16, Qd=4.028 -> Pd=24.57, Qd=4.03
% INFO    : Bus 49439	: Pd=4.104, Qd=1.444 -> Pd=8.29, Qd=1.44
% INFO    : Bus 49440	: Pd=18.392, Qd=5.016 -> Pd=37.17, Qd=5.02
% INFO    : Bus 49443	: Pd=8.512, Qd=2.888 -> Pd=17.20, Qd=2.89
% INFO    : Bus 49445	: Pd=14.06, Qd=3.724 -> Pd=28.41, Qd=3.72
% INFO    : Bus 49446	: Pd=5.776, Qd=1.748 -> Pd=11.67, Qd=1.75
% INFO    : Bus 49447	: Pd=8.36, Qd=0.684 -> Pd=16.89, Qd=0.68
% INFO    : Bus 49448	: Pd=4.56, Qd=0.532 -> Pd=9.21, Qd=0.53
% INFO    : Bus 49449	: Pd=3.496, Qd=0.608 -> Pd=7.06, Qd=0.61
% INFO    : Bus 49450	: Pd=5.548, Qd=0.684 -> Pd=11.21, Qd=0.68
% INFO    : Bus 49451	: Pd=10.716, Qd=-1.292 -> Pd=10.72, Qd=-1.29
% INFO    : Bus 49452	: Pd=10.792, Qd=-1.292 -> Pd=10.79, Qd=-1.29
% INFO    : Bus 49454	: Pd=18.392, Qd=4.408 -> Pd=37.17, Qd=4.41
% INFO    : Bus 49455	: Pd=7.904, Qd=2.736 -> Pd=15.97, Qd=2.74
% INFO    : Bus 49456	: Pd=10.108, Qd=3.496 -> Pd=20.43, Qd=3.50
% INFO    : Bus 49457	: Pd=12.16, Qd=3.648 -> Pd=24.57, Qd=3.65
% INFO    : Bus 49458	: Pd=1.9, Qd=0.684 -> Pd=3.84, Qd=0.68
% INFO    : Bus 49459	: Pd=7.448, Qd=2.28 -> Pd=15.05, Qd=2.28
% INFO    : Bus 49460	: Pd=5.548, Qd=-1.14 -> Pd=5.55, Qd=-1.14
% INFO    : Bus 49461	: Pd=14.744, Qd=2.052 -> Pd=29.79, Qd=2.05
% INFO    : Bus 49462	: Pd=10.184, Qd=3.192 -> Pd=20.58, Qd=3.19
% INFO    : Bus 49463	: Pd=10.868, Qd=2.736 -> Pd=21.96, Qd=2.74
% INFO    : Bus 49464	: Pd=4.484, Qd=1.216 -> Pd=9.06, Qd=1.22
% INFO    : Bus 49465	: Pd=5.548, Qd=1.672 -> Pd=11.21, Qd=1.67
% INFO    : Bus 49466	: Pd=11.628, Qd=3.42 -> Pd=23.50, Qd=3.42
% INFO    : Bus 49467	: Pd=16.34, Qd=1.976 -> Pd=33.02, Qd=1.98
% INFO    : Bus 49469	: Pd=4.408, Qd=1.216 -> Pd=8.91, Qd=1.22
% INFO    : Bus 49472	: Pd=4.408, Qd=1.52 -> Pd=8.91, Qd=1.52
% INFO    : Bus 49473	: Pd=3.42, Qd=1.216 -> Pd=6.91, Qd=1.22
% INFO    : Bus 49474	: Pd=10.64, Qd=3.268 -> Pd=21.50, Qd=3.27
% INFO    : Bus 49475	: Pd=10.412, Qd=3.192 -> Pd=21.04, Qd=3.19
% INFO    : Bus 49476	: Pd=10.412, Qd=3.116 -> Pd=21.04, Qd=3.12
% INFO    : Bus 49477	: Pd=6.384, Qd=2.204 -> Pd=12.90, Qd=2.20
% INFO    : Bus 49479	: Pd=4.484, Qd=1.444 -> Pd=9.06, Qd=1.44
% INFO    : Bus 49480	: Pd=7.22, Qd=1.976 -> Pd=14.59, Qd=1.98
% INFO    : Bus 49481	: Pd=3.724, Qd=0.912 -> Pd=7.53, Qd=0.91
% INFO    : Bus 49482	: Pd=3.876, Qd=1.292 -> Pd=7.83, Qd=1.29
% INFO    : Bus 49483	: Pd=28.044, Qd=2.128 -> Pd=56.67, Qd=2.13
% INFO    : Bus 49484	: Pd=4.104, Qd=0.608 -> Pd=8.29, Qd=0.61
% INFO    : Bus 49485	: Pd=9.348, Qd=0.684 -> Pd=18.89, Qd=0.68
% INFO    : Bus 49486	: Pd=6.08, Qd=0.608 -> Pd=12.29, Qd=0.61
% INFO    : Bus 49487	: Pd=4.408, Qd=0.684 -> Pd=8.91, Qd=0.68
% INFO    : Bus 49488	: Pd=4.332, Qd=-1.52 -> Pd=4.33, Qd=-1.52
% INFO    : Bus 49489	: Pd=13.756, Qd=1.216 -> Pd=27.80, Qd=1.22
% INFO    : Bus 49490	: Pd=9.728, Qd=-2.964 -> Pd=9.73, Qd=-2.96
% INFO    : Bus 49491	: Pd=2.204, Qd=-0.456 -> Pd=2.20, Qd=-0.46
% INFO    : Bus 49492	: Pd=2.66, Qd=-0.76 -> Pd=2.66, Qd=-0.76
% INFO    : Bus 49495	: Pd=3.724, Qd=1.14 -> Pd=7.53, Qd=1.14
% INFO    : Bus 49496	: Pd=13.832, Qd=4.256 -> Pd=27.95, Qd=4.26
% INFO    : Bus 49497	: Pd=13.452, Qd=3.192 -> Pd=27.18, Qd=3.19
% INFO    : Bus 49498	: Pd=7.676, Qd=0.76 -> Pd=15.51, Qd=0.76
% INFO    : Bus 49499	: Pd=8.816, Qd=1.292 -> Pd=17.82, Qd=1.29
% INFO    : Bus 49500	: Pd=5.32, Qd=1.444 -> Pd=10.75, Qd=1.44
% INFO    : Bus 49501	: Pd=5.852, Qd=1.596 -> Pd=11.83, Qd=1.60
% INFO    : Bus 49502	: Pd=6.536, Qd=1.824 -> Pd=13.21, Qd=1.82
% INFO    : Bus 49504	: Pd=3.876, Qd=1.14 -> Pd=7.83, Qd=1.14
% INFO    : Bus 49506	: Pd=9.044, Qd=2.736 -> Pd=18.28, Qd=2.74
% INFO    : Bus 49507	: Pd=7.6, Qd=2.052 -> Pd=15.36, Qd=2.05
% INFO    : Bus 49508	: Pd=2.432, Qd=0.912 -> Pd=4.91, Qd=0.91
% INFO    : Bus 49509	: Pd=5.928, Qd=1.368 -> Pd=11.98, Qd=1.37
% INFO    : Bus 49511	: Pd=7.068, Qd=2.356 -> Pd=14.28, Qd=2.36
% INFO    : Bus 49512	: Pd=8.588, Qd=2.736 -> Pd=17.35, Qd=2.74
% INFO    : Bus 49513	: Pd=6.46, Qd=1.976 -> Pd=13.05, Qd=1.98
% INFO    : Bus 49514	: Pd=4.18, Qd=1.368 -> Pd=8.45, Qd=1.37
% INFO    : Bus 49516	: Pd=3.8, Qd=1.064 -> Pd=7.68, Qd=1.06
% INFO    : Bus 49517	: Pd=8.36, Qd=2.432 -> Pd=16.89, Qd=2.43
% INFO    : Bus 49519	: Pd=5.852, Qd=1.672 -> Pd=11.83, Qd=1.67
% INFO    : Bus 49521	: Pd=10.9, Qd=3.3 -> Pd=22.03, Qd=3.30
% INFO    : Bus 49523	: Pd=8.4, Qd=1.8 -> Pd=16.97, Qd=1.80
% INFO    : Bus 49524	: Pd=9.956, Qd=3.192 -> Pd=20.12, Qd=3.19
% INFO    : Bus 49525	: Pd=4.636, Qd=1.52 -> Pd=9.37, Qd=1.52
% INFO    : Bus 49526	: Pd=4.484, Qd=1.368 -> Pd=9.06, Qd=1.37
% INFO    : Bus 49528	: Pd=12.464, Qd=3.648 -> Pd=25.19, Qd=3.65
% INFO    : Bus 49530	: Pd=5.548, Qd=1.748 -> Pd=11.21, Qd=1.75
% INFO    : Bus 49531	: Pd=6.308, Qd=2.128 -> Pd=12.75, Qd=2.13
% INFO    : Bus 49532	: Pd=6.688, Qd=1.748 -> Pd=13.52, Qd=1.75
% INFO    : Bus 49533	: Pd=23.256, Qd=4.94 -> Pd=47.00, Qd=4.94
% INFO    : Bus 49535	: Pd=3.8, Qd=1.292 -> Pd=7.68, Qd=1.29
% INFO    : Bus 49536	: Pd=5.244, Qd=1.368 -> Pd=10.60, Qd=1.37
% INFO    : Bus 49537	: Pd=7.372, Qd=2.508 -> Pd=14.90, Qd=2.51
% INFO    : Bus 49538	: Pd=14.82, Qd=4.56 -> Pd=29.95, Qd=4.56
% INFO    : Bus 49539	: Pd=19.38, Qd=5.092 -> Pd=39.16, Qd=5.09
% INFO    : Bus 49541	: Pd=4.18, Qd=1.14 -> Pd=8.45, Qd=1.14
% INFO    : Bus 49542	: Pd=6.916, Qd=1.9 -> Pd=13.98, Qd=1.90
% INFO    : Bus 49543	: Pd=2.508, Qd=0.836 -> Pd=5.07, Qd=0.84
% INFO    : Bus 49544	: Pd=5.548, Qd=1.748 -> Pd=11.21, Qd=1.75
% INFO    : Bus 49545	: Pd=6.384, Qd=2.052 -> Pd=12.90, Qd=2.05
% INFO    : Bus 49547	: Pd=3.952, Qd=1.14 -> Pd=7.99, Qd=1.14
% INFO    : Bus 49548	: Pd=5.548, Qd=1.368 -> Pd=11.21, Qd=1.37
% INFO    : Bus 49549	: Pd=5.472, Qd=1.596 -> Pd=11.06, Qd=1.60
% INFO    : Bus 49550	: Pd=4.8, Qd=1.5 -> Pd=9.70, Qd=1.50
% INFO    : Bus 49552	: Pd=4.712, Qd=1.52 -> Pd=9.52, Qd=1.52
% INFO    : Bus 49553	: Pd=5.776, Qd=1.976 -> Pd=11.67, Qd=1.98
% INFO    : Bus 49554	: Pd=17.8, Qd=4.8 -> Pd=35.97, Qd=4.80
% INFO    : Bus 49555	: Pd=4.4, Qd=1.5 -> Pd=8.89, Qd=1.50
% INFO    : Bus 49556	: Pd=6.156, Qd=1.748 -> Pd=12.44, Qd=1.75
% INFO    : Bus 49558	: Pd=11.856, Qd=3.496 -> Pd=23.96, Qd=3.50
% INFO    : Bus 49559	: Pd=5.016, Qd=1.368 -> Pd=10.14, Qd=1.37
% INFO    : Bus 49560	: Pd=5.7, Qd=1.824 -> Pd=11.52, Qd=1.82
% INFO    : Bus 49562	: Pd=18.24, Qd=5.32 -> Pd=36.86, Qd=5.32
% INFO    : Bus 49563	: Pd=4.56, Qd=1.444 -> Pd=9.21, Qd=1.44
% INFO    : Bus 49564	: Pd=4.788, Qd=1.368 -> Pd=9.68, Qd=1.37
% INFO    : Bus 49565	: Pd=8.892, Qd=2.28 -> Pd=17.97, Qd=2.28
% INFO    : Bus 49566	: Pd=5.092, Qd=1.368 -> Pd=10.29, Qd=1.37
% INFO    : Bus 49568	: Pd=9.12, Qd=2.432 -> Pd=18.43, Qd=2.43
% INFO    : Bus 49569	: Pd=4.408, Qd=1.368 -> Pd=8.91, Qd=1.37
% INFO    : Bus 49570	: Pd=9.956, Qd=2.736 -> Pd=20.12, Qd=2.74
% INFO    : Bus 49571	: Pd=6.08, Qd=2.052 -> Pd=12.29, Qd=2.05
% INFO    : Bus 49572	: Pd=12.9, Qd=3.6 -> Pd=26.07, Qd=3.60
% INFO    : Bus 49573	: Pd=13.5, Qd=3.8 -> Pd=27.28, Qd=3.80
% INFO    : Bus 49576	: Pd=3.268, Qd=1.14 -> Pd=6.60, Qd=1.14
% INFO    : Bus 49577	: Pd=4.0, Qd=2.7 -> Pd=8.08, Qd=2.70
% INFO    : Bus 49578	: Pd=107.7, Qd=87.5 -> Pd=217.64, Qd=87.50
% INFO    : Bus 49579	: Pd=19.1, Qd=43.7 -> Pd=38.60, Qd=43.70
% INFO    : Bus 49581	: Pd=5.168, Qd=1.672 -> Pd=10.44, Qd=1.67
% INFO    : Bus 49582	: Pd=10.108, Qd=3.116 -> Pd=20.43, Qd=3.12
% INFO    : Bus 49583	: Pd=13.604, Qd=2.964 -> Pd=27.49, Qd=2.96
% INFO    : Bus 49585	: Pd=8.512, Qd=2.432 -> Pd=17.20, Qd=2.43
% INFO    : Bus 49586	: Pd=21.204, Qd=4.94 -> Pd=42.85, Qd=4.94
% INFO    : Bus 49587	: Pd=9.044, Qd=2.432 -> Pd=18.28, Qd=2.43
% INFO    : Bus 49588	: Pd=9.348, Qd=2.736 -> Pd=18.89, Qd=2.74
% INFO    : Bus 49590	: Pd=5.168, Qd=1.748 -> Pd=10.44, Qd=1.75
% INFO    : Bus 49591	: Pd=10.488, Qd=2.812 -> Pd=21.19, Qd=2.81
% INFO    : Bus 49592	: Pd=8.816, Qd=2.736 -> Pd=17.82, Qd=2.74
% INFO    : Bus 49593	: Pd=6.156, Qd=1.672 -> Pd=12.44, Qd=1.67
% INFO    : Bus 49594	: Pd=4.788, Qd=1.672 -> Pd=9.68, Qd=1.67
% INFO    : Bus 49595	: Pd=2.356, Qd=0.76 -> Pd=4.76, Qd=0.76
% INFO    : Bus 49596	: Pd=8.208, Qd=2.584 -> Pd=16.59, Qd=2.58
% INFO    : Bus 49597	: Pd=1.9, Qd=0.532 -> Pd=3.84, Qd=0.53
% INFO    : Bus 49598	: Pd=11.628, Qd=3.116 -> Pd=23.50, Qd=3.12
% INFO    : Bus 49599	: Pd=11.628, Qd=3.42 -> Pd=23.50, Qd=3.42
% INFO    : Bus 49600	: Pd=3.344, Qd=1.216 -> Pd=6.76, Qd=1.22
% INFO    : Bus 49601	: Pd=11.324, Qd=2.736 -> Pd=22.88, Qd=2.74
% INFO    : Bus 49602	: Pd=9.804, Qd=3.04 -> Pd=19.81, Qd=3.04
% INFO    : Bus 49603	: Pd=6.156, Qd=1.672 -> Pd=12.44, Qd=1.67
% INFO    : Bus 49604	: Pd=8.056, Qd=2.204 -> Pd=16.28, Qd=2.20
% INFO    : Bus 49605	: Pd=9.728, Qd=3.116 -> Pd=19.66, Qd=3.12
% INFO    : Bus 49606	: Pd=6.004, Qd=1.976 -> Pd=12.13, Qd=1.98
% INFO    : Bus 49607	: Pd=8.512, Qd=2.128 -> Pd=17.20, Qd=2.13
% INFO    : Bus 49608	: Pd=12.6, Qd=7.1 -> Pd=25.46, Qd=7.10
% INFO    : Bus 49609	: Pd=11.4, Qd=2.964 -> Pd=23.04, Qd=2.96
% INFO    : Bus 49610	: Pd=12.996, Qd=3.8 -> Pd=26.26, Qd=3.80
% INFO    : Bus 49612	: Pd=4.788, Qd=1.596 -> Pd=9.68, Qd=1.60
% INFO    : Bus 49613	: Pd=4.256, Qd=1.368 -> Pd=8.60, Qd=1.37
% INFO    : Bus 49614	: Pd=12.388, Qd=3.496 -> Pd=25.03, Qd=3.50
% INFO    : Bus 49615	: Pd=6.84, Qd=2.432 -> Pd=13.82, Qd=2.43
% INFO    : Bus 49618	: Pd=6.612, Qd=2.204 -> Pd=13.36, Qd=2.20
% INFO    : Bus 49619	: Pd=6.84, Qd=2.28 -> Pd=13.82, Qd=2.28
% INFO    : Bus 49620	: Pd=5.396, Qd=-1.368 -> Pd=5.40, Qd=-1.37
% INFO    : Bus 49621	: Pd=5.852, Qd=-1.444 -> Pd=5.85, Qd=-1.44
% INFO    : Bus 49622	: Pd=16.34, Qd=3.648 -> Pd=33.02, Qd=3.65
% INFO    : Bus 49623	: Pd=17.176, Qd=3.876 -> Pd=34.71, Qd=3.88
% INFO    : Bus 49625	: Pd=7.068, Qd=1.824 -> Pd=14.28, Qd=1.82
% INFO    : Bus 49626	: Pd=4.94, Qd=1.596 -> Pd=9.98, Qd=1.60
% INFO    : Bus 49628	: Pd=3.344, Qd=1.064 -> Pd=6.76, Qd=1.06
% INFO    : Bus 49629	: Pd=13.376, Qd=3.952 -> Pd=27.03, Qd=3.95
% INFO    : Bus 49630	: Pd=5.852, Qd=1.748 -> Pd=11.83, Qd=1.75
% INFO    : Bus 49631	: Pd=8.436, Qd=2.736 -> Pd=17.05, Qd=2.74
% INFO    : Bus 49632	: Pd=14.896, Qd=3.572 -> Pd=30.10, Qd=3.57
% INFO    : Bus 49633	: Pd=11.856, Qd=3.116 -> Pd=23.96, Qd=3.12
% INFO    : Bus 49635	: Pd=6.08, Qd=1.748 -> Pd=12.29, Qd=1.75
% INFO    : Bus 49636	: Pd=4.636, Qd=1.444 -> Pd=9.37, Qd=1.44
% INFO    : Bus 49637	: Pd=7.5, Qd=54.2 -> Pd=15.16, Qd=54.20
% INFO    : Bus 49638	: Pd=3.116, Qd=0.836 -> Pd=6.30, Qd=0.84
% INFO    : Bus 49640	: Pd=2.508, Qd=0.836 -> Pd=5.07, Qd=0.84
% INFO    : Bus 49641	: Pd=10.868, Qd=2.736 -> Pd=21.96, Qd=2.74
% INFO    : Bus 49642	: Pd=3.496, Qd=0.912 -> Pd=7.06, Qd=0.91
% INFO    : Bus 49643	: Pd=5.32, Qd=1.748 -> Pd=10.75, Qd=1.75
% INFO    : Bus 49644	: Pd=3.952, Qd=1.368 -> Pd=7.99, Qd=1.37
% INFO    : Bus 49645	: Pd=6.688, Qd=1.9 -> Pd=13.52, Qd=1.90
% INFO    : Bus 49646	: Pd=7.372, Qd=1.976 -> Pd=14.90, Qd=1.98
% INFO    : Bus 49647	: Pd=13.452, Qd=4.56 -> Pd=27.18, Qd=4.56
% INFO    : Bus 49648	: Pd=9.88, Qd=3.116 -> Pd=19.97, Qd=3.12
% INFO    : Bus 49649	: Pd=3.876, Qd=1.14 -> Pd=7.83, Qd=1.14
% INFO    : Bus 49650	: Pd=6.612, Qd=2.052 -> Pd=13.36, Qd=2.05
% INFO    : Bus 49651	: Pd=15.124, Qd=5.092 -> Pd=30.56, Qd=5.09
% INFO    : Bus 49652	: Pd=7.676, Qd=2.052 -> Pd=15.51, Qd=2.05
% INFO    : Bus 49653	: Pd=10.184, Qd=2.508 -> Pd=20.58, Qd=2.51
% INFO    : Bus 49654	: Pd=5.776, Qd=1.9 -> Pd=11.67, Qd=1.90
% INFO    : Bus 49655	: Pd=9.424, Qd=2.508 -> Pd=19.04, Qd=2.51
% INFO    : Bus 49656	: Pd=4.56, Qd=1.444 -> Pd=9.21, Qd=1.44
% INFO    : Bus 49657	: Pd=16.492, Qd=3.8 -> Pd=33.33, Qd=3.80
% INFO    : Bus 49658	: Pd=3.8, Qd=1.064 -> Pd=7.68, Qd=1.06
% INFO    : Bus 49659	: Pd=6.232, Qd=1.748 -> Pd=12.59, Qd=1.75
% INFO    : Bus 49661	: Pd=6.232, Qd=1.596 -> Pd=12.59, Qd=1.60
% INFO    : Bus 49664	: Pd=3.496, Qd=1.064 -> Pd=7.06, Qd=1.06
% INFO    : Bus 49666	: Pd=5.168, Qd=1.748 -> Pd=10.44, Qd=1.75
% INFO    : Bus 49669	: Pd=5.396, Qd=1.596 -> Pd=10.90, Qd=1.60
% INFO    : Bus 49670	: Pd=4.18, Qd=1.368 -> Pd=8.45, Qd=1.37
% INFO    : Bus 49671	: Pd=6.84, Qd=1.976 -> Pd=13.82, Qd=1.98
% INFO    : Bus 49672	: Pd=4.94, Qd=1.672 -> Pd=9.98, Qd=1.67
% INFO    : Bus 49673	: Pd=7.144, Qd=2.508 -> Pd=14.44, Qd=2.51
% INFO    : Bus 49674	: Pd=5.168, Qd=1.444 -> Pd=10.44, Qd=1.44
% INFO    : Bus 49675	: Pd=6.916, Qd=1.9 -> Pd=13.98, Qd=1.90
% INFO    : Bus 49676	: Pd=5.624, Qd=1.9 -> Pd=11.37, Qd=1.90
% INFO    : Bus 49679	: Pd=5.7, Qd=1.824 -> Pd=11.52, Qd=1.82
% INFO    : Bus 49680	: Pd=5.244, Qd=1.596 -> Pd=10.60, Qd=1.60
% INFO    : Bus 49682	: Pd=7.98, Qd=2.508 -> Pd=16.13, Qd=2.51
% INFO    : Bus 49684	: Pd=4.864, Qd=1.444 -> Pd=9.83, Qd=1.44
% INFO    : Bus 49685	: Pd=5.472, Qd=1.824 -> Pd=11.06, Qd=1.82
% INFO    : Bus 49686	: Pd=5.548, Qd=1.9 -> Pd=11.21, Qd=1.90
% INFO    : Bus 49688	: Pd=5.624, Qd=1.824 -> Pd=11.37, Qd=1.82
% INFO    : Bus 49691	: Pd=4.94, Qd=1.52 -> Pd=9.98, Qd=1.52
% INFO    : Bus 49692	: Pd=8.968, Qd=2.508 -> Pd=18.12, Qd=2.51
% INFO    : Bus 49694	: Pd=4.104, Qd=1.368 -> Pd=8.29, Qd=1.37
% INFO    : Bus 49695	: Pd=4.104, Qd=1.368 -> Pd=8.29, Qd=1.37
% INFO    : Bus 49696	: Pd=5.168, Qd=1.444 -> Pd=10.44, Qd=1.44
% INFO    : Bus 49697	: Pd=6.536, Qd=2.356 -> Pd=13.21, Qd=2.36
% INFO    : Bus 49698	: Pd=4.788, Qd=1.52 -> Pd=9.68, Qd=1.52
% INFO    : Bus 49700	: Pd=12.616, Qd=3.496 -> Pd=25.49, Qd=3.50
% INFO    : Bus 49701	: Pd=6.84, Qd=2.356 -> Pd=13.82, Qd=2.36
% INFO    : Bus 49702	: Pd=5.548, Qd=1.824 -> Pd=11.21, Qd=1.82
% INFO    : Bus 49703	: Pd=2.812, Qd=0.76 -> Pd=5.68, Qd=0.76
% INFO    : Bus 49704	: Pd=5.548, Qd=1.52 -> Pd=11.21, Qd=1.52
% INFO    : Bus 49705	: Pd=2.432, Qd=0.76 -> Pd=4.91, Qd=0.76
% INFO    : Bus 49706	: Pd=4.332, Qd=1.444 -> Pd=8.75, Qd=1.44
% INFO    : Bus 49707	: Pd=16.872, Qd=5.016 -> Pd=34.10, Qd=5.02
% INFO    : Bus 49708	: Pd=6.004, Qd=2.128 -> Pd=12.13, Qd=2.13
% INFO    : Bus 49709	: Pd=8.36, Qd=2.128 -> Pd=16.89, Qd=2.13
% INFO    : Bus 49710	: Pd=5.472, Qd=1.444 -> Pd=11.06, Qd=1.44
% INFO    : Bus 49711	: Pd=5.244, Qd=1.748 -> Pd=10.60, Qd=1.75
% INFO    : Bus 49712	: Pd=4.864, Qd=1.444 -> Pd=9.83, Qd=1.44
% INFO    : Bus 49713	: Pd=6.688, Qd=1.824 -> Pd=13.52, Qd=1.82
% INFO    : Bus 49715	: Pd=6.232, Qd=2.052 -> Pd=12.59, Qd=2.05
% INFO    : Bus 49716	: Pd=6.156, Qd=1.748 -> Pd=12.44, Qd=1.75
% INFO    : Bus 49717	: Pd=2.432, Qd=0.836 -> Pd=4.91, Qd=0.84
% INFO    : Bus 49719	: Pd=7.676, Qd=2.508 -> Pd=15.51, Qd=2.51
% INFO    : Bus 49721	: Pd=3.116, Qd=0.988 -> Pd=6.30, Qd=0.99
% INFO    : Bus 49722	: Pd=2.736, Qd=0.76 -> Pd=5.53, Qd=0.76
% INFO    : Bus 49725	: Pd=10.184, Qd=3.268 -> Pd=20.58, Qd=3.27
% INFO    : Bus 49726	: Pd=4.56, Qd=1.52 -> Pd=9.21, Qd=1.52
% INFO    : Bus 49727	: Pd=5.396, Qd=1.748 -> Pd=10.90, Qd=1.75
% INFO    : Bus 49728	: Pd=6.688, Qd=1.748 -> Pd=13.52, Qd=1.75
% INFO    : Bus 49729	: Pd=11.704, Qd=3.42 -> Pd=23.65, Qd=3.42
% INFO    : Bus 49730	: Pd=12.084, Qd=3.04 -> Pd=24.42, Qd=3.04
% INFO    : Bus 49731	: Pd=4.256, Qd=1.52 -> Pd=8.60, Qd=1.52
% INFO    : Bus 49732	: Pd=7.524, Qd=2.584 -> Pd=15.20, Qd=2.58
% INFO    : Bus 49733	: Pd=9.652, Qd=3.192 -> Pd=19.50, Qd=3.19
% INFO    : Bus 49734	: Pd=8.9, Qd=2.6 -> Pd=17.99, Qd=2.60
% INFO    : Bus 49736	: Pd=7.676, Qd=1.976 -> Pd=15.51, Qd=1.98
% INFO    : Bus 49737	: Pd=14.136, Qd=4.484 -> Pd=28.57, Qd=4.48
% INFO    : Bus 49738	: Pd=8.892, Qd=2.964 -> Pd=17.97, Qd=2.96
% INFO    : Bus 49739	: Pd=8.968, Qd=3.116 -> Pd=18.12, Qd=3.12
% INFO    : Bus 49740	: Pd=4.18, Qd=1.216 -> Pd=8.45, Qd=1.22
% INFO    : Bus 49741	: Pd=4.94, Qd=1.52 -> Pd=9.98, Qd=1.52
% INFO    : Bus 49742	: Pd=4.256, Qd=1.368 -> Pd=8.60, Qd=1.37
% INFO    : Bus 49743	: Pd=4.332, Qd=1.292 -> Pd=8.75, Qd=1.29
% INFO    : Bus 49744	: Pd=10.26, Qd=3.192 -> Pd=20.73, Qd=3.19
% INFO    : Bus 49746	: Pd=5.32, Qd=1.52 -> Pd=10.75, Qd=1.52
% INFO    : Bus 49747	: Pd=6.156, Qd=1.976 -> Pd=12.44, Qd=1.98
% INFO    : Bus 49748	: Pd=5.472, Qd=1.824 -> Pd=11.06, Qd=1.82
% INFO    : Bus 49749	: Pd=10.184, Qd=2.736 -> Pd=20.58, Qd=2.74
% INFO    : Bus 49750	: Pd=9.5, Qd=3.344 -> Pd=19.20, Qd=3.34
% INFO    : Bus 49751	: Pd=6.916, Qd=2.432 -> Pd=13.98, Qd=2.43
% INFO    : Bus 49752	: Pd=10.488, Qd=2.812 -> Pd=21.19, Qd=2.81
% INFO    : Bus 49753	: Pd=3.8, Qd=1.14 -> Pd=7.68, Qd=1.14
% INFO    : Bus 49754	: Pd=5.168, Qd=1.52 -> Pd=10.44, Qd=1.52
% INFO    : Bus 49755	: Pd=5.624, Qd=1.824 -> Pd=11.37, Qd=1.82
% INFO    : Bus 49756	: Pd=7.448, Qd=2.508 -> Pd=15.05, Qd=2.51
% INFO    : Bus 49757	: Pd=2.204, Qd=0.76 -> Pd=4.45, Qd=0.76
% INFO    : Bus 49759	: Pd=7.904, Qd=2.66 -> Pd=15.97, Qd=2.66
% INFO    : Bus 49760	: Pd=9.88, Qd=2.66 -> Pd=19.97, Qd=2.66
% INFO    : Bus 49761	: Pd=7.372, Qd=2.584 -> Pd=14.90, Qd=2.58
% INFO    : Bus 49762	: Pd=12.54, Qd=3.572 -> Pd=25.34, Qd=3.57
% INFO    : Bus 49763	: Pd=10.184, Qd=2.812 -> Pd=20.58, Qd=2.81
% INFO    : Bus 49764	: Pd=7.524, Qd=2.204 -> Pd=15.20, Qd=2.20
% INFO    : Bus 49765	: Pd=12.54, Qd=3.42 -> Pd=25.34, Qd=3.42
% INFO    : Bus 49766	: Pd=6.764, Qd=2.356 -> Pd=13.67, Qd=2.36
% INFO    : Bus 49767	: Pd=9.12, Qd=2.432 -> Pd=18.43, Qd=2.43
% INFO    : Bus 49768	: Pd=4.864, Qd=1.52 -> Pd=9.83, Qd=1.52
% INFO    : Bus 49769	: Pd=3.8, Qd=1.216 -> Pd=7.68, Qd=1.22
% INFO    : Bus 49770	: Pd=9.424, Qd=2.432 -> Pd=19.04, Qd=2.43
% INFO    : Bus 49771	: Pd=18.316, Qd=5.016 -> Pd=37.01, Qd=5.02
% INFO    : Bus 49774	: Pd=4.864, Qd=1.748 -> Pd=9.83, Qd=1.75
% INFO    : Bus 49775	: Pd=4.788, Qd=1.292 -> Pd=9.68, Qd=1.29
% INFO    : Bus 49776	: Pd=10.868, Qd=3.116 -> Pd=21.96, Qd=3.12
% INFO    : Bus 49777	: Pd=8.284, Qd=2.508 -> Pd=16.74, Qd=2.51
% INFO    : Bus 49778	: Pd=14.212, Qd=3.8 -> Pd=28.72, Qd=3.80
% INFO    : Bus 49779	: Pd=5.928, Qd=1.444 -> Pd=11.98, Qd=1.44
% INFO    : Bus 49780	: Pd=8.892, Qd=2.356 -> Pd=17.97, Qd=2.36
% INFO    : Bus 49781	: Pd=3.496, Qd=1.14 -> Pd=7.06, Qd=1.14
% INFO    : Bus 49782	: Pd=13.148, Qd=4.256 -> Pd=26.57, Qd=4.26
% INFO    : Bus 49783	: Pd=7.22, Qd=2.584 -> Pd=14.59, Qd=2.58
% INFO    : Bus 49784	: Pd=4.408, Qd=1.368 -> Pd=8.91, Qd=1.37
% INFO    : Bus 49785	: Pd=12.16, Qd=3.648 -> Pd=24.57, Qd=3.65
% INFO    : Bus 49786	: Pd=8.816, Qd=2.964 -> Pd=17.82, Qd=2.96
% INFO    : Bus 49787	: Pd=12.16, Qd=3.496 -> Pd=24.57, Qd=3.50
% INFO    : Bus 49788	: Pd=16.948, Qd=5.244 -> Pd=34.25, Qd=5.24
% INFO    : Bus 49790	: Pd=19.836, Qd=5.7 -> Pd=40.08, Qd=5.70
% INFO    : Bus 49791	: Pd=5.928, Qd=1.976 -> Pd=11.98, Qd=1.98
% INFO    : Bus 49792	: Pd=4.408, Qd=1.292 -> Pd=8.91, Qd=1.29
% INFO    : Bus 49793	: Pd=14.06, Qd=4.408 -> Pd=28.41, Qd=4.41
% INFO    : Bus 49795	: Pd=6.384, Qd=2.052 -> Pd=12.90, Qd=2.05
% INFO    : Bus 49796	: Pd=8.132, Qd=2.356 -> Pd=16.43, Qd=2.36
% INFO    : Bus 49798	: Pd=9.196, Qd=2.356 -> Pd=18.58, Qd=2.36
% INFO    : Bus 49801	: Pd=9.576, Qd=2.812 -> Pd=19.35, Qd=2.81
% INFO    : Bus 49803	: Pd=14.972, Qd=4.636 -> Pd=30.26, Qd=4.64
% INFO    : Bus 49805	: Pd=5.396, Qd=1.976 -> Pd=10.90, Qd=1.98
% INFO    : Bus 49807	: Pd=8.36, Qd=2.508 -> Pd=16.89, Qd=2.51
% INFO    : Bus 49808	: Pd=13.452, Qd=4.18 -> Pd=27.18, Qd=4.18
% INFO    : Bus 49809	: Pd=9.956, Qd=3.116 -> Pd=20.12, Qd=3.12
% INFO    : Bus 49811	: Pd=12.996, Qd=3.42 -> Pd=26.26, Qd=3.42
% INFO    : Bus 49812	: Pd=7.068, Qd=1.672 -> Pd=14.28, Qd=1.67
% INFO    : Bus 49813	: Pd=6.156, Qd=1.748 -> Pd=12.44, Qd=1.75
% INFO    : Bus 49814	: Pd=6.46, Qd=1.824 -> Pd=13.05, Qd=1.82
% INFO    : Bus 49815	: Pd=6.84, Qd=2.28 -> Pd=13.82, Qd=2.28
% INFO    : Bus 49816	: Pd=2.964, Qd=0.836 -> Pd=5.99, Qd=0.84
% INFO    : Bus 49817	: Pd=3.8, Qd=1.216 -> Pd=7.68, Qd=1.22
% INFO    : Bus 49818	: Pd=12.084, Qd=3.192 -> Pd=24.42, Qd=3.19
% INFO    : Bus 49820	: Pd=7.904, Qd=2.28 -> Pd=15.97, Qd=2.28
% INFO    : Bus 49821	: Pd=16.188, Qd=4.864 -> Pd=32.71, Qd=4.86
% INFO    : Bus 49822	: Pd=19.456, Qd=6.46 -> Pd=39.32, Qd=6.46
% INFO    : Bus 49823	: Pd=10.412, Qd=3.344 -> Pd=21.04, Qd=3.34
% INFO    : Bus 49825	: Pd=15.884, Qd=5.244 -> Pd=32.10, Qd=5.24
% INFO    : Bus 49826	: Pd=5.396, Qd=1.824 -> Pd=10.90, Qd=1.82
% INFO    : Bus 49827	: Pd=13.3, Qd=3.572 -> Pd=26.88, Qd=3.57
% INFO    : Bus 49828	: Pd=13.148, Qd=4.18 -> Pd=26.57, Qd=4.18
% INFO    : Bus 49830	: Pd=12.236, Qd=3.648 -> Pd=24.73, Qd=3.65
% INFO    : Bus 49831	: Pd=14.44, Qd=4.332 -> Pd=29.18, Qd=4.33
% INFO    : Bus 49832	: Pd=9.88, Qd=3.116 -> Pd=19.97, Qd=3.12
% INFO    : Bus 49833	: Pd=3.04, Qd=0.912 -> Pd=6.14, Qd=0.91
% INFO    : Bus 49834	: Pd=7.98, Qd=2.052 -> Pd=16.13, Qd=2.05
% INFO    : Bus 49835	: Pd=15.276, Qd=4.256 -> Pd=30.87, Qd=4.26
% INFO    : Bus 49836	: Pd=10.184, Qd=3.192 -> Pd=20.58, Qd=3.19
% INFO    : Bus 49837	: Pd=9.348, Qd=2.736 -> Pd=18.89, Qd=2.74
% INFO    : Bus 49839	: Pd=3.04, Qd=1.064 -> Pd=6.14, Qd=1.06
% INFO    : Bus 49840	: Pd=6.536, Qd=2.128 -> Pd=13.21, Qd=2.13
% INFO    : Bus 49842	: Pd=4.104, Qd=1.216 -> Pd=8.29, Qd=1.22
% INFO    : Bus 49843	: Pd=16.644, Qd=5.472 -> Pd=33.63, Qd=5.47
% INFO    : Bus 49844	: Pd=4.636, Qd=1.368 -> Pd=9.37, Qd=1.37
% INFO    : Bus 49845	: Pd=20.52, Qd=6.308 -> Pd=41.47, Qd=6.31
% INFO    : Bus 49846	: Pd=6.308, Qd=1.824 -> Pd=12.75, Qd=1.82
% INFO    : Bus 49847	: Pd=13.756, Qd=4.028 -> Pd=27.80, Qd=4.03
% INFO    : Bus 49848	: Pd=13.452, Qd=4.332 -> Pd=27.18, Qd=4.33
% INFO    : Bus 49849	: Pd=13.908, Qd=3.952 -> Pd=28.11, Qd=3.95
% INFO    : Bus 49850	: Pd=16.34, Qd=5.092 -> Pd=33.02, Qd=5.09
% INFO    : Bus 49853	: Pd=6.688, Qd=2.052 -> Pd=13.52, Qd=2.05
% INFO    : Bus 49854	: Pd=4.788, Qd=1.672 -> Pd=9.68, Qd=1.67
% INFO    : Bus 49855	: Pd=8.436, Qd=2.508 -> Pd=17.05, Qd=2.51
% INFO    : Bus 49856	: Pd=4.864, Qd=1.672 -> Pd=9.83, Qd=1.67
% INFO    : Bus 49857	: Pd=10.184, Qd=2.66 -> Pd=20.58, Qd=2.66
% INFO    : Bus 49858	: Pd=7.98, Qd=2.508 -> Pd=16.13, Qd=2.51
% INFO    : Bus 49860	: Pd=10.64, Qd=3.572 -> Pd=21.50, Qd=3.57
% INFO    : Bus 49862	: Pd=10.184, Qd=2.888 -> Pd=20.58, Qd=2.89
% INFO    : Bus 49863	: Pd=4.94, Qd=1.596 -> Pd=9.98, Qd=1.60
% INFO    : Bus 49865	: Pd=5.396, Qd=1.9 -> Pd=10.90, Qd=1.90
% INFO    : Bus 49866	: Pd=9.12, Qd=2.356 -> Pd=18.43, Qd=2.36
% INFO    : Bus 49867	: Pd=11.78, Qd=3.496 -> Pd=23.81, Qd=3.50
% INFO    : Bus 49868	: Pd=6.46, Qd=1.9 -> Pd=13.05, Qd=1.90
% INFO    : Bus 49869	: Pd=3.04, Qd=0.912 -> Pd=6.14, Qd=0.91
% INFO    : Bus 49871	: Pd=6.004, Qd=2.052 -> Pd=12.13, Qd=2.05
% INFO    : Bus 49872	: Pd=5.776, Qd=1.672 -> Pd=11.67, Qd=1.67
% INFO    : Bus 49873	: Pd=7.98, Qd=2.432 -> Pd=16.13, Qd=2.43
% INFO    : Bus 49874	: Pd=11.856, Qd=3.496 -> Pd=23.96, Qd=3.50
% INFO    : Bus 49875	: Pd=9.044, Qd=2.584 -> Pd=18.28, Qd=2.58
% INFO    : Bus 49876	: Pd=12.464, Qd=3.876 -> Pd=25.19, Qd=3.88
% INFO    : Bus 49877	: Pd=7.448, Qd=2.356 -> Pd=15.05, Qd=2.36
% INFO    : Bus 49879	: Pd=8.056, Qd=2.432 -> Pd=16.28, Qd=2.43
% INFO    : Bus 49880	: Pd=5.928, Qd=1.9 -> Pd=11.98, Qd=1.90
% INFO    : Bus 49881	: Pd=4.712, Qd=1.216 -> Pd=9.52, Qd=1.22
% INFO    : Bus 49882	: Pd=6.764, Qd=2.052 -> Pd=13.67, Qd=2.05
% INFO    : Bus 49883	: Pd=7.676, Qd=2.66 -> Pd=15.51, Qd=2.66
% INFO    : Bus 49884	: Pd=10.032, Qd=2.964 -> Pd=20.27, Qd=2.96
% INFO    : Bus 49885	: Pd=14.06, Qd=4.484 -> Pd=28.41, Qd=4.48
% INFO    : Bus 49887	: Pd=10.792, Qd=3.192 -> Pd=21.81, Qd=3.19
% INFO    : Bus 49888	: Pd=5.244, Qd=1.672 -> Pd=10.60, Qd=1.67
% INFO    : Bus 49889	: Pd=3.192, Qd=0.912 -> Pd=6.45, Qd=0.91
% INFO    : Bus 49891	: Pd=11.476, Qd=2.888 -> Pd=23.19, Qd=2.89
% INFO    : Bus 49892	: Pd=8.74, Qd=2.736 -> Pd=17.66, Qd=2.74
% INFO    : Bus 49893	: Pd=13.3, Qd=3.496 -> Pd=26.88, Qd=3.50
% INFO    : Bus 49894	: Pd=8.36, Qd=2.964 -> Pd=16.89, Qd=2.96
% INFO    : Bus 49895	: Pd=7.752, Qd=2.128 -> Pd=15.67, Qd=2.13
% INFO    : Bus 49897	: Pd=4.332, Qd=1.368 -> Pd=8.75, Qd=1.37
% INFO    : Bus 49899	: Pd=5.396, Qd=1.824 -> Pd=10.90, Qd=1.82
% INFO    : Bus 49900	: Pd=5.092, Qd=1.52 -> Pd=10.29, Qd=1.52
% INFO    : Bus 49901	: Pd=5.852, Qd=1.672 -> Pd=11.83, Qd=1.67
% INFO    : Bus 49902	: Pd=9.196, Qd=2.432 -> Pd=18.58, Qd=2.43
% INFO    : Bus 49903	: Pd=16.036, Qd=5.016 -> Pd=32.41, Qd=5.02
% INFO    : Bus 49904	: Pd=14.06, Qd=4.18 -> Pd=28.41, Qd=4.18
% INFO    : Bus 49905	: Pd=4.256, Qd=1.368 -> Pd=8.60, Qd=1.37
% INFO    : Bus 49906	: Pd=8.968, Qd=2.736 -> Pd=18.12, Qd=2.74
% INFO    : Bus 49907	: Pd=7.524, Qd=2.66 -> Pd=15.20, Qd=2.66
% INFO    : Bus 49908	: Pd=12.236, Qd=4.18 -> Pd=24.73, Qd=4.18
% INFO    : Bus 49909	: Pd=7.676, Qd=1.9 -> Pd=15.51, Qd=1.90
% INFO    : Bus 49910	: Pd=7.98, Qd=2.28 -> Pd=16.13, Qd=2.28
% INFO    : Bus 49912	: Pd=2.28, Qd=0.836 -> Pd=4.61, Qd=0.84
% INFO    : Bus 49913	: Pd=9.196, Qd=3.192 -> Pd=18.58, Qd=3.19
% INFO    : Bus 49914	: Pd=22.724, Qd=6.08 -> Pd=45.92, Qd=6.08
% INFO    : Bus 49915	: Pd=12.008, Qd=3.648 -> Pd=24.27, Qd=3.65
% INFO    : Bus 49916	: Pd=9.196, Qd=2.888 -> Pd=18.58, Qd=2.89
% INFO    : Bus 49917	: Pd=6.308, Qd=2.204 -> Pd=12.75, Qd=2.20
% INFO    : Bus 49918	: Pd=6.156, Qd=1.9 -> Pd=12.44, Qd=1.90
% INFO    : Bus 49920	: Pd=15.58, Qd=5.396 -> Pd=31.48, Qd=5.40
% INFO    : Bus 49922	: Pd=8.664, Qd=2.66 -> Pd=17.51, Qd=2.66
% INFO    : Bus 49923	: Pd=13.452, Qd=3.572 -> Pd=27.18, Qd=3.57
% INFO    : Bus 49925	: Pd=6.08, Qd=2.128 -> Pd=12.29, Qd=2.13
% INFO    : Bus 49926	: Pd=3.952, Qd=1.064 -> Pd=7.99, Qd=1.06
% INFO    : Bus 49927	: Pd=4.864, Qd=1.444 -> Pd=9.83, Qd=1.44
% INFO    : Bus 49928	: Pd=7.904, Qd=2.28 -> Pd=15.97, Qd=2.28
% INFO    : Bus 49929	: Pd=5.624, Qd=1.596 -> Pd=11.37, Qd=1.60
% INFO    : Bus 49930	: Pd=6.232, Qd=1.824 -> Pd=12.59, Qd=1.82
% INFO    : Bus 49931	: Pd=11.02, Qd=3.572 -> Pd=22.27, Qd=3.57
% INFO    : Bus 49933	: Pd=29.792, Qd=8.284 -> Pd=60.20, Qd=8.28
% INFO    : Bus 49934	: Pd=10.792, Qd=2.508 -> Pd=21.81, Qd=2.51
% INFO    : Bus 49935	: Pd=4.256, Qd=1.216 -> Pd=8.60, Qd=1.22
% INFO    : Bus 49936	: Pd=4.864, Qd=1.52 -> Pd=9.83, Qd=1.52
% INFO    : Bus 49937	: Pd=7.448, Qd=2.204 -> Pd=15.05, Qd=2.20
% INFO    : Bus 49938	: Pd=9.12, Qd=1.748 -> Pd=18.43, Qd=1.75
% INFO    : Bus 49940	: Pd=6.612, Qd=2.28 -> Pd=13.36, Qd=2.28
% INFO    : Bus 49941	: Pd=5.396, Qd=1.368 -> Pd=10.90, Qd=1.37
% INFO    : Bus 49942	: Pd=4.864, Qd=1.52 -> Pd=9.83, Qd=1.52
% INFO    : Bus 49944	: Pd=2.888, Qd=0.76 -> Pd=5.84, Qd=0.76
% INFO    : Bus 49945	: Pd=4.94, Qd=-2.052 -> Pd=4.94, Qd=-2.05
% INFO    : Bus 49946	: Pd=3.04, Qd=0.0 -> Pd=3.04, Qd=0.00
% INFO    : Bus 49947	: Pd=4.028, Qd=0.684 -> Pd=8.14, Qd=0.68
% INFO    : Bus 49948	: Pd=7.524, Qd=1.216 -> Pd=15.20, Qd=1.22
% INFO    : Bus 49949	: Pd=16.264, Qd=4.636 -> Pd=32.87, Qd=4.64
% INFO    : Bus 49950	: Pd=9.196, Qd=2.204 -> Pd=18.58, Qd=2.20
% INFO    : Bus 49951	: Pd=8.284, Qd=2.356 -> Pd=16.74, Qd=2.36
% INFO    : Bus 49952	: Pd=8.056, Qd=2.584 -> Pd=16.28, Qd=2.58
% INFO    : Bus 49953	: Pd=8.512, Qd=2.356 -> Pd=17.20, Qd=2.36
% INFO    : Bus 49954	: Pd=5.3, Qd=1.5 -> Pd=10.71, Qd=1.50
% INFO    : Bus 49955	: Pd=6.764, Qd=2.28 -> Pd=13.67, Qd=2.28
% INFO    : Bus 49956	: Pd=3.192, Qd=0.836 -> Pd=6.45, Qd=0.84
% INFO    : Bus 49958	: Pd=6.612, Qd=1.748 -> Pd=13.36, Qd=1.75
% INFO    : Bus 49959	: Pd=3.724, Qd=1.216 -> Pd=7.53, Qd=1.22
% INFO    : Bus 49961	: Pd=2.28, Qd=0.684 -> Pd=4.61, Qd=0.68
% INFO    : Bus 49962	: Pd=9.196, Qd=2.204 -> Pd=18.58, Qd=2.20
% INFO    : Bus 49963	: Pd=4.636, Qd=1.216 -> Pd=9.37, Qd=1.22
% INFO    : Bus 49964	: Pd=13.604, Qd=4.104 -> Pd=27.49, Qd=4.10
% INFO    : Bus 49965	: Pd=8.664, Qd=2.052 -> Pd=17.51, Qd=2.05
% INFO    : Bus 49966	: Pd=4.18, Qd=1.368 -> Pd=8.45, Qd=1.37
% INFO    : Bus 49967	: Pd=12.92, Qd=3.8 -> Pd=26.11, Qd=3.80
% INFO    : Bus 49968	: Pd=6.46, Qd=1.976 -> Pd=13.05, Qd=1.98
% INFO    : Bus 49970	: Pd=5.548, Qd=1.52 -> Pd=11.21, Qd=1.52
% INFO    : Bus 49971	: Pd=2.812, Qd=0.988 -> Pd=5.68, Qd=0.99
% INFO    : Bus 49973	: Pd=4.712, Qd=1.52 -> Pd=9.52, Qd=1.52
% INFO    : Bus 49974	: Pd=4.56, Qd=1.292 -> Pd=9.21, Qd=1.29
% INFO    : Bus 49976	: Pd=3.876, Qd=1.14 -> Pd=7.83, Qd=1.14
% INFO    : Bus 49977	: Pd=6.08, Qd=1.9 -> Pd=12.29, Qd=1.90
% INFO    : Bus 49978	: Pd=2.356, Qd=0.836 -> Pd=4.76, Qd=0.84
% INFO    : Bus 49979	: Pd=3.648, Qd=0.988 -> Pd=7.37, Qd=0.99
% INFO    : Bus 49980	: Pd=13.68, Qd=1.292 -> Pd=27.64, Qd=1.29
% INFO    : Bus 49981	: Pd=6.08, Qd=1.9 -> Pd=12.29, Qd=1.90
% INFO    : Bus 49982	: Pd=2.28, Qd=0.76 -> Pd=4.61, Qd=0.76
% INFO    : Bus 49985	: Pd=5.32, Qd=1.672 -> Pd=10.75, Qd=1.67
% INFO    : Bus 49986	: Pd=4.18, Qd=1.292 -> Pd=8.45, Qd=1.29
% INFO    : Bus 49987	: Pd=7.296, Qd=2.508 -> Pd=14.74, Qd=2.51
% INFO    : Bus 49988	: Pd=2.28, Qd=0.684 -> Pd=4.61, Qd=0.68
% INFO    : Bus 49989	: Pd=4.94, Qd=1.672 -> Pd=9.98, Qd=1.67
% INFO    : Bus 49990	: Pd=22.192, Qd=6.764 -> Pd=44.85, Qd=6.76
% INFO    : Bus 49992	: Pd=6.384, Qd=1.748 -> Pd=12.90, Qd=1.75
% INFO    : Bus 49993	: Pd=11.7, Qd=9.4 -> Pd=23.64, Qd=9.40
% INFO    : Bus 49995	: Pd=8.968, Qd=2.812 -> Pd=18.12, Qd=2.81
% INFO    : Bus 49996	: Pd=5.244, Qd=1.596 -> Pd=10.60, Qd=1.60
% INFO    : Bus 49999	: Pd=9.728, Qd=2.888 -> Pd=19.66, Qd=2.89
% INFO    : Bus 50000	: Pd=5.396, Qd=1.9 -> Pd=10.90, Qd=1.90
% INFO    : Bus 50001	: Pd=10.336, Qd=3.496 -> Pd=20.89, Qd=3.50
% INFO    : Bus 50002	: Pd=18.696, Qd=6.004 -> Pd=37.78, Qd=6.00
% INFO    : Bus 50003	: Pd=10.64, Qd=1.14 -> Pd=21.50, Qd=1.14
% INFO    : Bus 50004	: Pd=2.888, Qd=0.608 -> Pd=5.84, Qd=0.61
% INFO    : Bus 50005	: Pd=12.312, Qd=4.028 -> Pd=24.88, Qd=4.03
% INFO    : Bus 50007	: Pd=4.332, Qd=1.216 -> Pd=8.75, Qd=1.22
% INFO    : Bus 50008	: Pd=8.74, Qd=2.508 -> Pd=17.66, Qd=2.51
% INFO    : Bus 50009	: Pd=6.764, Qd=2.128 -> Pd=13.67, Qd=2.13
% INFO    : Bus 50010	: Pd=4.256, Qd=1.292 -> Pd=8.60, Qd=1.29
% INFO    : Bus 50011	: Pd=3.876, Qd=1.216 -> Pd=7.83, Qd=1.22
% INFO    : Bus 50012	: Pd=5.244, Qd=1.672 -> Pd=10.60, Qd=1.67
% INFO    : Bus 50014	: Pd=2.736, Qd=0.988 -> Pd=5.53, Qd=0.99
% INFO    : Bus 50015	: Pd=4.864, Qd=1.368 -> Pd=9.83, Qd=1.37
% INFO    : Bus 50016	: Pd=6.84, Qd=2.052 -> Pd=13.82, Qd=2.05
% INFO    : Bus 50017	: Pd=10.184, Qd=3.344 -> Pd=20.58, Qd=3.34
% INFO    : Bus 50019	: Pd=6.004, Qd=1.672 -> Pd=12.13, Qd=1.67
% INFO    : Bus 50020	: Pd=4.94, Qd=1.596 -> Pd=9.98, Qd=1.60
% INFO    : Bus 50021	: Pd=5.548, Qd=1.824 -> Pd=11.21, Qd=1.82
% INFO    : Bus 50022	: Pd=3.268, Qd=0.988 -> Pd=6.60, Qd=0.99
% INFO    : Bus 50023	: Pd=6.992, Qd=1.824 -> Pd=14.13, Qd=1.82
% INFO    : Bus 50024	: Pd=4.18, Qd=1.52 -> Pd=8.45, Qd=1.52
% INFO    : Bus 50026	: Pd=8.892, Qd=2.736 -> Pd=17.97, Qd=2.74
% INFO    : Bus 50027	: Pd=10.488, Qd=3.116 -> Pd=21.19, Qd=3.12
% INFO    : Bus 50028	: Pd=2.964, Qd=0.76 -> Pd=5.99, Qd=0.76
% INFO    : Bus 50029	: Pd=2.736, Qd=0.836 -> Pd=5.53, Qd=0.84
% INFO    : Bus 50030	: Pd=8.132, Qd=2.584 -> Pd=16.43, Qd=2.58
% INFO    : Bus 50031	: Pd=11.324, Qd=1.064 -> Pd=22.88, Qd=1.06
% INFO    : Bus 50032	: Pd=13.148, Qd=3.116 -> Pd=26.57, Qd=3.12
% INFO    : Bus 50034	: Pd=2.888, Qd=0.988 -> Pd=5.84, Qd=0.99
% INFO    : Bus 50035	: Pd=8.284, Qd=2.356 -> Pd=16.74, Qd=2.36
% INFO    : Bus 50036	: Pd=1.824, Qd=0.684 -> Pd=3.69, Qd=0.68
% INFO    : Bus 50037	: Pd=2.432, Qd=0.836 -> Pd=4.91, Qd=0.84
% INFO    : Bus 50038	: Pd=3.496, Qd=0.912 -> Pd=7.06, Qd=0.91
% INFO    : Bus 50039	: Pd=3.8, Qd=1.14 -> Pd=7.68, Qd=1.14
% INFO    : Bus 50040	: Pd=2.812, Qd=0.684 -> Pd=5.68, Qd=0.68
% INFO    : Bus 50041	: Pd=15.884, Qd=4.484 -> Pd=32.10, Qd=4.48
% INFO    : Bus 50042	: Pd=4.484, Qd=1.216 -> Pd=9.06, Qd=1.22
% INFO    : Bus 50043	: Pd=3.952, Qd=1.14 -> Pd=7.99, Qd=1.14
% INFO    : Bus 50044	: Pd=3.724, Qd=1.064 -> Pd=7.53, Qd=1.06
% INFO    : Bus 50046	: Pd=12.312, Qd=3.876 -> Pd=24.88, Qd=3.88
% INFO    : Bus 50048	: Pd=2.964, Qd=0.988 -> Pd=5.99, Qd=0.99
% INFO    : Bus 50049	: Pd=2.584, Qd=0.836 -> Pd=5.22, Qd=0.84
% INFO    : Bus 50050	: Pd=4.484, Qd=1.444 -> Pd=9.06, Qd=1.44
% INFO    : Bus 50051	: Pd=5.32, Qd=1.824 -> Pd=10.75, Qd=1.82
% INFO    : Bus 50052	: Pd=3.268, Qd=0.912 -> Pd=6.60, Qd=0.91
% INFO    : Bus 50053	: Pd=3.724, Qd=1.064 -> Pd=7.53, Qd=1.06
% INFO    : Bus 50054	: Pd=3.344, Qd=0.988 -> Pd=6.76, Qd=0.99
% INFO    : Bus 50056	: Pd=4.484, Qd=1.292 -> Pd=9.06, Qd=1.29
% INFO    : Bus 50057	: Pd=3.724, Qd=1.14 -> Pd=7.53, Qd=1.14
% INFO    : Bus 50058	: Pd=1.9, Qd=0.608 -> Pd=3.84, Qd=0.61
% INFO    : Bus 50059	: Pd=7.752, Qd=2.204 -> Pd=15.67, Qd=2.20
% INFO    : Bus 50060	: Pd=3.04, Qd=0.836 -> Pd=6.14, Qd=0.84
% INFO    : Bus 50061	: Pd=3.268, Qd=0.988 -> Pd=6.60, Qd=0.99
% INFO    : Bus 50062	: Pd=5.548, Qd=1.672 -> Pd=11.21, Qd=1.67
% INFO    : Bus 50063	: Pd=5.776, Qd=1.9 -> Pd=11.67, Qd=1.90
% INFO    : Bus 50064	: Pd=2.736, Qd=0.836 -> Pd=5.53, Qd=0.84
% INFO    : Bus 50065	: Pd=2.812, Qd=0.836 -> Pd=5.68, Qd=0.84
% INFO    : Bus 50066	: Pd=9.424, Qd=2.812 -> Pd=19.04, Qd=2.81
% INFO    : Bus 50068	: Pd=5.624, Qd=1.672 -> Pd=11.37, Qd=1.67
% INFO    : Bus 50069	: Pd=3.42, Qd=1.14 -> Pd=6.91, Qd=1.14
% INFO    : Bus 50070	: Pd=3.724, Qd=1.14 -> Pd=7.53, Qd=1.14
% INFO    : Bus 50071	: Pd=3.648, Qd=1.064 -> Pd=7.37, Qd=1.06
% INFO    : Bus 50072	: Pd=3.724, Qd=1.14 -> Pd=7.53, Qd=1.14
% INFO    : Bus 50073	: Pd=2.812, Qd=0.684 -> Pd=5.68, Qd=0.68
% INFO    : Bus 50074	: Pd=3.496, Qd=1.14 -> Pd=7.06, Qd=1.14
% INFO    : Bus 50075	: Pd=3.344, Qd=0.988 -> Pd=6.76, Qd=0.99
% INFO    : Bus 50076	: Pd=5.168, Qd=1.292 -> Pd=10.44, Qd=1.29
% INFO    : Bus 50077	: Pd=1.824, Qd=0.608 -> Pd=3.69, Qd=0.61
% INFO    : Bus 50078	: Pd=12.16, Qd=3.268 -> Pd=24.57, Qd=3.27
% INFO    : Bus 50080	: Pd=3.116, Qd=0.988 -> Pd=6.30, Qd=0.99
% INFO    : Bus 50081	: Pd=9.044, Qd=2.508 -> Pd=18.28, Qd=2.51
% INFO    : Bus 50082	: Pd=17.632, Qd=4.94 -> Pd=35.63, Qd=4.94
% INFO    : Bus 50083	: Pd=6.08, Qd=1.748 -> Pd=12.29, Qd=1.75
% INFO    : Bus 50084	: Pd=13.908, Qd=4.408 -> Pd=28.11, Qd=4.41
% INFO    : Bus 50085	: Pd=6.232, Qd=2.052 -> Pd=12.59, Qd=2.05
% INFO    : Bus 50086	: Pd=8.056, Qd=2.736 -> Pd=16.28, Qd=2.74
% INFO    : Bus 50087	: Pd=11.856, Qd=3.04 -> Pd=23.96, Qd=3.04
% INFO    : Bus 50088	: Pd=12.844, Qd=2.812 -> Pd=25.96, Qd=2.81
% INFO    : Bus 50089	: Pd=11.856, Qd=3.572 -> Pd=23.96, Qd=3.57
% INFO    : Bus 50090	: Pd=3.724, Qd=1.292 -> Pd=7.53, Qd=1.29
% INFO    : Bus 50091	: Pd=7.22, Qd=2.204 -> Pd=14.59, Qd=2.20
% INFO    : Bus 50092	: Pd=8.664, Qd=2.964 -> Pd=17.51, Qd=2.96
% INFO    : Bus 50093	: Pd=10.184, Qd=2.66 -> Pd=20.58, Qd=2.66
% INFO    : Bus 50094	: Pd=6.612, Qd=1.976 -> Pd=13.36, Qd=1.98
% INFO    : Bus 50095	: Pd=6.764, Qd=2.128 -> Pd=13.67, Qd=2.13
% INFO    : Bus 50096	: Pd=4.864, Qd=1.444 -> Pd=9.83, Qd=1.44
% INFO    : Bus 50097	: Pd=4.788, Qd=1.292 -> Pd=9.68, Qd=1.29
% INFO    : Bus 50098	: Pd=8.132, Qd=2.28 -> Pd=16.43, Qd=2.28
% INFO    : Bus 50099	: Pd=6.46, Qd=1.9 -> Pd=13.05, Qd=1.90
% INFO    : Bus 50100	: Pd=5.852, Qd=1.824 -> Pd=11.83, Qd=1.82
% INFO    : Bus 50101	: Pd=7.448, Qd=2.356 -> Pd=15.05, Qd=2.36
% INFO    : Bus 50102	: Pd=10.108, Qd=2.66 -> Pd=20.43, Qd=2.66
% INFO    : Bus 50103	: Pd=23.56, Qd=5.016 -> Pd=47.61, Qd=5.02
% INFO    : Bus 50104	: Pd=13.984, Qd=3.42 -> Pd=28.26, Qd=3.42
% INFO    : Bus 50106	: Pd=4.484, Qd=1.444 -> Pd=9.06, Qd=1.44
% INFO    : Bus 50107	: Pd=3.192, Qd=0.836 -> Pd=6.45, Qd=0.84
% INFO    : Bus 50108	: Pd=2.128, Qd=0.684 -> Pd=4.30, Qd=0.68
% INFO    : Bus 50109	: Pd=12.692, Qd=3.496 -> Pd=25.65, Qd=3.50
% INFO    : Bus 50110	: Pd=2.888, Qd=0.684 -> Pd=5.84, Qd=0.68
% INFO    : Bus 50111	: Pd=12.616, Qd=3.876 -> Pd=25.49, Qd=3.88
% INFO    : Bus 50112	: Pd=4.028, Qd=1.14 -> Pd=8.14, Qd=1.14
% INFO    : Bus 50113	: Pd=10.26, Qd=3.116 -> Pd=20.73, Qd=3.12
% INFO    : Bus 50114	: Pd=3.42, Qd=1.064 -> Pd=6.91, Qd=1.06
% INFO    : Bus 50115	: Pd=7.296, Qd=2.052 -> Pd=14.74, Qd=2.05
% INFO    : Bus 50116	: Pd=13.604, Qd=4.256 -> Pd=27.49, Qd=4.26
% INFO    : Bus 50117	: Pd=5.472, Qd=1.52 -> Pd=11.06, Qd=1.52
% INFO    : Bus 50118	: Pd=6.232, Qd=1.748 -> Pd=12.59, Qd=1.75
% INFO    : Bus 50122	: Pd=5.32, Qd=1.52 -> Pd=10.75, Qd=1.52
% INFO    : Bus 50123	: Pd=22.876, Qd=6.08 -> Pd=46.23, Qd=6.08
% INFO    : Bus 50124	: Pd=24.852, Qd=6.308 -> Pd=50.22, Qd=6.31
% INFO    : Bus 50128	: Pd=9.424, Qd=2.204 -> Pd=19.04, Qd=2.20
% INFO    : Bus 50130	: Pd=17.252, Qd=5.32 -> Pd=34.86, Qd=5.32
% INFO    : Bus 50133	: Pd=25.992, Qd=5.852 -> Pd=52.52, Qd=5.85
% INFO    : Bus 75481	: Pd=0.0, Qd=-3.572 -> Pd=0.00, Qd=-3.57
% INFO    : Bus 75551	: Pd=0.0, Qd=-2.888 -> Pd=0.00, Qd=-2.89
% INFO    : Bus 75644	: Pd=1.444, Qd=0.532 -> Pd=2.92, Qd=0.53
% INFO    : Bus 75645	: Pd=5.092, Qd=1.368 -> Pd=10.29, Qd=1.37
% INFO    : Bus 75646	: Pd=3.648, Qd=0.988 -> Pd=7.37, Qd=0.99
% INFO    : Bus 75648	: Pd=4.256, Qd=1.216 -> Pd=8.60, Qd=1.22
% INFO    : Bus 75650	: Pd=35.264, Qd=7.98 -> Pd=71.26, Qd=7.98
% INFO    : Bus 75652	: Pd=18.62, Qd=3.8 -> Pd=37.63, Qd=3.80
% INFO    : Bus 75654	: Pd=16.34, Qd=4.028 -> Pd=33.02, Qd=4.03
% INFO    : Bus 75656	: Pd=7.448, Qd=2.052 -> Pd=15.05, Qd=2.05
% INFO    : Bus 75657	: Pd=4.864, Qd=1.596 -> Pd=9.83, Qd=1.60
% INFO    : Bus 75658	: Pd=2.28, Qd=0.76 -> Pd=4.61, Qd=0.76
% INFO    : Bus 75660	: Pd=9.272, Qd=2.432 -> Pd=18.74, Qd=2.43
% INFO    : Bus 75661	: Pd=12.92, Qd=3.42 -> Pd=26.11, Qd=3.42
% INFO    : Bus 75662	: Pd=4.56, Qd=1.596 -> Pd=9.21, Qd=1.60
% INFO    : Bus 75663	: Pd=5.016, Qd=1.444 -> Pd=10.14, Qd=1.44
% INFO    : Bus 75665	: Pd=3.04, Qd=0.836 -> Pd=6.14, Qd=0.84
% INFO    : Bus 75667	: Pd=11.4, Qd=3.724 -> Pd=23.04, Qd=3.72
% INFO    : Bus 75669	: Pd=2.66, Qd=0.76 -> Pd=5.38, Qd=0.76
% INFO    : Bus 75670	: Pd=4.712, Qd=1.368 -> Pd=9.52, Qd=1.37
% INFO    : Bus 75672	: Pd=3.724, Qd=1.292 -> Pd=7.53, Qd=1.29
% INFO    : Bus 75673	: Pd=17.784, Qd=3.724 -> Pd=35.94, Qd=3.72
% INFO    : Bus 75675	: Pd=22.724, Qd=4.56 -> Pd=45.92, Qd=4.56
% INFO    : Bus 75676	: Pd=2.888, Qd=0.912 -> Pd=5.84, Qd=0.91
% INFO    : Bus 75677	: Pd=9.5, Qd=2.964 -> Pd=19.20, Qd=2.96
% INFO    : Bus 75679	: Pd=6.004, Qd=1.672 -> Pd=12.13, Qd=1.67
% INFO    : Bus 75681	: Pd=27.968, Qd=6.916 -> Pd=56.52, Qd=6.92
% INFO    : Bus 75683	: Pd=4.18, Qd=1.14 -> Pd=8.45, Qd=1.14
% INFO    : Bus 75686	: Pd=6.612, Qd=1.748 -> Pd=13.36, Qd=1.75
% INFO    : Bus 75688	: Pd=0.912, Qd=0.304 -> Pd=1.84, Qd=0.30
% INFO    : Bus 75689	: Pd=14.44, Qd=3.8 -> Pd=29.18, Qd=3.80
% INFO    : Bus 75690	: Pd=4.256, Qd=0.912 -> Pd=8.60, Qd=0.91
% INFO    : Bus 75691	: Pd=9.272, Qd=2.204 -> Pd=18.74, Qd=2.20
% INFO    : Bus 75693	: Pd=9.348, Qd=2.812 -> Pd=18.89, Qd=2.81
% INFO    : Bus 75695	: Pd=9.88, Qd=2.28 -> Pd=19.97, Qd=2.28
% INFO    : Bus 75697	: Pd=6.08, Qd=1.368 -> Pd=12.29, Qd=1.37
% INFO    : Bus 75699	: Pd=6.308, Qd=1.672 -> Pd=12.75, Qd=1.67
% INFO    : Bus 75702	: Pd=8.892, Qd=2.432 -> Pd=17.97, Qd=2.43
% INFO    : Bus 75704	: Pd=35.644, Qd=8.816 -> Pd=72.03, Qd=8.82
% INFO    : Bus 75706	: Pd=6.232, Qd=1.748 -> Pd=12.59, Qd=1.75
% INFO    : Bus 75708	: Pd=5.32, Qd=1.672 -> Pd=10.75, Qd=1.67
% INFO    : Bus 75709	: Pd=2.432, Qd=0.836 -> Pd=4.91, Qd=0.84
% INFO    : Bus 75710	: Pd=7.068, Qd=2.052 -> Pd=14.28, Qd=2.05
% INFO    : Bus 75711	: Pd=12.236, Qd=3.04 -> Pd=24.73, Qd=3.04
% INFO    : Bus 75712	: Pd=4.56, Qd=1.52 -> Pd=9.21, Qd=1.52
% INFO    : Bus 75715	: Pd=3.724, Qd=0.988 -> Pd=7.53, Qd=0.99
% INFO    : Bus 75716	: Pd=3.268, Qd=0.836 -> Pd=6.60, Qd=0.84
% INFO    : Bus 75718	: Pd=11.324, Qd=3.42 -> Pd=22.88, Qd=3.42
% INFO    : Bus 75719	: Pd=3.496, Qd=0.76 -> Pd=7.06, Qd=0.76
% INFO    : Bus 75720	: Pd=8.664, Qd=2.432 -> Pd=17.51, Qd=2.43
% INFO    : Bus 75721	: Pd=12.312, Qd=3.268 -> Pd=24.88, Qd=3.27
% INFO    : Bus 75722	: Pd=3.344, Qd=0.836 -> Pd=6.76, Qd=0.84
% INFO    : Bus 75723	: Pd=6.688, Qd=1.9 -> Pd=13.52, Qd=1.90
% INFO    : Bus 75725	: Pd=2.432, Qd=0.684 -> Pd=4.91, Qd=0.68
% INFO    : Bus 75728	: Pd=8.132, Qd=1.672 -> Pd=16.43, Qd=1.67
% INFO    : Bus 75730	: Pd=14.896, Qd=3.876 -> Pd=30.10, Qd=3.88
% INFO    : Bus 75732	: Pd=10.108, Qd=2.736 -> Pd=20.43, Qd=2.74
% INFO    : Bus 75734	: Pd=4.636, Qd=1.368 -> Pd=9.37, Qd=1.37
% INFO    : Bus 75738	: Pd=9.956, Qd=2.736 -> Pd=20.12, Qd=2.74
% INFO    : Bus 75741	: Pd=1.976, Qd=0.532 -> Pd=3.99, Qd=0.53
% INFO    : Bus 75744	: Pd=6.156, Qd=1.596 -> Pd=12.44, Qd=1.60
% INFO    : Bus 75745	: Pd=11.552, Qd=2.356 -> Pd=23.34, Qd=2.36
% INFO    : Bus 75747	: Pd=8.208, Qd=2.432 -> Pd=16.59, Qd=2.43
% INFO    : Bus 75748	: Pd=3.116, Qd=0.76 -> Pd=6.30, Qd=0.76
% INFO    : Bus 75750	: Pd=15.96, Qd=3.42 -> Pd=32.25, Qd=3.42
% INFO    : Bus 75754	: Pd=27.74, Qd=6.08 -> Pd=56.06, Qd=6.08
% INFO    : Bus 75755	: Pd=8.816, Qd=2.28 -> Pd=17.82, Qd=2.28
% INFO    : Bus 75757	: Pd=9.728, Qd=2.28 -> Pd=19.66, Qd=2.28
% INFO    : Bus 75760	: Pd=5.928, Qd=1.672 -> Pd=11.98, Qd=1.67
% INFO    : Bus 75761	: Pd=4.712, Qd=1.368 -> Pd=9.52, Qd=1.37
% INFO    : Bus 75763	: Pd=9.956, Qd=3.04 -> Pd=20.12, Qd=3.04
% INFO    : Bus 75765	: Pd=10.792, Qd=2.736 -> Pd=21.81, Qd=2.74
% INFO    : Bus 75767	: Pd=8.664, Qd=1.976 -> Pd=17.51, Qd=1.98
% INFO    : Bus 75768	: Pd=5.776, Qd=1.368 -> Pd=11.67, Qd=1.37
% INFO    : Bus 75770	: Pd=15.276, Qd=4.028 -> Pd=30.87, Qd=4.03
% INFO    : Bus 75771	: Pd=6.232, Qd=1.52 -> Pd=12.59, Qd=1.52
% INFO    : Bus 75774	: Pd=5.548, Qd=1.596 -> Pd=11.21, Qd=1.60
% INFO    : Bus 75775	: Pd=12.388, Qd=2.736 -> Pd=25.03, Qd=2.74
% INFO    : Bus 75776	: Pd=2.508, Qd=0.608 -> Pd=5.07, Qd=0.61
% INFO    : Bus 75778	: Pd=8.968, Qd=1.748 -> Pd=18.12, Qd=1.75
% INFO    : Bus 75779	: Pd=3.952, Qd=1.368 -> Pd=7.99, Qd=1.37
% INFO    : Bus 75783	: Pd=21.736, Qd=4.864 -> Pd=43.92, Qd=4.86
% INFO    : Bus 75785	: Pd=12.236, Qd=3.344 -> Pd=24.73, Qd=3.34
% INFO    : Bus 75786	: Pd=7.524, Qd=2.128 -> Pd=15.20, Qd=2.13
% INFO    : Bus 75789	: Pd=4.256, Qd=1.292 -> Pd=8.60, Qd=1.29
% INFO    : Bus 75791	: Pd=8.284, Qd=2.052 -> Pd=16.74, Qd=2.05
% INFO    : Bus 75792	: Pd=4.408, Qd=1.444 -> Pd=8.91, Qd=1.44
% INFO    : Bus 75793	: Pd=1.444, Qd=0.456 -> Pd=2.92, Qd=0.46
% INFO    : Bus 75794	: Pd=7.828, Qd=2.128 -> Pd=15.82, Qd=2.13
% INFO    : Bus 75796	: Pd=6.84, Qd=1.976 -> Pd=13.82, Qd=1.98
% INFO    : Bus 75798	: Pd=37.772, Qd=9.88 -> Pd=76.33, Qd=9.88
% INFO    : Bus 75799	: Pd=5.168, Qd=1.672 -> Pd=10.44, Qd=1.67
% INFO    : Bus 75802	: Pd=2.584, Qd=0.684 -> Pd=5.22, Qd=0.68
% INFO    : Bus 75804	: Pd=3.42, Qd=0.988 -> Pd=6.91, Qd=0.99
% INFO    : Bus 75807	: Pd=9.12, Qd=2.508 -> Pd=18.43, Qd=2.51
% INFO    : Bus 75813	: Pd=8.588, Qd=2.508 -> Pd=17.35, Qd=2.51
% INFO    : Bus 75816	: Pd=11.476, Qd=2.964 -> Pd=23.19, Qd=2.96
% INFO    : Bus 75818	: Pd=8.132, Qd=2.432 -> Pd=16.43, Qd=2.43
% INFO    : Bus 75819	: Pd=10.868, Qd=2.432 -> Pd=21.96, Qd=2.43
% INFO    : Bus 75820	: Pd=3.496, Qd=1.14 -> Pd=7.06, Qd=1.14
% INFO    : Bus 75822	: Pd=3.116, Qd=0.684 -> Pd=6.30, Qd=0.68
% INFO    : Bus 75823	: Pd=6.08, Qd=1.976 -> Pd=12.29, Qd=1.98
% INFO    : Bus 75824	: Pd=12.388, Qd=3.724 -> Pd=25.03, Qd=3.72
% INFO    : Bus 75826	: Pd=16.264, Qd=3.496 -> Pd=32.87, Qd=3.50
% INFO    : Bus 75829	: Pd=8.816, Qd=1.9 -> Pd=17.82, Qd=1.90
% INFO    : Bus 75832	: Pd=6.688, Qd=1.9 -> Pd=13.52, Qd=1.90
% INFO    : Bus 75834	: Pd=26.22, Qd=6.764 -> Pd=52.99, Qd=6.76
% INFO    : Bus 75836	: Pd=3.192, Qd=0.988 -> Pd=6.45, Qd=0.99
% INFO    : Bus 75838	: Pd=5.928, Qd=1.748 -> Pd=11.98, Qd=1.75
% INFO    : Bus 75840	: Pd=34.2, Qd=7.98 -> Pd=69.11, Qd=7.98
% INFO    : Bus 75841	: Pd=5.168, Qd=1.748 -> Pd=10.44, Qd=1.75
% INFO    : Bus 75842	: Pd=1.824, Qd=0.532 -> Pd=3.69, Qd=0.53
% INFO    : Bus 75844	: Pd=4.56, Qd=1.444 -> Pd=9.21, Qd=1.44
% INFO    : Bus 75846	: Pd=4.332, Qd=1.292 -> Pd=8.75, Qd=1.29
% INFO    : Bus 75847	: Pd=1.748, Qd=0.608 -> Pd=3.53, Qd=0.61
% INFO    : Bus 75848	: Pd=12.844, Qd=3.648 -> Pd=25.96, Qd=3.65
% INFO    : Bus 75849	: Pd=17.252, Qd=4.636 -> Pd=34.86, Qd=4.64
% INFO    : Bus 75851	: Pd=14.592, Qd=4.712 -> Pd=29.49, Qd=4.71
% INFO    : Bus 75852	: Pd=4.028, Qd=1.216 -> Pd=8.14, Qd=1.22
% INFO    : Bus 75853	: Pd=3.344, Qd=1.14 -> Pd=6.76, Qd=1.14
% INFO    : Bus 75854	: Pd=2.356, Qd=0.76 -> Pd=4.76, Qd=0.76
% INFO    : Bus 75855	: Pd=2.508, Qd=0.684 -> Pd=5.07, Qd=0.68
% INFO    : Bus 75857	: Pd=26.144, Qd=7.904 -> Pd=52.83, Qd=7.90
% INFO    : Bus 75858	: Pd=34.656, Qd=9.956 -> Pd=70.03, Qd=9.96
% INFO    : Bus 75860	: Pd=3.876, Qd=1.292 -> Pd=7.83, Qd=1.29
% INFO    : Bus 75861	: Pd=15.276, Qd=4.788 -> Pd=30.87, Qd=4.79
% INFO    : Bus 75863	: Pd=24.624, Qd=6.232 -> Pd=49.76, Qd=6.23
% INFO    : Bus 75865	: Pd=10.792, Qd=2.66 -> Pd=21.81, Qd=2.66
% INFO    : Bus 75866	: Pd=7.22, Qd=1.748 -> Pd=14.59, Qd=1.75
% INFO    : Bus 75868	: Pd=15.96, Qd=3.572 -> Pd=32.25, Qd=3.57
% INFO    : Bus 75870	: Pd=3.8, Qd=1.368 -> Pd=7.68, Qd=1.37
% INFO    : Bus 75871	: Pd=7.372, Qd=2.28 -> Pd=14.90, Qd=2.28
% INFO    : Bus 75872	: Pd=3.876, Qd=1.368 -> Pd=7.83, Qd=1.37
% INFO    : Bus 75873	: Pd=10.108, Qd=2.128 -> Pd=20.43, Qd=2.13
% INFO    : Bus 75874	: Pd=7.98, Qd=2.28 -> Pd=16.13, Qd=2.28
% INFO    : Bus 75875	: Pd=8.968, Qd=2.584 -> Pd=18.12, Qd=2.58
% INFO    : Bus 75876	: Pd=7.904, Qd=2.508 -> Pd=15.97, Qd=2.51
% INFO    : Bus 75877	: Pd=48.716, Qd=12.616 -> Pd=98.45, Qd=12.62
% INFO    : Bus 75878	: Pd=4.104, Qd=1.368 -> Pd=8.29, Qd=1.37
% INFO    : Bus 75879	: Pd=3.648, Qd=0.988 -> Pd=7.37, Qd=0.99
% INFO    : Bus 75880	: Pd=9.5, Qd=2.052 -> Pd=19.20, Qd=2.05
% INFO    : Bus 75881	: Pd=2.356, Qd=1.444 -> Pd=4.76, Qd=1.44
% INFO    : Bus 75882	: Pd=30.476, Qd=19.152 -> Pd=61.59, Qd=19.15
% INFO    : Bus 75884	: Pd=2.964, Qd=0.988 -> Pd=5.99, Qd=0.99
% INFO    : Bus 75885	: Pd=10.868, Qd=2.432 -> Pd=21.96, Qd=2.43
% INFO    : Bus 75887	: Pd=4.94, Qd=1.064 -> Pd=9.98, Qd=1.06
% INFO    : Bus 75889	: Pd=18.012, Qd=5.092 -> Pd=36.40, Qd=5.09
% INFO    : Bus 75890	: Pd=39.064, Qd=9.272 -> Pd=78.94, Qd=9.27
% INFO    : Bus 75891	: Pd=35.492, Qd=9.12 -> Pd=71.72, Qd=9.12
% INFO    : Bus 75893	: Pd=4.028, Qd=1.216 -> Pd=8.14, Qd=1.22
% INFO    : Bus 75894	: Pd=6.612, Qd=2.052 -> Pd=13.36, Qd=2.05
% INFO    : Bus 75895	: Pd=4.712, Qd=1.292 -> Pd=9.52, Qd=1.29
% INFO    : Bus 75898	: Pd=4.028, Qd=1.444 -> Pd=8.14, Qd=1.44
% INFO    : Bus 75899	: Pd=21.888, Qd=6.232 -> Pd=44.23, Qd=6.23
% INFO    : Bus 75900	: Pd=8.436, Qd=2.356 -> Pd=17.05, Qd=2.36
% INFO    : Bus 75904	: Pd=4.18, Qd=1.292 -> Pd=8.45, Qd=1.29
% INFO    : Bus 75905	: Pd=2.356, Qd=0.76 -> Pd=4.76, Qd=0.76
% INFO    : Bus 75906	: Pd=23.028, Qd=5.016 -> Pd=46.54, Qd=5.02
% INFO    : Bus 75907	: Pd=5.32, Qd=1.596 -> Pd=10.75, Qd=1.60
% INFO    : Bus 75908	: Pd=7.904, Qd=2.584 -> Pd=15.97, Qd=2.58
% INFO    : Bus 75909	: Pd=22.42, Qd=6.156 -> Pd=45.31, Qd=6.16
% INFO    : Bus 75911	: Pd=8.892, Qd=2.736 -> Pd=17.97, Qd=2.74
% INFO    : Bus 75912	: Pd=9.424, Qd=2.432 -> Pd=19.04, Qd=2.43
% INFO    : Bus 75914	: Pd=7.068, Qd=1.596 -> Pd=14.28, Qd=1.60
% INFO    : Bus 75917	: Pd=23.56, Qd=6.004 -> Pd=47.61, Qd=6.00
% INFO    : Bus 75918	: Pd=20.216, Qd=6.46 -> Pd=40.85, Qd=6.46
% INFO    : Bus 75919	: Pd=15.58, Qd=4.712 -> Pd=31.48, Qd=4.71
% INFO    : Bus 75920	: Pd=16.188, Qd=4.256 -> Pd=32.71, Qd=4.26
% INFO    : Bus 75921	: Pd=20.596, Qd=5.016 -> Pd=41.62, Qd=5.02
% INFO    : Bus 75924	: Pd=15.352, Qd=4.94 -> Pd=31.02, Qd=4.94
% INFO    : Bus 75926	: Pd=626.316, Qd=130.72 -> Pd=1265.67, Qd=130.72
% INFO    : Bus 75929	: Pd=16.872, Qd=5.852 -> Pd=34.10, Qd=5.85
% INFO    : Bus 75930	: Pd=25.764, Qd=6.84 -> Pd=52.06, Qd=6.84
% INFO    : Bus 75931	: Pd=10.868, Qd=2.964 -> Pd=21.96, Qd=2.96
% INFO    : Bus 75933	: Pd=37.012, Qd=9.652 -> Pd=74.79, Qd=9.65
% INFO    : Bus 75935	: Pd=32.984, Qd=6.764 -> Pd=66.65, Qd=6.76
% INFO    : Bus 75939	: Pd=40.508, Qd=11.628 -> Pd=81.86, Qd=11.63
% INFO    : Bus 75940	: Pd=23.104, Qd=7.676 -> Pd=46.69, Qd=7.68
% INFO    : Bus 75941	: Pd=45.676, Qd=14.592 -> Pd=92.30, Qd=14.59
% INFO    : Bus 75945	: Pd=38.456, Qd=11.552 -> Pd=77.71, Qd=11.55
% INFO    : Bus 75946	: Pd=25.84, Qd=7.752 -> Pd=52.22, Qd=7.75
% INFO    : Bus 75947	: Pd=30.704, Qd=7.296 -> Pd=62.05, Qd=7.30
% INFO    : Bus 75948	: Pd=40.28, Qd=10.184 -> Pd=81.40, Qd=10.18
% INFO    : Bus 75950	: Pd=46.588, Qd=12.464 -> Pd=94.15, Qd=12.46
% INFO    : Bus 75952	: Pd=19.304, Qd=5.852 -> Pd=39.01, Qd=5.85
% INFO    : Bus 75954	: Pd=13.756, Qd=3.496 -> Pd=27.80, Qd=3.50
% INFO    : Bus 75955	: Pd=11.02, Qd=3.04 -> Pd=22.27, Qd=3.04
% INFO    : Bus 75958	: Pd=24.624, Qd=5.396 -> Pd=49.76, Qd=5.40
% INFO    : Bus 75959	: Pd=38.228, Qd=9.12 -> Pd=77.25, Qd=9.12
% INFO    : Bus 75961	: Pd=12.54, Qd=3.648 -> Pd=25.34, Qd=3.65
% INFO    : Bus 75962	: Pd=9.272, Qd=2.812 -> Pd=18.74, Qd=2.81
% INFO    : Bus 75963	: Pd=25.764, Qd=6.384 -> Pd=52.06, Qd=6.38
% INFO    : Bus 75964	: Pd=9.5, Qd=2.356 -> Pd=19.20, Qd=2.36
% INFO    : Bus 75965	: Pd=10.26, Qd=2.584 -> Pd=20.73, Qd=2.58
% INFO    : Bus 75966	: Pd=12.236, Qd=3.952 -> Pd=24.73, Qd=3.95
% INFO    : Bus 75967	: Pd=16.112, Qd=5.016 -> Pd=32.56, Qd=5.02
% INFO    : Bus 75968	: Pd=44.232, Qd=11.248 -> Pd=89.38, Qd=11.25
% INFO    : Bus 75970	: Pd=44.46, Qd=11.78 -> Pd=89.85, Qd=11.78
% INFO    : Bus 75973	: Pd=9.576, Qd=3.116 -> Pd=19.35, Qd=3.12
% INFO    : Bus 75975	: Pd=10.488, Qd=2.812 -> Pd=21.19, Qd=2.81
% INFO    : Bus 75977	: Pd=180.044, Qd=40.66 -> Pd=363.84, Qd=40.66
% INFO    : Bus 75979	: Pd=20.064, Qd=6.004 -> Pd=40.55, Qd=6.00
% INFO    : Bus 75980	: Pd=13.604, Qd=4.104 -> Pd=27.49, Qd=4.10
% INFO    : Bus 75983	: Pd=7.448, Qd=1.9 -> Pd=15.05, Qd=1.90
% INFO    : Bus 75989	: Pd=7.448, Qd=2.204 -> Pd=15.05, Qd=2.20
% INFO    : Bus 75991	: Pd=7.068, Qd=2.508 -> Pd=14.28, Qd=2.51
% INFO    : Bus 75993	: Pd=10.944, Qd=2.812 -> Pd=22.12, Qd=2.81
% INFO    : Bus 75994	: Pd=12.768, Qd=3.648 -> Pd=25.80, Qd=3.65
% INFO    : Bus 75995	: Pd=33.136, Qd=7.524 -> Pd=66.96, Qd=7.52
% INFO    : Bus 75996	: Pd=9.044, Qd=2.28 -> Pd=18.28, Qd=2.28
% INFO    : Bus 75997	: Pd=19.76, Qd=5.396 -> Pd=39.93, Qd=5.40
% INFO    : Bus 75999	: Pd=13.224, Qd=3.496 -> Pd=26.72, Qd=3.50
% INFO    : Bus 76000	: Pd=21.508, Qd=6.84 -> Pd=43.46, Qd=6.84
% INFO    : Bus 76002	: Pd=9.956, Qd=2.736 -> Pd=20.12, Qd=2.74
% INFO    : Bus 76003	: Pd=401.812, Qd=93.936 -> Pd=811.99, Qd=93.94
% INFO    : Bus 76005	: Pd=31.464, Qd=9.728 -> Pd=63.58, Qd=9.73
% INFO    : Bus 76006	: Pd=17.708, Qd=4.408 -> Pd=35.78, Qd=4.41
% INFO    : Bus 76007	: Pd=9.348, Qd=3.04 -> Pd=18.89, Qd=3.04
% INFO    : Bus 76008	: Pd=14.668, Qd=4.56 -> Pd=29.64, Qd=4.56
% INFO    : Bus 76011	: Pd=12.16, Qd=4.408 -> Pd=24.57, Qd=4.41
% INFO    : Bus 76012	: Pd=12.92, Qd=4.332 -> Pd=26.11, Qd=4.33
% INFO    : Bus 76013	: Pd=27.816, Qd=7.752 -> Pd=56.21, Qd=7.75
% INFO    : Bus 76015	: Pd=12.768, Qd=3.8 -> Pd=25.80, Qd=3.80
% INFO    : Bus 76016	: Pd=19.152, Qd=5.168 -> Pd=38.70, Qd=5.17
% INFO    : Bus 76017	: Pd=16.796, Qd=5.396 -> Pd=33.94, Qd=5.40
% INFO    : Bus 76019	: Pd=17.48, Qd=5.396 -> Pd=35.32, Qd=5.40
% INFO    : Bus 76020	: Pd=7.372, Qd=2.128 -> Pd=14.90, Qd=2.13
% INFO    : Bus 76023	: Pd=24.776, Qd=5.548 -> Pd=50.07, Qd=5.55
% INFO    : Bus 76025	: Pd=9.272, Qd=2.508 -> Pd=18.74, Qd=2.51
% INFO    : Bus 76026	: Pd=5.092, Qd=1.748 -> Pd=10.29, Qd=1.75
% INFO    : Bus 76028	: Pd=55.328, Qd=13.604 -> Pd=111.81, Qd=13.60
% INFO    : Bus 76029	: Pd=8.512, Qd=2.888 -> Pd=17.20, Qd=2.89
% INFO    : Bus 76032	: Pd=23.712, Qd=5.092 -> Pd=47.92, Qd=5.09
% INFO    : Bus 76033	: Pd=12.008, Qd=3.268 -> Pd=24.27, Qd=3.27
% INFO    : Bus 76034	: Pd=19.228, Qd=5.32 -> Pd=38.86, Qd=5.32
% INFO    : Bus 76037	: Pd=6.612, Qd=2.052 -> Pd=13.36, Qd=2.05
% INFO    : Bus 76038	: Pd=15.124, Qd=3.496 -> Pd=30.56, Qd=3.50
% INFO    : Bus 76043	: Pd=50.92, Qd=12.312 -> Pd=102.90, Qd=12.31
% INFO    : Bus 76044	: Pd=15.656, Qd=5.244 -> Pd=31.64, Qd=5.24
% INFO    : Bus 76045	: Pd=73.644, Qd=16.188 -> Pd=148.82, Qd=16.19
% INFO    : Bus 76048	: Pd=242.896, Qd=53.884 -> Pd=490.85, Qd=53.88
% INFO    : Bus 76050	: Pd=122.74, Qd=30.932 -> Pd=248.03, Qd=30.93
% INFO    : Bus 76053	: Pd=6.08, Qd=1.976 -> Pd=12.29, Qd=1.98
% INFO    : Bus 76054	: Pd=8.664, Qd=2.432 -> Pd=17.51, Qd=2.43
% INFO    : Bus 76056	: Pd=38.836, Qd=12.388 -> Pd=78.48, Qd=12.39
% INFO    : Bus 76057	: Pd=8.892, Qd=2.812 -> Pd=17.97, Qd=2.81
% INFO    : Bus 76058	: Pd=10.868, Qd=2.888 -> Pd=21.96, Qd=2.89
% INFO    : Bus 76059	: Pd=10.412, Qd=3.268 -> Pd=21.04, Qd=3.27
% INFO    : Bus 76062	: Pd=7.448, Qd=2.052 -> Pd=15.05, Qd=2.05
% INFO    : Bus 76063	: Pd=13.148, Qd=4.332 -> Pd=26.57, Qd=4.33
% INFO    : Bus 76066	: Pd=113.468, Qd=27.284 -> Pd=229.30, Qd=27.28
% INFO    : Bus 76068	: Pd=12.388, Qd=3.268 -> Pd=25.03, Qd=3.27
% INFO    : Bus 76069	: Pd=10.564, Qd=2.204 -> Pd=21.35, Qd=2.20
% INFO    : Bus 76074	: Pd=42.864, Qd=5.7 -> Pd=86.62, Qd=5.70
% INFO    : Bus 76075	: Pd=4.332, Qd=1.292 -> Pd=8.75, Qd=1.29
% INFO    : Bus 76076	: Pd=50.616, Qd=10.716 -> Pd=102.29, Qd=10.72
% INFO    : Bus 76078	: Pd=54.796, Qd=13.3 -> Pd=110.73, Qd=13.30
% INFO    : Bus 76079	: Pd=25.764, Qd=6.612 -> Pd=52.06, Qd=6.61
% INFO    : Bus 76080	: Pd=97.508, Qd=22.496 -> Pd=197.05, Qd=22.50
% INFO    : Bus 76083	: Pd=74.784, Qd=21.052 -> Pd=151.12, Qd=21.05
% INFO    : Bus 76087	: Pd=16.644, Qd=5.168 -> Pd=33.63, Qd=5.17
% INFO    : Bus 76088	: Pd=10.944, Qd=3.04 -> Pd=22.12, Qd=3.04
% INFO    : Bus 76089	: Pd=18.012, Qd=4.104 -> Pd=36.40, Qd=4.10
% INFO    : Bus 76091	: Pd=30.932, Qd=7.296 -> Pd=62.51, Qd=7.30
% INFO    : Bus 76092	: Pd=18.316, Qd=5.016 -> Pd=37.01, Qd=5.02
% INFO    : Bus 76094	: Pd=18.848, Qd=5.624 -> Pd=38.09, Qd=5.62
% INFO    : Bus 76095	: Pd=17.784, Qd=5.624 -> Pd=35.94, Qd=5.62
% INFO    : Bus 76096	: Pd=46.056, Qd=13.376 -> Pd=93.07, Qd=13.38
% INFO    : Bus 76097	: Pd=11.628, Qd=3.42 -> Pd=23.50, Qd=3.42
% INFO    : Bus 76098	: Pd=119.168, Qd=63.916 -> Pd=240.82, Qd=63.92
% INFO    : Bus 76100	: Pd=20.976, Qd=4.256 -> Pd=42.39, Qd=4.26
% INFO    : Bus 76101	: Pd=35.112, Qd=8.436 -> Pd=70.95, Qd=8.44
% INFO    : Bus 76103	: Pd=11.78, Qd=3.876 -> Pd=23.81, Qd=3.88
% INFO    : Bus 76107	: Pd=22.268, Qd=5.624 -> Pd=45.00, Qd=5.62
% INFO    : Bus 76110	: Pd=16.34, Qd=4.712 -> Pd=33.02, Qd=4.71
% INFO    : Bus 76112	: Pd=27.436, Qd=7.068 -> Pd=55.44, Qd=7.07
% INFO    : Bus 76116	: Pd=29.184, Qd=9.12 -> Pd=58.98, Qd=9.12
% INFO    : Bus 76118	: Pd=38.76, Qd=9.576 -> Pd=78.33, Qd=9.58
% INFO    : Bus 76119	: Pd=15.276, Qd=4.636 -> Pd=30.87, Qd=4.64
% INFO    : Bus 76122	: Pd=7.296, Qd=2.204 -> Pd=14.74, Qd=2.20
% INFO    : Bus 76124	: Pd=23.028, Qd=5.624 -> Pd=46.54, Qd=5.62
% INFO    : Bus 76126	: Pd=27.056, Qd=5.7 -> Pd=54.68, Qd=5.70
% INFO    : Bus 76128	: Pd=39.292, Qd=8.284 -> Pd=79.40, Qd=8.28
% INFO    : Bus 76130	: Pd=30.4, Qd=6.536 -> Pd=61.43, Qd=6.54
% INFO    : Bus 76132	: Pd=6.536, Qd=1.824 -> Pd=13.21, Qd=1.82
% INFO    : Bus 76134	: Pd=7.22, Qd=2.052 -> Pd=14.59, Qd=2.05
% INFO    : Bus 76135	: Pd=8.968, Qd=2.128 -> Pd=18.12, Qd=2.13
% INFO    : Bus 76136	: Pd=13.3, Qd=3.04 -> Pd=26.88, Qd=3.04
% INFO    : Bus 76138	: Pd=20.52, Qd=5.092 -> Pd=41.47, Qd=5.09
% INFO    : Bus 76140	: Pd=5.472, Qd=1.596 -> Pd=11.06, Qd=1.60
% INFO    : Bus 76141	: Pd=3.648, Qd=1.064 -> Pd=7.37, Qd=1.06
% INFO    : Bus 76142	: Pd=6.688, Qd=2.204 -> Pd=13.52, Qd=2.20
% INFO    : Bus 76143	: Pd=4.636, Qd=1.52 -> Pd=9.37, Qd=1.52
% INFO    : Bus 76145	: Pd=5.168, Qd=1.52 -> Pd=10.44, Qd=1.52
% INFO    : Bus 76148	: Pd=8.588, Qd=2.964 -> Pd=17.35, Qd=2.96
% INFO    : Bus 76149	: Pd=4.332, Qd=1.216 -> Pd=8.75, Qd=1.22
% INFO    : Bus 76151	: Pd=118.028, Qd=26.752 -> Pd=238.51, Qd=26.75
% INFO    : Bus 76154	: Pd=7.372, Qd=2.356 -> Pd=14.90, Qd=2.36
% INFO    : Bus 76156	: Pd=2.66, Qd=0.684 -> Pd=5.38, Qd=0.68
% INFO    : Bus 76158	: Pd=2.66, Qd=0.836 -> Pd=5.38, Qd=0.84
% INFO    : Bus 76159	: Pd=2.964, Qd=1.064 -> Pd=5.99, Qd=1.06
% INFO    : Bus 76160	: Pd=5.168, Qd=1.444 -> Pd=10.44, Qd=1.44
% INFO    : Bus 76161	: Pd=2.052, Qd=0.532 -> Pd=4.15, Qd=0.53
% INFO    : Bus 76163	: Pd=4.028, Qd=1.064 -> Pd=8.14, Qd=1.06
% INFO    : Bus 76166	: Pd=4.18, Qd=1.292 -> Pd=8.45, Qd=1.29
% INFO    : Bus 76168	: Pd=7.524, Qd=1.976 -> Pd=15.20, Qd=1.98
% INFO    : Bus 76171	: Pd=2.204, Qd=0.608 -> Pd=4.45, Qd=0.61
% INFO    : Bus 76172	: Pd=2.128, Qd=0.608 -> Pd=4.30, Qd=0.61
% INFO    : Bus 76173	: Pd=2.66, Qd=0.836 -> Pd=5.38, Qd=0.84
% INFO    : Bus 76175	: Pd=2.736, Qd=0.836 -> Pd=5.53, Qd=0.84
% INFO    : Bus 76177	: Pd=2.888, Qd=0.836 -> Pd=5.84, Qd=0.84
% INFO    : Bus 76178	: Pd=6.384, Qd=2.052 -> Pd=12.90, Qd=2.05
% INFO    : Bus 76179	: Pd=3.572, Qd=1.14 -> Pd=7.22, Qd=1.14
% INFO    : Bus 76180	: Pd=8.436, Qd=2.736 -> Pd=17.05, Qd=2.74
% INFO    : Bus 76181	: Pd=2.584, Qd=0.836 -> Pd=5.22, Qd=0.84
% INFO    : Bus 76182	: Pd=5.092, Qd=1.292 -> Pd=10.29, Qd=1.29
% INFO    : Bus 76183	: Pd=69.692, Qd=20.368 -> Pd=140.83, Qd=20.37
% INFO    : Bus 76185	: Pd=1.292, Qd=0.38 -> Pd=2.61, Qd=0.38
% INFO    : Bus 76186	: Pd=6.992, Qd=1.9 -> Pd=14.13, Qd=1.90
% INFO    : Bus 76188	: Pd=3.192, Qd=0.912 -> Pd=6.45, Qd=0.91
% INFO    : Bus 76189	: Pd=9.804, Qd=3.496 -> Pd=19.81, Qd=3.50
% INFO    : Bus 76190	: Pd=4.256, Qd=1.368 -> Pd=8.60, Qd=1.37
% INFO    : Bus 76193	: Pd=54.796, Qd=12.464 -> Pd=110.73, Qd=12.46
% INFO    : Bus 76194	: Pd=29.26, Qd=6.992 -> Pd=59.13, Qd=6.99
% INFO    : Bus 76195	: Pd=7.22, Qd=2.204 -> Pd=14.59, Qd=2.20
% INFO    : Bus 76198	: Pd=48.944, Qd=10.868 -> Pd=98.91, Qd=10.87
% INFO    : Bus 76199	: Pd=39.292, Qd=9.044 -> Pd=79.40, Qd=9.04
% INFO    : Bus 76200	: Pd=8.36, Qd=2.964 -> Pd=16.89, Qd=2.96
% INFO    : Bus 76201	: Pd=20.064, Qd=6.84 -> Pd=40.55, Qd=6.84
% INFO    : Bus 76202	: Pd=20.672, Qd=6.004 -> Pd=41.77, Qd=6.00
% INFO    : Bus 76203	: Pd=10.564, Qd=3.42 -> Pd=21.35, Qd=3.42
% INFO    : Bus 76206	: Pd=52.972, Qd=14.06 -> Pd=107.05, Qd=14.06
% INFO    : Bus 76207	: Pd=19.608, Qd=5.168 -> Pd=39.62, Qd=5.17
% INFO    : Bus 76208	: Pd=24.776, Qd=6.308 -> Pd=50.07, Qd=6.31
% INFO    : Bus 76209	: Pd=27.664, Qd=8.284 -> Pd=55.90, Qd=8.28
% INFO    : Bus 76210	: Pd=9.272, Qd=3.192 -> Pd=18.74, Qd=3.19
% INFO    : Bus 76212	: Pd=13.376, Qd=3.724 -> Pd=27.03, Qd=3.72
% INFO    : Bus 76213	: Pd=52.896, Qd=12.312 -> Pd=106.89, Qd=12.31
% INFO    : Bus 76214	: Pd=8.208, Qd=1.976 -> Pd=16.59, Qd=1.98
% INFO    : Bus 76215	: Pd=14.06, Qd=3.268 -> Pd=28.41, Qd=3.27
% INFO    : Bus 76216	: Pd=9.804, Qd=3.42 -> Pd=19.81, Qd=3.42
% INFO    : Bus 76217	: Pd=8.816, Qd=2.508 -> Pd=17.82, Qd=2.51
% INFO    : Bus 76218	: Pd=11.172, Qd=3.116 -> Pd=22.58, Qd=3.12
% INFO    : Bus 76220	: Pd=98.344, Qd=26.22 -> Pd=198.73, Qd=26.22
% INFO    : Bus 76223	: Pd=163.628, Qd=28.348 -> Pd=330.66, Qd=28.35
% INFO    : Bus 76226	: Pd=4.94, Qd=1.292 -> Pd=9.98, Qd=1.29
% INFO    : Bus 76228	: Pd=17.252, Qd=5.776 -> Pd=34.86, Qd=5.78
% INFO    : Bus 76229	: Pd=14.06, Qd=3.876 -> Pd=28.41, Qd=3.88
% INFO    : Bus 76231	: Pd=14.44, Qd=4.332 -> Pd=29.18, Qd=4.33
% INFO    : Bus 76233	: Pd=16.796, Qd=3.876 -> Pd=33.94, Qd=3.88
% INFO    : Bus 76235	: Pd=23.332, Qd=7.828 -> Pd=47.15, Qd=7.83
% INFO    : Bus 76236	: Pd=26.828, Qd=7.524 -> Pd=54.21, Qd=7.52
% INFO    : Bus 76237	: Pd=30.932, Qd=9.5 -> Pd=62.51, Qd=9.50
% INFO    : Bus 76239	: Pd=2.508, Qd=0.76 -> Pd=5.07, Qd=0.76
% INFO    : Bus 76240	: Pd=12.616, Qd=3.952 -> Pd=25.49, Qd=3.95
% INFO    : Bus 76243	: Pd=22.04, Qd=6.764 -> Pd=44.54, Qd=6.76
% INFO    : Bus 76245	: Pd=6.308, Qd=1.748 -> Pd=12.75, Qd=1.75
% INFO    : Bus 76246	: Pd=22.496, Qd=6.688 -> Pd=45.46, Qd=6.69
% INFO    : Bus 76247	: Pd=19.456, Qd=6.612 -> Pd=39.32, Qd=6.61
% INFO    : Bus 76249	: Pd=23.788, Qd=6.308 -> Pd=48.07, Qd=6.31
% INFO    : Bus 76250	: Pd=23.56, Qd=6.764 -> Pd=47.61, Qd=6.76
% INFO    : Bus 76252	: Pd=12.844, Qd=4.028 -> Pd=25.96, Qd=4.03
% INFO    : Bus 76253	: Pd=20.064, Qd=5.016 -> Pd=40.55, Qd=5.02
% INFO    : Bus 76254	: Pd=11.02, Qd=3.04 -> Pd=22.27, Qd=3.04
% INFO    : Bus 76257	: Pd=14.364, Qd=4.636 -> Pd=29.03, Qd=4.64
% INFO    : Bus 76258	: Pd=9.88, Qd=2.736 -> Pd=19.97, Qd=2.74
% INFO    : Bus 76260	: Pd=7.676, Qd=2.28 -> Pd=15.51, Qd=2.28
% INFO    : Bus 76262	: Pd=10.716, Qd=2.432 -> Pd=21.66, Qd=2.43
% INFO    : Bus 76264	: Pd=22.04, Qd=5.928 -> Pd=44.54, Qd=5.93
% INFO    : Bus 76266	: Pd=22.344, Qd=7.296 -> Pd=45.15, Qd=7.30
% INFO    : Bus 76268	: Pd=17.556, Qd=6.004 -> Pd=35.48, Qd=6.00
% INFO    : Bus 76270	: Pd=34.2, Qd=8.512 -> Pd=69.11, Qd=8.51
% INFO    : Bus 76271	: Pd=16.948, Qd=4.94 -> Pd=34.25, Qd=4.94
% INFO    : Bus 76273	: Pd=18.924, Qd=4.332 -> Pd=38.24, Qd=4.33
% INFO    : Bus 76276	: Pd=15.732, Qd=4.18 -> Pd=31.79, Qd=4.18
% INFO    : Bus 76279	: Pd=31.54, Qd=8.36 -> Pd=63.74, Qd=8.36
% INFO    : Bus 76280	: Pd=12.996, Qd=4.256 -> Pd=26.26, Qd=4.26
% INFO    : Bus 76281	: Pd=14.896, Qd=3.8 -> Pd=30.10, Qd=3.80
% INFO    : Bus 76282	: Pd=20.14, Qd=5.624 -> Pd=40.70, Qd=5.62
% INFO    : Bus 76283	: Pd=23.864, Qd=7.752 -> Pd=48.22, Qd=7.75
% INFO    : Bus 76284	: Pd=30.476, Qd=8.664 -> Pd=61.59, Qd=8.66
% INFO    : Bus 76285	: Pd=7.448, Qd=2.052 -> Pd=15.05, Qd=2.05
% INFO    : Bus 76286	: Pd=13.376, Qd=10.944 -> Pd=27.03, Qd=10.94
% INFO    : Bus 76287	: Pd=24.396, Qd=8.132 -> Pd=49.30, Qd=8.13
% INFO    : Bus 76288	: Pd=4.256, Qd=1.444 -> Pd=8.60, Qd=1.44
% INFO    : Bus 76289	: Pd=4.712, Qd=1.672 -> Pd=9.52, Qd=1.67
% INFO    : Bus 76293	: Pd=4.94, Qd=1.596 -> Pd=9.98, Qd=1.60
% INFO    : Bus 76294	: Pd=25.232, Qd=7.524 -> Pd=50.99, Qd=7.52
% INFO    : Bus 76296	: Pd=34.2, Qd=6.46 -> Pd=69.11, Qd=6.46
% INFO    : Bus 76299	: Pd=5.852, Qd=1.596 -> Pd=11.83, Qd=1.60
% INFO    : Bus 76301	: Pd=12.312, Qd=4.18 -> Pd=24.88, Qd=4.18
% INFO    : Bus 76302	: Pd=157.016, Qd=39.596 -> Pd=317.30, Qd=39.60
% INFO    : Bus 76304	: Pd=57.304, Qd=16.188 -> Pd=115.80, Qd=16.19
% INFO    : Bus 76305	: Pd=7.22, Qd=2.584 -> Pd=14.59, Qd=2.58
% INFO    : Bus 76306	: Pd=12.16, Qd=3.8 -> Pd=24.57, Qd=3.80
% INFO    : Bus 76308	: Pd=46.132, Qd=10.412 -> Pd=93.22, Qd=10.41
% INFO    : Bus 76309	: Pd=8.892, Qd=2.888 -> Pd=17.97, Qd=2.89
% INFO    : Bus 76311	: Pd=12.54, Qd=2.812 -> Pd=25.34, Qd=2.81
% INFO    : Bus 76312	: Pd=16.34, Qd=3.116 -> Pd=33.02, Qd=3.12
% INFO    : Bus 76313	: Pd=13.756, Qd=4.636 -> Pd=27.80, Qd=4.64
% INFO    : Bus 76314	: Pd=11.932, Qd=3.952 -> Pd=24.11, Qd=3.95
% INFO    : Bus 76315	: Pd=17.784, Qd=5.168 -> Pd=35.94, Qd=5.17
% INFO    : Bus 76316	: Pd=32.528, Qd=8.74 -> Pd=65.73, Qd=8.74
% INFO    : Bus 76317	: Pd=6.612, Qd=1.52 -> Pd=13.36, Qd=1.52
% INFO    : Bus 76319	: Pd=9.956, Qd=2.508 -> Pd=20.12, Qd=2.51
% INFO    : Bus 76321	: Pd=8.284, Qd=2.432 -> Pd=16.74, Qd=2.43
% INFO    : Bus 76324	: Pd=7.144, Qd=1.9 -> Pd=14.44, Qd=1.90
% INFO    : Bus 76327	: Pd=4.332, Qd=1.596 -> Pd=8.75, Qd=1.60
% INFO    : Bus 76328	: Pd=6.992, Qd=2.128 -> Pd=14.13, Qd=2.13
% INFO    : Bus 76330	: Pd=13.756, Qd=3.724 -> Pd=27.80, Qd=3.72
% INFO    : Bus 76331	: Pd=15.96, Qd=5.168 -> Pd=32.25, Qd=5.17
% INFO    : Bus 76333	: Pd=32.756, Qd=10.944 -> Pd=66.19, Qd=10.94
% INFO    : Bus 76335	: Pd=21.128, Qd=6.612 -> Pd=42.70, Qd=6.61
% INFO    : Bus 76336	: Pd=13.984, Qd=4.636 -> Pd=28.26, Qd=4.64
% INFO    : Bus 76337	: Pd=5.472, Qd=1.52 -> Pd=11.06, Qd=1.52
% INFO    : Bus 76338	: Pd=13.528, Qd=4.712 -> Pd=27.34, Qd=4.71
% INFO    : Bus 76339	: Pd=1.748, Qd=0.608 -> Pd=3.53, Qd=0.61
% INFO    : Bus 76340	: Pd=2.28, Qd=0.836 -> Pd=4.61, Qd=0.84
% INFO    : Bus 76341	: Pd=20.976, Qd=5.7 -> Pd=42.39, Qd=5.70
% INFO    : Bus 76342	: Pd=53.2, Qd=14.82 -> Pd=107.51, Qd=14.82
% INFO    : Bus 76344	: Pd=8.512, Qd=2.812 -> Pd=17.20, Qd=2.81
% INFO    : Bus 76345	: Pd=21.432, Qd=7.296 -> Pd=43.31, Qd=7.30
% INFO    : Bus 76347	: Pd=14.136, Qd=3.572 -> Pd=28.57, Qd=3.57
% INFO    : Bus 76349	: Pd=7.372, Qd=2.584 -> Pd=14.90, Qd=2.58
% INFO    : Bus 76352	: Pd=14.516, Qd=3.8 -> Pd=29.33, Qd=3.80
% INFO    : Bus 76354	: Pd=9.12, Qd=2.66 -> Pd=18.43, Qd=2.66
% INFO    : Bus 76356	: Pd=11.628, Qd=3.42 -> Pd=23.50, Qd=3.42
% INFO    : Bus 76362	: Pd=16.948, Qd=4.256 -> Pd=34.25, Qd=4.26
% INFO    : Bus 76364	: Pd=18.392, Qd=5.244 -> Pd=37.17, Qd=5.24
% INFO    : Bus 76366	: Pd=24.168, Qd=8.056 -> Pd=48.84, Qd=8.06
% INFO    : Bus 76368	: Pd=16.188, Qd=5.32 -> Pd=32.71, Qd=5.32
% INFO    : Bus 76370	: Pd=18.164, Qd=5.548 -> Pd=36.71, Qd=5.55
% INFO    : Bus 76371	: Pd=33.896, Qd=10.488 -> Pd=68.50, Qd=10.49
% INFO    : Bus 76373	: Pd=10.944, Qd=3.42 -> Pd=22.12, Qd=3.42
% INFO    : Bus 76375	: Pd=12.54, Qd=3.648 -> Pd=25.34, Qd=3.65
% INFO    : Bus 76376	: Pd=12.616, Qd=4.332 -> Pd=25.49, Qd=4.33
% INFO    : Bus 76378	: Pd=4.484, Qd=1.52 -> Pd=9.06, Qd=1.52
% INFO    : Bus 76380	: Pd=11.02, Qd=2.736 -> Pd=22.27, Qd=2.74
% INFO    : Bus 76383	: Pd=8.36, Qd=2.432 -> Pd=16.89, Qd=2.43
% INFO    : Bus 76385	: Pd=13.832, Qd=3.648 -> Pd=27.95, Qd=3.65
% INFO    : Bus 76386	: Pd=14.592, Qd=4.028 -> Pd=29.49, Qd=4.03
% INFO    : Bus 76387	: Pd=5.548, Qd=1.596 -> Pd=11.21, Qd=1.60
% INFO    : Bus 76388	: Pd=6.688, Qd=1.976 -> Pd=13.52, Qd=1.98
% INFO    : Bus 76389	: Pd=4.104, Qd=1.368 -> Pd=8.29, Qd=1.37
% INFO    : Bus 76390	: Pd=7.98, Qd=2.28 -> Pd=16.13, Qd=2.28
% INFO    : Bus 76391	: Pd=7.828, Qd=0.608 -> Pd=15.82, Qd=0.61
% INFO    : Bus 76393	: Pd=15.884, Qd=4.94 -> Pd=32.10, Qd=4.94
% INFO    : Bus 76394	: Pd=5.092, Qd=1.748 -> Pd=10.29, Qd=1.75
% INFO    : Bus 76395	: Pd=11.552, Qd=3.572 -> Pd=23.34, Qd=3.57
% INFO    : Bus 76396	: Pd=21.204, Qd=6.536 -> Pd=42.85, Qd=6.54
% INFO    : Bus 76398	: Pd=106.552, Qd=27.512 -> Pd=215.32, Qd=27.51
% INFO    : Bus 76400	: Pd=29.26, Qd=7.22 -> Pd=59.13, Qd=7.22
% INFO    : Bus 76402	: Pd=19.684, Qd=6.004 -> Pd=39.78, Qd=6.00
% INFO    : Bus 76404	: Pd=14.288, Qd=3.724 -> Pd=28.87, Qd=3.72
% INFO    : Bus 76405	: Pd=8.588, Qd=2.584 -> Pd=17.35, Qd=2.58
% INFO    : Bus 76407	: Pd=20.9, Qd=5.928 -> Pd=42.23, Qd=5.93
% INFO    : Bus 76409	: Pd=4.636, Qd=1.216 -> Pd=9.37, Qd=1.22
% INFO    : Bus 76410	: Pd=3.344, Qd=0.988 -> Pd=6.76, Qd=0.99
% INFO    : Bus 76412	: Pd=13.376, Qd=3.724 -> Pd=27.03, Qd=3.72
% INFO    : Bus 76414	: Pd=14.516, Qd=4.256 -> Pd=29.33, Qd=4.26
% INFO    : Bus 76416	: Pd=6.764, Qd=1.824 -> Pd=13.67, Qd=1.82
% INFO    : Bus 76418	: Pd=10.032, Qd=2.812 -> Pd=20.27, Qd=2.81
% INFO    : Bus 76419	: Pd=12.236, Qd=3.8 -> Pd=24.73, Qd=3.80
% INFO    : Bus 76420	: Pd=2.964, Qd=0.912 -> Pd=5.99, Qd=0.91
% INFO    : Bus 76421	: Pd=25.004, Qd=7.676 -> Pd=50.53, Qd=7.68
% INFO    : Bus 76425	: Pd=26.524, Qd=7.98 -> Pd=53.60, Qd=7.98
% INFO    : Bus 76427	: Pd=15.428, Qd=4.332 -> Pd=31.18, Qd=4.33
% INFO    : Bus 76429	: Pd=6.536, Qd=2.128 -> Pd=13.21, Qd=2.13
% INFO    : Bus 76432	: Pd=24.32, Qd=6.232 -> Pd=49.15, Qd=6.23
% INFO    : Bus 76434	: Pd=15.276, Qd=4.484 -> Pd=30.87, Qd=4.48
% INFO    : Bus 76435	: Pd=12.844, Qd=3.192 -> Pd=25.96, Qd=3.19
% INFO    : Bus 76436	: Pd=10.184, Qd=2.812 -> Pd=20.58, Qd=2.81
% INFO    : Bus 76438	: Pd=4.94, Qd=1.444 -> Pd=9.98, Qd=1.44
% INFO    : Bus 76439	: Pd=5.168, Qd=1.596 -> Pd=10.44, Qd=1.60
% INFO    : Bus 76440	: Pd=3.116, Qd=0.988 -> Pd=6.30, Qd=0.99
% INFO    : Bus 76441	: Pd=16.644, Qd=4.028 -> Pd=33.63, Qd=4.03
% INFO    : Bus 76442	: Pd=19.076, Qd=4.788 -> Pd=38.55, Qd=4.79
% INFO    : Bus 76443	: Pd=3.876, Qd=1.292 -> Pd=7.83, Qd=1.29
% INFO    : Bus 76444	: Pd=3.572, Qd=1.064 -> Pd=7.22, Qd=1.06
% INFO    : Bus 76445	: Pd=4.18, Qd=1.292 -> Pd=8.45, Qd=1.29
% INFO    : Bus 76447	: Pd=6.84, Qd=2.128 -> Pd=13.82, Qd=2.13
% INFO    : Bus 76448	: Pd=9.5, Qd=2.66 -> Pd=19.20, Qd=2.66
% INFO    : Bus 76449	: Pd=12.008, Qd=2.66 -> Pd=24.27, Qd=2.66
% INFO    : Bus 76450	: Pd=7.296, Qd=2.052 -> Pd=14.74, Qd=2.05
% INFO    : Bus 76452	: Pd=10.488, Qd=3.648 -> Pd=21.19, Qd=3.65
% INFO    : Bus 76453	: Pd=8.664, Qd=2.812 -> Pd=17.51, Qd=2.81
% INFO    : Bus 76454	: Pd=19.532, Qd=5.168 -> Pd=39.47, Qd=5.17
% INFO    : Bus 76455	: Pd=10.64, Qd=3.116 -> Pd=21.50, Qd=3.12
% INFO    : Bus 76456	: Pd=6.232, Qd=2.052 -> Pd=12.59, Qd=2.05
% INFO    : Bus 76459	: Pd=8.208, Qd=2.736 -> Pd=16.59, Qd=2.74
% INFO    : Bus 76461	: Pd=20.292, Qd=5.32 -> Pd=41.01, Qd=5.32
% INFO    : Bus 76463	: Pd=25.688, Qd=6.612 -> Pd=51.91, Qd=6.61
% INFO    : Bus 76464	: Pd=22.724, Qd=5.32 -> Pd=45.92, Qd=5.32
% INFO    : Bus 76465	: Pd=10.108, Qd=3.344 -> Pd=20.43, Qd=3.34
% INFO    : Bus 76468	: Pd=10.868, Qd=3.268 -> Pd=21.96, Qd=3.27
% INFO    : Bus 76472	: Pd=13.528, Qd=3.496 -> Pd=27.34, Qd=3.50
% INFO    : Bus 76474	: Pd=6.612, Qd=1.596 -> Pd=13.36, Qd=1.60
% INFO    : Bus 76475	: Pd=8.968, Qd=2.432 -> Pd=18.12, Qd=2.43
% INFO    : Bus 76477	: Pd=15.2, Qd=5.016 -> Pd=30.72, Qd=5.02
% INFO    : Bus 76478	: Pd=4.56, Qd=1.216 -> Pd=9.21, Qd=1.22
% INFO    : Bus 76480	: Pd=6.612, Qd=2.052 -> Pd=13.36, Qd=2.05
% INFO    : Bus 76482	: Pd=7.372, Qd=2.128 -> Pd=14.90, Qd=2.13
% INFO    : Bus 76483	: Pd=14.136, Qd=4.332 -> Pd=28.57, Qd=4.33
% INFO    : Bus 76484	: Pd=9.652, Qd=2.508 -> Pd=19.50, Qd=2.51
% INFO    : Bus 76485	: Pd=1.976, Qd=0.532 -> Pd=3.99, Qd=0.53
% INFO    : Bus 76486	: Pd=3.496, Qd=1.14 -> Pd=7.06, Qd=1.14
% INFO    : Bus 76487	: Pd=7.296, Qd=2.508 -> Pd=14.74, Qd=2.51
% INFO    : Bus 76488	: Pd=5.7, Qd=1.368 -> Pd=11.52, Qd=1.37
% INFO    : Bus 76489	: Pd=48.184, Qd=10.792 -> Pd=97.37, Qd=10.79
% INFO    : Bus 76490	: Pd=5.396, Qd=1.824 -> Pd=10.90, Qd=1.82
% INFO    : Bus 76491	: Pd=8.208, Qd=2.584 -> Pd=16.59, Qd=2.58
% INFO    : Bus 76492	: Pd=14.972, Qd=5.092 -> Pd=30.26, Qd=5.09
% INFO    : Bus 76493	: Pd=4.18, Qd=1.14 -> Pd=8.45, Qd=1.14
% INFO    : Bus 76494	: Pd=33.896, Qd=9.576 -> Pd=68.50, Qd=9.58
% INFO    : Bus 76495	: Pd=3.572, Qd=1.14 -> Pd=7.22, Qd=1.14
% INFO    : Bus 76496	: Pd=7.22, Qd=2.204 -> Pd=14.59, Qd=2.20
% INFO    : Bus 76497	: Pd=8.208, Qd=2.432 -> Pd=16.59, Qd=2.43
% INFO    : Bus 76498	: Pd=6.46, Qd=2.128 -> Pd=13.05, Qd=2.13
% INFO    : Bus 76499	: Pd=6.156, Qd=1.444 -> Pd=12.44, Qd=1.44
% INFO    : Bus 76500	: Pd=6.764, Qd=2.128 -> Pd=13.67, Qd=2.13
% INFO    : Bus 76501	: Pd=4.636, Qd=1.444 -> Pd=9.37, Qd=1.44
% INFO    : Bus 76502	: Pd=12.692, Qd=3.648 -> Pd=25.65, Qd=3.65
% INFO    : Bus 76504	: Pd=9.044, Qd=3.192 -> Pd=18.28, Qd=3.19
% INFO    : Bus 76506	: Pd=9.272, Qd=2.432 -> Pd=18.74, Qd=2.43
% INFO    : Bus 76509	: Pd=29.792, Qd=9.196 -> Pd=60.20, Qd=9.20
% INFO    : Bus 76511	: Pd=6.916, Qd=2.204 -> Pd=13.98, Qd=2.20
% INFO    : Bus 76512	: Pd=19.988, Qd=5.548 -> Pd=40.39, Qd=5.55
% INFO    : Bus 76514	: Pd=13.528, Qd=4.636 -> Pd=27.34, Qd=4.64
% INFO    : Bus 76515	: Pd=2.584, Qd=0.912 -> Pd=5.22, Qd=0.91
% INFO    : Bus 76516	: Pd=6.764, Qd=1.9 -> Pd=13.67, Qd=1.90
% INFO    : Bus 76517	: Pd=2.508, Qd=0.76 -> Pd=5.07, Qd=0.76
% INFO    : Bus 76519	: Pd=9.12, Qd=2.584 -> Pd=18.43, Qd=2.58
% INFO    : Bus 76521	: Pd=13.452, Qd=4.18 -> Pd=27.18, Qd=4.18
% INFO    : Bus 76522	: Pd=33.136, Qd=7.676 -> Pd=66.96, Qd=7.68
% INFO    : Bus 76523	: Pd=6.46, Qd=1.596 -> Pd=13.05, Qd=1.60
% INFO    : Bus 76524	: Pd=21.736, Qd=6.384 -> Pd=43.92, Qd=6.38
% INFO    : Bus 76528	: Pd=18.848, Qd=5.7 -> Pd=38.09, Qd=5.70
% INFO    : Bus 76530	: Pd=14.44, Qd=4.104 -> Pd=29.18, Qd=4.10
% INFO    : Bus 76532	: Pd=25.384, Qd=7.296 -> Pd=51.30, Qd=7.30
% INFO    : Bus 76535	: Pd=20.368, Qd=4.712 -> Pd=41.16, Qd=4.71
% INFO    : Bus 76537	: Pd=21.356, Qd=6.536 -> Pd=43.16, Qd=6.54
% INFO    : Bus 76539	: Pd=8.132, Qd=2.128 -> Pd=16.43, Qd=2.13
% INFO    : Bus 76540	: Pd=8.36, Qd=2.888 -> Pd=16.89, Qd=2.89
% INFO    : Bus 76541	: Pd=5.092, Qd=1.596 -> Pd=10.29, Qd=1.60
% INFO    : Bus 76543	: Pd=10.868, Qd=2.736 -> Pd=21.96, Qd=2.74
% INFO    : Bus 76544	: Pd=10.868, Qd=3.04 -> Pd=21.96, Qd=3.04
% INFO    : Bus 76546	: Pd=9.576, Qd=2.66 -> Pd=19.35, Qd=2.66
% INFO    : Bus 76547	: Pd=8.664, Qd=2.052 -> Pd=17.51, Qd=2.05
% INFO    : Bus 76548	: Pd=18.088, Qd=5.016 -> Pd=36.55, Qd=5.02
% INFO    : Bus 76552	: Pd=20.14, Qd=5.016 -> Pd=40.70, Qd=5.02
% INFO    : Bus 76554	: Pd=10.336, Qd=3.192 -> Pd=20.89, Qd=3.19
% INFO    : Bus 76557	: Pd=21.508, Qd=6.536 -> Pd=43.46, Qd=6.54
% INFO    : Bus 76561	: Pd=19.304, Qd=4.56 -> Pd=39.01, Qd=4.56
% INFO    : Bus 76563	: Pd=11.172, Qd=3.496 -> Pd=22.58, Qd=3.50
% INFO    : Bus 76564	: Pd=9.12, Qd=2.812 -> Pd=18.43, Qd=2.81
% INFO    : Bus 76566	: Pd=22.724, Qd=5.548 -> Pd=45.92, Qd=5.55
% INFO    : Bus 76567	: Pd=9.424, Qd=2.508 -> Pd=19.04, Qd=2.51
% INFO    : Bus 76568	: Pd=8.588, Qd=2.508 -> Pd=17.35, Qd=2.51
% INFO    : Bus 76569	: Pd=10.108, Qd=3.344 -> Pd=20.43, Qd=3.34
% INFO    : Bus 76570	: Pd=8.284, Qd=2.584 -> Pd=16.74, Qd=2.58
% INFO    : Bus 76571	: Pd=16.492, Qd=4.56 -> Pd=33.33, Qd=4.56
% INFO    : Bus 76572	: Pd=8.74, Qd=2.964 -> Pd=17.66, Qd=2.96
% INFO    : Bus 76574	: Pd=11.552, Qd=3.42 -> Pd=23.34, Qd=3.42
% INFO    : Bus 76575	: Pd=6.612, Qd=1.9 -> Pd=13.36, Qd=1.90
% INFO    : Bus 76576	: Pd=3.648, Qd=1.064 -> Pd=7.37, Qd=1.06
% INFO    : Bus 76578	: Pd=11.4, Qd=3.344 -> Pd=23.04, Qd=3.34
% INFO    : Bus 76579	: Pd=10.412, Qd=3.116 -> Pd=21.04, Qd=3.12
% INFO    : Bus 76580	: Pd=22.496, Qd=6.156 -> Pd=45.46, Qd=6.16
% INFO    : Bus 76581	: Pd=8.132, Qd=2.432 -> Pd=16.43, Qd=2.43
% INFO    : Bus 76583	: Pd=12.236, Qd=3.192 -> Pd=24.73, Qd=3.19
% INFO    : Bus 76584	: Pd=11.856, Qd=2.888 -> Pd=23.96, Qd=2.89
% INFO    : Bus 76587	: Pd=4.104, Qd=1.368 -> Pd=8.29, Qd=1.37
% INFO    : Bus 76588	: Pd=8.436, Qd=2.584 -> Pd=17.05, Qd=2.58
% INFO    : Bus 76590	: Pd=12.92, Qd=4.56 -> Pd=26.11, Qd=4.56
% INFO    : Bus 76591	: Pd=5.016, Qd=1.444 -> Pd=10.14, Qd=1.44
% INFO    : Bus 76593	: Pd=18.012, Qd=5.928 -> Pd=36.40, Qd=5.93
% INFO    : Bus 76594	: Pd=5.624, Qd=1.824 -> Pd=11.37, Qd=1.82
% INFO    : Bus 76595	: Pd=14.364, Qd=3.572 -> Pd=29.03, Qd=3.57
% INFO    : Bus 76597	: Pd=14.364, Qd=4.18 -> Pd=29.03, Qd=4.18
% INFO    : Bus 76598	: Pd=19.456, Qd=6.384 -> Pd=39.32, Qd=6.38
% INFO    : Bus 76601	: Pd=16.416, Qd=4.94 -> Pd=33.17, Qd=4.94
% INFO    : Bus 76603	: Pd=13.224, Qd=3.648 -> Pd=26.72, Qd=3.65
% INFO    : Bus 76604	: Pd=16.644, Qd=4.484 -> Pd=33.63, Qd=4.48
% INFO    : Bus 76607	: Pd=4.636, Qd=1.292 -> Pd=9.37, Qd=1.29
% INFO    : Bus 76608	: Pd=12.008, Qd=3.496 -> Pd=24.27, Qd=3.50
% INFO    : Bus 76609	: Pd=14.516, Qd=3.268 -> Pd=29.33, Qd=3.27
% INFO    : Bus 76614	: Pd=4.712, Qd=1.292 -> Pd=9.52, Qd=1.29
% INFO    : Bus 76616	: Pd=11.096, Qd=3.04 -> Pd=22.42, Qd=3.04
% INFO    : Bus 76617	: Pd=17.252, Qd=5.776 -> Pd=34.86, Qd=5.78
% INFO    : Bus 76618	: Pd=10.26, Qd=3.116 -> Pd=20.73, Qd=3.12
% INFO    : Bus 76619	: Pd=23.408, Qd=7.068 -> Pd=47.30, Qd=7.07
% INFO    : Bus 76620	: Pd=16.72, Qd=4.256 -> Pd=33.79, Qd=4.26
% INFO    : Bus 76621	: Pd=6.84, Qd=1.976 -> Pd=13.82, Qd=1.98
% INFO    : Bus 76622	: Pd=7.904, Qd=1.976 -> Pd=15.97, Qd=1.98
% INFO    : Bus 76623	: Pd=11.704, Qd=3.192 -> Pd=23.65, Qd=3.19
% INFO    : Bus 76624	: Pd=9.196, Qd=2.964 -> Pd=18.58, Qd=2.96
% INFO    : Bus 76625	: Pd=5.472, Qd=1.672 -> Pd=11.06, Qd=1.67
% INFO    : Bus 76626	: Pd=6.384, Qd=1.9 -> Pd=12.90, Qd=1.90
% INFO    : Bus 76627	: Pd=4.788, Qd=1.292 -> Pd=9.68, Qd=1.29
% INFO    : Bus 76628	: Pd=11.172, Qd=2.964 -> Pd=22.58, Qd=2.96
% INFO    : Bus 76629	: Pd=6.764, Qd=2.128 -> Pd=13.67, Qd=2.13
% INFO    : Bus 76630	: Pd=7.22, Qd=2.204 -> Pd=14.59, Qd=2.20
% INFO    : Bus 76631	: Pd=11.78, Qd=3.42 -> Pd=23.81, Qd=3.42
% INFO    : Bus 76634	: Pd=23.408, Qd=7.068 -> Pd=47.30, Qd=7.07
% INFO    : Bus 76635	: Pd=27.74, Qd=7.98 -> Pd=56.06, Qd=7.98
% INFO    : Bus 76636	: Pd=6.84, Qd=2.204 -> Pd=13.82, Qd=2.20
% INFO    : Bus 76639	: Pd=11.096, Qd=2.964 -> Pd=22.42, Qd=2.96
% INFO    : Bus 76641	: Pd=28.044, Qd=8.132 -> Pd=56.67, Qd=8.13
% INFO    : Bus 76642	: Pd=8.512, Qd=2.356 -> Pd=17.20, Qd=2.36
% INFO    : Bus 76643	: Pd=22.876, Qd=7.448 -> Pd=46.23, Qd=7.45
% INFO    : Bus 76645	: Pd=6.308, Qd=1.9 -> Pd=12.75, Qd=1.90
% INFO    : Bus 76646	: Pd=8.892, Qd=2.736 -> Pd=17.97, Qd=2.74
% INFO    : Bus 76647	: Pd=27.74, Qd=8.664 -> Pd=56.06, Qd=8.66
% INFO    : Bus 76649	: Pd=17.404, Qd=6.004 -> Pd=35.17, Qd=6.00
% INFO    : Bus 76650	: Pd=14.896, Qd=4.256 -> Pd=30.10, Qd=4.26
% INFO    : Bus 76651	: Pd=5.092, Qd=1.672 -> Pd=10.29, Qd=1.67
% INFO    : Bus 76652	: Pd=41.42, Qd=10.108 -> Pd=83.70, Qd=10.11
% INFO    : Bus 76653	: Pd=13.224, Qd=3.952 -> Pd=26.72, Qd=3.95
% INFO    : Bus 76655	: Pd=60.572, Qd=13.148 -> Pd=122.40, Qd=13.15
% INFO    : Bus 76656	: Pd=11.172, Qd=3.572 -> Pd=22.58, Qd=3.57
% INFO    : Bus 76658	: Pd=14.516, Qd=3.952 -> Pd=29.33, Qd=3.95
% INFO    : Bus 76659	: Pd=10.64, Qd=2.736 -> Pd=21.50, Qd=2.74
% INFO    : Bus 76661	: Pd=7.144, Qd=1.672 -> Pd=14.44, Qd=1.67
% INFO    : Bus 76665	: Pd=23.18, Qd=6.308 -> Pd=46.84, Qd=6.31
% INFO    : Bus 76666	: Pd=16.34, Qd=4.484 -> Pd=33.02, Qd=4.48
% INFO    : Bus 76668	: Pd=5.396, Qd=1.9 -> Pd=10.90, Qd=1.90
% INFO    : Bus 76669	: Pd=42.408, Qd=12.388 -> Pd=85.70, Qd=12.39
% INFO    : Bus 76670	: Pd=19.684, Qd=5.472 -> Pd=39.78, Qd=5.47
% INFO    : Bus 76671	: Pd=11.096, Qd=3.724 -> Pd=22.42, Qd=3.72
% INFO    : Bus 76674	: Pd=51.224, Qd=11.704 -> Pd=103.51, Qd=11.70
% INFO    : Bus 76677	: Pd=13.604, Qd=3.876 -> Pd=27.49, Qd=3.88
% INFO    : Bus 76679	: Pd=11.172, Qd=3.876 -> Pd=22.58, Qd=3.88
% INFO    : Bus 76681	: Pd=17.784, Qd=5.32 -> Pd=35.94, Qd=5.32
% INFO    : Bus 76683	: Pd=12.16, Qd=3.344 -> Pd=24.57, Qd=3.34
% INFO    : Bus 76685	: Pd=12.996, Qd=4.104 -> Pd=26.26, Qd=4.10
% INFO    : Bus 76686	: Pd=9.12, Qd=2.66 -> Pd=18.43, Qd=2.66
% INFO    : Bus 76687	: Pd=12.54, Qd=3.952 -> Pd=25.34, Qd=3.95
% INFO    : Bus 76688	: Pd=30.704, Qd=8.588 -> Pd=62.05, Qd=8.59
% INFO    : Bus 76689	: Pd=37.164, Qd=12.236 -> Pd=75.10, Qd=12.24
% INFO    : Bus 76690	: Pd=14.744, Qd=4.864 -> Pd=29.79, Qd=4.86
% INFO    : Bus 76692	: Pd=14.668, Qd=3.952 -> Pd=29.64, Qd=3.95
% INFO    : Bus 76695	: Pd=18.772, Qd=4.56 -> Pd=37.93, Qd=4.56
% INFO    : Bus 76696	: Pd=8.588, Qd=2.888 -> Pd=17.35, Qd=2.89
% INFO    : Bus 76698	: Pd=11.932, Qd=2.964 -> Pd=24.11, Qd=2.96
% INFO    : Bus 76700	: Pd=17.708, Qd=4.712 -> Pd=35.78, Qd=4.71
% INFO    : Bus 76702	: Pd=45.144, Qd=9.652 -> Pd=91.23, Qd=9.65
% INFO    : Bus 76704	: Pd=20.064, Qd=6.764 -> Pd=40.55, Qd=6.76
% INFO    : Bus 76706	: Pd=35.948, Qd=8.512 -> Pd=72.64, Qd=8.51
% INFO    : Bus 76707	: Pd=17.632, Qd=3.268 -> Pd=35.63, Qd=3.27
% INFO    : Bus 76708	: Pd=6.612, Qd=1.292 -> Pd=13.36, Qd=1.29
% INFO    : Bus 76709	: Pd=13.452, Qd=4.484 -> Pd=27.18, Qd=4.48
% INFO    : Bus 76710	: Pd=8.512, Qd=1.976 -> Pd=17.20, Qd=1.98
% INFO    : Bus 76712	: Pd=19.152, Qd=6.232 -> Pd=38.70, Qd=6.23
% INFO    : Bus 76714	: Pd=7.524, Qd=2.204 -> Pd=15.20, Qd=2.20
% INFO    : Bus 76715	: Pd=6.384, Qd=2.052 -> Pd=12.90, Qd=2.05
% INFO    : Bus 76716	: Pd=15.504, Qd=4.864 -> Pd=31.33, Qd=4.86
% INFO    : Bus 76717	: Pd=7.068, Qd=2.128 -> Pd=14.28, Qd=2.13
% INFO    : Bus 76718	: Pd=9.88, Qd=2.584 -> Pd=19.97, Qd=2.58
% INFO    : Bus 76719	: Pd=10.944, Qd=2.964 -> Pd=22.12, Qd=2.96
% INFO    : Bus 76720	: Pd=11.476, Qd=4.104 -> Pd=23.19, Qd=4.10
% INFO    : Bus 76722	: Pd=13.224, Qd=4.256 -> Pd=26.72, Qd=4.26
% INFO    : Bus 76726	: Pd=21.432, Qd=6.84 -> Pd=43.31, Qd=6.84
% INFO    : Bus 76727	: Pd=8.284, Qd=2.508 -> Pd=16.74, Qd=2.51
% INFO    : Bus 76730	: Pd=11.932, Qd=2.66 -> Pd=24.11, Qd=2.66
% INFO    : Bus 76731	: Pd=15.96, Qd=4.712 -> Pd=32.25, Qd=4.71
% INFO    : Bus 76735	: Pd=71.82, Qd=14.592 -> Pd=145.13, Qd=14.59
% INFO    : Bus 76736	: Pd=19.0, Qd=4.788 -> Pd=38.40, Qd=4.79
% INFO    : Bus 76737	: Pd=3.116, Qd=1.064 -> Pd=6.30, Qd=1.06
% INFO    : Bus 76739	: Pd=8.36, Qd=2.66 -> Pd=16.89, Qd=2.66
% INFO    : Bus 76741	: Pd=38.38, Qd=8.664 -> Pd=77.56, Qd=8.66
% INFO    : Bus 76743	: Pd=33.53, Qd=1.824 -> Pd=67.76, Qd=1.82
% INFO    : Bus 76744	: Pd=35.568, Qd=8.512 -> Pd=71.88, Qd=8.51
% INFO    : Bus 76745	: Pd=47.576, Qd=11.856 -> Pd=96.14, Qd=11.86
% INFO    : Bus 76746	: Pd=15.276, Qd=4.332 -> Pd=30.87, Qd=4.33
% INFO    : Bus 76747	: Pd=31.236, Qd=10.488 -> Pd=63.12, Qd=10.49
% INFO    : Bus 76749	: Pd=10.792, Qd=3.116 -> Pd=21.81, Qd=3.12
% INFO    : Bus 76750	: Pd=34.656, Qd=9.956 -> Pd=70.03, Qd=9.96
% INFO    : Bus 76751	: Pd=27.36, Qd=7.904 -> Pd=55.29, Qd=7.90
% INFO    : Bus 76754	: Pd=24.396, Qd=7.296 -> Pd=49.30, Qd=7.30
% INFO    : Bus 76756	: Pd=40.128, Qd=11.704 -> Pd=81.09, Qd=11.70
% INFO    : Bus 76757	: Pd=13.984, Qd=3.572 -> Pd=28.26, Qd=3.57
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 46843	: Pg=728.0625, Qg=0.0 -> Pg=745.0, Qg=-707.0
% INFO    : Gen at bus 46843	: Pg=661.0625, Qg=68.15 -> Pg=645.0, Qg=-707.0
% INFO    : Gen at bus 46844	: Pg=482.5, Qg=67.95 -> Pg=1318.0, Qg=110.0
% INFO    : Gen at bus 46844	: Pg=482.5, Qg=67.95 -> Pg=1318.0, Qg=110.0
% INFO    : Gen at bus 46846	: Pg=456.0, Qg=54.35 -> Pg=1856.0, Qg=203.0
% INFO    : Gen at bus 46849	: Pg=173.85, Qg=18.25 -> Pg=215.0, Qg=-193.0
% INFO    : Gen at bus 46849	: Pg=173.85, Qg=18.25 -> Pg=215.0, Qg=-193.0
% INFO    : Gen at bus 46849	: Pg=152.85, Qg=19.8 -> Pg=156.0, Qg=-193.0
% INFO    : Gen at bus 46850	: Pg=150.2125, Qg=40.15 -> Pg=231.0, Qg=-57.0
% INFO    : Gen at bus 46850	: Pg=134.7025, Qg=28.55 -> Pg=269.0, Qg=-57.0
% INFO    : Gen at bus 46850	: Pg=134.7025, Qg=28.55 -> Pg=269.0, Qg=-57.0
% INFO    : Gen at bus 46851	: Pg=152.225, Qg=23.9 -> Pg=735.0, Qg=241.0
% INFO    : Gen at bus 46851	: Pg=124.5325, Qg=15.0 -> Pg=780.0, Qg=241.0
% INFO    : Gen at bus 46851	: Pg=124.5325, Qg=15.0 -> Pg=780.0, Qg=241.0
% INFO    : Gen at bus 46852	: Pg=126.5, Qg=25.8 -> Pg=256.0, Qg=103.0
% INFO    : Gen at bus 46852	: Pg=29.8, Qg=4.2 -> Pg=168.0, Qg=103.0
% INFO    : Gen at bus 46853	: Pg=119.8, Qg=25.2 -> Pg=190.0, Qg=122016.0
% INFO    : Gen at bus 46853	: Pg=178.375, Qg=36.5 -> Pg=240.0, Qg=-361424.0
% INFO    : Gen at bus 46853	: Pg=119.8, Qg=25.2 -> Pg=190.0, Qg=2158440.0
% INFO    : Gen at bus 46853	: Pg=119.8, Qg=25.2 -> Pg=190.0, Qg=-918171.0
% INFO    : Gen at bus 46853	: Pg=119.8, Qg=25.2 -> Pg=190.0, Qg=-991602.0
% INFO    : Gen at bus 46853	: Pg=119.8, Qg=25.2 -> Pg=190.0, Qg=-1731376.0
% INFO    : Gen at bus 46853	: Pg=119.8, Qg=25.2 -> Pg=190.0, Qg=599057.0
% INFO    : Gen at bus 46853	: Pg=119.8, Qg=25.2 -> Pg=190.0, Qg=1091878.0
% INFO    : Gen at bus 46853	: Pg=119.8, Qg=25.2 -> Pg=190.0, Qg=774279.0
% INFO    : Gen at bus 46853	: Pg=178.375, Qg=36.5 -> Pg=240.0, Qg=-742591.0
% INFO    : Gen at bus 46859	: Pg=13.1625, Qg=2.275 -> Pg=106.0, Qg=-95.0
% INFO    : Gen at bus 46859	: Pg=13.1625, Qg=2.275 -> Pg=106.0, Qg=-95.0
% INFO    : Gen at bus 46859	: Pg=13.1625, Qg=2.275 -> Pg=106.0, Qg=-95.0
% INFO    : Gen at bus 46859	: Pg=13.1625, Qg=2.275 -> Pg=106.0, Qg=-95.0
% INFO    : Gen at bus 46860	: Pg=85.91, Qg=18.2 -> Pg=194.0, Qg=87.0
% INFO    : Gen at bus 46862	: Pg=33.8, Qg=0.0 -> Pg=74.0, Qg=13.0
% INFO    : Gen at bus 46862	: Pg=33.8, Qg=0.0 -> Pg=74.0, Qg=13.0
% INFO    : Gen at bus 46863	: Pg=35.175, Qg=7.3 -> Pg=102.0, Qg=40.0
% INFO    : Gen at bus 46863	: Pg=35.175, Qg=7.3 -> Pg=102.0, Qg=40.0
% INFO    : Gen at bus 46863	: Pg=35.175, Qg=7.3 -> Pg=102.0, Qg=40.0
% INFO    : Gen at bus 46863	: Pg=35.175, Qg=7.3 -> Pg=102.0, Qg=40.0
% INFO    : Gen at bus 46863	: Pg=35.175, Qg=7.3 -> Pg=102.0, Qg=40.0
% INFO    : Gen at bus 46863	: Pg=35.175, Qg=7.3 -> Pg=102.0, Qg=40.0
% INFO    : Gen at bus 46863	: Pg=60.625, Qg=7.95 -> Pg=107.0, Qg=40.0
% INFO    : Gen at bus 46863	: Pg=60.625, Qg=7.95 -> Pg=107.0, Qg=40.0
% INFO    : Gen at bus 46863	: Pg=52.4875, Qg=11.95 -> Pg=109.0, Qg=40.0
% INFO    : Gen at bus 46866	: Pg=22.085, Qg=3.05 -> Pg=43.0, Qg=-6.0
% INFO    : Gen at bus 46866	: Pg=22.085, Qg=3.05 -> Pg=43.0, Qg=-6.0
% INFO    : Gen at bus 46871	: Pg=25.9375, Qg=2.85 -> Pg=45.0, Qg=-3.0
% INFO    : Gen at bus 46871	: Pg=25.9375, Qg=2.85 -> Pg=45.0, Qg=-3.0
% INFO    : Gen at bus 46872	: Pg=5.09, Qg=0.0 -> Pg=37.0, Qg=20.0
% INFO    : Gen at bus 46872	: Pg=5.09, Qg=0.0 -> Pg=37.0, Qg=20.0
% INFO    : Gen at bus 46872	: Pg=5.09, Qg=0.0 -> Pg=37.0, Qg=20.0
% INFO    : Gen at bus 46874	: Pg=19.4, Qg=2.15 -> Pg=31.0, Qg=-2.0
% INFO    : Gen at bus 46874	: Pg=19.4, Qg=2.15 -> Pg=31.0, Qg=-2.0
% INFO    : Gen at bus 46876	: Pg=6.1125, Qg=0.65 -> Pg=42.0, Qg=23.0
% INFO    : Gen at bus 46876	: Pg=6.1125, Qg=0.65 -> Pg=42.0, Qg=23.0
% INFO    : Gen at bus 46876	: Pg=6.1125, Qg=0.65 -> Pg=42.0, Qg=23.0
% INFO    : Gen at bus 46881	: Pg=12.0, Qg=0.0 -> Pg=83.0, Qg=-29.0
% INFO    : Gen at bus 46881	: Pg=12.0, Qg=0.0 -> Pg=83.0, Qg=-29.0
% INFO    : Gen at bus 46881	: Pg=12.0, Qg=0.0 -> Pg=83.0, Qg=-29.0
% INFO    : Gen at bus 46881	: Pg=12.0, Qg=0.0 -> Pg=83.0, Qg=-29.0
% INFO    : Gen at bus 46881	: Pg=12.0, Qg=0.0 -> Pg=83.0, Qg=-29.0
% INFO    : Gen at bus 46888	: Pg=336.205, Qg=71.7 -> Pg=1229.0, Qg=26.0
% INFO    : Gen at bus 46895	: Pg=87.875, Qg=27.95 -> Pg=26.0, Qg=75.0
% INFO    : Gen at bus 46895	: Pg=89.15, Qg=28.35 -> Pg=26.0, Qg=75.0
% INFO    : Gen at bus 46895	: Pg=89.15, Qg=28.35 -> Pg=26.0, Qg=75.0
% INFO    : Gen at bus 46895	: Pg=89.15, Qg=28.35 -> Pg=26.0, Qg=75.0
% INFO    : Gen at bus 46895	: Pg=89.15, Qg=28.35 -> Pg=26.0, Qg=75.0
% INFO    : Gen at bus 46896	: Pg=53.775, Qg=14.75 -> Pg=521.0, Qg=143.0
% INFO    : Gen at bus 46897	: Pg=128.3175, Qg=34.85 -> Pg=493.0, Qg=163.0
% INFO    : Gen at bus 46897	: Pg=73.28, Qg=16.25 -> Pg=493.0, Qg=163.0
% INFO    : Gen at bus 46899	: Pg=129.7, Qg=26.35 -> Pg=302.0, Qg=4.0
% INFO    : Gen at bus 46899	: Pg=129.7, Qg=26.35 -> Pg=302.0, Qg=4.0
% INFO    : Gen at bus 46899	: Pg=137.8, Qg=36.7 -> Pg=257.0, Qg=4.0
% INFO    : Gen at bus 46900	: Pg=123.2025, Qg=25.65 -> Pg=132.0, Qg=-84.0
% INFO    : Gen at bus 46900	: Pg=123.2025, Qg=25.65 -> Pg=132.0, Qg=-84.0
% INFO    : Gen at bus 46900	: Pg=123.2025, Qg=25.65 -> Pg=132.0, Qg=-84.0
% INFO    : Gen at bus 46900	: Pg=87.35, Qg=17.45 -> Pg=109.0, Qg=-84.0
% INFO    : Gen at bus 46900	: Pg=87.35, Qg=17.45 -> Pg=109.0, Qg=-84.0
% INFO    : Gen at bus 46900	: Pg=87.35, Qg=17.45 -> Pg=109.0, Qg=-84.0
% INFO    : Gen at bus 46901	: Pg=189.9475, Qg=51.35 -> Pg=1994.0, Qg=322.0
% INFO    : Gen at bus 46904	: Pg=91.44, Qg=10.0 -> Pg=150.0, Qg=103.0
% INFO    : Gen at bus 46904	: Pg=91.44, Qg=10.0 -> Pg=150.0, Qg=103.0
% INFO    : Gen at bus 46905	: Pg=69.8675, Qg=9.75 -> Pg=147.0, Qg=-84.0
% INFO    : Gen at bus 46905	: Pg=81.6525, Qg=24.8 -> Pg=133.0, Qg=-81.0
% INFO    : Gen at bus 46909	: Pg=69.2, Qg=14.9 -> Pg=128.0, Qg=81.0
% INFO    : Gen at bus 46909	: Pg=69.2, Qg=14.9 -> Pg=128.0, Qg=81.0
% INFO    : Gen at bus 46909	: Pg=69.2, Qg=14.9 -> Pg=128.0, Qg=81.0
% INFO    : Gen at bus 46909	: Pg=69.2, Qg=14.9 -> Pg=128.0, Qg=81.0
% INFO    : Gen at bus 46911	: Pg=119.0, Qg=6.45 -> Pg=277.0, Qg=570.0
% INFO    : Gen at bus 46912	: Pg=49.1575, Qg=12.0 -> Pg=159.0, Qg=36.0
% INFO    : Gen at bus 46917	: Pg=27.5, Qg=0.0 -> Pg=71.0, Qg=71.0
% INFO    : Gen at bus 46919	: Pg=8.5325, Qg=0.0 -> Pg=48.0, Qg=-4.0
% INFO    : Gen at bus 46919	: Pg=8.5325, Qg=0.0 -> Pg=48.0, Qg=-4.0
% INFO    : Gen at bus 46919	: Pg=8.5325, Qg=0.0 -> Pg=48.0, Qg=-4.0
% INFO    : Gen at bus 46920	: Pg=48.625, Qg=12.2 -> Pg=222.0, Qg=22.0
% INFO    : Gen at bus 46922	: Pg=18.875, Qg=5.0 -> Pg=60.0, Qg=2.0
% INFO    : Gen at bus 46922	: Pg=56.0675, Qg=10.45 -> Pg=102.0, Qg=2.0
% INFO    : Gen at bus 46922	: Pg=56.0675, Qg=10.45 -> Pg=102.0, Qg=2.0
% INFO    : Gen at bus 46922	: Pg=51.81, Qg=11.05 -> Pg=90.0, Qg=2.0
% INFO    : Gen at bus 46922	: Pg=51.81, Qg=11.05 -> Pg=90.0, Qg=2.0
% INFO    : Gen at bus 46922	: Pg=23.125, Qg=6.45 -> Pg=60.0, Qg=2.0
% INFO    : Gen at bus 46922	: Pg=38.85, Qg=11.75 -> Pg=60.0, Qg=2.0
% INFO    : Gen at bus 46922	: Pg=4.9625, Qg=1.5 -> Pg=53.0, Qg=2.0
% INFO    : Gen at bus 46922	: Pg=4.9625, Qg=1.5 -> Pg=53.0, Qg=2.0
% INFO    : Gen at bus 46922	: Pg=4.9625, Qg=1.5 -> Pg=53.0, Qg=2.0
% INFO    : Gen at bus 46922	: Pg=4.9625, Qg=1.5 -> Pg=53.0, Qg=2.0
% INFO    : Gen at bus 46922	: Pg=4.9625, Qg=1.5 -> Pg=53.0, Qg=2.0
% INFO    : Gen at bus 46922	: Pg=9.0, Qg=2.85 -> Pg=53.0, Qg=2.0
% INFO    : Gen at bus 46923	: Pg=46.081, Qg=9.8 -> Pg=208.0, Qg=59.0
% INFO    : Gen at bus 46924	: Pg=28.92, Qg=0.0 -> Pg=82.0, Qg=66.0
% INFO    : Gen at bus 46924	: Pg=28.92, Qg=0.0 -> Pg=82.0, Qg=66.0
% INFO    : Gen at bus 46926	: Pg=33.5, Qg=5.75 -> Pg=116.0, Qg=67.0
% INFO    : Gen at bus 46926	: Pg=33.5, Qg=5.75 -> Pg=116.0, Qg=67.0
% INFO    : Gen at bus 46927	: Pg=24.1725, Qg=0.0 -> Pg=90.0, Qg=17.0
% INFO    : Gen at bus 46927	: Pg=27.51, Qg=0.0 -> Pg=92.0, Qg=17.0
% INFO    : Gen at bus 46929	: Pg=6.0125, Qg=1.15 -> Pg=2.0, Qg=54.0
% INFO    : Gen at bus 46934	: Pg=24.448, Qg=4.3 -> Pg=25.0, Qg=-31.0
% INFO    : Gen at bus 46934	: Pg=30.49, Qg=5.55 -> Pg=36.0, Qg=-31.0
% INFO    : Gen at bus 46934	: Pg=30.15, Qg=7.9 -> Pg=36.0, Qg=-31.0
% INFO    : Gen at bus 46936	: Pg=2.4475, Qg=0.74 -> Pg=1.0, Qg=8.0
% INFO    : Gen at bus 46936	: Pg=2.4475, Qg=0.74 -> Pg=1.0, Qg=8.0
% INFO    : Gen at bus 46936	: Pg=2.4475, Qg=0.74 -> Pg=1.0, Qg=8.0
% INFO    : Gen at bus 46936	: Pg=2.4475, Qg=0.74 -> Pg=1.0, Qg=8.0
% INFO    : Gen at bus 46936	: Pg=2.4475, Qg=0.74 -> Pg=1.0, Qg=8.0
% INFO    : Gen at bus 46937	: Pg=180.6125, Qg=49.9 -> Pg=617.0, Qg=309.0
% INFO    : Gen at bus 46940	: Pg=19.9375, Qg=2.85 -> Pg=75.0, Qg=38.0
% INFO    : Gen at bus 46941	: Pg=14.7475, Qg=2.95 -> Pg=118.0, Qg=-1.0
% INFO    : Gen at bus 46942	: Pg=2.011, Qg=0.55 -> Pg=21.0, Qg=5.0
% INFO    : Gen at bus 46942	: Pg=2.011, Qg=0.55 -> Pg=21.0, Qg=5.0
% INFO    : Gen at bus 46942	: Pg=2.011, Qg=0.55 -> Pg=21.0, Qg=5.0
% INFO    : Gen at bus 46942	: Pg=2.011, Qg=0.55 -> Pg=21.0, Qg=5.0
% INFO    : Gen at bus 46942	: Pg=2.011, Qg=0.55 -> Pg=21.0, Qg=5.0
% INFO    : Gen at bus 46942	: Pg=2.011, Qg=0.55 -> Pg=21.0, Qg=5.0
% INFO    : Gen at bus 46942	: Pg=2.011, Qg=0.55 -> Pg=21.0, Qg=5.0
% INFO    : Gen at bus 46950	: Pg=407.425, Qg=46.9 -> Pg=634.0, Qg=226.0
% INFO    : Gen at bus 46950	: Pg=403.925, Qg=46.9 -> Pg=627.0, Qg=226.0
% INFO    : Gen at bus 46951	: Pg=359.6225, Qg=78.75 -> Pg=276.0, Qg=-411.0
% INFO    : Gen at bus 46956	: Pg=169.2, Qg=15.4 -> Pg=1032.0, Qg=-442.0
% INFO    : Gen at bus 46956	: Pg=169.2, Qg=15.4 -> Pg=1032.0, Qg=-442.0
% INFO    : Gen at bus 46957	: Pg=124.45, Qg=14.65 -> Pg=289.0, Qg=-49.0
% INFO    : Gen at bus 46957	: Pg=37.1, Qg=3.95 -> Pg=235.0, Qg=-49.0
% INFO    : Gen at bus 46957	: Pg=39.225, Qg=4.3 -> Pg=235.0, Qg=-49.0
% INFO    : Gen at bus 46961	: Pg=548.65, Qg=55.7 -> Pg=762.0, Qg=135.0
% INFO    : Gen at bus 46961	: Pg=235.6, Qg=38.95 -> Pg=523.0, Qg=135.0
% INFO    : Gen at bus 46963	: Pg=40.5, Qg=0.0 -> Pg=206.0, Qg=33.0
% INFO    : Gen at bus 46964	: Pg=33.5, Qg=0.0 -> Pg=85.0, Qg=-10.0
% INFO    : Gen at bus 46965	: Pg=185.325, Qg=41.4 -> Pg=389.0, Qg=172.0
% INFO    : Gen at bus 46965	: Pg=235.075, Qg=51.4 -> Pg=429.0, Qg=172.0
% INFO    : Gen at bus 46966	: Pg=87.01, Qg=17.35 -> Pg=122.0, Qg=9.0
% INFO    : Gen at bus 46967	: Pg=89.725, Qg=16.75 -> Pg=145.0, Qg=29.0
% INFO    : Gen at bus 46967	: Pg=89.725, Qg=16.75 -> Pg=145.0, Qg=29.0
% INFO    : Gen at bus 46967	: Pg=89.725, Qg=16.75 -> Pg=145.0, Qg=29.0
% INFO    : Gen at bus 46968	: Pg=71.265, Qg=14.6 -> Pg=172.0, Qg=39.0
% INFO    : Gen at bus 46968	: Pg=71.265, Qg=14.6 -> Pg=172.0, Qg=39.0
% INFO    : Gen at bus 46968	: Pg=71.265, Qg=14.6 -> Pg=172.0, Qg=39.0
% INFO    : Gen at bus 46968	: Pg=71.265, Qg=14.6 -> Pg=172.0, Qg=39.0
% INFO    : Gen at bus 46968	: Pg=71.265, Qg=14.6 -> Pg=172.0, Qg=39.0
% INFO    : Gen at bus 46968	: Pg=71.265, Qg=14.6 -> Pg=172.0, Qg=39.0
% INFO    : Gen at bus 46969	: Pg=48.25, Qg=6.8 -> Pg=128.0, Qg=27.0
% INFO    : Gen at bus 46969	: Pg=13.125, Qg=3.6 -> Pg=113.0, Qg=27.0
% INFO    : Gen at bus 46969	: Pg=41.125, Qg=6.45 -> Pg=118.0, Qg=27.0
% INFO    : Gen at bus 46977	: Pg=44.5, Qg=8.6 -> Pg=126.0, Qg=25.0
% INFO    : Gen at bus 46977	: Pg=44.5, Qg=8.6 -> Pg=126.0, Qg=25.0
% INFO    : Gen at bus 46977	: Pg=44.5, Qg=8.6 -> Pg=126.0, Qg=25.0
% INFO    : Gen at bus 46979	: Pg=24.7, Qg=0.0 -> Pg=203.0, Qg=19.0
% INFO    : Gen at bus 46981	: Pg=31.46, Qg=0.0 -> Pg=143.0, Qg=-11.0
% INFO    : Gen at bus 46987	: Pg=31.7, Qg=6.3 -> Pg=330.0, Qg=32.0
% INFO    : Gen at bus 46989	: Pg=3.8095, Qg=0.9615 -> Pg=22.0, Qg=1.0
% INFO    : Gen at bus 46989	: Pg=3.8095, Qg=0.9615 -> Pg=22.0, Qg=1.0
% INFO    : Gen at bus 46989	: Pg=3.8095, Qg=0.9615 -> Pg=22.0, Qg=1.0
% INFO    : Gen at bus 46991	: Pg=17.0, Qg=3.05 -> Pg=77.0, Qg=11.0
% INFO    : Gen at bus 46991	: Pg=17.0, Qg=3.05 -> Pg=77.0, Qg=11.0
% INFO    : Gen at bus 46992	: Pg=27.0, Qg=5.0 -> Pg=121.0, Qg=14.0
% INFO    : Gen at bus 46995	: Pg=10.15, Qg=1.35 -> Pg=91.0, Qg=8.0
% INFO    : Gen at bus 46995	: Pg=10.15, Qg=1.35 -> Pg=91.0, Qg=8.0
% INFO    : Gen at bus 46997	: Pg=19.584, Qg=3.45 -> Pg=77.0, Qg=7.0
% INFO    : Gen at bus 46998	: Pg=41.5, Qg=0.0 -> Pg=139.0, Qg=38.0
% INFO    : Gen at bus 47000	: Pg=1.5275, Qg=0.545 -> Pg=32.0, Qg=-9.0
% INFO    : Gen at bus 47000	: Pg=1.5275, Qg=0.545 -> Pg=32.0, Qg=-9.0
% INFO    : Gen at bus 47001	: Pg=4.4475, Qg=0.0 -> Pg=50.0, Qg=-1.0
% INFO    : Gen at bus 47001	: Pg=4.4475, Qg=0.0 -> Pg=50.0, Qg=-1.0
% INFO    : Gen at bus 47001	: Pg=4.4475, Qg=0.0 -> Pg=50.0, Qg=-1.0
% INFO    : Gen at bus 47004	: Pg=6.656, Qg=1.8 -> Pg=40.0, Qg=2.0
% INFO    : Gen at bus 47004	: Pg=6.656, Qg=1.8 -> Pg=40.0, Qg=2.0
% INFO    : Gen at bus 47006	: Pg=14.35, Qg=0.0 -> Pg=99.0, Qg=13.0
% INFO    : Gen at bus 47010	: Pg=10.51, Qg=1.6 -> Pg=67.0, Qg=1.0
% INFO    : Gen at bus 75440	: Pg=492.5, Qg=67.95 -> Pg=1274.0, Qg=280.0
% INFO    : Gen at bus 75445	: Pg=327.15, Qg=42.15 -> Pg=346.0, Qg=37.0
% INFO    : Gen at bus 75463	: Pg=37.575, Qg=6.05 -> Pg=117.0, Qg=197.0
% INFO    : Gen at bus 75463	: Pg=86.05, Qg=9.5 -> Pg=157.0, Qg=197.0
% INFO    : Gen at bus 75466	: Pg=56.7625, Qg=12.4 -> Pg=130.0, Qg=13.0
% INFO    : Gen at bus 75466	: Pg=56.7625, Qg=12.4 -> Pg=130.0, Qg=13.0
% INFO    : Gen at bus 75466	: Pg=57.4, Qg=12.6 -> Pg=130.0, Qg=13.0
% INFO    : Gen at bus 75466	: Pg=57.4, Qg=12.6 -> Pg=130.0, Qg=13.0
% INFO    : Gen at bus 75473	: Pg=27.9, Qg=0.0 -> Pg=515.0, Qg=-155.0
% INFO    : Gen at bus 75473	: Pg=27.9, Qg=0.0 -> Pg=515.0, Qg=-155.0
% INFO    : Gen at bus 75476	: Pg=22.085, Qg=0.0 -> Pg=43.0, Qg=-8.0
% INFO    : Gen at bus 75476	: Pg=22.085, Qg=0.0 -> Pg=43.0, Qg=-8.0
% INFO    : Gen at bus 75476	: Pg=22.085, Qg=0.0 -> Pg=43.0, Qg=-8.0
% INFO    : Gen at bus 75476	: Pg=22.085, Qg=0.0 -> Pg=43.0, Qg=-8.0
% INFO    : Gen at bus 75480	: Pg=19.4, Qg=5.0 -> Pg=25.0, Qg=29.0
% INFO    : Gen at bus 75480	: Pg=24.5, Qg=5.0 -> Pg=25.0, Qg=29.0
% INFO    : Gen at bus 75482	: Pg=22.0, Qg=0.0 -> Pg=54.0, Qg=5.0
% INFO    : Gen at bus 75482	: Pg=22.0, Qg=0.0 -> Pg=54.0, Qg=5.0
% INFO    : Gen at bus 75482	: Pg=22.0, Qg=0.0 -> Pg=54.0, Qg=5.0
% INFO    : Gen at bus 75482	: Pg=22.0, Qg=0.0 -> Pg=54.0, Qg=5.0
% INFO    : Gen at bus 75482	: Pg=24.125, Qg=0.0 -> Pg=54.0, Qg=5.0
% INFO    : Gen at bus 75482	: Pg=24.125, Qg=0.0 -> Pg=54.0, Qg=5.0
% INFO    : Gen at bus 75482	: Pg=24.125, Qg=0.0 -> Pg=54.0, Qg=5.0
% INFO    : Gen at bus 75482	: Pg=24.125, Qg=0.0 -> Pg=54.0, Qg=5.0
% INFO    : Gen at bus 75484	: Pg=5.09, Qg=0.0 -> Pg=63.0, Qg=-9.0
% INFO    : Gen at bus 75484	: Pg=5.09, Qg=0.0 -> Pg=63.0, Qg=-9.0
% INFO    : Gen at bus 75484	: Pg=5.09, Qg=0.0 -> Pg=63.0, Qg=-9.0
% INFO    : Gen at bus 75488	: Pg=11.6475, Qg=1.7 -> Pg=65.0, Qg=-26.0
% INFO    : Gen at bus 75488	: Pg=11.6475, Qg=1.7 -> Pg=65.0, Qg=-26.0
% INFO    : Gen at bus 75491	: Pg=15.35, Qg=4.6 -> Pg=61.0, Qg=-4.0
% INFO    : Gen at bus 75491	: Pg=15.35, Qg=4.6 -> Pg=61.0, Qg=-4.0
% INFO    : Gen at bus 75492	: Pg=14.095, Qg=3.1 -> Pg=29.0, Qg=67.0
% INFO    : Gen at bus 75492	: Pg=15.4125, Qg=3.5 -> Pg=29.0, Qg=67.0
% INFO    : Gen at bus 75492	: Pg=31.895, Qg=8.25 -> Pg=34.0, Qg=67.0
% INFO    : Gen at bus 75492	: Pg=33.2125, Qg=8.65 -> Pg=34.0, Qg=67.0
% INFO    : Gen at bus 75492	: Pg=33.2125, Qg=8.65 -> Pg=34.0, Qg=67.0
% INFO    : Gen at bus 75497	: Pg=767.7575, Qg=78.2 -> Pg=1685.0, Qg=452.0
% INFO    : Gen at bus 75498	: Pg=428.2975, Qg=0.0 -> Pg=1612.0, Qg=-30.0
% INFO    : Gen at bus 75505	: Pg=327.15, Qg=42.15 -> Pg=1647.0, Qg=121.0
% INFO    : Gen at bus 75513	: Pg=148.37, Qg=37.9 -> Pg=606.0, Qg=130.0
% INFO    : Gen at bus 75513	: Pg=148.37, Qg=37.9 -> Pg=606.0, Qg=130.0
% INFO    : Gen at bus 75517	: Pg=14.125, Qg=3.6 -> Pg=13.0, Qg=-38.0
% INFO    : Gen at bus 75517	: Pg=14.125, Qg=3.6 -> Pg=13.0, Qg=-38.0
% INFO    : Gen at bus 75517	: Pg=14.125, Qg=3.6 -> Pg=13.0, Qg=-38.0
% INFO    : Gen at bus 75517	: Pg=14.125, Qg=3.6 -> Pg=13.0, Qg=-38.0
% INFO    : Gen at bus 75517	: Pg=14.125, Qg=3.6 -> Pg=13.0, Qg=-38.0
% INFO    : Gen at bus 75517	: Pg=15.6975, Qg=4.1 -> Pg=13.0, Qg=-38.0
% INFO    : Gen at bus 75517	: Pg=12.765, Qg=4.55 -> Pg=13.0, Qg=-38.0
% INFO    : Gen at bus 75526	: Pg=88.3, Qg=28.1 -> Pg=1123.0, Qg=-161.0
% INFO    : Gen at bus 75530	: Pg=105.8625, Qg=25.55 -> Pg=91.0, Qg=102.0
% INFO    : Gen at bus 75530	: Pg=105.8625, Qg=25.55 -> Pg=91.0, Qg=102.0
% INFO    : Gen at bus 75530	: Pg=105.8625, Qg=25.55 -> Pg=91.0, Qg=102.0
% INFO    : Gen at bus 75536	: Pg=28.75, Qg=0.0 -> Pg=191.0, Qg=53.0
% INFO    : Gen at bus 75536	: Pg=11.85, Qg=0.0 -> Pg=181.0, Qg=53.0
% INFO    : Gen at bus 75536	: Pg=83.465, Qg=0.0 -> Pg=236.0, Qg=53.0
% INFO    : Gen at bus 75538	: Pg=337.435, Qg=83.35 -> Pg=554.0, Qg=199.0
% INFO    : Gen at bus 75538	: Pg=131.265, Qg=37.45 -> Pg=414.0, Qg=199.0
% INFO    : Gen at bus 75541	: Pg=72.35, Qg=14.6 -> Pg=117.0, Qg=109.0
% INFO    : Gen at bus 75541	: Pg=72.35, Qg=14.6 -> Pg=117.0, Qg=109.0
% INFO    : Gen at bus 75541	: Pg=72.35, Qg=14.6 -> Pg=117.0, Qg=109.0
% INFO    : Gen at bus 75544	: Pg=28.225, Qg=8.15 -> Pg=48.0, Qg=60.0
% INFO    : Gen at bus 75544	: Pg=55.0125, Qg=5.8 -> Pg=85.0, Qg=60.0
% INFO    : Gen at bus 75544	: Pg=55.0125, Qg=5.8 -> Pg=85.0, Qg=60.0
% INFO    : Gen at bus 75544	: Pg=34.0125, Qg=5.8 -> Pg=43.0, Qg=60.0
% INFO    : Gen at bus 75544	: Pg=86.25, Qg=12.55 -> Pg=106.0, Qg=60.0
% INFO    : Gen at bus 75544	: Pg=90.625, Qg=17.9 -> Pg=115.0, Qg=60.0
% INFO    : Gen at bus 75544	: Pg=48.4, Qg=12.6 -> Pg=62.0, Qg=60.0
% INFO    : Gen at bus 75544	: Pg=44.75, Qg=12.9 -> Pg=53.0, Qg=60.0
% INFO    : Gen at bus 75549	: Pg=27.7025, Qg=4.45 -> Pg=108.0, Qg=448.0
% INFO    : Gen at bus 75549	: Pg=30.55, Qg=5.0 -> Pg=108.0, Qg=448.0
% INFO    : Gen at bus 75549	: Pg=47.925, Qg=7.6 -> Pg=113.0, Qg=448.0
% INFO    : Gen at bus 75556	: Pg=28.92, Qg=1.0 -> Pg=72.0, Qg=-28.0
% INFO    : Gen at bus 75556	: Pg=28.92, Qg=1.0 -> Pg=72.0, Qg=-28.0
% INFO    : Gen at bus 75559	: Pg=15.625, Qg=1.9 -> Pg=194.0, Qg=17.0
% INFO    : Gen at bus 75561	: Pg=11.7, Qg=0.0 -> Pg=54.0, Qg=18.0
% INFO    : Gen at bus 75561	: Pg=11.7, Qg=0.0 -> Pg=54.0, Qg=18.0
% INFO    : Gen at bus 75561	: Pg=11.7, Qg=0.0 -> Pg=54.0, Qg=18.0
% INFO    : Gen at bus 75561	: Pg=11.7, Qg=0.0 -> Pg=54.0, Qg=18.0
% INFO    : Gen at bus 75561	: Pg=11.7, Qg=0.0 -> Pg=54.0, Qg=18.0
% INFO    : Gen at bus 75561	: Pg=11.7, Qg=0.0 -> Pg=54.0, Qg=18.0
% INFO    : Gen at bus 75561	: Pg=11.7, Qg=0.0 -> Pg=54.0, Qg=18.0
% INFO    : Gen at bus 75561	: Pg=11.7, Qg=0.0 -> Pg=54.0, Qg=18.0
% INFO    : Gen at bus 75565	: Pg=11.275, Qg=3.3 -> Pg=32.0, Qg=41.0
% INFO    : Gen at bus 75565	: Pg=11.275, Qg=3.3 -> Pg=32.0, Qg=41.0
% INFO    : Gen at bus 75566	: Pg=5.775, Qg=1.525 -> Pg=183.0, Qg=57.0
% INFO    : Gen at bus 75566	: Pg=5.775, Qg=1.525 -> Pg=183.0, Qg=57.0
% INFO    : Gen at bus 75572	: Pg=438.75, Qg=49.05 -> Pg=394.0, Qg=17.0
% INFO    : Gen at bus 75572	: Pg=438.75, Qg=49.05 -> Pg=394.0, Qg=17.0
% INFO    : Gen at bus 75574	: Pg=403.925, Qg=46.9 -> Pg=624.0, Qg=340.0
% INFO    : Gen at bus 75574	: Pg=401.425, Qg=46.9 -> Pg=619.0, Qg=340.0
% INFO    : Gen at bus 75576	: Pg=112.05, Qg=0.0 -> Pg=288.0, Qg=81.0
% INFO    : Gen at bus 75576	: Pg=104.8, Qg=25.2 -> Pg=248.0, Qg=81.0
% INFO    : Gen at bus 75576	: Pg=397.5775, Qg=44.85 -> Pg=478.0, Qg=81.0
% INFO    : Gen at bus 75578	: Pg=388.3225, Qg=82.15 -> Pg=1649.0, Qg=337.0
% INFO    : Gen at bus 75581	: Pg=360.1225, Qg=78.75 -> Pg=1205.0, Qg=819.0
% INFO    : Gen at bus 75583	: Pg=25.228, Qg=4.078 -> Pg=204.0, Qg=29.0
% INFO    : Gen at bus 75583	: Pg=25.228, Qg=4.078 -> Pg=204.0, Qg=29.0
% INFO    : Gen at bus 75583	: Pg=25.228, Qg=4.078 -> Pg=204.0, Qg=29.0
% INFO    : Gen at bus 75583	: Pg=25.228, Qg=4.078 -> Pg=204.0, Qg=29.0
% INFO    : Gen at bus 75583	: Pg=25.228, Qg=4.078 -> Pg=204.0, Qg=29.0
% INFO    : Gen at bus 75583	: Pg=29.7, Qg=4.85 -> Pg=205.0, Qg=29.0
% INFO    : Gen at bus 75583	: Pg=25.228, Qg=4.078 -> Pg=204.0, Qg=29.0
% INFO    : Gen at bus 75586	: Pg=145.925, Qg=19.7 -> Pg=188.0, Qg=-271.0
% INFO    : Gen at bus 75588	: Pg=199.1525, Qg=36.3 -> Pg=332.0, Qg=31.0
% INFO    : Gen at bus 75590	: Pg=155.44, Qg=0.0 -> Pg=246.0, Qg=-10.0
% INFO    : Gen at bus 75595	: Pg=109.9, Qg=14.2 -> Pg=222.0, Qg=-20.0
% INFO    : Gen at bus 75595	: Pg=104.9, Qg=26.9 -> Pg=212.0, Qg=-20.0
% INFO    : Gen at bus 75595	: Pg=104.9, Qg=26.9 -> Pg=212.0, Qg=-20.0
% INFO    : Gen at bus 75597	: Pg=114.0, Qg=0.0 -> Pg=146.0, Qg=20.0
% INFO    : Gen at bus 75597	: Pg=114.425, Qg=0.0 -> Pg=146.0, Qg=20.0
% INFO    : Gen at bus 75597	: Pg=87.275, Qg=0.0 -> Pg=141.0, Qg=20.0
% INFO    : Gen at bus 75597	: Pg=112.7625, Qg=0.0 -> Pg=121.0, Qg=20.0
% INFO    : Gen at bus 75600	: Pg=130.5, Qg=13.6 -> Pg=355.0, Qg=27.0
% INFO    : Gen at bus 75600	: Pg=130.5, Qg=13.6 -> Pg=355.0, Qg=27.0
% INFO    : Gen at bus 75600	: Pg=154.75, Qg=20.4 -> Pg=327.0, Qg=27.0
% INFO    : Gen at bus 75606	: Pg=84.9375, Qg=19.7 -> Pg=192.0, Qg=6.0
% INFO    : Gen at bus 75606	: Pg=81.4375, Qg=19.7 -> Pg=185.0, Qg=6.0
% INFO    : Gen at bus 75607	: Pg=31.3, Qg=4.2 -> Pg=737.0, Qg=141.0
% INFO    : Gen at bus 75612	: Pg=33.95, Qg=5.55 -> Pg=55.0, Qg=-1.0
% INFO    : Gen at bus 75613	: Pg=28.425, Qg=4.6 -> Pg=97.0, Qg=205.0
% INFO    : Gen at bus 75613	: Pg=28.425, Qg=4.6 -> Pg=97.0, Qg=166.0
% INFO    : Gen at bus 75613	: Pg=28.425, Qg=4.6 -> Pg=97.0, Qg=87.0
% INFO    : Gen at bus 75613	: Pg=28.425, Qg=4.6 -> Pg=97.0, Qg=-388.0
% INFO    : Gen at bus 75615	: Pg=37.7125, Qg=4.55 -> Pg=103.0, Qg=1.0
% INFO    : Gen at bus 75615	: Pg=37.7125, Qg=4.55 -> Pg=103.0, Qg=1.0
% INFO    : Gen at bus 75615	: Pg=69.825, Qg=9.75 -> Pg=109.0, Qg=1.0
% INFO    : Gen at bus 75617	: Pg=40.0325, Qg=8.45 -> Pg=157.0, Qg=-4.0
% INFO    : Gen at bus 75617	: Pg=40.0325, Qg=8.45 -> Pg=157.0, Qg=-4.0
% INFO    : Gen at bus 75620	: Pg=8.3525, Qg=3.625 -> Pg=24.0, Qg=3.0
% INFO    : Gen at bus 75620	: Pg=8.3525, Qg=3.625 -> Pg=24.0, Qg=3.0
% INFO    : Gen at bus 75620	: Pg=7.006, Qg=2.2 -> Pg=25.0, Qg=3.0
% INFO    : Gen at bus 75620	: Pg=7.006, Qg=2.2 -> Pg=25.0, Qg=3.0
% INFO    : Gen at bus 75620	: Pg=7.006, Qg=2.2 -> Pg=25.0, Qg=3.0
% INFO    : Gen at bus 75620	: Pg=7.006, Qg=2.2 -> Pg=25.0, Qg=3.0
% INFO    : Gen at bus 75622	: Pg=22.15, Qg=0.0 -> Pg=94.0, Qg=-7.0
% INFO    : Gen at bus 75623	: Pg=22.15, Qg=0.0 -> Pg=209.0, Qg=18.0
% INFO    : Gen at bus 75624	: Pg=308.075, Qg=31.6 -> Pg=555.0, Qg=102.0
% INFO    : Gen at bus 75626	: Pg=28.75, Qg=0.0 -> Pg=115.0, Qg=-12.0
% INFO    : Gen at bus 75626	: Pg=28.75, Qg=0.0 -> Pg=115.0, Qg=-12.0
% INFO    : Gen at bus 75626	: Pg=28.75, Qg=0.0 -> Pg=115.0, Qg=-12.0
% INFO    : Gen at bus 75626	: Pg=28.75, Qg=0.0 -> Pg=115.0, Qg=-12.0
% INFO    : Gen at bus 75631	: Pg=30.2975, Qg=8.45 -> Pg=66.0, Qg=-1.0
% INFO    : Gen at bus 75631	: Pg=30.2975, Qg=8.45 -> Pg=66.0, Qg=-1.0
% INFO    : Gen at bus 75632	: Pg=30.2975, Qg=8.45 -> Pg=44.0, Qg=-6.0
% INFO    : Gen at bus 75632	: Pg=30.2975, Qg=8.45 -> Pg=44.0, Qg=-6.0
% INFO    : Gen at bus 75634	: Pg=12.775, Qg=3.3 -> Pg=104.0, Qg=11.0
% INFO    : Gen at bus 75637	: Pg=43.5, Qg=8.6 -> Pg=83.0, Qg=-18.0
% INFO    : Gen at bus 75637	: Pg=29.7, Qg=6.3 -> Pg=69.0, Qg=-18.0
% INFO    : Gen at bus 75637	: Pg=14.35, Qg=3.15 -> Pg=57.0, Qg=-18.0
% INFO    : Gen at bus 75637	: Pg=14.35, Qg=3.15 -> Pg=57.0, Qg=-18.0
% INFO    : Gen at bus 75637	: Pg=67.625, Qg=15.05 -> Pg=93.0, Qg=-18.0
% INFO    : Gen at bus 75637	: Pg=53.3, Qg=7.25 -> Pg=72.0, Qg=-18.0
% INFO    : Gen at bus 75637	: Pg=55.6375, Qg=7.7 -> Pg=72.0, Qg=-18.0
% INFO    : Gen at bus 75638	: Pg=11.765, Qg=4.55 -> Pg=129.0, Qg=-51.0
% INFO    : Gen at bus 75638	: Pg=13.38, Qg=5.35 -> Pg=129.0, Qg=-51.0
% INFO    : Gen at bus 75639	: Pg=9.1375, Qg=1.6 -> Pg=47.0, Qg=1.0
% INFO    : Gen at bus 75639	: Pg=9.1375, Qg=1.6 -> Pg=47.0, Qg=1.0
% INFO    : Gen at bus 75639	: Pg=11.6875, Qg=2.05 -> Pg=47.0, Qg=1.0
% INFO    : Gen at bus 75639	: Pg=11.6875, Qg=2.05 -> Pg=47.0, Qg=1.0
% INFO    : Gen at bus 75639	: Pg=11.6875, Qg=2.05 -> Pg=47.0, Qg=1.0
% INFO    : Gen at bus 75639	: Pg=11.6875, Qg=2.05 -> Pg=47.0, Qg=1.0
% INFO    : Gen at bus 75639	: Pg=11.6875, Qg=2.05 -> Pg=47.0, Qg=1.0
% INFO    : Gen at bus 75639	: Pg=11.6875, Qg=2.05 -> Pg=47.0, Qg=1.0
% INFO    : 
% INFO    : === Generator Reactive Capacity Atleast Setpoint Value Notes ===
% INFO    : Gen at bus 46843	: Qg -707.0, Qmin -309.8, Qmax 309.8 -> Qmin -848.4, Qmax 848.4
% INFO    : Gen at bus 46843	: Qg -707.0, Qmin -300.8, Qmax 437.1 -> Qmin -848.4, Qmax 848.4
% INFO    : Gen at bus 46849	: Qg -193.0, Qmin -80.7, Qmax 117.2 -> Qmin -231.6, Qmax 231.6
% INFO    : Gen at bus 46849	: Qg -193.0, Qmin -80.7, Qmax 117.2 -> Qmin -231.6, Qmax 231.6
% INFO    : Gen at bus 46849	: Qg -193.0, Qmin -87.3, Qmax 126.9 -> Qmin -231.6, Qmax 231.6
% INFO    : Gen at bus 46851	: Qg 241.0, Qmin -105.7, Qmax 153.5 -> Qmin -289.2, Qmax 289.2
% INFO    : Gen at bus 46851	: Qg 241.0, Qmin -66.3, Qmax 96.3 -> Qmin -289.2, Qmax 289.2
% INFO    : Gen at bus 46851	: Qg 241.0, Qmin -66.3, Qmax 96.3 -> Qmin -289.2, Qmax 289.2
% INFO    : Gen at bus 46852	: Qg 103.0, Qmin -60.0, Qmax 111.6 -> Qmin -123.6, Qmax 111.6
% INFO    : Gen at bus 46852	: Qg 103.0, Qmin -18.7, Qmax 27.1 -> Qmin -123.6, Qmax 123.6
% INFO    : Gen at bus 46853	: Qg 122016.0, Qmin -58.7, Qmax 109.1 -> Qmin -146419.2, Qmax 146419.2
% INFO    : Gen at bus 46853	: Qg -361424.0, Qmin -85.0, Qmax 158.0 -> Qmin -433708.8, Qmax 433708.8
% INFO    : Gen at bus 46853	: Qg 2158440.0, Qmin -58.7, Qmax 109.1 -> Qmin -2590128.0, Qmax 2590128.0
% INFO    : Gen at bus 46853	: Qg -918171.0, Qmin -58.7, Qmax 109.1 -> Qmin -1101805.2, Qmax 1101805.2
% INFO    : Gen at bus 46853	: Qg -991602.0, Qmin -58.7, Qmax 109.1 -> Qmin -1189922.4, Qmax 1189922.4
% INFO    : Gen at bus 46853	: Qg -1731376.0, Qmin -58.7, Qmax 109.1 -> Qmin -2077651.2, Qmax 2077651.2
% INFO    : Gen at bus 46853	: Qg 599057.0, Qmin -58.7, Qmax 109.1 -> Qmin -718868.4, Qmax 718868.4
% INFO    : Gen at bus 46853	: Qg 1091878.0, Qmin -58.7, Qmax 109.1 -> Qmin -1310253.6, Qmax 1310253.6
% INFO    : Gen at bus 46853	: Qg 774279.0, Qmin -58.7, Qmax 109.1 -> Qmin -929134.8, Qmax 929134.8
% INFO    : Gen at bus 46853	: Qg -742591.0, Qmin -85.0, Qmax 158.0 -> Qmin -891109.2, Qmax 891109.2
% INFO    : Gen at bus 46859	: Qg -95.0, Qmin -6.5, Qmax 11.05 -> Qmin -114.0, Qmax 114.0
% INFO    : Gen at bus 46859	: Qg -95.0, Qmin -6.5, Qmax 11.05 -> Qmin -114.0, Qmax 114.0
% INFO    : Gen at bus 46859	: Qg -95.0, Qmin -6.5, Qmax 11.05 -> Qmin -114.0, Qmax 114.0
% INFO    : Gen at bus 46859	: Qg -95.0, Qmin -6.5, Qmax 11.05 -> Qmin -114.0, Qmax 114.0
% INFO    : Gen at bus 46860	: Qg 87.0, Qmin -52.1, Qmax 88.5 -> Qmin -104.4, Qmax 88.5
% INFO    : Gen at bus 46863	: Qg 40.0, Qmin -17.0, Qmax 31.6 -> Qmin -48.0, Qmax 48.0
% INFO    : Gen at bus 46863	: Qg 40.0, Qmin -17.0, Qmax 31.6 -> Qmin -48.0, Qmax 48.0
% INFO    : Gen at bus 46863	: Qg 40.0, Qmin -17.0, Qmax 31.6 -> Qmin -48.0, Qmax 48.0
% INFO    : Gen at bus 46863	: Qg 40.0, Qmin -17.0, Qmax 31.6 -> Qmin -48.0, Qmax 48.0
% INFO    : Gen at bus 46863	: Qg 40.0, Qmin -17.0, Qmax 31.6 -> Qmin -48.0, Qmax 48.0
% INFO    : Gen at bus 46863	: Qg 40.0, Qmin -17.0, Qmax 31.6 -> Qmin -48.0, Qmax 48.0
% INFO    : Gen at bus 46863	: Qg 40.0, Qmin -35.0, Qmax 50.9 -> Qmin -48.0, Qmax 50.9
% INFO    : Gen at bus 46863	: Qg 40.0, Qmin -35.0, Qmax 50.9 -> Qmin -48.0, Qmax 50.9
% INFO    : Gen at bus 46863	: Qg 40.0, Qmin -27.8, Qmax 51.7 -> Qmin -48.0, Qmax 51.7
% INFO    : Gen at bus 46872	: Qg 20.0, Qmin -3.533, Qmax 3.533 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 46872	: Qg 20.0, Qmin -3.533, Qmax 3.533 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 46872	: Qg 20.0, Qmin -3.533, Qmax 3.533 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 46876	: Qg 23.0, Qmin -2.833, Qmax 4.133 -> Qmin -27.6, Qmax 27.6
% INFO    : Gen at bus 46876	: Qg 23.0, Qmin -2.833, Qmax 4.133 -> Qmin -27.6, Qmax 27.6
% INFO    : Gen at bus 46876	: Qg 23.0, Qmin -2.833, Qmax 4.133 -> Qmin -27.6, Qmax 27.6
% INFO    : Gen at bus 46881	: Qg -29.0, Qmin -6.6, Qmax 6.6 -> Qmin -34.8, Qmax 34.8
% INFO    : Gen at bus 46881	: Qg -29.0, Qmin -6.6, Qmax 6.6 -> Qmin -34.8, Qmax 34.8
% INFO    : Gen at bus 46881	: Qg -29.0, Qmin -6.6, Qmax 6.6 -> Qmin -34.8, Qmax 34.8
% INFO    : Gen at bus 46881	: Qg -29.0, Qmin -6.6, Qmax 6.6 -> Qmin -34.8, Qmax 34.8
% INFO    : Gen at bus 46881	: Qg -29.0, Qmin -6.6, Qmax 6.6 -> Qmin -34.8, Qmax 34.8
% INFO    : Gen at bus 46895	: Qg 75.0, Qmin -65.0, Qmax 120.9 -> Qmin -90.0, Qmax 120.9
% INFO    : Gen at bus 46895	: Qg 75.0, Qmin -66.0, Qmax 122.7 -> Qmin -90.0, Qmax 122.7
% INFO    : Gen at bus 46895	: Qg 75.0, Qmin -66.0, Qmax 122.7 -> Qmin -90.0, Qmax 122.7
% INFO    : Gen at bus 46895	: Qg 75.0, Qmin -66.0, Qmax 122.7 -> Qmin -90.0, Qmax 122.7
% INFO    : Gen at bus 46895	: Qg 75.0, Qmin -66.0, Qmax 122.7 -> Qmin -90.0, Qmax 122.7
% INFO    : Gen at bus 46896	: Qg 143.0, Qmin -34.3, Qmax 63.8 -> Qmin -171.6, Qmax 171.6
% INFO    : Gen at bus 46897	: Qg 163.0, Qmin -81.0, Qmax 150.7 -> Qmin -195.6, Qmax 195.6
% INFO    : Gen at bus 46897	: Qg 163.0, Qmin -37.9, Qmax 70.4 -> Qmin -195.6, Qmax 195.6
% INFO    : Gen at bus 46900	: Qg -84.0, Qmin -59.8, Qmax 111.1 -> Qmin -100.8, Qmax 111.1
% INFO    : Gen at bus 46900	: Qg -84.0, Qmin -59.8, Qmax 111.1 -> Qmin -100.8, Qmax 111.1
% INFO    : Gen at bus 46900	: Qg -84.0, Qmin -59.8, Qmax 111.1 -> Qmin -100.8, Qmax 111.1
% INFO    : Gen at bus 46900	: Qg -84.0, Qmin -40.7, Qmax 75.6 -> Qmin -100.8, Qmax 100.8
% INFO    : Gen at bus 46900	: Qg -84.0, Qmin -40.7, Qmax 75.6 -> Qmin -100.8, Qmax 100.8
% INFO    : Gen at bus 46900	: Qg -84.0, Qmin -40.7, Qmax 75.6 -> Qmin -100.8, Qmax 100.8
% INFO    : Gen at bus 46901	: Qg 322.0, Qmin -119.6, Qmax 222.3 -> Qmin -386.4, Qmax 386.4
% INFO    : Gen at bus 46904	: Qg 103.0, Qmin -44.3, Qmax 64.3 -> Qmin -123.6, Qmax 123.6
% INFO    : Gen at bus 46904	: Qg 103.0, Qmin -44.3, Qmax 64.3 -> Qmin -123.6, Qmax 123.6
% INFO    : Gen at bus 46905	: Qg -84.0, Qmin -43.0, Qmax 62.5 -> Qmin -100.8, Qmax 100.8
% INFO    : Gen at bus 46905	: Qg -81.0, Qmin -57.8, Qmax 107.4 -> Qmin -97.2, Qmax 107.4
% INFO    : Gen at bus 46909	: Qg 81.0, Qmin -34.7, Qmax 64.5 -> Qmin -97.2, Qmax 97.2
% INFO    : Gen at bus 46909	: Qg 81.0, Qmin -34.7, Qmax 64.5 -> Qmin -97.2, Qmax 97.2
% INFO    : Gen at bus 46909	: Qg 81.0, Qmin -34.7, Qmax 64.5 -> Qmin -97.2, Qmax 97.2
% INFO    : Gen at bus 46909	: Qg 81.0, Qmin -34.7, Qmax 64.5 -> Qmin -97.2, Qmax 97.2
% INFO    : Gen at bus 46911	: Qg 570.0, Qmin -28.4, Qmax 41.3 -> Qmin -684.0, Qmax 684.0
% INFO    : Gen at bus 46912	: Qg 36.0, Qmin -28.0, Qmax 52.0 -> Qmin -43.2, Qmax 52.0
% INFO    : Gen at bus 46917	: Qg 71.0, Qmin -25.6, Qmax 25.6 -> Qmin -85.2, Qmax 85.2
% INFO    : Gen at bus 46923	: Qg 59.0, Qmin -27.1, Qmax 46.7 -> Qmin -70.8, Qmax 70.8
% INFO    : Gen at bus 46924	: Qg 66.0, Qmin 0.0, Qmax 0.0 -> Qmin -79.2, Qmax 79.2
% INFO    : Gen at bus 46924	: Qg 66.0, Qmin 0.0, Qmax 0.0 -> Qmin -79.2, Qmax 79.2
% INFO    : Gen at bus 46926	: Qg 67.0, Qmin -13.3, Qmax 24.8 -> Qmin -80.4, Qmax 80.4
% INFO    : Gen at bus 46926	: Qg 67.0, Qmin -13.3, Qmax 24.8 -> Qmin -80.4, Qmax 80.4
% INFO    : Gen at bus 46927	: Qg 17.0, Qmin -7.2, Qmax 7.2 -> Qmin -20.4, Qmax 20.4
% INFO    : Gen at bus 46927	: Qg 17.0, Qmin -8.4, Qmax 8.4 -> Qmin -20.4, Qmax 20.4
% INFO    : Gen at bus 46929	: Qg 54.0, Qmin -4.15, Qmax 6.45 -> Qmin -64.8, Qmax 64.8
% INFO    : Gen at bus 46934	: Qg -31.0, Qmin -12.7, Qmax 21.3 -> Qmin -37.2, Qmax 37.2
% INFO    : Gen at bus 46934	: Qg -31.0, Qmin -12.9, Qmax 24.0 -> Qmin -37.2, Qmax 37.2
% INFO    : Gen at bus 46934	: Qg -31.0, Qmin -12.7, Qmax 28.5 -> Qmin -37.2, Qmax 37.2
% INFO    : Gen at bus 46936	: Qg 8.0, Qmin -1.56, Qmax 3.04 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 46936	: Qg 8.0, Qmin -1.56, Qmax 3.04 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 46936	: Qg 8.0, Qmin -1.56, Qmax 3.04 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 46936	: Qg 8.0, Qmin -1.56, Qmax 3.04 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 46936	: Qg 8.0, Qmin -1.56, Qmax 3.04 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 46937	: Qg 309.0, Qmin -116.2, Qmax 216.0 -> Qmin -370.8, Qmax 370.8
% INFO    : Gen at bus 46940	: Qg 38.0, Qmin -12.5, Qmax 18.2 -> Qmin -45.6, Qmax 45.6
% INFO    : Gen at bus 46942	: Qg 5.0, Qmin -0.971, Qmax 2.071 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 46942	: Qg 5.0, Qmin -0.971, Qmax 2.071 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 46942	: Qg 5.0, Qmin -0.971, Qmax 2.071 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 46942	: Qg 5.0, Qmin -0.971, Qmax 2.071 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 46942	: Qg 5.0, Qmin -0.971, Qmax 2.071 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 46942	: Qg 5.0, Qmin -0.971, Qmax 2.071 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 46942	: Qg 5.0, Qmin -0.971, Qmax 2.071 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 46950	: Qg 226.0, Qmin -207.0, Qmax 300.8 -> Qmin -271.2, Qmax 300.8
% INFO    : Gen at bus 46950	: Qg 226.0, Qmin -207.0, Qmax 300.8 -> Qmin -271.2, Qmax 300.8
% INFO    : Gen at bus 46951	: Qg -411.0, Qmin -183.2, Qmax 340.7 -> Qmin -493.2, Qmax 493.2
% INFO    : Gen at bus 46956	: Qg -442.0, Qmin -68.0, Qmax 98.8 -> Qmin -530.4, Qmax 530.4
% INFO    : Gen at bus 46956	: Qg -442.0, Qmin -68.0, Qmax 98.8 -> Qmin -530.4, Qmax 530.4
% INFO    : Gen at bus 46957	: Qg -49.0, Qmin -17.3, Qmax 25.2 -> Qmin -58.8, Qmax 58.8
% INFO    : Gen at bus 46957	: Qg -49.0, Qmin -19.0, Qmax 27.6 -> Qmin -58.8, Qmax 58.8
% INFO    : Gen at bus 46961	: Qg 135.0, Qmin -90.7, Qmax 168.6 -> Qmin -162.0, Qmax 168.6
% INFO    : Gen at bus 46965	: Qg 172.0, Qmin -96.3, Qmax 179.1 -> Qmin -206.4, Qmax 179.1
% INFO    : Gen at bus 46965	: Qg 172.0, Qmin -119.7, Qmax 222.5 -> Qmin -206.4, Qmax 222.5
% INFO    : Gen at bus 46968	: Qg 39.0, Qmin -33.9, Qmax 63.1 -> Qmin -46.8, Qmax 63.1
% INFO    : Gen at bus 46968	: Qg 39.0, Qmin -33.9, Qmax 63.1 -> Qmin -46.8, Qmax 63.1
% INFO    : Gen at bus 46968	: Qg 39.0, Qmin -33.9, Qmax 63.1 -> Qmin -46.8, Qmax 63.1
% INFO    : Gen at bus 46968	: Qg 39.0, Qmin -33.9, Qmax 63.1 -> Qmin -46.8, Qmax 63.1
% INFO    : Gen at bus 46968	: Qg 39.0, Qmin -33.9, Qmax 63.1 -> Qmin -46.8, Qmax 63.1
% INFO    : Gen at bus 46968	: Qg 39.0, Qmin -33.9, Qmax 63.1 -> Qmin -46.8, Qmax 63.1
% INFO    : Gen at bus 46969	: Qg 27.0, Qmin -8.3, Qmax 15.5 -> Qmin -32.4, Qmax 32.4
% INFO    : Gen at bus 46977	: Qg 25.0, Qmin -20.0, Qmax 37.2 -> Qmin -30.0, Qmax 37.2
% INFO    : Gen at bus 46977	: Qg 25.0, Qmin -20.0, Qmax 37.2 -> Qmin -30.0, Qmax 37.2
% INFO    : Gen at bus 46977	: Qg 25.0, Qmin -20.0, Qmax 37.2 -> Qmin -30.0, Qmax 37.2
% INFO    : Gen at bus 46987	: Qg 32.0, Qmin -14.7, Qmax 27.3 -> Qmin -38.4, Qmax 38.4
% INFO    : Gen at bus 46992	: Qg 14.0, Qmin -10.0, Qmax 20.0 -> Qmin -16.8, Qmax 20.0
% INFO    : Gen at bus 46995	: Qg 8.0, Qmin -6.0, Qmax 8.7 -> Qmin -9.6, Qmax 8.7
% INFO    : Gen at bus 46995	: Qg 8.0, Qmin -6.0, Qmax 8.7 -> Qmin -9.6, Qmax 8.7
% INFO    : Gen at bus 46998	: Qg 38.0, Qmin -8.9, Qmax 8.9 -> Qmin -45.6, Qmax 45.6
% INFO    : Gen at bus 47000	: Qg -9.0, Qmin -0.88, Qmax 1.97 -> Qmin -10.8, Qmax 10.8
% INFO    : Gen at bus 47000	: Qg -9.0, Qmin -0.88, Qmax 1.97 -> Qmin -10.8, Qmax 10.8
% INFO    : Gen at bus 47006	: Qg 13.0, Qmin -10.0, Qmax 10.0 -> Qmin -15.6, Qmax 15.6
% INFO    : Gen at bus 75463	: Qg 197.0, Qmin -19.7, Qmax 31.8 -> Qmin -236.4, Qmax 236.4
% INFO    : Gen at bus 75463	: Qg 197.0, Qmin -42.0, Qmax 61.0 -> Qmin -236.4, Qmax 236.4
% INFO    : Gen at bus 75473	: Qg -155.0, Qmin -15.8, Qmax 15.8 -> Qmin -186.0, Qmax 186.0
% INFO    : Gen at bus 75473	: Qg -155.0, Qmin -15.8, Qmax 15.8 -> Qmin -186.0, Qmax 186.0
% INFO    : Gen at bus 75480	: Qg 29.0, Qmin -9.2, Qmax 19.2 -> Qmin -34.8, Qmax 34.8
% INFO    : Gen at bus 75480	: Qg 29.0, Qmin -13.1, Qmax 23.1 -> Qmin -34.8, Qmax 34.8
% INFO    : Gen at bus 75484	: Qg -9.0, Qmin -3.533, Qmax 3.533 -> Qmin -10.8, Qmax 10.8
% INFO    : Gen at bus 75484	: Qg -9.0, Qmin -3.533, Qmax 3.533 -> Qmin -10.8, Qmax 10.8
% INFO    : Gen at bus 75484	: Qg -9.0, Qmin -3.533, Qmax 3.533 -> Qmin -10.8, Qmax 10.8
% INFO    : Gen at bus 75488	: Qg -26.0, Qmin -7.6, Qmax 11.0 -> Qmin -31.2, Qmax 31.2
% INFO    : Gen at bus 75488	: Qg -26.0, Qmin -7.6, Qmax 11.0 -> Qmin -31.2, Qmax 31.2
% INFO    : Gen at bus 75492	: Qg 67.0, Qmin -7.1, Qmax 13.3 -> Qmin -80.4, Qmax 80.4
% INFO    : Gen at bus 75492	: Qg 67.0, Qmin -8.2, Qmax 15.2 -> Qmin -80.4, Qmax 80.4
% INFO    : Gen at bus 75492	: Qg 67.0, Qmin -19.1, Qmax 35.6 -> Qmin -80.4, Qmax 80.4
% INFO    : Gen at bus 75492	: Qg 67.0, Qmin -20.2, Qmax 37.5 -> Qmin -80.4, Qmax 80.4
% INFO    : Gen at bus 75492	: Qg 67.0, Qmin -20.2, Qmax 37.5 -> Qmin -80.4, Qmax 80.4
% INFO    : Gen at bus 75497	: Qg 452.0, Qmin -345.3, Qmax 501.7 -> Qmin -542.4, Qmax 501.7
% INFO    : Gen at bus 75513	: Qg 130.0, Qmin -88.1, Qmax 163.9 -> Qmin -156.0, Qmax 163.9
% INFO    : Gen at bus 75513	: Qg 130.0, Qmin -88.1, Qmax 163.9 -> Qmin -156.0, Qmax 163.9
% INFO    : Gen at bus 75517	: Qg -38.0, Qmin -8.3, Qmax 15.5 -> Qmin -45.6, Qmax 45.6
% INFO    : Gen at bus 75517	: Qg -38.0, Qmin -8.3, Qmax 15.5 -> Qmin -45.6, Qmax 45.6
% INFO    : Gen at bus 75517	: Qg -38.0, Qmin -8.3, Qmax 15.5 -> Qmin -45.6, Qmax 45.6
% INFO    : Gen at bus 75517	: Qg -38.0, Qmin -8.3, Qmax 15.5 -> Qmin -45.6, Qmax 45.6
% INFO    : Gen at bus 75517	: Qg -38.0, Qmin -8.3, Qmax 15.5 -> Qmin -45.6, Qmax 45.6
% INFO    : Gen at bus 75517	: Qg -38.0, Qmin -9.6, Qmax 17.8 -> Qmin -45.6, Qmax 45.6
% INFO    : Gen at bus 75517	: Qg -38.0, Qmin -7.3, Qmax 16.4 -> Qmin -45.6, Qmax 45.6
% INFO    : Gen at bus 75526	: Qg -161.0, Qmin -65.3, Qmax 121.5 -> Qmin -193.2, Qmax 193.2
% INFO    : Gen at bus 75530	: Qg 102.0, Qmin -59.5, Qmax 110.6 -> Qmin -122.4, Qmax 110.6
% INFO    : Gen at bus 75530	: Qg 102.0, Qmin -59.5, Qmax 110.6 -> Qmin -122.4, Qmax 110.6
% INFO    : Gen at bus 75530	: Qg 102.0, Qmin -59.5, Qmax 110.6 -> Qmin -122.4, Qmax 110.6
% INFO    : Gen at bus 75536	: Qg 53.0, Qmin -16.4, Qmax 16.4 -> Qmin -63.6, Qmax 63.6
% INFO    : Gen at bus 75536	: Qg 53.0, Qmin -7.2, Qmax 7.2 -> Qmin -63.6, Qmax 63.6
% INFO    : Gen at bus 75536	: Qg 53.0, Qmin -41.3, Qmax 41.3 -> Qmin -63.6, Qmax 63.6
% INFO    : Gen at bus 75538	: Qg 199.0, Qmin -194.1, Qmax 360.8 -> Qmin -238.8, Qmax 360.8
% INFO    : Gen at bus 75538	: Qg 199.0, Qmin -87.3, Qmax 162.2 -> Qmin -238.8, Qmax 238.8
% INFO    : Gen at bus 75541	: Qg 109.0, Qmin -34.0, Qmax 63.2 -> Qmin -130.8, Qmax 130.8
% INFO    : Gen at bus 75541	: Qg 109.0, Qmin -34.0, Qmax 63.2 -> Qmin -130.8, Qmax 130.8
% INFO    : Gen at bus 75541	: Qg 109.0, Qmin -34.0, Qmax 63.2 -> Qmin -130.8, Qmax 130.8
% INFO    : Gen at bus 75544	: Qg 60.0, Qmin -19.0, Qmax 35.3 -> Qmin -72.0, Qmax 72.0
% INFO    : Gen at bus 75544	: Qg 60.0, Qmin -25.5, Qmax 37.1 -> Qmin -72.0, Qmax 72.0
% INFO    : Gen at bus 75544	: Qg 60.0, Qmin -25.5, Qmax 37.1 -> Qmin -72.0, Qmax 72.0
% INFO    : Gen at bus 75544	: Qg 60.0, Qmin -25.5, Qmax 37.1 -> Qmin -72.0, Qmax 72.0
% INFO    : Gen at bus 75544	: Qg 60.0, Qmin -41.7, Qmax 66.8 -> Qmin -72.0, Qmax 66.8
% INFO    : Gen at bus 75544	: Qg 60.0, Qmin -41.7, Qmax 77.5 -> Qmin -72.0, Qmax 77.5
% INFO    : Gen at bus 75544	: Qg 60.0, Qmin -29.3, Qmax 54.5 -> Qmin -72.0, Qmax 72.0
% INFO    : Gen at bus 75544	: Qg 60.0, Qmin -30.0, Qmax 55.8 -> Qmin -72.0, Qmax 72.0
% INFO    : Gen at bus 75549	: Qg 448.0, Qmin -19.8, Qmax 28.7 -> Qmin -537.6, Qmax 537.6
% INFO    : Gen at bus 75549	: Qg 448.0, Qmin -22.0, Qmax 32.0 -> Qmin -537.6, Qmax 537.6
% INFO    : Gen at bus 75549	: Qg 448.0, Qmin -33.7, Qmax 48.9 -> Qmin -537.6, Qmax 537.6
% INFO    : Gen at bus 75556	: Qg -28.0, Qmin -8.0, Qmax 10.0 -> Qmin -33.6, Qmax 33.6
% INFO    : Gen at bus 75556	: Qg -28.0, Qmin -8.0, Qmax 10.0 -> Qmin -33.6, Qmax 33.6
% INFO    : Gen at bus 75559	: Qg 17.0, Qmin -8.3, Qmax 12.1 -> Qmin -20.4, Qmax 20.4
% INFO    : Gen at bus 75561	: Qg 18.0, Qmin -7.9, Qmax 7.9 -> Qmin -21.6, Qmax 21.6
% INFO    : Gen at bus 75561	: Qg 18.0, Qmin -7.9, Qmax 7.9 -> Qmin -21.6, Qmax 21.6
% INFO    : Gen at bus 75561	: Qg 18.0, Qmin -7.9, Qmax 7.9 -> Qmin -21.6, Qmax 21.6
% INFO    : Gen at bus 75561	: Qg 18.0, Qmin -7.9, Qmax 7.9 -> Qmin -21.6, Qmax 21.6
% INFO    : Gen at bus 75561	: Qg 18.0, Qmin -7.9, Qmax 7.9 -> Qmin -21.6, Qmax 21.6
% INFO    : Gen at bus 75561	: Qg 18.0, Qmin -7.9, Qmax 7.9 -> Qmin -21.6, Qmax 21.6
% INFO    : Gen at bus 75561	: Qg 18.0, Qmin -7.9, Qmax 7.9 -> Qmin -21.6, Qmax 21.6
% INFO    : Gen at bus 75561	: Qg 18.0, Qmin -7.9, Qmax 7.9 -> Qmin -21.6, Qmax 21.6
% INFO    : Gen at bus 75565	: Qg 41.0, Qmin -7.7, Qmax 14.3 -> Qmin -49.2, Qmax 49.2
% INFO    : Gen at bus 75565	: Qg 41.0, Qmin -7.7, Qmax 14.3 -> Qmin -49.2, Qmax 49.2
% INFO    : Gen at bus 75566	: Qg 57.0, Qmin -3.65, Qmax 6.7 -> Qmin -68.4, Qmax 68.4
% INFO    : Gen at bus 75566	: Qg 57.0, Qmin -3.65, Qmax 6.7 -> Qmin -68.4, Qmax 68.4
% INFO    : Gen at bus 75574	: Qg 340.0, Qmin -207.0, Qmax 300.8 -> Qmin -408.0, Qmax 408.0
% INFO    : Gen at bus 75574	: Qg 340.0, Qmin -207.0, Qmax 300.8 -> Qmin -408.0, Qmax 408.0
% INFO    : Gen at bus 75576	: Qg 81.0, Qmin -62.2, Qmax 62.2 -> Qmin -97.2, Qmax 97.2
% INFO    : Gen at bus 75576	: Qg 81.0, Qmin -58.7, Qmax 109.1 -> Qmin -97.2, Qmax 109.1
% INFO    : Gen at bus 75578	: Qg 337.0, Qmin -191.2, Qmax 355.5 -> Qmin -404.4, Qmax 355.5
% INFO    : Gen at bus 75581	: Qg 819.0, Qmin -183.2, Qmax 340.7 -> Qmin -982.8, Qmax 982.8
% INFO    : Gen at bus 75583	: Qg 29.0, Qmin -18.0, Qmax 26.156 -> Qmin -34.8, Qmax 34.8
% INFO    : Gen at bus 75583	: Qg 29.0, Qmin -18.0, Qmax 26.156 -> Qmin -34.8, Qmax 34.8
% INFO    : Gen at bus 75583	: Qg 29.0, Qmin -18.0, Qmax 26.156 -> Qmin -34.8, Qmax 34.8
% INFO    : Gen at bus 75583	: Qg 29.0, Qmin -18.0, Qmax 26.156 -> Qmin -34.8, Qmax 34.8
% INFO    : Gen at bus 75583	: Qg 29.0, Qmin -18.0, Qmax 26.156 -> Qmin -34.8, Qmax 34.8
% INFO    : Gen at bus 75583	: Qg 29.0, Qmin -21.3, Qmax 31.0 -> Qmin -34.8, Qmax 31.0
% INFO    : Gen at bus 75583	: Qg 29.0, Qmin -18.0, Qmax 26.156 -> Qmin -34.8, Qmax 34.8
% INFO    : Gen at bus 75586	: Qg -271.0, Qmin -87.0, Qmax 126.4 -> Qmin -325.2, Qmax 325.2
% INFO    : Gen at bus 75597	: Qg 20.0, Qmin 0.0, Qmax 0.0 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 75597	: Qg 20.0, Qmin 0.0, Qmax 0.0 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 75597	: Qg 20.0, Qmin 0.0, Qmax 0.0 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 75597	: Qg 20.0, Qmin 0.0, Qmax 0.0 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 75607	: Qg 141.0, Qmin -18.7, Qmax 27.1 -> Qmin -169.2, Qmax 169.2
% INFO    : Gen at bus 75613	: Qg 205.0, Qmin -20.3, Qmax 29.5 -> Qmin -246.0, Qmax 246.0
% INFO    : Gen at bus 75613	: Qg 166.0, Qmin -20.3, Qmax 29.5 -> Qmin -199.2, Qmax 199.2
% INFO    : Gen at bus 75613	: Qg 87.0, Qmin -20.3, Qmax 29.5 -> Qmin -104.4, Qmax 104.4
% INFO    : Gen at bus 75613	: Qg -388.0, Qmin -20.3, Qmax 29.5 -> Qmin -465.6, Qmax 465.6
% INFO    : Gen at bus 75634	: Qg 11.0, Qmin -7.7, Qmax 14.3 -> Qmin -13.2, Qmax 14.3
% INFO    : Gen at bus 75637	: Qg -18.0, Qmin -14.7, Qmax 27.3 -> Qmin -21.6, Qmax 27.3
% INFO    : Gen at bus 75637	: Qg -18.0, Qmin -7.3, Qmax 13.6 -> Qmin -21.6, Qmax 21.6
% INFO    : Gen at bus 75637	: Qg -18.0, Qmin -7.3, Qmax 13.6 -> Qmin -21.6, Qmax 21.6
% INFO    : Gen at bus 75638	: Qg -51.0, Qmin -7.3, Qmax 16.4 -> Qmin -61.2, Qmax 61.2
% INFO    : Gen at bus 75638	: Qg -51.0, Qmin -8.5, Qmax 19.2 -> Qmin -61.2, Qmax 61.2
% INFO    : 
% INFO    : === Generator Classification Notes ===
% INFO    : PEL    77  -    11.28
% INFO    : COW    48  -    29.98
% INFO    : NG     222 -    58.74
% INFO    : 
% INFO    : === Generator Active Capacity Stat Model Notes ===
% INFO    : Gen at bus 46843 - COW	: Pg=745.0, Pmax=801.125 -> Pmax=763   samples: 15
% INFO    : Gen at bus 46843 - COW	: Pg=645.0, Pmax=767.125 -> Pmax=987   samples: 11
% WARNING : Failed to find a generator capacity within (1318.0-6590.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 46844 - PEL	: Pg=1318.0, Pmax=765.0 -> Pmax=1530   samples: 100
% WARNING : Failed to find a generator capacity within (1318.0-6590.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 46844 - COW	: Pg=1318.0, Pmax=765.0 -> Pmax=1429   samples: 100
% WARNING : Failed to find a generator capacity within (1856.0-9280.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 46846 - NG	: Pg=1856.0, Pmax=612.0 -> Pmax=2096   samples: 100
% INFO    : Gen at bus 46849 - NG	: Pg=215.0, Pmax=205.7 -> Pmax=332   samples: 5
% INFO    : Gen at bus 46849 - NG	: Pg=215.0, Pmax=205.7 -> Pmax=405   samples: 15
% INFO    : Gen at bus 46849 - NG	: Pg=156.0, Pmax=222.7 -> Pmax=320   samples: 2
% INFO    : Gen at bus 46850 - COW	: Pg=231.0, Pmax=238.425 -> Pmax=470   samples: 1
% INFO    : Gen at bus 46850 - NG	: Pg=269.0, Pmax=169.405 -> Pmax=308   samples: 4
% INFO    : Gen at bus 46850 - NG	: Pg=269.0, Pmax=169.405 -> Pmax=274   samples: 1
% WARNING : Failed to find a generator capacity within (735.0-3675.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 46851 - NG	: Pg=735.0, Pmax=269.45 -> Pmax=830   samples: 100
% WARNING : Failed to find a generator capacity within (780.0-3900.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 46851 - PEL	: Pg=780.0, Pmax=169.065 -> Pmax=905   samples: 100
% WARNING : Failed to find a generator capacity within (780.0-3900.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 46851 - NG	: Pg=780.0, Pmax=169.065 -> Pmax=881   samples: 100
% INFO    : Gen at bus 46852 - NG	: Pg=256.0, Pmax=153.0 -> Pmax=436   samples: 20
% INFO    : Gen at bus 46852 - NG	: Pg=168.0, Pmax=47.6 -> Pmax=199   samples: 1
% INFO    : Gen at bus 46853 - NG	: Pg=190.0, Pmax=149.6 -> Pmax=290   samples: 2
% INFO    : Gen at bus 46853 - NG	: Pg=240.0, Pmax=216.75 -> Pmax=494   samples: 27
% INFO    : Gen at bus 46853 - COW	: Pg=190.0, Pmax=149.6 -> Pmax=444   samples: 1
% INFO    : Gen at bus 46853 - NG	: Pg=190.0, Pmax=149.6 -> Pmax=375   samples: 1
% INFO    : Gen at bus 46853 - NG	: Pg=190.0, Pmax=149.6 -> Pmax=219   samples: 9
% INFO    : Gen at bus 46853 - NG	: Pg=190.0, Pmax=149.6 -> Pmax=268   samples: 7
% INFO    : Gen at bus 46853 - NG	: Pg=190.0, Pmax=149.6 -> Pmax=242   samples: 3
% INFO    : Gen at bus 46853 - NG	: Pg=190.0, Pmax=149.6 -> Pmax=191   samples: 5
% INFO    : Gen at bus 46853 - NG	: Pg=190.0, Pmax=149.6 -> Pmax=262   samples: 5
% INFO    : Gen at bus 46853 - NG	: Pg=240.0, Pmax=216.75 -> Pmax=344   samples: 1
% INFO    : Gen at bus 46859 - COW	: Pg=106.0, Pmax=16.575 -> Pmax=337   samples: 6
% INFO    : Gen at bus 46859 - PEL	: Pg=106.0, Pmax=16.575 -> Pmax=134   samples: 8
% INFO    : Gen at bus 46859 - PEL	: Pg=106.0, Pmax=16.575 -> Pmax=159   samples: 13
% INFO    : Gen at bus 46859 - NG	: Pg=106.0, Pmax=16.575 -> Pmax=183   samples: 5
% INFO    : Gen at bus 46860 - NG	: Pg=194.0, Pmax=132.77 -> Pmax=198   samples: 2
% INFO    : Gen at bus 46862 - NG	: Pg=74.0, Pmax=47.6 -> Pmax=110   samples: 1
% INFO    : Gen at bus 46862 - NG	: Pg=74.0, Pmax=47.6 -> Pmax=150   samples: 5
% INFO    : Gen at bus 46863 - NG	: Pg=102.0, Pmax=43.35 -> Pmax=129   samples: 2
% INFO    : Gen at bus 46863 - NG	: Pg=102.0, Pmax=43.35 -> Pmax=327   samples: 1
% INFO    : Gen at bus 46863 - NG	: Pg=102.0, Pmax=43.35 -> Pmax=279   samples: 2
% INFO    : Gen at bus 46863 - NG	: Pg=102.0, Pmax=43.35 -> Pmax=164   samples: 7
% INFO    : Gen at bus 46863 - NG	: Pg=102.0, Pmax=43.35 -> Pmax=129   samples: 3
% INFO    : Gen at bus 46863 - NG	: Pg=102.0, Pmax=43.35 -> Pmax=164   samples: 3
% INFO    : Gen at bus 46863 - NG	: Pg=107.0, Pmax=89.25 -> Pmax=170   samples: 2
% INFO    : Gen at bus 46863 - NG	: Pg=107.0, Pmax=89.25 -> Pmax=166   samples: 1
% INFO    : Gen at bus 46863 - PEL	: Pg=109.0, Pmax=70.975 -> Pmax=110   samples: 3
% INFO    : Gen at bus 46866 - PEL	: Pg=43.0, Pmax=34.17 -> Pmax=82   samples: 2
% INFO    : Gen at bus 46866 - COW	: Pg=43.0, Pmax=34.17 -> Pmax=103   samples: 3
% INFO    : Gen at bus 46871 - COW	: Pg=45.0, Pmax=31.875 -> Pmax=152   samples: 2
% INFO    : Gen at bus 46871 - COW	: Pg=45.0, Pmax=31.875 -> Pmax=129   samples: 9
% INFO    : Gen at bus 46872 - NG	: Pg=37.0, Pmax=9.18 -> Pmax=60   samples: 3
% INFO    : Gen at bus 46872 - NG	: Pg=37.0, Pmax=9.18 -> Pmax=61   samples: 1
% INFO    : Gen at bus 46872 - NG	: Pg=37.0, Pmax=9.18 -> Pmax=179   samples: 1
% INFO    : Gen at bus 46874 - NG	: Pg=31.0, Pmax=23.8 -> Pmax=69   samples: 1
% INFO    : Gen at bus 46874 - PEL	: Pg=31.0, Pmax=23.8 -> Pmax=59   samples: 4
% INFO    : Gen at bus 46876 - PEL	: Pg=42.0, Pmax=7.225 -> Pmax=179   samples: 1
% INFO    : Gen at bus 46876 - NG	: Pg=42.0, Pmax=7.225 -> Pmax=72   samples: 1
% INFO    : Gen at bus 46876 - NG	: Pg=42.0, Pmax=7.225 -> Pmax=198   samples: 1
% INFO    : Gen at bus 46881 - PEL	: Pg=83.0, Pmax=17.0 -> Pmax=98   samples: 10
% INFO    : Gen at bus 46881 - NG	: Pg=83.0, Pmax=17.0 -> Pmax=348   samples: 4
% INFO    : Gen at bus 46881 - PEL	: Pg=83.0, Pmax=17.0 -> Pmax=83   samples: 5
% INFO    : Gen at bus 46881 - NG	: Pg=83.0, Pmax=17.0 -> Pmax=351   samples: 2
% INFO    : Gen at bus 46881 - PEL	: Pg=83.0, Pmax=17.0 -> Pmax=109   samples: 7
% INFO    : Gen at bus 46888 - COW	: Pg=1229.0, Pmax=522.41 -> Pmax=1389   samples: 72
% INFO    : Gen at bus 46895 - NG	: Pg=26.0, Pmax=165.75 -> Pmax=85   samples: 1
% INFO    : Gen at bus 46895 - NG	: Pg=26.0, Pmax=168.3 -> Pmax=89   samples: 6
% INFO    : Gen at bus 46895 - NG	: Pg=26.0, Pmax=168.3 -> Pmax=126   samples: 1
% INFO    : Gen at bus 46895 - NG	: Pg=26.0, Pmax=168.3 -> Pmax=128   samples: 1
% INFO    : Gen at bus 46895 - NG	: Pg=26.0, Pmax=168.3 -> Pmax=63   samples: 3
% WARNING : Failed to find a generator capacity within (521.0-2605.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 46896 - PEL	: Pg=521.0, Pmax=87.55 -> Pmax=604   samples: 100
% INFO    : Gen at bus 46897 - NG	: Pg=493.0, Pmax=206.635 -> Pmax=495   samples: 58
% INFO    : Gen at bus 46897 - NG	: Pg=493.0, Pmax=96.56 -> Pmax=755   samples: 75
% INFO    : Gen at bus 46899 - COW	: Pg=302.0, Pmax=156.4 -> Pmax=362   samples: 6
% INFO    : Gen at bus 46899 - NG	: Pg=302.0, Pmax=156.4 -> Pmax=502   samples: 2
% INFO    : Gen at bus 46899 - NG	: Pg=257.0, Pmax=217.6 -> Pmax=431   samples: 13
% INFO    : Gen at bus 46900 - NG	: Pg=132.0, Pmax=152.405 -> Pmax=172   samples: 4
% INFO    : Gen at bus 46900 - COW	: Pg=132.0, Pmax=152.405 -> Pmax=351   samples: 1
% INFO    : Gen at bus 46900 - NG	: Pg=132.0, Pmax=152.405 -> Pmax=139   samples: 11
% INFO    : Gen at bus 46900 - COW	: Pg=109.0, Pmax=103.7 -> Pmax=377   samples: 1
% INFO    : Gen at bus 46900 - NG	: Pg=109.0, Pmax=103.7 -> Pmax=195   samples: 4
% INFO    : Gen at bus 46900 - NG	: Pg=109.0, Pmax=103.7 -> Pmax=143   samples: 3
% WARNING : Failed to find a generator capacity within (1994.0-9970.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 46901 - NG	: Pg=1994.0, Pmax=304.895 -> Pmax=2252   samples: 100
% INFO    : Gen at bus 46904 - COW	: Pg=150.0, Pmax=112.88 -> Pmax=562   samples: 1
% INFO    : Gen at bus 46904 - NG	: Pg=150.0, Pmax=112.88 -> Pmax=238   samples: 1
% INFO    : Gen at bus 46905 - NG	: Pg=147.0, Pmax=109.735 -> Pmax=152   samples: 5
% INFO    : Gen at bus 46905 - NG	: Pg=133.0, Pmax=147.305 -> Pmax=177   samples: 6
% INFO    : Gen at bus 46909 - NG	: Pg=128.0, Pmax=88.4 -> Pmax=208   samples: 1
% INFO    : Gen at bus 46909 - NG	: Pg=128.0, Pmax=88.4 -> Pmax=163   samples: 1
% INFO    : Gen at bus 46909 - NG	: Pg=128.0, Pmax=88.4 -> Pmax=149   samples: 2
% INFO    : Gen at bus 46909 - NG	: Pg=128.0, Pmax=88.4 -> Pmax=556   samples: 12
% WARNING : Failed to find a generator capacity within (277.0-1385.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 46911 - PEL	: Pg=277.0, Pmax=165.0 -> Pmax=321   samples: 100
% INFO    : Gen at bus 46912 - NG	: Pg=159.0, Pmax=71.315 -> Pmax=161   samples: 1
% INFO    : Gen at bus 46917 - NG	: Pg=71.0, Pmax=51.0 -> Pmax=95   samples: 1
% INFO    : Gen at bus 46919 - NG	: Pg=48.0, Pmax=16.065 -> Pmax=76   samples: 12
% INFO    : Gen at bus 46919 - COW	: Pg=48.0, Pmax=16.065 -> Pmax=61   samples: 2
% INFO    : Gen at bus 46919 - NG	: Pg=48.0, Pmax=16.065 -> Pmax=92   samples: 4
% INFO    : Gen at bus 46920 - PEL	: Pg=222.0, Pmax=72.25 -> Pmax=258   samples: 99
% INFO    : Gen at bus 46922 - PEL	: Pg=60.0, Pmax=29.75 -> Pmax=87   samples: 2
% INFO    : Gen at bus 46922 - NG	: Pg=102.0, Pmax=62.135 -> Pmax=136   samples: 1
% INFO    : Gen at bus 46922 - NG	: Pg=102.0, Pmax=62.135 -> Pmax=196   samples: 5
% INFO    : Gen at bus 46922 - COW	: Pg=90.0, Pmax=65.62 -> Pmax=92   samples: 2
% INFO    : Gen at bus 46922 - NG	: Pg=90.0, Pmax=65.62 -> Pmax=125   samples: 4
% INFO    : Gen at bus 46922 - COW	: Pg=60.0, Pmax=38.25 -> Pmax=263   samples: 1
% INFO    : Gen at bus 46922 - NG	: Pg=60.0, Pmax=69.7 -> Pmax=84   samples: 2
% INFO    : Gen at bus 46922 - COW	: Pg=53.0, Pmax=8.925 -> Pmax=53   samples: 1
% INFO    : Gen at bus 46922 - NG	: Pg=53.0, Pmax=8.925 -> Pmax=112   samples: 3
% INFO    : Gen at bus 46922 - PEL	: Pg=53.0, Pmax=8.925 -> Pmax=98   samples: 3
% INFO    : Gen at bus 46922 - NG	: Pg=53.0, Pmax=8.925 -> Pmax=148   samples: 1
% INFO    : Gen at bus 46922 - NG	: Pg=53.0, Pmax=8.925 -> Pmax=123   samples: 5
% INFO    : Gen at bus 46922 - PEL	: Pg=53.0, Pmax=17.0 -> Pmax=139   samples: 3
% WARNING : Failed to find a generator capacity within (208.0-1040.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 46923 - PEL	: Pg=208.0, Pmax=69.02 -> Pmax=241   samples: 100
% INFO    : Gen at bus 46924 - NG	: Pg=82.0, Pmax=42.84 -> Pmax=104   samples: 3
% INFO    : Gen at bus 46924 - NG	: Pg=82.0, Pmax=42.84 -> Pmax=196   samples: 3
% INFO    : Gen at bus 46926 - PEL	: Pg=116.0, Pmax=34.0 -> Pmax=123   samples: 4
% INFO    : Gen at bus 46926 - PEL	: Pg=116.0, Pmax=34.0 -> Pmax=153   samples: 3
% INFO    : Gen at bus 46927 - NG	: Pg=90.0, Pmax=30.345 -> Pmax=200   samples: 1
% INFO    : Gen at bus 46927 - NG	: Pg=92.0, Pmax=35.02 -> Pmax=96   samples: 2
% INFO    : Gen at bus 46929 - NG	: Pg=2.0, Pmax=10.625 -> Pmax=8   samples: 12
% INFO    : Gen at bus 46934 - PEL	: Pg=25.0, Pmax=32.47 -> Pmax=44   samples: 2
% INFO    : Gen at bus 46934 - NG	: Pg=36.0, Pmax=32.98 -> Pmax=56   samples: 4
% INFO    : Gen at bus 46934 - PEL	: Pg=36.0, Pmax=32.3 -> Pmax=129   samples: 1
% INFO    : Gen at bus 46936 - NG	: Pg=1.0, Pmax=3.995 -> Pmax=2   samples: 27
% INFO    : Gen at bus 46936 - NG	: Pg=1.0, Pmax=3.995 -> Pmax=2   samples: 11
% INFO    : Gen at bus 46936 - PEL	: Pg=1.0, Pmax=3.995 -> Pmax=1   samples: 1
% INFO    : Gen at bus 46936 - PEL	: Pg=1.0, Pmax=3.995 -> Pmax=3   samples: 1
% INFO    : Gen at bus 46936 - PEL	: Pg=1.0, Pmax=3.995 -> Pmax=4   samples: 24
% WARNING : Failed to find a generator capacity within (617.0-3085.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 46937 - NG	: Pg=617.0, Pmax=296.225 -> Pmax=697   samples: 100
% INFO    : Gen at bus 46940 - PEL	: Pg=75.0, Pmax=31.875 -> Pmax=88   samples: 3
% INFO    : Gen at bus 46941 - NG	: Pg=118.0, Pmax=17.595 -> Pmax=197   samples: 1
% INFO    : Gen at bus 46942 - PEL	: Pg=21.0, Pmax=2.477 -> Pmax=40   samples: 1
% INFO    : Gen at bus 46942 - PEL	: Pg=21.0, Pmax=2.477 -> Pmax=63   samples: 1
% INFO    : Gen at bus 46942 - PEL	: Pg=21.0, Pmax=2.477 -> Pmax=48   samples: 3
% INFO    : Gen at bus 46942 - PEL	: Pg=21.0, Pmax=2.477 -> Pmax=50   samples: 1
% INFO    : Gen at bus 46942 - NG	: Pg=21.0, Pmax=2.477 -> Pmax=87   samples: 2
% INFO    : Gen at bus 46942 - PEL	: Pg=21.0, Pmax=2.477 -> Pmax=79   samples: 1
% INFO    : Gen at bus 46942 - PEL	: Pg=21.0, Pmax=2.477 -> Pmax=97   samples: 2
% INFO    : Gen at bus 46950 - COW	: Pg=634.0, Pmax=527.85 -> Pmax=854   samples: 6
% WARNING : Failed to find a generator capacity within (627.0-3135.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 46950 - NG	: Pg=627.0, Pmax=527.85 -> Pmax=708   samples: 100
% INFO    : Gen at bus 46951 - COW	: Pg=276.0, Pmax=467.245 -> Pmax=1005   samples: 2
% WARNING : Failed to find a generator capacity within (1032.0-5160.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 46956 - NG	: Pg=1032.0, Pmax=173.4 -> Pmax=1165   samples: 100
% WARNING : Failed to find a generator capacity within (1032.0-5160.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 46956 - NG	: Pg=1032.0, Pmax=173.4 -> Pmax=1165   samples: 100
% INFO    : Gen at bus 46957 - NG	: Pg=289.0, Pmax=164.9 -> Pmax=374   samples: 3
% INFO    : Gen at bus 46957 - NG	: Pg=235.0, Pmax=44.2 -> Pmax=301   samples: 26
% INFO    : Gen at bus 46957 - NG	: Pg=235.0, Pmax=48.45 -> Pmax=471   samples: 2
% INFO    : Gen at bus 46961 - COW	: Pg=762.0, Pmax=627.3 -> Pmax=1052   samples: 17
% INFO    : Gen at bus 46961 - NG	: Pg=523.0, Pmax=240.0 -> Pmax=576   samples: 16
% INFO    : Gen at bus 46963 - NG	: Pg=206.0, Pmax=81.0 -> Pmax=289   samples: 13
% INFO    : Gen at bus 46964 - NG	: Pg=85.0, Pmax=67.0 -> Pmax=96   samples: 1
% INFO    : Gen at bus 46965 - COW	: Pg=389.0, Pmax=245.65 -> Pmax=761   samples: 5
% INFO    : Gen at bus 46965 - NG	: Pg=429.0, Pmax=305.15 -> Pmax=525   samples: 73
% INFO    : Gen at bus 46966 - NG	: Pg=122.0, Pmax=103.02 -> Pmax=186   samples: 5
% INFO    : Gen at bus 46967 - NG	: Pg=145.0, Pmax=99.45 -> Pmax=258   samples: 1
% INFO    : Gen at bus 46967 - NG	: Pg=145.0, Pmax=99.45 -> Pmax=188   samples: 7
% INFO    : Gen at bus 46967 - NG	: Pg=145.0, Pmax=99.45 -> Pmax=165   samples: 1
% INFO    : Gen at bus 46968 - NG	: Pg=172.0, Pmax=86.53 -> Pmax=221   samples: 3
% INFO    : Gen at bus 46968 - NG	: Pg=172.0, Pmax=86.53 -> Pmax=176   samples: 4
% INFO    : Gen at bus 46968 - NG	: Pg=172.0, Pmax=86.53 -> Pmax=393   samples: 6
% INFO    : Gen at bus 46968 - NG	: Pg=172.0, Pmax=86.53 -> Pmax=234   samples: 1
% INFO    : Gen at bus 46968 - NG	: Pg=172.0, Pmax=86.53 -> Pmax=400   samples: 5
% INFO    : Gen at bus 46968 - NG	: Pg=172.0, Pmax=86.53 -> Pmax=215   samples: 3
% INFO    : Gen at bus 46969 - PEL	: Pg=128.0, Pmax=76.5 -> Pmax=130   samples: 39
% INFO    : Gen at bus 46969 - NG	: Pg=113.0, Pmax=21.25 -> Pmax=134   samples: 2
% INFO    : Gen at bus 46969 - NG	: Pg=118.0, Pmax=72.25 -> Pmax=258   samples: 2
% INFO    : Gen at bus 46977 - NG	: Pg=126.0, Pmax=51.0 -> Pmax=243   samples: 3
% INFO    : Gen at bus 46977 - NG	: Pg=126.0, Pmax=51.0 -> Pmax=201   samples: 5
% INFO    : Gen at bus 46977 - NG	: Pg=126.0, Pmax=51.0 -> Pmax=216   samples: 2
% INFO    : Gen at bus 46979 - NG	: Pg=203.0, Pmax=49.0 -> Pmax=323   samples: 6
% INFO    : Gen at bus 46981 - NG	: Pg=143.0, Pmax=44.2 -> Pmax=411   samples: 6
% INFO    : Gen at bus 46987 - COW	: Pg=330.0, Pmax=37.4 -> Pmax=848   samples: 1
% INFO    : Gen at bus 46989 - PEL	: Pg=22.0, Pmax=3.919 -> Pmax=36   samples: 2
% INFO    : Gen at bus 46989 - NG	: Pg=22.0, Pmax=3.919 -> Pmax=63   samples: 2
% INFO    : Gen at bus 46989 - NG	: Pg=22.0, Pmax=3.919 -> Pmax=107   samples: 6
% INFO    : Gen at bus 46991 - NG	: Pg=77.0, Pmax=34.0 -> Pmax=136   samples: 2
% INFO    : Gen at bus 46991 - NG	: Pg=77.0, Pmax=34.0 -> Pmax=111   samples: 6
% INFO    : Gen at bus 46992 - NG	: Pg=121.0, Pmax=34.0 -> Pmax=567   samples: 1
% INFO    : Gen at bus 46995 - PEL	: Pg=91.0, Pmax=15.3 -> Pmax=196   samples: 1
% INFO    : Gen at bus 46995 - PEL	: Pg=91.0, Pmax=15.3 -> Pmax=115   samples: 7
% INFO    : Gen at bus 46997 - PEL	: Pg=77.0, Pmax=26.01 -> Pmax=96   samples: 13
% INFO    : Gen at bus 46998 - NG	: Pg=139.0, Pmax=56.0 -> Pmax=372   samples: 10
% INFO    : Gen at bus 47000 - PEL	: Pg=32.0, Pmax=2.235 -> Pmax=78   samples: 1
% INFO    : Gen at bus 47000 - PEL	: Pg=32.0, Pmax=2.235 -> Pmax=58   samples: 2
% INFO    : Gen at bus 47001 - PEL	: Pg=50.0, Pmax=7.395 -> Pmax=157   samples: 4
% INFO    : Gen at bus 47001 - COW	: Pg=50.0, Pmax=7.395 -> Pmax=164   samples: 3
% INFO    : Gen at bus 47001 - COW	: Pg=50.0, Pmax=7.395 -> Pmax=178   samples: 3
% INFO    : Gen at bus 47004 - NG	: Pg=40.0, Pmax=9.562 -> Pmax=118   samples: 1
% INFO    : Gen at bus 47004 - PEL	: Pg=40.0, Pmax=9.562 -> Pmax=152   samples: 3
% INFO    : Gen at bus 47006 - NG	: Pg=99.0, Pmax=18.7 -> Pmax=166   samples: 4
% INFO    : Gen at bus 47010 - PEL	: Pg=67.0, Pmax=18.02 -> Pmax=85   samples: 5
% INFO    : Gen at bus 75440 - COW	: Pg=1274.0, Pmax=765.0 -> Pmax=1450   samples: 17
% INFO    : Gen at bus 75445 - COW	: Pg=346.0, Pmax=474.3 -> Pmax=607   samples: 1
% INFO    : Gen at bus 75463 - NG	: Pg=117.0, Pmax=50.15 -> Pmax=209   samples: 2
% INFO    : Gen at bus 75463 - NG	: Pg=157.0, Pmax=107.1 -> Pmax=265   samples: 2
% INFO    : Gen at bus 75466 - NG	: Pg=130.0, Pmax=73.525 -> Pmax=220   samples: 2
% INFO    : Gen at bus 75466 - COW	: Pg=130.0, Pmax=73.525 -> Pmax=390   samples: 2
% INFO    : Gen at bus 75466 - PEL	: Pg=130.0, Pmax=74.8 -> Pmax=310   samples: 23
% INFO    : Gen at bus 75466 - NG	: Pg=130.0, Pmax=74.8 -> Pmax=181   samples: 1
% WARNING : Failed to find a generator capacity within (515.0-2575.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 75473 - NG	: Pg=515.0, Pmax=40.8 -> Pmax=581   samples: 100
% WARNING : Failed to find a generator capacity within (515.0-2575.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 75473 - NG	: Pg=515.0, Pmax=40.8 -> Pmax=581   samples: 100
% INFO    : Gen at bus 75476 - PEL	: Pg=43.0, Pmax=34.17 -> Pmax=85   samples: 6
% INFO    : Gen at bus 75476 - PEL	: Pg=43.0, Pmax=34.17 -> Pmax=55   samples: 3
% INFO    : Gen at bus 75476 - PEL	: Pg=43.0, Pmax=34.17 -> Pmax=119   samples: 4
% INFO    : Gen at bus 75476 - NG	: Pg=43.0, Pmax=34.17 -> Pmax=106   samples: 1
% INFO    : Gen at bus 75480 - COW	: Pg=25.0, Pmax=23.8 -> Pmax=81   samples: 1
% INFO    : Gen at bus 75480 - PEL	: Pg=25.0, Pmax=34.0 -> Pmax=30   samples: 2
% INFO    : Gen at bus 75482 - PEL	: Pg=54.0, Pmax=34.0 -> Pmax=86   samples: 1
% INFO    : Gen at bus 75482 - PEL	: Pg=54.0, Pmax=34.0 -> Pmax=54   samples: 3
% INFO    : Gen at bus 75482 - PEL	: Pg=54.0, Pmax=34.0 -> Pmax=61   samples: 1
% INFO    : Gen at bus 75482 - NG	: Pg=54.0, Pmax=34.0 -> Pmax=71   samples: 3
% INFO    : Gen at bus 75482 - NG	: Pg=54.0, Pmax=38.25 -> Pmax=179   samples: 2
% INFO    : Gen at bus 75482 - NG	: Pg=54.0, Pmax=38.25 -> Pmax=98   samples: 1
% INFO    : Gen at bus 75482 - PEL	: Pg=54.0, Pmax=38.25 -> Pmax=66   samples: 1
% INFO    : Gen at bus 75482 - NG	: Pg=54.0, Pmax=38.25 -> Pmax=190   samples: 3
% INFO    : Gen at bus 75484 - NG	: Pg=63.0, Pmax=9.18 -> Pmax=204   samples: 1
% INFO    : Gen at bus 75484 - NG	: Pg=63.0, Pmax=9.18 -> Pmax=63   samples: 3
% INFO    : Gen at bus 75484 - NG	: Pg=63.0, Pmax=9.18 -> Pmax=278   samples: 1
% INFO    : Gen at bus 75488 - PEL	: Pg=65.0, Pmax=19.295 -> Pmax=99   samples: 1
% INFO    : Gen at bus 75488 - NG	: Pg=65.0, Pmax=19.295 -> Pmax=137   samples: 1
% INFO    : Gen at bus 75491 - NG	: Pg=61.0, Pmax=18.7 -> Pmax=193   samples: 1
% INFO    : Gen at bus 75491 - PEL	: Pg=61.0, Pmax=18.7 -> Pmax=87   samples: 2
% INFO    : Gen at bus 75492 - NG	: Pg=29.0, Pmax=18.19 -> Pmax=86   samples: 3
% INFO    : Gen at bus 75492 - NG	: Pg=29.0, Pmax=20.825 -> Pmax=45   samples: 5
% INFO    : Gen at bus 75492 - NG	: Pg=34.0, Pmax=48.79 -> Pmax=117   samples: 2
% INFO    : Gen at bus 75492 - NG	: Pg=34.0, Pmax=51.425 -> Pmax=88   samples: 3
% INFO    : Gen at bus 75492 - NG	: Pg=34.0, Pmax=51.425 -> Pmax=152   samples: 1
% WARNING : Failed to find a generator capacity within (1685.0-8425.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 75497 - COW	: Pg=1685.0, Pmax=880.515 -> Pmax=1827   samples: 100
% INFO    : Gen at bus 75498 - COW	: Pg=1612.0, Pmax=612.595 -> Pmax=1766   samples: 40
% INFO    : Gen at bus 75505 - COW	: Pg=1647.0, Pmax=474.3 -> Pmax=1853   samples: 76
% WARNING : Failed to find a generator capacity within (606.0-3030.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 75513 - NG	: Pg=606.0, Pmax=224.74 -> Pmax=684   samples: 100
% WARNING : Failed to find a generator capacity within (606.0-3030.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 75513 - NG	: Pg=606.0, Pmax=224.74 -> Pmax=684   samples: 100
% INFO    : Gen at bus 75517 - PEL	: Pg=13.0, Pmax=21.25 -> Pmax=37   samples: 3
% INFO    : Gen at bus 75517 - PEL	: Pg=13.0, Pmax=21.25 -> Pmax=13   samples: 1
% INFO    : Gen at bus 75517 - NG	: Pg=13.0, Pmax=21.25 -> Pmax=45   samples: 7
% INFO    : Gen at bus 75517 - NG	: Pg=13.0, Pmax=21.25 -> Pmax=19   samples: 2
% INFO    : Gen at bus 75517 - PEL	: Pg=13.0, Pmax=21.25 -> Pmax=17   samples: 1
% INFO    : Gen at bus 75517 - NG	: Pg=13.0, Pmax=24.395 -> Pmax=18   samples: 1
% INFO    : Gen at bus 75517 - NG	: Pg=13.0, Pmax=18.53 -> Pmax=57   samples: 1
% WARNING : Failed to find a generator capacity within (1123.0-5615.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 75526 - NG	: Pg=1123.0, Pmax=166.6 -> Pmax=1268   samples: 100
% INFO    : Gen at bus 75530 - NG	: Pg=91.0, Pmax=151.725 -> Pmax=179   samples: 2
% INFO    : Gen at bus 75530 - NG	: Pg=91.0, Pmax=151.725 -> Pmax=329   samples: 1
% INFO    : Gen at bus 75530 - NG	: Pg=91.0, Pmax=151.725 -> Pmax=148   samples: 2
% INFO    : Gen at bus 75536 - PEL	: Pg=191.0, Pmax=42.5 -> Pmax=193   samples: 10
% INFO    : Gen at bus 75536 - PEL	: Pg=181.0, Pmax=18.7 -> Pmax=201   samples: 65
% INFO    : Gen at bus 75536 - NG	: Pg=236.0, Pmax=106.93 -> Pmax=344   samples: 14
% INFO    : Gen at bus 75538 - NG	: Pg=554.0, Pmax=494.87 -> Pmax=610   samples: 34
% INFO    : Gen at bus 75538 - NG	: Pg=414.0, Pmax=222.53 -> Pmax=538   samples: 52
% INFO    : Gen at bus 75541 - NG	: Pg=117.0, Pmax=86.7 -> Pmax=157   samples: 1
% INFO    : Gen at bus 75541 - NG	: Pg=117.0, Pmax=86.7 -> Pmax=122   samples: 2
% INFO    : Gen at bus 75541 - NG	: Pg=117.0, Pmax=86.7 -> Pmax=149   samples: 2
% INFO    : Gen at bus 75544 - NG	: Pg=48.0, Pmax=48.45 -> Pmax=82   samples: 1
% INFO    : Gen at bus 75544 - PEL	: Pg=85.0, Pmax=65.025 -> Pmax=176   samples: 9
% INFO    : Gen at bus 75544 - NG	: Pg=85.0, Pmax=65.025 -> Pmax=135   samples: 1
% INFO    : Gen at bus 75544 - NG	: Pg=43.0, Pmax=65.025 -> Pmax=101   samples: 1
% INFO    : Gen at bus 75544 - NG	: Pg=106.0, Pmax=106.25 -> Pmax=114   samples: 1
% INFO    : Gen at bus 75544 - NG	: Pg=115.0, Pmax=106.25 -> Pmax=312   samples: 7
% INFO    : Gen at bus 75544 - COW	: Pg=62.0, Pmax=74.8 -> Pmax=109   samples: 1
% INFO    : Gen at bus 75544 - NG	: Pg=53.0, Pmax=76.5 -> Pmax=81   samples: 2
% INFO    : Gen at bus 75549 - NG	: Pg=108.0, Pmax=50.405 -> Pmax=239   samples: 2
% INFO    : Gen at bus 75549 - NG	: Pg=108.0, Pmax=56.1 -> Pmax=140   samples: 4
% INFO    : Gen at bus 75549 - NG	: Pg=113.0, Pmax=85.85 -> Pmax=359   samples: 3
% INFO    : Gen at bus 75556 - NG	: Pg=72.0, Pmax=42.84 -> Pmax=101   samples: 2
% INFO    : Gen at bus 75556 - NG	: Pg=72.0, Pmax=42.84 -> Pmax=230   samples: 1
% INFO    : Gen at bus 75559 - PEL	: Pg=194.0, Pmax=21.25 -> Pmax=221   samples: 4
% INFO    : Gen at bus 75561 - PEL	: Pg=54.0, Pmax=20.4 -> Pmax=62   samples: 2
% INFO    : Gen at bus 75561 - COW	: Pg=54.0, Pmax=20.4 -> Pmax=176   samples: 1
% INFO    : Gen at bus 75561 - PEL	: Pg=54.0, Pmax=20.4 -> Pmax=153   samples: 4
% INFO    : Gen at bus 75561 - PEL	: Pg=54.0, Pmax=20.4 -> Pmax=129   samples: 1
% INFO    : Gen at bus 75561 - PEL	: Pg=54.0, Pmax=20.4 -> Pmax=195   samples: 2
% INFO    : Gen at bus 75561 - COW	: Pg=54.0, Pmax=20.4 -> Pmax=198   samples: 2
% INFO    : Gen at bus 75561 - PEL	: Pg=54.0, Pmax=20.4 -> Pmax=137   samples: 3
% INFO    : Gen at bus 75561 - PEL	: Pg=54.0, Pmax=20.4 -> Pmax=71   samples: 3
% INFO    : Gen at bus 75565 - NG	: Pg=32.0, Pmax=19.55 -> Pmax=69   samples: 1
% INFO    : Gen at bus 75565 - NG	: Pg=32.0, Pmax=19.55 -> Pmax=94   samples: 1
% INFO    : Gen at bus 75566 - NG	: Pg=183.0, Pmax=9.35 -> Pmax=213   samples: 8
% INFO    : Gen at bus 75566 - COW	: Pg=183.0, Pmax=9.35 -> Pmax=377   samples: 1
% INFO    : Gen at bus 75572 - NG	: Pg=394.0, Pmax=552.5 -> Pmax=538   samples: 15
% INFO    : Gen at bus 75572 - COW	: Pg=394.0, Pmax=552.5 -> Pmax=433   samples: 1
% WARNING : Failed to find a generator capacity within (624.0-3120.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 75574 - NG	: Pg=624.0, Pmax=527.85 -> Pmax=704   samples: 100
% INFO    : Gen at bus 75574 - COW	: Pg=619.0, Pmax=527.85 -> Pmax=620   samples: 11
% INFO    : Gen at bus 75576 - COW	: Pg=288.0, Pmax=124.1 -> Pmax=810   samples: 2
% INFO    : Gen at bus 75576 - NG	: Pg=248.0, Pmax=149.6 -> Pmax=275   samples: 1
% INFO    : Gen at bus 75576 - COW	: Pg=478.0, Pmax=505.155 -> Pmax=1043   samples: 1
% INFO    : Gen at bus 75578 - COW	: Pg=1649.0, Pmax=487.645 -> Pmax=1683   samples: 49
% INFO    : Gen at bus 75581 - COW	: Pg=1205.0, Pmax=467.245 -> Pmax=1235   samples: 18
% INFO    : Gen at bus 75583 - NG	: Pg=204.0, Pmax=45.9 -> Pmax=227   samples: 4
% INFO    : Gen at bus 75583 - NG	: Pg=204.0, Pmax=45.9 -> Pmax=234   samples: 3
% INFO    : Gen at bus 75583 - NG	: Pg=204.0, Pmax=45.9 -> Pmax=208   samples: 10
% INFO    : Gen at bus 75583 - NG	: Pg=204.0, Pmax=45.9 -> Pmax=321   samples: 9
% INFO    : Gen at bus 75583 - NG	: Pg=204.0, Pmax=45.9 -> Pmax=291   samples: 2
% INFO    : Gen at bus 75583 - NG	: Pg=205.0, Pmax=54.4 -> Pmax=216   samples: 5
% INFO    : Gen at bus 75583 - NG	: Pg=204.0, Pmax=45.9 -> Pmax=423   samples: 8
% INFO    : Gen at bus 75586 - NG	: Pg=188.0, Pmax=221.85 -> Pmax=260   samples: 1
% INFO    : Gen at bus 75588 - NG	: Pg=332.0, Pmax=215.305 -> Pmax=432   samples: 6
% INFO    : Gen at bus 75590 - COW	: Pg=246.0, Pmax=180.88 -> Pmax=589   samples: 1
% INFO    : Gen at bus 75595 - NG	: Pg=222.0, Pmax=159.8 -> Pmax=242   samples: 1
% INFO    : Gen at bus 75595 - COW	: Pg=212.0, Pmax=159.8 -> Pmax=343   samples: 2
% INFO    : Gen at bus 75595 - NG	: Pg=212.0, Pmax=159.8 -> Pmax=291   samples: 16
% INFO    : Gen at bus 75597 - NG	: Pg=146.0, Pmax=153.0 -> Pmax=311   samples: 1
% INFO    : Gen at bus 75597 - PEL	: Pg=146.0, Pmax=153.85 -> Pmax=170   samples: 24
% INFO    : Gen at bus 75597 - NG	: Pg=141.0, Pmax=104.55 -> Pmax=482   samples: 2
% INFO    : Gen at bus 75597 - NG	: Pg=121.0, Pmax=175.525 -> Pmax=198   samples: 1
% INFO    : Gen at bus 75600 - NG	: Pg=355.0, Pmax=153.0 -> Pmax=384   samples: 27
% INFO    : Gen at bus 75600 - NG	: Pg=355.0, Pmax=153.0 -> Pmax=517   samples: 2
% INFO    : Gen at bus 75600 - NG	: Pg=327.0, Pmax=229.5 -> Pmax=456   samples: 3
% INFO    : Gen at bus 75606 - COW	: Pg=192.0, Pmax=116.875 -> Pmax=774   samples: 1
% INFO    : Gen at bus 75606 - NG	: Pg=185.0, Pmax=116.875 -> Pmax=248   samples: 6
% WARNING : Failed to find a generator capacity within (737.0-3685.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 75607 - NG	: Pg=737.0, Pmax=47.6 -> Pmax=832   samples: 100
% INFO    : Gen at bus 75612 - NG	: Pg=55.0, Pmax=62.9 -> Pmax=148   samples: 2
% INFO    : Gen at bus 75613 - NG	: Pg=97.0, Pmax=51.85 -> Pmax=118   samples: 1
% INFO    : Gen at bus 75613 - NG	: Pg=97.0, Pmax=51.85 -> Pmax=221   samples: 2
% INFO    : Gen at bus 75613 - NG	: Pg=97.0, Pmax=51.85 -> Pmax=97   samples: 1
% INFO    : Gen at bus 75613 - NG	: Pg=97.0, Pmax=51.85 -> Pmax=324   samples: 4
% INFO    : Gen at bus 75615 - NG	: Pg=103.0, Pmax=51.425 -> Pmax=141   samples: 3
% INFO    : Gen at bus 75615 - NG	: Pg=103.0, Pmax=51.425 -> Pmax=260   samples: 1
% INFO    : Gen at bus 75615 - NG	: Pg=109.0, Pmax=109.65 -> Pmax=109   samples: 4
% INFO    : Gen at bus 75617 - NG	: Pg=157.0, Pmax=50.065 -> Pmax=188   samples: 1
% INFO    : Gen at bus 75617 - NG	: Pg=157.0, Pmax=50.065 -> Pmax=304   samples: 6
% INFO    : Gen at bus 75620 - NG	: Pg=24.0, Pmax=14.705 -> Pmax=73   samples: 3
% INFO    : Gen at bus 75620 - COW	: Pg=24.0, Pmax=14.705 -> Pmax=76   samples: 4
% INFO    : Gen at bus 75620 - NG	: Pg=25.0, Pmax=11.262 -> Pmax=27   samples: 2
% INFO    : Gen at bus 75620 - PEL	: Pg=25.0, Pmax=11.262 -> Pmax=33   samples: 1
% INFO    : Gen at bus 75620 - NG	: Pg=25.0, Pmax=11.262 -> Pmax=117   samples: 3
% INFO    : Gen at bus 75620 - NG	: Pg=25.0, Pmax=11.262 -> Pmax=71   samples: 2
% INFO    : Gen at bus 75622 - NG	: Pg=94.0, Pmax=44.0 -> Pmax=449   samples: 5
% INFO    : Gen at bus 75623 - NG	: Pg=209.0, Pmax=44.0 -> Pmax=218   samples: 15
% WARNING : Failed to find a generator capacity within (555.0-2775.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 75624 - NG	: Pg=555.0, Pmax=356.15 -> Pmax=626   samples: 100
% INFO    : Gen at bus 75626 - NG	: Pg=115.0, Pmax=42.5 -> Pmax=133   samples: 2
% INFO    : Gen at bus 75626 - NG	: Pg=115.0, Pmax=42.5 -> Pmax=130   samples: 2
% INFO    : Gen at bus 75626 - NG	: Pg=115.0, Pmax=42.5 -> Pmax=164   samples: 9
% INFO    : Gen at bus 75626 - NG	: Pg=115.0, Pmax=42.5 -> Pmax=220   samples: 5
% INFO    : Gen at bus 75631 - PEL	: Pg=66.0, Pmax=34.595 -> Pmax=96   samples: 2
% INFO    : Gen at bus 75631 - NG	: Pg=66.0, Pmax=34.595 -> Pmax=218   samples: 2
% INFO    : Gen at bus 75632 - PEL	: Pg=44.0, Pmax=34.595 -> Pmax=62   samples: 5
% INFO    : Gen at bus 75632 - PEL	: Pg=44.0, Pmax=34.595 -> Pmax=218   samples: 1
% INFO    : Gen at bus 75634 - NG	: Pg=104.0, Pmax=19.55 -> Pmax=134   samples: 1
% INFO    : Gen at bus 75637 - NG	: Pg=83.0, Pmax=51.0 -> Pmax=180   samples: 2
% INFO    : Gen at bus 75637 - NG	: Pg=69.0, Pmax=37.4 -> Pmax=176   samples: 2
% INFO    : Gen at bus 75637 - NG	: Pg=57.0, Pmax=18.7 -> Pmax=255   samples: 2
% INFO    : Gen at bus 75637 - PEL	: Pg=57.0, Pmax=18.7 -> Pmax=123   samples: 5
% INFO    : Gen at bus 75637 - NG	: Pg=93.0, Pmax=89.25 -> Pmax=109   samples: 3
% INFO    : Gen at bus 75637 - COW	: Pg=72.0, Pmax=81.6 -> Pmax=202   samples: 1
% INFO    : Gen at bus 75637 - NG	: Pg=72.0, Pmax=86.275 -> Pmax=81   samples: 1
% INFO    : Gen at bus 75638 - PEL	: Pg=129.0, Pmax=18.53 -> Pmax=160   samples: 21
% INFO    : Gen at bus 75638 - PEL	: Pg=129.0, Pmax=21.76 -> Pmax=131   samples: 3
% INFO    : Gen at bus 75639 - NG	: Pg=47.0, Pmax=18.275 -> Pmax=52   samples: 3
% INFO    : Gen at bus 75639 - PEL	: Pg=47.0, Pmax=18.275 -> Pmax=144   samples: 1
% INFO    : Gen at bus 75639 - PEL	: Pg=47.0, Pmax=23.375 -> Pmax=86   samples: 5
% INFO    : Gen at bus 75639 - NG	: Pg=47.0, Pmax=23.375 -> Pmax=120   samples: 2
% INFO    : Gen at bus 75639 - COW	: Pg=47.0, Pmax=23.375 -> Pmax=118   samples: 1
% INFO    : Gen at bus 75639 - PEL	: Pg=47.0, Pmax=23.375 -> Pmax=141   samples: 1
% INFO    : Gen at bus 75639 - NG	: Pg=47.0, Pmax=23.375 -> Pmax=114   samples: 1
% INFO    : Gen at bus 75639 - NG	: Pg=47.0, Pmax=23.375 -> Pmax=137   samples: 3
% INFO    : 
% INFO    : === Generator Active Capacity LB Model Notes ===
% INFO    : Gen at bus 46843	: Pmin=655.0 -> Pmin=327.5 
% INFO    : Gen at bus 46843	: Pmin=555.0 -> Pmin=277.5 
% INFO    : Gen at bus 46844	: Pmin=200.0 -> Pmin=100.0 
% INFO    : Gen at bus 46844	: Pmin=200.0 -> Pmin=100.0 
% INFO    : Gen at bus 46846	: Pmin=300.0 -> Pmin=150.0 
% INFO    : Gen at bus 46849	: Pmin=142.0 -> Pmin=71.0 
% INFO    : Gen at bus 46849	: Pmin=142.0 -> Pmin=71.0 
% INFO    : Gen at bus 46849	: Pmin=83.0 -> Pmin=41.5 
% INFO    : Gen at bus 46850	: Pmin=62.0 -> Pmin=31.0 
% INFO    : Gen at bus 46850	: Pmin=100.0 -> Pmin=50.0 
% INFO    : Gen at bus 46850	: Pmin=100.0 -> Pmin=50.0 
% INFO    : Gen at bus 46851	: Pmin=35.0 -> Pmin=17.5 
% INFO    : Gen at bus 46851	: Pmin=80.0 -> Pmin=40.0 
% INFO    : Gen at bus 46851	: Pmin=80.0 -> Pmin=40.0 
% INFO    : Gen at bus 46852	: Pmin=100.0 -> Pmin=50.0 
% INFO    : Gen at bus 46852	: Pmin=12.0 -> Pmin=6.0 
% INFO    : Gen at bus 46853	: Pmin=90.0 -> Pmin=45.0 
% INFO    : Gen at bus 46853	: Pmin=140.0 -> Pmin=70.0 
% INFO    : Gen at bus 46853	: Pmin=90.0 -> Pmin=45.0 
% INFO    : Gen at bus 46853	: Pmin=90.0 -> Pmin=45.0 
% INFO    : Gen at bus 46853	: Pmin=90.0 -> Pmin=45.0 
% INFO    : Gen at bus 46853	: Pmin=90.0 -> Pmin=45.0 
% INFO    : Gen at bus 46853	: Pmin=90.0 -> Pmin=45.0 
% INFO    : Gen at bus 46853	: Pmin=90.0 -> Pmin=45.0 
% INFO    : Gen at bus 46853	: Pmin=90.0 -> Pmin=45.0 
% INFO    : Gen at bus 46853	: Pmin=140.0 -> Pmin=70.0 
% INFO    : Gen at bus 46859	: Pmin=9.75 -> Pmin=4.875 
% INFO    : Gen at bus 46859	: Pmin=9.75 -> Pmin=4.875 
% INFO    : Gen at bus 46859	: Pmin=9.75 -> Pmin=4.875 
% INFO    : Gen at bus 46859	: Pmin=9.75 -> Pmin=4.875 
% INFO    : Gen at bus 46860	: Pmin=39.05 -> Pmin=19.525 
% INFO    : Gen at bus 46862	: Pmin=20.0 -> Pmin=10.0 
% INFO    : Gen at bus 46862	: Pmin=20.0 -> Pmin=10.0 
% INFO    : Gen at bus 46863	: Pmin=27.0 -> Pmin=13.5 
% INFO    : Gen at bus 46863	: Pmin=27.0 -> Pmin=13.5 
% INFO    : Gen at bus 46863	: Pmin=27.0 -> Pmin=13.5 
% INFO    : Gen at bus 46863	: Pmin=27.0 -> Pmin=13.5 
% INFO    : Gen at bus 46863	: Pmin=27.0 -> Pmin=13.5 
% INFO    : Gen at bus 46863	: Pmin=27.0 -> Pmin=13.5 
% INFO    : Gen at bus 46863	: Pmin=32.0 -> Pmin=16.0 
% INFO    : Gen at bus 46863	: Pmin=32.0 -> Pmin=16.0 
% INFO    : Gen at bus 46863	: Pmin=34.0 -> Pmin=17.0 
% INFO    : Gen at bus 46866	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 46866	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 46871	: Pmin=20.0 -> Pmin=10.0 
% INFO    : Gen at bus 46871	: Pmin=20.0 -> Pmin=10.0 
% INFO    : Gen at bus 46872	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 46872	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 46872	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 46874	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 46874	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 46876	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 46876	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 46876	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 46881	: Pmin=7.0 -> Pmin=3.5 
% INFO    : Gen at bus 46881	: Pmin=7.0 -> Pmin=3.5 
% INFO    : Gen at bus 46881	: Pmin=7.0 -> Pmin=3.5 
% INFO    : Gen at bus 46881	: Pmin=7.0 -> Pmin=3.5 
% INFO    : Gen at bus 46881	: Pmin=7.0 -> Pmin=3.5 
% INFO    : Gen at bus 46888	: Pmin=150.0 -> Pmin=75.0 
% INFO    : Gen at bus 46895	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 46895	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 46895	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 46895	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 46895	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 46896	: Pmin=20.0 -> Pmin=10.0 
% INFO    : Gen at bus 46897	: Pmin=50.0 -> Pmin=25.0 
% INFO    : Gen at bus 46897	: Pmin=50.0 -> Pmin=25.0 
% INFO    : Gen at bus 46899	: Pmin=103.0 -> Pmin=51.5 
% INFO    : Gen at bus 46899	: Pmin=103.0 -> Pmin=51.5 
% INFO    : Gen at bus 46899	: Pmin=58.0 -> Pmin=29.0 
% INFO    : Gen at bus 46900	: Pmin=94.0 -> Pmin=47.0 
% INFO    : Gen at bus 46900	: Pmin=94.0 -> Pmin=47.0 
% INFO    : Gen at bus 46900	: Pmin=94.0 -> Pmin=47.0 
% INFO    : Gen at bus 46900	: Pmin=71.0 -> Pmin=35.5 
% INFO    : Gen at bus 46900	: Pmin=71.0 -> Pmin=35.5 
% INFO    : Gen at bus 46900	: Pmin=71.0 -> Pmin=35.5 
% INFO    : Gen at bus 46901	: Pmin=75.0 -> Pmin=37.5 
% INFO    : Gen at bus 46904	: Pmin=70.0 -> Pmin=35.0 
% INFO    : Gen at bus 46904	: Pmin=70.0 -> Pmin=35.0 
% INFO    : Gen at bus 46905	: Pmin=30.0 -> Pmin=15.0 
% INFO    : Gen at bus 46905	: Pmin=16.0 -> Pmin=8.0 
% INFO    : Gen at bus 46909	: Pmin=50.0 -> Pmin=25.0 
% INFO    : Gen at bus 46909	: Pmin=50.0 -> Pmin=25.0 
% INFO    : Gen at bus 46909	: Pmin=50.0 -> Pmin=25.0 
% INFO    : Gen at bus 46909	: Pmin=50.0 -> Pmin=25.0 
% INFO    : Gen at bus 46911	: Pmin=73.0 -> Pmin=36.5 
% INFO    : Gen at bus 46912	: Pmin=27.0 -> Pmin=13.5 
% INFO    : Gen at bus 46917	: Pmin=4.0 -> Pmin=2.0 
% INFO    : Gen at bus 46919	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 46919	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 46919	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 46920	: Pmin=25.0 -> Pmin=12.5 
% INFO    : Gen at bus 46922	: Pmin=8.0 -> Pmin=4.0 
% INFO    : Gen at bus 46922	: Pmin=50.0 -> Pmin=25.0 
% INFO    : Gen at bus 46922	: Pmin=50.0 -> Pmin=25.0 
% INFO    : Gen at bus 46922	: Pmin=38.0 -> Pmin=19.0 
% INFO    : Gen at bus 46922	: Pmin=38.0 -> Pmin=19.0 
% INFO    : Gen at bus 46922	: Pmin=8.0 -> Pmin=4.0 
% INFO    : Gen at bus 46922	: Pmin=8.0 -> Pmin=4.0 
% INFO    : Gen at bus 46922	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 46922	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 46922	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 46922	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 46922	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 46922	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 46923	: Pmin=23.142 -> Pmin=11.571 
% INFO    : Gen at bus 46924	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 46924	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 46926	: Pmin=33.0 -> Pmin=16.5 
% INFO    : Gen at bus 46926	: Pmin=33.0 -> Pmin=16.5 
% INFO    : Gen at bus 46927	: Pmin=18.0 -> Pmin=9.0 
% INFO    : Gen at bus 46927	: Pmin=20.0 -> Pmin=10.0 
% INFO    : Gen at bus 46929	: Pmin=1.4 -> Pmin=0.7 
% INFO    : Gen at bus 46934	: Pmin=16.426 -> Pmin=8.213 
% INFO    : Gen at bus 46934	: Pmin=28.0 -> Pmin=14.0 
% INFO    : Gen at bus 46934	: Pmin=28.0 -> Pmin=14.0 
% INFO    : Gen at bus 46936	: Pmin=0.9 -> Pmin=0.45 
% INFO    : Gen at bus 46936	: Pmin=0.9 -> Pmin=0.45 
% INFO    : Gen at bus 46936	: Pmin=0.9 -> Pmin=0.45 
% INFO    : Gen at bus 46936	: Pmin=0.9 -> Pmin=0.45 
% INFO    : Gen at bus 46936	: Pmin=0.9 -> Pmin=0.45 
% INFO    : Gen at bus 46937	: Pmin=65.0 -> Pmin=32.5 
% INFO    : Gen at bus 46940	: Pmin=8.0 -> Pmin=4.0 
% INFO    : Gen at bus 46941	: Pmin=11.9 -> Pmin=5.95 
% INFO    : Gen at bus 46942	: Pmin=1.545 -> Pmin=0.7725 
% INFO    : Gen at bus 46942	: Pmin=1.545 -> Pmin=0.7725 
% INFO    : Gen at bus 46942	: Pmin=1.545 -> Pmin=0.7725 
% INFO    : Gen at bus 46942	: Pmin=1.545 -> Pmin=0.7725 
% INFO    : Gen at bus 46942	: Pmin=1.545 -> Pmin=0.7725 
% INFO    : Gen at bus 46942	: Pmin=1.545 -> Pmin=0.7725 
% INFO    : Gen at bus 46942	: Pmin=1.545 -> Pmin=0.7725 
% INFO    : Gen at bus 46950	: Pmin=287.0 -> Pmin=143.5 
% INFO    : Gen at bus 46950	: Pmin=280.0 -> Pmin=140.0 
% INFO    : Gen at bus 46951	: Pmin=252.0 -> Pmin=126.0 
% INFO    : Gen at bus 46956	: Pmin=165.0 -> Pmin=82.5 
% INFO    : Gen at bus 46956	: Pmin=165.0 -> Pmin=82.5 
% INFO    : Gen at bus 46957	: Pmin=84.0 -> Pmin=42.0 
% INFO    : Gen at bus 46957	: Pmin=30.0 -> Pmin=15.0 
% INFO    : Gen at bus 46957	: Pmin=30.0 -> Pmin=15.0 
% INFO    : Gen at bus 46961	: Pmin=470.0 -> Pmin=235.0 
% INFO    : Gen at bus 46961	: Pmin=231.2 -> Pmin=115.6 
% INFO    : Gen at bus 46965	: Pmin=125.0 -> Pmin=62.5 
% INFO    : Gen at bus 46965	: Pmin=165.0 -> Pmin=82.5 
% INFO    : Gen at bus 46966	: Pmin=71.0 -> Pmin=35.5 
% INFO    : Gen at bus 46967	: Pmin=80.0 -> Pmin=40.0 
% INFO    : Gen at bus 46967	: Pmin=80.0 -> Pmin=40.0 
% INFO    : Gen at bus 46967	: Pmin=80.0 -> Pmin=40.0 
% INFO    : Gen at bus 46968	: Pmin=56.0 -> Pmin=28.0 
% INFO    : Gen at bus 46968	: Pmin=56.0 -> Pmin=28.0 
% INFO    : Gen at bus 46968	: Pmin=56.0 -> Pmin=28.0 
% INFO    : Gen at bus 46968	: Pmin=56.0 -> Pmin=28.0 
% INFO    : Gen at bus 46968	: Pmin=56.0 -> Pmin=28.0 
% INFO    : Gen at bus 46968	: Pmin=56.0 -> Pmin=28.0 
% INFO    : Gen at bus 46969	: Pmin=20.0 -> Pmin=10.0 
% INFO    : Gen at bus 46969	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 46969	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 46977	: Pmin=38.0 -> Pmin=19.0 
% INFO    : Gen at bus 46977	: Pmin=38.0 -> Pmin=19.0 
% INFO    : Gen at bus 46977	: Pmin=38.0 -> Pmin=19.0 
% INFO    : Gen at bus 46979	: Pmin=0.4 -> Pmin=0.2 
% INFO    : Gen at bus 46981	: Pmin=18.72 -> Pmin=9.36 
% INFO    : Gen at bus 46987	: Pmin=26.0 -> Pmin=13.0 
% INFO    : Gen at bus 46989	: Pmin=3.7 -> Pmin=1.85 
% INFO    : Gen at bus 46989	: Pmin=3.7 -> Pmin=1.85 
% INFO    : Gen at bus 46989	: Pmin=3.7 -> Pmin=1.85 
% INFO    : Gen at bus 46992	: Pmin=20.0 -> Pmin=10.0 
% INFO    : Gen at bus 46995	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 46995	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 46997	: Pmin=13.158 -> Pmin=6.579 
% INFO    : Gen at bus 46998	: Pmin=27.0 -> Pmin=13.5 
% INFO    : Gen at bus 47000	: Pmin=0.82 -> Pmin=0.41 
% INFO    : Gen at bus 47000	: Pmin=0.82 -> Pmin=0.41 
% INFO    : Gen at bus 47001	: Pmin=1.5 -> Pmin=0.75 
% INFO    : Gen at bus 47001	: Pmin=1.5 -> Pmin=0.75 
% INFO    : Gen at bus 47001	: Pmin=1.5 -> Pmin=0.75 
% INFO    : Gen at bus 47004	: Pmin=3.75 -> Pmin=1.875 
% INFO    : Gen at bus 47004	: Pmin=3.75 -> Pmin=1.875 
% INFO    : Gen at bus 47006	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 47010	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 75440	: Pmin=220.0 -> Pmin=110.0 
% INFO    : Gen at bus 75445	: Pmin=180.0 -> Pmin=90.0 
% INFO    : Gen at bus 75463	: Pmin=25.0 -> Pmin=12.5 
% INFO    : Gen at bus 75463	: Pmin=65.0 -> Pmin=32.5 
% INFO    : Gen at bus 75466	: Pmin=40.0 -> Pmin=20.0 
% INFO    : Gen at bus 75466	: Pmin=40.0 -> Pmin=20.0 
% INFO    : Gen at bus 75466	: Pmin=40.0 -> Pmin=20.0 
% INFO    : Gen at bus 75466	: Pmin=40.0 -> Pmin=20.0 
% INFO    : Gen at bus 75473	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 75473	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 75476	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 75476	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 75476	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 75476	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 75480	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 75480	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 75482	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 75482	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 75482	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 75482	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 75482	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 75482	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 75482	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 75482	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 75484	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 75484	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 75484	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 75488	: Pmin=4.0 -> Pmin=2.0 
% INFO    : Gen at bus 75488	: Pmin=4.0 -> Pmin=2.0 
% INFO    : Gen at bus 75491	: Pmin=12.0 -> Pmin=6.0 
% INFO    : Gen at bus 75491	: Pmin=12.0 -> Pmin=6.0 
% INFO    : Gen at bus 75492	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 75492	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 75492	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 75492	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 75492	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 75497	: Pmin=655.0 -> Pmin=327.5 
% INFO    : Gen at bus 75498	: Pmin=244.0 -> Pmin=122.0 
% INFO    : Gen at bus 75505	: Pmin=180.0 -> Pmin=90.0 
% INFO    : Gen at bus 75513	: Pmin=72.0 -> Pmin=36.0 
% INFO    : Gen at bus 75513	: Pmin=72.0 -> Pmin=36.0 
% INFO    : Gen at bus 75517	: Pmin=7.0 -> Pmin=3.5 
% INFO    : Gen at bus 75517	: Pmin=7.0 -> Pmin=3.5 
% INFO    : Gen at bus 75517	: Pmin=7.0 -> Pmin=3.5 
% INFO    : Gen at bus 75517	: Pmin=7.0 -> Pmin=3.5 
% INFO    : Gen at bus 75517	: Pmin=7.0 -> Pmin=3.5 
% INFO    : Gen at bus 75517	: Pmin=7.0 -> Pmin=3.5 
% INFO    : Gen at bus 75517	: Pmin=7.0 -> Pmin=3.5 
% INFO    : Gen at bus 75526	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 75530	: Pmin=60.0 -> Pmin=30.0 
% INFO    : Gen at bus 75530	: Pmin=60.0 -> Pmin=30.0 
% INFO    : Gen at bus 75530	: Pmin=60.0 -> Pmin=30.0 
% INFO    : Gen at bus 75536	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 75536	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 75536	: Pmin=60.0 -> Pmin=30.0 
% INFO    : Gen at bus 75538	: Pmin=180.0 -> Pmin=90.0 
% INFO    : Gen at bus 75538	: Pmin=40.0 -> Pmin=20.0 
% INFO    : Gen at bus 75541	: Pmin=58.0 -> Pmin=29.0 
% INFO    : Gen at bus 75541	: Pmin=58.0 -> Pmin=29.0 
% INFO    : Gen at bus 75541	: Pmin=58.0 -> Pmin=29.0 
% INFO    : Gen at bus 75544	: Pmin=8.0 -> Pmin=4.0 
% INFO    : Gen at bus 75544	: Pmin=45.0 -> Pmin=22.5 
% INFO    : Gen at bus 75544	: Pmin=45.0 -> Pmin=22.5 
% INFO    : Gen at bus 75544	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 75544	: Pmin=66.25 -> Pmin=33.125 
% INFO    : Gen at bus 75544	: Pmin=75.0 -> Pmin=37.5 
% INFO    : Gen at bus 75544	: Pmin=22.0 -> Pmin=11.0 
% INFO    : Gen at bus 75544	: Pmin=13.0 -> Pmin=6.5 
% INFO    : Gen at bus 75549	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 75549	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 75549	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 75556	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 75556	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 75559	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 75561	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 75561	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 75561	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 75561	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 75561	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 75561	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 75561	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 75561	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 75565	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 75565	: Pmin=3.0 -> Pmin=1.5 
% INFO    : Gen at bus 75566	: Pmin=2.2 -> Pmin=1.1 
% INFO    : Gen at bus 75566	: Pmin=2.2 -> Pmin=1.1 
% INFO    : Gen at bus 75572	: Pmin=325.0 -> Pmin=162.5 
% INFO    : Gen at bus 75572	: Pmin=325.0 -> Pmin=162.5 
% INFO    : Gen at bus 75574	: Pmin=280.0 -> Pmin=140.0 
% INFO    : Gen at bus 75574	: Pmin=275.0 -> Pmin=137.5 
% INFO    : Gen at bus 75576	: Pmin=100.0 -> Pmin=50.0 
% INFO    : Gen at bus 75576	: Pmin=60.0 -> Pmin=30.0 
% INFO    : Gen at bus 75576	: Pmin=290.0 -> Pmin=145.0 
% INFO    : Gen at bus 75578	: Pmin=289.0 -> Pmin=144.5 
% INFO    : Gen at bus 75581	: Pmin=253.0 -> Pmin=126.5 
% INFO    : Gen at bus 75583	: Pmin=4.556 -> Pmin=2.278 
% INFO    : Gen at bus 75583	: Pmin=4.556 -> Pmin=2.278 
% INFO    : Gen at bus 75583	: Pmin=4.556 -> Pmin=2.278 
% INFO    : Gen at bus 75583	: Pmin=4.556 -> Pmin=2.278 
% INFO    : Gen at bus 75583	: Pmin=4.556 -> Pmin=2.278 
% INFO    : Gen at bus 75583	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 75583	: Pmin=4.556 -> Pmin=2.278 
% INFO    : Gen at bus 75586	: Pmin=70.0 -> Pmin=35.0 
% INFO    : Gen at bus 75588	: Pmin=183.0 -> Pmin=91.5 
% INFO    : Gen at bus 75590	: Pmin=130.0 -> Pmin=65.0 
% INFO    : Gen at bus 75595	: Pmin=60.0 -> Pmin=30.0 
% INFO    : Gen at bus 75595	: Pmin=50.0 -> Pmin=25.0 
% INFO    : Gen at bus 75595	: Pmin=50.0 -> Pmin=25.0 
% INFO    : Gen at bus 75597	: Pmin=75.0 -> Pmin=37.5 
% INFO    : Gen at bus 75597	: Pmin=75.0 -> Pmin=37.5 
% INFO    : Gen at bus 75597	: Pmin=70.0 -> Pmin=35.0 
% INFO    : Gen at bus 75597	: Pmin=50.0 -> Pmin=25.0 
% INFO    : Gen at bus 75600	: Pmin=108.0 -> Pmin=54.0 
% INFO    : Gen at bus 75600	: Pmin=108.0 -> Pmin=54.0 
% INFO    : Gen at bus 75600	: Pmin=80.0 -> Pmin=40.0 
% INFO    : Gen at bus 75606	: Pmin=53.0 -> Pmin=26.5 
% INFO    : Gen at bus 75606	: Pmin=46.0 -> Pmin=23.0 
% INFO    : Gen at bus 75607	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 75612	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 75613	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 75613	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 75613	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 75613	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 75615	: Pmin=24.0 -> Pmin=12.0 
% INFO    : Gen at bus 75615	: Pmin=24.0 -> Pmin=12.0 
% INFO    : Gen at bus 75615	: Pmin=30.0 -> Pmin=15.0 
% INFO    : Gen at bus 75617	: Pmin=30.0 -> Pmin=15.0 
% INFO    : Gen at bus 75617	: Pmin=30.0 -> Pmin=15.0 
% INFO    : Gen at bus 75620	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 75620	: Pmin=2.0 -> Pmin=1.0 
% INFO    : Gen at bus 75620	: Pmin=2.75 -> Pmin=1.375 
% INFO    : Gen at bus 75620	: Pmin=2.75 -> Pmin=1.375 
% INFO    : Gen at bus 75620	: Pmin=2.75 -> Pmin=1.375 
% INFO    : Gen at bus 75620	: Pmin=2.75 -> Pmin=1.375 
% INFO    : Gen at bus 75622	: Pmin=0.3 -> Pmin=0.15 
% INFO    : Gen at bus 75623	: Pmin=0.3 -> Pmin=0.15 
% INFO    : Gen at bus 75624	: Pmin=260.0 -> Pmin=130.0 
% INFO    : Gen at bus 75626	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 75626	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 75626	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 75626	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 75631	: Pmin=26.0 -> Pmin=13.0 
% INFO    : Gen at bus 75631	: Pmin=26.0 -> Pmin=13.0 
% INFO    : Gen at bus 75632	: Pmin=26.0 -> Pmin=13.0 
% INFO    : Gen at bus 75632	: Pmin=26.0 -> Pmin=13.0 
% INFO    : Gen at bus 75634	: Pmin=6.0 -> Pmin=3.0 
% INFO    : Gen at bus 75637	: Pmin=36.0 -> Pmin=18.0 
% INFO    : Gen at bus 75637	: Pmin=22.0 -> Pmin=11.0 
% INFO    : Gen at bus 75637	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 75637	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 75637	: Pmin=46.0 -> Pmin=23.0 
% INFO    : Gen at bus 75637	: Pmin=25.0 -> Pmin=12.5 
% INFO    : Gen at bus 75637	: Pmin=25.0 -> Pmin=12.5 
% INFO    : Gen at bus 75638	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 75638	: Pmin=5.0 -> Pmin=2.5 
% INFO    : 
% INFO    : === Generator Reactive Capacity Atleast Max 50 Percent Active Model Notes ===
% INFO    : Gen at bus 46844 - PEL	: Pmax 1530.0, Qmin -300.0, Qmax 435.9 -> Qmin -765.0, Qmax 765.0
% INFO    : Gen at bus 46844 - COW	: Pmax 1429.0, Qmin -300.0, Qmax 435.9 -> Qmin -715.0, Qmax 715.0
% INFO    : Gen at bus 46846 - NG	: Pmax 2096.0, Qmin -240.0, Qmax 348.7 -> Qmin -1048.0, Qmax 1048.0
% INFO    : Gen at bus 46850 - COW	: Pmax 470.0, Qmin -93.5, Qmax 173.8 -> Qmin -235.0, Qmax 235.0
% INFO    : Gen at bus 46850 - NG	: Pmax 308.0, Qmin -66.4, Qmax 123.5 -> Qmin -154.0, Qmax 154.0
% INFO    : Gen at bus 46850 - NG	: Pmax 274.0, Qmin -66.4, Qmax 123.5 -> Qmin -137.0, Qmax 137.0
% INFO    : Gen at bus 46851 - NG	: Pmax 830.0, Qmin -289.2, Qmax 289.2 -> Qmin -415.0, Qmax 415.0
% INFO    : Gen at bus 46851 - PEL	: Pmax 905.0, Qmin -289.2, Qmax 289.2 -> Qmin -453.0, Qmax 453.0
% INFO    : Gen at bus 46851 - NG	: Pmax 881.0, Qmin -289.2, Qmax 289.2 -> Qmin -441.0, Qmax 441.0
% INFO    : Gen at bus 46852 - NG	: Pmax 436.0, Qmin -123.6, Qmax 111.6 -> Qmin -218.0, Qmax 218.0
% INFO    : Gen at bus 46859 - COW	: Pmax 337.0, Qmin -114.0, Qmax 114.0 -> Qmin -169.0, Qmax 169.0
% INFO    : Gen at bus 46860 - NG	: Pmax 198.0, Qmin -104.4, Qmax 88.5 -> Qmin -104.4, Qmax 99.0
% INFO    : Gen at bus 46862 - NG	: Pmax 110.0, Qmin -18.4, Qmax 18.4 -> Qmin -55.0, Qmax 55.0
% INFO    : Gen at bus 46862 - NG	: Pmax 150.0, Qmin -18.4, Qmax 18.4 -> Qmin -75.0, Qmax 75.0
% INFO    : Gen at bus 46863 - NG	: Pmax 129.0, Qmin -48.0, Qmax 48.0 -> Qmin -65.0, Qmax 65.0
% INFO    : Gen at bus 46863 - NG	: Pmax 327.0, Qmin -48.0, Qmax 48.0 -> Qmin -164.0, Qmax 164.0
% INFO    : Gen at bus 46863 - NG	: Pmax 279.0, Qmin -48.0, Qmax 48.0 -> Qmin -140.0, Qmax 140.0
% INFO    : Gen at bus 46863 - NG	: Pmax 164.0, Qmin -48.0, Qmax 48.0 -> Qmin -82.0, Qmax 82.0
% INFO    : Gen at bus 46863 - NG	: Pmax 129.0, Qmin -48.0, Qmax 48.0 -> Qmin -65.0, Qmax 65.0
% INFO    : Gen at bus 46863 - NG	: Pmax 164.0, Qmin -48.0, Qmax 48.0 -> Qmin -82.0, Qmax 82.0
% INFO    : Gen at bus 46863 - NG	: Pmax 170.0, Qmin -48.0, Qmax 50.9 -> Qmin -85.0, Qmax 85.0
% INFO    : Gen at bus 46863 - NG	: Pmax 166.0, Qmin -48.0, Qmax 50.9 -> Qmin -83.0, Qmax 83.0
% INFO    : Gen at bus 46863 - PEL	: Pmax 110.0, Qmin -48.0, Qmax 51.7 -> Qmin -55.0, Qmax 55.0
% INFO    : Gen at bus 46866 - PEL	: Pmax 82.0, Qmin -13.4, Qmax 19.5 -> Qmin -41.0, Qmax 41.0
% INFO    : Gen at bus 46866 - COW	: Pmax 103.0, Qmin -13.4, Qmax 19.5 -> Qmin -52.0, Qmax 52.0
% INFO    : Gen at bus 46871 - COW	: Pmax 152.0, Qmin -12.5, Qmax 18.2 -> Qmin -76.0, Qmax 76.0
% INFO    : Gen at bus 46871 - COW	: Pmax 129.0, Qmin -12.5, Qmax 18.2 -> Qmin -65.0, Qmax 65.0
% INFO    : Gen at bus 46872 - NG	: Pmax 60.0, Qmin -24.0, Qmax 24.0 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 46872 - NG	: Pmax 61.0, Qmin -24.0, Qmax 24.0 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 46872 - NG	: Pmax 179.0, Qmin -24.0, Qmax 24.0 -> Qmin -90.0, Qmax 90.0
% INFO    : Gen at bus 46874 - NG	: Pmax 69.0, Qmin -9.3, Qmax 13.6 -> Qmin -35.0, Qmax 35.0
% INFO    : Gen at bus 46874 - PEL	: Pmax 59.0, Qmin -9.3, Qmax 13.6 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 46876 - PEL	: Pmax 179.0, Qmin -27.6, Qmax 27.6 -> Qmin -90.0, Qmax 90.0
% INFO    : Gen at bus 46876 - NG	: Pmax 72.0, Qmin -27.6, Qmax 27.6 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 46876 - NG	: Pmax 198.0, Qmin -27.6, Qmax 27.6 -> Qmin -99.0, Qmax 99.0
% INFO    : Gen at bus 46881 - PEL	: Pmax 98.0, Qmin -34.8, Qmax 34.8 -> Qmin -49.0, Qmax 49.0
% INFO    : Gen at bus 46881 - NG	: Pmax 348.0, Qmin -34.8, Qmax 34.8 -> Qmin -174.0, Qmax 174.0
% INFO    : Gen at bus 46881 - PEL	: Pmax 83.0, Qmin -34.8, Qmax 34.8 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 46881 - NG	: Pmax 351.0, Qmin -34.8, Qmax 34.8 -> Qmin -176.0, Qmax 176.0
% INFO    : Gen at bus 46881 - PEL	: Pmax 109.0, Qmin -34.8, Qmax 34.8 -> Qmin -55.0, Qmax 55.0
% INFO    : Gen at bus 46888 - COW	: Pmax 1389.0, Qmin -204.9, Qmax 348.3 -> Qmin -695.0, Qmax 695.0
% INFO    : Gen at bus 46896 - PEL	: Pmax 604.0, Qmin -171.6, Qmax 171.6 -> Qmin -302.0, Qmax 302.0
% INFO    : Gen at bus 46897 - NG	: Pmax 495.0, Qmin -195.6, Qmax 195.6 -> Qmin -248.0, Qmax 248.0
% INFO    : Gen at bus 46897 - NG	: Pmax 755.0, Qmin -195.6, Qmax 195.6 -> Qmin -378.0, Qmax 378.0
% INFO    : Gen at bus 46899 - COW	: Pmax 362.0, Qmin -61.3, Qmax 114.0 -> Qmin -181.0, Qmax 181.0
% INFO    : Gen at bus 46899 - NG	: Pmax 502.0, Qmin -61.3, Qmax 114.0 -> Qmin -251.0, Qmax 251.0
% INFO    : Gen at bus 46899 - NG	: Pmax 431.0, Qmin -85.3, Qmax 158.7 -> Qmin -216.0, Qmax 216.0
% INFO    : Gen at bus 46900 - COW	: Pmax 351.0, Qmin -100.8, Qmax 111.1 -> Qmin -176.0, Qmax 176.0
% INFO    : Gen at bus 46900 - COW	: Pmax 377.0, Qmin -100.8, Qmax 100.8 -> Qmin -189.0, Qmax 189.0
% INFO    : Gen at bus 46901 - NG	: Pmax 2252.0, Qmin -386.4, Qmax 386.4 -> Qmin -1126.0, Qmax 1126.0
% INFO    : Gen at bus 46904 - COW	: Pmax 562.0, Qmin -123.6, Qmax 123.6 -> Qmin -281.0, Qmax 281.0
% INFO    : Gen at bus 46909 - NG	: Pmax 208.0, Qmin -97.2, Qmax 97.2 -> Qmin -104.0, Qmax 104.0
% INFO    : Gen at bus 46909 - NG	: Pmax 556.0, Qmin -97.2, Qmax 97.2 -> Qmin -278.0, Qmax 278.0
% INFO    : Gen at bus 46912 - NG	: Pmax 161.0, Qmin -43.2, Qmax 52.0 -> Qmin -81.0, Qmax 81.0
% INFO    : Gen at bus 46919 - NG	: Pmax 76.0, Qmin -6.2, Qmax 6.2 -> Qmin -38.0, Qmax 38.0
% INFO    : Gen at bus 46919 - COW	: Pmax 61.0, Qmin -6.2, Qmax 6.2 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 46919 - NG	: Pmax 92.0, Qmin -6.2, Qmax 6.2 -> Qmin -46.0, Qmax 46.0
% INFO    : Gen at bus 46920 - PEL	: Pmax 258.0, Qmin -28.3, Qmax 52.7 -> Qmin -129.0, Qmax 129.0
% INFO    : Gen at bus 46922 - PEL	: Pmax 87.0, Qmin -11.7, Qmax 21.7 -> Qmin -44.0, Qmax 44.0
% INFO    : Gen at bus 46922 - NG	: Pmax 136.0, Qmin -24.4, Qmax 45.3 -> Qmin -68.0, Qmax 68.0
% INFO    : Gen at bus 46922 - NG	: Pmax 196.0, Qmin -24.4, Qmax 45.3 -> Qmin -98.0, Qmax 98.0
% INFO    : Gen at bus 46922 - COW	: Pmax 92.0, Qmin -25.7, Qmax 47.8 -> Qmin -46.0, Qmax 47.8
% INFO    : Gen at bus 46922 - NG	: Pmax 125.0, Qmin -25.7, Qmax 47.8 -> Qmin -63.0, Qmax 63.0
% INFO    : Gen at bus 46922 - COW	: Pmax 263.0, Qmin -15.0, Qmax 27.9 -> Qmin -132.0, Qmax 132.0
% INFO    : Gen at bus 46922 - NG	: Pmax 84.0, Qmin -27.3, Qmax 50.8 -> Qmin -42.0, Qmax 50.8
% INFO    : Gen at bus 46922 - COW	: Pmax 53.0, Qmin -3.5, Qmax 6.5 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 46922 - NG	: Pmax 112.0, Qmin -3.5, Qmax 6.5 -> Qmin -56.0, Qmax 56.0
% INFO    : Gen at bus 46922 - PEL	: Pmax 98.0, Qmin -3.5, Qmax 6.5 -> Qmin -49.0, Qmax 49.0
% INFO    : Gen at bus 46922 - NG	: Pmax 148.0, Qmin -3.5, Qmax 6.5 -> Qmin -74.0, Qmax 74.0
% INFO    : Gen at bus 46922 - NG	: Pmax 123.0, Qmin -3.5, Qmax 6.5 -> Qmin -62.0, Qmax 62.0
% INFO    : Gen at bus 46922 - PEL	: Pmax 139.0, Qmin -6.7, Qmax 12.4 -> Qmin -70.0, Qmax 70.0
% INFO    : Gen at bus 46923 - PEL	: Pmax 241.0, Qmin -70.8, Qmax 70.8 -> Qmin -121.0, Qmax 121.0
% INFO    : Gen at bus 46924 - NG	: Pmax 196.0, Qmin -79.2, Qmax 79.2 -> Qmin -98.0, Qmax 98.0
% INFO    : Gen at bus 46927 - NG	: Pmax 200.0, Qmin -20.4, Qmax 20.4 -> Qmin -100.0, Qmax 100.0
% INFO    : Gen at bus 46927 - NG	: Pmax 96.0, Qmin -20.4, Qmax 20.4 -> Qmin -48.0, Qmax 48.0
% INFO    : Gen at bus 46934 - PEL	: Pmax 129.0, Qmin -37.2, Qmax 37.2 -> Qmin -65.0, Qmax 65.0
% INFO    : Gen at bus 46941 - NG	: Pmax 197.0, Qmin -6.9, Qmax 12.8 -> Qmin -99.0, Qmax 99.0
% INFO    : Gen at bus 46942 - PEL	: Pmax 40.0, Qmin -6.0, Qmax 6.0 -> Qmin -20.0, Qmax 20.0
% INFO    : Gen at bus 46942 - PEL	: Pmax 63.0, Qmin -6.0, Qmax 6.0 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 46942 - PEL	: Pmax 48.0, Qmin -6.0, Qmax 6.0 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 46942 - PEL	: Pmax 50.0, Qmin -6.0, Qmax 6.0 -> Qmin -25.0, Qmax 25.0
% INFO    : Gen at bus 46942 - NG	: Pmax 87.0, Qmin -6.0, Qmax 6.0 -> Qmin -44.0, Qmax 44.0
% INFO    : Gen at bus 46942 - PEL	: Pmax 79.0, Qmin -6.0, Qmax 6.0 -> Qmin -40.0, Qmax 40.0
% INFO    : Gen at bus 46942 - PEL	: Pmax 97.0, Qmin -6.0, Qmax 6.0 -> Qmin -49.0, Qmax 49.0
% INFO    : Gen at bus 46950 - COW	: Pmax 854.0, Qmin -271.2, Qmax 300.8 -> Qmin -427.0, Qmax 427.0
% INFO    : Gen at bus 46950 - NG	: Pmax 708.0, Qmin -271.2, Qmax 300.8 -> Qmin -354.0, Qmax 354.0
% INFO    : Gen at bus 46951 - COW	: Pmax 1005.0, Qmin -493.2, Qmax 493.2 -> Qmin -503.0, Qmax 503.0
% INFO    : Gen at bus 46956 - NG	: Pmax 1165.0, Qmin -530.4, Qmax 530.4 -> Qmin -583.0, Qmax 583.0
% INFO    : Gen at bus 46956 - NG	: Pmax 1165.0, Qmin -530.4, Qmax 530.4 -> Qmin -583.0, Qmax 583.0
% INFO    : Gen at bus 46957 - NG	: Pmax 374.0, Qmin -64.7, Qmax 94.0 -> Qmin -187.0, Qmax 187.0
% INFO    : Gen at bus 46957 - NG	: Pmax 301.0, Qmin -58.8, Qmax 58.8 -> Qmin -151.0, Qmax 151.0
% INFO    : Gen at bus 46957 - NG	: Pmax 471.0, Qmin -58.8, Qmax 58.8 -> Qmin -236.0, Qmax 236.0
% INFO    : Gen at bus 46961 - COW	: Pmax 1052.0, Qmin -246.0, Qmax 357.4 -> Qmin -526.0, Qmax 526.0
% INFO    : Gen at bus 46961 - NG	: Pmax 576.0, Qmin -162.0, Qmax 168.6 -> Qmin -288.0, Qmax 288.0
% INFO    : Gen at bus 46963 - NG	: Pmax 289.0, Qmin -66.1, Qmax 66.1 -> Qmin -145.0, Qmax 145.0
% INFO    : Gen at bus 46965 - COW	: Pmax 761.0, Qmin -206.4, Qmax 179.1 -> Qmin -381.0, Qmax 381.0
% INFO    : Gen at bus 46965 - NG	: Pmax 525.0, Qmin -206.4, Qmax 222.5 -> Qmin -263.0, Qmax 263.0
% INFO    : Gen at bus 46966 - NG	: Pmax 186.0, Qmin -40.4, Qmax 75.1 -> Qmin -93.0, Qmax 93.0
% INFO    : Gen at bus 46967 - NG	: Pmax 258.0, Qmin -39.0, Qmax 72.5 -> Qmin -129.0, Qmax 129.0
% INFO    : Gen at bus 46967 - NG	: Pmax 188.0, Qmin -39.0, Qmax 72.5 -> Qmin -94.0, Qmax 94.0
% INFO    : Gen at bus 46967 - NG	: Pmax 165.0, Qmin -39.0, Qmax 72.5 -> Qmin -83.0, Qmax 83.0
% INFO    : Gen at bus 46968 - NG	: Pmax 221.0, Qmin -46.8, Qmax 63.1 -> Qmin -111.0, Qmax 111.0
% INFO    : Gen at bus 46968 - NG	: Pmax 176.0, Qmin -46.8, Qmax 63.1 -> Qmin -88.0, Qmax 88.0
% INFO    : Gen at bus 46968 - NG	: Pmax 393.0, Qmin -46.8, Qmax 63.1 -> Qmin -197.0, Qmax 197.0
% INFO    : Gen at bus 46968 - NG	: Pmax 234.0, Qmin -46.8, Qmax 63.1 -> Qmin -117.0, Qmax 117.0
% INFO    : Gen at bus 46968 - NG	: Pmax 400.0, Qmin -46.8, Qmax 63.1 -> Qmin -200.0, Qmax 200.0
% INFO    : Gen at bus 46968 - NG	: Pmax 215.0, Qmin -46.8, Qmax 63.1 -> Qmin -108.0, Qmax 108.0
% INFO    : Gen at bus 46969 - PEL	: Pmax 130.0, Qmin -30.0, Qmax 43.6 -> Qmin -65.0, Qmax 65.0
% INFO    : Gen at bus 46969 - NG	: Pmax 134.0, Qmin -32.4, Qmax 32.4 -> Qmin -67.0, Qmax 67.0
% INFO    : Gen at bus 46969 - NG	: Pmax 258.0, Qmin -28.3, Qmax 41.2 -> Qmin -129.0, Qmax 129.0
% INFO    : Gen at bus 46977 - NG	: Pmax 243.0, Qmin -30.0, Qmax 37.2 -> Qmin -122.0, Qmax 122.0
% INFO    : Gen at bus 46977 - NG	: Pmax 201.0, Qmin -30.0, Qmax 37.2 -> Qmin -101.0, Qmax 101.0
% INFO    : Gen at bus 46977 - NG	: Pmax 216.0, Qmin -30.0, Qmax 37.2 -> Qmin -108.0, Qmax 108.0
% INFO    : Gen at bus 46979 - NG	: Pmax 323.0, Qmin -22.4, Qmax 22.4 -> Qmin -162.0, Qmax 162.0
% INFO    : Gen at bus 46981 - NG	: Pmax 411.0, Qmin -17.1, Qmax 17.1 -> Qmin -206.0, Qmax 206.0
% INFO    : Gen at bus 46987 - COW	: Pmax 848.0, Qmin -38.4, Qmax 38.4 -> Qmin -424.0, Qmax 424.0
% INFO    : Gen at bus 46989 - PEL	: Pmax 36.0, Qmin -1.533, Qmax 3.456 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 46989 - NG	: Pmax 63.0, Qmin -1.533, Qmax 3.456 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 46989 - NG	: Pmax 107.0, Qmin -1.533, Qmax 3.456 -> Qmin -54.0, Qmax 54.0
% INFO    : Gen at bus 46991 - NG	: Pmax 136.0, Qmin -13.3, Qmax 19.4 -> Qmin -68.0, Qmax 68.0
% INFO    : Gen at bus 46991 - NG	: Pmax 111.0, Qmin -13.3, Qmax 19.4 -> Qmin -56.0, Qmax 56.0
% INFO    : Gen at bus 46992 - NG	: Pmax 567.0, Qmin -16.8, Qmax 20.0 -> Qmin -284.0, Qmax 284.0
% INFO    : Gen at bus 46995 - PEL	: Pmax 196.0, Qmin -9.6, Qmax 8.7 -> Qmin -98.0, Qmax 98.0
% INFO    : Gen at bus 46995 - PEL	: Pmax 115.0, Qmin -9.6, Qmax 8.7 -> Qmin -58.0, Qmax 58.0
% INFO    : Gen at bus 46997 - PEL	: Pmax 96.0, Qmin -10.2, Qmax 17.1 -> Qmin -48.0, Qmax 48.0
% INFO    : Gen at bus 46998 - NG	: Pmax 372.0, Qmin -45.6, Qmax 45.6 -> Qmin -186.0, Qmax 186.0
% INFO    : Gen at bus 47000 - PEL	: Pmax 78.0, Qmin -10.8, Qmax 10.8 -> Qmin -39.0, Qmax 39.0
% INFO    : Gen at bus 47000 - PEL	: Pmax 58.0, Qmin -10.8, Qmax 10.8 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 47001 - PEL	: Pmax 157.0, Qmin -1.767, Qmax 1.767 -> Qmin -79.0, Qmax 79.0
% INFO    : Gen at bus 47001 - COW	: Pmax 164.0, Qmin -1.767, Qmax 1.767 -> Qmin -82.0, Qmax 82.0
% INFO    : Gen at bus 47001 - COW	: Pmax 178.0, Qmin -1.767, Qmax 1.767 -> Qmin -89.0, Qmax 89.0
% INFO    : Gen at bus 47004 - NG	: Pmax 118.0, Qmin -3.75, Qmax 7.35 -> Qmin -59.0, Qmax 59.0
% INFO    : Gen at bus 47004 - PEL	: Pmax 152.0, Qmin -3.75, Qmax 7.35 -> Qmin -76.0, Qmax 76.0
% INFO    : Gen at bus 47006 - NG	: Pmax 166.0, Qmin -15.6, Qmax 15.6 -> Qmin -83.0, Qmax 83.0
% INFO    : Gen at bus 47010 - PEL	: Pmax 85.0, Qmin -7.1, Qmax 10.3 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 75440 - COW	: Pmax 1450.0, Qmin -300.0, Qmax 435.9 -> Qmin -725.0, Qmax 725.0
% INFO    : Gen at bus 75445 - COW	: Pmax 607.0, Qmin -186.0, Qmax 270.3 -> Qmin -304.0, Qmax 304.0
% INFO    : Gen at bus 75466 - NG	: Pmax 220.0, Qmin -28.8, Qmax 53.6 -> Qmin -110.0, Qmax 110.0
% INFO    : Gen at bus 75466 - COW	: Pmax 390.0, Qmin -28.8, Qmax 53.6 -> Qmin -195.0, Qmax 195.0
% INFO    : Gen at bus 75466 - PEL	: Pmax 310.0, Qmin -29.3, Qmax 54.5 -> Qmin -155.0, Qmax 155.0
% INFO    : Gen at bus 75466 - NG	: Pmax 181.0, Qmin -29.3, Qmax 54.5 -> Qmin -91.0, Qmax 91.0
% INFO    : Gen at bus 75473 - NG	: Pmax 581.0, Qmin -186.0, Qmax 186.0 -> Qmin -291.0, Qmax 291.0
% INFO    : Gen at bus 75473 - NG	: Pmax 581.0, Qmin -186.0, Qmax 186.0 -> Qmin -291.0, Qmax 291.0
% INFO    : Gen at bus 75476 - PEL	: Pmax 85.0, Qmin -13.2, Qmax 13.2 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 75476 - PEL	: Pmax 55.0, Qmin -13.2, Qmax 13.2 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 75476 - PEL	: Pmax 119.0, Qmin -13.2, Qmax 13.2 -> Qmin -60.0, Qmax 60.0
% INFO    : Gen at bus 75476 - NG	: Pmax 106.0, Qmin -13.2, Qmax 13.2 -> Qmin -53.0, Qmax 53.0
% INFO    : Gen at bus 75480 - COW	: Pmax 81.0, Qmin -34.8, Qmax 34.8 -> Qmin -41.0, Qmax 41.0
% INFO    : Gen at bus 75482 - PEL	: Pmax 86.0, Qmin -13.1, Qmax 13.1 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 75482 - PEL	: Pmax 54.0, Qmin -13.1, Qmax 13.1 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 75482 - PEL	: Pmax 61.0, Qmin -13.1, Qmax 13.1 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 75482 - NG	: Pmax 71.0, Qmin -13.1, Qmax 13.1 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 75482 - NG	: Pmax 179.0, Qmin -14.8, Qmax 14.8 -> Qmin -90.0, Qmax 90.0
% INFO    : Gen at bus 75482 - NG	: Pmax 98.0, Qmin -14.8, Qmax 14.8 -> Qmin -49.0, Qmax 49.0
% INFO    : Gen at bus 75482 - PEL	: Pmax 66.0, Qmin -14.8, Qmax 14.8 -> Qmin -33.0, Qmax 33.0
% INFO    : Gen at bus 75482 - NG	: Pmax 190.0, Qmin -14.8, Qmax 14.8 -> Qmin -95.0, Qmax 95.0
% INFO    : Gen at bus 75484 - NG	: Pmax 204.0, Qmin -10.8, Qmax 10.8 -> Qmin -102.0, Qmax 102.0
% INFO    : Gen at bus 75484 - NG	: Pmax 63.0, Qmin -10.8, Qmax 10.8 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 75484 - NG	: Pmax 278.0, Qmin -10.8, Qmax 10.8 -> Qmin -139.0, Qmax 139.0
% INFO    : Gen at bus 75488 - PEL	: Pmax 99.0, Qmin -31.2, Qmax 31.2 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 75488 - NG	: Pmax 137.0, Qmin -31.2, Qmax 31.2 -> Qmin -69.0, Qmax 69.0
% INFO    : Gen at bus 75491 - NG	: Pmax 193.0, Qmin -7.3, Qmax 16.5 -> Qmin -97.0, Qmax 97.0
% INFO    : Gen at bus 75491 - PEL	: Pmax 87.0, Qmin -7.3, Qmax 16.5 -> Qmin -44.0, Qmax 44.0
% INFO    : Gen at bus 75497 - COW	: Pmax 1827.0, Qmin -542.4, Qmax 501.7 -> Qmin -914.0, Qmax 914.0
% INFO    : Gen at bus 75498 - COW	: Pmax 1766.0, Qmin -284.8, Qmax 284.8 -> Qmin -883.0, Qmax 883.0
% INFO    : Gen at bus 75505 - COW	: Pmax 1853.0, Qmin -186.0, Qmax 270.3 -> Qmin -927.0, Qmax 927.0
% INFO    : Gen at bus 75513 - NG	: Pmax 684.0, Qmin -156.0, Qmax 163.9 -> Qmin -342.0, Qmax 342.0
% INFO    : Gen at bus 75513 - NG	: Pmax 684.0, Qmin -156.0, Qmax 163.9 -> Qmin -342.0, Qmax 342.0
% INFO    : Gen at bus 75526 - NG	: Pmax 1268.0, Qmin -193.2, Qmax 193.2 -> Qmin -634.0, Qmax 634.0
% INFO    : Gen at bus 75530 - NG	: Pmax 329.0, Qmin -122.4, Qmax 110.6 -> Qmin -165.0, Qmax 165.0
% INFO    : Gen at bus 75536 - PEL	: Pmax 193.0, Qmin -63.6, Qmax 63.6 -> Qmin -97.0, Qmax 97.0
% INFO    : Gen at bus 75536 - PEL	: Pmax 201.0, Qmin -63.6, Qmax 63.6 -> Qmin -101.0, Qmax 101.0
% INFO    : Gen at bus 75536 - NG	: Pmax 344.0, Qmin -63.6, Qmax 63.6 -> Qmin -172.0, Qmax 172.0
% INFO    : Gen at bus 75538 - NG	: Pmax 610.0, Qmin -238.8, Qmax 360.8 -> Qmin -305.0, Qmax 360.8
% INFO    : Gen at bus 75538 - NG	: Pmax 538.0, Qmin -238.8, Qmax 238.8 -> Qmin -269.0, Qmax 269.0
% INFO    : Gen at bus 75544 - PEL	: Pmax 176.0, Qmin -72.0, Qmax 72.0 -> Qmin -88.0, Qmax 88.0
% INFO    : Gen at bus 75544 - NG	: Pmax 312.0, Qmin -72.0, Qmax 77.5 -> Qmin -156.0, Qmax 156.0
% INFO    : Gen at bus 75556 - NG	: Pmax 101.0, Qmin -33.6, Qmax 33.6 -> Qmin -51.0, Qmax 51.0
% INFO    : Gen at bus 75556 - NG	: Pmax 230.0, Qmin -33.6, Qmax 33.6 -> Qmin -115.0, Qmax 115.0
% INFO    : Gen at bus 75559 - PEL	: Pmax 221.0, Qmin -20.4, Qmax 20.4 -> Qmin -111.0, Qmax 111.0
% INFO    : Gen at bus 75561 - PEL	: Pmax 62.0, Qmin -21.6, Qmax 21.6 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 75561 - COW	: Pmax 176.0, Qmin -21.6, Qmax 21.6 -> Qmin -88.0, Qmax 88.0
% INFO    : Gen at bus 75561 - PEL	: Pmax 153.0, Qmin -21.6, Qmax 21.6 -> Qmin -77.0, Qmax 77.0
% INFO    : Gen at bus 75561 - PEL	: Pmax 129.0, Qmin -21.6, Qmax 21.6 -> Qmin -65.0, Qmax 65.0
% INFO    : Gen at bus 75561 - PEL	: Pmax 195.0, Qmin -21.6, Qmax 21.6 -> Qmin -98.0, Qmax 98.0
% INFO    : Gen at bus 75561 - COW	: Pmax 198.0, Qmin -21.6, Qmax 21.6 -> Qmin -99.0, Qmax 99.0
% INFO    : Gen at bus 75561 - PEL	: Pmax 137.0, Qmin -21.6, Qmax 21.6 -> Qmin -69.0, Qmax 69.0
% INFO    : Gen at bus 75561 - PEL	: Pmax 71.0, Qmin -21.6, Qmax 21.6 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 75566 - NG	: Pmax 213.0, Qmin -68.4, Qmax 68.4 -> Qmin -107.0, Qmax 107.0
% INFO    : Gen at bus 75566 - COW	: Pmax 377.0, Qmin -68.4, Qmax 68.4 -> Qmin -189.0, Qmax 189.0
% INFO    : Gen at bus 75572 - NG	: Pmax 538.0, Qmin -216.7, Qmax 314.8 -> Qmin -269.0, Qmax 314.8
% INFO    : Gen at bus 75572 - COW	: Pmax 433.0, Qmin -216.7, Qmax 314.8 -> Qmin -217.0, Qmax 314.8
% INFO    : Gen at bus 75576 - COW	: Pmax 810.0, Qmin -97.2, Qmax 97.2 -> Qmin -405.0, Qmax 405.0
% INFO    : Gen at bus 75576 - NG	: Pmax 275.0, Qmin -97.2, Qmax 109.1 -> Qmin -138.0, Qmax 138.0
% INFO    : Gen at bus 75576 - COW	: Pmax 1043.0, Qmin -198.1, Qmax 287.8 -> Qmin -522.0, Qmax 522.0
% INFO    : Gen at bus 75578 - COW	: Pmax 1683.0, Qmin -404.4, Qmax 355.5 -> Qmin -842.0, Qmax 842.0
% INFO    : Gen at bus 75583 - NG	: Pmax 227.0, Qmin -34.8, Qmax 34.8 -> Qmin -114.0, Qmax 114.0
% INFO    : Gen at bus 75583 - NG	: Pmax 234.0, Qmin -34.8, Qmax 34.8 -> Qmin -117.0, Qmax 117.0
% INFO    : Gen at bus 75583 - NG	: Pmax 208.0, Qmin -34.8, Qmax 34.8 -> Qmin -104.0, Qmax 104.0
% INFO    : Gen at bus 75583 - NG	: Pmax 321.0, Qmin -34.8, Qmax 34.8 -> Qmin -161.0, Qmax 161.0
% INFO    : Gen at bus 75583 - NG	: Pmax 291.0, Qmin -34.8, Qmax 34.8 -> Qmin -146.0, Qmax 146.0
% INFO    : Gen at bus 75583 - NG	: Pmax 216.0, Qmin -34.8, Qmax 31.0 -> Qmin -108.0, Qmax 108.0
% INFO    : Gen at bus 75583 - NG	: Pmax 423.0, Qmin -34.8, Qmax 34.8 -> Qmin -212.0, Qmax 212.0
% INFO    : Gen at bus 75588 - NG	: Pmax 432.0, Qmin -84.4, Qmax 157.0 -> Qmin -216.0, Qmax 216.0
% INFO    : Gen at bus 75590 - COW	: Pmax 589.0, Qmin -69.9, Qmax 69.9 -> Qmin -295.0, Qmax 295.0
% INFO    : Gen at bus 75595 - NG	: Pmax 242.0, Qmin -62.7, Qmax 91.1 -> Qmin -121.0, Qmax 121.0
% INFO    : Gen at bus 75595 - COW	: Pmax 343.0, Qmin -62.7, Qmax 116.5 -> Qmin -172.0, Qmax 172.0
% INFO    : Gen at bus 75595 - NG	: Pmax 291.0, Qmin -62.7, Qmax 116.5 -> Qmin -146.0, Qmax 146.0
% INFO    : Gen at bus 75597 - NG	: Pmax 311.0, Qmin -24.0, Qmax 24.0 -> Qmin -156.0, Qmax 156.0
% INFO    : Gen at bus 75597 - PEL	: Pmax 170.0, Qmin -24.0, Qmax 24.0 -> Qmin -85.0, Qmax 85.0
% INFO    : Gen at bus 75597 - NG	: Pmax 482.0, Qmin -24.0, Qmax 24.0 -> Qmin -241.0, Qmax 241.0
% INFO    : Gen at bus 75597 - NG	: Pmax 198.0, Qmin -24.0, Qmax 24.0 -> Qmin -99.0, Qmax 99.0
% INFO    : Gen at bus 75600 - NG	: Pmax 384.0, Qmin -60.0, Qmax 87.2 -> Qmin -192.0, Qmax 192.0
% INFO    : Gen at bus 75600 - NG	: Pmax 517.0, Qmin -60.0, Qmax 87.2 -> Qmin -259.0, Qmax 259.0
% INFO    : Gen at bus 75600 - NG	: Pmax 456.0, Qmin -90.0, Qmax 130.8 -> Qmin -228.0, Qmax 228.0
% INFO    : Gen at bus 75606 - COW	: Pmax 774.0, Qmin -45.8, Qmax 85.2 -> Qmin -387.0, Qmax 387.0
% INFO    : Gen at bus 75606 - NG	: Pmax 248.0, Qmin -45.8, Qmax 85.2 -> Qmin -124.0, Qmax 124.0
% INFO    : Gen at bus 75607 - NG	: Pmax 832.0, Qmin -169.2, Qmax 169.2 -> Qmin -416.0, Qmax 416.0
% INFO    : Gen at bus 75612 - NG	: Pmax 148.0, Qmin -24.7, Qmax 35.8 -> Qmin -74.0, Qmax 74.0
% INFO    : Gen at bus 75615 - NG	: Pmax 141.0, Qmin -20.2, Qmax 29.3 -> Qmin -71.0, Qmax 71.0
% INFO    : Gen at bus 75615 - NG	: Pmax 260.0, Qmin -20.2, Qmax 29.3 -> Qmin -130.0, Qmax 130.0
% INFO    : Gen at bus 75615 - NG	: Pmax 109.0, Qmin -43.0, Qmax 62.5 -> Qmin -55.0, Qmax 62.5
% INFO    : Gen at bus 75617 - NG	: Pmax 188.0, Qmin -19.6, Qmax 36.5 -> Qmin -94.0, Qmax 94.0
% INFO    : Gen at bus 75617 - NG	: Pmax 304.0, Qmin -19.6, Qmax 36.5 -> Qmin -152.0, Qmax 152.0
% INFO    : Gen at bus 75620 - NG	: Pmax 73.0, Qmin -5.75, Qmax 13.0 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 75620 - COW	: Pmax 76.0, Qmin -5.75, Qmax 13.0 -> Qmin -38.0, Qmax 38.0
% INFO    : Gen at bus 75620 - NG	: Pmax 27.0, Qmin -4.425, Qmax 8.825 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 75620 - PEL	: Pmax 33.0, Qmin -4.425, Qmax 8.825 -> Qmin -17.0, Qmax 17.0
% INFO    : Gen at bus 75620 - NG	: Pmax 117.0, Qmin -4.425, Qmax 8.825 -> Qmin -59.0, Qmax 59.0
% INFO    : Gen at bus 75620 - NG	: Pmax 71.0, Qmin -4.425, Qmax 8.825 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 75622 - NG	: Pmax 449.0, Qmin -19.9, Qmax 19.9 -> Qmin -225.0, Qmax 225.0
% INFO    : Gen at bus 75623 - NG	: Pmax 218.0, Qmin -19.9, Qmax 19.9 -> Qmin -109.0, Qmax 109.0
% INFO    : Gen at bus 75624 - NG	: Pmax 626.0, Qmin -139.7, Qmax 202.9 -> Qmin -313.0, Qmax 313.0
% INFO    : Gen at bus 75626 - NG	: Pmax 133.0, Qmin -16.4, Qmax 16.4 -> Qmin -67.0, Qmax 67.0
% INFO    : Gen at bus 75626 - NG	: Pmax 130.0, Qmin -16.4, Qmax 16.4 -> Qmin -65.0, Qmax 65.0
% INFO    : Gen at bus 75626 - NG	: Pmax 164.0, Qmin -16.4, Qmax 16.4 -> Qmin -82.0, Qmax 82.0
% INFO    : Gen at bus 75626 - NG	: Pmax 220.0, Qmin -16.4, Qmax 16.4 -> Qmin -110.0, Qmax 110.0
% INFO    : Gen at bus 75631 - PEL	: Pmax 96.0, Qmin -13.6, Qmax 30.5 -> Qmin -48.0, Qmax 48.0
% INFO    : Gen at bus 75631 - NG	: Pmax 218.0, Qmin -13.6, Qmax 30.5 -> Qmin -109.0, Qmax 109.0
% INFO    : Gen at bus 75632 - PEL	: Pmax 62.0, Qmin -13.6, Qmax 30.5 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 75632 - PEL	: Pmax 218.0, Qmin -13.6, Qmax 30.5 -> Qmin -109.0, Qmax 109.0
% INFO    : Gen at bus 75634 - NG	: Pmax 134.0, Qmin -13.2, Qmax 14.3 -> Qmin -67.0, Qmax 67.0
% INFO    : Gen at bus 75637 - NG	: Pmax 180.0, Qmin -20.0, Qmax 37.2 -> Qmin -90.0, Qmax 90.0
% INFO    : Gen at bus 75637 - NG	: Pmax 176.0, Qmin -21.6, Qmax 27.3 -> Qmin -88.0, Qmax 88.0
% INFO    : Gen at bus 75637 - NG	: Pmax 255.0, Qmin -21.6, Qmax 21.6 -> Qmin -128.0, Qmax 128.0
% INFO    : Gen at bus 75637 - PEL	: Pmax 123.0, Qmin -21.6, Qmax 21.6 -> Qmin -62.0, Qmax 62.0
% INFO    : Gen at bus 75637 - NG	: Pmax 109.0, Qmin -35.0, Qmax 65.1 -> Qmin -55.0, Qmax 65.1
% INFO    : Gen at bus 75637 - COW	: Pmax 202.0, Qmin -32.0, Qmax 46.5 -> Qmin -101.0, Qmax 101.0
% INFO    : Gen at bus 75637 - NG	: Pmax 81.0, Qmin -33.8, Qmax 49.2 -> Qmin -41.0, Qmax 49.2
% INFO    : Gen at bus 75638 - PEL	: Pmax 160.0, Qmin -61.2, Qmax 61.2 -> Qmin -80.0, Qmax 80.0
% INFO    : Gen at bus 75638 - PEL	: Pmax 131.0, Qmin -61.2, Qmax 61.2 -> Qmin -66.0, Qmax 66.0
% INFO    : Gen at bus 75639 - NG	: Pmax 52.0, Qmin -7.2, Qmax 10.4 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 75639 - PEL	: Pmax 144.0, Qmin -7.2, Qmax 10.4 -> Qmin -72.0, Qmax 72.0
% INFO    : Gen at bus 75639 - PEL	: Pmax 86.0, Qmin -9.2, Qmax 13.3 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 75639 - NG	: Pmax 120.0, Qmin -9.2, Qmax 13.3 -> Qmin -60.0, Qmax 60.0
% INFO    : Gen at bus 75639 - COW	: Pmax 118.0, Qmin -9.2, Qmax 13.3 -> Qmin -59.0, Qmax 59.0
% INFO    : Gen at bus 75639 - PEL	: Pmax 141.0, Qmin -9.2, Qmax 13.3 -> Qmin -71.0, Qmax 71.0
% INFO    : Gen at bus 75639 - NG	: Pmax 114.0, Qmin -9.2, Qmax 13.3 -> Qmin -57.0, Qmax 57.0
% INFO    : Gen at bus 75639 - NG	: Pmax 137.0, Qmin -9.2, Qmax 13.3 -> Qmin -69.0, Qmax 69.0
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 46843	: Pg=745.0, Qg=-707.0 -> Pg=545.25, Qg=0.0
% INFO    : Gen at bus 46843	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46843	: Pg=645.0, Qg=-707.0 -> Pg=632.25, Qg=0.0
% INFO    : Gen at bus 46843	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46844	: Pg=1318.0, Qg=110.0 -> Pg=815.0, Qg=0.0
% INFO    : Gen at bus 46844	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46844	: Pg=1318.0, Qg=110.0 -> Pg=764.5, Qg=0.0
% INFO    : Gen at bus 46844	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46846	: Pg=1856.0, Qg=203.0 -> Pg=1123.0, Qg=0.0
% INFO    : Gen at bus 46846	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46849	: Pg=215.0, Qg=-193.0 -> Pg=201.5, Qg=0.0
% INFO    : Gen at bus 46849	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46849	: Pg=215.0, Qg=-193.0 -> Pg=238.0, Qg=0.0
% INFO    : Gen at bus 46849	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46849	: Pg=156.0, Qg=-193.0 -> Pg=180.75, Qg=0.0
% INFO    : Gen at bus 46849	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46850	: Pg=231.0, Qg=-57.0 -> Pg=250.5, Qg=0.0
% INFO    : Gen at bus 46850	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46850	: Pg=269.0, Qg=-57.0 -> Pg=179.0, Qg=0.0
% INFO    : Gen at bus 46850	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46850	: Pg=269.0, Qg=-57.0 -> Pg=162.0, Qg=0.0
% INFO    : Gen at bus 46850	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46851	: Pg=735.0, Qg=241.0 -> Pg=423.75, Qg=0.0
% INFO    : Gen at bus 46851	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46851	: Pg=780.0, Qg=241.0 -> Pg=472.5, Qg=0.0
% INFO    : Gen at bus 46851	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46851	: Pg=780.0, Qg=241.0 -> Pg=460.5, Qg=0.0
% INFO    : Gen at bus 46851	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46852	: Pg=256.0, Qg=103.0 -> Pg=243.0, Qg=0.0
% INFO    : Gen at bus 46852	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46852	: Pg=168.0, Qg=103.0 -> Pg=102.5, Qg=0.0
% INFO    : Gen at bus 46852	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46853	: Pg=190.0, Qg=122016.0 -> Pg=167.5, Qg=0.0
% INFO    : Gen at bus 46853	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46853	: Pg=240.0, Qg=-361424.0 -> Pg=282.0, Qg=0.0
% INFO    : Gen at bus 46853	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46853	: Pg=190.0, Qg=2158440.0 -> Pg=244.5, Qg=0.0
% INFO    : Gen at bus 46853	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46853	: Pg=190.0, Qg=-918171.0 -> Pg=210.0, Qg=0.0
% INFO    : Gen at bus 46853	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46853	: Pg=190.0, Qg=-991602.0 -> Pg=132.0, Qg=0.0
% INFO    : Gen at bus 46853	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46853	: Pg=190.0, Qg=-1731376.0 -> Pg=156.5, Qg=0.0
% INFO    : Gen at bus 46853	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46853	: Pg=190.0, Qg=599057.0 -> Pg=143.5, Qg=0.0
% INFO    : Gen at bus 46853	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46853	: Pg=190.0, Qg=1091878.0 -> Pg=118.0, Qg=0.0
% INFO    : Gen at bus 46853	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46853	: Pg=190.0, Qg=774279.0 -> Pg=153.5, Qg=0.0
% INFO    : Gen at bus 46853	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46853	: Pg=240.0, Qg=-742591.0 -> Pg=207.0, Qg=0.0
% INFO    : Gen at bus 46853	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46859	: Pg=106.0, Qg=-95.0 -> Pg=170.9375, Qg=0.0
% INFO    : Gen at bus 46859	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46859	: Pg=106.0, Qg=-95.0 -> Pg=69.4375, Qg=0.0
% INFO    : Gen at bus 46859	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46859	: Pg=106.0, Qg=-95.0 -> Pg=81.9375, Qg=0.0
% INFO    : Gen at bus 46859	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46859	: Pg=106.0, Qg=-95.0 -> Pg=93.9375, Qg=0.0
% INFO    : Gen at bus 46859	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46860	: Pg=194.0, Qg=87.0 -> Pg=108.7625, Qg=-2.7
% INFO    : Gen at bus 46860	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46862	: Pg=74.0, Qg=13.0 -> Pg=60.0, Qg=0.0
% INFO    : Gen at bus 46862	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46862	: Pg=74.0, Qg=13.0 -> Pg=80.0, Qg=0.0
% INFO    : Gen at bus 46862	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46863	: Pg=102.0, Qg=40.0 -> Pg=71.25, Qg=0.0
% INFO    : Gen at bus 46863	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46863	: Pg=102.0, Qg=40.0 -> Pg=170.25, Qg=0.0
% INFO    : Gen at bus 46863	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46863	: Pg=102.0, Qg=40.0 -> Pg=146.25, Qg=0.0
% INFO    : Gen at bus 46863	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46863	: Pg=102.0, Qg=40.0 -> Pg=88.75, Qg=0.0
% INFO    : Gen at bus 46863	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46863	: Pg=102.0, Qg=40.0 -> Pg=71.25, Qg=0.0
% INFO    : Gen at bus 46863	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46863	: Pg=102.0, Qg=40.0 -> Pg=88.75, Qg=0.0
% INFO    : Gen at bus 46863	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46863	: Pg=107.0, Qg=40.0 -> Pg=93.0, Qg=0.0
% INFO    : Gen at bus 46863	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46863	: Pg=107.0, Qg=40.0 -> Pg=91.0, Qg=0.0
% INFO    : Gen at bus 46863	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46863	: Pg=109.0, Qg=40.0 -> Pg=63.5, Qg=0.0
% INFO    : Gen at bus 46863	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46866	: Pg=43.0, Qg=-6.0 -> Pg=43.5, Qg=0.0
% INFO    : Gen at bus 46866	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46866	: Pg=43.0, Qg=-6.0 -> Pg=54.0, Qg=0.0
% INFO    : Gen at bus 46866	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46871	: Pg=45.0, Qg=-3.0 -> Pg=81.0, Qg=0.0
% INFO    : Gen at bus 46871	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46871	: Pg=45.0, Qg=-3.0 -> Pg=69.5, Qg=0.0
% INFO    : Gen at bus 46871	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46872	: Pg=37.0, Qg=20.0 -> Pg=30.25, Qg=0.0
% INFO    : Gen at bus 46872	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46872	: Pg=37.0, Qg=20.0 -> Pg=30.75, Qg=0.0
% INFO    : Gen at bus 46872	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46872	: Pg=37.0, Qg=20.0 -> Pg=89.75, Qg=0.0
% INFO    : Gen at bus 46872	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46874	: Pg=31.0, Qg=-2.0 -> Pg=38.25, Qg=0.0
% INFO    : Gen at bus 46874	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46874	: Pg=31.0, Qg=-2.0 -> Pg=33.25, Qg=0.0
% INFO    : Gen at bus 46874	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46876	: Pg=42.0, Qg=23.0 -> Pg=90.75, Qg=0.0
% INFO    : Gen at bus 46876	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46876	: Pg=42.0, Qg=23.0 -> Pg=37.25, Qg=0.0
% INFO    : Gen at bus 46876	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46876	: Pg=42.0, Qg=23.0 -> Pg=100.25, Qg=0.0
% INFO    : Gen at bus 46876	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46881	: Pg=83.0, Qg=-29.0 -> Pg=50.75, Qg=0.0
% INFO    : Gen at bus 46881	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46881	: Pg=83.0, Qg=-29.0 -> Pg=175.75, Qg=0.0
% INFO    : Gen at bus 46881	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46881	: Pg=83.0, Qg=-29.0 -> Pg=43.25, Qg=0.0
% INFO    : Gen at bus 46881	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46881	: Pg=83.0, Qg=-29.0 -> Pg=177.25, Qg=0.0
% INFO    : Gen at bus 46881	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46881	: Pg=83.0, Qg=-29.0 -> Pg=56.25, Qg=0.0
% INFO    : Gen at bus 46881	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46888	: Pg=1229.0, Qg=26.0 -> Pg=732.0, Qg=0.0
% INFO    : Gen at bus 46888	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46895	: Pg=26.0, Qg=75.0 -> Pg=45.0, Qg=15.45
% INFO    : Gen at bus 46895	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46895	: Pg=26.0, Qg=75.0 -> Pg=47.0, Qg=16.35
% INFO    : Gen at bus 46895	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46895	: Pg=26.0, Qg=75.0 -> Pg=65.5, Qg=16.35
% INFO    : Gen at bus 46895	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46895	: Pg=26.0, Qg=75.0 -> Pg=66.5, Qg=16.35
% INFO    : Gen at bus 46895	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46895	: Pg=26.0, Qg=75.0 -> Pg=34.0, Qg=16.35
% INFO    : Gen at bus 46895	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46896	: Pg=521.0, Qg=143.0 -> Pg=307.0, Qg=0.0
% INFO    : Gen at bus 46896	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46897	: Pg=493.0, Qg=163.0 -> Pg=260.0, Qg=0.0
% INFO    : Gen at bus 46897	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46897	: Pg=493.0, Qg=163.0 -> Pg=390.0, Qg=0.0
% INFO    : Gen at bus 46897	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46899	: Pg=302.0, Qg=4.0 -> Pg=206.75, Qg=0.0
% INFO    : Gen at bus 46899	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46899	: Pg=302.0, Qg=4.0 -> Pg=276.75, Qg=0.0
% INFO    : Gen at bus 46899	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46899	: Pg=257.0, Qg=4.0 -> Pg=230.0, Qg=0.0
% INFO    : Gen at bus 46899	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46900	: Pg=132.0, Qg=-84.0 -> Pg=109.5, Qg=5.15
% INFO    : Gen at bus 46900	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46900	: Pg=132.0, Qg=-84.0 -> Pg=199.0, Qg=0.0
% INFO    : Gen at bus 46900	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46900	: Pg=132.0, Qg=-84.0 -> Pg=93.0, Qg=5.15
% INFO    : Gen at bus 46900	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46900	: Pg=109.0, Qg=-84.0 -> Pg=206.25, Qg=0.0
% INFO    : Gen at bus 46900	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46900	: Pg=109.0, Qg=-84.0 -> Pg=115.25, Qg=0.0
% INFO    : Gen at bus 46900	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46900	: Pg=109.0, Qg=-84.0 -> Pg=89.25, Qg=0.0
% INFO    : Gen at bus 46900	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46901	: Pg=1994.0, Qg=322.0 -> Pg=1144.75, Qg=0.0
% INFO    : Gen at bus 46901	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46904	: Pg=150.0, Qg=103.0 -> Pg=298.5, Qg=0.0
% INFO    : Gen at bus 46904	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46904	: Pg=150.0, Qg=103.0 -> Pg=136.5, Qg=0.0
% INFO    : Gen at bus 46904	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46905	: Pg=147.0, Qg=-84.0 -> Pg=83.5, Qg=0.0
% INFO    : Gen at bus 46905	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46905	: Pg=133.0, Qg=-81.0 -> Pg=92.5, Qg=5.1
% INFO    : Gen at bus 46905	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46909	: Pg=128.0, Qg=81.0 -> Pg=116.5, Qg=0.0
% INFO    : Gen at bus 46909	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46909	: Pg=128.0, Qg=81.0 -> Pg=94.0, Qg=0.0
% INFO    : Gen at bus 46909	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46909	: Pg=128.0, Qg=81.0 -> Pg=87.0, Qg=0.0
% INFO    : Gen at bus 46909	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46909	: Pg=128.0, Qg=81.0 -> Pg=290.5, Qg=0.0
% INFO    : Gen at bus 46909	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46911	: Pg=277.0, Qg=570.0 -> Pg=178.75, Qg=0.0
% INFO    : Gen at bus 46911	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46912	: Pg=159.0, Qg=36.0 -> Pg=87.25, Qg=0.0
% INFO    : Gen at bus 46912	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46917	: Pg=71.0, Qg=71.0 -> Pg=48.5, Qg=0.0
% INFO    : Gen at bus 46917	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46919	: Pg=48.0, Qg=-4.0 -> Pg=38.25, Qg=0.0
% INFO    : Gen at bus 46919	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46919	: Pg=48.0, Qg=-4.0 -> Pg=30.75, Qg=0.0
% INFO    : Gen at bus 46919	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46919	: Pg=48.0, Qg=-4.0 -> Pg=46.25, Qg=0.0
% INFO    : Gen at bus 46919	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46920	: Pg=222.0, Qg=22.0 -> Pg=135.25, Qg=0.0
% INFO    : Gen at bus 46920	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46922	: Pg=60.0, Qg=2.0 -> Pg=45.5, Qg=0.0
% INFO    : Gen at bus 46922	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46922	: Pg=102.0, Qg=2.0 -> Pg=80.5, Qg=0.0
% INFO    : Gen at bus 46922	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46922	: Pg=102.0, Qg=2.0 -> Pg=110.5, Qg=0.0
% INFO    : Gen at bus 46922	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46922	: Pg=90.0, Qg=2.0 -> Pg=55.5, Qg=0.9
% INFO    : Gen at bus 46922	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46922	: Pg=90.0, Qg=2.0 -> Pg=72.0, Qg=0.0
% INFO    : Gen at bus 46922	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46922	: Pg=60.0, Qg=2.0 -> Pg=133.5, Qg=0.0
% INFO    : Gen at bus 46922	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46922	: Pg=60.0, Qg=2.0 -> Pg=44.0, Qg=4.4
% INFO    : Gen at bus 46922	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46922	: Pg=53.0, Qg=2.0 -> Pg=26.75, Qg=0.0
% INFO    : Gen at bus 46922	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46922	: Pg=53.0, Qg=2.0 -> Pg=56.25, Qg=0.0
% INFO    : Gen at bus 46922	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46922	: Pg=53.0, Qg=2.0 -> Pg=49.25, Qg=0.0
% INFO    : Gen at bus 46922	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46922	: Pg=53.0, Qg=2.0 -> Pg=74.25, Qg=0.0
% INFO    : Gen at bus 46922	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46922	: Pg=53.0, Qg=2.0 -> Pg=61.75, Qg=0.0
% INFO    : Gen at bus 46922	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46922	: Pg=53.0, Qg=2.0 -> Pg=69.75, Qg=0.0
% INFO    : Gen at bus 46922	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46923	: Pg=208.0, Qg=59.0 -> Pg=126.2855, Qg=0.0
% INFO    : Gen at bus 46923	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46924	: Pg=82.0, Qg=66.0 -> Pg=55.75, Qg=0.0
% INFO    : Gen at bus 46924	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46924	: Pg=82.0, Qg=66.0 -> Pg=101.75, Qg=0.0
% INFO    : Gen at bus 46924	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46926	: Pg=116.0, Qg=67.0 -> Pg=69.75, Qg=0.0
% INFO    : Gen at bus 46926	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46926	: Pg=116.0, Qg=67.0 -> Pg=84.75, Qg=0.0
% INFO    : Gen at bus 46926	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46927	: Pg=90.0, Qg=17.0 -> Pg=104.5, Qg=0.0
% INFO    : Gen at bus 46927	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46927	: Pg=92.0, Qg=17.0 -> Pg=53.0, Qg=0.0
% INFO    : Gen at bus 46927	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46929	: Pg=2.0, Qg=54.0 -> Pg=4.35, Qg=0.0
% INFO    : Gen at bus 46929	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46934	: Pg=25.0, Qg=-31.0 -> Pg=26.1065, Qg=0.0
% INFO    : Gen at bus 46934	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46934	: Pg=36.0, Qg=-31.0 -> Pg=35.0, Qg=0.0
% INFO    : Gen at bus 46934	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46934	: Pg=36.0, Qg=-31.0 -> Pg=71.5, Qg=0.0
% INFO    : Gen at bus 46934	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46936	: Pg=1.0, Qg=8.0 -> Pg=1.225, Qg=0.0
% INFO    : Gen at bus 46936	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46936	: Pg=1.0, Qg=8.0 -> Pg=1.225, Qg=0.0
% INFO    : Gen at bus 46936	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46936	: Pg=1.0, Qg=8.0 -> Pg=0.725, Qg=0.0
% INFO    : Gen at bus 46936	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46936	: Pg=1.0, Qg=8.0 -> Pg=1.725, Qg=0.0
% INFO    : Gen at bus 46936	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46936	: Pg=1.0, Qg=8.0 -> Pg=2.225, Qg=0.0
% INFO    : Gen at bus 46936	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46937	: Pg=617.0, Qg=309.0 -> Pg=364.75, Qg=0.0
% INFO    : Gen at bus 46937	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46940	: Pg=75.0, Qg=38.0 -> Pg=46.0, Qg=0.0
% INFO    : Gen at bus 46940	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46941	: Pg=118.0, Qg=-1.0 -> Pg=101.475, Qg=0.0
% INFO    : Gen at bus 46941	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46942	: Pg=21.0, Qg=5.0 -> Pg=20.38625, Qg=0.0
% INFO    : Gen at bus 46942	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46942	: Pg=21.0, Qg=5.0 -> Pg=31.88625, Qg=0.0
% INFO    : Gen at bus 46942	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46942	: Pg=21.0, Qg=5.0 -> Pg=24.38625, Qg=0.0
% INFO    : Gen at bus 46942	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46942	: Pg=21.0, Qg=5.0 -> Pg=25.38625, Qg=0.0
% INFO    : Gen at bus 46942	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46942	: Pg=21.0, Qg=5.0 -> Pg=43.88625, Qg=0.0
% INFO    : Gen at bus 46942	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46942	: Pg=21.0, Qg=5.0 -> Pg=39.88625, Qg=0.0
% INFO    : Gen at bus 46942	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46942	: Pg=21.0, Qg=5.0 -> Pg=48.88625, Qg=0.0
% INFO    : Gen at bus 46942	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46950	: Pg=634.0, Qg=226.0 -> Pg=498.75, Qg=0.0
% INFO    : Gen at bus 46950	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46950	: Pg=627.0, Qg=226.0 -> Pg=424.0, Qg=0.0
% INFO    : Gen at bus 46950	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46951	: Pg=276.0, Qg=-411.0 -> Pg=565.5, Qg=0.0
% INFO    : Gen at bus 46951	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46956	: Pg=1032.0, Qg=-442.0 -> Pg=623.75, Qg=0.0
% INFO    : Gen at bus 46956	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46956	: Pg=1032.0, Qg=-442.0 -> Pg=623.75, Qg=0.0
% INFO    : Gen at bus 46956	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46957	: Pg=289.0, Qg=-49.0 -> Pg=208.0, Qg=0.0
% INFO    : Gen at bus 46957	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46957	: Pg=235.0, Qg=-49.0 -> Pg=158.0, Qg=0.0
% INFO    : Gen at bus 46957	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46957	: Pg=235.0, Qg=-49.0 -> Pg=243.0, Qg=0.0
% INFO    : Gen at bus 46957	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46961	: Pg=762.0, Qg=135.0 -> Pg=643.5, Qg=0.0
% INFO    : Gen at bus 46961	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46961	: Pg=523.0, Qg=135.0 -> Pg=345.8, Qg=0.0
% INFO    : Gen at bus 46961	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46963	: Pg=206.0, Qg=33.0 -> Pg=144.5, Qg=0.0
% INFO    : Gen at bus 46963	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46964	: Pg=85.0, Qg=-10.0 -> Pg=48.0, Qg=0.0
% INFO    : Gen at bus 46964	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46965	: Pg=389.0, Qg=172.0 -> Pg=411.75, Qg=0.0
% INFO    : Gen at bus 46965	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46965	: Pg=429.0, Qg=172.0 -> Pg=303.75, Qg=0.0
% INFO    : Gen at bus 46965	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46966	: Pg=122.0, Qg=9.0 -> Pg=110.75, Qg=0.0
% INFO    : Gen at bus 46966	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46967	: Pg=145.0, Qg=29.0 -> Pg=149.0, Qg=0.0
% INFO    : Gen at bus 46967	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46967	: Pg=145.0, Qg=29.0 -> Pg=114.0, Qg=0.0
% INFO    : Gen at bus 46967	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46967	: Pg=145.0, Qg=29.0 -> Pg=102.5, Qg=0.0
% INFO    : Gen at bus 46967	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46968	: Pg=172.0, Qg=39.0 -> Pg=124.5, Qg=0.0
% INFO    : Gen at bus 46968	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46968	: Pg=172.0, Qg=39.0 -> Pg=102.0, Qg=0.0
% INFO    : Gen at bus 46968	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46968	: Pg=172.0, Qg=39.0 -> Pg=210.5, Qg=0.0
% INFO    : Gen at bus 46968	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46968	: Pg=172.0, Qg=39.0 -> Pg=131.0, Qg=0.0
% INFO    : Gen at bus 46968	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46968	: Pg=172.0, Qg=39.0 -> Pg=214.0, Qg=0.0
% INFO    : Gen at bus 46968	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46968	: Pg=172.0, Qg=39.0 -> Pg=121.5, Qg=0.0
% INFO    : Gen at bus 46968	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46969	: Pg=128.0, Qg=27.0 -> Pg=70.0, Qg=0.0
% INFO    : Gen at bus 46969	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46969	: Pg=113.0, Qg=27.0 -> Pg=68.25, Qg=0.0
% INFO    : Gen at bus 46969	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46969	: Pg=118.0, Qg=27.0 -> Pg=131.5, Qg=0.0
% INFO    : Gen at bus 46969	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46977	: Pg=126.0, Qg=25.0 -> Pg=131.0, Qg=0.0
% INFO    : Gen at bus 46977	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46977	: Pg=126.0, Qg=25.0 -> Pg=110.0, Qg=0.0
% INFO    : Gen at bus 46977	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46977	: Pg=126.0, Qg=25.0 -> Pg=117.5, Qg=0.0
% INFO    : Gen at bus 46977	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46979	: Pg=203.0, Qg=19.0 -> Pg=161.6, Qg=0.0
% INFO    : Gen at bus 46979	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46981	: Pg=143.0, Qg=-11.0 -> Pg=210.18, Qg=0.0
% INFO    : Gen at bus 46981	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46987	: Pg=330.0, Qg=32.0 -> Pg=430.5, Qg=0.0
% INFO    : Gen at bus 46987	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46989	: Pg=22.0, Qg=1.0 -> Pg=18.925, Qg=0.0
% INFO    : Gen at bus 46989	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46989	: Pg=22.0, Qg=1.0 -> Pg=32.425, Qg=0.0
% INFO    : Gen at bus 46989	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46989	: Pg=22.0, Qg=1.0 -> Pg=54.425, Qg=0.0
% INFO    : Gen at bus 46989	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46991	: Pg=77.0, Qg=11.0 -> Pg=68.0, Qg=0.0
% INFO    : Gen at bus 46991	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46991	: Pg=77.0, Qg=11.0 -> Pg=55.5, Qg=0.0
% INFO    : Gen at bus 46991	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46992	: Pg=121.0, Qg=14.0 -> Pg=288.5, Qg=0.0
% INFO    : Gen at bus 46992	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46995	: Pg=91.0, Qg=8.0 -> Pg=99.25, Qg=0.0
% INFO    : Gen at bus 46995	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46995	: Pg=91.0, Qg=8.0 -> Pg=58.75, Qg=0.0
% INFO    : Gen at bus 46995	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46997	: Pg=77.0, Qg=7.0 -> Pg=51.2895, Qg=0.0
% INFO    : Gen at bus 46997	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 46998	: Pg=139.0, Qg=38.0 -> Pg=192.75, Qg=0.0
% INFO    : Gen at bus 46998	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 47000	: Pg=32.0, Qg=-9.0 -> Pg=39.205, Qg=0.0
% INFO    : Gen at bus 47000	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 47000	: Pg=32.0, Qg=-9.0 -> Pg=29.205, Qg=0.0
% INFO    : Gen at bus 47000	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 47001	: Pg=50.0, Qg=-1.0 -> Pg=78.875, Qg=0.0
% INFO    : Gen at bus 47001	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 47001	: Pg=50.0, Qg=-1.0 -> Pg=82.375, Qg=0.0
% INFO    : Gen at bus 47001	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 47001	: Pg=50.0, Qg=-1.0 -> Pg=89.375, Qg=0.0
% INFO    : Gen at bus 47001	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 47004	: Pg=40.0, Qg=2.0 -> Pg=59.9375, Qg=0.0
% INFO    : Gen at bus 47004	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 47004	: Pg=40.0, Qg=2.0 -> Pg=76.9375, Qg=0.0
% INFO    : Gen at bus 47004	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 47006	: Pg=99.0, Qg=13.0 -> Pg=85.5, Qg=0.0
% INFO    : Gen at bus 47006	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 47010	: Pg=67.0, Qg=1.0 -> Pg=43.25, Qg=0.0
% INFO    : Gen at bus 47010	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75440	: Pg=1274.0, Qg=280.0 -> Pg=780.0, Qg=0.0
% INFO    : Gen at bus 75440	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75445	: Pg=346.0, Qg=37.0 -> Pg=348.5, Qg=0.0
% INFO    : Gen at bus 75445	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75463	: Pg=117.0, Qg=197.0 -> Pg=110.75, Qg=0.0
% INFO    : Gen at bus 75463	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75463	: Pg=157.0, Qg=197.0 -> Pg=148.75, Qg=0.0
% INFO    : Gen at bus 75463	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75466	: Pg=130.0, Qg=13.0 -> Pg=120.0, Qg=0.0
% INFO    : Gen at bus 75466	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75466	: Pg=130.0, Qg=13.0 -> Pg=205.0, Qg=0.0
% INFO    : Gen at bus 75466	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75466	: Pg=130.0, Qg=13.0 -> Pg=165.0, Qg=0.0
% INFO    : Gen at bus 75466	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75466	: Pg=130.0, Qg=13.0 -> Pg=100.5, Qg=0.0
% INFO    : Gen at bus 75466	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75473	: Pg=515.0, Qg=-155.0 -> Pg=294.25, Qg=0.0
% INFO    : Gen at bus 75473	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75473	: Pg=515.0, Qg=-155.0 -> Pg=294.25, Qg=0.0
% INFO    : Gen at bus 75473	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75476	: Pg=43.0, Qg=-8.0 -> Pg=45.0, Qg=0.0
% INFO    : Gen at bus 75476	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75476	: Pg=43.0, Qg=-8.0 -> Pg=30.0, Qg=0.0
% INFO    : Gen at bus 75476	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75476	: Pg=43.0, Qg=-8.0 -> Pg=62.0, Qg=0.0
% INFO    : Gen at bus 75476	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75476	: Pg=43.0, Qg=-8.0 -> Pg=55.5, Qg=0.0
% INFO    : Gen at bus 75476	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75480	: Pg=25.0, Qg=29.0 -> Pg=44.25, Qg=0.0
% INFO    : Gen at bus 75480	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75480	: Pg=25.0, Qg=29.0 -> Pg=18.75, Qg=0.0
% INFO    : Gen at bus 75480	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75482	: Pg=54.0, Qg=5.0 -> Pg=45.5, Qg=0.0
% INFO    : Gen at bus 75482	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75482	: Pg=54.0, Qg=5.0 -> Pg=29.5, Qg=0.0
% INFO    : Gen at bus 75482	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75482	: Pg=54.0, Qg=5.0 -> Pg=33.0, Qg=0.0
% INFO    : Gen at bus 75482	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75482	: Pg=54.0, Qg=5.0 -> Pg=38.0, Qg=0.0
% INFO    : Gen at bus 75482	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75482	: Pg=54.0, Qg=5.0 -> Pg=92.0, Qg=0.0
% INFO    : Gen at bus 75482	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75482	: Pg=54.0, Qg=5.0 -> Pg=51.5, Qg=0.0
% INFO    : Gen at bus 75482	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75482	: Pg=54.0, Qg=5.0 -> Pg=35.5, Qg=0.0
% INFO    : Gen at bus 75482	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75482	: Pg=54.0, Qg=5.0 -> Pg=97.5, Qg=0.0
% INFO    : Gen at bus 75482	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75484	: Pg=63.0, Qg=-9.0 -> Pg=102.25, Qg=0.0
% INFO    : Gen at bus 75484	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75484	: Pg=63.0, Qg=-9.0 -> Pg=31.75, Qg=0.0
% INFO    : Gen at bus 75484	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75484	: Pg=63.0, Qg=-9.0 -> Pg=139.25, Qg=0.0
% INFO    : Gen at bus 75484	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75488	: Pg=65.0, Qg=-26.0 -> Pg=50.5, Qg=0.0
% INFO    : Gen at bus 75488	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75488	: Pg=65.0, Qg=-26.0 -> Pg=69.5, Qg=0.0
% INFO    : Gen at bus 75488	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75491	: Pg=61.0, Qg=-4.0 -> Pg=99.5, Qg=0.0
% INFO    : Gen at bus 75491	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75491	: Pg=61.0, Qg=-4.0 -> Pg=46.5, Qg=0.0
% INFO    : Gen at bus 75491	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75492	: Pg=29.0, Qg=67.0 -> Pg=45.5, Qg=0.0
% INFO    : Gen at bus 75492	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75492	: Pg=29.0, Qg=67.0 -> Pg=25.0, Qg=0.0
% INFO    : Gen at bus 75492	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75492	: Pg=34.0, Qg=67.0 -> Pg=62.25, Qg=0.0
% INFO    : Gen at bus 75492	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75492	: Pg=34.0, Qg=67.0 -> Pg=47.75, Qg=0.0
% INFO    : Gen at bus 75492	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75492	: Pg=34.0, Qg=67.0 -> Pg=79.75, Qg=0.0
% INFO    : Gen at bus 75492	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75497	: Pg=1685.0, Qg=452.0 -> Pg=1077.25, Qg=0.0
% INFO    : Gen at bus 75497	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75498	: Pg=1612.0, Qg=-30.0 -> Pg=944.0, Qg=0.0
% INFO    : Gen at bus 75498	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75505	: Pg=1647.0, Qg=121.0 -> Pg=971.5, Qg=0.0
% INFO    : Gen at bus 75505	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75513	: Pg=606.0, Qg=130.0 -> Pg=360.0, Qg=0.0
% INFO    : Gen at bus 75513	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75513	: Pg=606.0, Qg=130.0 -> Pg=360.0, Qg=0.0
% INFO    : Gen at bus 75513	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75517	: Pg=13.0, Qg=-38.0 -> Pg=20.25, Qg=0.0
% INFO    : Gen at bus 75517	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75517	: Pg=13.0, Qg=-38.0 -> Pg=8.25, Qg=0.0
% INFO    : Gen at bus 75517	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75517	: Pg=13.0, Qg=-38.0 -> Pg=24.25, Qg=0.0
% INFO    : Gen at bus 75517	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75517	: Pg=13.0, Qg=-38.0 -> Pg=11.25, Qg=0.0
% INFO    : Gen at bus 75517	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75517	: Pg=13.0, Qg=-38.0 -> Pg=10.25, Qg=0.0
% INFO    : Gen at bus 75517	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75517	: Pg=13.0, Qg=-38.0 -> Pg=10.75, Qg=0.0
% INFO    : Gen at bus 75517	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75517	: Pg=13.0, Qg=-38.0 -> Pg=30.25, Qg=0.0
% INFO    : Gen at bus 75517	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75526	: Pg=1123.0, Qg=-161.0 -> Pg=636.5, Qg=0.0
% INFO    : Gen at bus 75526	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75530	: Pg=91.0, Qg=102.0 -> Pg=104.5, Qg=-5.9
% INFO    : Gen at bus 75530	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75530	: Pg=91.0, Qg=102.0 -> Pg=179.5, Qg=0.0
% INFO    : Gen at bus 75530	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75530	: Pg=91.0, Qg=102.0 -> Pg=89.0, Qg=-5.9
% INFO    : Gen at bus 75530	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75536	: Pg=191.0, Qg=53.0 -> Pg=100.25, Qg=0.0
% INFO    : Gen at bus 75536	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75536	: Pg=181.0, Qg=53.0 -> Pg=101.75, Qg=0.0
% INFO    : Gen at bus 75536	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75536	: Pg=236.0, Qg=53.0 -> Pg=187.0, Qg=0.0
% INFO    : Gen at bus 75536	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75538	: Pg=554.0, Qg=199.0 -> Pg=350.0, Qg=27.9
% INFO    : Gen at bus 75538	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75538	: Pg=414.0, Qg=199.0 -> Pg=279.0, Qg=0.0
% INFO    : Gen at bus 75538	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75541	: Pg=117.0, Qg=109.0 -> Pg=93.0, Qg=0.0
% INFO    : Gen at bus 75541	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75541	: Pg=117.0, Qg=109.0 -> Pg=75.5, Qg=0.0
% INFO    : Gen at bus 75541	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75541	: Pg=117.0, Qg=109.0 -> Pg=89.0, Qg=0.0
% INFO    : Gen at bus 75541	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75544	: Pg=48.0, Qg=60.0 -> Pg=43.0, Qg=0.0
% INFO    : Gen at bus 75544	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75544	: Pg=85.0, Qg=60.0 -> Pg=99.25, Qg=0.0
% INFO    : Gen at bus 75544	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75544	: Pg=85.0, Qg=60.0 -> Pg=78.75, Qg=0.0
% INFO    : Gen at bus 75544	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75544	: Pg=43.0, Qg=60.0 -> Pg=51.25, Qg=0.0
% INFO    : Gen at bus 75544	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75544	: Pg=106.0, Qg=60.0 -> Pg=73.5625, Qg=-2.6
% INFO    : Gen at bus 75544	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75544	: Pg=115.0, Qg=60.0 -> Pg=174.75, Qg=0.0
% INFO    : Gen at bus 75544	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75544	: Pg=62.0, Qg=60.0 -> Pg=60.0, Qg=0.0
% INFO    : Gen at bus 75544	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75544	: Pg=53.0, Qg=60.0 -> Pg=43.75, Qg=0.0
% INFO    : Gen at bus 75544	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75549	: Pg=108.0, Qg=448.0 -> Pg=120.75, Qg=0.0
% INFO    : Gen at bus 75549	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75549	: Pg=108.0, Qg=448.0 -> Pg=71.25, Qg=0.0
% INFO    : Gen at bus 75549	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75549	: Pg=113.0, Qg=448.0 -> Pg=182.0, Qg=0.0
% INFO    : Gen at bus 75549	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75556	: Pg=72.0, Qg=-28.0 -> Pg=54.25, Qg=0.0
% INFO    : Gen at bus 75556	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75556	: Pg=72.0, Qg=-28.0 -> Pg=118.75, Qg=0.0
% INFO    : Gen at bus 75556	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75559	: Pg=194.0, Qg=17.0 -> Pg=113.0, Qg=0.0
% INFO    : Gen at bus 75559	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75561	: Pg=54.0, Qg=18.0 -> Pg=31.75, Qg=0.0
% INFO    : Gen at bus 75561	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75561	: Pg=54.0, Qg=18.0 -> Pg=88.75, Qg=0.0
% INFO    : Gen at bus 75561	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75561	: Pg=54.0, Qg=18.0 -> Pg=77.25, Qg=0.0
% INFO    : Gen at bus 75561	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75561	: Pg=54.0, Qg=18.0 -> Pg=65.25, Qg=0.0
% INFO    : Gen at bus 75561	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75561	: Pg=54.0, Qg=18.0 -> Pg=98.25, Qg=0.0
% INFO    : Gen at bus 75561	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75561	: Pg=54.0, Qg=18.0 -> Pg=99.75, Qg=0.0
% INFO    : Gen at bus 75561	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75561	: Pg=54.0, Qg=18.0 -> Pg=69.25, Qg=0.0
% INFO    : Gen at bus 75561	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75561	: Pg=54.0, Qg=18.0 -> Pg=36.25, Qg=0.0
% INFO    : Gen at bus 75561	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75565	: Pg=32.0, Qg=41.0 -> Pg=35.25, Qg=0.0
% INFO    : Gen at bus 75565	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75565	: Pg=32.0, Qg=41.0 -> Pg=47.75, Qg=0.0
% INFO    : Gen at bus 75565	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75566	: Pg=183.0, Qg=57.0 -> Pg=107.05, Qg=0.0
% INFO    : Gen at bus 75566	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75566	: Pg=183.0, Qg=57.0 -> Pg=189.05, Qg=0.0
% INFO    : Gen at bus 75566	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75572	: Pg=394.0, Qg=17.0 -> Pg=350.25, Qg=22.9
% INFO    : Gen at bus 75572	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75572	: Pg=394.0, Qg=17.0 -> Pg=297.75, Qg=48.9
% INFO    : Gen at bus 75572	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75574	: Pg=624.0, Qg=340.0 -> Pg=422.0, Qg=0.0
% INFO    : Gen at bus 75574	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75574	: Pg=619.0, Qg=340.0 -> Pg=378.75, Qg=0.0
% INFO    : Gen at bus 75574	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75576	: Pg=288.0, Qg=81.0 -> Pg=430.0, Qg=0.0
% INFO    : Gen at bus 75576	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75576	: Pg=248.0, Qg=81.0 -> Pg=152.5, Qg=0.0
% INFO    : Gen at bus 75576	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75576	: Pg=478.0, Qg=81.0 -> Pg=594.0, Qg=0.0
% INFO    : Gen at bus 75576	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75578	: Pg=1649.0, Qg=337.0 -> Pg=913.75, Qg=0.0
% INFO    : Gen at bus 75578	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75581	: Pg=1205.0, Qg=819.0 -> Pg=680.75, Qg=0.0
% INFO    : Gen at bus 75581	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75583	: Pg=204.0, Qg=29.0 -> Pg=114.639, Qg=0.0
% INFO    : Gen at bus 75583	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75583	: Pg=204.0, Qg=29.0 -> Pg=118.139, Qg=0.0
% INFO    : Gen at bus 75583	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75583	: Pg=204.0, Qg=29.0 -> Pg=105.139, Qg=0.0
% INFO    : Gen at bus 75583	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75583	: Pg=204.0, Qg=29.0 -> Pg=161.639, Qg=0.0
% INFO    : Gen at bus 75583	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75583	: Pg=204.0, Qg=29.0 -> Pg=146.639, Qg=0.0
% INFO    : Gen at bus 75583	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75583	: Pg=205.0, Qg=29.0 -> Pg=109.25, Qg=0.0
% INFO    : Gen at bus 75583	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75583	: Pg=204.0, Qg=29.0 -> Pg=212.639, Qg=0.0
% INFO    : Gen at bus 75583	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75586	: Pg=188.0, Qg=-271.0 -> Pg=147.5, Qg=0.0
% INFO    : Gen at bus 75586	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75588	: Pg=332.0, Qg=31.0 -> Pg=261.75, Qg=0.0
% INFO    : Gen at bus 75588	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75590	: Pg=246.0, Qg=-10.0 -> Pg=327.0, Qg=0.0
% INFO    : Gen at bus 75590	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75595	: Pg=222.0, Qg=-20.0 -> Pg=136.0, Qg=0.0
% INFO    : Gen at bus 75595	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75595	: Pg=212.0, Qg=-20.0 -> Pg=184.0, Qg=0.0
% INFO    : Gen at bus 75595	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75595	: Pg=212.0, Qg=-20.0 -> Pg=158.0, Qg=0.0
% INFO    : Gen at bus 75595	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75597	: Pg=146.0, Qg=20.0 -> Pg=174.25, Qg=0.0
% INFO    : Gen at bus 75597	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75597	: Pg=146.0, Qg=20.0 -> Pg=103.75, Qg=0.0
% INFO    : Gen at bus 75597	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75597	: Pg=141.0, Qg=20.0 -> Pg=258.5, Qg=0.0
% INFO    : Gen at bus 75597	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75597	: Pg=121.0, Qg=20.0 -> Pg=111.5, Qg=0.0
% INFO    : Gen at bus 75597	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75600	: Pg=355.0, Qg=27.0 -> Pg=219.0, Qg=0.0
% INFO    : Gen at bus 75600	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75600	: Pg=355.0, Qg=27.0 -> Pg=285.5, Qg=0.0
% INFO    : Gen at bus 75600	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75600	: Pg=327.0, Qg=27.0 -> Pg=248.0, Qg=0.0
% INFO    : Gen at bus 75600	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75606	: Pg=192.0, Qg=6.0 -> Pg=400.25, Qg=0.0
% INFO    : Gen at bus 75606	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75606	: Pg=185.0, Qg=6.0 -> Pg=135.5, Qg=0.0
% INFO    : Gen at bus 75606	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75607	: Pg=737.0, Qg=141.0 -> Pg=419.75, Qg=0.0
% INFO    : Gen at bus 75607	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75612	: Pg=55.0, Qg=-1.0 -> Pg=75.25, Qg=0.0
% INFO    : Gen at bus 75612	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75613	: Pg=97.0, Qg=205.0 -> Pg=60.25, Qg=0.0
% INFO    : Gen at bus 75613	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75613	: Pg=97.0, Qg=166.0 -> Pg=111.75, Qg=0.0
% INFO    : Gen at bus 75613	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75613	: Pg=97.0, Qg=87.0 -> Pg=49.75, Qg=0.0
% INFO    : Gen at bus 75613	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75613	: Pg=97.0, Qg=-388.0 -> Pg=163.25, Qg=0.0
% INFO    : Gen at bus 75613	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75615	: Pg=103.0, Qg=1.0 -> Pg=76.5, Qg=0.0
% INFO    : Gen at bus 75615	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75615	: Pg=103.0, Qg=1.0 -> Pg=136.0, Qg=0.0
% INFO    : Gen at bus 75615	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75615	: Pg=109.0, Qg=1.0 -> Pg=62.0, Qg=3.75
% INFO    : Gen at bus 75615	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75617	: Pg=157.0, Qg=-4.0 -> Pg=101.5, Qg=0.0
% INFO    : Gen at bus 75617	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75617	: Pg=157.0, Qg=-4.0 -> Pg=159.5, Qg=0.0
% INFO    : Gen at bus 75617	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75620	: Pg=24.0, Qg=3.0 -> Pg=37.0, Qg=0.0
% INFO    : Gen at bus 75620	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75620	: Pg=24.0, Qg=3.0 -> Pg=38.5, Qg=0.0
% INFO    : Gen at bus 75620	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75620	: Pg=25.0, Qg=3.0 -> Pg=14.1875, Qg=0.0
% INFO    : Gen at bus 75620	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75620	: Pg=25.0, Qg=3.0 -> Pg=17.1875, Qg=0.0
% INFO    : Gen at bus 75620	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75620	: Pg=25.0, Qg=3.0 -> Pg=59.1875, Qg=0.0
% INFO    : Gen at bus 75620	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75620	: Pg=25.0, Qg=3.0 -> Pg=36.1875, Qg=0.0
% INFO    : Gen at bus 75620	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75622	: Pg=94.0, Qg=-7.0 -> Pg=224.575, Qg=0.0
% INFO    : Gen at bus 75622	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75623	: Pg=209.0, Qg=18.0 -> Pg=109.075, Qg=0.0
% INFO    : Gen at bus 75623	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75624	: Pg=555.0, Qg=102.0 -> Pg=378.0, Qg=0.0
% INFO    : Gen at bus 75624	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75626	: Pg=115.0, Qg=-12.0 -> Pg=70.25, Qg=0.0
% INFO    : Gen at bus 75626	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75626	: Pg=115.0, Qg=-12.0 -> Pg=68.75, Qg=0.0
% INFO    : Gen at bus 75626	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75626	: Pg=115.0, Qg=-12.0 -> Pg=85.75, Qg=0.0
% INFO    : Gen at bus 75626	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75626	: Pg=115.0, Qg=-12.0 -> Pg=113.75, Qg=0.0
% INFO    : Gen at bus 75626	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75631	: Pg=66.0, Qg=-1.0 -> Pg=54.5, Qg=0.0
% INFO    : Gen at bus 75631	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75631	: Pg=66.0, Qg=-1.0 -> Pg=115.5, Qg=0.0
% INFO    : Gen at bus 75631	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75632	: Pg=44.0, Qg=-6.0 -> Pg=37.5, Qg=0.0
% INFO    : Gen at bus 75632	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75632	: Pg=44.0, Qg=-6.0 -> Pg=115.5, Qg=0.0
% INFO    : Gen at bus 75632	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75634	: Pg=104.0, Qg=11.0 -> Pg=68.5, Qg=0.0
% INFO    : Gen at bus 75634	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75637	: Pg=83.0, Qg=-18.0 -> Pg=99.0, Qg=0.0
% INFO    : Gen at bus 75637	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75637	: Pg=69.0, Qg=-18.0 -> Pg=93.5, Qg=0.0
% INFO    : Gen at bus 75637	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75637	: Pg=57.0, Qg=-18.0 -> Pg=130.0, Qg=0.0
% INFO    : Gen at bus 75637	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75637	: Pg=57.0, Qg=-18.0 -> Pg=64.0, Qg=0.0
% INFO    : Gen at bus 75637	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75637	: Pg=93.0, Qg=-18.0 -> Pg=66.0, Qg=5.05
% INFO    : Gen at bus 75637	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75637	: Pg=72.0, Qg=-18.0 -> Pg=107.25, Qg=0.0
% INFO    : Gen at bus 75637	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75637	: Pg=72.0, Qg=-18.0 -> Pg=46.75, Qg=4.1
% INFO    : Gen at bus 75637	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75638	: Pg=129.0, Qg=-51.0 -> Pg=81.25, Qg=0.0
% INFO    : Gen at bus 75638	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75638	: Pg=129.0, Qg=-51.0 -> Pg=66.75, Qg=0.0
% INFO    : Gen at bus 75638	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75639	: Pg=47.0, Qg=1.0 -> Pg=26.0, Qg=0.0
% INFO    : Gen at bus 75639	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75639	: Pg=47.0, Qg=1.0 -> Pg=72.0, Qg=0.0
% INFO    : Gen at bus 75639	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75639	: Pg=47.0, Qg=1.0 -> Pg=43.0, Qg=0.0
% INFO    : Gen at bus 75639	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75639	: Pg=47.0, Qg=1.0 -> Pg=60.0, Qg=0.0
% INFO    : Gen at bus 75639	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75639	: Pg=47.0, Qg=1.0 -> Pg=59.0, Qg=0.0
% INFO    : Gen at bus 75639	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75639	: Pg=47.0, Qg=1.0 -> Pg=70.5, Qg=0.0
% INFO    : Gen at bus 75639	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75639	: Pg=47.0, Qg=1.0 -> Pg=57.0, Qg=0.0
% INFO    : Gen at bus 75639	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75639	: Pg=47.0, Qg=1.0 -> Pg=68.5, Qg=0.0
% INFO    : Gen at bus 75639	: Vg=1.0 -> Vg=1.0
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
