%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Active Power Increase              %%%%%
%%%%                         23 - July - 2023                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case500_goc__api
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	 1	 55.31	 6.57	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	2	 1	 152.56	 27.51	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	3	 1	 75.54	 11.13	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4	 1	 133.40	 3.75	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5	 1	 131.64	 14.43	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6	 1	 97.02	 5.52	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7	 1	 77.30	 17.20	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8	 1	 100.47	 7.07	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9	 1	 31.84	 8.81	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10	 1	 72.07	 14.15	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11	 1	 25.00	 3.92	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12	 1	 67.68	 2.87	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13	 1	 95.06	 10.72	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14	 1	 203.17	 52.41	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15	 1	 161.94	 12.65	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16	 1	 42.28	 9.91	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	17	 1	 49.71	 13.06	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	18	 1	 185.82	 30.77	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	19	 1	 101.43	 13.43	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21	 1	 90.40	 18.97	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	22	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23	 1	 45.06	 6.21	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	24	 1	 84.28	 33.95	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27	 1	 159.91	 33.45	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28	 1	 95.24	 20.66	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29	 1	 79.09	 10.69	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	30	 1	 82.18	 2.79	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	31	 1	 149.76	 21.50	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	32	 1	 122.36	 26.90	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	33	 1	 269.99	 98.11	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	34	 1	 96.44	 13.14	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	35	 1	 178.53	 12.16	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	36	 1	 210.46	 51.44	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	37	 1	 253.84	 36.68	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	38	 1	 146.33	 20.04	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	39	 1	 207.62	 50.68	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	40	 1	 237.75	 18.77	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	41	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	42	 1	 152.38	 30.73	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	43	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	44	 1	 120.93	 5.04	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	45	 1	 469.84	 18.48	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	46	 1	 177.47	 24.01	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	47	 1	 137.00	 9.20	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	48	 1	 112.91	 7.14	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	49	 1	 198.31	 15.18	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	50	 1	 135.01	 53.88	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	51	 1	 137.71	 19.42	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	52	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	53	 1	 266.52	 44.16	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	54	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	55	 1	 56.09	 3.92	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	56	 1	 59.90	 3.99	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	57	 1	 30.56	 6.08	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58	 1	 68.06	 35.84	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59	 1	 66.63	 17.47	 0.0	 90.8493130009	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60	 1	 35.63	 9.20	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61	 1	 69.83	 9.76	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62	 1	 56.58	 4.47	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	63	 1	 111.30	 17.14	 0.0	 -0.769859349578	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	64	 1	 49.45	 8.07	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	65	 1	 99.22	 9.19	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	66	 1	 56.95	 10.62	 0.0	 25.1105326653	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	67	 1	 44.58	 7.21	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	68	 1	 44.45	 5.47	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	69	 1	 49.79	 8.09	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70	 1	 60.86	 3.98	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	71	 1	 93.75	 8.48	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	72	 1	 88.43	 9.93	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	73	 1	 109.34	 10.35	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74	 1	 94.34	 25.73	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	75	 1	 63.32	 8.40	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	76	 1	 66.88	 4.31	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77	 1	 88.97	 18.33	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	78	 1	 83.86	 18.03	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	79	 1	 84.26	 10.90	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	80	 1	 71.54	 21.19	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	81	 1	 84.64	 17.69	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	82	 1	 173.36	 24.13	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	83	 1	 156.90	 24.91	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84	 1	 87.13	 11.57	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85	 1	 50.54	 12.18	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	86	 1	 92.46	 10.88	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	87	 1	 102.45	 22.63	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	88	 1	 73.51	 10.04	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	89	 1	 116.18	 17.49	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	90	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	91	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	92	 1	 165.34	 17.94	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	93	 1	 62.44	 5.30	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	94	 1	 72.30	 6.12	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	95	 1	 71.44	 23.13	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	96	 1	 52.69	 6.34	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	97	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	98	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	99	 1	 151.78	 38.28	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	100	 1	 59.87	 12.14	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	101	 1	 70.13	 22.88	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	102	 1	 45.32	 7.81	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	103	 1	 53.27	 9.80	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	104	 1	 37.68	 5.56	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	105	 1	 61.98	 11.44	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	106	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	107	 1	 117.26	 1.34	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	108	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	109	 1	 77.09	 13.46	 0.0	 24.7928450645	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	110	 1	 84.87	 8.33	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	111	 1	 144.68	 20.33	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	112	 1	 154.76	 59.00	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	113	 1	 81.79	 21.32	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	114	 1	 63.20	 12.37	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	115	 1	 120.67	 14.88	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	116	 1	 136.70	 18.36	 0.0	 52.8084832569	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	117	 1	 105.87	 7.67	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	118	 1	 143.41	 11.41	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	119	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	120	 1	 133.25	 23.34	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	121	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	122	 1	 84.47	 9.09	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	123	 1	 110.48	 33.99	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	124	 1	 130.32	 7.34	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	125	 1	 129.12	 31.19	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	126	 1	 56.29	 3.67	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	127	 1	 46.30	 16.41	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	128	 1	 55.56	 2.42	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	129	 1	 80.45	 15.50	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	130	 1	 48.53	 13.83	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	131	 1	 54.28	 7.64	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	132	 1	 80.84	 19.15	 0.0	 49.7024353103	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	133	 1	 30.49	 8.99	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	134	 1	 60.48	 4.36	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	135	 1	 0.0	 0.0	 0.0	 21.7328832732	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	136	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	137	 1	 80.04	 9.90	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	138	 1	 91.11	 17.43	 0.0	 94.7667573409	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	139	 1	 111.00	 14.18	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	140	 1	 112.57	 22.66	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	141	 1	 127.25	 40.61	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	142	 1	 35.48	 4.50	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	143	 1	 66.09	 21.29	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	144	 1	 55.12	 8.37	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	145	 1	 122.54	 30.01	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	146	 1	 69.33	 13.40	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	147	 1	 102.07	 21.36	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	148	 1	 135.11	 41.89	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	149	 1	 170.51	 17.01	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	150	 1	 263.41	 52.75	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	151	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	152	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	153	 1	 243.94	 35.91	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	154	 1	 83.01	 10.64	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	155	 1	 140.31	 14.92	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	156	 1	 114.51	 28.15	 0.0	 118.046712728	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	157	 1	 58.95	 26.04	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	158	 1	 154.09	 16.63	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	159	 1	 113.98	 14.44	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	160	 1	 56.52	 14.79	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	161	 1	 44.50	 5.71	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	162	 1	 40.92	 8.73	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	163	 1	 57.40	 3.89	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	164	 1	 61.45	 5.63	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	165	 1	 192.55	 13.81	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	166	 1	 115.30	 16.43	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	167	 1	 63.40	 10.04	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	168	 1	 113.21	 23.71	 0.0	 34.2518507631	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	169	 1	 62.40	 21.46	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	170	 1	 154.22	 23.83	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	171	 1	 179.17	 31.22	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	172	 1	 98.82	 19.90	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	173	 1	 52.78	 4.58	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	174	 1	 211.50	 69.08	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	175	 1	 152.76	 4.09	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	176	 1	 106.84	 42.52	 0.0	 273.909700488	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	177	 1	 256.56	 27.02	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	178	 1	 296.28	 44.52	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	179	 1	 116.97	 20.81	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	180	 1	 65.55	 6.39	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	181	 1	 78.94	 8.99	 0.0	 0.000593243029123	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	182	 1	 175.17	 14.47	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	183	 1	 145.77	 19.61	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	184	 1	 119.43	 31.74	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	185	 1	 144.83	 3.44	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	186	 1	 143.20	 21.67	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	187	 1	 254.48	 73.26	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	188	 1	 82.53	 14.76	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	189	 1	 60.57	 3.65	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	190	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	191	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	192	 1	 203.44	 31.62	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	193	 1	 120.58	 23.36	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	194	 1	 109.75	 16.97	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	195	 1	 124.94	 14.65	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	196	 1	 106.64	 13.07	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	197	 1	 59.58	 7.20	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	198	 1	 81.18	 19.79	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	199	 1	 103.54	 2.51	 0.0	 -17.2164488869	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	200	 1	 96.15	 16.82	 0.0	 22.9029846928	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	201	 1	 116.59	 10.67	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	202	 1	 117.15	 7.48	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	203	 1	 135.58	 47.78	 0.0	 47.8370455544	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	204	 1	 75.91	 13.03	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	205	 1	 77.03	 37.27	 0.0	 39.9999706967	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	206	 1	 53.47	 11.71	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	207	 1	 113.37	 14.02	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	208	 1	 66.53	 8.22	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	209	 1	 158.82	 14.09	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	210	 1	 62.55	 13.55	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	211	 1	 86.23	 10.48	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	212	 1	 66.66	 9.46	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	213	 1	 183.90	 25.49	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	214	 1	 119.21	 36.01	 0.0	 333.007590632	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	215	 1	 81.42	 15.21	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	216	 1	 98.93	 17.75	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	217	 1	 99.88	 24.08	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	218	 1	 98.64	 30.61	 0.0	 42.6780980627	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	219	 1	 44.91	 7.13	 0.0	 28.2999557637	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	220	 1	 59.86	 13.16	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	221	 1	 86.06	 9.89	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	222	 1	 110.64	 18.79	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	223	 1	 152.56	 29.00	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	224	 1	 170.22	 24.02	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	225	 1	 25.25	 0.91	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	226	 1	 70.63	 6.49	 0.0	 50.7987857754	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	227	 1	 99.95	 15.63	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	228	 1	 88.76	 9.05	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	229	 1	 67.31	 9.96	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	230	 1	 46.33	 3.25	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	231	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	232	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	233	 1	 95.50	 6.17	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	234	 1	 189.64	 6.54	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	235	 1	 101.46	 29.23	 0.0	 48.3738374079	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	236	 1	 76.49	 13.69	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	237	 1	 36.18	 8.56	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	238	 1	 119.58	 8.66	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	239	 1	 168.24	 32.45	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	240	 1	 69.29	 8.68	 0.0	 54.709696178	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	241	 1	 54.98	 5.92	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	242	 1	 110.77	 12.84	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	243	 1	 179.06	 18.96	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	244	 1	 153.62	 26.15	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	245	 1	 51.92	 10.56	 0.0	 39.9339334054	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	246	 1	 206.06	 60.80	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	247	 1	 69.71	 2.11	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	248	 1	 75.95	 10.15	 0.0	 106.113090811	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	249	 1	 84.29	 11.32	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	250	 1	 29.15	 4.95	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	251	 1	 174.78	 6.96	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	252	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	253	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	254	 1	 165.44	 55.62	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	255	 1	 81.53	 23.15	 0.0	 64.5214056091	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	256	 1	 129.96	 27.03	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	257	 1	 113.56	 6.39	 0.0	 -25.1892515543	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	258	 1	 129.91	 32.08	 0.0	 -52.538904705	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	259	 1	 101.95	 32.52	 0.0	 19.7586427849	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	260	 1	 114.39	 19.88	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	261	 1	 95.14	 10.71	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	262	 1	 85.37	 7.01	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	263	 1	 48.52	 7.65	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	264	 1	 38.17	 13.06	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	265	 1	 49.97	 9.04	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	266	 1	 80.88	 5.86	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	267	 1	 118.01	 12.39	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	268	 1	 150.09	 35.39	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	269	 1	 45.93	 11.57	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	270	 1	 44.73	 3.82	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	271	 1	 38.07	 11.96	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	272	 2	 147.32	 33.98	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	273	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	274	 1	 30.83	 3.23	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	275	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	276	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	277	 2	 33.52	 1.49	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	278	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	279	 1	 101.21	 28.31	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	280	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	281	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	282	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	283	 1	 72.70	 9.30	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	284	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	285	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	286	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	287	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	288	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	289	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	290	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	291	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	292	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	293	 1	 128.69	 23.75	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	294	 1	 65.72	 7.65	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	295	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	296	 1	 41.05	 12.16	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	297	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	298	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	299	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	300	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	301	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	302	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	303	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	304	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	305	 1	 27.13	 6.54	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	306	 2	 38.37	 6.94	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	307	 2	 32.28	 8.48	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	308	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	309	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	310	 1	 41.26	 10.83	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	311	 3	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	312	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	313	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	314	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	315	 1	 44.75	 6.63	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	316	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	317	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	318	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	319	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	320	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	321	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	322	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	323	 1	 9.48	 2.07	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	324	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	325	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	326	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	327	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	328	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	329	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	330	 2	 44.42	 6.95	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	331	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	332	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	333	 1	 102.48	 3.42	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	334	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	335	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	336	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	337	 1	 9.59	 1.43	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	338	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	339	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	340	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	341	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	342	 1	 11.37	 2.47	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	343	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	344	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	345	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	346	 2	 12.53	 2.17	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	347	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	348	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	349	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	350	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	351	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	352	 1	 21.99	 5.06	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	353	 1	 7.69	 0.24	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	354	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	355	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	356	 2	 51.02	 5.08	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	357	 2	 72.76	 33.22	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	358	 2	 34.42	 8.53	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	359	 2	 84.21	 6.94	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	360	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	361	 1	 67.07	 10.25	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	362	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	363	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	364	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	365	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	366	 1	 7.95	 1.27	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	367	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	368	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	369	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	370	 1	 26.42	 4.46	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	371	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	372	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	373	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	374	 1	 0.14	 0.02	 0.0	 39.5883121729	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	375	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	376	 1	 2.51	 0.24	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	377	 1	 20.04	 5.27	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	378	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	379	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	380	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	381	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	382	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	383	 1	 123.16	 17.40	 0.0	 -5.87556561979	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	384	 2	 31.78	 11.81	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	385	 1	 0.0	 0.0	 0.0	 -9.49933283605	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	386	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	387	 1	 6.72	 0.71	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	388	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	389	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	390	 1	 37.89	 4.96	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	391	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	392	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	393	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	394	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	395	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	396	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	397	 1	 80.35	 3.94	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	398	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	399	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	400	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	401	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	402	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	403	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	404	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	405	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	406	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	407	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	408	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	409	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	410	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	411	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	412	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	413	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	414	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	415	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	416	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	417	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	418	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	419	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	420	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	421	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	422	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	423	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	424	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	425	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	426	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	427	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	428	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	429	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	430	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	431	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	432	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	433	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	434	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	435	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	436	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	437	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	438	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	439	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	440	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	441	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	442	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	443	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	444	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	445	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	446	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	447	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	448	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	449	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	450	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	451	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	452	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	453	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	454	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	455	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	456	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	457	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	458	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	459	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	460	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	461	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	462	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	463	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	464	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	465	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	466	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	467	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	468	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	469	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	470	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	471	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	472	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	473	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	474	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	475	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	476	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	477	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	478	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	479	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	480	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	481	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	482	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	483	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	484	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	485	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	486	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	487	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	488	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	489	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	490	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	491	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	492	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	493	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	494	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	495	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	496	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	497	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	498	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	499	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	500	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin
mpc.gen = [
	272	 36.0065	 0.0	 213.6	 -213.6	 1.0	 46.9	 1	 61	 11.013; % NG
	275	 0.0	 0.0	 326.858	 -72.832	 1.0	 888.2	 0	 43	 146.11; % COW
	276	 738.0585	 0.0	 639.0	 -639.0	 1.0	 888.2	 1	 1277	 199.117; % COW
	277	 102.0955	 0.0	 100.0	 -100.0	 1.0	 25.0	 1	 200	 4.191; % NG
	277	 65.679	 0.0	 65.0	 -65.0	 1.0	 25.0	 1	 130	 1.358; % NG
	277	 38.91525	 0.0	 37.0	 -37.0	 1.0	 25.0	 1	 73	 4.8305; % NG
	277	 90.16275	 0.0	 88.0	 -88.0	 1.0	 25.0	 1	 176	 4.3255; % NG
	280	 225.162	 0.0	 206.0	 -206.0	 1.0	 158.7	 1	 411	 39.324; % NG
	281	 0.0	 0.0	 80.778	 -40.0	 1.0	 158.7	 0	 80	 34.3055; % COW
	284	 152.18425	 0.0	 139.0	 -139.0	 1.0	 217.33	 1	 278	 26.3685; % NG
	285	 151.35375	 0.0	 138.0	 -138.0	 1.0	 217.33	 1	 275	 27.7075; % NG
	286	 145.31075	 0.0	 128.0	 -128.0	 1.0	 217.33	 1	 256	 34.6215; % NG
	287	 0.0	 0.0	 110.623	 -24.124	 1.0	 217.33	 0	 35	 32.299; % NG
	288	 0.0	 0.0	 110.623	 -24.124	 1.0	 217.33	 0	 18	 52.424; % NG
	289	 106.86975	 5.3115	 110.623	 -100.0	 1.0	 217.33	 1	 200	 13.7395; % NG
	292	 1.515	 0.0	 2.0	 -2.0	 1.0	 0.5	 1	 3	 0.03; % PEL
	292	 1.0315	 0.0	 1.2	 -1.2	 1.0	 0.5	 1	 2	 0.063; % PEL
	294	 0.0	 0.0	 106.0	 -106.0	 1.0	 18.0	 0	 212	 2.7585; % NG
	297	 204.1915	 0.0	 184.0	 -184.0	 1.0	 178.47	 1	 367	 41.383; % NG
	298	 193.665	 0.0	 172.0	 -172.0	 1.0	 178.47	 1	 344	 43.33; % NG
	299	 0.0	 0.0	 90.84	 -22.0	 1.0	 178.47	 0	 43	 31.995; % NG
	300	 191.41375	 0.0	 176.0	 -176.0	 1.0	 178.47	 1	 351	 31.8275; % NG
	301	 0.0	 0.0	 90.84	 -27.0	 1.0	 178.47	 0	 53	 27.1125; % NG
	302	 213.466	 0.0	 198.0	 -198.0	 1.0	 178.47	 1	 395	 31.932; % NG
	303	 291.678	 0.0	 288.0	 -288.0	 1.0	 67.5	 1	 575	 8.356; % PEL
	303	 270.4395	 0.0	 267.0	 -267.0	 1.0	 67.5	 1	 534	 6.879; % NG
	306	 0.0	 0.0	 25.0	 -25.0	 1.0	 7.0	 0	 50	 0.8725; % NG
	306	 25.1955	 0.0	 124.8	 -124.8	 1.0	 7.0	 1	 50	 0.391; % COW
	307	 37.409	 0.0	 35.0	 -35.0	 1.0	 33.7	 1	 69	 5.818; % PEL
	307	 54.67975	 0.0	 51.0	 -51.0	 1.0	 33.7	 1	 102	 7.3595; % NG
	307	 0.0	 0.0	 53.0	 -53.0	 1.0	 33.7	 0	 105	 3.476; % PEL
	311	 0.0	 0.0	 516.0	 -516.0	 1.0	 1164.67	 0	 1031	 93.042; % NUC
	312	 755.09675	 0.0	 1360.8	 -1360.8	 1.0	 1164.67	 1	 1283	 227.1935; % COW
	313	 840.061	 0.0	 834.0	 -834.0	 1.0	 1164.67	 1	 1456	 224.122; % COW
	316	 276.59175	 0.0	 241.0	 -241.0	 1.0	 332.62	 1	 482	 71.1835; % NG
	317	 0.0	 0.0	 169.302	 -36.92	 1.0	 332.62	 0	 47	 19.338; % NG
	318	 146.738	 15.651	 169.302	 -138.0	 1.0	 332.62	 1	 275	 18.476; % NG
	319	 234.4325	 0.0	 213.0	 -213.0	 1.0	 332.62	 1	 426	 42.865; % NG
	320	 0.0	 0.0	 169.302	 -36.92	 1.0	 332.62	 0	 34	 130.581; % NG
	321	 0.0	 0.0	 169.302	 -36.92	 1.0	 332.62	 0	 35	 84.68; % NG
	324	 0.0	 0.0	 61.08	 -13.32	 1.0	 120.0	 0	 11	 31.702; % NG
	325	 307.165	 0.0	 294.0	 -294.0	 1.0	 120.0	 1	 588	 26.33; % NG
	326	 194.95775	 0.0	 181.0	 -181.0	 1.0	 120.0	 1	 361	 28.9155; % NG
	327	 0.0	 0.0	 108.0	 -108.0	 1.0	 120.0	 0	 215	 27.986; % NG
	328	 304.112	 0.0	 292.0	 -292.0	 1.0	 120.0	 1	 584	 24.224; % COW
	329	 180.66375	 0.0	 176.0	 -176.0	 1.0	 120.0	 1	 351	 10.3275; % NG
	330	 3.06475	 0.0	 127.2	 -127.2	 1.0	 1.0	 1	 6	 0.1295; % PEL
	330	 2.03575	 0.0	 127.2	 -127.2	 1.0	 1.0	 1	 4	 0.0715; % PEL
	330	 4.087	 0.0	 127.2	 -127.2	 1.0	 1.0	 1	 8	 0.174; % PEL
	330	 2.10225	 0.0	 127.2	 -127.2	 1.0	 1.0	 1	 4	 0.2045; % PEL
	334	 19.4615	 2.877	 32.154	 -26.4	 1.0	 69.0	 1	 31	 7.923; % PEL
	335	 0.0	 0.0	 32.154	 -8.418	 1.0	 69.0	 0	 2	 12.549; % PEL
	338	 236.836	 0.0	 209.0	 -209.0	 1.0	 234.85	 1	 417	 56.672; % COW
	339	 182.6025	 0.0	 159.0	 -159.0	 1.0	 234.85	 1	 317	 48.205; % NG
	340	 0.0	 0.0	 119.539	 -76.0	 1.0	 234.85	 0	 151	 41.9915; % NG
	341	 269.45975	 0.0	 246.0	 -246.0	 1.0	 234.85	 1	 492	 46.9195; % NG
	343	 0.0	 0.0	 83.569	 -31.0	 1.0	 179.33	 0	 62	 20.831; % NG
	344	 133.64025	 0.0	 124.0	 -124.0	 1.0	 179.33	 1	 248	 19.2805; % COW
	345	 0.0	 0.0	 162.0	 -162.0	 1.0	 179.33	 0	 324	 40.073; % COW
	346	 77.39775	 0.0	 73.0	 -73.0	 1.0	 48.5	 1	 146	 8.7955; % PEL
	346	 73.66875	 0.0	 68.0	 -68.0	 1.0	 48.5	 1	 136	 11.3375; % NG
	347	 0.0	 0.0	 28.8	 -16.0	 1.0	 75.0	 0	 31	 18.281; % NG
	347	 394.33625	 0.0	 386.0	 -386.0	 1.0	 75.0	 1	 772	 16.6725; % PEL
	347	 380.4795	 0.0	 373.0	 -373.0	 1.0	 75.0	 1	 746	 14.959; % NG
	350	 16.669	 0.0	 1200.0	 -1200.0	 1.0	 28.8	 1	 30	 3.338; % COW
	351	 32.54625	 0.0	 310.8	 -310.8	 1.0	 28.8	 1	 58	 7.0925; % NG
	351	 8.798	 0.0	 310.8	 -310.8	 1.0	 28.8	 1	 12	 5.596; % PEL
	351	 11.0085	 0.0	 310.8	 -310.8	 1.0	 28.8	 1	 17	 5.017; % PEL
	354	 101.29425	 0.0	 93.0	 -93.0	 1.0	 110.0	 1	 186	 16.5885; % NG
	356	 156.91975	 0.0	 154.0	 -154.0	 1.0	 30.33	 1	 307	 6.8395; % NG
	356	 73.90625	 0.0	 73.0	 -73.0	 1.0	 30.33	 1	 145	 2.8125; % NG
	356	 0.0	 0.0	 17.0	 -17.0	 1.0	 30.33	 0	 34	 6.194; % PEL
	357	 92.5435	 0.0	 158.4	 -158.4	 1.0	 21.2	 1	 182	 3.087; % NG
	358	 112.56875	 0.0	 108.0	 -108.0	 1.0	 52.65	 1	 215	 10.1375; % NG
	358	 93.78675	 0.0	 88.0	 -88.0	 1.0	 52.65	 1	 175	 12.5735; % NG
	358	 179.849	 0.0	 175.0	 -175.0	 1.0	 52.65	 1	 350	 9.698; % NG
	358	 0.0	 0.0	 38.0	 -38.0	 1.0	 52.65	 0	 75	 7.973; % NG
	359	 0.0	 0.0	 103.0	 -103.0	 1.0	 27.6	 0	 205	 5.7935; % NG
	359	 294.82325	 0.0	 444.0	 -444.0	 1.0	 27.6	 1	 583	 6.6465; % NG
	362	 81.67675	 0.0	 517.2	 -517.2	 1.0	 705.5	 1	 124	 39.3535; % COW
	363	 84.04775	 46.7815	 328.763	 -235.2	 1.0	 705.5	 1	 129	 39.0955; % COW
	364	 0.0	 0.0	 328.763	 -211.0	 1.0	 705.5	 0	 422	 129.983; % COW
	365	 650.52825	 0.0	 579.0	 -579.0	 1.0	 705.5	 1	 1158	 143.0565; % NUC
	367	 26.05725	 0.0	 26.0	 -26.0	 1.0	 20.5	 1	 51	 1.1145; % NG
	368	 27.76275	 0.0	 26.0	 -26.0	 1.0	 20.5	 1	 51	 4.5255; % PEL
	368	 0.0	 0.0	 7.872	 -5.0	 1.0	 20.5	 0	 9	 3.16; % PEL
	369	 0.0	 0.0	 141.0	 -141.0	 1.0	 20.5	 0	 282	 4.7825; % NG
	371	 191.933	 0.0	 174.0	 -174.0	 1.0	 284.2	 1	 347	 36.866; % NG
	372	 259.4745	 0.0	 226.0	 -226.0	 1.0	 284.2	 1	 452	 66.949; % NG
	375	 38.68975	 0.0	 37.0	 -37.0	 1.0	 25.0	 1	 74	 3.3795; % PEL
	378	 95.407	 19.4865	 117.973	 -79.0	 1.0	 231.77	 1	 158	 32.814; % NG
	379	 117.66525	 8.4865	 117.973	 -101.0	 1.0	 231.77	 1	 202	 33.3305; % NG
	380	 77.75925	 23.9865	 117.973	 -70.0	 1.0	 231.77	 1	 140	 15.5185; % COW
	381	 112.9045	 16.4865	 117.973	 -85.0	 1.0	 231.77	 1	 169	 56.809; % NG
	382	 0.0	 0.0	 778.0	 -778.0	 1.0	 7.4	 0	 1555	 1.777; % COW
	382	 120.23125	 0.0	 120.0	 -120.0	 1.0	 7.4	 1	 239	 1.4625; % NG
	382	 59.7195	 0.0	 60.0	 -60.0	 1.0	 7.4	 1	 119	 0.439; % PEL
	382	 45.04825	 0.0	 45.0	 -45.0	 1.0	 7.4	 1	 89	 1.0965; % PEL
	384	 0.0	 0.0	 47.0	 -47.0	 1.0	 15.0	 0	 94	 2.5895; % NG
	384	 70.83375	 0.0	 69.0	 -69.0	 1.0	 15.0	 1	 138	 3.6675; % NG
	384	 54.7865	 0.0	 54.0	 -54.0	 1.0	 15.0	 1	 108	 1.573; % NG
	384	 26.0945	 0.0	 26.0	 -26.0	 1.0	 15.0	 1	 51	 1.189; % NG
	386	 190.86875	 0.0	 184.0	 -184.0	 1.0	 67.33	 1	 368	 13.7375; % PEL
	386	 192.53475	 0.0	 185.0	 -185.0	 1.0	 67.33	 1	 370	 15.0695; % PEL
	386	 176.758	 0.0	 174.0	 -174.0	 1.0	 67.33	 1	 348	 5.516; % PEL
	386	 209.802	 0.0	 204.0	 -204.0	 1.0	 67.33	 1	 407	 12.604; % NG
	386	 178.14875	 0.0	 175.0	 -175.0	 1.0	 67.33	 1	 350	 6.2975; % PEL
	386	 0.0	 0.0	 63.0	 -63.0	 1.0	 67.33	 0	 126	 3.734; % PEL
	391	 205.3115	 0.0	 196.0	 -196.0	 1.0	 141.5	 1	 392	 18.623; % NG
	392	 0.0	 0.0	 72.023	 -15.707	 1.0	 141.5	 0	 20	 45.823; % NG
	393	 0.0	 0.0	 91.0	 -91.0	 1.0	 141.5	 0	 181	 29.903; % NG
	394	 0.0	 0.0	 72.023	 -15.707	 1.0	 141.5	 0	 29	 23.0005; % NG
	395	 224.165	 0.0	 1098.0	 -1098.0	 1.0	 29.5	 1	 444	 4.33; % PEL
	395	 229.0005	 0.0	 1098.0	 -1098.0	 1.0	 29.5	 1	 451	 7.001; % PEL
	396	 29.151	 0.0	 26.0	 -26.0	 1.0	 29.5	 1	 51	 7.302; % NG
	396	 57.878	 0.0	 56.0	 -56.0	 1.0	 29.5	 1	 112	 3.756; % PEL
	396	 25.04525	 0.0	 24.0	 -24.0	 1.0	 29.5	 1	 47	 3.0905; % PEL
	396	 123.462	 0.0	 120.0	 -120.0	 1.0	 29.5	 1	 240	 6.924; % COW
	398	 102.103	 0.0	 95.0	 -95.0	 1.0	 79.33	 1	 190	 14.206; % COW
	398	 124.72575	 0.0	 118.0	 -118.0	 1.0	 79.33	 1	 236	 13.4515; % PEL
	398	 110.28675	 0.0	 106.0	 -106.0	 1.0	 79.33	 1	 212	 8.5735; % PEL
	398	 118.069	 0.0	 114.0	 -114.0	 1.0	 79.33	 1	 227	 9.138; % NG
	398	 184.90175	 0.0	 177.0	 -177.0	 1.0	 79.33	 1	 354	 15.8035; % NG
	398	 102.3755	 0.0	 96.0	 -96.0	 1.0	 79.33	 1	 191	 13.751; % COW
	399	 258.5565	 0.0	 259.0	 -259.0	 1.0	 1.5	 1	 517	 0.113; % PEL
	399	 0.0	 0.0	 9.0	 -9.0	 1.0	 1.5	 0	 18	 0.2945; % PEL
	401	 0.0	 0.0	 31.176	 -30.0	 1.0	 61.25	 0	 59	 11.169; % NG
	402	 89.966	 0.0	 84.0	 -84.0	 1.0	 61.25	 1	 168	 11.932; % NG
	404	 106.38	 0.0	 102.0	 -102.0	 1.0	 42.5	 1	 203	 9.76; % NG
	404	 81.88325	 0.0	 78.0	 -78.0	 1.0	 42.5	 1	 156	 7.7665; % NG
	404	 56.75325	 0.0	 54.0	 -54.0	 1.0	 42.5	 1	 107	 6.5065; % NG
	404	 77.66525	 0.0	 75.0	 -75.0	 1.0	 42.5	 1	 149	 6.3305; % NG
	407	 230.74675	 0.0	 226.0	 -226.0	 1.0	 109.0	 1	 452	 9.4935; % NG
	408	 126.18275	 0.0	 123.0	 -123.0	 1.0	 109.0	 1	 245	 7.3655; % NG
	409	 128.6425	 0.0	 121.0	 -121.0	 1.0	 109.0	 1	 241	 16.285; % NG
	410	 270.5765	 0.0	 265.0	 -265.0	 1.0	 109.0	 1	 530	 11.153; % COW
	411	 156.03575	 0.0	 153.0	 -153.0	 1.0	 109.0	 1	 305	 7.0715; % NG
	412	 140.87075	 0.0	 135.0	 -135.0	 1.0	 109.0	 1	 270	 11.7415; % NG
	413	 10.9135	 0.0	 50.4	 -50.4	 1.0	 53.9	 1	 16	 5.827; % NG
	416	 0.0	 0.0	 165.029	 -43.205	 1.0	 354.14	 0	 35	 33.9815; % NG
	417	 288.7935	 0.0	 256.0	 -256.0	 1.0	 354.14	 1	 512	 65.587; % NG
	418	 0.0	 0.0	 165.029	 -43.205	 1.0	 354.14	 0	 6	 149.645; % NG
	419	 249.66075	 0.0	 236.0	 -236.0	 1.0	 354.14	 1	 471	 28.3215; % NG
	420	 545.47525	 0.0	 529.0	 -529.0	 1.0	 354.14	 1	 1057	 33.9505; % COW
	421	 0.0	 0.0	 26.213	 -7.0	 1.0	 51.5	 0	 13	 12.414; % NG
	421	 68.98425	 0.0	 63.0	 -63.0	 1.0	 51.5	 1	 126	 11.9685; % NG
	424	 147.19925	 3.41	 125.82	 -119.0	 1.0	 270.0	 1	 238	 56.3985; % NG
	425	 0.0	 0.0	 125.82	 -55.0	 1.0	 270.0	 0	 109	 43.8135; % NG
	426	 192.704	 0.0	 167.0	 -167.0	 1.0	 270.0	 1	 334	 51.408; % COW
	427	 165.961	 0.0	 141.0	 -141.0	 1.0	 270.0	 1	 282	 49.922; % NG
	428	 0.0	 0.0	 125.82	 -51.0	 1.0	 270.0	 0	 101	 33.9765; % COW
	431	 93.5475	 0.0	 259.2	 -259.2	 1.0	 225.0	 1	 160	 27.095; % NG
	432	 99.6885	 0.0	 280.8	 -280.8	 1.0	 225.0	 1	 145	 54.377; % COW
	433	 59.4175	 0.0	 249.6	 -249.6	 1.0	 225.0	 1	 81	 37.835; % NG
	434	 101.266	 0.0	 236.4	 -236.4	 1.0	 225.0	 1	 158	 44.532; % NG
	437	 0.0	 0.0	 114.83	 -29.0	 1.0	 225.6	 0	 58	 55.085; % NG
	438	 0.0	 0.0	 114.83	 -49.0	 1.0	 225.6	 0	 97	 29.1385; % NG
	439	 231.041	 0.0	 209.0	 -209.0	 1.0	 225.6	 1	 417	 45.082; % NG
	440	 336.45	 0.0	 329.0	 -329.0	 1.0	 225.6	 1	 657	 15.9; % NG
	441	 88.8335	 0.0	 86.0	 -86.0	 1.0	 42.7	 1	 172	 5.667; % NG
	441	 79.969	 0.0	 76.0	 -76.0	 1.0	 42.7	 1	 151	 8.938; % NG
	441	 57.92375	 0.0	 54.0	 -54.0	 1.0	 42.7	 1	 108	 7.8475; % NG
	443	 0.0	 0.0	 44.0	 -44.0	 1.0	 3.0	 0	 87	 0.715; % NG
	443	 0.0	 0.0	 6.0	 -6.0	 1.0	 3.0	 0	 12	 0.233; % PEL
	444	 9.78525	 0.0	 10.0	 -10.0	 1.0	 3.0	 1	 19	 0.5705; % PEL
	444	 0.0	 0.0	 28.0	 -28.0	 1.0	 3.0	 0	 55	 0.6475; % PEL
	448	 141.3955	 11.518	 132.036	 -109.0	 1.0	 283.34	 1	 218	 64.791; % NG
	449	 167.9375	 0.0	 134.0	 -134.0	 1.0	 283.34	 1	 267	 68.875; % NG
	450	 179.32975	 0.0	 264.0	 -264.0	 1.0	 283.34	 1	 302	 56.6595; % COW
	451	 79.552	 0.0	 270.0	 -270.0	 1.0	 283.34	 1	 117	 42.104; % COW
	452	 88.538	 0.0	 284.4	 -284.4	 1.0	 283.34	 1	 144	 33.076; % NG
	453	 0.0	 0.0	 22.0	 -22.0	 1.0	 24.3	 0	 44	 5.768; % PEL
	453	 116.72825	 0.0	 114.0	 -114.0	 1.0	 24.3	 1	 228	 5.4565; % NG
	453	 94.30125	 0.0	 92.0	 -92.0	 1.0	 24.3	 1	 184	 4.6025; % PEL
	456	 161.02325	 0.0	 171.6	 -171.6	 1.0	 187.0	 1	 284	 38.0465; % NG
	457	 156.7525	 0.0	 198.0	 -198.0	 1.0	 187.0	 1	 291	 22.505; % NG
	458	 308.59825	 0.0	 301.0	 -301.0	 1.0	 187.0	 1	 602	 15.1965; % NG
	459	 168.03275	 0.0	 178.8	 -178.8	 1.0	 187.0	 1	 298	 38.0655; % NG
	462	 131.93925	 17.301	 139.602	 -105.0	 1.0	 274.27	 1	 209	 54.8785; % NG
	463	 175.59225	 0.0	 156.0	 -156.0	 1.0	 274.27	 1	 312	 39.1845; % NG
	464	 0.0	 0.0	 393.0	 -393.0	 1.0	 274.27	 0	 785	 29.2675; % COW
	466	 37.14275	 0.0	 35.0	 -35.0	 1.0	 25.25	 1	 69	 5.2855; % NG
	466	 11.4365	 0.0	 10.0	 -10.0	 1.0	 25.25	 1	 20	 2.873; % PEL
	470	 254.27375	 26.5625	 262.125	 -209.0	 1.0	 562.5	 1	 417	 91.5475; % COW
	471	 85.1865	 74.0625	 262.125	 -114.0	 1.0	 562.5	 1	 125	 45.373; % NG
	472	 47.92775	 0.0	 46.0	 -46.0	 1.0	 24.5	 1	 92	 3.8555; % PEL
	472	 40.10975	 0.0	 38.0	 -38.0	 1.0	 24.5	 1	 75	 5.2195; % PEL
	475	 0.0	 0.0	 30.0	 -30.0	 1.0	 29.2	 0	 60	 4.6105; % NG
	475	 60.056	 0.0	 59.0	 -59.0	 1.0	 29.2	 1	 118	 2.112; % PEL
	476	 18.9835	 0.0	 16.0	 -16.0	 1.0	 29.2	 1	 31	 6.967; % PEL
	478	 102.97525	 0.0	 98.0	 -98.0	 1.0	 49.3	 1	 196	 9.9505; % NG
	478	 56.77575	 0.0	 52.0	 -52.0	 1.0	 49.3	 1	 104	 9.5515; % PEL
	481	 0.0	 0.0	 187.593	 -93.0	 1.0	 402.56	 0	 186	 77.0765; % COW
	482	 0.0	 0.0	 187.593	 -64.0	 1.0	 402.56	 0	 127	 43.0925; % NG
	483	 190.77125	 -17.8035	 187.593	 -223.2	 1.0	 402.56	 1	 287	 94.5425; % NG
	484	 165.476	 13.3965	 187.593	 -160.8	 1.0	 402.56	 1	 274	 56.952; % NG
	485	 0.0	 0.0	 195.0	 -195.0	 1.0	 402.56	 0	 389	 28.446; % COW
	486	 59.41	 0.0	 59.0	 -59.0	 1.0	 28.83	 1	 117	 1.82; % NG
	486	 90.139	 0.0	 87.0	 -87.0	 1.0	 28.83	 1	 174	 6.278; % NG
	486	 0.0	 0.0	 98.0	 -98.0	 1.0	 28.83	 0	 195	 6.83; % NG
	486	 48.181	 0.0	 47.0	 -47.0	 1.0	 28.83	 1	 93	 3.362; % PEL
	486	 0.0	 0.0	 79.0	 -79.0	 1.0	 28.83	 0	 157	 3.136; % PEL
	486	 83.369	 0.0	 81.0	 -81.0	 1.0	 28.83	 1	 162	 4.738; % PEL
	487	 75.417	 0.0	 75.0	 -75.0	 1.0	 12.5	 1	 149	 1.834; % COW
	488	 63.714	 0.0	 64.0	 -64.0	 1.0	 6.43	 1	 127	 0.428; % NG
	488	 39.59175	 0.0	 39.0	 -39.0	 1.0	 6.43	 1	 78	 1.1835; % PEL
	488	 120.69125	 0.0	 120.0	 -120.0	 1.0	 6.43	 1	 240	 1.3825; % NG
	488	 79.68175	 0.0	 79.0	 -79.0	 1.0	 6.43	 1	 158	 1.3635; % PEL
	488	 49.824	 0.0	 50.0	 -50.0	 1.0	 6.43	 1	 99	 0.648; % NG
	488	 36.818	 0.0	 37.0	 -37.0	 1.0	 6.43	 1	 73	 0.636; % NG
	489	 88.57225	 0.0	 89.0	 -89.0	 1.0	 1.43	 1	 177	 0.1445; % PEL
	489	 22.565	 0.0	 23.0	 -23.0	 1.0	 1.43	 1	 45	 0.13; % PEL
	489	 23.62025	 0.0	 24.0	 -24.0	 1.0	 1.43	 1	 47	 0.2405; % NG
	489	 67.646	 0.0	 68.0	 -68.0	 1.0	 1.43	 1	 135	 0.292; % NG
	489	 26.6215	 0.0	 27.0	 -27.0	 1.0	 1.43	 1	 53	 0.243; % NG
	489	 36.66525	 0.0	 37.0	 -37.0	 1.0	 1.43	 1	 73	 0.3305; % NG
	490	 0.0	 0.0	 26.0	 -26.0	 1.0	 3.4	 0	 52	 0.5645; % PEL
	493	 112.7665	 0.0	 103.0	 -103.0	 1.0	 140.0	 1	 205	 20.533; % NG
	494	 182.22575	 0.0	 173.0	 -173.0	 1.0	 140.0	 1	 345	 19.4515; % NG
	496	 114.45025	 0.0	 428.4	 -428.4	 1.0	 90.5	 1	 224	 4.9005; % NG
	496	 108.3775	 0.0	 428.4	 -428.4	 1.0	 90.5	 1	 199	 17.755; % NG
	499	 46.1605	 0.0	 46.0	 -46.0	 1.0	 1.73	 1	 92	 0.321; % PEL
	499	 39.1125	 0.0	 39.0	 -39.0	 1.0	 1.73	 1	 78	 0.225; % PEL
	499	 88.7015	 0.0	 89.0	 -89.0	 1.0	 1.73	 1	 177	 0.403; % PEL
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.001690	   8.281000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.001098	   9.109000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.010070	  18.500000	  -1.038000; % NG
	2	 0.0	 0.0	 3	   0.013050	  18.520000	  -1.241000; % COW
	2	 0.0	 0.0	 3	   0.019700	  17.870000	  -1.920000; % NG
	2	 0.0	 0.0	 3	   0.016940	  17.820000	  -1.692000; % NG
	2	 0.0	 0.0	 3	   0.019150	  19.410000	  -2.137000; % NG
	2	 0.0	 0.0	 3	   0.017170	  18.520000	  -1.849000; % NG
	2	 0.0	 0.0	 3	   0.023960	  20.120000	  -2.329000; % NG
	2	 0.0	 0.0	 3	   0.021150	  16.500000	  -1.566000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  16.970000	  -1.147000; % NG
	2	 0.0	 0.0	 3	   0.012190	  20.990000	  -1.359000; % NG
	2	 0.0	 0.0	 3	   0.010660	  17.090000	  -1.219000; % NG
	2	 0.0	 0.0	 3	   0.013440	  15.740000	  -1.309000; % NG
	2	 0.0	 0.0	 3	   0.015790	  19.370000	  -1.534000; % NG
	2	 0.0	 0.0	 3	   0.016000	  17.230000	  -1.430000; % NG
	2	 0.0	 0.0	 3	   0.018660	  19.150000	  -1.817000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.001698	   8.351000	   0.000000; % NUC
	2	 0.0	 0.0	 3	   0.001218	   9.206000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.001222	   9.188000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.014560	  22.580000	  -2.889000; % NG
	2	 0.0	 0.0	 3	   0.019870	  18.430000	  -2.180000; % NG
	2	 0.0	 0.0	 3	   0.025510	  19.590000	  -2.757000; % NG
	2	 0.0	 0.0	 3	   0.021190	  19.740000	  -3.255000; % NG
	2	 0.0	 0.0	 3	   0.013340	  19.170000	  -2.543000; % NG
	2	 0.0	 0.0	 3	   0.016620	  18.320000	  -2.537000; % NG
	2	 0.0	 0.0	 3	   0.017550	  17.290000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.680000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.590000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  20.010000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.630000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.015310	  18.120000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  34.420000	 -36.100000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  31.180000	 -42.120000; % PEL
	2	 0.0	 0.0	 3	   0.012560	  20.310000	  -1.884000; % COW
	2	 0.0	 0.0	 3	   0.014320	  20.600000	  -1.960000; % NG
	2	 0.0	 0.0	 3	   0.012620	  16.140000	  -1.616000; % NG
	2	 0.0	 0.0	 3	   0.014230	  18.960000	  -1.933000; % NG
	2	 0.0	 0.0	 3	   0.039500	  32.400000	  -3.114000; % NG
	2	 0.0	 0.0	 3	   0.042360	  30.500000	  -3.223000; % COW
	2	 0.0	 0.0	 3	   0.025470	  31.940000	  -2.792000; % COW
	2	 0.0	 0.0	 3	   0.000000	  15.880000	  -7.369000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  16.240000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  18.250000	 -59.220000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.890000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.240000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.072380	  32.400000	 -16.600000; % COW
	2	 0.0	 0.0	 3	   0.097060	  41.560000	 -22.210000; % COW
	2	 0.0	 0.0	 3	   0.063720	  60.650000	 -24.900000; % COW
	2	 0.0	 0.0	 3	   0.046190	  57.640000	 -18.860000; % NUC
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.055110	  35.080000	  -7.252000; % NG
	2	 0.0	 0.0	 3	   0.036110	  40.510000	  -6.465000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.810000	  -2.082000; % PEL
	2	 0.0	 0.0	 3	   0.017430	  19.430000	  -1.954000; % NG
	2	 0.0	 0.0	 3	   0.020330	  20.520000	  -2.296000; % NG
	2	 0.0	 0.0	 3	   0.022590	  17.810000	  -1.818000; % COW
	2	 0.0	 0.0	 3	   0.014000	  21.090000	  -2.093000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.016320	  15.850000	  -1.077000; % NG
	2	 0.0	 0.0	 3	   0.014350	  17.200000	  -1.051000; % NG
	2	 0.0	 0.0	 3	   0.013150	  16.850000	  -1.112000; % NG
	2	 0.0	 0.0	 3	   0.015430	  18.810000	  -1.131000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  18.600000	 -22.780000; % COW
	2	 0.0	 0.0	 3	   0.000000	  16.850000	 -20.940000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  17.230000	 -18.240000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  18.160000	 -21.240000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.980000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.590000	 -25.380000; % COW
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  17.740000	 -13.650000; % NG
	2	 0.0	 0.0	 3	   0.000000	  14.550000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.440000	 -39.950000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.680000	 -39.850000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.670000	 -51.690000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.290000	 -40.040000; % COW
	2	 0.0	 0.0	 3	   0.000000	  15.920000	 -38.620000; % NG
	2	 0.0	 0.0	 3	   0.017820	  18.550000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.070060	  36.300000	  -9.988000; % NG
	2	 0.0	 0.0	 3	   0.043610	  36.450000	  -8.580000; % NG
	2	 0.0	 0.0	 3	   0.048840	  45.530000	 -10.240000; % NG
	2	 0.0	 0.0	 3	   0.077230	  35.220000	 -10.190000; % NG
	2	 0.0	 0.0	 3	   0.058280	  32.240000	  -8.310000; % COW
	2	 0.0	 0.0	 3	   0.000000	  17.320000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  14.960000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.032100	  35.550000	  -5.101000; % NG
	2	 0.0	 0.0	 3	   0.045440	  32.600000	  -6.358000; % NG
	2	 0.0	 0.0	 3	   0.049280	  38.760000	  -7.503000; % COW
	2	 0.0	 0.0	 3	   0.041140	  33.740000	  -6.166000; % NG
	2	 0.0	 0.0	 3	   0.055040	  35.860000	  -6.780000; % COW
	2	 0.0	 0.0	 3	   0.023480	  19.960000	  -2.360000; % NG
	2	 0.0	 0.0	 3	   0.010090	  18.250000	  -1.451000; % COW
	2	 0.0	 0.0	 3	   0.016250	  16.860000	  -1.930000; % NG
	2	 0.0	 0.0	 3	   0.015420	  20.590000	  -1.999000; % NG
	2	 0.0	 0.0	 3	   0.011980	  20.420000	  -1.740000; % NG
	2	 0.0	 0.0	 3	   0.024120	  21.750000	  -2.514000; % NG
	2	 0.0	 0.0	 3	   0.017860	  20.600000	  -2.333000; % NG
	2	 0.0	 0.0	 3	   0.026270	  19.180000	  -2.102000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.730000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.870000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  16.440000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  14.920000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.035950	  38.030000	  -6.309000; % NG
	2	 0.0	 0.0	 3	   0.033400	  42.340000	  -6.071000; % NG
	2	 0.0	 0.0	 3	   0.035450	  36.390000	  -5.768000; % COW
	2	 0.0	 0.0	 3	   0.053580	  36.260000	  -7.519000; % COW
	2	 0.0	 0.0	 3	   0.050340	  31.340000	  -6.279000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.013290	  15.420000	  -1.455000; % NG
	2	 0.0	 0.0	 3	   0.021090	  18.780000	  -1.762000; % NG
	2	 0.0	 0.0	 3	   0.019650	  16.670000	  -1.379000; % NG
	2	 0.0	 0.0	 3	   0.013650	  18.540000	  -1.494000; % NG
	2	 0.0	 0.0	 3	   0.015310	  21.780000	  -2.414000; % NG
	2	 0.0	 0.0	 3	   0.019080	  17.540000	  -2.541000; % NG
	2	 0.0	 0.0	 3	   0.021910	  19.740000	  -2.536000; % COW
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.058190	  47.180000	 -16.980000; % COW
	2	 0.0	 0.0	 3	   0.080400	  36.880000	 -16.910000; % NG
	2	 0.0	 0.0	 3	   0.000000	  14.250000	  -1.439000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  14.750000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  17.320000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  14.830000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.056050	  44.510000	 -12.760000; % COW
	2	 0.0	 0.0	 3	   0.057670	  31.870000	  -9.818000; % NG
	2	 0.0	 0.0	 3	   0.057900	  64.550000	 -14.660000; % NG
	2	 0.0	 0.0	 3	   0.075150	  45.630000	 -14.620000; % NG
	2	 0.0	 0.0	 3	   0.079380	  34.570000	 -11.340000; % COW
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  14.680000	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.550000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.012650	  16.740000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.011440	  14.880000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.000000	   0.000000; % PEL
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	2	 212	 0.0154525	 0.0792528	 0.0268017	 239.94	 239.94	 239.94	 0.0	 0.0	 1	 -30.0	 30.0;
	3	 53	 0.00358046	 0.0258456	 0.0131628	 260.03	 260.03	 260.03	 0.0	 0.0	 1	 -30.0	 30.0;
	3	 53	 0.00358046	 0.0258456	 0.0131628	 260.03	 260.03	 260.03	 0.0	 0.0	 1	 -30.0	 30.0;
	3	 213	 0.00319977	 0.0219502	 0.0125158	 256.59	 256.59	 256.59	 0.0	 0.0	 1	 -30.0	 30.0;
	4	 5	 0.00696197	 0.0360534	 0.0111497	 218.77	 218.77	 218.77	 0.0	 0.0	 1	 -30.0	 30.0;
	4	 331	 0.00775811	 0.0380507	 0.0134745	 227.23	 227.23	 227.23	 0.0	 0.0	 1	 -30.0	 30.0;
	5	 331	 0.00487853	 0.02675	 0.00815727	 198.63	 198.63	 198.63	 0.0	 0.0	 1	 -30.0	 30.0;
	5	 351	 0.0124676	 0.0654224	 0.0163807	 269.59	 269.59	 269.59	 0.0	 0.0	 1	 -30.0	 30.0;
	6	 331	 0.0051151	 0.0236629	 0.0391647	 336.94	 336.94	 336.94	 0.0	 0.0	 1	 -30.0	 30.0;
	8	 461	 0.00268087	 0.0132507	 0.00588479	 232.73	 232.73	 232.73	 0.0	 0.0	 1	 -30.0	 30.0;
	10	 11	 0.0133436	 0.0919039	 0.0115271	 212.51	 212.51	 212.51	 0.0	 0.0	 1	 -30.0	 30.0;
	10	 406	 0.00631471	 0.0440302	 0.0307124	 216.36	 216.36	 216.36	 0.0	 0.0	 1	 -30.0	 30.0;
	11	 58	 0.0286556	 0.128792	 0.0377904	 204.21	 204.21	 204.21	 0.0	 0.0	 1	 -30.0	 30.0;
	12	 10	 0.00363287	 0.0200568	 0.0589258	 206.37	 206.37	 206.37	 0.0	 0.0	 1	 -30.0	 30.0;
	12	 406	 0.00340925	 0.0206369	 0.0061444	 233.32	 233.32	 233.32	 0.0	 0.0	 1	 -30.0	 30.0;
	13	 17	 0.0100597	 0.0575367	 0.0312509	 227.86	 227.86	 227.86	 0.0	 0.0	 1	 -30.0	 30.0;
	14	 156	 0.00832308	 0.0444584	 0.0151703	 264.27	 264.27	 264.27	 0.0	 0.0	 1	 -30.0	 30.0;
	15	 55	 0.0113961	 0.0625895	 0.0161825	 218.52	 218.52	 218.52	 0.0	 0.0	 1	 -30.0	 30.0;
	16	 162	 0.012951	 0.0665246	 0.0176437	 224.35	 224.35	 224.35	 0.0	 0.0	 1	 -30.0	 30.0;
	16	 304	 0.00759675	 0.0410247	 0.0264718	 236.54	 236.54	 236.54	 0.0	 0.0	 1	 -30.0	 30.0;
	18	 19	 0.0106007	 0.0397642	 0.0085879	 245.27	 245.27	 245.27	 0.0	 0.0	 1	 -30.0	 30.0;
	18	 81	 0.00978753	 0.0448943	 0.023169	 223.47	 223.47	 223.47	 0.0	 0.0	 1	 -30.0	 30.0;
	18	 310	 0.004373	 0.0260086	 0.0242791	 277.5	 277.5	 277.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18	 310	 0.004373	 0.0260086	 0.0242791	 277.5	 277.5	 277.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19	 141	 0.00579211	 0.0290206	 0.0189553	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19	 436	 0.00397383	 0.0271653	 0.0337435	 212.6	 212.6	 212.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20	 22	 0.000207968	 0.00111847	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21	 23	 0.00250938	 0.0172465	 0.0313608	 248.08	 248.08	 248.08	 0.0	 0.0	 1	 -30.0	 30.0;
	22	 295	 0.0015308	 0.016473	 0.364525	 1075.02	 1075.02	 1075.02	 0.0	 0.0	 1	 -30.0	 30.0;
	22	 405	 0.002026	 0.028747	 1.00897	 1001.46	 1001.46	 1001.46	 0.0	 0.0	 1	 -30.0	 30.0;
	23	 179	 0.008727	 0.054891	 0.034891	 236.33	 236.33	 236.33	 0.0	 0.0	 1	 -30.0	 30.0;
	24	 4	 0.00353554	 0.0227525	 0.0272812	 241.53	 241.53	 241.53	 0.0	 0.0	 1	 -30.0	 30.0;
	24	 56	 0.00957472	 0.0499942	 0.0131242	 244.03	 244.03	 244.03	 0.0	 0.0	 1	 -30.0	 30.0;
	25	 27	 0.000257042	 0.00119754	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25	 314	 0.00158469	 0.0214403	 0.275456	 1151.39	 1151.39	 1151.39	 0.0	 0.0	 1	 -30.0	 30.0;
	28	 29	 0.0121765	 0.0608641	 0.0130017	 207.91	 207.91	 207.91	 0.0	 0.0	 1	 -30.0	 30.0;
	28	 30	 0.00432531	 0.0200998	 0.00802657	 230.9	 230.9	 230.9	 0.0	 0.0	 1	 -30.0	 30.0;
	29	 356	 0.00799791	 0.0387782	 0.0352203	 188.9	 188.9	 188.9	 0.0	 0.0	 1	 -30.0	 30.0;
	30	 26	 0.00666488	 0.0320152	 0.0220243	 304.68	 304.68	 304.68	 0.0	 0.0	 1	 -30.0	 30.0;
	31	 228	 0.008946	 0.057044	 0.025829	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31	 296	 0.00518286	 0.0326049	 0.0584572	 358.79	 358.79	 358.79	 0.0	 0.0	 1	 -30.0	 30.0;
	31	 415	 0.0113363	 0.0554702	 0.0432148	 231.46	 231.46	 231.46	 0.0	 0.0	 1	 -30.0	 30.0;
	33	 32	 0.00681448	 0.0338755	 0.0131701	 196.59	 196.59	 196.59	 0.0	 0.0	 1	 -30.0	 30.0;
	34	 33	 0.00341126	 0.0247052	 0.0295283	 270.99	 270.99	 270.99	 0.0	 0.0	 1	 -30.0	 30.0;
	34	 33	 0.00341126	 0.0247052	 0.0295283	 270.99	 270.99	 270.99	 0.0	 0.0	 1	 -30.0	 30.0;
	35	 40	 0.00293506	 0.0185201	 0.00990083	 228.32	 228.32	 228.32	 0.0	 0.0	 1	 -30.0	 30.0;
	35	 42	 0.00449505	 0.0326042	 0.0129473	 276.08	 276.08	 276.08	 0.0	 0.0	 1	 -30.0	 30.0;
	36	 2	 0.00289863	 0.0167658	 0.0148842	 188.66	 188.66	 188.66	 0.0	 0.0	 1	 -30.0	 30.0;
	36	 33	 0.00284038	 0.0206656	 0.011617	 213.45	 213.45	 213.45	 0.0	 0.0	 0	 -30.0	 30.0;
	37	 35	 0.00780774	 0.0366615	 0.0156035	 218.76	 218.76	 218.76	 0.0	 0.0	 1	 -30.0	 30.0;
	37	 44	 0.00830767	 0.0554788	 0.0311844	 200.99	 200.99	 200.99	 0.0	 0.0	 1	 -30.0	 30.0;
	38	 39	 0.00316109	 0.0157664	 0.019275	 252.83	 252.83	 252.83	 0.0	 0.0	 1	 -30.0	 30.0;
	38	 49	 0.0106902	 0.0689767	 0.0297214	 204.2	 204.2	 204.2	 0.0	 0.0	 1	 -30.0	 30.0;
	39	 35	 0.00384653	 0.022595	 0.0115165	 259.81	 259.81	 259.81	 0.0	 0.0	 1	 -30.0	 30.0;
	39	 35	 0.00384653	 0.022595	 0.0115165	 259.81	 259.81	 259.81	 0.0	 0.0	 1	 -30.0	 30.0;
	39	 361	 0.00410223	 0.0323982	 0.0223687	 296.76	 296.76	 296.76	 0.0	 0.0	 1	 -30.0	 30.0;
	39	 361	 0.00410223	 0.0323982	 0.0223687	 296.76	 296.76	 296.76	 0.0	 0.0	 1	 -30.0	 30.0;
	39	 361	 0.00410223	 0.0323982	 0.0223687	 296.76	 296.76	 296.76	 0.0	 0.0	 0	 -30.0	 30.0;
	41	 43	 0.000233031	 0.00104503	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42	 40	 0.00435644	 0.0248836	 0.0126137	 308.21	 308.21	 308.21	 0.0	 0.0	 1	 -30.0	 30.0;
	43	 54	 0.00111725	 0.0133249	 0.292213	 1210.87	 1210.87	 1210.87	 0.0	 0.0	 1	 -30.0	 30.0;
	43	 498	 0.00161178	 0.0198636	 0.286039	 1210.03	 1210.03	 1210.03	 0.0	 0.0	 1	 -30.0	 30.0;
	44	 42	 0.00483059	 0.022229	 0.00975406	 240.21	 240.21	 240.21	 0.0	 0.0	 1	 -30.0	 30.0;
	45	 36	 0.00469767	 0.0323288	 0.00954514	 196.67	 196.67	 196.67	 0.0	 0.0	 1	 -30.0	 30.0;
	45	 37	 0.00411194	 0.0226471	 0.0067485	 223.09	 223.09	 223.09	 0.0	 0.0	 1	 -30.0	 30.0;
	46	 45	 0.0023403	 0.0128024	 0.0123531	 401.85	 401.85	 401.85	 0.0	 0.0	 1	 -30.0	 30.0;
	46	 50	 0.00351582	 0.0151322	 0.0225659	 213.18	 213.18	 213.18	 0.0	 0.0	 1	 -30.0	 30.0;
	46	 51	 0.00390017	 0.0201794	 0.0263679	 290.75	 290.75	 290.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46	 51	 0.00390017	 0.0201794	 0.0263679	 290.75	 290.75	 290.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46	 214	 0.00565635	 0.0285577	 0.0458282	 324.34	 324.34	 324.34	 0.0	 0.0	 1	 -30.0	 30.0;
	47	 40	 0.00542345	 0.0298445	 0.00973297	 209.65	 209.65	 209.65	 0.0	 0.0	 1	 -30.0	 30.0;
	48	 50	 0.00493315	 0.0197057	 0.0266381	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	48	 480	 0.0141266	 0.063385	 0.013796	 270.01	 270.01	 270.01	 0.0	 0.0	 1	 -30.0	 30.0;
	49	 47	 0.00274605	 0.0168842	 0.011861	 210.29	 210.29	 210.29	 0.0	 0.0	 1	 -30.0	 30.0;
	50	 49	 0.00420333	 0.0189576	 0.00848235	 263.28	 263.28	 263.28	 0.0	 0.0	 1	 -30.0	 30.0;
	50	 51	 0.00306979	 0.0198041	 0.0129611	 299.51	 299.51	 299.51	 0.0	 0.0	 1	 -30.0	 30.0;
	51	 48	 0.00285314	 0.0207706	 0.0111933	 206.03	 206.03	 206.03	 0.0	 0.0	 1	 -30.0	 30.0;
	51	 70	 0.00927047	 0.0420854	 0.0202396	 302.02	 302.02	 302.02	 0.0	 0.0	 1	 -30.0	 30.0;
	51	 357	 0.00606199	 0.0375019	 0.0462067	 281.97	 281.97	 281.97	 0.0	 0.0	 1	 -30.0	 30.0;
	51	 357	 0.00606199	 0.0375019	 0.0462067	 281.97	 281.97	 281.97	 0.0	 0.0	 1	 -30.0	 30.0;
	51	 357	 0.00606199	 0.0375019	 0.0462067	 281.97	 281.97	 281.97	 0.0	 0.0	 1	 -30.0	 30.0;
	52	 54	 0.000209023	 0.00101092	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	53	 32	 0.00540244	 0.030335	 0.00829098	 226.77	 226.77	 226.77	 0.0	 0.0	 1	 -30.0	 30.0;
	53	 36	 0.00511899	 0.0318872	 0.0170703	 230.21	 230.21	 230.21	 0.0	 0.0	 1	 -30.0	 30.0;
	53	 45	 0.00448796	 0.0251172	 0.0179586	 273.78	 273.78	 273.78	 0.0	 0.0	 1	 -30.0	 30.0;
	53	 45	 0.00448796	 0.0251172	 0.0179586	 273.78	 273.78	 273.78	 0.0	 0.0	 1	 -30.0	 30.0;
	55	 72	 0.00255071	 0.0145816	 0.0529998	 202.42	 202.42	 202.42	 0.0	 0.0	 1	 -30.0	 30.0;
	57	 66	 0.012542	 0.0731735	 0.0174808	 188.33	 188.33	 188.33	 0.0	 0.0	 1	 -30.0	 30.0;
	57	 161	 0.0318774	 0.176516	 0.0907922	 198.2	 198.2	 198.2	 0.0	 0.0	 1	 -30.0	 30.0;
	57	 255	 0.00718102	 0.0390624	 0.0537424	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -30.0	 30.0;
	58	 59	 0.00838826	 0.044004	 0.0215912	 282.33	 282.33	 282.33	 0.0	 0.0	 1	 -30.0	 30.0;
	59	 179	 0.0199692	 0.12545	 0.0343653	 209.05	 209.05	 209.05	 0.0	 0.0	 1	 -30.0	 30.0;
	60	 211	 0.0107783	 0.0696549	 0.0231844	 234.89	 234.89	 234.89	 0.0	 0.0	 1	 -30.0	 30.0;
	61	 469	 0.00533577	 0.0355112	 0.0133687	 209.34	 209.34	 209.34	 0.0	 0.0	 1	 -30.0	 30.0;
	62	 169	 0.0229231	 0.141757	 0.0331327	 284.38	 284.38	 284.38	 0.0	 0.0	 1	 -30.0	 30.0;
	62	 245	 0.0171145	 0.104922	 0.0526062	 205.64	 205.64	 205.64	 0.0	 0.0	 1	 -30.0	 30.0;
	62	 271	 0.0225085	 0.129199	 0.0416435	 215.63	 215.63	 215.63	 0.0	 0.0	 1	 -30.0	 30.0;
	63	 396	 0.00684768	 0.035438	 0.0555983	 276.04	 276.04	 276.04	 0.0	 0.0	 1	 -30.0	 30.0;
	63	 396	 0.00684768	 0.035438	 0.0555983	 318.9	 318.9	 318.9	 0.0	 0.0	 1	 -30.0	 30.0;
	64	 308	 0.0045429	 0.0249656	 0.0222506	 204.94	 204.94	 204.94	 0.0	 0.0	 1	 -30.0	 30.0;
	65	 118	 0.00682259	 0.0489818	 0.0291852	 187.98	 187.98	 187.98	 0.0	 0.0	 1	 -30.0	 30.0;
	65	 122	 0.0114556	 0.0789436	 0.0221672	 223.13	 223.13	 223.13	 0.0	 0.0	 1	 -30.0	 30.0;
	66	 180	 0.013631	 0.0750424	 0.0174066	 212.27	 212.27	 212.27	 0.0	 0.0	 1	 -30.0	 30.0;
	67	 415	 0.0105199	 0.0574565	 0.0373877	 237.15	 237.15	 237.15	 0.0	 0.0	 1	 -30.0	 30.0;
	68	 159	 0.00605992	 0.0375113	 0.0255276	 229.73	 229.73	 229.73	 0.0	 0.0	 1	 -30.0	 30.0;
	68	 377	 0.00417649	 0.0277901	 0.0160845	 244.32	 244.32	 244.32	 0.0	 0.0	 1	 -30.0	 30.0;
	69	 1	 0.0263485	 0.135443	 0.0504152	 230.13	 230.13	 230.13	 0.0	 0.0	 1	 -30.0	 30.0;
	69	 263	 0.0303392	 0.0797752	 0.029101	 203.37	 203.37	 203.37	 0.0	 0.0	 1	 -30.0	 30.0;
	70	 357	 0.00846265	 0.0516422	 0.0102433	 188.28	 188.28	 188.28	 0.0	 0.0	 1	 -30.0	 30.0;
	70	 480	 0.00434341	 0.0202377	 0.00802619	 410.92	 410.92	 410.92	 0.0	 0.0	 1	 -30.0	 30.0;
	71	 6	 0.0078159	 0.0497093	 0.0146629	 266.45	 266.45	 266.45	 0.0	 0.0	 1	 -30.0	 30.0;
	71	 236	 0.00800132	 0.0463031	 0.04138	 201.33	 201.33	 201.33	 0.0	 0.0	 1	 -30.0	 30.0;
	72	 138	 0.00444643	 0.0351083	 0.0127807	 207.55	 207.55	 207.55	 0.0	 0.0	 1	 -30.0	 30.0;
	73	 72	 0.00533244	 0.0343247	 0.0255959	 220.8	 220.8	 220.8	 0.0	 0.0	 1	 -30.0	 30.0;
	73	 147	 0.00440739	 0.0228773	 0.164518	 299.52	 299.52	 299.52	 0.0	 0.0	 1	 -30.0	 30.0;
	74	 96	 0.00818286	 0.0350286	 0.0519578	 247.19	 247.19	 247.19	 0.0	 0.0	 1	 -30.0	 30.0;
	74	 267	 0.00959142	 0.0610596	 0.0235834	 231.57	 231.57	 231.57	 0.0	 0.0	 1	 -30.0	 30.0;
	75	 8	 0.00464284	 0.0333214	 0.0209588	 200.72	 200.72	 200.72	 0.0	 0.0	 1	 -30.0	 30.0;
	75	 358	 0.0102235	 0.0653	 0.0229694	 188.8	 188.8	 188.8	 0.0	 0.0	 1	 -30.0	 30.0;
	76	 87	 0.00734959	 0.0479733	 0.0311735	 229.57	 229.57	 229.57	 0.0	 0.0	 1	 -30.0	 30.0;
	76	 98	 0.00991719	 0.0433979	 0.0140715	 204.48	 204.48	 204.48	 0.0	 0.0	 1	 -30.0	 30.0;
	77	 79	 0.00410741	 0.0215648	 0.0277571	 211.27	 211.27	 211.27	 0.0	 0.0	 1	 -30.0	 30.0;
	77	 107	 0.0117458	 0.0474083	 0.0162089	 218.26	 218.26	 218.26	 0.0	 0.0	 1	 -30.0	 30.0;
	78	 107	 0.0111029	 0.0647119	 0.0107653	 206.24	 206.24	 206.24	 0.0	 0.0	 1	 -30.0	 30.0;
	78	 175	 1e-07	 0.03	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	79	 78	 0.00255254	 0.0159622	 0.00899812	 203.0	 203.0	 203.0	 0.0	 0.0	 1	 -30.0	 30.0;
	79	 107	 0.00331842	 0.0132353	 0.0146141	 250.46	 250.46	 250.46	 0.0	 0.0	 1	 -30.0	 30.0;
	80	 348	 0.00704419	 0.0429071	 0.0164992	 208.58	 208.58	 208.58	 0.0	 0.0	 1	 -30.0	 30.0;
	81	 83	 0.00531978	 0.0288681	 0.0129334	 207.61	 207.61	 207.61	 0.0	 0.0	 1	 -30.0	 30.0;
	81	 166	 0.00541342	 0.0336256	 0.0795896	 293.17	 293.17	 293.17	 0.0	 0.0	 1	 -30.0	 30.0;
	81	 229	 0.00312946	 0.0211726	 0.124132	 215.36	 215.36	 215.36	 0.0	 0.0	 1	 -30.0	 30.0;
	82	 266	 0.0114333	 0.0592337	 0.0223159	 204.89	 204.89	 204.89	 0.0	 0.0	 1	 -30.0	 30.0;
	82	 310	 0.0131116	 0.0919649	 0.0333501	 257.15	 257.15	 257.15	 0.0	 0.0	 1	 -30.0	 30.0;
	83	 430	 0.0054217	 0.0345595	 0.00848049	 222.55	 222.55	 222.55	 0.0	 0.0	 1	 -30.0	 30.0;
	84	 139	 0.00435711	 0.0190405	 0.0137408	 210.32	 210.32	 210.32	 0.0	 0.0	 1	 -30.0	 30.0;
	84	 195	 0.00929083	 0.0588771	 0.0219609	 259.57	 259.57	 259.57	 0.0	 0.0	 1	 -30.0	 30.0;
	84	 195	 0.00929083	 0.0588771	 0.0219609	 259.57	 259.57	 259.57	 0.0	 0.0	 1	 -30.0	 30.0;
	84	 266	 0.00501492	 0.0413843	 0.0291757	 246.13	 246.13	 246.13	 0.0	 0.0	 1	 -30.0	 30.0;
	84	 436	 0.00700667	 0.0414708	 0.015102	 258.28	 258.28	 258.28	 0.0	 0.0	 1	 -30.0	 30.0;
	85	 161	 0.00894783	 0.0484215	 0.0154075	 177.52	 177.52	 177.52	 0.0	 0.0	 1	 -30.0	 30.0;
	86	 91	 0.00643134	 0.0345851	 0.0231473	 223.14	 223.14	 223.14	 0.0	 0.0	 1	 -30.0	 30.0;
	87	 86	 0.00619339	 0.0427095	 0.00952131	 237.28	 237.28	 237.28	 0.0	 0.0	 1	 -30.0	 30.0;
	87	 89	 0.00793475	 0.0435997	 0.0184649	 258.25	 258.25	 258.25	 0.0	 0.0	 1	 -30.0	 30.0;
	87	 274	 0.0196035	 0.0686154	 0.0349382	 292.99	 292.99	 292.99	 0.0	 0.0	 1	 -30.0	 30.0;
	87	 274	 0.0196035	 0.0686154	 0.0349382	 292.99	 292.99	 292.99	 0.0	 0.0	 1	 -30.0	 30.0;
	88	 86	 0.00619872	 0.0363008	 0.0141733	 239.42	 239.42	 239.42	 0.0	 0.0	 1	 -30.0	 30.0;
	89	 91	 0.00819369	 0.0464744	 0.00929417	 259.02	 259.02	 259.02	 0.0	 0.0	 1	 -30.0	 30.0;
	90	 92	 0.000270441	 0.00111124	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	90	 273	 0.00115634	 0.013527	 0.194866	 1462.73	 1462.73	 1462.73	 0.0	 0.0	 1	 -30.0	 30.0;
	91	 143	 0.00923127	 0.055819	 0.0278186	 236.4	 236.4	 236.4	 0.0	 0.0	 1	 -30.0	 30.0;
	94	 239	 0.00830591	 0.0293227	 0.00963458	 256.91	 256.91	 256.91	 0.0	 0.0	 1	 -30.0	 30.0;
	95	 100	 0.00486868	 0.0263368	 0.0205417	 208.4	 208.4	 208.4	 0.0	 0.0	 1	 -30.0	 30.0;
	95	 205	 0.0121886	 0.0614622	 0.0273777	 174.34	 174.34	 174.34	 0.0	 0.0	 1	 -30.0	 30.0;
	97	 90	 0.00120165	 0.0138189	 0.259737	 1139.35	 1139.35	 1139.35	 0.0	 0.0	 1	 -30.0	 30.0;
	97	 99	 0.000275423	 0.00105221	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	97	 273	 0.00243082	 0.0302411	 0.519784	 1267.29	 1267.29	 1267.29	 0.0	 0.0	 1	 -30.0	 30.0;
	97	 405	 0.00207844	 0.0243675	 0.524041	 1074.6	 1074.6	 1074.6	 0.0	 0.0	 1	 -30.0	 30.0;
	98	 101	 0.00804282	 0.0445249	 0.0172134	 306.67	 306.67	 306.67	 0.0	 0.0	 1	 -30.0	 30.0;
	100	 101	 0.00296664	 0.0146402	 0.0208753	 253.07	 253.07	 253.07	 0.0	 0.0	 1	 -30.0	 30.0;
	101	 126	 0.0135607	 0.0668913	 0.0172284	 191.2	 191.2	 191.2	 0.0	 0.0	 1	 -30.0	 30.0;
	102	 69	 0.00789353	 0.0491556	 0.052004	 227.8	 227.8	 227.8	 0.0	 0.0	 1	 -30.0	 30.0;
	102	 103	 0.00616992	 0.040555	 0.0247805	 209.35	 209.35	 209.35	 0.0	 0.0	 1	 -30.0	 30.0;
	103	 219	 0.0165793	 0.0810327	 0.0235267	 219.57	 219.57	 219.57	 0.0	 0.0	 1	 -30.0	 30.0;
	103	 376	 0.00542668	 0.0326243	 0.0184557	 224.43	 224.43	 224.43	 0.0	 0.0	 1	 -30.0	 30.0;
	104	 9	 0.0120051	 0.0621569	 0.0229572	 191.72	 191.72	 191.72	 0.0	 0.0	 1	 -30.0	 30.0;
	104	 163	 0.0181989	 0.10493	 0.0417728	 244.46	 244.46	 244.46	 0.0	 0.0	 1	 -30.0	 30.0;
	104	 226	 0.0129352	 0.086119	 0.0522159	 196.78	 196.78	 196.78	 0.0	 0.0	 1	 -30.0	 30.0;
	105	 58	 0.0099657	 0.0594587	 0.0230392	 201.82	 201.82	 201.82	 0.0	 0.0	 1	 -30.0	 30.0;
	105	 399	 0.028421	 0.116472	 0.031104	 224.0	 224.0	 224.0	 0.0	 0.0	 1	 -30.0	 30.0;
	106	 108	 0.000297923	 0.00115791	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	107	 206	 0.00809361	 0.0597339	 0.0473542	 238.35	 238.35	 238.35	 0.0	 0.0	 1	 -30.0	 30.0;
	108	 414	 0.00172335	 0.0206772	 0.504555	 1228.85	 1228.85	 1228.85	 0.0	 0.0	 1	 -30.0	 30.0;
	109	 200	 0.0203907	 0.118914	 0.0276247	 220.15	 220.15	 220.15	 0.0	 0.0	 1	 -30.0	 30.0;
	110	 196	 0.0042827	 0.0235603	 0.0191082	 216.49	 216.49	 216.49	 0.0	 0.0	 1	 -30.0	 30.0;
	110	 398	 0.00483279	 0.0258082	 0.0159547	 252.34	 252.34	 252.34	 0.0	 0.0	 1	 -30.0	 30.0;
	111	 196	 0.00542194	 0.0344726	 0.0102377	 214.05	 214.05	 214.05	 0.0	 0.0	 1	 -30.0	 30.0;
	112	 423	 0.00423329	 0.0285922	 0.0763694	 249.73	 249.73	 249.73	 0.0	 0.0	 1	 -30.0	 30.0;
	113	 260	 0.00834035	 0.0512955	 0.0347496	 202.53	 202.53	 202.53	 0.0	 0.0	 1	 -30.0	 30.0;
	113	 398	 0.00663848	 0.0305149	 0.0128669	 227.33	 227.33	 227.33	 0.0	 0.0	 1	 -30.0	 30.0;
	114	 111	 0.00910642	 0.0400126	 0.0159566	 208.23	 208.23	 208.23	 0.0	 0.0	 1	 -30.0	 30.0;
	114	 398	 0.0120679	 0.061943	 0.023604	 226.07	 226.07	 226.07	 0.0	 0.0	 1	 -30.0	 30.0;
	115	 77	 0.00411865	 0.0255403	 0.0178958	 230.62	 230.62	 230.62	 0.0	 0.0	 1	 -30.0	 30.0;
	115	 131	 0.00819163	 0.0553686	 0.0263614	 218.92	 218.92	 218.92	 0.0	 0.0	 1	 -30.0	 30.0;
	115	 228	 0.0126336	 0.0592473	 0.0119379	 217.39	 217.39	 217.39	 0.0	 0.0	 1	 -30.0	 30.0;
	116	 206	 0.00973095	 0.0504602	 0.019357	 222.37	 222.37	 222.37	 0.0	 0.0	 1	 -30.0	 30.0;
	117	 217	 0.00511447	 0.0253149	 0.10592	 223.26	 223.26	 223.26	 0.0	 0.0	 1	 -30.0	 30.0;
	119	 121	 0.000242957	 0.0011457	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	120	 477	 0.00424349	 0.0233087	 0.157389	 190.09	 190.09	 190.09	 0.0	 0.0	 1	 -30.0	 30.0;
	121	 151	 0.00155598	 0.0200038	 0.655713	 1248.37	 1248.37	 1248.37	 0.0	 0.0	 1	 -30.0	 30.0;
	122	 477	 0.00591039	 0.0286753	 0.0112938	 248.26	 248.26	 248.26	 0.0	 0.0	 1	 -30.0	 30.0;
	124	 24	 0.00552089	 0.0312098	 0.0117206	 322.21	 322.21	 322.21	 0.0	 0.0	 1	 -30.0	 30.0;
	124	 122	 0.00616606	 0.0403861	 0.0183176	 295.24	 295.24	 295.24	 0.0	 0.0	 1	 -30.0	 30.0;
	125	 333	 0.00816597	 0.0423005	 0.0261657	 268.04	 268.04	 268.04	 0.0	 0.0	 1	 -30.0	 30.0;
	125	 453	 0.00365157	 0.0256689	 0.0121744	 199.42	 199.42	 199.42	 0.0	 0.0	 1	 -30.0	 30.0;
	127	 9	 0.00947342	 0.0740918	 0.0278587	 162.26	 162.26	 162.26	 0.0	 0.0	 1	 -30.0	 30.0;
	128	 142	 0.0176946	 0.0991166	 0.0248442	 180.09	 180.09	 180.09	 0.0	 0.0	 1	 -30.0	 30.0;
	128	 164	 0.00911283	 0.0650041	 0.0205367	 212.74	 212.74	 212.74	 0.0	 0.0	 1	 -30.0	 30.0;
	129	 128	 0.00489014	 0.0292388	 0.0244841	 225.74	 225.74	 225.74	 0.0	 0.0	 1	 -30.0	 30.0;
	129	 399	 0.0189658	 0.0973849	 0.0559229	 249.6	 249.6	 249.6	 0.0	 0.0	 1	 -30.0	 30.0;
	130	 179	 1e-07	 0.025	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	130	 294	 0.0131769	 0.082029	 0.0245782	 185.8	 185.8	 185.8	 0.0	 0.0	 1	 -30.0	 30.0;
	131	 116	 0.00549552	 0.0341954	 0.0146232	 201.28	 201.28	 201.28	 0.0	 0.0	 1	 -30.0	 30.0;
	132	 93	 0.00992821	 0.0644466	 0.0264679	 208.47	 208.47	 208.47	 0.0	 0.0	 1	 -30.0	 30.0;
	132	 133	 0.00732507	 0.0373195	 0.0248695	 232.81	 232.81	 232.81	 0.0	 0.0	 1	 -30.0	 30.0;
	134	 136	 0.0102307	 0.0477176	 0.0187308	 207.6	 207.6	 207.6	 0.0	 0.0	 1	 -30.0	 30.0;
	135	 137	 0.000229847	 0.00116435	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	135	 422	 0.00235893	 0.024726	 0.469035	 1189.63	 1189.63	 1189.63	 0.0	 0.0	 1	 -30.0	 30.0;
	136	 241	 0.0112916	 0.0732581	 0.0317038	 214.72	 214.72	 214.72	 0.0	 0.0	 1	 -30.0	 30.0;
	136	 269	 0.0071981	 0.0545129	 0.0288407	 260.65	 260.65	 260.65	 0.0	 0.0	 1	 -30.0	 30.0;
	136	 269	 0.0071981	 0.0545129	 0.0288407	 260.65	 260.65	 260.65	 0.0	 0.0	 0	 -30.0	 30.0;
	138	 267	 0.0137642	 0.0640674	 0.014872	 191.13	 191.13	 191.13	 0.0	 0.0	 1	 -30.0	 30.0;
	139	 266	 0.00742239	 0.0413065	 0.0163907	 235.23	 235.23	 235.23	 0.0	 0.0	 1	 -30.0	 30.0;
	139	 436	 0.0061483	 0.0314653	 0.0353002	 285.59	 285.59	 285.59	 0.0	 0.0	 1	 -30.0	 30.0;
	140	 141	 0.00437587	 0.0295663	 0.00682313	 226.66	 226.66	 226.66	 0.0	 0.0	 1	 -30.0	 30.0;
	141	 149	 0.00858313	 0.0511386	 0.0129799	 237.21	 237.21	 237.21	 0.0	 0.0	 1	 -30.0	 30.0;
	141	 154	 0.00987958	 0.0590507	 0.0246559	 232.93	 232.93	 232.93	 0.0	 0.0	 1	 -30.0	 30.0;
	141	 165	 0.00346348	 0.0216104	 0.0227149	 189.3	 189.3	 189.3	 0.0	 0.0	 1	 -30.0	 30.0;
	141	 166	 0.00092095	 0.00500518	 0.0187787	 262.31	 262.31	 262.31	 0.0	 0.0	 1	 -30.0	 30.0;
	141	 166	 0.00092095	 0.00500518	 0.0187787	 262.31	 262.31	 262.31	 0.0	 0.0	 1	 -30.0	 30.0;
	141	 436	 0.00495754	 0.0288767	 0.0446069	 306.09	 306.09	 306.09	 0.0	 0.0	 1	 -30.0	 30.0;
	141	 436	 0.00495754	 0.0288767	 0.0446069	 306.09	 306.09	 306.09	 0.0	 0.0	 1	 -30.0	 30.0;
	141	 436	 0.00495754	 0.0288767	 0.0446069	 306.09	 306.09	 306.09	 0.0	 0.0	 1	 -30.0	 30.0;
	142	 366	 0.0117749	 0.0695592	 0.0171149	 206.18	 206.18	 206.18	 0.0	 0.0	 1	 -30.0	 30.0;
	143	 89	 0.00782994	 0.0336108	 0.0263321	 214.33	 214.33	 214.33	 0.0	 0.0	 1	 -30.0	 30.0;
	144	 14	 0.00900802	 0.0615875	 0.019763	 203.73	 203.73	 203.73	 0.0	 0.0	 1	 -30.0	 30.0;
	144	 270	 0.0161384	 0.0861978	 0.0309127	 220.79	 220.79	 220.79	 0.0	 0.0	 1	 -30.0	 30.0;
	145	 3	 0.00353908	 0.0187394	 0.0133873	 213.82	 213.82	 213.82	 0.0	 0.0	 1	 -30.0	 30.0;
	145	 32	 0.00592829	 0.0364587	 0.0146815	 203.9	 203.9	 203.9	 0.0	 0.0	 1	 -30.0	 30.0;
	146	 147	 0.00508514	 0.0390637	 0.0127711	 228.21	 228.21	 228.21	 0.0	 0.0	 1	 -30.0	 30.0;
	147	 148	 0.0054055	 0.0355367	 0.00942939	 247.66	 247.66	 247.66	 0.0	 0.0	 1	 -30.0	 30.0;
	148	 146	 0.00539343	 0.0250755	 0.015923	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -30.0	 30.0;
	148	 166	 0.00477032	 0.0295611	 0.0527909	 261.82	 261.82	 261.82	 0.0	 0.0	 1	 -30.0	 30.0;
	148	 166	 0.00477032	 0.0295611	 0.0527909	 261.82	 261.82	 261.82	 0.0	 0.0	 1	 -30.0	 30.0;
	149	 146	 0.0128452	 0.0364985	 0.00708579	 176.91	 176.91	 176.91	 0.0	 0.0	 1	 -30.0	 30.0;
	150	 146	 0.00573662	 0.0370925	 0.00906798	 231.51	 231.51	 231.51	 0.0	 0.0	 1	 -30.0	 30.0;
	150	 152	 0.00272594	 0.0179578	 0.013011	 264.24	 264.24	 264.24	 0.0	 0.0	 1	 -30.0	 30.0;
	150	 152	 0.00272594	 0.0179578	 0.013011	 264.24	 264.24	 264.24	 0.0	 0.0	 1	 -30.0	 30.0;
	151	 153	 0.000216168	 0.00101369	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	151	 309	 0.00157454	 0.0168171	 0.474329	 1273.32	 1273.32	 1273.32	 0.0	 0.0	 1	 -30.0	 30.0;
	151	 429	 0.00179475	 0.0239725	 0.307853	 1129.32	 1129.32	 1129.32	 0.0	 0.0	 1	 -30.0	 30.0;
	151	 435	 0.00133646	 0.0166752	 0.333178	 1140.95	 1140.95	 1140.95	 0.0	 0.0	 1	 -30.0	 30.0;
	152	 155	 0.00812632	 0.0501842	 0.00786791	 218.33	 218.33	 218.33	 0.0	 0.0	 1	 -30.0	 30.0;
	154	 152	 0.00278017	 0.0178012	 0.00801273	 253.55	 253.55	 253.55	 0.0	 0.0	 1	 -30.0	 30.0;
	154	 198	 0.00444159	 0.0216831	 0.0136503	 230.23	 230.23	 230.23	 0.0	 0.0	 1	 -30.0	 30.0;
	155	 154	 0.00384809	 0.0206545	 0.00841861	 204.11	 204.11	 204.11	 0.0	 0.0	 1	 -30.0	 30.0;
	157	 158	 0.00833276	 0.0618383	 0.0168817	 189.98	 189.98	 189.98	 0.0	 0.0	 1	 -30.0	 30.0;
	158	 93	 0.0150498	 0.0753739	 0.0264057	 237.8	 237.8	 237.8	 0.0	 0.0	 1	 -30.0	 30.0;
	159	 404	 0.00958039	 0.0443493	 0.0256151	 189.56	 189.56	 189.56	 0.0	 0.0	 1	 -30.0	 30.0;
	160	 215	 0.00639018	 0.0378575	 0.0183732	 276.26	 276.26	 276.26	 0.0	 0.0	 1	 -30.0	 30.0;
	160	 215	 0.00639018	 0.0378575	 0.0183732	 276.26	 276.26	 276.26	 0.0	 0.0	 1	 -30.0	 30.0;
	160	 455	 0.00570318	 0.0279867	 0.0107857	 286.46	 286.46	 286.46	 0.0	 0.0	 1	 -30.0	 30.0;
	160	 455	 0.00570318	 0.0279867	 0.0107857	 286.46	 286.46	 286.46	 0.0	 0.0	 1	 -30.0	 30.0;
	160	 455	 0.00570318	 0.0279867	 0.0107857	 286.46	 286.46	 286.46	 0.0	 0.0	 1	 -30.0	 30.0;
	163	 271	 0.0114438	 0.0436005	 0.0346998	 179.05	 179.05	 179.05	 0.0	 0.0	 1	 -30.0	 30.0;
	163	 373	 0.0118044	 0.070336	 0.0200369	 297.95	 297.95	 297.95	 0.0	 0.0	 1	 -30.0	 30.0;
	164	 248	 0.0166592	 0.0789746	 0.0332218	 180.39	 180.39	 180.39	 0.0	 0.0	 1	 -30.0	 30.0;
	165	 83	 0.00626026	 0.0354394	 0.0366867	 234.49	 234.49	 234.49	 0.0	 0.0	 1	 -30.0	 30.0;
	166	 140	 0.00731424	 0.0226116	 0.00854781	 225.55	 225.55	 225.55	 0.0	 0.0	 1	 -30.0	 30.0;
	167	 57	 0.010917	 0.0509877	 0.02854	 235.27	 235.27	 235.27	 0.0	 0.0	 1	 -30.0	 30.0;
	167	 237	 0.00858763	 0.0514933	 0.0327973	 277.5	 277.5	 277.5	 0.0	 0.0	 1	 -30.0	 30.0;
	167	 308	 0.015381	 0.105892	 0.094777	 137.16	 137.16	 137.16	 0.0	 0.0	 1	 -30.0	 30.0;
	169	 294	 0.0159265	 0.106886	 0.0530111	 360.35	 360.35	 360.35	 0.0	 0.0	 1	 -30.0	 30.0;
	170	 279	 0.00303492	 0.0181342	 0.00534882	 241.25	 241.25	 241.25	 0.0	 0.0	 1	 -30.0	 30.0;
	171	 174	 0.00224797	 0.011615	 0.0142829	 208.34	 208.34	 208.34	 0.0	 0.0	 1	 -30.0	 30.0;
	171	 175	 0.00496535	 0.0237746	 0.00763631	 179.76	 179.76	 179.76	 0.0	 0.0	 1	 -30.0	 30.0;
	171	 178	 0.00957175	 0.0508253	 0.010821	 280.01	 280.01	 280.01	 0.0	 0.0	 1	 -30.0	 30.0;
	171	 178	 0.00957175	 0.0508253	 0.010821	 280.01	 280.01	 280.01	 0.0	 0.0	 1	 -30.0	 30.0;
	171	 232	 0.00222237	 0.0159047	 0.0600656	 396.42	 396.42	 396.42	 0.0	 0.0	 1	 -30.0	 30.0;
	171	 232	 0.00222237	 0.0159047	 0.0600656	 396.42	 396.42	 396.42	 0.0	 0.0	 1	 -30.0	 30.0;
	171	 279	 0.0109431	 0.0419533	 0.0211437	 210.57	 210.57	 210.57	 0.0	 0.0	 1	 -30.0	 30.0;
	172	 173	 0.00554268	 0.0252059	 0.011282	 208.34	 208.34	 208.34	 0.0	 0.0	 1	 -30.0	 30.0;
	174	 170	 0.00383353	 0.0223464	 0.0194664	 192.65	 192.65	 192.65	 0.0	 0.0	 1	 -30.0	 30.0;
	174	 495	 0.00535203	 0.0300593	 0.0221523	 228.14	 228.14	 228.14	 0.0	 0.0	 1	 -30.0	 30.0;
	175	 234	 0.00354887	 0.0176835	 0.0203663	 183.22	 183.22	 183.22	 0.0	 0.0	 1	 -30.0	 30.0;
	175	 495	 0.001843	 0.011985	 0.004183	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -30.0	 30.0;
	176	 177	 0.00359841	 0.0241809	 0.0123395	 202.57	 202.57	 202.57	 0.0	 0.0	 1	 -30.0	 30.0;
	176	 244	 0.00628574	 0.034737	 0.0187055	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -30.0	 30.0;
	177	 173	 0.00402863	 0.0256745	 0.0229296	 178.8	 178.8	 178.8	 0.0	 0.0	 1	 -30.0	 30.0;
	177	 491	 0.00752468	 0.0520976	 0.0339664	 216.78	 216.78	 216.78	 0.0	 0.0	 1	 -30.0	 30.0;
	178	 177	 0.00535238	 0.0363989	 0.00997157	 225.46	 225.46	 225.46	 0.0	 0.0	 1	 -30.0	 30.0;
	180	 63	 0.00890202	 0.0408484	 0.0196852	 260.07	 260.07	 260.07	 0.0	 0.0	 1	 -30.0	 30.0;
	180	 63	 0.00890202	 0.0408484	 0.0196852	 260.07	 260.07	 260.07	 0.0	 0.0	 1	 -30.0	 30.0;
	181	 168	 0.0097017	 0.0576871	 0.0204621	 222.72	 222.72	 222.72	 0.0	 0.0	 1	 -30.0	 30.0;
	181	 180	 0.00440478	 0.0242077	 0.0283171	 247.75	 247.75	 247.75	 0.0	 0.0	 1	 -30.0	 30.0;
	182	 185	 0.00171453	 0.00889045	 0.0238406	 398.72	 398.72	 398.72	 0.0	 0.0	 1	 -30.0	 30.0;
	183	 193	 0.00524827	 0.0315915	 0.0127134	 194.36	 194.36	 194.36	 0.0	 0.0	 1	 -30.0	 30.0;
	183	 348	 0.00555018	 0.0391876	 0.0158808	 245.54	 245.54	 245.54	 0.0	 0.0	 1	 -30.0	 30.0;
	184	 187	 0.00220879	 0.0126244	 0.0239407	 169.83	 169.83	 169.83	 0.0	 0.0	 1	 -30.0	 30.0;
	184	 191	 0.00478016	 0.0306107	 0.0103495	 239.33	 239.33	 239.33	 0.0	 0.0	 1	 -30.0	 30.0;
	185	 187	 0.00395185	 0.0294432	 0.00874079	 296.9	 296.9	 296.9	 0.0	 0.0	 1	 -30.0	 30.0;
	186	 184	 0.00543965	 0.035961	 0.00847875	 198.79	 198.79	 198.79	 0.0	 0.0	 1	 -30.0	 30.0;
	186	 191	 0.00711793	 0.0407855	 0.0196479	 238.6	 238.6	 238.6	 0.0	 0.0	 1	 -30.0	 30.0;
	186	 250	 0.0104701	 0.0582718	 0.048083	 207.78	 207.78	 207.78	 0.0	 0.0	 1	 -30.0	 30.0;
	187	 191	 0.00844667	 0.0413005	 0.0180251	 229.27	 229.27	 229.27	 0.0	 0.0	 1	 -30.0	 30.0;
	189	 188	 0.00571546	 0.0332658	 0.0128996	 234.79	 234.79	 234.79	 0.0	 0.0	 1	 -30.0	 30.0;
	190	 25	 0.00209646	 0.0245254	 0.404187	 990.64	 990.64	 990.64	 0.0	 0.0	 1	 -30.0	 30.0;
	190	 97	 0.00317752	 0.0363667	 1.1004	 1250.08	 1250.08	 1250.08	 0.0	 0.0	 1	 -30.0	 30.0;
	190	 192	 0.000222942	 0.00103575	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	190	 349	 0.000908512	 0.0109152	 0.338099	 1151.32	 1151.32	 1151.32	 0.0	 0.0	 1	 -30.0	 30.0;
	191	 188	 0.00296045	 0.024531	 0.0147562	 270.38	 270.38	 270.38	 0.0	 0.0	 1	 -30.0	 30.0;
	193	 189	 0.00178101	 0.01297	 0.0176216	 211.99	 211.99	 211.99	 0.0	 0.0	 1	 -30.0	 30.0;
	194	 251	 0.00320622	 0.0167087	 0.0270856	 203.61	 203.61	 203.61	 0.0	 0.0	 1	 -30.0	 30.0;
	195	 133	 0.00525408	 0.0402405	 0.015266	 243.41	 243.41	 243.41	 0.0	 0.0	 1	 -30.0	 30.0;
	196	 112	 0.00489394	 0.0289436	 0.0102925	 204.1	 204.1	 204.1	 0.0	 0.0	 1	 -30.0	 30.0;
	196	 247	 0.00697417	 0.0300478	 0.0407165	 202.16	 202.16	 202.16	 0.0	 0.0	 1	 -30.0	 30.0;
	197	 157	 0.00801611	 0.0516806	 0.012499	 215.69	 215.69	 215.69	 0.0	 0.0	 1	 -30.0	 30.0;
	198	 246	 0.00525429	 0.0413684	 0.0226617	 206.22	 206.22	 206.22	 0.0	 0.0	 1	 -30.0	 30.0;
	199	 200	 0.0105279	 0.0441567	 0.00913296	 175.31	 175.31	 175.31	 0.0	 0.0	 1	 -30.0	 30.0;
	199	 253	 0.00802037	 0.0312808	 0.0240349	 229.5	 229.5	 229.5	 0.0	 0.0	 1	 -30.0	 30.0;
	201	 251	 0.00693842	 0.039204	 0.016375	 195.17	 195.17	 195.17	 0.0	 0.0	 1	 -30.0	 30.0;
	202	 17	 0.00698383	 0.0389556	 0.0204675	 212.55	 212.55	 212.55	 0.0	 0.0	 1	 -30.0	 30.0;
	202	 56	 0.00783489	 0.0459576	 0.0268466	 225.33	 225.33	 225.33	 0.0	 0.0	 1	 -30.0	 30.0;
	202	 201	 0.00386324	 0.0244623	 0.0327491	 214.07	 214.07	 214.07	 0.0	 0.0	 1	 -30.0	 30.0;
	203	 315	 0.0103589	 0.0592801	 0.0362542	 233.29	 233.29	 233.29	 0.0	 0.0	 1	 -30.0	 30.0;
	204	 28	 0.00794312	 0.0448473	 0.0182823	 234.14	 234.14	 234.14	 0.0	 0.0	 1	 -30.0	 30.0;
	204	 315	 0.00244174	 0.0174811	 0.0619636	 285.99	 285.99	 285.99	 0.0	 0.0	 1	 -30.0	 30.0;
	205	 12	 0.00840117	 0.0498614	 0.0388297	 215.93	 215.93	 215.93	 0.0	 0.0	 1	 -30.0	 30.0;
	207	 148	 0.0053507	 0.0312066	 0.0405506	 203.6	 203.6	 203.6	 0.0	 0.0	 1	 -30.0	 30.0;
	207	 152	 0.00615042	 0.0311668	 0.0339339	 242.73	 242.73	 242.73	 0.0	 0.0	 1	 -30.0	 30.0;
	208	 162	 0.00898155	 0.0568121	 0.0134563	 212.29	 212.29	 212.29	 0.0	 0.0	 1	 -30.0	 30.0;
	208	 209	 0.00627626	 0.0374794	 0.0230329	 183.56	 183.56	 183.56	 0.0	 0.0	 1	 -30.0	 30.0;
	209	 13	 0.00943909	 0.0454807	 0.0169332	 217.38	 217.38	 217.38	 0.0	 0.0	 1	 -30.0	 30.0;
	209	 14	 0.00570445	 0.0270742	 0.030888	 317.31	 317.31	 317.31	 0.0	 0.0	 1	 -30.0	 30.0;
	209	 455	 0.00840723	 0.0448826	 0.00717159	 278.5	 278.5	 278.5	 0.0	 0.0	 1	 -30.0	 30.0;
	209	 455	 0.00840723	 0.0448826	 0.00717159	 293.27	 293.27	 293.27	 0.0	 0.0	 1	 -30.0	 30.0;
	210	 1	 0.0152392	 0.0698575	 0.0274213	 240.59	 240.59	 240.59	 0.0	 0.0	 1	 -30.0	 30.0;
	210	 89	 0.00397244	 0.0264208	 0.0601697	 281.44	 281.44	 281.44	 0.0	 0.0	 1	 -30.0	 30.0;
	210	 89	 0.00397244	 0.0264208	 0.0601697	 281.44	 281.44	 281.44	 0.0	 0.0	 1	 -30.0	 30.0;
	211	 210	 0.00758494	 0.044758	 0.0124403	 253.6	 253.6	 253.6	 0.0	 0.0	 1	 -30.0	 30.0;
	212	 447	 0.00178893	 0.0102128	 0.00484733	 258.64	 258.64	 258.64	 0.0	 0.0	 1	 -30.0	 30.0;
	213	 214	 0.0037451	 0.0228728	 0.00968813	 225.25	 225.25	 225.25	 0.0	 0.0	 1	 -30.0	 30.0;
	215	 251	 0.0117409	 0.0605448	 0.0286688	 263.99	 263.99	 263.99	 0.0	 0.0	 1	 -30.0	 30.0;
	215	 251	 0.0117409	 0.0605448	 0.0286688	 263.99	 263.99	 263.99	 0.0	 0.0	 1	 -30.0	 30.0;
	216	 194	 0.00578304	 0.0374928	 0.0192971	 210.35	 210.35	 210.35	 0.0	 0.0	 1	 -30.0	 30.0;
	216	 441	 0.00312727	 0.0208103	 0.0063307	 240.31	 240.31	 240.31	 0.0	 0.0	 1	 -30.0	 30.0;
	217	 421	 0.00241219	 0.0167	 0.00633253	 201.29	 201.29	 201.29	 0.0	 0.0	 1	 -30.0	 30.0;
	218	 219	 0.00857311	 0.0551647	 0.00894048	 230.47	 230.47	 230.47	 0.0	 0.0	 1	 -30.0	 30.0;
	218	 382	 0.0100784	 0.0375967	 0.026455	 258.56	 258.56	 258.56	 0.0	 0.0	 1	 -30.0	 30.0;
	220	 315	 0.00355893	 0.0263302	 0.0300112	 205.61	 205.61	 205.61	 0.0	 0.0	 1	 -30.0	 30.0;
	221	 123	 0.0104335	 0.060538	 0.0170116	 229.04	 229.04	 229.04	 0.0	 0.0	 1	 -30.0	 30.0;
	221	 156	 0.0117053	 0.0572478	 0.018905	 203.37	 203.37	 203.37	 0.0	 0.0	 1	 -30.0	 30.0;
	222	 42	 0.00411476	 0.0259096	 0.0187635	 249.24	 249.24	 249.24	 0.0	 0.0	 1	 -30.0	 30.0;
	223	 224	 0.00588657	 0.037647	 0.0212807	 231.09	 231.09	 231.09	 0.0	 0.0	 1	 -30.0	 30.0;
	223	 277	 0.00714704	 0.0436408	 0.0180894	 185.01	 185.01	 185.01	 0.0	 0.0	 1	 -30.0	 30.0;
	224	 377	 0.00785703	 0.0528241	 0.0173832	 282.56	 282.56	 282.56	 0.0	 0.0	 1	 -30.0	 30.0;
	225	 134	 0.0197772	 0.0945552	 0.0218207	 171.8	 171.8	 171.8	 0.0	 0.0	 1	 -30.0	 30.0;
	225	 230	 0.0136298	 0.0724565	 0.0137919	 189.22	 189.22	 189.22	 0.0	 0.0	 1	 -30.0	 30.0;
	226	 127	 0.00636651	 0.039434	 0.0364845	 228.48	 228.48	 228.48	 0.0	 0.0	 1	 -30.0	 30.0;
	227	 304	 0.0209617	 0.0768189	 0.0265371	 223.43	 223.43	 223.43	 0.0	 0.0	 1	 -30.0	 30.0;
	228	 77	 0.0100973	 0.0519099	 0.0122713	 200.25	 200.25	 200.25	 0.0	 0.0	 1	 -30.0	 30.0;
	230	 261	 0.0117979	 0.051572	 0.0271212	 208.52	 208.52	 208.52	 0.0	 0.0	 1	 -30.0	 30.0;
	231	 233	 0.000254732	 0.00110199	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	231	 278	 0.00109778	 0.0135445	 0.17031	 1115.46	 1115.46	 1115.46	 0.0	 0.0	 1	 -30.0	 30.0;
	232	 94	 0.00860686	 0.0347308	 0.0220854	 246.21	 246.21	 246.21	 0.0	 0.0	 1	 -30.0	 30.0;
	232	 234	 0.00531952	 0.0318575	 0.00762114	 235.64	 235.64	 235.64	 0.0	 0.0	 1	 -30.0	 30.0;
	232	 296	 0.00549162	 0.0301785	 0.0225615	 478.99	 478.99	 478.99	 0.0	 0.0	 1	 -30.0	 30.0;
	232	 296	 0.00549162	 0.0301785	 0.0225615	 478.99	 478.99	 478.99	 0.0	 0.0	 1	 -30.0	 30.0;
	232	 495	 0.00447264	 0.0252841	 0.0147161	 209.35	 209.35	 209.35	 0.0	 0.0	 1	 -30.0	 30.0;
	234	 94	 0.00271156	 0.0161032	 0.0160785	 230.93	 230.93	 230.93	 0.0	 0.0	 1	 -30.0	 30.0;
	235	 306	 0.00812201	 0.0472273	 0.0137623	 218.26	 218.26	 218.26	 0.0	 0.0	 1	 -30.0	 30.0;
	237	 238	 0.00606403	 0.0337143	 0.0236608	 323.04	 323.04	 323.04	 0.0	 0.0	 1	 -30.0	 30.0;
	238	 359	 0.0073114	 0.0365176	 0.0280548	 276.53	 276.53	 276.53	 0.0	 0.0	 1	 -30.0	 30.0;
	238	 359	 0.0073114	 0.0365176	 0.0280548	 276.53	 276.53	 276.53	 0.0	 0.0	 1	 -30.0	 30.0;
	239	 67	 0.0158524	 0.108623	 0.0182117	 223.35	 223.35	 223.35	 0.0	 0.0	 1	 -30.0	 30.0;
	239	 172	 0.00344576	 0.0203593	 0.00970442	 240.06	 240.06	 240.06	 0.0	 0.0	 1	 -30.0	 30.0;
	240	 88	 0.0134858	 0.0625222	 0.0111221	 216.49	 216.49	 216.49	 0.0	 0.0	 1	 -30.0	 30.0;
	240	 126	 0.0118939	 0.0722295	 0.0232966	 187.85	 187.85	 187.85	 0.0	 0.0	 1	 -30.0	 30.0;
	242	 243	 0.0138258	 0.0785427	 0.0193021	 174.9	 174.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	243	 160	 0.0086236	 0.0391769	 0.0275199	 239.47	 239.47	 239.47	 0.0	 0.0	 1	 -30.0	 30.0;
	244	 279	 0.0158341	 0.0518919	 0.0125865	 249.79	 249.79	 249.79	 0.0	 0.0	 1	 -30.0	 30.0;
	244	 491	 0.00321432	 0.0232783	 0.00727573	 216.6	 216.6	 216.6	 0.0	 0.0	 1	 -30.0	 30.0;
	246	 140	 0.00621165	 0.0353944	 0.0160529	 232.44	 232.44	 232.44	 0.0	 0.0	 1	 -30.0	 30.0;
	247	 133	 1e-07	 0.059	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	247	 387	 0.0108557	 0.0767928	 0.00935552	 221.11	 221.11	 221.11	 0.0	 0.0	 1	 -30.0	 30.0;
	248	 60	 0.00948303	 0.0543826	 0.00864013	 219.42	 219.42	 219.42	 0.0	 0.0	 1	 -30.0	 30.0;
	249	 248	 0.00655432	 0.0433484	 0.0154156	 199.4	 199.4	 199.4	 0.0	 0.0	 1	 -30.0	 30.0;
	250	 249	 0.00370925	 0.0227163	 0.0361231	 191.18	 191.18	 191.18	 0.0	 0.0	 1	 -30.0	 30.0;
	251	 222	 0.00450654	 0.0273755	 0.0272315	 217.96	 217.96	 217.96	 0.0	 0.0	 1	 -30.0	 30.0;
	252	 254	 0.000254254	 0.00117123	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	252	 322	 0.00190519	 0.0220599	 0.46598	 1234.69	 1234.69	 1234.69	 0.0	 0.0	 1	 -30.0	 30.0;
	252	 360	 0.00165756	 0.0183628	 0.575877	 1049.65	 1049.65	 1049.65	 0.0	 0.0	 1	 -30.0	 30.0;
	253	 257	 0.00690278	 0.0371656	 0.00999364	 213.65	 213.65	 213.65	 0.0	 0.0	 1	 -30.0	 30.0;
	253	 258	 0.0022007	 0.0115699	 0.0118217	 337.84	 337.84	 337.84	 0.0	 0.0	 1	 -30.0	 30.0;
	255	 253	 0.00516962	 0.0285994	 0.0136688	 196.82	 196.82	 196.82	 0.0	 0.0	 1	 -30.0	 30.0;
	255	 259	 0.00467484	 0.0315177	 0.00583298	 206.03	 206.03	 206.03	 0.0	 0.0	 1	 -30.0	 30.0;
	256	 127	 0.00734213	 0.0428733	 0.0498711	 212.82	 212.82	 212.82	 0.0	 0.0	 1	 -30.0	 30.0;
	256	 199	 1e-07	 0.015	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	256	 253	 0.00747521	 0.0427513	 0.00938328	 252.48	 252.48	 252.48	 0.0	 0.0	 1	 -30.0	 30.0;
	257	 258	 0.00282706	 0.0184683	 0.00637348	 188.97	 188.97	 188.97	 0.0	 0.0	 1	 -30.0	 30.0;
	258	 272	 0.007864	 0.0492936	 0.0167299	 190.07	 190.07	 190.07	 0.0	 0.0	 1	 -30.0	 30.0;
	259	 258	 0.00148757	 0.00886864	 0.0686171	 197.62	 197.62	 197.62	 0.0	 0.0	 1	 -30.0	 30.0;
	260	 110	 0.00555265	 0.0279208	 0.0170557	 190.3	 190.3	 190.3	 0.0	 0.0	 1	 -30.0	 30.0;
	261	 260	 0.0117845	 0.048387	 0.0124691	 272.4	 272.4	 272.4	 0.0	 0.0	 1	 -30.0	 30.0;
	262	 26	 0.00797486	 0.0413554	 0.0171391	 244.94	 244.94	 244.94	 0.0	 0.0	 1	 -30.0	 30.0;
	263	 262	 0.00618428	 0.0306474	 0.0903401	 222.96	 222.96	 222.96	 0.0	 0.0	 1	 -30.0	 30.0;
	264	 323	 0.00990689	 0.0580426	 0.0280558	 196.84	 196.84	 196.84	 0.0	 0.0	 1	 -30.0	 30.0;
	265	 61	 1e-07	 0.022	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	265	 118	 0.00976468	 0.0452648	 0.0320573	 221.71	 221.71	 221.71	 0.0	 0.0	 1	 -30.0	 30.0;
	265	 120	 0.0113284	 0.0599862	 0.0119444	 237.22	 237.22	 237.22	 0.0	 0.0	 1	 -30.0	 30.0;
	266	 74	 0.00944802	 0.0474177	 0.0209204	 259.64	 259.64	 259.64	 0.0	 0.0	 1	 -30.0	 30.0;
	266	 74	 0.00944802	 0.0474177	 0.0209204	 259.64	 259.64	 259.64	 0.0	 0.0	 1	 -30.0	 30.0;
	269	 109	 0.0130023	 0.0648244	 0.022019	 244.74	 244.74	 244.74	 0.0	 0.0	 1	 -30.0	 30.0;
	269	 197	 0.00808209	 0.0541968	 0.0230938	 233.48	 233.48	 233.48	 0.0	 0.0	 1	 -30.0	 30.0;
	269	 241	 0.0151243	 0.102255	 0.038663	 190.5	 190.5	 190.5	 0.0	 0.0	 1	 -30.0	 30.0;
	270	 304	 0.0111556	 0.0838027	 0.0209195	 234.42	 234.42	 234.42	 0.0	 0.0	 1	 -30.0	 30.0;
	271	 85	 0.0112375	 0.075637	 0.0227131	 207.06	 207.06	 207.06	 0.0	 0.0	 1	 -30.0	 30.0;
	279	 445	 0.00857919	 0.038751	 0.0197652	 252.98	 252.98	 252.98	 0.0	 0.0	 1	 -30.0	 30.0;
	282	 290	 0.000238243	 0.00100208	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	283	 182	 0.00522151	 0.0291578	 0.0319451	 269.35	 269.35	 269.35	 0.0	 0.0	 1	 -30.0	 30.0;
	283	 182	 0.00522151	 0.0291578	 0.0319451	 269.35	 269.35	 269.35	 0.0	 0.0	 1	 -30.0	 30.0;
	283	 224	 0.00647754	 0.0329659	 0.0188678	 216.41	 216.41	 216.41	 0.0	 0.0	 1	 -30.0	 30.0;
	283	 346	 0.00496981	 0.033752	 0.0141005	 215.7	 215.7	 215.7	 0.0	 0.0	 1	 -30.0	 30.0;
	283	 359	 0.0112807	 0.0610502	 0.0246742	 189.35	 189.35	 189.35	 0.0	 0.0	 1	 -30.0	 30.0;
	290	 336	 0.000546967	 0.00661487	 0.319239	 1013.91	 1013.91	 1013.91	 0.0	 0.0	 1	 -30.0	 30.0;
	290	 397	 0.00156589	 0.0197034	 0.584176	 1362.72	 1362.72	 1362.72	 0.0	 0.0	 1	 -30.0	 30.0;
	291	 227	 0.0102001	 0.0550615	 0.0399772	 217.52	 217.52	 217.52	 0.0	 0.0	 1	 -30.0	 30.0;
	291	 293	 0.000277674	 0.00113775	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	291	 486	 0.00862536	 0.0467738	 0.0409467	 304.26	 304.26	 304.26	 0.0	 0.0	 1	 -30.0	 30.0;
	295	 231	 0.00041405	 0.00459194	 0.176305	 1264.39	 1264.39	 1264.39	 0.0	 0.0	 1	 -30.0	 30.0;
	295	 389	 0.000842003	 0.0109231	 0.255562	 1124.85	 1124.85	 1124.85	 0.0	 0.0	 1	 -30.0	 30.0;
	303	 305	 0.000216238	 0.00116227	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	305	 454	 0.00147007	 0.0161904	 0.455797	 1120.02	 1120.02	 1120.02	 0.0	 0.0	 1	 -30.0	 30.0;
	306	 236	 0.00909647	 0.0443105	 0.0204446	 213.5	 213.5	 213.5	 0.0	 0.0	 1	 -30.0	 30.0;
	307	 308	 0.000243783	 0.00101928	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	309	 429	 0.000524347	 0.00641311	 0.12507	 1443.34	 1443.34	 1443.34	 0.0	 0.0	 1	 -30.0	 30.0;
	309	 429	 0.000524347	 0.00641311	 0.12507	 1443.34	 1443.34	 1443.34	 0.0	 0.0	 1	 -30.0	 30.0;
	309	 435	 0.00057789	 0.00773113	 0.111558	 1749.02	 1749.02	 1749.02	 0.0	 0.0	 1	 -30.0	 30.0;
	314	 460	 0.00284337	 0.03353	 0.530692	 1090.95	 1090.95	 1090.95	 0.0	 0.0	 1	 -30.0	 30.0;
	315	 486	 0.000891366	 0.00620047	 0.00357338	 270.45	 270.45	 270.45	 0.0	 0.0	 1	 -30.0	 30.0;
	315	 488	 0.000846838	 0.00524732	 0.00176077	 273.93	 273.93	 273.93	 0.0	 0.0	 1	 -30.0	 30.0;
	322	 360	 0.00392073	 0.0457192	 0.876636	 1081.89	 1081.89	 1081.89	 0.0	 0.0	 1	 -30.0	 30.0;
	330	 331	 0.000262545	 0.00107587	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	332	 121	 0.00159428	 0.0205853	 0.327303	 1048.75	 1048.75	 1048.75	 0.0	 0.0	 1	 -30.0	 30.0;
	332	 454	 0.00146382	 0.017945	 0.410634	 1077.53	 1077.53	 1077.53	 0.0	 0.0	 1	 -30.0	 30.0;
	333	 123	 0.00408968	 0.0210445	 0.0525623	 275.7	 275.7	 275.7	 0.0	 0.0	 1	 -30.0	 30.0;
	333	 124	 0.00233389	 0.0131293	 0.00626889	 260.97	 260.97	 260.97	 0.0	 0.0	 1	 -30.0	 30.0;
	333	 124	 0.00233389	 0.0131293	 0.00626889	 260.97	 260.97	 260.97	 0.0	 0.0	 1	 -30.0	 30.0;
	336	 397	 0.00139177	 0.0169482	 0.23371	 1419.82	 1419.82	 1419.82	 0.0	 0.0	 1	 -30.0	 30.0;
	337	 359	 0.00748705	 0.0468268	 0.0433188	 243.37	 243.37	 243.37	 0.0	 0.0	 1	 -30.0	 30.0;
	342	 130	 0.0147359	 0.0812897	 0.0247527	 221.08	 221.08	 221.08	 0.0	 0.0	 1	 -30.0	 30.0;
	342	 294	 0.000364389	 0.00264717	 0.00871279	 268.04	 268.04	 268.04	 0.0	 0.0	 1	 -30.0	 30.0;
	342	 294	 0.000364389	 0.00264717	 0.00871279	 268.04	 268.04	 268.04	 0.0	 0.0	 1	 -30.0	 30.0;
	346	 182	 0.0060196	 0.0328492	 0.0116299	 210.47	 210.47	 210.47	 0.0	 0.0	 1	 -30.0	 30.0;
	347	 349	 0.000269385	 0.00117548	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	348	 277	 0.00302296	 0.0175156	 0.00468744	 191.83	 191.83	 191.83	 0.0	 0.0	 1	 -30.0	 30.0;
	349	 397	 0.00142692	 0.0184016	 0.321924	 1161.07	 1161.07	 1161.07	 0.0	 0.0	 1	 -30.0	 30.0;
	350	 332	 0.00153637	 0.019112	 0.448199	 1164.99	 1164.99	 1164.99	 0.0	 0.0	 1	 -30.0	 30.0;
	350	 352	 0.000205522	 0.00104958	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	350	 429	 0.00176299	 0.024221	 0.504029	 1225.53	 1225.53	 1225.53	 0.0	 0.0	 1	 -30.0	 30.0;
	350	 435	 0.00161779	 0.0220227	 0.472836	 1231.82	 1231.82	 1231.82	 0.0	 0.0	 1	 -30.0	 30.0;
	351	 15	 0.00570042	 0.038097	 0.0166404	 297.73	 297.73	 297.73	 0.0	 0.0	 1	 -30.0	 30.0;
	351	 331	 0.00799383	 0.0592914	 0.0117197	 265.07	 265.07	 265.07	 0.0	 0.0	 1	 -30.0	 30.0;
	351	 331	 0.00799383	 0.0592914	 0.0117197	 265.07	 265.07	 265.07	 0.0	 0.0	 1	 -30.0	 30.0;
	353	 355	 0.000218687	 0.00118004	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	355	 342	 0.00596794	 0.0411946	 0.0460902	 257.41	 257.41	 257.41	 0.0	 0.0	 1	 -30.0	 30.0;
	355	 390	 0.000438285	 0.0025026	 0.0028364	 192.83	 192.83	 192.83	 0.0	 0.0	 1	 -30.0	 30.0;
	356	 467	 0.00171289	 0.00892976	 0.00401818	 191.82	 191.82	 191.82	 0.0	 0.0	 1	 -30.0	 30.0;
	357	 480	 0.00280056	 0.0134351	 0.00332662	 291.7	 291.7	 291.7	 0.0	 0.0	 1	 -30.0	 30.0;
	357	 480	 0.00280056	 0.0134351	 0.00332662	 291.7	 291.7	 291.7	 0.0	 0.0	 1	 -30.0	 30.0;
	357	 480	 0.00280056	 0.0134351	 0.00332662	 291.7	 291.7	 291.7	 0.0	 0.0	 1	 -30.0	 30.0;
	358	 268	 0.00785076	 0.0476886	 0.0169176	 233.04	 233.04	 233.04	 0.0	 0.0	 1	 -30.0	 30.0;
	358	 467	 0.00692768	 0.0315186	 0.0129906	 181.78	 181.78	 181.78	 0.0	 0.0	 1	 -30.0	 30.0;
	359	 366	 0.0068981	 0.0402096	 0.0127396	 196.5	 196.5	 196.5	 0.0	 0.0	 1	 -30.0	 30.0;
	359	 377	 0.012625	 0.0936918	 0.0239153	 228.99	 228.99	 228.99	 0.0	 0.0	 1	 -30.0	 30.0;
	359	 473	 0.00222543	 0.0129046	 0.00606894	 247.89	 247.89	 247.89	 0.0	 0.0	 1	 -30.0	 30.0;
	360	 54	 0.00100276	 0.0120556	 0.249915	 1072.37	 1072.37	 1072.37	 0.0	 0.0	 1	 -30.0	 30.0;
	361	 34	 0.00379348	 0.0202895	 0.0219664	 316.83	 316.83	 316.83	 0.0	 0.0	 1	 -30.0	 30.0;
	361	 34	 0.00379348	 0.0202895	 0.0219664	 316.83	 316.83	 316.83	 0.0	 0.0	 1	 -30.0	 30.0;
	370	 373	 0.000225361	 0.00114438	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	373	 323	 0.000257772	 0.00169688	 0.00189708	 244.33	 244.33	 244.33	 0.0	 0.0	 1	 -30.0	 30.0;
	374	 376	 0.000205616	 0.00119869	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	376	 117	 0.00565957	 0.0367338	 0.0198822	 223.49	 223.49	 223.49	 0.0	 0.0	 1	 -30.0	 30.0;
	377	 337	 0.00166037	 0.0118851	 0.00793188	 278.49	 278.49	 278.49	 0.0	 0.0	 1	 -30.0	 30.0;
	382	 383	 0.000298548	 0.00105538	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	382	 385	 0.00189251	 0.0109271	 0.00841737	 224.14	 224.14	 224.14	 0.0	 0.0	 1	 -30.0	 30.0;
	382	 488	 0.00459748	 0.0199241	 0.0423444	 255.31	 255.31	 255.31	 0.0	 0.0	 1	 -30.0	 30.0;
	384	 385	 0.000259286	 0.00110193	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	385	 421	 0.00389512	 0.0241239	 0.00906982	 220.32	 220.32	 220.32	 0.0	 0.0	 1	 -30.0	 30.0;
	386	 388	 0.000221284	 0.00109415	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	387	 229	 0.0115492	 0.0573315	 0.0138829	 235.12	 235.12	 235.12	 0.0	 0.0	 1	 -30.0	 30.0;
	388	 309	 0.000885474	 0.00873812	 0.148563	 1045.47	 1045.47	 1045.47	 0.0	 0.0	 1	 -30.0	 30.0;
	389	 414	 0.000913429	 0.0104943	 0.16381	 1144.19	 1144.19	 1144.19	 0.0	 0.0	 1	 -30.0	 30.0;
	395	 397	 0.000264513	 0.0010891	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	397	 54	 0.001546	 0.019078	 0.340158	 1607.07	 1607.07	 1607.07	 0.0	 0.0	 1	 -30.0	 30.0;
	397	 479	 0.000739667	 0.00965056	 0.222224	 1676.94	 1676.94	 1676.94	 0.0	 0.0	 1	 -30.0	 30.0;
	398	 260	 0.00417165	 0.0304097	 0.0208194	 248.85	 248.85	 248.85	 0.0	 0.0	 1	 -30.0	 30.0;
	398	 423	 0.000966411	 0.0049338	 0.00267166	 194.66	 194.66	 194.66	 0.0	 0.0	 1	 -30.0	 30.0;
	399	 12	 0.00224359	 0.0129772	 0.00657691	 213.75	 213.75	 213.75	 0.0	 0.0	 1	 -30.0	 30.0;
	399	 500	 0.00366597	 0.0159435	 0.00462133	 200.82	 200.82	 200.82	 0.0	 0.0	 1	 -30.0	 30.0;
	400	 403	 0.00021407	 0.00105349	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	403	 390	 0.00390505	 0.016682	 0.00889956	 187.66	 187.66	 187.66	 0.0	 0.0	 1	 -30.0	 30.0;
	403	 415	 0.0108099	 0.0598869	 0.0150022	 238.84	 238.84	 238.84	 0.0	 0.0	 1	 -30.0	 30.0;
	404	 396	 0.00812376	 0.0533399	 0.0183921	 259.18	 259.18	 259.18	 0.0	 0.0	 1	 -30.0	 30.0;
	405	 190	 0.003084	 0.0385355	 0.635924	 1182.98	 1182.98	 1182.98	 0.0	 0.0	 1	 -30.0	 30.0;
	406	 399	 0.00202341	 0.00976371	 0.00208054	 268.98	 268.98	 268.98	 0.0	 0.0	 1	 -30.0	 30.0;
	406	 399	 0.00202341	 0.00976371	 0.00208054	 268.98	 268.98	 268.98	 0.0	 0.0	 1	 -30.0	 30.0;
	406	 500	 0.00468402	 0.0252229	 0.00876131	 194.96	 194.96	 194.96	 0.0	 0.0	 1	 -30.0	 30.0;
	413	 168	 0.0101345	 0.0604995	 0.0233408	 160.34	 160.34	 160.34	 0.0	 0.0	 1	 -30.0	 30.0;
	413	 272	 0.00891228	 0.053729	 0.0131931	 204.57	 204.57	 204.57	 0.0	 0.0	 1	 -30.0	 30.0;
	415	 21	 1e-07	 0.05	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	422	 388	 0.00142425	 0.0173547	 0.26896	 1073.12	 1073.12	 1073.12	 0.0	 0.0	 1	 -30.0	 30.0;
	429	 498	 0.00296972	 0.031295	 0.492416	 1280.79	 1280.79	 1280.79	 0.0	 0.0	 1	 -30.0	 30.0;
	430	 81	 0.00192456	 0.0121334	 0.00727771	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -30.0	 30.0;
	430	 84	 0.00448199	 0.0263734	 0.0203741	 279.98	 279.98	 279.98	 0.0	 0.0	 0	 -30.0	 30.0;
	430	 84	 0.00448199	 0.0263734	 0.0203741	 279.98	 279.98	 279.98	 0.0	 0.0	 1	 -30.0	 30.0;
	435	 429	 0.000293616	 0.00373016	 0.0483406	 1120.52	 1120.52	 1120.52	 0.0	 0.0	 1	 -30.0	 30.0;
	436	 83	 0.00278136	 0.0150291	 0.00518546	 226.04	 226.04	 226.04	 0.0	 0.0	 1	 -30.0	 30.0;
	436	 430	 0.00463186	 0.0213539	 0.0107223	 288.88	 288.88	 288.88	 0.0	 0.0	 1	 -30.0	 30.0;
	442	 445	 0.000221289	 0.00117614	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	445	 244	 0.00205911	 0.00975556	 0.0109951	 253.31	 253.31	 253.31	 0.0	 0.0	 1	 -30.0	 30.0;
	446	 360	 0.00041589	 0.00514463	 0.234184	 1189.37	 1189.37	 1189.37	 0.0	 0.0	 1	 -30.0	 30.0;
	453	 13	 0.00430787	 0.0243324	 0.00718999	 226.69	 226.69	 226.69	 0.0	 0.0	 1	 -30.0	 30.0;
	460	 305	 0.00130852	 0.0176285	 0.230534	 1211.08	 1211.08	 1211.08	 0.0	 0.0	 1	 -30.0	 30.0;
	461	 7	 0.00348701	 0.0233525	 0.0297729	 311.15	 311.15	 311.15	 0.0	 0.0	 1	 -30.0	 30.0;
	465	 467	 0.00028339	 0.00117069	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	467	 188	 0.00703121	 0.0532559	 0.0407168	 187.56	 187.56	 187.56	 0.0	 0.0	 1	 -30.0	 30.0;
	468	 121	 0.000955644	 0.0128413	 0.261586	 1089.73	 1089.73	 1089.73	 0.0	 0.0	 1	 -30.0	 30.0;
	469	 306	 0.00422112	 0.0229097	 0.0438245	 278.22	 278.22	 278.22	 0.0	 0.0	 1	 -30.0	 30.0;
	472	 473	 0.000234911	 0.00106703	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	473	 377	 0.00773654	 0.0559391	 0.0348232	 236.79	 236.79	 236.79	 0.0	 0.0	 1	 -30.0	 30.0;
	474	 477	 0.000293541	 0.00115735	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	478	 7	 0.0213225	 0.0914343	 0.0278942	 258.33	 258.33	 258.33	 0.0	 0.0	 1	 -30.0	 30.0;
	478	 242	 0.00771352	 0.0314984	 0.0101261	 293.25	 293.25	 293.25	 0.0	 0.0	 1	 -30.0	 30.0;
	478	 480	 0.00906359	 0.052802	 0.0266087	 244.07	 244.07	 244.07	 0.0	 0.0	 1	 -30.0	 30.0;
	479	 54	 0.00104602	 0.014046	 0.350355	 1207.95	 1207.95	 1207.95	 0.0	 0.0	 1	 -30.0	 30.0;
	487	 242	 0.00955583	 0.0567222	 0.00974044	 205.85	 205.85	 205.85	 0.0	 0.0	 1	 -30.0	 30.0;
	487	 441	 0.00861538	 0.0500581	 0.0135023	 212.47	 212.47	 212.47	 0.0	 0.0	 1	 -30.0	 30.0;
	488	 217	 0.00386786	 0.0223528	 0.0133963	 251.11	 251.11	 251.11	 0.0	 0.0	 1	 -30.0	 30.0;
	488	 486	 0.00065584	 0.00316221	 0.00147663	 240.65	 240.65	 240.65	 0.0	 0.0	 1	 -30.0	 30.0;
	489	 89	 0.0042275	 0.0202284	 0.0108331	 267.29	 267.29	 267.29	 0.0	 0.0	 1	 -30.0	 30.0;
	489	 91	 0.0040245	 0.0220514	 0.00641127	 262.37	 262.37	 262.37	 0.0	 0.0	 1	 -30.0	 30.0;
	490	 491	 0.000283352	 0.00110546	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	492	 495	 0.000223082	 0.00118991	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	495	 234	 0.00300018	 0.0163325	 0.0100254	 240.29	 240.29	 240.29	 0.0	 0.0	 1	 -30.0	 30.0;
	496	 498	 0.000260461	 0.00102313	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	497	 96	 0.00550502	 0.0392586	 0.00859406	 214.92	 214.92	 214.92	 0.0	 0.0	 1	 -30.0	 30.0;
	497	 158	 0.00972333	 0.0560053	 0.0120326	 264.27	 264.27	 264.27	 0.0	 0.0	 1	 -30.0	 30.0;
	498	 360	 0.00101516	 0.0127879	 0.280018	 1247.99	 1247.99	 1247.99	 0.0	 0.0	 1	 -30.0	 30.0;
	498	 446	 0.00106712	 0.0139619	 0.222125	 1135.38	 1135.38	 1135.38	 0.0	 0.0	 1	 -30.0	 30.0;
	499	 500	 0.000251066	 0.001098	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21	 20	 0.000536254	 0.0293108	 0.0	 390.5	 390.5	 390.5	 1.0125	 0.0	 1	 -30.0	 30.0;
	26	 25	 0.000505881	 0.0243569	 0.0	 506.92	 506.92	 506.92	 1.03125	 0.0	 1	 -30.0	 30.0;
	42	 41	 0.000541271	 0.0336934	 0.0	 461.08	 461.08	 461.08	 1.1	 0.0	 1	 -30.0	 30.0;
	42	 41	 0.000541271	 0.0336934	 0.0	 461.08	 461.08	 461.08	 1.1	 0.0	 1	 -30.0	 30.0;
	42	 41	 0.000541271	 0.0336934	 0.0	 461.08	 461.08	 461.08	 1.1	 0.0	 1	 -30.0	 30.0;
	53	 52	 0.000502968	 0.0277845	 0.0	 628.27	 628.27	 628.27	 1.0	 0.0	 1	 -30.0	 30.0;
	53	 52	 0.000502968	 0.0277845	 0.0	 628.27	 628.27	 628.27	 1.0	 0.0	 1	 -30.0	 30.0;
	53	 52	 0.000502968	 0.0277845	 0.0	 628.27	 628.27	 628.27	 1.0	 0.0	 1	 -30.0	 30.0;
	91	 90	 0.000438011	 0.0296883	 0.0	 509.59	 509.59	 509.59	 1.0	 0.0	 1	 -30.0	 30.0;
	91	 90	 0.000438011	 0.0296883	 0.0	 509.59	 509.59	 509.59	 1.0	 0.0	 0	 -30.0	 30.0;
	91	 90	 0.000438011	 0.0296883	 0.0	 509.59	 509.59	 509.59	 1.0	 0.0	 1	 -30.0	 30.0;
	98	 97	 0.000525414	 0.0325224	 0.0	 362.58	 362.58	 362.58	 1.03125	 0.0	 1	 -30.0	 30.0;
	107	 106	 0.000611845	 0.0360405	 0.0	 478.65	 478.65	 478.65	 1.03125	 0.0	 1	 -30.0	 30.0;
	107	 106	 0.000611845	 0.0360405	 0.0	 478.65	 478.65	 478.65	 1.03125	 0.0	 1	 -30.0	 30.0;
	107	 106	 0.000611845	 0.0360405	 0.0	 478.65	 478.65	 478.65	 1.03125	 0.0	 1	 -30.0	 30.0;
	120	 119	 0.000693805	 0.0308972	 0.0	 409.0	 409.0	 409.0	 1.04375	 0.0	 1	 -30.0	 30.0;
	136	 135	 0.000343226	 0.0245211	 0.0	 439.36	 439.36	 439.36	 1.0375	 0.0	 1	 -30.0	 30.0;
	136	 135	 0.000343226	 0.0245211	 0.0	 439.36	 439.36	 439.36	 1.0375	 0.0	 1	 -30.0	 30.0;
	152	 151	 0.000448214	 0.0240375	 0.0	 555.68	 555.68	 555.68	 1.03125	 0.0	 1	 -30.0	 30.0;
	152	 151	 0.000448214	 0.0240375	 0.0	 555.68	 555.68	 555.68	 1.03125	 0.0	 1	 -30.0	 30.0;
	152	 151	 0.000448214	 0.0240375	 0.0	 555.68	 555.68	 555.68	 1.03125	 0.0	 1	 -30.0	 30.0;
	191	 190	 0.000547832	 0.0347294	 0.0	 491.96	 491.96	 491.96	 1.04375	 0.0	 1	 -30.0	 30.0;
	191	 190	 0.000547832	 0.0347294	 0.0	 491.96	 491.96	 491.96	 1.04375	 0.0	 1	 -30.0	 30.0;
	191	 190	 0.000547832	 0.0347294	 0.0	 491.96	 491.96	 491.96	 1.04375	 0.0	 1	 -30.0	 30.0;
	232	 231	 0.000468765	 0.0188084	 0.0	 651.35	 651.35	 651.35	 1.0375	 0.0	 1	 -30.0	 30.0;
	253	 252	 0.000428145	 0.023393	 0.0	 496.41	 496.41	 496.41	 1.05625	 0.0	 1	 -30.0	 30.0;
	253	 252	 0.000428145	 0.023393	 0.0	 496.41	 496.41	 496.41	 1.05625	 0.0	 1	 -30.0	 30.0;
	253	 252	 0.000428145	 0.023393	 0.0	 496.41	 496.41	 496.41	 1.05625	 0.0	 1	 -30.0	 30.0;
	273	 275	 0.000202221	 0.0140924	 0.0	 1154.66	 1154.66	 1154.66	 1.05	 0.0	 1	 -30.0	 30.0;
	273	 276	 0.000217879	 0.0120592	 0.0	 1154.66	 1154.66	 1154.66	 1.05	 0.0	 1	 -30.0	 30.0;
	274	 273	 0.000420564	 0.0262256	 0.0	 620.34	 620.34	 620.34	 1.0	 0.0	 1	 -30.0	 30.0;
	278	 280	 0.000479866	 0.0306603	 0.0	 321.49	 321.49	 321.49	 1.0125	 0.0	 1	 -30.0	 30.0;
	278	 281	 0.00031103	 0.0219887	 0.0	 319.26	 319.26	 319.26	 1.00625	 0.0	 1	 -30.0	 30.0;
	279	 278	 0.000366522	 0.019924	 0.0	 522.19	 522.19	 522.19	 1.0	 0.0	 1	 -30.0	 30.0;
	279	 278	 0.000366522	 0.019924	 0.0	 522.19	 522.19	 522.19	 1.0	 0.0	 1	 -30.0	 30.0;
	279	 278	 0.000366522	 0.019924	 0.0	 522.19	 522.19	 522.19	 1.0	 0.0	 1	 -30.0	 30.0;
	282	 284	 0.000373065	 0.0260709	 0.0	 379.67	 379.67	 379.67	 1.00625	 0.0	 1	 -30.0	 30.0;
	282	 285	 0.000428104	 0.0310478	 0.0	 376.33	 376.33	 376.33	 1.00625	 0.0	 1	 -30.0	 30.0;
	282	 286	 0.000520688	 0.0282001	 0.0	 370.2	 370.2	 370.2	 1.00625	 0.0	 1	 -30.0	 30.0;
	282	 287	 0.000483108	 0.0327549	 0.0	 368.66	 368.66	 368.66	 1.00625	 0.0	 1	 -30.0	 30.0;
	282	 288	 0.000526109	 0.0331453	 0.0	 367.71	 367.71	 367.71	 1.00625	 0.0	 1	 -30.0	 30.0;
	282	 289	 0.000347274	 0.0252107	 0.0	 367.33	 367.33	 367.33	 1.00625	 0.0	 1	 -30.0	 30.0;
	283	 282	 0.000525978	 0.0318151	 0.0	 471.3	 471.3	 471.3	 1.01875	 0.0	 1	 -30.0	 30.0;
	283	 282	 0.000525978	 0.0318151	 0.0	 471.3	 471.3	 471.3	 1.01875	 0.0	 1	 -30.0	 30.0;
	283	 282	 0.000525978	 0.0318151	 0.0	 471.3	 471.3	 471.3	 1.01875	 0.0	 1	 -30.0	 30.0;
	291	 292	 0.35543	 11.2968	 0.0	 1.3	 1.3	 1.3	 1.0	 0.0	 1	 -30.0	 30.0;
	295	 297	 0.000379185	 0.0247737	 0.0	 334.88	 334.88	 334.88	 0.98125	 0.0	 1	 -30.0	 30.0;
	295	 298	 0.000716326	 0.0379339	 0.0	 334.69	 334.69	 334.69	 0.98125	 0.0	 1	 -30.0	 30.0;
	295	 299	 0.000304059	 0.0206591	 0.0	 334.28	 334.28	 334.28	 0.98125	 0.0	 1	 -30.0	 30.0;
	295	 300	 0.00155879	 0.0573822	 0.0	 332.41	 332.41	 332.41	 0.98125	 0.0	 1	 -30.0	 30.0;
	295	 301	 0.000556456	 0.0323544	 0.0	 331.98	 331.98	 331.98	 0.98125	 0.0	 1	 -30.0	 30.0;
	295	 302	 0.000745624	 0.044177	 0.0	 323.04	 323.04	 323.04	 0.98125	 0.0	 1	 -30.0	 30.0;
	296	 295	 0.000193487	 0.0143159	 0.0	 544.49	 544.49	 544.49	 1.0125	 0.0	 1	 -30.0	 30.0;
	296	 295	 0.000193487	 0.0143159	 0.0	 544.49	 544.49	 544.49	 1.0125	 0.0	 1	 -30.0	 30.0;
	296	 295	 0.000193487	 0.0143159	 0.0	 544.49	 544.49	 544.49	 1.0125	 0.0	 1	 -30.0	 30.0;
	304	 303	 0.000325823	 0.0169846	 0.0	 458.34	 458.34	 458.34	 1.0	 0.0	 1	 -30.0	 30.0;
	309	 311	 7.42139e-05	 0.00565391	 0.0	 1514.07	 1514.07	 1514.07	 1.05	 0.0	 1	 -30.0	 30.0;
	309	 312	 7.42648e-05	 0.00477232	 0.0	 1514.07	 1514.07	 1514.07	 1.05	 0.0	 1	 -30.0	 30.0;
	309	 313	 0.000116301	 0.00893914	 0.0	 1514.07	 1514.07	 1514.07	 1.05	 0.0	 1	 -30.0	 30.0;
	310	 309	 0.000378438	 0.0230997	 0.0	 510.8	 510.8	 510.8	 0.9875	 0.0	 1	 -30.0	 30.0;
	310	 309	 0.000378438	 0.0230997	 0.0	 510.8	 510.8	 510.8	 0.9875	 0.0	 1	 -30.0	 30.0;
	310	 309	 0.000378438	 0.0230997	 0.0	 510.8	 510.8	 510.8	 0.9875	 0.0	 1	 -30.0	 30.0;
	314	 316	 0.000895022	 0.0359994	 0.0	 464.18	 464.18	 464.18	 1.0	 0.0	 1	 -30.0	 30.0;
	314	 317	 0.000445532	 0.0275654	 0.0	 458.14	 458.14	 458.14	 1.0	 0.0	 1	 -30.0	 30.0;
	314	 318	 0.000625542	 0.0256149	 0.0	 455.99	 455.99	 455.99	 1.0	 0.0	 1	 -30.0	 30.0;
	314	 319	 0.000342057	 0.0201242	 0.0	 454.62	 454.62	 454.62	 1.0	 0.0	 1	 -30.0	 30.0;
	314	 320	 0.000536642	 0.0307448	 0.0	 448.95	 448.95	 448.95	 1.0	 0.0	 1	 -30.0	 30.0;
	314	 321	 0.000523068	 0.0259737	 0.0	 448.8	 448.8	 448.8	 1.0	 0.0	 1	 -30.0	 30.0;
	315	 314	 0.00074037	 0.0388174	 0.0	 542.1	 542.1	 542.1	 1.01875	 0.0	 1	 -30.0	 30.0;
	315	 314	 0.00074037	 0.0388174	 0.0	 542.1	 542.1	 542.1	 1.01875	 0.0	 1	 -30.0	 30.0;
	315	 314	 0.00074037	 0.0388174	 0.0	 542.1	 542.1	 542.1	 1.01875	 0.0	 1	 -30.0	 30.0;
	322	 324	 0.000631398	 0.0400234	 0.0	 298.76	 298.76	 298.76	 1.0	 0.0	 1	 -30.0	 30.0;
	322	 325	 0.000759541	 0.0412573	 0.0	 297.35	 297.35	 297.35	 1.0	 0.0	 1	 -30.0	 30.0;
	322	 326	 0.000829004	 0.0525703	 0.0	 295.53	 295.53	 295.53	 1.0	 0.0	 1	 -30.0	 30.0;
	322	 327	 0.000777304	 0.0484577	 0.0	 277.01	 277.01	 277.01	 1.0	 0.0	 1	 -30.0	 30.0;
	322	 328	 0.00056804	 0.03834	 0.0	 275.26	 275.26	 275.26	 1.0	 0.0	 1	 -30.0	 30.0;
	322	 329	 0.000614253	 0.0425834	 0.0	 265.86	 265.86	 265.86	 1.0	 0.0	 1	 -30.0	 30.0;
	323	 322	 0.000841043	 0.0390368	 0.0	 346.56	 346.56	 346.56	 1.025	 0.0	 1	 -30.0	 30.0;
	332	 334	 0.00167281	 0.0957987	 0.0	 170.24	 170.24	 170.24	 1.0	 0.0	 1	 -30.0	 30.0;
	332	 335	 0.00134301	 0.0787655	 0.0	 154.25	 154.25	 154.25	 1.0	 0.0	 1	 -30.0	 30.0;
	333	 332	 0.000483225	 0.0284723	 0.0	 547.14	 547.14	 547.14	 1.0	 0.0	 1	 -30.0	 30.0;
	333	 332	 0.000483225	 0.0284723	 0.0	 547.14	 547.14	 547.14	 1.0	 0.0	 1	 -30.0	 30.0;
	333	 332	 0.000483225	 0.0284723	 0.0	 547.14	 547.14	 547.14	 1.0	 0.0	 1	 -30.0	 30.0;
	336	 338	 0.0006169	 0.0300775	 0.0	 406.98	 406.98	 406.98	 1.0	 0.0	 1	 -30.0	 30.0;
	336	 339	 0.000375045	 0.0281773	 0.0	 403.31	 403.31	 403.31	 1.0	 0.0	 1	 -30.0	 30.0;
	336	 340	 0.000425368	 0.0313458	 0.0	 402.98	 402.98	 402.98	 1.0	 0.0	 1	 -30.0	 30.0;
	336	 341	 0.000585813	 0.0398156	 0.0	 398.26	 398.26	 398.26	 1.0	 0.0	 1	 -30.0	 30.0;
	337	 336	 0.00045459	 0.0246348	 0.0	 318.58	 318.58	 318.58	 1.0125	 0.0	 1	 -30.0	 30.0;
	342	 343	 0.00256944	 0.0579654	 0.0	 233.13	 233.13	 233.13	 1.0	 0.0	 1	 -30.0	 30.0;
	342	 344	 0.00212206	 0.0674639	 0.0	 233.13	 233.13	 233.13	 1.0	 0.0	 1	 -30.0	 30.0;
	342	 345	 0.00208414	 0.0517834	 0.0	 233.13	 233.13	 233.13	 1.0	 0.0	 1	 -30.0	 30.0;
	348	 347	 0.000367495	 0.0216598	 0.0	 367.28	 367.28	 367.28	 1.0375	 0.0	 1	 -30.0	 30.0;
	351	 350	 0.000655327	 0.0282606	 0.0	 497.16	 497.16	 497.16	 1.0	 0.0	 1	 -30.0	 30.0;
	351	 350	 0.000655327	 0.0282606	 0.0	 497.16	 497.16	 497.16	 1.0	 0.0	 1	 -30.0	 30.0;
	351	 350	 0.000655327	 0.0282606	 0.0	 497.16	 497.16	 497.16	 1.0	 0.0	 1	 -30.0	 30.0;
	353	 354	 0.0037841	 0.092798	 0.0	 143.0	 143.0	 143.0	 1.0	 0.0	 1	 -30.0	 30.0;
	360	 362	 0.000156351	 0.0072342	 0.0	 917.15	 917.15	 917.15	 1.0	 0.0	 1	 -30.0	 30.0;
	360	 363	 0.000259699	 0.0141725	 0.0	 917.15	 917.15	 917.15	 1.0	 0.0	 1	 -30.0	 30.0;
	360	 364	 0.000272146	 0.0198633	 0.0	 917.15	 917.15	 917.15	 1.0	 0.0	 1	 -30.0	 30.0;
	360	 365	 0.000447041	 0.0178606	 0.0	 917.15	 917.15	 917.15	 1.0	 0.0	 1	 -30.0	 30.0;
	361	 360	 0.000300251	 0.0204296	 0.0	 587.59	 587.59	 587.59	 1.0	 0.0	 1	 -30.0	 30.0;
	361	 360	 0.000300251	 0.0204296	 0.0	 587.59	 587.59	 587.59	 1.0	 0.0	 1	 -30.0	 30.0;
	361	 360	 0.000300251	 0.0204296	 0.0	 587.59	 587.59	 587.59	 1.0	 0.0	 1	 -30.0	 30.0;
	366	 367	 0.00973151	 0.278789	 0.0	 26.65	 26.65	 26.65	 1.0	 0.0	 1	 -30.0	 30.0;
	366	 368	 0.0062091	 0.220695	 0.0	 53.3	 53.3	 53.3	 1.0	 0.0	 1	 -30.0	 30.0;
	366	 369	 0.0199066	 0.670544	 0.0	 26.65	 26.65	 26.65	 1.0625	 0.0	 1	 -30.0	 30.0;
	370	 371	 0.00121619	 0.0353293	 0.0	 369.46	 369.46	 369.46	 1.0	 0.0	 1	 -30.0	 30.0;
	370	 372	 0.00136545	 0.0376173	 0.0	 369.46	 369.46	 369.46	 1.0	 0.0	 1	 -30.0	 30.0;
	374	 375	 0.00778775	 0.261743	 0.0	 38.67	 38.67	 38.67	 1.0	 0.0	 1	 -30.0	 30.0;
	377	 378	 0.000973146	 0.0271225	 0.0	 301.31	 301.31	 301.31	 1.0375	 0.0	 1	 -30.0	 30.0;
	377	 379	 0.0023813	 0.0522033	 0.0	 301.31	 301.31	 301.31	 1.0375	 0.0	 1	 -30.0	 30.0;
	377	 380	 0.00140456	 0.0427291	 0.0	 301.31	 301.31	 301.31	 1.0375	 0.0	 1	 -30.0	 30.0;
	377	 381	 0.0012163	 0.0355031	 0.0	 301.31	 301.31	 301.31	 1.0375	 0.0	 1	 -30.0	 30.0;
	387	 386	 0.00033322	 0.022031	 0.0	 389.55	 389.55	 389.55	 1.0125	 0.0	 1	 -30.0	 30.0;
	389	 391	 0.00028731	 0.0204018	 0.0	 318.16	 318.16	 318.16	 1.075	 0.0	 1	 -30.0	 30.0;
	389	 392	 0.000625859	 0.0329065	 0.0	 314.04	 314.04	 314.04	 1.08125	 0.0	 1	 -30.0	 30.0;
	389	 393	 0.000638056	 0.0360591	 0.0	 313.73	 313.73	 313.73	 1.0875	 0.0	 1	 -30.0	 30.0;
	389	 394	 0.000617364	 0.0389483	 0.0	 309.38	 309.38	 309.38	 1.0875	 0.0	 1	 -30.0	 30.0;
	390	 389	 0.000382867	 0.0282289	 0.0	 311.38	 311.38	 311.38	 1.0	 0.0	 1	 -30.0	 30.0;
	396	 395	 0.000250247	 0.0162734	 0.0	 338.87	 338.87	 338.87	 1.03125	 0.0	 1	 -30.0	 30.0;
	400	 401	 0.00320427	 0.0964919	 0.0	 81.63	 81.63	 81.63	 1.0	 0.0	 1	 -30.0	 30.0;
	400	 402	 0.00430186	 0.140434	 0.0	 79.62	 79.62	 79.62	 1.0	 0.0	 1	 -30.0	 30.0;
	405	 407	 0.00041892	 0.0308071	 0.0	 265.3	 265.3	 265.3	 1.0	 0.0	 1	 -30.0	 30.0;
	405	 408	 0.00083897	 0.0423468	 0.0	 262.28	 262.28	 262.28	 1.0	 0.0	 1	 -30.0	 30.0;
	405	 409	 0.000971538	 0.0535648	 0.0	 256.22	 256.22	 256.22	 1.0	 0.0	 1	 -30.0	 30.0;
	405	 410	 0.000860625	 0.0516558	 0.0	 250.09	 250.09	 250.09	 1.0	 0.0	 1	 -30.0	 30.0;
	405	 411	 0.000997296	 0.0638117	 0.0	 224.22	 224.22	 224.22	 1.0	 0.0	 1	 -30.0	 30.0;
	405	 412	 0.000796356	 0.0544798	 0.0	 215.78	 215.78	 215.78	 1.0	 0.0	 1	 -30.0	 30.0;
	406	 405	 0.000607729	 0.0348525	 0.0	 459.57	 459.57	 459.57	 1.0	 0.0	 1	 -30.0	 30.0;
	406	 405	 0.000607729	 0.0348525	 0.0	 459.57	 459.57	 459.57	 1.0	 0.0	 1	 -30.0	 30.0;
	406	 405	 0.000607729	 0.0348525	 0.0	 459.57	 459.57	 459.57	 1.0	 0.0	 1	 -30.0	 30.0;
	414	 416	 0.000328892	 0.0205281	 0.0	 489.82	 489.82	 489.82	 1.04375	 0.0	 1	 -30.0	 30.0;
	414	 417	 0.000187472	 0.0121387	 0.0	 489.77	 489.77	 489.77	 1.0	 0.0	 1	 -30.0	 30.0;
	414	 418	 0.000388416	 0.022286	 0.0	 485.07	 485.07	 485.07	 1.0	 0.0	 1	 -30.0	 30.0;
	414	 419	 0.000397994	 0.0246792	 0.0	 479.76	 479.76	 479.76	 1.04375	 0.0	 1	 -30.0	 30.0;
	414	 420	 0.000599327	 0.0284749	 0.0	 478.01	 478.01	 478.01	 1.04375	 0.0	 1	 -30.0	 30.0;
	415	 414	 0.000451633	 0.0315432	 0.0	 342.66	 342.66	 342.66	 1.01875	 0.0	 1	 -30.0	 30.0;
	422	 424	 0.000374656	 0.0288049	 0.0	 425.79	 425.79	 425.79	 0.9875	 0.0	 1	 -30.0	 30.0;
	422	 425	 0.000397079	 0.0297391	 0.0	 420.15	 420.15	 420.15	 0.9875	 0.0	 1	 -30.0	 30.0;
	422	 426	 0.000457733	 0.0303601	 0.0	 410.73	 410.73	 410.73	 1.0	 0.0	 1	 -30.0	 30.0;
	422	 427	 0.000372813	 0.0254212	 0.0	 408.41	 408.41	 408.41	 0.9875	 0.0	 1	 -30.0	 30.0;
	422	 428	 0.000705582	 0.034346	 0.0	 408.19	 408.19	 408.19	 0.9875	 0.0	 1	 -30.0	 30.0;
	423	 422	 0.000384533	 0.0274698	 0.0	 353.49	 353.49	 353.49	 1.0	 0.0	 1	 -30.0	 30.0;
	429	 431	 0.000636114	 0.0356112	 0.0	 387.12	 387.12	 387.12	 1.05625	 0.0	 1	 -30.0	 30.0;
	429	 432	 0.00061928	 0.0294575	 0.0	 387.07	 387.07	 387.07	 1.05625	 0.0	 1	 -30.0	 30.0;
	429	 433	 0.000360841	 0.021624	 0.0	 384.73	 384.73	 384.73	 1.05	 0.0	 1	 -30.0	 30.0;
	429	 434	 0.000390259	 0.0263657	 0.0	 380.48	 380.48	 380.48	 1.05625	 0.0	 1	 -30.0	 30.0;
	430	 429	 0.000517158	 0.0260834	 0.0	 562.02	 562.02	 562.02	 1.0	 0.0	 1	 -30.0	 30.0;
	430	 429	 0.000517158	 0.0260834	 0.0	 562.02	 562.02	 562.02	 1.0	 0.0	 1	 -30.0	 30.0;
	430	 429	 0.000517158	 0.0260834	 0.0	 562.02	 562.02	 562.02	 1.0	 0.0	 1	 -30.0	 30.0;
	435	 437	 0.000403932	 0.0317548	 0.0	 397.18	 397.18	 397.18	 1.08125	 0.0	 1	 -30.0	 30.0;
	435	 438	 0.000370298	 0.0271126	 0.0	 396.44	 396.44	 396.44	 1.08125	 0.0	 1	 -30.0	 30.0;
	435	 439	 0.000611676	 0.0328839	 0.0	 394.96	 394.96	 394.96	 1.0875	 0.0	 1	 -30.0	 30.0;
	435	 440	 0.000451306	 0.0331002	 0.0	 389.79	 389.79	 389.79	 1.0875	 0.0	 1	 -30.0	 30.0;
	436	 435	 0.000398002	 0.0225429	 0.0	 572.43	 572.43	 572.43	 1.0	 0.0	 1	 -30.0	 30.0;
	436	 435	 0.000398002	 0.0225429	 0.0	 572.43	 572.43	 572.43	 1.0	 0.0	 1	 -30.0	 30.0;
	436	 435	 0.000398002	 0.0225429	 0.0	 572.43	 572.43	 572.43	 1.0	 0.0	 1	 -30.0	 30.0;
	442	 443	 0.0867196	 2.26916	 0.0	 7.8	 7.8	 7.8	 1.0	 0.0	 1	 -30.0	 30.0;
	442	 444	 0.0591784	 2.10181	 0.0	 7.8	 7.8	 7.8	 1.01875	 0.0	 1	 -30.0	 30.0;
	446	 448	 0.000566023	 0.0321282	 0.0	 448.62	 448.62	 448.62	 1.0	 0.0	 1	 -30.0	 30.0;
	446	 449	 0.000634471	 0.0322695	 0.0	 445.75	 445.75	 445.75	 1.0	 0.0	 1	 -30.0	 30.0;
	446	 450	 0.000601573	 0.0324325	 0.0	 440.53	 440.53	 440.53	 1.075	 0.0	 1	 -30.0	 30.0;
	446	 451	 0.000550115	 0.0295676	 0.0	 440.38	 440.38	 440.38	 1.06875	 0.0	 1	 -30.0	 30.0;
	446	 452	 0.000410283	 0.0268188	 0.0	 439.43	 439.43	 439.43	 1.06875	 0.0	 1	 -30.0	 30.0;
	447	 446	 0.000473004	 0.0270653	 0.0	 367.94	 367.94	 367.94	 1.025	 0.0	 1	 -30.0	 30.0;
	454	 456	 0.000848903	 0.0505189	 0.0	 361.49	 361.49	 361.49	 1.08125	 0.0	 1	 -30.0	 30.0;
	454	 457	 0.000467442	 0.0257805	 0.0	 361.03	 361.03	 361.03	 1.0625	 0.0	 1	 -30.0	 30.0;
	454	 458	 0.000912461	 0.0433306	 0.0	 360.57	 360.57	 360.57	 1.075	 0.0	 1	 -30.0	 30.0;
	454	 459	 0.000531627	 0.0324517	 0.0	 339.59	 339.59	 339.59	 1.06875	 0.0	 1	 -30.0	 30.0;
	455	 454	 0.000367379	 0.021975	 0.0	 582.29	 582.29	 582.29	 1.0125	 0.0	 1	 -30.0	 30.0;
	455	 454	 0.000367379	 0.021975	 0.0	 582.29	 582.29	 582.29	 1.0125	 0.0	 1	 -30.0	 30.0;
	455	 454	 0.000367379	 0.021975	 0.0	 582.29	 582.29	 582.29	 1.0125	 0.0	 1	 -30.0	 30.0;
	460	 462	 0.000447913	 0.0301375	 0.0	 434.07	 434.07	 434.07	 1.04375	 0.0	 1	 -30.0	 30.0;
	460	 463	 0.000412705	 0.0269158	 0.0	 429.97	 429.97	 429.97	 1.04375	 0.0	 1	 -30.0	 30.0;
	460	 464	 0.000525174	 0.0298652	 0.0	 426.71	 426.71	 426.71	 1.04375	 0.0	 1	 -30.0	 30.0;
	461	 460	 0.000576084	 0.0326432	 0.0	 473.41	 473.41	 473.41	 1.00625	 0.0	 1	 -30.0	 30.0;
	465	 466	 0.00519083	 0.160302	 0.0	 67.87	 67.87	 67.87	 1.0	 0.0	 1	 -30.0	 30.0;
	468	 470	 0.000274786	 0.0187972	 0.0	 731.25	 731.25	 731.25	 1.0	 0.0	 1	 -30.0	 30.0;
	468	 471	 0.000254801	 0.0158162	 0.0	 731.25	 731.25	 731.25	 1.0	 0.0	 1	 -30.0	 30.0;
	469	 468	 0.000424583	 0.0249647	 0.0	 380.87	 380.87	 380.87	 1.025	 0.0	 1	 -30.0	 30.0;
	474	 475	 0.00358362	 0.119106	 0.0	 75.92	 75.92	 75.92	 1.0	 0.0	 1	 -30.0	 30.0;
	474	 476	 0.00993187	 0.305499	 0.0	 45.12	 45.12	 45.12	 1.0	 0.0	 1	 -30.0	 30.0;
	479	 481	 0.000374809	 0.023707	 0.0	 523.33	 523.33	 523.33	 1.0	 0.0	 1	 -30.0	 30.0;
	479	 482	 0.000462701	 0.0279948	 0.0	 523.33	 523.33	 523.33	 1.0	 0.0	 1	 -30.0	 30.0;
	479	 483	 0.000374996	 0.0214192	 0.0	 523.33	 523.33	 523.33	 1.0	 0.0	 1	 -30.0	 30.0;
	479	 484	 0.000462963	 0.0284119	 0.0	 523.33	 523.33	 523.33	 1.0	 0.0	 1	 -30.0	 30.0;
	479	 485	 0.000279259	 0.0206554	 0.0	 523.33	 523.33	 523.33	 1.0	 0.0	 1	 -30.0	 30.0;
	480	 479	 0.00047645	 0.0299622	 0.0	 565.77	 565.77	 565.77	 1.05625	 0.0	 1	 -30.0	 30.0;
	480	 479	 0.00047645	 0.0299622	 0.0	 565.77	 565.77	 565.77	 1.05625	 0.0	 1	 -30.0	 30.0;
	480	 479	 0.00047645	 0.0299622	 0.0	 565.77	 565.77	 565.77	 1.05625	 0.0	 1	 -30.0	 30.0;
	492	 493	 0.0022567	 0.058447	 0.0	 182.0	 182.0	 182.0	 1.0	 0.0	 1	 -30.0	 30.0;
	492	 494	 0.00107207	 0.0353021	 0.0	 182.0	 182.0	 182.0	 1.0	 0.0	 1	 -30.0	 30.0;
	497	 496	 0.000512239	 0.0372062	 0.0	 335.52	 335.52	 335.52	 1.05	 0.0	 1	 -30.0	 30.0;
];

% INFO    : === Translation Options ===
% INFO    : Load Model:                  from file ./pglib_opf_case500_goc.m.api.sol
% INFO    : Gen Active Capacity Model:   stat
% INFO    : Gen Reactive Capacity Model: al50ag
% INFO    : Gen Active Cost Model:       stat
% INFO    : 
% INFO    : === Load Replacement Notes ===
% INFO    : Bus 1	: Pd=35.618824, Qd=6.5737227 -> Pd=55.31, Qd=6.57
% INFO    : Bus 2	: Pd=98.249974, Qd=27.511604 -> Pd=152.56, Qd=27.51
% INFO    : Bus 3	: Pd=48.647106, Qd=11.129965 -> Pd=75.54, Qd=11.13
% INFO    : Bus 4	: Pd=85.907798, Qd=3.746604 -> Pd=133.40, Qd=3.75
% INFO    : Bus 5	: Pd=84.780273, Qd=14.432042 -> Pd=131.64, Qd=14.43
% INFO    : Bus 6	: Pd=62.478442, Qd=5.521289 -> Pd=97.02, Qd=5.52
% INFO    : Bus 7	: Pd=49.784158, Qd=17.19519 -> Pd=77.30, Qd=17.20
% INFO    : Bus 8	: Pd=64.701608, Qd=7.0712876 -> Pd=100.47, Qd=7.07
% INFO    : Bus 9	: Pd=20.503948, Qd=8.8063929 -> Pd=31.84, Qd=8.81
% INFO    : Bus 10	: Pd=46.413917, Qd=14.1549 -> Pd=72.07, Qd=14.15
% INFO    : Bus 11	: Pd=16.100847, Qd=3.9200655 -> Pd=25.00, Qd=3.92
% INFO    : Bus 12	: Pd=43.588438, Qd=2.8695031 -> Pd=67.68, Qd=2.87
% INFO    : Bus 13	: Pd=61.22114, Qd=10.723958 -> Pd=95.06, Qd=10.72
% INFO    : Bus 14	: Pd=130.84189, Qd=52.410125 -> Pd=203.17, Qd=52.41
% INFO    : Bus 15	: Pd=104.28734, Qd=12.652581 -> Pd=161.94, Qd=12.65
% INFO    : Bus 16	: Pd=27.228169, Qd=9.9052567 -> Pd=42.28, Qd=9.91
% INFO    : Bus 17	: Pd=32.011464, Qd=13.061043 -> Pd=49.71, Qd=13.06
% INFO    : Bus 18	: Pd=119.67057, Qd=30.774143 -> Pd=185.82, Qd=30.77
% INFO    : Bus 19	: Pd=65.320532, Qd=13.431944 -> Pd=101.43, Qd=13.43
% INFO    : Bus 21	: Pd=58.218813, Qd=18.966129 -> Pd=90.40, Qd=18.97
% INFO    : Bus 23	: Pd=29.018699, Qd=6.2106536 -> Pd=45.06, Qd=6.21
% INFO    : Bus 24	: Pd=54.279955, Qd=33.954042 -> Pd=84.28, Qd=33.95
% INFO    : Bus 27	: Pd=102.98049, Qd=33.448899 -> Pd=159.91, Qd=33.45
% INFO    : Bus 28	: Pd=61.334173, Qd=20.664905 -> Pd=95.24, Qd=20.66
% INFO    : Bus 29	: Pd=50.934864, Qd=10.690247 -> Pd=79.09, Qd=10.69
% INFO    : Bus 30	: Pd=52.921548, Qd=2.7888621 -> Pd=82.18, Qd=2.79
% INFO    : Bus 31	: Pd=96.443918, Qd=21.502746 -> Pd=149.76, Qd=21.50
% INFO    : Bus 32	: Pd=78.803641, Qd=26.902654 -> Pd=122.36, Qd=26.90
% INFO    : Bus 33	: Pd=173.87396, Qd=98.108359 -> Pd=269.99, Qd=98.11
% INFO    : Bus 34	: Pd=62.111172, Qd=13.143542 -> Pd=96.44, Qd=13.14
% INFO    : Bus 35	: Pd=114.97555, Qd=12.155419 -> Pd=178.53, Qd=12.16
% INFO    : Bus 36	: Pd=135.53799, Qd=51.442293 -> Pd=210.46, Qd=51.44
% INFO    : Bus 37	: Pd=163.47215, Qd=36.679462 -> Pd=253.84, Qd=36.68
% INFO    : Bus 38	: Pd=94.238784, Qd=20.040841 -> Pd=146.33, Qd=20.04
% INFO    : Bus 39	: Pd=133.70834, Qd=50.68181 -> Pd=207.62, Qd=50.68
% INFO    : Bus 40	: Pd=153.11126, Qd=18.774944 -> Pd=237.75, Qd=18.77
% INFO    : Bus 42	: Pd=98.133807, Qd=30.734596 -> Pd=152.38, Qd=30.73
% INFO    : Bus 44	: Pd=77.880051, Qd=5.0373808 -> Pd=120.93, Qd=5.04
% INFO    : Bus 45	: Pd=302.57835, Qd=18.48031 -> Pd=469.84, Qd=18.48
% INFO    : Bus 46	: Pd=114.29507, Qd=24.00707 -> Pd=177.47, Qd=24.01
% INFO    : Bus 47	: Pd=88.231203, Qd=9.1999478 -> Pd=137.00, Qd=9.20
% INFO    : Bus 48	: Pd=72.71207, Qd=7.1365783 -> Pd=112.91, Qd=7.14
% INFO    : Bus 49	: Pd=127.71185, Qd=15.181496 -> Pd=198.31, Qd=15.18
% INFO    : Bus 50	: Pd=86.944338, Qd=53.880018 -> Pd=135.01, Qd=53.88
% INFO    : Bus 51	: Pd=88.686916, Qd=19.421573 -> Pd=137.71, Qd=19.42
% INFO    : Bus 53	: Pd=171.6378, Qd=44.16329 -> Pd=266.52, Qd=44.16
% INFO    : Bus 55	: Pd=36.123908, Qd=3.9151884 -> Pd=56.09, Qd=3.92
% INFO    : Bus 56	: Pd=38.577879, Qd=3.9945162 -> Pd=59.90, Qd=3.99
% INFO    : Bus 57	: Pd=19.683228, Qd=6.0811296 -> Pd=30.56, Qd=6.08
% INFO    : Bus 58	: Pd=43.832014, Qd=35.835862 -> Pd=68.06, Qd=35.84
% INFO    : Bus 59	: Pd=42.90744, Qd=17.471748 -> Pd=66.63, Qd=17.47
% INFO    : Bus 60	: Pd=22.945448, Qd=9.1966579 -> Pd=35.63, Qd=9.20
% INFO    : Bus 61	: Pd=44.969939, Qd=9.759103 -> Pd=69.83, Qd=9.76
% INFO    : Bus 62	: Pd=36.437586, Qd=4.474327 -> Pd=56.58, Qd=4.47
% INFO    : Bus 63	: Pd=71.680313, Qd=17.142062 -> Pd=111.30, Qd=17.14
% INFO    : Bus 64	: Pd=31.844114, Qd=8.0677761 -> Pd=49.45, Qd=8.07
% INFO    : Bus 65	: Pd=63.899352, Qd=9.1908374 -> Pd=99.22, Qd=9.19
% INFO    : Bus 66	: Pd=36.679289, Qd=10.617765 -> Pd=56.95, Qd=10.62
% INFO    : Bus 67	: Pd=28.707733, Qd=7.2100171 -> Pd=44.58, Qd=7.21
% INFO    : Bus 68	: Pd=28.62912, Qd=5.4703638 -> Pd=44.45, Qd=5.47
% INFO    : Bus 69	: Pd=32.067628, Qd=8.0925529 -> Pd=49.79, Qd=8.09
% INFO    : Bus 70	: Pd=39.196158, Qd=3.9775994 -> Pd=60.86, Qd=3.98
% INFO    : Bus 71	: Pd=60.374539, Qd=8.4751114 -> Pd=93.75, Qd=8.48
% INFO    : Bus 72	: Pd=56.946907, Qd=9.9333583 -> Pd=88.43, Qd=9.93
% INFO    : Bus 73	: Pd=70.414725, Qd=10.349797 -> Pd=109.34, Qd=10.35
% INFO    : Bus 74	: Pd=60.758304, Qd=25.733148 -> Pd=94.34, Qd=25.73
% INFO    : Bus 75	: Pd=40.775379, Qd=8.4048883 -> Pd=63.32, Qd=8.40
% INFO    : Bus 76	: Pd=43.071256, Qd=4.3092484 -> Pd=66.88, Qd=4.31
% INFO    : Bus 77	: Pd=57.295706, Qd=18.331089 -> Pd=88.97, Qd=18.33
% INFO    : Bus 78	: Pd=54.007001, Qd=18.028247 -> Pd=83.86, Qd=18.03
% INFO    : Bus 79	: Pd=54.265083, Qd=10.902562 -> Pd=84.26, Qd=10.90
% INFO    : Bus 80	: Pd=46.069768, Qd=21.190099 -> Pd=71.54, Qd=21.19
% INFO    : Bus 81	: Pd=54.507951, Qd=17.693866 -> Pd=84.64, Qd=17.69
% INFO    : Bus 82	: Pd=111.64362, Qd=24.13123 -> Pd=173.36, Qd=24.13
% INFO    : Bus 83	: Pd=101.04494, Qd=24.905649 -> Pd=156.90, Qd=24.91
% INFO    : Bus 84	: Pd=56.110567, Qd=11.571753 -> Pd=87.13, Qd=11.57
% INFO    : Bus 85	: Pd=32.550342, Qd=12.181852 -> Pd=50.54, Qd=12.18
% INFO    : Bus 86	: Pd=59.545233, Qd=10.884686 -> Pd=92.46, Qd=10.88
% INFO    : Bus 87	: Pd=65.981712, Qd=22.630096 -> Pd=102.45, Qd=22.63
% INFO    : Bus 88	: Pd=47.343404, Qd=10.039575 -> Pd=73.51, Qd=10.04
% INFO    : Bus 89	: Pd=74.818328, Qd=17.494879 -> Pd=116.18, Qd=17.49
% INFO    : Bus 92	: Pd=106.47708, Qd=17.937195 -> Pd=165.34, Qd=17.94
% INFO    : Bus 93	: Pd=40.21293, Qd=5.3027836 -> Pd=62.44, Qd=5.30
% INFO    : Bus 94	: Pd=46.5641, Qd=6.1192811 -> Pd=72.30, Qd=6.12
% INFO    : Bus 95	: Pd=46.010271, Qd=23.126542 -> Pd=71.44, Qd=23.13
% INFO    : Bus 96	: Pd=33.93057, Qd=6.3354304 -> Pd=52.69, Qd=6.34
% INFO    : Bus 99	: Pd=97.74846, Qd=38.282719 -> Pd=151.78, Qd=38.28
% INFO    : Bus 100	: Pd=38.554521, Qd=12.141577 -> Pd=59.87, Qd=12.14
% INFO    : Bus 101	: Pd=45.161533, Qd=22.880496 -> Pd=70.13, Qd=22.88
% INFO    : Bus 102	: Pd=29.186281, Qd=7.8144916 -> Pd=45.32, Qd=7.81
% INFO    : Bus 103	: Pd=34.30703, Qd=9.7968422 -> Pd=53.27, Qd=9.80
% INFO    : Bus 104	: Pd=24.265991, Qd=5.5635958 -> Pd=37.68, Qd=5.56
% INFO    : Bus 105	: Pd=39.916997, Qd=11.441166 -> Pd=61.98, Qd=11.44
% INFO    : Bus 107	: Pd=75.513667, Qd=1.3391346 -> Pd=117.26, Qd=1.34
% INFO    : Bus 109	: Pd=49.64731, Qd=13.461957 -> Pd=77.09, Qd=13.46
% INFO    : Bus 110	: Pd=54.65649, Qd=8.3286733 -> Pd=84.87, Qd=8.33
% INFO    : Bus 111	: Pd=93.172043, Qd=20.327059 -> Pd=144.68, Qd=20.33
% INFO    : Bus 112	: Pd=99.668833, Qd=59.004116 -> Pd=154.76, Qd=59.00
% INFO    : Bus 113	: Pd=52.670777, Qd=21.324699 -> Pd=81.79, Qd=21.32
% INFO    : Bus 114	: Pd=40.69928, Qd=12.372287 -> Pd=63.20, Qd=12.37
% INFO    : Bus 115	: Pd=77.71488, Qd=14.88003 -> Pd=120.67, Qd=14.88
% INFO    : Bus 116	: Pd=88.038082, Qd=18.358639 -> Pd=136.70, Qd=18.36
% INFO    : Bus 117	: Pd=68.182582, Qd=7.6680951 -> Pd=105.87, Qd=7.67
% INFO    : Bus 118	: Pd=92.360117, Qd=11.407371 -> Pd=143.41, Qd=11.41
% INFO    : Bus 120	: Pd=85.816859, Qd=23.336996 -> Pd=133.25, Qd=23.34
% INFO    : Bus 122	: Pd=54.397196, Qd=9.0923423 -> Pd=84.47, Qd=9.09
% INFO    : Bus 123	: Pd=71.147368, Qd=33.993187 -> Pd=110.48, Qd=33.99
% INFO    : Bus 124	: Pd=83.926724, Qd=7.3449827 -> Pd=130.32, Qd=7.34
% INFO    : Bus 125	: Pd=83.155053, Qd=31.193835 -> Pd=129.12, Qd=31.19
% INFO    : Bus 126	: Pd=36.25305, Qd=3.666049 -> Pd=56.29, Qd=3.67
% INFO    : Bus 127	: Pd=29.818337, Qd=16.407276 -> Pd=46.30, Qd=16.41
% INFO    : Bus 128	: Pd=35.782628, Qd=2.4228445 -> Pd=55.56, Qd=2.42
% INFO    : Bus 129	: Pd=51.809298, Qd=15.49727 -> Pd=80.45, Qd=15.50
% INFO    : Bus 130	: Pd=31.251404, Qd=13.832106 -> Pd=48.53, Qd=13.83
% INFO    : Bus 131	: Pd=34.958927, Qd=7.636337 -> Pd=54.28, Qd=7.64
% INFO    : Bus 132	: Pd=52.063316, Qd=19.148102 -> Pd=80.84, Qd=19.15
% INFO    : Bus 133	: Pd=19.636888, Qd=8.9944631 -> Pd=30.49, Qd=8.99
% INFO    : Bus 134	: Pd=38.948873, Qd=4.3593831 -> Pd=60.48, Qd=4.36
% INFO    : Bus 137	: Pd=51.54586, Qd=9.903541 -> Pd=80.04, Qd=9.90
% INFO    : Bus 138	: Pd=58.676665, Qd=17.430486 -> Pd=91.11, Qd=17.43
% INFO    : Bus 139	: Pd=71.483796, Qd=14.183202 -> Pd=111.00, Qd=14.18
% INFO    : Bus 140	: Pd=72.496609, Qd=22.65969 -> Pd=112.57, Qd=22.66
% INFO    : Bus 141	: Pd=81.951796, Qd=40.60647 -> Pd=127.25, Qd=40.61
% INFO    : Bus 142	: Pd=22.847942, Qd=4.5029059 -> Pd=35.48, Qd=4.50
% INFO    : Bus 143	: Pd=42.563165, Qd=21.293882 -> Pd=66.09, Qd=21.29
% INFO    : Bus 144	: Pd=35.494926, Qd=8.3704275 -> Pd=55.12, Qd=8.37
% INFO    : Bus 145	: Pd=78.917738, Qd=30.005083 -> Pd=122.54, Qd=30.01
% INFO    : Bus 146	: Pd=44.649313, Qd=13.401109 -> Pd=69.33, Qd=13.40
% INFO    : Bus 147	: Pd=65.73686, Qd=21.35948 -> Pd=102.07, Qd=21.36
% INFO    : Bus 148	: Pd=87.010729, Qd=41.888415 -> Pd=135.11, Qd=41.89
% INFO    : Bus 149	: Pd=109.81274, Qd=17.012804 -> Pd=170.51, Qd=17.01
% INFO    : Bus 150	: Pd=169.63527, Qd=52.74781 -> Pd=263.41, Qd=52.75
% INFO    : Bus 153	: Pd=157.10017, Qd=35.911907 -> Pd=243.94, Qd=35.91
% INFO    : Bus 154	: Pd=53.456581, Qd=10.636111 -> Pd=83.01, Qd=10.64
% INFO    : Bus 155	: Pd=90.361803, Qd=14.921995 -> Pd=140.31, Qd=14.92
% INFO    : Bus 156	: Pd=73.742886, Qd=28.154261 -> Pd=114.51, Qd=28.15
% INFO    : Bus 157	: Pd=37.965472, Qd=26.039832 -> Pd=58.95, Qd=26.04
% INFO    : Bus 158	: Pd=99.232414, Qd=16.632599 -> Pd=154.09, Qd=16.63
% INFO    : Bus 159	: Pd=73.406892, Qd=14.440844 -> Pd=113.98, Qd=14.44
% INFO    : Bus 160	: Pd=36.396681, Qd=14.792214 -> Pd=56.52, Qd=14.79
% INFO    : Bus 161	: Pd=28.658666, Qd=5.7080747 -> Pd=44.50, Qd=5.71
% INFO    : Bus 162	: Pd=26.355874, Qd=8.7299695 -> Pd=40.92, Qd=8.73
% INFO    : Bus 163	: Pd=36.962971, Qd=3.8905286 -> Pd=57.40, Qd=3.89
% INFO    : Bus 164	: Pd=39.57328, Qd=5.63349 -> Pd=61.45, Qd=5.63
% INFO    : Bus 165	: Pd=124.00109, Qd=13.81438 -> Pd=192.55, Qd=13.81
% INFO    : Bus 166	: Pd=74.25287, Qd=16.429664 -> Pd=115.30, Qd=16.43
% INFO    : Bus 167	: Pd=40.830164, Qd=10.040794 -> Pd=63.40, Qd=10.04
% INFO    : Bus 168	: Pd=72.906616, Qd=23.714286 -> Pd=113.21, Qd=23.71
% INFO    : Bus 169	: Pd=40.186614, Qd=21.45574 -> Pd=62.40, Qd=21.46
% INFO    : Bus 170	: Pd=99.319971, Qd=23.82538 -> Pd=154.22, Qd=23.83
% INFO    : Bus 171	: Pd=115.38626, Qd=31.220929 -> Pd=179.17, Qd=31.22
% INFO    : Bus 172	: Pd=63.642405, Qd=19.895522 -> Pd=98.82, Qd=19.90
% INFO    : Bus 173	: Pd=33.992307, Qd=4.577169 -> Pd=52.78, Qd=4.58
% INFO    : Bus 174	: Pd=136.21012, Qd=69.077179 -> Pd=211.50, Qd=69.08
% INFO    : Bus 175	: Pd=98.379266, Qd=4.0944475 -> Pd=152.76, Qd=4.09
% INFO    : Bus 176	: Pd=68.807669, Qd=42.520355 -> Pd=106.84, Qd=42.52
% INFO    : Bus 177	: Pd=165.22394, Qd=27.018245 -> Pd=256.56, Qd=27.02
% INFO    : Bus 178	: Pd=190.80659, Qd=44.515712 -> Pd=296.28, Qd=44.52
% INFO    : Bus 179	: Pd=75.32883, Qd=20.81102 -> Pd=116.97, Qd=20.81
% INFO    : Bus 180	: Pd=42.215803, Qd=6.3904744 -> Pd=65.55, Qd=6.39
% INFO    : Bus 181	: Pd=50.836476, Qd=8.987556 -> Pd=78.94, Qd=8.99
% INFO    : Bus 182	: Pd=112.80944, Qd=14.469464 -> Pd=175.17, Qd=14.47
% INFO    : Bus 183	: Pd=93.87775, Qd=19.613303 -> Pd=145.77, Qd=19.61
% INFO    : Bus 184	: Pd=76.916709, Qd=31.744798 -> Pd=119.43, Qd=31.74
% INFO    : Bus 185	: Pd=93.268528, Qd=3.438134 -> Pd=144.83, Qd=3.44
% INFO    : Bus 186	: Pd=92.221114, Qd=21.672864 -> Pd=143.20, Qd=21.67
% INFO    : Bus 187	: Pd=163.8891, Qd=73.256722 -> Pd=254.48, Qd=73.26
% INFO    : Bus 188	: Pd=53.146808, Qd=14.762756 -> Pd=82.53, Qd=14.76
% INFO    : Bus 189	: Pd=39.007399, Qd=3.6469169 -> Pd=60.57, Qd=3.65
% INFO    : Bus 192	: Pd=131.01594, Qd=31.623052 -> Pd=203.44, Qd=31.62
% INFO    : Bus 193	: Pd=77.65605, Qd=23.362786 -> Pd=120.58, Qd=23.36
% INFO    : Bus 194	: Pd=70.681819, Qd=16.974466 -> Pd=109.75, Qd=16.97
% INFO    : Bus 195	: Pd=80.464995, Qd=14.654426 -> Pd=124.94, Qd=14.65
% INFO    : Bus 196	: Pd=68.678582, Qd=13.070455 -> Pd=106.64, Qd=13.07
% INFO    : Bus 197	: Pd=38.369874, Qd=7.1977718 -> Pd=59.58, Qd=7.20
% INFO    : Bus 198	: Pd=52.283712, Qd=19.787616 -> Pd=81.18, Qd=19.79
% INFO    : Bus 199	: Pd=66.679247, Qd=2.5058577 -> Pd=103.54, Qd=2.51
% INFO    : Bus 200	: Pd=61.922848, Qd=16.822065 -> Pd=96.15, Qd=16.82
% INFO    : Bus 201	: Pd=75.085301, Qd=10.673837 -> Pd=116.59, Qd=10.67
% INFO    : Bus 202	: Pd=75.445478, Qd=7.4763981 -> Pd=117.15, Qd=7.48
% INFO    : Bus 203	: Pd=87.311704, Qd=47.77642 -> Pd=135.58, Qd=47.78
% INFO    : Bus 204	: Pd=48.883844, Qd=13.029987 -> Pd=75.91, Qd=13.03
% INFO    : Bus 205	: Pd=49.609832, Qd=37.268477 -> Pd=77.03, Qd=37.27
% INFO    : Bus 206	: Pd=34.434987, Qd=11.713269 -> Pd=53.47, Qd=11.71
% INFO    : Bus 207	: Pd=73.010358, Qd=14.02102 -> Pd=113.37, Qd=14.02
% INFO    : Bus 208	: Pd=42.843497, Qd=8.2248639 -> Pd=66.53, Qd=8.22
% INFO    : Bus 209	: Pd=102.283, Qd=14.093087 -> Pd=158.82, Qd=14.09
% INFO    : Bus 210	: Pd=40.283257, Qd=13.549747 -> Pd=62.55, Qd=13.55
% INFO    : Bus 211	: Pd=55.533771, Qd=10.478198 -> Pd=86.23, Qd=10.48
% INFO    : Bus 212	: Pd=42.931959, Qd=9.461712 -> Pd=66.66, Qd=9.46
% INFO    : Bus 213	: Pd=118.43144, Qd=25.488612 -> Pd=183.90, Qd=25.49
% INFO    : Bus 214	: Pd=76.773486, Qd=36.008752 -> Pd=119.21, Qd=36.01
% INFO    : Bus 215	: Pd=52.438174, Qd=15.214533 -> Pd=81.42, Qd=15.21
% INFO    : Bus 216	: Pd=63.710364, Qd=17.745517 -> Pd=98.93, Qd=17.75
% INFO    : Bus 217	: Pd=64.320623, Qd=24.076342 -> Pd=99.88, Qd=24.08
% INFO    : Bus 218	: Pd=63.523476, Qd=30.609688 -> Pd=98.64, Qd=30.61
% INFO    : Bus 219	: Pd=28.921845, Qd=7.1339415 -> Pd=44.91, Qd=7.13
% INFO    : Bus 220	: Pd=38.550198, Qd=13.162834 -> Pd=59.86, Qd=13.16
% INFO    : Bus 221	: Pd=55.423356, Qd=9.8928384 -> Pd=86.06, Qd=9.89
% INFO    : Bus 222	: Pd=71.250819, Qd=18.793297 -> Pd=110.64, Qd=18.79
% INFO    : Bus 223	: Pd=98.25231, Qd=29.000562 -> Pd=152.56, Qd=29.00
% INFO    : Bus 224	: Pd=109.62065, Qd=24.023945 -> Pd=170.22, Qd=24.02
% INFO    : Bus 225	: Pd=16.260821, Qd=0.91371576 -> Pd=25.25, Qd=0.91
% INFO    : Bus 226	: Pd=45.486665, Qd=6.4891222 -> Pd=70.63, Qd=6.49
% INFO    : Bus 227	: Pd=64.367433, Qd=15.626112 -> Pd=99.95, Qd=15.63
% INFO    : Bus 228	: Pd=57.160741, Qd=9.048557 -> Pd=88.76, Qd=9.05
% INFO    : Bus 229	: Pd=43.347966, Qd=9.9598385 -> Pd=67.31, Qd=9.96
% INFO    : Bus 230	: Pd=29.83468, Qd=3.2496672 -> Pd=46.33, Qd=3.25
% INFO    : Bus 233	: Pd=61.503415, Qd=6.1719496 -> Pd=95.50, Qd=6.17
% INFO    : Bus 234	: Pd=122.12821, Qd=6.5438173 -> Pd=189.64, Qd=6.54
% INFO    : Bus 235	: Pd=65.338161, Qd=29.233391 -> Pd=101.46, Qd=29.23
% INFO    : Bus 236	: Pd=49.259233, Qd=13.692239 -> Pd=76.49, Qd=13.69
% INFO    : Bus 237	: Pd=23.298485, Qd=8.5587562 -> Pd=36.18, Qd=8.56
% INFO    : Bus 238	: Pd=77.011105, Qd=8.6606294 -> Pd=119.58, Qd=8.66
% INFO    : Bus 239	: Pd=108.3489, Qd=32.451416 -> Pd=168.24, Qd=32.45
% INFO    : Bus 240	: Pd=44.620964, Qd=8.6824325 -> Pd=69.29, Qd=8.68
% INFO    : Bus 241	: Pd=35.410508, Qd=5.9169012 -> Pd=54.98, Qd=5.92
% INFO    : Bus 242	: Pd=71.336978, Qd=12.841235 -> Pd=110.77, Qd=12.84
% INFO    : Bus 243	: Pd=115.31549, Qd=18.961417 -> Pd=179.06, Qd=18.96
% INFO    : Bus 244	: Pd=98.932188, Qd=26.154757 -> Pd=153.62, Qd=26.15
% INFO    : Bus 245	: Pd=33.438792, Qd=10.558386 -> Pd=51.92, Qd=10.56
% INFO    : Bus 246	: Pd=132.70426, Qd=60.798429 -> Pd=206.06, Qd=60.80
% INFO    : Bus 247	: Pd=44.892347, Qd=2.1095738 -> Pd=69.71, Qd=2.11
% INFO    : Bus 248	: Pd=48.913579, Qd=10.154008 -> Pd=75.95, Qd=10.15
% INFO    : Bus 249	: Pd=54.281705, Qd=11.318227 -> Pd=84.29, Qd=11.32
% INFO    : Bus 250	: Pd=18.771027, Qd=4.9461098 -> Pd=29.15, Qd=4.95
% INFO    : Bus 251	: Pd=112.55859, Qd=6.9614653 -> Pd=174.78, Qd=6.96
% INFO    : Bus 254	: Pd=106.54204, Qd=55.622479 -> Pd=165.44, Qd=55.62
% INFO    : Bus 255	: Pd=52.503343, Qd=23.154611 -> Pd=81.53, Qd=23.15
% INFO    : Bus 256	: Pd=83.6972, Qd=27.02769 -> Pd=129.96, Qd=27.03
% INFO    : Bus 257	: Pd=73.130955, Qd=6.388942 -> Pd=113.56, Qd=6.39
% INFO    : Bus 258	: Pd=83.663981, Qd=32.082817 -> Pd=129.91, Qd=32.08
% INFO    : Bus 259	: Pd=65.653582, Qd=32.51961 -> Pd=101.95, Qd=32.52
% INFO    : Bus 260	: Pd=73.667209, Qd=19.883548 -> Pd=114.39, Qd=19.88
% INFO    : Bus 261	: Pd=61.268208, Qd=10.712222 -> Pd=95.14, Qd=10.71
% INFO    : Bus 262	: Pd=54.981753, Qd=7.0084739 -> Pd=85.37, Qd=7.01
% INFO    : Bus 263	: Pd=31.246076, Qd=7.6504414 -> Pd=48.52, Qd=7.65
% INFO    : Bus 264	: Pd=24.58151, Qd=13.05744 -> Pd=38.17, Qd=13.06
% INFO    : Bus 265	: Pd=32.184137, Qd=9.0431222 -> Pd=49.97, Qd=9.04
% INFO    : Bus 266	: Pd=52.085655, Qd=5.8624177 -> Pd=80.88, Qd=5.86
% INFO    : Bus 267	: Pd=76.00083, Qd=12.385866 -> Pd=118.01, Qd=12.39
% INFO    : Bus 268	: Pd=96.661316, Qd=35.385498 -> Pd=150.09, Qd=35.39
% INFO    : Bus 269	: Pd=29.577831, Qd=11.57261 -> Pd=45.93, Qd=11.57
% INFO    : Bus 270	: Pd=28.806832, Qd=3.8196797 -> Pd=44.73, Qd=3.82
% INFO    : Bus 271	: Pd=24.518489, Qd=11.95717 -> Pd=38.07, Qd=11.96
% INFO    : Bus 272	: Pd=94.874123, Qd=33.978024 -> Pd=147.32, Qd=33.98
% INFO    : Bus 274	: Pd=19.857506, Qd=3.2327704 -> Pd=30.83, Qd=3.23
% INFO    : Bus 277	: Pd=21.587604, Qd=1.4926696 -> Pd=33.52, Qd=1.49
% INFO    : Bus 279	: Pd=65.181061, Qd=28.309397 -> Pd=101.21, Qd=28.31
% INFO    : Bus 283	: Pd=46.822228, Qd=9.3032363 -> Pd=72.70, Qd=9.30
% INFO    : Bus 293	: Pd=82.879113, Qd=23.748622 -> Pd=128.69, Qd=23.75
% INFO    : Bus 294	: Pd=42.326655, Qd=7.6516767 -> Pd=65.72, Qd=7.65
% INFO    : Bus 296	: Pd=26.437925, Qd=12.155357 -> Pd=41.05, Qd=12.16
% INFO    : Bus 305	: Pd=17.47165, Qd=6.5354069 -> Pd=27.13, Qd=6.54
% INFO    : Bus 306	: Pd=24.707977, Qd=6.9447067 -> Pd=38.37, Qd=6.94
% INFO    : Bus 307	: Pd=20.788554, Qd=8.4780081 -> Pd=32.28, Qd=8.48
% INFO    : Bus 310	: Pd=26.569575, Qd=10.834736 -> Pd=41.26, Qd=10.83
% INFO    : Bus 315	: Pd=28.821221, Qd=6.6251027 -> Pd=44.75, Qd=6.63
% INFO    : Bus 323	: Pd=6.1026702, Qd=2.0705808 -> Pd=9.48, Qd=2.07
% INFO    : Bus 330	: Pd=28.607097, Qd=6.9527037 -> Pd=44.42, Qd=6.95
% INFO    : Bus 333	: Pd=65.998734, Qd=3.4222302 -> Pd=102.48, Qd=3.42
% INFO    : Bus 337	: Pd=6.1773376, Qd=1.4309847 -> Pd=9.59, Qd=1.43
% INFO    : Bus 342	: Pd=7.3234902, Qd=2.4741104 -> Pd=11.37, Qd=2.47
% INFO    : Bus 346	: Pd=8.0707531, Qd=2.1681249 -> Pd=12.53, Qd=2.17
% INFO    : Bus 352	: Pd=14.16372, Qd=5.0631296 -> Pd=21.99, Qd=5.06
% INFO    : Bus 353	: Pd=4.9543315, Qd=0.23688144 -> Pd=7.69, Qd=0.24
% INFO    : Bus 356	: Pd=32.855296, Qd=5.0755952 -> Pd=51.02, Qd=5.08
% INFO    : Bus 357	: Pd=46.85709, Qd=33.217979 -> Pd=72.76, Qd=33.22
% INFO    : Bus 358	: Pd=22.165399, Qd=8.5270039 -> Pd=34.42, Qd=8.53
% INFO    : Bus 359	: Pd=54.230477, Qd=6.9383726 -> Pd=84.21, Qd=6.94
% INFO    : Bus 361	: Pd=43.192629, Qd=10.249115 -> Pd=67.07, Qd=10.25
% INFO    : Bus 366	: Pd=5.1225567, Qd=1.2692577 -> Pd=7.95, Qd=1.27
% INFO    : Bus 370	: Pd=17.014444, Qd=4.4631849 -> Pd=26.42, Qd=4.46
% INFO    : Bus 374	: Pd=0.091213132, Qd=0.024323502 -> Pd=0.14, Qd=0.02
% INFO    : Bus 376	: Pd=1.618239, Qd=0.24084968 -> Pd=2.51, Qd=0.24
% INFO    : Bus 377	: Pd=12.908702, Qd=5.2720275 -> Pd=20.04, Qd=5.27
% INFO    : Bus 383	: Pd=79.315526, Qd=17.397031 -> Pd=123.16, Qd=17.40
% INFO    : Bus 384	: Pd=20.46594, Qd=11.807237 -> Pd=31.78, Qd=11.81
% INFO    : Bus 387	: Pd=4.3260264, Qd=0.71403963 -> Pd=6.72, Qd=0.71
% INFO    : Bus 390	: Pd=24.399377, Qd=4.9612335 -> Pd=37.89, Qd=4.96
% INFO    : Bus 397	: Pd=51.748709, Qd=3.935921 -> Pd=80.35, Qd=3.94
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 272	: Pg=34.463, Qg=7.856 -> Pg=24.0, Qg=178.0
% INFO    : Gen at bus 276	: Pg=643.217, Qg=127.013 -> Pg=1104.0, Qg=247.0
% INFO    : Gen at bus 277	: Pg=16.691, Qg=4.1875 -> Pg=58.0, Qg=-5.0
% INFO    : Gen at bus 277	: Pg=13.858, Qg=4.1875 -> Pg=52.0, Qg=-5.0
% INFO    : Gen at bus 277	: Pg=17.3305, Qg=4.1875 -> Pg=59.0, Qg=-5.0
% INFO    : Gen at bus 277	: Pg=16.8255, Qg=4.1875 -> Pg=58.0, Qg=-5.0
% INFO    : Gen at bus 280	: Pg=118.674, Qg=31.581 -> Pg=303.0, Qg=90.0
% INFO    : Gen at bus 284	: Pg=135.035, Qg=43.2495 -> Pg=196.0, Qg=-51.0
% INFO    : Gen at bus 285	: Pg=136.374, Qg=43.2495 -> Pg=195.0, Qg=-49.0
% INFO    : Gen at bus 286	: Pg=143.288, Qg=43.2495 -> Pg=195.0, Qg=-48.0
% INFO    : Gen at bus 289	: Pg=122.406, Qg=43.2495 -> Pg=182.0, Qg=-49.0
% INFO    : Gen at bus 292	: Pg=0.28, Qg=0.0835 -> Pg=1.0, Qg=1.0
% INFO    : Gen at bus 292	: Pg=0.313, Qg=0.0835 -> Pg=1.0, Qg=1.0
% INFO    : Gen at bus 297	: Pg=130.6165, Qg=35.515 -> Pg=317.0, Qg=84.0
% INFO    : Gen at bus 298	: Pg=132.5635, Qg=35.515 -> Pg=319.0, Qg=68.0
% INFO    : Gen at bus 300	: Pg=121.061, Qg=35.515 -> Pg=318.0, Qg=53.0
% INFO    : Gen at bus 302	: Pg=121.1655, Qg=35.515 -> Pg=308.0, Qg=61.0
% INFO    : Gen at bus 303	: Pg=42.106, Qg=11.306 -> Pg=496.0, Qg=192.0
% INFO    : Gen at bus 303	: Pg=40.629, Qg=11.306 -> Pg=493.0, Qg=192.0
% INFO    : Gen at bus 306	: Pg=3.891, Qg=1.204 -> Pg=19.0, Qg=-104.0
% INFO    : Gen at bus 307	: Pg=22.668, Qg=5.645 -> Pg=68.0, Qg=17.0
% INFO    : Gen at bus 307	: Pg=24.2095, Qg=5.645 -> Pg=71.0, Qg=17.0
% INFO    : Gen at bus 312	: Pg=809.527, Qg=166.547 -> Pg=1002.0, Qg=1134.0
% INFO    : Gen at bus 313	: Pg=806.4555, Qg=166.547 -> Pg=1343.0, Qg=695.0
% INFO    : Gen at bus 316	: Pg=237.492, Qg=66.191 -> Pg=280.0, Qg=-1.0
% INFO    : Gen at bus 318	: Pg=184.7845, Qg=66.191 -> Pg=252.0, Qg=-9.0
% INFO    : Gen at bus 319	: Pg=209.1735, Qg=66.191 -> Pg=261.0, Qg=-10.0
% INFO    : Gen at bus 325	: Pg=86.33, Qg=23.88 -> Pg=286.0, Qg=74.0
% INFO    : Gen at bus 326	: Pg=88.9155, Qg=23.88 -> Pg=286.0, Qg=65.0
% INFO    : Gen at bus 328	: Pg=84.224, Qg=23.88 -> Pg=263.0, Qg=75.0
% INFO    : Gen at bus 329	: Pg=70.3275, Qg=23.88 -> Pg=254.0, Qg=70.0
% INFO    : Gen at bus 330	: Pg=0.6295, Qg=0.172 -> Pg=2.0, Qg=106.0
% INFO    : Gen at bus 330	: Pg=0.5715, Qg=0.172 -> Pg=1.0, Qg=106.0
% INFO    : Gen at bus 330	: Pg=0.674, Qg=0.172 -> Pg=2.0, Qg=106.0
% INFO    : Gen at bus 330	: Pg=0.7045, Qg=0.172 -> Pg=2.0, Qg=106.0
% INFO    : Gen at bus 334	: Pg=42.423, Qg=11.868 -> Pg=31.0, Qg=-22.0
% INFO    : Gen at bus 338	: Pg=174.097, Qg=46.7355 -> Pg=211.0, Qg=-59.0
% INFO    : Gen at bus 339	: Pg=165.63, Qg=46.7355 -> Pg=202.0, Qg=-59.0
% INFO    : Gen at bus 341	: Pg=164.3445, Qg=46.7355 -> Pg=198.0, Qg=-57.0
% INFO    : Gen at bus 344	: Pg=108.947, Qg=30.845 -> Pg=217.0, Qg=83.0
% INFO    : Gen at bus 346	: Pg=33.0455, Qg=9.6515 -> Pg=124.0, Qg=-10.0
% INFO    : Gen at bus 346	: Pg=35.5875, Qg=9.6515 -> Pg=129.0, Qg=-10.0
% INFO    : Gen at bus 347	: Pg=54.1725, Qg=12.5625 -> Pg=665.0, Qg=-38.0
% INFO    : Gen at bus 347	: Pg=52.459, Qg=12.5625 -> Pg=662.0, Qg=-38.0
% INFO    : Gen at bus 350	: Pg=17.738, Qg=4.824 -> Pg=12.0, Qg=1000.0
% INFO    : Gen at bus 351	: Pg=21.4925, Qg=4.824 -> Pg=15.0, Qg=-259.0
% INFO    : Gen at bus 351	: Pg=19.996, Qg=4.824 -> Pg=12.0, Qg=-259.0
% INFO    : Gen at bus 351	: Pg=19.417, Qg=4.824 -> Pg=11.0, Qg=-259.0
% INFO    : Gen at bus 354	: Pg=71.5885, Qg=21.89 -> Pg=134.0, Qg=32.0
% INFO    : Gen at bus 356	: Pg=22.006, Qg=5.081 -> Pg=115.0, Qg=9.0
% INFO    : Gen at bus 356	: Pg=17.979, Qg=5.081 -> Pg=107.0, Qg=9.0
% INFO    : Gen at bus 357	: Pg=13.687, Qg=3.6465 -> Pg=81.0, Qg=132.0
% INFO    : Gen at bus 358	: Pg=36.4625, Qg=8.819 -> Pg=106.0, Qg=11.0
% INFO    : Gen at bus 358	: Pg=38.8985, Qg=8.819 -> Pg=111.0, Qg=11.0
% INFO    : Gen at bus 358	: Pg=36.023, Qg=8.819 -> Pg=105.0, Qg=11.0
% INFO    : Gen at bus 359	: Pg=20.4465, Qg=5.492 -> Pg=429.0, Qg=370.0
% INFO    : Gen at bus 362	: Pg=392.1035, Qg=121.346 -> Pg=81.0, Qg=431.0
% INFO    : Gen at bus 363	: Pg=391.8455, Qg=121.346 -> Pg=80.0, Qg=196.0
% INFO    : Gen at bus 365	: Pg=495.8065, Qg=121.346 -> Pg=288.0, Qg=144.0
% INFO    : Gen at bus 367	: Pg=11.3645, Qg=3.4335 -> Pg=13.0, Qg=-5.0
% INFO    : Gen at bus 368	: Pg=14.7755, Qg=3.4335 -> Pg=32.0, Qg=-11.0
% INFO    : Gen at bus 371	: Pg=178.966, Qg=48.8825 -> Pg=285.0, Qg=45.0
% INFO    : Gen at bus 372	: Pg=209.049, Qg=48.8825 -> Pg=278.0, Qg=42.0
% INFO    : Gen at bus 375	: Pg=15.8795, Qg=4.975 -> Pg=22.0, Qg=-1.0
% INFO    : Gen at bus 378	: Pg=148.7015, Qg=46.123 -> Pg=102.0, Qg=-23.0
% INFO    : Gen at bus 379	: Pg=149.218, Qg=46.123 -> Pg=103.0, Qg=-23.0
% INFO    : Gen at bus 380	: Pg=131.406, Qg=46.123 -> Pg=72.0, Qg=-25.0
% INFO    : Gen at bus 381	: Pg=172.6965, Qg=46.123 -> Pg=144.0, Qg=-21.0
% INFO    : Gen at bus 382	: Pg=5.1625, Qg=1.2395 -> Pg=78.0, Qg=2.0
% INFO    : Gen at bus 382	: Pg=4.139, Qg=1.2395 -> Pg=76.0, Qg=2.0
% INFO    : Gen at bus 382	: Pg=4.7965, Qg=1.2395 -> Pg=78.0, Qg=2.0
% INFO    : Gen at bus 384	: Pg=11.1675, Qg=2.5125 -> Pg=49.0, Qg=7.0
% INFO    : Gen at bus 384	: Pg=9.073, Qg=2.5125 -> Pg=45.0, Qg=7.0
% INFO    : Gen at bus 384	: Pg=8.689, Qg=2.5125 -> Pg=44.0, Qg=7.0
% INFO    : Gen at bus 386	: Pg=47.404, Qg=11.2785 -> Pg=317.0, Qg=17.0
% INFO    : Gen at bus 386	: Pg=48.736, Qg=11.2785 -> Pg=319.0, Qg=17.0
% INFO    : Gen at bus 386	: Pg=39.1825, Qg=11.2785 -> Pg=300.0, Qg=17.0
% INFO    : Gen at bus 386	: Pg=46.2705, Qg=11.2785 -> Pg=314.0, Qg=17.0
% INFO    : Gen at bus 386	: Pg=39.964, Qg=11.2785 -> Pg=302.0, Qg=17.0
% INFO    : Gen at bus 391	: Pg=89.373, Qg=28.158 -> Pg=286.0, Qg=124.0
% INFO    : Gen at bus 395	: Pg=19.08, Qg=4.9415 -> Pg=383.0, Qg=915.0
% INFO    : Gen at bus 395	: Pg=21.751, Qg=4.9415 -> Pg=389.0, Qg=915.0
% INFO    : Gen at bus 396	: Pg=22.052, Qg=4.9415 -> Pg=51.0, Qg=-15.0
% INFO    : Gen at bus 396	: Pg=18.506, Qg=4.9415 -> Pg=44.0, Qg=-15.0
% INFO    : Gen at bus 396	: Pg=17.8405, Qg=4.9415 -> Pg=43.0, Qg=-15.0
% INFO    : Gen at bus 396	: Pg=21.674, Qg=4.9415 -> Pg=50.0, Qg=-15.0
% INFO    : Gen at bus 398	: Pg=53.8725, Qg=15.7875 -> Pg=148.0, Qg=18.0
% INFO    : Gen at bus 398	: Pg=53.118, Qg=15.7875 -> Pg=146.0, Qg=18.0
% INFO    : Gen at bus 398	: Pg=48.24, Qg=15.7875 -> Pg=137.0, Qg=18.0
% INFO    : Gen at bus 398	: Pg=48.8045, Qg=15.7875 -> Pg=138.0, Qg=18.0
% INFO    : Gen at bus 398	: Pg=55.47, Qg=15.7875 -> Pg=151.0, Qg=18.0
% INFO    : Gen at bus 398	: Pg=53.4175, Qg=15.7875 -> Pg=147.0, Qg=18.0
% INFO    : Gen at bus 399	: Pg=0.863, Qg=0.251 -> Pg=446.0, Qg=30.0
% INFO    : Gen at bus 402	: Pg=42.557, Qg=12.1885 -> Pg=72.0, Qg=17.0
% INFO    : Gen at bus 404	: Pg=31.01, Qg=7.1185 -> Pg=48.0, Qg=-20.0
% INFO    : Gen at bus 404	: Pg=29.0165, Qg=7.1185 -> Pg=44.0, Qg=-20.0
% INFO    : Gen at bus 404	: Pg=27.7565, Qg=7.1185 -> Pg=41.0, Qg=-20.0
% INFO    : Gen at bus 404	: Pg=27.5805, Qg=7.1185 -> Pg=41.0, Qg=-20.0
% INFO    : Gen at bus 407	: Pg=63.9935, Qg=21.691 -> Pg=230.0, Qg=42.0
% INFO    : Gen at bus 408	: Pg=61.8655, Qg=21.691 -> Pg=227.0, Qg=38.0
% INFO    : Gen at bus 409	: Pg=70.785, Qg=21.691 -> Pg=221.0, Qg=33.0
% INFO    : Gen at bus 410	: Pg=65.653, Qg=21.691 -> Pg=215.0, Qg=33.0
% INFO    : Gen at bus 411	: Pg=61.5715, Qg=21.691 -> Pg=190.0, Qg=26.0
% INFO    : Gen at bus 412	: Pg=66.2415, Qg=21.691 -> Pg=182.0, Qg=27.0
% INFO    : Gen at bus 413	: Pg=32.777, Qg=9.0285 -> Pg=16.0, Qg=-42.0
% INFO    : Gen at bus 417	: Pg=242.657, Qg=60.912 -> Pg=454.0, Qg=132.0
% INFO    : Gen at bus 419	: Pg=205.3915, Qg=60.912 -> Pg=439.0, Qg=155.0
% INFO    : Gen at bus 420	: Pg=211.0205, Qg=60.912 -> Pg=439.0, Qg=151.0
% INFO    : Gen at bus 421	: Pg=37.7185, Qg=10.248 -> Pg=71.0, Qg=2.0
% INFO    : Gen at bus 424	: Pg=191.3985, Qg=46.44 -> Pg=113.0, Qg=7.0
% INFO    : Gen at bus 426	: Pg=186.408, Qg=46.44 -> Pg=103.0, Qg=56.0
% INFO    : Gen at bus 427	: Pg=184.922, Qg=46.44 -> Pg=100.0, Qg=8.0
% INFO    : Gen at bus 431	: Pg=139.595, Qg=44.775 -> Pg=55.0, Qg=-216.0
% INFO    : Gen at bus 432	: Pg=166.877, Qg=44.775 -> Pg=109.0, Qg=-234.0
% INFO    : Gen at bus 433	: Pg=150.335, Qg=44.775 -> Pg=76.0, Qg=-208.0
% INFO    : Gen at bus 434	: Pg=157.032, Qg=44.775 -> Pg=90.0, Qg=-197.0
% INFO    : Gen at bus 439	: Pg=157.882, Qg=44.894 -> Pg=360.0, Qg=163.0
% INFO    : Gen at bus 440	: Pg=128.7, Qg=44.894 -> Pg=355.0, Qg=161.0
% INFO    : Gen at bus 441	: Pg=27.017, Qg=7.1525 -> Pg=36.0, Qg=27.0
% INFO    : Gen at bus 441	: Pg=30.288, Qg=7.1525 -> Pg=42.0, Qg=27.0
% INFO    : Gen at bus 441	: Pg=29.1975, Qg=7.1525 -> Pg=40.0, Qg=27.0
% INFO    : Gen at bus 444	: Pg=2.0705, Qg=0.597 -> Pg=5.0, Qg=1.0
% INFO    : Gen at bus 448	: Pg=206.461, Qg=48.7345 -> Pg=132.0, Qg=31.0
% INFO    : Gen at bus 449	: Pg=210.545, Qg=48.7345 -> Pg=140.0, Qg=31.0
% INFO    : Gen at bus 450	: Pg=198.3295, Qg=48.7345 -> Pg=116.0, Qg=220.0
% INFO    : Gen at bus 451	: Pg=183.774, Qg=48.7345 -> Pg=87.0, Qg=225.0
% INFO    : Gen at bus 452	: Pg=174.746, Qg=48.7345 -> Pg=69.0, Qg=237.0
% INFO    : Gen at bus 453	: Pg=17.6065, Qg=4.07 -> Pg=172.0, Qg=51.0
% INFO    : Gen at bus 453	: Pg=16.7525, Qg=4.07 -> Pg=170.0, Qg=51.0
% INFO    : Gen at bus 456	: Pg=131.5465, Qg=37.213 -> Pg=276.0, Qg=143.0
% INFO    : Gen at bus 457	: Pg=116.005, Qg=37.213 -> Pg=270.0, Qg=165.0
% INFO    : Gen at bus 458	: Pg=108.6965, Qg=37.213 -> Pg=273.0, Qg=147.0
% INFO    : Gen at bus 459	: Pg=131.5655, Qg=37.213 -> Pg=254.0, Qg=149.0
% INFO    : Gen at bus 462	: Pg=192.012, Qg=54.579 -> Pg=193.0, Qg=-47.0
% INFO    : Gen at bus 463	: Pg=176.318, Qg=54.579 -> Pg=171.0, Qg=-53.0
% INFO    : Gen at bus 466	: Pg=17.9105, Qg=4.2295 -> Pg=22.0, Qg=-1.0
% INFO    : Gen at bus 466	: Pg=15.498, Qg=4.2295 -> Pg=17.0, Qg=-1.0
% INFO    : Gen at bus 470	: Pg=372.7975, Qg=96.75 -> Pg=196.0, Qg=70.0
% INFO    : Gen at bus 471	: Pg=326.623, Qg=96.75 -> Pg=104.0, Qg=95.0
% INFO    : Gen at bus 472	: Pg=16.1055, Qg=4.876 -> Pg=52.0, Qg=-25.0
% INFO    : Gen at bus 472	: Pg=17.4695, Qg=4.876 -> Pg=54.0, Qg=-25.0
% INFO    : Gen at bus 475	: Pg=16.712, Qg=4.891 -> Pg=35.0, Qg=-10.0
% INFO    : Gen at bus 476	: Pg=21.567, Qg=4.891 -> Pg=24.0, Qg=-7.0
% INFO    : Gen at bus 478	: Pg=34.6005, Qg=9.811 -> Pg=81.0, Qg=19.0
% INFO    : Gen at bus 478	: Pg=34.2015, Qg=9.811 -> Pg=80.0, Qg=19.0
% INFO    : Gen at bus 483	: Pg=295.8225, Qg=69.2405 -> Pg=248.0, Qg=186.0
% INFO    : Gen at bus 484	: Pg=258.232, Qg=69.2405 -> Pg=188.0, Qg=134.0
% INFO    : Gen at bus 486	: Pg=16.2365, Qg=4.8295 -> Pg=82.0, Qg=-3.0
% INFO    : Gen at bus 486	: Pg=20.6945, Qg=4.8295 -> Pg=90.0, Qg=-3.0
% INFO    : Gen at bus 486	: Pg=17.7785, Qg=4.8295 -> Pg=85.0, Qg=-3.0
% INFO    : Gen at bus 486	: Pg=19.1545, Qg=4.8295 -> Pg=87.0, Qg=-3.0
% INFO    : Gen at bus 487	: Pg=8.084, Qg=2.4875 -> Pg=89.0, Qg=5.0
% INFO    : Gen at bus 488	: Pg=3.6445, Qg=1.0775 -> Pg=59.0, Qg=-1.0
% INFO    : Gen at bus 488	: Pg=4.4, Qg=1.0775 -> Pg=60.0, Qg=-1.0
% INFO    : Gen at bus 488	: Pg=4.599, Qg=1.0775 -> Pg=61.0, Qg=-1.0
% INFO    : Gen at bus 488	: Pg=4.58, Qg=1.0775 -> Pg=61.0, Qg=-1.0
% INFO    : Gen at bus 488	: Pg=3.8645, Qg=1.0775 -> Pg=59.0, Qg=-1.0
% INFO    : Gen at bus 488	: Pg=3.8525, Qg=1.0775 -> Pg=59.0, Qg=-1.0
% INFO    : Gen at bus 489	: Pg=0.861, Qg=0.2465 -> Pg=43.0, Qg=4.0
% INFO    : Gen at bus 489	: Pg=0.8465, Qg=0.2465 -> Pg=43.0, Qg=4.0
% INFO    : Gen at bus 489	: Pg=0.957, Qg=0.2465 -> Pg=43.0, Qg=4.0
% INFO    : Gen at bus 489	: Pg=1.0085, Qg=0.2465 -> Pg=43.0, Qg=4.0
% INFO    : Gen at bus 489	: Pg=0.9595, Qg=0.2465 -> Pg=43.0, Qg=4.0
% INFO    : Gen at bus 489	: Pg=1.047, Qg=0.2465 -> Pg=43.0, Qg=4.0
% INFO    : Gen at bus 493	: Pg=90.533, Qg=27.86 -> Pg=170.0, Qg=47.0
% INFO    : Gen at bus 494	: Pg=89.4515, Qg=27.86 -> Pg=169.0, Qg=48.0
% INFO    : Gen at bus 496	: Pg=50.1505, Qg=15.159 -> Pg=147.0, Qg=-357.0
% INFO    : Gen at bus 496	: Pg=63.005, Qg=15.159 -> Pg=173.0, Qg=-357.0
% INFO    : Gen at bus 499	: Pg=1.1875, Qg=0.2905 -> Pg=72.0, Qg=-4.0
% INFO    : Gen at bus 499	: Pg=1.0915, Qg=0.2905 -> Pg=72.0, Qg=-4.0
% INFO    : Gen at bus 499	: Pg=1.2695, Qg=0.2905 -> Pg=72.0, Qg=-4.0
% INFO    : 
% INFO    : === Generator Reactive Capacity Atleast Setpoint Value Notes ===
% INFO    : Gen at bus 272	: Qg 178.0, Qmin -2.298, Qmax 18.01 -> Qmin -213.6, Qmax 213.6
% INFO    : Gen at bus 276	: Qg 247.0, Qmin -72.832, Qmax 326.858 -> Qmin -296.4, Qmax 326.858
% INFO    : Gen at bus 277	: Qg -5.0, Qmin -1.225, Qmax 9.6 -> Qmin -6.0, Qmax 9.6
% INFO    : Gen at bus 277	: Qg -5.0, Qmin -1.225, Qmax 9.6 -> Qmin -6.0, Qmax 9.6
% INFO    : Gen at bus 277	: Qg -5.0, Qmin -1.225, Qmax 9.6 -> Qmin -6.0, Qmax 9.6
% INFO    : Gen at bus 277	: Qg -5.0, Qmin -1.225, Qmax 9.6 -> Qmin -6.0, Qmax 9.6
% INFO    : Gen at bus 280	: Qg 90.0, Qmin -17.616, Qmax 80.778 -> Qmin -108.0, Qmax 108.0
% INFO    : Gen at bus 284	: Qg -51.0, Qmin -24.124, Qmax 110.623 -> Qmin -61.2, Qmax 110.623
% INFO    : Gen at bus 285	: Qg -49.0, Qmin -24.124, Qmax 110.623 -> Qmin -58.8, Qmax 110.623
% INFO    : Gen at bus 286	: Qg -48.0, Qmin -24.124, Qmax 110.623 -> Qmin -57.6, Qmax 110.623
% INFO    : Gen at bus 289	: Qg -49.0, Qmin -24.124, Qmax 110.623 -> Qmin -58.8, Qmax 110.623
% INFO    : Gen at bus 292	: Qg 1.0, Qmin -0.025, Qmax 0.192 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 292	: Qg 1.0, Qmin -0.025, Qmax 0.192 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 297	: Qg 84.0, Qmin -19.81, Qmax 90.84 -> Qmin -100.8, Qmax 90.84
% INFO    : Gen at bus 298	: Qg 68.0, Qmin -19.81, Qmax 90.84 -> Qmin -81.6, Qmax 90.84
% INFO    : Gen at bus 300	: Qg 53.0, Qmin -19.81, Qmax 90.84 -> Qmin -63.6, Qmax 90.84
% INFO    : Gen at bus 302	: Qg 61.0, Qmin -19.81, Qmax 90.84 -> Qmin -73.2, Qmax 90.84
% INFO    : Gen at bus 303	: Qg 192.0, Qmin -3.308, Qmax 25.92 -> Qmin -230.4, Qmax 230.4
% INFO    : Gen at bus 303	: Qg 192.0, Qmin -3.308, Qmax 25.92 -> Qmin -230.4, Qmax 230.4
% INFO    : Gen at bus 306	: Qg -104.0, Qmin -0.854, Qmax 3.262 -> Qmin -124.8, Qmax 124.8
% INFO    : Gen at bus 307	: Qg 17.0, Qmin -1.651, Qmax 12.941 -> Qmin -20.4, Qmax 20.4
% INFO    : Gen at bus 307	: Qg 17.0, Qmin -1.651, Qmax 12.941 -> Qmin -20.4, Qmax 20.4
% INFO    : Gen at bus 312	: Qg 1134.0, Qmin -95.503, Qmax 428.597 -> Qmin -1360.8, Qmax 1360.8
% INFO    : Gen at bus 313	: Qg 695.0, Qmin -95.503, Qmax 428.597 -> Qmin -834.0, Qmax 834.0
% INFO    : Gen at bus 325	: Qg 74.0, Qmin -13.32, Qmax 61.08 -> Qmin -88.8, Qmax 88.8
% INFO    : Gen at bus 326	: Qg 65.0, Qmin -13.32, Qmax 61.08 -> Qmin -78.0, Qmax 78.0
% INFO    : Gen at bus 328	: Qg 75.0, Qmin -13.32, Qmax 61.08 -> Qmin -90.0, Qmax 90.0
% INFO    : Gen at bus 329	: Qg 70.0, Qmin -13.32, Qmax 61.08 -> Qmin -84.0, Qmax 84.0
% INFO    : Gen at bus 330	: Qg 106.0, Qmin -0.122, Qmax 0.466 -> Qmin -127.2, Qmax 127.2
% INFO    : Gen at bus 330	: Qg 106.0, Qmin -0.122, Qmax 0.466 -> Qmin -127.2, Qmax 127.2
% INFO    : Gen at bus 330	: Qg 106.0, Qmin -0.122, Qmax 0.466 -> Qmin -127.2, Qmax 127.2
% INFO    : Gen at bus 330	: Qg 106.0, Qmin -0.122, Qmax 0.466 -> Qmin -127.2, Qmax 127.2
% INFO    : Gen at bus 334	: Qg -22.0, Qmin -8.418, Qmax 32.154 -> Qmin -26.4, Qmax 32.154
% INFO    : Gen at bus 338	: Qg -59.0, Qmin -26.068, Qmax 119.539 -> Qmin -70.8, Qmax 119.539
% INFO    : Gen at bus 339	: Qg -59.0, Qmin -26.068, Qmax 119.539 -> Qmin -70.8, Qmax 119.539
% INFO    : Gen at bus 341	: Qg -57.0, Qmin -26.068, Qmax 119.539 -> Qmin -68.4, Qmax 119.539
% INFO    : Gen at bus 344	: Qg 83.0, Qmin -21.879, Qmax 83.569 -> Qmin -99.6, Qmax 83.569
% INFO    : Gen at bus 346	: Qg -10.0, Qmin -5.384, Qmax 24.687 -> Qmin -12.0, Qmax 24.687
% INFO    : Gen at bus 346	: Qg -10.0, Qmin -5.384, Qmax 24.687 -> Qmin -12.0, Qmax 24.687
% INFO    : Gen at bus 347	: Qg -38.0, Qmin -3.675, Qmax 28.8 -> Qmin -45.6, Qmax 45.6
% INFO    : Gen at bus 347	: Qg -38.0, Qmin -3.675, Qmax 28.8 -> Qmin -45.6, Qmax 45.6
% INFO    : Gen at bus 350	: Qg 1000.0, Qmin -1.411, Qmax 11.059 -> Qmin -1200.0, Qmax 1200.0
% INFO    : Gen at bus 351	: Qg -259.0, Qmin -1.411, Qmax 11.059 -> Qmin -310.8, Qmax 310.8
% INFO    : Gen at bus 351	: Qg -259.0, Qmin -1.411, Qmax 11.059 -> Qmin -310.8, Qmax 310.8
% INFO    : Gen at bus 351	: Qg -259.0, Qmin -1.411, Qmax 11.059 -> Qmin -310.8, Qmax 310.8
% INFO    : Gen at bus 354	: Qg 32.0, Qmin -12.21, Qmax 55.99 -> Qmin -38.4, Qmax 55.99
% INFO    : Gen at bus 356	: Qg 9.0, Qmin -1.486, Qmax 11.648 -> Qmin -10.8, Qmax 11.648
% INFO    : Gen at bus 356	: Qg 9.0, Qmin -1.486, Qmax 11.648 -> Qmin -10.8, Qmax 11.648
% INFO    : Gen at bus 357	: Qg 132.0, Qmin -2.586, Qmax 9.879 -> Qmin -158.4, Qmax 158.4
% INFO    : Gen at bus 358	: Qg 11.0, Qmin -2.58, Qmax 20.218 -> Qmin -13.2, Qmax 20.218
% INFO    : Gen at bus 358	: Qg 11.0, Qmin -2.58, Qmax 20.218 -> Qmin -13.2, Qmax 20.218
% INFO    : Gen at bus 358	: Qg 11.0, Qmin -2.58, Qmax 20.218 -> Qmin -13.2, Qmax 20.218
% INFO    : Gen at bus 359	: Qg 370.0, Qmin -3.064, Qmax 14.048 -> Qmin -444.0, Qmax 444.0
% INFO    : Gen at bus 362	: Qg 431.0, Qmin -86.071, Qmax 328.763 -> Qmin -517.2, Qmax 517.2
% INFO    : Gen at bus 363	: Qg 196.0, Qmin -86.071, Qmax 328.763 -> Qmin -235.2, Qmax 328.763
% INFO    : Gen at bus 365	: Qg 144.0, Qmin -86.071, Qmax 328.763 -> Qmin -172.8, Qmax 328.763
% INFO    : Gen at bus 367	: Qg -5.0, Qmin -1.005, Qmax 7.872 -> Qmin -6.0, Qmax 7.872
% INFO    : Gen at bus 368	: Qg -11.0, Qmin -1.005, Qmax 7.872 -> Qmin -13.2, Qmax 13.2
% INFO    : Gen at bus 371	: Qg 45.0, Qmin -34.672, Qmax 132.437 -> Qmin -54.0, Qmax 132.437
% INFO    : Gen at bus 372	: Qg 42.0, Qmin -34.672, Qmax 132.437 -> Qmin -50.4, Qmax 132.437
% INFO    : Gen at bus 382	: Qg 2.0, Qmin -0.363, Qmax 2.842 -> Qmin -2.4, Qmax 2.842
% INFO    : Gen at bus 382	: Qg 2.0, Qmin -0.363, Qmax 2.842 -> Qmin -2.4, Qmax 2.842
% INFO    : Gen at bus 382	: Qg 2.0, Qmin -0.363, Qmax 2.842 -> Qmin -2.4, Qmax 2.842
% INFO    : Gen at bus 384	: Qg 7.0, Qmin -0.735, Qmax 5.76 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 384	: Qg 7.0, Qmin -0.735, Qmax 5.76 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 384	: Qg 7.0, Qmin -0.735, Qmax 5.76 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 386	: Qg 17.0, Qmin -3.299, Qmax 25.856 -> Qmin -20.4, Qmax 25.856
% INFO    : Gen at bus 386	: Qg 17.0, Qmin -3.299, Qmax 25.856 -> Qmin -20.4, Qmax 25.856
% INFO    : Gen at bus 386	: Qg 17.0, Qmin -3.299, Qmax 25.856 -> Qmin -20.4, Qmax 25.856
% INFO    : Gen at bus 386	: Qg 17.0, Qmin -3.299, Qmax 25.856 -> Qmin -20.4, Qmax 25.856
% INFO    : Gen at bus 386	: Qg 17.0, Qmin -3.299, Qmax 25.856 -> Qmin -20.4, Qmax 25.856
% INFO    : Gen at bus 391	: Qg 124.0, Qmin -15.707, Qmax 72.023 -> Qmin -148.8, Qmax 148.8
% INFO    : Gen at bus 395	: Qg 915.0, Qmin -1.445, Qmax 11.328 -> Qmin -1098.0, Qmax 1098.0
% INFO    : Gen at bus 395	: Qg 915.0, Qmin -1.445, Qmax 11.328 -> Qmin -1098.0, Qmax 1098.0
% INFO    : Gen at bus 396	: Qg -15.0, Qmin -1.445, Qmax 11.328 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 396	: Qg -15.0, Qmin -1.445, Qmax 11.328 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 396	: Qg -15.0, Qmin -1.445, Qmax 11.328 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 396	: Qg -15.0, Qmin -1.445, Qmax 11.328 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 398	: Qg 18.0, Qmin -8.806, Qmax 40.381 -> Qmin -21.6, Qmax 40.381
% INFO    : Gen at bus 398	: Qg 18.0, Qmin -8.806, Qmax 40.381 -> Qmin -21.6, Qmax 40.381
% INFO    : Gen at bus 398	: Qg 18.0, Qmin -8.806, Qmax 40.381 -> Qmin -21.6, Qmax 40.381
% INFO    : Gen at bus 398	: Qg 18.0, Qmin -8.806, Qmax 40.381 -> Qmin -21.6, Qmax 40.381
% INFO    : Gen at bus 398	: Qg 18.0, Qmin -8.806, Qmax 40.381 -> Qmin -21.6, Qmax 40.381
% INFO    : Gen at bus 398	: Qg 18.0, Qmin -8.806, Qmax 40.381 -> Qmin -21.6, Qmax 40.381
% INFO    : Gen at bus 399	: Qg 30.0, Qmin -0.074, Qmax 0.576 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 402	: Qg 17.0, Qmin -6.799, Qmax 31.176 -> Qmin -20.4, Qmax 31.176
% INFO    : Gen at bus 404	: Qg -20.0, Qmin -2.083, Qmax 16.32 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 404	: Qg -20.0, Qmin -2.083, Qmax 16.32 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 404	: Qg -20.0, Qmin -2.083, Qmax 16.32 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 404	: Qg -20.0, Qmin -2.083, Qmax 16.32 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 407	: Qg 42.0, Qmin -12.099, Qmax 55.481 -> Qmin -50.4, Qmax 55.481
% INFO    : Gen at bus 408	: Qg 38.0, Qmin -12.099, Qmax 55.481 -> Qmin -45.6, Qmax 55.481
% INFO    : Gen at bus 409	: Qg 33.0, Qmin -12.099, Qmax 55.481 -> Qmin -39.6, Qmax 55.481
% INFO    : Gen at bus 410	: Qg 33.0, Qmin -12.099, Qmax 55.481 -> Qmin -39.6, Qmax 55.481
% INFO    : Gen at bus 411	: Qg 26.0, Qmin -12.099, Qmax 55.481 -> Qmin -31.2, Qmax 55.481
% INFO    : Gen at bus 412	: Qg 27.0, Qmin -12.099, Qmax 55.481 -> Qmin -32.4, Qmax 55.481
% INFO    : Gen at bus 413	: Qg -42.0, Qmin -2.641, Qmax 20.698 -> Qmin -50.4, Qmax 50.4
% INFO    : Gen at bus 417	: Qg 132.0, Qmin -43.205, Qmax 165.029 -> Qmin -158.4, Qmax 165.029
% INFO    : Gen at bus 419	: Qg 155.0, Qmin -43.205, Qmax 165.029 -> Qmin -186.0, Qmax 165.029
% INFO    : Gen at bus 420	: Qg 151.0, Qmin -43.205, Qmax 165.029 -> Qmin -181.2, Qmax 165.029
% INFO    : Gen at bus 426	: Qg 56.0, Qmin -32.94, Qmax 125.82 -> Qmin -67.2, Qmax 125.82
% INFO    : Gen at bus 431	: Qg -216.0, Qmin -24.975, Qmax 114.525 -> Qmin -259.2, Qmax 259.2
% INFO    : Gen at bus 432	: Qg -234.0, Qmin -24.975, Qmax 114.525 -> Qmin -280.8, Qmax 280.8
% INFO    : Gen at bus 433	: Qg -208.0, Qmin -24.975, Qmax 114.525 -> Qmin -249.6, Qmax 249.6
% INFO    : Gen at bus 434	: Qg -197.0, Qmin -24.975, Qmax 114.525 -> Qmin -236.4, Qmax 236.4
% INFO    : Gen at bus 439	: Qg 163.0, Qmin -25.042, Qmax 114.83 -> Qmin -195.6, Qmax 195.6
% INFO    : Gen at bus 440	: Qg 161.0, Qmin -25.042, Qmax 114.83 -> Qmin -193.2, Qmax 193.2
% INFO    : Gen at bus 441	: Qg 27.0, Qmin -2.092, Qmax 16.397 -> Qmin -32.4, Qmax 32.4
% INFO    : Gen at bus 441	: Qg 27.0, Qmin -2.092, Qmax 16.397 -> Qmin -32.4, Qmax 32.4
% INFO    : Gen at bus 441	: Qg 27.0, Qmin -2.092, Qmax 16.397 -> Qmin -32.4, Qmax 32.4
% INFO    : Gen at bus 444	: Qg 1.0, Qmin -0.333, Qmax 1.527 -> Qmin -1.2, Qmax 1.527
% INFO    : Gen at bus 450	: Qg 220.0, Qmin -34.567, Qmax 132.036 -> Qmin -264.0, Qmax 264.0
% INFO    : Gen at bus 451	: Qg 225.0, Qmin -34.567, Qmax 132.036 -> Qmin -270.0, Qmax 270.0
% INFO    : Gen at bus 452	: Qg 237.0, Qmin -34.567, Qmax 132.036 -> Qmin -284.4, Qmax 284.4
% INFO    : Gen at bus 453	: Qg 51.0, Qmin -1.191, Qmax 9.331 -> Qmin -61.2, Qmax 61.2
% INFO    : Gen at bus 453	: Qg 51.0, Qmin -1.191, Qmax 9.331 -> Qmin -61.2, Qmax 61.2
% INFO    : Gen at bus 456	: Qg 143.0, Qmin -20.757, Qmax 95.183 -> Qmin -171.6, Qmax 171.6
% INFO    : Gen at bus 457	: Qg 165.0, Qmin -20.757, Qmax 95.183 -> Qmin -198.0, Qmax 198.0
% INFO    : Gen at bus 458	: Qg 147.0, Qmin -20.757, Qmax 95.183 -> Qmin -176.4, Qmax 176.4
% INFO    : Gen at bus 459	: Qg 149.0, Qmin -20.757, Qmax 95.183 -> Qmin -178.8, Qmax 178.8
% INFO    : Gen at bus 462	: Qg -47.0, Qmin -30.444, Qmax 139.602 -> Qmin -56.4, Qmax 139.602
% INFO    : Gen at bus 463	: Qg -53.0, Qmin -30.444, Qmax 139.602 -> Qmin -63.6, Qmax 139.602
% INFO    : Gen at bus 470	: Qg 70.0, Qmin -68.625, Qmax 262.125 -> Qmin -84.0, Qmax 262.125
% INFO    : Gen at bus 471	: Qg 95.0, Qmin -68.625, Qmax 262.125 -> Qmin -114.0, Qmax 262.125
% INFO    : Gen at bus 472	: Qg -25.0, Qmin -2.719, Qmax 12.471 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 472	: Qg -25.0, Qmin -2.719, Qmax 12.471 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 475	: Qg -10.0, Qmin -1.431, Qmax 11.213 -> Qmin -12.0, Qmax 11.213
% INFO    : Gen at bus 476	: Qg -7.0, Qmin -1.431, Qmax 11.213 -> Qmin -8.4, Qmax 11.213
% INFO    : Gen at bus 478	: Qg 19.0, Qmin -5.472, Qmax 25.094 -> Qmin -22.8, Qmax 25.094
% INFO    : Gen at bus 478	: Qg 19.0, Qmin -5.472, Qmax 25.094 -> Qmin -22.8, Qmax 25.094
% INFO    : Gen at bus 483	: Qg 186.0, Qmin -49.112, Qmax 187.593 -> Qmin -223.2, Qmax 187.593
% INFO    : Gen at bus 484	: Qg 134.0, Qmin -49.112, Qmax 187.593 -> Qmin -160.8, Qmax 187.593
% INFO    : Gen at bus 486	: Qg -3.0, Qmin -1.413, Qmax 11.072 -> Qmin -3.6, Qmax 11.072
% INFO    : Gen at bus 486	: Qg -3.0, Qmin -1.413, Qmax 11.072 -> Qmin -3.6, Qmax 11.072
% INFO    : Gen at bus 486	: Qg -3.0, Qmin -1.413, Qmax 11.072 -> Qmin -3.6, Qmax 11.072
% INFO    : Gen at bus 486	: Qg -3.0, Qmin -1.413, Qmax 11.072 -> Qmin -3.6, Qmax 11.072
% INFO    : Gen at bus 487	: Qg 5.0, Qmin -1.388, Qmax 6.363 -> Qmin -6.0, Qmax 6.363
% INFO    : Gen at bus 488	: Qg -1.0, Qmin -0.315, Qmax 2.47 -> Qmin -1.2, Qmax 2.47
% INFO    : Gen at bus 488	: Qg -1.0, Qmin -0.315, Qmax 2.47 -> Qmin -1.2, Qmax 2.47
% INFO    : Gen at bus 488	: Qg -1.0, Qmin -0.315, Qmax 2.47 -> Qmin -1.2, Qmax 2.47
% INFO    : Gen at bus 488	: Qg -1.0, Qmin -0.315, Qmax 2.47 -> Qmin -1.2, Qmax 2.47
% INFO    : Gen at bus 488	: Qg -1.0, Qmin -0.315, Qmax 2.47 -> Qmin -1.2, Qmax 2.47
% INFO    : Gen at bus 488	: Qg -1.0, Qmin -0.315, Qmax 2.47 -> Qmin -1.2, Qmax 2.47
% INFO    : Gen at bus 489	: Qg 4.0, Qmin -0.175, Qmax 0.668 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 489	: Qg 4.0, Qmin -0.175, Qmax 0.668 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 489	: Qg 4.0, Qmin -0.175, Qmax 0.668 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 489	: Qg 4.0, Qmin -0.175, Qmax 0.668 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 489	: Qg 4.0, Qmin -0.175, Qmax 0.668 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 489	: Qg 4.0, Qmin -0.175, Qmax 0.668 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 493	: Qg 47.0, Qmin -15.54, Qmax 71.26 -> Qmin -56.4, Qmax 71.26
% INFO    : Gen at bus 494	: Qg 48.0, Qmin -15.54, Qmax 71.26 -> Qmin -57.6, Qmax 71.26
% INFO    : Gen at bus 496	: Qg -357.0, Qmin -4.434, Qmax 34.752 -> Qmin -428.4, Qmax 428.4
% INFO    : Gen at bus 496	: Qg -357.0, Qmin -4.434, Qmax 34.752 -> Qmin -428.4, Qmax 428.4
% INFO    : Gen at bus 499	: Qg -4.0, Qmin -0.085, Qmax 0.666 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 499	: Qg -4.0, Qmin -0.085, Qmax 0.666 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 499	: Qg -4.0, Qmin -0.085, Qmax 0.666 -> Qmin -4.8, Qmax 4.8
% WARNING : No active generation at the slack bus, assigning type - NUC
% INFO    : 
% INFO    : === Generator Classification Notes ===
% INFO    : PEL    56  -    19.24
% INFO    : NUC    2   -     1.01
% INFO    : COW    31  -    21.42
% INFO    : NG     135 -    58.33
% INFO    : 
% INFO    : === Generator Active Capacity Stat Model Notes ===
% INFO    : Gen at bus 272 - NG	: Pg=24.0, Pmax=46.9 -> Pmax=61   samples: 1
% INFO    : Gen at bus 275 - COW	: Pg=0.0, Pmax=888.2 -> Pmax=43   samples: 1
% INFO    : Gen at bus 276 - COW	: Pg=1104.0, Pmax=888.2 -> Pmax=1277   samples: 5
% INFO    : Gen at bus 277 - NG	: Pg=58.0, Pmax=25.0 -> Pmax=200   samples: 5
% INFO    : Gen at bus 277 - NG	: Pg=52.0, Pmax=25.0 -> Pmax=130   samples: 2
% INFO    : Gen at bus 277 - NG	: Pg=59.0, Pmax=25.0 -> Pmax=73   samples: 1
% INFO    : Gen at bus 277 - NG	: Pg=58.0, Pmax=25.0 -> Pmax=176   samples: 1
% INFO    : Gen at bus 280 - NG	: Pg=303.0, Pmax=158.7 -> Pmax=411   samples: 3
% INFO    : Gen at bus 281 - COW	: Pg=0.0, Pmax=158.7 -> Pmax=80   samples: 1
% INFO    : Gen at bus 284 - NG	: Pg=196.0, Pmax=217.333 -> Pmax=278   samples: 13
% INFO    : Gen at bus 285 - NG	: Pg=195.0, Pmax=217.333 -> Pmax=275   samples: 3
% INFO    : Gen at bus 286 - NG	: Pg=195.0, Pmax=217.333 -> Pmax=256   samples: 2
% INFO    : Gen at bus 287 - NG	: Pg=0.0, Pmax=217.333 -> Pmax=35   samples: 1
% INFO    : Gen at bus 288 - NG	: Pg=0.0, Pmax=217.333 -> Pmax=18   samples: 1
% INFO    : Gen at bus 289 - NG	: Pg=182.0, Pmax=217.333 -> Pmax=200   samples: 13
% INFO    : Gen at bus 292 - PEL	: Pg=1.0, Pmax=0.5 -> Pmax=3   samples: 15
% INFO    : Gen at bus 292 - PEL	: Pg=1.0, Pmax=0.5 -> Pmax=2   samples: 8
% INFO    : Gen at bus 294 - NG	: Pg=0.0, Pmax=18.0 -> Pmax=212   samples: 1
% INFO    : Gen at bus 297 - NG	: Pg=317.0, Pmax=178.467 -> Pmax=367   samples: 11
% INFO    : Gen at bus 298 - NG	: Pg=319.0, Pmax=178.467 -> Pmax=344   samples: 12
% INFO    : Gen at bus 299 - NG	: Pg=0.0, Pmax=178.467 -> Pmax=43   samples: 1
% INFO    : Gen at bus 300 - NG	: Pg=318.0, Pmax=178.467 -> Pmax=351   samples: 40
% INFO    : Gen at bus 301 - NG	: Pg=0.0, Pmax=178.467 -> Pmax=53   samples: 1
% INFO    : Gen at bus 302 - NG	: Pg=308.0, Pmax=178.467 -> Pmax=395   samples: 4
% WARNING : Failed to find a generator capacity within (496.0-2480.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 303 - PEL	: Pg=496.0, Pmax=67.5 -> Pmax=575   samples: 100
% INFO    : Gen at bus 303 - NG	: Pg=493.0, Pmax=67.5 -> Pmax=534   samples: 13
% INFO    : Gen at bus 306 - NG	: Pg=0.0, Pmax=7.0 -> Pmax=50   samples: 1
% INFO    : Gen at bus 306 - COW	: Pg=19.0, Pmax=7.0 -> Pmax=50   samples: 6
% INFO    : Gen at bus 307 - PEL	: Pg=68.0, Pmax=33.7 -> Pmax=69   samples: 2
% INFO    : Gen at bus 307 - NG	: Pg=71.0, Pmax=33.7 -> Pmax=102   samples: 2
% INFO    : Gen at bus 307 - PEL	: Pg=0.0, Pmax=33.7 -> Pmax=105   samples: 1
% INFO    : Gen at bus 311 - NUC	: Pg=0.0, Pmax=1164.667 -> Pmax=1031   samples: 1
% INFO    : Gen at bus 312 - COW	: Pg=1002.0, Pmax=1164.667 -> Pmax=1283   samples: 7
% WARNING : Failed to find a generator capacity within (1343.0-6715.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 313 - COW	: Pg=1343.0, Pmax=1164.667 -> Pmax=1456   samples: 100
% INFO    : Gen at bus 316 - NG	: Pg=280.0, Pmax=332.617 -> Pmax=482   samples: 31
% INFO    : Gen at bus 317 - NG	: Pg=0.0, Pmax=332.617 -> Pmax=47   samples: 1
% INFO    : Gen at bus 318 - NG	: Pg=252.0, Pmax=332.617 -> Pmax=275   samples: 7
% INFO    : Gen at bus 319 - NG	: Pg=261.0, Pmax=332.617 -> Pmax=426   samples: 3
% INFO    : Gen at bus 320 - NG	: Pg=0.0, Pmax=332.617 -> Pmax=34   samples: 1
% INFO    : Gen at bus 321 - NG	: Pg=0.0, Pmax=332.617 -> Pmax=35   samples: 1
% INFO    : Gen at bus 324 - NG	: Pg=0.0, Pmax=120.0 -> Pmax=11   samples: 1
% INFO    : Gen at bus 325 - NG	: Pg=286.0, Pmax=120.0 -> Pmax=588   samples: 1
% INFO    : Gen at bus 326 - NG	: Pg=286.0, Pmax=120.0 -> Pmax=361   samples: 11
% INFO    : Gen at bus 327 - NG	: Pg=0.0, Pmax=120.0 -> Pmax=215   samples: 1
% INFO    : Gen at bus 328 - COW	: Pg=263.0, Pmax=120.0 -> Pmax=584   samples: 1
% INFO    : Gen at bus 329 - NG	: Pg=254.0, Pmax=120.0 -> Pmax=351   samples: 2
% INFO    : Gen at bus 330 - PEL	: Pg=2.0, Pmax=1.0 -> Pmax=6   samples: 1
% INFO    : Gen at bus 330 - PEL	: Pg=1.0, Pmax=1.0 -> Pmax=4   samples: 2
% INFO    : Gen at bus 330 - PEL	: Pg=2.0, Pmax=1.0 -> Pmax=8   samples: 1
% INFO    : Gen at bus 330 - PEL	: Pg=2.0, Pmax=1.0 -> Pmax=4   samples: 2
% INFO    : Gen at bus 334 - PEL	: Pg=31.0, Pmax=69.0 -> Pmax=31   samples: 1
% INFO    : Gen at bus 335 - PEL	: Pg=0.0, Pmax=69.0 -> Pmax=2   samples: 1
% INFO    : Gen at bus 338 - COW	: Pg=211.0, Pmax=234.85 -> Pmax=417   samples: 1
% INFO    : Gen at bus 339 - NG	: Pg=202.0, Pmax=234.85 -> Pmax=317   samples: 19
% INFO    : Gen at bus 340 - NG	: Pg=0.0, Pmax=234.85 -> Pmax=151   samples: 1
% INFO    : Gen at bus 341 - NG	: Pg=198.0, Pmax=234.85 -> Pmax=492   samples: 6
% INFO    : Gen at bus 343 - NG	: Pg=0.0, Pmax=179.333 -> Pmax=62   samples: 1
% INFO    : Gen at bus 344 - COW	: Pg=217.0, Pmax=179.333 -> Pmax=248   samples: 2
% INFO    : Gen at bus 345 - COW	: Pg=0.0, Pmax=179.333 -> Pmax=324   samples: 1
% INFO    : Gen at bus 346 - PEL	: Pg=124.0, Pmax=48.5 -> Pmax=146   samples: 8
% INFO    : Gen at bus 346 - NG	: Pg=129.0, Pmax=48.5 -> Pmax=136   samples: 3
% INFO    : Gen at bus 347 - NG	: Pg=0.0, Pmax=75.0 -> Pmax=31   samples: 1
% WARNING : Failed to find a generator capacity within (665.0-3325.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 347 - PEL	: Pg=665.0, Pmax=75.0 -> Pmax=772   samples: 100
% INFO    : Gen at bus 347 - NG	: Pg=662.0, Pmax=75.0 -> Pmax=746   samples: 31
% INFO    : Gen at bus 350 - COW	: Pg=12.0, Pmax=28.8 -> Pmax=30   samples: 2
% INFO    : Gen at bus 351 - NG	: Pg=15.0, Pmax=28.8 -> Pmax=58   samples: 1
% INFO    : Gen at bus 351 - PEL	: Pg=12.0, Pmax=28.8 -> Pmax=12   samples: 5
% INFO    : Gen at bus 351 - PEL	: Pg=11.0, Pmax=28.8 -> Pmax=17   samples: 1
% INFO    : Gen at bus 354 - NG	: Pg=134.0, Pmax=110.0 -> Pmax=186   samples: 7
% INFO    : Gen at bus 356 - NG	: Pg=115.0, Pmax=30.333 -> Pmax=307   samples: 5
% INFO    : Gen at bus 356 - NG	: Pg=107.0, Pmax=30.333 -> Pmax=145   samples: 3
% INFO    : Gen at bus 356 - PEL	: Pg=0.0, Pmax=30.333 -> Pmax=34   samples: 1
% INFO    : Gen at bus 357 - NG	: Pg=81.0, Pmax=21.2 -> Pmax=182   samples: 1
% INFO    : Gen at bus 358 - NG	: Pg=106.0, Pmax=52.65 -> Pmax=215   samples: 2
% INFO    : Gen at bus 358 - NG	: Pg=111.0, Pmax=52.65 -> Pmax=175   samples: 9
% INFO    : Gen at bus 358 - NG	: Pg=105.0, Pmax=52.65 -> Pmax=350   samples: 8
% INFO    : Gen at bus 358 - NG	: Pg=0.0, Pmax=52.65 -> Pmax=75   samples: 1
% INFO    : Gen at bus 359 - NG	: Pg=0.0, Pmax=27.6 -> Pmax=205   samples: 1
% INFO    : Gen at bus 359 - NG	: Pg=429.0, Pmax=27.6 -> Pmax=583   samples: 79
% INFO    : Gen at bus 362 - COW	: Pg=81.0, Pmax=705.5 -> Pmax=124   samples: 1
% INFO    : Gen at bus 363 - COW	: Pg=80.0, Pmax=705.5 -> Pmax=129   samples: 1
% INFO    : Gen at bus 364 - COW	: Pg=0.0, Pmax=705.5 -> Pmax=422   samples: 1
% INFO    : Gen at bus 365 - NUC	: Pg=288.0, Pmax=705.5 -> Pmax=1158   samples: 1
% INFO    : Gen at bus 367 - NG	: Pg=13.0, Pmax=20.5 -> Pmax=51   samples: 2
% INFO    : Gen at bus 368 - PEL	: Pg=32.0, Pmax=20.5 -> Pmax=51   samples: 1
% INFO    : Gen at bus 368 - PEL	: Pg=0.0, Pmax=20.5 -> Pmax=9   samples: 1
% INFO    : Gen at bus 369 - NG	: Pg=0.0, Pmax=20.5 -> Pmax=282   samples: 1
% INFO    : Gen at bus 371 - NG	: Pg=285.0, Pmax=284.2 -> Pmax=347   samples: 2
% INFO    : Gen at bus 372 - NG	: Pg=278.0, Pmax=284.2 -> Pmax=452   samples: 16
% INFO    : Gen at bus 375 - PEL	: Pg=22.0, Pmax=25.0 -> Pmax=74   samples: 3
% INFO    : Gen at bus 378 - NG	: Pg=102.0, Pmax=231.775 -> Pmax=158   samples: 2
% INFO    : Gen at bus 379 - NG	: Pg=103.0, Pmax=231.775 -> Pmax=202   samples: 1
% INFO    : Gen at bus 380 - COW	: Pg=72.0, Pmax=231.775 -> Pmax=140   samples: 1
% INFO    : Gen at bus 381 - NG	: Pg=144.0, Pmax=231.775 -> Pmax=169   samples: 1
% INFO    : Gen at bus 382 - COW	: Pg=0.0, Pmax=7.4 -> Pmax=1555   samples: 1
% INFO    : Gen at bus 382 - NG	: Pg=78.0, Pmax=7.4 -> Pmax=239   samples: 1
% INFO    : Gen at bus 382 - PEL	: Pg=76.0, Pmax=7.4 -> Pmax=119   samples: 20
% INFO    : Gen at bus 382 - PEL	: Pg=78.0, Pmax=7.4 -> Pmax=89   samples: 6
% INFO    : Gen at bus 384 - NG	: Pg=0.0, Pmax=15.0 -> Pmax=94   samples: 1
% INFO    : Gen at bus 384 - NG	: Pg=49.0, Pmax=15.0 -> Pmax=138   samples: 1
% INFO    : Gen at bus 384 - NG	: Pg=45.0, Pmax=15.0 -> Pmax=108   samples: 2
% INFO    : Gen at bus 384 - NG	: Pg=44.0, Pmax=15.0 -> Pmax=51   samples: 1
% WARNING : Failed to find a generator capacity within (317.0-1585.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 386 - PEL	: Pg=317.0, Pmax=67.333 -> Pmax=368   samples: 100
% WARNING : Failed to find a generator capacity within (319.0-1595.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 386 - PEL	: Pg=319.0, Pmax=67.333 -> Pmax=370   samples: 100
% WARNING : Failed to find a generator capacity within (300.0-1500.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 386 - PEL	: Pg=300.0, Pmax=67.333 -> Pmax=348   samples: 100
% INFO    : Gen at bus 386 - NG	: Pg=314.0, Pmax=67.333 -> Pmax=407   samples: 7
% WARNING : Failed to find a generator capacity within (302.0-1510.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 386 - PEL	: Pg=302.0, Pmax=67.333 -> Pmax=350   samples: 100
% INFO    : Gen at bus 386 - PEL	: Pg=0.0, Pmax=67.333 -> Pmax=126   samples: 1
% INFO    : Gen at bus 391 - NG	: Pg=286.0, Pmax=141.5 -> Pmax=392   samples: 4
% INFO    : Gen at bus 392 - NG	: Pg=0.0, Pmax=141.5 -> Pmax=20   samples: 1
% INFO    : Gen at bus 393 - NG	: Pg=0.0, Pmax=141.5 -> Pmax=181   samples: 1
% INFO    : Gen at bus 394 - NG	: Pg=0.0, Pmax=141.5 -> Pmax=29   samples: 1
% WARNING : Failed to find a generator capacity within (383.0-1915.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 395 - PEL	: Pg=383.0, Pmax=29.5 -> Pmax=444   samples: 100
% WARNING : Failed to find a generator capacity within (389.0-1945.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 395 - PEL	: Pg=389.0, Pmax=29.5 -> Pmax=451   samples: 100
% INFO    : Gen at bus 396 - NG	: Pg=51.0, Pmax=29.5 -> Pmax=51   samples: 3
% INFO    : Gen at bus 396 - PEL	: Pg=44.0, Pmax=29.5 -> Pmax=112   samples: 2
% INFO    : Gen at bus 396 - PEL	: Pg=43.0, Pmax=29.5 -> Pmax=47   samples: 1
% INFO    : Gen at bus 396 - COW	: Pg=50.0, Pmax=29.5 -> Pmax=240   samples: 2
% INFO    : Gen at bus 398 - COW	: Pg=148.0, Pmax=79.333 -> Pmax=190   samples: 1
% INFO    : Gen at bus 398 - PEL	: Pg=146.0, Pmax=79.333 -> Pmax=236   samples: 4
% INFO    : Gen at bus 398 - PEL	: Pg=137.0, Pmax=79.333 -> Pmax=212   samples: 21
% INFO    : Gen at bus 398 - NG	: Pg=138.0, Pmax=79.333 -> Pmax=227   samples: 5
% INFO    : Gen at bus 398 - NG	: Pg=151.0, Pmax=79.333 -> Pmax=354   samples: 8
% INFO    : Gen at bus 398 - COW	: Pg=147.0, Pmax=79.333 -> Pmax=191   samples: 1
% WARNING : Failed to find a generator capacity within (446.0-2230.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 399 - PEL	: Pg=446.0, Pmax=1.5 -> Pmax=517   samples: 100
% INFO    : Gen at bus 399 - PEL	: Pg=0.0, Pmax=1.5 -> Pmax=18   samples: 1
% INFO    : Gen at bus 401 - NG	: Pg=0.0, Pmax=61.25 -> Pmax=59   samples: 1
% INFO    : Gen at bus 402 - NG	: Pg=72.0, Pmax=61.25 -> Pmax=168   samples: 1
% INFO    : Gen at bus 404 - NG	: Pg=48.0, Pmax=42.5 -> Pmax=203   samples: 1
% INFO    : Gen at bus 404 - NG	: Pg=44.0, Pmax=42.5 -> Pmax=156   samples: 1
% INFO    : Gen at bus 404 - NG	: Pg=41.0, Pmax=42.5 -> Pmax=107   samples: 3
% INFO    : Gen at bus 404 - NG	: Pg=41.0, Pmax=42.5 -> Pmax=149   samples: 6
% INFO    : Gen at bus 407 - NG	: Pg=230.0, Pmax=109.0 -> Pmax=452   samples: 1
% INFO    : Gen at bus 408 - NG	: Pg=227.0, Pmax=109.0 -> Pmax=245   samples: 1
% INFO    : Gen at bus 409 - NG	: Pg=221.0, Pmax=109.0 -> Pmax=241   samples: 7
% INFO    : Gen at bus 410 - COW	: Pg=215.0, Pmax=109.0 -> Pmax=530   samples: 2
% INFO    : Gen at bus 411 - NG	: Pg=190.0, Pmax=109.0 -> Pmax=305   samples: 12
% INFO    : Gen at bus 412 - NG	: Pg=182.0, Pmax=109.0 -> Pmax=270   samples: 1
% INFO    : Gen at bus 413 - NG	: Pg=16.0, Pmax=53.9 -> Pmax=16   samples: 1
% INFO    : Gen at bus 416 - NG	: Pg=0.0, Pmax=354.14 -> Pmax=35   samples: 1
% WARNING : Failed to find a generator capacity within (454.0-2270.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 417 - NG	: Pg=454.0, Pmax=354.14 -> Pmax=512   samples: 100
% INFO    : Gen at bus 418 - NG	: Pg=0.0, Pmax=354.14 -> Pmax=6   samples: 1
% INFO    : Gen at bus 419 - NG	: Pg=439.0, Pmax=354.14 -> Pmax=471   samples: 4
% INFO    : Gen at bus 420 - COW	: Pg=439.0, Pmax=354.14 -> Pmax=1057   samples: 8
% INFO    : Gen at bus 421 - NG	: Pg=0.0, Pmax=51.5 -> Pmax=13   samples: 1
% INFO    : Gen at bus 421 - NG	: Pg=71.0, Pmax=51.5 -> Pmax=126   samples: 1
% INFO    : Gen at bus 424 - NG	: Pg=113.0, Pmax=270.0 -> Pmax=238   samples: 2
% INFO    : Gen at bus 425 - NG	: Pg=0.0, Pmax=270.0 -> Pmax=109   samples: 1
% INFO    : Gen at bus 426 - COW	: Pg=103.0, Pmax=270.0 -> Pmax=334   samples: 4
% INFO    : Gen at bus 427 - NG	: Pg=100.0, Pmax=270.0 -> Pmax=282   samples: 1
% INFO    : Gen at bus 428 - COW	: Pg=0.0, Pmax=270.0 -> Pmax=101   samples: 1
% INFO    : Gen at bus 431 - NG	: Pg=55.0, Pmax=225.0 -> Pmax=160   samples: 1
% INFO    : Gen at bus 432 - COW	: Pg=109.0, Pmax=225.0 -> Pmax=145   samples: 1
% INFO    : Gen at bus 433 - NG	: Pg=76.0, Pmax=225.0 -> Pmax=81   samples: 1
% INFO    : Gen at bus 434 - NG	: Pg=90.0, Pmax=225.0 -> Pmax=158   samples: 3
% INFO    : Gen at bus 437 - NG	: Pg=0.0, Pmax=225.6 -> Pmax=58   samples: 1
% INFO    : Gen at bus 438 - NG	: Pg=0.0, Pmax=225.6 -> Pmax=97   samples: 1
% INFO    : Gen at bus 439 - NG	: Pg=360.0, Pmax=225.6 -> Pmax=417   samples: 13
% INFO    : Gen at bus 440 - NG	: Pg=355.0, Pmax=225.6 -> Pmax=657   samples: 27
% INFO    : Gen at bus 441 - NG	: Pg=36.0, Pmax=42.7 -> Pmax=172   samples: 4
% INFO    : Gen at bus 441 - NG	: Pg=42.0, Pmax=42.7 -> Pmax=151   samples: 1
% INFO    : Gen at bus 441 - NG	: Pg=40.0, Pmax=42.7 -> Pmax=108   samples: 1
% INFO    : Gen at bus 443 - NG	: Pg=0.0, Pmax=3.0 -> Pmax=87   samples: 1
% INFO    : Gen at bus 443 - PEL	: Pg=0.0, Pmax=3.0 -> Pmax=12   samples: 1
% INFO    : Gen at bus 444 - PEL	: Pg=5.0, Pmax=3.0 -> Pmax=19   samples: 3
% INFO    : Gen at bus 444 - PEL	: Pg=0.0, Pmax=3.0 -> Pmax=55   samples: 1
% INFO    : Gen at bus 448 - NG	: Pg=132.0, Pmax=283.34 -> Pmax=218   samples: 3
% INFO    : Gen at bus 449 - NG	: Pg=140.0, Pmax=283.34 -> Pmax=267   samples: 3
% INFO    : Gen at bus 450 - COW	: Pg=116.0, Pmax=283.34 -> Pmax=302   samples: 3
% INFO    : Gen at bus 451 - COW	: Pg=87.0, Pmax=283.34 -> Pmax=117   samples: 2
% INFO    : Gen at bus 452 - NG	: Pg=69.0, Pmax=283.34 -> Pmax=144   samples: 1
% INFO    : Gen at bus 453 - PEL	: Pg=0.0, Pmax=24.3 -> Pmax=44   samples: 1
% INFO    : Gen at bus 453 - NG	: Pg=172.0, Pmax=24.3 -> Pmax=228   samples: 7
% INFO    : Gen at bus 453 - PEL	: Pg=170.0, Pmax=24.3 -> Pmax=184   samples: 8
% INFO    : Gen at bus 456 - NG	: Pg=276.0, Pmax=187.0 -> Pmax=284   samples: 6
% INFO    : Gen at bus 457 - NG	: Pg=270.0, Pmax=187.0 -> Pmax=291   samples: 2
% INFO    : Gen at bus 458 - NG	: Pg=273.0, Pmax=187.0 -> Pmax=602   samples: 40
% INFO    : Gen at bus 459 - NG	: Pg=254.0, Pmax=187.0 -> Pmax=298   samples: 3
% INFO    : Gen at bus 462 - NG	: Pg=193.0, Pmax=274.267 -> Pmax=209   samples: 22
% INFO    : Gen at bus 463 - NG	: Pg=171.0, Pmax=274.267 -> Pmax=312   samples: 4
% INFO    : Gen at bus 464 - COW	: Pg=0.0, Pmax=274.267 -> Pmax=785   samples: 1
% INFO    : Gen at bus 466 - NG	: Pg=22.0, Pmax=25.25 -> Pmax=69   samples: 2
% INFO    : Gen at bus 466 - PEL	: Pg=17.0, Pmax=25.25 -> Pmax=20   samples: 1
% INFO    : Gen at bus 470 - COW	: Pg=196.0, Pmax=562.5 -> Pmax=417   samples: 4
% INFO    : Gen at bus 471 - NG	: Pg=104.0, Pmax=562.5 -> Pmax=125   samples: 1
% INFO    : Gen at bus 472 - PEL	: Pg=52.0, Pmax=24.5 -> Pmax=92   samples: 1
% INFO    : Gen at bus 472 - PEL	: Pg=54.0, Pmax=24.5 -> Pmax=75   samples: 10
% INFO    : Gen at bus 475 - NG	: Pg=0.0, Pmax=29.2 -> Pmax=60   samples: 1
% INFO    : Gen at bus 475 - PEL	: Pg=35.0, Pmax=29.2 -> Pmax=118   samples: 2
% INFO    : Gen at bus 476 - PEL	: Pg=24.0, Pmax=29.2 -> Pmax=31   samples: 1
% INFO    : Gen at bus 478 - NG	: Pg=81.0, Pmax=49.3 -> Pmax=196   samples: 1
% INFO    : Gen at bus 478 - PEL	: Pg=80.0, Pmax=49.3 -> Pmax=104   samples: 3
% INFO    : Gen at bus 481 - COW	: Pg=0.0, Pmax=402.56 -> Pmax=186   samples: 1
% INFO    : Gen at bus 482 - NG	: Pg=0.0, Pmax=402.56 -> Pmax=127   samples: 1
% INFO    : Gen at bus 483 - NG	: Pg=248.0, Pmax=402.56 -> Pmax=287   samples: 3
% INFO    : Gen at bus 484 - NG	: Pg=188.0, Pmax=402.56 -> Pmax=274   samples: 7
% INFO    : Gen at bus 485 - COW	: Pg=0.0, Pmax=402.56 -> Pmax=389   samples: 1
% INFO    : Gen at bus 486 - NG	: Pg=82.0, Pmax=28.833 -> Pmax=117   samples: 5
% INFO    : Gen at bus 486 - NG	: Pg=90.0, Pmax=28.833 -> Pmax=174   samples: 6
% INFO    : Gen at bus 486 - NG	: Pg=0.0, Pmax=28.833 -> Pmax=195   samples: 1
% INFO    : Gen at bus 486 - PEL	: Pg=85.0, Pmax=28.833 -> Pmax=93   samples: 4
% INFO    : Gen at bus 486 - PEL	: Pg=0.0, Pmax=28.833 -> Pmax=157   samples: 1
% INFO    : Gen at bus 486 - PEL	: Pg=87.0, Pmax=28.833 -> Pmax=162   samples: 1
% INFO    : Gen at bus 487 - COW	: Pg=89.0, Pmax=12.5 -> Pmax=149   samples: 2
% INFO    : Gen at bus 488 - NG	: Pg=59.0, Pmax=6.433 -> Pmax=127   samples: 1
% INFO    : Gen at bus 488 - PEL	: Pg=60.0, Pmax=6.433 -> Pmax=78   samples: 3
% INFO    : Gen at bus 488 - NG	: Pg=61.0, Pmax=6.433 -> Pmax=240   samples: 3
% INFO    : Gen at bus 488 - PEL	: Pg=61.0, Pmax=6.433 -> Pmax=158   samples: 2
% INFO    : Gen at bus 488 - NG	: Pg=59.0, Pmax=6.433 -> Pmax=99   samples: 1
% INFO    : Gen at bus 488 - NG	: Pg=59.0, Pmax=6.433 -> Pmax=73   samples: 4
% INFO    : Gen at bus 489 - PEL	: Pg=43.0, Pmax=1.433 -> Pmax=177   samples: 8
% INFO    : Gen at bus 489 - PEL	: Pg=43.0, Pmax=1.433 -> Pmax=45   samples: 3
% INFO    : Gen at bus 489 - NG	: Pg=43.0, Pmax=1.433 -> Pmax=47   samples: 1
% INFO    : Gen at bus 489 - NG	: Pg=43.0, Pmax=1.433 -> Pmax=135   samples: 1
% INFO    : Gen at bus 489 - NG	: Pg=43.0, Pmax=1.433 -> Pmax=53   samples: 1
% INFO    : Gen at bus 489 - NG	: Pg=43.0, Pmax=1.433 -> Pmax=73   samples: 1
% INFO    : Gen at bus 490 - PEL	: Pg=0.0, Pmax=3.4 -> Pmax=52   samples: 1
% INFO    : Gen at bus 493 - NG	: Pg=170.0, Pmax=140.0 -> Pmax=205   samples: 1
% INFO    : Gen at bus 494 - NG	: Pg=169.0, Pmax=140.0 -> Pmax=345   samples: 3
% INFO    : Gen at bus 496 - NG	: Pg=147.0, Pmax=90.5 -> Pmax=224   samples: 2
% INFO    : Gen at bus 496 - NG	: Pg=173.0, Pmax=90.5 -> Pmax=199   samples: 1
% INFO    : Gen at bus 499 - PEL	: Pg=72.0, Pmax=1.733 -> Pmax=92   samples: 3
% INFO    : Gen at bus 499 - PEL	: Pg=72.0, Pmax=1.733 -> Pmax=78   samples: 9
% INFO    : Gen at bus 499 - PEL	: Pg=72.0, Pmax=1.733 -> Pmax=177   samples: 5
% INFO    : 
% INFO    : === Generator Active Capacity LB Model Notes ===
% INFO    : Gen at bus 272	: Pmin=22.026 -> Pmin=11.013 
% INFO    : Gen at bus 276	: Pmin=398.234 -> Pmin=199.117 
% INFO    : Gen at bus 277	: Pmin=8.382 -> Pmin=4.191 
% INFO    : Gen at bus 277	: Pmin=2.716 -> Pmin=1.358 
% INFO    : Gen at bus 277	: Pmin=9.661 -> Pmin=4.8305 
% INFO    : Gen at bus 277	: Pmin=8.651 -> Pmin=4.3255 
% INFO    : Gen at bus 280	: Pmin=78.648 -> Pmin=39.324 
% INFO    : Gen at bus 281	: Pmin=68.611 -> Pmin=34.3055 
% INFO    : Gen at bus 284	: Pmin=52.737 -> Pmin=26.3685 
% INFO    : Gen at bus 285	: Pmin=55.415 -> Pmin=27.7075 
% INFO    : Gen at bus 286	: Pmin=69.243 -> Pmin=34.6215 
% INFO    : Gen at bus 287	: Pmin=64.598 -> Pmin=32.299 
% INFO    : Gen at bus 289	: Pmin=27.479 -> Pmin=13.7395 
% INFO    : Gen at bus 292	: Pmin=0.06 -> Pmin=0.03 
% INFO    : Gen at bus 292	: Pmin=0.126 -> Pmin=0.063 
% INFO    : Gen at bus 294	: Pmin=5.517 -> Pmin=2.7585 
% INFO    : Gen at bus 297	: Pmin=82.766 -> Pmin=41.383 
% INFO    : Gen at bus 298	: Pmin=86.66 -> Pmin=43.33 
% INFO    : Gen at bus 299	: Pmin=63.99 -> Pmin=31.995 
% INFO    : Gen at bus 300	: Pmin=63.655 -> Pmin=31.8275 
% INFO    : Gen at bus 301	: Pmin=54.225 -> Pmin=27.1125 
% INFO    : Gen at bus 302	: Pmin=63.864 -> Pmin=31.932 
% INFO    : Gen at bus 303	: Pmin=16.712 -> Pmin=8.356 
% INFO    : Gen at bus 303	: Pmin=13.758 -> Pmin=6.879 
% INFO    : Gen at bus 306	: Pmin=1.745 -> Pmin=0.8725 
% INFO    : Gen at bus 306	: Pmin=0.782 -> Pmin=0.391 
% INFO    : Gen at bus 307	: Pmin=11.636 -> Pmin=5.818 
% INFO    : Gen at bus 307	: Pmin=14.719 -> Pmin=7.3595 
% INFO    : Gen at bus 307	: Pmin=6.952 -> Pmin=3.476 
% INFO    : Gen at bus 311	: Pmin=186.084 -> Pmin=93.042 
% INFO    : Gen at bus 312	: Pmin=454.387 -> Pmin=227.1935 
% INFO    : Gen at bus 313	: Pmin=448.244 -> Pmin=224.122 
% INFO    : Gen at bus 316	: Pmin=142.367 -> Pmin=71.1835 
% INFO    : Gen at bus 317	: Pmin=38.676 -> Pmin=19.338 
% INFO    : Gen at bus 318	: Pmin=36.952 -> Pmin=18.476 
% INFO    : Gen at bus 319	: Pmin=85.73 -> Pmin=42.865 
% INFO    : Gen at bus 325	: Pmin=52.66 -> Pmin=26.33 
% INFO    : Gen at bus 326	: Pmin=57.831 -> Pmin=28.9155 
% INFO    : Gen at bus 327	: Pmin=55.972 -> Pmin=27.986 
% INFO    : Gen at bus 328	: Pmin=48.448 -> Pmin=24.224 
% INFO    : Gen at bus 329	: Pmin=20.655 -> Pmin=10.3275 
% INFO    : Gen at bus 330	: Pmin=0.259 -> Pmin=0.1295 
% INFO    : Gen at bus 330	: Pmin=0.143 -> Pmin=0.0715 
% INFO    : Gen at bus 330	: Pmin=0.348 -> Pmin=0.174 
% INFO    : Gen at bus 330	: Pmin=0.409 -> Pmin=0.2045 
% INFO    : Gen at bus 334	: Pmin=15.846 -> Pmin=7.923 
% INFO    : Gen at bus 338	: Pmin=113.344 -> Pmin=56.672 
% INFO    : Gen at bus 339	: Pmin=96.41 -> Pmin=48.205 
% INFO    : Gen at bus 340	: Pmin=83.983 -> Pmin=41.9915 
% INFO    : Gen at bus 341	: Pmin=93.839 -> Pmin=46.9195 
% INFO    : Gen at bus 343	: Pmin=41.662 -> Pmin=20.831 
% INFO    : Gen at bus 344	: Pmin=38.561 -> Pmin=19.2805 
% INFO    : Gen at bus 345	: Pmin=80.146 -> Pmin=40.073 
% INFO    : Gen at bus 346	: Pmin=17.591 -> Pmin=8.7955 
% INFO    : Gen at bus 346	: Pmin=22.675 -> Pmin=11.3375 
% INFO    : Gen at bus 347	: Pmin=36.562 -> Pmin=18.281 
% INFO    : Gen at bus 347	: Pmin=33.345 -> Pmin=16.6725 
% INFO    : Gen at bus 347	: Pmin=29.918 -> Pmin=14.959 
% INFO    : Gen at bus 350	: Pmin=6.676 -> Pmin=3.338 
% INFO    : Gen at bus 351	: Pmin=14.185 -> Pmin=7.0925 
% INFO    : Gen at bus 351	: Pmin=11.192 -> Pmin=5.596 
% INFO    : Gen at bus 351	: Pmin=10.034 -> Pmin=5.017 
% INFO    : Gen at bus 354	: Pmin=33.177 -> Pmin=16.5885 
% INFO    : Gen at bus 356	: Pmin=13.679 -> Pmin=6.8395 
% INFO    : Gen at bus 356	: Pmin=5.625 -> Pmin=2.8125 
% INFO    : Gen at bus 356	: Pmin=12.388 -> Pmin=6.194 
% INFO    : Gen at bus 357	: Pmin=6.174 -> Pmin=3.087 
% INFO    : Gen at bus 358	: Pmin=20.275 -> Pmin=10.1375 
% INFO    : Gen at bus 358	: Pmin=25.147 -> Pmin=12.5735 
% INFO    : Gen at bus 358	: Pmin=19.396 -> Pmin=9.698 
% INFO    : Gen at bus 358	: Pmin=15.946 -> Pmin=7.973 
% INFO    : Gen at bus 359	: Pmin=11.587 -> Pmin=5.7935 
% INFO    : Gen at bus 359	: Pmin=13.293 -> Pmin=6.6465 
% INFO    : Gen at bus 362	: Pmin=78.707 -> Pmin=39.3535 
% INFO    : Gen at bus 363	: Pmin=78.191 -> Pmin=39.0955 
% INFO    : Gen at bus 364	: Pmin=259.966 -> Pmin=129.983 
% INFO    : Gen at bus 365	: Pmin=286.113 -> Pmin=143.0565 
% INFO    : Gen at bus 367	: Pmin=2.229 -> Pmin=1.1145 
% INFO    : Gen at bus 368	: Pmin=9.051 -> Pmin=4.5255 
% INFO    : Gen at bus 368	: Pmin=6.32 -> Pmin=3.16 
% INFO    : Gen at bus 369	: Pmin=9.565 -> Pmin=4.7825 
% INFO    : Gen at bus 371	: Pmin=73.732 -> Pmin=36.866 
% INFO    : Gen at bus 372	: Pmin=133.898 -> Pmin=66.949 
% INFO    : Gen at bus 375	: Pmin=6.759 -> Pmin=3.3795 
% INFO    : Gen at bus 378	: Pmin=65.628 -> Pmin=32.814 
% INFO    : Gen at bus 379	: Pmin=66.661 -> Pmin=33.3305 
% INFO    : Gen at bus 380	: Pmin=31.037 -> Pmin=15.5185 
% INFO    : Gen at bus 381	: Pmin=113.618 -> Pmin=56.809 
% INFO    : Gen at bus 382	: Pmin=3.554 -> Pmin=1.777 
% INFO    : Gen at bus 382	: Pmin=2.925 -> Pmin=1.4625 
% INFO    : Gen at bus 382	: Pmin=0.878 -> Pmin=0.439 
% INFO    : Gen at bus 382	: Pmin=2.193 -> Pmin=1.0965 
% INFO    : Gen at bus 384	: Pmin=5.179 -> Pmin=2.5895 
% INFO    : Gen at bus 384	: Pmin=7.335 -> Pmin=3.6675 
% INFO    : Gen at bus 384	: Pmin=3.146 -> Pmin=1.573 
% INFO    : Gen at bus 384	: Pmin=2.378 -> Pmin=1.189 
% INFO    : Gen at bus 386	: Pmin=27.475 -> Pmin=13.7375 
% INFO    : Gen at bus 386	: Pmin=30.139 -> Pmin=15.0695 
% INFO    : Gen at bus 386	: Pmin=11.032 -> Pmin=5.516 
% INFO    : Gen at bus 386	: Pmin=25.208 -> Pmin=12.604 
% INFO    : Gen at bus 386	: Pmin=12.595 -> Pmin=6.2975 
% INFO    : Gen at bus 386	: Pmin=7.468 -> Pmin=3.734 
% INFO    : Gen at bus 391	: Pmin=37.246 -> Pmin=18.623 
% INFO    : Gen at bus 393	: Pmin=59.806 -> Pmin=29.903 
% INFO    : Gen at bus 394	: Pmin=46.001 -> Pmin=23.0005 
% INFO    : Gen at bus 395	: Pmin=8.66 -> Pmin=4.33 
% INFO    : Gen at bus 395	: Pmin=14.002 -> Pmin=7.001 
% INFO    : Gen at bus 396	: Pmin=14.604 -> Pmin=7.302 
% INFO    : Gen at bus 396	: Pmin=7.512 -> Pmin=3.756 
% INFO    : Gen at bus 396	: Pmin=6.181 -> Pmin=3.0905 
% INFO    : Gen at bus 396	: Pmin=13.848 -> Pmin=6.924 
% INFO    : Gen at bus 398	: Pmin=28.412 -> Pmin=14.206 
% INFO    : Gen at bus 398	: Pmin=26.903 -> Pmin=13.4515 
% INFO    : Gen at bus 398	: Pmin=17.147 -> Pmin=8.5735 
% INFO    : Gen at bus 398	: Pmin=18.276 -> Pmin=9.138 
% INFO    : Gen at bus 398	: Pmin=31.607 -> Pmin=15.8035 
% INFO    : Gen at bus 398	: Pmin=27.502 -> Pmin=13.751 
% INFO    : Gen at bus 399	: Pmin=0.226 -> Pmin=0.113 
% INFO    : Gen at bus 399	: Pmin=0.589 -> Pmin=0.2945 
% INFO    : Gen at bus 401	: Pmin=22.338 -> Pmin=11.169 
% INFO    : Gen at bus 402	: Pmin=23.864 -> Pmin=11.932 
% INFO    : Gen at bus 404	: Pmin=19.52 -> Pmin=9.76 
% INFO    : Gen at bus 404	: Pmin=15.533 -> Pmin=7.7665 
% INFO    : Gen at bus 404	: Pmin=13.013 -> Pmin=6.5065 
% INFO    : Gen at bus 404	: Pmin=12.661 -> Pmin=6.3305 
% INFO    : Gen at bus 407	: Pmin=18.987 -> Pmin=9.4935 
% INFO    : Gen at bus 408	: Pmin=14.731 -> Pmin=7.3655 
% INFO    : Gen at bus 409	: Pmin=32.57 -> Pmin=16.285 
% INFO    : Gen at bus 410	: Pmin=22.306 -> Pmin=11.153 
% INFO    : Gen at bus 411	: Pmin=14.143 -> Pmin=7.0715 
% INFO    : Gen at bus 412	: Pmin=23.483 -> Pmin=11.7415 
% INFO    : Gen at bus 413	: Pmin=11.654 -> Pmin=5.827 
% INFO    : Gen at bus 416	: Pmin=67.963 -> Pmin=33.9815 
% INFO    : Gen at bus 417	: Pmin=131.174 -> Pmin=65.587 
% INFO    : Gen at bus 419	: Pmin=56.643 -> Pmin=28.3215 
% INFO    : Gen at bus 420	: Pmin=67.901 -> Pmin=33.9505 
% INFO    : Gen at bus 421	: Pmin=24.828 -> Pmin=12.414 
% INFO    : Gen at bus 421	: Pmin=23.937 -> Pmin=11.9685 
% INFO    : Gen at bus 424	: Pmin=112.797 -> Pmin=56.3985 
% INFO    : Gen at bus 425	: Pmin=87.627 -> Pmin=43.8135 
% INFO    : Gen at bus 426	: Pmin=102.816 -> Pmin=51.408 
% INFO    : Gen at bus 427	: Pmin=99.844 -> Pmin=49.922 
% INFO    : Gen at bus 428	: Pmin=67.953 -> Pmin=33.9765 
% INFO    : Gen at bus 431	: Pmin=54.19 -> Pmin=27.095 
% INFO    : Gen at bus 432	: Pmin=108.754 -> Pmin=54.377 
% INFO    : Gen at bus 433	: Pmin=75.67 -> Pmin=37.835 
% INFO    : Gen at bus 434	: Pmin=89.064 -> Pmin=44.532 
% INFO    : Gen at bus 437	: Pmin=110.17 -> Pmin=55.085 
% INFO    : Gen at bus 438	: Pmin=58.277 -> Pmin=29.1385 
% INFO    : Gen at bus 439	: Pmin=90.164 -> Pmin=45.082 
% INFO    : Gen at bus 440	: Pmin=31.8 -> Pmin=15.9 
% INFO    : Gen at bus 441	: Pmin=11.334 -> Pmin=5.667 
% INFO    : Gen at bus 441	: Pmin=17.876 -> Pmin=8.938 
% INFO    : Gen at bus 441	: Pmin=15.695 -> Pmin=7.8475 
% INFO    : Gen at bus 443	: Pmin=1.43 -> Pmin=0.715 
% INFO    : Gen at bus 443	: Pmin=0.466 -> Pmin=0.233 
% INFO    : Gen at bus 444	: Pmin=1.141 -> Pmin=0.5705 
% INFO    : Gen at bus 444	: Pmin=1.295 -> Pmin=0.6475 
% INFO    : Gen at bus 448	: Pmin=129.582 -> Pmin=64.791 
% INFO    : Gen at bus 449	: Pmin=137.75 -> Pmin=68.875 
% INFO    : Gen at bus 450	: Pmin=113.319 -> Pmin=56.6595 
% INFO    : Gen at bus 451	: Pmin=84.208 -> Pmin=42.104 
% INFO    : Gen at bus 452	: Pmin=66.152 -> Pmin=33.076 
% INFO    : Gen at bus 453	: Pmin=11.536 -> Pmin=5.768 
% INFO    : Gen at bus 453	: Pmin=10.913 -> Pmin=5.4565 
% INFO    : Gen at bus 453	: Pmin=9.205 -> Pmin=4.6025 
% INFO    : Gen at bus 456	: Pmin=76.093 -> Pmin=38.0465 
% INFO    : Gen at bus 457	: Pmin=45.01 -> Pmin=22.505 
% INFO    : Gen at bus 458	: Pmin=30.393 -> Pmin=15.1965 
% INFO    : Gen at bus 459	: Pmin=76.131 -> Pmin=38.0655 
% INFO    : Gen at bus 462	: Pmin=109.757 -> Pmin=54.8785 
% INFO    : Gen at bus 463	: Pmin=78.369 -> Pmin=39.1845 
% INFO    : Gen at bus 464	: Pmin=58.535 -> Pmin=29.2675 
% INFO    : Gen at bus 466	: Pmin=10.571 -> Pmin=5.2855 
% INFO    : Gen at bus 466	: Pmin=5.746 -> Pmin=2.873 
% INFO    : Gen at bus 470	: Pmin=183.095 -> Pmin=91.5475 
% INFO    : Gen at bus 471	: Pmin=90.746 -> Pmin=45.373 
% INFO    : Gen at bus 472	: Pmin=7.711 -> Pmin=3.8555 
% INFO    : Gen at bus 472	: Pmin=10.439 -> Pmin=5.2195 
% INFO    : Gen at bus 475	: Pmin=9.221 -> Pmin=4.6105 
% INFO    : Gen at bus 475	: Pmin=4.224 -> Pmin=2.112 
% INFO    : Gen at bus 476	: Pmin=13.934 -> Pmin=6.967 
% INFO    : Gen at bus 478	: Pmin=19.901 -> Pmin=9.9505 
% INFO    : Gen at bus 478	: Pmin=19.103 -> Pmin=9.5515 
% INFO    : Gen at bus 481	: Pmin=154.153 -> Pmin=77.0765 
% INFO    : Gen at bus 482	: Pmin=86.185 -> Pmin=43.0925 
% INFO    : Gen at bus 483	: Pmin=189.085 -> Pmin=94.5425 
% INFO    : Gen at bus 484	: Pmin=113.904 -> Pmin=56.952 
% INFO    : Gen at bus 485	: Pmin=56.892 -> Pmin=28.446 
% INFO    : Gen at bus 486	: Pmin=3.64 -> Pmin=1.82 
% INFO    : Gen at bus 486	: Pmin=12.556 -> Pmin=6.278 
% INFO    : Gen at bus 486	: Pmin=13.66 -> Pmin=6.83 
% INFO    : Gen at bus 486	: Pmin=6.724 -> Pmin=3.362 
% INFO    : Gen at bus 486	: Pmin=6.272 -> Pmin=3.136 
% INFO    : Gen at bus 486	: Pmin=9.476 -> Pmin=4.738 
% INFO    : Gen at bus 487	: Pmin=3.668 -> Pmin=1.834 
% INFO    : Gen at bus 488	: Pmin=0.856 -> Pmin=0.428 
% INFO    : Gen at bus 488	: Pmin=2.367 -> Pmin=1.1835 
% INFO    : Gen at bus 488	: Pmin=2.765 -> Pmin=1.3825 
% INFO    : Gen at bus 488	: Pmin=2.727 -> Pmin=1.3635 
% INFO    : Gen at bus 488	: Pmin=1.296 -> Pmin=0.648 
% INFO    : Gen at bus 488	: Pmin=1.272 -> Pmin=0.636 
% INFO    : Gen at bus 489	: Pmin=0.289 -> Pmin=0.1445 
% INFO    : Gen at bus 489	: Pmin=0.26 -> Pmin=0.13 
% INFO    : Gen at bus 489	: Pmin=0.481 -> Pmin=0.2405 
% INFO    : Gen at bus 489	: Pmin=0.584 -> Pmin=0.292 
% INFO    : Gen at bus 489	: Pmin=0.486 -> Pmin=0.243 
% INFO    : Gen at bus 489	: Pmin=0.661 -> Pmin=0.3305 
% INFO    : Gen at bus 490	: Pmin=1.129 -> Pmin=0.5645 
% INFO    : Gen at bus 493	: Pmin=41.066 -> Pmin=20.533 
% INFO    : Gen at bus 494	: Pmin=38.903 -> Pmin=19.4515 
% INFO    : Gen at bus 496	: Pmin=9.801 -> Pmin=4.9005 
% INFO    : Gen at bus 496	: Pmin=35.51 -> Pmin=17.755 
% INFO    : Gen at bus 499	: Pmin=0.642 -> Pmin=0.321 
% INFO    : Gen at bus 499	: Pmin=0.45 -> Pmin=0.225 
% INFO    : Gen at bus 499	: Pmin=0.806 -> Pmin=0.403 
% INFO    : 
% INFO    : === Generator Reactive Capacity Atleast Max 50 Percent Active Model Notes ===
% INFO    : Gen at bus 276 - COW	: Pmax 1277.0, Qmin -296.4, Qmax 326.858 -> Qmin -639.0, Qmax 639.0
% INFO    : Gen at bus 277 - NG	: Pmax 200.0, Qmin -6.0, Qmax 9.6 -> Qmin -100.0, Qmax 100.0
% INFO    : Gen at bus 277 - NG	: Pmax 130.0, Qmin -6.0, Qmax 9.6 -> Qmin -65.0, Qmax 65.0
% INFO    : Gen at bus 277 - NG	: Pmax 73.0, Qmin -6.0, Qmax 9.6 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 277 - NG	: Pmax 176.0, Qmin -6.0, Qmax 9.6 -> Qmin -88.0, Qmax 88.0
% INFO    : Gen at bus 280 - NG	: Pmax 411.0, Qmin -108.0, Qmax 108.0 -> Qmin -206.0, Qmax 206.0
% INFO    : Gen at bus 281 - COW	: Pmax 80.0, Qmin -17.616, Qmax 80.778 -> Qmin -40.0, Qmax 80.778
% INFO    : Gen at bus 284 - NG	: Pmax 278.0, Qmin -61.2, Qmax 110.623 -> Qmin -139.0, Qmax 139.0
% INFO    : Gen at bus 285 - NG	: Pmax 275.0, Qmin -58.8, Qmax 110.623 -> Qmin -138.0, Qmax 138.0
% INFO    : Gen at bus 286 - NG	: Pmax 256.0, Qmin -57.6, Qmax 110.623 -> Qmin -128.0, Qmax 128.0
% INFO    : Gen at bus 289 - NG	: Pmax 200.0, Qmin -58.8, Qmax 110.623 -> Qmin -100.0, Qmax 110.623
% INFO    : Gen at bus 292 - PEL	: Pmax 3.0, Qmin -1.2, Qmax 1.2 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 294 - NG	: Pmax 212.0, Qmin -1.998, Qmax 9.162 -> Qmin -106.0, Qmax 106.0
% INFO    : Gen at bus 297 - NG	: Pmax 367.0, Qmin -100.8, Qmax 90.84 -> Qmin -184.0, Qmax 184.0
% INFO    : Gen at bus 298 - NG	: Pmax 344.0, Qmin -81.6, Qmax 90.84 -> Qmin -172.0, Qmax 172.0
% INFO    : Gen at bus 299 - NG	: Pmax 43.0, Qmin -19.81, Qmax 90.84 -> Qmin -22.0, Qmax 90.84
% INFO    : Gen at bus 300 - NG	: Pmax 351.0, Qmin -63.6, Qmax 90.84 -> Qmin -176.0, Qmax 176.0
% INFO    : Gen at bus 301 - NG	: Pmax 53.0, Qmin -19.81, Qmax 90.84 -> Qmin -27.0, Qmax 90.84
% INFO    : Gen at bus 302 - NG	: Pmax 395.0, Qmin -73.2, Qmax 90.84 -> Qmin -198.0, Qmax 198.0
% INFO    : Gen at bus 303 - PEL	: Pmax 575.0, Qmin -230.4, Qmax 230.4 -> Qmin -288.0, Qmax 288.0
% INFO    : Gen at bus 303 - NG	: Pmax 534.0, Qmin -230.4, Qmax 230.4 -> Qmin -267.0, Qmax 267.0
% INFO    : Gen at bus 306 - NG	: Pmax 50.0, Qmin -0.854, Qmax 3.262 -> Qmin -25.0, Qmax 25.0
% INFO    : Gen at bus 307 - PEL	: Pmax 69.0, Qmin -20.4, Qmax 20.4 -> Qmin -35.0, Qmax 35.0
% INFO    : Gen at bus 307 - NG	: Pmax 102.0, Qmin -20.4, Qmax 20.4 -> Qmin -51.0, Qmax 51.0
% INFO    : Gen at bus 307 - PEL	: Pmax 105.0, Qmin -1.651, Qmax 12.941 -> Qmin -53.0, Qmax 53.0
% INFO    : Gen at bus 311 - NUC	: Pmax 1031.0, Qmin -95.503, Qmax 428.597 -> Qmin -516.0, Qmax 516.0
% INFO    : Gen at bus 316 - NG	: Pmax 482.0, Qmin -36.92, Qmax 169.302 -> Qmin -241.0, Qmax 241.0
% INFO    : Gen at bus 318 - NG	: Pmax 275.0, Qmin -36.92, Qmax 169.302 -> Qmin -138.0, Qmax 169.302
% INFO    : Gen at bus 319 - NG	: Pmax 426.0, Qmin -36.92, Qmax 169.302 -> Qmin -213.0, Qmax 213.0
% INFO    : Gen at bus 325 - NG	: Pmax 588.0, Qmin -88.8, Qmax 88.8 -> Qmin -294.0, Qmax 294.0
% INFO    : Gen at bus 326 - NG	: Pmax 361.0, Qmin -78.0, Qmax 78.0 -> Qmin -181.0, Qmax 181.0
% INFO    : Gen at bus 327 - NG	: Pmax 215.0, Qmin -13.32, Qmax 61.08 -> Qmin -108.0, Qmax 108.0
% INFO    : Gen at bus 328 - COW	: Pmax 584.0, Qmin -90.0, Qmax 90.0 -> Qmin -292.0, Qmax 292.0
% INFO    : Gen at bus 329 - NG	: Pmax 351.0, Qmin -84.0, Qmax 84.0 -> Qmin -176.0, Qmax 176.0
% INFO    : Gen at bus 338 - COW	: Pmax 417.0, Qmin -70.8, Qmax 119.539 -> Qmin -209.0, Qmax 209.0
% INFO    : Gen at bus 339 - NG	: Pmax 317.0, Qmin -70.8, Qmax 119.539 -> Qmin -159.0, Qmax 159.0
% INFO    : Gen at bus 340 - NG	: Pmax 151.0, Qmin -26.068, Qmax 119.539 -> Qmin -76.0, Qmax 119.539
% INFO    : Gen at bus 341 - NG	: Pmax 492.0, Qmin -68.4, Qmax 119.539 -> Qmin -246.0, Qmax 246.0
% INFO    : Gen at bus 343 - NG	: Pmax 62.0, Qmin -21.879, Qmax 83.569 -> Qmin -31.0, Qmax 83.569
% INFO    : Gen at bus 344 - COW	: Pmax 248.0, Qmin -99.6, Qmax 83.569 -> Qmin -124.0, Qmax 124.0
% INFO    : Gen at bus 345 - COW	: Pmax 324.0, Qmin -21.879, Qmax 83.569 -> Qmin -162.0, Qmax 162.0
% INFO    : Gen at bus 346 - PEL	: Pmax 146.0, Qmin -12.0, Qmax 24.687 -> Qmin -73.0, Qmax 73.0
% INFO    : Gen at bus 346 - NG	: Pmax 136.0, Qmin -12.0, Qmax 24.687 -> Qmin -68.0, Qmax 68.0
% INFO    : Gen at bus 347 - NG	: Pmax 31.0, Qmin -3.675, Qmax 28.8 -> Qmin -16.0, Qmax 28.8
% INFO    : Gen at bus 347 - PEL	: Pmax 772.0, Qmin -45.6, Qmax 45.6 -> Qmin -386.0, Qmax 386.0
% INFO    : Gen at bus 347 - NG	: Pmax 746.0, Qmin -45.6, Qmax 45.6 -> Qmin -373.0, Qmax 373.0
% INFO    : Gen at bus 354 - NG	: Pmax 186.0, Qmin -38.4, Qmax 55.99 -> Qmin -93.0, Qmax 93.0
% INFO    : Gen at bus 356 - NG	: Pmax 307.0, Qmin -10.8, Qmax 11.648 -> Qmin -154.0, Qmax 154.0
% INFO    : Gen at bus 356 - NG	: Pmax 145.0, Qmin -10.8, Qmax 11.648 -> Qmin -73.0, Qmax 73.0
% INFO    : Gen at bus 356 - PEL	: Pmax 34.0, Qmin -1.486, Qmax 11.648 -> Qmin -17.0, Qmax 17.0
% INFO    : Gen at bus 358 - NG	: Pmax 215.0, Qmin -13.2, Qmax 20.218 -> Qmin -108.0, Qmax 108.0
% INFO    : Gen at bus 358 - NG	: Pmax 175.0, Qmin -13.2, Qmax 20.218 -> Qmin -88.0, Qmax 88.0
% INFO    : Gen at bus 358 - NG	: Pmax 350.0, Qmin -13.2, Qmax 20.218 -> Qmin -175.0, Qmax 175.0
% INFO    : Gen at bus 358 - NG	: Pmax 75.0, Qmin -2.58, Qmax 20.218 -> Qmin -38.0, Qmax 38.0
% INFO    : Gen at bus 359 - NG	: Pmax 205.0, Qmin -3.064, Qmax 14.048 -> Qmin -103.0, Qmax 103.0
% INFO    : Gen at bus 364 - COW	: Pmax 422.0, Qmin -86.071, Qmax 328.763 -> Qmin -211.0, Qmax 328.763
% INFO    : Gen at bus 365 - NUC	: Pmax 1158.0, Qmin -172.8, Qmax 328.763 -> Qmin -579.0, Qmax 579.0
% INFO    : Gen at bus 367 - NG	: Pmax 51.0, Qmin -6.0, Qmax 7.872 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 368 - PEL	: Pmax 51.0, Qmin -13.2, Qmax 13.2 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 368 - PEL	: Pmax 9.0, Qmin -1.005, Qmax 7.872 -> Qmin -5.0, Qmax 7.872
% INFO    : Gen at bus 369 - NG	: Pmax 282.0, Qmin -1.005, Qmax 7.872 -> Qmin -141.0, Qmax 141.0
% INFO    : Gen at bus 371 - NG	: Pmax 347.0, Qmin -54.0, Qmax 132.437 -> Qmin -174.0, Qmax 174.0
% INFO    : Gen at bus 372 - NG	: Pmax 452.0, Qmin -50.4, Qmax 132.437 -> Qmin -226.0, Qmax 226.0
% INFO    : Gen at bus 375 - PEL	: Pmax 74.0, Qmin -2.775, Qmax 12.725 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 378 - NG	: Pmax 158.0, Qmin -25.727, Qmax 117.973 -> Qmin -79.0, Qmax 117.973
% INFO    : Gen at bus 379 - NG	: Pmax 202.0, Qmin -25.727, Qmax 117.973 -> Qmin -101.0, Qmax 117.973
% INFO    : Gen at bus 380 - COW	: Pmax 140.0, Qmin -25.727, Qmax 117.973 -> Qmin -70.0, Qmax 117.973
% INFO    : Gen at bus 381 - NG	: Pmax 169.0, Qmin -25.727, Qmax 117.973 -> Qmin -85.0, Qmax 117.973
% INFO    : Gen at bus 382 - COW	: Pmax 1555.0, Qmin -0.363, Qmax 2.842 -> Qmin -778.0, Qmax 778.0
% INFO    : Gen at bus 382 - NG	: Pmax 239.0, Qmin -2.4, Qmax 2.842 -> Qmin -120.0, Qmax 120.0
% INFO    : Gen at bus 382 - PEL	: Pmax 119.0, Qmin -2.4, Qmax 2.842 -> Qmin -60.0, Qmax 60.0
% INFO    : Gen at bus 382 - PEL	: Pmax 89.0, Qmin -2.4, Qmax 2.842 -> Qmin -45.0, Qmax 45.0
% INFO    : Gen at bus 384 - NG	: Pmax 94.0, Qmin -0.735, Qmax 5.76 -> Qmin -47.0, Qmax 47.0
% INFO    : Gen at bus 384 - NG	: Pmax 138.0, Qmin -8.4, Qmax 8.4 -> Qmin -69.0, Qmax 69.0
% INFO    : Gen at bus 384 - NG	: Pmax 108.0, Qmin -8.4, Qmax 8.4 -> Qmin -54.0, Qmax 54.0
% INFO    : Gen at bus 384 - NG	: Pmax 51.0, Qmin -8.4, Qmax 8.4 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 386 - PEL	: Pmax 368.0, Qmin -20.4, Qmax 25.856 -> Qmin -184.0, Qmax 184.0
% INFO    : Gen at bus 386 - PEL	: Pmax 370.0, Qmin -20.4, Qmax 25.856 -> Qmin -185.0, Qmax 185.0
% INFO    : Gen at bus 386 - PEL	: Pmax 348.0, Qmin -20.4, Qmax 25.856 -> Qmin -174.0, Qmax 174.0
% INFO    : Gen at bus 386 - NG	: Pmax 407.0, Qmin -20.4, Qmax 25.856 -> Qmin -204.0, Qmax 204.0
% INFO    : Gen at bus 386 - PEL	: Pmax 350.0, Qmin -20.4, Qmax 25.856 -> Qmin -175.0, Qmax 175.0
% INFO    : Gen at bus 386 - PEL	: Pmax 126.0, Qmin -3.299, Qmax 25.856 -> Qmin -63.0, Qmax 63.0
% INFO    : Gen at bus 391 - NG	: Pmax 392.0, Qmin -148.8, Qmax 148.8 -> Qmin -196.0, Qmax 196.0
% INFO    : Gen at bus 393 - NG	: Pmax 181.0, Qmin -15.707, Qmax 72.023 -> Qmin -91.0, Qmax 91.0
% INFO    : Gen at bus 396 - NG	: Pmax 51.0, Qmin -18.0, Qmax 18.0 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 396 - PEL	: Pmax 112.0, Qmin -18.0, Qmax 18.0 -> Qmin -56.0, Qmax 56.0
% INFO    : Gen at bus 396 - PEL	: Pmax 47.0, Qmin -18.0, Qmax 18.0 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 396 - COW	: Pmax 240.0, Qmin -18.0, Qmax 18.0 -> Qmin -120.0, Qmax 120.0
% INFO    : Gen at bus 398 - COW	: Pmax 190.0, Qmin -21.6, Qmax 40.381 -> Qmin -95.0, Qmax 95.0
% INFO    : Gen at bus 398 - PEL	: Pmax 236.0, Qmin -21.6, Qmax 40.381 -> Qmin -118.0, Qmax 118.0
% INFO    : Gen at bus 398 - PEL	: Pmax 212.0, Qmin -21.6, Qmax 40.381 -> Qmin -106.0, Qmax 106.0
% INFO    : Gen at bus 398 - NG	: Pmax 227.0, Qmin -21.6, Qmax 40.381 -> Qmin -114.0, Qmax 114.0
% INFO    : Gen at bus 398 - NG	: Pmax 354.0, Qmin -21.6, Qmax 40.381 -> Qmin -177.0, Qmax 177.0
% INFO    : Gen at bus 398 - COW	: Pmax 191.0, Qmin -21.6, Qmax 40.381 -> Qmin -96.0, Qmax 96.0
% INFO    : Gen at bus 399 - PEL	: Pmax 517.0, Qmin -36.0, Qmax 36.0 -> Qmin -259.0, Qmax 259.0
% INFO    : Gen at bus 399 - PEL	: Pmax 18.0, Qmin -0.074, Qmax 0.576 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 401 - NG	: Pmax 59.0, Qmin -6.799, Qmax 31.176 -> Qmin -30.0, Qmax 31.176
% INFO    : Gen at bus 402 - NG	: Pmax 168.0, Qmin -20.4, Qmax 31.176 -> Qmin -84.0, Qmax 84.0
% INFO    : Gen at bus 404 - NG	: Pmax 203.0, Qmin -24.0, Qmax 24.0 -> Qmin -102.0, Qmax 102.0
% INFO    : Gen at bus 404 - NG	: Pmax 156.0, Qmin -24.0, Qmax 24.0 -> Qmin -78.0, Qmax 78.0
% INFO    : Gen at bus 404 - NG	: Pmax 107.0, Qmin -24.0, Qmax 24.0 -> Qmin -54.0, Qmax 54.0
% INFO    : Gen at bus 404 - NG	: Pmax 149.0, Qmin -24.0, Qmax 24.0 -> Qmin -75.0, Qmax 75.0
% INFO    : Gen at bus 407 - NG	: Pmax 452.0, Qmin -50.4, Qmax 55.481 -> Qmin -226.0, Qmax 226.0
% INFO    : Gen at bus 408 - NG	: Pmax 245.0, Qmin -45.6, Qmax 55.481 -> Qmin -123.0, Qmax 123.0
% INFO    : Gen at bus 409 - NG	: Pmax 241.0, Qmin -39.6, Qmax 55.481 -> Qmin -121.0, Qmax 121.0
% INFO    : Gen at bus 410 - COW	: Pmax 530.0, Qmin -39.6, Qmax 55.481 -> Qmin -265.0, Qmax 265.0
% INFO    : Gen at bus 411 - NG	: Pmax 305.0, Qmin -31.2, Qmax 55.481 -> Qmin -153.0, Qmax 153.0
% INFO    : Gen at bus 412 - NG	: Pmax 270.0, Qmin -32.4, Qmax 55.481 -> Qmin -135.0, Qmax 135.0
% INFO    : Gen at bus 417 - NG	: Pmax 512.0, Qmin -158.4, Qmax 165.029 -> Qmin -256.0, Qmax 256.0
% INFO    : Gen at bus 419 - NG	: Pmax 471.0, Qmin -186.0, Qmax 165.029 -> Qmin -236.0, Qmax 236.0
% INFO    : Gen at bus 420 - COW	: Pmax 1057.0, Qmin -181.2, Qmax 165.029 -> Qmin -529.0, Qmax 529.0
% INFO    : Gen at bus 421 - NG	: Pmax 13.0, Qmin -5.717, Qmax 26.213 -> Qmin -7.0, Qmax 26.213
% INFO    : Gen at bus 421 - NG	: Pmax 126.0, Qmin -5.717, Qmax 26.213 -> Qmin -63.0, Qmax 63.0
% INFO    : Gen at bus 424 - NG	: Pmax 238.0, Qmin -32.94, Qmax 125.82 -> Qmin -119.0, Qmax 125.82
% INFO    : Gen at bus 425 - NG	: Pmax 109.0, Qmin -32.94, Qmax 125.82 -> Qmin -55.0, Qmax 125.82
% INFO    : Gen at bus 426 - COW	: Pmax 334.0, Qmin -67.2, Qmax 125.82 -> Qmin -167.0, Qmax 167.0
% INFO    : Gen at bus 427 - NG	: Pmax 282.0, Qmin -32.94, Qmax 125.82 -> Qmin -141.0, Qmax 141.0
% INFO    : Gen at bus 428 - COW	: Pmax 101.0, Qmin -32.94, Qmax 125.82 -> Qmin -51.0, Qmax 125.82
% INFO    : Gen at bus 437 - NG	: Pmax 58.0, Qmin -25.042, Qmax 114.83 -> Qmin -29.0, Qmax 114.83
% INFO    : Gen at bus 438 - NG	: Pmax 97.0, Qmin -25.042, Qmax 114.83 -> Qmin -49.0, Qmax 114.83
% INFO    : Gen at bus 439 - NG	: Pmax 417.0, Qmin -195.6, Qmax 195.6 -> Qmin -209.0, Qmax 209.0
% INFO    : Gen at bus 440 - NG	: Pmax 657.0, Qmin -193.2, Qmax 193.2 -> Qmin -329.0, Qmax 329.0
% INFO    : Gen at bus 441 - NG	: Pmax 172.0, Qmin -32.4, Qmax 32.4 -> Qmin -86.0, Qmax 86.0
% INFO    : Gen at bus 441 - NG	: Pmax 151.0, Qmin -32.4, Qmax 32.4 -> Qmin -76.0, Qmax 76.0
% INFO    : Gen at bus 441 - NG	: Pmax 108.0, Qmin -32.4, Qmax 32.4 -> Qmin -54.0, Qmax 54.0
% INFO    : Gen at bus 443 - NG	: Pmax 87.0, Qmin -0.333, Qmax 1.527 -> Qmin -44.0, Qmax 44.0
% INFO    : Gen at bus 443 - PEL	: Pmax 12.0, Qmin -0.333, Qmax 1.527 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 444 - PEL	: Pmax 19.0, Qmin -1.2, Qmax 1.527 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 444 - PEL	: Pmax 55.0, Qmin -0.333, Qmax 1.527 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 448 - NG	: Pmax 218.0, Qmin -34.567, Qmax 132.036 -> Qmin -109.0, Qmax 132.036
% INFO    : Gen at bus 449 - NG	: Pmax 267.0, Qmin -34.567, Qmax 132.036 -> Qmin -134.0, Qmax 134.0
% INFO    : Gen at bus 453 - PEL	: Pmax 44.0, Qmin -1.191, Qmax 9.331 -> Qmin -22.0, Qmax 22.0
% INFO    : Gen at bus 453 - NG	: Pmax 228.0, Qmin -61.2, Qmax 61.2 -> Qmin -114.0, Qmax 114.0
% INFO    : Gen at bus 453 - PEL	: Pmax 184.0, Qmin -61.2, Qmax 61.2 -> Qmin -92.0, Qmax 92.0
% INFO    : Gen at bus 458 - NG	: Pmax 602.0, Qmin -176.4, Qmax 176.4 -> Qmin -301.0, Qmax 301.0
% INFO    : Gen at bus 462 - NG	: Pmax 209.0, Qmin -56.4, Qmax 139.602 -> Qmin -105.0, Qmax 139.602
% INFO    : Gen at bus 463 - NG	: Pmax 312.0, Qmin -63.6, Qmax 139.602 -> Qmin -156.0, Qmax 156.0
% INFO    : Gen at bus 464 - COW	: Pmax 785.0, Qmin -30.444, Qmax 139.602 -> Qmin -393.0, Qmax 393.0
% INFO    : Gen at bus 466 - NG	: Pmax 69.0, Qmin -1.237, Qmax 9.696 -> Qmin -35.0, Qmax 35.0
% INFO    : Gen at bus 466 - PEL	: Pmax 20.0, Qmin -1.237, Qmax 9.696 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 470 - COW	: Pmax 417.0, Qmin -84.0, Qmax 262.125 -> Qmin -209.0, Qmax 262.125
% INFO    : Gen at bus 472 - PEL	: Pmax 92.0, Qmin -30.0, Qmax 30.0 -> Qmin -46.0, Qmax 46.0
% INFO    : Gen at bus 472 - PEL	: Pmax 75.0, Qmin -30.0, Qmax 30.0 -> Qmin -38.0, Qmax 38.0
% INFO    : Gen at bus 475 - NG	: Pmax 60.0, Qmin -1.431, Qmax 11.213 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 475 - PEL	: Pmax 118.0, Qmin -12.0, Qmax 11.213 -> Qmin -59.0, Qmax 59.0
% INFO    : Gen at bus 476 - PEL	: Pmax 31.0, Qmin -8.4, Qmax 11.213 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 478 - NG	: Pmax 196.0, Qmin -22.8, Qmax 25.094 -> Qmin -98.0, Qmax 98.0
% INFO    : Gen at bus 478 - PEL	: Pmax 104.0, Qmin -22.8, Qmax 25.094 -> Qmin -52.0, Qmax 52.0
% INFO    : Gen at bus 481 - COW	: Pmax 186.0, Qmin -49.112, Qmax 187.593 -> Qmin -93.0, Qmax 187.593
% INFO    : Gen at bus 482 - NG	: Pmax 127.0, Qmin -49.112, Qmax 187.593 -> Qmin -64.0, Qmax 187.593
% INFO    : Gen at bus 485 - COW	: Pmax 389.0, Qmin -49.112, Qmax 187.593 -> Qmin -195.0, Qmax 195.0
% INFO    : Gen at bus 486 - NG	: Pmax 117.0, Qmin -3.6, Qmax 11.072 -> Qmin -59.0, Qmax 59.0
% INFO    : Gen at bus 486 - NG	: Pmax 174.0, Qmin -3.6, Qmax 11.072 -> Qmin -87.0, Qmax 87.0
% INFO    : Gen at bus 486 - NG	: Pmax 195.0, Qmin -1.413, Qmax 11.072 -> Qmin -98.0, Qmax 98.0
% INFO    : Gen at bus 486 - PEL	: Pmax 93.0, Qmin -3.6, Qmax 11.072 -> Qmin -47.0, Qmax 47.0
% INFO    : Gen at bus 486 - PEL	: Pmax 157.0, Qmin -1.413, Qmax 11.072 -> Qmin -79.0, Qmax 79.0
% INFO    : Gen at bus 486 - PEL	: Pmax 162.0, Qmin -3.6, Qmax 11.072 -> Qmin -81.0, Qmax 81.0
% INFO    : Gen at bus 487 - COW	: Pmax 149.0, Qmin -6.0, Qmax 6.363 -> Qmin -75.0, Qmax 75.0
% INFO    : Gen at bus 488 - NG	: Pmax 127.0, Qmin -1.2, Qmax 2.47 -> Qmin -64.0, Qmax 64.0
% INFO    : Gen at bus 488 - PEL	: Pmax 78.0, Qmin -1.2, Qmax 2.47 -> Qmin -39.0, Qmax 39.0
% INFO    : Gen at bus 488 - NG	: Pmax 240.0, Qmin -1.2, Qmax 2.47 -> Qmin -120.0, Qmax 120.0
% INFO    : Gen at bus 488 - PEL	: Pmax 158.0, Qmin -1.2, Qmax 2.47 -> Qmin -79.0, Qmax 79.0
% INFO    : Gen at bus 488 - NG	: Pmax 99.0, Qmin -1.2, Qmax 2.47 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 488 - NG	: Pmax 73.0, Qmin -1.2, Qmax 2.47 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 489 - PEL	: Pmax 177.0, Qmin -4.8, Qmax 4.8 -> Qmin -89.0, Qmax 89.0
% INFO    : Gen at bus 489 - PEL	: Pmax 45.0, Qmin -4.8, Qmax 4.8 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 489 - NG	: Pmax 47.0, Qmin -4.8, Qmax 4.8 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 489 - NG	: Pmax 135.0, Qmin -4.8, Qmax 4.8 -> Qmin -68.0, Qmax 68.0
% INFO    : Gen at bus 489 - NG	: Pmax 53.0, Qmin -4.8, Qmax 4.8 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 489 - NG	: Pmax 73.0, Qmin -4.8, Qmax 4.8 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 490 - PEL	: Pmax 52.0, Qmin -0.377, Qmax 1.731 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 493 - NG	: Pmax 205.0, Qmin -56.4, Qmax 71.26 -> Qmin -103.0, Qmax 103.0
% INFO    : Gen at bus 494 - NG	: Pmax 345.0, Qmin -57.6, Qmax 71.26 -> Qmin -173.0, Qmax 173.0
% INFO    : Gen at bus 499 - PEL	: Pmax 92.0, Qmin -4.8, Qmax 4.8 -> Qmin -46.0, Qmax 46.0
% INFO    : Gen at bus 499 - PEL	: Pmax 78.0, Qmin -4.8, Qmax 4.8 -> Qmin -39.0, Qmax 39.0
% INFO    : Gen at bus 499 - PEL	: Pmax 177.0, Qmin -4.8, Qmax 4.8 -> Qmin -89.0, Qmax 89.0
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 272	: Pg=24.0, Qg=178.0 -> Pg=36.0065, Qg=0.0
% INFO    : Gen at bus 272	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 275	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 276	: Pg=1104.0, Qg=247.0 -> Pg=738.0585, Qg=0.0
% INFO    : Gen at bus 276	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 277	: Pg=58.0, Qg=-5.0 -> Pg=102.0955, Qg=0.0
% INFO    : Gen at bus 277	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 277	: Pg=52.0, Qg=-5.0 -> Pg=65.679, Qg=0.0
% INFO    : Gen at bus 277	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 277	: Pg=59.0, Qg=-5.0 -> Pg=38.91525, Qg=0.0
% INFO    : Gen at bus 277	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 277	: Pg=58.0, Qg=-5.0 -> Pg=90.16275, Qg=0.0
% INFO    : Gen at bus 277	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 280	: Pg=303.0, Qg=90.0 -> Pg=225.162, Qg=0.0
% INFO    : Gen at bus 280	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 281	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 284	: Pg=196.0, Qg=-51.0 -> Pg=152.18425, Qg=0.0
% INFO    : Gen at bus 284	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 285	: Pg=195.0, Qg=-49.0 -> Pg=151.35375, Qg=0.0
% INFO    : Gen at bus 285	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 286	: Pg=195.0, Qg=-48.0 -> Pg=145.31075, Qg=0.0
% INFO    : Gen at bus 286	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 287	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 288	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 289	: Pg=182.0, Qg=-49.0 -> Pg=106.86975, Qg=5.3115
% INFO    : Gen at bus 289	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 292	: Pg=1.0, Qg=1.0 -> Pg=1.515, Qg=0.0
% INFO    : Gen at bus 292	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 292	: Pg=1.0, Qg=1.0 -> Pg=1.0315, Qg=0.0
% INFO    : Gen at bus 292	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 294	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 297	: Pg=317.0, Qg=84.0 -> Pg=204.1915, Qg=0.0
% INFO    : Gen at bus 297	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 298	: Pg=319.0, Qg=68.0 -> Pg=193.665, Qg=0.0
% INFO    : Gen at bus 298	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 299	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 300	: Pg=318.0, Qg=53.0 -> Pg=191.41375, Qg=0.0
% INFO    : Gen at bus 300	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 301	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 302	: Pg=308.0, Qg=61.0 -> Pg=213.466, Qg=0.0
% INFO    : Gen at bus 302	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 303	: Pg=496.0, Qg=192.0 -> Pg=291.678, Qg=0.0
% INFO    : Gen at bus 303	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 303	: Pg=493.0, Qg=192.0 -> Pg=270.4395, Qg=0.0
% INFO    : Gen at bus 303	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 306	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 306	: Pg=19.0, Qg=-104.0 -> Pg=25.1955, Qg=0.0
% INFO    : Gen at bus 306	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 307	: Pg=68.0, Qg=17.0 -> Pg=37.409, Qg=0.0
% INFO    : Gen at bus 307	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 307	: Pg=71.0, Qg=17.0 -> Pg=54.67975, Qg=0.0
% INFO    : Gen at bus 307	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 307	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 311	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 312	: Pg=1002.0, Qg=1134.0 -> Pg=755.09675, Qg=0.0
% INFO    : Gen at bus 312	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 313	: Pg=1343.0, Qg=695.0 -> Pg=840.061, Qg=0.0
% INFO    : Gen at bus 313	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 316	: Pg=280.0, Qg=-1.0 -> Pg=276.59175, Qg=0.0
% INFO    : Gen at bus 316	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 317	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 318	: Pg=252.0, Qg=-9.0 -> Pg=146.738, Qg=15.651
% INFO    : Gen at bus 318	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 319	: Pg=261.0, Qg=-10.0 -> Pg=234.4325, Qg=0.0
% INFO    : Gen at bus 319	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 320	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 321	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 324	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 325	: Pg=286.0, Qg=74.0 -> Pg=307.165, Qg=0.0
% INFO    : Gen at bus 325	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 326	: Pg=286.0, Qg=65.0 -> Pg=194.95775, Qg=0.0
% INFO    : Gen at bus 326	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 327	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 328	: Pg=263.0, Qg=75.0 -> Pg=304.112, Qg=0.0
% INFO    : Gen at bus 328	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 329	: Pg=254.0, Qg=70.0 -> Pg=180.66375, Qg=0.0
% INFO    : Gen at bus 329	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 330	: Pg=2.0, Qg=106.0 -> Pg=3.06475, Qg=0.0
% INFO    : Gen at bus 330	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 330	: Pg=1.0, Qg=106.0 -> Pg=2.03575, Qg=0.0
% INFO    : Gen at bus 330	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 330	: Pg=2.0, Qg=106.0 -> Pg=4.087, Qg=0.0
% INFO    : Gen at bus 330	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 330	: Pg=2.0, Qg=106.0 -> Pg=2.10225, Qg=0.0
% INFO    : Gen at bus 330	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 334	: Pg=31.0, Qg=-22.0 -> Pg=19.4615, Qg=2.877
% INFO    : Gen at bus 334	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 335	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 338	: Pg=211.0, Qg=-59.0 -> Pg=236.836, Qg=0.0
% INFO    : Gen at bus 338	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 339	: Pg=202.0, Qg=-59.0 -> Pg=182.6025, Qg=0.0
% INFO    : Gen at bus 339	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 340	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 341	: Pg=198.0, Qg=-57.0 -> Pg=269.45975, Qg=0.0
% INFO    : Gen at bus 341	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 343	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 344	: Pg=217.0, Qg=83.0 -> Pg=133.64025, Qg=0.0
% INFO    : Gen at bus 344	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 345	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 346	: Pg=124.0, Qg=-10.0 -> Pg=77.39775, Qg=0.0
% INFO    : Gen at bus 346	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 346	: Pg=129.0, Qg=-10.0 -> Pg=73.66875, Qg=0.0
% INFO    : Gen at bus 346	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 347	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 347	: Pg=665.0, Qg=-38.0 -> Pg=394.33625, Qg=0.0
% INFO    : Gen at bus 347	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 347	: Pg=662.0, Qg=-38.0 -> Pg=380.4795, Qg=0.0
% INFO    : Gen at bus 347	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 350	: Pg=12.0, Qg=1000.0 -> Pg=16.669, Qg=0.0
% INFO    : Gen at bus 350	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 351	: Pg=15.0, Qg=-259.0 -> Pg=32.54625, Qg=0.0
% INFO    : Gen at bus 351	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 351	: Pg=12.0, Qg=-259.0 -> Pg=8.798, Qg=0.0
% INFO    : Gen at bus 351	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 351	: Pg=11.0, Qg=-259.0 -> Pg=11.0085, Qg=0.0
% INFO    : Gen at bus 351	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 354	: Pg=134.0, Qg=32.0 -> Pg=101.29425, Qg=0.0
% INFO    : Gen at bus 354	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 356	: Pg=115.0, Qg=9.0 -> Pg=156.91975, Qg=0.0
% INFO    : Gen at bus 356	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 356	: Pg=107.0, Qg=9.0 -> Pg=73.90625, Qg=0.0
% INFO    : Gen at bus 356	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 356	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 357	: Pg=81.0, Qg=132.0 -> Pg=92.5435, Qg=0.0
% INFO    : Gen at bus 357	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 358	: Pg=106.0, Qg=11.0 -> Pg=112.56875, Qg=0.0
% INFO    : Gen at bus 358	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 358	: Pg=111.0, Qg=11.0 -> Pg=93.78675, Qg=0.0
% INFO    : Gen at bus 358	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 358	: Pg=105.0, Qg=11.0 -> Pg=179.849, Qg=0.0
% INFO    : Gen at bus 358	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 358	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 359	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 359	: Pg=429.0, Qg=370.0 -> Pg=294.82325, Qg=0.0
% INFO    : Gen at bus 359	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 362	: Pg=81.0, Qg=431.0 -> Pg=81.67675, Qg=0.0
% INFO    : Gen at bus 362	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 363	: Pg=80.0, Qg=196.0 -> Pg=84.04775, Qg=46.7815
% INFO    : Gen at bus 363	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 364	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 365	: Pg=288.0, Qg=144.0 -> Pg=650.52825, Qg=0.0
% INFO    : Gen at bus 365	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 367	: Pg=13.0, Qg=-5.0 -> Pg=26.05725, Qg=0.0
% INFO    : Gen at bus 367	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 368	: Pg=32.0, Qg=-11.0 -> Pg=27.76275, Qg=0.0
% INFO    : Gen at bus 368	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 368	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 369	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 371	: Pg=285.0, Qg=45.0 -> Pg=191.933, Qg=0.0
% INFO    : Gen at bus 371	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 372	: Pg=278.0, Qg=42.0 -> Pg=259.4745, Qg=0.0
% INFO    : Gen at bus 372	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 375	: Pg=22.0, Qg=-1.0 -> Pg=38.68975, Qg=0.0
% INFO    : Gen at bus 375	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 378	: Pg=102.0, Qg=-23.0 -> Pg=95.407, Qg=19.4865
% INFO    : Gen at bus 378	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 379	: Pg=103.0, Qg=-23.0 -> Pg=117.66525, Qg=8.4865
% INFO    : Gen at bus 379	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 380	: Pg=72.0, Qg=-25.0 -> Pg=77.75925, Qg=23.9865
% INFO    : Gen at bus 380	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 381	: Pg=144.0, Qg=-21.0 -> Pg=112.9045, Qg=16.4865
% INFO    : Gen at bus 381	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 382	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 382	: Pg=78.0, Qg=2.0 -> Pg=120.23125, Qg=0.0
% INFO    : Gen at bus 382	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 382	: Pg=76.0, Qg=2.0 -> Pg=59.7195, Qg=0.0
% INFO    : Gen at bus 382	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 382	: Pg=78.0, Qg=2.0 -> Pg=45.04825, Qg=0.0
% INFO    : Gen at bus 382	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 384	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 384	: Pg=49.0, Qg=7.0 -> Pg=70.83375, Qg=0.0
% INFO    : Gen at bus 384	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 384	: Pg=45.0, Qg=7.0 -> Pg=54.7865, Qg=0.0
% INFO    : Gen at bus 384	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 384	: Pg=44.0, Qg=7.0 -> Pg=26.0945, Qg=0.0
% INFO    : Gen at bus 384	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 386	: Pg=317.0, Qg=17.0 -> Pg=190.86875, Qg=0.0
% INFO    : Gen at bus 386	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 386	: Pg=319.0, Qg=17.0 -> Pg=192.53475, Qg=0.0
% INFO    : Gen at bus 386	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 386	: Pg=300.0, Qg=17.0 -> Pg=176.758, Qg=0.0
% INFO    : Gen at bus 386	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 386	: Pg=314.0, Qg=17.0 -> Pg=209.802, Qg=0.0
% INFO    : Gen at bus 386	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 386	: Pg=302.0, Qg=17.0 -> Pg=178.14875, Qg=0.0
% INFO    : Gen at bus 386	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 386	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 391	: Pg=286.0, Qg=124.0 -> Pg=205.3115, Qg=0.0
% INFO    : Gen at bus 391	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 392	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 393	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 394	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 395	: Pg=383.0, Qg=915.0 -> Pg=224.165, Qg=0.0
% INFO    : Gen at bus 395	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 395	: Pg=389.0, Qg=915.0 -> Pg=229.0005, Qg=0.0
% INFO    : Gen at bus 395	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 396	: Pg=51.0, Qg=-15.0 -> Pg=29.151, Qg=0.0
% INFO    : Gen at bus 396	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 396	: Pg=44.0, Qg=-15.0 -> Pg=57.878, Qg=0.0
% INFO    : Gen at bus 396	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 396	: Pg=43.0, Qg=-15.0 -> Pg=25.04525, Qg=0.0
% INFO    : Gen at bus 396	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 396	: Pg=50.0, Qg=-15.0 -> Pg=123.462, Qg=0.0
% INFO    : Gen at bus 396	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 398	: Pg=148.0, Qg=18.0 -> Pg=102.103, Qg=0.0
% INFO    : Gen at bus 398	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 398	: Pg=146.0, Qg=18.0 -> Pg=124.72575, Qg=0.0
% INFO    : Gen at bus 398	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 398	: Pg=137.0, Qg=18.0 -> Pg=110.28675, Qg=0.0
% INFO    : Gen at bus 398	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 398	: Pg=138.0, Qg=18.0 -> Pg=118.069, Qg=0.0
% INFO    : Gen at bus 398	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 398	: Pg=151.0, Qg=18.0 -> Pg=184.90175, Qg=0.0
% INFO    : Gen at bus 398	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 398	: Pg=147.0, Qg=18.0 -> Pg=102.3755, Qg=0.0
% INFO    : Gen at bus 398	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 399	: Pg=446.0, Qg=30.0 -> Pg=258.5565, Qg=0.0
% INFO    : Gen at bus 399	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 399	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 401	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 402	: Pg=72.0, Qg=17.0 -> Pg=89.966, Qg=0.0
% INFO    : Gen at bus 402	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 404	: Pg=48.0, Qg=-20.0 -> Pg=106.38, Qg=0.0
% INFO    : Gen at bus 404	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 404	: Pg=44.0, Qg=-20.0 -> Pg=81.88325, Qg=0.0
% INFO    : Gen at bus 404	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 404	: Pg=41.0, Qg=-20.0 -> Pg=56.75325, Qg=0.0
% INFO    : Gen at bus 404	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 404	: Pg=41.0, Qg=-20.0 -> Pg=77.66525, Qg=0.0
% INFO    : Gen at bus 404	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 407	: Pg=230.0, Qg=42.0 -> Pg=230.74675, Qg=0.0
% INFO    : Gen at bus 407	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 408	: Pg=227.0, Qg=38.0 -> Pg=126.18275, Qg=0.0
% INFO    : Gen at bus 408	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 409	: Pg=221.0, Qg=33.0 -> Pg=128.6425, Qg=0.0
% INFO    : Gen at bus 409	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 410	: Pg=215.0, Qg=33.0 -> Pg=270.5765, Qg=0.0
% INFO    : Gen at bus 410	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 411	: Pg=190.0, Qg=26.0 -> Pg=156.03575, Qg=0.0
% INFO    : Gen at bus 411	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 412	: Pg=182.0, Qg=27.0 -> Pg=140.87075, Qg=0.0
% INFO    : Gen at bus 412	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 413	: Pg=16.0, Qg=-42.0 -> Pg=10.9135, Qg=0.0
% INFO    : Gen at bus 413	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 416	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 417	: Pg=454.0, Qg=132.0 -> Pg=288.7935, Qg=0.0
% INFO    : Gen at bus 417	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 418	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 419	: Pg=439.0, Qg=155.0 -> Pg=249.66075, Qg=0.0
% INFO    : Gen at bus 419	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 420	: Pg=439.0, Qg=151.0 -> Pg=545.47525, Qg=0.0
% INFO    : Gen at bus 420	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 421	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 421	: Pg=71.0, Qg=2.0 -> Pg=68.98425, Qg=0.0
% INFO    : Gen at bus 421	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 424	: Pg=113.0, Qg=7.0 -> Pg=147.19925, Qg=3.41
% INFO    : Gen at bus 424	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 425	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 426	: Pg=103.0, Qg=56.0 -> Pg=192.704, Qg=0.0
% INFO    : Gen at bus 426	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 427	: Pg=100.0, Qg=8.0 -> Pg=165.961, Qg=0.0
% INFO    : Gen at bus 427	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 428	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 431	: Pg=55.0, Qg=-216.0 -> Pg=93.5475, Qg=0.0
% INFO    : Gen at bus 431	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 432	: Pg=109.0, Qg=-234.0 -> Pg=99.6885, Qg=0.0
% INFO    : Gen at bus 432	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 433	: Pg=76.0, Qg=-208.0 -> Pg=59.4175, Qg=0.0
% INFO    : Gen at bus 433	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 434	: Pg=90.0, Qg=-197.0 -> Pg=101.266, Qg=0.0
% INFO    : Gen at bus 434	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 437	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 438	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 439	: Pg=360.0, Qg=163.0 -> Pg=231.041, Qg=0.0
% INFO    : Gen at bus 439	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 440	: Pg=355.0, Qg=161.0 -> Pg=336.45, Qg=0.0
% INFO    : Gen at bus 440	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 441	: Pg=36.0, Qg=27.0 -> Pg=88.8335, Qg=0.0
% INFO    : Gen at bus 441	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 441	: Pg=42.0, Qg=27.0 -> Pg=79.969, Qg=0.0
% INFO    : Gen at bus 441	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 441	: Pg=40.0, Qg=27.0 -> Pg=57.92375, Qg=0.0
% INFO    : Gen at bus 441	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 443	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 443	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 444	: Pg=5.0, Qg=1.0 -> Pg=9.78525, Qg=0.0
% INFO    : Gen at bus 444	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 444	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 448	: Pg=132.0, Qg=31.0 -> Pg=141.3955, Qg=11.518
% INFO    : Gen at bus 448	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 449	: Pg=140.0, Qg=31.0 -> Pg=167.9375, Qg=0.0
% INFO    : Gen at bus 449	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 450	: Pg=116.0, Qg=220.0 -> Pg=179.32975, Qg=0.0
% INFO    : Gen at bus 450	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 451	: Pg=87.0, Qg=225.0 -> Pg=79.552, Qg=0.0
% INFO    : Gen at bus 451	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 452	: Pg=69.0, Qg=237.0 -> Pg=88.538, Qg=0.0
% INFO    : Gen at bus 452	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 453	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 453	: Pg=172.0, Qg=51.0 -> Pg=116.72825, Qg=0.0
% INFO    : Gen at bus 453	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 453	: Pg=170.0, Qg=51.0 -> Pg=94.30125, Qg=0.0
% INFO    : Gen at bus 453	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 456	: Pg=276.0, Qg=143.0 -> Pg=161.02325, Qg=0.0
% INFO    : Gen at bus 456	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 457	: Pg=270.0, Qg=165.0 -> Pg=156.7525, Qg=0.0
% INFO    : Gen at bus 457	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 458	: Pg=273.0, Qg=147.0 -> Pg=308.59825, Qg=0.0
% INFO    : Gen at bus 458	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 459	: Pg=254.0, Qg=149.0 -> Pg=168.03275, Qg=0.0
% INFO    : Gen at bus 459	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 462	: Pg=193.0, Qg=-47.0 -> Pg=131.93925, Qg=17.301
% INFO    : Gen at bus 462	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 463	: Pg=171.0, Qg=-53.0 -> Pg=175.59225, Qg=0.0
% INFO    : Gen at bus 463	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 464	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 466	: Pg=22.0, Qg=-1.0 -> Pg=37.14275, Qg=0.0
% INFO    : Gen at bus 466	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 466	: Pg=17.0, Qg=-1.0 -> Pg=11.4365, Qg=0.0
% INFO    : Gen at bus 466	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 470	: Pg=196.0, Qg=70.0 -> Pg=254.27375, Qg=26.5625
% INFO    : Gen at bus 470	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 471	: Pg=104.0, Qg=95.0 -> Pg=85.1865, Qg=74.0625
% INFO    : Gen at bus 471	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 472	: Pg=52.0, Qg=-25.0 -> Pg=47.92775, Qg=0.0
% INFO    : Gen at bus 472	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 472	: Pg=54.0, Qg=-25.0 -> Pg=40.10975, Qg=0.0
% INFO    : Gen at bus 472	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 475	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 475	: Pg=35.0, Qg=-10.0 -> Pg=60.056, Qg=0.0
% INFO    : Gen at bus 475	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 476	: Pg=24.0, Qg=-7.0 -> Pg=18.9835, Qg=0.0
% INFO    : Gen at bus 476	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 478	: Pg=81.0, Qg=19.0 -> Pg=102.97525, Qg=0.0
% INFO    : Gen at bus 478	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 478	: Pg=80.0, Qg=19.0 -> Pg=56.77575, Qg=0.0
% INFO    : Gen at bus 478	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 481	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 482	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 483	: Pg=248.0, Qg=186.0 -> Pg=190.77125, Qg=-17.8035
% INFO    : Gen at bus 483	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 484	: Pg=188.0, Qg=134.0 -> Pg=165.476, Qg=13.3965
% INFO    : Gen at bus 484	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 485	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 486	: Pg=82.0, Qg=-3.0 -> Pg=59.41, Qg=0.0
% INFO    : Gen at bus 486	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 486	: Pg=90.0, Qg=-3.0 -> Pg=90.139, Qg=0.0
% INFO    : Gen at bus 486	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 486	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 486	: Pg=85.0, Qg=-3.0 -> Pg=48.181, Qg=0.0
% INFO    : Gen at bus 486	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 486	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 486	: Pg=87.0, Qg=-3.0 -> Pg=83.369, Qg=0.0
% INFO    : Gen at bus 486	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 487	: Pg=89.0, Qg=5.0 -> Pg=75.417, Qg=0.0
% INFO    : Gen at bus 487	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 488	: Pg=59.0, Qg=-1.0 -> Pg=63.714, Qg=0.0
% INFO    : Gen at bus 488	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 488	: Pg=60.0, Qg=-1.0 -> Pg=39.59175, Qg=0.0
% INFO    : Gen at bus 488	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 488	: Pg=61.0, Qg=-1.0 -> Pg=120.69125, Qg=0.0
% INFO    : Gen at bus 488	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 488	: Pg=61.0, Qg=-1.0 -> Pg=79.68175, Qg=0.0
% INFO    : Gen at bus 488	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 488	: Pg=59.0, Qg=-1.0 -> Pg=49.824, Qg=0.0
% INFO    : Gen at bus 488	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 488	: Pg=59.0, Qg=-1.0 -> Pg=36.818, Qg=0.0
% INFO    : Gen at bus 488	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 489	: Pg=43.0, Qg=4.0 -> Pg=88.57225, Qg=0.0
% INFO    : Gen at bus 489	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 489	: Pg=43.0, Qg=4.0 -> Pg=22.565, Qg=0.0
% INFO    : Gen at bus 489	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 489	: Pg=43.0, Qg=4.0 -> Pg=23.62025, Qg=0.0
% INFO    : Gen at bus 489	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 489	: Pg=43.0, Qg=4.0 -> Pg=67.646, Qg=0.0
% INFO    : Gen at bus 489	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 489	: Pg=43.0, Qg=4.0 -> Pg=26.6215, Qg=0.0
% INFO    : Gen at bus 489	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 489	: Pg=43.0, Qg=4.0 -> Pg=36.66525, Qg=0.0
% INFO    : Gen at bus 489	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 490	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 493	: Pg=170.0, Qg=47.0 -> Pg=112.7665, Qg=0.0
% INFO    : Gen at bus 493	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 494	: Pg=169.0, Qg=48.0 -> Pg=182.22575, Qg=0.0
% INFO    : Gen at bus 494	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 496	: Pg=147.0, Qg=-357.0 -> Pg=114.45025, Qg=0.0
% INFO    : Gen at bus 496	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 496	: Pg=173.0, Qg=-357.0 -> Pg=108.3775, Qg=0.0
% INFO    : Gen at bus 496	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 499	: Pg=72.0, Qg=-4.0 -> Pg=46.1605, Qg=0.0
% INFO    : Gen at bus 499	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 499	: Pg=72.0, Qg=-4.0 -> Pg=39.1125, Qg=0.0
% INFO    : Gen at bus 499	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 499	: Pg=72.0, Qg=-4.0 -> Pg=88.7015, Qg=0.0
% INFO    : Gen at bus 499	: Vg=1.0 -> Vg=1.0
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
