%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v18.08     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Active Power Increase              %%%%%
%%%%                         31 - July - 2018                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case6468_rte__api
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	4334	 1	 6.90	 -2.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4335	 1	 29.90	 -0.00	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4336	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04677	    0.00000	 225.0	 1	    1.08910	    1.00444;
	4337	 1	 19.50	 0.70	 0.0	 0.0	 1	    1.04689	    0.00000	 225.0	 1	    1.08933	    1.00444;
	4338	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4339	 1	 30.81	 5.50	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4340	 2	 -3.00	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4341	 1	 0.70	 -0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4342	 1	 43.56	 3.40	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4343	 1	 42.48	 3.70	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4344	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 90.0	 1	    1.07778	    0.92222;
	4345	 2	 0.00	 -0.10	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4346	 1	 44.80	 -6.10	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4347	 1	 6.40	 -12.70	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	4348	 1	 30.09	 2.70	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4349	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	4350	 1	 12.80	 -4.90	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4351	 2	 1.60	 -1.60	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	4352	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4353	 1	 10.10	 -3.20	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4354	 1	 26.96	 8.30	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4355	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4356	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	4357	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	4358	 1	 14.50	 -3.10	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4359	 1	 14.80	 1.30	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4360	 1	 11.90	 -0.80	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4361	 1	 25.03	 3.10	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4362	 1	 22.00	 -0.20	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4363	 1	 -0.10	 -0.00	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	4364	 1	 15.30	 -0.40	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4365	 1	 16.30	 -0.40	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4366	 1	 22.30	 -3.40	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4367	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	4368	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	4369	 1	 11.80	 -2.30	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4370	 2	 0.84	 1.70	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4371	 1	 121.70	 0.00	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4372	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	4373	 1	 31.29	 1.30	 0.0	 0.0	 1	    1.00000	    0.00000	 90.0	 1	    1.07778	    0.92222;
	4374	 1	 35.10	 -0.10	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4375	 1	 15.40	 -0.80	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4376	 1	 22.14	 1.20	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4377	 2	 6.90	 -1.30	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4378	 1	 53.07	 3.20	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4379	 1	 6.20	 -0.50	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4380	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	4381	 1	 23.10	 -3.40	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	4382	 1	 21.42	 4.10	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4383	 1	 11.70	 -3.60	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4384	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4385	 1	 23.50	 -6.40	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4386	 1	 53.07	 8.80	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4387	 1	 0.70	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4388	 1	 20.20	 -1.90	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4389	 1	 45.10	 -8.60	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	4390	 1	 -6.90	 -6.10	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4391	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4392	 1	 7.10	 2.40	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4393	 1	 5.30	 -2.30	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4394	 1	 27.60	 -2.80	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4395	 1	 20.00	 -2.90	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4396	 1	 3.61	 1.50	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4397	 1	 14.80	 -1.10	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4398	 1	 11.91	 1.70	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4399	 1	 15.64	 5.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4400	 1	 17.81	 1.20	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4401	 1	 10.90	 -0.30	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4402	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	4403	 1	 23.20	 -0.00	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4404	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4405	 1	 24.10	 -5.80	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4406	 1	 20.46	 8.30	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4407	 1	 2.60	 -0.40	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4408	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4409	 1	 28.00	 -0.40	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4410	 1	 87.37	 2.90	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4411	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4412	 1	 5.66	 4.30	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4413	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	4414	 1	 40.90	 -2.00	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4415	 1	 7.46	 2.50	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	4416	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	4417	 1	 7.20	 -5.10	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	4418	 1	 6.30	 -0.20	 0.0	 0.0	 1	    1.00000	    0.00000	 90.0	 1	    1.07778	    0.92222;
	4419	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.10000	    0.94444;
	4420	 1	 41.76	 15.20	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.10000	    0.94444;
	4421	 1	 31.05	 3.50	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4422	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	4423	 1	 100.49	 12.90	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4424	 1	 2.00	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4425	 1	 27.92	 0.20	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	4426	 1	 34.18	 1.60	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4427	 1	 28.50	 -4.50	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	4428	 1	 2.80	 -1.90	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4429	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	4430	 1	 16.20	 -1.10	 0.0	 0.0	 1	    1.00098	    0.00000	 90.0	 1	    1.07973	    0.92222;
	4431	 1	 47.66	 3.20	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4432	 1	 12.76	 1.30	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4433	 1	 22.87	 0.10	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4434	 1	 20.80	 -2.90	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4435	 1	 47.66	 1.30	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4436	 1	 45.01	 3.70	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4437	 1	 19.20	 -7.00	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	4438	 1	 50.79	 1.30	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	4439	 2	 -0.30	 0.00	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4440	 1	 0.0	 0.0	 0.0	 -15.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4441	 1	 6.30	 -2.40	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4442	 1	 32.25	 5.20	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	4443	 1	 28.64	 0.40	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	4444	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4445	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4446	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4447	 1	 12.64	 9.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4448	 1	 10.71	 3.40	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4449	 1	 0.00	 0.70	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4450	 1	 13.80	 -0.50	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4451	 1	 0.00	 0.20	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4452	 1	 24.30	 -1.90	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	4453	 1	 23.11	 1.30	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4454	 2	 -0.90	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4455	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 90.0	 1	    1.07778	    0.92222;
	4456	 1	 9.27	 0.60	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4457	 1	 46.21	 4.20	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4458	 1	 27.60	 -0.60	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4459	 1	 7.00	 -0.60	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	4460	 1	 18.10	 -0.90	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4461	 1	 -0.00	 0.10	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4462	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4463	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4464	 1	 53.60	 -1.10	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4465	 1	 28.52	 11.60	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4466	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02594	    0.00000	 150.0	 1	    1.08521	    0.96667;
	4467	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	4468	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4469	 1	 1.20	 1.00	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4470	 1	 15.64	 7.30	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4471	 1	 0.24	 8.90	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4472	 1	 40.07	 2.80	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4473	 1	 34.66	 4.40	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4474	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4475	 1	 11.60	 -0.10	 0.0	 0.0	 1	    1.00000	    0.00000	 90.0	 1	    1.07778	    0.92222;
	4476	 1	 0.00	 0.40	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4477	 1	 4.60	 -0.50	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4478	 1	 7.90	 -1.40	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4479	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	4480	 1	 36.10	 2.10	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4481	 1	 54.64	 0.70	 0.0	 20.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4482	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	4483	 1	 37.91	 3.80	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4484	 1	 12.70	 -4.80	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4485	 1	 6.50	 3.80	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4486	 1	 0.20	 -3.40	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4487	 1	 1.81	 6.50	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	4488	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	4489	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	4490	 1	 11.79	 7.20	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4491	 1	 24.90	 -1.50	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4492	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 90.0	 1	    1.07778	    0.92222;
	4493	 1	 16.73	 1.60	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4494	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4495	 1	 9.00	 -4.70	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4496	 1	 22.14	 4.80	 0.0	 15.4	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4497	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02889	    0.00000	 225.0	 1	    1.08889	    0.96889;
	4498	 2	 -7.00	 -0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4499	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4500	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4501	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4502	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4503	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4504	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4505	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	4506	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	4507	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	4508	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	4509	 1	 -1.90	 4.40	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4510	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4511	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	4512	 1	 9.50	 -7.20	 0.0	 0.0	 1	    0.98413	    0.00000	 63.0	 1	    1.06349	    0.90476;
	4513	 1	 -2.60	 -1.10	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	4514	 1	 13.24	 3.90	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4515	 1	 0.00	 -3.00	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4516	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4517	 1	 23.95	 0.60	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4518	 1	 27.32	 1.00	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4519	 1	 34.66	 4.50	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4520	 1	 7.22	 3.90	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4521	 1	 0.40	 -1.00	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4522	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01647	    0.00000	 63.0	 1	    1.06469	    0.96825;
	4523	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01647	    0.00000	 63.0	 1	    1.06469	    0.96825;
	4524	 1	 24.60	 0.00	 0.0	 0.0	 1	    1.02333	    0.00000	 150.0	 1	    1.08000	    0.96667;
	4525	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4526	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4527	 1	 0.00	 -0.30	 0.0	 0.0	 1	    1.00000	    0.00000	 90.0	 1	    1.07778	    0.92222;
	4528	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	4529	 2	 59.57	 7.60	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4530	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4531	 1	 0.90	 -0.30	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4532	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4533	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4534	 1	 18.20	 -3.50	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4535	 1	 11.70	 -0.40	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4536	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	4537	 1	 20.46	 6.10	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4538	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01333	    0.00000	 225.0	 1	    1.08889	    0.93778;
	4539	 1	 71.24	 4.20	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4540	 1	 43.69	 4.90	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4541	 1	 5.80	 -9.30	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4542	 1	 17.30	 -5.00	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4543	 1	 26.70	 -4.50	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4544	 1	 14.68	 5.70	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4545	 1	 0.90	 -0.40	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4546	 1	 13.24	 15.00	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4547	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02333	    0.00000	 150.0	 1	    1.08000	    0.96667;
	4548	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	4549	 1	 13.12	 1.10	 0.0	 0.0	 1	    0.96825	    0.00000	 63.0	 1	    1.04762	    0.88889;
	4550	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4551	 1	 12.40	 -9.90	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4552	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4553	 1	 12.64	 1.60	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4554	 1	 4.40	 -3.10	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	4555	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	4556	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4557	 1	 31.41	 4.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4558	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.82500	    0.00000	 20.0	 1	    1.15000	    0.50000;
	4559	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4560	 1	 9.50	 -2.20	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	4561	 1	 28.16	 5.20	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4562	 1	 40.80	 1.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4563	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4564	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 90.0	 1	    1.07778	    0.92222;
	4565	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	4566	 1	 39.59	 0.10	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4567	 1	 0.80	 -0.20	 0.0	 0.0	 1	    1.00055	    0.00000	 63.0	 1	    1.06460	    0.93651;
	4568	 1	 32.25	 0.30	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4569	 1	 -1.40	 -0.10	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4570	 1	 0.0	 0.0	 0.0	 80.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	4571	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07895	    0.00000	 380.0	 1	    1.10526	    1.05263;
	4572	 1	 31.17	 1.60	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4573	 1	 16.13	 2.80	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	4574	 1	 24.40	 -2.70	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	4575	 1	 5.50	 -6.70	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	4576	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 90.0	 1	    1.07778	    0.92222;
	4577	 1	 24.20	 -9.70	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4578	 1	 11.07	 2.30	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4579	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	4580	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	4581	 1	 1.00	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4582	 1	 1.20	 0.90	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4583	 1	 99.53	 15.00	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	4584	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4585	 1	 -1.00	 -0.90	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4586	 1	 -0.20	 -42.50	 0.0	 0.0	 1	    1.00255	    0.00000	 63.0	 1	    1.05271	    0.95238;
	4587	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4588	 1	 0.00	 -0.80	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4589	 1	 18.00	 -9.40	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4590	 1	 18.00	 -1.20	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4591	 1	 5.78	 4.40	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4592	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4593	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	4594	 2	 131.06	 66.10	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	4595	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	4596	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	4597	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07695	    0.00000	 380.0	 1	    1.10263	    1.05127;
	4598	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04453	    0.00000	 225.0	 1	    1.08462	    1.00444;
	4599	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	4600	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4601	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04150	    0.00000	 63.0	 1	    1.13061	    0.95238;
	4602	 2	 6.80	 -0.60	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4603	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4604	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4605	 1	 52.59	 9.10	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4606	 1	 147.54	 27.00	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4607	 1	 2.41	 1.00	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	4608	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4609	 1	 4.20	 -4.20	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4610	 1	 13.30	 -2.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4611	 1	 3.61	 1.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.09524	    0.90476;
	4612	 1	 70.88	 6.90	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4613	 1	 7.22	 3.00	 0.0	 0.0	 1	    1.03333	    0.00000	 90.0	 1	    1.11111	    0.95556;
	4614	 1	 7.22	 0.20	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4615	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4616	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	4617	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	4618	 1	 36.80	 -0.90	 0.0	 0.0	 1	    1.02024	    0.00000	 63.0	 1	    1.07223	    0.96825;
	4619	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	4620	 1	 2.41	 0.10	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4621	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4622	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	4623	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	4624	 1	 9.00	 -0.40	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4625	 1	 0.30	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4626	 1	 7.00	 -1.30	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4627	 1	 23.00	 -4.10	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4628	 1	 12.90	 -1.20	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4629	 1	 1.44	 1.00	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4630	 1	 72.40	 -21.70	 0.0	 30.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	4631	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	4632	 1	 2.00	 0.00	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4633	 1	 48.86	 6.10	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4634	 1	 0.00	 1.30	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4635	 1	 32.13	 2.90	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4636	 1	 0.00	 -0.90	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4637	 1	 29.10	 -1.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4638	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.09524	    0.90476;
	4639	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	4640	 1	 26.60	 5.90	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4641	 1	 13.20	 -2.60	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4642	 1	 0.90	 -0.20	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4643	 1	 12.40	 0.90	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4644	 1	 2.90	 -1.40	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4645	 1	 17.60	 -2.30	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4646	 1	 3.61	 1.20	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4647	 1	 12.10	 -7.20	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4648	 1	 13.60	 -2.10	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4649	 1	 37.70	 -1.80	 0.0	 0.0	 1	    1.00292	    0.00000	 63.0	 1	    1.06933	    0.93651;
	4650	 1	 24.31	 4.30	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4651	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4652	 1	 37.31	 4.80	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4653	 1	 8.91	 0.50	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4654	 1	 13.20	 -3.50	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4655	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4656	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4657	 1	 29.24	 9.80	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	4658	 1	 48.00	 -0.20	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4659	 1	 1.56	 3.60	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4660	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	4661	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	4662	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4663	 1	 71.24	 11.50	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4664	 1	 20.94	 1.40	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4665	 1	 3.40	 -0.50	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4666	 1	 7.20	 -4.10	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4667	 1	 0.00	 -1.00	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	4668	 1	 78.10	 10.40	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4669	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4670	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	4671	 1	 51.99	 1.40	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4672	 1	 23.59	 2.70	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4673	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	4674	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	4675	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4676	 1	 2.00	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4677	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4678	 1	 47.78	 3.00	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4679	 1	 41.76	 2.50	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4680	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4681	 1	 8.90	 -0.50	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4682	 1	 -2.90	 -1.10	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4683	 1	 0.0	 0.0	 0.0	 -54.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4684	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4685	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	4686	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	4687	 1	 19.86	 0.50	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4688	 1	 -0.20	 -0.20	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4689	 1	 37.70	 -10.50	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4690	 1	 12.20	 -3.90	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4691	 1	 20.40	 -5.50	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4692	 1	 14.56	 2.40	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4693	 1	 47.40	 -14.90	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	4694	 1	 27.40	 -2.20	 0.0	 0.0	 1	    1.01111	    0.00000	 90.0	 1	    1.08889	    0.93333;
	4695	 2	 2.29	 0.40	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4696	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4697	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4698	 1	 63.66	 13.50	 0.0	 61.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4699	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	4700	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06579	    0.00000	 380.0	 1	    1.10263	    1.02895;
	4701	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4702	 1	 21.80	 -4.00	 0.0	 0.0	 1	    1.00000	    0.00000	 90.0	 1	    1.07778	    0.92222;
	4703	 1	 18.41	 3.20	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4704	 1	 46.21	 4.00	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	4705	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	4706	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04638	    0.00000	 225.0	 1	    1.08832	    1.00444;
	4707	 1	 18.05	 2.40	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4708	 1	 24.80	 -8.40	 0.0	 0.0	 1	    1.00000	    0.00000	 90.0	 1	    1.07778	    0.92222;
	4709	 1	 12.90	 -0.50	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4710	 1	 12.90	 -2.00	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4711	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00121	    0.00000	 63.0	 1	    1.06591	    0.93651;
	4712	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	4713	 1	 25.27	 0.50	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4714	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4715	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4716	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	4717	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	4718	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	4719	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	4720	 1	 9.90	 -3.10	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4721	 1	 -1.00	 -0.70	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	4722	 1	 36.10	 3.70	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.10000	    0.94444;
	4723	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4724	 1	 12.90	 -2.80	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4725	 1	 98.68	 9.00	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	4726	 1	 2.41	 2.50	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	4727	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	4728	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04408	    0.00000	 225.0	 1	    1.08444	    1.00373;
	4729	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04313	    0.00000	 225.0	 1	    1.08444	    1.00182;
	4730	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04441	    0.00000	 225.0	 1	    1.08444	    1.00439;
	4731	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04327	    0.00000	 225.0	 1	    1.08444	    1.00211;
	4732	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04388	    0.00000	 225.0	 1	    1.08444	    1.00333;
	4733	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04253	    0.00000	 225.0	 1	    1.08444	    1.00062;
	4734	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04406	    0.00000	 225.0	 1	    1.08444	    1.00367;
	4735	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04261	    0.00000	 225.0	 1	    1.08444	    1.00078;
	4736	 3	 0.0	 0.0	 0.0	 0.0	 1	    1.07895	    0.00000	 380.0	 1	    1.10263	    1.05526;
	4737	 1	 28.88	 1.10	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4738	 1	 38.87	 3.30	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4739	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4740	 2	 -1.40	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4741	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	4742	 1	 13.40	 -0.80	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4743	 2	 10.83	 1.70	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4744	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	4745	 1	 16.00	 -0.90	 0.0	 0.0	 1	    1.00000	    0.00000	 90.0	 1	    1.07778	    0.92222;
	4746	 1	 9.50	 -0.40	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	4747	 1	 1.81	 0.60	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	4748	 1	 87.25	 10.90	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	4749	 1	 7.80	 -1.20	 0.0	 0.0	 1	    1.00000	    0.00000	 90.0	 1	    1.07778	    0.92222;
	4750	 1	 47.54	 4.60	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4751	 1	 5.05	 1.60	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4752	 1	 46.69	 1.30	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4753	 1	 38.40	 -11.10	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4754	 1	 -0.30	 -4.70	 0.0	 0.0	 1	    1.03882	    0.00000	 225.0	 1	    1.09097	    0.98667;
	4755	 1	 -0.20	 -0.10	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4756	 1	 0.00	 -9.00	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4757	 1	 24.79	 3.70	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4758	 1	 36.95	 1.10	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4759	 1	 38.51	 5.90	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	4760	 1	 -2.10	 -5.30	 0.0	 0.0	 1	    1.04739	    0.00000	 225.0	 1	    1.09034	    1.00444;
	4761	 1	 3.10	 -2.10	 0.0	 0.0	 1	    1.00000	    0.00000	 45.0	 1	    1.06667	    0.93333;
	4762	 1	 42.36	 6.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4763	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4764	 1	 47.05	 4.40	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4765	 1	 6.14	 2.40	 0.0	 30.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4766	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	4767	 1	 45.49	 5.20	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	4768	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	4769	 1	 20.58	 2.10	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4770	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4771	 1	 55.24	 0.50	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4772	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4773	 1	 0.00	 0.10	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4774	 1	 1.20	 0.20	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4775	 1	 29.36	 17.70	 0.0	 0.0	 1	    1.01333	    0.00000	 225.0	 1	    1.04444	    0.98222;
	4776	 1	 16.00	 -1.90	 0.0	 0.0	 1	    1.03333	    0.00000	 90.0	 1	    1.11111	    0.95556;
	4777	 1	 24.60	 -4.90	 0.0	 0.0	 1	    1.00000	    0.00000	 90.0	 1	    1.07778	    0.92222;
	4778	 2	 -8.20	 -2.80	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4779	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4780	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4781	 1	 7.00	 -1.80	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	4782	 1	 41.64	 7.90	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4783	 1	 9.20	 -0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4784	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4785	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4786	 1	 123.71	 12.50	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	4787	 1	 24.70	 -4.60	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4788	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4789	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.02333	    0.00000	 150.0	 1	    1.08000	    0.96667;
	4790	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4791	 1	 39.59	 3.10	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4792	 1	 9.39	 0.90	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4793	 1	 12.10	 -2.40	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4794	 1	 0.0	 0.0	 0.0	 -64.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4795	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4796	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	4797	 1	 -6.20	 2.00	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	4798	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4799	 1	 24.67	 3.60	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4800	 2	 19.30	 -0.70	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4801	 1	 38.87	 1.70	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4802	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	4803	 1	 12.70	 -3.70	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4804	 1	 53.19	 4.90	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	4805	 1	 14.10	 -4.30	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4806	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4807	 1	 28.10	 -0.30	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4808	 1	 1.81	 1.20	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4809	 1	 24.70	 -1.70	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4810	 1	 -0.70	 -1.00	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4811	 1	 14.00	 -1.80	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4812	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4813	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4814	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4815	 1	 17.93	 1.80	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4816	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4817	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	4818	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4819	 1	 9.63	 3.30	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4820	 1	 12.70	 -1.00	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4821	 1	 9.90	 -0.60	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4822	 1	 25.39	 0.90	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4823	 1	 16.73	 3.30	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4824	 1	 37.40	 -6.30	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4825	 1	 17.60	 -0.70	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4826	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03939	    0.00000	 225.0	 1	    1.09212	    0.98667;
	4827	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4828	 1	 37.90	 -5.40	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	4829	 1	 31.05	 1.60	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4830	 1	 15.89	 1.90	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4831	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4832	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02560	    0.00000	 90.0	 1	    1.07343	    0.97778;
	4833	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	4834	 1	 3.37	 0.90	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4835	 1	 21.90	 0.60	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4836	 1	 13.84	 1.00	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4837	 1	 16.97	 0.90	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4838	 1	 42.36	 17.70	 0.0	 0.0	 1	    1.01111	    0.00000	 90.0	 1	    1.08889	    0.93333;
	4839	 1	 71.85	 8.00	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4840	 2	 -1.40	 0.00	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4841	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4842	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4843	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4844	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4845	 1	 -3.00	 -0.60	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4846	 1	 0.72	 0.50	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4847	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4848	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4849	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4850	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4851	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	4852	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4853	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4854	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4855	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	4856	 1	 32.97	 1.80	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4857	 1	 34.20	 -3.10	 0.0	 0.0	 1	    0.98696	    0.00000	 63.0	 1	    1.06916	    0.90476;
	4858	 1	 18.60	 -3.20	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4859	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4860	 1	 68.12	 12.10	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4861	 1	 19.74	 2.90	 0.0	 0.0	 1	    1.03333	    0.00000	 90.0	 1	    1.11111	    0.95556;
	4862	 1	 19.98	 1.20	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4863	 1	 -1.20	 0.30	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4864	 1	 15.70	 -3.80	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4865	 1	 27.56	 2.70	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4866	 1	 20.46	 2.30	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4867	 1	 25.51	 2.70	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4868	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00115	    0.00000	 63.0	 1	    1.06580	    0.93651;
	4869	 1	 69.20	 3.00	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	4870	 1	 34.60	 -6.00	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4871	 1	 16.73	 1.70	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4872	 1	 1.32	 1.90	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4873	 1	 59.50	 -1.70	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	4874	 1	 0.00	 0.10	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4875	 1	 9.90	 -4.40	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4876	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	4877	 1	 2.29	 5.10	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	4878	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	4879	 1	 3.61	 0.20	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4880	 1	 -1.00	 -1.20	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4881	 1	 25.39	 7.90	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4882	 1	 0.0	 0.0	 0.0	 -64.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4883	 1	 17.60	 -2.40	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4884	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	4885	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07895	    0.00000	 380.0	 1	    1.10526	    1.05263;
	4886	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	4887	 1	 40.70	 -7.30	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4888	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4889	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	4890	 2	 6.40	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4891	 1	 25.39	 2.20	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4892	 1	 18.70	 -3.30	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4893	 1	 1.20	 0.50	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4894	 1	 18.80	 -0.90	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4895	 1	 54.28	 4.10	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4896	 1	 3.61	 0.10	 0.0	 0.0	 1	    1.01667	    0.00000	 90.0	 1	    1.11111	    0.92222;
	4897	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	4898	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4899	 1	 0.24	 0.90	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4900	 1	 21.66	 2.10	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4901	 1	 7.22	 1.60	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4902	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4903	 1	 109.51	 16.60	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4904	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4905	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	4906	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4907	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	4908	 1	 16.30	 -0.50	 0.0	 0.0	 1	    1.01111	    0.00000	 90.0	 1	    1.08889	    0.93333;
	4909	 1	 11.67	 0.20	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4910	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	4911	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03947	    0.00000	 380.0	 1	    1.10526	    0.97368;
	4912	 1	 25.15	 0.20	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4913	 1	 46.57	 2.20	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4914	 1	 28.04	 0.30	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4915	 1	 10.90	 -2.00	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4916	 1	 10.71	 12.00	 0.0	 0.0	 1	    1.00000	    0.00000	 90.0	 1	    1.07778	    0.92222;
	4917	 1	 3.50	 -1.80	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	4918	 1	 -2.80	 -1.30	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4919	 1	 24.67	 2.70	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4920	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4921	 1	 14.80	 1.70	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4922	 1	 63.54	 3.50	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4923	 1	 17.69	 1.30	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4924	 2	 1.20	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4925	 1	 0.00	 0.10	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4926	 1	 -3.40	 -5.20	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4927	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	4928	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03926	    0.00000	 225.0	 1	    1.09185	    0.98667;
	4929	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	4930	 1	 21.90	 -7.30	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4931	 1	 9.80	 -3.30	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4932	 1	 30.10	 -1.10	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4933	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	4934	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	4935	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	4936	 1	 6.10	 -2.50	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4937	 1	 13.72	 4.20	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4938	 1	 31.41	 0.20	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4939	 1	 61.62	 10.20	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4940	 1	 6.98	 3.70	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4941	 1	 2.77	 9.90	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4942	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	4943	 1	 6.30	 0.00	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	4944	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	4945	 1	 25.27	 1.80	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4946	 2	 27.92	 5.80	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4947	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4948	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	4949	 2	 0.20	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4950	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4951	 1	 45.25	 7.40	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4952	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01632	    0.00000	 63.0	 1	    1.06438	    0.96825;
	4953	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	4954	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4955	 1	 4.60	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4956	 1	 42.96	 1.00	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4957	 1	 41.28	 3.20	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4958	 1	 0.60	 1.30	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4959	 1	 56.80	 6.20	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4960	 1	 31.80	 -3.70	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4961	 1	 0.60	 0.50	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4962	 1	 0.60	 0.60	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4963	 1	 1.81	 0.50	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4964	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4965	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4966	 1	 48.98	 4.80	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4967	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	4968	 1	 122.27	 20.50	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4969	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4970	 1	 29.90	 -3.10	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4971	 1	 4.40	 -1.60	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4972	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	4973	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	4974	 1	 0.60	 0.30	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4975	 1	 11.20	 -33.70	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	4976	 1	 34.66	 2.40	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4977	 1	 12.20	 -2.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4978	 1	 -0.10	 0.40	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4979	 1	 3.70	 -2.00	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4980	 1	 0.0	 0.0	 0.0	 -58.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4981	 1	 0.0	 0.0	 0.0	 -58.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4982	 1	 0.0	 0.0	 0.0	 -60.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4983	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4984	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04690	    0.00000	 225.0	 1	    1.08937	    1.00444;
	4985	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4986	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	4987	 1	 19.40	 -0.30	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4988	 1	 13.40	 -1.60	 0.0	 0.0	 1	    1.02395	    0.00000	 90.0	 1	    1.07013	    0.97778;
	4989	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	4990	 1	 10.00	 -9.90	 0.0	 0.0	 1	    1.02734	    0.00000	 90.0	 1	    1.07691	    0.97778;
	4991	 1	 27.00	 -9.10	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4992	 1	 2.40	 -1.40	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4993	 1	 2.70	 -3.90	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4994	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4995	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	4996	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	4997	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4998	 1	 0.36	 6.60	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4999	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.09524	    0.90476;
	5000	 1	 0.0	 0.0	 0.0	 -56.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	5001	 1	 0.0	 0.0	 0.0	 -60.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	5002	 1	 0.0	 0.0	 0.0	 -64.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	5003	 1	 9.60	 -0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5004	 1	 16.90	 -2.70	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5005	 1	 32.73	 1.10	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5006	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5007	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	5008	 1	 49.70	 -0.10	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5009	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 90.0	 1	    1.07778	    0.92222;
	5010	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 90.0	 1	    1.07778	    0.92222;
	5011	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5012	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	5013	 2	 20.94	 6.60	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5014	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	5015	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	5016	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	5017	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	5018	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	5019	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	5020	 1	 16.49	 1.80	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5021	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	5022	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	5023	 1	 10.60	 -1.30	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5024	 1	 9.70	 -4.60	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5025	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	5026	 1	 5.00	 -1.80	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5027	 1	 32.97	 0.10	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5028	 1	 32.85	 3.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5029	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	5030	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5031	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	5032	 1	 0.72	 0.10	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5033	 1	 35.14	 2.20	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5034	 1	 0.24	 0.20	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5035	 1	 1.60	 -1.30	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5036	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	5037	 1	 30.40	 -7.20	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5038	 1	 21.66	 6.70	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5039	 1	 12.00	 -0.00	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5040	 1	 -8.70	 -9.30	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5041	 1	 -2.70	 2.80	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5042	 1	 16.73	 0.60	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5043	 1	 -0.30	 0.40	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5044	 1	 7.00	 -5.40	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5045	 1	 10.83	 4.10	 0.0	 0.0	 1	    1.00294	    0.00000	 63.0	 1	    1.06937	    0.93651;
	5046	 1	 21.40	 -9.10	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5047	 1	 7.70	 2.20	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5048	 1	 -28.60	 -3.00	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.06667	    0.98889;
	5049	 1	 25.30	 -1.00	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5050	 1	 9.51	 0.30	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5051	 1	 2.53	 0.30	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5052	 1	 68.36	 2.60	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5053	 1	 44.70	 -2.10	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5054	 2	 1.40	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 90.0	 1	    1.07778	    0.92222;
	5055	 1	 27.44	 5.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5056	 1	 5.05	 2.00	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5057	 1	 -0.40	 -0.10	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5058	 1	 13.72	 0.10	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5059	 1	 20.70	 0.50	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5060	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5061	 1	 12.50	 -3.90	 0.0	 0.0	 1	    0.97217	    0.00000	 63.0	 1	    1.05545	    0.88889;
	5062	 1	 18.05	 6.90	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5063	 1	 14.08	 4.90	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5064	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5065	 1	 128.53	 10.60	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5066	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 90.0	 1	    1.07778	    0.92222;
	5067	 1	 9.90	 -0.10	 0.0	 0.0	 1	    1.00000	    0.00000	 90.0	 1	    1.07778	    0.92222;
	5068	 2	 24.20	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5069	 1	 16.97	 1.70	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5070	 1	 29.90	 -0.70	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5071	 2	 26.50	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5072	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5073	 1	 22.62	 2.10	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.10000	    0.94444;
	5074	 1	 6.86	 2.90	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5075	 1	 1.20	 -1.10	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5076	 1	 205.91	 65.70	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	5077	 1	 -25.60	 0.00	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.06667	    0.98889;
	5078	 1	 5.05	 0.10	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5079	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5080	 1	 11.80	 -0.20	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5081	 1	 23.00	 -0.70	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5082	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5083	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	5084	 1	 18.41	 0.60	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5085	 1	 35.86	 11.00	 0.0	 0.0	 1	    1.03333	    0.00000	 90.0	 1	    1.11111	    0.95556;
	5086	 1	 1.20	 1.00	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5087	 1	 6.00	 -0.90	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5088	 1	 8.79	 1.80	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5089	 1	 20.58	 2.40	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5090	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5091	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5092	 1	 0.80	 -10.00	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5093	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	5094	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	5095	 1	 35.40	 -2.60	 0.0	 0.0	 1	    1.03333	    0.00000	 90.0	 1	    1.11111	    0.95556;
	5096	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5097	 1	 32.85	 2.90	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.10000	    0.94444;
	5098	 1	 15.04	 4.70	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5099	 1	 22.26	 2.90	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5100	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5101	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	5102	 1	 17.45	 8.30	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5103	 1	 39.11	 10.10	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5104	 1	 2.53	 1.60	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5105	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5106	 1	 13.12	 5.00	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5107	 1	 4.33	 0.80	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5108	 1	 7.80	 -0.80	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5109	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5110	 1	 3.50	 -1.40	 0.0	 0.0	 1	    1.00000	    0.00000	 90.0	 1	    1.07778	    0.92222;
	5111	 1	 13.36	 0.30	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5112	 1	 43.10	 -1.30	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5113	 1	 18.40	 -0.70	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5114	 1	 35.74	 2.00	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5115	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5116	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	5117	 1	 28.76	 2.80	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5118	 1	 0.30	 -0.30	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5119	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.07778	    0.96667;
	5120	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	5121	 1	 25.10	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5122	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5123	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5124	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5125	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5126	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5127	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5128	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04515	    0.00000	 225.0	 1	    1.08586	    1.00444;
	5129	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5130	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5131	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	5132	 1	 1.20	 2.50	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	5133	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5134	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5135	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99333	    0.00000	 225.0	 1	    1.13333	    0.85333;
	5136	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5137	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5138	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5139	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00556	    0.00000	 90.0	 1	    1.15556	    0.85556;
	5140	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00556	    0.00000	 90.0	 1	    1.15556	    0.85556;
	5141	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5142	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5143	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5144	 1	 9.90	 0.00	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	5145	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5146	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5147	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5148	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5149	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 150.0	 1	    1.10000	    0.96667;
	5150	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00556	    0.00000	 90.0	 1	    1.15556	    0.85556;
	5151	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5152	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5153	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5154	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5155	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99333	    0.00000	 225.0	 1	    1.13333	    0.85333;
	5156	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5157	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5158	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5159	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5160	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5161	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5162	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.09333	    1.00000;
	5163	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5164	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5165	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.14286	    0.85714;
	5166	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5167	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5168	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5169	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5170	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5171	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5172	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5173	 1	 1.90	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5174	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5175	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5176	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5177	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5178	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5179	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99333	    0.00000	 225.0	 1	    1.13333	    0.85333;
	5180	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5181	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5182	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5183	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5184	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5185	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5186	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	5187	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5188	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5189	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5190	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	5191	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5192	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5193	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.07778	    0.96667;
	5194	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5195	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5196	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5197	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5198	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5199	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5200	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5201	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5202	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5203	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5204	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5205	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5206	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5207	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5208	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5209	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5210	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5211	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5212	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5213	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02333	    0.00000	 150.0	 1	    1.08000	    0.96667;
	5214	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5215	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5216	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5217	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5218	 1	 22.80	 0.00	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5219	 1	 14.00	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5220	 1	 38.80	 0.00	 0.0	 0.0	 1	    1.02657	    0.00000	 90.0	 1	    1.07536	    0.97778;
	5221	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5222	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	5223	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5224	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5225	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5226	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.07778	    0.96667;
	5227	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5228	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5229	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02552	    0.00000	 90.0	 1	    1.07326	    0.97778;
	5230	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5231	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5232	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5233	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5234	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5235	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5236	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5237	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	5238	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5239	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5240	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5241	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	5242	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5243	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5244	 1	 -3.00	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5245	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5246	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5247	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5248	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5249	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04708	    0.00000	 225.0	 1	    1.08972	    1.00444;
	5250	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5251	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5252	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04712	    0.00000	 225.0	 1	    1.08979	    1.00444;
	5253	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5254	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5255	 1	 -12.80	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5256	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5257	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5258	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5259	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5260	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5261	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5262	 1	 5.00	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5263	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5264	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	5265	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5266	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5267	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5268	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5269	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5270	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5271	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5272	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.07778	    0.96667;
	5273	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	5274	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	5275	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5276	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5277	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5278	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.14286	    0.85714;
	5279	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5280	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5281	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5282	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5283	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5284	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5285	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5286	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00334	    0.00000	 150.0	 1	    1.10667	    0.90000;
	5287	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5288	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5289	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5290	 1	 18.90	 0.00	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5291	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5292	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5293	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5294	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	5295	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04632	    0.00000	 225.0	 1	    1.08820	    1.00444;
	5296	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5297	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5298	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5299	 1	 5.00	 0.00	 0.0	 0.0	 1	    1.00556	    0.00000	 90.0	 1	    1.15556	    0.85556;
	5300	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00556	    0.00000	 90.0	 1	    1.15556	    0.85556;
	5301	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.09333	    1.00000;
	5302	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5303	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 90.0	 1	    1.07778	    0.92222;
	5304	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	5305	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5306	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5307	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5308	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5309	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5310	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5311	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5312	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5313	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5314	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5315	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02594	    0.00000	 90.0	 1	    1.07411	    0.97778;
	5316	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	5317	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5318	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5319	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5320	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5321	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99333	    0.00000	 225.0	 1	    1.13333	    0.85333;
	5322	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5323	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5324	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5325	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5326	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00556	    0.00000	 90.0	 1	    1.15556	    0.85556;
	5327	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5328	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.07778	    0.96667;
	5329	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5330	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5331	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5332	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5333	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5334	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5335	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5336	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.07778	    0.96667;
	5337	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5338	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5339	 1	 18.40	 0.00	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5340	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5341	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5342	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5343	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5344	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5345	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5346	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5347	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5348	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.09333	    1.00000;
	5349	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5350	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	5351	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99333	    0.00000	 225.0	 1	    1.13333	    0.85333;
	5352	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5353	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5354	 1	 7.30	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5355	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5356	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5357	 1	 7.10	 1.70	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5358	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5359	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00166	    0.00000	 63.0	 1	    1.05093	    0.95238;
	5360	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5361	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.09333	    1.00000;
	5362	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.14286	    0.85714;
	5363	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5364	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5365	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04687	    0.00000	 225.0	 1	    1.08930	    1.00444;
	5366	 1	 -1.80	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5367	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5368	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00556	    0.00000	 90.0	 1	    1.15556	    0.85556;
	5369	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5370	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.07778	    0.96667;
	5371	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5372	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5373	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5374	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.07778	    0.96667;
	5375	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5376	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5377	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5378	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5379	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5380	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5381	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5382	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.07778	    0.96667;
	5383	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5384	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5385	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5386	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.14286	    0.85714;
	5387	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5388	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5389	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5390	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5391	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5392	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00556	    0.00000	 90.0	 1	    1.15556	    0.85556;
	5393	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5394	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5395	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5396	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.14286	    0.85714;
	5397	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5398	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00556	    0.00000	 90.0	 1	    1.15556	    0.85556;
	5399	 1	 3.10	 0.00	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.07778	    0.96667;
	5400	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02237	    0.00000	 90.0	 1	    1.06697	    0.97778;
	5401	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5402	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5403	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5404	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5405	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5406	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5407	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5408	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5409	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5410	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5411	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5412	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5413	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5414	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	5415	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5416	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5417	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5418	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5419	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	5420	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	5421	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5422	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5423	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5424	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5425	 1	 20.60	 0.00	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.07778	    0.96667;
	5426	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.07778	    0.96667;
	5427	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5428	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5429	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5430	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04501	    0.00000	 225.0	 1	    1.08558	    1.00444;
	5431	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5432	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5433	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5434	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	5435	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5436	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5437	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5438	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5439	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5440	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5441	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5442	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5443	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5444	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5445	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	5446	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99333	    0.00000	 225.0	 1	    1.13333	    0.85333;
	5447	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5448	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5449	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5450	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5451	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5452	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5453	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5454	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5455	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00556	    0.00000	 90.0	 1	    1.15556	    0.85556;
	5456	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5457	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5458	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5459	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5460	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5461	 1	 -31.80	 0.00	 0.0	 0.0	 1	    1.00556	    0.00000	 90.0	 1	    1.15556	    0.85556;
	5462	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5463	 1	 9.60	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5464	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5465	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5466	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5467	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5468	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5469	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5470	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	5471	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	5472	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5473	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5474	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5475	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5476	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5477	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	5478	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5479	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5480	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5481	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5482	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5483	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5484	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02754	    0.00000	 90.0	 1	    1.07731	    0.97778;
	5485	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5486	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	5487	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5488	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5489	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5490	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5491	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5492	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5493	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.09333	    1.00000;
	5494	 1	 1.93	 1.40	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	5495	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5496	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.09333	    1.00000;
	5497	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5498	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5499	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5500	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5501	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5502	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5503	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5504	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5505	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5506	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5507	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5508	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.14286	    0.85714;
	5509	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5510	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5511	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5512	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5513	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5514	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5515	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5516	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02272	    0.00000	 90.0	 1	    1.06767	    0.97778;
	5517	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5518	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5519	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5520	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5521	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5522	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5523	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5524	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5525	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5526	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5527	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.07778	    0.96667;
	5528	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5529	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5530	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5531	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5532	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5533	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5534	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5535	 1	 49.20	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5536	 1	 28.50	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5537	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.14286	    0.85714;
	5538	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	5539	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5540	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.14286	    0.85714;
	5541	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5542	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04734	    0.00000	 225.0	 1	    1.09024	    1.00444;
	5543	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5544	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5545	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.14286	    0.85714;
	5546	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5547	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5548	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	5549	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5550	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5551	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	5552	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5553	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5554	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5555	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	5556	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5557	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.09333	    1.00000;
	5558	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5559	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5560	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5561	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5562	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5563	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5564	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5565	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5566	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5567	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5568	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02455	    0.00000	 90.0	 1	    1.07132	    0.97778;
	5569	 1	 -1.00	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5570	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.14286	    0.85714;
	5571	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.14286	    0.85714;
	5572	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5573	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5574	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5575	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03530	    0.00000	 150.0	 1	    1.10393	    0.96667;
	5576	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5577	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5578	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5579	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5580	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5581	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5582	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5583	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5584	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.07778	    0.96667;
	5585	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5586	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.07778	    0.96667;
	5587	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5588	 1	 -4.00	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5589	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5590	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5591	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5592	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.14286	    0.85714;
	5593	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5594	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5595	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5596	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5597	 1	 4.00	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5598	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5599	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5600	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.07778	    0.96667;
	5601	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5602	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5603	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5604	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5605	 1	 15.90	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5606	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5607	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5608	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5609	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.14286	    0.85714;
	5610	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00556	    0.00000	 90.0	 1	    1.15556	    0.85556;
	5611	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5612	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5613	 1	 8.90	 0.00	 0.0	 0.0	 1	    1.03333	    0.00000	 150.0	 1	    1.10000	    0.96667;
	5614	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.14286	    0.85714;
	5615	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5616	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5617	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5618	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5619	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5620	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5621	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5622	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00556	    0.00000	 90.0	 1	    1.15556	    0.85556;
	5623	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5624	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5625	 1	 14.80	 0.00	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5626	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5627	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5628	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5629	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5630	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5631	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5632	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5633	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5634	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98942	    0.00000	 225.0	 1	    1.08996	    0.88889;
	5635	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5636	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5637	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5638	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5639	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5640	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5641	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5642	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5643	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5644	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5645	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5646	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5647	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5648	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5649	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5650	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5651	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5652	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5653	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5654	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5655	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.14286	    0.85714;
	5656	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5657	 1	 9.80	 0.00	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5658	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5659	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5660	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5661	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5662	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5663	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.07778	    0.96667;
	5664	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5665	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5666	 1	 -15.10	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5667	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	5668	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5669	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5670	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5671	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5672	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5673	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.14286	    0.85714;
	5674	 1	 9.00	 0.00	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5675	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	5676	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5677	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02000	    0.00000	 150.0	 1	    1.05333	    0.98667;
	5678	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5679	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5680	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5681	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5682	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5683	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5684	 1	 1.00	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5685	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02430	    0.00000	 90.0	 1	    1.07083	    0.97778;
	5686	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5687	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5688	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.09333	    1.00000;
	5689	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5690	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5691	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5692	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.14286	    0.85714;
	5693	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99333	    0.00000	 225.0	 1	    1.13333	    0.85333;
	5694	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00556	    0.00000	 90.0	 1	    1.15556	    0.85556;
	5695	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04582	    0.00000	 225.0	 1	    1.08719	    1.00444;
	5696	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	5697	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5698	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5699	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5700	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	5701	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5702	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5703	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5704	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5705	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5706	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5707	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5708	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5709	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5710	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5711	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02324	    0.00000	 90.0	 1	    1.06870	    0.97778;
	5712	 1	 35.10	 0.00	 0.0	 0.0	 1	    1.02362	    0.00000	 90.0	 1	    1.06946	    0.97778;
	5713	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04788	    0.00000	 225.0	 1	    1.09132	    1.00444;
	5714	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5715	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5716	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5717	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5718	 1	 9.90	 0.00	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5719	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5720	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5721	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5722	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.07778	    0.96667;
	5723	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5724	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02333	    0.00000	 150.0	 1	    1.08000	    0.96667;
	5725	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99333	    0.00000	 225.0	 1	    1.13333	    0.85333;
	5726	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99333	    0.00000	 225.0	 1	    1.13333	    0.85333;
	5727	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5728	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	5729	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5730	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5731	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	5732	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5733	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5734	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5735	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5736	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5737	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5738	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	5739	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5740	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5741	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5742	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5743	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5744	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5745	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5746	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5747	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5748	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5749	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5750	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5751	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5752	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5753	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	5754	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5755	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5756	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5757	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.14286	    0.85714;
	5758	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5759	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5760	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5761	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5762	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5763	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5764	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5765	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5766	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5767	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5768	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5769	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5770	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5771	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5772	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5773	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	5774	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	5775	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5776	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5777	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5778	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5779	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5780	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5781	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.07778	    0.96667;
	5782	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5783	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	5784	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5785	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5786	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5787	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5788	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5789	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	5790	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5791	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5792	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02296	    0.00000	 90.0	 1	    1.06814	    0.97778;
	5793	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5794	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5795	 1	 23.10	 0.00	 0.0	 0.0	 1	    1.02239	    0.00000	 90.0	 1	    1.06700	    0.97778;
	5796	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5797	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5798	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5799	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5800	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5801	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5802	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5803	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5804	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5805	 1	 30.50	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5806	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5807	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5808	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.14286	    0.85714;
	5809	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5810	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02396	    0.00000	 90.0	 1	    1.07015	    0.97778;
	5811	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5812	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.09333	    1.00000;
	5813	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5814	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.14286	    0.85714;
	5815	 1	 3.40	 0.00	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.14286	    0.85714;
	5816	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5817	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.09333	    1.00000;
	5818	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00031	    0.00000	 63.0	 1	    1.06411	    0.93651;
	5819	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5820	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00137	    0.00000	 63.0	 1	    1.06624	    0.93651;
	5821	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5822	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5823	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5824	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	5825	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	5826	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5827	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5828	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5829	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5830	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5831	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5832	 1	 1.00	 0.00	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5833	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5834	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5835	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5836	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5837	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5838	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5839	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5840	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	5841	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5842	 1	 -10.20	 0.00	 0.0	 0.0	 1	    1.00122	    0.00000	 63.0	 1	    1.06593	    0.93651;
	5843	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5844	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	5845	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5846	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5847	 1	 5.50	 0.00	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5848	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99333	    0.00000	 225.0	 1	    1.13333	    0.85333;
	5849	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5850	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5851	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5852	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5853	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07021	    0.00000	 380.0	 1	    1.10263	    1.03778;
	5854	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5855	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5856	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5857	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5858	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5859	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5860	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5861	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5862	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5863	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5864	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5865	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5866	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5867	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5868	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5869	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5870	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	5871	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5872	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5873	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.14286	    0.85714;
	5874	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5875	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5876	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5877	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5878	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5879	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	5880	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5881	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99333	    0.00000	 225.0	 1	    1.13333	    0.85333;
	5882	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5883	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5884	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5885	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5886	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5887	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5888	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	5889	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	5890	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5891	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	5892	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5893	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5894	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	5895	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5896	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5897	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5898	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5899	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5900	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5901	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5902	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5903	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5904	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5905	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5906	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5907	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5908	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5909	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5910	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5911	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	5912	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5913	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5914	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5915	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5916	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	5917	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5918	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5919	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5920	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5921	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5922	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5923	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5924	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	5925	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5926	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 150.0	 1	    1.15000	    0.80000;
	5927	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5928	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5929	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5930	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5931	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	5932	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5933	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5934	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5935	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5936	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5937	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5938	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5939	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5940	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5941	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5942	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5943	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5944	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5945	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5946	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5947	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5948	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5949	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	5950	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5951	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5952	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5953	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5954	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5955	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5956	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	5957	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5958	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5959	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5960	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5961	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	5962	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5963	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 150.0	 1	    1.15000	    0.80000;
	5964	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5965	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5966	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5967	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5968	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	5969	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5970	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5971	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5972	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5973	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5974	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	5975	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5976	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5977	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5978	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5979	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5980	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5981	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5982	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5983	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5984	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5985	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5986	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5987	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5988	 1	 91.00	 -13.20	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5989	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5990	 2	 -645.00	 239.90	 0.0	 -150.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5991	 1	 91.40	 -18.10	 0.0	 0.0	 1	    0.97500	    0.00000	 90.0	 1	    1.15000	    0.80000;
	5992	 1	 50.80	 -0.20	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	5993	 2	 46.93	 156.30	 0.0	 -150.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5994	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5995	 2	 232.15	 128.00	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	5996	 2	 -20.00	 -41.00	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	5997	 1	 -94.00	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5998	 2	 978.77	 105.10	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5999	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6000	 1	 96.04	 8.30	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6001	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6002	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6003	 2	 542.90	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6004	 1	 299.30	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6005	 1	 -40.30	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6006	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6007	 1	 81.90	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6008	 1	 467.50	 -73.50	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6009	 1	 210.60	 -29.60	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6010	 1	 -0.10	 -0.30	 0.0	 0.0	 1	    0.97500	    0.00000	 150.0	 1	    1.15000	    0.80000;
	6011	 1	 1.10	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6012	 1	 73.00	 -9.30	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6013	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6014	 2	 211.93	 54.30	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6015	 1	 572.24	 68.70	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6016	 1	 -463.60	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6017	 1	 -5.00	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6018	 1	 -9.30	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6019	 2	 -273.80	 -63.60	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6020	 1	 67.90	 -7.60	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6021	 1	 2003.10	 -472.70	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6022	 1	 135.51	 24.00	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6023	 1	 674.05	 15.30	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6024	 1	 333.50	 -70.90	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6025	 1	 39.20	 -33.60	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6026	 1	 121.67	 39.60	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6027	 1	 267.41	 26.50	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6028	 2	 -943.20	 93.20	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6029	 1	 21.40	 -44.50	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6030	 1	 80.63	 2.10	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6031	 1	 75.70	 4.40	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6032	 1	 125.60	 -28.80	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6033	 1	 4.81	 251.80	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6034	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6035	 1	 14.50	 -0.20	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6036	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6037	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6038	 1	 92.43	 128.90	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6039	 1	 70.64	 17.30	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6040	 2	 634.00	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6041	 2	 419.10	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6042	 1	 70.00	 -10.20	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6043	 1	 116.13	 5.40	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6044	 1	 76.10	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6045	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6046	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 63.0	 1	    1.15000	    0.80000;
	6047	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6048	 1	 165.00	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6049	 1	 184.61	 20.00	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6050	 1	 3.30	 -12.70	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6051	 1	 0.60	 -12.70	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6052	 2	 56.00	 -33.00	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6053	 1	 -31.10	 45.70	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6054	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6055	 1	 -167.80	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6056	 1	 141.10	 -0.40	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6057	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6058	 2	 105.10	 -39.70	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6059	 1	 234.80	 -84.80	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6060	 2	 -37.90	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6061	 1	 228.00	 -19.90	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6062	 1	 160.40	 -41.70	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6063	 1	 197.90	 -99.70	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6064	 1	 52.10	 -31.80	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6065	 1	 47.30	 -1.10	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6066	 1	 58.00	 -18.60	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6067	 1	 603.65	 171.20	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6068	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6069	 1	 278.72	 19.70	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6070	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6071	 2	 114.21	 64.70	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6072	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6073	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6074	 1	 195.44	 36.90	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6075	 1	 28.60	 -19.40	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6076	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6077	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6078	 1	 -25.50	 38.10	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6079	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 150.0	 1	    1.15000	    0.80000;
	6080	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6081	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6082	 1	 72.00	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6083	 1	 55.30	 -8.50	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6084	 1	 154.40	 1.40	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6085	 1	 168.60	 -9.20	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6086	 2	 109.03	 274.40	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6087	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6088	 1	 885.50	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6089	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6090	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 150.0	 1	    1.15000	    0.80000;
	6091	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 150.0	 1	    1.15000	    0.80000;
	6092	 1	 389.50	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 150.0	 1	    1.15000	    0.80000;
	6093	 1	 153.10	 -81.50	 0.0	 0.0	 1	    0.97500	    0.00000	 150.0	 1	    1.15000	    0.80000;
	6094	 1	 -3.60	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6095	 1	 6.60	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6096	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6097	 2	 528.68	 120.20	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6098	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6099	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6100	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6101	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6102	 1	 -523.10	 -78.20	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6103	 1	 31.20	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6104	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6105	 1	 338.50	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6106	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6107	 1	 122.20	 -16.60	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6108	 1	 15.28	 8.30	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6109	 1	 103.20	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6110	 1	 217.10	 -24.50	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6111	 1	 4.30	 -89.70	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6112	 1	 6.14	 123.30	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6113	 1	 155.20	 -134.80	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6114	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6115	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6116	 1	 246.71	 285.90	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6117	 1	 1162.10	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6118	 1	 142.10	 -22.90	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6119	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6120	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6121	 2	 0.0	 -0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6122	 1	 473.32	 189.20	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6123	 2	 -281.10	 -89.00	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6124	 2	 21.50	 -31.20	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6125	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6126	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6127	 1	 71.10	 -3.10	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6128	 1	 1.40	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6129	 1	 561.20	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6130	 1	 -23.50	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6131	 1	 -430.30	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6132	 1	 -0.70	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6133	 1	 -39.40	 -48.50	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6134	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6135	 2	 121.80	 -37.60	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6136	 1	 -107.80	 50.30	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6137	 2	 -112.00	 133.00	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6138	 1	 39.00	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6139	 1	 205.19	 1.20	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6140	 1	 230.10	 6.90	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6141	 1	 396.66	 62.80	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6142	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6143	 2	 239.97	 136.30	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6144	 2	 113.00	 78.90	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6145	 1	 -135.80	 121.10	 0.0	 -150.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6146	 2	 109.90	 -10.70	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6147	 1	 -130.00	 1.40	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6148	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6149	 1	 257.42	 31.70	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6150	 1	 142.01	 168.20	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6151	 1	 573.56	 101.70	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6152	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6153	 1	 73.30	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6154	 1	 246.71	 34.10	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6155	 1	 424.70	 159.40	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6156	 1	 207.90	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6157	 2	 102.41	 1.60	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6158	 1	 302.50	 -10.00	 0.0	 0.0	 1	    0.97500	    0.00000	 150.0	 1	    1.15000	    0.80000;
	6159	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6160	 1	 79.70	 -5.00	 0.0	 0.0	 1	    0.97500	    0.00000	 150.0	 1	    1.15000	    0.80000;
	6161	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6162	 1	 14.20	 -39.20	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6163	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6164	 2	 323.80	 -82.20	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6165	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6166	 1	 -10.00	 -9.50	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6167	 1	 3.20	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6168	 1	 935.92	 63.00	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6169	 1	 314.10	 -68.30	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6170	 2	 134.00	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6171	 1	 182.90	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6172	 1	 -217.50	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6173	 1	 -453.70	 -25.10	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6174	 1	 112.50	 -14.20	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6175	 1	 54.20	 -19.60	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6176	 1	 558.64	 349.30	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6177	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6178	 1	 2.00	 -5.00	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6179	 1	 26.36	 7.90	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6180	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6181	 1	 -56.40	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6182	 1	 -1323.10	 66.70	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6183	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6184	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6185	 1	 191.50	 -80.20	 0.0	 -150.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6186	 1	 63.40	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6187	 1	 -25.20	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6188	 2	 22.87	 12.00	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6189	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6190	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 150.0	 1	    1.15000	    0.80000;
	6191	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6192	 1	 -1409.20	 32.70	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6193	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6194	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 150.0	 1	    1.15000	    0.80000;
	6195	 1	 -14.70	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6196	 2	 62.00	 -10.00	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6197	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6198	 1	 151.00	 -19.00	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6199	 1	 37.10	 -8.30	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6200	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6201	 1	 211.00	 -57.60	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6202	 1	 155.60	 -6.70	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6203	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6204	 2	 213.00	 -4.00	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6205	 2	 215.42	 9.00	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6206	 1	 582.00	 -108.90	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6207	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6208	 1	 36.46	 35.50	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6209	 1	 -61.50	 26.40	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6210	 2	 210.60	 6.30	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6211	 1	 -458.30	 195.40	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6212	 1	 136.71	 9.10	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6213	 1	 1076.37	 269.40	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6214	 1	 120.30	 -49.60	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6215	 1	 339.30	 -35.30	 0.0	 -150.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6216	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6217	 1	 -122.90	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6218	 1	 44.30	 -4.90	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6219	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6220	 2	 221.43	 40.00	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6221	 1	 2.40	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6222	 1	 153.50	 -6.10	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6223	 1	 149.95	 32.90	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6224	 2	 6.20	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6225	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6226	 2	 12.10	 -12.00	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6227	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6228	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6229	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6230	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6231	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6232	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6233	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6234	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6235	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99675	    0.00000	 380.0	 1	    1.19350	    0.80000;
	6236	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6237	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6238	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6239	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6240	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6241	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 150.0	 1	    1.15000	    0.80000;
	6242	 1	 51.03	 102.20	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6243	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6244	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6245	 1	 32.97	 178.40	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6246	 1	 232.20	 -199.90	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6247	 2	 9.60	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6248	 1	 162.23	 6.80	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6249	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6250	 2	 304.20	 -55.70	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6251	 1	 74.97	 56.10	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6252	 2	 2.41	 8.00	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6253	 2	 203.40	 -47.20	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6254	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6255	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6256	 1	 60.80	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6257	 2	 48.00	 -5.00	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6258	 1	 144.20	 -30.80	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6259	 1	 168.90	 -22.00	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6260	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6261	 1	 11.70	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6262	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6263	 1	 79.07	 9.10	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6264	 1	 -2.00	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6265	 1	 -27.70	 11.10	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6266	 1	 268.40	 -35.00	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6267	 1	 563.80	 -28.50	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6268	 1	 131.40	 -14.30	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6269	 1	 -8.50	 6.80	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6270	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6271	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6272	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6273	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6274	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6275	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6276	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6277	 1	 -16.80	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6278	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6279	 1	 219.39	 22.30	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6280	 1	 193.64	 18.00	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6281	 1	 239.97	 90.30	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6282	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6283	 1	 253.09	 55.20	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6284	 1	 352.60	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6285	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6286	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6287	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6288	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6289	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 11.0	 1	    1.15000	    0.80000;
	6290	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 11.0	 1	    1.15000	    0.80000;
	6291	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 4.0	 1	    1.15000	    0.80000;
	6292	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 4.0	 1	    1.15000	    0.80000;
	6293	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 4.0	 1	    1.15000	    0.80000;
	6294	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 4.0	 1	    1.15000	    0.80000;
	6295	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6296	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6297	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6298	 2	 44.53	 16.00	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6299	 2	 44.53	 16.00	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6300	 2	 44.53	 16.00	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6301	 2	 44.53	 16.00	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6303	 2	 19.26	 11.00	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6304	 2	 16.85	 11.00	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6305	 2	 16.85	 11.00	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6306	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 17.0	 1	    1.15000	    0.80000;
	6307	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	6308	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6309	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6310	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6311	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6312	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6313	 2	 15.64	 7.00	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6314	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6315	 2	 37.31	 13.00	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6316	 2	 37.31	 13.00	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6317	 2	 45.73	 16.00	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6318	 2	 45.73	 16.00	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6319	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6320	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6321	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 4.0	 1	    1.15000	    0.80000;
	6322	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 4.0	 1	    1.15000	    0.80000;
	6323	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 4.0	 1	    1.15000	    0.80000;
	6324	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 4.0	 1	    1.15000	    0.80000;
	6325	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 4.0	 1	    1.15000	    0.80000;
	6326	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 4.0	 1	    1.15000	    0.80000;
	6327	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	6328	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	6329	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6330	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6331	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6332	 2	 1.40	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6333	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	6334	 2	 51.75	 18.00	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6336	 2	 51.75	 18.00	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6337	 2	 51.75	 18.00	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6338	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6339	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6340	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6341	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6342	 2	 4.21	 2.20	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	6343	 2	 4.21	 2.20	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	6344	 2	 5.05	 2.30	 0.0	 0.0	 1	    0.97500	    0.00000	 14.0	 1	    1.15000	    0.80000;
	6345	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6346	 2	 36.10	 14.00	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6347	 2	 36.10	 14.00	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6349	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6350	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6351	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6352	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6353	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6354	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6355	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6356	 2	 48.14	 18.00	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6357	 2	 48.14	 18.00	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6358	 2	 48.14	 18.00	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6359	 2	 48.14	 18.00	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6360	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6361	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6362	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 21.0	 1	    1.15000	    0.80000;
	6363	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	6364	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 19.0	 1	    1.15000	    0.80000;
	6365	 2	 48.14	 17.00	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6366	 2	 48.14	 17.00	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6367	 2	 48.14	 17.00	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6368	 2	 48.14	 17.00	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6369	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 11.0	 1	    1.15000	    0.80000;
	6370	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6371	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6372	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6373	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6374	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 21.0	 1	    1.15000	    0.80000;
	6375	 2	 44.53	 15.00	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6376	 2	 44.53	 15.00	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6377	 2	 44.53	 15.00	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6378	 2	 44.53	 15.00	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6379	 2	 44.53	 15.00	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6380	 2	 44.53	 15.00	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6381	 2	 15.00	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6382	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 18.0	 1	    1.15000	    0.80000;
	6383	 2	 12.03	 6.00	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6384	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6385	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6387	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6388	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6389	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6390	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6391	 2	 15.00	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6392	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6393	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6394	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	6395	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	6396	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	6397	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	6398	 2	 16.85	 8.00	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6399	 2	 16.85	 8.00	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6400	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6401	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	6402	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	6403	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 18.0	 1	    1.15000	    0.80000;
	6404	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 18.0	 1	    1.15000	    0.80000;
	6405	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 18.0	 1	    1.15000	    0.80000;
	6406	 2	 36.10	 12.00	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6407	 2	 36.10	 12.00	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6408	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 17.0	 1	    1.15000	    0.80000;
	6409	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 17.0	 1	    1.15000	    0.80000;
	6410	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6411	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6412	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6413	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6414	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6415	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6416	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6417	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6418	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6419	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6420	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6421	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6422	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6423	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6424	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	6425	 2	 15.00	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6426	 2	 15.00	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6427	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 11.0	 1	    1.15000	    0.80000;
	6428	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6429	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6430	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6431	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 3.0	 1	    1.15000	    0.80000;
	6432	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 3.0	 1	    1.15000	    0.80000;
	6433	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 3.0	 1	    1.15000	    0.80000;
	6434	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6435	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6436	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6437	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6438	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 13.0	 1	    1.15000	    0.80000;
	6439	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 13.0	 1	    1.15000	    0.80000;
	6440	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 13.0	 1	    1.15000	    0.80000;
	6441	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 13.0	 1	    1.15000	    0.80000;
	6442	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	6443	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	6444	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	6445	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6446	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	6447	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	6448	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6449	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6450	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6451	 2	 15.00	 0.00	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6452	 2	 8.42	 4.00	 0.0	 0.0	 1	    0.97500	    0.00000	 19.0	 1	    1.15000	    0.80000;
	6453	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 19.0	 1	    1.15000	    0.80000;
	6454	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	6455	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	6456	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6457	 2	 49.34	 15.00	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6458	 2	 49.34	 15.00	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6459	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	6460	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	6461	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	6462	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	6463	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	6464	 2	 42.12	 18.00	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6465	 2	 42.12	 13.00	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6466	 2	 42.12	 13.00	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6467	 2	 42.12	 13.00	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6468	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	6469	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	6470	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	6471	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6472	 2	 21.66	 10.00	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6473	 2	 21.66	 10.00	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6474	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6475	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf
mpc.gen = [
	4	 14.0	 0.0	 14.0	 -14.0	 1.067	 100.0	 0	 28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	4	 8.0	 0.0	 8.0	 -8.0	 1.067	 100.0	 0	 16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	5	 6.5	 0.0	 7.0	 -7.0	 0.985	 100.0	 0	 13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	11	 15.0	 0.0	 15.0	 -15.0	 1.067	 100.0	 0	 30	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	11	 8.0	 0.0	 8.0	 -8.0	 1.067	 100.0	 0	 16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	17	 6.0	 0.0	 6.0	 -6.0	 1.055	 100.0	 0	 12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	19	 0.5	 0.0	 1.0	 -1.0	 1.03	 100.0	 0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	22	 5.5	 0.0	 6.0	 -6.0	 1.004	 100.0	 0	 11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	24	 10.5	 0.0	 11.0	 -11.0	 1.064	 100.0	 0	 21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	24	 25.5	 0.0	 26.0	 -26.0	 1.064	 100.0	 0	 51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	25	 22.5	 0.0	 23.0	 -23.0	 1.093	 100.0	 0	 45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	25	 8.5	 0.0	 9.0	 -9.0	 1.093	 100.0	 0	 17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	40	 5.0	 0.0	 5.0	 -5.0	 1.044	 100.0	 0	 10	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	47	 7.0	 0.0	 9.5	 -9.5	 0.994	 100.0	 0	 14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	47	 19.0	 0.0	 19.0	 -19.0	 0.994	 100.0	 0	 38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	48	 23.0	 0.0	 23.0	 -23.0	 1.052	 100.0	 0	 46	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	48	 23.5	 0.0	 24.0	 -24.0	 1.052	 100.0	 0	 47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	57	 71.0	 0.0	 71.0	 -71.0	 1.059	 100.0	 1	 142	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	64	 13.5	 0.0	 14.0	 -14.0	 1.073	 100.0	 0	 27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	64	 13.5	 0.0	 14.0	 -14.0	 1.073	 100.0	 0	 27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	69	 58.0	 0.0	 58.0	 -58.0	 1.013	 100.0	 1	 116	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	70	 24.0	 0.0	 24.0	 -24.0	 1.007	 100.0	 0	 48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	85	 5.5	 0.0	 6.0	 -6.0	 1.044	 100.0	 0	 11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	86	 2.5	 0.0	 3.0	 -3.0	 1.018	 100.0	 0	 5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	102	 390.0	 0.0	 390.0	 -390.0	 1.02	 100.0	 1	 780	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	122	 4.0	 0.5	 5.0	 -4.0	 1.01	 100.0	 0	 8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	124	 2.5	 0.0	 3.0	 -3.0	 1.05	 100.0	 0	 5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	125	 77.5	 0.0	 78.0	 -78.0	 1.027	 100.0	 1	 155	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	125	 5.5	 0.0	 6.0	 -6.0	 1.027	 100.0	 0	 11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	132	 18.5	 0.0	 19.0	 -19.0	 1.047	 100.0	 0	 37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	132	 2.0	 0.0	 2.0	 -2.0	 1.047	 100.0	 0	 4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	132	 6.0	 0.0	 6.0	 -6.0	 1.047	 100.0	 0	 12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	132	 3.5	 0.0	 4.0	 -4.0	 1.047	 100.0	 0	 7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	137	 21.5	 0.0	 22.0	 -22.0	 1.007	 100.0	 0	 43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	137	 10.5	 0.0	 11.0	 -11.0	 1.007	 100.0	 0	 21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	156	 4.5	 0.0	 5.0	 -5.0	 1.063	 100.0	 0	 9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	159	 17.0	 0.0	 17.0	 -17.0	 0.942	 100.0	 0	 34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	159	 5.5	 -1.5	 10.0	 -13.0	 0.942	 100.0	 0	 11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	178	 33.5	 0.0	 34.0	 -34.0	 1.1	 100.0	 0	 67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	191	 5.0	 0.0	 8.0	 -8.0	 1.075	 100.0	 0	 10	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	191	 8.0	 0.0	 8.0	 -8.0	 1.075	 100.0	 0	 16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	193	 13.5	 0.0	 14.0	 -14.0	 0.922	 100.0	 0	 27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	195	 20.5	 0.0	 21.0	 -21.0	 1.058	 100.0	 0	 41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	197	 77.0	 0.0	 77.0	 -77.0	 1.071	 100.0	 1	 154	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	197	 47.5	 0.0	 48.0	 -48.0	 1.071	 100.0	 1	 95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	220	 4.5	 0.0	 5.0	 -5.0	 1.02	 100.0	 0	 9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	227	 6.0	 0.0	 6.0	 -6.0	 1.1	 100.0	 0	 12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	230	 6.5	 0.0	 7.0	 -7.0	 0.991	 100.0	 0	 13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	239	 31.5	 0.0	 32.0	 -32.0	 1.062	 100.0	 0	 63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	239	 14.5	 0.0	 15.0	 -15.0	 1.062	 100.0	 0	 29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	241	 7.0	 0.0	 7.0	 -7.0	 1.029	 100.0	 0	 14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	241	 20.5	 0.0	 21.0	 -21.0	 1.029	 100.0	 0	 41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	249	 1.0	 0.4	 2.0	 -1.2	 0.968	 100.0	 0	 2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	249	 27.5	 0.0	 28.0	 -28.0	 0.968	 100.0	 0	 55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	249	 15.0	 0.0	 15.0	 -15.0	 0.968	 100.0	 0	 30	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	249	 38.5	 0.0	 39.0	 -39.0	 0.968	 100.0	 0	 77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	259	 9.0	 0.0	 10.0	 -10.0	 1.059	 100.0	 0	 18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	259	 6.5	 0.0	 10.0	 -10.0	 1.059	 100.0	 0	 13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	261	 36.5	 0.0	 37.0	 -37.0	 1.057	 100.0	 0	 73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	264	 6.0	 0.0	 6.0	 -6.0	 1.078	 100.0	 0	 12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	272	 6.0	 0.0	 6.0	 -6.0	 1.03	 100.0	 0	 12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	285	 12.5	 0.0	 13.0	 -13.0	 0.968	 100.0	 0	 25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	298	 12.0	 0.0	 12.0	 -12.0	 1.071	 100.0	 0	 24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	299	 9.5	 0.0	 10.0	 -10.0	 1.028	 100.0	 0	 19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	308	 6.5	 0.0	 9.0	 -9.0	 1.046	 100.0	 0	 13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	315	 54.0	 0.0	 54.0	 -54.0	 1.02	 100.0	 1	 108	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	315	 138.0	 0.0	 138.0	 -138.0	 1.02	 100.0	 1	 276	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	320	 -3.5	 0.0	 0.0	 0.0	 1.059	 100.0	 0	 0	 -7.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	320	 -3.5	 0.0	 0.0	 0.0	 1.059	 100.0	 0	 0	 -7.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	322	 9.0	 0.0	 9.0	 -9.0	 1.056	 100.0	 0	 18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	328	 9.0	 0.0	 9.0	 -9.0	 1.036	 100.0	 0	 18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	335	 21.5	 0.0	 22.0	 -22.0	 1.036	 100.0	 0	 43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	336	 30.5	 0.0	 31.0	 -31.0	 1.04	 100.0	 0	 61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	339	 11.0	 0.0	 11.0	 -11.0	 1.022	 100.0	 0	 22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	341	 24.0	 0.0	 24.0	 -24.0	 1.079	 100.0	 0	 48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	341	 1.0	 0.0	 1.0	 -1.0	 1.079	 100.0	 0	 2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	348	 1.0	 0.0	 1.0	 -1.0	 1.056	 100.0	 0	 2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	348	 55.0	 0.0	 55.0	 -55.0	 1.056	 100.0	 1	 110	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	351	 10.5	 0.0	 11.0	 -11.0	 1.081	 100.0	 0	 21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	359	 25.0	 0.0	 30.0	 -30.0	 1.035	 100.0	 0	 50	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	360	 7.5	 0.0	 8.0	 -8.0	 0.988	 100.0	 0	 15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	360	 14.5	 0.0	 15.0	 -15.0	 0.988	 100.0	 0	 29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	367	 412.5	 0.0	 413.0	 -413.0	 1.072	 100.0	 1	 825	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	394	 3.0	 0.0	 3.0	 -3.0	 1.031	 100.0	 0	 6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	413	 4.0	 0.0	 4.0	 -4.0	 1.03	 100.0	 0	 8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	413	 4.5	 0.0	 5.0	 -5.0	 1.03	 100.0	 0	 9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	433	 13.0	 0.0	 13.0	 -13.0	 1.058	 100.0	 0	 26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	442	 38.0	 0.0	 38.0	 -38.0	 1.065	 100.0	 0	 76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	449	 7.0	 -0.5	 8.0	 -9.0	 0.994	 100.0	 0	 14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	465	 2.5	 0.0	 3.0	 -3.0	 0.992	 100.0	 0	 5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	465	 10.5	 0.0	 11.0	 -11.0	 0.992	 100.0	 0	 21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	467	 19.75	 0.0	 20.0	 -20.0	 1.17	 100.0	 1	 39	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	467	 16.75	 0.0	 17.0	 -17.0	 1.17	 100.0	 1	 33	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	469	 199.25	 0.0	 199.0	 -199.0	 1.029	 100.0	 1	 398	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	473	 5.5	 0.0	 6.0	 -6.0	 1.02	 100.0	 0	 11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	473	 4.0	 0.0	 5.4	 -5.4	 1.02	 100.0	 0	 8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	482	 19.5	 0.0	 20.0	 -20.0	 0.975	 100.0	 0	 39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	482	 19.0	 0.0	 19.0	 -19.0	 0.975	 100.0	 0	 38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	482	 29.5	 0.0	 30.0	 -30.0	 0.975	 100.0	 0	 59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	494	 17.0	 0.0	 17.0	 -17.0	 1.049	 100.0	 0	 34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	511	 4.5	 0.0	 5.0	 -5.0	 1.008	 100.0	 0	 9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	520	 12.0	 0.0	 12.0	 -12.0	 1.03	 100.0	 0	 24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	521	 13.5	 0.0	 14.0	 -14.0	 1.04	 100.0	 0	 27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	531	 6.5	 0.0	 7.0	 -7.0	 1.001	 100.0	 0	 13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	531	 6.0	 0.0	 6.0	 -6.0	 1.001	 100.0	 0	 12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	531	 8.0	 0.0	 8.0	 -8.0	 1.001	 100.0	 0	 16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	537	 14.0	 0.0	 14.0	 -14.0	 1.026	 100.0	 0	 28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	537	 71.0	 0.0	 71.0	 -71.0	 1.026	 100.0	 1	 142	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	546	 18.0	 0.0	 18.0	 -18.0	 1.066	 100.0	 1	 36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	549	 5.0	 0.0	 5.0	 -5.0	 1.057	 100.0	 0	 10	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	571	 5.0	 0.0	 5.0	 -5.0	 0.985	 100.0	 0	 10	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	571	 58.0	 0.0	 58.0	 -58.0	 0.985	 100.0	 1	 116	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	571	 11.0	 0.0	 11.0	 -11.0	 0.985	 100.0	 0	 22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	584	 116.5	 0.0	 117.0	 -117.0	 1.035	 100.0	 1	 233	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	586	 8.5	 0.0	 9.0	 -9.0	 0.981	 100.0	 0	 17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	587	 4.5	 0.0	 5.7	 -5.7	 0.997	 100.0	 0	 9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	590	 0.0	 0.0	 0.1	 -0.1	 1.037	 100.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	594	 25.0	 0.0	 25.0	 -25.0	 1.045	 100.0	 0	 50	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	601	 3.5	 0.0	 4.0	 -4.0	 1.034	 100.0	 0	 7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	611	 99.0	 0.0	 99.0	 -99.0	 1.022	 100.0	 1	 198	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	611	 23.0	 0.0	 45.0	 -45.0	 1.022	 100.0	 0	 46	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	613	 9.5	 0.0	 10.0	 -10.0	 1.017	 100.0	 0	 19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	613	 8.0	 0.0	 8.0	 -8.0	 1.017	 100.0	 0	 16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	613	 5.5	 0.0	 6.0	 -6.0	 1.017	 100.0	 0	 11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	614	 9.0	 0.0	 9.0	 -9.0	 1.03	 100.0	 0	 18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	614	 9.0	 0.0	 9.0	 -9.0	 1.03	 100.0	 0	 18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	626	 263.35	 0.0	 268.0	 -268.0	 1.03	 100.0	 0	 535	 -8.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	635	 6.5	 0.0	 7.0	 -7.0	 1.031	 100.0	 0	 13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	638	 6.5	 0.0	 7.0	 -7.0	 1.013	 100.0	 0	 13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	638	 7.5	 0.0	 8.0	 -8.0	 1.013	 100.0	 0	 15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	653	 7.0	 0.0	 7.0	 -7.0	 1.058	 100.0	 0	 14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	671	 5.5	 0.0	 6.0	 -6.0	 1.048	 100.0	 0	 11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	671	 12.5	 0.0	 13.0	 -13.0	 1.048	 100.0	 0	 25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	672	 8.0	 0.0	 8.0	 -8.0	 1.049	 100.0	 0	 16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	672	 71.5	 0.0	 72.0	 -72.0	 1.049	 100.0	 1	 143	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	680	 5.5	 0.0	 6.0	 -6.0	 1.002	 100.0	 0	 11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	681	 8.0	 0.0	 8.0	 -8.0	 1.071	 100.0	 0	 16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	685	 3.5	 0.5	 6.0	 -5.0	 0.89	 100.0	 0	 7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	685	 7.5	 0.0	 8.0	 -8.0	 0.89	 100.0	 0	 15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	685	 13.0	 0.0	 13.0	 -13.0	 0.89	 100.0	 0	 26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	685	 10.5	 0.0	 11.0	 -11.0	 0.89	 100.0	 0	 21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	696	 192.0	 0.0	 192.0	 -192.0	 1.067	 100.0	 1	 384	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	696	 6.0	 0.0	 6.0	 -6.0	 1.067	 100.0	 0	 12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	696	 24.0	 0.0	 24.0	 -24.0	 1.067	 100.0	 0	 48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	700	 91.0	 0.0	 91.0	 -91.0	 1.0	 100.0	 1	 182	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	700	 57.5	 0.0	 58.0	 -58.0	 1.0	 100.0	 1	 115	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	699	 28.0	 0.0	 28.0	 -28.0	 1.0	 100.0	 1	 56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	699	 51.0	 0.0	 51.0	 -51.0	 1.0	 100.0	 1	 102	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	698	 32.0	 0.0	 32.0	 -32.0	 1.004	 100.0	 1	 64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	698	 34.5	 0.0	 35.0	 -35.0	 1.004	 100.0	 1	 69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	706	 2.0	 0.0	 2.0	 -2.0	 0.891	 100.0	 0	 4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	706	 3.5	 0.0	 4.0	 -4.0	 0.891	 100.0	 0	 7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	706	 2.0	 0.0	 3.0	 -3.0	 0.891	 100.0	 0	 4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	706	 3.0	 0.5	 6.0	 -5.0	 0.891	 100.0	 0	 6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	733	 135.5	 0.0	 136.0	 -136.0	 1.023	 100.0	 1	 271	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	734	 57.0	 0.0	 57.0	 -57.0	 0.939	 100.0	 1	 114	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	735	 8.5	 0.0	 9.0	 -9.0	 1.002	 100.0	 0	 17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	735	 88.5	 0.0	 89.0	 -89.0	 1.002	 100.0	 1	 177	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	737	 7.5	 0.0	 8.0	 -8.0	 1.064	 100.0	 0	 15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	737	 11.0	 0.0	 11.0	 -11.0	 1.064	 100.0	 0	 22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	738	 1.5	 0.0	 2.0	 -2.0	 1.049	 100.0	 0	 3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	745	 8.0	 0.0	 8.0	 -8.0	 0.946	 100.0	 0	 16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	745	 2.5	 1.0	 5.0	 -3.0	 0.946	 100.0	 0	 5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	746	 42.5	 0.0	 43.0	 -43.0	 0.938	 100.0	 1	 85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	747	 92.75	 0.0	 93.0	 -93.0	 1.009	 100.0	 1	 185	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	752	 11.0	 0.0	 14.0	 -14.0	 0.967	 100.0	 0	 27	 -5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	759	 27.5	 0.0	 28.0	 -28.0	 1.072	 100.0	 0	 55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	761	 6.0	 0.0	 6.0	 -6.0	 1.036	 100.0	 0	 12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	762	 2.5	 0.0	 3.0	 -3.0	 1.034	 100.0	 0	 5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	761	 61.5	 0.0	 62.0	 -62.0	 1.036	 100.0	 1	 123	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	762	 86.0	 0.0	 86.0	 -86.0	 1.034	 100.0	 1	 172	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	763	 0.5	 0.0	 1.0	 -1.0	 0.601	 100.0	 0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	763	 9.0	 0.0	 9.0	 -9.0	 0.601	 100.0	 0	 18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	763	 1.5	 0.0	 2.0	 -2.0	 0.601	 100.0	 0	 3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	763	 1.0	 0.0	 1.0	 -1.0	 0.601	 100.0	 0	 2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	767	 15.0	 0.0	 15.0	 -15.0	 1.018	 100.0	 0	 30	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	767	 21.5	 0.0	 22.0	 -22.0	 1.018	 100.0	 0	 43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	787	 9.0	 0.0	 26.0	 -26.0	 0.943	 100.0	 0	 18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	787	 8.0	 0.0	 26.0	 -26.0	 0.943	 100.0	 0	 16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	788	 14.5	 0.0	 26.0	 -26.0	 0.97	 100.0	 0	 29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	802	 56.5	 0.0	 57.0	 -57.0	 1.001	 100.0	 1	 113	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	802	 23.5	 0.0	 24.0	 -24.0	 1.001	 100.0	 1	 47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	803	 111.5	 0.0	 112.0	 -112.0	 1.003	 100.0	 1	 223	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	803	 26.5	 0.0	 27.0	 -27.0	 1.003	 100.0	 1	 53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	804	 32.0	 0.0	 32.0	 -32.0	 1.003	 100.0	 1	 64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	804	 91.5	 0.0	 92.0	 -92.0	 1.003	 100.0	 1	 183	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	808	 41.5	 0.0	 42.0	 -42.0	 1.042	 100.0	 0	 83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	816	 135.75	 0.0	 136.0	 -136.0	 1.021	 100.0	 1	 271	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	816	 21.75	 0.0	 22.0	 -22.0	 1.021	 100.0	 0	 43	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	817	 79.25	 0.0	 79.0	 -79.0	 1.02	 100.0	 1	 158	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	817	 35.75	 0.0	 36.0	 -36.0	 1.02	 100.0	 1	 71	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	817	 49.75	 0.0	 50.0	 -50.0	 1.02	 100.0	 1	 99	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	817	 68.25	 0.0	 68.0	 -68.0	 1.02	 100.0	 1	 136	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	827	 3.5	 0.0	 4.0	 -4.0	 1.058	 100.0	 0	 7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	827	 8.5	 0.0	 9.0	 -9.0	 1.058	 100.0	 0	 17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	830	 2.0	 0.0	 2.0	 -2.0	 1.079	 100.0	 0	 4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	831	 29.5	 0.0	 30.0	 -30.0	 1.068	 100.0	 0	 59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	832	 10.5	 0.0	 11.0	 -11.0	 0.937	 100.0	 0	 21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	834	 6.0	 0.0	 6.0	 -6.0	 1.063	 100.0	 0	 12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	834	 2.0	 0.0	 2.0	 -2.0	 1.063	 100.0	 0	 4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	837	 85.5	 0.0	 86.0	 -86.0	 1.057	 100.0	 1	 171	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	839	 9.5	 0.0	 10.0	 -10.0	 1.075	 100.0	 0	 19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	839	 4.5	 0.0	 7.5	 -7.5	 1.075	 100.0	 0	 9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	858	 9.5	 0.0	 10.0	 -10.0	 1.053	 100.0	 0	 19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	858	 8.5	 0.0	 9.0	 -9.0	 1.053	 100.0	 0	 17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	865	 14.0	 0.0	 14.0	 -14.0	 1.029	 100.0	 0	 28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	866	 111.0	 0.0	 111.0	 -111.0	 1.027	 100.0	 1	 222	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	887	 12.0	 0.0	 12.0	 -12.0	 1.079	 100.0	 0	 24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	887	 14.0	 0.0	 14.0	 -14.0	 1.079	 100.0	 0	 28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	891	 10.5	 0.0	 11.0	 -11.0	 1.024	 100.0	 0	 21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	891	 11.0	 0.0	 11.0	 -11.0	 1.024	 100.0	 0	 22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	891	 5.5	 0.0	 6.0	 -6.0	 1.024	 100.0	 0	 11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	891	 11.5	 0.0	 12.0	 -12.0	 1.024	 100.0	 0	 23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	909	 16.0	 0.0	 16.0	 -16.0	 1.049	 100.0	 0	 32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	948	 5.0	 0.0	 5.0	 -5.0	 0.997	 100.0	 0	 10	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	952	 1.0	 0.0	 1.0	 -1.0	 1.054	 100.0	 0	 2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	973	 97.0	 0.0	 97.0	 -97.0	 1.008	 100.0	 1	 194	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	975	 7.0	 0.0	 7.0	 -7.0	 1.024	 100.0	 0	 14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	981	 3.0	 0.0	 5.0	 -5.0	 1.025	 100.0	 0	 6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	981	 5.0	 0.0	 5.0	 -5.0	 1.025	 100.0	 0	 10	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	991	 29.5	 0.0	 30.0	 -30.0	 1.074	 100.0	 0	 59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	991	 12.5	 0.0	 13.0	 -13.0	 1.074	 100.0	 0	 25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	991	 14.5	 3.5	 22.0	 -15.0	 1.074	 100.0	 0	 29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	993	 10.0	 0.0	 10.0	 -10.0	 1.022	 100.0	 0	 20	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	995	 1.0	 0.0	 1.0	 -1.0	 1.048	 100.0	 0	 2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1017	 81.0	 0.0	 282.0	 -282.0	 1.071	 100.0	 1	 162	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1017	 3.0	 0.0	 3.0	 -3.0	 1.071	 100.0	 0	 6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1021	 3.5	 0.0	 4.0	 -4.0	 1.014	 100.0	 0	 7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1033	 11.0	 0.0	 11.0	 -11.0	 1.013	 100.0	 0	 22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1056	 13.5	 0.0	 14.0	 -14.0	 0.997	 100.0	 0	 27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1058	 4.0	 0.0	 4.0	 -4.0	 0.969	 100.0	 0	 8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1058	 0.0	 0.0	 0.0	 0.0	 0.969	 100.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1065	 253.25	 0.0	 252.0	 -252.0	 1.091	 100.0	 1	 503	 3.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1066	 4.5	 0.0	 5.0	 -5.0	 1.021	 100.0	 0	 9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	1073	 7.5	 0.0	 8.0	 -8.0	 1.048	 100.0	 0	 15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1074	 97.0	 0.0	 97.0	 -97.0	 1.06	 100.0	 1	 194	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	1078	 5.5	 0.0	 6.0	 -6.0	 0.995	 100.0	 0	 11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	1113	 26.0	 0.0	 64.0	 -64.0	 1.077	 100.0	 0	 127	 -75.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1113	 -32.0	 5.0	 50.0	 -40.0	 1.077	 100.0	 0	 11	 -75.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1119	 14.0	 0.0	 14.0	 -14.0	 0.999	 100.0	 0	 28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1119	 11.0	 0.0	 11.0	 -11.0	 0.999	 100.0	 0	 22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1134	 5.0	 0.0	 5.0	 -5.0	 1.043	 100.0	 0	 10	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1137	 9.0	 0.0	 9.0	 -9.0	 1.019	 100.0	 0	 18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1144	 6.0	 0.0	 6.0	 -6.0	 1.033	 100.0	 0	 12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1156	 5.0	 0.0	 5.0	 -5.0	 1.057	 100.0	 0	 10	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1156	 3.5	 0.0	 4.0	 -4.0	 1.057	 100.0	 0	 7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1219	 72.5	 0.0	 73.0	 -73.0	 1.082	 100.0	 0	 145	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1220	 272.5	 0.0	 273.0	 -273.0	 1.07	 100.0	 1	 545	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1230	 7.0	 0.0	 7.0	 -7.0	 1.054	 100.0	 0	 14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1255	 23.0	 0.0	 23.0	 -23.0	 0.624	 100.0	 0	 46	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1255	 18.5	 0.5	 20.0	 -19.0	 0.624	 100.0	 0	 37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1265	 37.0	 0.0	 37.0	 -37.0	 0.998	 100.0	 1	 74	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1268	 97.0	 0.0	 97.0	 -97.0	 1.023	 100.0	 1	 194	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1269	 310.5	 0.0	 311.0	 -311.0	 1.022	 100.0	 1	 621	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	1273	 1.0	 0.0	 1.0	 -1.0	 0.992	 100.0	 0	 2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1287	 29.5	 0.0	 30.0	 -30.0	 1.062	 100.0	 0	 59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1287	 14.0	 0.0	 14.0	 -14.0	 1.062	 100.0	 0	 28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	1296	 1.0	 0.0	 1.0	 -1.0	 1.077	 100.0	 0	 2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1296	 8.0	 0.0	 8.0	 -8.0	 1.077	 100.0	 0	 16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1296	 3.0	 0.0	 3.0	 -3.0	 1.077	 100.0	 0	 6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	1313	 3.5	 0.0	 4.0	 -4.0	 1.064	 100.0	 0	 7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1320	 4.0	 0.0	 4.0	 -4.0	 1.056	 100.0	 0	 8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1320	 4.0	 0.0	 4.0	 -4.0	 1.056	 100.0	 0	 8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1320	 7.5	 0.0	 8.0	 -8.0	 1.056	 100.0	 0	 15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1323	 1.15	 0.0	 1.0	 -1.0	 1.069	 100.0	 0	 2	 0.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1323	 1.15	 0.0	 1.0	 -1.0	 1.069	 100.0	 0	 2	 0.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1325	 5.0	 0.0	 5.0	 -5.0	 1.023	 100.0	 0	 10	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1325	 2.0	 0.0	 2.0	 -2.0	 1.023	 100.0	 0	 4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1333	 15.0	 0.0	 15.0	 -15.0	 0.938	 100.0	 0	 30	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1335	 108.0	 0.0	 171.6	 -171.6	 1.073	 100.0	 1	 216	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1335	 46.0	 0.0	 171.6	 -171.6	 1.073	 100.0	 1	 92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	1350	 54.0	 0.0	 54.0	 -54.0	 1.033	 100.0	 0	 108	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	1354	 8.5	 0.0	 9.0	 -9.0	 1.001	 100.0	 0	 17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1354	 10.0	 0.0	 10.0	 -10.0	 1.001	 100.0	 0	 20	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1364	 6.0	 0.0	 6.0	 -6.0	 1.046	 100.0	 0	 12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1364	 150.5	 0.0	 151.0	 -151.0	 1.046	 100.0	 1	 301	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1364	 18.5	 0.0	 19.0	 -19.0	 1.046	 100.0	 0	 37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1366	 121.0	 0.0	 121.0	 -121.0	 1.024	 100.0	 1	 242	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1372	 9.5	 0.0	 10.0	 -10.0	 1.034	 100.0	 0	 19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	1372	 7.5	 0.0	 8.0	 -8.0	 1.034	 100.0	 0	 15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1419	 42.75	 0.0	 42.0	 -42.0	 1.022	 100.0	 0	 83	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1429	 104.0	 0.0	 104.0	 -104.0	 1.029	 100.0	 1	 208	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1429	 145.0	 0.0	 145.0	 -145.0	 1.029	 100.0	 1	 290	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1442	 23.25	 0.0	 22.0	 -22.0	 1.023	 100.0	 0	 44	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1449	 261.0	 0.0	 261.0	 -261.0	 1.01	 100.0	 1	 522	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	1463	 13.5	 3.0	 20.0	 -14.0	 0.642	 100.0	 0	 27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1463	 27.0	 0.0	 27.0	 -27.0	 0.642	 100.0	 0	 54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1463	 46.5	 0.0	 47.0	 -47.0	 0.642	 100.0	 0	 93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1472	 0.5	 0.0	 1.0	 -1.0	 0.988	 100.0	 0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1473	 10.0	 0.0	 10.0	 -10.0	 1.047	 100.0	 0	 20	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1483	 2.5	 0.0	 3.0	 -3.0	 1.02	 100.0	 0	 5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1504	 53.0	 0.0	 53.0	 -53.0	 1.02	 100.0	 1	 106	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1506	 5.0	 0.0	 5.0	 -5.0	 1.072	 100.0	 0	 10	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1506	 15.5	 0.0	 16.0	 -16.0	 1.072	 100.0	 0	 31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1526	 175.0	 0.0	 164.0	 -164.0	 1.103	 100.0	 1	 328	 22.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1527	 183.0	 0.0	 172.0	 -172.0	 1.11	 100.0	 1	 344	 22.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1559	 14.5	 0.0	 15.0	 -15.0	 1.07	 100.0	 0	 29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1559	 7.0	 0.0	 7.0	 -7.0	 1.07	 100.0	 0	 14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1566	 307.25	 0.0	 307.0	 -307.0	 1.067	 100.0	 1	 614	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1570	 12.5	 0.0	 13.0	 -13.0	 1.061	 100.0	 0	 25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1570	 14.0	 0.0	 14.0	 -14.0	 1.061	 100.0	 0	 28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1571	 4.0	 0.0	 4.0	 -4.0	 1.058	 100.0	 0	 8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1572	 8.0	 0.0	 8.0	 -8.0	 1.025	 100.0	 0	 16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1576	 35.0	 0.0	 35.0	 -35.0	 0.976	 100.0	 1	 70	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1576	 7.0	 0.0	 7.0	 -7.0	 0.976	 100.0	 0	 14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1590	 2.5	 0.0	 6.0	 -6.0	 1.011	 100.0	 0	 5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1606	 10.5	 -0.5	 11.0	 -12.0	 1.048	 100.0	 0	 21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1606	 27.5	 0.0	 28.0	 -28.0	 1.048	 100.0	 0	 55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1612	 95.0	 0.0	 95.0	 -95.0	 1.051	 100.0	 1	 190	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1626	 126.0	 0.0	 126.0	 -126.0	 1.037	 100.0	 1	 252	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	1626	 12.0	 0.0	 12.0	 -12.0	 1.037	 100.0	 0	 24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1637	 70.5	 0.0	 84.0	 -84.0	 1.042	 100.0	 1	 141	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1650	 3.675	 0.0	 4.0	 -4.0	 1.067	 100.0	 0	 7	 0.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1651	 2.0	 0.0	 2.0	 -2.0	 1.049	 100.0	 0	 4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	1651	 3.0	 0.0	 3.0	 -3.0	 1.049	 100.0	 0	 6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1652	 192.0	 0.0	 192.0	 -192.0	 1.08	 100.0	 1	 384	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1655	 4.0	 0.0	 4.0	 -4.0	 1.077	 100.0	 0	 8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1666	 16.5	 0.0	 17.0	 -17.0	 1.057	 100.0	 0	 33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1682	 3.0	 0.0	 3.0	 -3.0	 1.03	 100.0	 0	 6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	1682	 7.0	 0.0	 7.0	 -7.0	 1.03	 100.0	 0	 14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1691	 7.0	 0.0	 7.0	 -7.0	 0.986	 100.0	 0	 14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1691	 10.0	 0.0	 10.0	 -10.0	 0.986	 100.0	 0	 20	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1692	 14.0	 0.0	 14.0	 -14.0	 1.07	 100.0	 0	 28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1693	 8.5	 0.0	 9.0	 -9.0	 1.03	 100.0	 0	 17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	1693	 7.0	 0.0	 7.0	 -7.0	 1.03	 100.0	 0	 14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	1694	 5.0	 0.0	 5.0	 -5.0	 1.031	 100.0	 0	 10	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1695	 2.15	 0.0	 2.0	 -2.0	 1.067	 100.0	 0	 4	 0.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1700	 8.5	 0.0	 9.0	 -9.0	 1.0	 100.0	 0	 17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1704	 5.0	 0.0	 5.0	 -5.0	 1.009	 100.0	 0	 10	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1704	 10.5	 0.0	 11.0	 -11.0	 1.009	 100.0	 0	 21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1704	 6.5	 0.0	 7.0	 -7.0	 1.009	 100.0	 0	 13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1707	 9.0	 0.0	 9.0	 -9.0	 1.078	 100.0	 0	 18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1710	 28.0	 0.0	 28.0	 -28.0	 1.046	 100.0	 1	 56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1711	 37.0	 0.0	 37.0	 -37.0	 1.058	 100.0	 0	 74	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1713	 24.0	 0.0	 24.0	 -24.0	 1.059	 100.0	 0	 48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1724	 1.0	 0.0	 1.0	 -1.0	 1.078	 100.0	 0	 2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1735	 2.0	 0.35	 2.7	 -2.0	 0.978	 100.0	 0	 4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1735	 9.0	 0.0	 9.0	 -9.0	 0.978	 100.0	 0	 18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	1738	 3.0	 0.0	 3.0	 -3.0	 1.062	 100.0	 0	 6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1740	 5.0	 0.0	 7.5	 -7.5	 1.011	 100.0	 0	 10	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	1746	 20.0	 0.0	 20.0	 -20.0	 1.07	 100.0	 0	 40	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1746	 10.0	 0.0	 10.0	 -10.0	 1.07	 100.0	 0	 20	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1753	 18.0	 1.0	 20.0	 -18.0	 1.005	 100.0	 1	 36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1754	 46.5	 0.0	 47.0	 -47.0	 1.002	 100.0	 1	 93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1755	 45.0	 0.0	 45.0	 -45.0	 1.008	 100.0	 1	 90	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1809	 1.0	 0.0	 1.0	 -1.0	 1.018	 100.0	 0	 2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1819	 13.0	 0.0	 13.0	 -13.0	 1.063	 100.0	 0	 26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1836	 5.5	 0.0	 6.0	 -6.0	 1.012	 100.0	 0	 11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1843	 18.0	 0.0	 18.0	 -18.0	 1.075	 100.0	 0	 36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1849	 6.0	 0.0	 6.0	 -6.0	 1.022	 100.0	 0	 12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1849	 144.5	 0.0	 145.0	 -145.0	 1.022	 100.0	 1	 289	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	1859	 2.0	 0.0	 2.0	 -2.0	 1.045	 100.0	 0	 4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	1859	 2.0	 0.0	 2.0	 -2.0	 1.045	 100.0	 0	 4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1867	 2.0	 0.0	 2.0	 -2.0	 1.075	 100.0	 0	 4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1870	 3.0	 0.0	 3.0	 -3.0	 1.079	 100.0	 0	 6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1870	 2.0	 0.0	 2.0	 -2.0	 1.079	 100.0	 0	 4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1875	 22.0	 0.0	 22.0	 -22.0	 1.03	 100.0	 0	 44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1875	 56.0	 0.0	 56.0	 -56.0	 1.03	 100.0	 1	 112	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1875	 26.5	 0.0	 27.0	 -27.0	 1.03	 100.0	 1	 53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1876	 8.0	 0.0	 8.0	 -8.0	 1.028	 100.0	 0	 16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1877	 118.0	 0.0	 118.0	 -118.0	 1.032	 100.0	 1	 236	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1878	 6.5	 0.0	 7.0	 -7.0	 1.009	 100.0	 0	 13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1883	 6.0	 0.0	 6.0	 -6.0	 1.077	 100.0	 0	 12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1892	 9.5	 0.0	 10.0	 -10.0	 1.019	 100.0	 0	 19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1900	 95.5	 0.0	 96.0	 -96.0	 0.996	 100.0	 1	 191	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1901	 107.5	 0.0	 108.0	 -108.0	 0.996	 100.0	 1	 215	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1902	 61.0	 0.0	 61.0	 -61.0	 0.996	 100.0	 1	 122	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1903	 24.0	 0.0	 24.0	 -24.0	 0.996	 100.0	 1	 48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1915	 0.5	 0.0	 1.0	 -1.0	 1.035	 100.0	 0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1934	 1.5	 0.0	 2.0	 -2.0	 1.05	 100.0	 0	 3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1947	 36.0	 0.0	 36.0	 -36.0	 1.028	 100.0	 0	 72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1946	 15.5	 0.0	 20.0	 -20.0	 1.025	 100.0	 0	 31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1955	 14.0	 0.0	 14.0	 -14.0	 1.058	 100.0	 0	 28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1966	 4.5	 0.0	 5.0	 -5.0	 1.057	 100.0	 0	 9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1974	 111.5	 0.0	 112.0	 -112.0	 1.008	 100.0	 1	 223	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1975	 29.0	 0.0	 29.0	 -29.0	 1.009	 100.0	 1	 58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1976	 58.5	 0.0	 59.0	 -59.0	 1.008	 100.0	 1	 117	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1977	 60.5	 0.0	 61.0	 -61.0	 1.006	 100.0	 1	 121	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1978	 44.0	 0.0	 44.0	 -44.0	 1.006	 100.0	 1	 88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1987	 19.5	 0.0	 20.0	 -20.0	 1.008	 100.0	 1	 39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1987	 62.5	 0.0	 63.0	 -63.0	 1.008	 100.0	 1	 125	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1988	 37.0	 0.0	 37.0	 -37.0	 0.997	 100.0	 1	 74	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1989	 37.0	 0.0	 37.0	 -37.0	 0.999	 100.0	 1	 74	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	1991	 6.5	 0.0	 7.0	 -7.0	 1.077	 100.0	 0	 13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	1993	 56.125	 0.0	 56.0	 -56.0	 1.068	 100.0	 1	 112	 0.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1993	 3.625	 0.0	 4.0	 -4.0	 1.068	 100.0	 0	 7	 0.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	1999	 4.0	 0.0	 4.0	 -4.0	 1.033	 100.0	 0	 8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2007	 6.0	 0.0	 6.0	 -6.0	 0.889	 100.0	 0	 12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	2014	 103.0	 0.0	 237.6	 -237.6	 1.02	 100.0	 1	 206	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2025	 84.0	 0.0	 84.0	 -84.0	 1.068	 100.0	 1	 168	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2026	 49.5	 0.0	 50.0	 -50.0	 1.073	 100.0	 1	 99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2026	 36.5	 0.0	 37.0	 -37.0	 1.073	 100.0	 1	 73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2031	 7.0	 0.0	 7.0	 -7.0	 1.048	 100.0	 0	 14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2035	 57.0	 0.0	 72.0	 -72.0	 1.065	 100.0	 1	 144	 -30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2043	 6.5	 0.0	 7.0	 -7.0	 0.998	 100.0	 0	 13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2057	 176.0	 0.0	 176.0	 -176.0	 1.026	 100.0	 1	 352	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2067	 14.5	 0.0	 15.0	 -15.0	 1.04	 100.0	 0	 29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2092	 2.5	 0.0	 3.0	 -3.0	 1.075	 100.0	 0	 5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2106	 246.0	 0.0	 246.0	 -246.0	 0.992	 100.0	 1	 492	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2107	 272.25	 0.0	 272.0	 -272.0	 1.08	 100.0	 1	 544	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2111	 78.5	 0.0	 79.0	 -79.0	 0.981	 100.0	 1	 157	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2131	 5.5	 0.0	 6.0	 -6.0	 1.017	 100.0	 0	 11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2131	 101.5	 0.0	 102.0	 -102.0	 1.017	 100.0	 1	 203	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2159	 10.0	 0.0	 10.0	 -10.0	 1.023	 100.0	 0	 20	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2159	 6.5	 0.0	 7.0	 -7.0	 1.023	 100.0	 0	 13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2169	 287.5	 0.0	 288.0	 -288.0	 1.071	 100.0	 1	 575	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2173	 158.5	 0.0	 159.0	 -159.0	 1.027	 100.0	 1	 317	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2174	 11.0	 0.0	 11.0	 -11.0	 1.08	 100.0	 0	 22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2190	 13.5	 0.0	 14.0	 -14.0	 1.063	 100.0	 0	 27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2190	 11.0	 0.0	 11.0	 -11.0	 1.063	 100.0	 0	 22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2195	 5.0	 0.0	 5.0	 -5.0	 1.061	 100.0	 0	 10	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2198	 9.0	 0.0	 9.0	 -9.0	 1.038	 100.0	 0	 18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	2198	 12.5	 0.0	 13.0	 -13.0	 1.038	 100.0	 0	 25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2200	 73.25	 0.0	 64.0	 -64.0	 1.085	 100.0	 0	 128	 18.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2201	 17.0	 0.0	 17.0	 -17.0	 0.892	 100.0	 0	 34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2203	 177.0	 0.0	 177.0	 -177.0	 1.048	 100.0	 1	 354	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	2234	 20.0	 0.0	 20.0	 -20.0	 1.081	 100.0	 0	 40	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2234	 15.0	 0.0	 15.0	 -15.0	 1.081	 100.0	 0	 30	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2253	 6.5	 0.0	 7.0	 -7.0	 0.989	 100.0	 0	 13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2253	 50.0	 0.0	 50.0	 -50.0	 0.989	 100.0	 1	 100	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2255	 13.125	 0.0	 13.0	 -13.0	 1.106	 100.0	 0	 25	 1.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2255	 50.125	 0.0	 50.0	 -50.0	 1.106	 100.0	 1	 99	 1.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2289	 7.5	 0.0	 8.0	 -8.0	 0.997	 100.0	 0	 15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	2299	 4.0	 0.0	 4.0	 -4.0	 1.027	 100.0	 0	 8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2303	 30.0	 0.0	 30.0	 -30.0	 1.007	 100.0	 0	 60	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2305	 99.0	 0.0	 131.0	 -131.0	 1.032	 100.0	 0	 262	 -64.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2311	 4.0	 0.0	 4.0	 -4.0	 0.983	 100.0	 0	 8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2311	 7.0	 0.0	 7.0	 -7.0	 0.983	 100.0	 0	 14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2337	 7.5	 0.0	 8.0	 -8.0	 1.014	 100.0	 0	 15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2343	 8.0	 0.0	 8.0	 -8.0	 1.044	 100.0	 0	 16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2347	 3.5	 0.0	 4.0	 -4.0	 0.999	 100.0	 0	 7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2349	 84.5	 0.0	 85.0	 -85.0	 0.987	 100.0	 1	 169	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2349	 56.5	 0.0	 57.0	 -57.0	 0.987	 100.0	 1	 113	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2349	 87.5	 0.0	 88.0	 -88.0	 0.987	 100.0	 1	 175	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2350	 2.5	 0.0	 3.0	 -3.0	 1.061	 100.0	 0	 5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2350	 8.0	 0.0	 8.0	 -8.0	 1.061	 100.0	 0	 16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	2351	 3.5	 0.0	 4.0	 -4.0	 1.048	 100.0	 0	 7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	2373	 80.0	 0.0	 80.0	 -80.0	 1.023	 100.0	 1	 160	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	2374	 34.0	 0.0	 34.0	 -34.0	 1.022	 100.0	 1	 68	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2375	 46.0	 0.0	 46.0	 -46.0	 1.027	 100.0	 1	 92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2376	 55.5	 0.0	 56.0	 -56.0	 1.022	 100.0	 1	 111	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2377	 33.5	 0.0	 34.0	 -34.0	 1.019	 100.0	 1	 67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2387	 3.5	 0.0	 4.0	 -4.0	 0.995	 100.0	 0	 7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2404	 5.0	 0.0	 5.0	 -5.0	 1.02	 100.0	 0	 10	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2406	 38.0	 0.0	 38.0	 -38.0	 1.048	 100.0	 0	 76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2406	 17.5	 0.0	 18.0	 -18.0	 1.048	 100.0	 0	 35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2422	 11.0	 0.0	 14.0	 -14.0	 1.047	 100.0	 0	 22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2424	 8.0	 0.0	 8.0	 -8.0	 1.004	 100.0	 0	 16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2424	 185.0	 0.0	 185.0	 -185.0	 1.004	 100.0	 1	 370	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2431	 3.0	 0.0	 3.0	 -3.0	 0.996	 100.0	 0	 6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2431	 139.0	 0.0	 139.0	 -139.0	 0.996	 100.0	 1	 278	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	2431	 13.0	 0.0	 13.0	 -13.0	 0.996	 100.0	 0	 26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2443	 10.5	 0.0	 11.0	 -11.0	 0.994	 100.0	 0	 21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2447	 5.5	 0.0	 6.0	 -6.0	 1.04	 100.0	 0	 11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2447	 1.5	 0.0	 2.0	 -2.0	 1.04	 100.0	 0	 3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2450	 8.5	 0.0	 9.0	 -9.0	 1.044	 100.0	 0	 17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2450	 23.0	 0.0	 23.0	 -23.0	 1.044	 100.0	 0	 46	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2455	 73.5	 0.0	 74.0	 -74.0	 0.988	 100.0	 1	 147	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	2454	 54.5	 0.0	 55.0	 -55.0	 0.978	 100.0	 1	 109	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2471	 8.0	 0.0	 8.0	 -8.0	 1.082	 100.0	 0	 16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2472	 1.5	 0.0	 3.0	 -3.0	 1.015	 100.0	 0	 3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2472	 4.0	 0.0	 4.0	 -4.0	 1.015	 100.0	 0	 8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2475	 11.5	 0.0	 12.0	 -12.0	 1.027	 100.0	 0	 23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2486	 10.5	 0.0	 11.0	 -11.0	 1.041	 100.0	 0	 21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2492	 7.5	 0.0	 8.0	 -8.0	 1.036	 100.0	 0	 15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2506	 14.0	 0.0	 14.0	 -14.0	 1.011	 100.0	 0	 28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2534	 178.0	 0.0	 169.0	 -169.0	 1.164	 100.0	 1	 337	 19.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2534	 104.5	 0.0	 95.0	 -95.0	 1.164	 100.0	 1	 190	 19.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2540	 12.0	 0.0	 12.0	 -12.0	 0.992	 100.0	 0	 24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2540	 27.0	 0.0	 27.0	 -27.0	 0.992	 100.0	 0	 54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2541	 12.0	 0.0	 12.0	 -12.0	 1.041	 100.0	 0	 24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2541	 6.0	 0.0	 6.0	 -6.0	 1.041	 100.0	 0	 12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2543	 9.0	 0.0	 9.0	 -9.0	 0.987	 100.0	 0	 18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2556	 5.5	 0.0	 6.0	 -6.0	 1.042	 100.0	 0	 11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2558	 9.0	 0.0	 9.0	 -9.0	 1.045	 100.0	 0	 18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2566	 8.5	 0.0	 9.0	 -9.0	 1.058	 100.0	 0	 17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2566	 22.5	 0.0	 23.0	 -23.0	 1.058	 100.0	 0	 45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2569	 17.5	 0.0	 18.0	 -18.0	 1.02	 100.0	 0	 35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2574	 7.5	 0.0	 8.0	 -8.0	 0.988	 100.0	 0	 15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2587	 17.0	 0.0	 17.0	 -17.0	 1.018	 100.0	 0	 34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2587	 12.0	 0.0	 12.0	 -12.0	 1.018	 100.0	 0	 24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2592	 3.5	 0.0	 4.0	 -4.0	 1.018	 100.0	 0	 7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2597	 14.0	 0.0	 14.0	 -14.0	 1.052	 100.0	 0	 28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2597	 10.5	 0.0	 11.0	 -11.0	 1.052	 100.0	 0	 21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2603	 1.5	 0.0	 2.0	 -2.0	 1.0	 100.0	 0	 3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2612	 3.0	 0.0	 3.0	 -3.0	 0.982	 100.0	 0	 6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2612	 7.5	 0.0	 8.0	 -8.0	 0.982	 100.0	 0	 15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2621	 15.5	 0.0	 16.0	 -16.0	 1.039	 100.0	 0	 31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2622	 10.0	 0.0	 10.0	 -10.0	 1.018	 100.0	 0	 20	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2627	 5.5	 0.0	 6.0	 -6.0	 1.005	 100.0	 0	 11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2635	 38.5	 0.0	 39.0	 -39.0	 1.08	 100.0	 0	 77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2635	 8.5	 0.0	 9.0	 -9.0	 1.08	 100.0	 0	 17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2638	 26.5	 0.0	 27.0	 -27.0	 1.011	 100.0	 0	 53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2651	 1.5	 0.0	 2.0	 -2.0	 1.066	 100.0	 0	 3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2651	 3.5	 0.0	 4.0	 -4.0	 1.066	 100.0	 0	 7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2651	 2.5	 0.0	 3.0	 -3.0	 1.066	 100.0	 0	 5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2654	 1.5	 0.0	 2.0	 -2.0	 1.043	 100.0	 0	 3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2655	 50.5	 0.0	 63.6	 -63.6	 1.043	 100.0	 1	 101	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2656	 18.5	 0.0	 19.0	 -19.0	 1.057	 100.0	 0	 37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2656	 8.5	 0.0	 14.0	 -14.0	 1.057	 100.0	 0	 17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2656	 16.0	 0.0	 16.0	 -16.0	 1.057	 100.0	 0	 32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2657	 0.5	 0.0	 1.0	 -1.0	 1.104	 100.0	 0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2657	 7.5	 0.0	 8.0	 -8.0	 1.104	 100.0	 0	 15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2657	 10.0	 0.0	 10.0	 -10.0	 1.104	 100.0	 0	 20	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2660	 13.5	 0.0	 14.0	 -14.0	 1.01	 100.0	 0	 27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2660	 14.0	 0.0	 14.0	 -14.0	 1.01	 100.0	 0	 28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	2663	 113.5	 0.0	 114.0	 -114.0	 1.06	 100.0	 1	 227	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2670	 0.5	 0.0	 1.7	 -1.7	 1.028	 100.0	 0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2670	 7.5	 0.0	 8.0	 -8.0	 1.028	 100.0	 0	 15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2671	 67.5	 0.0	 616.8	 -616.8	 1.007	 100.0	 1	 135	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2671	 114.0	 0.0	 592.8	 -592.8	 1.007	 100.0	 1	 228	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2673	 8.5	 0.0	 9.0	 -9.0	 1.058	 100.0	 0	 17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2674	 153.5	 0.0	 154.0	 -154.0	 1.108	 100.0	 1	 307	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2673	 1.5	 0.0	 2.0	 -2.0	 1.058	 100.0	 0	 3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2674	 1.5	 0.0	 2.0	 -2.0	 1.108	 100.0	 0	 3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2675	 3.5	 -1.5	 4.0	 -7.0	 1.058	 100.0	 0	 7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2679	 43.0	 0.0	 43.0	 -43.0	 0.61	 100.0	 0	 86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2679	 28.5	 0.0	 29.0	 -29.0	 0.61	 100.0	 0	 57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2679	 13.5	 3.0	 20.0	 -14.0	 0.61	 100.0	 0	 27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2679	 11.5	 0.0	 12.0	 -12.0	 0.61	 100.0	 0	 23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2679	 23.0	 0.0	 23.0	 -23.0	 0.61	 100.0	 0	 46	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2684	 7.5	 0.0	 8.0	 -8.0	 0.997	 100.0	 0	 15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2698	 14.5	 0.0	 15.0	 -15.0	 1.087	 100.0	 0	 29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2705	 10.5	 0.0	 11.0	 -11.0	 1.036	 100.0	 0	 21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	2739	 26.0	 0.0	 26.0	 -26.0	 1.053	 100.0	 0	 52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2744	 12.5	 0.0	 13.0	 -13.0	 1.044	 100.0	 0	 25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2744	 16.5	 0.0	 17.0	 -17.0	 1.044	 100.0	 0	 33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2776	 28.5	 0.0	 29.0	 -29.0	 1.057	 100.0	 0	 57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2786	 9.5	 0.0	 10.0	 -10.0	 1.021	 100.0	 0	 19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2824	 5.5	 0.0	 6.0	 -6.0	 1.02	 100.0	 0	 11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	2825	 12.5	 0.0	 13.0	 -13.0	 1.019	 100.0	 0	 25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	2830	 19.5	 0.0	 20.0	 -20.0	 1.076	 100.0	 0	 39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	2834	 9.5	 0.0	 10.0	 -10.0	 1.043	 100.0	 0	 19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2846	 530.0	 0.0	 530.0	 -530.0	 1.032	 100.0	 1	 1060	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	2851	 16.0	 0.0	 16.0	 -16.0	 1.045	 100.0	 0	 32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2853	 127.0	 0.0	 127.0	 -127.0	 1.054	 100.0	 1	 254	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2853	 9.5	 0.0	 10.0	 -10.0	 1.054	 100.0	 0	 19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	2856	 3.5	 0.0	 4.0	 -4.0	 1.009	 100.0	 0	 7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2856	 72.0	 0.0	 72.0	 -72.0	 1.009	 100.0	 1	 144	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2858	 1.5	 0.0	 2.0	 -2.0	 1.038	 100.0	 0	 3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2858	 13.0	 0.0	 13.0	 -13.0	 1.038	 100.0	 0	 26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2870	 8.0	 0.0	 8.0	 -8.0	 0.998	 100.0	 0	 16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2881	 7.0	 0.0	 7.0	 -7.0	 1.022	 100.0	 0	 14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2887	 7.0	 0.0	 7.0	 -7.0	 1.049	 100.0	 0	 14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2889	 10.0	 0.0	 10.0	 -10.0	 1.013	 100.0	 0	 20	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2889	 2.0	 0.0	 2.0	 -2.0	 1.013	 100.0	 0	 4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2897	 6.0	 0.0	 6.0	 -6.0	 1.016	 100.0	 0	 12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2914	 10.5	 0.0	 9.0	 -9.0	 1.086	 100.0	 0	 18	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2914	 24.5	 0.0	 23.0	 -23.0	 1.086	 100.0	 0	 46	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2914	 32.0	 0.0	 31.0	 -31.0	 1.086	 100.0	 0	 61	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	2919	 7.0	 0.0	 7.0	 -7.0	 1.1	 100.0	 0	 14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2919	 -4.5	 0.0	 1.0	 -1.0	 1.1	 100.0	 0	 1	 -10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2919	 -3.0	 0.0	 2.0	 -2.0	 1.1	 100.0	 0	 4	 -10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2923	 8.5	 0.0	 9.0	 -9.0	 1.067	 100.0	 0	 17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2944	 3.0	 0.0	 3.0	 -3.0	 1.007	 100.0	 0	 6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2945	 8.5	 0.0	 9.0	 -9.0	 1.074	 100.0	 0	 17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2957	 49.0	 0.0	 49.0	 -49.0	 1.022	 100.0	 1	 98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	2964	 5.0	 0.0	 5.0	 -5.0	 1.025	 100.0	 0	 10	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2970	 21.5	 0.0	 22.0	 -22.0	 1.032	 100.0	 0	 43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2970	 8.5	 0.0	 9.0	 -9.0	 1.032	 100.0	 0	 17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	2993	 5.5	 0.0	 6.0	 -6.0	 1.015	 100.0	 0	 11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3000	 9.5	 0.0	 10.0	 -10.0	 1.045	 100.0	 0	 19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3011	 64.0	 0.0	 64.0	 -64.0	 1.02	 100.0	 1	 128	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3038	 11.5	 0.0	 12.0	 -12.0	 0.984	 100.0	 0	 23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3038	 6.5	 0.0	 7.0	 -7.0	 0.984	 100.0	 0	 13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3039	 5.0	 0.0	 5.0	 -5.0	 1.009	 100.0	 0	 10	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3041	 7.5	 0.0	 8.0	 -8.0	 1.006	 100.0	 0	 15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3044	 1.0	 0.0	 1.0	 -1.0	 1.06	 100.0	 0	 2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3044	 7.5	 0.0	 8.0	 -8.0	 1.06	 100.0	 0	 15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3046	 10.0	 0.0	 10.0	 -10.0	 1.082	 100.0	 0	 20	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3055	 7.0	 0.0	 7.0	 -7.0	 1.019	 100.0	 0	 14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3057	 39.0	 0.0	 39.0	 -39.0	 1.069	 100.0	 0	 78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3068	 16.5	 0.0	 17.0	 -17.0	 0.997	 100.0	 0	 33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3078	 12.0	 0.0	 12.0	 -12.0	 1.058	 100.0	 0	 24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3079	 0.5	 0.0	 1.0	 -1.0	 1.023	 100.0	 0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3089	 8.0	 0.0	 8.0	 -8.0	 0.996	 100.0	 0	 16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3116	 23.5	 0.0	 24.0	 -24.0	 0.959	 100.0	 0	 47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3125	 9.0	 1.5	 12.0	 -9.0	 1.031	 100.0	 0	 18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	3128	 17.5	 0.0	 18.0	 -18.0	 1.045	 100.0	 0	 35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3131	 3.0	 0.0	 3.0	 -3.0	 0.98	 100.0	 0	 6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3134	 74.5	 0.0	 75.0	 -75.0	 1.015	 100.0	 1	 149	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3135	 28.0	 0.0	 28.0	 -28.0	 0.976	 100.0	 1	 56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3136	 27.5	 0.0	 28.0	 -28.0	 0.982	 100.0	 1	 55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3140	 4.5	 0.0	 5.0	 -5.0	 1.017	 100.0	 0	 9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3141	 14.0	 0.0	 14.0	 -14.0	 1.044	 100.0	 0	 28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3141	 18.5	 0.0	 19.0	 -19.0	 1.044	 100.0	 0	 37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3143	 120.5	 0.0	 121.0	 -121.0	 1.027	 100.0	 1	 241	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3144	 5.0	 0.0	 6.0	 -6.0	 1.046	 100.0	 0	 10	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	3149	 7.0	 0.0	 7.0	 -7.0	 1.011	 100.0	 0	 14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3150	 12.0	 0.0	 12.0	 -12.0	 1.026	 100.0	 0	 24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3150	 13.0	 0.0	 13.0	 -13.0	 1.026	 100.0	 0	 26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3154	 5.5	 0.0	 6.0	 -6.0	 1.075	 100.0	 0	 11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3154	 5.0	 0.0	 5.0	 -5.0	 1.075	 100.0	 0	 10	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3158	 5.5	 0.0	 6.0	 -6.0	 1.045	 100.0	 0	 11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3158	 8.0	 0.0	 8.0	 -8.0	 1.045	 100.0	 0	 16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	3160	 1.0	 0.0	 1.0	 -1.0	 1.063	 100.0	 0	 2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3165	 7.0	 0.0	 7.0	 -7.0	 1.043	 100.0	 0	 14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3165	 9.0	 0.0	 9.0	 -9.0	 1.043	 100.0	 0	 18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3169	 13.0	 0.0	 13.0	 -13.0	 0.988	 100.0	 0	 26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	3175	 330.75	 0.0	 330.0	 -330.0	 1.082	 100.0	 1	 659	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3177	 7.5	 0.0	 8.0	 -8.0	 1.078	 100.0	 0	 15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3177	 7.5	 0.0	 8.0	 -8.0	 1.078	 100.0	 0	 15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3177	 20.5	 0.0	 21.0	 -21.0	 1.078	 100.0	 0	 41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3196	 28.5	 0.0	 29.0	 -29.0	 1.062	 100.0	 0	 57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3196	 7.5	 1.0	 10.0	 -8.0	 1.062	 100.0	 0	 15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3203	 5.5	 0.0	 6.0	 -6.0	 1.063	 100.0	 0	 11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3203	 3.5	 0.0	 4.0	 -4.0	 1.063	 100.0	 0	 7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3206	 12.0	 0.0	 12.0	 -12.0	 1.052	 100.0	 0	 24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3206	 8.5	 0.0	 9.0	 -9.0	 1.052	 100.0	 0	 17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	3228	 10.5	 0.0	 11.0	 -11.0	 1.1	 100.0	 0	 21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3237	 26.0	 0.0	 26.0	 -26.0	 1.062	 100.0	 0	 52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3237	 14.0	 0.0	 14.0	 -14.0	 1.062	 100.0	 0	 28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3256	 80.0	 0.0	 80.0	 -80.0	 1.005	 100.0	 1	 160	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3257	 24.5	 0.0	 25.0	 -25.0	 1.058	 100.0	 0	 49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3259	 2.0	 0.0	 3.0	 -3.0	 1.005	 100.0	 0	 4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3262	 7.5	 0.0	 8.0	 -8.0	 1.049	 100.0	 0	 15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3264	 5.0	 0.0	 5.0	 -5.0	 1.076	 100.0	 0	 10	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3268	 3.0	 0.0	 3.0	 -3.0	 1.014	 100.0	 0	 6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3278	 2.5	 0.0	 3.0	 -3.0	 1.05	 100.0	 0	 5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3282	 7.0	 0.0	 7.0	 -7.0	 1.062	 100.0	 0	 14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3283	 48.0	 0.0	 48.0	 -48.0	 1.043	 100.0	 1	 96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3283	 55.0	 0.0	 55.0	 -55.0	 1.043	 100.0	 1	 110	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3283	 12.5	 0.0	 13.0	 -13.0	 1.043	 100.0	 0	 25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3284	 27.0	 0.0	 27.0	 -27.0	 1.076	 100.0	 0	 54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3284	 16.0	 2.5	 25.0	 -20.0	 1.076	 100.0	 0	 32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3294	 11.0	 0.0	 11.0	 -11.0	 1.035	 100.0	 0	 22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3294	 5.0	 0.0	 5.0	 -5.0	 1.035	 100.0	 0	 10	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	3298	 29.0	 0.0	 29.0	 -29.0	 1.017	 100.0	 1	 58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3299	 80.5	 0.0	 81.0	 -81.0	 1.009	 100.0	 1	 161	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3300	 69.0	 0.0	 69.0	 -69.0	 0.986	 100.0	 1	 138	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3313	 6.5	 0.0	 8.5	 -8.5	 1.022	 100.0	 0	 13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3319	 5.5	 0.0	 6.0	 -6.0	 1.049	 100.0	 0	 11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3326	 59.5	 0.0	 60.0	 -60.0	 1.043	 100.0	 1	 119	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3326	 60.5	 0.0	 61.0	 -61.0	 1.043	 100.0	 1	 121	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3331	 21.5	 0.0	 22.0	 -22.0	 1.034	 100.0	 0	 43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3331	 4.0	 0.0	 4.0	 -4.0	 1.034	 100.0	 0	 8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3333	 13.5	 0.0	 14.0	 -14.0	 1.026	 100.0	 0	 27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3333	 7.5	 0.0	 8.0	 -8.0	 1.026	 100.0	 0	 15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3357	 3.5	 0.0	 4.0	 -4.0	 1.015	 100.0	 0	 7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3363	 38.2	 0.0	 38.0	 -38.0	 1.027	 100.0	 0	 76	 0.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	3395	 7.0	 0.0	 7.0	 -7.0	 1.047	 100.0	 0	 14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	3395	 15.0	 0.0	 15.0	 -15.0	 1.047	 100.0	 0	 30	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3400	 19.5	 0.0	 20.0	 -20.0	 1.08	 100.0	 0	 39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3401	 6.0	 0.0	 6.0	 -6.0	 1.08	 100.0	 0	 12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	3423	 215.0	 0.0	 215.0	 -215.0	 0.996	 100.0	 1	 430	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3426	 20.5	 0.0	 21.0	 -21.0	 1.046	 100.0	 0	 41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3436	 8.5	 0.0	 9.0	 -9.0	 1.032	 100.0	 0	 17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3436	 2.0	 0.0	 2.0	 -2.0	 1.032	 100.0	 0	 4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	3436	 6.5	 0.0	 7.0	 -7.0	 1.032	 100.0	 0	 13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3436	 4.0	 0.0	 4.0	 -4.0	 1.032	 100.0	 0	 8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3436	 8.0	 0.0	 8.0	 -8.0	 1.032	 100.0	 0	 16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3441	 12.0	 0.0	 12.0	 -12.0	 1.038	 100.0	 0	 24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3441	 82.5	 0.0	 83.0	 -83.0	 1.038	 100.0	 1	 165	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	3442	 34.5	 0.0	 35.0	 -35.0	 0.966	 100.0	 1	 69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3442	 36.0	 0.0	 36.0	 -36.0	 0.966	 100.0	 1	 72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3449	 1.0	 0.0	 1.0	 -1.0	 1.007	 100.0	 0	 2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3452	 22.5	 0.0	 23.0	 -23.0	 1.016	 100.0	 0	 45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3455	 19.0	 0.0	 19.0	 -19.0	 1.045	 100.0	 0	 38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3458	 10.5	 0.0	 11.0	 -11.0	 1.009	 100.0	 0	 21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3458	 8.0	 0.0	 8.0	 -8.0	 1.009	 100.0	 0	 16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3463	 0.5	 0.0	 1.0	 -1.0	 0.998	 100.0	 0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3468	 65.5	 0.0	 66.0	 -66.0	 1.023	 100.0	 1	 131	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3469	 6.0	 0.0	 6.0	 -6.0	 1.014	 100.0	 0	 12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3472	 5.5	 0.0	 6.0	 -6.0	 1.054	 100.0	 0	 11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3479	 7.5	 0.0	 8.0	 -8.0	 1.012	 100.0	 0	 15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	3486	 210.5	 0.0	 211.0	 -211.0	 1.003	 100.0	 1	 421	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3506	 0.0	 0.0	 0.0	 0.0	 1.01	 100.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3509	 -4.0	 0.0	 0.0	 0.0	 1.107	 100.0	 0	 0	 -8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	3509	 50.0	 0.0	 50.0	 -50.0	 1.107	 100.0	 0	 100	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3513	 131.5	 0.0	 132.0	 -132.0	 0.996	 100.0	 1	 263	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3520	 10.5	 0.0	 11.0	 -11.0	 1.062	 100.0	 0	 21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3520	 18.0	 0.0	 18.0	 -18.0	 1.062	 100.0	 0	 36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3523	 23.5	 0.0	 24.0	 -24.0	 1.071	 100.0	 0	 47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3524	 57.5	 0.0	 58.0	 -58.0	 0.978	 100.0	 0	 115	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3526	 5.5	 0.0	 6.0	 -6.0	 1.051	 100.0	 0	 11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3527	 11.0	 0.0	 11.0	 -11.0	 1.045	 100.0	 0	 22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3532	 32.0	 0.0	 32.0	 -32.0	 1.006	 100.0	 1	 64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3532	 9.5	 0.0	 10.0	 -10.0	 1.006	 100.0	 0	 19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3540	 18.5	 0.0	 19.0	 -19.0	 1.04	 100.0	 0	 37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3549	 6.5	 0.0	 7.0	 -7.0	 0.984	 100.0	 0	 13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3563	 6.5	 0.0	 7.6	 -7.6	 1.031	 100.0	 0	 13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3564	 13.5	 0.0	 14.0	 -14.0	 1.034	 100.0	 0	 27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3569	 14.0	 0.0	 14.0	 -14.0	 1.013	 100.0	 0	 28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3569	 7.5	 0.0	 8.0	 -8.0	 1.013	 100.0	 0	 15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3569	 3.5	 0.5	 5.0	 -4.0	 1.013	 100.0	 0	 7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3568	 31.5	 0.0	 32.0	 -32.0	 1.096	 100.0	 0	 63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3603	 8.5	 0.0	 9.0	 -9.0	 1.057	 100.0	 0	 17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3606	 47.2	 0.0	 47.0	 -47.0	 1.021	 100.0	 1	 94	 0.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3606	 18.2	 0.0	 18.0	 -18.0	 1.021	 100.0	 1	 36	 0.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3605	 6.2	 0.0	 6.0	 -6.0	 1.025	 100.0	 0	 12	 0.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3605	 65.2	 0.0	 65.0	 -65.0	 1.025	 100.0	 1	 130	 0.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3618	 11.5	 0.0	 19.0	 -19.0	 1.101	 100.0	 0	 23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3620	 14.0	 0.0	 14.0	 -14.0	 1.078	 100.0	 0	 28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3620	 21.0	 0.0	 21.0	 -21.0	 1.078	 100.0	 0	 42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3620	 20.0	 0.0	 20.0	 -20.0	 1.078	 100.0	 0	 40	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3624	 36.0	 0.0	 56.0	 -56.0	 1.021	 100.0	 1	 112	 -40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3624	 132.5	 0.0	 158.0	 -158.0	 1.021	 100.0	 1	 315	 -50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3657	 2.0	 0.5	 3.0	 -2.0	 1.053	 100.0	 0	 4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3667	 15.5	 0.0	 16.0	 -16.0	 0.984	 100.0	 0	 31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	3667	 24.0	 0.0	 24.0	 -24.0	 0.984	 100.0	 0	 48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3670	 6.0	 0.0	 6.0	 -6.0	 1.03	 100.0	 0	 12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3672	 156.0	 0.0	 156.0	 -156.0	 1.059	 100.0	 1	 312	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	3672	 124.0	 0.0	 124.0	 -124.0	 1.059	 100.0	 1	 248	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	3673	 10.0	 0.0	 12.0	 -12.0	 0.981	 100.0	 0	 20	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3678	 6.0	 0.0	 6.0	 -6.0	 1.057	 100.0	 0	 12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3681	 6.0	 0.0	 6.0	 -6.0	 0.992	 100.0	 0	 12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3682	 1.0	 0.0	 1.0	 -1.0	 1.011	 100.0	 0	 2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3687	 14.0	 0.0	 14.0	 -14.0	 0.939	 100.0	 0	 28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	3687	 5.0	 0.0	 7.0	 -7.0	 0.939	 100.0	 0	 10	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3688	 4.5	 0.0	 5.0	 -5.0	 0.999	 100.0	 0	 9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3704	 2.5	 0.0	 3.0	 -3.0	 1.04	 100.0	 0	 5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3706	 2.0	 0.0	 2.0	 -2.0	 1.018	 100.0	 0	 4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3712	 10.5	 0.0	 11.0	 -11.0	 1.014	 100.0	 0	 21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3714	 9.0	 0.0	 9.0	 -9.0	 1.074	 100.0	 0	 18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3716	 8.0	 0.0	 8.0	 -8.0	 1.059	 100.0	 0	 16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3733	 8.0	 0.0	 8.0	 -8.0	 0.991	 100.0	 0	 16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3735	 188.0	 0.0	 188.0	 -188.0	 1.066	 100.0	 1	 376	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3736	 15.5	 0.5	 17.0	 -16.0	 0.999	 100.0	 0	 31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3737	 195.0	 0.0	 195.0	 -195.0	 1.031	 100.0	 1	 390	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3764	 8.0	 0.0	 8.0	 -8.0	 1.023	 100.0	 0	 16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	3768	 152.9	 0.0	 152.0	 -152.0	 1.041	 100.0	 1	 303	 2.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3773	 52.0	 0.0	 52.0	 -52.0	 1.057	 100.0	 1	 104	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3778	 8.5	 0.0	 9.0	 -9.0	 1.026	 100.0	 0	 17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3778	 12.0	 0.0	 12.0	 -12.0	 1.026	 100.0	 0	 24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3780	 57.5	 0.0	 58.0	 -58.0	 0.978	 100.0	 1	 115	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3781	 11.0	 0.0	 11.0	 -11.0	 0.974	 100.0	 0	 22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3816	 5.0	 0.0	 5.0	 -5.0	 1.072	 100.0	 0	 10	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3816	 7.5	 0.0	 8.0	 -8.0	 1.072	 100.0	 0	 15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3819	 18.0	 0.0	 18.0	 -18.0	 1.048	 100.0	 0	 36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3819	 8.5	 0.0	 9.0	 -9.0	 1.048	 100.0	 0	 17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3819	 4.5	 0.0	 5.0	 -5.0	 1.048	 100.0	 0	 9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3821	 5.5	 0.0	 6.0	 -6.0	 1.035	 100.0	 0	 11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3821	 108.5	 0.0	 109.0	 -109.0	 1.035	 100.0	 1	 217	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	3836	 64.5	 0.0	 65.0	 -65.0	 0.985	 100.0	 1	 129	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3837	 23.5	 0.0	 24.0	 -24.0	 0.995	 100.0	 1	 47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3838	 33.0	 0.0	 33.0	 -33.0	 0.985	 100.0	 1	 66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3842	 11.5	 0.0	 12.0	 -12.0	 1.027	 100.0	 0	 23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3846	 9.0	 0.0	 9.0	 -9.0	 1.06	 100.0	 0	 18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3856	 10.5	 0.0	 11.0	 -11.0	 1.061	 100.0	 0	 21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3862	 9.0	 0.0	 9.0	 -9.0	 1.023	 100.0	 0	 18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3862	 12.0	 0.0	 12.0	 -12.0	 1.023	 100.0	 0	 24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3873	 16.0	 0.0	 16.0	 -16.0	 1.048	 100.0	 0	 32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3883	 4.0	 0.0	 4.0	 -4.0	 1.054	 100.0	 0	 8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3888	 10.0	 0.0	 10.0	 -10.0	 1.049	 100.0	 0	 20	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3889	 3.0	 0.0	 3.0	 -3.0	 1.058	 100.0	 0	 6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3896	 4.0	 0.0	 4.0	 -4.0	 1.053	 100.0	 0	 8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3910	 14.0	 0.0	 14.0	 -14.0	 1.021	 100.0	 0	 28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3914	 1.5	 0.0	 2.0	 -2.0	 1.023	 100.0	 0	 3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3914	 0.5	 0.0	 1.0	 -1.0	 1.023	 100.0	 0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3925	 7.0	 0.0	 7.0	 -7.0	 1.006	 100.0	 0	 14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3925	 96.0	 0.0	 96.0	 -96.0	 1.006	 100.0	 1	 192	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3940	 6.5	 0.0	 7.0	 -7.0	 1.077	 100.0	 0	 13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	3945	 10.5	 0.0	 11.0	 -11.0	 1.068	 100.0	 0	 21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3946	 39.0	 0.0	 39.0	 -39.0	 1.068	 100.0	 0	 78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3948	 5.5	 0.0	 6.0	 -6.0	 1.017	 100.0	 0	 11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	3961	 7.5	 0.0	 8.0	 -8.0	 1.068	 100.0	 0	 15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3962	 7.0	 0.0	 7.0	 -7.0	 1.032	 100.0	 0	 14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3973	 23.5	 0.0	 24.0	 -24.0	 0.994	 100.0	 0	 47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3991	 107.25	 0.0	 107.0	 -107.0	 0.998	 100.0	 1	 214	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3991	 42.25	 0.0	 42.0	 -42.0	 0.998	 100.0	 1	 84	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	3990	 55.75	 0.0	 56.0	 -56.0	 1.026	 100.0	 1	 111	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	3990	 34.75	 0.0	 35.0	 -35.0	 1.026	 100.0	 1	 69	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3999	 0.5	 0.0	 1.0	 -1.0	 1.033	 100.0	 0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	3999	 8.0	 0.0	 8.0	 -8.0	 1.033	 100.0	 0	 16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4009	 2.0	 0.0	 2.0	 -2.0	 1.005	 100.0	 0	 4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4009	 7.5	 0.0	 8.0	 -8.0	 1.005	 100.0	 0	 15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4009	 7.0	 0.0	 7.0	 -7.0	 1.005	 100.0	 0	 14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4020	 10.5	 0.0	 11.0	 -11.0	 1.046	 100.0	 0	 21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	4020	 17.5	 0.0	 18.0	 -18.0	 1.046	 100.0	 0	 35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4022	 7.0	 0.0	 7.0	 -7.0	 1.077	 100.0	 0	 14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4022	 11.5	 0.0	 12.0	 -12.0	 1.077	 100.0	 0	 23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4047	 6.0	 0.0	 6.5	 -6.5	 1.012	 100.0	 0	 12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4051	 18.0	 0.0	 18.0	 -18.0	 0.889	 100.0	 0	 36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4053	 71.5	 0.0	 72.0	 -72.0	 1.065	 100.0	 1	 143	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	4053	 15.5	 0.0	 16.0	 -16.0	 1.065	 100.0	 0	 31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4077	 49.0	 0.0	 49.0	 -49.0	 0.981	 100.0	 1	 98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4078	 104.0	 0.0	 104.0	 -104.0	 1.032	 100.0	 1	 208	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4078	 92.5	 0.0	 93.0	 -93.0	 1.032	 100.0	 1	 185	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4088	 6.0	 0.0	 6.0	 -6.0	 1.001	 100.0	 0	 12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4094	 1.5	 0.0	 2.0	 -2.0	 1.046	 100.0	 0	 3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4134	 8.5	 0.0	 9.0	 -9.0	 1.04	 100.0	 0	 17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	4151	 8.0	 0.0	 8.0	 -8.0	 1.0	 100.0	 0	 16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4155	 11.0	 0.0	 11.0	 -11.0	 1.007	 100.0	 0	 22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4155	 10.5	 0.0	 11.0	 -11.0	 1.007	 100.0	 0	 21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4155	 14.0	 0.0	 14.0	 -14.0	 1.007	 100.0	 0	 28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4157	 6.0	 0.0	 6.0	 -6.0	 0.998	 100.0	 0	 12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4157	 2.5	 0.0	 3.0	 -3.0	 0.998	 100.0	 0	 5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4195	 16.5	 0.0	 17.0	 -17.0	 1.062	 100.0	 0	 33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4224	 8.0	 0.0	 8.0	 -8.0	 1.048	 100.0	 0	 16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4224	 8.0	 0.0	 8.0	 -8.0	 1.048	 100.0	 0	 16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4243	 8.5	 0.0	 9.0	 -9.0	 1.007	 100.0	 0	 17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4242	 8.0	 0.0	 8.0	 -8.0	 1.009	 100.0	 0	 16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4257	 12.5	 0.0	 13.0	 -13.0	 1.03	 100.0	 0	 25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4261	 272.0	 0.0	 272.0	 -272.0	 1.021	 100.0	 1	 544	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	4270	 21.5	 0.0	 42.0	 -42.0	 1.05	 100.0	 0	 43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4271	 9.0	 0.0	 9.0	 -9.0	 0.977	 100.0	 0	 18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4286	 13.5	 0.0	 14.0	 -14.0	 0.998	 100.0	 0	 27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	4286	 31.0	 0.0	 31.0	 -31.0	 0.998	 100.0	 0	 62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4300	 12.5	 0.0	 13.0	 -13.0	 1.048	 100.0	 0	 25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4300	 14.5	 0.0	 15.0	 -15.0	 1.048	 100.0	 0	 29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4318	 3.5	 0.0	 4.0	 -4.0	 1.013	 100.0	 0	 7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4324	 157.0	 0.0	 157.0	 -157.0	 1.013	 100.0	 1	 314	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4325	 5.0	 0.0	 5.0	 -5.0	 1.025	 100.0	 0	 10	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4326	 1.5	 0.0	 2.0	 -2.0	 1.07	 100.0	 0	 3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4330	 3.0	 0.0	 3.0	 -3.0	 1.003	 100.0	 0	 6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4334	 8.0	 0.0	 8.0	 -8.0	 1.053	 100.0	 0	 16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	4334	 7.5	 0.0	 8.0	 -8.0	 1.053	 100.0	 0	 15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4340	 120.0	 0.0	 120.0	 -120.0	 1.037	 100.0	 1	 240	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4344	 12.0	 0.0	 14.0	 -14.0	 1.048	 100.0	 0	 24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4345	 3.0	 0.0	 3.0	 -3.0	 1.076	 100.0	 0	 6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4349	 19.0	 0.0	 35.0	 -35.0	 1.059	 100.0	 0	 38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4351	 7.5	 0.0	 8.0	 -8.0	 1.015	 100.0	 0	 15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4351	 3.5	 0.0	 4.0	 -4.0	 1.015	 100.0	 0	 7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4352	 35.5	 0.0	 36.0	 -36.0	 0.962	 100.0	 1	 71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	4362	 7.5	 0.0	 8.0	 -8.0	 1.059	 100.0	 0	 15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4362	 16.0	 0.0	 16.0	 -16.0	 1.059	 100.0	 0	 32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4370	 36.5	 0.0	 42.0	 -42.0	 1.051	 100.0	 1	 73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4377	 9.5	 0.0	 10.0	 -10.0	 1.045	 100.0	 0	 19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4400	 1.5	 0.0	 2.0	 -2.0	 0.985	 100.0	 0	 3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4403	 16.0	 0.0	 16.0	 -16.0	 1.021	 100.0	 0	 32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4408	 1.0	 0.0	 1.0	 -1.0	 1.001	 100.0	 0	 2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4408	 0.5	 0.0	 1.0	 -1.0	 1.001	 100.0	 0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4408	 3.5	 0.0	 4.0	 -4.0	 1.001	 100.0	 0	 7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4417	 16.5	 0.0	 17.0	 -17.0	 0.995	 100.0	 0	 33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4437	 1.0	 0.0	 1.0	 -1.0	 0.988	 100.0	 0	 2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4437	 161.0	 0.0	 161.0	 -161.0	 0.988	 100.0	 1	 322	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4438	 1.5	 0.0	 2.0	 -2.0	 0.977	 100.0	 0	 3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4438	 66.5	 0.0	 67.0	 -67.0	 0.977	 100.0	 1	 133	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4439	 2.0	 0.0	 2.0	 -2.0	 1.033	 100.0	 0	 4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4454	 3.5	 0.0	 4.0	 -4.0	 1.058	 100.0	 0	 7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4472	 8.5	 0.0	 9.0	 -9.0	 0.995	 100.0	 0	 17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4472	 3.0	 0.0	 3.0	 -3.0	 0.995	 100.0	 0	 6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4477	 20.5	 0.0	 21.0	 -21.0	 1.059	 100.0	 0	 41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4478	 6.5	 0.0	 7.0	 -7.0	 1.03	 100.0	 0	 13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4496	 4.5	 0.0	 5.0	 -5.0	 1.041	 100.0	 0	 9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4498	 51.0	 0.0	 51.0	 -51.0	 1.057	 100.0	 0	 102	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4499	 37.5	 0.0	 38.0	 -38.0	 0.981	 100.0	 1	 75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4500	 46.0	 0.0	 46.0	 -46.0	 1.012	 100.0	 1	 92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4501	 143.0	 0.0	 143.0	 -143.0	 1.012	 100.0	 1	 286	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	4502	 66.0	 0.0	 66.0	 -66.0	 1.012	 100.0	 1	 132	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4503	 40.0	 0.0	 40.0	 -40.0	 1.015	 100.0	 1	 80	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4516	 15.5	 0.0	 16.0	 -16.0	 1.039	 100.0	 0	 31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4529	 23.5	 0.0	 24.0	 -24.0	 1.02	 100.0	 0	 47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4532	 36.0	 0.0	 36.0	 -36.0	 1.032	 100.0	 1	 72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4532	 51.5	 0.0	 52.0	 -52.0	 1.032	 100.0	 1	 103	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4536	 153.0	 0.0	 154.8	 -154.8	 1.072	 100.0	 1	 306	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4558	 21.5	 0.0	 22.0	 -22.0	 0.595	 100.0	 0	 43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4558	 43.5	 0.0	 44.0	 -44.0	 0.595	 100.0	 0	 87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4558	 17.0	 1.5	 20.0	 -17.0	 0.595	 100.0	 0	 34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4558	 20.5	 0.0	 21.0	 -21.0	 0.595	 100.0	 0	 41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4558	 42.5	 0.0	 43.0	 -43.0	 0.595	 100.0	 0	 85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4587	 625.0	 0.0	 625.0	 -625.0	 1.047	 100.0	 1	 1250	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4591	 14.5	 0.0	 15.0	 -15.0	 1.064	 100.0	 0	 29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4594	 313.5	 0.0	 303.0	 -303.0	 1.056	 100.0	 1	 605	 22.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4594	 269.5	 0.0	 259.0	 -259.0	 1.056	 100.0	 1	 517	 22.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4602	 4.0	 0.0	 4.0	 -4.0	 1.062	 100.0	 0	 8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4603	 20.0	 0.0	 20.0	 -20.0	 1.052	 100.0	 0	 40	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4605	 6.5	 0.0	 7.0	 -7.0	 1.0	 100.0	 0	 13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4608	 13.0	 0.0	 13.0	 -13.0	 1.07	 100.0	 0	 26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	4608	 131.0	 0.0	 131.0	 -131.0	 1.07	 100.0	 1	 262	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4643	 150.5	 0.0	 151.0	 -151.0	 1.031	 100.0	 1	 301	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4654	 3.0	 0.0	 3.0	 -3.0	 1.038	 100.0	 0	 6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4655	 6.0	 0.0	 6.0	 -6.0	 1.078	 100.0	 0	 12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4656	 2.5	 0.0	 3.0	 -3.0	 1.044	 100.0	 0	 5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4665	 29.0	 0.0	 29.0	 -29.0	 1.033	 100.0	 0	 58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	4666	 41.0	 0.0	 41.0	 -41.0	 1.033	 100.0	 0	 82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4671	 17.5	 0.0	 18.0	 -18.0	 1.048	 100.0	 0	 35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4677	 8.5	 0.0	 9.0	 -9.0	 1.063	 100.0	 0	 17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4681	 11.0	 0.0	 11.0	 -11.0	 1.035	 100.0	 0	 22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	4682	 38.5	 0.0	 39.0	 -39.0	 1.039	 100.0	 1	 77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4690	 10.5	 0.0	 11.0	 -11.0	 1.033	 100.0	 0	 21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4690	 11.0	 0.0	 11.0	 -11.0	 1.033	 100.0	 0	 22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4695	 1.5	 0.0	 2.0	 -2.0	 1.054	 100.0	 0	 3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4695	 1.0	 0.0	 1.0	 -1.0	 1.054	 100.0	 0	 2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4695	 3.5	 0.0	 4.0	 -4.0	 1.054	 100.0	 0	 7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4695	 7.5	 0.0	 8.0	 -8.0	 1.054	 100.0	 0	 15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	4695	 2.5	 0.0	 3.0	 -3.0	 1.054	 100.0	 0	 5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4708	 10.0	 0.0	 10.0	 -10.0	 1.064	 100.0	 0	 20	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4723	 0.0	 0.0	 1.0	 -1.0	 1.003	 100.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4723	 0.5	 0.0	 1.0	 -1.0	 1.003	 100.0	 0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4723	 0.0	 0.0	 1.0	 -1.0	 1.003	 100.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4740	 10.5	 0.0	 11.0	 -11.0	 1.06	 100.0	 0	 21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4740	 11.0	 0.0	 11.0	 -11.0	 1.06	 100.0	 0	 22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4741	 12.0	 0.0	 12.0	 -12.0	 1.1	 100.0	 0	 24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4741	 2.5	 0.0	 3.0	 -3.0	 1.1	 100.0	 0	 5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4742	 6.0	 0.0	 6.0	 -6.0	 1.004	 100.0	 0	 12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4743	 7.0	 0.0	 7.0	 -7.0	 1.074	 100.0	 0	 14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4743	 8.5	 0.0	 9.0	 -9.0	 1.074	 100.0	 0	 17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4743	 9.0	 0.0	 9.0	 -9.0	 1.074	 100.0	 0	 18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4778	 3.0	 0.0	 3.0	 -3.0	 1.076	 100.0	 0	 6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4779	 4.0	 0.0	 5.0	 -5.0	 1.01	 100.0	 0	 8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4779	 11.5	 0.0	 12.0	 -12.0	 1.01	 100.0	 0	 23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4780	 11.0	 0.0	 11.0	 -11.0	 1.01	 100.0	 0	 22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4780	 10.5	 0.0	 11.0	 -11.0	 1.01	 100.0	 0	 21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4789	 186.5	 0.0	 187.0	 -187.0	 1.04	 100.0	 1	 373	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4792	 3.0	 0.0	 3.0	 -3.0	 1.038	 100.0	 0	 6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4800	 1.5	 0.0	 2.0	 -2.0	 1.056	 100.0	 0	 3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	4805	 8.0	 0.0	 8.0	 -8.0	 1.03	 100.0	 0	 16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4811	 5.0	 0.0	 5.0	 -5.0	 1.018	 100.0	 0	 10	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4816	 3.5	 0.0	 8.5	 -8.5	 1.015	 100.0	 0	 7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4827	 128.5	 0.0	 129.0	 -129.0	 0.98	 100.0	 1	 257	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4837	 24.5	 0.0	 25.0	 -25.0	 1.042	 100.0	 0	 49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4840	 3.5	 0.0	 4.0	 -4.0	 0.988	 100.0	 0	 7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4841	 39.25	 0.0	 39.0	 -39.0	 0.993	 100.0	 1	 78	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4841	 24.5	 0.0	 25.0	 -25.0	 0.993	 100.0	 1	 49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4842	 85.0	 0.0	 85.0	 -85.0	 0.991	 100.0	 1	 170	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4842	 64.75	 0.0	 65.0	 -65.0	 0.991	 100.0	 1	 129	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	4850	 -42.0	 -5.0	 70.0	 -80.0	 1.121	 100.0	 0	 86	 -170.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4850	 -74.0	 -5.0	 70.0	 -80.0	 1.121	 100.0	 0	 22	 -170.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4849	 14.0	 0.0	 99.0	 -99.0	 1.15	 100.0	 0	 198	 -170.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4849	 -70.0	 -5.0	 70.0	 -80.0	 1.15	 100.0	 0	 30	 -170.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4848	 24.0	 0.0	 109.0	 -109.0	 1.15	 100.0	 0	 218	 -170.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4848	 -83.0	 -5.0	 70.0	 -80.0	 1.15	 100.0	 0	 4	 -170.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4847	 -62.0	 -5.0	 70.0	 -80.0	 1.147	 100.0	 0	 46	 -170.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4847	 -77.0	 -5.0	 70.0	 -80.0	 1.147	 100.0	 0	 16	 -170.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4857	 11.5	 0.0	 12.0	 -12.0	 1.062	 100.0	 0	 23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4857	 6.0	 0.0	 6.0	 -6.0	 1.062	 100.0	 0	 12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4868	 10.5	 0.0	 11.0	 -11.0	 1.053	 100.0	 0	 21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4876	 4.0	 0.0	 4.0	 -4.0	 0.894	 100.0	 0	 8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4876	 6.0	 0.0	 6.4	 -6.4	 0.894	 100.0	 0	 12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4890	 6.5	 0.0	 7.0	 -7.0	 1.026	 100.0	 0	 13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4890	 4.0	 0.0	 6.8	 -6.8	 1.026	 100.0	 0	 8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4897	 7.5	 -2.0	 8.0	 -12.0	 1.044	 100.0	 0	 15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4904	 9.0	 0.0	 9.0	 -9.0	 1.039	 100.0	 0	 18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4908	 75.5	 0.0	 76.0	 -76.0	 1.034	 100.0	 1	 151	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4908	 95.5	 0.0	 96.0	 -96.0	 1.034	 100.0	 1	 191	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	4920	 3.0	 0.0	 3.0	 -3.0	 1.013	 100.0	 0	 6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4924	 5.05	 0.0	 9.8	 -9.8	 1.009	 100.0	 0	 10	 0.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4926	 6.5	 0.0	 7.0	 -7.0	 1.036	 100.0	 0	 13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4926	 13.0	 0.0	 13.0	 -13.0	 1.036	 100.0	 0	 26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4926	 29.0	 0.0	 29.0	 -29.0	 1.036	 100.0	 0	 58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4946	 65.5	 0.0	 66.0	 -66.0	 1.007	 100.0	 1	 131	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4949	 19.5	 0.0	 20.0	 -20.0	 1.022	 100.0	 0	 39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4956	 23.0	 0.0	 23.0	 -23.0	 1.044	 100.0	 0	 46	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4972	 10.5	 0.0	 11.0	 -11.0	 0.893	 100.0	 0	 21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4976	 3.5	 0.0	 4.0	 -4.0	 1.037	 100.0	 0	 7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4990	 67.5	 0.0	 68.0	 -68.0	 1.068	 100.0	 1	 135	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4990	 128.0	 0.0	 128.0	 -128.0	 1.068	 100.0	 1	 256	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	4997	 21.0	 0.0	 21.0	 -21.0	 1.035	 100.0	 0	 42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	4997	 138.0	 0.0	 138.0	 -138.0	 1.035	 100.0	 1	 276	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	5013	 23.5	 0.0	 24.0	 -24.0	 0.995	 100.0	 0	 47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	5014	 25.5	 0.0	 26.0	 -26.0	 0.983	 100.0	 1	 51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	5015	 49.0	 0.0	 49.0	 -49.0	 0.985	 100.0	 1	 98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	5016	 47.5	 0.0	 48.0	 -48.0	 0.989	 100.0	 1	 95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	5023	 4.5	 0.0	 5.0	 -5.0	 1.008	 100.0	 0	 9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	5024	 66.0	 0.0	 66.0	 -66.0	 1.007	 100.0	 1	 132	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	5042	 6.5	 0.0	 7.0	 -7.0	 1.043	 100.0	 0	 13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	5042	 13.0	 0.0	 13.0	 -13.0	 1.043	 100.0	 0	 26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	5044	 20.0	 0.0	 20.0	 -20.0	 1.032	 100.0	 0	 40	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	5050	 9.5	 0.0	 10.0	 -10.0	 1.008	 100.0	 0	 19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	5054	 10.5	 0.0	 11.0	 -11.0	 1.058	 100.0	 0	 21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	5060	 45.5	 0.0	 46.0	 -46.0	 1.022	 100.0	 0	 91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	5068	 8.5	 0.0	 11.0	 -11.0	 0.993	 100.0	 0	 17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	5069	 5.5	 0.0	 6.0	 -6.0	 1.017	 100.0	 0	 11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	5071	 10.0	 0.0	 10.0	 -10.0	 1.074	 100.0	 0	 20	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	5071	 8.5	 0.0	 9.0	 -9.0	 1.074	 100.0	 0	 17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	5073	 12.5	 0.0	 13.0	 -13.0	 1.067	 100.0	 0	 25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	5073	 16.5	 0.0	 17.0	 -17.0	 1.067	 100.0	 0	 33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	5077	 22.5	 0.0	 23.0	 -23.0	 1.02	 100.0	 0	 45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	5079	 5.0	 0.0	 5.0	 -5.0	 1.008	 100.0	 0	 10	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	5079	 5.5	 0.0	 6.0	 -6.0	 1.008	 100.0	 0	 11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	5085	 2.0	 0.0	 2.0	 -2.0	 1.085	 100.0	 0	 4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	5989	 69.0	 0.0	 120.0	 -120.0	 1.073	 100.0	 0	 138	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	5989	 127.5	 0.0	 128.0	 -128.0	 1.073	 100.0	 0	 255	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	5989	 100.0	 0.0	 120.0	 -120.0	 1.073	 100.0	 0	 200	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	5990	 428.0	 0.0	 428.0	 -428.0	 1.072	 100.0	 0	 856	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	5990	 182.0	 0.0	 182.0	 -182.0	 1.072	 100.0	 0	 364	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	5992	 384.0	 0.0	 372.0	 -372.0	 1.036	 100.0	 0	 743	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	5993	 491.0	 27.0	 470.0	 -416.0	 1.072	 100.0	 1	 832	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	5993	 446.0	 49.5	 470.0	 -371.0	 1.072	 100.0	 1	 742	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	5995	 70.0	 0.0	 80.0	 -80.0	 1.043	 100.0	 0	 160	 -20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	5996	 55.5	 0.0	 66.0	 -66.0	 1.091	 100.0	 0	 131	 -20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	5998	 429.5	 0.0	 430.0	 -430.0	 1.065	 100.0	 0	 859	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	5998	 8.5	 0.0	 9.0	 -9.0	 1.065	 100.0	 0	 17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	5999	 1.0	 0.0	 1.0	 -1.0	 1.038	 100.0	 0	 2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	5999	 1.0	 0.0	 1.0	 -1.0	 1.038	 100.0	 0	 2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	6003	 152.5	 -40.0	 300.0	 -380.0	 1.076	 100.0	 0	 280	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6006	 0.0	 0.163	 0.65	 -0.324	 1.053	 100.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	6006	 0.0	 0.163	 0.65	 -0.324	 1.053	 100.0	 0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	6014	 36.0	 0.0	 161.0	 -161.0	 1.035	 100.0	 0	 322	 -250.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6014	 -115.0	 0.0	 100.0	 -100.0	 1.035	 100.0	 0	 20	 -250.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6017	 16.5	 0.0	 40.0	 -40.0	 1.048	 100.0	 0	 33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6017	 20.5	 0.0	 40.0	 -40.0	 1.048	 100.0	 0	 41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6019	 136.5	 0.0	 200.0	 -200.0	 1.06	 100.0	 0	 273	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6019	 141.5	 0.0	 200.0	 -200.0	 1.06	 100.0	 0	 283	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6028	 -15.0	 0.5	 2.5	 -1.5	 1.072	 100.0	 0	 0	 -30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	6028	 -8.0	 0.5	 2.5	 -1.5	 1.072	 100.0	 0	 0	 -16.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	6033	 556.5	 0.0	 557.0	 -557.0	 1.058	 100.0	 0	 1113	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NUC
	6033	 525.5	 0.0	 526.0	 -526.0	 1.058	 100.0	 0	 1051	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6033	 799.0	 0.0	 799.0	 -799.0	 1.058	 100.0	 0	 1598	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6033	 850.5	 0.0	 851.0	 -851.0	 1.058	 100.0	 0	 1701	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6033	 446.5	 0.0	 450.0	 -450.0	 1.058	 100.0	 0	 893	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6033	 552.0	 0.0	 552.0	 -552.0	 1.058	 100.0	 0	 1104	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6034	 458.5	 0.0	 459.0	 -459.0	 0.975	 100.0	 0	 917	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NUC
	6034	 455.0	 0.0	 921.6	 -921.6	 0.975	 100.0	 1	 910	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6034	 583.0	 0.0	 583.0	 -583.0	 0.975	 100.0	 0	 1166	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6037	 329.0	 0.0	 329.0	 -329.0	 1.03	 100.0	 1	 658	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6040	 357.5	 0.0	 283.0	 -283.0	 1.048	 100.0	 0	 565	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6041	 153.0	 0.0	 280.0	 -280.0	 1.048	 100.0	 0	 306	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6045	 271.75	 39.0	 304.0	 -226.0	 1.096	 100.0	 1	 451	 92.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6045	 212.75	 66.5	 304.0	 -171.0	 1.096	 100.0	 0	 333	 92.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6045	 285.5	 38.0	 304.0	 -228.0	 1.096	 100.0	 1	 456	 115.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6045	 232.25	 88.0	 367.0	 -191.0	 1.096	 100.0	 1	 382	 82.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6053	 447.5	 0.0	 450.0	 -450.0	 1.042	 100.0	 0	 895	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6052	 295.0	 0.0	 327.6	 -327.6	 1.045	 100.0	 1	 590	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6054	 160.5	 0.0	 161.0	 -161.0	 1.062	 100.0	 1	 321	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6057	 341.5	 0.0	 484.54	 -484.54	 0.998	 100.0	 1	 683	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6058	 -0.5	 1.4	 7.0	 -4.2	 1.057	 100.0	 0	 0	 -1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	6060	 378.0	 127.0	 570.0	 -316.0	 1.052	 100.0	 1	 631	 125.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6060	 898.5	 0.0	 849.0	 -849.0	 1.052	 100.0	 0	 1697	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6060	 323.5	 0.0	 275.0	 -275.0	 1.052	 100.0	 1	 549	 98.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6060	 314.5	 0.0	 266.0	 -266.0	 1.052	 100.0	 1	 531	 98.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6071	 293.0	 60.2	 400.0	 -279.6	 1.007	 100.0	 1	 536	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6076	 537.0	 0.0	 537.0	 -537.0	 1.074	 100.0	 0	 1074	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NUC
	6080	 -3.125	 -0.618	 1.854	 -3.09	 1.063	 100.0	 0	 0	 -6.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	6086	 258.5	 0.0	 259.0	 -259.0	 1.042	 100.0	 1	 517	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6089	 702.5	 0.0	 703.0	 -703.0	 1.046	 100.0	 1	 1405	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6097	 610.5	 0.0	 536.0	 -536.0	 1.053	 100.0	 1	 1071	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6097	 527.0	 0.0	 452.0	 -452.0	 1.053	 100.0	 1	 904	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6097	 506.0	 0.0	 431.0	 -431.0	 1.053	 100.0	 1	 862	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6100	 446.0	 0.0	 446.0	 -446.0	 1.076	 100.0	 0	 892	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6101	 672.5	 0.0	 673.0	 -673.0	 1.022	 100.0	 0	 1345	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NUC
	6114	 791.5	 0.0	 792.0	 -792.0	 1.077	 100.0	 0	 1583	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6115	 624.5	 0.0	 625.0	 -625.0	 1.069	 100.0	 0	 1249	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6119	 870.0	 0.0	 870.0	 -870.0	 1.066	 100.0	 0	 1740	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6120	 633.5	 0.0	 634.0	 -634.0	 1.066	 100.0	 0	 1267	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6121	 582.0	 0.0	 582.0	 -582.0	 1.048	 100.0	 0	 1164	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NUC
	6123	 489.0	 0.0	 489.0	 -489.0	 1.038	 100.0	 0	 978	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6124	 -33.5	 -0.6	 1.8	 -3.0	 1.035	 100.0	 0	 0	 -67.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	6123	 -35.0	 -12.0	 36.0	 -60.0	 1.038	 100.0	 0	 0	 -70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	6123	 -42.5	 -12.0	 36.0	 -60.0	 1.038	 100.0	 0	 0	 -85.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	6126	 -230.735	 4.62	 23.1	 -13.86	 1.063	 100.0	 0	 0	 -461.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	6125	 -122.895	 1.786	 8.93	 -5.358	 1.051	 100.0	 0	 0	 -245.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	6134	 479.5	 0.0	 480.0	 -480.0	 1.049	 100.0	 1	 959	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6135	 255.5	 0.0	 256.0	 -256.0	 1.059	 100.0	 0	 511	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6137	 -19.485	 -16.45	 49.35	 -82.25	 1.031	 100.0	 0	 0	 -38.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	6144	 -1.5	 1.5	 7.5	 -4.5	 1.04	 100.0	 0	 0	 -3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	6143	 413.5	 0.0	 450.0	 -450.0	 1.037	 100.0	 0	 827	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6144	 -2.5	 1.5	 7.5	 -4.5	 1.04	 100.0	 0	 0	 -5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	6143	 471.5	 0.0	 472.0	 -472.0	 1.037	 100.0	 0	 943	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6146	 425.5	 0.0	 450.0	 -450.0	 1.044	 100.0	 0	 851	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6146	 -1.0	 13.0	 65.0	 -39.0	 1.044	 100.0	 0	 0	 -2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	6148	 -27.9	 11.594	 57.97	 -34.782	 1.062	 100.0	 0	 0	 -55.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	6157	 183.0	 0.0	 222.0	 -222.0	 1.059	 100.0	 1	 366	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6161	 628.0	 0.0	 628.0	 -628.0	 1.077	 100.0	 1	 1256	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6163	 -2.05	 -0.834	 2.502	 -4.17	 1.029	 100.0	 0	 0	 -4.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	6164	 438.0	 0.0	 618.0	 -618.0	 1.053	 100.0	 1	 876	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6164	 438.0	 0.0	 718.8	 -718.8	 1.053	 100.0	 1	 876	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6165	 -99.5	 -35.0	 182.0	 -252.0	 1.044	 100.0	 1	 81	 -280.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6165	 -97.0	 -35.0	 182.0	 -252.0	 1.044	 100.0	 1	 86	 -280.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6165	 -10.0	 -35.0	 182.0	 -252.0	 1.044	 100.0	 1	 260	 -280.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6165	 -17.0	 -35.0	 182.0	 -252.0	 1.044	 100.0	 1	 246	 -280.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6170	 240.5	 0.0	 241.0	 -241.0	 1.051	 100.0	 1	 481	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6170	 154.0	 0.0	 154.0	 -154.0	 1.051	 100.0	 1	 308	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6170	 216.0	 0.0	 216.0	 -216.0	 1.051	 100.0	 1	 432	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6170	 209.5	 0.0	 210.0	 -210.0	 1.051	 100.0	 1	 419	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6170	 169.0	 0.0	 169.0	 -169.0	 1.051	 100.0	 1	 338	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6177	 438.5	 0.0	 450.0	 -450.0	 1.045	 100.0	 0	 877	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6188	 -26.26	 1.142	 5.71	 -3.426	 1.04	 100.0	 0	 0	 -52.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	6188	 -26.26	 1.142	 5.71	 -3.426	 1.04	 100.0	 0	 0	 -52.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	6189	 390.0	 0.0	 390.0	 -390.0	 1.076	 100.0	 0	 780	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6191	 885.5	 0.0	 886.0	 -886.0	 1.05	 100.0	 0	 1771	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6193	 281.5	 0.0	 1195.2	 -1195.2	 1.033	 100.0	 1	 563	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6193	 398.5	 0.0	 1195.2	 -1195.2	 1.033	 100.0	 1	 797	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6196	 -1.29	 1.08	 5.4	 -3.24	 1.057	 100.0	 0	 0	 -2.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	6196	 -1.29	 1.08	 5.4	 -3.24	 1.057	 100.0	 0	 0	 -2.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	6203	 694.5	 0.0	 857.99	 -857.99	 1.054	 100.0	 1	 1389	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NUC
	6204	 -9.785	 -0.256	 0.768	 -1.28	 1.004	 100.0	 0	 0	 -19.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	6205	 78.0	 0.0	 655.2	 -655.2	 1.03	 100.0	 1	 156	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6205	 76.0	 0.0	 655.2	 -655.2	 1.03	 100.0	 1	 152	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6207	 423.5	 0.0	 424.0	 -424.0	 1.076	 100.0	 0	 847	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6210	 218.75	 87.0	 343.0	 -169.0	 1.023	 100.0	 0	 326	 111.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6215	 183.5	 0.0	 200.0	 -200.0	 1.073	 100.0	 0	 397	 -30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6219	 545.5	 0.0	 546.0	 -546.0	 1.061	 100.0	 1	 1091	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6219	 560.5	 0.0	 561.0	 -561.0	 1.061	 100.0	 1	 1121	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	6220	 -1.405	 -0.546	 1.638	 -2.73	 1.049	 100.0	 0	 0	 -2.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	6224	 205.5	 0.0	 300.0	 -300.0	 1.093	 100.0	 0	 411	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6224	 218.5	 0.0	 300.0	 -300.0	 1.093	 100.0	 0	 437	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6225	 -196.41	 10.054	 50.27	 -30.162	 1.07	 100.0	 0	 0	 -392.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	6225	 -196.41	 10.054	 50.27	 -30.162	 1.07	 100.0	 0	 0	 -392.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	6225	 -196.41	 10.054	 50.27	 -30.162	 1.07	 100.0	 0	 0	 -392.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	6226	 82.0	 0.0	 100.0	 -100.0	 1.057	 100.0	 0	 164	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6227	 468.0	 0.0	 468.0	 -468.0	 1.056	 100.0	 0	 936	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6227	 -15.835	 -21.712	 65.136	 -108.56	 1.056	 100.0	 0	 0	 -31.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	6243	 984.5	 0.0	 985.0	 -985.0	 1.076	 100.0	 0	 1969	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6246	 416.5	 6.5	 355.0	 -342.0	 1.054	 100.0	 0	 683	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6247	 86.0	 0.0	 99.0	 -99.0	 1.032	 100.0	 0	 172	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6247	 125.0	 0.0	 125.0	 -125.0	 1.032	 100.0	 0	 250	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6247	 247.5	 0.0	 248.0	 -248.0	 1.032	 100.0	 0	 495	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6249	 87.0	 0.0	 120.0	 -120.0	 1.042	 100.0	 0	 174	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6249	 -105.975	 6.488	 32.44	 -19.464	 1.042	 100.0	 0	 0	 -211.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	6249	 67.0	 0.0	 187.2	 -187.2	 1.042	 100.0	 1	 134	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6249	 143.5	 0.0	 144.0	 -144.0	 1.042	 100.0	 0	 287	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6249	 106.5	 0.0	 187.2	 -187.2	 1.042	 100.0	 1	 213	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6249	 80.0	 0.0	 120.0	 -120.0	 1.042	 100.0	 0	 160	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6249	 125.0	 0.0	 125.0	 -125.0	 1.042	 100.0	 0	 250	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6250	 227.0	 86.5	 400.0	 -227.0	 1.011	 100.0	 1	 454	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6252	 0.5	 1.045	 4.67	 -2.58	 1.037	 100.0	 0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	6253	 715.0	 0.0	 901.2	 -901.2	 1.073	 100.0	 1	 1280	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NUC
	6257	 0.5	 -1.1	 2.85	 -5.05	 1.045	 100.0	 0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	6260	 -19.905	 2.33	 11.65	 -6.99	 1.053	 100.0	 0	 0	 -39.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	6260	 -19.905	 2.33	 11.65	 -6.99	 1.053	 100.0	 0	 0	 -39.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	6262	 -0.185	 -0.214	 0.642	 -1.07	 1.054	 100.0	 0	 0	 -0.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	6262	 -0.185	 -0.214	 0.642	 -1.07	 1.054	 100.0	 0	 0	 -0.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % SYNC
	6270	 231.5	 0.0	 3297.6	 -3297.6	 1.033	 100.0	 1	 463	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6276	 549.5	 0.0	 550.0	 -550.0	 1.068	 100.0	 0	 1099	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6278	 302.5	 -14.0	 515.0	 -543.0	 1.039	 100.0	 1	 465	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6278	 370.0	 0.0	 320.0	 -320.0	 1.039	 100.0	 1	 640	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6278	 217.5	 -44.0	 206.0	 -294.0	 1.039	 100.0	 1	 335	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6286	 281.0	 14.985	 260.97	 -231.0	 0.962	 100.0	 0	 462	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6287	 249.5	 27.165	 269.33	 -215.0	 0.962	 100.0	 0	 429	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6288	 23.5	 0.0	 24.0	 -24.0	 0.952	 100.0	 0	 47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6289	 137.5	 0.0	 138.0	 -138.0	 0.994	 100.0	 1	 275	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6290	 29.0	 0.0	 29.0	 -29.0	 0.939	 100.0	 0	 58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6291	 56.5	 0.0	 57.0	 -57.0	 1.077	 100.0	 1	 113	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	6292	 57.0	 0.0	 57.0	 -57.0	 1.077	 100.0	 1	 114	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	6293	 61.0	 0.0	 61.0	 -61.0	 1.058	 100.0	 1	 122	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	6294	 19.0	 0.0	 19.0	 -19.0	 1.058	 100.0	 1	 38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6295	 163.5	 0.0	 164.0	 -164.0	 0.913	 100.0	 1	 327	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6296	 56.0	 3.35	 62.7	 -56.0	 1.083	 100.0	 1	 112	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6297	 62.5	 0.0	 63.0	 -63.0	 0.93	 100.0	 1	 125	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6298	 631.785	 0.0	 570.0	 -570.0	 1.028	 100.0	 1	 1139	 124.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6299	 426.78	 -27.04	 355.0	 -409.08	 1.028	 100.0	 1	 709	 144.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6300	 455.2875	 -9.21	 393.0	 -411.42	 1.027	 100.0	 1	 785	 125.575	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6301	 448.2875	 -16.555	 386.0	 -419.11	 1.027	 100.0	 1	 771	 125.575	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6303	 497.0	 0.0	 458.0	 -458.0	 0.985	 100.0	 1	 916	 78.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6304	 231.0	 0.0	 193.0	 -193.0	 0.985	 100.0	 1	 385	 77.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6305	 189.0	 0.0	 151.0	 -151.0	 0.989	 100.0	 1	 301	 77.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6306	 192.0	 35.05	 237.67	 -167.57	 0.995	 100.0	 0	 328	 56.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6307	 88.75	 17.63	 102.26	 -67.0	 0.995	 100.0	 0	 133	 44.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6308	 73.5	 0.0	 74.0	 -74.0	 1.005	 100.0	 1	 147	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6309	 75.0	 0.0	 75.0	 -75.0	 1.006	 100.0	 1	 150	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6310	 102.5	 0.0	 103.0	 -103.0	 1.005	 100.0	 1	 205	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6311	 131.5	 0.0	 132.0	 -132.0	 1.006	 100.0	 1	 263	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6312	 73.0	 0.0	 73.0	 -73.0	 1.006	 100.0	 1	 146	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6313	 375.25	 0.0	 342.0	 -342.0	 0.996	 100.0	 1	 684	 66.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6314	 164.5	 0.0	 165.0	 -165.0	 0.976	 100.0	 1	 329	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6315	 389.8825	 113.47	 549.94	 -323.0	 0.977	 100.0	 1	 646	 133.765	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6316	 374.755	 124.745	 556.49	 -307.0	 0.978	 100.0	 1	 613	 136.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6317	 506.38	 40.175	 518.35	 -438.0	 0.978	 100.0	 1	 875	 137.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6318	 567.7525	 11.175	 522.35	 -500.0	 0.977	 100.0	 1	 999	 136.505	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NUC
	6319	 553.0	 99.935	 673.87	 -474.0	 0.978	 100.0	 1	 947	 159.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6320	 530.0	 111.435	 673.87	 -451.0	 0.98	 100.0	 1	 901	 159.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6321	 66.5	 0.0	 67.0	 -67.0	 1.048	 100.0	 1	 133	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6322	 57.0	 0.0	 57.0	 -57.0	 1.048	 100.0	 1	 114	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6323	 35.0	 0.0	 35.0	 -35.0	 1.048	 100.0	 1	 70	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6324	 35.0	 0.0	 35.0	 -35.0	 1.047	 100.0	 1	 70	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6325	 28.0	 0.0	 28.0	 -28.0	 1.047	 100.0	 1	 56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	6326	 39.0	 0.0	 39.0	 -39.0	 1.047	 100.0	 1	 78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	6327	 6.0	 1.615	 10.54	 -7.31	 0.951	 100.0	 0	 12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	6328	 16.0	 0.0	 16.0	 -16.0	 0.951	 100.0	 0	 32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6329	 596.25	 95.735	 703.47	 -512.0	 0.957	 100.0	 1	 1024	 168.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6330	 423.75	 190.025	 712.05	 -332.0	 0.96	 100.0	 1	 664	 183.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6331	 509.25	 147.025	 712.05	 -418.0	 0.962	 100.0	 1	 835	 183.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6332	 236.35	 24.605	 285.21	 -236.0	 0.978	 100.0	 1	 472	 0.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6333	 -15.5	 2.125	 109.25	 -105.0	 0.973	 100.0	 0	 209	 -240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6334	 597.78	 0.0	 540.0	 -540.0	 0.978	 100.0	 1	 1079	 116.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NUC
	6336	 592.7875	 3.81	 540.62	 -533.0	 0.98	 100.0	 1	 1065	 120.575	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6337	 557.0375	 31.47	 559.94	 -497.0	 0.98	 100.0	 1	 994	 120.075	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6338	 780.25	 0.0	 680.0	 -680.0	 0.991	 100.0	 1	 1359	 201.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6339	 851.25	 0.0	 751.0	 -751.0	 1.0	 100.0	 1	 1501	 201.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6340	 940.5	 0.0	 841.0	 -841.0	 1.015	 100.0	 1	 1682	 199.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6341	 729.5	 0.0	 630.0	 -630.0	 1.006	 100.0	 1	 1260	 199.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6342	 443.625	 0.0	 442.0	 -442.0	 0.998	 100.0	 1	 883	 4.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6343	 118.625	 0.0	 117.0	 -117.0	 0.998	 100.0	 1	 233	 4.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6344	 82.55	 0.0	 82.0	 -82.0	 1.026	 100.0	 1	 163	 2.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6345	 441.0	 0.0	 396.0	 -396.0	 0.966	 100.0	 0	 792	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6346	 440.0	 0.0	 363.0	 -363.0	 0.956	 100.0	 1	 725	 155.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6347	 291.0	 54.57	 323.14	 -214.0	 0.955	 100.0	 1	 427	 155.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6349	 379.75	 25.96	 380.92	 -329.0	 0.969	 100.0	 0	 657	 102.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6350	 91.5	 0.0	 92.0	 -92.0	 0.976	 100.0	 1	 183	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6351	 52.5	 0.0	 53.0	 -53.0	 0.976	 100.0	 1	 105	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6352	 28.0	 0.0	 28.0	 -28.0	 0.976	 100.0	 1	 56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6353	 53.5	 0.0	 54.0	 -54.0	 0.977	 100.0	 1	 107	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6354	 68.5	 0.0	 69.0	 -69.0	 0.976	 100.0	 1	 137	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6355	 70.5	 0.0	 71.0	 -71.0	 0.976	 100.0	 1	 141	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6356	 394.5	 98.3	 521.6	 -325.0	 0.992	 100.0	 1	 649	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	6357	 433.5	 78.8	 521.6	 -364.0	 0.995	 100.0	 1	 727	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6358	 360.5	 137.715	 566.43	 -291.0	 0.998	 100.0	 1	 581	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6359	 431.5	 101.73	 565.46	 -362.0	 0.996	 100.0	 1	 723	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6360	 54.5	 0.0	 55.0	 -55.0	 1.025	 100.0	 1	 109	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	6361	 69.0	 0.0	 69.0	 -69.0	 1.025	 100.0	 1	 138	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	6362	 297.75	 41.145	 320.29	 -238.0	 0.949	 100.0	 0	 476	 119.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6363	 98.75	 0.0	 94.0	 -94.0	 0.977	 100.0	 0	 187	 10.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6364	 269.5	 28.81	 267.62	 -210.0	 1.007	 100.0	 0	 419	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6365	 575.6575	 4.49	 526.98	 -518.0	 0.977	 100.0	 1	 1035	 116.315	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6366	 564.1575	 10.51	 527.02	 -506.0	 0.975	 100.0	 1	 1012	 116.315	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6367	 448.4075	 69.39	 527.78	 -389.0	 0.976	 100.0	 1	 777	 119.815	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6368	 422.16	 85.28	 529.56	 -359.0	 0.975	 100.0	 1	 717	 127.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6369	 8.5	 0.69	 10.38	 -9.0	 1.009	 100.0	 0	 17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6370	 1137.5	 0.0	 1053.0	 -1053.0	 0.99	 100.0	 1	 2105	 170.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6371	 647.0	 0.0	 562.0	 -562.0	 0.992	 100.0	 1	 1124	 170.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6372	 636.5	 0.91	 566.82	 -565.0	 1.013	 100.0	 1	 1129	 144.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6373	 688.0	 0.0	 616.0	 -616.0	 1.018	 100.0	 1	 1232	 144.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6374	 520.5	 0.0	 500.0	 -500.0	 0.978	 100.0	 0	 1000	 41.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6375	 584.75	 0.0	 526.0	 -526.0	 0.997	 100.0	 1	 1051	 118.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NUC
	6376	 436.75	 78.945	 527.89	 -370.0	 0.999	 100.0	 1	 740	 133.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6377	 421.75	 81.49	 525.98	 -363.0	 0.997	 100.0	 1	 725	 118.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6378	 468.75	 57.99	 525.98	 -410.0	 0.995	 100.0	 1	 819	 118.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6379	 417.25	 83.99	 525.98	 -358.0	 0.996	 100.0	 1	 716	 118.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6380	 541.25	 21.99	 525.98	 -482.0	 0.998	 100.0	 1	 964	 118.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6381	 650.5	 0.0	 616.0	 -616.0	 1.006	 100.0	 1	 1231	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6382	 246.5	 33.695	 262.39	 -195.0	 0.977	 100.0	 0	 390	 103.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6383	 439.0	 0.0	 407.0	 -407.0	 1.036	 100.0	 1	 813	 65.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6384	 430.0	 0.0	 368.0	 -368.0	 0.999	 100.0	 0	 735	 125.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6385	 393.5	 0.0	 331.0	 -331.0	 0.979	 100.0	 0	 662	 125.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6387	 19.5	 0.0	 20.0	 -20.0	 0.986	 100.0	 1	 39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	6388	 30.0	 0.0	 30.0	 -30.0	 0.986	 100.0	 1	 60	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	6389	 27.5	 0.0	 28.0	 -28.0	 0.987	 100.0	 1	 55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	6390	 28.5	 0.0	 29.0	 -29.0	 0.986	 100.0	 1	 57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	6391	 173.75	 0.0	 140.0	 -140.0	 0.963	 100.0	 1	 280	 67.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6392	 38.0	 8.6	 55.2	 -38.0	 1.035	 100.0	 1	 76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	6393	 65.0	 0.0	 65.0	 -65.0	 1.027	 100.0	 1	 130	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6394	 63.5	 0.0	 64.0	 -64.0	 1.043	 100.0	 1	 127	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6395	 49.0	 0.0	 49.0	 -49.0	 1.043	 100.0	 1	 98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6396	 20.5	 0.0	 21.0	 -21.0	 1.043	 100.0	 1	 41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	6397	 134.0	 0.0	 134.0	 -134.0	 0.957	 100.0	 1	 268	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6398	 205.75	 0.0	 172.0	 -172.0	 0.975	 100.0	 1	 343	 68.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6399	 440.75	 0.0	 407.0	 -407.0	 0.975	 100.0	 1	 813	 68.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6400	 216.0	 22.295	 211.59	 -167.0	 1.019	 100.0	 0	 334	 98.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6401	 69.75	 17.615	 104.23	 -69.0	 0.995	 100.0	 0	 137	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6402	 52.25	 26.615	 104.23	 -51.0	 0.995	 100.0	 0	 102	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6403	 -103.0	 56.088	 195.6	 -83.424	 1.04	 100.0	 0	 12	 -218.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6404	 -102.5	 56.066	 195.94	 -83.808	 1.04	 100.0	 0	 13	 -218.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6405	 -100.0	 56.059	 196.04	 -83.922	 1.038	 100.0	 0	 18	 -218.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6406	 427.75	 29.11	 511.82	 -453.6	 1.005	 100.0	 1	 737	 118.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6407	 348.75	 45.45	 533.7	 -442.8	 0.994	 100.0	 1	 579	 118.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6408	 209.0	 10.5	 191.0	 -170.0	 0.999	 100.0	 0	 340	 78.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6409	 304.0	 0.0	 265.0	 -265.0	 0.937	 100.0	 0	 530	 78.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6410	 645.75	 -16.84	 671.92	 -705.6	 0.985	 100.0	 1	 1147	 144.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6411	 155.5	 0.0	 156.0	 -156.0	 0.954	 100.0	 1	 311	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6412	 133.5	 0.0	 134.0	 -134.0	 0.954	 100.0	 1	 267	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6413	 695.5	 49.42	 706.84	 -608.0	 0.989	 100.0	 1	 1216	 175.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6414	 951.5	 0.0	 864.0	 -864.0	 0.994	 100.0	 1	 1728	 175.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6415	 1057.5	 0.0	 970.0	 -970.0	 0.993	 100.0	 1	 1940	 175.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6416	 870.0	 0.0	 783.0	 -783.0	 0.987	 100.0	 1	 1565	 175.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NUC
	6417	 20.2	 8.555	 37.51	 -20.4	 1.017	 100.0	 1	 40	 0.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6418	 648.0	 56.24	 675.48	 -563.0	 0.994	 100.0	 1	 1126	 170.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6419	 622.0	 69.24	 675.48	 -537.0	 0.994	 100.0	 1	 1074	 170.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	6420	 760.75	 0.0	 717.0	 -717.0	 0.974	 100.0	 0	 1434	 87.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6421	 411.75	 0.0	 368.0	 -368.0	 0.974	 100.0	 0	 736	 87.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6422	 480.25	 0.0	 437.0	 -437.0	 0.974	 100.0	 0	 873	 87.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6423	 514.75	 0.0	 471.0	 -471.0	 0.984	 100.0	 0	 942	 87.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6424	 3.5	 0.0	 19.0	 -19.0	 1.006	 100.0	 1	 38	 -31.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	6425	 209.75	 0.0	 189.0	 -189.0	 0.924	 100.0	 1	 377	 42.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6426	 789.75	 0.0	 716.0	 -716.0	 0.964	 100.0	 1	 1432	 147.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6427	 29.0	 12.804	 61.2	 -35.592	 1.009	 100.0	 0	 58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	6428	 31.0	 0.0	 31.0	 -31.0	 1.048	 100.0	 1	 62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6429	 24.0	 0.0	 24.0	 -24.0	 1.048	 100.0	 1	 48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	6430	 285.0	 0.0	 230.0	 -230.0	 1.006	 100.0	 0	 460	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6431	 77.5	 0.0	 118.0	 -118.0	 1.083	 100.0	 1	 235	 -80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6432	 159.5	 0.0	 200.0	 -200.0	 1.085	 100.0	 1	 399	 -80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6433	 113.5	 0.0	 154.0	 -154.0	 1.085	 100.0	 1	 307	 -80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6434	 36.5	 0.0	 37.0	 -37.0	 0.949	 100.0	 1	 73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	6435	 22.0	 0.0	 22.0	 -22.0	 0.941	 100.0	 0	 44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	6436	 34.5	 0.0	 35.0	 -35.0	 0.951	 100.0	 1	 69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	6437	 22.0	 0.0	 22.0	 -22.0	 0.941	 100.0	 0	 44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	6438	 -90.0	 22.435	 124.73	 -79.86	 1.039	 100.0	 0	 0	 -180.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6439	 -63.5	 13.035	 116.01	 -89.94	 1.05	 100.0	 0	 53	 -180.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6440	 -77.0	 22.435	 124.73	 -79.86	 1.04	 100.0	 0	 26	 -180.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6441	 -5.0	 19.865	 124.73	 -85.0	 1.039	 100.0	 0	 170	 -180.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6442	 40.5	 0.0	 41.0	 -41.0	 1.065	 100.0	 1	 81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6443	 40.5	 0.0	 41.0	 -41.0	 1.058	 100.0	 1	 81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6444	 61.0	 0.0	 61.0	 -61.0	 1.057	 100.0	 1	 122	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6445	 29.5	 0.0	 30.0	 -30.0	 0.961	 100.0	 0	 59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % PEL
	6446	 233.5	 0.0	 234.0	 -234.0	 1.034	 100.0	 1	 467	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6447	 74.0	 0.0	 74.4	 -74.4	 1.034	 100.0	 1	 148	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6448	 744.0	 0.0	 674.0	 -674.0	 0.978	 100.0	 1	 1347	 141.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NUC
	6449	 497.0	 122.24	 671.48	 -427.0	 0.978	 100.0	 1	 853	 141.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6450	 464.5	 0.0	 427.0	 -427.0	 0.98	 100.0	 1	 854	 75.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6451	 297.75	 0.0	 242.0	 -242.0	 0.968	 100.0	 1	 483	 112.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6452	 195.75	 0.0	 164.0	 -164.0	 0.953	 100.0	 1	 328	 63.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6453	 330.0	 0.0	 300.0	 -300.0	 0.945	 100.0	 0	 600	 60.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6454	 132.0	 0.0	 132.0	 -132.0	 1.061	 100.0	 1	 264	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6455	 84.5	 0.0	 85.0	 -85.0	 1.061	 100.0	 1	 169	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6456	 36.5	 0.0	 37.0	 -37.0	 0.944	 100.0	 1	 73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6457	 845.295	 0.0	 787.0	 -787.0	 0.956	 100.0	 1	 1573	 117.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6458	 722.545	 0.0	 663.0	 -663.0	 0.956	 100.0	 1	 1326	 119.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NUC
	6459	 157.0	 0.0	 157.0	 -157.0	 1.047	 100.0	 1	 314	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6460	 38.5	 0.0	 39.0	 -39.0	 1.045	 100.0	 1	 77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6461	 37.5	 0.0	 38.0	 -38.0	 1.045	 100.0	 1	 75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6462	 -45.0	 34.06	 114.06	 -45.94	 1.029	 100.0	 0	 71	 -161.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6463	 -9.5	 21.53	 114.06	 -71.0	 1.029	 100.0	 0	 142	 -161.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6464	 471.25	 1.29	 405.58	 -403.0	 0.981	 100.0	 1	 805	 137.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6465	 691.75	 0.0	 623.0	 -623.0	 0.978	 100.0	 1	 1246	 137.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NUC
	6466	 389.75	 39.79	 400.58	 -321.0	 0.98	 100.0	 1	 642	 137.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6467	 346.75	 61.29	 400.58	 -278.0	 0.975	 100.0	 1	 556	 137.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6468	 121.5	 0.0	 104.0	 -104.0	 1.008	 100.0	 0	 207	 36.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6469	 156.5	 0.0	 139.0	 -139.0	 1.008	 100.0	 0	 277	 36.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6470	 95.0	 12.805	 102.61	 -77.0	 1.019	 100.0	 0	 154	 36.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6471	 -24.0	 19.4	 89.4	 -50.6	 0.887	 100.0	 0	 16	 -64.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6472	 296.5	 0.0	 262.0	 -262.0	 0.991	 100.0	 1	 524	 69.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6473	 314.5	 0.0	 280.0	 -280.0	 0.99	 100.0	 1	 560	 69.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % COW
	6474	 103.0	 15.44	 133.88	 -103.0	 1.001	 100.0	 0	 206	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
	6475	 88.5	 17.475	 123.95	 -89.0	 1.001	 100.0	 0	 177	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0; % NG
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	 0.0	 0.0	 3	   0.000000	  45.326166	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  52.258679	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.080407	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  37.604391	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  52.502097	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  17.680840	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 154.978035	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  32.382647	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.773228	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  55.252846	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  23.835794	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  53.349140	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  34.870603	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 134.349963	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 134.589919	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 160.596349	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 109.066624	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  63.352826	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 123.017826	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 128.635051	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  22.829619	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  47.149353	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 147.036671	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  38.075257	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  63.528497	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  23.490445	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  39.278702	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  48.617067	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  43.445239	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 131.661916	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 133.430994	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  54.005448	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  15.747769	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 114.474224	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  45.680889	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  34.054057	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 131.057320	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  36.228390	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 120.093989	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  60.343638	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  62.506960	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 148.478520	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  51.788608	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  49.932376	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.504268	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  29.323128	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  25.293096	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 119.996694	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 118.107113	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  39.732421	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  41.796165	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  63.232197	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 145.133383	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  33.980926	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 127.519842	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.424715	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 123.863541	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  36.482605	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  11.149560	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  45.022599	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.724570	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  52.747810	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 116.601214	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  38.387414	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  41.501042	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  41.145034	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  56.540771	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	 122.381519	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.664139	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  40.939067	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  47.631457	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  51.206828	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  44.555544	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 121.193676	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 119.270074	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  54.743288	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 122.943580	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 145.799866	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  58.803148	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.348648	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.841222	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 115.223600	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  59.950556	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 147.991317	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 135.434861	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 142.247974	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 145.895974	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 118.853226	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 146.152363	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 148.362500	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.100799	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  57.072578	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  15.663349	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  49.818164	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  42.740591	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  46.275078	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  55.148847	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 126.810576	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  38.622274	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  52.141058	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  32.117135	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 112.980427	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 126.203871	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  24.497988	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  34.289833	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 154.957545	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  52.896299	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 138.945663	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  52.366064	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  46.096340	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  40.803927	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  23.846108	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  49.280553	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  38.457707	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  48.355960	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 154.081803	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  31.969286	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  34.454738	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  49.056555	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.397972	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  62.022271	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  40.518960	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 142.171667	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  51.011264	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  36.410218	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  53.205289	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  22.187869	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  50.024955	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 133.681417	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  40.473200	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  44.071562	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.208611	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 133.847046	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  17.118426	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  39.539415	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  14.155218	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  49.432702	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  49.910683	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  43.680411	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 142.202873	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  53.467941	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  43.008911	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  61.256253	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  58.048980	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  38.576667	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  39.456117	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  41.726749	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  46.800497	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 108.847189	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 141.640803	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  49.289383	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  44.260447	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  45.496060	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 147.418387	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  38.079658	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  54.374732	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  20.584707	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 117.779256	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  21.213913	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  52.988335	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  40.055020	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  34.450097	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 128.080478	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  51.347893	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 122.405049	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  12.392349	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  65.378512	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  41.858044	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  36.512112	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 144.741277	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  35.499879	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 135.769039	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  48.014847	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  53.871501	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  47.905348	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.921676	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  23.214686	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  36.437180	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 129.949204	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  14.343042	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  29.027049	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  35.774483	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  49.310634	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  62.039434	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  36.921514	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  32.827959	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  68.789725	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 132.669847	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  42.184063	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  32.693890	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  20.026175	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  36.057793	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  32.653910	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 151.040793	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 148.420253	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  40.259727	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 123.407017	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  37.022079	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  66.779067	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  12.629344	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 118.018329	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  24.326249	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 128.718635	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  35.856555	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  42.222067	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  52.442356	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.915469	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  43.384274	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 145.146887	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.401050	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  22.623414	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  21.942701	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  70.058194	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 119.845997	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  41.505412	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 114.903387	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  22.007114	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  49.224204	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  41.194522	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 174.828034	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  13.068405	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 146.319662	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  40.354911	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 145.308083	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 124.673301	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 145.559563	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 149.527936	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  64.136631	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  36.164268	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 126.050097	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  40.293084	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.147794	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  42.088988	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.667210	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  39.581492	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  42.800463	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  50.932969	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 119.767076	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 110.988855	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  19.322120	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  47.472228	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  51.134915	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 141.083475	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  29.723768	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  43.736291	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  54.254729	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.194157	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  41.215841	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  23.012357	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  44.321755	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 116.468923	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 138.496584	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  42.415008	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 142.147149	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  38.736035	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 153.621156	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 125.201683	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.276789	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  49.544249	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  60.649102	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  45.114194	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  23.391440	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  38.842287	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  49.709661	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  53.971520	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  36.248932	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  23.862723	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 100.378097	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  57.104362	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  41.091955	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  48.065786	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  35.939826	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.833302	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  34.204066	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  38.366769	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.338553	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  50.030720	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  50.013162	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  64.899238	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  52.659875	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  49.160227	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  54.014742	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  58.668365	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  52.960159	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  51.559835	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 160.814782	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 146.210997	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  34.795356	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  37.960511	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  45.266266	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  57.275171	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  60.876636	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  43.537182	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  48.127772	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 158.666112	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 123.284347	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  48.363810	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  51.350178	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  32.583385	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  54.884904	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  59.904343	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 144.895288	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  23.945709	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 122.125529	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 116.340297	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 147.840369	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  32.446809	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  71.182579	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  52.341584	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  95.077128	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  41.383573	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  54.754445	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  50.361275	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  37.984982	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  49.978081	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  61.298067	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  37.632316	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  61.696551	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  47.278339	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  49.934624	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 122.547473	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  43.543663	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  39.217792	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  43.580625	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 118.861958	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  48.049293	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  48.385798	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  55.728596	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  47.669545	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  42.062045	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 126.332600	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  65.099652	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  14.049643	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  55.307837	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  38.631034	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 141.873380	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 145.576475	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  57.545634	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 118.197715	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 130.602556	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  33.857395	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  35.908200	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  61.111888	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  50.508463	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  40.772002	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  58.579789	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  32.882337	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  40.887192	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 152.717163	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 145.011185	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  69.283271	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  47.803232	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 143.887067	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  39.352950	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 135.309937	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 141.888225	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  36.822446	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  44.504137	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  42.996314	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  59.198541	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  42.290709	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  46.914798	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 128.290553	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  58.817343	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 124.961661	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 134.218333	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  43.451934	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 114.154529	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  33.164201	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  58.875717	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  40.834800	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 124.586048	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  44.862743	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 145.109126	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  49.331560	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  23.829401	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 149.823470	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  53.499630	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  36.402714	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 165.118196	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 125.697921	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  55.809345	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  93.425147	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  46.710210	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  47.109110	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  44.197732	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 125.567861	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 142.189576	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 122.924876	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 131.114215	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  32.846616	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 120.754112	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  55.665651	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 142.216368	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  22.899918	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  52.558520	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  10.065481	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.702356	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  22.710756	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 149.769779	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 100.205581	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  42.826060	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  52.030040	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.017281	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  46.363030	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 142.533048	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 102.283193	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  40.017835	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  31.508148	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  35.387341	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  21.140695	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  42.641033	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 128.057127	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 144.884435	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 127.639982	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  46.183743	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 154.039920	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 129.110650	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 122.104288	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  56.861349	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  43.007695	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 130.173970	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  46.530771	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  66.283709	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.996326	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  57.174610	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  43.475190	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  60.566153	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  51.503100	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 142.469637	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  13.429193	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  60.310143	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 156.916292	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 166.389226	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  32.807892	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  60.209534	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 126.691679	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  38.531642	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 169.827592	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  16.187874	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  23.004856	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  31.873286	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 105.417137	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 159.618988	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  62.238231	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  47.415263	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 143.552147	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.602995	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 112.064725	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  30.525172	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 156.175480	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 125.296835	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 156.615418	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  43.314789	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 116.573430	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.773682	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 138.309897	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 140.661300	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.807649	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  35.090010	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  47.708197	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 132.219742	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 125.592619	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 127.525629	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  45.159882	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  59.698483	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 125.542525	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 137.898206	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 140.760488	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 131.096281	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.913149	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  45.282662	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  34.359453	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.292987	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  40.155770	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  41.023974	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  32.356968	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 132.152241	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 148.365368	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 109.573509	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  44.462085	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 127.562393	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  33.180782	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  37.357743	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 147.226877	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  43.092727	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.702939	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 122.948703	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 134.715522	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  35.447277	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  18.486117	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  58.254280	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  39.797855	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  32.641341	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  46.059830	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 120.032268	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 147.015154	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  49.859331	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  19.911696	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 136.370513	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  35.067696	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  39.421312	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  50.969879	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  42.763322	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  44.875888	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 126.485107	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  50.635746	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  43.154661	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 105.526384	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  39.840698	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  99.614250	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  34.522535	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  52.981631	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  55.116063	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 158.774586	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  38.831059	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  43.220281	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  56.235118	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 142.446018	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  59.098125	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 147.526856	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  39.296174	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 146.710154	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 137.535992	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  66.036405	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 148.458247	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.643368	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  40.233469	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 123.984602	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 132.926950	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  53.404217	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  38.163522	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 134.049122	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  53.701670	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 128.472232	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  32.047794	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  44.309144	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  79.366321	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 127.866894	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  50.902569	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 117.142047	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.436773	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  37.415739	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 156.066501	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  20.350298	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  40.962259	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  43.195125	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  47.434683	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  29.540853	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  19.519877	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 115.500804	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  44.195790	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  32.797803	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 114.771348	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  70.498970	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 109.735560	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  53.199443	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  46.456258	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  51.954873	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  38.476147	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 118.925756	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 103.929044	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 170.024410	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  40.630704	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  68.491802	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  63.970630	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 161.119946	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  89.887813	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 112.016355	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 108.993451	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  55.037400	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 137.214757	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  41.051449	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  50.318335	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 125.425822	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  43.949259	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  52.785175	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  24.732096	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  54.099061	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.532955	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.718111	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  41.685639	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  56.682450	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  54.902929	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  23.421588	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  43.840469	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 133.729791	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  51.285968	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 153.763178	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  62.169273	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  58.184654	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  45.192339	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  14.896357	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 137.961420	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  15.339810	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  45.575452	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 105.315561	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  57.500626	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.512882	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  48.803997	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  42.518049	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  41.451490	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  58.604479	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  39.800339	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  53.183154	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 148.292447	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  47.247683	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 132.894035	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  56.390488	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  46.436839	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 150.493296	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 167.193488	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  38.793872	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  58.066051	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  44.449884	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  32.860131	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  52.676627	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 127.249517	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 139.408531	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  62.910710	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  44.470106	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 142.949145	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  49.425567	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  41.288252	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 140.774539	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  35.663504	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  51.859158	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.514980	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  57.358548	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  38.008342	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 136.488807	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  48.321074	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 129.136920	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  22.822435	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  55.235461	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 118.239840	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  51.120842	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 101.743447	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  62.650644	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 161.406830	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  38.349216	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  54.534913	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  53.322039	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.760972	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 173.297619	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  54.153490	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 124.049283	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  93.624869	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   8.988828	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 160.589022	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  29.926930	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  98.779822	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 127.063274	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 125.056246	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  36.287833	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 170.581057	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  32.025799	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  19.858756	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 143.625308	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 124.177698	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  54.983800	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  52.030080	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  40.326467	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 120.198368	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  40.477156	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	  47.904770	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  38.462784	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  51.802838	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  46.191311	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 144.352718	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  56.850965	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  46.264681	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  55.171288	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  19.953206	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 137.492565	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  37.970063	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  59.139225	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  41.878943	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  35.854263	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  48.264904	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  39.664002	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.671168	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 123.853812	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  55.175002	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 132.488129	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  29.926523	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  44.225666	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  56.153909	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  12.024760	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  23.753112	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 130.969212	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 160.969341	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  42.388941	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  46.676008	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 114.364893	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  45.100167	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  37.272900	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  44.310200	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  50.935775	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 142.162233	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  12.169949	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  55.984853	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  52.888445	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 123.886088	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  24.201953	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  43.654129	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 143.354770	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 158.066253	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 147.208237	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  50.629140	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 148.406863	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  59.224023	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 153.502542	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  50.387945	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  40.725532	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  65.796225	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  43.185864	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 126.324674	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  43.774534	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 145.661764	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 123.337518	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  41.471010	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  50.251559	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 121.391274	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  47.416872	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  53.170371	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 143.493613	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  54.016328	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 139.860860	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 110.428852	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 113.571739	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  44.481312	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 147.718755	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  50.276125	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  52.165135	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.226340	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 164.689295	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  38.912324	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 126.904063	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 155.372005	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  50.864920	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  57.856163	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  51.777915	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  43.323800	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 116.221852	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 125.192142	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  44.882416	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  47.790682	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 158.959233	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  49.337205	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 129.580009	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  51.439011	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  36.663547	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  59.457198	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  44.134128	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.414803	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  35.504939	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  35.000046	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  45.938599	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  43.593802	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 147.389258	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 103.784524	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  35.740384	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  39.227866	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  60.723049	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  53.122624	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 133.607539	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 142.629351	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  56.701502	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 158.627004	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  41.797613	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  45.301247	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 127.660413	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  32.537446	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  39.179733	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 140.108143	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 148.486675	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  40.580936	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 144.875712	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  39.413557	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  41.727734	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.446428	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  58.340427	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  59.769198	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 163.754810	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 132.540102	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.216614	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  69.489315	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  46.691535	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  15.822283	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 141.379500	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  39.144171	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  45.545191	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  50.909357	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 130.082619	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  58.372604	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.233202	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  52.386407	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 150.488107	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  48.800555	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 151.970489	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  76.741900	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  41.423462	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  53.462792	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  45.993487	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 115.168273	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  65.824717	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 102.354774	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  56.484864	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  42.706427	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  53.727906	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  48.640358	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 150.314095	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 141.243623	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  43.587366	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 139.388318	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 123.284544	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  56.925681	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 134.498603	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  60.678314	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  38.602568	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  15.444942	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 156.600799	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  48.373993	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  48.704397	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 139.859540	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 140.375080	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 111.120456	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  42.189724	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 156.829220	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  66.250857	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.304970	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  52.055568	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 126.983761	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 106.739465	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 150.057287	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  55.341424	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 167.940015	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  36.648258	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  14.471632	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  69.866890	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 145.655643	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  32.047710	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  33.903426	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  38.227837	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  47.725627	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 152.763534	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  46.319448	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 110.134105	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  48.413560	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  39.039819	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.720040	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  43.278331	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 128.479359	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  33.744418	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 126.720013	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  42.852382	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 126.551451	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  29.719722	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 109.434289	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 118.296817	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  57.404491	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  41.025337	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 120.242305	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  38.603768	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  53.949798	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 137.780914	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 137.411049	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 143.662524	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 125.692557	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 139.351675	   0.000000; % NG
