%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v18.08     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Active Power Increase              %%%%%
%%%%                         31 - July - 2018                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case6468_rte__api
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	6092	 6095	 0.000719	 0.04375	 0.0	 790.0	 790.0	 790.0	 1.033058	 0.0	 1	 -30.0	 30.0;
	6093	 6094	 0.000719	 0.04375	 0.0	 790.0	 790.0	 790.0	 0.975614	 0.0	 1	 -30.0	 30.0;
	6098	 6100	 0.000125	 0.046125	 0.0	 749.0	 749.0	 749.0	 1.0142	 0.0	 1	 -30.0	 30.0;
	6099	 6100	 0.000125	 0.046125	 0.0	 749.0	 749.0	 749.0	 1.0142	 0.0	 1	 -30.0	 30.0;
	6102	 6231	 4.4e-05	 0.001063	 0.0	 1900.0	 1900.0	 1900.0	 1.0	 1.91	 1	 -30.0	 30.0;
	6104	 6105	 0.0006	 0.030687	 0.0	 1125.0	 1125.0	 1125.0	 0.980393	 0.0	 1	 -30.0	 30.0;
	6104	 6105	 0.000381	 0.026838	 0.0	 1287.0	 1287.0	 1287.0	 0.971819	 0.0	 1	 -30.0	 30.0;
	6112	 6113	 0.0005	 0.03015	 0.0	 1145.0	 1145.0	 1145.0	 0.980392	 0.0	 1	 -30.0	 30.0;
	6116	 6117	 0.0006	 0.030081	 0.0	 1148.0	 1148.0	 1148.0	 0.932835	 0.0	 1	 -30.0	 30.0;
	6116	 6117	 0.0005	 0.026231	 0.0	 1316.0	 1316.0	 1316.0	 0.980393	 0.0	 1	 -30.0	 30.0;
	6124	 6126	 0.000136	 0.015151	 0.0	 2279.0	 2279.0	 2279.0	 0.962468	 0.0	 1	 -30.0	 30.0;
	6129	 6131	 0.000313	 0.01875	 0.0	 1842.0	 1842.0	 1842.0	 0.990095	 0.0	 1	 -30.0	 30.0;
	6136	 6137	 0.0003	 0.027769	 0.0	 1244.0	 1244.0	 1244.0	 0.971821	 0.0	 1	 -30.0	 30.0;
	6233	 6150	 2.7e-05	 0.009838	 0.0	 999.0	 999.0	 999.0	 0.950029	 -7.22	 1	 -30.0	 30.0;
	6232	 6150	 2.7e-05	 0.009838	 0.0	 999.0	 999.0	 999.0	 0.950029	 -7.22	 1	 -30.0	 30.0;
	6152	 6153	 0.0004	 0.044413	 0.0	 778.0	 778.0	 778.0	 0.92937	 0.0	 1	 -30.0	 30.0;
	6234	 6159	 0.000119	 0.014321	 0.0	 2411.0	 2411.0	 2411.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6166	 6167	 0.0002	 0.0188	 0.0	 1837.0	 1837.0	 1837.0	 0.939853	 0.0	 1	 -30.0	 30.0;
	6180	 6181	 0.000731	 0.045162	 0.0	 765.0	 765.0	 765.0	 0.947864	 0.0	 1	 -30.0	 30.0;
	6180	 6181	 0.000731	 0.045231	 0.0	 764.0	 764.0	 764.0	 0.94877	 0.0	 1	 -30.0	 30.0;
	6184	 6185	 0.0003	 0.022881	 0.0	 1509.0	 1509.0	 1509.0	 0.978474	 0.0	 1	 -30.0	 30.0;
	6204	 6205	 0.000338	 0.020438	 0.0	 1689.0	 1689.0	 1689.0	 0.971821	 0.0	 1	 -30.0	 30.0;
	6235	 6205	 6.2e-05	 0.00675	 0.0	 1629.0	 1629.0	 1629.0	 1.133606	 -15.01	 1	 -30.0	 30.0;
	6210	 6211	 0.000554	 0.031524	 0.0	 1096.0	 1096.0	 1096.0	 0.966184	 0.0	 1	 -30.0	 30.0;
	6214	 6215	 0.0004	 0.025687	 0.0	 1344.0	 1344.0	 1344.0	 0.938964	 0.0	 1	 -30.0	 30.0;
	6214	 6215	 0.0003	 0.025487	 0.0	 1355.0	 1355.0	 1355.0	 0.955109	 0.0	 1	 -30.0	 30.0;
	6214	 6215	 0.0004	 0.025413	 0.0	 1359.0	 1359.0	 1359.0	 0.932835	 0.0	 1	 -30.0	 30.0;
	6216	 6217	 0.0005	 0.02805	 0.0	 1231.0	 1231.0	 1231.0	 0.980392	 0.0	 1	 -30.0	 30.0;
	6158	 6234	 2.1e-05	 0.016116	 0.0	 2143.0	 2143.0	 2143.0	 1.012146	 0.0	 1	 -30.0	 30.0;
	6241	 6242	 0.00055	 0.04302	 0.0	 803.0	 803.0	 803.0	 0.990093	 0.0	 1	 -30.0	 30.0;
	6237	 6251	 6e-06	 0.000625	 0.0	 55237.0	 55237.0	 55237.0	 0.97561	 0.0	 1	 -30.0	 30.0;
	6237	 6250	 0.000632	 0.015684	 0.0	 2200.0	 2200.0	 2200.0	 1.014351	 1.32	 1	 -30.0	 30.0;
	6255	 6238	 7.5e-05	 0.007931	 0.0	 1399.0	 1399.0	 1399.0	 1.0	 -2.93	 1	 -30.0	 30.0;
	6254	 6239	 7.5e-05	 0.007931	 0.0	 1399.0	 1399.0	 1399.0	 1.0	 -2.93	 1	 -30.0	 30.0;
	6260	 6261	 0.000181	 0.01425	 0.0	 1866.0	 1866.0	 1866.0	 0.991083	 0.0	 1	 -30.0	 30.0;
	6263	 6264	 0.0012	 0.08215	 0.0	 421.0	 421.0	 421.0	 0.971818	 0.0	 1	 -30.0	 30.0;
	6263	 6264	 0.000397	 0.049841	 0.0	 693.0	 693.0	 693.0	 0.995025	 0.0	 1	 -30.0	 30.0;
	6263	 6264	 0.0002	 0.018669	 0.0	 1850.0	 1850.0	 1850.0	 0.956943	 0.0	 1	 -30.0	 30.0;
	6265	 6266	 0.000312	 0.028362	 0.0	 1218.0	 1218.0	 1218.0	 0.97182	 0.0	 1	 -30.0	 30.0;
	6275	 6276	 0.000125	 0.026499	 0.0	 1303.0	 1303.0	 1303.0	 1.0142	 0.0	 1	 -30.0	 30.0;
	6273	 6276	 0.000125	 0.026499	 0.0	 1303.0	 1303.0	 1303.0	 1.0142	 0.0	 1	 -30.0	 30.0;
	6274	 6276	 0.000125	 0.026499	 0.0	 1303.0	 1303.0	 1303.0	 1.0142	 0.0	 1	 -30.0	 30.0;
	6272	 6276	 0.000125	 0.026499	 0.0	 1303.0	 1303.0	 1303.0	 1.0142	 0.0	 1	 -30.0	 30.0;
	6277	 6278	 0.00015	 0.023481	 0.0	 1471.0	 1471.0	 1471.0	 0.971817	 0.0	 1	 -30.0	 30.0;
	6277	 6278	 0.000287	 0.026931	 0.0	 1282.0	 1282.0	 1282.0	 0.971817	 0.0	 1	 -30.0	 30.0;
	6283	 6240	 3.8e-05	 0.00375	 0.0	 1399.0	 1399.0	 1399.0	 1.0	 5.86	 1	 -30.0	 30.0;
	115	 6286	 0.0	 0.019737	 0.0	 1735.0	 1735.0	 1735.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	116	 6287	 0.0	 0.019737	 0.0	 1735.0	 1735.0	 1735.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	203	 6288	 0.0	 0.54184	 0.0	 64.0	 64.0	 64.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	233	 6289	 0.0	 0.142857	 0.0	 241.0	 241.0	 241.0	 1.111111	 0.0	 1	 -30.0	 30.0;
	233	 6290	 0.0	 0.219149	 0.0	 157.0	 157.0	 157.0	 1.111111	 0.0	 1	 -30.0	 30.0;
	274	 6291	 0.0	 0.366794	 0.0	 94.0	 94.0	 94.0	 1.0	 0.0	 1	 -30.0	 30.0;
	274	 6292	 0.0	 0.366794	 0.0	 94.0	 94.0	 94.0	 1.0	 0.0	 1	 -30.0	 30.0;
	273	 6293	 0.0	 0.366794	 0.0	 94.0	 94.0	 94.0	 1.0	 0.0	 1	 -30.0	 30.0;
	273	 6294	 0.0	 0.366794	 0.0	 94.0	 94.0	 94.0	 1.0	 0.0	 1	 -30.0	 30.0;
	369	 6295	 0.0	 0.128409	 0.0	 268.0	 268.0	 268.0	 1.048889	 0.0	 1	 -30.0	 30.0;
	370	 6296	 0.0	 0.15	 0.0	 229.0	 229.0	 229.0	 1.060526	 0.0	 1	 -30.0	 30.0;
	371	 6297	 0.0	 0.15	 0.0	 229.0	 229.0	 229.0	 1.060526	 0.0	 1	 -30.0	 30.0;
	497	 6298	 0.0	 0.012611	 0.0	 1070.0	 1070.0	 1070.0	 1.052632	 0.0	 1	 -30.0	 30.0;
	498	 6299	 0.0	 0.012611	 0.0	 1118.0	 1118.0	 1118.0	 1.052632	 0.0	 1	 -30.0	 30.0;
	499	 6300	 0.0	 0.012611	 0.0	 1109.0	 1109.0	 1109.0	 1.052632	 0.0	 1	 -30.0	 30.0;
	500	 6301	 0.0	 0.012611	 0.0	 1073.0	 1073.0	 1073.0	 1.052632	 0.0	 1	 -30.0	 30.0;
	503	 6303	 0.0	 0.048207	 0.0	 712.0	 712.0	 712.0	 1.080978	 0.0	 1	 -30.0	 30.0;
	502	 6304	 0.0	 0.048207	 0.0	 712.0	 712.0	 712.0	 1.080978	 0.0	 1	 -30.0	 30.0;
	504	 6305	 0.0	 0.043965	 0.0	 779.0	 779.0	 779.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	504	 6306	 0.0	 0.03442	 0.0	 995.0	 995.0	 995.0	 1.060526	 0.0	 1	 -30.0	 30.0;
	504	 6307	 0.0	 0.06506	 0.0	 527.0	 527.0	 527.0	 1.060526	 0.0	 1	 -30.0	 30.0;
	528	 6308	 0.0	 0.161429	 0.0	 213.0	 213.0	 213.0	 1.054667	 0.0	 1	 -30.0	 30.0;
	528	 6309	 0.0	 0.17931	 0.0	 192.0	 192.0	 192.0	 1.054667	 0.0	 1	 -30.0	 30.0;
	528	 6310	 0.0	 0.161429	 0.0	 213.0	 213.0	 213.0	 1.054667	 0.0	 1	 -30.0	 30.0;
	528	 6311	 0.0	 0.17931	 0.0	 192.0	 192.0	 192.0	 1.054667	 0.0	 1	 -30.0	 30.0;
	528	 6312	 0.0	 0.17931	 0.0	 192.0	 192.0	 192.0	 1.054667	 0.0	 1	 -30.0	 30.0;
	2809	 6313	 0.0	 0.044965	 0.0	 764.0	 764.0	 764.0	 1.080978	 0.0	 1	 -30.0	 30.0;
	626	 6314	 0.0	 0.166743	 0.0	 206.0	 206.0	 206.0	 1.026879	 0.0	 1	 -30.0	 30.0;
	668	 6315	 0.0	 0.012685	 0.0	 1077.0	 1077.0	 1077.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	667	 6316	 0.0	 0.012685	 0.0	 1073.0	 1073.0	 1073.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	666	 6317	 0.0	 0.012685	 0.0	 1053.0	 1053.0	 1053.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	665	 6318	 0.0	 0.012685	 0.0	 1014.0	 1014.0	 1014.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	686	 6319	 0.0	 0.009303	 0.0	 1463.0	 1463.0	 1463.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	688	 6320	 0.0	 0.009303	 0.0	 1460.0	 1460.0	 1460.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	695	 6321	 0.0	 0.200062	 0.0	 172.0	 172.0	 172.0	 1.013333	 0.0	 1	 -30.0	 30.0;
	695	 6322	 0.0	 0.200062	 0.0	 172.0	 172.0	 172.0	 1.013333	 0.0	 1	 -30.0	 30.0;
	695	 6323	 0.0	 0.200062	 0.0	 172.0	 172.0	 172.0	 1.013333	 0.0	 1	 -30.0	 30.0;
	694	 6324	 0.0	 0.200062	 0.0	 172.0	 172.0	 172.0	 1.013333	 0.0	 1	 -30.0	 30.0;
	694	 6325	 0.0	 0.200062	 0.0	 172.0	 172.0	 172.0	 1.013333	 0.0	 1	 -30.0	 30.0;
	694	 6326	 0.0	 0.200062	 0.0	 172.0	 172.0	 172.0	 1.013333	 0.0	 1	 -30.0	 30.0;
	716	 6327	 0.0	 0.453182	 0.0	 76.0	 76.0	 76.0	 1.088889	 0.0	 1	 -30.0	 30.0;
	716	 6328	 0.0	 0.453182	 0.0	 76.0	 76.0	 76.0	 1.088889	 0.0	 1	 -30.0	 30.0;
	897	 6329	 0.0	 0.008909	 0.0	 1433.0	 1433.0	 1433.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	899	 6330	 0.0	 0.008909	 0.0	 1549.0	 1549.0	 1549.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	900	 6331	 0.0	 0.008909	 0.0	 1405.0	 1405.0	 1405.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	1050	 6332	 0.0	 0.048207	 0.0	 713.0	 713.0	 713.0	 1.080978	 0.0	 1	 -30.0	 30.0;
	1057	 6333	 0.0	 0.054074	 0.0	 634.0	 634.0	 634.0	 1.077631	 0.0	 1	 -30.0	 30.0;
	1060	 6334	 0.0	 0.012685	 0.0	 1068.0	 1068.0	 1068.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	1064	 6336	 0.0	 0.012611	 0.0	 1078.0	 1078.0	 1078.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	1063	 6337	 0.0	 0.012611	 0.0	 1077.0	 1077.0	 1077.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	1069	 6338	 0.0	 0.009257	 0.0	 1809.0	 1809.0	 1809.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	1070	 6339	 0.0	 0.009257	 0.0	 1787.0	 1787.0	 1787.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	1085	 6340	 0.0	 0.009257	 0.0	 1791.0	 1791.0	 1791.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	1084	 6341	 0.0	 0.009257	 0.0	 1743.0	 1743.0	 1743.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	73	 6342	 0.0	 0.06579	 0.0	 522.0	 522.0	 522.0	 1.096667	 0.0	 1	 -30.0	 30.0;
	72	 6343	 0.0	 0.06579	 0.0	 522.0	 522.0	 522.0	 1.096667	 0.0	 1	 -30.0	 30.0;
	2115	 6344	 0.0	 0.1	 0.0	 344.0	 344.0	 344.0	 1.057778	 0.0	 1	 -30.0	 30.0;
	1180	 6345	 0.0	 0.01954	 0.0	 1759.0	 1759.0	 1759.0	 1.088844	 0.0	 1	 -30.0	 30.0;
	1181	 6346	 0.0	 0.020227	 0.0	 1699.0	 1699.0	 1699.0	 1.088844	 0.0	 1	 -30.0	 30.0;
	1182	 6347	 0.0	 0.01954	 0.0	 413.0	 413.0	 413.0	 1.088844	 0.0	 1	 -30.0	 30.0;
	1183	 6349	 0.0	 0.021576	 0.0	 1588.0	 1588.0	 1588.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	1450	 6350	 0.0	 0.2424	 0.0	 142.0	 142.0	 142.0	 1.075778	 0.0	 1	 -30.0	 30.0;
	1450	 6351	 0.0	 0.2424	 0.0	 142.0	 142.0	 142.0	 1.075778	 0.0	 1	 -30.0	 30.0;
	1450	 6352	 0.0	 0.2424	 0.0	 142.0	 142.0	 142.0	 1.075778	 0.0	 1	 -30.0	 30.0;
	1450	 6353	 0.0	 0.2424	 0.0	 142.0	 142.0	 142.0	 1.075778	 0.0	 1	 -30.0	 30.0;
	1450	 6354	 0.0	 0.2424	 0.0	 142.0	 142.0	 142.0	 1.075778	 0.0	 1	 -30.0	 30.0;
	1450	 6355	 0.0	 0.2424	 0.0	 142.0	 142.0	 142.0	 1.075778	 0.0	 1	 -30.0	 30.0;
	1305	 6356	 0.0	 0.012685	 0.0	 1096.0	 1096.0	 1096.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	1302	 6357	 0.0	 0.012685	 0.0	 1114.0	 1114.0	 1114.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	1304	 6358	 0.0	 0.012611	 0.0	 1131.0	 1131.0	 1131.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	1303	 6359	 0.0	 0.012611	 0.0	 1073.0	 1073.0	 1073.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	1345	 6360	 0.0	 0.181818	 0.0	 189.0	 189.0	 189.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	1345	 6361	 0.0	 0.181818	 0.0	 189.0	 189.0	 189.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	1370	 6362	 0.0	 0.041231	 0.0	 833.0	 833.0	 833.0	 1.0948	 0.0	 1	 -30.0	 30.0;
	1369	 6363	 0.0	 0.273494	 0.0	 126.0	 126.0	 126.0	 1.062667	 0.0	 1	 -30.0	 30.0;
	1436	 6364	 0.0	 0.032831	 0.0	 1046.0	 1046.0	 1046.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	1584	 6365	 0.0	 0.012685	 0.0	 1045.0	 1045.0	 1045.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	1585	 6366	 0.0	 0.012685	 0.0	 1057.0	 1057.0	 1057.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	1586	 6367	 0.0	 0.012685	 0.0	 1064.0	 1064.0	 1064.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	1587	 6368	 0.0	 0.012685	 0.0	 1083.0	 1083.0	 1083.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	1615	 6369	 0.0	 0.345838	 0.0	 100.0	 100.0	 100.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	1776	 6370	 0.0	 0.009303	 0.0	 1503.0	 1503.0	 1503.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	1775	 6371	 0.0	 0.009303	 0.0	 1415.0	 1415.0	 1415.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	2023	 6372	 0.0	 0.008909	 0.0	 1557.0	 1557.0	 1557.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	2024	 6373	 0.0	 0.008909	 0.0	 1454.0	 1454.0	 1454.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	2053	 6374	 0.0	 0.042476	 0.0	 809.0	 809.0	 809.0	 1.062222	 0.0	 1	 -30.0	 30.0;
	2068	 6375	 0.0	 0.012685	 0.0	 1047.0	 1047.0	 1047.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	2069	 6376	 0.0	 0.012685	 0.0	 1081.0	 1081.0	 1081.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	2070	 6377	 0.0	 0.012685	 0.0	 1083.0	 1083.0	 1083.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	2071	 6378	 0.0	 0.012685	 0.0	 1082.0	 1082.0	 1082.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	2072	 6379	 0.0	 0.012685	 0.0	 1082.0	 1082.0	 1082.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	2073	 6380	 0.0	 0.012685	 0.0	 969.0	 969.0	 969.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	2143	 6381	 0.0	 0.041112	 0.0	 835.0	 835.0	 835.0	 1.081067	 0.0	 1	 -30.0	 30.0;
	2172	 6382	 0.0	 0.029081	 0.0	 1182.0	 1182.0	 1182.0	 1.080888	 0.0	 1	 -30.0	 30.0;
	2207	 6383	 0.0	 0.044965	 0.0	 764.0	 764.0	 764.0	 1.080978	 0.0	 1	 -30.0	 30.0;
	2208	 6384	 0.0	 0.020227	 0.0	 1697.0	 1697.0	 1697.0	 1.088844	 0.0	 1	 -30.0	 30.0;
	2209	 6385	 0.0	 0.021197	 0.0	 1616.0	 1616.0	 1616.0	 1.103079	 0.0	 1	 -30.0	 30.0;
	2672	 6387	 0.0	 0.312857	 0.0	 110.0	 110.0	 110.0	 1.054667	 0.0	 1	 -30.0	 30.0;
	2672	 6388	 0.0	 0.312857	 0.0	 110.0	 110.0	 110.0	 1.054667	 0.0	 1	 -30.0	 30.0;
	2672	 6389	 0.0	 0.312857	 0.0	 110.0	 110.0	 110.0	 1.054667	 0.0	 1	 -30.0	 30.0;
	2672	 6390	 0.0	 0.312857	 0.0	 110.0	 110.0	 110.0	 1.054667	 0.0	 1	 -30.0	 30.0;
	2628	 6391	 0.0	 0.048207	 0.0	 712.0	 712.0	 712.0	 1.080978	 0.0	 1	 -30.0	 30.0;
	2714	 6392	 0.0	 0.17125	 0.0	 201.0	 201.0	 201.0	 1.053333	 0.0	 1	 -30.0	 30.0;
	2714	 6393	 0.0	 0.13875	 0.0	 248.0	 248.0	 248.0	 1.049777	 0.0	 1	 -30.0	 30.0;
	2720	 6394	 0.0	 0.329412	 0.0	 105.0	 105.0	 105.0	 1.053333	 0.0	 1	 -30.0	 30.0;
	2720	 6395	 0.0	 0.329412	 0.0	 105.0	 105.0	 105.0	 1.053333	 0.0	 1	 -30.0	 30.0;
	2720	 6396	 0.0	 0.329412	 0.0	 105.0	 105.0	 105.0	 1.053333	 0.0	 1	 -30.0	 30.0;
	2737	 6397	 0.0	 0.181636	 0.0	 189.0	 189.0	 189.0	 1.088889	 0.0	 1	 -30.0	 30.0;
	2833	 6398	 0.0	 0.044965	 0.0	 764.0	 764.0	 764.0	 1.080978	 0.0	 1	 -30.0	 30.0;
	2832	 6399	 0.0	 0.044965	 0.0	 764.0	 764.0	 764.0	 1.080978	 0.0	 1	 -30.0	 30.0;
	382	 6400	 0.0	 0.031723	 0.0	 1082.0	 1082.0	 1082.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	3074	 6401	 0.0	 0.0516	 0.0	 666.0	 666.0	 666.0	 1.07511	 0.0	 1	 -30.0	 30.0;
	3073	 6402	 0.0	 0.0516	 0.0	 666.0	 666.0	 666.0	 1.07511	 0.0	 1	 -30.0	 30.0;
	3077	 6403	 0.0	 0.0592	 0.0	 579.0	 579.0	 579.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	3077	 6404	 0.0	 0.0596	 0.0	 575.0	 575.0	 575.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	3076	 6405	 0.0	 0.05972	 0.0	 574.0	 574.0	 574.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	1751	 6406	 0.0	 0.012685	 0.0	 1059.0	 1059.0	 1059.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	1750	 6407	 0.0	 0.012685	 0.0	 1040.0	 1040.0	 1040.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	3167	 6408	 0.0	 0.03299	 0.0	 1041.0	 1041.0	 1041.0	 1.04	 0.0	 1	 -30.0	 30.0;
	3168	 6409	 0.0	 0.034269	 0.0	 1000.0	 1000.0	 1000.0	 1.060526	 0.0	 1	 -30.0	 30.0;
	3254	 6410	 0.0	 0.009303	 0.0	 1543.0	 1543.0	 1543.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	3271	 6411	 0.0	 0.144154	 0.0	 239.0	 239.0	 239.0	 1.066667	 0.0	 1	 -30.0	 30.0;
	3271	 6412	 0.0	 0.144154	 0.0	 239.0	 239.0	 239.0	 1.066667	 0.0	 1	 -30.0	 30.0;
	3336	 6413	 0.0	 0.008909	 0.0	 1541.0	 1541.0	 1541.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	3337	 6414	 0.0	 0.008909	 0.0	 1563.0	 1563.0	 1563.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	3338	 6415	 0.0	 0.008909	 0.0	 1551.0	 1551.0	 1551.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	3335	 6416	 0.0	 0.008909	 0.0	 1536.0	 1536.0	 1536.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	3364	 6417	 0.0	 0.389792	 0.0	 89.0	 89.0	 89.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	3391	 6418	 0.0	 0.009303	 0.0	 1580.0	 1580.0	 1580.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	3392	 6419	 0.0	 0.009303	 0.0	 1448.0	 1448.0	 1448.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	3497	 6420	 0.0	 0.021485	 0.0	 1594.0	 1594.0	 1594.0	 1.103079	 0.0	 1	 -30.0	 30.0;
	3496	 6421	 0.0	 0.021485	 0.0	 1594.0	 1594.0	 1594.0	 1.103079	 0.0	 1	 -30.0	 30.0;
	3495	 6422	 0.0	 0.021485	 0.0	 1594.0	 1594.0	 1594.0	 1.103079	 0.0	 1	 -30.0	 30.0;
	3494	 6423	 0.0	 0.019737	 0.0	 1735.0	 1735.0	 1735.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	3511	 6424	 0.0	 0.31817	 0.0	 108.0	 108.0	 108.0	 1.073333	 0.0	 1	 -30.0	 30.0;
	3553	 6425	 0.0	 0.044965	 0.0	 764.0	 764.0	 764.0	 1.080978	 0.0	 1	 -30.0	 30.0;
	3552	 6426	 0.0	 0.020227	 0.0	 1697.0	 1697.0	 1697.0	 1.088844	 0.0	 1	 -30.0	 30.0;
	3627	 6427	 0.0	 0.733548	 0.0	 47.0	 47.0	 47.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	3708	 6428	 0.0	 0.431133	 0.0	 81.0	 81.0	 81.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3708	 6429	 0.0	 0.431017	 0.0	 81.0	 81.0	 81.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3691	 6430	 0.0	 0.046748	 0.0	 735.0	 735.0	 735.0	 1.066667	 0.0	 1	 -30.0	 30.0;
	3746	 6431	 0.0	 0.155048	 0.0	 222.0	 222.0	 222.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3745	 6432	 0.0	 0.155048	 0.0	 222.0	 222.0	 222.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3744	 6433	 0.0	 0.155048	 0.0	 222.0	 222.0	 222.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3749	 6434	 0.0	 0.327904	 0.0	 105.0	 105.0	 105.0	 1.05641	 0.0	 1	 -30.0	 30.0;
	3749	 6435	 0.0	 0.327904	 0.0	 105.0	 105.0	 105.0	 1.05641	 0.0	 1	 -30.0	 30.0;
	3749	 6436	 0.0	 0.327904	 0.0	 105.0	 105.0	 105.0	 1.05641	 0.0	 1	 -30.0	 30.0;
	3749	 6437	 0.0	 0.327904	 0.0	 105.0	 105.0	 105.0	 1.05641	 0.0	 1	 -30.0	 30.0;
	3828	 6438	 0.0	 0.0774	 0.0	 443.0	 443.0	 443.0	 1.052632	 0.0	 1	 -30.0	 30.0;
	3827	 6439	 0.0	 0.06037	 0.0	 568.0	 568.0	 568.0	 1.031422	 0.0	 1	 -30.0	 30.0;
	3826	 6440	 0.0	 0.0774	 0.0	 443.0	 443.0	 443.0	 1.052632	 0.0	 1	 -30.0	 30.0;
	3825	 6441	 0.0	 0.0774	 0.0	 443.0	 443.0	 443.0	 1.052632	 0.0	 1	 -30.0	 30.0;
	4013	 6442	 0.0	 0.317591	 0.0	 109.0	 109.0	 109.0	 1.022222	 0.0	 1	 -30.0	 30.0;
	4018	 6443	 0.0	 0.329412	 0.0	 105.0	 105.0	 105.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	4018	 6444	 0.0	 0.329412	 0.0	 105.0	 105.0	 105.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	4075	 6445	 0.0	 0.733625	 0.0	 47.0	 47.0	 47.0	 1.08	 0.0	 1	 -30.0	 30.0;
	4170	 6446	 0.0	 0.088828	 0.0	 387.0	 387.0	 387.0	 1.022222	 0.0	 1	 -30.0	 30.0;
	4170	 6447	 0.0	 0.088828	 0.0	 387.0	 387.0	 387.0	 1.022222	 0.0	 1	 -30.0	 30.0;
	4214	 6448	 0.0	 0.009303	 0.0	 1565.0	 1565.0	 1565.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	4213	 6449	 0.0	 0.009303	 0.0	 1455.0	 1455.0	 1455.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	1706	 6450	 0.0	 0.035942	 0.0	 955.0	 955.0	 955.0	 1.081023	 0.0	 1	 -30.0	 30.0;
	1705	 6451	 0.0	 0.019697	 0.0	 529.0	 529.0	 529.0	 1.088844	 0.0	 1	 -30.0	 30.0;
	1703	 6452	 0.0	 0.037419	 0.0	 915.0	 915.0	 915.0	 1.11579	 0.0	 1	 -30.0	 30.0;
	1702	 6453	 0.0	 0.037117	 0.0	 923.0	 923.0	 923.0	 1.11579	 0.0	 1	 -30.0	 30.0;
	4280	 6454	 0.0	 0.244364	 0.0	 141.0	 141.0	 141.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	4280	 6455	 0.0	 0.244364	 0.0	 141.0	 141.0	 141.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	4289	 6456	 0.0	 0.3396	 0.0	 103.0	 103.0	 103.0	 1.069841	 0.0	 1	 -30.0	 30.0;
	4311	 6457	 0.0	 0.012611	 0.0	 1084.0	 1084.0	 1084.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	4310	 6458	 0.0	 0.012611	 0.0	 1074.0	 1074.0	 1074.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	4319	 6459	 0.0	 0.1992	 0.0	 173.0	 173.0	 173.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	4319	 6460	 0.0	 0.1992	 0.0	 173.0	 173.0	 173.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	4319	 6461	 0.0	 0.1992	 0.0	 173.0	 173.0	 173.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	4528	 6462	 0.0	 0.092765	 0.0	 370.0	 370.0	 370.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	4528	 6463	 0.0	 0.092765	 0.0	 370.0	 370.0	 370.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	4716	 6464	 0.0	 0.012769	 0.0	 1030.0	 1030.0	 1030.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	4717	 6465	 0.0	 0.012769	 0.0	 1052.0	 1052.0	 1052.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	4718	 6466	 0.0	 0.012769	 0.0	 1053.0	 1053.0	 1053.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	4719	 6467	 0.0	 0.012769	 0.0	 1119.0	 1119.0	 1119.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	4785	 6468	 0.0	 0.050588	 0.0	 679.0	 679.0	 679.0	 1.048889	 0.0	 1	 -30.0	 30.0;
	4785	 6469	 0.0	 0.050588	 0.0	 679.0	 679.0	 679.0	 1.048889	 0.0	 1	 -30.0	 30.0;
	4784	 6470	 0.0	 0.050588	 0.0	 679.0	 679.0	 679.0	 1.048889	 0.0	 1	 -30.0	 30.0;
	4817	 6471	 0.0	 0.16148	 0.0	 213.0	 213.0	 213.0	 1.155555	 0.0	 1	 -30.0	 30.0;
	4965	 6472	 0.0	 0.044965	 0.0	 764.0	 764.0	 764.0	 1.080978	 0.0	 1	 -30.0	 30.0;
	4964	 6473	 0.0	 0.044965	 0.0	 764.0	 764.0	 764.0	 1.080978	 0.0	 1	 -30.0	 30.0;
	5036	 6474	 0.0	 0.15125	 0.0	 227.0	 227.0	 227.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	5036	 6475	 0.0	 0.15125	 0.0	 227.0	 227.0	 227.0	 1.044444	 0.0	 1	 -30.0	 30.0;
];

% INFO    : === Translation Options ===
% INFO    : Load Model:                  from file ./pglib_opf_case6468_rte.m.api.sol
% INFO    : Gen Active Capacity Model:   stat
% INFO    : Gen Reactive Capacity Model: al50ag
% INFO    : Gen Active Cost Model:       stat
% INFO    : 
% INFO    : === Load Replacement Notes ===
% INFO    : Bus 3	: Pd=11.7, Qd=-1.2 -> Pd=11.70, Qd=-1.20
% INFO    : Bus 4	: Pd=33.8, Qd=-8.2 -> Pd=33.80, Qd=-8.20
% INFO    : Bus 5	: Pd=11.0, Qd=-0.9 -> Pd=11.00, Qd=-0.90
% INFO    : Bus 6	: Pd=13.0, Qd=4.3 -> Pd=15.64, Qd=4.30
% INFO    : Bus 7	: Pd=1.0, Qd=-0.2 -> Pd=1.00, Qd=-0.20
% INFO    : Bus 8	: Pd=0.4, Qd=-4.4 -> Pd=0.40, Qd=-4.40
% INFO    : Bus 9	: Pd=16.9, Qd=0.0 -> Pd=16.90, Qd=0.00
% INFO    : Bus 11	: Pd=20.0, Qd=-3.1 -> Pd=20.00, Qd=-3.10
% INFO    : Bus 14	: Pd=37.0, Qd=3.6 -> Pd=44.53, Qd=3.60
% INFO    : Bus 16	: Pd=10.3, Qd=1.5 -> Pd=12.40, Qd=1.50
% INFO    : Bus 17	: Pd=11.2, Qd=-0.6 -> Pd=11.20, Qd=-0.60
% INFO    : Bus 19	: Pd=1.0, Qd=0.0 -> Pd=1.00, Qd=0.00
% INFO    : Bus 20	: Pd=2.3, Qd=-18.3 -> Pd=2.30, Qd=-18.30
% INFO    : Bus 21	: Pd=6.5, Qd=-1.9 -> Pd=6.50, Qd=-1.90
% INFO    : Bus 22	: Pd=15.2, Qd=1.4 -> Pd=18.29, Qd=1.40
% INFO    : Bus 23	: Pd=29.1, Qd=4.6 -> Pd=35.02, Qd=4.60
% INFO    : Bus 24	: Pd=9.7, Qd=-2.8 -> Pd=9.70, Qd=-2.80
% INFO    : Bus 25	: Pd=46.5, Qd=-6.1 -> Pd=46.50, Qd=-6.10
% INFO    : Bus 26	: Pd=20.5, Qd=4.7 -> Pd=24.67, Qd=4.70
% INFO    : Bus 28	: Pd=0.4, Qd=0.9 -> Pd=0.48, Qd=0.90
% INFO    : Bus 29	: Pd=52.7, Qd=1.8 -> Pd=63.42, Qd=1.80
% INFO    : Bus 30	: Pd=29.8, Qd=-1.9 -> Pd=29.80, Qd=-1.90
% INFO    : Bus 37	: Pd=2.3, Qd=4.4 -> Pd=2.77, Qd=4.40
% INFO    : Bus 38	: Pd=7.0, Qd=-1.0 -> Pd=7.00, Qd=-1.00
% INFO    : Bus 39	: Pd=35.0, Qd=-6.8 -> Pd=35.00, Qd=-6.80
% INFO    : Bus 40	: Pd=31.7, Qd=0.5 -> Pd=38.15, Qd=0.50
% INFO    : Bus 43	: Pd=3.4, Qd=2.8 -> Pd=4.09, Qd=2.80
% INFO    : Bus 44	: Pd=12.4, Qd=0.0 -> Pd=12.40, Qd=0.00
% INFO    : Bus 45	: Pd=3.0, Qd=2.1 -> Pd=3.61, Qd=2.10
% INFO    : Bus 48	: Pd=34.0, Qd=1.3 -> Pd=40.92, Qd=1.30
% INFO    : Bus 49	: Pd=6.9, Qd=-2.5 -> Pd=6.90, Qd=-2.50
% INFO    : Bus 52	: Pd=5.8, Qd=2.5 -> Pd=6.98, Qd=2.50
% INFO    : Bus 53	: Pd=0.2, Qd=-0.3 -> Pd=0.20, Qd=-0.30
% INFO    : Bus 54	: Pd=0.9, Qd=-0.8 -> Pd=0.90, Qd=-0.80
% INFO    : Bus 55	: Pd=30.1, Qd=5.4 -> Pd=36.22, Qd=5.40
% INFO    : Bus 56	: Pd=42.2, Qd=6.3 -> Pd=50.79, Qd=6.30
% INFO    : Bus 58	: Pd=107.6, Qd=28.8 -> Pd=129.49, Qd=28.80
% INFO    : Bus 59	: Pd=5.2, Qd=1.4 -> Pd=6.26, Qd=1.40
% INFO    : Bus 61	: Pd=29.6, Qd=5.1 -> Pd=35.62, Qd=5.10
% INFO    : Bus 63	: Pd=12.8, Qd=2.0 -> Pd=15.40, Qd=2.00
% INFO    : Bus 64	: Pd=47.2, Qd=-0.7 -> Pd=47.20, Qd=-0.70
% INFO    : Bus 65	: Pd=10.0, Qd=2.9 -> Pd=12.03, Qd=2.90
% INFO    : Bus 66	: Pd=11.1, Qd=-9.3 -> Pd=11.10, Qd=-9.30
% INFO    : Bus 68	: Pd=41.1, Qd=-6.8 -> Pd=41.10, Qd=-6.80
% INFO    : Bus 69	: Pd=14.4, Qd=-3.2 -> Pd=14.40, Qd=-3.20
% INFO    : Bus 70	: Pd=8.7, Qd=0.6 -> Pd=10.47, Qd=0.60
% INFO    : Bus 71	: Pd=55.8, Qd=10.7 -> Pd=67.15, Qd=10.70
% INFO    : Bus 74	: Pd=37.1, Qd=-8.7 -> Pd=37.10, Qd=-8.70
% INFO    : Bus 75	: Pd=19.3, Qd=1.4 -> Pd=23.23, Qd=1.40
% INFO    : Bus 76	: Pd=6.3, Qd=3.2 -> Pd=7.58, Qd=3.20
% INFO    : Bus 77	: Pd=28.9, Qd=-5.2 -> Pd=28.90, Qd=-5.20
% INFO    : Bus 80	: Pd=26.1, Qd=-1.0 -> Pd=26.10, Qd=-1.00
% INFO    : Bus 81	: Pd=26.1, Qd=3.5 -> Pd=31.41, Qd=3.50
% INFO    : Bus 82	: Pd=9.8, Qd=-3.2 -> Pd=9.80, Qd=-3.20
% INFO    : Bus 83	: Pd=85.0, Qd=46.2 -> Pd=102.29, Qd=46.20
% INFO    : Bus 84	: Pd=-1.0, Qd=-1.1 -> Pd=-1.00, Qd=-1.10
% INFO    : Bus 85	: Pd=2.3, Qd=-0.8 -> Pd=2.30, Qd=-0.80
% INFO    : Bus 86	: Pd=30.3, Qd=-3.7 -> Pd=30.30, Qd=-3.70
% INFO    : Bus 88	: Pd=11.5, Qd=-3.8 -> Pd=11.50, Qd=-3.80
% INFO    : Bus 89	: Pd=17.7, Qd=-4.9 -> Pd=17.70, Qd=-4.90
% INFO    : Bus 90	: Pd=0.7, Qd=-0.3 -> Pd=0.70, Qd=-0.30
% INFO    : Bus 92	: Pd=24.7, Qd=0.4 -> Pd=29.73, Qd=0.40
% INFO    : Bus 93	: Pd=2.3, Qd=-2.5 -> Pd=2.30, Qd=-2.50
% INFO    : Bus 94	: Pd=13.0, Qd=-4.9 -> Pd=13.00, Qd=-4.90
% INFO    : Bus 95	: Pd=38.0, Qd=3.8 -> Pd=45.73, Qd=3.80
% INFO    : Bus 96	: Pd=0.9, Qd=-0.6 -> Pd=0.90, Qd=-0.60
% INFO    : Bus 97	: Pd=47.0, Qd=0.8 -> Pd=56.56, Qd=0.80
% INFO    : Bus 98	: Pd=6.6, Qd=-2.2 -> Pd=6.60, Qd=-2.20
% INFO    : Bus 99	: Pd=21.9, Qd=3.2 -> Pd=26.36, Qd=3.20
% INFO    : Bus 100	: Pd=46.3, Qd=7.4 -> Pd=55.72, Qd=7.40
% INFO    : Bus 101	: Pd=14.0, Qd=-1.5 -> Pd=14.00, Qd=-1.50
% INFO    : Bus 103	: Pd=13.2, Qd=-4.0 -> Pd=13.20, Qd=-4.00
% INFO    : Bus 105	: Pd=28.5, Qd=-1.6 -> Pd=28.50, Qd=-1.60
% INFO    : Bus 106	: Pd=38.8, Qd=2.2 -> Pd=46.69, Qd=2.20
% INFO    : Bus 107	: Pd=71.6, Qd=4.9 -> Pd=86.17, Qd=4.90
% INFO    : Bus 108	: Pd=7.9, Qd=-4.6 -> Pd=7.90, Qd=-4.60
% INFO    : Bus 109	: Pd=60.6, Qd=7.8 -> Pd=72.93, Qd=7.80
% INFO    : Bus 111	: Pd=34.2, Qd=-7.2 -> Pd=34.20, Qd=-7.20
% INFO    : Bus 114	: Pd=11.5, Qd=-1.0 -> Pd=11.50, Qd=-1.00
% INFO    : Bus 117	: Pd=13.2, Qd=-2.2 -> Pd=13.20, Qd=-2.20
% INFO    : Bus 118	: Pd=2.0, Qd=0.8 -> Pd=2.41, Qd=0.80
% INFO    : Bus 119	: Pd=35.5, Qd=0.7 -> Pd=42.72, Qd=0.70
% INFO    : Bus 120	: Pd=29.9, Qd=-1.3 -> Pd=29.90, Qd=-1.30
% INFO    : Bus 121	: Pd=15.3, Qd=3.7 -> Pd=18.41, Qd=3.70
% INFO    : Bus 123	: Pd=9.0, Qd=2.7 -> Pd=10.83, Qd=2.70
% INFO    : Bus 124	: Pd=8.9, Qd=-4.0 -> Pd=8.90, Qd=-4.00
% INFO    : Bus 125	: Pd=4.8, Qd=-3.1 -> Pd=4.80, Qd=-3.10
% INFO    : Bus 126	: Pd=-0.3, Qd=0.5 -> Pd=-0.30, Qd=0.50
% INFO    : Bus 127	: Pd=6.5, Qd=0.4 -> Pd=7.82, Qd=0.40
% INFO    : Bus 128	: Pd=13.9, Qd=5.6 -> Pd=16.73, Qd=5.60
% INFO    : Bus 129	: Pd=18.8, Qd=14.3 -> Pd=22.62, Qd=14.30
% INFO    : Bus 131	: Pd=82.0, Qd=2.0 -> Pd=98.68, Qd=2.00
% INFO    : Bus 132	: Pd=11.9, Qd=0.0 -> Pd=11.90, Qd=0.00
% INFO    : Bus 133	: Pd=1.3, Qd=0.3 -> Pd=1.56, Qd=0.30
% INFO    : Bus 134	: Pd=71.7, Qd=15.7 -> Pd=86.29, Qd=15.70
% INFO    : Bus 136	: Pd=18.8, Qd=2.3 -> Pd=22.62, Qd=2.30
% INFO    : Bus 137	: Pd=13.4, Qd=-9.1 -> Pd=13.40, Qd=-9.10
% INFO    : Bus 139	: Pd=8.6, Qd=-1.0 -> Pd=8.60, Qd=-1.00
% INFO    : Bus 142	: Pd=15.8, Qd=1.3 -> Pd=19.01, Qd=1.30
% INFO    : Bus 145	: Pd=21.2, Qd=10.0 -> Pd=25.51, Qd=10.00
% INFO    : Bus 146	: Pd=25.6, Qd=6.2 -> Pd=30.81, Qd=6.20
% INFO    : Bus 148	: Pd=25.0, Qd=3.6 -> Pd=30.09, Qd=3.60
% INFO    : Bus 149	: Pd=6.3, Qd=2.2 -> Pd=7.58, Qd=2.20
% INFO    : Bus 150	: Pd=17.9, Qd=5.1 -> Pd=21.54, Qd=5.10
% INFO    : Bus 151	: Pd=41.9, Qd=5.6 -> Pd=50.42, Qd=5.60
% INFO    : Bus 153	: Pd=34.2, Qd=5.9 -> Pd=41.16, Qd=5.90
% INFO    : Bus 154	: Pd=20.4, Qd=0.6 -> Pd=24.55, Qd=0.60
% INFO    : Bus 158	: Pd=-0.1, Qd=-2.1 -> Pd=-0.10, Qd=-2.10
% INFO    : Bus 161	: Pd=29.5, Qd=2.3 -> Pd=35.50, Qd=2.30
% INFO    : Bus 162	: Pd=31.5, Qd=7.4 -> Pd=37.91, Qd=7.40
% INFO    : Bus 163	: Pd=0.4, Qd=-1.6 -> Pd=0.40, Qd=-1.60
% INFO    : Bus 166	: Pd=11.3, Qd=-3.9 -> Pd=11.30, Qd=-3.90
% INFO    : Bus 167	: Pd=5.8, Qd=1.4 -> Pd=6.98, Qd=1.40
% INFO    : Bus 168	: Pd=7.8, Qd=-0.9 -> Pd=7.80, Qd=-0.90
% INFO    : Bus 170	: Pd=9.1, Qd=-1.1 -> Pd=9.10, Qd=-1.10
% INFO    : Bus 171	: Pd=60.0, Qd=6.1 -> Pd=72.21, Qd=6.10
% INFO    : Bus 172	: Pd=21.4, Qd=-1.8 -> Pd=21.40, Qd=-1.80
% INFO    : Bus 174	: Pd=26.6, Qd=6.6 -> Pd=32.01, Qd=6.60
% INFO    : Bus 175	: Pd=35.7, Qd=-1.5 -> Pd=35.70, Qd=-1.50
% INFO    : Bus 185	: Pd=12.1, Qd=-5.9 -> Pd=12.10, Qd=-5.90
% INFO    : Bus 186	: Pd=16.0, Qd=3.1 -> Pd=19.26, Qd=3.10
% INFO    : Bus 187	: Pd=5.4, Qd=0.3 -> Pd=6.50, Qd=0.30
% INFO    : Bus 188	: Pd=3.0, Qd=0.4 -> Pd=3.61, Qd=0.40
% INFO    : Bus 189	: Pd=21.9, Qd=2.4 -> Pd=26.36, Qd=2.40
% INFO    : Bus 190	: Pd=1.4, Qd=-0.7 -> Pd=1.40, Qd=-0.70
% INFO    : Bus 192	: Pd=12.5, Qd=1.1 -> Pd=15.04, Qd=1.10
% INFO    : Bus 194	: Pd=12.7, Qd=-1.3 -> Pd=12.70, Qd=-1.30
% INFO    : Bus 195	: Pd=7.3, Qd=-1.4 -> Pd=7.30, Qd=-1.40
% INFO    : Bus 196	: Pd=7.7, Qd=5.3 -> Pd=9.27, Qd=5.30
% INFO    : Bus 197	: Pd=1.4, Qd=-3.2 -> Pd=1.40, Qd=-3.20
% INFO    : Bus 200	: Pd=25.0, Qd=-4.9 -> Pd=25.00, Qd=-4.90
% INFO    : Bus 201	: Pd=8.5, Qd=-2.4 -> Pd=8.50, Qd=-2.40
% INFO    : Bus 202	: Pd=9.4, Qd=0.4 -> Pd=11.31, Qd=0.40
% INFO    : Bus 204	: Pd=52.5, Qd=20.6 -> Pd=63.18, Qd=20.60
% INFO    : Bus 205	: Pd=34.3, Qd=-1.4 -> Pd=34.30, Qd=-1.40
% INFO    : Bus 206	: Pd=24.7, Qd=4.7 -> Pd=29.73, Qd=4.70
% INFO    : Bus 209	: Pd=42.0, Qd=2.2 -> Pd=50.54, Qd=2.20
% INFO    : Bus 210	: Pd=26.8, Qd=-0.4 -> Pd=26.80, Qd=-0.40
% INFO    : Bus 211	: Pd=12.0, Qd=-2.0 -> Pd=12.00, Qd=-2.00
% INFO    : Bus 212	: Pd=2.9, Qd=1.3 -> Pd=3.49, Qd=1.30
% INFO    : Bus 213	: Pd=42.7, Qd=6.6 -> Pd=51.39, Qd=6.60
% INFO    : Bus 214	: Pd=29.7, Qd=13.3 -> Pd=35.74, Qd=13.30
% INFO    : Bus 217	: Pd=33.1, Qd=2.0 -> Pd=39.83, Qd=2.00
% INFO    : Bus 219	: Pd=15.4, Qd=-7.4 -> Pd=15.40, Qd=-7.40
% INFO    : Bus 220	: Pd=23.5, Qd=-0.6 -> Pd=23.50, Qd=-0.60
% INFO    : Bus 221	: Pd=0.9, Qd=-0.9 -> Pd=0.90, Qd=-0.90
% INFO    : Bus 222	: Pd=8.8, Qd=-1.3 -> Pd=8.80, Qd=-1.30
% INFO    : Bus 223	: Pd=11.0, Qd=1.5 -> Pd=13.24, Qd=1.50
% INFO    : Bus 224	: Pd=14.1, Qd=-11.3 -> Pd=14.10, Qd=-11.30
% INFO    : Bus 226	: Pd=32.0, Qd=-2.3 -> Pd=32.00, Qd=-2.30
% INFO    : Bus 228	: Pd=75.7, Qd=34.1 -> Pd=91.10, Qd=34.10
% INFO    : Bus 229	: Pd=74.7, Qd=49.1 -> Pd=89.90, Qd=49.10
% INFO    : Bus 230	: Pd=4.0, Qd=0.2 -> Pd=4.81, Qd=0.20
% INFO    : Bus 231	: Pd=9.9, Qd=-2.0 -> Pd=9.90, Qd=-2.00
% INFO    : Bus 232	: Pd=14.6, Qd=-5.1 -> Pd=14.60, Qd=-5.10
% INFO    : Bus 234	: Pd=6.0, Qd=-2.4 -> Pd=6.00, Qd=-2.40
% INFO    : Bus 235	: Pd=6.6, Qd=1.5 -> Pd=7.94, Qd=1.50
% INFO    : Bus 237	: Pd=21.9, Qd=6.1 -> Pd=26.36, Qd=6.10
% INFO    : Bus 238	: Pd=15.0, Qd=2.4 -> Pd=18.05, Qd=2.40
% INFO    : Bus 239	: Pd=19.0, Qd=-0.8 -> Pd=19.00, Qd=-0.80
% INFO    : Bus 240	: Pd=37.4, Qd=1.0 -> Pd=45.01, Qd=1.00
% INFO    : Bus 241	: Pd=19.0, Qd=-2.0 -> Pd=19.00, Qd=-2.00
% INFO    : Bus 242	: Pd=43.3, Qd=2.4 -> Pd=52.11, Qd=2.40
% INFO    : Bus 243	: Pd=32.9, Qd=4.7 -> Pd=39.59, Qd=4.70
% INFO    : Bus 244	: Pd=35.5, Qd=0.5 -> Pd=42.72, Qd=0.50
% INFO    : Bus 245	: Pd=40.1, Qd=4.7 -> Pd=48.26, Qd=4.70
% INFO    : Bus 246	: Pd=21.9, Qd=-5.1 -> Pd=21.90, Qd=-5.10
% INFO    : Bus 247	: Pd=43.9, Qd=2.5 -> Pd=52.83, Qd=2.50
% INFO    : Bus 248	: Pd=10.7, Qd=0.9 -> Pd=12.88, Qd=0.90
% INFO    : Bus 249	: Pd=14.2, Qd=2.8 -> Pd=17.09, Qd=2.80
% INFO    : Bus 251	: Pd=22.6, Qd=5.6 -> Pd=27.20, Qd=5.60
% INFO    : Bus 252	: Pd=19.5, Qd=-2.3 -> Pd=19.50, Qd=-2.30
% INFO    : Bus 253	: Pd=20.5, Qd=-6.8 -> Pd=20.50, Qd=-6.80
% INFO    : Bus 254	: Pd=5.6, Qd=0.3 -> Pd=6.74, Qd=0.30
% INFO    : Bus 255	: Pd=7.5, Qd=-3.1 -> Pd=7.50, Qd=-3.10
% INFO    : Bus 256	: Pd=42.9, Qd=4.8 -> Pd=51.63, Qd=4.80
% INFO    : Bus 257	: Pd=13.6, Qd=-0.8 -> Pd=13.60, Qd=-0.80
% INFO    : Bus 258	: Pd=7.5, Qd=1.8 -> Pd=9.03, Qd=1.80
% INFO    : Bus 259	: Pd=1.7, Qd=0.0 -> Pd=1.70, Qd=0.00
% INFO    : Bus 262	: Pd=27.8, Qd=0.5 -> Pd=33.46, Qd=0.50
% INFO    : Bus 269	: Pd=19.1, Qd=2.0 -> Pd=22.99, Qd=2.00
% INFO    : Bus 270	: Pd=47.2, Qd=1.7 -> Pd=56.80, Qd=1.70
% INFO    : Bus 271	: Pd=10.7, Qd=10.5 -> Pd=12.88, Qd=10.50
% INFO    : Bus 272	: Pd=18.5, Qd=-1.3 -> Pd=18.50, Qd=-1.30
% INFO    : Bus 275	: Pd=10.0, Qd=6.0 -> Pd=12.03, Qd=6.00
% INFO    : Bus 276	: Pd=49.7, Qd=0.7 -> Pd=59.81, Qd=0.70
% INFO    : Bus 277	: Pd=36.5, Qd=1.2 -> Pd=43.93, Qd=1.20
% INFO    : Bus 280	: Pd=3.9, Qd=3.2 -> Pd=4.69, Qd=3.20
% INFO    : Bus 281	: Pd=0.5, Qd=3.1 -> Pd=0.60, Qd=3.10
% INFO    : Bus 282	: Pd=15.9, Qd=-1.2 -> Pd=15.90, Qd=-1.20
% INFO    : Bus 283	: Pd=36.5, Qd=4.5 -> Pd=43.93, Qd=4.50
% INFO    : Bus 284	: Pd=10.8, Qd=0.0 -> Pd=10.80, Qd=0.00
% INFO    : Bus 286	: Pd=6.2, Qd=-1.4 -> Pd=6.20, Qd=-1.40
% INFO    : Bus 287	: Pd=12.4, Qd=2.7 -> Pd=14.92, Qd=2.70
% INFO    : Bus 288	: Pd=0.4, Qd=3.8 -> Pd=0.48, Qd=3.80
% INFO    : Bus 289	: Pd=11.6, Qd=2.3 -> Pd=13.96, Qd=2.30
% INFO    : Bus 290	: Pd=19.9, Qd=-7.8 -> Pd=19.90, Qd=-7.80
% INFO    : Bus 291	: Pd=26.8, Qd=-4.5 -> Pd=26.80, Qd=-4.50
% INFO    : Bus 292	: Pd=40.0, Qd=5.8 -> Pd=48.14, Qd=5.80
% INFO    : Bus 293	: Pd=6.6, Qd=4.2 -> Pd=7.94, Qd=4.20
% INFO    : Bus 294	: Pd=13.1, Qd=-5.4 -> Pd=13.10, Qd=-5.40
% INFO    : Bus 295	: Pd=1.0, Qd=0.4 -> Pd=1.20, Qd=0.40
% INFO    : Bus 296	: Pd=39.1, Qd=2.9 -> Pd=47.05, Qd=2.90
% INFO    : Bus 297	: Pd=0.0, Qd=-0.9 -> Pd=0.00, Qd=-0.90
% INFO    : Bus 298	: Pd=16.8, Qd=3.3 -> Pd=20.22, Qd=3.30
% INFO    : Bus 299	: Pd=4.9, Qd=-1.7 -> Pd=4.90, Qd=-1.70
% INFO    : Bus 300	: Pd=2.0, Qd=-0.5 -> Pd=2.00, Qd=-0.50
% INFO    : Bus 301	: Pd=14.9, Qd=-0.0 -> Pd=14.90, Qd=-0.00
% INFO    : Bus 302	: Pd=7.0, Qd=3.1 -> Pd=8.42, Qd=3.10
% INFO    : Bus 303	: Pd=54.5, Qd=16.2 -> Pd=65.59, Qd=16.20
% INFO    : Bus 304	: Pd=3.0, Qd=0.4 -> Pd=3.61, Qd=0.40
% INFO    : Bus 305	: Pd=9.8, Qd=1.6 -> Pd=11.79, Qd=1.60
% INFO    : Bus 306	: Pd=30.8, Qd=3.7 -> Pd=37.07, Qd=3.70
% INFO    : Bus 307	: Pd=26.6, Qd=-5.1 -> Pd=26.60, Qd=-5.10
% INFO    : Bus 309	: Pd=13.2, Qd=-0.6 -> Pd=13.20, Qd=-0.60
% INFO    : Bus 310	: Pd=16.3, Qd=-5.4 -> Pd=16.30, Qd=-5.40
% INFO    : Bus 311	: Pd=0.6, Qd=0.2 -> Pd=0.72, Qd=0.20
% INFO    : Bus 312	: Pd=7.0, Qd=2.5 -> Pd=8.42, Qd=2.50
% INFO    : Bus 313	: Pd=11.0, Qd=3.5 -> Pd=13.24, Qd=3.50
% INFO    : Bus 314	: Pd=0.5, Qd=0.8 -> Pd=0.60, Qd=0.80
% INFO    : Bus 315	: Pd=13.4, Qd=3.1 -> Pd=16.13, Qd=3.10
% INFO    : Bus 316	: Pd=23.7, Qd=-0.8 -> Pd=23.70, Qd=-0.80
% INFO    : Bus 318	: Pd=17.1, Qd=-2.3 -> Pd=17.10, Qd=-2.30
% INFO    : Bus 319	: Pd=32.7, Qd=2.6 -> Pd=39.35, Qd=2.60
% INFO    : Bus 320	: Pd=2.8, Qd=0.0 -> Pd=2.80, Qd=0.00
% INFO    : Bus 321	: Pd=13.4, Qd=4.0 -> Pd=16.13, Qd=4.00
% INFO    : Bus 323	: Pd=24.8, Qd=-2.3 -> Pd=24.80, Qd=-2.30
% INFO    : Bus 327	: Pd=15.5, Qd=1.9 -> Pd=18.65, Qd=1.90
% INFO    : Bus 328	: Pd=18.4, Qd=8.3 -> Pd=22.14, Qd=8.30
% INFO    : Bus 329	: Pd=3.4, Qd=18.0 -> Pd=4.09, Qd=18.00
% INFO    : Bus 331	: Pd=29.7, Qd=2.2 -> Pd=35.74, Qd=2.20
% INFO    : Bus 332	: Pd=48.0, Qd=-4.3 -> Pd=48.00, Qd=-4.30
% INFO    : Bus 333	: Pd=59.5, Qd=-8.6 -> Pd=59.50, Qd=-8.60
% INFO    : Bus 335	: Pd=8.7, Qd=-0.5 -> Pd=8.70, Qd=-0.50
% INFO    : Bus 337	: Pd=7.7, Qd=-2.1 -> Pd=7.70, Qd=-2.10
% INFO    : Bus 338	: Pd=3.0, Qd=-2.0 -> Pd=3.00, Qd=-2.00
% INFO    : Bus 339	: Pd=0.7, Qd=0.0 -> Pd=0.70, Qd=0.00
% INFO    : Bus 340	: Pd=9.1, Qd=-1.9 -> Pd=9.10, Qd=-1.90
% INFO    : Bus 342	: Pd=14.3, Qd=5.7 -> Pd=17.21, Qd=5.70
% INFO    : Bus 343	: Pd=20.6, Qd=0.4 -> Pd=24.79, Qd=0.40
% INFO    : Bus 344	: Pd=6.8, Qd=-10.4 -> Pd=6.80, Qd=-10.40
% INFO    : Bus 345	: Pd=10.5, Qd=3.8 -> Pd=12.64, Qd=3.80
% INFO    : Bus 347	: Pd=20.0, Qd=-0.6 -> Pd=20.00, Qd=-0.60
% INFO    : Bus 348	: Pd=18.1, Qd=-8.6 -> Pd=18.10, Qd=-8.60
% INFO    : Bus 349	: Pd=12.1, Qd=-2.5 -> Pd=12.10, Qd=-2.50
% INFO    : Bus 350	: Pd=-0.8, Qd=0.5 -> Pd=-0.80, Qd=0.50
% INFO    : Bus 351	: Pd=39.1, Qd=5.2 -> Pd=47.05, Qd=5.20
% INFO    : Bus 354	: Pd=12.7, Qd=2.1 -> Pd=15.28, Qd=2.10
% INFO    : Bus 355	: Pd=4.1, Qd=3.8 -> Pd=4.93, Qd=3.80
% INFO    : Bus 356	: Pd=22.8, Qd=-8.0 -> Pd=22.80, Qd=-8.00
% INFO    : Bus 357	: Pd=2.9, Qd=0.8 -> Pd=3.49, Qd=0.80
% INFO    : Bus 358	: Pd=9.0, Qd=3.0 -> Pd=10.83, Qd=3.00
% INFO    : Bus 359	: Pd=7.0, Qd=3.0 -> Pd=8.42, Qd=3.00
% INFO    : Bus 360	: Pd=11.6, Qd=4.1 -> Pd=13.96, Qd=4.10
% INFO    : Bus 361	: Pd=16.7, Qd=6.3 -> Pd=20.10, Qd=6.30
% INFO    : Bus 362	: Pd=21.5, Qd=1.4 -> Pd=25.87, Qd=1.40
% INFO    : Bus 363	: Pd=35.0, Qd=-4.2 -> Pd=35.00, Qd=-4.20
% INFO    : Bus 366	: Pd=8.1, Qd=2.4 -> Pd=9.75, Qd=2.40
% INFO    : Bus 367	: Pd=-0.5, Qd=0.0 -> Pd=-0.50, Qd=0.00
% INFO    : Bus 368	: Pd=-0.1, Qd=-0.2 -> Pd=-0.10, Qd=-0.20
% INFO    : Bus 373	: Pd=38.3, Qd=5.0 -> Pd=46.09, Qd=5.00
% INFO    : Bus 374	: Pd=8.7, Qd=-0.4 -> Pd=8.70, Qd=-0.40
% INFO    : Bus 376	: Pd=17.1, Qd=5.4 -> Pd=20.58, Qd=5.40
% INFO    : Bus 377	: Pd=20.6, Qd=-1.2 -> Pd=20.60, Qd=-1.20
% INFO    : Bus 378	: Pd=8.1, Qd=-1.0 -> Pd=8.10, Qd=-1.00
% INFO    : Bus 379	: Pd=38.5, Qd=-5.3 -> Pd=38.50, Qd=-5.30
% INFO    : Bus 380	: Pd=4.4, Qd=-1.9 -> Pd=4.40, Qd=-1.90
% INFO    : Bus 381	: Pd=31.8, Qd=-1.0 -> Pd=31.80, Qd=-1.00
% INFO    : Bus 384	: Pd=39.5, Qd=6.8 -> Pd=47.54, Qd=6.80
% INFO    : Bus 385	: Pd=12.2, Qd=-0.4 -> Pd=12.20, Qd=-0.40
% INFO    : Bus 386	: Pd=45.8, Qd=18.3 -> Pd=55.12, Qd=18.30
% INFO    : Bus 387	: Pd=14.6, Qd=-0.3 -> Pd=14.60, Qd=-0.30
% INFO    : Bus 388	: Pd=17.8, Qd=7.8 -> Pd=21.42, Qd=7.80
% INFO    : Bus 389	: Pd=43.0, Qd=8.3 -> Pd=51.75, Qd=8.30
% INFO    : Bus 390	: Pd=7.2, Qd=-2.8 -> Pd=7.20, Qd=-2.80
% INFO    : Bus 391	: Pd=37.5, Qd=-0.5 -> Pd=37.50, Qd=-0.50
% INFO    : Bus 392	: Pd=20.4, Qd=1.0 -> Pd=24.55, Qd=1.00
% INFO    : Bus 393	: Pd=1.2, Qd=0.3 -> Pd=1.44, Qd=0.30
% INFO    : Bus 394	: Pd=20.9, Qd=-3.7 -> Pd=20.90, Qd=-3.70
% INFO    : Bus 395	: Pd=20.3, Qd=-2.3 -> Pd=20.30, Qd=-2.30
% INFO    : Bus 396	: Pd=8.0, Qd=1.0 -> Pd=9.63, Qd=1.00
% INFO    : Bus 397	: Pd=6.0, Qd=2.0 -> Pd=7.22, Qd=2.00
% INFO    : Bus 398	: Pd=23.0, Qd=-1.7 -> Pd=23.00, Qd=-1.70
% INFO    : Bus 400	: Pd=12.0, Qd=-2.8 -> Pd=12.00, Qd=-2.80
% INFO    : Bus 401	: Pd=4.7, Qd=0.5 -> Pd=5.66, Qd=0.50
% INFO    : Bus 402	: Pd=3.4, Qd=1.4 -> Pd=4.09, Qd=1.40
% INFO    : Bus 403	: Pd=16.0, Qd=1.3 -> Pd=19.26, Qd=1.30
% INFO    : Bus 404	: Pd=4.0, Qd=-0.4 -> Pd=4.00, Qd=-0.40
% INFO    : Bus 405	: Pd=17.9, Qd=-1.0 -> Pd=17.90, Qd=-1.00
% INFO    : Bus 406	: Pd=20.7, Qd=4.7 -> Pd=24.91, Qd=4.70
% INFO    : Bus 407	: Pd=29.3, Qd=7.6 -> Pd=35.26, Qd=7.60
% INFO    : Bus 408	: Pd=8.3, Qd=3.9 -> Pd=9.99, Qd=3.90
% INFO    : Bus 409	: Pd=41.7, Qd=-3.6 -> Pd=41.70, Qd=-3.60
% INFO    : Bus 410	: Pd=0.5, Qd=0.3 -> Pd=0.60, Qd=0.30
% INFO    : Bus 411	: Pd=9.9, Qd=-4.9 -> Pd=9.90, Qd=-4.90
% INFO    : Bus 412	: Pd=15.6, Qd=1.7 -> Pd=18.77, Qd=1.70
% INFO    : Bus 413	: Pd=12.1, Qd=-2.7 -> Pd=12.10, Qd=-2.70
% INFO    : Bus 414	: Pd=23.1, Qd=-5.6 -> Pd=23.10, Qd=-5.60
% INFO    : Bus 415	: Pd=21.8, Qd=-2.2 -> Pd=21.80, Qd=-2.20
% INFO    : Bus 416	: Pd=-0.3, Qd=0.4 -> Pd=-0.30, Qd=0.40
% INFO    : Bus 417	: Pd=5.6, Qd=-2.5 -> Pd=5.60, Qd=-2.50
% INFO    : Bus 418	: Pd=4.7, Qd=-43.2 -> Pd=4.70, Qd=-43.20
% INFO    : Bus 419	: Pd=14.1, Qd=-0.6 -> Pd=14.10, Qd=-0.60
% INFO    : Bus 420	: Pd=7.0, Qd=2.4 -> Pd=8.42, Qd=2.40
% INFO    : Bus 421	: Pd=20.5, Qd=2.7 -> Pd=24.67, Qd=2.70
% INFO    : Bus 422	: Pd=-4.7, Qd=0.6 -> Pd=-4.70, Qd=0.60
% INFO    : Bus 429	: Pd=0.0, Qd=-0.2 -> Pd=0.00, Qd=-0.20
% INFO    : Bus 430	: Pd=0.0, Qd=-1.0 -> Pd=0.00, Qd=-1.00
% INFO    : Bus 431	: Pd=45.1, Qd=3.9 -> Pd=54.28, Qd=3.90
% INFO    : Bus 432	: Pd=77.0, Qd=17.9 -> Pd=92.67, Qd=17.90
% INFO    : Bus 433	: Pd=9.0, Qd=-0.8 -> Pd=9.00, Qd=-0.80
% INFO    : Bus 434	: Pd=20.3, Qd=-5.4 -> Pd=20.30, Qd=-5.40
% INFO    : Bus 435	: Pd=0.2, Qd=1.0 -> Pd=0.24, Qd=1.00
% INFO    : Bus 436	: Pd=14.1, Qd=-4.5 -> Pd=14.10, Qd=-4.50
% INFO    : Bus 437	: Pd=29.1, Qd=0.4 -> Pd=35.02, Qd=0.40
% INFO    : Bus 438	: Pd=21.5, Qd=-7.0 -> Pd=21.50, Qd=-7.00
% INFO    : Bus 439	: Pd=0.0, Qd=-1.0 -> Pd=0.00, Qd=-1.00
% INFO    : Bus 440	: Pd=9.9, Qd=-3.0 -> Pd=9.90, Qd=-3.00
% INFO    : Bus 441	: Pd=8.5, Qd=-1.1 -> Pd=8.50, Qd=-1.10
% INFO    : Bus 442	: Pd=0.2, Qd=0.0 -> Pd=0.20, Qd=0.00
% INFO    : Bus 443	: Pd=3.6, Qd=-0.2 -> Pd=3.60, Qd=-0.20
% INFO    : Bus 444	: Pd=22.1, Qd=0.2 -> Pd=26.60, Qd=0.20
% INFO    : Bus 445	: Pd=10.4, Qd=4.7 -> Pd=12.52, Qd=4.70
% INFO    : Bus 447	: Pd=20.2, Qd=2.8 -> Pd=24.31, Qd=2.80
% INFO    : Bus 453	: Pd=1.0, Qd=-0.6 -> Pd=1.00, Qd=-0.60
% INFO    : Bus 456	: Pd=19.5, Qd=0.5 -> Pd=23.47, Qd=0.50
% INFO    : Bus 457	: Pd=7.3, Qd=0.9 -> Pd=8.79, Qd=0.90
% INFO    : Bus 458	: Pd=21.3, Qd=1.8 -> Pd=25.63, Qd=1.80
% INFO    : Bus 463	: Pd=14.0, Qd=3.5 -> Pd=16.85, Qd=3.50
% INFO    : Bus 464	: Pd=12.9, Qd=0.1 -> Pd=15.52, Qd=0.10
% INFO    : Bus 465	: Pd=39.8, Qd=-3.7 -> Pd=39.80, Qd=-3.70
% INFO    : Bus 466	: Pd=-0.3, Qd=-0.7 -> Pd=-0.30, Qd=-0.70
% INFO    : Bus 470	: Pd=47.1, Qd=6.7 -> Pd=56.68, Qd=6.70
% INFO    : Bus 471	: Pd=20.8, Qd=3.6 -> Pd=25.03, Qd=3.60
% INFO    : Bus 472	: Pd=2.2, Qd=-2.4 -> Pd=2.20, Qd=-2.40
% INFO    : Bus 474	: Pd=-1.2, Qd=1.4 -> Pd=-1.20, Qd=1.40
% INFO    : Bus 475	: Pd=439.1, Qd=257.5 -> Pd=528.44, Qd=257.50
% INFO    : Bus 476	: Pd=439.1, Qd=291.5 -> Pd=528.44, Qd=291.50
% INFO    : Bus 477	: Pd=42.2, Qd=-1.1 -> Pd=42.20, Qd=-1.10
% INFO    : Bus 482	: Pd=10.6, Qd=1.0 -> Pd=12.76, Qd=1.00
% INFO    : Bus 485	: Pd=11.9, Qd=-0.8 -> Pd=11.90, Qd=-0.80
% INFO    : Bus 486	: Pd=34.1, Qd=2.9 -> Pd=41.04, Qd=2.90
% INFO    : Bus 487	: Pd=35.5, Qd=-5.7 -> Pd=35.50, Qd=-5.70
% INFO    : Bus 488	: Pd=27.9, Qd=1.9 -> Pd=33.58, Qd=1.90
% INFO    : Bus 489	: Pd=9.1, Qd=3.9 -> Pd=10.95, Qd=3.90
% INFO    : Bus 490	: Pd=32.5, Qd=4.2 -> Pd=39.11, Qd=4.20
% INFO    : Bus 491	: Pd=1.1, Qd=0.1 -> Pd=1.32, Qd=0.10
% INFO    : Bus 492	: Pd=30.0, Qd=8.1 -> Pd=36.10, Qd=8.10
% INFO    : Bus 493	: Pd=-24.3, Qd=13.6 -> Pd=-24.30, Qd=13.60
% INFO    : Bus 495	: Pd=19.9, Qd=0.9 -> Pd=23.95, Qd=0.90
% INFO    : Bus 496	: Pd=-3.6, Qd=-3.2 -> Pd=-3.60, Qd=-3.20
% INFO    : Bus 501	: Pd=2.0, Qd=-0.8 -> Pd=2.00, Qd=-0.80
% INFO    : Bus 505	: Pd=18.5, Qd=-2.2 -> Pd=18.50, Qd=-2.20
% INFO    : Bus 506	: Pd=22.1, Qd=-8.4 -> Pd=22.10, Qd=-8.40
% INFO    : Bus 509	: Pd=3.9, Qd=4.7 -> Pd=4.69, Qd=4.70
% INFO    : Bus 510	: Pd=38.4, Qd=-2.5 -> Pd=38.40, Qd=-2.50
% INFO    : Bus 512	: Pd=24.9, Qd=2.6 -> Pd=29.97, Qd=2.60
% INFO    : Bus 513	: Pd=31.6, Qd=-4.1 -> Pd=31.60, Qd=-4.10
% INFO    : Bus 514	: Pd=33.0, Qd=5.1 -> Pd=39.71, Qd=5.10
% INFO    : Bus 515	: Pd=4.6, Qd=-1.7 -> Pd=4.60, Qd=-1.70
% INFO    : Bus 516	: Pd=1.0, Qd=-0.2 -> Pd=1.00, Qd=-0.20
% INFO    : Bus 517	: Pd=23.5, Qd=0.0 -> Pd=23.50, Qd=0.00
% INFO    : Bus 518	: Pd=24.8, Qd=1.5 -> Pd=29.85, Qd=1.50
% INFO    : Bus 519	: Pd=7.8, Qd=-0.3 -> Pd=7.80, Qd=-0.30
% INFO    : Bus 520	: Pd=25.5, Qd=-1.7 -> Pd=25.50, Qd=-1.70
% INFO    : Bus 521	: Pd=27.1, Qd=-6.7 -> Pd=27.10, Qd=-6.70
% INFO    : Bus 526	: Pd=4.5, Qd=4.4 -> Pd=5.42, Qd=4.40
% INFO    : Bus 527	: Pd=4.2, Qd=11.5 -> Pd=5.05, Qd=11.50
% INFO    : Bus 528	: Pd=-1.7, Qd=0.0 -> Pd=-1.70, Qd=0.00
% INFO    : Bus 530	: Pd=4.7, Qd=1.1 -> Pd=5.66, Qd=1.10
% INFO    : Bus 533	: Pd=19.6, Qd=4.2 -> Pd=23.59, Qd=4.20
% INFO    : Bus 534	: Pd=31.5, Qd=3.9 -> Pd=37.91, Qd=3.90
% INFO    : Bus 537	: Pd=12.5, Qd=-4.6 -> Pd=12.50, Qd=-4.60
% INFO    : Bus 538	: Pd=24.3, Qd=-3.0 -> Pd=24.30, Qd=-3.00
% INFO    : Bus 539	: Pd=15.2, Qd=3.6 -> Pd=18.29, Qd=3.60
% INFO    : Bus 540	: Pd=8.0, Qd=-2.0 -> Pd=8.00, Qd=-2.00
% INFO    : Bus 542	: Pd=38.5, Qd=2.8 -> Pd=46.33, Qd=2.80
% INFO    : Bus 543	: Pd=39.5, Qd=5.8 -> Pd=47.54, Qd=5.80
% INFO    : Bus 550	: Pd=27.0, Qd=4.1 -> Pd=32.49, Qd=4.10
% INFO    : Bus 552	: Pd=39.7, Qd=5.9 -> Pd=47.78, Qd=5.90
% INFO    : Bus 553	: Pd=25.0, Qd=2.7 -> Pd=30.09, Qd=2.70
% INFO    : Bus 554	: Pd=1.4, Qd=0.3 -> Pd=1.68, Qd=0.30
% INFO    : Bus 558	: Pd=42.1, Qd=2.8 -> Pd=50.67, Qd=2.80
% INFO    : Bus 559	: Pd=23.9, Qd=-3.5 -> Pd=23.90, Qd=-3.50
% INFO    : Bus 560	: Pd=11.8, Qd=1.4 -> Pd=14.20, Qd=1.40
% INFO    : Bus 561	: Pd=9.0, Qd=0.1 -> Pd=10.83, Qd=0.10
% INFO    : Bus 562	: Pd=20.8, Qd=-5.4 -> Pd=20.80, Qd=-5.40
% INFO    : Bus 563	: Pd=16.1, Qd=-2.9 -> Pd=16.10, Qd=-2.90
% INFO    : Bus 566	: Pd=14.0, Qd=6.3 -> Pd=16.85, Qd=6.30
% INFO    : Bus 567	: Pd=28.5, Qd=1.0 -> Pd=34.30, Qd=1.00
% INFO    : Bus 568	: Pd=0.0, Qd=0.1 -> Pd=0.00, Qd=0.10
% INFO    : Bus 569	: Pd=11.9, Qd=4.1 -> Pd=14.32, Qd=4.10
% INFO    : Bus 571	: Pd=14.0, Qd=2.0 -> Pd=16.85, Qd=2.00
% INFO    : Bus 572	: Pd=15.0, Qd=4.3 -> Pd=18.05, Qd=4.30
% INFO    : Bus 573	: Pd=35.3, Qd=-8.6 -> Pd=35.30, Qd=-8.60
% INFO    : Bus 575	: Pd=6.9, Qd=-1.7 -> Pd=6.90, Qd=-1.70
% INFO    : Bus 576	: Pd=-2.1, Qd=-2.1 -> Pd=-2.10, Qd=-2.10
% INFO    : Bus 577	: Pd=7.0, Qd=-0.9 -> Pd=7.00, Qd=-0.90
% INFO    : Bus 578	: Pd=25.2, Qd=2.7 -> Pd=30.33, Qd=2.70
% INFO    : Bus 579	: Pd=7.9, Qd=0.4 -> Pd=9.51, Qd=0.40
% INFO    : Bus 585	: Pd=1.0, Qd=-3.5 -> Pd=1.00, Qd=-3.50
% INFO    : Bus 586	: Pd=18.0, Qd=0.2 -> Pd=21.66, Qd=0.20
% INFO    : Bus 587	: Pd=35.5, Qd=0.0 -> Pd=35.50, Qd=0.00
% INFO    : Bus 588	: Pd=25.7, Qd=-0.0 -> Pd=25.70, Qd=-0.00
% INFO    : Bus 589	: Pd=9.3, Qd=-0.5 -> Pd=9.30, Qd=-0.50
% INFO    : Bus 590	: Pd=12.1, Qd=1.1 -> Pd=14.56, Qd=1.10
% INFO    : Bus 591	: Pd=129.2, Qd=27.8 -> Pd=155.49, Qd=27.80
% INFO    : Bus 592	: Pd=15.3, Qd=-5.9 -> Pd=15.30, Qd=-5.90
% INFO    : Bus 593	: Pd=11.5, Qd=-1.5 -> Pd=11.50, Qd=-1.50
% INFO    : Bus 597	: Pd=6.0, Qd=-2.1 -> Pd=6.00, Qd=-2.10
% INFO    : Bus 598	: Pd=8.5, Qd=-0.5 -> Pd=8.50, Qd=-0.50
% INFO    : Bus 599	: Pd=24.1, Qd=4.5 -> Pd=29.00, Qd=4.50
% INFO    : Bus 600	: Pd=7.1, Qd=0.1 -> Pd=8.54, Qd=0.10
% INFO    : Bus 602	: Pd=3.0, Qd=0.1 -> Pd=3.61, Qd=0.10
% INFO    : Bus 610	: Pd=5.2, Qd=0.6 -> Pd=6.26, Qd=0.60
% INFO    : Bus 613	: Pd=31.3, Qd=-0.6 -> Pd=31.30, Qd=-0.60
% INFO    : Bus 614	: Pd=16.1, Qd=-1.5 -> Pd=16.10, Qd=-1.50
% INFO    : Bus 615	: Pd=10.0, Qd=-0.0 -> Pd=10.00, Qd=-0.00
% INFO    : Bus 616	: Pd=38.7, Qd=13.4 -> Pd=46.57, Qd=13.40
% INFO    : Bus 620	: Pd=11.6, Qd=-4.5 -> Pd=11.60, Qd=-4.50
% INFO    : Bus 621	: Pd=14.4, Qd=-1.6 -> Pd=14.40, Qd=-1.60
% INFO    : Bus 622	: Pd=0.9, Qd=1.0 -> Pd=1.08, Qd=1.00
% INFO    : Bus 623	: Pd=0.9, Qd=1.0 -> Pd=1.08, Qd=1.00
% INFO    : Bus 624	: Pd=0.0, Qd=-1.3 -> Pd=0.00, Qd=-1.30
% INFO    : Bus 625	: Pd=15.4, Qd=-3.2 -> Pd=15.40, Qd=-3.20
% INFO    : Bus 627	: Pd=32.4, Qd=-8.0 -> Pd=32.40, Qd=-8.00
% INFO    : Bus 628	: Pd=17.9, Qd=1.5 -> Pd=21.54, Qd=1.50
% INFO    : Bus 629	: Pd=26.2, Qd=5.4 -> Pd=31.53, Qd=5.40
% INFO    : Bus 632	: Pd=29.0, Qd=-0.7 -> Pd=29.00, Qd=-0.70
% INFO    : Bus 633	: Pd=26.2, Qd=-5.0 -> Pd=26.20, Qd=-5.00
% INFO    : Bus 634	: Pd=0.0, Qd=-2.0 -> Pd=0.00, Qd=-2.00
% INFO    : Bus 635	: Pd=1.9, Qd=0.0 -> Pd=1.90, Qd=0.00
% INFO    : Bus 636	: Pd=6.0, Qd=-2.9 -> Pd=6.00, Qd=-2.90
% INFO    : Bus 637	: Pd=22.6, Qd=1.4 -> Pd=27.20, Qd=1.40
% INFO    : Bus 638	: Pd=28.2, Qd=3.2 -> Pd=33.94, Qd=3.20
% INFO    : Bus 639	: Pd=17.1, Qd=1.5 -> Pd=20.58, Qd=1.50
% INFO    : Bus 640	: Pd=5.2, Qd=-1.1 -> Pd=5.20, Qd=-1.10
% INFO    : Bus 641	: Pd=1.9, Qd=0.0 -> Pd=1.90, Qd=0.00
% INFO    : Bus 642	: Pd=35.8, Qd=-0.4 -> Pd=35.80, Qd=-0.40
% INFO    : Bus 644	: Pd=14.4, Qd=3.6 -> Pd=17.33, Qd=3.60
% INFO    : Bus 645	: Pd=9.0, Qd=-2.9 -> Pd=9.00, Qd=-2.90
% INFO    : Bus 646	: Pd=14.0, Qd=-1.9 -> Pd=14.00, Qd=-1.90
% INFO    : Bus 647	: Pd=28.0, Qd=-4.6 -> Pd=28.00, Qd=-4.60
% INFO    : Bus 648	: Pd=20.8, Qd=0.2 -> Pd=25.03, Qd=0.20
% INFO    : Bus 649	: Pd=32.4, Qd=3.3 -> Pd=38.99, Qd=3.30
% INFO    : Bus 650	: Pd=37.1, Qd=9.1 -> Pd=44.65, Qd=9.10
% INFO    : Bus 651	: Pd=9.6, Qd=0.0 -> Pd=9.60, Qd=0.00
% INFO    : Bus 654	: Pd=31.9, Qd=2.1 -> Pd=38.39, Qd=2.10
% INFO    : Bus 657	: Pd=8.1, Qd=3.1 -> Pd=9.75, Qd=3.10
% INFO    : Bus 658	: Pd=31.2, Qd=3.5 -> Pd=37.55, Qd=3.50
% INFO    : Bus 659	: Pd=28.3, Qd=10.0 -> Pd=34.06, Qd=10.00
% INFO    : Bus 660	: Pd=2.0, Qd=1.0 -> Pd=2.41, Qd=1.00
% INFO    : Bus 661	: Pd=2.0, Qd=-1.9 -> Pd=2.00, Qd=-1.90
% INFO    : Bus 662	: Pd=31.3, Qd=0.3 -> Pd=37.67, Qd=0.30
% INFO    : Bus 663	: Pd=-0.0, Qd=-14.9 -> Pd=-0.00, Qd=-14.90
% INFO    : Bus 664	: Pd=21.2, Qd=-7.0 -> Pd=21.20, Qd=-7.00
% INFO    : Bus 671	: Pd=9.4, Qd=-10.2 -> Pd=9.40, Qd=-10.20
% INFO    : Bus 672	: Pd=25.4, Qd=-3.3 -> Pd=25.40, Qd=-3.30
% INFO    : Bus 673	: Pd=23.1, Qd=1.1 -> Pd=27.80, Qd=1.10
% INFO    : Bus 674	: Pd=0.1, Qd=-0.3 -> Pd=0.10, Qd=-0.30
% INFO    : Bus 675	: Pd=6.0, Qd=-0.6 -> Pd=6.00, Qd=-0.60
% INFO    : Bus 676	: Pd=12.2, Qd=0.6 -> Pd=14.68, Qd=0.60
% INFO    : Bus 677	: Pd=0.8, Qd=1.2 -> Pd=0.96, Qd=1.20
% INFO    : Bus 680	: Pd=14.0, Qd=-1.7 -> Pd=14.00, Qd=-1.70
% INFO    : Bus 681	: Pd=12.1, Qd=-4.9 -> Pd=12.10, Qd=-4.90
% INFO    : Bus 682	: Pd=62.2, Qd=7.2 -> Pd=74.85, Qd=7.20
% INFO    : Bus 684	: Pd=25.8, Qd=0.7 -> Pd=31.05, Qd=0.70
% INFO    : Bus 686	: Pd=-2.6, Qd=0.8 -> Pd=-2.60, Qd=0.80
% INFO    : Bus 687	: Pd=0.0, Qd=0.1 -> Pd=0.00, Qd=0.10
% INFO    : Bus 688	: Pd=-2.6, Qd=0.8 -> Pd=-2.60, Qd=0.80
% INFO    : Bus 689	: Pd=2.3, Qd=0.2 -> Pd=2.77, Qd=0.20
% INFO    : Bus 690	: Pd=-0.1, Qd=0.0 -> Pd=-0.10, Qd=0.00
% INFO    : Bus 691	: Pd=9.1, Qd=-2.8 -> Pd=9.10, Qd=-2.80
% INFO    : Bus 693	: Pd=28.2, Qd=0.1 -> Pd=33.94, Qd=0.10
% INFO    : Bus 696	: Pd=29.8, Qd=-5.3 -> Pd=29.80, Qd=-5.30
% INFO    : Bus 703	: Pd=32.5, Qd=5.0 -> Pd=39.11, Qd=5.00
% INFO    : Bus 706	: Pd=11.9, Qd=0.0 -> Pd=11.90, Qd=0.00
% INFO    : Bus 707	: Pd=18.4, Qd=0.2 -> Pd=22.14, Qd=0.20
% INFO    : Bus 708	: Pd=13.5, Qd=-3.1 -> Pd=13.50, Qd=-3.10
% INFO    : Bus 709	: Pd=19.5, Qd=0.9 -> Pd=23.47, Qd=0.90
% INFO    : Bus 710	: Pd=19.5, Qd=-3.1 -> Pd=19.50, Qd=-3.10
% INFO    : Bus 714	: Pd=0.8, Qd=0.8 -> Pd=0.96, Qd=0.80
% INFO    : Bus 715	: Pd=16.3, Qd=-3.1 -> Pd=16.30, Qd=-3.10
% INFO    : Bus 717	: Pd=0.1, Qd=-0.9 -> Pd=0.10, Qd=-0.90
% INFO    : Bus 718	: Pd=25.0, Qd=-5.2 -> Pd=25.00, Qd=-5.20
% INFO    : Bus 719	: Pd=21.0, Qd=-9.1 -> Pd=21.00, Qd=-9.10
% INFO    : Bus 720	: Pd=8.3, Qd=-3.0 -> Pd=8.30, Qd=-3.00
% INFO    : Bus 721	: Pd=34.0, Qd=3.7 -> Pd=40.92, Qd=3.70
% INFO    : Bus 723	: Pd=41.9, Qd=6.3 -> Pd=50.42, Qd=6.30
% INFO    : Bus 724	: Pd=24.4, Qd=-5.1 -> Pd=24.40, Qd=-5.10
% INFO    : Bus 725	: Pd=27.6, Qd=0.2 -> Pd=33.22, Qd=0.20
% INFO    : Bus 726	: Pd=10.4, Qd=3.9 -> Pd=12.52, Qd=3.90
% INFO    : Bus 727	: Pd=10.7, Qd=4.5 -> Pd=12.88, Qd=4.50
% INFO    : Bus 729	: Pd=24.3, Qd=-1.7 -> Pd=24.30, Qd=-1.70
% INFO    : Bus 730	: Pd=13.4, Qd=1.3 -> Pd=16.13, Qd=1.30
% INFO    : Bus 731	: Pd=17.4, Qd=4.2 -> Pd=20.94, Qd=4.20
% INFO    : Bus 732	: Pd=35.1, Qd=8.8 -> Pd=42.24, Qd=8.80
% INFO    : Bus 733	: Pd=13.0, Qd=-0.5 -> Pd=13.00, Qd=-0.50
% INFO    : Bus 735	: Pd=-3.4, Qd=-0.8 -> Pd=-3.40, Qd=-0.80
% INFO    : Bus 736	: Pd=5.0, Qd=0.1 -> Pd=6.02, Qd=0.10
% INFO    : Bus 737	: Pd=24.9, Qd=-7.6 -> Pd=24.90, Qd=-7.60
% INFO    : Bus 739	: Pd=34.2, Qd=-4.6 -> Pd=34.20, Qd=-4.60
% INFO    : Bus 740	: Pd=50.7, Qd=3.3 -> Pd=61.01, Qd=3.30
% INFO    : Bus 741	: Pd=20.0, Qd=1.4 -> Pd=24.07, Qd=1.40
% INFO    : Bus 742	: Pd=10.0, Qd=-4.5 -> Pd=10.00, Qd=-4.50
% INFO    : Bus 745	: Pd=1.8, Qd=0.0 -> Pd=1.80, Qd=0.00
% INFO    : Bus 747	: Pd=11.0, Qd=3.8 -> Pd=13.24, Qd=3.80
% INFO    : Bus 748	: Pd=11.9, Qd=1.0 -> Pd=14.32, Qd=1.00
% INFO    : Bus 749	: Pd=4.0, Qd=2.2 -> Pd=4.81, Qd=2.20
% INFO    : Bus 750	: Pd=9.0, Qd=-0.2 -> Pd=9.00, Qd=-0.20
% INFO    : Bus 751	: Pd=9.9, Qd=-1.9 -> Pd=9.90, Qd=-1.90
% INFO    : Bus 753	: Pd=8.3, Qd=1.6 -> Pd=9.99, Qd=1.60
% INFO    : Bus 754	: Pd=19.7, Qd=1.5 -> Pd=23.71, Qd=1.50
% INFO    : Bus 755	: Pd=13.6, Qd=2.3 -> Pd=16.37, Qd=2.30
% INFO    : Bus 757	: Pd=37.8, Qd=-0.7 -> Pd=37.80, Qd=-0.70
% INFO    : Bus 758	: Pd=55.0, Qd=3.5 -> Pd=66.19, Qd=3.50
% INFO    : Bus 765	: Pd=16.0, Qd=-2.0 -> Pd=16.00, Qd=-2.00
% INFO    : Bus 766	: Pd=13.7, Qd=-2.1 -> Pd=13.70, Qd=-2.10
% INFO    : Bus 767	: Pd=-10.1, Qd=0.6 -> Pd=-10.10, Qd=0.60
% INFO    : Bus 768	: Pd=12.4, Qd=2.2 -> Pd=14.92, Qd=2.20
% INFO    : Bus 774	: Pd=60.0, Qd=14.7 -> Pd=72.21, Qd=14.70
% INFO    : Bus 775	: Pd=8.0, Qd=-3.1 -> Pd=8.00, Qd=-3.10
% INFO    : Bus 776	: Pd=29.9, Qd=2.3 -> Pd=35.98, Qd=2.30
% INFO    : Bus 777	: Pd=26.7, Qd=-0.6 -> Pd=26.70, Qd=-0.60
% INFO    : Bus 779	: Pd=7.0, Qd=0.0 -> Pd=7.00, Qd=0.00
% INFO    : Bus 780	: Pd=5.0, Qd=-5.0 -> Pd=5.00, Qd=-5.00
% INFO    : Bus 782	: Pd=7.9, Qd=4.0 -> Pd=9.51, Qd=4.00
% INFO    : Bus 783	: Pd=17.0, Qd=2.3 -> Pd=20.46, Qd=2.30
% INFO    : Bus 784	: Pd=15.8, Qd=-0.8 -> Pd=15.80, Qd=-0.80
% INFO    : Bus 785	: Pd=73.1, Qd=11.3 -> Pd=87.97, Qd=11.30
% INFO    : Bus 789	: Pd=-7.4, Qd=0.0 -> Pd=-7.40, Qd=0.00
% INFO    : Bus 790	: Pd=-19.8, Qd=0.0 -> Pd=-19.80, Qd=0.00
% INFO    : Bus 793	: Pd=9.0, Qd=4.2 -> Pd=10.83, Qd=4.20
% INFO    : Bus 795	: Pd=0.0, Qd=0.2 -> Pd=0.00, Qd=0.20
% INFO    : Bus 797	: Pd=52.4, Qd=3.7 -> Pd=63.06, Qd=3.70
% INFO    : Bus 799	: Pd=8.0, Qd=2.2 -> Pd=9.63, Qd=2.20
% INFO    : Bus 807	: Pd=11.0, Qd=2.0 -> Pd=13.24, Qd=2.00
% INFO    : Bus 808	: Pd=5.6, Qd=-1.4 -> Pd=5.60, Qd=-1.40
% INFO    : Bus 809	: Pd=64.4, Qd=22.4 -> Pd=77.50, Qd=22.40
% INFO    : Bus 810	: Pd=1.4, Qd=1.5 -> Pd=1.68, Qd=1.50
% INFO    : Bus 811	: Pd=-1.8, Qd=-4.4 -> Pd=-1.80, Qd=-4.40
% INFO    : Bus 812	: Pd=42.8, Qd=6.5 -> Pd=51.51, Qd=6.50
% INFO    : Bus 813	: Pd=4.2, Qd=-2.2 -> Pd=4.20, Qd=-2.20
% INFO    : Bus 814	: Pd=2.0, Qd=0.0 -> Pd=2.00, Qd=0.00
% INFO    : Bus 815	: Pd=14.6, Qd=-0.4 -> Pd=14.60, Qd=-0.40
% INFO    : Bus 818	: Pd=44.8, Qd=3.3 -> Pd=53.91, Qd=3.30
% INFO    : Bus 821	: Pd=16.6, Qd=-2.2 -> Pd=16.60, Qd=-2.20
% INFO    : Bus 822	: Pd=26.1, Qd=1.8 -> Pd=31.41, Qd=1.80
% INFO    : Bus 823	: Pd=17.8, Qd=2.0 -> Pd=21.42, Qd=2.00
% INFO    : Bus 824	: Pd=5.4, Qd=1.0 -> Pd=6.50, Qd=1.00
% INFO    : Bus 825	: Pd=9.5, Qd=5.5 -> Pd=11.43, Qd=5.50
% INFO    : Bus 830	: Pd=37.1, Qd=0.6 -> Pd=44.65, Qd=0.60
% INFO    : Bus 833	: Pd=0.8, Qd=-0.6 -> Pd=0.80, Qd=-0.60
% INFO    : Bus 835	: Pd=31.7, Qd=-9.3 -> Pd=31.70, Qd=-9.30
% INFO    : Bus 836	: Pd=35.9, Qd=-2.5 -> Pd=35.90, Qd=-2.50
% INFO    : Bus 837	: Pd=-1.7, Qd=1.8 -> Pd=-1.70, Qd=1.80
% INFO    : Bus 840	: Pd=7.4, Qd=-1.3 -> Pd=7.40, Qd=-1.30
% INFO    : Bus 842	: Pd=32.2, Qd=-6.2 -> Pd=32.20, Qd=-6.20
% INFO    : Bus 843	: Pd=0.7, Qd=-0.2 -> Pd=0.70, Qd=-0.20
% INFO    : Bus 844	: Pd=27.2, Qd=11.1 -> Pd=32.73, Qd=11.10
% INFO    : Bus 845	: Pd=8.9, Qd=-1.4 -> Pd=8.90, Qd=-1.40
% INFO    : Bus 846	: Pd=22.5, Qd=3.5 -> Pd=27.08, Qd=3.50
% INFO    : Bus 847	: Pd=12.0, Qd=1.9 -> Pd=14.44, Qd=1.90
% INFO    : Bus 848	: Pd=18.0, Qd=-4.5 -> Pd=18.00, Qd=-4.50
% INFO    : Bus 849	: Pd=9.0, Qd=-3.4 -> Pd=9.00, Qd=-3.40
% INFO    : Bus 853	: Pd=7.5, Qd=-2.5 -> Pd=7.50, Qd=-2.50
% INFO    : Bus 856	: Pd=7.0, Qd=4.1 -> Pd=8.42, Qd=4.10
% INFO    : Bus 857	: Pd=8.1, Qd=3.8 -> Pd=9.75, Qd=3.80
% INFO    : Bus 858	: Pd=11.0, Qd=-1.9 -> Pd=11.00, Qd=-1.90
% INFO    : Bus 860	: Pd=18.6, Qd=2.9 -> Pd=22.38, Qd=2.90
% INFO    : Bus 861	: Pd=16.6, Qd=0.8 -> Pd=19.98, Qd=0.80
% INFO    : Bus 862	: Pd=18.1, Qd=-9.2 -> Pd=18.10, Qd=-9.20
% INFO    : Bus 863	: Pd=-0.6, Qd=-0.9 -> Pd=-0.60, Qd=-0.90
% INFO    : Bus 864	: Pd=-0.6, Qd=-0.9 -> Pd=-0.60, Qd=-0.90
% INFO    : Bus 865	: Pd=3.5, Qd=0.0 -> Pd=3.50, Qd=0.00
% INFO    : Bus 866	: Pd=14.4, Qd=2.4 -> Pd=17.33, Qd=2.40
% INFO    : Bus 867	: Pd=1.0, Qd=0.2 -> Pd=1.20, Qd=0.20
% INFO    : Bus 868	: Pd=0.0, Qd=-0.9 -> Pd=0.00, Qd=-0.90
% INFO    : Bus 869	: Pd=-0.5, Qd=-7.1 -> Pd=-0.50, Qd=-7.10
% INFO    : Bus 870	: Pd=32.6, Qd=1.6 -> Pd=39.23, Qd=1.60
% INFO    : Bus 871	: Pd=17.0, Qd=9.6 -> Pd=20.46, Qd=9.60
% INFO    : Bus 872	: Pd=22.9, Qd=9.9 -> Pd=27.56, Qd=9.90
% INFO    : Bus 873	: Pd=-2.6, Qd=-3.8 -> Pd=-2.60, Qd=-3.80
% INFO    : Bus 874	: Pd=43.5, Qd=0.6 -> Pd=52.35, Qd=0.60
% INFO    : Bus 875	: Pd=2.0, Qd=1.0 -> Pd=2.41, Qd=1.00
% INFO    : Bus 876	: Pd=38.5, Qd=-0.5 -> Pd=38.50, Qd=-0.50
% INFO    : Bus 877	: Pd=17.5, Qd=1.2 -> Pd=21.06, Qd=1.20
% INFO    : Bus 878	: Pd=19.0, Qd=1.9 -> Pd=22.87, Qd=1.90
% INFO    : Bus 879	: Pd=1.2, Qd=-3.8 -> Pd=1.20, Qd=-3.80
% INFO    : Bus 880	: Pd=-4.8, Qd=0.2 -> Pd=-4.80, Qd=0.20
% INFO    : Bus 881	: Pd=8.3, Qd=-0.1 -> Pd=8.30, Qd=-0.10
% INFO    : Bus 882	: Pd=13.2, Qd=-0.0 -> Pd=13.20, Qd=-0.00
% INFO    : Bus 883	: Pd=45.3, Qd=0.1 -> Pd=54.52, Qd=0.10
% INFO    : Bus 885	: Pd=34.7, Qd=6.4 -> Pd=41.76, Qd=6.40
% INFO    : Bus 886	: Pd=3.6, Qd=0.7 -> Pd=4.33, Qd=0.70
% INFO    : Bus 888	: Pd=41.4, Qd=-0.6 -> Pd=41.40, Qd=-0.60
% INFO    : Bus 889	: Pd=42.4, Qd=6.2 -> Pd=51.03, Qd=6.20
% INFO    : Bus 890	: Pd=35.0, Qd=7.0 -> Pd=42.12, Qd=7.00
% INFO    : Bus 891	: Pd=5.1, Qd=-0.7 -> Pd=5.10, Qd=-0.70
% INFO    : Bus 893	: Pd=31.2, Qd=1.0 -> Pd=37.55, Qd=1.00
% INFO    : Bus 894	: Pd=4.0, Qd=-1.6 -> Pd=4.00, Qd=-1.60
% INFO    : Bus 895	: Pd=23.1, Qd=2.0 -> Pd=27.80, Qd=2.00
% INFO    : Bus 896	: Pd=12.9, Qd=-0.1 -> Pd=12.90, Qd=-0.10
% INFO    : Bus 897	: Pd=12.2, Qd=3.9 -> Pd=14.68, Qd=3.90
% INFO    : Bus 898	: Pd=26.7, Qd=14.9 -> Pd=32.13, Qd=14.90
% INFO    : Bus 899	: Pd=-2.0, Qd=-7.7 -> Pd=-2.00, Qd=-7.70
% INFO    : Bus 900	: Pd=-35.5, Qd=-13.2 -> Pd=-35.50, Qd=-13.20
% INFO    : Bus 901	: Pd=0.0, Qd=0.1 -> Pd=0.00, Qd=0.10
% INFO    : Bus 902	: Pd=5.0, Qd=3.0 -> Pd=6.02, Qd=3.00
% INFO    : Bus 903	: Pd=7.9, Qd=-1.7 -> Pd=7.90, Qd=-1.70
% INFO    : Bus 904	: Pd=19.8, Qd=0.6 -> Pd=23.83, Qd=0.60
% INFO    : Bus 905	: Pd=20.2, Qd=-0.6 -> Pd=20.20, Qd=-0.60
% INFO    : Bus 906	: Pd=32.9, Qd=0.5 -> Pd=39.59, Qd=0.50
% INFO    : Bus 907	: Pd=64.0, Qd=7.2 -> Pd=77.02, Qd=7.20
% INFO    : Bus 909	: Pd=13.9, Qd=1.4 -> Pd=16.73, Qd=1.40
% INFO    : Bus 910	: Pd=26.1, Qd=-2.7 -> Pd=26.10, Qd=-2.70
% INFO    : Bus 911	: Pd=14.0, Qd=-0.6 -> Pd=14.00, Qd=-0.60
% INFO    : Bus 912	: Pd=5.5, Qd=1.4 -> Pd=6.62, Qd=1.40
% INFO    : Bus 913	: Pd=0.5, Qd=0.6 -> Pd=0.60, Qd=0.60
% INFO    : Bus 914	: Pd=7.5, Qd=0.6 -> Pd=9.03, Qd=0.60
% INFO    : Bus 921	: Pd=6.4, Qd=1.1 -> Pd=7.70, Qd=1.10
% INFO    : Bus 922	: Pd=25.4, Qd=1.7 -> Pd=30.57, Qd=1.70
% INFO    : Bus 923	: Pd=21.3, Qd=2.0 -> Pd=25.63, Qd=2.00
% INFO    : Bus 924	: Pd=0.7, Qd=0.7 -> Pd=0.84, Qd=0.70
% INFO    : Bus 925	: Pd=-0.3, Qd=-5.7 -> Pd=-0.30, Qd=-5.70
% INFO    : Bus 926	: Pd=-0.4, Qd=1.7 -> Pd=-0.40, Qd=1.70
% INFO    : Bus 929	: Pd=19.9, Qd=1.9 -> Pd=23.95, Qd=1.90
% INFO    : Bus 930	: Pd=9.3, Qd=-2.1 -> Pd=9.30, Qd=-2.10
% INFO    : Bus 932	: Pd=31.9, Qd=1.2 -> Pd=38.39, Qd=1.20
% INFO    : Bus 933	: Pd=0.9, Qd=0.5 -> Pd=1.08, Qd=0.50
% INFO    : Bus 934	: Pd=22.8, Qd=-3.5 -> Pd=22.80, Qd=-3.50
% INFO    : Bus 940	: Pd=3.4, Qd=-1.6 -> Pd=3.40, Qd=-1.60
% INFO    : Bus 941	: Pd=3.4, Qd=4.8 -> Pd=4.09, Qd=4.80
% INFO    : Bus 944	: Pd=7.8, Qd=0.1 -> Pd=9.39, Qd=0.10
% INFO    : Bus 947	: Pd=147.0, Qd=-3.3 -> Pd=147.00, Qd=-3.30
% INFO    : Bus 948	: Pd=5.0, Qd=0.0 -> Pd=5.00, Qd=0.00
% INFO    : Bus 949	: Pd=36.4, Qd=0.1 -> Pd=43.81, Qd=0.10
% INFO    : Bus 950	: Pd=1.7, Qd=0.3 -> Pd=2.05, Qd=0.30
% INFO    : Bus 952	: Pd=0.8, Qd=0.5 -> Pd=0.96, Qd=0.50
% INFO    : Bus 953	: Pd=19.3, Qd=0.3 -> Pd=23.23, Qd=0.30
% INFO    : Bus 954	: Pd=10.2, Qd=-3.3 -> Pd=10.20, Qd=-3.30
% INFO    : Bus 955	: Pd=7.6, Qd=0.2 -> Pd=9.15, Qd=0.20
% INFO    : Bus 956	: Pd=19.2, Qd=-5.6 -> Pd=19.20, Qd=-5.60
% INFO    : Bus 958	: Pd=3.3, Qd=1.1 -> Pd=3.97, Qd=1.10
% INFO    : Bus 959	: Pd=1.4, Qd=0.1 -> Pd=1.68, Qd=0.10
% INFO    : Bus 960	: Pd=10.2, Qd=0.6 -> Pd=12.28, Qd=0.60
% INFO    : Bus 963	: Pd=0.0, Qd=0.2 -> Pd=0.00, Qd=0.20
% INFO    : Bus 964	: Pd=1.1, Qd=0.4 -> Pd=1.32, Qd=0.40
% INFO    : Bus 965	: Pd=-0.2, Qd=-0.1 -> Pd=-0.20, Qd=-0.10
% INFO    : Bus 966	: Pd=9.5, Qd=-6.6 -> Pd=9.50, Qd=-6.60
% INFO    : Bus 967	: Pd=29.0, Qd=-4.5 -> Pd=29.00, Qd=-4.50
% INFO    : Bus 968	: Pd=33.9, Qd=15.6 -> Pd=40.80, Qd=15.60
% INFO    : Bus 972	: Pd=0.3, Qd=0.6 -> Pd=0.36, Qd=0.60
% INFO    : Bus 973	: Pd=47.0, Qd=29.8 -> Pd=56.56, Qd=29.80
% INFO    : Bus 975	: Pd=29.8, Qd=-11.5 -> Pd=29.80, Qd=-11.50
% INFO    : Bus 976	: Pd=56.5, Qd=9.6 -> Pd=67.99, Qd=9.60
% INFO    : Bus 978	: Pd=0.0, Qd=0.1 -> Pd=0.00, Qd=0.10
% INFO    : Bus 979	: Pd=0.3, Qd=0.2 -> Pd=0.36, Qd=0.20
% INFO    : Bus 980	: Pd=36.9, Qd=0.0 -> Pd=36.90, Qd=0.00
% INFO    : Bus 986	: Pd=15.7, Qd=2.5 -> Pd=18.89, Qd=2.50
% INFO    : Bus 987	: Pd=43.5, Qd=6.8 -> Pd=52.35, Qd=6.80
% INFO    : Bus 988	: Pd=3.0, Qd=-1.6 -> Pd=3.00, Qd=-1.60
% INFO    : Bus 989	: Pd=27.2, Qd=-2.6 -> Pd=27.20, Qd=-2.60
% INFO    : Bus 992	: Pd=18.2, Qd=-1.6 -> Pd=18.20, Qd=-1.60
% INFO    : Bus 993	: Pd=8.0, Qd=0.3 -> Pd=9.63, Qd=0.30
% INFO    : Bus 994	: Pd=8.0, Qd=-0.5 -> Pd=8.00, Qd=-0.50
% INFO    : Bus 995	: Pd=-1.0, Qd=0.0 -> Pd=-1.00, Qd=0.00
% INFO    : Bus 999	: Pd=13.9, Qd=-6.6 -> Pd=13.90, Qd=-6.60
% INFO    : Bus 1000	: Pd=14.5, Qd=0.2 -> Pd=17.45, Qd=0.20
% INFO    : Bus 1001	: Pd=10.7, Qd=-0.1 -> Pd=10.70, Qd=-0.10
% INFO    : Bus 1002	: Pd=6.2, Qd=1.4 -> Pd=7.46, Qd=1.40
% INFO    : Bus 1007	: Pd=37.6, Qd=6.1 -> Pd=45.25, Qd=6.10
% INFO    : Bus 1008	: Pd=1.0, Qd=0.0 -> Pd=1.00, Qd=0.00
% INFO    : Bus 1009	: Pd=0.6, Qd=2.3 -> Pd=0.72, Qd=2.30
% INFO    : Bus 1012	: Pd=13.7, Qd=-0.0 -> Pd=13.70, Qd=-0.00
% INFO    : Bus 1013	: Pd=9.0, Qd=-2.9 -> Pd=9.00, Qd=-2.90
% INFO    : Bus 1015	: Pd=30.1, Qd=-5.8 -> Pd=30.10, Qd=-5.80
% INFO    : Bus 1016	: Pd=75.4, Qd=0.4 -> Pd=90.74, Qd=0.40
% INFO    : Bus 1017	: Pd=-4.3, Qd=0.0 -> Pd=-4.30, Qd=0.00
% INFO    : Bus 1018	: Pd=21.2, Qd=-4.9 -> Pd=21.20, Qd=-4.90
% INFO    : Bus 1022	: Pd=11.0, Qd=-0.4 -> Pd=11.00, Qd=-0.40
% INFO    : Bus 1023	: Pd=37.5, Qd=4.1 -> Pd=45.13, Qd=4.10
% INFO    : Bus 1024	: Pd=10.8, Qd=0.9 -> Pd=13.00, Qd=0.90
% INFO    : Bus 1025	: Pd=56.3, Qd=10.1 -> Pd=67.75, Qd=10.10
% INFO    : Bus 1026	: Pd=22.7, Qd=1.7 -> Pd=27.32, Qd=1.70
% INFO    : Bus 1027	: Pd=17.7, Qd=3.6 -> Pd=21.30, Qd=3.60
% INFO    : Bus 1028	: Pd=26.6, Qd=-8.3 -> Pd=26.60, Qd=-8.30
% INFO    : Bus 1032	: Pd=1.0, Qd=0.4 -> Pd=1.20, Qd=0.40
% INFO    : Bus 1033	: Pd=24.1, Qd=3.7 -> Pd=29.00, Qd=3.70
% INFO    : Bus 1036	: Pd=60.4, Qd=2.5 -> Pd=72.69, Qd=2.50
% INFO    : Bus 1037	: Pd=0.0, Qd=-2.8 -> Pd=0.00, Qd=-2.80
% INFO    : Bus 1038	: Pd=28.6, Qd=5.7 -> Pd=34.42, Qd=5.70
% INFO    : Bus 1039	: Pd=13.0, Qd=2.4 -> Pd=15.64, Qd=2.40
% INFO    : Bus 1040	: Pd=0.0, Qd=-7.8 -> Pd=0.00, Qd=-7.80
% INFO    : Bus 1046	: Pd=18.4, Qd=-0.7 -> Pd=18.40, Qd=-0.70
% INFO    : Bus 1048	: Pd=32.8, Qd=-1.7 -> Pd=32.80, Qd=-1.70
% INFO    : Bus 1050	: Pd=-11.3, Qd=0.0 -> Pd=-11.30, Qd=0.00
% INFO    : Bus 1051	: Pd=22.5, Qd=2.5 -> Pd=27.08, Qd=2.50
% INFO    : Bus 1055	: Pd=43.0, Qd=5.3 -> Pd=51.75, Qd=5.30
% INFO    : Bus 1058	: Pd=14.7, Qd=-0.9 -> Pd=14.70, Qd=-0.90
% INFO    : Bus 1059	: Pd=1.0, Qd=0.1 -> Pd=1.20, Qd=0.10
% INFO    : Bus 1061	: Pd=18.9, Qd=-2.1 -> Pd=18.90, Qd=-2.10
% INFO    : Bus 1062	: Pd=12.0, Qd=-0.3 -> Pd=12.00, Qd=-0.30
% INFO    : Bus 1065	: Pd=10.7, Qd=2.5 -> Pd=12.88, Qd=2.50
% INFO    : Bus 1066	: Pd=36.9, Qd=5.5 -> Pd=44.41, Qd=5.50
% INFO    : Bus 1068	: Pd=24.5, Qd=5.4 -> Pd=29.48, Qd=5.40
% INFO    : Bus 1069	: Pd=3.6, Qd=13.2 -> Pd=4.33, Qd=13.20
% INFO    : Bus 1070	: Pd=0.0, Qd=8.8 -> Pd=0.00, Qd=8.80
% INFO    : Bus 1071	: Pd=3.9, Qd=-0.6 -> Pd=3.90, Qd=-0.60
% INFO    : Bus 1073	: Pd=10.7, Qd=-1.0 -> Pd=10.70, Qd=-1.00
% INFO    : Bus 1074	: Pd=1.6, Qd=0.9 -> Pd=1.93, Qd=0.90
% INFO    : Bus 1076	: Pd=0.7, Qd=1.6 -> Pd=0.84, Qd=1.60
% INFO    : Bus 1078	: Pd=6.9, Qd=-3.4 -> Pd=6.90, Qd=-3.40
% INFO    : Bus 1084	: Pd=-2.3, Qd=-0.3 -> Pd=-2.30, Qd=-0.30
% INFO    : Bus 1085	: Pd=-13.3, Qd=-0.3 -> Pd=-13.30, Qd=-0.30
% INFO    : Bus 1086	: Pd=16.1, Qd=-0.9 -> Pd=16.10, Qd=-0.90
% INFO    : Bus 1087	: Pd=36.2, Qd=-6.5 -> Pd=36.20, Qd=-6.50
% INFO    : Bus 1089	: Pd=-4.4, Qd=-2.2 -> Pd=-4.40, Qd=-2.20
% INFO    : Bus 1090	: Pd=-2.2, Qd=-7.1 -> Pd=-2.20, Qd=-7.10
% INFO    : Bus 1091	: Pd=2.0, Qd=1.0 -> Pd=2.41, Qd=1.00
% INFO    : Bus 1092	: Pd=20.0, Qd=2.9 -> Pd=24.07, Qd=2.90
% INFO    : Bus 1093	: Pd=-8.7, Qd=0.0 -> Pd=-8.70, Qd=0.00
% INFO    : Bus 1094	: Pd=8.1, Qd=-1.3 -> Pd=8.10, Qd=-1.30
% INFO    : Bus 1095	: Pd=8.2, Qd=-0.5 -> Pd=8.20, Qd=-0.50
% INFO    : Bus 1096	: Pd=5.3, Qd=-1.5 -> Pd=5.30, Qd=-1.50
% INFO    : Bus 1097	: Pd=63.5, Qd=0.3 -> Pd=76.42, Qd=0.30
% INFO    : Bus 1098	: Pd=0.0, Qd=0.2 -> Pd=0.00, Qd=0.20
% INFO    : Bus 1099	: Pd=6.0, Qd=1.2 -> Pd=7.22, Qd=1.20
% INFO    : Bus 1100	: Pd=36.1, Qd=0.2 -> Pd=43.44, Qd=0.20
% INFO    : Bus 1101	: Pd=45.1, Qd=9.3 -> Pd=54.28, Qd=9.30
% INFO    : Bus 1103	: Pd=22.0, Qd=0.5 -> Pd=26.48, Qd=0.50
% INFO    : Bus 1104	: Pd=35.4, Qd=0.6 -> Pd=42.60, Qd=0.60
% INFO    : Bus 1105	: Pd=39.5, Qd=7.2 -> Pd=47.54, Qd=7.20
% INFO    : Bus 1106	: Pd=11.3, Qd=-1.5 -> Pd=11.30, Qd=-1.50
% INFO    : Bus 1108	: Pd=15.0, Qd=1.3 -> Pd=18.05, Qd=1.30
% INFO    : Bus 1109	: Pd=14.3, Qd=-0.8 -> Pd=14.30, Qd=-0.80
% INFO    : Bus 1110	: Pd=23.1, Qd=10.4 -> Pd=27.80, Qd=10.40
% INFO    : Bus 1111	: Pd=23.7, Qd=-7.3 -> Pd=23.70, Qd=-7.30
% INFO    : Bus 1112	: Pd=14.3, Qd=-4.7 -> Pd=14.30, Qd=-4.70
% INFO    : Bus 1113	: Pd=5.0, Qd=0.0 -> Pd=5.00, Qd=0.00
% INFO    : Bus 1115	: Pd=4.0, Qd=1.1 -> Pd=4.81, Qd=1.10
% INFO    : Bus 1116	: Pd=22.1, Qd=-4.5 -> Pd=22.10, Qd=-4.50
% INFO    : Bus 1118	: Pd=10.7, Qd=-1.4 -> Pd=10.70, Qd=-1.40
% INFO    : Bus 1123	: Pd=1.0, Qd=-1.9 -> Pd=1.00, Qd=-1.90
% INFO    : Bus 1124	: Pd=45.9, Qd=-5.8 -> Pd=45.90, Qd=-5.80
% INFO    : Bus 1125	: Pd=16.0, Qd=-3.9 -> Pd=16.00, Qd=-3.90
% INFO    : Bus 1126	: Pd=12.5, Qd=0.7 -> Pd=15.04, Qd=0.70
% INFO    : Bus 1127	: Pd=18.7, Qd=-5.3 -> Pd=18.70, Qd=-5.30
% INFO    : Bus 1128	: Pd=42.9, Qd=2.9 -> Pd=51.63, Qd=2.90
% INFO    : Bus 1129	: Pd=18.4, Qd=1.4 -> Pd=22.14, Qd=1.40
% INFO    : Bus 1130	: Pd=16.0, Qd=2.3 -> Pd=19.26, Qd=2.30
% INFO    : Bus 1131	: Pd=17.0, Qd=-1.6 -> Pd=17.00, Qd=-1.60
% INFO    : Bus 1132	: Pd=13.6, Qd=9.7 -> Pd=16.37, Qd=9.70
% INFO    : Bus 1133	: Pd=-1.1, Qd=-0.2 -> Pd=-1.10, Qd=-0.20
% INFO    : Bus 1134	: Pd=0.0, Qd=-1.0 -> Pd=0.00, Qd=-1.00
% INFO    : Bus 1136	: Pd=0.0, Qd=0.2 -> Pd=0.00, Qd=0.20
% INFO    : Bus 1137	: Pd=19.8, Qd=-4.0 -> Pd=19.80, Qd=-4.00
% INFO    : Bus 1138	: Pd=1.2, Qd=-3.3 -> Pd=1.20, Qd=-3.30
% INFO    : Bus 1141	: Pd=36.2, Qd=0.4 -> Pd=43.56, Qd=0.40
% INFO    : Bus 1142	: Pd=13.8, Qd=-3.0 -> Pd=13.80, Qd=-3.00
% INFO    : Bus 1143	: Pd=0.2, Qd=-10.5 -> Pd=0.20, Qd=-10.50
% INFO    : Bus 1144	: Pd=27.0, Qd=0.7 -> Pd=32.49, Qd=0.70
% INFO    : Bus 1145	: Pd=2.2, Qd=0.4 -> Pd=2.65, Qd=0.40
% INFO    : Bus 1146	: Pd=2.3, Qd=-2.6 -> Pd=2.30, Qd=-2.60
% INFO    : Bus 1147	: Pd=42.4, Qd=11.4 -> Pd=51.03, Qd=11.40
% INFO    : Bus 1148	: Pd=31.0, Qd=14.6 -> Pd=37.31, Qd=14.60
% INFO    : Bus 1149	: Pd=11.4, Qd=2.9 -> Pd=13.72, Qd=2.90
% INFO    : Bus 1150	: Pd=27.0, Qd=-8.4 -> Pd=27.00, Qd=-8.40
% INFO    : Bus 1152	: Pd=35.6, Qd=-2.7 -> Pd=35.60, Qd=-2.70
% INFO    : Bus 1153	: Pd=7.5, Qd=-8.2 -> Pd=7.50, Qd=-8.20
% INFO    : Bus 1154	: Pd=26.6, Qd=-4.5 -> Pd=26.60, Qd=-4.50
% INFO    : Bus 1155	: Pd=29.7, Qd=3.5 -> Pd=35.74, Qd=3.50
% INFO    : Bus 1156	: Pd=6.9, Qd=-3.4 -> Pd=6.90, Qd=-3.40
% INFO    : Bus 1157	: Pd=9.9, Qd=-4.4 -> Pd=9.90, Qd=-4.40
% INFO    : Bus 1158	: Pd=35.0, Qd=-3.7 -> Pd=35.00, Qd=-3.70
% INFO    : Bus 1159	: Pd=7.0, Qd=1.1 -> Pd=8.42, Qd=1.10
% INFO    : Bus 1163	: Pd=25.8, Qd=3.3 -> Pd=31.05, Qd=3.30
% INFO    : Bus 1165	: Pd=54.9, Qd=11.4 -> Pd=66.07, Qd=11.40
% INFO    : Bus 1166	: Pd=21.7, Qd=8.6 -> Pd=26.11, Qd=8.60
% INFO    : Bus 1167	: Pd=20.7, Qd=0.7 -> Pd=24.91, Qd=0.70
% INFO    : Bus 1173	: Pd=3.3, Qd=5.4 -> Pd=3.97, Qd=5.40
% INFO    : Bus 1175	: Pd=7.0, Qd=-8.8 -> Pd=7.00, Qd=-8.80
% INFO    : Bus 1176	: Pd=21.1, Qd=-5.4 -> Pd=21.10, Qd=-5.40
% INFO    : Bus 1177	: Pd=68.9, Qd=32.9 -> Pd=82.92, Qd=32.90
% INFO    : Bus 1180	: Pd=-1.7, Qd=0.4 -> Pd=-1.70, Qd=0.40
% INFO    : Bus 1183	: Pd=-1.3, Qd=2.1 -> Pd=-1.30, Qd=2.10
% INFO    : Bus 1184	: Pd=5.0, Qd=-2.1 -> Pd=5.00, Qd=-2.10
% INFO    : Bus 1186	: Pd=9.8, Qd=4.4 -> Pd=11.79, Qd=4.40
% INFO    : Bus 1187	: Pd=0.0, Qd=0.1 -> Pd=0.00, Qd=0.10
% INFO    : Bus 1189	: Pd=1.1, Qd=0.7 -> Pd=1.32, Qd=0.70
% INFO    : Bus 1190	: Pd=-0.0, Qd=-0.4 -> Pd=-0.00, Qd=-0.40
% INFO    : Bus 1191	: Pd=43.7, Qd=10.5 -> Pd=52.59, Qd=10.50
% INFO    : Bus 1192	: Pd=30.5, Qd=2.0 -> Pd=36.71, Qd=2.00
% INFO    : Bus 1193	: Pd=-2.0, Qd=0.1 -> Pd=-2.00, Qd=0.10
% INFO    : Bus 1194	: Pd=113.6, Qd=6.0 -> Pd=136.71, Qd=6.00
% INFO    : Bus 1195	: Pd=23.6, Qd=4.7 -> Pd=28.40, Qd=4.70
% INFO    : Bus 1196	: Pd=15.0, Qd=-3.7 -> Pd=15.00, Qd=-3.70
% INFO    : Bus 1198	: Pd=16.1, Qd=-1.6 -> Pd=16.10, Qd=-1.60
% INFO    : Bus 1199	: Pd=31.9, Qd=5.0 -> Pd=38.39, Qd=5.00
% INFO    : Bus 1203	: Pd=-3.4, Qd=0.4 -> Pd=-3.40, Qd=0.40
% INFO    : Bus 1205	: Pd=28.5, Qd=-1.0 -> Pd=28.50, Qd=-1.00
% INFO    : Bus 1207	: Pd=27.7, Qd=-0.5 -> Pd=27.70, Qd=-0.50
% INFO    : Bus 1210	: Pd=37.4, Qd=-0.3 -> Pd=37.40, Qd=-0.30
% INFO    : Bus 1211	: Pd=0.4, Qd=-7.4 -> Pd=0.40, Qd=-7.40
% INFO    : Bus 1212	: Pd=15.2, Qd=-0.1 -> Pd=15.20, Qd=-0.10
% INFO    : Bus 1217	: Pd=6.6, Qd=2.6 -> Pd=7.94, Qd=2.60
% INFO    : Bus 1218	: Pd=15.2, Qd=-0.7 -> Pd=15.20, Qd=-0.70
% INFO    : Bus 1221	: Pd=16.2, Qd=3.1 -> Pd=19.50, Qd=3.10
% INFO    : Bus 1222	: Pd=-0.4, Qd=0.6 -> Pd=-0.40, Qd=0.60
% INFO    : Bus 1224	: Pd=6.0, Qd=0.1 -> Pd=7.22, Qd=0.10
% INFO    : Bus 1225	: Pd=6.0, Qd=-2.6 -> Pd=6.00, Qd=-2.60
% INFO    : Bus 1226	: Pd=35.0, Qd=4.7 -> Pd=42.12, Qd=4.70
% INFO    : Bus 1227	: Pd=9.4, Qd=-2.0 -> Pd=9.40, Qd=-2.00
% INFO    : Bus 1228	: Pd=1.2, Qd=-0.0 -> Pd=1.20, Qd=-0.00
% INFO    : Bus 1229	: Pd=21.6, Qd=0.2 -> Pd=25.99, Qd=0.20
% INFO    : Bus 1230	: Pd=23.9, Qd=-10.0 -> Pd=23.90, Qd=-10.00
% INFO    : Bus 1231	: Pd=23.3, Qd=17.2 -> Pd=28.04, Qd=17.20
% INFO    : Bus 1232	: Pd=13.9, Qd=0.1 -> Pd=16.73, Qd=0.10
% INFO    : Bus 1235	: Pd=0.0, Qd=0.7 -> Pd=0.00, Qd=0.70
% INFO    : Bus 1236	: Pd=0.3, Qd=-0.4 -> Pd=0.30, Qd=-0.40
% INFO    : Bus 1238	: Pd=34.3, Qd=11.7 -> Pd=41.28, Qd=11.70
% INFO    : Bus 1239	: Pd=10.6, Qd=-1.3 -> Pd=10.60, Qd=-1.30
% INFO    : Bus 1241	: Pd=30.8, Qd=1.9 -> Pd=37.07, Qd=1.90
% INFO    : Bus 1242	: Pd=21.5, Qd=-7.1 -> Pd=21.50, Qd=-7.10
% INFO    : Bus 1248	: Pd=20.7, Qd=-7.2 -> Pd=20.70, Qd=-7.20
% INFO    : Bus 1250	: Pd=5.3, Qd=-0.1 -> Pd=5.30, Qd=-0.10
% INFO    : Bus 1251	: Pd=27.0, Qd=2.0 -> Pd=32.49, Qd=2.00
% INFO    : Bus 1253	: Pd=29.3, Qd=1.7 -> Pd=35.26, Qd=1.70
% INFO    : Bus 1257	: Pd=53.2, Qd=1.7 -> Pd=64.02, Qd=1.70
% INFO    : Bus 1258	: Pd=27.4, Qd=3.4 -> Pd=32.97, Qd=3.40
% INFO    : Bus 1259	: Pd=17.5, Qd=1.8 -> Pd=21.06, Qd=1.80
% INFO    : Bus 1260	: Pd=51.9, Qd=4.0 -> Pd=62.46, Qd=4.00
% INFO    : Bus 1261	: Pd=0.0, Qd=0.3 -> Pd=0.00, Qd=0.30
% INFO    : Bus 1264	: Pd=0.8, Qd=-0.2 -> Pd=0.80, Qd=-0.20
% INFO    : Bus 1265	: Pd=10.0, Qd=-2.8 -> Pd=10.00, Qd=-2.80
% INFO    : Bus 1266	: Pd=0.2, Qd=0.1 -> Pd=0.24, Qd=0.10
% INFO    : Bus 1268	: Pd=9.7, Qd=-1.5 -> Pd=9.70, Qd=-1.50
% INFO    : Bus 1269	: Pd=5.4, Qd=5.3 -> Pd=6.50, Qd=5.30
% INFO    : Bus 1272	: Pd=7.0, Qd=0.0 -> Pd=7.00, Qd=0.00
% INFO    : Bus 1273	: Pd=28.9, Qd=-4.3 -> Pd=28.90, Qd=-4.30
% INFO    : Bus 1274	: Pd=62.6, Qd=7.7 -> Pd=75.34, Qd=7.70
% INFO    : Bus 1276	: Pd=7.9, Qd=0.2 -> Pd=9.51, Qd=0.20
% INFO    : Bus 1277	: Pd=24.5, Qd=-1.5 -> Pd=24.50, Qd=-1.50
% INFO    : Bus 1278	: Pd=3.5, Qd=-1.4 -> Pd=3.50, Qd=-1.40
% INFO    : Bus 1279	: Pd=12.9, Qd=-1.3 -> Pd=12.90, Qd=-1.30
% INFO    : Bus 1282	: Pd=0.1, Qd=-0.1 -> Pd=0.10, Qd=-0.10
% INFO    : Bus 1283	: Pd=34.0, Qd=4.0 -> Pd=40.92, Qd=4.00
% INFO    : Bus 1284	: Pd=28.4, Qd=5.1 -> Pd=34.18, Qd=5.10
% INFO    : Bus 1285	: Pd=0.3, Qd=-0.8 -> Pd=0.30, Qd=-0.80
% INFO    : Bus 1286	: Pd=30.9, Qd=-4.6 -> Pd=30.90, Qd=-4.60
% INFO    : Bus 1287	: Pd=6.1, Qd=0.6 -> Pd=7.34, Qd=0.60
% INFO    : Bus 1288	: Pd=0.4, Qd=-9.0 -> Pd=0.40, Qd=-9.00
% INFO    : Bus 1289	: Pd=-0.3, Qd=-0.6 -> Pd=-0.30, Qd=-0.60
% INFO    : Bus 1290	: Pd=17.3, Qd=-0.9 -> Pd=17.30, Qd=-0.90
% INFO    : Bus 1292	: Pd=48.8, Qd=22.3 -> Pd=58.73, Qd=22.30
% INFO    : Bus 1294	: Pd=11.3, Qd=12.7 -> Pd=13.60, Qd=12.70
% INFO    : Bus 1296	: Pd=-0.4, Qd=0.0 -> Pd=-0.40, Qd=0.00
% INFO    : Bus 1299	: Pd=11.1, Qd=-4.1 -> Pd=11.10, Qd=-4.10
% INFO    : Bus 1300	: Pd=17.3, Qd=-7.2 -> Pd=17.30, Qd=-7.20
% INFO    : Bus 1301	: Pd=1.1, Qd=-0.2 -> Pd=1.10, Qd=-0.20
% INFO    : Bus 1303	: Pd=-24.0, Qd=0.0 -> Pd=-24.00, Qd=0.00
% INFO    : Bus 1306	: Pd=34.7, Qd=0.2 -> Pd=41.76, Qd=0.20
% INFO    : Bus 1307	: Pd=23.5, Qd=-4.3 -> Pd=23.50, Qd=-4.30
% INFO    : Bus 1308	: Pd=22.0, Qd=-4.0 -> Pd=22.00, Qd=-4.00
% INFO    : Bus 1310	: Pd=8.0, Qd=0.0 -> Pd=8.00, Qd=0.00
% INFO    : Bus 1311	: Pd=13.9, Qd=0.5 -> Pd=16.73, Qd=0.50
% INFO    : Bus 1312	: Pd=26.7, Qd=-2.0 -> Pd=26.70, Qd=-2.00
% INFO    : Bus 1315	: Pd=-2.2, Qd=0.0 -> Pd=-2.20, Qd=0.00
% INFO    : Bus 1316	: Pd=16.0, Qd=-2.7 -> Pd=16.00, Qd=-2.70
% INFO    : Bus 1319	: Pd=-0.1, Qd=0.1 -> Pd=-0.10, Qd=0.10
% INFO    : Bus 1321	: Pd=0.4, Qd=-0.3 -> Pd=0.40, Qd=-0.30
% INFO    : Bus 1322	: Pd=28.7, Qd=2.8 -> Pd=34.54, Qd=2.80
% INFO    : Bus 1325	: Pd=28.2, Qd=-2.3 -> Pd=28.20, Qd=-2.30
% INFO    : Bus 1326	: Pd=28.9, Qd=-6.8 -> Pd=28.90, Qd=-6.80
% INFO    : Bus 1327	: Pd=2.3, Qd=1.7 -> Pd=2.77, Qd=1.70
% INFO    : Bus 1328	: Pd=0.3, Qd=0.6 -> Pd=0.36, Qd=0.60
% INFO    : Bus 1329	: Pd=2.4, Qd=0.9 -> Pd=2.89, Qd=0.90
% INFO    : Bus 1330	: Pd=15.9, Qd=4.2 -> Pd=19.13, Qd=4.20
% INFO    : Bus 1331	: Pd=19.7, Qd=-2.3 -> Pd=19.70, Qd=-2.30
% INFO    : Bus 1332	: Pd=25.8, Qd=-1.9 -> Pd=25.80, Qd=-1.90
% INFO    : Bus 1334	: Pd=14.0, Qd=-4.5 -> Pd=14.00, Qd=-4.50
% INFO    : Bus 1335	: Pd=0.0, Qd=-3.3 -> Pd=0.00, Qd=-3.30
% INFO    : Bus 1337	: Pd=28.8, Qd=-0.3 -> Pd=28.80, Qd=-0.30
% INFO    : Bus 1342	: Pd=12.8, Qd=-0.5 -> Pd=12.80, Qd=-0.50
% INFO    : Bus 1343	: Pd=-0.1, Qd=-0.2 -> Pd=-0.10, Qd=-0.20
% INFO    : Bus 1344	: Pd=0.2, Qd=-0.8 -> Pd=0.20, Qd=-0.80
% INFO    : Bus 1346	: Pd=0.0, Qd=0.1 -> Pd=0.00, Qd=0.10
% INFO    : Bus 1347	: Pd=0.2, Qd=-5.9 -> Pd=0.20, Qd=-5.90
% INFO    : Bus 1350	: Pd=-28.3, Qd=0.0 -> Pd=-28.30, Qd=0.00
% INFO    : Bus 1351	: Pd=13.5, Qd=6.8 -> Pd=16.25, Qd=6.80
% INFO    : Bus 1352	: Pd=14.7, Qd=7.8 -> Pd=17.69, Qd=7.80
% INFO    : Bus 1353	: Pd=25.7, Qd=-7.4 -> Pd=25.70, Qd=-7.40
% INFO    : Bus 1354	: Pd=0.1, Qd=0.0 -> Pd=0.10, Qd=0.00
% INFO    : Bus 1356	: Pd=11.0, Qd=-4.2 -> Pd=11.00, Qd=-4.20
% INFO    : Bus 1357	: Pd=0.0, Qd=0.2 -> Pd=0.00, Qd=0.20
% INFO    : Bus 1358	: Pd=6.0, Qd=-0.8 -> Pd=6.00, Qd=-0.80
% INFO    : Bus 1359	: Pd=23.3, Qd=-3.8 -> Pd=23.30, Qd=-3.80
% INFO    : Bus 1360	: Pd=19.7, Qd=5.9 -> Pd=23.71, Qd=5.90
% INFO    : Bus 1361	: Pd=18.5, Qd=-3.7 -> Pd=18.50, Qd=-3.70
% INFO    : Bus 1364	: Pd=16.8, Qd=2.0 -> Pd=20.22, Qd=2.00
% INFO    : Bus 1367	: Pd=1.0, Qd=-2.5 -> Pd=1.00, Qd=-2.50
% INFO    : Bus 1368	: Pd=16.1, Qd=-2.3 -> Pd=16.10, Qd=-2.30
% INFO    : Bus 1371	: Pd=1.3, Qd=0.8 -> Pd=1.56, Qd=0.80
% INFO    : Bus 1373	: Pd=13.3, Qd=4.1 -> Pd=16.01, Qd=4.10
% INFO    : Bus 1374	: Pd=5.8, Qd=1.5 -> Pd=6.98, Qd=1.50
% INFO    : Bus 1375	: Pd=16.5, Qd=4.7 -> Pd=19.86, Qd=4.70
% INFO    : Bus 1376	: Pd=36.7, Qd=11.6 -> Pd=44.17, Qd=11.60
% INFO    : Bus 1377	: Pd=40.7, Qd=9.5 -> Pd=48.98, Qd=9.50
% INFO    : Bus 1378	: Pd=0.2, Qd=0.6 -> Pd=0.24, Qd=0.60
% INFO    : Bus 1380	: Pd=5.8, Qd=1.0 -> Pd=6.98, Qd=1.00
% INFO    : Bus 1381	: Pd=89.4, Qd=14.5 -> Pd=107.59, Qd=14.50
% INFO    : Bus 1382	: Pd=13.4, Qd=3.5 -> Pd=16.13, Qd=3.50
% INFO    : Bus 1383	: Pd=8.8, Qd=-1.6 -> Pd=8.80, Qd=-1.60
% INFO    : Bus 1386	: Pd=14.5, Qd=0.5 -> Pd=17.45, Qd=0.50
% INFO    : Bus 1387	: Pd=0.0, Qd=-0.1 -> Pd=0.00, Qd=-0.10
% INFO    : Bus 1388	: Pd=9.9, Qd=-6.8 -> Pd=9.90, Qd=-6.80
% INFO    : Bus 1389	: Pd=25.4, Qd=0.9 -> Pd=30.57, Qd=0.90
% INFO    : Bus 1390	: Pd=13.9, Qd=1.0 -> Pd=16.73, Qd=1.00
% INFO    : Bus 1393	: Pd=0.8, Qd=-0.1 -> Pd=0.80, Qd=-0.10
% INFO    : Bus 1395	: Pd=3.6, Qd=0.9 -> Pd=4.33, Qd=0.90
% INFO    : Bus 1396	: Pd=27.5, Qd=6.8 -> Pd=33.09, Qd=6.80
% INFO    : Bus 1397	: Pd=-0.8, Qd=0.2 -> Pd=-0.80, Qd=0.20
% INFO    : Bus 1398	: Pd=12.2, Qd=-0.1 -> Pd=12.20, Qd=-0.10
% INFO    : Bus 1399	: Pd=9.5, Qd=0.4 -> Pd=11.43, Qd=0.40
% INFO    : Bus 1400	: Pd=6.0, Qd=2.1 -> Pd=7.22, Qd=2.10
% INFO    : Bus 1401	: Pd=11.9, Qd=3.9 -> Pd=14.32, Qd=3.90
% INFO    : Bus 1402	: Pd=38.6, Qd=1.3 -> Pd=46.45, Qd=1.30
% INFO    : Bus 1403	: Pd=0.3, Qd=0.0 -> Pd=0.30, Qd=0.00
% INFO    : Bus 1404	: Pd=22.0, Qd=2.1 -> Pd=26.48, Qd=2.10
% INFO    : Bus 1405	: Pd=-1.4, Qd=-0.5 -> Pd=-1.40, Qd=-0.50
% INFO    : Bus 1406	: Pd=19.0, Qd=-1.6 -> Pd=19.00, Qd=-1.60
% INFO    : Bus 1407	: Pd=5.9, Qd=-5.4 -> Pd=5.90, Qd=-5.40
% INFO    : Bus 1408	: Pd=0.0, Qd=0.4 -> Pd=0.00, Qd=0.40
% INFO    : Bus 1409	: Pd=0.0, Qd=0.2 -> Pd=0.00, Qd=0.20
% INFO    : Bus 1410	: Pd=-0.1, Qd=-2.9 -> Pd=-0.10, Qd=-2.90
% INFO    : Bus 1413	: Pd=31.8, Qd=0.4 -> Pd=38.27, Qd=0.40
% INFO    : Bus 1414	: Pd=14.7, Qd=-1.9 -> Pd=14.70, Qd=-1.90
% INFO    : Bus 1416	: Pd=16.7, Qd=-1.7 -> Pd=16.70, Qd=-1.70
% INFO    : Bus 1417	: Pd=12.0, Qd=2.3 -> Pd=14.44, Qd=2.30
% INFO    : Bus 1420	: Pd=27.8, Qd=8.4 -> Pd=33.46, Qd=8.40
% INFO    : Bus 1421	: Pd=16.3, Qd=-4.1 -> Pd=16.30, Qd=-4.10
% INFO    : Bus 1422	: Pd=27.8, Qd=3.1 -> Pd=33.46, Qd=3.10
% INFO    : Bus 1423	: Pd=27.7, Qd=3.6 -> Pd=33.34, Qd=3.60
% INFO    : Bus 1425	: Pd=2.3, Qd=0.9 -> Pd=2.77, Qd=0.90
% INFO    : Bus 1426	: Pd=46.1, Qd=1.3 -> Pd=55.48, Qd=1.30
% INFO    : Bus 1427	: Pd=19.7, Qd=0.6 -> Pd=23.71, Qd=0.60
% INFO    : Bus 1428	: Pd=7.8, Qd=1.9 -> Pd=9.39, Qd=1.90
% INFO    : Bus 1429	: Pd=34.9, Qd=20.7 -> Pd=42.00, Qd=20.70
% INFO    : Bus 1430	: Pd=22.7, Qd=4.1 -> Pd=27.32, Qd=4.10
% INFO    : Bus 1431	: Pd=29.6, Qd=-1.9 -> Pd=29.60, Qd=-1.90
% INFO    : Bus 1432	: Pd=-0.1, Qd=1.3 -> Pd=-0.10, Qd=1.30
% INFO    : Bus 1433	: Pd=19.9, Qd=0.9 -> Pd=23.95, Qd=0.90
% INFO    : Bus 1434	: Pd=-0.4, Qd=-2.8 -> Pd=-0.40, Qd=-2.80
% INFO    : Bus 1435	: Pd=35.6, Qd=-1.0 -> Pd=35.60, Qd=-1.00
% INFO    : Bus 1437	: Pd=56.9, Qd=6.5 -> Pd=68.48, Qd=6.50
% INFO    : Bus 1438	: Pd=17.8, Qd=-2.8 -> Pd=17.80, Qd=-2.80
% INFO    : Bus 1440	: Pd=25.0, Qd=-1.9 -> Pd=25.00, Qd=-1.90
% INFO    : Bus 1441	: Pd=29.1, Qd=-4.1 -> Pd=29.10, Qd=-4.10
% INFO    : Bus 1443	: Pd=8.9, Qd=0.1 -> Pd=10.71, Qd=0.10
% INFO    : Bus 1444	: Pd=17.1, Qd=-2.4 -> Pd=17.10, Qd=-2.40
% INFO    : Bus 1445	: Pd=15.7, Qd=-0.2 -> Pd=15.70, Qd=-0.20
% INFO    : Bus 1446	: Pd=25.5, Qd=-1.5 -> Pd=25.50, Qd=-1.50
% INFO    : Bus 1447	: Pd=15.9, Qd=1.7 -> Pd=19.13, Qd=1.70
% INFO    : Bus 1448	: Pd=9.5, Qd=1.8 -> Pd=11.43, Qd=1.80
% INFO    : Bus 1449	: Pd=19.9, Qd=1.6 -> Pd=23.95, Qd=1.60
% INFO    : Bus 1451	: Pd=9.0, Qd=3.0 -> Pd=10.83, Qd=3.00
% INFO    : Bus 1452	: Pd=0.0, Qd=-0.5 -> Pd=0.00, Qd=-0.50
% INFO    : Bus 1453	: Pd=38.7, Qd=10.1 -> Pd=46.57, Qd=10.10
% INFO    : Bus 1454	: Pd=-0.6, Qd=0.2 -> Pd=-0.60, Qd=0.20
% INFO    : Bus 1455	: Pd=47.9, Qd=10.1 -> Pd=57.65, Qd=10.10
% INFO    : Bus 1456	: Pd=15.0, Qd=-2.9 -> Pd=15.00, Qd=-2.90
% INFO    : Bus 1457	: Pd=1.0, Qd=-1.0 -> Pd=1.00, Qd=-1.00
% INFO    : Bus 1458	: Pd=1.0, Qd=-1.0 -> Pd=1.00, Qd=-1.00
% INFO    : Bus 1459	: Pd=22.9, Qd=-4.8 -> Pd=22.90, Qd=-4.80
% INFO    : Bus 1460	: Pd=15.5, Qd=-10.9 -> Pd=15.50, Qd=-10.90
% INFO    : Bus 1462	: Pd=10.0, Qd=2.6 -> Pd=12.03, Qd=2.60
% INFO    : Bus 1465	: Pd=14.1, Qd=1.2 -> Pd=16.97, Qd=1.20
% INFO    : Bus 1473	: Pd=13.7, Qd=-4.4 -> Pd=13.70, Qd=-4.40
% INFO    : Bus 1474	: Pd=11.0, Qd=0.9 -> Pd=13.24, Qd=0.90
% INFO    : Bus 1475	: Pd=49.7, Qd=7.1 -> Pd=59.81, Qd=7.10
% INFO    : Bus 1476	: Pd=39.8, Qd=3.8 -> Pd=47.90, Qd=3.80
% INFO    : Bus 1479	: Pd=30.2, Qd=8.1 -> Pd=36.34, Qd=8.10
% INFO    : Bus 1480	: Pd=39.6, Qd=-0.4 -> Pd=39.60, Qd=-0.40
% INFO    : Bus 1481	: Pd=8.6, Qd=-1.2 -> Pd=8.60, Qd=-1.20
% INFO    : Bus 1482	: Pd=4.9, Qd=1.9 -> Pd=5.90, Qd=1.90
% INFO    : Bus 1483	: Pd=0.7, Qd=5.1 -> Pd=0.84, Qd=5.10
% INFO    : Bus 1485	: Pd=24.7, Qd=-2.5 -> Pd=24.70, Qd=-2.50
% INFO    : Bus 1487	: Pd=56.9, Qd=11.5 -> Pd=68.48, Qd=11.50
% INFO    : Bus 1492	: Pd=33.4, Qd=0.2 -> Pd=40.20, Qd=0.20
% INFO    : Bus 1493	: Pd=3.6, Qd=-1.8 -> Pd=3.60, Qd=-1.80
% INFO    : Bus 1494	: Pd=8.0, Qd=-1.8 -> Pd=8.00, Qd=-1.80
% INFO    : Bus 1495	: Pd=22.3, Qd=1.6 -> Pd=26.84, Qd=1.60
% INFO    : Bus 1496	: Pd=19.8, Qd=4.9 -> Pd=23.83, Qd=4.90
% INFO    : Bus 1497	: Pd=8.5, Qd=-2.7 -> Pd=8.50, Qd=-2.70
% INFO    : Bus 1498	: Pd=12.8, Qd=-4.0 -> Pd=12.80, Qd=-4.00
% INFO    : Bus 1499	: Pd=24.2, Qd=0.9 -> Pd=29.12, Qd=0.90
% INFO    : Bus 1504	: Pd=13.7, Qd=4.8 -> Pd=16.49, Qd=4.80
% INFO    : Bus 1505	: Pd=11.0, Qd=5.1 -> Pd=13.24, Qd=5.10
% INFO    : Bus 1506	: Pd=28.7, Qd=2.1 -> Pd=34.54, Qd=2.10
% INFO    : Bus 1508	: Pd=5.5, Qd=-83.6 -> Pd=5.50, Qd=-83.60
% INFO    : Bus 1509	: Pd=289.3, Qd=-20.0 -> Pd=289.30, Qd=-20.00
% INFO    : Bus 1510	: Pd=7.2, Qd=-1.7 -> Pd=7.20, Qd=-1.70
% INFO    : Bus 1511	: Pd=12.4, Qd=2.1 -> Pd=14.92, Qd=2.10
% INFO    : Bus 1512	: Pd=61.6, Qd=1.3 -> Pd=74.13, Qd=1.30
% INFO    : Bus 1513	: Pd=14.8, Qd=-5.8 -> Pd=14.80, Qd=-5.80
% INFO    : Bus 1515	: Pd=9.6, Qd=0.5 -> Pd=11.55, Qd=0.50
% INFO    : Bus 1516	: Pd=10.8, Qd=0.0 -> Pd=10.80, Qd=0.00
% INFO    : Bus 1517	: Pd=28.6, Qd=3.3 -> Pd=34.42, Qd=3.30
% INFO    : Bus 1518	: Pd=8.7, Qd=-9.1 -> Pd=8.70, Qd=-9.10
% INFO    : Bus 1519	: Pd=28.7, Qd=-0.5 -> Pd=28.70, Qd=-0.50
% INFO    : Bus 1520	: Pd=30.6, Qd=7.7 -> Pd=36.83, Qd=7.70
% INFO    : Bus 1525	: Pd=30.4, Qd=3.2 -> Pd=36.58, Qd=3.20
% INFO    : Bus 1532	: Pd=38.5, Qd=-1.8 -> Pd=38.50, Qd=-1.80
% INFO    : Bus 1533	: Pd=19.8, Qd=0.6 -> Pd=23.83, Qd=0.60
% INFO    : Bus 1534	: Pd=2.0, Qd=0.6 -> Pd=2.41, Qd=0.60
% INFO    : Bus 1535	: Pd=28.2, Qd=-0.8 -> Pd=28.20, Qd=-0.80
% INFO    : Bus 1536	: Pd=17.0, Qd=2.4 -> Pd=20.46, Qd=2.40
% INFO    : Bus 1543	: Pd=13.8, Qd=-5.3 -> Pd=13.80, Qd=-5.30
% INFO    : Bus 1545	: Pd=42.4, Qd=12.9 -> Pd=51.03, Qd=12.90
% INFO    : Bus 1546	: Pd=5.0, Qd=-0.8 -> Pd=5.00, Qd=-0.80
% INFO    : Bus 1551	: Pd=0.0, Qd=0.1 -> Pd=0.00, Qd=0.10
% INFO    : Bus 1552	: Pd=9.9, Qd=-5.0 -> Pd=9.90, Qd=-5.00
% INFO    : Bus 1553	: Pd=8.7, Qd=1.6 -> Pd=10.47, Qd=1.60
% INFO    : Bus 1554	: Pd=15.5, Qd=-2.6 -> Pd=15.50, Qd=-2.60
% INFO    : Bus 1555	: Pd=19.7, Qd=1.5 -> Pd=23.71, Qd=1.50
% INFO    : Bus 1556	: Pd=21.9, Qd=-1.5 -> Pd=21.90, Qd=-1.50
% INFO    : Bus 1557	: Pd=20.8, Qd=-8.3 -> Pd=20.80, Qd=-8.30
% INFO    : Bus 1558	: Pd=6.0, Qd=-0.9 -> Pd=6.00, Qd=-0.90
% INFO    : Bus 1559	: Pd=23.0, Qd=-9.0 -> Pd=23.00, Qd=-9.00
% INFO    : Bus 1560	: Pd=30.2, Qd=2.6 -> Pd=36.34, Qd=2.60
% INFO    : Bus 1561	: Pd=18.5, Qd=-0.1 -> Pd=18.50, Qd=-0.10
% INFO    : Bus 1562	: Pd=32.3, Qd=-2.2 -> Pd=32.30, Qd=-2.20
% INFO    : Bus 1563	: Pd=1.1, Qd=1.2 -> Pd=1.32, Qd=1.20
% INFO    : Bus 1564	: Pd=21.7, Qd=1.8 -> Pd=26.11, Qd=1.80
% INFO    : Bus 1565	: Pd=21.9, Qd=4.9 -> Pd=26.36, Qd=4.90
% INFO    : Bus 1566	: Pd=31.8, Qd=8.2 -> Pd=38.27, Qd=8.20
% INFO    : Bus 1567	: Pd=26.9, Qd=-0.2 -> Pd=26.90, Qd=-0.20
% INFO    : Bus 1568	: Pd=1.2, Qd=1.7 -> Pd=1.44, Qd=1.70
% INFO    : Bus 1569	: Pd=42.7, Qd=-0.4 -> Pd=42.70, Qd=-0.40
% INFO    : Bus 1570	: Pd=30.7, Qd=-1.6 -> Pd=30.70, Qd=-1.60
% INFO    : Bus 1571	: Pd=25.9, Qd=8.3 -> Pd=31.17, Qd=8.30
% INFO    : Bus 1572	: Pd=14.7, Qd=-2.9 -> Pd=14.70, Qd=-2.90
% INFO    : Bus 1573	: Pd=11.8, Qd=3.2 -> Pd=14.20, Qd=3.20
% INFO    : Bus 1574	: Pd=23.2, Qd=1.5 -> Pd=27.92, Qd=1.50
% INFO    : Bus 1576	: Pd=14.7, Qd=4.0 -> Pd=17.69, Qd=4.00
% INFO    : Bus 1578	: Pd=13.5, Qd=10.6 -> Pd=16.25, Qd=10.60
% INFO    : Bus 1579	: Pd=14.6, Qd=-0.3 -> Pd=14.60, Qd=-0.30
% INFO    : Bus 1580	: Pd=4.8, Qd=-1.6 -> Pd=4.80, Qd=-1.60
% INFO    : Bus 1581	: Pd=32.4, Qd=3.7 -> Pd=38.99, Qd=3.70
% INFO    : Bus 1582	: Pd=29.8, Qd=-2.6 -> Pd=29.80, Qd=-2.60
% INFO    : Bus 1583	: Pd=20.7, Qd=0.3 -> Pd=24.91, Qd=0.30
% INFO    : Bus 1588	: Pd=17.4, Qd=1.7 -> Pd=20.94, Qd=1.70
% INFO    : Bus 1589	: Pd=50.5, Qd=9.3 -> Pd=60.77, Qd=9.30
% INFO    : Bus 1590	: Pd=24.0, Qd=0.0 -> Pd=24.00, Qd=0.00
% INFO    : Bus 1593	: Pd=23.7, Qd=1.8 -> Pd=28.52, Qd=1.80
% INFO    : Bus 1596	: Pd=22.6, Qd=-0.5 -> Pd=22.60, Qd=-0.50
% INFO    : Bus 1597	: Pd=2.3, Qd=1.5 -> Pd=2.77, Qd=1.50
% INFO    : Bus 1598	: Pd=19.1, Qd=-3.4 -> Pd=19.10, Qd=-3.40
% INFO    : Bus 1599	: Pd=23.0, Qd=22.3 -> Pd=27.68, Qd=22.30
% INFO    : Bus 1600	: Pd=20.7, Qd=1.1 -> Pd=24.91, Qd=1.10
% INFO    : Bus 1601	: Pd=13.0, Qd=-4.5 -> Pd=13.00, Qd=-4.50
% INFO    : Bus 1602	: Pd=33.1, Qd=-0.1 -> Pd=33.10, Qd=-0.10
% INFO    : Bus 1606	: Pd=-0.9, Qd=-7.0 -> Pd=-0.90, Qd=-7.00
% INFO    : Bus 1609	: Pd=15.9, Qd=7.1 -> Pd=19.13, Qd=7.10
% INFO    : Bus 1610	: Pd=98.3, Qd=12.7 -> Pd=118.30, Qd=12.70
% INFO    : Bus 1612	: Pd=-2.0, Qd=0.0 -> Pd=-2.00, Qd=0.00
% INFO    : Bus 1613	: Pd=-13.4, Qd=2.8 -> Pd=-13.40, Qd=2.80
% INFO    : Bus 1614	: Pd=32.5, Qd=2.7 -> Pd=39.11, Qd=2.70
% INFO    : Bus 1615	: Pd=0.2, Qd=0.0 -> Pd=0.20, Qd=0.00
% INFO    : Bus 1617	: Pd=37.4, Qd=1.1 -> Pd=45.01, Qd=1.10
% INFO    : Bus 1618	: Pd=18.6, Qd=-4.3 -> Pd=18.60, Qd=-4.30
% INFO    : Bus 1619	: Pd=38.6, Qd=-1.9 -> Pd=38.60, Qd=-1.90
% INFO    : Bus 1620	: Pd=42.3, Qd=-0.9 -> Pd=42.30, Qd=-0.90
% INFO    : Bus 1621	: Pd=7.4, Qd=-6.1 -> Pd=7.40, Qd=-6.10
% INFO    : Bus 1623	: Pd=13.3, Qd=4.8 -> Pd=16.01, Qd=4.80
% INFO    : Bus 1624	: Pd=4.3, Qd=-3.6 -> Pd=4.30, Qd=-3.60
% INFO    : Bus 1626	: Pd=20.7, Qd=1.6 -> Pd=24.91, Qd=1.60
% INFO    : Bus 1628	: Pd=34.0, Qd=-6.0 -> Pd=34.00, Qd=-6.00
% INFO    : Bus 1629	: Pd=40.5, Qd=6.2 -> Pd=48.74, Qd=6.20
% INFO    : Bus 1630	: Pd=-1.2, Qd=-0.1 -> Pd=-1.20, Qd=-0.10
% INFO    : Bus 1631	: Pd=38.3, Qd=10.1 -> Pd=46.09, Qd=10.10
% INFO    : Bus 1632	: Pd=30.2, Qd=-0.1 -> Pd=30.20, Qd=-0.10
% INFO    : Bus 1634	: Pd=8.8, Qd=-3.2 -> Pd=8.80, Qd=-3.20
% INFO    : Bus 1635	: Pd=21.9, Qd=4.1 -> Pd=26.36, Qd=4.10
% INFO    : Bus 1636	: Pd=36.9, Qd=7.1 -> Pd=44.41, Qd=7.10
% INFO    : Bus 1638	: Pd=9.9, Qd=3.5 -> Pd=11.91, Qd=3.50
% INFO    : Bus 1639	: Pd=32.9, Qd=1.4 -> Pd=39.59, Qd=1.40
% INFO    : Bus 1640	: Pd=19.4, Qd=2.7 -> Pd=23.35, Qd=2.70
% INFO    : Bus 1641	: Pd=17.4, Qd=-5.5 -> Pd=17.40, Qd=-5.50
% INFO    : Bus 1642	: Pd=13.8, Qd=5.8 -> Pd=16.61, Qd=5.80
% INFO    : Bus 1643	: Pd=4.9, Qd=1.0 -> Pd=5.90, Qd=1.00
% INFO    : Bus 1644	: Pd=16.3, Qd=4.3 -> Pd=19.62, Qd=4.30
% INFO    : Bus 1645	: Pd=23.8, Qd=-4.9 -> Pd=23.80, Qd=-4.90
% INFO    : Bus 1647	: Pd=17.8, Qd=-2.7 -> Pd=17.80, Qd=-2.70
% INFO    : Bus 1648	: Pd=-2.9, Qd=-3.9 -> Pd=-2.90, Qd=-3.90
% INFO    : Bus 1649	: Pd=30.0, Qd=4.2 -> Pd=36.10, Qd=4.20
% INFO    : Bus 1651	: Pd=15.2, Qd=-1.2 -> Pd=15.20, Qd=-1.20
% INFO    : Bus 1653	: Pd=18.4, Qd=0.1 -> Pd=22.14, Qd=0.10
% INFO    : Bus 1654	: Pd=12.2, Qd=3.6 -> Pd=14.68, Qd=3.60
% INFO    : Bus 1656	: Pd=12.2, Qd=2.1 -> Pd=14.68, Qd=2.10
% INFO    : Bus 1657	: Pd=7.1, Qd=-1.9 -> Pd=7.10, Qd=-1.90
% INFO    : Bus 1658	: Pd=33.5, Qd=2.6 -> Pd=40.32, Qd=2.60
% INFO    : Bus 1659	: Pd=17.9, Qd=1.9 -> Pd=21.54, Qd=1.90
% INFO    : Bus 1660	: Pd=28.8, Qd=2.7 -> Pd=34.66, Qd=2.70
% INFO    : Bus 1661	: Pd=14.3, Qd=4.4 -> Pd=17.21, Qd=4.40
% INFO    : Bus 1662	: Pd=12.3, Qd=4.4 -> Pd=14.80, Qd=4.40
% INFO    : Bus 1663	: Pd=16.3, Qd=6.3 -> Pd=19.62, Qd=6.30
% INFO    : Bus 1664	: Pd=29.9, Qd=2.9 -> Pd=35.98, Qd=2.90
% INFO    : Bus 1665	: Pd=-0.5, Qd=-0.1 -> Pd=-0.50, Qd=-0.10
% INFO    : Bus 1667	: Pd=8.8, Qd=-0.0 -> Pd=8.80, Qd=-0.00
% INFO    : Bus 1668	: Pd=10.7, Qd=5.1 -> Pd=12.88, Qd=5.10
% INFO    : Bus 1669	: Pd=26.8, Qd=0.4 -> Pd=32.25, Qd=0.40
% INFO    : Bus 1670	: Pd=33.9, Qd=9.7 -> Pd=40.80, Qd=9.70
% INFO    : Bus 1671	: Pd=6.4, Qd=-0.1 -> Pd=6.40, Qd=-0.10
% INFO    : Bus 1672	: Pd=13.6, Qd=-0.2 -> Pd=13.60, Qd=-0.20
% INFO    : Bus 1673	: Pd=-1.2, Qd=0.1 -> Pd=-1.20, Qd=0.10
% INFO    : Bus 1674	: Pd=19.5, Qd=-1.2 -> Pd=19.50, Qd=-1.20
% INFO    : Bus 1675	: Pd=1.7, Qd=-7.9 -> Pd=1.70, Qd=-7.90
% INFO    : Bus 1676	: Pd=17.6, Qd=0.8 -> Pd=21.18, Qd=0.80
% INFO    : Bus 1678	: Pd=20.2, Qd=-2.4 -> Pd=20.20, Qd=-2.40
% INFO    : Bus 1679	: Pd=0.8, Qd=0.7 -> Pd=0.96, Qd=0.70
% INFO    : Bus 1680	: Pd=44.0, Qd=-2.3 -> Pd=44.00, Qd=-2.30
% INFO    : Bus 1682	: Pd=10.3, Qd=-6.2 -> Pd=10.30, Qd=-6.20
% INFO    : Bus 1683	: Pd=16.7, Qd=3.4 -> Pd=20.10, Qd=3.40
% INFO    : Bus 1684	: Pd=9.6, Qd=-2.4 -> Pd=9.60, Qd=-2.40
% INFO    : Bus 1685	: Pd=37.9, Qd=-14.9 -> Pd=37.90, Qd=-14.90
% INFO    : Bus 1686	: Pd=1.7, Qd=-0.8 -> Pd=1.70, Qd=-0.80
% INFO    : Bus 1687	: Pd=30.6, Qd=-10.5 -> Pd=30.60, Qd=-10.50
% INFO    : Bus 1688	: Pd=12.5, Qd=-3.1 -> Pd=12.50, Qd=-3.10
% INFO    : Bus 1689	: Pd=35.2, Qd=-8.6 -> Pd=35.20, Qd=-8.60
% INFO    : Bus 1694	: Pd=4.0, Qd=-1.7 -> Pd=4.00, Qd=-1.70
% INFO    : Bus 1697	: Pd=58.5, Qd=7.8 -> Pd=70.40, Qd=7.80
% INFO    : Bus 1698	: Pd=0.0, Qd=0.1 -> Pd=0.00, Qd=0.10
% INFO    : Bus 1699	: Pd=2.0, Qd=1.0 -> Pd=2.41, Qd=1.00
% INFO    : Bus 1701	: Pd=21.0, Qd=-3.0 -> Pd=21.00, Qd=-3.00
% INFO    : Bus 1707	: Pd=0.7, Qd=0.0 -> Pd=0.70, Qd=0.00
% INFO    : Bus 1708	: Pd=0.0, Qd=0.1 -> Pd=0.00, Qd=0.10
% INFO    : Bus 1709	: Pd=7.1, Qd=27.1 -> Pd=8.54, Qd=27.10
% INFO    : Bus 1710	: Pd=0.0, Qd=0.9 -> Pd=0.00, Qd=0.90
% INFO    : Bus 1711	: Pd=5.2, Qd=0.0 -> Pd=5.20, Qd=0.00
% INFO    : Bus 1712	: Pd=30.0, Qd=-2.5 -> Pd=30.00, Qd=-2.50
% INFO    : Bus 1714	: Pd=65.4, Qd=15.1 -> Pd=78.71, Qd=15.10
% INFO    : Bus 1724	: Pd=42.9, Qd=4.8 -> Pd=51.63, Qd=4.80
% INFO    : Bus 1726	: Pd=44.0, Qd=1.2 -> Pd=52.95, Qd=1.20
% INFO    : Bus 1727	: Pd=48.0, Qd=7.3 -> Pd=57.77, Qd=7.30
% INFO    : Bus 1728	: Pd=0.0, Qd=-1.0 -> Pd=0.00, Qd=-1.00
% INFO    : Bus 1731	: Pd=1.0, Qd=-0.9 -> Pd=1.00, Qd=-0.90
% INFO    : Bus 1733	: Pd=21.6, Qd=-0.3 -> Pd=21.60, Qd=-0.30
% INFO    : Bus 1734	: Pd=21.8, Qd=2.9 -> Pd=26.24, Qd=2.90
% INFO    : Bus 1736	: Pd=-3.1, Qd=0.0 -> Pd=-3.10, Qd=0.00
% INFO    : Bus 1737	: Pd=10.5, Qd=0.6 -> Pd=12.64, Qd=0.60
% INFO    : Bus 1738	: Pd=35.6, Qd=-0.0 -> Pd=35.60, Qd=-0.00
% INFO    : Bus 1739	: Pd=14.0, Qd=2.4 -> Pd=16.85, Qd=2.40
% INFO    : Bus 1741	: Pd=11.8, Qd=1.6 -> Pd=14.20, Qd=1.60
% INFO    : Bus 1742	: Pd=26.3, Qd=-5.6 -> Pd=26.30, Qd=-5.60
% INFO    : Bus 1744	: Pd=10.5, Qd=-2.7 -> Pd=10.50, Qd=-2.70
% INFO    : Bus 1745	: Pd=14.2, Qd=-0.5 -> Pd=14.20, Qd=-0.50
% INFO    : Bus 1747	: Pd=10.6, Qd=-3.7 -> Pd=10.60, Qd=-3.70
% INFO    : Bus 1748	: Pd=-0.9, Qd=2.2 -> Pd=-0.90, Qd=2.20
% INFO    : Bus 1749	: Pd=-0.9, Qd=2.2 -> Pd=-0.90, Qd=2.20
% INFO    : Bus 1755	: Pd=-4.8, Qd=0.0 -> Pd=-4.80, Qd=0.00
% INFO    : Bus 1759	: Pd=9.3, Qd=-6.3 -> Pd=9.30, Qd=-6.30
% INFO    : Bus 1762	: Pd=18.7, Qd=4.2 -> Pd=22.50, Qd=4.20
% INFO    : Bus 1763	: Pd=3.0, Qd=2.2 -> Pd=3.61, Qd=2.20
% INFO    : Bus 1764	: Pd=10.9, Qd=-3.0 -> Pd=10.90, Qd=-3.00
% INFO    : Bus 1765	: Pd=1.5, Qd=0.4 -> Pd=1.81, Qd=0.40
% INFO    : Bus 1766	: Pd=19.5, Qd=2.4 -> Pd=23.47, Qd=2.40
% INFO    : Bus 1767	: Pd=15.9, Qd=7.1 -> Pd=19.13, Qd=7.10
% INFO    : Bus 1768	: Pd=28.2, Qd=1.5 -> Pd=33.94, Qd=1.50
% INFO    : Bus 1769	: Pd=17.1, Qd=2.3 -> Pd=20.58, Qd=2.30
% INFO    : Bus 1770	: Pd=0.0, Qd=0.2 -> Pd=0.00, Qd=0.20
% INFO    : Bus 1771	: Pd=21.7, Qd=0.2 -> Pd=26.11, Qd=0.20
% INFO    : Bus 1773	: Pd=39.2, Qd=5.2 -> Pd=47.18, Qd=5.20
% INFO    : Bus 1774	: Pd=0.9, Qd=-2.3 -> Pd=0.90, Qd=-2.30
% INFO    : Bus 1775	: Pd=16.7, Qd=6.6 -> Pd=20.10, Qd=6.60
% INFO    : Bus 1776	: Pd=23.4, Qd=-2.0 -> Pd=23.40, Qd=-2.00
% INFO    : Bus 1777	: Pd=0.9, Qd=-0.3 -> Pd=0.90, Qd=-0.30
% INFO    : Bus 1779	: Pd=8.5, Qd=1.7 -> Pd=10.23, Qd=1.70
% INFO    : Bus 1780	: Pd=-0.5, Qd=1.8 -> Pd=-0.50, Qd=1.80
% INFO    : Bus 1786	: Pd=25.7, Qd=1.7 -> Pd=30.93, Qd=1.70
% INFO    : Bus 1787	: Pd=59.3, Qd=0.3 -> Pd=71.36, Qd=0.30
% INFO    : Bus 1789	: Pd=13.8, Qd=1.0 -> Pd=16.61, Qd=1.00
% INFO    : Bus 1790	: Pd=0.6, Qd=0.3 -> Pd=0.72, Qd=0.30
% INFO    : Bus 1794	: Pd=6.2, Qd=0.8 -> Pd=7.46, Qd=0.80
% INFO    : Bus 1795	: Pd=2.0, Qd=1.5 -> Pd=2.41, Qd=1.50
% INFO    : Bus 1797	: Pd=19.6, Qd=-5.9 -> Pd=19.60, Qd=-5.90
% INFO    : Bus 1798	: Pd=16.5, Qd=-1.7 -> Pd=16.50, Qd=-1.70
% INFO    : Bus 1801	: Pd=4.0, Qd=5.7 -> Pd=4.81, Qd=5.70
% INFO    : Bus 1804	: Pd=23.5, Qd=2.1 -> Pd=28.28, Qd=2.10
% INFO    : Bus 1805	: Pd=19.7, Qd=5.6 -> Pd=23.71, Qd=5.60
% INFO    : Bus 1807	: Pd=13.0, Qd=-2.8 -> Pd=13.00, Qd=-2.80
% INFO    : Bus 1808	: Pd=21.5, Qd=4.6 -> Pd=25.87, Qd=4.60
% INFO    : Bus 1809	: Pd=10.3, Qd=-0.8 -> Pd=10.30, Qd=-0.80
% INFO    : Bus 1812	: Pd=2.3, Qd=-2.8 -> Pd=2.30, Qd=-2.80
% INFO    : Bus 1813	: Pd=14.3, Qd=2.1 -> Pd=17.21, Qd=2.10
% INFO    : Bus 1814	: Pd=6.0, Qd=5.5 -> Pd=7.22, Qd=5.50
% INFO    : Bus 1815	: Pd=5.5, Qd=2.1 -> Pd=6.62, Qd=2.10
% INFO    : Bus 1816	: Pd=5.0, Qd=2.3 -> Pd=6.02, Qd=2.30
% INFO    : Bus 1820	: Pd=22.0, Qd=2.9 -> Pd=26.48, Qd=2.90
% INFO    : Bus 1821	: Pd=21.0, Qd=3.0 -> Pd=25.27, Qd=3.00
% INFO    : Bus 1822	: Pd=39.6, Qd=-8.6 -> Pd=39.60, Qd=-8.60
% INFO    : Bus 1823	: Pd=0.2, Qd=-1.0 -> Pd=0.20, Qd=-1.00
% INFO    : Bus 1824	: Pd=20.3, Qd=-7.5 -> Pd=20.30, Qd=-7.50
% INFO    : Bus 1825	: Pd=3.0, Qd=1.0 -> Pd=3.61, Qd=1.00
% INFO    : Bus 1826	: Pd=6.0, Qd=0.0 -> Pd=6.00, Qd=0.00
% INFO    : Bus 1827	: Pd=7.8, Qd=-1.3 -> Pd=7.80, Qd=-1.30
% INFO    : Bus 1828	: Pd=31.1, Qd=1.9 -> Pd=37.43, Qd=1.90
% INFO    : Bus 1831	: Pd=33.0, Qd=10.1 -> Pd=39.71, Qd=10.10
% INFO    : Bus 1832	: Pd=32.5, Qd=0.2 -> Pd=39.11, Qd=0.20
% INFO    : Bus 1836	: Pd=6.0, Qd=-0.5 -> Pd=6.00, Qd=-0.50
% INFO    : Bus 1837	: Pd=36.4, Qd=3.0 -> Pd=43.81, Qd=3.00
% INFO    : Bus 1838	: Pd=59.4, Qd=-1.7 -> Pd=59.40, Qd=-1.70
% INFO    : Bus 1840	: Pd=0.9, Qd=-0.2 -> Pd=0.90, Qd=-0.20
% INFO    : Bus 1841	: Pd=0.4, Qd=-0.3 -> Pd=0.40, Qd=-0.30
% INFO    : Bus 1842	: Pd=13.8, Qd=1.0 -> Pd=16.61, Qd=1.00
% INFO    : Bus 1843	: Pd=10.7, Qd=-4.7 -> Pd=10.70, Qd=-4.70
% INFO    : Bus 1844	: Pd=38.2, Qd=1.9 -> Pd=45.97, Qd=1.90
% INFO    : Bus 1846	: Pd=44.9, Qd=20.2 -> Pd=54.03, Qd=20.20
% INFO    : Bus 1847	: Pd=-4.8, Qd=-7.6 -> Pd=-4.80, Qd=-7.60
% INFO    : Bus 1849	: Pd=6.4, Qd=-2.4 -> Pd=6.40, Qd=-2.40
% INFO    : Bus 1851	: Pd=-2.0, Qd=0.0 -> Pd=-2.00, Qd=0.00
% INFO    : Bus 1852	: Pd=4.5, Qd=-1.1 -> Pd=4.50, Qd=-1.10
% INFO    : Bus 1853	: Pd=8.5, Qd=8.8 -> Pd=10.23, Qd=8.80
% INFO    : Bus 1854	: Pd=0.3, Qd=-0.5 -> Pd=0.30, Qd=-0.50
% INFO    : Bus 1857	: Pd=16.0, Qd=4.9 -> Pd=19.26, Qd=4.90
% INFO    : Bus 1858	: Pd=-0.1, Qd=0.5 -> Pd=-0.10, Qd=0.50
% INFO    : Bus 1860	: Pd=25.3, Qd=-1.7 -> Pd=25.30, Qd=-1.70
% INFO    : Bus 1861	: Pd=20.0, Qd=3.5 -> Pd=24.07, Qd=3.50
% INFO    : Bus 1862	: Pd=19.0, Qd=1.4 -> Pd=22.87, Qd=1.40
% INFO    : Bus 1863	: Pd=14.7, Qd=-2.0 -> Pd=14.70, Qd=-2.00
% INFO    : Bus 1864	: Pd=20.3, Qd=1.2 -> Pd=24.43, Qd=1.20
% INFO    : Bus 1865	: Pd=27.8, Qd=4.8 -> Pd=33.46, Qd=4.80
% INFO    : Bus 1867	: Pd=0.0, Qd=-0.7 -> Pd=0.00, Qd=-0.70
% INFO    : Bus 1871	: Pd=11.9, Qd=1.2 -> Pd=14.32, Qd=1.20
% INFO    : Bus 1872	: Pd=15.0, Qd=-1.0 -> Pd=15.00, Qd=-1.00
% INFO    : Bus 1873	: Pd=18.9, Qd=3.8 -> Pd=22.75, Qd=3.80
% INFO    : Bus 1874	: Pd=28.7, Qd=-1.6 -> Pd=28.70, Qd=-1.60
% INFO    : Bus 1875	: Pd=4.3, Qd=-3.9 -> Pd=4.30, Qd=-3.90
% INFO    : Bus 1876	: Pd=26.8, Qd=-7.6 -> Pd=26.80, Qd=-7.60
% INFO    : Bus 1878	: Pd=2.0, Qd=1.2 -> Pd=2.41, Qd=1.20
% INFO    : Bus 1879	: Pd=39.2, Qd=2.7 -> Pd=47.18, Qd=2.70
% INFO    : Bus 1880	: Pd=30.3, Qd=2.3 -> Pd=36.46, Qd=2.30
% INFO    : Bus 1881	: Pd=13.9, Qd=2.0 -> Pd=16.73, Qd=2.00
% INFO    : Bus 1882	: Pd=0.8, Qd=1.2 -> Pd=0.96, Qd=1.20
% INFO    : Bus 1883	: Pd=2.0, Qd=0.0 -> Pd=2.00, Qd=0.00
% INFO    : Bus 1884	: Pd=51.9, Qd=19.4 -> Pd=62.46, Qd=19.40
% INFO    : Bus 1885	: Pd=6.0, Qd=-0.3 -> Pd=6.00, Qd=-0.30
% INFO    : Bus 1887	: Pd=-3.2, Qd=3.4 -> Pd=-3.20, Qd=3.40
% INFO    : Bus 1888	: Pd=13.7, Qd=4.6 -> Pd=16.49, Qd=4.60
% INFO    : Bus 1891	: Pd=11.3, Qd=-3.3 -> Pd=11.30, Qd=-3.30
% INFO    : Bus 1892	: Pd=11.0, Qd=-0.6 -> Pd=11.00, Qd=-0.60
% INFO    : Bus 1893	: Pd=10.0, Qd=-0.6 -> Pd=10.00, Qd=-0.60
% INFO    : Bus 1894	: Pd=26.8, Qd=-0.1 -> Pd=26.80, Qd=-0.10
% INFO    : Bus 1895	: Pd=30.8, Qd=0.5 -> Pd=37.07, Qd=0.50
% INFO    : Bus 1896	: Pd=0.0, Qd=0.1 -> Pd=0.00, Qd=0.10
% INFO    : Bus 1897	: Pd=24.9, Qd=6.9 -> Pd=29.97, Qd=6.90
% INFO    : Bus 1898	: Pd=16.5, Qd=1.2 -> Pd=19.86, Qd=1.20
% INFO    : Bus 1899	: Pd=71.2, Qd=11.1 -> Pd=85.69, Qd=11.10
% INFO    : Bus 1912	: Pd=12.3, Qd=-8.8 -> Pd=12.30, Qd=-8.80
% INFO    : Bus 1914	: Pd=0.5, Qd=-2.0 -> Pd=0.50, Qd=-2.00
% INFO    : Bus 1916	: Pd=0.0, Qd=-0.9 -> Pd=0.00, Qd=-0.90
% INFO    : Bus 1917	: Pd=23.6, Qd=-2.7 -> Pd=23.60, Qd=-2.70
% INFO    : Bus 1918	: Pd=39.5, Qd=6.3 -> Pd=47.54, Qd=6.30
% INFO    : Bus 1919	: Pd=39.1, Qd=-3.1 -> Pd=39.10, Qd=-3.10
% INFO    : Bus 1923	: Pd=0.4, Qd=-10.0 -> Pd=0.40, Qd=-10.00
% INFO    : Bus 1924	: Pd=50.5, Qd=3.6 -> Pd=60.77, Qd=3.60
% INFO    : Bus 1925	: Pd=12.1, Qd=-1.6 -> Pd=12.10, Qd=-1.60
% INFO    : Bus 1926	: Pd=53.9, Qd=2.3 -> Pd=64.87, Qd=2.30
% INFO    : Bus 1927	: Pd=29.5, Qd=3.9 -> Pd=35.50, Qd=3.90
% INFO    : Bus 1930	: Pd=7.8, Qd=-6.5 -> Pd=7.80, Qd=-6.50
% INFO    : Bus 1931	: Pd=19.0, Qd=3.5 -> Pd=22.87, Qd=3.50
% INFO    : Bus 1933	: Pd=33.6, Qd=2.2 -> Pd=40.44, Qd=2.20
% INFO    : Bus 1934	: Pd=11.1, Qd=-0.9 -> Pd=11.10, Qd=-0.90
% INFO    : Bus 1938	: Pd=44.7, Qd=1.5 -> Pd=53.79, Qd=1.50
% INFO    : Bus 1944	: Pd=-7.5, Qd=-12.5 -> Pd=-7.50, Qd=-12.50
% INFO    : Bus 1948	: Pd=19.0, Qd=-0.8 -> Pd=19.00, Qd=-0.80
% INFO    : Bus 1954	: Pd=0.0, Qd=0.1 -> Pd=0.00, Qd=0.10
% INFO    : Bus 1956	: Pd=3.7, Qd=0.2 -> Pd=4.45, Qd=0.20
% INFO    : Bus 1957	: Pd=21.0, Qd=-0.3 -> Pd=21.00, Qd=-0.30
% INFO    : Bus 1958	: Pd=28.4, Qd=-1.9 -> Pd=28.40, Qd=-1.90
% INFO    : Bus 1959	: Pd=29.7, Qd=-5.1 -> Pd=29.70, Qd=-5.10
% INFO    : Bus 1960	: Pd=12.1, Qd=-1.1 -> Pd=12.10, Qd=-1.10
% INFO    : Bus 1961	: Pd=21.8, Qd=0.7 -> Pd=26.24, Qd=0.70
% INFO    : Bus 1962	: Pd=0.6, Qd=-0.3 -> Pd=0.60, Qd=-0.30
% INFO    : Bus 1964	: Pd=13.5, Qd=-5.6 -> Pd=13.50, Qd=-5.60
% INFO    : Bus 1965	: Pd=2.8, Qd=0.9 -> Pd=3.37, Qd=0.90
% INFO    : Bus 1970	: Pd=17.4, Qd=-1.1 -> Pd=17.40, Qd=-1.10
% INFO    : Bus 1972	: Pd=13.0, Qd=0.1 -> Pd=15.64, Qd=0.10
% INFO    : Bus 1973	: Pd=28.9, Qd=-2.5 -> Pd=28.90, Qd=-2.50
% INFO    : Bus 1985	: Pd=9.1, Qd=0.2 -> Pd=10.95, Qd=0.20
% INFO    : Bus 1989	: Pd=-1.0, Qd=0.0 -> Pd=-1.00, Qd=0.00
% INFO    : Bus 1991	: Pd=1.0, Qd=0.0 -> Pd=1.00, Qd=0.00
% INFO    : Bus 1992	: Pd=22.5, Qd=-4.4 -> Pd=22.50, Qd=-4.40
% INFO    : Bus 1993	: Pd=-1.4, Qd=0.0 -> Pd=-1.40, Qd=0.00
% INFO    : Bus 1994	: Pd=1.1, Qd=0.4 -> Pd=1.32, Qd=0.40
% INFO    : Bus 1995	: Pd=48.1, Qd=-3.0 -> Pd=48.10, Qd=-3.00
% INFO    : Bus 1997	: Pd=27.7, Qd=-1.5 -> Pd=27.70, Qd=-1.50
% INFO    : Bus 2001	: Pd=0.0, Qd=-1.0 -> Pd=0.00, Qd=-1.00
% INFO    : Bus 2002	: Pd=11.1, Qd=-0.7 -> Pd=11.10, Qd=-0.70
% INFO    : Bus 2004	: Pd=13.1, Qd=-1.2 -> Pd=13.10, Qd=-1.20
% INFO    : Bus 2005	: Pd=10.2, Qd=1.2 -> Pd=12.28, Qd=1.20
% INFO    : Bus 2006	: Pd=8.9, Qd=3.1 -> Pd=10.71, Qd=3.10
% INFO    : Bus 2008	: Pd=2.5, Qd=0.9 -> Pd=3.01, Qd=0.90
% INFO    : Bus 2010	: Pd=17.3, Qd=-0.3 -> Pd=17.30, Qd=-0.30
% INFO    : Bus 2012	: Pd=38.4, Qd=6.3 -> Pd=46.21, Qd=6.30
% INFO    : Bus 2013	: Pd=11.9, Qd=1.8 -> Pd=14.32, Qd=1.80
% INFO    : Bus 2015	: Pd=30.7, Qd=2.1 -> Pd=36.95, Qd=2.10
% INFO    : Bus 2016	: Pd=15.9, Qd=0.4 -> Pd=19.13, Qd=0.40
% INFO    : Bus 2017	: Pd=-1.4, Qd=0.1 -> Pd=-1.40, Qd=0.10
% INFO    : Bus 2018	: Pd=24.3, Qd=-0.5 -> Pd=24.30, Qd=-0.50
% INFO    : Bus 2020	: Pd=9.9, Qd=-7.0 -> Pd=9.90, Qd=-7.00
% INFO    : Bus 2021	: Pd=0.0, Qd=-1.0 -> Pd=0.00, Qd=-1.00
% INFO    : Bus 2022	: Pd=114.5, Qd=34.3 -> Pd=137.80, Qd=34.30
% INFO    : Bus 2023	: Pd=-10.9, Qd=-34.7 -> Pd=-10.90, Qd=-34.70
% INFO    : Bus 2024	: Pd=2.2, Qd=-21.9 -> Pd=2.20, Qd=-21.90
% INFO    : Bus 2028	: Pd=7.0, Qd=0.1 -> Pd=8.42, Qd=0.10
% INFO    : Bus 2029	: Pd=-0.0, Qd=-2.3 -> Pd=-0.00, Qd=-2.30
% INFO    : Bus 2030	: Pd=-3.4, Qd=-10.7 -> Pd=-3.40, Qd=-10.70
% INFO    : Bus 2031	: Pd=22.9, Qd=-2.9 -> Pd=22.90, Qd=-2.90
% INFO    : Bus 2032	: Pd=29.9, Qd=3.1 -> Pd=35.98, Qd=3.10
% INFO    : Bus 2033	: Pd=25.5, Qd=-3.5 -> Pd=25.50, Qd=-3.50
% INFO    : Bus 2037	: Pd=8.6, Qd=0.2 -> Pd=10.35, Qd=0.20
% INFO    : Bus 2038	: Pd=43.1, Qd=8.1 -> Pd=51.87, Qd=8.10
% INFO    : Bus 2039	: Pd=25.8, Qd=-3.1 -> Pd=25.80, Qd=-3.10
% INFO    : Bus 2041	: Pd=22.2, Qd=-2.1 -> Pd=22.20, Qd=-2.10
% INFO    : Bus 2042	: Pd=9.0, Qd=-2.1 -> Pd=9.00, Qd=-2.10
% INFO    : Bus 2043	: Pd=13.6, Qd=0.5 -> Pd=16.37, Qd=0.50
% INFO    : Bus 2044	: Pd=15.0, Qd=-1.3 -> Pd=15.00, Qd=-1.30
% INFO    : Bus 2045	: Pd=9.0, Qd=-4.0 -> Pd=9.00, Qd=-4.00
% INFO    : Bus 2046	: Pd=35.3, Qd=5.0 -> Pd=42.48, Qd=5.00
% INFO    : Bus 2048	: Pd=35.4, Qd=-5.6 -> Pd=35.40, Qd=-5.60
% INFO    : Bus 2049	: Pd=9.0, Qd=-2.0 -> Pd=9.00, Qd=-2.00
% INFO    : Bus 2050	: Pd=26.1, Qd=-3.9 -> Pd=26.10, Qd=-3.90
% INFO    : Bus 2051	: Pd=5.0, Qd=-0.6 -> Pd=5.00, Qd=-0.60
% INFO    : Bus 2056	: Pd=26.1, Qd=0.9 -> Pd=31.41, Qd=0.90
% INFO    : Bus 2058	: Pd=27.1, Qd=6.6 -> Pd=32.61, Qd=6.60
% INFO    : Bus 2059	: Pd=11.9, Qd=-3.3 -> Pd=11.90, Qd=-3.30
% INFO    : Bus 2061	: Pd=0.4, Qd=0.1 -> Pd=0.48, Qd=0.10
% INFO    : Bus 2064	: Pd=14.6, Qd=1.0 -> Pd=17.57, Qd=1.00
% INFO    : Bus 2065	: Pd=10.6, Qd=1.0 -> Pd=12.76, Qd=1.00
% INFO    : Bus 2066	: Pd=12.6, Qd=0.0 -> Pd=12.60, Qd=0.00
% INFO    : Bus 2067	: Pd=15.0, Qd=-7.0 -> Pd=15.00, Qd=-7.00
% INFO    : Bus 2070	: Pd=-4.2, Qd=0.0 -> Pd=-4.20, Qd=0.00
% INFO    : Bus 2071	: Pd=-1.7, Qd=0.0 -> Pd=-1.70, Qd=0.00
% INFO    : Bus 2072	: Pd=-12.2, Qd=0.0 -> Pd=-12.20, Qd=0.00
% INFO    : Bus 2074	: Pd=10.5, Qd=-2.3 -> Pd=10.50, Qd=-2.30
% INFO    : Bus 2075	: Pd=39.4, Qd=-0.7 -> Pd=39.40, Qd=-0.70
% INFO    : Bus 2076	: Pd=23.4, Qd=2.8 -> Pd=28.16, Qd=2.80
% INFO    : Bus 2077	: Pd=-1.3, Qd=5.7 -> Pd=-1.30, Qd=5.70
% INFO    : Bus 2078	: Pd=-1.1, Qd=-8.7 -> Pd=-1.10, Qd=-8.70
% INFO    : Bus 2082	: Pd=6.0, Qd=1.0 -> Pd=7.22, Qd=1.00
% INFO    : Bus 2084	: Pd=12.7, Qd=-11.0 -> Pd=12.70, Qd=-11.00
% INFO    : Bus 2086	: Pd=24.1, Qd=-4.3 -> Pd=24.10, Qd=-4.30
% INFO    : Bus 2088	: Pd=41.0, Qd=-7.0 -> Pd=41.00, Qd=-7.00
% INFO    : Bus 2089	: Pd=61.0, Qd=-14.0 -> Pd=61.00, Qd=-14.00
% INFO    : Bus 2091	: Pd=0.6, Qd=-0.5 -> Pd=0.60, Qd=-0.50
% INFO    : Bus 2093	: Pd=25.5, Qd=1.2 -> Pd=30.69, Qd=1.20
% INFO    : Bus 2098	: Pd=39.0, Qd=3.6 -> Pd=46.93, Qd=3.60
% INFO    : Bus 2099	: Pd=22.5, Qd=2.6 -> Pd=27.08, Qd=2.60
% INFO    : Bus 2100	: Pd=12.9, Qd=-3.7 -> Pd=12.90, Qd=-3.70
% INFO    : Bus 2101	: Pd=13.0, Qd=3.0 -> Pd=15.64, Qd=3.00
% INFO    : Bus 2104	: Pd=40.2, Qd=10.2 -> Pd=48.38, Qd=10.20
% INFO    : Bus 2106	: Pd=9.3, Qd=5.9 -> Pd=11.19, Qd=5.90
% INFO    : Bus 2107	: Pd=12.0, Qd=4.4 -> Pd=14.44, Qd=4.40
% INFO    : Bus 2108	: Pd=18.8, Qd=-2.3 -> Pd=18.80, Qd=-2.30
% INFO    : Bus 2109	: Pd=17.5, Qd=-6.5 -> Pd=17.50, Qd=-6.50
% INFO    : Bus 2110	: Pd=12.1, Qd=-0.6 -> Pd=12.10, Qd=-0.60
% INFO    : Bus 2114	: Pd=27.2, Qd=-0.8 -> Pd=27.20, Qd=-0.80
% INFO    : Bus 2116	: Pd=8.3, Qd=-13.2 -> Pd=8.30, Qd=-13.20
% INFO    : Bus 2117	: Pd=2.3, Qd=-2.2 -> Pd=2.30, Qd=-2.20
% INFO    : Bus 2118	: Pd=8.3, Qd=0.8 -> Pd=9.99, Qd=0.80
% INFO    : Bus 2119	: Pd=5.3, Qd=-2.2 -> Pd=5.30, Qd=-2.20
% INFO    : Bus 2122	: Pd=6.2, Qd=-1.5 -> Pd=6.20, Qd=-1.50
% INFO    : Bus 2123	: Pd=14.0, Qd=-5.1 -> Pd=14.00, Qd=-5.10
% INFO    : Bus 2124	: Pd=18.4, Qd=-3.1 -> Pd=18.40, Qd=-3.10
% INFO    : Bus 2125	: Pd=14.9, Qd=8.2 -> Pd=17.93, Qd=8.20
% INFO    : Bus 2126	: Pd=20.6, Qd=-0.5 -> Pd=20.60, Qd=-0.50
% INFO    : Bus 2127	: Pd=1.2, Qd=-0.0 -> Pd=1.20, Qd=-0.00
% INFO    : Bus 2129	: Pd=3.0, Qd=-0.8 -> Pd=3.00, Qd=-0.80
% INFO    : Bus 2130	: Pd=37.0, Qd=3.7 -> Pd=44.53, Qd=3.70
% INFO    : Bus 2131	: Pd=15.5, Qd=-9.8 -> Pd=15.50, Qd=-9.80
% INFO    : Bus 2135	: Pd=12.2, Qd=1.1 -> Pd=14.68, Qd=1.10
% INFO    : Bus 2136	: Pd=13.7, Qd=-3.7 -> Pd=13.70, Qd=-3.70
% INFO    : Bus 2137	: Pd=31.3, Qd=-2.3 -> Pd=31.30, Qd=-2.30
% INFO    : Bus 2143	: Pd=30.8, Qd=1.3 -> Pd=37.07, Qd=1.30
% INFO    : Bus 2144	: Pd=13.2, Qd=1.5 -> Pd=15.89, Qd=1.50
% INFO    : Bus 2146	: Pd=17.2, Qd=3.0 -> Pd=20.70, Qd=3.00
% INFO    : Bus 2148	: Pd=411.3, Qd=105.1 -> Pd=494.98, Qd=105.10
% INFO    : Bus 2149	: Pd=20.8, Qd=7.6 -> Pd=25.03, Qd=7.60
% INFO    : Bus 2150	: Pd=3.0, Qd=0.1 -> Pd=3.61, Qd=0.10
% INFO    : Bus 2151	: Pd=9.2, Qd=-7.4 -> Pd=9.20, Qd=-7.40
% INFO    : Bus 2153	: Pd=-1.9, Qd=3.7 -> Pd=-1.90, Qd=3.70
% INFO    : Bus 2154	: Pd=-1.9, Qd=3.7 -> Pd=-1.90, Qd=3.70
% INFO    : Bus 2155	: Pd=41.6, Qd=4.1 -> Pd=50.06, Qd=4.10
% INFO    : Bus 2159	: Pd=20.5, Qd=-1.0 -> Pd=20.50, Qd=-1.00
% INFO    : Bus 2160	: Pd=9.1, Qd=-1.2 -> Pd=9.10, Qd=-1.20
% INFO    : Bus 2161	: Pd=15.7, Qd=1.2 -> Pd=18.89, Qd=1.20
% INFO    : Bus 2162	: Pd=19.6, Qd=-1.6 -> Pd=19.60, Qd=-1.60
% INFO    : Bus 2163	: Pd=9.1, Qd=2.1 -> Pd=10.95, Qd=2.10
% INFO    : Bus 2166	: Pd=28.7, Qd=0.5 -> Pd=34.54, Qd=0.50
% INFO    : Bus 2167	: Pd=11.0, Qd=3.3 -> Pd=13.24, Qd=3.30
% INFO    : Bus 2168	: Pd=47.9, Qd=1.4 -> Pd=57.65, Qd=1.40
% INFO    : Bus 2170	: Pd=43.6, Qd=0.1 -> Pd=52.47, Qd=0.10
% INFO    : Bus 2174	: Pd=22.5, Qd=-3.4 -> Pd=22.50, Qd=-3.40
% INFO    : Bus 2176	: Pd=-0.7, Qd=0.2 -> Pd=-0.70, Qd=0.20
% INFO    : Bus 2177	: Pd=7.3, Qd=0.2 -> Pd=8.79, Qd=0.20
% INFO    : Bus 2178	: Pd=11.3, Qd=0.2 -> Pd=13.60, Qd=0.20
% INFO    : Bus 2179	: Pd=-0.5, Qd=1.9 -> Pd=-0.50, Qd=1.90
% INFO    : Bus 2180	: Pd=16.7, Qd=-2.0 -> Pd=16.70, Qd=-2.00
% INFO    : Bus 2183	: Pd=23.6, Qd=0.0 -> Pd=23.60, Qd=0.00
% INFO    : Bus 2184	: Pd=26.8, Qd=0.0 -> Pd=26.80, Qd=0.00
% INFO    : Bus 2185	: Pd=69.3, Qd=20.2 -> Pd=83.40, Qd=20.20
% INFO    : Bus 2188	: Pd=33.4, Qd=4.1 -> Pd=40.20, Qd=4.10
% INFO    : Bus 2189	: Pd=13.7, Qd=4.4 -> Pd=16.49, Qd=4.40
% INFO    : Bus 2190	: Pd=18.5, Qd=-0.5 -> Pd=18.50, Qd=-0.50
% INFO    : Bus 2191	: Pd=39.5, Qd=2.9 -> Pd=47.54, Qd=2.90
% INFO    : Bus 2192	: Pd=22.5, Qd=2.4 -> Pd=27.08, Qd=2.40
% INFO    : Bus 2195	: Pd=24.5, Qd=0.2 -> Pd=29.48, Qd=0.20
% INFO    : Bus 2197	: Pd=0.0, Qd=3.4 -> Pd=0.00, Qd=3.40
% INFO    : Bus 2198	: Pd=31.0, Qd=2.3 -> Pd=37.31, Qd=2.30
% INFO    : Bus 2199	: Pd=28.5, Qd=-3.0 -> Pd=28.50, Qd=-3.00
% INFO    : Bus 2202	: Pd=13.5, Qd=1.0 -> Pd=16.25, Qd=1.00
% INFO    : Bus 2203	: Pd=0.7, Qd=2.8 -> Pd=0.84, Qd=2.80
% INFO    : Bus 2204	: Pd=4.5, Qd=-0.1 -> Pd=4.50, Qd=-0.10
% INFO    : Bus 2205	: Pd=2.5, Qd=1.9 -> Pd=3.01, Qd=1.90
% INFO    : Bus 2207	: Pd=5.5, Qd=0.0 -> Pd=5.50, Qd=0.00
% INFO    : Bus 2208	: Pd=-7.5, Qd=3.4 -> Pd=-7.50, Qd=3.40
% INFO    : Bus 2209	: Pd=-13.7, Qd=0.4 -> Pd=-13.70, Qd=0.40
% INFO    : Bus 2210	: Pd=7.1, Qd=-0.7 -> Pd=7.10, Qd=-0.70
% INFO    : Bus 2211	: Pd=48.7, Qd=-7.3 -> Pd=48.70, Qd=-7.30
% INFO    : Bus 2212	: Pd=34.9, Qd=-3.5 -> Pd=34.90, Qd=-3.50
% INFO    : Bus 2213	: Pd=2.0, Qd=2.0 -> Pd=2.41, Qd=2.00
% INFO    : Bus 2214	: Pd=84.2, Qd=1.6 -> Pd=101.33, Qd=1.60
% INFO    : Bus 2215	: Pd=6.0, Qd=2.1 -> Pd=7.22, Qd=2.10
% INFO    : Bus 2216	: Pd=17.2, Qd=2.5 -> Pd=20.70, Qd=2.50
% INFO    : Bus 2217	: Pd=1.1, Qd=0.0 -> Pd=1.10, Qd=0.00
% INFO    : Bus 2218	: Pd=66.1, Qd=-1.5 -> Pd=66.10, Qd=-1.50
% INFO    : Bus 2219	: Pd=8.5, Qd=-2.4 -> Pd=8.50, Qd=-2.40
% INFO    : Bus 2220	: Pd=13.2, Qd=0.5 -> Pd=15.89, Qd=0.50
% INFO    : Bus 2221	: Pd=6.0, Qd=0.1 -> Pd=7.22, Qd=0.10
% INFO    : Bus 2222	: Pd=30.2, Qd=-3.2 -> Pd=30.20, Qd=-3.20
% INFO    : Bus 2223	: Pd=20.4, Qd=11.3 -> Pd=24.55, Qd=11.30
% INFO    : Bus 2224	: Pd=49.3, Qd=1.9 -> Pd=59.33, Qd=1.90
% INFO    : Bus 2225	: Pd=78.9, Qd=-2.1 -> Pd=78.90, Qd=-2.10
% INFO    : Bus 2226	: Pd=1.0, Qd=-0.9 -> Pd=1.00, Qd=-0.90
% INFO    : Bus 2227	: Pd=11.5, Qd=1.0 -> Pd=13.84, Qd=1.00
% INFO    : Bus 2228	: Pd=29.5, Qd=0.1 -> Pd=35.50, Qd=0.10
% INFO    : Bus 2229	: Pd=20.9, Qd=0.5 -> Pd=25.15, Qd=0.50
% INFO    : Bus 2231	: Pd=31.3, Qd=0.0 -> Pd=31.30, Qd=0.00
% INFO    : Bus 2233	: Pd=2.3, Qd=0.6 -> Pd=2.77, Qd=0.60
% INFO    : Bus 2234	: Pd=28.7, Qd=-5.2 -> Pd=28.70, Qd=-5.20
% INFO    : Bus 2235	: Pd=19.0, Qd=5.0 -> Pd=22.87, Qd=5.00
% INFO    : Bus 2238	: Pd=19.9, Qd=-1.9 -> Pd=19.90, Qd=-1.90
% INFO    : Bus 2239	: Pd=4.1, Qd=-1.1 -> Pd=4.10, Qd=-1.10
% INFO    : Bus 2241	: Pd=30.3, Qd=3.1 -> Pd=36.46, Qd=3.10
% INFO    : Bus 2243	: Pd=9.5, Qd=-9.5 -> Pd=9.50, Qd=-9.50
% INFO    : Bus 2244	: Pd=-7.8, Qd=-1.3 -> Pd=-7.80, Qd=-1.30
% INFO    : Bus 2245	: Pd=34.4, Qd=3.5 -> Pd=41.40, Qd=3.50
% INFO    : Bus 2246	: Pd=8.8, Qd=1.3 -> Pd=10.59, Qd=1.30
% INFO    : Bus 2247	: Pd=-0.2, Qd=3.9 -> Pd=-0.20, Qd=3.90
% INFO    : Bus 2248	: Pd=0.7, Qd=2.1 -> Pd=0.84, Qd=2.10
% INFO    : Bus 2250	: Pd=31.7, Qd=-19.1 -> Pd=31.70, Qd=-19.10
% INFO    : Bus 2251	: Pd=7.9, Qd=-1.7 -> Pd=7.90, Qd=-1.70
% INFO    : Bus 2253	: Pd=4.2, Qd=6.0 -> Pd=5.05, Qd=6.00
% INFO    : Bus 2255	: Pd=-0.0, Qd=-0.9 -> Pd=-0.00, Qd=-0.90
% INFO    : Bus 2256	: Pd=4.6, Qd=-0.8 -> Pd=4.60, Qd=-0.80
% INFO    : Bus 2258	: Pd=7.8, Qd=-11.0 -> Pd=7.80, Qd=-11.00
% INFO    : Bus 2259	: Pd=23.6, Qd=-3.1 -> Pd=23.60, Qd=-3.10
% INFO    : Bus 2260	: Pd=9.1, Qd=3.3 -> Pd=10.95, Qd=3.30
% INFO    : Bus 2261	: Pd=20.0, Qd=5.0 -> Pd=24.07, Qd=5.00
% INFO    : Bus 2262	: Pd=27.9, Qd=13.4 -> Pd=33.58, Qd=13.40
% INFO    : Bus 2264	: Pd=70.3, Qd=-6.7 -> Pd=70.30, Qd=-6.70
% INFO    : Bus 2265	: Pd=31.1, Qd=6.7 -> Pd=37.43, Qd=6.70
% INFO    : Bus 2266	: Pd=40.6, Qd=2.9 -> Pd=48.86, Qd=2.90
% INFO    : Bus 2267	: Pd=35.6, Qd=2.6 -> Pd=42.84, Qd=2.60
% INFO    : Bus 2268	: Pd=2.9, Qd=-1.7 -> Pd=2.90, Qd=-1.70
% INFO    : Bus 2269	: Pd=6.0, Qd=-0.9 -> Pd=6.00, Qd=-0.90
% INFO    : Bus 2270	: Pd=14.0, Qd=2.0 -> Pd=16.85, Qd=2.00
% INFO    : Bus 2271	: Pd=24.3, Qd=-2.3 -> Pd=24.30, Qd=-2.30
% INFO    : Bus 2274	: Pd=18.0, Qd=-5.3 -> Pd=18.00, Qd=-5.30
% INFO    : Bus 2275	: Pd=1.7, Qd=-0.8 -> Pd=1.70, Qd=-0.80
% INFO    : Bus 2277	: Pd=1.9, Qd=1.6 -> Pd=2.29, Qd=1.60
% INFO    : Bus 2278	: Pd=-0.7, Qd=0.0 -> Pd=-0.70, Qd=0.00
% INFO    : Bus 2279	: Pd=40.7, Qd=7.5 -> Pd=48.98, Qd=7.50
% INFO    : Bus 2282	: Pd=24.2, Qd=1.4 -> Pd=29.12, Qd=1.40
% INFO    : Bus 2284	: Pd=0.0, Qd=-4.0 -> Pd=0.00, Qd=-4.00
% INFO    : Bus 2286	: Pd=0.3, Qd=-0.8 -> Pd=0.30, Qd=-0.80
% INFO    : Bus 2287	: Pd=4.1, Qd=-0.9 -> Pd=4.10, Qd=-0.90
% INFO    : Bus 2289	: Pd=7.9, Qd=-11.0 -> Pd=7.90, Qd=-11.00
% INFO    : Bus 2290	: Pd=-286.7, Qd=35.7 -> Pd=-286.70, Qd=35.70
% INFO    : Bus 2293	: Pd=32.4, Qd=7.0 -> Pd=38.99, Qd=7.00
% INFO    : Bus 2294	: Pd=13.2, Qd=1.7 -> Pd=15.89, Qd=1.70
% INFO    : Bus 2295	: Pd=15.0, Qd=3.3 -> Pd=18.05, Qd=3.30
% INFO    : Bus 2299	: Pd=8.8, Qd=1.9 -> Pd=10.59, Qd=1.90
% INFO    : Bus 2300	: Pd=44.8, Qd=9.3 -> Pd=53.91, Qd=9.30
% INFO    : Bus 2304	: Pd=36.4, Qd=9.5 -> Pd=43.81, Qd=9.50
% INFO    : Bus 2308	: Pd=32.4, Qd=5.0 -> Pd=38.99, Qd=5.00
% INFO    : Bus 2309	: Pd=7.3, Qd=5.2 -> Pd=8.79, Qd=5.20
% INFO    : Bus 2310	: Pd=6.5, Qd=-0.7 -> Pd=6.50, Qd=-0.70
% INFO    : Bus 2311	: Pd=11.0, Qd=-2.0 -> Pd=11.00, Qd=-2.00
% INFO    : Bus 2312	: Pd=-0.5, Qd=-0.3 -> Pd=-0.50, Qd=-0.30
% INFO    : Bus 2313	: Pd=13.3, Qd=2.1 -> Pd=16.01, Qd=2.10
% INFO    : Bus 2314	: Pd=5.8, Qd=-4.0 -> Pd=5.80, Qd=-4.00
% INFO    : Bus 2315	: Pd=6.0, Qd=0.1 -> Pd=7.22, Qd=0.10
% INFO    : Bus 2316	: Pd=41.0, Qd=-1.5 -> Pd=41.00, Qd=-1.50
% INFO    : Bus 2319	: Pd=22.1, Qd=-1.3 -> Pd=22.10, Qd=-1.30
% INFO    : Bus 2320	: Pd=14.3, Qd=2.0 -> Pd=17.21, Qd=2.00
% INFO    : Bus 2321	: Pd=49.4, Qd=4.2 -> Pd=59.45, Qd=4.20
% INFO    : Bus 2324	: Pd=55.7, Qd=15.4 -> Pd=67.03, Qd=15.40
% INFO    : Bus 2325	: Pd=8.4, Qd=6.3 -> Pd=10.11, Qd=6.30
% INFO    : Bus 2326	: Pd=23.0, Qd=2.0 -> Pd=27.68, Qd=2.00
% INFO    : Bus 2327	: Pd=10.0, Qd=4.0 -> Pd=12.03, Qd=4.00
% INFO    : Bus 2328	: Pd=11.0, Qd=-0.7 -> Pd=11.00, Qd=-0.70
% INFO    : Bus 2329	: Pd=38.2, Qd=-0.8 -> Pd=38.20, Qd=-0.80
% INFO    : Bus 2330	: Pd=10.8, Qd=-1.1 -> Pd=10.80, Qd=-1.10
% INFO    : Bus 2331	: Pd=2.0, Qd=1.0 -> Pd=2.41, Qd=1.00
% INFO    : Bus 2332	: Pd=15.0, Qd=-2.0 -> Pd=15.00, Qd=-2.00
% INFO    : Bus 2333	: Pd=30.5, Qd=6.4 -> Pd=36.71, Qd=6.40
% INFO    : Bus 2334	: Pd=23.6, Qd=0.2 -> Pd=28.40, Qd=0.20
% INFO    : Bus 2335	: Pd=23.0, Qd=4.7 -> Pd=27.68, Qd=4.70
% INFO    : Bus 2337	: Pd=10.5, Qd=0.1 -> Pd=12.64, Qd=0.10
% INFO    : Bus 2339	: Pd=28.7, Qd=3.2 -> Pd=34.54, Qd=3.20
% INFO    : Bus 2340	: Pd=9.5, Qd=-3.4 -> Pd=9.50, Qd=-3.40
% INFO    : Bus 2341	: Pd=4.0, Qd=4.3 -> Pd=4.81, Qd=4.30
% INFO    : Bus 2342	: Pd=14.4, Qd=0.8 -> Pd=17.33, Qd=0.80
% INFO    : Bus 2343	: Pd=21.4, Qd=9.2 -> Pd=25.75, Qd=9.20
% INFO    : Bus 2344	: Pd=1.8, Qd=3.6 -> Pd=2.17, Qd=3.60
% INFO    : Bus 2346	: Pd=22.0, Qd=-7.4 -> Pd=22.00, Qd=-7.40
% INFO    : Bus 2347	: Pd=11.3, Qd=6.1 -> Pd=13.60, Qd=6.10
% INFO    : Bus 2348	: Pd=2.0, Qd=0.0 -> Pd=2.00, Qd=0.00
% INFO    : Bus 2349	: Pd=7.9, Qd=5.5 -> Pd=9.51, Qd=5.50
% INFO    : Bus 2350	: Pd=-0.1, Qd=0.0 -> Pd=-0.10, Qd=0.00
% INFO    : Bus 2352	: Pd=14.5, Qd=-1.6 -> Pd=14.50, Qd=-1.60
% INFO    : Bus 2353	: Pd=7.4, Qd=-5.7 -> Pd=7.40, Qd=-5.70
% INFO    : Bus 2355	: Pd=13.9, Qd=-2.1 -> Pd=13.90, Qd=-2.10
% INFO    : Bus 2356	: Pd=29.7, Qd=-3.3 -> Pd=29.70, Qd=-3.30
% INFO    : Bus 2361	: Pd=9.0, Qd=1.0 -> Pd=10.83, Qd=1.00
% INFO    : Bus 2362	: Pd=15.0, Qd=-8.5 -> Pd=15.00, Qd=-8.50
% INFO    : Bus 2364	: Pd=6.4, Qd=-0.1 -> Pd=6.40, Qd=-0.10
% INFO    : Bus 2365	: Pd=7.9, Qd=-0.7 -> Pd=7.90, Qd=-0.70
% INFO    : Bus 2366	: Pd=6.0, Qd=-3.4 -> Pd=6.00, Qd=-3.40
% INFO    : Bus 2367	: Pd=27.0, Qd=-2.8 -> Pd=27.00, Qd=-2.80
% INFO    : Bus 2368	: Pd=13.9, Qd=-3.6 -> Pd=13.90, Qd=-3.60
% INFO    : Bus 2369	: Pd=23.7, Qd=-0.5 -> Pd=23.70, Qd=-0.50
% INFO    : Bus 2370	: Pd=37.7, Qd=-0.0 -> Pd=37.70, Qd=-0.00
% INFO    : Bus 2371	: Pd=30.9, Qd=-5.2 -> Pd=30.90, Qd=-5.20
% INFO    : Bus 2373	: Pd=-3.1, Qd=0.0 -> Pd=-3.10, Qd=0.00
% INFO    : Bus 2374	: Pd=-2.6, Qd=0.0 -> Pd=-2.60, Qd=0.00
% INFO    : Bus 2386	: Pd=-0.0, Qd=-0.1 -> Pd=-0.00, Qd=-0.10
% INFO    : Bus 2387	: Pd=17.0, Qd=7.8 -> Pd=20.46, Qd=7.80
% INFO    : Bus 2388	: Pd=9.6, Qd=-0.2 -> Pd=9.60, Qd=-0.20
% INFO    : Bus 2389	: Pd=8.7, Qd=2.1 -> Pd=10.47, Qd=2.10
% INFO    : Bus 2390	: Pd=22.1, Qd=-5.3 -> Pd=22.10, Qd=-5.30
% INFO    : Bus 2391	: Pd=4.0, Qd=2.1 -> Pd=4.81, Qd=2.10
% INFO    : Bus 2392	: Pd=6.0, Qd=-3.9 -> Pd=6.00, Qd=-3.90
% INFO    : Bus 2393	: Pd=24.6, Qd=-0.6 -> Pd=24.60, Qd=-0.60
% INFO    : Bus 2394	: Pd=8.0, Qd=1.1 -> Pd=9.63, Qd=1.10
% INFO    : Bus 2395	: Pd=31.3, Qd=-1.1 -> Pd=31.30, Qd=-1.10
% INFO    : Bus 2396	: Pd=11.9, Qd=-1.0 -> Pd=11.90, Qd=-1.00
% INFO    : Bus 2397	: Pd=2.4, Qd=2.1 -> Pd=2.89, Qd=2.10
% INFO    : Bus 2398	: Pd=9.0, Qd=2.0 -> Pd=10.83, Qd=2.00
% INFO    : Bus 2399	: Pd=0.0, Qd=32.0 -> Pd=0.00, Qd=32.00
% INFO    : Bus 2400	: Pd=0.0, Qd=-0.2 -> Pd=0.00, Qd=-0.20
% INFO    : Bus 2402	: Pd=13.3, Qd=-2.8 -> Pd=13.30, Qd=-2.80
% INFO    : Bus 2403	: Pd=4.0, Qd=0.0 -> Pd=4.00, Qd=0.00
% INFO    : Bus 2404	: Pd=6.8, Qd=-3.0 -> Pd=6.80, Qd=-3.00
% INFO    : Bus 2405	: Pd=16.5, Qd=-7.2 -> Pd=16.50, Qd=-7.20
% INFO    : Bus 2406	: Pd=8.9, Qd=-5.8 -> Pd=8.90, Qd=-5.80
% INFO    : Bus 2407	: Pd=31.9, Qd=5.2 -> Pd=38.39, Qd=5.20
% INFO    : Bus 2408	: Pd=6.0, Qd=0.0 -> Pd=6.00, Qd=0.00
% INFO    : Bus 2411	: Pd=35.9, Qd=11.2 -> Pd=43.20, Qd=11.20
% INFO    : Bus 2412	: Pd=10.0, Qd=5.8 -> Pd=12.03, Qd=5.80
% INFO    : Bus 2413	: Pd=6.0, Qd=3.3 -> Pd=7.22, Qd=3.30
% INFO    : Bus 2414	: Pd=9.1, Qd=1.9 -> Pd=10.95, Qd=1.90
% INFO    : Bus 2415	: Pd=19.0, Qd=-4.0 -> Pd=19.00, Qd=-4.00
% INFO    : Bus 2416	: Pd=8.7, Qd=-0.5 -> Pd=8.70, Qd=-0.50
% INFO    : Bus 2417	: Pd=0.0, Qd=2.1 -> Pd=0.00, Qd=2.10
% INFO    : Bus 2419	: Pd=4.0, Qd=-2.7 -> Pd=4.00, Qd=-2.70
% INFO    : Bus 2420	: Pd=4.8, Qd=-1.3 -> Pd=4.80, Qd=-1.30
% INFO    : Bus 2421	: Pd=14.2, Qd=0.6 -> Pd=17.09, Qd=0.60
% INFO    : Bus 2423	: Pd=24.7, Qd=4.7 -> Pd=29.73, Qd=4.70
% INFO    : Bus 2424	: Pd=29.9, Qd=-1.5 -> Pd=29.90, Qd=-1.50
% INFO    : Bus 2425	: Pd=4.8, Qd=0.9 -> Pd=5.78, Qd=0.90
% INFO    : Bus 2426	: Pd=5.7, Qd=-3.3 -> Pd=5.70, Qd=-3.30
% INFO    : Bus 2427	: Pd=-0.3, Qd=-7.3 -> Pd=-0.30, Qd=-7.30
% INFO    : Bus 2428	: Pd=0.3, Qd=0.0 -> Pd=0.30, Qd=0.00
% INFO    : Bus 2430	: Pd=-8.0, Qd=-1.5 -> Pd=-8.00, Qd=-1.50
% INFO    : Bus 2431	: Pd=27.2, Qd=0.6 -> Pd=32.73, Qd=0.60
% INFO    : Bus 2432	: Pd=0.6, Qd=-0.2 -> Pd=0.60, Qd=-0.20
% INFO    : Bus 2433	: Pd=47.0, Qd=-6.4 -> Pd=47.00, Qd=-6.40
% INFO    : Bus 2436	: Pd=25.6, Qd=-6.0 -> Pd=25.60, Qd=-6.00
% INFO    : Bus 2437	: Pd=14.6, Qd=-1.9 -> Pd=14.60, Qd=-1.90
% INFO    : Bus 2439	: Pd=23.2, Qd=6.0 -> Pd=27.92, Qd=6.00
% INFO    : Bus 2440	: Pd=14.5, Qd=4.1 -> Pd=17.45, Qd=4.10
% INFO    : Bus 2441	: Pd=18.9, Qd=3.3 -> Pd=22.75, Qd=3.30
% INFO    : Bus 2443	: Pd=15.1, Qd=5.2 -> Pd=18.17, Qd=5.20
% INFO    : Bus 2444	: Pd=9.2, Qd=-9.9 -> Pd=9.20, Qd=-9.90
% INFO    : Bus 2445	: Pd=35.4, Qd=5.0 -> Pd=42.60, Qd=5.00
% INFO    : Bus 2446	: Pd=77.2, Qd=6.6 -> Pd=92.91, Qd=6.60
% INFO    : Bus 2447	: Pd=10.0, Qd=-3.7 -> Pd=10.00, Qd=-3.70
% INFO    : Bus 2449	: Pd=1.0, Qd=-2.0 -> Pd=1.00, Qd=-2.00
% INFO    : Bus 2450	: Pd=10.5, Qd=-7.7 -> Pd=10.50, Qd=-7.70
% INFO    : Bus 2451	: Pd=32.1, Qd=-0.2 -> Pd=32.10, Qd=-0.20
% INFO    : Bus 2452	: Pd=5.1, Qd=0.2 -> Pd=6.14, Qd=0.20
% INFO    : Bus 2453	: Pd=12.6, Qd=-0.8 -> Pd=12.60, Qd=-0.80
% INFO    : Bus 2454	: Pd=27.9, Qd=0.0 -> Pd=27.90, Qd=0.00
% INFO    : Bus 2455	: Pd=7.0, Qd=-1.8 -> Pd=7.00, Qd=-1.80
% INFO    : Bus 2456	: Pd=7.0, Qd=-1.7 -> Pd=7.00, Qd=-1.70
% INFO    : Bus 2457	: Pd=7.2, Qd=3.5 -> Pd=8.66, Qd=3.50
% INFO    : Bus 2460	: Pd=26.8, Qd=-5.5 -> Pd=26.80, Qd=-5.50
% INFO    : Bus 2461	: Pd=7.8, Qd=-1.3 -> Pd=7.80, Qd=-1.30
% INFO    : Bus 2462	: Pd=14.9, Qd=0.0 -> Pd=14.90, Qd=0.00
% INFO    : Bus 2463	: Pd=12.6, Qd=0.4 -> Pd=15.16, Qd=0.40
% INFO    : Bus 2464	: Pd=24.0, Qd=-10.1 -> Pd=24.00, Qd=-10.10
% INFO    : Bus 2465	: Pd=37.4, Qd=4.2 -> Pd=45.01, Qd=4.20
% INFO    : Bus 2467	: Pd=9.7, Qd=2.0 -> Pd=11.67, Qd=2.00
% INFO    : Bus 2471	: Pd=2.1, Qd=0.0 -> Pd=2.10, Qd=0.00
% INFO    : Bus 2473	: Pd=3.0, Qd=1.4 -> Pd=3.61, Qd=1.40
% INFO    : Bus 2474	: Pd=2.2, Qd=1.1 -> Pd=2.65, Qd=1.10
% INFO    : Bus 2475	: Pd=7.6, Qd=-0.7 -> Pd=7.60, Qd=-0.70
% INFO    : Bus 2482	: Pd=20.0, Qd=-3.7 -> Pd=20.00, Qd=-3.70
% INFO    : Bus 2483	: Pd=34.5, Qd=-2.6 -> Pd=34.50, Qd=-2.60
% INFO    : Bus 2484	: Pd=10.0, Qd=2.0 -> Pd=12.03, Qd=2.00
% INFO    : Bus 2485	: Pd=12.0, Qd=1.0 -> Pd=14.44, Qd=1.00
% INFO    : Bus 2486	: Pd=1.0, Qd=0.0 -> Pd=1.00, Qd=0.00
% INFO    : Bus 2489	: Pd=10.7, Qd=-3.0 -> Pd=10.70, Qd=-3.00
% INFO    : Bus 2492	: Pd=16.4, Qd=-0.2 -> Pd=16.40, Qd=-0.20
% INFO    : Bus 2493	: Pd=44.3, Qd=6.1 -> Pd=53.31, Qd=6.10
% INFO    : Bus 2496	: Pd=23.9, Qd=-2.3 -> Pd=23.90, Qd=-2.30
% INFO    : Bus 2497	: Pd=11.8, Qd=-4.6 -> Pd=11.80, Qd=-4.60
% INFO    : Bus 2498	: Pd=19.9, Qd=1.0 -> Pd=23.95, Qd=1.00
% INFO    : Bus 2499	: Pd=17.8, Qd=-12.1 -> Pd=17.80, Qd=-12.10
% INFO    : Bus 2500	: Pd=14.3, Qd=3.8 -> Pd=17.21, Qd=3.80
% INFO    : Bus 2503	: Pd=18.9, Qd=-0.6 -> Pd=18.90, Qd=-0.60
% INFO    : Bus 2504	: Pd=35.7, Qd=-2.7 -> Pd=35.70, Qd=-2.70
% INFO    : Bus 2505	: Pd=15.0, Qd=0.2 -> Pd=18.05, Qd=0.20
% INFO    : Bus 2507	: Pd=21.8, Qd=-3.0 -> Pd=21.80, Qd=-3.00
% INFO    : Bus 2508	: Pd=16.3, Qd=7.6 -> Pd=19.62, Qd=7.60
% INFO    : Bus 2509	: Pd=7.0, Qd=-0.0 -> Pd=7.00, Qd=-0.00
% INFO    : Bus 2510	: Pd=14.2, Qd=-8.0 -> Pd=14.20, Qd=-8.00
% INFO    : Bus 2511	: Pd=0.2, Qd=-0.5 -> Pd=0.20, Qd=-0.50
% INFO    : Bus 2512	: Pd=12.6, Qd=0.6 -> Pd=15.16, Qd=0.60
% INFO    : Bus 2513	: Pd=25.3, Qd=-2.1 -> Pd=25.30, Qd=-2.10
% INFO    : Bus 2515	: Pd=23.5, Qd=0.0 -> Pd=23.50, Qd=0.00
% INFO    : Bus 2516	: Pd=3.0, Qd=-4.7 -> Pd=3.00, Qd=-4.70
% INFO    : Bus 2517	: Pd=11.8, Qd=1.0 -> Pd=14.20, Qd=1.00
% INFO    : Bus 2518	: Pd=27.5, Qd=-6.6 -> Pd=27.50, Qd=-6.60
% INFO    : Bus 2519	: Pd=1.1, Qd=-1.8 -> Pd=1.10, Qd=-1.80
% INFO    : Bus 2520	: Pd=21.9, Qd=-0.7 -> Pd=21.90, Qd=-0.70
% INFO    : Bus 2522	: Pd=23.4, Qd=0.9 -> Pd=28.16, Qd=0.90
% INFO    : Bus 2523	: Pd=0.7, Qd=0.0 -> Pd=0.70, Qd=0.00
% INFO    : Bus 2524	: Pd=33.8, Qd=-3.6 -> Pd=33.80, Qd=-3.60
% INFO    : Bus 2525	: Pd=36.8, Qd=5.5 -> Pd=44.29, Qd=5.50
% INFO    : Bus 2530	: Pd=9.9, Qd=3.2 -> Pd=11.91, Qd=3.20
% INFO    : Bus 2531	: Pd=14.9, Qd=4.2 -> Pd=17.93, Qd=4.20
% INFO    : Bus 2533	: Pd=-0.3, Qd=-0.3 -> Pd=-0.30, Qd=-0.30
% INFO    : Bus 2534	: Pd=88.0, Qd=-11.0 -> Pd=88.00, Qd=-11.00
% INFO    : Bus 2535	: Pd=13.6, Qd=0.0 -> Pd=13.60, Qd=0.00
% INFO    : Bus 2536	: Pd=34.6, Qd=2.3 -> Pd=41.64, Qd=2.30
% INFO    : Bus 2537	: Pd=40.1, Qd=2.8 -> Pd=48.26, Qd=2.80
% INFO    : Bus 2538	: Pd=7.7, Qd=-0.8 -> Pd=7.70, Qd=-0.80
% INFO    : Bus 2540	: Pd=51.0, Qd=0.3 -> Pd=61.38, Qd=0.30
% INFO    : Bus 2541	: Pd=12.1, Qd=-3.4 -> Pd=12.10, Qd=-3.40
% INFO    : Bus 2542	: Pd=27.7, Qd=-1.3 -> Pd=27.70, Qd=-1.30
% INFO    : Bus 2545	: Pd=49.0, Qd=1.0 -> Pd=58.97, Qd=1.00
% INFO    : Bus 2546	: Pd=5.1, Qd=-4.2 -> Pd=5.10, Qd=-4.20
% INFO    : Bus 2548	: Pd=0.1, Qd=-9.8 -> Pd=0.10, Qd=-9.80
% INFO    : Bus 2549	: Pd=24.4, Qd=1.9 -> Pd=29.36, Qd=1.90
% INFO    : Bus 2552	: Pd=12.2, Qd=-1.6 -> Pd=12.20, Qd=-1.60
% INFO    : Bus 2553	: Pd=24.5, Qd=3.9 -> Pd=29.48, Qd=3.90
% INFO    : Bus 2555	: Pd=17.7, Qd=1.3 -> Pd=21.30, Qd=1.30
% INFO    : Bus 2556	: Pd=23.2, Qd=-2.3 -> Pd=23.20, Qd=-2.30
% INFO    : Bus 2557	: Pd=0.0, Qd=-0.6 -> Pd=0.00, Qd=-0.60
% INFO    : Bus 2558	: Pd=2.0, Qd=-2.6 -> Pd=2.00, Qd=-2.60
% INFO    : Bus 2559	: Pd=6.8, Qd=2.1 -> Pd=8.18, Qd=2.10
% INFO    : Bus 2561	: Pd=21.0, Qd=0.2 -> Pd=25.27, Qd=0.20
% INFO    : Bus 2562	: Pd=40.4, Qd=6.1 -> Pd=48.62, Qd=6.10
% INFO    : Bus 2563	: Pd=21.8, Qd=-5.3 -> Pd=21.80, Qd=-5.30
% INFO    : Bus 2564	: Pd=5.0, Qd=0.0 -> Pd=5.00, Qd=0.00
% INFO    : Bus 2565	: Pd=29.7, Qd=0.0 -> Pd=29.70, Qd=0.00
% INFO    : Bus 2566	: Pd=6.9, Qd=-1.9 -> Pd=6.90, Qd=-1.90
% INFO    : Bus 2567	: Pd=20.9, Qd=-2.8 -> Pd=20.90, Qd=-2.80
% INFO    : Bus 2568	: Pd=11.1, Qd=-1.2 -> Pd=11.10, Qd=-1.20
% INFO    : Bus 2570	: Pd=12.3, Qd=-1.2 -> Pd=12.30, Qd=-1.20
% INFO    : Bus 2571	: Pd=23.7, Qd=-0.4 -> Pd=23.70, Qd=-0.40
% INFO    : Bus 2572	: Pd=15.1, Qd=-0.8 -> Pd=15.10, Qd=-0.80
% INFO    : Bus 2573	: Pd=26.1, Qd=-6.4 -> Pd=26.10, Qd=-6.40
% INFO    : Bus 2574	: Pd=8.8, Qd=-5.9 -> Pd=8.80, Qd=-5.90
% INFO    : Bus 2575	: Pd=11.4, Qd=-2.0 -> Pd=11.40, Qd=-2.00
% INFO    : Bus 2576	: Pd=13.7, Qd=-1.0 -> Pd=13.70, Qd=-1.00
% INFO    : Bus 2577	: Pd=38.8, Qd=3.7 -> Pd=46.69, Qd=3.70
% INFO    : Bus 2580	: Pd=30.6, Qd=3.6 -> Pd=36.83, Qd=3.60
% INFO    : Bus 2581	: Pd=4.7, Qd=-1.1 -> Pd=4.70, Qd=-1.10
% INFO    : Bus 2583	: Pd=25.4, Qd=1.7 -> Pd=30.57, Qd=1.70
% INFO    : Bus 2584	: Pd=24.3, Qd=4.6 -> Pd=29.24, Qd=4.60
% INFO    : Bus 2586	: Pd=37.5, Qd=9.6 -> Pd=45.13, Qd=9.60
% INFO    : Bus 2587	: Pd=6.5, Qd=1.8 -> Pd=7.82, Qd=1.80
% INFO    : Bus 2589	: Pd=14.7, Qd=11.2 -> Pd=17.69, Qd=11.20
% INFO    : Bus 2592	: Pd=24.3, Qd=-4.3 -> Pd=24.30, Qd=-4.30
% INFO    : Bus 2593	: Pd=23.6, Qd=4.2 -> Pd=28.40, Qd=4.20
% INFO    : Bus 2597	: Pd=14.9, Qd=-2.1 -> Pd=14.90, Qd=-2.10
% INFO    : Bus 2598	: Pd=-1.0, Qd=-0.3 -> Pd=-1.00, Qd=-0.30
% INFO    : Bus 2599	: Pd=-1.5, Qd=-0.3 -> Pd=-1.50, Qd=-0.30
% INFO    : Bus 2600	: Pd=3.0, Qd=1.0 -> Pd=3.61, Qd=1.00
% INFO    : Bus 2602	: Pd=34.2, Qd=11.8 -> Pd=41.16, Qd=11.80
% INFO    : Bus 2603	: Pd=28.2, Qd=-3.0 -> Pd=28.20, Qd=-3.00
% INFO    : Bus 2604	: Pd=11.8, Qd=-1.3 -> Pd=11.80, Qd=-1.30
% INFO    : Bus 2605	: Pd=37.3, Qd=-4.9 -> Pd=37.30, Qd=-4.90
% INFO    : Bus 2607	: Pd=1.6, Qd=0.2 -> Pd=1.93, Qd=0.20
% INFO    : Bus 2608	: Pd=15.3, Qd=-0.3 -> Pd=15.30, Qd=-0.30
% INFO    : Bus 2610	: Pd=8.2, Qd=-1.1 -> Pd=8.20, Qd=-1.10
% INFO    : Bus 2611	: Pd=3.6, Qd=-0.2 -> Pd=3.60, Qd=-0.20
% INFO    : Bus 2612	: Pd=28.5, Qd=-13.1 -> Pd=28.50, Qd=-13.10
% INFO    : Bus 2613	: Pd=21.8, Qd=-6.7 -> Pd=21.80, Qd=-6.70
% INFO    : Bus 2614	: Pd=17.2, Qd=1.4 -> Pd=20.70, Qd=1.40
% INFO    : Bus 2615	: Pd=24.5, Qd=-8.5 -> Pd=24.50, Qd=-8.50
% INFO    : Bus 2619	: Pd=12.7, Qd=-1.5 -> Pd=12.70, Qd=-1.50
% INFO    : Bus 2621	: Pd=18.0, Qd=-2.7 -> Pd=18.00, Qd=-2.70
% INFO    : Bus 2622	: Pd=18.5, Qd=0.0 -> Pd=18.50, Qd=0.00
% INFO    : Bus 2623	: Pd=4.3, Qd=-2.8 -> Pd=4.30, Qd=-2.80
% INFO    : Bus 2624	: Pd=21.4, Qd=-4.4 -> Pd=21.40, Qd=-4.40
% INFO    : Bus 2625	: Pd=29.7, Qd=6.4 -> Pd=35.74, Qd=6.40
% INFO    : Bus 2626	: Pd=10.2, Qd=1.6 -> Pd=12.28, Qd=1.60
% INFO    : Bus 2627	: Pd=37.7, Qd=0.4 -> Pd=45.37, Qd=0.40
% INFO    : Bus 2629	: Pd=13.6, Qd=-12.2 -> Pd=13.60, Qd=-12.20
% INFO    : Bus 2630	: Pd=15.3, Qd=-1.0 -> Pd=15.30, Qd=-1.00
% INFO    : Bus 2631	: Pd=10.2, Qd=1.7 -> Pd=12.28, Qd=1.70
% INFO    : Bus 2632	: Pd=25.0, Qd=4.0 -> Pd=30.09, Qd=4.00
% INFO    : Bus 2633	: Pd=3.8, Qd=-3.6 -> Pd=3.80, Qd=-3.60
% INFO    : Bus 2634	: Pd=9.6, Qd=-2.6 -> Pd=9.60, Qd=-2.60
% INFO    : Bus 2635	: Pd=28.8, Qd=2.1 -> Pd=34.66, Qd=2.10
% INFO    : Bus 2639	: Pd=40.7, Qd=8.7 -> Pd=48.98, Qd=8.70
% INFO    : Bus 2640	: Pd=16.0, Qd=-3.0 -> Pd=16.00, Qd=-3.00
% INFO    : Bus 2641	: Pd=5.4, Qd=-1.2 -> Pd=5.40, Qd=-1.20
% INFO    : Bus 2642	: Pd=0.0, Qd=0.3 -> Pd=0.00, Qd=0.30
% INFO    : Bus 2643	: Pd=8.6, Qd=1.6 -> Pd=10.35, Qd=1.60
% INFO    : Bus 2644	: Pd=1.4, Qd=1.4 -> Pd=1.68, Qd=1.40
% INFO    : Bus 2645	: Pd=12.4, Qd=7.1 -> Pd=14.92, Qd=7.10
% INFO    : Bus 2648	: Pd=14.0, Qd=-3.1 -> Pd=14.00, Qd=-3.10
% INFO    : Bus 2650	: Pd=-2.5, Qd=-1.3 -> Pd=-2.50, Qd=-1.30
% INFO    : Bus 2651	: Pd=-2.3, Qd=1.0 -> Pd=-2.30, Qd=1.00
% INFO    : Bus 2652	: Pd=4.0, Qd=-2.1 -> Pd=4.00, Qd=-2.10
% INFO    : Bus 2653	: Pd=35.2, Qd=7.1 -> Pd=42.36, Qd=7.10
% INFO    : Bus 2654	: Pd=-7.9, Qd=-17.7 -> Pd=-7.90, Qd=-17.70
% INFO    : Bus 2655	: Pd=-0.6, Qd=0.0 -> Pd=-0.60, Qd=0.00
% INFO    : Bus 2656	: Pd=5.2, Qd=0.0 -> Pd=5.20, Qd=0.00
% INFO    : Bus 2657	: Pd=-3.1, Qd=-7.7 -> Pd=-3.10, Qd=-7.70
% INFO    : Bus 2658	: Pd=5.9, Qd=-0.1 -> Pd=5.90, Qd=-0.10
% INFO    : Bus 2660	: Pd=-11.3, Qd=0.6 -> Pd=-11.30, Qd=0.60
% INFO    : Bus 2661	: Pd=14.6, Qd=-4.1 -> Pd=14.60, Qd=-4.10
% INFO    : Bus 2662	: Pd=5.4, Qd=-3.7 -> Pd=5.40, Qd=-3.70
% INFO    : Bus 2663	: Pd=2.1, Qd=3.0 -> Pd=2.53, Qd=3.00
% INFO    : Bus 2667	: Pd=-0.1, Qd=-3.2 -> Pd=-0.10, Qd=-3.20
% INFO    : Bus 2668	: Pd=0.8, Qd=0.2 -> Pd=0.96, Qd=0.20
% INFO    : Bus 2669	: Pd=20.0, Qd=4.0 -> Pd=24.07, Qd=4.00
% INFO    : Bus 2671	: Pd=0.1, Qd=9.1 -> Pd=0.12, Qd=9.10
% INFO    : Bus 2673	: Pd=6.5, Qd=0.0 -> Pd=6.50, Qd=0.00
% INFO    : Bus 2674	: Pd=4.9, Qd=0.1 -> Pd=5.90, Qd=0.10
% INFO    : Bus 2677	: Pd=49.0, Qd=-2.4 -> Pd=49.00, Qd=-2.40
% INFO    : Bus 2683	: Pd=37.5, Qd=4.3 -> Pd=45.13, Qd=4.30
% INFO    : Bus 2684	: Pd=8.0, Qd=0.3 -> Pd=9.63, Qd=0.30
% INFO    : Bus 2686	: Pd=-2.6, Qd=-7.2 -> Pd=-2.60, Qd=-7.20
% INFO    : Bus 2687	: Pd=35.0, Qd=4.4 -> Pd=42.12, Qd=4.40
% INFO    : Bus 2688	: Pd=3.0, Qd=-0.9 -> Pd=3.00, Qd=-0.90
% INFO    : Bus 2689	: Pd=25.2, Qd=17.6 -> Pd=30.33, Qd=17.60
% INFO    : Bus 2690	: Pd=-1.0, Qd=-0.4 -> Pd=-1.00, Qd=-0.40
% INFO    : Bus 2691	: Pd=30.0, Qd=-6.0 -> Pd=30.00, Qd=-6.00
% INFO    : Bus 2692	: Pd=42.8, Qd=5.1 -> Pd=51.51, Qd=5.10
% INFO    : Bus 2693	: Pd=28.6, Qd=-1.7 -> Pd=28.60, Qd=-1.70
% INFO    : Bus 2696	: Pd=28.3, Qd=-1.1 -> Pd=28.30, Qd=-1.10
% INFO    : Bus 2697	: Pd=21.2, Qd=-3.3 -> Pd=21.20, Qd=-3.30
% INFO    : Bus 2698	: Pd=14.0, Qd=1.6 -> Pd=16.85, Qd=1.60
% INFO    : Bus 2699	: Pd=8.9, Qd=-2.6 -> Pd=8.90, Qd=-2.60
% INFO    : Bus 2700	: Pd=7.5, Qd=-1.1 -> Pd=7.50, Qd=-1.10
% INFO    : Bus 2701	: Pd=16.0, Qd=-3.8 -> Pd=16.00, Qd=-3.80
% INFO    : Bus 2702	: Pd=17.9, Qd=-2.8 -> Pd=17.90, Qd=-2.80
% INFO    : Bus 2703	: Pd=84.5, Qd=12.5 -> Pd=101.69, Qd=12.50
% INFO    : Bus 2704	: Pd=15.2, Qd=9.2 -> Pd=18.29, Qd=9.20
% INFO    : Bus 2706	: Pd=1.7, Qd=-3.6 -> Pd=1.70, Qd=-3.60
% INFO    : Bus 2707	: Pd=15.9, Qd=-2.2 -> Pd=15.90, Qd=-2.20
% INFO    : Bus 2708	: Pd=9.1, Qd=-0.5 -> Pd=9.10, Qd=-0.50
% INFO    : Bus 2709	: Pd=14.2, Qd=3.9 -> Pd=17.09, Qd=3.90
% INFO    : Bus 2710	: Pd=-0.0, Qd=0.1 -> Pd=-0.00, Qd=0.10
% INFO    : Bus 2711	: Pd=31.1, Qd=8.9 -> Pd=37.43, Qd=8.90
% INFO    : Bus 2712	: Pd=14.6, Qd=0.6 -> Pd=17.57, Qd=0.60
% INFO    : Bus 2713	: Pd=15.5, Qd=15.8 -> Pd=18.65, Qd=15.80
% INFO    : Bus 2718	: Pd=6.0, Qd=1.0 -> Pd=7.22, Qd=1.00
% INFO    : Bus 2719	: Pd=26.0, Qd=-1.9 -> Pd=26.00, Qd=-1.90
% INFO    : Bus 2721	: Pd=28.2, Qd=-3.6 -> Pd=28.20, Qd=-3.60
% INFO    : Bus 2722	: Pd=22.0, Qd=2.6 -> Pd=26.48, Qd=2.60
% INFO    : Bus 2726	: Pd=27.2, Qd=5.2 -> Pd=32.73, Qd=5.20
% INFO    : Bus 2728	: Pd=6.7, Qd=5.6 -> Pd=8.06, Qd=5.60
% INFO    : Bus 2729	: Pd=0.5, Qd=1.9 -> Pd=0.60, Qd=1.90
% INFO    : Bus 2732	: Pd=43.9, Qd=6.6 -> Pd=52.83, Qd=6.60
% INFO    : Bus 2733	: Pd=21.7, Qd=0.7 -> Pd=26.11, Qd=0.70
% INFO    : Bus 2734	: Pd=2.9, Qd=-0.2 -> Pd=2.90, Qd=-0.20
% INFO    : Bus 2735	: Pd=19.4, Qd=-4.3 -> Pd=19.40, Qd=-4.30
% INFO    : Bus 2736	: Pd=20.6, Qd=2.6 -> Pd=24.79, Qd=2.60
% INFO    : Bus 2738	: Pd=5.5, Qd=-6.8 -> Pd=5.50, Qd=-6.80
% INFO    : Bus 2739	: Pd=12.9, Qd=0.0 -> Pd=12.90, Qd=0.00
% INFO    : Bus 2740	: Pd=0.0, Qd=-2.5 -> Pd=0.00, Qd=-2.50
% INFO    : Bus 2741	: Pd=29.4, Qd=-1.2 -> Pd=29.40, Qd=-1.20
% INFO    : Bus 2742	: Pd=6.6, Qd=2.9 -> Pd=7.94, Qd=2.90
% INFO    : Bus 2743	: Pd=17.7, Qd=-10.9 -> Pd=17.70, Qd=-10.90
% INFO    : Bus 2745	: Pd=17.3, Qd=-3.5 -> Pd=17.30, Qd=-3.50
% INFO    : Bus 2746	: Pd=5.0, Qd=1.6 -> Pd=6.02, Qd=1.60
% INFO    : Bus 2747	: Pd=6.6, Qd=7.9 -> Pd=7.94, Qd=7.90
% INFO    : Bus 2748	: Pd=1.3, Qd=-2.0 -> Pd=1.30, Qd=-2.00
% INFO    : Bus 2749	: Pd=1.0, Qd=0.4 -> Pd=1.20, Qd=0.40
% INFO    : Bus 2750	: Pd=10.0, Qd=-2.0 -> Pd=10.00, Qd=-2.00
% INFO    : Bus 2751	: Pd=12.0, Qd=-2.0 -> Pd=12.00, Qd=-2.00
% INFO    : Bus 2752	: Pd=10.9, Qd=0.7 -> Pd=13.12, Qd=0.70
% INFO    : Bus 2753	: Pd=14.8, Qd=-0.2 -> Pd=14.80, Qd=-0.20
% INFO    : Bus 2755	: Pd=2.4, Qd=-1.5 -> Pd=2.40, Qd=-1.50
% INFO    : Bus 2756	: Pd=15.8, Qd=5.5 -> Pd=19.01, Qd=5.50
% INFO    : Bus 2757	: Pd=-0.3, Qd=-3.4 -> Pd=-0.30, Qd=-3.40
% INFO    : Bus 2758	: Pd=1.4, Qd=-0.1 -> Pd=1.40, Qd=-0.10
% INFO    : Bus 2760	: Pd=22.6, Qd=-5.9 -> Pd=22.60, Qd=-5.90
% INFO    : Bus 2761	: Pd=-1.3, Qd=0.7 -> Pd=-1.30, Qd=0.70
% INFO    : Bus 2762	: Pd=20.7, Qd=-2.6 -> Pd=20.70, Qd=-2.60
% INFO    : Bus 2766	: Pd=34.5, Qd=4.5 -> Pd=41.52, Qd=4.50
% INFO    : Bus 2769	: Pd=3.0, Qd=0.3 -> Pd=3.61, Qd=0.30
% INFO    : Bus 2776	: Pd=17.5, Qd=-3.6 -> Pd=17.50, Qd=-3.60
% INFO    : Bus 2777	: Pd=25.9, Qd=-2.0 -> Pd=25.90, Qd=-2.00
% INFO    : Bus 2782	: Pd=19.8, Qd=-4.1 -> Pd=19.80, Qd=-4.10
% INFO    : Bus 2783	: Pd=8.0, Qd=-2.5 -> Pd=8.00, Qd=-2.50
% INFO    : Bus 2786	: Pd=30.1, Qd=0.3 -> Pd=36.22, Qd=0.30
% INFO    : Bus 2788	: Pd=22.1, Qd=-0.1 -> Pd=22.10, Qd=-0.10
% INFO    : Bus 2789	: Pd=42.1, Qd=-1.4 -> Pd=42.10, Qd=-1.40
% INFO    : Bus 2793	: Pd=3.0, Qd=2.6 -> Pd=3.61, Qd=2.60
% INFO    : Bus 2799	: Pd=20.2, Qd=-0.2 -> Pd=20.20, Qd=-0.20
% INFO    : Bus 2800	: Pd=13.2, Qd=-3.3 -> Pd=13.20, Qd=-3.30
% INFO    : Bus 2801	: Pd=11.6, Qd=0.6 -> Pd=13.96, Qd=0.60
% INFO    : Bus 2804	: Pd=3.5, Qd=-2.8 -> Pd=3.50, Qd=-2.80
% INFO    : Bus 2806	: Pd=64.9, Qd=-2.3 -> Pd=64.90, Qd=-2.30
% INFO    : Bus 2807	: Pd=84.1, Qd=4.4 -> Pd=101.21, Qd=4.40
% INFO    : Bus 2809	: Pd=1.4, Qd=4.2 -> Pd=1.68, Qd=4.20
% INFO    : Bus 2811	: Pd=12.9, Qd=4.9 -> Pd=15.52, Qd=4.90
% INFO    : Bus 2812	: Pd=12.9, Qd=-4.7 -> Pd=12.90, Qd=-4.70
% INFO    : Bus 2813	: Pd=38.3, Qd=-0.5 -> Pd=38.30, Qd=-0.50
% INFO    : Bus 2816	: Pd=2.0, Qd=-0.5 -> Pd=2.00, Qd=-0.50
% INFO    : Bus 2817	: Pd=16.2, Qd=7.8 -> Pd=19.50, Qd=7.80
% INFO    : Bus 2818	: Pd=22.0, Qd=-8.5 -> Pd=22.00, Qd=-8.50
% INFO    : Bus 2819	: Pd=14.5, Qd=-4.8 -> Pd=14.50, Qd=-4.80
% INFO    : Bus 2820	: Pd=12.0, Qd=4.2 -> Pd=14.44, Qd=4.20
% INFO    : Bus 2823	: Pd=22.5, Qd=3.5 -> Pd=27.08, Qd=3.50
% INFO    : Bus 2824	: Pd=19.1, Qd=0.3 -> Pd=22.99, Qd=0.30
% INFO    : Bus 2825	: Pd=3.9, Qd=1.2 -> Pd=4.69, Qd=1.20
% INFO    : Bus 2828	: Pd=12.5, Qd=-1.7 -> Pd=12.50, Qd=-1.70
% INFO    : Bus 2829	: Pd=6.0, Qd=-0.8 -> Pd=6.00, Qd=-0.80
% INFO    : Bus 2830	: Pd=5.4, Qd=0.0 -> Pd=5.40, Qd=0.00
% INFO    : Bus 2834	: Pd=50.0, Qd=4.6 -> Pd=60.17, Qd=4.60
% INFO    : Bus 2835	: Pd=7.2, Qd=-1.2 -> Pd=7.20, Qd=-1.20
% INFO    : Bus 2836	: Pd=20.9, Qd=-3.6 -> Pd=20.90, Qd=-3.60
% INFO    : Bus 2837	: Pd=66.0, Qd=8.3 -> Pd=79.43, Qd=8.30
% INFO    : Bus 2839	: Pd=27.1, Qd=7.6 -> Pd=32.61, Qd=7.60
% INFO    : Bus 2840	: Pd=20.5, Qd=1.4 -> Pd=24.67, Qd=1.40
% INFO    : Bus 2841	: Pd=45.0, Qd=1.8 -> Pd=54.16, Qd=1.80
% INFO    : Bus 2842	: Pd=9.8, Qd=-2.6 -> Pd=9.80, Qd=-2.60
% INFO    : Bus 2847	: Pd=26.5, Qd=1.3 -> Pd=31.89, Qd=1.30
% INFO    : Bus 2848	: Pd=30.7, Qd=3.5 -> Pd=36.95, Qd=3.50
% INFO    : Bus 2849	: Pd=8.2, Qd=0.0 -> Pd=8.20, Qd=0.00
% INFO    : Bus 2850	: Pd=1.7, Qd=0.6 -> Pd=2.05, Qd=0.60
% INFO    : Bus 2851	: Pd=0.2, Qd=0.0 -> Pd=0.20, Qd=0.00
% INFO    : Bus 2852	: Pd=52.6, Qd=3.1 -> Pd=63.30, Qd=3.10
% INFO    : Bus 2853	: Pd=11.3, Qd=-5.6 -> Pd=11.30, Qd=-5.60
% INFO    : Bus 2854	: Pd=53.2, Qd=-65.8 -> Pd=53.20, Qd=-65.80
% INFO    : Bus 2855	: Pd=15.8, Qd=-5.8 -> Pd=15.80, Qd=-5.80
% INFO    : Bus 2856	: Pd=50.2, Qd=-2.8 -> Pd=50.20, Qd=-2.80
% INFO    : Bus 2857	: Pd=-2.6, Qd=21.9 -> Pd=-2.60, Qd=21.90
% INFO    : Bus 2858	: Pd=20.0, Qd=-9.7 -> Pd=20.00, Qd=-9.70
% INFO    : Bus 2859	: Pd=15.9, Qd=1.2 -> Pd=19.13, Qd=1.20
% INFO    : Bus 2860	: Pd=25.5, Qd=5.8 -> Pd=30.69, Qd=5.80
% INFO    : Bus 2863	: Pd=24.6, Qd=0.7 -> Pd=29.60, Qd=0.70
% INFO    : Bus 2864	: Pd=27.9, Qd=10.0 -> Pd=33.58, Qd=10.00
% INFO    : Bus 2865	: Pd=28.9, Qd=11.0 -> Pd=34.78, Qd=11.00
% INFO    : Bus 2866	: Pd=16.9, Qd=2.7 -> Pd=20.34, Qd=2.70
% INFO    : Bus 2867	: Pd=0.0, Qd=0.2 -> Pd=0.00, Qd=0.20
% INFO    : Bus 2868	: Pd=-1.8, Qd=-17.8 -> Pd=-1.80, Qd=-17.80
% INFO    : Bus 2869	: Pd=2.1, Qd=3.1 -> Pd=2.53, Qd=3.10
% INFO    : Bus 2870	: Pd=9.0, Qd=-2.6 -> Pd=9.00, Qd=-2.60
% INFO    : Bus 2872	: Pd=0.5, Qd=0.4 -> Pd=0.60, Qd=0.40
% INFO    : Bus 2874	: Pd=43.0, Qd=-0.3 -> Pd=43.00, Qd=-0.30
% INFO    : Bus 2875	: Pd=0.5, Qd=0.2 -> Pd=0.60, Qd=0.20
% INFO    : Bus 2878	: Pd=12.0, Qd=0.4 -> Pd=14.44, Qd=0.40
% INFO    : Bus 2879	: Pd=20.0, Qd=4.0 -> Pd=24.07, Qd=4.00
% INFO    : Bus 2880	: Pd=11.4, Qd=0.0 -> Pd=11.40, Qd=0.00
% INFO    : Bus 2881	: Pd=6.5, Qd=0.3 -> Pd=7.82, Qd=0.30
% INFO    : Bus 2882	: Pd=15.0, Qd=6.1 -> Pd=18.05, Qd=6.10
% INFO    : Bus 2883	: Pd=-0.2, Qd=-0.7 -> Pd=-0.20, Qd=-0.70
% INFO    : Bus 2884	: Pd=-5.0, Qd=1.2 -> Pd=-5.00, Qd=1.20
% INFO    : Bus 2885	: Pd=16.9, Qd=2.2 -> Pd=20.34, Qd=2.20
% INFO    : Bus 2886	: Pd=0.7, Qd=-6.9 -> Pd=0.70, Qd=-6.90
% INFO    : Bus 2887	: Pd=24.7, Qd=5.5 -> Pd=29.73, Qd=5.50
% INFO    : Bus 2889	: Pd=27.0, Qd=-2.7 -> Pd=27.00, Qd=-2.70
% INFO    : Bus 2890	: Pd=4.5, Qd=2.4 -> Pd=5.42, Qd=2.40
% INFO    : Bus 2891	: Pd=10.6, Qd=-0.6 -> Pd=10.60, Qd=-0.60
% INFO    : Bus 2892	: Pd=7.2, Qd=-0.5 -> Pd=7.20, Qd=-0.50
% INFO    : Bus 2893	: Pd=-4.0, Qd=3.4 -> Pd=-4.00, Qd=3.40
% INFO    : Bus 2894	: Pd=1.0, Qd=-2.0 -> Pd=1.00, Qd=-2.00
% INFO    : Bus 2895	: Pd=0.1, Qd=-0.9 -> Pd=0.10, Qd=-0.90
% INFO    : Bus 2896	: Pd=23.7, Qd=-3.8 -> Pd=23.70, Qd=-3.80
% INFO    : Bus 2897	: Pd=21.7, Qd=2.8 -> Pd=26.11, Qd=2.80
% INFO    : Bus 2898	: Pd=29.7, Qd=-1.8 -> Pd=29.70, Qd=-1.80
% INFO    : Bus 2899	: Pd=8.7, Qd=-7.3 -> Pd=8.70, Qd=-7.30
% INFO    : Bus 2900	: Pd=24.3, Qd=10.8 -> Pd=29.24, Qd=10.80
% INFO    : Bus 2901	: Pd=0.1, Qd=-0.1 -> Pd=0.10, Qd=-0.10
% INFO    : Bus 2903	: Pd=13.3, Qd=-4.0 -> Pd=13.30, Qd=-4.00
% INFO    : Bus 2904	: Pd=49.8, Qd=-1.3 -> Pd=49.80, Qd=-1.30
% INFO    : Bus 2909	: Pd=0.6, Qd=-0.0 -> Pd=0.60, Qd=-0.00
% INFO    : Bus 2910	: Pd=40.8, Qd=9.2 -> Pd=49.10, Qd=9.20
% INFO    : Bus 2911	: Pd=3.0, Qd=-2.0 -> Pd=3.00, Qd=-2.00
% INFO    : Bus 2912	: Pd=13.9, Qd=4.3 -> Pd=16.73, Qd=4.30
% INFO    : Bus 2913	: Pd=7.2, Qd=-9.3 -> Pd=7.20, Qd=-9.30
% INFO    : Bus 2914	: Pd=2.2, Qd=2.5 -> Pd=2.65, Qd=2.50
% INFO    : Bus 2917	: Pd=26.0, Qd=-2.6 -> Pd=26.00, Qd=-2.60
% INFO    : Bus 2920	: Pd=43.2, Qd=-1.3 -> Pd=43.20, Qd=-1.30
% INFO    : Bus 2921	: Pd=28.2, Qd=-2.2 -> Pd=28.20, Qd=-2.20
% INFO    : Bus 2922	: Pd=17.7, Qd=1.6 -> Pd=21.30, Qd=1.60
% INFO    : Bus 2923	: Pd=17.0, Qd=1.5 -> Pd=20.46, Qd=1.50
% INFO    : Bus 2924	: Pd=10.7, Qd=-10.1 -> Pd=10.70, Qd=-10.10
% INFO    : Bus 2925	: Pd=16.5, Qd=-0.2 -> Pd=16.50, Qd=-0.20
% INFO    : Bus 2926	: Pd=18.7, Qd=-3.9 -> Pd=18.70, Qd=-3.90
% INFO    : Bus 2927	: Pd=22.9, Qd=2.2 -> Pd=27.56, Qd=2.20
% INFO    : Bus 2929	: Pd=44.7, Qd=6.8 -> Pd=53.79, Qd=6.80
% INFO    : Bus 2934	: Pd=1.0, Qd=1.0 -> Pd=1.20, Qd=1.00
% INFO    : Bus 2936	: Pd=33.7, Qd=-1.9 -> Pd=33.70, Qd=-1.90
% INFO    : Bus 2937	: Pd=11.9, Qd=-2.9 -> Pd=11.90, Qd=-2.90
% INFO    : Bus 2938	: Pd=15.8, Qd=0.6 -> Pd=19.01, Qd=0.60
% INFO    : Bus 2939	: Pd=17.9, Qd=1.9 -> Pd=21.54, Qd=1.90
% INFO    : Bus 2940	: Pd=10.0, Qd=-1.6 -> Pd=10.00, Qd=-1.60
% INFO    : Bus 2942	: Pd=26.2, Qd=-10.0 -> Pd=26.20, Qd=-10.00
% INFO    : Bus 2943	: Pd=12.3, Qd=-0.7 -> Pd=12.30, Qd=-0.70
% INFO    : Bus 2945	: Pd=42.9, Qd=12.8 -> Pd=51.63, Qd=12.80
% INFO    : Bus 2946	: Pd=26.6, Qd=-3.6 -> Pd=26.60, Qd=-3.60
% INFO    : Bus 2949	: Pd=50.3, Qd=6.9 -> Pd=60.53, Qd=6.90
% INFO    : Bus 2950	: Pd=36.2, Qd=-0.3 -> Pd=36.20, Qd=-0.30
% INFO    : Bus 2951	: Pd=13.1, Qd=-0.8 -> Pd=13.10, Qd=-0.80
% INFO    : Bus 2952	: Pd=18.2, Qd=-4.1 -> Pd=18.20, Qd=-4.10
% INFO    : Bus 2954	: Pd=11.0, Qd=3.2 -> Pd=13.24, Qd=3.20
% INFO    : Bus 2955	: Pd=0.0, Qd=-1.5 -> Pd=0.00, Qd=-1.50
% INFO    : Bus 2957	: Pd=12.8, Qd=-4.2 -> Pd=12.80, Qd=-4.20
% INFO    : Bus 2958	: Pd=13.0, Qd=6.0 -> Pd=15.64, Qd=6.00
% INFO    : Bus 2959	: Pd=13.0, Qd=6.0 -> Pd=15.64, Qd=6.00
% INFO    : Bus 2964	: Pd=9.0, Qd=0.2 -> Pd=10.83, Qd=0.20
% INFO    : Bus 2965	: Pd=23.0, Qd=5.2 -> Pd=27.68, Qd=5.20
% INFO    : Bus 2966	: Pd=122.9, Qd=21.5 -> Pd=147.90, Qd=21.50
% INFO    : Bus 2969	: Pd=13.8, Qd=-4.0 -> Pd=13.80, Qd=-4.00
% INFO    : Bus 2970	: Pd=19.6, Qd=-1.0 -> Pd=19.60, Qd=-1.00
% INFO    : Bus 2971	: Pd=29.4, Qd=9.6 -> Pd=35.38, Qd=9.60
% INFO    : Bus 2972	: Pd=11.9, Qd=-2.6 -> Pd=11.90, Qd=-2.60
% INFO    : Bus 2973	: Pd=3.0, Qd=0.7 -> Pd=3.61, Qd=0.70
% INFO    : Bus 2974	: Pd=5.5, Qd=-2.8 -> Pd=5.50, Qd=-2.80
% INFO    : Bus 2976	: Pd=12.8, Qd=-6.5 -> Pd=12.80, Qd=-6.50
% INFO    : Bus 2977	: Pd=13.9, Qd=6.3 -> Pd=16.73, Qd=6.30
% INFO    : Bus 2978	: Pd=0.0, Qd=1.6 -> Pd=0.00, Qd=1.60
% INFO    : Bus 2979	: Pd=11.8, Qd=-4.9 -> Pd=11.80, Qd=-4.90
% INFO    : Bus 2980	: Pd=21.8, Qd=-0.8 -> Pd=21.80, Qd=-0.80
% INFO    : Bus 2988	: Pd=1.5, Qd=-1.3 -> Pd=1.50, Qd=-1.30
% INFO    : Bus 2989	: Pd=40.5, Qd=12.5 -> Pd=48.74, Qd=12.50
% INFO    : Bus 2991	: Pd=26.5, Qd=-0.9 -> Pd=26.50, Qd=-0.90
% INFO    : Bus 2992	: Pd=18.7, Qd=-0.7 -> Pd=18.70, Qd=-0.70
% INFO    : Bus 2994	: Pd=34.0, Qd=1.0 -> Pd=40.92, Qd=1.00
% INFO    : Bus 2995	: Pd=16.9, Qd=-0.8 -> Pd=16.90, Qd=-0.80
% INFO    : Bus 2996	: Pd=22.9, Qd=-6.7 -> Pd=22.90, Qd=-6.70
% INFO    : Bus 2997	: Pd=22.7, Qd=2.2 -> Pd=27.32, Qd=2.20
% INFO    : Bus 2998	: Pd=-0.4, Qd=0.5 -> Pd=-0.40, Qd=0.50
% INFO    : Bus 2999	: Pd=3.0, Qd=-1.9 -> Pd=3.00, Qd=-1.90
% INFO    : Bus 3000	: Pd=23.3, Qd=-0.5 -> Pd=23.30, Qd=-0.50
% INFO    : Bus 3001	: Pd=17.8, Qd=9.0 -> Pd=21.42, Qd=9.00
% INFO    : Bus 3002	: Pd=4.6, Qd=-0.9 -> Pd=4.60, Qd=-0.90
% INFO    : Bus 3004	: Pd=26.1, Qd=-0.8 -> Pd=26.10, Qd=-0.80
% INFO    : Bus 3005	: Pd=29.7, Qd=-3.0 -> Pd=29.70, Qd=-3.00
% INFO    : Bus 3006	: Pd=-2.2, Qd=4.9 -> Pd=-2.20, Qd=4.90
% INFO    : Bus 3008	: Pd=13.0, Qd=4.0 -> Pd=15.64, Qd=4.00
% INFO    : Bus 3009	: Pd=26.6, Qd=0.6 -> Pd=32.01, Qd=0.60
% INFO    : Bus 3010	: Pd=18.6, Qd=-0.4 -> Pd=18.60, Qd=-0.40
% INFO    : Bus 3011	: Pd=12.6, Qd=-2.7 -> Pd=12.60, Qd=-2.70
% INFO    : Bus 3013	: Pd=9.7, Qd=2.6 -> Pd=11.67, Qd=2.60
% INFO    : Bus 3016	: Pd=51.2, Qd=13.1 -> Pd=61.62, Qd=13.10
% INFO    : Bus 3017	: Pd=36.9, Qd=14.8 -> Pd=44.41, Qd=14.80
% INFO    : Bus 3018	: Pd=33.0, Qd=0.1 -> Pd=39.71, Qd=0.10
% INFO    : Bus 3019	: Pd=31.8, Qd=-4.5 -> Pd=31.80, Qd=-4.50
% INFO    : Bus 3021	: Pd=15.7, Qd=-4.2 -> Pd=15.70, Qd=-4.20
% INFO    : Bus 3022	: Pd=40.5, Qd=-1.5 -> Pd=40.50, Qd=-1.50
% INFO    : Bus 3024	: Pd=101.3, Qd=1.7 -> Pd=121.91, Qd=1.70
% INFO    : Bus 3025	: Pd=0.0, Qd=0.1 -> Pd=0.00, Qd=0.10
% INFO    : Bus 3029	: Pd=21.5, Qd=6.1 -> Pd=25.87, Qd=6.10
% INFO    : Bus 3030	: Pd=41.1, Qd=-3.5 -> Pd=41.10, Qd=-3.50
% INFO    : Bus 3031	: Pd=43.9, Qd=-0.2 -> Pd=43.90, Qd=-0.20
% INFO    : Bus 3032	: Pd=1.9, Qd=-0.7 -> Pd=1.90, Qd=-0.70
% INFO    : Bus 3033	: Pd=40.5, Qd=-6.6 -> Pd=40.50, Qd=-6.60
% INFO    : Bus 3035	: Pd=19.2, Qd=2.1 -> Pd=23.11, Qd=2.10
% INFO    : Bus 3036	: Pd=-0.1, Qd=-1.5 -> Pd=-0.10, Qd=-1.50
% INFO    : Bus 3039	: Pd=14.5, Qd=0.0 -> Pd=14.50, Qd=0.00
% INFO    : Bus 3041	: Pd=9.0, Qd=-3.6 -> Pd=9.00, Qd=-3.60
% INFO    : Bus 3042	: Pd=1.0, Qd=-1.9 -> Pd=1.00, Qd=-1.90
% INFO    : Bus 3043	: Pd=0.0, Qd=0.1 -> Pd=0.00, Qd=0.10
% INFO    : Bus 3044	: Pd=28.5, Qd=1.8 -> Pd=34.30, Qd=1.80
% INFO    : Bus 3046	: Pd=31.4, Qd=-2.4 -> Pd=31.40, Qd=-2.40
% INFO    : Bus 3049	: Pd=1.6, Qd=-4.0 -> Pd=1.60, Qd=-4.00
% INFO    : Bus 3052	: Pd=15.9, Qd=-1.3 -> Pd=15.90, Qd=-1.30
% INFO    : Bus 3053	: Pd=31.4, Qd=1.0 -> Pd=37.79, Qd=1.00
% INFO    : Bus 3054	: Pd=22.0, Qd=-2.5 -> Pd=22.00, Qd=-2.50
% INFO    : Bus 3055	: Pd=22.9, Qd=-6.1 -> Pd=22.90, Qd=-6.10
% INFO    : Bus 3056	: Pd=23.7, Qd=-3.1 -> Pd=23.70, Qd=-3.10
% INFO    : Bus 3057	: Pd=-21.1, Qd=3.8 -> Pd=-21.10, Qd=3.80
% INFO    : Bus 3058	: Pd=0.8, Qd=0.0 -> Pd=0.80, Qd=0.00
% INFO    : Bus 3059	: Pd=19.4, Qd=-8.9 -> Pd=19.40, Qd=-8.90
% INFO    : Bus 3060	: Pd=3.6, Qd=0.3 -> Pd=4.33, Qd=0.30
% INFO    : Bus 3061	: Pd=42.0, Qd=-0.1 -> Pd=42.00, Qd=-0.10
% INFO    : Bus 3062	: Pd=16.9, Qd=-4.0 -> Pd=16.90, Qd=-4.00
% INFO    : Bus 3063	: Pd=13.8, Qd=0.7 -> Pd=16.61, Qd=0.70
% INFO    : Bus 3064	: Pd=9.0, Qd=-2.3 -> Pd=9.00, Qd=-2.30
% INFO    : Bus 3065	: Pd=22.9, Qd=-2.3 -> Pd=22.90, Qd=-2.30
% INFO    : Bus 3066	: Pd=32.0, Qd=-2.8 -> Pd=32.00, Qd=-2.80
% INFO    : Bus 3067	: Pd=16.3, Qd=2.4 -> Pd=19.62, Qd=2.40
% INFO    : Bus 3068	: Pd=50.5, Qd=3.0 -> Pd=60.77, Qd=3.00
% INFO    : Bus 3069	: Pd=8.0, Qd=-2.6 -> Pd=8.00, Qd=-2.60
% INFO    : Bus 3072	: Pd=0.3, Qd=2.4 -> Pd=0.36, Qd=2.40
% INFO    : Bus 3079	: Pd=32.3, Qd=0.4 -> Pd=38.87, Qd=0.40
% INFO    : Bus 3080	: Pd=11.9, Qd=4.2 -> Pd=14.32, Qd=4.20
% INFO    : Bus 3081	: Pd=23.7, Qd=-4.3 -> Pd=23.70, Qd=-4.30
% INFO    : Bus 3082	: Pd=12.9, Qd=1.3 -> Pd=15.52, Qd=1.30
% INFO    : Bus 3084	: Pd=13.0, Qd=-4.7 -> Pd=13.00, Qd=-4.70
% INFO    : Bus 3085	: Pd=21.4, Qd=-5.7 -> Pd=21.40, Qd=-5.70
% INFO    : Bus 3086	: Pd=-0.1, Qd=0.5 -> Pd=-0.10, Qd=0.50
% INFO    : Bus 3087	: Pd=39.7, Qd=-2.2 -> Pd=39.70, Qd=-2.20
% INFO    : Bus 3088	: Pd=42.9, Qd=-4.0 -> Pd=42.90, Qd=-4.00
% INFO    : Bus 3089	: Pd=9.0, Qd=-0.1 -> Pd=9.00, Qd=-0.10
% INFO    : Bus 3090	: Pd=2.1, Qd=-2.2 -> Pd=2.10, Qd=-2.20
% INFO    : Bus 3091	: Pd=19.9, Qd=-6.0 -> Pd=19.90, Qd=-6.00
% INFO    : Bus 3092	: Pd=25.5, Qd=4.7 -> Pd=30.69, Qd=4.70
% INFO    : Bus 3094	: Pd=-0.5, Qd=0.6 -> Pd=-0.50, Qd=0.60
% INFO    : Bus 3096	: Pd=1.1, Qd=-0.9 -> Pd=1.10, Qd=-0.90
% INFO    : Bus 3097	: Pd=16.8, Qd=1.3 -> Pd=20.22, Qd=1.30
% INFO    : Bus 3098	: Pd=3.0, Qd=-2.7 -> Pd=3.00, Qd=-2.70
% INFO    : Bus 3099	: Pd=10.0, Qd=3.5 -> Pd=12.03, Qd=3.50
% INFO    : Bus 3100	: Pd=19.1, Qd=2.1 -> Pd=22.99, Qd=2.10
% INFO    : Bus 3104	: Pd=69.9, Qd=2.9 -> Pd=84.12, Qd=2.90
% INFO    : Bus 3106	: Pd=1.9, Qd=2.9 -> Pd=2.29, Qd=2.90
% INFO    : Bus 3108	: Pd=3.2, Qd=-1.5 -> Pd=3.20, Qd=-1.50
% INFO    : Bus 3109	: Pd=25.0, Qd=-4.3 -> Pd=25.00, Qd=-4.30
% INFO    : Bus 3110	: Pd=26.9, Qd=3.3 -> Pd=32.37, Qd=3.30
% INFO    : Bus 3111	: Pd=14.8, Qd=0.1 -> Pd=17.81, Qd=0.10
% INFO    : Bus 3112	: Pd=1.0, Qd=-2.0 -> Pd=1.00, Qd=-2.00
% INFO    : Bus 3113	: Pd=11.5, Qd=-1.0 -> Pd=11.50, Qd=-1.00
% INFO    : Bus 3114	: Pd=7.8, Qd=-0.8 -> Pd=7.80, Qd=-0.80
% INFO    : Bus 3115	: Pd=4.1, Qd=-0.3 -> Pd=4.10, Qd=-0.30
% INFO    : Bus 3117	: Pd=20.2, Qd=3.7 -> Pd=24.31, Qd=3.70
% INFO    : Bus 3120	: Pd=44.2, Qd=8.4 -> Pd=53.19, Qd=8.40
% INFO    : Bus 3122	: Pd=19.0, Qd=-1.4 -> Pd=19.00, Qd=-1.40
% INFO    : Bus 3123	: Pd=11.9, Qd=1.0 -> Pd=14.32, Qd=1.00
% INFO    : Bus 3124	: Pd=7.9, Qd=-0.9 -> Pd=7.90, Qd=-0.90
% INFO    : Bus 3125	: Pd=6.0, Qd=0.0 -> Pd=6.00, Qd=0.00
% INFO    : Bus 3126	: Pd=21.8, Qd=-0.9 -> Pd=21.80, Qd=-0.90
% INFO    : Bus 3127	: Pd=54.9, Qd=-6.9 -> Pd=54.90, Qd=-6.90
% INFO    : Bus 3128	: Pd=-36.2, Qd=3.2 -> Pd=-36.20, Qd=3.20
% INFO    : Bus 3129	: Pd=36.7, Qd=-1.2 -> Pd=36.70, Qd=-1.20
% INFO    : Bus 3130	: Pd=31.7, Qd=15.4 -> Pd=38.15, Qd=15.40
% INFO    : Bus 3131	: Pd=9.8, Qd=-0.6 -> Pd=9.80, Qd=-0.60
% INFO    : Bus 3132	: Pd=-0.3, Qd=-0.1 -> Pd=-0.30, Qd=-0.10
% INFO    : Bus 3134	: Pd=-1.3, Qd=0.0 -> Pd=-1.30, Qd=0.00
% INFO    : Bus 3140	: Pd=17.0, Qd=-1.6 -> Pd=17.00, Qd=-1.60
% INFO    : Bus 3142	: Pd=6.0, Qd=0.9 -> Pd=7.22, Qd=0.90
% INFO    : Bus 3143	: Pd=16.0, Qd=0.0 -> Pd=16.00, Qd=0.00
% INFO    : Bus 3145	: Pd=65.9, Qd=14.8 -> Pd=79.31, Qd=14.80
% INFO    : Bus 3147	: Pd=24.9, Qd=0.9 -> Pd=29.97, Qd=0.90
% INFO    : Bus 3148	: Pd=2.0, Qd=1.0 -> Pd=2.41, Qd=1.00
% INFO    : Bus 3149	: Pd=22.8, Qd=-0.9 -> Pd=22.80, Qd=-0.90
% INFO    : Bus 3150	: Pd=9.3, Qd=-3.9 -> Pd=9.30, Qd=-3.90
% INFO    : Bus 3151	: Pd=29.6, Qd=-0.9 -> Pd=29.60, Qd=-0.90
% INFO    : Bus 3152	: Pd=18.5, Qd=1.7 -> Pd=22.26, Qd=1.70
% INFO    : Bus 3154	: Pd=0.3, Qd=0.0 -> Pd=0.30, Qd=0.00
% INFO    : Bus 3155	: Pd=40.7, Qd=5.3 -> Pd=48.98, Qd=5.30
% INFO    : Bus 3156	: Pd=29.7, Qd=-8.7 -> Pd=29.70, Qd=-8.70
% INFO    : Bus 3157	: Pd=10.7, Qd=-0.5 -> Pd=10.70, Qd=-0.50
% INFO    : Bus 3158	: Pd=23.8, Qd=0.1 -> Pd=28.64, Qd=0.10
% INFO    : Bus 3159	: Pd=34.6, Qd=-10.6 -> Pd=34.60, Qd=-10.60
% INFO    : Bus 3162	: Pd=3.6, Qd=0.3 -> Pd=4.33, Qd=0.30
% INFO    : Bus 3163	: Pd=11.0, Qd=2.5 -> Pd=13.24, Qd=2.50
% INFO    : Bus 3164	: Pd=39.6, Qd=0.9 -> Pd=47.66, Qd=0.90
% INFO    : Bus 3165	: Pd=25.1, Qd=-2.0 -> Pd=25.10, Qd=-2.00
% INFO    : Bus 3166	: Pd=1.0, Qd=0.3 -> Pd=1.20, Qd=0.30
% INFO    : Bus 3169	: Pd=13.4, Qd=-2.1 -> Pd=13.40, Qd=-2.10
% INFO    : Bus 3173	: Pd=3.1, Qd=-0.1 -> Pd=3.10, Qd=-0.10
% INFO    : Bus 3174	: Pd=24.3, Qd=-0.7 -> Pd=24.30, Qd=-0.70
% INFO    : Bus 3176	: Pd=29.4, Qd=1.6 -> Pd=35.38, Qd=1.60
% INFO    : Bus 3177	: Pd=8.9, Qd=0.0 -> Pd=8.90, Qd=0.00
% INFO    : Bus 3178	: Pd=14.5, Qd=0.5 -> Pd=17.45, Qd=0.50
% INFO    : Bus 3179	: Pd=17.3, Qd=-0.7 -> Pd=17.30, Qd=-0.70
% INFO    : Bus 3180	: Pd=0.9, Qd=0.3 -> Pd=1.08, Qd=0.30
% INFO    : Bus 3181	: Pd=69.1, Qd=6.9 -> Pd=83.16, Qd=6.90
% INFO    : Bus 3182	: Pd=23.0, Qd=0.7 -> Pd=27.68, Qd=0.70
% INFO    : Bus 3184	: Pd=1.0, Qd=0.4 -> Pd=1.20, Qd=0.40
% INFO    : Bus 3185	: Pd=33.6, Qd=3.6 -> Pd=40.44, Qd=3.60
% INFO    : Bus 3186	: Pd=28.0, Qd=-0.4 -> Pd=28.00, Qd=-0.40
% INFO    : Bus 3188	: Pd=-1.2, Qd=-1.8 -> Pd=-1.20, Qd=-1.80
% INFO    : Bus 3190	: Pd=13.4, Qd=-1.5 -> Pd=13.40, Qd=-1.50
% INFO    : Bus 3191	: Pd=-0.1, Qd=-0.1 -> Pd=-0.10, Qd=-0.10
% INFO    : Bus 3192	: Pd=31.5, Qd=-0.8 -> Pd=31.50, Qd=-0.80
% INFO    : Bus 3193	: Pd=38.4, Qd=11.8 -> Pd=46.21, Qd=11.80
% INFO    : Bus 3195	: Pd=7.0, Qd=-3.4 -> Pd=7.00, Qd=-3.40
% INFO    : Bus 3199	: Pd=14.9, Qd=-1.1 -> Pd=14.90, Qd=-1.10
% INFO    : Bus 3200	: Pd=20.6, Qd=1.1 -> Pd=24.79, Qd=1.10
% INFO    : Bus 3201	: Pd=14.7, Qd=4.1 -> Pd=17.69, Qd=4.10
% INFO    : Bus 3202	: Pd=22.3, Qd=-1.5 -> Pd=22.30, Qd=-1.50
% INFO    : Bus 3203	: Pd=36.0, Qd=-8.7 -> Pd=36.00, Qd=-8.70
% INFO    : Bus 3204	: Pd=16.0, Qd=0.1 -> Pd=19.26, Qd=0.10
% INFO    : Bus 3205	: Pd=11.0, Qd=1.2 -> Pd=13.24, Qd=1.20
% INFO    : Bus 3206	: Pd=11.4, Qd=-1.7 -> Pd=11.40, Qd=-1.70
% INFO    : Bus 3207	: Pd=0.0, Qd=-2.0 -> Pd=0.00, Qd=-2.00
% INFO    : Bus 3208	: Pd=40.6, Qd=5.8 -> Pd=48.86, Qd=5.80
% INFO    : Bus 3209	: Pd=0.5, Qd=1.7 -> Pd=0.60, Qd=1.70
% INFO    : Bus 3210	: Pd=0.5, Qd=0.5 -> Pd=0.60, Qd=0.50
% INFO    : Bus 3211	: Pd=23.3, Qd=-0.2 -> Pd=23.30, Qd=-0.20
% INFO    : Bus 3212	: Pd=26.0, Qd=34.0 -> Pd=31.29, Qd=34.00
% INFO    : Bus 3213	: Pd=24.8, Qd=-3.4 -> Pd=24.80, Qd=-3.40
% INFO    : Bus 3214	: Pd=7.9, Qd=1.3 -> Pd=9.51, Qd=1.30
% INFO    : Bus 3215	: Pd=28.5, Qd=5.0 -> Pd=34.30, Qd=5.00
% INFO    : Bus 3219	: Pd=42.3, Qd=6.9 -> Pd=50.91, Qd=6.90
% INFO    : Bus 3221	: Pd=9.9, Qd=-1.0 -> Pd=9.90, Qd=-1.00
% INFO    : Bus 3222	: Pd=11.0, Qd=-4.0 -> Pd=11.00, Qd=-4.00
% INFO    : Bus 3223	: Pd=0.6, Qd=2.4 -> Pd=0.72, Qd=2.40
% INFO    : Bus 3224	: Pd=16.4, Qd=-2.1 -> Pd=16.40, Qd=-2.10
% INFO    : Bus 3225	: Pd=13.0, Qd=0.4 -> Pd=15.64, Qd=0.40
% INFO    : Bus 3226	: Pd=18.1, Qd=0.1 -> Pd=21.78, Qd=0.10
% INFO    : Bus 3227	: Pd=22.6, Qd=-5.9 -> Pd=22.60, Qd=-5.90
% INFO    : Bus 3228	: Pd=1.0, Qd=0.0 -> Pd=1.00, Qd=0.00
% INFO    : Bus 3229	: Pd=35.7, Qd=-8.8 -> Pd=35.70, Qd=-8.80
% INFO    : Bus 3230	: Pd=80.6, Qd=15.3 -> Pd=97.00, Qd=15.30
% INFO    : Bus 3231	: Pd=3.9, Qd=-0.4 -> Pd=3.90, Qd=-0.40
% INFO    : Bus 3232	: Pd=1.0, Qd=-0.1 -> Pd=1.00, Qd=-0.10
% INFO    : Bus 3234	: Pd=1.9, Qd=1.5 -> Pd=2.29, Qd=1.50
% INFO    : Bus 3235	: Pd=107.6, Qd=28.1 -> Pd=129.49, Qd=28.10
% INFO    : Bus 3236	: Pd=28.0, Qd=-6.7 -> Pd=28.00, Qd=-6.70
% INFO    : Bus 3237	: Pd=12.6, Qd=-4.4 -> Pd=12.60, Qd=-4.40
% INFO    : Bus 3238	: Pd=46.1, Qd=1.6 -> Pd=55.48, Qd=1.60
% INFO    : Bus 3239	: Pd=5.0, Qd=-1.0 -> Pd=5.00, Qd=-1.00
% INFO    : Bus 3241	: Pd=0.7, Qd=0.2 -> Pd=0.84, Qd=0.20
% INFO    : Bus 3242	: Pd=15.3, Qd=4.3 -> Pd=18.41, Qd=4.30
% INFO    : Bus 3243	: Pd=2.3, Qd=-0.0 -> Pd=2.30, Qd=-0.00
% INFO    : Bus 3244	: Pd=19.0, Qd=-10.0 -> Pd=19.00, Qd=-10.00
% INFO    : Bus 3245	: Pd=18.4, Qd=-4.7 -> Pd=18.40, Qd=-4.70
% INFO    : Bus 3246	: Pd=3.9, Qd=5.6 -> Pd=4.69, Qd=5.60
% INFO    : Bus 3247	: Pd=-1.1, Qd=-1.1 -> Pd=-1.10, Qd=-1.10
% INFO    : Bus 3248	: Pd=120.6, Qd=50.2 -> Pd=145.14, Qd=50.20
% INFO    : Bus 3249	: Pd=42.3, Qd=5.8 -> Pd=50.91, Qd=5.80
% INFO    : Bus 3250	: Pd=32.3, Qd=4.7 -> Pd=38.87, Qd=4.70
% INFO    : Bus 3251	: Pd=30.3, Qd=5.7 -> Pd=36.46, Qd=5.70
% INFO    : Bus 3253	: Pd=26.8, Qd=-0.7 -> Pd=26.80, Qd=-0.70
% INFO    : Bus 3255	: Pd=2.3, Qd=2.5 -> Pd=2.77, Qd=2.50
% INFO    : Bus 3256	: Pd=21.6, Qd=-2.0 -> Pd=21.60, Qd=-2.00
% INFO    : Bus 3257	: Pd=1.4, Qd=0.0 -> Pd=1.40, Qd=0.00
% INFO    : Bus 3260	: Pd=9.0, Qd=2.9 -> Pd=10.83, Qd=2.90
% INFO    : Bus 3261	: Pd=23.6, Qd=32.9 -> Pd=28.40, Qd=32.90
% INFO    : Bus 3262	: Pd=14.4, Qd=0.6 -> Pd=17.33, Qd=0.60
% INFO    : Bus 3263	: Pd=24.6, Qd=4.1 -> Pd=29.60, Qd=4.10
% INFO    : Bus 3264	: Pd=3.7, Qd=0.0 -> Pd=3.70, Qd=0.00
% INFO    : Bus 3265	: Pd=27.0, Qd=0.1 -> Pd=32.49, Qd=0.10
% INFO    : Bus 3266	: Pd=2.4, Qd=1.8 -> Pd=2.89, Qd=1.80
% INFO    : Bus 3267	: Pd=7.8, Qd=-5.3 -> Pd=7.80, Qd=-5.30
% INFO    : Bus 3268	: Pd=34.8, Qd=-2.8 -> Pd=34.80, Qd=-2.80
% INFO    : Bus 3269	: Pd=36.4, Qd=0.5 -> Pd=43.81, Qd=0.50
% INFO    : Bus 3270	: Pd=9.2, Qd=0.8 -> Pd=11.07, Qd=0.80
% INFO    : Bus 3276	: Pd=33.4, Qd=-4.3 -> Pd=33.40, Qd=-4.30
% INFO    : Bus 3278	: Pd=12.4, Qd=0.3 -> Pd=14.92, Qd=0.30
% INFO    : Bus 3279	: Pd=18.6, Qd=-0.4 -> Pd=18.60, Qd=-0.40
% INFO    : Bus 3280	: Pd=49.7, Qd=1.6 -> Pd=59.81, Qd=1.60
% INFO    : Bus 3283	: Pd=0.9, Qd=-10.7 -> Pd=0.90, Qd=-10.70
% INFO    : Bus 3285	: Pd=12.0, Qd=2.0 -> Pd=14.44, Qd=2.00
% INFO    : Bus 3286	: Pd=25.3, Qd=2.7 -> Pd=30.45, Qd=2.70
% INFO    : Bus 3288	: Pd=25.0, Qd=9.7 -> Pd=30.09, Qd=9.70
% INFO    : Bus 3289	: Pd=59.7, Qd=4.3 -> Pd=71.85, Qd=4.30
% INFO    : Bus 3290	: Pd=19.8, Qd=3.7 -> Pd=23.83, Qd=3.70
% INFO    : Bus 3291	: Pd=104.9, Qd=0.9 -> Pd=126.24, Qd=0.90
% INFO    : Bus 3292	: Pd=18.5, Qd=-8.7 -> Pd=18.50, Qd=-8.70
% INFO    : Bus 3294	: Pd=9.8, Qd=-0.2 -> Pd=9.80, Qd=-0.20
% INFO    : Bus 3295	: Pd=40.4, Qd=-0.4 -> Pd=40.40, Qd=-0.40
% INFO    : Bus 3296	: Pd=1.3, Qd=15.7 -> Pd=1.56, Qd=15.70
% INFO    : Bus 3299	: Pd=-0.8, Qd=0.0 -> Pd=-0.80, Qd=0.00
% INFO    : Bus 3300	: Pd=-1.5, Qd=0.0 -> Pd=-1.50, Qd=0.00
% INFO    : Bus 3305	: Pd=0.5, Qd=0.3 -> Pd=0.60, Qd=0.30
% INFO    : Bus 3306	: Pd=38.9, Qd=2.0 -> Pd=46.81, Qd=2.00
% INFO    : Bus 3307	: Pd=0.7, Qd=-2.4 -> Pd=0.70, Qd=-2.40
% INFO    : Bus 3309	: Pd=48.0, Qd=0.0 -> Pd=48.00, Qd=0.00
% INFO    : Bus 3310	: Pd=13.8, Qd=2.9 -> Pd=16.61, Qd=2.90
% INFO    : Bus 3311	: Pd=18.5, Qd=4.2 -> Pd=22.26, Qd=4.20
% INFO    : Bus 3312	: Pd=-0.4, Qd=0.5 -> Pd=-0.40, Qd=0.50
% INFO    : Bus 3314	: Pd=1.1, Qd=1.7 -> Pd=1.32, Qd=1.70
% INFO    : Bus 3315	: Pd=11.4, Qd=3.3 -> Pd=13.72, Qd=3.30
% INFO    : Bus 3318	: Pd=0.9, Qd=0.2 -> Pd=1.08, Qd=0.20
% INFO    : Bus 3320	: Pd=35.8, Qd=-2.1 -> Pd=35.80, Qd=-2.10
% INFO    : Bus 3322	: Pd=20.5, Qd=-0.0 -> Pd=20.50, Qd=-0.00
% INFO    : Bus 3323	: Pd=2.1, Qd=-0.1 -> Pd=2.10, Qd=-0.10
% INFO    : Bus 3324	: Pd=2.0, Qd=0.4 -> Pd=2.41, Qd=0.40
% INFO    : Bus 3326	: Pd=0.7, Qd=8.0 -> Pd=0.84, Qd=8.00
% INFO    : Bus 3327	: Pd=1.6, Qd=-0.8 -> Pd=1.60, Qd=-0.80
% INFO    : Bus 3328	: Pd=9.7, Qd=0.1 -> Pd=11.67, Qd=0.10
% INFO    : Bus 3329	: Pd=33.7, Qd=7.5 -> Pd=40.56, Qd=7.50
% INFO    : Bus 3331	: Pd=0.7, Qd=-4.0 -> Pd=0.70, Qd=-4.00
% INFO    : Bus 3332	: Pd=23.4, Qd=-4.6 -> Pd=23.40, Qd=-4.60
% INFO    : Bus 3333	: Pd=16.7, Qd=-6.3 -> Pd=16.70, Qd=-6.30
% INFO    : Bus 3335	: Pd=0.0, Qd=8.0 -> Pd=0.00, Qd=8.00
% INFO    : Bus 3336	: Pd=0.0, Qd=-0.1 -> Pd=0.00, Qd=-0.10
% INFO    : Bus 3337	: Pd=41.7, Qd=8.8 -> Pd=50.18, Qd=8.80
% INFO    : Bus 3338	: Pd=36.7, Qd=14.7 -> Pd=44.17, Qd=14.70
% INFO    : Bus 3339	: Pd=0.5, Qd=-0.3 -> Pd=0.50, Qd=-0.30
% INFO    : Bus 3342	: Pd=-2.7, Qd=-0.0 -> Pd=-2.70, Qd=-0.00
% INFO    : Bus 3343	: Pd=5.2, Qd=-3.4 -> Pd=5.20, Qd=-3.40
% INFO    : Bus 3344	: Pd=3.1, Qd=-1.3 -> Pd=3.10, Qd=-1.30
% INFO    : Bus 3345	: Pd=2.0, Qd=0.0 -> Pd=2.00, Qd=0.00
% INFO    : Bus 3346	: Pd=1.5, Qd=-0.2 -> Pd=1.50, Qd=-0.20
% INFO    : Bus 3347	: Pd=1.5, Qd=-0.3 -> Pd=1.50, Qd=-0.30
% INFO    : Bus 3348	: Pd=18.0, Qd=7.0 -> Pd=21.66, Qd=7.00
% INFO    : Bus 3349	: Pd=21.2, Qd=-1.9 -> Pd=21.20, Qd=-1.90
% INFO    : Bus 3350	: Pd=10.0, Qd=1.6 -> Pd=12.03, Qd=1.60
% INFO    : Bus 3351	: Pd=0.0, Qd=0.5 -> Pd=0.00, Qd=0.50
% INFO    : Bus 3352	: Pd=33.5, Qd=-0.1 -> Pd=33.50, Qd=-0.10
% INFO    : Bus 3353	: Pd=12.7, Qd=3.2 -> Pd=15.28, Qd=3.20
% INFO    : Bus 3356	: Pd=23.6, Qd=-5.7 -> Pd=23.60, Qd=-5.70
% INFO    : Bus 3357	: Pd=37.7, Qd=0.9 -> Pd=45.37, Qd=0.90
% INFO    : Bus 3358	: Pd=14.9, Qd=6.5 -> Pd=17.93, Qd=6.50
% INFO    : Bus 3359	: Pd=-0.1, Qd=0.6 -> Pd=-0.10, Qd=0.60
% INFO    : Bus 3360	: Pd=41.3, Qd=7.2 -> Pd=49.70, Qd=7.20
% INFO    : Bus 3361	: Pd=3.0, Qd=2.1 -> Pd=3.61, Qd=2.10
% INFO    : Bus 3362	: Pd=3.0, Qd=0.0 -> Pd=3.00, Qd=0.00
% INFO    : Bus 3363	: Pd=29.3, Qd=0.0 -> Pd=29.30, Qd=0.00
% INFO    : Bus 3365	: Pd=8.4, Qd=3.7 -> Pd=10.11, Qd=3.70
% INFO    : Bus 3366	: Pd=30.6, Qd=-4.2 -> Pd=30.60, Qd=-4.20
% INFO    : Bus 3367	: Pd=0.5, Qd=-0.7 -> Pd=0.50, Qd=-0.70
% INFO    : Bus 3369	: Pd=91.1, Qd=45.6 -> Pd=109.63, Qd=45.60
% INFO    : Bus 3370	: Pd=0.9, Qd=3.7 -> Pd=1.08, Qd=3.70
% INFO    : Bus 3371	: Pd=28.9, Qd=-1.3 -> Pd=28.90, Qd=-1.30
% INFO    : Bus 3372	: Pd=19.3, Qd=-0.7 -> Pd=19.30, Qd=-0.70
% INFO    : Bus 3373	: Pd=21.0, Qd=2.5 -> Pd=25.27, Qd=2.50
% INFO    : Bus 3374	: Pd=35.3, Qd=2.3 -> Pd=42.48, Qd=2.30
% INFO    : Bus 3375	: Pd=1.0, Qd=0.4 -> Pd=1.20, Qd=0.40
% INFO    : Bus 3376	: Pd=15.3, Qd=-0.7 -> Pd=15.30, Qd=-0.70
% INFO    : Bus 3377	: Pd=31.4, Qd=1.6 -> Pd=37.79, Qd=1.60
% INFO    : Bus 3378	: Pd=20.5, Qd=3.2 -> Pd=24.67, Qd=3.20
% INFO    : Bus 3379	: Pd=21.6, Qd=-0.0 -> Pd=21.60, Qd=-0.00
% INFO    : Bus 3380	: Pd=1.0, Qd=-4.0 -> Pd=1.00, Qd=-4.00
% INFO    : Bus 3381	: Pd=28.7, Qd=-4.2 -> Pd=28.70, Qd=-4.20
% INFO    : Bus 3383	: Pd=55.9, Qd=-8.1 -> Pd=55.90, Qd=-8.10
% INFO    : Bus 3385	: Pd=97.7, Qd=0.0 -> Pd=97.70, Qd=0.00
% INFO    : Bus 3386	: Pd=8.1, Qd=-5.5 -> Pd=8.10, Qd=-5.50
% INFO    : Bus 3387	: Pd=1.0, Qd=-1.0 -> Pd=1.00, Qd=-1.00
% INFO    : Bus 3388	: Pd=24.0, Qd=0.1 -> Pd=28.88, Qd=0.10
% INFO    : Bus 3392	: Pd=-25.9, Qd=-22.3 -> Pd=-25.90, Qd=-22.30
% INFO    : Bus 3393	: Pd=0.0, Qd=-0.2 -> Pd=0.00, Qd=-0.20
% INFO    : Bus 3394	: Pd=24.0, Qd=1.6 -> Pd=28.88, Qd=1.60
% INFO    : Bus 3395	: Pd=23.4, Qd=-1.1 -> Pd=23.40, Qd=-1.10
% INFO    : Bus 3396	: Pd=0.4, Qd=-1.8 -> Pd=0.40, Qd=-1.80
% INFO    : Bus 3397	: Pd=22.9, Qd=6.2 -> Pd=27.56, Qd=6.20
% INFO    : Bus 3400	: Pd=29.6, Qd=2.1 -> Pd=35.62, Qd=2.10
% INFO    : Bus 3401	: Pd=6.7, Qd=-1.5 -> Pd=6.70, Qd=-1.50
% INFO    : Bus 3402	: Pd=8.7, Qd=0.1 -> Pd=10.47, Qd=0.10
% INFO    : Bus 3403	: Pd=3.5, Qd=-2.0 -> Pd=3.50, Qd=-2.00
% INFO    : Bus 3404	: Pd=0.0, Qd=-0.9 -> Pd=0.00, Qd=-0.90
% INFO    : Bus 3405	: Pd=30.3, Qd=-4.3 -> Pd=30.30, Qd=-4.30
% INFO    : Bus 3406	: Pd=8.8, Qd=-0.8 -> Pd=8.80, Qd=-0.80
% INFO    : Bus 3407	: Pd=28.0, Qd=-5.4 -> Pd=28.00, Qd=-5.40
% INFO    : Bus 3409	: Pd=0.7, Qd=0.6 -> Pd=0.84, Qd=0.60
% INFO    : Bus 3411	: Pd=33.0, Qd=2.3 -> Pd=39.71, Qd=2.30
% INFO    : Bus 3412	: Pd=13.0, Qd=1.7 -> Pd=15.64, Qd=1.70
% INFO    : Bus 3413	: Pd=27.3, Qd=0.3 -> Pd=32.85, Qd=0.30
% INFO    : Bus 3416	: Pd=32.2, Qd=1.9 -> Pd=38.75, Qd=1.90
% INFO    : Bus 3417	: Pd=30.1, Qd=4.6 -> Pd=36.22, Qd=4.60
% INFO    : Bus 3418	: Pd=28.4, Qd=-1.7 -> Pd=28.40, Qd=-1.70
% INFO    : Bus 3419	: Pd=28.9, Qd=9.9 -> Pd=34.78, Qd=9.90
% INFO    : Bus 3420	: Pd=9.8, Qd=4.7 -> Pd=11.79, Qd=4.70
% INFO    : Bus 3421	: Pd=25.0, Qd=6.6 -> Pd=30.09, Qd=6.60
% INFO    : Bus 3423	: Pd=29.0, Qd=10.6 -> Pd=34.90, Qd=10.60
% INFO    : Bus 3424	: Pd=20.8, Qd=0.9 -> Pd=25.03, Qd=0.90
% INFO    : Bus 3425	: Pd=71.2, Qd=-5.7 -> Pd=71.20, Qd=-5.70
% INFO    : Bus 3427	: Pd=25.8, Qd=-4.6 -> Pd=25.80, Qd=-4.60
% INFO    : Bus 3428	: Pd=146.9, Qd=70.6 -> Pd=176.79, Qd=70.60
% INFO    : Bus 3429	: Pd=13.8, Qd=1.3 -> Pd=16.61, Qd=1.30
% INFO    : Bus 3430	: Pd=13.2, Qd=-3.0 -> Pd=13.20, Qd=-3.00
% INFO    : Bus 3431	: Pd=6.0, Qd=1.8 -> Pd=7.22, Qd=1.80
% INFO    : Bus 3432	: Pd=3.0, Qd=0.0 -> Pd=3.00, Qd=0.00
% INFO    : Bus 3433	: Pd=20.8, Qd=1.9 -> Pd=25.03, Qd=1.90
% INFO    : Bus 3434	: Pd=-21.7, Qd=15.1 -> Pd=-21.70, Qd=15.10
% INFO    : Bus 3435	: Pd=0.9, Qd=-5.1 -> Pd=0.90, Qd=-5.10
% INFO    : Bus 3436	: Pd=-3.1, Qd=0.0 -> Pd=-3.10, Qd=0.00
% INFO    : Bus 3437	: Pd=20.1, Qd=1.4 -> Pd=24.19, Qd=1.40
% INFO    : Bus 3438	: Pd=9.2, Qd=-3.5 -> Pd=9.20, Qd=-3.50
% INFO    : Bus 3440	: Pd=25.1, Qd=4.0 -> Pd=30.21, Qd=4.00
% INFO    : Bus 3441	: Pd=40.2, Qd=-12.5 -> Pd=40.20, Qd=-12.50
% INFO    : Bus 3442	: Pd=31.0, Qd=0.0 -> Pd=31.00, Qd=0.00
% INFO    : Bus 3443	: Pd=15.9, Qd=0.0 -> Pd=15.90, Qd=0.00
% INFO    : Bus 3446	: Pd=-0.8, Qd=-0.0 -> Pd=-0.80, Qd=-0.00
% INFO    : Bus 3447	: Pd=22.9, Qd=-10.9 -> Pd=22.90, Qd=-10.90
% INFO    : Bus 3448	: Pd=0.0, Qd=-12.0 -> Pd=0.00, Qd=-12.00
% INFO    : Bus 3449	: Pd=37.4, Qd=-3.5 -> Pd=37.40, Qd=-3.50
% INFO    : Bus 3452	: Pd=6.5, Qd=-1.9 -> Pd=6.50, Qd=-1.90
% INFO    : Bus 3453	: Pd=11.4, Qd=-2.9 -> Pd=11.40, Qd=-2.90
% INFO    : Bus 3454	: Pd=19.1, Qd=-3.5 -> Pd=19.10, Qd=-3.50
% INFO    : Bus 3455	: Pd=1.0, Qd=-0.9 -> Pd=1.00, Qd=-0.90
% INFO    : Bus 3456	: Pd=43.6, Qd=-1.8 -> Pd=43.60, Qd=-1.80
% INFO    : Bus 3457	: Pd=25.3, Qd=-2.5 -> Pd=25.30, Qd=-2.50
% INFO    : Bus 3458	: Pd=26.4, Qd=-6.9 -> Pd=26.40, Qd=-6.90
% INFO    : Bus 3459	: Pd=-0.2, Qd=-39.7 -> Pd=-0.20, Qd=-39.70
% INFO    : Bus 3461	: Pd=10.9, Qd=1.1 -> Pd=13.12, Qd=1.10
% INFO    : Bus 3463	: Pd=13.9, Qd=-1.4 -> Pd=13.90, Qd=-1.40
% INFO    : Bus 3464	: Pd=0.1, Qd=0.9 -> Pd=0.12, Qd=0.90
% INFO    : Bus 3465	: Pd=27.8, Qd=-0.8 -> Pd=27.80, Qd=-0.80
% INFO    : Bus 3466	: Pd=11.5, Qd=-0.9 -> Pd=11.50, Qd=-0.90
% INFO    : Bus 3467	: Pd=15.9, Qd=-0.4 -> Pd=15.90, Qd=-0.40
% INFO    : Bus 3468	: Pd=3.0, Qd=-4.9 -> Pd=3.00, Qd=-4.90
% INFO    : Bus 3469	: Pd=3.6, Qd=0.1 -> Pd=4.33, Qd=0.10
% INFO    : Bus 3471	: Pd=21.9, Qd=-3.2 -> Pd=21.90, Qd=-3.20
% INFO    : Bus 3472	: Pd=12.8, Qd=-2.6 -> Pd=12.80, Qd=-2.60
% INFO    : Bus 3473	: Pd=20.4, Qd=-6.1 -> Pd=20.40, Qd=-6.10
% INFO    : Bus 3475	: Pd=56.1, Qd=4.6 -> Pd=67.51, Qd=4.60
% INFO    : Bus 3476	: Pd=23.9, Qd=2.1 -> Pd=28.76, Qd=2.10
% INFO    : Bus 3477	: Pd=20.3, Qd=-8.9 -> Pd=20.30, Qd=-8.90
% INFO    : Bus 3478	: Pd=14.3, Qd=-0.1 -> Pd=14.30, Qd=-0.10
% INFO    : Bus 3479	: Pd=19.0, Qd=-1.5 -> Pd=19.00, Qd=-1.50
% INFO    : Bus 3480	: Pd=-0.9, Qd=-1.4 -> Pd=-0.90, Qd=-1.40
% INFO    : Bus 3481	: Pd=32.9, Qd=2.7 -> Pd=39.59, Qd=2.70
% INFO    : Bus 3482	: Pd=17.9, Qd=11.8 -> Pd=21.54, Qd=11.80
% INFO    : Bus 3483	: Pd=31.5, Qd=12.3 -> Pd=37.91, Qd=12.30
% INFO    : Bus 3484	: Pd=36.4, Qd=3.2 -> Pd=43.81, Qd=3.20
% INFO    : Bus 3485	: Pd=2.5, Qd=-0.1 -> Pd=2.50, Qd=-0.10
% INFO    : Bus 3487	: Pd=20.1, Qd=1.2 -> Pd=24.19, Qd=1.20
% INFO    : Bus 3490	: Pd=1.6, Qd=0.1 -> Pd=1.93, Qd=0.10
% INFO    : Bus 3491	: Pd=1.6, Qd=0.2 -> Pd=1.93, Qd=0.20
% INFO    : Bus 3492	: Pd=0.6, Qd=0.1 -> Pd=0.72, Qd=0.10
% INFO    : Bus 3493	: Pd=6.6, Qd=0.1 -> Pd=7.94, Qd=0.10
% INFO    : Bus 3504	: Pd=27.9, Qd=1.1 -> Pd=33.58, Qd=1.10
% INFO    : Bus 3505	: Pd=40.0, Qd=-2.0 -> Pd=40.00, Qd=-2.00
% INFO    : Bus 3506	: Pd=51.3, Qd=-4.0 -> Pd=51.30, Qd=-4.00
% INFO    : Bus 3508	: Pd=1.0, Qd=0.1 -> Pd=1.20, Qd=0.10
% INFO    : Bus 3509	: Pd=-0.1, Qd=0.0 -> Pd=-0.10, Qd=0.00
% INFO    : Bus 3510	: Pd=8.4, Qd=1.3 -> Pd=10.11, Qd=1.30
% INFO    : Bus 3511	: Pd=2.8, Qd=0.0 -> Pd=2.80, Qd=0.00
% INFO    : Bus 3512	: Pd=9.5, Qd=2.2 -> Pd=11.43, Qd=2.20
% INFO    : Bus 3513	: Pd=7.6, Qd=-3.8 -> Pd=7.60, Qd=-3.80
% INFO    : Bus 3514	: Pd=17.8, Qd=-1.9 -> Pd=17.80, Qd=-1.90
% INFO    : Bus 3515	: Pd=17.1, Qd=-1.8 -> Pd=17.10, Qd=-1.80
% INFO    : Bus 3516	: Pd=23.1, Qd=-3.4 -> Pd=23.10, Qd=-3.40
% INFO    : Bus 3517	: Pd=-0.1, Qd=0.0 -> Pd=-0.10, Qd=0.00
% INFO    : Bus 3518	: Pd=16.9, Qd=3.6 -> Pd=20.34, Qd=3.60
% INFO    : Bus 3519	: Pd=8.0, Qd=-0.9 -> Pd=8.00, Qd=-0.90
% INFO    : Bus 3520	: Pd=0.3, Qd=0.0 -> Pd=0.30, Qd=0.00
% INFO    : Bus 3521	: Pd=2.9, Qd=-0.2 -> Pd=2.90, Qd=-0.20
% INFO    : Bus 3525	: Pd=-6.0, Qd=0.0 -> Pd=-6.00, Qd=0.00
% INFO    : Bus 3527	: Pd=9.1, Qd=-3.5 -> Pd=9.10, Qd=-3.50
% INFO    : Bus 3529	: Pd=10.0, Qd=4.0 -> Pd=12.03, Qd=4.00
% INFO    : Bus 3530	: Pd=21.3, Qd=1.6 -> Pd=25.63, Qd=1.60
% INFO    : Bus 3531	: Pd=36.0, Qd=3.5 -> Pd=43.32, Qd=3.50
% INFO    : Bus 3532	: Pd=5.9, Qd=-4.4 -> Pd=5.90, Qd=-4.40
% INFO    : Bus 3538	: Pd=6.3, Qd=-1.6 -> Pd=6.30, Qd=-1.60
% INFO    : Bus 3539	: Pd=1.5, Qd=0.0 -> Pd=1.50, Qd=0.00
% INFO    : Bus 3543	: Pd=9.9, Qd=-4.1 -> Pd=9.90, Qd=-4.10
% INFO    : Bus 3545	: Pd=1.5, Qd=-0.0 -> Pd=1.50, Qd=-0.00
% INFO    : Bus 3546	: Pd=13.0, Qd=2.0 -> Pd=15.64, Qd=2.00
% INFO    : Bus 3547	: Pd=53.0, Qd=3.4 -> Pd=63.78, Qd=3.40
% INFO    : Bus 3549	: Pd=35.8, Qd=2.0 -> Pd=43.08, Qd=2.00
% INFO    : Bus 3551	: Pd=14.3, Qd=-0.4 -> Pd=14.30, Qd=-0.40
% INFO    : Bus 3554	: Pd=-1.0, Qd=0.0 -> Pd=-1.00, Qd=0.00
% INFO    : Bus 3556	: Pd=4.7, Qd=1.7 -> Pd=5.66, Qd=1.70
% INFO    : Bus 3560	: Pd=20.7, Qd=-0.2 -> Pd=20.70, Qd=-0.20
% INFO    : Bus 3561	: Pd=34.5, Qd=7.4 -> Pd=41.52, Qd=7.40
% INFO    : Bus 3564	: Pd=39.0, Qd=7.8 -> Pd=46.93, Qd=7.80
% INFO    : Bus 3566	: Pd=1.0, Qd=0.0 -> Pd=1.00, Qd=0.00
% INFO    : Bus 3567	: Pd=7.7, Qd=0.6 -> Pd=9.27, Qd=0.60
% INFO    : Bus 3570	: Pd=35.3, Qd=1.3 -> Pd=42.48, Qd=1.30
% INFO    : Bus 3572	: Pd=17.1, Qd=1.3 -> Pd=20.58, Qd=1.30
% INFO    : Bus 3573	: Pd=23.0, Qd=5.7 -> Pd=27.68, Qd=5.70
% INFO    : Bus 3574	: Pd=3.9, Qd=6.9 -> Pd=4.69, Qd=6.90
% INFO    : Bus 3575	: Pd=52.2, Qd=-1.8 -> Pd=52.20, Qd=-1.80
% INFO    : Bus 3576	: Pd=30.3, Qd=-2.6 -> Pd=30.30, Qd=-2.60
% INFO    : Bus 3577	: Pd=-5.0, Qd=-1.1 -> Pd=-5.00, Qd=-1.10
% INFO    : Bus 3578	: Pd=12.3, Qd=8.1 -> Pd=14.80, Qd=8.10
% INFO    : Bus 3580	: Pd=15.8, Qd=2.4 -> Pd=19.01, Qd=2.40
% INFO    : Bus 3584	: Pd=58.5, Qd=20.9 -> Pd=70.40, Qd=20.90
% INFO    : Bus 3585	: Pd=21.0, Qd=15.4 -> Pd=25.27, Qd=15.40
% INFO    : Bus 3586	: Pd=28.1, Qd=0.9 -> Pd=33.82, Qd=0.90
% INFO    : Bus 3588	: Pd=7.9, Qd=1.0 -> Pd=9.51, Qd=1.00
% INFO    : Bus 3589	: Pd=0.2, Qd=-0.2 -> Pd=0.20, Qd=-0.20
% INFO    : Bus 3590	: Pd=22.5, Qd=9.1 -> Pd=27.08, Qd=9.10
% INFO    : Bus 3591	: Pd=41.7, Qd=0.0 -> Pd=41.70, Qd=0.00
% INFO    : Bus 3592	: Pd=0.8, Qd=-3.6 -> Pd=0.80, Qd=-3.60
% INFO    : Bus 3593	: Pd=39.0, Qd=11.1 -> Pd=46.93, Qd=11.10
% INFO    : Bus 3594	: Pd=0.0, Qd=0.1 -> Pd=0.00, Qd=0.10
% INFO    : Bus 3595	: Pd=34.0, Qd=-4.3 -> Pd=34.00, Qd=-4.30
% INFO    : Bus 3596	: Pd=40.8, Qd=2.6 -> Pd=49.10, Qd=2.60
% INFO    : Bus 3601	: Pd=34.6, Qd=5.9 -> Pd=41.64, Qd=5.90
% INFO    : Bus 3602	: Pd=3.4, Qd=-1.3 -> Pd=3.40, Qd=-1.30
% INFO    : Bus 3603	: Pd=26.1, Qd=-8.1 -> Pd=26.10, Qd=-8.10
% INFO    : Bus 3604	: Pd=1.0, Qd=0.0 -> Pd=1.00, Qd=0.00
% INFO    : Bus 3605	: Pd=-1.7, Qd=0.0 -> Pd=-1.70, Qd=0.00
% INFO    : Bus 3609	: Pd=16.9, Qd=-0.4 -> Pd=16.90, Qd=-0.40
% INFO    : Bus 3610	: Pd=11.1, Qd=-1.7 -> Pd=11.10, Qd=-1.70
% INFO    : Bus 3611	: Pd=7.6, Qd=6.1 -> Pd=9.15, Qd=6.10
% INFO    : Bus 3612	: Pd=-0.0, Qd=0.5 -> Pd=-0.00, Qd=0.50
% INFO    : Bus 3613	: Pd=1.1, Qd=13.4 -> Pd=1.32, Qd=13.40
% INFO    : Bus 3615	: Pd=24.8, Qd=2.9 -> Pd=29.85, Qd=2.90
% INFO    : Bus 3617	: Pd=1.7, Qd=0.9 -> Pd=2.05, Qd=0.90
% INFO    : Bus 3619	: Pd=19.9, Qd=1.9 -> Pd=23.95, Qd=1.90
% INFO    : Bus 3625	: Pd=5.8, Qd=-2.2 -> Pd=5.80, Qd=-2.20
% INFO    : Bus 3626	: Pd=13.5, Qd=-0.0 -> Pd=13.50, Qd=-0.00
% INFO    : Bus 3628	: Pd=28.7, Qd=4.0 -> Pd=34.54, Qd=4.00
% INFO    : Bus 3630	: Pd=14.9, Qd=-2.8 -> Pd=14.90, Qd=-2.80
% INFO    : Bus 3631	: Pd=23.4, Qd=1.2 -> Pd=28.16, Qd=1.20
% INFO    : Bus 3638	: Pd=1.0, Qd=0.8 -> Pd=1.20, Qd=0.80
% INFO    : Bus 3642	: Pd=19.0, Qd=-1.0 -> Pd=19.00, Qd=-1.00
% INFO    : Bus 3643	: Pd=7.0, Qd=1.0 -> Pd=8.42, Qd=1.00
% INFO    : Bus 3647	: Pd=4.9, Qd=-0.3 -> Pd=4.90, Qd=-0.30
% INFO    : Bus 3648	: Pd=2.9, Qd=-0.3 -> Pd=2.90, Qd=-0.30
% INFO    : Bus 3649	: Pd=9.0, Qd=0.7 -> Pd=10.83, Qd=0.70
% INFO    : Bus 3650	: Pd=10.0, Qd=1.6 -> Pd=12.03, Qd=1.60
% INFO    : Bus 3651	: Pd=67.3, Qd=30.3 -> Pd=80.99, Qd=30.30
% INFO    : Bus 3652	: Pd=20.7, Qd=5.2 -> Pd=24.91, Qd=5.20
% INFO    : Bus 3653	: Pd=9.4, Qd=-2.3 -> Pd=9.40, Qd=-2.30
% INFO    : Bus 3655	: Pd=51.5, Qd=-0.7 -> Pd=51.50, Qd=-0.70
% INFO    : Bus 3656	: Pd=1.0, Qd=0.0 -> Pd=1.00, Qd=0.00
% INFO    : Bus 3658	: Pd=19.3, Qd=3.0 -> Pd=23.23, Qd=3.00
% INFO    : Bus 3659	: Pd=44.7, Qd=-0.5 -> Pd=44.70, Qd=-0.50
% INFO    : Bus 3660	: Pd=13.0, Qd=-1.3 -> Pd=13.00, Qd=-1.30
% INFO    : Bus 3661	: Pd=9.0, Qd=-20.2 -> Pd=9.00, Qd=-20.20
% INFO    : Bus 3662	: Pd=20.3, Qd=3.1 -> Pd=24.43, Qd=3.10
% INFO    : Bus 3663	: Pd=5.6, Qd=0.0 -> Pd=5.60, Qd=0.00
% INFO    : Bus 3664	: Pd=12.6, Qd=-2.9 -> Pd=12.60, Qd=-2.90
% INFO    : Bus 3665	: Pd=13.2, Qd=2.6 -> Pd=15.89, Qd=2.60
% INFO    : Bus 3666	: Pd=18.0, Qd=5.6 -> Pd=21.66, Qd=5.60
% INFO    : Bus 3667	: Pd=27.9, Qd=-0.4 -> Pd=27.90, Qd=-0.40
% INFO    : Bus 3668	: Pd=39.1, Qd=11.0 -> Pd=47.05, Qd=11.00
% INFO    : Bus 3669	: Pd=-11.5, Qd=-14.8 -> Pd=-11.50, Qd=-14.80
% INFO    : Bus 3670	: Pd=5.0, Qd=2.0 -> Pd=6.02, Qd=2.00
% INFO    : Bus 3673	: Pd=18.2, Qd=0.0 -> Pd=18.20, Qd=0.00
% INFO    : Bus 3674	: Pd=67.3, Qd=45.7 -> Pd=80.99, Qd=45.70
% INFO    : Bus 3676	: Pd=15.1, Qd=0.0 -> Pd=15.10, Qd=0.00
% INFO    : Bus 3677	: Pd=9.6, Qd=-1.6 -> Pd=9.60, Qd=-1.60
% INFO    : Bus 3679	: Pd=8.0, Qd=-10.1 -> Pd=8.00, Qd=-10.10
% INFO    : Bus 3680	: Pd=17.0, Qd=22.5 -> Pd=20.46, Qd=22.50
% INFO    : Bus 3681	: Pd=16.5, Qd=-2.9 -> Pd=16.50, Qd=-2.90
% INFO    : Bus 3687	: Pd=0.1, Qd=1.3 -> Pd=0.12, Qd=1.30
% INFO    : Bus 3689	: Pd=14.1, Qd=0.2 -> Pd=16.97, Qd=0.20
% INFO    : Bus 3692	: Pd=13.9, Qd=-4.3 -> Pd=13.90, Qd=-4.30
% INFO    : Bus 3693	: Pd=20.0, Qd=0.3 -> Pd=24.07, Qd=0.30
% INFO    : Bus 3694	: Pd=49.7, Qd=-6.2 -> Pd=49.70, Qd=-6.20
% INFO    : Bus 3695	: Pd=6.7, Qd=4.7 -> Pd=8.06, Qd=4.70
% INFO    : Bus 3696	: Pd=12.4, Qd=2.0 -> Pd=14.92, Qd=2.00
% INFO    : Bus 3697	: Pd=1.4, Qd=1.0 -> Pd=1.68, Qd=1.00
% INFO    : Bus 3698	: Pd=33.6, Qd=-7.4 -> Pd=33.60, Qd=-7.40
% INFO    : Bus 3700	: Pd=10.0, Qd=-3.5 -> Pd=10.00, Qd=-3.50
% INFO    : Bus 3701	: Pd=6.0, Qd=-5.0 -> Pd=6.00, Qd=-5.00
% INFO    : Bus 3702	: Pd=9.0, Qd=-1.7 -> Pd=9.00, Qd=-1.70
% INFO    : Bus 3703	: Pd=25.5, Qd=7.1 -> Pd=30.69, Qd=7.10
% INFO    : Bus 3704	: Pd=12.4, Qd=0.0 -> Pd=12.40, Qd=0.00
% INFO    : Bus 3705	: Pd=29.0, Qd=3.0 -> Pd=34.90, Qd=3.00
% INFO    : Bus 3707	: Pd=8.0, Qd=1.3 -> Pd=9.63, Qd=1.30
% INFO    : Bus 3709	: Pd=24.4, Qd=-11.6 -> Pd=24.40, Qd=-11.60
% INFO    : Bus 3710	: Pd=19.0, Qd=-0.1 -> Pd=19.00, Qd=-0.10
% INFO    : Bus 3711	: Pd=0.5, Qd=-1.4 -> Pd=0.50, Qd=-1.40
% INFO    : Bus 3713	: Pd=38.4, Qd=2.6 -> Pd=46.21, Qd=2.60
% INFO    : Bus 3714	: Pd=19.8, Qd=2.6 -> Pd=23.83, Qd=2.60
% INFO    : Bus 3715	: Pd=15.4, Qd=1.4 -> Pd=18.53, Qd=1.40
% INFO    : Bus 3717	: Pd=13.0, Qd=1.4 -> Pd=15.64, Qd=1.40
% INFO    : Bus 3718	: Pd=13.9, Qd=-1.6 -> Pd=13.90, Qd=-1.60
% INFO    : Bus 3719	: Pd=10.5, Qd=-10.9 -> Pd=10.50, Qd=-10.90
% INFO    : Bus 3720	: Pd=41.6, Qd=-6.5 -> Pd=41.60, Qd=-6.50
% INFO    : Bus 3721	: Pd=0.6, Qd=0.1 -> Pd=0.72, Qd=0.10
% INFO    : Bus 3722	: Pd=0.0, Qd=0.1 -> Pd=0.00, Qd=0.10
% INFO    : Bus 3726	: Pd=6.0, Qd=2.3 -> Pd=7.22, Qd=2.30
% INFO    : Bus 3727	: Pd=59.3, Qd=0.7 -> Pd=71.36, Qd=0.70
% INFO    : Bus 3728	: Pd=1.1, Qd=0.7 -> Pd=1.32, Qd=0.70
% INFO    : Bus 3729	: Pd=26.2, Qd=4.1 -> Pd=31.53, Qd=4.10
% INFO    : Bus 3730	: Pd=61.9, Qd=-2.8 -> Pd=61.90, Qd=-2.80
% INFO    : Bus 3732	: Pd=77.4, Qd=16.7 -> Pd=93.15, Qd=16.70
% INFO    : Bus 3733	: Pd=4.0, Qd=0.7 -> Pd=4.81, Qd=0.70
% INFO    : Bus 3734	: Pd=39.4, Qd=-11.6 -> Pd=39.40, Qd=-11.60
% INFO    : Bus 3738	: Pd=15.0, Qd=2.2 -> Pd=18.05, Qd=2.20
% INFO    : Bus 3740	: Pd=43.8, Qd=4.2 -> Pd=52.71, Qd=4.20
% INFO    : Bus 3742	: Pd=0.4, Qd=1.7 -> Pd=0.48, Qd=1.70
% INFO    : Bus 3743	: Pd=1.0, Qd=0.0 -> Pd=1.00, Qd=0.00
% INFO    : Bus 3747	: Pd=-1.0, Qd=-1.0 -> Pd=-1.00, Qd=-1.00
% INFO    : Bus 3751	: Pd=9.0, Qd=0.1 -> Pd=10.83, Qd=0.10
% INFO    : Bus 3752	: Pd=29.8, Qd=2.6 -> Pd=35.86, Qd=2.60
% INFO    : Bus 3753	: Pd=12.9, Qd=-1.4 -> Pd=12.90, Qd=-1.40
% INFO    : Bus 3755	: Pd=67.5, Qd=1.6 -> Pd=81.23, Qd=1.60
% INFO    : Bus 3759	: Pd=6.0, Qd=5.0 -> Pd=7.22, Qd=5.00
% INFO    : Bus 3760	: Pd=5.0, Qd=0.7 -> Pd=6.02, Qd=0.70
% INFO    : Bus 3762	: Pd=37.0, Qd=0.7 -> Pd=44.53, Qd=0.70
% INFO    : Bus 3765	: Pd=77.1, Qd=15.6 -> Pd=92.79, Qd=15.60
% INFO    : Bus 3767	: Pd=0.8, Qd=-0.2 -> Pd=0.80, Qd=-0.20
% INFO    : Bus 3768	: Pd=6.2, Qd=4.1 -> Pd=7.46, Qd=4.10
% INFO    : Bus 3769	: Pd=11.3, Qd=1.6 -> Pd=13.60, Qd=1.60
% INFO    : Bus 3770	: Pd=-0.2, Qd=0.1 -> Pd=-0.20, Qd=0.10
% INFO    : Bus 3773	: Pd=10.8, Qd=-7.4 -> Pd=10.80, Qd=-7.40
% INFO    : Bus 3776	: Pd=25.7, Qd=-3.2 -> Pd=25.70, Qd=-3.20
% INFO    : Bus 3777	: Pd=23.8, Qd=-3.3 -> Pd=23.80, Qd=-3.30
% INFO    : Bus 3778	: Pd=21.3, Qd=8.5 -> Pd=25.63, Qd=8.50
% INFO    : Bus 3780	: Pd=10.0, Qd=-1.8 -> Pd=10.00, Qd=-1.80
% INFO    : Bus 3782	: Pd=9.5, Qd=4.1 -> Pd=11.43, Qd=4.10
% INFO    : Bus 3783	: Pd=282.6, Qd=138.2 -> Pd=340.10, Qd=138.20
% INFO    : Bus 3785	: Pd=13.0, Qd=5.3 -> Pd=15.64, Qd=5.30
% INFO    : Bus 3786	: Pd=26.2, Qd=0.2 -> Pd=31.53, Qd=0.20
% INFO    : Bus 3787	: Pd=9.7, Qd=-16.2 -> Pd=9.70, Qd=-16.20
% INFO    : Bus 3789	: Pd=-0.1, Qd=-0.2 -> Pd=-0.10, Qd=-0.20
% INFO    : Bus 3790	: Pd=-0.4, Qd=0.7 -> Pd=-0.40, Qd=0.70
% INFO    : Bus 3791	: Pd=7.3, Qd=2.4 -> Pd=8.79, Qd=2.40
% INFO    : Bus 3792	: Pd=18.7, Qd=-0.9 -> Pd=18.70, Qd=-0.90
% INFO    : Bus 3796	: Pd=25.6, Qd=10.5 -> Pd=30.81, Qd=10.50
% INFO    : Bus 3797	: Pd=49.6, Qd=24.7 -> Pd=59.69, Qd=24.70
% INFO    : Bus 3798	: Pd=22.6, Qd=-12.5 -> Pd=22.60, Qd=-12.50
% INFO    : Bus 3802	: Pd=5.6, Qd=2.5 -> Pd=6.74, Qd=2.50
% INFO    : Bus 3803	: Pd=-2.7, Qd=-0.1 -> Pd=-2.70, Qd=-0.10
% INFO    : Bus 3804	: Pd=-2.2, Qd=0.2 -> Pd=-2.20, Qd=0.20
% INFO    : Bus 3805	: Pd=35.8, Qd=13.7 -> Pd=43.08, Qd=13.70
% INFO    : Bus 3808	: Pd=14.7, Qd=1.7 -> Pd=17.69, Qd=1.70
% INFO    : Bus 3812	: Pd=44.4, Qd=0.0 -> Pd=44.40, Qd=0.00
% INFO    : Bus 3813	: Pd=17.8, Qd=1.8 -> Pd=21.42, Qd=1.80
% INFO    : Bus 3815	: Pd=22.8, Qd=1.6 -> Pd=27.44, Qd=1.60
% INFO    : Bus 3816	: Pd=10.4, Qd=-4.8 -> Pd=10.40, Qd=-4.80
% INFO    : Bus 3817	: Pd=7.4, Qd=-1.7 -> Pd=7.40, Qd=-1.70
% INFO    : Bus 3818	: Pd=12.8, Qd=-3.1 -> Pd=12.80, Qd=-3.10
% INFO    : Bus 3819	: Pd=25.7, Qd=-1.8 -> Pd=25.70, Qd=-1.80
% INFO    : Bus 3820	: Pd=-3.2, Qd=-2.4 -> Pd=-3.20, Qd=-2.40
% INFO    : Bus 3821	: Pd=32.6, Qd=-2.9 -> Pd=32.60, Qd=-2.90
% INFO    : Bus 3822	: Pd=20.9, Qd=5.0 -> Pd=25.15, Qd=5.00
% INFO    : Bus 3823	: Pd=1.1, Qd=-0.6 -> Pd=1.10, Qd=-0.60
% INFO    : Bus 3824	: Pd=18.1, Qd=-0.5 -> Pd=18.10, Qd=-0.50
% INFO    : Bus 3829	: Pd=17.0, Qd=-7.5 -> Pd=17.00, Qd=-7.50
% INFO    : Bus 3832	: Pd=10.7, Qd=-1.9 -> Pd=10.70, Qd=-1.90
% INFO    : Bus 3833	: Pd=38.5, Qd=2.8 -> Pd=46.33, Qd=2.80
% INFO    : Bus 3834	: Pd=11.4, Qd=2.7 -> Pd=13.72, Qd=2.70
% INFO    : Bus 3842	: Pd=13.0, Qd=-2.6 -> Pd=13.00, Qd=-2.60
% INFO    : Bus 3843	: Pd=1.2, Qd=0.8 -> Pd=1.44, Qd=0.80
% INFO    : Bus 3844	: Pd=15.4, Qd=2.0 -> Pd=18.53, Qd=2.00
% INFO    : Bus 3845	: Pd=2.3, Qd=2.0 -> Pd=2.77, Qd=2.00
% INFO    : Bus 3846	: Pd=12.1, Qd=1.2 -> Pd=14.56, Qd=1.20
% INFO    : Bus 3847	: Pd=30.0, Qd=-1.9 -> Pd=30.00, Qd=-1.90
% INFO    : Bus 3848	: Pd=22.1, Qd=2.0 -> Pd=26.60, Qd=2.00
% INFO    : Bus 3849	: Pd=50.4, Qd=12.7 -> Pd=60.65, Qd=12.70
% INFO    : Bus 3854	: Pd=14.0, Qd=0.0 -> Pd=14.00, Qd=0.00
% INFO    : Bus 3855	: Pd=14.7, Qd=-2.6 -> Pd=14.70, Qd=-2.60
% INFO    : Bus 3856	: Pd=35.0, Qd=1.1 -> Pd=42.12, Qd=1.10
% INFO    : Bus 3857	: Pd=10.0, Qd=-0.8 -> Pd=10.00, Qd=-0.80
% INFO    : Bus 3858	: Pd=28.2, Qd=-10.2 -> Pd=28.20, Qd=-10.20
% INFO    : Bus 3859	: Pd=39.4, Qd=10.1 -> Pd=47.42, Qd=10.10
% INFO    : Bus 3860	: Pd=40.1, Qd=3.8 -> Pd=48.26, Qd=3.80
% INFO    : Bus 3863	: Pd=9.0, Qd=-5.5 -> Pd=9.00, Qd=-5.50
% INFO    : Bus 3864	: Pd=8.0, Qd=0.1 -> Pd=9.63, Qd=0.10
% INFO    : Bus 3865	: Pd=3.0, Qd=0.3 -> Pd=3.61, Qd=0.30
% INFO    : Bus 3866	: Pd=62.3, Qd=-3.2 -> Pd=62.30, Qd=-3.20
% INFO    : Bus 3867	: Pd=0.1, Qd=-1.3 -> Pd=0.10, Qd=-1.30
% INFO    : Bus 3869	: Pd=19.0, Qd=-5.0 -> Pd=19.00, Qd=-5.00
% INFO    : Bus 3870	: Pd=22.9, Qd=3.8 -> Pd=27.56, Qd=3.80
% INFO    : Bus 3872	: Pd=1.6, Qd=-0.8 -> Pd=1.60, Qd=-0.80
% INFO    : Bus 3873	: Pd=0.7, Qd=2.1 -> Pd=0.84, Qd=2.10
% INFO    : Bus 3874	: Pd=2.2, Qd=0.2 -> Pd=2.65, Qd=0.20
% INFO    : Bus 3875	: Pd=8.1, Qd=0.1 -> Pd=9.75, Qd=0.10
% INFO    : Bus 3876	: Pd=31.9, Qd=-2.6 -> Pd=31.90, Qd=-2.60
% INFO    : Bus 3877	: Pd=4.0, Qd=-2.0 -> Pd=4.00, Qd=-2.00
% INFO    : Bus 3878	: Pd=35.3, Qd=-1.2 -> Pd=35.30, Qd=-1.20
% INFO    : Bus 3880	: Pd=33.1, Qd=-1.8 -> Pd=33.10, Qd=-1.80
% INFO    : Bus 3881	: Pd=27.2, Qd=-0.8 -> Pd=27.20, Qd=-0.80
% INFO    : Bus 3882	: Pd=28.8, Qd=11.5 -> Pd=34.66, Qd=11.50
% INFO    : Bus 3883	: Pd=3.0, Qd=0.0 -> Pd=3.00, Qd=0.00
% INFO    : Bus 3884	: Pd=30.8, Qd=-9.4 -> Pd=30.80, Qd=-9.40
% INFO    : Bus 3885	: Pd=17.9, Qd=8.9 -> Pd=21.54, Qd=8.90
% INFO    : Bus 3886	: Pd=12.1, Qd=-2.8 -> Pd=12.10, Qd=-2.80
% INFO    : Bus 3887	: Pd=17.4, Qd=-0.3 -> Pd=17.40, Qd=-0.30
% INFO    : Bus 3889	: Pd=34.5, Qd=-1.5 -> Pd=34.50, Qd=-1.50
% INFO    : Bus 3890	: Pd=18.7, Qd=-2.6 -> Pd=18.70, Qd=-2.60
% INFO    : Bus 3892	: Pd=4.5, Qd=4.4 -> Pd=5.42, Qd=4.40
% INFO    : Bus 3896	: Pd=25.0, Qd=-2.2 -> Pd=25.00, Qd=-2.20
% INFO    : Bus 3897	: Pd=11.6, Qd=0.7 -> Pd=13.96, Qd=0.70
% INFO    : Bus 3902	: Pd=55.0, Qd=1.5 -> Pd=66.19, Qd=1.50
% INFO    : Bus 3903	: Pd=29.6, Qd=0.4 -> Pd=35.62, Qd=0.40
% INFO    : Bus 3906	: Pd=-0.2, Qd=1.3 -> Pd=-0.20, Qd=1.30
% INFO    : Bus 3907	: Pd=29.0, Qd=-4.7 -> Pd=29.00, Qd=-4.70
% INFO    : Bus 3908	: Pd=17.8, Qd=2.1 -> Pd=21.42, Qd=2.10
% INFO    : Bus 3910	: Pd=10.1, Qd=-8.3 -> Pd=10.10, Qd=-8.30
% INFO    : Bus 3911	: Pd=24.6, Qd=-3.3 -> Pd=24.60, Qd=-3.30
% INFO    : Bus 3912	: Pd=12.8, Qd=-3.6 -> Pd=12.80, Qd=-3.60
% INFO    : Bus 3913	: Pd=0.2, Qd=0.3 -> Pd=0.24, Qd=0.30
% INFO    : Bus 3914	: Pd=20.9, Qd=-0.3 -> Pd=20.90, Qd=-0.30
% INFO    : Bus 3915	: Pd=0.0, Qd=1.8 -> Pd=0.00, Qd=1.80
% INFO    : Bus 3916	: Pd=25.3, Qd=4.0 -> Pd=30.45, Qd=4.00
% INFO    : Bus 3917	: Pd=27.4, Qd=-1.1 -> Pd=27.40, Qd=-1.10
% INFO    : Bus 3920	: Pd=1.0, Qd=0.7 -> Pd=1.20, Qd=0.70
% INFO    : Bus 3923	: Pd=23.9, Qd=-1.8 -> Pd=23.90, Qd=-1.80
% INFO    : Bus 3924	: Pd=1.3, Qd=-0.4 -> Pd=1.30, Qd=-0.40
% INFO    : Bus 3925	: Pd=11.2, Qd=-0.3 -> Pd=11.20, Qd=-0.30
% INFO    : Bus 3929	: Pd=19.8, Qd=23.6 -> Pd=23.83, Qd=23.60
% INFO    : Bus 3930	: Pd=6.2, Qd=-0.6 -> Pd=6.20, Qd=-0.60
% INFO    : Bus 3931	: Pd=0.1, Qd=6.8 -> Pd=0.12, Qd=6.80
% INFO    : Bus 3932	: Pd=12.6, Qd=-3.8 -> Pd=12.60, Qd=-3.80
% INFO    : Bus 3933	: Pd=5.0, Qd=-2.7 -> Pd=5.00, Qd=-2.70
% INFO    : Bus 3934	: Pd=50.3, Qd=1.1 -> Pd=60.53, Qd=1.10
% INFO    : Bus 3935	: Pd=7.3, Qd=-6.0 -> Pd=7.30, Qd=-6.00
% INFO    : Bus 3936	: Pd=10.8, Qd=1.6 -> Pd=13.00, Qd=1.60
% INFO    : Bus 3937	: Pd=19.0, Qd=-0.2 -> Pd=19.00, Qd=-0.20
% INFO    : Bus 3939	: Pd=9.4, Qd=-1.9 -> Pd=9.40, Qd=-1.90
% INFO    : Bus 3941	: Pd=29.7, Qd=-0.7 -> Pd=29.70, Qd=-0.70
% INFO    : Bus 3942	: Pd=23.7, Qd=1.4 -> Pd=28.52, Qd=1.40
% INFO    : Bus 3943	: Pd=33.8, Qd=2.6 -> Pd=40.68, Qd=2.60
% INFO    : Bus 3944	: Pd=-0.9, Qd=1.7 -> Pd=-0.90, Qd=1.70
% INFO    : Bus 3945	: Pd=13.9, Qd=0.4 -> Pd=16.73, Qd=0.40
% INFO    : Bus 3946	: Pd=4.4, Qd=-0.8 -> Pd=4.40, Qd=-0.80
% INFO    : Bus 3947	: Pd=34.5, Qd=-29.5 -> Pd=34.50, Qd=-29.50
% INFO    : Bus 3948	: Pd=2.0, Qd=-0.5 -> Pd=2.00, Qd=-0.50
% INFO    : Bus 3950	: Pd=8.3, Qd=-12.8 -> Pd=8.30, Qd=-12.80
% INFO    : Bus 3953	: Pd=9.0, Qd=-4.1 -> Pd=9.00, Qd=-4.10
% INFO    : Bus 3954	: Pd=2.9, Qd=3.2 -> Pd=3.49, Qd=3.20
% INFO    : Bus 3955	: Pd=45.7, Qd=-1.4 -> Pd=45.70, Qd=-1.40
% INFO    : Bus 3956	: Pd=43.7, Qd=-1.4 -> Pd=43.70, Qd=-1.40
% INFO    : Bus 3958	: Pd=16.7, Qd=-4.6 -> Pd=16.70, Qd=-4.60
% INFO    : Bus 3961	: Pd=20.7, Qd=-2.1 -> Pd=20.70, Qd=-2.10
% INFO    : Bus 3962	: Pd=1.1, Qd=0.4 -> Pd=1.32, Qd=0.40
% INFO    : Bus 3963	: Pd=0.0, Qd=0.9 -> Pd=0.00, Qd=0.90
% INFO    : Bus 3966	: Pd=20.2, Qd=-1.2 -> Pd=20.20, Qd=-1.20
% INFO    : Bus 3967	: Pd=-1.5, Qd=-3.4 -> Pd=-1.50, Qd=-3.40
% INFO    : Bus 3968	: Pd=-0.4, Qd=-0.4 -> Pd=-0.40, Qd=-0.40
% INFO    : Bus 3969	: Pd=69.2, Qd=22.5 -> Pd=83.28, Qd=22.50
% INFO    : Bus 3970	: Pd=28.0, Qd=5.2 -> Pd=33.70, Qd=5.20
% INFO    : Bus 3971	: Pd=13.9, Qd=1.6 -> Pd=16.73, Qd=1.60
% INFO    : Bus 3972	: Pd=8.1, Qd=-2.9 -> Pd=8.10, Qd=-2.90
% INFO    : Bus 3973	: Pd=3.5, Qd=3.6 -> Pd=4.21, Qd=3.60
% INFO    : Bus 3974	: Pd=6.7, Qd=1.1 -> Pd=8.06, Qd=1.10
% INFO    : Bus 3975	: Pd=7.7, Qd=0.3 -> Pd=9.27, Qd=0.30
% INFO    : Bus 3976	: Pd=11.6, Qd=-2.7 -> Pd=11.60, Qd=-2.70
% INFO    : Bus 3978	: Pd=18.8, Qd=-1.1 -> Pd=18.80, Qd=-1.10
% INFO    : Bus 3979	: Pd=11.8, Qd=-1.0 -> Pd=11.80, Qd=-1.00
% INFO    : Bus 3980	: Pd=30.7, Qd=3.7 -> Pd=36.95, Qd=3.70
% INFO    : Bus 3982	: Pd=0.4, Qd=0.1 -> Pd=0.48, Qd=0.10
% INFO    : Bus 3983	: Pd=0.4, Qd=1.6 -> Pd=0.48, Qd=1.60
% INFO    : Bus 3986	: Pd=30.7, Qd=-8.6 -> Pd=30.70, Qd=-8.60
% INFO    : Bus 3987	: Pd=2.0, Qd=0.0 -> Pd=2.00, Qd=0.00
% INFO    : Bus 3988	: Pd=95.1, Qd=24.8 -> Pd=114.45, Qd=24.80
% INFO    : Bus 3989	: Pd=19.8, Qd=4.6 -> Pd=23.83, Qd=4.60
% INFO    : Bus 3994	: Pd=15.6, Qd=0.5 -> Pd=18.77, Qd=0.50
% INFO    : Bus 3995	: Pd=20.1, Qd=6.1 -> Pd=24.19, Qd=6.10
% INFO    : Bus 3996	: Pd=12.7, Qd=5.2 -> Pd=15.28, Qd=5.20
% INFO    : Bus 3997	: Pd=6.8, Qd=-3.2 -> Pd=6.80, Qd=-3.20
% INFO    : Bus 3998	: Pd=1.1, Qd=-22.7 -> Pd=1.10, Qd=-22.70
% INFO    : Bus 3999	: Pd=7.9, Qd=6.5 -> Pd=9.51, Qd=6.50
% INFO    : Bus 4003	: Pd=19.7, Qd=-7.0 -> Pd=19.70, Qd=-7.00
% INFO    : Bus 4004	: Pd=16.3, Qd=1.0 -> Pd=19.62, Qd=1.00
% INFO    : Bus 4005	: Pd=4.1, Qd=3.4 -> Pd=4.93, Qd=3.40
% INFO    : Bus 4006	: Pd=50.0, Qd=4.1 -> Pd=60.17, Qd=4.10
% INFO    : Bus 4007	: Pd=21.9, Qd=2.1 -> Pd=26.36, Qd=2.10
% INFO    : Bus 4008	: Pd=-0.6, Qd=0.4 -> Pd=-0.60, Qd=0.40
% INFO    : Bus 4009	: Pd=11.1, Qd=-1.6 -> Pd=11.10, Qd=-1.60
% INFO    : Bus 4010	: Pd=20.9, Qd=0.6 -> Pd=25.15, Qd=0.60
% INFO    : Bus 4011	: Pd=6.9, Qd=-1.0 -> Pd=6.90, Qd=-1.00
% INFO    : Bus 4012	: Pd=10.1, Qd=-2.1 -> Pd=10.10, Qd=-2.10
% INFO    : Bus 4014	: Pd=0.3, Qd=1.1 -> Pd=0.36, Qd=1.10
% INFO    : Bus 4015	: Pd=-2.0, Qd=-0.4 -> Pd=-2.00, Qd=-0.40
% INFO    : Bus 4016	: Pd=23.2, Qd=-4.9 -> Pd=23.20, Qd=-4.90
% INFO    : Bus 4017	: Pd=0.0, Qd=-2.0 -> Pd=0.00, Qd=-2.00
% INFO    : Bus 4019	: Pd=-1.7, Qd=-4.5 -> Pd=-1.70, Qd=-4.50
% INFO    : Bus 4020	: Pd=9.0, Qd=-5.8 -> Pd=9.00, Qd=-5.80
% INFO    : Bus 4021	: Pd=2.9, Qd=-1.8 -> Pd=2.90, Qd=-1.80
% INFO    : Bus 4022	: Pd=25.8, Qd=-4.2 -> Pd=25.80, Qd=-4.20
% INFO    : Bus 4023	: Pd=33.1, Qd=7.7 -> Pd=39.83, Qd=7.70
% INFO    : Bus 4024	: Pd=1.0, Qd=0.4 -> Pd=1.20, Qd=0.40
% INFO    : Bus 4025	: Pd=22.0, Qd=-1.2 -> Pd=22.00, Qd=-1.20
% INFO    : Bus 4026	: Pd=32.2, Qd=-8.6 -> Pd=32.20, Qd=-8.60
% INFO    : Bus 4029	: Pd=13.4, Qd=2.8 -> Pd=16.13, Qd=2.80
% INFO    : Bus 4034	: Pd=10.9, Qd=-1.4 -> Pd=10.90, Qd=-1.40
% INFO    : Bus 4035	: Pd=-1.8, Qd=1.0 -> Pd=-1.80, Qd=1.00
% INFO    : Bus 4036	: Pd=23.2, Qd=-4.9 -> Pd=23.20, Qd=-4.90
% INFO    : Bus 4037	: Pd=26.5, Qd=2.9 -> Pd=31.89, Qd=2.90
% INFO    : Bus 4038	: Pd=42.6, Qd=2.6 -> Pd=51.27, Qd=2.60
% INFO    : Bus 4039	: Pd=19.1, Qd=3.5 -> Pd=22.99, Qd=3.50
% INFO    : Bus 4041	: Pd=15.7, Qd=7.3 -> Pd=18.89, Qd=7.30
% INFO    : Bus 4043	: Pd=28.6, Qd=-7.0 -> Pd=28.60, Qd=-7.00
% INFO    : Bus 4044	: Pd=-0.4, Qd=-12.0 -> Pd=-0.40, Qd=-12.00
% INFO    : Bus 4045	: Pd=18.4, Qd=-2.5 -> Pd=18.40, Qd=-2.50
% INFO    : Bus 4046	: Pd=20.6, Qd=1.5 -> Pd=24.79, Qd=1.50
% INFO    : Bus 4048	: Pd=-0.3, Qd=2.0 -> Pd=-0.30, Qd=2.00
% INFO    : Bus 4052	: Pd=59.9, Qd=8.1 -> Pd=72.09, Qd=8.10
% INFO    : Bus 4053	: Pd=18.8, Qd=-2.8 -> Pd=18.80, Qd=-2.80
% INFO    : Bus 4054	: Pd=4.0, Qd=-1.6 -> Pd=4.00, Qd=-1.60
% INFO    : Bus 4055	: Pd=7.9, Qd=0.9 -> Pd=9.51, Qd=0.90
% INFO    : Bus 4056	: Pd=17.0, Qd=-0.8 -> Pd=17.00, Qd=-0.80
% INFO    : Bus 4057	: Pd=20.7, Qd=-3.4 -> Pd=20.70, Qd=-3.40
% INFO    : Bus 4061	: Pd=1.0, Qd=0.0 -> Pd=1.00, Qd=0.00
% INFO    : Bus 4062	: Pd=90.7, Qd=22.4 -> Pd=109.15, Qd=22.40
% INFO    : Bus 4063	: Pd=14.7, Qd=-5.2 -> Pd=14.70, Qd=-5.20
% INFO    : Bus 4064	: Pd=32.2, Qd=2.2 -> Pd=38.75, Qd=2.20
% INFO    : Bus 4065	: Pd=63.2, Qd=5.8 -> Pd=76.06, Qd=5.80
% INFO    : Bus 4066	: Pd=41.5, Qd=-7.6 -> Pd=41.50, Qd=-7.60
% INFO    : Bus 4067	: Pd=7.4, Qd=-0.6 -> Pd=7.40, Qd=-0.60
% INFO    : Bus 4070	: Pd=38.2, Qd=7.8 -> Pd=45.97, Qd=7.80
% INFO    : Bus 4071	: Pd=12.4, Qd=-1.7 -> Pd=12.40, Qd=-1.70
% INFO    : Bus 4073	: Pd=8.3, Qd=4.6 -> Pd=9.99, Qd=4.60
% INFO    : Bus 4074	: Pd=12.8, Qd=-0.1 -> Pd=12.80, Qd=-0.10
% INFO    : Bus 4075	: Pd=1.0, Qd=0.0 -> Pd=1.00, Qd=0.00
% INFO    : Bus 4076	: Pd=19.9, Qd=0.2 -> Pd=23.95, Qd=0.20
% INFO    : Bus 4077	: Pd=12.0, Qd=-2.9 -> Pd=12.00, Qd=-2.90
% INFO    : Bus 4079	: Pd=10.0, Qd=-1.0 -> Pd=10.00, Qd=-1.00
% INFO    : Bus 4082	: Pd=19.4, Qd=-0.8 -> Pd=19.40, Qd=-0.80
% INFO    : Bus 4083	: Pd=15.8, Qd=-1.2 -> Pd=15.80, Qd=-1.20
% INFO    : Bus 4084	: Pd=50.9, Qd=55.1 -> Pd=61.26, Qd=55.10
% INFO    : Bus 4085	: Pd=5.2, Qd=-1.4 -> Pd=5.20, Qd=-1.40
% INFO    : Bus 4088	: Pd=16.9, Qd=4.1 -> Pd=20.34, Qd=4.10
% INFO    : Bus 4093	: Pd=23.8, Qd=2.0 -> Pd=28.64, Qd=2.00
% INFO    : Bus 4094	: Pd=11.0, Qd=-3.5 -> Pd=11.00, Qd=-3.50
% INFO    : Bus 4095	: Pd=25.3, Qd=-0.9 -> Pd=25.30, Qd=-0.90
% INFO    : Bus 4096	: Pd=9.6, Qd=2.6 -> Pd=11.55, Qd=2.60
% INFO    : Bus 4097	: Pd=0.9, Qd=0.2 -> Pd=1.08, Qd=0.20
% INFO    : Bus 4098	: Pd=13.2, Qd=-3.4 -> Pd=13.20, Qd=-3.40
% INFO    : Bus 4105	: Pd=50.1, Qd=9.4 -> Pd=60.29, Qd=9.40
% INFO    : Bus 4112	: Pd=12.0, Qd=-0.4 -> Pd=12.00, Qd=-0.40
% INFO    : Bus 4114	: Pd=55.2, Qd=0.0 -> Pd=55.20, Qd=0.00
% INFO    : Bus 4115	: Pd=10.9, Qd=-0.8 -> Pd=10.90, Qd=-0.80
% INFO    : Bus 4116	: Pd=3.8, Qd=-0.8 -> Pd=3.80, Qd=-0.80
% INFO    : Bus 4117	: Pd=22.7, Qd=5.1 -> Pd=27.32, Qd=5.10
% INFO    : Bus 4120	: Pd=22.4, Qd=3.1 -> Pd=26.96, Qd=3.10
% INFO    : Bus 4121	: Pd=27.9, Qd=-0.7 -> Pd=27.90, Qd=-0.70
% INFO    : Bus 4122	: Pd=0.4, Qd=0.2 -> Pd=0.48, Qd=0.20
% INFO    : Bus 4123	: Pd=9.0, Qd=-3.6 -> Pd=9.00, Qd=-3.60
% INFO    : Bus 4124	: Pd=1.3, Qd=1.0 -> Pd=1.56, Qd=1.00
% INFO    : Bus 4125	: Pd=33.4, Qd=-5.3 -> Pd=33.40, Qd=-5.30
% INFO    : Bus 4126	: Pd=15.9, Qd=5.9 -> Pd=19.13, Qd=5.90
% INFO    : Bus 4128	: Pd=65.9, Qd=14.8 -> Pd=79.31, Qd=14.80
% INFO    : Bus 4129	: Pd=20.9, Qd=-0.1 -> Pd=20.90, Qd=-0.10
% INFO    : Bus 4133	: Pd=0.6, Qd=0.6 -> Pd=0.72, Qd=0.60
% INFO    : Bus 4134	: Pd=2.8, Qd=-2.7 -> Pd=2.80, Qd=-2.70
% INFO    : Bus 4135	: Pd=21.1, Qd=-3.2 -> Pd=21.10, Qd=-3.20
% INFO    : Bus 4138	: Pd=0.4, Qd=0.7 -> Pd=0.48, Qd=0.70
% INFO    : Bus 4139	: Pd=32.0, Qd=4.1 -> Pd=38.51, Qd=4.10
% INFO    : Bus 4140	: Pd=12.5, Qd=2.0 -> Pd=15.04, Qd=2.00
% INFO    : Bus 4141	: Pd=7.9, Qd=2.5 -> Pd=9.51, Qd=2.50
% INFO    : Bus 4142	: Pd=0.0, Qd=-1.0 -> Pd=0.00, Qd=-1.00
% INFO    : Bus 4143	: Pd=28.0, Qd=2.5 -> Pd=33.70, Qd=2.50
% INFO    : Bus 4149	: Pd=10.7, Qd=-0.3 -> Pd=10.70, Qd=-0.30
% INFO    : Bus 4150	: Pd=8.6, Qd=-0.9 -> Pd=8.60, Qd=-0.90
% INFO    : Bus 4151	: Pd=9.7, Qd=-3.0 -> Pd=9.70, Qd=-3.00
% INFO    : Bus 4152	: Pd=59.9, Qd=10.5 -> Pd=72.09, Qd=10.50
% INFO    : Bus 4153	: Pd=26.5, Qd=2.4 -> Pd=31.89, Qd=2.40
% INFO    : Bus 4154	: Pd=19.8, Qd=0.1 -> Pd=23.83, Qd=0.10
% INFO    : Bus 4155	: Pd=13.0, Qd=0.4 -> Pd=15.64, Qd=0.40
% INFO    : Bus 4156	: Pd=21.1, Qd=-1.2 -> Pd=21.10, Qd=-1.20
% INFO    : Bus 4157	: Pd=23.1, Qd=-5.8 -> Pd=23.10, Qd=-5.80
% INFO    : Bus 4158	: Pd=0.7, Qd=1.2 -> Pd=0.84, Qd=1.20
% INFO    : Bus 4162	: Pd=14.1, Qd=-1.5 -> Pd=14.10, Qd=-1.50
% INFO    : Bus 4163	: Pd=10.9, Qd=-2.2 -> Pd=10.90, Qd=-2.20
% INFO    : Bus 4164	: Pd=32.9, Qd=2.9 -> Pd=39.59, Qd=2.90
% INFO    : Bus 4165	: Pd=13.0, Qd=0.4 -> Pd=15.64, Qd=0.40
% INFO    : Bus 4167	: Pd=29.3, Qd=3.5 -> Pd=35.26, Qd=3.50
% INFO    : Bus 4169	: Pd=22.8, Qd=12.9 -> Pd=27.44, Qd=12.90
% INFO    : Bus 4172	: Pd=37.7, Qd=-7.0 -> Pd=37.70, Qd=-7.00
% INFO    : Bus 4173	: Pd=10.5, Qd=-5.8 -> Pd=10.50, Qd=-5.80
% INFO    : Bus 4174	: Pd=11.1, Qd=5.6 -> Pd=13.36, Qd=5.60
% INFO    : Bus 4175	: Pd=27.6, Qd=-0.9 -> Pd=27.60, Qd=-0.90
% INFO    : Bus 4176	: Pd=3.9, Qd=-3.4 -> Pd=3.90, Qd=-3.40
% INFO    : Bus 4177	: Pd=3.9, Qd=-4.4 -> Pd=3.90, Qd=-4.40
% INFO    : Bus 4178	: Pd=12.6, Qd=2.5 -> Pd=15.16, Qd=2.50
% INFO    : Bus 4179	: Pd=24.0, Qd=10.1 -> Pd=28.88, Qd=10.10
% INFO    : Bus 4181	: Pd=10.0, Qd=-3.7 -> Pd=10.00, Qd=-3.70
% INFO    : Bus 4182	: Pd=26.0, Qd=4.3 -> Pd=31.29, Qd=4.30
% INFO    : Bus 4183	: Pd=66.2, Qd=-2.0 -> Pd=66.20, Qd=-2.00
% INFO    : Bus 4184	: Pd=0.0, Qd=0.3 -> Pd=0.00, Qd=0.30
% INFO    : Bus 4185	: Pd=1.9, Qd=-0.3 -> Pd=1.90, Qd=-0.30
% INFO    : Bus 4186	: Pd=36.3, Qd=2.3 -> Pd=43.69, Qd=2.30
% INFO    : Bus 4187	: Pd=27.2, Qd=1.5 -> Pd=32.73, Qd=1.50
% INFO    : Bus 4188	: Pd=20.9, Qd=-4.6 -> Pd=20.90, Qd=-4.60
% INFO    : Bus 4189	: Pd=12.5, Qd=-1.4 -> Pd=12.50, Qd=-1.40
% INFO    : Bus 4190	: Pd=19.1, Qd=1.4 -> Pd=22.99, Qd=1.40
% INFO    : Bus 4192	: Pd=5.6, Qd=-0.7 -> Pd=5.60, Qd=-0.70
% INFO    : Bus 4194	: Pd=5.3, Qd=-2.3 -> Pd=5.30, Qd=-2.30
% INFO    : Bus 4198	: Pd=9.8, Qd=-2.0 -> Pd=9.80, Qd=-2.00
% INFO    : Bus 4200	: Pd=35.0, Qd=2.5 -> Pd=42.12, Qd=2.50
% INFO    : Bus 4201	: Pd=15.7, Qd=0.7 -> Pd=18.89, Qd=0.70
% INFO    : Bus 4202	: Pd=22.6, Qd=-6.2 -> Pd=22.60, Qd=-6.20
% INFO    : Bus 4203	: Pd=21.5, Qd=-0.1 -> Pd=21.50, Qd=-0.10
% INFO    : Bus 4204	: Pd=22.6, Qd=5.9 -> Pd=27.20, Qd=5.90
% INFO    : Bus 4205	: Pd=10.0, Qd=4.1 -> Pd=12.03, Qd=4.10
% INFO    : Bus 4206	: Pd=5.3, Qd=-1.1 -> Pd=5.30, Qd=-1.10
% INFO    : Bus 4209	: Pd=17.7, Qd=-0.8 -> Pd=17.70, Qd=-0.80
% INFO    : Bus 4210	: Pd=15.9, Qd=-56.1 -> Pd=15.90, Qd=-56.10
% INFO    : Bus 4211	: Pd=17.5, Qd=1.2 -> Pd=21.06, Qd=1.20
% INFO    : Bus 4212	: Pd=0.0, Qd=-0.5 -> Pd=0.00, Qd=-0.50
% INFO    : Bus 4213	: Pd=1.9, Qd=-1.8 -> Pd=1.90, Qd=-1.80
% INFO    : Bus 4214	: Pd=1.8, Qd=-1.9 -> Pd=1.80, Qd=-1.90
% INFO    : Bus 4215	: Pd=4.1, Qd=-1.5 -> Pd=4.10, Qd=-1.50
% INFO    : Bus 4216	: Pd=50.0, Qd=-6.0 -> Pd=50.00, Qd=-6.00
% INFO    : Bus 4217	: Pd=35.2, Qd=3.2 -> Pd=42.36, Qd=3.20
% INFO    : Bus 4219	: Pd=-0.5, Qd=-1.2 -> Pd=-0.50, Qd=-1.20
% INFO    : Bus 4220	: Pd=29.8, Qd=-4.6 -> Pd=29.80, Qd=-4.60
% INFO    : Bus 4221	: Pd=65.4, Qd=7.0 -> Pd=78.71, Qd=7.00
% INFO    : Bus 4222	: Pd=42.6, Qd=-10.7 -> Pd=42.60, Qd=-10.70
% INFO    : Bus 4223	: Pd=9.9, Qd=-7.0 -> Pd=9.90, Qd=-7.00
% INFO    : Bus 4224	: Pd=20.2, Qd=-6.4 -> Pd=20.20, Qd=-6.40
% INFO    : Bus 4225	: Pd=23.1, Qd=2.1 -> Pd=27.80, Qd=2.10
% INFO    : Bus 4227	: Pd=2.0, Qd=0.1 -> Pd=2.41, Qd=0.10
% INFO    : Bus 4229	: Pd=9.8, Qd=-3.7 -> Pd=9.80, Qd=-3.70
% INFO    : Bus 4230	: Pd=5.8, Qd=-0.7 -> Pd=5.80, Qd=-0.70
% INFO    : Bus 4231	: Pd=31.0, Qd=-2.7 -> Pd=31.00, Qd=-2.70
% INFO    : Bus 4232	: Pd=49.5, Qd=5.0 -> Pd=59.57, Qd=5.00
% INFO    : Bus 4233	: Pd=5.8, Qd=7.1 -> Pd=6.98, Qd=7.10
% INFO    : Bus 4234	: Pd=12.5, Qd=-1.7 -> Pd=12.50, Qd=-1.70
% INFO    : Bus 4235	: Pd=80.4, Qd=-1.0 -> Pd=80.40, Qd=-1.00
% INFO    : Bus 4236	: Pd=25.0, Qd=-10.3 -> Pd=25.00, Qd=-10.30
% INFO    : Bus 4237	: Pd=9.3, Qd=2.1 -> Pd=11.19, Qd=2.10
% INFO    : Bus 4238	: Pd=1.1, Qd=-0.3 -> Pd=1.10, Qd=-0.30
% INFO    : Bus 4239	: Pd=26.3, Qd=-3.5 -> Pd=26.30, Qd=-3.50
% INFO    : Bus 4240	: Pd=10.3, Qd=1.6 -> Pd=12.40, Qd=1.60
% INFO    : Bus 4241	: Pd=0.2, Qd=0.8 -> Pd=0.24, Qd=0.80
% INFO    : Bus 4242	: Pd=27.0, Qd=10.6 -> Pd=32.49, Qd=10.60
% INFO    : Bus 4243	: Pd=41.8, Qd=17.7 -> Pd=50.30, Qd=17.70
% INFO    : Bus 4246	: Pd=12.4, Qd=3.3 -> Pd=14.92, Qd=3.30
% INFO    : Bus 4247	: Pd=17.7, Qd=-1.1 -> Pd=17.70, Qd=-1.10
% INFO    : Bus 4248	: Pd=-0.6, Qd=0.3 -> Pd=-0.60, Qd=0.30
% INFO    : Bus 4249	: Pd=5.4, Qd=0.3 -> Pd=6.50, Qd=0.30
% INFO    : Bus 4255	: Pd=0.2, Qd=-0.2 -> Pd=0.20, Qd=-0.20
% INFO    : Bus 4256	: Pd=16.8, Qd=-2.6 -> Pd=16.80, Qd=-2.60
% INFO    : Bus 4258	: Pd=8.9, Qd=-0.4 -> Pd=8.90, Qd=-0.40
% INFO    : Bus 4259	: Pd=16.8, Qd=0.0 -> Pd=16.80, Qd=0.00
% INFO    : Bus 4260	: Pd=10.9, Qd=-1.3 -> Pd=10.90, Qd=-1.30
% INFO    : Bus 4261	: Pd=27.8, Qd=-4.6 -> Pd=27.80, Qd=-4.60
% INFO    : Bus 4262	: Pd=27.1, Qd=3.8 -> Pd=32.61, Qd=3.80
% INFO    : Bus 4263	: Pd=20.0, Qd=0.8 -> Pd=24.07, Qd=0.80
% INFO    : Bus 4264	: Pd=28.0, Qd=0.8 -> Pd=33.70, Qd=0.80
% INFO    : Bus 4265	: Pd=10.2, Qd=0.6 -> Pd=12.28, Qd=0.60
% INFO    : Bus 4266	: Pd=14.3, Qd=-3.7 -> Pd=14.30, Qd=-3.70
% INFO    : Bus 4267	: Pd=30.6, Qd=2.2 -> Pd=36.83, Qd=2.20
% INFO    : Bus 4268	: Pd=19.1, Qd=-1.5 -> Pd=19.10, Qd=-1.50
% INFO    : Bus 4271	: Pd=17.1, Qd=0.6 -> Pd=20.58, Qd=0.60
% INFO    : Bus 4272	: Pd=1.2, Qd=1.0 -> Pd=1.44, Qd=1.00
% INFO    : Bus 4274	: Pd=20.0, Qd=-2.6 -> Pd=20.00, Qd=-2.60
% INFO    : Bus 4275	: Pd=12.0, Qd=0.1 -> Pd=14.44, Qd=0.10
% INFO    : Bus 4276	: Pd=20.1, Qd=2.1 -> Pd=24.19, Qd=2.10
% INFO    : Bus 4277	: Pd=37.5, Qd=12.6 -> Pd=45.13, Qd=12.60
% INFO    : Bus 4278	: Pd=40.5, Qd=-3.2 -> Pd=40.50, Qd=-3.20
% INFO    : Bus 4283	: Pd=21.9, Qd=7.3 -> Pd=26.36, Qd=7.30
% INFO    : Bus 4284	: Pd=34.2, Qd=0.8 -> Pd=41.16, Qd=0.80
% INFO    : Bus 4285	: Pd=0.0, Qd=0.1 -> Pd=0.00, Qd=0.10
% INFO    : Bus 4286	: Pd=17.7, Qd=-5.0 -> Pd=17.70, Qd=-5.00
% INFO    : Bus 4287	: Pd=0.5, Qd=-0.5 -> Pd=0.50, Qd=-0.50
% INFO    : Bus 4291	: Pd=38.5, Qd=-1.1 -> Pd=38.50, Qd=-1.10
% INFO    : Bus 4292	: Pd=17.0, Qd=-5.3 -> Pd=17.00, Qd=-5.30
% INFO    : Bus 4293	: Pd=1.9, Qd=-2.5 -> Pd=1.90, Qd=-2.50
% INFO    : Bus 4294	: Pd=-1.5, Qd=0.2 -> Pd=-1.50, Qd=0.20
% INFO    : Bus 4297	: Pd=23.6, Qd=6.5 -> Pd=28.40, Qd=6.50
% INFO    : Bus 4298	: Pd=22.8, Qd=0.4 -> Pd=27.44, Qd=0.40
% INFO    : Bus 4299	: Pd=16.4, Qd=1.2 -> Pd=19.74, Qd=1.20
% INFO    : Bus 4300	: Pd=2.9, Qd=-1.6 -> Pd=2.90, Qd=-1.60
% INFO    : Bus 4302	: Pd=0.5, Qd=0.1 -> Pd=0.60, Qd=0.10
% INFO    : Bus 4304	: Pd=29.0, Qd=7.3 -> Pd=34.90, Qd=7.30
% INFO    : Bus 4305	: Pd=14.7, Qd=1.4 -> Pd=17.69, Qd=1.40
% INFO    : Bus 4306	: Pd=24.1, Qd=4.7 -> Pd=29.00, Qd=4.70
% INFO    : Bus 4307	: Pd=47.7, Qd=15.2 -> Pd=57.40, Qd=15.20
% INFO    : Bus 4308	: Pd=29.8, Qd=-4.0 -> Pd=29.80, Qd=-4.00
% INFO    : Bus 4309	: Pd=-3.0, Qd=3.6 -> Pd=-3.00, Qd=3.60
% INFO    : Bus 4312	: Pd=35.3, Qd=4.2 -> Pd=42.48, Qd=4.20
% INFO    : Bus 4313	: Pd=9.0, Qd=8.1 -> Pd=10.83, Qd=8.10
% INFO    : Bus 4316	: Pd=9.7, Qd=0.0 -> Pd=9.70, Qd=0.00
% INFO    : Bus 4318	: Pd=0.7, Qd=0.0 -> Pd=0.70, Qd=0.00
% INFO    : Bus 4320	: Pd=22.3, Qd=2.2 -> Pd=26.84, Qd=2.20
% INFO    : Bus 4321	: Pd=15.0, Qd=-1.1 -> Pd=15.00, Qd=-1.10
% INFO    : Bus 4323	: Pd=4.2, Qd=2.1 -> Pd=5.05, Qd=2.10
% INFO    : Bus 4326	: Pd=13.1, Qd=-4.8 -> Pd=13.10, Qd=-4.80
% INFO    : Bus 4327	: Pd=44.1, Qd=7.2 -> Pd=53.07, Qd=7.20
% INFO    : Bus 4330	: Pd=9.0, Qd=-9.2 -> Pd=9.00, Qd=-9.20
% INFO    : Bus 4331	: Pd=1.0, Qd=-0.7 -> Pd=1.00, Qd=-0.70
% INFO    : Bus 4333	: Pd=0.2, Qd=-0.0 -> Pd=0.20, Qd=-0.00
% INFO    : Bus 4334	: Pd=6.9, Qd=-2.0 -> Pd=6.90, Qd=-2.00
% INFO    : Bus 4335	: Pd=29.9, Qd=-0.0 -> Pd=29.90, Qd=-0.00
% INFO    : Bus 4337	: Pd=16.2, Qd=0.7 -> Pd=19.50, Qd=0.70
% INFO    : Bus 4339	: Pd=25.6, Qd=5.5 -> Pd=30.81, Qd=5.50
% INFO    : Bus 4340	: Pd=-3.0, Qd=0.0 -> Pd=-3.00, Qd=0.00
% INFO    : Bus 4341	: Pd=0.7, Qd=-0.0 -> Pd=0.70, Qd=-0.00
% INFO    : Bus 4342	: Pd=36.2, Qd=3.4 -> Pd=43.56, Qd=3.40
% INFO    : Bus 4343	: Pd=35.3, Qd=3.7 -> Pd=42.48, Qd=3.70
% INFO    : Bus 4345	: Pd=0.0, Qd=-0.1 -> Pd=0.00, Qd=-0.10
% INFO    : Bus 4346	: Pd=44.8, Qd=-6.1 -> Pd=44.80, Qd=-6.10
% INFO    : Bus 4347	: Pd=6.4, Qd=-12.7 -> Pd=6.40, Qd=-12.70
% INFO    : Bus 4348	: Pd=25.0, Qd=2.7 -> Pd=30.09, Qd=2.70
% INFO    : Bus 4350	: Pd=12.8, Qd=-4.9 -> Pd=12.80, Qd=-4.90
% INFO    : Bus 4351	: Pd=1.6, Qd=-1.6 -> Pd=1.60, Qd=-1.60
% INFO    : Bus 4353	: Pd=10.1, Qd=-3.2 -> Pd=10.10, Qd=-3.20
% INFO    : Bus 4354	: Pd=22.4, Qd=8.3 -> Pd=26.96, Qd=8.30
% INFO    : Bus 4358	: Pd=14.5, Qd=-3.1 -> Pd=14.50, Qd=-3.10
% INFO    : Bus 4359	: Pd=12.3, Qd=1.3 -> Pd=14.80, Qd=1.30
% INFO    : Bus 4360	: Pd=11.9, Qd=-0.8 -> Pd=11.90, Qd=-0.80
% INFO    : Bus 4361	: Pd=20.8, Qd=3.1 -> Pd=25.03, Qd=3.10
% INFO    : Bus 4362	: Pd=22.0, Qd=-0.2 -> Pd=22.00, Qd=-0.20
% INFO    : Bus 4363	: Pd=-0.1, Qd=-0.0 -> Pd=-0.10, Qd=-0.00
% INFO    : Bus 4364	: Pd=15.3, Qd=-0.4 -> Pd=15.30, Qd=-0.40
% INFO    : Bus 4365	: Pd=16.3, Qd=-0.4 -> Pd=16.30, Qd=-0.40
% INFO    : Bus 4366	: Pd=22.3, Qd=-3.4 -> Pd=22.30, Qd=-3.40
% INFO    : Bus 4369	: Pd=11.8, Qd=-2.3 -> Pd=11.80, Qd=-2.30
% INFO    : Bus 4370	: Pd=0.7, Qd=1.7 -> Pd=0.84, Qd=1.70
% INFO    : Bus 4371	: Pd=121.7, Qd=0.0 -> Pd=121.70, Qd=0.00
% INFO    : Bus 4373	: Pd=26.0, Qd=1.3 -> Pd=31.29, Qd=1.30
% INFO    : Bus 4374	: Pd=35.1, Qd=-0.1 -> Pd=35.10, Qd=-0.10
% INFO    : Bus 4375	: Pd=15.4, Qd=-0.8 -> Pd=15.40, Qd=-0.80
% INFO    : Bus 4376	: Pd=18.4, Qd=1.2 -> Pd=22.14, Qd=1.20
% INFO    : Bus 4377	: Pd=6.9, Qd=-1.3 -> Pd=6.90, Qd=-1.30
% INFO    : Bus 4378	: Pd=44.1, Qd=3.2 -> Pd=53.07, Qd=3.20
% INFO    : Bus 4379	: Pd=6.2, Qd=-0.5 -> Pd=6.20, Qd=-0.50
% INFO    : Bus 4381	: Pd=23.1, Qd=-3.4 -> Pd=23.10, Qd=-3.40
% INFO    : Bus 4382	: Pd=17.8, Qd=4.1 -> Pd=21.42, Qd=4.10
% INFO    : Bus 4383	: Pd=11.7, Qd=-3.6 -> Pd=11.70, Qd=-3.60
% INFO    : Bus 4385	: Pd=23.5, Qd=-6.4 -> Pd=23.50, Qd=-6.40
% INFO    : Bus 4386	: Pd=44.1, Qd=8.8 -> Pd=53.07, Qd=8.80
% INFO    : Bus 4387	: Pd=0.7, Qd=0.0 -> Pd=0.70, Qd=0.00
% INFO    : Bus 4388	: Pd=20.2, Qd=-1.9 -> Pd=20.20, Qd=-1.90
% INFO    : Bus 4389	: Pd=45.1, Qd=-8.6 -> Pd=45.10, Qd=-8.60
% INFO    : Bus 4390	: Pd=-6.9, Qd=-6.1 -> Pd=-6.90, Qd=-6.10
% INFO    : Bus 4392	: Pd=5.9, Qd=2.4 -> Pd=7.10, Qd=2.40
% INFO    : Bus 4393	: Pd=5.3, Qd=-2.3 -> Pd=5.30, Qd=-2.30
% INFO    : Bus 4394	: Pd=27.6, Qd=-2.8 -> Pd=27.60, Qd=-2.80
% INFO    : Bus 4395	: Pd=20.0, Qd=-2.9 -> Pd=20.00, Qd=-2.90
% INFO    : Bus 4396	: Pd=3.0, Qd=1.5 -> Pd=3.61, Qd=1.50
% INFO    : Bus 4397	: Pd=14.8, Qd=-1.1 -> Pd=14.80, Qd=-1.10
% INFO    : Bus 4398	: Pd=9.9, Qd=1.7 -> Pd=11.91, Qd=1.70
% INFO    : Bus 4399	: Pd=13.0, Qd=5.0 -> Pd=15.64, Qd=5.00
% INFO    : Bus 4400	: Pd=14.8, Qd=1.2 -> Pd=17.81, Qd=1.20
% INFO    : Bus 4401	: Pd=10.9, Qd=-0.3 -> Pd=10.90, Qd=-0.30
% INFO    : Bus 4403	: Pd=23.2, Qd=-0.0 -> Pd=23.20, Qd=-0.00
% INFO    : Bus 4405	: Pd=24.1, Qd=-5.8 -> Pd=24.10, Qd=-5.80
% INFO    : Bus 4406	: Pd=17.0, Qd=8.3 -> Pd=20.46, Qd=8.30
% INFO    : Bus 4407	: Pd=2.6, Qd=-0.4 -> Pd=2.60, Qd=-0.40
% INFO    : Bus 4409	: Pd=28.0, Qd=-0.4 -> Pd=28.00, Qd=-0.40
% INFO    : Bus 4410	: Pd=72.6, Qd=2.9 -> Pd=87.37, Qd=2.90
% INFO    : Bus 4412	: Pd=4.7, Qd=4.3 -> Pd=5.66, Qd=4.30
% INFO    : Bus 4414	: Pd=40.9, Qd=-2.0 -> Pd=40.90, Qd=-2.00
% INFO    : Bus 4415	: Pd=6.2, Qd=2.5 -> Pd=7.46, Qd=2.50
% INFO    : Bus 4417	: Pd=7.2, Qd=-5.1 -> Pd=7.20, Qd=-5.10
% INFO    : Bus 4418	: Pd=6.3, Qd=-0.2 -> Pd=6.30, Qd=-0.20
% INFO    : Bus 4420	: Pd=34.7, Qd=15.2 -> Pd=41.76, Qd=15.20
% INFO    : Bus 4421	: Pd=25.8, Qd=3.5 -> Pd=31.05, Qd=3.50
% INFO    : Bus 4423	: Pd=83.5, Qd=12.9 -> Pd=100.49, Qd=12.90
% INFO    : Bus 4424	: Pd=2.0, Qd=0.0 -> Pd=2.00, Qd=0.00
% INFO    : Bus 4425	: Pd=23.2, Qd=0.2 -> Pd=27.92, Qd=0.20
% INFO    : Bus 4426	: Pd=28.4, Qd=1.6 -> Pd=34.18, Qd=1.60
% INFO    : Bus 4427	: Pd=28.5, Qd=-4.5 -> Pd=28.50, Qd=-4.50
% INFO    : Bus 4428	: Pd=2.8, Qd=-1.9 -> Pd=2.80, Qd=-1.90
% INFO    : Bus 4430	: Pd=16.2, Qd=-1.1 -> Pd=16.20, Qd=-1.10
% INFO    : Bus 4431	: Pd=39.6, Qd=3.2 -> Pd=47.66, Qd=3.20
% INFO    : Bus 4432	: Pd=10.6, Qd=1.3 -> Pd=12.76, Qd=1.30
% INFO    : Bus 4433	: Pd=19.0, Qd=0.1 -> Pd=22.87, Qd=0.10
% INFO    : Bus 4434	: Pd=20.8, Qd=-2.9 -> Pd=20.80, Qd=-2.90
% INFO    : Bus 4435	: Pd=39.6, Qd=1.3 -> Pd=47.66, Qd=1.30
% INFO    : Bus 4436	: Pd=37.4, Qd=3.7 -> Pd=45.01, Qd=3.70
% INFO    : Bus 4437	: Pd=19.2, Qd=-7.0 -> Pd=19.20, Qd=-7.00
% INFO    : Bus 4438	: Pd=42.2, Qd=1.3 -> Pd=50.79, Qd=1.30
% INFO    : Bus 4439	: Pd=-0.3, Qd=0.0 -> Pd=-0.30, Qd=0.00
% INFO    : Bus 4441	: Pd=6.3, Qd=-2.4 -> Pd=6.30, Qd=-2.40
% INFO    : Bus 4442	: Pd=26.8, Qd=5.2 -> Pd=32.25, Qd=5.20
% INFO    : Bus 4443	: Pd=23.8, Qd=0.4 -> Pd=28.64, Qd=0.40
% INFO    : Bus 4447	: Pd=10.5, Qd=9.0 -> Pd=12.64, Qd=9.00
% INFO    : Bus 4448	: Pd=8.9, Qd=3.4 -> Pd=10.71, Qd=3.40
% INFO    : Bus 4449	: Pd=0.0, Qd=0.7 -> Pd=0.00, Qd=0.70
% INFO    : Bus 4450	: Pd=13.8, Qd=-0.5 -> Pd=13.80, Qd=-0.50
% INFO    : Bus 4451	: Pd=0.0, Qd=0.2 -> Pd=0.00, Qd=0.20
% INFO    : Bus 4452	: Pd=24.3, Qd=-1.9 -> Pd=24.30, Qd=-1.90
% INFO    : Bus 4453	: Pd=19.2, Qd=1.3 -> Pd=23.11, Qd=1.30
% INFO    : Bus 4454	: Pd=-0.9, Qd=0.0 -> Pd=-0.90, Qd=0.00
% INFO    : Bus 4456	: Pd=7.7, Qd=0.6 -> Pd=9.27, Qd=0.60
% INFO    : Bus 4457	: Pd=38.4, Qd=4.2 -> Pd=46.21, Qd=4.20
% INFO    : Bus 4458	: Pd=27.6, Qd=-0.6 -> Pd=27.60, Qd=-0.60
% INFO    : Bus 4459	: Pd=7.0, Qd=-0.6 -> Pd=7.00, Qd=-0.60
% INFO    : Bus 4460	: Pd=18.1, Qd=-0.9 -> Pd=18.10, Qd=-0.90
% INFO    : Bus 4461	: Pd=-0.0, Qd=0.1 -> Pd=-0.00, Qd=0.10
% INFO    : Bus 4464	: Pd=53.6, Qd=-1.1 -> Pd=53.60, Qd=-1.10
% INFO    : Bus 4465	: Pd=23.7, Qd=11.6 -> Pd=28.52, Qd=11.60
% INFO    : Bus 4469	: Pd=1.0, Qd=1.0 -> Pd=1.20, Qd=1.00
% INFO    : Bus 4470	: Pd=13.0, Qd=7.3 -> Pd=15.64, Qd=7.30
% INFO    : Bus 4471	: Pd=0.2, Qd=8.9 -> Pd=0.24, Qd=8.90
% INFO    : Bus 4472	: Pd=33.3, Qd=2.8 -> Pd=40.07, Qd=2.80
% INFO    : Bus 4473	: Pd=28.8, Qd=4.4 -> Pd=34.66, Qd=4.40
% INFO    : Bus 4475	: Pd=11.6, Qd=-0.1 -> Pd=11.60, Qd=-0.10
% INFO    : Bus 4476	: Pd=0.0, Qd=0.4 -> Pd=0.00, Qd=0.40
% INFO    : Bus 4477	: Pd=4.6, Qd=-0.5 -> Pd=4.60, Qd=-0.50
% INFO    : Bus 4478	: Pd=7.9, Qd=-1.4 -> Pd=7.90, Qd=-1.40
% INFO    : Bus 4480	: Pd=30.0, Qd=2.1 -> Pd=36.10, Qd=2.10
% INFO    : Bus 4481	: Pd=45.4, Qd=0.7 -> Pd=54.64, Qd=0.70
% INFO    : Bus 4483	: Pd=31.5, Qd=3.8 -> Pd=37.91, Qd=3.80
% INFO    : Bus 4484	: Pd=12.7, Qd=-4.8 -> Pd=12.70, Qd=-4.80
% INFO    : Bus 4485	: Pd=5.4, Qd=3.8 -> Pd=6.50, Qd=3.80
% INFO    : Bus 4486	: Pd=0.2, Qd=-3.4 -> Pd=0.20, Qd=-3.40
% INFO    : Bus 4487	: Pd=1.5, Qd=6.5 -> Pd=1.81, Qd=6.50
% INFO    : Bus 4490	: Pd=9.8, Qd=7.2 -> Pd=11.79, Qd=7.20
% INFO    : Bus 4491	: Pd=24.9, Qd=-1.5 -> Pd=24.90, Qd=-1.50
% INFO    : Bus 4493	: Pd=13.9, Qd=1.6 -> Pd=16.73, Qd=1.60
% INFO    : Bus 4495	: Pd=9.0, Qd=-4.7 -> Pd=9.00, Qd=-4.70
% INFO    : Bus 4496	: Pd=18.4, Qd=4.8 -> Pd=22.14, Qd=4.80
% INFO    : Bus 4498	: Pd=-7.0, Qd=-0.0 -> Pd=-7.00, Qd=-0.00
% INFO    : Bus 4509	: Pd=-1.9, Qd=4.4 -> Pd=-1.90, Qd=4.40
% INFO    : Bus 4512	: Pd=9.5, Qd=-7.2 -> Pd=9.50, Qd=-7.20
% INFO    : Bus 4513	: Pd=-2.6, Qd=-1.1 -> Pd=-2.60, Qd=-1.10
% INFO    : Bus 4514	: Pd=11.0, Qd=3.9 -> Pd=13.24, Qd=3.90
% INFO    : Bus 4515	: Pd=0.0, Qd=-3.0 -> Pd=0.00, Qd=-3.00
% INFO    : Bus 4517	: Pd=19.9, Qd=0.6 -> Pd=23.95, Qd=0.60
% INFO    : Bus 4518	: Pd=22.7, Qd=1.0 -> Pd=27.32, Qd=1.00
% INFO    : Bus 4519	: Pd=28.8, Qd=4.5 -> Pd=34.66, Qd=4.50
% INFO    : Bus 4520	: Pd=6.0, Qd=3.9 -> Pd=7.22, Qd=3.90
% INFO    : Bus 4521	: Pd=0.4, Qd=-1.0 -> Pd=0.40, Qd=-1.00
% INFO    : Bus 4524	: Pd=24.6, Qd=0.0 -> Pd=24.60, Qd=0.00
% INFO    : Bus 4527	: Pd=0.0, Qd=-0.3 -> Pd=0.00, Qd=-0.30
% INFO    : Bus 4529	: Pd=49.5, Qd=7.6 -> Pd=59.57, Qd=7.60
% INFO    : Bus 4531	: Pd=0.9, Qd=-0.3 -> Pd=0.90, Qd=-0.30
% INFO    : Bus 4534	: Pd=18.2, Qd=-3.5 -> Pd=18.20, Qd=-3.50
% INFO    : Bus 4535	: Pd=11.7, Qd=-0.4 -> Pd=11.70, Qd=-0.40
% INFO    : Bus 4537	: Pd=17.0, Qd=6.1 -> Pd=20.46, Qd=6.10
% INFO    : Bus 4539	: Pd=59.2, Qd=4.2 -> Pd=71.24, Qd=4.20
% INFO    : Bus 4540	: Pd=36.3, Qd=4.9 -> Pd=43.69, Qd=4.90
% INFO    : Bus 4541	: Pd=5.8, Qd=-9.3 -> Pd=5.80, Qd=-9.30
% INFO    : Bus 4542	: Pd=17.3, Qd=-5.0 -> Pd=17.30, Qd=-5.00
% INFO    : Bus 4543	: Pd=26.7, Qd=-4.5 -> Pd=26.70, Qd=-4.50
% INFO    : Bus 4544	: Pd=12.2, Qd=5.7 -> Pd=14.68, Qd=5.70
% INFO    : Bus 4545	: Pd=0.9, Qd=-0.4 -> Pd=0.90, Qd=-0.40
% INFO    : Bus 4546	: Pd=11.0, Qd=15.0 -> Pd=13.24, Qd=15.00
% INFO    : Bus 4549	: Pd=10.9, Qd=1.1 -> Pd=13.12, Qd=1.10
% INFO    : Bus 4551	: Pd=12.4, Qd=-9.9 -> Pd=12.40, Qd=-9.90
% INFO    : Bus 4553	: Pd=10.5, Qd=1.6 -> Pd=12.64, Qd=1.60
% INFO    : Bus 4554	: Pd=4.4, Qd=-3.1 -> Pd=4.40, Qd=-3.10
% INFO    : Bus 4557	: Pd=26.1, Qd=4.0 -> Pd=31.41, Qd=4.00
% INFO    : Bus 4560	: Pd=9.5, Qd=-2.2 -> Pd=9.50, Qd=-2.20
% INFO    : Bus 4561	: Pd=23.4, Qd=5.2 -> Pd=28.16, Qd=5.20
% INFO    : Bus 4562	: Pd=33.9, Qd=1.0 -> Pd=40.80, Qd=1.00
% INFO    : Bus 4566	: Pd=32.9, Qd=0.1 -> Pd=39.59, Qd=0.10
% INFO    : Bus 4567	: Pd=0.8, Qd=-0.2 -> Pd=0.80, Qd=-0.20
% INFO    : Bus 4568	: Pd=26.8, Qd=0.3 -> Pd=32.25, Qd=0.30
% INFO    : Bus 4569	: Pd=-1.4, Qd=-0.1 -> Pd=-1.40, Qd=-0.10
% INFO    : Bus 4572	: Pd=25.9, Qd=1.6 -> Pd=31.17, Qd=1.60
% INFO    : Bus 4573	: Pd=13.4, Qd=2.8 -> Pd=16.13, Qd=2.80
% INFO    : Bus 4574	: Pd=24.4, Qd=-2.7 -> Pd=24.40, Qd=-2.70
% INFO    : Bus 4575	: Pd=5.5, Qd=-6.7 -> Pd=5.50, Qd=-6.70
% INFO    : Bus 4577	: Pd=24.2, Qd=-9.7 -> Pd=24.20, Qd=-9.70
% INFO    : Bus 4578	: Pd=9.2, Qd=2.3 -> Pd=11.07, Qd=2.30
% INFO    : Bus 4581	: Pd=1.0, Qd=0.0 -> Pd=1.00, Qd=0.00
% INFO    : Bus 4582	: Pd=1.0, Qd=0.9 -> Pd=1.20, Qd=0.90
% INFO    : Bus 4583	: Pd=82.7, Qd=15.0 -> Pd=99.53, Qd=15.00
% INFO    : Bus 4585	: Pd=-1.0, Qd=-0.9 -> Pd=-1.00, Qd=-0.90
% INFO    : Bus 4586	: Pd=-0.2, Qd=-42.5 -> Pd=-0.20, Qd=-42.50
% INFO    : Bus 4588	: Pd=0.0, Qd=-0.8 -> Pd=0.00, Qd=-0.80
% INFO    : Bus 4589	: Pd=18.0, Qd=-9.4 -> Pd=18.00, Qd=-9.40
% INFO    : Bus 4590	: Pd=18.0, Qd=-1.2 -> Pd=18.00, Qd=-1.20
% INFO    : Bus 4591	: Pd=4.8, Qd=4.4 -> Pd=5.78, Qd=4.40
% INFO    : Bus 4594	: Pd=108.9, Qd=66.1 -> Pd=131.06, Qd=66.10
% INFO    : Bus 4602	: Pd=6.8, Qd=-0.6 -> Pd=6.80, Qd=-0.60
% INFO    : Bus 4605	: Pd=43.7, Qd=9.1 -> Pd=52.59, Qd=9.10
% INFO    : Bus 4606	: Pd=122.6, Qd=27.0 -> Pd=147.54, Qd=27.00
% INFO    : Bus 4607	: Pd=2.0, Qd=1.0 -> Pd=2.41, Qd=1.00
% INFO    : Bus 4609	: Pd=4.2, Qd=-4.2 -> Pd=4.20, Qd=-4.20
% INFO    : Bus 4610	: Pd=13.3, Qd=-2.0 -> Pd=13.30, Qd=-2.00
% INFO    : Bus 4611	: Pd=3.0, Qd=1.0 -> Pd=3.61, Qd=1.00
% INFO    : Bus 4612	: Pd=58.9, Qd=6.9 -> Pd=70.88, Qd=6.90
% INFO    : Bus 4613	: Pd=6.0, Qd=3.0 -> Pd=7.22, Qd=3.00
% INFO    : Bus 4614	: Pd=6.0, Qd=0.2 -> Pd=7.22, Qd=0.20
% INFO    : Bus 4618	: Pd=36.8, Qd=-0.9 -> Pd=36.80, Qd=-0.90
% INFO    : Bus 4620	: Pd=2.0, Qd=0.1 -> Pd=2.41, Qd=0.10
% INFO    : Bus 4624	: Pd=9.0, Qd=-0.4 -> Pd=9.00, Qd=-0.40
% INFO    : Bus 4625	: Pd=0.3, Qd=0.0 -> Pd=0.30, Qd=0.00
% INFO    : Bus 4626	: Pd=7.0, Qd=-1.3 -> Pd=7.00, Qd=-1.30
% INFO    : Bus 4627	: Pd=23.0, Qd=-4.1 -> Pd=23.00, Qd=-4.10
% INFO    : Bus 4628	: Pd=12.9, Qd=-1.2 -> Pd=12.90, Qd=-1.20
% INFO    : Bus 4629	: Pd=1.2, Qd=1.0 -> Pd=1.44, Qd=1.00
% INFO    : Bus 4630	: Pd=72.4, Qd=-21.7 -> Pd=72.40, Qd=-21.70
% INFO    : Bus 4632	: Pd=2.0, Qd=0.0 -> Pd=2.00, Qd=0.00
% INFO    : Bus 4633	: Pd=40.6, Qd=6.1 -> Pd=48.86, Qd=6.10
% INFO    : Bus 4634	: Pd=0.0, Qd=1.3 -> Pd=0.00, Qd=1.30
% INFO    : Bus 4635	: Pd=26.7, Qd=2.9 -> Pd=32.13, Qd=2.90
% INFO    : Bus 4636	: Pd=0.0, Qd=-0.9 -> Pd=0.00, Qd=-0.90
% INFO    : Bus 4637	: Pd=29.1, Qd=-1.0 -> Pd=29.10, Qd=-1.00
% INFO    : Bus 4640	: Pd=22.1, Qd=5.9 -> Pd=26.60, Qd=5.90
% INFO    : Bus 4641	: Pd=13.2, Qd=-2.6 -> Pd=13.20, Qd=-2.60
% INFO    : Bus 4642	: Pd=0.9, Qd=-0.2 -> Pd=0.90, Qd=-0.20
% INFO    : Bus 4643	: Pd=10.3, Qd=0.9 -> Pd=12.40, Qd=0.90
% INFO    : Bus 4644	: Pd=2.9, Qd=-1.4 -> Pd=2.90, Qd=-1.40
% INFO    : Bus 4645	: Pd=17.6, Qd=-2.3 -> Pd=17.60, Qd=-2.30
% INFO    : Bus 4646	: Pd=3.0, Qd=1.2 -> Pd=3.61, Qd=1.20
% INFO    : Bus 4647	: Pd=12.1, Qd=-7.2 -> Pd=12.10, Qd=-7.20
% INFO    : Bus 4648	: Pd=13.6, Qd=-2.1 -> Pd=13.60, Qd=-2.10
% INFO    : Bus 4649	: Pd=37.7, Qd=-1.8 -> Pd=37.70, Qd=-1.80
% INFO    : Bus 4650	: Pd=20.2, Qd=4.3 -> Pd=24.31, Qd=4.30
% INFO    : Bus 4652	: Pd=31.0, Qd=4.8 -> Pd=37.31, Qd=4.80
% INFO    : Bus 4653	: Pd=7.4, Qd=0.5 -> Pd=8.91, Qd=0.50
% INFO    : Bus 4654	: Pd=13.2, Qd=-3.5 -> Pd=13.20, Qd=-3.50
% INFO    : Bus 4657	: Pd=24.3, Qd=9.8 -> Pd=29.24, Qd=9.80
% INFO    : Bus 4658	: Pd=48.0, Qd=-0.2 -> Pd=48.00, Qd=-0.20
% INFO    : Bus 4659	: Pd=1.3, Qd=3.6 -> Pd=1.56, Qd=3.60
% INFO    : Bus 4663	: Pd=59.2, Qd=11.5 -> Pd=71.24, Qd=11.50
% INFO    : Bus 4664	: Pd=17.4, Qd=1.4 -> Pd=20.94, Qd=1.40
% INFO    : Bus 4665	: Pd=3.4, Qd=-0.5 -> Pd=3.40, Qd=-0.50
% INFO    : Bus 4666	: Pd=7.2, Qd=-4.1 -> Pd=7.20, Qd=-4.10
% INFO    : Bus 4667	: Pd=0.0, Qd=-1.0 -> Pd=0.00, Qd=-1.00
% INFO    : Bus 4668	: Pd=64.9, Qd=10.4 -> Pd=78.10, Qd=10.40
% INFO    : Bus 4671	: Pd=43.2, Qd=1.4 -> Pd=51.99, Qd=1.40
% INFO    : Bus 4672	: Pd=19.6, Qd=2.7 -> Pd=23.59, Qd=2.70
% INFO    : Bus 4676	: Pd=2.0, Qd=0.0 -> Pd=2.00, Qd=0.00
% INFO    : Bus 4678	: Pd=39.7, Qd=3.0 -> Pd=47.78, Qd=3.00
% INFO    : Bus 4679	: Pd=34.7, Qd=2.5 -> Pd=41.76, Qd=2.50
% INFO    : Bus 4681	: Pd=8.9, Qd=-0.5 -> Pd=8.90, Qd=-0.50
% INFO    : Bus 4682	: Pd=-2.9, Qd=-1.1 -> Pd=-2.90, Qd=-1.10
% INFO    : Bus 4687	: Pd=16.5, Qd=0.5 -> Pd=19.86, Qd=0.50
% INFO    : Bus 4688	: Pd=-0.2, Qd=-0.2 -> Pd=-0.20, Qd=-0.20
% INFO    : Bus 4689	: Pd=37.7, Qd=-10.5 -> Pd=37.70, Qd=-10.50
% INFO    : Bus 4690	: Pd=12.2, Qd=-3.9 -> Pd=12.20, Qd=-3.90
% INFO    : Bus 4691	: Pd=20.4, Qd=-5.5 -> Pd=20.40, Qd=-5.50
% INFO    : Bus 4692	: Pd=12.1, Qd=2.4 -> Pd=14.56, Qd=2.40
% INFO    : Bus 4693	: Pd=47.4, Qd=-14.9 -> Pd=47.40, Qd=-14.90
% INFO    : Bus 4694	: Pd=27.4, Qd=-2.2 -> Pd=27.40, Qd=-2.20
% INFO    : Bus 4695	: Pd=1.9, Qd=0.4 -> Pd=2.29, Qd=0.40
% INFO    : Bus 4698	: Pd=52.9, Qd=13.5 -> Pd=63.66, Qd=13.50
% INFO    : Bus 4702	: Pd=21.8, Qd=-4.0 -> Pd=21.80, Qd=-4.00
% INFO    : Bus 4703	: Pd=15.3, Qd=3.2 -> Pd=18.41, Qd=3.20
% INFO    : Bus 4704	: Pd=38.4, Qd=4.0 -> Pd=46.21, Qd=4.00
% INFO    : Bus 4707	: Pd=15.0, Qd=2.4 -> Pd=18.05, Qd=2.40
% INFO    : Bus 4708	: Pd=24.8, Qd=-8.4 -> Pd=24.80, Qd=-8.40
% INFO    : Bus 4709	: Pd=12.9, Qd=-0.5 -> Pd=12.90, Qd=-0.50
% INFO    : Bus 4710	: Pd=12.9, Qd=-2.0 -> Pd=12.90, Qd=-2.00
% INFO    : Bus 4713	: Pd=21.0, Qd=0.5 -> Pd=25.27, Qd=0.50
% INFO    : Bus 4720	: Pd=9.9, Qd=-3.1 -> Pd=9.90, Qd=-3.10
% INFO    : Bus 4721	: Pd=-1.0, Qd=-0.7 -> Pd=-1.00, Qd=-0.70
% INFO    : Bus 4722	: Pd=30.0, Qd=3.7 -> Pd=36.10, Qd=3.70
% INFO    : Bus 4724	: Pd=12.9, Qd=-2.8 -> Pd=12.90, Qd=-2.80
% INFO    : Bus 4725	: Pd=82.0, Qd=9.0 -> Pd=98.68, Qd=9.00
% INFO    : Bus 4726	: Pd=2.0, Qd=2.5 -> Pd=2.41, Qd=2.50
% INFO    : Bus 4737	: Pd=24.0, Qd=1.1 -> Pd=28.88, Qd=1.10
% INFO    : Bus 4738	: Pd=32.3, Qd=3.3 -> Pd=38.87, Qd=3.30
% INFO    : Bus 4740	: Pd=-1.4, Qd=0.0 -> Pd=-1.40, Qd=0.00
% INFO    : Bus 4742	: Pd=13.4, Qd=-0.8 -> Pd=13.40, Qd=-0.80
% INFO    : Bus 4743	: Pd=9.0, Qd=1.7 -> Pd=10.83, Qd=1.70
% INFO    : Bus 4745	: Pd=16.0, Qd=-0.9 -> Pd=16.00, Qd=-0.90
% INFO    : Bus 4746	: Pd=9.5, Qd=-0.4 -> Pd=9.50, Qd=-0.40
% INFO    : Bus 4747	: Pd=1.5, Qd=0.6 -> Pd=1.81, Qd=0.60
% INFO    : Bus 4748	: Pd=72.5, Qd=10.9 -> Pd=87.25, Qd=10.90
% INFO    : Bus 4749	: Pd=7.8, Qd=-1.2 -> Pd=7.80, Qd=-1.20
% INFO    : Bus 4750	: Pd=39.5, Qd=4.6 -> Pd=47.54, Qd=4.60
% INFO    : Bus 4751	: Pd=4.2, Qd=1.6 -> Pd=5.05, Qd=1.60
% INFO    : Bus 4752	: Pd=38.8, Qd=1.3 -> Pd=46.69, Qd=1.30
% INFO    : Bus 4753	: Pd=38.4, Qd=-11.1 -> Pd=38.40, Qd=-11.10
% INFO    : Bus 4754	: Pd=-0.3, Qd=-4.7 -> Pd=-0.30, Qd=-4.70
% INFO    : Bus 4755	: Pd=-0.2, Qd=-0.1 -> Pd=-0.20, Qd=-0.10
% INFO    : Bus 4756	: Pd=0.0, Qd=-9.0 -> Pd=0.00, Qd=-9.00
% INFO    : Bus 4757	: Pd=20.6, Qd=3.7 -> Pd=24.79, Qd=3.70
% INFO    : Bus 4758	: Pd=30.7, Qd=1.1 -> Pd=36.95, Qd=1.10
% INFO    : Bus 4759	: Pd=32.0, Qd=5.9 -> Pd=38.51, Qd=5.90
% INFO    : Bus 4760	: Pd=-2.1, Qd=-5.3 -> Pd=-2.10, Qd=-5.30
% INFO    : Bus 4761	: Pd=3.1, Qd=-2.1 -> Pd=3.10, Qd=-2.10
% INFO    : Bus 4762	: Pd=35.2, Qd=6.0 -> Pd=42.36, Qd=6.00
% INFO    : Bus 4764	: Pd=39.1, Qd=4.4 -> Pd=47.05, Qd=4.40
% INFO    : Bus 4765	: Pd=5.1, Qd=2.4 -> Pd=6.14, Qd=2.40
% INFO    : Bus 4767	: Pd=37.8, Qd=5.2 -> Pd=45.49, Qd=5.20
% INFO    : Bus 4769	: Pd=17.1, Qd=2.1 -> Pd=20.58, Qd=2.10
% INFO    : Bus 4771	: Pd=45.9, Qd=0.5 -> Pd=55.24, Qd=0.50
% INFO    : Bus 4773	: Pd=0.0, Qd=0.1 -> Pd=0.00, Qd=0.10
% INFO    : Bus 4774	: Pd=1.0, Qd=0.2 -> Pd=1.20, Qd=0.20
% INFO    : Bus 4775	: Pd=24.4, Qd=17.7 -> Pd=29.36, Qd=17.70
% INFO    : Bus 4776	: Pd=16.0, Qd=-1.9 -> Pd=16.00, Qd=-1.90
% INFO    : Bus 4777	: Pd=24.6, Qd=-4.9 -> Pd=24.60, Qd=-4.90
% INFO    : Bus 4778	: Pd=-8.2, Qd=-2.8 -> Pd=-8.20, Qd=-2.80
% INFO    : Bus 4781	: Pd=7.0, Qd=-1.8 -> Pd=7.00, Qd=-1.80
% INFO    : Bus 4782	: Pd=34.6, Qd=7.9 -> Pd=41.64, Qd=7.90
% INFO    : Bus 4783	: Pd=9.2, Qd=-0.0 -> Pd=9.20, Qd=-0.00
% INFO    : Bus 4786	: Pd=102.8, Qd=12.5 -> Pd=123.71, Qd=12.50
% INFO    : Bus 4787	: Pd=24.7, Qd=-4.6 -> Pd=24.70, Qd=-4.60
% INFO    : Bus 4791	: Pd=32.9, Qd=3.1 -> Pd=39.59, Qd=3.10
% INFO    : Bus 4792	: Pd=7.8, Qd=0.9 -> Pd=9.39, Qd=0.90
% INFO    : Bus 4793	: Pd=12.1, Qd=-2.4 -> Pd=12.10, Qd=-2.40
% INFO    : Bus 4797	: Pd=-6.2, Qd=2.0 -> Pd=-6.20, Qd=2.00
% INFO    : Bus 4799	: Pd=20.5, Qd=3.6 -> Pd=24.67, Qd=3.60
% INFO    : Bus 4800	: Pd=19.3, Qd=-0.7 -> Pd=19.30, Qd=-0.70
% INFO    : Bus 4801	: Pd=32.3, Qd=1.7 -> Pd=38.87, Qd=1.70
% INFO    : Bus 4803	: Pd=12.7, Qd=-3.7 -> Pd=12.70, Qd=-3.70
% INFO    : Bus 4804	: Pd=44.2, Qd=4.9 -> Pd=53.19, Qd=4.90
% INFO    : Bus 4805	: Pd=14.1, Qd=-4.3 -> Pd=14.10, Qd=-4.30
% INFO    : Bus 4807	: Pd=28.1, Qd=-0.3 -> Pd=28.10, Qd=-0.30
% INFO    : Bus 4808	: Pd=1.5, Qd=1.2 -> Pd=1.81, Qd=1.20
% INFO    : Bus 4809	: Pd=24.7, Qd=-1.7 -> Pd=24.70, Qd=-1.70
% INFO    : Bus 4810	: Pd=-0.7, Qd=-1.0 -> Pd=-0.70, Qd=-1.00
% INFO    : Bus 4811	: Pd=14.0, Qd=-1.8 -> Pd=14.00, Qd=-1.80
% INFO    : Bus 4815	: Pd=14.9, Qd=1.8 -> Pd=17.93, Qd=1.80
% INFO    : Bus 4819	: Pd=8.0, Qd=3.3 -> Pd=9.63, Qd=3.30
% INFO    : Bus 4820	: Pd=12.7, Qd=-1.0 -> Pd=12.70, Qd=-1.00
% INFO    : Bus 4821	: Pd=9.9, Qd=-0.6 -> Pd=9.90, Qd=-0.60
% INFO    : Bus 4822	: Pd=21.1, Qd=0.9 -> Pd=25.39, Qd=0.90
% INFO    : Bus 4823	: Pd=13.9, Qd=3.3 -> Pd=16.73, Qd=3.30
% INFO    : Bus 4824	: Pd=37.4, Qd=-6.3 -> Pd=37.40, Qd=-6.30
% INFO    : Bus 4825	: Pd=17.6, Qd=-0.7 -> Pd=17.60, Qd=-0.70
% INFO    : Bus 4828	: Pd=37.9, Qd=-5.4 -> Pd=37.90, Qd=-5.40
% INFO    : Bus 4829	: Pd=25.8, Qd=1.6 -> Pd=31.05, Qd=1.60
% INFO    : Bus 4830	: Pd=13.2, Qd=1.9 -> Pd=15.89, Qd=1.90
% INFO    : Bus 4834	: Pd=2.8, Qd=0.9 -> Pd=3.37, Qd=0.90
% INFO    : Bus 4835	: Pd=18.2, Qd=0.6 -> Pd=21.90, Qd=0.60
% INFO    : Bus 4836	: Pd=11.5, Qd=1.0 -> Pd=13.84, Qd=1.00
% INFO    : Bus 4837	: Pd=14.1, Qd=0.9 -> Pd=16.97, Qd=0.90
% INFO    : Bus 4838	: Pd=35.2, Qd=17.7 -> Pd=42.36, Qd=17.70
% INFO    : Bus 4839	: Pd=59.7, Qd=8.0 -> Pd=71.85, Qd=8.00
% INFO    : Bus 4840	: Pd=-1.4, Qd=0.0 -> Pd=-1.40, Qd=0.00
% INFO    : Bus 4845	: Pd=-3.0, Qd=-0.6 -> Pd=-3.00, Qd=-0.60
% INFO    : Bus 4846	: Pd=0.6, Qd=0.5 -> Pd=0.72, Qd=0.50
% INFO    : Bus 4856	: Pd=27.4, Qd=1.8 -> Pd=32.97, Qd=1.80
% INFO    : Bus 4857	: Pd=34.2, Qd=-3.1 -> Pd=34.20, Qd=-3.10
% INFO    : Bus 4858	: Pd=18.6, Qd=-3.2 -> Pd=18.60, Qd=-3.20
% INFO    : Bus 4860	: Pd=56.6, Qd=12.1 -> Pd=68.12, Qd=12.10
% INFO    : Bus 4861	: Pd=16.4, Qd=2.9 -> Pd=19.74, Qd=2.90
% INFO    : Bus 4862	: Pd=16.6, Qd=1.2 -> Pd=19.98, Qd=1.20
% INFO    : Bus 4863	: Pd=-1.2, Qd=0.3 -> Pd=-1.20, Qd=0.30
% INFO    : Bus 4864	: Pd=15.7, Qd=-3.8 -> Pd=15.70, Qd=-3.80
% INFO    : Bus 4865	: Pd=22.9, Qd=2.7 -> Pd=27.56, Qd=2.70
% INFO    : Bus 4866	: Pd=17.0, Qd=2.3 -> Pd=20.46, Qd=2.30
% INFO    : Bus 4867	: Pd=21.2, Qd=2.7 -> Pd=25.51, Qd=2.70
% INFO    : Bus 4869	: Pd=57.5, Qd=3.0 -> Pd=69.20, Qd=3.00
% INFO    : Bus 4870	: Pd=34.6, Qd=-6.0 -> Pd=34.60, Qd=-6.00
% INFO    : Bus 4871	: Pd=13.9, Qd=1.7 -> Pd=16.73, Qd=1.70
% INFO    : Bus 4872	: Pd=1.1, Qd=1.9 -> Pd=1.32, Qd=1.90
% INFO    : Bus 4873	: Pd=59.5, Qd=-1.7 -> Pd=59.50, Qd=-1.70
% INFO    : Bus 4874	: Pd=0.0, Qd=0.1 -> Pd=0.00, Qd=0.10
% INFO    : Bus 4875	: Pd=9.9, Qd=-4.4 -> Pd=9.90, Qd=-4.40
% INFO    : Bus 4877	: Pd=1.9, Qd=5.1 -> Pd=2.29, Qd=5.10
% INFO    : Bus 4879	: Pd=3.0, Qd=0.2 -> Pd=3.61, Qd=0.20
% INFO    : Bus 4880	: Pd=-1.0, Qd=-1.2 -> Pd=-1.00, Qd=-1.20
% INFO    : Bus 4881	: Pd=21.1, Qd=7.9 -> Pd=25.39, Qd=7.90
% INFO    : Bus 4883	: Pd=17.6, Qd=-2.4 -> Pd=17.60, Qd=-2.40
% INFO    : Bus 4887	: Pd=40.7, Qd=-7.3 -> Pd=40.70, Qd=-7.30
% INFO    : Bus 4890	: Pd=6.4, Qd=0.0 -> Pd=6.40, Qd=0.00
% INFO    : Bus 4891	: Pd=21.1, Qd=2.2 -> Pd=25.39, Qd=2.20
% INFO    : Bus 4892	: Pd=18.7, Qd=-3.3 -> Pd=18.70, Qd=-3.30
% INFO    : Bus 4893	: Pd=1.0, Qd=0.5 -> Pd=1.20, Qd=0.50
% INFO    : Bus 4894	: Pd=18.8, Qd=-0.9 -> Pd=18.80, Qd=-0.90
% INFO    : Bus 4895	: Pd=45.1, Qd=4.1 -> Pd=54.28, Qd=4.10
% INFO    : Bus 4896	: Pd=3.0, Qd=0.1 -> Pd=3.61, Qd=0.10
% INFO    : Bus 4899	: Pd=0.2, Qd=0.9 -> Pd=0.24, Qd=0.90
% INFO    : Bus 4900	: Pd=18.0, Qd=2.1 -> Pd=21.66, Qd=2.10
% INFO    : Bus 4901	: Pd=6.0, Qd=1.6 -> Pd=7.22, Qd=1.60
% INFO    : Bus 4903	: Pd=91.0, Qd=16.6 -> Pd=109.51, Qd=16.60
% INFO    : Bus 4908	: Pd=16.3, Qd=-0.5 -> Pd=16.30, Qd=-0.50
% INFO    : Bus 4909	: Pd=9.7, Qd=0.2 -> Pd=11.67, Qd=0.20
% INFO    : Bus 4912	: Pd=20.9, Qd=0.2 -> Pd=25.15, Qd=0.20
% INFO    : Bus 4913	: Pd=38.7, Qd=2.2 -> Pd=46.57, Qd=2.20
% INFO    : Bus 4914	: Pd=23.3, Qd=0.3 -> Pd=28.04, Qd=0.30
% INFO    : Bus 4915	: Pd=10.9, Qd=-2.0 -> Pd=10.90, Qd=-2.00
% INFO    : Bus 4916	: Pd=8.9, Qd=12.0 -> Pd=10.71, Qd=12.00
% INFO    : Bus 4917	: Pd=3.5, Qd=-1.8 -> Pd=3.50, Qd=-1.80
% INFO    : Bus 4918	: Pd=-2.8, Qd=-1.3 -> Pd=-2.80, Qd=-1.30
% INFO    : Bus 4919	: Pd=20.5, Qd=2.7 -> Pd=24.67, Qd=2.70
% INFO    : Bus 4921	: Pd=12.3, Qd=1.7 -> Pd=14.80, Qd=1.70
% INFO    : Bus 4922	: Pd=52.8, Qd=3.5 -> Pd=63.54, Qd=3.50
% INFO    : Bus 4923	: Pd=14.7, Qd=1.3 -> Pd=17.69, Qd=1.30
% INFO    : Bus 4924	: Pd=1.2, Qd=0.0 -> Pd=1.20, Qd=0.00
% INFO    : Bus 4925	: Pd=0.0, Qd=0.1 -> Pd=0.00, Qd=0.10
% INFO    : Bus 4926	: Pd=-3.4, Qd=-5.2 -> Pd=-3.40, Qd=-5.20
% INFO    : Bus 4930	: Pd=21.9, Qd=-7.3 -> Pd=21.90, Qd=-7.30
% INFO    : Bus 4931	: Pd=9.8, Qd=-3.3 -> Pd=9.80, Qd=-3.30
% INFO    : Bus 4932	: Pd=30.1, Qd=-1.1 -> Pd=30.10, Qd=-1.10
% INFO    : Bus 4936	: Pd=6.1, Qd=-2.5 -> Pd=6.10, Qd=-2.50
% INFO    : Bus 4937	: Pd=11.4, Qd=4.2 -> Pd=13.72, Qd=4.20
% INFO    : Bus 4938	: Pd=26.1, Qd=0.2 -> Pd=31.41, Qd=0.20
% INFO    : Bus 4939	: Pd=51.2, Qd=10.2 -> Pd=61.62, Qd=10.20
% INFO    : Bus 4940	: Pd=5.8, Qd=3.7 -> Pd=6.98, Qd=3.70
% INFO    : Bus 4941	: Pd=2.3, Qd=9.9 -> Pd=2.77, Qd=9.90
% INFO    : Bus 4943	: Pd=6.3, Qd=0.0 -> Pd=6.30, Qd=0.00
% INFO    : Bus 4945	: Pd=21.0, Qd=1.8 -> Pd=25.27, Qd=1.80
% INFO    : Bus 4946	: Pd=23.2, Qd=5.8 -> Pd=27.92, Qd=5.80
% INFO    : Bus 4949	: Pd=0.2, Qd=0.0 -> Pd=0.20, Qd=0.00
% INFO    : Bus 4951	: Pd=37.6, Qd=7.4 -> Pd=45.25, Qd=7.40
% INFO    : Bus 4955	: Pd=4.6, Qd=0.0 -> Pd=4.60, Qd=0.00
% INFO    : Bus 4956	: Pd=35.7, Qd=1.0 -> Pd=42.96, Qd=1.00
% INFO    : Bus 4957	: Pd=34.3, Qd=3.2 -> Pd=41.28, Qd=3.20
% INFO    : Bus 4958	: Pd=0.5, Qd=1.3 -> Pd=0.60, Qd=1.30
% INFO    : Bus 4959	: Pd=47.2, Qd=6.2 -> Pd=56.80, Qd=6.20
% INFO    : Bus 4960	: Pd=31.8, Qd=-3.7 -> Pd=31.80, Qd=-3.70
% INFO    : Bus 4961	: Pd=0.5, Qd=0.5 -> Pd=0.60, Qd=0.50
% INFO    : Bus 4962	: Pd=0.5, Qd=0.6 -> Pd=0.60, Qd=0.60
% INFO    : Bus 4963	: Pd=1.5, Qd=0.5 -> Pd=1.81, Qd=0.50
% INFO    : Bus 4966	: Pd=40.7, Qd=4.8 -> Pd=48.98, Qd=4.80
% INFO    : Bus 4968	: Pd=101.6, Qd=20.5 -> Pd=122.27, Qd=20.50
% INFO    : Bus 4970	: Pd=29.9, Qd=-3.1 -> Pd=29.90, Qd=-3.10
% INFO    : Bus 4971	: Pd=4.4, Qd=-1.6 -> Pd=4.40, Qd=-1.60
% INFO    : Bus 4974	: Pd=0.5, Qd=0.3 -> Pd=0.60, Qd=0.30
% INFO    : Bus 4975	: Pd=11.2, Qd=-33.7 -> Pd=11.20, Qd=-33.70
% INFO    : Bus 4976	: Pd=28.8, Qd=2.4 -> Pd=34.66, Qd=2.40
% INFO    : Bus 4977	: Pd=12.2, Qd=-2.0 -> Pd=12.20, Qd=-2.00
% INFO    : Bus 4978	: Pd=-0.1, Qd=0.4 -> Pd=-0.10, Qd=0.40
% INFO    : Bus 4979	: Pd=3.7, Qd=-2.0 -> Pd=3.70, Qd=-2.00
% INFO    : Bus 4987	: Pd=19.4, Qd=-0.3 -> Pd=19.40, Qd=-0.30
% INFO    : Bus 4988	: Pd=13.4, Qd=-1.6 -> Pd=13.40, Qd=-1.60
% INFO    : Bus 4990	: Pd=10.0, Qd=-9.9 -> Pd=10.00, Qd=-9.90
% INFO    : Bus 4991	: Pd=27.0, Qd=-9.1 -> Pd=27.00, Qd=-9.10
% INFO    : Bus 4992	: Pd=2.4, Qd=-1.4 -> Pd=2.40, Qd=-1.40
% INFO    : Bus 4993	: Pd=2.7, Qd=-3.9 -> Pd=2.70, Qd=-3.90
% INFO    : Bus 4998	: Pd=0.3, Qd=6.6 -> Pd=0.36, Qd=6.60
% INFO    : Bus 5003	: Pd=9.6, Qd=-0.0 -> Pd=9.60, Qd=-0.00
% INFO    : Bus 5004	: Pd=16.9, Qd=-2.7 -> Pd=16.90, Qd=-2.70
% INFO    : Bus 5005	: Pd=27.2, Qd=1.1 -> Pd=32.73, Qd=1.10
% INFO    : Bus 5008	: Pd=49.7, Qd=-0.1 -> Pd=49.70, Qd=-0.10
% INFO    : Bus 5013	: Pd=17.4, Qd=6.6 -> Pd=20.94, Qd=6.60
% INFO    : Bus 5020	: Pd=13.7, Qd=1.8 -> Pd=16.49, Qd=1.80
% INFO    : Bus 5023	: Pd=10.6, Qd=-1.3 -> Pd=10.60, Qd=-1.30
% INFO    : Bus 5024	: Pd=9.7, Qd=-4.6 -> Pd=9.70, Qd=-4.60
% INFO    : Bus 5026	: Pd=5.0, Qd=-1.8 -> Pd=5.00, Qd=-1.80
% INFO    : Bus 5027	: Pd=27.4, Qd=0.1 -> Pd=32.97, Qd=0.10
% INFO    : Bus 5028	: Pd=27.3, Qd=3.0 -> Pd=32.85, Qd=3.00
% INFO    : Bus 5032	: Pd=0.6, Qd=0.1 -> Pd=0.72, Qd=0.10
% INFO    : Bus 5033	: Pd=29.2, Qd=2.2 -> Pd=35.14, Qd=2.20
% INFO    : Bus 5034	: Pd=0.2, Qd=0.2 -> Pd=0.24, Qd=0.20
% INFO    : Bus 5035	: Pd=1.6, Qd=-1.3 -> Pd=1.60, Qd=-1.30
% INFO    : Bus 5037	: Pd=30.4, Qd=-7.2 -> Pd=30.40, Qd=-7.20
% INFO    : Bus 5038	: Pd=18.0, Qd=6.7 -> Pd=21.66, Qd=6.70
% INFO    : Bus 5039	: Pd=12.0, Qd=-0.0 -> Pd=12.00, Qd=-0.00
% INFO    : Bus 5040	: Pd=-8.7, Qd=-9.3 -> Pd=-8.70, Qd=-9.30
% INFO    : Bus 5041	: Pd=-2.7, Qd=2.8 -> Pd=-2.70, Qd=2.80
% INFO    : Bus 5042	: Pd=13.9, Qd=0.6 -> Pd=16.73, Qd=0.60
% INFO    : Bus 5043	: Pd=-0.3, Qd=0.4 -> Pd=-0.30, Qd=0.40
% INFO    : Bus 5044	: Pd=7.0, Qd=-5.4 -> Pd=7.00, Qd=-5.40
% INFO    : Bus 5045	: Pd=9.0, Qd=4.1 -> Pd=10.83, Qd=4.10
% INFO    : Bus 5046	: Pd=21.4, Qd=-9.1 -> Pd=21.40, Qd=-9.10
% INFO    : Bus 5047	: Pd=6.4, Qd=2.2 -> Pd=7.70, Qd=2.20
% INFO    : Bus 5048	: Pd=-28.6, Qd=-3.0 -> Pd=-28.60, Qd=-3.00
% INFO    : Bus 5049	: Pd=25.3, Qd=-1.0 -> Pd=25.30, Qd=-1.00
% INFO    : Bus 5050	: Pd=7.9, Qd=0.3 -> Pd=9.51, Qd=0.30
% INFO    : Bus 5051	: Pd=2.1, Qd=0.3 -> Pd=2.53, Qd=0.30
% INFO    : Bus 5052	: Pd=56.8, Qd=2.6 -> Pd=68.36, Qd=2.60
% INFO    : Bus 5053	: Pd=44.7, Qd=-2.1 -> Pd=44.70, Qd=-2.10
% INFO    : Bus 5054	: Pd=1.4, Qd=0.0 -> Pd=1.40, Qd=0.00
% INFO    : Bus 5055	: Pd=22.8, Qd=5.0 -> Pd=27.44, Qd=5.00
% INFO    : Bus 5056	: Pd=4.2, Qd=2.0 -> Pd=5.05, Qd=2.00
% INFO    : Bus 5057	: Pd=-0.4, Qd=-0.1 -> Pd=-0.40, Qd=-0.10
% INFO    : Bus 5058	: Pd=11.4, Qd=0.1 -> Pd=13.72, Qd=0.10
% INFO    : Bus 5059	: Pd=17.2, Qd=0.5 -> Pd=20.70, Qd=0.50
% INFO    : Bus 5061	: Pd=12.5, Qd=-3.9 -> Pd=12.50, Qd=-3.90
% INFO    : Bus 5062	: Pd=15.0, Qd=6.9 -> Pd=18.05, Qd=6.90
% INFO    : Bus 5063	: Pd=11.7, Qd=4.9 -> Pd=14.08, Qd=4.90
% INFO    : Bus 5065	: Pd=106.8, Qd=10.6 -> Pd=128.53, Qd=10.60
% INFO    : Bus 5067	: Pd=9.9, Qd=-0.1 -> Pd=9.90, Qd=-0.10
% INFO    : Bus 5068	: Pd=24.2, Qd=0.0 -> Pd=24.20, Qd=0.00
% INFO    : Bus 5069	: Pd=14.1, Qd=1.7 -> Pd=16.97, Qd=1.70
% INFO    : Bus 5070	: Pd=29.9, Qd=-0.7 -> Pd=29.90, Qd=-0.70
% INFO    : Bus 5071	: Pd=26.5, Qd=0.0 -> Pd=26.50, Qd=0.00
% INFO    : Bus 5073	: Pd=18.8, Qd=2.1 -> Pd=22.62, Qd=2.10
% INFO    : Bus 5074	: Pd=5.7, Qd=2.9 -> Pd=6.86, Qd=2.90
% INFO    : Bus 5075	: Pd=1.2, Qd=-1.1 -> Pd=1.20, Qd=-1.10
% INFO    : Bus 5076	: Pd=171.1, Qd=65.7 -> Pd=205.91, Qd=65.70
% INFO    : Bus 5077	: Pd=-25.6, Qd=0.0 -> Pd=-25.60, Qd=0.00
% INFO    : Bus 5078	: Pd=4.2, Qd=0.1 -> Pd=5.05, Qd=0.10
% INFO    : Bus 5080	: Pd=11.8, Qd=-0.2 -> Pd=11.80, Qd=-0.20
% INFO    : Bus 5081	: Pd=23.0, Qd=-0.7 -> Pd=23.00, Qd=-0.70
% INFO    : Bus 5084	: Pd=15.3, Qd=0.6 -> Pd=18.41, Qd=0.60
% INFO    : Bus 5085	: Pd=29.8, Qd=11.0 -> Pd=35.86, Qd=11.00
% INFO    : Bus 5086	: Pd=1.0, Qd=1.0 -> Pd=1.20, Qd=1.00
% INFO    : Bus 5087	: Pd=6.0, Qd=-0.9 -> Pd=6.00, Qd=-0.90
% INFO    : Bus 5088	: Pd=7.3, Qd=1.8 -> Pd=8.79, Qd=1.80
% INFO    : Bus 5089	: Pd=17.1, Qd=2.4 -> Pd=20.58, Qd=2.40
% INFO    : Bus 5092	: Pd=0.8, Qd=-10.0 -> Pd=0.80, Qd=-10.00
% INFO    : Bus 5095	: Pd=35.4, Qd=-2.6 -> Pd=35.40, Qd=-2.60
% INFO    : Bus 5097	: Pd=27.3, Qd=2.9 -> Pd=32.85, Qd=2.90
% INFO    : Bus 5098	: Pd=12.5, Qd=4.7 -> Pd=15.04, Qd=4.70
% INFO    : Bus 5099	: Pd=18.5, Qd=2.9 -> Pd=22.26, Qd=2.90
% INFO    : Bus 5102	: Pd=14.5, Qd=8.3 -> Pd=17.45, Qd=8.30
% INFO    : Bus 5103	: Pd=32.5, Qd=10.1 -> Pd=39.11, Qd=10.10
% INFO    : Bus 5104	: Pd=2.1, Qd=1.6 -> Pd=2.53, Qd=1.60
% INFO    : Bus 5106	: Pd=10.9, Qd=5.0 -> Pd=13.12, Qd=5.00
% INFO    : Bus 5107	: Pd=3.6, Qd=0.8 -> Pd=4.33, Qd=0.80
% INFO    : Bus 5108	: Pd=7.8, Qd=-0.8 -> Pd=7.80, Qd=-0.80
% INFO    : Bus 5110	: Pd=3.5, Qd=-1.4 -> Pd=3.50, Qd=-1.40
% INFO    : Bus 5111	: Pd=11.1, Qd=0.3 -> Pd=13.36, Qd=0.30
% INFO    : Bus 5112	: Pd=43.1, Qd=-1.3 -> Pd=43.10, Qd=-1.30
% INFO    : Bus 5113	: Pd=18.4, Qd=-0.7 -> Pd=18.40, Qd=-0.70
% INFO    : Bus 5114	: Pd=29.7, Qd=2.0 -> Pd=35.74, Qd=2.00
% INFO    : Bus 5117	: Pd=23.9, Qd=2.8 -> Pd=28.76, Qd=2.80
% INFO    : Bus 5118	: Pd=0.3, Qd=-0.3 -> Pd=0.30, Qd=-0.30
% INFO    : Bus 5121	: Pd=25.1, Qd=0.0 -> Pd=25.10, Qd=0.00
% INFO    : Bus 5132	: Pd=1.0, Qd=2.5 -> Pd=1.20, Qd=2.50
% INFO    : Bus 5144	: Pd=9.9, Qd=0.0 -> Pd=9.90, Qd=0.00
% INFO    : Bus 5173	: Pd=1.9, Qd=0.0 -> Pd=1.90, Qd=0.00
% INFO    : Bus 5218	: Pd=22.8, Qd=0.0 -> Pd=22.80, Qd=0.00
% INFO    : Bus 5219	: Pd=14.0, Qd=0.0 -> Pd=14.00, Qd=0.00
% INFO    : Bus 5220	: Pd=38.8, Qd=0.0 -> Pd=38.80, Qd=0.00
% INFO    : Bus 5244	: Pd=-3.0, Qd=0.0 -> Pd=-3.00, Qd=0.00
% INFO    : Bus 5255	: Pd=-12.8, Qd=0.0 -> Pd=-12.80, Qd=0.00
% INFO    : Bus 5262	: Pd=5.0, Qd=0.0 -> Pd=5.00, Qd=0.00
% INFO    : Bus 5290	: Pd=18.9, Qd=0.0 -> Pd=18.90, Qd=0.00
% INFO    : Bus 5299	: Pd=5.0, Qd=0.0 -> Pd=5.00, Qd=0.00
% INFO    : Bus 5339	: Pd=18.4, Qd=0.0 -> Pd=18.40, Qd=0.00
% INFO    : Bus 5354	: Pd=7.3, Qd=0.0 -> Pd=7.30, Qd=0.00
% INFO    : Bus 5357	: Pd=5.9, Qd=1.7 -> Pd=7.10, Qd=1.70
% INFO    : Bus 5366	: Pd=-1.8, Qd=0.0 -> Pd=-1.80, Qd=0.00
% INFO    : Bus 5399	: Pd=3.1, Qd=0.0 -> Pd=3.10, Qd=0.00
% INFO    : Bus 5425	: Pd=20.6, Qd=0.0 -> Pd=20.60, Qd=0.00
% INFO    : Bus 5461	: Pd=-31.8, Qd=0.0 -> Pd=-31.80, Qd=0.00
% INFO    : Bus 5463	: Pd=9.6, Qd=0.0 -> Pd=9.60, Qd=0.00
% INFO    : Bus 5494	: Pd=1.6, Qd=1.4 -> Pd=1.93, Qd=1.40
% INFO    : Bus 5535	: Pd=49.2, Qd=0.0 -> Pd=49.20, Qd=0.00
% INFO    : Bus 5536	: Pd=28.5, Qd=0.0 -> Pd=28.50, Qd=0.00
% INFO    : Bus 5569	: Pd=-1.0, Qd=0.0 -> Pd=-1.00, Qd=0.00
% INFO    : Bus 5588	: Pd=-4.0, Qd=0.0 -> Pd=-4.00, Qd=0.00
% INFO    : Bus 5597	: Pd=4.0, Qd=0.0 -> Pd=4.00, Qd=0.00
% INFO    : Bus 5605	: Pd=15.9, Qd=0.0 -> Pd=15.90, Qd=0.00
% INFO    : Bus 5613	: Pd=8.9, Qd=0.0 -> Pd=8.90, Qd=0.00
% INFO    : Bus 5625	: Pd=14.8, Qd=0.0 -> Pd=14.80, Qd=0.00
% INFO    : Bus 5657	: Pd=9.8, Qd=0.0 -> Pd=9.80, Qd=0.00
% INFO    : Bus 5666	: Pd=-15.1, Qd=0.0 -> Pd=-15.10, Qd=0.00
% INFO    : Bus 5674	: Pd=9.0, Qd=0.0 -> Pd=9.00, Qd=0.00
% INFO    : Bus 5684	: Pd=1.0, Qd=0.0 -> Pd=1.00, Qd=0.00
% INFO    : Bus 5712	: Pd=35.1, Qd=0.0 -> Pd=35.10, Qd=0.00
% INFO    : Bus 5718	: Pd=9.9, Qd=0.0 -> Pd=9.90, Qd=0.00
% INFO    : Bus 5795	: Pd=23.1, Qd=0.0 -> Pd=23.10, Qd=0.00
% INFO    : Bus 5805	: Pd=30.5, Qd=0.0 -> Pd=30.50, Qd=0.00
% INFO    : Bus 5815	: Pd=3.4, Qd=0.0 -> Pd=3.40, Qd=0.00
% INFO    : Bus 5832	: Pd=1.0, Qd=0.0 -> Pd=1.00, Qd=0.00
% INFO    : Bus 5842	: Pd=-10.2, Qd=0.0 -> Pd=-10.20, Qd=0.00
% INFO    : Bus 5847	: Pd=5.5, Qd=0.0 -> Pd=5.50, Qd=0.00
% INFO    : Bus 5988	: Pd=91.0, Qd=-13.2 -> Pd=91.00, Qd=-13.20
% INFO    : Bus 5990	: Pd=-645.0, Qd=239.9 -> Pd=-645.00, Qd=239.90
% INFO    : Bus 5991	: Pd=91.4, Qd=-18.1 -> Pd=91.40, Qd=-18.10
% INFO    : Bus 5992	: Pd=50.8, Qd=-0.2 -> Pd=50.80, Qd=-0.20
% INFO    : Bus 5993	: Pd=39.0, Qd=156.3 -> Pd=46.93, Qd=156.30
% INFO    : Bus 5995	: Pd=192.9, Qd=128.0 -> Pd=232.15, Qd=128.00
% INFO    : Bus 5996	: Pd=-20.0, Qd=-41.0 -> Pd=-20.00, Qd=-41.00
% INFO    : Bus 5997	: Pd=-94.0, Qd=0.0 -> Pd=-94.00, Qd=0.00
% INFO    : Bus 5998	: Pd=813.3, Qd=105.1 -> Pd=978.77, Qd=105.10
% INFO    : Bus 6000	: Pd=79.8, Qd=8.3 -> Pd=96.04, Qd=8.30
% INFO    : Bus 6003	: Pd=542.9, Qd=0.0 -> Pd=542.90, Qd=0.00
% INFO    : Bus 6004	: Pd=299.3, Qd=0.0 -> Pd=299.30, Qd=0.00
% INFO    : Bus 6005	: Pd=-40.3, Qd=0.0 -> Pd=-40.30, Qd=0.00
% INFO    : Bus 6007	: Pd=81.9, Qd=0.0 -> Pd=81.90, Qd=0.00
% INFO    : Bus 6008	: Pd=467.5, Qd=-73.5 -> Pd=467.50, Qd=-73.50
% INFO    : Bus 6009	: Pd=210.6, Qd=-29.6 -> Pd=210.60, Qd=-29.60
% INFO    : Bus 6010	: Pd=-0.1, Qd=-0.3 -> Pd=-0.10, Qd=-0.30
% INFO    : Bus 6011	: Pd=1.1, Qd=0.0 -> Pd=1.10, Qd=0.00
% INFO    : Bus 6012	: Pd=73.0, Qd=-9.3 -> Pd=73.00, Qd=-9.30
% INFO    : Bus 6014	: Pd=176.1, Qd=54.3 -> Pd=211.93, Qd=54.30
% INFO    : Bus 6015	: Pd=475.5, Qd=68.7 -> Pd=572.24, Qd=68.70
% INFO    : Bus 6016	: Pd=-463.6, Qd=0.0 -> Pd=-463.60, Qd=0.00
% INFO    : Bus 6017	: Pd=-5.0, Qd=0.0 -> Pd=-5.00, Qd=0.00
% INFO    : Bus 6018	: Pd=-9.3, Qd=0.0 -> Pd=-9.30, Qd=0.00
% INFO    : Bus 6019	: Pd=-273.8, Qd=-63.6 -> Pd=-273.80, Qd=-63.60
% INFO    : Bus 6020	: Pd=67.9, Qd=-7.6 -> Pd=67.90, Qd=-7.60
% INFO    : Bus 6021	: Pd=2003.1, Qd=-472.7 -> Pd=2003.10, Qd=-472.70
% INFO    : Bus 6022	: Pd=112.6, Qd=24.0 -> Pd=135.51, Qd=24.00
% INFO    : Bus 6023	: Pd=560.1, Qd=15.3 -> Pd=674.05, Qd=15.30
% INFO    : Bus 6024	: Pd=333.5, Qd=-70.9 -> Pd=333.50, Qd=-70.90
% INFO    : Bus 6025	: Pd=39.2, Qd=-33.6 -> Pd=39.20, Qd=-33.60
% INFO    : Bus 6026	: Pd=101.1, Qd=39.6 -> Pd=121.67, Qd=39.60
% INFO    : Bus 6027	: Pd=222.2, Qd=26.5 -> Pd=267.41, Qd=26.50
% INFO    : Bus 6028	: Pd=-943.2, Qd=93.2 -> Pd=-943.20, Qd=93.20
% INFO    : Bus 6029	: Pd=21.4, Qd=-44.5 -> Pd=21.40, Qd=-44.50
% INFO    : Bus 6030	: Pd=67.0, Qd=2.1 -> Pd=80.63, Qd=2.10
% INFO    : Bus 6031	: Pd=62.9, Qd=4.4 -> Pd=75.70, Qd=4.40
% INFO    : Bus 6032	: Pd=125.6, Qd=-28.8 -> Pd=125.60, Qd=-28.80
% INFO    : Bus 6033	: Pd=4.0, Qd=251.8 -> Pd=4.81, Qd=251.80
% INFO    : Bus 6035	: Pd=14.5, Qd=-0.2 -> Pd=14.50, Qd=-0.20
% INFO    : Bus 6038	: Pd=76.8, Qd=128.9 -> Pd=92.43, Qd=128.90
% INFO    : Bus 6039	: Pd=58.7, Qd=17.3 -> Pd=70.64, Qd=17.30
% INFO    : Bus 6040	: Pd=634.0, Qd=0.0 -> Pd=634.00, Qd=0.00
% INFO    : Bus 6041	: Pd=419.1, Qd=0.0 -> Pd=419.10, Qd=0.00
% INFO    : Bus 6042	: Pd=70.0, Qd=-10.2 -> Pd=70.00, Qd=-10.20
% INFO    : Bus 6043	: Pd=96.5, Qd=5.4 -> Pd=116.13, Qd=5.40
% INFO    : Bus 6044	: Pd=76.1, Qd=0.0 -> Pd=76.10, Qd=0.00
% INFO    : Bus 6048	: Pd=165.0, Qd=0.0 -> Pd=165.00, Qd=0.00
% INFO    : Bus 6049	: Pd=153.4, Qd=20.0 -> Pd=184.61, Qd=20.00
% INFO    : Bus 6050	: Pd=3.3, Qd=-12.7 -> Pd=3.30, Qd=-12.70
% INFO    : Bus 6051	: Pd=0.6, Qd=-12.7 -> Pd=0.60, Qd=-12.70
% INFO    : Bus 6052	: Pd=56.0, Qd=-33.0 -> Pd=56.00, Qd=-33.00
% INFO    : Bus 6053	: Pd=-31.1, Qd=45.7 -> Pd=-31.10, Qd=45.70
% INFO    : Bus 6055	: Pd=-167.8, Qd=0.0 -> Pd=-167.80, Qd=0.00
% INFO    : Bus 6056	: Pd=141.1, Qd=-0.4 -> Pd=141.10, Qd=-0.40
% INFO    : Bus 6058	: Pd=105.1, Qd=-39.7 -> Pd=105.10, Qd=-39.70
% INFO    : Bus 6059	: Pd=234.8, Qd=-84.8 -> Pd=234.80, Qd=-84.80
% INFO    : Bus 6060	: Pd=-37.9, Qd=0.0 -> Pd=-37.90, Qd=0.00
% INFO    : Bus 6061	: Pd=228.0, Qd=-19.9 -> Pd=228.00, Qd=-19.90
% INFO    : Bus 6062	: Pd=160.4, Qd=-41.7 -> Pd=160.40, Qd=-41.70
% INFO    : Bus 6063	: Pd=197.9, Qd=-99.7 -> Pd=197.90, Qd=-99.70
% INFO    : Bus 6064	: Pd=52.1, Qd=-31.8 -> Pd=52.10, Qd=-31.80
% INFO    : Bus 6065	: Pd=47.3, Qd=-1.1 -> Pd=47.30, Qd=-1.10
% INFO    : Bus 6066	: Pd=58.0, Qd=-18.6 -> Pd=58.00, Qd=-18.60
% INFO    : Bus 6067	: Pd=501.6, Qd=171.2 -> Pd=603.65, Qd=171.20
% INFO    : Bus 6069	: Pd=231.6, Qd=19.7 -> Pd=278.72, Qd=19.70
% INFO    : Bus 6071	: Pd=94.9, Qd=64.7 -> Pd=114.21, Qd=64.70
% INFO    : Bus 6074	: Pd=162.4, Qd=36.9 -> Pd=195.44, Qd=36.90
% INFO    : Bus 6075	: Pd=28.6, Qd=-19.4 -> Pd=28.60, Qd=-19.40
% INFO    : Bus 6078	: Pd=-25.5, Qd=38.1 -> Pd=-25.50, Qd=38.10
% INFO    : Bus 6082	: Pd=72.0, Qd=0.0 -> Pd=72.00, Qd=0.00
% INFO    : Bus 6083	: Pd=55.3, Qd=-8.5 -> Pd=55.30, Qd=-8.50
% INFO    : Bus 6084	: Pd=128.3, Qd=1.4 -> Pd=154.40, Qd=1.40
% INFO    : Bus 6085	: Pd=168.6, Qd=-9.2 -> Pd=168.60, Qd=-9.20
% INFO    : Bus 6086	: Pd=90.6, Qd=274.4 -> Pd=109.03, Qd=274.40
% INFO    : Bus 6088	: Pd=885.5, Qd=0.0 -> Pd=885.50, Qd=0.00
% INFO    : Bus 6092	: Pd=389.5, Qd=0.0 -> Pd=389.50, Qd=0.00
% INFO    : Bus 6093	: Pd=153.1, Qd=-81.5 -> Pd=153.10, Qd=-81.50
% INFO    : Bus 6094	: Pd=-3.6, Qd=0.0 -> Pd=-3.60, Qd=0.00
% INFO    : Bus 6095	: Pd=6.6, Qd=0.0 -> Pd=6.60, Qd=0.00
% INFO    : Bus 6097	: Pd=439.3, Qd=120.2 -> Pd=528.68, Qd=120.20
% INFO    : Bus 6102	: Pd=-523.1, Qd=-78.2 -> Pd=-523.10, Qd=-78.20
% INFO    : Bus 6103	: Pd=31.2, Qd=0.0 -> Pd=31.20, Qd=0.00
% INFO    : Bus 6105	: Pd=338.5, Qd=0.0 -> Pd=338.50, Qd=0.00
% INFO    : Bus 6107	: Pd=122.2, Qd=-16.6 -> Pd=122.20, Qd=-16.60
% INFO    : Bus 6108	: Pd=12.7, Qd=8.3 -> Pd=15.28, Qd=8.30
% INFO    : Bus 6109	: Pd=103.2, Qd=0.0 -> Pd=103.20, Qd=0.00
% INFO    : Bus 6110	: Pd=217.1, Qd=-24.5 -> Pd=217.10, Qd=-24.50
% INFO    : Bus 6111	: Pd=4.3, Qd=-89.7 -> Pd=4.30, Qd=-89.70
% INFO    : Bus 6112	: Pd=5.1, Qd=123.3 -> Pd=6.14, Qd=123.30
% INFO    : Bus 6113	: Pd=155.2, Qd=-134.8 -> Pd=155.20, Qd=-134.80
% INFO    : Bus 6116	: Pd=205.0, Qd=285.9 -> Pd=246.71, Qd=285.90
% INFO    : Bus 6117	: Pd=1162.1, Qd=0.0 -> Pd=1162.10, Qd=0.00
% INFO    : Bus 6118	: Pd=142.1, Qd=-22.9 -> Pd=142.10, Qd=-22.90
% INFO    : Bus 6122	: Pd=393.3, Qd=189.2 -> Pd=473.32, Qd=189.20
% INFO    : Bus 6123	: Pd=-281.1, Qd=-89.0 -> Pd=-281.10, Qd=-89.00
% INFO    : Bus 6124	: Pd=21.5, Qd=-31.2 -> Pd=21.50, Qd=-31.20
% INFO    : Bus 6127	: Pd=71.1, Qd=-3.1 -> Pd=71.10, Qd=-3.10
% INFO    : Bus 6128	: Pd=1.4, Qd=0.0 -> Pd=1.40, Qd=0.00
% INFO    : Bus 6129	: Pd=561.2, Qd=0.0 -> Pd=561.20, Qd=0.00
% INFO    : Bus 6130	: Pd=-23.5, Qd=0.0 -> Pd=-23.50, Qd=0.00
% INFO    : Bus 6131	: Pd=-430.3, Qd=0.0 -> Pd=-430.30, Qd=0.00
% INFO    : Bus 6132	: Pd=-0.7, Qd=0.0 -> Pd=-0.70, Qd=0.00
% INFO    : Bus 6133	: Pd=-39.4, Qd=-48.5 -> Pd=-39.40, Qd=-48.50
% INFO    : Bus 6135	: Pd=121.8, Qd=-37.6 -> Pd=121.80, Qd=-37.60
% INFO    : Bus 6136	: Pd=-107.8, Qd=50.3 -> Pd=-107.80, Qd=50.30
% INFO    : Bus 6137	: Pd=-112.0, Qd=133.0 -> Pd=-112.00, Qd=133.00
% INFO    : Bus 6138	: Pd=39.0, Qd=0.0 -> Pd=39.00, Qd=0.00
% INFO    : Bus 6139	: Pd=170.5, Qd=1.2 -> Pd=205.19, Qd=1.20
% INFO    : Bus 6140	: Pd=191.2, Qd=6.9 -> Pd=230.10, Qd=6.90
% INFO    : Bus 6141	: Pd=329.6, Qd=62.8 -> Pd=396.66, Qd=62.80
% INFO    : Bus 6143	: Pd=199.4, Qd=136.3 -> Pd=239.97, Qd=136.30
% INFO    : Bus 6144	: Pd=93.9, Qd=78.9 -> Pd=113.00, Qd=78.90
% INFO    : Bus 6145	: Pd=-135.8, Qd=121.1 -> Pd=-135.80, Qd=121.10
% INFO    : Bus 6146	: Pd=109.9, Qd=-10.7 -> Pd=109.90, Qd=-10.70
% INFO    : Bus 6147	: Pd=-130.0, Qd=1.4 -> Pd=-130.00, Qd=1.40
% INFO    : Bus 6149	: Pd=213.9, Qd=31.7 -> Pd=257.42, Qd=31.70
% INFO    : Bus 6150	: Pd=118.0, Qd=168.2 -> Pd=142.01, Qd=168.20
% INFO    : Bus 6151	: Pd=476.6, Qd=101.7 -> Pd=573.56, Qd=101.70
% INFO    : Bus 6153	: Pd=73.3, Qd=0.0 -> Pd=73.30, Qd=0.00
% INFO    : Bus 6154	: Pd=205.0, Qd=34.1 -> Pd=246.71, Qd=34.10
% INFO    : Bus 6155	: Pd=352.9, Qd=159.4 -> Pd=424.70, Qd=159.40
% INFO    : Bus 6156	: Pd=207.9, Qd=0.0 -> Pd=207.90, Qd=0.00
% INFO    : Bus 6157	: Pd=85.1, Qd=1.6 -> Pd=102.41, Qd=1.60
% INFO    : Bus 6158	: Pd=302.5, Qd=-10.0 -> Pd=302.50, Qd=-10.00
% INFO    : Bus 6160	: Pd=79.7, Qd=-5.0 -> Pd=79.70, Qd=-5.00
% INFO    : Bus 6162	: Pd=14.2, Qd=-39.2 -> Pd=14.20, Qd=-39.20
% INFO    : Bus 6164	: Pd=323.8, Qd=-82.2 -> Pd=323.80, Qd=-82.20
% INFO    : Bus 6166	: Pd=-10.0, Qd=-9.5 -> Pd=-10.00, Qd=-9.50
% INFO    : Bus 6167	: Pd=3.2, Qd=0.0 -> Pd=3.20, Qd=0.00
% INFO    : Bus 6168	: Pd=777.7, Qd=63.0 -> Pd=935.92, Qd=63.00
% INFO    : Bus 6169	: Pd=314.1, Qd=-68.3 -> Pd=314.10, Qd=-68.30
% INFO    : Bus 6170	: Pd=134.0, Qd=0.0 -> Pd=134.00, Qd=0.00
% INFO    : Bus 6171	: Pd=182.9, Qd=0.0 -> Pd=182.90, Qd=0.00
% INFO    : Bus 6172	: Pd=-217.5, Qd=0.0 -> Pd=-217.50, Qd=0.00
% INFO    : Bus 6173	: Pd=-453.7, Qd=-25.1 -> Pd=-453.70, Qd=-25.10
% INFO    : Bus 6174	: Pd=112.5, Qd=-14.2 -> Pd=112.50, Qd=-14.20
% INFO    : Bus 6175	: Pd=54.2, Qd=-19.6 -> Pd=54.20, Qd=-19.60
% INFO    : Bus 6176	: Pd=464.2, Qd=349.3 -> Pd=558.64, Qd=349.30
% INFO    : Bus 6178	: Pd=2.0, Qd=-5.0 -> Pd=2.00, Qd=-5.00
% INFO    : Bus 6179	: Pd=21.9, Qd=7.9 -> Pd=26.36, Qd=7.90
% INFO    : Bus 6181	: Pd=-56.4, Qd=0.0 -> Pd=-56.40, Qd=0.00
% INFO    : Bus 6182	: Pd=-1323.1, Qd=66.7 -> Pd=-1323.10, Qd=66.70
% INFO    : Bus 6185	: Pd=191.5, Qd=-80.2 -> Pd=191.50, Qd=-80.20
% INFO    : Bus 6186	: Pd=63.4, Qd=0.0 -> Pd=63.40, Qd=0.00
% INFO    : Bus 6187	: Pd=-25.2, Qd=0.0 -> Pd=-25.20, Qd=0.00
% INFO    : Bus 6188	: Pd=19.0, Qd=12.0 -> Pd=22.87, Qd=12.00
% INFO    : Bus 6192	: Pd=-1409.2, Qd=32.7 -> Pd=-1409.20, Qd=32.70
% INFO    : Bus 6195	: Pd=-14.7, Qd=0.0 -> Pd=-14.70, Qd=0.00
% INFO    : Bus 6196	: Pd=62.0, Qd=-10.0 -> Pd=62.00, Qd=-10.00
% INFO    : Bus 6198	: Pd=151.0, Qd=-19.0 -> Pd=151.00, Qd=-19.00
% INFO    : Bus 6199	: Pd=37.1, Qd=-8.3 -> Pd=37.10, Qd=-8.30
% INFO    : Bus 6201	: Pd=211.0, Qd=-57.6 -> Pd=211.00, Qd=-57.60
% INFO    : Bus 6202	: Pd=155.6, Qd=-6.7 -> Pd=155.60, Qd=-6.70
% INFO    : Bus 6204	: Pd=213.0, Qd=-4.0 -> Pd=213.00, Qd=-4.00
% INFO    : Bus 6205	: Pd=179.0, Qd=9.0 -> Pd=215.42, Qd=9.00
% INFO    : Bus 6206	: Pd=582.0, Qd=-108.9 -> Pd=582.00, Qd=-108.90
% INFO    : Bus 6208	: Pd=30.3, Qd=35.5 -> Pd=36.46, Qd=35.50
% INFO    : Bus 6209	: Pd=-61.5, Qd=26.4 -> Pd=-61.50, Qd=26.40
% INFO    : Bus 6210	: Pd=175.0, Qd=6.3 -> Pd=210.60, Qd=6.30
% INFO    : Bus 6211	: Pd=-458.3, Qd=195.4 -> Pd=-458.30, Qd=195.40
% INFO    : Bus 6212	: Pd=113.6, Qd=9.1 -> Pd=136.71, Qd=9.10
% INFO    : Bus 6213	: Pd=894.4, Qd=269.4 -> Pd=1076.37, Qd=269.40
% INFO    : Bus 6214	: Pd=120.3, Qd=-49.6 -> Pd=120.30, Qd=-49.60
% INFO    : Bus 6215	: Pd=339.3, Qd=-35.3 -> Pd=339.30, Qd=-35.30
% INFO    : Bus 6217	: Pd=-122.9, Qd=0.0 -> Pd=-122.90, Qd=0.00
% INFO    : Bus 6218	: Pd=44.3, Qd=-4.9 -> Pd=44.30, Qd=-4.90
% INFO    : Bus 6220	: Pd=184.0, Qd=40.0 -> Pd=221.43, Qd=40.00
% INFO    : Bus 6221	: Pd=2.4, Qd=0.0 -> Pd=2.40, Qd=0.00
% INFO    : Bus 6222	: Pd=153.5, Qd=-6.1 -> Pd=153.50, Qd=-6.10
% INFO    : Bus 6223	: Pd=124.6, Qd=32.9 -> Pd=149.95, Qd=32.90
% INFO    : Bus 6224	: Pd=6.2, Qd=0.0 -> Pd=6.20, Qd=0.00
% INFO    : Bus 6226	: Pd=12.1, Qd=-12.0 -> Pd=12.10, Qd=-12.00
% INFO    : Bus 6242	: Pd=42.4, Qd=102.2 -> Pd=51.03, Qd=102.20
% INFO    : Bus 6245	: Pd=27.4, Qd=178.4 -> Pd=32.97, Qd=178.40
% INFO    : Bus 6246	: Pd=232.2, Qd=-199.9 -> Pd=232.20, Qd=-199.90
% INFO    : Bus 6247	: Pd=9.6, Qd=0.0 -> Pd=9.60, Qd=0.00
% INFO    : Bus 6248	: Pd=134.8, Qd=6.8 -> Pd=162.23, Qd=6.80
% INFO    : Bus 6250	: Pd=304.2, Qd=-55.7 -> Pd=304.20, Qd=-55.70
% INFO    : Bus 6251	: Pd=62.3, Qd=56.1 -> Pd=74.97, Qd=56.10
% INFO    : Bus 6252	: Pd=2.0, Qd=8.0 -> Pd=2.41, Qd=8.00
% INFO    : Bus 6253	: Pd=203.4, Qd=-47.2 -> Pd=203.40, Qd=-47.20
% INFO    : Bus 6256	: Pd=60.8, Qd=0.0 -> Pd=60.80, Qd=0.00
% INFO    : Bus 6257	: Pd=48.0, Qd=-5.0 -> Pd=48.00, Qd=-5.00
% INFO    : Bus 6258	: Pd=144.2, Qd=-30.8 -> Pd=144.20, Qd=-30.80
% INFO    : Bus 6259	: Pd=168.9, Qd=-22.0 -> Pd=168.90, Qd=-22.00
% INFO    : Bus 6261	: Pd=11.7, Qd=0.0 -> Pd=11.70, Qd=0.00
% INFO    : Bus 6263	: Pd=65.7, Qd=9.1 -> Pd=79.07, Qd=9.10
% INFO    : Bus 6264	: Pd=-2.0, Qd=0.0 -> Pd=-2.00, Qd=0.00
% INFO    : Bus 6265	: Pd=-27.7, Qd=11.1 -> Pd=-27.70, Qd=11.10
% INFO    : Bus 6266	: Pd=268.4, Qd=-35.0 -> Pd=268.40, Qd=-35.00
% INFO    : Bus 6267	: Pd=563.8, Qd=-28.5 -> Pd=563.80, Qd=-28.50
% INFO    : Bus 6268	: Pd=131.4, Qd=-14.3 -> Pd=131.40, Qd=-14.30
% INFO    : Bus 6269	: Pd=-8.5, Qd=6.8 -> Pd=-8.50, Qd=6.80
% INFO    : Bus 6277	: Pd=-16.8, Qd=0.0 -> Pd=-16.80, Qd=0.00
% INFO    : Bus 6279	: Pd=182.3, Qd=22.3 -> Pd=219.39, Qd=22.30
% INFO    : Bus 6280	: Pd=160.9, Qd=18.0 -> Pd=193.64, Qd=18.00
% INFO    : Bus 6281	: Pd=199.4, Qd=90.3 -> Pd=239.97, Qd=90.30
% INFO    : Bus 6283	: Pd=210.3, Qd=55.2 -> Pd=253.09, Qd=55.20
% INFO    : Bus 6284	: Pd=352.6, Qd=0.0 -> Pd=352.60, Qd=0.00
% INFO    : Bus 6298	: Pd=37.0, Qd=16.0 -> Pd=44.53, Qd=16.00
% INFO    : Bus 6299	: Pd=37.0, Qd=16.0 -> Pd=44.53, Qd=16.00
% INFO    : Bus 6300	: Pd=37.0, Qd=16.0 -> Pd=44.53, Qd=16.00
% INFO    : Bus 6301	: Pd=37.0, Qd=16.0 -> Pd=44.53, Qd=16.00
% INFO    : Bus 6303	: Pd=16.0, Qd=11.0 -> Pd=19.26, Qd=11.00
% INFO    : Bus 6304	: Pd=14.0, Qd=11.0 -> Pd=16.85, Qd=11.00
% INFO    : Bus 6305	: Pd=14.0, Qd=11.0 -> Pd=16.85, Qd=11.00
% INFO    : Bus 6313	: Pd=13.0, Qd=7.0 -> Pd=15.64, Qd=7.00
% INFO    : Bus 6315	: Pd=31.0, Qd=13.0 -> Pd=37.31, Qd=13.00
% INFO    : Bus 6316	: Pd=31.0, Qd=13.0 -> Pd=37.31, Qd=13.00
% INFO    : Bus 6317	: Pd=38.0, Qd=16.0 -> Pd=45.73, Qd=16.00
% INFO    : Bus 6318	: Pd=38.0, Qd=16.0 -> Pd=45.73, Qd=16.00
% INFO    : Bus 6332	: Pd=1.4, Qd=0.0 -> Pd=1.40, Qd=0.00
% INFO    : Bus 6334	: Pd=43.0, Qd=18.0 -> Pd=51.75, Qd=18.00
% INFO    : Bus 6336	: Pd=43.0, Qd=18.0 -> Pd=51.75, Qd=18.00
% INFO    : Bus 6337	: Pd=43.0, Qd=18.0 -> Pd=51.75, Qd=18.00
% INFO    : Bus 6342	: Pd=3.5, Qd=2.2 -> Pd=4.21, Qd=2.20
% INFO    : Bus 6343	: Pd=3.5, Qd=2.2 -> Pd=4.21, Qd=2.20
% INFO    : Bus 6344	: Pd=4.2, Qd=2.3 -> Pd=5.05, Qd=2.30
% INFO    : Bus 6346	: Pd=30.0, Qd=14.0 -> Pd=36.10, Qd=14.00
% INFO    : Bus 6347	: Pd=30.0, Qd=14.0 -> Pd=36.10, Qd=14.00
% INFO    : Bus 6356	: Pd=40.0, Qd=18.0 -> Pd=48.14, Qd=18.00
% INFO    : Bus 6357	: Pd=40.0, Qd=18.0 -> Pd=48.14, Qd=18.00
% INFO    : Bus 6358	: Pd=40.0, Qd=18.0 -> Pd=48.14, Qd=18.00
% INFO    : Bus 6359	: Pd=40.0, Qd=18.0 -> Pd=48.14, Qd=18.00
% INFO    : Bus 6365	: Pd=40.0, Qd=17.0 -> Pd=48.14, Qd=17.00
% INFO    : Bus 6366	: Pd=40.0, Qd=17.0 -> Pd=48.14, Qd=17.00
% INFO    : Bus 6367	: Pd=40.0, Qd=17.0 -> Pd=48.14, Qd=17.00
% INFO    : Bus 6368	: Pd=40.0, Qd=17.0 -> Pd=48.14, Qd=17.00
% INFO    : Bus 6375	: Pd=37.0, Qd=15.0 -> Pd=44.53, Qd=15.00
% INFO    : Bus 6376	: Pd=37.0, Qd=15.0 -> Pd=44.53, Qd=15.00
% INFO    : Bus 6377	: Pd=37.0, Qd=15.0 -> Pd=44.53, Qd=15.00
% INFO    : Bus 6378	: Pd=37.0, Qd=15.0 -> Pd=44.53, Qd=15.00
% INFO    : Bus 6379	: Pd=37.0, Qd=15.0 -> Pd=44.53, Qd=15.00
% INFO    : Bus 6380	: Pd=37.0, Qd=15.0 -> Pd=44.53, Qd=15.00
% INFO    : Bus 6381	: Pd=15.0, Qd=0.0 -> Pd=15.00, Qd=0.00
% INFO    : Bus 6383	: Pd=10.0, Qd=6.0 -> Pd=12.03, Qd=6.00
% INFO    : Bus 6391	: Pd=15.0, Qd=0.0 -> Pd=15.00, Qd=0.00
% INFO    : Bus 6398	: Pd=14.0, Qd=8.0 -> Pd=16.85, Qd=8.00
% INFO    : Bus 6399	: Pd=14.0, Qd=8.0 -> Pd=16.85, Qd=8.00
% INFO    : Bus 6406	: Pd=30.0, Qd=12.0 -> Pd=36.10, Qd=12.00
% INFO    : Bus 6407	: Pd=30.0, Qd=12.0 -> Pd=36.10, Qd=12.00
% INFO    : Bus 6425	: Pd=15.0, Qd=0.0 -> Pd=15.00, Qd=0.00
% INFO    : Bus 6426	: Pd=15.0, Qd=0.0 -> Pd=15.00, Qd=0.00
% INFO    : Bus 6451	: Pd=15.0, Qd=0.0 -> Pd=15.00, Qd=0.00
% INFO    : Bus 6452	: Pd=7.0, Qd=4.0 -> Pd=8.42, Qd=4.00
% INFO    : Bus 6457	: Pd=41.0, Qd=15.0 -> Pd=49.34, Qd=15.00
% INFO    : Bus 6458	: Pd=41.0, Qd=15.0 -> Pd=49.34, Qd=15.00
% INFO    : Bus 6464	: Pd=35.0, Qd=18.0 -> Pd=42.12, Qd=18.00
% INFO    : Bus 6465	: Pd=35.0, Qd=13.0 -> Pd=42.12, Qd=13.00
% INFO    : Bus 6466	: Pd=35.0, Qd=13.0 -> Pd=42.12, Qd=13.00
% INFO    : Bus 6467	: Pd=35.0, Qd=13.0 -> Pd=42.12, Qd=13.00
% INFO    : Bus 6472	: Pd=18.0, Qd=10.0 -> Pd=21.66, Qd=10.00
% INFO    : Bus 6473	: Pd=18.0, Qd=10.0 -> Pd=21.66, Qd=10.00
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 57	: Pg=6.5, Qg=0.95 -> Pg=105.0, Qg=-38.0
% INFO    : Gen at bus 69	: Pg=15.02, Qg=0.0 -> Pg=82.0, Qg=-17.0
% INFO    : Gen at bus 102	: Pg=23.0, Qg=6.0 -> Pg=167.0, Qg=-192.0
% INFO    : Gen at bus 125	: Pg=13.0, Qg=0.0 -> Pg=51.0, Qg=-15.0
% INFO    : Gen at bus 197	: Pg=7.5, Qg=0.95 -> Pg=55.0, Qg=-18.0
% INFO    : Gen at bus 197	: Pg=7.5, Qg=0.95 -> Pg=55.0, Qg=-18.0
% INFO    : Gen at bus 315	: Pg=12.9, Qg=0.0 -> Pg=97.0, Qg=20.0
% INFO    : Gen at bus 315	: Pg=24.8, Qg=0.0 -> Pg=97.0, Qg=20.0
% INFO    : Gen at bus 348	: Pg=9.75, Qg=0.0 -> Pg=89.0, Qg=-21.0
% INFO    : Gen at bus 367	: Pg=65.0, Qg=16.5 -> Pg=731.0, Qg=-106.0
% INFO    : Gen at bus 467	: Pg=14.0, Qg=1.5 -> Pg=25.0, Qg=-4.0
% INFO    : Gen at bus 467	: Pg=14.0, Qg=1.5 -> Pg=25.0, Qg=-4.0
% INFO    : Gen at bus 469	: Pg=24.5, Qg=4.5 -> Pg=343.0, Qg=-43.0
% INFO    : Gen at bus 537	: Pg=12.0, Qg=0.0 -> Pg=86.0, Qg=21.0
% INFO    : Gen at bus 546	: Pg=4.5, Qg=1.95 -> Pg=36.0, Qg=-15.0
% INFO    : Gen at bus 571	: Pg=15.0, Qg=0.0 -> Pg=86.0, Qg=4.0
% INFO    : Gen at bus 584	: Pg=8.0, Qg=1.5 -> Pg=137.0, Qg=12.0
% INFO    : Gen at bus 611	: Pg=22.5, Qg=0.0 -> Pg=175.0, Qg=-56.0
% INFO    : Gen at bus 672	: Pg=12.0, Qg=0.0 -> Pg=119.0, Qg=-32.0
% INFO    : Gen at bus 696	: Pg=16.175, Qg=0.0 -> Pg=255.0, Qg=-61.0
% INFO    : Gen at bus 700	: Pg=18.5, Qg=-1.0 -> Pg=46.0, Qg=-12.0
% INFO    : Gen at bus 700	: Pg=18.5, Qg=-1.0 -> Pg=46.0, Qg=-12.0
% INFO    : Gen at bus 699	: Pg=18.5, Qg=0.0 -> Pg=45.0, Qg=-12.0
% INFO    : Gen at bus 699	: Pg=18.5, Qg=0.0 -> Pg=45.0, Qg=-12.0
% INFO    : Gen at bus 698	: Pg=18.5, Qg=-1.0 -> Pg=45.0, Qg=-12.0
% INFO    : Gen at bus 698	: Pg=18.5, Qg=-1.0 -> Pg=45.0, Qg=-12.0
% INFO    : Gen at bus 733	: Pg=9.75, Qg=0.0 -> Pg=122.0, Qg=-14.0
% INFO    : Gen at bus 734	: Pg=19.5, Qg=0.0 -> Pg=49.0, Qg=10.0
% INFO    : Gen at bus 735	: Pg=16.0, Qg=0.0 -> Pg=45.0, Qg=-20.0
% INFO    : Gen at bus 746	: Pg=13.3, Qg=-0.775 -> Pg=51.0, Qg=1.0
% INFO    : Gen at bus 747	: Pg=4.0, Qg=0.0 -> Pg=141.0, Qg=-24.0
% INFO    : Gen at bus 761	: Pg=18.75, Qg=2.0 -> Pg=107.0, Qg=-15.0
% INFO    : Gen at bus 762	: Pg=18.75, Qg=2.0 -> Pg=126.0, Qg=-21.0
% INFO    : Gen at bus 802	: Pg=15.5, Qg=-1.0 -> Pg=46.0, Qg=-12.0
% INFO    : Gen at bus 802	: Pg=15.5, Qg=-1.0 -> Pg=46.0, Qg=-12.0
% INFO    : Gen at bus 803	: Pg=15.5, Qg=-1.0 -> Pg=46.0, Qg=-13.0
% INFO    : Gen at bus 803	: Pg=15.5, Qg=-1.0 -> Pg=46.0, Qg=-13.0
% INFO    : Gen at bus 804	: Pg=15.5, Qg=-1.0 -> Pg=46.0, Qg=-13.0
% INFO    : Gen at bus 804	: Pg=15.5, Qg=-1.0 -> Pg=46.0, Qg=-13.0
% INFO    : Gen at bus 816	: Pg=16.5, Qg=-1.5 -> Pg=120.0, Qg=11.0
% INFO    : Gen at bus 817	: Pg=16.5, Qg=-1.5 -> Pg=64.0, Qg=-1.0
% INFO    : Gen at bus 817	: Pg=16.5, Qg=-1.5 -> Pg=64.0, Qg=-1.0
% INFO    : Gen at bus 817	: Pg=16.5, Qg=-1.5 -> Pg=64.0, Qg=-1.0
% INFO    : Gen at bus 817	: Pg=16.5, Qg=-1.5 -> Pg=64.0, Qg=-1.0
% INFO    : Gen at bus 837	: Pg=7.5, Qg=2.95 -> Pg=51.0, Qg=-4.0
% INFO    : Gen at bus 866	: Pg=7.0, Qg=0.0 -> Pg=117.0, Qg=33.0
% INFO    : Gen at bus 973	: Pg=25.0, Qg=9.0 -> Pg=120.0, Qg=31.0
% INFO    : Gen at bus 1017	: Pg=1.5, Qg=0.95 -> Pg=95.0, Qg=235.0
% INFO    : Gen at bus 1065	: Pg=9.4, Qg=1.5 -> Pg=446.0, Qg=-19.0
% INFO    : Gen at bus 1074	: Pg=6.0, Qg=1.95 -> Pg=39.0, Qg=2.0
% INFO    : Gen at bus 1220	: Pg=20.7, Qg=0.415 -> Pg=520.0, Qg=5.0
% INFO    : Gen at bus 1265	: Pg=15.0, Qg=0.0 -> Pg=68.0, Qg=-14.0
% INFO    : Gen at bus 1268	: Pg=12.0, Qg=0.0 -> Pg=192.0, Qg=18.0
% INFO    : Gen at bus 1269	: Pg=12.0, Qg=0.0 -> Pg=160.0, Qg=-33.0
% INFO    : Gen at bus 1335	: Pg=2.5, Qg=0.95 -> Pg=89.0, Qg=-143.0
% INFO    : Gen at bus 1335	: Pg=2.5, Qg=0.95 -> Pg=89.0, Qg=-143.0
% INFO    : Gen at bus 1364	: Pg=17.85, Qg=0.0 -> Pg=154.0, Qg=-118.0
% INFO    : Gen at bus 1366	: Pg=22.5, Qg=0.0 -> Pg=147.0, Qg=-40.0
% INFO    : Gen at bus 1429	: Pg=25.0, Qg=0.0 -> Pg=141.0, Qg=6.0
% INFO    : Gen at bus 1429	: Pg=25.0, Qg=0.0 -> Pg=141.0, Qg=6.0
% INFO    : Gen at bus 1449	: Pg=10.5, Qg=0.0 -> Pg=122.0, Qg=35.0
% INFO    : Gen at bus 1504	: Pg=13.0, Qg=0.0 -> Pg=81.0, Qg=-6.0
% INFO    : Gen at bus 1526	: Pg=141.5, Qg=20.0 -> Pg=254.0, Qg=-18.0
% INFO    : Gen at bus 1527	: Pg=141.5, Qg=20.0 -> Pg=254.0, Qg=-18.0
% INFO    : Gen at bus 1566	: Pg=25.0, Qg=6.5 -> Pg=544.0, Qg=-35.0
% INFO    : Gen at bus 1576	: Pg=12.0, Qg=0.0 -> Pg=57.0, Qg=18.0
% INFO    : Gen at bus 1612	: Pg=21.0, Qg=5.0 -> Pg=125.0, Qg=-6.0
% INFO    : Gen at bus 1626	: Pg=11.0, Qg=0.0 -> Pg=221.0, Qg=2.0
% INFO    : Gen at bus 1637	: Pg=39.0, Qg=-4.49 -> Pg=120.0, Qg=-70.0
% INFO    : Gen at bus 1652	: Pg=26.0, Qg=-1.5 -> Pg=377.0, Qg=-107.0
% INFO    : Gen at bus 1710	: Pg=9.0, Qg=1.95 -> Pg=52.0, Qg=-3.0
% INFO    : Gen at bus 1753	: Pg=20.0, Qg=1.0 -> Pg=33.0, Qg=-7.0
% INFO    : Gen at bus 1754	: Pg=20.0, Qg=1.0 -> Pg=33.0, Qg=-7.0
% INFO    : Gen at bus 1755	: Pg=20.0, Qg=1.0 -> Pg=30.0, Qg=-6.0
% INFO    : Gen at bus 1849	: Pg=16.0, Qg=0.0 -> Pg=152.0, Qg=17.0
% INFO    : Gen at bus 1875	: Pg=18.25, Qg=0.0 -> Pg=51.0, Qg=-6.0
% INFO    : Gen at bus 1875	: Pg=21.75, Qg=0.0 -> Pg=51.0, Qg=-6.0
% INFO    : Gen at bus 1877	: Pg=22.0, Qg=5.5 -> Pg=116.0, Qg=5.0
% INFO    : Gen at bus 1900	: Pg=12.0, Qg=0.0 -> Pg=48.0, Qg=3.0
% INFO    : Gen at bus 1901	: Pg=12.0, Qg=0.0 -> Pg=48.0, Qg=3.0
% INFO    : Gen at bus 1902	: Pg=12.0, Qg=0.0 -> Pg=48.0, Qg=3.0
% INFO    : Gen at bus 1903	: Pg=12.0, Qg=0.0 -> Pg=48.0, Qg=3.0
% INFO    : Gen at bus 1974	: Pg=12.0, Qg=0.5 -> Pg=48.0, Qg=-6.0
% INFO    : Gen at bus 1975	: Pg=12.0, Qg=-2.3 -> Pg=48.0, Qg=-6.0
% INFO    : Gen at bus 1976	: Pg=12.0, Qg=0.5 -> Pg=48.0, Qg=-6.0
% INFO    : Gen at bus 1977	: Pg=12.0, Qg=0.5 -> Pg=48.0, Qg=-6.0
% INFO    : Gen at bus 1978	: Pg=12.0, Qg=0.5 -> Pg=48.0, Qg=-6.0
% INFO    : Gen at bus 1987	: Pg=14.5, Qg=0.0 -> Pg=33.0, Qg=-5.0
% INFO    : Gen at bus 1987	: Pg=14.5, Qg=0.0 -> Pg=33.0, Qg=-5.0
% INFO    : Gen at bus 1988	: Pg=14.5, Qg=-6.5 -> Pg=40.0, Qg=-7.0
% INFO    : Gen at bus 1989	: Pg=14.5, Qg=-5.0 -> Pg=51.0, Qg=-5.0
% INFO    : Gen at bus 1993	: Pg=2.55, Qg=0.0 -> Pg=83.0, Qg=-13.0
% INFO    : Gen at bus 2014	: Pg=23.0, Qg=6.0 -> Pg=169.0, Qg=198.0
% INFO    : Gen at bus 2025	: Pg=12.0, Qg=0.0 -> Pg=36.0, Qg=8.0
% INFO    : Gen at bus 2026	: Pg=12.0, Qg=0.0 -> Pg=36.0, Qg=-19.0
% INFO    : Gen at bus 2026	: Pg=12.0, Qg=0.0 -> Pg=36.0, Qg=-19.0
% INFO    : Gen at bus 2035	: Pg=0.0, Qg=0.0 -> Pg=130.0, Qg=-20.0
% INFO    : Gen at bus 2057	: Pg=17.0, Qg=1.5 -> Pg=304.0, Qg=-28.0
% INFO    : Gen at bus 2106	: Pg=8.0, Qg=0.0 -> Pg=117.0, Qg=-9.0
% INFO    : Gen at bus 2107	: Pg=27.5, Qg=6.0 -> Pg=482.0, Qg=-4.0
% INFO    : Gen at bus 2111	: Pg=8.0, Qg=0.0 -> Pg=90.0, Qg=21.0
% INFO    : Gen at bus 2131	: Pg=16.2, Qg=0.0 -> Pg=107.0, Qg=-36.0
% INFO    : Gen at bus 2169	: Pg=14.5, Qg=3.5 -> Pg=496.0, Qg=-69.0
% INFO    : Gen at bus 2173	: Pg=22.5, Qg=6.0 -> Pg=276.0, Qg=-33.0
% INFO    : Gen at bus 2203	: Pg=10.0, Qg=1.95 -> Pg=130.0, Qg=-27.0
% INFO    : Gen at bus 2253	: Pg=18.0, Qg=0.0 -> Pg=27.0, Qg=4.0
% INFO    : Gen at bus 2255	: Pg=13.25, Qg=0.0 -> Pg=80.0, Qg=-9.0
% INFO    : Gen at bus 2349	: Pg=14.0, Qg=1.5 -> Pg=69.0, Qg=-4.0
% INFO    : Gen at bus 2349	: Pg=14.0, Qg=1.5 -> Pg=69.0, Qg=-4.0
% INFO    : Gen at bus 2349	: Pg=14.0, Qg=1.5 -> Pg=69.0, Qg=-4.0
% INFO    : Gen at bus 2373	: Pg=12.0, Qg=0.0 -> Pg=60.0, Qg=-3.0
% INFO    : Gen at bus 2374	: Pg=12.0, Qg=0.0 -> Pg=61.0, Qg=-3.0
% INFO    : Gen at bus 2375	: Pg=12.0, Qg=0.0 -> Pg=62.0, Qg=-3.0
% INFO    : Gen at bus 2376	: Pg=12.0, Qg=0.0 -> Pg=62.0, Qg=-3.0
% INFO    : Gen at bus 2377	: Pg=10.0, Qg=0.0 -> Pg=62.0, Qg=-3.0
% INFO    : Gen at bus 2424	: Pg=9.6, Qg=0.0 -> Pg=319.0, Qg=-4.0
% INFO    : Gen at bus 2431	: Pg=8.0, Qg=0.0 -> Pg=98.0, Qg=-11.0
% INFO    : Gen at bus 2455	: Pg=5.2, Qg=0.0 -> Pg=82.0, Qg=-9.0
% INFO    : Gen at bus 2454	: Pg=11.0, Qg=0.0 -> Pg=95.0, Qg=-7.0
% INFO    : Gen at bus 2534	: Pg=44.0, Qg=5.5 -> Pg=130.0, Qg=-21.0
% INFO    : Gen at bus 2534	: Pg=44.0, Qg=5.5 -> Pg=130.0, Qg=-21.0
% INFO    : Gen at bus 2655	: Pg=9.0, Qg=0.0 -> Pg=96.0, Qg=-53.0
% INFO    : Gen at bus 2663	: Pg=14.0, Qg=3.95 -> Pg=154.0, Qg=-27.0
% INFO    : Gen at bus 2671	: Pg=17.5, Qg=-1.5 -> Pg=104.0, Qg=514.0
% INFO    : Gen at bus 2671	: Pg=17.5, Qg=-1.5 -> Pg=104.0, Qg=-494.0
% INFO    : Gen at bus 2674	: Pg=3.5, Qg=0.95 -> Pg=89.0, Qg=-51.0
% INFO    : Gen at bus 2846	: Pg=6.0, Qg=1.5 -> Pg=229.0, Qg=-10.0
% INFO    : Gen at bus 2853	: Pg=10.0, Qg=0.0 -> Pg=228.0, Qg=-12.0
% INFO    : Gen at bus 2856	: Pg=16.0, Qg=0.0 -> Pg=122.0, Qg=-23.0
% INFO    : Gen at bus 2957	: Pg=17.25, Qg=0.0 -> Pg=93.0, Qg=-28.0
% INFO    : Gen at bus 3011	: Pg=17.0, Qg=0.0 -> Pg=120.0, Qg=-13.0
% INFO    : Gen at bus 3134	: Pg=19.0, Qg=0.5 -> Pg=31.0, Qg=-7.0
% INFO    : Gen at bus 3135	: Pg=19.0, Qg=0.5 -> Pg=32.0, Qg=-7.0
% INFO    : Gen at bus 3136	: Pg=19.0, Qg=0.0 -> Pg=32.0, Qg=-7.0
% INFO    : Gen at bus 3143	: Pg=10.4, Qg=0.0 -> Pg=76.0, Qg=-22.0
% INFO    : Gen at bus 3175	: Pg=26.5, Qg=6.0 -> Pg=568.0, Qg=-17.0
% INFO    : Gen at bus 3256	: Pg=11.15, Qg=0.0 -> Pg=77.0, Qg=-5.0
% INFO    : Gen at bus 3283	: Pg=18.0, Qg=0.0 -> Pg=76.0, Qg=-8.0
% INFO    : Gen at bus 3283	: Pg=16.35, Qg=0.0 -> Pg=76.0, Qg=-8.0
% INFO    : Gen at bus 3298	: Pg=18.05, Qg=2.5 -> Pg=32.0, Qg=-5.0
% INFO    : Gen at bus 3299	: Pg=18.05, Qg=2.5 -> Pg=43.0, Qg=19.0
% INFO    : Gen at bus 3300	: Pg=18.05, Qg=2.5 -> Pg=43.0, Qg=19.0
% INFO    : Gen at bus 3326	: Pg=8.5, Qg=0.95 -> Pg=52.0, Qg=7.0
% INFO    : Gen at bus 3326	: Pg=8.5, Qg=0.95 -> Pg=52.0, Qg=7.0
% INFO    : Gen at bus 3423	: Pg=21.5, Qg=6.0 -> Pg=310.0, Qg=75.0
% INFO    : Gen at bus 3441	: Pg=18.0, Qg=0.0 -> Pg=130.0, Qg=-10.0
% INFO    : Gen at bus 3442	: Pg=11.55, Qg=0.0 -> Pg=46.0, Qg=-9.0
% INFO    : Gen at bus 3442	: Pg=11.55, Qg=0.0 -> Pg=46.0, Qg=-9.0
% INFO    : Gen at bus 3468	: Pg=10.275, Qg=0.0 -> Pg=49.0, Qg=-17.0
% INFO    : Gen at bus 3486	: Pg=6.6, Qg=0.0 -> Pg=280.0, Qg=-40.0
% INFO    : Gen at bus 3513	: Pg=10.6, Qg=0.0 -> Pg=115.0, Qg=-17.0
% INFO    : Gen at bus 3532	: Pg=24.0, Qg=0.0 -> Pg=35.0, Qg=-1.0
% INFO    : Gen at bus 3606	: Pg=10.4, Qg=-2.0 -> Pg=30.0, Qg=1.0
% INFO    : Gen at bus 3606	: Pg=10.4, Qg=0.0 -> Pg=30.0, Qg=1.0
% INFO    : Gen at bus 3605	: Pg=10.4, Qg=0.0 -> Pg=41.0, Qg=-2.0
% INFO    : Gen at bus 3624	: Pg=0.0, Qg=10.0 -> Pg=85.0, Qg=-10.0
% INFO    : Gen at bus 3624	: Pg=0.0, Qg=0.0 -> Pg=75.0, Qg=-10.0
% INFO    : Gen at bus 3672	: Pg=3.5, Qg=0.95 -> Pg=106.0, Qg=-13.0
% INFO    : Gen at bus 3672	: Pg=3.5, Qg=0.95 -> Pg=106.0, Qg=-13.0
% INFO    : Gen at bus 3735	: Pg=9.0, Qg=0.0 -> Pg=197.0, Qg=-25.0
% INFO    : Gen at bus 3737	: Pg=22.0, Qg=0.0 -> Pg=241.0, Qg=-43.0
% INFO    : Gen at bus 3768	: Pg=8.4, Qg=0.25 -> Pg=233.0, Qg=-43.0
% INFO    : Gen at bus 3773	: Pg=21.5, Qg=0.0 -> Pg=103.0, Qg=-26.0
% INFO    : Gen at bus 3780	: Pg=11.025, Qg=0.0 -> Pg=58.0, Qg=-23.0
% INFO    : Gen at bus 3821	: Pg=10.175, Qg=0.0 -> Pg=135.0, Qg=-12.0
% INFO    : Gen at bus 3836	: Pg=18.9, Qg=1.67 -> Pg=26.0, Qg=-6.0
% INFO    : Gen at bus 3837	: Pg=18.9, Qg=2.0 -> Pg=26.0, Qg=-6.0
% INFO    : Gen at bus 3838	: Pg=18.9, Qg=1.635 -> Pg=26.0, Qg=-6.0
% INFO    : Gen at bus 3925	: Pg=9.0, Qg=0.0 -> Pg=90.0, Qg=-29.0
% INFO    : Gen at bus 3991	: Pg=20.5, Qg=0.0 -> Pg=61.0, Qg=12.0
% INFO    : Gen at bus 3991	: Pg=20.5, Qg=0.0 -> Pg=61.0, Qg=12.0
% INFO    : Gen at bus 3990	: Pg=20.5, Qg=-5.0 -> Pg=59.0, Qg=-27.0
% INFO    : Gen at bus 3990	: Pg=20.5, Qg=-5.0 -> Pg=59.0, Qg=-27.0
% INFO    : Gen at bus 4053	: Pg=15.2, Qg=0.0 -> Pg=133.0, Qg=-19.0
% INFO    : Gen at bus 4077	: Pg=13.0, Qg=0.0 -> Pg=50.0, Qg=-21.0
% INFO    : Gen at bus 4078	: Pg=13.5, Qg=-2.5 -> Pg=155.0, Qg=-13.0
% INFO    : Gen at bus 4078	: Pg=13.5, Qg=-2.5 -> Pg=155.0, Qg=-13.0
% INFO    : Gen at bus 4261	: Pg=8.2, Qg=0.0 -> Pg=320.0, Qg=-52.0
% INFO    : Gen at bus 4324	: Pg=23.0, Qg=-7.0 -> Pg=242.0, Qg=-36.0
% INFO    : Gen at bus 4340	: Pg=22.0, Qg=0.0 -> Pg=178.0, Qg=-14.0
% INFO    : Gen at bus 4352	: Pg=19.5, Qg=0.0 -> Pg=46.0, Qg=-15.0
% INFO    : Gen at bus 4370	: Pg=13.0, Qg=1.95 -> Pg=65.0, Qg=-35.0
% INFO    : Gen at bus 4437	: Pg=8.95, Qg=0.0 -> Pg=148.0, Qg=-13.0
% INFO    : Gen at bus 4438	: Pg=5.125, Qg=0.0 -> Pg=129.0, Qg=-19.0
% INFO    : Gen at bus 4499	: Pg=11.85, Qg=0.605 -> Pg=30.0, Qg=8.0
% INFO    : Gen at bus 4500	: Pg=11.85, Qg=2.0 -> Pg=68.0, Qg=7.0
% INFO    : Gen at bus 4501	: Pg=11.85, Qg=2.0 -> Pg=68.0, Qg=7.0
% INFO    : Gen at bus 4502	: Pg=11.85, Qg=2.0 -> Pg=68.0, Qg=7.0
% INFO    : Gen at bus 4503	: Pg=11.85, Qg=2.0 -> Pg=68.0, Qg=7.0
% INFO    : Gen at bus 4532	: Pg=10.5, Qg=1.1 -> Pg=61.0, Qg=-9.0
% INFO    : Gen at bus 4532	: Pg=10.5, Qg=1.0 -> Pg=61.0, Qg=-9.0
% INFO    : Gen at bus 4536	: Pg=43.5, Qg=0.87 -> Pg=157.0, Qg=-129.0
% INFO    : Gen at bus 4587	: Pg=11.0, Qg=0.0 -> Pg=544.0, Qg=-73.0
% INFO    : Gen at bus 4594	: Pg=44.5, Qg=9.0 -> Pg=446.0, Qg=-18.0
% INFO    : Gen at bus 4594	: Pg=44.5, Qg=9.0 -> Pg=446.0, Qg=-18.0
% INFO    : Gen at bus 4608	: Pg=6.35, Qg=0.95 -> Pg=193.0, Qg=-65.0
% INFO    : Gen at bus 4643	: Pg=18.4, Qg=0.0 -> Pg=103.0, Qg=-10.0
% INFO    : Gen at bus 4682	: Pg=17.5, Qg=0.0 -> Pg=65.0, Qg=-5.0
% INFO    : Gen at bus 4789	: Pg=15.0, Qg=0.0 -> Pg=322.0, Qg=24.0
% INFO    : Gen at bus 4827	: Pg=13.5, Qg=0.0 -> Pg=58.0, Qg=16.0
% INFO    : Gen at bus 4841	: Pg=8.0, Qg=-0.45 -> Pg=46.0, Qg=-4.0
% INFO    : Gen at bus 4841	: Pg=7.5, Qg=-0.5 -> Pg=45.0, Qg=-4.0
% INFO    : Gen at bus 4842	: Pg=7.5, Qg=-0.5 -> Pg=45.0, Qg=-4.0
% INFO    : Gen at bus 4842	: Pg=8.0, Qg=-0.45 -> Pg=46.0, Qg=-4.0
% INFO    : Gen at bus 4908	: Pg=17.51, Qg=0.0 -> Pg=44.0, Qg=-16.0
% INFO    : Gen at bus 4908	: Pg=10.0, Qg=0.0 -> Pg=44.0, Qg=-16.0
% INFO    : Gen at bus 4946	: Pg=16.0, Qg=2.0 -> Pg=125.0, Qg=13.0
% INFO    : Gen at bus 4990	: Pg=11.0, Qg=0.0 -> Pg=133.0, Qg=-40.0
% INFO    : Gen at bus 4990	: Pg=12.0, Qg=0.0 -> Pg=133.0, Qg=-40.0
% INFO    : Gen at bus 4997	: Pg=15.0, Qg=0.0 -> Pg=218.0, Qg=-30.0
% INFO    : Gen at bus 5014	: Pg=17.55, Qg=-4.5 -> Pg=32.0, Qg=-6.0
% INFO    : Gen at bus 5015	: Pg=17.55, Qg=-4.5 -> Pg=32.0, Qg=-7.0
% INFO    : Gen at bus 5016	: Pg=17.55, Qg=-4.5 -> Pg=32.0, Qg=-7.0
% INFO    : Gen at bus 5024	: Pg=15.25, Qg=0.0 -> Pg=101.0, Qg=-8.0
% INFO    : Gen at bus 5993	: Pg=700.0, Qg=70.0 -> Pg=711.0, Qg=249.0
% INFO    : Gen at bus 5993	: Pg=700.0, Qg=70.0 -> Pg=711.0, Qg=249.0
% INFO    : Gen at bus 6034	: Pg=35.305, Qg=91.875 -> Pg=806.0, Qg=768.0
% INFO    : Gen at bus 6037	: Pg=124.855, Qg=-33.69 -> Pg=207.0, Qg=-79.0
% INFO    : Gen at bus 6045	: Pg=301.5, Qg=66.5 -> Pg=380.0, Qg=-1.0
% INFO    : Gen at bus 6045	: Pg=304.5, Qg=66.5 -> Pg=425.0, Qg=-1.0
% INFO    : Gen at bus 6045	: Pg=279.0, Qg=98.0 -> Pg=360.0, Qg=-1.0
% INFO    : Gen at bus 6052	: Pg=135.52, Qg=0.0 -> Pg=148.0, Qg=-273.0
% INFO    : Gen at bus 6054	: Pg=156.595, Qg=0.0 -> Pg=158.0, Qg=-39.0
% INFO    : Gen at bus 6057	: Pg=807.56, Qg=0.0 -> Pg=308.0, Qg=-484.0
% INFO    : Gen at bus 6060	: Pg=653.0, Qg=235.0 -> Pg=559.0, Qg=-87.0
% INFO    : Gen at bus 6060	: Pg=304.0, Qg=84.0 -> Pg=505.0, Qg=-87.0
% INFO    : Gen at bus 6060	: Pg=304.0, Qg=72.5 -> Pg=505.0, Qg=-87.0
% INFO    : Gen at bus 6071	: Pg=350.0, Qg=142.5 -> Pg=457.0, Qg=-233.0
% INFO    : Gen at bus 6086	: Pg=248.5, Qg=0.0 -> Pg=477.0, Qg=1.0
% INFO    : Gen at bus 6089	: Pg=539.165, Qg=0.0 -> Pg=1296.0, Qg=-287.0
% INFO    : Gen at bus 6097	: Pg=675.0, Qg=70.0 -> Pg=779.0, Qg=75.0
% INFO    : Gen at bus 6097	: Pg=605.0, Qg=70.0 -> Pg=779.0, Qg=75.0
% INFO    : Gen at bus 6097	: Pg=605.0, Qg=70.0 -> Pg=779.0, Qg=75.0
% INFO    : Gen at bus 6134	: Pg=613.545, Qg=0.0 -> Pg=343.0, Qg=-207.0
% INFO    : Gen at bus 6157	: Pg=370.0, Qg=0.0 -> Pg=260.0, Qg=-221.0
% INFO    : Gen at bus 6161	: Pg=1060.915, Qg=0.0 -> Pg=1220.0, Qg=432.0
% INFO    : Gen at bus 6164	: Pg=93.0, Qg=0.0 -> Pg=776.0, Qg=-515.0
% INFO    : Gen at bus 6164	: Pg=94.5, Qg=0.0 -> Pg=776.0, Qg=-599.0
% INFO    : Gen at bus 6165	: Pg=0.0, Qg=-35.0 -> Pg=56.0, Qg=-42.0
% INFO    : Gen at bus 6165	: Pg=0.0, Qg=-35.0 -> Pg=56.0, Qg=-42.0
% INFO    : Gen at bus 6165	: Pg=0.0, Qg=-35.0 -> Pg=56.0, Qg=-42.0
% INFO    : Gen at bus 6165	: Pg=0.0, Qg=-35.0 -> Pg=56.0, Qg=-42.0
% INFO    : Gen at bus 6170	: Pg=260.5, Qg=0.0 -> Pg=274.0, Qg=-9.0
% INFO    : Gen at bus 6170	: Pg=100.0, Qg=0.0 -> Pg=274.0, Qg=-9.0
% INFO    : Gen at bus 6170	: Pg=23.5, Qg=1.55 -> Pg=274.0, Qg=-9.0
% INFO    : Gen at bus 6170	: Pg=45.5, Qg=0.0 -> Pg=274.0, Qg=-9.0
% INFO    : Gen at bus 6170	: Pg=38.5, Qg=0.0 -> Pg=274.0, Qg=-9.0
% INFO    : Gen at bus 6193	: Pg=174.295, Qg=0.0 -> Pg=265.0, Qg=996.0
% INFO    : Gen at bus 6193	: Pg=88.455, Qg=-12.935 -> Pg=265.0, Qg=996.0
% INFO    : Gen at bus 6203	: Pg=1429.985, Qg=0.0 -> Pg=831.0, Qg=216.0
% INFO    : Gen at bus 6205	: Pg=6.3, Qg=5.93 -> Pg=146.0, Qg=546.0
% INFO    : Gen at bus 6205	: Pg=6.3, Qg=5.93 -> Pg=146.0, Qg=546.0
% INFO    : Gen at bus 6219	: Pg=17.05, Qg=20.505 -> Pg=966.0, Qg=-237.0
% INFO    : Gen at bus 6219	: Pg=17.05, Qg=20.505 -> Pg=966.0, Qg=-215.0
% INFO    : Gen at bus 6249	: Pg=125.0, Qg=0.0 -> Pg=55.0, Qg=-156.0
% INFO    : Gen at bus 6249	: Pg=125.0, Qg=0.0 -> Pg=55.0, Qg=-156.0
% INFO    : Gen at bus 6250	: Pg=271.5, Qg=142.5 -> Pg=329.0, Qg=125.0
% INFO    : Gen at bus 6253	: Pg=700.0, Qg=70.0 -> Pg=706.0, Qg=-751.0
% INFO    : Gen at bus 6270	: Pg=98.775, Qg=-5.075 -> Pg=218.0, Qg=-2748.0
% INFO    : Gen at bus 6278	: Pg=625.0, Qg=-14.0 -> Pg=356.0, Qg=78.0
% INFO    : Gen at bus 6278	: Pg=285.0, Qg=-44.0 -> Pg=276.0, Qg=78.0
% INFO    : Gen at bus 6278	: Pg=285.0, Qg=-44.0 -> Pg=276.0, Qg=78.0
% INFO    : Gen at bus 6289	: Pg=43.0, Qg=20.225 -> Pg=110.0, Qg=90.0
% INFO    : Gen at bus 6291	: Pg=16.0, Qg=1.65 -> Pg=31.0, Qg=-7.0
% INFO    : Gen at bus 6292	: Pg=16.0, Qg=1.65 -> Pg=31.0, Qg=-7.0
% INFO    : Gen at bus 6293	: Pg=16.0, Qg=1.545 -> Pg=31.0, Qg=-7.0
% INFO    : Gen at bus 6294	: Pg=16.0, Qg=1.545 -> Pg=31.0, Qg=-7.0
% INFO    : Gen at bus 6295	: Pg=46.0, Qg=4.53 -> Pg=106.0, Qg=112.0
% INFO    : Gen at bus 6296	: Pg=46.0, Qg=17.7 -> Pg=72.0, Qg=19.0
% INFO    : Gen at bus 6297	: Pg=46.0, Qg=10.49 -> Pg=78.0, Qg=38.0
% INFO    : Gen at bus 6298	: Pg=594.14, Qg=-39.8 -> Pg=618.0, Qg=36.0
% INFO    : Gen at bus 6299	: Pg=634.12, Qg=-29.66 -> Pg=649.0, Qg=39.0
% INFO    : Gen at bus 6300	: Pg=611.15, Qg=-35.5 -> Pg=681.0, Qg=39.0
% INFO    : Gen at bus 6301	: Pg=596.145, Qg=-39.4 -> Pg=620.0, Qg=37.0
% INFO    : Gen at bus 6303	: Pg=204.0, Qg=31.78 -> Pg=231.0, Qg=2.0
% INFO    : Gen at bus 6304	: Pg=202.0, Qg=31.955 -> Pg=229.0, Qg=3.0
% INFO    : Gen at bus 6305	: Pg=202.0, Qg=22.52 -> Pg=291.0, Qg=74.0
% INFO    : Gen at bus 6308	: Pg=29.0, Qg=-0.45 -> Pg=72.0, Qg=9.0
% INFO    : Gen at bus 6309	: Pg=29.0, Qg=-0.1 -> Pg=65.0, Qg=7.0
% INFO    : Gen at bus 6310	: Pg=29.0, Qg=-0.45 -> Pg=72.0, Qg=9.0
% INFO    : Gen at bus 6311	: Pg=29.0, Qg=-0.1 -> Pg=65.0, Qg=7.0
% INFO    : Gen at bus 6312	: Pg=29.0, Qg=-0.1 -> Pg=65.0, Qg=7.0
% INFO    : Gen at bus 6313	: Pg=198.0, Qg=45.885 -> Pg=521.0, Qg=109.0
% INFO    : Gen at bus 6314	: Pg=16.0, Qg=2.37 -> Pg=76.0, Qg=-1.0
% INFO    : Gen at bus 6315	: Pg=602.53, Qg=160.925 -> Pg=598.0, Qg=38.0
% INFO    : Gen at bus 6316	: Pg=608.02, Qg=167.29 -> Pg=595.0, Qg=9.0
% INFO    : Gen at bus 6317	: Pg=600.52, Qg=147.195 -> Pg=594.0, Qg=40.0
% INFO    : Gen at bus 6318	: Pg=598.01, Qg=150.56 -> Pg=570.0, Qg=12.0
% INFO    : Gen at bus 6319	: Pg=813.0, Qg=218.085 -> Pg=850.0, Qg=-157.0
% INFO    : Gen at bus 6320	: Pg=813.0, Qg=218.085 -> Pg=848.0, Qg=-159.0
% INFO    : Gen at bus 6321	: Pg=17.5, Qg=1.8 -> Pg=56.0, Qg=-7.0
% INFO    : Gen at bus 6322	: Pg=17.5, Qg=1.8 -> Pg=56.0, Qg=-7.0
% INFO    : Gen at bus 6323	: Pg=17.5, Qg=1.8 -> Pg=56.0, Qg=-7.0
% INFO    : Gen at bus 6324	: Pg=17.5, Qg=1.8 -> Pg=56.0, Qg=-7.0
% INFO    : Gen at bus 6325	: Pg=17.5, Qg=1.8 -> Pg=56.0, Qg=-7.0
% INFO    : Gen at bus 6326	: Pg=17.5, Qg=1.8 -> Pg=56.0, Qg=-7.0
% INFO    : Gen at bus 6329	: Pg=833.5, Qg=226.955 -> Pg=583.0, Qg=139.0
% INFO    : Gen at bus 6330	: Pg=863.5, Qg=235.535 -> Pg=612.0, Qg=130.0
% INFO    : Gen at bus 6331	: Pg=863.5, Qg=235.535 -> Pg=587.0, Qg=116.0
% INFO    : Gen at bus 6332	: Pg=1.45, Qg=91.015 -> Pg=455.0, Qg=-26.0
% INFO    : Gen at bus 6334	: Pg=588.12, Qg=177.36 -> Pg=593.0, Qg=29.0
% INFO    : Gen at bus 6336	: Pg=596.15, Qg=196.815 -> Pg=674.0, Qg=33.0
% INFO    : Gen at bus 6337	: Pg=595.15, Qg=206.34 -> Pg=674.0, Qg=33.0
% INFO    : Gen at bus 6338	: Pg=953.0, Qg=217.35 -> Pg=1203.0, Qg=190.0
% INFO    : Gen at bus 6339	: Pg=953.0, Qg=217.35 -> Pg=1189.0, Qg=175.0
% INFO    : Gen at bus 6340	: Pg=948.0, Qg=-28.08 -> Pg=1039.0, Qg=-160.0
% INFO    : Gen at bus 6341	: Pg=948.0, Qg=-38.82 -> Pg=1015.0, Qg=-152.0
% INFO    : Gen at bus 6342	: Pg=66.75, Qg=21.35 -> Pg=208.0, Qg=4.0
% INFO    : Gen at bus 6343	: Pg=66.75, Qg=21.35 -> Pg=208.0, Qg=4.0
% INFO    : Gen at bus 6344	: Pg=76.2, Qg=35.07 -> Pg=160.0, Qg=4.0
% INFO    : Gen at bus 6346	: Pg=460.0, Qg=94.405 -> Pg=642.0, Qg=-89.0
% INFO    : Gen at bus 6347	: Pg=460.0, Qg=55.15 -> Pg=346.0, Qg=-13.0
% INFO    : Gen at bus 6350	: Pg=25.0, Qg=3.42 -> Pg=43.0, Qg=8.0
% INFO    : Gen at bus 6351	: Pg=25.0, Qg=3.42 -> Pg=43.0, Qg=8.0
% INFO    : Gen at bus 6352	: Pg=25.0, Qg=3.42 -> Pg=43.0, Qg=8.0
% INFO    : Gen at bus 6353	: Pg=25.0, Qg=3.42 -> Pg=43.0, Qg=8.0
% INFO    : Gen at bus 6354	: Pg=25.0, Qg=3.42 -> Pg=43.0, Qg=8.0
% INFO    : Gen at bus 6355	: Pg=25.0, Qg=3.42 -> Pg=43.0, Qg=8.0
% INFO    : Gen at bus 6356	: Pg=640.0, Qg=196.325 -> Pg=559.0, Qg=63.0
% INFO    : Gen at bus 6357	: Pg=640.0, Qg=196.325 -> Pg=565.0, Qg=64.0
% INFO    : Gen at bus 6358	: Pg=640.0, Qg=218.295 -> Pg=570.0, Qg=65.0
% INFO    : Gen at bus 6359	: Pg=605.0, Qg=208.07 -> Pg=548.0, Qg=61.0
% INFO    : Gen at bus 6360	: Pg=28.5, Qg=4.565 -> Pg=66.0, Qg=41.0
% INFO    : Gen at bus 6361	: Pg=28.5, Qg=4.565 -> Pg=66.0, Qg=41.0
% INFO    : Gen at bus 6365	: Pg=577.63, Qg=187.655 -> Pg=633.0, Qg=24.0
% INFO    : Gen at bus 6366	: Pg=577.63, Qg=187.695 -> Pg=640.0, Qg=24.0
% INFO    : Gen at bus 6367	: Pg=584.63, Qg=189.025 -> Pg=645.0, Qg=25.0
% INFO    : Gen at bus 6368	: Pg=599.64, Qg=191.98 -> Pg=659.0, Qg=26.0
% INFO    : Gen at bus 6370	: Pg=860.0, Qg=-28.245 -> Pg=1012.0, Qg=-47.0
% INFO    : Gen at bus 6371	: Pg=860.0, Qg=-28.245 -> Pg=951.0, Qg=-49.0
% INFO    : Gen at bus 6372	: Pg=798.0, Qg=36.21 -> Pg=1041.0, Qg=90.0
% INFO    : Gen at bus 6373	: Pg=798.0, Qg=36.21 -> Pg=971.0, Qg=81.0
% INFO    : Gen at bus 6375	: Pg=592.0, Qg=189.94 -> Pg=657.0, Qg=42.0
% INFO    : Gen at bus 6376	: Pg=607.0, Qg=190.895 -> Pg=667.0, Qg=41.0
% INFO    : Gen at bus 6377	: Pg=592.0, Qg=189.94 -> Pg=662.0, Qg=41.0
% INFO    : Gen at bus 6378	: Pg=592.0, Qg=189.94 -> Pg=675.0, Qg=44.0
% INFO    : Gen at bus 6379	: Pg=592.0, Qg=189.94 -> Pg=660.0, Qg=40.0
% INFO    : Gen at bus 6380	: Pg=592.0, Qg=189.94 -> Pg=614.0, Qg=37.0
% INFO    : Gen at bus 6381	: Pg=197.5, Qg=60.46 -> Pg=582.0, Qg=164.0
% INFO    : Gen at bus 6383	: Pg=195.0, Qg=33.755 -> Pg=228.0, Qg=-2.0
% INFO    : Gen at bus 6387	: Pg=17.5, Qg=-0.555 -> Pg=31.0, Qg=3.0
% INFO    : Gen at bus 6388	: Pg=17.5, Qg=-0.555 -> Pg=31.0, Qg=3.0
% INFO    : Gen at bus 6389	: Pg=17.5, Qg=-0.15 -> Pg=31.0, Qg=3.0
% INFO    : Gen at bus 6390	: Pg=17.5, Qg=-0.555 -> Pg=31.0, Qg=3.0
% INFO    : Gen at bus 6391	: Pg=192.5, Qg=0.99 -> Pg=280.0, Qg=30.0
% INFO    : Gen at bus 6392	: Pg=34.5, Qg=13.355 -> Pg=75.0, Qg=12.0
% INFO    : Gen at bus 6393	: Pg=38.0, Qg=11.28 -> Pg=95.0, Qg=16.0
% INFO    : Gen at bus 6394	: Pg=15.5, Qg=2.32 -> Pg=38.0, Qg=1.0
% INFO    : Gen at bus 6395	: Pg=15.5, Qg=2.32 -> Pg=38.0, Qg=1.0
% INFO    : Gen at bus 6396	: Pg=15.5, Qg=2.32 -> Pg=38.0, Qg=1.0
% INFO    : Gen at bus 6397	: Pg=25.0, Qg=8.08 -> Pg=70.0, Qg=-17.0
% INFO    : Gen at bus 6398	: Pg=193.5, Qg=68.455 -> Pg=224.0, Qg=-40.0
% INFO    : Gen at bus 6399	: Pg=193.5, Qg=68.455 -> Pg=224.0, Qg=-40.0
% INFO    : Gen at bus 6406	: Pg=593.5, Qg=182.745 -> Pg=491.0, Qg=378.0
% INFO    : Gen at bus 6407	: Pg=593.5, Qg=193.685 -> Pg=485.0, Qg=369.0
% INFO    : Gen at bus 6410	: Pg=824.5, Qg=229.315 -> Pg=939.0, Qg=588.0
% INFO    : Gen at bus 6411	: Pg=30.5, Qg=2.34 -> Pg=87.0, Qg=-30.0
% INFO    : Gen at bus 6412	: Pg=30.5, Qg=2.34 -> Pg=87.0, Qg=-30.0
% INFO    : Gen at bus 6413	: Pg=865.0, Qg=235.84 -> Pg=990.0, Qg=140.0
% INFO    : Gen at bus 6414	: Pg=865.0, Qg=235.84 -> Pg=1010.0, Qg=150.0
% INFO    : Gen at bus 6415	: Pg=865.0, Qg=230.335 -> Pg=1001.0, Qg=154.0
% INFO    : Gen at bus 6416	: Pg=820.0, Qg=210.31 -> Pg=986.0, Qg=147.0
% INFO    : Gen at bus 6417	: Pg=25.9, Qg=13.51 -> Pg=30.0, Qg=-17.0
% INFO    : Gen at bus 6418	: Pg=860.0, Qg=234.135 -> Pg=1018.0, Qg=156.0
% INFO    : Gen at bus 6419	: Pg=860.0, Qg=234.135 -> Pg=925.0, Qg=128.0
% INFO    : Gen at bus 6424	: Pg=3.5, Qg=3.85 -> Pg=28.0, Qg=-4.0
% INFO    : Gen at bus 6425	: Pg=165.0, Qg=13.5 -> Pg=347.0, Qg=8.0
% INFO    : Gen at bus 6426	: Pg=450.0, Qg=57.26 -> Pg=933.0, Qg=-1.0
% INFO    : Gen at bus 6428	: Pg=11.55, Qg=3.15 -> Pg=29.0, Qg=-9.0
% INFO    : Gen at bus 6429	: Pg=11.55, Qg=3.14 -> Pg=29.0, Qg=-9.0
% INFO    : Gen at bus 6431	: Pg=0.0, Qg=5.695 -> Pg=92.0, Qg=-21.0
% INFO    : Gen at bus 6432	: Pg=0.0, Qg=5.695 -> Pg=92.0, Qg=-21.0
% INFO    : Gen at bus 6433	: Pg=0.0, Qg=5.695 -> Pg=92.0, Qg=-21.0
% INFO    : Gen at bus 6434	: Pg=16.0, Qg=4.57 -> Pg=33.0, Qg=5.0
% INFO    : Gen at bus 6436	: Pg=16.0, Qg=4.57 -> Pg=33.0, Qg=5.0
% INFO    : Gen at bus 6442	: Pg=22.0, Qg=4.315 -> Pg=36.0, Qg=-11.0
% INFO    : Gen at bus 6443	: Pg=15.5, Qg=2.94 -> Pg=38.0, Qg=-1.0
% INFO    : Gen at bus 6444	: Pg=15.5, Qg=2.94 -> Pg=38.0, Qg=-1.0
% INFO    : Gen at bus 6446	: Pg=65.0, Qg=6.33 -> Pg=131.0, Qg=62.0
% INFO    : Gen at bus 6447	: Pg=65.0, Qg=6.33 -> Pg=131.0, Qg=62.0
% INFO    : Gen at bus 6448	: Pg=807.0, Qg=215.91 -> Pg=779.0, Qg=-165.0
% INFO    : Gen at bus 6449	: Pg=807.0, Qg=215.91 -> Pg=730.0, Qg=-152.0
% INFO    : Gen at bus 6450	: Pg=217.5, Qg=91.59 -> Pg=345.0, Qg=30.0
% INFO    : Gen at bus 6451	: Pg=410.0, Qg=53.715 -> Pg=303.0, Qg=9.0
% INFO    : Gen at bus 6452	: Pg=285.0, Qg=13.135 -> Pg=306.0, Qg=83.0
% INFO    : Gen at bus 6454	: Pg=25.0, Qg=1.74 -> Pg=56.0, Qg=4.0
% INFO    : Gen at bus 6455	: Pg=25.0, Qg=1.74 -> Pg=56.0, Qg=4.0
% INFO    : Gen at bus 6456	: Pg=15.0, Qg=4.19 -> Pg=36.0, Qg=-2.0
% INFO    : Gen at bus 6457	: Pg=595.18, Qg=199.815 -> Pg=683.0, Qg=-63.0
% INFO    : Gen at bus 6458	: Pg=598.18, Qg=200.365 -> Pg=678.0, Qg=-63.0
% INFO    : Gen at bus 6459	: Pg=24.5, Qg=1.36 -> Pg=63.0, Qg=-5.0
% INFO    : Gen at bus 6460	: Pg=24.5, Qg=0.865 -> Pg=63.0, Qg=-5.0
% INFO    : Gen at bus 6461	: Pg=24.5, Qg=0.865 -> Pg=63.0, Qg=-5.0
% INFO    : Gen at bus 6464	: Pg=630.0, Qg=121.775 -> Pg=522.0, Qg=132.0
% INFO    : Gen at bus 6465	: Pg=630.0, Qg=116.775 -> Pg=517.0, Qg=133.0
% INFO    : Gen at bus 6466	: Pg=630.0, Qg=116.775 -> Pg=516.0, Qg=180.0
% INFO    : Gen at bus 6467	: Pg=630.0, Qg=116.775 -> Pg=531.0, Qg=173.0
% INFO    : Gen at bus 6472	: Pg=203.0, Qg=30.365 -> Pg=473.0, Qg=57.0
% INFO    : Gen at bus 6473	: Pg=203.0, Qg=30.365 -> Pg=473.0, Qg=57.0
% INFO    : 
% INFO    : === Generator Reactive Capacity Atleast Setpoint Value Notes ===
% INFO    : Gen at bus 57	: Qg -38.0, Qmin 0.9, Qmax 1.0 -> Qmin -45.6, Qmax 45.6
% INFO    : Gen at bus 69	: Qg -17.0, Qmin 0.0, Qmax 0.0 -> Qmin -20.4, Qmax 20.4
% INFO    : Gen at bus 102	: Qg -192.0, Qmin -9.0, Qmax 21.0 -> Qmin -230.4, Qmax 230.4
% INFO    : Gen at bus 125	: Qg -15.0, Qmin 0.0, Qmax 0.0 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 197	: Qg -18.0, Qmin 0.9, Qmax 1.0 -> Qmin -21.6, Qmax 21.6
% INFO    : Gen at bus 197	: Qg -18.0, Qmin 0.9, Qmax 1.0 -> Qmin -21.6, Qmax 21.6
% INFO    : Gen at bus 227	: Qg 1.0, Qmin 0.0, Qmax 2.0 -> Qmin -1.2, Qmax 2.0
% INFO    : Gen at bus 249	: Qg 1.0, Qmin 0.0, Qmax 2.0 -> Qmin -1.2, Qmax 2.0
% INFO    : Gen at bus 261	: Qg 0.95, Qmin 0.9, Qmax 1.0 -> Qmin -1.14, Qmax 1.0
% INFO    : Gen at bus 315	: Qg 20.0, Qmin 0.0, Qmax 0.0 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 315	: Qg 20.0, Qmin 0.0, Qmax 0.0 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 348	: Qg -21.0, Qmin 0.0, Qmax 0.0 -> Qmin -25.2, Qmax 25.2
% INFO    : Gen at bus 367	: Qg -106.0, Qmin -26.0, Qmax 59.0 -> Qmin -127.2, Qmax 127.2
% INFO    : Gen at bus 467	: Qg -4.0, Qmin -3.0, Qmax 6.0 -> Qmin -4.8, Qmax 6.0
% INFO    : Gen at bus 467	: Qg -4.0, Qmin -3.0, Qmax 6.0 -> Qmin -4.8, Qmax 6.0
% INFO    : Gen at bus 469	: Qg -43.0, Qmin -10.0, Qmax 19.0 -> Qmin -51.6, Qmax 51.6
% INFO    : Gen at bus 537	: Qg 21.0, Qmin 0.0, Qmax 0.0 -> Qmin -25.2, Qmax 25.2
% INFO    : Gen at bus 546	: Qg -15.0, Qmin 1.9, Qmax 2.0 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 549	: Qg 1.0, Qmin 0.0, Qmax 2.0 -> Qmin -1.2, Qmax 2.0
% INFO    : Gen at bus 571	: Qg 4.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 584	: Qg 12.0, Qmin -4.0, Qmax 7.0 -> Qmin -14.4, Qmax 14.4
% INFO    : Gen at bus 611	: Qg -56.0, Qmin -45.0, Qmax 45.0 -> Qmin -67.2, Qmax 67.2
% INFO    : Gen at bus 638	: Qg 3.5, Qmin 0.0, Qmax 7.0 -> Qmin -4.2, Qmax 7.0
% INFO    : Gen at bus 638	: Qg 3.5, Qmin 0.0, Qmax 7.0 -> Qmin -4.2, Qmax 7.0
% INFO    : Gen at bus 653	: Qg 3.5, Qmin 0.0, Qmax 7.0 -> Qmin -4.2, Qmax 7.0
% INFO    : Gen at bus 672	: Qg -32.0, Qmin 0.0, Qmax 0.0 -> Qmin -38.4, Qmax 38.4
% INFO    : Gen at bus 696	: Qg -61.0, Qmin 0.0, Qmax 0.0 -> Qmin -73.2, Qmax 73.2
% INFO    : Gen at bus 733	: Qg -14.0, Qmin 0.0, Qmax 0.0 -> Qmin -16.8, Qmax 16.8
% INFO    : Gen at bus 735	: Qg -20.0, Qmin 0.0, Qmax 0.0 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 747	: Qg -24.0, Qmin -2.0, Qmax 2.0 -> Qmin -28.8, Qmax 28.8
% INFO    : Gen at bus 761	: Qg -15.0, Qmin -6.0, Qmax 10.0 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 762	: Qg -21.0, Qmin -6.0, Qmax 10.0 -> Qmin -25.2, Qmax 25.2
% INFO    : Gen at bus 816	: Qg 11.0, Qmin -9.0, Qmax 6.0 -> Qmin -13.2, Qmax 13.2
% INFO    : Gen at bus 834	: Qg 0.5, Qmin 0.0, Qmax 1.0 -> Qmin -0.6, Qmax 1.0
% INFO    : Gen at bus 837	: Qg -4.0, Qmin 2.9, Qmax 3.0 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 858	: Qg 0.95, Qmin 0.9, Qmax 1.0 -> Qmin -1.14, Qmax 1.0
% INFO    : Gen at bus 858	: Qg 0.5, Qmin 0.0, Qmax 1.0 -> Qmin -0.6, Qmax 1.0
% INFO    : Gen at bus 866	: Qg 33.0, Qmin -7.0, Qmax 7.0 -> Qmin -39.6, Qmax 39.6
% INFO    : Gen at bus 973	: Qg 31.0, Qmin -9.0, Qmax 27.0 -> Qmin -37.2, Qmax 37.2
% INFO    : Gen at bus 1017	: Qg 235.0, Qmin 0.9, Qmax 1.0 -> Qmin -282.0, Qmax 282.0
% INFO    : Gen at bus 1017	: Qg 0.5, Qmin 0.0, Qmax 1.0 -> Qmin -0.6, Qmax 1.0
% INFO    : Gen at bus 1065	: Qg -19.0, Qmin -3.0, Qmax 6.0 -> Qmin -22.8, Qmax 22.8
% INFO    : Gen at bus 1074	: Qg 2.0, Qmin 1.9, Qmax 2.0 -> Qmin -2.4, Qmax 2.0
% INFO    : Gen at bus 1265	: Qg -14.0, Qmin 0.0, Qmax 0.0 -> Qmin -16.8, Qmax 16.8
% INFO    : Gen at bus 1268	: Qg 18.0, Qmin 0.0, Qmax 0.0 -> Qmin -21.6, Qmax 21.6
% INFO    : Gen at bus 1269	: Qg -33.0, Qmin 0.0, Qmax 0.0 -> Qmin -39.6, Qmax 39.6
% INFO    : Gen at bus 1320	: Qg 0.5, Qmin 0.0, Qmax 1.0 -> Qmin -0.6, Qmax 1.0
% INFO    : Gen at bus 1320	: Qg 0.5, Qmin 0.0, Qmax 1.0 -> Qmin -0.6, Qmax 1.0
% INFO    : Gen at bus 1320	: Qg 0.5, Qmin 0.0, Qmax 1.0 -> Qmin -0.6, Qmax 1.0
% INFO    : Gen at bus 1335	: Qg -143.0, Qmin 0.9, Qmax 1.0 -> Qmin -171.6, Qmax 171.6
% INFO    : Gen at bus 1335	: Qg -143.0, Qmin 0.9, Qmax 1.0 -> Qmin -171.6, Qmax 171.6
% INFO    : Gen at bus 1354	: Qg 3.0, Qmin 1.0, Qmax 5.0 -> Qmin -3.6, Qmax 5.0
% INFO    : Gen at bus 1354	: Qg 3.0, Qmin 1.0, Qmax 5.0 -> Qmin -3.6, Qmax 5.0
% INFO    : Gen at bus 1364	: Qg -118.0, Qmin 0.0, Qmax 0.0 -> Qmin -141.6, Qmax 141.6
% INFO    : Gen at bus 1366	: Qg -40.0, Qmin -18.0, Qmax 18.0 -> Qmin -48.0, Qmax 48.0
% INFO    : Gen at bus 1449	: Qg 35.0, Qmin 0.0, Qmax 0.0 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 1463	: Qg -4.0, Qmin -10.0, Qmax 2.0 -> Qmin -10.0, Qmax 4.8
% INFO    : Gen at bus 1504	: Qg -6.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 1566	: Qg -35.0, Qmin -9.0, Qmax 22.0 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 1576	: Qg 18.0, Qmin 0.0, Qmax 0.0 -> Qmin -21.6, Qmax 21.6
% INFO    : Gen at bus 1626	: Qg 2.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.4, Qmax 2.4
% INFO    : Gen at bus 1637	: Qg -70.0, Qmin -9.98, Qmax 1.0 -> Qmin -84.0, Qmax 84.0
% INFO    : Gen at bus 1652	: Qg -107.0, Qmin -13.0, Qmax 10.0 -> Qmin -128.4, Qmax 128.4
% INFO    : Gen at bus 1692	: Qg 1.5, Qmin 0.0, Qmax 3.0 -> Qmin -1.8, Qmax 3.0
% INFO    : Gen at bus 1707	: Qg 1.5, Qmin 0.0, Qmax 3.0 -> Qmin -1.8, Qmax 3.0
% INFO    : Gen at bus 1710	: Qg -3.0, Qmin 1.9, Qmax 2.0 -> Qmin -3.6, Qmax 3.6
% INFO    : Gen at bus 1819	: Qg 1.0, Qmin 0.0, Qmax 2.0 -> Qmin -1.2, Qmax 2.0
% INFO    : Gen at bus 1849	: Qg 17.0, Qmin 0.0, Qmax 0.0 -> Qmin -20.4, Qmax 20.4
% INFO    : Gen at bus 1870	: Qg 0.5, Qmin 0.0, Qmax 1.0 -> Qmin -0.6, Qmax 1.0
% INFO    : Gen at bus 1875	: Qg -6.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 1875	: Qg -6.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 1955	: Qg 1.95, Qmin 1.9, Qmax 2.0 -> Qmin -2.34, Qmax 2.0
% INFO    : Gen at bus 1966	: Qg 1.0, Qmin 0.0, Qmax 2.0 -> Qmin -1.2, Qmax 2.0
% INFO    : Gen at bus 1975	: Qg -6.0, Qmin -4.6, Qmax 0.0 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 1988	: Qg -7.0, Qmin -18.0, Qmax 5.0 -> Qmin -18.0, Qmax 8.4
% INFO    : Gen at bus 1993	: Qg -13.0, Qmin -2.0, Qmax 2.0 -> Qmin -15.6, Qmax 15.6
% INFO    : Gen at bus 2014	: Qg 198.0, Qmin -9.0, Qmax 21.0 -> Qmin -237.6, Qmax 237.6
% INFO    : Gen at bus 2026	: Qg -19.0, Qmin -9.0, Qmax 9.0 -> Qmin -22.8, Qmax 22.8
% INFO    : Gen at bus 2026	: Qg -19.0, Qmin -9.0, Qmax 9.0 -> Qmin -22.8, Qmax 22.8
% INFO    : Gen at bus 2035	: Qg -20.0, Qmin -7.0, Qmax 7.0 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 2057	: Qg -28.0, Qmin -16.0, Qmax 19.0 -> Qmin -33.6, Qmax 33.6
% INFO    : Gen at bus 2092	: Qg 1.0, Qmin 0.0, Qmax 2.0 -> Qmin -1.2, Qmax 2.0
% INFO    : Gen at bus 2106	: Qg -9.0, Qmin 0.0, Qmax 0.0 -> Qmin -10.8, Qmax 10.8
% INFO    : Gen at bus 2111	: Qg 21.0, Qmin -5.0, Qmax 5.0 -> Qmin -25.2, Qmax 25.2
% INFO    : Gen at bus 2131	: Qg -36.0, Qmin 0.0, Qmax 0.0 -> Qmin -43.2, Qmax 43.2
% INFO    : Gen at bus 2169	: Qg -69.0, Qmin -6.0, Qmax 13.0 -> Qmin -82.8, Qmax 82.8
% INFO    : Gen at bus 2173	: Qg -33.0, Qmin -10.0, Qmax 22.0 -> Qmin -39.6, Qmax 39.6
% INFO    : Gen at bus 2203	: Qg -27.0, Qmin 1.9, Qmax 2.0 -> Qmin -32.4, Qmax 32.4
% INFO    : Gen at bus 2253	: Qg 4.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 2255	: Qg -9.0, Qmin -8.0, Qmax 8.0 -> Qmin -10.8, Qmax 10.8
% INFO    : Gen at bus 2350	: Qg 1.5, Qmin 0.0, Qmax 3.0 -> Qmin -1.8, Qmax 3.0
% INFO    : Gen at bus 2424	: Qg -4.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.8, Qmax 4.8
% INFO    : Gen at bus 2431	: Qg -11.0, Qmin 0.0, Qmax 0.0 -> Qmin -13.2, Qmax 13.2
% INFO    : Gen at bus 2455	: Qg -9.0, Qmin 0.0, Qmax 0.0 -> Qmin -10.8, Qmax 10.8
% INFO    : Gen at bus 2454	: Qg -7.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 2534	: Qg -21.0, Qmin -8.0, Qmax 19.0 -> Qmin -25.2, Qmax 25.2
% INFO    : Gen at bus 2534	: Qg -21.0, Qmin -8.0, Qmax 19.0 -> Qmin -25.2, Qmax 25.2
% INFO    : Gen at bus 2651	: Qg 0.5, Qmin 0.0, Qmax 1.0 -> Qmin -0.6, Qmax 1.0
% INFO    : Gen at bus 2655	: Qg -53.0, Qmin -10.0, Qmax 10.0 -> Qmin -63.6, Qmax 63.6
% INFO    : Gen at bus 2663	: Qg -27.0, Qmin 3.9, Qmax 4.0 -> Qmin -32.4, Qmax 32.4
% INFO    : Gen at bus 2671	: Qg 514.0, Qmin -15.0, Qmax 12.0 -> Qmin -616.8, Qmax 616.8
% INFO    : Gen at bus 2671	: Qg -494.0, Qmin -15.0, Qmax 12.0 -> Qmin -592.8, Qmax 592.8
% INFO    : Gen at bus 2673	: Qg 0.95, Qmin 0.9, Qmax 1.0 -> Qmin -1.14, Qmax 1.0
% INFO    : Gen at bus 2674	: Qg -51.0, Qmin 0.9, Qmax 1.0 -> Qmin -61.2, Qmax 61.2
% INFO    : Gen at bus 2679	: Qg -4.0, Qmin -10.0, Qmax 2.0 -> Qmin -10.0, Qmax 4.8
% INFO    : Gen at bus 2846	: Qg -10.0, Qmin -2.0, Qmax 5.0 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 2853	: Qg -12.0, Qmin 0.0, Qmax 0.0 -> Qmin -14.4, Qmax 14.4
% INFO    : Gen at bus 2856	: Qg -23.0, Qmin 0.0, Qmax 0.0 -> Qmin -27.6, Qmax 27.6
% INFO    : Gen at bus 2919	: Qg 0.5, Qmin 0.0, Qmax 1.0 -> Qmin -0.6, Qmax 1.0
% INFO    : Gen at bus 2919	: Qg 0.5, Qmin 0.0, Qmax 1.0 -> Qmin -0.6, Qmax 1.0
% INFO    : Gen at bus 2919	: Qg 0.5, Qmin 0.0, Qmax 1.0 -> Qmin -0.6, Qmax 1.0
% INFO    : Gen at bus 2957	: Qg -28.0, Qmin 0.0, Qmax 0.0 -> Qmin -33.6, Qmax 33.6
% INFO    : Gen at bus 3125	: Qg 6.0, Qmin 0.0, Qmax 12.0 -> Qmin -7.2, Qmax 12.0
% INFO    : Gen at bus 3143	: Qg -22.0, Qmin 0.0, Qmax 0.0 -> Qmin -26.4, Qmax 26.4
% INFO    : Gen at bus 3154	: Qg 0.95, Qmin 0.9, Qmax 1.0 -> Qmin -1.14, Qmax 1.0
% INFO    : Gen at bus 3175	: Qg -17.0, Qmin -10.0, Qmax 22.0 -> Qmin -20.4, Qmax 22.0
% INFO    : Gen at bus 3177	: Qg 0.5, Qmin 0.0, Qmax 1.0 -> Qmin -0.6, Qmax 1.0
% INFO    : Gen at bus 3177	: Qg 0.5, Qmin 0.0, Qmax 1.0 -> Qmin -0.6, Qmax 1.0
% INFO    : Gen at bus 3196	: Qg 3.5, Qmin -3.0, Qmax 10.0 -> Qmin -4.2, Qmax 10.0
% INFO    : Gen at bus 3196	: Qg 3.5, Qmin -3.0, Qmax 10.0 -> Qmin -4.2, Qmax 10.0
% INFO    : Gen at bus 3228	: Qg 1.0, Qmin 0.0, Qmax 2.0 -> Qmin -1.2, Qmax 2.0
% INFO    : Gen at bus 3256	: Qg -5.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 3257	: Qg 1.95, Qmin 1.9, Qmax 2.0 -> Qmin -2.34, Qmax 2.0
% INFO    : Gen at bus 3283	: Qg -8.0, Qmin 0.0, Qmax 0.0 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 3283	: Qg -8.0, Qmin 0.0, Qmax 0.0 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 3299	: Qg 19.0, Qmin -15.0, Qmax 20.0 -> Qmin -22.8, Qmax 20.0
% INFO    : Gen at bus 3300	: Qg 19.0, Qmin -15.0, Qmax 20.0 -> Qmin -22.8, Qmax 20.0
% INFO    : Gen at bus 3326	: Qg 7.0, Qmin 0.9, Qmax 1.0 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 3326	: Qg 7.0, Qmin 0.9, Qmax 1.0 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 3423	: Qg 75.0, Qmin -10.0, Qmax 22.0 -> Qmin -90.0, Qmax 90.0
% INFO    : Gen at bus 3441	: Qg -10.0, Qmin 0.0, Qmax 0.0 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 3468	: Qg -17.0, Qmin 0.0, Qmax 0.0 -> Qmin -20.4, Qmax 20.4
% INFO    : Gen at bus 3486	: Qg -40.0, Qmin -8.0, Qmax 8.0 -> Qmin -48.0, Qmax 48.0
% INFO    : Gen at bus 3513	: Qg -17.0, Qmin 0.0, Qmax 0.0 -> Qmin -20.4, Qmax 20.4
% INFO    : Gen at bus 3532	: Qg -1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.2, Qmax 1.2
% INFO    : Gen at bus 3672	: Qg -13.0, Qmin 0.9, Qmax 1.0 -> Qmin -15.6, Qmax 15.6
% INFO    : Gen at bus 3672	: Qg -13.0, Qmin 0.9, Qmax 1.0 -> Qmin -15.6, Qmax 15.6
% INFO    : Gen at bus 3735	: Qg -25.0, Qmin -8.0, Qmax 8.0 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 3737	: Qg -43.0, Qmin -17.0, Qmax 17.0 -> Qmin -51.6, Qmax 51.6
% INFO    : Gen at bus 3768	: Qg -43.0, Qmin -4.1, Qmax 4.6 -> Qmin -51.6, Qmax 51.6
% INFO    : Gen at bus 3773	: Qg -26.0, Qmin 0.0, Qmax 0.0 -> Qmin -31.2, Qmax 31.2
% INFO    : Gen at bus 3780	: Qg -23.0, Qmin 0.0, Qmax 0.0 -> Qmin -27.6, Qmax 27.6
% INFO    : Gen at bus 3821	: Qg -12.0, Qmin 0.0, Qmax 0.0 -> Qmin -14.4, Qmax 14.4
% INFO    : Gen at bus 3925	: Qg -29.0, Qmin 0.0, Qmax 0.0 -> Qmin -34.8, Qmax 34.8
% INFO    : Gen at bus 3991	: Qg 12.0, Qmin -6.0, Qmax 6.0 -> Qmin -14.4, Qmax 14.4
% INFO    : Gen at bus 3991	: Qg 12.0, Qmin -6.0, Qmax 6.0 -> Qmin -14.4, Qmax 14.4
% INFO    : Gen at bus 3990	: Qg -27.0, Qmin -15.0, Qmax 5.0 -> Qmin -32.4, Qmax 32.4
% INFO    : Gen at bus 3990	: Qg -27.0, Qmin -15.0, Qmax 5.0 -> Qmin -32.4, Qmax 32.4
% INFO    : Gen at bus 3999	: Qg 3.95, Qmin 3.9, Qmax 4.0 -> Qmin -4.74, Qmax 4.0
% INFO    : Gen at bus 4053	: Qg -19.0, Qmin 0.0, Qmax 0.0 -> Qmin -22.8, Qmax 22.8
% INFO    : Gen at bus 4077	: Qg -21.0, Qmin 0.0, Qmax 0.0 -> Qmin -25.2, Qmax 25.2
% INFO    : Gen at bus 4078	: Qg -13.0, Qmin -11.0, Qmax 6.0 -> Qmin -15.6, Qmax 15.6
% INFO    : Gen at bus 4078	: Qg -13.0, Qmin -11.0, Qmax 6.0 -> Qmin -15.6, Qmax 15.6
% INFO    : Gen at bus 4257	: Qg 6.5, Qmin 0.0, Qmax 13.0 -> Qmin -7.8, Qmax 13.0
% INFO    : Gen at bus 4261	: Qg -52.0, Qmin 0.0, Qmax 0.0 -> Qmin -62.4, Qmax 62.4
% INFO    : Gen at bus 4324	: Qg -36.0, Qmin -34.0, Qmax 20.0 -> Qmin -43.2, Qmax 43.2
% INFO    : Gen at bus 4370	: Qg -35.0, Qmin 1.9, Qmax 2.0 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 4377	: Qg 0.95, Qmin 0.9, Qmax 1.0 -> Qmin -1.14, Qmax 1.0
% INFO    : Gen at bus 4437	: Qg -13.0, Qmin 0.0, Qmax 0.0 -> Qmin -15.6, Qmax 15.6
% INFO    : Gen at bus 4438	: Qg -19.0, Qmin 0.0, Qmax 0.0 -> Qmin -22.8, Qmax 22.8
% INFO    : Gen at bus 4499	: Qg 8.0, Qmin -2.0, Qmax 3.21 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 4500	: Qg 7.0, Qmin -3.0, Qmax 7.0 -> Qmin -8.4, Qmax 7.0
% INFO    : Gen at bus 4501	: Qg 7.0, Qmin -3.0, Qmax 7.0 -> Qmin -8.4, Qmax 7.0
% INFO    : Gen at bus 4502	: Qg 7.0, Qmin -3.0, Qmax 7.0 -> Qmin -8.4, Qmax 7.0
% INFO    : Gen at bus 4503	: Qg 7.0, Qmin -3.0, Qmax 7.0 -> Qmin -8.4, Qmax 7.0
% INFO    : Gen at bus 4532	: Qg -9.0, Qmin -4.5, Qmax 6.7 -> Qmin -10.8, Qmax 10.8
% INFO    : Gen at bus 4532	: Qg -9.0, Qmin -4.0, Qmax 6.0 -> Qmin -10.8, Qmax 10.8
% INFO    : Gen at bus 4536	: Qg -129.0, Qmin -24.36, Qmax 26.1 -> Qmin -154.8, Qmax 154.8
% INFO    : Gen at bus 4587	: Qg -73.0, Qmin -7.1, Qmax 7.1 -> Qmin -87.6, Qmax 87.6
% INFO    : Gen at bus 4594	: Qg -18.0, Qmin -9.0, Qmax 27.0 -> Qmin -21.6, Qmax 27.0
% INFO    : Gen at bus 4594	: Qg -18.0, Qmin -9.0, Qmax 27.0 -> Qmin -21.6, Qmax 27.0
% INFO    : Gen at bus 4608	: Qg -65.0, Qmin 0.9, Qmax 1.0 -> Qmin -78.0, Qmax 78.0
% INFO    : Gen at bus 4643	: Qg -10.0, Qmin 0.0, Qmax 0.0 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 4682	: Qg -5.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 4741	: Qg 0.5, Qmin 0.0, Qmax 1.0 -> Qmin -0.6, Qmax 1.0
% INFO    : Gen at bus 4743	: Qg 0.95, Qmin 0.9, Qmax 1.0 -> Qmin -1.14, Qmax 1.0
% INFO    : Gen at bus 4743	: Qg 0.95, Qmin 0.9, Qmax 1.0 -> Qmin -1.14, Qmax 1.0
% INFO    : Gen at bus 4743	: Qg 0.95, Qmin 0.9, Qmax 1.0 -> Qmin -1.14, Qmax 1.0
% INFO    : Gen at bus 4789	: Qg 24.0, Qmin -10.0, Qmax 10.0 -> Qmin -28.8, Qmax 28.8
% INFO    : Gen at bus 4800	: Qg 0.5, Qmin 0.0, Qmax 1.0 -> Qmin -0.6, Qmax 1.0
% INFO    : Gen at bus 4841	: Qg -4.0, Qmin -4.5, Qmax 3.6 -> Qmin -4.5, Qmax 4.8
% INFO    : Gen at bus 4841	: Qg -4.0, Qmin -4.0, Qmax 3.0 -> Qmin -4.0, Qmax 4.8
% INFO    : Gen at bus 4842	: Qg -4.0, Qmin -4.0, Qmax 3.0 -> Qmin -4.0, Qmax 4.8
% INFO    : Gen at bus 4842	: Qg -4.0, Qmin -4.5, Qmax 3.6 -> Qmin -4.5, Qmax 4.8
% INFO    : Gen at bus 4908	: Qg -16.0, Qmin 0.0, Qmax 0.0 -> Qmin -19.2, Qmax 19.2
% INFO    : Gen at bus 4908	: Qg -16.0, Qmin 0.0, Qmax 0.0 -> Qmin -19.2, Qmax 19.2
% INFO    : Gen at bus 4920	: Qg -0.5, Qmin -1.0, Qmax 0.0 -> Qmin -1.0, Qmax 0.6
% INFO    : Gen at bus 4946	: Qg 13.0, Qmin -8.0, Qmax 12.0 -> Qmin -15.6, Qmax 15.6
% INFO    : Gen at bus 4990	: Qg -40.0, Qmin 0.0, Qmax 0.0 -> Qmin -48.0, Qmax 48.0
% INFO    : Gen at bus 4990	: Qg -40.0, Qmin 0.0, Qmax 0.0 -> Qmin -48.0, Qmax 48.0
% INFO    : Gen at bus 4997	: Qg -30.0, Qmin -18.0, Qmax 18.0 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 5024	: Qg -8.0, Qmin 0.0, Qmax 0.0 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 5054	: Qg 3.95, Qmin 3.9, Qmax 4.0 -> Qmin -4.74, Qmax 4.0
% INFO    : Gen at bus 5079	: Qg -0.005, Qmin -0.01, Qmax 0.0 -> Qmin -0.01, Qmax 0.006
% INFO    : Gen at bus 5079	: Qg -0.005, Qmin -0.01, Qmax 0.0 -> Qmin -0.01, Qmax 0.006
% INFO    : Gen at bus 6006	: Qg 0.27, Qmin -0.11, Qmax 0.65 -> Qmin -0.324, Qmax 0.65
% INFO    : Gen at bus 6006	: Qg 0.27, Qmin -0.11, Qmax 0.65 -> Qmin -0.324, Qmax 0.65
% INFO    : Gen at bus 6028	: Qg 1.25, Qmin 0.0, Qmax 2.5 -> Qmin -1.5, Qmax 2.5
% INFO    : Gen at bus 6028	: Qg 1.25, Qmin 0.0, Qmax 2.5 -> Qmin -1.5, Qmax 2.5
% INFO    : Gen at bus 6034	: Qg 768.0, Qmin -21.18, Qmax 204.93 -> Qmin -921.6, Qmax 921.6
% INFO    : Gen at bus 6037	: Qg -79.0, Qmin -142.29, Qmax 74.91 -> Qmin -142.29, Qmax 94.8
% INFO    : Gen at bus 6052	: Qg -273.0, Qmin -81.31, Qmax 81.31 -> Qmin -327.6, Qmax 327.6
% INFO    : Gen at bus 6058	: Qg 3.5, Qmin 0.0, Qmax 7.0 -> Qmin -4.2, Qmax 7.0
% INFO    : Gen at bus 6060	: Qg 199.0, Qmin -125.0, Qmax 523.0 -> Qmin -238.8, Qmax 523.0
% INFO    : Gen at bus 6071	: Qg -233.0, Qmin -115.0, Qmax 400.0 -> Qmin -279.6, Qmax 400.0
% INFO    : Gen at bus 6080	: Qg -1.545, Qmin -3.09, Qmax 0.0 -> Qmin -3.09, Qmax 1.854
% INFO    : Gen at bus 6124	: Qg -1.5, Qmin -3.0, Qmax 0.0 -> Qmin -3.0, Qmax 1.8
% INFO    : Gen at bus 6123	: Qg -30.0, Qmin -60.0, Qmax 0.0 -> Qmin -60.0, Qmax 36.0
% INFO    : Gen at bus 6123	: Qg -30.0, Qmin -60.0, Qmax 0.0 -> Qmin -60.0, Qmax 36.0
% INFO    : Gen at bus 6126	: Qg 11.55, Qmin 0.0, Qmax 23.1 -> Qmin -13.86, Qmax 23.1
% INFO    : Gen at bus 6125	: Qg 4.465, Qmin 0.0, Qmax 8.93 -> Qmin -5.358, Qmax 8.93
% INFO    : Gen at bus 6137	: Qg -41.125, Qmin -82.25, Qmax 0.0 -> Qmin -82.25, Qmax 49.35
% INFO    : Gen at bus 6144	: Qg 3.75, Qmin 0.0, Qmax 7.5 -> Qmin -4.5, Qmax 7.5
% INFO    : Gen at bus 6144	: Qg 3.75, Qmin 0.0, Qmax 7.5 -> Qmin -4.5, Qmax 7.5
% INFO    : Gen at bus 6146	: Qg 32.5, Qmin 0.0, Qmax 65.0 -> Qmin -39.0, Qmax 65.0
% INFO    : Gen at bus 6148	: Qg 28.985, Qmin 0.0, Qmax 57.97 -> Qmin -34.782, Qmax 57.97
% INFO    : Gen at bus 6161	: Qg 432.0, Qmin -300.0, Qmax 300.0 -> Qmin -518.4, Qmax 518.4
% INFO    : Gen at bus 6163	: Qg -2.085, Qmin -4.17, Qmax 0.0 -> Qmin -4.17, Qmax 2.502
% INFO    : Gen at bus 6164	: Qg -515.0, Qmin -55.8, Qmax 55.8 -> Qmin -618.0, Qmax 618.0
% INFO    : Gen at bus 6164	: Qg -599.0, Qmin -56.7, Qmax 56.7 -> Qmin -718.8, Qmax 718.8
% INFO    : Gen at bus 6188	: Qg 2.855, Qmin 0.0, Qmax 5.71 -> Qmin -3.426, Qmax 5.71
% INFO    : Gen at bus 6188	: Qg 2.855, Qmin 0.0, Qmax 5.71 -> Qmin -3.426, Qmax 5.71
% INFO    : Gen at bus 6193	: Qg 996.0, Qmin -104.58, Qmax 104.58 -> Qmin -1195.2, Qmax 1195.2
% INFO    : Gen at bus 6193	: Qg 996.0, Qmin -78.94, Qmax 53.07 -> Qmin -1195.2, Qmax 1195.2
% INFO    : Gen at bus 6196	: Qg 2.7, Qmin 0.0, Qmax 5.4 -> Qmin -3.24, Qmax 5.4
% INFO    : Gen at bus 6196	: Qg 2.7, Qmin 0.0, Qmax 5.4 -> Qmin -3.24, Qmax 5.4
% INFO    : Gen at bus 6204	: Qg -0.64, Qmin -1.28, Qmax 0.0 -> Qmin -1.28, Qmax 0.768
% INFO    : Gen at bus 6205	: Qg 546.0, Qmin -3.78, Qmax 15.64 -> Qmin -655.2, Qmax 655.2
% INFO    : Gen at bus 6205	: Qg 546.0, Qmin -3.78, Qmax 15.64 -> Qmin -655.2, Qmax 655.2
% INFO    : Gen at bus 6219	: Qg -237.0, Qmin -10.23, Qmax 51.24 -> Qmin -284.4, Qmax 284.4
% INFO    : Gen at bus 6219	: Qg -215.0, Qmin -10.23, Qmax 51.24 -> Qmin -258.0, Qmax 258.0
% INFO    : Gen at bus 6220	: Qg -1.365, Qmin -2.73, Qmax 0.0 -> Qmin -2.73, Qmax 1.638
% INFO    : Gen at bus 6225	: Qg 25.135, Qmin 0.0, Qmax 50.27 -> Qmin -30.162, Qmax 50.27
% INFO    : Gen at bus 6225	: Qg 25.135, Qmin 0.0, Qmax 50.27 -> Qmin -30.162, Qmax 50.27
% INFO    : Gen at bus 6225	: Qg 25.135, Qmin 0.0, Qmax 50.27 -> Qmin -30.162, Qmax 50.27
% INFO    : Gen at bus 6227	: Qg -54.28, Qmin -108.56, Qmax 0.0 -> Qmin -108.56, Qmax 65.136
% INFO    : Gen at bus 6249	: Qg 16.22, Qmin 0.0, Qmax 32.44 -> Qmin -19.464, Qmax 32.44
% INFO    : Gen at bus 6249	: Qg -156.0, Qmin -120.0, Qmax 120.0 -> Qmin -187.2, Qmax 187.2
% INFO    : Gen at bus 6249	: Qg -156.0, Qmin -120.0, Qmax 120.0 -> Qmin -187.2, Qmax 187.2
% INFO    : Gen at bus 6250	: Qg 125.0, Qmin -115.0, Qmax 400.0 -> Qmin -150.0, Qmax 400.0
% INFO    : Gen at bus 6252	: Qg 2.15, Qmin -0.37, Qmax 4.67 -> Qmin -2.58, Qmax 4.67
% INFO    : Gen at bus 6253	: Qg -751.0, Qmin -330.0, Qmax 470.0 -> Qmin -901.2, Qmax 901.2
% INFO    : Gen at bus 6257	: Qg -2.375, Qmin -5.05, Qmax 0.3 -> Qmin -5.05, Qmax 2.85
% INFO    : Gen at bus 6260	: Qg 5.825, Qmin 0.0, Qmax 11.65 -> Qmin -6.99, Qmax 11.65
% INFO    : Gen at bus 6260	: Qg 5.825, Qmin 0.0, Qmax 11.65 -> Qmin -6.99, Qmax 11.65
% INFO    : Gen at bus 6262	: Qg -0.535, Qmin -1.07, Qmax 0.0 -> Qmin -1.07, Qmax 0.642
% INFO    : Gen at bus 6262	: Qg -0.535, Qmin -1.07, Qmax 0.0 -> Qmin -1.07, Qmax 0.642
% INFO    : Gen at bus 6270	: Qg -2748.0, Qmin -69.42, Qmax 59.27 -> Qmin -3297.6, Qmax 3297.6
% INFO    : Gen at bus 6289	: Qg 90.0, Qmin -3.45, Qmax 43.9 -> Qmin -108.0, Qmax 108.0
% INFO    : Gen at bus 6290	: Qg 9.48, Qmin -3.23, Qmax 22.19 -> Qmin -11.376, Qmax 22.19
% INFO    : Gen at bus 6291	: Qg -7.0, Qmin -6.8, Qmax 10.1 -> Qmin -8.4, Qmax 10.1
% INFO    : Gen at bus 6292	: Qg -7.0, Qmin -6.8, Qmax 10.1 -> Qmin -8.4, Qmax 10.1
% INFO    : Gen at bus 6293	: Qg -7.0, Qmin -6.8, Qmax 9.89 -> Qmin -8.4, Qmax 9.89
% INFO    : Gen at bus 6294	: Qg -7.0, Qmin -6.8, Qmax 9.89 -> Qmin -8.4, Qmax 9.89
% INFO    : Gen at bus 6295	: Qg 112.0, Qmin -50.76, Qmax 59.82 -> Qmin -134.4, Qmax 134.4
% INFO    : Gen at bus 6305	: Qg 74.0, Qmin -56.19, Qmax 101.23 -> Qmin -88.8, Qmax 101.23
% INFO    : Gen at bus 6313	: Qg 109.0, Qmin -81.28, Qmax 173.05 -> Qmin -130.8, Qmax 173.05
% INFO    : Gen at bus 6321	: Qg -7.0, Qmin -1.45, Qmax 5.05 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 6322	: Qg -7.0, Qmin -1.45, Qmax 5.05 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 6323	: Qg -7.0, Qmin -1.45, Qmax 5.05 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 6324	: Qg -7.0, Qmin -1.45, Qmax 5.05 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 6325	: Qg -7.0, Qmin -1.45, Qmax 5.05 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 6326	: Qg -7.0, Qmin -1.45, Qmax 5.05 -> Qmin -8.4, Qmax 8.4
% INFO    : Gen at bus 6333	: Qg 39.25, Qmin -30.75, Qmax 109.25 -> Qmin -47.1, Qmax 109.25
% INFO    : Gen at bus 6344	: Qg 4.0, Qmin -2.56, Qmax 72.7 -> Qmin -4.8, Qmax 72.7
% INFO    : Gen at bus 6345	: Qg 138.63, Qmin -51.66, Qmax 328.92 -> Qmin -166.356, Qmax 328.92
% INFO    : Gen at bus 6360	: Qg 41.0, Qmin -12.76, Qmax 21.89 -> Qmin -49.2, Qmax 49.2
% INFO    : Gen at bus 6361	: Qg 41.0, Qmin -12.76, Qmax 21.89 -> Qmin -49.2, Qmax 49.2
% INFO    : Gen at bus 6362	: Qg 112.365, Qmin -95.56, Qmax 320.29 -> Qmin -134.838, Qmax 320.29
% INFO    : Gen at bus 6363	: Qg 27.63, Qmin -8.25, Qmax 63.51 -> Qmin -33.156, Qmax 63.51
% INFO    : Gen at bus 6381	: Qg 164.0, Qmin -11.56, Qmax 132.48 -> Qmin -196.8, Qmax 196.8
% INFO    : Gen at bus 6397	: Qg -17.0, Qmin -15.57, Qmax 31.73 -> Qmin -20.4, Qmax 31.73
% INFO    : Gen at bus 6398	: Qg -40.0, Qmin -33.56, Qmax 170.47 -> Qmin -48.0, Qmax 170.47
% INFO    : Gen at bus 6399	: Qg -40.0, Qmin -33.56, Qmax 170.47 -> Qmin -48.0, Qmax 170.47
% INFO    : Gen at bus 6401	: Qg 40.425, Qmin -23.38, Qmax 104.23 -> Qmin -48.51, Qmax 104.23
% INFO    : Gen at bus 6402	: Qg 40.425, Qmin -23.38, Qmax 104.23 -> Qmin -48.51, Qmax 104.23
% INFO    : Gen at bus 6403	: Qg 69.52, Qmin -56.56, Qmax 195.6 -> Qmin -83.424, Qmax 195.6
% INFO    : Gen at bus 6404	: Qg 69.84, Qmin -56.26, Qmax 195.94 -> Qmin -83.808, Qmax 195.94
% INFO    : Gen at bus 6405	: Qg 69.935, Qmin -56.17, Qmax 196.04 -> Qmin -83.922, Qmax 196.04
% INFO    : Gen at bus 6406	: Qg 378.0, Qmin -146.33, Qmax 511.82 -> Qmin -453.6, Qmax 511.82
% INFO    : Gen at bus 6407	: Qg 369.0, Qmin -146.33, Qmax 533.7 -> Qmin -442.8, Qmax 533.7
% INFO    : Gen at bus 6410	: Qg 588.0, Qmin -213.29, Qmax 671.92 -> Qmin -705.6, Qmax 671.92
% INFO    : Gen at bus 6411	: Qg -30.0, Qmin -24.22, Qmax 28.9 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 6412	: Qg -30.0, Qmin -24.22, Qmax 28.9 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 6417	: Qg -17.0, Qmin -10.49, Qmax 37.51 -> Qmin -20.4, Qmax 37.51
% INFO    : Gen at bus 6420	: Qg 111.02, Qmin -100.08, Qmax 322.12 -> Qmin -133.224, Qmax 322.12
% INFO    : Gen at bus 6421	: Qg 111.02, Qmin -100.08, Qmax 322.12 -> Qmin -133.224, Qmax 322.12
% INFO    : Gen at bus 6422	: Qg 111.02, Qmin -100.08, Qmax 322.12 -> Qmin -133.224, Qmax 322.12
% INFO    : Gen at bus 6424	: Qg -4.0, Qmin 1.4, Qmax 6.3 -> Qmin -4.8, Qmax 6.3
% INFO    : Gen at bus 6427	: Qg 29.66, Qmin -1.88, Qmax 61.2 -> Qmin -35.592, Qmax 61.2
% INFO    : Gen at bus 6430	: Qg 71.865, Qmin -15.32, Qmax 159.05 -> Qmin -86.238, Qmax 159.05
% INFO    : Gen at bus 6431	: Qg -21.0, Qmin -6.63, Qmax 18.02 -> Qmin -25.2, Qmax 25.2
% INFO    : Gen at bus 6432	: Qg -21.0, Qmin -6.63, Qmax 18.02 -> Qmin -25.2, Qmax 25.2
% INFO    : Gen at bus 6433	: Qg -21.0, Qmin -6.63, Qmax 18.02 -> Qmin -25.2, Qmax 25.2
% INFO    : Gen at bus 6442	: Qg -11.0, Qmin -6.01, Qmax 14.64 -> Qmin -13.2, Qmax 14.64
% INFO    : Gen at bus 6445	: Qg 11.24, Qmin -3.76, Qmax 26.24 -> Qmin -13.488, Qmax 26.24
% INFO    : Gen at bus 6446	: Qg 62.0, Qmin -18.18, Qmax 30.84 -> Qmin -74.4, Qmax 74.4
% INFO    : Gen at bus 6447	: Qg 62.0, Qmin -18.18, Qmax 30.84 -> Qmin -74.4, Qmax 74.4
% INFO    : Gen at bus 6450	: Qg 30.0, Qmin 14.28, Qmax 168.9 -> Qmin -36.0, Qmax 168.9
% INFO    : Gen at bus 6452	: Qg 83.0, Qmin -19.3, Qmax 45.57 -> Qmin -99.6, Qmax 99.6
% INFO    : Gen at bus 6466	: Qg 180.0, Qmin -167.03, Qmax 400.58 -> Qmin -216.0, Qmax 400.58
% INFO    : Gen at bus 6467	: Qg 173.0, Qmin -167.03, Qmax 400.58 -> Qmin -207.6, Qmax 400.58
% INFO    : Gen at bus 6468	: Qg 37.945, Qmin -26.72, Qmax 102.61 -> Qmin -45.534, Qmax 102.61
% INFO    : Gen at bus 6469	: Qg 38.895, Qmin -24.82, Qmax 102.61 -> Qmin -46.674, Qmax 102.61
% INFO    : Gen at bus 6470	: Qg 38.895, Qmin -24.82, Qmax 102.61 -> Qmin -46.674, Qmax 102.61
% INFO    : 
% INFO    : === Generator Classification Notes ===
% INFO    : PEL    345 -     9.14
% INFO    : NUC    14  -     7.23
% INFO    : SYNC   33  -    -0.99
% INFO    : COW    227 -    52.76
% INFO    : NG     676 -    31.85
% INFO    : 
% INFO    : === Generator Active Capacity Stat Model Notes ===
% INFO    : Gen at bus 4 - COW	: Pg=6.0, Pmax=12.0 -> Pmax=28   samples: 14
% INFO    : Gen at bus 4 - NG	: Pg=5.0, Pmax=10.0 -> Pmax=16   samples: 6
% INFO    : Gen at bus 5 - NG	: Pg=4.55, Pmax=9.1 -> Pmax=13   samples: 8
% INFO    : Gen at bus 11 - NG	: Pg=14.0, Pmax=28.0 -> Pmax=30   samples: 3
% INFO    : Gen at bus 11 - PEL	: Pg=9.0, Pmax=18.0 -> Pmax=16   samples: 2
% INFO    : Gen at bus 17 - COW	: Pg=4.1, Pmax=8.2 -> Pmax=12   samples: 26
% INFO    : Gen at bus 19 - PEL	: Pg=0.6, Pmax=1.2 -> Pmax=1   samples: 22
% INFO    : Gen at bus 22 - NG	: Pg=5.0, Pmax=10.0 -> Pmax=11   samples: 2
% INFO    : Gen at bus 24 - PEL	: Pg=8.05, Pmax=16.1 -> Pmax=21   samples: 1
% INFO    : Gen at bus 24 - PEL	: Pg=17.75, Pmax=35.5 -> Pmax=51   samples: 2
% INFO    : Gen at bus 25 - NG	: Pg=18.0, Pmax=36.0 -> Pmax=45   samples: 5
% INFO    : Gen at bus 25 - NG	: Pg=13.6, Pmax=27.2 -> Pmax=17   samples: 5
% INFO    : Gen at bus 40 - NG	: Pg=4.0, Pmax=8.0 -> Pmax=10   samples: 3
% INFO    : Gen at bus 47 - NG	: Pg=8.0, Pmax=16.0 -> Pmax=14   samples: 5
% INFO    : Gen at bus 47 - PEL	: Pg=8.0, Pmax=16.0 -> Pmax=38   samples: 2
% INFO    : Gen at bus 48 - PEL	: Pg=11.5, Pmax=23.0 -> Pmax=46   samples: 2
% INFO    : Gen at bus 48 - NG	: Pg=12.0, Pmax=24.0 -> Pmax=47   samples: 2
% INFO    : Gen at bus 57 - COW	: Pg=105.0, Pmax=13.0 -> Pmax=142   samples: 3
% INFO    : Gen at bus 64 - NG	: Pg=12.0, Pmax=24.0 -> Pmax=27   samples: 3
% INFO    : Gen at bus 64 - NG	: Pg=13.8, Pmax=27.6 -> Pmax=27   samples: 1
% INFO    : Gen at bus 69 - NG	: Pg=82.0, Pmax=30.04 -> Pmax=116   samples: 1
% INFO    : Gen at bus 70 - COW	: Pg=11.5, Pmax=23.0 -> Pmax=48   samples: 1
% INFO    : Gen at bus 85 - PEL	: Pg=3.34, Pmax=6.68 -> Pmax=11   samples: 2
% INFO    : Gen at bus 86 - NG	: Pg=4.6, Pmax=9.2 -> Pmax=5   samples: 2
% INFO    : Gen at bus 102 - NG	: Pg=167.0, Pmax=46.0 -> Pmax=780   samples: 5
% INFO    : Gen at bus 122 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=8   samples: 6
% INFO    : Gen at bus 124 - COW	: Pg=4.5, Pmax=9.0 -> Pmax=5   samples: 4
% INFO    : Gen at bus 125 - PEL	: Pg=51.0, Pmax=26.0 -> Pmax=155   samples: 10
% INFO    : Gen at bus 125 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=11   samples: 20
% INFO    : Gen at bus 132 - NG	: Pg=8.5, Pmax=17.0 -> Pmax=37   samples: 1
% INFO    : Gen at bus 132 - PEL	: Pg=2.0, Pmax=4.0 -> Pmax=4   samples: 13
% INFO    : Gen at bus 132 - COW	: Pg=7.0, Pmax=14.0 -> Pmax=12   samples: 16
% INFO    : Gen at bus 132 - NG	: Pg=7.0, Pmax=14.0 -> Pmax=7   samples: 2
% INFO    : Gen at bus 137 - NG	: Pg=9.0, Pmax=18.0 -> Pmax=43   samples: 9
% INFO    : Gen at bus 137 - PEL	: Pg=9.0, Pmax=18.0 -> Pmax=21   samples: 1
% INFO    : Gen at bus 156 - NG	: Pg=2.65, Pmax=5.3 -> Pmax=9   samples: 8
% INFO    : Gen at bus 159 - PEL	: Pg=8.95, Pmax=17.9 -> Pmax=34   samples: 1
% INFO    : Gen at bus 159 - NG	: Pg=8.95, Pmax=17.9 -> Pmax=11   samples: 1
% INFO    : Gen at bus 178 - PEL	: Pg=15.0, Pmax=30.0 -> Pmax=67   samples: 3
% INFO    : Gen at bus 191 - NG	: Pg=5.5, Pmax=11.0 -> Pmax=10   samples: 3
% INFO    : Gen at bus 191 - NG	: Pg=5.5, Pmax=11.0 -> Pmax=16   samples: 18
% INFO    : Gen at bus 193 - NG	: Pg=15.0, Pmax=30.0 -> Pmax=27   samples: 3
% INFO    : Gen at bus 195 - NG	: Pg=11.75, Pmax=23.5 -> Pmax=41   samples: 3
% INFO    : Gen at bus 197 - NG	: Pg=55.0, Pmax=15.0 -> Pmax=154   samples: 1
% INFO    : Gen at bus 197 - COW	: Pg=55.0, Pmax=15.0 -> Pmax=95   samples: 3
% INFO    : Gen at bus 220 - COW	: Pg=5.97, Pmax=11.94 -> Pmax=9   samples: 36
% INFO    : Gen at bus 227 - NG	: Pg=3.0, Pmax=6.0 -> Pmax=12   samples: 11
% INFO    : Gen at bus 230 - PEL	: Pg=3.75, Pmax=7.5 -> Pmax=13   samples: 3
% INFO    : Gen at bus 239 - NG	: Pg=16.75, Pmax=33.5 -> Pmax=63   samples: 2
% INFO    : Gen at bus 239 - NG	: Pg=12.15, Pmax=24.3 -> Pmax=29   samples: 1
% INFO    : Gen at bus 241 - NG	: Pg=4.0, Pmax=8.0 -> Pmax=14   samples: 3
% INFO    : Gen at bus 241 - NG	: Pg=18.0, Pmax=36.0 -> Pmax=41   samples: 2
% INFO    : Gen at bus 249 - NG	: Pg=0.5, Pmax=1.0 -> Pmax=2   samples: 82
% INFO    : Gen at bus 249 - NG	: Pg=15.5, Pmax=31.0 -> Pmax=55   samples: 2
% INFO    : Gen at bus 249 - PEL	: Pg=15.5, Pmax=31.0 -> Pmax=30   samples: 1
% INFO    : Gen at bus 249 - PEL	: Pg=15.5, Pmax=31.0 -> Pmax=77   samples: 1
% INFO    : Gen at bus 259 - NG	: Pg=13.0, Pmax=26.0 -> Pmax=18   samples: 1
% INFO    : Gen at bus 259 - NG	: Pg=13.0, Pmax=26.0 -> Pmax=13   samples: 1
% INFO    : Gen at bus 261 - PEL	: Pg=15.0, Pmax=30.0 -> Pmax=73   samples: 3
% INFO    : Gen at bus 264 - NG	: Pg=4.0, Pmax=8.0 -> Pmax=12   samples: 9
% INFO    : Gen at bus 272 - NG	: Pg=6.3, Pmax=12.6 -> Pmax=12   samples: 1
% INFO    : Gen at bus 285 - NG	: Pg=5.8, Pmax=11.6 -> Pmax=25   samples: 11
% INFO    : Gen at bus 298 - PEL	: Pg=12.65, Pmax=25.3 -> Pmax=24   samples: 1
% INFO    : Gen at bus 299 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=19   samples: 1
% INFO    : Gen at bus 308 - COW	: Pg=7.5, Pmax=15.0 -> Pmax=13   samples: 4
% INFO    : Gen at bus 315 - PEL	: Pg=97.0, Pmax=25.8 -> Pmax=108   samples: 5
% INFO    : Gen at bus 315 - NG	: Pg=97.0, Pmax=49.6 -> Pmax=276   samples: 2
% INFO    : Gen at bus 320 - SYNC	: Pg=-3.5, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 320 - SYNC	: Pg=-3.5, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 322 - NG	: Pg=5.4, Pmax=10.8 -> Pmax=18   samples: 3
% INFO    : Gen at bus 328 - NG	: Pg=5.5, Pmax=11.0 -> Pmax=18   samples: 9
% INFO    : Gen at bus 335 - PEL	: Pg=12.5, Pmax=25.0 -> Pmax=43   samples: 2
% INFO    : Gen at bus 336 - NG	: Pg=12.5, Pmax=25.0 -> Pmax=61   samples: 3
% INFO    : Gen at bus 339 - NG	: Pg=6.5, Pmax=13.0 -> Pmax=22   samples: 3
% INFO    : Gen at bus 341 - NG	: Pg=10.5, Pmax=21.0 -> Pmax=48   samples: 1
% INFO    : Gen at bus 341 - PEL	: Pg=1.0, Pmax=2.0 -> Pmax=2   samples: 3
% INFO    : Gen at bus 348 - PEL	: Pg=1.15, Pmax=2.3 -> Pmax=2   samples: 12
% INFO    : Gen at bus 348 - NG	: Pg=89.0, Pmax=19.5 -> Pmax=110   samples: 1
% INFO    : Gen at bus 351 - NG	: Pg=11.0, Pmax=22.0 -> Pmax=21   samples: 2
% INFO    : Gen at bus 359 - PEL	: Pg=15.0, Pmax=30.0 -> Pmax=50   samples: 4
% INFO    : Gen at bus 360 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=15   samples: 1
% INFO    : Gen at bus 360 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=29   samples: 1
% WARNING : Failed to find a generator capacity within (731.0-3655.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 367 - NG	: Pg=731.0, Pmax=130.0 -> Pmax=825   samples: 100
% INFO    : Gen at bus 394 - PEL	: Pg=1.35, Pmax=2.7 -> Pmax=6   samples: 2
% INFO    : Gen at bus 413 - NG	: Pg=5.0, Pmax=10.0 -> Pmax=8   samples: 19
% INFO    : Gen at bus 413 - NG	: Pg=5.75, Pmax=11.5 -> Pmax=9   samples: 3
% INFO    : Gen at bus 433 - COW	: Pg=6.0, Pmax=12.0 -> Pmax=26   samples: 2
% INFO    : Gen at bus 442 - COW	: Pg=17.125, Pmax=34.25 -> Pmax=76   samples: 3
% INFO    : Gen at bus 449 - PEL	: Pg=12.5, Pmax=25.0 -> Pmax=14   samples: 1
% INFO    : Gen at bus 465 - PEL	: Pg=1.2, Pmax=2.4 -> Pmax=5   samples: 10
% INFO    : Gen at bus 465 - NG	: Pg=8.0, Pmax=16.0 -> Pmax=21   samples: 3
% INFO    : Gen at bus 467 - NG	: Pg=25.0, Pmax=27.0 -> Pmax=39   samples: 3
% INFO    : Gen at bus 467 - PEL	: Pg=25.0, Pmax=27.0 -> Pmax=33   samples: 2
% WARNING : Failed to find a generator capacity within (343.0-1715.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 469 - PEL	: Pg=343.0, Pmax=48.0 -> Pmax=398   samples: 100
% INFO    : Gen at bus 473 - NG	: Pg=5.0, Pmax=10.0 -> Pmax=11   samples: 2
% INFO    : Gen at bus 473 - NG	: Pg=4.5, Pmax=9.0 -> Pmax=8   samples: 3
% INFO    : Gen at bus 482 - NG	: Pg=13.5, Pmax=27.0 -> Pmax=39   samples: 2
% INFO    : Gen at bus 482 - NG	: Pg=13.5, Pmax=27.0 -> Pmax=38   samples: 1
% INFO    : Gen at bus 482 - NG	: Pg=13.5, Pmax=27.0 -> Pmax=59   samples: 2
% INFO    : Gen at bus 494 - NG	: Pg=11.7, Pmax=23.4 -> Pmax=34   samples: 3
% INFO    : Gen at bus 511 - NG	: Pg=2.0, Pmax=4.0 -> Pmax=9   samples: 7
% INFO    : Gen at bus 520 - NG	: Pg=5.0, Pmax=10.0 -> Pmax=24   samples: 2
% INFO    : Gen at bus 521 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=27   samples: 11
% INFO    : Gen at bus 531 - NG	: Pg=4.0, Pmax=8.0 -> Pmax=13   samples: 2
% INFO    : Gen at bus 531 - PEL	: Pg=4.0, Pmax=8.0 -> Pmax=12   samples: 2
% INFO    : Gen at bus 531 - PEL	: Pg=4.0, Pmax=8.0 -> Pmax=16   samples: 1
% INFO    : Gen at bus 537 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=28   samples: 13
% INFO    : Gen at bus 537 - PEL	: Pg=86.0, Pmax=24.0 -> Pmax=142   samples: 1
% INFO    : Gen at bus 546 - NG	: Pg=36.0, Pmax=9.0 -> Pmax=36   samples: 3
% INFO    : Gen at bus 549 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=10   samples: 1
% INFO    : Gen at bus 571 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=10   samples: 8
% INFO    : Gen at bus 571 - PEL	: Pg=86.0, Pmax=30.0 -> Pmax=116   samples: 6
% INFO    : Gen at bus 571 - NG	: Pg=5.75, Pmax=11.5 -> Pmax=22   samples: 8
% INFO    : Gen at bus 584 - NG	: Pg=137.0, Pmax=16.0 -> Pmax=233   samples: 4
% INFO    : Gen at bus 586 - NG	: Pg=4.5, Pmax=9.0 -> Pmax=17   samples: 1
% INFO    : Gen at bus 587 - NG	: Pg=4.75, Pmax=9.5 -> Pmax=9   samples: 6
% WARNING : Failed to find a generator capacity within (0.5-2.5) after 100 samples, using percent increase model
% INFO    : Gen at bus 590 - PEL	: Pg=0.5, Pmax=1.0 -> Pmax=0   samples: 100
% INFO    : Gen at bus 594 - COW	: Pg=10.5, Pmax=21.0 -> Pmax=50   samples: 1
% INFO    : Gen at bus 601 - PEL	: Pg=3.05, Pmax=6.1 -> Pmax=7   samples: 2
% INFO    : Gen at bus 611 - NG	: Pg=175.0, Pmax=45.0 -> Pmax=198   samples: 1
% INFO    : Gen at bus 611 - NG	: Pg=22.5, Pmax=45.0 -> Pmax=46   samples: 1
% INFO    : Gen at bus 613 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=19   samples: 4
% INFO    : Gen at bus 613 - COW	: Pg=6.0, Pmax=12.0 -> Pmax=16   samples: 4
% INFO    : Gen at bus 613 - COW	: Pg=6.0, Pmax=12.0 -> Pmax=11   samples: 1
% INFO    : Gen at bus 614 - PEL	: Pg=17.5, Pmax=35.0 -> Pmax=18   samples: 6
% INFO    : Gen at bus 614 - NG	: Pg=5.75, Pmax=11.5 -> Pmax=18   samples: 13
% INFO    : Gen at bus 626 - COW	: Pg=0.0, Pmax=8.3 -> Pmax=535   samples: 1
% INFO    : Gen at bus 635 - COW	: Pg=3.65, Pmax=7.3 -> Pmax=13   samples: 2
% INFO    : Gen at bus 638 - COW	: Pg=7.5, Pmax=15.0 -> Pmax=13   samples: 4
% INFO    : Gen at bus 638 - PEL	: Pg=7.5, Pmax=15.0 -> Pmax=15   samples: 2
% INFO    : Gen at bus 653 - NG	: Pg=3.5, Pmax=7.0 -> Pmax=14   samples: 28
% INFO    : Gen at bus 671 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=11   samples: 7
% INFO    : Gen at bus 671 - PEL	: Pg=6.0, Pmax=12.0 -> Pmax=25   samples: 1
% INFO    : Gen at bus 672 - NG	: Pg=3.75, Pmax=7.5 -> Pmax=16   samples: 4
% INFO    : Gen at bus 672 - PEL	: Pg=119.0, Pmax=24.0 -> Pmax=143   samples: 7
% INFO    : Gen at bus 680 - NG	: Pg=3.3, Pmax=6.6 -> Pmax=11   samples: 8
% INFO    : Gen at bus 681 - PEL	: Pg=6.0, Pmax=12.0 -> Pmax=16   samples: 1
% INFO    : Gen at bus 685 - NG	: Pg=4.5, Pmax=9.0 -> Pmax=7   samples: 3
% INFO    : Gen at bus 685 - NG	: Pg=4.5, Pmax=9.0 -> Pmax=15   samples: 8
% INFO    : Gen at bus 685 - PEL	: Pg=5.5, Pmax=11.0 -> Pmax=26   samples: 1
% INFO    : Gen at bus 685 - NG	: Pg=5.5, Pmax=11.0 -> Pmax=21   samples: 19
% INFO    : Gen at bus 696 - COW	: Pg=255.0, Pmax=32.35 -> Pmax=384   samples: 4
% INFO    : Gen at bus 696 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=12   samples: 1
% INFO    : Gen at bus 696 - COW	: Pg=10.5, Pmax=21.0 -> Pmax=48   samples: 28
% INFO    : Gen at bus 700 - NG	: Pg=46.0, Pmax=37.0 -> Pmax=182   samples: 1
% INFO    : Gen at bus 700 - NG	: Pg=46.0, Pmax=37.0 -> Pmax=115   samples: 2
% INFO    : Gen at bus 699 - PEL	: Pg=45.0, Pmax=37.0 -> Pmax=56   samples: 3
% INFO    : Gen at bus 699 - COW	: Pg=45.0, Pmax=37.0 -> Pmax=102   samples: 5
% INFO    : Gen at bus 698 - COW	: Pg=45.0, Pmax=37.0 -> Pmax=64   samples: 3
% INFO    : Gen at bus 698 - NG	: Pg=45.0, Pmax=37.0 -> Pmax=69   samples: 1
% INFO    : Gen at bus 706 - NG	: Pg=2.0, Pmax=4.0 -> Pmax=4   samples: 4
% INFO    : Gen at bus 706 - NG	: Pg=2.0, Pmax=4.0 -> Pmax=7   samples: 9
% INFO    : Gen at bus 706 - NG	: Pg=2.85, Pmax=5.7 -> Pmax=4   samples: 8
% INFO    : Gen at bus 706 - NG	: Pg=4.25, Pmax=8.5 -> Pmax=6   samples: 1
% INFO    : Gen at bus 733 - COW	: Pg=122.0, Pmax=19.5 -> Pmax=271   samples: 1
% INFO    : Gen at bus 734 - NG	: Pg=49.0, Pmax=39.0 -> Pmax=114   samples: 2
% INFO    : Gen at bus 735 - NG	: Pg=5.75, Pmax=11.5 -> Pmax=17   samples: 8
% INFO    : Gen at bus 735 - NG	: Pg=45.0, Pmax=32.0 -> Pmax=177   samples: 1
% INFO    : Gen at bus 737 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=15   samples: 6
% INFO    : Gen at bus 737 - NG	: Pg=16.0, Pmax=32.0 -> Pmax=22   samples: 1
% INFO    : Gen at bus 738 - COW	: Pg=2.5, Pmax=5.0 -> Pmax=3   samples: 6
% INFO    : Gen at bus 745 - NG	: Pg=3.35, Pmax=6.7 -> Pmax=16   samples: 2
% INFO    : Gen at bus 745 - NG	: Pg=2.8, Pmax=5.6 -> Pmax=5   samples: 19
% INFO    : Gen at bus 746 - PEL	: Pg=51.0, Pmax=26.6 -> Pmax=85   samples: 4
% INFO    : Gen at bus 747 - PEL	: Pg=141.0, Pmax=7.0 -> Pmax=185   samples: 19
% INFO    : Gen at bus 752 - NG	: Pg=0.0, Pmax=5.0 -> Pmax=27   samples: 1
% INFO    : Gen at bus 759 - PEL	: Pg=11.75, Pmax=23.5 -> Pmax=55   samples: 2
% INFO    : Gen at bus 761 - NG	: Pg=3.0, Pmax=6.0 -> Pmax=12   samples: 3
% INFO    : Gen at bus 762 - PEL	: Pg=3.0, Pmax=6.0 -> Pmax=5   samples: 6
% INFO    : Gen at bus 761 - NG	: Pg=107.0, Pmax=37.5 -> Pmax=123   samples: 1
% INFO    : Gen at bus 762 - NG	: Pg=126.0, Pmax=37.5 -> Pmax=172   samples: 3
% INFO    : Gen at bus 763 - PEL	: Pg=0.3, Pmax=0.6 -> Pmax=1   samples: 52
% INFO    : Gen at bus 763 - NG	: Pg=13.05, Pmax=26.1 -> Pmax=18   samples: 4
% INFO    : Gen at bus 763 - PEL	: Pg=0.8, Pmax=1.6 -> Pmax=3   samples: 1
% INFO    : Gen at bus 763 - PEL	: Pg=0.55, Pmax=1.1 -> Pmax=2   samples: 12
% INFO    : Gen at bus 767 - NG	: Pg=18.75, Pmax=37.5 -> Pmax=30   samples: 2
% INFO    : Gen at bus 767 - PEL	: Pg=17.0, Pmax=34.0 -> Pmax=43   samples: 5
% INFO    : Gen at bus 787 - PEL	: Pg=4.0, Pmax=8.0 -> Pmax=18   samples: 2
% INFO    : Gen at bus 787 - COW	: Pg=7.5, Pmax=15.0 -> Pmax=16   samples: 22
% INFO    : Gen at bus 788 - NG	: Pg=9.5, Pmax=19.0 -> Pmax=29   samples: 1
% INFO    : Gen at bus 802 - NG	: Pg=46.0, Pmax=31.0 -> Pmax=113   samples: 1
% INFO    : Gen at bus 802 - PEL	: Pg=46.0, Pmax=31.0 -> Pmax=47   samples: 2
% INFO    : Gen at bus 803 - COW	: Pg=46.0, Pmax=31.0 -> Pmax=223   samples: 1
% INFO    : Gen at bus 803 - NG	: Pg=46.0, Pmax=31.0 -> Pmax=53   samples: 1
% INFO    : Gen at bus 804 - PEL	: Pg=46.0, Pmax=31.0 -> Pmax=64   samples: 1
% INFO    : Gen at bus 804 - PEL	: Pg=46.0, Pmax=31.0 -> Pmax=183   samples: 8
% INFO    : Gen at bus 808 - PEL	: Pg=20.4, Pmax=40.8 -> Pmax=83   samples: 4
% INFO    : Gen at bus 816 - NG	: Pg=120.0, Pmax=32.0 -> Pmax=271   samples: 1
% INFO    : Gen at bus 816 - PEL	: Pg=16.5, Pmax=32.0 -> Pmax=43   samples: 3
% INFO    : Gen at bus 817 - PEL	: Pg=64.0, Pmax=32.0 -> Pmax=158   samples: 6
% INFO    : Gen at bus 817 - PEL	: Pg=64.0, Pmax=32.0 -> Pmax=71   samples: 3
% INFO    : Gen at bus 817 - PEL	: Pg=64.0, Pmax=32.0 -> Pmax=99   samples: 5
% INFO    : Gen at bus 817 - NG	: Pg=64.0, Pmax=32.0 -> Pmax=136   samples: 3
% INFO    : Gen at bus 827 - COW	: Pg=6.5, Pmax=13.0 -> Pmax=7   samples: 62
% INFO    : Gen at bus 827 - NG	: Pg=3.5, Pmax=7.0 -> Pmax=17   samples: 1
% INFO    : Gen at bus 830 - PEL	: Pg=1.2, Pmax=2.4 -> Pmax=4   samples: 20
% INFO    : Gen at bus 831 - PEL	: Pg=13.5, Pmax=27.0 -> Pmax=59   samples: 1
% INFO    : Gen at bus 832 - NG	: Pg=10.0, Pmax=20.0 -> Pmax=21   samples: 8
% INFO    : Gen at bus 834 - NG	: Pg=4.9, Pmax=9.8 -> Pmax=12   samples: 5
% INFO    : Gen at bus 834 - PEL	: Pg=2.5, Pmax=5.0 -> Pmax=4   samples: 1
% INFO    : Gen at bus 837 - NG	: Pg=51.0, Pmax=15.0 -> Pmax=171   samples: 1
% INFO    : Gen at bus 839 - NG	: Pg=9.5, Pmax=19.0 -> Pmax=19   samples: 1
% INFO    : Gen at bus 839 - PEL	: Pg=7.5, Pmax=15.0 -> Pmax=9   samples: 2
% INFO    : Gen at bus 858 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=19   samples: 3
% INFO    : Gen at bus 858 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=17   samples: 15
% INFO    : Gen at bus 865 - COW	: Pg=7.0, Pmax=14.0 -> Pmax=28   samples: 12
% INFO    : Gen at bus 866 - COW	: Pg=117.0, Pmax=14.0 -> Pmax=222   samples: 2
% INFO    : Gen at bus 887 - NG	: Pg=5.0, Pmax=10.0 -> Pmax=24   samples: 13
% INFO    : Gen at bus 887 - PEL	: Pg=6.0, Pmax=12.0 -> Pmax=28   samples: 1
% INFO    : Gen at bus 891 - NG	: Pg=6.5, Pmax=13.0 -> Pmax=21   samples: 1
% INFO    : Gen at bus 891 - NG	: Pg=6.5, Pmax=13.0 -> Pmax=22   samples: 1
% INFO    : Gen at bus 891 - NG	: Pg=6.5, Pmax=13.0 -> Pmax=11   samples: 2
% INFO    : Gen at bus 891 - COW	: Pg=6.5, Pmax=13.0 -> Pmax=23   samples: 3
% INFO    : Gen at bus 909 - PEL	: Pg=7.0, Pmax=14.0 -> Pmax=32   samples: 2
% INFO    : Gen at bus 948 - PEL	: Pg=4.05, Pmax=8.1 -> Pmax=10   samples: 11
% INFO    : Gen at bus 952 - PEL	: Pg=1.0, Pmax=2.0 -> Pmax=2   samples: 10
% INFO    : Gen at bus 973 - NG	: Pg=120.0, Pmax=50.0 -> Pmax=194   samples: 2
% INFO    : Gen at bus 975 - PEL	: Pg=9.0, Pmax=18.0 -> Pmax=14   samples: 1
% INFO    : Gen at bus 981 - PEL	: Pg=4.0, Pmax=8.0 -> Pmax=6   samples: 3
% INFO    : Gen at bus 981 - COW	: Pg=4.0, Pmax=8.0 -> Pmax=10   samples: 11
% INFO    : Gen at bus 991 - NG	: Pg=24.5, Pmax=49.0 -> Pmax=59   samples: 2
% INFO    : Gen at bus 991 - NG	: Pg=7.5, Pmax=15.0 -> Pmax=25   samples: 2
% INFO    : Gen at bus 991 - PEL	: Pg=24.5, Pmax=49.0 -> Pmax=29   samples: 1
% INFO    : Gen at bus 993 - PEL	: Pg=11.0, Pmax=22.0 -> Pmax=20   samples: 2
% INFO    : Gen at bus 995 - PEL	: Pg=2.0, Pmax=4.0 -> Pmax=2   samples: 2
% INFO    : Gen at bus 1017 - PEL	: Pg=95.0, Pmax=3.0 -> Pmax=162   samples: 17
% INFO    : Gen at bus 1017 - PEL	: Pg=1.5, Pmax=3.0 -> Pmax=6   samples: 15
% INFO    : Gen at bus 1021 - NG	: Pg=3.6, Pmax=7.2 -> Pmax=7   samples: 12
% INFO    : Gen at bus 1033 - PEL	: Pg=10.0, Pmax=20.0 -> Pmax=22   samples: 1
% INFO    : Gen at bus 1056 - NG	: Pg=10.0, Pmax=20.0 -> Pmax=27   samples: 5
% INFO    : Gen at bus 1058 - PEL	: Pg=6.9, Pmax=13.8 -> Pmax=8   samples: 1
% INFO    : Gen at bus 1058 - PEL	: Pg=0.6, Pmax=1.2 -> Pmax=0   samples: 10
% WARNING : Failed to find a generator capacity within (446.0-2230.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 1065 - NG	: Pg=446.0, Pmax=11.8 -> Pmax=503   samples: 100
% INFO    : Gen at bus 1066 - COW	: Pg=4.0, Pmax=8.0 -> Pmax=9   samples: 50
% INFO    : Gen at bus 1073 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=15   samples: 5
% INFO    : Gen at bus 1074 - COW	: Pg=39.0, Pmax=12.0 -> Pmax=194   samples: 3
% INFO    : Gen at bus 1078 - COW	: Pg=4.0, Pmax=8.0 -> Pmax=11   samples: 44
% INFO    : Gen at bus 1113 - NG	: Pg=0.0, Pmax=75.0 -> Pmax=127   samples: 1
% INFO    : Gen at bus 1113 - PEL	: Pg=0.0, Pmax=75.0 -> Pmax=11   samples: 1
% INFO    : Gen at bus 1119 - NG	: Pg=9.0, Pmax=18.0 -> Pmax=28   samples: 5
% INFO    : Gen at bus 1119 - NG	: Pg=9.0, Pmax=18.0 -> Pmax=22   samples: 4
% INFO    : Gen at bus 1134 - NG	: Pg=3.5, Pmax=7.0 -> Pmax=10   samples: 13
% INFO    : Gen at bus 1137 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=18   samples: 4
% INFO    : Gen at bus 1144 - PEL	: Pg=6.0, Pmax=12.0 -> Pmax=12   samples: 2
% INFO    : Gen at bus 1156 - PEL	: Pg=3.0, Pmax=6.0 -> Pmax=10   samples: 6
% INFO    : Gen at bus 1156 - NG	: Pg=4.0, Pmax=8.0 -> Pmax=7   samples: 8
% INFO    : Gen at bus 1219 - NG	: Pg=31.0, Pmax=62.0 -> Pmax=145   samples: 6
% INFO    : Gen at bus 1220 - NG	: Pg=520.0, Pmax=41.4 -> Pmax=545   samples: 1
% INFO    : Gen at bus 1230 - NG	: Pg=5.6, Pmax=11.2 -> Pmax=14   samples: 17
% INFO    : Gen at bus 1255 - NG	: Pg=22.5, Pmax=45.0 -> Pmax=46   samples: 2
% INFO    : Gen at bus 1255 - PEL	: Pg=22.5, Pmax=45.0 -> Pmax=37   samples: 1
% INFO    : Gen at bus 1265 - PEL	: Pg=68.0, Pmax=30.0 -> Pmax=74   samples: 2
% INFO    : Gen at bus 1268 - PEL	: Pg=192.0, Pmax=24.0 -> Pmax=194   samples: 16
% INFO    : Gen at bus 1269 - COW	: Pg=160.0, Pmax=24.0 -> Pmax=621   samples: 2
% INFO    : Gen at bus 1273 - PEL	: Pg=2.3, Pmax=4.6 -> Pmax=2   samples: 8
% INFO    : Gen at bus 1287 - NG	: Pg=14.5, Pmax=29.0 -> Pmax=59   samples: 1
% INFO    : Gen at bus 1287 - COW	: Pg=7.15, Pmax=14.3 -> Pmax=28   samples: 5
% INFO    : Gen at bus 1296 - PEL	: Pg=0.53, Pmax=1.06 -> Pmax=2   samples: 26
% INFO    : Gen at bus 1296 - NG	: Pg=4.0, Pmax=8.0 -> Pmax=16   samples: 1
% INFO    : Gen at bus 1296 - COW	: Pg=4.0, Pmax=8.0 -> Pmax=6   samples: 21
% INFO    : Gen at bus 1313 - NG	: Pg=2.0, Pmax=4.0 -> Pmax=7   samples: 7
% INFO    : Gen at bus 1320 - NG	: Pg=8.5, Pmax=17.0 -> Pmax=8   samples: 4
% INFO    : Gen at bus 1320 - PEL	: Pg=8.5, Pmax=17.0 -> Pmax=8   samples: 1
% INFO    : Gen at bus 1320 - NG	: Pg=3.5, Pmax=7.0 -> Pmax=15   samples: 8
% INFO    : Gen at bus 1323 - PEL	: Pg=0.7, Pmax=0.8 -> Pmax=2   samples: 12
% INFO    : Gen at bus 1323 - PEL	: Pg=0.7, Pmax=0.8 -> Pmax=2   samples: 4
% INFO    : Gen at bus 1325 - PEL	: Pg=5.75, Pmax=11.5 -> Pmax=10   samples: 6
% INFO    : Gen at bus 1325 - NG	: Pg=3.45, Pmax=6.9 -> Pmax=4   samples: 1
% INFO    : Gen at bus 1333 - NG	: Pg=6.2, Pmax=12.4 -> Pmax=30   samples: 7
% INFO    : Gen at bus 1335 - NG	: Pg=89.0, Pmax=5.0 -> Pmax=216   samples: 3
% INFO    : Gen at bus 1335 - COW	: Pg=89.0, Pmax=5.0 -> Pmax=92   samples: 1
% INFO    : Gen at bus 1350 - COW	: Pg=36.25, Pmax=72.5 -> Pmax=108   samples: 2
% INFO    : Gen at bus 1354 - NG	: Pg=5.5, Pmax=11.0 -> Pmax=17   samples: 3
% INFO    : Gen at bus 1354 - NG	: Pg=5.5, Pmax=11.0 -> Pmax=20   samples: 1
% INFO    : Gen at bus 1364 - NG	: Pg=9.075, Pmax=18.15 -> Pmax=12   samples: 6
% INFO    : Gen at bus 1364 - NG	: Pg=154.0, Pmax=35.7 -> Pmax=301   samples: 1
% INFO    : Gen at bus 1364 - PEL	: Pg=14.2, Pmax=28.4 -> Pmax=37   samples: 1
% INFO    : Gen at bus 1366 - NG	: Pg=147.0, Pmax=45.0 -> Pmax=242   samples: 6
% INFO    : Gen at bus 1372 - COW	: Pg=6.5, Pmax=13.0 -> Pmax=19   samples: 5
% INFO    : Gen at bus 1372 - NG	: Pg=6.5, Pmax=13.0 -> Pmax=15   samples: 3
% INFO    : Gen at bus 1419 - NG	: Pg=27.5, Pmax=50.0 -> Pmax=83   samples: 1
% INFO    : Gen at bus 1429 - NG	: Pg=141.0, Pmax=50.0 -> Pmax=208   samples: 6
% INFO    : Gen at bus 1429 - NG	: Pg=141.0, Pmax=50.0 -> Pmax=290   samples: 3
% INFO    : Gen at bus 1442 - NG	: Pg=27.5, Pmax=50.0 -> Pmax=44   samples: 3
% INFO    : Gen at bus 1449 - COW	: Pg=122.0, Pmax=21.0 -> Pmax=522   samples: 2
% INFO    : Gen at bus 1463 - NG	: Pg=22.5, Pmax=45.0 -> Pmax=27   samples: 1
% INFO    : Gen at bus 1463 - PEL	: Pg=22.5, Pmax=45.0 -> Pmax=54   samples: 1
% INFO    : Gen at bus 1463 - NG	: Pg=22.5, Pmax=45.0 -> Pmax=93   samples: 1
% INFO    : Gen at bus 1472 - PEL	: Pg=1.5, Pmax=3.0 -> Pmax=1   samples: 6
% INFO    : Gen at bus 1473 - NG	: Pg=5.0, Pmax=10.0 -> Pmax=20   samples: 2
% INFO    : Gen at bus 1483 - PEL	: Pg=5.0, Pmax=10.0 -> Pmax=5   samples: 4
% INFO    : Gen at bus 1504 - NG	: Pg=81.0, Pmax=26.0 -> Pmax=106   samples: 3
% INFO    : Gen at bus 1506 - NG	: Pg=5.0, Pmax=10.0 -> Pmax=10   samples: 18
% INFO    : Gen at bus 1506 - PEL	: Pg=10.0, Pmax=20.0 -> Pmax=31   samples: 3
% INFO    : Gen at bus 1526 - NG	: Pg=254.0, Pmax=239.0 -> Pmax=328   samples: 1
% INFO    : Gen at bus 1527 - NG	: Pg=254.0, Pmax=239.0 -> Pmax=344   samples: 10
% INFO    : Gen at bus 1559 - PEL	: Pg=10.0, Pmax=20.0 -> Pmax=29   samples: 2
% INFO    : Gen at bus 1559 - NG	: Pg=7.925, Pmax=15.85 -> Pmax=14   samples: 5
% WARNING : Failed to find a generator capacity within (544.0-2720.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 1566 - NG	: Pg=544.0, Pmax=49.0 -> Pmax=614   samples: 100
% INFO    : Gen at bus 1570 - PEL	: Pg=6.0, Pmax=12.0 -> Pmax=25   samples: 2
% INFO    : Gen at bus 1570 - PEL	: Pg=12.0, Pmax=24.0 -> Pmax=28   samples: 1
% INFO    : Gen at bus 1571 - NG	: Pg=2.0, Pmax=4.0 -> Pmax=8   samples: 44
% INFO    : Gen at bus 1572 - NG	: Pg=5.75, Pmax=11.5 -> Pmax=16   samples: 2
% INFO    : Gen at bus 1576 - PEL	: Pg=57.0, Pmax=24.0 -> Pmax=70   samples: 2
% INFO    : Gen at bus 1576 - NG	: Pg=7.0, Pmax=14.0 -> Pmax=14   samples: 3
% INFO    : Gen at bus 1590 - NG	: Pg=5.1, Pmax=10.2 -> Pmax=5   samples: 5
% INFO    : Gen at bus 1606 - PEL	: Pg=18.0, Pmax=36.0 -> Pmax=21   samples: 1
% INFO    : Gen at bus 1606 - PEL	: Pg=18.0, Pmax=36.0 -> Pmax=55   samples: 1
% INFO    : Gen at bus 1612 - NG	: Pg=125.0, Pmax=42.0 -> Pmax=190   samples: 2
% INFO    : Gen at bus 1626 - COW	: Pg=221.0, Pmax=22.0 -> Pmax=252   samples: 6
% INFO    : Gen at bus 1626 - NG	: Pg=5.0, Pmax=10.0 -> Pmax=24   samples: 3
% INFO    : Gen at bus 1637 - NG	: Pg=120.0, Pmax=78.0 -> Pmax=141   samples: 5
% INFO    : Gen at bus 1650 - NG	: Pg=2.2, Pmax=3.7 -> Pmax=7   samples: 2
% INFO    : Gen at bus 1651 - COW	: Pg=2.55, Pmax=5.1 -> Pmax=4   samples: 5
% INFO    : Gen at bus 1651 - NG	: Pg=5.95, Pmax=11.9 -> Pmax=6   samples: 2
% INFO    : Gen at bus 1652 - NG	: Pg=377.0, Pmax=52.0 -> Pmax=384   samples: 26
% INFO    : Gen at bus 1655 - PEL	: Pg=2.0, Pmax=4.0 -> Pmax=8   samples: 12
% INFO    : Gen at bus 1666 - NG	: Pg=7.5, Pmax=15.0 -> Pmax=33   samples: 9
% INFO    : Gen at bus 1682 - COW	: Pg=5.0, Pmax=10.0 -> Pmax=6   samples: 26
% INFO    : Gen at bus 1682 - NG	: Pg=8.75, Pmax=17.5 -> Pmax=14   samples: 5
% INFO    : Gen at bus 1691 - NG	: Pg=5.5, Pmax=11.0 -> Pmax=14   samples: 15
% INFO    : Gen at bus 1691 - NG	: Pg=5.5, Pmax=11.0 -> Pmax=20   samples: 1
% INFO    : Gen at bus 1692 - NG	: Pg=13.5, Pmax=27.0 -> Pmax=28   samples: 4
% INFO    : Gen at bus 1693 - COW	: Pg=5.165, Pmax=10.33 -> Pmax=17   samples: 14
% INFO    : Gen at bus 1693 - COW	: Pg=5.165, Pmax=10.33 -> Pmax=14   samples: 34
% INFO    : Gen at bus 1694 - PEL	: Pg=6.0, Pmax=12.0 -> Pmax=10   samples: 1
% INFO    : Gen at bus 1695 - PEL	: Pg=1.9, Pmax=3.2 -> Pmax=4   samples: 3
% INFO    : Gen at bus 1700 - PEL	: Pg=3.55, Pmax=7.1 -> Pmax=17   samples: 6
% INFO    : Gen at bus 1704 - NG	: Pg=7.5, Pmax=15.0 -> Pmax=10   samples: 6
% INFO    : Gen at bus 1704 - NG	: Pg=7.5, Pmax=15.0 -> Pmax=21   samples: 6
% INFO    : Gen at bus 1704 - NG	: Pg=7.5, Pmax=15.0 -> Pmax=13   samples: 2
% INFO    : Gen at bus 1707 - NG	: Pg=15.5, Pmax=31.0 -> Pmax=18   samples: 2
% INFO    : Gen at bus 1710 - NG	: Pg=52.0, Pmax=18.0 -> Pmax=56   samples: 2
% INFO    : Gen at bus 1711 - NG	: Pg=20.0, Pmax=40.0 -> Pmax=74   samples: 1
% INFO    : Gen at bus 1713 - PEL	: Pg=14.45, Pmax=28.9 -> Pmax=48   samples: 1
% INFO    : Gen at bus 1724 - PEL	: Pg=1.0, Pmax=2.0 -> Pmax=2   samples: 6
% INFO    : Gen at bus 1735 - NG	: Pg=2.25, Pmax=4.5 -> Pmax=4   samples: 16
% INFO    : Gen at bus 1735 - COW	: Pg=7.25, Pmax=14.5 -> Pmax=18   samples: 21
% INFO    : Gen at bus 1738 - NG	: Pg=2.25, Pmax=4.5 -> Pmax=6   samples: 2
% INFO    : Gen at bus 1740 - COW	: Pg=6.0, Pmax=12.0 -> Pmax=10   samples: 3
% INFO    : Gen at bus 1746 - PEL	: Pg=13.5, Pmax=27.0 -> Pmax=40   samples: 1
% INFO    : Gen at bus 1746 - NG	: Pg=5.5, Pmax=11.0 -> Pmax=20   samples: 12
% INFO    : Gen at bus 1753 - NG	: Pg=33.0, Pmax=40.0 -> Pmax=36   samples: 1
% INFO    : Gen at bus 1754 - NG	: Pg=33.0, Pmax=40.0 -> Pmax=93   samples: 4
% INFO    : Gen at bus 1755 - NG	: Pg=30.0, Pmax=40.0 -> Pmax=90   samples: 1
% INFO    : Gen at bus 1809 - NG	: Pg=1.8, Pmax=3.6 -> Pmax=2   samples: 4
% INFO    : Gen at bus 1819 - PEL	: Pg=5.3, Pmax=10.6 -> Pmax=26   samples: 3
% INFO    : Gen at bus 1836 - NG	: Pg=4.6, Pmax=9.2 -> Pmax=11   samples: 9
% INFO    : Gen at bus 1843 - PEL	: Pg=16.35, Pmax=32.7 -> Pmax=36   samples: 3
% INFO    : Gen at bus 1849 - NG	: Pg=8.0, Pmax=16.0 -> Pmax=12   samples: 2
% INFO    : Gen at bus 1849 - COW	: Pg=152.0, Pmax=32.0 -> Pmax=289   samples: 5
% INFO    : Gen at bus 1859 - COW	: Pg=2.5, Pmax=5.0 -> Pmax=4   samples: 6
% INFO    : Gen at bus 1859 - PEL	: Pg=2.0, Pmax=4.0 -> Pmax=4   samples: 2
% INFO    : Gen at bus 1867 - PEL	: Pg=3.0, Pmax=6.0 -> Pmax=4   samples: 3
% INFO    : Gen at bus 1870 - PEL	: Pg=3.0, Pmax=6.0 -> Pmax=6   samples: 1
% INFO    : Gen at bus 1870 - PEL	: Pg=1.0, Pmax=2.0 -> Pmax=4   samples: 20
% INFO    : Gen at bus 1875 - PEL	: Pg=12.0, Pmax=24.0 -> Pmax=44   samples: 1
% INFO    : Gen at bus 1875 - PEL	: Pg=51.0, Pmax=36.5 -> Pmax=112   samples: 1
% INFO    : Gen at bus 1875 - NG	: Pg=51.0, Pmax=43.5 -> Pmax=53   samples: 4
% INFO    : Gen at bus 1876 - NG	: Pg=5.0, Pmax=10.0 -> Pmax=16   samples: 2
% INFO    : Gen at bus 1877 - NG	: Pg=116.0, Pmax=44.0 -> Pmax=236   samples: 2
% INFO    : Gen at bus 1878 - NG	: Pg=2.95, Pmax=5.9 -> Pmax=13   samples: 5
% INFO    : Gen at bus 1883 - NG	: Pg=4.5, Pmax=9.0 -> Pmax=12   samples: 2
% INFO    : Gen at bus 1892 - NG	: Pg=5.0, Pmax=10.0 -> Pmax=19   samples: 3
% INFO    : Gen at bus 1900 - PEL	: Pg=48.0, Pmax=24.0 -> Pmax=191   samples: 3
% INFO    : Gen at bus 1901 - NG	: Pg=48.0, Pmax=24.0 -> Pmax=215   samples: 2
% INFO    : Gen at bus 1902 - PEL	: Pg=48.0, Pmax=24.0 -> Pmax=122   samples: 2
% INFO    : Gen at bus 1903 - PEL	: Pg=48.0, Pmax=24.0 -> Pmax=48   samples: 1
% INFO    : Gen at bus 1915 - PEL	: Pg=0.6, Pmax=1.2 -> Pmax=1   samples: 20
% INFO    : Gen at bus 1934 - PEL	: Pg=1.5, Pmax=3.0 -> Pmax=3   samples: 9
% INFO    : Gen at bus 1947 - NG	: Pg=21.5, Pmax=43.0 -> Pmax=72   samples: 6
% INFO    : Gen at bus 1946 - NG	: Pg=19.0, Pmax=38.0 -> Pmax=31   samples: 3
% INFO    : Gen at bus 1955 - PEL	: Pg=15.0, Pmax=30.0 -> Pmax=28   samples: 1
% INFO    : Gen at bus 1966 - NG	: Pg=3.0, Pmax=6.0 -> Pmax=9   samples: 2
% INFO    : Gen at bus 1974 - NG	: Pg=48.0, Pmax=24.0 -> Pmax=223   samples: 2
% INFO    : Gen at bus 1975 - PEL	: Pg=48.0, Pmax=24.0 -> Pmax=58   samples: 2
% INFO    : Gen at bus 1976 - PEL	: Pg=48.0, Pmax=24.0 -> Pmax=117   samples: 1
% INFO    : Gen at bus 1977 - PEL	: Pg=48.0, Pmax=24.0 -> Pmax=121   samples: 2
% INFO    : Gen at bus 1978 - PEL	: Pg=48.0, Pmax=24.0 -> Pmax=88   samples: 4
% INFO    : Gen at bus 1987 - PEL	: Pg=33.0, Pmax=29.0 -> Pmax=39   samples: 1
% INFO    : Gen at bus 1987 - NG	: Pg=33.0, Pmax=29.0 -> Pmax=125   samples: 2
% INFO    : Gen at bus 1988 - NG	: Pg=40.0, Pmax=29.0 -> Pmax=74   samples: 1
% INFO    : Gen at bus 1989 - PEL	: Pg=51.0, Pmax=29.0 -> Pmax=74   samples: 1
% INFO    : Gen at bus 1991 - COW	: Pg=4.0, Pmax=8.0 -> Pmax=13   samples: 36
% INFO    : Gen at bus 1993 - NG	: Pg=83.0, Pmax=4.6 -> Pmax=112   samples: 2
% INFO    : Gen at bus 1993 - NG	: Pg=2.55, Pmax=4.6 -> Pmax=7   samples: 3
% INFO    : Gen at bus 1999 - NG	: Pg=1.8, Pmax=3.6 -> Pmax=8   samples: 58
% INFO    : Gen at bus 2007 - COW	: Pg=4.25, Pmax=8.5 -> Pmax=12   samples: 17
% INFO    : Gen at bus 2014 - NG	: Pg=169.0, Pmax=46.0 -> Pmax=206   samples: 4
% INFO    : Gen at bus 2025 - PEL	: Pg=36.0, Pmax=24.0 -> Pmax=168   samples: 1
% INFO    : Gen at bus 2026 - NG	: Pg=36.0, Pmax=24.0 -> Pmax=99   samples: 1
% INFO    : Gen at bus 2026 - NG	: Pg=36.0, Pmax=24.0 -> Pmax=73   samples: 5
% INFO    : Gen at bus 2031 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=14   samples: 13
% INFO    : Gen at bus 2035 - PEL	: Pg=130.0, Pmax=30.0 -> Pmax=144   samples: 69
% INFO    : Gen at bus 2043 - NG	: Pg=4.5, Pmax=9.0 -> Pmax=13   samples: 1
% WARNING : Failed to find a generator capacity within (304.0-1520.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 2057 - PEL	: Pg=304.0, Pmax=34.0 -> Pmax=352   samples: 100
% INFO    : Gen at bus 2067 - PEL	: Pg=6.0, Pmax=12.0 -> Pmax=29   samples: 5
% INFO    : Gen at bus 2092 - NG	: Pg=2.5, Pmax=5.0 -> Pmax=5   samples: 5
% INFO    : Gen at bus 2106 - NG	: Pg=117.0, Pmax=16.0 -> Pmax=492   samples: 2
% WARNING : Failed to find a generator capacity within (482.0-2410.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 2107 - NG	: Pg=482.0, Pmax=54.0 -> Pmax=544   samples: 100
% INFO    : Gen at bus 2111 - PEL	: Pg=90.0, Pmax=16.0 -> Pmax=157   samples: 7
% INFO    : Gen at bus 2131 - NG	: Pg=9.95, Pmax=19.9 -> Pmax=11   samples: 2
% INFO    : Gen at bus 2131 - NG	: Pg=107.0, Pmax=32.4 -> Pmax=203   samples: 3
% INFO    : Gen at bus 2159 - NG	: Pg=5.125, Pmax=10.25 -> Pmax=20   samples: 2
% INFO    : Gen at bus 2159 - NG	: Pg=3.0, Pmax=6.0 -> Pmax=13   samples: 9
% WARNING : Failed to find a generator capacity within (496.0-2480.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 2169 - PEL	: Pg=496.0, Pmax=29.0 -> Pmax=575   samples: 100
% INFO    : Gen at bus 2173 - NG	: Pg=276.0, Pmax=45.0 -> Pmax=317   samples: 5
% INFO    : Gen at bus 2174 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=22   samples: 5
% INFO    : Gen at bus 2190 - NG	: Pg=12.0, Pmax=24.0 -> Pmax=27   samples: 7
% INFO    : Gen at bus 2190 - PEL	: Pg=14.96, Pmax=29.92 -> Pmax=22   samples: 1
% INFO    : Gen at bus 2195 - NG	: Pg=4.6, Pmax=9.2 -> Pmax=10   samples: 14
% INFO    : Gen at bus 2198 - COW	: Pg=6.0, Pmax=12.0 -> Pmax=18   samples: 1
% INFO    : Gen at bus 2198 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=25   samples: 7
% INFO    : Gen at bus 2200 - PEL	: Pg=42.0, Pmax=47.0 -> Pmax=128   samples: 1
% INFO    : Gen at bus 2201 - NG	: Pg=7.5, Pmax=15.0 -> Pmax=34   samples: 1
% INFO    : Gen at bus 2203 - COW	: Pg=130.0, Pmax=20.0 -> Pmax=354   samples: 2
% INFO    : Gen at bus 2234 - PEL	: Pg=14.0, Pmax=28.0 -> Pmax=40   samples: 2
% INFO    : Gen at bus 2234 - PEL	: Pg=13.0, Pmax=26.0 -> Pmax=30   samples: 1
% INFO    : Gen at bus 2253 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=13   samples: 1
% INFO    : Gen at bus 2253 - PEL	: Pg=27.0, Pmax=36.0 -> Pmax=100   samples: 1
% INFO    : Gen at bus 2255 - PEL	: Pg=13.25, Pmax=24.0 -> Pmax=25   samples: 3
% INFO    : Gen at bus 2255 - NG	: Pg=80.0, Pmax=24.0 -> Pmax=99   samples: 2
% INFO    : Gen at bus 2289 - COW	: Pg=6.9, Pmax=13.8 -> Pmax=15   samples: 8
% INFO    : Gen at bus 2299 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=8   samples: 3
% INFO    : Gen at bus 2303 - NG	: Pg=28.0, Pmax=56.0 -> Pmax=60   samples: 2
% INFO    : Gen at bus 2305 - NG	: Pg=0.0, Pmax=64.0 -> Pmax=262   samples: 1
% INFO    : Gen at bus 2311 - PEL	: Pg=5.0, Pmax=10.0 -> Pmax=8   samples: 1
% INFO    : Gen at bus 2311 - NG	: Pg=5.0, Pmax=10.0 -> Pmax=14   samples: 6
% INFO    : Gen at bus 2337 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=15   samples: 3
% INFO    : Gen at bus 2343 - NG	: Pg=5.75, Pmax=11.5 -> Pmax=16   samples: 5
% INFO    : Gen at bus 2347 - NG	: Pg=1.8, Pmax=3.6 -> Pmax=7   samples: 29
% INFO    : Gen at bus 2349 - PEL	: Pg=69.0, Pmax=28.0 -> Pmax=169   samples: 14
% INFO    : Gen at bus 2349 - PEL	: Pg=69.0, Pmax=28.0 -> Pmax=113   samples: 2
% INFO    : Gen at bus 2349 - NG	: Pg=69.0, Pmax=28.0 -> Pmax=175   samples: 2
% INFO    : Gen at bus 2350 - NG	: Pg=5.0, Pmax=10.0 -> Pmax=5   samples: 9
% INFO    : Gen at bus 2350 - COW	: Pg=3.5, Pmax=7.0 -> Pmax=16   samples: 49
% INFO    : Gen at bus 2351 - COW	: Pg=3.5, Pmax=7.0 -> Pmax=7   samples: 10
% INFO    : Gen at bus 2373 - COW	: Pg=60.0, Pmax=24.0 -> Pmax=160   samples: 1
% INFO    : Gen at bus 2374 - PEL	: Pg=61.0, Pmax=24.0 -> Pmax=68   samples: 2
% INFO    : Gen at bus 2375 - PEL	: Pg=62.0, Pmax=24.0 -> Pmax=92   samples: 2
% INFO    : Gen at bus 2376 - PEL	: Pg=62.0, Pmax=24.0 -> Pmax=111   samples: 2
% INFO    : Gen at bus 2377 - NG	: Pg=62.0, Pmax=20.0 -> Pmax=67   samples: 6
% INFO    : Gen at bus 2387 - PEL	: Pg=4.0, Pmax=8.0 -> Pmax=7   samples: 6
% INFO    : Gen at bus 2404 - PEL	: Pg=6.0, Pmax=12.0 -> Pmax=10   samples: 4
% INFO    : Gen at bus 2406 - NG	: Pg=17.45, Pmax=34.9 -> Pmax=76   samples: 3
% INFO    : Gen at bus 2406 - PEL	: Pg=9.65, Pmax=19.3 -> Pmax=35   samples: 1
% INFO    : Gen at bus 2422 - PEL	: Pg=18.0, Pmax=36.0 -> Pmax=22   samples: 1
% INFO    : Gen at bus 2424 - PEL	: Pg=3.45, Pmax=6.9 -> Pmax=16   samples: 3
% WARNING : Failed to find a generator capacity within (319.0-1595.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 2424 - PEL	: Pg=319.0, Pmax=19.2 -> Pmax=370   samples: 100
% INFO    : Gen at bus 2431 - PEL	: Pg=4.0, Pmax=8.0 -> Pmax=6   samples: 17
% INFO    : Gen at bus 2431 - COW	: Pg=98.0, Pmax=16.0 -> Pmax=278   samples: 1
% INFO    : Gen at bus 2431 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=26   samples: 3
% INFO    : Gen at bus 2443 - PEL	: Pg=9.85, Pmax=19.7 -> Pmax=21   samples: 3
% INFO    : Gen at bus 2447 - PEL	: Pg=11.3, Pmax=22.6 -> Pmax=11   samples: 4
% INFO    : Gen at bus 2447 - PEL	: Pg=0.85, Pmax=1.7 -> Pmax=3   samples: 9
% INFO    : Gen at bus 2450 - NG	: Pg=9.0, Pmax=18.0 -> Pmax=17   samples: 5
% INFO    : Gen at bus 2450 - NG	: Pg=10.5, Pmax=21.0 -> Pmax=46   samples: 5
% INFO    : Gen at bus 2455 - COW	: Pg=82.0, Pmax=10.4 -> Pmax=147   samples: 5
% INFO    : Gen at bus 2454 - NG	: Pg=95.0, Pmax=22.0 -> Pmax=109   samples: 2
% INFO    : Gen at bus 2471 - NG	: Pg=10.5, Pmax=21.0 -> Pmax=16   samples: 7
% INFO    : Gen at bus 2472 - NG	: Pg=2.25, Pmax=4.5 -> Pmax=3   samples: 3
% INFO    : Gen at bus 2472 - PEL	: Pg=2.25, Pmax=4.5 -> Pmax=8   samples: 1
% INFO    : Gen at bus 2475 - PEL	: Pg=10.35, Pmax=20.7 -> Pmax=23   samples: 2
% INFO    : Gen at bus 2486 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=21   samples: 4
% INFO    : Gen at bus 2492 - PEL	: Pg=13.0, Pmax=26.0 -> Pmax=15   samples: 1
% INFO    : Gen at bus 2506 - PEL	: Pg=6.0, Pmax=12.0 -> Pmax=28   samples: 5
% INFO    : Gen at bus 2534 - NG	: Pg=130.0, Pmax=50.0 -> Pmax=337   samples: 2
% INFO    : Gen at bus 2534 - NG	: Pg=130.0, Pmax=50.0 -> Pmax=190   samples: 4
% INFO    : Gen at bus 2540 - NG	: Pg=10.0, Pmax=20.0 -> Pmax=24   samples: 1
% INFO    : Gen at bus 2540 - PEL	: Pg=18.425, Pmax=36.85 -> Pmax=54   samples: 3
% INFO    : Gen at bus 2541 - NG	: Pg=6.25, Pmax=12.5 -> Pmax=24   samples: 1
% INFO    : Gen at bus 2541 - PEL	: Pg=7.5, Pmax=15.0 -> Pmax=12   samples: 2
% INFO    : Gen at bus 2543 - NG	: Pg=4.8, Pmax=9.6 -> Pmax=18   samples: 2
% INFO    : Gen at bus 2556 - NG	: Pg=2.83, Pmax=5.66 -> Pmax=11   samples: 3
% INFO    : Gen at bus 2558 - NG	: Pg=8.0, Pmax=16.0 -> Pmax=18   samples: 3
% INFO    : Gen at bus 2566 - NG	: Pg=9.425, Pmax=18.85 -> Pmax=17   samples: 6
% INFO    : Gen at bus 2566 - NG	: Pg=17.0, Pmax=34.0 -> Pmax=45   samples: 1
% INFO    : Gen at bus 2569 - NG	: Pg=8.0, Pmax=16.0 -> Pmax=35   samples: 3
% INFO    : Gen at bus 2574 - NG	: Pg=8.4, Pmax=16.8 -> Pmax=15   samples: 2
% INFO    : Gen at bus 2587 - PEL	: Pg=8.4, Pmax=16.8 -> Pmax=34   samples: 2
% INFO    : Gen at bus 2587 - NG	: Pg=6.75, Pmax=13.5 -> Pmax=24   samples: 4
% INFO    : Gen at bus 2592 - NG	: Pg=5.75, Pmax=11.5 -> Pmax=7   samples: 2
% INFO    : Gen at bus 2597 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=28   samples: 1
% INFO    : Gen at bus 2597 - NG	: Pg=10.35, Pmax=20.7 -> Pmax=21   samples: 7
% INFO    : Gen at bus 2603 - NG	: Pg=2.3, Pmax=4.6 -> Pmax=3   samples: 3
% INFO    : Gen at bus 2612 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=6   samples: 9
% INFO    : Gen at bus 2612 - NG	: Pg=4.5, Pmax=9.0 -> Pmax=15   samples: 1
% INFO    : Gen at bus 2621 - PEL	: Pg=11.0, Pmax=22.0 -> Pmax=31   samples: 2
% INFO    : Gen at bus 2622 - NG	: Pg=4.45, Pmax=8.9 -> Pmax=20   samples: 7
% INFO    : Gen at bus 2627 - NG	: Pg=5.525, Pmax=11.05 -> Pmax=11   samples: 17
% INFO    : Gen at bus 2635 - PEL	: Pg=18.75, Pmax=37.5 -> Pmax=77   samples: 4
% INFO    : Gen at bus 2635 - PEL	: Pg=6.0, Pmax=12.0 -> Pmax=17   samples: 2
% INFO    : Gen at bus 2638 - PEL	: Pg=14.0, Pmax=28.0 -> Pmax=53   samples: 1
% INFO    : Gen at bus 2651 - NG	: Pg=2.5, Pmax=5.0 -> Pmax=3   samples: 11
% INFO    : Gen at bus 2651 - PEL	: Pg=3.0, Pmax=6.0 -> Pmax=7   samples: 4
% INFO    : Gen at bus 2651 - NG	: Pg=2.5, Pmax=5.0 -> Pmax=5   samples: 5
% INFO    : Gen at bus 2654 - PEL	: Pg=1.15, Pmax=2.3 -> Pmax=3   samples: 5
% INFO    : Gen at bus 2655 - PEL	: Pg=96.0, Pmax=18.0 -> Pmax=101   samples: 26
% INFO    : Gen at bus 2656 - PEL	: Pg=11.0, Pmax=22.0 -> Pmax=37   samples: 1
% INFO    : Gen at bus 2656 - PEL	: Pg=11.0, Pmax=22.0 -> Pmax=17   samples: 1
% INFO    : Gen at bus 2656 - NG	: Pg=14.5, Pmax=29.0 -> Pmax=32   samples: 4
% INFO    : Gen at bus 2657 - PEL	: Pg=0.5, Pmax=1.0 -> Pmax=1   samples: 31
% INFO    : Gen at bus 2657 - NG	: Pg=5.0, Pmax=10.0 -> Pmax=15   samples: 6
% INFO    : Gen at bus 2657 - NG	: Pg=4.5, Pmax=9.0 -> Pmax=20   samples: 2
% INFO    : Gen at bus 2660 - NG	: Pg=17.5, Pmax=35.0 -> Pmax=27   samples: 1
% INFO    : Gen at bus 2660 - COW	: Pg=12.0, Pmax=24.0 -> Pmax=28   samples: 5
% INFO    : Gen at bus 2663 - PEL	: Pg=154.0, Pmax=28.0 -> Pmax=227   samples: 33
% INFO    : Gen at bus 2670 - PEL	: Pg=1.3, Pmax=2.6 -> Pmax=1   samples: 2
% INFO    : Gen at bus 2670 - PEL	: Pg=4.9, Pmax=9.8 -> Pmax=15   samples: 1
% INFO    : Gen at bus 2671 - PEL	: Pg=104.0, Pmax=35.0 -> Pmax=135   samples: 6
% INFO    : Gen at bus 2671 - NG	: Pg=104.0, Pmax=35.0 -> Pmax=228   samples: 3
% INFO    : Gen at bus 2673 - NG	: Pg=5.5, Pmax=11.0 -> Pmax=17   samples: 2
% INFO    : Gen at bus 2674 - NG	: Pg=89.0, Pmax=7.0 -> Pmax=307   samples: 2
% INFO    : Gen at bus 2673 - PEL	: Pg=1.5, Pmax=3.0 -> Pmax=3   samples: 15
% INFO    : Gen at bus 2674 - NG	: Pg=2.0, Pmax=4.0 -> Pmax=3   samples: 9
% INFO    : Gen at bus 2675 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=7   samples: 3
% INFO    : Gen at bus 2679 - NG	: Pg=22.5, Pmax=45.0 -> Pmax=86   samples: 1
% INFO    : Gen at bus 2679 - NG	: Pg=22.5, Pmax=45.0 -> Pmax=57   samples: 6
% INFO    : Gen at bus 2679 - NG	: Pg=22.5, Pmax=45.0 -> Pmax=27   samples: 5
% INFO    : Gen at bus 2679 - PEL	: Pg=22.5, Pmax=45.0 -> Pmax=23   samples: 2
% INFO    : Gen at bus 2679 - PEL	: Pg=22.5, Pmax=45.0 -> Pmax=46   samples: 4
% INFO    : Gen at bus 2684 - NG	: Pg=3.075, Pmax=6.15 -> Pmax=15   samples: 1
% INFO    : Gen at bus 2698 - PEL	: Pg=18.2, Pmax=36.4 -> Pmax=29   samples: 1
% INFO    : Gen at bus 2705 - COW	: Pg=7.5, Pmax=15.0 -> Pmax=21   samples: 3
% INFO    : Gen at bus 2739 - PEL	: Pg=10.9, Pmax=21.8 -> Pmax=52   samples: 1
% INFO    : Gen at bus 2744 - PEL	: Pg=8.5, Pmax=17.0 -> Pmax=25   samples: 2
% INFO    : Gen at bus 2744 - NG	: Pg=8.5, Pmax=17.0 -> Pmax=33   samples: 2
% INFO    : Gen at bus 2776 - NG	: Pg=13.25, Pmax=26.5 -> Pmax=57   samples: 11
% INFO    : Gen at bus 2786 - NG	: Pg=7.0, Pmax=14.0 -> Pmax=19   samples: 1
% INFO    : Gen at bus 2824 - COW	: Pg=4.0, Pmax=8.0 -> Pmax=11   samples: 10
% INFO    : Gen at bus 2825 - COW	: Pg=8.075, Pmax=16.15 -> Pmax=25   samples: 7
% INFO    : Gen at bus 2830 - COW	: Pg=10.0, Pmax=20.0 -> Pmax=39   samples: 30
% INFO    : Gen at bus 2834 - PEL	: Pg=6.0, Pmax=12.0 -> Pmax=19   samples: 1
% INFO    : Gen at bus 2846 - COW	: Pg=229.0, Pmax=12.0 -> Pmax=1060   samples: 1
% INFO    : Gen at bus 2851 - NG	: Pg=6.9, Pmax=13.8 -> Pmax=32   samples: 7
% INFO    : Gen at bus 2853 - NG	: Pg=228.0, Pmax=20.0 -> Pmax=254   samples: 3
% INFO    : Gen at bus 2853 - COW	: Pg=6.0, Pmax=12.0 -> Pmax=19   samples: 12
% INFO    : Gen at bus 2856 - PEL	: Pg=6.0, Pmax=12.0 -> Pmax=7   samples: 4
% INFO    : Gen at bus 2856 - NG	: Pg=122.0, Pmax=32.0 -> Pmax=144   samples: 2
% INFO    : Gen at bus 2858 - PEL	: Pg=1.0, Pmax=2.0 -> Pmax=3   samples: 28
% INFO    : Gen at bus 2858 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=26   samples: 1
% INFO    : Gen at bus 2870 - NG	: Pg=8.8, Pmax=17.6 -> Pmax=16   samples: 8
% INFO    : Gen at bus 2881 - PEL	: Pg=4.0, Pmax=8.0 -> Pmax=14   samples: 3
% INFO    : Gen at bus 2887 - PEL	: Pg=6.9, Pmax=13.8 -> Pmax=14   samples: 1
% INFO    : Gen at bus 2889 - NG	: Pg=7.4, Pmax=14.8 -> Pmax=20   samples: 4
% INFO    : Gen at bus 2889 - PEL	: Pg=1.2, Pmax=2.4 -> Pmax=4   samples: 2
% INFO    : Gen at bus 2897 - NG	: Pg=4.1, Pmax=8.2 -> Pmax=12   samples: 5
% INFO    : Gen at bus 2914 - NG	: Pg=16.25, Pmax=26.5 -> Pmax=18   samples: 1
% INFO    : Gen at bus 2914 - NG	: Pg=16.25, Pmax=26.5 -> Pmax=46   samples: 1
% INFO    : Gen at bus 2914 - COW	: Pg=14.45, Pmax=22.9 -> Pmax=61   samples: 4
% INFO    : Gen at bus 2919 - NG	: Pg=7.0, Pmax=14.0 -> Pmax=14   samples: 15
% INFO    : Gen at bus 2919 - NG	: Pg=1.0, Pmax=12.0 -> Pmax=1   samples: 1
% INFO    : Gen at bus 2919 - NG	: Pg=1.0, Pmax=12.0 -> Pmax=4   samples: 38
% INFO    : Gen at bus 2923 - NG	: Pg=8.15, Pmax=16.3 -> Pmax=17   samples: 7
% INFO    : Gen at bus 2944 - PEL	: Pg=3.0, Pmax=6.0 -> Pmax=6   samples: 6
% INFO    : Gen at bus 2945 - PEL	: Pg=4.0, Pmax=8.0 -> Pmax=17   samples: 2
% INFO    : Gen at bus 2957 - PEL	: Pg=93.0, Pmax=34.5 -> Pmax=98   samples: 1
% INFO    : Gen at bus 2964 - NG	: Pg=4.0, Pmax=8.0 -> Pmax=10   samples: 5
% INFO    : Gen at bus 2970 - NG	: Pg=9.0, Pmax=18.0 -> Pmax=43   samples: 2
% INFO    : Gen at bus 2970 - NG	: Pg=5.0, Pmax=10.0 -> Pmax=17   samples: 3
% INFO    : Gen at bus 2993 - NG	: Pg=2.35, Pmax=4.7 -> Pmax=11   samples: 8
% INFO    : Gen at bus 3000 - NG	: Pg=4.1, Pmax=8.2 -> Pmax=19   samples: 1
% INFO    : Gen at bus 3011 - PEL	: Pg=120.0, Pmax=34.0 -> Pmax=128   samples: 27
% INFO    : Gen at bus 3038 - PEL	: Pg=8.5, Pmax=17.0 -> Pmax=23   samples: 5
% INFO    : Gen at bus 3038 - PEL	: Pg=8.5, Pmax=17.0 -> Pmax=13   samples: 1
% INFO    : Gen at bus 3039 - NG	: Pg=2.5, Pmax=5.0 -> Pmax=10   samples: 39
% INFO    : Gen at bus 3041 - PEL	: Pg=9.2, Pmax=18.4 -> Pmax=15   samples: 2
% INFO    : Gen at bus 3044 - PEL	: Pg=1.2, Pmax=2.4 -> Pmax=2   samples: 5
% INFO    : Gen at bus 3044 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=15   samples: 2
% INFO    : Gen at bus 3046 - NG	: Pg=5.75, Pmax=11.5 -> Pmax=20   samples: 4
% INFO    : Gen at bus 3055 - NG	: Pg=3.45, Pmax=6.9 -> Pmax=14   samples: 5
% INFO    : Gen at bus 3057 - NG	: Pg=27.7, Pmax=55.4 -> Pmax=78   samples: 3
% INFO    : Gen at bus 3068 - PEL	: Pg=8.0, Pmax=16.0 -> Pmax=33   samples: 1
% INFO    : Gen at bus 3078 - NG	: Pg=7.9, Pmax=15.8 -> Pmax=24   samples: 8
% INFO    : Gen at bus 3079 - PEL	: Pg=1.0, Pmax=2.0 -> Pmax=1   samples: 34
% INFO    : Gen at bus 3089 - NG	: Pg=8.625, Pmax=17.25 -> Pmax=16   samples: 4
% INFO    : Gen at bus 3116 - NG	: Pg=9.75, Pmax=19.5 -> Pmax=47   samples: 3
% INFO    : Gen at bus 3125 - COW	: Pg=4.5, Pmax=9.0 -> Pmax=18   samples: 6
% INFO    : Gen at bus 3128 - NG	: Pg=27.0, Pmax=54.0 -> Pmax=35   samples: 1
% INFO    : Gen at bus 3131 - PEL	: Pg=5.55, Pmax=11.1 -> Pmax=6   samples: 1
% INFO    : Gen at bus 3134 - NG	: Pg=31.0, Pmax=38.0 -> Pmax=149   samples: 2
% INFO    : Gen at bus 3135 - NG	: Pg=32.0, Pmax=38.0 -> Pmax=56   samples: 3
% INFO    : Gen at bus 3136 - NG	: Pg=32.0, Pmax=38.0 -> Pmax=55   samples: 1
% INFO    : Gen at bus 3140 - NG	: Pg=2.125, Pmax=4.25 -> Pmax=9   samples: 4
% INFO    : Gen at bus 3141 - NG	: Pg=8.4, Pmax=16.8 -> Pmax=28   samples: 1
% INFO    : Gen at bus 3141 - NG	: Pg=8.0, Pmax=16.0 -> Pmax=37   samples: 6
% INFO    : Gen at bus 3143 - NG	: Pg=76.0, Pmax=20.8 -> Pmax=241   samples: 2
% INFO    : Gen at bus 3144 - COW	: Pg=4.0, Pmax=8.0 -> Pmax=10   samples: 5
% INFO    : Gen at bus 3149 - PEL	: Pg=3.6, Pmax=7.2 -> Pmax=14   samples: 1
% INFO    : Gen at bus 3150 - NG	: Pg=5.0, Pmax=10.0 -> Pmax=24   samples: 1
% INFO    : Gen at bus 3150 - PEL	: Pg=9.0, Pmax=18.0 -> Pmax=26   samples: 1
% INFO    : Gen at bus 3154 - NG	: Pg=5.5, Pmax=11.0 -> Pmax=11   samples: 14
% INFO    : Gen at bus 3154 - PEL	: Pg=7.0, Pmax=14.0 -> Pmax=10   samples: 2
% INFO    : Gen at bus 3158 - NG	: Pg=4.0, Pmax=8.0 -> Pmax=11   samples: 1
% INFO    : Gen at bus 3158 - COW	: Pg=4.0, Pmax=8.0 -> Pmax=16   samples: 11
% INFO    : Gen at bus 3160 - PEL	: Pg=0.75, Pmax=1.5 -> Pmax=2   samples: 26
% INFO    : Gen at bus 3165 - NG	: Pg=5.25, Pmax=10.5 -> Pmax=14   samples: 10
% INFO    : Gen at bus 3165 - NG	: Pg=4.3, Pmax=8.6 -> Pmax=18   samples: 7
% INFO    : Gen at bus 3169 - COW	: Pg=6.0, Pmax=12.0 -> Pmax=26   samples: 14
% WARNING : Failed to find a generator capacity within (568.0-2840.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 3175 - PEL	: Pg=568.0, Pmax=48.0 -> Pmax=659   samples: 100
% INFO    : Gen at bus 3177 - PEL	: Pg=8.0, Pmax=16.0 -> Pmax=15   samples: 1
% INFO    : Gen at bus 3177 - PEL	: Pg=8.0, Pmax=16.0 -> Pmax=15   samples: 5
% INFO    : Gen at bus 3177 - NG	: Pg=9.0, Pmax=18.0 -> Pmax=41   samples: 4
% INFO    : Gen at bus 3196 - NG	: Pg=13.5, Pmax=27.0 -> Pmax=57   samples: 3
% INFO    : Gen at bus 3196 - PEL	: Pg=13.5, Pmax=27.0 -> Pmax=15   samples: 2
% INFO    : Gen at bus 3203 - NG	: Pg=5.0, Pmax=10.0 -> Pmax=11   samples: 3
% INFO    : Gen at bus 3203 - PEL	: Pg=6.0, Pmax=12.0 -> Pmax=7   samples: 2
% INFO    : Gen at bus 3206 - PEL	: Pg=9.0, Pmax=18.0 -> Pmax=24   samples: 4
% INFO    : Gen at bus 3206 - COW	: Pg=5.0, Pmax=10.0 -> Pmax=17   samples: 6
% INFO    : Gen at bus 3228 - NG	: Pg=10.0, Pmax=20.0 -> Pmax=21   samples: 1
% INFO    : Gen at bus 3237 - PEL	: Pg=11.3, Pmax=22.6 -> Pmax=52   samples: 2
% INFO    : Gen at bus 3237 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=28   samples: 3
% INFO    : Gen at bus 3256 - NG	: Pg=77.0, Pmax=22.3 -> Pmax=160   samples: 2
% INFO    : Gen at bus 3257 - PEL	: Pg=11.0, Pmax=22.0 -> Pmax=49   samples: 3
% INFO    : Gen at bus 3259 - NG	: Pg=2.6, Pmax=5.2 -> Pmax=4   samples: 8
% INFO    : Gen at bus 3262 - NG	: Pg=4.6, Pmax=9.2 -> Pmax=15   samples: 2
% INFO    : Gen at bus 3264 - NG	: Pg=5.0, Pmax=10.0 -> Pmax=10   samples: 8
% INFO    : Gen at bus 3268 - NG	: Pg=4.4, Pmax=8.8 -> Pmax=6   samples: 16
% INFO    : Gen at bus 3278 - NG	: Pg=3.75, Pmax=7.5 -> Pmax=5   samples: 26
% INFO    : Gen at bus 3282 - NG	: Pg=3.0, Pmax=6.0 -> Pmax=14   samples: 5
% INFO    : Gen at bus 3283 - NG	: Pg=76.0, Pmax=36.0 -> Pmax=96   samples: 2
% INFO    : Gen at bus 3283 - PEL	: Pg=76.0, Pmax=32.7 -> Pmax=110   samples: 10
% INFO    : Gen at bus 3283 - PEL	: Pg=6.0, Pmax=12.0 -> Pmax=25   samples: 1
% INFO    : Gen at bus 3284 - NG	: Pg=21.0, Pmax=42.0 -> Pmax=54   samples: 1
% INFO    : Gen at bus 3284 - PEL	: Pg=21.0, Pmax=42.0 -> Pmax=32   samples: 2
% INFO    : Gen at bus 3294 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=22   samples: 14
% INFO    : Gen at bus 3294 - COW	: Pg=6.0, Pmax=12.0 -> Pmax=10   samples: 3
% INFO    : Gen at bus 3298 - NG	: Pg=32.0, Pmax=36.1 -> Pmax=58   samples: 1
% INFO    : Gen at bus 3299 - NG	: Pg=43.0, Pmax=36.1 -> Pmax=161   samples: 1
% INFO    : Gen at bus 3300 - NG	: Pg=43.0, Pmax=36.1 -> Pmax=138   samples: 1
% INFO    : Gen at bus 3313 - NG	: Pg=5.7, Pmax=11.4 -> Pmax=13   samples: 1
% INFO    : Gen at bus 3319 - NG	: Pg=6.5, Pmax=13.0 -> Pmax=11   samples: 7
% INFO    : Gen at bus 3326 - NG	: Pg=52.0, Pmax=17.0 -> Pmax=119   samples: 1
% INFO    : Gen at bus 3326 - PEL	: Pg=52.0, Pmax=17.0 -> Pmax=121   samples: 1
% INFO    : Gen at bus 3331 - PEL	: Pg=9.0, Pmax=18.0 -> Pmax=43   samples: 1
% INFO    : Gen at bus 3331 - NG	: Pg=5.1, Pmax=10.2 -> Pmax=8   samples: 2
% INFO    : Gen at bus 3333 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=27   samples: 7
% INFO    : Gen at bus 3333 - NG	: Pg=9.7, Pmax=19.4 -> Pmax=15   samples: 10
% INFO    : Gen at bus 3357 - NG	: Pg=5.0, Pmax=10.0 -> Pmax=7   samples: 10
% INFO    : Gen at bus 3363 - COW	: Pg=25.9, Pmax=51.0 -> Pmax=76   samples: 4
% INFO    : Gen at bus 3395 - COW	: Pg=4.0, Pmax=8.0 -> Pmax=14   samples: 31
% INFO    : Gen at bus 3395 - NG	: Pg=10.0, Pmax=20.0 -> Pmax=30   samples: 3
% INFO    : Gen at bus 3400 - NG	: Pg=19.9, Pmax=39.8 -> Pmax=39   samples: 5
% INFO    : Gen at bus 3401 - COW	: Pg=7.5, Pmax=15.0 -> Pmax=12   samples: 3
% INFO    : Gen at bus 3423 - NG	: Pg=310.0, Pmax=43.0 -> Pmax=430   samples: 8
% INFO    : Gen at bus 3426 - PEL	: Pg=12.0, Pmax=24.0 -> Pmax=41   samples: 2
% INFO    : Gen at bus 3436 - NG	: Pg=3.75, Pmax=7.5 -> Pmax=17   samples: 4
% INFO    : Gen at bus 3436 - COW	: Pg=3.75, Pmax=7.5 -> Pmax=4   samples: 27
% INFO    : Gen at bus 3436 - NG	: Pg=3.75, Pmax=7.5 -> Pmax=13   samples: 12
% INFO    : Gen at bus 3436 - PEL	: Pg=3.75, Pmax=7.5 -> Pmax=8   samples: 1
% INFO    : Gen at bus 3436 - NG	: Pg=3.75, Pmax=7.5 -> Pmax=16   samples: 1
% INFO    : Gen at bus 3441 - PEL	: Pg=17.5, Pmax=35.0 -> Pmax=24   samples: 1
% INFO    : Gen at bus 3441 - COW	: Pg=130.0, Pmax=36.0 -> Pmax=165   samples: 2
% INFO    : Gen at bus 3442 - PEL	: Pg=46.0, Pmax=23.1 -> Pmax=69   samples: 1
% INFO    : Gen at bus 3442 - PEL	: Pg=46.0, Pmax=23.1 -> Pmax=72   samples: 2
% INFO    : Gen at bus 3449 - PEL	: Pg=1.5, Pmax=3.0 -> Pmax=2   samples: 4
% INFO    : Gen at bus 3452 - PEL	: Pg=10.0, Pmax=20.0 -> Pmax=45   samples: 2
% INFO    : Gen at bus 3455 - PEL	: Pg=12.0, Pmax=24.0 -> Pmax=38   samples: 1
% INFO    : Gen at bus 3458 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=21   samples: 11
% INFO    : Gen at bus 3458 - NG	: Pg=5.25, Pmax=10.5 -> Pmax=16   samples: 1
% INFO    : Gen at bus 3463 - NG	: Pg=0.85, Pmax=1.7 -> Pmax=1   samples: 20
% INFO    : Gen at bus 3468 - NG	: Pg=49.0, Pmax=20.55 -> Pmax=131   samples: 1
% INFO    : Gen at bus 3469 - NG	: Pg=3.0, Pmax=6.0 -> Pmax=12   samples: 11
% INFO    : Gen at bus 3472 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=11   samples: 1
% INFO    : Gen at bus 3479 - COW	: Pg=6.0, Pmax=12.0 -> Pmax=15   samples: 20
% INFO    : Gen at bus 3486 - NG	: Pg=280.0, Pmax=13.2 -> Pmax=421   samples: 48
% INFO    : Gen at bus 3506 - PEL	: Pg=0.625, Pmax=1.25 -> Pmax=0   samples: 7
% INFO    : Gen at bus 3509 - SYNC	: Pg=-4.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 3509 - NG	: Pg=26.5, Pmax=53.0 -> Pmax=100   samples: 2
% INFO    : Gen at bus 3513 - NG	: Pg=115.0, Pmax=21.2 -> Pmax=263   samples: 1
% INFO    : Gen at bus 3520 - NG	: Pg=5.5, Pmax=11.0 -> Pmax=21   samples: 1
% INFO    : Gen at bus 3520 - PEL	: Pg=11.0, Pmax=22.0 -> Pmax=36   samples: 2
% INFO    : Gen at bus 3523 - NG	: Pg=17.5, Pmax=35.0 -> Pmax=47   samples: 1
% INFO    : Gen at bus 3524 - NG	: Pg=25.0, Pmax=50.0 -> Pmax=115   samples: 1
% INFO    : Gen at bus 3526 - NG	: Pg=2.4, Pmax=4.8 -> Pmax=11   samples: 16
% INFO    : Gen at bus 3527 - PEL	: Pg=9.0, Pmax=18.0 -> Pmax=22   samples: 1
% INFO    : Gen at bus 3532 - NG	: Pg=35.0, Pmax=48.0 -> Pmax=64   samples: 2
% INFO    : Gen at bus 3532 - PEL	: Pg=8.0, Pmax=16.0 -> Pmax=19   samples: 1
% INFO    : Gen at bus 3540 - PEL	: Pg=13.1, Pmax=26.2 -> Pmax=37   samples: 1
% INFO    : Gen at bus 3549 - NG	: Pg=5.0, Pmax=10.0 -> Pmax=13   samples: 1
% INFO    : Gen at bus 3563 - NG	: Pg=6.4, Pmax=12.8 -> Pmax=13   samples: 7
% INFO    : Gen at bus 3564 - PEL	: Pg=6.0, Pmax=12.0 -> Pmax=27   samples: 1
% INFO    : Gen at bus 3569 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=28   samples: 1
% INFO    : Gen at bus 3569 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=15   samples: 2
% INFO    : Gen at bus 3569 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=7   samples: 2
% INFO    : Gen at bus 3568 - NG	: Pg=21.5, Pmax=43.0 -> Pmax=63   samples: 1
% INFO    : Gen at bus 3603 - NG	: Pg=5.0, Pmax=10.0 -> Pmax=17   samples: 6
% INFO    : Gen at bus 3606 - PEL	: Pg=30.0, Pmax=20.0 -> Pmax=94   samples: 1
% INFO    : Gen at bus 3606 - NG	: Pg=30.0, Pmax=20.0 -> Pmax=36   samples: 1
% INFO    : Gen at bus 3605 - NG	: Pg=10.4, Pmax=20.0 -> Pmax=12   samples: 1
% INFO    : Gen at bus 3605 - NG	: Pg=41.0, Pmax=20.0 -> Pmax=130   samples: 2
% INFO    : Gen at bus 3618 - PEL	: Pg=19.5, Pmax=39.0 -> Pmax=23   samples: 1
% INFO    : Gen at bus 3620 - PEL	: Pg=11.5, Pmax=23.0 -> Pmax=28   samples: 3
% INFO    : Gen at bus 3620 - NG	: Pg=11.5, Pmax=23.0 -> Pmax=42   samples: 3
% INFO    : Gen at bus 3620 - PEL	: Pg=11.5, Pmax=23.0 -> Pmax=40   samples: 2
% INFO    : Gen at bus 3624 - PEL	: Pg=85.0, Pmax=40.0 -> Pmax=112   samples: 2
% INFO    : Gen at bus 3624 - NG	: Pg=75.0, Pmax=50.0 -> Pmax=315   samples: 4
% INFO    : Gen at bus 3657 - PEL	: Pg=1.0, Pmax=2.0 -> Pmax=4   samples: 13
% INFO    : Gen at bus 3667 - COW	: Pg=7.445, Pmax=14.89 -> Pmax=31   samples: 13
% INFO    : Gen at bus 3667 - NG	: Pg=17.385, Pmax=34.77 -> Pmax=48   samples: 3
% INFO    : Gen at bus 3670 - NG	: Pg=5.0, Pmax=10.0 -> Pmax=12   samples: 2
% INFO    : Gen at bus 3672 - COW	: Pg=106.0, Pmax=7.0 -> Pmax=312   samples: 2
% INFO    : Gen at bus 3672 - COW	: Pg=106.0, Pmax=7.0 -> Pmax=248   samples: 2
% INFO    : Gen at bus 3673 - PEL	: Pg=6.0, Pmax=12.0 -> Pmax=20   samples: 3
% INFO    : Gen at bus 3678 - PEL	: Pg=3.0, Pmax=6.0 -> Pmax=12   samples: 5
% INFO    : Gen at bus 3681 - PEL	: Pg=5.0, Pmax=10.0 -> Pmax=12   samples: 5
% INFO    : Gen at bus 3682 - NG	: Pg=1.5, Pmax=3.0 -> Pmax=2   samples: 8
% INFO    : Gen at bus 3687 - COW	: Pg=6.0, Pmax=12.0 -> Pmax=28   samples: 18
% INFO    : Gen at bus 3687 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=10   samples: 1
% INFO    : Gen at bus 3688 - NG	: Pg=2.25, Pmax=4.5 -> Pmax=9   samples: 2
% INFO    : Gen at bus 3704 - NG	: Pg=2.5, Pmax=5.0 -> Pmax=5   samples: 3
% INFO    : Gen at bus 3706 - PEL	: Pg=1.5, Pmax=3.0 -> Pmax=4   samples: 1
% INFO    : Gen at bus 3712 - NG	: Pg=4.75, Pmax=9.5 -> Pmax=21   samples: 16
% INFO    : Gen at bus 3714 - PEL	: Pg=4.0, Pmax=8.0 -> Pmax=18   samples: 4
% INFO    : Gen at bus 3716 - NG	: Pg=4.4, Pmax=8.8 -> Pmax=16   samples: 2
% INFO    : Gen at bus 3733 - NG	: Pg=12.0, Pmax=24.0 -> Pmax=16   samples: 2
% INFO    : Gen at bus 3735 - NG	: Pg=197.0, Pmax=18.0 -> Pmax=376   samples: 1
% INFO    : Gen at bus 3736 - PEL	: Pg=9.5, Pmax=19.0 -> Pmax=31   samples: 1
% INFO    : Gen at bus 3737 - NG	: Pg=241.0, Pmax=44.0 -> Pmax=390   samples: 8
% INFO    : Gen at bus 3764 - COW	: Pg=4.5, Pmax=9.0 -> Pmax=16   samples: 10
% INFO    : Gen at bus 3768 - NG	: Pg=233.0, Pmax=11.2 -> Pmax=303   samples: 12
% INFO    : Gen at bus 3773 - PEL	: Pg=103.0, Pmax=43.0 -> Pmax=104   samples: 7
% INFO    : Gen at bus 3778 - NG	: Pg=5.0, Pmax=10.0 -> Pmax=17   samples: 1
% INFO    : Gen at bus 3778 - NG	: Pg=10.0, Pmax=20.0 -> Pmax=24   samples: 1
% INFO    : Gen at bus 3780 - PEL	: Pg=58.0, Pmax=22.05 -> Pmax=115   samples: 1
% INFO    : Gen at bus 3781 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=22   samples: 1
% INFO    : Gen at bus 3816 - NG	: Pg=5.0, Pmax=10.0 -> Pmax=10   samples: 12
% INFO    : Gen at bus 3816 - NG	: Pg=5.0, Pmax=10.0 -> Pmax=15   samples: 1
% INFO    : Gen at bus 3819 - NG	: Pg=13.125, Pmax=26.25 -> Pmax=36   samples: 2
% INFO    : Gen at bus 3819 - PEL	: Pg=10.125, Pmax=20.25 -> Pmax=17   samples: 2
% INFO    : Gen at bus 3819 - NG	: Pg=5.0, Pmax=10.0 -> Pmax=9   samples: 8
% INFO    : Gen at bus 3821 - NG	: Pg=10.01, Pmax=20.02 -> Pmax=11   samples: 2
% INFO    : Gen at bus 3821 - COW	: Pg=135.0, Pmax=20.35 -> Pmax=217   samples: 1
% INFO    : Gen at bus 3836 - PEL	: Pg=26.0, Pmax=37.8 -> Pmax=129   samples: 1
% INFO    : Gen at bus 3837 - PEL	: Pg=26.0, Pmax=37.8 -> Pmax=47   samples: 2
% INFO    : Gen at bus 3838 - PEL	: Pg=26.0, Pmax=37.8 -> Pmax=66   samples: 1
% INFO    : Gen at bus 3842 - NG	: Pg=13.6, Pmax=27.2 -> Pmax=23   samples: 3
% INFO    : Gen at bus 3846 - NG	: Pg=15.0, Pmax=30.0 -> Pmax=18   samples: 4
% INFO    : Gen at bus 3856 - NG	: Pg=4.55, Pmax=9.1 -> Pmax=21   samples: 4
% INFO    : Gen at bus 3862 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=18   samples: 5
% INFO    : Gen at bus 3862 - NG	: Pg=6.5, Pmax=13.0 -> Pmax=24   samples: 6
% INFO    : Gen at bus 3873 - PEL	: Pg=11.0, Pmax=22.0 -> Pmax=32   samples: 1
% INFO    : Gen at bus 3883 - NG	: Pg=3.34, Pmax=6.68 -> Pmax=8   samples: 3
% INFO    : Gen at bus 3888 - NG	: Pg=4.5, Pmax=9.0 -> Pmax=20   samples: 12
% INFO    : Gen at bus 3889 - NG	: Pg=5.0, Pmax=10.0 -> Pmax=6   samples: 3
% INFO    : Gen at bus 3896 - NG	: Pg=4.0, Pmax=8.0 -> Pmax=8   samples: 26
% INFO    : Gen at bus 3910 - PEL	: Pg=6.0, Pmax=12.0 -> Pmax=28   samples: 1
% INFO    : Gen at bus 3914 - PEL	: Pg=1.0, Pmax=2.0 -> Pmax=3   samples: 9
% INFO    : Gen at bus 3914 - NG	: Pg=1.0, Pmax=2.0 -> Pmax=1   samples: 22
% INFO    : Gen at bus 3925 - PEL	: Pg=6.6, Pmax=13.2 -> Pmax=14   samples: 1
% INFO    : Gen at bus 3925 - PEL	: Pg=90.0, Pmax=18.0 -> Pmax=192   samples: 3
% INFO    : Gen at bus 3940 - COW	: Pg=3.5, Pmax=7.0 -> Pmax=13   samples: 16
% INFO    : Gen at bus 3945 - PEL	: Pg=16.0, Pmax=32.0 -> Pmax=21   samples: 1
% INFO    : Gen at bus 3946 - NG	: Pg=27.5, Pmax=55.0 -> Pmax=78   samples: 1
% INFO    : Gen at bus 3948 - COW	: Pg=3.5, Pmax=7.0 -> Pmax=11   samples: 8
% INFO    : Gen at bus 3961 - PEL	: Pg=8.6, Pmax=17.2 -> Pmax=15   samples: 2
% INFO    : Gen at bus 3962 - NG	: Pg=5.845, Pmax=11.69 -> Pmax=14   samples: 2
% INFO    : Gen at bus 3973 - NG	: Pg=18.0, Pmax=36.0 -> Pmax=47   samples: 4
% INFO    : Gen at bus 3991 - NG	: Pg=61.0, Pmax=40.0 -> Pmax=214   samples: 1
% INFO    : Gen at bus 3991 - COW	: Pg=61.0, Pmax=40.0 -> Pmax=84   samples: 1
% INFO    : Gen at bus 3990 - NG	: Pg=59.0, Pmax=40.0 -> Pmax=111   samples: 1
% INFO    : Gen at bus 3990 - PEL	: Pg=59.0, Pmax=40.0 -> Pmax=69   samples: 3
% INFO    : Gen at bus 3999 - PEL	: Pg=1.1, Pmax=2.2 -> Pmax=1   samples: 13
% INFO    : Gen at bus 3999 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=16   samples: 3
% INFO    : Gen at bus 4009 - PEL	: Pg=1.0, Pmax=2.0 -> Pmax=4   samples: 9
% INFO    : Gen at bus 4009 - NG	: Pg=4.0, Pmax=8.0 -> Pmax=15   samples: 1
% INFO    : Gen at bus 4009 - NG	: Pg=4.0, Pmax=8.0 -> Pmax=14   samples: 14
% INFO    : Gen at bus 4020 - COW	: Pg=6.0, Pmax=12.0 -> Pmax=21   samples: 11
% INFO    : Gen at bus 4020 - PEL	: Pg=12.4, Pmax=24.8 -> Pmax=35   samples: 5
% INFO    : Gen at bus 4022 - NG	: Pg=6.9, Pmax=13.8 -> Pmax=14   samples: 7
% INFO    : Gen at bus 4022 - PEL	: Pg=11.35, Pmax=22.7 -> Pmax=23   samples: 3
% INFO    : Gen at bus 4047 - NG	: Pg=5.3, Pmax=10.6 -> Pmax=12   samples: 2
% INFO    : Gen at bus 4051 - NG	: Pg=9.0, Pmax=18.0 -> Pmax=36   samples: 2
% INFO    : Gen at bus 4053 - COW	: Pg=133.0, Pmax=30.4 -> Pmax=143   samples: 1
% INFO    : Gen at bus 4053 - NG	: Pg=8.0, Pmax=16.0 -> Pmax=31   samples: 2
% INFO    : Gen at bus 4077 - NG	: Pg=50.0, Pmax=26.0 -> Pmax=98   samples: 4
% INFO    : Gen at bus 4078 - NG	: Pg=155.0, Pmax=27.0 -> Pmax=208   samples: 11
% INFO    : Gen at bus 4078 - NG	: Pg=155.0, Pmax=27.0 -> Pmax=185   samples: 5
% INFO    : Gen at bus 4088 - NG	: Pg=8.55, Pmax=17.1 -> Pmax=12   samples: 7
% INFO    : Gen at bus 4094 - PEL	: Pg=1.2, Pmax=2.4 -> Pmax=3   samples: 6
% INFO    : Gen at bus 4134 - COW	: Pg=6.0, Pmax=12.0 -> Pmax=17   samples: 2
% INFO    : Gen at bus 4151 - NG	: Pg=3.45, Pmax=6.9 -> Pmax=16   samples: 3
% INFO    : Gen at bus 4155 - NG	: Pg=6.15, Pmax=12.3 -> Pmax=22   samples: 1
% INFO    : Gen at bus 4155 - NG	: Pg=6.15, Pmax=12.3 -> Pmax=21   samples: 8
% INFO    : Gen at bus 4155 - NG	: Pg=6.15, Pmax=12.3 -> Pmax=28   samples: 7
% INFO    : Gen at bus 4157 - NG	: Pg=2.5, Pmax=5.0 -> Pmax=12   samples: 5
% INFO    : Gen at bus 4157 - NG	: Pg=2.5, Pmax=5.0 -> Pmax=5   samples: 1
% INFO    : Gen at bus 4195 - NG	: Pg=12.0, Pmax=24.0 -> Pmax=33   samples: 5
% INFO    : Gen at bus 4224 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=16   samples: 4
% INFO    : Gen at bus 4224 - PEL	: Pg=6.0, Pmax=12.0 -> Pmax=16   samples: 1
% INFO    : Gen at bus 4243 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=17   samples: 9
% INFO    : Gen at bus 4242 - PEL	: Pg=5.0, Pmax=10.0 -> Pmax=16   samples: 3
% INFO    : Gen at bus 4257 - NG	: Pg=6.5, Pmax=13.0 -> Pmax=25   samples: 7
% INFO    : Gen at bus 4261 - COW	: Pg=320.0, Pmax=16.4 -> Pmax=544   samples: 1
% INFO    : Gen at bus 4270 - PEL	: Pg=21.0, Pmax=42.0 -> Pmax=43   samples: 1
% INFO    : Gen at bus 4271 - NG	: Pg=9.5, Pmax=19.0 -> Pmax=18   samples: 1
% INFO    : Gen at bus 4286 - COW	: Pg=7.75, Pmax=15.5 -> Pmax=27   samples: 13
% INFO    : Gen at bus 4286 - PEL	: Pg=12.85, Pmax=25.7 -> Pmax=62   samples: 8
% INFO    : Gen at bus 4300 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=25   samples: 2
% INFO    : Gen at bus 4300 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=29   samples: 9
% INFO    : Gen at bus 4318 - NG	: Pg=2.5, Pmax=5.0 -> Pmax=7   samples: 10
% INFO    : Gen at bus 4324 - NG	: Pg=242.0, Pmax=46.0 -> Pmax=314   samples: 4
% INFO    : Gen at bus 4325 - NG	: Pg=3.0, Pmax=6.0 -> Pmax=10   samples: 17
% INFO    : Gen at bus 4326 - PEL	: Pg=0.87, Pmax=1.74 -> Pmax=3   samples: 5
% INFO    : Gen at bus 4330 - NG	: Pg=4.05, Pmax=8.1 -> Pmax=6   samples: 4
% INFO    : Gen at bus 4334 - COW	: Pg=6.9, Pmax=13.8 -> Pmax=16   samples: 22
% INFO    : Gen at bus 4334 - NG	: Pg=7.5, Pmax=15.0 -> Pmax=15   samples: 6
% INFO    : Gen at bus 4340 - NG	: Pg=178.0, Pmax=44.0 -> Pmax=240   samples: 8
% INFO    : Gen at bus 4344 - PEL	: Pg=9.0, Pmax=18.0 -> Pmax=24   samples: 2
% INFO    : Gen at bus 4345 - NG	: Pg=2.0, Pmax=4.0 -> Pmax=6   samples: 4
% INFO    : Gen at bus 4349 - PEL	: Pg=29.0, Pmax=58.0 -> Pmax=38   samples: 1
% INFO    : Gen at bus 4351 - NG	: Pg=5.5, Pmax=11.0 -> Pmax=15   samples: 1
% INFO    : Gen at bus 4351 - NG	: Pg=3.0, Pmax=6.0 -> Pmax=7   samples: 7
% INFO    : Gen at bus 4352 - COW	: Pg=46.0, Pmax=39.0 -> Pmax=71   samples: 4
% INFO    : Gen at bus 4362 - NG	: Pg=5.0, Pmax=10.0 -> Pmax=15   samples: 4
% INFO    : Gen at bus 4362 - PEL	: Pg=16.5, Pmax=33.0 -> Pmax=32   samples: 3
% INFO    : Gen at bus 4370 - PEL	: Pg=65.0, Pmax=26.0 -> Pmax=73   samples: 1
% INFO    : Gen at bus 4377 - PEL	: Pg=5.5, Pmax=11.0 -> Pmax=19   samples: 3
% INFO    : Gen at bus 4400 - NG	: Pg=2.0, Pmax=4.0 -> Pmax=3   samples: 1
% INFO    : Gen at bus 4403 - NG	: Pg=8.0, Pmax=16.0 -> Pmax=32   samples: 2
% INFO    : Gen at bus 4408 - PEL	: Pg=1.0, Pmax=2.0 -> Pmax=2   samples: 12
% INFO    : Gen at bus 4408 - PEL	: Pg=1.0, Pmax=2.0 -> Pmax=1   samples: 11
% INFO    : Gen at bus 4408 - NG	: Pg=2.5, Pmax=5.0 -> Pmax=7   samples: 9
% INFO    : Gen at bus 4417 - PEL	: Pg=6.8, Pmax=13.6 -> Pmax=33   samples: 3
% INFO    : Gen at bus 4437 - PEL	: Pg=1.3, Pmax=2.6 -> Pmax=2   samples: 6
% INFO    : Gen at bus 4437 - NG	: Pg=148.0, Pmax=17.9 -> Pmax=322   samples: 2
% INFO    : Gen at bus 4438 - PEL	: Pg=3.0, Pmax=6.0 -> Pmax=3   samples: 7
% INFO    : Gen at bus 4438 - PEL	: Pg=129.0, Pmax=10.25 -> Pmax=133   samples: 14
% INFO    : Gen at bus 4439 - NG	: Pg=1.5, Pmax=3.0 -> Pmax=4   samples: 17
% INFO    : Gen at bus 4454 - NG	: Pg=3.0, Pmax=6.0 -> Pmax=7   samples: 3
% INFO    : Gen at bus 4472 - PEL	: Pg=6.0, Pmax=12.0 -> Pmax=17   samples: 3
% INFO    : Gen at bus 4472 - PEL	: Pg=2.0, Pmax=4.0 -> Pmax=6   samples: 5
% INFO    : Gen at bus 4477 - NG	: Pg=14.95, Pmax=29.9 -> Pmax=41   samples: 3
% INFO    : Gen at bus 4478 - NG	: Pg=6.85, Pmax=13.7 -> Pmax=13   samples: 4
% INFO    : Gen at bus 4496 - NG	: Pg=5.0, Pmax=10.0 -> Pmax=9   samples: 1
% INFO    : Gen at bus 4498 - NG	: Pg=25.0, Pmax=50.0 -> Pmax=102   samples: 2
% INFO    : Gen at bus 4499 - PEL	: Pg=30.0, Pmax=23.7 -> Pmax=75   samples: 6
% INFO    : Gen at bus 4500 - NG	: Pg=68.0, Pmax=23.7 -> Pmax=92   samples: 1
% INFO    : Gen at bus 4501 - COW	: Pg=68.0, Pmax=23.7 -> Pmax=286   samples: 1
% INFO    : Gen at bus 4502 - PEL	: Pg=68.0, Pmax=23.7 -> Pmax=132   samples: 7
% INFO    : Gen at bus 4503 - PEL	: Pg=68.0, Pmax=23.7 -> Pmax=80   samples: 3
% INFO    : Gen at bus 4516 - NG	: Pg=10.7, Pmax=21.4 -> Pmax=31   samples: 4
% INFO    : Gen at bus 4529 - NG	: Pg=15.5, Pmax=31.0 -> Pmax=47   samples: 3
% INFO    : Gen at bus 4532 - NG	: Pg=61.0, Pmax=21.0 -> Pmax=72   samples: 1
% INFO    : Gen at bus 4532 - PEL	: Pg=61.0, Pmax=21.0 -> Pmax=103   samples: 1
% INFO    : Gen at bus 4536 - NG	: Pg=157.0, Pmax=87.0 -> Pmax=306   samples: 5
% INFO    : Gen at bus 4558 - NG	: Pg=22.5, Pmax=45.0 -> Pmax=43   samples: 1
% INFO    : Gen at bus 4558 - PEL	: Pg=22.5, Pmax=45.0 -> Pmax=87   samples: 2
% INFO    : Gen at bus 4558 - NG	: Pg=22.5, Pmax=45.0 -> Pmax=34   samples: 1
% INFO    : Gen at bus 4558 - NG	: Pg=22.5, Pmax=45.0 -> Pmax=41   samples: 2
% INFO    : Gen at bus 4558 - NG	: Pg=22.5, Pmax=45.0 -> Pmax=85   samples: 2
% INFO    : Gen at bus 4587 - NG	: Pg=544.0, Pmax=22.0 -> Pmax=1250   samples: 41
% INFO    : Gen at bus 4591 - NG	: Pg=5.85, Pmax=11.7 -> Pmax=29   samples: 3
% INFO    : Gen at bus 4594 - NG	: Pg=446.0, Pmax=45.0 -> Pmax=605   samples: 24
% WARNING : Failed to find a generator capacity within (446.0-2230.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 4594 - PEL	: Pg=446.0, Pmax=45.0 -> Pmax=517   samples: 100
% INFO    : Gen at bus 4602 - PEL	: Pg=3.0, Pmax=6.0 -> Pmax=8   samples: 1
% INFO    : Gen at bus 4603 - PEL	: Pg=8.4, Pmax=16.8 -> Pmax=40   samples: 4
% INFO    : Gen at bus 4605 - PEL	: Pg=3.0, Pmax=6.0 -> Pmax=13   samples: 1
% INFO    : Gen at bus 4608 - COW	: Pg=6.35, Pmax=12.7 -> Pmax=26   samples: 25
% INFO    : Gen at bus 4608 - NG	: Pg=193.0, Pmax=12.7 -> Pmax=262   samples: 1
% INFO    : Gen at bus 4643 - PEL	: Pg=103.0, Pmax=36.8 -> Pmax=301   samples: 1
% INFO    : Gen at bus 4654 - NG	: Pg=4.0, Pmax=8.0 -> Pmax=6   samples: 2
% INFO    : Gen at bus 4655 - NG	: Pg=3.0, Pmax=6.0 -> Pmax=12   samples: 13
% INFO    : Gen at bus 4656 - PEL	: Pg=2.0, Pmax=4.0 -> Pmax=5   samples: 3
% INFO    : Gen at bus 4665 - COW	: Pg=15.75, Pmax=31.5 -> Pmax=58   samples: 1
% INFO    : Gen at bus 4666 - PEL	: Pg=16.5, Pmax=33.0 -> Pmax=82   samples: 1
% INFO    : Gen at bus 4671 - PEL	: Pg=8.75, Pmax=17.5 -> Pmax=35   samples: 1
% INFO    : Gen at bus 4677 - NG	: Pg=4.5, Pmax=9.0 -> Pmax=17   samples: 1
% INFO    : Gen at bus 4681 - COW	: Pg=5.75, Pmax=11.5 -> Pmax=22   samples: 8
% INFO    : Gen at bus 4682 - NG	: Pg=65.0, Pmax=35.0 -> Pmax=77   samples: 1
% INFO    : Gen at bus 4690 - NG	: Pg=5.0, Pmax=10.0 -> Pmax=21   samples: 8
% INFO    : Gen at bus 4690 - PEL	: Pg=11.0, Pmax=22.0 -> Pmax=22   samples: 3
% INFO    : Gen at bus 4695 - NG	: Pg=1.5, Pmax=3.0 -> Pmax=3   samples: 27
% INFO    : Gen at bus 4695 - NG	: Pg=0.5, Pmax=1.0 -> Pmax=2   samples: 1
% INFO    : Gen at bus 4695 - NG	: Pg=2.5, Pmax=5.0 -> Pmax=7   samples: 2
% INFO    : Gen at bus 4695 - COW	: Pg=3.5, Pmax=7.0 -> Pmax=15   samples: 25
% INFO    : Gen at bus 4695 - NG	: Pg=1.5, Pmax=3.0 -> Pmax=5   samples: 61
% INFO    : Gen at bus 4708 - NG	: Pg=7.0, Pmax=14.0 -> Pmax=20   samples: 7
% INFO    : Gen at bus 4723 - NG	: Pg=0.5, Pmax=1.0 -> Pmax=0   samples: 38
% INFO    : Gen at bus 4723 - PEL	: Pg=0.5, Pmax=1.0 -> Pmax=1   samples: 22
% WARNING : Failed to find a generator capacity within (0.5-2.5) after 100 samples, using percent increase model
% INFO    : Gen at bus 4723 - NG	: Pg=0.5, Pmax=1.0 -> Pmax=0   samples: 100
% INFO    : Gen at bus 4740 - NG	: Pg=5.75, Pmax=11.5 -> Pmax=21   samples: 6
% INFO    : Gen at bus 4740 - PEL	: Pg=5.75, Pmax=11.5 -> Pmax=22   samples: 1
% INFO    : Gen at bus 4741 - NG	: Pg=5.5, Pmax=11.0 -> Pmax=24   samples: 6
% INFO    : Gen at bus 4741 - PEL	: Pg=1.25, Pmax=2.5 -> Pmax=5   samples: 19
% INFO    : Gen at bus 4742 - NG	: Pg=5.0, Pmax=10.0 -> Pmax=12   samples: 2
% INFO    : Gen at bus 4743 - NG	: Pg=5.0, Pmax=10.0 -> Pmax=14   samples: 4
% INFO    : Gen at bus 4743 - NG	: Pg=7.5, Pmax=15.0 -> Pmax=17   samples: 2
% INFO    : Gen at bus 4743 - NG	: Pg=7.5, Pmax=15.0 -> Pmax=18   samples: 12
% INFO    : Gen at bus 4778 - NG	: Pg=4.5, Pmax=9.0 -> Pmax=6   samples: 9
% INFO    : Gen at bus 4779 - PEL	: Pg=5.0, Pmax=10.0 -> Pmax=8   samples: 3
% INFO    : Gen at bus 4779 - NG	: Pg=5.0, Pmax=10.0 -> Pmax=23   samples: 1
% INFO    : Gen at bus 4780 - PEL	: Pg=5.0, Pmax=10.0 -> Pmax=22   samples: 2
% INFO    : Gen at bus 4780 - NG	: Pg=5.0, Pmax=10.0 -> Pmax=21   samples: 5
% WARNING : Failed to find a generator capacity within (322.0-1610.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 4789 - PEL	: Pg=322.0, Pmax=30.0 -> Pmax=373   samples: 100
% INFO    : Gen at bus 4792 - PEL	: Pg=1.65, Pmax=3.3 -> Pmax=6   samples: 7
% INFO    : Gen at bus 4800 - COW	: Pg=3.5, Pmax=7.0 -> Pmax=3   samples: 5
% INFO    : Gen at bus 4805 - NG	: Pg=14.0, Pmax=28.0 -> Pmax=16   samples: 2
% INFO    : Gen at bus 4811 - NG	: Pg=4.6, Pmax=9.2 -> Pmax=10   samples: 4
% INFO    : Gen at bus 4816 - NG	: Pg=7.0, Pmax=14.0 -> Pmax=7   samples: 5
% INFO    : Gen at bus 4827 - NG	: Pg=58.0, Pmax=27.0 -> Pmax=257   samples: 1
% INFO    : Gen at bus 4837 - NG	: Pg=10.0, Pmax=20.0 -> Pmax=49   samples: 2
% INFO    : Gen at bus 4840 - NG	: Pg=3.2, Pmax=6.4 -> Pmax=7   samples: 4
% INFO    : Gen at bus 4841 - NG	: Pg=46.0, Pmax=15.0 -> Pmax=78   samples: 2
% INFO    : Gen at bus 4841 - NG	: Pg=45.0, Pmax=15.0 -> Pmax=49   samples: 1
% INFO    : Gen at bus 4842 - NG	: Pg=45.0, Pmax=15.0 -> Pmax=170   samples: 1
% INFO    : Gen at bus 4842 - COW	: Pg=46.0, Pmax=15.0 -> Pmax=129   samples: 1
% INFO    : Gen at bus 4850 - NG	: Pg=0.0, Pmax=170.0 -> Pmax=86   samples: 1
% INFO    : Gen at bus 4850 - NG	: Pg=0.0, Pmax=170.0 -> Pmax=22   samples: 1
% INFO    : Gen at bus 4849 - NG	: Pg=0.0, Pmax=170.0 -> Pmax=198   samples: 1
% INFO    : Gen at bus 4849 - PEL	: Pg=0.0, Pmax=170.0 -> Pmax=30   samples: 1
% INFO    : Gen at bus 4848 - NG	: Pg=0.0, Pmax=170.0 -> Pmax=218   samples: 1
% INFO    : Gen at bus 4848 - NG	: Pg=0.0, Pmax=170.0 -> Pmax=4   samples: 1
% INFO    : Gen at bus 4847 - NG	: Pg=0.0, Pmax=170.0 -> Pmax=46   samples: 1
% INFO    : Gen at bus 4847 - NG	: Pg=0.0, Pmax=170.0 -> Pmax=16   samples: 1
% INFO    : Gen at bus 4857 - PEL	: Pg=17.0, Pmax=34.0 -> Pmax=23   samples: 1
% INFO    : Gen at bus 4857 - NG	: Pg=12.0, Pmax=24.0 -> Pmax=12   samples: 1
% INFO    : Gen at bus 4868 - NG	: Pg=4.5, Pmax=9.0 -> Pmax=21   samples: 10
% INFO    : Gen at bus 4876 - NG	: Pg=3.2, Pmax=6.4 -> Pmax=8   samples: 5
% INFO    : Gen at bus 4876 - PEL	: Pg=5.4, Pmax=10.8 -> Pmax=12   samples: 3
% INFO    : Gen at bus 4890 - NG	: Pg=5.6, Pmax=11.2 -> Pmax=13   samples: 11
% INFO    : Gen at bus 4890 - NG	: Pg=5.6, Pmax=11.2 -> Pmax=8   samples: 6
% INFO    : Gen at bus 4897 - NG	: Pg=11.0, Pmax=22.0 -> Pmax=15   samples: 6
% INFO    : Gen at bus 4904 - PEL	: Pg=6.4, Pmax=12.8 -> Pmax=18   samples: 1
% INFO    : Gen at bus 4908 - NG	: Pg=44.0, Pmax=35.02 -> Pmax=151   samples: 2
% INFO    : Gen at bus 4908 - COW	: Pg=44.0, Pmax=20.0 -> Pmax=191   samples: 4
% INFO    : Gen at bus 4920 - NG	: Pg=2.5, Pmax=5.0 -> Pmax=6   samples: 10
% INFO    : Gen at bus 4924 - NG	: Pg=8.05, Pmax=15.9 -> Pmax=10   samples: 2
% INFO    : Gen at bus 4926 - NG	: Pg=10.8, Pmax=21.6 -> Pmax=13   samples: 3
% INFO    : Gen at bus 4926 - NG	: Pg=10.0, Pmax=20.0 -> Pmax=26   samples: 3
% INFO    : Gen at bus 4926 - NG	: Pg=15.0, Pmax=30.0 -> Pmax=58   samples: 1
% INFO    : Gen at bus 4946 - PEL	: Pg=125.0, Pmax=32.0 -> Pmax=131   samples: 28
% INFO    : Gen at bus 4949 - PEL	: Pg=16.5, Pmax=33.0 -> Pmax=39   samples: 5
% INFO    : Gen at bus 4956 - PEL	: Pg=10.0, Pmax=20.0 -> Pmax=46   samples: 2
% INFO    : Gen at bus 4972 - NG	: Pg=4.8, Pmax=9.6 -> Pmax=21   samples: 6
% INFO    : Gen at bus 4976 - NG	: Pg=2.0, Pmax=4.0 -> Pmax=7   samples: 10
% INFO    : Gen at bus 4990 - PEL	: Pg=133.0, Pmax=22.0 -> Pmax=135   samples: 13
% INFO    : Gen at bus 4990 - PEL	: Pg=133.0, Pmax=24.0 -> Pmax=256   samples: 4
% INFO    : Gen at bus 4997 - NG	: Pg=15.0, Pmax=30.0 -> Pmax=42   samples: 3
% INFO    : Gen at bus 4997 - NG	: Pg=218.0, Pmax=30.0 -> Pmax=276   samples: 5
% INFO    : Gen at bus 5013 - PEL	: Pg=16.0, Pmax=32.0 -> Pmax=47   samples: 1
% INFO    : Gen at bus 5014 - NG	: Pg=32.0, Pmax=35.1 -> Pmax=51   samples: 1
% INFO    : Gen at bus 5015 - NG	: Pg=32.0, Pmax=35.1 -> Pmax=98   samples: 1
% INFO    : Gen at bus 5016 - PEL	: Pg=32.0, Pmax=35.1 -> Pmax=95   samples: 3
% INFO    : Gen at bus 5023 - PEL	: Pg=5.0, Pmax=10.0 -> Pmax=9   samples: 1
% INFO    : Gen at bus 5024 - NG	: Pg=101.0, Pmax=30.5 -> Pmax=132   samples: 3
% INFO    : Gen at bus 5042 - NG	: Pg=6.0, Pmax=12.0 -> Pmax=13   samples: 2
% INFO    : Gen at bus 5042 - NG	: Pg=10.0, Pmax=20.0 -> Pmax=26   samples: 5
% INFO    : Gen at bus 5044 - NG	: Pg=10.35, Pmax=20.7 -> Pmax=40   samples: 1
% INFO    : Gen at bus 5050 - PEL	: Pg=9.0, Pmax=18.0 -> Pmax=19   samples: 1
% INFO    : Gen at bus 5054 - NG	: Pg=18.0, Pmax=36.0 -> Pmax=21   samples: 4
% INFO    : Gen at bus 5060 - COW	: Pg=25.3, Pmax=50.6 -> Pmax=91   samples: 3
% INFO    : Gen at bus 5068 - NG	: Pg=9.0, Pmax=18.0 -> Pmax=17   samples: 3
% INFO    : Gen at bus 5069 - NG	: Pg=5.0, Pmax=10.0 -> Pmax=11   samples: 19
% INFO    : Gen at bus 5071 - COW	: Pg=7.5, Pmax=15.0 -> Pmax=20   samples: 9
% INFO    : Gen at bus 5071 - PEL	: Pg=7.5, Pmax=15.0 -> Pmax=17   samples: 1
% INFO    : Gen at bus 5073 - PEL	: Pg=12.0, Pmax=24.0 -> Pmax=25   samples: 3
% INFO    : Gen at bus 5073 - PEL	: Pg=8.0, Pmax=16.0 -> Pmax=33   samples: 3
% INFO    : Gen at bus 5077 - PEL	: Pg=18.0, Pmax=36.0 -> Pmax=45   samples: 2
% INFO    : Gen at bus 5079 - NG	: Pg=2.8, Pmax=5.6 -> Pmax=10   samples: 22
% INFO    : Gen at bus 5079 - NG	: Pg=2.8, Pmax=5.6 -> Pmax=11   samples: 6
% INFO    : Gen at bus 5085 - COW	: Pg=1.5, Pmax=3.0 -> Pmax=4   samples: 6
% INFO    : Gen at bus 5989 - NG	: Pg=125.0, Pmax=250.0 -> Pmax=138   samples: 2
% INFO    : Gen at bus 5989 - NG	: Pg=125.0, Pmax=250.0 -> Pmax=255   samples: 1
% INFO    : Gen at bus 5989 - NG	: Pg=125.0, Pmax=250.0 -> Pmax=200   samples: 4
% INFO    : Gen at bus 5990 - COW	: Pg=335.0, Pmax=670.0 -> Pmax=856   samples: 1
% INFO    : Gen at bus 5990 - NG	: Pg=335.0, Pmax=670.0 -> Pmax=364   samples: 25
% INFO    : Gen at bus 5992 - COW	: Pg=150.0, Pmax=250.0 -> Pmax=743   samples: 1
% INFO    : Gen at bus 5993 - COW	: Pg=711.0, Pmax=1100.0 -> Pmax=832   samples: 8
% INFO    : Gen at bus 5993 - COW	: Pg=711.0, Pmax=1100.0 -> Pmax=742   samples: 7
% INFO    : Gen at bus 5995 - NG	: Pg=90.0, Pmax=200.0 -> Pmax=160   samples: 1
% INFO    : Gen at bus 5996 - NG	: Pg=90.0, Pmax=200.0 -> Pmax=131   samples: 6
% INFO    : Gen at bus 5998 - COW	: Pg=750.0, Pmax=1500.0 -> Pmax=859   samples: 5
% INFO    : Gen at bus 5998 - COW	: Pg=5.0, Pmax=10.0 -> Pmax=17   samples: 30
% INFO    : Gen at bus 5999 - NG	: Pg=0.535, Pmax=1.07 -> Pmax=2   samples: 18
% INFO    : Gen at bus 5999 - PEL	: Pg=0.535, Pmax=1.07 -> Pmax=2   samples: 8
% INFO    : Gen at bus 6003 - NG	: Pg=275.0, Pmax=500.0 -> Pmax=280   samples: 1
% WARNING : Failed to find a generator capacity within (0.185-0.925) after 100 samples, using percent increase model
% INFO    : Gen at bus 6006 - PEL	: Pg=0.185, Pmax=0.37 -> Pmax=0   samples: 100
% INFO    : Gen at bus 6006 - PEL	: Pg=0.185, Pmax=0.37 -> Pmax=0   samples: 23
% INFO    : Gen at bus 6014 - COW	: Pg=0.0, Pmax=250.0 -> Pmax=322   samples: 1
% INFO    : Gen at bus 6014 - NG	: Pg=0.0, Pmax=250.0 -> Pmax=20   samples: 1
% INFO    : Gen at bus 6017 - NG	: Pg=15.0, Pmax=30.0 -> Pmax=33   samples: 1
% INFO    : Gen at bus 6017 - NG	: Pg=30.0, Pmax=60.0 -> Pmax=41   samples: 1
% INFO    : Gen at bus 6019 - NG	: Pg=225.0, Pmax=450.0 -> Pmax=273   samples: 1
% INFO    : Gen at bus 6019 - NG	: Pg=225.0, Pmax=450.0 -> Pmax=283   samples: 10
% INFO    : Gen at bus 6028 - SYNC	: Pg=-15.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 6028 - SYNC	: Pg=-8.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 6033 - NUC	: Pg=750.0, Pmax=1500.0 -> Pmax=1113   samples: 1
% INFO    : Gen at bus 6033 - COW	: Pg=750.0, Pmax=1500.0 -> Pmax=1051   samples: 18
% INFO    : Gen at bus 6033 - COW	: Pg=750.0, Pmax=1500.0 -> Pmax=1598   samples: 9
% INFO    : Gen at bus 6033 - COW	: Pg=750.0, Pmax=1500.0 -> Pmax=1701   samples: 4
% INFO    : Gen at bus 6033 - COW	: Pg=750.0, Pmax=1500.0 -> Pmax=893   samples: 6
% INFO    : Gen at bus 6033 - COW	: Pg=750.0, Pmax=1500.0 -> Pmax=1104   samples: 4
% INFO    : Gen at bus 6034 - NUC	: Pg=750.0, Pmax=1500.0 -> Pmax=917   samples: 1
% WARNING : Failed to find a generator capacity within (806.0-4030.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 6034 - NG	: Pg=806.0, Pmax=70.61 -> Pmax=910   samples: 100
% INFO    : Gen at bus 6034 - COW	: Pg=750.0, Pmax=1500.0 -> Pmax=1166   samples: 12
% INFO    : Gen at bus 6037 - NG	: Pg=207.0, Pmax=249.71 -> Pmax=658   samples: 15
% INFO    : Gen at bus 6040 - COW	: Pg=450.0, Pmax=600.0 -> Pmax=565   samples: 1
% INFO    : Gen at bus 6041 - NG	: Pg=250.0, Pmax=500.0 -> Pmax=306   samples: 2
% INFO    : Gen at bus 6045 - NG	: Pg=380.0, Pmax=418.0 -> Pmax=451   samples: 49
% INFO    : Gen at bus 6045 - NG	: Pg=301.5, Pmax=418.0 -> Pmax=333   samples: 28
% INFO    : Gen at bus 6045 - NG	: Pg=425.0, Pmax=379.0 -> Pmax=456   samples: 4
% INFO    : Gen at bus 6045 - NG	: Pg=360.0, Pmax=393.0 -> Pmax=382   samples: 4
% INFO    : Gen at bus 6053 - COW	: Pg=750.0, Pmax=1500.0 -> Pmax=895   samples: 17
% INFO    : Gen at bus 6052 - COW	: Pg=148.0, Pmax=271.04 -> Pmax=590   samples: 2
% INFO    : Gen at bus 6054 - COW	: Pg=158.0, Pmax=313.19 -> Pmax=321   samples: 1
% INFO    : Gen at bus 6057 - COW	: Pg=308.0, Pmax=1615.12 -> Pmax=683   samples: 1
% INFO    : Gen at bus 6058 - SYNC	: Pg=-0.5, Pmax=0.0 -> Pmax=0   samples: 0
% WARNING : Failed to find a generator capacity within (559.0-2795.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 6060 - NG	: Pg=559.0, Pmax=1056.0 -> Pmax=631   samples: 100
% INFO    : Gen at bus 6060 - COW	: Pg=628.0, Pmax=1056.0 -> Pmax=1697   samples: 7
% INFO    : Gen at bus 6060 - NG	: Pg=505.0, Pmax=412.0 -> Pmax=549   samples: 32
% INFO    : Gen at bus 6060 - COW	: Pg=505.0, Pmax=412.0 -> Pmax=531   samples: 4
% INFO    : Gen at bus 6071 - NG	: Pg=457.0, Pmax=600.0 -> Pmax=536   samples: 11
% INFO    : Gen at bus 6076 - NUC	: Pg=750.0, Pmax=1500.0 -> Pmax=1074   samples: 1
% INFO    : Gen at bus 6080 - SYNC	: Pg=-3.125, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 6086 - NG	: Pg=477.0, Pmax=497.0 -> Pmax=517   samples: 80
% WARNING : Failed to find a generator capacity within (1296.0-6480.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 6089 - COW	: Pg=1296.0, Pmax=1078.33 -> Pmax=1405   samples: 100
% INFO    : Gen at bus 6097 - COW	: Pg=779.0, Pmax=1050.0 -> Pmax=1071   samples: 10
% INFO    : Gen at bus 6097 - COW	: Pg=779.0, Pmax=910.0 -> Pmax=904   samples: 6
% INFO    : Gen at bus 6097 - COW	: Pg=779.0, Pmax=910.0 -> Pmax=862   samples: 5
% INFO    : Gen at bus 6100 - COW	: Pg=750.0, Pmax=1500.0 -> Pmax=892   samples: 4
% INFO    : Gen at bus 6101 - NUC	: Pg=750.0, Pmax=1500.0 -> Pmax=1345   samples: 1
% INFO    : Gen at bus 6114 - COW	: Pg=750.0, Pmax=1500.0 -> Pmax=1583   samples: 6
% INFO    : Gen at bus 6115 - COW	: Pg=750.0, Pmax=1500.0 -> Pmax=1249   samples: 17
% INFO    : Gen at bus 6119 - COW	: Pg=750.0, Pmax=1500.0 -> Pmax=1740   samples: 4
% INFO    : Gen at bus 6120 - COW	: Pg=750.0, Pmax=1500.0 -> Pmax=1267   samples: 1
% INFO    : Gen at bus 6121 - NUC	: Pg=750.0, Pmax=1500.0 -> Pmax=1164   samples: 1
% INFO    : Gen at bus 6123 - COW	: Pg=750.0, Pmax=1500.0 -> Pmax=978   samples: 1
% INFO    : Gen at bus 6124 - SYNC	: Pg=-33.5, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 6123 - SYNC	: Pg=-35.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 6123 - SYNC	: Pg=-42.5, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 6126 - SYNC	: Pg=-230.735, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 6125 - SYNC	: Pg=-122.895, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 6134 - COW	: Pg=343.0, Pmax=1227.09 -> Pmax=959   samples: 1
% INFO    : Gen at bus 6135 - COW	: Pg=225.0, Pmax=450.0 -> Pmax=511   samples: 1
% INFO    : Gen at bus 6137 - SYNC	: Pg=-19.485, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 6144 - SYNC	: Pg=-1.5, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 6143 - COW	: Pg=750.0, Pmax=1500.0 -> Pmax=827   samples: 16
% INFO    : Gen at bus 6144 - SYNC	: Pg=-2.5, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 6143 - NG	: Pg=750.0, Pmax=1500.0 -> Pmax=943   samples: 57
% INFO    : Gen at bus 6146 - COW	: Pg=750.0, Pmax=1500.0 -> Pmax=851   samples: 6
% INFO    : Gen at bus 6146 - SYNC	: Pg=-1.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 6148 - SYNC	: Pg=-27.9, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 6157 - COW	: Pg=260.0, Pmax=740.0 -> Pmax=366   samples: 3
% INFO    : Gen at bus 6161 - COW	: Pg=1220.0, Pmax=2121.83 -> Pmax=1256   samples: 61
% INFO    : Gen at bus 6163 - SYNC	: Pg=-2.05, Pmax=0.0 -> Pmax=0   samples: 0
% WARNING : Failed to find a generator capacity within (776.0-3880.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 6164 - NG	: Pg=776.0, Pmax=186.0 -> Pmax=876   samples: 100
% WARNING : Failed to find a generator capacity within (776.0-3880.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 6164 - NG	: Pg=776.0, Pmax=189.0 -> Pmax=876   samples: 100
% INFO    : Gen at bus 6165 - NG	: Pg=56.0, Pmax=280.0 -> Pmax=81   samples: 1
% INFO    : Gen at bus 6165 - NG	: Pg=56.0, Pmax=280.0 -> Pmax=86   samples: 4
% INFO    : Gen at bus 6165 - NG	: Pg=56.0, Pmax=280.0 -> Pmax=260   samples: 1
% INFO    : Gen at bus 6165 - NG	: Pg=56.0, Pmax=280.0 -> Pmax=246   samples: 3
% INFO    : Gen at bus 6170 - COW	: Pg=274.0, Pmax=521.0 -> Pmax=481   samples: 2
% INFO    : Gen at bus 6170 - NG	: Pg=274.0, Pmax=200.0 -> Pmax=308   samples: 27
% INFO    : Gen at bus 6170 - NG	: Pg=274.0, Pmax=47.0 -> Pmax=432   samples: 4
% INFO    : Gen at bus 6170 - NG	: Pg=274.0, Pmax=91.0 -> Pmax=419   samples: 9
% INFO    : Gen at bus 6170 - NG	: Pg=274.0, Pmax=77.0 -> Pmax=338   samples: 7
% INFO    : Gen at bus 6177 - COW	: Pg=750.0, Pmax=1500.0 -> Pmax=877   samples: 12
% INFO    : Gen at bus 6188 - SYNC	: Pg=-26.26, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 6188 - SYNC	: Pg=-26.26, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 6189 - COW	: Pg=750.0, Pmax=1500.0 -> Pmax=780   samples: 1
% INFO    : Gen at bus 6191 - COW	: Pg=750.0, Pmax=1500.0 -> Pmax=1771   samples: 2
% INFO    : Gen at bus 6193 - NG	: Pg=265.0, Pmax=348.59 -> Pmax=563   samples: 8
% INFO    : Gen at bus 6193 - COW	: Pg=265.0, Pmax=176.91 -> Pmax=797   samples: 6
% INFO    : Gen at bus 6196 - SYNC	: Pg=-1.29, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 6196 - SYNC	: Pg=-1.29, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 6203 - NUC	: Pg=831.0, Pmax=2859.97 -> Pmax=1389   samples: 1
% INFO    : Gen at bus 6204 - SYNC	: Pg=-9.785, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 6205 - NG	: Pg=146.0, Pmax=12.6 -> Pmax=156   samples: 7
% INFO    : Gen at bus 6205 - NG	: Pg=146.0, Pmax=12.6 -> Pmax=152   samples: 4
% WARNING : Failed to find a generator capacity within (750.0-3750.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 6207 - NG	: Pg=750.0, Pmax=1500.0 -> Pmax=847   samples: 100
% INFO    : Gen at bus 6210 - NG	: Pg=309.5, Pmax=396.0 -> Pmax=326   samples: 4
% INFO    : Gen at bus 6215 - NG	: Pg=135.0, Pmax=300.0 -> Pmax=397   samples: 2
% WARNING : Failed to find a generator capacity within (966.0-4830.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 6219 - NG	: Pg=966.0, Pmax=34.1 -> Pmax=1091   samples: 100
% WARNING : Failed to find a generator capacity within (966.0-4830.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 6219 - PEL	: Pg=966.0, Pmax=34.1 -> Pmax=1121   samples: 100
% INFO    : Gen at bus 6220 - SYNC	: Pg=-1.405, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 6224 - COW	: Pg=385.0, Pmax=770.0 -> Pmax=411   samples: 2
% INFO    : Gen at bus 6224 - COW	: Pg=385.0, Pmax=770.0 -> Pmax=437   samples: 2
% INFO    : Gen at bus 6225 - SYNC	: Pg=-196.41, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 6225 - SYNC	: Pg=-196.41, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 6225 - SYNC	: Pg=-196.41, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 6226 - NG	: Pg=100.0, Pmax=200.0 -> Pmax=164   samples: 3
% INFO    : Gen at bus 6227 - COW	: Pg=750.0, Pmax=1500.0 -> Pmax=936   samples: 5
% INFO    : Gen at bus 6227 - SYNC	: Pg=-15.835, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 6243 - COW	: Pg=750.0, Pmax=1500.0 -> Pmax=1969   samples: 16
% WARNING : Failed to find a generator capacity within (605.0-3025.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 6246 - NG	: Pg=605.0, Pmax=910.0 -> Pmax=683   samples: 100
% INFO    : Gen at bus 6247 - NG	: Pg=165.0, Pmax=330.0 -> Pmax=172   samples: 3
% INFO    : Gen at bus 6247 - NG	: Pg=165.0, Pmax=330.0 -> Pmax=250   samples: 2
% INFO    : Gen at bus 6247 - COW	: Pg=360.0, Pmax=720.0 -> Pmax=495   samples: 2
% INFO    : Gen at bus 6249 - COW	: Pg=125.0, Pmax=250.0 -> Pmax=174   samples: 3
% INFO    : Gen at bus 6249 - SYNC	: Pg=-105.975, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 6249 - NG	: Pg=55.0, Pmax=250.0 -> Pmax=134   samples: 1
% INFO    : Gen at bus 6249 - NG	: Pg=125.0, Pmax=250.0 -> Pmax=287   samples: 1
% INFO    : Gen at bus 6249 - NG	: Pg=55.0, Pmax=250.0 -> Pmax=213   samples: 2
% INFO    : Gen at bus 6249 - NG	: Pg=125.0, Pmax=250.0 -> Pmax=160   samples: 1
% INFO    : Gen at bus 6249 - NG	: Pg=125.0, Pmax=250.0 -> Pmax=250   samples: 3
% INFO    : Gen at bus 6250 - NG	: Pg=329.0, Pmax=543.0 -> Pmax=454   samples: 28
% INFO    : Gen at bus 6252 - PEL	: Pg=0.61, Pmax=1.22 -> Pmax=1   samples: 29
% INFO    : Gen at bus 6253 - NUC	: Pg=706.0, Pmax=1100.0 -> Pmax=1280   samples: 1
% INFO    : Gen at bus 6257 - PEL	: Pg=0.5, Pmax=1.0 -> Pmax=1   samples: 5
% INFO    : Gen at bus 6260 - SYNC	: Pg=-19.905, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 6260 - SYNC	: Pg=-19.905, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 6262 - SYNC	: Pg=-0.185, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 6262 - SYNC	: Pg=-0.185, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 6270 - NG	: Pg=218.0, Pmax=197.55 -> Pmax=463   samples: 9
% INFO    : Gen at bus 6276 - COW	: Pg=750.0, Pmax=1500.0 -> Pmax=1099   samples: 7
% INFO    : Gen at bus 6278 - COW	: Pg=356.0, Pmax=970.0 -> Pmax=465   samples: 5
% INFO    : Gen at bus 6278 - NG	: Pg=276.0, Pmax=370.0 -> Pmax=640   samples: 4
% INFO    : Gen at bus 6278 - NG	: Pg=276.0, Pmax=370.0 -> Pmax=335   samples: 7
% INFO    : Gen at bus 6286 - COW	: Pg=435.0, Pmax=670.0 -> Pmax=462   samples: 14
% INFO    : Gen at bus 6287 - COW	: Pg=420.0, Pmax=700.0 -> Pmax=429   samples: 2
% INFO    : Gen at bus 6288 - NG	: Pg=13.5, Pmax=27.0 -> Pmax=47   samples: 5
% INFO    : Gen at bus 6289 - NG	: Pg=110.0, Pmax=86.0 -> Pmax=275   samples: 1
% INFO    : Gen at bus 6290 - NG	: Pg=24.5, Pmax=49.0 -> Pmax=58   samples: 1
% INFO    : Gen at bus 6291 - PEL	: Pg=31.0, Pmax=32.0 -> Pmax=113   samples: 2
% INFO    : Gen at bus 6292 - PEL	: Pg=31.0, Pmax=32.0 -> Pmax=114   samples: 1
% INFO    : Gen at bus 6293 - PEL	: Pg=31.0, Pmax=32.0 -> Pmax=122   samples: 4
% INFO    : Gen at bus 6294 - NG	: Pg=31.0, Pmax=32.0 -> Pmax=38   samples: 1
% INFO    : Gen at bus 6295 - NG	: Pg=106.0, Pmax=92.0 -> Pmax=327   samples: 1
% INFO    : Gen at bus 6296 - NG	: Pg=72.0, Pmax=92.0 -> Pmax=112   samples: 1
% INFO    : Gen at bus 6297 - NG	: Pg=78.0, Pmax=92.0 -> Pmax=125   samples: 5
% INFO    : Gen at bus 6298 - COW	: Pg=618.0, Pmax=939.14 -> Pmax=1139   samples: 7
% INFO    : Gen at bus 6299 - COW	: Pg=649.0, Pmax=979.12 -> Pmax=709   samples: 12
% INFO    : Gen at bus 6300 - COW	: Pg=681.0, Pmax=971.15 -> Pmax=785   samples: 6
% INFO    : Gen at bus 6301 - COW	: Pg=620.0, Pmax=941.14 -> Pmax=771   samples: 9
% INFO    : Gen at bus 6303 - COW	: Pg=231.0, Pmax=252.0 -> Pmax=916   samples: 2
% INFO    : Gen at bus 6304 - NG	: Pg=229.0, Pmax=250.0 -> Pmax=385   samples: 32
% INFO    : Gen at bus 6305 - NG	: Pg=291.0, Pmax=250.0 -> Pmax=301   samples: 39
% INFO    : Gen at bus 6306 - NG	: Pg=203.5, Pmax=295.0 -> Pmax=328   samples: 1
% INFO    : Gen at bus 6307 - NG	: Pg=122.0, Pmax=155.0 -> Pmax=133   samples: 3
% INFO    : Gen at bus 6308 - NG	: Pg=72.0, Pmax=58.0 -> Pmax=147   samples: 1
% INFO    : Gen at bus 6309 - NG	: Pg=65.0, Pmax=58.0 -> Pmax=150   samples: 2
% INFO    : Gen at bus 6310 - NG	: Pg=72.0, Pmax=58.0 -> Pmax=205   samples: 6
% INFO    : Gen at bus 6311 - NG	: Pg=65.0, Pmax=58.0 -> Pmax=263   samples: 1
% INFO    : Gen at bus 6312 - NG	: Pg=65.0, Pmax=58.0 -> Pmax=146   samples: 6
% INFO    : Gen at bus 6313 - COW	: Pg=521.0, Pmax=263.0 -> Pmax=684   samples: 6
% INFO    : Gen at bus 6314 - NG	: Pg=76.0, Pmax=32.0 -> Pmax=329   samples: 3
% INFO    : Gen at bus 6315 - COW	: Pg=598.0, Pmax=937.53 -> Pmax=646   samples: 1
% INFO    : Gen at bus 6316 - COW	: Pg=595.0, Pmax=943.02 -> Pmax=613   samples: 4
% INFO    : Gen at bus 6317 - COW	: Pg=594.0, Pmax=925.52 -> Pmax=875   samples: 3
% INFO    : Gen at bus 6318 - NUC	: Pg=570.0, Pmax=923.01 -> Pmax=999   samples: 1
% INFO    : Gen at bus 6319 - COW	: Pg=850.0, Pmax=1308.0 -> Pmax=947   samples: 7
% INFO    : Gen at bus 6320 - COW	: Pg=848.0, Pmax=1308.0 -> Pmax=901   samples: 3
% INFO    : Gen at bus 6321 - NG	: Pg=56.0, Pmax=35.0 -> Pmax=133   samples: 2
% INFO    : Gen at bus 6322 - NG	: Pg=56.0, Pmax=35.0 -> Pmax=114   samples: 2
% INFO    : Gen at bus 6323 - NG	: Pg=56.0, Pmax=35.0 -> Pmax=70   samples: 3
% INFO    : Gen at bus 6324 - NG	: Pg=56.0, Pmax=35.0 -> Pmax=70   samples: 1
% INFO    : Gen at bus 6325 - PEL	: Pg=56.0, Pmax=35.0 -> Pmax=56   samples: 2
% INFO    : Gen at bus 6326 - PEL	: Pg=56.0, Pmax=35.0 -> Pmax=78   samples: 8
% INFO    : Gen at bus 6327 - PEL	: Pg=10.0, Pmax=20.0 -> Pmax=12   samples: 5
% INFO    : Gen at bus 6328 - NG	: Pg=10.0, Pmax=20.0 -> Pmax=32   samples: 2
% INFO    : Gen at bus 6329 - COW	: Pg=583.0, Pmax=1330.0 -> Pmax=1024   samples: 1
% INFO    : Gen at bus 6330 - COW	: Pg=612.0, Pmax=1360.0 -> Pmax=664   samples: 1
% INFO    : Gen at bus 6331 - COW	: Pg=587.0, Pmax=1360.0 -> Pmax=835   samples: 2
% INFO    : Gen at bus 6332 - NG	: Pg=455.0, Pmax=1.5 -> Pmax=472   samples: 25
% INFO    : Gen at bus 6333 - NG	: Pg=0.0, Pmax=240.0 -> Pmax=209   samples: 1
% INFO    : Gen at bus 6334 - NUC	: Pg=593.0, Pmax=943.12 -> Pmax=1079   samples: 1
% INFO    : Gen at bus 6336 - COW	: Pg=674.0, Pmax=951.15 -> Pmax=1065   samples: 7
% INFO    : Gen at bus 6337 - COW	: Pg=674.0, Pmax=950.15 -> Pmax=994   samples: 4
% WARNING : Failed to find a generator capacity within (1203.0-6015.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 6338 - NG	: Pg=1203.0, Pmax=1503.0 -> Pmax=1359   samples: 100
% INFO    : Gen at bus 6339 - COW	: Pg=1189.0, Pmax=1503.0 -> Pmax=1501   samples: 7
% INFO    : Gen at bus 6340 - COW	: Pg=1039.0, Pmax=1498.0 -> Pmax=1682   samples: 1
% INFO    : Gen at bus 6341 - COW	: Pg=1015.0, Pmax=1498.0 -> Pmax=1260   samples: 34
% INFO    : Gen at bus 6342 - COW	: Pg=208.0, Pmax=125.0 -> Pmax=883   samples: 5
% INFO    : Gen at bus 6343 - NG	: Pg=208.0, Pmax=125.0 -> Pmax=233   samples: 6
% INFO    : Gen at bus 6344 - NG	: Pg=160.0, Pmax=148.2 -> Pmax=163   samples: 5
% INFO    : Gen at bus 6345 - COW	: Pg=432.5, Pmax=685.0 -> Pmax=792   samples: 5
% WARNING : Failed to find a generator capacity within (642.0-3210.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 6346 - NG	: Pg=642.0, Pmax=610.0 -> Pmax=725   samples: 100
% INFO    : Gen at bus 6347 - NG	: Pg=346.0, Pmax=610.0 -> Pmax=427   samples: 5
% INFO    : Gen at bus 6349 - COW	: Pg=452.5, Pmax=700.0 -> Pmax=657   samples: 6
% INFO    : Gen at bus 6350 - NG	: Pg=43.0, Pmax=50.0 -> Pmax=183   samples: 1
% INFO    : Gen at bus 6351 - COW	: Pg=43.0, Pmax=50.0 -> Pmax=105   samples: 1
% INFO    : Gen at bus 6352 - NG	: Pg=43.0, Pmax=50.0 -> Pmax=56   samples: 2
% INFO    : Gen at bus 6353 - NG	: Pg=43.0, Pmax=50.0 -> Pmax=107   samples: 1
% INFO    : Gen at bus 6354 - NG	: Pg=43.0, Pmax=50.0 -> Pmax=137   samples: 3
% INFO    : Gen at bus 6355 - COW	: Pg=43.0, Pmax=50.0 -> Pmax=141   samples: 3
% WARNING : Failed to find a generator capacity within (559.0-2795.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 6356 - PEL	: Pg=559.0, Pmax=1000.0 -> Pmax=649   samples: 100
% INFO    : Gen at bus 6357 - NG	: Pg=565.0, Pmax=1000.0 -> Pmax=727   samples: 5
% INFO    : Gen at bus 6358 - COW	: Pg=570.0, Pmax=1000.0 -> Pmax=581   samples: 2
% INFO    : Gen at bus 6359 - COW	: Pg=548.0, Pmax=930.0 -> Pmax=723   samples: 9
% INFO    : Gen at bus 6360 - PEL	: Pg=66.0, Pmax=57.0 -> Pmax=109   samples: 6
% INFO    : Gen at bus 6361 - PEL	: Pg=66.0, Pmax=57.0 -> Pmax=138   samples: 2
% INFO    : Gen at bus 6362 - NG	: Pg=345.0, Pmax=451.0 -> Pmax=476   samples: 60
% INFO    : Gen at bus 6363 - NG	: Pg=42.0, Pmax=63.0 -> Pmax=187   samples: 1
% INFO    : Gen at bus 6364 - NG	: Pg=332.5, Pmax=425.0 -> Pmax=419   samples: 1
% INFO    : Gen at bus 6365 - COW	: Pg=633.0, Pmax=922.63 -> Pmax=1035   samples: 1
% INFO    : Gen at bus 6366 - COW	: Pg=640.0, Pmax=922.63 -> Pmax=1012   samples: 13
% INFO    : Gen at bus 6367 - COW	: Pg=645.0, Pmax=929.63 -> Pmax=777   samples: 4
% INFO    : Gen at bus 6368 - COW	: Pg=659.0, Pmax=944.64 -> Pmax=717   samples: 5
% INFO    : Gen at bus 6369 - NG	: Pg=16.0, Pmax=32.0 -> Pmax=17   samples: 2
% INFO    : Gen at bus 6370 - COW	: Pg=1012.0, Pmax=1380.0 -> Pmax=2105   samples: 9
% INFO    : Gen at bus 6371 - COW	: Pg=951.0, Pmax=1380.0 -> Pmax=1124   samples: 50
% WARNING : Failed to find a generator capacity within (1041.0-5205.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 6372 - COW	: Pg=1041.0, Pmax=1308.0 -> Pmax=1129   samples: 100
% INFO    : Gen at bus 6373 - COW	: Pg=971.0, Pmax=1308.0 -> Pmax=1232   samples: 8
% INFO    : Gen at bus 6374 - COW	: Pg=266.5, Pmax=451.0 -> Pmax=1000   samples: 13
% INFO    : Gen at bus 6375 - NUC	: Pg=657.0, Pmax=947.0 -> Pmax=1051   samples: 1
% INFO    : Gen at bus 6376 - COW	: Pg=667.0, Pmax=947.0 -> Pmax=740   samples: 23
% INFO    : Gen at bus 6377 - COW	: Pg=662.0, Pmax=947.0 -> Pmax=725   samples: 1
% INFO    : Gen at bus 6378 - COW	: Pg=675.0, Pmax=947.0 -> Pmax=819   samples: 1
% INFO    : Gen at bus 6379 - COW	: Pg=660.0, Pmax=947.0 -> Pmax=716   samples: 12
% INFO    : Gen at bus 6380 - COW	: Pg=614.0, Pmax=947.0 -> Pmax=964   samples: 3
% INFO    : Gen at bus 6381 - COW	: Pg=582.0, Pmax=255.0 -> Pmax=1231   samples: 1
% INFO    : Gen at bus 6382 - NG	: Pg=326.0, Pmax=446.0 -> Pmax=390   samples: 14
% INFO    : Gen at bus 6383 - COW	: Pg=228.0, Pmax=260.0 -> Pmax=813   samples: 2
% INFO    : Gen at bus 6384 - COW	: Pg=417.5, Pmax=585.0 -> Pmax=735   samples: 1
% INFO    : Gen at bus 6385 - COW	: Pg=417.5, Pmax=585.0 -> Pmax=662   samples: 1
% INFO    : Gen at bus 6387 - PEL	: Pg=31.0, Pmax=35.0 -> Pmax=39   samples: 5
% INFO    : Gen at bus 6388 - PEL	: Pg=31.0, Pmax=35.0 -> Pmax=60   samples: 2
% INFO    : Gen at bus 6389 - PEL	: Pg=31.0, Pmax=35.0 -> Pmax=55   samples: 1
% INFO    : Gen at bus 6390 - PEL	: Pg=31.0, Pmax=35.0 -> Pmax=57   samples: 2
% INFO    : Gen at bus 6391 - NG	: Pg=280.0, Pmax=250.0 -> Pmax=280   samples: 39
% INFO    : Gen at bus 6392 - PEL	: Pg=75.0, Pmax=69.0 -> Pmax=76   samples: 11
% INFO    : Gen at bus 6393 - NG	: Pg=95.0, Pmax=76.0 -> Pmax=130   samples: 2
% INFO    : Gen at bus 6394 - COW	: Pg=38.0, Pmax=31.0 -> Pmax=127   samples: 1
% INFO    : Gen at bus 6395 - NG	: Pg=38.0, Pmax=31.0 -> Pmax=98   samples: 1
% INFO    : Gen at bus 6396 - PEL	: Pg=38.0, Pmax=31.0 -> Pmax=41   samples: 11
% INFO    : Gen at bus 6397 - NG	: Pg=70.0, Pmax=50.0 -> Pmax=268   samples: 3
% INFO    : Gen at bus 6398 - NG	: Pg=224.0, Pmax=250.0 -> Pmax=343   samples: 6
% INFO    : Gen at bus 6399 - COW	: Pg=224.0, Pmax=250.0 -> Pmax=813   samples: 2
% INFO    : Gen at bus 6400 - NG	: Pg=305.0, Pmax=414.0 -> Pmax=334   samples: 19
% INFO    : Gen at bus 6401 - NG	: Pg=95.0, Pmax=185.0 -> Pmax=137   samples: 3
% INFO    : Gen at bus 6402 - NG	: Pg=95.0, Pmax=185.0 -> Pmax=102   samples: 5
% INFO    : Gen at bus 6403 - COW	: Pg=4.5, Pmax=227.0 -> Pmax=12   samples: 10
% INFO    : Gen at bus 6404 - NG	: Pg=4.5, Pmax=227.0 -> Pmax=13   samples: 3
% INFO    : Gen at bus 6405 - NG	: Pg=4.5, Pmax=227.0 -> Pmax=18   samples: 26
% INFO    : Gen at bus 6406 - COW	: Pg=491.0, Pmax=950.0 -> Pmax=737   samples: 4
% INFO    : Gen at bus 6407 - COW	: Pg=485.0, Pmax=950.0 -> Pmax=579   samples: 2
% INFO    : Gen at bus 6408 - NG	: Pg=230.0, Pmax=304.0 -> Pmax=340   samples: 11
% INFO    : Gen at bus 6409 - NG	: Pg=230.0, Pmax=304.0 -> Pmax=530   samples: 3
% INFO    : Gen at bus 6410 - COW	: Pg=939.0, Pmax=1360.0 -> Pmax=1147   samples: 8
% INFO    : Gen at bus 6411 - NG	: Pg=87.0, Pmax=61.0 -> Pmax=311   samples: 1
% INFO    : Gen at bus 6412 - NG	: Pg=87.0, Pmax=61.0 -> Pmax=267   samples: 2
% INFO    : Gen at bus 6413 - COW	: Pg=990.0, Pmax=1380.0 -> Pmax=1216   samples: 60
% INFO    : Gen at bus 6414 - COW	: Pg=1010.0, Pmax=1380.0 -> Pmax=1728   samples: 57
% INFO    : Gen at bus 6415 - COW	: Pg=1001.0, Pmax=1380.0 -> Pmax=1940   samples: 2
% INFO    : Gen at bus 6416 - NUC	: Pg=986.0, Pmax=1290.0 -> Pmax=1565   samples: 3
% INFO    : Gen at bus 6417 - NG	: Pg=30.0, Pmax=51.0 -> Pmax=40   samples: 1
% INFO    : Gen at bus 6418 - COW	: Pg=1018.0, Pmax=1380.0 -> Pmax=1126   samples: 2
% WARNING : Failed to find a generator capacity within (925.0-4625.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 6419 - PEL	: Pg=925.0, Pmax=1380.0 -> Pmax=1074   samples: 100
% INFO    : Gen at bus 6420 - COW	: Pg=380.0, Pmax=585.0 -> Pmax=1434   samples: 2
% INFO    : Gen at bus 6421 - COW	: Pg=380.0, Pmax=585.0 -> Pmax=736   samples: 1
% INFO    : Gen at bus 6422 - COW	: Pg=380.0, Pmax=585.0 -> Pmax=873   samples: 3
% INFO    : Gen at bus 6423 - COW	: Pg=380.0, Pmax=585.0 -> Pmax=942   samples: 3
% INFO    : Gen at bus 6424 - PEL	: Pg=28.0, Pmax=38.0 -> Pmax=38   samples: 1
% INFO    : Gen at bus 6425 - NG	: Pg=347.0, Pmax=245.0 -> Pmax=377   samples: 69
% INFO    : Gen at bus 6426 - COW	: Pg=933.0, Pmax=605.0 -> Pmax=1432   samples: 10
% INFO    : Gen at bus 6427 - PEL	: Pg=29.0, Pmax=58.0 -> Pmax=58   samples: 2
% INFO    : Gen at bus 6428 - COW	: Pg=29.0, Pmax=23.1 -> Pmax=62   samples: 7
% INFO    : Gen at bus 6429 - PEL	: Pg=29.0, Pmax=23.1 -> Pmax=48   samples: 1
% INFO    : Gen at bus 6430 - NG	: Pg=324.5, Pmax=429.0 -> Pmax=460   samples: 35
% INFO    : Gen at bus 6431 - NG	: Pg=92.0, Pmax=80.0 -> Pmax=235   samples: 1
% INFO    : Gen at bus 6432 - NG	: Pg=92.0, Pmax=80.0 -> Pmax=399   samples: 1
% INFO    : Gen at bus 6433 - NG	: Pg=92.0, Pmax=80.0 -> Pmax=307   samples: 5
% INFO    : Gen at bus 6434 - PEL	: Pg=33.0, Pmax=32.0 -> Pmax=73   samples: 2
% INFO    : Gen at bus 6435 - PEL	: Pg=16.0, Pmax=32.0 -> Pmax=44   samples: 1
% INFO    : Gen at bus 6436 - PEL	: Pg=33.0, Pmax=32.0 -> Pmax=69   samples: 5
% INFO    : Gen at bus 6437 - PEL	: Pg=16.0, Pmax=32.0 -> Pmax=44   samples: 2
% INFO    : Gen at bus 6438 - NG	: Pg=0.0, Pmax=180.0 -> Pmax=0   samples: 1
% INFO    : Gen at bus 6439 - NG	: Pg=0.0, Pmax=180.0 -> Pmax=53   samples: 1
% INFO    : Gen at bus 6440 - NG	: Pg=0.0, Pmax=180.0 -> Pmax=26   samples: 1
% INFO    : Gen at bus 6441 - NG	: Pg=0.0, Pmax=180.0 -> Pmax=170   samples: 1
% INFO    : Gen at bus 6442 - NG	: Pg=36.0, Pmax=44.0 -> Pmax=81   samples: 1
% INFO    : Gen at bus 6443 - NG	: Pg=38.0, Pmax=31.0 -> Pmax=81   samples: 4
% INFO    : Gen at bus 6444 - NG	: Pg=38.0, Pmax=31.0 -> Pmax=122   samples: 1
% INFO    : Gen at bus 6445 - PEL	: Pg=16.5, Pmax=33.0 -> Pmax=59   samples: 1
% INFO    : Gen at bus 6446 - COW	: Pg=131.0, Pmax=130.0 -> Pmax=467   samples: 1
% INFO    : Gen at bus 6447 - COW	: Pg=131.0, Pmax=130.0 -> Pmax=148   samples: 1
% INFO    : Gen at bus 6448 - NUC	: Pg=779.0, Pmax=1332.0 -> Pmax=1347   samples: 1
% INFO    : Gen at bus 6449 - COW	: Pg=730.0, Pmax=1332.0 -> Pmax=853   samples: 20
% INFO    : Gen at bus 6450 - NG	: Pg=345.0, Pmax=285.0 -> Pmax=854   samples: 42
% INFO    : Gen at bus 6451 - COW	: Pg=303.0, Pmax=595.0 -> Pmax=483   samples: 1
% INFO    : Gen at bus 6452 - COW	: Pg=306.0, Pmax=443.0 -> Pmax=328   samples: 3
% INFO    : Gen at bus 6453 - NG	: Pg=278.0, Pmax=436.0 -> Pmax=600   samples: 18
% INFO    : Gen at bus 6454 - NG	: Pg=56.0, Pmax=50.0 -> Pmax=264   samples: 2
% INFO    : Gen at bus 6455 - NG	: Pg=56.0, Pmax=50.0 -> Pmax=169   samples: 1
% INFO    : Gen at bus 6456 - NG	: Pg=36.0, Pmax=30.0 -> Pmax=73   samples: 2
% INFO    : Gen at bus 6457 - COW	: Pg=683.0, Pmax=955.18 -> Pmax=1573   samples: 4
% INFO    : Gen at bus 6458 - NUC	: Pg=678.0, Pmax=958.18 -> Pmax=1326   samples: 1
% INFO    : Gen at bus 6459 - NG	: Pg=63.0, Pmax=49.0 -> Pmax=314   samples: 1
% INFO    : Gen at bus 6460 - NG	: Pg=63.0, Pmax=49.0 -> Pmax=77   samples: 1
% INFO    : Gen at bus 6461 - NG	: Pg=63.0, Pmax=49.0 -> Pmax=75   samples: 2
% INFO    : Gen at bus 6462 - NG	: Pg=0.0, Pmax=161.0 -> Pmax=71   samples: 1
% INFO    : Gen at bus 6463 - NG	: Pg=0.0, Pmax=161.0 -> Pmax=142   samples: 1
% INFO    : Gen at bus 6464 - COW	: Pg=522.0, Pmax=985.0 -> Pmax=805   samples: 12
% INFO    : Gen at bus 6465 - NUC	: Pg=517.0, Pmax=985.0 -> Pmax=1246   samples: 1
% INFO    : Gen at bus 6466 - COW	: Pg=516.0, Pmax=985.0 -> Pmax=642   samples: 9
% INFO    : Gen at bus 6467 - COW	: Pg=531.0, Pmax=985.0 -> Pmax=556   samples: 13
% INFO    : Gen at bus 6468 - NG	: Pg=128.5, Pmax=185.0 -> Pmax=207   samples: 5
% INFO    : Gen at bus 6469 - NG	: Pg=128.5, Pmax=185.0 -> Pmax=277   samples: 3
% INFO    : Gen at bus 6470 - NG	: Pg=128.5, Pmax=185.0 -> Pmax=154   samples: 1
% INFO    : Gen at bus 6471 - NG	: Pg=0.0, Pmax=64.0 -> Pmax=16   samples: 1
% INFO    : Gen at bus 6472 - NG	: Pg=473.0, Pmax=268.0 -> Pmax=524   samples: 86
% INFO    : Gen at bus 6473 - COW	: Pg=473.0, Pmax=268.0 -> Pmax=560   samples: 4
% INFO    : Gen at bus 6474 - NG	: Pg=68.0, Pmax=136.0 -> Pmax=206   samples: 1
% INFO    : Gen at bus 6475 - NG	: Pg=64.0, Pmax=128.0 -> Pmax=177   samples: 1
% INFO    : 
% INFO    : === Generator Active Capacity LB Model Notes ===
% INFO    : Gen at bus 467	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 467	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 469	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 747	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 816	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 816	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 817	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 817	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 817	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 817	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 1065	: Pmin=7.0 -> Pmin=3.5 
% INFO    : Gen at bus 1323	: Pmin=0.6 -> Pmin=0.3 
% INFO    : Gen at bus 1323	: Pmin=0.6 -> Pmin=0.3 
% INFO    : Gen at bus 1419	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 1442	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 1526	: Pmin=44.0 -> Pmin=22.0 
% INFO    : Gen at bus 1527	: Pmin=44.0 -> Pmin=22.0 
% INFO    : Gen at bus 1566	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 1650	: Pmin=0.7 -> Pmin=0.35 
% INFO    : Gen at bus 1695	: Pmin=0.6 -> Pmin=0.3 
% INFO    : Gen at bus 1993	: Pmin=0.5 -> Pmin=0.25 
% INFO    : Gen at bus 1993	: Pmin=0.5 -> Pmin=0.25 
% INFO    : Gen at bus 2107	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 2200	: Pmin=37.0 -> Pmin=18.5 
% INFO    : Gen at bus 2255	: Pmin=2.5 -> Pmin=1.25 
% INFO    : Gen at bus 2255	: Pmin=2.5 -> Pmin=1.25 
% INFO    : Gen at bus 2534	: Pmin=38.0 -> Pmin=19.0 
% INFO    : Gen at bus 2534	: Pmin=38.0 -> Pmin=19.0 
% INFO    : Gen at bus 2914	: Pmin=6.0 -> Pmin=3.0 
% INFO    : Gen at bus 2914	: Pmin=6.0 -> Pmin=3.0 
% INFO    : Gen at bus 2914	: Pmin=6.0 -> Pmin=3.0 
% INFO    : Gen at bus 3175	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 3363	: Pmin=0.8 -> Pmin=0.4 
% INFO    : Gen at bus 3606	: Pmin=0.8 -> Pmin=0.4 
% INFO    : Gen at bus 3606	: Pmin=0.8 -> Pmin=0.4 
% INFO    : Gen at bus 3605	: Pmin=0.8 -> Pmin=0.4 
% INFO    : Gen at bus 3605	: Pmin=0.8 -> Pmin=0.4 
% INFO    : Gen at bus 3768	: Pmin=5.6 -> Pmin=2.8 
% INFO    : Gen at bus 3991	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 3991	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 3990	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 3990	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 4594	: Pmin=44.0 -> Pmin=22.0 
% INFO    : Gen at bus 4594	: Pmin=44.0 -> Pmin=22.0 
% INFO    : Gen at bus 4841	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 4842	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 4924	: Pmin=0.2 -> Pmin=0.1 
% INFO    : Gen at bus 5992	: Pmin=50.0 -> Pmin=25.0 
% INFO    : Gen at bus 5993	: Pmin=300.0 -> Pmin=150.0 
% INFO    : Gen at bus 5993	: Pmin=300.0 -> Pmin=150.0 
% INFO    : Gen at bus 6003	: Pmin=50.0 -> Pmin=25.0 
% INFO    : Gen at bus 6040	: Pmin=300.0 -> Pmin=150.0 
% INFO    : Gen at bus 6045	: Pmin=185.0 -> Pmin=92.5 
% INFO    : Gen at bus 6045	: Pmin=185.0 -> Pmin=92.5 
% INFO    : Gen at bus 6045	: Pmin=230.0 -> Pmin=115.0 
% INFO    : Gen at bus 6045	: Pmin=165.0 -> Pmin=82.5 
% INFO    : Gen at bus 6060	: Pmin=250.0 -> Pmin=125.0 
% INFO    : Gen at bus 6060	: Pmin=200.0 -> Pmin=100.0 
% INFO    : Gen at bus 6060	: Pmin=196.0 -> Pmin=98.0 
% INFO    : Gen at bus 6060	: Pmin=196.0 -> Pmin=98.0 
% INFO    : Gen at bus 6071	: Pmin=100.0 -> Pmin=50.0 
% INFO    : Gen at bus 6097	: Pmin=300.0 -> Pmin=150.0 
% INFO    : Gen at bus 6097	: Pmin=300.0 -> Pmin=150.0 
% INFO    : Gen at bus 6097	: Pmin=300.0 -> Pmin=150.0 
% INFO    : Gen at bus 6210	: Pmin=223.0 -> Pmin=111.5 
% INFO    : Gen at bus 6246	: Pmin=300.0 -> Pmin=150.0 
% INFO    : Gen at bus 6253	: Pmin=300.0 -> Pmin=150.0 
% INFO    : Gen at bus 6278	: Pmin=280.0 -> Pmin=140.0 
% INFO    : Gen at bus 6278	: Pmin=200.0 -> Pmin=100.0 
% INFO    : Gen at bus 6278	: Pmin=200.0 -> Pmin=100.0 
% INFO    : Gen at bus 6286	: Pmin=200.0 -> Pmin=100.0 
% INFO    : Gen at bus 6287	: Pmin=140.0 -> Pmin=70.0 
% INFO    : Gen at bus 6298	: Pmin=249.14 -> Pmin=124.57 
% INFO    : Gen at bus 6299	: Pmin=289.12 -> Pmin=144.56 
% INFO    : Gen at bus 6300	: Pmin=251.15 -> Pmin=125.575 
% INFO    : Gen at bus 6301	: Pmin=251.15 -> Pmin=125.575 
% INFO    : Gen at bus 6303	: Pmin=156.0 -> Pmin=78.0 
% INFO    : Gen at bus 6304	: Pmin=154.0 -> Pmin=77.0 
% INFO    : Gen at bus 6305	: Pmin=154.0 -> Pmin=77.0 
% INFO    : Gen at bus 6306	: Pmin=112.0 -> Pmin=56.0 
% INFO    : Gen at bus 6307	: Pmin=89.0 -> Pmin=44.5 
% INFO    : Gen at bus 6313	: Pmin=133.0 -> Pmin=66.5 
% INFO    : Gen at bus 6315	: Pmin=267.53 -> Pmin=133.765 
% INFO    : Gen at bus 6316	: Pmin=273.02 -> Pmin=136.51 
% INFO    : Gen at bus 6317	: Pmin=275.52 -> Pmin=137.76 
% INFO    : Gen at bus 6318	: Pmin=273.01 -> Pmin=136.505 
% INFO    : Gen at bus 6319	: Pmin=318.0 -> Pmin=159.0 
% INFO    : Gen at bus 6320	: Pmin=318.0 -> Pmin=159.0 
% INFO    : Gen at bus 6329	: Pmin=337.0 -> Pmin=168.5 
% INFO    : Gen at bus 6330	: Pmin=367.0 -> Pmin=183.5 
% INFO    : Gen at bus 6331	: Pmin=367.0 -> Pmin=183.5 
% INFO    : Gen at bus 6332	: Pmin=1.4 -> Pmin=0.7 
% INFO    : Gen at bus 6334	: Pmin=233.12 -> Pmin=116.56 
% INFO    : Gen at bus 6336	: Pmin=241.15 -> Pmin=120.575 
% INFO    : Gen at bus 6337	: Pmin=240.15 -> Pmin=120.075 
% INFO    : Gen at bus 6338	: Pmin=403.0 -> Pmin=201.5 
% INFO    : Gen at bus 6339	: Pmin=403.0 -> Pmin=201.5 
% INFO    : Gen at bus 6340	: Pmin=398.0 -> Pmin=199.0 
% INFO    : Gen at bus 6341	: Pmin=398.0 -> Pmin=199.0 
% INFO    : Gen at bus 6342	: Pmin=8.5 -> Pmin=4.25 
% INFO    : Gen at bus 6343	: Pmin=8.5 -> Pmin=4.25 
% INFO    : Gen at bus 6344	: Pmin=4.2 -> Pmin=2.1 
% INFO    : Gen at bus 6345	: Pmin=180.0 -> Pmin=90.0 
% INFO    : Gen at bus 6346	: Pmin=310.0 -> Pmin=155.0 
% INFO    : Gen at bus 6347	: Pmin=310.0 -> Pmin=155.0 
% INFO    : Gen at bus 6349	: Pmin=205.0 -> Pmin=102.5 
% INFO    : Gen at bus 6356	: Pmin=280.0 -> Pmin=140.0 
% INFO    : Gen at bus 6357	: Pmin=280.0 -> Pmin=140.0 
% INFO    : Gen at bus 6358	: Pmin=280.0 -> Pmin=140.0 
% INFO    : Gen at bus 6359	: Pmin=280.0 -> Pmin=140.0 
% INFO    : Gen at bus 6362	: Pmin=239.0 -> Pmin=119.5 
% INFO    : Gen at bus 6363	: Pmin=21.0 -> Pmin=10.5 
% INFO    : Gen at bus 6364	: Pmin=240.0 -> Pmin=120.0 
% INFO    : Gen at bus 6365	: Pmin=232.63 -> Pmin=116.315 
% INFO    : Gen at bus 6366	: Pmin=232.63 -> Pmin=116.315 
% INFO    : Gen at bus 6367	: Pmin=239.63 -> Pmin=119.815 
% INFO    : Gen at bus 6368	: Pmin=254.64 -> Pmin=127.32 
% INFO    : Gen at bus 6370	: Pmin=340.0 -> Pmin=170.0 
% INFO    : Gen at bus 6371	: Pmin=340.0 -> Pmin=170.0 
% INFO    : Gen at bus 6372	: Pmin=288.0 -> Pmin=144.0 
% INFO    : Gen at bus 6373	: Pmin=288.0 -> Pmin=144.0 
% INFO    : Gen at bus 6374	: Pmin=82.0 -> Pmin=41.0 
% INFO    : Gen at bus 6375	: Pmin=237.0 -> Pmin=118.5 
% INFO    : Gen at bus 6376	: Pmin=267.0 -> Pmin=133.5 
% INFO    : Gen at bus 6377	: Pmin=237.0 -> Pmin=118.5 
% INFO    : Gen at bus 6378	: Pmin=237.0 -> Pmin=118.5 
% INFO    : Gen at bus 6379	: Pmin=237.0 -> Pmin=118.5 
% INFO    : Gen at bus 6380	: Pmin=237.0 -> Pmin=118.5 
% INFO    : Gen at bus 6381	: Pmin=140.0 -> Pmin=70.0 
% INFO    : Gen at bus 6382	: Pmin=206.0 -> Pmin=103.0 
% INFO    : Gen at bus 6383	: Pmin=130.0 -> Pmin=65.0 
% INFO    : Gen at bus 6384	: Pmin=250.0 -> Pmin=125.0 
% INFO    : Gen at bus 6385	: Pmin=250.0 -> Pmin=125.0 
% INFO    : Gen at bus 6391	: Pmin=135.0 -> Pmin=67.5 
% INFO    : Gen at bus 6398	: Pmin=137.0 -> Pmin=68.5 
% INFO    : Gen at bus 6399	: Pmin=137.0 -> Pmin=68.5 
% INFO    : Gen at bus 6400	: Pmin=196.0 -> Pmin=98.0 
% INFO    : Gen at bus 6401	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 6402	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 6406	: Pmin=237.0 -> Pmin=118.5 
% INFO    : Gen at bus 6407	: Pmin=237.0 -> Pmin=118.5 
% INFO    : Gen at bus 6408	: Pmin=156.0 -> Pmin=78.0 
% INFO    : Gen at bus 6409	: Pmin=156.0 -> Pmin=78.0 
% INFO    : Gen at bus 6410	: Pmin=289.0 -> Pmin=144.5 
% INFO    : Gen at bus 6413	: Pmin=350.0 -> Pmin=175.0 
% INFO    : Gen at bus 6414	: Pmin=350.0 -> Pmin=175.0 
% INFO    : Gen at bus 6415	: Pmin=350.0 -> Pmin=175.0 
% INFO    : Gen at bus 6416	: Pmin=350.0 -> Pmin=175.0 
% INFO    : Gen at bus 6417	: Pmin=0.8 -> Pmin=0.4 
% INFO    : Gen at bus 6418	: Pmin=340.0 -> Pmin=170.0 
% INFO    : Gen at bus 6419	: Pmin=340.0 -> Pmin=170.0 
% INFO    : Gen at bus 6420	: Pmin=175.0 -> Pmin=87.5 
% INFO    : Gen at bus 6421	: Pmin=175.0 -> Pmin=87.5 
% INFO    : Gen at bus 6422	: Pmin=175.0 -> Pmin=87.5 
% INFO    : Gen at bus 6423	: Pmin=175.0 -> Pmin=87.5 
% INFO    : Gen at bus 6425	: Pmin=85.0 -> Pmin=42.5 
% INFO    : Gen at bus 6426	: Pmin=295.0 -> Pmin=147.5 
% INFO    : Gen at bus 6430	: Pmin=220.0 -> Pmin=110.0 
% INFO    : Gen at bus 6448	: Pmin=282.0 -> Pmin=141.0 
% INFO    : Gen at bus 6449	: Pmin=282.0 -> Pmin=141.0 
% INFO    : Gen at bus 6450	: Pmin=150.0 -> Pmin=75.0 
% INFO    : Gen at bus 6451	: Pmin=225.0 -> Pmin=112.5 
% INFO    : Gen at bus 6452	: Pmin=127.0 -> Pmin=63.5 
% INFO    : Gen at bus 6453	: Pmin=120.0 -> Pmin=60.0 
% INFO    : Gen at bus 6457	: Pmin=235.18 -> Pmin=117.59 
% INFO    : Gen at bus 6458	: Pmin=238.18 -> Pmin=119.09 
% INFO    : Gen at bus 6464	: Pmin=275.0 -> Pmin=137.5 
% INFO    : Gen at bus 6465	: Pmin=275.0 -> Pmin=137.5 
% INFO    : Gen at bus 6466	: Pmin=275.0 -> Pmin=137.5 
% INFO    : Gen at bus 6467	: Pmin=275.0 -> Pmin=137.5 
% INFO    : Gen at bus 6468	: Pmin=72.0 -> Pmin=36.0 
% INFO    : Gen at bus 6469	: Pmin=72.0 -> Pmin=36.0 
% INFO    : Gen at bus 6470	: Pmin=72.0 -> Pmin=36.0 
% INFO    : Gen at bus 6472	: Pmin=138.0 -> Pmin=69.0 
% INFO    : Gen at bus 6473	: Pmin=138.0 -> Pmin=69.0 
% INFO    : 
% INFO    : === Generator Reactive Capacity Atleast Max 50 Percent Active Model Notes ===
% INFO    : Gen at bus 4 - COW	: Pmax 28.0, Qmin 0.0, Qmax 0.0 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 4 - NG	: Pmax 16.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 5 - NG	: Pmax 13.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 11 - NG	: Pmax 30.0, Qmin 0.0, Qmax 0.0 -> Qmin -15.0, Qmax 15.0
% INFO    : Gen at bus 11 - PEL	: Pmax 16.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 17 - COW	: Pmax 12.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 19 - PEL	: Pmax 1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.0, Qmax 1.0
% INFO    : Gen at bus 22 - NG	: Pmax 11.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 24 - PEL	: Pmax 21.0, Qmin 0.0, Qmax 0.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 24 - PEL	: Pmax 51.0, Qmin 0.0, Qmax 0.0 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 25 - NG	: Pmax 45.0, Qmin 0.0, Qmax 0.0 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 25 - NG	: Pmax 17.0, Qmin 0.0, Qmax 0.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 40 - NG	: Pmax 10.0, Qmin 0.0, Qmax 0.0 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 47 - PEL	: Pmax 38.0, Qmin -9.5, Qmax 9.5 -> Qmin -19.0, Qmax 19.0
% INFO    : Gen at bus 48 - PEL	: Pmax 46.0, Qmin 0.0, Qmax 0.0 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 48 - NG	: Pmax 47.0, Qmin 0.0, Qmax 0.0 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 57 - COW	: Pmax 142.0, Qmin -45.6, Qmax 45.6 -> Qmin -71.0, Qmax 71.0
% INFO    : Gen at bus 64 - NG	: Pmax 27.0, Qmin 0.0, Qmax 0.0 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 64 - NG	: Pmax 27.0, Qmin 0.0, Qmax 0.0 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 69 - NG	: Pmax 116.0, Qmin -20.4, Qmax 20.4 -> Qmin -58.0, Qmax 58.0
% INFO    : Gen at bus 70 - COW	: Pmax 48.0, Qmin 0.0, Qmax 0.0 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 85 - PEL	: Pmax 11.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 86 - NG	: Pmax 5.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 102 - NG	: Pmax 780.0, Qmin -230.4, Qmax 230.4 -> Qmin -390.0, Qmax 390.0
% INFO    : Gen at bus 122 - NG	: Pmax 8.0, Qmin -2.0, Qmax 5.0 -> Qmin -4.0, Qmax 5.0
% INFO    : Gen at bus 124 - COW	: Pmax 5.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 125 - PEL	: Pmax 155.0, Qmin -18.0, Qmax 18.0 -> Qmin -78.0, Qmax 78.0
% INFO    : Gen at bus 125 - NG	: Pmax 11.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 132 - NG	: Pmax 37.0, Qmin -3.0, Qmax 3.0 -> Qmin -19.0, Qmax 19.0
% INFO    : Gen at bus 132 - PEL	: Pmax 4.0, Qmin -1.0, Qmax 1.0 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 132 - COW	: Pmax 12.0, Qmin -3.0, Qmax 3.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 132 - NG	: Pmax 7.0, Qmin -3.0, Qmax 3.0 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 137 - NG	: Pmax 43.0, Qmin -0.8, Qmax 0.8 -> Qmin -22.0, Qmax 22.0
% INFO    : Gen at bus 137 - PEL	: Pmax 21.0, Qmin -0.8, Qmax 0.8 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 156 - NG	: Pmax 9.0, Qmin -1.76, Qmax 1.76 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 159 - PEL	: Pmax 34.0, Qmin -13.0, Qmax 10.0 -> Qmin -17.0, Qmax 17.0
% INFO    : Gen at bus 178 - PEL	: Pmax 67.0, Qmin -4.0, Qmax 10.0 -> Qmin -34.0, Qmax 34.0
% INFO    : Gen at bus 191 - NG	: Pmax 16.0, Qmin -2.0, Qmax 2.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 195 - NG	: Pmax 41.0, Qmin 0.0, Qmax 0.0 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 197 - NG	: Pmax 154.0, Qmin -21.6, Qmax 21.6 -> Qmin -77.0, Qmax 77.0
% INFO    : Gen at bus 197 - COW	: Pmax 95.0, Qmin -21.6, Qmax 21.6 -> Qmin -48.0, Qmax 48.0
% INFO    : Gen at bus 220 - COW	: Pmax 9.0, Qmin 0.0, Qmax 0.0 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 227 - NG	: Pmax 12.0, Qmin -1.2, Qmax 2.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 230 - PEL	: Pmax 13.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 239 - NG	: Pmax 63.0, Qmin 0.0, Qmax 0.0 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 239 - NG	: Pmax 29.0, Qmin 0.0, Qmax 0.0 -> Qmin -15.0, Qmax 15.0
% INFO    : Gen at bus 241 - NG	: Pmax 14.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 241 - NG	: Pmax 41.0, Qmin 0.0, Qmax 0.0 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 249 - NG	: Pmax 55.0, Qmin -10.0, Qmax 10.0 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 249 - PEL	: Pmax 30.0, Qmin -10.0, Qmax 10.0 -> Qmin -15.0, Qmax 15.0
% INFO    : Gen at bus 249 - PEL	: Pmax 77.0, Qmin -10.0, Qmax 10.0 -> Qmin -39.0, Qmax 39.0
% INFO    : Gen at bus 261 - PEL	: Pmax 73.0, Qmin -1.14, Qmax 1.0 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 264 - NG	: Pmax 12.0, Qmin -4.0, Qmax 4.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 272 - NG	: Pmax 12.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 285 - NG	: Pmax 25.0, Qmin -6.2, Qmax 6.1 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 298 - PEL	: Pmax 24.0, Qmin 0.0, Qmax 0.0 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 299 - NG	: Pmax 19.0, Qmin 0.0, Qmax 0.0 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 315 - PEL	: Pmax 108.0, Qmin -24.0, Qmax 24.0 -> Qmin -54.0, Qmax 54.0
% INFO    : Gen at bus 315 - NG	: Pmax 276.0, Qmin -24.0, Qmax 24.0 -> Qmin -138.0, Qmax 138.0
% INFO    : Gen at bus 322 - NG	: Pmax 18.0, Qmin -0.1, Qmax 0.1 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 328 - NG	: Pmax 18.0, Qmin -4.0, Qmax 4.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 335 - PEL	: Pmax 43.0, Qmin -9.0, Qmax 13.0 -> Qmin -22.0, Qmax 22.0
% INFO    : Gen at bus 336 - NG	: Pmax 61.0, Qmin -9.0, Qmax 13.0 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 339 - NG	: Pmax 22.0, Qmin -6.0, Qmax 5.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 341 - NG	: Pmax 48.0, Qmin -10.0, Qmax 10.0 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 341 - PEL	: Pmax 2.0, Qmin -0.1, Qmax 0.1 -> Qmin -1.0, Qmax 1.0
% INFO    : Gen at bus 348 - PEL	: Pmax 2.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.0, Qmax 1.0
% INFO    : Gen at bus 348 - NG	: Pmax 110.0, Qmin -25.2, Qmax 25.2 -> Qmin -55.0, Qmax 55.0
% INFO    : Gen at bus 351 - NG	: Pmax 21.0, Qmin 0.0, Qmax 0.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 360 - NG	: Pmax 15.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 360 - NG	: Pmax 29.0, Qmin 0.0, Qmax 0.0 -> Qmin -15.0, Qmax 15.0
% INFO    : Gen at bus 367 - NG	: Pmax 825.0, Qmin -127.2, Qmax 127.2 -> Qmin -413.0, Qmax 413.0
% INFO    : Gen at bus 394 - PEL	: Pmax 6.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 413 - NG	: Pmax 8.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 413 - NG	: Pmax 9.0, Qmin 0.0, Qmax 0.0 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 433 - COW	: Pmax 26.0, Qmin 0.0, Qmax 0.0 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 442 - COW	: Pmax 76.0, Qmin -11.99, Qmax 10.96 -> Qmin -38.0, Qmax 38.0
% INFO    : Gen at bus 465 - PEL	: Pmax 5.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 465 - NG	: Pmax 21.0, Qmin 0.0, Qmax 0.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 467 - NG	: Pmax 39.0, Qmin -4.8, Qmax 6.0 -> Qmin -20.0, Qmax 20.0
% INFO    : Gen at bus 467 - PEL	: Pmax 33.0, Qmin -4.8, Qmax 6.0 -> Qmin -17.0, Qmax 17.0
% INFO    : Gen at bus 469 - PEL	: Pmax 398.0, Qmin -51.6, Qmax 51.6 -> Qmin -199.0, Qmax 199.0
% INFO    : Gen at bus 482 - NG	: Pmax 39.0, Qmin -16.0, Qmax 17.0 -> Qmin -20.0, Qmax 20.0
% INFO    : Gen at bus 482 - NG	: Pmax 38.0, Qmin -16.0, Qmax 17.0 -> Qmin -19.0, Qmax 19.0
% INFO    : Gen at bus 482 - NG	: Pmax 59.0, Qmin -16.0, Qmax 17.0 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 494 - NG	: Pmax 34.0, Qmin -17.0, Qmax 8.0 -> Qmin -17.0, Qmax 17.0
% INFO    : Gen at bus 511 - NG	: Pmax 9.0, Qmin -2.0, Qmax 2.0 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 520 - NG	: Pmax 24.0, Qmin 0.0, Qmax 0.0 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 521 - NG	: Pmax 27.0, Qmin 0.0, Qmax 0.0 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 531 - NG	: Pmax 13.0, Qmin -4.8, Qmax 4.8 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 531 - PEL	: Pmax 12.0, Qmin -4.8, Qmax 4.8 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 531 - PEL	: Pmax 16.0, Qmin -4.8, Qmax 4.8 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 537 - NG	: Pmax 28.0, Qmin 0.0, Qmax 0.0 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 537 - PEL	: Pmax 142.0, Qmin -25.2, Qmax 25.2 -> Qmin -71.0, Qmax 71.0
% INFO    : Gen at bus 549 - NG	: Pmax 10.0, Qmin -1.2, Qmax 2.0 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 571 - NG	: Pmax 10.0, Qmin 0.0, Qmax 0.0 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 571 - PEL	: Pmax 116.0, Qmin -4.8, Qmax 4.8 -> Qmin -58.0, Qmax 58.0
% INFO    : Gen at bus 571 - NG	: Pmax 22.0, Qmin 0.0, Qmax 0.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 584 - NG	: Pmax 233.0, Qmin -14.4, Qmax 14.4 -> Qmin -117.0, Qmax 117.0
% INFO    : Gen at bus 586 - NG	: Pmax 17.0, Qmin 0.0, Qmax 0.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 594 - COW	: Pmax 50.0, Qmin -10.0, Qmax 10.0 -> Qmin -25.0, Qmax 25.0
% INFO    : Gen at bus 601 - PEL	: Pmax 7.0, Qmin -1.0, Qmax 1.0 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 611 - NG	: Pmax 198.0, Qmin -67.2, Qmax 67.2 -> Qmin -99.0, Qmax 99.0
% INFO    : Gen at bus 613 - NG	: Pmax 19.0, Qmin 0.0, Qmax 0.0 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 613 - COW	: Pmax 16.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 613 - COW	: Pmax 11.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 614 - PEL	: Pmax 18.0, Qmin 0.0, Qmax 0.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 614 - NG	: Pmax 18.0, Qmin 0.0, Qmax 0.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 626 - COW	: Pmax 535.0, Qmin -8.3, Qmax 8.3 -> Qmin -268.0, Qmax 268.0
% INFO    : Gen at bus 635 - COW	: Pmax 13.0, Qmin -6.0, Qmax 4.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 638 - COW	: Pmax 13.0, Qmin -4.2, Qmax 7.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 638 - PEL	: Pmax 15.0, Qmin -4.2, Qmax 7.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 653 - NG	: Pmax 14.0, Qmin -4.2, Qmax 7.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 671 - NG	: Pmax 11.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 671 - PEL	: Pmax 25.0, Qmin 0.0, Qmax 0.0 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 672 - NG	: Pmax 16.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 672 - PEL	: Pmax 143.0, Qmin -38.4, Qmax 38.4 -> Qmin -72.0, Qmax 72.0
% INFO    : Gen at bus 680 - NG	: Pmax 11.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 681 - PEL	: Pmax 16.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 685 - NG	: Pmax 15.0, Qmin -5.0, Qmax 6.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 685 - PEL	: Pmax 26.0, Qmin -5.0, Qmax 8.0 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 685 - NG	: Pmax 21.0, Qmin -5.0, Qmax 8.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 696 - COW	: Pmax 384.0, Qmin -73.2, Qmax 73.2 -> Qmin -192.0, Qmax 192.0
% INFO    : Gen at bus 696 - NG	: Pmax 12.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 696 - COW	: Pmax 48.0, Qmin 0.0, Qmax 0.0 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 700 - NG	: Pmax 182.0, Qmin -17.0, Qmax 15.0 -> Qmin -91.0, Qmax 91.0
% INFO    : Gen at bus 700 - NG	: Pmax 115.0, Qmin -17.0, Qmax 15.0 -> Qmin -58.0, Qmax 58.0
% INFO    : Gen at bus 699 - PEL	: Pmax 56.0, Qmin -15.0, Qmax 15.0 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 699 - COW	: Pmax 102.0, Qmin -15.0, Qmax 15.0 -> Qmin -51.0, Qmax 51.0
% INFO    : Gen at bus 698 - COW	: Pmax 64.0, Qmin -17.0, Qmax 15.0 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 698 - NG	: Pmax 69.0, Qmin -17.0, Qmax 15.0 -> Qmin -35.0, Qmax 35.0
% INFO    : Gen at bus 706 - NG	: Pmax 7.0, Qmin -2.5, Qmax 2.5 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 733 - COW	: Pmax 271.0, Qmin -16.8, Qmax 16.8 -> Qmin -136.0, Qmax 136.0
% INFO    : Gen at bus 734 - NG	: Pmax 114.0, Qmin -18.0, Qmax 18.0 -> Qmin -57.0, Qmax 57.0
% INFO    : Gen at bus 735 - NG	: Pmax 17.0, Qmin 0.0, Qmax 0.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 735 - NG	: Pmax 177.0, Qmin -24.0, Qmax 24.0 -> Qmin -89.0, Qmax 89.0
% INFO    : Gen at bus 737 - NG	: Pmax 15.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 737 - NG	: Pmax 22.0, Qmin 0.0, Qmax 0.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 738 - COW	: Pmax 3.0, Qmin -0.1, Qmax 0.1 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 745 - NG	: Pmax 16.0, Qmin -3.7, Qmax 4.4 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 746 - PEL	: Pmax 85.0, Qmin -16.55, Qmax 15.0 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 747 - PEL	: Pmax 185.0, Qmin -28.8, Qmax 28.8 -> Qmin -93.0, Qmax 93.0
% INFO    : Gen at bus 752 - NG	: Pmax 27.0, Qmin -3.0, Qmax 3.0 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 759 - PEL	: Pmax 55.0, Qmin -8.0, Qmax 8.0 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 761 - NG	: Pmax 12.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 762 - PEL	: Pmax 5.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 761 - NG	: Pmax 123.0, Qmin -18.0, Qmax 18.0 -> Qmin -62.0, Qmax 62.0
% INFO    : Gen at bus 762 - NG	: Pmax 172.0, Qmin -25.2, Qmax 25.2 -> Qmin -86.0, Qmax 86.0
% INFO    : Gen at bus 763 - PEL	: Pmax 1.0, Qmin -0.06, Qmax 0.06 -> Qmin -1.0, Qmax 1.0
% INFO    : Gen at bus 763 - NG	: Pmax 18.0, Qmin -2.61, Qmax 2.61 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 763 - PEL	: Pmax 3.0, Qmin -0.16, Qmax 0.16 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 763 - PEL	: Pmax 2.0, Qmin -0.11, Qmax 0.11 -> Qmin -1.0, Qmax 1.0
% INFO    : Gen at bus 767 - NG	: Pmax 30.0, Qmin 0.0, Qmax 0.0 -> Qmin -15.0, Qmax 15.0
% INFO    : Gen at bus 767 - PEL	: Pmax 43.0, Qmin 0.0, Qmax 0.0 -> Qmin -22.0, Qmax 22.0
% INFO    : Gen at bus 802 - NG	: Pmax 113.0, Qmin -17.0, Qmax 15.0 -> Qmin -57.0, Qmax 57.0
% INFO    : Gen at bus 802 - PEL	: Pmax 47.0, Qmin -17.0, Qmax 15.0 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 803 - COW	: Pmax 223.0, Qmin -17.0, Qmax 15.0 -> Qmin -112.0, Qmax 112.0
% INFO    : Gen at bus 803 - NG	: Pmax 53.0, Qmin -17.0, Qmax 15.0 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 804 - PEL	: Pmax 64.0, Qmin -17.0, Qmax 15.0 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 804 - PEL	: Pmax 183.0, Qmin -17.0, Qmax 15.0 -> Qmin -92.0, Qmax 92.0
% INFO    : Gen at bus 808 - PEL	: Pmax 83.0, Qmin 0.0, Qmax 0.0 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 816 - NG	: Pmax 271.0, Qmin -13.2, Qmax 13.2 -> Qmin -136.0, Qmax 136.0
% INFO    : Gen at bus 816 - PEL	: Pmax 43.0, Qmin -9.0, Qmax 6.0 -> Qmin -22.0, Qmax 22.0
% INFO    : Gen at bus 817 - PEL	: Pmax 158.0, Qmin -9.0, Qmax 6.0 -> Qmin -79.0, Qmax 79.0
% INFO    : Gen at bus 817 - PEL	: Pmax 71.0, Qmin -9.0, Qmax 6.0 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 817 - PEL	: Pmax 99.0, Qmin -9.0, Qmax 6.0 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 817 - NG	: Pmax 136.0, Qmin -9.0, Qmax 6.0 -> Qmin -68.0, Qmax 68.0
% INFO    : Gen at bus 827 - COW	: Pmax 7.0, Qmin -3.0, Qmax 3.0 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 827 - NG	: Pmax 17.0, Qmin -3.0, Qmax 3.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 830 - PEL	: Pmax 4.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 831 - PEL	: Pmax 59.0, Qmin -10.0, Qmax 10.0 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 832 - NG	: Pmax 21.0, Qmin -10.0, Qmax 10.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 834 - NG	: Pmax 12.0, Qmin -3.43, Qmax 3.14 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 834 - PEL	: Pmax 4.0, Qmin -0.6, Qmax 1.0 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 837 - NG	: Pmax 171.0, Qmin -4.8, Qmax 4.8 -> Qmin -86.0, Qmax 86.0
% INFO    : Gen at bus 839 - NG	: Pmax 19.0, Qmin -7.5, Qmax 7.5 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 858 - NG	: Pmax 19.0, Qmin -1.14, Qmax 1.0 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 858 - NG	: Pmax 17.0, Qmin -0.6, Qmax 1.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 865 - COW	: Pmax 28.0, Qmin -7.0, Qmax 7.0 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 866 - COW	: Pmax 222.0, Qmin -39.6, Qmax 39.6 -> Qmin -111.0, Qmax 111.0
% INFO    : Gen at bus 887 - NG	: Pmax 24.0, Qmin -6.0, Qmax 6.0 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 887 - PEL	: Pmax 28.0, Qmin -3.0, Qmax 3.0 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 891 - NG	: Pmax 21.0, Qmin -5.0, Qmax 5.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 891 - NG	: Pmax 22.0, Qmin -5.0, Qmax 5.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 891 - NG	: Pmax 11.0, Qmin -5.0, Qmax 5.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 891 - COW	: Pmax 23.0, Qmin -5.0, Qmax 5.0 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 909 - PEL	: Pmax 32.0, Qmin 0.0, Qmax 0.0 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 948 - PEL	: Pmax 10.0, Qmin 0.0, Qmax 0.0 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 952 - PEL	: Pmax 2.0, Qmin -0.1, Qmax 0.1 -> Qmin -1.0, Qmax 1.0
% INFO    : Gen at bus 973 - NG	: Pmax 194.0, Qmin -37.2, Qmax 37.2 -> Qmin -97.0, Qmax 97.0
% INFO    : Gen at bus 975 - PEL	: Pmax 14.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 991 - NG	: Pmax 59.0, Qmin -10.0, Qmax 22.0 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 991 - NG	: Pmax 25.0, Qmin -3.0, Qmax 7.0 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 991 - PEL	: Pmax 29.0, Qmin -10.0, Qmax 22.0 -> Qmin -15.0, Qmax 22.0
% INFO    : Gen at bus 993 - PEL	: Pmax 20.0, Qmin 0.0, Qmax 0.0 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 1017 - PEL	: Pmax 6.0, Qmin -0.6, Qmax 1.0 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 1033 - PEL	: Pmax 22.0, Qmin 0.0, Qmax 0.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 1056 - NG	: Pmax 27.0, Qmin -10.0, Qmax 12.0 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 1058 - PEL	: Pmax 8.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 1065 - NG	: Pmax 503.0, Qmin -22.8, Qmax 22.8 -> Qmin -252.0, Qmax 252.0
% INFO    : Gen at bus 1066 - COW	: Pmax 9.0, Qmin 0.0, Qmax 0.0 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 1073 - NG	: Pmax 15.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 1074 - COW	: Pmax 194.0, Qmin -2.4, Qmax 2.0 -> Qmin -97.0, Qmax 97.0
% INFO    : Gen at bus 1078 - COW	: Pmax 11.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 1113 - NG	: Pmax 127.0, Qmin -40.0, Qmax 50.0 -> Qmin -64.0, Qmax 64.0
% INFO    : Gen at bus 1119 - NG	: Pmax 28.0, Qmin -10.0, Qmax 10.0 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 1119 - NG	: Pmax 22.0, Qmin -10.0, Qmax 10.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 1134 - NG	: Pmax 10.0, Qmin -0.1, Qmax 0.1 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 1137 - NG	: Pmax 18.0, Qmin 0.0, Qmax 0.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 1144 - PEL	: Pmax 12.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 1156 - PEL	: Pmax 10.0, Qmin 0.0, Qmax 0.0 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 1156 - NG	: Pmax 7.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 1219 - NG	: Pmax 145.0, Qmin -40.0, Qmax 40.0 -> Qmin -73.0, Qmax 73.0
% INFO    : Gen at bus 1220 - NG	: Pmax 545.0, Qmin -11.59, Qmax 12.42 -> Qmin -273.0, Qmax 273.0
% INFO    : Gen at bus 1230 - NG	: Pmax 14.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 1255 - NG	: Pmax 46.0, Qmin -10.0, Qmax 20.0 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 1255 - PEL	: Pmax 37.0, Qmin -10.0, Qmax 20.0 -> Qmin -19.0, Qmax 20.0
% INFO    : Gen at bus 1265 - PEL	: Pmax 74.0, Qmin -16.8, Qmax 16.8 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 1268 - PEL	: Pmax 194.0, Qmin -21.6, Qmax 21.6 -> Qmin -97.0, Qmax 97.0
% INFO    : Gen at bus 1269 - COW	: Pmax 621.0, Qmin -39.6, Qmax 39.6 -> Qmin -311.0, Qmax 311.0
% INFO    : Gen at bus 1273 - PEL	: Pmax 2.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.0, Qmax 1.0
% INFO    : Gen at bus 1287 - NG	: Pmax 59.0, Qmin 0.0, Qmax 0.0 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 1287 - COW	: Pmax 28.0, Qmin 0.0, Qmax 0.0 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 1296 - PEL	: Pmax 2.0, Qmin -0.35, Qmax 0.35 -> Qmin -1.0, Qmax 1.0
% INFO    : Gen at bus 1296 - NG	: Pmax 16.0, Qmin -2.8, Qmax 2.6 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 1296 - COW	: Pmax 6.0, Qmin -2.8, Qmax 2.6 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 1313 - NG	: Pmax 7.0, Qmin -0.1, Qmax 0.1 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 1320 - NG	: Pmax 8.0, Qmin -0.6, Qmax 1.0 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 1320 - PEL	: Pmax 8.0, Qmin -0.6, Qmax 1.0 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 1320 - NG	: Pmax 15.0, Qmin -0.6, Qmax 1.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 1323 - PEL	: Pmax 2.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.0, Qmax 1.0
% INFO    : Gen at bus 1323 - PEL	: Pmax 2.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.0, Qmax 1.0
% INFO    : Gen at bus 1325 - PEL	: Pmax 10.0, Qmin 0.0, Qmax 0.0 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 1325 - NG	: Pmax 4.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 1333 - NG	: Pmax 30.0, Qmin -6.5, Qmax 6.5 -> Qmin -15.0, Qmax 15.0
% INFO    : Gen at bus 1350 - COW	: Pmax 108.0, Qmin -40.0, Qmax 40.0 -> Qmin -54.0, Qmax 54.0
% INFO    : Gen at bus 1354 - NG	: Pmax 17.0, Qmin -3.6, Qmax 5.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 1354 - NG	: Pmax 20.0, Qmin -3.6, Qmax 5.0 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 1364 - NG	: Pmax 12.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 1364 - NG	: Pmax 301.0, Qmin -141.6, Qmax 141.6 -> Qmin -151.0, Qmax 151.0
% INFO    : Gen at bus 1364 - PEL	: Pmax 37.0, Qmin 0.0, Qmax 0.0 -> Qmin -19.0, Qmax 19.0
% INFO    : Gen at bus 1366 - NG	: Pmax 242.0, Qmin -48.0, Qmax 48.0 -> Qmin -121.0, Qmax 121.0
% INFO    : Gen at bus 1372 - COW	: Pmax 19.0, Qmin -5.0, Qmax 7.0 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 1372 - NG	: Pmax 15.0, Qmin -5.0, Qmax 7.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 1419 - NG	: Pmax 83.0, Qmin -10.0, Qmax 22.0 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 1429 - NG	: Pmax 208.0, Qmin -50.0, Qmax 50.0 -> Qmin -104.0, Qmax 104.0
% INFO    : Gen at bus 1429 - NG	: Pmax 290.0, Qmin -50.0, Qmax 50.0 -> Qmin -145.0, Qmax 145.0
% INFO    : Gen at bus 1442 - NG	: Pmax 44.0, Qmin -10.0, Qmax 22.0 -> Qmin -22.0, Qmax 22.0
% INFO    : Gen at bus 1449 - COW	: Pmax 522.0, Qmin -42.0, Qmax 42.0 -> Qmin -261.0, Qmax 261.0
% INFO    : Gen at bus 1463 - NG	: Pmax 27.0, Qmin -10.0, Qmax 20.0 -> Qmin -14.0, Qmax 20.0
% INFO    : Gen at bus 1463 - PEL	: Pmax 54.0, Qmin -10.0, Qmax 4.8 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 1463 - NG	: Pmax 93.0, Qmin -10.0, Qmax 20.0 -> Qmin -47.0, Qmax 47.0
% INFO    : Gen at bus 1472 - PEL	: Pmax 1.0, Qmin -0.3, Qmax 0.42 -> Qmin -1.0, Qmax 1.0
% INFO    : Gen at bus 1473 - NG	: Pmax 20.0, Qmin 0.0, Qmax 0.0 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 1483 - PEL	: Pmax 5.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 1504 - NG	: Pmax 106.0, Qmin -7.2, Qmax 7.2 -> Qmin -53.0, Qmax 53.0
% INFO    : Gen at bus 1506 - NG	: Pmax 10.0, Qmin 0.0, Qmax 0.0 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 1506 - PEL	: Pmax 31.0, Qmin 0.0, Qmax 0.0 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 1526 - NG	: Pmax 328.0, Qmin -60.0, Qmax 100.0 -> Qmin -164.0, Qmax 164.0
% INFO    : Gen at bus 1527 - NG	: Pmax 344.0, Qmin -60.0, Qmax 100.0 -> Qmin -172.0, Qmax 172.0
% INFO    : Gen at bus 1559 - PEL	: Pmax 29.0, Qmin 0.0, Qmax 0.0 -> Qmin -15.0, Qmax 15.0
% INFO    : Gen at bus 1559 - NG	: Pmax 14.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 1566 - NG	: Pmax 614.0, Qmin -42.0, Qmax 42.0 -> Qmin -307.0, Qmax 307.0
% INFO    : Gen at bus 1570 - PEL	: Pmax 25.0, Qmin 0.0, Qmax 0.0 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 1570 - PEL	: Pmax 28.0, Qmin 0.0, Qmax 0.0 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 1571 - NG	: Pmax 8.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 1572 - NG	: Pmax 16.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 1576 - PEL	: Pmax 70.0, Qmin -21.6, Qmax 21.6 -> Qmin -35.0, Qmax 35.0
% INFO    : Gen at bus 1576 - NG	: Pmax 14.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 1606 - PEL	: Pmax 55.0, Qmin -12.0, Qmax 11.0 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 1612 - NG	: Pmax 190.0, Qmin -10.0, Qmax 20.0 -> Qmin -95.0, Qmax 95.0
% INFO    : Gen at bus 1626 - COW	: Pmax 252.0, Qmin -2.4, Qmax 2.4 -> Qmin -126.0, Qmax 126.0
% INFO    : Gen at bus 1626 - NG	: Pmax 24.0, Qmin 0.0, Qmax 0.0 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 1650 - NG	: Pmax 7.0, Qmin -1.0, Qmax 1.0 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 1651 - COW	: Pmax 4.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 1651 - NG	: Pmax 6.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 1652 - NG	: Pmax 384.0, Qmin -128.4, Qmax 128.4 -> Qmin -192.0, Qmax 192.0
% INFO    : Gen at bus 1655 - PEL	: Pmax 8.0, Qmin -0.1, Qmax 0.1 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 1666 - NG	: Pmax 33.0, Qmin -6.0, Qmax 6.0 -> Qmin -17.0, Qmax 17.0
% INFO    : Gen at bus 1682 - COW	: Pmax 6.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 1682 - NG	: Pmax 14.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 1691 - NG	: Pmax 14.0, Qmin -5.0, Qmax 5.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 1691 - NG	: Pmax 20.0, Qmin -5.0, Qmax 5.0 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 1692 - NG	: Pmax 28.0, Qmin -1.8, Qmax 3.0 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 1693 - COW	: Pmax 17.0, Qmin -3.0, Qmax 3.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 1693 - COW	: Pmax 14.0, Qmin -3.0, Qmax 3.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 1694 - PEL	: Pmax 10.0, Qmin 0.0, Qmax 0.0 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 1695 - PEL	: Pmax 4.0, Qmin -1.0, Qmax 1.0 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 1700 - PEL	: Pmax 17.0, Qmin -1.99, Qmax 2.26 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 1704 - NG	: Pmax 10.0, Qmin -0.0, Qmax 0.0 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 1704 - NG	: Pmax 21.0, Qmin -0.0, Qmax 0.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 1704 - NG	: Pmax 13.0, Qmin -0.0, Qmax 0.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 1707 - NG	: Pmax 18.0, Qmin -1.8, Qmax 3.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 1710 - NG	: Pmax 56.0, Qmin -3.6, Qmax 3.6 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 1711 - NG	: Pmax 74.0, Qmin -25.0, Qmax 25.0 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 1713 - PEL	: Pmax 48.0, Qmin -18.0, Qmax 18.0 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 1724 - PEL	: Pmax 2.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.0, Qmax 1.0
% INFO    : Gen at bus 1735 - COW	: Pmax 18.0, Qmin -8.0, Qmax 8.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 1738 - NG	: Pmax 6.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 1746 - PEL	: Pmax 40.0, Qmin -14.0, Qmax 14.0 -> Qmin -20.0, Qmax 20.0
% INFO    : Gen at bus 1746 - NG	: Pmax 20.0, Qmin -6.0, Qmax 6.0 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 1754 - NG	: Pmax 93.0, Qmin -18.0, Qmax 20.0 -> Qmin -47.0, Qmax 47.0
% INFO    : Gen at bus 1755 - NG	: Pmax 90.0, Qmin -18.0, Qmax 20.0 -> Qmin -45.0, Qmax 45.0
% INFO    : Gen at bus 1809 - NG	: Pmax 2.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.0, Qmax 1.0
% INFO    : Gen at bus 1819 - PEL	: Pmax 26.0, Qmin -1.2, Qmax 2.0 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 1836 - NG	: Pmax 11.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 1843 - PEL	: Pmax 36.0, Qmin 0.0, Qmax 0.0 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 1849 - NG	: Pmax 12.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 1849 - COW	: Pmax 289.0, Qmin -20.4, Qmax 20.4 -> Qmin -145.0, Qmax 145.0
% INFO    : Gen at bus 1859 - PEL	: Pmax 4.0, Qmin -1.0, Qmax 1.0 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 1867 - PEL	: Pmax 4.0, Qmin -0.1, Qmax 0.1 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 1870 - PEL	: Pmax 6.0, Qmin -0.6, Qmax 1.0 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 1870 - PEL	: Pmax 4.0, Qmin -0.1, Qmax 0.1 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 1875 - PEL	: Pmax 44.0, Qmin 0.0, Qmax 0.0 -> Qmin -22.0, Qmax 22.0
% INFO    : Gen at bus 1875 - PEL	: Pmax 112.0, Qmin -7.2, Qmax 7.2 -> Qmin -56.0, Qmax 56.0
% INFO    : Gen at bus 1875 - NG	: Pmax 53.0, Qmin -7.2, Qmax 7.2 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 1876 - NG	: Pmax 16.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 1877 - NG	: Pmax 236.0, Qmin -9.0, Qmax 20.0 -> Qmin -118.0, Qmax 118.0
% INFO    : Gen at bus 1878 - NG	: Pmax 13.0, Qmin -3.5, Qmax 3.5 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 1883 - NG	: Pmax 12.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 1892 - NG	: Pmax 19.0, Qmin 0.0, Qmax 0.0 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 1900 - PEL	: Pmax 191.0, Qmin -4.0, Qmax 4.0 -> Qmin -96.0, Qmax 96.0
% INFO    : Gen at bus 1901 - NG	: Pmax 215.0, Qmin -4.0, Qmax 4.0 -> Qmin -108.0, Qmax 108.0
% INFO    : Gen at bus 1902 - PEL	: Pmax 122.0, Qmin -4.0, Qmax 4.0 -> Qmin -61.0, Qmax 61.0
% INFO    : Gen at bus 1903 - PEL	: Pmax 48.0, Qmin -4.0, Qmax 4.0 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 1915 - PEL	: Pmax 1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.0, Qmax 1.0
% INFO    : Gen at bus 1934 - PEL	: Pmax 3.0, Qmin -1.0, Qmax 1.0 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 1947 - NG	: Pmax 72.0, Qmin -26.0, Qmax 26.0 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 1955 - PEL	: Pmax 28.0, Qmin -2.34, Qmax 2.0 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 1966 - NG	: Pmax 9.0, Qmin -1.2, Qmax 2.0 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 1974 - NG	: Pmax 223.0, Qmin -7.0, Qmax 8.0 -> Qmin -112.0, Qmax 112.0
% INFO    : Gen at bus 1975 - PEL	: Pmax 58.0, Qmin -7.2, Qmax 7.2 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 1976 - PEL	: Pmax 117.0, Qmin -7.0, Qmax 8.0 -> Qmin -59.0, Qmax 59.0
% INFO    : Gen at bus 1977 - PEL	: Pmax 121.0, Qmin -7.0, Qmax 8.0 -> Qmin -61.0, Qmax 61.0
% INFO    : Gen at bus 1978 - PEL	: Pmax 88.0, Qmin -7.0, Qmax 8.0 -> Qmin -44.0, Qmax 44.0
% INFO    : Gen at bus 1987 - PEL	: Pmax 39.0, Qmin -10.0, Qmax 10.0 -> Qmin -20.0, Qmax 20.0
% INFO    : Gen at bus 1987 - NG	: Pmax 125.0, Qmin -10.0, Qmax 10.0 -> Qmin -63.0, Qmax 63.0
% INFO    : Gen at bus 1988 - NG	: Pmax 74.0, Qmin -18.0, Qmax 8.4 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 1989 - PEL	: Pmax 74.0, Qmin -18.0, Qmax 8.0 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 1991 - COW	: Pmax 13.0, Qmin -6.0, Qmax 6.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 1993 - NG	: Pmax 112.0, Qmin -15.6, Qmax 15.6 -> Qmin -56.0, Qmax 56.0
% INFO    : Gen at bus 1993 - NG	: Pmax 7.0, Qmin -2.0, Qmax 2.0 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 1999 - NG	: Pmax 8.0, Qmin -2.36, Qmax 2.0 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 2007 - COW	: Pmax 12.0, Qmin -5.0, Qmax 5.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 2025 - PEL	: Pmax 168.0, Qmin -9.0, Qmax 9.0 -> Qmin -84.0, Qmax 84.0
% INFO    : Gen at bus 2026 - NG	: Pmax 99.0, Qmin -22.8, Qmax 22.8 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 2026 - NG	: Pmax 73.0, Qmin -22.8, Qmax 22.8 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 2031 - NG	: Pmax 14.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 2035 - PEL	: Pmax 144.0, Qmin -24.0, Qmax 24.0 -> Qmin -72.0, Qmax 72.0
% INFO    : Gen at bus 2043 - NG	: Pmax 13.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 2057 - PEL	: Pmax 352.0, Qmin -33.6, Qmax 33.6 -> Qmin -176.0, Qmax 176.0
% INFO    : Gen at bus 2067 - PEL	: Pmax 29.0, Qmin 0.0, Qmax 0.0 -> Qmin -15.0, Qmax 15.0
% INFO    : Gen at bus 2092 - NG	: Pmax 5.0, Qmin -1.2, Qmax 2.0 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 2106 - NG	: Pmax 492.0, Qmin -10.8, Qmax 10.8 -> Qmin -246.0, Qmax 246.0
% INFO    : Gen at bus 2107 - NG	: Pmax 544.0, Qmin -10.0, Qmax 22.0 -> Qmin -272.0, Qmax 272.0
% INFO    : Gen at bus 2111 - PEL	: Pmax 157.0, Qmin -25.2, Qmax 25.2 -> Qmin -79.0, Qmax 79.0
% INFO    : Gen at bus 2131 - NG	: Pmax 11.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 2131 - NG	: Pmax 203.0, Qmin -43.2, Qmax 43.2 -> Qmin -102.0, Qmax 102.0
% INFO    : Gen at bus 2159 - NG	: Pmax 20.0, Qmin 0.0, Qmax 0.0 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 2159 - NG	: Pmax 13.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 2169 - PEL	: Pmax 575.0, Qmin -82.8, Qmax 82.8 -> Qmin -288.0, Qmax 288.0
% INFO    : Gen at bus 2173 - NG	: Pmax 317.0, Qmin -39.6, Qmax 39.6 -> Qmin -159.0, Qmax 159.0
% INFO    : Gen at bus 2174 - NG	: Pmax 22.0, Qmin 0.0, Qmax 0.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 2190 - NG	: Pmax 27.0, Qmin 0.0, Qmax 0.0 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 2190 - PEL	: Pmax 22.0, Qmin 0.0, Qmax 0.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 2195 - NG	: Pmax 10.0, Qmin 0.0, Qmax 0.0 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 2198 - COW	: Pmax 18.0, Qmin 0.0, Qmax 0.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 2198 - NG	: Pmax 25.0, Qmin 0.0, Qmax 0.0 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 2200 - PEL	: Pmax 128.0, Qmin -10.0, Qmax 22.0 -> Qmin -64.0, Qmax 64.0
% INFO    : Gen at bus 2201 - NG	: Pmax 34.0, Qmin -9.0, Qmax 9.0 -> Qmin -17.0, Qmax 17.0
% INFO    : Gen at bus 2203 - COW	: Pmax 354.0, Qmin -32.4, Qmax 32.4 -> Qmin -177.0, Qmax 177.0
% INFO    : Gen at bus 2234 - PEL	: Pmax 40.0, Qmin 0.0, Qmax 0.0 -> Qmin -20.0, Qmax 20.0
% INFO    : Gen at bus 2234 - PEL	: Pmax 30.0, Qmin 0.0, Qmax 0.0 -> Qmin -15.0, Qmax 15.0
% INFO    : Gen at bus 2253 - NG	: Pmax 13.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 2253 - PEL	: Pmax 100.0, Qmin -4.8, Qmax 4.8 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 2255 - PEL	: Pmax 25.0, Qmin -8.0, Qmax 8.0 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 2255 - NG	: Pmax 99.0, Qmin -10.8, Qmax 10.8 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 2289 - COW	: Pmax 15.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 2299 - NG	: Pmax 8.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 2303 - NG	: Pmax 60.0, Qmin -20.0, Qmax 17.0 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 2305 - NG	: Pmax 262.0, Qmin -20.0, Qmax 20.0 -> Qmin -131.0, Qmax 131.0
% INFO    : Gen at bus 2311 - PEL	: Pmax 8.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 2311 - NG	: Pmax 14.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 2337 - NG	: Pmax 15.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 2343 - NG	: Pmax 16.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 2347 - NG	: Pmax 7.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 2349 - PEL	: Pmax 169.0, Qmin -9.0, Qmax 12.0 -> Qmin -85.0, Qmax 85.0
% INFO    : Gen at bus 2349 - PEL	: Pmax 113.0, Qmin -9.0, Qmax 12.0 -> Qmin -57.0, Qmax 57.0
% INFO    : Gen at bus 2349 - NG	: Pmax 175.0, Qmin -9.0, Qmax 12.0 -> Qmin -88.0, Qmax 88.0
% INFO    : Gen at bus 2350 - NG	: Pmax 5.0, Qmin -1.0, Qmax 1.0 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 2350 - COW	: Pmax 16.0, Qmin -1.8, Qmax 3.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 2351 - COW	: Pmax 7.0, Qmin -2.0, Qmax 2.0 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 2373 - COW	: Pmax 160.0, Qmin -20.0, Qmax 20.0 -> Qmin -80.0, Qmax 80.0
% INFO    : Gen at bus 2374 - PEL	: Pmax 68.0, Qmin -20.0, Qmax 20.0 -> Qmin -34.0, Qmax 34.0
% INFO    : Gen at bus 2375 - PEL	: Pmax 92.0, Qmin -20.0, Qmax 20.0 -> Qmin -46.0, Qmax 46.0
% INFO    : Gen at bus 2376 - PEL	: Pmax 111.0, Qmin -20.0, Qmax 20.0 -> Qmin -56.0, Qmax 56.0
% INFO    : Gen at bus 2377 - NG	: Pmax 67.0, Qmin -20.0, Qmax 20.0 -> Qmin -34.0, Qmax 34.0
% INFO    : Gen at bus 2387 - PEL	: Pmax 7.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 2404 - PEL	: Pmax 10.0, Qmin 0.0, Qmax 0.0 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 2406 - NG	: Pmax 76.0, Qmin 0.0, Qmax 0.0 -> Qmin -38.0, Qmax 38.0
% INFO    : Gen at bus 2406 - PEL	: Pmax 35.0, Qmin 0.0, Qmax 0.0 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 2424 - PEL	: Pmax 16.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 2424 - PEL	: Pmax 370.0, Qmin -4.8, Qmax 4.8 -> Qmin -185.0, Qmax 185.0
% INFO    : Gen at bus 2431 - PEL	: Pmax 6.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 2431 - COW	: Pmax 278.0, Qmin -13.2, Qmax 13.2 -> Qmin -139.0, Qmax 139.0
% INFO    : Gen at bus 2431 - NG	: Pmax 26.0, Qmin 0.0, Qmax 0.0 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 2443 - PEL	: Pmax 21.0, Qmin 0.0, Qmax 0.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 2447 - PEL	: Pmax 11.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 2447 - PEL	: Pmax 3.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 2450 - NG	: Pmax 17.0, Qmin 0.0, Qmax 0.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 2450 - NG	: Pmax 46.0, Qmin 0.0, Qmax 0.0 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 2455 - COW	: Pmax 147.0, Qmin -10.8, Qmax 10.8 -> Qmin -74.0, Qmax 74.0
% INFO    : Gen at bus 2454 - NG	: Pmax 109.0, Qmin -8.4, Qmax 8.4 -> Qmin -55.0, Qmax 55.0
% INFO    : Gen at bus 2472 - PEL	: Pmax 8.0, Qmin -3.0, Qmax 3.0 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 2475 - PEL	: Pmax 23.0, Qmin 0.0, Qmax 0.0 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 2486 - NG	: Pmax 21.0, Qmin 0.0, Qmax 0.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 2492 - PEL	: Pmax 15.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 2506 - PEL	: Pmax 28.0, Qmin -5.0, Qmax 5.0 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 2534 - NG	: Pmax 337.0, Qmin -25.2, Qmax 25.2 -> Qmin -169.0, Qmax 169.0
% INFO    : Gen at bus 2534 - NG	: Pmax 190.0, Qmin -25.2, Qmax 25.2 -> Qmin -95.0, Qmax 95.0
% INFO    : Gen at bus 2540 - NG	: Pmax 24.0, Qmin 0.0, Qmax 0.0 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 2540 - PEL	: Pmax 54.0, Qmin 0.0, Qmax 0.0 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 2541 - NG	: Pmax 24.0, Qmin 0.0, Qmax 0.0 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 2541 - PEL	: Pmax 12.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 2543 - NG	: Pmax 18.0, Qmin -0.96, Qmax 0.96 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 2556 - NG	: Pmax 11.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 2558 - NG	: Pmax 18.0, Qmin 0.0, Qmax 0.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 2566 - NG	: Pmax 17.0, Qmin 0.0, Qmax 0.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 2566 - NG	: Pmax 45.0, Qmin 0.0, Qmax 0.0 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 2569 - NG	: Pmax 35.0, Qmin -9.0, Qmax 12.0 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 2574 - NG	: Pmax 15.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 2587 - PEL	: Pmax 34.0, Qmin 0.0, Qmax 0.0 -> Qmin -17.0, Qmax 17.0
% INFO    : Gen at bus 2587 - NG	: Pmax 24.0, Qmin 0.0, Qmax 0.0 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 2592 - NG	: Pmax 7.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 2597 - NG	: Pmax 28.0, Qmin 0.0, Qmax 0.0 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 2597 - NG	: Pmax 21.0, Qmin 0.0, Qmax 0.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 2603 - NG	: Pmax 3.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 2612 - NG	: Pmax 6.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 2612 - NG	: Pmax 15.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 2621 - PEL	: Pmax 31.0, Qmin 0.0, Qmax 0.0 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 2622 - NG	: Pmax 20.0, Qmin -2.0, Qmax 1.0 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 2627 - NG	: Pmax 11.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 2635 - PEL	: Pmax 77.0, Qmin 0.0, Qmax 0.0 -> Qmin -39.0, Qmax 39.0
% INFO    : Gen at bus 2635 - PEL	: Pmax 17.0, Qmin 0.0, Qmax 0.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 2638 - PEL	: Pmax 53.0, Qmin -7.0, Qmax 16.0 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 2651 - NG	: Pmax 3.0, Qmin -0.1, Qmax 0.1 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 2651 - PEL	: Pmax 7.0, Qmin -0.1, Qmax 0.1 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 2651 - NG	: Pmax 5.0, Qmin -0.6, Qmax 1.0 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 2654 - PEL	: Pmax 3.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 2656 - PEL	: Pmax 37.0, Qmin -14.0, Qmax 14.0 -> Qmin -19.0, Qmax 19.0
% INFO    : Gen at bus 2656 - NG	: Pmax 32.0, Qmin -16.0, Qmax 8.0 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 2657 - PEL	: Pmax 1.0, Qmin -0.1, Qmax 0.1 -> Qmin -1.0, Qmax 1.0
% INFO    : Gen at bus 2657 - NG	: Pmax 15.0, Qmin -6.0, Qmax 6.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 2657 - NG	: Pmax 20.0, Qmin -5.0, Qmax 5.0 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 2660 - NG	: Pmax 27.0, Qmin 0.0, Qmax 0.0 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 2660 - COW	: Pmax 28.0, Qmin 0.0, Qmax 0.0 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 2663 - PEL	: Pmax 227.0, Qmin -32.4, Qmax 32.4 -> Qmin -114.0, Qmax 114.0
% INFO    : Gen at bus 2670 - PEL	: Pmax 15.0, Qmin -6.0, Qmax 6.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 2673 - NG	: Pmax 17.0, Qmin -1.14, Qmax 1.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 2674 - NG	: Pmax 307.0, Qmin -61.2, Qmax 61.2 -> Qmin -154.0, Qmax 154.0
% INFO    : Gen at bus 2673 - PEL	: Pmax 3.0, Qmin -0.1, Qmax 0.1 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 2674 - NG	: Pmax 3.0, Qmin -0.1, Qmax 0.1 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 2679 - NG	: Pmax 86.0, Qmin -10.0, Qmax 20.0 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 2679 - NG	: Pmax 57.0, Qmin -10.0, Qmax 20.0 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 2679 - NG	: Pmax 27.0, Qmin -10.0, Qmax 20.0 -> Qmin -14.0, Qmax 20.0
% INFO    : Gen at bus 2679 - PEL	: Pmax 23.0, Qmin -10.0, Qmax 4.8 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 2679 - PEL	: Pmax 46.0, Qmin -10.0, Qmax 20.0 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 2684 - NG	: Pmax 15.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 2698 - PEL	: Pmax 29.0, Qmin 0.0, Qmax 0.0 -> Qmin -15.0, Qmax 15.0
% INFO    : Gen at bus 2705 - COW	: Pmax 21.0, Qmin -7.0, Qmax 6.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 2739 - PEL	: Pmax 52.0, Qmin 0.0, Qmax 0.0 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 2744 - PEL	: Pmax 25.0, Qmin -10.0, Qmax 10.0 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 2744 - NG	: Pmax 33.0, Qmin -10.0, Qmax 10.0 -> Qmin -17.0, Qmax 17.0
% INFO    : Gen at bus 2776 - NG	: Pmax 57.0, Qmin 0.0, Qmax 0.0 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 2786 - NG	: Pmax 19.0, Qmin 0.0, Qmax 0.0 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 2824 - COW	: Pmax 11.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 2825 - COW	: Pmax 25.0, Qmin 0.0, Qmax 0.0 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 2830 - COW	: Pmax 39.0, Qmin -8.0, Qmax 8.0 -> Qmin -20.0, Qmax 20.0
% INFO    : Gen at bus 2834 - PEL	: Pmax 19.0, Qmin 0.0, Qmax 0.0 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 2846 - COW	: Pmax 1060.0, Qmin -12.0, Qmax 12.0 -> Qmin -530.0, Qmax 530.0
% INFO    : Gen at bus 2851 - NG	: Pmax 32.0, Qmin -5.56, Qmax 4.63 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 2853 - NG	: Pmax 254.0, Qmin -14.4, Qmax 14.4 -> Qmin -127.0, Qmax 127.0
% INFO    : Gen at bus 2853 - COW	: Pmax 19.0, Qmin 0.0, Qmax 0.0 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 2856 - PEL	: Pmax 7.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 2856 - NG	: Pmax 144.0, Qmin -27.6, Qmax 27.6 -> Qmin -72.0, Qmax 72.0
% INFO    : Gen at bus 2858 - PEL	: Pmax 3.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 2858 - NG	: Pmax 26.0, Qmin 0.0, Qmax 0.0 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 2870 - NG	: Pmax 16.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 2881 - PEL	: Pmax 14.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 2887 - PEL	: Pmax 14.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 2889 - NG	: Pmax 20.0, Qmin 0.0, Qmax 0.0 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 2889 - PEL	: Pmax 4.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 2897 - NG	: Pmax 12.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 2914 - NG	: Pmax 46.0, Qmin -9.0, Qmax 9.0 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 2914 - COW	: Pmax 61.0, Qmin -8.0, Qmax 8.0 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 2919 - NG	: Pmax 14.0, Qmin -0.6, Qmax 1.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 2919 - NG	: Pmax 1.0, Qmin -0.6, Qmax 1.0 -> Qmin -1.0, Qmax 1.0
% INFO    : Gen at bus 2919 - NG	: Pmax 4.0, Qmin -0.6, Qmax 1.0 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 2923 - NG	: Pmax 17.0, Qmin -5.43, Qmax 5.43 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 2945 - PEL	: Pmax 17.0, Qmin 0.0, Qmax 0.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 2957 - PEL	: Pmax 98.0, Qmin -33.6, Qmax 33.6 -> Qmin -49.0, Qmax 49.0
% INFO    : Gen at bus 2964 - NG	: Pmax 10.0, Qmin 0.0, Qmax 0.0 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 2970 - NG	: Pmax 43.0, Qmin 0.0, Qmax 0.0 -> Qmin -22.0, Qmax 22.0
% INFO    : Gen at bus 2970 - NG	: Pmax 17.0, Qmin 0.0, Qmax 0.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 2993 - NG	: Pmax 11.0, Qmin -0.55, Qmax 0.47 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 3000 - NG	: Pmax 19.0, Qmin 0.0, Qmax 0.0 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 3011 - PEL	: Pmax 128.0, Qmin -17.0, Qmax 17.0 -> Qmin -64.0, Qmax 64.0
% INFO    : Gen at bus 3038 - PEL	: Pmax 23.0, Qmin -1.7, Qmax 1.7 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 3038 - PEL	: Pmax 13.0, Qmin -1.7, Qmax 1.7 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 3039 - NG	: Pmax 10.0, Qmin -3.0, Qmax 3.0 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 3041 - PEL	: Pmax 15.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 3044 - PEL	: Pmax 2.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.0, Qmax 1.0
% INFO    : Gen at bus 3044 - NG	: Pmax 15.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 3046 - NG	: Pmax 20.0, Qmin 0.0, Qmax 0.0 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 3055 - NG	: Pmax 14.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 3057 - NG	: Pmax 78.0, Qmin 0.0, Qmax 0.0 -> Qmin -39.0, Qmax 39.0
% INFO    : Gen at bus 3068 - PEL	: Pmax 33.0, Qmin 0.0, Qmax 0.0 -> Qmin -17.0, Qmax 17.0
% INFO    : Gen at bus 3078 - NG	: Pmax 24.0, Qmin -9.0, Qmax 9.0 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 3079 - PEL	: Pmax 1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.0, Qmax 1.0
% INFO    : Gen at bus 3089 - NG	: Pmax 16.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 3116 - NG	: Pmax 47.0, Qmin -10.0, Qmax 5.0 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 3125 - COW	: Pmax 18.0, Qmin -7.2, Qmax 12.0 -> Qmin -9.0, Qmax 12.0
% INFO    : Gen at bus 3128 - NG	: Pmax 35.0, Qmin 0.0, Qmax 0.0 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 3131 - PEL	: Pmax 6.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 3134 - NG	: Pmax 149.0, Qmin -19.0, Qmax 20.0 -> Qmin -75.0, Qmax 75.0
% INFO    : Gen at bus 3135 - NG	: Pmax 56.0, Qmin -19.0, Qmax 20.0 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 3136 - NG	: Pmax 55.0, Qmin -20.0, Qmax 20.0 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 3140 - NG	: Pmax 9.0, Qmin 0.0, Qmax 0.0 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 3141 - NG	: Pmax 28.0, Qmin -10.0, Qmax 10.0 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 3141 - NG	: Pmax 37.0, Qmin -17.3, Qmax 17.3 -> Qmin -19.0, Qmax 19.0
% INFO    : Gen at bus 3143 - NG	: Pmax 241.0, Qmin -26.4, Qmax 26.4 -> Qmin -121.0, Qmax 121.0
% INFO    : Gen at bus 3149 - PEL	: Pmax 14.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 3150 - NG	: Pmax 24.0, Qmin 0.0, Qmax 0.0 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 3150 - PEL	: Pmax 26.0, Qmin 0.0, Qmax 0.0 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 3154 - NG	: Pmax 11.0, Qmin -1.14, Qmax 1.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 3154 - PEL	: Pmax 10.0, Qmin -0.1, Qmax 0.1 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 3158 - NG	: Pmax 11.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 3158 - COW	: Pmax 16.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 3160 - PEL	: Pmax 2.0, Qmin -0.5, Qmax 0.5 -> Qmin -1.0, Qmax 1.0
% INFO    : Gen at bus 3165 - NG	: Pmax 14.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 3165 - NG	: Pmax 18.0, Qmin 0.0, Qmax 0.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 3169 - COW	: Pmax 26.0, Qmin 0.0, Qmax 0.0 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 3175 - PEL	: Pmax 659.0, Qmin -20.4, Qmax 22.0 -> Qmin -330.0, Qmax 330.0
% INFO    : Gen at bus 3177 - PEL	: Pmax 15.0, Qmin -0.6, Qmax 1.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 3177 - PEL	: Pmax 15.0, Qmin -0.6, Qmax 1.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 3177 - NG	: Pmax 41.0, Qmin -12.0, Qmax 12.0 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 3196 - NG	: Pmax 57.0, Qmin -4.2, Qmax 10.0 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 3196 - PEL	: Pmax 15.0, Qmin -4.2, Qmax 10.0 -> Qmin -8.0, Qmax 10.0
% INFO    : Gen at bus 3203 - NG	: Pmax 11.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 3203 - PEL	: Pmax 7.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 3206 - PEL	: Pmax 24.0, Qmin 0.0, Qmax 0.0 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 3206 - COW	: Pmax 17.0, Qmin 0.0, Qmax 0.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 3228 - NG	: Pmax 21.0, Qmin -1.2, Qmax 2.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 3237 - PEL	: Pmax 52.0, Qmin 0.0, Qmax 0.0 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 3237 - NG	: Pmax 28.0, Qmin 0.0, Qmax 0.0 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 3256 - NG	: Pmax 160.0, Qmin -6.0, Qmax 6.0 -> Qmin -80.0, Qmax 80.0
% INFO    : Gen at bus 3257 - PEL	: Pmax 49.0, Qmin -2.34, Qmax 2.0 -> Qmin -25.0, Qmax 25.0
% INFO    : Gen at bus 3262 - NG	: Pmax 15.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 3264 - NG	: Pmax 10.0, Qmin -4.0, Qmax 4.0 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 3268 - NG	: Pmax 6.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 3278 - NG	: Pmax 5.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 3282 - NG	: Pmax 14.0, Qmin -0.1, Qmax 0.1 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 3283 - NG	: Pmax 96.0, Qmin -9.6, Qmax 9.6 -> Qmin -48.0, Qmax 48.0
% INFO    : Gen at bus 3283 - PEL	: Pmax 110.0, Qmin -9.6, Qmax 9.6 -> Qmin -55.0, Qmax 55.0
% INFO    : Gen at bus 3283 - PEL	: Pmax 25.0, Qmin 0.0, Qmax 0.0 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 3284 - NG	: Pmax 54.0, Qmin -20.0, Qmax 25.0 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 3294 - NG	: Pmax 22.0, Qmin 0.0, Qmax 0.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 3294 - COW	: Pmax 10.0, Qmin 0.0, Qmax 0.0 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 3298 - NG	: Pmax 58.0, Qmin -15.0, Qmax 20.0 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 3299 - NG	: Pmax 161.0, Qmin -22.8, Qmax 20.0 -> Qmin -81.0, Qmax 81.0
% INFO    : Gen at bus 3300 - NG	: Pmax 138.0, Qmin -22.8, Qmax 20.0 -> Qmin -69.0, Qmax 69.0
% INFO    : Gen at bus 3319 - NG	: Pmax 11.0, Qmin -5.0, Qmax 5.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 3326 - NG	: Pmax 119.0, Qmin -8.4, Qmax 8.4 -> Qmin -60.0, Qmax 60.0
% INFO    : Gen at bus 3326 - PEL	: Pmax 121.0, Qmin -8.4, Qmax 8.4 -> Qmin -61.0, Qmax 61.0
% INFO    : Gen at bus 3331 - PEL	: Pmax 43.0, Qmin 0.0, Qmax 0.0 -> Qmin -22.0, Qmax 22.0
% INFO    : Gen at bus 3331 - NG	: Pmax 8.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 3333 - NG	: Pmax 27.0, Qmin 0.0, Qmax 0.0 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 3333 - NG	: Pmax 15.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 3357 - NG	: Pmax 7.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 3363 - COW	: Pmax 76.0, Qmin -24.0, Qmax 24.0 -> Qmin -38.0, Qmax 38.0
% INFO    : Gen at bus 3395 - COW	: Pmax 14.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 3395 - NG	: Pmax 30.0, Qmin 0.0, Qmax 0.0 -> Qmin -15.0, Qmax 15.0
% INFO    : Gen at bus 3400 - NG	: Pmax 39.0, Qmin 0.0, Qmax 0.0 -> Qmin -20.0, Qmax 20.0
% INFO    : Gen at bus 3401 - COW	: Pmax 12.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 3423 - NG	: Pmax 430.0, Qmin -90.0, Qmax 90.0 -> Qmin -215.0, Qmax 215.0
% INFO    : Gen at bus 3426 - PEL	: Pmax 41.0, Qmin -7.2, Qmax 7.0 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 3436 - NG	: Pmax 17.0, Qmin -1.0, Qmax 1.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 3436 - COW	: Pmax 4.0, Qmin -1.0, Qmax 1.0 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 3436 - NG	: Pmax 13.0, Qmin -1.0, Qmax 1.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 3436 - PEL	: Pmax 8.0, Qmin -1.0, Qmax 1.0 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 3436 - NG	: Pmax 16.0, Qmin -1.0, Qmax 1.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 3441 - PEL	: Pmax 24.0, Qmin 0.0, Qmax 0.0 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 3441 - COW	: Pmax 165.0, Qmin -12.0, Qmax 12.0 -> Qmin -83.0, Qmax 83.0
% INFO    : Gen at bus 3442 - PEL	: Pmax 69.0, Qmin -14.0, Qmax 14.0 -> Qmin -35.0, Qmax 35.0
% INFO    : Gen at bus 3442 - PEL	: Pmax 72.0, Qmin -14.0, Qmax 14.0 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 3449 - PEL	: Pmax 2.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.0, Qmax 1.0
% INFO    : Gen at bus 3452 - PEL	: Pmax 45.0, Qmin 0.0, Qmax 0.0 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 3455 - PEL	: Pmax 38.0, Qmin 0.0, Qmax 0.0 -> Qmin -19.0, Qmax 19.0
% INFO    : Gen at bus 3458 - NG	: Pmax 21.0, Qmin 0.0, Qmax 0.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 3458 - NG	: Pmax 16.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 3463 - NG	: Pmax 1.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.0, Qmax 1.0
% INFO    : Gen at bus 3468 - NG	: Pmax 131.0, Qmin -20.4, Qmax 20.4 -> Qmin -66.0, Qmax 66.0
% INFO    : Gen at bus 3469 - NG	: Pmax 12.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 3472 - NG	: Pmax 11.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 3479 - COW	: Pmax 15.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 3486 - NG	: Pmax 421.0, Qmin -48.0, Qmax 48.0 -> Qmin -211.0, Qmax 211.0
% INFO    : Gen at bus 3509 - NG	: Pmax 100.0, Qmin -10.0, Qmax 17.0 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 3513 - NG	: Pmax 263.0, Qmin -20.4, Qmax 20.4 -> Qmin -132.0, Qmax 132.0
% INFO    : Gen at bus 3520 - NG	: Pmax 21.0, Qmin -3.0, Qmax 6.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 3520 - PEL	: Pmax 36.0, Qmin -6.0, Qmax 12.0 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 3523 - NG	: Pmax 47.0, Qmin -15.0, Qmax 15.0 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 3524 - NG	: Pmax 115.0, Qmin -10.0, Qmax 15.0 -> Qmin -58.0, Qmax 58.0
% INFO    : Gen at bus 3526 - NG	: Pmax 11.0, Qmin -2.8, Qmax 2.8 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 3527 - PEL	: Pmax 22.0, Qmin 0.0, Qmax 0.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 3532 - NG	: Pmax 64.0, Qmin -1.2, Qmax 1.2 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 3532 - PEL	: Pmax 19.0, Qmin 0.0, Qmax 0.0 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 3540 - PEL	: Pmax 37.0, Qmin -16.02, Qmax 16.0 -> Qmin -19.0, Qmax 19.0
% INFO    : Gen at bus 3549 - NG	: Pmax 13.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 3564 - PEL	: Pmax 27.0, Qmin 0.0, Qmax 0.0 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 3569 - NG	: Pmax 28.0, Qmin -2.0, Qmax 5.0 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 3569 - NG	: Pmax 15.0, Qmin -2.0, Qmax 5.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 3569 - NG	: Pmax 7.0, Qmin -2.0, Qmax 5.0 -> Qmin -4.0, Qmax 5.0
% INFO    : Gen at bus 3568 - NG	: Pmax 63.0, Qmin -10.0, Qmax 22.0 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 3603 - NG	: Pmax 17.0, Qmin 0.0, Qmax 0.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 3606 - PEL	: Pmax 94.0, Qmin -10.0, Qmax 6.0 -> Qmin -47.0, Qmax 47.0
% INFO    : Gen at bus 3606 - NG	: Pmax 36.0, Qmin -4.2, Qmax 4.2 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 3605 - NG	: Pmax 12.0, Qmin -4.2, Qmax 4.2 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 3605 - NG	: Pmax 130.0, Qmin -4.2, Qmax 4.2 -> Qmin -65.0, Qmax 65.0
% INFO    : Gen at bus 3620 - PEL	: Pmax 28.0, Qmin -9.0, Qmax 10.0 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 3620 - NG	: Pmax 42.0, Qmin -9.0, Qmax 10.0 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 3620 - PEL	: Pmax 40.0, Qmin -9.0, Qmax 10.0 -> Qmin -20.0, Qmax 20.0
% INFO    : Gen at bus 3624 - PEL	: Pmax 112.0, Qmin -10.0, Qmax 30.0 -> Qmin -56.0, Qmax 56.0
% INFO    : Gen at bus 3624 - NG	: Pmax 315.0, Qmin -28.0, Qmax 28.0 -> Qmin -158.0, Qmax 158.0
% INFO    : Gen at bus 3657 - PEL	: Pmax 4.0, Qmin -1.0, Qmax 3.0 -> Qmin -2.0, Qmax 3.0
% INFO    : Gen at bus 3667 - COW	: Pmax 31.0, Qmin 0.0, Qmax 0.0 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 3667 - NG	: Pmax 48.0, Qmin 0.0, Qmax 0.0 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 3670 - NG	: Pmax 12.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 3672 - COW	: Pmax 312.0, Qmin -15.6, Qmax 15.6 -> Qmin -156.0, Qmax 156.0
% INFO    : Gen at bus 3672 - COW	: Pmax 248.0, Qmin -15.6, Qmax 15.6 -> Qmin -124.0, Qmax 124.0
% INFO    : Gen at bus 3678 - PEL	: Pmax 12.0, Qmin -0.1, Qmax 0.1 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 3681 - PEL	: Pmax 12.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 3687 - COW	: Pmax 28.0, Qmin -7.0, Qmax 7.0 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 3688 - NG	: Pmax 9.0, Qmin -3.0, Qmax 3.0 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 3704 - NG	: Pmax 5.0, Qmin -2.0, Qmax 2.0 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 3706 - PEL	: Pmax 4.0, Qmin -1.8, Qmax 1.8 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 3712 - NG	: Pmax 21.0, Qmin -6.0, Qmax 6.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 3714 - PEL	: Pmax 18.0, Qmin 0.0, Qmax 0.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 3716 - NG	: Pmax 16.0, Qmin -5.6, Qmax 5.6 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 3733 - NG	: Pmax 16.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 3735 - NG	: Pmax 376.0, Qmin -30.0, Qmax 30.0 -> Qmin -188.0, Qmax 188.0
% INFO    : Gen at bus 3736 - PEL	: Pmax 31.0, Qmin -11.0, Qmax 17.0 -> Qmin -16.0, Qmax 17.0
% INFO    : Gen at bus 3737 - NG	: Pmax 390.0, Qmin -51.6, Qmax 51.6 -> Qmin -195.0, Qmax 195.0
% INFO    : Gen at bus 3764 - COW	: Pmax 16.0, Qmin -7.0, Qmax 6.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 3768 - NG	: Pmax 303.0, Qmin -51.6, Qmax 51.6 -> Qmin -152.0, Qmax 152.0
% INFO    : Gen at bus 3773 - PEL	: Pmax 104.0, Qmin -31.2, Qmax 31.2 -> Qmin -52.0, Qmax 52.0
% INFO    : Gen at bus 3778 - NG	: Pmax 17.0, Qmin 0.0, Qmax 0.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 3778 - NG	: Pmax 24.0, Qmin 0.0, Qmax 0.0 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 3780 - PEL	: Pmax 115.0, Qmin -27.6, Qmax 27.6 -> Qmin -58.0, Qmax 58.0
% INFO    : Gen at bus 3781 - NG	: Pmax 22.0, Qmin -1.2, Qmax 1.2 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 3816 - NG	: Pmax 10.0, Qmin 0.0, Qmax 0.0 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 3816 - NG	: Pmax 15.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 3819 - NG	: Pmax 36.0, Qmin 0.0, Qmax 0.0 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 3819 - PEL	: Pmax 17.0, Qmin 0.0, Qmax 0.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 3819 - NG	: Pmax 9.0, Qmin 0.0, Qmax 0.0 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 3821 - NG	: Pmax 11.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 3821 - COW	: Pmax 217.0, Qmin -14.4, Qmax 14.4 -> Qmin -109.0, Qmax 109.0
% INFO    : Gen at bus 3836 - PEL	: Pmax 129.0, Qmin -8.66, Qmax 12.0 -> Qmin -65.0, Qmax 65.0
% INFO    : Gen at bus 3837 - PEL	: Pmax 47.0, Qmin -8.0, Qmax 12.0 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 3838 - PEL	: Pmax 66.0, Qmin -8.73, Qmax 12.0 -> Qmin -33.0, Qmax 33.0
% INFO    : Gen at bus 3842 - NG	: Pmax 23.0, Qmin 0.0, Qmax 0.0 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 3846 - NG	: Pmax 18.0, Qmin 0.0, Qmax 0.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 3856 - NG	: Pmax 21.0, Qmin 0.0, Qmax 0.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 3862 - NG	: Pmax 18.0, Qmin -7.2, Qmax 7.2 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 3862 - NG	: Pmax 24.0, Qmin -7.8, Qmax 7.8 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 3873 - PEL	: Pmax 32.0, Qmin -4.0, Qmax 6.0 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 3883 - NG	: Pmax 8.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 3888 - NG	: Pmax 20.0, Qmin -3.0, Qmax 3.0 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 3889 - NG	: Pmax 6.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 3896 - NG	: Pmax 8.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 3910 - PEL	: Pmax 28.0, Qmin 0.0, Qmax 0.0 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 3914 - PEL	: Pmax 3.0, Qmin -1.0, Qmax 1.0 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 3925 - PEL	: Pmax 14.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 3925 - PEL	: Pmax 192.0, Qmin -34.8, Qmax 34.8 -> Qmin -96.0, Qmax 96.0
% INFO    : Gen at bus 3940 - COW	: Pmax 13.0, Qmin -4.5, Qmax 5.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 3945 - PEL	: Pmax 21.0, Qmin 0.0, Qmax 0.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 3946 - NG	: Pmax 78.0, Qmin 0.0, Qmax 0.0 -> Qmin -39.0, Qmax 39.0
% INFO    : Gen at bus 3948 - COW	: Pmax 11.0, Qmin -3.0, Qmax 2.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 3961 - PEL	: Pmax 15.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 3962 - NG	: Pmax 14.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 3973 - NG	: Pmax 47.0, Qmin 0.0, Qmax 0.0 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 3991 - NG	: Pmax 214.0, Qmin -14.4, Qmax 14.4 -> Qmin -107.0, Qmax 107.0
% INFO    : Gen at bus 3991 - COW	: Pmax 84.0, Qmin -14.4, Qmax 14.4 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 3990 - NG	: Pmax 111.0, Qmin -32.4, Qmax 32.4 -> Qmin -56.0, Qmax 56.0
% INFO    : Gen at bus 3990 - PEL	: Pmax 69.0, Qmin -32.4, Qmax 32.4 -> Qmin -35.0, Qmax 35.0
% INFO    : Gen at bus 3999 - PEL	: Pmax 1.0, Qmin -0.1, Qmax 0.1 -> Qmin -1.0, Qmax 1.0
% INFO    : Gen at bus 3999 - NG	: Pmax 16.0, Qmin -4.74, Qmax 4.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 4009 - PEL	: Pmax 4.0, Qmin -1.0, Qmax 1.0 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 4009 - NG	: Pmax 15.0, Qmin -3.0, Qmax 3.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 4009 - NG	: Pmax 14.0, Qmin -3.0, Qmax 3.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 4020 - COW	: Pmax 21.0, Qmin 0.0, Qmax 0.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 4020 - PEL	: Pmax 35.0, Qmin 0.0, Qmax 0.0 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 4022 - NG	: Pmax 14.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 4022 - PEL	: Pmax 23.0, Qmin 0.0, Qmax 0.0 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 4051 - NG	: Pmax 36.0, Qmin -11.0, Qmax 11.0 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 4053 - COW	: Pmax 143.0, Qmin -22.8, Qmax 22.8 -> Qmin -72.0, Qmax 72.0
% INFO    : Gen at bus 4053 - NG	: Pmax 31.0, Qmin 0.0, Qmax 0.0 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 4077 - NG	: Pmax 98.0, Qmin -25.2, Qmax 25.2 -> Qmin -49.0, Qmax 49.0
% INFO    : Gen at bus 4078 - NG	: Pmax 208.0, Qmin -15.6, Qmax 15.6 -> Qmin -104.0, Qmax 104.0
% INFO    : Gen at bus 4078 - NG	: Pmax 185.0, Qmin -15.6, Qmax 15.6 -> Qmin -93.0, Qmax 93.0
% INFO    : Gen at bus 4088 - NG	: Pmax 12.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 4094 - PEL	: Pmax 3.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 4134 - COW	: Pmax 17.0, Qmin 0.0, Qmax 0.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 4151 - NG	: Pmax 16.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 4155 - NG	: Pmax 22.0, Qmin -5.0, Qmax 5.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 4155 - NG	: Pmax 21.0, Qmin -5.0, Qmax 5.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 4155 - NG	: Pmax 28.0, Qmin -5.0, Qmax 5.0 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 4157 - NG	: Pmax 12.0, Qmin -2.0, Qmax 2.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 4157 - NG	: Pmax 5.0, Qmin -2.0, Qmax 2.0 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 4195 - NG	: Pmax 33.0, Qmin -10.0, Qmax 10.0 -> Qmin -17.0, Qmax 17.0
% INFO    : Gen at bus 4224 - NG	: Pmax 16.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 4224 - PEL	: Pmax 16.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 4243 - NG	: Pmax 17.0, Qmin 0.0, Qmax 0.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 4242 - PEL	: Pmax 16.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 4257 - NG	: Pmax 25.0, Qmin -7.8, Qmax 13.0 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 4261 - COW	: Pmax 544.0, Qmin -62.4, Qmax 62.4 -> Qmin -272.0, Qmax 272.0
% INFO    : Gen at bus 4271 - NG	: Pmax 18.0, Qmin -5.0, Qmax 5.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 4286 - COW	: Pmax 27.0, Qmin 0.0, Qmax 0.0 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 4286 - PEL	: Pmax 62.0, Qmin 0.0, Qmax 0.0 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 4300 - NG	: Pmax 25.0, Qmin -5.0, Qmax 5.0 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 4300 - NG	: Pmax 29.0, Qmin -5.0, Qmax 5.0 -> Qmin -15.0, Qmax 15.0
% INFO    : Gen at bus 4318 - NG	: Pmax 7.0, Qmin -2.0, Qmax 2.0 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 4324 - NG	: Pmax 314.0, Qmin -43.2, Qmax 43.2 -> Qmin -157.0, Qmax 157.0
% INFO    : Gen at bus 4325 - NG	: Pmax 10.0, Qmin -3.6, Qmax 3.6 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 4326 - PEL	: Pmax 3.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 4330 - NG	: Pmax 6.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 4334 - COW	: Pmax 16.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 4334 - NG	: Pmax 15.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 4340 - NG	: Pmax 240.0, Qmin -25.0, Qmax 25.0 -> Qmin -120.0, Qmax 120.0
% INFO    : Gen at bus 4345 - NG	: Pmax 6.0, Qmin -0.1, Qmax 0.1 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 4351 - NG	: Pmax 15.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 4351 - NG	: Pmax 7.0, Qmin -2.0, Qmax 2.0 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 4352 - COW	: Pmax 71.0, Qmin -24.0, Qmax 24.0 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 4362 - NG	: Pmax 15.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 4362 - PEL	: Pmax 32.0, Qmin 0.0, Qmax 0.0 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 4377 - PEL	: Pmax 19.0, Qmin -1.14, Qmax 1.0 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 4400 - NG	: Pmax 3.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 4403 - NG	: Pmax 32.0, Qmin 0.0, Qmax 0.0 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 4408 - NG	: Pmax 7.0, Qmin -2.0, Qmax 2.0 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 4417 - PEL	: Pmax 33.0, Qmin 0.0, Qmax 0.0 -> Qmin -17.0, Qmax 17.0
% INFO    : Gen at bus 4437 - PEL	: Pmax 2.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.0, Qmax 1.0
% INFO    : Gen at bus 4437 - NG	: Pmax 322.0, Qmin -15.6, Qmax 15.6 -> Qmin -161.0, Qmax 161.0
% INFO    : Gen at bus 4438 - PEL	: Pmax 3.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 4438 - PEL	: Pmax 133.0, Qmin -22.8, Qmax 22.8 -> Qmin -67.0, Qmax 67.0
% INFO    : Gen at bus 4439 - NG	: Pmax 4.0, Qmin -1.0, Qmax 1.0 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 4454 - NG	: Pmax 7.0, Qmin -2.0, Qmax 2.0 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 4472 - PEL	: Pmax 17.0, Qmin 0.0, Qmax 0.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 4472 - PEL	: Pmax 6.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 4477 - NG	: Pmax 41.0, Qmin 0.0, Qmax 0.0 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 4478 - NG	: Pmax 13.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 4496 - NG	: Pmax 9.0, Qmin 0.0, Qmax 0.0 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 4498 - NG	: Pmax 102.0, Qmin -1.0, Qmax 1.0 -> Qmin -51.0, Qmax 51.0
% INFO    : Gen at bus 4499 - PEL	: Pmax 75.0, Qmin -9.6, Qmax 9.6 -> Qmin -38.0, Qmax 38.0
% INFO    : Gen at bus 4500 - NG	: Pmax 92.0, Qmin -8.4, Qmax 7.0 -> Qmin -46.0, Qmax 46.0
% INFO    : Gen at bus 4501 - COW	: Pmax 286.0, Qmin -8.4, Qmax 7.0 -> Qmin -143.0, Qmax 143.0
% INFO    : Gen at bus 4502 - PEL	: Pmax 132.0, Qmin -8.4, Qmax 7.0 -> Qmin -66.0, Qmax 66.0
% INFO    : Gen at bus 4503 - PEL	: Pmax 80.0, Qmin -8.4, Qmax 7.0 -> Qmin -40.0, Qmax 40.0
% INFO    : Gen at bus 4516 - NG	: Pmax 31.0, Qmin -15.0, Qmax 15.0 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 4529 - NG	: Pmax 47.0, Qmin -14.0, Qmax 16.0 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 4532 - NG	: Pmax 72.0, Qmin -10.8, Qmax 10.8 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 4532 - PEL	: Pmax 103.0, Qmin -10.8, Qmax 10.8 -> Qmin -52.0, Qmax 52.0
% INFO    : Gen at bus 4558 - NG	: Pmax 43.0, Qmin -10.0, Qmax 20.0 -> Qmin -22.0, Qmax 22.0
% INFO    : Gen at bus 4558 - PEL	: Pmax 87.0, Qmin -10.0, Qmax 20.0 -> Qmin -44.0, Qmax 44.0
% INFO    : Gen at bus 4558 - NG	: Pmax 34.0, Qmin -10.0, Qmax 20.0 -> Qmin -17.0, Qmax 20.0
% INFO    : Gen at bus 4558 - NG	: Pmax 41.0, Qmin -10.0, Qmax 20.0 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 4558 - NG	: Pmax 85.0, Qmin -10.0, Qmax 20.0 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 4587 - NG	: Pmax 1250.0, Qmin -87.6, Qmax 87.6 -> Qmin -625.0, Qmax 625.0
% INFO    : Gen at bus 4591 - NG	: Pmax 29.0, Qmin 0.0, Qmax 0.0 -> Qmin -15.0, Qmax 15.0
% INFO    : Gen at bus 4594 - NG	: Pmax 605.0, Qmin -21.6, Qmax 27.0 -> Qmin -303.0, Qmax 303.0
% INFO    : Gen at bus 4594 - PEL	: Pmax 517.0, Qmin -21.6, Qmax 27.0 -> Qmin -259.0, Qmax 259.0
% INFO    : Gen at bus 4602 - PEL	: Pmax 8.0, Qmin -0.1, Qmax 0.1 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 4603 - PEL	: Pmax 40.0, Qmin -10.0, Qmax 10.0 -> Qmin -20.0, Qmax 20.0
% INFO    : Gen at bus 4605 - PEL	: Pmax 13.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 4608 - COW	: Pmax 26.0, Qmin -5.0, Qmax 5.0 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 4608 - NG	: Pmax 262.0, Qmin -78.0, Qmax 78.0 -> Qmin -131.0, Qmax 131.0
% INFO    : Gen at bus 4643 - PEL	: Pmax 301.0, Qmin -12.0, Qmax 12.0 -> Qmin -151.0, Qmax 151.0
% INFO    : Gen at bus 4654 - NG	: Pmax 6.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 4655 - NG	: Pmax 12.0, Qmin -0.1, Qmax 0.1 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 4656 - PEL	: Pmax 5.0, Qmin -0.1, Qmax 0.1 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 4665 - COW	: Pmax 58.0, Qmin 0.0, Qmax 0.0 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 4666 - PEL	: Pmax 82.0, Qmin 0.0, Qmax 0.0 -> Qmin -41.0, Qmax 41.0
% INFO    : Gen at bus 4671 - PEL	: Pmax 35.0, Qmin 0.0, Qmax 0.0 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 4677 - NG	: Pmax 17.0, Qmin -0.1, Qmax 0.1 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 4681 - COW	: Pmax 22.0, Qmin 0.0, Qmax 0.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 4682 - NG	: Pmax 77.0, Qmin -6.0, Qmax 6.0 -> Qmin -39.0, Qmax 39.0
% INFO    : Gen at bus 4690 - NG	: Pmax 21.0, Qmin 0.0, Qmax 0.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 4690 - PEL	: Pmax 22.0, Qmin 0.0, Qmax 0.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 4695 - NG	: Pmax 3.0, Qmin -0.1, Qmax 0.1 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 4695 - NG	: Pmax 2.0, Qmin -0.1, Qmax 0.1 -> Qmin -1.0, Qmax 1.0
% INFO    : Gen at bus 4695 - NG	: Pmax 7.0, Qmin -0.1, Qmax 0.1 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 4695 - COW	: Pmax 15.0, Qmin -0.1, Qmax 0.1 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 4695 - NG	: Pmax 5.0, Qmin -0.1, Qmax 0.1 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 4708 - NG	: Pmax 20.0, Qmin 0.0, Qmax 0.0 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 4740 - NG	: Pmax 21.0, Qmin -1.0, Qmax 1.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 4740 - PEL	: Pmax 22.0, Qmin -1.0, Qmax 1.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 4741 - NG	: Pmax 24.0, Qmin -0.6, Qmax 1.0 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 4741 - PEL	: Pmax 5.0, Qmin -0.1, Qmax 0.1 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 4742 - NG	: Pmax 12.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 4743 - NG	: Pmax 14.0, Qmin -1.14, Qmax 1.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 4743 - NG	: Pmax 17.0, Qmin -1.14, Qmax 1.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 4743 - NG	: Pmax 18.0, Qmin -1.14, Qmax 1.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 4778 - NG	: Pmax 6.0, Qmin -0.1, Qmax 0.1 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 4779 - NG	: Pmax 23.0, Qmin -5.0, Qmax 5.0 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 4780 - PEL	: Pmax 22.0, Qmin -5.0, Qmax 5.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 4780 - NG	: Pmax 21.0, Qmin -5.0, Qmax 5.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 4789 - PEL	: Pmax 373.0, Qmin -28.8, Qmax 28.8 -> Qmin -187.0, Qmax 187.0
% INFO    : Gen at bus 4792 - PEL	: Pmax 6.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 4800 - COW	: Pmax 3.0, Qmin -0.6, Qmax 1.0 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 4805 - NG	: Pmax 16.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 4811 - NG	: Pmax 10.0, Qmin 0.0, Qmax 0.0 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 4827 - NG	: Pmax 257.0, Qmin -18.0, Qmax 18.0 -> Qmin -129.0, Qmax 129.0
% INFO    : Gen at bus 4837 - NG	: Pmax 49.0, Qmin 0.0, Qmax 0.0 -> Qmin -25.0, Qmax 25.0
% INFO    : Gen at bus 4840 - NG	: Pmax 7.0, Qmin -0.64, Qmax 0.64 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 4841 - NG	: Pmax 78.0, Qmin -4.5, Qmax 4.8 -> Qmin -39.0, Qmax 39.0
% INFO    : Gen at bus 4841 - NG	: Pmax 49.0, Qmin -4.0, Qmax 4.8 -> Qmin -25.0, Qmax 25.0
% INFO    : Gen at bus 4842 - NG	: Pmax 170.0, Qmin -4.0, Qmax 4.8 -> Qmin -85.0, Qmax 85.0
% INFO    : Gen at bus 4842 - COW	: Pmax 129.0, Qmin -4.5, Qmax 4.8 -> Qmin -65.0, Qmax 65.0
% INFO    : Gen at bus 4849 - NG	: Pmax 198.0, Qmin -80.0, Qmax 70.0 -> Qmin -99.0, Qmax 99.0
% INFO    : Gen at bus 4848 - NG	: Pmax 218.0, Qmin -80.0, Qmax 70.0 -> Qmin -109.0, Qmax 109.0
% INFO    : Gen at bus 4857 - PEL	: Pmax 23.0, Qmin 0.0, Qmax 0.0 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 4857 - NG	: Pmax 12.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 4868 - NG	: Pmax 21.0, Qmin -5.5, Qmax 5.5 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 4890 - NG	: Pmax 13.0, Qmin -6.8, Qmax 6.8 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 4897 - NG	: Pmax 15.0, Qmin -12.0, Qmax 7.0 -> Qmin -12.0, Qmax 8.0
% INFO    : Gen at bus 4904 - PEL	: Pmax 18.0, Qmin -7.7, Qmax 7.7 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 4908 - NG	: Pmax 151.0, Qmin -19.2, Qmax 19.2 -> Qmin -76.0, Qmax 76.0
% INFO    : Gen at bus 4908 - COW	: Pmax 191.0, Qmin -19.2, Qmax 19.2 -> Qmin -96.0, Qmax 96.0
% INFO    : Gen at bus 4920 - NG	: Pmax 6.0, Qmin -1.0, Qmax 0.6 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 4926 - NG	: Pmax 13.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 4926 - NG	: Pmax 26.0, Qmin 0.0, Qmax 0.0 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 4926 - NG	: Pmax 58.0, Qmin 0.0, Qmax 0.0 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 4946 - PEL	: Pmax 131.0, Qmin -15.6, Qmax 15.6 -> Qmin -66.0, Qmax 66.0
% INFO    : Gen at bus 4949 - PEL	: Pmax 39.0, Qmin -12.0, Qmax 12.0 -> Qmin -20.0, Qmax 20.0
% INFO    : Gen at bus 4956 - PEL	: Pmax 46.0, Qmin 0.0, Qmax 0.0 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 4972 - NG	: Pmax 21.0, Qmin -6.0, Qmax 6.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 4976 - NG	: Pmax 7.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 4990 - PEL	: Pmax 135.0, Qmin -48.0, Qmax 48.0 -> Qmin -68.0, Qmax 68.0
% INFO    : Gen at bus 4990 - PEL	: Pmax 256.0, Qmin -48.0, Qmax 48.0 -> Qmin -128.0, Qmax 128.0
% INFO    : Gen at bus 4997 - NG	: Pmax 42.0, Qmin -18.0, Qmax 18.0 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 4997 - NG	: Pmax 276.0, Qmin -36.0, Qmax 36.0 -> Qmin -138.0, Qmax 138.0
% INFO    : Gen at bus 5013 - PEL	: Pmax 47.0, Qmin -18.0, Qmax 16.0 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 5014 - NG	: Pmax 51.0, Qmin -21.0, Qmax 12.0 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 5015 - NG	: Pmax 98.0, Qmin -21.0, Qmax 12.0 -> Qmin -49.0, Qmax 49.0
% INFO    : Gen at bus 5016 - PEL	: Pmax 95.0, Qmin -21.0, Qmax 12.0 -> Qmin -48.0, Qmax 48.0
% INFO    : Gen at bus 5023 - PEL	: Pmax 9.0, Qmin 0.0, Qmax 0.0 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 5024 - NG	: Pmax 132.0, Qmin -9.6, Qmax 9.6 -> Qmin -66.0, Qmax 66.0
% INFO    : Gen at bus 5042 - NG	: Pmax 13.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 5042 - NG	: Pmax 26.0, Qmin 0.0, Qmax 0.0 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 5044 - NG	: Pmax 40.0, Qmin 0.0, Qmax 0.0 -> Qmin -20.0, Qmax 20.0
% INFO    : Gen at bus 5050 - PEL	: Pmax 19.0, Qmin 0.0, Qmax 0.0 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 5054 - NG	: Pmax 21.0, Qmin -4.74, Qmax 4.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 5060 - COW	: Pmax 91.0, Qmin -14.17, Qmax 15.18 -> Qmin -46.0, Qmax 46.0
% INFO    : Gen at bus 5069 - NG	: Pmax 11.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 5071 - COW	: Pmax 20.0, Qmin -5.0, Qmax 5.0 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 5071 - PEL	: Pmax 17.0, Qmin -5.0, Qmax 5.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 5073 - PEL	: Pmax 25.0, Qmin 0.0, Qmax 0.0 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 5073 - PEL	: Pmax 33.0, Qmin 0.0, Qmax 0.0 -> Qmin -17.0, Qmax 17.0
% INFO    : Gen at bus 5077 - PEL	: Pmax 45.0, Qmin 0.0, Qmax 0.0 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 5079 - NG	: Pmax 10.0, Qmin -0.01, Qmax 0.006 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 5079 - NG	: Pmax 11.0, Qmin -0.01, Qmax 0.006 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 5085 - COW	: Pmax 4.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 5989 - NG	: Pmax 255.0, Qmin -120.0, Qmax 120.0 -> Qmin -128.0, Qmax 128.0
% INFO    : Gen at bus 5990 - COW	: Pmax 856.0, Qmin -125.0, Qmax 125.0 -> Qmin -428.0, Qmax 428.0
% INFO    : Gen at bus 5990 - NG	: Pmax 364.0, Qmin -125.0, Qmax 125.0 -> Qmin -182.0, Qmax 182.0
% INFO    : Gen at bus 5992 - COW	: Pmax 743.0, Qmin -100.0, Qmax 100.0 -> Qmin -372.0, Qmax 372.0
% INFO    : Gen at bus 5993 - COW	: Pmax 832.0, Qmin -330.0, Qmax 470.0 -> Qmin -416.0, Qmax 470.0
% INFO    : Gen at bus 5993 - COW	: Pmax 742.0, Qmin -330.0, Qmax 470.0 -> Qmin -371.0, Qmax 470.0
% INFO    : Gen at bus 5995 - NG	: Pmax 160.0, Qmin -60.0, Qmax 60.0 -> Qmin -80.0, Qmax 80.0
% INFO    : Gen at bus 5996 - NG	: Pmax 131.0, Qmin -60.0, Qmax 60.0 -> Qmin -66.0, Qmax 66.0
% INFO    : Gen at bus 5998 - COW	: Pmax 859.0, Qmin 0.0, Qmax 0.0 -> Qmin -430.0, Qmax 430.0
% INFO    : Gen at bus 5998 - COW	: Pmax 17.0, Qmin 0.0, Qmax 0.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 5999 - NG	: Pmax 2.0, Qmin -0.32, Qmax 0.4 -> Qmin -1.0, Qmax 1.0
% INFO    : Gen at bus 5999 - PEL	: Pmax 2.0, Qmin -0.32, Qmax 0.4 -> Qmin -1.0, Qmax 1.0
% INFO    : Gen at bus 6014 - COW	: Pmax 322.0, Qmin -100.0, Qmax 100.0 -> Qmin -161.0, Qmax 161.0
% INFO    : Gen at bus 6033 - NUC	: Pmax 1113.0, Qmin -450.0, Qmax 450.0 -> Qmin -557.0, Qmax 557.0
% INFO    : Gen at bus 6033 - COW	: Pmax 1051.0, Qmin -450.0, Qmax 450.0 -> Qmin -526.0, Qmax 526.0
% INFO    : Gen at bus 6033 - COW	: Pmax 1598.0, Qmin -450.0, Qmax 450.0 -> Qmin -799.0, Qmax 799.0
% INFO    : Gen at bus 6033 - COW	: Pmax 1701.0, Qmin -450.0, Qmax 450.0 -> Qmin -851.0, Qmax 851.0
% INFO    : Gen at bus 6033 - COW	: Pmax 1104.0, Qmin -450.0, Qmax 450.0 -> Qmin -552.0, Qmax 552.0
% INFO    : Gen at bus 6034 - NUC	: Pmax 917.0, Qmin -450.0, Qmax 450.0 -> Qmin -459.0, Qmax 459.0
% INFO    : Gen at bus 6034 - COW	: Pmax 1166.0, Qmin -450.0, Qmax 450.0 -> Qmin -583.0, Qmax 583.0
% INFO    : Gen at bus 6037 - NG	: Pmax 658.0, Qmin -142.29, Qmax 94.8 -> Qmin -329.0, Qmax 329.0
% INFO    : Gen at bus 6040 - COW	: Pmax 565.0, Qmin -280.0, Qmax 280.0 -> Qmin -283.0, Qmax 283.0
% INFO    : Gen at bus 6045 - NG	: Pmax 451.0, Qmin -171.0, Qmax 304.0 -> Qmin -226.0, Qmax 304.0
% INFO    : Gen at bus 6045 - NG	: Pmax 456.0, Qmin -171.0, Qmax 304.0 -> Qmin -228.0, Qmax 304.0
% INFO    : Gen at bus 6045 - NG	: Pmax 382.0, Qmin -171.0, Qmax 367.0 -> Qmin -191.0, Qmax 367.0
% INFO    : Gen at bus 6054 - COW	: Pmax 321.0, Qmin -93.96, Qmax 93.96 -> Qmin -161.0, Qmax 161.0
% INFO    : Gen at bus 6060 - NG	: Pmax 631.0, Qmin -100.0, Qmax 570.0 -> Qmin -316.0, Qmax 570.0
% INFO    : Gen at bus 6060 - COW	: Pmax 1697.0, Qmin -238.8, Qmax 523.0 -> Qmin -849.0, Qmax 849.0
% INFO    : Gen at bus 6060 - NG	: Pmax 549.0, Qmin -95.0, Qmax 263.0 -> Qmin -275.0, Qmax 275.0
% INFO    : Gen at bus 6060 - COW	: Pmax 531.0, Qmin -95.0, Qmax 240.0 -> Qmin -266.0, Qmax 266.0
% INFO    : Gen at bus 6076 - NUC	: Pmax 1074.0, Qmin -300.0, Qmax 300.0 -> Qmin -537.0, Qmax 537.0
% INFO    : Gen at bus 6086 - NG	: Pmax 517.0, Qmin -149.1, Qmax 149.1 -> Qmin -259.0, Qmax 259.0
% INFO    : Gen at bus 6089 - COW	: Pmax 1405.0, Qmin -323.5, Qmax 323.5 -> Qmin -703.0, Qmax 703.0
% INFO    : Gen at bus 6097 - COW	: Pmax 1071.0, Qmin -215.0, Qmax 355.0 -> Qmin -536.0, Qmax 536.0
% INFO    : Gen at bus 6097 - COW	: Pmax 904.0, Qmin -215.0, Qmax 355.0 -> Qmin -452.0, Qmax 452.0
% INFO    : Gen at bus 6097 - COW	: Pmax 862.0, Qmin -215.0, Qmax 355.0 -> Qmin -431.0, Qmax 431.0
% INFO    : Gen at bus 6100 - COW	: Pmax 892.0, Qmin -300.0, Qmax 300.0 -> Qmin -446.0, Qmax 446.0
% INFO    : Gen at bus 6101 - NUC	: Pmax 1345.0, Qmin -450.0, Qmax 450.0 -> Qmin -673.0, Qmax 673.0
% INFO    : Gen at bus 6114 - COW	: Pmax 1583.0, Qmin -300.0, Qmax 300.0 -> Qmin -792.0, Qmax 792.0
% INFO    : Gen at bus 6115 - COW	: Pmax 1249.0, Qmin -450.0, Qmax 450.0 -> Qmin -625.0, Qmax 625.0
% INFO    : Gen at bus 6119 - COW	: Pmax 1740.0, Qmin -450.0, Qmax 450.0 -> Qmin -870.0, Qmax 870.0
% INFO    : Gen at bus 6120 - COW	: Pmax 1267.0, Qmin -450.0, Qmax 450.0 -> Qmin -634.0, Qmax 634.0
% INFO    : Gen at bus 6121 - NUC	: Pmax 1164.0, Qmin -450.0, Qmax 450.0 -> Qmin -582.0, Qmax 582.0
% INFO    : Gen at bus 6123 - COW	: Pmax 978.0, Qmin -450.0, Qmax 450.0 -> Qmin -489.0, Qmax 489.0
% INFO    : Gen at bus 6134 - COW	: Pmax 959.0, Qmin -368.13, Qmax 368.13 -> Qmin -480.0, Qmax 480.0
% INFO    : Gen at bus 6135 - COW	: Pmax 511.0, Qmin -200.0, Qmax 200.0 -> Qmin -256.0, Qmax 256.0
% INFO    : Gen at bus 6143 - NG	: Pmax 943.0, Qmin -450.0, Qmax 450.0 -> Qmin -472.0, Qmax 472.0
% INFO    : Gen at bus 6161 - COW	: Pmax 1256.0, Qmin -518.4, Qmax 518.4 -> Qmin -628.0, Qmax 628.0
% INFO    : Gen at bus 6170 - COW	: Pmax 481.0, Qmin -156.3, Qmax 156.3 -> Qmin -241.0, Qmax 241.0
% INFO    : Gen at bus 6170 - NG	: Pmax 308.0, Qmin -60.0, Qmax 60.0 -> Qmin -154.0, Qmax 154.0
% INFO    : Gen at bus 6170 - NG	: Pmax 432.0, Qmin -14.1, Qmax 17.2 -> Qmin -216.0, Qmax 216.0
% INFO    : Gen at bus 6170 - NG	: Pmax 419.0, Qmin -27.3, Qmax 27.3 -> Qmin -210.0, Qmax 210.0
% INFO    : Gen at bus 6170 - NG	: Pmax 338.0, Qmin -23.1, Qmax 23.1 -> Qmin -169.0, Qmax 169.0
% INFO    : Gen at bus 6189 - COW	: Pmax 780.0, Qmin -300.0, Qmax 300.0 -> Qmin -390.0, Qmax 390.0
% INFO    : Gen at bus 6191 - COW	: Pmax 1771.0, Qmin -450.0, Qmax 450.0 -> Qmin -886.0, Qmax 886.0
% INFO    : Gen at bus 6207 - NG	: Pmax 847.0, Qmin -300.0, Qmax 300.0 -> Qmin -424.0, Qmax 424.0
% INFO    : Gen at bus 6219 - NG	: Pmax 1091.0, Qmin -284.4, Qmax 284.4 -> Qmin -546.0, Qmax 546.0
% INFO    : Gen at bus 6219 - PEL	: Pmax 1121.0, Qmin -258.0, Qmax 258.0 -> Qmin -561.0, Qmax 561.0
% INFO    : Gen at bus 6227 - COW	: Pmax 936.0, Qmin -450.0, Qmax 450.0 -> Qmin -468.0, Qmax 468.0
% INFO    : Gen at bus 6243 - COW	: Pmax 1969.0, Qmin -300.0, Qmax 300.0 -> Qmin -985.0, Qmax 985.0
% INFO    : Gen at bus 6246 - NG	: Pmax 683.0, Qmin -215.0, Qmax 355.0 -> Qmin -342.0, Qmax 355.0
% INFO    : Gen at bus 6247 - NG	: Pmax 250.0, Qmin -99.0, Qmax 99.0 -> Qmin -125.0, Qmax 125.0
% INFO    : Gen at bus 6247 - COW	: Pmax 495.0, Qmin -216.0, Qmax 216.0 -> Qmin -248.0, Qmax 248.0
% INFO    : Gen at bus 6249 - NG	: Pmax 287.0, Qmin -120.0, Qmax 120.0 -> Qmin -144.0, Qmax 144.0
% INFO    : Gen at bus 6249 - NG	: Pmax 250.0, Qmin -120.0, Qmax 120.0 -> Qmin -125.0, Qmax 125.0
% INFO    : Gen at bus 6250 - NG	: Pmax 454.0, Qmin -150.0, Qmax 400.0 -> Qmin -227.0, Qmax 400.0
% INFO    : Gen at bus 6276 - COW	: Pmax 1099.0, Qmin -300.0, Qmax 300.0 -> Qmin -550.0, Qmax 550.0
% INFO    : Gen at bus 6278 - NG	: Pmax 640.0, Qmin -294.0, Qmax 206.0 -> Qmin -320.0, Qmax 320.0
% INFO    : Gen at bus 6286 - COW	: Pmax 462.0, Qmin -173.14, Qmax 260.97 -> Qmin -231.0, Qmax 260.97
% INFO    : Gen at bus 6287 - COW	: Pmax 429.0, Qmin -111.09, Qmax 269.33 -> Qmin -215.0, Qmax 269.33
% INFO    : Gen at bus 6288 - NG	: Pmax 47.0, Qmin -17.74, Qmax 22.36 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 6289 - NG	: Pmax 275.0, Qmin -108.0, Qmax 108.0 -> Qmin -138.0, Qmax 138.0
% INFO    : Gen at bus 6290 - NG	: Pmax 58.0, Qmin -11.376, Qmax 22.19 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 6291 - PEL	: Pmax 113.0, Qmin -8.4, Qmax 10.1 -> Qmin -57.0, Qmax 57.0
% INFO    : Gen at bus 6292 - PEL	: Pmax 114.0, Qmin -8.4, Qmax 10.1 -> Qmin -57.0, Qmax 57.0
% INFO    : Gen at bus 6293 - PEL	: Pmax 122.0, Qmin -8.4, Qmax 9.89 -> Qmin -61.0, Qmax 61.0
% INFO    : Gen at bus 6294 - NG	: Pmax 38.0, Qmin -8.4, Qmax 9.89 -> Qmin -19.0, Qmax 19.0
% INFO    : Gen at bus 6295 - NG	: Pmax 327.0, Qmin -134.4, Qmax 134.4 -> Qmin -164.0, Qmax 164.0
% INFO    : Gen at bus 6296 - NG	: Pmax 112.0, Qmin -27.3, Qmax 62.7 -> Qmin -56.0, Qmax 62.7
% INFO    : Gen at bus 6297 - NG	: Pmax 125.0, Qmin -41.72, Qmax 62.7 -> Qmin -63.0, Qmax 63.0
% INFO    : Gen at bus 6298 - COW	: Pmax 1139.0, Qmin -419.55, Qmax 339.95 -> Qmin -570.0, Qmax 570.0
% INFO    : Gen at bus 6299 - COW	: Pmax 709.0, Qmin -409.08, Qmax 349.76 -> Qmin -409.08, Qmax 355.0
% INFO    : Gen at bus 6300 - COW	: Pmax 785.0, Qmin -411.42, Qmax 340.42 -> Qmin -411.42, Qmax 393.0
% INFO    : Gen at bus 6301 - COW	: Pmax 771.0, Qmin -419.11, Qmax 340.31 -> Qmin -419.11, Qmax 386.0
% INFO    : Gen at bus 6303 - COW	: Pmax 916.0, Qmin -101.26, Qmax 164.82 -> Qmin -458.0, Qmax 458.0
% INFO    : Gen at bus 6304 - NG	: Pmax 385.0, Qmin -100.91, Qmax 164.82 -> Qmin -193.0, Qmax 193.0
% INFO    : Gen at bus 6305 - NG	: Pmax 301.0, Qmin -88.8, Qmax 101.23 -> Qmin -151.0, Qmax 151.0
% INFO    : Gen at bus 6307 - NG	: Pmax 133.0, Qmin -66.49, Qmax 102.26 -> Qmin -67.0, Qmax 102.26
% INFO    : Gen at bus 6308 - NG	: Pmax 147.0, Qmin -20.55, Qmax 19.65 -> Qmin -74.0, Qmax 74.0
% INFO    : Gen at bus 6309 - NG	: Pmax 150.0, Qmin -12.49, Qmax 12.29 -> Qmin -75.0, Qmax 75.0
% INFO    : Gen at bus 6310 - NG	: Pmax 205.0, Qmin -20.55, Qmax 19.65 -> Qmin -103.0, Qmax 103.0
% INFO    : Gen at bus 6311 - NG	: Pmax 263.0, Qmin -12.49, Qmax 12.29 -> Qmin -132.0, Qmax 132.0
% INFO    : Gen at bus 6312 - NG	: Pmax 146.0, Qmin -12.49, Qmax 12.29 -> Qmin -73.0, Qmax 73.0
% INFO    : Gen at bus 6313 - COW	: Pmax 684.0, Qmin -130.8, Qmax 173.05 -> Qmin -342.0, Qmax 342.0
% INFO    : Gen at bus 6314 - NG	: Pmax 329.0, Qmin -15.63, Qmax 20.37 -> Qmin -165.0, Qmax 165.0
% INFO    : Gen at bus 6315 - COW	: Pmax 646.0, Qmin -228.09, Qmax 549.94 -> Qmin -323.0, Qmax 549.94
% INFO    : Gen at bus 6316 - COW	: Pmax 613.0, Qmin -221.91, Qmax 556.49 -> Qmin -307.0, Qmax 556.49
% INFO    : Gen at bus 6317 - COW	: Pmax 875.0, Qmin -223.96, Qmax 518.35 -> Qmin -438.0, Qmax 518.35
% INFO    : Gen at bus 6318 - NUC	: Pmax 999.0, Qmin -221.23, Qmax 522.35 -> Qmin -500.0, Qmax 522.35
% INFO    : Gen at bus 6319 - COW	: Pmax 947.0, Qmin -237.7, Qmax 673.87 -> Qmin -474.0, Qmax 673.87
% INFO    : Gen at bus 6320 - COW	: Pmax 901.0, Qmin -237.7, Qmax 673.87 -> Qmin -451.0, Qmax 673.87
% INFO    : Gen at bus 6321 - NG	: Pmax 133.0, Qmin -8.4, Qmax 8.4 -> Qmin -67.0, Qmax 67.0
% INFO    : Gen at bus 6322 - NG	: Pmax 114.0, Qmin -8.4, Qmax 8.4 -> Qmin -57.0, Qmax 57.0
% INFO    : Gen at bus 6323 - NG	: Pmax 70.0, Qmin -8.4, Qmax 8.4 -> Qmin -35.0, Qmax 35.0
% INFO    : Gen at bus 6324 - NG	: Pmax 70.0, Qmin -8.4, Qmax 8.4 -> Qmin -35.0, Qmax 35.0
% INFO    : Gen at bus 6325 - PEL	: Pmax 56.0, Qmin -8.4, Qmax 8.4 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 6326 - PEL	: Pmax 78.0, Qmin -8.4, Qmax 8.4 -> Qmin -39.0, Qmax 39.0
% INFO    : Gen at bus 6328 - NG	: Pmax 32.0, Qmin -7.31, Qmax 10.54 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 6329 - COW	: Pmax 1024.0, Qmin -249.56, Qmax 703.47 -> Qmin -512.0, Qmax 703.47
% INFO    : Gen at bus 6330 - COW	: Pmax 664.0, Qmin -240.98, Qmax 712.05 -> Qmin -332.0, Qmax 712.05
% INFO    : Gen at bus 6331 - COW	: Pmax 835.0, Qmin -240.98, Qmax 712.05 -> Qmin -418.0, Qmax 712.05
% INFO    : Gen at bus 6332 - NG	: Pmax 472.0, Qmin -103.18, Qmax 285.21 -> Qmin -236.0, Qmax 285.21
% INFO    : Gen at bus 6333 - NG	: Pmax 209.0, Qmin -47.1, Qmax 109.25 -> Qmin -105.0, Qmax 109.25
% INFO    : Gen at bus 6334 - NUC	: Pmax 1079.0, Qmin -153.65, Qmax 508.37 -> Qmin -540.0, Qmax 540.0
% INFO    : Gen at bus 6336 - COW	: Pmax 1065.0, Qmin -146.99, Qmax 540.62 -> Qmin -533.0, Qmax 540.62
% INFO    : Gen at bus 6337 - COW	: Pmax 994.0, Qmin -147.26, Qmax 559.94 -> Qmin -497.0, Qmax 559.94
% INFO    : Gen at bus 6338 - NG	: Pmax 1359.0, Qmin -222.98, Qmax 657.68 -> Qmin -680.0, Qmax 680.0
% INFO    : Gen at bus 6339 - COW	: Pmax 1501.0, Qmin -222.98, Qmax 657.68 -> Qmin -751.0, Qmax 751.0
% INFO    : Gen at bus 6340 - COW	: Pmax 1682.0, Qmin -446.45, Qmax 390.29 -> Qmin -841.0, Qmax 841.0
% INFO    : Gen at bus 6341 - COW	: Pmax 1260.0, Qmin -446.45, Qmax 368.81 -> Qmin -630.0, Qmax 630.0
% INFO    : Gen at bus 6342 - COW	: Pmax 883.0, Qmin -50.9, Qmax 93.6 -> Qmin -442.0, Qmax 442.0
% INFO    : Gen at bus 6343 - NG	: Pmax 233.0, Qmin -50.9, Qmax 93.6 -> Qmin -117.0, Qmax 117.0
% INFO    : Gen at bus 6344 - NG	: Pmax 163.0, Qmin -4.8, Qmax 72.7 -> Qmin -82.0, Qmax 82.0
% INFO    : Gen at bus 6345 - COW	: Pmax 792.0, Qmin -166.356, Qmax 328.92 -> Qmin -396.0, Qmax 396.0
% INFO    : Gen at bus 6346 - NG	: Pmax 725.0, Qmin -170.85, Qmax 359.66 -> Qmin -363.0, Qmax 363.0
% INFO    : Gen at bus 6347 - NG	: Pmax 427.0, Qmin -212.84, Qmax 323.14 -> Qmin -214.0, Qmax 323.14
% INFO    : Gen at bus 6349 - COW	: Pmax 657.0, Qmin -216.75, Qmax 380.92 -> Qmin -329.0, Qmax 380.92
% INFO    : Gen at bus 6350 - NG	: Pmax 183.0, Qmin -10.97, Qmax 17.81 -> Qmin -92.0, Qmax 92.0
% INFO    : Gen at bus 6351 - COW	: Pmax 105.0, Qmin -10.97, Qmax 17.81 -> Qmin -53.0, Qmax 53.0
% INFO    : Gen at bus 6352 - NG	: Pmax 56.0, Qmin -10.97, Qmax 17.81 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 6353 - NG	: Pmax 107.0, Qmin -10.97, Qmax 17.81 -> Qmin -54.0, Qmax 54.0
% INFO    : Gen at bus 6354 - NG	: Pmax 137.0, Qmin -10.97, Qmax 17.81 -> Qmin -69.0, Qmax 69.0
% INFO    : Gen at bus 6355 - COW	: Pmax 141.0, Qmin -10.97, Qmax 17.81 -> Qmin -71.0, Qmax 71.0
% INFO    : Gen at bus 6356 - PEL	: Pmax 649.0, Qmin -128.95, Qmax 521.6 -> Qmin -325.0, Qmax 521.6
% INFO    : Gen at bus 6357 - NG	: Pmax 727.0, Qmin -128.95, Qmax 521.6 -> Qmin -364.0, Qmax 521.6
% INFO    : Gen at bus 6358 - COW	: Pmax 581.0, Qmin -129.84, Qmax 566.43 -> Qmin -291.0, Qmax 566.43
% INFO    : Gen at bus 6359 - COW	: Pmax 723.0, Qmin -149.32, Qmax 565.46 -> Qmin -362.0, Qmax 565.46
% INFO    : Gen at bus 6360 - PEL	: Pmax 109.0, Qmin -49.2, Qmax 49.2 -> Qmin -55.0, Qmax 55.0
% INFO    : Gen at bus 6361 - PEL	: Pmax 138.0, Qmin -49.2, Qmax 49.2 -> Qmin -69.0, Qmax 69.0
% INFO    : Gen at bus 6362 - NG	: Pmax 476.0, Qmin -134.838, Qmax 320.29 -> Qmin -238.0, Qmax 320.29
% INFO    : Gen at bus 6363 - NG	: Pmax 187.0, Qmin -33.156, Qmax 63.51 -> Qmin -94.0, Qmax 94.0
% INFO    : Gen at bus 6364 - NG	: Pmax 419.0, Qmin -171.1, Qmax 267.62 -> Qmin -210.0, Qmax 267.62
% INFO    : Gen at bus 6365 - COW	: Pmax 1035.0, Qmin -151.67, Qmax 526.98 -> Qmin -518.0, Qmax 526.98
% INFO    : Gen at bus 6366 - COW	: Pmax 1012.0, Qmin -151.63, Qmax 527.02 -> Qmin -506.0, Qmax 527.02
% INFO    : Gen at bus 6367 - COW	: Pmax 777.0, Qmin -149.73, Qmax 527.78 -> Qmin -389.0, Qmax 527.78
% INFO    : Gen at bus 6368 - COW	: Pmax 717.0, Qmin -145.6, Qmax 529.56 -> Qmin -359.0, Qmax 529.56
% INFO    : Gen at bus 6369 - NG	: Pmax 17.0, Qmin -5.76, Qmax 10.38 -> Qmin -9.0, Qmax 10.38
% INFO    : Gen at bus 6370 - COW	: Pmax 2105.0, Qmin -463.97, Qmax 407.48 -> Qmin -1053.0, Qmax 1053.0
% INFO    : Gen at bus 6371 - COW	: Pmax 1124.0, Qmin -463.97, Qmax 407.48 -> Qmin -562.0, Qmax 562.0
% INFO    : Gen at bus 6372 - COW	: Pmax 1129.0, Qmin -494.4, Qmax 566.82 -> Qmin -565.0, Qmax 566.82
% INFO    : Gen at bus 6373 - COW	: Pmax 1232.0, Qmin -494.4, Qmax 566.82 -> Qmin -616.0, Qmax 616.0
% INFO    : Gen at bus 6374 - COW	: Pmax 1000.0, Qmin -122.56, Qmax 281.33 -> Qmin -500.0, Qmax 500.0
% INFO    : Gen at bus 6375 - NUC	: Pmax 1051.0, Qmin -146.1, Qmax 525.98 -> Qmin -526.0, Qmax 526.0
% INFO    : Gen at bus 6376 - COW	: Pmax 740.0, Qmin -146.1, Qmax 527.89 -> Qmin -370.0, Qmax 527.89
% INFO    : Gen at bus 6377 - COW	: Pmax 725.0, Qmin -146.1, Qmax 525.98 -> Qmin -363.0, Qmax 525.98
% INFO    : Gen at bus 6378 - COW	: Pmax 819.0, Qmin -146.1, Qmax 525.98 -> Qmin -410.0, Qmax 525.98
% INFO    : Gen at bus 6379 - COW	: Pmax 716.0, Qmin -146.1, Qmax 525.98 -> Qmin -358.0, Qmax 525.98
% INFO    : Gen at bus 6380 - COW	: Pmax 964.0, Qmin -146.1, Qmax 525.98 -> Qmin -482.0, Qmax 525.98
% INFO    : Gen at bus 6381 - COW	: Pmax 1231.0, Qmin -196.8, Qmax 196.8 -> Qmin -616.0, Qmax 616.0
% INFO    : Gen at bus 6382 - NG	: Pmax 390.0, Qmin -135.97, Qmax 262.39 -> Qmin -195.0, Qmax 262.39
% INFO    : Gen at bus 6383 - COW	: Pmax 813.0, Qmin -98.9, Qmax 166.41 -> Qmin -407.0, Qmax 407.0
% INFO    : Gen at bus 6384 - COW	: Pmax 735.0, Qmin -126.32, Qmax 280.73 -> Qmin -368.0, Qmax 368.0
% INFO    : Gen at bus 6385 - COW	: Pmax 662.0, Qmin -119.25, Qmax 287.58 -> Qmin -331.0, Qmax 331.0
% INFO    : Gen at bus 6387 - PEL	: Pmax 39.0, Qmin -7.24, Qmax 6.13 -> Qmin -20.0, Qmax 20.0
% INFO    : Gen at bus 6388 - PEL	: Pmax 60.0, Qmin -7.24, Qmax 6.13 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 6389 - PEL	: Pmax 55.0, Qmin -11.73, Qmax 11.43 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 6390 - PEL	: Pmax 57.0, Qmin -7.24, Qmax 6.13 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 6391 - NG	: Pmax 280.0, Qmin -113.65, Qmax 115.63 -> Qmin -140.0, Qmax 140.0
% INFO    : Gen at bus 6392 - PEL	: Pmax 76.0, Qmin -28.49, Qmax 55.2 -> Qmin -38.0, Qmax 55.2
% INFO    : Gen at bus 6393 - NG	: Pmax 130.0, Qmin -28.72, Qmax 51.28 -> Qmin -65.0, Qmax 65.0
% INFO    : Gen at bus 6394 - COW	: Pmax 127.0, Qmin -10.67, Qmax 15.31 -> Qmin -64.0, Qmax 64.0
% INFO    : Gen at bus 6395 - NG	: Pmax 98.0, Qmin -10.67, Qmax 15.31 -> Qmin -49.0, Qmax 49.0
% INFO    : Gen at bus 6396 - PEL	: Pmax 41.0, Qmin -10.67, Qmax 15.31 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 6397 - NG	: Pmax 268.0, Qmin -20.4, Qmax 31.73 -> Qmin -134.0, Qmax 134.0
% INFO    : Gen at bus 6398 - NG	: Pmax 343.0, Qmin -48.0, Qmax 170.47 -> Qmin -172.0, Qmax 172.0
% INFO    : Gen at bus 6399 - COW	: Pmax 813.0, Qmin -48.0, Qmax 170.47 -> Qmin -407.0, Qmax 407.0
% INFO    : Gen at bus 6400 - NG	: Pmax 334.0, Qmin -164.91, Qmax 211.59 -> Qmin -167.0, Qmax 211.59
% INFO    : Gen at bus 6401 - NG	: Pmax 137.0, Qmin -48.51, Qmax 104.23 -> Qmin -69.0, Qmax 104.23
% INFO    : Gen at bus 6402 - NG	: Pmax 102.0, Qmin -48.51, Qmax 104.23 -> Qmin -51.0, Qmax 104.23
% INFO    : Gen at bus 6408 - NG	: Pmax 340.0, Qmin -152.75, Qmax 191.0 -> Qmin -170.0, Qmax 191.0
% INFO    : Gen at bus 6409 - NG	: Pmax 530.0, Qmin -148.96, Qmax 194.29 -> Qmin -265.0, Qmax 265.0
% INFO    : Gen at bus 6411 - NG	: Pmax 311.0, Qmin -36.0, Qmax 36.0 -> Qmin -156.0, Qmax 156.0
% INFO    : Gen at bus 6412 - NG	: Pmax 267.0, Qmin -36.0, Qmax 36.0 -> Qmin -134.0, Qmax 134.0
% INFO    : Gen at bus 6413 - COW	: Pmax 1216.0, Qmin -235.16, Qmax 706.84 -> Qmin -608.0, Qmax 706.84
% INFO    : Gen at bus 6414 - COW	: Pmax 1728.0, Qmin -235.16, Qmax 706.84 -> Qmin -864.0, Qmax 864.0
% INFO    : Gen at bus 6415 - COW	: Pmax 1940.0, Qmin -235.16, Qmax 695.83 -> Qmin -970.0, Qmax 970.0
% INFO    : Gen at bus 6416 - NUC	: Pmax 1565.0, Qmin -260.69, Qmax 681.31 -> Qmin -783.0, Qmax 783.0
% INFO    : Gen at bus 6418 - COW	: Pmax 1126.0, Qmin -207.21, Qmax 675.48 -> Qmin -563.0, Qmax 675.48
% INFO    : Gen at bus 6419 - PEL	: Pmax 1074.0, Qmin -207.21, Qmax 675.48 -> Qmin -537.0, Qmax 675.48
% INFO    : Gen at bus 6420 - COW	: Pmax 1434.0, Qmin -133.224, Qmax 322.12 -> Qmin -717.0, Qmax 717.0
% INFO    : Gen at bus 6421 - COW	: Pmax 736.0, Qmin -133.224, Qmax 322.12 -> Qmin -368.0, Qmax 368.0
% INFO    : Gen at bus 6422 - COW	: Pmax 873.0, Qmin -133.224, Qmax 322.12 -> Qmin -437.0, Qmax 437.0
% INFO    : Gen at bus 6423 - COW	: Pmax 942.0, Qmin -109.4, Qmax 311.95 -> Qmin -471.0, Qmax 471.0
% INFO    : Gen at bus 6424 - PEL	: Pmax 38.0, Qmin -4.8, Qmax 6.3 -> Qmin -19.0, Qmax 19.0
% INFO    : Gen at bus 6425 - NG	: Pmax 377.0, Qmin -82.16, Qmax 109.16 -> Qmin -189.0, Qmax 189.0
% INFO    : Gen at bus 6426 - COW	: Pmax 1432.0, Qmin -115.95, Qmax 230.47 -> Qmin -716.0, Qmax 716.0
% INFO    : Gen at bus 6428 - COW	: Pmax 62.0, Qmin -10.85, Qmax 17.15 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 6429 - PEL	: Pmax 48.0, Qmin -10.86, Qmax 17.14 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 6430 - NG	: Pmax 460.0, Qmin -86.238, Qmax 159.05 -> Qmin -230.0, Qmax 230.0
% INFO    : Gen at bus 6431 - NG	: Pmax 235.0, Qmin -25.2, Qmax 25.2 -> Qmin -118.0, Qmax 118.0
% INFO    : Gen at bus 6432 - NG	: Pmax 399.0, Qmin -25.2, Qmax 25.2 -> Qmin -200.0, Qmax 200.0
% INFO    : Gen at bus 6433 - NG	: Pmax 307.0, Qmin -25.2, Qmax 25.2 -> Qmin -154.0, Qmax 154.0
% INFO    : Gen at bus 6434 - PEL	: Pmax 73.0, Qmin -10.43, Qmax 19.57 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 6435 - PEL	: Pmax 44.0, Qmin -10.43, Qmax 19.57 -> Qmin -22.0, Qmax 22.0
% INFO    : Gen at bus 6436 - PEL	: Pmax 69.0, Qmin -10.43, Qmax 19.57 -> Qmin -35.0, Qmax 35.0
% INFO    : Gen at bus 6437 - PEL	: Pmax 44.0, Qmin -10.43, Qmax 19.57 -> Qmin -22.0, Qmax 22.0
% INFO    : Gen at bus 6441 - NG	: Pmax 170.0, Qmin -79.86, Qmax 124.73 -> Qmin -85.0, Qmax 124.73
% INFO    : Gen at bus 6442 - NG	: Pmax 81.0, Qmin -13.2, Qmax 14.64 -> Qmin -41.0, Qmax 41.0
% INFO    : Gen at bus 6443 - NG	: Pmax 81.0, Qmin -13.38, Qmax 19.26 -> Qmin -41.0, Qmax 41.0
% INFO    : Gen at bus 6444 - NG	: Pmax 122.0, Qmin -13.38, Qmax 19.26 -> Qmin -61.0, Qmax 61.0
% INFO    : Gen at bus 6445 - PEL	: Pmax 59.0, Qmin -13.488, Qmax 26.24 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 6446 - COW	: Pmax 467.0, Qmin -74.4, Qmax 74.4 -> Qmin -234.0, Qmax 234.0
% INFO    : Gen at bus 6448 - NUC	: Pmax 1347.0, Qmin -239.66, Qmax 671.48 -> Qmin -674.0, Qmax 674.0
% INFO    : Gen at bus 6449 - COW	: Pmax 853.0, Qmin -239.66, Qmax 671.48 -> Qmin -427.0, Qmax 671.48
% INFO    : Gen at bus 6450 - NG	: Pmax 854.0, Qmin -36.0, Qmax 168.9 -> Qmin -427.0, Qmax 427.0
% INFO    : Gen at bus 6451 - COW	: Pmax 483.0, Qmin -97.54, Qmax 204.97 -> Qmin -242.0, Qmax 242.0
% INFO    : Gen at bus 6452 - COW	: Pmax 328.0, Qmin -99.6, Qmax 99.6 -> Qmin -164.0, Qmax 164.0
% INFO    : Gen at bus 6453 - NG	: Pmax 600.0, Qmin -22.93, Qmax 37.07 -> Qmin -300.0, Qmax 300.0
% INFO    : Gen at bus 6454 - NG	: Pmax 264.0, Qmin -24.25, Qmax 27.73 -> Qmin -132.0, Qmax 132.0
% INFO    : Gen at bus 6455 - NG	: Pmax 169.0, Qmin -24.25, Qmax 27.73 -> Qmin -85.0, Qmax 85.0
% INFO    : Gen at bus 6456 - NG	: Pmax 73.0, Qmin -13.24, Qmax 21.62 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 6457 - COW	: Pmax 1573.0, Qmin -147.06, Qmax 546.69 -> Qmin -787.0, Qmax 787.0
% INFO    : Gen at bus 6458 - NUC	: Pmax 1326.0, Qmin -146.21, Qmax 546.94 -> Qmin -663.0, Qmax 663.0
% INFO    : Gen at bus 6459 - NG	: Pmax 314.0, Qmin -20.2, Qmax 22.92 -> Qmin -157.0, Qmax 157.0
% INFO    : Gen at bus 6460 - NG	: Pmax 77.0, Qmin -20.2, Qmax 21.93 -> Qmin -39.0, Qmax 39.0
% INFO    : Gen at bus 6461 - NG	: Pmax 75.0, Qmin -20.2, Qmax 21.93 -> Qmin -38.0, Qmax 38.0
% INFO    : Gen at bus 6463 - NG	: Pmax 142.0, Qmin -45.94, Qmax 114.06 -> Qmin -71.0, Qmax 114.06
% INFO    : Gen at bus 6464 - COW	: Pmax 805.0, Qmin -162.03, Qmax 405.58 -> Qmin -403.0, Qmax 405.58
% INFO    : Gen at bus 6465 - NUC	: Pmax 1246.0, Qmin -167.03, Qmax 400.58 -> Qmin -623.0, Qmax 623.0
% INFO    : Gen at bus 6466 - COW	: Pmax 642.0, Qmin -216.0, Qmax 400.58 -> Qmin -321.0, Qmax 400.58
% INFO    : Gen at bus 6467 - COW	: Pmax 556.0, Qmin -207.6, Qmax 400.58 -> Qmin -278.0, Qmax 400.58
% INFO    : Gen at bus 6468 - NG	: Pmax 207.0, Qmin -45.534, Qmax 102.61 -> Qmin -104.0, Qmax 104.0
% INFO    : Gen at bus 6469 - NG	: Pmax 277.0, Qmin -46.674, Qmax 102.61 -> Qmin -139.0, Qmax 139.0
% INFO    : Gen at bus 6470 - NG	: Pmax 154.0, Qmin -46.674, Qmax 102.61 -> Qmin -77.0, Qmax 102.61
% INFO    : Gen at bus 6472 - NG	: Pmax 524.0, Qmin -87.36, Qmax 148.09 -> Qmin -262.0, Qmax 262.0
% INFO    : Gen at bus 6473 - COW	: Pmax 560.0, Qmin -87.36, Qmax 148.09 -> Qmin -280.0, Qmax 280.0
% INFO    : Gen at bus 6474 - NG	: Pmax 206.0, Qmin -46.12, Qmax 133.88 -> Qmin -103.0, Qmax 133.88
% INFO    : Gen at bus 6475 - NG	: Pmax 177.0, Qmin -46.05, Qmax 123.95 -> Qmin -89.0, Qmax 123.95
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 4	: Pg=6.0, Qg=0.0 -> Pg=14.0, Qg=0.0
% INFO    : Gen at bus 4	: Pg=5.0, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 5	: Pg=4.55, Qg=0.0 -> Pg=6.5, Qg=0.0
% INFO    : Gen at bus 11	: Pg=14.0, Qg=0.0 -> Pg=15.0, Qg=0.0
% INFO    : Gen at bus 11	: Pg=9.0, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 17	: Pg=4.1, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 19	: Pg=0.6, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 22	: Pg=5.0, Qg=0.0 -> Pg=5.5, Qg=0.0
% INFO    : Gen at bus 24	: Pg=8.05, Qg=0.0 -> Pg=10.5, Qg=0.0
% INFO    : Gen at bus 24	: Pg=17.75, Qg=0.0 -> Pg=25.5, Qg=0.0
% INFO    : Gen at bus 25	: Pg=18.0, Qg=0.0 -> Pg=22.5, Qg=0.0
% INFO    : Gen at bus 25	: Pg=13.6, Qg=0.0 -> Pg=8.5, Qg=0.0
% INFO    : Gen at bus 40	: Pg=4.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 47	: Pg=8.0, Qg=0.0 -> Pg=7.0, Qg=0.0
% INFO    : Gen at bus 47	: Pg=8.0, Qg=0.0 -> Pg=19.0, Qg=0.0
% INFO    : Gen at bus 48	: Pg=11.5, Qg=0.0 -> Pg=23.0, Qg=0.0
% INFO    : Gen at bus 48	: Pg=12.0, Qg=0.0 -> Pg=23.5, Qg=0.0
% INFO    : Gen at bus 57	: Pg=105.0, Qg=-38.0 -> Pg=71.0, Qg=0.0
% INFO    : Gen at bus 64	: Pg=12.0, Qg=0.0 -> Pg=13.5, Qg=0.0
% INFO    : Gen at bus 64	: Pg=13.8, Qg=0.0 -> Pg=13.5, Qg=0.0
% INFO    : Gen at bus 69	: Pg=82.0, Qg=-17.0 -> Pg=58.0, Qg=0.0
% INFO    : Gen at bus 70	: Pg=11.5, Qg=0.0 -> Pg=24.0, Qg=0.0
% INFO    : Gen at bus 85	: Pg=3.34, Qg=0.0 -> Pg=5.5, Qg=0.0
% INFO    : Gen at bus 86	: Pg=4.6, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 102	: Pg=167.0, Qg=-192.0 -> Pg=390.0, Qg=0.0
% INFO    : Gen at bus 122	: Pg=6.0, Qg=1.5 -> Pg=4.0, Qg=0.5
% INFO    : Gen at bus 124	: Pg=4.5, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 125	: Pg=51.0, Qg=-15.0 -> Pg=77.5, Qg=0.0
% INFO    : Gen at bus 125	: Pg=6.0, Qg=0.0 -> Pg=5.5, Qg=0.0
% INFO    : Gen at bus 132	: Pg=8.5, Qg=0.0 -> Pg=18.5, Qg=0.0
% INFO    : Gen at bus 132	: Pg=2.0, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 132	: Pg=7.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 132	: Pg=7.0, Qg=0.0 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 137	: Pg=9.0, Qg=0.0 -> Pg=21.5, Qg=0.0
% INFO    : Gen at bus 137	: Pg=9.0, Qg=0.0 -> Pg=10.5, Qg=0.0
% INFO    : Gen at bus 156	: Pg=2.65, Qg=0.0 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 159	: Pg=8.95, Qg=-1.5 -> Pg=17.0, Qg=0.0
% INFO    : Gen at bus 159	: Pg=8.95, Qg=-1.5 -> Pg=5.5, Qg=-1.5
% INFO    : Gen at bus 178	: Pg=15.0, Qg=3.0 -> Pg=33.5, Qg=0.0
% INFO    : Gen at bus 191	: Pg=5.5, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 191	: Pg=5.5, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 193	: Pg=15.0, Qg=0.0 -> Pg=13.5, Qg=0.0
% INFO    : Gen at bus 195	: Pg=11.75, Qg=0.0 -> Pg=20.5, Qg=0.0
% INFO    : Gen at bus 197	: Pg=55.0, Qg=-18.0 -> Pg=77.0, Qg=0.0
% INFO    : Gen at bus 197	: Pg=55.0, Qg=-18.0 -> Pg=47.5, Qg=0.0
% INFO    : Gen at bus 220	: Pg=5.97, Qg=0.0 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 227	: Pg=3.0, Qg=1.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 230	: Pg=3.75, Qg=0.0 -> Pg=6.5, Qg=0.0
% INFO    : Gen at bus 239	: Pg=16.75, Qg=0.0 -> Pg=31.5, Qg=0.0
% INFO    : Gen at bus 239	: Pg=12.15, Qg=0.0 -> Pg=14.5, Qg=0.0
% INFO    : Gen at bus 241	: Pg=4.0, Qg=0.0 -> Pg=7.0, Qg=0.0
% INFO    : Gen at bus 241	: Pg=18.0, Qg=0.0 -> Pg=20.5, Qg=0.0
% INFO    : Gen at bus 249	: Pg=0.5, Qg=1.0 -> Pg=1.0, Qg=0.4
% INFO    : Gen at bus 249	: Pg=15.5, Qg=0.0 -> Pg=27.5, Qg=0.0
% INFO    : Gen at bus 249	: Pg=15.5, Qg=0.0 -> Pg=15.0, Qg=0.0
% INFO    : Gen at bus 249	: Pg=15.5, Qg=0.0 -> Pg=38.5, Qg=0.0
% INFO    : Gen at bus 259	: Pg=13.0, Qg=0.0 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 259	: Pg=13.0, Qg=0.0 -> Pg=6.5, Qg=0.0
% INFO    : Gen at bus 261	: Pg=15.0, Qg=0.95 -> Pg=36.5, Qg=0.0
% INFO    : Gen at bus 264	: Pg=4.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 272	: Pg=6.3, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 285	: Pg=5.8, Qg=-0.05 -> Pg=12.5, Qg=0.0
% INFO    : Gen at bus 298	: Pg=12.65, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 299	: Pg=6.0, Qg=0.0 -> Pg=9.5, Qg=0.0
% INFO    : Gen at bus 308	: Pg=7.5, Qg=0.0 -> Pg=6.5, Qg=0.0
% INFO    : Gen at bus 315	: Pg=97.0, Qg=20.0 -> Pg=54.0, Qg=0.0
% INFO    : Gen at bus 315	: Pg=97.0, Qg=20.0 -> Pg=138.0, Qg=0.0
% INFO    : Gen at bus 320	: Pg=-3.5, Qg=0.0 -> Pg=-3.5, Qg=0.0
% INFO    : Gen at bus 320	: Pg=-3.5, Qg=0.0 -> Pg=-3.5, Qg=0.0
% INFO    : Gen at bus 322	: Pg=5.4, Qg=0.0 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 328	: Pg=5.5, Qg=0.0 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 335	: Pg=12.5, Qg=2.0 -> Pg=21.5, Qg=0.0
% INFO    : Gen at bus 336	: Pg=12.5, Qg=2.0 -> Pg=30.5, Qg=0.0
% INFO    : Gen at bus 339	: Pg=6.5, Qg=-0.5 -> Pg=11.0, Qg=0.0
% INFO    : Gen at bus 341	: Pg=10.5, Qg=0.0 -> Pg=24.0, Qg=0.0
% INFO    : Gen at bus 341	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 348	: Pg=1.15, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 348	: Pg=89.0, Qg=-21.0 -> Pg=55.0, Qg=0.0
% INFO    : Gen at bus 351	: Pg=11.0, Qg=0.0 -> Pg=10.5, Qg=0.0
% INFO    : Gen at bus 359	: Pg=15.0, Qg=0.0 -> Pg=25.0, Qg=0.0
% INFO    : Gen at bus 360	: Pg=6.0, Qg=0.0 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 360	: Pg=6.0, Qg=0.0 -> Pg=14.5, Qg=0.0
% INFO    : Gen at bus 367	: Pg=731.0, Qg=-106.0 -> Pg=412.5, Qg=0.0
% INFO    : Gen at bus 394	: Pg=1.35, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 413	: Pg=5.0, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 413	: Pg=5.75, Qg=0.0 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 433	: Pg=6.0, Qg=0.0 -> Pg=13.0, Qg=0.0
% INFO    : Gen at bus 442	: Pg=17.125, Qg=-0.515 -> Pg=38.0, Qg=0.0
% INFO    : Gen at bus 449	: Pg=12.5, Qg=-0.5 -> Pg=7.0, Qg=-0.5
% INFO    : Gen at bus 465	: Pg=1.2, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 465	: Pg=8.0, Qg=0.0 -> Pg=10.5, Qg=0.0
% INFO    : Gen at bus 467	: Pg=25.0, Qg=-4.0 -> Pg=19.75, Qg=0.0
% INFO    : Gen at bus 467	: Pg=25.0, Qg=-4.0 -> Pg=16.75, Qg=0.0
% INFO    : Gen at bus 469	: Pg=343.0, Qg=-43.0 -> Pg=199.25, Qg=0.0
% INFO    : Gen at bus 473	: Pg=5.0, Qg=0.0 -> Pg=5.5, Qg=0.0
% INFO    : Gen at bus 473	: Pg=4.5, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 482	: Pg=13.5, Qg=0.5 -> Pg=19.5, Qg=0.0
% INFO    : Gen at bus 482	: Pg=13.5, Qg=0.5 -> Pg=19.0, Qg=0.0
% INFO    : Gen at bus 482	: Pg=13.5, Qg=0.5 -> Pg=29.5, Qg=0.0
% INFO    : Gen at bus 494	: Pg=11.7, Qg=-4.5 -> Pg=17.0, Qg=0.0
% INFO    : Gen at bus 511	: Pg=2.0, Qg=0.0 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 520	: Pg=5.0, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 521	: Pg=6.0, Qg=0.0 -> Pg=13.5, Qg=0.0
% INFO    : Gen at bus 531	: Pg=4.0, Qg=0.0 -> Pg=6.5, Qg=0.0
% INFO    : Gen at bus 531	: Pg=4.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 531	: Pg=4.0, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 537	: Pg=6.0, Qg=0.0 -> Pg=14.0, Qg=0.0
% INFO    : Gen at bus 537	: Pg=86.0, Qg=21.0 -> Pg=71.0, Qg=0.0
% INFO    : Gen at bus 546	: Pg=36.0, Qg=-15.0 -> Pg=18.0, Qg=0.0
% INFO    : Gen at bus 549	: Pg=6.0, Qg=1.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 571	: Pg=6.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 571	: Pg=86.0, Qg=4.0 -> Pg=58.0, Qg=0.0
% INFO    : Gen at bus 571	: Pg=5.75, Qg=0.0 -> Pg=11.0, Qg=0.0
% INFO    : Gen at bus 584	: Pg=137.0, Qg=12.0 -> Pg=116.5, Qg=0.0
% INFO    : Gen at bus 586	: Pg=4.5, Qg=0.0 -> Pg=8.5, Qg=0.0
% INFO    : Gen at bus 587	: Pg=4.75, Qg=0.0 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 590	: Pg=0.5, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 594	: Pg=10.5, Qg=0.0 -> Pg=25.0, Qg=0.0
% INFO    : Gen at bus 601	: Pg=3.05, Qg=0.0 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 611	: Pg=175.0, Qg=-56.0 -> Pg=99.0, Qg=0.0
% INFO    : Gen at bus 611	: Pg=22.5, Qg=0.0 -> Pg=23.0, Qg=0.0
% INFO    : Gen at bus 613	: Pg=6.0, Qg=0.0 -> Pg=9.5, Qg=0.0
% INFO    : Gen at bus 613	: Pg=6.0, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 613	: Pg=6.0, Qg=0.0 -> Pg=5.5, Qg=0.0
% INFO    : Gen at bus 614	: Pg=17.5, Qg=0.0 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 614	: Pg=5.75, Qg=0.0 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 626	: Pg=0.0, Qg=0.0 -> Pg=263.35, Qg=0.0
% INFO    : Gen at bus 635	: Pg=3.65, Qg=-1.0 -> Pg=6.5, Qg=0.0
% INFO    : Gen at bus 638	: Pg=7.5, Qg=3.5 -> Pg=6.5, Qg=0.0
% INFO    : Gen at bus 638	: Pg=7.5, Qg=3.5 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 653	: Pg=3.5, Qg=3.5 -> Pg=7.0, Qg=0.0
% INFO    : Gen at bus 671	: Pg=6.0, Qg=0.0 -> Pg=5.5, Qg=0.0
% INFO    : Gen at bus 671	: Pg=6.0, Qg=0.0 -> Pg=12.5, Qg=0.0
% INFO    : Gen at bus 672	: Pg=3.75, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 672	: Pg=119.0, Qg=-32.0 -> Pg=71.5, Qg=0.0
% INFO    : Gen at bus 680	: Pg=3.3, Qg=0.0 -> Pg=5.5, Qg=0.0
% INFO    : Gen at bus 681	: Pg=6.0, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 685	: Pg=4.5, Qg=0.5 -> Pg=3.5, Qg=0.5
% INFO    : Gen at bus 685	: Pg=4.5, Qg=0.5 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 685	: Pg=5.5, Qg=1.5 -> Pg=13.0, Qg=0.0
% INFO    : Gen at bus 685	: Pg=5.5, Qg=1.5 -> Pg=10.5, Qg=0.0
% INFO    : Gen at bus 696	: Pg=255.0, Qg=-61.0 -> Pg=192.0, Qg=0.0
% INFO    : Gen at bus 696	: Pg=6.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 696	: Pg=10.5, Qg=0.0 -> Pg=24.0, Qg=0.0
% INFO    : Gen at bus 700	: Pg=46.0, Qg=-12.0 -> Pg=91.0, Qg=0.0
% INFO    : Gen at bus 700	: Pg=46.0, Qg=-12.0 -> Pg=57.5, Qg=0.0
% INFO    : Gen at bus 699	: Pg=45.0, Qg=-12.0 -> Pg=28.0, Qg=0.0
% INFO    : Gen at bus 699	: Pg=45.0, Qg=-12.0 -> Pg=51.0, Qg=0.0
% INFO    : Gen at bus 698	: Pg=45.0, Qg=-12.0 -> Pg=32.0, Qg=0.0
% INFO    : Gen at bus 698	: Pg=45.0, Qg=-12.0 -> Pg=34.5, Qg=0.0
% INFO    : Gen at bus 706	: Pg=2.0, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 706	: Pg=2.0, Qg=0.0 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 706	: Pg=2.85, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 706	: Pg=4.25, Qg=0.5 -> Pg=3.0, Qg=0.5
% INFO    : Gen at bus 733	: Pg=122.0, Qg=-14.0 -> Pg=135.5, Qg=0.0
% INFO    : Gen at bus 734	: Pg=49.0, Qg=10.0 -> Pg=57.0, Qg=0.0
% INFO    : Gen at bus 735	: Pg=5.75, Qg=0.0 -> Pg=8.5, Qg=0.0
% INFO    : Gen at bus 735	: Pg=45.0, Qg=-20.0 -> Pg=88.5, Qg=0.0
% INFO    : Gen at bus 737	: Pg=6.0, Qg=0.0 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 737	: Pg=16.0, Qg=0.0 -> Pg=11.0, Qg=0.0
% INFO    : Gen at bus 738	: Pg=2.5, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 745	: Pg=3.35, Qg=0.35 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 745	: Pg=2.8, Qg=1.0 -> Pg=2.5, Qg=1.0
% INFO    : Gen at bus 746	: Pg=51.0, Qg=1.0 -> Pg=42.5, Qg=0.0
% INFO    : Gen at bus 747	: Pg=141.0, Qg=-24.0 -> Pg=92.75, Qg=0.0
% INFO    : Gen at bus 752	: Pg=0.0, Qg=0.0 -> Pg=11.0, Qg=0.0
% INFO    : Gen at bus 759	: Pg=11.75, Qg=0.0 -> Pg=27.5, Qg=0.0
% INFO    : Gen at bus 761	: Pg=3.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 762	: Pg=3.0, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 761	: Pg=107.0, Qg=-15.0 -> Pg=61.5, Qg=0.0
% INFO    : Gen at bus 762	: Pg=126.0, Qg=-21.0 -> Pg=86.0, Qg=0.0
% INFO    : Gen at bus 763	: Pg=0.3, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 763	: Pg=13.05, Qg=0.0 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 763	: Pg=0.8, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 763	: Pg=0.55, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 767	: Pg=18.75, Qg=0.0 -> Pg=15.0, Qg=0.0
% INFO    : Gen at bus 767	: Pg=17.0, Qg=0.0 -> Pg=21.5, Qg=0.0
% INFO    : Gen at bus 787	: Pg=4.0, Qg=0.0 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 787	: Pg=7.5, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 788	: Pg=9.5, Qg=0.0 -> Pg=14.5, Qg=0.0
% INFO    : Gen at bus 802	: Pg=46.0, Qg=-12.0 -> Pg=56.5, Qg=0.0
% INFO    : Gen at bus 802	: Pg=46.0, Qg=-12.0 -> Pg=23.5, Qg=0.0
% INFO    : Gen at bus 803	: Pg=46.0, Qg=-13.0 -> Pg=111.5, Qg=0.0
% INFO    : Gen at bus 803	: Pg=46.0, Qg=-13.0 -> Pg=26.5, Qg=0.0
% INFO    : Gen at bus 804	: Pg=46.0, Qg=-13.0 -> Pg=32.0, Qg=0.0
% INFO    : Gen at bus 804	: Pg=46.0, Qg=-13.0 -> Pg=91.5, Qg=0.0
% INFO    : Gen at bus 808	: Pg=20.4, Qg=0.0 -> Pg=41.5, Qg=0.0
% INFO    : Gen at bus 816	: Pg=120.0, Qg=11.0 -> Pg=135.75, Qg=0.0
% INFO    : Gen at bus 816	: Pg=16.5, Qg=-1.5 -> Pg=21.75, Qg=0.0
% INFO    : Gen at bus 817	: Pg=64.0, Qg=-1.0 -> Pg=79.25, Qg=0.0
% INFO    : Gen at bus 817	: Pg=64.0, Qg=-1.0 -> Pg=35.75, Qg=0.0
% INFO    : Gen at bus 817	: Pg=64.0, Qg=-1.0 -> Pg=49.75, Qg=0.0
% INFO    : Gen at bus 817	: Pg=64.0, Qg=-1.0 -> Pg=68.25, Qg=0.0
% INFO    : Gen at bus 827	: Pg=6.5, Qg=0.0 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 827	: Pg=3.5, Qg=0.0 -> Pg=8.5, Qg=0.0
% INFO    : Gen at bus 830	: Pg=1.2, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 831	: Pg=13.5, Qg=0.0 -> Pg=29.5, Qg=0.0
% INFO    : Gen at bus 832	: Pg=10.0, Qg=0.0 -> Pg=10.5, Qg=0.0
% INFO    : Gen at bus 834	: Pg=4.9, Qg=-0.145 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 834	: Pg=2.5, Qg=0.5 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 837	: Pg=51.0, Qg=-4.0 -> Pg=85.5, Qg=0.0
% INFO    : Gen at bus 839	: Pg=9.5, Qg=0.0 -> Pg=9.5, Qg=0.0
% INFO    : Gen at bus 839	: Pg=7.5, Qg=0.0 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 858	: Pg=6.0, Qg=0.95 -> Pg=9.5, Qg=0.0
% INFO    : Gen at bus 858	: Pg=6.0, Qg=0.5 -> Pg=8.5, Qg=0.0
% INFO    : Gen at bus 865	: Pg=7.0, Qg=0.0 -> Pg=14.0, Qg=0.0
% INFO    : Gen at bus 866	: Pg=117.0, Qg=33.0 -> Pg=111.0, Qg=0.0
% INFO    : Gen at bus 887	: Pg=5.0, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 887	: Pg=6.0, Qg=0.0 -> Pg=14.0, Qg=0.0
% INFO    : Gen at bus 891	: Pg=6.5, Qg=0.0 -> Pg=10.5, Qg=0.0
% INFO    : Gen at bus 891	: Pg=6.5, Qg=0.0 -> Pg=11.0, Qg=0.0
% INFO    : Gen at bus 891	: Pg=6.5, Qg=0.0 -> Pg=5.5, Qg=0.0
% INFO    : Gen at bus 891	: Pg=6.5, Qg=0.0 -> Pg=11.5, Qg=0.0
% INFO    : Gen at bus 909	: Pg=7.0, Qg=0.0 -> Pg=16.0, Qg=0.0
% INFO    : Gen at bus 948	: Pg=4.05, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 952	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 973	: Pg=120.0, Qg=31.0 -> Pg=97.0, Qg=0.0
% INFO    : Gen at bus 975	: Pg=9.0, Qg=0.0 -> Pg=7.0, Qg=0.0
% INFO    : Gen at bus 981	: Pg=4.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 981	: Pg=4.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 991	: Pg=24.5, Qg=6.0 -> Pg=29.5, Qg=0.0
% INFO    : Gen at bus 991	: Pg=7.5, Qg=2.0 -> Pg=12.5, Qg=0.0
% INFO    : Gen at bus 991	: Pg=24.5, Qg=6.0 -> Pg=14.5, Qg=3.5
% INFO    : Gen at bus 993	: Pg=11.0, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 995	: Pg=2.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 1017	: Pg=95.0, Qg=235.0 -> Pg=81.0, Qg=0.0
% INFO    : Gen at bus 1017	: Pg=1.5, Qg=0.5 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 1021	: Pg=3.6, Qg=0.0 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 1033	: Pg=10.0, Qg=0.0 -> Pg=11.0, Qg=0.0
% INFO    : Gen at bus 1056	: Pg=10.0, Qg=1.0 -> Pg=13.5, Qg=0.0
% INFO    : Gen at bus 1058	: Pg=6.9, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 1058	: Pg=0.6, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 1065	: Pg=446.0, Qg=-19.0 -> Pg=253.25, Qg=0.0
% INFO    : Gen at bus 1066	: Pg=4.0, Qg=0.0 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 1073	: Pg=6.0, Qg=0.0 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 1074	: Pg=39.0, Qg=2.0 -> Pg=97.0, Qg=0.0
% INFO    : Gen at bus 1078	: Pg=4.0, Qg=0.0 -> Pg=5.5, Qg=0.0
% INFO    : Gen at bus 1113	: Pg=0.0, Qg=5.0 -> Pg=26.0, Qg=0.0
% INFO    : Gen at bus 1113	: Pg=0.0, Qg=5.0 -> Pg=-32.0, Qg=5.0
% INFO    : Gen at bus 1119	: Pg=9.0, Qg=0.0 -> Pg=14.0, Qg=0.0
% INFO    : Gen at bus 1119	: Pg=9.0, Qg=0.0 -> Pg=11.0, Qg=0.0
% INFO    : Gen at bus 1134	: Pg=3.5, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 1137	: Pg=6.0, Qg=0.0 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 1144	: Pg=6.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 1156	: Pg=3.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 1156	: Pg=4.0, Qg=0.0 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 1219	: Pg=31.0, Qg=0.0 -> Pg=72.5, Qg=0.0
% INFO    : Gen at bus 1220	: Pg=520.0, Qg=5.0 -> Pg=272.5, Qg=0.0
% INFO    : Gen at bus 1230	: Pg=5.6, Qg=0.0 -> Pg=7.0, Qg=0.0
% INFO    : Gen at bus 1255	: Pg=22.5, Qg=5.0 -> Pg=23.0, Qg=0.0
% INFO    : Gen at bus 1255	: Pg=22.5, Qg=5.0 -> Pg=18.5, Qg=0.5
% INFO    : Gen at bus 1265	: Pg=68.0, Qg=-14.0 -> Pg=37.0, Qg=0.0
% INFO    : Gen at bus 1268	: Pg=192.0, Qg=18.0 -> Pg=97.0, Qg=0.0
% INFO    : Gen at bus 1269	: Pg=160.0, Qg=-33.0 -> Pg=310.5, Qg=0.0
% INFO    : Gen at bus 1273	: Pg=2.3, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 1287	: Pg=14.5, Qg=0.0 -> Pg=29.5, Qg=0.0
% INFO    : Gen at bus 1287	: Pg=7.15, Qg=0.0 -> Pg=14.0, Qg=0.0
% INFO    : Gen at bus 1296	: Pg=0.53, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 1296	: Pg=4.0, Qg=-0.1 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 1296	: Pg=4.0, Qg=-0.1 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 1313	: Pg=2.0, Qg=0.0 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 1320	: Pg=8.5, Qg=0.5 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 1320	: Pg=8.5, Qg=0.5 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 1320	: Pg=3.5, Qg=0.5 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 1323	: Pg=0.7, Qg=0.0 -> Pg=1.15, Qg=0.0
% INFO    : Gen at bus 1323	: Pg=0.7, Qg=0.0 -> Pg=1.15, Qg=0.0
% INFO    : Gen at bus 1325	: Pg=5.75, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 1325	: Pg=3.45, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 1333	: Pg=6.2, Qg=0.0 -> Pg=15.0, Qg=0.0
% INFO    : Gen at bus 1335	: Pg=89.0, Qg=-143.0 -> Pg=108.0, Qg=0.0
% INFO    : Gen at bus 1335	: Pg=89.0, Qg=-143.0 -> Pg=46.0, Qg=0.0
% INFO    : Gen at bus 1350	: Pg=36.25, Qg=0.0 -> Pg=54.0, Qg=0.0
% INFO    : Gen at bus 1354	: Pg=5.5, Qg=3.0 -> Pg=8.5, Qg=0.0
% INFO    : Gen at bus 1354	: Pg=5.5, Qg=3.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 1364	: Pg=9.075, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 1364	: Pg=154.0, Qg=-118.0 -> Pg=150.5, Qg=0.0
% INFO    : Gen at bus 1364	: Pg=14.2, Qg=0.0 -> Pg=18.5, Qg=0.0
% INFO    : Gen at bus 1366	: Pg=147.0, Qg=-40.0 -> Pg=121.0, Qg=0.0
% INFO    : Gen at bus 1372	: Pg=6.5, Qg=1.0 -> Pg=9.5, Qg=0.0
% INFO    : Gen at bus 1372	: Pg=6.5, Qg=1.0 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 1419	: Pg=27.5, Qg=6.0 -> Pg=42.75, Qg=0.0
% INFO    : Gen at bus 1429	: Pg=141.0, Qg=6.0 -> Pg=104.0, Qg=0.0
% INFO    : Gen at bus 1429	: Pg=141.0, Qg=6.0 -> Pg=145.0, Qg=0.0
% INFO    : Gen at bus 1442	: Pg=27.5, Qg=6.0 -> Pg=23.25, Qg=0.0
% INFO    : Gen at bus 1449	: Pg=122.0, Qg=35.0 -> Pg=261.0, Qg=0.0
% INFO    : Gen at bus 1463	: Pg=22.5, Qg=5.0 -> Pg=13.5, Qg=3.0
% INFO    : Gen at bus 1463	: Pg=22.5, Qg=-4.0 -> Pg=27.0, Qg=0.0
% INFO    : Gen at bus 1463	: Pg=22.5, Qg=5.0 -> Pg=46.5, Qg=0.0
% INFO    : Gen at bus 1472	: Pg=1.5, Qg=0.06 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 1473	: Pg=5.0, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 1483	: Pg=5.0, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 1504	: Pg=81.0, Qg=-6.0 -> Pg=53.0, Qg=0.0
% INFO    : Gen at bus 1506	: Pg=5.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 1506	: Pg=10.0, Qg=0.0 -> Pg=15.5, Qg=0.0
% INFO    : Gen at bus 1526	: Pg=254.0, Qg=-18.0 -> Pg=175.0, Qg=0.0
% INFO    : Gen at bus 1527	: Pg=254.0, Qg=-18.0 -> Pg=183.0, Qg=0.0
% INFO    : Gen at bus 1559	: Pg=10.0, Qg=0.0 -> Pg=14.5, Qg=0.0
% INFO    : Gen at bus 1559	: Pg=7.925, Qg=0.0 -> Pg=7.0, Qg=0.0
% INFO    : Gen at bus 1566	: Pg=544.0, Qg=-35.0 -> Pg=307.25, Qg=0.0
% INFO    : Gen at bus 1570	: Pg=6.0, Qg=0.0 -> Pg=12.5, Qg=0.0
% INFO    : Gen at bus 1570	: Pg=12.0, Qg=0.0 -> Pg=14.0, Qg=0.0
% INFO    : Gen at bus 1571	: Pg=2.0, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 1572	: Pg=5.75, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 1576	: Pg=57.0, Qg=18.0 -> Pg=35.0, Qg=0.0
% INFO    : Gen at bus 1576	: Pg=7.0, Qg=0.0 -> Pg=7.0, Qg=0.0
% INFO    : Gen at bus 1590	: Pg=5.1, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 1606	: Pg=18.0, Qg=-0.5 -> Pg=10.5, Qg=-0.5
% INFO    : Gen at bus 1606	: Pg=18.0, Qg=-0.5 -> Pg=27.5, Qg=0.0
% INFO    : Gen at bus 1612	: Pg=125.0, Qg=-6.0 -> Pg=95.0, Qg=0.0
% INFO    : Gen at bus 1626	: Pg=221.0, Qg=2.0 -> Pg=126.0, Qg=0.0
% INFO    : Gen at bus 1626	: Pg=5.0, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 1637	: Pg=120.0, Qg=-70.0 -> Pg=70.5, Qg=0.0
% INFO    : Gen at bus 1650	: Pg=2.2, Qg=0.0 -> Pg=3.675, Qg=0.0
% INFO    : Gen at bus 1651	: Pg=2.55, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 1651	: Pg=5.95, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 1652	: Pg=377.0, Qg=-107.0 -> Pg=192.0, Qg=0.0
% INFO    : Gen at bus 1655	: Pg=2.0, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 1666	: Pg=7.5, Qg=0.0 -> Pg=16.5, Qg=0.0
% INFO    : Gen at bus 1682	: Pg=5.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 1682	: Pg=8.75, Qg=0.0 -> Pg=7.0, Qg=0.0
% INFO    : Gen at bus 1691	: Pg=5.5, Qg=0.0 -> Pg=7.0, Qg=0.0
% INFO    : Gen at bus 1691	: Pg=5.5, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 1692	: Pg=13.5, Qg=1.5 -> Pg=14.0, Qg=0.0
% INFO    : Gen at bus 1693	: Pg=5.165, Qg=0.0 -> Pg=8.5, Qg=0.0
% INFO    : Gen at bus 1693	: Pg=5.165, Qg=0.0 -> Pg=7.0, Qg=0.0
% INFO    : Gen at bus 1694	: Pg=6.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 1695	: Pg=1.9, Qg=0.0 -> Pg=2.15, Qg=0.0
% INFO    : Gen at bus 1700	: Pg=3.55, Qg=0.135 -> Pg=8.5, Qg=0.0
% INFO    : Gen at bus 1704	: Pg=7.5, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 1704	: Pg=7.5, Qg=0.0 -> Pg=10.5, Qg=0.0
% INFO    : Gen at bus 1704	: Pg=7.5, Qg=0.0 -> Pg=6.5, Qg=0.0
% INFO    : Gen at bus 1707	: Pg=15.5, Qg=1.5 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 1710	: Pg=52.0, Qg=-3.0 -> Pg=28.0, Qg=0.0
% INFO    : Gen at bus 1711	: Pg=20.0, Qg=0.0 -> Pg=37.0, Qg=0.0
% INFO    : Gen at bus 1713	: Pg=14.45, Qg=0.0 -> Pg=24.0, Qg=0.0
% INFO    : Gen at bus 1724	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 1735	: Pg=2.25, Qg=0.35 -> Pg=2.0, Qg=0.35
% INFO    : Gen at bus 1735	: Pg=7.25, Qg=0.0 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 1738	: Pg=2.25, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 1740	: Pg=6.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 1746	: Pg=13.5, Qg=0.0 -> Pg=20.0, Qg=0.0
% INFO    : Gen at bus 1746	: Pg=5.5, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 1753	: Pg=33.0, Qg=-7.0 -> Pg=18.0, Qg=1.0
% INFO    : Gen at bus 1754	: Pg=33.0, Qg=-7.0 -> Pg=46.5, Qg=0.0
% INFO    : Gen at bus 1755	: Pg=30.0, Qg=-6.0 -> Pg=45.0, Qg=0.0
% INFO    : Gen at bus 1809	: Pg=1.8, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 1819	: Pg=5.3, Qg=1.0 -> Pg=13.0, Qg=0.0
% INFO    : Gen at bus 1836	: Pg=4.6, Qg=0.0 -> Pg=5.5, Qg=0.0
% INFO    : Gen at bus 1843	: Pg=16.35, Qg=0.0 -> Pg=18.0, Qg=0.0
% INFO    : Gen at bus 1849	: Pg=8.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 1849	: Pg=152.0, Qg=17.0 -> Pg=144.5, Qg=0.0
% INFO    : Gen at bus 1859	: Pg=2.5, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 1859	: Pg=2.0, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 1867	: Pg=3.0, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 1870	: Pg=3.0, Qg=0.5 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 1870	: Pg=1.0, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 1875	: Pg=12.0, Qg=0.0 -> Pg=22.0, Qg=0.0
% INFO    : Gen at bus 1875	: Pg=51.0, Qg=-6.0 -> Pg=56.0, Qg=0.0
% INFO    : Gen at bus 1875	: Pg=51.0, Qg=-6.0 -> Pg=26.5, Qg=0.0
% INFO    : Gen at bus 1876	: Pg=5.0, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 1877	: Pg=116.0, Qg=5.0 -> Pg=118.0, Qg=0.0
% INFO    : Gen at bus 1878	: Pg=2.95, Qg=0.0 -> Pg=6.5, Qg=0.0
% INFO    : Gen at bus 1883	: Pg=4.5, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 1892	: Pg=5.0, Qg=0.0 -> Pg=9.5, Qg=0.0
% INFO    : Gen at bus 1900	: Pg=48.0, Qg=3.0 -> Pg=95.5, Qg=0.0
% INFO    : Gen at bus 1901	: Pg=48.0, Qg=3.0 -> Pg=107.5, Qg=0.0
% INFO    : Gen at bus 1902	: Pg=48.0, Qg=3.0 -> Pg=61.0, Qg=0.0
% INFO    : Gen at bus 1903	: Pg=48.0, Qg=3.0 -> Pg=24.0, Qg=0.0
% INFO    : Gen at bus 1915	: Pg=0.6, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 1934	: Pg=1.5, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 1947	: Pg=21.5, Qg=0.0 -> Pg=36.0, Qg=0.0
% INFO    : Gen at bus 1946	: Pg=19.0, Qg=0.0 -> Pg=15.5, Qg=0.0
% INFO    : Gen at bus 1955	: Pg=15.0, Qg=1.95 -> Pg=14.0, Qg=0.0
% INFO    : Gen at bus 1966	: Pg=3.0, Qg=1.0 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 1974	: Pg=48.0, Qg=-6.0 -> Pg=111.5, Qg=0.0
% INFO    : Gen at bus 1975	: Pg=48.0, Qg=-6.0 -> Pg=29.0, Qg=0.0
% INFO    : Gen at bus 1976	: Pg=48.0, Qg=-6.0 -> Pg=58.5, Qg=0.0
% INFO    : Gen at bus 1977	: Pg=48.0, Qg=-6.0 -> Pg=60.5, Qg=0.0
% INFO    : Gen at bus 1978	: Pg=48.0, Qg=-6.0 -> Pg=44.0, Qg=0.0
% INFO    : Gen at bus 1987	: Pg=33.0, Qg=-5.0 -> Pg=19.5, Qg=0.0
% INFO    : Gen at bus 1987	: Pg=33.0, Qg=-5.0 -> Pg=62.5, Qg=0.0
% INFO    : Gen at bus 1988	: Pg=40.0, Qg=-7.0 -> Pg=37.0, Qg=0.0
% INFO    : Gen at bus 1989	: Pg=51.0, Qg=-5.0 -> Pg=37.0, Qg=0.0
% INFO    : Gen at bus 1991	: Pg=4.0, Qg=0.0 -> Pg=6.5, Qg=0.0
% INFO    : Gen at bus 1993	: Pg=83.0, Qg=-13.0 -> Pg=56.125, Qg=0.0
% INFO    : Gen at bus 1993	: Pg=2.55, Qg=0.0 -> Pg=3.625, Qg=0.0
% INFO    : Gen at bus 1999	: Pg=1.8, Qg=-0.18 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 2007	: Pg=4.25, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 2014	: Pg=169.0, Qg=198.0 -> Pg=103.0, Qg=0.0
% INFO    : Gen at bus 2025	: Pg=36.0, Qg=8.0 -> Pg=84.0, Qg=0.0
% INFO    : Gen at bus 2026	: Pg=36.0, Qg=-19.0 -> Pg=49.5, Qg=0.0
% INFO    : Gen at bus 2026	: Pg=36.0, Qg=-19.0 -> Pg=36.5, Qg=0.0
% INFO    : Gen at bus 2031	: Pg=6.0, Qg=0.0 -> Pg=7.0, Qg=0.0
% INFO    : Gen at bus 2035	: Pg=130.0, Qg=-20.0 -> Pg=57.0, Qg=0.0
% INFO    : Gen at bus 2043	: Pg=4.5, Qg=0.0 -> Pg=6.5, Qg=0.0
% INFO    : Gen at bus 2057	: Pg=304.0, Qg=-28.0 -> Pg=176.0, Qg=0.0
% INFO    : Gen at bus 2067	: Pg=6.0, Qg=0.0 -> Pg=14.5, Qg=0.0
% INFO    : Gen at bus 2092	: Pg=2.5, Qg=1.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 2106	: Pg=117.0, Qg=-9.0 -> Pg=246.0, Qg=0.0
% INFO    : Gen at bus 2107	: Pg=482.0, Qg=-4.0 -> Pg=272.25, Qg=0.0
% INFO    : Gen at bus 2111	: Pg=90.0, Qg=21.0 -> Pg=78.5, Qg=0.0
% INFO    : Gen at bus 2131	: Pg=9.95, Qg=0.0 -> Pg=5.5, Qg=0.0
% INFO    : Gen at bus 2131	: Pg=107.0, Qg=-36.0 -> Pg=101.5, Qg=0.0
% INFO    : Gen at bus 2159	: Pg=5.125, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 2159	: Pg=3.0, Qg=0.0 -> Pg=6.5, Qg=0.0
% INFO    : Gen at bus 2169	: Pg=496.0, Qg=-69.0 -> Pg=287.5, Qg=0.0
% INFO    : Gen at bus 2173	: Pg=276.0, Qg=-33.0 -> Pg=158.5, Qg=0.0
% INFO    : Gen at bus 2174	: Pg=6.0, Qg=0.0 -> Pg=11.0, Qg=0.0
% INFO    : Gen at bus 2190	: Pg=12.0, Qg=0.0 -> Pg=13.5, Qg=0.0
% INFO    : Gen at bus 2190	: Pg=14.96, Qg=0.0 -> Pg=11.0, Qg=0.0
% INFO    : Gen at bus 2195	: Pg=4.6, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 2198	: Pg=6.0, Qg=0.0 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 2198	: Pg=6.0, Qg=0.0 -> Pg=12.5, Qg=0.0
% INFO    : Gen at bus 2200	: Pg=42.0, Qg=6.0 -> Pg=73.25, Qg=0.0
% INFO    : Gen at bus 2201	: Pg=7.5, Qg=0.0 -> Pg=17.0, Qg=0.0
% INFO    : Gen at bus 2203	: Pg=130.0, Qg=-27.0 -> Pg=177.0, Qg=0.0
% INFO    : Gen at bus 2234	: Pg=14.0, Qg=0.0 -> Pg=20.0, Qg=0.0
% INFO    : Gen at bus 2234	: Pg=13.0, Qg=0.0 -> Pg=15.0, Qg=0.0
% INFO    : Gen at bus 2253	: Pg=6.0, Qg=0.0 -> Pg=6.5, Qg=0.0
% INFO    : Gen at bus 2253	: Pg=27.0, Qg=4.0 -> Pg=50.0, Qg=0.0
% INFO    : Gen at bus 2255	: Pg=13.25, Qg=0.0 -> Pg=13.125, Qg=0.0
% INFO    : Gen at bus 2255	: Pg=80.0, Qg=-9.0 -> Pg=50.125, Qg=0.0
% INFO    : Gen at bus 2289	: Pg=6.9, Qg=0.0 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 2299	: Pg=6.0, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 2303	: Pg=28.0, Qg=-1.5 -> Pg=30.0, Qg=0.0
% INFO    : Gen at bus 2305	: Pg=0.0, Qg=0.0 -> Pg=99.0, Qg=0.0
% INFO    : Gen at bus 2311	: Pg=5.0, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 2311	: Pg=5.0, Qg=0.0 -> Pg=7.0, Qg=0.0
% INFO    : Gen at bus 2337	: Pg=6.0, Qg=0.0 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 2343	: Pg=5.75, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 2347	: Pg=1.8, Qg=0.0 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 2349	: Pg=69.0, Qg=-4.0 -> Pg=84.5, Qg=0.0
% INFO    : Gen at bus 2349	: Pg=69.0, Qg=-4.0 -> Pg=56.5, Qg=0.0
% INFO    : Gen at bus 2349	: Pg=69.0, Qg=-4.0 -> Pg=87.5, Qg=0.0
% INFO    : Gen at bus 2350	: Pg=5.0, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 2350	: Pg=3.5, Qg=1.5 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 2351	: Pg=3.5, Qg=0.0 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 2373	: Pg=60.0, Qg=-3.0 -> Pg=80.0, Qg=0.0
% INFO    : Gen at bus 2374	: Pg=61.0, Qg=-3.0 -> Pg=34.0, Qg=0.0
% INFO    : Gen at bus 2375	: Pg=62.0, Qg=-3.0 -> Pg=46.0, Qg=0.0
% INFO    : Gen at bus 2376	: Pg=62.0, Qg=-3.0 -> Pg=55.5, Qg=0.0
% INFO    : Gen at bus 2377	: Pg=62.0, Qg=-3.0 -> Pg=33.5, Qg=0.0
% INFO    : Gen at bus 2387	: Pg=4.0, Qg=0.0 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 2404	: Pg=6.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 2406	: Pg=17.45, Qg=0.0 -> Pg=38.0, Qg=0.0
% INFO    : Gen at bus 2406	: Pg=9.65, Qg=0.0 -> Pg=17.5, Qg=0.0
% INFO    : Gen at bus 2422	: Pg=18.0, Qg=0.0 -> Pg=11.0, Qg=0.0
% INFO    : Gen at bus 2424	: Pg=3.45, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 2424	: Pg=319.0, Qg=-4.0 -> Pg=185.0, Qg=0.0
% INFO    : Gen at bus 2431	: Pg=4.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 2431	: Pg=98.0, Qg=-11.0 -> Pg=139.0, Qg=0.0
% INFO    : Gen at bus 2431	: Pg=6.0, Qg=0.0 -> Pg=13.0, Qg=0.0
% INFO    : Gen at bus 2443	: Pg=9.85, Qg=0.0 -> Pg=10.5, Qg=0.0
% INFO    : Gen at bus 2447	: Pg=11.3, Qg=0.0 -> Pg=5.5, Qg=0.0
% INFO    : Gen at bus 2447	: Pg=0.85, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 2450	: Pg=9.0, Qg=0.0 -> Pg=8.5, Qg=0.0
% INFO    : Gen at bus 2450	: Pg=10.5, Qg=0.0 -> Pg=23.0, Qg=0.0
% INFO    : Gen at bus 2455	: Pg=82.0, Qg=-9.0 -> Pg=73.5, Qg=0.0
% INFO    : Gen at bus 2454	: Pg=95.0, Qg=-7.0 -> Pg=54.5, Qg=0.0
% INFO    : Gen at bus 2471	: Pg=10.5, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 2472	: Pg=2.25, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 2472	: Pg=2.25, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 2475	: Pg=10.35, Qg=0.0 -> Pg=11.5, Qg=0.0
% INFO    : Gen at bus 2486	: Pg=6.0, Qg=0.0 -> Pg=10.5, Qg=0.0
% INFO    : Gen at bus 2492	: Pg=13.0, Qg=0.0 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 2506	: Pg=6.0, Qg=0.0 -> Pg=14.0, Qg=0.0
% INFO    : Gen at bus 2534	: Pg=130.0, Qg=-21.0 -> Pg=178.0, Qg=0.0
% INFO    : Gen at bus 2534	: Pg=130.0, Qg=-21.0 -> Pg=104.5, Qg=0.0
% INFO    : Gen at bus 2540	: Pg=10.0, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 2540	: Pg=18.425, Qg=0.0 -> Pg=27.0, Qg=0.0
% INFO    : Gen at bus 2541	: Pg=6.25, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 2541	: Pg=7.5, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 2543	: Pg=4.8, Qg=0.0 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 2556	: Pg=2.83, Qg=0.0 -> Pg=5.5, Qg=0.0
% INFO    : Gen at bus 2558	: Pg=8.0, Qg=0.0 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 2566	: Pg=9.425, Qg=0.0 -> Pg=8.5, Qg=0.0
% INFO    : Gen at bus 2566	: Pg=17.0, Qg=0.0 -> Pg=22.5, Qg=0.0
% INFO    : Gen at bus 2569	: Pg=8.0, Qg=1.5 -> Pg=17.5, Qg=0.0
% INFO    : Gen at bus 2574	: Pg=8.4, Qg=0.0 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 2587	: Pg=8.4, Qg=0.0 -> Pg=17.0, Qg=0.0
% INFO    : Gen at bus 2587	: Pg=6.75, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 2592	: Pg=5.75, Qg=0.0 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 2597	: Pg=6.0, Qg=0.0 -> Pg=14.0, Qg=0.0
% INFO    : Gen at bus 2597	: Pg=10.35, Qg=0.0 -> Pg=10.5, Qg=0.0
% INFO    : Gen at bus 2603	: Pg=2.3, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 2612	: Pg=6.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 2612	: Pg=4.5, Qg=0.0 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 2621	: Pg=11.0, Qg=0.0 -> Pg=15.5, Qg=0.0
% INFO    : Gen at bus 2622	: Pg=4.45, Qg=-0.5 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 2627	: Pg=5.525, Qg=0.0 -> Pg=5.5, Qg=0.0
% INFO    : Gen at bus 2635	: Pg=18.75, Qg=0.0 -> Pg=38.5, Qg=0.0
% INFO    : Gen at bus 2635	: Pg=6.0, Qg=0.0 -> Pg=8.5, Qg=0.0
% INFO    : Gen at bus 2638	: Pg=14.0, Qg=4.5 -> Pg=26.5, Qg=0.0
% INFO    : Gen at bus 2651	: Pg=2.5, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 2651	: Pg=3.0, Qg=0.0 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 2651	: Pg=2.5, Qg=0.5 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 2654	: Pg=1.15, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 2655	: Pg=96.0, Qg=-53.0 -> Pg=50.5, Qg=0.0
% INFO    : Gen at bus 2656	: Pg=11.0, Qg=0.0 -> Pg=18.5, Qg=0.0
% INFO    : Gen at bus 2656	: Pg=11.0, Qg=0.0 -> Pg=8.5, Qg=0.0
% INFO    : Gen at bus 2656	: Pg=14.5, Qg=-4.0 -> Pg=16.0, Qg=0.0
% INFO    : Gen at bus 2657	: Pg=0.5, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 2657	: Pg=5.0, Qg=0.0 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 2657	: Pg=4.5, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 2660	: Pg=17.5, Qg=0.0 -> Pg=13.5, Qg=0.0
% INFO    : Gen at bus 2660	: Pg=12.0, Qg=0.0 -> Pg=14.0, Qg=0.0
% INFO    : Gen at bus 2663	: Pg=154.0, Qg=-27.0 -> Pg=113.5, Qg=0.0
% INFO    : Gen at bus 2670	: Pg=1.3, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 2670	: Pg=4.9, Qg=0.0 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 2671	: Pg=104.0, Qg=514.0 -> Pg=67.5, Qg=0.0
% INFO    : Gen at bus 2671	: Pg=104.0, Qg=-494.0 -> Pg=114.0, Qg=0.0
% INFO    : Gen at bus 2673	: Pg=5.5, Qg=0.95 -> Pg=8.5, Qg=0.0
% INFO    : Gen at bus 2674	: Pg=89.0, Qg=-51.0 -> Pg=153.5, Qg=0.0
% INFO    : Gen at bus 2673	: Pg=1.5, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 2674	: Pg=2.0, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 2675	: Pg=6.0, Qg=-1.5 -> Pg=3.5, Qg=-1.5
% INFO    : Gen at bus 2679	: Pg=22.5, Qg=5.0 -> Pg=43.0, Qg=0.0
% INFO    : Gen at bus 2679	: Pg=22.5, Qg=5.0 -> Pg=28.5, Qg=0.0
% INFO    : Gen at bus 2679	: Pg=22.5, Qg=5.0 -> Pg=13.5, Qg=3.0
% INFO    : Gen at bus 2679	: Pg=22.5, Qg=-4.0 -> Pg=11.5, Qg=0.0
% INFO    : Gen at bus 2679	: Pg=22.5, Qg=5.0 -> Pg=23.0, Qg=0.0
% INFO    : Gen at bus 2684	: Pg=3.075, Qg=0.0 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 2698	: Pg=18.2, Qg=0.0 -> Pg=14.5, Qg=0.0
% INFO    : Gen at bus 2705	: Pg=7.5, Qg=-0.5 -> Pg=10.5, Qg=0.0
% INFO    : Gen at bus 2739	: Pg=10.9, Qg=0.0 -> Pg=26.0, Qg=0.0
% INFO    : Gen at bus 2744	: Pg=8.5, Qg=0.0 -> Pg=12.5, Qg=0.0
% INFO    : Gen at bus 2744	: Pg=8.5, Qg=0.0 -> Pg=16.5, Qg=0.0
% INFO    : Gen at bus 2776	: Pg=13.25, Qg=0.0 -> Pg=28.5, Qg=0.0
% INFO    : Gen at bus 2786	: Pg=7.0, Qg=0.0 -> Pg=9.5, Qg=0.0
% INFO    : Gen at bus 2824	: Pg=4.0, Qg=0.0 -> Pg=5.5, Qg=0.0
% INFO    : Gen at bus 2825	: Pg=8.075, Qg=0.0 -> Pg=12.5, Qg=0.0
% INFO    : Gen at bus 2830	: Pg=10.0, Qg=0.0 -> Pg=19.5, Qg=0.0
% INFO    : Gen at bus 2834	: Pg=6.0, Qg=0.0 -> Pg=9.5, Qg=0.0
% INFO    : Gen at bus 2846	: Pg=229.0, Qg=-10.0 -> Pg=530.0, Qg=0.0
% INFO    : Gen at bus 2851	: Pg=6.9, Qg=-0.465 -> Pg=16.0, Qg=0.0
% INFO    : Gen at bus 2853	: Pg=228.0, Qg=-12.0 -> Pg=127.0, Qg=0.0
% INFO    : Gen at bus 2853	: Pg=6.0, Qg=0.0 -> Pg=9.5, Qg=0.0
% INFO    : Gen at bus 2856	: Pg=6.0, Qg=0.0 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 2856	: Pg=122.0, Qg=-23.0 -> Pg=72.0, Qg=0.0
% INFO    : Gen at bus 2858	: Pg=1.0, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 2858	: Pg=6.0, Qg=0.0 -> Pg=13.0, Qg=0.0
% INFO    : Gen at bus 2870	: Pg=8.8, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 2881	: Pg=4.0, Qg=0.0 -> Pg=7.0, Qg=0.0
% INFO    : Gen at bus 2887	: Pg=6.9, Qg=0.0 -> Pg=7.0, Qg=0.0
% INFO    : Gen at bus 2889	: Pg=7.4, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 2889	: Pg=1.2, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 2897	: Pg=4.1, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 2914	: Pg=16.25, Qg=0.0 -> Pg=10.5, Qg=0.0
% INFO    : Gen at bus 2914	: Pg=16.25, Qg=0.0 -> Pg=24.5, Qg=0.0
% INFO    : Gen at bus 2914	: Pg=14.45, Qg=0.0 -> Pg=32.0, Qg=0.0
% INFO    : Gen at bus 2919	: Pg=7.0, Qg=0.5 -> Pg=7.0, Qg=0.0
% INFO    : Gen at bus 2919	: Pg=1.0, Qg=0.5 -> Pg=-4.5, Qg=0.0
% INFO    : Gen at bus 2919	: Pg=1.0, Qg=0.5 -> Pg=-3.0, Qg=0.0
% INFO    : Gen at bus 2923	: Pg=8.15, Qg=0.0 -> Pg=8.5, Qg=0.0
% INFO    : Gen at bus 2944	: Pg=3.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 2945	: Pg=4.0, Qg=0.0 -> Pg=8.5, Qg=0.0
% INFO    : Gen at bus 2957	: Pg=93.0, Qg=-28.0 -> Pg=49.0, Qg=0.0
% INFO    : Gen at bus 2964	: Pg=4.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 2970	: Pg=9.0, Qg=0.0 -> Pg=21.5, Qg=0.0
% INFO    : Gen at bus 2970	: Pg=5.0, Qg=0.0 -> Pg=8.5, Qg=0.0
% INFO    : Gen at bus 2993	: Pg=2.35, Qg=-0.04 -> Pg=5.5, Qg=0.0
% INFO    : Gen at bus 3000	: Pg=4.1, Qg=0.0 -> Pg=9.5, Qg=0.0
% INFO    : Gen at bus 3011	: Pg=120.0, Qg=-13.0 -> Pg=64.0, Qg=0.0
% INFO    : Gen at bus 3038	: Pg=8.5, Qg=0.0 -> Pg=11.5, Qg=0.0
% INFO    : Gen at bus 3038	: Pg=8.5, Qg=0.0 -> Pg=6.5, Qg=0.0
% INFO    : Gen at bus 3039	: Pg=2.5, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 3041	: Pg=9.2, Qg=0.0 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 3044	: Pg=1.2, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 3044	: Pg=6.0, Qg=0.0 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 3046	: Pg=5.75, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 3055	: Pg=3.45, Qg=0.0 -> Pg=7.0, Qg=0.0
% INFO    : Gen at bus 3057	: Pg=27.7, Qg=0.0 -> Pg=39.0, Qg=0.0
% INFO    : Gen at bus 3068	: Pg=8.0, Qg=0.0 -> Pg=16.5, Qg=0.0
% INFO    : Gen at bus 3078	: Pg=7.9, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 3079	: Pg=1.0, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 3089	: Pg=8.625, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 3116	: Pg=9.75, Qg=-2.5 -> Pg=23.5, Qg=0.0
% INFO    : Gen at bus 3125	: Pg=4.5, Qg=6.0 -> Pg=9.0, Qg=1.5
% INFO    : Gen at bus 3128	: Pg=27.0, Qg=0.0 -> Pg=17.5, Qg=0.0
% INFO    : Gen at bus 3131	: Pg=5.55, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 3134	: Pg=31.0, Qg=-7.0 -> Pg=74.5, Qg=0.0
% INFO    : Gen at bus 3135	: Pg=32.0, Qg=-7.0 -> Pg=28.0, Qg=0.0
% INFO    : Gen at bus 3136	: Pg=32.0, Qg=-7.0 -> Pg=27.5, Qg=0.0
% INFO    : Gen at bus 3140	: Pg=2.125, Qg=0.0 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 3141	: Pg=8.4, Qg=0.0 -> Pg=14.0, Qg=0.0
% INFO    : Gen at bus 3141	: Pg=8.0, Qg=0.0 -> Pg=18.5, Qg=0.0
% INFO    : Gen at bus 3143	: Pg=76.0, Qg=-22.0 -> Pg=120.5, Qg=0.0
% INFO    : Gen at bus 3144	: Pg=4.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 3149	: Pg=3.6, Qg=0.0 -> Pg=7.0, Qg=0.0
% INFO    : Gen at bus 3150	: Pg=5.0, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 3150	: Pg=9.0, Qg=0.0 -> Pg=13.0, Qg=0.0
% INFO    : Gen at bus 3154	: Pg=5.5, Qg=0.95 -> Pg=5.5, Qg=0.0
% INFO    : Gen at bus 3154	: Pg=7.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 3158	: Pg=4.0, Qg=0.0 -> Pg=5.5, Qg=0.0
% INFO    : Gen at bus 3158	: Pg=4.0, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 3160	: Pg=0.75, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 3165	: Pg=5.25, Qg=0.0 -> Pg=7.0, Qg=0.0
% INFO    : Gen at bus 3165	: Pg=4.3, Qg=0.0 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 3169	: Pg=6.0, Qg=0.0 -> Pg=13.0, Qg=0.0
% INFO    : Gen at bus 3175	: Pg=568.0, Qg=-17.0 -> Pg=330.75, Qg=0.0
% INFO    : Gen at bus 3177	: Pg=8.0, Qg=0.5 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 3177	: Pg=8.0, Qg=0.5 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 3177	: Pg=9.0, Qg=0.0 -> Pg=20.5, Qg=0.0
% INFO    : Gen at bus 3196	: Pg=13.5, Qg=3.5 -> Pg=28.5, Qg=0.0
% INFO    : Gen at bus 3196	: Pg=13.5, Qg=3.5 -> Pg=7.5, Qg=1.0
% INFO    : Gen at bus 3203	: Pg=5.0, Qg=0.0 -> Pg=5.5, Qg=0.0
% INFO    : Gen at bus 3203	: Pg=6.0, Qg=0.0 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 3206	: Pg=9.0, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 3206	: Pg=5.0, Qg=0.0 -> Pg=8.5, Qg=0.0
% INFO    : Gen at bus 3228	: Pg=10.0, Qg=1.0 -> Pg=10.5, Qg=0.0
% INFO    : Gen at bus 3237	: Pg=11.3, Qg=0.0 -> Pg=26.0, Qg=0.0
% INFO    : Gen at bus 3237	: Pg=6.0, Qg=0.0 -> Pg=14.0, Qg=0.0
% INFO    : Gen at bus 3256	: Pg=77.0, Qg=-5.0 -> Pg=80.0, Qg=0.0
% INFO    : Gen at bus 3257	: Pg=11.0, Qg=1.95 -> Pg=24.5, Qg=0.0
% INFO    : Gen at bus 3259	: Pg=2.6, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 3262	: Pg=4.6, Qg=0.0 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 3264	: Pg=5.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 3268	: Pg=4.4, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 3278	: Pg=3.75, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 3282	: Pg=3.0, Qg=0.0 -> Pg=7.0, Qg=0.0
% INFO    : Gen at bus 3283	: Pg=76.0, Qg=-8.0 -> Pg=48.0, Qg=0.0
% INFO    : Gen at bus 3283	: Pg=76.0, Qg=-8.0 -> Pg=55.0, Qg=0.0
% INFO    : Gen at bus 3283	: Pg=6.0, Qg=0.0 -> Pg=12.5, Qg=0.0
% INFO    : Gen at bus 3284	: Pg=21.0, Qg=2.5 -> Pg=27.0, Qg=0.0
% INFO    : Gen at bus 3284	: Pg=21.0, Qg=2.5 -> Pg=16.0, Qg=2.5
% INFO    : Gen at bus 3294	: Pg=6.0, Qg=0.0 -> Pg=11.0, Qg=0.0
% INFO    : Gen at bus 3294	: Pg=6.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 3298	: Pg=32.0, Qg=-5.0 -> Pg=29.0, Qg=0.0
% INFO    : Gen at bus 3299	: Pg=43.0, Qg=19.0 -> Pg=80.5, Qg=0.0
% INFO    : Gen at bus 3300	: Pg=43.0, Qg=19.0 -> Pg=69.0, Qg=0.0
% INFO    : Gen at bus 3313	: Pg=5.7, Qg=0.0 -> Pg=6.5, Qg=0.0
% INFO    : Gen at bus 3319	: Pg=6.5, Qg=0.0 -> Pg=5.5, Qg=0.0
% INFO    : Gen at bus 3326	: Pg=52.0, Qg=7.0 -> Pg=59.5, Qg=0.0
% INFO    : Gen at bus 3326	: Pg=52.0, Qg=7.0 -> Pg=60.5, Qg=0.0
% INFO    : Gen at bus 3331	: Pg=9.0, Qg=0.0 -> Pg=21.5, Qg=0.0
% INFO    : Gen at bus 3331	: Pg=5.1, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 3333	: Pg=6.0, Qg=0.0 -> Pg=13.5, Qg=0.0
% INFO    : Gen at bus 3333	: Pg=9.7, Qg=0.0 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 3357	: Pg=5.0, Qg=0.0 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 3363	: Pg=25.9, Qg=0.0 -> Pg=38.2, Qg=0.0
% INFO    : Gen at bus 3395	: Pg=4.0, Qg=0.0 -> Pg=7.0, Qg=0.0
% INFO    : Gen at bus 3395	: Pg=10.0, Qg=0.0 -> Pg=15.0, Qg=0.0
% INFO    : Gen at bus 3400	: Pg=19.9, Qg=0.0 -> Pg=19.5, Qg=0.0
% INFO    : Gen at bus 3401	: Pg=7.5, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 3423	: Pg=310.0, Qg=75.0 -> Pg=215.0, Qg=0.0
% INFO    : Gen at bus 3426	: Pg=12.0, Qg=-0.1 -> Pg=20.5, Qg=0.0
% INFO    : Gen at bus 3436	: Pg=3.75, Qg=0.0 -> Pg=8.5, Qg=0.0
% INFO    : Gen at bus 3436	: Pg=3.75, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 3436	: Pg=3.75, Qg=0.0 -> Pg=6.5, Qg=0.0
% INFO    : Gen at bus 3436	: Pg=3.75, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 3436	: Pg=3.75, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 3441	: Pg=17.5, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 3441	: Pg=130.0, Qg=-10.0 -> Pg=82.5, Qg=0.0
% INFO    : Gen at bus 3442	: Pg=46.0, Qg=-9.0 -> Pg=34.5, Qg=0.0
% INFO    : Gen at bus 3442	: Pg=46.0, Qg=-9.0 -> Pg=36.0, Qg=0.0
% INFO    : Gen at bus 3449	: Pg=1.5, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 3452	: Pg=10.0, Qg=0.0 -> Pg=22.5, Qg=0.0
% INFO    : Gen at bus 3455	: Pg=12.0, Qg=0.0 -> Pg=19.0, Qg=0.0
% INFO    : Gen at bus 3458	: Pg=6.0, Qg=0.0 -> Pg=10.5, Qg=0.0
% INFO    : Gen at bus 3458	: Pg=5.25, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 3463	: Pg=0.85, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 3468	: Pg=49.0, Qg=-17.0 -> Pg=65.5, Qg=0.0
% INFO    : Gen at bus 3469	: Pg=3.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 3472	: Pg=6.0, Qg=0.0 -> Pg=5.5, Qg=0.0
% INFO    : Gen at bus 3479	: Pg=6.0, Qg=0.0 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 3486	: Pg=280.0, Qg=-40.0 -> Pg=210.5, Qg=0.0
% INFO    : Gen at bus 3506	: Pg=0.625, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 3509	: Pg=-4.0, Qg=0.0 -> Pg=-4.0, Qg=0.0
% INFO    : Gen at bus 3509	: Pg=26.5, Qg=3.5 -> Pg=50.0, Qg=0.0
% INFO    : Gen at bus 3513	: Pg=115.0, Qg=-17.0 -> Pg=131.5, Qg=0.0
% INFO    : Gen at bus 3520	: Pg=5.5, Qg=1.5 -> Pg=10.5, Qg=0.0
% INFO    : Gen at bus 3520	: Pg=11.0, Qg=3.0 -> Pg=18.0, Qg=0.0
% INFO    : Gen at bus 3523	: Pg=17.5, Qg=0.0 -> Pg=23.5, Qg=0.0
% INFO    : Gen at bus 3524	: Pg=25.0, Qg=2.5 -> Pg=57.5, Qg=0.0
% INFO    : Gen at bus 3526	: Pg=2.4, Qg=0.0 -> Pg=5.5, Qg=0.0
% INFO    : Gen at bus 3527	: Pg=9.0, Qg=0.0 -> Pg=11.0, Qg=0.0
% INFO    : Gen at bus 3532	: Pg=35.0, Qg=-1.0 -> Pg=32.0, Qg=0.0
% INFO    : Gen at bus 3532	: Pg=8.0, Qg=0.0 -> Pg=9.5, Qg=0.0
% INFO    : Gen at bus 3540	: Pg=13.1, Qg=-0.01 -> Pg=18.5, Qg=0.0
% INFO    : Gen at bus 3549	: Pg=5.0, Qg=0.0 -> Pg=6.5, Qg=0.0
% INFO    : Gen at bus 3563	: Pg=6.4, Qg=0.0 -> Pg=6.5, Qg=0.0
% INFO    : Gen at bus 3564	: Pg=6.0, Qg=0.0 -> Pg=13.5, Qg=0.0
% INFO    : Gen at bus 3569	: Pg=6.0, Qg=1.5 -> Pg=14.0, Qg=0.0
% INFO    : Gen at bus 3569	: Pg=6.0, Qg=1.5 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 3569	: Pg=6.0, Qg=1.5 -> Pg=3.5, Qg=0.5
% INFO    : Gen at bus 3568	: Pg=21.5, Qg=6.0 -> Pg=31.5, Qg=0.0
% INFO    : Gen at bus 3603	: Pg=5.0, Qg=0.0 -> Pg=8.5, Qg=0.0
% INFO    : Gen at bus 3606	: Pg=30.0, Qg=1.0 -> Pg=47.2, Qg=0.0
% INFO    : Gen at bus 3606	: Pg=30.0, Qg=1.0 -> Pg=18.2, Qg=0.0
% INFO    : Gen at bus 3605	: Pg=10.4, Qg=0.0 -> Pg=6.2, Qg=0.0
% INFO    : Gen at bus 3605	: Pg=41.0, Qg=-2.0 -> Pg=65.2, Qg=0.0
% INFO    : Gen at bus 3618	: Pg=19.5, Qg=0.0 -> Pg=11.5, Qg=0.0
% INFO    : Gen at bus 3620	: Pg=11.5, Qg=0.5 -> Pg=14.0, Qg=0.0
% INFO    : Gen at bus 3620	: Pg=11.5, Qg=0.5 -> Pg=21.0, Qg=0.0
% INFO    : Gen at bus 3620	: Pg=11.5, Qg=0.5 -> Pg=20.0, Qg=0.0
% INFO    : Gen at bus 3624	: Pg=85.0, Qg=-10.0 -> Pg=36.0, Qg=0.0
% INFO    : Gen at bus 3624	: Pg=75.0, Qg=-10.0 -> Pg=132.5, Qg=0.0
% INFO    : Gen at bus 3657	: Pg=1.0, Qg=1.0 -> Pg=2.0, Qg=0.5
% INFO    : Gen at bus 3667	: Pg=7.445, Qg=0.0 -> Pg=15.5, Qg=0.0
% INFO    : Gen at bus 3667	: Pg=17.385, Qg=0.0 -> Pg=24.0, Qg=0.0
% INFO    : Gen at bus 3670	: Pg=5.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 3672	: Pg=106.0, Qg=-13.0 -> Pg=156.0, Qg=0.0
% INFO    : Gen at bus 3672	: Pg=106.0, Qg=-13.0 -> Pg=124.0, Qg=0.0
% INFO    : Gen at bus 3673	: Pg=6.0, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 3678	: Pg=3.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 3681	: Pg=5.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 3682	: Pg=1.5, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 3687	: Pg=6.0, Qg=0.0 -> Pg=14.0, Qg=0.0
% INFO    : Gen at bus 3687	: Pg=6.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 3688	: Pg=2.25, Qg=0.0 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 3704	: Pg=2.5, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 3706	: Pg=1.5, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 3712	: Pg=4.75, Qg=0.0 -> Pg=10.5, Qg=0.0
% INFO    : Gen at bus 3714	: Pg=4.0, Qg=0.0 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 3716	: Pg=4.4, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 3733	: Pg=12.0, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 3735	: Pg=197.0, Qg=-25.0 -> Pg=188.0, Qg=0.0
% INFO    : Gen at bus 3736	: Pg=9.5, Qg=3.0 -> Pg=15.5, Qg=0.5
% INFO    : Gen at bus 3737	: Pg=241.0, Qg=-43.0 -> Pg=195.0, Qg=0.0
% INFO    : Gen at bus 3764	: Pg=4.5, Qg=-0.5 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 3768	: Pg=233.0, Qg=-43.0 -> Pg=152.9, Qg=0.0
% INFO    : Gen at bus 3773	: Pg=103.0, Qg=-26.0 -> Pg=52.0, Qg=0.0
% INFO    : Gen at bus 3778	: Pg=5.0, Qg=0.0 -> Pg=8.5, Qg=0.0
% INFO    : Gen at bus 3778	: Pg=10.0, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 3780	: Pg=58.0, Qg=-23.0 -> Pg=57.5, Qg=0.0
% INFO    : Gen at bus 3781	: Pg=6.0, Qg=0.0 -> Pg=11.0, Qg=0.0
% INFO    : Gen at bus 3816	: Pg=5.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 3816	: Pg=5.0, Qg=0.0 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 3819	: Pg=13.125, Qg=0.0 -> Pg=18.0, Qg=0.0
% INFO    : Gen at bus 3819	: Pg=10.125, Qg=0.0 -> Pg=8.5, Qg=0.0
% INFO    : Gen at bus 3819	: Pg=5.0, Qg=0.0 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 3821	: Pg=10.01, Qg=0.0 -> Pg=5.5, Qg=0.0
% INFO    : Gen at bus 3821	: Pg=135.0, Qg=-12.0 -> Pg=108.5, Qg=0.0
% INFO    : Gen at bus 3836	: Pg=26.0, Qg=-6.0 -> Pg=64.5, Qg=0.0
% INFO    : Gen at bus 3837	: Pg=26.0, Qg=-6.0 -> Pg=23.5, Qg=0.0
% INFO    : Gen at bus 3838	: Pg=26.0, Qg=-6.0 -> Pg=33.0, Qg=0.0
% INFO    : Gen at bus 3842	: Pg=13.6, Qg=0.0 -> Pg=11.5, Qg=0.0
% INFO    : Gen at bus 3846	: Pg=15.0, Qg=0.0 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 3856	: Pg=4.55, Qg=0.0 -> Pg=10.5, Qg=0.0
% INFO    : Gen at bus 3862	: Pg=6.0, Qg=0.0 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 3862	: Pg=6.5, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 3873	: Pg=11.0, Qg=1.0 -> Pg=16.0, Qg=0.0
% INFO    : Gen at bus 3883	: Pg=3.34, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 3888	: Pg=4.5, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 3889	: Pg=5.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 3896	: Pg=4.0, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 3910	: Pg=6.0, Qg=0.0 -> Pg=14.0, Qg=0.0
% INFO    : Gen at bus 3914	: Pg=1.0, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 3914	: Pg=1.0, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 3925	: Pg=6.6, Qg=0.0 -> Pg=7.0, Qg=0.0
% INFO    : Gen at bus 3925	: Pg=90.0, Qg=-29.0 -> Pg=96.0, Qg=0.0
% INFO    : Gen at bus 3940	: Pg=3.5, Qg=0.25 -> Pg=6.5, Qg=0.0
% INFO    : Gen at bus 3945	: Pg=16.0, Qg=0.0 -> Pg=10.5, Qg=0.0
% INFO    : Gen at bus 3946	: Pg=27.5, Qg=0.0 -> Pg=39.0, Qg=0.0
% INFO    : Gen at bus 3948	: Pg=3.5, Qg=-0.5 -> Pg=5.5, Qg=0.0
% INFO    : Gen at bus 3961	: Pg=8.6, Qg=0.0 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 3962	: Pg=5.845, Qg=0.0 -> Pg=7.0, Qg=0.0
% INFO    : Gen at bus 3973	: Pg=18.0, Qg=0.0 -> Pg=23.5, Qg=0.0
% INFO    : Gen at bus 3991	: Pg=61.0, Qg=12.0 -> Pg=107.25, Qg=0.0
% INFO    : Gen at bus 3991	: Pg=61.0, Qg=12.0 -> Pg=42.25, Qg=0.0
% INFO    : Gen at bus 3990	: Pg=59.0, Qg=-27.0 -> Pg=55.75, Qg=0.0
% INFO    : Gen at bus 3990	: Pg=59.0, Qg=-27.0 -> Pg=34.75, Qg=0.0
% INFO    : Gen at bus 3999	: Pg=1.1, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 3999	: Pg=6.0, Qg=3.95 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 4009	: Pg=1.0, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 4009	: Pg=4.0, Qg=0.0 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 4009	: Pg=4.0, Qg=0.0 -> Pg=7.0, Qg=0.0
% INFO    : Gen at bus 4020	: Pg=6.0, Qg=0.0 -> Pg=10.5, Qg=0.0
% INFO    : Gen at bus 4020	: Pg=12.4, Qg=0.0 -> Pg=17.5, Qg=0.0
% INFO    : Gen at bus 4022	: Pg=6.9, Qg=0.0 -> Pg=7.0, Qg=0.0
% INFO    : Gen at bus 4022	: Pg=11.35, Qg=0.0 -> Pg=11.5, Qg=0.0
% INFO    : Gen at bus 4047	: Pg=5.3, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 4051	: Pg=9.0, Qg=0.0 -> Pg=18.0, Qg=0.0
% INFO    : Gen at bus 4053	: Pg=133.0, Qg=-19.0 -> Pg=71.5, Qg=0.0
% INFO    : Gen at bus 4053	: Pg=8.0, Qg=0.0 -> Pg=15.5, Qg=0.0
% INFO    : Gen at bus 4077	: Pg=50.0, Qg=-21.0 -> Pg=49.0, Qg=0.0
% INFO    : Gen at bus 4078	: Pg=155.0, Qg=-13.0 -> Pg=104.0, Qg=0.0
% INFO    : Gen at bus 4078	: Pg=155.0, Qg=-13.0 -> Pg=92.5, Qg=0.0
% INFO    : Gen at bus 4088	: Pg=8.55, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 4094	: Pg=1.2, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 4134	: Pg=6.0, Qg=0.0 -> Pg=8.5, Qg=0.0
% INFO    : Gen at bus 4151	: Pg=3.45, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 4155	: Pg=6.15, Qg=0.0 -> Pg=11.0, Qg=0.0
% INFO    : Gen at bus 4155	: Pg=6.15, Qg=0.0 -> Pg=10.5, Qg=0.0
% INFO    : Gen at bus 4155	: Pg=6.15, Qg=0.0 -> Pg=14.0, Qg=0.0
% INFO    : Gen at bus 4157	: Pg=2.5, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 4157	: Pg=2.5, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 4195	: Pg=12.0, Qg=0.0 -> Pg=16.5, Qg=0.0
% INFO    : Gen at bus 4224	: Pg=6.0, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 4224	: Pg=6.0, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 4243	: Pg=6.0, Qg=0.0 -> Pg=8.5, Qg=0.0
% INFO    : Gen at bus 4242	: Pg=5.0, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 4257	: Pg=6.5, Qg=6.5 -> Pg=12.5, Qg=0.0
% INFO    : Gen at bus 4261	: Pg=320.0, Qg=-52.0 -> Pg=272.0, Qg=0.0
% INFO    : Gen at bus 4270	: Pg=21.0, Qg=0.0 -> Pg=21.5, Qg=0.0
% INFO    : Gen at bus 4271	: Pg=9.5, Qg=0.0 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 4286	: Pg=7.75, Qg=0.0 -> Pg=13.5, Qg=0.0
% INFO    : Gen at bus 4286	: Pg=12.85, Qg=0.0 -> Pg=31.0, Qg=0.0
% INFO    : Gen at bus 4300	: Pg=6.0, Qg=0.0 -> Pg=12.5, Qg=0.0
% INFO    : Gen at bus 4300	: Pg=6.0, Qg=0.0 -> Pg=14.5, Qg=0.0
% INFO    : Gen at bus 4318	: Pg=2.5, Qg=0.0 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 4324	: Pg=242.0, Qg=-36.0 -> Pg=157.0, Qg=0.0
% INFO    : Gen at bus 4325	: Pg=3.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 4326	: Pg=0.87, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 4330	: Pg=4.05, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 4334	: Pg=6.9, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 4334	: Pg=7.5, Qg=0.0 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 4340	: Pg=178.0, Qg=-14.0 -> Pg=120.0, Qg=0.0
% INFO    : Gen at bus 4344	: Pg=9.0, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 4345	: Pg=2.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 4349	: Pg=29.0, Qg=0.0 -> Pg=19.0, Qg=0.0
% INFO    : Gen at bus 4351	: Pg=5.5, Qg=0.0 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 4351	: Pg=3.0, Qg=0.0 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 4352	: Pg=46.0, Qg=-15.0 -> Pg=35.5, Qg=0.0
% INFO    : Gen at bus 4362	: Pg=5.0, Qg=0.0 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 4362	: Pg=16.5, Qg=0.0 -> Pg=16.0, Qg=0.0
% INFO    : Gen at bus 4370	: Pg=65.0, Qg=-35.0 -> Pg=36.5, Qg=0.0
% INFO    : Gen at bus 4377	: Pg=5.5, Qg=0.95 -> Pg=9.5, Qg=0.0
% INFO    : Gen at bus 4400	: Pg=2.0, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 4403	: Pg=8.0, Qg=0.0 -> Pg=16.0, Qg=0.0
% INFO    : Gen at bus 4408	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 4408	: Pg=1.0, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 4408	: Pg=2.5, Qg=0.0 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 4417	: Pg=6.8, Qg=0.0 -> Pg=16.5, Qg=0.0
% INFO    : Gen at bus 4437	: Pg=1.3, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 4437	: Pg=148.0, Qg=-13.0 -> Pg=161.0, Qg=0.0
% INFO    : Gen at bus 4438	: Pg=3.0, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 4438	: Pg=129.0, Qg=-19.0 -> Pg=66.5, Qg=0.0
% INFO    : Gen at bus 4439	: Pg=1.5, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 4454	: Pg=3.0, Qg=0.0 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 4472	: Pg=6.0, Qg=0.0 -> Pg=8.5, Qg=0.0
% INFO    : Gen at bus 4472	: Pg=2.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 4477	: Pg=14.95, Qg=0.0 -> Pg=20.5, Qg=0.0
% INFO    : Gen at bus 4478	: Pg=6.85, Qg=0.0 -> Pg=6.5, Qg=0.0
% INFO    : Gen at bus 4496	: Pg=5.0, Qg=0.0 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 4498	: Pg=25.0, Qg=0.0 -> Pg=51.0, Qg=0.0
% INFO    : Gen at bus 4499	: Pg=30.0, Qg=8.0 -> Pg=37.5, Qg=0.0
% INFO    : Gen at bus 4500	: Pg=68.0, Qg=7.0 -> Pg=46.0, Qg=0.0
% INFO    : Gen at bus 4501	: Pg=68.0, Qg=7.0 -> Pg=143.0, Qg=0.0
% INFO    : Gen at bus 4502	: Pg=68.0, Qg=7.0 -> Pg=66.0, Qg=0.0
% INFO    : Gen at bus 4503	: Pg=68.0, Qg=7.0 -> Pg=40.0, Qg=0.0
% INFO    : Gen at bus 4516	: Pg=10.7, Qg=0.0 -> Pg=15.5, Qg=0.0
% INFO    : Gen at bus 4529	: Pg=15.5, Qg=1.0 -> Pg=23.5, Qg=0.0
% INFO    : Gen at bus 4532	: Pg=61.0, Qg=-9.0 -> Pg=36.0, Qg=0.0
% INFO    : Gen at bus 4532	: Pg=61.0, Qg=-9.0 -> Pg=51.5, Qg=0.0
% INFO    : Gen at bus 4536	: Pg=157.0, Qg=-129.0 -> Pg=153.0, Qg=0.0
% INFO    : Gen at bus 4558	: Pg=22.5, Qg=5.0 -> Pg=21.5, Qg=0.0
% INFO    : Gen at bus 4558	: Pg=22.5, Qg=5.0 -> Pg=43.5, Qg=0.0
% INFO    : Gen at bus 4558	: Pg=22.5, Qg=5.0 -> Pg=17.0, Qg=1.5
% INFO    : Gen at bus 4558	: Pg=22.5, Qg=5.0 -> Pg=20.5, Qg=0.0
% INFO    : Gen at bus 4558	: Pg=22.5, Qg=5.0 -> Pg=42.5, Qg=0.0
% INFO    : Gen at bus 4587	: Pg=544.0, Qg=-73.0 -> Pg=625.0, Qg=0.0
% INFO    : Gen at bus 4591	: Pg=5.85, Qg=0.0 -> Pg=14.5, Qg=0.0
% INFO    : Gen at bus 4594	: Pg=446.0, Qg=-18.0 -> Pg=313.5, Qg=0.0
% INFO    : Gen at bus 4594	: Pg=446.0, Qg=-18.0 -> Pg=269.5, Qg=0.0
% INFO    : Gen at bus 4602	: Pg=3.0, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 4603	: Pg=8.4, Qg=0.0 -> Pg=20.0, Qg=0.0
% INFO    : Gen at bus 4605	: Pg=3.0, Qg=0.0 -> Pg=6.5, Qg=0.0
% INFO    : Gen at bus 4608	: Pg=6.35, Qg=0.0 -> Pg=13.0, Qg=0.0
% INFO    : Gen at bus 4608	: Pg=193.0, Qg=-65.0 -> Pg=131.0, Qg=0.0
% INFO    : Gen at bus 4643	: Pg=103.0, Qg=-10.0 -> Pg=150.5, Qg=0.0
% INFO    : Gen at bus 4654	: Pg=4.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 4655	: Pg=3.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 4656	: Pg=2.0, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 4665	: Pg=15.75, Qg=0.0 -> Pg=29.0, Qg=0.0
% INFO    : Gen at bus 4666	: Pg=16.5, Qg=0.0 -> Pg=41.0, Qg=0.0
% INFO    : Gen at bus 4671	: Pg=8.75, Qg=0.0 -> Pg=17.5, Qg=0.0
% INFO    : Gen at bus 4677	: Pg=4.5, Qg=0.0 -> Pg=8.5, Qg=0.0
% INFO    : Gen at bus 4681	: Pg=5.75, Qg=0.0 -> Pg=11.0, Qg=0.0
% INFO    : Gen at bus 4682	: Pg=65.0, Qg=-5.0 -> Pg=38.5, Qg=0.0
% INFO    : Gen at bus 4690	: Pg=5.0, Qg=0.0 -> Pg=10.5, Qg=0.0
% INFO    : Gen at bus 4690	: Pg=11.0, Qg=0.0 -> Pg=11.0, Qg=0.0
% INFO    : Gen at bus 4695	: Pg=1.5, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 4695	: Pg=0.5, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 4695	: Pg=2.5, Qg=0.0 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 4695	: Pg=3.5, Qg=0.0 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 4695	: Pg=1.5, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 4708	: Pg=7.0, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 4723	: Pg=0.5, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 4723	: Pg=0.5, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 4723	: Pg=0.5, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 4740	: Pg=5.75, Qg=0.0 -> Pg=10.5, Qg=0.0
% INFO    : Gen at bus 4740	: Pg=5.75, Qg=0.0 -> Pg=11.0, Qg=0.0
% INFO    : Gen at bus 4741	: Pg=5.5, Qg=0.5 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 4741	: Pg=1.25, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 4742	: Pg=5.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 4743	: Pg=5.0, Qg=0.95 -> Pg=7.0, Qg=0.0
% INFO    : Gen at bus 4743	: Pg=7.5, Qg=0.95 -> Pg=8.5, Qg=0.0
% INFO    : Gen at bus 4743	: Pg=7.5, Qg=0.95 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 4778	: Pg=4.5, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 4779	: Pg=5.0, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 4779	: Pg=5.0, Qg=0.0 -> Pg=11.5, Qg=0.0
% INFO    : Gen at bus 4780	: Pg=5.0, Qg=0.0 -> Pg=11.0, Qg=0.0
% INFO    : Gen at bus 4780	: Pg=5.0, Qg=0.0 -> Pg=10.5, Qg=0.0
% INFO    : Gen at bus 4789	: Pg=322.0, Qg=24.0 -> Pg=186.5, Qg=0.0
% INFO    : Gen at bus 4792	: Pg=1.65, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 4800	: Pg=3.5, Qg=0.5 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 4805	: Pg=14.0, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 4811	: Pg=4.6, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 4816	: Pg=7.0, Qg=0.0 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 4827	: Pg=58.0, Qg=16.0 -> Pg=128.5, Qg=0.0
% INFO    : Gen at bus 4837	: Pg=10.0, Qg=0.0 -> Pg=24.5, Qg=0.0
% INFO    : Gen at bus 4840	: Pg=3.2, Qg=0.0 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 4841	: Pg=46.0, Qg=-4.0 -> Pg=39.25, Qg=0.0
% INFO    : Gen at bus 4841	: Pg=45.0, Qg=-4.0 -> Pg=24.5, Qg=0.0
% INFO    : Gen at bus 4842	: Pg=45.0, Qg=-4.0 -> Pg=85.0, Qg=0.0
% INFO    : Gen at bus 4842	: Pg=46.0, Qg=-4.0 -> Pg=64.75, Qg=0.0
% INFO    : Gen at bus 4850	: Pg=0.0, Qg=-5.0 -> Pg=-42.0, Qg=-5.0
% INFO    : Gen at bus 4850	: Pg=0.0, Qg=-5.0 -> Pg=-74.0, Qg=-5.0
% INFO    : Gen at bus 4849	: Pg=0.0, Qg=-5.0 -> Pg=14.0, Qg=0.0
% INFO    : Gen at bus 4849	: Pg=0.0, Qg=-5.0 -> Pg=-70.0, Qg=-5.0
% INFO    : Gen at bus 4848	: Pg=0.0, Qg=-5.0 -> Pg=24.0, Qg=0.0
% INFO    : Gen at bus 4848	: Pg=0.0, Qg=-5.0 -> Pg=-83.0, Qg=-5.0
% INFO    : Gen at bus 4847	: Pg=0.0, Qg=-5.0 -> Pg=-62.0, Qg=-5.0
% INFO    : Gen at bus 4847	: Pg=0.0, Qg=-5.0 -> Pg=-77.0, Qg=-5.0
% INFO    : Gen at bus 4857	: Pg=17.0, Qg=0.0 -> Pg=11.5, Qg=0.0
% INFO    : Gen at bus 4857	: Pg=12.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 4868	: Pg=4.5, Qg=0.0 -> Pg=10.5, Qg=0.0
% INFO    : Gen at bus 4876	: Pg=3.2, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 4876	: Pg=5.4, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 4890	: Pg=5.6, Qg=0.0 -> Pg=6.5, Qg=0.0
% INFO    : Gen at bus 4890	: Pg=5.6, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 4897	: Pg=11.0, Qg=-2.5 -> Pg=7.5, Qg=-2.0
% INFO    : Gen at bus 4904	: Pg=6.4, Qg=0.0 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 4908	: Pg=44.0, Qg=-16.0 -> Pg=75.5, Qg=0.0
% INFO    : Gen at bus 4908	: Pg=44.0, Qg=-16.0 -> Pg=95.5, Qg=0.0
% INFO    : Gen at bus 4920	: Pg=2.5, Qg=-0.5 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 4924	: Pg=8.05, Qg=0.0 -> Pg=5.05, Qg=0.0
% INFO    : Gen at bus 4926	: Pg=10.8, Qg=0.0 -> Pg=6.5, Qg=0.0
% INFO    : Gen at bus 4926	: Pg=10.0, Qg=0.0 -> Pg=13.0, Qg=0.0
% INFO    : Gen at bus 4926	: Pg=15.0, Qg=0.0 -> Pg=29.0, Qg=0.0
% INFO    : Gen at bus 4946	: Pg=125.0, Qg=13.0 -> Pg=65.5, Qg=0.0
% INFO    : Gen at bus 4949	: Pg=16.5, Qg=0.0 -> Pg=19.5, Qg=0.0
% INFO    : Gen at bus 4956	: Pg=10.0, Qg=0.0 -> Pg=23.0, Qg=0.0
% INFO    : Gen at bus 4972	: Pg=4.8, Qg=0.0 -> Pg=10.5, Qg=0.0
% INFO    : Gen at bus 4976	: Pg=2.0, Qg=0.0 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 4990	: Pg=133.0, Qg=-40.0 -> Pg=67.5, Qg=0.0
% INFO    : Gen at bus 4990	: Pg=133.0, Qg=-40.0 -> Pg=128.0, Qg=0.0
% INFO    : Gen at bus 4997	: Pg=15.0, Qg=0.0 -> Pg=21.0, Qg=0.0
% INFO    : Gen at bus 4997	: Pg=218.0, Qg=-30.0 -> Pg=138.0, Qg=0.0
% INFO    : Gen at bus 5013	: Pg=16.0, Qg=-1.0 -> Pg=23.5, Qg=0.0
% INFO    : Gen at bus 5014	: Pg=32.0, Qg=-6.0 -> Pg=25.5, Qg=0.0
% INFO    : Gen at bus 5015	: Pg=32.0, Qg=-7.0 -> Pg=49.0, Qg=0.0
% INFO    : Gen at bus 5016	: Pg=32.0, Qg=-7.0 -> Pg=47.5, Qg=0.0
% INFO    : Gen at bus 5023	: Pg=5.0, Qg=0.0 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 5024	: Pg=101.0, Qg=-8.0 -> Pg=66.0, Qg=0.0
% INFO    : Gen at bus 5042	: Pg=6.0, Qg=0.0 -> Pg=6.5, Qg=0.0
% INFO    : Gen at bus 5042	: Pg=10.0, Qg=0.0 -> Pg=13.0, Qg=0.0
% INFO    : Gen at bus 5044	: Pg=10.35, Qg=0.0 -> Pg=20.0, Qg=0.0
% INFO    : Gen at bus 5050	: Pg=9.0, Qg=0.0 -> Pg=9.5, Qg=0.0
% INFO    : Gen at bus 5054	: Pg=18.0, Qg=3.95 -> Pg=10.5, Qg=0.0
% INFO    : Gen at bus 5060	: Pg=25.3, Qg=0.505 -> Pg=45.5, Qg=0.0
% INFO    : Gen at bus 5068	: Pg=9.0, Qg=0.0 -> Pg=8.5, Qg=0.0
% INFO    : Gen at bus 5069	: Pg=5.0, Qg=0.0 -> Pg=5.5, Qg=0.0
% INFO    : Gen at bus 5071	: Pg=7.5, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 5071	: Pg=7.5, Qg=0.0 -> Pg=8.5, Qg=0.0
% INFO    : Gen at bus 5073	: Pg=12.0, Qg=0.0 -> Pg=12.5, Qg=0.0
% INFO    : Gen at bus 5073	: Pg=8.0, Qg=0.0 -> Pg=16.5, Qg=0.0
% INFO    : Gen at bus 5077	: Pg=18.0, Qg=0.0 -> Pg=22.5, Qg=0.0
% INFO    : Gen at bus 5079	: Pg=2.8, Qg=-0.005 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 5079	: Pg=2.8, Qg=-0.005 -> Pg=5.5, Qg=0.0
% INFO    : Gen at bus 5085	: Pg=1.5, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 5989	: Pg=125.0, Qg=0.0 -> Pg=69.0, Qg=0.0
% INFO    : Gen at bus 5989	: Pg=125.0, Qg=0.0 -> Pg=127.5, Qg=0.0
% INFO    : Gen at bus 5989	: Pg=125.0, Qg=0.0 -> Pg=100.0, Qg=0.0
% INFO    : Gen at bus 5990	: Pg=335.0, Qg=0.0 -> Pg=428.0, Qg=0.0
% INFO    : Gen at bus 5990	: Pg=335.0, Qg=0.0 -> Pg=182.0, Qg=0.0
% INFO    : Gen at bus 5992	: Pg=150.0, Qg=0.0 -> Pg=384.0, Qg=0.0
% INFO    : Gen at bus 5993	: Pg=711.0, Qg=249.0 -> Pg=491.0, Qg=27.0
% INFO    : Gen at bus 5993	: Pg=711.0, Qg=249.0 -> Pg=446.0, Qg=49.5
% INFO    : Gen at bus 5995	: Pg=90.0, Qg=0.0 -> Pg=70.0, Qg=0.0
% INFO    : Gen at bus 5996	: Pg=90.0, Qg=0.0 -> Pg=55.5, Qg=0.0
% INFO    : Gen at bus 5998	: Pg=750.0, Qg=0.0 -> Pg=429.5, Qg=0.0
% INFO    : Gen at bus 5998	: Pg=5.0, Qg=0.0 -> Pg=8.5, Qg=0.0
% INFO    : Gen at bus 5999	: Pg=0.535, Qg=0.04 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 5999	: Pg=0.535, Qg=0.04 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 6003	: Pg=275.0, Qg=-40.0 -> Pg=152.5, Qg=-40.0
% INFO    : Gen at bus 6006	: Pg=0.185, Qg=0.27 -> Pg=0.0, Qg=0.163
% INFO    : Gen at bus 6006	: Pg=0.185, Qg=0.27 -> Pg=0.0, Qg=0.163
% INFO    : Gen at bus 6014	: Pg=0.0, Qg=0.0 -> Pg=36.0, Qg=0.0
% INFO    : Gen at bus 6014	: Pg=0.0, Qg=0.0 -> Pg=-115.0, Qg=0.0
% INFO    : Gen at bus 6017	: Pg=15.0, Qg=0.0 -> Pg=16.5, Qg=0.0
% INFO    : Gen at bus 6017	: Pg=30.0, Qg=0.0 -> Pg=20.5, Qg=0.0
% INFO    : Gen at bus 6019	: Pg=225.0, Qg=0.0 -> Pg=136.5, Qg=0.0
% INFO    : Gen at bus 6019	: Pg=225.0, Qg=0.0 -> Pg=141.5, Qg=0.0
% INFO    : Gen at bus 6028	: Pg=-15.0, Qg=1.25 -> Pg=-15.0, Qg=0.5
% INFO    : Gen at bus 6028	: Pg=-8.0, Qg=1.25 -> Pg=-8.0, Qg=0.5
% INFO    : Gen at bus 6033	: Pg=750.0, Qg=0.0 -> Pg=556.5, Qg=0.0
% INFO    : Gen at bus 6033	: Pg=750.0, Qg=0.0 -> Pg=525.5, Qg=0.0
% INFO    : Gen at bus 6033	: Pg=750.0, Qg=0.0 -> Pg=799.0, Qg=0.0
% INFO    : Gen at bus 6033	: Pg=750.0, Qg=0.0 -> Pg=850.5, Qg=0.0
% INFO    : Gen at bus 6033	: Pg=750.0, Qg=0.0 -> Pg=446.5, Qg=0.0
% INFO    : Gen at bus 6033	: Pg=750.0, Qg=0.0 -> Pg=552.0, Qg=0.0
% INFO    : Gen at bus 6034	: Pg=750.0, Qg=0.0 -> Pg=458.5, Qg=0.0
% INFO    : Gen at bus 6034	: Pg=806.0, Qg=768.0 -> Pg=455.0, Qg=0.0
% INFO    : Gen at bus 6034	: Pg=750.0, Qg=0.0 -> Pg=583.0, Qg=0.0
% INFO    : Gen at bus 6037	: Pg=207.0, Qg=-79.0 -> Pg=329.0, Qg=0.0
% INFO    : Gen at bus 6040	: Pg=450.0, Qg=0.0 -> Pg=357.5, Qg=0.0
% INFO    : Gen at bus 6041	: Pg=250.0, Qg=0.0 -> Pg=153.0, Qg=0.0
% INFO    : Gen at bus 6045	: Pg=380.0, Qg=-1.0 -> Pg=271.75, Qg=39.0
% INFO    : Gen at bus 6045	: Pg=301.5, Qg=66.5 -> Pg=212.75, Qg=66.5
% INFO    : Gen at bus 6045	: Pg=425.0, Qg=-1.0 -> Pg=285.5, Qg=38.0
% INFO    : Gen at bus 6045	: Pg=360.0, Qg=-1.0 -> Pg=232.25, Qg=88.0
% INFO    : Gen at bus 6053	: Pg=750.0, Qg=0.0 -> Pg=447.5, Qg=0.0
% INFO    : Gen at bus 6052	: Pg=148.0, Qg=-273.0 -> Pg=295.0, Qg=0.0
% INFO    : Gen at bus 6054	: Pg=158.0, Qg=-39.0 -> Pg=160.5, Qg=0.0
% INFO    : Gen at bus 6057	: Pg=308.0, Qg=-484.0 -> Pg=341.5, Qg=0.0
% INFO    : Gen at bus 6058	: Pg=-0.5, Qg=3.5 -> Pg=-0.5, Qg=1.4
% INFO    : Gen at bus 6060	: Pg=559.0, Qg=-87.0 -> Pg=378.0, Qg=127.0
% INFO    : Gen at bus 6060	: Pg=628.0, Qg=199.0 -> Pg=898.5, Qg=0.0
% INFO    : Gen at bus 6060	: Pg=505.0, Qg=-87.0 -> Pg=323.5, Qg=0.0
% INFO    : Gen at bus 6060	: Pg=505.0, Qg=-87.0 -> Pg=314.5, Qg=0.0
% INFO    : Gen at bus 6071	: Pg=457.0, Qg=-233.0 -> Pg=293.0, Qg=60.2
% INFO    : Gen at bus 6076	: Pg=750.0, Qg=0.0 -> Pg=537.0, Qg=0.0
% INFO    : Gen at bus 6080	: Pg=-3.125, Qg=-1.545 -> Pg=-3.125, Qg=-0.618
% INFO    : Gen at bus 6086	: Pg=477.0, Qg=1.0 -> Pg=258.5, Qg=0.0
% INFO    : Gen at bus 6089	: Pg=1296.0, Qg=-287.0 -> Pg=702.5, Qg=0.0
% INFO    : Gen at bus 6097	: Pg=779.0, Qg=75.0 -> Pg=610.5, Qg=0.0
% INFO    : Gen at bus 6097	: Pg=779.0, Qg=75.0 -> Pg=527.0, Qg=0.0
% INFO    : Gen at bus 6097	: Pg=779.0, Qg=75.0 -> Pg=506.0, Qg=0.0
% INFO    : Gen at bus 6100	: Pg=750.0, Qg=0.0 -> Pg=446.0, Qg=0.0
% INFO    : Gen at bus 6101	: Pg=750.0, Qg=0.0 -> Pg=672.5, Qg=0.0
% INFO    : Gen at bus 6114	: Pg=750.0, Qg=0.0 -> Pg=791.5, Qg=0.0
% INFO    : Gen at bus 6115	: Pg=750.0, Qg=0.0 -> Pg=624.5, Qg=0.0
% INFO    : Gen at bus 6119	: Pg=750.0, Qg=0.0 -> Pg=870.0, Qg=0.0
% INFO    : Gen at bus 6120	: Pg=750.0, Qg=0.0 -> Pg=633.5, Qg=0.0
% INFO    : Gen at bus 6121	: Pg=750.0, Qg=0.0 -> Pg=582.0, Qg=0.0
% INFO    : Gen at bus 6123	: Pg=750.0, Qg=0.0 -> Pg=489.0, Qg=0.0
% INFO    : Gen at bus 6124	: Pg=-33.5, Qg=-1.5 -> Pg=-33.5, Qg=-0.6
% INFO    : Gen at bus 6123	: Pg=-35.0, Qg=-30.0 -> Pg=-35.0, Qg=-12.0
% INFO    : Gen at bus 6123	: Pg=-42.5, Qg=-30.0 -> Pg=-42.5, Qg=-12.0
% INFO    : Gen at bus 6126	: Pg=-230.735, Qg=11.55 -> Pg=-230.735, Qg=4.62
% INFO    : Gen at bus 6125	: Pg=-122.895, Qg=4.465 -> Pg=-122.895, Qg=1.786
% INFO    : Gen at bus 6134	: Pg=343.0, Qg=-207.0 -> Pg=479.5, Qg=0.0
% INFO    : Gen at bus 6135	: Pg=225.0, Qg=0.0 -> Pg=255.5, Qg=0.0
% INFO    : Gen at bus 6137	: Pg=-19.485, Qg=-41.125 -> Pg=-19.485, Qg=-16.45
% INFO    : Gen at bus 6144	: Pg=-1.5, Qg=3.75 -> Pg=-1.5, Qg=1.5
% INFO    : Gen at bus 6143	: Pg=750.0, Qg=0.0 -> Pg=413.5, Qg=0.0
% INFO    : Gen at bus 6144	: Pg=-2.5, Qg=3.75 -> Pg=-2.5, Qg=1.5
% INFO    : Gen at bus 6143	: Pg=750.0, Qg=0.0 -> Pg=471.5, Qg=0.0
% INFO    : Gen at bus 6146	: Pg=750.0, Qg=0.0 -> Pg=425.5, Qg=0.0
% INFO    : Gen at bus 6146	: Pg=-1.0, Qg=32.5 -> Pg=-1.0, Qg=13.0
% INFO    : Gen at bus 6148	: Pg=-27.9, Qg=28.985 -> Pg=-27.9, Qg=11.594
% INFO    : Gen at bus 6157	: Pg=260.0, Qg=-221.0 -> Pg=183.0, Qg=0.0
% INFO    : Gen at bus 6161	: Pg=1220.0, Qg=432.0 -> Pg=628.0, Qg=0.0
% INFO    : Gen at bus 6163	: Pg=-2.05, Qg=-2.085 -> Pg=-2.05, Qg=-0.834
% INFO    : Gen at bus 6164	: Pg=776.0, Qg=-515.0 -> Pg=438.0, Qg=0.0
% INFO    : Gen at bus 6164	: Pg=776.0, Qg=-599.0 -> Pg=438.0, Qg=0.0
% INFO    : Gen at bus 6165	: Pg=56.0, Qg=-42.0 -> Pg=-99.5, Qg=-35.0
% INFO    : Gen at bus 6165	: Pg=56.0, Qg=-42.0 -> Pg=-97.0, Qg=-35.0
% INFO    : Gen at bus 6165	: Pg=56.0, Qg=-42.0 -> Pg=-10.0, Qg=-35.0
% INFO    : Gen at bus 6165	: Pg=56.0, Qg=-42.0 -> Pg=-17.0, Qg=-35.0
% INFO    : Gen at bus 6170	: Pg=274.0, Qg=-9.0 -> Pg=240.5, Qg=0.0
% INFO    : Gen at bus 6170	: Pg=274.0, Qg=-9.0 -> Pg=154.0, Qg=0.0
% INFO    : Gen at bus 6170	: Pg=274.0, Qg=-9.0 -> Pg=216.0, Qg=0.0
% INFO    : Gen at bus 6170	: Pg=274.0, Qg=-9.0 -> Pg=209.5, Qg=0.0
% INFO    : Gen at bus 6170	: Pg=274.0, Qg=-9.0 -> Pg=169.0, Qg=0.0
% INFO    : Gen at bus 6177	: Pg=750.0, Qg=0.0 -> Pg=438.5, Qg=0.0
% INFO    : Gen at bus 6188	: Pg=-26.26, Qg=2.855 -> Pg=-26.26, Qg=1.142
% INFO    : Gen at bus 6188	: Pg=-26.26, Qg=2.855 -> Pg=-26.26, Qg=1.142
% INFO    : Gen at bus 6189	: Pg=750.0, Qg=0.0 -> Pg=390.0, Qg=0.0
% INFO    : Gen at bus 6191	: Pg=750.0, Qg=0.0 -> Pg=885.5, Qg=0.0
% INFO    : Gen at bus 6193	: Pg=265.0, Qg=996.0 -> Pg=281.5, Qg=0.0
% INFO    : Gen at bus 6193	: Pg=265.0, Qg=996.0 -> Pg=398.5, Qg=0.0
% INFO    : Gen at bus 6196	: Pg=-1.29, Qg=2.7 -> Pg=-1.29, Qg=1.08
% INFO    : Gen at bus 6196	: Pg=-1.29, Qg=2.7 -> Pg=-1.29, Qg=1.08
% INFO    : Gen at bus 6203	: Pg=831.0, Qg=216.0 -> Pg=694.5, Qg=0.0
% INFO    : Gen at bus 6204	: Pg=-9.785, Qg=-0.64 -> Pg=-9.785, Qg=-0.256
% INFO    : Gen at bus 6205	: Pg=146.0, Qg=546.0 -> Pg=78.0, Qg=0.0
% INFO    : Gen at bus 6205	: Pg=146.0, Qg=546.0 -> Pg=76.0, Qg=0.0
% INFO    : Gen at bus 6207	: Pg=750.0, Qg=0.0 -> Pg=423.5, Qg=0.0
% INFO    : Gen at bus 6210	: Pg=309.5, Qg=87.0 -> Pg=218.75, Qg=87.0
% INFO    : Gen at bus 6215	: Pg=135.0, Qg=0.0 -> Pg=183.5, Qg=0.0
% INFO    : Gen at bus 6219	: Pg=966.0, Qg=-237.0 -> Pg=545.5, Qg=0.0
% INFO    : Gen at bus 6219	: Pg=966.0, Qg=-215.0 -> Pg=560.5, Qg=0.0
% INFO    : Gen at bus 6220	: Pg=-1.405, Qg=-1.365 -> Pg=-1.405, Qg=-0.546
% INFO    : Gen at bus 6224	: Pg=385.0, Qg=0.0 -> Pg=205.5, Qg=0.0
% INFO    : Gen at bus 6224	: Pg=385.0, Qg=0.0 -> Pg=218.5, Qg=0.0
% INFO    : Gen at bus 6225	: Pg=-196.41, Qg=25.135 -> Pg=-196.41, Qg=10.054
% INFO    : Gen at bus 6225	: Pg=-196.41, Qg=25.135 -> Pg=-196.41, Qg=10.054
% INFO    : Gen at bus 6225	: Pg=-196.41, Qg=25.135 -> Pg=-196.41, Qg=10.054
% INFO    : Gen at bus 6226	: Pg=100.0, Qg=0.0 -> Pg=82.0, Qg=0.0
% INFO    : Gen at bus 6227	: Pg=750.0, Qg=0.0 -> Pg=468.0, Qg=0.0
% INFO    : Gen at bus 6227	: Pg=-15.835, Qg=-54.28 -> Pg=-15.835, Qg=-21.712
% INFO    : Gen at bus 6243	: Pg=750.0, Qg=0.0 -> Pg=984.5, Qg=0.0
% INFO    : Gen at bus 6246	: Pg=605.0, Qg=70.0 -> Pg=416.5, Qg=6.5
% INFO    : Gen at bus 6247	: Pg=165.0, Qg=0.0 -> Pg=86.0, Qg=0.0
% INFO    : Gen at bus 6247	: Pg=165.0, Qg=0.0 -> Pg=125.0, Qg=0.0
% INFO    : Gen at bus 6247	: Pg=360.0, Qg=0.0 -> Pg=247.5, Qg=0.0
% INFO    : Gen at bus 6249	: Pg=125.0, Qg=0.0 -> Pg=87.0, Qg=0.0
% INFO    : Gen at bus 6249	: Pg=-105.975, Qg=16.22 -> Pg=-105.975, Qg=6.488
% INFO    : Gen at bus 6249	: Pg=55.0, Qg=-156.0 -> Pg=67.0, Qg=0.0
% INFO    : Gen at bus 6249	: Pg=125.0, Qg=0.0 -> Pg=143.5, Qg=0.0
% INFO    : Gen at bus 6249	: Pg=55.0, Qg=-156.0 -> Pg=106.5, Qg=0.0
% INFO    : Gen at bus 6249	: Pg=125.0, Qg=0.0 -> Pg=80.0, Qg=0.0
% INFO    : Gen at bus 6249	: Pg=125.0, Qg=0.0 -> Pg=125.0, Qg=0.0
% INFO    : Gen at bus 6250	: Pg=329.0, Qg=125.0 -> Pg=227.0, Qg=86.5
% INFO    : Gen at bus 6252	: Pg=0.61, Qg=2.15 -> Pg=0.5, Qg=1.045
% INFO    : Gen at bus 6253	: Pg=706.0, Qg=-751.0 -> Pg=715.0, Qg=0.0
% INFO    : Gen at bus 6257	: Pg=0.5, Qg=-2.375 -> Pg=0.5, Qg=-1.1
% INFO    : Gen at bus 6260	: Pg=-19.905, Qg=5.825 -> Pg=-19.905, Qg=2.33
% INFO    : Gen at bus 6260	: Pg=-19.905, Qg=5.825 -> Pg=-19.905, Qg=2.33
% INFO    : Gen at bus 6262	: Pg=-0.185, Qg=-0.535 -> Pg=-0.185, Qg=-0.214
% INFO    : Gen at bus 6262	: Pg=-0.185, Qg=-0.535 -> Pg=-0.185, Qg=-0.214
% INFO    : Gen at bus 6270	: Pg=218.0, Qg=-2748.0 -> Pg=231.5, Qg=0.0
% INFO    : Gen at bus 6276	: Pg=750.0, Qg=0.0 -> Pg=549.5, Qg=0.0
% INFO    : Gen at bus 6278	: Pg=356.0, Qg=78.0 -> Pg=302.5, Qg=-14.0
% INFO    : Gen at bus 6278	: Pg=276.0, Qg=78.0 -> Pg=370.0, Qg=0.0
% INFO    : Gen at bus 6278	: Pg=276.0, Qg=78.0 -> Pg=217.5, Qg=-44.0
% INFO    : Gen at bus 6286	: Pg=435.0, Qg=43.915 -> Pg=281.0, Qg=14.985
% INFO    : Gen at bus 6287	: Pg=420.0, Qg=79.12 -> Pg=249.5, Qg=27.165
% INFO    : Gen at bus 6288	: Pg=13.5, Qg=2.31 -> Pg=23.5, Qg=0.0
% INFO    : Gen at bus 6289	: Pg=110.0, Qg=90.0 -> Pg=137.5, Qg=0.0
% INFO    : Gen at bus 6290	: Pg=24.5, Qg=9.48 -> Pg=29.0, Qg=0.0
% INFO    : Gen at bus 6291	: Pg=31.0, Qg=-7.0 -> Pg=56.5, Qg=0.0
% INFO    : Gen at bus 6292	: Pg=31.0, Qg=-7.0 -> Pg=57.0, Qg=0.0
% INFO    : Gen at bus 6293	: Pg=31.0, Qg=-7.0 -> Pg=61.0, Qg=0.0
% INFO    : Gen at bus 6294	: Pg=31.0, Qg=-7.0 -> Pg=19.0, Qg=0.0
% INFO    : Gen at bus 6295	: Pg=106.0, Qg=112.0 -> Pg=163.5, Qg=0.0
% INFO    : Gen at bus 6296	: Pg=72.0, Qg=19.0 -> Pg=56.0, Qg=3.35
% INFO    : Gen at bus 6297	: Pg=78.0, Qg=38.0 -> Pg=62.5, Qg=0.0
% INFO    : Gen at bus 6298	: Pg=618.0, Qg=36.0 -> Pg=631.785, Qg=0.0
% INFO    : Gen at bus 6299	: Pg=649.0, Qg=39.0 -> Pg=426.78, Qg=-27.04
% INFO    : Gen at bus 6300	: Pg=681.0, Qg=39.0 -> Pg=455.2875, Qg=-9.21
% INFO    : Gen at bus 6301	: Pg=620.0, Qg=37.0 -> Pg=448.2875, Qg=-16.555
% INFO    : Gen at bus 6303	: Pg=231.0, Qg=2.0 -> Pg=497.0, Qg=0.0
% INFO    : Gen at bus 6304	: Pg=229.0, Qg=3.0 -> Pg=231.0, Qg=0.0
% INFO    : Gen at bus 6305	: Pg=291.0, Qg=74.0 -> Pg=189.0, Qg=0.0
% INFO    : Gen at bus 6306	: Pg=203.5, Qg=35.05 -> Pg=192.0, Qg=35.05
% INFO    : Gen at bus 6307	: Pg=122.0, Qg=17.885 -> Pg=88.75, Qg=17.63
% INFO    : Gen at bus 6308	: Pg=72.0, Qg=9.0 -> Pg=73.5, Qg=0.0
% INFO    : Gen at bus 6309	: Pg=65.0, Qg=7.0 -> Pg=75.0, Qg=0.0
% INFO    : Gen at bus 6310	: Pg=72.0, Qg=9.0 -> Pg=102.5, Qg=0.0
% INFO    : Gen at bus 6311	: Pg=65.0, Qg=7.0 -> Pg=131.5, Qg=0.0
% INFO    : Gen at bus 6312	: Pg=65.0, Qg=7.0 -> Pg=73.0, Qg=0.0
% INFO    : Gen at bus 6313	: Pg=521.0, Qg=109.0 -> Pg=375.25, Qg=0.0
% INFO    : Gen at bus 6314	: Pg=76.0, Qg=-1.0 -> Pg=164.5, Qg=0.0
% INFO    : Gen at bus 6315	: Pg=598.0, Qg=38.0 -> Pg=389.8825, Qg=113.47
% INFO    : Gen at bus 6316	: Pg=595.0, Qg=9.0 -> Pg=374.755, Qg=124.745
% INFO    : Gen at bus 6317	: Pg=594.0, Qg=40.0 -> Pg=506.38, Qg=40.175
% INFO    : Gen at bus 6318	: Pg=570.0, Qg=12.0 -> Pg=567.7525, Qg=11.175
% INFO    : Gen at bus 6319	: Pg=850.0, Qg=-157.0 -> Pg=553.0, Qg=99.935
% INFO    : Gen at bus 6320	: Pg=848.0, Qg=-159.0 -> Pg=530.0, Qg=111.435
% INFO    : Gen at bus 6321	: Pg=56.0, Qg=-7.0 -> Pg=66.5, Qg=0.0
% INFO    : Gen at bus 6322	: Pg=56.0, Qg=-7.0 -> Pg=57.0, Qg=0.0
% INFO    : Gen at bus 6323	: Pg=56.0, Qg=-7.0 -> Pg=35.0, Qg=0.0
% INFO    : Gen at bus 6324	: Pg=56.0, Qg=-7.0 -> Pg=35.0, Qg=0.0
% INFO    : Gen at bus 6325	: Pg=56.0, Qg=-7.0 -> Pg=28.0, Qg=0.0
% INFO    : Gen at bus 6326	: Pg=56.0, Qg=-7.0 -> Pg=39.0, Qg=0.0
% INFO    : Gen at bus 6327	: Pg=10.0, Qg=1.615 -> Pg=6.0, Qg=1.615
% INFO    : Gen at bus 6328	: Pg=10.0, Qg=1.615 -> Pg=16.0, Qg=0.0
% INFO    : Gen at bus 6329	: Pg=583.0, Qg=139.0 -> Pg=596.25, Qg=95.735
% INFO    : Gen at bus 6330	: Pg=612.0, Qg=130.0 -> Pg=423.75, Qg=190.025
% INFO    : Gen at bus 6331	: Pg=587.0, Qg=116.0 -> Pg=509.25, Qg=147.025
% INFO    : Gen at bus 6332	: Pg=455.0, Qg=-26.0 -> Pg=236.35, Qg=24.605
% INFO    : Gen at bus 6333	: Pg=0.0, Qg=39.25 -> Pg=-15.5, Qg=2.125
% INFO    : Gen at bus 6334	: Pg=593.0, Qg=29.0 -> Pg=597.78, Qg=0.0
% INFO    : Gen at bus 6336	: Pg=674.0, Qg=33.0 -> Pg=592.7875, Qg=3.81
% INFO    : Gen at bus 6337	: Pg=674.0, Qg=33.0 -> Pg=557.0375, Qg=31.47
% INFO    : Gen at bus 6338	: Pg=1203.0, Qg=190.0 -> Pg=780.25, Qg=0.0
% INFO    : Gen at bus 6339	: Pg=1189.0, Qg=175.0 -> Pg=851.25, Qg=0.0
% INFO    : Gen at bus 6340	: Pg=1039.0, Qg=-160.0 -> Pg=940.5, Qg=0.0
% INFO    : Gen at bus 6341	: Pg=1015.0, Qg=-152.0 -> Pg=729.5, Qg=0.0
% INFO    : Gen at bus 6342	: Pg=208.0, Qg=4.0 -> Pg=443.625, Qg=0.0
% INFO    : Gen at bus 6343	: Pg=208.0, Qg=4.0 -> Pg=118.625, Qg=0.0
% INFO    : Gen at bus 6344	: Pg=160.0, Qg=4.0 -> Pg=82.55, Qg=0.0
% INFO    : Gen at bus 6345	: Pg=432.5, Qg=138.63 -> Pg=441.0, Qg=0.0
% INFO    : Gen at bus 6346	: Pg=642.0, Qg=-89.0 -> Pg=440.0, Qg=0.0
% INFO    : Gen at bus 6347	: Pg=346.0, Qg=-13.0 -> Pg=291.0, Qg=54.57
% INFO    : Gen at bus 6349	: Pg=452.5, Qg=82.085 -> Pg=379.75, Qg=25.96
% INFO    : Gen at bus 6350	: Pg=43.0, Qg=8.0 -> Pg=91.5, Qg=0.0
% INFO    : Gen at bus 6351	: Pg=43.0, Qg=8.0 -> Pg=52.5, Qg=0.0
% INFO    : Gen at bus 6352	: Pg=43.0, Qg=8.0 -> Pg=28.0, Qg=0.0
% INFO    : Gen at bus 6353	: Pg=43.0, Qg=8.0 -> Pg=53.5, Qg=0.0
% INFO    : Gen at bus 6354	: Pg=43.0, Qg=8.0 -> Pg=68.5, Qg=0.0
% INFO    : Gen at bus 6355	: Pg=43.0, Qg=8.0 -> Pg=70.5, Qg=0.0
% INFO    : Gen at bus 6356	: Pg=559.0, Qg=63.0 -> Pg=394.5, Qg=98.3
% INFO    : Gen at bus 6357	: Pg=565.0, Qg=64.0 -> Pg=433.5, Qg=78.8
% INFO    : Gen at bus 6358	: Pg=570.0, Qg=65.0 -> Pg=360.5, Qg=137.715
% INFO    : Gen at bus 6359	: Pg=548.0, Qg=61.0 -> Pg=431.5, Qg=101.73
% INFO    : Gen at bus 6360	: Pg=66.0, Qg=41.0 -> Pg=54.5, Qg=0.0
% INFO    : Gen at bus 6361	: Pg=66.0, Qg=41.0 -> Pg=69.0, Qg=0.0
% INFO    : Gen at bus 6362	: Pg=345.0, Qg=112.365 -> Pg=297.75, Qg=41.145
% INFO    : Gen at bus 6363	: Pg=42.0, Qg=27.63 -> Pg=98.75, Qg=0.0
% INFO    : Gen at bus 6364	: Pg=332.5, Qg=48.26 -> Pg=269.5, Qg=28.81
% INFO    : Gen at bus 6365	: Pg=633.0, Qg=24.0 -> Pg=575.6575, Qg=4.49
% INFO    : Gen at bus 6366	: Pg=640.0, Qg=24.0 -> Pg=564.1575, Qg=10.51
% INFO    : Gen at bus 6367	: Pg=645.0, Qg=25.0 -> Pg=448.4075, Qg=69.39
% INFO    : Gen at bus 6368	: Pg=659.0, Qg=26.0 -> Pg=422.16, Qg=85.28
% INFO    : Gen at bus 6369	: Pg=16.0, Qg=2.31 -> Pg=8.5, Qg=0.69
% INFO    : Gen at bus 6370	: Pg=1012.0, Qg=-47.0 -> Pg=1137.5, Qg=0.0
% INFO    : Gen at bus 6371	: Pg=951.0, Qg=-49.0 -> Pg=647.0, Qg=0.0
% INFO    : Gen at bus 6372	: Pg=1041.0, Qg=90.0 -> Pg=636.5, Qg=0.91
% INFO    : Gen at bus 6373	: Pg=971.0, Qg=81.0 -> Pg=688.0, Qg=0.0
% INFO    : Gen at bus 6374	: Pg=266.5, Qg=79.385 -> Pg=520.5, Qg=0.0
% INFO    : Gen at bus 6375	: Pg=657.0, Qg=42.0 -> Pg=584.75, Qg=0.0
% INFO    : Gen at bus 6376	: Pg=667.0, Qg=41.0 -> Pg=436.75, Qg=78.945
% INFO    : Gen at bus 6377	: Pg=662.0, Qg=41.0 -> Pg=421.75, Qg=81.49
% INFO    : Gen at bus 6378	: Pg=675.0, Qg=44.0 -> Pg=468.75, Qg=57.99
% INFO    : Gen at bus 6379	: Pg=660.0, Qg=40.0 -> Pg=417.25, Qg=83.99
% INFO    : Gen at bus 6380	: Pg=614.0, Qg=37.0 -> Pg=541.25, Qg=21.99
% INFO    : Gen at bus 6381	: Pg=582.0, Qg=164.0 -> Pg=650.5, Qg=0.0
% INFO    : Gen at bus 6382	: Pg=326.0, Qg=63.21 -> Pg=246.5, Qg=33.695
% INFO    : Gen at bus 6383	: Pg=228.0, Qg=-2.0 -> Pg=439.0, Qg=0.0
% INFO    : Gen at bus 6384	: Pg=417.5, Qg=77.205 -> Pg=430.0, Qg=0.0
% INFO    : Gen at bus 6385	: Pg=417.5, Qg=84.165 -> Pg=393.5, Qg=0.0
% INFO    : Gen at bus 6387	: Pg=31.0, Qg=3.0 -> Pg=19.5, Qg=0.0
% INFO    : Gen at bus 6388	: Pg=31.0, Qg=3.0 -> Pg=30.0, Qg=0.0
% INFO    : Gen at bus 6389	: Pg=31.0, Qg=3.0 -> Pg=27.5, Qg=0.0
% INFO    : Gen at bus 6390	: Pg=31.0, Qg=3.0 -> Pg=28.5, Qg=0.0
% INFO    : Gen at bus 6391	: Pg=280.0, Qg=30.0 -> Pg=173.75, Qg=0.0
% INFO    : Gen at bus 6392	: Pg=75.0, Qg=12.0 -> Pg=38.0, Qg=8.6
% INFO    : Gen at bus 6393	: Pg=95.0, Qg=16.0 -> Pg=65.0, Qg=0.0
% INFO    : Gen at bus 6394	: Pg=38.0, Qg=1.0 -> Pg=63.5, Qg=0.0
% INFO    : Gen at bus 6395	: Pg=38.0, Qg=1.0 -> Pg=49.0, Qg=0.0
% INFO    : Gen at bus 6396	: Pg=38.0, Qg=1.0 -> Pg=20.5, Qg=0.0
% INFO    : Gen at bus 6397	: Pg=70.0, Qg=-17.0 -> Pg=134.0, Qg=0.0
% INFO    : Gen at bus 6398	: Pg=224.0, Qg=-40.0 -> Pg=205.75, Qg=0.0
% INFO    : Gen at bus 6399	: Pg=224.0, Qg=-40.0 -> Pg=440.75, Qg=0.0
% INFO    : Gen at bus 6400	: Pg=305.0, Qg=23.34 -> Pg=216.0, Qg=22.295
% INFO    : Gen at bus 6401	: Pg=95.0, Qg=40.425 -> Pg=69.75, Qg=17.615
% INFO    : Gen at bus 6402	: Pg=95.0, Qg=40.425 -> Pg=52.25, Qg=26.615
% INFO    : Gen at bus 6403	: Pg=4.5, Qg=69.52 -> Pg=-103.0, Qg=56.088
% INFO    : Gen at bus 6404	: Pg=4.5, Qg=69.84 -> Pg=-102.5, Qg=56.066
% INFO    : Gen at bus 6405	: Pg=4.5, Qg=69.935 -> Pg=-100.0, Qg=56.059
% INFO    : Gen at bus 6406	: Pg=491.0, Qg=378.0 -> Pg=427.75, Qg=29.11
% INFO    : Gen at bus 6407	: Pg=485.0, Qg=369.0 -> Pg=348.75, Qg=45.45
% INFO    : Gen at bus 6408	: Pg=230.0, Qg=19.125 -> Pg=209.0, Qg=10.5
% INFO    : Gen at bus 6409	: Pg=230.0, Qg=22.665 -> Pg=304.0, Qg=0.0
% INFO    : Gen at bus 6410	: Pg=939.0, Qg=588.0 -> Pg=645.75, Qg=-16.84
% INFO    : Gen at bus 6411	: Pg=87.0, Qg=-30.0 -> Pg=155.5, Qg=0.0
% INFO    : Gen at bus 6412	: Pg=87.0, Qg=-30.0 -> Pg=133.5, Qg=0.0
% INFO    : Gen at bus 6413	: Pg=990.0, Qg=140.0 -> Pg=695.5, Qg=49.42
% INFO    : Gen at bus 6414	: Pg=1010.0, Qg=150.0 -> Pg=951.5, Qg=0.0
% INFO    : Gen at bus 6415	: Pg=1001.0, Qg=154.0 -> Pg=1057.5, Qg=0.0
% INFO    : Gen at bus 6416	: Pg=986.0, Qg=147.0 -> Pg=870.0, Qg=0.0
% INFO    : Gen at bus 6417	: Pg=30.0, Qg=-17.0 -> Pg=20.2, Qg=8.555
% INFO    : Gen at bus 6418	: Pg=1018.0, Qg=156.0 -> Pg=648.0, Qg=56.24
% INFO    : Gen at bus 6419	: Pg=925.0, Qg=128.0 -> Pg=622.0, Qg=69.24
% INFO    : Gen at bus 6420	: Pg=380.0, Qg=111.02 -> Pg=760.75, Qg=0.0
% INFO    : Gen at bus 6421	: Pg=380.0, Qg=111.02 -> Pg=411.75, Qg=0.0
% INFO    : Gen at bus 6422	: Pg=380.0, Qg=111.02 -> Pg=480.25, Qg=0.0
% INFO    : Gen at bus 6423	: Pg=380.0, Qg=101.275 -> Pg=514.75, Qg=0.0
% INFO    : Gen at bus 6424	: Pg=28.0, Qg=-4.0 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 6425	: Pg=347.0, Qg=8.0 -> Pg=209.75, Qg=0.0
% INFO    : Gen at bus 6426	: Pg=933.0, Qg=-1.0 -> Pg=789.75, Qg=0.0
% INFO    : Gen at bus 6427	: Pg=29.0, Qg=29.66 -> Pg=29.0, Qg=12.804
% INFO    : Gen at bus 6428	: Pg=29.0, Qg=-9.0 -> Pg=31.0, Qg=0.0
% INFO    : Gen at bus 6429	: Pg=29.0, Qg=-9.0 -> Pg=24.0, Qg=0.0
% INFO    : Gen at bus 6430	: Pg=324.5, Qg=71.865 -> Pg=285.0, Qg=0.0
% INFO    : Gen at bus 6431	: Pg=92.0, Qg=-21.0 -> Pg=77.5, Qg=0.0
% INFO    : Gen at bus 6432	: Pg=92.0, Qg=-21.0 -> Pg=159.5, Qg=0.0
% INFO    : Gen at bus 6433	: Pg=92.0, Qg=-21.0 -> Pg=113.5, Qg=0.0
% INFO    : Gen at bus 6434	: Pg=33.0, Qg=5.0 -> Pg=36.5, Qg=0.0
% INFO    : Gen at bus 6435	: Pg=16.0, Qg=4.57 -> Pg=22.0, Qg=0.0
% INFO    : Gen at bus 6436	: Pg=33.0, Qg=5.0 -> Pg=34.5, Qg=0.0
% INFO    : Gen at bus 6437	: Pg=16.0, Qg=4.57 -> Pg=22.0, Qg=0.0
% INFO    : Gen at bus 6438	: Pg=0.0, Qg=22.435 -> Pg=-90.0, Qg=22.435
% INFO    : Gen at bus 6439	: Pg=0.0, Qg=13.035 -> Pg=-63.5, Qg=13.035
% INFO    : Gen at bus 6440	: Pg=0.0, Qg=22.435 -> Pg=-77.0, Qg=22.435
% INFO    : Gen at bus 6441	: Pg=0.0, Qg=22.435 -> Pg=-5.0, Qg=19.865
% INFO    : Gen at bus 6442	: Pg=36.0, Qg=-11.0 -> Pg=40.5, Qg=0.0
% INFO    : Gen at bus 6443	: Pg=38.0, Qg=-1.0 -> Pg=40.5, Qg=0.0
% INFO    : Gen at bus 6444	: Pg=38.0, Qg=-1.0 -> Pg=61.0, Qg=0.0
% INFO    : Gen at bus 6445	: Pg=16.5, Qg=11.24 -> Pg=29.5, Qg=0.0
% INFO    : Gen at bus 6446	: Pg=131.0, Qg=62.0 -> Pg=233.5, Qg=0.0
% INFO    : Gen at bus 6447	: Pg=131.0, Qg=62.0 -> Pg=74.0, Qg=0.0
% INFO    : Gen at bus 6448	: Pg=779.0, Qg=-165.0 -> Pg=744.0, Qg=0.0
% INFO    : Gen at bus 6449	: Pg=730.0, Qg=-152.0 -> Pg=497.0, Qg=122.24
% INFO    : Gen at bus 6450	: Pg=345.0, Qg=30.0 -> Pg=464.5, Qg=0.0
% INFO    : Gen at bus 6451	: Pg=303.0, Qg=9.0 -> Pg=297.75, Qg=0.0
% INFO    : Gen at bus 6452	: Pg=306.0, Qg=83.0 -> Pg=195.75, Qg=0.0
% INFO    : Gen at bus 6453	: Pg=278.0, Qg=7.07 -> Pg=330.0, Qg=0.0
% INFO    : Gen at bus 6454	: Pg=56.0, Qg=4.0 -> Pg=132.0, Qg=0.0
% INFO    : Gen at bus 6455	: Pg=56.0, Qg=4.0 -> Pg=84.5, Qg=0.0
% INFO    : Gen at bus 6456	: Pg=36.0, Qg=-2.0 -> Pg=36.5, Qg=0.0
% INFO    : Gen at bus 6457	: Pg=683.0, Qg=-63.0 -> Pg=845.295, Qg=0.0
% INFO    : Gen at bus 6458	: Pg=678.0, Qg=-63.0 -> Pg=722.545, Qg=0.0
% INFO    : Gen at bus 6459	: Pg=63.0, Qg=-5.0 -> Pg=157.0, Qg=0.0
% INFO    : Gen at bus 6460	: Pg=63.0, Qg=-5.0 -> Pg=38.5, Qg=0.0
% INFO    : Gen at bus 6461	: Pg=63.0, Qg=-5.0 -> Pg=37.5, Qg=0.0
% INFO    : Gen at bus 6462	: Pg=0.0, Qg=34.06 -> Pg=-45.0, Qg=34.06
% INFO    : Gen at bus 6463	: Pg=0.0, Qg=34.06 -> Pg=-9.5, Qg=21.53
% INFO    : Gen at bus 6464	: Pg=522.0, Qg=132.0 -> Pg=471.25, Qg=1.29
% INFO    : Gen at bus 6465	: Pg=517.0, Qg=133.0 -> Pg=691.75, Qg=0.0
% INFO    : Gen at bus 6466	: Pg=516.0, Qg=180.0 -> Pg=389.75, Qg=39.79
% INFO    : Gen at bus 6467	: Pg=531.0, Qg=173.0 -> Pg=346.75, Qg=61.29
% INFO    : Gen at bus 6468	: Pg=128.5, Qg=37.945 -> Pg=121.5, Qg=0.0
% INFO    : Gen at bus 6469	: Pg=128.5, Qg=38.895 -> Pg=156.5, Qg=0.0
% INFO    : Gen at bus 6470	: Pg=128.5, Qg=38.895 -> Pg=95.0, Qg=12.805
% INFO    : Gen at bus 6471	: Pg=0.0, Qg=19.4 -> Pg=-24.0, Qg=19.4
% INFO    : Gen at bus 6472	: Pg=473.0, Qg=57.0 -> Pg=296.5, Qg=0.0
% INFO    : Gen at bus 6473	: Pg=473.0, Qg=57.0 -> Pg=314.5, Qg=0.0
% INFO    : Gen at bus 6474	: Pg=68.0, Qg=43.88 -> Pg=103.0, Qg=15.44
% INFO    : Gen at bus 6475	: Pg=64.0, Qg=38.95 -> Pg=88.5, Qg=17.475
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
