% INFO    : Updated Thermal Rating: on line 455-3857 : Rate B, Rate C , 0.0, 0.0 -> 645
% INFO    : Updated Thermal Rating: on line 455-333 : Rate B, Rate C , 0.0, 0.0 -> 531
% INFO    : Updated Thermal Rating: on line 455-6940 : Rate B, Rate C , 0.0, 0.0 -> 1056
% INFO    : Updated Thermal Rating: on line 8225-3656 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5843
% INFO    : Updated Thermal Rating: on line 5413-7752 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1699
% INFO    : Updated Thermal Rating: on line 5413-1940 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2910
% INFO    : Updated Thermal Rating: on line 5413-4234 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 742
% INFO    : Updated Thermal Rating: on line 2591-6828 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 519
% INFO    : Updated Thermal Rating: on line 2591-7571 : Rate B, Rate C , 0.0, 0.0 -> 1233
% INFO    : Updated Thermal Rating: on line 2591-7571 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1679
% INFO    : Updated Thermal Rating: on line 2591-7571 : Rate B, Rate C , 0.0, 0.0 -> 1437
% INFO    : Updated Thermal Rating: on line 2591-7994 : Rate B, Rate C , 0.0, 0.0 -> 702
% INFO    : Updated Thermal Rating: on line 2591-7226 : Rate B, Rate C , 0.0, 0.0 -> 1711
% INFO    : Updated Thermal Rating: on line 2591-1554 : Rate B, Rate C , 0.0, 0.0 -> 1125
% INFO    : Updated Thermal Rating: on line 9011-1156 : Rate B, Rate C , 0.0, 0.0 -> 7870
% INFO    : Updated Thermal Rating: on line 8689-5502 : Rate B, Rate C , 0.0, 0.0 -> 3499
% INFO    : Updated Thermal Rating: on line 3085-8873 : Rate B, Rate C , 0.0, 0.0 -> 2346
% INFO    : Updated Thermal Rating: on line 1568-980 : Rate B, Rate C , 0.0, 0.0 -> 50801
% INFO    : Updated Thermal Rating: on line 3204-3331 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2659
% INFO    : Updated Thermal Rating: on line 3557-639 : Rate B, Rate C , 0.0, 0.0 -> 4539
% INFO    : Updated Thermal Rating: on line 3557-4936 : Rate B, Rate C , 0.0, 0.0 -> 2576
% INFO    : Updated Thermal Rating: on line 416-3492 : Rate B, Rate C , 0.0, 0.0 -> 998
% INFO    : Updated Thermal Rating: on line 416-7937 : Rate B, Rate C , 0.0, 0.0 -> 1303
% INFO    : Updated Thermal Rating: on line 3255-1262 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1762
% INFO    : Updated Thermal Rating: on line 3255-1803 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 49730
% INFO    : Updated Thermal Rating: on line 7373-367 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1943
% INFO    : Updated Thermal Rating: on line 4251-2132 : Rate B, Rate C , 0.0, 0.0 -> 1150
% INFO    : Updated Thermal Rating: on line 4251-2132 : Rate B, Rate C , 0.0, 0.0 -> 1114
% INFO    : Updated Thermal Rating: on line 4251-5567 : Rate B, Rate C , 0.0, 0.0 -> 2996
% INFO    : Updated Thermal Rating: on line 6376-1808 : Rate B, Rate C , 0.0, 0.0 -> 1159
% INFO    : Updated Thermal Rating: on line 6376-1808 : Rate B, Rate C , 0.0, 0.0 -> 1139
% INFO    : Updated Thermal Rating: on line 6376-7857 : Rate B, Rate C , 0.0, 0.0 -> 1826
% INFO    : Updated Thermal Rating: on line 9185-7289 : Rate B, Rate C , 0.0, 0.0 -> 4058
% INFO    : Updated Thermal Rating: on line 9185-3999 : Rate B, Rate C , 0.0, 0.0 -> 45778
% INFO    : Updated Thermal Rating: on line 8653-2303 : Rate B, Rate C , 0.0, 0.0 -> 4384
% INFO    : Updated Thermal Rating: on line 908-6474 : Rate B, Rate C , 0.0, 0.0 -> 16400
% INFO    : Updated Thermal Rating: on line 7030-6474 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 14972
% INFO    : Updated Thermal Rating: on line 4205-6556 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 18862
% INFO    : Updated Thermal Rating: on line 7325-6556 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 18455
% INFO    : Updated Thermal Rating: on line 5857-3391 : Rate B, Rate C , 0.0, 0.0 -> 3688
% INFO    : Updated Thermal Rating: on line 5857-3760 : Rate B, Rate C , 0.0, 0.0 -> 5049
% INFO    : Updated Thermal Rating: on line 3707-8765 : Rate B, Rate C , 0.0, 0.0 -> 24790
% INFO    : Updated Thermal Rating: on line 900-6619 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 21835
% INFO    : Updated Thermal Rating: on line 2918-8109 : Rate A, Rate B, Rate C , 1776.0, 0.0, 0.0 -> 1755
% INFO    : Updated Thermal Rating: on line 2918-8109 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2081
% INFO    : Updated Thermal Rating: on line 6532-2177 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 492
% INFO    : Updated Thermal Rating: on line 6532-5317 : Rate A, Rate B, Rate C , 510.0, 0.0, 0.0 -> 427
% INFO    : Updated Thermal Rating: on line 6532-608 : Rate B, Rate C , 0.0, 0.0 -> 909
% INFO    : Updated Thermal Rating: on line 6532-608 : Rate B, Rate C , 0.0, 0.0 -> 990
% INFO    : Updated Thermal Rating: on line 4494-8763 : Rate B, Rate C , 0.0, 0.0 -> 2279
% INFO    : Updated Thermal Rating: on line 4494-7056 : Rate B, Rate C , 0.0, 0.0 -> 2375
% INFO    : Updated Thermal Rating: on line 6828-5814 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1202
% INFO    : Updated Thermal Rating: on line 3670-21 : Rate B, Rate C , 0.0, 0.0 -> 22404
% INFO    : Updated Thermal Rating: on line 5137-7702 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5156
% INFO    : Updated Thermal Rating: on line 1334-7702 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5264
% INFO    : Updated Thermal Rating: on line 8448-7624 : Rate B, Rate C , 0.0, 0.0 -> 3961
% INFO    : Updated Thermal Rating: on line 8448-1129 : Rate B, Rate C , 0.0, 0.0 -> 1303
% INFO    : Updated Thermal Rating: on line 8448-3070 : Rate B, Rate C , 0.0, 0.0 -> 1457
% INFO    : Updated Thermal Rating: on line 8448-306 : Rate B, Rate C , 0.0, 0.0 -> 3020
% INFO    : Updated Thermal Rating: on line 8448-306 : Rate B, Rate C , 0.0, 0.0 -> 2963
% INFO    : Updated Thermal Rating: on line 8448-7491 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1223
% INFO    : Updated Thermal Rating: on line 4685-2089 : Rate B, Rate C , 0.0, 0.0 -> 35750
% INFO    : Updated Thermal Rating: on line 7485-6253 : Rate B, Rate C , 0.0, 0.0 -> 25882
% INFO    : Updated Thermal Rating: on line 7485-1562 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 38849
% INFO    : Updated Thermal Rating: on line 7776-1644 : Rate B, Rate C , 0.0, 0.0 -> 10592
% INFO    : Updated Thermal Rating: on line 5971-3483 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 10925
% INFO    : Updated Thermal Rating: on line 2786-1644 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9741
% INFO    : Updated Thermal Rating: on line 972-3483 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9474
% INFO    : Updated Thermal Rating: on line 8906-923 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 29496
% INFO    : Updated Thermal Rating: on line 8906-4914 : Rate B, Rate C , 0.0, 0.0 -> 29418
% INFO    : Updated Thermal Rating: on line 2656-9101 : Rate B, Rate C , 0.0, 0.0 -> 1458
% INFO    : Updated Thermal Rating: on line 2656-7164 : Rate A, Rate B, Rate C , 1776.0, 0.0, 0.0 -> 1358
% INFO    : Updated Thermal Rating: on line 3519-9101 : Rate B, Rate C , 0.0, 0.0 -> 1430
% INFO    : Updated Thermal Rating: on line 3519-7164 : Rate B, Rate C , 0.0, 0.0 -> 1332
% INFO    : Updated Thermal Rating: on line 1775-9137 : Rate B, Rate C , 0.0, 0.0 -> 2649
% INFO    : Updated Thermal Rating: on line 1775-9137 : Rate B, Rate C , 0.0, 0.0 -> 3236
% INFO    : Updated Thermal Rating: on line 5641-1026 : Rate B, Rate C , 0.0, 0.0 -> 407
% INFO    : Updated Thermal Rating: on line 5641-9137 : Rate B, Rate C , 0.0, 0.0 -> 3297
% INFO    : Updated Thermal Rating: on line 1096-2889 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 17110
% INFO    : Updated Thermal Rating: on line 7380-2732 : Rate B, Rate C , 0.0, 0.0 -> 1328
% INFO    : Updated Thermal Rating: on line 7380-4787 : Rate B, Rate C , 0.0, 0.0 -> 29975
% INFO    : Updated Thermal Rating: on line 3543-5308 : Rate B, Rate C , 0.0, 0.0 -> 3899
% INFO    : Updated Thermal Rating: on line 3543-3830 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4697
% INFO    : Updated Thermal Rating: on line 2372-1027 : Rate B, Rate C , 0.0, 0.0 -> 4210
% INFO    : Updated Thermal Rating: on line 2372-5648 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4991
% INFO    : Updated Thermal Rating: on line 367-1172 : Rate B, Rate C , 0.0, 0.0 -> 3570
% INFO    : Updated Thermal Rating: on line 367-9191 : Rate B, Rate C , 0.0, 0.0 -> 5103
% INFO    : Updated Thermal Rating: on line 367-8722 : Rate B, Rate C , 0.0, 0.0 -> 5087
% INFO    : Updated Thermal Rating: on line 1833-3610 : Rate B, Rate C , 0.0, 0.0 -> 8331
% INFO    : Updated Thermal Rating: on line 1833-3610 : Rate B, Rate C , 0.0, 0.0 -> 9649
% INFO    : Updated Thermal Rating: on line 1833-3962 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3558
% INFO    : Updated Thermal Rating: on line 1833-1838 : Rate B, Rate C , 0.0, 0.0 -> 6744
% INFO    : Updated Thermal Rating: on line 1833-2230 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6876
% INFO    : Updated Thermal Rating: on line 5388-2467 : Rate B, Rate C , 0.0, 0.0 -> 2041
% INFO    : Updated Thermal Rating: on line 5388-2467 : Rate B, Rate C , 0.0, 0.0 -> 2003
% INFO    : Updated Thermal Rating: on line 6110-8853 : Rate B, Rate C , 0.0, 0.0 -> 5394
% INFO    : Updated Thermal Rating: on line 6110-1001 : Rate B, Rate C , 0.0, 0.0 -> 1846
% INFO    : Updated Thermal Rating: on line 7583-1808 : Rate B, Rate C , 0.0, 0.0 -> 2610
% INFO    : Updated Thermal Rating: on line 7583-2889 : Rate B, Rate C , 0.0, 0.0 -> 995
% INFO    : Updated Thermal Rating: on line 26-6624 : Rate A, Rate B, Rate C , 1545.0, 0.0, 0.0 -> 927
% INFO    : Updated Thermal Rating: on line 26-2479 : Rate B, Rate C , 0.0, 0.0 -> 1303
% INFO    : Updated Thermal Rating: on line 26-4598 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2160
% INFO    : Updated Thermal Rating: on line 26-4231 : Rate B, Rate C , 0.0, 0.0 -> 3184
% INFO    : Updated Thermal Rating: on line 26-5144 : Rate B, Rate C , 0.0, 0.0 -> 6520
% INFO    : Updated Thermal Rating: on line 26-5144 : Rate B, Rate C , 0.0, 0.0 -> 7895
% INFO    : Updated Thermal Rating: on line 7691-2479 : Rate B, Rate C , 0.0, 0.0 -> 1827
% INFO    : Updated Thermal Rating: on line 7691-2129 : Rate B, Rate C , 0.0, 0.0 -> 2120
% INFO    : Updated Thermal Rating: on line 7691-9213 : Rate B, Rate C , 0.0, 0.0 -> 9168
% INFO    : Updated Thermal Rating: on line 7691-9213 : Rate B, Rate C , 0.0, 0.0 -> 12700
% INFO    : Updated Thermal Rating: on line 7691-4231 : Rate B, Rate C , 0.0, 0.0 -> 3251
% INFO    : Updated Thermal Rating: on line 7691-3513 : Rate B, Rate C , 0.0, 0.0 -> 6651
% INFO    : Updated Thermal Rating: on line 7691-3513 : Rate B, Rate C , 0.0, 0.0 -> 7915
% INFO    : Updated Thermal Rating: on line 1876-3906 : Rate B, Rate C , 0.0, 0.0 -> 6116
% INFO    : Updated Thermal Rating: on line 113-3906 : Rate B, Rate C , 0.0, 0.0 -> 6246
% INFO    : Updated Thermal Rating: on line 7752-3758 : Rate B, Rate C , 0.0, 0.0 -> 1361
% INFO    : Updated Thermal Rating: on line 7752-3758 : Rate B, Rate C , 0.0, 0.0 -> 1484
% INFO    : Updated Thermal Rating: on line 7752-3758 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1538
% INFO    : Updated Thermal Rating: on line 4952-8976 : Rate B, Rate C , 0.0, 0.0 -> 2888
% INFO    : Updated Thermal Rating: on line 4952-8189 : Rate B, Rate C , 0.0, 0.0 -> 1594
% INFO    : Updated Thermal Rating: on line 6119-7886 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 540
% INFO    : Updated Thermal Rating: on line 6119-4544 : Rate B, Rate C , 0.0, 0.0 -> 2039
% INFO    : Updated Thermal Rating: on line 6119-4544 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2080
% INFO    : Updated Thermal Rating: on line 7905-3697 : Rate B, Rate C , 0.0, 0.0 -> 1941
% INFO    : Updated Thermal Rating: on line 7905-7541 : Rate B, Rate C , 0.0, 0.0 -> 7052
% INFO    : Updated Thermal Rating: on line 7905-7541 : Rate B, Rate C , 0.0, 0.0 -> 8133
% INFO    : Updated Thermal Rating: on line 7905-4141 : Rate B, Rate C , 0.0, 0.0 -> 2731
% INFO    : Updated Thermal Rating: on line 7905-4141 : Rate B, Rate C , 0.0, 0.0 -> 2678
% INFO    : Updated Thermal Rating: on line 7905-3022 : Rate B, Rate C , 0.0, 0.0 -> 2102
% INFO    : Updated Thermal Rating: on line 1768-163 : Rate B, Rate C , 0.0, 0.0 -> 2472
% INFO    : Updated Thermal Rating: on line 4245-2425 : Rate B, Rate C , 0.0, 0.0 -> 25068
% INFO    : Updated Thermal Rating: on line 3698-5297 : Rate B, Rate C , 0.0, 0.0 -> 45030
% INFO    : Updated Thermal Rating: on line 750-8328 : Rate B, Rate C , 0.0, 0.0 -> 25940
% INFO    : Updated Thermal Rating: on line 750-870 : Rate B, Rate C , 0.0, 0.0 -> 21222
% INFO    : Updated Thermal Rating: on line 750-2961 : Rate B, Rate C , 0.0, 0.0 -> 45595
% INFO    : Updated Thermal Rating: on line 3499-7988 : Rate B, Rate C , 0.0, 0.0 -> 4620
% INFO    : Updated Thermal Rating: on line 3499-2197 : Rate B, Rate C , 0.0, 0.0 -> 2596
% INFO    : Updated Thermal Rating: on line 3499-7640 : Rate B, Rate C , 0.0, 0.0 -> 2652
% INFO    : Updated Thermal Rating: on line 3499-4231 : Rate B, Rate C , 0.0, 0.0 -> 3251
% INFO    : Updated Thermal Rating: on line 3499-5144 : Rate B, Rate C , 0.0, 0.0 -> 2438
% INFO    : Updated Thermal Rating: on line 3499-3513 : Rate B, Rate C , 0.0, 0.0 -> 2485
% INFO    : Updated Thermal Rating: on line 7289-3999 : Rate B, Rate C , 0.0, 0.0 -> 4537
% INFO    : Updated Thermal Rating: on line 3018-1051 : Rate B, Rate C , 0.0, 0.0 -> 89200
% INFO    : Updated Thermal Rating: on line 2702-3435 : Rate B, Rate C , 0.0, 0.0 -> 43865
% INFO    : Updated Thermal Rating: on line 9131-2020 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 42767
% INFO    : Updated Thermal Rating: on line 6308-6684 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 29632
% INFO    : Updated Thermal Rating: on line 4831-3680 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 837
% INFO    : Updated Thermal Rating: on line 5410-2751 : Rate B, Rate C , 0.0, 0.0 -> 1363
% INFO    : Updated Thermal Rating: on line 3082-4623 : Rate B, Rate C , 0.0, 0.0 -> 2470
% INFO    : Updated Thermal Rating: on line 3082-4339 : Rate B, Rate C , 0.0, 0.0 -> 3176
% INFO    : Updated Thermal Rating: on line 3082-5288 : Rate B, Rate C , 0.0, 0.0 -> 105881
% INFO    : Updated Thermal Rating: on line 3082-5421 : Rate B, Rate C , 0.0, 0.0 -> 39728
% INFO    : Updated Thermal Rating: on line 3082-6475 : Rate B, Rate C , 0.0, 0.0 -> 1535
% INFO    : Updated Thermal Rating: on line 3082-8468 : Rate B, Rate C , 0.0, 0.0 -> 2069
% INFO    : Updated Thermal Rating: on line 6224-2732 : Rate B, Rate C , 0.0, 0.0 -> 1737
% INFO    : Updated Thermal Rating: on line 6224-7513 : Rate B, Rate C , 0.0, 0.0 -> 2808
% INFO    : Updated Thermal Rating: on line 6224-6475 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1844
% INFO    : Updated Thermal Rating: on line 2174-4623 : Rate B, Rate C , 0.0, 0.0 -> 2437
% INFO    : Updated Thermal Rating: on line 2174-4550 : Rate B, Rate C , 0.0, 0.0 -> 1809
% INFO    : Updated Thermal Rating: on line 2174-6475 : Rate A, Rate B, Rate C , 1677.0, 0.0, 0.0 -> 1629
% INFO    : Updated Thermal Rating: on line 2083-9231 : Rate B, Rate C , 0.0, 0.0 -> 1903
% INFO    : Updated Thermal Rating: on line 2083-9231 : Rate B, Rate C , 0.0, 0.0 -> 2107
% INFO    : Updated Thermal Rating: on line 2083-9231 : Rate B, Rate C , 0.0, 0.0 -> 1811
% INFO    : Updated Thermal Rating: on line 2083-4054 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 36840
% INFO    : Updated Thermal Rating: on line 2083-3481 : Rate B, Rate C , 0.0, 0.0 -> 1031
% INFO    : Updated Thermal Rating: on line 2083-3602 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3104
% INFO    : Updated Thermal Rating: on line 2083-2794 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 12197
% INFO    : Updated Thermal Rating: on line 2083-2794 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 13903
% INFO    : Updated Thermal Rating: on line 2083-8467 : Rate B, Rate C , 0.0, 0.0 -> 785
% INFO    : Updated Thermal Rating: on line 2083-1136 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4796
% INFO    : Updated Thermal Rating: on line 2083-22 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4752
% INFO    : Updated Thermal Rating: on line 8853-1001 : Rate B, Rate C , 0.0, 0.0 -> 1376
% INFO    : Updated Thermal Rating: on line 8853-4950 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 798
% INFO    : Updated Thermal Rating: on line 8853-4410 : Rate B, Rate C , 0.0, 0.0 -> 1037
% INFO    : Updated Thermal Rating: on line 8853-6697 : Rate B, Rate C , 0.0, 0.0 -> 1905
% INFO    : Updated Thermal Rating: on line 8853-1159 : Rate B, Rate C , 0.0, 0.0 -> 2874
% INFO    : Updated Thermal Rating: on line 8853-7165 : Rate B, Rate C , 0.0, 0.0 -> 1170
% INFO    : Updated Thermal Rating: on line 2938-2848 : Rate B, Rate C , 0.0, 0.0 -> 5758
% INFO    : Updated Thermal Rating: on line 2938-2848 : Rate B, Rate C , 0.0, 0.0 -> 5875
% INFO    : Updated Thermal Rating: on line 2938-7522 : Rate B, Rate C , 0.0, 0.0 -> 2288
% INFO    : Updated Thermal Rating: on line 2938-7522 : Rate B, Rate C , 0.0, 0.0 -> 2025
% INFO    : Updated Thermal Rating: on line 2938-1642 : Rate A, Rate B, Rate C , 1710.0, 0.0, 0.0 -> 1418
% INFO    : Updated Thermal Rating: on line 2938-809 : Rate A, Rate B, Rate C , 1710.0, 0.0, 0.0 -> 1448
% INFO    : Updated Thermal Rating: on line 9189-6791 : Rate B, Rate C , 0.0, 0.0 -> 9227
% INFO    : Updated Thermal Rating: on line 9189-3400 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 37102
% INFO    : Updated Thermal Rating: on line 9189-7092 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 10077
% INFO    : Updated Thermal Rating: on line 9189-3718 : Rate B, Rate C , 0.0, 0.0 -> 12119
% INFO    : Updated Thermal Rating: on line 9189-3701 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 13958
% INFO    : Updated Thermal Rating: on line 9189-7507 : Rate B, Rate C , 0.0, 0.0 -> 3272
% INFO    : Updated Thermal Rating: on line 9189-7507 : Rate B, Rate C , 0.0, 0.0 -> 2926
% INFO    : Updated Thermal Rating: on line 9189-7507 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3642
% INFO    : Updated Thermal Rating: on line 9189-2406 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4517
% INFO    : Updated Thermal Rating: on line 2801-8511 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 37687
% INFO    : Updated Thermal Rating: on line 2801-216 : Rate B, Rate C , 0.0, 0.0 -> 4920
% INFO    : Updated Thermal Rating: on line 453-2129 : Rate B, Rate C , 0.0, 0.0 -> 11419
% INFO    : Updated Thermal Rating: on line 8691-6952 : Rate B, Rate C , 0.0, 0.0 -> 604
% INFO    : Updated Thermal Rating: on line 8691-6952 : Rate A, Rate B, Rate C , 491.0, 0.0, 0.0 -> 423
% INFO    : Updated Thermal Rating: on line 8691-1183 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1500
% INFO    : Updated Thermal Rating: on line 8691-4410 : Rate B, Rate C , 0.0, 0.0 -> 1189
% INFO    : Updated Thermal Rating: on line 8691-8743 : Rate B, Rate C , 0.0, 0.0 -> 902
% INFO    : Updated Thermal Rating: on line 2446-8763 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4461
% INFO    : Updated Thermal Rating: on line 2627-8763 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4501
% INFO    : Updated Thermal Rating: on line 4951-6785 : Rate B, Rate C , 0.0, 0.0 -> 1793
% INFO    : Updated Thermal Rating: on line 4951-6785 : Rate B, Rate C , 0.0, 0.0 -> 1627
% INFO    : Updated Thermal Rating: on line 4623-964 : Rate B, Rate C , 0.0, 0.0 -> 3346
% INFO    : Updated Thermal Rating: on line 4623-964 : Rate B, Rate C , 0.0, 0.0 -> 3251
% INFO    : Updated Thermal Rating: on line 4623-8347 : Rate B, Rate C , 0.0, 0.0 -> 5920
% INFO    : Updated Thermal Rating: on line 4623-8347 : Rate B, Rate C , 0.0, 0.0 -> 6655
% INFO    : Updated Thermal Rating: on line 4623-8347 : Rate B, Rate C , 0.0, 0.0 -> 6285
% INFO    : Updated Thermal Rating: on line 1609-6552 : Rate B, Rate C , 0.0, 0.0 -> 4907
% INFO    : Updated Thermal Rating: on line 1609-6552 : Rate B, Rate C , 0.0, 0.0 -> 4995
% INFO    : Updated Thermal Rating: on line 1609-8999 : Rate B, Rate C , 0.0, 0.0 -> 1808
% INFO    : Updated Thermal Rating: on line 4368-4816 : Rate B, Rate C , 0.0, 0.0 -> 1108
% INFO    : Updated Thermal Rating: on line 5481-960 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 150246
% INFO    : Updated Thermal Rating: on line 7913-960 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 126249
% INFO    : Updated Thermal Rating: on line 506-960 : Rate B, Rate C , 0.0, 0.0 -> 101684
% INFO    : Updated Thermal Rating: on line 2980-960 : Rate B, Rate C , 0.0, 0.0 -> 78748
% INFO    : Updated Thermal Rating: on line 4554-6382 : Rate B, Rate C , 0.0, 0.0 -> 6562
% INFO    : Updated Thermal Rating: on line 4554-6382 : Rate B, Rate C , 0.0, 0.0 -> 6397
% INFO    : Updated Thermal Rating: on line 6844-1595 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2606
% INFO    : Updated Thermal Rating: on line 3672-5334 : Rate B, Rate C , 0.0, 0.0 -> 10281
% INFO    : Updated Thermal Rating: on line 6219-5334 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 10093
% INFO    : Updated Thermal Rating: on line 8997-6153 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2955
% INFO    : Updated Thermal Rating: on line 1852-5935 : Rate B, Rate C , 0.0, 0.0 -> 1359
% INFO    : Updated Thermal Rating: on line 1852-5695 : Rate B, Rate C , 0.0, 0.0 -> 728
% INFO    : Updated Thermal Rating: on line 2931-5799 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1584
% INFO    : Updated Thermal Rating: on line 2931-7124 : Rate B, Rate C , 0.0, 0.0 -> 715
% INFO    : Updated Thermal Rating: on line 2598-3674 : Rate B, Rate C , 0.0, 0.0 -> 2061
% INFO    : Updated Thermal Rating: on line 2598-2132 : Rate B, Rate C , 0.0, 0.0 -> 1039
% INFO    : Updated Thermal Rating: on line 2558-7571 : Rate B, Rate C , 0.0, 0.0 -> 959
% INFO    : Updated Thermal Rating: on line 8834-1129 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1820
% INFO    : Updated Thermal Rating: on line 7377-3324 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4788
% INFO    : Updated Thermal Rating: on line 1265-4426 : Rate B, Rate C , 0.0, 0.0 -> 678
% INFO    : Updated Thermal Rating: on line 1265-1965 : Rate B, Rate C , 0.0, 0.0 -> 1550
% INFO    : Updated Thermal Rating: on line 8060-7162 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 61700
% INFO    : Updated Thermal Rating: on line 6922-5482 : Rate B, Rate C , 0.0, 0.0 -> 1673
% INFO    : Updated Thermal Rating: on line 6922-1295 : Rate B, Rate C , 0.0, 0.0 -> 21414
% INFO    : Updated Thermal Rating: on line 8369-4710 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1705
% INFO    : Updated Thermal Rating: on line 8961-7133 : Rate B, Rate C , 0.0, 0.0 -> 4377
% INFO    : Updated Thermal Rating: on line 8961-6888 : Rate B, Rate C , 0.0, 0.0 -> 1384
% INFO    : Updated Thermal Rating: on line 4185-7019 : Rate B, Rate C , 0.0, 0.0 -> 64904
% INFO    : Updated Thermal Rating: on line 4185-6253 : Rate B, Rate C , 0.0, 0.0 -> 40281
% INFO    : Updated Thermal Rating: on line 7895-3391 : Rate B, Rate C , 0.0, 0.0 -> 895
% INFO    : Updated Thermal Rating: on line 7895-1448 : Rate B, Rate C , 0.0, 0.0 -> 798
% INFO    : Updated Thermal Rating: on line 7895-1448 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 777
% INFO    : Updated Thermal Rating: on line 7895-115 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 949
% INFO    : Updated Thermal Rating: on line 5589-4306 : Rate B, Rate C , 0.0, 0.0 -> 131160
% INFO    : Updated Thermal Rating: on line 5589-1763 : Rate B, Rate C , 0.0, 0.0 -> 150246
% INFO    : Updated Thermal Rating: on line 5589-3697 : Rate A, Rate B, Rate C , 1545.0, 0.0, 0.0 -> 863
% INFO    : Updated Thermal Rating: on line 5589-3794 : Rate B, Rate C , 0.0, 0.0 -> 2658
% INFO    : Updated Thermal Rating: on line 5589-3613 : Rate B, Rate C , 0.0, 0.0 -> 2358
% INFO    : Updated Thermal Rating: on line 5589-1502 : Rate B, Rate C , 0.0, 0.0 -> 1600
% INFO    : Updated Thermal Rating: on line 5589-6555 : Rate A, Rate B, Rate C , 1677.0, 0.0, 0.0 -> 546
% INFO    : Updated Thermal Rating: on line 5589-3608 : Rate A, Rate B, Rate C , 1513.0, 0.0, 0.0 -> 909
% INFO    : Updated Thermal Rating: on line 1001-4134 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26320
% INFO    : Updated Thermal Rating: on line 1001-1979 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 33184
% INFO    : Updated Thermal Rating: on line 1001-516 : Rate B, Rate C , 0.0, 0.0 -> 48317
% INFO    : Updated Thermal Rating: on line 1001-3580 : Rate B, Rate C , 0.0, 0.0 -> 37387
% INFO    : Updated Thermal Rating: on line 1001-3809 : Rate B, Rate C , 0.0, 0.0 -> 1504
% INFO    : Updated Thermal Rating: on line 1001-5616 : Rate B, Rate C , 0.0, 0.0 -> 1123
% INFO    : Updated Thermal Rating: on line 1001-5616 : Rate B, Rate C , 0.0, 0.0 -> 1496
% INFO    : Updated Thermal Rating: on line 1001-6697 : Rate B, Rate C , 0.0, 0.0 -> 1034
% INFO    : Updated Thermal Rating: on line 1001-7165 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4781
% INFO    : Updated Thermal Rating: on line 1001-892 : Rate B, Rate C , 0.0, 0.0 -> 4400
% INFO    : Updated Thermal Rating: on line 7438-5334 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2105
% INFO    : Updated Thermal Rating: on line 7438-1526 : Rate B, Rate C , 0.0, 0.0 -> 2539
% INFO    : Updated Thermal Rating: on line 1301-6952 : Rate B, Rate C , 0.0, 0.0 -> 854
% INFO    : Updated Thermal Rating: on line 1301-6952 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 828
% INFO    : Updated Thermal Rating: on line 1301-6952 : Rate B, Rate C , 0.0, 0.0 -> 879
% INFO    : Updated Thermal Rating: on line 1301-7883 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 10335
% INFO    : Updated Thermal Rating: on line 1301-6430 : Rate B, Rate C , 0.0, 0.0 -> 5140
% INFO    : Updated Thermal Rating: on line 778-7209 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1045
% INFO    : Updated Thermal Rating: on line 778-1910 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4334
% INFO    : Updated Thermal Rating: on line 778-6820 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8414
% INFO    : Updated Thermal Rating: on line 778-3071 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 987
% INFO    : Updated Thermal Rating: on line 5297-6267 : Rate B, Rate C , 0.0, 0.0 -> 45626
% INFO    : Updated Thermal Rating: on line 3657-3855 : Rate B, Rate C , 0.0, 0.0 -> 41622
% INFO    : Updated Thermal Rating: on line 3657-3855 : Rate B, Rate C , 0.0, 0.0 -> 45778
% INFO    : Updated Thermal Rating: on line 3657-2928 : Rate B, Rate C , 0.0, 0.0 -> 12161
% INFO    : Updated Thermal Rating: on line 3657-2928 : Rate B, Rate C , 0.0, 0.0 -> 12717
% INFO    : Updated Thermal Rating: on line 3657-1172 : Rate B, Rate C , 0.0, 0.0 -> 13211
% INFO    : Updated Thermal Rating: on line 3657-9191 : Rate B, Rate C , 0.0, 0.0 -> 4832
% INFO    : Updated Thermal Rating: on line 3657-8722 : Rate B, Rate C , 0.0, 0.0 -> 5211
% INFO    : Updated Thermal Rating: on line 6472-5362 : Rate B, Rate C , 0.0, 0.0 -> 17339
% INFO    : Updated Thermal Rating: on line 6472-3962 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 13063
% INFO    : Updated Thermal Rating: on line 1198-1343 : Rate B, Rate C , 0.0, 0.0 -> 4076
% INFO    : Updated Thermal Rating: on line 1198-29 : Rate B, Rate C , 0.0, 0.0 -> 1978
% INFO    : Updated Thermal Rating: on line 7473-3680 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 971
% INFO    : Updated Thermal Rating: on line 7473-96 : Rate B, Rate C , 0.0, 0.0 -> 1804
% INFO    : Updated Thermal Rating: on line 7473-1868 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2508
% INFO    : Updated Thermal Rating: on line 346-3184 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6510
% INFO    : Updated Thermal Rating: on line 346-6570 : Rate B, Rate C , 0.0, 0.0 -> 6187
% INFO    : Updated Thermal Rating: on line 3184-4728 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2626
% INFO    : Updated Thermal Rating: on line 2654-7886 : Rate B, Rate C , 0.0, 0.0 -> 982
% INFO    : Updated Thermal Rating: on line 2654-2132 : Rate B, Rate C , 0.0, 0.0 -> 1303
% INFO    : Updated Thermal Rating: on line 4144-8874 : Rate B, Rate C , 0.0, 0.0 -> 2846
% INFO    : Updated Thermal Rating: on line 4144-1625 : Rate B, Rate C , 0.0, 0.0 -> 5227
% INFO    : Updated Thermal Rating: on line 4144-1625 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5276
% INFO    : Updated Thermal Rating: on line 4144-3786 : Rate B, Rate C , 0.0, 0.0 -> 2479
% INFO    : Updated Thermal Rating: on line 4144-3786 : Rate B, Rate C , 0.0, 0.0 -> 2204
% INFO    : Updated Thermal Rating: on line 3422-4100 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 44249
% INFO    : Updated Thermal Rating: on line 6624-4419 : Rate B, Rate C , 0.0, 0.0 -> 58406
% INFO    : Updated Thermal Rating: on line 6624-7159 : Rate B, Rate C , 0.0, 0.0 -> 57347
% INFO    : Updated Thermal Rating: on line 6624-3661 : Rate B, Rate C , 0.0, 0.0 -> 54332
% INFO    : Updated Thermal Rating: on line 6624-5486 : Rate B, Rate C , 0.0, 0.0 -> 58336
% INFO    : Updated Thermal Rating: on line 6624-4231 : Rate B, Rate C , 0.0, 0.0 -> 1434
% INFO    : Updated Thermal Rating: on line 6624-4231 : Rate A, Rate B, Rate C , 1545.0, 0.0, 0.0 -> 1526
% INFO    : Updated Thermal Rating: on line 6624-6921 : Rate B, Rate C , 0.0, 0.0 -> 1794
% INFO    : Updated Thermal Rating: on line 6624-432 : Rate B, Rate C , 0.0, 0.0 -> 3336
% INFO    : Updated Thermal Rating: on line 6624-432 : Rate B, Rate C , 0.0, 0.0 -> 2840
% INFO    : Updated Thermal Rating: on line 6624-432 : Rate B, Rate C , 0.0, 0.0 -> 2788
% INFO    : Updated Thermal Rating: on line 3353-6887 : Rate B, Rate C , 0.0, 0.0 -> 5371
% INFO    : Updated Thermal Rating: on line 2479-2050 : Rate B, Rate C , 0.0, 0.0 -> 5307
% INFO    : Updated Thermal Rating: on line 2479-2050 : Rate B, Rate C , 0.0, 0.0 -> 4690
% INFO    : Updated Thermal Rating: on line 5482-8704 : Rate B, Rate C , 0.0, 0.0 -> 4888
% INFO    : Updated Thermal Rating: on line 5482-8704 : Rate B, Rate C , 0.0, 0.0 -> 4337
% INFO    : Updated Thermal Rating: on line 5482-4710 : Rate B, Rate C , 0.0, 0.0 -> 1375
% INFO    : Updated Thermal Rating: on line 5482-1295 : Rate B, Rate C , 0.0, 0.0 -> 1250
% INFO    : Updated Thermal Rating: on line 5482-1910 : Rate B, Rate C , 0.0, 0.0 -> 1447
% INFO    : Updated Thermal Rating: on line 5482-2985 : Rate A, Rate B, Rate C , 376.0, 0.0, 0.0 -> 354
% INFO    : Updated Thermal Rating: on line 5482-5853 : Rate B, Rate C , 0.0, 0.0 -> 12252
% INFO    : Updated Thermal Rating: on line 5482-7824 : Rate B, Rate C , 0.0, 0.0 -> 1910
% INFO    : Updated Thermal Rating: on line 5482-3071 : Rate B, Rate C , 0.0, 0.0 -> 18399
% INFO    : Updated Thermal Rating: on line 4525-195 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 475
% INFO    : Updated Thermal Rating: on line 9066-7367 : Rate B, Rate C , 0.0, 0.0 -> 1469
% INFO    : Updated Thermal Rating: on line 9066-9155 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 411
% INFO    : Updated Thermal Rating: on line 9066-6357 : Rate B, Rate C , 0.0, 0.0 -> 581
% INFO    : Updated Thermal Rating: on line 7886-3126 : Rate B, Rate C , 0.0, 0.0 -> 788
% INFO    : Updated Thermal Rating: on line 7886-8564 : Rate B, Rate C , 0.0, 0.0 -> 4738
% INFO    : Updated Thermal Rating: on line 7886-5567 : Rate B, Rate C , 0.0, 0.0 -> 1241
% INFO    : Updated Thermal Rating: on line 6416-3069 : Rate B, Rate C , 0.0, 0.0 -> 1534
% INFO    : Updated Thermal Rating: on line 6416-3876 : Rate B, Rate C , 0.0, 0.0 -> 9976
% INFO    : Updated Thermal Rating: on line 6416-8804 : Rate B, Rate C , 0.0, 0.0 -> 2409
% INFO    : Updated Thermal Rating: on line 6416-8804 : Rate B, Rate C , 0.0, 0.0 -> 2366
% INFO    : Updated Thermal Rating: on line 7831-4550 : Rate B, Rate C , 0.0, 0.0 -> 5610
% INFO    : Updated Thermal Rating: on line 7831-4125 : Rate B, Rate C , 0.0, 0.0 -> 1737
% INFO    : Updated Thermal Rating: on line 7831-3346 : Rate B, Rate C , 0.0, 0.0 -> 1098
% INFO    : Updated Thermal Rating: on line 5525-2377 : Rate B, Rate C , 0.0, 0.0 -> 432
% INFO    : Updated Thermal Rating: on line 5525-1401 : Rate B, Rate C , 0.0, 0.0 -> 1220
% INFO    : Updated Thermal Rating: on line 5525-2850 : Rate B, Rate C , 0.0, 0.0 -> 626
% INFO    : Updated Thermal Rating: on line 5525-2430 : Rate B, Rate C , 0.0, 0.0 -> 620
% INFO    : Updated Thermal Rating: on line 5525-9164 : Rate B, Rate C , 0.0, 0.0 -> 599
% INFO    : Updated Thermal Rating: on line 8511-1033 : Rate B, Rate C , 0.0, 0.0 -> 25264
% INFO    : Updated Thermal Rating: on line 8511-6178 : Rate B, Rate C , 0.0, 0.0 -> 29393
% INFO    : Updated Thermal Rating: on line 3400-980 : Rate B, Rate C , 0.0, 0.0 -> 24306
% INFO    : Updated Thermal Rating: on line 2101-4598 : Rate B, Rate C , 0.0, 0.0 -> 2637
% INFO    : Updated Thermal Rating: on line 2101-4541 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2663
% INFO    : Updated Thermal Rating: on line 2101-5144 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7392
% INFO    : Updated Thermal Rating: on line 3919-2129 : Rate B, Rate C , 0.0, 0.0 -> 2695
% INFO    : Updated Thermal Rating: on line 3919-4541 : Rate B, Rate C , 0.0, 0.0 -> 3010
% INFO    : Updated Thermal Rating: on line 3919-3513 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7549
% INFO    : Updated Thermal Rating: on line 6675-1486 : Rate B, Rate C , 0.0, 0.0 -> 44610
% INFO    : Updated Thermal Rating: on line 4711-5836 : Rate B, Rate C , 0.0, 0.0 -> 6392
% INFO    : Updated Thermal Rating: on line 4711-575 : Rate B, Rate C , 0.0, 0.0 -> 6111
% INFO    : Updated Thermal Rating: on line 4711-8214 : Rate B, Rate C , 0.0, 0.0 -> 8784
% INFO    : Updated Thermal Rating: on line 4711-8214 : Rate B, Rate C , 0.0, 0.0 -> 8261
% INFO    : Updated Thermal Rating: on line 4711-3021 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 25671
% INFO    : Updated Thermal Rating: on line 4711-7967 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 25386
% INFO    : Updated Thermal Rating: on line 4711-5993 : Rate B, Rate C , 0.0, 0.0 -> 3668
% INFO    : Updated Thermal Rating: on line 4711-8804 : Rate B, Rate C , 0.0, 0.0 -> 1588
% INFO    : Updated Thermal Rating: on line 4513-6831 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26216
% INFO    : Updated Thermal Rating: on line 2043-1422 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 48510
% INFO    : Updated Thermal Rating: on line 6714-1808 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7088
% INFO    : Updated Thermal Rating: on line 6371-1808 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7213
% INFO    : Updated Thermal Rating: on line 513-2866 : Rate B, Rate C , 0.0, 0.0 -> 3766
% INFO    : Updated Thermal Rating: on line 4970-9222 : Rate B, Rate C , 0.0, 0.0 -> 900
% INFO    : Updated Thermal Rating: on line 4970-9222 : Rate B, Rate C , 0.0, 0.0 -> 834
% INFO    : Updated Thermal Rating: on line 4970-2072 : Rate B, Rate C , 0.0, 0.0 -> 5202
% INFO    : Updated Thermal Rating: on line 4970-5461 : Rate B, Rate C , 0.0, 0.0 -> 11447
% INFO    : Updated Thermal Rating: on line 4970-8109 : Rate B, Rate C , 0.0, 0.0 -> 2341
% INFO    : Updated Thermal Rating: on line 4970-8109 : Rate B, Rate C , 0.0, 0.0 -> 2030
% INFO    : Updated Thermal Rating: on line 7955-707 : Rate B, Rate C , 0.0, 0.0 -> 1119
% INFO    : Updated Thermal Rating: on line 7955-4816 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3937
% INFO    : Updated Thermal Rating: on line 7955-1866 : Rate B, Rate C , 0.0, 0.0 -> 1090
% INFO    : Updated Thermal Rating: on line 7955-5488 : Rate B, Rate C , 0.0, 0.0 -> 542
% INFO    : Updated Thermal Rating: on line 5093-2467 : Rate B, Rate C , 0.0, 0.0 -> 1540
% INFO    : Updated Thermal Rating: on line 2328-7178 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6241
% INFO    : Updated Thermal Rating: on line 9180-195 : Rate B, Rate C , 0.0, 0.0 -> 2352
% INFO    : Updated Thermal Rating: on line 9180-3133 : Rate B, Rate C , 0.0, 0.0 -> 1159
% INFO    : Updated Thermal Rating: on line 292-4544 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3334
% INFO    : Updated Thermal Rating: on line 9002-6737 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 20291
% INFO    : Updated Thermal Rating: on line 8439-3758 : Rate B, Rate C , 0.0, 0.0 -> 728
% INFO    : Updated Thermal Rating: on line 8439-3758 : Rate B, Rate C , 0.0, 0.0 -> 748
% INFO    : Updated Thermal Rating: on line 4974-2940 : Rate B, Rate C , 0.0, 0.0 -> 1572
% INFO    : Updated Thermal Rating: on line 4974-163 : Rate B, Rate C , 0.0, 0.0 -> 992
% INFO    : Updated Thermal Rating: on line 747-8507 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26055
% INFO    : Updated Thermal Rating: on line 6909-4914 : Rate B, Rate C , 0.0, 0.0 -> 14377
% INFO    : Updated Thermal Rating: on line 444-4747 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7334
% INFO    : Updated Thermal Rating: on line 1459-6495 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3289
% INFO    : Updated Thermal Rating: on line 1459-2751 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1971
% INFO    : Updated Thermal Rating: on line 3601-4728 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9924
% INFO    : Updated Thermal Rating: on line 1251-6475 : Rate B, Rate C , 0.0, 0.0 -> 76837
% INFO    : Updated Thermal Rating: on line 1093-6475 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 73380
% INFO    : Updated Thermal Rating: on line 5709-6475 : Rate B, Rate C , 0.0, 0.0 -> 80755
% INFO    : Updated Thermal Rating: on line 3825-6475 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 82867
% INFO    : Updated Thermal Rating: on line 1415-3503 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7473
% INFO    : Updated Thermal Rating: on line 4549-3503 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8069
% INFO    : Updated Thermal Rating: on line 3072-639 : Rate B, Rate C , 0.0, 0.0 -> 7210
% INFO    : Updated Thermal Rating: on line 3072-639 : Rate B, Rate C , 0.0, 0.0 -> 7718
% INFO    : Updated Thermal Rating: on line 5007-4541 : Rate B, Rate C , 0.0, 0.0 -> 1146
% INFO    : Updated Thermal Rating: on line 5007-8195 : Rate B, Rate C , 0.0, 0.0 -> 1873
% INFO    : Updated Thermal Rating: on line 757-964 : Rate B, Rate C , 0.0, 0.0 -> 3905
% INFO    : Updated Thermal Rating: on line 757-964 : Rate B, Rate C , 0.0, 0.0 -> 3830
% INFO    : Updated Thermal Rating: on line 757-3906 : Rate B, Rate C , 0.0, 0.0 -> 2741
% INFO    : Updated Thermal Rating: on line 757-3906 : Rate B, Rate C , 0.0, 0.0 -> 2425
% INFO    : Updated Thermal Rating: on line 757-8347 : Rate B, Rate C , 0.0, 0.0 -> 1984
% INFO    : Updated Thermal Rating: on line 757-2919 : Rate A, Rate B, Rate C , 1381.0, 0.0, 0.0 -> 1133
% INFO    : Updated Thermal Rating: on line 3758-188 : Rate B, Rate C , 0.0, 0.0 -> 1091
% INFO    : Updated Thermal Rating: on line 3758-2242 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 919
% INFO    : Updated Thermal Rating: on line 3903-4114 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 517
% INFO    : Updated Thermal Rating: on line 5743-6990 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 508
% INFO    : Updated Thermal Rating: on line 8626-8930 : Rate B, Rate C , 0.0, 0.0 -> 954
% INFO    : Updated Thermal Rating: on line 8626-2467 : Rate B, Rate C , 0.0, 0.0 -> 938
% INFO    : Updated Thermal Rating: on line 2161-5488 : Rate B, Rate C , 0.0, 0.0 -> 846
% INFO    : Updated Thermal Rating: on line 2161-7772 : Rate B, Rate C , 0.0, 0.0 -> 547
% INFO    : Updated Thermal Rating: on line 5003-6382 : Rate B, Rate C , 0.0, 0.0 -> 13719
% INFO    : Updated Thermal Rating: on line 6474-4084 : Rate B, Rate C , 0.0, 0.0 -> 2878
% INFO    : Updated Thermal Rating: on line 6474-4084 : Rate B, Rate C , 0.0, 0.0 -> 2504
% INFO    : Updated Thermal Rating: on line 6474-53 : Rate B, Rate C , 0.0, 0.0 -> 2198
% INFO    : Updated Thermal Rating: on line 6474-7259 : Rate B, Rate C , 0.0, 0.0 -> 19023
% INFO    : Updated Thermal Rating: on line 6474-2475 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 18424
% INFO    : Updated Thermal Rating: on line 5334-7577 : Rate B, Rate C , 0.0, 0.0 -> 616
% INFO    : Updated Thermal Rating: on line 7961-2288 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 20686
% INFO    : Updated Thermal Rating: on line 1592-7098 : Rate B, Rate C , 0.0, 0.0 -> 5012
% INFO    : Updated Thermal Rating: on line 3187-2079 : Rate B, Rate C , 0.0, 0.0 -> 1997
% INFO    : Updated Thermal Rating: on line 6041-5926 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4243
% INFO    : Updated Thermal Rating: on line 3697-8486 : Rate B, Rate C , 0.0, 0.0 -> 3034
% INFO    : Updated Thermal Rating: on line 3697-7530 : Rate B, Rate C , 0.0, 0.0 -> 3094
% INFO    : Updated Thermal Rating: on line 3697-1502 : Rate B, Rate C , 0.0, 0.0 -> 2198
% INFO    : Updated Thermal Rating: on line 3697-1552 : Rate A, Rate B, Rate C , 1578.0, 0.0, 0.0 -> 1555
% INFO    : Updated Thermal Rating: on line 6952-3793 : Rate B, Rate C , 0.0, 0.0 -> 527
% INFO    : Updated Thermal Rating: on line 6738-2526 : Rate B, Rate C , 0.0, 0.0 -> 2537
% INFO    : Updated Thermal Rating: on line 6738-2526 : Rate B, Rate C , 0.0, 0.0 -> 2252
% INFO    : Updated Thermal Rating: on line 6738-2365 : Rate B, Rate C , 0.0, 0.0 -> 3731
% INFO    : Updated Thermal Rating: on line 6738-2365 : Rate B, Rate C , 0.0, 0.0 -> 3662
% INFO    : Updated Thermal Rating: on line 6738-3794 : Rate B, Rate C , 0.0, 0.0 -> 2974
% INFO    : Updated Thermal Rating: on line 6738-3613 : Rate B, Rate C , 0.0, 0.0 -> 2807
% INFO    : Updated Thermal Rating: on line 6738-6901 : Rate A, Rate B, Rate C , 1677.0, 0.0, 0.0 -> 1218
% INFO    : Updated Thermal Rating: on line 8180-5106 : Rate B, Rate C , 0.0, 0.0 -> 3996
% INFO    : Updated Thermal Rating: on line 8180-5106 : Rate B, Rate C , 0.0, 0.0 -> 3866
% INFO    : Updated Thermal Rating: on line 6240-7165 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 456
% INFO    : Updated Thermal Rating: on line 9222-8721 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95544
% INFO    : Updated Thermal Rating: on line 9222-8872 : Rate B, Rate C , 0.0, 0.0 -> 108858
% INFO    : Updated Thermal Rating: on line 9222-8672 : Rate B, Rate C , 0.0, 0.0 -> 3531
% INFO    : Updated Thermal Rating: on line 9222-7164 : Rate B, Rate C , 0.0, 0.0 -> 2062
% INFO    : Updated Thermal Rating: on line 5935-7772 : Rate B, Rate C , 0.0, 0.0 -> 868
% INFO    : Updated Thermal Rating: on line 3134-3430 : Rate B, Rate C , 0.0, 0.0 -> 930
% INFO    : Updated Thermal Rating: on line 3134-1051 : Rate B, Rate C , 0.0, 0.0 -> 895
% INFO    : Updated Thermal Rating: on line 283-800 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 21921
% INFO    : Updated Thermal Rating: on line 283-1077 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 20446
% INFO    : Updated Thermal Rating: on line 283-4747 : Rate B, Rate C , 0.0, 0.0 -> 6998
% INFO    : Updated Thermal Rating: on line 3391-5213 : Rate B, Rate C , 0.0, 0.0 -> 768
% INFO    : Updated Thermal Rating: on line 3391-115 : Rate B, Rate C , 0.0, 0.0 -> 3736
% INFO    : Updated Thermal Rating: on line 3391-115 : Rate B, Rate C , 0.0, 0.0 -> 3241
% INFO    : Updated Thermal Rating: on line 4867-5753 : Rate B, Rate C , 0.0, 0.0 -> 5101
% INFO    : Updated Thermal Rating: on line 7539-6556 : Rate B, Rate C , 0.0, 0.0 -> 2477
% INFO    : Updated Thermal Rating: on line 7539-871 : Rate B, Rate C , 0.0, 0.0 -> 3278
% INFO    : Updated Thermal Rating: on line 8893-8874 : Rate B, Rate C , 0.0, 0.0 -> 633
% INFO    : Updated Thermal Rating: on line 8893-4505 : Rate B, Rate C , 0.0, 0.0 -> 3592
% INFO    : Updated Thermal Rating: on line 8893-3436 : Rate B, Rate C , 0.0, 0.0 -> 2054
% INFO    : Updated Thermal Rating: on line 8893-3436 : Rate B, Rate C , 0.0, 0.0 -> 2016
% INFO    : Updated Thermal Rating: on line 8893-3436 : Rate B, Rate C , 0.0, 0.0 -> 1910
% INFO    : Updated Thermal Rating: on line 8893-6556 : Rate B, Rate C , 0.0, 0.0 -> 1599
% INFO    : Updated Thermal Rating: on line 8893-8765 : Rate B, Rate C , 0.0, 0.0 -> 13522
% INFO    : Updated Thermal Rating: on line 8893-6619 : Rate B, Rate C , 0.0, 0.0 -> 11682
% INFO    : Updated Thermal Rating: on line 8165-6734 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 53974
% INFO    : Updated Thermal Rating: on line 1078-6734 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 84816
% INFO    : Updated Thermal Rating: on line 7988-4231 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9642
% INFO    : Updated Thermal Rating: on line 804-2142 : Rate B, Rate C , 0.0, 0.0 -> 5557
% INFO    : Updated Thermal Rating: on line 804-2142 : Rate B, Rate C , 0.0, 0.0 -> 5672
% INFO    : Updated Thermal Rating: on line 804-7519 : Rate B, Rate C , 0.0, 0.0 -> 1593
% INFO    : Updated Thermal Rating: on line 804-6744 : Rate B, Rate C , 0.0, 0.0 -> 1628
% INFO    : Updated Thermal Rating: on line 2286-6802 : Rate B, Rate C , 0.0, 0.0 -> 1209
% INFO    : Updated Thermal Rating: on line 2286-769 : Rate B, Rate C , 0.0, 0.0 -> 1193
% INFO    : Updated Thermal Rating: on line 3239-1081 : Rate B, Rate C , 0.0, 0.0 -> 1501
% INFO    : Updated Thermal Rating: on line 3239-5983 : Rate B, Rate C , 0.0, 0.0 -> 1467
% INFO    : Updated Thermal Rating: on line 3239-8267 : Rate A, Rate B, Rate C , 953.0, 0.0, 0.0 -> 630
% INFO    : Updated Thermal Rating: on line 3239-960 : Rate B, Rate C , 0.0, 0.0 -> 2314
% INFO    : Updated Thermal Rating: on line 3239-960 : Rate B, Rate C , 0.0, 0.0 -> 2061
% INFO    : Updated Thermal Rating: on line 3239-3906 : Rate A, Rate B, Rate C , 1381.0, 0.0, 0.0 -> 1040
% INFO    : Updated Thermal Rating: on line 1539-7361 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 390
% INFO    : Updated Thermal Rating: on line 1539-6852 : Rate B, Rate C , 0.0, 0.0 -> 524
% INFO    : Updated Thermal Rating: on line 1539-8515 : Rate A, Rate B, Rate C , 338.0, 0.0, 0.0 -> 297
% INFO    : Updated Thermal Rating: on line 1539-3166 : Rate B, Rate C , 0.0, 0.0 -> 747
% INFO    : Updated Thermal Rating: on line 1539-2676 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 454
% INFO    : Updated Thermal Rating: on line 1539-3793 : Rate B, Rate C , 0.0, 0.0 -> 411
% INFO    : Updated Thermal Rating: on line 1539-4529 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 937
% INFO    : Updated Thermal Rating: on line 1539-4234 : Rate B, Rate C , 0.0, 0.0 -> 361
% INFO    : Updated Thermal Rating: on line 8628-44 : Rate B, Rate C , 0.0, 0.0 -> 1458
% INFO    : Updated Thermal Rating: on line 8628-6630 : Rate B, Rate C , 0.0, 0.0 -> 3902
% INFO    : Updated Thermal Rating: on line 8628-6630 : Rate B, Rate C , 0.0, 0.0 -> 3982
% INFO    : Updated Thermal Rating: on line 8628-1545 : Rate B, Rate C , 0.0, 0.0 -> 10610
% INFO    : Updated Thermal Rating: on line 8628-4215 : Rate B, Rate C , 0.0, 0.0 -> 9305
% INFO    : Updated Thermal Rating: on line 7163-1917 : Rate B, Rate C , 0.0, 0.0 -> 1894
% INFO    : Updated Thermal Rating: on line 7163-5519 : Rate B, Rate C , 0.0, 0.0 -> 1497
% INFO    : Updated Thermal Rating: on line 7647-225 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 25736
% INFO    : Updated Thermal Rating: on line 4864-1397 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 64786
% INFO    : Updated Thermal Rating: on line 7021-7119 : Rate B, Rate C , 0.0, 0.0 -> 1054
% INFO    : Updated Thermal Rating: on line 7021-3324 : Rate B, Rate C , 0.0, 0.0 -> 2757
% INFO    : Updated Thermal Rating: on line 1248-163 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2413
% INFO    : Updated Thermal Rating: on line 9045-2457 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 78436
% INFO    : Updated Thermal Rating: on line 8874-3786 : Rate B, Rate C , 0.0, 0.0 -> 1991
% INFO    : Updated Thermal Rating: on line 5891-5574 : Rate B, Rate C , 0.0, 0.0 -> 2510
% INFO    : Updated Thermal Rating: on line 5891-7663 : Rate B, Rate C , 0.0, 0.0 -> 1341
% INFO    : Updated Thermal Rating: on line 5891-4889 : Rate B, Rate C , 0.0, 0.0 -> 5190
% INFO    : Updated Thermal Rating: on line 3997-1526 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 35710
% INFO    : Updated Thermal Rating: on line 184-1526 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 38599
% INFO    : Updated Thermal Rating: on line 2972-2088 : Rate B, Rate C , 0.0, 0.0 -> 879
% INFO    : Updated Thermal Rating: on line 8676-933 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 904
% INFO    : Updated Thermal Rating: on line 8676-933 : Rate B, Rate C , 0.0, 0.0 -> 4562
% INFO    : Updated Thermal Rating: on line 8676-3643 : Rate B, Rate C , 0.0, 0.0 -> 979
% INFO    : Updated Thermal Rating: on line 8704-6723 : Rate B, Rate C , 0.0, 0.0 -> 2411
% INFO    : Updated Thermal Rating: on line 7047-21 : Rate B, Rate C , 0.0, 0.0 -> 31376
% INFO    : Updated Thermal Rating: on line 7047-21 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 21862
% INFO    : Updated Thermal Rating: on line 7047-1551 : Rate B, Rate C , 0.0, 0.0 -> 1996
% INFO    : Updated Thermal Rating: on line 7047-4103 : Rate B, Rate C , 0.0, 0.0 -> 10244
% INFO    : Updated Thermal Rating: on line 7047-7862 : Rate B, Rate C , 0.0, 0.0 -> 3768
% INFO    : Updated Thermal Rating: on line 7047-5458 : Rate B, Rate C , 0.0, 0.0 -> 3966
% INFO    : Updated Thermal Rating: on line 5574-5666 : Rate B, Rate C , 0.0, 0.0 -> 2016
% INFO    : Updated Thermal Rating: on line 6742-5458 : Rate B, Rate C , 0.0, 0.0 -> 24252
% INFO    : Updated Thermal Rating: on line 5270-7862 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 24653
% INFO    : Updated Thermal Rating: on line 7775-3857 : Rate B, Rate C , 0.0, 0.0 -> 817
% INFO    : Updated Thermal Rating: on line 6290-3436 : Rate B, Rate C , 0.0, 0.0 -> 3696
% INFO    : Updated Thermal Rating: on line 3430-401 : Rate B, Rate C , 0.0, 0.0 -> 978
% INFO    : Updated Thermal Rating: on line 2967-8976 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 20925
% INFO    : Updated Thermal Rating: on line 2967-8976 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 20403
% INFO    : Updated Thermal Rating: on line 8976-2481 : Rate B, Rate C , 0.0, 0.0 -> 1846
% INFO    : Updated Thermal Rating: on line 8976-9108 : Rate B, Rate C , 0.0, 0.0 -> 2458
% INFO    : Updated Thermal Rating: on line 2056-7520 : Rate B, Rate C , 0.0, 0.0 -> 6825
% INFO    : Updated Thermal Rating: on line 2056-7520 : Rate B, Rate C , 0.0, 0.0 -> 6697
% INFO    : Updated Thermal Rating: on line 4084-5340 : Rate B, Rate C , 0.0, 0.0 -> 2230
% INFO    : Updated Thermal Rating: on line 4084-2319 : Rate B, Rate C , 0.0, 0.0 -> 3526
% INFO    : Updated Thermal Rating: on line 4084-2878 : Rate B, Rate C , 0.0, 0.0 -> 1136
% INFO    : Updated Thermal Rating: on line 2597-7422 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3993
% INFO    : Updated Thermal Rating: on line 7183-8931 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 10070
% INFO    : Updated Thermal Rating: on line 5379-8931 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9884
% INFO    : Updated Thermal Rating: on line 8128-8931 : Rate B, Rate C , 0.0, 0.0 -> 7250
% INFO    : Updated Thermal Rating: on line 6337-8931 : Rate B, Rate C , 0.0, 0.0 -> 7402
% INFO    : Updated Thermal Rating: on line 1237-8931 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 10049
% INFO    : Updated Thermal Rating: on line 4127-9173 : Rate B, Rate C , 0.0, 0.0 -> 40572
% INFO    : Updated Thermal Rating: on line 4127-7974 : Rate B, Rate C , 0.0, 0.0 -> 23949
% INFO    : Updated Thermal Rating: on line 2432-4816 : Rate A, Rate B, Rate C , 529.0, 0.0, 0.0 -> 419
% INFO    : Updated Thermal Rating: on line 2432-1866 : Rate B, Rate C , 0.0, 0.0 -> 528
% INFO    : Updated Thermal Rating: on line 2432-8809 : Rate B, Rate C , 0.0, 0.0 -> 7955
% INFO    : Updated Thermal Rating: on line 2432-5146 : Rate B, Rate C , 0.0, 0.0 -> 400
% INFO    : Updated Thermal Rating: on line 2432-6940 : Rate B, Rate C , 0.0, 0.0 -> 582
% INFO    : Updated Thermal Rating: on line 2432-1742 : Rate B, Rate C , 0.0, 0.0 -> 7075
% INFO    : Updated Thermal Rating: on line 5213-8627 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 703
% INFO    : Updated Thermal Rating: on line 5213-174 : Rate B, Rate C , 0.0, 0.0 -> 467
% INFO    : Updated Thermal Rating: on line 5213-7437 : Rate B, Rate C , 0.0, 0.0 -> 758
% INFO    : Updated Thermal Rating: on line 7342-5940 : Rate B, Rate C , 0.0, 0.0 -> 1219
% INFO    : Updated Thermal Rating: on line 7342-7495 : Rate B, Rate C , 0.0, 0.0 -> 900
% INFO    : Updated Thermal Rating: on line 8808-4816 : Rate B, Rate C , 0.0, 0.0 -> 1450
% INFO    : Updated Thermal Rating: on line 8808-4816 : Rate B, Rate C , 0.0, 0.0 -> 1420
% INFO    : Updated Thermal Rating: on line 8808-6053 : Rate B, Rate C , 0.0, 0.0 -> 1834
% INFO    : Updated Thermal Rating: on line 5764-4189 : Rate B, Rate C , 0.0, 0.0 -> 1559
% INFO    : Updated Thermal Rating: on line 8507-1973 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 33783
% INFO    : Updated Thermal Rating: on line 1394-1973 : Rate B, Rate C , 0.0, 0.0 -> 33061
% INFO    : Updated Thermal Rating: on line 2898-2128 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96873
% INFO    : Updated Thermal Rating: on line 4942-8255 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 719
% INFO    : Updated Thermal Rating: on line 4942-4748 : Rate B, Rate C , 0.0, 0.0 -> 5098
% INFO    : Updated Thermal Rating: on line 3486-3594 : Rate B, Rate C , 0.0, 0.0 -> 1482
% INFO    : Updated Thermal Rating: on line 3486-4679 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 749
% INFO    : Updated Thermal Rating: on line 4656-4235 : Rate B, Rate C , 0.0, 0.0 -> 1552
% INFO    : Updated Thermal Rating: on line 4656-4235 : Rate B, Rate C , 0.0, 0.0 -> 1584
% INFO    : Updated Thermal Rating: on line 7129-5441 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 13000
% INFO    : Updated Thermal Rating: on line 7129-5441 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 12810
% INFO    : Updated Thermal Rating: on line 8250-5720 : Rate B, Rate C , 0.0, 0.0 -> 1587
% INFO    : Updated Thermal Rating: on line 8250-5720 : Rate B, Rate C , 0.0, 0.0 -> 1558
% INFO    : Updated Thermal Rating: on line 6831-6723 : Rate B, Rate C , 0.0, 0.0 -> 11064
% INFO    : Updated Thermal Rating: on line 6831-5686 : Rate B, Rate C , 0.0, 0.0 -> 2437
% INFO    : Updated Thermal Rating: on line 2377-805 : Rate A, Rate B, Rate C , 338.0, 0.0, 0.0 -> 336
% INFO    : Updated Thermal Rating: on line 907-9091 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 78402
% INFO    : Updated Thermal Rating: on line 4056-9091 : Rate B, Rate C , 0.0, 0.0 -> 71132
% INFO    : Updated Thermal Rating: on line 6837-2142 : Rate B, Rate C , 0.0, 0.0 -> 62725
% INFO    : Updated Thermal Rating: on line 5666-2641 : Rate B, Rate C , 0.0, 0.0 -> 4421
% INFO    : Updated Thermal Rating: on line 5666-7577 : Rate B, Rate C , 0.0, 0.0 -> 9851
% INFO    : Updated Thermal Rating: on line 5666-7577 : Rate B, Rate C , 0.0, 0.0 -> 9225
% INFO    : Updated Thermal Rating: on line 5666-7577 : Rate B, Rate C , 0.0, 0.0 -> 6466
% INFO    : Updated Thermal Rating: on line 5666-1629 : Rate B, Rate C , 0.0, 0.0 -> 2052
% INFO    : Updated Thermal Rating: on line 726-687 : Rate B, Rate C , 0.0, 0.0 -> 7239
% INFO    : Updated Thermal Rating: on line 3526-687 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8564
% INFO    : Updated Thermal Rating: on line 6382-2425 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4444
% INFO    : Updated Thermal Rating: on line 6382-2425 : Rate B, Rate C , 0.0, 0.0 -> 4533
% INFO    : Updated Thermal Rating: on line 6382-5907 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1442
% INFO    : Updated Thermal Rating: on line 6382-5907 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1617
% INFO    : Updated Thermal Rating: on line 6382-5907 : Rate B, Rate C , 0.0, 0.0 -> 1606
% INFO    : Updated Thermal Rating: on line 7847-9217 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1471
% INFO    : Updated Thermal Rating: on line 2981-1448 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1597
% INFO    : Updated Thermal Rating: on line 5110-5686 : Rate B, Rate C , 0.0, 0.0 -> 3769
% INFO    : Updated Thermal Rating: on line 2968-5907 : Rate B, Rate C , 0.0, 0.0 -> 3813
% INFO    : Updated Thermal Rating: on line 5441-2155 : Rate B, Rate C , 0.0, 0.0 -> 2042
% INFO    : Updated Thermal Rating: on line 5441-8112 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1956
% INFO    : Updated Thermal Rating: on line 5441-2535 : Rate B, Rate C , 0.0, 0.0 -> 11184
% INFO    : Updated Thermal Rating: on line 5441-7098 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2530
% INFO    : Updated Thermal Rating: on line 5441-7098 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2683
% INFO    : Updated Thermal Rating: on line 5441-7098 : Rate B, Rate C , 0.0, 0.0 -> 2899
% INFO    : Updated Thermal Rating: on line 5441-3737 : Rate B, Rate C , 0.0, 0.0 -> 5922
% INFO    : Updated Thermal Rating: on line 5441-5529 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5818
% INFO    : Updated Thermal Rating: on line 5441-5753 : Rate B, Rate C , 0.0, 0.0 -> 2664
% INFO    : Updated Thermal Rating: on line 9019-6563 : Rate B, Rate C , 0.0, 0.0 -> 52008
% INFO    : Updated Thermal Rating: on line 1341-1101 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1090
% INFO    : Updated Thermal Rating: on line 2797-8291 : Rate B, Rate C , 0.0, 0.0 -> 857
% INFO    : Updated Thermal Rating: on line 2797-8367 : Rate B, Rate C , 0.0, 0.0 -> 1628
% INFO    : Updated Thermal Rating: on line 2797-1100 : Rate B, Rate C , 0.0, 0.0 -> 7022
% INFO    : Updated Thermal Rating: on line 2797-6887 : Rate B, Rate C , 0.0, 0.0 -> 2694
% INFO    : Updated Thermal Rating: on line 4939-6880 : Rate B, Rate C , 0.0, 0.0 -> 9486
% INFO    : Updated Thermal Rating: on line 7738-6982 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 473
% INFO    : Updated Thermal Rating: on line 6565-3121 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 637
% INFO    : Updated Thermal Rating: on line 8707-280 : Rate B, Rate C , 0.0, 0.0 -> 3515
% INFO    : Updated Thermal Rating: on line 8707-2510 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 415
% INFO    : Updated Thermal Rating: on line 1625-766 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 20318
% INFO    : Updated Thermal Rating: on line 8411-6232 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 54993
% INFO    : Updated Thermal Rating: on line 3951-1397 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2258
% INFO    : Updated Thermal Rating: on line 964-7282 : Rate B, Rate C , 0.0, 0.0 -> 1863
% INFO    : Updated Thermal Rating: on line 964-7282 : Rate B, Rate C , 0.0, 0.0 -> 2152
% INFO    : Updated Thermal Rating: on line 964-6475 : Rate B, Rate C , 0.0, 0.0 -> 3837
% INFO    : Updated Thermal Rating: on line 964-6475 : Rate B, Rate C , 0.0, 0.0 -> 3917
% INFO    : Updated Thermal Rating: on line 5658-5420 : Rate B, Rate C , 0.0, 0.0 -> 2472
% INFO    : Updated Thermal Rating: on line 5658-8267 : Rate A, Rate B, Rate C , 1644.0, 0.0, 0.0 -> 638
% INFO    : Updated Thermal Rating: on line 5658-7328 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1473
% INFO    : Updated Thermal Rating: on line 5658-7328 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1445
% INFO    : Updated Thermal Rating: on line 5658-7164 : Rate B, Rate C , 0.0, 0.0 -> 1524
% INFO    : Updated Thermal Rating: on line 5550-410 : Rate B, Rate C , 0.0, 0.0 -> 2976
% INFO    : Updated Thermal Rating: on line 5550-7579 : Rate B, Rate C , 0.0, 0.0 -> 1424
% INFO    : Updated Thermal Rating: on line 5550-7579 : Rate B, Rate C , 0.0, 0.0 -> 1526
% INFO    : Updated Thermal Rating: on line 5550-4189 : Rate B, Rate C , 0.0, 0.0 -> 629
% INFO    : Updated Thermal Rating: on line 7282-4196 : Rate B, Rate C , 0.0, 0.0 -> 2639
% INFO    : Updated Thermal Rating: on line 1526-3916 : Rate B, Rate C , 0.0, 0.0 -> 621
% INFO    : Updated Thermal Rating: on line 1526-4747 : Rate B, Rate C , 0.0, 0.0 -> 2505
% INFO    : Updated Thermal Rating: on line 1526-4747 : Rate B, Rate C , 0.0, 0.0 -> 2051
% INFO    : Updated Thermal Rating: on line 4541-3346 : Rate A, Rate B, Rate C , 1414.0, 0.0, 0.0 -> 959
% INFO    : Updated Thermal Rating: on line 4541-3346 : Rate A, Rate B, Rate C , 920.0, 0.0, 0.0 -> 789
% INFO    : Updated Thermal Rating: on line 1343-3346 : Rate A, Rate B, Rate C , 1447.0, 0.0, 0.0 -> 847
% INFO    : Updated Thermal Rating: on line 3680-2719 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 44610
% INFO    : Updated Thermal Rating: on line 3680-2719 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 31417
% INFO    : Updated Thermal Rating: on line 3680-2719 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 36971
% INFO    : Updated Thermal Rating: on line 3680-795 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 41087
% INFO    : Updated Thermal Rating: on line 3680-4880 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1761
% INFO    : Updated Thermal Rating: on line 3680-1868 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1518
% INFO    : Updated Thermal Rating: on line 7464-5564 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 47512
% INFO    : Updated Thermal Rating: on line 7464-7036 : Rate B, Rate C , 0.0, 0.0 -> 40125
% INFO    : Updated Thermal Rating: on line 7464-5940 : Rate B, Rate C , 0.0, 0.0 -> 1570
% INFO    : Updated Thermal Rating: on line 7464-7495 : Rate B, Rate C , 0.0, 0.0 -> 969
% INFO    : Updated Thermal Rating: on line 4850-2886 : Rate B, Rate C , 0.0, 0.0 -> 2683
% INFO    : Updated Thermal Rating: on line 4850-7049 : Rate B, Rate C , 0.0, 0.0 -> 1660
% INFO    : Updated Thermal Rating: on line 2510-6146 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11156
% INFO    : Updated Thermal Rating: on line 90-1860 : Rate B, Rate C , 0.0, 0.0 -> 1282
% INFO    : Updated Thermal Rating: on line 90-1860 : Rate B, Rate C , 0.0, 0.0 -> 1500
% INFO    : Updated Thermal Rating: on line 2142-3276 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 20489
% INFO    : Updated Thermal Rating: on line 2142-3545 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2774
% INFO    : Updated Thermal Rating: on line 2142-6842 : Rate B, Rate C , 0.0, 0.0 -> 1734
% INFO    : Updated Thermal Rating: on line 2142-6744 : Rate B, Rate C , 0.0, 0.0 -> 1023
% INFO    : Updated Thermal Rating: on line 2142-7635 : Rate B, Rate C , 0.0, 0.0 -> 24993
% INFO    : Updated Thermal Rating: on line 9091-1040 : Rate B, Rate C , 0.0, 0.0 -> 1752
% INFO    : Updated Thermal Rating: on line 2457-6178 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 79847
% INFO    : Updated Thermal Rating: on line 1422-1462 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5876
% INFO    : Updated Thermal Rating: on line 1422-7772 : Rate B, Rate C , 0.0, 0.0 -> 397
% INFO    : Updated Thermal Rating: on line 7881-5365 : Rate B, Rate C , 0.0, 0.0 -> 778
% INFO    : Updated Thermal Rating: on line 7881-6982 : Rate B, Rate C , 0.0, 0.0 -> 468
% INFO    : Updated Thermal Rating: on line 6926-3327 : Rate B, Rate C , 0.0, 0.0 -> 7240
% INFO    : Updated Thermal Rating: on line 1959-615 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4685
% INFO    : Updated Thermal Rating: on line 6455-1262 : Rate B, Rate C , 0.0, 0.0 -> 14149
% INFO    : Updated Thermal Rating: on line 803-6982 : Rate B, Rate C , 0.0, 0.0 -> 509
% INFO    : Updated Thermal Rating: on line 803-5918 : Rate B, Rate C , 0.0, 0.0 -> 508
% INFO    : Updated Thermal Rating: on line 7624-3070 : Rate B, Rate C , 0.0, 0.0 -> 1926
% INFO    : Updated Thermal Rating: on line 500-1547 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5703
% INFO    : Updated Thermal Rating: on line 500-5237 : Rate B, Rate C , 0.0, 0.0 -> 826
% INFO    : Updated Thermal Rating: on line 500-772 : Rate B, Rate C , 0.0, 0.0 -> 1815
% INFO    : Updated Thermal Rating: on line 500-8950 : Rate B, Rate C , 0.0, 0.0 -> 2298
% INFO    : Updated Thermal Rating: on line 2754-2079 : Rate B, Rate C , 0.0, 0.0 -> 2097
% INFO    : Updated Thermal Rating: on line 2754-2229 : Rate B, Rate C , 0.0, 0.0 -> 1399
% INFO    : Updated Thermal Rating: on line 2754-7049 : Rate B, Rate C , 0.0, 0.0 -> 3071
% INFO    : Updated Thermal Rating: on line 4118-7873 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 772
% INFO    : Updated Thermal Rating: on line 4118-3865 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5072
% INFO    : Updated Thermal Rating: on line 1754-8486 : Rate B, Rate C , 0.0, 0.0 -> 1631
% INFO    : Updated Thermal Rating: on line 1754-7530 : Rate B, Rate C , 0.0, 0.0 -> 1601
% INFO    : Updated Thermal Rating: on line 1754-7778 : Rate B, Rate C , 0.0, 0.0 -> 2200
% INFO    : Updated Thermal Rating: on line 1754-6897 : Rate B, Rate C , 0.0, 0.0 -> 2158
% INFO    : Updated Thermal Rating: on line 1754-960 : Rate B, Rate C , 0.0, 0.0 -> 1567
% INFO    : Updated Thermal Rating: on line 1754-960 : Rate B, Rate C , 0.0, 0.0 -> 1537
% INFO    : Updated Thermal Rating: on line 3857-4491 : Rate B, Rate C , 0.0, 0.0 -> 748
% INFO    : Updated Thermal Rating: on line 3857-6010 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6340
% INFO    : Updated Thermal Rating: on line 3857-6940 : Rate B, Rate C , 0.0, 0.0 -> 1286
% INFO    : Updated Thermal Rating: on line 858-1642 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 20980
% INFO    : Updated Thermal Rating: on line 3028-809 : Rate B, Rate C , 0.0, 0.0 -> 21405
% INFO    : Updated Thermal Rating: on line 4819-1642 : Rate B, Rate C , 0.0, 0.0 -> 18328
% INFO    : Updated Thermal Rating: on line 2035-809 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 18979
% INFO    : Updated Thermal Rating: on line 3869-1642 : Rate B, Rate C , 0.0, 0.0 -> 18755
% INFO    : Updated Thermal Rating: on line 3741-809 : Rate B, Rate C , 0.0, 0.0 -> 18321
% INFO    : Updated Thermal Rating: on line 742-687 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5499
% INFO    : Updated Thermal Rating: on line 2910-7098 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6113
% INFO    : Updated Thermal Rating: on line 5688-6231 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4761
% INFO    : Updated Thermal Rating: on line 5182-5455 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 10736
% INFO    : Updated Thermal Rating: on line 707-5695 : Rate B, Rate C , 0.0, 0.0 -> 838
% INFO    : Updated Thermal Rating: on line 3814-954 : Rate B, Rate C , 0.0, 0.0 -> 4656
% INFO    : Updated Thermal Rating: on line 2313-2438 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4692
% INFO    : Updated Thermal Rating: on line 195-2985 : Rate B, Rate C , 0.0, 0.0 -> 2259
% INFO    : Updated Thermal Rating: on line 2518-3513 : Rate A, Rate B, Rate C , 1513.0, 0.0, 0.0 -> 1177
% INFO    : Updated Thermal Rating: on line 2518-3346 : Rate B, Rate C , 0.0, 0.0 -> 1641
% INFO    : Updated Thermal Rating: on line 4544-601 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 708
% INFO    : Updated Thermal Rating: on line 4544-3241 : Rate B, Rate C , 0.0, 0.0 -> 666
% INFO    : Updated Thermal Rating: on line 4544-7338 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3724
% INFO    : Updated Thermal Rating: on line 3069-1538 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 16227
% INFO    : Updated Thermal Rating: on line 3069-1538 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 16547
% INFO    : Updated Thermal Rating: on line 6115-4729 : Rate B, Rate C , 0.0, 0.0 -> 2043
% INFO    : Updated Thermal Rating: on line 3344-6616 : Rate B, Rate C , 0.0, 0.0 -> 1921
% INFO    : Updated Thermal Rating: on line 3809-5616 : Rate B, Rate C , 0.0, 0.0 -> 2898
% INFO    : Updated Thermal Rating: on line 3809-6691 : Rate B, Rate C , 0.0, 0.0 -> 3753
% INFO    : Updated Thermal Rating: on line 3809-6691 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3514
% INFO    : Updated Thermal Rating: on line 1326-892 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2196
% INFO    : Updated Thermal Rating: on line 601-616 : Rate B, Rate C , 0.0, 0.0 -> 1690
% INFO    : Updated Thermal Rating: on line 3496-1551 : Rate B, Rate C , 0.0, 0.0 -> 1707
% INFO    : Updated Thermal Rating: on line 4925-2230 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8460
% INFO    : Updated Thermal Rating: on line 8057-5907 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6577
% INFO    : Updated Thermal Rating: on line 5354-5907 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6466
% INFO    : Updated Thermal Rating: on line 3674-616 : Rate B, Rate C , 0.0, 0.0 -> 2023
% INFO    : Updated Thermal Rating: on line 3674-7338 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2076
% INFO    : Updated Thermal Rating: on line 5836-5083 : Rate B, Rate C , 0.0, 0.0 -> 7834
% INFO    : Updated Thermal Rating: on line 5836-7576 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11334
% INFO    : Updated Thermal Rating: on line 5836-3191 : Rate B, Rate C , 0.0, 0.0 -> 10177
% INFO    : Updated Thermal Rating: on line 5836-3488 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2635
% INFO    : Updated Thermal Rating: on line 5836-1578 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2919
% INFO    : Updated Thermal Rating: on line 575-5300 : Rate B, Rate C , 0.0, 0.0 -> 8927
% INFO    : Updated Thermal Rating: on line 3929-9173 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 41796
% INFO    : Updated Thermal Rating: on line 2089-3818 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 39156
% INFO    : Updated Thermal Rating: on line 2089-6232 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 57521
% INFO    : Updated Thermal Rating: on line 2089-1643 : Rate B, Rate C , 0.0, 0.0 -> 23719
% INFO    : Updated Thermal Rating: on line 2089-6253 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 106228
% INFO    : Updated Thermal Rating: on line 2089-6684 : Rate B, Rate C , 0.0, 0.0 -> 14289
% INFO    : Updated Thermal Rating: on line 2089-8151 : Rate B, Rate C , 0.0, 0.0 -> 19583
% INFO    : Updated Thermal Rating: on line 5067-449 : Rate B, Rate C , 0.0, 0.0 -> 11368
% INFO    : Updated Thermal Rating: on line 5067-449 : Rate B, Rate C , 0.0, 0.0 -> 11607
% INFO    : Updated Thermal Rating: on line 7641-3037 : Rate B, Rate C , 0.0, 0.0 -> 15052
% INFO    : Updated Thermal Rating: on line 7641-3037 : Rate B, Rate C , 0.0, 0.0 -> 13595
% INFO    : Updated Thermal Rating: on line 3191-2340 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9173
% INFO    : Updated Thermal Rating: on line 3191-8711 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9061
% INFO    : Updated Thermal Rating: on line 8104-8722 : Rate B, Rate C , 0.0, 0.0 -> 14120
% INFO    : Updated Thermal Rating: on line 2644-9191 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 13488
% INFO    : Updated Thermal Rating: on line 4128-8522 : Rate B, Rate C , 0.0, 0.0 -> 115370
% INFO    : Updated Thermal Rating: on line 604-7522 : Rate B, Rate C , 0.0, 0.0 -> 3119
% INFO    : Updated Thermal Rating: on line 604-4000 : Rate B, Rate C , 0.0, 0.0 -> 2164
% INFO    : Updated Thermal Rating: on line 2155-9021 : Rate B, Rate C , 0.0, 0.0 -> 3176
% INFO    : Updated Thermal Rating: on line 2155-9021 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2817
% INFO    : Updated Thermal Rating: on line 2155-2042 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 22385
% INFO    : Updated Thermal Rating: on line 2155-687 : Rate B, Rate C , 0.0, 0.0 -> 1811
% INFO    : Updated Thermal Rating: on line 2155-3520 : Rate B, Rate C , 0.0, 0.0 -> 26969
% INFO    : Updated Thermal Rating: on line 2155-4729 : Rate B, Rate C , 0.0, 0.0 -> 2300
% INFO    : Updated Thermal Rating: on line 2641-4889 : Rate B, Rate C , 0.0, 0.0 -> 2295
% INFO    : Updated Thermal Rating: on line 9067-9051 : Rate B, Rate C , 0.0, 0.0 -> 6238
% INFO    : Updated Thermal Rating: on line 6969-5573 : Rate B, Rate C , 0.0, 0.0 -> 5164
% INFO    : Updated Thermal Rating: on line 666-1494 : Rate A, Rate B, Rate C , 1348.0, 0.0, 0.0 -> 1183
% INFO    : Updated Thermal Rating: on line 666-2732 : Rate A, Rate B, Rate C , 1414.0, 0.0, 0.0 -> 847
% INFO    : Updated Thermal Rating: on line 666-4550 : Rate A, Rate B, Rate C , 1381.0, 0.0, 0.0 -> 863
% INFO    : Updated Thermal Rating: on line 666-1607 : Rate B, Rate C , 0.0, 0.0 -> 12537
% INFO    : Updated Thermal Rating: on line 666-2093 : Rate B, Rate C , 0.0, 0.0 -> 4833
% INFO    : Updated Thermal Rating: on line 3565-2177 : Rate B, Rate C , 0.0, 0.0 -> 738
% INFO    : Updated Thermal Rating: on line 3565-2841 : Rate B, Rate C , 0.0, 0.0 -> 5880
% INFO    : Updated Thermal Rating: on line 3611-7972 : Rate B, Rate C , 0.0, 0.0 -> 2237
% INFO    : Updated Thermal Rating: on line 3611-2481 : Rate B, Rate C , 0.0, 0.0 -> 3697
% INFO    : Updated Thermal Rating: on line 5420-7164 : Rate B, Rate C , 0.0, 0.0 -> 3760
% INFO    : Updated Thermal Rating: on line 7119-2078 : Rate B, Rate C , 0.0, 0.0 -> 1758
% INFO    : Updated Thermal Rating: on line 7119-7873 : Rate B, Rate C , 0.0, 0.0 -> 523
% INFO    : Updated Thermal Rating: on line 7422-7519 : Rate B, Rate C , 0.0, 0.0 -> 3892
% INFO    : Updated Thermal Rating: on line 7422-6744 : Rate B, Rate C , 0.0, 0.0 -> 2101
% INFO    : Updated Thermal Rating: on line 1026-1860 : Rate B, Rate C , 0.0, 0.0 -> 487
% INFO    : Updated Thermal Rating: on line 4765-3327 : Rate B, Rate C , 0.0, 0.0 -> 5873
% INFO    : Updated Thermal Rating: on line 6036-6921 : Rate B, Rate C , 0.0, 0.0 -> 5568
% INFO    : Updated Thermal Rating: on line 8670-7069 : Rate B, Rate C , 0.0, 0.0 -> 1610
% INFO    : Updated Thermal Rating: on line 8670-7069 : Rate B, Rate C , 0.0, 0.0 -> 1635
% INFO    : Updated Thermal Rating: on line 8670-2866 : Rate B, Rate C , 0.0, 0.0 -> 1328
% INFO    : Updated Thermal Rating: on line 4032-6450 : Rate B, Rate C , 0.0, 0.0 -> 2086
% INFO    : Updated Thermal Rating: on line 4032-5738 : Rate B, Rate C , 0.0, 0.0 -> 2243
% INFO    : Updated Thermal Rating: on line 7327-2481 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2614
% INFO    : Updated Thermal Rating: on line 7327-8189 : Rate B, Rate C , 0.0, 0.0 -> 8692
% INFO    : Updated Thermal Rating: on line 7474-1584 : Rate B, Rate C , 0.0, 0.0 -> 31852
% INFO    : Updated Thermal Rating: on line 8947-3390 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 57640
% INFO    : Updated Thermal Rating: on line 1808-6384 : Rate B, Rate C , 0.0, 0.0 -> 1167
% INFO    : Updated Thermal Rating: on line 4624-6031 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 15773
% INFO    : Updated Thermal Rating: on line 1721-3558 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 43532
% INFO    : Updated Thermal Rating: on line 7694-3865 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 46697
% INFO    : Updated Thermal Rating: on line 9181-6723 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 29820
% INFO    : Updated Thermal Rating: on line 8373-8748 : Rate B, Rate C , 0.0, 0.0 -> 1506
% INFO    : Updated Thermal Rating: on line 8373-8475 : Rate B, Rate C , 0.0, 0.0 -> 9896
% INFO    : Updated Thermal Rating: on line 8373-8475 : Rate B, Rate C , 0.0, 0.0 -> 9471
% INFO    : Updated Thermal Rating: on line 5630-6639 : Rate B, Rate C , 0.0, 0.0 -> 1792
% INFO    : Updated Thermal Rating: on line 5630-1187 : Rate B, Rate C , 0.0, 0.0 -> 1649
% INFO    : Updated Thermal Rating: on line 5630-7274 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 853
% INFO    : Updated Thermal Rating: on line 5630-8992 : Rate B, Rate C , 0.0, 0.0 -> 968
% INFO    : Updated Thermal Rating: on line 5630-7266 : Rate B, Rate C , 0.0, 0.0 -> 1374
% INFO    : Updated Thermal Rating: on line 3492-6734 : Rate B, Rate C , 0.0, 0.0 -> 534
% INFO    : Updated Thermal Rating: on line 3492-1015 : Rate B, Rate C , 0.0, 0.0 -> 834
% INFO    : Updated Thermal Rating: on line 3492-8310 : Rate B, Rate C , 0.0, 0.0 -> 17314
% INFO    : Updated Thermal Rating: on line 1980-6570 : Rate B, Rate C , 0.0, 0.0 -> 4294
% INFO    : Updated Thermal Rating: on line 9137-749 : Rate B, Rate C , 0.0, 0.0 -> 597
% INFO    : Updated Thermal Rating: on line 7522-2183 : Rate A, Rate B, Rate C , 1611.0, 0.0, 0.0 -> 1381
% INFO    : Updated Thermal Rating: on line 7571-3916 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2168
% INFO    : Updated Thermal Rating: on line 7571-6891 : Rate B, Rate C , 0.0, 0.0 -> 3673
% INFO    : Updated Thermal Rating: on line 2526-6199 : Rate B, Rate C , 0.0, 0.0 -> 2197
% INFO    : Updated Thermal Rating: on line 2526-6199 : Rate B, Rate C , 0.0, 0.0 -> 2244
% INFO    : Updated Thermal Rating: on line 1483-3649 : Rate B, Rate C , 0.0, 0.0 -> 581
% INFO    : Updated Thermal Rating: on line 2365-6199 : Rate B, Rate C , 0.0, 0.0 -> 1150
% INFO    : Updated Thermal Rating: on line 2365-6199 : Rate B, Rate C , 0.0, 0.0 -> 1174
% INFO    : Updated Thermal Rating: on line 2365-4141 : Rate B, Rate C , 0.0, 0.0 -> 1534
% INFO    : Updated Thermal Rating: on line 2365-1311 : Rate B, Rate C , 0.0, 0.0 -> 2802
% INFO    : Updated Thermal Rating: on line 8316-174 : Rate B, Rate C , 0.0, 0.0 -> 3821
% INFO    : Updated Thermal Rating: on line 174-6430 : Rate B, Rate C , 0.0, 0.0 -> 564
% INFO    : Updated Thermal Rating: on line 5340-7892 : Rate B, Rate C , 0.0, 0.0 -> 4102
% INFO    : Updated Thermal Rating: on line 5340-561 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 17232
% INFO    : Updated Thermal Rating: on line 5340-8843 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155017
% INFO    : Updated Thermal Rating: on line 5340-8843 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 157839
% INFO    : Updated Thermal Rating: on line 5340-4239 : Rate B, Rate C , 0.0, 0.0 -> 1379
% INFO    : Updated Thermal Rating: on line 3866-1860 : Rate B, Rate C , 0.0, 0.0 -> 1340
% INFO    : Updated Thermal Rating: on line 3866-5395 : Rate B, Rate C , 0.0, 0.0 -> 2178
% INFO    : Updated Thermal Rating: on line 7042-2177 : Rate B, Rate C , 0.0, 0.0 -> 1979
% INFO    : Updated Thermal Rating: on line 8672-7164 : Rate B, Rate C , 0.0, 0.0 -> 4019
% INFO    : Updated Thermal Rating: on line 1860-7772 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1694
% INFO    : Updated Thermal Rating: on line 1860-7772 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1435
% INFO    : Updated Thermal Rating: on line 4885-2928 : Rate B, Rate C , 0.0, 0.0 -> 111427
% INFO    : Updated Thermal Rating: on line 4157-2928 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 121741
% INFO    : Updated Thermal Rating: on line 4432-2928 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 121741
% INFO    : Updated Thermal Rating: on line 2072-5983 : Rate A, Rate B, Rate C , 1381.0, 0.0, 0.0 -> 1212
% INFO    : Updated Thermal Rating: on line 3450-6552 : Rate B, Rate C , 0.0, 0.0 -> 3657
% INFO    : Updated Thermal Rating: on line 3956-7507 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1961
% INFO    : Updated Thermal Rating: on line 5286-1838 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 93122
% INFO    : Updated Thermal Rating: on line 5571-2230 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 91583
% INFO    : Updated Thermal Rating: on line 2078-8005 : Rate B, Rate C , 0.0, 0.0 -> 4017
% INFO    : Updated Thermal Rating: on line 639-6351 : Rate A, Rate B, Rate C , 529.0, 0.0, 0.0 -> 463
% INFO    : Updated Thermal Rating: on line 639-2749 : Rate B, Rate C , 0.0, 0.0 -> 6761
% INFO    : Updated Thermal Rating: on line 639-9130 : Rate B, Rate C , 0.0, 0.0 -> 3197
% INFO    : Updated Thermal Rating: on line 410-4189 : Rate B, Rate C , 0.0, 0.0 -> 1438
% INFO    : Updated Thermal Rating: on line 1494-5781 : Rate B, Rate C , 0.0, 0.0 -> 4206
% INFO    : Updated Thermal Rating: on line 583-6616 : Rate B, Rate C , 0.0, 0.0 -> 3384
% INFO    : Updated Thermal Rating: on line 583-6031 : Rate B, Rate C , 0.0, 0.0 -> 2386
% INFO    : Updated Thermal Rating: on line 1746-7507 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2854
% INFO    : Updated Thermal Rating: on line 3276-7635 : Rate B, Rate C , 0.0, 0.0 -> 87233
% INFO    : Updated Thermal Rating: on line 1105-196 : Rate B, Rate C , 0.0, 0.0 -> 66610
% INFO    : Updated Thermal Rating: on line 8522-7132 : Rate B, Rate C , 0.0, 0.0 -> 18651
% INFO    : Updated Thermal Rating: on line 8522-5351 : Rate B, Rate C , 0.0, 0.0 -> 1239
% INFO    : Updated Thermal Rating: on line 8763-7056 : Rate B, Rate C , 0.0, 0.0 -> 1307
% INFO    : Updated Thermal Rating: on line 8763-8825 : Rate B, Rate C , 0.0, 0.0 -> 1283
% INFO    : Updated Thermal Rating: on line 8763-6889 : Rate B, Rate C , 0.0, 0.0 -> 12298
% INFO    : Updated Thermal Rating: on line 8763-6889 : Rate B, Rate C , 0.0, 0.0 -> 12936
% INFO    : Updated Thermal Rating: on line 8763-8887 : Rate A, Rate B, Rate C , 1414.0, 0.0, 0.0 -> 1392
% INFO    : Updated Thermal Rating: on line 8763-8887 : Rate B, Rate C , 0.0, 0.0 -> 1503
% INFO    : Updated Thermal Rating: on line 8763-8487 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2932
% INFO    : Updated Thermal Rating: on line 8748-8475 : Rate B, Rate C , 0.0, 0.0 -> 1200
% INFO    : Updated Thermal Rating: on line 217-6785 : Rate B, Rate C , 0.0, 0.0 -> 1505
% INFO    : Updated Thermal Rating: on line 217-6785 : Rate B, Rate C , 0.0, 0.0 -> 1688
% INFO    : Updated Thermal Rating: on line 217-1179 : Rate B, Rate C , 0.0, 0.0 -> 6680
% INFO    : Updated Thermal Rating: on line 217-2575 : Rate B, Rate C , 0.0, 0.0 -> 7921
% INFO    : Updated Thermal Rating: on line 217-7274 : Rate B, Rate C , 0.0, 0.0 -> 804
% INFO    : Updated Thermal Rating: on line 7972-8189 : Rate B, Rate C , 0.0, 0.0 -> 1508
% INFO    : Updated Thermal Rating: on line 7972-8189 : Rate B, Rate C , 0.0, 0.0 -> 1627
% INFO    : Updated Thermal Rating: on line 7972-1039 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2361
% INFO    : Updated Thermal Rating: on line 7253-7840 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3594
% INFO    : Updated Thermal Rating: on line 4395-8913 : Rate B, Rate C , 0.0, 0.0 -> 7698
% INFO    : Updated Thermal Rating: on line 4395-4852 : Rate B, Rate C , 0.0, 0.0 -> 4149
% INFO    : Updated Thermal Rating: on line 2795-1183 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5439
% INFO    : Updated Thermal Rating: on line 2795-1183 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4811
% INFO    : Updated Thermal Rating: on line 1305-6291 : Rate B, Rate C , 0.0, 0.0 -> 1203
% INFO    : Updated Thermal Rating: on line 1305-6982 : Rate B, Rate C , 0.0, 0.0 -> 1305
% INFO    : Updated Thermal Rating: on line 2732-1798 : Rate B, Rate C , 0.0, 0.0 -> 1580
% INFO    : Updated Thermal Rating: on line 2732-3346 : Rate A, Rate B, Rate C , 1480.0, 0.0, 0.0 -> 980
% INFO    : Updated Thermal Rating: on line 4550-3346 : Rate A, Rate B, Rate C , 1480.0, 0.0, 0.0 -> 999
% INFO    : Updated Thermal Rating: on line 4725-5738 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1583
% INFO    : Updated Thermal Rating: on line 1083-8310 : Rate B, Rate C , 0.0, 0.0 -> 59909
% INFO    : Updated Thermal Rating: on line 1398-5567 : Rate B, Rate C , 0.0, 0.0 -> 45315
% INFO    : Updated Thermal Rating: on line 4281-4580 : Rate B, Rate C , 0.0, 0.0 -> 1898
% INFO    : Updated Thermal Rating: on line 7050-4908 : Rate B, Rate C , 0.0, 0.0 -> 24666
% INFO    : Updated Thermal Rating: on line 7050-3740 : Rate B, Rate C , 0.0, 0.0 -> 42288
% INFO    : Updated Thermal Rating: on line 6563-870 : Rate B, Rate C , 0.0, 0.0 -> 31635
% INFO    : Updated Thermal Rating: on line 8999-6495 : Rate B, Rate C , 0.0, 0.0 -> 4522
% INFO    : Updated Thermal Rating: on line 6888-5994 : Rate B, Rate C , 0.0, 0.0 -> 999
% INFO    : Updated Thermal Rating: on line 5400-8005 : Rate B, Rate C , 0.0, 0.0 -> 6871
% INFO    : Updated Thermal Rating: on line 5400-8005 : Rate B, Rate C , 0.0, 0.0 -> 6583
% INFO    : Updated Thermal Rating: on line 5881-4031 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3663
% INFO    : Updated Thermal Rating: on line 8195-8334 : Rate B, Rate C , 0.0, 0.0 -> 1905
% INFO    : Updated Thermal Rating: on line 933-6357 : Rate B, Rate C , 0.0, 0.0 -> 689
% INFO    : Updated Thermal Rating: on line 933-6357 : Rate B, Rate C , 0.0, 0.0 -> 776
% INFO    : Updated Thermal Rating: on line 933-3775 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 449
% INFO    : Updated Thermal Rating: on line 933-3975 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 467
% INFO    : Updated Thermal Rating: on line 3918-1642 : Rate B, Rate C , 0.0, 0.0 -> 5902
% INFO    : Updated Thermal Rating: on line 6802-1153 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 47123
% INFO    : Updated Thermal Rating: on line 6802-7599 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 50874
% INFO    : Updated Thermal Rating: on line 4025-3994 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 45791
% INFO    : Updated Thermal Rating: on line 1595-1414 : Rate B, Rate C , 0.0, 0.0 -> 878
% INFO    : Updated Thermal Rating: on line 3114-3656 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3905
% INFO    : Updated Thermal Rating: on line 5237-2229 : Rate B, Rate C , 0.0, 0.0 -> 1508
% INFO    : Updated Thermal Rating: on line 5237-9108 : Rate B, Rate C , 0.0, 0.0 -> 1893
% INFO    : Updated Thermal Rating: on line 5237-1478 : Rate B, Rate C , 0.0, 0.0 -> 1860
% INFO    : Updated Thermal Rating: on line 2799-8515 : Rate B, Rate C , 0.0, 0.0 -> 46722
% INFO    : Updated Thermal Rating: on line 6405-7873 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 868
% INFO    : Updated Thermal Rating: on line 6405-3894 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 731
% INFO    : Updated Thermal Rating: on line 4435-4734 : Rate B, Rate C , 0.0, 0.0 -> 4819
% INFO    : Updated Thermal Rating: on line 4435-3483 : Rate B, Rate C , 0.0, 0.0 -> 1381
% INFO    : Updated Thermal Rating: on line 2079-7052 : Rate B, Rate C , 0.0, 0.0 -> 3255
% INFO    : Updated Thermal Rating: on line 2079-7052 : Rate B, Rate C , 0.0, 0.0 -> 3175
% INFO    : Updated Thermal Rating: on line 2079-772 : Rate B, Rate C , 0.0, 0.0 -> 1957
% INFO    : Updated Thermal Rating: on line 2079-772 : Rate B, Rate C , 0.0, 0.0 -> 1920
% INFO    : Updated Thermal Rating: on line 1081-6475 : Rate B, Rate C , 0.0, 0.0 -> 1478
% INFO    : Updated Thermal Rating: on line 1081-6475 : Rate B, Rate C , 0.0, 0.0 -> 1555
% INFO    : Updated Thermal Rating: on line 7361-3166 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 517
% INFO    : Updated Thermal Rating: on line 7361-426 : Rate B, Rate C , 0.0, 0.0 -> 638
% INFO    : Updated Thermal Rating: on line 2863-1857 : Rate B, Rate C , 0.0, 0.0 -> 31275
% INFO    : Updated Thermal Rating: on line 1364-2430 : Rate B, Rate C , 0.0, 0.0 -> 3794
% INFO    : Updated Thermal Rating: on line 2177-749 : Rate B, Rate C , 0.0, 0.0 -> 461
% INFO    : Updated Thermal Rating: on line 3594-2850 : Rate B, Rate C , 0.0, 0.0 -> 1966
% INFO    : Updated Thermal Rating: on line 6555-3608 : Rate B, Rate C , 0.0, 0.0 -> 1494
% INFO    : Updated Thermal Rating: on line 8475-1965 : Rate B, Rate C , 0.0, 0.0 -> 716
% INFO    : Updated Thermal Rating: on line 8475-5926 : Rate B, Rate C , 0.0, 0.0 -> 16954
% INFO    : Updated Thermal Rating: on line 5735-6053 : Rate B, Rate C , 0.0, 0.0 -> 1212
% INFO    : Updated Thermal Rating: on line 5735-2341 : Rate B, Rate C , 0.0, 0.0 -> 2596
% INFO    : Updated Thermal Rating: on line 2629-7507 : Rate B, Rate C , 0.0, 0.0 -> 7813
% INFO    : Updated Thermal Rating: on line 1137-2406 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 60973
% INFO    : Updated Thermal Rating: on line 7577-5814 : Rate B, Rate C , 0.0, 0.0 -> 778
% INFO    : Updated Thermal Rating: on line 7577-3231 : Rate B, Rate C , 0.0, 0.0 -> 1518
% INFO    : Updated Thermal Rating: on line 7663-5814 : Rate B, Rate C , 0.0, 0.0 -> 5713
% INFO    : Updated Thermal Rating: on line 1183-1159 : Rate B, Rate C , 0.0, 0.0 -> 802
% INFO    : Updated Thermal Rating: on line 6852-5051 : Rate B, Rate C , 0.0, 0.0 -> 997
% INFO    : Updated Thermal Rating: on line 8307-8807 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 27156
% INFO    : Updated Thermal Rating: on line 6947-8807 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 27847
% INFO    : Updated Thermal Rating: on line 4505-4357 : Rate B, Rate C , 0.0, 0.0 -> 34015
% INFO    : Updated Thermal Rating: on line 7144-7791 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7404
% INFO    : Updated Thermal Rating: on line 6889-2085 : Rate B, Rate C , 0.0, 0.0 -> 53817
% INFO    : Updated Thermal Rating: on line 6889-4024 : Rate B, Rate C , 0.0, 0.0 -> 52926
% INFO    : Updated Thermal Rating: on line 6889-9065 : Rate B, Rate C , 0.0, 0.0 -> 58932
% INFO    : Updated Thermal Rating: on line 6889-661 : Rate B, Rate C , 0.0, 0.0 -> 60039
% INFO    : Updated Thermal Rating: on line 6612-8864 : Rate B, Rate C , 0.0, 0.0 -> 20590
% INFO    : Updated Thermal Rating: on line 8931-6199 : Rate B, Rate C , 0.0, 0.0 -> 5378
% INFO    : Updated Thermal Rating: on line 8931-6199 : Rate B, Rate C , 0.0, 0.0 -> 4753
% INFO    : Updated Thermal Rating: on line 8931-6199 : Rate B, Rate C , 0.0, 0.0 -> 4662
% INFO    : Updated Thermal Rating: on line 8931-6199 : Rate B, Rate C , 0.0, 0.0 -> 4575
% INFO    : Updated Thermal Rating: on line 8931-8494 : Rate B, Rate C , 0.0, 0.0 -> 9314
% INFO    : Updated Thermal Rating: on line 8931-8494 : Rate B, Rate C , 0.0, 0.0 -> 9859
% INFO    : Updated Thermal Rating: on line 1643-4511 : Rate B, Rate C , 0.0, 0.0 -> 30359
% INFO    : Updated Thermal Rating: on line 196-1973 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 25834
% INFO    : Updated Thermal Rating: on line 2902-5573 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 48210
% INFO    : Updated Thermal Rating: on line 4950-4410 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1092
% INFO    : Updated Thermal Rating: on line 4950-333 : Rate B, Rate C , 0.0, 0.0 -> 1329
% INFO    : Updated Thermal Rating: on line 4950-6908 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 876
% INFO    : Updated Thermal Rating: on line 3377-7726 : Rate B, Rate C , 0.0, 0.0 -> 76413
% INFO    : Updated Thermal Rating: on line 1027-3243 : Rate B, Rate C , 0.0, 0.0 -> 30849
% INFO    : Updated Thermal Rating: on line 1027-2458 : Rate B, Rate C , 0.0, 0.0 -> 1909
% INFO    : Updated Thermal Rating: on line 1027-2919 : Rate B, Rate C , 0.0, 0.0 -> 7375
% INFO    : Updated Thermal Rating: on line 5308-8560 : Rate B, Rate C , 0.0, 0.0 -> 28859
% INFO    : Updated Thermal Rating: on line 5308-6427 : Rate B, Rate C , 0.0, 0.0 -> 1872
% INFO    : Updated Thermal Rating: on line 5308-8347 : Rate B, Rate C , 0.0, 0.0 -> 2490
% INFO    : Updated Thermal Rating: on line 7148-5610 : Rate B, Rate C , 0.0, 0.0 -> 1592
% INFO    : Updated Thermal Rating: on line 7148-2421 : Rate B, Rate C , 0.0, 0.0 -> 5934
% INFO    : Updated Thermal Rating: on line 7148-2421 : Rate B, Rate C , 0.0, 0.0 -> 6053
% INFO    : Updated Thermal Rating: on line 7148-2421 : Rate B, Rate C , 0.0, 0.0 -> 6164
% INFO    : Updated Thermal Rating: on line 7148-6989 : Rate B, Rate C , 0.0, 0.0 -> 2466
% INFO    : Updated Thermal Rating: on line 44-1545 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1566
% INFO    : Updated Thermal Rating: on line 44-3541 : Rate B, Rate C , 0.0, 0.0 -> 1338
% INFO    : Updated Thermal Rating: on line 6231-4710 : Rate B, Rate C , 0.0, 0.0 -> 524
% INFO    : Updated Thermal Rating: on line 6231-8367 : Rate B, Rate C , 0.0, 0.0 -> 1785
% INFO    : Updated Thermal Rating: on line 6231-2288 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5477
% INFO    : Updated Thermal Rating: on line 8291-8473 : Rate B, Rate C , 0.0, 0.0 -> 3592
% INFO    : Updated Thermal Rating: on line 8291-5455 : Rate B, Rate C , 0.0, 0.0 -> 6500
% INFO    : Updated Thermal Rating: on line 8291-7635 : Rate B, Rate C , 0.0, 0.0 -> 2493
% INFO    : Updated Thermal Rating: on line 6842-8473 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3825
% INFO    : Updated Thermal Rating: on line 6842-883 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1055
% INFO    : Updated Thermal Rating: on line 6842-2288 : Rate B, Rate C , 0.0, 0.0 -> 5255
% INFO    : Updated Thermal Rating: on line 3969-7726 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3635
% INFO    : Updated Thermal Rating: on line 1090-1129 : Rate B, Rate C , 0.0, 0.0 -> 817
% INFO    : Updated Thermal Rating: on line 1090-3070 : Rate B, Rate C , 0.0, 0.0 -> 3697
% INFO    : Updated Thermal Rating: on line 8515-5365 : Rate B, Rate C , 0.0, 0.0 -> 457
% INFO    : Updated Thermal Rating: on line 8515-5365 : Rate B, Rate C , 0.0, 0.0 -> 477
% INFO    : Updated Thermal Rating: on line 8515-4529 : Rate B, Rate C , 0.0, 0.0 -> 340
% INFO    : Updated Thermal Rating: on line 8515-3364 : Rate B, Rate C , 0.0, 0.0 -> 41929
% INFO    : Updated Thermal Rating: on line 935-5383 : Rate B, Rate C , 0.0, 0.0 -> 4856
% INFO    : Updated Thermal Rating: on line 920-6570 : Rate B, Rate C , 0.0, 0.0 -> 155017
% INFO    : Updated Thermal Rating: on line 6664-4426 : Rate B, Rate C , 0.0, 0.0 -> 13291
% INFO    : Updated Thermal Rating: on line 4339-2183 : Rate B, Rate C , 0.0, 0.0 -> 9586
% INFO    : Updated Thermal Rating: on line 7513-4000 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9693
% INFO    : Updated Thermal Rating: on line 6570-8542 : Rate B, Rate C , 0.0, 0.0 -> 8963
% INFO    : Updated Thermal Rating: on line 6570-8542 : Rate B, Rate C , 0.0, 0.0 -> 9449
% INFO    : Updated Thermal Rating: on line 6570-1662 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2322
% INFO    : Updated Thermal Rating: on line 6570-9119 : Rate B, Rate C , 0.0, 0.0 -> 4647
% INFO    : Updated Thermal Rating: on line 6570-1151 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7843
% INFO    : Updated Thermal Rating: on line 502-3589 : Rate B, Rate C , 0.0, 0.0 -> 10995
% INFO    : Updated Thermal Rating: on line 8473-1040 : Rate B, Rate C , 0.0, 0.0 -> 12244
% INFO    : Updated Thermal Rating: on line 8473-145 : Rate B, Rate C , 0.0, 0.0 -> 25543
% INFO    : Updated Thermal Rating: on line 8473-4267 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 23628
% INFO    : Updated Thermal Rating: on line 4936-5179 : Rate B, Rate C , 0.0, 0.0 -> 3164
% INFO    : Updated Thermal Rating: on line 5317-8854 : Rate B, Rate C , 0.0, 0.0 -> 12765
% INFO    : Updated Thermal Rating: on line 9018-4 : Rate B, Rate C , 0.0, 0.0 -> 3374
% INFO    : Updated Thermal Rating: on line 9018-4829 : Rate B, Rate C , 0.0, 0.0 -> 2406
% INFO    : Updated Thermal Rating: on line 6253-5383 : Rate B, Rate C , 0.0, 0.0 -> 2604
% INFO    : Updated Thermal Rating: on line 6253-7507 : Rate B, Rate C , 0.0, 0.0 -> 2881
% INFO    : Updated Thermal Rating: on line 8887-1644 : Rate B, Rate C , 0.0, 0.0 -> 3037
% INFO    : Updated Thermal Rating: on line 8887-3483 : Rate B, Rate C , 0.0, 0.0 -> 2684
% INFO    : Updated Thermal Rating: on line 6639-7840 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3311
% INFO    : Updated Thermal Rating: on line 6639-7840 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3250
% INFO    : Updated Thermal Rating: on line 5461-8109 : Rate B, Rate C , 0.0, 0.0 -> 2374
% INFO    : Updated Thermal Rating: on line 6291-4189 : Rate B, Rate C , 0.0, 0.0 -> 1258
% INFO    : Updated Thermal Rating: on line 8405-4747 : Rate B, Rate C , 0.0, 0.0 -> 7369
% INFO    : Updated Thermal Rating: on line 8405-4580 : Rate B, Rate C , 0.0, 0.0 -> 1168
% INFO    : Updated Thermal Rating: on line 338-7824 : Rate B, Rate C , 0.0, 0.0 -> 11239
% INFO    : Updated Thermal Rating: on line 2468-7824 : Rate B, Rate C , 0.0, 0.0 -> 11053
% INFO    : Updated Thermal Rating: on line 5257-7824 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 13399
% INFO    : Updated Thermal Rating: on line 2189-7824 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 13134
% INFO    : Updated Thermal Rating: on line 8458-8267 : Rate B, Rate C , 0.0, 0.0 -> 16324
% INFO    : Updated Thermal Rating: on line 2676-5987 : Rate B, Rate C , 0.0, 0.0 -> 2085
% INFO    : Updated Thermal Rating: on line 1187-5712 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2558
% INFO    : Updated Thermal Rating: on line 1187-6521 : Rate B, Rate C , 0.0, 0.0 -> 1169
% INFO    : Updated Thermal Rating: on line 2360-8636 : Rate B, Rate C , 0.0, 0.0 -> 5704
% INFO    : Updated Thermal Rating: on line 2360-8829 : Rate B, Rate C , 0.0, 0.0 -> 25455
% INFO    : Updated Thermal Rating: on line 2360-4235 : Rate B, Rate C , 0.0, 0.0 -> 1801
% INFO    : Updated Thermal Rating: on line 2360-4235 : Rate B, Rate C , 0.0, 0.0 -> 1773
% INFO    : Updated Thermal Rating: on line 2360-4235 : Rate B, Rate C , 0.0, 0.0 -> 1833
% INFO    : Updated Thermal Rating: on line 8818-5099 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 565
% INFO    : Updated Thermal Rating: on line 5781-4734 : Rate B, Rate C , 0.0, 0.0 -> 2600
% INFO    : Updated Thermal Rating: on line 5781-905 : Rate B, Rate C , 0.0, 0.0 -> 3928
% INFO    : Updated Thermal Rating: on line 5781-8334 : Rate B, Rate C , 0.0, 0.0 -> 4709
% INFO    : Updated Thermal Rating: on line 5781-2093 : Rate A, Rate B, Rate C , 1315.0, 0.0, 0.0 -> 1199
% INFO    : Updated Thermal Rating: on line 6772-6989 : Rate B, Rate C , 0.0, 0.0 -> 10553
% INFO    : Updated Thermal Rating: on line 7885-3912 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 61936
% INFO    : Updated Thermal Rating: on line 6730-3912 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 67388
% INFO    : Updated Thermal Rating: on line 4301-3912 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 64510
% INFO    : Updated Thermal Rating: on line 5362-5610 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5841
% INFO    : Updated Thermal Rating: on line 5362-350 : Rate B, Rate C , 0.0, 0.0 -> 28553
% INFO    : Updated Thermal Rating: on line 5362-6763 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 28222
% INFO    : Updated Thermal Rating: on line 3855-1973 : Rate B, Rate C , 0.0, 0.0 -> 37967
% INFO    : Updated Thermal Rating: on line 3855-1973 : Rate B, Rate C , 0.0, 0.0 -> 22051
% INFO    : Updated Thermal Rating: on line 3481-554 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1342
% INFO    : Updated Thermal Rating: on line 5460-8222 : Rate B, Rate C , 0.0, 0.0 -> 1957
% INFO    : Updated Thermal Rating: on line 5460-8222 : Rate B, Rate C , 0.0, 0.0 -> 1921
% INFO    : Updated Thermal Rating: on line 5460-2721 : Rate B, Rate C , 0.0, 0.0 -> 2910
% INFO    : Updated Thermal Rating: on line 5460-2721 : Rate B, Rate C , 0.0, 0.0 -> 2858
% INFO    : Updated Thermal Rating: on line 3786-8578 : Rate B, Rate C , 0.0, 0.0 -> 1246
% INFO    : Updated Thermal Rating: on line 490-2653 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 46468
% INFO    : Updated Thermal Rating: on line 148-7069 : Rate B, Rate C , 0.0, 0.0 -> 25372
% INFO    : Updated Thermal Rating: on line 7256-8743 : Rate B, Rate C , 0.0, 0.0 -> 688
% INFO    : Updated Thermal Rating: on line 7256-1742 : Rate B, Rate C , 0.0, 0.0 -> 456
% INFO    : Updated Thermal Rating: on line 8930-314 : Rate B, Rate C , 0.0, 0.0 -> 595
% INFO    : Updated Thermal Rating: on line 6954-7974 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 93784
% INFO    : Updated Thermal Rating: on line 3325-7974 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 99888
% INFO    : Updated Thermal Rating: on line 5627-1742 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 16564
% INFO    : Updated Thermal Rating: on line 5610-6989 : Rate B, Rate C , 0.0, 0.0 -> 4733
% INFO    : Updated Thermal Rating: on line 21-6163 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 55892
% INFO    : Updated Thermal Rating: on line 3749-5365 : Rate B, Rate C , 0.0, 0.0 -> 779
% INFO    : Updated Thermal Rating: on line 3749-6982 : Rate B, Rate C , 0.0, 0.0 -> 767
% INFO    : Updated Thermal Rating: on line 2291-3133 : Rate B, Rate C , 0.0, 0.0 -> 642
% INFO    : Updated Thermal Rating: on line 2291-4738 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1905
% INFO    : Updated Thermal Rating: on line 2291-3656 : Rate B, Rate C , 0.0, 0.0 -> 1634
% INFO    : Updated Thermal Rating: on line 314-4300 : Rate B, Rate C , 0.0, 0.0 -> 7799
% INFO    : Updated Thermal Rating: on line 314-5789 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7797
% INFO    : Updated Thermal Rating: on line 314-2467 : Rate B, Rate C , 0.0, 0.0 -> 1749
% INFO    : Updated Thermal Rating: on line 314-2467 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1709
% INFO    : Updated Thermal Rating: on line 314-5256 : Rate B, Rate C , 0.0, 0.0 -> 1693
% INFO    : Updated Thermal Rating: on line 3200-2653 : Rate B, Rate C , 0.0, 0.0 -> 29775
% INFO    : Updated Thermal Rating: on line 4679-4852 : Rate B, Rate C , 0.0, 0.0 -> 2496
% INFO    : Updated Thermal Rating: on line 4679-4852 : Rate B, Rate C , 0.0, 0.0 -> 3923
% INFO    : Updated Thermal Rating: on line 4679-1151 : Rate B, Rate C , 0.0, 0.0 -> 9867
% INFO    : Updated Thermal Rating: on line 8568-5215 : Rate B, Rate C , 0.0, 0.0 -> 13881
% INFO    : Updated Thermal Rating: on line 58-221 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8180
% INFO    : Updated Thermal Rating: on line 6807-851 : Rate B, Rate C , 0.0, 0.0 -> 3799
% INFO    : Updated Thermal Rating: on line 150-5099 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 537
% INFO    : Updated Thermal Rating: on line 150-3558 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6482
% INFO    : Updated Thermal Rating: on line 7209-2934 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9308
% INFO    : Updated Thermal Rating: on line 1465-4787 : Rate B, Rate C , 0.0, 0.0 -> 4611
% INFO    : Updated Thermal Rating: on line 1465-3830 : Rate B, Rate C , 0.0, 0.0 -> 6274
% INFO    : Updated Thermal Rating: on line 1465-5648 : Rate B, Rate C , 0.0, 0.0 -> 6400
% INFO    : Updated Thermal Rating: on line 1465-4000 : Rate B, Rate C , 0.0, 0.0 -> 5103
% INFO    : Updated Thermal Rating: on line 7537-3485 : Rate B, Rate C , 0.0, 0.0 -> 10015
% INFO    : Updated Thermal Rating: on line 7537-3830 : Rate B, Rate C , 0.0, 0.0 -> 4715
% INFO    : Updated Thermal Rating: on line 7537-5648 : Rate B, Rate C , 0.0, 0.0 -> 4647
% INFO    : Updated Thermal Rating: on line 1262-2424 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1832
% INFO    : Updated Thermal Rating: on line 1262-1156 : Rate B, Rate C , 0.0, 0.0 -> 2737
% INFO    : Updated Thermal Rating: on line 1262-4914 : Rate B, Rate C , 0.0, 0.0 -> 2031
% INFO    : Updated Thermal Rating: on line 1262-4914 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2821
% INFO    : Updated Thermal Rating: on line 1262-3834 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11729
% INFO    : Updated Thermal Rating: on line 1262-556 : Rate B, Rate C , 0.0, 0.0 -> 2793
% INFO    : Updated Thermal Rating: on line 1262-3019 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4048
% INFO    : Updated Thermal Rating: on line 1262-7923 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 12172
% INFO    : Updated Thermal Rating: on line 1551-4103 : Rate B, Rate C , 0.0, 0.0 -> 2607
% INFO    : Updated Thermal Rating: on line 1551-7862 : Rate B, Rate C , 0.0, 0.0 -> 4274
% INFO    : Updated Thermal Rating: on line 1551-5458 : Rate B, Rate C , 0.0, 0.0 -> 4122
% INFO    : Updated Thermal Rating: on line 1551-1838 : Rate B, Rate C , 0.0, 0.0 -> 1389
% INFO    : Updated Thermal Rating: on line 3070-2888 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 10884
% INFO    : Updated Thermal Rating: on line 4874-4504 : Rate B, Rate C , 0.0, 0.0 -> 688
% INFO    : Updated Thermal Rating: on line 4874-3579 : Rate B, Rate C , 0.0, 0.0 -> 2469
% INFO    : Updated Thermal Rating: on line 4874-3579 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2614
% INFO    : Updated Thermal Rating: on line 4874-7903 : Rate B, Rate C , 0.0, 0.0 -> 1488
% INFO    : Updated Thermal Rating: on line 6368-1102 : Rate B, Rate C , 0.0, 0.0 -> 1238
% INFO    : Updated Thermal Rating: on line 6368-9217 : Rate B, Rate C , 0.0, 0.0 -> 1447
% INFO    : Updated Thermal Rating: on line 6368-5653 : Rate B, Rate C , 0.0, 0.0 -> 1841
% INFO    : Updated Thermal Rating: on line 8478-5907 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 908
% INFO    : Updated Thermal Rating: on line 5241-6921 : Rate B, Rate C , 0.0, 0.0 -> 3877
% INFO    : Updated Thermal Rating: on line 4-1813 : Rate B, Rate C , 0.0, 0.0 -> 2021
% INFO    : Updated Thermal Rating: on line 8950-7049 : Rate B, Rate C , 0.0, 0.0 -> 9413
% INFO    : Updated Thermal Rating: on line 6846-8788 : Rate B, Rate C , 0.0, 0.0 -> 1578
% INFO    : Updated Thermal Rating: on line 6846-6734 : Rate B, Rate C , 0.0, 0.0 -> 2398
% INFO    : Updated Thermal Rating: on line 4426-5616 : Rate A, Rate B, Rate C , 453.0, 0.0, 0.0 -> 381
% INFO    : Updated Thermal Rating: on line 4426-1965 : Rate B, Rate C , 0.0, 0.0 -> 611
% INFO    : Updated Thermal Rating: on line 4426-1767 : Rate B, Rate C , 0.0, 0.0 -> 684
% INFO    : Updated Thermal Rating: on line 3037-1102 : Rate B, Rate C , 0.0, 0.0 -> 7428
% INFO    : Updated Thermal Rating: on line 3037-8485 : Rate B, Rate C , 0.0, 0.0 -> 4197
% INFO    : Updated Thermal Rating: on line 3037-5653 : Rate B, Rate C , 0.0, 0.0 -> 2553
% INFO    : Updated Thermal Rating: on line 5395-4661 : Rate B, Rate C , 0.0, 0.0 -> 618
% INFO    : Updated Thermal Rating: on line 5395-520 : Rate B, Rate C , 0.0, 0.0 -> 3383
% INFO    : Updated Thermal Rating: on line 5395-6816 : Rate B, Rate C , 0.0, 0.0 -> 459
% INFO    : Updated Thermal Rating: on line 5395-5918 : Rate B, Rate C , 0.0, 0.0 -> 1300
% INFO    : Updated Thermal Rating: on line 5395-5918 : Rate B, Rate C , 0.0, 0.0 -> 1287
% INFO    : Updated Thermal Rating: on line 8636-1380 : Rate B, Rate C , 0.0, 0.0 -> 2291
% INFO    : Updated Thermal Rating: on line 3436-4239 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2547
% INFO    : Updated Thermal Rating: on line 3436-4239 : Rate B, Rate C , 0.0, 0.0 -> 2529
% INFO    : Updated Thermal Rating: on line 3436-3656 : Rate B, Rate C , 0.0, 0.0 -> 698
% INFO    : Updated Thermal Rating: on line 6203-7124 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1201
% INFO    : Updated Thermal Rating: on line 9059-7124 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1035
% INFO    : Updated Thermal Rating: on line 5994-96 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1417
% INFO    : Updated Thermal Rating: on line 5049-306 : Rate B, Rate C , 0.0, 0.0 -> 1417
% INFO    : Updated Thermal Rating: on line 718-8397 : Rate B, Rate C , 0.0, 0.0 -> 1434
% INFO    : Updated Thermal Rating: on line 718-6982 : Rate B, Rate C , 0.0, 0.0 -> 693
% INFO    : Updated Thermal Rating: on line 7202-8807 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2632
% INFO    : Updated Thermal Rating: on line 7202-8807 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2683
% INFO    : Updated Thermal Rating: on line 8592-2995 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5816
% INFO    : Updated Thermal Rating: on line 6581-823 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95544
% INFO    : Updated Thermal Rating: on line 6581-1680 : Rate B, Rate C , 0.0, 0.0 -> 92864
% INFO    : Updated Thermal Rating: on line 6199-953 : Rate B, Rate C , 0.0, 0.0 -> 12195
% INFO    : Updated Thermal Rating: on line 6199-1817 : Rate B, Rate C , 0.0, 0.0 -> 12483
% INFO    : Updated Thermal Rating: on line 3231-1504 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3602
% INFO    : Updated Thermal Rating: on line 3231-7226 : Rate B, Rate C , 0.0, 0.0 -> 1472
% INFO    : Updated Thermal Rating: on line 2928-7865 : Rate B, Rate C , 0.0, 0.0 -> 37425
% INFO    : Updated Thermal Rating: on line 3916-6891 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2768
% INFO    : Updated Thermal Rating: on line 6053-171 : Rate B, Rate C , 0.0, 0.0 -> 1839
% INFO    : Updated Thermal Rating: on line 6053-171 : Rate B, Rate C , 0.0, 0.0 -> 1876
% INFO    : Updated Thermal Rating: on line 8829-3044 : Rate B, Rate C , 0.0, 0.0 -> 26188
% INFO    : Updated Thermal Rating: on line 1552-1194 : Rate B, Rate C , 0.0, 0.0 -> 4405
% INFO    : Updated Thermal Rating: on line 3912-3740 : Rate B, Rate C , 0.0, 0.0 -> 6862
% INFO    : Updated Thermal Rating: on line 3912-2695 : Rate B, Rate C , 0.0, 0.0 -> 18126
% INFO    : Updated Thermal Rating: on line 3912-2695 : Rate B, Rate C , 0.0, 0.0 -> 40050
% INFO    : Updated Thermal Rating: on line 3912-8877 : Rate B, Rate C , 0.0, 0.0 -> 4693
% INFO    : Updated Thermal Rating: on line 7520-8222 : Rate B, Rate C , 0.0, 0.0 -> 3758
% INFO    : Updated Thermal Rating: on line 7520-8222 : Rate B, Rate C , 0.0, 0.0 -> 3689
% INFO    : Updated Thermal Rating: on line 2421-3610 : Rate B, Rate C , 0.0, 0.0 -> 1819
% INFO    : Updated Thermal Rating: on line 2421-1414 : Rate B, Rate C , 0.0, 0.0 -> 844
% INFO    : Updated Thermal Rating: on line 8879-3610 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1615
% INFO    : Updated Thermal Rating: on line 8397-5918 : Rate B, Rate C , 0.0, 0.0 -> 1464
% INFO    : Updated Thermal Rating: on line 1914-6982 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11266
% INFO    : Updated Thermal Rating: on line 7873-6638 : Rate B, Rate C , 0.0, 0.0 -> 2308
% INFO    : Updated Thermal Rating: on line 4562-7702 : Rate B, Rate C , 0.0, 0.0 -> 2576
% INFO    : Updated Thermal Rating: on line 4562-7702 : Rate B, Rate C , 0.0, 0.0 -> 2639
% INFO    : Updated Thermal Rating: on line 8835-1156 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5127
% INFO    : Updated Thermal Rating: on line 8835-1233 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5224
% INFO    : Updated Thermal Rating: on line 3390-408 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 39117
% INFO    : Updated Thermal Rating: on line 3390-7231 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 45856
% INFO    : Updated Thermal Rating: on line 3390-5993 : Rate B, Rate C , 0.0, 0.0 -> 3676
% INFO    : Updated Thermal Rating: on line 1910-2550 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 30131
% INFO    : Updated Thermal Rating: on line 3975-7353 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 464
% INFO    : Updated Thermal Rating: on line 3126-7495 : Rate B, Rate C , 0.0, 0.0 -> 1025
% INFO    : Updated Thermal Rating: on line 2689-5753 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8836
% INFO    : Updated Thermal Rating: on line 1201-4235 : Rate B, Rate C , 0.0, 0.0 -> 3507
% INFO    : Updated Thermal Rating: on line 7626-7076 : Rate B, Rate C , 0.0, 0.0 -> 74627
% INFO    : Updated Thermal Rating: on line 4823-4060 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5902
% INFO    : Updated Thermal Rating: on line 4141-1311 : Rate B, Rate C , 0.0, 0.0 -> 3816
% INFO    : Updated Thermal Rating: on line 7124-4566 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1014
% INFO    : Updated Thermal Rating: on line 7124-8873 : Rate B, Rate C , 0.0, 0.0 -> 32351
% INFO    : Updated Thermal Rating: on line 6684-5383 : Rate B, Rate C , 0.0, 0.0 -> 3092
% INFO    : Updated Thermal Rating: on line 8151-5383 : Rate B, Rate C , 0.0, 0.0 -> 3541
% INFO    : Updated Thermal Rating: on line 4357-6619 : Rate B, Rate C , 0.0, 0.0 -> 4605
% INFO    : Updated Thermal Rating: on line 8191-8765 : Rate B, Rate C , 0.0, 0.0 -> 5309
% INFO    : Updated Thermal Rating: on line 7466-5469 : Rate B, Rate C , 0.0, 0.0 -> 938
% INFO    : Updated Thermal Rating: on line 3401-5351 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 87580
% INFO    : Updated Thermal Rating: on line 3760-225 : Rate B, Rate C , 0.0, 0.0 -> 4182
% INFO    : Updated Thermal Rating: on line 53-4031 : Rate B, Rate C , 0.0, 0.0 -> 1290
% INFO    : Updated Thermal Rating: on line 8222-6921 : Rate A, Rate B, Rate C , 1578.0, 0.0, 0.0 -> 1461
% INFO    : Updated Thermal Rating: on line 8222-6921 : Rate A, Rate B, Rate C , 1677.0, 0.0, 0.0 -> 1490
% INFO    : Updated Thermal Rating: on line 6556-4239 : Rate B, Rate C , 0.0, 0.0 -> 5553
% INFO    : Updated Thermal Rating: on line 6556-4239 : Rate B, Rate C , 0.0, 0.0 -> 5069
% INFO    : Updated Thermal Rating: on line 2940-7178 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3077
% INFO    : Updated Thermal Rating: on line 3928-2563 : Rate B, Rate C , 0.0, 0.0 -> 15364
% INFO    : Updated Thermal Rating: on line 3928-6521 : Rate B, Rate C , 0.0, 0.0 -> 47279
% INFO    : Updated Thermal Rating: on line 1923-3830 : Rate B, Rate C , 0.0, 0.0 -> 6234
% INFO    : Updated Thermal Rating: on line 1923-5648 : Rate B, Rate C , 0.0, 0.0 -> 6371
% INFO    : Updated Thermal Rating: on line 2815-4914 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 39182
% INFO    : Updated Thermal Rating: on line 2815-4914 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 41796
% INFO    : Updated Thermal Rating: on line 4125-1644 : Rate A, Rate B, Rate C , 1743.0, 0.0, 0.0 -> 1018
% INFO    : Updated Thermal Rating: on line 163-3498 : Rate B, Rate C , 0.0, 0.0 -> 1573
% INFO    : Updated Thermal Rating: on line 163-2430 : Rate B, Rate C , 0.0, 0.0 -> 1528
% INFO    : Updated Thermal Rating: on line 7943-9108 : Rate B, Rate C , 0.0, 0.0 -> 8334
% INFO    : Updated Thermal Rating: on line 7943-1478 : Rate B, Rate C , 0.0, 0.0 -> 8174
% INFO    : Updated Thermal Rating: on line 2308-3541 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5453
% INFO    : Updated Thermal Rating: on line 3535-7582 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5552
% INFO    : Updated Thermal Rating: on line 2019-8542 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 21943
% INFO    : Updated Thermal Rating: on line 5174-8542 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 22129
% INFO    : Updated Thermal Rating: on line 7945-5215 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9325
% INFO    : Updated Thermal Rating: on line 2057-9130 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 18132
% INFO    : Updated Thermal Rating: on line 2057-9130 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 18519
% INFO    : Updated Thermal Rating: on line 4661-6816 : Rate B, Rate C , 0.0, 0.0 -> 996
% INFO    : Updated Thermal Rating: on line 7519-776 : Rate B, Rate C , 0.0, 0.0 -> 1378
% INFO    : Updated Thermal Rating: on line 8989-3435 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 65948
% INFO    : Updated Thermal Rating: on line 7797-2020 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 65948
% INFO    : Updated Thermal Rating: on line 871-4031 : Rate B, Rate C , 0.0, 0.0 -> 1545
% INFO    : Updated Thermal Rating: on line 871-2878 : Rate B, Rate C , 0.0, 0.0 -> 2621
% INFO    : Updated Thermal Rating: on line 7353-9164 : Rate B, Rate C , 0.0, 0.0 -> 1083
% INFO    : Updated Thermal Rating: on line 7974-2012 : Rate B, Rate C , 0.0, 0.0 -> 2147
% INFO    : Updated Thermal Rating: on line 7974-2012 : Rate B, Rate C , 0.0, 0.0 -> 2132
% INFO    : Updated Thermal Rating: on line 7974-1750 : Rate B, Rate C , 0.0, 0.0 -> 3105
% INFO    : Updated Thermal Rating: on line 1401-2303 : Rate B, Rate C , 0.0, 0.0 -> 637
% INFO    : Updated Thermal Rating: on line 4504-7903 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1009
% INFO    : Updated Thermal Rating: on line 5837-449 : Rate B, Rate C , 0.0, 0.0 -> 3535
% INFO    : Updated Thermal Rating: on line 5837-449 : Rate B, Rate C , 0.0, 0.0 -> 3615
% INFO    : Updated Thermal Rating: on line 5837-1817 : Rate A, Rate B, Rate C , 1578.0, 0.0, 0.0 -> 905
% INFO    : Updated Thermal Rating: on line 5837-2458 : Rate B, Rate C , 0.0, 0.0 -> 3347
% INFO    : Updated Thermal Rating: on line 5837-6427 : Rate B, Rate C , 0.0, 0.0 -> 3557
% INFO    : Updated Thermal Rating: on line 5837-1730 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1894
% INFO    : Updated Thermal Rating: on line 9217-594 : Rate B, Rate C , 0.0, 0.0 -> 1365
% INFO    : Updated Thermal Rating: on line 6351-5393 : Rate B, Rate C , 0.0, 0.0 -> 7699
% INFO    : Updated Thermal Rating: on line 6194-7702 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 932
% INFO    : Updated Thermal Rating: on line 2503-7491 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1069
% INFO    : Updated Thermal Rating: on line 4031-2872 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7474
% INFO    : Updated Thermal Rating: on line 4031-8043 : Rate B, Rate C , 0.0, 0.0 -> 1667
% INFO    : Updated Thermal Rating: on line 1813-2866 : Rate B, Rate C , 0.0, 0.0 -> 1824
% INFO    : Updated Thermal Rating: on line 5365-5417 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 795
% INFO    : Updated Thermal Rating: on line 5365-4100 : Rate B, Rate C , 0.0, 0.0 -> 2710
% INFO    : Updated Thermal Rating: on line 5365-1556 : Rate B, Rate C , 0.0, 0.0 -> 55676
% INFO    : Updated Thermal Rating: on line 3894-3865 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1228
% INFO    : Updated Thermal Rating: on line 128-1554 : Rate B, Rate C , 0.0, 0.0 -> 19092
% INFO    : Updated Thermal Rating: on line 198-7994 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2671
% INFO    : Updated Thermal Rating: on line 198-1554 : Rate B, Rate C , 0.0, 0.0 -> 2016
% INFO    : Updated Thermal Rating: on line 2985-3133 : Rate B, Rate C , 0.0, 0.0 -> 931
% INFO    : Updated Thermal Rating: on line 7316-3071 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 23827
% INFO    : Updated Thermal Rating: on line 6486-8992 : Rate B, Rate C , 0.0, 0.0 -> 2371
% INFO    : Updated Thermal Rating: on line 8485-594 : Rate B, Rate C , 0.0, 0.0 -> 741
% INFO    : Updated Thermal Rating: on line 682-8477 : Rate B, Rate C , 0.0, 0.0 -> 7532
% INFO    : Updated Thermal Rating: on line 5146-5488 : Rate B, Rate C , 0.0, 0.0 -> 725
% INFO    : Updated Thermal Rating: on line 6638-776 : Rate B, Rate C , 0.0, 0.0 -> 1018
% INFO    : Updated Thermal Rating: on line 8788-789 : Rate B, Rate C , 0.0, 0.0 -> 2014
% INFO    : Updated Thermal Rating: on line 6332-1556 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5705
% INFO    : Updated Thermal Rating: on line 6332-1556 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5809
% INFO    : Updated Thermal Rating: on line 1883-7702 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 961
% INFO    : Updated Thermal Rating: on line 1883-2132 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 552
% INFO    : Updated Thermal Rating: on line 171-2341 : Rate B, Rate C , 0.0, 0.0 -> 2364
% INFO    : Updated Thermal Rating: on line 6630-10 : Rate B, Rate C , 0.0, 0.0 -> 16165
% INFO    : Updated Thermal Rating: on line 4484-4239 : Rate B, Rate C , 0.0, 0.0 -> 19365
% INFO    : Updated Thermal Rating: on line 3044-4235 : Rate B, Rate C , 0.0, 0.0 -> 1132
% INFO    : Updated Thermal Rating: on line 851-4454 : Rate B, Rate C , 0.0, 0.0 -> 3535
% INFO    : Updated Thermal Rating: on line 3485-2183 : Rate B, Rate C , 0.0, 0.0 -> 11041
% INFO    : Updated Thermal Rating: on line 1156-7923 : Rate B, Rate C , 0.0, 0.0 -> 3479
% INFO    : Updated Thermal Rating: on line 1156-1233 : Rate B, Rate C , 0.0, 0.0 -> 80052
% INFO    : Updated Thermal Rating: on line 8913-4852 : Rate B, Rate C , 0.0, 0.0 -> 3446
% INFO    : Updated Thermal Rating: on line 4039-1233 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 70621
% INFO    : Updated Thermal Rating: on line 4914-2653 : Rate B, Rate C , 0.0, 0.0 -> 59321
% INFO    : Updated Thermal Rating: on line 4914-2653 : Rate B, Rate C , 0.0, 0.0 -> 62899
% INFO    : Updated Thermal Rating: on line 4914-556 : Rate B, Rate C , 0.0, 0.0 -> 8170
% INFO    : Updated Thermal Rating: on line 4914-3019 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11052
% INFO    : Updated Thermal Rating: on line 7994-5256 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1130
% INFO    : Updated Thermal Rating: on line 1709-3346 : Rate B, Rate C , 0.0, 0.0 -> 1571
% INFO    : Updated Thermal Rating: on line 1709-8468 : Rate B, Rate C , 0.0, 0.0 -> 3639
% INFO    : Updated Thermal Rating: on line 7702-1234 : Rate B, Rate C , 0.0, 0.0 -> 1613
% INFO    : Updated Thermal Rating: on line 7702-8035 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1905
% INFO    : Updated Thermal Rating: on line 8677-3331 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1194
% INFO    : Updated Thermal Rating: on line 8189-3643 : Rate B, Rate C , 0.0, 0.0 -> 2226
% INFO    : Updated Thermal Rating: on line 3133-8477 : Rate B, Rate C , 0.0, 0.0 -> 1724
% INFO    : Updated Thermal Rating: on line 6744-6101 : Rate B, Rate C , 0.0, 0.0 -> 2551
% INFO    : Updated Thermal Rating: on line 8542-4313 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 17353
% INFO    : Updated Thermal Rating: on line 769-5233 : Rate B, Rate C , 0.0, 0.0 -> 1297
% INFO    : Updated Thermal Rating: on line 1965-5926 : Rate B, Rate C , 0.0, 0.0 -> 750
% INFO    : Updated Thermal Rating: on line 9014-3999 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 21842
% INFO    : Updated Thermal Rating: on line 1917-8406 : Rate B, Rate C , 0.0, 0.0 -> 11385
% INFO    : Updated Thermal Rating: on line 1917-2021 : Rate B, Rate C , 0.0, 0.0 -> 11989
% INFO    : Updated Thermal Rating: on line 1917-8293 : Rate B, Rate C , 0.0, 0.0 -> 2601
% INFO    : Updated Thermal Rating: on line 4738-3656 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 867
% INFO    : Updated Thermal Rating: on line 4738-8477 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3636
% INFO    : Updated Thermal Rating: on line 7998-1644 : Rate B, Rate C , 0.0, 0.0 -> 4432
% INFO    : Updated Thermal Rating: on line 6734-1015 : Rate B, Rate C , 0.0, 0.0 -> 1735
% INFO    : Updated Thermal Rating: on line 6734-8992 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1592
% INFO    : Updated Thermal Rating: on line 6734-789 : Rate B, Rate C , 0.0, 0.0 -> 2512
% INFO    : Updated Thermal Rating: on line 5004-5393 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 17113
% INFO    : Updated Thermal Rating: on line 1708-3906 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 73380
% INFO    : Updated Thermal Rating: on line 9150-3906 : Rate B, Rate C , 0.0, 0.0 -> 78748
% INFO    : Updated Thermal Rating: on line 280-9158 : Rate B, Rate C , 0.0, 0.0 -> 550
% INFO    : Updated Thermal Rating: on line 8043-3656 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1071
% INFO    : Updated Thermal Rating: on line 5712-8992 : Rate B, Rate C , 0.0, 0.0 -> 2129
% INFO    : Updated Thermal Rating: on line 5712-8466 : Rate B, Rate C , 0.0, 0.0 -> 9920
% INFO    : Updated Thermal Rating: on line 5712-6880 : Rate B, Rate C , 0.0, 0.0 -> 10368
% INFO    : Updated Thermal Rating: on line 5215-7266 : Rate B, Rate C , 0.0, 0.0 -> 5338
% INFO    : Updated Thermal Rating: on line 8807-8992 : Rate B, Rate C , 0.0, 0.0 -> 4978
% INFO    : Updated Thermal Rating: on line 8807-8992 : Rate B, Rate C , 0.0, 0.0 -> 4887
% INFO    : Updated Thermal Rating: on line 8807-8992 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6219
% INFO    : Updated Thermal Rating: on line 218-2088 : Rate B, Rate C , 0.0, 0.0 -> 1050
% INFO    : Updated Thermal Rating: on line 520-5918 : Rate B, Rate C , 0.0, 0.0 -> 1999
% INFO    : Updated Thermal Rating: on line 2653-2128 : Rate B, Rate C , 0.0, 0.0 -> 36817
% INFO    : Updated Thermal Rating: on line 1216-5233 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 55045
% INFO    : Updated Thermal Rating: on line 8980-5993 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 13915
% INFO    : Updated Thermal Rating: on line 5212-5993 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 14137
% INFO    : Updated Thermal Rating: on line 3656-4060 : Rate B, Rate C , 0.0, 0.0 -> 1694
% INFO    : Updated Thermal Rating: on line 883-3331 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2032
% INFO    : Updated Thermal Rating: on line 5144-3346 : Rate A, Rate B, Rate C , 1447.0, 0.0, 0.0 -> 774
% INFO    : Updated Thermal Rating: on line 3498-2563 : Rate B, Rate C , 0.0, 0.0 -> 548
% INFO    : Updated Thermal Rating: on line 1896-8200 : Rate B, Rate C , 0.0, 0.0 -> 29948
% INFO    : Updated Thermal Rating: on line 9130-8864 : Rate B, Rate C , 0.0, 0.0 -> 1805
% INFO    : Updated Thermal Rating: on line 3503-2510 : Rate B, Rate C , 0.0, 0.0 -> 2962
% INFO    : Updated Thermal Rating: on line 3503-6146 : Rate B, Rate C , 0.0, 0.0 -> 4121
% INFO    : Updated Thermal Rating: on line 401-1584 : Rate B, Rate C , 0.0, 0.0 -> 102150
% INFO    : Updated Thermal Rating: on line 7328-6921 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1780
% INFO    : Updated Thermal Rating: on line 7328-6921 : Rate A, Rate B, Rate C , 1644.0, 0.0, 0.0 -> 1573
% INFO    : Updated Thermal Rating: on line 6816-5573 : Rate B, Rate C , 0.0, 0.0 -> 1074
% INFO    : Updated Thermal Rating: on line 7396-8564 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 62614
% INFO    : Updated Thermal Rating: on line 7396-8564 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 63968
% INFO    : Updated Thermal Rating: on line 6921-432 : Rate B, Rate C , 0.0, 0.0 -> 3095
% INFO    : Updated Thermal Rating: on line 6921-432 : Rate B, Rate C , 0.0, 0.0 -> 3633
% INFO    : Updated Thermal Rating: on line 6921-432 : Rate B, Rate C , 0.0, 0.0 -> 2435
% INFO    : Updated Thermal Rating: on line 6921-432 : Rate B, Rate C , 0.0, 0.0 -> 4173
% INFO    : Updated Thermal Rating: on line 6921-432 : Rate B, Rate C , 0.0, 0.0 -> 4092
% INFO    : Updated Thermal Rating: on line 6921-8200 : Rate A, Rate B, Rate C , 1545.0, 0.0, 0.0 -> 1376
% INFO    : Updated Thermal Rating: on line 2949-3121 : Rate B, Rate C , 0.0, 0.0 -> 809
% INFO    : Updated Thermal Rating: on line 2949-3121 : Rate B, Rate C , 0.0, 0.0 -> 807
% INFO    : Updated Thermal Rating: on line 953-1730 : Rate B, Rate C , 0.0, 0.0 -> 2312
% INFO    : Updated Thermal Rating: on line 1767-892 : Rate B, Rate C , 0.0, 0.0 -> 587
% INFO    : Updated Thermal Rating: on line 4674-4889 : Rate B, Rate C , 0.0, 0.0 -> 6553
% INFO    : Updated Thermal Rating: on line 4674-7076 : Rate B, Rate C , 0.0, 0.0 -> 28567
% INFO    : Updated Thermal Rating: on line 1234-8035 : Rate B, Rate C , 0.0, 0.0 -> 5032
% INFO    : Updated Thermal Rating: on line 115-225 : Rate B, Rate C , 0.0, 0.0 -> 8039
% INFO    : Updated Thermal Rating: on line 5720-8578 : Rate B, Rate C , 0.0, 0.0 -> 933
% INFO    : Updated Thermal Rating: on line 3579-5469 : Rate B, Rate C , 0.0, 0.0 -> 1633
% INFO    : Updated Thermal Rating: on line 3246-124 : Rate B, Rate C , 0.0, 0.0 -> 28416
% INFO    : Updated Thermal Rating: on line 8846-4783 : Rate B, Rate C , 0.0, 0.0 -> 28923
% INFO    : Updated Thermal Rating: on line 2393-3306 : Rate B, Rate C , 0.0, 0.0 -> 35458
% INFO    : Updated Thermal Rating: on line 1895-4480 : Rate B, Rate C , 0.0, 0.0 -> 35026
% INFO    : Updated Thermal Rating: on line 678-4454 : Rate B, Rate C , 0.0, 0.0 -> 28133
% INFO    : Updated Thermal Rating: on line 1002-4852 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11613
% INFO    : Updated Thermal Rating: on line 6429-2012 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8540
% INFO    : Updated Thermal Rating: on line 4889-7076 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11440
% INFO    : Updated Thermal Rating: on line 5341-7491 : Rate B, Rate C , 0.0, 0.0 -> 6226
% INFO    : Updated Thermal Rating: on line 2563-6521 : Rate B, Rate C , 0.0, 0.0 -> 37622
% INFO    : Updated Thermal Rating: on line 1111-594 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2494
% INFO    : Updated Thermal Rating: on line 4747-7791 : Rate B, Rate C , 0.0, 0.0 -> 4005
% INFO    : Updated Thermal Rating: on line 3906-3022 : Rate B, Rate C , 0.0, 0.0 -> 5690
% INFO    : Updated Thermal Rating: on line 3906-1194 : Rate B, Rate C , 0.0, 0.0 -> 5036
% INFO    : Updated Thermal Rating: on line 5993-8804 : Rate B, Rate C , 0.0, 0.0 -> 2911
% INFO    : Updated Thermal Rating: on line 1798-8487 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5304
% INFO    : Updated Thermal Rating: on line 2467-7178 : Rate B, Rate C , 0.0, 0.0 -> 2142
% INFO    : Updated Thermal Rating: on line 2132-2303 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 569
% INFO    : Updated Thermal Rating: on line 8992-8466 : Rate B, Rate C , 0.0, 0.0 -> 2819
% INFO    : Updated Thermal Rating: on line 8992-6880 : Rate B, Rate C , 0.0, 0.0 -> 3102
% INFO    : Updated Thermal Rating: on line 8992-2995 : Rate B, Rate C , 0.0, 0.0 -> 2211
% INFO    : Updated Thermal Rating: on line 805-3221 : Rate B, Rate C , 0.0, 0.0 -> 1153
% INFO    : Updated Thermal Rating: on line 805-3327 : Rate B, Rate C , 0.0, 0.0 -> 2203
% INFO    : Updated Thermal Rating: on line 805-8310 : Rate B, Rate C , 0.0, 0.0 -> 1055
% INFO    : Updated Thermal Rating: on line 805-2088 : Rate B, Rate C , 0.0, 0.0 -> 4025
% INFO    : Updated Thermal Rating: on line 5383-2021 : Rate B, Rate C , 0.0, 0.0 -> 4122
% INFO    : Updated Thermal Rating: on line 5383-4114 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9353
% INFO    : Updated Thermal Rating: on line 5383-5519 : Rate B, Rate C , 0.0, 0.0 -> 8632
% INFO    : Updated Thermal Rating: on line 5383-8293 : Rate B, Rate C , 0.0, 0.0 -> 7757
% INFO    : Updated Thermal Rating: on line 5383-3435 : Rate B, Rate C , 0.0, 0.0 -> 3571
% INFO    : Updated Thermal Rating: on line 7507-6990 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 10003
% INFO    : Updated Thermal Rating: on line 7507-2406 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7874
% INFO    : Updated Thermal Rating: on line 7507-2020 : Rate B, Rate C , 0.0, 0.0 -> 3199
% INFO    : Updated Thermal Rating: on line 6478-6146 : Rate B, Rate C , 0.0, 0.0 -> 1023
% INFO    : Updated Thermal Rating: on line 4852-2695 : Rate B, Rate C , 0.0, 0.0 -> 3390
% INFO    : Updated Thermal Rating: on line 4852-2695 : Rate B, Rate C , 0.0, 0.0 -> 3259
% INFO    : Updated Thermal Rating: on line 4852-5502 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3517
% INFO    : Updated Thermal Rating: on line 4852-8877 : Rate B, Rate C , 0.0, 0.0 -> 6356
% INFO    : Updated Thermal Rating: on line 4852-9119 : Rate B, Rate C , 0.0, 0.0 -> 5658
% INFO    : Updated Thermal Rating: on line 4852-1151 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5280
% INFO    : Updated Thermal Rating: on line 2012-1750 : Rate B, Rate C , 0.0, 0.0 -> 7030
% INFO    : Updated Thermal Rating: on line 1478-6616 : Rate B, Rate C , 0.0, 0.0 -> 2394
% INFO    : Updated Thermal Rating: on line 809-4594 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2190
% INFO    : Updated Thermal Rating: on line 8656-4729 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 30397
% INFO    : Updated Thermal Rating: on line 4100-615 : Rate B, Rate C , 0.0, 0.0 -> 11773
% INFO    : Updated Thermal Rating: on line 4060-5393 : Rate B, Rate C , 0.0, 0.0 -> 6861
% INFO    : Updated Thermal Rating: on transformer 9203-2426 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 644
% INFO    : Updated Thermal Rating: on transformer 9203-2426 : Rate B, Rate C , 0.0, 0.0 -> 1269
% INFO    : Updated Thermal Rating: on transformer 118-2426 : Rate B, Rate C , 0.0, 0.0 -> 1296
% INFO    : Updated Thermal Rating: on transformer 3145-7770 : Rate B, Rate C , 0.0, 0.0 -> 1336
% INFO    : Updated Thermal Rating: on transformer 7267-4918 : Rate B, Rate C , 0.0, 0.0 -> 1231
% INFO    : Updated Thermal Rating: on transformer 7267-4918 : Rate B, Rate C , 0.0, 0.0 -> 1077
% INFO    : Updated Thermal Rating: on transformer 839-4506 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 607
% INFO    : Updated Thermal Rating: on transformer 839-4506 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 726
% INFO    : Updated Thermal Rating: on transformer 3445-6114 : Rate B, Rate C , 0.0, 0.0 -> 1116
% INFO    : Updated Thermal Rating: on transformer 3445-6114 : Rate B, Rate C , 0.0, 0.0 -> 1215
% INFO    : Updated Thermal Rating: on transformer 3445-7264 : Rate B, Rate C , 0.0, 0.0 -> 1240
% INFO    : Updated Thermal Rating: on transformer 891-6306 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 804
% INFO    : Updated Thermal Rating: on transformer 720-1711 : Rate B, Rate C , 0.0, 0.0 -> 1189
% INFO    : Updated Thermal Rating: on transformer 720-1711 : Rate B, Rate C , 0.0, 0.0 -> 1201
% INFO    : Updated Thermal Rating: on transformer 6206-3240 : Rate B, Rate C , 0.0, 0.0 -> 1354
% INFO    : Updated Thermal Rating: on transformer 6206-3240 : Rate B, Rate C , 0.0, 0.0 -> 1198
% INFO    : Updated Thermal Rating: on transformer 9174-2924 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 731
% INFO    : Updated Thermal Rating: on transformer 9174-2924 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 717
% INFO    : Updated Thermal Rating: on transformer 1355-5856 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 725
% INFO    : Updated Thermal Rating: on transformer 1355-5856 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 766
% INFO    : Updated Thermal Rating: on transformer 1355-5856 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 780
% INFO    : Updated Thermal Rating: on transformer 3205-4683 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 725
% INFO    : Updated Thermal Rating: on transformer 3205-4683 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 741
% INFO    : Updated Thermal Rating: on transformer 5350-2361 : Rate B, Rate C , 0.0, 0.0 -> 1027
% INFO    : Updated Thermal Rating: on transformer 5350-2361 : Rate B, Rate C , 0.0, 0.0 -> 1050
% INFO    : Updated Thermal Rating: on transformer 5016-6112 : Rate B, Rate C , 0.0, 0.0 -> 1195
% INFO    : Updated Thermal Rating: on transformer 5016-8860 : Rate B, Rate C , 0.0, 0.0 -> 1175
% INFO    : Updated Thermal Rating: on transformer 7471-549 : Rate B, Rate C , 0.0, 0.0 -> 1150
% INFO    : Updated Thermal Rating: on transformer 7471-549 : Rate B, Rate C , 0.0, 0.0 -> 1122
% INFO    : Updated Thermal Rating: on transformer 549-5002 : Rate B, Rate C , 0.0, 0.0 -> 3435
% INFO    : Updated Thermal Rating: on transformer 5490-3817 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 710
% INFO    : Updated Thermal Rating: on transformer 2854-9112 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 800
% INFO    : Updated Thermal Rating: on transformer 2918-6532 : Rate B, Rate C , 0.0, 0.0 -> 1296
% INFO    : Updated Thermal Rating: on transformer 2918-6532 : Rate B, Rate C , 0.0, 0.0 -> 1317
% INFO    : Updated Thermal Rating: on transformer 4494-7284 : Rate B, Rate C , 0.0, 0.0 -> 1231
% INFO    : Updated Thermal Rating: on transformer 2656-1775 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 747
% INFO    : Updated Thermal Rating: on transformer 3519-5641 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 752
% INFO    : Updated Thermal Rating: on transformer 3543-367 : Rate B, Rate C , 0.0, 0.0 -> 1128
% INFO    : Updated Thermal Rating: on transformer 3543-1833 : Rate B, Rate C , 0.0, 0.0 -> 1410
% INFO    : Updated Thermal Rating: on transformer 2372-367 : Rate B, Rate C , 0.0, 0.0 -> 1199
% INFO    : Updated Thermal Rating: on transformer 2372-367 : Rate B, Rate C , 0.0, 0.0 -> 1240
% INFO    : Updated Thermal Rating: on transformer 1876-7752 : Rate B, Rate C , 0.0, 0.0 -> 1283
% INFO    : Updated Thermal Rating: on transformer 113-7752 : Rate B, Rate C , 0.0, 0.0 -> 1314
% INFO    : Updated Thermal Rating: on transformer 3499-7289 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 826
% INFO    : Updated Thermal Rating: on transformer 3499-7289 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 772
% INFO    : Updated Thermal Rating: on transformer 3082-2083 : Rate B, Rate C , 0.0, 0.0 -> 1099
% INFO    : Updated Thermal Rating: on transformer 6224-2083 : Rate B, Rate C , 0.0, 0.0 -> 1165
% INFO    : Updated Thermal Rating: on transformer 2174-2083 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 666
% INFO    : Updated Thermal Rating: on transformer 4623-1609 : Rate B, Rate C , 0.0, 0.0 -> 1116
% INFO    : Updated Thermal Rating: on transformer 4623-1609 : Rate B, Rate C , 0.0, 0.0 -> 1199
% INFO    : Updated Thermal Rating: on transformer 4623-1609 : Rate B, Rate C , 0.0, 0.0 -> 1230
% INFO    : Updated Thermal Rating: on transformer 5589-1001 : Rate B, Rate C , 0.0, 0.0 -> 1157
% INFO    : Updated Thermal Rating: on transformer 5589-1001 : Rate B, Rate C , 0.0, 0.0 -> 1185
% INFO    : Updated Thermal Rating: on transformer 5589-1001 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 844
% INFO    : Updated Thermal Rating: on transformer 5589-1001 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 897
% INFO    : Updated Thermal Rating: on transformer 1198-7473 : Rate B, Rate C , 0.0, 0.0 -> 1182
% INFO    : Updated Thermal Rating: on transformer 1198-7473 : Rate B, Rate C , 0.0, 0.0 -> 1149
% INFO    : Updated Thermal Rating: on transformer 2479-5482 : Rate B, Rate C , 0.0, 0.0 -> 1156
% INFO    : Updated Thermal Rating: on transformer 2479-5482 : Rate B, Rate C , 0.0, 0.0 -> 1126
% INFO    : Updated Thermal Rating: on transformer 7831-5525 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1264
% INFO    : Updated Thermal Rating: on transformer 7831-5525 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1385
% INFO    : Updated Thermal Rating: on transformer 7831-5525 : Rate B, Rate C , 0.0, 0.0 -> 1269
% INFO    : Updated Thermal Rating: on transformer 4970-7955 : Rate B, Rate C , 0.0, 0.0 -> 1308
% INFO    : Updated Thermal Rating: on transformer 4970-7955 : Rate B, Rate C , 0.0, 0.0 -> 1325
% INFO    : Updated Thermal Rating: on transformer 5007-7367 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 786
% INFO    : Updated Thermal Rating: on transformer 757-3758 : Rate B, Rate C , 0.0, 0.0 -> 1092
% INFO    : Updated Thermal Rating: on transformer 3697-6952 : Rate B, Rate C , 0.0, 0.0 -> 1172
% INFO    : Updated Thermal Rating: on transformer 3697-6952 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 692
% INFO    : Updated Thermal Rating: on transformer 3697-6952 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 646
% INFO    : Updated Thermal Rating: on transformer 3697-6952 : Rate B, Rate C , 0.0, 0.0 -> 1219
% INFO    : Updated Thermal Rating: on transformer 6738-8180 : Rate B, Rate C , 0.0, 0.0 -> 1156
% INFO    : Updated Thermal Rating: on transformer 6738-8180 : Rate B, Rate C , 0.0, 0.0 -> 1164
% INFO    : Updated Thermal Rating: on transformer 9222-5935 : Rate B, Rate C , 0.0, 0.0 -> 1300
% INFO    : Updated Thermal Rating: on transformer 7988-804 : Rate B, Rate C , 0.0, 0.0 -> 1201
% INFO    : Updated Thermal Rating: on transformer 7988-804 : Rate B, Rate C , 0.0, 0.0 -> 1234
% INFO    : Updated Thermal Rating: on transformer 3239-1539 : Rate B, Rate C , 0.0, 0.0 -> 1202
% INFO    : Updated Thermal Rating: on transformer 3239-1539 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 676
% INFO    : Updated Thermal Rating: on transformer 2056-4084 : Rate B, Rate C , 0.0, 0.0 -> 1176
% INFO    : Updated Thermal Rating: on transformer 2056-4084 : Rate B, Rate C , 0.0, 0.0 -> 1154
% INFO    : Updated Thermal Rating: on transformer 4598-5110 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 704
% INFO    : Updated Thermal Rating: on transformer 2129-5110 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 710
% INFO    : Updated Thermal Rating: on transformer 5658-5550 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 922
% INFO    : Updated Thermal Rating: on transformer 5658-5550 : Rate B, Rate C , 0.0, 0.0 -> 1296
% INFO    : Updated Thermal Rating: on transformer 2848-1526 : Rate B, Rate C , 0.0, 0.0 -> 1328
% INFO    : Updated Thermal Rating: on transformer 4541-7464 : Rate B, Rate C , 0.0, 0.0 -> 1362
% INFO    : Updated Thermal Rating: on transformer 4541-7464 : Rate B, Rate C , 0.0, 0.0 -> 1188
% INFO    : Updated Thermal Rating: on transformer 1754-3857 : Rate B, Rate C , 0.0, 0.0 -> 1080
% INFO    : Updated Thermal Rating: on transformer 1754-3857 : Rate B, Rate C , 0.0, 0.0 -> 1054
% INFO    : Updated Thermal Rating: on transformer 1754-3857 : Rate B, Rate C , 0.0, 0.0 -> 1020
% INFO    : Updated Thermal Rating: on transformer 2518-4544 : Rate B, Rate C , 0.0, 0.0 -> 1229
% INFO    : Updated Thermal Rating: on transformer 2518-4544 : Rate B, Rate C , 0.0, 0.0 -> 1244
% INFO    : Updated Thermal Rating: on transformer 3069-6115 : Rate B, Rate C , 0.0, 0.0 -> 3546
% INFO    : Updated Thermal Rating: on transformer 5067-7641 : Rate B, Rate C , 0.0, 0.0 -> 1332
% INFO    : Updated Thermal Rating: on transformer 6036-8670 : Rate B, Rate C , 0.0, 0.0 -> 1344
% INFO    : Updated Thermal Rating: on transformer 6036-5522 : Rate B, Rate C , 0.0, 0.0 -> 1179
% INFO    : Updated Thermal Rating: on transformer 8486-8791 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 669
% INFO    : Updated Thermal Rating: on transformer 7530-8791 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 722
% INFO    : Updated Thermal Rating: on transformer 7522-7571 : Rate B, Rate C , 0.0, 0.0 -> 1031
% INFO    : Updated Thermal Rating: on transformer 7522-7571 : Rate B, Rate C , 0.0, 0.0 -> 1117
% INFO    : Updated Thermal Rating: on transformer 7522-7571 : Rate B, Rate C , 0.0, 0.0 -> 1124
% INFO    : Updated Thermal Rating: on transformer 2526-1483 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 801
% INFO    : Updated Thermal Rating: on transformer 2365-8316 : Rate B, Rate C , 0.0, 0.0 -> 1304
% INFO    : Updated Thermal Rating: on transformer 8672-1860 : Rate B, Rate C , 0.0, 0.0 -> 1317
% INFO    : Updated Thermal Rating: on transformer 8672-1860 : Rate B, Rate C , 0.0, 0.0 -> 1324
% INFO    : Updated Thermal Rating: on transformer 1494-583 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 761
% INFO    : Updated Thermal Rating: on transformer 1494-583 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 740
% INFO    : Updated Thermal Rating: on transformer 1502-2795 : Rate B, Rate C , 0.0, 0.0 -> 1128
% INFO    : Updated Thermal Rating: on transformer 8195-933 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 655
% INFO    : Updated Thermal Rating: on transformer 8195-933 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 700
% INFO    : Updated Thermal Rating: on transformer 8195-933 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 718
% INFO    : Updated Thermal Rating: on transformer 3918-6802 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 711
% INFO    : Updated Thermal Rating: on transformer 3918-4025 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 721
% INFO    : Updated Thermal Rating: on transformer 4435-2079 : Rate B, Rate C , 0.0, 0.0 -> 1325
% INFO    : Updated Thermal Rating: on transformer 4435-2079 : Rate B, Rate C , 0.0, 0.0 -> 1358
% INFO    : Updated Thermal Rating: on transformer 4435-2079 : Rate B, Rate C , 0.0, 0.0 -> 1182
% INFO    : Updated Thermal Rating: on transformer 1081-7361 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 672
% INFO    : Updated Thermal Rating: on transformer 9101-2177 : Rate B, Rate C , 0.0, 0.0 -> 1150
% INFO    : Updated Thermal Rating: on transformer 6555-8475 : Rate B, Rate C , 0.0, 0.0 -> 1107
% INFO    : Updated Thermal Rating: on transformer 6555-8475 : Rate B, Rate C , 0.0, 0.0 -> 1195
% INFO    : Updated Thermal Rating: on transformer 7056-7577 : Rate B, Rate C , 0.0, 0.0 -> 1237
% INFO    : Updated Thermal Rating: on transformer 7056-7577 : Rate B, Rate C , 0.0, 0.0 -> 1269
% INFO    : Updated Thermal Rating: on transformer 7056-9051 : Rate B, Rate C , 0.0, 0.0 -> 1289
% INFO    : Updated Thermal Rating: on transformer 6889-6785 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 768
% INFO    : Updated Thermal Rating: on transformer 6889-6785 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 853
% INFO    : Updated Thermal Rating: on transformer 6889-6785 : Rate B, Rate C , 0.0, 0.0 -> 1188
% INFO    : Updated Thermal Rating: on transformer 1027-7148 : Rate B, Rate C , 0.0, 0.0 -> 1065
% INFO    : Updated Thermal Rating: on transformer 1027-44 : Rate B, Rate C , 0.0, 0.0 -> 1150
% INFO    : Updated Thermal Rating: on transformer 5308-7148 : Rate B, Rate C , 0.0, 0.0 -> 1031
% INFO    : Updated Thermal Rating: on transformer 5308-44 : Rate B, Rate C , 0.0, 0.0 -> 1108
% INFO    : Updated Thermal Rating: on transformer 9213-6231 : Rate B, Rate C , 0.0, 0.0 -> 1247
% INFO    : Updated Thermal Rating: on transformer 9213-8291 : Rate B, Rate C , 0.0, 0.0 -> 1281
% INFO    : Updated Thermal Rating: on transformer 9213-6842 : Rate B, Rate C , 0.0, 0.0 -> 1286
% INFO    : Updated Thermal Rating: on transformer 3608-6664 : Rate B, Rate C , 0.0, 0.0 -> 1328
% INFO    : Updated Thermal Rating: on transformer 4339-6570 : Rate B, Rate C , 0.0, 0.0 -> 1339
% INFO    : Updated Thermal Rating: on transformer 4339-6570 : Rate B, Rate C , 0.0, 0.0 -> 1191
% INFO    : Updated Thermal Rating: on transformer 7513-6570 : Rate B, Rate C , 0.0, 0.0 -> 1159
% INFO    : Updated Thermal Rating: on transformer 7513-6570 : Rate B, Rate C , 0.0, 0.0 -> 1146
% INFO    : Updated Thermal Rating: on transformer 8887-6639 : Rate B, Rate C , 0.0, 0.0 -> 1031
% INFO    : Updated Thermal Rating: on transformer 8887-6639 : Rate B, Rate C , 0.0, 0.0 -> 1117
% INFO    : Updated Thermal Rating: on transformer 5461-4816 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 859
% INFO    : Updated Thermal Rating: on transformer 5461-4816 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 862
% INFO    : Updated Thermal Rating: on transformer 5461-4816 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 929
% INFO    : Updated Thermal Rating: on transformer 5460-3786 : Rate B, Rate C , 0.0, 0.0 -> 1214
% INFO    : Updated Thermal Rating: on transformer 5460-3786 : Rate B, Rate C , 0.0, 0.0 -> 1231
% INFO    : Updated Thermal Rating: on transformer 7256-4491 : Rate B, Rate C , 0.0, 0.0 -> 2824
% INFO    : Updated Thermal Rating: on transformer 6153-58 : Rate B, Rate C , 0.0, 0.0 -> 4652
% INFO    : Updated Thermal Rating: on transformer 6153-6807 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 671
% INFO    : Updated Thermal Rating: on transformer 1465-1262 : Rate B, Rate C , 0.0, 0.0 -> 1116
% INFO    : Updated Thermal Rating: on transformer 1465-1262 : Rate B, Rate C , 0.0, 0.0 -> 1229
% INFO    : Updated Thermal Rating: on transformer 1465-1551 : Rate B, Rate C , 0.0, 0.0 -> 1240
% INFO    : Updated Thermal Rating: on transformer 7537-1551 : Rate B, Rate C , 0.0, 0.0 -> 1160
% INFO    : Updated Thermal Rating: on transformer 7537-1551 : Rate B, Rate C , 0.0, 0.0 -> 1192
% INFO    : Updated Thermal Rating: on transformer 6901-4874 : Rate B, Rate C , 0.0, 0.0 -> 1194
% INFO    : Updated Thermal Rating: on transformer 5241-4 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 784
% INFO    : Updated Thermal Rating: on transformer 7520-561 : Rate B, Rate C , 0.0, 0.0 -> 1222
% INFO    : Updated Thermal Rating: on transformer 749-4324 : Rate B, Rate C , 0.0, 0.0 -> 1382
% INFO    : Updated Thermal Rating: on transformer 4141-7124 : Rate B, Rate C , 0.0, 0.0 -> 1043
% INFO    : Updated Thermal Rating: on transformer 4141-7124 : Rate B, Rate C , 0.0, 0.0 -> 1032
% INFO    : Updated Thermal Rating: on transformer 7466-3649 : Rate B, Rate C , 0.0, 0.0 -> 3016
% INFO    : Updated Thermal Rating: on transformer 8222-6556 : Rate B, Rate C , 0.0, 0.0 -> 1272
% INFO    : Updated Thermal Rating: on transformer 8222-6556 : Rate B, Rate C , 0.0, 0.0 -> 1262
% INFO    : Updated Thermal Rating: on transformer 8222-6556 : Rate B, Rate C , 0.0, 0.0 -> 1311
% INFO    : Updated Thermal Rating: on transformer 4125-163 : Rate B, Rate C , 0.0, 0.0 -> 1325
% INFO    : Updated Thermal Rating: on transformer 4125-163 : Rate B, Rate C , 0.0, 0.0 -> 1366
% INFO    : Updated Thermal Rating: on transformer 4125-163 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 739
% INFO    : Updated Thermal Rating: on transformer 5837-9217 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 666
% INFO    : Updated Thermal Rating: on transformer 5837-1448 : Rate B, Rate C , 0.0, 0.0 -> 1054
% INFO    : Updated Thermal Rating: on transformer 5837-1448 : Rate B, Rate C , 0.0, 0.0 -> 1055
% INFO    : Updated Thermal Rating: on transformer 8267-5365 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 770
% INFO    : Updated Thermal Rating: on transformer 8267-5365 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 749
% INFO    : Updated Thermal Rating: on transformer 2359-8005 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 767
% INFO    : Updated Thermal Rating: on transformer 2359-8005 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 817
% INFO    : Updated Thermal Rating: on transformer 8109-171 : Rate B, Rate C , 0.0, 0.0 -> 1204
% INFO    : Updated Thermal Rating: on transformer 8109-171 : Rate B, Rate C , 0.0, 0.0 -> 1241
% INFO    : Updated Thermal Rating: on transformer 3485-1156 : Rate B, Rate C , 0.0, 0.0 -> 1086
% INFO    : Updated Thermal Rating: on transformer 4734-2229 : Rate B, Rate C , 0.0, 0.0 -> 1065
% INFO    : Updated Thermal Rating: on transformer 1709-7702 : Rate B, Rate C , 0.0, 0.0 -> 1146
% INFO    : Updated Thermal Rating: on transformer 1709-7702 : Rate B, Rate C , 0.0, 0.0 -> 1126
% INFO    : Updated Thermal Rating: on transformer 905-8189 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 770
% INFO    : Updated Thermal Rating: on transformer 8334-8189 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 788
% INFO    : Updated Thermal Rating: on transformer 8334-8189 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 731
% INFO    : Updated Thermal Rating: on transformer 7998-6734 : Rate B, Rate C , 0.0, 0.0 -> 1189
% INFO    : Updated Thermal Rating: on transformer 4196-280 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 784
% INFO    : Updated Thermal Rating: on transformer 4196-280 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 780
% INFO    : Updated Thermal Rating: on transformer 6475-3503 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 749
% INFO    : Updated Thermal Rating: on transformer 6475-3503 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 732
% INFO    : Updated Thermal Rating: on transformer 7328-4235 : Rate B, Rate C , 0.0, 0.0 -> 1137
% INFO    : Updated Thermal Rating: on transformer 7328-4235 : Rate B, Rate C , 0.0, 0.0 -> 1132
% INFO    : Updated Thermal Rating: on transformer 7328-4235 : Rate B, Rate C , 0.0, 0.0 -> 1219
% INFO    : Updated Thermal Rating: on transformer 6921-2949 : Rate B, Rate C , 0.0, 0.0 -> 1266
% INFO    : Updated Thermal Rating: on transformer 6921-2949 : Rate B, Rate C , 0.0, 0.0 -> 1293
% INFO    : Updated Thermal Rating: on transformer 3830-306 : Rate B, Rate C , 0.0, 0.0 -> 1197
% INFO    : Updated Thermal Rating: on transformer 5648-306 : Rate B, Rate C , 0.0, 0.0 -> 1238
% INFO    : Updated Thermal Rating: on transformer 1730-115 : Rate B, Rate C , 0.0, 0.0 -> 1054
% INFO    : Updated Thermal Rating: on transformer 1730-115 : Rate B, Rate C , 0.0, 0.0 -> 1059
% INFO    : Updated Thermal Rating: on transformer 2721-5720 : Rate B, Rate C , 0.0, 0.0 -> 1150
% INFO    : Updated Thermal Rating: on transformer 2721-5720 : Rate B, Rate C , 0.0, 0.0 -> 1129
% INFO    : Updated Thermal Rating: on transformer 432-3246 : Rate B, Rate C , 0.0, 0.0 -> 2432
% INFO    : Updated Thermal Rating: on transformer 432-8846 : Rate B, Rate C , 0.0, 0.0 -> 2483
% INFO    : Updated Thermal Rating: on transformer 432-2393 : Rate B, Rate C , 0.0, 0.0 -> 2533
% INFO    : Updated Thermal Rating: on transformer 432-1895 : Rate B, Rate C , 0.0, 0.0 -> 2588
% INFO    : Updated Thermal Rating: on transformer 432-3412 : Rate B, Rate C , 0.0, 0.0 -> 2447
% INFO    : Updated Thermal Rating: on transformer 432-5586 : Rate B, Rate C , 0.0, 0.0 -> 2502
% INFO    : Updated Thermal Rating: on transformer 432-3112 : Rate B, Rate C , 0.0, 0.0 -> 2207
% INFO    : Updated Thermal Rating: on transformer 432-3112 : Rate B, Rate C , 0.0, 0.0 -> 2165
% INFO    : Updated Thermal Rating: on transformer 432-7857 : Rate B, Rate C , 0.0, 0.0 -> 1160
% INFO    : Updated Thermal Rating: on transformer 960-8497 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 745
% INFO    : Updated Thermal Rating: on transformer 960-8497 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 718
% INFO    : Updated Thermal Rating: on transformer 3577-5907 : Rate B, Rate C , 0.0, 0.0 -> 1269
% INFO    : Updated Thermal Rating: on transformer 3577-5907 : Rate B, Rate C , 0.0, 0.0 -> 1286
% INFO    : Updated Thermal Rating: on transformer 3577-5907 : Rate B, Rate C , 0.0, 0.0 -> 1317
% INFO    : Updated Thermal Rating: on transformer 7164-5918 : Rate B, Rate C , 0.0, 0.0 -> 1358
% INFO    : Updated Thermal Rating: on transformer 7164-5918 : Rate B, Rate C , 0.0, 0.0 -> 1198
% INFO    : Updated Thermal Rating: on transformer 1798-2467 : Rate B, Rate C , 0.0, 0.0 -> 1063
% INFO    : Updated Thermal Rating: on transformer 1798-2467 : Rate B, Rate C , 0.0, 0.0 -> 1045
% INFO    : Updated Thermal Rating: on transformer 3346-2132 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 717
% INFO    : Updated Thermal Rating: on transformer 3346-2132 : Rate B, Rate C , 0.0, 0.0 -> 1212
% INFO    : Updated Thermal Rating: on transformer 3346-2132 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 792
% INFO    : Updated Thermal Rating: on transformer 3483-8992 : Rate B, Rate C , 0.0, 0.0 -> 1266
% INFO    : Updated Thermal Rating: on transformer 8886-8992 : Rate B, Rate C , 0.0, 0.0 -> 1185
% INFO    : Updated Thermal Rating: on transformer 2093-805 : Rate B, Rate C , 0.0, 0.0 -> 1328
% INFO    : Updated Thermal Rating: on transformer 2093-805 : Rate B, Rate C , 0.0, 0.0 -> 1346
% INFO    : Updated Thermal Rating: on transformer 221-1541 : Rate B, Rate C , 0.0, 0.0 -> 1195
% INFO    : Updated Thermal Rating: on transformer 8347-5383 : Rate B, Rate C , 0.0, 0.0 -> 1169
% INFO    : Updated Thermal Rating: on transformer 8347-5383 : Rate B, Rate C , 0.0, 0.0 -> 1150
% INFO    : Updated Thermal Rating: on transformer 8347-5383 : Rate B, Rate C , 0.0, 0.0 -> 1116
% INFO    : Updated Thermal Rating: on transformer 8347-7507 : Rate B, Rate C , 0.0, 0.0 -> 1222
% INFO    : Updated Thermal Rating: on transformer 8347-7507 : Rate B, Rate C , 0.0, 0.0 -> 1206
% INFO    : Updated Thermal Rating: on transformer 8347-7507 : Rate B, Rate C , 0.0, 0.0 -> 1256
% INFO    : Updated Thermal Rating: on transformer 4000-4852 : Rate B, Rate C , 0.0, 0.0 -> 1304
% INFO    : Updated Thermal Rating: on transformer 4000-2012 : Rate B, Rate C , 0.0, 0.0 -> 1303
% INFO    : Updated Thermal Rating: on transformer 2183-4852 : Rate B, Rate C , 0.0, 0.0 -> 1358
% INFO    : Updated Thermal Rating: on transformer 2183-2012 : Rate B, Rate C , 0.0, 0.0 -> 1365
% INFO    : Updated Thermal Rating: on transformer 1642-7098 : Rate B, Rate C , 0.0, 0.0 -> 1185
% INFO    : Updated Thermal Rating: on transformer 1642-687 : Rate B, Rate C , 0.0, 0.0 -> 1169
% INFO    : Updated Thermal Rating: on transformer 809-7098 : Rate B, Rate C , 0.0, 0.0 -> 1144
% INFO    : Updated Thermal Rating: on transformer 809-687 : Rate B, Rate C , 0.0, 0.0 -> 1209
% INFO    : Updated Thermal Rating: on transformer 4594-8804 : Rate B, Rate C , 0.0, 0.0 -> 1220
% INFO    : Updated Thermal Rating: on transformer 4594-8804 : Rate B, Rate C , 0.0, 0.0 -> 1252
% INFO    : Updated Thermal Rating: on transformer 2919-4215 : Rate B, Rate C , 0.0, 0.0 -> 1178
% INFO    : 
% INFO    : === Voltage Setpoint Replacement Notes ===
% INFO    : Bus 3	: V=1.016674, theta=-21.761632 -> V=1.0, theta=0.0
% INFO    : Bus 4	: V=1.026472, theta=-7.007354 -> V=1.0, theta=0.0
% INFO    : Bus 10	: V=1.038534, theta=-24.281644 -> V=1.0, theta=0.0
% INFO    : Bus 21	: V=1.036195, theta=-21.958828 -> V=1.0, theta=0.0
% INFO    : Bus 22	: V=1.035058, theta=-18.483339 -> V=1.0, theta=0.0
% INFO    : Bus 26	: V=1.032267, theta=-3.318448 -> V=1.0, theta=0.0
% INFO    : Bus 29	: V=0.994409, theta=-13.816418 -> V=1.0, theta=0.0
% INFO    : Bus 44	: V=1.045829, theta=-22.181066 -> V=1.0, theta=0.0
% INFO    : Bus 53	: V=1.063422, theta=-9.070013 -> V=1.0, theta=0.0
% INFO    : Bus 58	: V=0.983702, theta=-21.159412 -> V=1.0, theta=0.0
% INFO    : Bus 59	: V=1.036808, theta=-23.631999 -> V=1.0, theta=0.0
% INFO    : Bus 90	: V=1.042187, theta=-27.546292 -> V=1.0, theta=0.0
% INFO    : Bus 96	: V=1.030441, theta=-15.689479 -> V=1.0, theta=0.0
% INFO    : Bus 113	: V=1.030718, theta=-14.242909 -> V=1.0, theta=0.0
% INFO    : Bus 115	: V=1.066797, theta=-19.783678 -> V=1.0, theta=0.0
% INFO    : Bus 118	: V=1.020256, theta=-11.430028 -> V=1.0, theta=0.0
% INFO    : Bus 124	: V=1.081537, theta=8.330657 -> V=1.0, theta=0.0
% INFO    : Bus 128	: V=1.020482, theta=-16.063366 -> V=1.0, theta=0.0
% INFO    : Bus 145	: V=1.039096, theta=-8.903623 -> V=1.0, theta=0.0
% INFO    : Bus 148	: V=1.041568, theta=-7.991267 -> V=1.0, theta=0.0
% INFO    : Bus 150	: V=1.062805, theta=2.531831 -> V=1.0, theta=0.0
% INFO    : Bus 163	: V=1.047047, theta=-10.672351 -> V=1.0, theta=0.0
% INFO    : Bus 171	: V=1.069649, theta=-25.153324 -> V=1.0, theta=0.0
% INFO    : Bus 174	: V=1.074846, theta=-27.942789 -> V=1.0, theta=0.0
% INFO    : Bus 184	: V=1.042771, theta=-11.94851 -> V=1.0, theta=0.0
% INFO    : Bus 188	: V=1.018752, theta=-19.550413 -> V=1.0, theta=0.0
% INFO    : Bus 195	: V=1.056337, theta=-8.791116 -> V=1.0, theta=0.0
% INFO    : Bus 196	: V=1.074825, theta=-26.319857 -> V=1.0, theta=0.0
% INFO    : Bus 198	: V=1.01673, theta=-16.306681 -> V=1.0, theta=0.0
% INFO    : Bus 207	: V=1.026604, theta=-13.457588 -> V=1.0, theta=0.0
% INFO    : Bus 216	: V=1.039362, theta=-24.590496 -> V=1.0, theta=0.0
% INFO    : Bus 217	: V=1.042762, theta=-2.603638 -> V=1.0, theta=0.0
% INFO    : Bus 218	: V=1.045923, theta=-13.114892 -> V=1.0, theta=0.0
% INFO    : Bus 221	: V=0.984682, theta=-21.807603 -> V=1.0, theta=0.0
% INFO    : Bus 225	: V=1.063761, theta=-20.174043 -> V=1.0, theta=0.0
% INFO    : Bus 280	: V=1.035725, theta=-11.193679 -> V=1.0, theta=0.0
% INFO    : Bus 283	: V=1.035204, theta=-12.094637 -> V=1.0, theta=0.0
% INFO    : Bus 292	: V=1.047544, theta=-14.765137 -> V=1.0, theta=0.0
% INFO    : Bus 305	: V=1.067188, theta=-32.434719 -> V=1.0, theta=0.0
% INFO    : Bus 306	: V=1.030032, theta=-18.823594 -> V=1.0, theta=0.0
% INFO    : Bus 314	: V=1.005548, theta=-16.020947 -> V=1.0, theta=0.0
% INFO    : Bus 333	: V=1.014579, theta=-42.137692 -> V=1.0, theta=0.0
% INFO    : Bus 338	: V=1.048249, theta=-6.162533 -> V=1.0, theta=0.0
% INFO    : Bus 346	: V=1.040694, theta=-21.298393 -> V=1.0, theta=0.0
% INFO    : Bus 350	: V=1.043185, theta=-24.295117 -> V=1.0, theta=0.0
% INFO    : Bus 352	: V=1.055378, theta=0.262953 -> V=1.0, theta=0.0
% INFO    : Bus 367	: V=1.07164, theta=-23.599251 -> V=1.0, theta=0.0
% INFO    : Bus 401	: V=1.026548, theta=-14.262083 -> V=1.0, theta=0.0
% INFO    : Bus 408	: V=1.039791, theta=-11.549917 -> V=1.0, theta=0.0
% INFO    : Bus 410	: V=1.041564, theta=-26.439994 -> V=1.0, theta=0.0
% INFO    : Bus 413	: V=1.05013, theta=-6.606455 -> V=1.0, theta=0.0
% INFO    : Bus 416	: V=1.0458, theta=-6.728632 -> V=1.0, theta=0.0
% INFO    : Bus 426	: V=1.040489, theta=-18.395441 -> V=1.0, theta=0.0
% INFO    : Bus 432	: V=1.047774, theta=2.403578 -> V=1.0, theta=0.0
% INFO    : Bus 444	: V=1.036267, theta=-12.201434 -> V=1.0, theta=0.0
% INFO    : Bus 449	: V=1.021739, theta=-8.489958 -> V=1.0, theta=0.0
% INFO    : Bus 453	: V=1.018914, theta=-7.857046 -> V=1.0, theta=0.0
% INFO    : Bus 455	: V=1.045882, theta=-30.596498 -> V=1.0, theta=0.0
% INFO    : Bus 490	: V=1.036451, theta=-23.014287 -> V=1.0, theta=0.0
% INFO    : Bus 500	: V=1.040423, theta=-15.042452 -> V=1.0, theta=0.0
% INFO    : Bus 502	: V=1.043564, theta=-6.675538 -> V=1.0, theta=0.0
% INFO    : Bus 506	: V=1.063297, theta=-9.078728 -> V=1.0, theta=0.0
% INFO    : Bus 513	: V=1.038461, theta=-7.443414 -> V=1.0, theta=0.0
% INFO    : Bus 516	: V=1.075592, theta=-33.453515 -> V=1.0, theta=0.0
% INFO    : Bus 520	: V=1.048239, theta=-27.108761 -> V=1.0, theta=0.0
% INFO    : Bus 549	: V=1.074517, theta=-10.959606 -> V=1.0, theta=0.0
% INFO    : Bus 554	: V=1.024071, theta=-20.793083 -> V=1.0, theta=0.0
% INFO    : Bus 556	: V=1.03694, theta=-22.762979 -> V=1.0, theta=0.0
% INFO    : Bus 561	: V=1.055451, theta=-11.021763 -> V=1.0, theta=0.0
% INFO    : Bus 564	: V=1.069817, theta=-47.078276 -> V=1.0, theta=0.0
% INFO    : Bus 575	: V=1.04436, theta=-11.163788 -> V=1.0, theta=0.0
% INFO    : Bus 583	: V=1.045397, theta=-15.568574 -> V=1.0, theta=0.0
% INFO    : Bus 594	: V=1.036683, theta=-8.869667 -> V=1.0, theta=0.0
% INFO    : Bus 601	: V=1.040685, theta=-14.418335 -> V=1.0, theta=0.0
% INFO    : Bus 604	: V=0.996939, theta=-12.93567 -> V=1.0, theta=0.0
% INFO    : Bus 608	: V=1.071753, theta=-32.66829 -> V=1.0, theta=0.0
% INFO    : Bus 609	: V=1.025344, theta=-14.779536 -> V=1.0, theta=0.0
% INFO    : Bus 615	: V=1.063876, theta=-10.607341 -> V=1.0, theta=0.0
% INFO    : Bus 616	: V=1.048713, theta=-12.997468 -> V=1.0, theta=0.0
% INFO    : Bus 619	: V=1.046742, theta=-25.252227 -> V=1.0, theta=0.0
% INFO    : Bus 639	: V=1.051376, theta=-29.999643 -> V=1.0, theta=0.0
% INFO    : Bus 641	: V=1.03515, theta=-13.956622 -> V=1.0, theta=0.0
% INFO    : Bus 658	: V=1.033849, theta=-17.442414 -> V=1.0, theta=0.0
% INFO    : Bus 661	: V=1.040021, theta=2.414523 -> V=1.0, theta=0.0
% INFO    : Bus 666	: V=1.03076, theta=-5.413919 -> V=1.0, theta=0.0
% INFO    : Bus 678	: V=0.986375, theta=-18.62447 -> V=1.0, theta=0.0
% INFO    : Bus 682	: V=1.0691, theta=-10.045044 -> V=1.0, theta=0.0
% INFO    : Bus 687	: V=1.05742, theta=-4.068613 -> V=1.0, theta=0.0
% INFO    : Bus 707	: V=1.054495, theta=-25.620212 -> V=1.0, theta=0.0
% INFO    : Bus 718	: V=1.031148, theta=-24.884639 -> V=1.0, theta=0.0
% INFO    : Bus 720	: V=0.981824, theta=-26.763103 -> V=1.0, theta=0.0
% INFO    : Bus 726	: V=1.048069, theta=-4.933448 -> V=1.0, theta=0.0
% INFO    : Bus 742	: V=1.05759, theta=-4.070122 -> V=1.0, theta=0.0
% INFO    : Bus 747	: V=1.073922, theta=-26.380554 -> V=1.0, theta=0.0
% INFO    : Bus 749	: V=1.057884, theta=-28.950791 -> V=1.0, theta=0.0
% INFO    : Bus 750	: V=1.041141, theta=-24.444747 -> V=1.0, theta=0.0
% INFO    : Bus 757	: V=1.017567, theta=-13.765564 -> V=1.0, theta=0.0
% INFO    : Bus 766	: V=1.047952, theta=-19.8489 -> V=1.0, theta=0.0
% INFO    : Bus 769	: V=1.024104, theta=-10.886119 -> V=1.0, theta=0.0
% INFO    : Bus 772	: V=1.034361, theta=-14.167643 -> V=1.0, theta=0.0
% INFO    : Bus 776	: V=1.026368, theta=-13.331099 -> V=1.0, theta=0.0
% INFO    : Bus 778	: V=1.049411, theta=-6.680953 -> V=1.0, theta=0.0
% INFO    : Bus 789	: V=1.051689, theta=-5.954643 -> V=1.0, theta=0.0
% INFO    : Bus 795	: V=1.035522, theta=-15.484388 -> V=1.0, theta=0.0
% INFO    : Bus 800	: V=1.034778, theta=-12.128589 -> V=1.0, theta=0.0
% INFO    : Bus 803	: V=1.041369, theta=-24.768342 -> V=1.0, theta=0.0
% INFO    : Bus 804	: V=1.05585, theta=-7.563603 -> V=1.0, theta=0.0
% INFO    : Bus 805	: V=1.05673, theta=-11.12828 -> V=1.0, theta=0.0
% INFO    : Bus 809	: V=1.027525, theta=-0.064839 -> V=1.0, theta=0.0
% INFO    : Bus 819	: V=1.052169, theta=-0.720463 -> V=1.0, theta=0.0
% INFO    : Bus 823	: V=1.044097, theta=-2.229251 -> V=1.0, theta=0.0
% INFO    : Bus 839	: V=1.024385, theta=-1.386321 -> V=1.0, theta=0.0
% INFO    : Bus 851	: V=1.00025, theta=-17.401395 -> V=1.0, theta=0.0
% INFO    : Bus 858	: V=1.031745, theta=1.110134 -> V=1.0, theta=0.0
% INFO    : Bus 870	: V=1.040762, theta=-24.602002 -> V=1.0, theta=0.0
% INFO    : Bus 871	: V=1.056945, theta=-11.955754 -> V=1.0, theta=0.0
% INFO    : Bus 883	: V=1.017176, theta=-10.133417 -> V=1.0, theta=0.0
% INFO    : Bus 891	: V=1.064525, theta=-18.97841 -> V=1.0, theta=0.0
% INFO    : Bus 892	: V=1.069234, theta=-34.99461 -> V=1.0, theta=0.0
% INFO    : Bus 900	: V=1.050278, theta=-15.385577 -> V=1.0, theta=0.0
% INFO    : Bus 903	: V=1.073885, theta=-26.405705 -> V=1.0, theta=0.0
% INFO    : Bus 905	: V=1.035643, theta=-15.075813 -> V=1.0, theta=0.0
% INFO    : Bus 907	: V=1.038555, theta=-9.767436 -> V=1.0, theta=0.0
% INFO    : Bus 908	: V=1.065214, theta=-7.929625 -> V=1.0, theta=0.0
% INFO    : Bus 920	: V=1.045537, theta=-20.769903 -> V=1.0, theta=0.0
% INFO    : Bus 923	: V=1.035596, theta=-23.090183 -> V=1.0, theta=0.0
% INFO    : Bus 933	: V=1.019946, theta=-21.525393 -> V=1.0, theta=0.0
% INFO    : Bus 935	: V=1.049182, theta=-24.470238 -> V=1.0, theta=0.0
% INFO    : Bus 953	: V=1.065973, theta=-13.014498 -> V=1.0, theta=0.0
% INFO    : Bus 954	: V=1.044324, theta=-21.525875 -> V=1.0, theta=0.0
% INFO    : Bus 960	: V=1.063295, theta=-9.078724 -> V=1.0, theta=0.0
% INFO    : Bus 964	: V=1.015553, theta=-11.659761 -> V=1.0, theta=0.0
% INFO    : Bus 972	: V=1.072621, theta=5.35893 -> V=1.0, theta=0.0
% INFO    : Bus 980	: V=1.047164, theta=-25.138433 -> V=1.0, theta=0.0
% INFO    : Bus 1001	: V=1.074143, theta=-33.62199 -> V=1.0, theta=0.0
% INFO    : Bus 1002	: V=1.041506, theta=-20.086455 -> V=1.0, theta=0.0
% INFO    : Bus 1005	: V=1.053955, theta=-12.379476 -> V=1.0, theta=0.0
% INFO    : Bus 1015	: V=1.056277, theta=-5.398682 -> V=1.0, theta=0.0
% INFO    : Bus 1026	: V=1.028182, theta=-29.352232 -> V=1.0, theta=0.0
% INFO    : Bus 1027	: V=0.990542, theta=-18.181223 -> V=1.0, theta=0.0
% INFO    : Bus 1033	: V=1.040934, theta=-24.521854 -> V=1.0, theta=0.0
% INFO    : Bus 1035	: V=1.067815, theta=-32.322562 -> V=1.0, theta=0.0
% INFO    : Bus 1039	: V=1.034441, theta=-19.543294 -> V=1.0, theta=0.0
% INFO    : Bus 1040	: V=1.038913, theta=-9.027471 -> V=1.0, theta=0.0
% INFO    : Bus 1043	: V=1.028946, theta=-3.693426 -> V=1.0, theta=0.0
% INFO    : Bus 1051	: V=1.041627, theta=-12.829065 -> V=1.0, theta=0.0
% INFO    : Bus 1077	: V=1.035206, theta=-12.094658 -> V=1.0, theta=0.0
% INFO    : Bus 1078	: V=1.061509, theta=-3.472987 -> V=1.0, theta=0.0
% INFO    : Bus 1081	: V=1.038644, theta=-10.509999 -> V=1.0, theta=0.0
% INFO    : Bus 1083	: V=1.049472, theta=-8.613737 -> V=1.0, theta=0.0
% INFO    : Bus 1090	: V=1.0101, theta=-21.692579 -> V=1.0, theta=0.0
% INFO    : Bus 1093	: V=1.027056, theta=-8.507308 -> V=1.0, theta=0.0
% INFO    : Bus 1096	: V=1.050189, theta=-1.116839 -> V=1.0, theta=0.0
% INFO    : Bus 1100	: V=1.042801, theta=-4.348181 -> V=1.0, theta=0.0
% INFO    : Bus 1101	: V=1.033508, theta=-14.209132 -> V=1.0, theta=0.0
% INFO    : Bus 1102	: V=1.049879, theta=-6.64195 -> V=1.0, theta=0.0
% INFO    : Bus 1105	: V=1.074759, theta=-26.325932 -> V=1.0, theta=0.0
% INFO    : Bus 1111	: V=1.036823, theta=-8.871578 -> V=1.0, theta=0.0
% INFO    : Bus 1129	: V=1.003325, theta=-22.532961 -> V=1.0, theta=0.0
% INFO    : Bus 1136	: V=1.034786, theta=-18.539009 -> V=1.0, theta=0.0
% INFO    : Bus 1137	: V=1.048666, theta=-24.42816 -> V=1.0, theta=0.0
% INFO    : Bus 1146	: V=1.032638, theta=-5.627486 -> V=1.0, theta=0.0
% INFO    : Bus 1151	: V=1.043354, theta=-20.606997 -> V=1.0, theta=0.0
% INFO    : Bus 1153	: V=1.034654, theta=-6.058841 -> V=1.0, theta=0.0
% INFO    : Bus 1156	: V=1.038055, theta=-22.501868 -> V=1.0, theta=0.0
% INFO    : Bus 1159	: V=1.052615, theta=-36.244174 -> V=1.0, theta=0.0
% INFO    : Bus 1172	: V=1.074468, theta=-25.55724 -> V=1.0, theta=0.0
% INFO    : Bus 1179	: V=1.040896, theta=-2.802576 -> V=1.0, theta=0.0
% INFO    : Bus 1183	: V=1.066643, theta=-33.081849 -> V=1.0, theta=0.0
% INFO    : Bus 1187	: V=1.039857, theta=-4.955282 -> V=1.0, theta=0.0
% INFO    : Bus 1188	: V=1.054495, theta=-14.222981 -> V=1.0, theta=0.0
% INFO    : Bus 1194	: V=1.03896, theta=-15.127161 -> V=1.0, theta=0.0
% INFO    : Bus 1198	: V=0.987964, theta=-14.637206 -> V=1.0, theta=0.0
% INFO    : Bus 1201	: V=1.050304, theta=-19.627666 -> V=1.0, theta=0.0
% INFO    : Bus 1216	: V=1.040626, theta=-10.966354 -> V=1.0, theta=0.0
% INFO    : Bus 1233	: V=1.037981, theta=-22.526704 -> V=1.0, theta=0.0
% INFO    : Bus 1234	: V=1.022628, theta=-16.524518 -> V=1.0, theta=0.0
% INFO    : Bus 1237	: V=1.108028, theta=-6.285992 -> V=1.0, theta=0.0
% INFO    : Bus 1248	: V=1.047205, theta=-10.673893 -> V=1.0, theta=0.0
% INFO    : Bus 1249	: V=1.019402, theta=-11.26449 -> V=1.0, theta=0.0
% INFO    : Bus 1251	: V=1.027102, theta=-8.516785 -> V=1.0, theta=0.0
% INFO    : Bus 1262	: V=1.038607, theta=-22.034538 -> V=1.0, theta=0.0
% INFO    : Bus 1265	: V=1.066705, theta=-50.057306 -> V=1.0, theta=0.0
% INFO    : Bus 1275	: V=1.032647, theta=-18.856368 -> V=1.0, theta=0.0
% INFO    : Bus 1295	: V=1.03682, theta=-8.643487 -> V=1.0, theta=0.0
% INFO    : Bus 1301	: V=1.05167, theta=-28.720012 -> V=1.0, theta=0.0
% INFO    : Bus 1305	: V=1.038253, theta=-22.269637 -> V=1.0, theta=0.0
% INFO    : Bus 1311	: V=1.033986, theta=-21.654604 -> V=1.0, theta=0.0
% INFO    : Bus 1326	: V=1.069384, theta=-34.995605 -> V=1.0, theta=0.0
% INFO    : Bus 1334	: V=1.025188, theta=-16.314102 -> V=1.0, theta=0.0
% INFO    : Bus 1341	: V=1.032899, theta=-14.204982 -> V=1.0, theta=0.0
% INFO    : Bus 1343	: V=0.996377, theta=-14.200565 -> V=1.0, theta=0.0
% INFO    : Bus 1354	: V=1.041045, theta=-7.375163 -> V=1.0, theta=0.0
% INFO    : Bus 1355	: V=1.0328, theta=-8.554156 -> V=1.0, theta=0.0
% INFO    : Bus 1364	: V=1.039851, theta=-12.092524 -> V=1.0, theta=0.0
% INFO    : Bus 1380	: V=1.033661, theta=-22.574327 -> V=1.0, theta=0.0
% INFO    : Bus 1394	: V=1.074659, theta=-26.314245 -> V=1.0, theta=0.0
% INFO    : Bus 1397	: V=1.037924, theta=-12.820941 -> V=1.0, theta=0.0
% INFO    : Bus 1398	: V=1.017322, theta=-19.003234 -> V=1.0, theta=0.0
% INFO    : Bus 1401	: V=1.038647, theta=-14.758146 -> V=1.0, theta=0.0
% INFO    : Bus 1414	: V=1.022683, theta=-27.895964 -> V=1.0, theta=0.0
% INFO    : Bus 1415	: V=1.032141, theta=-11.506028 -> V=1.0, theta=0.0
% INFO    : Bus 1422	: V=1.04353, theta=-20.966559 -> V=1.0, theta=0.0
% INFO    : Bus 1435	: V=1.044674, theta=-24.345986 -> V=1.0, theta=0.0
% INFO    : Bus 1436	: V=1.047684, theta=-12.917585 -> V=1.0, theta=0.0
% INFO    : Bus 1448	: V=1.075069, theta=-15.319825 -> V=1.0, theta=0.0
% INFO    : Bus 1459	: V=1.042934, theta=-21.817757 -> V=1.0, theta=0.0
% INFO    : Bus 1462	: V=1.043552, theta=-20.967069 -> V=1.0, theta=0.0
% INFO    : Bus 1465	: V=0.988454, theta=-15.339654 -> V=1.0, theta=0.0
% INFO    : Bus 1478	: V=1.048068, theta=-15.82908 -> V=1.0, theta=0.0
% INFO    : Bus 1483	: V=1.064156, theta=-26.867437 -> V=1.0, theta=0.0
% INFO    : Bus 1486	: V=1.034956, theta=-23.34269 -> V=1.0, theta=0.0
% INFO    : Bus 1494	: V=1.034255, theta=-11.521816 -> V=1.0, theta=0.0
% INFO    : Bus 1502	: V=1.027764, theta=-26.693479 -> V=1.0, theta=0.0
% INFO    : Bus 1504	: V=1.025322, theta=-14.28951 -> V=1.0, theta=0.0
% INFO    : Bus 1526	: V=1.042753, theta=-11.9479 -> V=1.0, theta=0.0
% INFO    : Bus 1538	: V=1.033256, theta=-8.75699 -> V=1.0, theta=0.0
% INFO    : Bus 1539	: V=1.059384, theta=-15.296455 -> V=1.0, theta=0.0
% INFO    : Bus 1541	: V=1.039282, theta=-23.538177 -> V=1.0, theta=0.0
% INFO    : Bus 1545	: V=1.042222, theta=-23.472695 -> V=1.0, theta=0.0
% INFO    : Bus 1547	: V=1.040481, theta=-15.042995 -> V=1.0, theta=0.0
% INFO    : Bus 1551	: V=1.043158, theta=-20.41875 -> V=1.0, theta=0.0
% INFO    : Bus 1552	: V=1.042604, theta=-16.620759 -> V=1.0, theta=0.0
% INFO    : Bus 1554	: V=1.020729, theta=-16.043428 -> V=1.0, theta=0.0
% INFO    : Bus 1556	: V=1.061796, theta=-11.391738 -> V=1.0, theta=0.0
% INFO    : Bus 1562	: V=1.042236, theta=-25.854486 -> V=1.0, theta=0.0
% INFO    : Bus 1566	: V=1.036219, theta=-24.756749 -> V=1.0, theta=0.0
% INFO    : Bus 1568	: V=1.046858, theta=-25.154702 -> V=1.0, theta=0.0
% INFO    : Bus 1578	: V=1.040417, theta=-12.029853 -> V=1.0, theta=0.0
% INFO    : Bus 1584	: V=1.026871, theta=-14.239921 -> V=1.0, theta=0.0
% INFO    : Bus 1592	: V=1.037512, theta=-2.335282 -> V=1.0, theta=0.0
% INFO    : Bus 1595	: V=1.01584, theta=-29.283839 -> V=1.0, theta=0.0
% INFO    : Bus 1604	: V=1.043862, theta=-6.640235 -> V=1.0, theta=0.0
% INFO    : Bus 1605	: V=1.076968, theta=-24.357645 -> V=1.0, theta=0.0
% INFO    : Bus 1607	: V=1.030671, theta=-5.514136 -> V=1.0, theta=0.0
% INFO    : Bus 1609	: V=1.05016, theta=-20.676376 -> V=1.0, theta=0.0
% INFO    : Bus 1625	: V=1.047827, theta=-19.847235 -> V=1.0, theta=0.0
% INFO    : Bus 1629	: V=1.043667, theta=-11.062381 -> V=1.0, theta=0.0
% INFO    : Bus 1642	: V=1.028554, theta=0.427747 -> V=1.0, theta=0.0
% INFO    : Bus 1643	: V=1.042277, theta=-25.887944 -> V=1.0, theta=0.0
% INFO    : Bus 1644	: V=1.054472, theta=3.4279 -> V=1.0, theta=0.0
% INFO    : Bus 1662	: V=1.046228, theta=-20.80193 -> V=1.0, theta=0.0
% INFO    : Bus 1672	: V=1.061821, theta=-11.405066 -> V=1.0, theta=0.0
% INFO    : Bus 1680	: V=1.04395, theta=-2.225166 -> V=1.0, theta=0.0
% INFO    : Bus 1692	: V=1.047275, theta=-10.47462 -> V=1.0, theta=0.0
% INFO    : Bus 1704	: V=1.038923, theta=-13.052366 -> V=1.0, theta=0.0
% INFO    : Bus 1708	: V=1.037938, theta=-13.186223 -> V=1.0, theta=0.0
% INFO    : Bus 1709	: V=1.007462, theta=-14.734072 -> V=1.0, theta=0.0
% INFO    : Bus 1711	: V=1.052686, theta=-29.767092 -> V=1.0, theta=0.0
% INFO    : Bus 1721	: V=1.062238, theta=2.466713 -> V=1.0, theta=0.0
% INFO    : Bus 1730	: V=1.025799, theta=-14.51076 -> V=1.0, theta=0.0
% INFO    : Bus 1742	: V=1.030326, theta=-32.491405 -> V=1.0, theta=0.0
% INFO    : Bus 1746	: V=1.049354, theta=-24.089302 -> V=1.0, theta=0.0
% INFO    : Bus 1750	: V=1.036578, theta=-19.191311 -> V=1.0, theta=0.0
% INFO    : Bus 1754	: V=1.04286, theta=-17.149587 -> V=1.0, theta=0.0
% INFO    : Bus 1758	: V=1.03465, theta=-4.424306 -> V=1.0, theta=0.0
% INFO    : Bus 1763	: V=1.034875, theta=-30.808254 -> V=1.0, theta=0.0
% INFO    : Bus 1767	: V=1.049612, theta=-45.569227 -> V=1.0, theta=0.0
% INFO    : Bus 1768	: V=1.042927, theta=-11.13756 -> V=1.0, theta=0.0
% INFO    : Bus 1775	: V=1.05106, theta=-25.97492 -> V=1.0, theta=0.0
% INFO    : Bus 1794	: V=1.05295, theta=-0.236871 -> V=1.0, theta=0.0
% INFO    : Bus 1798	: V=0.987325, theta=-7.424983 -> V=1.0, theta=0.0
% INFO    : Bus 1803	: V=1.038883, theta=-22.036572 -> V=1.0, theta=0.0
% INFO    : Bus 1808	: V=1.046224, theta=-0.834506 -> V=1.0, theta=0.0
% INFO    : Bus 1813	: V=1.029057, theta=-7.519944 -> V=1.0, theta=0.0
% INFO    : Bus 1817	: V=1.069539, theta=-12.567622 -> V=1.0, theta=0.0
% INFO    : Bus 1833	: V=1.036371, theta=-22.480232 -> V=1.0, theta=0.0
% INFO    : Bus 1838	: V=1.037419, theta=-22.162507 -> V=1.0, theta=0.0
% INFO    : Bus 1844	: V=1.061839, theta=-11.404513 -> V=1.0, theta=0.0
% INFO    : Bus 1851	: V=1.04762, theta=-12.927099 -> V=1.0, theta=0.0
% INFO    : Bus 1852	: V=1.054325, theta=-25.744509 -> V=1.0, theta=0.0
% INFO    : Bus 1857	: V=1.028608, theta=-11.055937 -> V=1.0, theta=0.0
% INFO    : Bus 1860	: V=1.060858, theta=-25.532569 -> V=1.0, theta=0.0
% INFO    : Bus 1866	: V=1.04474, theta=-28.285319 -> V=1.0, theta=0.0
% INFO    : Bus 1868	: V=1.035258, theta=-15.877966 -> V=1.0, theta=0.0
% INFO    : Bus 1876	: V=1.030797, theta=-14.242223 -> V=1.0, theta=0.0
% INFO    : Bus 1883	: V=1.029787, theta=-16.425673 -> V=1.0, theta=0.0
% INFO    : Bus 1888	: V=1.039377, theta=-2.376673 -> V=1.0, theta=0.0
% INFO    : Bus 1895	: V=1.070353, theta=7.588403 -> V=1.0, theta=0.0
% INFO    : Bus 1896	: V=1.021131, theta=-6.153674 -> V=1.0, theta=0.0
% INFO    : Bus 1910	: V=1.049243, theta=-6.695385 -> V=1.0, theta=0.0
% INFO    : Bus 1914	: V=1.035636, theta=-20.619184 -> V=1.0, theta=0.0
% INFO    : Bus 1917	: V=1.050486, theta=-25.132946 -> V=1.0, theta=0.0
% INFO    : Bus 1923	: V=1.002407, theta=-11.646061 -> V=1.0, theta=0.0
% INFO    : Bus 1940	: V=1.03614, theta=-18.037347 -> V=1.0, theta=0.0
% INFO    : Bus 1959	: V=1.064692, theta=-10.511132 -> V=1.0, theta=0.0
% INFO    : Bus 1965	: V=1.066548, theta=-49.702693 -> V=1.0, theta=0.0
% INFO    : Bus 1973	: V=1.074741, theta=-26.300211 -> V=1.0, theta=0.0
% INFO    : Bus 1979	: V=1.074144, theta=-33.621995 -> V=1.0, theta=0.0
% INFO    : Bus 1980	: V=1.040983, theta=-21.42173 -> V=1.0, theta=0.0
% INFO    : Bus 1998	: V=1.033294, theta=-20.141362 -> V=1.0, theta=0.0
% INFO    : Bus 2012	: V=1.038506, theta=-18.675791 -> V=1.0, theta=0.0
% INFO    : Bus 2019	: V=1.044528, theta=-21.078894 -> V=1.0, theta=0.0
% INFO    : Bus 2020	: V=1.051074, theta=-24.096673 -> V=1.0, theta=0.0
% INFO    : Bus 2021	: V=1.050096, theta=-24.96566 -> V=1.0, theta=0.0
% INFO    : Bus 2035	: V=1.03088, theta=0.693557 -> V=1.0, theta=0.0
% INFO    : Bus 2042	: V=1.037536, theta=-5.903671 -> V=1.0, theta=0.0
% INFO    : Bus 2043	: V=1.043517, theta=-20.967534 -> V=1.0, theta=0.0
% INFO    : Bus 2044	: V=1.032138, theta=-12.426968 -> V=1.0, theta=0.0
% INFO    : Bus 2050	: V=1.009914, theta=-1.144693 -> V=1.0, theta=0.0
% INFO    : Bus 2056	: V=1.038215, theta=-9.076082 -> V=1.0, theta=0.0
% INFO    : Bus 2057	: V=1.04971, theta=-30.773674 -> V=1.0, theta=0.0
% INFO    : Bus 2072	: V=1.065746, theta=-17.405584 -> V=1.0, theta=0.0
% INFO    : Bus 2078	: V=1.020675, theta=-14.721188 -> V=1.0, theta=0.0
% INFO    : Bus 2079	: V=1.050272, theta=-12.128304 -> V=1.0, theta=0.0
% INFO    : Bus 2083	: V=1.035, theta=-18.482915 -> V=1.0, theta=0.0
% INFO    : Bus 2085	: V=1.040351, theta=2.467063 -> V=1.0, theta=0.0
% INFO    : Bus 2088	: V=1.052176, theta=-12.052739 -> V=1.0, theta=0.0
% INFO    : Bus 2089	: V=1.04312, theta=-25.770522 -> V=1.0, theta=0.0
% INFO    : Bus 2093	: V=1.016671, theta=-8.086067 -> V=1.0, theta=0.0
% INFO    : Bus 2101	: V=1.02998, theta=-5.549174 -> V=1.0, theta=0.0
% INFO    : Bus 2128	: V=1.035961, theta=-23.062582 -> V=1.0, theta=0.0
% INFO    : Bus 2129	: V=1.016495, theta=-8.242431 -> V=1.0, theta=0.0
% INFO    : Bus 2132	: V=1.039669, theta=-15.783021 -> V=1.0, theta=0.0
% INFO    : Bus 2142	: V=1.050391, theta=-7.902365 -> V=1.0, theta=0.0
% INFO    : Bus 2155	: V=1.037645, theta=-5.893797 -> V=1.0, theta=0.0
% INFO    : Bus 2161	: V=1.048364, theta=-28.662661 -> V=1.0, theta=0.0
% INFO    : Bus 2166	: V=1.052887, theta=-14.673236 -> V=1.0, theta=0.0
% INFO    : Bus 2174	: V=1.011944, theta=-13.202451 -> V=1.0, theta=0.0
% INFO    : Bus 2177	: V=1.07333, theta=-28.416356 -> V=1.0, theta=0.0
% INFO    : Bus 2183	: V=0.995876, theta=-16.181883 -> V=1.0, theta=0.0
% INFO    : Bus 2189	: V=1.047761, theta=-6.28234 -> V=1.0, theta=0.0
% INFO    : Bus 2197	: V=1.035528, theta=-6.012095 -> V=1.0, theta=0.0
% INFO    : Bus 2208	: V=1.051126, theta=-13.420372 -> V=1.0, theta=0.0
% INFO    : Bus 2229	: V=1.062959, theta=-13.080678 -> V=1.0, theta=0.0
% INFO    : Bus 2230	: V=1.036513, theta=-22.481463 -> V=1.0, theta=0.0
% INFO    : Bus 2231	: V=1.049391, theta=1.166976 -> V=1.0, theta=0.0
% INFO    : Bus 2242	: V=1.02489, theta=-19.020985 -> V=1.0, theta=0.0
% INFO    : Bus 2252	: V=1.068023, theta=-47.917821 -> V=1.0, theta=0.0
% INFO    : Bus 2273	: V=1.074359, theta=-26.339387 -> V=1.0, theta=0.0
% INFO    : Bus 2276	: V=1.05324, theta=-23.758819 -> V=1.0, theta=0.0
% INFO    : Bus 2286	: V=1.023269, theta=-8.717089 -> V=1.0, theta=0.0
% INFO    : Bus 2288	: V=1.034468, theta=-8.57662 -> V=1.0, theta=0.0
% INFO    : Bus 2291	: V=1.072528, theta=-10.610728 -> V=1.0, theta=0.0
% INFO    : Bus 2303	: V=1.03744, theta=-15.856049 -> V=1.0, theta=0.0
% INFO    : Bus 2304	: V=1.058495, theta=-25.832763 -> V=1.0, theta=0.0
% INFO    : Bus 2308	: V=1.038612, theta=-24.078628 -> V=1.0, theta=0.0
% INFO    : Bus 2313	: V=1.046654, theta=-21.265608 -> V=1.0, theta=0.0
% INFO    : Bus 2319	: V=1.061069, theta=-8.962289 -> V=1.0, theta=0.0
% INFO    : Bus 2327	: V=1.047194, theta=-25.133812 -> V=1.0, theta=0.0
% INFO    : Bus 2328	: V=1.017489, theta=-14.250876 -> V=1.0, theta=0.0
% INFO    : Bus 2337	: V=1.045493, theta=-29.7818 -> V=1.0, theta=0.0
% INFO    : Bus 2340	: V=1.03958, theta=-12.236094 -> V=1.0, theta=0.0
% INFO    : Bus 2341	: V=1.065118, theta=-26.070582 -> V=1.0, theta=0.0
% INFO    : Bus 2359	: V=1.024884, theta=-9.921886 -> V=1.0, theta=0.0
% INFO    : Bus 2360	: V=1.044563, theta=-21.085033 -> V=1.0, theta=0.0
% INFO    : Bus 2361	: V=1.052288, theta=-29.004707 -> V=1.0, theta=0.0
% INFO    : Bus 2365	: V=1.033702, theta=-22.17424 -> V=1.0, theta=0.0
% INFO    : Bus 2372	: V=0.991274, theta=-17.482034 -> V=1.0, theta=0.0
% INFO    : Bus 2377	: V=1.036655, theta=-14.897845 -> V=1.0, theta=0.0
% INFO    : Bus 2393	: V=1.070495, theta=7.700354 -> V=1.0, theta=0.0
% INFO    : Bus 2406	: V=1.048666, theta=-24.428158 -> V=1.0, theta=0.0
% INFO    : Bus 2421	: V=1.047766, theta=-23.702161 -> V=1.0, theta=0.0
% INFO    : Bus 2424	: V=1.034979, theta=-22.416002 -> V=1.0, theta=0.0
% INFO    : Bus 2425	: V=1.041186, theta=-9.882232 -> V=1.0, theta=0.0
% INFO    : Bus 2426	: V=1.037687, theta=-13.762974 -> V=1.0, theta=0.0
% INFO    : Bus 2430	: V=1.041369, theta=-11.921713 -> V=1.0, theta=0.0
% INFO    : Bus 2432	: V=1.030479, theta=-32.300033 -> V=1.0, theta=0.0
% INFO    : Bus 2438	: V=1.046626, theta=-21.265307 -> V=1.0, theta=0.0
% INFO    : Bus 2446	: V=1.06157, theta=7.557722 -> V=1.0, theta=0.0
% INFO    : Bus 2457	: V=1.040059, theta=-24.619174 -> V=1.0, theta=0.0
% INFO    : Bus 2458	: V=1.006537, theta=-13.460583 -> V=1.0, theta=0.0
% INFO    : Bus 2467	: V=1.018095, theta=-14.100158 -> V=1.0, theta=0.0
% INFO    : Bus 2468	: V=1.048132, theta=-6.215141 -> V=1.0, theta=0.0
% INFO    : Bus 2475	: V=1.065573, theta=-7.808732 -> V=1.0, theta=0.0
% INFO    : Bus 2479	: V=1.008158, theta=-2.627166 -> V=1.0, theta=0.0
% INFO    : Bus 2481	: V=1.042777, theta=-18.185589 -> V=1.0, theta=0.0
% INFO    : Bus 2489	: V=1.049366, theta=1.167288 -> V=1.0, theta=0.0
% INFO    : Bus 2503	: V=1.012856, theta=-21.48175 -> V=1.0, theta=0.0
% INFO    : Bus 2510	: V=1.028486, theta=-12.08393 -> V=1.0, theta=0.0
% INFO    : Bus 2518	: V=0.999088, theta=-11.536983 -> V=1.0, theta=0.0
% INFO    : Bus 2526	: V=1.044376, theta=-19.855823 -> V=1.0, theta=0.0
% INFO    : Bus 2527	: V=1.043988, theta=-4.63491 -> V=1.0, theta=0.0
% INFO    : Bus 2535	: V=1.037544, theta=-2.896669 -> V=1.0, theta=0.0
% INFO    : Bus 2550	: V=1.049384, theta=-6.666685 -> V=1.0, theta=0.0
% INFO    : Bus 2558	: V=1.023305, theta=-16.640241 -> V=1.0, theta=0.0
% INFO    : Bus 2563	: V=1.046977, theta=-4.707678 -> V=1.0, theta=0.0
% INFO    : Bus 2575	: V=1.04159, theta=-2.724929 -> V=1.0, theta=0.0
% INFO    : Bus 2591	: V=1.030923, theta=-15.233022 -> V=1.0, theta=0.0
% INFO    : Bus 2597	: V=1.033106, theta=-10.863404 -> V=1.0, theta=0.0
% INFO    : Bus 2598	: V=1.040506, theta=-15.286014 -> V=1.0, theta=0.0
% INFO    : Bus 2600	: V=1.038821, theta=-13.64341 -> V=1.0, theta=0.0
% INFO    : Bus 2627	: V=1.061488, theta=7.521439 -> V=1.0, theta=0.0
% INFO    : Bus 2629	: V=1.045498, theta=-24.492103 -> V=1.0, theta=0.0
% INFO    : Bus 2641	: V=1.042124, theta=-11.251293 -> V=1.0, theta=0.0
% INFO    : Bus 2644	: V=1.07369, theta=-24.808555 -> V=1.0, theta=0.0
% INFO    : Bus 2653	: V=1.036517, theta=-23.007774 -> V=1.0, theta=0.0
% INFO    : Bus 2654	: V=1.019228, theta=-18.770253 -> V=1.0, theta=0.0
% INFO    : Bus 2656	: V=1.034308, theta=-22.749906 -> V=1.0, theta=0.0
% INFO    : Bus 2676	: V=1.035697, theta=-14.93988 -> V=1.0, theta=0.0
% INFO    : Bus 2689	: V=1.034001, theta=-3.213772 -> V=1.0, theta=0.0
% INFO    : Bus 2695	: V=1.038344, theta=-21.004788 -> V=1.0, theta=0.0
% INFO    : Bus 2702	: V=1.043222, theta=-25.609448 -> V=1.0, theta=0.0
% INFO    : Bus 2719	: V=1.035384, theta=-15.495326 -> V=1.0, theta=0.0
% INFO    : Bus 2721	: V=0.983623, theta=-22.371652 -> V=1.0, theta=0.0
% INFO    : Bus 2732	: V=1.013054, theta=-10.064991 -> V=1.0, theta=0.0
% INFO    : Bus 2749	: V=1.049925, theta=-30.124895 -> V=1.0, theta=0.0
% INFO    : Bus 2751	: V=1.042162, theta=-21.896741 -> V=1.0, theta=0.0
% INFO    : Bus 2754	: V=1.051994, theta=-13.365671 -> V=1.0, theta=0.0
% INFO    : Bus 2770	: V=1.047946, theta=-9.667144 -> V=1.0, theta=0.0
% INFO    : Bus 2782	: V=1.06184, theta=-11.404239 -> V=1.0, theta=0.0
% INFO    : Bus 2786	: V=1.073795, theta=6.427789 -> V=1.0, theta=0.0
% INFO    : Bus 2794	: V=1.035004, theta=-18.482955 -> V=1.0, theta=0.0
% INFO    : Bus 2795	: V=1.070164, theta=-32.44656 -> V=1.0, theta=0.0
% INFO    : Bus 2797	: V=1.042226, theta=-4.483231 -> V=1.0, theta=0.0
% INFO    : Bus 2799	: V=1.05396, theta=-12.355638 -> V=1.0, theta=0.0
% INFO    : Bus 2801	: V=1.041023, theta=-24.502823 -> V=1.0, theta=0.0
% INFO    : Bus 2806	: V=1.050477, theta=0.170291 -> V=1.0, theta=0.0
% INFO    : Bus 2815	: V=1.03655, theta=-22.984441 -> V=1.0, theta=0.0
% INFO    : Bus 2816	: V=1.053944, theta=-0.390904 -> V=1.0, theta=0.0
% INFO    : Bus 2841	: V=1.08248, theta=-26.223645 -> V=1.0, theta=0.0
% INFO    : Bus 2842	: V=1.043712, theta=-6.650222 -> V=1.0, theta=0.0
% INFO    : Bus 2847	: V=1.050663, theta=-3.956106 -> V=1.0, theta=0.0
% INFO    : Bus 2848	: V=0.998047, theta=-7.830482 -> V=1.0, theta=0.0
% INFO    : Bus 2850	: V=1.03307, theta=-18.741426 -> V=1.0, theta=0.0
% INFO    : Bus 2854	: V=1.044838, theta=-10.677353 -> V=1.0, theta=0.0
% INFO    : Bus 2863	: V=1.028402, theta=-11.074681 -> V=1.0, theta=0.0
% INFO    : Bus 2866	: V=1.03784, theta=-7.272198 -> V=1.0, theta=0.0
% INFO    : Bus 2872	: V=1.063841, theta=-10.631082 -> V=1.0, theta=0.0
% INFO    : Bus 2877	: V=1.041807, theta=-14.920901 -> V=1.0, theta=0.0
% INFO    : Bus 2878	: V=1.057626, theta=-10.952158 -> V=1.0, theta=0.0
% INFO    : Bus 2886	: V=1.055151, theta=-14.128145 -> V=1.0, theta=0.0
% INFO    : Bus 2888	: V=1.013722, theta=-21.258074 -> V=1.0, theta=0.0
% INFO    : Bus 2889	: V=1.050185, theta=-1.116811 -> V=1.0, theta=0.0
% INFO    : Bus 2898	: V=1.035844, theta=-23.070363 -> V=1.0, theta=0.0
% INFO    : Bus 2902	: V=1.059072, theta=-23.273273 -> V=1.0, theta=0.0
% INFO    : Bus 2910	: V=1.040554, theta=-2.262281 -> V=1.0, theta=0.0
% INFO    : Bus 2918	: V=1.02385, theta=-28.205516 -> V=1.0, theta=0.0
% INFO    : Bus 2919	: V=0.991588, theta=-18.308905 -> V=1.0, theta=0.0
% INFO    : Bus 2924	: V=1.057573, theta=-33.080856 -> V=1.0, theta=0.0
% INFO    : Bus 2928	: V=1.074568, theta=-26.335879 -> V=1.0, theta=0.0
% INFO    : Bus 2930	: V=1.047695, theta=-12.912307 -> V=1.0, theta=0.0
% INFO    : Bus 2931	: V=1.043622, theta=-32.26389 -> V=1.0, theta=0.0
% INFO    : Bus 2934	: V=1.051149, theta=-6.52803 -> V=1.0, theta=0.0
% INFO    : Bus 2938	: V=1.005521, theta=-7.42176 -> V=1.0, theta=0.0
% INFO    : Bus 2940	: V=1.01671, theta=-14.352513 -> V=1.0, theta=0.0
% INFO    : Bus 2949	: V=1.050433, theta=-4.837602 -> V=1.0, theta=0.0
% INFO    : Bus 2961	: V=1.041215, theta=-24.387727 -> V=1.0, theta=0.0
% INFO    : Bus 2967	: V=1.046973, theta=-17.07434 -> V=1.0, theta=0.0
% INFO    : Bus 2968	: V=1.044527, theta=-8.952764 -> V=1.0, theta=0.0
% INFO    : Bus 2972	: V=1.038342, theta=-15.064035 -> V=1.0, theta=0.0
% INFO    : Bus 2980	: V=1.063297, theta=-9.078731 -> V=1.0, theta=0.0
% INFO    : Bus 2981	: V=1.075422, theta=-15.322665 -> V=1.0, theta=0.0
% INFO    : Bus 2985	: V=1.053607, theta=-8.47854 -> V=1.0, theta=0.0
% INFO    : Bus 2995	: V=1.051891, theta=-3.763961 -> V=1.0, theta=0.0
% INFO    : Bus 3013	: V=1.049575, theta=-5.241034 -> V=1.0, theta=0.0
% INFO    : Bus 3018	: V=1.041705, theta=-12.798969 -> V=1.0, theta=0.0
% INFO    : Bus 3019	: V=1.036837, theta=-22.763335 -> V=1.0, theta=0.0
% INFO    : Bus 3021	: V=1.042535, theta=-11.458053 -> V=1.0, theta=0.0
% INFO    : Bus 3022	: V=1.038441, theta=-14.928463 -> V=1.0, theta=0.0
% INFO    : Bus 3028	: V=1.030654, theta=0.605264 -> V=1.0, theta=0.0
% INFO    : Bus 3036	: V=1.046808, theta=-25.175878 -> V=1.0, theta=0.0
% INFO    : Bus 3037	: V=1.04857, theta=-6.585978 -> V=1.0, theta=0.0
% INFO    : Bus 3044	: V=1.044991, theta=-21.014316 -> V=1.0, theta=0.0
% INFO    : Bus 3051	: V=1.031148, theta=-24.884639 -> V=1.0, theta=0.0
% INFO    : Bus 3069	: V=1.033466, theta=-8.740353 -> V=1.0, theta=0.0
% INFO    : Bus 3070	: V=1.013716, theta=-21.258029 -> V=1.0, theta=0.0
% INFO    : Bus 3071	: V=1.044715, theta=-7.284056 -> V=1.0, theta=0.0
% INFO    : Bus 3072	: V=1.050676, theta=-30.097241 -> V=1.0, theta=0.0
% INFO    : Bus 3075	: V=1.020662, theta=-16.898848 -> V=1.0, theta=0.0
% INFO    : Bus 3082	: V=0.998938, theta=-15.122127 -> V=1.0, theta=0.0
% INFO    : Bus 3083	: V=1.068389, theta=-27.641331 -> V=1.0, theta=0.0
% INFO    : Bus 3085	: V=1.067218, theta=-27.697899 -> V=1.0, theta=0.0
% INFO    : Bus 3112	: V=1.057299, theta=2.403578 -> V=1.0, theta=0.0
% INFO    : Bus 3114	: V=1.071964, theta=-11.598423 -> V=1.0, theta=0.0
% INFO    : Bus 3121	: V=1.031627, theta=-7.214885 -> V=1.0, theta=0.0
% INFO    : Bus 3126	: V=1.021547, theta=-17.925447 -> V=1.0, theta=0.0
% INFO    : Bus 3133	: V=1.065372, theta=-9.169038 -> V=1.0, theta=0.0
% INFO    : Bus 3134	: V=1.023117, theta=-15.704702 -> V=1.0, theta=0.0
% INFO    : Bus 3137	: V=1.065118, theta=-26.070583 -> V=1.0, theta=0.0
% INFO    : Bus 3145	: V=0.993017, theta=-41.441031 -> V=1.0, theta=0.0
% INFO    : Bus 3166	: V=1.039048, theta=-17.527734 -> V=1.0, theta=0.0
% INFO    : Bus 3183	: V=1.055515, theta=-11.832574 -> V=1.0, theta=0.0
% INFO    : Bus 3184	: V=1.040299, theta=-21.338667 -> V=1.0, theta=0.0
% INFO    : Bus 3187	: V=1.042404, theta=-12.953299 -> V=1.0, theta=0.0
% INFO    : Bus 3191	: V=1.040776, theta=-12.071062 -> V=1.0, theta=0.0
% INFO    : Bus 3200	: V=1.036168, theta=-23.053307 -> V=1.0, theta=0.0
% INFO    : Bus 3204	: V=1.017023, theta=-10.267075 -> V=1.0, theta=0.0
% INFO    : Bus 3205	: V=1.041982, theta=-1.292668 -> V=1.0, theta=0.0
% INFO    : Bus 3218	: V=1.028507, theta=-11.253521 -> V=1.0, theta=0.0
% INFO    : Bus 3221	: V=1.047766, theta=-12.146786 -> V=1.0, theta=0.0
% INFO    : Bus 3231	: V=1.025161, theta=-14.287368 -> V=1.0, theta=0.0
% INFO    : Bus 3239	: V=1.056229, theta=-11.611515 -> V=1.0, theta=0.0
% INFO    : Bus 3240	: V=1.050305, theta=-1.129073 -> V=1.0, theta=0.0
% INFO    : Bus 3241	: V=1.030192, theta=-17.957576 -> V=1.0, theta=0.0
% INFO    : Bus 3243	: V=0.990554, theta=-18.181283 -> V=1.0, theta=0.0
% INFO    : Bus 3246	: V=1.080513, theta=7.863586 -> V=1.0, theta=0.0
% INFO    : Bus 3248	: V=1.05498, theta=-11.325947 -> V=1.0, theta=0.0
% INFO    : Bus 3255	: V=1.038882, theta=-22.03657 -> V=1.0, theta=0.0
% INFO    : Bus 3276	: V=1.050076, theta=-7.893785 -> V=1.0, theta=0.0
% INFO    : Bus 3293	: V=1.038075, theta=-11.39812 -> V=1.0, theta=0.0
% INFO    : Bus 3306	: V=1.071978, theta=8.08029 -> V=1.0, theta=0.0
% INFO    : Bus 3324	: V=1.014126, theta=-16.129669 -> V=1.0, theta=0.0
% INFO    : Bus 3325	: V=1.033998, theta=-20.055869 -> V=1.0, theta=0.0
% INFO    : Bus 3327	: V=1.038066, theta=-12.156606 -> V=1.0, theta=0.0
% INFO    : Bus 3331	: V=1.0175, theta=-10.215862 -> V=1.0, theta=0.0
% INFO    : Bus 3344	: V=1.039524, theta=-16.595479 -> V=1.0, theta=0.0
% INFO    : Bus 3346	: V=1.01594, theta=-12.063974 -> V=1.0, theta=0.0
% INFO    : Bus 3353	: V=1.045739, theta=-3.042188 -> V=1.0, theta=0.0
% INFO    : Bus 3364	: V=1.0538, theta=-12.359552 -> V=1.0, theta=0.0
% INFO    : Bus 3377	: V=1.018192, theta=-10.51029 -> V=1.0, theta=0.0
% INFO    : Bus 3390	: V=1.039984, theta=-11.495624 -> V=1.0, theta=0.0
% INFO    : Bus 3391	: V=1.059691, theta=-20.937372 -> V=1.0, theta=0.0
% INFO    : Bus 3400	: V=1.047571, theta=-25.085016 -> V=1.0, theta=0.0
% INFO    : Bus 3401	: V=1.034711, theta=-14.123031 -> V=1.0, theta=0.0
% INFO    : Bus 3412	: V=1.057299, theta=2.403578 -> V=1.0, theta=0.0
% INFO    : Bus 3422	: V=1.063657, theta=-10.680951 -> V=1.0, theta=0.0
% INFO    : Bus 3430	: V=1.015255, theta=-16.040907 -> V=1.0, theta=0.0
% INFO    : Bus 3435	: V=1.043606, theta=-25.55539 -> V=1.0, theta=0.0
% INFO    : Bus 3436	: V=1.060777, theta=-13.286433 -> V=1.0, theta=0.0
% INFO    : Bus 3445	: V=0.999706, theta=-5.879329 -> V=1.0, theta=0.0
% INFO    : Bus 3450	: V=1.046643, theta=-21.48337 -> V=1.0, theta=0.0
% INFO    : Bus 3481	: V=1.023602, theta=-20.789174 -> V=1.0, theta=0.0
% INFO    : Bus 3483	: V=1.051877, theta=2.264367 -> V=1.0, theta=0.0
% INFO    : Bus 3485	: V=0.991148, theta=-16.268999 -> V=1.0, theta=0.0
% INFO    : Bus 3486	: V=1.037237, theta=-20.871205 -> V=1.0, theta=0.0
% INFO    : Bus 3488	: V=1.038891, theta=-12.374272 -> V=1.0, theta=0.0
% INFO    : Bus 3492	: V=1.04852, theta=-8.570568 -> V=1.0, theta=0.0
% INFO    : Bus 3496	: V=1.03602, theta=-21.337931 -> V=1.0, theta=0.0
% INFO    : Bus 3498	: V=1.04022, theta=-10.181185 -> V=1.0, theta=0.0
% INFO    : Bus 3499	: V=1.035853, theta=-3.63424 -> V=1.0, theta=0.0
% INFO    : Bus 3502	: V=1.020854, theta=-10.552336 -> V=1.0, theta=0.0
% INFO    : Bus 3503	: V=1.032128, theta=-11.505891 -> V=1.0, theta=0.0
% INFO    : Bus 3513	: V=1.028771, theta=-3.782955 -> V=1.0, theta=0.0
% INFO    : Bus 3519	: V=1.033967, theta=-22.784898 -> V=1.0, theta=0.0
% INFO    : Bus 3520	: V=1.037612, theta=-5.896123 -> V=1.0, theta=0.0
% INFO    : Bus 3526	: V=1.056871, theta=-4.128916 -> V=1.0, theta=0.0
% INFO    : Bus 3535	: V=1.035787, theta=-24.451001 -> V=1.0, theta=0.0
% INFO    : Bus 3541	: V=1.039193, theta=-23.983552 -> V=1.0, theta=0.0
% INFO    : Bus 3543	: V=0.991625, theta=-17.553669 -> V=1.0, theta=0.0
% INFO    : Bus 3545	: V=1.049206, theta=-8.009952 -> V=1.0, theta=0.0
% INFO    : Bus 3557	: V=1.048975, theta=-30.444694 -> V=1.0, theta=0.0
% INFO    : Bus 3558	: V=1.062152, theta=2.457422 -> V=1.0, theta=0.0
% INFO    : Bus 3565	: V=1.081614, theta=-26.430835 -> V=1.0, theta=0.0
% INFO    : Bus 3577	: V=1.031951, theta=-5.185856 -> V=1.0, theta=0.0
% INFO    : Bus 3579	: V=1.072032, theta=-39.86741 -> V=1.0, theta=0.0
% INFO    : Bus 3580	: V=1.07602, theta=-33.404876 -> V=1.0, theta=0.0
% INFO    : Bus 3589	: V=1.042938, theta=-6.728326 -> V=1.0, theta=0.0
% INFO    : Bus 3594	: V=1.034276, theta=-19.803995 -> V=1.0, theta=0.0
% INFO    : Bus 3601	: V=1.040409, theta=-21.360272 -> V=1.0, theta=0.0
% INFO    : Bus 3602	: V=1.032076, theta=-18.933744 -> V=1.0, theta=0.0
% INFO    : Bus 3608	: V=1.00943, theta=-41.64982 -> V=1.0, theta=0.0
% INFO    : Bus 3609	: V=1.061834, theta=-11.405533 -> V=1.0, theta=0.0
% INFO    : Bus 3610	: V=1.03662, theta=-22.744804 -> V=1.0, theta=0.0
% INFO    : Bus 3611	: V=1.03905, theta=-18.955066 -> V=1.0, theta=0.0
% INFO    : Bus 3613	: V=1.03039, theta=-28.045674 -> V=1.0, theta=0.0
% INFO    : Bus 3643	: V=1.033238, theta=-19.364356 -> V=1.0, theta=0.0
% INFO    : Bus 3645	: V=1.057259, theta=-33.103595 -> V=1.0, theta=0.0
% INFO    : Bus 3649	: V=1.049277, theta=-36.568687 -> V=1.0, theta=0.0
% INFO    : Bus 3654	: V=1.074155, theta=-26.393413 -> V=1.0, theta=0.0
% INFO    : Bus 3656	: V=1.070983, theta=-11.746409 -> V=1.0, theta=0.0
% INFO    : Bus 3657	: V=1.075593, theta=-26.08278 -> V=1.0, theta=0.0
% INFO    : Bus 3661	: V=1.059676, theta=4.513427 -> V=1.0, theta=0.0
% INFO    : Bus 3670	: V=1.036121, theta=-21.979516 -> V=1.0, theta=0.0
% INFO    : Bus 3672	: V=1.032626, theta=-12.873557 -> V=1.0, theta=0.0
% INFO    : Bus 3674	: V=1.042158, theta=-14.835571 -> V=1.0, theta=0.0
% INFO    : Bus 3680	: V=1.035367, theta=-15.507057 -> V=1.0, theta=0.0
% INFO    : Bus 3697	: V=1.04888, theta=-20.581455 -> V=1.0, theta=0.0
% INFO    : Bus 3698	: V=1.041813, theta=-24.312887 -> V=1.0, theta=0.0
% INFO    : Bus 3701	: V=1.048029, theta=-25.022699 -> V=1.0, theta=0.0
% INFO    : Bus 3707	: V=1.050811, theta=-15.306372 -> V=1.0, theta=0.0
% INFO    : Bus 3718	: V=1.04576, theta=-25.247909 -> V=1.0, theta=0.0
% INFO    : Bus 3737	: V=1.036909, theta=-2.934488 -> V=1.0, theta=0.0
% INFO    : Bus 3740	: V=1.03798, theta=-21.218929 -> V=1.0, theta=0.0
% INFO    : Bus 3741	: V=1.031629, theta=0.717314 -> V=1.0, theta=0.0
% INFO    : Bus 3749	: V=1.041217, theta=-17.23173 -> V=1.0, theta=0.0
% INFO    : Bus 3758	: V=1.023928, theta=-19.012865 -> V=1.0, theta=0.0
% INFO    : Bus 3760	: V=1.058074, theta=-20.932224 -> V=1.0, theta=0.0
% INFO    : Bus 3768	: V=1.042031, theta=-21.905161 -> V=1.0, theta=0.0
% INFO    : Bus 3775	: V=1.001347, theta=-23.504647 -> V=1.0, theta=0.0
% INFO    : Bus 3786	: V=1.052535, theta=-19.650048 -> V=1.0, theta=0.0
% INFO    : Bus 3793	: V=1.034254, theta=-20.635259 -> V=1.0, theta=0.0
% INFO    : Bus 3794	: V=1.030869, theta=-28.137864 -> V=1.0, theta=0.0
% INFO    : Bus 3809	: V=1.084785, theta=-33.980103 -> V=1.0, theta=0.0
% INFO    : Bus 3814	: V=1.041172, theta=-21.968498 -> V=1.0, theta=0.0
% INFO    : Bus 3817	: V=1.089268, theta=-15.202915 -> V=1.0, theta=0.0
% INFO    : Bus 3818	: V=1.042892, theta=-25.785119 -> V=1.0, theta=0.0
% INFO    : Bus 3825	: V=1.026994, theta=-8.529973 -> V=1.0, theta=0.0
% INFO    : Bus 3830	: V=0.99448, theta=-13.765558 -> V=1.0, theta=0.0
% INFO    : Bus 3834	: V=1.036267, theta=-22.248651 -> V=1.0, theta=0.0
% INFO    : Bus 3855	: V=1.07551, theta=-26.170776 -> V=1.0, theta=0.0
% INFO    : Bus 3857	: V=1.081278, theta=-23.127573 -> V=1.0, theta=0.0
% INFO    : Bus 3865	: V=1.027017, theta=-14.866102 -> V=1.0, theta=0.0
% INFO    : Bus 3866	: V=1.048033, theta=-27.549636 -> V=1.0, theta=0.0
% INFO    : Bus 3869	: V=1.031907, theta=1.193974 -> V=1.0, theta=0.0
% INFO    : Bus 3876	: V=1.044501, theta=-9.587109 -> V=1.0, theta=0.0
% INFO    : Bus 3880	: V=1.061821, theta=-11.404764 -> V=1.0, theta=0.0
% INFO    : Bus 3894	: V=1.02402, theta=-15.319245 -> V=1.0, theta=0.0
% INFO    : Bus 3903	: V=1.051358, theta=-24.515174 -> V=1.0, theta=0.0
% INFO    : Bus 3906	: V=1.037271, theta=-13.381903 -> V=1.0, theta=0.0
% INFO    : Bus 3912	: V=1.038244, theta=-21.078792 -> V=1.0, theta=0.0
% INFO    : Bus 3916	: V=1.043758, theta=-14.004059 -> V=1.0, theta=0.0
% INFO    : Bus 3918	: V=1.02393, theta=-1.867594 -> V=1.0, theta=0.0
% INFO    : Bus 3919	: V=1.024896, theta=-6.075842 -> V=1.0, theta=0.0
% INFO    : Bus 3925	: V=1.026482, theta=-13.116396 -> V=1.0, theta=0.0
% INFO    : Bus 3928	: V=1.046535, theta=-4.757211 -> V=1.0, theta=0.0
% INFO    : Bus 3929	: V=1.03267, theta=-20.217595 -> V=1.0, theta=0.0
% INFO    : Bus 3951	: V=1.027439, theta=-12.908691 -> V=1.0, theta=0.0
% INFO    : Bus 3956	: V=1.049338, theta=-24.08911 -> V=1.0, theta=0.0
% INFO    : Bus 3962	: V=1.041036, theta=-23.700249 -> V=1.0, theta=0.0
% INFO    : Bus 3969	: V=1.018397, theta=-10.494183 -> V=1.0, theta=0.0
% INFO    : Bus 3971	: V=1.063145, theta=-8.854993 -> V=1.0, theta=0.0
% INFO    : Bus 3975	: V=0.986357, theta=-24.771259 -> V=1.0, theta=0.0
% INFO    : Bus 3985	: V=1.047148, theta=-0.061532 -> V=1.0, theta=0.0
% INFO    : Bus 3994	: V=1.035393, theta=-2.725702 -> V=1.0, theta=0.0
% INFO    : Bus 3997	: V=1.042584, theta=-11.956467 -> V=1.0, theta=0.0
% INFO    : Bus 3999	: V=1.051666, theta=-6.639084 -> V=1.0, theta=0.0
% INFO    : Bus 4000	: V=0.991622, theta=-15.520854 -> V=1.0, theta=0.0
% INFO    : Bus 4005	: V=1.067869, theta=-31.620043 -> V=1.0, theta=0.0
% INFO    : Bus 4024	: V=1.040328, theta=2.440561 -> V=1.0, theta=0.0
% INFO    : Bus 4025	: V=1.035538, theta=-2.7146 -> V=1.0, theta=0.0
% INFO    : Bus 4031	: V=1.063769, theta=-10.640029 -> V=1.0, theta=0.0
% INFO    : Bus 4032	: V=0.999578, theta=-11.699686 -> V=1.0, theta=0.0
% INFO    : Bus 4039	: V=1.037985, theta=-22.526852 -> V=1.0, theta=0.0
% INFO    : Bus 4049	: V=1.017178, theta=-10.133503 -> V=1.0, theta=0.0
% INFO    : Bus 4054	: V=1.035023, theta=-18.483102 -> V=1.0, theta=0.0
% INFO    : Bus 4056	: V=1.038526, theta=-9.78553 -> V=1.0, theta=0.0
% INFO    : Bus 4060	: V=1.066903, theta=-14.674014 -> V=1.0, theta=0.0
% INFO    : Bus 4084	: V=1.063234, theta=-8.796721 -> V=1.0, theta=0.0
% INFO    : Bus 4100	: V=1.063607, theta=-10.700214 -> V=1.0, theta=0.0
% INFO    : Bus 4103	: V=1.037109, theta=-21.700054 -> V=1.0, theta=0.0
% INFO    : Bus 4110	: V=1.048623, theta=0.630118 -> V=1.0, theta=0.0
% INFO    : Bus 4114	: V=1.048622, theta=-24.482065 -> V=1.0, theta=0.0
% INFO    : Bus 4118	: V=1.027195, theta=-14.802318 -> V=1.0, theta=0.0
% INFO    : Bus 4125	: V=1.003502, theta=-8.417156 -> V=1.0, theta=0.0
% INFO    : Bus 4127	: V=1.033235, theta=-20.156948 -> V=1.0, theta=0.0
% INFO    : Bus 4128	: V=1.019761, theta=-15.71382 -> V=1.0, theta=0.0
% INFO    : Bus 4134	: V=1.074144, theta=-33.622001 -> V=1.0, theta=0.0
% INFO    : Bus 4141	: V=1.032772, theta=-21.096452 -> V=1.0, theta=0.0
% INFO    : Bus 4143	: V=1.05009, theta=-1.152786 -> V=1.0, theta=0.0
% INFO    : Bus 4144	: V=1.048354, theta=-19.735876 -> V=1.0, theta=0.0
% INFO    : Bus 4157	: V=1.074571, theta=-26.335983 -> V=1.0, theta=0.0
% INFO    : Bus 4185	: V=1.042708, theta=-25.806182 -> V=1.0, theta=0.0
% INFO    : Bus 4186	: V=1.036176, theta=-23.132591 -> V=1.0, theta=0.0
% INFO    : Bus 4189	: V=1.037191, theta=-26.003681 -> V=1.0, theta=0.0
% INFO    : Bus 4196	: V=1.029571, theta=-7.552855 -> V=1.0, theta=0.0
% INFO    : Bus 4197	: V=1.06874, theta=0.692131 -> V=1.0, theta=0.0
% INFO    : Bus 4205	: V=1.052019, theta=-12.684377 -> V=1.0, theta=0.0
% INFO    : Bus 4215	: V=1.046292, theta=-23.032269 -> V=1.0, theta=0.0
% INFO    : Bus 4231	: V=1.049182, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 4234	: V=1.046192, theta=-17.159976 -> V=1.0, theta=0.0
% INFO    : Bus 4235	: V=1.053821, theta=-19.119448 -> V=1.0, theta=0.0
% INFO    : Bus 4239	: V=1.052709, theta=-13.186066 -> V=1.0, theta=0.0
% INFO    : Bus 4245	: V=1.041034, theta=-9.897904 -> V=1.0, theta=0.0
% INFO    : Bus 4251	: V=1.026731, theta=-17.726744 -> V=1.0, theta=0.0
% INFO    : Bus 4267	: V=1.038616, theta=-8.918342 -> V=1.0, theta=0.0
% INFO    : Bus 4281	: V=1.05107, theta=-11.692848 -> V=1.0, theta=0.0
% INFO    : Bus 4300	: V=1.00381, theta=-16.189999 -> V=1.0, theta=0.0
% INFO    : Bus 4301	: V=1.038253, theta=-21.079157 -> V=1.0, theta=0.0
% INFO    : Bus 4306	: V=1.034875, theta=-30.808256 -> V=1.0, theta=0.0
% INFO    : Bus 4313	: V=1.043554, theta=-21.132272 -> V=1.0, theta=0.0
% INFO    : Bus 4314	: V=1.044059, theta=-14.213235 -> V=1.0, theta=0.0
% INFO    : Bus 4324	: V=1.06402, theta=-29.724601 -> V=1.0, theta=0.0
% INFO    : Bus 4331	: V=1.028646, theta=-11.048944 -> V=1.0, theta=0.0
% INFO    : Bus 4339	: V=0.994972, theta=-15.805227 -> V=1.0, theta=0.0
% INFO    : Bus 4353	: V=1.055169, theta=-26.615369 -> V=1.0, theta=0.0
% INFO    : Bus 4355	: V=1.07349, theta=-26.435642 -> V=1.0, theta=0.0
% INFO    : Bus 4357	: V=1.046909, theta=-15.944189 -> V=1.0, theta=0.0
% INFO    : Bus 4368	: V=1.060945, theta=-25.082183 -> V=1.0, theta=0.0
% INFO    : Bus 4395	: V=1.039834, theta=-20.6569 -> V=1.0, theta=0.0
% INFO    : Bus 4402	: V=1.089271, theta=-15.202973 -> V=1.0, theta=0.0
% INFO    : Bus 4410	: V=1.046754, theta=-36.877378 -> V=1.0, theta=0.0
% INFO    : Bus 4418	: V=1.076968, theta=-24.357646 -> V=1.0, theta=0.0
% INFO    : Bus 4419	: V=1.059565, theta=4.496453 -> V=1.0, theta=0.0
% INFO    : Bus 4426	: V=1.068079, theta=-46.755413 -> V=1.0, theta=0.0
% INFO    : Bus 4432	: V=1.07457, theta=-26.335948 -> V=1.0, theta=0.0
% INFO    : Bus 4435	: V=1.006778, theta=-8.596561 -> V=1.0, theta=0.0
% INFO    : Bus 4454	: V=0.987785, theta=-18.481884 -> V=1.0, theta=0.0
% INFO    : Bus 4480	: V=1.071852, theta=7.973164 -> V=1.0, theta=0.0
% INFO    : Bus 4482	: V=1.049914, theta=-6.455681 -> V=1.0, theta=0.0
% INFO    : Bus 4484	: V=1.051896, theta=-13.325368 -> V=1.0, theta=0.0
% INFO    : Bus 4491	: V=1.032064, theta=-28.901791 -> V=1.0, theta=0.0
% INFO    : Bus 4494	: V=1.024773, theta=-0.869931 -> V=1.0, theta=0.0
% INFO    : Bus 4504	: V=1.072324, theta=-42.518571 -> V=1.0, theta=0.0
% INFO    : Bus 4505	: V=1.047176, theta=-15.911012 -> V=1.0, theta=0.0
% INFO    : Bus 4506	: V=1.036047, theta=-5.941934 -> V=1.0, theta=0.0
% INFO    : Bus 4511	: V=1.041941, theta=-25.929686 -> V=1.0, theta=0.0
% INFO    : Bus 4513	: V=1.030552, theta=-9.829625 -> V=1.0, theta=0.0
% INFO    : Bus 4520	: V=1.017179, theta=-10.133508 -> V=1.0, theta=0.0
% INFO    : Bus 4525	: V=1.060611, theta=-8.826883 -> V=1.0, theta=0.0
% INFO    : Bus 4529	: V=1.055612, theta=-15.125162 -> V=1.0, theta=0.0
% INFO    : Bus 4541	: V=1.023455, theta=-9.910829 -> V=1.0, theta=0.0
% INFO    : Bus 4544	: V=1.047769, theta=-14.697837 -> V=1.0, theta=0.0
% INFO    : Bus 4549	: V=1.03214, theta=-11.506046 -> V=1.0, theta=0.0
% INFO    : Bus 4550	: V=1.019271, theta=-10.38876 -> V=1.0, theta=0.0
% INFO    : Bus 4554	: V=1.041048, theta=-9.799798 -> V=1.0, theta=0.0
% INFO    : Bus 4562	: V=1.02147, theta=-16.819485 -> V=1.0, theta=0.0
% INFO    : Bus 4566	: V=1.073282, theta=-27.676255 -> V=1.0, theta=0.0
% INFO    : Bus 4580	: V=1.045713, theta=-12.00096 -> V=1.0, theta=0.0
% INFO    : Bus 4594	: V=0.998779, theta=-5.591046 -> V=1.0, theta=0.0
% INFO    : Bus 4598	: V=1.024757, theta=-7.997137 -> V=1.0, theta=0.0
% INFO    : Bus 4615	: V=1.066957, theta=-25.393864 -> V=1.0, theta=0.0
% INFO    : Bus 4623	: V=0.9943, theta=-16.866228 -> V=1.0, theta=0.0
% INFO    : Bus 4624	: V=1.042135, theta=-15.685962 -> V=1.0, theta=0.0
% INFO    : Bus 4656	: V=1.052781, theta=-19.605607 -> V=1.0, theta=0.0
% INFO    : Bus 4661	: V=1.049813, theta=-26.16746 -> V=1.0, theta=0.0
% INFO    : Bus 4674	: V=1.032396, theta=-12.4247 -> V=1.0, theta=0.0
% INFO    : Bus 4679	: V=1.042344, theta=-20.616305 -> V=1.0, theta=0.0
% INFO    : Bus 4683	: V=1.052059, theta=-3.729961 -> V=1.0, theta=0.0
% INFO    : Bus 4685	: V=1.042999, theta=-25.790941 -> V=1.0, theta=0.0
% INFO    : Bus 4689	: V=1.048918, theta=-30.792772 -> V=1.0, theta=0.0
% INFO    : Bus 4701	: V=1.043063, theta=-9.879302 -> V=1.0, theta=0.0
% INFO    : Bus 4710	: V=1.026719, theta=-9.176978 -> V=1.0, theta=0.0
% INFO    : Bus 4711	: V=1.042937, theta=-11.415152 -> V=1.0, theta=0.0
% INFO    : Bus 4725	: V=1.014202, theta=-10.601951 -> V=1.0, theta=0.0
% INFO    : Bus 4728	: V=1.040401, theta=-21.360189 -> V=1.0, theta=0.0
% INFO    : Bus 4729	: V=1.032006, theta=-8.433928 -> V=1.0, theta=0.0
% INFO    : Bus 4734	: V=1.014516, theta=-10.190708 -> V=1.0, theta=0.0
% INFO    : Bus 4738	: V=1.06866, theta=-10.715961 -> V=1.0, theta=0.0
% INFO    : Bus 4747	: V=1.035644, theta=-12.325346 -> V=1.0, theta=0.0
% INFO    : Bus 4748	: V=1.032136, theta=-12.426948 -> V=1.0, theta=0.0
% INFO    : Bus 4765	: V=1.03734, theta=-12.246628 -> V=1.0, theta=0.0
% INFO    : Bus 4783	: V=1.071981, theta=8.277038 -> V=1.0, theta=0.0
% INFO    : Bus 4787	: V=0.99123, theta=-14.709219 -> V=1.0, theta=0.0
% INFO    : Bus 4816	: V=1.067305, theta=-23.812093 -> V=1.0, theta=0.0
% INFO    : Bus 4819	: V=1.031907, theta=1.213157 -> V=1.0, theta=0.0
% INFO    : Bus 4823	: V=1.067114, theta=-14.648331 -> V=1.0, theta=0.0
% INFO    : Bus 4826	: V=1.076968, theta=-24.357644 -> V=1.0, theta=0.0
% INFO    : Bus 4829	: V=1.020877, theta=-5.66958 -> V=1.0, theta=0.0
% INFO    : Bus 4831	: V=1.023656, theta=-15.867691 -> V=1.0, theta=0.0
% INFO    : Bus 4850	: V=1.054975, theta=-13.889155 -> V=1.0, theta=0.0
% INFO    : Bus 4852	: V=1.040672, theta=-20.328499 -> V=1.0, theta=0.0
% INFO    : Bus 4864	: V=1.037977, theta=-12.814047 -> V=1.0, theta=0.0
% INFO    : Bus 4867	: V=1.031537, theta=-3.407292 -> V=1.0, theta=0.0
% INFO    : Bus 4874	: V=1.07611, theta=-39.379591 -> V=1.0, theta=0.0
% INFO    : Bus 4880	: V=1.034991, theta=-15.897969 -> V=1.0, theta=0.0
% INFO    : Bus 4885	: V=1.074189, theta=-26.349591 -> V=1.0, theta=0.0
% INFO    : Bus 4889	: V=1.034333, theta=-12.232863 -> V=1.0, theta=0.0
% INFO    : Bus 4907	: V=1.041821, theta=-13.302552 -> V=1.0, theta=0.0
% INFO    : Bus 4908	: V=1.037684, theta=-21.273347 -> V=1.0, theta=0.0
% INFO    : Bus 4914	: V=1.036628, theta=-22.980806 -> V=1.0, theta=0.0
% INFO    : Bus 4918	: V=1.057325, theta=-11.046567 -> V=1.0, theta=0.0
% INFO    : Bus 4925	: V=1.036525, theta=-22.48156 -> V=1.0, theta=0.0
% INFO    : Bus 4936	: V=1.049019, theta=-30.699604 -> V=1.0, theta=0.0
% INFO    : Bus 4939	: V=1.043989, theta=-4.549265 -> V=1.0, theta=0.0
% INFO    : Bus 4942	: V=1.028311, theta=-12.898354 -> V=1.0, theta=0.0
% INFO    : Bus 4950	: V=1.036717, theta=-40.104666 -> V=1.0, theta=0.0
% INFO    : Bus 4951	: V=1.053531, theta=-1.663312 -> V=1.0, theta=0.0
% INFO    : Bus 4952	: V=1.045386, theta=-17.502534 -> V=1.0, theta=0.0
% INFO    : Bus 4970	: V=1.064315, theta=-17.672609 -> V=1.0, theta=0.0
% INFO    : Bus 4974	: V=1.023886, theta=-13.4778 -> V=1.0, theta=0.0
% INFO    : Bus 5002	: V=1.071581, theta=-8.674239 -> V=1.0, theta=0.0
% INFO    : Bus 5003	: V=1.042135, theta=-9.676575 -> V=1.0, theta=0.0
% INFO    : Bus 5004	: V=1.0663, theta=-15.374553 -> V=1.0, theta=0.0
% INFO    : Bus 5007	: V=1.021829, theta=-15.303707 -> V=1.0, theta=0.0
% INFO    : Bus 5016	: V=1.02139, theta=-5.019103 -> V=1.0, theta=0.0
% INFO    : Bus 5019	: V=1.047693, theta=-12.9179 -> V=1.0, theta=0.0
% INFO    : Bus 5049	: V=1.01997, theta=-20.429759 -> V=1.0, theta=0.0
% INFO    : Bus 5051	: V=1.037373, theta=-16.452704 -> V=1.0, theta=0.0
% INFO    : Bus 5067	: V=1.021924, theta=-7.972254 -> V=1.0, theta=0.0
% INFO    : Bus 5077	: V=1.055018, theta=-26.635396 -> V=1.0, theta=0.0
% INFO    : Bus 5083	: V=1.039314, theta=-12.19306 -> V=1.0, theta=0.0
% INFO    : Bus 5093	: V=1.010775, theta=-14.861295 -> V=1.0, theta=0.0
% INFO    : Bus 5099	: V=1.058325, theta=1.539585 -> V=1.0, theta=0.0
% INFO    : Bus 5106	: V=1.071273, theta=-31.590024 -> V=1.0, theta=0.0
% INFO    : Bus 5110	: V=1.032061, theta=-10.28337 -> V=1.0, theta=0.0
% INFO    : Bus 5120	: V=1.055539, theta=-23.597086 -> V=1.0, theta=0.0
% INFO    : Bus 5131	: V=1.074641, theta=-26.336733 -> V=1.0, theta=0.0
% INFO    : Bus 5137	: V=1.025017, theta=-16.369795 -> V=1.0, theta=0.0
% INFO    : Bus 5144	: V=1.035201, theta=-3.127844 -> V=1.0, theta=0.0
% INFO    : Bus 5146	: V=1.01309, theta=-34.0847 -> V=1.0, theta=0.0
% INFO    : Bus 5174	: V=1.045055, theta=-21.030104 -> V=1.0, theta=0.0
% INFO    : Bus 5179	: V=1.049521, theta=-30.437104 -> V=1.0, theta=0.0
% INFO    : Bus 5182	: V=1.04247, theta=-7.991956 -> V=1.0, theta=0.0
% INFO    : Bus 5212	: V=1.043532, theta=-11.000335 -> V=1.0, theta=0.0
% INFO    : Bus 5213	: V=1.046557, theta=-26.37211 -> V=1.0, theta=0.0
% INFO    : Bus 5215	: V=1.029858, theta=-5.840941 -> V=1.0, theta=0.0
% INFO    : Bus 5233	: V=1.040607, theta=-10.965139 -> V=1.0, theta=0.0
% INFO    : Bus 5237	: V=1.052719, theta=-14.75067 -> V=1.0, theta=0.0
% INFO    : Bus 5241	: V=1.030298, theta=-3.61649 -> V=1.0, theta=0.0
% INFO    : Bus 5256	: V=1.00434, theta=-16.654648 -> V=1.0, theta=0.0
% INFO    : Bus 5257	: V=1.04776, theta=-6.282341 -> V=1.0, theta=0.0
% INFO    : Bus 5270	: V=1.040679, theta=-21.118583 -> V=1.0, theta=0.0
% INFO    : Bus 5278	: V=1.042037, theta=-24.259299 -> V=1.0, theta=0.0
% INFO    : Bus 5286	: V=1.037376, theta=-22.164674 -> V=1.0, theta=0.0
% INFO    : Bus 5288	: V=0.998946, theta=-15.122249 -> V=1.0, theta=0.0
% INFO    : Bus 5297	: V=1.041403, theta=-24.362719 -> V=1.0, theta=0.0
% INFO    : Bus 5300	: V=1.045246, theta=-10.990672 -> V=1.0, theta=0.0
% INFO    : Bus 5308	: V=0.984486, theta=-18.190432 -> V=1.0, theta=0.0
% INFO    : Bus 5317	: V=1.028707, theta=-44.346536 -> V=1.0, theta=0.0
% INFO    : Bus 5334	: V=1.033829, theta=-12.746707 -> V=1.0, theta=0.0
% INFO    : Bus 5340	: V=1.054941, theta=-11.154638 -> V=1.0, theta=0.0
% INFO    : Bus 5341	: V=1.011142, theta=-21.65338 -> V=1.0, theta=0.0
% INFO    : Bus 5350	: V=0.981529, theta=-24.398889 -> V=1.0, theta=0.0
% INFO    : Bus 5351	: V=1.034562, theta=-14.13742 -> V=1.0, theta=0.0
% INFO    : Bus 5354	: V=1.045497, theta=-8.643995 -> V=1.0, theta=0.0
% INFO    : Bus 5362	: V=1.043688, theta=-24.235922 -> V=1.0, theta=0.0
% INFO    : Bus 5365	: V=1.061754, theta=-11.4194 -> V=1.0, theta=0.0
% INFO    : Bus 5379	: V=1.107976, theta=-6.815844 -> V=1.0, theta=0.0
% INFO    : Bus 5383	: V=1.048549, theta=-24.463345 -> V=1.0, theta=0.0
% INFO    : Bus 5388	: V=1.013391, theta=-14.763695 -> V=1.0, theta=0.0
% INFO    : Bus 5393	: V=1.065867, theta=-15.42107 -> V=1.0, theta=0.0
% INFO    : Bus 5395	: V=1.048137, theta=-27.33134 -> V=1.0, theta=0.0
% INFO    : Bus 5400	: V=1.025608, theta=-14.012865 -> V=1.0, theta=0.0
% INFO    : Bus 5410	: V=1.045719, theta=-21.375392 -> V=1.0, theta=0.0
% INFO    : Bus 5413	: V=1.036008, theta=-18.03631 -> V=1.0, theta=0.0
% INFO    : Bus 5417	: V=1.057776, theta=-12.050099 -> V=1.0, theta=0.0
% INFO    : Bus 5418	: V=1.037717, theta=-21.273778 -> V=1.0, theta=0.0
% INFO    : Bus 5419	: V=1.021201, theta=-15.134475 -> V=1.0, theta=0.0
% INFO    : Bus 5420	: V=1.024419, theta=-22.859247 -> V=1.0, theta=0.0
% INFO    : Bus 5421	: V=0.998945, theta=-15.122174 -> V=1.0, theta=0.0
% INFO    : Bus 5441	: V=1.037781, theta=-2.820227 -> V=1.0, theta=0.0
% INFO    : Bus 5455	: V=1.042465, theta=-7.991918 -> V=1.0, theta=0.0
% INFO    : Bus 5458	: V=1.038913, theta=-21.424694 -> V=1.0, theta=0.0
% INFO    : Bus 5460	: V=0.992989, theta=-17.9255 -> V=1.0, theta=0.0
% INFO    : Bus 5461	: V=1.06213, theta=-18.41436 -> V=1.0, theta=0.0
% INFO    : Bus 5469	: V=1.067374, theta=-38.727555 -> V=1.0, theta=0.0
% INFO    : Bus 5477	: V=1.075392, theta=-26.166931 -> V=1.0, theta=0.0
% INFO    : Bus 5481	: V=1.063711, theta=-8.933875 -> V=1.0, theta=0.0
% INFO    : Bus 5482	: V=1.044486, theta=-7.317519 -> V=1.0, theta=0.0
% INFO    : Bus 5486	: V=1.059636, theta=4.495854 -> V=1.0, theta=0.0
% INFO    : Bus 5488	: V=1.041881, theta=-29.8855 -> V=1.0, theta=0.0
% INFO    : Bus 5490	: V=1.068845, theta=-15.202054 -> V=1.0, theta=0.0
% INFO    : Bus 5502	: V=1.038483, theta=-20.512891 -> V=1.0, theta=0.0
% INFO    : Bus 5519	: V=1.048798, theta=-24.5238 -> V=1.0, theta=0.0
% INFO    : Bus 5522	: V=1.068862, theta=0.701223 -> V=1.0, theta=0.0
% INFO    : Bus 5525	: V=1.03913, theta=-14.017648 -> V=1.0, theta=0.0
% INFO    : Bus 5529	: V=1.037801, theta=-2.820407 -> V=1.0, theta=0.0
% INFO    : Bus 5533	: V=1.038212, theta=-13.663692 -> V=1.0, theta=0.0
% INFO    : Bus 5546	: V=1.05378, theta=-23.67431 -> V=1.0, theta=0.0
% INFO    : Bus 5550	: V=1.051152, theta=-25.756092 -> V=1.0, theta=0.0
% INFO    : Bus 5564	: V=1.04123, theta=-12.598948 -> V=1.0, theta=0.0
% INFO    : Bus 5567	: V=1.017813, theta=-18.930548 -> V=1.0, theta=0.0
% INFO    : Bus 5571	: V=1.036516, theta=-22.481578 -> V=1.0, theta=0.0
% INFO    : Bus 5573	: V=1.05903, theta=-23.279891 -> V=1.0, theta=0.0
% INFO    : Bus 5574	: V=1.03922, theta=-11.857544 -> V=1.0, theta=0.0
% INFO    : Bus 5586	: V=1.057299, theta=2.403578 -> V=1.0, theta=0.0
% INFO    : Bus 5589	: V=1.034874, theta=-30.808253 -> V=1.0, theta=0.0
% INFO    : Bus 5610	: V=1.045824, theta=-24.167858 -> V=1.0, theta=0.0
% INFO    : Bus 5616	: V=1.076287, theta=-35.225281 -> V=1.0, theta=0.0
% INFO    : Bus 5627	: V=1.030337, theta=-32.491502 -> V=1.0, theta=0.0
% INFO    : Bus 5630	: V=1.043599, theta=-4.085534 -> V=1.0, theta=0.0
% INFO    : Bus 5641	: V=1.049836, theta=-26.047052 -> V=1.0, theta=0.0
% INFO    : Bus 5648	: V=0.995233, theta=-13.451687 -> V=1.0, theta=0.0
% INFO    : Bus 5653	: V=1.045504, theta=-7.661043 -> V=1.0, theta=0.0
% INFO    : Bus 5658	: V=1.017689, theta=-23.66504 -> V=1.0, theta=0.0
% INFO    : Bus 5664	: V=1.070507, theta=0.956534 -> V=1.0, theta=0.0
% INFO    : Bus 5666	: V=1.046065, theta=-10.74401 -> V=1.0, theta=0.0
% INFO    : Bus 5686	: V=1.030503, theta=-10.223727 -> V=1.0, theta=0.0
% INFO    : Bus 5688	: V=1.033877, theta=-8.079704 -> V=1.0, theta=0.0
% INFO    : Bus 5691	: V=1.061392, theta=-45.226837 -> V=1.0, theta=0.0
% INFO    : Bus 5695	: V=1.047646, theta=-27.137982 -> V=1.0, theta=0.0
% INFO    : Bus 5699	: V=1.049081, theta=-6.522248 -> V=1.0, theta=0.0
% INFO    : Bus 5709	: V=1.027078, theta=-8.525839 -> V=1.0, theta=0.0
% INFO    : Bus 5712	: V=1.0445, theta=-4.578143 -> V=1.0, theta=0.0
% INFO    : Bus 5720	: V=1.045667, theta=-24.989207 -> V=1.0, theta=0.0
% INFO    : Bus 5723	: V=1.045129, theta=-9.640756 -> V=1.0, theta=0.0
% INFO    : Bus 5735	: V=1.060348, theta=-26.902429 -> V=1.0, theta=0.0
% INFO    : Bus 5738	: V=1.013795, theta=-10.544291 -> V=1.0, theta=0.0
% INFO    : Bus 5743	: V=1.052165, theta=-24.123493 -> V=1.0, theta=0.0
% INFO    : Bus 5753	: V=1.033984, theta=-3.213627 -> V=1.0, theta=0.0
% INFO    : Bus 5764	: V=1.034962, theta=-25.335623 -> V=1.0, theta=0.0
% INFO    : Bus 5781	: V=1.0396, theta=-11.754534 -> V=1.0, theta=0.0
% INFO    : Bus 5789	: V=1.005562, theta=-16.021128 -> V=1.0, theta=0.0
% INFO    : Bus 5799	: V=1.043907, theta=-32.265811 -> V=1.0, theta=0.0
% INFO    : Bus 5803	: V=1.043774, theta=-14.004171 -> V=1.0, theta=0.0
% INFO    : Bus 5814	: V=1.044051, theta=-11.822108 -> V=1.0, theta=0.0
% INFO    : Bus 5836	: V=1.040266, theta=-12.0279 -> V=1.0, theta=0.0
% INFO    : Bus 5837	: V=1.019818, theta=-10.148769 -> V=1.0, theta=0.0
% INFO    : Bus 5853	: V=1.042789, theta=-7.464608 -> V=1.0, theta=0.0
% INFO    : Bus 5856	: V=1.038417, theta=-11.615407 -> V=1.0, theta=0.0
% INFO    : Bus 5857	: V=1.057665, theta=-21.071135 -> V=1.0, theta=0.0
% INFO    : Bus 5881	: V=1.065605, theta=-10.395605 -> V=1.0, theta=0.0
% INFO    : Bus 5891	: V=1.036617, theta=-12.108533 -> V=1.0, theta=0.0
% INFO    : Bus 5907	: V=1.046917, theta=-8.47729 -> V=1.0, theta=0.0
% INFO    : Bus 5918	: V=1.053364, theta=-25.787722 -> V=1.0, theta=0.0
% INFO    : Bus 5926	: V=1.072067, theta=-47.920607 -> V=1.0, theta=0.0
% INFO    : Bus 5935	: V=1.065025, theta=-22.144776 -> V=1.0, theta=0.0
% INFO    : Bus 5940	: V=1.030075, theta=-14.582177 -> V=1.0, theta=0.0
% INFO    : Bus 5944	: V=1.059622, theta=-25.872698 -> V=1.0, theta=0.0
% INFO    : Bus 5957	: V=1.025527, theta=-16.209872 -> V=1.0, theta=0.0
% INFO    : Bus 5971	: V=1.070056, theta=4.938459 -> V=1.0, theta=0.0
% INFO    : Bus 5983	: V=1.066029, theta=-14.886912 -> V=1.0, theta=0.0
% INFO    : Bus 5987	: V=1.036825, theta=-13.937479 -> V=1.0, theta=0.0
% INFO    : Bus 5990	: V=1.023107, theta=-10.218557 -> V=1.0, theta=0.0
% INFO    : Bus 5993	: V=1.043528, theta=-11.000279 -> V=1.0, theta=0.0
% INFO    : Bus 5994	: V=1.029184, theta=-15.420668 -> V=1.0, theta=0.0
% INFO    : Bus 6010	: V=1.08135, theta=-23.128077 -> V=1.0, theta=0.0
% INFO    : Bus 6031	: V=1.041572, theta=-15.751421 -> V=1.0, theta=0.0
% INFO    : Bus 6036	: V=1.043738, theta=-0.899698 -> V=1.0, theta=0.0
% INFO    : Bus 6041	: V=1.072109, theta=-47.920883 -> V=1.0, theta=0.0
% INFO    : Bus 6053	: V=1.058134, theta=-26.592239 -> V=1.0, theta=0.0
% INFO    : Bus 6071	: V=1.035726, theta=-16.340255 -> V=1.0, theta=0.0
% INFO    : Bus 6101	: V=1.02679, theta=-10.858615 -> V=1.0, theta=0.0
% INFO    : Bus 6104	: V=1.056405, theta=-12.076426 -> V=1.0, theta=0.0
% INFO    : Bus 6110	: V=1.056871, theta=-35.945281 -> V=1.0, theta=0.0
% INFO    : Bus 6112	: V=1.024189, theta=-9.306431 -> V=1.0, theta=0.0
% INFO    : Bus 6114	: V=1.048769, theta=-10.298802 -> V=1.0, theta=0.0
% INFO    : Bus 6115	: V=1.02848, theta=-11.273668 -> V=1.0, theta=0.0
% INFO    : Bus 6119	: V=1.039102, theta=-15.995867 -> V=1.0, theta=0.0
% INFO    : Bus 6146	: V=1.028373, theta=-12.079992 -> V=1.0, theta=0.0
% INFO    : Bus 6151	: V=1.032517, theta=-24.013495 -> V=1.0, theta=0.0
% INFO    : Bus 6153	: V=0.988112, theta=-14.90068 -> V=1.0, theta=0.0
% INFO    : Bus 6163	: V=1.036223, theta=-21.959198 -> V=1.0, theta=0.0
% INFO    : Bus 6168	: V=1.040343, theta=-13.438292 -> V=1.0, theta=0.0
% INFO    : Bus 6178	: V=1.040244, theta=-24.602196 -> V=1.0, theta=0.0
% INFO    : Bus 6194	: V=1.026211, theta=-16.329018 -> V=1.0, theta=0.0
% INFO    : Bus 6199	: V=1.072632, theta=-12.599054 -> V=1.0, theta=0.0
% INFO    : Bus 6203	: V=1.070264, theta=-27.353716 -> V=1.0, theta=0.0
% INFO    : Bus 6206	: V=1.037591, theta=0.03956 -> V=1.0, theta=0.0
% INFO    : Bus 6219	: V=1.033837, theta=-12.746776 -> V=1.0, theta=0.0
% INFO    : Bus 6220	: V=1.055297, theta=-22.931727 -> V=1.0, theta=0.0
% INFO    : Bus 6224	: V=1.000545, theta=-12.907246 -> V=1.0, theta=0.0
% INFO    : Bus 6231	: V=1.034263, theta=-8.032463 -> V=1.0, theta=0.0
% INFO    : Bus 6232	: V=1.042941, theta=-25.794518 -> V=1.0, theta=0.0
% INFO    : Bus 6240	: V=1.075696, theta=-34.242457 -> V=1.0, theta=0.0
% INFO    : Bus 6246	: V=1.045739, theta=-36.412972 -> V=1.0, theta=0.0
% INFO    : Bus 6252	: V=1.020382, theta=-29.885564 -> V=1.0, theta=0.0
% INFO    : Bus 6253	: V=1.04318, theta=-25.753603 -> V=1.0, theta=0.0
% INFO    : Bus 6267	: V=1.041192, theta=-24.394509 -> V=1.0, theta=0.0
% INFO    : Bus 6271	: V=1.054472, theta=-20.10439 -> V=1.0, theta=0.0
% INFO    : Bus 6290	: V=1.062557, theta=-12.82926 -> V=1.0, theta=0.0
% INFO    : Bus 6291	: V=1.040598, theta=-23.840293 -> V=1.0, theta=0.0
% INFO    : Bus 6306	: V=1.077228, theta=-24.297873 -> V=1.0, theta=0.0
% INFO    : Bus 6308	: V=1.044666, theta=-25.545467 -> V=1.0, theta=0.0
% INFO    : Bus 6313	: V=1.033893, theta=-23.915745 -> V=1.0, theta=0.0
% INFO    : Bus 6331	: V=1.052181, theta=-0.845895 -> V=1.0, theta=0.0
% INFO    : Bus 6332	: V=1.062214, theta=-11.259336 -> V=1.0, theta=0.0
% INFO    : Bus 6337	: V=1.090736, theta=-9.663194 -> V=1.0, theta=0.0
% INFO    : Bus 6351	: V=1.064446, theta=-16.194964 -> V=1.0, theta=0.0
% INFO    : Bus 6357	: V=0.986449, theta=-24.787083 -> V=1.0, theta=0.0
% INFO    : Bus 6368	: V=1.043835, theta=-8.297319 -> V=1.0, theta=0.0
% INFO    : Bus 6371	: V=1.04624, theta=-0.834636 -> V=1.0, theta=0.0
% INFO    : Bus 6376	: V=1.046714, theta=-0.304027 -> V=1.0, theta=0.0
% INFO    : Bus 6382	: V=1.042008, theta=-9.653397 -> V=1.0, theta=0.0
% INFO    : Bus 6384	: V=1.042953, theta=-1.650086 -> V=1.0, theta=0.0
% INFO    : Bus 6405	: V=1.016603, theta=-16.051975 -> V=1.0, theta=0.0
% INFO    : Bus 6416	: V=1.044399, theta=-9.544276 -> V=1.0, theta=0.0
% INFO    : Bus 6426	: V=1.054991, theta=1.525091 -> V=1.0, theta=0.0
% INFO    : Bus 6427	: V=1.00477, theta=-13.123224 -> V=1.0, theta=0.0
% INFO    : Bus 6429	: V=1.039574, theta=-18.343476 -> V=1.0, theta=0.0
% INFO    : Bus 6430	: V=1.052192, theta=-28.928753 -> V=1.0, theta=0.0
% INFO    : Bus 6450	: V=1.010198, theta=-10.933937 -> V=1.0, theta=0.0
% INFO    : Bus 6455	: V=1.038267, theta=-22.056487 -> V=1.0, theta=0.0
% INFO    : Bus 6472	: V=1.042806, theta=-24.004462 -> V=1.0, theta=0.0
% INFO    : Bus 6474	: V=1.06557, theta=-7.808697 -> V=1.0, theta=0.0
% INFO    : Bus 6475	: V=1.026549, theta=-8.701988 -> V=1.0, theta=0.0
% INFO    : Bus 6478	: V=1.012128, theta=-14.390515 -> V=1.0, theta=0.0
% INFO    : Bus 6486	: V=1.048545, theta=-3.989815 -> V=1.0, theta=0.0
% INFO    : Bus 6495	: V=1.043059, theta=-21.768062 -> V=1.0, theta=0.0
% INFO    : Bus 6510	: V=1.050118, theta=-26.338765 -> V=1.0, theta=0.0
% INFO    : Bus 6516	: V=1.052452, theta=-3.60194 -> V=1.0, theta=0.0
% INFO    : Bus 6521	: V=1.046651, theta=-4.738353 -> V=1.0, theta=0.0
% INFO    : Bus 6532	: V=1.075728, theta=-31.435419 -> V=1.0, theta=0.0
% INFO    : Bus 6552	: V=1.048796, theta=-21.140924 -> V=1.0, theta=0.0
% INFO    : Bus 6555	: V=1.008884, theta=-43.693382 -> V=1.0, theta=0.0
% INFO    : Bus 6556	: V=1.052054, theta=-12.679594 -> V=1.0, theta=0.0
% INFO    : Bus 6563	: V=1.040617, theta=-24.64966 -> V=1.0, theta=0.0
% INFO    : Bus 6565	: V=1.033616, theta=-7.247992 -> V=1.0, theta=0.0
% INFO    : Bus 6570	: V=1.045563, theta=-20.766442 -> V=1.0, theta=0.0
% INFO    : Bus 6581	: V=1.042943, theta=-2.447442 -> V=1.0, theta=0.0
% INFO    : Bus 6612	: V=1.047964, theta=-31.701384 -> V=1.0, theta=0.0
% INFO    : Bus 6616	: V=1.044855, theta=-15.904052 -> V=1.0, theta=0.0
% INFO    : Bus 6619	: V=1.050275, theta=-15.385558 -> V=1.0, theta=0.0
% INFO    : Bus 6624	: V=1.058707, theta=4.26077 -> V=1.0, theta=0.0
% INFO    : Bus 6629	: V=1.054419, theta=-11.400101 -> V=1.0, theta=0.0
% INFO    : Bus 6630	: V=1.039511, theta=-24.152951 -> V=1.0, theta=0.0
% INFO    : Bus 6636	: V=1.036596, theta=0.577218 -> V=1.0, theta=0.0
% INFO    : Bus 6638	: V=1.020424, theta=-14.95076 -> V=1.0, theta=0.0
% INFO    : Bus 6639	: V=1.050408, theta=-2.453064 -> V=1.0, theta=0.0
% INFO    : Bus 6648	: V=1.06183, theta=-11.406171 -> V=1.0, theta=0.0
% INFO    : Bus 6664	: V=1.06971, theta=-46.294482 -> V=1.0, theta=0.0
% INFO    : Bus 6675	: V=1.035344, theta=-23.290216 -> V=1.0, theta=0.0
% INFO    : Bus 6684	: V=1.044665, theta=-25.545459 -> V=1.0, theta=0.0
% INFO    : Bus 6691	: V=1.083988, theta=-34.063221 -> V=1.0, theta=0.0
% INFO    : Bus 6692	: V=1.02441, theta=-15.580999 -> V=1.0, theta=0.0
% INFO    : Bus 6697	: V=1.0463, theta=-37.100468 -> V=1.0, theta=0.0
% INFO    : Bus 6714	: V=1.046238, theta=-0.834605 -> V=1.0, theta=0.0
% INFO    : Bus 6723	: V=1.032514, theta=-9.464819 -> V=1.0, theta=0.0
% INFO    : Bus 6730	: V=1.038253, theta=-21.079078 -> V=1.0, theta=0.0
% INFO    : Bus 6734	: V=1.061492, theta=-3.472634 -> V=1.0, theta=0.0
% INFO    : Bus 6735	: V=1.041984, theta=-1.292675 -> V=1.0, theta=0.0
% INFO    : Bus 6737	: V=1.021139, theta=-10.532887 -> V=1.0, theta=0.0
% INFO    : Bus 6738	: V=1.029435, theta=-24.781868 -> V=1.0, theta=0.0
% INFO    : Bus 6742	: V=1.037902, theta=-21.502542 -> V=1.0, theta=0.0
% INFO    : Bus 6744	: V=1.033513, theta=-10.221422 -> V=1.0, theta=0.0
% INFO    : Bus 6757	: V=1.040789, theta=-1.178761 -> V=1.0, theta=0.0
% INFO    : Bus 6763	: V=1.043751, theta=-24.236704 -> V=1.0, theta=0.0
% INFO    : Bus 6772	: V=1.045385, theta=-24.09701 -> V=1.0, theta=0.0
% INFO    : Bus 6773	: V=1.041981, theta=-24.273746 -> V=1.0, theta=0.0
% INFO    : Bus 6785	: V=1.054082, theta=-0.784591 -> V=1.0, theta=0.0
% INFO    : Bus 6791	: V=1.04692, theta=-25.227196 -> V=1.0, theta=0.0
% INFO    : Bus 6802	: V=1.034691, theta=-6.054841 -> V=1.0, theta=0.0
% INFO    : Bus 6806	: V=1.046591, theta=-21.264934 -> V=1.0, theta=0.0
% INFO    : Bus 6807	: V=1.006037, theta=-16.618507 -> V=1.0, theta=0.0
% INFO    : Bus 6816	: V=1.053803, theta=-24.150678 -> V=1.0, theta=0.0
% INFO    : Bus 6820	: V=1.049557, theta=-6.650937 -> V=1.0, theta=0.0
% INFO    : Bus 6828	: V=1.037156, theta=-13.39716 -> V=1.0, theta=0.0
% INFO    : Bus 6831	: V=1.031347, theta=-9.785828 -> V=1.0, theta=0.0
% INFO    : Bus 6837	: V=1.050311, theta=-7.914424 -> V=1.0, theta=0.0
% INFO    : Bus 6842	: V=1.037762, theta=-8.446373 -> V=1.0, theta=0.0
% INFO    : Bus 6844	: V=1.015966, theta=-29.284947 -> V=1.0, theta=0.0
% INFO    : Bus 6845	: V=1.055216, theta=-11.135397 -> V=1.0, theta=0.0
% INFO    : Bus 6846	: V=1.053078, theta=-4.617698 -> V=1.0, theta=0.0
% INFO    : Bus 6852	: V=1.031296, theta=-19.801967 -> V=1.0, theta=0.0
% INFO    : Bus 6854	: V=1.054902, theta=-11.343079 -> V=1.0, theta=0.0
% INFO    : Bus 6857	: V=1.021411, theta=-8.599284 -> V=1.0, theta=0.0
% INFO    : Bus 6880	: V=1.045265, theta=-4.460667 -> V=1.0, theta=0.0
% INFO    : Bus 6887	: V=1.045229, theta=-3.097099 -> V=1.0, theta=0.0
% INFO    : Bus 6888	: V=1.039234, theta=-13.670722 -> V=1.0, theta=0.0
% INFO    : Bus 6889	: V=1.040018, theta=2.414551 -> V=1.0, theta=0.0
% INFO    : Bus 6891	: V=1.042154, theta=-14.327292 -> V=1.0, theta=0.0
% INFO    : Bus 6897	: V=1.05642, theta=-16.592196 -> V=1.0, theta=0.0
% INFO    : Bus 6901	: V=1.010989, theta=-32.14614 -> V=1.0, theta=0.0
% INFO    : Bus 6908	: V=1.037832, theta=-40.113954 -> V=1.0, theta=0.0
% INFO    : Bus 6909	: V=1.036123, theta=-23.128738 -> V=1.0, theta=0.0
% INFO    : Bus 6921	: V=1.036075, theta=-1.608828 -> V=1.0, theta=0.0
% INFO    : Bus 6922	: V=1.036504, theta=-8.622098 -> V=1.0, theta=0.0
% INFO    : Bus 6926	: V=1.033188, theta=-12.416059 -> V=1.0, theta=0.0
% INFO    : Bus 6940	: V=1.057214, theta=-27.586432 -> V=1.0, theta=0.0
% INFO    : Bus 6947	: V=1.051367, theta=-3.749893 -> V=1.0, theta=0.0
% INFO    : Bus 6952	: V=1.074941, theta=-25.158601 -> V=1.0, theta=0.0
% INFO    : Bus 6954	: V=1.033937, theta=-20.057453 -> V=1.0, theta=0.0
% INFO    : Bus 6961	: V=1.046702, theta=-0.041292 -> V=1.0, theta=0.0
% INFO    : Bus 6969	: V=1.059486, theta=-23.158005 -> V=1.0, theta=0.0
% INFO    : Bus 6982	: V=1.036531, theta=-20.798066 -> V=1.0, theta=0.0
% INFO    : Bus 6989	: V=1.046262, theta=-24.006134 -> V=1.0, theta=0.0
% INFO    : Bus 6990	: V=1.049424, theta=-24.091607 -> V=1.0, theta=0.0
% INFO    : Bus 7014	: V=1.042775, theta=-2.603788 -> V=1.0, theta=0.0
% INFO    : Bus 7019	: V=1.042599, theta=-25.81851 -> V=1.0, theta=0.0
% INFO    : Bus 7021	: V=1.00593, theta=-17.187001 -> V=1.0, theta=0.0
% INFO    : Bus 7030	: V=1.065574, theta=-7.808728 -> V=1.0, theta=0.0
% INFO    : Bus 7036	: V=1.041241, theta=-12.591424 -> V=1.0, theta=0.0
% INFO    : Bus 7042	: V=1.05498, theta=-30.089269 -> V=1.0, theta=0.0
% INFO    : Bus 7047	: V=1.036489, theta=-21.901119 -> V=1.0, theta=0.0
% INFO    : Bus 7049	: V=1.049669, theta=-14.344403 -> V=1.0, theta=0.0
% INFO    : Bus 7050	: V=1.037777, theta=-21.239311 -> V=1.0, theta=0.0
% INFO    : Bus 7052	: V=1.047794, theta=-12.393218 -> V=1.0, theta=0.0
% INFO    : Bus 7056	: V=1.006597, theta=-4.279873 -> V=1.0, theta=0.0
% INFO    : Bus 7069	: V=1.041721, theta=-7.971411 -> V=1.0, theta=0.0
% INFO    : Bus 7070	: V=1.051529, theta=-13.392684 -> V=1.0, theta=0.0
% INFO    : Bus 7076	: V=1.032543, theta=-12.400826 -> V=1.0, theta=0.0
% INFO    : Bus 7092	: V=1.048118, theta=-25.098572 -> V=1.0, theta=0.0
% INFO    : Bus 7098	: V=1.040402, theta=-2.260554 -> V=1.0, theta=0.0
% INFO    : Bus 7115	: V=1.008722, theta=-16.289324 -> V=1.0, theta=0.0
% INFO    : Bus 7119	: V=1.011547, theta=-16.3375 -> V=1.0, theta=0.0
% INFO    : Bus 7124	: V=1.071843, theta=-27.185513 -> V=1.0, theta=0.0
% INFO    : Bus 7129	: V=1.03765, theta=-2.840915 -> V=1.0, theta=0.0
% INFO    : Bus 7132	: V=1.017449, theta=-15.909765 -> V=1.0, theta=0.0
% INFO    : Bus 7133	: V=1.034901, theta=-14.267058 -> V=1.0, theta=0.0
% INFO    : Bus 7144	: V=1.03015, theta=-13.008541 -> V=1.0, theta=0.0
% INFO    : Bus 7148	: V=1.050811, theta=-23.312468 -> V=1.0, theta=0.0
% INFO    : Bus 7159	: V=1.059575, theta=4.500856 -> V=1.0, theta=0.0
% INFO    : Bus 7162	: V=1.051693, theta=-13.395189 -> V=1.0, theta=0.0
% INFO    : Bus 7163	: V=1.04999, theta=-24.866445 -> V=1.0, theta=0.0
% INFO    : Bus 7164	: V=1.027379, theta=-22.063848 -> V=1.0, theta=0.0
% INFO    : Bus 7165	: V=1.071048, theta=-34.202221 -> V=1.0, theta=0.0
% INFO    : Bus 7178	: V=1.017469, theta=-14.250696 -> V=1.0, theta=0.0
% INFO    : Bus 7183	: V=1.107733, theta=-6.868685 -> V=1.0, theta=0.0
% INFO    : Bus 7202	: V=1.050711, theta=-3.937783 -> V=1.0, theta=0.0
% INFO    : Bus 7209	: V=1.051113, theta=-6.533675 -> V=1.0, theta=0.0
% INFO    : Bus 7222	: V=1.068964, theta=-23.827934 -> V=1.0, theta=0.0
% INFO    : Bus 7226	: V=1.022196, theta=-15.530828 -> V=1.0, theta=0.0
% INFO    : Bus 7231	: V=1.039985, theta=-11.495627 -> V=1.0, theta=0.0
% INFO    : Bus 7253	: V=1.048698, theta=-2.446191 -> V=1.0, theta=0.0
% INFO    : Bus 7256	: V=1.022568, theta=-35.394958 -> V=1.0, theta=0.0
% INFO    : Bus 7259	: V=1.06537, theta=-7.876917 -> V=1.0, theta=0.0
% INFO    : Bus 7264	: V=1.042846, theta=-10.973594 -> V=1.0, theta=0.0
% INFO    : Bus 7266	: V=1.032954, theta=-5.485507 -> V=1.0, theta=0.0
% INFO    : Bus 7267	: V=1.010817, theta=-7.692119 -> V=1.0, theta=0.0
% INFO    : Bus 7273	: V=1.042886, theta=-24.322652 -> V=1.0, theta=0.0
% INFO    : Bus 7274	: V=1.040156, theta=-3.899721 -> V=1.0, theta=0.0
% INFO    : Bus 7282	: V=1.034538, theta=-4.68119 -> V=1.0, theta=0.0
% INFO    : Bus 7284	: V=1.094644, theta=-0.869931 -> V=1.0, theta=0.0
% INFO    : Bus 7289	: V=1.054049, theta=-6.174395 -> V=1.0, theta=0.0
% INFO    : Bus 7309	: V=1.054902, theta=-11.343079 -> V=1.0, theta=0.0
% INFO    : Bus 7316	: V=1.044717, theta=-7.284069 -> V=1.0, theta=0.0
% INFO    : Bus 7325	: V=1.052061, theta=-12.679657 -> V=1.0, theta=0.0
% INFO    : Bus 7327	: V=1.043172, theta=-18.073929 -> V=1.0, theta=0.0
% INFO    : Bus 7328	: V=0.999675, theta=-14.476061 -> V=1.0, theta=0.0
% INFO    : Bus 7338	: V=1.045891, theta=-14.743514 -> V=1.0, theta=0.0
% INFO    : Bus 7341	: V=1.040136, theta=-2.402429 -> V=1.0, theta=0.0
% INFO    : Bus 7342	: V=1.018398, theta=-16.108009 -> V=1.0, theta=0.0
% INFO    : Bus 7351	: V=1.037551, theta=-2.8443 -> V=1.0, theta=0.0
% INFO    : Bus 7353	: V=0.985936, theta=-22.42059 -> V=1.0, theta=0.0
% INFO    : Bus 7361	: V=1.053815, theta=-15.271705 -> V=1.0, theta=0.0
% INFO    : Bus 7367	: V=1.028631, theta=-18.905659 -> V=1.0, theta=0.0
% INFO    : Bus 7373	: V=1.071954, theta=-23.60091 -> V=1.0, theta=0.0
% INFO    : Bus 7377	: V=1.014168, theta=-16.130077 -> V=1.0, theta=0.0
% INFO    : Bus 7380	: V=0.992016, theta=-14.57117 -> V=1.0, theta=0.0
% INFO    : Bus 7396	: V=1.019741, theta=-19.557023 -> V=1.0, theta=0.0
% INFO    : Bus 7422	: V=1.033674, theta=-10.805957 -> V=1.0, theta=0.0
% INFO    : Bus 7437	: V=1.04383, theta=-25.64578 -> V=1.0, theta=0.0
% INFO    : Bus 7438	: V=1.035924, theta=-12.727575 -> V=1.0, theta=0.0
% INFO    : Bus 7464	: V=1.041056, theta=-12.617278 -> V=1.0, theta=0.0
% INFO    : Bus 7466	: V=1.057257, theta=-34.871885 -> V=1.0, theta=0.0
% INFO    : Bus 7471	: V=1.020554, theta=-6.279485 -> V=1.0, theta=0.0
% INFO    : Bus 7473	: V=1.035336, theta=-16.025005 -> V=1.0, theta=0.0
% INFO    : Bus 7474	: V=1.027108, theta=-14.200631 -> V=1.0, theta=0.0
% INFO    : Bus 7485	: V=1.042606, theta=-25.826706 -> V=1.0, theta=0.0
% INFO    : Bus 7491	: V=1.012242, theta=-21.474958 -> V=1.0, theta=0.0
% INFO    : Bus 7495	: V=1.035256, theta=-15.196734 -> V=1.0, theta=0.0
% INFO    : Bus 7507	: V=1.04914, theta=-24.08765 -> V=1.0, theta=0.0
% INFO    : Bus 7513	: V=0.993009, theta=-15.030612 -> V=1.0, theta=0.0
% INFO    : Bus 7519	: V=1.036786, theta=-10.798224 -> V=1.0, theta=0.0
% INFO    : Bus 7520	: V=1.037447, theta=-9.123264 -> V=1.0, theta=0.0
% INFO    : Bus 7522	: V=0.99994, theta=-10.953994 -> V=1.0, theta=0.0
% INFO    : Bus 7523	: V=1.052161, theta=-0.72038 -> V=1.0, theta=0.0
% INFO    : Bus 7530	: V=1.046869, theta=-19.820201 -> V=1.0, theta=0.0
% INFO    : Bus 7537	: V=0.989983, theta=-15.6248 -> V=1.0, theta=0.0
% INFO    : Bus 7539	: V=1.053724, theta=-12.373239 -> V=1.0, theta=0.0
% INFO    : Bus 7541	: V=1.054084, theta=-16.465783 -> V=1.0, theta=0.0
% INFO    : Bus 7571	: V=1.044943, theta=-13.985525 -> V=1.0, theta=0.0
% INFO    : Bus 7576	: V=1.04028, theta=-12.028046 -> V=1.0, theta=0.0
% INFO    : Bus 7577	: V=1.0481, theta=-10.467484 -> V=1.0, theta=0.0
% INFO    : Bus 7579	: V=1.048022, theta=-26.50227 -> V=1.0, theta=0.0
% INFO    : Bus 7580	: V=1.05695, theta=-11.9558 -> V=1.0, theta=0.0
% INFO    : Bus 7582	: V=1.035758, theta=-24.450751 -> V=1.0, theta=0.0
% INFO    : Bus 7583	: V=1.04744, theta=-0.936009 -> V=1.0, theta=0.0
% INFO    : Bus 7599	: V=1.034704, theta=-6.055108 -> V=1.0, theta=0.0
% INFO    : Bus 7624	: V=1.01592, theta=-20.903943 -> V=1.0, theta=0.0
% INFO    : Bus 7626	: V=1.032312, theta=-12.417124 -> V=1.0, theta=0.0
% INFO    : Bus 7635	: V=1.050003, theta=-7.891572 -> V=1.0, theta=0.0
% INFO    : Bus 7640	: V=1.033083, theta=-6.005598 -> V=1.0, theta=0.0
% INFO    : Bus 7641	: V=1.051427, theta=-6.243524 -> V=1.0, theta=0.0
% INFO    : Bus 7647	: V=1.063763, theta=-20.174055 -> V=1.0, theta=0.0
% INFO    : Bus 7653	: V=1.0368, theta=-22.767059 -> V=1.0, theta=0.0
% INFO    : Bus 7663	: V=1.042204, theta=-11.956017 -> V=1.0, theta=0.0
% INFO    : Bus 7691	: V=1.026843, theta=-3.944271 -> V=1.0, theta=0.0
% INFO    : Bus 7694	: V=1.027078, theta=-14.861465 -> V=1.0, theta=0.0
% INFO    : Bus 7697	: V=1.052424, theta=-3.583012 -> V=1.0, theta=0.0
% INFO    : Bus 7700	: V=1.018432, theta=-10.528155 -> V=1.0, theta=0.0
% INFO    : Bus 7702	: V=1.025153, theta=-16.313747 -> V=1.0, theta=0.0
% INFO    : Bus 7726	: V=1.018323, theta=-10.493485 -> V=1.0, theta=0.0
% INFO    : Bus 7738	: V=1.027755, theta=-21.847912 -> V=1.0, theta=0.0
% INFO    : Bus 7752	: V=1.03043, theta=-18.412915 -> V=1.0, theta=0.0
% INFO    : Bus 7766	: V=1.033279, theta=-12.689648 -> V=1.0, theta=0.0
% INFO    : Bus 7770	: V=1.031073, theta=-44.333742 -> V=1.0, theta=0.0
% INFO    : Bus 7772	: V=1.053846, theta=-25.615931 -> V=1.0, theta=0.0
% INFO    : Bus 7775	: V=1.054984, theta=-28.678026 -> V=1.0, theta=0.0
% INFO    : Bus 7776	: V=1.072261, theta=6.181044 -> V=1.0, theta=0.0
% INFO    : Bus 7778	: V=1.057591, theta=-16.510132 -> V=1.0, theta=0.0
% INFO    : Bus 7791	: V=1.03015, theta=-12.988362 -> V=1.0, theta=0.0
% INFO    : Bus 7797	: V=1.051084, theta=-24.096828 -> V=1.0, theta=0.0
% INFO    : Bus 7808	: V=1.054562, theta=-0.188042 -> V=1.0, theta=0.0
% INFO    : Bus 7809	: V=1.024952, theta=-11.538551 -> V=1.0, theta=0.0
% INFO    : Bus 7824	: V=1.047756, theta=-6.282298 -> V=1.0, theta=0.0
% INFO    : Bus 7831	: V=1.011199, theta=-11.417611 -> V=1.0, theta=0.0
% INFO    : Bus 7840	: V=1.049049, theta=-2.414341 -> V=1.0, theta=0.0
% INFO    : Bus 7842	: V=1.001912, theta=-12.534976 -> V=1.0, theta=0.0
% INFO    : Bus 7847	: V=1.040499, theta=-8.878125 -> V=1.0, theta=0.0
% INFO    : Bus 7857	: V=1.050458, theta=0.170436 -> V=1.0, theta=0.0
% INFO    : Bus 7862	: V=1.040593, theta=-21.115869 -> V=1.0, theta=0.0
% INFO    : Bus 7865	: V=1.074298, theta=-26.36902 -> V=1.0, theta=0.0
% INFO    : Bus 7873	: V=1.021235, theta=-15.229234 -> V=1.0, theta=0.0
% INFO    : Bus 7881	: V=1.055617, theta=-14.956341 -> V=1.0, theta=0.0
% INFO    : Bus 7883	: V=1.050929, theta=-28.78941 -> V=1.0, theta=0.0
% INFO    : Bus 7885	: V=1.037839, theta=-21.110646 -> V=1.0, theta=0.0
% INFO    : Bus 7886	: V=1.018149, theta=-19.303853 -> V=1.0, theta=0.0
% INFO    : Bus 7892	: V=1.053815, theta=-11.294264 -> V=1.0, theta=0.0
% INFO    : Bus 7895	: V=1.059845, theta=-19.561088 -> V=1.0, theta=0.0
% INFO    : Bus 7903	: V=1.072768, theta=-41.998744 -> V=1.0, theta=0.0
% INFO    : Bus 7905	: V=1.046655, theta=-17.893306 -> V=1.0, theta=0.0
% INFO    : Bus 7913	: V=1.063764, theta=-8.906151 -> V=1.0, theta=0.0
% INFO    : Bus 7923	: V=1.038632, theta=-22.138858 -> V=1.0, theta=0.0
% INFO    : Bus 7937	: V=1.040168, theta=-7.402075 -> V=1.0, theta=0.0
% INFO    : Bus 7943	: V=1.047179, theta=-16.175311 -> V=1.0, theta=0.0
% INFO    : Bus 7945	: V=1.031087, theta=-5.74962 -> V=1.0, theta=0.0
% INFO    : Bus 7955	: V=1.068312, theta=-23.349161 -> V=1.0, theta=0.0
% INFO    : Bus 7961	: V=1.034289, theta=-8.616758 -> V=1.0, theta=0.0
% INFO    : Bus 7967	: V=1.043007, theta=-11.416934 -> V=1.0, theta=0.0
% INFO    : Bus 7972	: V=1.035175, theta=-19.298443 -> V=1.0, theta=0.0
% INFO    : Bus 7974	: V=1.033995, theta=-20.055775 -> V=1.0, theta=0.0
% INFO    : Bus 7982	: V=1.036111, theta=-23.13213 -> V=1.0, theta=0.0
% INFO    : Bus 7988	: V=1.0339, theta=-2.136803 -> V=1.0, theta=0.0
% INFO    : Bus 7989	: V=1.052062, theta=-3.729978 -> V=1.0, theta=0.0
% INFO    : Bus 7994	: V=1.015764, theta=-16.263273 -> V=1.0, theta=0.0
% INFO    : Bus 7998	: V=1.048854, theta=4.223749 -> V=1.0, theta=0.0
% INFO    : Bus 8005	: V=1.027697, theta=-13.719399 -> V=1.0, theta=0.0
% INFO    : Bus 8030	: V=1.034376, theta=-4.451962 -> V=1.0, theta=0.0
% INFO    : Bus 8035	: V=1.023645, theta=-16.359288 -> V=1.0, theta=0.0
% INFO    : Bus 8043	: V=1.066913, theta=-11.239517 -> V=1.0, theta=0.0
% INFO    : Bus 8057	: V=1.045952, theta=-8.643584 -> V=1.0, theta=0.0
% INFO    : Bus 8060	: V=1.05168, theta=-13.395033 -> V=1.0, theta=0.0
% INFO    : Bus 8104	: V=1.070946, theta=-25.178857 -> V=1.0, theta=0.0
% INFO    : Bus 8107	: V=1.034732, theta=-23.363006 -> V=1.0, theta=0.0
% INFO    : Bus 8109	: V=1.067387, theta=-21.117921 -> V=1.0, theta=0.0
% INFO    : Bus 8112	: V=1.031544, theta=-3.541639 -> V=1.0, theta=0.0
% INFO    : Bus 8128	: V=1.090736, theta=-9.663123 -> V=1.0, theta=0.0
% INFO    : Bus 8151	: V=1.044491, theta=-25.577335 -> V=1.0, theta=0.0
% INFO    : Bus 8158	: V=1.052602, theta=-0.559615 -> V=1.0, theta=0.0
% INFO    : Bus 8165	: V=1.061504, theta=-3.473077 -> V=1.0, theta=0.0
% INFO    : Bus 8180	: V=1.075394, theta=-30.774767 -> V=1.0, theta=0.0
% INFO    : Bus 8189	: V=1.042203, theta=-18.144075 -> V=1.0, theta=0.0
% INFO    : Bus 8190	: V=1.048784, theta=-10.298904 -> V=1.0, theta=0.0
% INFO    : Bus 8191	: V=1.051859, theta=-15.264149 -> V=1.0, theta=0.0
% INFO    : Bus 8195	: V=1.02377, theta=-17.045599 -> V=1.0, theta=0.0
% INFO    : Bus 8200	: V=1.021119, theta=-6.153606 -> V=1.0, theta=0.0
% INFO    : Bus 8209	: V=1.033486, theta=-20.136338 -> V=1.0, theta=0.0
% INFO    : Bus 8214	: V=1.04259, theta=-11.470366 -> V=1.0, theta=0.0
% INFO    : Bus 8222	: V=1.02335, theta=-10.438616 -> V=1.0, theta=0.0
% INFO    : Bus 8225	: V=1.071504, theta=-11.705551 -> V=1.0, theta=0.0
% INFO    : Bus 8250	: V=1.04037, theta=-25.998622 -> V=1.0, theta=0.0
% INFO    : Bus 8255	: V=1.021879, theta=-13.796655 -> V=1.0, theta=0.0
% INFO    : Bus 8265	: V=1.066641, theta=-23.859918 -> V=1.0, theta=0.0
% INFO    : Bus 8267	: V=1.043326, theta=-9.93055 -> V=1.0, theta=0.0
% INFO    : Bus 8291	: V=1.043396, theta=-7.697439 -> V=1.0, theta=0.0
% INFO    : Bus 8293	: V=1.048233, theta=-24.806368 -> V=1.0, theta=0.0
% INFO    : Bus 8294	: V=1.043617, theta=-11.857424 -> V=1.0, theta=0.0
% INFO    : Bus 8307	: V=1.051092, theta=-3.882875 -> V=1.0, theta=0.0
% INFO    : Bus 8310	: V=1.049352, theta=-8.638203 -> V=1.0, theta=0.0
% INFO    : Bus 8311	: V=1.035451, theta=-15.519296 -> V=1.0, theta=0.0
% INFO    : Bus 8312	: V=1.07814, theta=-12.220054 -> V=1.0, theta=0.0
% INFO    : Bus 8316	: V=1.084023, theta=-26.486866 -> V=1.0, theta=0.0
% INFO    : Bus 8328	: V=1.041343, theta=-24.415623 -> V=1.0, theta=0.0
% INFO    : Bus 8331	: V=1.047611, theta=-12.932386 -> V=1.0, theta=0.0
% INFO    : Bus 8334	: V=1.034142, theta=-14.749149 -> V=1.0, theta=0.0
% INFO    : Bus 8347	: V=0.988493, theta=-18.64268 -> V=1.0, theta=0.0
% INFO    : Bus 8361	: V=1.073653, theta=-26.422933 -> V=1.0, theta=0.0
% INFO    : Bus 8367	: V=1.034784, theta=-6.699666 -> V=1.0, theta=0.0
% INFO    : Bus 8369	: V=1.02695, theta=-9.179276 -> V=1.0, theta=0.0
% INFO    : Bus 8373	: V=1.071546, theta=-48.132392 -> V=1.0, theta=0.0
% INFO    : Bus 8397	: V=1.042817, theta=-25.347834 -> V=1.0, theta=0.0
% INFO    : Bus 8405	: V=1.036479, theta=-12.357404 -> V=1.0, theta=0.0
% INFO    : Bus 8406	: V=1.050892, theta=-25.13855 -> V=1.0, theta=0.0
% INFO    : Bus 8411	: V=1.042819, theta=-25.804727 -> V=1.0, theta=0.0
% INFO    : Bus 8439	: V=0.998187, theta=-23.461096 -> V=1.0, theta=0.0
% INFO    : Bus 8448	: V=1.018069, theta=-20.595036 -> V=1.0, theta=0.0
% INFO    : Bus 8458	: V=1.042925, theta=-9.400848 -> V=1.0, theta=0.0
% INFO    : Bus 8466	: V=1.045302, theta=-4.473537 -> V=1.0, theta=0.0
% INFO    : Bus 8467	: V=0.98622, theta=-22.981008 -> V=1.0, theta=0.0
% INFO    : Bus 8468	: V=1.005238, theta=-14.948026 -> V=1.0, theta=0.0
% INFO    : Bus 8473	: V=1.039202, theta=-8.879096 -> V=1.0, theta=0.0
% INFO    : Bus 8475	: V=1.072229, theta=-47.841521 -> V=1.0, theta=0.0
% INFO    : Bus 8477	: V=1.068335, theta=-10.11476 -> V=1.0, theta=0.0
% INFO    : Bus 8478	: V=1.04799, theta=-8.490097 -> V=1.0, theta=0.0
% INFO    : Bus 8485	: V=1.039726, theta=-7.369105 -> V=1.0, theta=0.0
% INFO    : Bus 8486	: V=1.04752, theta=-19.530978 -> V=1.0, theta=0.0
% INFO    : Bus 8487	: V=1.003338, theta=-3.846694 -> V=1.0, theta=0.0
% INFO    : Bus 8494	: V=1.08964, theta=-9.846898 -> V=1.0, theta=0.0
% INFO    : Bus 8497	: V=1.046629, theta=-14.553599 -> V=1.0, theta=0.0
% INFO    : Bus 8507	: V=1.074417, theta=-26.347125 -> V=1.0, theta=0.0
% INFO    : Bus 8511	: V=1.04106, theta=-24.505876 -> V=1.0, theta=0.0
% INFO    : Bus 8515	: V=1.053872, theta=-12.378436 -> V=1.0, theta=0.0
% INFO    : Bus 8522	: V=1.019671, theta=-15.723378 -> V=1.0, theta=0.0
% INFO    : Bus 8535	: V=1.036308, theta=-21.925576 -> V=1.0, theta=0.0
% INFO    : Bus 8542	: V=1.044937, theta=-21.028222 -> V=1.0, theta=0.0
% INFO    : Bus 8546	: V=1.038205, theta=-11.643532 -> V=1.0, theta=0.0
% INFO    : Bus 8560	: V=0.984498, theta=-18.190495 -> V=1.0, theta=0.0
% INFO    : Bus 8564	: V=1.019727, theta=-19.556828 -> V=1.0, theta=0.0
% INFO    : Bus 8568	: V=1.027945, theta=-6.041782 -> V=1.0, theta=0.0
% INFO    : Bus 8578	: V=1.049043, theta=-21.931929 -> V=1.0, theta=0.0
% INFO    : Bus 8592	: V=1.051916, theta=-3.764146 -> V=1.0, theta=0.0
% INFO    : Bus 8626	: V=0.99463, theta=-17.562106 -> V=1.0, theta=0.0
% INFO    : Bus 8627	: V=1.048517, theta=-26.395781 -> V=1.0, theta=0.0
% INFO    : Bus 8628	: V=1.042001, theta=-23.598682 -> V=1.0, theta=0.0
% INFO    : Bus 8636	: V=1.041292, theta=-21.579777 -> V=1.0, theta=0.0
% INFO    : Bus 8651	: V=1.024808, theta=-17.313776 -> V=1.0, theta=0.0
% INFO    : Bus 8653	: V=1.036488, theta=-16.021006 -> V=1.0, theta=0.0
% INFO    : Bus 8656	: V=1.031987, theta=-8.436898 -> V=1.0, theta=0.0
% INFO    : Bus 8669	: V=1.050943, theta=-15.2714 -> V=1.0, theta=0.0
% INFO    : Bus 8670	: V=1.049066, theta=-6.522112 -> V=1.0, theta=0.0
% INFO    : Bus 8672	: V=1.023418, theta=-20.934804 -> V=1.0, theta=0.0
% INFO    : Bus 8676	: V=1.018762, theta=-21.841814 -> V=1.0, theta=0.0
% INFO    : Bus 8677	: V=1.018085, theta=-10.22697 -> V=1.0, theta=0.0
% INFO    : Bus 8683	: V=1.041975, theta=-24.273671 -> V=1.0, theta=0.0
% INFO    : Bus 8689	: V=1.036224, theta=-20.697926 -> V=1.0, theta=0.0
% INFO    : Bus 8691	: V=1.047013, theta=-33.585967 -> V=1.0, theta=0.0
% INFO    : Bus 8704	: V=1.039389, theta=-7.999499 -> V=1.0, theta=0.0
% INFO    : Bus 8707	: V=1.032359, theta=-11.707737 -> V=1.0, theta=0.0
% INFO    : Bus 8711	: V=1.040912, theta=-12.07314 -> V=1.0, theta=0.0
% INFO    : Bus 8721	: V=1.054052, theta=-15.864679 -> V=1.0, theta=0.0
% INFO    : Bus 8722	: V=1.072192, theta=-25.045427 -> V=1.0, theta=0.0
% INFO    : Bus 8732	: V=1.038041, theta=-21.15003 -> V=1.0, theta=0.0
% INFO    : Bus 8743	: V=1.035613, theta=-34.477305 -> V=1.0, theta=0.0
% INFO    : Bus 8748	: V=1.067084, theta=-49.622846 -> V=1.0, theta=0.0
% INFO    : Bus 8763	: V=1.04005, theta=2.599263 -> V=1.0, theta=0.0
% INFO    : Bus 8765	: V=1.051157, theta=-15.257422 -> V=1.0, theta=0.0
% INFO    : Bus 8787	: V=1.066984, theta=-16.98525 -> V=1.0, theta=0.0
% INFO    : Bus 8788	: V=1.046176, theta=-5.977711 -> V=1.0, theta=0.0
% INFO    : Bus 8791	: V=1.057978, theta=-22.356166 -> V=1.0, theta=0.0
% INFO    : Bus 8795	: V=1.054157, theta=-0.136311 -> V=1.0, theta=0.0
% INFO    : Bus 8804	: V=1.049065, theta=-9.481469 -> V=1.0, theta=0.0
% INFO    : Bus 8807	: V=1.05109, theta=-3.882868 -> V=1.0, theta=0.0
% INFO    : Bus 8808	: V=1.060353, theta=-25.817931 -> V=1.0, theta=0.0
% INFO    : Bus 8809	: V=1.029974, theta=-32.515321 -> V=1.0, theta=0.0
% INFO    : Bus 8818	: V=1.050791, theta=0.636035 -> V=1.0, theta=0.0
% INFO    : Bus 8825	: V=1.014963, theta=-2.776003 -> V=1.0, theta=0.0
% INFO    : Bus 8829	: V=1.044583, theta=-21.076938 -> V=1.0, theta=0.0
% INFO    : Bus 8834	: V=1.003582, theta=-22.536497 -> V=1.0, theta=0.0
% INFO    : Bus 8835	: V=1.036698, theta=-22.906459 -> V=1.0, theta=0.0
% INFO    : Bus 8843	: V=1.054844, theta=-11.164607 -> V=1.0, theta=0.0
% INFO    : Bus 8846	: V=1.070172, theta=7.811263 -> V=1.0, theta=0.0
% INFO    : Bus 8853	: V=1.052314, theta=-36.519464 -> V=1.0, theta=0.0
% INFO    : Bus 8854	: V=1.027794, theta=-44.429467 -> V=1.0, theta=0.0
% INFO    : Bus 8860	: V=1.020431, theta=-10.190501 -> V=1.0, theta=0.0
% INFO    : Bus 8864	: V=1.048228, theta=-31.670524 -> V=1.0, theta=0.0
% INFO    : Bus 8872	: V=1.053844, theta=-15.88923 -> V=1.0, theta=0.0
% INFO    : Bus 8873	: V=1.071142, theta=-27.284425 -> V=1.0, theta=0.0
% INFO    : Bus 8874	: V=1.046146, theta=-20.00976 -> V=1.0, theta=0.0
% INFO    : Bus 8877	: V=1.039567, theta=-20.646198 -> V=1.0, theta=0.0
% INFO    : Bus 8879	: V=1.036915, theta=-22.747121 -> V=1.0, theta=0.0
% INFO    : Bus 8886	: V=0.983701, theta=-3.785162 -> V=1.0, theta=0.0
% INFO    : Bus 8887	: V=1.045962, theta=1.729833 -> V=1.0, theta=0.0
% INFO    : Bus 8893	: V=1.05128, theta=-15.163258 -> V=1.0, theta=0.0
% INFO    : Bus 8900	: V=1.047741, theta=-23.703947 -> V=1.0, theta=0.0
% INFO    : Bus 8903	: V=1.020268, theta=-11.421507 -> V=1.0, theta=0.0
% INFO    : Bus 8906	: V=1.036, theta=-23.062052 -> V=1.0, theta=0.0
% INFO    : Bus 8913	: V=1.040075, theta=-20.555337 -> V=1.0, theta=0.0
% INFO    : Bus 8930	: V=0.991658, theta=-18.577239 -> V=1.0, theta=0.0
% INFO    : Bus 8931	: V=1.090352, theta=-9.661963 -> V=1.0, theta=0.0
% INFO    : Bus 8947	: V=1.03998, theta=-11.496674 -> V=1.0, theta=0.0
% INFO    : Bus 8950	: V=1.047268, theta=-14.839334 -> V=1.0, theta=0.0
% INFO    : Bus 8961	: V=1.035459, theta=-14.187287 -> V=1.0, theta=0.0
% INFO    : Bus 8975	: V=1.04225, theta=-24.276259 -> V=1.0, theta=0.0
% INFO    : Bus 8976	: V=1.046972, theta=-17.074322 -> V=1.0, theta=0.0
% INFO    : Bus 8980	: V=1.042994, theta=-11.072487 -> V=1.0, theta=0.0
% INFO    : Bus 8989	: V=1.043398, theta=-25.575347 -> V=1.0, theta=0.0
% INFO    : Bus 8992	: V=1.051114, theta=-3.785395 -> V=1.0, theta=0.0
% INFO    : Bus 8997	: V=0.997131, theta=-13.27089 -> V=1.0, theta=0.0
% INFO    : Bus 8999	: V=1.044391, theta=-21.558302 -> V=1.0, theta=0.0
% INFO    : Bus 9002	: V=1.021009, theta=-10.528192 -> V=1.0, theta=0.0
% INFO    : Bus 9011	: V=1.036275, theta=-23.026084 -> V=1.0, theta=0.0
% INFO    : Bus 9012	: V=1.048758, theta=1.093286 -> V=1.0, theta=0.0
% INFO    : Bus 9014	: V=1.051072, theta=-6.681904 -> V=1.0, theta=0.0
% INFO    : Bus 9018	: V=1.022715, theta=-6.602667 -> V=1.0, theta=0.0
% INFO    : Bus 9019	: V=1.040421, theta=-24.677298 -> V=1.0, theta=0.0
% INFO    : Bus 9021	: V=1.035437, theta=-6.308005 -> V=1.0, theta=0.0
% INFO    : Bus 9033	: V=1.049786, theta=-26.382004 -> V=1.0, theta=0.0
% INFO    : Bus 9045	: V=1.039905, theta=-24.629587 -> V=1.0, theta=0.0
% INFO    : Bus 9051	: V=1.036594, theta=0.577238 -> V=1.0, theta=0.0
% INFO    : Bus 9059	: V=1.072487, theta=-27.192131 -> V=1.0, theta=0.0
% INFO    : Bus 9065	: V=1.040021, theta=2.414524 -> V=1.0, theta=0.0
% INFO    : Bus 9066	: V=1.019989, theta=-20.806005 -> V=1.0, theta=0.0
% INFO    : Bus 9067	: V=1.040924, theta=1.549232 -> V=1.0, theta=0.0
% INFO    : Bus 9091	: V=1.038554, theta=-9.767436 -> V=1.0, theta=0.0
% INFO    : Bus 9101	: V=1.02885, theta=-21.628013 -> V=1.0, theta=0.0
% INFO    : Bus 9108	: V=1.046626, theta=-16.441009 -> V=1.0, theta=0.0
% INFO    : Bus 9109	: V=1.036596, theta=0.577218 -> V=1.0, theta=0.0
% INFO    : Bus 9112	: V=1.047611, theta=-12.93238 -> V=1.0, theta=0.0
% INFO    : Bus 9119	: V=1.04289, theta=-20.527494 -> V=1.0, theta=0.0
% INFO    : Bus 9128	: V=1.042244, theta=-2.676445 -> V=1.0, theta=0.0
% INFO    : Bus 9130	: V=1.049965, theta=-30.721639 -> V=1.0, theta=0.0
% INFO    : Bus 9131	: V=1.051124, theta=-24.097314 -> V=1.0, theta=0.0
% INFO    : Bus 9137	: V=1.049768, theta=-26.378636 -> V=1.0, theta=0.0
% INFO    : Bus 9140	: V=1.049624, theta=-5.232971 -> V=1.0, theta=0.0
% INFO    : Bus 9150	: V=1.037969, theta=-13.200551 -> V=1.0, theta=0.0
% INFO    : Bus 9155	: V=1.02382, theta=-20.860292 -> V=1.0, theta=0.0
% INFO    : Bus 9158	: V=1.025798, theta=-14.56483 -> V=1.0, theta=0.0
% INFO    : Bus 9164	: V=1.001887, theta=-19.403088 -> V=1.0, theta=0.0
% INFO    : Bus 9173	: V=1.032906, theta=-20.202148 -> V=1.0, theta=0.0
% INFO    : Bus 9174	: V=1.03623, theta=-32.377948 -> V=1.0, theta=0.0
% INFO    : Bus 9176	: V=1.047842, theta=-12.93497 -> V=1.0, theta=0.0
% INFO    : Bus 9180	: V=1.061189, theta=-8.603491 -> V=1.0, theta=0.0
% INFO    : Bus 9181	: V=1.032498, theta=-9.466095 -> V=1.0, theta=0.0
% INFO    : Bus 9185	: V=1.051815, theta=-6.62338 -> V=1.0, theta=0.0
% INFO    : Bus 9189	: V=1.048019, theta=-25.022568 -> V=1.0, theta=0.0
% INFO    : Bus 9191	: V=1.073685, theta=-24.80852 -> V=1.0, theta=0.0
% INFO    : Bus 9203	: V=1.001613, theta=-12.605605 -> V=1.0, theta=0.0
% INFO    : Bus 9213	: V=1.023742, theta=-4.653017 -> V=1.0, theta=0.0
% INFO    : Bus 9217	: V=1.040155, theta=-8.875709 -> V=1.0, theta=0.0
% INFO    : Bus 9222	: V=1.053345, theta=-16.073005 -> V=1.0, theta=0.0
% INFO    : Bus 9231	: V=1.029833, theta=-19.150137 -> V=1.0, theta=0.0
% INFO    : Bus 9241	: V=1.049081, theta=-9.481609 -> V=1.0, theta=0.0
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 124	: Pg=861.3, Qg=56.53 -> Pg=666.665, Qg=133.865
% INFO    : Gen at bus 150	: Pg=67.29, Qg=-7.99 -> Pg=80.0, Qg=27.275
% INFO    : Gen at bus 221	: Pg=-155.39, Qg=97.68 -> Pg=-53.59, Qg=59.31
% INFO    : Gen at bus 338	: Pg=83.7, Qg=2.5 -> Pg=60.0, Qg=18.19
% INFO    : Gen at bus 352	: Pg=1250.4, Qg=278.94 -> Pg=1333.335, Qg=314.335
% INFO    : Gen at bus 413	: Pg=231.0, Qg=19.11 -> Pg=140.0, Qg=37.14
% INFO    : Gen at bus 453	: Pg=260.1, Qg=57.98 -> Pg=270.0, Qg=91.415
% INFO    : Gen at bus 516	: Pg=539.4, Qg=190.43 -> Pg=400.0, Qg=77.56
% INFO    : Gen at bus 564	: Pg=-51.67, Qg=-3.31 -> Pg=15.555, Qg=-0.44
% INFO    : Gen at bus 583	: Pg=-270.0, Qg=3.65 -> Pg=-130.0, Qg=5.425
% INFO    : Gen at bus 615	: Pg=38.2, Qg=-0.39 -> Pg=20.0, Qg=4.65
% INFO    : Gen at bus 616	: Pg=379.2, Qg=37.76 -> Pg=320.0, Qg=68.37
% INFO    : Gen at bus 639	: Pg=-46.2, Qg=112.55 -> Pg=19.2, Qg=48.31
% INFO    : Gen at bus 682	: Pg=37.4, Qg=8.53 -> Pg=40.0, Qg=13.855
% INFO    : Gen at bus 749	: Pg=198.88, Qg=-11.17 -> Pg=120.0, Qg=30.925
% INFO    : Gen at bus 757	: Pg=116.7, Qg=13.66 -> Pg=60.0, Qg=13.945
% INFO    : Gen at bus 776	: Pg=-111.4, Qg=3.36 -> Pg=-24.265, Qg=5.715
% INFO    : Gen at bus 778	: Pg=16.5, Qg=-0.67 -> Pg=16.79, Qg=1.505
% INFO    : Gen at bus 795	: Pg=58.4, Qg=7.75 -> Pg=40.0, Qg=11.855
% INFO    : Gen at bus 803	: Pg=-89.2, Qg=-1.52 -> Pg=-9.465, Qg=24.245
% INFO    : Gen at bus 823	: Pg=1274.2, Qg=289.74 -> Pg=1333.335, Qg=314.185
% INFO    : Gen at bus 851	: Pg=59.56, Qg=50.82 -> Pg=100.0, Qg=34.415
% INFO    : Gen at bus 858	: Pg=855.6, Qg=147.86 -> Pg=666.665, Qg=134.26
% INFO    : Gen at bus 891	: Pg=1702.8, Qg=651.53 -> Pg=1600.0, Qg=361.75
% INFO    : Gen at bus 972	: Pg=1221.2, Qg=393.14 -> Pg=1333.335, Qg=321.605
% INFO    : Gen at bus 1001	: Pg=92.1, Qg=25.97 -> Pg=60.0, Qg=17.605
% INFO    : Gen at bus 1002	: Pg=171.0, Qg=10.89 -> Pg=100.0, Qg=27.2
% INFO    : Gen at bus 1043	: Pg=829.5, Qg=49.0 -> Pg=600.0, Qg=112.24
% INFO    : Gen at bus 1083	: Pg=91.8, Qg=9.85 -> Pg=60.0, Qg=17.515
% INFO    : Gen at bus 1093	: Pg=837.0, Qg=83.03 -> Pg=800.0, Qg=182.77
% INFO    : Gen at bus 1100	: Pg=58.2, Qg=5.6 -> Pg=40.0, Qg=11.895
% INFO    : Gen at bus 1102	: Pg=-124.15, Qg=7.32 -> Pg=-32.77, Qg=13.23
% INFO    : Gen at bus 1237	: Pg=1504.8, Qg=364.78 -> Pg=1333.335, Qg=293.585
% INFO    : Gen at bus 1251	: Pg=837.0, Qg=77.94 -> Pg=800.0, Qg=182.77
% INFO    : Gen at bus 1295	: Pg=-124.1, Qg=4.52 -> Pg=-32.735, Qg=12.02
% INFO    : Gen at bus 1341	: Pg=67.2, Qg=29.74 -> Pg=60.0, Qg=19.705
% INFO    : Gen at bus 1354	: Pg=-246.5, Qg=13.72 -> Pg=-114.335, Qg=13.175
% INFO    : Gen at bus 1422	: Pg=-101.0, Qg=2.33 -> Pg=-17.335, Qg=5.65
% INFO    : Gen at bus 1436	: Pg=49.4, Qg=2.95 -> Pg=40.0, Qg=12.815
% INFO    : Gen at bus 1478	: Pg=62.6, Qg=7.49 -> Pg=40.0, Qg=11.48
% INFO    : Gen at bus 1604	: Pg=50.6, Qg=13.86 -> Pg=40.0, Qg=12.745
% INFO    : Gen at bus 1642	: Pg=50.4, Qg=11.76 -> Pg=40.0, Qg=12.815
% INFO    : Gen at bus 1680	: Pg=1250.4, Qg=274.36 -> Pg=1333.335, Qg=316.395
% INFO    : Gen at bus 1708	: Pg=860.8, Qg=121.94 -> Pg=666.665, Qg=133.035
% INFO    : Gen at bus 1721	: Pg=28.1, Qg=1.73 -> Pg=20.0, Qg=6.065
% INFO    : Gen at bus 1754	: Pg=40.0, Qg=3.62 -> Pg=20.53, Qg=4.535
% INFO    : Gen at bus 1794	: Pg=1250.4, Qg=253.94 -> Pg=1333.335, Qg=314.335
% INFO    : Gen at bus 1808	: Pg=-0.6, Qg=-13.17 -> Pg=49.6, Qg=36.535
% INFO    : Gen at bus 1851	: Pg=15.6, Qg=-1.26 -> Pg=15.96, Qg=1.435
% INFO    : Gen at bus 1852	: Pg=-241.8, Qg=10.63 -> Pg=-111.2, Qg=20.82
% INFO    : Gen at bus 1888	: Pg=573.68, Qg=42.43 -> Pg=612.78, Qg=120.095
% INFO    : Gen at bus 1914	: Pg=115.5, Qg=-45.22 -> Pg=255.755, Qg=4.705
% INFO    : Gen at bus 1959	: Pg=31.0, Qg=0.56 -> Pg=20.0, Qg=5.695
% INFO    : Gen at bus 2035	: Pg=855.6, Qg=149.85 -> Pg=666.665, Qg=135.29
% INFO    : Gen at bus 2050	: Pg=836.2, Qg=-16.43 -> Pg=1333.335, Qg=349.275
% INFO    : Gen at bus 2085	: Pg=176.0, Qg=31.77 -> Pg=100.0, Qg=26.1
% INFO    : Gen at bus 2177	: Pg=-121.3, Qg=13.33 -> Pg=-30.865, Qg=21.045
% INFO    : Gen at bus 2197	: Pg=-53.29, Qg=-1.42 -> Pg=14.475, Qg=2.385
% INFO    : Gen at bus 2276	: Pg=38.9, Qg=-22.64 -> Pg=59.65, Qg=2.585
% INFO    : Gen at bus 2291	: Pg=110.5, Qg=13.69 -> Pg=100.0, Qg=33.38
% INFO    : Gen at bus 2359	: Pg=78.2, Qg=7.2 -> Pg=40.0, Qg=9.425
% INFO    : Gen at bus 2421	: Pg=-320.4, Qg=4.66 -> Pg=-163.6, Qg=12.47
% INFO    : Gen at bus 2425	: Pg=-100.5, Qg=5.31 -> Pg=-17.0, Qg=16.905
% INFO    : Gen at bus 2426	: Pg=-43.2, Qg=-30.65 -> Pg=21.2, Qg=3.16
% INFO    : Gen at bus 2446	: Pg=1367.0, Qg=286.48 -> Pg=1333.335, Qg=308.445
% INFO    : Gen at bus 2468	: Pg=46.8, Qg=5.15 -> Pg=40.0, Qg=13.105
% INFO    : Gen at bus 2481	: Pg=31.8, Qg=11.5 -> Pg=40.0, Qg=14.205
% INFO    : Gen at bus 2489	: Pg=286.5, Qg=-15.8 -> Pg=180.0, Qg=50.305
% INFO    : Gen at bus 2550	: Pg=54.3, Qg=4.31 -> Pg=60.0, Qg=20.87
% INFO    : Gen at bus 2600	: Pg=76.48, Qg=16.9 -> Pg=80.0, Qg=26.245
% INFO    : Gen at bus 2627	: Pg=1367.0, Qg=302.84 -> Pg=1333.335, Qg=308.365
% INFO    : Gen at bus 2653	: Pg=41.92, Qg=3.94 -> Pg=60.0, Qg=14.57
% INFO    : Gen at bus 2719	: Pg=77.6, Qg=-15.35 -> Pg=98.36, Qg=6.025
% INFO    : Gen at bus 2786	: Pg=1221.2, Qg=372.42 -> Pg=1333.335, Qg=321.67
% INFO    : Gen at bus 2797	: Pg=-95.1, Qg=-11.62 -> Pg=-13.4, Qg=26.0
% INFO    : Gen at bus 2799	: Pg=66.8, Qg=-1.21 -> Pg=80.0, Qg=28.125
% INFO    : Gen at bus 2816	: Pg=1250.4, Qg=270.9 -> Pg=1333.335, Qg=314.26
% INFO    : Gen at bus 2841	: Pg=80.7, Qg=-3.29 -> Pg=60.0, Qg=18.61
% INFO    : Gen at bus 2842	: Pg=31.6, Qg=5.75 -> Pg=20.0, Qg=5.725
% INFO    : Gen at bus 2872	: Pg=4.5, Qg=0.33 -> Pg=4.525, Qg=0.385
% INFO    : Gen at bus 2878	: Pg=8.95, Qg=-11.72 -> Pg=107.43, Qg=2.12
% INFO    : Gen at bus 2886	: Pg=60.9, Qg=10.71 -> Pg=60.0, Qg=20.335
% INFO    : Gen at bus 2902	: Pg=20.9, Qg=1.11 -> Pg=20.0, Qg=6.735
% INFO    : Gen at bus 2930	: Pg=53.2, Qg=2.49 -> Pg=40.0, Qg=12.35
% INFO    : Gen at bus 2934	: Pg=3.4, Qg=-0.16 -> Pg=3.415, Qg=0.3
% INFO    : Gen at bus 2985	: Pg=46.6, Qg=-69.84 -> Pg=246.675, Qg=25.895
% INFO    : Gen at bus 3018	: Pg=162.5, Qg=-4.77 -> Pg=100.0, Qg=27.395
% INFO    : Gen at bus 3028	: Pg=855.7, Qg=146.13 -> Pg=666.665, Qg=135.29
% INFO    : Gen at bus 3114	: Pg=38.6, Qg=4.12 -> Pg=20.0, Qg=4.86
% INFO    : Gen at bus 3133	: Pg=85.54, Qg=0.39 -> Pg=120.0, Qg=39.205
% INFO    : Gen at bus 3134	: Pg=-136.3, Qg=-11.71 -> Pg=-40.865, Qg=20.46
% INFO    : Gen at bus 3183	: Pg=98.7, Qg=-3.57 -> Pg=60.0, Qg=16.36
% INFO    : Gen at bus 3205	: Pg=416.7, Qg=119.72 -> Pg=270.0, Qg=77.575
% INFO    : Gen at bus 3218	: Pg=-107.4, Qg=4.44 -> Pg=-21.6, Qg=11.895
% INFO    : Gen at bus 3240	: Pg=-42.3, Qg=-25.61 -> Pg=21.8, Qg=5.43
% INFO    : Gen at bus 3306	: Pg=861.3, Qg=143.67 -> Pg=666.665, Qg=132.885
% INFO    : Gen at bus 3324	: Pg=-26.48, Qg=12.72 -> Pg=32.35, Qg=13.245
% INFO    : Gen at bus 3346	: Pg=56.8, Qg=11.49 -> Pg=40.0, Qg=12.17
% INFO    : Gen at bus 3353	: Pg=19.07, Qg=5.42 -> Pg=40.0, Qg=13.295
% INFO    : Gen at bus 3364	: Pg=44.5, Qg=-21.96 -> Pg=67.635, Qg=2.875
% INFO    : Gen at bus 3390	: Pg=2.4, Qg=12.68 -> Pg=60.0, Qg=17.2
% INFO    : Gen at bus 3422	: Pg=53.7, Qg=-3.24 -> Pg=60.0, Qg=20.845
% INFO    : Gen at bus 3436	: Pg=521.0, Qg=217.43 -> Pg=800.0, Qg=183.04
% INFO    : Gen at bus 3492	: Pg=-370.8, Qg=2.02 -> Pg=-197.2, Qg=16.335
% INFO    : Gen at bus 3513	: Pg=829.8, Qg=51.0 -> Pg=600.0, Qg=112.24
% INFO    : Gen at bus 3565	: Pg=15.88, Qg=2.27 -> Pg=40.0, Qg=13.93
% INFO    : Gen at bus 3580	: Pg=539.0, Qg=189.12 -> Pg=300.0, Qg=77.17
% INFO    : Gen at bus 3611	: Pg=-125.4, Qg=3.51 -> Pg=-33.6, Qg=17.235
% INFO    : Gen at bus 3656	: Pg=-26.2, Qg=12.26 -> Pg=32.535, Qg=41.375
% INFO    : Gen at bus 3661	: Pg=861.2, Qg=118.75 -> Pg=666.665, Qg=134.495
% INFO    : Gen at bus 3698	: Pg=-12.58, Qg=3.09 -> Pg=41.61, Qg=11.435
% INFO    : Gen at bus 3741	: Pg=854.7, Qg=190.06 -> Pg=800.0, Qg=180.705
% INFO    : Gen at bus 3809	: Pg=257.0, Qg=122.15 -> Pg=466.665, Qg=98.14
% INFO    : Gen at bus 3825	: Pg=837.3, Qg=54.8 -> Pg=600.0, Qg=112.385
% INFO    : Gen at bus 3869	: Pg=855.6, Qg=148.23 -> Pg=666.665, Qg=134.275
% INFO    : Gen at bus 3876	: Pg=-25.1, Qg=6.45 -> Pg=33.265, Qg=9.375
% INFO    : Gen at bus 3916	: Pg=-21.27, Qg=11.22 -> Pg=35.815, Qg=13.125
% INFO    : Gen at bus 3951	: Pg=-27.1, Qg=-74.05 -> Pg=31.935, Qg=-0.7
% INFO    : Gen at bus 3971	: Pg=-134.5, Qg=9.64 -> Pg=-39.665, Qg=18.29
% INFO    : Gen at bus 4024	: Pg=89.5, Qg=40.38 -> Pg=100.0, Qg=34.815
% INFO    : Gen at bus 4056	: Pg=-76.9, Qg=3.73 -> Pg=-1.265, Qg=13.14
% INFO    : Gen at bus 4084	: Pg=366.1, Qg=46.44 -> Pg=300.0, Qg=80.6
% INFO    : Gen at bus 4118	: Pg=41.0, Qg=5.09 -> Pg=40.0, Qg=13.485
% INFO    : Gen at bus 4125	: Pg=59.6, Qg=16.3 -> Pg=40.0, Qg=11.945
% INFO    : Gen at bus 4128	: Pg=67.5, Qg=24.27 -> Pg=60.0, Qg=19.7
% INFO    : Gen at bus 4231	: Pg=2641.24, Qg=771.6 -> Pg=2761.14, Qg=0.0
% INFO    : Gen at bus 4331	: Pg=60.2, Qg=6.92 -> Pg=40.0, Qg=11.805
% INFO    : Gen at bus 4395	: Pg=-129.1, Qg=6.73 -> Pg=-36.065, Qg=13.575
% INFO    : Gen at bus 4419	: Pg=861.3, Qg=121.55 -> Pg=666.665, Qg=134.495
% INFO    : Gen at bus 4480	: Pg=861.3, Qg=143.79 -> Pg=666.665, Qg=132.885
% INFO    : Gen at bus 4482	: Pg=35.2, Qg=13.53 -> Pg=40.0, Qg=13.95
% INFO    : Gen at bus 4506	: Pg=-171.8, Qg=12.84 -> Pg=-64.535, Qg=12.955
% INFO    : Gen at bus 4566	: Pg=-30.39, Qg=6.81 -> Pg=29.745, Qg=13.035
% INFO    : Gen at bus 4624	: Pg=68.0, Qg=8.25 -> Pg=40.0, Qg=10.715
% INFO    : Gen at bus 4661	: Pg=-78.9, Qg=2.19 -> Pg=-2.6, Qg=6.685
% INFO    : Gen at bus 4701	: Pg=93.2, Qg=-41.31 -> Pg=140.925, Qg=6.055
% INFO    : Gen at bus 4783	: Pg=861.3, Qg=141.62 -> Pg=666.665, Qg=132.885
% INFO    : Gen at bus 4816	: Pg=-26.08, Qg=10.07 -> Pg=32.615, Qg=13.465
% INFO    : Gen at bus 4819	: Pg=855.6, Qg=150.1 -> Pg=666.665, Qg=134.275
% INFO    : Gen at bus 4823	: Pg=10.3, Qg=1.59 -> Pg=5.23, Qg=1.185
% INFO    : Gen at bus 4850	: Pg=88.8, Qg=11.86 -> Pg=80.0, Qg=26.665
% INFO    : Gen at bus 4880	: Pg=-40.3, Qg=5.06 -> Pg=23.135, Qg=25.83
% INFO    : Gen at bus 4918	: Pg=41.69, Qg=8.64 -> Pg=40.0, Qg=12.35
% INFO    : Gen at bus 4952	: Pg=-12.57, Qg=4.47 -> Pg=41.615, Qg=12.31
% INFO    : Gen at bus 5004	: Pg=54.3, Qg=4.85 -> Pg=110.06, Qg=2.16
% INFO    : Gen at bus 5019	: Pg=49.4, Qg=2.95 -> Pg=40.0, Qg=12.815
% INFO    : Gen at bus 5051	: Pg=83.48, Qg=-1.38 -> Pg=80.0, Qg=24.79
% INFO    : Gen at bus 5067	: Pg=542.0, Qg=142.39 -> Pg=300.0, Qg=74.665
% INFO    : Gen at bus 5110	: Pg=-52.51, Qg=8.27 -> Pg=14.995, Qg=13.39
% INFO    : Gen at bus 5120	: Pg=75.6, Qg=-5.04 -> Pg=60.0, Qg=18.965
% INFO    : Gen at bus 5144	: Pg=1713.6, Qg=139.22 -> Pg=1333.335, Qg=269.81
% INFO    : Gen at bus 5237	: Pg=106.8, Qg=10.9 -> Pg=80.0, Qg=25.14
% INFO    : Gen at bus 5278	: Pg=119.4, Qg=-0.06 -> Pg=60.0, Qg=13.905
% INFO    : Gen at bus 5340	: Pg=-159.0, Qg=11.05 -> Pg=-56.0, Qg=11.47
% INFO    : Gen at bus 5365	: Pg=19.59, Qg=1.13 -> Pg=20.0, Qg=5.695
% INFO    : Gen at bus 5379	: Pg=1250.6, Qg=358.22 -> Pg=1333.335, Qg=314.42
% INFO    : Gen at bus 5395	: Pg=-395.8, Qg=3.01 -> Pg=-213.865, Qg=20.7
% INFO    : Gen at bus 5461	: Pg=43.4, Qg=10.92 -> Pg=40.0, Qg=13.355
% INFO    : Gen at bus 5481	: Pg=1368.6, Qg=146.68 -> Pg=1333.335, Qg=307.335
% INFO    : Gen at bus 5482	: Pg=56.8, Qg=-22.21 -> Pg=124.53, Qg=26.6
% INFO    : Gen at bus 5486	: Pg=861.3, Qg=119.59 -> Pg=666.665, Qg=134.495
% INFO    : Gen at bus 5488	: Pg=-96.4, Qg=14.63 -> Pg=-14.265, Qg=12.58
% INFO    : Gen at bus 5490	: Pg=3424.8, Qg=295.7 -> Pg=2666.665, Qg=539.345
% INFO    : Gen at bus 5533	: Pg=173.0, Qg=14.6 -> Pg=100.0, Qg=26.58
% INFO    : Gen at bus 5546	: Pg=21.5, Qg=1.97 -> Pg=20.0, Qg=6.705
% INFO    : Gen at bus 5564	: Pg=57.6, Qg=11.81 -> Pg=40.0, Qg=11.905
% INFO    : Gen at bus 5658	: Pg=229.8, Qg=77.84 -> Pg=120.0, Qg=28.465
% INFO    : Gen at bus 5664	: Pg=128.0, Qg=14.87 -> Pg=80.0, Qg=22.83
% INFO    : Gen at bus 5709	: Pg=837.0, Qg=75.6 -> Pg=800.0, Qg=182.77
% INFO    : Gen at bus 5781	: Pg=1102.83, Qg=396.26 -> Pg=1200.0, Qg=227.25
% INFO    : Gen at bus 5814	: Pg=181.2, Qg=41.72 -> Pg=293.335, Qg=59.905
% INFO    : Gen at bus 5856	: Pg=305.7, Qg=19.99 -> Pg=320.0, Qg=64.565
% INFO    : Gen at bus 5881	: Pg=60.0, Qg=7.13 -> Pg=40.0, Qg=11.795
% INFO    : Gen at bus 5940	: Pg=-74.9, Qg=4.51 -> Pg=0.065, Qg=4.74
% INFO    : Gen at bus 5971	: Pg=1221.2, Qg=370.23 -> Pg=1333.335, Qg=321.45
% INFO    : Gen at bus 5983	: Pg=-102.5, Qg=3.55 -> Pg=-18.335, Qg=12.34
% INFO    : Gen at bus 5994	: Pg=-87.3, Qg=-16.58 -> Pg=-8.2, Qg=-0.285
% INFO    : Gen at bus 6036	: Pg=820.2, Qg=300.86 -> Pg=600.0, Qg=114.62
% INFO    : Gen at bus 6153	: Pg=94.3, Qg=-78.07 -> Pg=401.01, Qg=-6.085
% INFO    : Gen at bus 6168	: Pg=26.3, Qg=0.4 -> Pg=26.88, Qg=2.465
% INFO    : Gen at bus 6291	: Pg=55.5, Qg=24.55 -> Pg=60.0, Qg=20.76
% INFO    : Gen at bus 6331	: Pg=48.8, Qg=5.01 -> Pg=40.0, Qg=12.855
% INFO    : Gen at bus 6332	: Pg=96.0, Qg=-9.58 -> Pg=100.0, Qg=34.305
% INFO    : Gen at bus 6351	: Pg=22.08, Qg=14.99 -> Pg=40.0, Qg=13.365
% INFO    : Gen at bus 6368	: Pg=-145.3, Qg=3.0 -> Pg=-46.865, Qg=13.825
% INFO    : Gen at bus 6376	: Pg=-27.8, Qg=-23.17 -> Pg=31.465, Qg=48.96
% INFO    : Gen at bus 6429	: Pg=171.0, Qg=18.2 -> Pg=100.0, Qg=26.57
% INFO    : Gen at bus 6474	: Pg=718.5, Qg=-12.86 -> Pg=666.665, Qg=132.285
% INFO    : Gen at bus 6516	: Pg=228.2, Qg=12.73 -> Pg=140.0, Qg=39.45
% INFO    : Gen at bus 6552	: Pg=-204.2, Qg=5.93 -> Pg=-86.135, Qg=12.71
% INFO    : Gen at bus 6734	: Pg=382.7, Qg=-77.78 -> Pg=360.0, Qg=89.715
% INFO    : Gen at bus 6807	: Pg=44.07, Qg=31.99 -> Pg=80.0, Qg=27.34
% INFO    : Gen at bus 6816	: Pg=16.53, Qg=-8.62 -> Pg=80.0, Qg=27.545
% INFO    : Gen at bus 6820	: Pg=15.9, Qg=-0.62 -> Pg=16.265, Qg=1.465
% INFO    : Gen at bus 6831	: Pg=-57.5, Qg=4.01 -> Pg=11.665, Qg=10.685
% INFO    : Gen at bus 6845	: Pg=102.9, Qg=17.09 -> Pg=60.0, Qg=15.885
% INFO    : Gen at bus 6852	: Pg=-344.9, Qg=1.84 -> Pg=-179.935, Qg=6.11
% INFO    : Gen at bus 6857	: Pg=2463.6, Qg=391.48 -> Pg=2666.665, Qg=639.94
% INFO    : Gen at bus 6888	: Pg=133.0, Qg=6.97 -> Pg=194.335, Qg=64.72
% INFO    : Gen at bus 6947	: Pg=227.5, Qg=5.93 -> Pg=140.0, Qg=38.9
% INFO    : Gen at bus 6969	: Pg=39.8, Qg=-1.81 -> Pg=40.0, Qg=13.63
% INFO    : Gen at bus 6982	: Pg=-12.6, Qg=9.53 -> Pg=41.6, Qg=18.89
% INFO    : Gen at bus 7036	: Pg=65.8, Qg=11.07 -> Pg=40.0, Qg=11.22
% INFO    : Gen at bus 7049	: Pg=55.5, Qg=16.47 -> Pg=60.0, Qg=20.81
% INFO    : Gen at bus 7056	: Pg=448.85, Qg=137.55 -> Pg=400.0, Qg=83.19
% INFO    : Gen at bus 7115	: Pg=65.87, Qg=13.66 -> Pg=136.14, Qg=5.86
% INFO    : Gen at bus 7159	: Pg=861.3, Qg=121.21 -> Pg=666.665, Qg=134.495
% INFO    : Gen at bus 7183	: Pg=1250.6, Qg=358.08 -> Pg=1333.335, Qg=314.42
% INFO    : Gen at bus 7209	: Pg=7.3, Qg=0.36 -> Pg=3.675, Qg=0.83
% INFO    : Gen at bus 7267	: Pg=-39.7, Qg=22.41 -> Pg=23.535, Qg=27.5
% INFO    : Gen at bus 7282	: Pg=2340.4, Qg=94.47 -> Pg=2666.665, Qg=637.065
% INFO    : Gen at bus 7327	: Pg=59.06, Qg=19.56 -> Pg=80.0, Qg=26.245
% INFO    : Gen at bus 7328	: Pg=53.0, Qg=24.18 -> Pg=40.0, Qg=12.53
% INFO    : Gen at bus 7466	: Pg=-202.53, Qg=33.59 -> Pg=-85.02, Qg=-0.605
% INFO    : Gen at bus 7474	: Pg=76.5, Qg=8.44 -> Pg=60.0, Qg=18.93
% INFO    : Gen at bus 7495	: Pg=75.8, Qg=67.52 -> Pg=125.265, Qg=77.23
% INFO    : Gen at bus 7520	: Pg=702.4, Qg=277.3 -> Pg=533.335, Qg=104.815
% INFO    : Gen at bus 7522	: Pg=508.0, Qg=235.59 -> Pg=533.335, Qg=125.72
% INFO    : Gen at bus 7641	: Pg=769.2, Qg=22.2 -> Pg=540.0, Qg=107.93
% INFO    : Gen at bus 7697	: Pg=228.2, Qg=12.72 -> Pg=140.0, Qg=39.45
% INFO    : Gen at bus 7776	: Pg=1221.2, Qg=354.58 -> Pg=1333.335, Qg=321.605
% INFO    : Gen at bus 7808	: Pg=1250.4, Qg=279.8 -> Pg=1333.335, Qg=314.335
% INFO    : Gen at bus 7842	: Pg=165.0, Qg=23.34 -> Pg=100.0, Qg=27.76
% INFO    : Gen at bus 7913	: Pg=1368.6, Qg=146.28 -> Pg=1333.335, Qg=307.415
% INFO    : Gen at bus 7998	: Pg=811.8, Qg=175.43 -> Pg=600.0, Qg=115.31
% INFO    : Gen at bus 8043	: Pg=-27.0, Qg=4.11 -> Pg=32.0, Qg=25.855
% INFO    : Gen at bus 8109	: Pg=992.0, Qg=864.28 -> Pg=520.8, Qg=0.0
% INFO    : Gen at bus 8158	: Pg=153.0, Qg=-2.71 -> Pg=100.0, Qg=29.33
% INFO    : Gen at bus 8222	: Pg=66.8, Qg=17.58 -> Pg=40.0, Qg=10.855
% INFO    : Gen at bus 8225	: Pg=17.0, Qg=6.35 -> Pg=20.0, Qg=7.035
% INFO    : Gen at bus 8267	: Pg=203.4, Qg=-3.04 -> Pg=120.0, Qg=32.14
% INFO    : Gen at bus 8311	: Pg=-8.75, Qg=3.43 -> Pg=44.17, Qg=5.335
% INFO    : Gen at bus 8312	: Pg=1702.2, Qg=433.08 -> Pg=1600.0, Qg=360.845
% INFO    : Gen at bus 8458	: Pg=517.1, Qg=-58.18 -> Pg=666.665, Qg=167.965
% INFO    : Gen at bus 8473	: Pg=-135.0, Qg=-7.13 -> Pg=-40.0, Qg=27.88
% INFO    : Gen at bus 8486	: Pg=78.8, Qg=9.58 -> Pg=40.0, Qg=9.245
% INFO    : Gen at bus 8515	: Pg=32.3, Qg=-18.17 -> Pg=100.0, Qg=30.8
% INFO    : Gen at bus 8522	: Pg=-75.69, Qg=1.02 -> Pg=-0.46, Qg=0.96
% INFO    : Gen at bus 8564	: Pg=-65.0, Qg=20.7 -> Pg=6.665, Qg=14.525
% INFO    : Gen at bus 8670	: Pg=-138.3, Qg=10.82 -> Pg=-42.2, Qg=12.47
% INFO    : Gen at bus 8676	: Pg=-259.1, Qg=12.69 -> Pg=-122.735, Qg=9.98
% INFO    : Gen at bus 8683	: Pg=-37.28, Qg=0.32 -> Pg=25.15, Qg=16.965
% INFO    : Gen at bus 8721	: Pg=1232.6, Qg=152.55 -> Pg=1333.335, Qg=319.77
% INFO    : Gen at bus 8795	: Pg=166.2, Qg=-6.14 -> Pg=120.0, Qg=36.925
% INFO    : Gen at bus 8807	: Pg=-304.0, Qg=3.53 -> Pg=-152.665, Qg=10.885
% INFO    : Gen at bus 8818	: Pg=44.66, Qg=-2.57 -> Pg=80.0, Qg=27.06
% INFO    : Gen at bus 8872	: Pg=1232.6, Qg=140.05 -> Pg=1333.335, Qg=319.77
% INFO    : Gen at bus 8903	: Pg=17.0, Qg=-1.08 -> Pg=43.365, Qg=0.29
% INFO    : Gen at bus 8950	: Pg=-255.7, Qg=7.67 -> Pg=-120.47, Qg=13.31
% INFO    : Gen at bus 8961	: Pg=-61.8, Qg=-11.18 -> Pg=8.8, Qg=1.57
% INFO    : Gen at bus 8976	: Pg=110.0, Qg=15.22 -> Pg=100.0, Qg=33.35
% INFO    : Gen at bus 8997	: Pg=78.2, Qg=-5.23 -> Pg=158.545, Qg=3.055
% INFO    : Gen at bus 9067	: Pg=369.6, Qg=48.34 -> Pg=293.335, Qg=60.865
% INFO    : Gen at bus 9101	: Pg=698.8, Qg=0.54 -> Pg=666.665, Qg=136.535
% INFO    : Gen at bus 9108	: Pg=-239.23, Qg=-1.6 -> Pg=-109.485, Qg=2.245
% INFO    : Gen at bus 9137	: Pg=42.7, Qg=18.81 -> Pg=64.235, Qg=121.365
% INFO    : Gen at bus 9140	: Pg=-37.2, Qg=28.17 -> Pg=25.2, Qg=23.355
% INFO    : Gen at bus 9150	: Pg=860.8, Qg=117.32 -> Pg=666.665, Qg=133.05
% INFO    : Gen at bus 9174	: Pg=-331.4, Qg=142.7 -> Pg=-170.935, Qg=62.92
% INFO    : Gen at bus 9180	: Pg=72.0, Qg=7.71 -> Pg=80.0, Qg=27.86
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
