%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v18.08     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                        08 - August - 2018                        %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   This is an entirely synthetic 2000 bus case, geographically situated
%   in the US state of Texas. The case is designed with a 500, 230, 161
%   and 115 kV transmission network to serve a load that roughly mimics
%   the actual population of its geographic footprint. The synthetic
%   transmission system was designed by algorithms described in [1] to be
%   statistically similar to actual transmission system models but without
%   modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	5281	 5279	 0.00021	 0.01977	 0.0	 942.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5282	 5279	 0.00021	 0.01672	 0.0	 940.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5283	 5279	 0.00027	 0.01279	 0.0	 935.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5279	 5358	 0.00074	 0.00901	 0.5983	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5280	 5461	 0.00246	 0.01871	 0.00982	 310.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5284	 5454	 0.00377	 0.02759	 0.01564	 310.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5289	 5436	 0.00048	 0.00367	 0.00192	 310.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5289	 5436	 0.00048	 0.00367	 0.00192	 310.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5290	 5345	 0.00613	 0.03593	 0.01794	 251.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5291	 5292	 0.00267	 0.01563	 0.0078	 409.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5429	 5291	 0.00544	 0.024	 0.01117	 187.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5291	 5438	 0.00699	 0.03084	 0.01436	 187.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5292	 5312	 0.004	 0.01704	 0.00852	 187.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5293	 5338	 0.00404	 0.03072	 0.01613	 310.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5293	 5338	 0.00404	 0.03072	 0.01613	 310.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5293	 5402	 0.00355	 0.02603	 0.01475	 409.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5293	 5402	 0.00355	 0.02603	 0.01475	 409.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5296	 5295	 0.00014	 0.00709	 0.0	 1233.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5297	 5295	 0.00085	 0.06248	 0.0	 223.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5298	 5295	 0.00015	 0.01082	 0.0	 525.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5299	 5295	 0.0003	 0.02227	 0.0	 524.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5300	 5295	 0.00025	 0.01848	 0.0	 519.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5301	 5295	 0.00058	 0.03088	 0.0	 403.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5302	 5295	 0.0003	 0.01763	 0.0	 1123.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5303	 5295	 0.00017	 0.01315	 0.0	 1117.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5304	 5295	 0.00011	 0.00134	 0.08928	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5295	 5444	 0.00069	 0.01404	 0.97894	 2768.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5296	 5400	 0.00214	 0.01566	 0.00887	 409.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5305	 5304	 0.00014	 0.01047	 0.0	 1239.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5307	 5341	 0.00111	 0.00847	 0.00445	 310.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5307	 5341	 0.00111	 0.00847	 0.00445	 310.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5351	 5308	 0.0016	 0.01174	 0.00665	 409.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5351	 5308	 0.0016	 0.01174	 0.00665	 409.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5310	 5339	 0.00596	 0.02626	 0.01222	 187.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5310	 5379	 0.00162	 0.00712	 0.00331	 409.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5310	 5438	 0.00421	 0.02468	 0.01232	 251.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5316	 5354	 0.00517	 0.02278	 0.01061	 187.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5318	 5317	 0.00013	 0.01555	 0.0	 1106.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5319	 5317	 0.00024	 0.01893	 0.0	 925.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5320	 5317	 0.00046	 0.02092	 0.0	 917.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5321	 5317	 0.00026	 0.01811	 0.0	 921.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5388	 5317	 0.00128	 0.01548	 1.02824	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5401	 5317	 5e-05	 0.00111	 0.09678	 3146.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5401	 5317	 5e-05	 0.00111	 0.09678	 3146.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5473	 5318	 0.00242	 0.01844	 0.00968	 310.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5473	 5318	 0.00242	 0.01844	 0.00968	 310.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5323	 5322	 0.00012	 0.01249	 0.0	 1334.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5323	 5322	 0.00012	 0.01249	 0.0	 1334.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5324	 5322	 0.00037	 0.02069	 0.0	 952.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5325	 5322	 0.00022	 0.0207	 0.0	 945.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5326	 5322	 0.00014	 0.00711	 0.0	 953.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5322	 5384	 0.00031	 0.00376	 0.24969	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5448	 5322	 0.00014	 0.00164	 0.10912	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5376	 5323	 0.00121	 0.00887	 0.00503	 310.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5376	 5323	 0.00121	 0.00887	 0.00503	 310.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5323	 5425	 0.00265	 0.02018	 0.01059	 310.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5323	 5425	 0.00265	 0.02018	 0.01059	 310.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5446	 5328	 0.00871	 0.03704	 0.01852	 187.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5330	 5433	 0.00293	 0.02226	 0.01169	 310.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5400	 5331	 0.00473	 0.02774	 0.01385	 251.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5450	 5331	 0.00779	 0.03434	 0.01599	 187.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5429	 5332	 0.00313	 0.01379	 0.00642	 187.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5427	 5333	 0.00478	 0.03636	 0.01909	 310.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5427	 5333	 0.00478	 0.03636	 0.01909	 310.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5334	 5484	 0.01111	 0.06511	 0.03251	 251.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5335	 5372	 0.00458	 0.02019	 0.0094	 187.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5335	 5425	 0.00232	 0.01697	 0.00961	 310.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5351	 5336	 0.00118	 0.00899	 0.00472	 409.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5351	 5336	 0.00118	 0.00899	 0.00472	 409.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5351	 5336	 0.00118	 0.00899	 0.00472	 409.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5481	 5338	 0.00337	 0.02561	 0.01345	 310.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5481	 5338	 0.00337	 0.02561	 0.01345	 310.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5340	 5462	 0.00437	 0.02559	 0.01278	 251.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5340	 5467	 0.00082	 0.00348	 0.00174	 187.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5342	 5341	 0.01026	 0.25106	 0.0	 49.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5343	 5341	 0.00091	 0.04835	 0.0	 240.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5422	 5341	 0.00126	 0.00925	 0.00524	 409.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5422	 5341	 0.00126	 0.00925	 0.00524	 409.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5341	 5465	 0.00307	 0.02252	 0.01276	 310.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5341	 5465	 0.00307	 0.02252	 0.01276	 310.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5341	 5465	 0.00307	 0.02252	 0.01276	 310.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5341	 5465	 0.00307	 0.02252	 0.01276	 310.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5372	 5344	 0.00186	 0.00821	 0.00382	 187.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5344	 5482	 0.00385	 0.01695	 0.00789	 187.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5375	 5346	 0.00103	 0.00605	 0.00302	 251.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5346	 5441	 0.00168	 0.01277	 0.0067	 310.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5346	 5441	 0.00168	 0.01277	 0.0067	 310.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5443	 5346	 0.0007	 0.00512	 0.0029	 310.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5443	 5346	 0.0007	 0.00512	 0.0029	 310.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5348	 5355	 0.0081	 0.0357	 0.01662	 187.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5349	 5462	 0.00235	 0.01326	 0.00713	 251.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5351	 5350	 8e-05	 0.00906	 0.0	 1258.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5351	 5350	 8e-05	 0.00906	 0.0	 1258.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5350	 5448	 0.00061	 0.00734	 0.48762	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5350	 5464	 0.00053	 0.00645	 0.4286	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5351	 5431	 0.00463	 0.02714	 0.01355	 251.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5376	 5353	 0.001	 0.007	 0.005	 350.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5376	 5353	 0.001	 0.007	 0.005	 350.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5353	 5468	 0.00184	 0.01402	 0.00736	 310.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5355	 5445	 0.00332	 0.02526	 0.01326	 310.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5355	 5445	 0.00332	 0.02526	 0.01326	 310.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5386	 5356	 0.001	 0.00567	 0.00305	 251.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5356	 5431	 0.00571	 0.0323	 0.01737	 251.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5357	 5386	 0.00324	 0.02375	 0.01346	 310.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5359	 5358	 0.00026	 0.01828	 0.0	 1057.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5360	 5358	 0.00015	 0.0112	 0.0	 1333.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8155	 5358	 0.00037	 0.0075	 0.52342	 2768.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5362	 5361	 0.00018	 0.01755	 0.0	 646.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5363	 5361	 0.00057	 0.03295	 0.0	 282.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5364	 5361	 0.00014	 0.00948	 0.0	 798.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5365	 5361	 0.00026	 0.01973	 0.0	 787.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5366	 5361	 0.00038	 0.02244	 0.0	 795.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5367	 5361	 0.00031	 0.02178	 0.0	 809.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5368	 5361	 0.00022	 0.01449	 0.0	 798.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5369	 5361	 0.00041	 0.02362	 0.0	 796.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5373	 5433	 0.0024	 0.01407	 0.00702	 251.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5385	 5374	 0.00128	 0.00939	 0.00532	 409.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5385	 5374	 0.00128	 0.00939	 0.00532	 409.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5385	 5374	 0.00128	 0.00939	 0.00532	 409.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5377	 5477	 0.00328	 0.01925	 0.00961	 251.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5470	 5378	 0.00267	 0.01179	 0.00549	 409.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5379	 5442	 0.00383	 0.02248	 0.01122	 251.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5381	 5380	 0.00015	 0.00982	 0.0	 1057.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5382	 5380	 0.00021	 0.01436	 0.0	 786.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5383	 5380	 0.00023	 0.01636	 0.0	 787.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5380	 5384	 0.00026	 0.0059	 0.51266	 3146.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5381	 5439	 0.00275	 0.02093	 0.01099	 310.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5381	 5439	 0.00275	 0.02093	 0.01099	 310.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5385	 5384	 4e-05	 0.00492	 0.0	 1346.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5385	 5384	 4e-05	 0.00492	 0.0	 1346.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5387	 5429	 0.00362	 0.01597	 0.00743	 187.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5469	 5387	 0.00095	 0.00722	 0.00379	 310.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5389	 5388	 0.00011	 0.00666	 0.0	 1064.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5388	 8067	 0.00062	 0.01267	 0.8835	 2768.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5389	 5393	 0.00709	 0.04153	 0.02074	 251.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5391	 5390	 0.0041	 0.10984	 0.0	 65.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5390	 5458	 0.00669	 0.02948	 0.01372	 187.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5392	 5391	 0.01427	 0.30897	 0.0	 50.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5459	 5391	 0.00912	 0.05206	 0.00782	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5395	 5394	 9e-05	 0.00527	 0.0	 1163.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5399	 5394	 9e-05	 0.01069	 0.0	 645.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5396	 5395	 0.00057	 0.04373	 0.0	 320.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5397	 5396	 0.00233	 0.0652	 0.0	 168.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5398	 5397	 0.01999	 0.78238	 0.0	 21.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5402	 5401	 0.00019	 0.01369	 0.0	 1174.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5403	 5401	 0.00028	 0.02956	 0.0	 426.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5404	 5401	 0.00027	 0.01999	 0.0	 435.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5405	 5401	 0.0003	 0.02018	 0.0	 440.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5406	 5401	 0.00024	 0.02866	 0.0	 433.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5407	 5470	 0.01779	 0.07838	 0.03648	 187.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5408	 5421	 0.00543	 0.02392	 0.01113	 187.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5409	 5447	 0.00189	 0.01068	 0.00574	 251.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5411	 5410	 0.00015	 0.01564	 0.0	 1041.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5410	 5451	 0.0004	 0.0049	 0.32555	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5411	 5477	 0.00331	 0.01942	 0.0097	 251.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6316	 5411	 0.00833	 0.03543	 0.01772	 187.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5414	 5413	 0.00122	 0.05952	 0.0	 315.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5415	 5413	 0.00043	 0.03186	 0.0	 561.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5416	 5413	 0.00034	 0.03222	 0.0	 559.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5417	 5413	 0.00024	 0.0284	 0.0	 574.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5418	 5413	 0.00058	 0.02748	 0.0	 551.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5419	 5413	 0.00029	 0.01611	 0.0	 561.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5414	 5471	 0.01049	 0.04462	 0.02231	 187.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5423	 5422	 0.00234	 0.09836	 0.0	 94.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5424	 5422	 0.00826	 0.16541	 0.0	 77.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5432	 5430	 0.00343	 0.02608	 0.01369	 310.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5435	 5471	 0.01193	 0.05076	 0.02538	 187.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5443	 5469	 0.00205	 0.00902	 0.0042	 380.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5445	 5444	 0.0002	 0.01571	 0.0	 1266.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5470	 5446	 0.00445	 0.01961	 0.00913	 187.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5449	 5448	 7e-05	 0.00805	 0.0	 1267.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5448	 5479	 0.00039	 0.00471	 0.31303	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5452	 5451	 0.00023	 0.01073	 0.0	 960.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5459	 5458	 0.00338	 0.11671	 0.0	 80.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5460	 5459	 0.01905	 0.34714	 0.0	 35.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6140	 5459	 0.01042	 0.04644	 0.00681	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5459	 6325	 0.01669	 0.07435	 0.0109	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5463	 5478	 0.00106	 0.00601	 0.00323	 409.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5465	 5464	 8e-05	 0.00976	 0.0	 1284.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5467	 5482	 0.00166	 0.00971	 0.00485	 409.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5480	 5479	 0.00031	 0.01505	 0.0	 961.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6001	 6281	 0.00258	 0.01473	 0.00221	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6001	 6283	 0.01462	 0.03576	 0.00468	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6001	 6312	 0.00777	 0.03462	 0.00508	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6002	 6060	 0.00991	 0.05949	 0.00807	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6002	 6291	 0.00199	 0.01285	 0.00245	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6002	 6291	 0.00199	 0.01285	 0.00245	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6002	 6332	 0.00746	 0.03326	 0.00488	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6004	 6003	 0.00026	 0.01763	 0.0	 1117.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6006	 6003	 0.00024	 0.01241	 0.0	 788.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6007	 6003	 0.00012	 0.00801	 0.0	 1069.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6008	 6003	 0.00019	 0.01445	 0.0	 754.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6009	 6003	 0.00033	 0.02418	 0.0	 758.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6010	 6003	 0.00034	 0.01683	 0.0	 758.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6003	 6107	 0.00065	 0.00791	 0.5258	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6292	 6003	 0.0002	 0.00409	 0.28512	 2768.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6005	 6004	 0.00134	 0.05853	 0.0	 200.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6005	 6004	 0.00134	 0.05853	 0.0	 200.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6102	 6004	 0.00197	 0.0205	 0.06986	 1400.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6012	 6005	 0.00833	 0.0569	 0.00968	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6012	 6005	 0.00833	 0.0569	 0.00968	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6005	 6117	 0.00772	 0.04984	 0.00951	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6005	 6117	 0.00772	 0.04984	 0.00951	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6011	 6068	 0.00433	 0.03013	 0.00493	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6163	 6011	 0.00329	 0.02128	 0.00406	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6027	 6012	 0.00646	 0.04503	 0.00736	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6027	 6012	 0.00646	 0.04503	 0.00736	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6026	 6013	 0.00518	 0.03346	 0.00638	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6013	 6128	 0.0055	 0.033	 0.00448	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6013	 6168	 0.00398	 0.0174	 0.00265	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6013	 6225	 0.0082	 0.04681	 0.00703	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6014	 6096	 0.02367	 0.05785	 0.00758	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6133	 6014	 0.01059	 0.04636	 0.00706	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6014	 6139	 0.00975	 0.05851	 0.00794	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6015	 6112	 0.0199	 0.04863	 0.00637	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6236	 6015	 0.00985	 0.04086	 0.00693	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6016	 6168	 0.00378	 0.0263	 0.0043	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6016	 6168	 0.00378	 0.0263	 0.0043	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6199	 6016	 0.00208	 0.01421	 0.00242	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6199	 6016	 0.00208	 0.01421	 0.00242	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6199	 6016	 0.00208	 0.01421	 0.00242	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6016	 6356	 0.00315	 0.01306	 0.00222	 400.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6068	 6017	 0.00427	 0.02759	 0.00526	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6068	 6017	 0.00427	 0.02759	 0.00526	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6068	 6017	 0.00427	 0.02759	 0.00526	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6017	 6159	 0.00233	 0.01593	 0.00271	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6017	 6159	 0.00233	 0.01593	 0.00271	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6017	 6159	 0.00233	 0.01593	 0.00271	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6160	 6018	 0.00176	 0.01201	 0.00204	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6160	 6018	 0.00176	 0.01201	 0.00204	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6160	 6018	 0.00176	 0.01201	 0.00204	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6018	 6256	 0.00261	 0.01687	 0.00322	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6018	 6256	 0.00261	 0.01687	 0.00322	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6018	 6256	 0.00261	 0.01687	 0.00322	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6040	 6019	 0.0008	 0.00518	 0.00099	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6040	 6019	 0.0008	 0.00518	 0.00099	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6040	 6019	 0.0008	 0.00518	 0.00099	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6019	 6113	 0.00154	 0.00995	 0.0019	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6019	 6113	 0.00154	 0.00995	 0.0019	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6019	 6306	 0.01058	 0.02586	 0.00339	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6019	 6313	 0.00538	 0.03672	 0.00625	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6019	 6313	 0.00538	 0.03672	 0.00625	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6020	 6212	 0.00352	 0.0146	 0.00248	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6020	 6252	 0.01082	 0.04487	 0.00761	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6022	 6021	 0.00033	 0.01733	 0.0	 948.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6118	 6021	 0.00013	 0.00161	 0.10699	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6021	 6210	 0.00053	 0.00643	 0.42698	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6023	 6022	 0.00043	 0.02783	 0.0	 438.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6315	 6022	 0.0043	 0.03071	 0.05598	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6022	 6350	 0.00257	 0.01837	 0.03349	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6120	 6023	 0.00776	 0.03392	 0.00517	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6023	 6262	 0.00666	 0.04639	 0.00758	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6023	 6262	 0.00666	 0.04639	 0.00758	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6024	 6181	 0.01205	 0.05372	 0.00788	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6024	 6219	 0.004	 0.02403	 0.00326	 300.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6024	 6330	 0.00775	 0.04653	 0.00631	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6025	 6060	 0.00724	 0.04134	 0.00621	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6121	 6025	 0.00399	 0.02277	 0.00342	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6025	 6337	 0.00373	 0.02598	 0.00425	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6025	 6337	 0.00373	 0.02598	 0.00425	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6352	 6025	 0.00808	 0.01942	 0.00264	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6026	 6182	 0.00598	 0.04088	 0.00695	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6236	 6026	 0.00321	 0.02074	 0.00396	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6236	 6026	 0.00321	 0.02074	 0.00396	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6027	 6181	 0.00709	 0.0494	 0.00808	 300.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6126	 6028	 0.00239	 0.01662	 0.00272	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6126	 6028	 0.00239	 0.01662	 0.00272	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6028	 6223	 0.00261	 0.01816	 0.00297	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6028	 6223	 0.00261	 0.01816	 0.00297	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6028	 6289	 0.0098	 0.05596	 0.00841	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6029	 6221	 0.02678	 0.11107	 0.01885	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6329	 6029	 0.01886	 0.07826	 0.01328	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6031	 6030	 0.00319	 0.1363	 0.0	 124.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6030	 6172	 0.00307	 0.02195	 0.04002	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6030	 6188	 0.01107	 0.07911	 0.14424	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6030	 7274	 0.0079	 0.05646	 0.10294	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6173	 6031	 0.03353	 0.08197	 0.01073	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6032	 6207	 0.01092	 0.04528	 0.00768	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6217	 6032	 0.00379	 0.02164	 0.00325	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6034	 6033	 0.00014	 0.00944	 0.0	 1058.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6107	 6033	 0.00039	 0.00803	 0.56039	 2768.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6033	 6342	 0.00011	 0.00135	 0.0896	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6035	 6034	 0.0004	 0.01618	 0.0	 540.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6035	 6034	 0.0004	 0.01618	 0.0	 540.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6108	 6034	 0.00498	 0.04865	 0.0936	 548.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6034	 6119	 0.00307	 0.02194	 0.04	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6034	 6255	 0.00338	 0.02413	 0.044	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6034	 6343	 0.00082	 0.00798	 0.01535	 548.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6061	 6035	 0.00446	 0.03049	 0.00519	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6061	 6035	 0.00446	 0.03049	 0.00519	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6123	 6035	 0.00473	 0.03056	 0.00583	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6123	 6035	 0.00473	 0.03056	 0.00583	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6035	 6306	 0.00918	 0.05241	 0.00787	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6037	 6036	 0.00033	 0.0183	 0.0	 467.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6037	 6036	 0.00033	 0.0183	 0.0	 467.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6037	 6036	 0.00033	 0.0183	 0.0	 467.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6036	 6067	 0.00172	 0.01789	 0.06095	 750.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6036	 6142	 0.00123	 0.01275	 0.04344	 750.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6036	 6142	 0.00123	 0.01275	 0.04344	 750.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6287	 6036	 0.00203	 0.01984	 0.03818	 548.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6036	 6334	 0.00352	 0.02515	 0.04586	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6094	 6037	 0.00228	 0.01555	 0.00264	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6094	 6037	 0.00228	 0.01555	 0.00264	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6220	 6037	 0.00245	 0.01672	 0.00284	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6220	 6037	 0.00245	 0.01672	 0.00284	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6220	 6037	 0.00245	 0.01672	 0.00284	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6039	 6038	 0.00027	 0.0133	 0.0	 1269.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6041	 6038	 0.0004	 0.02009	 0.0	 296.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6042	 6038	 0.00042	 0.03102	 0.0	 479.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6038	 6066	 0.00105	 0.01278	 0.84902	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6254	 6038	 0.00024	 0.00295	 0.19592	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6349	 6038	 0.00017	 0.002	 0.13292	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6040	 6039	 0.00064	 0.0344	 0.0	 271.8	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6040	 6039	 0.00064	 0.0344	 0.0	 271.8	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6222	 6039	 0.00129	 0.00919	 0.01675	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6040	 6224	 0.00927	 0.03846	 0.00653	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6043	 6236	 0.0039	 0.02665	 0.00453	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6043	 6236	 0.0039	 0.02665	 0.00453	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6335	 6043	 0.00217	 0.01509	 0.00247	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6335	 6043	 0.00217	 0.01509	 0.00247	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6044	 6203	 0.00617	 0.02696	 0.00411	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6204	 6044	 0.00268	 0.01111	 0.00189	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6044	 6284	 0.00593	 0.02596	 0.00395	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6044	 6323	 0.0021	 0.01432	 0.00244	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6044	 6323	 0.0021	 0.01432	 0.00244	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6046	 6045	 8e-05	 0.0073	 0.0	 1198.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6048	 6045	 0.0014	 0.07775	 0.0	 233.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6049	 6045	 0.00046	 0.04414	 0.0	 283.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6050	 6045	 0.00056	 0.04367	 0.0	 256.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6051	 6045	 0.00035	 0.0254	 0.0	 351.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6052	 6045	 0.00074	 0.03404	 0.0	 342.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6053	 6045	 0.00028	 0.02922	 0.0	 352.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6054	 6045	 0.00061	 0.05567	 0.0	 338.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6066	 6045	 0.00059	 0.00714	 0.47436	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6210	 6045	 0.00142	 0.01727	 1.14708	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6045	 6234	 0.00031	 0.0037	 0.24613	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6047	 6046	 0.00056	 0.0418	 0.0	 320.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6047	 6046	 0.00056	 0.0418	 0.0	 320.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6198	 6046	 0.00141	 0.01004	 0.0183	 523.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6046	 6285	 0.00296	 0.02891	 0.05562	 647.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6047	 6150	 0.00335	 0.02337	 0.00382	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6047	 6150	 0.00335	 0.02337	 0.00382	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6291	 6047	 0.00187	 0.01206	 0.0023	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6291	 6047	 0.00187	 0.01206	 0.0023	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6226	 6055	 0.018	 0.10807	 0.01467	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6055	 6286	 0.00882	 0.0504	 0.00757	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6057	 6056	 0.00023	 0.01095	 0.0	 1171.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6056	 6066	 0.00014	 0.00165	 0.10973	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6161	 6056	 0.00011	 0.00227	 0.15827	 3146.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6298	 6056	 8e-05	 0.001	 0.06674	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6058	 6057	 0.00061	 0.02173	 0.0	 328.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6058	 6057	 0.00061	 0.02173	 0.0	 328.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6067	 6057	 0.001	 0.00977	 0.01879	 548.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6057	 6177	 0.00628	 0.06139	 0.11812	 548.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6058	 6124	 0.00613	 0.04269	 0.00698	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6058	 6124	 0.00613	 0.04269	 0.00698	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6058	 6124	 0.00613	 0.04269	 0.00698	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6300	 6058	 0.00293	 0.01895	 0.00362	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6357	 6059	 0.01709	 0.07089	 0.01203	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6060	 6157	 0.00969	 0.05535	 0.00832	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6314	 6060	 0.00648	 0.02889	 0.00424	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6061	 6219	 0.00959	 0.02345	 0.00307	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6061	 6224	 0.01257	 0.03074	 0.00403	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6063	 6062	 0.00012	 0.00745	 0.0	 1206.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6075	 6062	 0.0006	 0.00726	 0.48242	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7199	 6062	 0.00097	 0.01173	 0.77933	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6064	 6063	 0.00104	 0.04096	 0.0	 200.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6063	 6192	 0.00419	 0.04091	 0.07872	 647.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8094	 6063	 0.00384	 0.03753	 0.07222	 800.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6064	 6341	 0.01342	 0.05869	 0.00894	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6065	 6262	 0.00781	 0.04461	 0.0067	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6067	 6066	 0.00017	 0.00814	 0.0	 1115.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6069	 6066	 0.00023	 0.01215	 0.0	 667.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6070	 6066	 0.00044	 0.02944	 0.0	 677.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6071	 6066	 0.00013	 0.00964	 0.0	 670.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6072	 6066	 0.00026	 0.02419	 0.0	 679.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6073	 6066	 0.00026	 0.01616	 0.0	 664.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6074	 6066	 0.00036	 0.01602	 0.0	 666.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6068	 6067	 0.00105	 0.0432	 0.0	 300.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6068	 6067	 0.00105	 0.0432	 0.0	 300.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6279	 6067	 0.00289	 0.02062	 0.0376	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6076	 6075	 0.00022	 0.01507	 0.0	 1058.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6078	 6075	 0.00016	 0.01164	 0.0	 1159.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6079	 6075	 9e-05	 0.00542	 0.0	 1165.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6080	 6075	 8e-05	 0.0074	 0.0	 1152.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6075	 6101	 0.00034	 0.00413	 0.27429	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7018	 6075	 0.00154	 0.01865	 1.23907	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6077	 6076	 0.0007	 0.0251	 0.0	 176.4	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6102	 6076	 0.00351	 0.02507	 0.04571	 850.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6188	 6076	 0.00528	 0.03774	 0.0688	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6077	 6135	 0.01114	 0.04621	 0.00784	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6077	 6311	 0.01033	 0.04605	 0.00675	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6082	 6081	 0.00602	 0.1165	 0.0	 80.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6083	 6081	 0.00631	 0.2531	 0.0	 80.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6081	 6156	 0.00412	 0.01838	 0.0027	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6212	 6081	 0.00581	 0.0241	 0.00409	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6085	 6084	 0.01088	 0.45298	 0.0	 31.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6086	 6084	 0.00567	 0.21309	 0.0	 41.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6087	 6084	 0.01529	 0.2834	 0.0	 43.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6088	 6084	 0.00292	 0.0945	 0.0	 25.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6089	 6084	 0.00558	 0.2567	 0.0	 25.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6090	 6084	 0.00213	 0.09907	 0.0	 46.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6084	 6136	 0.00536	 0.03659	 0.00622	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6084	 6355	 0.00317	 0.01386	 0.00211	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6091	 6176	 0.01965	 0.04804	 0.00629	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6251	 6091	 0.00626	 0.03578	 0.00538	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6265	 6092	 0.03066	 0.13415	 0.02043	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6092	 6340	 0.02123	 0.09289	 0.01415	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6094	 6093	 0.01077	 0.02588	 0.00351	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6093	 6191	 0.00537	 0.02229	 0.00378	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6094	 6352	 0.00312	 0.02171	 0.00355	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6094	 6352	 0.00312	 0.02171	 0.00355	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6116	 6095	 0.02712	 0.06628	 0.00868	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6095	 6353	 0.00442	 0.03018	 0.00514	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6095	 6353	 0.00442	 0.03018	 0.00514	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6095	 6358	 0.00976	 0.04048	 0.00687	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6196	 6096	 0.02156	 0.08942	 0.01517	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6096	 6202	 0.01774	 0.10129	 0.01522	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6096	 6340	 0.02271	 0.13634	 0.0185	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6097	 6220	 0.00366	 0.025	 0.00425	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6097	 6220	 0.00366	 0.025	 0.00425	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6097	 6225	 0.01044	 0.04569	 0.00696	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6098	 6123	 0.00317	 0.02048	 0.00391	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6098	 6123	 0.00317	 0.02048	 0.00391	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6098	 6208	 0.00691	 0.01691	 0.00221	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6098	 6289	 0.00552	 0.02415	 0.00368	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6099	 6204	 0.00266	 0.01519	 0.00228	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6099	 6225	 0.0031	 0.01769	 0.00266	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6099	 6310	 0.00667	 0.02767	 0.0047	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6100	 6128	 0.01671	 0.10034	 0.01362	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6180	 6100	 0.00956	 0.0418	 0.00637	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6283	 6100	 0.00566	 0.0323	 0.00485	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6102	 6101	 0.00013	 0.0085	 0.0	 1307.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6104	 6101	 0.00031	 0.02423	 0.0	 378.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6105	 6101	 0.00037	 0.03898	 0.0	 368.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6106	 6101	 0.00018	 0.00963	 0.0	 560.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6103	 6102	 0.00102	 0.04506	 0.0	 439.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6103	 6117	 0.00862	 0.06005	 0.00982	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6103	 6117	 0.00862	 0.06005	 0.00982	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6103	 6183	 0.01177	 0.05149	 0.00784	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6108	 6107	 0.00061	 0.04374	 0.0	 380.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6110	 6107	 0.00015	 0.01079	 0.0	 1181.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6111	 6107	 0.00014	 0.01069	 0.0	 1208.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6107	 8082	 0.00113	 0.01368	 0.90909	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6109	 6108	 0.00252	 0.10367	 0.0	 137.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6108	 6192	 0.00493	 0.03524	 0.06426	 523.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6338	 6109	 0.03888	 0.09504	 0.01244	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6113	 6175	 0.00078	 0.00501	 0.00096	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6113	 6175	 0.00078	 0.00501	 0.00096	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6113	 6345	 0.00258	 0.01129	 0.00172	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6114	 6204	 0.01029	 0.04585	 0.00672	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6114	 6261	 0.00516	 0.03097	 0.0042	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6159	 6115	 0.00432	 0.02954	 0.00503	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6159	 6115	 0.00432	 0.02954	 0.00503	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6115	 6191	 0.0085	 0.03718	 0.00566	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6115	 6225	 0.0095	 0.05707	 0.00774	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6115	 6250	 0.00313	 0.01394	 0.00204	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6181	 6116	 0.01119	 0.06392	 0.00961	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6119	 6118	 0.00021	 0.01219	 0.0	 1133.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6118	 6349	 9e-05	 0.00182	 0.12727	 2768.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6120	 6119	 0.00056	 0.0289	 0.0	 350.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6120	 6119	 0.00056	 0.0289	 0.0	 350.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6119	 6354	 0.00095	 0.00925	 0.01779	 548.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6290	 6120	 0.00336	 0.02297	 0.00391	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6290	 6120	 0.00336	 0.02297	 0.00391	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6121	 6174	 0.00587	 0.03351	 0.00504	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6121	 6179	 0.0239	 0.05842	 0.00765	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6220	 6121	 0.0032	 0.02187	 0.00372	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6220	 6121	 0.0032	 0.02187	 0.00372	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6122	 6327	 0.03109	 0.07602	 0.00995	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7337	 6122	 0.02322	 0.13264	 0.01993	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6233	 6123	 0.00405	 0.02315	 0.00348	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6124	 6131	 0.01842	 0.07644	 0.01297	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6191	 6124	 0.00835	 0.05393	 0.01029	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6124	 6314	 0.01906	 0.08338	 0.0127	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6180	 6125	 0.00599	 0.02482	 0.00421	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6125	 6322	 0.01845	 0.08069	 0.01229	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6126	 6130	 0.00394	 0.01755	 0.00257	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6126	 6176	 0.00718	 0.05004	 0.00818	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6126	 6176	 0.00718	 0.05004	 0.00818	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6126	 6313	 0.00918	 0.0551	 0.00748	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6127	 6237	 0.01441	 0.08233	 0.01237	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6338	 6127	 0.01299	 0.07418	 0.01115	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6127	 8102	 0.03512	 0.08585	 0.01124	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6128	 6276	 0.01619	 0.03957	 0.00518	 200.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6129	 6309	 0.02452	 0.10724	 0.01633	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6129	 6336	 0.01251	 0.07513	 0.0102	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6130	 6230	 0.0041	 0.035	 0.0058	 230.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6130	 6231	 0.00525	 0.02339	 0.00343	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6131	 6251	 0.02579	 0.06305	 0.00826	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6132	 6137	 0.00931	 0.05592	 0.00759	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6175	 6132	 0.00341	 0.01491	 0.00227	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6190	 6133	 0.01462	 0.06065	 0.01029	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6134	 6140	 0.01102	 0.04818	 0.00734	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6134	 6358	 0.01529	 0.06688	 0.01019	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6195	 6135	 0.018	 0.07467	 0.01267	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6358	 6136	 0.00974	 0.04339	 0.00636	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6137	 6184	 0.01801	 0.04326	 0.00587	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6137	 6217	 0.00779	 0.01906	 0.0025	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6157	 6138	 0.03762	 0.09196	 0.01204	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6138	 6286	 0.02051	 0.0914	 0.0134	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6139	 6339	 0.01781	 0.10172	 0.01528	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6142	 6141	 0.0002	 0.00909	 0.0	 1326.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6142	 6141	 0.0002	 0.00909	 0.0	 1326.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6144	 6141	 0.00106	 0.04778	 0.0	 265.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6145	 6141	 0.00027	 0.01788	 0.0	 1093.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6146	 6141	 0.00024	 0.01722	 0.0	 1090.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6147	 6141	 0.0002	 0.01493	 0.0	 1332.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6148	 6141	 0.00013	 0.00914	 0.0	 1248.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6149	 6141	 4e-05	 0.00474	 0.0	 1255.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6141	 6161	 0.00052	 0.00627	 0.4163	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6141	 6197	 0.00014	 0.00318	 0.27573	 4352.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6239	 6141	 0.00025	 0.00304	 0.20218	 2400.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6143	 6142	 0.0003	 0.02159	 0.0	 443.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6143	 6142	 0.0003	 0.02159	 0.0	 443.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6143	 6142	 0.0003	 0.02159	 0.0	 443.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6142	 6162	 0.00533	 0.03805	 0.06937	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6143	 6284	 0.00613	 0.04273	 0.00699	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6143	 6284	 0.00613	 0.04273	 0.00699	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6312	 6143	 0.00214	 0.01491	 0.00244	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6312	 6143	 0.00214	 0.01491	 0.00244	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6312	 6143	 0.00214	 0.01491	 0.00244	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6312	 6143	 0.00214	 0.01491	 0.00244	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6150	 6356	 0.00408	 0.02634	 0.00503	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6150	 6356	 0.00408	 0.02634	 0.00503	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6190	 6151	 0.01488	 0.06632	 0.00972	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6151	 6311	 0.02053	 0.09148	 0.01341	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6327	 6151	 0.05056	 0.12359	 0.01618	 150.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6153	 6152	 0.00286	 0.10993	 0.0	 155.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6152	 6177	 0.00504	 0.036	 0.06563	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6152	 6198	 0.00248	 0.02429	 0.04673	 548.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6241	 6153	 0.0044	 0.03067	 0.00501	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6241	 6153	 0.0044	 0.03067	 0.00501	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6153	 6324	 0.00612	 0.0418	 0.00711	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6153	 6324	 0.00612	 0.0418	 0.00711	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6176	 6154	 0.01188	 0.04928	 0.00836	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6252	 6154	 0.02199	 0.0912	 0.01548	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6155	 6284	 0.00973	 0.05559	 0.00835	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6156	 6282	 0.00873	 0.05961	 0.01014	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6158	 6341	 0.02816	 0.06884	 0.00901	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8104	 6158	 0.00916	 0.05232	 0.00786	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6281	 6159	 0.00206	 0.00903	 0.00138	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6160	 6175	 0.00216	 0.01479	 0.00252	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6160	 6175	 0.00216	 0.01479	 0.00252	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6160	 6233	 0.00526	 0.02342	 0.00343	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6160	 6330	 0.00719	 0.03146	 0.00479	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6162	 6161	 0.00024	 0.01685	 0.0	 1132.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6164	 6161	 0.00022	 0.01652	 0.0	 880.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6165	 6161	 0.00034	 0.01841	 0.0	 879.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6166	 6161	 0.00011	 0.00775	 0.0	 880.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6167	 6161	 0.0002	 0.01447	 0.0	 883.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6161	 7018	 0.00084	 0.01712	 1.19421	 3146.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6163	 6162	 0.00109	 0.04275	 0.0	 184.2	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6162	 6277	 0.00506	 0.03614	 0.0659	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6279	 6162	 0.00087	 0.00624	 0.01138	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6280	 6163	 0.00495	 0.02053	 0.00348	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6168	 6209	 0.01804	 0.07482	 0.0127	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6168	 6261	 0.00295	 0.00722	 0.00094	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6170	 6169	 0.00027	 0.01779	 0.0	 1108.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6169	 6239	 0.00065	 0.00782	 0.51936	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6171	 6170	 0.00057	 0.03437	 0.0	 297.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6170	 6235	 0.0015	 0.01464	 0.02816	 548.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6308	 6170	 0.00343	 0.02448	 0.04463	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6170	 6334	 0.00357	 0.02552	 0.04652	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6236	 6171	 0.00723	 0.05035	 0.00823	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6173	 6172	 0.0013	 0.05717	 0.0	 137.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6173	 6265	 0.00345	 0.01429	 0.00242	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7020	 6173	 0.03858	 0.09432	 0.01235	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6174	 6203	 0.00829	 0.02025	 0.00265	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6174	 6250	 0.00258	 0.01476	 0.00222	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6174	 6320	 0.00372	 0.02404	 0.00459	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6174	 6320	 0.00372	 0.02404	 0.00459	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6175	 6194	 0.01297	 0.05381	 0.00913	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6175	 6289	 0.01181	 0.02887	 0.00378	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6230	 6176	 0.0023	 0.016	 0.0026	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6178	 6177	 0.00082	 0.04251	 0.0	 172.8	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6178	 6177	 0.00082	 0.04251	 0.0	 172.8	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6235	 6177	 0.00202	 0.01441	 0.02628	 523.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6177	 6287	 0.00317	 0.02266	 0.04132	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6177	 6299	 0.00682	 0.06665	 0.12825	 548.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6177	 6308	 0.00546	 0.03901	 0.07112	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6334	 6177	 0.00073	 0.00718	 0.01381	 647.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6178	 6209	 0.00915	 0.04079	 0.00598	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6332	 6178	 0.00369	 0.02383	 0.00455	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6291	 6179	 0.00323	 0.0194	 0.00263	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6182	 6201	 0.00497	 0.02172	 0.00331	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6183	 6206	 0.01289	 0.07363	 0.01106	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6184	 6185	 0.01258	 0.03077	 0.00403	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6184	 6205	 0.00904	 0.04029	 0.00591	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6184	 6219	 0.02323	 0.05678	 0.00744	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6185	 6313	 0.01416	 0.03461	 0.00453	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6186	 6187	 0.00175	 0.01131	 0.00216	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6186	 6187	 0.00175	 0.01131	 0.00216	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6186	 6351	 0.00169	 0.0118	 0.00193	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6186	 6351	 0.00169	 0.0118	 0.00193	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6187	 6219	 0.00752	 0.03293	 0.00502	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6187	 6289	 0.00637	 0.02643	 0.00449	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6189	 6188	 0.00227	 0.06067	 0.0	 178.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6188	 7305	 0.00756	 0.05401	 0.09846	 460.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6327	 6189	 0.01842	 0.11058	 0.01501	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6193	 6192	 0.00113	 0.06451	 0.0	 125.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6193	 6206	 0.01507	 0.09046	 0.01228	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6193	 6326	 0.03488	 0.08525	 0.01116	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6196	 6194	 0.01994	 0.08268	 0.01403	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6194	 6231	 0.00815	 0.03567	 0.00543	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6232	 6194	 0.00593	 0.04134	 0.00676	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6195	 7314	 0.01465	 0.06078	 0.01031	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6198	 6197	 0.00015	 0.01413	 0.0	 1372.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6197	 6234	 0.00025	 0.003	 0.19905	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6197	 6333	 0.00012	 0.00144	 0.09542	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6199	 6198	 0.00048	 0.01693	 0.0	 420.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6199	 6198	 0.00048	 0.01693	 0.0	 420.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6199	 6198	 0.00048	 0.01693	 0.0	 420.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6287	 6198	 0.00092	 0.00901	 0.01734	 548.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6337	 6199	 0.00218	 0.01487	 0.00253	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6337	 6199	 0.00218	 0.01487	 0.00253	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6200	 6225	 0.00252	 0.01513	 0.00205	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6200	 6275	 0.00286	 0.01632	 0.00245	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6200	 6284	 0.00797	 0.03555	 0.00521	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6201	 6203	 0.01894	 0.04631	 0.00606	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6201	 6356	 0.00518	 0.02956	 0.00444	 245.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6280	 6202	 0.02835	 0.06931	 0.00908	 115.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6340	 6202	 0.01509	 0.08621	 0.01295	 115.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6204	 6337	 0.00539	 0.03236	 0.00439	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6205	 6223	 0.00232	 0.01501	 0.00286	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6205	 6223	 0.00232	 0.01501	 0.00286	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6207	 6282	 0.01027	 0.04493	 0.00684	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6207	 6313	 0.0096	 0.05765	 0.00782	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6331	 6208	 0.00218	 0.0152	 0.00249	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6331	 6208	 0.00218	 0.0152	 0.00249	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6208	 6353	 0.0108	 0.04812	 0.00706	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6309	 6209	 0.018	 0.078	 0.012	 150.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6211	 6210	 0.0003	 0.01639	 0.0	 978.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6213	 6210	 0.00066	 0.04478	 0.0	 363.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6214	 6210	 0.00044	 0.02757	 0.0	 718.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6215	 6210	 0.0001	 0.0071	 0.0	 721.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6216	 6210	 0.00021	 0.01596	 0.0	 710.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6210	 6292	 0.00114	 0.01377	 0.91489	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6212	 6211	 0.00083	 0.03328	 0.0	 381.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6211	 6359	 0.00367	 0.02624	 0.04784	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6218	 6231	 0.02084	 0.09119	 0.01389	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6278	 6218	 0.00985	 0.04084	 0.00693	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6219	 6345	 0.00408	 0.02332	 0.0035	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6221	 6322	 0.01605	 0.09634	 0.01307	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6223	 6222	 0.00029	 0.0171	 0.0	 457.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6223	 6222	 0.00029	 0.0171	 0.0	 457.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6223	 6222	 0.00029	 0.0171	 0.0	 457.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6222	 6229	 0.00375	 0.03669	 0.07059	 548.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6255	 6222	 0.00167	 0.01635	 0.03146	 647.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6222	 6293	 0.00233	 0.0228	 0.04388	 647.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6222	 6354	 0.00491	 0.03508	 0.06396	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6227	 6223	 0.00231	 0.01613	 0.00264	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6227	 6223	 0.00231	 0.01613	 0.00264	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6224	 6331	 0.00467	 0.01938	 0.00329	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6225	 6307	 0.00669	 0.0298	 0.00437	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6227	 6238	 0.00232	 0.01616	 0.00264	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6227	 6238	 0.00232	 0.01616	 0.00264	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6227	 6330	 0.01472	 0.036	 0.00471	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6229	 6228	 0.00011	 0.01313	 0.0	 1208.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6298	 6228	 0.00022	 0.00262	 0.17409	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6230	 6229	 0.00061	 0.03602	 0.0	 350.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6230	 6229	 0.00061	 0.03602	 0.0	 350.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6277	 6229	 0.00147	 0.01434	 0.0276	 548.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6230	 6278	 0.009	 0.05404	 0.00733	 140.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6232	 6294	 0.00252	 0.01629	 0.00311	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6232	 6294	 0.00252	 0.01629	 0.00311	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6235	 6234	 6e-05	 0.00475	 0.0	 1190.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6236	 6235	 0.00075	 0.02962	 0.0	 406.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6236	 6235	 0.00075	 0.02962	 0.0	 406.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6325	 6237	 0.01418	 0.05883	 0.00998	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6237	 8102	 0.02383	 0.14308	 0.01942	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6238	 6345	 0.00383	 0.02298	 0.00312	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6240	 6239	 0.00028	 0.01264	 0.0	 1194.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6242	 6239	 0.0004	 0.04713	 0.0	 380.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6243	 6239	 0.00024	 0.01934	 0.0	 690.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6244	 6239	 0.00024	 0.01637	 0.0	 957.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6245	 6239	 0.00021	 0.01383	 0.0	 965.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6246	 6239	 0.00011	 0.00711	 0.0	 967.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6247	 6239	 0.00014	 0.00867	 0.0	 694.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6248	 6239	 0.00018	 0.01749	 0.0	 689.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6249	 6239	 0.00046	 0.02531	 0.0	 685.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6239	 7414	 0.0015	 0.019	 1.24	 2000.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6241	 6240	 0.00111	 0.05088	 0.0	 300.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6241	 6240	 0.00111	 0.05088	 0.0	 300.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6240	 6287	 0.00218	 0.02128	 0.04095	 647.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6240	 6321	 0.00473	 0.03381	 0.06164	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6253	 6329	 0.01564	 0.06488	 0.01101	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6255	 6254	 4e-05	 0.00481	 0.0	 1350.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6257	 6254	 0.00011	 0.01147	 0.0	 726.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6258	 6254	 0.00037	 0.02186	 0.0	 731.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6259	 6254	 0.00044	 0.02142	 0.0	 333.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6260	 6254	 0.00018	 0.01038	 0.0	 914.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6292	 6254	 7e-05	 0.00142	 0.09917	 2768.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6256	 6255	 0.00085	 0.04835	 0.0	 300.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6256	 6255	 0.00085	 0.04835	 0.0	 300.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6262	 6319	 0.01214	 0.07287	 0.00989	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6264	 6263	 0.00081	 0.03319	 0.0	 120.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6321	 6263	 0.00395	 0.03863	 0.07433	 647.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6263	 7274	 0.00452	 0.04698	 0.16009	 750.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6266	 6265	 0.00703	 0.24052	 0.0	 29.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6267	 6265	 0.01927	 0.55179	 0.0	 35.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6268	 6265	 0.00822	 0.17407	 0.0	 30.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6269	 6265	 0.0207	 0.59011	 0.0	 32.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6270	 6265	 0.01825	 0.32424	 0.0	 47.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6271	 6265	 0.00336	 0.1392	 0.0	 42.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6272	 6265	 0.00455	 0.19054	 0.0	 35.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6273	 6265	 0.00863	 0.26216	 0.0	 32.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6274	 6265	 0.00902	 0.4175	 0.0	 39.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6275	 6324	 0.00458	 0.02955	 0.00564	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6275	 6324	 0.00458	 0.02955	 0.00564	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6278	 6277	 0.00046	 0.02831	 0.0	 331.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6280	 6279	 0.00106	 0.03718	 0.0	 163.2	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6279	 6299	 0.00218	 0.02135	 0.04107	 548.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6286	 6285	 0.00032	 0.0236	 0.0	 311.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6328	 6286	 0.0331	 0.08092	 0.0106	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6288	 6287	 0.00058	 0.03855	 0.0	 300.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6288	 6287	 0.00058	 0.03855	 0.0	 300.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6288	 6307	 0.00199	 0.01356	 0.00231	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6288	 6307	 0.00199	 0.01356	 0.00231	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6288	 6323	 0.0013	 0.00886	 0.00151	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6288	 6323	 0.0013	 0.00886	 0.00151	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6290	 6331	 0.00175	 0.01218	 0.00199	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6290	 6331	 0.00175	 0.01218	 0.00199	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6293	 6292	 0.0002	 0.01411	 0.0	 1210.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6295	 6292	 0.00017	 0.00896	 0.0	 756.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6296	 6292	 0.00013	 0.00766	 0.0	 762.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6297	 6292	 0.00029	 0.02084	 0.0	 765.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6294	 6293	 0.00058	 0.02427	 0.0	 217.8	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6294	 6339	 0.01129	 0.02712	 0.00368	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6299	 6298	 0.0002	 0.01939	 0.0	 994.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6301	 6298	 0.00035	 0.02541	 0.0	 225.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6302	 6298	 0.00029	 0.02162	 0.0	 897.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6303	 6298	 0.0001	 0.00733	 0.0	 887.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6304	 6298	 0.00026	 0.01816	 0.0	 896.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6305	 6298	 0.00037	 0.02188	 0.0	 904.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6300	 6299	 0.00189	 0.06692	 0.0	 181.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6309	 6308	 0.00086	 0.06271	 0.0	 122.4	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6310	 6312	 0.00222	 0.01548	 0.00253	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6310	 6312	 0.00222	 0.01548	 0.00253	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6320	 6312	 0.00148	 0.01008	 0.00171	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6320	 6312	 0.00148	 0.01008	 0.00171	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6316	 6315	 0.00143	 0.0765	 0.0	 251.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6343	 6315	 0.00542	 0.0387	 0.07055	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6317	 6316	 0.00181	 0.06783	 0.0	 189.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6318	 6317	 0.00192	 0.08014	 0.0	 198.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6319	 6318	 0.00221	 0.05812	 0.0	 163.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6324	 6320	 0.00553	 0.02416	 0.00368	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6322	 6321	 0.00114	 0.03057	 0.0	 249.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8140	 6326	 0.02706	 0.06615	 0.00866	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6336	 6328	 0.02009	 0.12065	 0.01637	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6334	 6333	 0.00033	 0.01665	 0.0	 1094.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6335	 6334	 0.00063	 0.03435	 0.0	 271.8	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6341	 7202	 0.01405	 0.06262	 0.00918	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6343	 6342	 0.00025	 0.01679	 0.0	 1137.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6344	 6343	 0.00028	 0.01611	 0.0	 400.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6344	 6343	 0.00028	 0.01611	 0.0	 400.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6343	 6350	 0.00292	 0.02086	 0.03803	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6343	 6354	 0.00111	 0.0079	 0.01439	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6344	 6353	 0.00211	 0.0144	 0.00245	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6344	 6353	 0.00211	 0.0144	 0.00245	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6350	 6349	 0.00019	 0.01229	 0.0	 1150.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6351	 6350	 0.00179	 0.06637	 0.0	 155.4	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6351	 6350	 0.00179	 0.06637	 0.0	 155.4	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6350	 6359	 0.00816	 0.05827	 0.10623	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6355	 6354	 0.00076	 0.02753	 0.0	 193.8	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6355	 6354	 0.00076	 0.02753	 0.0	 193.8	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6360	 6359	 0.00288	 0.10862	 0.0	 136.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7044	 7001	 0.00753	 0.043	 0.00646	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7149	 7001	 0.02671	 0.0653	 0.00855	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7001	 7337	 0.04314	 0.10362	 0.01406	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7003	 7002	 0.00022	 0.0149	 0.0	 1299.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7005	 7002	 0.00041	 0.02493	 0.0	 630.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7006	 7002	 0.00012	 0.01417	 0.0	 626.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7007	 7002	 0.00034	 0.02135	 0.0	 639.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7008	 7002	 0.00045	 0.02245	 0.0	 629.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7009	 7002	 0.00049	 0.02499	 0.0	 625.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7104	 7002	 3e-05	 0.0007	 0.04887	 3146.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7002	 7227	 0.00036	 0.00731	 0.51017	 3146.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7366	 7002	 0.00016	 0.00189	 0.12566	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7004	 7003	 0.0009	 0.03512	 0.0	 386.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7004	 7003	 0.0009	 0.03512	 0.0	 386.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7004	 7003	 0.0009	 0.03512	 0.0	 386.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7003	 7264	 0.00225	 0.01608	 0.02932	 523.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7075	 7004	 0.00199	 0.01386	 0.00227	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7075	 7004	 0.00199	 0.01386	 0.00227	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7075	 7004	 0.00199	 0.01386	 0.00227	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7004	 7106	 0.0021	 0.01353	 0.00258	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7004	 7106	 0.0021	 0.01353	 0.00258	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7004	 7106	 0.0021	 0.01353	 0.00258	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7004	 7106	 0.0021	 0.01353	 0.00258	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7004	 7345	 0.00591	 0.04035	 0.00687	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7004	 7345	 0.00591	 0.04035	 0.00687	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7004	 7345	 0.00591	 0.04035	 0.00687	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7010	 7182	 0.01896	 0.11385	 0.01545	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7010	 7202	 0.00553	 0.02294	 0.00389	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7233	 7010	 0.00425	 0.01763	 0.00299	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7254	 7011	 0.00899	 0.04008	 0.00588	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7011	 7300	 0.00567	 0.0248	 0.00378	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7012	 7116	 0.00531	 0.03627	 0.00617	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7343	 7012	 0.00603	 0.04198	 0.00686	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7013	 7201	 0.00433	 0.0302	 0.00494	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7013	 7201	 0.00433	 0.0302	 0.00494	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7013	 7425	 0.003	 0.02091	 0.00342	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7015	 7014	 0.00981	 0.21665	 0.0	 43.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7014	 7100	 0.00476	 0.03249	 0.00553	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7014	 7100	 0.00476	 0.03249	 0.00553	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7014	 7124	 0.01606	 0.03857	 0.00523	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7014	 7217	 0.00415	 0.02371	 0.00356	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7016	 7365	 0.0068	 0.04642	 0.0079	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7016	 7365	 0.0068	 0.04642	 0.0079	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7016	 7365	 0.0068	 0.04642	 0.0079	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7016	 7365	 0.0068	 0.04642	 0.0079	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7368	 7016	 0.002	 0.01369	 0.00233	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7368	 7016	 0.002	 0.01369	 0.00233	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7368	 7016	 0.002	 0.01369	 0.00233	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7016	 7402	 0.00314	 0.02144	 0.00365	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7016	 7402	 0.00314	 0.02144	 0.00365	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7089	 7017	 0.0044	 0.01826	 0.0031	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7017	 7183	 0.00737	 0.04422	 0.006	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7017	 7229	 0.00604	 0.04129	 0.00702	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7017	 7229	 0.00604	 0.04129	 0.00702	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7017	 7229	 0.00604	 0.04129	 0.00702	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7017	 7241	 0.00382	 0.01669	 0.00254	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7017	 7385	 0.00298	 0.01922	 0.00367	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7017	 7385	 0.00298	 0.01922	 0.00367	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7019	 7018	 0.00095	 0.04341	 0.0	 383.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7021	 7018	 0.00069	 0.05321	 0.0	 311.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7022	 7018	 0.0007	 0.05667	 0.0	 328.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7023	 7018	 0.00056	 0.03486	 0.0	 326.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7024	 7018	 0.00019	 0.01166	 0.0	 456.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7025	 7018	 0.00094	 0.07002	 0.0	 223.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7042	 7018	 0.00022	 0.00265	 0.17583	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7018	 7414	 0.00039	 0.00468	 0.3108	 2295.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7020	 7019	 0.00076	 0.04319	 0.0	 244.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7043	 7019	 0.00225	 0.01607	 0.0293	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7019	 7274	 0.00332	 0.02368	 0.04318	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7026	 7072	 0.0032	 0.02067	 0.00394	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7026	 7072	 0.0032	 0.02067	 0.00394	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7026	 7259	 0.01125	 0.07265	 0.01386	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7273	 7026	 0.00548	 0.0382	 0.00624	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7273	 7026	 0.00548	 0.0382	 0.00624	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7027	 7157	 0.00228	 0.01559	 0.00265	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7027	 7157	 0.00228	 0.01559	 0.00265	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7027	 7234	 0.00431	 0.01886	 0.00287	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7027	 7245	 0.00974	 0.04259	 0.00649	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7027	 7431	 0.015	 0.06687	 0.00981	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7147	 7028	 0.0011	 0.00768	 0.00126	 300.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7147	 7028	 0.0011	 0.00768	 0.00126	 300.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7028	 7220	 0.00381	 0.02289	 0.00311	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7028	 7240	 0.00642	 0.01568	 0.00205	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7028	 7330	 0.01183	 0.02841	 0.00385	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7030	 7029	 0.00115	 0.08558	 0.0	 126.6	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7031	 7029	 0.00416	 0.1856	 0.0	 107.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7032	 7029	 0.00698	 0.23196	 0.0	 73.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7033	 7029	 0.00566	 0.21439	 0.0	 84.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7034	 7029	 0.00462	 0.30603	 0.0	 63.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7274	 7029	 0.00498	 0.03556	 0.06482	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7029	 7407	 0.00374	 0.02669	 0.04866	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7415	 7029	 0.00221	 0.01579	 0.02879	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7036	 7035	 0.00036	 0.02039	 0.0	 368.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7040	 7035	 0.00756	 0.05402	 0.09848	 523.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7056	 7035	 0.00217	 0.01547	 0.02821	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7035	 7390	 0.00154	 0.01505	 0.02896	 548.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7035	 8031	 0.00526	 0.05146	 0.09901	 548.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7036	 7128	 0.005	 0.02228	 0.00327	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7431	 7036	 0.00448	 0.03123	 0.00511	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7431	 7036	 0.00448	 0.03123	 0.00511	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7038	 7037	 0.00016	 0.00995	 0.0	 1055.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7047	 7037	 0.00024	 0.00293	 0.19466	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7037	 7428	 0.0006	 0.01232	 0.85919	 2768.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7039	 7038	 0.00084	 0.02618	 0.0	 420.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7039	 7038	 0.00084	 0.02618	 0.0	 420.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7126	 7038	 0.00089	 0.00924	 0.03147	 750.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7126	 7038	 0.00089	 0.00924	 0.03147	 750.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7038	 7184	 0.00247	 0.02419	 0.04653	 647.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7409	 7038	 0.0006	 0.00622	 0.02121	 750.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7409	 7038	 0.0006	 0.00622	 0.02121	 750.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7039	 7101	 0.00285	 0.01988	 0.00325	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7039	 7101	 0.00285	 0.01988	 0.00325	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7039	 7101	 0.00285	 0.01988	 0.00325	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7039	 7397	 0.02904	 0.06977	 0.00947	 240.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7041	 7040	 0.00089	 0.03362	 0.0	 337.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7041	 7040	 0.00089	 0.03362	 0.0	 337.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7040	 7077	 0.00208	 0.02159	 0.07357	 750.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7040	 7077	 0.00208	 0.02159	 0.07357	 750.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7041	 7238	 0.01373	 0.06121	 0.00898	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7394	 7041	 0.00776	 0.05303	 0.00902	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7394	 7041	 0.00776	 0.05303	 0.00902	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7043	 7042	 8e-05	 0.00908	 0.0	 1048.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7045	 7042	 0.00029	 0.01951	 0.0	 729.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7046	 7042	 0.00013	 0.009	 0.0	 716.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7058	 7042	 0.0006	 0.00731	 0.48578	 2295.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7044	 7043	 0.00124	 0.05616	 0.0	 137.4	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7044	 7416	 0.01974	 0.04824	 0.00632	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7048	 7047	 0.00011	 0.00819	 0.0	 1125.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7199	 7047	 0.00024	 0.00294	 0.19535	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7049	 7048	 0.00068	 0.02653	 0.0	 466.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7049	 7048	 0.00068	 0.02653	 0.0	 466.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7228	 7048	 0.00068	 0.00665	 0.01279	 548.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7342	 7048	 0.00134	 0.01309	 0.02519	 548.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7049	 7089	 0.00671	 0.04677	 0.00764	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7315	 7049	 0.00436	 0.03039	 0.00497	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7315	 7049	 0.00436	 0.03039	 0.00497	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7315	 7049	 0.00436	 0.03039	 0.00497	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7050	 7090	 0.00351	 0.02269	 0.00433	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7050	 7090	 0.00351	 0.02269	 0.00433	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7050	 7251	 0.01093	 0.04781	 0.00728	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7051	 7086	 0.01063	 0.0465	 0.00708	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7051	 7181	 0.00631	 0.03605	 0.00542	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7276	 7051	 0.00383	 0.01676	 0.00255	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7051	 7365	 0.00182	 0.01243	 0.00211	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7051	 7365	 0.00182	 0.01243	 0.00211	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7052	 7053	 0.00939	 0.06413	 0.01091	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7052	 7053	 0.00939	 0.06413	 0.01091	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7052	 7053	 0.00939	 0.06413	 0.01091	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7052	 7183	 0.00858	 0.03822	 0.0056	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7052	 7221	 0.00969	 0.0402	 0.00682	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7256	 7052	 0.00256	 0.01655	 0.00316	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7256	 7052	 0.00256	 0.01655	 0.00316	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7053	 7348	 0.00216	 0.01507	 0.00246	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7053	 7348	 0.00216	 0.01507	 0.00246	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7053	 7348	 0.00216	 0.01507	 0.00246	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7054	 7086	 0.01035	 0.06217	 0.00844	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7243	 7054	 0.00558	 0.03601	 0.00687	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7054	 7387	 0.00566	 0.0323	 0.00485	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7055	 7124	 0.00357	 0.02439	 0.00415	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7055	 7124	 0.00357	 0.02439	 0.00415	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7188	 7055	 0.0014	 0.00978	 0.0016	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7188	 7055	 0.0014	 0.00978	 0.0016	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7188	 7055	 0.0014	 0.00978	 0.0016	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7188	 7055	 0.0014	 0.00978	 0.0016	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7250	 7055	 0.00146	 0.01001	 0.0017	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7250	 7055	 0.00146	 0.01001	 0.0017	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7057	 7056	 0.00161	 0.04976	 0.0	 377.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7056	 7156	 0.00287	 0.02047	 0.03732	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7056	 7160	 0.00187	 0.01944	 0.06623	 750.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7056	 7420	 0.0013	 0.0093	 0.01695	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7215	 7057	 0.00223	 0.01557	 0.00254	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7215	 7057	 0.00223	 0.01557	 0.00254	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7059	 7058	 0.0002	 0.01603	 0.0	 605.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7061	 7058	 0.0003	 0.02449	 0.0	 535.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7062	 7058	 0.0003	 0.02239	 0.0	 531.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7063	 7058	 0.00039	 0.02417	 0.0	 527.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7064	 7058	 0.00017	 0.01851	 0.0	 530.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7065	 7058	 0.00031	 0.02035	 0.0	 520.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7066	 7058	 0.0003	 0.02188	 0.0	 542.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7058	 7095	 0.00064	 0.00771	 0.5124	 2295.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7406	 7058	 6e-05	 0.00073	 0.04856	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7060	 7059	 0.00168	 0.05948	 0.0	 188.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7059	 7407	 0.00062	 0.00444	 0.00809	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7129	 7060	 0.01191	 0.05306	 0.00778	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7067	 7245	 0.00829	 0.04734	 0.00711	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7067	 7291	 0.00748	 0.04274	 0.00642	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7067	 7344	 0.01002	 0.02449	 0.00321	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7069	 7068	 0.0023	 0.07154	 0.0	 145.8	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7305	 7068	 0.0021	 0.0205	 0.03945	 548.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7069	 7413	 0.01312	 0.05846	 0.00857	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7070	 7100	 0.00621	 0.04324	 0.00707	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7070	 7257	 0.00619	 0.03538	 0.00532	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7070	 7317	 0.00528	 0.03607	 0.00614	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7070	 7398	 0.00238	 0.01063	 0.00156	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7123	 7071	 0.0119	 0.02858	 0.00388	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7408	 7071	 0.03482	 0.08511	 0.01114	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7072	 7084	 0.00344	 0.02395	 0.00391	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7072	 7084	 0.00344	 0.02395	 0.00391	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7074	 7073	 0.00062	 0.03776	 0.0	 185.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7171	 7073	 0.0022	 0.01575	 0.02871	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7205	 7073	 0.00402	 0.03929	 0.07559	 548.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7405	 7074	 0.00499	 0.02067	 0.00351	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7075	 7387	 0.01167	 0.07976	 0.01357	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7075	 7387	 0.01167	 0.07976	 0.01357	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7075	 7398	 0.00592	 0.03823	 0.00729	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7075	 7398	 0.00592	 0.03823	 0.00729	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7077	 7076	 7e-05	 0.00459	 0.0	 1233.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7079	 7076	 0.00024	 0.01675	 0.0	 855.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7080	 7076	 0.00037	 0.02147	 0.0	 857.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7081	 7076	 0.0003	 0.02166	 0.0	 863.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7082	 7076	 0.00028	 0.01719	 0.0	 847.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7204	 7076	 0.00014	 0.00172	 0.1143	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7076	 7422	 0.00061	 0.00741	 0.49226	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7078	 7077	 0.0011	 0.04562	 0.0	 220.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7077	 7282	 0.00125	 0.00896	 0.01633	 523.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7206	 7078	 0.00828	 0.03692	 0.00541	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7078	 7279	 0.00273	 0.01863	 0.00317	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7078	 7279	 0.00273	 0.01863	 0.00317	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7084	 7083	 0.00053	 0.03003	 0.0	 355.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7084	 7083	 0.00053	 0.03003	 0.0	 355.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7083	 7105	 0.00233	 0.0228	 0.04386	 548.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7083	 7171	 0.00193	 0.01885	 0.03628	 548.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7083	 7184	 0.00606	 0.04326	 0.07887	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7083	 7264	 0.0013	 0.01272	 0.02448	 647.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7423	 7083	 0.00173	 0.01235	 0.02252	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7085	 7244	 0.01057	 0.07367	 0.01204	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7085	 7244	 0.01057	 0.07367	 0.01204	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7412	 7085	 0.00305	 0.02125	 0.00347	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7412	 7085	 0.00305	 0.02125	 0.00347	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7086	 7222	 0.00549	 0.02279	 0.00387	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7086	 7419	 0.01003	 0.0648	 0.01236	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7086	 7419	 0.01003	 0.0648	 0.01236	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7087	 7127	 0.00301	 0.01945	 0.00371	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7087	 7127	 0.00301	 0.01945	 0.00371	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7087	 7127	 0.00301	 0.01945	 0.00371	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7087	 7127	 0.00301	 0.01945	 0.00371	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7087	 7127	 0.00301	 0.01945	 0.00371	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7087	 7127	 0.00301	 0.01945	 0.00371	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7087	 7127	 0.00301	 0.01945	 0.00371	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7087	 7127	 0.00301	 0.01945	 0.00371	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7087	 7127	 0.00301	 0.01945	 0.00371	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7087	 7221	 0.00412	 0.02872	 0.00469	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7087	 7221	 0.00412	 0.02872	 0.00469	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7087	 7221	 0.00412	 0.02872	 0.00469	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7087	 7336	 0.00167	 0.01143	 0.00194	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7087	 7336	 0.00167	 0.01143	 0.00194	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7087	 7336	 0.00167	 0.01143	 0.00194	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7087	 7336	 0.00167	 0.01143	 0.00194	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7087	 7336	 0.00167	 0.01143	 0.00194	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7088	 7116	 0.01894	 0.08439	 0.01238	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7088	 7147	 0.01802	 0.07475	 0.01268	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7237	 7088	 0.01249	 0.05466	 0.00832	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7089	 7388	 0.00679	 0.02818	 0.00478	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7089	 7427	 0.0057	 0.02492	 0.0038	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7090	 7421	 0.00301	 0.02055	 0.0035	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7090	 7421	 0.00301	 0.02055	 0.0035	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7091	 7226	 0.0073	 0.04386	 0.00595	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7091	 7259	 0.00587	 0.04091	 0.00669	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7091	 7259	 0.00587	 0.04091	 0.00669	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7091	 7418	 0.02256	 0.0542	 0.00736	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7092	 7216	 0.00595	 0.01454	 0.0019	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7092	 7250	 0.00437	 0.01813	 0.00308	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7092	 7258	 0.00224	 0.0098	 0.00149	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7092	 7330	 0.00414	 0.01846	 0.00271	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7092	 7384	 0.00356	 0.02036	 0.00306	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7221	 7093	 0.00237	 0.0153	 0.00292	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7221	 7093	 0.00237	 0.0153	 0.00292	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7093	 7225	 0.0099	 0.04331	 0.0066	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7241	 7093	 0.00831	 0.0203	 0.00266	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7093	 7258	 0.01589	 0.03818	 0.00518	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7094	 7276	 0.00341	 0.01414	 0.0024	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7094	 7388	 0.01029	 0.02471	 0.00335	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7096	 7095	 0.00022	 0.01326	 0.0	 846.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7098	 7095	 0.00028	 0.02986	 0.0	 1600.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7099	 7095	 0.00022	 0.01103	 0.0	 1600.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7304	 7095	 0.00071	 0.00855	 0.56788	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7097	 7096	 0.00097	 0.05173	 0.0	 200.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7261	 7096	 0.0027	 0.01928	 0.03515	 523.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7097	 7153	 0.03408	 0.08331	 0.01091	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7100	 7103	 0.00199	 0.01384	 0.00226	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7100	 7103	 0.00199	 0.01384	 0.00226	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7100	 7144	 0.00174	 0.01212	 0.00198	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7100	 7144	 0.00174	 0.01212	 0.00198	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7100	 7144	 0.00174	 0.01212	 0.00198	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7100	 7144	 0.00174	 0.01212	 0.00198	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7100	 7222	 0.00195	 0.01331	 0.00226	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7100	 7222	 0.00195	 0.01331	 0.00226	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7101	 7183	 0.00837	 0.03729	 0.00547	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7101	 7386	 0.00972	 0.04254	 0.00648	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7102	 7177	 0.0037	 0.0239	 0.00456	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7102	 7177	 0.0037	 0.0239	 0.00456	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7290	 7102	 0.00551	 0.02285	 0.00388	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7103	 7255	 0.00598	 0.02614	 0.00398	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7103	 7381	 0.0191	 0.04669	 0.00611	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7105	 7104	 0.00012	 0.01194	 0.0	 1312.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7107	 7104	 0.00016	 0.01012	 0.0	 592.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7108	 7104	 0.00066	 0.0454	 0.0	 335.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7109	 7104	 0.00038	 0.03767	 0.0	 339.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7110	 7104	 0.00018	 0.01895	 0.0	 731.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7111	 7104	 0.0002	 0.01942	 0.0	 743.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7112	 7104	 0.00016	 0.01175	 0.0	 740.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7113	 7104	 0.00031	 0.0227	 0.0	 748.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7114	 7104	 0.00018	 0.01098	 0.0	 752.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7115	 7104	 0.00016	 0.01098	 0.0	 744.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7130	 7104	 5e-05	 0.00102	 0.07092	 2768.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7106	 7105	 0.00051	 0.03345	 0.0	 354.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7106	 7105	 0.00051	 0.03345	 0.0	 354.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7105	 7187	 0.00243	 0.02373	 0.04566	 548.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7105	 7205	 0.00202	 0.01979	 0.03807	 548.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7105	 7332	 0.00074	 0.00725	 0.01395	 548.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7116	 7340	 0.01409	 0.0616	 0.00938	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7116	 7364	 0.02897	 0.06959	 0.00944	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7242	 7117	 0.00214	 0.01492	 0.00244	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7242	 7117	 0.00214	 0.01492	 0.00244	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7117	 7292	 0.00208	 0.01424	 0.00242	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7117	 7292	 0.00208	 0.01424	 0.00242	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7117	 7395	 0.00404	 0.02761	 0.0047	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7117	 7395	 0.00404	 0.02761	 0.0047	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7177	 7118	 0.00272	 0.01856	 0.00316	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7177	 7118	 0.00272	 0.01856	 0.00316	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7118	 7404	 0.0055	 0.03759	 0.0064	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7144	 7119	 0.00176	 0.01229	 0.00201	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7144	 7119	 0.00176	 0.01229	 0.00201	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7119	 7259	 0.01192	 0.02865	 0.00389	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7119	 7318	 0.00442	 0.01971	 0.00289	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7121	 7120	 0.0094	 0.18529	 0.0	 41.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7122	 7120	 0.00662	 0.19298	 0.0	 46.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7120	 7248	 0.00645	 0.03687	 0.00554	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7120	 7396	 0.00289	 0.02016	 0.0033	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7120	 7396	 0.00289	 0.02016	 0.0033	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7427	 7120	 0.00159	 0.01024	 0.00195	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7427	 7120	 0.00159	 0.01024	 0.00195	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7123	 7153	 0.0626	 0.15302	 0.02004	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7124	 7180	 0.0069	 0.01687	 0.00221	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7126	 7125	 0.00011	 0.01326	 0.0	 1358.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7126	 7125	 0.00011	 0.01326	 0.0	 1358.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7125	 7331	 0.00057	 0.00696	 0.46259	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7346	 7125	 6e-05	 0.00128	 0.11073	 4352.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7127	 7126	 0.00019	 0.01178	 0.0	 512.3	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7127	 7126	 0.00019	 0.01178	 0.0	 512.3	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7127	 7126	 0.00019	 0.01178	 0.0	 512.3	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7127	 7126	 0.00019	 0.01178	 0.0	 512.3	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7126	 7305	 0.00691	 0.04934	 0.08995	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7126	 7332	 0.00592	 0.04228	 0.07708	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7126	 7423	 0.00612	 0.04375	 0.07976	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7391	 7128	 0.00567	 0.03872	 0.00659	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7277	 7129	 0.0122	 0.07328	 0.00994	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7303	 7129	 0.02396	 0.05755	 0.00781	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7131	 7130	 0.0003	 0.01434	 0.0	 1373.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7133	 7130	 0.00046	 0.05358	 0.0	 295.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7134	 7130	 0.0002	 0.01347	 0.0	 776.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7135	 7130	 0.00024	 0.01692	 0.0	 767.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7136	 7130	 0.00025	 0.0186	 0.0	 768.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7137	 7130	 0.00043	 0.01928	 0.0	 781.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7138	 7130	 0.0001	 0.00697	 0.0	 1053.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7139	 7130	 0.001	 0.0466	 0.0	 357.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7140	 7130	 0.00043	 0.03937	 0.0	 360.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7141	 7130	 0.00037	 0.02584	 0.0	 368.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7142	 7130	 0.00045	 0.03413	 0.0	 363.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7263	 7130	 0.00015	 0.00182	 0.1209	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7132	 7131	 0.00109	 0.03352	 0.0	 446.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7132	 7131	 0.00109	 0.03352	 0.0	 446.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7131	 7160	 0.00484	 0.04731	 0.09103	 548.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7131	 7278	 0.0023	 0.01644	 0.02997	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7131	 7401	 0.00248	 0.01771	 0.03228	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7132	 7283	 0.00306	 0.0198	 0.00378	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7419	 7132	 0.00182	 0.01246	 0.00212	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7419	 7132	 0.00182	 0.01246	 0.00212	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7419	 7132	 0.00182	 0.01246	 0.00212	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7143	 7173	 0.00756	 0.0432	 0.00649	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7234	 7143	 0.00693	 0.04159	 0.00564	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7143	 7238	 0.03371	 0.14747	 0.02246	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7300	 7143	 0.00916	 0.05231	 0.00786	 245.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7144	 7272	 0.00479	 0.03337	 0.00546	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7144	 7272	 0.00479	 0.03337	 0.00546	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7333	 7144	 0.00251	 0.01716	 0.00292	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7333	 7144	 0.00251	 0.01716	 0.00292	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7333	 7144	 0.00251	 0.01716	 0.00292	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7333	 7144	 0.00251	 0.01716	 0.00292	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7333	 7144	 0.00251	 0.01716	 0.00292	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7333	 7144	 0.00251	 0.01716	 0.00292	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7146	 7145	 0.00456	 0.21285	 0.0	 25.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7145	 7234	 0.0104	 0.06243	 0.00847	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7145	 7243	 0.01348	 0.05591	 0.00949	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7381	 7145	 0.00645	 0.03876	 0.00526	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7145	 7404	 0.01139	 0.06841	 0.00928	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7336	 7147	 0.00171	 0.01165	 0.00198	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7336	 7147	 0.00171	 0.01165	 0.00198	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7336	 7147	 0.00171	 0.01165	 0.00198	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7336	 7147	 0.00171	 0.01165	 0.00198	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7386	 7147	 0.00225	 0.01539	 0.00262	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7386	 7147	 0.00225	 0.01539	 0.00262	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7178	 7148	 0.00225	 0.01565	 0.00256	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7178	 7148	 0.00225	 0.01565	 0.00256	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7148	 7245	 0.00801	 0.04577	 0.00688	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7148	 7298	 0.00778	 0.03402	 0.00518	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7148	 7365	 0.0043	 0.02938	 0.005	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7148	 7365	 0.0043	 0.02938	 0.005	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7149	 7408	 0.0135	 0.0771	 0.01159	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7151	 7150	 0.00105	 0.04281	 0.0	 151.8	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7150	 7390	 0.00103	 0.01076	 0.03665	 750.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7150	 7390	 0.00103	 0.01076	 0.03665	 750.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7150	 7420	 0.0052	 0.03715	 0.06773	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8004	 7150	 0.01032	 0.1009	 0.19415	 647.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7151	 7254	 0.00477	 0.03078	 0.00587	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7330	 7152	 0.00193	 0.01249	 0.00238	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7330	 7152	 0.00193	 0.01249	 0.00238	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7152	 7399	 0.00147	 0.0095	 0.00181	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7152	 7399	 0.00147	 0.0095	 0.00181	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7154	 7157	 0.00654	 0.04553	 0.00744	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7154	 7157	 0.00654	 0.04553	 0.00744	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7300	 7154	 0.00482	 0.02753	 0.00414	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7154	 7411	 0.00439	 0.02634	 0.00357	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7155	 7258	 0.00356	 0.02032	 0.00305	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7155	 7316	 0.00716	 0.03193	 0.00468	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7157	 7156	 0.00036	 0.02246	 0.0	 424.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7157	 7156	 0.00036	 0.02246	 0.0	 424.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7157	 7156	 0.00036	 0.02246	 0.0	 424.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7176	 7156	 0.00094	 0.00975	 0.03322	 750.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7156	 7367	 0.00253	 0.0263	 0.0896	 750.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7156	 7367	 0.00253	 0.0263	 0.0896	 750.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7157	 7295	 0.00326	 0.02272	 0.00371	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7157	 7295	 0.00326	 0.02272	 0.00371	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7173	 7158	 0.00459	 0.01903	 0.00323	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7158	 7291	 0.00974	 0.0426	 0.00649	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7158	 7394	 0.00264	 0.01704	 0.00325	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7158	 7394	 0.00264	 0.01704	 0.00325	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7160	 7159	 0.0001	 0.00504	 0.0	 1310.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7162	 7159	 0.00022	 0.01603	 0.0	 491.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7163	 7159	 0.00034	 0.02489	 0.0	 498.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7164	 7159	 0.00017	 0.01804	 0.0	 498.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7165	 7159	 0.00017	 0.01624	 0.0	 512.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7166	 7159	 0.00043	 0.0291	 0.0	 507.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7167	 7159	 0.0005	 0.03535	 0.0	 500.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7168	 7159	 0.00025	 0.02347	 0.0	 418.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7169	 7159	 0.00016	 0.01916	 0.0	 416.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7170	 7159	 0.00016	 0.01242	 0.0	 1042.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7159	 7175	 8e-05	 0.00168	 0.11713	 3146.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7199	 7159	 0.00019	 0.0023	 0.15283	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7159	 7227	 0.00013	 0.00271	 0.18901	 3146.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7161	 7160	 0.00037	 0.02002	 0.0	 418.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7161	 7160	 0.00037	 0.02002	 0.0	 418.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7161	 7160	 0.00037	 0.02002	 0.0	 418.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7187	 7160	 0.00262	 0.02562	 0.04929	 548.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7161	 7292	 0.00143	 0.00999	 0.00163	 221.1	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7161	 7292	 0.00143	 0.00999	 0.00163	 300.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7161	 7292	 0.00143	 0.00999	 0.00163	 300.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7161	 7292	 0.00143	 0.00999	 0.00163	 300.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7172	 7171	 0.00027	 0.01742	 0.0	 352.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7171	 7252	 0.00752	 0.05372	 0.09795	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7232	 7172	 0.00301	 0.02095	 0.00342	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7232	 7172	 0.00301	 0.02095	 0.00342	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7173	 7387	 0.00415	 0.02368	 0.00356	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7174	 7231	 0.00209	 0.01426	 0.00243	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7174	 7231	 0.00209	 0.01426	 0.00243	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7174	 7257	 0.00838	 0.05031	 0.00683	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7301	 7174	 0.00178	 0.01152	 0.0022	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7176	 7175	 0.00019	 0.01242	 0.0	 1292.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7176	 7175	 0.00019	 0.01242	 0.0	 1292.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7175	 7389	 0.00056	 0.00684	 0.45463	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7177	 7176	 0.00105	 0.0449	 0.0	 439.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7177	 7176	 0.00105	 0.0449	 0.0	 439.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7177	 7176	 0.00105	 0.0449	 0.0	 439.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7176	 7200	 0.0019	 0.01359	 0.02477	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7176	 7409	 0.00513	 0.03666	 0.06684	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7319	 7177	 0.00247	 0.01686	 0.00287	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7319	 7177	 0.00247	 0.01686	 0.00287	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7295	 7178	 0.00541	 0.02409	 0.00353	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7178	 7404	 0.00777	 0.01898	 0.00249	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7179	 7244	 0.00945	 0.04213	 0.00618	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7179	 7257	 0.01429	 0.0593	 0.01006	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7179	 7336	 0.00994	 0.04121	 0.00699	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7216	 7180	 0.00437	 0.01069	 0.0014	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7180	 7298	 0.00299	 0.02086	 0.00341	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7180	 7298	 0.00299	 0.02086	 0.00341	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7388	 7180	 0.00328	 0.02121	 0.00405	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7388	 7180	 0.00328	 0.02121	 0.00405	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7180	 7399	 0.00226	 0.01457	 0.00278	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7180	 7399	 0.00226	 0.01457	 0.00278	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7242	 7181	 0.00194	 0.01355	 0.00221	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7385	 7181	 0.01045	 0.02553	 0.00334	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7182	 7237	 0.01327	 0.07579	 0.01139	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7183	 7417	 0.00881	 0.02153	 0.00282	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7185	 7184	 0.00074	 0.0321	 0.0	 200.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7185	 7184	 0.00074	 0.0321	 0.0	 200.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7185	 7184	 0.00074	 0.0321	 0.0	 200.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7347	 7184	 0.00047	 0.00492	 0.01676	 750.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7347	 7184	 0.00047	 0.00492	 0.01676	 750.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7347	 7184	 0.00047	 0.00492	 0.01676	 750.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7383	 7185	 0.00607	 0.04227	 0.00691	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7383	 7185	 0.00607	 0.04227	 0.00691	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7187	 7186	 0.00014	 0.00907	 0.0	 1600.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7187	 7186	 0.00014	 0.00907	 0.0	 1600.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7189	 7186	 0.00062	 0.04222	 0.0	 264.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7190	 7186	 0.00046	 0.05343	 0.0	 337.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7191	 7186	 0.00053	 0.03094	 0.0	 258.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7192	 7186	 0.0005	 0.03659	 0.0	 312.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7193	 7186	 0.00046	 0.02713	 0.0	 256.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7194	 7186	 0.0002	 0.01508	 0.0	 861.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7195	 7186	 0.00029	 0.01748	 0.0	 863.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7196	 7186	 0.00013	 0.0094	 0.0	 866.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7197	 7186	 8e-05	 0.00604	 0.0	 867.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7186	 7341	 0.00031	 0.00639	 0.44587	 2768.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7346	 7186	 0.00026	 0.00532	 0.37115	 2768.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7188	 7187	 0.00025	 0.01839	 0.0	 600.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7188	 7187	 0.00025	 0.01839	 0.0	 600.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7188	 7187	 0.00027	 0.01839	 0.0	 600.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7188	 7187	 0.00027	 0.01839	 0.0	 600.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7187	 7401	 0.00192	 0.01878	 0.03613	 647.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7188	 7255	 0.00102	 0.00714	 0.00117	 300.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7188	 7255	 0.00102	 0.00714	 0.00117	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7188	 7255	 0.00102	 0.00714	 0.00117	 300.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7188	 7255	 0.00102	 0.00714	 0.00117	 300.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7188	 7255	 0.00102	 0.00714	 0.00117	 300.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7188	 7255	 0.00102	 0.00714	 0.00117	 300.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7188	 7255	 0.00102	 0.00714	 0.00117	 300.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7188	 7255	 0.00102	 0.00714	 0.00117	 300.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7198	 7201	 0.00328	 0.02241	 0.00381	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7198	 7201	 0.00328	 0.02241	 0.00381	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7198	 7225	 0.01119	 0.07798	 0.01275	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7200	 7199	 0.0002	 0.01412	 0.0	 1344.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7199	 7331	 0.0004	 0.00819	 0.57112	 3146.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7201	 7200	 0.0006	 0.03834	 0.0	 213.6	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7201	 7200	 0.0006	 0.03834	 0.0	 213.6	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7201	 7200	 0.0006	 0.03834	 0.0	 213.6	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7420	 7200	 0.00231	 0.02255	 0.04338	 548.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7203	 7247	 0.00676	 0.03864	 0.00581	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7203	 7313	 0.018	 0.078	 0.012	 150.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7393	 7203	 0.03637	 0.08891	 0.01164	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7426	 7203	 0.03596	 0.08792	 0.01151	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7205	 7204	 0.00014	 0.01015	 0.0	 1324.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7207	 7204	 0.00039	 0.02463	 0.0	 243.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7208	 7204	 0.00013	 0.00923	 0.0	 1265.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7209	 7204	 7e-05	 0.00639	 0.0	 1260.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7210	 7204	 0.00047	 0.02188	 0.0	 664.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7211	 7204	 0.00025	 0.01573	 0.0	 656.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7212	 7204	 0.00039	 0.02557	 0.0	 669.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7263	 7204	 0.00018	 0.00218	 0.14491	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7204	 7428	 0.00115	 0.01399	 0.92975	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7206	 7205	 0.00229	 0.09203	 0.0	 181.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7282	 7205	 0.00079	 0.00822	 0.02799	 750.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7206	 7294	 0.0068	 0.039	 0.0058	 100.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7213	 7273	 0.01615	 0.03947	 0.00517	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7293	 7213	 0.0088	 0.03851	 0.00586	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7213	 7363	 0.00686	 0.03916	 0.00588	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7214	 7257	 0.00967	 0.04229	 0.00644	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7214	 7297	 0.00755	 0.03365	 0.00493	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7345	 7214	 0.00276	 0.01888	 0.00321	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7345	 7214	 0.00276	 0.01888	 0.00321	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7411	 7215	 0.00253	 0.01729	 0.00294	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7215	 7431	 0.00465	 0.02075	 0.00304	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7216	 7382	 0.00725	 0.03234	 0.00474	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7216	 7386	 0.00794	 0.04769	 0.00647	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7249	 7217	 0.00192	 0.01152	 0.00156	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7217	 7276	 0.01308	 0.03197	 0.00419	 150.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7421	 7218	 0.00797	 0.03307	 0.00561	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7218	 8009	 0.02277	 0.05567	 0.00729	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7230	 7219	 0.00954	 0.04175	 0.00636	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7219	 7237	 0.01747	 0.07641	 0.01164	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7413	 7219	 0.0058	 0.03963	 0.00674	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7413	 7219	 0.0058	 0.03963	 0.00674	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7221	 7220	 0.00146	 0.00997	 0.0017	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7221	 7220	 0.00146	 0.00997	 0.0017	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7220	 7396	 0.00651	 0.04448	 0.00757	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7221	 7296	 0.00652	 0.02849	 0.00434	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7222	 7338	 0.00615	 0.01503	 0.00197	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7222	 7362	 0.01114	 0.04873	 0.00742	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7292	 7223	 0.002	 0.01393	 0.00228	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7292	 7223	 0.002	 0.01393	 0.00228	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7223	 7404	 0.0068	 0.02978	 0.00454	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7223	 7425	 0.00566	 0.03229	 0.00485	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7224	 7248	 0.00705	 0.04027	 0.00605	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7384	 7224	 0.00429	 0.01049	 0.00137	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7224	 7417	 0.00479	 0.02874	 0.0039	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7246	 7225	 0.00662	 0.02747	 0.00466	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7225	 7395	 0.00809	 0.04618	 0.00694	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7226	 7240	 0.00701	 0.03067	 0.00467	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7226	 7250	 0.00636	 0.03633	 0.00546	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7226	 7272	 0.00504	 0.02244	 0.00329	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7226	 7338	 0.01145	 0.02798	 0.00366	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7228	 7227	 0.00016	 0.01098	 0.0	 1259.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7227	 7422	 0.00048	 0.00974	 0.67927	 2768.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7229	 7228	 0.00043	 0.01801	 0.0	 467.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7229	 7228	 0.00043	 0.01801	 0.0	 467.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7229	 7228	 0.00043	 0.01801	 0.0	 467.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7409	 7228	 0.0016	 0.01143	 0.02083	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7397	 7230	 0.01033	 0.04606	 0.00675	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7265	 7231	 0.00327	 0.02233	 0.0038	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7265	 7231	 0.00327	 0.02233	 0.0038	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7265	 7231	 0.00327	 0.02233	 0.0038	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7265	 7231	 0.00327	 0.02233	 0.0038	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7231	 7403	 0.00187	 0.01275	 0.00217	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7231	 7403	 0.00187	 0.01275	 0.00217	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7273	 7232	 0.00198	 0.01376	 0.00225	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7233	 7251	 0.01464	 0.0358	 0.00469	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7251	 7235	 0.01132	 0.04952	 0.00754	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7235	 7315	 0.00551	 0.03841	 0.00628	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7235	 7315	 0.00551	 0.03841	 0.00628	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7236	 7245	 0.00642	 0.02662	 0.00452	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7236	 7292	 0.01113	 0.04618	 0.00784	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7236	 7411	 0.01497	 0.06208	 0.01054	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7237	 7247	 0.03475	 0.15202	 0.02315	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7238	 7392	 0.0068	 0.039	 0.005	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7294	 7239	 0.05931	 0.14497	 0.01898	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7239	 7392	 0.03658	 0.08942	 0.01171	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7241	 7362	 0.00281	 0.01606	 0.00241	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7242	 7295	 0.01417	 0.03406	 0.00462	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7242	 7319	 0.00493	 0.03187	 0.00608	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7242	 7319	 0.00493	 0.03187	 0.00608	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7260	 7243	 0.00509	 0.03286	 0.00627	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7260	 7243	 0.00509	 0.03286	 0.00627	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7244	 7272	 0.01177	 0.05245	 0.00769	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7246	 7251	 0.01351	 0.07719	 0.0116	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7246	 7410	 0.00919	 0.06404	 0.01047	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7246	 7410	 0.00919	 0.06404	 0.01047	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7425	 7246	 0.00724	 0.01741	 0.00236	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7339	 7247	 0.01441	 0.05979	 0.01015	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7362	 7248	 0.00406	 0.01777	 0.00271	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7248	 7386	 0.00247	 0.01596	 0.00304	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7248	 7386	 0.00247	 0.01596	 0.00304	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7249	 7255	 0.00406	 0.02776	 0.00472	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7249	 7255	 0.00406	 0.02776	 0.00472	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7249	 7344	 0.00383	 0.02615	 0.00445	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7249	 7344	 0.00383	 0.02615	 0.00445	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7249	 7382	 0.01682	 0.04113	 0.00539	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7250	 7276	 0.00404	 0.0261	 0.00498	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7250	 7276	 0.00404	 0.0261	 0.00498	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7253	 7252	 0.0009	 0.03239	 0.0	 198.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7312	 7252	 0.00133	 0.01297	 0.02495	 647.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7327	 7252	 0.00593	 0.04235	 0.07721	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7347	 7252	 0.00363	 0.03547	 0.06824	 548.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7313	 7253	 0.01056	 0.04704	 0.0069	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7253	 7412	 0.00665	 0.04295	 0.00819	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7253	 7412	 0.00665	 0.04295	 0.00819	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7255	 7258	 0.00242	 0.01655	 0.00282	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7255	 7258	 0.00242	 0.01655	 0.00282	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7255	 7399	 0.00104	 0.00673	 0.00128	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7255	 7399	 0.00104	 0.00673	 0.00128	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7255	 7399	 0.00104	 0.00673	 0.00128	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7255	 7399	 0.00104	 0.00673	 0.00128	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7256	 7297	 0.00926	 0.02263	 0.00296	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7257	 7317	 0.00452	 0.03088	 0.00525	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7257	 7317	 0.00452	 0.03088	 0.00525	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7259	 7403	 0.00479	 0.03335	 0.00545	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7259	 7403	 0.00479	 0.03335	 0.00545	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7368	 7260	 0.00263	 0.01833	 0.003	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7368	 7260	 0.00263	 0.01833	 0.003	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7368	 7260	 0.00263	 0.01833	 0.003	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7262	 7261	 0.00059	 0.02478	 0.0	 305.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7261	 7429	 0.0045	 0.04398	 0.08462	 548.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7262	 7302	 0.01427	 0.06362	 0.00933	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7264	 7263	 0.00013	 0.00819	 0.0	 1362.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7264	 7263	 0.00013	 0.00819	 0.0	 1362.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7266	 7263	 0.00013	 0.00771	 0.0	 983.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7267	 7263	 0.00069	 0.04478	 0.0	 443.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7268	 7263	 0.0002	 0.01399	 0.0	 438.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7269	 7263	 0.00038	 0.04031	 0.0	 440.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7270	 7263	 0.00019	 0.01203	 0.0	 701.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7265	 7264	 0.00053	 0.0323	 0.0	 461.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7265	 7264	 0.00053	 0.0323	 0.0	 461.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7264	 7332	 0.00258	 0.01841	 0.03356	 523.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7315	 7271	 0.01055	 0.04377	 0.00743	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7271	 7340	 0.01045	 0.04336	 0.00736	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7316	 7272	 0.00354	 0.02023	 0.00304	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7273	 7405	 0.01205	 0.06881	 0.01034	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7275	 7274	 0.00248	 0.12538	 0.0	 143.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7276	 7395	 0.00344	 0.02064	 0.0028	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7277	 7337	 0.02832	 0.06923	 0.00906	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7279	 7278	 0.00131	 0.07995	 0.0	 172.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7280	 7278	 0.00175	 0.10484	 0.0	 87.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7281	 7278	 0.00169	 0.12869	 0.0	 91.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7367	 7278	 0.00241	 0.0172	 0.03135	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7392	 7279	 0.00555	 0.02431	 0.0037	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7283	 7282	 0.00254	 0.07063	 0.0	 145.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7284	 7282	 0.00703	 0.26257	 0.0	 70.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7285	 7282	 0.00137	 0.08957	 0.0	 93.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7286	 7282	 0.00545	 0.20611	 0.0	 93.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7287	 7282	 0.00328	 0.17841	 0.0	 91.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7288	 7282	 0.00467	 0.19001	 0.0	 93.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7289	 7282	 0.00155	 0.07083	 0.0	 124.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7282	 7332	 0.00276	 0.01973	 0.03596	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7282	 7367	 0.00169	 0.01205	 0.02197	 523.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7411	 7290	 0.00285	 0.01709	 0.00232	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7291	 7295	 0.00838	 0.03474	 0.0059	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7424	 7293	 0.0065	 0.02894	 0.00424	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7294	 7405	 0.0229	 0.13751	 0.01866	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7296	 7427	 0.0045	 0.011	 0.00144	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7316	 7297	 0.00394	 0.01758	 0.00258	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7297	 7384	 0.00423	 0.0185	 0.00282	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7298	 7362	 0.01319	 0.03222	 0.00422	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7298	 7395	 0.00338	 0.0148	 0.00225	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7364	 7299	 0.01228	 0.07011	 0.01053	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7413	 7299	 0.01459	 0.065	 0.00953	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7301	 7318	 0.01182	 0.05168	 0.00787	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7302	 7426	 0.02525	 0.06173	 0.00808	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7303	 7393	 0.07296	 0.17836	 0.02335	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7305	 7304	 0.00017	 0.01241	 0.0	 1160.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7307	 7304	 0.00035	 0.02169	 0.0	 473.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7308	 7304	 0.00021	 0.02062	 0.0	 459.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7309	 7304	 0.00056	 0.04001	 0.0	 454.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7310	 7304	 0.00063	 0.03797	 0.0	 464.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7311	 7304	 0.00019	 0.01172	 0.0	 729.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7341	 7304	 0.00071	 0.00864	 0.57375	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7306	 7305	 0.00078	 0.04744	 0.0	 305.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7305	 7327	 0.0022	 0.01568	 0.02859	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7306	 7413	 0.00627	 0.04371	 0.00714	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7306	 7413	 0.00627	 0.04371	 0.00714	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7313	 7312	 0.00097	 0.06614	 0.0	 168.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7312	 7321	 0.00143	 0.014	 0.02693	 548.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7312	 7429	 0.00088	 0.00862	 0.01659	 548.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7313	 7430	 0.00541	 0.0309	 0.00464	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7340	 7314	 0.01916	 0.07949	 0.01349	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7316	 7383	 0.01217	 0.07861	 0.015	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7316	 7383	 0.01217	 0.07861	 0.015	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7317	 7424	 0.00457	 0.02949	 0.00563	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7317	 7424	 0.00457	 0.02949	 0.00563	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7317	 7424	 0.00457	 0.02949	 0.00563	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7317	 7424	 0.00457	 0.02949	 0.00563	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7318	 7382	 0.00912	 0.04063	 0.00596	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7321	 7320	 0.00023	 0.01682	 0.0	 1000.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7323	 7320	 0.00036	 0.02134	 0.0	 584.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7324	 7320	 0.00032	 0.02884	 0.0	 577.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7325	 7320	 0.0003	 0.02899	 0.0	 581.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7326	 7320	 0.00017	 0.01413	 0.0	 568.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7320	 7422	 0.00066	 0.00806	 0.53536	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7322	 7321	 0.00198	 0.07214	 0.0	 128.4	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7322	 7380	 0.00578	 0.02527	 0.00385	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7328	 7327	 0.00161	 0.04271	 0.0	 172.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7329	 7327	 0.00104	 0.04807	 0.0	 190.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7328	 7339	 0.01199	 0.05341	 0.00783	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7362	 7330	 0.00719	 0.01758	 0.0023	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7332	 7331	 0.00024	 0.01699	 0.0	 1122.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7334	 7331	 0.00083	 0.0414	 0.0	 244.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7335	 7331	 0.00017	 0.0093	 0.0	 1106.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7400	 7331	 8e-05	 0.00168	 0.11713	 2768.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7333	 7332	 0.00093	 0.03886	 0.0	 280.8	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7333	 7332	 0.00093	 0.03886	 0.0	 280.8	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7333	 7332	 0.00093	 0.03886	 0.0	 280.8	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7401	 7332	 0.00104	 0.01017	 0.01957	 548.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7336	 7418	 0.00361	 0.02463	 0.00419	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7336	 7418	 0.00361	 0.02463	 0.00419	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7345	 7338	 0.0023	 0.01602	 0.00262	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7345	 7338	 0.0023	 0.01602	 0.00262	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7342	 7341	 0.00017	 0.01252	 0.0	 1311.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7343	 7342	 0.00185	 0.0832	 0.0	 190.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7343	 7342	 0.00185	 0.0832	 0.0	 190.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7342	 7409	 0.00056	 0.00583	 0.01986	 750.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7342	 7409	 0.00056	 0.00583	 0.01986	 750.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7344	 7404	 0.00903	 0.03745	 0.00635	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7345	 7382	 0.00439	 0.02833	 0.00541	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7345	 7382	 0.00439	 0.02833	 0.00541	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7347	 7346	 0.00014	 0.00986	 0.0	 1271.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7347	 7346	 0.00014	 0.00986	 0.0	 1271.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7349	 7346	 8e-05	 0.00563	 0.0	 1019.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7350	 7346	 0.00022	 0.01346	 0.0	 1021.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7351	 7346	 0.00031	 0.01784	 0.0	 1018.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7352	 7346	 0.00034	 0.01655	 0.0	 1025.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7353	 7346	 0.00019	 0.01203	 0.0	 1225.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7354	 7346	 6e-05	 0.00671	 0.0	 1222.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7355	 7346	 6e-05	 0.00677	 0.0	 1218.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7356	 7346	 0.00012	 0.00609	 0.0	 1219.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7357	 7346	 0.00066	 0.04067	 0.0	 287.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7358	 7346	 0.0003	 0.02129	 0.0	 835.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7359	 7346	 0.00013	 0.00906	 0.0	 846.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7360	 7346	 0.00021	 0.01514	 0.0	 845.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7361	 7346	 0.00026	 0.02464	 0.0	 471.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7348	 7347	 0.00062	 0.02698	 0.0	 407.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7348	 7347	 0.00062	 0.02698	 0.0	 407.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7380	 7363	 0.03224	 0.13375	 0.0227	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7365	 7381	 0.00343	 0.01423	 0.00241	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7367	 7366	 0.00021	 0.01366	 0.0	 1249.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7367	 7366	 0.00021	 0.01366	 0.0	 1249.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7369	 7366	 0.00053	 0.03243	 0.0	 494.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7370	 7366	 0.00065	 0.04118	 0.0	 480.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7371	 7366	 0.00049	 0.03404	 0.0	 469.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7372	 7366	 0.00049	 0.03162	 0.0	 485.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7373	 7366	 0.0001	 0.01184	 0.0	 491.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7374	 7366	 0.0004	 0.0255	 0.0	 487.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7375	 7366	 0.00045	 0.02708	 0.0	 712.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7376	 7366	 0.00035	 0.02498	 0.0	 713.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7377	 7366	 0.00031	 0.01898	 0.0	 705.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7378	 7366	 0.00036	 0.02384	 0.0	 694.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7379	 7366	 0.00031	 0.02202	 0.0	 700.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7366	 7400	 0.00014	 0.00168	 0.11182	 2295.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7368	 7367	 0.00086	 0.03726	 0.0	 392.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7368	 7367	 0.00086	 0.03726	 0.0	 392.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7368	 7367	 0.00086	 0.03726	 0.0	 392.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7385	 7404	 0.00674	 0.03846	 0.00578	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7390	 7389	 0.00019	 0.01131	 0.0	 1278.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8030	 7389	 0.00054	 0.00651	 0.43275	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7391	 7390	 0.00148	 0.044	 0.0	 127.2	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7396	 7410	 0.00293	 0.01892	 0.00361	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7396	 7410	 0.00293	 0.01892	 0.00361	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7396	 7410	 0.00293	 0.01892	 0.00361	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7403	 7398	 0.00218	 0.01408	 0.00269	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7403	 7398	 0.00218	 0.01408	 0.00269	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7399	 7417	 0.00504	 0.03508	 0.00573	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7399	 7417	 0.00504	 0.03508	 0.00573	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7401	 7400	 0.00011	 0.00786	 0.0	 1297.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7402	 7401	 0.00049	 0.03223	 0.0	 423.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7401	 7409	 0.00483	 0.04717	 0.09075	 548.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7403	 7419	 0.00504	 0.03445	 0.00586	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7403	 7419	 0.00504	 0.03445	 0.00586	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7407	 7406	 0.0002	 0.01441	 0.0	 1026.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7414	 7406	 0.00034	 0.0041	 0.275	 2295.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7408	 7407	 0.00118	 0.08057	 0.0	 143.8	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7410	 7409	 0.00054	 0.03923	 0.0	 248.4	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7410	 7409	 0.00054	 0.03923	 0.0	 248.4	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7410	 7409	 0.00054	 0.03923	 0.0	 248.4	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7409	 7420	 0.00502	 0.04904	 0.09435	 548.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7415	 7414	 0.0004	 0.04372	 0.0	 239.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7416	 7415	 0.00128	 0.09703	 0.0	 109.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7417	 7418	 0.00278	 0.01937	 0.00317	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7417	 7418	 0.00278	 0.01937	 0.00317	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7421	 7420	 0.00106	 0.06841	 0.0	 161.4	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7421	 7420	 0.00106	 0.06841	 0.0	 161.4	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7423	 7422	 0.00014	 0.00897	 0.0	 1350.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7424	 7423	 0.00105	 0.04353	 0.0	 213.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7424	 7423	 0.00105	 0.04353	 0.0	 213.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7424	 7423	 0.00105	 0.04353	 0.0	 213.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7429	 7428	 0.00026	 0.01258	 0.0	 927.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7430	 7429	 0.00214	 0.08887	 0.0	 133.8	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7432	 8003	 0.02966	 0.07251	 0.00949	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7432	 8037	 0.0136	 0.05948	 0.00906	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7432	 8141	 0.03471	 0.2084	 0.02828	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8003	 8001	 0.01464	 0.06073	 0.01031	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8010	 8001	 0.01076	 0.04467	 0.00758	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8028	 8002	 0.01939	 0.04659	 0.00632	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8002	 8100	 0.00588	 0.03355	 0.00504	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8005	 8004	 0.00029	 0.01244	 0.0	 459.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8005	 8004	 0.00029	 0.01244	 0.0	 459.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8097	 8004	 0.0073	 0.05215	 0.09507	 443.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8005	 8023	 0.00379	 0.02588	 0.0044	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8005	 8023	 0.00379	 0.02588	 0.0044	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8137	 8005	 0.02182	 0.09544	 0.01454	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8006	 8007	 0.00768	 0.04613	 0.00626	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8006	 8134	 0.00667	 0.02973	 0.00436	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8007	 8017	 0.00629	 0.03774	 0.00512	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8008	 8053	 0.01567	 0.09407	 0.01277	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8081	 8008	 0.02514	 0.06143	 0.00804	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8009	 8104	 0.01187	 0.06777	 0.01018	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8086	 8010	 0.0146	 0.0834	 0.01253	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8010	 8103	 0.00735	 0.04411	 0.00599	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8045	 8011	 0.00606	 0.03914	 0.00747	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8045	 8011	 0.00606	 0.03914	 0.00747	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8072	 8011	 0.00722	 0.05031	 0.00822	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8012	 8032	 0.00861	 0.03768	 0.00574	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8104	 8012	 0.01361	 0.05953	 0.00907	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8026	 8013	 0.01793	 0.10765	 0.01461	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8013	 8039	 0.02164	 0.12994	 0.01763	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8013	 8136	 0.01354	 0.05923	 0.00902	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8014	 8037	 0.01899	 0.08308	 0.01265	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8118	 8014	 0.01481	 0.08893	 0.01207	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8111	 8015	 0.02139	 0.05228	 0.00685	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8015	 8150	 0.00949	 0.05422	 0.00815	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8016	 8122	 0.03388	 0.08282	 0.01084	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8016	 8152	 0.00375	 0.01641	 0.0025	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8017	 8040	 0.01458	 0.08752	 0.01188	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8019	 8018	 0.00115	 0.03658	 0.0	 360.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8019	 8018	 0.00115	 0.03658	 0.0	 360.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8127	 8018	 0.00839	 0.08205	 0.15788	 647.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8018	 8133	 0.00093	 0.00905	 0.01742	 548.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8019	 8052	 0.00643	 0.02664	 0.00452	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8019	 8100	 0.0068	 0.043	 0.0058	 150.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8019	 8135	 0.00212	 0.0148	 0.00242	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8019	 8135	 0.00212	 0.0148	 0.00242	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8020	 8029	 0.01833	 0.0817	 0.01198	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8020	 8040	 0.02253	 0.09344	 0.01586	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8020	 8153	 0.01361	 0.08173	 0.01109	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8020	 8154	 0.04852	 0.1186	 0.01553	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8022	 8021	 0.06068	 0.14832	 0.01942	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8021	 8041	 0.01109	 0.0485	 0.00739	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8021	 8119	 0.01573	 0.06526	 0.01107	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8022	 8150	 0.05259	 0.12855	 0.01683	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8024	 8023	 0.01105	 0.18799	 0.0	 47.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8023	 8111	 0.00548	 0.03542	 0.00676	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8023	 8111	 0.00548	 0.03542	 0.00676	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8025	 8055	 0.04211	 0.10294	 0.01348	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8025	 8121	 0.03375	 0.08251	 0.0108	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8025	 8151	 0.02868	 0.1722	 0.02337	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8026	 8154	 0.02053	 0.05018	 0.00657	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8100	 8027	 0.00732	 0.03203	 0.00488	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8027	 8134	 0.00435	 0.02974	 0.00506	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8146	 8028	 0.02838	 0.06936	 0.00908	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8073	 8029	 0.02002	 0.08756	 0.01333	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8031	 8030	 7e-05	 0.00828	 0.0	 1036.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8033	 8030	 0.00029	 0.02168	 0.0	 826.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8034	 8030	 0.00021	 0.01721	 0.0	 818.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8035	 8030	 0.00021	 0.01536	 0.0	 830.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8036	 8030	 0.00021	 0.01615	 0.0	 820.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8158	 8030	 0.00069	 0.0084	 0.55816	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8032	 8031	 0.00099	 0.03425	 0.0	 400.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8143	 8032	 0.017	 0.07576	 0.01111	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8038	 8066	 0.01227	 0.05467	 0.00802	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8038	 8124	 0.01143	 0.06861	 0.00931	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8039	 8081	 0.01342	 0.07667	 0.01152	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8040	 8072	 0.02142	 0.09547	 0.014	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8109	 8040	 0.015	 0.088	 0.012	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8041	 8063	 0.02127	 0.05109	 0.00693	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8111	 8042	 0.02452	 0.05992	 0.00785	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8118	 8042	 0.02735	 0.16423	 0.02229	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8044	 8043	 9e-05	 0.00881	 0.0	 1072.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8046	 8043	 0.00013	 0.01356	 0.0	 606.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8047	 8043	 0.00021	 0.01156	 0.0	 613.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8048	 8043	 0.00055	 0.02691	 0.0	 598.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8049	 8043	 0.00017	 0.00903	 0.0	 608.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8050	 8043	 0.00032	 0.0182	 0.0	 618.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8051	 8043	 0.00013	 0.00831	 0.0	 608.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8043	 8067	 0.0004	 0.00819	 0.57108	 2768.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8045	 8044	 0.00042	 0.02402	 0.0	 388.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8147	 8044	 0.00245	 0.02399	 0.04616	 647.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8045	 8091	 0.02272	 0.09941	 0.01514	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8045	 8144	 0.01434	 0.08609	 0.01168	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8081	 8052	 0.01891	 0.04622	 0.00605	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8053	 8065	 0.0229	 0.10022	 0.01526	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8053	 8153	 0.01818	 0.10383	 0.0156	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8054	 8092	 0.00962	 0.05775	 0.00784	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8132	 8054	 0.01211	 0.06914	 0.01039	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8055	 8098	 0.011	 0.078	 0.013	 220.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8121	 8055	 0.02807	 0.06863	 0.00899	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8056	 8089	 0.0071	 0.04055	 0.00609	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8056	 8138	 0.00777	 0.04664	 0.00633	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8058	 8057	 0.00019	 0.02064	 0.0	 491.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8060	 8057	 0.00013	 0.00977	 0.0	 1157.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8061	 8057	 0.00019	 0.01179	 0.0	 1152.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8057	 8112	 0.0013	 0.01581	 1.05006	 2020.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8059	 8058	 0.00191	 0.06531	 0.0	 143.8	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8058	 8068	 0.00454	 0.04438	 0.0854	 548.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8058	 8147	 0.00321	 0.03142	 0.06046	 548.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8064	 8059	 0.00422	 0.01881	 0.00276	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8062	 8098	 0.00445	 0.01944	 0.00296	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8119	 8062	 0.01516	 0.06756	 0.00991	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8101	 8063	 0.01764	 0.10595	 0.01438	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8063	 8125	 0.03529	 0.08625	 0.01129	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8144	 8064	 0.01683	 0.06982	 0.01185	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8065	 8149	 0.00226	 0.01459	 0.00278	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8065	 8149	 0.00226	 0.01459	 0.00278	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8066	 8093	 0.04293	 0.19131	 0.02805	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8142	 8066	 0.01064	 0.0474	 0.00695	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8068	 8067	 0.00035	 0.03434	 0.0	 285.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8070	 8067	 0.00016	 0.01452	 0.0	 1325.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8071	 8067	 0.00014	 0.01049	 0.0	 1314.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8069	 8068	 0.00074	 0.05407	 0.0	 143.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8068	 8083	 0.00329	 0.03216	 0.06187	 548.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8103	 8069	 0.01048	 0.04673	 0.00685	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8073	 8108	 0.01751	 0.10003	 0.01503	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8136	 8073	 0.015	 0.088	 0.012	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8075	 8074	 0.00028	 0.02981	 0.0	 550.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8075	 8074	 0.00028	 0.02981	 0.0	 550.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8077	 8074	 0.00016	 0.01864	 0.0	 806.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8078	 8074	 0.00029	 0.01964	 0.0	 818.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8079	 8074	 0.0002	 0.0153	 0.0	 818.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8080	 8074	 0.00022	 0.01762	 0.0	 814.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8076	 8075	 0.00099	 0.04033	 0.0	 320.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8075	 8097	 0.00445	 0.03181	 0.05799	 740.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8119	 8076	 0.00591	 0.0412	 0.00674	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8119	 8076	 0.00591	 0.0412	 0.00674	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8083	 8082	 0.00031	 0.01574	 0.0	 1134.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8087	 8082	 8e-05	 0.00888	 0.0	 1315.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8088	 8082	 8e-05	 0.00591	 0.0	 1307.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8155	 8082	 0.00016	 0.00337	 0.23512	 2768.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8084	 8083	 0.00236	 0.06305	 0.0	 184.8	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8085	 8084	 0.00092	 0.02498	 0.0	 231.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8086	 8085	 0.00184	 0.06658	 0.0	 205.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8089	 8135	 0.00521	 0.03628	 0.00593	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8089	 8135	 0.00521	 0.03628	 0.00593	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8090	 8092	 0.01569	 0.08961	 0.01347	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8151	 8090	 0.01339	 0.08041	 0.01091	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8091	 8109	 0.07888	 0.19284	 0.02525	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8106	 8093	 0.018	 0.078	 0.012	 150.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8093	 8128	 0.01795	 0.07854	 0.01196	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8095	 8094	 0.00041	 0.03017	 0.0	 317.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8094	 8139	 0.00069	 0.00679	 0.01307	 548.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8094	 8159	 0.00239	 0.02336	 0.04495	 548.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8095	 8140	 0.01066	 0.02604	 0.00341	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8096	 8110	 0.0448	 0.10762	 0.0146	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8096	 8153	 0.0128	 0.07686	 0.01043	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8098	 8097	 0.00373	 0.10051	 0.0	 117.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8099	 8097	 0.00303	 0.097	 0.0	 184.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8097	 8113	 0.00194	 0.01386	 0.02527	 800.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8138	 8100	 0.01582	 0.03801	 0.00516	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8101	 8137	 0.01472	 0.08841	 0.012	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8102	 8157	 0.00742	 0.03309	 0.00485	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8106	 8105	 0.00098	 0.05869	 0.0	 190.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8105	 8127	 0.00276	 0.02696	 0.05188	 548.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8142	 8106	 0.01907	 0.08501	 0.01247	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8128	 8107	 0.01223	 0.05352	 0.00815	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8145	 8107	 0.01849	 0.08086	 0.01231	 250.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8153	 8108	 0.013	 0.054	 0.027	 186.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8109	 8123	 0.00627	 0.0358	 0.00538	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8124	 8110	 0.00917	 0.05504	 0.00747	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8111	 8125	 0.01474	 0.0885	 0.01201	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8113	 8112	 9e-05	 0.00481	 0.0	 1290.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8115	 8112	 0.00071	 0.04514	 0.0	 273.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8116	 8112	 0.00024	 0.01298	 0.0	 1026.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8117	 8112	 0.00025	 0.01118	 0.0	 1034.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8114	 8113	 0.00077	 0.03155	 0.0	 190.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8113	 8133	 0.003	 0.0312	 0.10631	 750.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8113	 8133	 0.003	 0.0312	 0.10631	 750.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8121	 8114	 0.01148	 0.07843	 0.01334	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8118	 8151	 0.01924	 0.11555	 0.01568	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8120	 8122	 0.03382	 0.08268	 0.01083	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8120	 8140	 0.01216	 0.07301	 0.00991	 170.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8120	 8141	 0.0166	 0.06885	 0.01168	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8143	 8120	 0.01659	 0.07254	 0.01105	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8149	 8123	 0.00474	 0.02711	 0.00407	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8127	 8126	 0.00011	 0.00797	 0.0	 1175.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8127	 8126	 0.00011	 0.00797	 0.0	 1175.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8129	 8126	 8e-05	 0.00487	 0.0	 1190.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8130	 8126	 0.00026	 0.01215	 0.0	 1192.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8131	 8126	 0.0001	 0.00621	 0.0	 1173.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8128	 8127	 0.0004	 0.02178	 0.0	 286.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8132	 8144	 0.02494	 0.10345	 0.01756	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8134	 8133	 0.00067	 0.03526	 0.0	 300.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8134	 8133	 0.00067	 0.03526	 0.0	 300.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8133	 8147	 0.00702	 0.06865	 0.13208	 548.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8154	 8135	 0.00895	 0.03991	 0.00585	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8136	 8145	 0.01057	 0.04623	 0.00704	 149.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8138	 8146	 0.02103	 0.12014	 0.01805	 98.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8140	 8139	 0.00037	 0.02517	 0.0	 365.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8148	 8147	 0.00049	 0.03635	 0.0	 201.3	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8148	 8147	 0.00049	 0.03635	 0.0	 201.3	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8149	 8148	 0.00259	 0.0686	 0.0	 254.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8152	 8160	 0.00538	 0.03751	 0.00613	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8152	 8160	 0.00538	 0.03751	 0.00613	 221.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8156	 8155	 0.00077	 0.04753	 0.0	 500.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8157	 8156	 0.0013	 0.06678	 0.0	 240.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8156	 8159	 0.00621	 0.04434	 0.08084	 600.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8159	 8158	 0.00013	 0.01364	 0.0	 1204.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8160	 8159	 0.0008	 0.05008	 0.0	 377.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8160	 8159	 0.0008	 0.05008	 0.0	 377.0	 0.0	 0.0	 1.0	 0.0	 1	 -30.0	 30.0;
];

% INFO    : === Translation Options ===
% INFO    : Phase Angle Bound:           30.0 (deg.)
% INFO    : Setting Flat Start
% INFO    : 
% INFO    : === Base KV Replacement Notes ===
% INFO    : 
% INFO    : === Transformer Setting Replacement Notes ===
% WARNING : Transformer 2075-2074 connects the same voltage levels (115.0, 115.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2132-2131 connects the same voltage levels (115.0, 115.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3090-3089 connects the same voltage levels (161.0, 161.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3135-3134 connects the same voltage levels (161.0, 161.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5061-5060 connects the same voltage levels (115.0, 115.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5062-5061 connects the same voltage levels (115.0, 115.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5242-5241 connects the same voltage levels (115.0, 115.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5392-5391 connects the same voltage levels (115.0, 115.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5398-5397 connects the same voltage levels (115.0, 115.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5460-5459 connects the same voltage levels (115.0, 115.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 6317-6316 connects the same voltage levels (161.0, 161.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 6318-6317 connects the same voltage levels (161.0, 161.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 7161-7292 connects the same voltage levels (115.0, 115.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 8085-8084 connects the same voltage levels (161.0, 161.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% INFO    : 
% INFO    : === Voltage Setpoint Replacement Notes ===
% INFO    : Bus 1001	: V=0.9794356, theta=-22.734844 -> V=1.0, theta=0.0
% INFO    : Bus 1002	: V=1.0127364, theta=-18.088545 -> V=1.0, theta=0.0
% INFO    : Bus 1003	: V=1.0092629, theta=-17.086699 -> V=1.0, theta=0.0
% INFO    : Bus 1004	: V=1.0130707, theta=-18.933999 -> V=1.0, theta=0.0
% INFO    : Bus 1005	: V=1.0055761, theta=-16.077157 -> V=1.0, theta=0.0
% INFO    : Bus 1006	: V=1.0, theta=-13.905591 -> V=1.0, theta=0.0
% INFO    : Bus 1007	: V=1.02, theta=-18.467212 -> V=1.0, theta=0.0
% INFO    : Bus 1008	: V=1.0192851, theta=-8.605207 -> V=1.0, theta=0.0
% INFO    : Bus 1009	: V=1.0092402, theta=-5.309598 -> V=1.0, theta=0.0
% INFO    : Bus 1010	: V=1.02, theta=-16.792355 -> V=1.0, theta=0.0
% INFO    : Bus 1011	: V=1.0202111, theta=-15.009826 -> V=1.0, theta=0.0
% INFO    : Bus 1012	: V=1.0059921, theta=-25.342783 -> V=1.0, theta=0.0
% INFO    : Bus 1013	: V=1.0056772, theta=-15.436565 -> V=1.0, theta=0.0
% INFO    : Bus 1014	: V=1.0123505, theta=-11.91325 -> V=1.0, theta=0.0
% INFO    : Bus 1015	: V=1.0218177, theta=-18.214501 -> V=1.0, theta=0.0
% INFO    : Bus 1016	: V=1.0174069, theta=-15.485448 -> V=1.0, theta=0.0
% INFO    : Bus 1017	: V=0.9816734, theta=-21.426222 -> V=1.0, theta=0.0
% INFO    : Bus 1018	: V=0.9911469, theta=-20.216148 -> V=1.0, theta=0.0
% INFO    : Bus 1019	: V=0.9994919, theta=-22.320417 -> V=1.0, theta=0.0
% INFO    : Bus 1020	: V=1.02, theta=-15.230064 -> V=1.0, theta=0.0
% INFO    : Bus 1021	: V=1.0, theta=-8.606761 -> V=1.0, theta=0.0
% INFO    : Bus 1022	: V=1.0124231, theta=-16.204693 -> V=1.0, theta=0.0
% INFO    : Bus 1023	: V=1.01, theta=-7.300393 -> V=1.0, theta=0.0
% INFO    : Bus 1024	: V=0.9944951, theta=-19.200249 -> V=1.0, theta=0.0
% INFO    : Bus 1025	: V=1.0162883, theta=-14.170406 -> V=1.0, theta=0.0
% INFO    : Bus 1026	: V=1.0, theta=-4.641462 -> V=1.0, theta=0.0
% INFO    : Bus 1027	: V=1.0053046, theta=-25.833336 -> V=1.0, theta=0.0
% INFO    : Bus 1028	: V=1.0154159, theta=-17.717136 -> V=1.0, theta=0.0
% INFO    : Bus 1029	: V=1.0024174, theta=-24.858888 -> V=1.0, theta=0.0
% INFO    : Bus 1030	: V=1.0122298, theta=-13.41143 -> V=1.0, theta=0.0
% INFO    : Bus 1031	: V=1.0121888, theta=-17.672258 -> V=1.0, theta=0.0
% INFO    : Bus 1032	: V=1.0006583, theta=-12.280471 -> V=1.0, theta=0.0
% INFO    : Bus 1033	: V=1.0167542, theta=-16.898515 -> V=1.0, theta=0.0
% INFO    : Bus 1034	: V=1.0045345, theta=-14.320349 -> V=1.0, theta=0.0
% INFO    : Bus 1035	: V=1.0, theta=-11.030416 -> V=1.0, theta=0.0
% INFO    : Bus 1036	: V=0.9976248, theta=-12.526972 -> V=1.0, theta=0.0
% INFO    : Bus 1037	: V=0.9745044, theta=-22.5448 -> V=1.0, theta=0.0
% INFO    : Bus 1038	: V=1.0165674, theta=-7.646607 -> V=1.0, theta=0.0
% INFO    : Bus 1039	: V=1.0, theta=-2.263052 -> V=1.0, theta=0.0
% INFO    : Bus 1040	: V=0.9940145, theta=-20.480041 -> V=1.0, theta=0.0
% INFO    : Bus 1041	: V=1.0017746, theta=-15.107504 -> V=1.0, theta=0.0
% INFO    : Bus 1042	: V=1.0017746, theta=-15.107504 -> V=1.0, theta=0.0
% INFO    : Bus 1043	: V=1.0, theta=-11.864177 -> V=1.0, theta=0.0
% INFO    : Bus 1044	: V=1.0067555, theta=-25.963881 -> V=1.0, theta=0.0
% INFO    : Bus 1045	: V=0.9774255, theta=-24.447556 -> V=1.0, theta=0.0
% INFO    : Bus 1046	: V=1.0176344, theta=-22.491396 -> V=1.0, theta=0.0
% INFO    : Bus 1047	: V=1.0052508, theta=-13.35005 -> V=1.0, theta=0.0
% INFO    : Bus 1048	: V=1.0052508, theta=-13.35005 -> V=1.0, theta=0.0
% INFO    : Bus 1049	: V=1.0052508, theta=-13.35005 -> V=1.0, theta=0.0
% INFO    : Bus 1050	: V=1.0, theta=-8.284789 -> V=1.0, theta=0.0
% INFO    : Bus 1051	: V=1.0, theta=-6.807389 -> V=1.0, theta=0.0
% INFO    : Bus 1052	: V=1.0, theta=-9.134369 -> V=1.0, theta=0.0
% INFO    : Bus 1053	: V=1.0174089, theta=-17.33616 -> V=1.0, theta=0.0
% INFO    : Bus 1054	: V=1.0036844, theta=-22.292331 -> V=1.0, theta=0.0
% INFO    : Bus 1055	: V=1.001405, theta=-18.129563 -> V=1.0, theta=0.0
% INFO    : Bus 1056	: V=1.02, theta=-21.819612 -> V=1.0, theta=0.0
% INFO    : Bus 1057	: V=1.02, theta=-21.819612 -> V=1.0, theta=0.0
% INFO    : Bus 1058	: V=1.0193738, theta=-11.220883 -> V=1.0, theta=0.0
% INFO    : Bus 1059	: V=1.0193738, theta=-11.220883 -> V=1.0, theta=0.0
% INFO    : Bus 1060	: V=1.0193738, theta=-11.220883 -> V=1.0, theta=0.0
% INFO    : Bus 1061	: V=1.0065566, theta=-17.219364 -> V=1.0, theta=0.0
% INFO    : Bus 1062	: V=1.0065566, theta=-17.219364 -> V=1.0, theta=0.0
% INFO    : Bus 1063	: V=1.0065566, theta=-17.219364 -> V=1.0, theta=0.0
% INFO    : Bus 1064	: V=0.9720345, theta=-24.153272 -> V=1.0, theta=0.0
% INFO    : Bus 1065	: V=1.0042605, theta=-14.932578 -> V=1.0, theta=0.0
% INFO    : Bus 1066	: V=1.0, theta=-7.399054 -> V=1.0, theta=0.0
% INFO    : Bus 1067	: V=0.9985952, theta=-15.68248 -> V=1.0, theta=0.0
% INFO    : Bus 1068	: V=0.9868034, theta=-16.436894 -> V=1.0, theta=0.0
% INFO    : Bus 1069	: V=1.0225598, theta=-8.732588 -> V=1.0, theta=0.0
% INFO    : Bus 1070	: V=1.04, theta=-4.228777 -> V=1.0, theta=0.0
% INFO    : Bus 1071	: V=0.9870267, theta=-21.47404 -> V=1.0, theta=0.0
% INFO    : Bus 1072	: V=1.01, theta=-12.110027 -> V=1.0, theta=0.0
% INFO    : Bus 1073	: V=1.01, theta=-5.681972 -> V=1.0, theta=0.0
% INFO    : Bus 1074	: V=1.01, theta=-7.738009 -> V=1.0, theta=0.0
% INFO    : Bus 1075	: V=1.01, theta=-10.505543 -> V=1.0, theta=0.0
% INFO    : Bus 1076	: V=0.9870267, theta=-21.47404 -> V=1.0, theta=0.0
% INFO    : Bus 1077	: V=0.9870267, theta=-21.47404 -> V=1.0, theta=0.0
% INFO    : Bus 1078	: V=1.01, theta=-11.024659 -> V=1.0, theta=0.0
% INFO    : Bus 1079	: V=1.0162141, theta=-38.582859 -> V=1.0, theta=0.0
% INFO    : Bus 1080	: V=1.01, theta=-10.448676 -> V=1.0, theta=0.0
% INFO    : Bus 1081	: V=1.02, theta=-18.691287 -> V=1.0, theta=0.0
% INFO    : Bus 1082	: V=1.0194126, theta=-5.910392 -> V=1.0, theta=0.0
% INFO    : Bus 1083	: V=1.0188617, theta=-9.886743 -> V=1.0, theta=0.0
% INFO    : Bus 1084	: V=1.0225199, theta=-16.467206 -> V=1.0, theta=0.0
% INFO    : Bus 1085	: V=1.008987, theta=-15.342869 -> V=1.0, theta=0.0
% INFO    : Bus 1086	: V=1.015374, theta=-17.585057 -> V=1.0, theta=0.0
% INFO    : Bus 1087	: V=1.02, theta=-16.125402 -> V=1.0, theta=0.0
% INFO    : Bus 1088	: V=1.0, theta=-11.878466 -> V=1.0, theta=0.0
% INFO    : Bus 1089	: V=0.9806318, theta=-21.306753 -> V=1.0, theta=0.0
% INFO    : Bus 1090	: V=1.02, theta=-16.145053 -> V=1.0, theta=0.0
% INFO    : Bus 1091	: V=1.0248315, theta=-31.017725 -> V=1.0, theta=0.0
% INFO    : Bus 2001	: V=1.0017518, theta=-59.982147 -> V=1.0, theta=0.0
% INFO    : Bus 2002	: V=1.011061, theta=-61.566631 -> V=1.0, theta=0.0
% INFO    : Bus 2003	: V=1.0093382, theta=-63.828546 -> V=1.0, theta=0.0
% INFO    : Bus 2004	: V=1.011061, theta=-61.566631 -> V=1.0, theta=0.0
% INFO    : Bus 2005	: V=1.011061, theta=-61.566631 -> V=1.0, theta=0.0
% INFO    : Bus 2006	: V=1.011061, theta=-61.566631 -> V=1.0, theta=0.0
% INFO    : Bus 2007	: V=1.0025088, theta=-59.751902 -> V=1.0, theta=0.0
% INFO    : Bus 2008	: V=1.0161296, theta=-32.833005 -> V=1.0, theta=0.0
% INFO    : Bus 2009	: V=1.02, theta=-45.215386 -> V=1.0, theta=0.0
% INFO    : Bus 2010	: V=1.02, theta=-36.405086 -> V=1.0, theta=0.0
% INFO    : Bus 2011	: V=1.0388703, theta=-32.100979 -> V=1.0, theta=0.0
% INFO    : Bus 2012	: V=1.0270973, theta=-29.869241 -> V=1.0, theta=0.0
% INFO    : Bus 2013	: V=1.0305102, theta=-29.76103 -> V=1.0, theta=0.0
% INFO    : Bus 2014	: V=1.014488, theta=-33.408935 -> V=1.0, theta=0.0
% INFO    : Bus 2015	: V=1.0060782, theta=-63.292789 -> V=1.0, theta=0.0
% INFO    : Bus 2016	: V=1.0060187, theta=-69.954795 -> V=1.0, theta=0.0
% INFO    : Bus 2017	: V=1.0283919, theta=-32.24683 -> V=1.0, theta=0.0
% INFO    : Bus 2018	: V=1.0264922, theta=-31.456709 -> V=1.0, theta=0.0
% INFO    : Bus 2019	: V=1.0283919, theta=-32.24683 -> V=1.0, theta=0.0
% INFO    : Bus 2020	: V=0.9951749, theta=-44.885383 -> V=1.0, theta=0.0
% INFO    : Bus 2021	: V=1.0138733, theta=-56.702369 -> V=1.0, theta=0.0
% INFO    : Bus 2022	: V=1.0100102, theta=-58.637546 -> V=1.0, theta=0.0
% INFO    : Bus 2023	: V=1.02, theta=-55.13952 -> V=1.0, theta=0.0
% INFO    : Bus 2024	: V=1.02, theta=-54.474073 -> V=1.0, theta=0.0
% INFO    : Bus 2025	: V=0.994074, theta=-44.124136 -> V=1.0, theta=0.0
% INFO    : Bus 2026	: V=1.0264805, theta=-31.081493 -> V=1.0, theta=0.0
% INFO    : Bus 2027	: V=1.0021966, theta=-60.413018 -> V=1.0, theta=0.0
% INFO    : Bus 2028	: V=0.9945927, theta=-47.249778 -> V=1.0, theta=0.0
% INFO    : Bus 2029	: V=1.0200518, theta=-32.781385 -> V=1.0, theta=0.0
% INFO    : Bus 2030	: V=0.9883653, theta=-64.039783 -> V=1.0, theta=0.0
% INFO    : Bus 2031	: V=1.0204588, theta=-29.638731 -> V=1.0, theta=0.0
% INFO    : Bus 2032	: V=1.004536, theta=-59.146912 -> V=1.0, theta=0.0
% INFO    : Bus 2033	: V=0.9908717, theta=-65.552183 -> V=1.0, theta=0.0
% INFO    : Bus 2034	: V=1.0046209, theta=-69.283118 -> V=1.0, theta=0.0
% INFO    : Bus 2035	: V=1.0152073, theta=-30.560737 -> V=1.0, theta=0.0
% INFO    : Bus 2036	: V=0.998941, theta=-44.48325 -> V=1.0, theta=0.0
% INFO    : Bus 2037	: V=1.0166773, theta=-63.62606 -> V=1.0, theta=0.0
% INFO    : Bus 2038	: V=1.0063308, theta=-64.301324 -> V=1.0, theta=0.0
% INFO    : Bus 2039	: V=0.9912537, theta=-60.671164 -> V=1.0, theta=0.0
% INFO    : Bus 2040	: V=1.0074385, theta=-59.308023 -> V=1.0, theta=0.0
% INFO    : Bus 2041	: V=1.0280219, theta=-27.686092 -> V=1.0, theta=0.0
% INFO    : Bus 2042	: V=1.0194284, theta=-25.11083 -> V=1.0, theta=0.0
% INFO    : Bus 2043	: V=1.0050458, theta=-69.589647 -> V=1.0, theta=0.0
% INFO    : Bus 2044	: V=1.0130566, theta=-65.383329 -> V=1.0, theta=0.0
% INFO    : Bus 2045	: V=0.9944497, theta=-45.423966 -> V=1.0, theta=0.0
% INFO    : Bus 2046	: V=1.0045595, theta=-68.896782 -> V=1.0, theta=0.0
% INFO    : Bus 2047	: V=1.0079022, theta=-64.729913 -> V=1.0, theta=0.0
% INFO    : Bus 2048	: V=1.0237031, theta=-31.710962 -> V=1.0, theta=0.0
% INFO    : Bus 2049	: V=1.0177581, theta=-40.946465 -> V=1.0, theta=0.0
% INFO    : Bus 2050	: V=0.9941919, theta=-63.23541 -> V=1.0, theta=0.0
% INFO    : Bus 2051	: V=0.989552, theta=-54.140347 -> V=1.0, theta=0.0
% INFO    : Bus 2052	: V=1.0174448, theta=-31.96347 -> V=1.0, theta=0.0
% INFO    : Bus 2053	: V=0.9910634, theta=-59.360379 -> V=1.0, theta=0.0
% INFO    : Bus 2054	: V=0.9977811, theta=-43.13131 -> V=1.0, theta=0.0
% INFO    : Bus 2055	: V=0.9973321, theta=-43.960678 -> V=1.0, theta=0.0
% INFO    : Bus 2056	: V=0.9977811, theta=-43.13131 -> V=1.0, theta=0.0
% INFO    : Bus 2057	: V=0.99, theta=-38.725286 -> V=1.0, theta=0.0
% INFO    : Bus 2058	: V=1.0283596, theta=-27.258033 -> V=1.0, theta=0.0
% INFO    : Bus 2059	: V=1.0183617, theta=-23.911715 -> V=1.0, theta=0.0
% INFO    : Bus 2060	: V=0.9974049, theta=-61.950951 -> V=1.0, theta=0.0
% INFO    : Bus 2061	: V=1.0211752, theta=-37.427819 -> V=1.0, theta=0.0
% INFO    : Bus 2062	: V=1.02, theta=-35.131 -> V=1.0, theta=0.0
% INFO    : Bus 2063	: V=1.0060645, theta=-68.258359 -> V=1.0, theta=0.0
% INFO    : Bus 2064	: V=1.0031055, theta=-60.277381 -> V=1.0, theta=0.0
% INFO    : Bus 2065	: V=1.02, theta=-65.600732 -> V=1.0, theta=0.0
% INFO    : Bus 2066	: V=1.014436, theta=-27.628767 -> V=1.0, theta=0.0
% INFO    : Bus 2067	: V=0.9923568, theta=-44.047987 -> V=1.0, theta=0.0
% INFO    : Bus 2068	: V=0.9989951, theta=-42.016304 -> V=1.0, theta=0.0
% INFO    : Bus 2069	: V=1.02, theta=-69.116814 -> V=1.0, theta=0.0
% INFO    : Bus 2070	: V=1.0010765, theta=-41.598099 -> V=1.0, theta=0.0
% INFO    : Bus 2071	: V=1.0, theta=-37.919678 -> V=1.0, theta=0.0
% INFO    : Bus 2072	: V=1.0148759, theta=-67.240635 -> V=1.0, theta=0.0
% INFO    : Bus 2073	: V=1.0155141, theta=-25.108834 -> V=1.0, theta=0.0
% INFO    : Bus 2074	: V=1.0058489, theta=-23.236834 -> V=1.0, theta=0.0
% INFO    : Bus 2075	: V=1.0058489, theta=-23.236834 -> V=1.0, theta=0.0
% INFO    : Bus 2076	: V=1.0207772, theta=-24.20214 -> V=1.0, theta=0.0
% INFO    : Bus 2077	: V=1.0178964, theta=-61.197723 -> V=1.0, theta=0.0
% INFO    : Bus 2078	: V=1.02, theta=-57.875001 -> V=1.0, theta=0.0
% INFO    : Bus 2079	: V=1.0222991, theta=-34.626738 -> V=1.0, theta=0.0
% INFO    : Bus 2080	: V=0.9946218, theta=-57.499175 -> V=1.0, theta=0.0
% INFO    : Bus 2081	: V=1.0009362, theta=-65.107672 -> V=1.0, theta=0.0
% INFO    : Bus 2082	: V=1.002871, theta=-44.826631 -> V=1.0, theta=0.0
% INFO    : Bus 2083	: V=1.0175906, theta=-43.247104 -> V=1.0, theta=0.0
% INFO    : Bus 2084	: V=1.002871, theta=-44.826631 -> V=1.0, theta=0.0
% INFO    : Bus 2085	: V=1.002871, theta=-44.826631 -> V=1.0, theta=0.0
% INFO    : Bus 2086	: V=0.9924453, theta=-59.474499 -> V=1.0, theta=0.0
% INFO    : Bus 2087	: V=1.017379, theta=-27.472635 -> V=1.0, theta=0.0
% INFO    : Bus 2088	: V=1.0000706, theta=-41.716402 -> V=1.0, theta=0.0
% INFO    : Bus 2089	: V=1.0, theta=-38.113501 -> V=1.0, theta=0.0
% INFO    : Bus 2090	: V=1.0025227, theta=-61.033299 -> V=1.0, theta=0.0
% INFO    : Bus 2091	: V=1.0162815, theta=-33.97855 -> V=1.0, theta=0.0
% INFO    : Bus 2092	: V=1.0054244, theta=-66.568503 -> V=1.0, theta=0.0
% INFO    : Bus 2093	: V=1.0272713, theta=-30.621379 -> V=1.0, theta=0.0
% INFO    : Bus 2094	: V=1.0272713, theta=-30.621379 -> V=1.0, theta=0.0
% INFO    : Bus 2095	: V=1.0272713, theta=-30.621379 -> V=1.0, theta=0.0
% INFO    : Bus 2096	: V=1.0199998, theta=-27.84317 -> V=1.0, theta=0.0
% INFO    : Bus 2097	: V=1.0192658, theta=-27.282308 -> V=1.0, theta=0.0
% INFO    : Bus 2098	: V=1.0256479, theta=-30.426538 -> V=1.0, theta=0.0
% INFO    : Bus 2099	: V=1.02, theta=-27.699549 -> V=1.0, theta=0.0
% INFO    : Bus 2100	: V=1.02, theta=-25.218709 -> V=1.0, theta=0.0
% INFO    : Bus 2101	: V=1.010539, theta=-62.673279 -> V=1.0, theta=0.0
% INFO    : Bus 2102	: V=1.0105919, theta=-64.120882 -> V=1.0, theta=0.0
% INFO    : Bus 2103	: V=1.010539, theta=-62.673279 -> V=1.0, theta=0.0
% INFO    : Bus 2104	: V=1.010539, theta=-62.673279 -> V=1.0, theta=0.0
% INFO    : Bus 2105	: V=1.010539, theta=-62.673279 -> V=1.0, theta=0.0
% INFO    : Bus 2106	: V=0.9891329, theta=-66.198009 -> V=1.0, theta=0.0
% INFO    : Bus 2107	: V=1.0051501, theta=-64.992908 -> V=1.0, theta=0.0
% INFO    : Bus 2108	: V=0.9991016, theta=-43.691094 -> V=1.0, theta=0.0
% INFO    : Bus 2109	: V=1.0066134, theta=-46.357265 -> V=1.0, theta=0.0
% INFO    : Bus 2110	: V=1.02, theta=-62.269561 -> V=1.0, theta=0.0
% INFO    : Bus 2111	: V=0.9946072, theta=-48.990101 -> V=1.0, theta=0.0
% INFO    : Bus 2112	: V=0.9916571, theta=-49.379366 -> V=1.0, theta=0.0
% INFO    : Bus 2113	: V=1.0137786, theta=-56.233081 -> V=1.0, theta=0.0
% INFO    : Bus 2114	: V=1.0113736, theta=-57.520113 -> V=1.0, theta=0.0
% INFO    : Bus 2115	: V=1.0048888, theta=-52.23961 -> V=1.0, theta=0.0
% INFO    : Bus 2116	: V=1.0095429, theta=-54.163985 -> V=1.0, theta=0.0
% INFO    : Bus 2117	: V=1.0021538, theta=-51.600268 -> V=1.0, theta=0.0
% INFO    : Bus 2118	: V=1.0007844, theta=-51.092416 -> V=1.0, theta=0.0
% INFO    : Bus 2119	: V=1.0084621, theta=-53.711535 -> V=1.0, theta=0.0
% INFO    : Bus 2120	: V=1.01, theta=-51.344328 -> V=1.0, theta=0.0
% INFO    : Bus 2121	: V=1.0061151, theta=-59.941306 -> V=1.0, theta=0.0
% INFO    : Bus 2122	: V=0.9963019, theta=-61.14302 -> V=1.0, theta=0.0
% INFO    : Bus 2123	: V=1.0285431, theta=-27.029356 -> V=1.0, theta=0.0
% INFO    : Bus 2124	: V=0.9877701, theta=-67.273303 -> V=1.0, theta=0.0
% INFO    : Bus 2125	: V=0.9932884, theta=-67.337716 -> V=1.0, theta=0.0
% INFO    : Bus 2126	: V=1.0068733, theta=-67.004796 -> V=1.0, theta=0.0
% INFO    : Bus 2127	: V=1.04, theta=-33.967593 -> V=1.0, theta=0.0
% INFO    : Bus 2128	: V=1.0300583, theta=-32.47773 -> V=1.0, theta=0.0
% INFO    : Bus 2129	: V=0.9922046, theta=-66.114879 -> V=1.0, theta=0.0
% INFO    : Bus 2130	: V=1.0007321, theta=-42.301537 -> V=1.0, theta=0.0
% INFO    : Bus 2131	: V=0.9951718, theta=-39.712836 -> V=1.0, theta=0.0
% INFO    : Bus 2132	: V=1.0111016, theta=-41.451971 -> V=1.0, theta=0.0
% INFO    : Bus 2133	: V=1.0129003, theta=-60.522664 -> V=1.0, theta=0.0
% INFO    : Bus 3001	: V=1.0045071, theta=-56.055858 -> V=1.0, theta=0.0
% INFO    : Bus 3002	: V=0.9925381, theta=-58.537415 -> V=1.0, theta=0.0
% INFO    : Bus 3003	: V=1.0139253, theta=-18.246162 -> V=1.0, theta=0.0
% INFO    : Bus 3004	: V=1.009025, theta=-16.644394 -> V=1.0, theta=0.0
% INFO    : Bus 3005	: V=1.0105581, theta=-58.521456 -> V=1.0, theta=0.0
% INFO    : Bus 3006	: V=0.9998442, theta=-26.877872 -> V=1.0, theta=0.0
% INFO    : Bus 3007	: V=1.0123256, theta=-24.724902 -> V=1.0, theta=0.0
% INFO    : Bus 3008	: V=0.9910125, theta=-37.183753 -> V=1.0, theta=0.0
% INFO    : Bus 3009	: V=1.0111101, theta=-31.252042 -> V=1.0, theta=0.0
% INFO    : Bus 3010	: V=0.9970474, theta=-57.524886 -> V=1.0, theta=0.0
% INFO    : Bus 3011	: V=1.0068971, theta=-61.494144 -> V=1.0, theta=0.0
% INFO    : Bus 3012	: V=1.00822, theta=-61.089137 -> V=1.0, theta=0.0
% INFO    : Bus 3013	: V=1.0157866, theta=-28.589048 -> V=1.0, theta=0.0
% INFO    : Bus 3014	: V=1.013961, theta=-53.58773 -> V=1.0, theta=0.0
% INFO    : Bus 3015	: V=1.0111514, theta=-17.008563 -> V=1.0, theta=0.0
% INFO    : Bus 3016	: V=1.0091303, theta=-21.984673 -> V=1.0, theta=0.0
% INFO    : Bus 3017	: V=1.01, theta=-16.780818 -> V=1.0, theta=0.0
% INFO    : Bus 3018	: V=1.0229356, theta=-29.156049 -> V=1.0, theta=0.0
% INFO    : Bus 3019	: V=1.02, theta=-30.777457 -> V=1.0, theta=0.0
% INFO    : Bus 3020	: V=1.03, theta=-25.014342 -> V=1.0, theta=0.0
% INFO    : Bus 3021	: V=0.999226, theta=-35.741111 -> V=1.0, theta=0.0
% INFO    : Bus 3022	: V=0.9959859, theta=-18.121194 -> V=1.0, theta=0.0
% INFO    : Bus 3023	: V=1.02, theta=-26.986888 -> V=1.0, theta=0.0
% INFO    : Bus 3024	: V=1.0156701, theta=-31.222678 -> V=1.0, theta=0.0
% INFO    : Bus 3025	: V=0.9934448, theta=-45.629015 -> V=1.0, theta=0.0
% INFO    : Bus 3026	: V=1.0240344, theta=-36.852919 -> V=1.0, theta=0.0
% INFO    : Bus 3027	: V=1.0169718, theta=-37.434869 -> V=1.0, theta=0.0
% INFO    : Bus 3028	: V=1.036934, theta=-34.250404 -> V=1.0, theta=0.0
% INFO    : Bus 3029	: V=1.0220906, theta=-53.840897 -> V=1.0, theta=0.0
% INFO    : Bus 3030	: V=1.0081662, theta=-40.188617 -> V=1.0, theta=0.0
% INFO    : Bus 3031	: V=0.9971917, theta=-26.254366 -> V=1.0, theta=0.0
% INFO    : Bus 3032	: V=0.999911, theta=-27.145405 -> V=1.0, theta=0.0
% INFO    : Bus 3033	: V=1.0072273, theta=-15.053231 -> V=1.0, theta=0.0
% INFO    : Bus 3034	: V=1.03, theta=-5.774789 -> V=1.0, theta=0.0
% INFO    : Bus 3035	: V=0.9959845, theta=-44.739905 -> V=1.0, theta=0.0
% INFO    : Bus 3036	: V=0.9928838, theta=-41.904562 -> V=1.0, theta=0.0
% INFO    : Bus 3037	: V=1.0228519, theta=-25.530863 -> V=1.0, theta=0.0
% INFO    : Bus 3038	: V=1.0038849, theta=-20.121033 -> V=1.0, theta=0.0
% INFO    : Bus 3039	: V=1.0358056, theta=-22.932201 -> V=1.0, theta=0.0
% INFO    : Bus 3040	: V=0.9901182, theta=-34.465473 -> V=1.0, theta=0.0
% INFO    : Bus 3041	: V=1.0161746, theta=-29.2954 -> V=1.0, theta=0.0
% INFO    : Bus 3042	: V=1.0022267, theta=-18.843463 -> V=1.0, theta=0.0
% INFO    : Bus 3043	: V=1.0161746, theta=-29.2954 -> V=1.0, theta=0.0
% INFO    : Bus 3044	: V=1.0161746, theta=-29.2954 -> V=1.0, theta=0.0
% INFO    : Bus 3045	: V=1.0161746, theta=-29.2954 -> V=1.0, theta=0.0
% INFO    : Bus 3046	: V=1.0123792, theta=-34.755563 -> V=1.0, theta=0.0
% INFO    : Bus 3047	: V=1.02, theta=-20.528194 -> V=1.0, theta=0.0
% INFO    : Bus 3048	: V=1.0180016, theta=-41.667111 -> V=1.0, theta=0.0
% INFO    : Bus 3049	: V=1.0003414, theta=-30.031027 -> V=1.0, theta=0.0
% INFO    : Bus 3050	: V=1.0137598, theta=-34.098699 -> V=1.0, theta=0.0
% INFO    : Bus 3051	: V=0.9953169, theta=-36.015782 -> V=1.0, theta=0.0
% INFO    : Bus 3052	: V=0.9975297, theta=-58.953369 -> V=1.0, theta=0.0
% INFO    : Bus 3053	: V=1.0259886, theta=-27.208467 -> V=1.0, theta=0.0
% INFO    : Bus 3054	: V=1.0057989, theta=-26.722572 -> V=1.0, theta=0.0
% INFO    : Bus 3055	: V=1.04, theta=-24.317883 -> V=1.0, theta=0.0
% INFO    : Bus 3056	: V=1.04, theta=-21.727173 -> V=1.0, theta=0.0
% INFO    : Bus 3057	: V=1.04, theta=-21.894762 -> V=1.0, theta=0.0
% INFO    : Bus 3058	: V=1.0289719, theta=-24.015596 -> V=1.0, theta=0.0
% INFO    : Bus 3059	: V=1.0078403, theta=-17.326662 -> V=1.0, theta=0.0
% INFO    : Bus 3060	: V=1.04, theta=-16.429085 -> V=1.0, theta=0.0
% INFO    : Bus 3061	: V=1.04, theta=-18.606442 -> V=1.0, theta=0.0
% INFO    : Bus 3062	: V=1.04, theta=-21.295915 -> V=1.0, theta=0.0
% INFO    : Bus 3063	: V=1.04, theta=-20.13927 -> V=1.0, theta=0.0
% INFO    : Bus 3064	: V=1.0155387, theta=-18.483476 -> V=1.0, theta=0.0
% INFO    : Bus 3065	: V=1.0, theta=-12.363914 -> V=1.0, theta=0.0
% INFO    : Bus 3066	: V=1.0008227, theta=-42.961112 -> V=1.0, theta=0.0
% INFO    : Bus 3067	: V=1.0257376, theta=-19.847452 -> V=1.0, theta=0.0
% INFO    : Bus 3068	: V=1.04, theta=-16.950774 -> V=1.0, theta=0.0
% INFO    : Bus 3069	: V=0.9961637, theta=-29.61393 -> V=1.0, theta=0.0
% INFO    : Bus 3070	: V=1.0172657, theta=-21.149531 -> V=1.0, theta=0.0
% INFO    : Bus 3071	: V=1.0027765, theta=-16.550419 -> V=1.0, theta=0.0
% INFO    : Bus 3072	: V=1.0030653, theta=-38.791736 -> V=1.0, theta=0.0
% INFO    : Bus 3073	: V=1.0009688, theta=-54.686037 -> V=1.0, theta=0.0
% INFO    : Bus 3074	: V=1.0, theta=-52.163522 -> V=1.0, theta=0.0
% INFO    : Bus 3075	: V=0.9948176, theta=-40.369102 -> V=1.0, theta=0.0
% INFO    : Bus 3076	: V=0.9972582, theta=-56.137487 -> V=1.0, theta=0.0
% INFO    : Bus 3077	: V=1.0003948, theta=-28.088496 -> V=1.0, theta=0.0
% INFO    : Bus 3078	: V=1.0182663, theta=-25.88082 -> V=1.0, theta=0.0
% INFO    : Bus 3079	: V=1.0142237, theta=-24.090342 -> V=1.0, theta=0.0
% INFO    : Bus 3080	: V=1.0044855, theta=-21.19207 -> V=1.0, theta=0.0
% INFO    : Bus 3081	: V=1.04, theta=-19.785023 -> V=1.0, theta=0.0
% INFO    : Bus 3082	: V=1.0173671, theta=-28.074949 -> V=1.0, theta=0.0
% INFO    : Bus 3083	: V=1.0112436, theta=-24.253755 -> V=1.0, theta=0.0
% INFO    : Bus 3084	: V=1.0, theta=-18.202932 -> V=1.0, theta=0.0
% INFO    : Bus 3085	: V=1.0036466, theta=-18.446704 -> V=1.0, theta=0.0
% INFO    : Bus 3086	: V=1.0, theta=-11.49954 -> V=1.0, theta=0.0
% INFO    : Bus 3087	: V=1.0036466, theta=-18.446704 -> V=1.0, theta=0.0
% INFO    : Bus 3088	: V=1.02, theta=-33.277037 -> V=1.0, theta=0.0
% INFO    : Bus 3089	: V=1.0194197, theta=-35.945769 -> V=1.0, theta=0.0
% INFO    : Bus 3090	: V=1.0195628, theta=-36.614078 -> V=1.0, theta=0.0
% INFO    : Bus 3091	: V=1.02, theta=-37.51549 -> V=1.0, theta=0.0
% INFO    : Bus 3092	: V=1.04, theta=-26.431971 -> V=1.0, theta=0.0
% INFO    : Bus 3093	: V=0.9973061, theta=-58.33215 -> V=1.0, theta=0.0
% INFO    : Bus 3094	: V=1.0137247, theta=-23.300486 -> V=1.0, theta=0.0
% INFO    : Bus 3095	: V=1.04, theta=-15.360146 -> V=1.0, theta=0.0
% INFO    : Bus 3096	: V=1.0196496, theta=-21.48134 -> V=1.0, theta=0.0
% INFO    : Bus 3097	: V=1.0160797, theta=-19.625366 -> V=1.0, theta=0.0
% INFO    : Bus 3098	: V=1.04, theta=-12.800146 -> V=1.0, theta=0.0
% INFO    : Bus 3099	: V=0.9985501, theta=-28.885531 -> V=1.0, theta=0.0
% INFO    : Bus 3100	: V=1.0003795, theta=-35.020793 -> V=1.0, theta=0.0
% INFO    : Bus 3101	: V=1.0017495, theta=-48.15402 -> V=1.0, theta=0.0
% INFO    : Bus 3102	: V=1.0108836, theta=-37.659122 -> V=1.0, theta=0.0
% INFO    : Bus 3103	: V=1.0067647, theta=-20.706659 -> V=1.0, theta=0.0
% INFO    : Bus 3104	: V=1.0087332, theta=-47.729381 -> V=1.0, theta=0.0
% INFO    : Bus 3105	: V=1.0065081, theta=-42.108732 -> V=1.0, theta=0.0
% INFO    : Bus 3106	: V=1.0, theta=-41.07228 -> V=1.0, theta=0.0
% INFO    : Bus 3107	: V=0.9922886, theta=-59.06577 -> V=1.0, theta=0.0
% INFO    : Bus 3108	: V=1.0009429, theta=-57.072045 -> V=1.0, theta=0.0
% INFO    : Bus 3109	: V=1.0166353, theta=-18.237594 -> V=1.0, theta=0.0
% INFO    : Bus 3110	: V=1.04, theta=-10.722222 -> V=1.0, theta=0.0
% INFO    : Bus 3111	: V=1.0075028, theta=-16.49223 -> V=1.0, theta=0.0
% INFO    : Bus 3112	: V=1.0, theta=-8.322669 -> V=1.0, theta=0.0
% INFO    : Bus 3113	: V=1.0, theta=-8.319085 -> V=1.0, theta=0.0
% INFO    : Bus 3114	: V=1.0055665, theta=-34.546572 -> V=1.0, theta=0.0
% INFO    : Bus 3115	: V=1.0026805, theta=-21.923846 -> V=1.0, theta=0.0
% INFO    : Bus 3116	: V=1.0044781, theta=-15.292694 -> V=1.0, theta=0.0
% INFO    : Bus 3117	: V=1.0, theta=-12.2372 -> V=1.0, theta=0.0
% INFO    : Bus 3118	: V=1.0, theta=-11.267693 -> V=1.0, theta=0.0
% INFO    : Bus 3119	: V=1.0228104, theta=-52.15856 -> V=1.0, theta=0.0
% INFO    : Bus 3120	: V=1.0231904, theta=-50.68164 -> V=1.0, theta=0.0
% INFO    : Bus 3121	: V=1.0131802, theta=-16.426052 -> V=1.0, theta=0.0
% INFO    : Bus 3122	: V=1.0, theta=-7.550604 -> V=1.0, theta=0.0
% INFO    : Bus 3123	: V=0.992523, theta=-57.214879 -> V=1.0, theta=0.0
% INFO    : Bus 3124	: V=1.02, theta=-60.021115 -> V=1.0, theta=0.0
% INFO    : Bus 3125	: V=1.0038304, theta=-37.687886 -> V=1.0, theta=0.0
% INFO    : Bus 3126	: V=1.02, theta=-57.577916 -> V=1.0, theta=0.0
% INFO    : Bus 3127	: V=1.0148025, theta=-16.483385 -> V=1.0, theta=0.0
% INFO    : Bus 3128	: V=1.0066934, theta=-18.075987 -> V=1.0, theta=0.0
% INFO    : Bus 3129	: V=1.0204972, theta=-16.897979 -> V=1.0, theta=0.0
% INFO    : Bus 3130	: V=1.0025904, theta=-19.10825 -> V=1.0, theta=0.0
% INFO    : Bus 3131	: V=1.0175503, theta=-22.172623 -> V=1.0, theta=0.0
% INFO    : Bus 3132	: V=0.9910961, theta=-40.363964 -> V=1.0, theta=0.0
% INFO    : Bus 3133	: V=1.0165218, theta=-22.12467 -> V=1.0, theta=0.0
% INFO    : Bus 3134	: V=1.0159936, theta=-22.900335 -> V=1.0, theta=0.0
% INFO    : Bus 3135	: V=1.0073827, theta=-19.339517 -> V=1.0, theta=0.0
% INFO    : Bus 3136	: V=1.0013606, theta=-15.648669 -> V=1.0, theta=0.0
% INFO    : Bus 3137	: V=1.0171566, theta=-23.627709 -> V=1.0, theta=0.0
% INFO    : Bus 3138	: V=1.0098204, theta=-39.150745 -> V=1.0, theta=0.0
% INFO    : Bus 3139	: V=0.9882783, theta=-29.678592 -> V=1.0, theta=0.0
% INFO    : Bus 3140	: V=0.9931273, theta=-30.103057 -> V=1.0, theta=0.0
% INFO    : Bus 3141	: V=1.0157242, theta=-17.828457 -> V=1.0, theta=0.0
% INFO    : Bus 3142	: V=1.0183086, theta=-40.345005 -> V=1.0, theta=0.0
% INFO    : Bus 3143	: V=1.0000361, theta=-38.881057 -> V=1.0, theta=0.0
% INFO    : Bus 3144	: V=0.9940359, theta=-39.807665 -> V=1.0, theta=0.0
% INFO    : Bus 3145	: V=1.0049354, theta=-23.759681 -> V=1.0, theta=0.0
% INFO    : Bus 3146	: V=1.0165387, theta=-35.68992 -> V=1.0, theta=0.0
% INFO    : Bus 3147	: V=1.02, theta=-56.13382 -> V=1.0, theta=0.0
% INFO    : Bus 4002	: V=1.0150866, theta=-53.25442 -> V=1.0, theta=0.0
% INFO    : Bus 4003	: V=0.9953162, theta=-72.588868 -> V=1.0, theta=0.0
% INFO    : Bus 4004	: V=1.0174615, theta=-56.258627 -> V=1.0, theta=0.0
% INFO    : Bus 4005	: V=1.0152602, theta=-60.471782 -> V=1.0, theta=0.0
% INFO    : Bus 4006	: V=1.0218593, theta=-55.75123 -> V=1.0, theta=0.0
% INFO    : Bus 4007	: V=0.9994315, theta=-73.182023 -> V=1.0, theta=0.0
% INFO    : Bus 4008	: V=0.9886254, theta=-55.039968 -> V=1.0, theta=0.0
% INFO    : Bus 4009	: V=1.0221857, theta=-46.738805 -> V=1.0, theta=0.0
% INFO    : Bus 4010	: V=1.03, theta=-43.89651 -> V=1.0, theta=0.0
% INFO    : Bus 4011	: V=1.0151829, theta=-57.738883 -> V=1.0, theta=0.0
% INFO    : Bus 4012	: V=1.0144721, theta=-69.422294 -> V=1.0, theta=0.0
% INFO    : Bus 4013	: V=1.0012721, theta=-71.685477 -> V=1.0, theta=0.0
% INFO    : Bus 4014	: V=1.0166327, theta=-53.200432 -> V=1.0, theta=0.0
% INFO    : Bus 4015	: V=1.02, theta=-54.698433 -> V=1.0, theta=0.0
% INFO    : Bus 4016	: V=1.0035259, theta=-50.350186 -> V=1.0, theta=0.0
% INFO    : Bus 4017	: V=1.0082429, theta=-48.630046 -> V=1.0, theta=0.0
% INFO    : Bus 4018	: V=0.9999583, theta=-47.432605 -> V=1.0, theta=0.0
% INFO    : Bus 4019	: V=0.9854058, theta=-67.650039 -> V=1.0, theta=0.0
% INFO    : Bus 4020	: V=0.9824545, theta=-50.499389 -> V=1.0, theta=0.0
% INFO    : Bus 4021	: V=0.9937482, theta=-66.959248 -> V=1.0, theta=0.0
% INFO    : Bus 4022	: V=1.0026665, theta=-59.942857 -> V=1.0, theta=0.0
% INFO    : Bus 4023	: V=1.0034572, theta=-52.491945 -> V=1.0, theta=0.0
% INFO    : Bus 4024	: V=1.0170594, theta=-42.38539 -> V=1.0, theta=0.0
% INFO    : Bus 4025	: V=1.013294, theta=-46.293544 -> V=1.0, theta=0.0
% INFO    : Bus 4026	: V=1.03, theta=-34.943464 -> V=1.0, theta=0.0
% INFO    : Bus 4027	: V=1.0118439, theta=-73.200171 -> V=1.0, theta=0.0
% INFO    : Bus 4028	: V=1.0139851, theta=-33.929123 -> V=1.0, theta=0.0
% INFO    : Bus 4029	: V=1.013593, theta=-35.899201 -> V=1.0, theta=0.0
% INFO    : Bus 4030	: V=1.01, theta=-30.532262 -> V=1.0, theta=0.0
% INFO    : Bus 4031	: V=1.017365, theta=-57.989348 -> V=1.0, theta=0.0
% INFO    : Bus 4032	: V=0.9801593, theta=-55.258857 -> V=1.0, theta=0.0
% INFO    : Bus 4033	: V=1.0019671, theta=-59.036823 -> V=1.0, theta=0.0
% INFO    : Bus 4034	: V=0.999186, theta=-71.648315 -> V=1.0, theta=0.0
% INFO    : Bus 4035	: V=0.9849779, theta=-48.942528 -> V=1.0, theta=0.0
% INFO    : Bus 4036	: V=0.991126, theta=-55.745898 -> V=1.0, theta=0.0
% INFO    : Bus 4037	: V=1.0085001, theta=-49.34612 -> V=1.0, theta=0.0
% INFO    : Bus 4038	: V=0.9915965, theta=-48.698232 -> V=1.0, theta=0.0
% INFO    : Bus 4039	: V=1.0118192, theta=-61.34303 -> V=1.0, theta=0.0
% INFO    : Bus 4040	: V=1.02, theta=-64.962558 -> V=1.0, theta=0.0
% INFO    : Bus 4041	: V=1.0042423, theta=-65.905051 -> V=1.0, theta=0.0
% INFO    : Bus 4042	: V=1.0097818, theta=-71.139773 -> V=1.0, theta=0.0
% INFO    : Bus 4043	: V=1.0108197, theta=-58.17846 -> V=1.0, theta=0.0
% INFO    : Bus 4044	: V=1.0133873, theta=-56.903558 -> V=1.0, theta=0.0
% INFO    : Bus 4045	: V=1.02, theta=-48.525449 -> V=1.0, theta=0.0
% INFO    : Bus 4046	: V=1.02, theta=-53.028412 -> V=1.0, theta=0.0
% INFO    : Bus 4047	: V=1.02, theta=-55.526981 -> V=1.0, theta=0.0
% INFO    : Bus 4048	: V=0.999781, theta=-66.471509 -> V=1.0, theta=0.0
% INFO    : Bus 4049	: V=1.004468, theta=-60.64223 -> V=1.0, theta=0.0
% INFO    : Bus 4050	: V=1.0, theta=-57.218408 -> V=1.0, theta=0.0
% INFO    : Bus 4051	: V=0.9830021, theta=-54.697028 -> V=1.0, theta=0.0
% INFO    : Bus 4052	: V=1.019367, theta=-50.491538 -> V=1.0, theta=0.0
% INFO    : Bus 4053	: V=1.0124327, theta=-50.681833 -> V=1.0, theta=0.0
% INFO    : Bus 4054	: V=0.9999935, theta=-49.140342 -> V=1.0, theta=0.0
% INFO    : Bus 4055	: V=0.9882786, theta=-47.779043 -> V=1.0, theta=0.0
% INFO    : Bus 4056	: V=1.0197263, theta=-39.172142 -> V=1.0, theta=0.0
% INFO    : Bus 4057	: V=1.0009379, theta=-44.655429 -> V=1.0, theta=0.0
% INFO    : Bus 4058	: V=1.03, theta=-36.015071 -> V=1.0, theta=0.0
% INFO    : Bus 4059	: V=1.03, theta=-36.929282 -> V=1.0, theta=0.0
% INFO    : Bus 4060	: V=1.03, theta=-33.469023 -> V=1.0, theta=0.0
% INFO    : Bus 4061	: V=1.03, theta=-34.518886 -> V=1.0, theta=0.0
% INFO    : Bus 4062	: V=1.03, theta=-32.453909 -> V=1.0, theta=0.0
% INFO    : Bus 4063	: V=1.03, theta=-35.20287 -> V=1.0, theta=0.0
% INFO    : Bus 4064	: V=0.99297, theta=-48.15766 -> V=1.0, theta=0.0
% INFO    : Bus 4065	: V=1.02, theta=-43.148107 -> V=1.0, theta=0.0
% INFO    : Bus 4066	: V=1.0118625, theta=-73.748469 -> V=1.0, theta=0.0
% INFO    : Bus 4067	: V=0.9876811, theta=-64.761386 -> V=1.0, theta=0.0
% INFO    : Bus 4068	: V=1.0018135, theta=-73.14954 -> V=1.0, theta=0.0
% INFO    : Bus 4069	: V=0.9937521, theta=-48.021948 -> V=1.0, theta=0.0
% INFO    : Bus 4070	: V=1.0130314, theta=-51.566956 -> V=1.0, theta=0.0
% INFO    : Bus 4071	: V=0.995135, theta=-56.055373 -> V=1.0, theta=0.0
% INFO    : Bus 4072	: V=0.9947355, theta=-47.711152 -> V=1.0, theta=0.0
% INFO    : Bus 4073	: V=1.0115984, theta=-61.536012 -> V=1.0, theta=0.0
% INFO    : Bus 4074	: V=1.0182823, theta=-64.090802 -> V=1.0, theta=0.0
% INFO    : Bus 4075	: V=1.0115984, theta=-61.536012 -> V=1.0, theta=0.0
% INFO    : Bus 4076	: V=1.03, theta=-55.760267 -> V=1.0, theta=0.0
% INFO    : Bus 4077	: V=1.03, theta=-57.916656 -> V=1.0, theta=0.0
% INFO    : Bus 4078	: V=0.9855115, theta=-48.23115 -> V=1.0, theta=0.0
% INFO    : Bus 4079	: V=1.0072798, theta=-68.026211 -> V=1.0, theta=0.0
% INFO    : Bus 4080	: V=1.0282361, theta=-44.302914 -> V=1.0, theta=0.0
% INFO    : Bus 4081	: V=1.0133673, theta=-47.764069 -> V=1.0, theta=0.0
% INFO    : Bus 4082	: V=1.04, theta=-37.738175 -> V=1.0, theta=0.0
% INFO    : Bus 4083	: V=1.04, theta=-38.257771 -> V=1.0, theta=0.0
% INFO    : Bus 4084	: V=1.04, theta=-41.011239 -> V=1.0, theta=0.0
% INFO    : Bus 4085	: V=1.04, theta=-42.359185 -> V=1.0, theta=0.0
% INFO    : Bus 4086	: V=1.02, theta=-61.302781 -> V=1.0, theta=0.0
% INFO    : Bus 4087	: V=1.0149695, theta=-49.305226 -> V=1.0, theta=0.0
% INFO    : Bus 4088	: V=1.02, theta=-72.875457 -> V=1.0, theta=0.0
% INFO    : Bus 4089	: V=1.0022485, theta=-64.747037 -> V=1.0, theta=0.0
% INFO    : Bus 4090	: V=1.0022485, theta=-64.747037 -> V=1.0, theta=0.0
% INFO    : Bus 4091	: V=1.01, theta=-62.098031 -> V=1.0, theta=0.0
% INFO    : Bus 4092	: V=1.0022485, theta=-64.747037 -> V=1.0, theta=0.0
% INFO    : Bus 4093	: V=1.01, theta=-60.924596 -> V=1.0, theta=0.0
% INFO    : Bus 4094	: V=1.01, theta=-63.301481 -> V=1.0, theta=0.0
% INFO    : Bus 4095	: V=1.01, theta=-61.812281 -> V=1.0, theta=0.0
% INFO    : Bus 4096	: V=1.0022485, theta=-64.747037 -> V=1.0, theta=0.0
% INFO    : Bus 4097	: V=1.01, theta=-61.419655 -> V=1.0, theta=0.0
% INFO    : Bus 4098	: V=1.0022485, theta=-64.747037 -> V=1.0, theta=0.0
% INFO    : Bus 4099	: V=0.9920806, theta=-50.159937 -> V=1.0, theta=0.0
% INFO    : Bus 4100	: V=0.9923566, theta=-47.608662 -> V=1.0, theta=0.0
% INFO    : Bus 4101	: V=0.9993778, theta=-58.884792 -> V=1.0, theta=0.0
% INFO    : Bus 4102	: V=1.0038421, theta=-58.882738 -> V=1.0, theta=0.0
% INFO    : Bus 4103	: V=1.004882, theta=-74.23801 -> V=1.0, theta=0.0
% INFO    : Bus 4104	: V=0.9976876, theta=-46.690048 -> V=1.0, theta=0.0
% INFO    : Bus 4105	: V=1.01, theta=-43.311953 -> V=1.0, theta=0.0
% INFO    : Bus 4106	: V=0.9964684, theta=-58.201038 -> V=1.0, theta=0.0
% INFO    : Bus 4107	: V=1.0073043, theta=-72.660762 -> V=1.0, theta=0.0
% INFO    : Bus 4108	: V=0.9980118, theta=-45.215826 -> V=1.0, theta=0.0
% INFO    : Bus 4109	: V=0.9822351, theta=-49.95144 -> V=1.0, theta=0.0
% INFO    : Bus 4110	: V=1.0031488, theta=-63.107453 -> V=1.0, theta=0.0
% INFO    : Bus 4111	: V=0.9848204, theta=-67.349875 -> V=1.0, theta=0.0
% INFO    : Bus 4112	: V=1.0098694, theta=-54.663217 -> V=1.0, theta=0.0
% INFO    : Bus 4113	: V=1.0216271, theta=-55.738632 -> V=1.0, theta=0.0
% INFO    : Bus 4114	: V=1.0116506, theta=-57.926734 -> V=1.0, theta=0.0
% INFO    : Bus 4115	: V=1.04, theta=-51.925268 -> V=1.0, theta=0.0
% INFO    : Bus 4116	: V=1.04, theta=-51.970916 -> V=1.0, theta=0.0
% INFO    : Bus 4117	: V=1.0092417, theta=-48.036754 -> V=1.0, theta=0.0
% INFO    : Bus 4118	: V=0.9821868, theta=-56.409922 -> V=1.0, theta=0.0
% INFO    : Bus 4119	: V=1.0085597, theta=-58.1532 -> V=1.0, theta=0.0
% INFO    : Bus 4120	: V=0.9889244, theta=-47.922079 -> V=1.0, theta=0.0
% INFO    : Bus 4121	: V=1.0103282, theta=-68.810858 -> V=1.0, theta=0.0
% INFO    : Bus 4122	: V=1.0068724, theta=-71.892262 -> V=1.0, theta=0.0
% INFO    : Bus 4123	: V=0.9885219, theta=-50.068629 -> V=1.0, theta=0.0
% INFO    : Bus 4124	: V=0.9927773, theta=-62.572249 -> V=1.0, theta=0.0
% INFO    : Bus 4125	: V=0.9924637, theta=-46.260047 -> V=1.0, theta=0.0
% INFO    : Bus 4126	: V=1.0041991, theta=-56.484022 -> V=1.0, theta=0.0
% INFO    : Bus 4127	: V=0.9988259, theta=-58.181454 -> V=1.0, theta=0.0
% INFO    : Bus 4128	: V=0.9957573, theta=-69.675533 -> V=1.0, theta=0.0
% INFO    : Bus 4129	: V=1.0247231, theta=-56.325496 -> V=1.0, theta=0.0
% INFO    : Bus 4130	: V=1.02, theta=-57.775884 -> V=1.0, theta=0.0
% INFO    : Bus 4131	: V=1.02, theta=-50.629744 -> V=1.0, theta=0.0
% INFO    : Bus 4132	: V=1.0180104, theta=-51.568094 -> V=1.0, theta=0.0
% INFO    : Bus 4133	: V=1.02, theta=-50.629744 -> V=1.0, theta=0.0
% INFO    : Bus 4134	: V=1.0146714, theta=-49.792392 -> V=1.0, theta=0.0
% INFO    : Bus 4135	: V=1.0150672, theta=-49.831406 -> V=1.0, theta=0.0
% INFO    : Bus 4136	: V=1.0133706, theta=-49.58127 -> V=1.0, theta=0.0
% INFO    : Bus 4137	: V=1.02, theta=-50.629744 -> V=1.0, theta=0.0
% INFO    : Bus 4138	: V=1.02, theta=-50.629744 -> V=1.0, theta=0.0
% INFO    : Bus 4139	: V=0.9828805, theta=-54.805601 -> V=1.0, theta=0.0
% INFO    : Bus 4140	: V=1.0284504, theta=-48.735268 -> V=1.0, theta=0.0
% INFO    : Bus 4141	: V=1.02, theta=-51.913309 -> V=1.0, theta=0.0
% INFO    : Bus 4142	: V=1.0392398, theta=-46.638291 -> V=1.0, theta=0.0
% INFO    : Bus 4143	: V=1.0014347, theta=-54.199628 -> V=1.0, theta=0.0
% INFO    : Bus 4144	: V=0.9846782, theta=-56.116972 -> V=1.0, theta=0.0
% INFO    : Bus 4145	: V=0.9925058, theta=-46.723511 -> V=1.0, theta=0.0
% INFO    : Bus 4146	: V=1.0214046, theta=-55.90079 -> V=1.0, theta=0.0
% INFO    : Bus 4147	: V=1.02, theta=-57.744443 -> V=1.0, theta=0.0
% INFO    : Bus 4148	: V=0.98881, theta=-57.961671 -> V=1.0, theta=0.0
% INFO    : Bus 4149	: V=0.9939825, theta=-45.086022 -> V=1.0, theta=0.0
% INFO    : Bus 4150	: V=0.9883994, theta=-48.598934 -> V=1.0, theta=0.0
% INFO    : Bus 4151	: V=1.0228111, theta=-49.969081 -> V=1.0, theta=0.0
% INFO    : Bus 4152	: V=1.018349, theta=-48.544303 -> V=1.0, theta=0.0
% INFO    : Bus 4153	: V=1.0329325, theta=-48.131552 -> V=1.0, theta=0.0
% INFO    : Bus 4154	: V=0.9967079, theta=-67.892963 -> V=1.0, theta=0.0
% INFO    : Bus 4155	: V=1.0018169, theta=-65.794833 -> V=1.0, theta=0.0
% INFO    : Bus 4156	: V=0.9917195, theta=-49.550614 -> V=1.0, theta=0.0
% INFO    : Bus 4157	: V=1.0039692, theta=-70.332688 -> V=1.0, theta=0.0
% INFO    : Bus 4158	: V=1.0140282, theta=-42.173247 -> V=1.0, theta=0.0
% INFO    : Bus 4159	: V=0.9989053, theta=-46.393269 -> V=1.0, theta=0.0
% INFO    : Bus 4160	: V=1.03, theta=-39.572965 -> V=1.0, theta=0.0
% INFO    : Bus 4161	: V=1.03, theta=-39.330103 -> V=1.0, theta=0.0
% INFO    : Bus 4162	: V=1.03, theta=-38.581804 -> V=1.0, theta=0.0
% INFO    : Bus 4163	: V=1.0140282, theta=-42.173247 -> V=1.0, theta=0.0
% INFO    : Bus 4164	: V=1.0019971, theta=-64.771365 -> V=1.0, theta=0.0
% INFO    : Bus 4165	: V=1.0209679, theta=-46.52214 -> V=1.0, theta=0.0
% INFO    : Bus 4166	: V=1.0070147, theta=-42.634669 -> V=1.0, theta=0.0
% INFO    : Bus 4167	: V=0.9945078, theta=-68.007046 -> V=1.0, theta=0.0
% INFO    : Bus 4168	: V=0.9973913, theta=-46.704142 -> V=1.0, theta=0.0
% INFO    : Bus 4169	: V=0.9870834, theta=-52.22943 -> V=1.0, theta=0.0
% INFO    : Bus 4170	: V=0.9886613, theta=-46.962951 -> V=1.0, theta=0.0
% INFO    : Bus 4171	: V=1.0092521, theta=-62.492743 -> V=1.0, theta=0.0
% INFO    : Bus 4172	: V=1.0020348, theta=-50.905923 -> V=1.0, theta=0.0
% INFO    : Bus 4173	: V=0.9984828, theta=-40.644489 -> V=1.0, theta=0.0
% INFO    : Bus 4174	: V=1.0126731, theta=-57.738859 -> V=1.0, theta=0.0
% INFO    : Bus 4175	: V=1.02, theta=-56.22585 -> V=1.0, theta=0.0
% INFO    : Bus 4176	: V=1.034496, theta=-52.807237 -> V=1.0, theta=0.0
% INFO    : Bus 4177	: V=1.04, theta=-49.439583 -> V=1.0, theta=0.0
% INFO    : Bus 4178	: V=1.02, theta=-46.812409 -> V=1.0, theta=0.0
% INFO    : Bus 4179	: V=1.0067454, theta=-58.432107 -> V=1.0, theta=0.0
% INFO    : Bus 4180	: V=0.9864044, theta=-48.01862 -> V=1.0, theta=0.0
% INFO    : Bus 4181	: V=1.022373, theta=-39.371145 -> V=1.0, theta=0.0
% INFO    : Bus 4182	: V=1.002904, theta=-43.431028 -> V=1.0, theta=0.0
% INFO    : Bus 4183	: V=1.0170732, theta=-49.910218 -> V=1.0, theta=0.0
% INFO    : Bus 4184	: V=1.0035301, theta=-57.692272 -> V=1.0, theta=0.0
% INFO    : Bus 4185	: V=1.0167208, theta=-58.881248 -> V=1.0, theta=0.0
% INFO    : Bus 4186	: V=0.9972866, theta=-69.364133 -> V=1.0, theta=0.0
% INFO    : Bus 4187	: V=0.992393, theta=-59.111382 -> V=1.0, theta=0.0
% INFO    : Bus 4188	: V=1.0224832, theta=-53.386837 -> V=1.0, theta=0.0
% INFO    : Bus 4189	: V=0.9879807, theta=-57.016369 -> V=1.0, theta=0.0
% INFO    : Bus 4190	: V=1.0055584, theta=-58.682221 -> V=1.0, theta=0.0
% INFO    : Bus 4191	: V=1.0004634, theta=-55.834697 -> V=1.0, theta=0.0
% INFO    : Bus 4192	: V=1.02, theta=-50.725959 -> V=1.0, theta=0.0
% INFO    : Bus 4193	: V=1.012689, theta=-53.473848 -> V=1.0, theta=0.0
% INFO    : Bus 4194	: V=0.9994659, theta=-61.602117 -> V=1.0, theta=0.0
% INFO    : Bus 4195	: V=1.0305723, theta=-51.459012 -> V=1.0, theta=0.0
% INFO    : Bus 4196	: V=1.0281583, theta=-52.957769 -> V=1.0, theta=0.0
% INFO    : Bus 4197	: V=1.023493, theta=-54.957405 -> V=1.0, theta=0.0
% INFO    : Bus 5003	: V=0.9881979, theta=-70.877461 -> V=1.0, theta=0.0
% INFO    : Bus 5004	: V=0.9866893, theta=-63.624837 -> V=1.0, theta=0.0
% INFO    : Bus 5005	: V=1.0093481, theta=-55.202858 -> V=1.0, theta=0.0
% INFO    : Bus 5006	: V=0.9938726, theta=-70.413557 -> V=1.0, theta=0.0
% INFO    : Bus 5007	: V=0.9935528, theta=-66.108374 -> V=1.0, theta=0.0
% INFO    : Bus 5008	: V=1.0061407, theta=-43.584492 -> V=1.0, theta=0.0
% INFO    : Bus 5009	: V=0.9958585, theta=-71.667254 -> V=1.0, theta=0.0
% INFO    : Bus 5010	: V=0.995436, theta=-69.630466 -> V=1.0, theta=0.0
% INFO    : Bus 5011	: V=1.0035773, theta=-55.469556 -> V=1.0, theta=0.0
% INFO    : Bus 5012	: V=0.9913186, theta=-66.588772 -> V=1.0, theta=0.0
% INFO    : Bus 5013	: V=1.02, theta=-51.51441 -> V=1.0, theta=0.0
% INFO    : Bus 5014	: V=0.9945227, theta=-62.796069 -> V=1.0, theta=0.0
% INFO    : Bus 5015	: V=1.0031861, theta=-61.564671 -> V=1.0, theta=0.0
% INFO    : Bus 5016	: V=1.0013037, theta=-66.191412 -> V=1.0, theta=0.0
% INFO    : Bus 5017	: V=0.9912948, theta=-67.458749 -> V=1.0, theta=0.0
% INFO    : Bus 5018	: V=1.0040797, theta=-48.691906 -> V=1.0, theta=0.0
% INFO    : Bus 5019	: V=1.0014802, theta=-50.447919 -> V=1.0, theta=0.0
% INFO    : Bus 5020	: V=1.0, theta=-46.981377 -> V=1.0, theta=0.0
% INFO    : Bus 5021	: V=1.000305, theta=-59.459441 -> V=1.0, theta=0.0
% INFO    : Bus 5022	: V=0.9976124, theta=-63.185817 -> V=1.0, theta=0.0
% INFO    : Bus 5023	: V=1.000305, theta=-59.459441 -> V=1.0, theta=0.0
% INFO    : Bus 5024	: V=1.0025643, theta=-55.893326 -> V=1.0, theta=0.0
% INFO    : Bus 5025	: V=0.9947174, theta=-62.513049 -> V=1.0, theta=0.0
% INFO    : Bus 5026	: V=0.9896091, theta=-67.694085 -> V=1.0, theta=0.0
% INFO    : Bus 5027	: V=0.9929789, theta=-68.554695 -> V=1.0, theta=0.0
% INFO    : Bus 5028	: V=0.9979943, theta=-68.658914 -> V=1.0, theta=0.0
% INFO    : Bus 5029	: V=1.0010118, theta=-54.814168 -> V=1.0, theta=0.0
% INFO    : Bus 5030	: V=0.9898628, theta=-66.293625 -> V=1.0, theta=0.0
% INFO    : Bus 5031	: V=1.0019907, theta=-66.736039 -> V=1.0, theta=0.0
% INFO    : Bus 5032	: V=0.9920347, theta=-69.807997 -> V=1.0, theta=0.0
% INFO    : Bus 5033	: V=1.0108272, theta=-63.990366 -> V=1.0, theta=0.0
% INFO    : Bus 5034	: V=1.0045242, theta=-66.208417 -> V=1.0, theta=0.0
% INFO    : Bus 5035	: V=1.0108272, theta=-63.990366 -> V=1.0, theta=0.0
% INFO    : Bus 5036	: V=1.0108272, theta=-63.990366 -> V=1.0, theta=0.0
% INFO    : Bus 5037	: V=1.02, theta=-63.363294 -> V=1.0, theta=0.0
% INFO    : Bus 5038	: V=1.02, theta=-63.341972 -> V=1.0, theta=0.0
% INFO    : Bus 5039	: V=1.0193907, theta=-63.709639 -> V=1.0, theta=0.0
% INFO    : Bus 5040	: V=1.02, theta=-63.144114 -> V=1.0, theta=0.0
% INFO    : Bus 5041	: V=1.02, theta=-63.404899 -> V=1.0, theta=0.0
% INFO    : Bus 5042	: V=1.02, theta=-63.294734 -> V=1.0, theta=0.0
% INFO    : Bus 5043	: V=0.9849512, theta=-69.76912 -> V=1.0, theta=0.0
% INFO    : Bus 5044	: V=0.99624, theta=-63.170031 -> V=1.0, theta=0.0
% INFO    : Bus 5045	: V=1.0101953, theta=-48.990173 -> V=1.0, theta=0.0
% INFO    : Bus 5046	: V=1.0076662, theta=-51.030472 -> V=1.0, theta=0.0
% INFO    : Bus 5047	: V=1.008209, theta=-59.913277 -> V=1.0, theta=0.0
% INFO    : Bus 5048	: V=0.9961088, theta=-64.259438 -> V=1.0, theta=0.0
% INFO    : Bus 5049	: V=1.0061526, theta=-59.97429 -> V=1.0, theta=0.0
% INFO    : Bus 5050	: V=1.0022885, theta=-64.457261 -> V=1.0, theta=0.0
% INFO    : Bus 5051	: V=1.01321, theta=-59.204881 -> V=1.0, theta=0.0
% INFO    : Bus 5052	: V=1.0040685, theta=-63.170691 -> V=1.0, theta=0.0
% INFO    : Bus 5053	: V=0.988509, theta=-69.590178 -> V=1.0, theta=0.0
% INFO    : Bus 5054	: V=0.9939944, theta=-57.448254 -> V=1.0, theta=0.0
% INFO    : Bus 5055	: V=1.0028488, theta=-50.212442 -> V=1.0, theta=0.0
% INFO    : Bus 5056	: V=1.0013891, theta=-51.068301 -> V=1.0, theta=0.0
% INFO    : Bus 5057	: V=1.0028488, theta=-50.212442 -> V=1.0, theta=0.0
% INFO    : Bus 5058	: V=1.0, theta=-47.442478 -> V=1.0, theta=0.0
% INFO    : Bus 5059	: V=0.9954944, theta=-64.250557 -> V=1.0, theta=0.0
% INFO    : Bus 5060	: V=0.9983701, theta=-66.61182 -> V=1.0, theta=0.0
% INFO    : Bus 5061	: V=1.02, theta=-69.97037 -> V=1.0, theta=0.0
% INFO    : Bus 5062	: V=0.9916922, theta=-74.340444 -> V=1.0, theta=0.0
% INFO    : Bus 5063	: V=1.0102842, theta=-62.188112 -> V=1.0, theta=0.0
% INFO    : Bus 5064	: V=1.0014714, theta=-66.397616 -> V=1.0, theta=0.0
% INFO    : Bus 5065	: V=1.0112453, theta=-62.084891 -> V=1.0, theta=0.0
% INFO    : Bus 5066	: V=1.0102842, theta=-62.188112 -> V=1.0, theta=0.0
% INFO    : Bus 5067	: V=1.03, theta=-59.6097 -> V=1.0, theta=0.0
% INFO    : Bus 5068	: V=1.03, theta=-59.485033 -> V=1.0, theta=0.0
% INFO    : Bus 5069	: V=1.03, theta=-59.314316 -> V=1.0, theta=0.0
% INFO    : Bus 5070	: V=0.9904136, theta=-70.297001 -> V=1.0, theta=0.0
% INFO    : Bus 5071	: V=1.009716, theta=-54.850173 -> V=1.0, theta=0.0
% INFO    : Bus 5072	: V=0.9937663, theta=-69.873004 -> V=1.0, theta=0.0
% INFO    : Bus 5073	: V=1.0174034, theta=-46.702322 -> V=1.0, theta=0.0
% INFO    : Bus 5074	: V=0.9954315, theta=-69.57021 -> V=1.0, theta=0.0
% INFO    : Bus 5075	: V=1.0023458, theta=-56.953983 -> V=1.0, theta=0.0
% INFO    : Bus 5076	: V=1.0003492, theta=-71.668567 -> V=1.0, theta=0.0
% INFO    : Bus 5077	: V=1.02, theta=-72.655727 -> V=1.0, theta=0.0
% INFO    : Bus 5078	: V=0.9891633, theta=-66.892194 -> V=1.0, theta=0.0
% INFO    : Bus 5079	: V=1.0135063, theta=-56.311754 -> V=1.0, theta=0.0
% INFO    : Bus 5080	: V=0.9947927, theta=-57.204626 -> V=1.0, theta=0.0
% INFO    : Bus 5081	: V=0.9998592, theta=-55.861695 -> V=1.0, theta=0.0
% INFO    : Bus 5082	: V=0.9947262, theta=-69.665281 -> V=1.0, theta=0.0
% INFO    : Bus 5083	: V=1.0090512, theta=-63.680084 -> V=1.0, theta=0.0
% INFO    : Bus 5084	: V=0.994379, theta=-67.977407 -> V=1.0, theta=0.0
% INFO    : Bus 5085	: V=0.9881085, theta=-69.837505 -> V=1.0, theta=0.0
% INFO    : Bus 5086	: V=0.9889081, theta=-69.240985 -> V=1.0, theta=0.0
% INFO    : Bus 5087	: V=0.9906554, theta=-63.829471 -> V=1.0, theta=0.0
% INFO    : Bus 5088	: V=0.9974456, theta=-59.156058 -> V=1.0, theta=0.0
% INFO    : Bus 5089	: V=0.9974456, theta=-59.156058 -> V=1.0, theta=0.0
% INFO    : Bus 5090	: V=0.9972223, theta=-71.06439 -> V=1.0, theta=0.0
% INFO    : Bus 5091	: V=0.9906147, theta=-63.229588 -> V=1.0, theta=0.0
% INFO    : Bus 5092	: V=0.9924315, theta=-67.146668 -> V=1.0, theta=0.0
% INFO    : Bus 5093	: V=1.0055571, theta=-67.669604 -> V=1.0, theta=0.0
% INFO    : Bus 5094	: V=1.0074121, theta=-61.042774 -> V=1.0, theta=0.0
% INFO    : Bus 5095	: V=1.0021916, theta=-69.576129 -> V=1.0, theta=0.0
% INFO    : Bus 5096	: V=0.9960835, theta=-68.670092 -> V=1.0, theta=0.0
% INFO    : Bus 5097	: V=0.997885, theta=-68.007142 -> V=1.0, theta=0.0
% INFO    : Bus 5098	: V=1.0115393, theta=-68.853435 -> V=1.0, theta=0.0
% INFO    : Bus 5099	: V=1.02, theta=-69.8461 -> V=1.0, theta=0.0
% INFO    : Bus 5100	: V=0.9958114, theta=-69.428968 -> V=1.0, theta=0.0
% INFO    : Bus 5101	: V=1.0144915, theta=-52.696875 -> V=1.0, theta=0.0
% INFO    : Bus 5102	: V=1.0044233, theta=-64.722692 -> V=1.0, theta=0.0
% INFO    : Bus 5103	: V=0.9948101, theta=-69.010093 -> V=1.0, theta=0.0
% INFO    : Bus 5104	: V=0.9889341, theta=-67.209662 -> V=1.0, theta=0.0
% INFO    : Bus 5105	: V=0.9941778, theta=-70.710651 -> V=1.0, theta=0.0
% INFO    : Bus 5106	: V=0.9941778, theta=-70.710651 -> V=1.0, theta=0.0
% INFO    : Bus 5107	: V=0.9941778, theta=-70.710651 -> V=1.0, theta=0.0
% INFO    : Bus 5108	: V=1.0109548, theta=-68.307063 -> V=1.0, theta=0.0
% INFO    : Bus 5109	: V=0.9854655, theta=-69.200746 -> V=1.0, theta=0.0
% INFO    : Bus 5110	: V=0.9880366, theta=-54.507333 -> V=1.0, theta=0.0
% INFO    : Bus 5111	: V=0.9934501, theta=-71.108891 -> V=1.0, theta=0.0
% INFO    : Bus 5112	: V=1.0092249, theta=-56.070872 -> V=1.0, theta=0.0
% INFO    : Bus 5113	: V=0.998664, theta=-67.755705 -> V=1.0, theta=0.0
% INFO    : Bus 5114	: V=0.9899661, theta=-69.181123 -> V=1.0, theta=0.0
% INFO    : Bus 5115	: V=1.0106333, theta=-67.203942 -> V=1.0, theta=0.0
% INFO    : Bus 5116	: V=0.9925265, theta=-70.500099 -> V=1.0, theta=0.0
% INFO    : Bus 5117	: V=0.984546, theta=-69.211167 -> V=1.0, theta=0.0
% INFO    : Bus 5118	: V=1.0053914, theta=-44.907048 -> V=1.0, theta=0.0
% INFO    : Bus 5119	: V=1.0007521, theta=-56.263513 -> V=1.0, theta=0.0
% INFO    : Bus 5120	: V=1.0237229, theta=-46.788066 -> V=1.0, theta=0.0
% INFO    : Bus 5121	: V=1.0191014, theta=-47.410149 -> V=1.0, theta=0.0
% INFO    : Bus 5122	: V=0.9931224, theta=-70.817338 -> V=1.0, theta=0.0
% INFO    : Bus 5123	: V=1.0052716, theta=-52.824385 -> V=1.0, theta=0.0
% INFO    : Bus 5124	: V=1.0023328, theta=-51.872428 -> V=1.0, theta=0.0
% INFO    : Bus 5125	: V=0.9988884, theta=-67.350088 -> V=1.0, theta=0.0
% INFO    : Bus 5126	: V=0.9878538, theta=-71.357811 -> V=1.0, theta=0.0
% INFO    : Bus 5127	: V=1.0106436, theta=-56.343168 -> V=1.0, theta=0.0
% INFO    : Bus 5128	: V=0.9909872, theta=-70.588514 -> V=1.0, theta=0.0
% INFO    : Bus 5129	: V=1.0222101, theta=-51.178908 -> V=1.0, theta=0.0
% INFO    : Bus 5130	: V=0.990531, theta=-69.549916 -> V=1.0, theta=0.0
% INFO    : Bus 5131	: V=1.0207407, theta=-50.671252 -> V=1.0, theta=0.0
% INFO    : Bus 5132	: V=1.0130469, theta=-52.90339 -> V=1.0, theta=0.0
% INFO    : Bus 5133	: V=1.0084332, theta=-55.652426 -> V=1.0, theta=0.0
% INFO    : Bus 5134	: V=1.0013979, theta=-47.731605 -> V=1.0, theta=0.0
% INFO    : Bus 5135	: V=1.0115574, theta=-52.920916 -> V=1.0, theta=0.0
% INFO    : Bus 5136	: V=0.9939977, theta=-63.065891 -> V=1.0, theta=0.0
% INFO    : Bus 5137	: V=1.0157223, theta=-54.220468 -> V=1.0, theta=0.0
% INFO    : Bus 5138	: V=1.0130897, theta=-55.52338 -> V=1.0, theta=0.0
% INFO    : Bus 5139	: V=1.0076491, theta=-71.895508 -> V=1.0, theta=0.0
% INFO    : Bus 5140	: V=1.0008337, theta=-56.346643 -> V=1.0, theta=0.0
% INFO    : Bus 5141	: V=0.9951554, theta=-67.006122 -> V=1.0, theta=0.0
% INFO    : Bus 5142	: V=0.9979037, theta=-56.117934 -> V=1.0, theta=0.0
% INFO    : Bus 5143	: V=0.9984353, theta=-67.180754 -> V=1.0, theta=0.0
% INFO    : Bus 5144	: V=1.003407, theta=-56.489341 -> V=1.0, theta=0.0
% INFO    : Bus 5145	: V=0.996099, theta=-68.835575 -> V=1.0, theta=0.0
% INFO    : Bus 5146	: V=0.9917877, theta=-69.31304 -> V=1.0, theta=0.0
% INFO    : Bus 5147	: V=0.9881179, theta=-70.864682 -> V=1.0, theta=0.0
% INFO    : Bus 5148	: V=0.9893839, theta=-70.871957 -> V=1.0, theta=0.0
% INFO    : Bus 5149	: V=0.9880698, theta=-71.258972 -> V=1.0, theta=0.0
% INFO    : Bus 5150	: V=0.9990052, theta=-54.803089 -> V=1.0, theta=0.0
% INFO    : Bus 5151	: V=1.0078566, theta=-57.79634 -> V=1.0, theta=0.0
% INFO    : Bus 5152	: V=0.990242, theta=-69.941317 -> V=1.0, theta=0.0
% INFO    : Bus 5153	: V=0.9970397, theta=-60.568036 -> V=1.0, theta=0.0
% INFO    : Bus 5154	: V=1.0004208, theta=-58.562682 -> V=1.0, theta=0.0
% INFO    : Bus 5155	: V=1.0048598, theta=-50.002954 -> V=1.0, theta=0.0
% INFO    : Bus 5156	: V=1.015832, theta=-50.176534 -> V=1.0, theta=0.0
% INFO    : Bus 5157	: V=0.9853623, theta=-69.513923 -> V=1.0, theta=0.0
% INFO    : Bus 5158	: V=1.0115197, theta=-69.735688 -> V=1.0, theta=0.0
% INFO    : Bus 5159	: V=1.004983, theta=-53.298749 -> V=1.0, theta=0.0
% INFO    : Bus 5160	: V=0.9933777, theta=-66.07115 -> V=1.0, theta=0.0
% INFO    : Bus 5161	: V=1.0113745, theta=-71.192281 -> V=1.0, theta=0.0
% INFO    : Bus 5162	: V=0.9956451, theta=-58.513669 -> V=1.0, theta=0.0
% INFO    : Bus 5163	: V=1.0085389, theta=-54.142675 -> V=1.0, theta=0.0
% INFO    : Bus 5164	: V=1.0029498, theta=-62.326903 -> V=1.0, theta=0.0
% INFO    : Bus 5165	: V=0.9975683, theta=-65.367392 -> V=1.0, theta=0.0
% INFO    : Bus 5166	: V=1.0200715, theta=-60.421533 -> V=1.0, theta=0.0
% INFO    : Bus 5167	: V=1.0036964, theta=-62.24547 -> V=1.0, theta=0.0
% INFO    : Bus 5168	: V=0.9898585, theta=-71.760209 -> V=1.0, theta=0.0
% INFO    : Bus 5169	: V=1.0136162, theta=-52.93305 -> V=1.0, theta=0.0
% INFO    : Bus 5170	: V=1.0083788, theta=-51.265285 -> V=1.0, theta=0.0
% INFO    : Bus 5171	: V=0.9914893, theta=-62.444813 -> V=1.0, theta=0.0
% INFO    : Bus 5172	: V=1.0172388, theta=-65.266625 -> V=1.0, theta=0.0
% INFO    : Bus 5173	: V=0.9885457, theta=-69.794956 -> V=1.0, theta=0.0
% INFO    : Bus 5174	: V=0.9928004, theta=-61.393334 -> V=1.0, theta=0.0
% INFO    : Bus 5175	: V=0.9952244, theta=-66.652615 -> V=1.0, theta=0.0
% INFO    : Bus 5176	: V=0.9934871, theta=-52.675965 -> V=1.0, theta=0.0
% INFO    : Bus 5177	: V=0.9878311, theta=-68.999172 -> V=1.0, theta=0.0
% INFO    : Bus 5178	: V=0.9906539, theta=-70.18489 -> V=1.0, theta=0.0
% INFO    : Bus 5179	: V=1.0152782, theta=-57.725501 -> V=1.0, theta=0.0
% INFO    : Bus 5180	: V=1.0109085, theta=-59.233324 -> V=1.0, theta=0.0
% INFO    : Bus 5181	: V=0.9901721, theta=-70.639269 -> V=1.0, theta=0.0
% INFO    : Bus 5182	: V=1.0030223, theta=-56.018038 -> V=1.0, theta=0.0
% INFO    : Bus 5183	: V=0.9985697, theta=-71.803058 -> V=1.0, theta=0.0
% INFO    : Bus 5184	: V=0.9817172, theta=-70.318365 -> V=1.0, theta=0.0
% INFO    : Bus 5185	: V=0.9980377, theta=-65.727376 -> V=1.0, theta=0.0
% INFO    : Bus 5186	: V=0.9911411, theta=-66.827461 -> V=1.0, theta=0.0
% INFO    : Bus 5187	: V=0.9964081, theta=-50.286011 -> V=1.0, theta=0.0
% INFO    : Bus 5188	: V=0.98756, theta=-70.433991 -> V=1.0, theta=0.0
% INFO    : Bus 5189	: V=0.9960082, theta=-70.492888 -> V=1.0, theta=0.0
% INFO    : Bus 5190	: V=1.0006512, theta=-58.161375 -> V=1.0, theta=0.0
% INFO    : Bus 5191	: V=1.0143868, theta=-57.060828 -> V=1.0, theta=0.0
% INFO    : Bus 5192	: V=1.0166856, theta=-51.47506 -> V=1.0, theta=0.0
% INFO    : Bus 5193	: V=1.012502, theta=-52.783387 -> V=1.0, theta=0.0
% INFO    : Bus 5194	: V=0.994301, theta=-69.064496 -> V=1.0, theta=0.0
% INFO    : Bus 5195	: V=1.0032599, theta=-68.251629 -> V=1.0, theta=0.0
% INFO    : Bus 5196	: V=1.0023516, theta=-52.018675 -> V=1.0, theta=0.0
% INFO    : Bus 5197	: V=1.0006975, theta=-53.749548 -> V=1.0, theta=0.0
% INFO    : Bus 5198	: V=1.0000645, theta=-51.298819 -> V=1.0, theta=0.0
% INFO    : Bus 5199	: V=0.9919234, theta=-68.403767 -> V=1.0, theta=0.0
% INFO    : Bus 5200	: V=0.9840969, theta=-56.169192 -> V=1.0, theta=0.0
% INFO    : Bus 5201	: V=1.0030336, theta=-55.455558 -> V=1.0, theta=0.0
% INFO    : Bus 5202	: V=0.9972238, theta=-63.640557 -> V=1.0, theta=0.0
% INFO    : Bus 5203	: V=0.9882676, theta=-71.059797 -> V=1.0, theta=0.0
% INFO    : Bus 5204	: V=1.0032434, theta=-55.201692 -> V=1.0, theta=0.0
% INFO    : Bus 5205	: V=1.0021153, theta=-56.940899 -> V=1.0, theta=0.0
% INFO    : Bus 5206	: V=1.01, theta=-52.885387 -> V=1.0, theta=0.0
% INFO    : Bus 5207	: V=1.01, theta=-54.122298 -> V=1.0, theta=0.0
% INFO    : Bus 5208	: V=1.01, theta=-53.842047 -> V=1.0, theta=0.0
% INFO    : Bus 5209	: V=1.0046621, theta=-56.819978 -> V=1.0, theta=0.0
% INFO    : Bus 5210	: V=0.9953266, theta=-68.785269 -> V=1.0, theta=0.0
% INFO    : Bus 5211	: V=0.9954624, theta=-58.165686 -> V=1.0, theta=0.0
% INFO    : Bus 5212	: V=0.9834648, theta=-67.816501 -> V=1.0, theta=0.0
% INFO    : Bus 5213	: V=0.9886971, theta=-70.546651 -> V=1.0, theta=0.0
% INFO    : Bus 5214	: V=0.990879, theta=-70.124515 -> V=1.0, theta=0.0
% INFO    : Bus 5215	: V=0.9918042, theta=-68.226667 -> V=1.0, theta=0.0
% INFO    : Bus 5216	: V=0.9901777, theta=-68.837676 -> V=1.0, theta=0.0
% INFO    : Bus 5217	: V=1.0110624, theta=-69.268979 -> V=1.0, theta=0.0
% INFO    : Bus 5218	: V=0.9944219, theta=-67.01754 -> V=1.0, theta=0.0
% INFO    : Bus 5219	: V=0.9992607, theta=-68.473102 -> V=1.0, theta=0.0
% INFO    : Bus 5220	: V=1.0009933, theta=-67.622565 -> V=1.0, theta=0.0
% INFO    : Bus 5221	: V=1.0013186, theta=-55.870598 -> V=1.0, theta=0.0
% INFO    : Bus 5222	: V=0.9873023, theta=-66.648052 -> V=1.0, theta=0.0
% INFO    : Bus 5223	: V=0.9901191, theta=-58.490171 -> V=1.0, theta=0.0
% INFO    : Bus 5224	: V=0.9948135, theta=-71.101059 -> V=1.0, theta=0.0
% INFO    : Bus 5225	: V=1.0092556, theta=-68.378674 -> V=1.0, theta=0.0
% INFO    : Bus 5226	: V=1.0207817, theta=-51.424521 -> V=1.0, theta=0.0
% INFO    : Bus 5227	: V=0.9947281, theta=-71.230162 -> V=1.0, theta=0.0
% INFO    : Bus 5228	: V=0.9960362, theta=-68.25067 -> V=1.0, theta=0.0
% INFO    : Bus 5229	: V=0.994304, theta=-69.709927 -> V=1.0, theta=0.0
% INFO    : Bus 5230	: V=0.9954517, theta=-70.738169 -> V=1.0, theta=0.0
% INFO    : Bus 5231	: V=1.0093757, theta=-54.690836 -> V=1.0, theta=0.0
% INFO    : Bus 5232	: V=0.994938, theta=-70.029683 -> V=1.0, theta=0.0
% INFO    : Bus 5233	: V=0.9992942, theta=-69.536724 -> V=1.0, theta=0.0
% INFO    : Bus 5234	: V=0.9908375, theta=-68.266064 -> V=1.0, theta=0.0
% INFO    : Bus 5235	: V=1.0121651, theta=-54.217629 -> V=1.0, theta=0.0
% INFO    : Bus 5236	: V=1.0043724, theta=-45.721833 -> V=1.0, theta=0.0
% INFO    : Bus 5237	: V=0.9981103, theta=-43.359574 -> V=1.0, theta=0.0
% INFO    : Bus 5238	: V=1.0013485, theta=-44.78055 -> V=1.0, theta=0.0
% INFO    : Bus 5239	: V=1.0276184, theta=-48.649124 -> V=1.0, theta=0.0
% INFO    : Bus 5240	: V=1.026799, theta=-50.459785 -> V=1.0, theta=0.0
% INFO    : Bus 5241	: V=1.0275998, theta=-51.980436 -> V=1.0, theta=0.0
% INFO    : Bus 5242	: V=1.0275998, theta=-51.980436 -> V=1.0, theta=0.0
% INFO    : Bus 5243	: V=1.0221367, theta=-47.047671 -> V=1.0, theta=0.0
% INFO    : Bus 5244	: V=0.9902426, theta=-68.017521 -> V=1.0, theta=0.0
% INFO    : Bus 5245	: V=0.9986181, theta=-70.826124 -> V=1.0, theta=0.0
% INFO    : Bus 5246	: V=1.0071175, theta=-55.940536 -> V=1.0, theta=0.0
% INFO    : Bus 5247	: V=1.0024753, theta=-57.68351 -> V=1.0, theta=0.0
% INFO    : Bus 5248	: V=0.993783, theta=-68.949705 -> V=1.0, theta=0.0
% INFO    : Bus 5249	: V=0.9917504, theta=-64.841875 -> V=1.0, theta=0.0
% INFO    : Bus 5250	: V=0.9988064, theta=-68.395572 -> V=1.0, theta=0.0
% INFO    : Bus 5251	: V=0.9940597, theta=-69.710371 -> V=1.0, theta=0.0
% INFO    : Bus 5252	: V=0.9909498, theta=-71.187609 -> V=1.0, theta=0.0
% INFO    : Bus 5253	: V=0.9887417, theta=-69.126776 -> V=1.0, theta=0.0
% INFO    : Bus 5254	: V=0.9956912, theta=-68.439377 -> V=1.0, theta=0.0
% INFO    : Bus 5255	: V=0.9888859, theta=-56.928679 -> V=1.0, theta=0.0
% INFO    : Bus 5256	: V=0.9900291, theta=-65.038315 -> V=1.0, theta=0.0
% INFO    : Bus 5257	: V=0.9899441, theta=-64.388248 -> V=1.0, theta=0.0
% INFO    : Bus 5258	: V=0.9878673, theta=-70.006914 -> V=1.0, theta=0.0
% INFO    : Bus 5259	: V=1.0008299, theta=-68.892184 -> V=1.0, theta=0.0
% INFO    : Bus 5260	: V=1.0081301, theta=-53.846003 -> V=1.0, theta=0.0
% INFO    : Bus 5261	: V=1.0087587, theta=-55.112707 -> V=1.0, theta=0.0
% INFO    : Bus 5262	: V=1.01, theta=-49.536234 -> V=1.0, theta=0.0
% INFO    : Bus 5263	: V=1.01, theta=-51.248171 -> V=1.0, theta=0.0
% INFO    : Bus 5264	: V=1.02, theta=-54.586694 -> V=1.0, theta=0.0
% INFO    : Bus 5265	: V=1.0017869, theta=-67.411025 -> V=1.0, theta=0.0
% INFO    : Bus 5266	: V=1.002575, theta=-69.058953 -> V=1.0, theta=0.0
% INFO    : Bus 5267	: V=0.9999758, theta=-57.373472 -> V=1.0, theta=0.0
% INFO    : Bus 5268	: V=0.9892545, theta=-64.253043 -> V=1.0, theta=0.0
% INFO    : Bus 5269	: V=0.9945728, theta=-64.577204 -> V=1.0, theta=0.0
% INFO    : Bus 5270	: V=0.998202, theta=-58.538406 -> V=1.0, theta=0.0
% INFO    : Bus 5271	: V=1.0083029, theta=-53.759585 -> V=1.0, theta=0.0
% INFO    : Bus 5272	: V=0.9974701, theta=-70.754561 -> V=1.0, theta=0.0
% INFO    : Bus 5273	: V=1.0138222, theta=-70.862708 -> V=1.0, theta=0.0
% INFO    : Bus 5274	: V=0.9910199, theta=-69.1707 -> V=1.0, theta=0.0
% INFO    : Bus 5275	: V=0.9913302, theta=-59.264924 -> V=1.0, theta=0.0
% INFO    : Bus 5276	: V=1.0069896, theta=-54.258505 -> V=1.0, theta=0.0
% INFO    : Bus 5277	: V=0.992394, theta=-69.53569 -> V=1.0, theta=0.0
% INFO    : Bus 5278	: V=1.0102024, theta=-52.554014 -> V=1.0, theta=0.0
% INFO    : Bus 5279	: V=1.0181547, theta=-50.531719 -> V=1.0, theta=0.0
% INFO    : Bus 5280	: V=1.013529, theta=-51.845998 -> V=1.0, theta=0.0
% INFO    : Bus 5281	: V=1.0115594, theta=-47.590612 -> V=1.0, theta=0.0
% INFO    : Bus 5282	: V=1.0128451, theta=-48.047284 -> V=1.0, theta=0.0
% INFO    : Bus 5283	: V=1.0181547, theta=-50.531719 -> V=1.0, theta=0.0
% INFO    : Bus 5284	: V=0.9918793, theta=-67.852669 -> V=1.0, theta=0.0
% INFO    : Bus 5285	: V=0.9905622, theta=-60.206901 -> V=1.0, theta=0.0
% INFO    : Bus 5286	: V=1.0052144, theta=-53.831069 -> V=1.0, theta=0.0
% INFO    : Bus 5287	: V=0.9897372, theta=-69.86086 -> V=1.0, theta=0.0
% INFO    : Bus 5288	: V=0.9912369, theta=-64.286172 -> V=1.0, theta=0.0
% INFO    : Bus 5289	: V=0.9954071, theta=-70.890738 -> V=1.0, theta=0.0
% INFO    : Bus 5290	: V=0.9950207, theta=-59.905346 -> V=1.0, theta=0.0
% INFO    : Bus 5291	: V=0.9909141, theta=-68.086831 -> V=1.0, theta=0.0
% INFO    : Bus 5292	: V=0.9895244, theta=-66.14022 -> V=1.0, theta=0.0
% INFO    : Bus 5293	: V=0.9891966, theta=-62.153881 -> V=1.0, theta=0.0
% INFO    : Bus 5294	: V=0.9903335, theta=-71.482225 -> V=1.0, theta=0.0
% INFO    : Bus 5295	: V=1.0118986, theta=-63.160096 -> V=1.0, theta=0.0
% INFO    : Bus 5296	: V=1.0030607, theta=-65.770355 -> V=1.0, theta=0.0
% INFO    : Bus 5297	: V=1.0118986, theta=-63.160096 -> V=1.0, theta=0.0
% INFO    : Bus 5298	: V=1.0182148, theta=-62.474949 -> V=1.0, theta=0.0
% INFO    : Bus 5299	: V=1.0246525, theta=-61.758381 -> V=1.0, theta=0.0
% INFO    : Bus 5300	: V=1.0225474, theta=-61.994606 -> V=1.0, theta=0.0
% INFO    : Bus 5301	: V=1.0247494, theta=-61.76631 -> V=1.0, theta=0.0
% INFO    : Bus 5302	: V=1.04, theta=-58.745525 -> V=1.0, theta=0.0
% INFO    : Bus 5303	: V=1.04, theta=-59.868613 -> V=1.0, theta=0.0
% INFO    : Bus 5304	: V=1.0082389, theta=-63.450438 -> V=1.0, theta=0.0
% INFO    : Bus 5305	: V=0.9988872, theta=-67.469886 -> V=1.0, theta=0.0
% INFO    : Bus 5306	: V=1.0004879, theta=-64.53213 -> V=1.0, theta=0.0
% INFO    : Bus 5307	: V=1.0047799, theta=-70.069158 -> V=1.0, theta=0.0
% INFO    : Bus 5308	: V=0.9943756, theta=-68.779885 -> V=1.0, theta=0.0
% INFO    : Bus 5309	: V=0.9878137, theta=-71.070443 -> V=1.0, theta=0.0
% INFO    : Bus 5310	: V=1.0051586, theta=-69.577416 -> V=1.0, theta=0.0
% INFO    : Bus 5311	: V=0.9939398, theta=-71.580696 -> V=1.0, theta=0.0
% INFO    : Bus 5312	: V=0.9855713, theta=-66.661783 -> V=1.0, theta=0.0
% INFO    : Bus 5313	: V=1.0007257, theta=-67.064238 -> V=1.0, theta=0.0
% INFO    : Bus 5314	: V=1.0051578, theta=-56.413618 -> V=1.0, theta=0.0
% INFO    : Bus 5315	: V=0.9892711, theta=-68.434377 -> V=1.0, theta=0.0
% INFO    : Bus 5316	: V=1.02, theta=-70.678332 -> V=1.0, theta=0.0
% INFO    : Bus 5317	: V=1.0080908, theta=-55.056425 -> V=1.0, theta=0.0
% INFO    : Bus 5318	: V=1.0044714, theta=-58.222685 -> V=1.0, theta=0.0
% INFO    : Bus 5319	: V=1.01, theta=-54.207004 -> V=1.0, theta=0.0
% INFO    : Bus 5320	: V=1.0080908, theta=-55.056425 -> V=1.0, theta=0.0
% INFO    : Bus 5321	: V=1.01, theta=-54.244012 -> V=1.0, theta=0.0
% INFO    : Bus 5322	: V=1.0099515, theta=-63.697051 -> V=1.0, theta=0.0
% INFO    : Bus 5323	: V=0.9993, theta=-68.008163 -> V=1.0, theta=0.0
% INFO    : Bus 5324	: V=1.038225, theta=-60.522063 -> V=1.0, theta=0.0
% INFO    : Bus 5325	: V=1.0378266, theta=-60.507418 -> V=1.0, theta=0.0
% INFO    : Bus 5326	: V=1.0202276, theta=-62.58827 -> V=1.0, theta=0.0
% INFO    : Bus 5327	: V=0.9985814, theta=-56.952327 -> V=1.0, theta=0.0
% INFO    : Bus 5328	: V=0.9968147, theta=-57.749102 -> V=1.0, theta=0.0
% INFO    : Bus 5329	: V=0.9871331, theta=-70.18317 -> V=1.0, theta=0.0
% INFO    : Bus 5330	: V=0.9965855, theta=-68.188574 -> V=1.0, theta=0.0
% INFO    : Bus 5331	: V=0.9923225, theta=-68.599422 -> V=1.0, theta=0.0
% INFO    : Bus 5332	: V=0.9916667, theta=-68.929235 -> V=1.0, theta=0.0
% INFO    : Bus 5333	: V=0.9839362, theta=-68.847776 -> V=1.0, theta=0.0
% INFO    : Bus 5334	: V=1.0098473, theta=-41.806469 -> V=1.0, theta=0.0
% INFO    : Bus 5335	: V=0.9878591, theta=-71.149131 -> V=1.0, theta=0.0
% INFO    : Bus 5336	: V=0.9940233, theta=-68.539612 -> V=1.0, theta=0.0
% INFO    : Bus 5337	: V=0.9991174, theta=-54.939632 -> V=1.0, theta=0.0
% INFO    : Bus 5338	: V=0.9846285, theta=-65.03727 -> V=1.0, theta=0.0
% INFO    : Bus 5339	: V=1.0142057, theta=-70.446415 -> V=1.0, theta=0.0
% INFO    : Bus 5340	: V=0.994689, theta=-70.882977 -> V=1.0, theta=0.0
% INFO    : Bus 5341	: V=1.0106115, theta=-69.40844 -> V=1.0, theta=0.0
% INFO    : Bus 5342	: V=1.0191371, theta=-68.253457 -> V=1.0, theta=0.0
% INFO    : Bus 5343	: V=1.04, theta=-63.965393 -> V=1.0, theta=0.0
% INFO    : Bus 5344	: V=1.0002566, theta=-71.852282 -> V=1.0, theta=0.0
% INFO    : Bus 5345	: V=0.9899261, theta=-62.28552 -> V=1.0, theta=0.0
% INFO    : Bus 5346	: V=0.997061, theta=-68.104671 -> V=1.0, theta=0.0
% INFO    : Bus 5347	: V=1.0040003, theta=-44.533103 -> V=1.0, theta=0.0
% INFO    : Bus 5348	: V=0.9919926, theta=-64.511993 -> V=1.0, theta=0.0
% INFO    : Bus 5349	: V=0.9929598, theta=-69.041616 -> V=1.0, theta=0.0
% INFO    : Bus 5350	: V=1.0048688, theta=-64.318742 -> V=1.0, theta=0.0
% INFO    : Bus 5351	: V=0.9976758, theta=-67.548429 -> V=1.0, theta=0.0
% INFO    : Bus 5352	: V=0.9956137, theta=-69.841151 -> V=1.0, theta=0.0
% INFO    : Bus 5353	: V=1.0026057, theta=-68.677627 -> V=1.0, theta=0.0
% INFO    : Bus 5354	: V=1.0009126, theta=-71.080311 -> V=1.0, theta=0.0
% INFO    : Bus 5355	: V=0.9942036, theta=-65.201819 -> V=1.0, theta=0.0
% INFO    : Bus 5356	: V=0.9961997, theta=-70.491124 -> V=1.0, theta=0.0
% INFO    : Bus 5357	: V=0.9913487, theta=-68.922778 -> V=1.0, theta=0.0
% INFO    : Bus 5358	: V=1.0175023, theta=-49.994358 -> V=1.0, theta=0.0
% INFO    : Bus 5359	: V=1.0147522, theta=-52.391074 -> V=1.0, theta=0.0
% INFO    : Bus 5360	: V=1.01, theta=-43.70288 -> V=1.0, theta=0.0
% INFO    : Bus 5361	: V=1.0019943, theta=-56.039999 -> V=1.0, theta=0.0
% INFO    : Bus 5362	: V=0.9996355, theta=-57.008435 -> V=1.0, theta=0.0
% INFO    : Bus 5363	: V=1.0016692, theta=-55.844546 -> V=1.0, theta=0.0
% INFO    : Bus 5364	: V=1.0, theta=-54.88496 -> V=1.0, theta=0.0
% INFO    : Bus 5365	: V=1.0, theta=-53.637979 -> V=1.0, theta=0.0
% INFO    : Bus 5366	: V=1.0, theta=-53.307634 -> V=1.0, theta=0.0
% INFO    : Bus 5367	: V=1.0, theta=-53.388333 -> V=1.0, theta=0.0
% INFO    : Bus 5368	: V=1.0, theta=-54.275356 -> V=1.0, theta=0.0
% INFO    : Bus 5369	: V=1.0, theta=-53.163939 -> V=1.0, theta=0.0
% INFO    : Bus 5370	: V=0.9898376, theta=-68.314982 -> V=1.0, theta=0.0
% INFO    : Bus 5371	: V=0.9990842, theta=-67.494191 -> V=1.0, theta=0.0
% INFO    : Bus 5372	: V=0.9947156, theta=-71.470433 -> V=1.0, theta=0.0
% INFO    : Bus 5373	: V=0.9809199, theta=-70.989893 -> V=1.0, theta=0.0
% INFO    : Bus 5374	: V=1.0057338, theta=-68.137642 -> V=1.0, theta=0.0
% INFO    : Bus 5375	: V=0.9927714, theta=-68.109008 -> V=1.0, theta=0.0
% INFO    : Bus 5376	: V=0.9989449, theta=-68.607522 -> V=1.0, theta=0.0
% INFO    : Bus 5377	: V=1.0020741, theta=-56.173519 -> V=1.0, theta=0.0
% INFO    : Bus 5378	: V=1.0150235, theta=-57.154007 -> V=1.0, theta=0.0
% INFO    : Bus 5379	: V=0.9973767, theta=-69.93122 -> V=1.0, theta=0.0
% INFO    : Bus 5380	: V=1.0145678, theta=-60.609095 -> V=1.0, theta=0.0
% INFO    : Bus 5381	: V=1.0057336, theta=-62.172007 -> V=1.0, theta=0.0
% INFO    : Bus 5382	: V=1.029499, theta=-60.121057 -> V=1.0, theta=0.0
% INFO    : Bus 5383	: V=1.0315334, theta=-60.053641 -> V=1.0, theta=0.0
% INFO    : Bus 5384	: V=1.0086261, theta=-64.346118 -> V=1.0, theta=0.0
% INFO    : Bus 5385	: V=1.0052249, theta=-66.916159 -> V=1.0, theta=0.0
% INFO    : Bus 5386	: V=0.9972452, theta=-70.126538 -> V=1.0, theta=0.0
% INFO    : Bus 5387	: V=0.985951, theta=-69.547 -> V=1.0, theta=0.0
% INFO    : Bus 5388	: V=1.0145632, theta=-54.396598 -> V=1.0, theta=0.0
% INFO    : Bus 5389	: V=1.0101978, theta=-55.706892 -> V=1.0, theta=0.0
% INFO    : Bus 5390	: V=1.0078189, theta=-53.494612 -> V=1.0, theta=0.0
% INFO    : Bus 5391	: V=1.0057948, theta=-54.879081 -> V=1.0, theta=0.0
% INFO    : Bus 5392	: V=0.9978881, theta=-56.183684 -> V=1.0, theta=0.0
% INFO    : Bus 5393	: V=1.0019788, theta=-57.70293 -> V=1.0, theta=0.0
% INFO    : Bus 5394	: V=1.0186515, theta=-40.187168 -> V=1.0, theta=0.0
% INFO    : Bus 5395	: V=1.0162923, theta=-38.070704 -> V=1.0, theta=0.0
% INFO    : Bus 5396	: V=1.0099424, theta=-40.828796 -> V=1.0, theta=0.0
% INFO    : Bus 5397	: V=1.0009101, theta=-38.806773 -> V=1.0, theta=0.0
% INFO    : Bus 5398	: V=1.0009101, theta=-38.806773 -> V=1.0, theta=0.0
% INFO    : Bus 5399	: V=1.0223664, theta=-39.458446 -> V=1.0, theta=0.0
% INFO    : Bus 5400	: V=0.994643, theta=-67.385022 -> V=1.0, theta=0.0
% INFO    : Bus 5401	: V=1.0078384, theta=-55.780791 -> V=1.0, theta=0.0
% INFO    : Bus 5402	: V=0.9986592, theta=-59.28462 -> V=1.0, theta=0.0
% INFO    : Bus 5403	: V=1.0209295, theta=-54.320276 -> V=1.0, theta=0.0
% INFO    : Bus 5404	: V=1.0168754, theta=-54.924513 -> V=1.0, theta=0.0
% INFO    : Bus 5405	: V=1.0169789, theta=-54.832091 -> V=1.0, theta=0.0
% INFO    : Bus 5406	: V=1.0205178, theta=-54.363383 -> V=1.0, theta=0.0
% INFO    : Bus 5407	: V=1.0092175, theta=-57.64721 -> V=1.0, theta=0.0
% INFO    : Bus 5408	: V=1.0046092, theta=-67.309371 -> V=1.0, theta=0.0
% INFO    : Bus 5409	: V=0.9826454, theta=-68.99184 -> V=1.0, theta=0.0
% INFO    : Bus 5410	: V=1.0214164, theta=-51.323068 -> V=1.0, theta=0.0
% INFO    : Bus 5411	: V=1.02, theta=-54.18347 -> V=1.0, theta=0.0
% INFO    : Bus 5412	: V=0.9932948, theta=-69.322418 -> V=1.0, theta=0.0
% INFO    : Bus 5413	: V=1.0038606, theta=-51.501099 -> V=1.0, theta=0.0
% INFO    : Bus 5414	: V=1.0118748, theta=-52.680413 -> V=1.0, theta=0.0
% INFO    : Bus 5415	: V=1.0, theta=-49.285465 -> V=1.0, theta=0.0
% INFO    : Bus 5416	: V=1.0, theta=-49.261136 -> V=1.0, theta=0.0
% INFO    : Bus 5417	: V=1.0, theta=-49.526965 -> V=1.0, theta=0.0
% INFO    : Bus 5418	: V=1.0003941, theta=-49.639043 -> V=1.0, theta=0.0
% INFO    : Bus 5419	: V=1.0019011, theta=-50.411623 -> V=1.0, theta=0.0
% INFO    : Bus 5420	: V=0.9987242, theta=-67.115974 -> V=1.0, theta=0.0
% INFO    : Bus 5421	: V=1.0175787, theta=-67.796623 -> V=1.0, theta=0.0
% INFO    : Bus 5422	: V=1.02, theta=-70.307658 -> V=1.0, theta=0.0
% INFO    : Bus 5423	: V=1.0188815, theta=-69.635323 -> V=1.0, theta=0.0
% INFO    : Bus 5424	: V=1.02, theta=-70.307658 -> V=1.0, theta=0.0
% INFO    : Bus 5425	: V=0.9920582, theta=-69.820644 -> V=1.0, theta=0.0
% INFO    : Bus 5426	: V=0.9885187, theta=-65.321528 -> V=1.0, theta=0.0
% INFO    : Bus 5427	: V=0.9874495, theta=-66.568896 -> V=1.0, theta=0.0
% INFO    : Bus 5428	: V=0.9960564, theta=-68.107995 -> V=1.0, theta=0.0
% INFO    : Bus 5429	: V=0.9863671, theta=-69.279226 -> V=1.0, theta=0.0
% INFO    : Bus 5430	: V=1.002199, theta=-64.823986 -> V=1.0, theta=0.0
% INFO    : Bus 5431	: V=0.9911678, theta=-69.579283 -> V=1.0, theta=0.0
% INFO    : Bus 5432	: V=0.9963417, theta=-63.486293 -> V=1.0, theta=0.0
% INFO    : Bus 5433	: V=0.9911132, theta=-70.069302 -> V=1.0, theta=0.0
% INFO    : Bus 5434	: V=1.0024574, theta=-66.950063 -> V=1.0, theta=0.0
% INFO    : Bus 5435	: V=1.0111243, theta=-54.637447 -> V=1.0, theta=0.0
% INFO    : Bus 5436	: V=0.9936079, theta=-71.013515 -> V=1.0, theta=0.0
% INFO    : Bus 5437	: V=0.9961481, theta=-58.593306 -> V=1.0, theta=0.0
% INFO    : Bus 5438	: V=0.9929895, theta=-68.676902 -> V=1.0, theta=0.0
% INFO    : Bus 5439	: V=0.9977241, theta=-63.421008 -> V=1.0, theta=0.0
% INFO    : Bus 5440	: V=0.9995155, theta=-70.236704 -> V=1.0, theta=0.0
% INFO    : Bus 5441	: V=0.9939077, theta=-66.828473 -> V=1.0, theta=0.0
% INFO    : Bus 5442	: V=0.9910271, theta=-69.082571 -> V=1.0, theta=0.0
% INFO    : Bus 5443	: V=0.9945198, theta=-68.429186 -> V=1.0, theta=0.0
% INFO    : Bus 5444	: V=1.01, theta=-59.904119 -> V=1.0, theta=0.0
% INFO    : Bus 5445	: V=0.9988996, theta=-63.75909 -> V=1.0, theta=0.0
% INFO    : Bus 5446	: V=1.0007188, theta=-57.996328 -> V=1.0, theta=0.0
% INFO    : Bus 5447	: V=0.9855936, theta=-68.26031 -> V=1.0, theta=0.0
% INFO    : Bus 5448	: V=1.0073427, theta=-63.848926 -> V=1.0, theta=0.0
% INFO    : Bus 5449	: V=1.0087692, theta=-67.27007 -> V=1.0, theta=0.0
% INFO    : Bus 5450	: V=0.9889866, theta=-68.031629 -> V=1.0, theta=0.0
% INFO    : Bus 5451	: V=1.0224514, theta=-51.302315 -> V=1.0, theta=0.0
% INFO    : Bus 5452	: V=1.0173985, theta=-52.602974 -> V=1.0, theta=0.0
% INFO    : Bus 5453	: V=0.9952791, theta=-65.588086 -> V=1.0, theta=0.0
% INFO    : Bus 5454	: V=1.0010474, theta=-65.992649 -> V=1.0, theta=0.0
% INFO    : Bus 5455	: V=0.9920074, theta=-61.593252 -> V=1.0, theta=0.0
% INFO    : Bus 5456	: V=1.0098701, theta=-48.242211 -> V=1.0, theta=0.0
% INFO    : Bus 5457	: V=0.9904179, theta=-69.542892 -> V=1.0, theta=0.0
% INFO    : Bus 5458	: V=1.0063243, theta=-53.862605 -> V=1.0, theta=0.0
% INFO    : Bus 5459	: V=1.005084, theta=-55.322466 -> V=1.0, theta=0.0
% INFO    : Bus 5460	: V=0.9870488, theta=-58.117739 -> V=1.0, theta=0.0
% INFO    : Bus 5461	: V=1.0048676, theta=-53.602821 -> V=1.0, theta=0.0
% INFO    : Bus 5462	: V=0.991824, theta=-69.65704 -> V=1.0, theta=0.0
% INFO    : Bus 5463	: V=0.989657, theta=-70.804802 -> V=1.0, theta=0.0
% INFO    : Bus 5464	: V=1.0059232, theta=-64.052134 -> V=1.0, theta=0.0
% INFO    : Bus 5465	: V=1.0078318, theta=-67.865893 -> V=1.0, theta=0.0
% INFO    : Bus 5466	: V=1.0004435, theta=-56.488153 -> V=1.0, theta=0.0
% INFO    : Bus 5467	: V=0.9960545, theta=-70.943419 -> V=1.0, theta=0.0
% INFO    : Bus 5468	: V=0.9917295, theta=-69.81791 -> V=1.0, theta=0.0
% INFO    : Bus 5469	: V=0.9907545, theta=-68.85818 -> V=1.0, theta=0.0
% INFO    : Bus 5470	: V=1.0066127, theta=-57.696901 -> V=1.0, theta=0.0
% INFO    : Bus 5471	: V=1.0143817, theta=-53.627198 -> V=1.0, theta=0.0
% INFO    : Bus 5472	: V=0.9967958, theta=-46.056698 -> V=1.0, theta=0.0
% INFO    : Bus 5473	: V=0.9996316, theta=-60.107888 -> V=1.0, theta=0.0
% INFO    : Bus 5474	: V=0.9953282, theta=-59.969131 -> V=1.0, theta=0.0
% INFO    : Bus 5475	: V=0.9945358, theta=-68.291986 -> V=1.0, theta=0.0
% INFO    : Bus 5476	: V=0.9869568, theta=-62.575095 -> V=1.0, theta=0.0
% INFO    : Bus 5477	: V=1.0074718, theta=-55.584043 -> V=1.0, theta=0.0
% INFO    : Bus 5478	: V=0.9942696, theta=-70.236386 -> V=1.0, theta=0.0
% INFO    : Bus 5479	: V=1.0027011, theta=-61.963574 -> V=1.0, theta=0.0
% INFO    : Bus 5480	: V=0.9926412, theta=-65.502921 -> V=1.0, theta=0.0
% INFO    : Bus 5481	: V=0.9863182, theta=-66.8608 -> V=1.0, theta=0.0
% INFO    : Bus 5482	: V=1.0038408, theta=-71.681094 -> V=1.0, theta=0.0
% INFO    : Bus 5483	: V=1.0035636, theta=-68.244149 -> V=1.0, theta=0.0
% INFO    : Bus 5484	: V=1.0128539, theta=-44.383761 -> V=1.0, theta=0.0
% INFO    : Bus 5485	: V=1.0088631, theta=-60.205178 -> V=1.0, theta=0.0
% INFO    : Bus 6001	: V=1.02, theta=-57.145911 -> V=1.0, theta=0.0
% INFO    : Bus 6002	: V=1.0020095, theta=-57.147142 -> V=1.0, theta=0.0
% INFO    : Bus 6003	: V=1.0305849, theta=-46.541158 -> V=1.0, theta=0.0
% INFO    : Bus 6004	: V=1.0152004, theta=-42.924688 -> V=1.0, theta=0.0
% INFO    : Bus 6005	: V=1.0148009, theta=-46.15148 -> V=1.0, theta=0.0
% INFO    : Bus 6006	: V=1.04, theta=-45.141843 -> V=1.0, theta=0.0
% INFO    : Bus 6007	: V=1.0305849, theta=-46.541158 -> V=1.0, theta=0.0
% INFO    : Bus 6008	: V=1.04, theta=-45.02013 -> V=1.0, theta=0.0
% INFO    : Bus 6009	: V=1.04, theta=-43.991316 -> V=1.0, theta=0.0
% INFO    : Bus 6010	: V=1.04, theta=-44.771917 -> V=1.0, theta=0.0
% INFO    : Bus 6011	: V=1.0072892, theta=-52.595785 -> V=1.0, theta=0.0
% INFO    : Bus 6012	: V=1.02, theta=-49.998432 -> V=1.0, theta=0.0
% INFO    : Bus 6013	: V=0.9866496, theta=-58.169646 -> V=1.0, theta=0.0
% INFO    : Bus 6014	: V=1.0108276, theta=-51.980883 -> V=1.0, theta=0.0
% INFO    : Bus 6015	: V=1.0015089, theta=-56.462291 -> V=1.0, theta=0.0
% INFO    : Bus 6016	: V=1.0032448, theta=-57.247275 -> V=1.0, theta=0.0
% INFO    : Bus 6017	: V=1.0003992, theta=-55.488203 -> V=1.0, theta=0.0
% INFO    : Bus 6018	: V=0.9889906, theta=-56.894225 -> V=1.0, theta=0.0
% INFO    : Bus 6019	: V=0.9877333, theta=-57.563717 -> V=1.0, theta=0.0
% INFO    : Bus 6020	: V=1.0150397, theta=-51.837982 -> V=1.0, theta=0.0
% INFO    : Bus 6021	: V=1.0251829, theta=-49.223128 -> V=1.0, theta=0.0
% INFO    : Bus 6022	: V=1.0133061, theta=-51.936966 -> V=1.0, theta=0.0
% INFO    : Bus 6023	: V=0.996817, theta=-55.744073 -> V=1.0, theta=0.0
% INFO    : Bus 6024	: V=1.0175626, theta=-59.340525 -> V=1.0, theta=0.0
% INFO    : Bus 6025	: V=1.02, theta=-57.485172 -> V=1.0, theta=0.0
% INFO    : Bus 6026	: V=0.9941741, theta=-56.295405 -> V=1.0, theta=0.0
% INFO    : Bus 6027	: V=1.0088223, theta=-52.734633 -> V=1.0, theta=0.0
% INFO    : Bus 6028	: V=0.9860633, theta=-57.307881 -> V=1.0, theta=0.0
% INFO    : Bus 6029	: V=1.0136023, theta=-46.775005 -> V=1.0, theta=0.0
% INFO    : Bus 6030	: V=1.0128595, theta=-35.973163 -> V=1.0, theta=0.0
% INFO    : Bus 6031	: V=1.0080131, theta=-38.635731 -> V=1.0, theta=0.0
% INFO    : Bus 6032	: V=0.9902783, theta=-59.914525 -> V=1.0, theta=0.0
% INFO    : Bus 6033	: V=1.0144259, theta=-50.974652 -> V=1.0, theta=0.0
% INFO    : Bus 6034	: V=1.0032863, theta=-53.153084 -> V=1.0, theta=0.0
% INFO    : Bus 6035	: V=0.9918216, theta=-56.203084 -> V=1.0, theta=0.0
% INFO    : Bus 6036	: V=1.0080707, theta=-52.029643 -> V=1.0, theta=0.0
% INFO    : Bus 6037	: V=1.0029147, theta=-54.748312 -> V=1.0, theta=0.0
% INFO    : Bus 6038	: V=1.0238171, theta=-49.532066 -> V=1.0, theta=0.0
% INFO    : Bus 6039	: V=1.0034386, theta=-53.39117 -> V=1.0, theta=0.0
% INFO    : Bus 6040	: V=0.989049, theta=-57.313792 -> V=1.0, theta=0.0
% INFO    : Bus 6041	: V=1.0278202, theta=-49.536526 -> V=1.0, theta=0.0
% INFO    : Bus 6042	: V=1.04, theta=-49.544328 -> V=1.0, theta=0.0
% INFO    : Bus 6043	: V=0.9921119, theta=-55.799315 -> V=1.0, theta=0.0
% INFO    : Bus 6044	: V=0.9904657, theta=-57.090937 -> V=1.0, theta=0.0
% INFO    : Bus 6045	: V=1.0221792, theta=-49.143124 -> V=1.0, theta=0.0
% INFO    : Bus 6046	: V=1.0145212, theta=-52.283327 -> V=1.0, theta=0.0
% INFO    : Bus 6047	: V=1.0060686, theta=-56.795098 -> V=1.0, theta=0.0
% INFO    : Bus 6048	: V=1.0221792, theta=-49.143124 -> V=1.0, theta=0.0
% INFO    : Bus 6049	: V=1.0221792, theta=-49.143124 -> V=1.0, theta=0.0
% INFO    : Bus 6050	: V=1.0221792, theta=-49.143124 -> V=1.0, theta=0.0
% INFO    : Bus 6051	: V=1.0294869, theta=-48.357067 -> V=1.0, theta=0.0
% INFO    : Bus 6052	: V=1.0221792, theta=-49.143124 -> V=1.0, theta=0.0
% INFO    : Bus 6053	: V=1.0304925, theta=-48.237773 -> V=1.0, theta=0.0
% INFO    : Bus 6054	: V=1.0377347, theta=-47.43131 -> V=1.0, theta=0.0
% INFO    : Bus 6055	: V=1.0156228, theta=-59.115309 -> V=1.0, theta=0.0
% INFO    : Bus 6056	: V=1.0219396, theta=-46.727696 -> V=1.0, theta=0.0
% INFO    : Bus 6057	: V=1.0150475, theta=-49.599546 -> V=1.0, theta=0.0
% INFO    : Bus 6058	: V=1.0068577, theta=-51.947603 -> V=1.0, theta=0.0
% INFO    : Bus 6059	: V=1.0160537, theta=-55.715938 -> V=1.0, theta=0.0
% INFO    : Bus 6060	: V=0.9995669, theta=-58.191201 -> V=1.0, theta=0.0
% INFO    : Bus 6061	: V=0.9858053, theta=-58.092888 -> V=1.0, theta=0.0
% INFO    : Bus 6062	: V=1.0146557, theta=-33.668984 -> V=1.0, theta=0.0
% INFO    : Bus 6063	: V=1.0103229, theta=-36.702929 -> V=1.0, theta=0.0
% INFO    : Bus 6064	: V=1.0025514, theta=-39.962196 -> V=1.0, theta=0.0
% INFO    : Bus 6065	: V=0.9923879, theta=-57.086382 -> V=1.0, theta=0.0
% INFO    : Bus 6066	: V=1.0240189, theta=-47.346963 -> V=1.0, theta=0.0
% INFO    : Bus 6067	: V=1.0159132, theta=-49.679612 -> V=1.0, theta=0.0
% INFO    : Bus 6068	: V=1.0067932, theta=-53.543801 -> V=1.0, theta=0.0
% INFO    : Bus 6069	: V=1.03, theta=-46.535884 -> V=1.0, theta=0.0
% INFO    : Bus 6070	: V=1.03, theta=-45.251954 -> V=1.0, theta=0.0
% INFO    : Bus 6071	: V=1.03, theta=-46.796851 -> V=1.0, theta=0.0
% INFO    : Bus 6072	: V=1.0240189, theta=-47.346963 -> V=1.0, theta=0.0
% INFO    : Bus 6073	: V=1.03, theta=-46.199633 -> V=1.0, theta=0.0
% INFO    : Bus 6074	: V=1.03, theta=-46.211546 -> V=1.0, theta=0.0
% INFO    : Bus 6075	: V=1.0159003, theta=-32.143234 -> V=1.0, theta=0.0
% INFO    : Bus 6076	: V=1.0162191, theta=-34.342643 -> V=1.0, theta=0.0
% INFO    : Bus 6077	: V=1.0150255, theta=-36.439002 -> V=1.0, theta=0.0
% INFO    : Bus 6078	: V=1.0072111, theta=-29.024572 -> V=1.0, theta=0.0
% INFO    : Bus 6079	: V=1.0123594, theta=-31.146567 -> V=1.0, theta=0.0
% INFO    : Bus 6080	: V=1.0108425, theta=-30.782013 -> V=1.0, theta=0.0
% INFO    : Bus 6081	: V=1.0192485, theta=-50.930184 -> V=1.0, theta=0.0
% INFO    : Bus 6082	: V=1.04, theta=-48.380342 -> V=1.0, theta=0.0
% INFO    : Bus 6083	: V=1.04, theta=-42.001575 -> V=1.0, theta=0.0
% INFO    : Bus 6084	: V=1.0002117, theta=-55.520058 -> V=1.0, theta=0.0
% INFO    : Bus 6085	: V=1.0003146, theta=-55.247685 -> V=1.0, theta=0.0
% INFO    : Bus 6086	: V=1.000338, theta=-52.773455 -> V=1.0, theta=0.0
% INFO    : Bus 6087	: V=1.0002117, theta=-55.520058 -> V=1.0, theta=0.0
% INFO    : Bus 6088	: V=1.0004155, theta=-55.089875 -> V=1.0, theta=0.0
% INFO    : Bus 6089	: V=1.0004354, theta=-53.988311 -> V=1.0, theta=0.0
% INFO    : Bus 6090	: V=1.0004047, theta=-53.788457 -> V=1.0, theta=0.0
% INFO    : Bus 6091	: V=1.0017026, theta=-58.780156 -> V=1.0, theta=0.0
% INFO    : Bus 6092	: V=1.02, theta=-48.15525 -> V=1.0, theta=0.0
% INFO    : Bus 6093	: V=0.9939976, theta=-56.347205 -> V=1.0, theta=0.0
% INFO    : Bus 6094	: V=1.0013936, theta=-55.87612 -> V=1.0, theta=0.0
% INFO    : Bus 6095	: V=0.9981678, theta=-57.818528 -> V=1.0, theta=0.0
% INFO    : Bus 6096	: V=1.02, theta=-53.54396 -> V=1.0, theta=0.0
% INFO    : Bus 6097	: V=0.991662, theta=-56.883561 -> V=1.0, theta=0.0
% INFO    : Bus 6098	: V=0.9800188, theta=-58.600316 -> V=1.0, theta=0.0
% INFO    : Bus 6099	: V=0.9917895, theta=-57.059193 -> V=1.0, theta=0.0
% INFO    : Bus 6100	: V=0.9931043, theta=-57.193845 -> V=1.0, theta=0.0
% INFO    : Bus 6101	: V=1.0183246, theta=-33.148816 -> V=1.0, theta=0.0
% INFO    : Bus 6102	: V=1.0161934, theta=-36.313929 -> V=1.0, theta=0.0
% INFO    : Bus 6103	: V=1.02, theta=-42.13066 -> V=1.0, theta=0.0
% INFO    : Bus 6104	: V=1.0256821, theta=-32.35213 -> V=1.0, theta=0.0
% INFO    : Bus 6105	: V=1.0299408, theta=-31.870217 -> V=1.0, theta=0.0
% INFO    : Bus 6106	: V=1.0242652, theta=-32.516598 -> V=1.0, theta=0.0
% INFO    : Bus 6107	: V=1.0295819, theta=-48.079675 -> V=1.0, theta=0.0
% INFO    : Bus 6108	: V=1.0079822, theta=-48.094672 -> V=1.0, theta=0.0
% INFO    : Bus 6109	: V=1.0020973, theta=-50.975051 -> V=1.0, theta=0.0
% INFO    : Bus 6110	: V=1.04, theta=-46.348611 -> V=1.0, theta=0.0
% INFO    : Bus 6111	: V=1.04, theta=-46.407475 -> V=1.0, theta=0.0
% INFO    : Bus 6112	: V=0.995737, theta=-55.303272 -> V=1.0, theta=0.0
% INFO    : Bus 6113	: V=0.9848337, theta=-57.966533 -> V=1.0, theta=0.0
% INFO    : Bus 6114	: V=0.9827326, theta=-58.649977 -> V=1.0, theta=0.0
% INFO    : Bus 6115	: V=0.9909609, theta=-57.362442 -> V=1.0, theta=0.0
% INFO    : Bus 6116	: V=0.9906801, theta=-58.452052 -> V=1.0, theta=0.0
% INFO    : Bus 6117	: V=1.0154177, theta=-44.521073 -> V=1.0, theta=0.0
% INFO    : Bus 6118	: V=1.0245311, theta=-49.664104 -> V=1.0, theta=0.0
% INFO    : Bus 6119	: V=1.0064166, theta=-53.179337 -> V=1.0, theta=0.0
% INFO    : Bus 6120	: V=0.9947036, theta=-56.427275 -> V=1.0, theta=0.0
% INFO    : Bus 6121	: V=1.0011928, theta=-57.005974 -> V=1.0, theta=0.0
% INFO    : Bus 6122	: V=1.0031342, theta=-39.448426 -> V=1.0, theta=0.0
% INFO    : Bus 6123	: V=0.9827518, theta=-57.869933 -> V=1.0, theta=0.0
% INFO    : Bus 6124	: V=0.9997188, theta=-54.146273 -> V=1.0, theta=0.0
% INFO    : Bus 6125	: V=0.991773, theta=-54.393602 -> V=1.0, theta=0.0
% INFO    : Bus 6126	: V=0.9876835, theta=-57.322137 -> V=1.0, theta=0.0
% INFO    : Bus 6127	: V=0.9966121, theta=-52.976736 -> V=1.0, theta=0.0
% INFO    : Bus 6128	: V=0.9867809, theta=-58.659778 -> V=1.0, theta=0.0
% INFO    : Bus 6129	: V=0.9939284, theta=-57.564686 -> V=1.0, theta=0.0
% INFO    : Bus 6130	: V=0.9889104, theta=-57.003515 -> V=1.0, theta=0.0
% INFO    : Bus 6131	: V=0.9872801, theta=-57.600295 -> V=1.0, theta=0.0
% INFO    : Bus 6132	: V=0.9781848, theta=-58.864572 -> V=1.0, theta=0.0
% INFO    : Bus 6133	: V=1.0080216, theta=-49.999418 -> V=1.0, theta=0.0
% INFO    : Bus 6134	: V=1.0112914, theta=-57.583418 -> V=1.0, theta=0.0
% INFO    : Bus 6135	: V=1.0020148, theta=-37.892541 -> V=1.0, theta=0.0
% INFO    : Bus 6136	: V=1.0033349, theta=-57.710137 -> V=1.0, theta=0.0
% INFO    : Bus 6137	: V=0.9780433, theta=-59.868034 -> V=1.0, theta=0.0
% INFO    : Bus 6138	: V=1.0020877, theta=-59.434947 -> V=1.0, theta=0.0
% INFO    : Bus 6139	: V=1.0045686, theta=-52.898826 -> V=1.0, theta=0.0
% INFO    : Bus 6140	: V=1.0067395, theta=-56.582944 -> V=1.0, theta=0.0
% INFO    : Bus 6141	: V=1.024081, theta=-46.402368 -> V=1.0, theta=0.0
% INFO    : Bus 6142	: V=1.0150927, theta=-49.965762 -> V=1.0, theta=0.0
% INFO    : Bus 6143	: V=1.0113717, theta=-53.501197 -> V=1.0, theta=0.0
% INFO    : Bus 6144	: V=1.024081, theta=-46.402368 -> V=1.0, theta=0.0
% INFO    : Bus 6145	: V=1.03, theta=-43.270787 -> V=1.0, theta=0.0
% INFO    : Bus 6146	: V=1.03, theta=-43.386254 -> V=1.0, theta=0.0
% INFO    : Bus 6147	: V=1.03, theta=-44.109558 -> V=1.0, theta=0.0
% INFO    : Bus 6148	: V=1.024081, theta=-46.402368 -> V=1.0, theta=0.0
% INFO    : Bus 6149	: V=1.03, theta=-45.840239 -> V=1.0, theta=0.0
% INFO    : Bus 6150	: V=1.0095183, theta=-57.934254 -> V=1.0, theta=0.0
% INFO    : Bus 6151	: V=1.02, theta=-43.235281 -> V=1.0, theta=0.0
% INFO    : Bus 6152	: V=1.0104647, theta=-53.097064 -> V=1.0, theta=0.0
% INFO    : Bus 6153	: V=0.9905418, theta=-55.254344 -> V=1.0, theta=0.0
% INFO    : Bus 6154	: V=0.99088, theta=-56.379406 -> V=1.0, theta=0.0
% INFO    : Bus 6155	: V=0.9863765, theta=-56.214168 -> V=1.0, theta=0.0
% INFO    : Bus 6156	: V=1.0114978, theta=-51.793344 -> V=1.0, theta=0.0
% INFO    : Bus 6157	: V=0.9963574, theta=-59.173765 -> V=1.0, theta=0.0
% INFO    : Bus 6158	: V=1.02, theta=-43.310626 -> V=1.0, theta=0.0
% INFO    : Bus 6159	: V=0.9991662, theta=-56.375804 -> V=1.0, theta=0.0
% INFO    : Bus 6160	: V=0.9854247, theta=-57.632833 -> V=1.0, theta=0.0
% INFO    : Bus 6161	: V=1.0237677, theta=-45.517462 -> V=1.0, theta=0.0
% INFO    : Bus 6162	: V=1.0173473, theta=-49.105834 -> V=1.0, theta=0.0
% INFO    : Bus 6163	: V=1.0101261, theta=-51.651626 -> V=1.0, theta=0.0
% INFO    : Bus 6164	: V=1.03, theta=-44.880835 -> V=1.0, theta=0.0
% INFO    : Bus 6165	: V=1.03, theta=-44.809174 -> V=1.0, theta=0.0
% INFO    : Bus 6166	: V=1.03, theta=-45.22156 -> V=1.0, theta=0.0
% INFO    : Bus 6167	: V=1.03, theta=-44.960579 -> V=1.0, theta=0.0
% INFO    : Bus 6168	: V=0.9902297, theta=-58.211482 -> V=1.0, theta=0.0
% INFO    : Bus 6169	: V=1.0258044, theta=-46.04155 -> V=1.0, theta=0.0
% INFO    : Bus 6170	: V=1.0169473, theta=-50.271244 -> V=1.0, theta=0.0
% INFO    : Bus 6171	: V=1.0030947, theta=-53.489989 -> V=1.0, theta=0.0
% INFO    : Bus 6172	: V=1.0110807, theta=-36.815353 -> V=1.0, theta=0.0
% INFO    : Bus 6173	: V=1.0108386, theta=-39.005232 -> V=1.0, theta=0.0
% INFO    : Bus 6174	: V=0.9979889, theta=-57.222986 -> V=1.0, theta=0.0
% INFO    : Bus 6175	: V=0.983618, theta=-58.057617 -> V=1.0, theta=0.0
% INFO    : Bus 6176	: V=0.9948196, theta=-56.775257 -> V=1.0, theta=0.0
% INFO    : Bus 6177	: V=1.02, theta=-52.176338 -> V=1.0, theta=0.0
% INFO    : Bus 6178	: V=1.0060474, theta=-55.336707 -> V=1.0, theta=0.0
% INFO    : Bus 6179	: V=1.0022385, theta=-57.113167 -> V=1.0, theta=0.0
% INFO    : Bus 6180	: V=0.9891304, theta=-55.730504 -> V=1.0, theta=0.0
% INFO    : Bus 6181	: V=1.0027575, theta=-57.094455 -> V=1.0, theta=0.0
% INFO    : Bus 6182	: V=0.9905357, theta=-58.563831 -> V=1.0, theta=0.0
% INFO    : Bus 6183	: V=1.007062, theta=-43.612933 -> V=1.0, theta=0.0
% INFO    : Bus 6184	: V=0.9816743, theta=-58.889196 -> V=1.0, theta=0.0
% INFO    : Bus 6185	: V=0.9838722, theta=-58.677697 -> V=1.0, theta=0.0
% INFO    : Bus 6186	: V=0.9912455, theta=-57.091187 -> V=1.0, theta=0.0
% INFO    : Bus 6187	: V=0.9884722, theta=-57.664702 -> V=1.0, theta=0.0
% INFO    : Bus 6188	: V=1.0145349, theta=-33.751656 -> V=1.0, theta=0.0
% INFO    : Bus 6189	: V=1.0110826, theta=-36.481053 -> V=1.0, theta=0.0
% INFO    : Bus 6190	: V=1.0097775, theta=-47.055407 -> V=1.0, theta=0.0
% INFO    : Bus 6191	: V=0.9937955, theta=-56.295775 -> V=1.0, theta=0.0
% INFO    : Bus 6192	: V=1.0042335, theta=-43.334277 -> V=1.0, theta=0.0
% INFO    : Bus 6193	: V=0.9977424, theta=-45.156398 -> V=1.0, theta=0.0
% INFO    : Bus 6194	: V=0.9873924, theta=-56.720221 -> V=1.0, theta=0.0
% INFO    : Bus 6195	: V=0.989587, theta=-39.418126 -> V=1.0, theta=0.0
% INFO    : Bus 6196	: V=0.9984611, theta=-55.664524 -> V=1.0, theta=0.0
% INFO    : Bus 6197	: V=1.0193682, theta=-48.682962 -> V=1.0, theta=0.0
% INFO    : Bus 6198	: V=1.0083829, theta=-53.278197 -> V=1.0, theta=0.0
% INFO    : Bus 6199	: V=1.0052173, theta=-56.072097 -> V=1.0, theta=0.0
% INFO    : Bus 6200	: V=0.9857009, theta=-57.383381 -> V=1.0, theta=0.0
% INFO    : Bus 6201	: V=0.9979618, theta=-58.641642 -> V=1.0, theta=0.0
% INFO    : Bus 6202	: V=1.0087668, theta=-52.613631 -> V=1.0, theta=0.0
% INFO    : Bus 6203	: V=0.9887, theta=-58.016683 -> V=1.0, theta=0.0
% INFO    : Bus 6204	: V=0.9922951, theta=-57.247913 -> V=1.0, theta=0.0
% INFO    : Bus 6205	: V=0.984659, theta=-57.389584 -> V=1.0, theta=0.0
% INFO    : Bus 6206	: V=0.9997022, theta=-44.721805 -> V=1.0, theta=0.0
% INFO    : Bus 6207	: V=1.02, theta=-58.479228 -> V=1.0, theta=0.0
% INFO    : Bus 6208	: V=0.9846156, theta=-58.803848 -> V=1.0, theta=0.0
% INFO    : Bus 6209	: V=1.0010409, theta=-56.127462 -> V=1.0, theta=0.0
% INFO    : Bus 6210	: V=1.0333316, theta=-46.496658 -> V=1.0, theta=0.0
% INFO    : Bus 6211	: V=1.0266639, theta=-48.484966 -> V=1.0, theta=0.0
% INFO    : Bus 6212	: V=1.0198188, theta=-51.170249 -> V=1.0, theta=0.0
% INFO    : Bus 6213	: V=1.04, theta=-42.252352 -> V=1.0, theta=0.0
% INFO    : Bus 6214	: V=1.04, theta=-38.364177 -> V=1.0, theta=0.0
% INFO    : Bus 6215	: V=1.04, theta=-44.410867 -> V=1.0, theta=0.0
% INFO    : Bus 6216	: V=1.04, theta=-41.798416 -> V=1.0, theta=0.0
% INFO    : Bus 6217	: V=0.9807444, theta=-60.225488 -> V=1.0, theta=0.0
% INFO    : Bus 6218	: V=0.9843107, theta=-56.743214 -> V=1.0, theta=0.0
% INFO    : Bus 6219	: V=0.9909082, theta=-58.708719 -> V=1.0, theta=0.0
% INFO    : Bus 6220	: V=0.9985617, theta=-55.971907 -> V=1.0, theta=0.0
% INFO    : Bus 6221	: V=1.02, theta=-49.892748 -> V=1.0, theta=0.0
% INFO    : Bus 6222	: V=0.9985479, theta=-54.026601 -> V=1.0, theta=0.0
% INFO    : Bus 6223	: V=0.9890718, theta=-56.59883 -> V=1.0, theta=0.0
% INFO    : Bus 6224	: V=0.982494, theta=-58.71962 -> V=1.0, theta=0.0
% INFO    : Bus 6225	: V=0.9865055, theta=-57.539036 -> V=1.0, theta=0.0
% INFO    : Bus 6226	: V=1.008238, theta=-60.636792 -> V=1.0, theta=0.0
% INFO    : Bus 6227	: V=0.9824816, theta=-57.969276 -> V=1.0, theta=0.0
% INFO    : Bus 6228	: V=1.0191692, theta=-47.455314 -> V=1.0, theta=0.0
% INFO    : Bus 6229	: V=1.02, theta=-51.613867 -> V=1.0, theta=0.0
% INFO    : Bus 6230	: V=0.9993983, theta=-55.56461 -> V=1.0, theta=0.0
% INFO    : Bus 6231	: V=0.9833983, theta=-57.349675 -> V=1.0, theta=0.0
% INFO    : Bus 6232	: V=0.9958891, theta=-54.495963 -> V=1.0, theta=0.0
% INFO    : Bus 6233	: V=0.9803022, theta=-58.175985 -> V=1.0, theta=0.0
% INFO    : Bus 6234	: V=1.0189461, theta=-49.405551 -> V=1.0, theta=0.0
% INFO    : Bus 6235	: V=1.0154199, theta=-50.902517 -> V=1.0, theta=0.0
% INFO    : Bus 6236	: V=0.9990204, theta=-55.023697 -> V=1.0, theta=0.0
% INFO    : Bus 6237	: V=1.0020401, theta=-53.325714 -> V=1.0, theta=0.0
% INFO    : Bus 6238	: V=0.9794164, theta=-58.526225 -> V=1.0, theta=0.0
% INFO    : Bus 6239	: V=1.0315995, theta=-44.217834 -> V=1.0, theta=0.0
% INFO    : Bus 6240	: V=1.0124682, theta=-48.604875 -> V=1.0, theta=0.0
% INFO    : Bus 6241	: V=0.9940034, theta=-53.68588 -> V=1.0, theta=0.0
% INFO    : Bus 6242	: V=1.04, theta=-42.690619 -> V=1.0, theta=0.0
% INFO    : Bus 6243	: V=1.04, theta=-42.338552 -> V=1.0, theta=0.0
% INFO    : Bus 6244	: V=1.04, theta=-41.626153 -> V=1.0, theta=0.0
% INFO    : Bus 6245	: V=1.04, theta=-42.029677 -> V=1.0, theta=0.0
% INFO    : Bus 6246	: V=1.04, theta=-43.096515 -> V=1.0, theta=0.0
% INFO    : Bus 6247	: V=1.0395182, theta=-43.377912 -> V=1.0, theta=0.0
% INFO    : Bus 6248	: V=1.04, theta=-42.51486 -> V=1.0, theta=0.0
% INFO    : Bus 6249	: V=1.04, theta=-41.754605 -> V=1.0, theta=0.0
% INFO    : Bus 6250	: V=0.9914014, theta=-57.638163 -> V=1.0, theta=0.0
% INFO    : Bus 6251	: V=0.9893414, theta=-59.057496 -> V=1.0, theta=0.0
% INFO    : Bus 6252	: V=1.0046035, theta=-53.530016 -> V=1.0, theta=0.0
% INFO    : Bus 6253	: V=1.0132467, theta=-42.105377 -> V=1.0, theta=0.0
% INFO    : Bus 6254	: V=1.0210706, theta=-49.018351 -> V=1.0, theta=0.0
% INFO    : Bus 6255	: V=1.0124055, theta=-51.164528 -> V=1.0, theta=0.0
% INFO    : Bus 6256	: V=0.9944429, theta=-55.859171 -> V=1.0, theta=0.0
% INFO    : Bus 6257	: V=1.02, theta=-48.645757 -> V=1.0, theta=0.0
% INFO    : Bus 6258	: V=1.02, theta=-47.730829 -> V=1.0, theta=0.0
% INFO    : Bus 6259	: V=1.0210706, theta=-49.018351 -> V=1.0, theta=0.0
% INFO    : Bus 6260	: V=1.02, theta=-48.571236 -> V=1.0, theta=0.0
% INFO    : Bus 6261	: V=0.9873017, theta=-58.379134 -> V=1.0, theta=0.0
% INFO    : Bus 6262	: V=0.9916501, theta=-56.719814 -> V=1.0, theta=0.0
% INFO    : Bus 6263	: V=1.0072983, theta=-42.392408 -> V=1.0, theta=0.0
% INFO    : Bus 6264	: V=1.0044006, theta=-43.969857 -> V=1.0, theta=0.0
% INFO    : Bus 6265	: V=1.0129418, theta=-39.684256 -> V=1.0, theta=0.0
% INFO    : Bus 6266	: V=1.0172625, theta=-39.089141 -> V=1.0, theta=0.0
% INFO    : Bus 6267	: V=1.0282062, theta=-37.527084 -> V=1.0, theta=0.0
% INFO    : Bus 6268	: V=1.016222, theta=-39.256117 -> V=1.0, theta=0.0
% INFO    : Bus 6269	: V=1.0292044, theta=-37.379573 -> V=1.0, theta=0.0
% INFO    : Bus 6270	: V=1.0129418, theta=-39.684256 -> V=1.0, theta=0.0
% INFO    : Bus 6271	: V=1.0129418, theta=-39.684256 -> V=1.0, theta=0.0
% INFO    : Bus 6272	: V=1.0129418, theta=-39.684256 -> V=1.0, theta=0.0
% INFO    : Bus 6273	: V=1.0129418, theta=-39.684256 -> V=1.0, theta=0.0
% INFO    : Bus 6274	: V=1.0261362, theta=-37.766648 -> V=1.0, theta=0.0
% INFO    : Bus 6275	: V=0.9848972, theta=-57.415369 -> V=1.0, theta=0.0
% INFO    : Bus 6276	: V=0.9939875, theta=-58.747105 -> V=1.0, theta=0.0
% INFO    : Bus 6277	: V=1.0109219, theta=-52.04303 -> V=1.0, theta=0.0
% INFO    : Bus 6278	: V=0.995838, theta=-55.328941 -> V=1.0, theta=0.0
% INFO    : Bus 6279	: V=1.0159593, theta=-49.423212 -> V=1.0, theta=0.0
% INFO    : Bus 6280	: V=1.0066423, theta=-51.946358 -> V=1.0, theta=0.0
% INFO    : Bus 6281	: V=1.0052989, theta=-56.868793 -> V=1.0, theta=0.0
% INFO    : Bus 6282	: V=1.0139717, theta=-55.941414 -> V=1.0, theta=0.0
% INFO    : Bus 6283	: V=1.0048156, theta=-57.152617 -> V=1.0, theta=0.0
% INFO    : Bus 6284	: V=0.9945501, theta=-56.04352 -> V=1.0, theta=0.0
% INFO    : Bus 6285	: V=1.0126098, theta=-55.71663 -> V=1.0, theta=0.0
% INFO    : Bus 6286	: V=1.02, theta=-58.278583 -> V=1.0, theta=0.0
% INFO    : Bus 6287	: V=1.0055883, theta=-52.758013 -> V=1.0, theta=0.0
% INFO    : Bus 6288	: V=0.9889945, theta=-56.81255 -> V=1.0, theta=0.0
% INFO    : Bus 6289	: V=0.9811772, theta=-58.322723 -> V=1.0, theta=0.0
% INFO    : Bus 6290	: V=0.9905221, theta=-57.977379 -> V=1.0, theta=0.0
% INFO    : Bus 6291	: V=1.0036194, theta=-57.015809 -> V=1.0, theta=0.0
% INFO    : Bus 6292	: V=1.0229721, theta=-48.343658 -> V=1.0, theta=0.0
% INFO    : Bus 6293	: V=1.0103305, theta=-51.355345 -> V=1.0, theta=0.0
% INFO    : Bus 6294	: V=1.0002116, theta=-53.764954 -> V=1.0, theta=0.0
% INFO    : Bus 6295	: V=1.0210528, theta=-48.033501 -> V=1.0, theta=0.0
% INFO    : Bus 6296	: V=1.0213242, theta=-48.078765 -> V=1.0, theta=0.0
% INFO    : Bus 6297	: V=1.02, theta=-47.62374 -> V=1.0, theta=0.0
% INFO    : Bus 6298	: V=1.0205294, theta=-46.626583 -> V=1.0, theta=0.0
% INFO    : Bus 6299	: V=1.0187473, theta=-48.832901 -> V=1.0, theta=0.0
% INFO    : Bus 6300	: V=1.0104604, theta=-51.264047 -> V=1.0, theta=0.0
% INFO    : Bus 6301	: V=1.0205294, theta=-46.626583 -> V=1.0, theta=0.0
% INFO    : Bus 6302	: V=1.0140252, theta=-43.669479 -> V=1.0, theta=0.0
% INFO    : Bus 6303	: V=1.0186484, theta=-45.76119 -> V=1.0, theta=0.0
% INFO    : Bus 6304	: V=1.0152964, theta=-44.145912 -> V=1.0, theta=0.0
% INFO    : Bus 6305	: V=1.014116, theta=-43.632989 -> V=1.0, theta=0.0
% INFO    : Bus 6306	: V=0.9844066, theta=-57.615738 -> V=1.0, theta=0.0
% INFO    : Bus 6307	: V=0.98541, theta=-57.352754 -> V=1.0, theta=0.0
% INFO    : Bus 6308	: V=1.0157587, theta=-51.578681 -> V=1.0, theta=0.0
% INFO    : Bus 6309	: V=1.0049897, theta=-55.169894 -> V=1.0, theta=0.0
% INFO    : Bus 6310	: V=1.0037734, theta=-55.677512 -> V=1.0, theta=0.0
% INFO    : Bus 6311	: V=1.0140925, theta=-38.861838 -> V=1.0, theta=0.0
% INFO    : Bus 6312	: V=1.0096037, theta=-54.900641 -> V=1.0, theta=0.0
% INFO    : Bus 6313	: V=0.9913402, theta=-58.064127 -> V=1.0, theta=0.0
% INFO    : Bus 6314	: V=0.9960037, theta=-57.494969 -> V=1.0, theta=0.0
% INFO    : Bus 6315	: V=1.0102731, theta=-52.820107 -> V=1.0, theta=0.0
% INFO    : Bus 6316	: V=1.0123602, theta=-53.561551 -> V=1.0, theta=0.0
% INFO    : Bus 6317	: V=1.0017088, theta=-55.008175 -> V=1.0, theta=0.0
% INFO    : Bus 6318	: V=0.9900502, theta=-56.757734 -> V=1.0, theta=0.0
% INFO    : Bus 6319	: V=0.9818673, theta=-58.045893 -> V=1.0, theta=0.0
% INFO    : Bus 6320	: V=1.0106544, theta=-55.849785 -> V=1.0, theta=0.0
% INFO    : Bus 6321	: V=1.0060238, theta=-47.290894 -> V=1.0, theta=0.0
% INFO    : Bus 6322	: V=1.0036937, theta=-49.991156 -> V=1.0, theta=0.0
% INFO    : Bus 6323	: V=0.9891672, theta=-56.97039 -> V=1.0, theta=0.0
% INFO    : Bus 6324	: V=0.9914735, theta=-56.527291 -> V=1.0, theta=0.0
% INFO    : Bus 6325	: V=1.0026408, theta=-54.29914 -> V=1.0, theta=0.0
% INFO    : Bus 6326	: V=0.9899843, theta=-46.257406 -> V=1.0, theta=0.0
% INFO    : Bus 6327	: V=1.0098798, theta=-39.846142 -> V=1.0, theta=0.0
% INFO    : Bus 6328	: V=1.0000099, theta=-59.146048 -> V=1.0, theta=0.0
% INFO    : Bus 6329	: V=1.0126802, theta=-44.261218 -> V=1.0, theta=0.0
% INFO    : Bus 6330	: V=0.9831929, theta=-59.178951 -> V=1.0, theta=0.0
% INFO    : Bus 6331	: V=0.9903278, theta=-58.571849 -> V=1.0, theta=0.0
% INFO    : Bus 6332	: V=1.000053, theta=-56.637882 -> V=1.0, theta=0.0
% INFO    : Bus 6333	: V=1.0187552, theta=-48.912375 -> V=1.0, theta=0.0
% INFO    : Bus 6334	: V=1.0150717, theta=-51.587148 -> V=1.0, theta=0.0
% INFO    : Bus 6335	: V=0.9930425, theta=-55.616852 -> V=1.0, theta=0.0
% INFO    : Bus 6336	: V=0.9912361, theta=-58.846901 -> V=1.0, theta=0.0
% INFO    : Bus 6337	: V=1.0060959, theta=-56.94729 -> V=1.0, theta=0.0
% INFO    : Bus 6338	: V=0.989408, theta=-52.880451 -> V=1.0, theta=0.0
% INFO    : Bus 6339	: V=0.9971138, theta=-53.970673 -> V=1.0, theta=0.0
% INFO    : Bus 6340	: V=1.0097523, theta=-51.759904 -> V=1.0, theta=0.0
% INFO    : Bus 6341	: V=1.0020869, theta=-42.005501 -> V=1.0, theta=0.0
% INFO    : Bus 6342	: V=1.0134302, theta=-51.161065 -> V=1.0, theta=0.0
% INFO    : Bus 6343	: V=1.003996, theta=-53.537474 -> V=1.0, theta=0.0
% INFO    : Bus 6344	: V=0.9985163, theta=-55.606827 -> V=1.0, theta=0.0
% INFO    : Bus 6345	: V=0.9843318, theta=-58.346 -> V=1.0, theta=0.0
% INFO    : Bus 6346	: V=0.9945221, theta=-52.988984 -> V=1.0, theta=0.0
% INFO    : Bus 6349	: V=1.0271752, theta=-49.65217 -> V=1.0, theta=0.0
% INFO    : Bus 6350	: V=1.0145417, theta=-51.853906 -> V=1.0, theta=0.0
% INFO    : Bus 6351	: V=0.9951246, theta=-56.366312 -> V=1.0, theta=0.0
% INFO    : Bus 6352	: V=1.0048379, theta=-56.825664 -> V=1.0, theta=0.0
% INFO    : Bus 6353	: V=0.9951349, theta=-56.812769 -> V=1.0, theta=0.0
% INFO    : Bus 6354	: V=1.0026976, theta=-53.829648 -> V=1.0, theta=0.0
% INFO    : Bus 6355	: V=0.9984485, theta=-55.251691 -> V=1.0, theta=0.0
% INFO    : Bus 6356	: V=1.02, theta=-58.382576 -> V=1.0, theta=0.0
% INFO    : Bus 6357	: V=1.0109896, theta=-54.370847 -> V=1.0, theta=0.0
% INFO    : Bus 6358	: V=1.02, theta=-58.681728 -> V=1.0, theta=0.0
% INFO    : Bus 6359	: V=1.0201496, theta=-49.563469 -> V=1.0, theta=0.0
% INFO    : Bus 6360	: V=0.9980803, theta=-49.890752 -> V=1.0, theta=0.0
% INFO    : Bus 7001	: V=0.9988253, theta=-35.897275 -> V=1.0, theta=0.0
% INFO    : Bus 7002	: V=1.0308896, theta=-25.167512 -> V=1.0, theta=0.0
% INFO    : Bus 7003	: V=1.0157277, theta=-29.461772 -> V=1.0, theta=0.0
% INFO    : Bus 7004	: V=1.0088972, theta=-34.145434 -> V=1.0, theta=0.0
% INFO    : Bus 7005	: V=1.04, theta=-23.00984 -> V=1.0, theta=0.0
% INFO    : Bus 7006	: V=1.04, theta=-23.940836 -> V=1.0, theta=0.0
% INFO    : Bus 7007	: V=1.04, theta=-23.320668 -> V=1.0, theta=0.0
% INFO    : Bus 7008	: V=1.04, theta=-23.227021 -> V=1.0, theta=0.0
% INFO    : Bus 7009	: V=1.04, theta=-23.006108 -> V=1.0, theta=0.0
% INFO    : Bus 7010	: V=0.9834083, theta=-42.902605 -> V=1.0, theta=0.0
% INFO    : Bus 7011	: V=1.0130227, theta=-42.32804 -> V=1.0, theta=0.0
% INFO    : Bus 7012	: V=0.9780719, theta=-38.925948 -> V=1.0, theta=0.0
% INFO    : Bus 7013	: V=0.9905195, theta=-40.640496 -> V=1.0, theta=0.0
% INFO    : Bus 7014	: V=0.9875111, theta=-38.364442 -> V=1.0, theta=0.0
% INFO    : Bus 7015	: V=0.9875111, theta=-38.364442 -> V=1.0, theta=0.0
% INFO    : Bus 7016	: V=0.9987491, theta=-35.467172 -> V=1.0, theta=0.0
% INFO    : Bus 7017	: V=0.9936244, theta=-39.539804 -> V=1.0, theta=0.0
% INFO    : Bus 7018	: V=1.0229242, theta=-32.820212 -> V=1.0, theta=0.0
% INFO    : Bus 7019	: V=1.0162947, theta=-33.865569 -> V=1.0, theta=0.0
% INFO    : Bus 7020	: V=1.0115354, theta=-36.622257 -> V=1.0, theta=0.0
% INFO    : Bus 7021	: V=1.0289052, theta=-32.177441 -> V=1.0, theta=0.0
% INFO    : Bus 7022	: V=1.0361187, theta=-31.381131 -> V=1.0, theta=0.0
% INFO    : Bus 7023	: V=1.0312153, theta=-31.93252 -> V=1.0, theta=0.0
% INFO    : Bus 7024	: V=1.0285136, theta=-32.224903 -> V=1.0, theta=0.0
% INFO    : Bus 7025	: V=1.0229242, theta=-32.820212 -> V=1.0, theta=0.0
% INFO    : Bus 7026	: V=1.0066727, theta=-35.475671 -> V=1.0, theta=0.0
% INFO    : Bus 7027	: V=0.990767, theta=-39.909008 -> V=1.0, theta=0.0
% INFO    : Bus 7028	: V=1.0093886, theta=-38.861453 -> V=1.0, theta=0.0
% INFO    : Bus 7029	: V=1.0156771, theta=-32.349799 -> V=1.0, theta=0.0
% INFO    : Bus 7030	: V=1.0134417, theta=-36.053598 -> V=1.0, theta=0.0
% INFO    : Bus 7031	: V=1.0154757, theta=-29.3481 -> V=1.0, theta=0.0
% INFO    : Bus 7032	: V=1.016048, theta=-31.383864 -> V=1.0, theta=0.0
% INFO    : Bus 7033	: V=1.0159716, theta=-31.456969 -> V=1.0, theta=0.0
% INFO    : Bus 7034	: V=1.0156771, theta=-32.349799 -> V=1.0, theta=0.0
% INFO    : Bus 7035	: V=1.0078649, theta=-37.013629 -> V=1.0, theta=0.0
% INFO    : Bus 7036	: V=0.9960813, theta=-39.530914 -> V=1.0, theta=0.0
% INFO    : Bus 7037	: V=1.0204474, theta=-31.262108 -> V=1.0, theta=0.0
% INFO    : Bus 7038	: V=1.0074036, theta=-32.788943 -> V=1.0, theta=0.0
% INFO    : Bus 7039	: V=0.9987369, theta=-37.255034 -> V=1.0, theta=0.0
% INFO    : Bus 7040	: V=1.0131665, theta=-31.069658 -> V=1.0, theta=0.0
% INFO    : Bus 7041	: V=1.0026901, theta=-34.748222 -> V=1.0, theta=0.0
% INFO    : Bus 7042	: V=1.0230586, theta=-31.588727 -> V=1.0, theta=0.0
% INFO    : Bus 7043	: V=1.0185878, theta=-32.968894 -> V=1.0, theta=0.0
% INFO    : Bus 7044	: V=0.9993562, theta=-35.777402 -> V=1.0, theta=0.0
% INFO    : Bus 7045	: V=1.03, theta=-29.600643 -> V=1.0, theta=0.0
% INFO    : Bus 7046	: V=1.03, theta=-30.674595 -> V=1.0, theta=0.0
% INFO    : Bus 7047	: V=1.0186959, theta=-31.703194 -> V=1.0, theta=0.0
% INFO    : Bus 7048	: V=1.0086827, theta=-33.864973 -> V=1.0, theta=0.0
% INFO    : Bus 7049	: V=1.0026432, theta=-38.589194 -> V=1.0, theta=0.0
% INFO    : Bus 7050	: V=0.9830103, theta=-42.568627 -> V=1.0, theta=0.0
% INFO    : Bus 7051	: V=0.9911559, theta=-39.321637 -> V=1.0, theta=0.0
% INFO    : Bus 7052	: V=0.9934178, theta=-37.586035 -> V=1.0, theta=0.0
% INFO    : Bus 7053	: V=1.0040276, theta=-32.912949 -> V=1.0, theta=0.0
% INFO    : Bus 7054	: V=0.9812715, theta=-39.271522 -> V=1.0, theta=0.0
% INFO    : Bus 7055	: V=0.9953525, theta=-37.230302 -> V=1.0, theta=0.0
% INFO    : Bus 7056	: V=1.0035508, theta=-36.329916 -> V=1.0, theta=0.0
% INFO    : Bus 7057	: V=0.9845577, theta=-40.95062 -> V=1.0, theta=0.0
% INFO    : Bus 7058	: V=1.0185645, theta=-28.544197 -> V=1.0, theta=0.0
% INFO    : Bus 7059	: V=1.0184176, theta=-29.881624 -> V=1.0, theta=0.0
% INFO    : Bus 7060	: V=1.0198371, theta=-32.059455 -> V=1.0, theta=0.0
% INFO    : Bus 7061	: V=1.015559, theta=-27.631997 -> V=1.0, theta=0.0
% INFO    : Bus 7062	: V=1.0158446, theta=-27.710276 -> V=1.0, theta=0.0
% INFO    : Bus 7063	: V=1.0156621, theta=-27.643345 -> V=1.0, theta=0.0
% INFO    : Bus 7064	: V=1.0162685, theta=-27.690809 -> V=1.0, theta=0.0
% INFO    : Bus 7065	: V=1.016128, theta=-27.604972 -> V=1.0, theta=0.0
% INFO    : Bus 7066	: V=1.0159135, theta=-27.716963 -> V=1.0, theta=0.0
% INFO    : Bus 7067	: V=0.9743229, theta=-41.330203 -> V=1.0, theta=0.0
% INFO    : Bus 7068	: V=1.0123756, theta=-30.013819 -> V=1.0, theta=0.0
% INFO    : Bus 7069	: V=1.0010453, theta=-33.915726 -> V=1.0, theta=0.0
% INFO    : Bus 7070	: V=0.9904485, theta=-36.571628 -> V=1.0, theta=0.0
% INFO    : Bus 7071	: V=0.9936273, theta=-31.960872 -> V=1.0, theta=0.0
% INFO    : Bus 7072	: V=1.00254, theta=-35.012364 -> V=1.0, theta=0.0
% INFO    : Bus 7073	: V=1.0131661, theta=-31.222349 -> V=1.0, theta=0.0
% INFO    : Bus 7074	: V=1.0084187, theta=-33.794597 -> V=1.0, theta=0.0
% INFO    : Bus 7075	: V=1.013432, theta=-35.328229 -> V=1.0, theta=0.0
% INFO    : Bus 7076	: V=1.0338607, theta=-25.300027 -> V=1.0, theta=0.0
% INFO    : Bus 7077	: V=1.0258764, theta=-27.617169 -> V=1.0, theta=0.0
% INFO    : Bus 7078	: V=1.0135048, theta=-32.148465 -> V=1.0, theta=0.0
% INFO    : Bus 7079	: V=1.04, theta=-23.877629 -> V=1.0, theta=0.0
% INFO    : Bus 7080	: V=1.04, theta=-23.411904 -> V=1.0, theta=0.0
% INFO    : Bus 7081	: V=1.04, theta=-23.394085 -> V=1.0, theta=0.0
% INFO    : Bus 7082	: V=1.04, theta=-23.789187 -> V=1.0, theta=0.0
% INFO    : Bus 7083	: V=1.0135396, theta=-30.313824 -> V=1.0, theta=0.0
% INFO    : Bus 7084	: V=1.0037947, theta=-33.715566 -> V=1.0, theta=0.0
% INFO    : Bus 7085	: V=0.9955472, theta=-34.998489 -> V=1.0, theta=0.0
% INFO    : Bus 7086	: V=0.9888144, theta=-37.406188 -> V=1.0, theta=0.0
% INFO    : Bus 7087	: V=0.9994783, theta=-36.234208 -> V=1.0, theta=0.0
% INFO    : Bus 7088	: V=0.9744316, theta=-40.186082 -> V=1.0, theta=0.0
% INFO    : Bus 7089	: V=1.0103803, theta=-40.348574 -> V=1.0, theta=0.0
% INFO    : Bus 7090	: V=0.9850108, theta=-42.073173 -> V=1.0, theta=0.0
% INFO    : Bus 7091	: V=1.02, theta=-39.739036 -> V=1.0, theta=0.0
% INFO    : Bus 7092	: V=0.9886391, theta=-38.692314 -> V=1.0, theta=0.0
% INFO    : Bus 7093	: V=0.9843832, theta=-39.473037 -> V=1.0, theta=0.0
% INFO    : Bus 7094	: V=0.9994356, theta=-40.178534 -> V=1.0, theta=0.0
% INFO    : Bus 7095	: V=1.0074381, theta=-21.541453 -> V=1.0, theta=0.0
% INFO    : Bus 7096	: V=1.0123956, theta=-23.770226 -> V=1.0, theta=0.0
% INFO    : Bus 7097	: V=1.0125023, theta=-25.474344 -> V=1.0, theta=0.0
% INFO    : Bus 7098	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 7099	: V=1.0, theta=-13.039145 -> V=1.0, theta=0.0
% INFO    : Bus 7100	: V=0.9898851, theta=-37.231914 -> V=1.0, theta=0.0
% INFO    : Bus 7101	: V=0.9962049, theta=-38.442941 -> V=1.0, theta=0.0
% INFO    : Bus 7102	: V=0.9797028, theta=-40.822507 -> V=1.0, theta=0.0
% INFO    : Bus 7103	: V=0.9903254, theta=-37.579193 -> V=1.0, theta=0.0
% INFO    : Bus 7104	: V=1.0311756, theta=-24.706667 -> V=1.0, theta=0.0
% INFO    : Bus 7105	: V=1.0168298, theta=-29.208458 -> V=1.0, theta=0.0
% INFO    : Bus 7106	: V=1.0103643, theta=-33.45267 -> V=1.0, theta=0.0
% INFO    : Bus 7107	: V=1.0387431, theta=-23.903447 -> V=1.0, theta=0.0
% INFO    : Bus 7108	: V=1.04, theta=-23.480049 -> V=1.0, theta=0.0
% INFO    : Bus 7109	: V=1.04, theta=-23.687999 -> V=1.0, theta=0.0
% INFO    : Bus 7110	: V=1.04, theta=-22.732252 -> V=1.0, theta=0.0
% INFO    : Bus 7111	: V=1.04, theta=-22.683544 -> V=1.0, theta=0.0
% INFO    : Bus 7112	: V=1.04, theta=-23.486224 -> V=1.0, theta=0.0
% INFO    : Bus 7113	: V=1.04, theta=-22.342502 -> V=1.0, theta=0.0
% INFO    : Bus 7114	: V=1.04, theta=-23.567937 -> V=1.0, theta=0.0
% INFO    : Bus 7115	: V=1.04, theta=-23.567088 -> V=1.0, theta=0.0
% INFO    : Bus 7116	: V=0.9775222, theta=-39.663835 -> V=1.0, theta=0.0
% INFO    : Bus 7117	: V=0.9898801, theta=-39.317748 -> V=1.0, theta=0.0
% INFO    : Bus 7118	: V=0.9802876, theta=-40.405512 -> V=1.0, theta=0.0
% INFO    : Bus 7119	: V=0.9904056, theta=-37.122593 -> V=1.0, theta=0.0
% INFO    : Bus 7120	: V=0.9806181, theta=-40.454047 -> V=1.0, theta=0.0
% INFO    : Bus 7121	: V=0.9806181, theta=-40.454047 -> V=1.0, theta=0.0
% INFO    : Bus 7122	: V=0.9806181, theta=-40.454047 -> V=1.0, theta=0.0
% INFO    : Bus 7123	: V=0.9928242, theta=-31.471018 -> V=1.0, theta=0.0
% INFO    : Bus 7124	: V=0.9876848, theta=-38.594345 -> V=1.0, theta=0.0
% INFO    : Bus 7125	: V=1.0269447, theta=-25.549087 -> V=1.0, theta=0.0
% INFO    : Bus 7126	: V=1.0092878, theta=-31.847686 -> V=1.0, theta=0.0
% INFO    : Bus 7127	: V=1.0044857, theta=-34.52889 -> V=1.0, theta=0.0
% INFO    : Bus 7128	: V=0.994936, theta=-39.907748 -> V=1.0, theta=0.0
% INFO    : Bus 7129	: V=1.0153959, theta=-34.037317 -> V=1.0, theta=0.0
% INFO    : Bus 7130	: V=1.028166, theta=-24.428513 -> V=1.0, theta=0.0
% INFO    : Bus 7131	: V=1.0148025, theta=-29.281402 -> V=1.0, theta=0.0
% INFO    : Bus 7132	: V=1.0025517, theta=-32.941326 -> V=1.0, theta=0.0
% INFO    : Bus 7133	: V=1.0272597, theta=-23.955606 -> V=1.0, theta=0.0
% INFO    : Bus 7134	: V=1.0251977, theta=-22.917745 -> V=1.0, theta=0.0
% INFO    : Bus 7135	: V=1.024296, theta=-22.529141 -> V=1.0, theta=0.0
% INFO    : Bus 7136	: V=1.02382, theta=-22.339673 -> V=1.0, theta=0.0
% INFO    : Bus 7137	: V=1.0239783, theta=-22.261472 -> V=1.0, theta=0.0
% INFO    : Bus 7138	: V=1.0253386, theta=-22.98795 -> V=1.0, theta=0.0
% INFO    : Bus 7139	: V=1.0254138, theta=-22.934792 -> V=1.0, theta=0.0
% INFO    : Bus 7140	: V=1.0256498, theta=-23.168351 -> V=1.0, theta=0.0
% INFO    : Bus 7141	: V=1.0266225, theta=-23.601931 -> V=1.0, theta=0.0
% INFO    : Bus 7142	: V=1.0260585, theta=-23.336257 -> V=1.0, theta=0.0
% INFO    : Bus 7143	: V=0.99249, theta=-41.11236 -> V=1.0, theta=0.0
% INFO    : Bus 7144	: V=0.9919879, theta=-36.5718 -> V=1.0, theta=0.0
% INFO    : Bus 7145	: V=1.02, theta=-41.123288 -> V=1.0, theta=0.0
% INFO    : Bus 7146	: V=1.0178698, theta=-39.925572 -> V=1.0, theta=0.0
% INFO    : Bus 7147	: V=1.000142, theta=-38.300312 -> V=1.0, theta=0.0
% INFO    : Bus 7148	: V=0.9839619, theta=-40.197327 -> V=1.0, theta=0.0
% INFO    : Bus 7149	: V=0.998534, theta=-34.867836 -> V=1.0, theta=0.0
% INFO    : Bus 7150	: V=1.02, theta=-38.46942 -> V=1.0, theta=0.0
% INFO    : Bus 7151	: V=1.0120568, theta=-40.963825 -> V=1.0, theta=0.0
% INFO    : Bus 7152	: V=0.9910062, theta=-38.268732 -> V=1.0, theta=0.0
% INFO    : Bus 7153	: V=0.99523, theta=-28.296497 -> V=1.0, theta=0.0
% INFO    : Bus 7154	: V=0.9974807, theta=-40.910001 -> V=1.0, theta=0.0
% INFO    : Bus 7155	: V=0.9832022, theta=-38.540655 -> V=1.0, theta=0.0
% INFO    : Bus 7156	: V=1.0001774, theta=-35.418586 -> V=1.0, theta=0.0
% INFO    : Bus 7157	: V=0.9931671, theta=-38.756271 -> V=1.0, theta=0.0
% INFO    : Bus 7158	: V=0.9785253, theta=-39.587309 -> V=1.0, theta=0.0
% INFO    : Bus 7159	: V=1.0246319, theta=-31.315636 -> V=1.0, theta=0.0
% INFO    : Bus 7160	: V=1.0116466, theta=-33.610369 -> V=1.0, theta=0.0
% INFO    : Bus 7161	: V=1.0013965, theta=-36.996483 -> V=1.0, theta=0.0
% INFO    : Bus 7162	: V=1.0334586, theta=-30.365682 -> V=1.0, theta=0.0
% INFO    : Bus 7163	: V=1.0381547, theta=-29.84716 -> V=1.0, theta=0.0
% INFO    : Bus 7164	: V=1.0344526, theta=-30.245221 -> V=1.0, theta=0.0
% INFO    : Bus 7165	: V=1.033515, theta=-30.351678 -> V=1.0, theta=0.0
% INFO    : Bus 7166	: V=1.04, theta=-29.602421 -> V=1.0, theta=0.0
% INFO    : Bus 7167	: V=1.04, theta=-29.231157 -> V=1.0, theta=0.0
% INFO    : Bus 7168	: V=1.0347804, theta=-30.21216 -> V=1.0, theta=0.0
% INFO    : Bus 7169	: V=1.0329223, theta=-30.412133 -> V=1.0, theta=0.0
% INFO    : Bus 7170	: V=1.04, theta=-29.097528 -> V=1.0, theta=0.0
% INFO    : Bus 7171	: V=1.012522, theta=-31.611706 -> V=1.0, theta=0.0
% INFO    : Bus 7172	: V=1.0130216, theta=-33.767686 -> V=1.0, theta=0.0
% INFO    : Bus 7173	: V=0.9767976, theta=-40.468521 -> V=1.0, theta=0.0
% INFO    : Bus 7174	: V=0.9888966, theta=-35.891139 -> V=1.0, theta=0.0
% INFO    : Bus 7175	: V=1.0224548, theta=-32.45866 -> V=1.0, theta=0.0
% INFO    : Bus 7176	: V=1.0074744, theta=-34.836339 -> V=1.0, theta=0.0
% INFO    : Bus 7177	: V=0.9850025, theta=-39.655639 -> V=1.0, theta=0.0
% INFO    : Bus 7178	: V=0.9809384, theta=-40.62814 -> V=1.0, theta=0.0
% INFO    : Bus 7179	: V=0.9876968, theta=-37.536835 -> V=1.0, theta=0.0
% INFO    : Bus 7180	: V=0.9881201, theta=-39.069418 -> V=1.0, theta=0.0
% INFO    : Bus 7181	: V=0.981272, theta=-40.54751 -> V=1.0, theta=0.0
% INFO    : Bus 7182	: V=0.9824496, theta=-40.519679 -> V=1.0, theta=0.0
% INFO    : Bus 7183	: V=1.02, theta=-40.08188 -> V=1.0, theta=0.0
% INFO    : Bus 7184	: V=1.0167445, theta=-28.59447 -> V=1.0, theta=0.0
% INFO    : Bus 7185	: V=1.0060354, theta=-31.087515 -> V=1.0, theta=0.0
% INFO    : Bus 7186	: V=1.02292, theta=-26.830234 -> V=1.0, theta=0.0
% INFO    : Bus 7187	: V=1.0082568, theta=-31.263917 -> V=1.0, theta=0.0
% INFO    : Bus 7188	: V=0.9973159, theta=-36.382617 -> V=1.0, theta=0.0
% INFO    : Bus 7189	: V=1.0244044, theta=-26.672583 -> V=1.0, theta=0.0
% INFO    : Bus 7190	: V=1.03, theta=-25.442783 -> V=1.0, theta=0.0
% INFO    : Bus 7191	: V=1.02292, theta=-26.830234 -> V=1.0, theta=0.0
% INFO    : Bus 7192	: V=1.0293462, theta=-26.140142 -> V=1.0, theta=0.0
% INFO    : Bus 7193	: V=1.0239638, theta=-26.720203 -> V=1.0, theta=0.0
% INFO    : Bus 7194	: V=1.03, theta=-24.946595 -> V=1.0, theta=0.0
% INFO    : Bus 7195	: V=1.03, theta=-24.647155 -> V=1.0, theta=0.0
% INFO    : Bus 7196	: V=1.03, theta=-25.65831 -> V=1.0, theta=0.0
% INFO    : Bus 7197	: V=1.0299048, theta=-26.0788 -> V=1.0, theta=0.0
% INFO    : Bus 7198	: V=1.02, theta=-40.057986 -> V=1.0, theta=0.0
% INFO    : Bus 7199	: V=1.0211892, theta=-31.390498 -> V=1.0, theta=0.0
% INFO    : Bus 7200	: V=1.0086871, theta=-35.520765 -> V=1.0, theta=0.0
% INFO    : Bus 7201	: V=1.0059173, theta=-39.20213 -> V=1.0, theta=0.0
% INFO    : Bus 7202	: V=0.9853626, theta=-42.994059 -> V=1.0, theta=0.0
% INFO    : Bus 7203	: V=0.9927872, theta=-34.122814 -> V=1.0, theta=0.0
% INFO    : Bus 7204	: V=1.0337236, theta=-24.518469 -> V=1.0, theta=0.0
% INFO    : Bus 7205	: V=1.0241681, theta=-27.640063 -> V=1.0, theta=0.0
% INFO    : Bus 7206	: V=1.0195164, theta=-31.735465 -> V=1.0, theta=0.0
% INFO    : Bus 7207	: V=1.0337236, theta=-24.518469 -> V=1.0, theta=0.0
% INFO    : Bus 7208	: V=1.04, theta=-20.769064 -> V=1.0, theta=0.0
% INFO    : Bus 7209	: V=1.04, theta=-21.923763 -> V=1.0, theta=0.0
% INFO    : Bus 7210	: V=1.04, theta=-22.449677 -> V=1.0, theta=0.0
% INFO    : Bus 7211	: V=1.04, theta=-23.031525 -> V=1.0, theta=0.0
% INFO    : Bus 7212	: V=1.04, theta=-22.097557 -> V=1.0, theta=0.0
% INFO    : Bus 7213	: V=1.0000986, theta=-35.77108 -> V=1.0, theta=0.0
% INFO    : Bus 7214	: V=0.9858099, theta=-37.756776 -> V=1.0, theta=0.0
% INFO    : Bus 7215	: V=0.9842558, theta=-41.204935 -> V=1.0, theta=0.0
% INFO    : Bus 7216	: V=0.9852337, theta=-39.093828 -> V=1.0, theta=0.0
% INFO    : Bus 7217	: V=0.9886059, theta=-39.192467 -> V=1.0, theta=0.0
% INFO    : Bus 7218	: V=0.9836069, theta=-42.735419 -> V=1.0, theta=0.0
% INFO    : Bus 7219	: V=0.9981012, theta=-36.7793 -> V=1.0, theta=0.0
% INFO    : Bus 7220	: V=0.9888217, theta=-39.155262 -> V=1.0, theta=0.0
% INFO    : Bus 7221	: V=0.9878622, theta=-38.833482 -> V=1.0, theta=0.0
% INFO    : Bus 7222	: V=0.9876384, theta=-37.757631 -> V=1.0, theta=0.0
% INFO    : Bus 7223	: V=0.9915919, theta=-39.091796 -> V=1.0, theta=0.0
% INFO    : Bus 7224	: V=0.9860973, theta=-39.365149 -> V=1.0, theta=0.0
% INFO    : Bus 7225	: V=0.9821239, theta=-41.071923 -> V=1.0, theta=0.0
% INFO    : Bus 7226	: V=0.9943576, theta=-38.591911 -> V=1.0, theta=0.0
% INFO    : Bus 7227	: V=1.0252862, theta=-29.866898 -> V=1.0, theta=0.0
% INFO    : Bus 7228	: V=1.0076262, theta=-33.825499 -> V=1.0, theta=0.0
% INFO    : Bus 7229	: V=1.0007768, theta=-36.221085 -> V=1.0, theta=0.0
% INFO    : Bus 7230	: V=1.0034724, theta=-38.407952 -> V=1.0, theta=0.0
% INFO    : Bus 7231	: V=0.9956042, theta=-34.800269 -> V=1.0, theta=0.0
% INFO    : Bus 7232	: V=1.0149031, theta=-34.558085 -> V=1.0, theta=0.0
% INFO    : Bus 7233	: V=0.9830131, theta=-43.051383 -> V=1.0, theta=0.0
% INFO    : Bus 7234	: V=0.991912, theta=-40.902369 -> V=1.0, theta=0.0
% INFO    : Bus 7235	: V=1.02, theta=-42.347378 -> V=1.0, theta=0.0
% INFO    : Bus 7236	: V=1.02, theta=-41.022355 -> V=1.0, theta=0.0
% INFO    : Bus 7237	: V=0.9827633, theta=-38.831621 -> V=1.0, theta=0.0
% INFO    : Bus 7238	: V=1.016549, theta=-36.47764 -> V=1.0, theta=0.0
% INFO    : Bus 7239	: V=0.9951102, theta=-35.424593 -> V=1.0, theta=0.0
% INFO    : Bus 7240	: V=0.9972216, theta=-39.317732 -> V=1.0, theta=0.0
% INFO    : Bus 7241	: V=0.9838542, theta=-39.896736 -> V=1.0, theta=0.0
% INFO    : Bus 7242	: V=0.9848717, theta=-39.951895 -> V=1.0, theta=0.0
% INFO    : Bus 7243	: V=0.9936668, theta=-38.017051 -> V=1.0, theta=0.0
% INFO    : Bus 7244	: V=0.9894474, theta=-36.869563 -> V=1.0, theta=0.0
% INFO    : Bus 7245	: V=0.9917498, theta=-41.155192 -> V=1.0, theta=0.0
% INFO    : Bus 7246	: V=0.9767317, theta=-41.367276 -> V=1.0, theta=0.0
% INFO    : Bus 7247	: V=0.9926268, theta=-34.544355 -> V=1.0, theta=0.0
% INFO    : Bus 7248	: V=0.9823297, theta=-40.057874 -> V=1.0, theta=0.0
% INFO    : Bus 7249	: V=0.9857463, theta=-39.026662 -> V=1.0, theta=0.0
% INFO    : Bus 7250	: V=0.9969289, theta=-38.139542 -> V=1.0, theta=0.0
% INFO    : Bus 7251	: V=0.9896157, theta=-42.733576 -> V=1.0, theta=0.0
% INFO    : Bus 7252	: V=1.017083, theta=-29.96596 -> V=1.0, theta=0.0
% INFO    : Bus 7253	: V=1.0026492, theta=-33.209932 -> V=1.0, theta=0.0
% INFO    : Bus 7254	: V=1.0088152, theta=-42.016941 -> V=1.0, theta=0.0
% INFO    : Bus 7255	: V=0.9948268, theta=-37.032743 -> V=1.0, theta=0.0
% INFO    : Bus 7256	: V=0.9887749, theta=-38.142861 -> V=1.0, theta=0.0
% INFO    : Bus 7257	: V=0.9868027, theta=-36.862634 -> V=1.0, theta=0.0
% INFO    : Bus 7258	: V=0.9899728, theta=-38.136861 -> V=1.0, theta=0.0
% INFO    : Bus 7259	: V=0.9983176, theta=-37.765313 -> V=1.0, theta=0.0
% INFO    : Bus 7260	: V=0.997128, theta=-35.855421 -> V=1.0, theta=0.0
% INFO    : Bus 7261	: V=1.0159234, theta=-26.4122 -> V=1.0, theta=0.0
% INFO    : Bus 7262	: V=1.02, theta=-28.512469 -> V=1.0, theta=0.0
% INFO    : Bus 7263	: V=1.0272757, theta=-24.770256 -> V=1.0, theta=0.0
% INFO    : Bus 7264	: V=1.0192214, theta=-27.768401 -> V=1.0, theta=0.0
% INFO    : Bus 7265	: V=1.0023096, theta=-33.128019 -> V=1.0, theta=0.0
% INFO    : Bus 7266	: V=1.0248623, theta=-23.493258 -> V=1.0, theta=0.0
% INFO    : Bus 7267	: V=1.0227154, theta=-22.558575 -> V=1.0, theta=0.0
% INFO    : Bus 7268	: V=1.026006, theta=-24.081747 -> V=1.0, theta=0.0
% INFO    : Bus 7269	: V=1.0230286, theta=-22.781375 -> V=1.0, theta=0.0
% INFO    : Bus 7270	: V=1.0250295, theta=-23.584777 -> V=1.0, theta=0.0
% INFO    : Bus 7271	: V=0.9885136, theta=-40.891701 -> V=1.0, theta=0.0
% INFO    : Bus 7272	: V=0.989351, theta=-37.609159 -> V=1.0, theta=0.0
% INFO    : Bus 7273	: V=1.02, theta=-35.275216 -> V=1.0, theta=0.0
% INFO    : Bus 7274	: V=1.0140366, theta=-34.251137 -> V=1.0, theta=0.0
% INFO    : Bus 7275	: V=1.0115516, theta=-36.014433 -> V=1.0, theta=0.0
% INFO    : Bus 7276	: V=1.009303, theta=-39.679339 -> V=1.0, theta=0.0
% INFO    : Bus 7277	: V=1.02, theta=-36.168155 -> V=1.0, theta=0.0
% INFO    : Bus 7278	: V=1.013357, theta=-29.938319 -> V=1.0, theta=0.0
% INFO    : Bus 7279	: V=1.0083658, theta=-33.188095 -> V=1.0, theta=0.0
% INFO    : Bus 7280	: V=1.013357, theta=-29.938319 -> V=1.0, theta=0.0
% INFO    : Bus 7281	: V=1.013357, theta=-29.938319 -> V=1.0, theta=0.0
% INFO    : Bus 7282	: V=1.02029, theta=-28.412487 -> V=1.0, theta=0.0
% INFO    : Bus 7283	: V=1.0004525, theta=-32.878949 -> V=1.0, theta=0.0
% INFO    : Bus 7284	: V=1.02029, theta=-28.412487 -> V=1.0, theta=0.0
% INFO    : Bus 7285	: V=1.0204049, theta=-27.366422 -> V=1.0, theta=0.0
% INFO    : Bus 7286	: V=1.0205227, theta=-26.005085 -> V=1.0, theta=0.0
% INFO    : Bus 7287	: V=1.0202972, theta=-26.328319 -> V=1.0, theta=0.0
% INFO    : Bus 7288	: V=1.0204958, theta=-26.193175 -> V=1.0, theta=0.0
% INFO    : Bus 7289	: V=1.0205093, theta=-26.757718 -> V=1.0, theta=0.0
% INFO    : Bus 7290	: V=0.980972, theta=-41.543655 -> V=1.0, theta=0.0
% INFO    : Bus 7291	: V=0.9719395, theta=-41.051491 -> V=1.0, theta=0.0
% INFO    : Bus 7292	: V=0.9970579, theta=-38.072624 -> V=1.0, theta=0.0
% INFO    : Bus 7293	: V=0.9993127, theta=-35.122295 -> V=1.0, theta=0.0
% INFO    : Bus 7294	: V=1.02, theta=-33.027867 -> V=1.0, theta=0.0
% INFO    : Bus 7295	: V=0.983818, theta=-40.023612 -> V=1.0, theta=0.0
% INFO    : Bus 7296	: V=0.9795305, theta=-40.610867 -> V=1.0, theta=0.0
% INFO    : Bus 7297	: V=0.9828466, theta=-38.532012 -> V=1.0, theta=0.0
% INFO    : Bus 7298	: V=0.9858147, theta=-39.810746 -> V=1.0, theta=0.0
% INFO    : Bus 7299	: V=0.9861781, theta=-37.409658 -> V=1.0, theta=0.0
% INFO    : Bus 7300	: V=1.02, theta=-42.057317 -> V=1.0, theta=0.0
% INFO    : Bus 7301	: V=0.98493, theta=-36.638558 -> V=1.0, theta=0.0
% INFO    : Bus 7302	: V=1.0023339, theta=-31.292994 -> V=1.0, theta=0.0
% INFO    : Bus 7303	: V=1.009455, theta=-34.284925 -> V=1.0, theta=0.0
% INFO    : Bus 7304	: V=1.021028, theta=-24.842832 -> V=1.0, theta=0.0
% INFO    : Bus 7305	: V=1.0174411, theta=-28.925143 -> V=1.0, theta=0.0
% INFO    : Bus 7306	: V=1.0056465, theta=-33.464884 -> V=1.0, theta=0.0
% INFO    : Bus 7307	: V=1.0315048, theta=-23.714513 -> V=1.0, theta=0.0
% INFO    : Bus 7308	: V=1.0308872, theta=-23.766251 -> V=1.0, theta=0.0
% INFO    : Bus 7309	: V=1.021028, theta=-24.842832 -> V=1.0, theta=0.0
% INFO    : Bus 7310	: V=1.0389985, theta=-22.882074 -> V=1.0, theta=0.0
% INFO    : Bus 7311	: V=1.0323257, theta=-23.624418 -> V=1.0, theta=0.0
% INFO    : Bus 7312	: V=1.0228524, theta=-29.221501 -> V=1.0, theta=0.0
% INFO    : Bus 7313	: V=1.0036803, theta=-32.856105 -> V=1.0, theta=0.0
% INFO    : Bus 7314	: V=0.9801294, theta=-40.589037 -> V=1.0, theta=0.0
% INFO    : Bus 7315	: V=1.0041188, theta=-40.256651 -> V=1.0, theta=0.0
% INFO    : Bus 7316	: V=0.9848857, theta=-37.765528 -> V=1.0, theta=0.0
% INFO    : Bus 7317	: V=0.9927256, theta=-35.694781 -> V=1.0, theta=0.0
% INFO    : Bus 7318	: V=0.9817293, theta=-37.995675 -> V=1.0, theta=0.0
% INFO    : Bus 7319	: V=0.984279, theta=-39.852701 -> V=1.0, theta=0.0
% INFO    : Bus 7320	: V=1.0343309, theta=-27.490988 -> V=1.0, theta=0.0
% INFO    : Bus 7321	: V=1.0269042, theta=-28.786486 -> V=1.0, theta=0.0
% INFO    : Bus 7322	: V=1.01341, theta=-32.101226 -> V=1.0, theta=0.0
% INFO    : Bus 7323	: V=1.031574, theta=-27.054888 -> V=1.0, theta=0.0
% INFO    : Bus 7324	: V=1.0305261, theta=-26.902252 -> V=1.0, theta=0.0
% INFO    : Bus 7325	: V=1.030498, theta=-26.899335 -> V=1.0, theta=0.0
% INFO    : Bus 7326	: V=1.0324888, theta=-27.202994 -> V=1.0, theta=0.0
% INFO    : Bus 7327	: V=1.0202572, theta=-29.489388 -> V=1.0, theta=0.0
% INFO    : Bus 7328	: V=1.0134969, theta=-31.163094 -> V=1.0, theta=0.0
% INFO    : Bus 7329	: V=1.04, theta=-28.709321 -> V=1.0, theta=0.0
% INFO    : Bus 7330	: V=0.9886133, theta=-38.995872 -> V=1.0, theta=0.0
% INFO    : Bus 7331	: V=1.0260853, theta=-26.864459 -> V=1.0, theta=0.0
% INFO    : Bus 7332	: V=1.0132386, theta=-29.740447 -> V=1.0, theta=0.0
% INFO    : Bus 7333	: V=0.996697, theta=-35.366118 -> V=1.0, theta=0.0
% INFO    : Bus 7334	: V=1.0260853, theta=-26.864459 -> V=1.0, theta=0.0
% INFO    : Bus 7335	: V=1.04, theta=-26.190361 -> V=1.0, theta=0.0
% INFO    : Bus 7336	: V=0.9988208, theta=-37.340748 -> V=1.0, theta=0.0
% INFO    : Bus 7337	: V=1.0024036, theta=-37.289513 -> V=1.0, theta=0.0
% INFO    : Bus 7338	: V=0.98803, theta=-37.884801 -> V=1.0, theta=0.0
% INFO    : Bus 7339	: V=0.9990177, theta=-33.228432 -> V=1.0, theta=0.0
% INFO    : Bus 7340	: V=0.9793425, theta=-40.852041 -> V=1.0, theta=0.0
% INFO    : Bus 7341	: V=1.0173175, theta=-27.500714 -> V=1.0, theta=0.0
% INFO    : Bus 7342	: V=1.0059637, theta=-32.758672 -> V=1.0, theta=0.0
% INFO    : Bus 7343	: V=0.9787817, theta=-38.048324 -> V=1.0, theta=0.0
% INFO    : Bus 7344	: V=0.9797261, theta=-40.409409 -> V=1.0, theta=0.0
% INFO    : Bus 7345	: V=0.9898532, theta=-37.290583 -> V=1.0, theta=0.0
% INFO    : Bus 7346	: V=1.0323519, theta=-24.130807 -> V=1.0, theta=0.0
% INFO    : Bus 7347	: V=1.0198246, theta=-27.878001 -> V=1.0, theta=0.0
% INFO    : Bus 7348	: V=1.0096868, theta=-31.544046 -> V=1.0, theta=0.0
% INFO    : Bus 7349	: V=1.04, theta=-23.196451 -> V=1.0, theta=0.0
% INFO    : Bus 7350	: V=1.04, theta=-21.889339 -> V=1.0, theta=0.0
% INFO    : Bus 7351	: V=1.04, theta=-21.157837 -> V=1.0, theta=0.0
% INFO    : Bus 7352	: V=1.04, theta=-21.374649 -> V=1.0, theta=0.0
% INFO    : Bus 7353	: V=1.04, theta=-20.316938 -> V=1.0, theta=0.0
% INFO    : Bus 7354	: V=1.04, theta=-22.01779 -> V=1.0, theta=0.0
% INFO    : Bus 7355	: V=1.04, theta=-21.998822 -> V=1.0, theta=0.0
% INFO    : Bus 7356	: V=1.04, theta=-22.217919 -> V=1.0, theta=0.0
% INFO    : Bus 7357	: V=1.0356954, theta=-23.77949 -> V=1.0, theta=0.0
% INFO    : Bus 7358	: V=1.04, theta=-21.584766 -> V=1.0, theta=0.0
% INFO    : Bus 7359	: V=1.04, theta=-23.050971 -> V=1.0, theta=0.0
% INFO    : Bus 7360	: V=1.04, theta=-22.322006 -> V=1.0, theta=0.0
% INFO    : Bus 7361	: V=1.04, theta=-22.788518 -> V=1.0, theta=0.0
% INFO    : Bus 7362	: V=0.9834327, theta=-39.636696 -> V=1.0, theta=0.0
% INFO    : Bus 7363	: V=0.9971705, theta=-35.642934 -> V=1.0, theta=0.0
% INFO    : Bus 7364	: V=0.9813207, theta=-38.808081 -> V=1.0, theta=0.0
% INFO    : Bus 7365	: V=0.9905108, theta=-38.767329 -> V=1.0, theta=0.0
% INFO    : Bus 7366	: V=1.029746, theta=-25.48785 -> V=1.0, theta=0.0
% INFO    : Bus 7367	: V=1.0143242, theta=-29.93556 -> V=1.0, theta=0.0
% INFO    : Bus 7368	: V=1.0019398, theta=-34.639163 -> V=1.0, theta=0.0
% INFO    : Bus 7369	: V=1.04, theta=-23.640879 -> V=1.0, theta=0.0
% INFO    : Bus 7370	: V=1.04, theta=-23.139642 -> V=1.0, theta=0.0
% INFO    : Bus 7371	: V=1.04, theta=-23.547654 -> V=1.0, theta=0.0
% INFO    : Bus 7372	: V=1.04, theta=-23.686789 -> V=1.0, theta=0.0
% INFO    : Bus 7373	: V=1.0360172, theta=-24.810559 -> V=1.0, theta=0.0
% INFO    : Bus 7374	: V=1.04, theta=-24.037211 -> V=1.0, theta=0.0
% INFO    : Bus 7375	: V=1.04, theta=-22.843241 -> V=1.0, theta=0.0
% INFO    : Bus 7376	: V=1.04, theta=-23.04769 -> V=1.0, theta=0.0
% INFO    : Bus 7377	: V=1.04, theta=-23.637084 -> V=1.0, theta=0.0
% INFO    : Bus 7378	: V=1.04, theta=-23.160045 -> V=1.0, theta=0.0
% INFO    : Bus 7379	: V=1.04, theta=-23.337889 -> V=1.0, theta=0.0
% INFO    : Bus 7380	: V=1.0052299, theta=-33.245411 -> V=1.0, theta=0.0
% INFO    : Bus 7381	: V=0.9912422, theta=-39.57174 -> V=1.0, theta=0.0
% INFO    : Bus 7382	: V=0.9851075, theta=-38.338585 -> V=1.0, theta=0.0
% INFO    : Bus 7383	: V=0.9925314, theta=-34.045312 -> V=1.0, theta=0.0
% INFO    : Bus 7384	: V=0.9844195, theta=-39.146531 -> V=1.0, theta=0.0
% INFO    : Bus 7385	: V=0.9854974, theta=-40.431551 -> V=1.0, theta=0.0
% INFO    : Bus 7386	: V=0.9895974, theta=-39.30438 -> V=1.0, theta=0.0
% INFO    : Bus 7387	: V=0.9798729, theta=-39.679151 -> V=1.0, theta=0.0
% INFO    : Bus 7388	: V=0.9922309, theta=-39.969651 -> V=1.0, theta=0.0
% INFO    : Bus 7389	: V=1.0308025, theta=-34.570962 -> V=1.0, theta=0.0
% INFO    : Bus 7390	: V=1.0199605, theta=-37.300025 -> V=1.0, theta=0.0
% INFO    : Bus 7391	: V=1.0044436, theta=-39.192463 -> V=1.0, theta=0.0
% INFO    : Bus 7392	: V=1.0053537, theta=-34.972694 -> V=1.0, theta=0.0
% INFO    : Bus 7393	: V=0.9963403, theta=-34.422625 -> V=1.0, theta=0.0
% INFO    : Bus 7394	: V=0.9828875, theta=-38.527518 -> V=1.0, theta=0.0
% INFO    : Bus 7395	: V=0.9908102, theta=-39.930811 -> V=1.0, theta=0.0
% INFO    : Bus 7396	: V=0.9849088, theta=-39.11739 -> V=1.0, theta=0.0
% INFO    : Bus 7397	: V=1.0117649, theta=-39.994087 -> V=1.0, theta=0.0
% INFO    : Bus 7398	: V=0.9964661, theta=-35.997159 -> V=1.0, theta=0.0
% INFO    : Bus 7399	: V=0.992992, theta=-37.708448 -> V=1.0, theta=0.0
% INFO    : Bus 7400	: V=1.0258734, theta=-26.096847 -> V=1.0, theta=0.0
% INFO    : Bus 7401	: V=1.0160442, theta=-29.208588 -> V=1.0, theta=0.0
% INFO    : Bus 7402	: V=1.0046904, theta=-33.898802 -> V=1.0, theta=0.0
% INFO    : Bus 7403	: V=0.9959994, theta=-35.573248 -> V=1.0, theta=0.0
% INFO    : Bus 7404	: V=0.9812995, theta=-40.852457 -> V=1.0, theta=0.0
% INFO    : Bus 7405	: V=1.0082349, theta=-34.437576 -> V=1.0, theta=0.0
% INFO    : Bus 7406	: V=1.0201151, theta=-29.008011 -> V=1.0, theta=0.0
% INFO    : Bus 7407	: V=1.0178759, theta=-30.089312 -> V=1.0, theta=0.0
% INFO    : Bus 7408	: V=0.9981157, theta=-33.229044 -> V=1.0, theta=0.0
% INFO    : Bus 7409	: V=1.0045676, theta=-33.390827 -> V=1.0, theta=0.0
% INFO    : Bus 7410	: V=0.9881384, theta=-38.19117 -> V=1.0, theta=0.0
% INFO    : Bus 7411	: V=0.9875598, theta=-41.450979 -> V=1.0, theta=0.0
% INFO    : Bus 7412	: V=0.99753, theta=-34.437754 -> V=1.0, theta=0.0
% INFO    : Bus 7413	: V=0.9981364, theta=-35.477165 -> V=1.0, theta=0.0
% INFO    : Bus 7414	: V=1.0219843, theta=-32.101961 -> V=1.0, theta=0.0
% INFO    : Bus 7415	: V=1.0163377, theta=-32.549503 -> V=1.0, theta=0.0
% INFO    : Bus 7416	: V=1.0098485, theta=-34.735217 -> V=1.0, theta=0.0
% INFO    : Bus 7417	: V=0.9990376, theta=-38.871954 -> V=1.0, theta=0.0
% INFO    : Bus 7418	: V=1.0000798, theta=-38.436568 -> V=1.0, theta=0.0
% INFO    : Bus 7419	: V=1.0, theta=-33.695264 -> V=1.0, theta=0.0
% INFO    : Bus 7420	: V=1.0033509, theta=-36.808768 -> V=1.0, theta=0.0
% INFO    : Bus 7421	: V=0.9873732, theta=-41.545383 -> V=1.0, theta=0.0
% INFO    : Bus 7422	: V=1.04, theta=-27.550633 -> V=1.0, theta=0.0
% INFO    : Bus 7423	: V=1.0200636, theta=-30.318818 -> V=1.0, theta=0.0
% INFO    : Bus 7424	: V=1.0010212, theta=-34.386346 -> V=1.0, theta=0.0
% INFO    : Bus 7425	: V=0.981958, theta=-41.048138 -> V=1.0, theta=0.0
% INFO    : Bus 7426	: V=0.9877318, theta=-33.240854 -> V=1.0, theta=0.0
% INFO    : Bus 7427	: V=0.9816208, theta=-40.753567 -> V=1.0, theta=0.0
% INFO    : Bus 7428	: V=1.04, theta=-27.614319 -> V=1.0, theta=0.0
% INFO    : Bus 7429	: V=1.0275228, theta=-28.548117 -> V=1.0, theta=0.0
% INFO    : Bus 7430	: V=1.0070402, theta=-32.339121 -> V=1.0, theta=0.0
% INFO    : Bus 7431	: V=0.9901473, theta=-40.368073 -> V=1.0, theta=0.0
% INFO    : Bus 7432	: V=1.0010677, theta=-59.954634 -> V=1.0, theta=0.0
% INFO    : Bus 8001	: V=1.0154124, theta=-57.861966 -> V=1.0, theta=0.0
% INFO    : Bus 8002	: V=1.0070921, theta=-71.026386 -> V=1.0, theta=0.0
% INFO    : Bus 8003	: V=1.02, theta=-59.229985 -> V=1.0, theta=0.0
% INFO    : Bus 8004	: V=1.0161603, theta=-58.626266 -> V=1.0, theta=0.0
% INFO    : Bus 8005	: V=1.02, theta=-59.872644 -> V=1.0, theta=0.0
% INFO    : Bus 8006	: V=1.02, theta=-68.00605 -> V=1.0, theta=0.0
% INFO    : Bus 8007	: V=1.0046032, theta=-68.965794 -> V=1.0, theta=0.0
% INFO    : Bus 8008	: V=0.9793656, theta=-71.766523 -> V=1.0, theta=0.0
% INFO    : Bus 8009	: V=0.9904705, theta=-43.352914 -> V=1.0, theta=0.0
% INFO    : Bus 8010	: V=1.014586, theta=-56.594488 -> V=1.0, theta=0.0
% INFO    : Bus 8011	: V=0.999424, theta=-61.905312 -> V=1.0, theta=0.0
% INFO    : Bus 8012	: V=1.0085327, theta=-42.538597 -> V=1.0, theta=0.0
% INFO    : Bus 8013	: V=0.9960636, theta=-72.259569 -> V=1.0, theta=0.0
% INFO    : Bus 8014	: V=0.9893511, theta=-64.690094 -> V=1.0, theta=0.0
% INFO    : Bus 8015	: V=0.9989699, theta=-64.440498 -> V=1.0, theta=0.0
% INFO    : Bus 8016	: V=1.02, theta=-48.019975 -> V=1.0, theta=0.0
% INFO    : Bus 8017	: V=0.996993, theta=-69.148445 -> V=1.0, theta=0.0
% INFO    : Bus 8018	: V=1.0149819, theta=-64.594299 -> V=1.0, theta=0.0
% INFO    : Bus 8019	: V=1.02, theta=-68.925975 -> V=1.0, theta=0.0
% INFO    : Bus 8020	: V=0.9848407, theta=-71.235609 -> V=1.0, theta=0.0
% INFO    : Bus 8021	: V=1.0129316, theta=-64.205098 -> V=1.0, theta=0.0
% INFO    : Bus 8022	: V=1.0175067, theta=-65.027051 -> V=1.0, theta=0.0
% INFO    : Bus 8023	: V=1.0132456, theta=-61.228891 -> V=1.0, theta=0.0
% INFO    : Bus 8024	: V=1.0149931, theta=-57.770634 -> V=1.0, theta=0.0
% INFO    : Bus 8025	: V=1.0198675, theta=-67.422849 -> V=1.0, theta=0.0
% INFO    : Bus 8026	: V=0.9849828, theta=-72.653265 -> V=1.0, theta=0.0
% INFO    : Bus 8027	: V=1.0119291, theta=-68.542732 -> V=1.0, theta=0.0
% INFO    : Bus 8028	: V=0.9970681, theta=-72.112984 -> V=1.0, theta=0.0
% INFO    : Bus 8029	: V=0.9808531, theta=-72.137199 -> V=1.0, theta=0.0
% INFO    : Bus 8030	: V=1.0256854, theta=-36.853099 -> V=1.0, theta=0.0
% INFO    : Bus 8031	: V=1.0214036, theta=-37.71737 -> V=1.0, theta=0.0
% INFO    : Bus 8032	: V=1.0132229, theta=-41.742691 -> V=1.0, theta=0.0
% INFO    : Bus 8033	: V=1.0256854, theta=-36.853099 -> V=1.0, theta=0.0
% INFO    : Bus 8034	: V=1.0256854, theta=-36.853099 -> V=1.0, theta=0.0
% INFO    : Bus 8035	: V=1.0256854, theta=-36.853099 -> V=1.0, theta=0.0
% INFO    : Bus 8036	: V=1.0256854, theta=-36.853099 -> V=1.0, theta=0.0
% INFO    : Bus 8037	: V=0.9937035, theta=-62.133501 -> V=1.0, theta=0.0
% INFO    : Bus 8038	: V=0.9925412, theta=-64.480236 -> V=1.0, theta=0.0
% INFO    : Bus 8039	: V=0.9906377, theta=-72.015544 -> V=1.0, theta=0.0
% INFO    : Bus 8040	: V=0.9859314, theta=-68.676719 -> V=1.0, theta=0.0
% INFO    : Bus 8041	: V=1.0117955, theta=-66.513025 -> V=1.0, theta=0.0
% INFO    : Bus 8042	: V=0.9915476, theta=-64.944249 -> V=1.0, theta=0.0
% INFO    : Bus 8043	: V=1.0149102, theta=-54.867188 -> V=1.0, theta=0.0
% INFO    : Bus 8044	: V=1.0123318, theta=-57.056713 -> V=1.0, theta=0.0
% INFO    : Bus 8045	: V=1.008692, theta=-60.249936 -> V=1.0, theta=0.0
% INFO    : Bus 8046	: V=1.0123007, theta=-53.563576 -> V=1.0, theta=0.0
% INFO    : Bus 8047	: V=1.0149102, theta=-54.867188 -> V=1.0, theta=0.0
% INFO    : Bus 8048	: V=1.0376534, theta=-52.37178 -> V=1.0, theta=0.0
% INFO    : Bus 8049	: V=1.0133743, theta=-53.999145 -> V=1.0, theta=0.0
% INFO    : Bus 8050	: V=1.0149102, theta=-54.867188 -> V=1.0, theta=0.0
% INFO    : Bus 8051	: V=1.0149102, theta=-54.867188 -> V=1.0, theta=0.0
% INFO    : Bus 8052	: V=1.0095626, theta=-69.949077 -> V=1.0, theta=0.0
% INFO    : Bus 8053	: V=0.9819298, theta=-70.505296 -> V=1.0, theta=0.0
% INFO    : Bus 8054	: V=0.9905644, theta=-66.62181 -> V=1.0, theta=0.0
% INFO    : Bus 8055	: V=1.0142046, theta=-65.231421 -> V=1.0, theta=0.0
% INFO    : Bus 8056	: V=1.0158358, theta=-70.626743 -> V=1.0, theta=0.0
% INFO    : Bus 8057	: V=1.0236968, theta=-58.14123 -> V=1.0, theta=0.0
% INFO    : Bus 8058	: V=1.0157965, theta=-57.870691 -> V=1.0, theta=0.0
% INFO    : Bus 8059	: V=1.0107767, theta=-59.851233 -> V=1.0, theta=0.0
% INFO    : Bus 8060	: V=1.0236968, theta=-58.14123 -> V=1.0, theta=0.0
% INFO    : Bus 8061	: V=1.0236968, theta=-58.14123 -> V=1.0, theta=0.0
% INFO    : Bus 8062	: V=1.016968, theta=-61.489078 -> V=1.0, theta=0.0
% INFO    : Bus 8063	: V=0.996268, theta=-67.10215 -> V=1.0, theta=0.0
% INFO    : Bus 8064	: V=1.00755, theta=-60.415068 -> V=1.0, theta=0.0
% INFO    : Bus 8065	: V=0.9941836, theta=-66.767841 -> V=1.0, theta=0.0
% INFO    : Bus 8066	: V=0.995321, theta=-62.925639 -> V=1.0, theta=0.0
% INFO    : Bus 8067	: V=1.0119376, theta=-52.232943 -> V=1.0, theta=0.0
% INFO    : Bus 8068	: V=1.0172148, theta=-53.054855 -> V=1.0, theta=0.0
% INFO    : Bus 8069	: V=1.018187, theta=-54.435754 -> V=1.0, theta=0.0
% INFO    : Bus 8070	: V=1.0119376, theta=-52.232943 -> V=1.0, theta=0.0
% INFO    : Bus 8071	: V=1.0, theta=-46.740014 -> V=1.0, theta=0.0
% INFO    : Bus 8072	: V=0.9847605, theta=-65.502756 -> V=1.0, theta=0.0
% INFO    : Bus 8073	: V=0.9872891, theta=-71.843614 -> V=1.0, theta=0.0
% INFO    : Bus 8074	: V=1.0285011, theta=-51.277635 -> V=1.0, theta=0.0
% INFO    : Bus 8075	: V=1.0268502, theta=-54.455362 -> V=1.0, theta=0.0
% INFO    : Bus 8076	: V=1.0227133, theta=-58.384424 -> V=1.0, theta=0.0
% INFO    : Bus 8077	: V=1.03, theta=-48.916387 -> V=1.0, theta=0.0
% INFO    : Bus 8078	: V=1.03, theta=-48.79011 -> V=1.0, theta=0.0
% INFO    : Bus 8079	: V=1.03, theta=-49.340066 -> V=1.0, theta=0.0
% INFO    : Bus 8080	: V=1.03, theta=-49.045994 -> V=1.0, theta=0.0
% INFO    : Bus 8081	: V=0.9908967, theta=-71.321577 -> V=1.0, theta=0.0
% INFO    : Bus 8082	: V=1.0316333, theta=-46.78417 -> V=1.0, theta=0.0
% INFO    : Bus 8083	: V=1.0250297, theta=-49.552385 -> V=1.0, theta=0.0
% INFO    : Bus 8084	: V=1.0118832, theta=-53.912871 -> V=1.0, theta=0.0
% INFO    : Bus 8085	: V=1.0115713, theta=-54.430183 -> V=1.0, theta=0.0
% INFO    : Bus 8086	: V=1.0113669, theta=-55.809719 -> V=1.0, theta=0.0
% INFO    : Bus 8087	: V=1.0316333, theta=-46.78417 -> V=1.0, theta=0.0
% INFO    : Bus 8088	: V=1.04, theta=-43.964419 -> V=1.0, theta=0.0
% INFO    : Bus 8089	: V=1.0139703, theta=-70.143054 -> V=1.0, theta=0.0
% INFO    : Bus 8090	: V=1.0061551, theta=-68.009139 -> V=1.0, theta=0.0
% INFO    : Bus 8091	: V=1.02, theta=-63.476973 -> V=1.0, theta=0.0
% INFO    : Bus 8092	: V=0.9958807, theta=-67.309217 -> V=1.0, theta=0.0
% INFO    : Bus 8093	: V=1.0111602, theta=-59.43829 -> V=1.0, theta=0.0
% INFO    : Bus 8094	: V=1.0000519, theta=-43.092813 -> V=1.0, theta=0.0
% INFO    : Bus 8095	: V=0.989627, theta=-46.098378 -> V=1.0, theta=0.0
% INFO    : Bus 8096	: V=0.9896834, theta=-70.256825 -> V=1.0, theta=0.0
% INFO    : Bus 8097	: V=1.0236068, theta=-58.199305 -> V=1.0, theta=0.0
% INFO    : Bus 8098	: V=1.017562, theta=-61.696743 -> V=1.0, theta=0.0
% INFO    : Bus 8099	: V=1.0229234, theta=-53.65634 -> V=1.0, theta=0.0
% INFO    : Bus 8100	: V=1.0127833, theta=-70.02308 -> V=1.0, theta=0.0
% INFO    : Bus 8101	: V=0.9955535, theta=-65.360121 -> V=1.0, theta=0.0
% INFO    : Bus 8102	: V=1.0063333, theta=-51.432632 -> V=1.0, theta=0.0
% INFO    : Bus 8103	: V=1.0148887, theta=-55.64631 -> V=1.0, theta=0.0
% INFO    : Bus 8104	: V=1.0032874, theta=-43.563027 -> V=1.0, theta=0.0
% INFO    : Bus 8105	: V=1.0186087, theta=-56.374683 -> V=1.0, theta=0.0
% INFO    : Bus 8106	: V=1.0023568, theta=-60.324847 -> V=1.0, theta=0.0
% INFO    : Bus 8107	: V=1.02, theta=-61.023701 -> V=1.0, theta=0.0
% INFO    : Bus 8108	: V=0.9949295, theta=-72.677322 -> V=1.0, theta=0.0
% INFO    : Bus 8109	: V=0.9841612, theta=-67.780997 -> V=1.0, theta=0.0
% INFO    : Bus 8110	: V=1.0120432, theta=-67.549664 -> V=1.0, theta=0.0
% INFO    : Bus 8111	: V=1.0041215, theta=-63.44221 -> V=1.0, theta=0.0
% INFO    : Bus 8112	: V=1.0299812, theta=-59.037645 -> V=1.0, theta=0.0
% INFO    : Bus 8113	: V=1.0255926, theta=-59.887946 -> V=1.0, theta=0.0
% INFO    : Bus 8114	: V=1.0208706, theta=-61.873912 -> V=1.0, theta=0.0
% INFO    : Bus 8115	: V=1.0299812, theta=-59.037645 -> V=1.0, theta=0.0
% INFO    : Bus 8116	: V=1.0299812, theta=-59.037645 -> V=1.0, theta=0.0
% INFO    : Bus 8117	: V=1.04, theta=-57.689152 -> V=1.0, theta=0.0
% INFO    : Bus 8118	: V=0.9942125, theta=-66.641962 -> V=1.0, theta=0.0
% INFO    : Bus 8119	: V=1.0180517, theta=-60.406378 -> V=1.0, theta=0.0
% INFO    : Bus 8120	: V=1.02, theta=-49.075401 -> V=1.0, theta=0.0
% INFO    : Bus 8121	: V=1.0097711, theta=-65.810016 -> V=1.0, theta=0.0
% INFO    : Bus 8122	: V=1.0120271, theta=-49.155763 -> V=1.0, theta=0.0
% INFO    : Bus 8123	: V=0.9886799, theta=-67.199688 -> V=1.0, theta=0.0
% INFO    : Bus 8124	: V=1.0007413, theta=-65.331558 -> V=1.0, theta=0.0
% INFO    : Bus 8125	: V=1.0057386, theta=-66.523122 -> V=1.0, theta=0.0
% INFO    : Bus 8126	: V=1.0317803, theta=-53.486857 -> V=1.0, theta=0.0
% INFO    : Bus 8127	: V=1.0296548, theta=-54.643581 -> V=1.0, theta=0.0
% INFO    : Bus 8128	: V=1.0283219, theta=-56.957295 -> V=1.0, theta=0.0
% INFO    : Bus 8129	: V=1.03, theta=-51.756881 -> V=1.0, theta=0.0
% INFO    : Bus 8130	: V=1.03, theta=-49.170905 -> V=1.0, theta=0.0
% INFO    : Bus 8131	: V=1.03, theta=-51.2813 -> V=1.0, theta=0.0
% INFO    : Bus 8132	: V=0.9892636, theta=-65.161885 -> V=1.0, theta=0.0
% INFO    : Bus 8133	: V=1.0161024, theta=-63.537729 -> V=1.0, theta=0.0
% INFO    : Bus 8134	: V=1.0149822, theta=-66.570175 -> V=1.0, theta=0.0
% INFO    : Bus 8135	: V=1.0145415, theta=-69.719557 -> V=1.0, theta=0.0
% INFO    : Bus 8136	: V=0.99328, theta=-69.853108 -> V=1.0, theta=0.0
% INFO    : Bus 8137	: V=0.9998399, theta=-63.292469 -> V=1.0, theta=0.0
% INFO    : Bus 8138	: V=1.02, theta=-70.915872 -> V=1.0, theta=0.0
% INFO    : Bus 8139	: V=0.9968942, theta=-43.819994 -> V=1.0, theta=0.0
% INFO    : Bus 8140	: V=0.9906159, theta=-46.575094 -> V=1.0, theta=0.0
% INFO    : Bus 8141	: V=1.0048151, theta=-52.325946 -> V=1.0, theta=0.0
% INFO    : Bus 8142	: V=0.9944025, theta=-62.362288 -> V=1.0, theta=0.0
% INFO    : Bus 8143	: V=1.0108316, theta=-45.948648 -> V=1.0, theta=0.0
% INFO    : Bus 8144	: V=1.0025901, theta=-61.731595 -> V=1.0, theta=0.0
% INFO    : Bus 8145	: V=0.9995799, theta=-66.689799 -> V=1.0, theta=0.0
% INFO    : Bus 8146	: V=0.9937714, theta=-72.887444 -> V=1.0, theta=0.0
% INFO    : Bus 8147	: V=1.0082265, theta=-59.865546 -> V=1.0, theta=0.0
% INFO    : Bus 8148	: V=1.0027854, theta=-62.214098 -> V=1.0, theta=0.0
% INFO    : Bus 8149	: V=0.9942873, theta=-66.499437 -> V=1.0, theta=0.0
% INFO    : Bus 8150	: V=1.0034097, theta=-64.742015 -> V=1.0, theta=0.0
% INFO    : Bus 8151	: V=1.02, theta=-67.957417 -> V=1.0, theta=0.0
% INFO    : Bus 8152	: V=1.0172593, theta=-47.081348 -> V=1.0, theta=0.0
% INFO    : Bus 8153	: V=0.9864209, theta=-71.762511 -> V=1.0, theta=0.0
% INFO    : Bus 8154	: V=0.9980448, theta=-71.337128 -> V=1.0, theta=0.0
% INFO    : Bus 8155	: V=1.0270114, theta=-47.490401 -> V=1.0, theta=0.0
% INFO    : Bus 8156	: V=1.0158958, theta=-46.253077 -> V=1.0, theta=0.0
% INFO    : Bus 8157	: V=1.0102811, theta=-50.323335 -> V=1.0, theta=0.0
% INFO    : Bus 8158	: V=1.0222086, theta=-38.944432 -> V=1.0, theta=0.0
% INFO    : Bus 8159	: V=1.02, theta=-42.356614 -> V=1.0, theta=0.0
% INFO    : Bus 8160	: V=1.0166512, theta=-45.575246 -> V=1.0, theta=0.0
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 1004	: Pg=158.25, Qg=-30.38 -> Pg=158.25, Qg=7.28
% INFO    : Gen at bus 1006	: Pg=25.73, Qg=-4.35 -> Pg=25.73, Qg=1.185
% INFO    : Gen at bus 1009	: Pg=61.87, Qg=-11.88 -> Pg=61.87, Qg=2.845
% INFO    : Gen at bus 1011	: Pg=9.97, Qg=0.0 -> Pg=6.5, Qg=0.0
% INFO    : Gen at bus 1021	: Pg=149.63, Qg=-23.15 -> Pg=149.63, Qg=6.88
% INFO    : Gen at bus 1023	: Pg=135.0, Qg=2.26 -> Pg=135.0, Qg=6.21
% INFO    : Gen at bus 1026	: Pg=93.15, Qg=-3.42 -> Pg=93.15, Qg=4.285
% INFO    : Gen at bus 1033	: Pg=208.5, Qg=-40.03 -> Pg=208.5, Qg=9.59
% INFO    : Gen at bus 1035	: Pg=67.5, Qg=-6.87 -> Pg=67.5, Qg=3.105
% INFO    : Gen at bus 1039	: Pg=110.63, Qg=-16.65 -> Pg=110.63, Qg=5.09
% INFO    : Gen at bus 1042	: Pg=0.0, Qg=0.0 -> Pg=79.235, Qg=4.205
% INFO    : Gen at bus 1043	: Pg=44.1, Qg=-1.16 -> Pg=44.1, Qg=2.025
% INFO    : Gen at bus 1048	: Pg=0.0, Qg=0.0 -> Pg=211.38, Qg=64.715
% INFO    : Gen at bus 1049	: Pg=0.0, Qg=0.0 -> Pg=211.38, Qg=64.715
% INFO    : Gen at bus 1050	: Pg=89.15, Qg=-4.14 -> Pg=58.11, Qg=17.79
% INFO    : Gen at bus 1051	: Pg=89.15, Qg=-2.88 -> Pg=58.11, Qg=17.79
% INFO    : Gen at bus 1052	: Pg=89.15, Qg=-7.04 -> Pg=58.11, Qg=17.79
% INFO    : Gen at bus 1053	: Pg=0.0, Qg=0.0 -> Pg=116.22, Qg=35.58
% INFO    : Gen at bus 1057	: Pg=0.0, Qg=0.0 -> Pg=78.0, Qg=4.14
% INFO    : Gen at bus 1059	: Pg=0.0, Qg=0.0 -> Pg=3.64, Qg=1.115
% INFO    : Gen at bus 1060	: Pg=0.0, Qg=0.0 -> Pg=1.3, Qg=0.4
% INFO    : Gen at bus 1062	: Pg=0.0, Qg=0.0 -> Pg=0.975, Qg=0.0
% INFO    : Gen at bus 1063	: Pg=0.0, Qg=0.0 -> Pg=149.5, Qg=0.0
% INFO    : Gen at bus 1066	: Pg=106.88, Qg=-0.83 -> Pg=106.88, Qg=4.915
% INFO    : Gen at bus 1070	: Pg=120.38, Qg=25.49 -> Pg=120.38, Qg=5.54
% INFO    : Gen at bus 1072	: Pg=191.59, Qg=30.82 -> Pg=124.885, Qg=38.235
% INFO    : Gen at bus 1073	: Pg=191.59, Qg=35.97 -> Pg=124.885, Qg=38.235
% INFO    : Gen at bus 1074	: Pg=191.59, Qg=32.68 -> Pg=124.885, Qg=38.235
% INFO    : Gen at bus 1075	: Pg=191.59, Qg=34.38 -> Pg=124.885, Qg=38.235
% INFO    : Gen at bus 1076	: Pg=0.0, Qg=0.0 -> Pg=124.885, Qg=38.235
% INFO    : Gen at bus 1077	: Pg=0.0, Qg=0.0 -> Pg=124.885, Qg=38.235
% INFO    : Gen at bus 1078	: Pg=95.23, Qg=18.16 -> Pg=62.075, Qg=19.005
% INFO    : Gen at bus 1079	: Pg=95.23, Qg=-10.6 -> Pg=62.075, Qg=19.005
% INFO    : Gen at bus 1080	: Pg=95.23, Qg=14.9 -> Pg=62.075, Qg=19.005
% INFO    : Gen at bus 1081	: Pg=0.0, Qg=0.0 -> Pg=186.225, Qg=57.015
% INFO    : Gen at bus 1082	: Pg=112.5, Qg=-21.6 -> Pg=112.5, Qg=5.175
% INFO    : Gen at bus 1084	: Pg=86.62, Qg=24.6 -> Pg=86.62, Qg=3.985
% INFO    : Gen at bus 1088	: Pg=56.25, Qg=-0.29 -> Pg=56.25, Qg=2.585
% INFO    : Gen at bus 1090	: Pg=114.37, Qg=31.03 -> Pg=114.37, Qg=5.26
% INFO    : Gen at bus 1090	: Pg=27.0, Qg=7.67 -> Pg=27.0, Qg=1.245
% INFO    : Gen at bus 2004	: Pg=0.0, Qg=0.0 -> Pg=254.67, Qg=77.97
% INFO    : Gen at bus 2005	: Pg=0.0, Qg=0.0 -> Pg=254.67, Qg=77.97
% INFO    : Gen at bus 2006	: Pg=0.0, Qg=0.0 -> Pg=254.67, Qg=77.97
% INFO    : Gen at bus 2013	: Pg=150.45, Qg=-28.89 -> Pg=150.45, Qg=6.92
% INFO    : Gen at bus 2019	: Pg=0.0, Qg=0.0 -> Pg=141.7, Qg=7.52
% INFO    : Gen at bus 2023	: Pg=83.1, Qg=18.16 -> Pg=54.165, Qg=16.585
% INFO    : Gen at bus 2024	: Pg=166.2, Qg=26.53 -> Pg=108.335, Qg=33.165
% INFO    : Gen at bus 2042	: Pg=59.7, Qg=-11.46 -> Pg=59.7, Qg=2.745
% INFO    : Gen at bus 2056	: Pg=0.0, Qg=0.0 -> Pg=3.9, Qg=1.035
% INFO    : Gen at bus 2057	: Pg=573.57, Qg=-47.07 -> Pg=468.0, Qg=123.84
% INFO    : Gen at bus 2059	: Pg=60.0, Qg=-11.52 -> Pg=60.0, Qg=2.76
% INFO    : Gen at bus 2062	: Pg=101.55, Qg=-4.84 -> Pg=101.55, Qg=4.67
% INFO    : Gen at bus 2071	: Pg=112.5, Qg=-0.82 -> Pg=112.5, Qg=5.175
% INFO    : Gen at bus 2076	: Pg=22.5, Qg=6.39 -> Pg=22.5, Qg=1.035
% INFO    : Gen at bus 2078	: Pg=84.38, Qg=3.09 -> Pg=84.38, Qg=3.88
% INFO    : Gen at bus 2083	: Pg=19.94, Qg=10.18 -> Pg=13.0, Qg=3.98
% INFO    : Gen at bus 2084	: Pg=0.0, Qg=0.0 -> Pg=13.0, Qg=3.98
% INFO    : Gen at bus 2085	: Pg=0.0, Qg=0.0 -> Pg=26.0, Qg=7.96
% INFO    : Gen at bus 2089	: Pg=50.7, Qg=0.48 -> Pg=50.7, Qg=2.335
% INFO    : Gen at bus 2094	: Pg=0.0, Qg=0.0 -> Pg=6.5, Qg=0.345
% INFO    : Gen at bus 2095	: Pg=0.0, Qg=0.0 -> Pg=51.675, Qg=2.74
% INFO    : Gen at bus 2099	: Pg=7.5, Qg=-0.05 -> Pg=7.5, Qg=0.345
% INFO    : Gen at bus 2100	: Pg=112.5, Qg=0.58 -> Pg=112.5, Qg=5.175
% INFO    : Gen at bus 2103	: Pg=0.0, Qg=0.0 -> Pg=174.025, Qg=53.28
% INFO    : Gen at bus 2104	: Pg=0.0, Qg=0.0 -> Pg=174.025, Qg=53.28
% INFO    : Gen at bus 2105	: Pg=0.0, Qg=0.0 -> Pg=174.025, Qg=53.28
% INFO    : Gen at bus 2115	: Pg=184.2, Qg=-20.5 -> Pg=120.065, Qg=36.76
% INFO    : Gen at bus 2116	: Pg=184.2, Qg=-20.5 -> Pg=120.065, Qg=36.76
% INFO    : Gen at bus 2117	: Pg=184.2, Qg=-20.5 -> Pg=120.065, Qg=36.76
% INFO    : Gen at bus 2118	: Pg=184.2, Qg=-20.5 -> Pg=120.065, Qg=36.76
% INFO    : Gen at bus 2119	: Pg=184.2, Qg=-20.5 -> Pg=120.065, Qg=36.76
% INFO    : Gen at bus 2120	: Pg=184.2, Qg=-2.92 -> Pg=120.065, Qg=36.76
% INFO    : Gen at bus 2123	: Pg=136.28, Qg=-26.16 -> Pg=136.28, Qg=6.27
% INFO    : Gen at bus 2127	: Pg=216.45, Qg=-0.02 -> Pg=216.45, Qg=9.955
% INFO    : Gen at bus 3004	: Pg=28.13, Qg=-5.4 -> Pg=28.13, Qg=1.295
% INFO    : Gen at bus 3017	: Pg=127.13, Qg=3.68 -> Pg=127.13, Qg=5.845
% INFO    : Gen at bus 3020	: Pg=112.5, Qg=12.59 -> Pg=112.5, Qg=5.175
% INFO    : Gen at bus 3028	: Pg=150.0, Qg=42.6 -> Pg=150.0, Qg=6.9
% INFO    : Gen at bus 3034	: Pg=97.87, Qg=18.15 -> Pg=97.87, Qg=4.505
% INFO    : Gen at bus 3039	: Pg=156.75, Qg=44.52 -> Pg=156.75, Qg=7.21
% INFO    : Gen at bus 3043	: Pg=0.0, Qg=0.0 -> Pg=0.845, Qg=0.26
% INFO    : Gen at bus 3044	: Pg=0.0, Qg=0.0 -> Pg=58.11, Qg=17.79
% INFO    : Gen at bus 3045	: Pg=0.0, Qg=0.0 -> Pg=290.55, Qg=88.95
% INFO    : Gen at bus 3048	: Pg=180.75, Qg=51.33 -> Pg=180.75, Qg=8.315
% INFO    : Gen at bus 3055	: Pg=183.88, Qg=50.05 -> Pg=183.88, Qg=8.46
% INFO    : Gen at bus 3056	: Pg=183.88, Qg=31.71 -> Pg=183.88, Qg=8.46
% INFO    : Gen at bus 3057	: Pg=183.88, Qg=30.31 -> Pg=183.88, Qg=8.46
% INFO    : Gen at bus 3060	: Pg=124.22, Qg=16.04 -> Pg=124.22, Qg=5.715
% INFO    : Gen at bus 3061	: Pg=124.22, Qg=17.93 -> Pg=124.22, Qg=5.715
% INFO    : Gen at bus 3062	: Pg=124.22, Qg=27.34 -> Pg=124.22, Qg=5.715
% INFO    : Gen at bus 3063	: Pg=124.22, Qg=20.41 -> Pg=124.22, Qg=5.715
% INFO    : Gen at bus 3065	: Pg=60.37, Qg=-8.38 -> Pg=60.37, Qg=2.78
% INFO    : Gen at bus 3068	: Pg=112.5, Qg=30.84 -> Pg=112.5, Qg=5.175
% INFO    : Gen at bus 3071	: Pg=127.65, Qg=-24.51 -> Pg=127.65, Qg=5.87
% INFO    : Gen at bus 3074	: Pg=74.85, Qg=-1.88 -> Pg=74.85, Qg=3.445
% INFO    : Gen at bus 3081	: Pg=186.75, Qg=40.91 -> Pg=186.75, Qg=8.59
% INFO    : Gen at bus 3084	: Pg=174.37, Qg=-5.29 -> Pg=174.37, Qg=8.02
% INFO    : Gen at bus 3086	: Pg=56.25, Qg=-0.11 -> Pg=56.25, Qg=2.585
% INFO    : Gen at bus 3087	: Pg=0.0, Qg=0.0 -> Pg=48.75, Qg=2.585
% INFO    : Gen at bus 3092	: Pg=150.0, Qg=30.83 -> Pg=150.0, Qg=6.9
% INFO    : Gen at bus 3095	: Pg=90.45, Qg=21.16 -> Pg=90.45, Qg=4.16
% INFO    : Gen at bus 3098	: Pg=120.0, Qg=21.82 -> Pg=120.0, Qg=5.52
% INFO    : Gen at bus 3105	: Pg=44.5, Qg=-0.74 -> Pg=44.5, Qg=8.165
% INFO    : Gen at bus 3106	: Pg=53.02, Qg=-2.57 -> Pg=53.02, Qg=29.895
% INFO    : Gen at bus 3110	: Pg=63.0, Qg=13.69 -> Pg=63.0, Qg=2.895
% INFO    : Gen at bus 3112	: Pg=56.1, Qg=-1.51 -> Pg=56.1, Qg=2.58
% INFO    : Gen at bus 3113	: Pg=56.1, Qg=-0.82 -> Pg=56.1, Qg=2.58
% INFO    : Gen at bus 3117	: Pg=47.25, Qg=-3.77 -> Pg=47.25, Qg=2.175
% INFO    : Gen at bus 3118	: Pg=90.0, Qg=-6.63 -> Pg=90.0, Qg=4.14
% INFO    : Gen at bus 3120	: Pg=29.7, Qg=0.0 -> Pg=29.7, Qg=0.0
% INFO    : Gen at bus 3122	: Pg=147.75, Qg=-8.91 -> Pg=147.75, Qg=6.795
% INFO    : Gen at bus 3127	: Pg=101.25, Qg=-19.44 -> Pg=101.25, Qg=4.66
% INFO    : Gen at bus 3129	: Pg=94.88, Qg=-18.22 -> Pg=94.88, Qg=4.36
% INFO    : Gen at bus 3131	: Pg=85.5, Qg=24.28 -> Pg=85.5, Qg=3.93
% INFO    : Gen at bus 3133	: Pg=0.0, Qg=0.0 -> Pg=33.345, Qg=10.21
% INFO    : Gen at bus 3133	: Pg=0.0, Qg=0.0 -> Pg=33.345, Qg=10.21
% INFO    : Gen at bus 3133	: Pg=0.0, Qg=0.0 -> Pg=33.345, Qg=10.21
% INFO    : Gen at bus 3137	: Pg=75.9, Qg=21.56 -> Pg=75.9, Qg=3.495
% INFO    : Gen at bus 3141	: Pg=68.62, Qg=-13.18 -> Pg=68.62, Qg=3.155
% INFO    : Gen at bus 4010	: Pg=151.2, Qg=20.85 -> Pg=151.2, Qg=6.955
% INFO    : Gen at bus 4026	: Pg=408.86, Qg=57.46 -> Pg=266.5, Qg=70.52
% INFO    : Gen at bus 4030	: Pg=460.56, Qg=-23.08 -> Pg=404.56, Qg=107.055
% INFO    : Gen at bus 4045	: Pg=93.4, Qg=8.96 -> Pg=93.4, Qg=17.16
% INFO    : Gen at bus 4046	: Pg=28.5, Qg=2.93 -> Pg=28.5, Qg=5.235
% INFO    : Gen at bus 4047	: Pg=27.48, Qg=6.02 -> Pg=27.48, Qg=35.935
% INFO    : Gen at bus 4050	: Pg=150.0, Qg=-14.05 -> Pg=150.0, Qg=6.9
% INFO    : Gen at bus 4052	: Pg=44.08, Qg=22.5 -> Pg=28.73, Qg=8.795
% INFO    : Gen at bus 4058	: Pg=99.6, Qg=18.55 -> Pg=93.6, Qg=28.66
% INFO    : Gen at bus 4059	: Pg=84.08, Qg=19.72 -> Pg=93.6, Qg=28.66
% INFO    : Gen at bus 4060	: Pg=124.4, Qg=15.6 -> Pg=93.6, Qg=28.66
% INFO    : Gen at bus 4061	: Pg=148.87, Qg=20.61 -> Pg=112.015, Qg=34.295
% INFO    : Gen at bus 4062	: Pg=171.85, Qg=17.91 -> Pg=112.015, Qg=34.295
% INFO    : Gen at bus 4063	: Pg=124.75, Qg=20.79 -> Pg=112.015, Qg=34.295
% INFO    : Gen at bus 4065	: Pg=46.87, Qg=14.18 -> Pg=30.55, Qg=9.35
% INFO    : Gen at bus 4075	: Pg=0.0, Qg=0.0 -> Pg=114.615, Qg=35.09
% INFO    : Gen at bus 4076	: Pg=175.84, Qg=36.05 -> Pg=114.615, Qg=35.09
% INFO    : Gen at bus 4077	: Pg=97.06, Qg=28.93 -> Pg=114.615, Qg=35.09
% INFO    : Gen at bus 4082	: Pg=242.72, Qg=32.28 -> Pg=158.21, Qg=48.435
% INFO    : Gen at bus 4083	: Pg=242.72, Qg=33.27 -> Pg=158.21, Qg=48.435
% INFO    : Gen at bus 4084	: Pg=242.72, Qg=51.43 -> Pg=158.21, Qg=48.435
% INFO    : Gen at bus 4085	: Pg=168.05, Qg=54.88 -> Pg=228.8, Qg=70.05
% INFO    : Gen at bus 4090	: Pg=0.0, Qg=0.0 -> Pg=0.91, Qg=0.24
% INFO    : Gen at bus 4091	: Pg=23.43, Qg=3.95 -> Pg=15.275, Qg=4.04
% INFO    : Gen at bus 4092	: Pg=0.0, Qg=0.0 -> Pg=4.94, Qg=1.305
% INFO    : Gen at bus 4093	: Pg=27.92, Qg=2.53 -> Pg=18.2, Qg=4.815
% INFO    : Gen at bus 4094	: Pg=27.92, Qg=8.12 -> Pg=18.2, Qg=4.815
% INFO    : Gen at bus 4095	: Pg=27.92, Qg=3.75 -> Pg=18.2, Qg=4.815
% INFO    : Gen at bus 4096	: Pg=0.0, Qg=0.0 -> Pg=18.2, Qg=4.815
% INFO    : Gen at bus 4097	: Pg=27.92, Qg=3.29 -> Pg=18.2, Qg=4.815
% INFO    : Gen at bus 4098	: Pg=0.0, Qg=0.0 -> Pg=18.2, Qg=4.815
% INFO    : Gen at bus 4105	: Pg=135.0, Qg=26.12 -> Pg=135.0, Qg=6.21
% INFO    : Gen at bus 4115	: Pg=131.43, Qg=37.25 -> Pg=85.67, Qg=26.23
% INFO    : Gen at bus 4116	: Pg=123.76, Qg=34.12 -> Pg=85.67, Qg=26.23
% INFO    : Gen at bus 4133	: Pg=0.0, Qg=0.0 -> Pg=21.84, Qg=6.685
% INFO    : Gen at bus 4134	: Pg=10.21, Qg=-3.73 -> Pg=21.84, Qg=6.685
% INFO    : Gen at bus 4135	: Pg=10.21, Qg=-3.73 -> Pg=21.84, Qg=6.685
% INFO    : Gen at bus 4136	: Pg=10.21, Qg=-3.73 -> Pg=21.84, Qg=6.685
% INFO    : Gen at bus 4137	: Pg=0.0, Qg=0.0 -> Pg=43.68, Qg=13.37
% INFO    : Gen at bus 4138	: Pg=0.0, Qg=0.0 -> Pg=42.9, Qg=13.13
% INFO    : Gen at bus 4142	: Pg=141.0, Qg=40.04 -> Pg=141.0, Qg=6.485
% INFO    : Gen at bus 4153	: Pg=212.4, Qg=60.32 -> Pg=212.4, Qg=9.77
% INFO    : Gen at bus 4160	: Pg=197.22, Qg=68.62 -> Pg=128.55, Qg=39.355
% INFO    : Gen at bus 4161	: Pg=87.79, Qg=28.72 -> Pg=128.55, Qg=39.355
% INFO    : Gen at bus 4162	: Pg=112.46, Qg=27.68 -> Pg=128.55, Qg=39.355
% INFO    : Gen at bus 4163	: Pg=0.0, Qg=0.0 -> Pg=5.85, Qg=1.79
% INFO    : Gen at bus 4166	: Pg=150.75, Qg=-28.94 -> Pg=150.75, Qg=6.935
% INFO    : Gen at bus 4177	: Pg=112.5, Qg=8.16 -> Pg=112.5, Qg=5.175
% INFO    : Gen at bus 4181	: Pg=150.07, Qg=42.62 -> Pg=150.07, Qg=6.905
% INFO    : Gen at bus 4183	: Pg=152.25, Qg=43.24 -> Pg=152.25, Qg=7.005
% INFO    : Gen at bus 4192	: Pg=74.79, Qg=21.27 -> Pg=48.75, Qg=14.92
% INFO    : Gen at bus 4192	: Pg=183.26, Qg=21.27 -> Pg=119.45, Qg=36.57
% INFO    : Gen at bus 4192	: Pg=0.0, Qg=0.0 -> Pg=15.6, Qg=4.78
% INFO    : Gen at bus 4192	: Pg=60.83, Qg=21.27 -> Pg=39.65, Qg=12.14
% INFO    : Gen at bus 4192	: Pg=10.37, Qg=5.29 -> Pg=6.76, Qg=2.07
% INFO    : Gen at bus 4192	: Pg=136.48, Qg=21.27 -> Pg=173.55, Qg=53.13
% INFO    : Gen at bus 4192	: Pg=155.9, Qg=21.27 -> Pg=173.55, Qg=53.13
% INFO    : Gen at bus 4192	: Pg=155.9, Qg=21.27 -> Pg=173.55, Qg=53.13
% INFO    : Gen at bus 4192	: Pg=183.26, Qg=21.27 -> Pg=119.45, Qg=36.57
% INFO    : Gen at bus 4192	: Pg=183.26, Qg=21.27 -> Pg=119.45, Qg=36.57
% INFO    : Gen at bus 4194	: Pg=151.2, Qg=42.94 -> Pg=151.2, Qg=6.955
% INFO    : Gen at bus 4195	: Pg=69.0, Qg=-13.25 -> Pg=69.0, Qg=3.175
% INFO    : Gen at bus 5020	: Pg=90.0, Qg=-11.79 -> Pg=90.0, Qg=4.14
% INFO    : Gen at bus 5023	: Pg=0.0, Qg=0.0 -> Pg=3.12, Qg=0.955
% INFO    : Gen at bus 5035	: Pg=0.0, Qg=0.0 -> Pg=2.73, Qg=0.835
% INFO    : Gen at bus 5036	: Pg=0.0, Qg=0.0 -> Pg=4.16, Qg=1.275
% INFO    : Gen at bus 5037	: Pg=93.74, Qg=76.29 -> Pg=200.505, Qg=61.385
% INFO    : Gen at bus 5038	: Pg=93.74, Qg=74.11 -> Pg=200.505, Qg=61.385
% INFO    : Gen at bus 5039	: Pg=93.74, Qg=157.01 -> Pg=200.505, Qg=61.385
% INFO    : Gen at bus 5040	: Pg=93.74, Qg=55.86 -> Pg=200.505, Qg=61.385
% INFO    : Gen at bus 5041	: Pg=93.74, Qg=80.68 -> Pg=200.505, Qg=61.385
% INFO    : Gen at bus 5042	: Pg=93.74, Qg=69.22 -> Pg=200.505, Qg=61.385
% INFO    : Gen at bus 5051	: Pg=84.46, Qg=43.11 -> Pg=55.055, Qg=16.855
% INFO    : Gen at bus 5057	: Pg=0.0, Qg=0.0 -> Pg=206.275, Qg=63.15
% INFO    : Gen at bus 5058	: Pg=251.16, Qg=-12.74 -> Pg=206.275, Qg=63.15
% INFO    : Gen at bus 5065	: Pg=10.57, Qg=5.4 -> Pg=6.89, Qg=2.11
% INFO    : Gen at bus 5066	: Pg=0.0, Qg=0.0 -> Pg=1.17, Qg=0.36
% INFO    : Gen at bus 5067	: Pg=437.05, Qg=194.05 -> Pg=284.875, Qg=87.215
% INFO    : Gen at bus 5068	: Pg=437.05, Qg=183.38 -> Pg=284.875, Qg=87.215
% INFO    : Gen at bus 5069	: Pg=437.05, Qg=172.2 -> Pg=284.875, Qg=87.215
% INFO    : Gen at bus 5089	: Pg=0.0, Qg=0.0 -> Pg=61.95, Qg=22.76
% INFO    : Gen at bus 5106	: Pg=0.0, Qg=0.0 -> Pg=7.02, Qg=1.855
% INFO    : Gen at bus 5107	: Pg=0.0, Qg=0.0 -> Pg=3.705, Qg=0.98
% INFO    : Gen at bus 5166	: Pg=126.15, Qg=64.39 -> Pg=82.225, Qg=25.175
% INFO    : Gen at bus 5167	: Pg=1.6, Qg=0.81 -> Pg=1.04, Qg=0.315
% INFO    : Gen at bus 5170	: Pg=45.0, Qg=-8.64 -> Pg=45.0, Qg=2.07
% INFO    : Gen at bus 5198	: Pg=112.5, Qg=-21.6 -> Pg=112.5, Qg=5.175
% INFO    : Gen at bus 5206	: Pg=207.1, Qg=35.14 -> Pg=161.635, Qg=49.485
% INFO    : Gen at bus 5207	: Pg=180.01, Qg=63.0 -> Pg=161.635, Qg=49.485
% INFO    : Gen at bus 5208	: Pg=180.01, Qg=50.47 -> Pg=161.635, Qg=49.485
% INFO    : Gen at bus 5238	: Pg=168.75, Qg=-32.4 -> Pg=168.75, Qg=7.765
% INFO    : Gen at bus 5243	: Pg=112.5, Qg=-21.6 -> Pg=112.5, Qg=5.175
% INFO    : Gen at bus 5262	: Pg=1211.61, Qg=56.27 -> Pg=789.75, Qg=173.745
% INFO    : Gen at bus 5263	: Pg=1023.98, Qg=51.46 -> Pg=789.75, Qg=173.745
% INFO    : Gen at bus 5281	: Pg=266.98, Qg=-29.72 -> Pg=174.025, Qg=53.28
% INFO    : Gen at bus 5282	: Pg=266.98, Qg=-29.72 -> Pg=174.025, Qg=53.28
% INFO    : Gen at bus 5283	: Pg=0.0, Qg=0.0 -> Pg=174.025, Qg=53.28
% INFO    : Gen at bus 5297	: Pg=0.0, Qg=0.0 -> Pg=2.08, Qg=0.635
% INFO    : Gen at bus 5298	: Pg=114.68, Qg=58.53 -> Pg=74.75, Qg=22.885
% INFO    : Gen at bus 5299	: Pg=114.68, Qg=58.53 -> Pg=74.75, Qg=22.885
% INFO    : Gen at bus 5300	: Pg=114.68, Qg=58.53 -> Pg=74.75, Qg=22.885
% INFO    : Gen at bus 5301	: Pg=82.47, Qg=42.09 -> Pg=53.755, Qg=16.455
% INFO    : Gen at bus 5302	: Pg=462.46, Qg=175.61 -> Pg=301.44, Qg=92.285
% INFO    : Gen at bus 5303	: Pg=462.46, Qg=229.47 -> Pg=301.44, Qg=92.285
% INFO    : Gen at bus 5319	: Pg=79.86, Qg=9.76 -> Pg=170.82, Qg=52.3
% INFO    : Gen at bus 5320	: Pg=0.0, Qg=0.0 -> Pg=170.82, Qg=52.3
% INFO    : Gen at bus 5321	: Pg=79.86, Qg=10.07 -> Pg=170.82, Qg=52.3
% INFO    : Gen at bus 5324	: Pg=283.28, Qg=144.59 -> Pg=184.645, Qg=56.53
% INFO    : Gen at bus 5325	: Pg=283.28, Qg=144.59 -> Pg=184.645, Qg=56.53
% INFO    : Gen at bus 5326	: Pg=283.28, Qg=144.59 -> Pg=184.645, Qg=56.53
% INFO    : Gen at bus 5342	: Pg=8.4, Qg=3.2 -> Pg=8.4, Qg=1.53
% INFO    : Gen at bus 5343	: Pg=207.5, Qg=69.11 -> Pg=207.5, Qg=38.12
% INFO    : Gen at bus 5360	: Pg=1005.19, Qg=-25.85 -> Pg=655.2, Qg=173.375
% INFO    : Gen at bus 5363	: Pg=10.37, Qg=-1.15 -> Pg=6.76, Qg=2.07
% INFO    : Gen at bus 5364	: Pg=212.73, Qg=-22.03 -> Pg=138.665, Qg=42.455
% INFO    : Gen at bus 5365	: Pg=212.73, Qg=-8.45 -> Pg=138.665, Qg=42.455
% INFO    : Gen at bus 5366	: Pg=212.73, Qg=-7.41 -> Pg=138.665, Qg=42.455
% INFO    : Gen at bus 5367	: Pg=212.73, Qg=-7.26 -> Pg=138.665, Qg=42.455
% INFO    : Gen at bus 5368	: Pg=212.73, Qg=-13.71 -> Pg=138.665, Qg=42.455
% INFO    : Gen at bus 5369	: Pg=212.73, Qg=-6.79 -> Pg=138.665, Qg=42.455
% INFO    : Gen at bus 5382	: Pg=63.51, Qg=106.38 -> Pg=135.85, Qg=41.59
% INFO    : Gen at bus 5383	: Pg=63.51, Qg=106.38 -> Pg=135.85, Qg=41.59
% INFO    : Gen at bus 5399	: Pg=124.2, Qg=35.27 -> Pg=124.2, Qg=5.71
% INFO    : Gen at bus 5403	: Pg=89.15, Qg=45.5 -> Pg=58.11, Qg=17.79
% INFO    : Gen at bus 5404	: Pg=77.23, Qg=45.5 -> Pg=58.11, Qg=17.79
% INFO    : Gen at bus 5405	: Pg=84.77, Qg=45.5 -> Pg=58.11, Qg=17.79
% INFO    : Gen at bus 5406	: Pg=89.15, Qg=45.5 -> Pg=58.11, Qg=17.79
% INFO    : Gen at bus 5415	: Pg=121.66, Qg=-11.4 -> Pg=79.3, Qg=24.28
% INFO    : Gen at bus 5416	: Pg=121.66, Qg=-10.89 -> Pg=79.3, Qg=24.28
% INFO    : Gen at bus 5417	: Pg=121.66, Qg=-12.52 -> Pg=79.3, Qg=24.28
% INFO    : Gen at bus 5418	: Pg=118.47, Qg=-13.19 -> Pg=77.22, Qg=23.64
% INFO    : Gen at bus 5419	: Pg=118.47, Qg=-13.19 -> Pg=77.22, Qg=23.64
% INFO    : Gen at bus 5423	: Pg=12.37, Qg=-1.38 -> Pg=8.06, Qg=2.465
% INFO    : Gen at bus 5424	: Pg=0.0, Qg=0.0 -> Pg=2.08, Qg=0.635
% INFO    : Gen at bus 5444	: Pg=0.0, Qg=0.0 -> Pg=187.85, Qg=57.51
% INFO    : Gen at bus 5444	: Pg=0.0, Qg=0.0 -> Pg=187.85, Qg=57.51
% INFO    : Gen at bus 5444	: Pg=0.0, Qg=0.0 -> Pg=187.85, Qg=57.51
% INFO    : Gen at bus 5444	: Pg=288.19, Qg=19.06 -> Pg=187.85, Qg=57.51
% INFO    : Gen at bus 5444	: Pg=288.19, Qg=19.06 -> Pg=187.85, Qg=57.51
% INFO    : Gen at bus 5444	: Pg=0.0, Qg=0.0 -> Pg=187.85, Qg=57.51
% INFO    : Gen at bus 5444	: Pg=140.91, Qg=19.06 -> Pg=91.845, Qg=28.12
% INFO    : Gen at bus 5444	: Pg=140.91, Qg=19.06 -> Pg=91.845, Qg=28.12
% INFO    : Gen at bus 6006	: Pg=212.41, Qg=77.37 -> Pg=138.45, Qg=42.39
% INFO    : Gen at bus 6007	: Pg=0.0, Qg=0.0 -> Pg=276.9, Qg=84.77
% INFO    : Gen at bus 6008	: Pg=197.78, Qg=67.78 -> Pg=128.915, Qg=39.47
% INFO    : Gen at bus 6009	: Pg=197.78, Qg=42.18 -> Pg=128.915, Qg=39.47
% INFO    : Gen at bus 6010	: Pg=197.78, Qg=57.22 -> Pg=128.915, Qg=39.47
% INFO    : Gen at bus 6041	: Pg=0.0, Qg=20.48 -> Pg=0.0, Qg=9.8
% INFO    : Gen at bus 6042	: Pg=0.0, Qg=54.26 -> Pg=0.0, Qg=58.81
% INFO    : Gen at bus 6048	: Pg=0.0, Qg=0.0 -> Pg=2.21, Qg=0.675
% INFO    : Gen at bus 6049	: Pg=0.0, Qg=0.0 -> Pg=6.24, Qg=1.91
% INFO    : Gen at bus 6050	: Pg=0.0, Qg=0.0 -> Pg=2.86, Qg=0.875
% INFO    : Gen at bus 6051	: Pg=57.24, Qg=29.22 -> Pg=37.31, Qg=11.425
% INFO    : Gen at bus 6052	: Pg=0.0, Qg=0.0 -> Pg=37.31, Qg=11.425
% INFO    : Gen at bus 6053	: Pg=57.24, Qg=29.22 -> Pg=37.31, Qg=11.425
% INFO    : Gen at bus 6054	: Pg=57.24, Qg=29.22 -> Pg=37.31, Qg=11.425
% INFO    : Gen at bus 6069	: Pg=123.82, Qg=49.23 -> Pg=117.89, Qg=36.095
% INFO    : Gen at bus 6070	: Pg=131.29, Qg=21.36 -> Pg=117.89, Qg=36.095
% INFO    : Gen at bus 6071	: Pg=105.9, Qg=62.98 -> Pg=117.89, Qg=36.095
% INFO    : Gen at bus 6072	: Pg=0.0, Qg=0.0 -> Pg=117.89, Qg=36.095
% INFO    : Gen at bus 6073	: Pg=131.29, Qg=37.32 -> Pg=117.89, Qg=36.095
% INFO    : Gen at bus 6074	: Pg=131.29, Qg=36.8 -> Pg=117.89, Qg=36.095
% INFO    : Gen at bus 6078	: Pg=477.3, Qg=-68.73 -> Pg=366.165, Qg=96.89
% INFO    : Gen at bus 6079	: Pg=328.92, Qg=-68.73 -> Pg=366.165, Qg=96.89
% INFO    : Gen at bus 6080	: Pg=328.92, Qg=-68.73 -> Pg=366.165, Qg=96.89
% INFO    : Gen at bus 6082	: Pg=41.37, Qg=17.29 -> Pg=41.37, Qg=11.98
% INFO    : Gen at bus 6083	: Pg=65.3, Qg=11.97 -> Pg=65.3, Qg=11.98
% INFO    : Gen at bus 6085	: Pg=1.05, Qg=0.0 -> Pg=1.05, Qg=0.0
% INFO    : Gen at bus 6086	: Pg=22.5, Qg=0.0 -> Pg=22.5, Qg=0.0
% INFO    : Gen at bus 6087	: Pg=0.0, Qg=0.0 -> Pg=3.575, Qg=0.0
% INFO    : Gen at bus 6088	: Pg=7.95, Qg=0.0 -> Pg=7.95, Qg=0.0
% INFO    : Gen at bus 6089	: Pg=10.42, Qg=0.0 -> Pg=10.42, Qg=0.0
% INFO    : Gen at bus 6090	: Pg=30.52, Qg=0.0 -> Pg=30.52, Qg=0.0
% INFO    : Gen at bus 6104	: Pg=60.33, Qg=30.79 -> Pg=39.325, Qg=12.035
% INFO    : Gen at bus 6105	: Pg=60.33, Qg=30.79 -> Pg=39.325, Qg=12.035
% INFO    : Gen at bus 6106	: Pg=120.66, Qg=61.59 -> Pg=78.65, Qg=24.08
% INFO    : Gen at bus 6110	: Pg=301.18, Qg=100.76 -> Pg=383.89, Qg=101.585
% INFO    : Gen at bus 6111	: Pg=293.63, Qg=101.78 -> Pg=429.975, Qg=113.78
% INFO    : Gen at bus 6144	: Pg=0.0, Qg=0.0 -> Pg=5.46, Qg=1.675
% INFO    : Gen at bus 6145	: Pg=322.85, Qg=38.03 -> Pg=289.9, Qg=88.75
% INFO    : Gen at bus 6146	: Pg=322.85, Qg=39.39 -> Pg=289.9, Qg=88.75
% INFO    : Gen at bus 6147	: Pg=283.22, Qg=42.7 -> Pg=605.8, Qg=185.47
% INFO    : Gen at bus 6148	: Pg=0.0, Qg=0.0 -> Pg=469.3, Qg=143.68
% INFO    : Gen at bus 6149	: Pg=219.4, Qg=127.84 -> Pg=469.3, Qg=143.68
% INFO    : Gen at bus 6164	: Pg=71.43, Qg=38.3 -> Pg=152.785, Qg=46.775
% INFO    : Gen at bus 6165	: Pg=71.43, Qg=33.99 -> Pg=152.785, Qg=46.775
% INFO    : Gen at bus 6166	: Pg=71.43, Qg=82.0 -> Pg=152.785, Qg=46.775
% INFO    : Gen at bus 6167	: Pg=71.43, Qg=43.72 -> Pg=152.785, Qg=46.775
% INFO    : Gen at bus 6213	: Pg=177.9, Qg=19.45 -> Pg=177.9, Qg=32.675
% INFO    : Gen at bus 6214	: Pg=552.3, Qg=55.54 -> Pg=552.3, Qg=101.465
% INFO    : Gen at bus 6215	: Pg=552.3, Qg=99.93 -> Pg=552.3, Qg=101.465
% INFO    : Gen at bus 6216	: Pg=552.3, Qg=58.81 -> Pg=552.3, Qg=101.465
% INFO    : Gen at bus 6242	: Pg=60.83, Qg=18.83 -> Pg=39.65, Qg=12.14
% INFO    : Gen at bus 6243	: Pg=182.49, Qg=45.89 -> Pg=118.95, Qg=36.42
% INFO    : Gen at bus 6244	: Pg=297.17, Qg=55.72 -> Pg=193.7, Qg=59.3
% INFO    : Gen at bus 6245	: Pg=297.17, Qg=64.31 -> Pg=193.7, Qg=59.3
% INFO    : Gen at bus 6246	: Pg=297.17, Qg=121.17 -> Pg=193.7, Qg=59.3
% INFO    : Gen at bus 6247	: Pg=182.82, Qg=93.32 -> Pg=119.165, Qg=36.485
% INFO    : Gen at bus 6248	: Pg=182.82, Qg=50.78 -> Pg=119.165, Qg=36.485
% INFO    : Gen at bus 6249	: Pg=182.82, Qg=35.11 -> Pg=119.165, Qg=36.485
% INFO    : Gen at bus 6257	: Pg=58.95, Qg=-9.89 -> Pg=126.1, Qg=38.61
% INFO    : Gen at bus 6258	: Pg=106.96, Qg=-5.6 -> Pg=126.1, Qg=38.61
% INFO    : Gen at bus 6259	: Pg=0.0, Qg=0.0 -> Pg=33.41, Qg=10.225
% INFO    : Gen at bus 6260	: Pg=78.1, Qg=-11.57 -> Pg=167.05, Qg=51.14
% INFO    : Gen at bus 6266	: Pg=4.5, Qg=1.72 -> Pg=4.5, Qg=0.825
% INFO    : Gen at bus 6267	: Pg=7.2, Qg=2.73 -> Pg=7.2, Qg=1.305
% INFO    : Gen at bus 6268	: Pg=4.5, Qg=1.72 -> Pg=4.5, Qg=0.825
% INFO    : Gen at bus 6269	: Pg=7.2, Qg=2.73 -> Pg=7.2, Qg=1.305
% INFO    : Gen at bus 6270	: Pg=0.0, Qg=0.0 -> Pg=9.0, Qg=3.265
% INFO    : Gen at bus 6271	: Pg=0.0, Qg=0.0 -> Pg=5.5, Qg=1.955
% INFO    : Gen at bus 6272	: Pg=0.0, Qg=0.0 -> Pg=3.6, Qg=1.305
% INFO    : Gen at bus 6273	: Pg=0.0, Qg=0.0 -> Pg=3.6, Qg=1.305
% INFO    : Gen at bus 6274	: Pg=8.4, Qg=3.2 -> Pg=8.4, Qg=1.53
% INFO    : Gen at bus 6295	: Pg=62.67, Qg=-22.89 -> Pg=134.05, Qg=41.04
% INFO    : Gen at bus 6296	: Pg=62.67, Qg=-22.89 -> Pg=134.05, Qg=41.04
% INFO    : Gen at bus 6297	: Pg=62.7, Qg=-15.02 -> Pg=134.065, Qg=41.04
% INFO    : Gen at bus 6301	: Pg=0.0, Qg=0.0 -> Pg=2.08, Qg=0.635
% INFO    : Gen at bus 6302	: Pg=246.56, Qg=-27.44 -> Pg=160.715, Qg=49.205
% INFO    : Gen at bus 6303	: Pg=213.83, Qg=-27.44 -> Pg=160.715, Qg=49.205
% INFO    : Gen at bus 6304	: Pg=246.56, Qg=-27.44 -> Pg=160.715, Qg=49.205
% INFO    : Gen at bus 6305	: Pg=246.56, Qg=-27.44 -> Pg=160.715, Qg=49.205
% INFO    : Gen at bus 6349	: Pg=0.0, Qg=0.0 -> Pg=7.8, Qg=2.39
% INFO    : Gen at bus 6349	: Pg=0.0, Qg=0.0 -> Pg=33.475, Qg=10.245
% INFO    : Gen at bus 6349	: Pg=31.3, Qg=52.43 -> Pg=66.95, Qg=20.5
% INFO    : Gen at bus 6349	: Pg=0.0, Qg=0.0 -> Pg=1.495, Qg=0.455
% INFO    : Gen at bus 6349	: Pg=0.0, Qg=0.0 -> Pg=2.99, Qg=0.915
% INFO    : Gen at bus 6349	: Pg=0.0, Qg=0.0 -> Pg=0.975, Qg=0.295
% INFO    : Gen at bus 6349	: Pg=0.0, Qg=0.0 -> Pg=2.6, Qg=0.8
% INFO    : Gen at bus 6349	: Pg=0.0, Qg=0.0 -> Pg=4.16, Qg=1.275
% INFO    : Gen at bus 6349	: Pg=110.31, Qg=184.77 -> Pg=235.95, Qg=72.24
% INFO    : Gen at bus 6349	: Pg=110.31, Qg=184.77 -> Pg=235.95, Qg=72.24
% INFO    : Gen at bus 6349	: Pg=0.0, Qg=0.0 -> Pg=33.475, Qg=10.245
% INFO    : Gen at bus 7005	: Pg=162.54, Qg=38.38 -> Pg=105.95, Qg=32.44
% INFO    : Gen at bus 7006	: Pg=162.54, Qg=67.22 -> Pg=105.95, Qg=32.44
% INFO    : Gen at bus 7007	: Pg=162.54, Qg=44.4 -> Pg=105.95, Qg=32.44
% INFO    : Gen at bus 7008	: Pg=162.54, Qg=41.68 -> Pg=105.95, Qg=32.44
% INFO    : Gen at bus 7009	: Pg=162.54, Qg=37.78 -> Pg=105.95, Qg=32.44
% INFO    : Gen at bus 7015	: Pg=0.0, Qg=0.0 -> Pg=2.6, Qg=0.8
% INFO    : Gen at bus 7021	: Pg=22.34, Qg=11.4 -> Pg=14.56, Qg=4.455
% INFO    : Gen at bus 7022	: Pg=47.27, Qg=24.13 -> Pg=30.81, Qg=9.435
% INFO    : Gen at bus 7023	: Pg=47.27, Qg=24.13 -> Pg=30.81, Qg=9.435
% INFO    : Gen at bus 7024	: Pg=94.54, Qg=48.25 -> Pg=61.62, Qg=18.865
% INFO    : Gen at bus 7025	: Pg=0.0, Qg=0.0 -> Pg=2.08, Qg=0.635
% INFO    : Gen at bus 7031	: Pg=29.1, Qg=0.0 -> Pg=29.1, Qg=0.0
% INFO    : Gen at bus 7032	: Pg=7.5, Qg=0.0 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 7033	: Pg=7.5, Qg=0.0 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 7034	: Pg=0.0, Qg=0.0 -> Pg=2.86, Qg=0.0
% INFO    : Gen at bus 7045	: Pg=187.92, Qg=37.1 -> Pg=122.49, Qg=37.5
% INFO    : Gen at bus 7046	: Pg=187.92, Qg=78.22 -> Pg=122.49, Qg=37.5
% INFO    : Gen at bus 7061	: Pg=67.09, Qg=-12.75 -> Pg=74.685, Qg=22.865
% INFO    : Gen at bus 7062	: Pg=67.09, Qg=-12.75 -> Pg=74.685, Qg=22.865
% INFO    : Gen at bus 7063	: Pg=67.09, Qg=-12.75 -> Pg=74.685, Qg=22.865
% INFO    : Gen at bus 7064	: Pg=83.17, Qg=-12.75 -> Pg=74.685, Qg=22.865
% INFO    : Gen at bus 7065	: Pg=83.17, Qg=-12.75 -> Pg=74.685, Qg=22.865
% INFO    : Gen at bus 7066	: Pg=68.1, Qg=-12.75 -> Pg=74.685, Qg=22.865
% INFO    : Gen at bus 7079	: Pg=159.89, Qg=37.81 -> Pg=148.62, Qg=45.5
% INFO    : Gen at bus 7080	: Pg=165.51, Qg=29.6 -> Pg=148.62, Qg=45.5
% INFO    : Gen at bus 7081	: Pg=165.51, Qg=29.93 -> Pg=148.62, Qg=45.5
% INFO    : Gen at bus 7082	: Pg=165.51, Qg=36.62 -> Pg=148.62, Qg=45.5
% INFO    : Gen at bus 7098	: Pg=1240.67, Qg=199.11 -> Pg=880.295, Qg=193.665
% INFO    : Gen at bus 7099	: Pg=1350.52, Qg=6.01 -> Pg=880.295, Qg=193.665
% INFO    : Gen at bus 7107	: Pg=149.58, Qg=76.35 -> Pg=97.5, Qg=29.85
% INFO    : Gen at bus 7108	: Pg=50.86, Qg=20.02 -> Pg=33.15, Qg=10.15
% INFO    : Gen at bus 7109	: Pg=50.86, Qg=24.3 -> Pg=33.15, Qg=10.15
% INFO    : Gen at bus 7110	: Pg=195.45, Qg=49.93 -> Pg=127.4, Qg=39.0
% INFO    : Gen at bus 7111	: Pg=195.45, Qg=48.69 -> Pg=127.4, Qg=39.0
% INFO    : Gen at bus 7112	: Pg=195.45, Qg=77.51 -> Pg=127.4, Qg=39.0
% INFO    : Gen at bus 7113	: Pg=195.45, Qg=41.78 -> Pg=127.4, Qg=39.0
% INFO    : Gen at bus 7114	: Pg=195.45, Qg=82.31 -> Pg=127.4, Qg=39.0
% INFO    : Gen at bus 7115	: Pg=195.45, Qg=82.67 -> Pg=127.4, Qg=39.0
% INFO    : Gen at bus 7121	: Pg=0.0, Qg=0.0 -> Pg=2.405, Qg=0.735
% INFO    : Gen at bus 7122	: Pg=0.0, Qg=0.0 -> Pg=2.795, Qg=0.855
% INFO    : Gen at bus 7133	: Pg=16.25, Qg=-1.81 -> Pg=10.595, Qg=3.245
% INFO    : Gen at bus 7134	: Pg=205.97, Qg=-22.93 -> Pg=134.26, Qg=41.1
% INFO    : Gen at bus 7135	: Pg=205.97, Qg=-22.93 -> Pg=134.26, Qg=41.1
% INFO    : Gen at bus 7136	: Pg=205.97, Qg=-22.93 -> Pg=134.26, Qg=41.1
% INFO    : Gen at bus 7137	: Pg=205.97, Qg=-22.93 -> Pg=134.26, Qg=41.1
% INFO    : Gen at bus 7138	: Pg=379.64, Qg=-42.26 -> Pg=247.455, Qg=75.76
% INFO    : Gen at bus 7139	: Pg=58.84, Qg=-6.55 -> Pg=38.35, Qg=11.74
% INFO    : Gen at bus 7140	: Pg=58.84, Qg=-6.55 -> Pg=38.35, Qg=11.74
% INFO    : Gen at bus 7141	: Pg=58.84, Qg=-6.55 -> Pg=38.35, Qg=11.74
% INFO    : Gen at bus 7142	: Pg=58.84, Qg=-6.55 -> Pg=38.35, Qg=11.74
% INFO    : Gen at bus 7146	: Pg=10.17, Qg=-1.13 -> Pg=6.63, Qg=2.03
% INFO    : Gen at bus 7162	: Pg=110.29, Qg=56.3 -> Pg=71.89, Qg=22.01
% INFO    : Gen at bus 7163	: Pg=110.29, Qg=56.3 -> Pg=71.89, Qg=22.01
% INFO    : Gen at bus 7164	: Pg=110.29, Qg=56.3 -> Pg=71.89, Qg=22.01
% INFO    : Gen at bus 7165	: Pg=110.29, Qg=56.3 -> Pg=71.89, Qg=22.01
% INFO    : Gen at bus 7166	: Pg=110.29, Qg=54.93 -> Pg=71.89, Qg=22.01
% INFO    : Gen at bus 7167	: Pg=110.29, Qg=45.65 -> Pg=71.9, Qg=22.01
% INFO    : Gen at bus 7168	: Pg=87.48, Qg=44.65 -> Pg=57.02, Qg=17.455
% INFO    : Gen at bus 7169	: Pg=87.48, Qg=44.65 -> Pg=57.01, Qg=17.455
% INFO    : Gen at bus 7170	: Pg=333.76, Qg=130.81 -> Pg=228.065, Qg=69.82
% INFO    : Gen at bus 7189	: Pg=6.88, Qg=3.51 -> Pg=4.485, Qg=1.37
% INFO    : Gen at bus 7190	: Pg=47.87, Qg=13.81 -> Pg=31.2, Qg=9.55
% INFO    : Gen at bus 7191	: Pg=0.0, Qg=0.0 -> Pg=3.25, Qg=1.0
% INFO    : Gen at bus 7192	: Pg=34.9, Qg=17.81 -> Pg=22.75, Qg=6.965
% INFO    : Gen at bus 7193	: Pg=7.48, Qg=3.82 -> Pg=4.875, Qg=1.495
% INFO    : Gen at bus 7194	: Pg=230.31, Qg=49.08 -> Pg=150.115, Qg=45.955
% INFO    : Gen at bus 7195	: Pg=230.31, Qg=42.27 -> Pg=150.115, Qg=45.955
% INFO    : Gen at bus 7196	: Pg=230.31, Qg=76.74 -> Pg=150.115, Qg=45.955
% INFO    : Gen at bus 7197	: Pg=230.31, Qg=117.55 -> Pg=150.115, Qg=45.955
% INFO    : Gen at bus 7207	: Pg=0.0, Qg=0.0 -> Pg=2.6, Qg=0.8
% INFO    : Gen at bus 7208	: Pg=762.86, Qg=84.91 -> Pg=497.25, Qg=152.235
% INFO    : Gen at bus 7209	: Pg=762.86, Qg=111.04 -> Pg=497.25, Qg=152.235
% INFO    : Gen at bus 7210	: Pg=178.0, Qg=29.21 -> Pg=116.025, Qg=35.525
% INFO    : Gen at bus 7211	: Pg=178.0, Qg=40.97 -> Pg=116.025, Qg=35.525
% INFO    : Gen at bus 7212	: Pg=178.0, Qg=26.57 -> Pg=116.025, Qg=35.525
% INFO    : Gen at bus 7266	: Pg=303.75, Qg=-33.81 -> Pg=197.99, Qg=60.615
% INFO    : Gen at bus 7267	: Pg=90.39, Qg=-10.06 -> Pg=58.915, Qg=18.04
% INFO    : Gen at bus 7268	: Pg=90.39, Qg=-10.06 -> Pg=58.915, Qg=18.04
% INFO    : Gen at bus 7269	: Pg=90.39, Qg=-10.06 -> Pg=58.915, Qg=18.04
% INFO    : Gen at bus 7270	: Pg=180.77, Qg=-20.12 -> Pg=117.83, Qg=36.075
% INFO    : Gen at bus 7280	: Pg=0.0, Qg=0.0 -> Pg=16.705, Qg=5.115
% INFO    : Gen at bus 7281	: Pg=0.0, Qg=0.0 -> Pg=9.75, Qg=2.985
% INFO    : Gen at bus 7284	: Pg=0.0, Qg=0.0 -> Pg=4.875, Qg=0.0
% INFO    : Gen at bus 7285	: Pg=21.22, Qg=0.0 -> Pg=21.22, Qg=0.0
% INFO    : Gen at bus 7286	: Pg=21.22, Qg=0.0 -> Pg=21.22, Qg=0.0
% INFO    : Gen at bus 7287	: Pg=21.22, Qg=0.0 -> Pg=21.22, Qg=0.0
% INFO    : Gen at bus 7288	: Pg=21.22, Qg=0.0 -> Pg=21.22, Qg=0.0
% INFO    : Gen at bus 7289	: Pg=42.45, Qg=0.0 -> Pg=42.45, Qg=0.0
% INFO    : Gen at bus 7307	: Pg=96.41, Qg=49.21 -> Pg=62.84, Qg=19.24
% INFO    : Gen at bus 7308	: Pg=96.41, Qg=49.21 -> Pg=62.84, Qg=19.24
% INFO    : Gen at bus 7309	: Pg=0.0, Qg=0.0 -> Pg=62.84, Qg=19.24
% INFO    : Gen at bus 7310	: Pg=96.41, Qg=49.21 -> Pg=62.84, Qg=19.24
% INFO    : Gen at bus 7311	: Pg=192.83, Qg=98.42 -> Pg=125.69, Qg=38.48
% INFO    : Gen at bus 7323	: Pg=37.82, Qg=-13.82 -> Pg=80.91, Qg=24.77
% INFO    : Gen at bus 7324	: Pg=37.82, Qg=-13.82 -> Pg=80.91, Qg=24.77
% INFO    : Gen at bus 7325	: Pg=37.82, Qg=-13.82 -> Pg=80.91, Qg=24.77
% INFO    : Gen at bus 7326	: Pg=37.82, Qg=-13.82 -> Pg=80.91, Qg=24.77
% INFO    : Gen at bus 7329	: Pg=30.97, Qg=42.25 -> Pg=66.235, Qg=20.28
% INFO    : Gen at bus 7334	: Pg=0.0, Qg=0.0 -> Pg=3.055, Qg=0.81
% INFO    : Gen at bus 7335	: Pg=137.81, Qg=153.88 -> Pg=294.775, Qg=78.0
% INFO    : Gen at bus 7349	: Pg=312.95, Qg=139.37 -> Pg=203.99, Qg=62.455
% INFO    : Gen at bus 7350	: Pg=312.95, Qg=60.08 -> Pg=203.99, Qg=62.455
% INFO    : Gen at bus 7351	: Pg=312.95, Qg=47.25 -> Pg=203.99, Qg=62.455
% INFO    : Gen at bus 7352	: Pg=312.95, Qg=49.14 -> Pg=203.99, Qg=62.455
% INFO    : Gen at bus 7353	: Pg=594.84, Qg=76.49 -> Pg=444.73, Qg=136.155
% INFO    : Gen at bus 7354	: Pg=591.07, Qg=124.13 -> Pg=444.73, Qg=136.155
% INFO    : Gen at bus 7355	: Pg=591.07, Qg=123.23 -> Pg=444.73, Qg=136.155
% INFO    : Gen at bus 7356	: Pg=591.02, Qg=128.79 -> Pg=444.6, Qg=136.155
% INFO    : Gen at bus 7357	: Pg=16.25, Qg=8.3 -> Pg=10.595, Qg=3.245
% INFO    : Gen at bus 7358	: Pg=224.57, Qg=39.17 -> Pg=146.38, Qg=44.815
% INFO    : Gen at bus 7359	: Pg=224.57, Qg=86.67 -> Pg=146.38, Qg=44.815
% INFO    : Gen at bus 7360	: Pg=224.57, Qg=52.95 -> Pg=146.38, Qg=44.815
% INFO    : Gen at bus 7361	: Pg=102.41, Qg=32.4 -> Pg=66.755, Qg=20.435
% INFO    : Gen at bus 7369	: Pg=106.97, Qg=32.85 -> Pg=69.725, Qg=21.345
% INFO    : Gen at bus 7370	: Pg=106.97, Qg=26.39 -> Pg=69.725, Qg=21.345
% INFO    : Gen at bus 7371	: Pg=106.97, Qg=31.59 -> Pg=69.725, Qg=21.345
% INFO    : Gen at bus 7372	: Pg=106.97, Qg=33.74 -> Pg=69.725, Qg=21.345
% INFO    : Gen at bus 7373	: Pg=106.97, Qg=54.6 -> Pg=69.725, Qg=21.345
% INFO    : Gen at bus 7374	: Pg=106.97, Qg=41.49 -> Pg=69.725, Qg=21.345
% INFO    : Gen at bus 7375	: Pg=183.15, Qg=40.55 -> Pg=119.38, Qg=36.545
% INFO    : Gen at bus 7376	: Pg=183.15, Qg=44.01 -> Pg=119.38, Qg=36.545
% INFO    : Gen at bus 7377	: Pg=183.15, Qg=56.14 -> Pg=119.38, Qg=36.545
% INFO    : Gen at bus 7378	: Pg=183.15, Qg=45.67 -> Pg=119.38, Qg=36.545
% INFO    : Gen at bus 7379	: Pg=183.15, Qg=49.27 -> Pg=119.38, Qg=36.545
% INFO    : Gen at bus 7389	: Pg=541.28, Qg=276.29 -> Pg=352.82, Qg=108.02
% INFO    : Gen at bus 7400	: Pg=71.8, Qg=-7.99 -> Pg=46.8, Qg=14.33
% INFO    : Gen at bus 7400	: Pg=71.8, Qg=-7.99 -> Pg=46.8, Qg=14.33
% INFO    : Gen at bus 7400	: Pg=71.8, Qg=-7.99 -> Pg=46.8, Qg=14.33
% INFO    : Gen at bus 7400	: Pg=71.8, Qg=-7.99 -> Pg=46.8, Qg=14.33
% INFO    : Gen at bus 7400	: Pg=143.6, Qg=-15.98 -> Pg=93.6, Qg=28.66
% INFO    : Gen at bus 7400	: Pg=445.15, Qg=-49.55 -> Pg=290.16, Qg=88.835
% INFO    : Gen at bus 7406	: Pg=62.92, Qg=32.12 -> Pg=41.015, Qg=12.56
% INFO    : Gen at bus 7406	: Pg=309.13, Qg=157.79 -> Pg=201.5, Qg=61.69
% INFO    : Gen at bus 7414	: Pg=102.11, Qg=52.12 -> Pg=66.56, Qg=20.375
% INFO    : Gen at bus 7419	: Pg=87.95, Qg=12.12 -> Pg=57.33, Qg=17.55
% INFO    : Gen at bus 7419	: Pg=87.95, Qg=12.12 -> Pg=57.33, Qg=17.55
% INFO    : Gen at bus 7422	: Pg=2.07, Qg=3.46 -> Pg=4.42, Qg=1.355
% INFO    : Gen at bus 7422	: Pg=52.33, Qg=50.12 -> Pg=111.93, Qg=34.27
% INFO    : Gen at bus 7422	: Pg=52.33, Qg=50.12 -> Pg=111.93, Qg=34.27
% INFO    : Gen at bus 7422	: Pg=34.19, Qg=50.12 -> Pg=73.125, Qg=22.385
% INFO    : Gen at bus 7422	: Pg=34.19, Qg=50.12 -> Pg=73.125, Qg=22.385
% INFO    : Gen at bus 7422	: Pg=34.19, Qg=50.12 -> Pg=73.125, Qg=22.385
% INFO    : Gen at bus 7422	: Pg=34.19, Qg=50.12 -> Pg=73.125, Qg=22.385
% INFO    : Gen at bus 7422	: Pg=58.07, Qg=50.12 -> Pg=124.215, Qg=38.03
% INFO    : Gen at bus 7422	: Pg=52.33, Qg=50.12 -> Pg=111.93, Qg=34.27
% INFO    : Gen at bus 7422	: Pg=52.33, Qg=50.12 -> Pg=111.93, Qg=34.27
% INFO    : Gen at bus 7422	: Pg=52.33, Qg=50.12 -> Pg=111.93, Qg=34.27
% INFO    : Gen at bus 7428	: Pg=30.55, Qg=27.28 -> Pg=65.34, Qg=20.0
% INFO    : Gen at bus 7428	: Pg=39.5, Qg=27.28 -> Pg=84.5, Qg=25.87
% INFO    : Gen at bus 7428	: Pg=39.5, Qg=27.28 -> Pg=84.5, Qg=25.87
% INFO    : Gen at bus 7428	: Pg=30.55, Qg=27.28 -> Pg=65.34, Qg=20.0
% INFO    : Gen at bus 7428	: Pg=30.55, Qg=27.28 -> Pg=65.34, Qg=20.0
% INFO    : Gen at bus 7428	: Pg=30.55, Qg=27.28 -> Pg=65.34, Qg=20.0
% INFO    : Gen at bus 7428	: Pg=30.55, Qg=27.28 -> Pg=65.34, Qg=20.0
% INFO    : Gen at bus 7428	: Pg=30.55, Qg=27.28 -> Pg=65.34, Qg=20.0
% INFO    : Gen at bus 7428	: Pg=22.79, Qg=27.28 -> Pg=48.75, Qg=14.92
% INFO    : Gen at bus 7428	: Pg=0.0, Qg=0.0 -> Pg=52.65, Qg=16.12
% INFO    : Gen at bus 7428	: Pg=3.56, Qg=5.96 -> Pg=7.605, Qg=2.33
% INFO    : Gen at bus 8024	: Pg=33.0, Qg=0.0 -> Pg=33.0, Qg=0.0
% INFO    : Gen at bus 8033	: Pg=0.0, Qg=0.0 -> Pg=152.705, Qg=46.75
% INFO    : Gen at bus 8034	: Pg=0.0, Qg=0.0 -> Pg=152.705, Qg=46.75
% INFO    : Gen at bus 8035	: Pg=0.0, Qg=0.0 -> Pg=152.705, Qg=46.75
% INFO    : Gen at bus 8036	: Pg=0.0, Qg=0.0 -> Pg=152.705, Qg=46.75
% INFO    : Gen at bus 8046	: Pg=172.19, Qg=-19.17 -> Pg=112.235, Qg=34.36
% INFO    : Gen at bus 8047	: Pg=0.0, Qg=0.0 -> Pg=112.235, Qg=34.36
% INFO    : Gen at bus 8048	: Pg=172.19, Qg=87.89 -> Pg=112.235, Qg=34.36
% INFO    : Gen at bus 8049	: Pg=172.19, Qg=-19.17 -> Pg=112.235, Qg=34.36
% INFO    : Gen at bus 8050	: Pg=0.0, Qg=0.0 -> Pg=112.235, Qg=34.36
% INFO    : Gen at bus 8051	: Pg=0.0, Qg=0.0 -> Pg=112.235, Qg=34.36
% INFO    : Gen at bus 8060	: Pg=0.0, Qg=0.0 -> Pg=385.71, Qg=102.065
% INFO    : Gen at bus 8061	: Pg=0.0, Qg=0.0 -> Pg=385.71, Qg=102.065
% INFO    : Gen at bus 8070	: Pg=0.0, Qg=0.0 -> Pg=601.185, Qg=159.08
% INFO    : Gen at bus 8071	: Pg=922.32, Qg=-81.81 -> Pg=601.185, Qg=159.08
% INFO    : Gen at bus 8077	: Pg=234.24, Qg=11.1 -> Pg=152.685, Qg=46.745
% INFO    : Gen at bus 8078	: Pg=234.24, Qg=9.48 -> Pg=152.685, Qg=46.745
% INFO    : Gen at bus 8079	: Pg=234.24, Qg=10.99 -> Pg=152.685, Qg=46.745
% INFO    : Gen at bus 8080	: Pg=234.24, Qg=10.4 -> Pg=152.685, Qg=46.745
% INFO    : Gen at bus 8087	: Pg=0.0, Qg=0.0 -> Pg=583.505, Qg=154.405
% INFO    : Gen at bus 8088	: Pg=895.19, Qg=157.09 -> Pg=583.505, Qg=154.405
% INFO    : Gen at bus 8099	: Pg=85.5, Qg=0.0 -> Pg=85.5, Qg=0.0
% INFO    : Gen at bus 8115	: Pg=0.0, Qg=0.0 -> Pg=6.5, Qg=1.72
% INFO    : Gen at bus 8116	: Pg=0.0, Qg=0.0 -> Pg=228.605, Qg=60.49
% INFO    : Gen at bus 8117	: Pg=227.51, Qg=90.76 -> Pg=228.605, Qg=60.49
% INFO    : Gen at bus 8129	: Pg=658.16, Qg=-38.52 -> Pg=429.0, Qg=113.52
% INFO    : Gen at bus 8130	: Pg=658.16, Qg=-4.37 -> Pg=429.0, Qg=113.52
% INFO    : Gen at bus 8131	: Pg=658.16, Qg=-27.45 -> Pg=429.0, Qg=113.52
% INFO    : Gen at bus 8147	: Pg=0.0, Qg=0.0 -> Pg=2.6, Qg=0.685
% INFO    : Gen at bus 8147	: Pg=0.0, Qg=0.0 -> Pg=155.545, Qg=41.16
% INFO    : Gen at bus 8152	: Pg=0.0, Qg=0.0 -> Pg=14.3, Qg=4.38
% INFO    : Gen at bus 8155	: Pg=0.0, Qg=0.0 -> Pg=113.49, Qg=30.03
% INFO    : Gen at bus 8155	: Pg=174.11, Qg=-21.3 -> Pg=113.49, Qg=30.03
% INFO    : Gen at bus 8158	: Pg=0.0, Qg=0.0 -> Pg=68.25, Qg=20.895
% INFO    : Gen at bus 8158	: Pg=0.0, Qg=0.0 -> Pg=63.83, Qg=19.54
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
