%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v17.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         26 - June - 2017                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   Power flow data for Polish system - winter 2003-04 off-peak.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case represents the Polish 400, 220 and 110 kV networks during
%   winter 2003-04 off-peak conditions. Multiple centrally dispatchable
%   generators at a bus have not been aggregated. Generators that are
%   not centrally dispatchable in the Polish energy market are given a
%   cost of zero.
%
%   Copyright (c) 2010 by Roman Korab <roman.korab@polsl.pl>
%   Licensed under the Creative Commons Attribution 4.0
%   International license, http://creativecommons.org/licenses/by/4.0/
%
function mpc = pglib_opf_case2746wop_mp
mpc.version = '2';
mpc.baseMVA = 100.0;

%% area data
%	area	refbus
mpc.areas = [
	1	 18;
];

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10031	   -1.40791	 220.0	 1	    1.11000	    0.95000;
	2	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10397	    1.89001	 220.0	 1	    1.11000	    0.95000;
	3	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07215	  -18.42818	 220.0	 1	    1.11000	    0.95000;
	4	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09782	   -4.45403	 220.0	 1	    1.11000	    0.95000;
	5	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09785	   -4.46063	 220.0	 1	    1.11000	    0.95000;
	6	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07826	  -12.62636	 220.0	 1	    1.11000	    0.95000;
	7	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07829	  -12.62284	 220.0	 1	    1.11000	    0.95000;
	8	 1	 0.0	 0.0	 0.0	 -50.0	 1	    1.02967	  -10.39208	 400.0	 1	    1.05000	    0.95000;
	9	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02967	  -10.39443	 400.0	 1	    1.05000	    0.95000;
	10	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07618	  -12.64643	 220.0	 1	    1.11000	    0.95000;
	11	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07612	  -12.66003	 220.0	 1	    1.11000	    0.95000;
	12	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07612	  -12.65275	 220.0	 1	    1.11000	    0.95000;
	13	 1	 0.0	 0.0	 0.0	 -50.0	 1	    1.02470	   -8.68427	 400.0	 1	    1.05000	    0.95000;
	14	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02478	   -8.67866	 400.0	 1	    1.05000	    0.95000;
	15	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03905	  -11.71592	 400.0	 1	    1.05000	    0.95000;
	16	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03905	  -11.71592	 400.0	 1	    1.05000	    0.95000;
	17	 2	 2.302	 31.0	 0.0	 0.0	 1	    1.10006	  -14.42266	 220.0	 1	    1.11000	    0.95000;
	18	 2	 9.7	 40.0	 0.0	 0.0	 1	    1.10020	  -14.42461	 220.0	 1	    1.11000	    0.95000;
	19	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09974	   -3.64610	 220.0	 1	    1.11000	    0.95000;
	20	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09973	   -3.64238	 220.0	 1	    1.11000	    0.95000;
	21	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09060	  -14.28771	 220.0	 1	    1.11000	    0.95000;
	22	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09060	  -14.28771	 220.0	 1	    1.11000	    0.95000;
	23	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07646	  -12.58425	 220.0	 1	    1.11000	    0.95000;
	24	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10019	   -1.57780	 220.0	 1	    1.11000	    0.95000;
	25	 1	 0.0	 0.0	 0.0	 -50.0	 1	    1.02077	  -13.20331	 400.0	 1	    1.05000	    0.95000;
	26	 2	 28.565	 42.054	 0.0	 0.0	 1	    1.10941	   -1.22078	 220.0	 1	    1.11000	    0.95000;
	27	 2	 85.005	 122.06	 0.0	 0.0	 1	    1.11000	    2.12236	 220.0	 1	    1.11000	    0.95000;
	28	 3	 44.783	 80.0	 0.0	 0.0	 1	    1.04836	   -0.00000	 400.0	 1	    1.05000	    0.95000;
	29	 2	 60.097	 90.0	 0.0	 0.0	 1	    1.04835	    0.00919	 400.0	 1	    1.05000	    0.95000;
	30	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08040	  -13.78030	 220.0	 1	    1.11000	    0.95000;
	31	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04897	   -0.99885	 400.0	 1	    1.05000	    0.95000;
	32	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07478	  -12.80422	 220.0	 1	    1.11000	    0.95000;
	33	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10020	   -1.57692	 220.0	 1	    1.11000	    0.95000;
	34	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10008	   -7.32375	 220.0	 1	    1.11000	    0.95000;
	35	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09303	  -10.26210	 220.0	 2	    1.11000	    0.95000;
	36	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08133	  -10.67901	 220.0	 2	    1.11000	    0.95000;
	37	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09055	   -9.70107	 220.0	 2	    1.11000	    0.95000;
	38	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09052	   -9.70395	 220.0	 2	    1.11000	    0.95000;
	39	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08537	  -11.30160	 220.0	 2	    1.11000	    0.95000;
	40	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11000	   -9.01817	 220.0	 2	    1.11000	    0.95000;
	41	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10991	   -9.02118	 220.0	 2	    1.11000	    0.95000;
	42	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02644	   -9.07371	 400.0	 2	    1.05000	    0.95000;
	43	 2	 12.0	 0.0	 0.0	 0.0	 1	    1.09838	   -8.91929	 220.0	 2	    1.11000	    0.95000;
	44	 2	 24.0	 0.0	 0.0	 0.0	 1	    1.09833	   -8.90389	 220.0	 2	    1.11000	    0.95000;
	45	 2	 20.0	 0.0	 0.0	 0.0	 1	    1.03257	   -8.76603	 400.0	 2	    1.05000	    0.95000;
	46	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03254	   -8.76808	 400.0	 2	    1.05000	    0.95000;
	47	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10873	   -9.44860	 220.0	 2	    1.11000	    0.95000;
	48	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02847	  -12.75841	 400.0	 2	    1.05000	    0.95000;
	49	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02845	  -12.76407	 400.0	 2	    1.05000	    0.95000;
	50	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02838	   -9.25877	 400.0	 2	    1.05000	    0.95000;
	51	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08546	  -10.41287	 220.0	 2	    1.11000	    0.95000;
	52	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08546	  -10.40969	 220.0	 2	    1.11000	    0.95000;
	53	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03679	   -9.53948	 400.0	 2	    1.05000	    0.95000;
	54	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03682	   -9.53982	 400.0	 2	    1.05000	    0.95000;
	55	 2	 12.0	 0.0	 0.0	 0.0	 1	    1.09338	   -8.82683	 220.0	 2	    1.11000	    0.95000;
	56	 2	 12.0	 0.0	 0.0	 0.0	 1	    1.09335	   -8.82653	 220.0	 2	    1.11000	    0.95000;
	57	 2	 12.0	 0.0	 0.0	 0.0	 1	    1.03993	   -9.17995	 400.0	 2	    1.05000	    0.95000;
	58	 2	 12.0	 0.0	 0.0	 0.0	 1	    1.03992	   -9.18470	 400.0	 2	    1.05000	    0.95000;
	59	 2	 170.733	 62.0	 0.0	 0.0	 1	    1.09052	   -9.94593	 220.0	 2	    1.11000	    0.95000;
	60	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09059	   -9.94190	 220.0	 2	    1.11000	    0.95000;
	61	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10392	   -9.56997	 220.0	 2	    1.11000	    0.95000;
	62	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09721	   -9.72689	 220.0	 2	    1.11000	    0.95000;
	63	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09718	   -9.72862	 220.0	 2	    1.11000	    0.95000;
	64	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03934	  -10.41428	 400.0	 2	    1.05000	    0.95000;
	65	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03930	  -10.42514	 400.0	 2	    1.05000	    0.95000;
	66	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08860	  -10.43715	 220.0	 2	    1.11000	    0.95000;
	67	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09002	  -10.28724	 220.0	 2	    1.11000	    0.95000;
	68	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08473	   -9.72128	 220.0	 2	    1.11000	    0.95000;
	69	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09843	   -4.80703	 220.0	 3	    1.11000	    0.95000;
	70	 1	 6.8	 0.0	 0.0	 0.0	 1	    1.09764	   -9.98686	 220.0	 3	    1.11000	    0.95000;
	71	 1	 11.331	 2.43	 0.0	 0.0	 1	    1.09751	   -9.99467	 220.0	 3	    1.11000	    0.95000;
	72	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09464	   -8.80807	 220.0	 3	    1.11000	    0.95000;
	73	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09466	   -8.79257	 220.0	 3	    1.11000	    0.95000;
	74	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10517	   -6.34588	 220.0	 3	    1.11000	    0.95000;
	75	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10514	   -6.35090	 220.0	 3	    1.11000	    0.95000;
	76	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09774	  -13.18823	 220.0	 3	    1.11000	    0.95000;
	77	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09770	  -13.20010	 220.0	 3	    1.11000	    0.95000;
	78	 2	 26.999	 69.999	 0.0	 0.0	 1	    1.09647	   -7.73943	 220.0	 3	    1.11000	    0.95000;
	79	 2	 8.999	 20.999	 0.0	 0.0	 1	    1.09787	   -8.31704	 220.0	 3	    1.11000	    0.95000;
	80	 1	 10.085	 1.376	 0.0	 0.0	 1	    1.09318	   -8.11248	 220.0	 3	    1.11000	    0.95000;
	81	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09318	   -8.11583	 220.0	 3	    1.11000	    0.95000;
	82	 2	 34.999	 107.999	 0.0	 0.0	 1	    1.04440	   -2.06962	 400.0	 3	    1.05000	    0.95000;
	83	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10496	   -5.89553	 220.0	 3	    1.11000	    0.95000;
	84	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10265	   -6.97756	 220.0	 3	    1.11000	    0.95000;
	85	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10261	   -6.98681	 220.0	 3	    1.11000	    0.95000;
	86	 1	 44.148	 10.561	 0.0	 0.0	 1	    1.09841	   -4.88368	 220.0	 3	    1.11000	    0.95000;
	87	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09840	   -4.88882	 220.0	 3	    1.11000	    0.95000;
	88	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09378	   -6.91153	 220.0	 3	    1.11000	    0.95000;
	89	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09377	   -6.91833	 220.0	 3	    1.11000	    0.95000;
	90	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10063	   -4.44553	 220.0	 3	    1.11000	    0.95000;
	91	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10064	   -4.44125	 220.0	 3	    1.11000	    0.95000;
	92	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04943	   -2.25514	 400.0	 3	    1.05000	    0.95000;
	93	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04943	   -2.25541	 400.0	 3	    1.05000	    0.95000;
	94	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10180	   -6.30503	 220.0	 3	    1.11000	    0.95000;
	95	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10184	   -6.30525	 220.0	 3	    1.11000	    0.95000;
	96	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10581	   -6.08398	 220.0	 3	    1.11000	    0.95000;
	97	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10581	   -6.08310	 220.0	 3	    1.11000	    0.95000;
	98	 1	 17.111	 6.317	 0.0	 0.0	 1	    1.09630	   -8.02913	 220.0	 3	    1.11000	    0.95000;
	99	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09630	   -8.02508	 220.0	 3	    1.11000	    0.95000;
	100	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09768	   -9.96913	 220.0	 3	    1.11000	    0.95000;
	101	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09767	   -9.97093	 220.0	 3	    1.11000	    0.95000;
	102	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09687	  -12.40667	 220.0	 3	    1.11000	    0.95000;
	103	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09682	  -12.39453	 220.0	 3	    1.11000	    0.95000;
	104	 2	 13.999	 39.999	 0.0	 0.0	 1	    1.10586	   -6.34981	 220.0	 3	    1.11000	    0.95000;
	105	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.10586	   -6.36245	 220.0	 3	    1.11000	    0.95000;
	106	 2	 6.999	 17.999	 0.0	 0.0	 1	    1.09985	   -6.15757	 220.0	 3	    1.11000	    0.95000;
	107	 2	 7.999	 14.999	 0.0	 0.0	 1	    1.09975	   -6.16001	 220.0	 3	    1.11000	    0.95000;
	108	 1	 52.726	 17.138	 0.0	 0.0	 1	    1.09565	   -7.54744	 220.0	 3	    1.11000	    0.95000;
	109	 1	 56.444	 10.902	 0.0	 0.0	 1	    1.09569	   -7.56064	 220.0	 3	    1.11000	    0.95000;
	110	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09391	   -9.16941	 220.0	 3	    1.11000	    0.95000;
	111	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09392	   -7.22629	 220.0	 3	    1.11000	    0.95000;
	112	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09393	   -7.23070	 220.0	 3	    1.11000	    0.95000;
	113	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09286	   -8.35122	 220.0	 3	    1.11000	    0.95000;
	114	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09289	   -8.34666	 220.0	 3	    1.11000	    0.95000;
	115	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04009	   -4.78181	 400.0	 3	    1.05000	    0.95000;
	116	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.09577	   -8.08781	 220.0	 3	    1.11000	    0.95000;
	117	 2	 7.999	 14.999	 0.0	 0.0	 1	    1.09573	   -8.07819	 220.0	 3	    1.11000	    0.95000;
	118	 2	 5.499	 9.999	 0.0	 0.0	 1	    1.09992	   -8.76631	 220.0	 3	    1.11000	    0.95000;
	119	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09991	   -8.77167	 220.0	 3	    1.11000	    0.95000;
	120	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04297	   -9.16367	 400.0	 3	    1.05000	    0.95000;
	121	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04301	   -9.15653	 400.0	 3	    1.05000	    0.95000;
	122	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04339	   -4.93431	 400.0	 3	    1.05000	    0.95000;
	123	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04342	   -4.93274	 400.0	 3	    1.05000	    0.95000;
	124	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09423	   -9.19914	 220.0	 3	    1.11000	    0.95000;
	125	 2	 19.213	 21.474	 0.0	 0.0	 1	    1.11000	   -5.34435	 220.0	 3	    1.11000	    0.95000;
	126	 2	 30.672	 33.602	 0.0	 0.0	 1	    1.10995	   -5.35249	 220.0	 3	    1.11000	    0.95000;
	127	 2	 27.999	 65.999	 0.0	 0.0	 1	    1.04012	   -3.70806	 400.0	 3	    1.05000	    0.95000;
	128	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04012	   -3.71805	 400.0	 3	    1.05000	    0.95000;
	129	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09805	   -4.99067	 220.0	 3	    1.11000	    0.95000;
	130	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09805	   -4.98958	 220.0	 3	    1.11000	    0.95000;
	131	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09933	   -4.80882	 220.0	 3	    1.11000	    0.95000;
	132	 2	 271.999	 -62.001	 0.0	 0.0	 1	    1.09908	  -14.01945	 220.0	 3	    1.11000	    0.95000;
	133	 2	 266.5	 -24.8	 0.0	 0.0	 1	    1.09698	  -14.00415	 220.0	 3	    1.11000	    0.95000;
	134	 2	 14.931	 12.88	 0.0	 0.0	 1	    1.10647	   -9.08548	 220.0	 4	    1.11000	    0.95000;
	135	 2	 8.013	 6.525	 0.0	 0.0	 1	    1.10638	   -9.09436	 220.0	 4	    1.11000	    0.95000;
	136	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08157	  -11.84625	 220.0	 4	    1.11000	    0.95000;
	137	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08455	  -11.34435	 220.0	 4	    1.11000	    0.95000;
	138	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04504	   -8.95460	 400.0	 4	    1.05000	    0.95000;
	139	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04506	   -8.95072	 400.0	 4	    1.05000	    0.95000;
	140	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10447	  -18.19024	 220.0	 4	    1.11000	    0.95000;
	141	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08452	  -20.58516	 220.0	 4	    1.11000	    0.95000;
	142	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08452	  -20.58516	 220.0	 4	    1.11000	    0.95000;
	143	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08681	  -19.16675	 220.0	 4	    1.11000	    0.95000;
	144	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09050	  -10.51411	 220.0	 4	    1.11000	    0.95000;
	145	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09050	  -10.51411	 220.0	 4	    1.11000	    0.95000;
	146	 2	 55.255	 6.955	 0.0	 0.0	 1	    1.10104	  -12.52015	 220.0	 4	    1.11000	    0.95000;
	147	 2	 10.077	 8.4	 0.0	 0.0	 1	    1.10104	  -12.52951	 220.0	 4	    1.11000	    0.95000;
	148	 2	 11.5	 6.86	 0.0	 0.0	 1	    1.08477	  -19.69293	 220.0	 4	    1.11000	    0.95000;
	149	 1	 4.423	 1.347	 0.0	 0.0	 1	    1.08473	  -19.70732	 220.0	 4	    1.11000	    0.95000;
	150	 2	 12.633	 6.828	 0.0	 0.0	 1	    1.02095	  -21.38866	 400.0	 4	    1.05000	    0.95000;
	151	 2	 12.397	 10.045	 0.0	 0.0	 1	    1.02093	  -21.39481	 400.0	 4	    1.05000	    0.95000;
	152	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08949	  -18.25281	 220.0	 4	    1.11000	    0.95000;
	153	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08223	  -17.26901	 220.0	 4	    1.11000	    0.95000;
	154	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08226	  -17.26255	 220.0	 4	    1.11000	    0.95000;
	155	 2	 33.593	 44.976	 0.0	 0.0	 1	    1.08912	   -9.61971	 220.0	 4	    1.11000	    0.95000;
	156	 2	 33.832	 45.07	 0.0	 0.0	 1	    1.08899	   -9.67590	 220.0	 4	    1.11000	    0.95000;
	157	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08912	   -9.61971	 220.0	 4	    1.11000	    0.95000;
	158	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03408	   -8.64370	 400.0	 4	    1.05000	    0.95000;
	159	 2	 8.687	 17.49	 0.0	 0.0	 1	    1.03406	   -8.64148	 400.0	 4	    1.05000	    0.95000;
	160	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08424	  -20.64795	 220.0	 4	    1.11000	    0.95000;
	161	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08424	  -20.64795	 220.0	 4	    1.11000	    0.95000;
	162	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05000	   -8.16701	 400.0	 4	    1.05000	    0.95000;
	163	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04836	   -7.24027	 400.0	 4	    1.05000	    0.95000;
	164	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04836	   -7.24652	 400.0	 4	    1.05000	    0.95000;
	165	 2	 5.495	 9.587	 0.0	 0.0	 1	    1.10077	  -12.76492	 220.0	 4	    1.11000	    0.95000;
	166	 2	 10.099	 4.886	 0.0	 0.0	 1	    1.10071	  -12.78119	 220.0	 4	    1.11000	    0.95000;
	167	 1	 14.36	 13.623	 0.0	 0.0	 1	    1.10074	  -12.76619	 220.0	 4	    1.11000	    0.95000;
	168	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10792	  -23.74479	 220.0	 4	    1.11000	    0.95000;
	169	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08730	  -20.68201	 220.0	 4	    1.11000	    0.95000;
	170	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11000	  -19.17643	 220.0	 4	    1.11000	    0.95000;
	171	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10990	  -19.17557	 220.0	 4	    1.11000	    0.95000;
	172	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.96398	  -20.25524	 400.0	 4	    1.05000	    0.95000;
	173	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.96398	  -20.25524	 400.0	 4	    1.05000	    0.95000;
	174	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06970	  -16.56070	 220.0	 4	    1.11000	    0.95000;
	175	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06971	  -16.55877	 220.0	 4	    1.11000	    0.95000;
	176	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10825	  -19.40993	 220.0	 4	    1.11000	    0.95000;
	177	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08601	  -11.28398	 220.0	 4	    1.11000	    0.95000;
	178	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08605	  -11.27896	 220.0	 4	    1.11000	    0.95000;
	179	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09176	  -10.28835	 220.0	 4	    1.11000	    0.95000;
	180	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09176	  -10.28835	 220.0	 4	    1.11000	    0.95000;
	181	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06784	  -17.37196	 220.0	 4	    1.11000	    0.95000;
	182	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06385	  -20.35407	 220.0	 5	    1.11000	    0.95000;
	183	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11000	  -27.31131	 220.0	 5	    1.11000	    0.95000;
	184	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02755	  -26.93442	 400.0	 5	    1.05000	    0.95000;
	185	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02755	  -26.92743	 400.0	 5	    1.05000	    0.95000;
	186	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01791	  -29.25266	 400.0	 5	    1.05000	    0.95000;
	187	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01794	  -29.26025	 400.0	 5	    1.05000	    0.95000;
	188	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07790	  -27.46952	 220.0	 5	    1.11000	    0.95000;
	189	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07795	  -27.47295	 220.0	 5	    1.11000	    0.95000;
	190	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06082	  -22.44637	 220.0	 5	    1.11000	    0.95000;
	191	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06087	  -22.44417	 220.0	 5	    1.11000	    0.95000;
	192	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00608	  -21.96925	 400.0	 5	    1.05000	    0.95000;
	193	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06938	  -19.95164	 220.0	 5	    1.11000	    0.95000;
	194	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06937	  -19.94883	 220.0	 5	    1.11000	    0.95000;
	195	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01838	  -28.39347	 400.0	 5	    1.05000	    0.95000;
	196	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01836	  -28.39115	 400.0	 5	    1.05000	    0.95000;
	197	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06922	  -22.30036	 220.0	 5	    1.11000	    0.95000;
	198	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06918	  -22.29346	 220.0	 5	    1.11000	    0.95000;
	199	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02664	  -28.47022	 400.0	 5	    1.05000	    0.95000;
	200	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02666	  -28.45723	 400.0	 5	    1.05000	    0.95000;
	201	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05041	  -22.15187	 220.0	 5	    1.11000	    0.95000;
	202	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05039	  -22.14592	 220.0	 5	    1.11000	    0.95000;
	203	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05204	  -19.73042	 220.0	 5	    1.11000	    0.95000;
	204	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05197	  -19.74425	 220.0	 5	    1.11000	    0.95000;
	205	 2	 619.912	 0.0	 0.0	 0.0	 1	    1.01763	  -31.54170	 400.0	 5	    1.05000	    0.95000;
	206	 2	 205.255	 0.0	 0.0	 0.0	 1	    1.01767	  -31.54001	 400.0	 5	    1.05000	    0.95000;
	207	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10066	  -27.70016	 220.0	 5	    1.11000	    0.95000;
	208	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10067	  -27.70327	 220.0	 5	    1.11000	    0.95000;
	209	 1	 5.821	 1.5	 0.0	 0.0	 1	    1.08935	  -15.19226	 110.0	 1	    1.12000	    0.95000;
	210	 1	 4.366	 0.5	 0.0	 0.0	 1	    1.07744	  -22.68467	 110.0	 1	    1.12000	    0.95000;
	211	 1	 7.761	 2.0	 0.0	 0.0	 1	    1.09442	  -14.03311	 110.0	 1	    1.12000	    0.95000;
	212	 1	 6.306	 5.6	 0.0	 0.0	 1	    1.04386	  -17.26736	 110.0	 1	    1.12000	    0.95000;
	213	 1	 2.523	 0.6	 0.0	 0.0	 1	    1.06907	   -0.71472	 110.0	 1	    1.12000	    0.95000;
	214	 1	 4.851	 1.3	 0.0	 0.0	 1	    1.08305	   -3.21318	 110.0	 1	    1.12000	    0.95000;
	215	 2	 19.194	 8.0	 0.0	 0.0	 1	    1.11822	  -13.43982	 110.0	 1	    1.12000	    0.95000;
	216	 1	 14.553	 1.5	 0.0	 0.0	 1	    1.11747	  -13.63364	 110.0	 1	    1.12000	    0.95000;
	217	 1	 4.851	 1.0	 0.0	 0.0	 1	    1.11754	  -13.59713	 110.0	 1	    1.12000	    0.95000;
	218	 1	 4.851	 1.0	 0.0	 0.0	 1	    1.11710	  -13.70857	 110.0	 1	    1.12000	    0.95000;
	219	 2	 8.247	 1.6	 0.0	 0.0	 1	    1.07951	  -16.83730	 110.0	 1	    1.12000	    0.95000;
	220	 1	 5.822	 1.5	 0.0	 0.0	 1	    1.08325	  -15.16208	 110.0	 1	    1.12000	    0.95000;
	221	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.07221	  -12.19941	 110.0	 1	    1.12000	    0.95000;
	222	 2	 6.306	 1.5	 0.0	 0.0	 1	    1.09469	   -7.41234	 110.0	 1	    1.12000	    0.95000;
	223	 2	 15.523	 2.6	 0.0	 0.0	 1	    1.08511	  -16.13381	 110.0	 1	    1.12000	    0.95000;
	224	 1	 1.649	 0.4	 0.0	 0.0	 1	    1.05373	   -2.64019	 110.0	 1	    1.12000	    0.95000;
	225	 1	 2.425	 0.2	 0.0	 0.0	 1	    1.07538	  -18.70540	 110.0	 1	    1.12000	    0.95000;
	226	 1	 2.911	 0.5	 0.0	 0.0	 1	    1.09599	  -19.21529	 110.0	 1	    1.12000	    0.95000;
	227	 1	 10.672	 0.499	 0.0	 0.0	 1	    1.10655	  -14.58759	 110.0	 1	    1.12000	    0.95000;
	228	 1	 6.791	 2.0	 0.0	 0.0	 1	    1.08164	  -16.61272	 110.0	 1	    1.12000	    0.95000;
	229	 2	 2.231	 1.05	 0.0	 0.0	 1	    1.10685	   -7.31461	 110.0	 1	    1.12000	    0.95000;
	230	 2	 2.231	 1.05	 0.0	 0.0	 1	    1.10724	   -7.31913	 110.0	 1	    1.12000	    0.95000;
	231	 1	 11.642	 6.0	 0.0	 0.0	 1	    1.07722	  -16.35096	 110.0	 1	    1.12000	    0.95000;
	232	 1	 4.366	 1.0	 0.0	 0.0	 1	    1.08402	   -3.10828	 110.0	 1	    1.12000	    0.95000;
	233	 1	 8.732	 1.0	 0.0	 0.0	 1	    1.07217	  -10.45435	 110.0	 1	    1.12000	    0.95000;
	234	 1	 16.493	 14.0	 0.0	 0.0	 1	    1.06852	   -1.38686	 110.0	 1	    1.12000	    0.95000;
	235	 1	 3.978	 0.5	 0.0	 0.0	 1	    1.07710	  -19.20351	 110.0	 1	    1.12000	    0.95000;
	236	 1	 8.926	 3.64	 0.0	 0.0	 1	    1.11106	   -6.67654	 110.0	 1	    1.12000	    0.95000;
	237	 1	 4.463	 0.3	 0.0	 0.0	 1	    1.07645	  -19.24458	 110.0	 1	    1.12000	    0.95000;
	238	 1	 5.821	 1.0	 0.0	 0.0	 1	    1.08815	  -16.58475	 110.0	 1	    1.12000	    0.95000;
	239	 2	 4.305	 1.175	 0.0	 0.0	 1	    1.07505	  -16.83725	 110.0	 1	    1.12000	    0.95000;
	240	 1	 7.471	 1.0	 0.0	 0.0	 1	    1.06151	  -23.07777	 110.0	 1	    1.12000	    0.95000;
	241	 1	 4.463	 1.67	 0.0	 0.0	 1	    1.11104	   -6.86541	 110.0	 1	    1.12000	    0.95000;
	242	 1	 6.791	 0.7	 0.0	 0.0	 1	    1.11777	   -4.35557	 110.0	 1	    1.12000	    0.95000;
	243	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11786	   -4.33354	 110.0	 1	    1.12000	    0.95000;
	244	 1	 2.231	 1.4	 0.0	 0.0	 1	    1.09093	  -14.18267	 110.0	 1	    1.12000	    0.95000;
	245	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07827	    0.79402	 110.0	 1	    1.12000	    0.95000;
	246	 2	 1.982	 5.0	 0.0	 0.0	 1	    1.08542	    4.11294	 22.0	 1	    1.12000	    0.95000;
	247	 1	 6.792	 1.5	 0.0	 0.0	 1	    1.09290	  -20.28050	 110.0	 1	    1.12000	    0.95000;
	248	 1	 1.94	 0.5	 0.0	 0.0	 1	    1.09275	  -21.04675	 110.0	 1	    1.12000	    0.95000;
	249	 1	 1.94	 0.5	 0.0	 0.0	 1	    1.10120	  -19.40852	 110.0	 1	    1.12000	    0.95000;
	250	 1	 2.911	 0.5	 0.0	 0.0	 1	    1.06255	  -24.07098	 110.0	 1	    1.12000	    0.95000;
	251	 1	 2.814	 0.5	 0.0	 0.0	 1	    1.08434	  -16.43743	 110.0	 1	    1.12000	    0.95000;
	252	 1	 10.672	 7.0	 0.0	 0.0	 1	    1.07284	  -11.71998	 110.0	 1	    1.12000	    0.95000;
	253	 1	 21.345	 5.0	 0.0	 0.0	 1	    1.07647	  -16.57610	 110.0	 1	    1.12000	    0.95000;
	254	 1	 8.732	 2.0	 0.0	 0.0	 1	    1.06809	  -24.27667	 110.0	 1	    1.12000	    0.95000;
	255	 1	 18.433	 1.0	 0.0	 0.0	 1	    1.10019	  -18.68547	 110.0	 1	    1.12000	    0.95000;
	256	 1	 3.396	 0.5	 0.0	 0.0	 1	    1.10073	  -18.86767	 110.0	 1	    1.12000	    0.95000;
	257	 1	 2.425	 0.35	 0.0	 0.0	 1	    1.07094	   -0.46110	 110.0	 1	    1.12000	    0.95000;
	258	 1	 2.425	 0.35	 0.0	 0.0	 1	    1.07088	   -0.47132	 110.0	 1	    1.12000	    0.95000;
	259	 1	 6.791	 2.54	 0.0	 0.0	 1	    1.10013	   -7.87354	 110.0	 1	    1.12000	    0.95000;
	260	 1	 4.851	 1.0	 0.0	 0.0	 1	    1.06064	  -24.45639	 110.0	 1	    1.12000	    0.95000;
	261	 1	 2.134	 0.5	 0.0	 0.0	 1	    1.09953	  -14.31430	 110.0	 1	    1.12000	    0.95000;
	262	 1	 7.276	 1.6	 0.0	 0.0	 1	    1.08642	  -13.98460	 110.0	 1	    1.12000	    0.95000;
	263	 1	 0.776	 0.5	 0.0	 0.0	 1	    1.07284	  -20.40179	 110.0	 1	    1.12000	    0.95000;
	264	 1	 41.719	 37.0	 0.0	 0.0	 1	    1.07602	    0.36151	 110.0	 1	    1.12000	    0.95000;
	265	 1	 43.66	 40.0	 0.0	 0.0	 1	    1.07671	   -2.82681	 110.0	 1	    1.12000	    0.95000;
	266	 1	 2.911	 1.0	 0.0	 0.0	 1	    1.08184	  -15.86707	 110.0	 1	    1.12000	    0.95000;
	267	 1	 8.247	 0.7	 0.0	 0.0	 1	    1.08018	  -16.76605	 110.0	 1	    1.12000	    0.95000;
	268	 1	 5.336	 1.1	 0.0	 0.0	 1	    1.08465	  -16.32112	 110.0	 1	    1.12000	    0.95000;
	269	 1	 7.761	 1.5	 0.0	 0.0	 1	    1.10758	  -14.62389	 110.0	 1	    1.12000	    0.95000;
	270	 1	 5.821	 1.5	 0.0	 0.0	 1	    1.06422	  -23.68021	 110.0	 1	    1.12000	    0.95000;
	271	 1	 10.672	 2.75	 0.0	 0.0	 1	    1.08227	  -14.74230	 110.0	 1	    1.12000	    0.95000;
	272	 1	 0.098	 0.0	 0.0	 0.0	 1	    1.08053	  -16.38706	 110.0	 1	    1.12000	    0.95000;
	273	 1	 0.097	 0.03	 0.0	 0.0	 1	    1.10069	  -13.70213	 110.0	 1	    1.12000	    0.95000;
	274	 1	 0.097	 0.03	 0.0	 0.0	 1	    1.09311	  -14.29180	 110.0	 1	    1.12000	    0.95000;
	275	 1	 7.451	 3.94	 0.0	 0.0	 1	    1.10877	   -6.12510	 110.0	 1	    1.12000	    0.95000;
	276	 1	 4.967	 2.63	 0.0	 0.0	 1	    1.11323	   -6.58934	 110.0	 1	    1.12000	    0.95000;
	277	 1	 5.239	 1.2	 0.0	 0.0	 1	    1.09788	   -7.17421	 110.0	 1	    1.12000	    0.95000;
	278	 1	 1.94	 0.0	 0.0	 0.0	 1	    1.10925	  -14.59768	 110.0	 1	    1.12000	    0.95000;
	279	 1	 5.336	 0.0	 0.0	 0.0	 1	    1.09431	  -16.01901	 110.0	 1	    1.12000	    0.95000;
	280	 1	 10.672	 3.0	 0.0	 0.0	 1	    1.09392	  -14.26674	 110.0	 1	    1.12000	    0.95000;
	281	 1	 7.761	 1.0	 0.0	 0.0	 1	    1.07164	  -15.46862	 110.0	 1	    1.12000	    0.95000;
	282	 1	 22.314	 21.0	 0.0	 0.0	 1	    1.06829	   -2.44594	 110.0	 1	    1.12000	    0.95000;
	283	 1	 15.524	 13.0	 0.0	 0.0	 1	    1.06816	   -2.42382	 110.0	 1	    1.12000	    0.95000;
	284	 1	 7.762	 3.17	 0.0	 0.0	 1	    1.10745	   -5.98580	 110.0	 1	    1.12000	    0.95000;
	285	 1	 10.672	 1.6	 0.0	 0.0	 1	    1.10375	   -6.86629	 110.0	 1	    1.12000	    0.95000;
	286	 1	 5.821	 0.5	 0.0	 0.0	 1	    1.09117	  -18.90323	 110.0	 1	    1.12000	    0.95000;
	287	 1	 3.396	 0.0	 0.0	 0.0	 1	    1.11073	  -15.53497	 110.0	 1	    1.12000	    0.95000;
	288	 1	 2.425	 0.5	 0.0	 0.0	 1	    1.07446	  -16.33581	 110.0	 1	    1.12000	    0.95000;
	289	 1	 2.425	 0.6	 0.0	 0.0	 1	    1.09955	   -9.69778	 110.0	 1	    1.12000	    0.95000;
	290	 1	 16.008	 6.0	 0.0	 0.0	 1	    1.07252	  -15.35946	 110.0	 1	    1.12000	    0.95000;
	291	 2	 9.702	 1.0	 0.0	 0.0	 1	    1.10062	  -14.12866	 110.0	 1	    1.12000	    0.95000;
	292	 1	 5.239	 1.96	 0.0	 0.0	 1	    1.10748	   -5.78685	 110.0	 1	    1.12000	    0.95000;
	293	 1	 1.94	 1.3	 0.0	 0.0	 1	    1.07934	  -14.33268	 110.0	 1	    1.12000	    0.95000;
	294	 2	 4.657	 0.8	 0.0	 0.0	 1	    1.07931	  -17.12468	 110.0	 1	    1.12000	    0.95000;
	295	 1	 6.209	 0.9	 0.0	 0.0	 1	    1.10009	   -9.47410	 110.0	 1	    1.12000	    0.95000;
	296	 1	 3.881	 2.0	 0.0	 0.0	 1	    1.10565	   -6.47416	 110.0	 1	    1.12000	    0.95000;
	297	 1	 7.276	 2.97	 0.0	 0.0	 1	    1.10455	   -7.37050	 110.0	 1	    1.12000	    0.95000;
	298	 1	 9.8	 3.67	 0.0	 0.0	 1	    1.10604	   -7.38334	 110.0	 1	    1.12000	    0.95000;
	299	 2	 9.702	 3.5	 0.0	 0.0	 1	    1.10608	  -14.78011	 110.0	 1	    1.12000	    0.95000;
	300	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11350	   -6.59349	 110.0	 1	    1.12000	    0.95000;
	301	 1	 3.881	 0.5	 0.0	 0.0	 1	    1.04918	   -3.26537	 110.0	 1	    1.12000	    0.95000;
	302	 1	 8.15	 3.33	 0.0	 0.0	 1	    1.10751	   -5.78231	 110.0	 1	    1.12000	    0.95000;
	303	 1	 9.605	 3.59	 0.0	 0.0	 1	    1.11091	   -6.86351	 110.0	 1	    1.12000	    0.95000;
	304	 1	 13.291	 4.97	 0.0	 0.0	 1	    1.10889	   -5.99738	 110.0	 1	    1.12000	    0.95000;
	305	 1	 14.844	 5.55	 0.0	 0.0	 1	    1.10514	   -7.37997	 110.0	 1	    1.12000	    0.95000;
	306	 2	 78.068	 52.19	 0.0	 0.0	 1	    1.10191	   -7.22908	 110.0	 1	    1.12000	    0.95000;
	307	 2	 52.074	 20.97	 0.0	 0.0	 1	    1.10663	   -7.30810	 110.0	 1	    1.12000	    0.95000;
	308	 2	 18.922	 9.47	 0.0	 0.0	 1	    1.11293	   -6.83527	 110.0	 1	    1.12000	    0.95000;
	309	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10477	   -7.37414	 110.0	 1	    1.12000	    0.95000;
	310	 2	 36.737	 19.74	 0.0	 0.0	 1	    1.11056	   -5.96870	 110.0	 1	    1.12000	    0.95000;
	311	 2	 29.633	 16.42	 0.0	 0.0	 1	    1.11351	   -6.67214	 110.0	 1	    1.12000	    0.95000;
	312	 1	 8.053	 0.8	 0.0	 0.0	 1	    1.10348	   -8.63009	 110.0	 1	    1.12000	    0.95000;
	313	 1	 1.94	 0.0	 0.0	 0.0	 1	    1.11176	  -14.40512	 110.0	 1	    1.12000	    0.95000;
	314	 1	 0.97	 0.501	 0.0	 0.0	 1	    1.07675	  -16.26820	 110.0	 1	    1.12000	    0.95000;
	315	 1	 5.578	 0.75	 0.0	 0.0	 1	    1.07459	  -16.66801	 110.0	 1	    1.12000	    0.95000;
	316	 1	 8.489	 1.25	 0.0	 0.0	 1	    1.07460	  -16.65736	 110.0	 1	    1.12000	    0.95000;
	317	 1	 12.419	 3.0	 0.0	 0.0	 1	    1.08598	  -14.55166	 110.0	 1	    1.12000	    0.95000;
	318	 1	 6.694	 2.5	 0.0	 0.0	 1	    1.10836	   -5.94728	 110.0	 1	    1.12000	    0.95000;
	319	 2	 12.03	 4.5	 0.0	 0.0	 1	    1.10824	   -6.15593	 110.0	 1	    1.12000	    0.95000;
	320	 1	 10.672	 2.5	 0.0	 0.0	 1	    1.09251	  -16.33505	 110.0	 1	    1.12000	    0.95000;
	321	 1	 11.642	 4.75	 0.0	 0.0	 1	    1.11264	   -6.69838	 110.0	 1	    1.12000	    0.95000;
	322	 1	 11.613	 4.74	 0.0	 0.0	 1	    1.10070	   -7.30650	 110.0	 1	    1.12000	    0.95000;
	323	 1	 4.977	 2.03	 0.0	 0.0	 1	    1.10209	   -7.29679	 110.0	 1	    1.12000	    0.95000;
	324	 1	 9.702	 2.5	 0.0	 0.0	 1	    1.09336	  -16.08599	 110.0	 1	    1.12000	    0.95000;
	325	 1	 14.553	 3.0	 0.0	 0.0	 1	    1.07355	  -17.26211	 110.0	 1	    1.12000	    0.95000;
	326	 1	 8.926	 3.34	 0.0	 0.0	 1	    1.10211	   -7.29863	 110.0	 1	    1.12000	    0.95000;
	327	 1	 5.336	 1.0	 0.0	 0.0	 1	    1.10596	   -6.91761	 110.0	 1	    1.12000	    0.95000;
	328	 1	 2.911	 0.6	 0.0	 0.0	 1	    1.10556	   -6.93666	 110.0	 1	    1.12000	    0.95000;
	329	 1	 38.225	 14.3	 0.0	 0.0	 1	    1.10574	   -6.32724	 110.0	 1	    1.12000	    0.95000;
	330	 1	 11.643	 1.0	 0.0	 0.0	 1	    1.08603	  -11.82137	 110.0	 1	    1.12000	    0.95000;
	331	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10047	   -7.88281	 110.0	 1	    1.12000	    0.95000;
	332	 1	 6.791	 2.0	 0.0	 0.0	 1	    1.07245	  -17.33034	 110.0	 1	    1.12000	    0.95000;
	333	 1	 3.881	 0.2	 0.0	 0.0	 1	    1.05925	  -24.49112	 110.0	 1	    1.12000	    0.95000;
	334	 1	 8.635	 3.23	 0.0	 0.0	 1	    1.11107	   -6.81320	 110.0	 1	    1.12000	    0.95000;
	335	 1	 7.276	 1.9	 0.0	 0.0	 1	    1.08452	  -16.82610	 110.0	 1	    1.12000	    0.95000;
	336	 1	 14.553	 4.5	 0.0	 0.0	 1	    1.10084	  -13.69365	 110.0	 1	    1.12000	    0.95000;
	337	 1	 14.553	 4.5	 0.0	 0.0	 1	    1.08335	  -14.64315	 110.0	 1	    1.12000	    0.95000;
	338	 1	 3.396	 0.0	 0.0	 0.0	 1	    1.11383	  -14.16659	 110.0	 1	    1.12000	    0.95000;
	339	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09993	  -13.74720	 110.0	 1	    1.12000	    0.95000;
	340	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08446	  -14.36498	 110.0	 1	    1.12000	    0.95000;
	341	 1	 11.642	 3.8	 0.0	 0.0	 1	    1.07405	  -14.25719	 110.0	 1	    1.12000	    0.95000;
	342	 1	 9.703	 2.1	 0.0	 0.0	 1	    1.07419	  -14.26219	 110.0	 1	    1.12000	    0.95000;
	343	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10014	  -13.75145	 110.0	 1	    1.12000	    0.95000;
	344	 1	 3.396	 0.5	 0.0	 0.0	 1	    1.05405	  -26.71942	 110.0	 1	    1.12000	    0.95000;
	345	 2	 5.821	 1.5	 0.0	 0.0	 1	    1.08013	  -15.57927	 110.0	 1	    1.12000	    0.95000;
	346	 1	 4.754	 0.6	 0.0	 0.0	 1	    1.06621	  -22.09387	 110.0	 1	    1.12000	    0.95000;
	347	 1	 11.642	 4.36	 0.0	 0.0	 1	    1.10759	   -5.79758	 110.0	 1	    1.12000	    0.95000;
	348	 1	 6.5	 1.68	 0.0	 0.0	 1	    1.08752	  -14.56543	 110.0	 1	    1.12000	    0.95000;
	349	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08953	  -14.32215	 110.0	 1	    1.12000	    0.95000;
	350	 1	 3.396	 1.0	 0.0	 0.0	 1	    1.10510	  -16.36649	 110.0	 1	    1.12000	    0.95000;
	351	 1	 1.941	 0.6	 0.0	 0.0	 1	    1.09423	  -14.75838	 110.0	 1	    1.12000	    0.95000;
	352	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09185	  -14.19282	 110.0	 1	    1.12000	    0.95000;
	353	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09369	  -14.13673	 110.0	 1	    1.12000	    0.95000;
	354	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09421	  -14.76071	 110.0	 1	    1.12000	    0.95000;
	355	 1	 7.761	 2.3	 0.0	 0.0	 1	    1.07557	  -14.43008	 110.0	 1	    1.12000	    0.95000;
	356	 1	 7.762	 1.8	 0.0	 0.0	 1	    1.07948	  -16.62424	 110.0	 1	    1.12000	    0.95000;
	357	 1	 7.373	 0.6	 0.0	 0.0	 1	    1.08277	  -15.87673	 110.0	 1	    1.12000	    0.95000;
	358	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09591	  -13.85786	 110.0	 1	    1.12000	    0.95000;
	359	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09621	  -13.81930	 110.0	 1	    1.12000	    0.95000;
	360	 1	 6.307	 1.3	 0.0	 0.0	 1	    1.06935	  -11.12206	 110.0	 1	    1.12000	    0.95000;
	361	 1	 5.821	 1.0	 0.0	 0.0	 1	    1.08910	  -14.42386	 110.0	 1	    1.12000	    0.95000;
	362	 2	 38.808	 15.0	 0.0	 0.0	 1	    1.08414	  -16.25536	 110.0	 1	    1.12000	    0.95000;
	363	 2	 38.808	 16.0	 0.0	 0.0	 1	    1.08097	  -15.75292	 110.0	 1	    1.12000	    0.95000;
	364	 2	 42.689	 12.0	 0.0	 0.0	 1	    1.08715	  -15.99432	 110.0	 1	    1.12000	    0.95000;
	365	 2	 77.616	 22.0	 0.0	 0.0	 1	    1.08779	  -14.89354	 110.0	 1	    1.12000	    0.95000;
	366	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.12000	  -13.52092	 110.0	 1	    1.12000	    0.95000;
	367	 1	 4.172	 0.5	 0.0	 0.0	 1	    1.07556	  -17.57012	 110.0	 1	    1.12000	    0.95000;
	368	 2	 13.582	 0.7	 0.0	 0.0	 1	    1.07837	  -19.08998	 110.0	 1	    1.12000	    0.95000;
	369	 1	 3.396	 1.0	 0.0	 0.0	 1	    1.07954	  -21.85020	 110.0	 1	    1.12000	    0.95000;
	370	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09179	  -16.87999	 110.0	 1	    1.12000	    0.95000;
	371	 1	 16.008	 7.0	 0.0	 0.0	 1	    1.07116	  -16.97181	 110.0	 1	    1.12000	    0.95000;
	372	 1	 2.911	 0.5	 0.0	 0.0	 1	    1.10326	   -6.95625	 110.0	 1	    1.12000	    0.95000;
	373	 1	 5.821	 1.5	 0.0	 0.0	 1	    1.10514	   -7.56793	 110.0	 1	    1.12000	    0.95000;
	374	 1	 6.306	 1.5	 0.0	 0.0	 1	    1.07845	  -21.87219	 110.0	 1	    1.12000	    0.95000;
	375	 1	 5.433	 0.5	 0.0	 0.0	 1	    1.06955	  -21.58031	 110.0	 1	    1.12000	    0.95000;
	376	 1	 3.88	 0.8	 0.0	 0.0	 1	    1.07286	  -10.32311	 110.0	 1	    1.12000	    0.95000;
	377	 1	 6.791	 1.0	 0.0	 0.0	 1	    1.07293	  -10.33930	 110.0	 1	    1.12000	    0.95000;
	378	 1	 1.94	 0.5	 0.0	 0.0	 1	    1.07282	  -16.93566	 110.0	 1	    1.12000	    0.95000;
	379	 1	 9.993	 2.3	 0.0	 0.0	 1	    1.09129	  -14.21922	 110.0	 1	    1.12000	    0.95000;
	380	 1	 10.284	 1.8	 0.0	 0.0	 1	    1.08995	  -14.18669	 110.0	 1	    1.12000	    0.95000;
	381	 1	 15.524	 3.3	 0.0	 0.0	 1	    1.08704	  -16.84526	 110.0	 1	    1.12000	    0.95000;
	382	 2	 0.0	 9.392	 0.0	 0.0	 1	    1.09271	  -13.97164	 110.0	 1	    1.12000	    0.95000;
	383	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.10103	  -15.94486	 110.0	 1	    1.12000	    0.95000;
	384	 1	 1.94	 0.5	 0.0	 0.0	 1	    1.10302	  -17.25173	 110.0	 1	    1.12000	    0.95000;
	385	 1	 11.158	 2.0	 0.0	 0.0	 1	    1.09496	  -14.18011	 110.0	 1	    1.12000	    0.95000;
	386	 2	 12.71	 4.76	 0.0	 0.0	 1	    1.10332	   -8.25507	 110.0	 1	    1.12000	    0.95000;
	387	 1	 10.284	 1.6	 0.0	 0.0	 1	    1.09212	  -15.05779	 110.0	 1	    1.12000	    0.95000;
	388	 1	 6.723	 3.16	 0.0	 0.0	 1	    1.10855	   -5.71105	 110.0	 1	    1.12000	    0.95000;
	389	 1	 4.143	 1.87	 0.0	 0.0	 1	    1.11127	   -6.54703	 110.0	 1	    1.12000	    0.95000;
	390	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08678	   -2.80793	 110.0	 1	    1.12000	    0.95000;
	391	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07920	    0.35588	 110.0	 1	    1.12000	    0.95000;
	392	 1	 2.134	 0.2	 0.0	 0.0	 1	    1.08520	  -15.18991	 110.0	 1	    1.12000	    0.95000;
	393	 1	 1.94	 0.5	 0.0	 0.0	 1	    1.07881	  -15.35614	 110.0	 1	    1.12000	    0.95000;
	394	 1	 4.366	 1.3	 0.0	 0.0	 1	    1.10803	   -7.48532	 110.0	 1	    1.12000	    0.95000;
	395	 2	 4.172	 0.6	 0.0	 0.0	 1	    1.08404	  -15.76431	 110.0	 1	    1.12000	    0.95000;
	396	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08696	  -14.91917	 110.0	 1	    1.12000	    0.95000;
	397	 1	 3.202	 0.4	 0.0	 0.0	 1	    1.08479	  -16.28902	 110.0	 1	    1.12000	    0.95000;
	398	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08244	  -16.16603	 110.0	 1	    1.12000	    0.95000;
	399	 1	 6.791	 1.75	 0.0	 0.0	 1	    1.07447	  -16.10015	 110.0	 1	    1.12000	    0.95000;
	400	 1	 3.105	 0.7	 0.0	 0.0	 1	    1.06852	  -11.49142	 110.0	 1	    1.12000	    0.95000;
	401	 1	 19.889	 5.0	 0.0	 0.0	 1	    1.10023	  -14.25761	 110.0	 1	    1.12000	    0.95000;
	402	 1	 30.561	 5.0	 0.0	 0.0	 1	    1.08933	  -13.78899	 110.0	 1	    1.12000	    0.95000;
	403	 1	 6.791	 1.2	 0.0	 0.0	 1	    1.09423	   -4.02977	 110.0	 1	    1.12000	    0.95000;
	404	 1	 3.881	 1.0	 0.0	 0.0	 1	    1.05773	   -1.99092	 110.0	 1	    1.12000	    0.95000;
	405	 1	 7.276	 1.5	 0.0	 0.0	 1	    1.08581	  -20.69180	 110.0	 1	    1.12000	    0.95000;
	406	 1	 6.791	 1.0	 0.0	 0.0	 1	    1.09325	   -3.94675	 110.0	 1	    1.12000	    0.95000;
	407	 1	 7.665	 0.8	 0.0	 0.0	 1	    1.08314	  -15.85248	 110.0	 1	    1.12000	    0.95000;
	408	 1	 8.732	 1.0	 0.0	 0.0	 1	    1.07174	  -12.35058	 110.0	 1	    1.12000	    0.95000;
	409	 1	 3.396	 0.301	 0.0	 0.0	 1	    1.08240	  -16.16533	 110.0	 1	    1.12000	    0.95000;
	410	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08676	  -16.04883	 110.0	 1	    1.12000	    0.95000;
	411	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08264	  -15.81374	 110.0	 1	    1.12000	    0.95000;
	412	 1	 21.345	 7.0	 0.0	 0.0	 1	    1.05838	   -1.85999	 110.0	 1	    1.12000	    0.95000;
	413	 1	 6.306	 1.8	 0.0	 0.0	 1	    1.07148	  -16.97694	 110.0	 1	    1.12000	    0.95000;
	414	 1	 3.104	 0.5	 0.0	 0.0	 1	    1.08361	  -15.80747	 110.0	 1	    1.12000	    0.95000;
	415	 1	 12.709	 1.1	 0.0	 0.0	 1	    1.07475	  -16.65436	 110.0	 1	    1.12000	    0.95000;
	416	 1	 2.425	 0.5	 0.0	 0.0	 1	    1.10846	   -7.46385	 110.0	 1	    1.12000	    0.95000;
	417	 1	 7.276	 1.0	 0.0	 0.0	 1	    1.08979	  -14.39892	 110.0	 1	    1.12000	    0.95000;
	418	 1	 11.642	 3.6	 0.0	 0.0	 1	    1.08086	  -14.93669	 110.0	 1	    1.12000	    0.95000;
	419	 1	 12.613	 3.9	 0.0	 0.0	 1	    1.08081	  -14.94361	 110.0	 1	    1.12000	    0.95000;
	420	 1	 6.015	 3.0	 0.0	 0.0	 1	    1.08008	  -16.03553	 110.0	 1	    1.12000	    0.95000;
	421	 2	 9.799	 2.0	 0.0	 0.0	 1	    1.08371	  -15.69109	 110.0	 1	    1.12000	    0.95000;
	422	 1	 7.179	 0.4	 0.0	 0.0	 1	    1.08276	  -18.46941	 110.0	 1	    1.12000	    0.95000;
	423	 1	 6.889	 0.6	 0.0	 0.0	 1	    1.07507	  -16.24251	 110.0	 1	    1.12000	    0.95000;
	424	 1	 13.582	 2.8	 0.0	 0.0	 1	    1.06660	  -16.13175	 110.0	 1	    1.12000	    0.95000;
	425	 1	 9.702	 2.0	 0.0	 0.0	 1	    1.08636	  -15.42005	 110.0	 1	    1.12000	    0.95000;
	426	 2	 5.433	 2.0	 0.0	 0.0	 1	    1.10729	   -5.85145	 110.0	 1	    1.12000	    0.95000;
	427	 1	 5.433	 2.0	 0.0	 0.0	 1	    1.10728	   -5.85352	 110.0	 1	    1.12000	    0.95000;
	428	 1	 6.306	 0.8	 0.0	 0.0	 1	    1.06147	   -1.35067	 110.0	 1	    1.12000	    0.95000;
	429	 1	 4.269	 0.4	 0.0	 0.0	 1	    1.08301	  -15.98844	 110.0	 1	    1.12000	    0.95000;
	430	 1	 6.306	 0.699	 0.0	 0.0	 1	    1.09026	   -8.67131	 110.0	 1	    1.12000	    0.95000;
	431	 2	 6.598	 0.8	 0.0	 0.0	 1	    1.08714	  -17.80336	 110.0	 1	    1.12000	    0.95000;
	432	 1	 4.269	 1.6	 0.0	 0.0	 1	    1.10674	   -7.05245	 110.0	 1	    1.12000	    0.95000;
	433	 1	 3.881	 1.1	 0.0	 0.0	 1	    1.05806	  -16.78419	 110.0	 1	    1.12000	    0.95000;
	434	 1	 6.791	 2.0	 0.0	 0.0	 1	    1.07368	  -17.75304	 110.0	 1	    1.12000	    0.95000;
	435	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09165	   -7.31594	 110.0	 1	    1.12000	    0.95000;
	436	 1	 15.524	 6.0	 0.0	 0.0	 1	    1.06019	   -1.44032	 110.0	 1	    1.12000	    0.95000;
	437	 1	 7.277	 0.5	 0.0	 0.0	 1	    1.06446	  -23.70676	 110.0	 1	    1.12000	    0.95000;
	438	 1	 1.455	 0.4	 0.0	 0.0	 1	    1.07765	    0.58264	 110.0	 1	    1.12000	    0.95000;
	439	 1	 1.941	 0.6	 0.0	 0.0	 1	    1.07754	    0.56649	 110.0	 1	    1.12000	    0.95000;
	440	 2	 2.911	 0.8	 0.0	 0.0	 1	    1.06103	   -1.38652	 110.0	 1	    1.12000	    0.95000;
	441	 1	 2.425	 0.6	 0.0	 0.0	 1	    1.05077	   -3.04326	 110.0	 1	    1.12000	    0.95000;
	442	 1	 6.791	 2.77	 0.0	 0.0	 1	    1.10560	   -6.97219	 110.0	 1	    1.12000	    0.95000;
	443	 1	 11.642	 4.36	 0.0	 0.0	 1	    1.10391	   -7.54156	 110.0	 1	    1.12000	    0.95000;
	444	 1	 3.881	 0.5	 0.0	 0.0	 1	    1.11138	   -5.42303	 110.0	 1	    1.12000	    0.95000;
	445	 1	 2.426	 0.401	 0.0	 0.0	 1	    1.08466	   -9.38245	 110.0	 1	    1.12000	    0.95000;
	446	 1	 5.336	 1.5	 0.0	 0.0	 1	    1.10432	   -7.19728	 110.0	 1	    1.12000	    0.95000;
	447	 2	 9.141	 0.5	 0.0	 0.0	 1	    1.08185	  -14.24815	 110.0	 1	    1.12000	    0.95000;
	448	 1	 4.268	 0.5	 0.0	 0.0	 1	    1.08297	  -13.81530	 110.0	 1	    1.12000	    0.95000;
	449	 2	 10.769	 2.6	 0.0	 0.0	 1	    1.08447	  -13.34433	 110.0	 1	    1.12000	    0.95000;
	450	 1	 7.276	 0.5	 0.0	 0.0	 1	    1.06012	  -24.05953	 110.0	 1	    1.12000	    0.95000;
	451	 1	 3.008	 1.0	 0.0	 0.0	 1	    1.07466	  -16.66748	 110.0	 1	    1.12000	    0.95000;
	452	 1	 14.553	 3.5	 0.0	 0.0	 1	    1.08975	  -14.06428	 110.0	 1	    1.12000	    0.95000;
	453	 1	 0.97	 0.1	 0.0	 0.0	 1	    1.11777	   -4.49290	 110.0	 1	    1.12000	    0.95000;
	454	 1	 11.157	 0.8	 0.0	 0.0	 1	    1.09908	   -7.65567	 110.0	 1	    1.12000	    0.95000;
	455	 1	 6.791	 1.0	 0.0	 0.0	 1	    1.07515	  -17.33602	 110.0	 1	    1.12000	    0.95000;
	456	 1	 15.523	 5.0	 0.0	 0.0	 1	    1.08269	  -14.53546	 110.0	 1	    1.12000	    0.95000;
	457	 1	 3.008	 0.3	 0.0	 0.0	 1	    1.07941	  -17.10212	 110.0	 1	    1.12000	    0.95000;
	458	 1	 3.591	 0.8	 0.0	 0.0	 1	    1.09961	   -9.52158	 110.0	 1	    1.12000	    0.95000;
	459	 1	 11.642	 0.5	 0.0	 0.0	 1	    1.08419	  -15.26929	 110.0	 1	    1.12000	    0.95000;
	460	 1	 6.791	 3.0	 0.0	 0.0	 1	    1.08347	   -9.60611	 110.0	 1	    1.12000	    0.95000;
	461	 1	 10.672	 1.1	 0.0	 0.0	 1	    1.08396	  -16.36239	 110.0	 1	    1.12000	    0.95000;
	462	 1	 7.275	 0.9	 0.0	 0.0	 1	    1.08402	  -16.34189	 110.0	 1	    1.12000	    0.95000;
	463	 2	 9.799	 2.8	 0.0	 0.0	 1	    1.07889	  -15.46973	 110.0	 1	    1.12000	    0.95000;
	464	 1	 11.642	 1.4	 0.0	 0.0	 1	    1.09822	   -7.29252	 110.0	 1	    1.12000	    0.95000;
	465	 1	 4.851	 0.6	 0.0	 0.0	 1	    1.07763	  -18.16243	 110.0	 1	    1.12000	    0.95000;
	466	 1	 8.344	 3.12	 0.0	 0.0	 1	    1.11122	   -6.66429	 110.0	 1	    1.12000	    0.95000;
	467	 1	 3.396	 1.5	 0.0	 0.0	 1	    1.08554	  -10.80065	 110.0	 1	    1.12000	    0.95000;
	468	 1	 4.463	 1.67	 0.0	 0.0	 1	    1.10120	   -7.77681	 110.0	 1	    1.12000	    0.95000;
	469	 1	 1.455	 0.3	 0.0	 0.0	 1	    1.08125	  -15.76868	 110.0	 1	    1.12000	    0.95000;
	470	 1	 2.425	 0.4	 0.0	 0.0	 1	    1.05550	   -2.34933	 110.0	 1	    1.12000	    0.95000;
	471	 1	 13.583	 2.0	 0.0	 0.0	 1	    1.06628	  -23.65399	 110.0	 1	    1.12000	    0.95000;
	472	 1	 0.97	 0.5	 0.0	 0.0	 1	    1.07376	  -14.29071	 110.0	 1	    1.12000	    0.95000;
	473	 1	 0.97	 0.0	 0.0	 0.0	 1	    1.07647	  -15.03097	 110.0	 1	    1.12000	    0.95000;
	474	 1	 6.791	 1.0	 0.0	 0.0	 1	    1.08984	  -21.37098	 110.0	 1	    1.12000	    0.95000;
	475	 1	 2.425	 0.5	 0.0	 0.0	 1	    1.08425	  -16.47596	 110.0	 1	    1.12000	    0.95000;
	476	 1	 1.455	 0.3	 0.0	 0.0	 1	    1.06840	  -11.64435	 110.0	 1	    1.12000	    0.95000;
	477	 1	 13.098	 4.5	 0.0	 0.0	 1	    1.08739	  -15.32482	 110.0	 1	    1.12000	    0.95000;
	478	 1	 11.836	 4.43	 0.0	 0.0	 1	    1.10930	   -7.11801	 110.0	 1	    1.12000	    0.95000;
	479	 1	 7.275	 1.7	 0.0	 0.0	 1	    1.08130	  -16.59858	 110.0	 1	    1.12000	    0.95000;
	480	 1	 2.134	 0.3	 0.0	 0.0	 1	    1.06026	  -23.82146	 110.0	 1	    1.12000	    0.95000;
	481	 1	 6.791	 1.8	 0.0	 0.0	 1	    1.05026	  -17.10484	 110.0	 1	    1.12000	    0.95000;
	482	 2	 4.366	 0.2	 0.0	 0.0	 1	    1.05178	   -2.96228	 110.0	 1	    1.12000	    0.95000;
	483	 1	 3.396	 0.5	 0.0	 0.0	 1	    1.07932	   -7.43244	 110.0	 1	    1.12000	    0.95000;
	484	 1	 6.791	 1.0	 0.0	 0.0	 1	    1.05012	   -3.10670	 110.0	 1	    1.12000	    0.95000;
	485	 1	 6.791	 1.0	 0.0	 0.0	 1	    1.07844	   -7.51243	 110.0	 1	    1.12000	    0.95000;
	486	 1	 5.142	 1.1	 0.0	 0.0	 1	    1.12000	   -4.08857	 110.0	 1	    1.12000	    0.95000;
	487	 1	 0.582	 0.2	 0.0	 0.0	 1	    1.11655	   -4.14867	 110.0	 1	    1.12000	    0.95000;
	488	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07879	   -7.48369	 110.0	 1	    1.12000	    0.95000;
	489	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07877	   -7.48642	 110.0	 1	    1.12000	    0.95000;
	490	 2	 1.94	 0.6	 0.0	 0.0	 1	    1.09341	  -14.12880	 110.0	 1	    1.12000	    0.95000;
	491	 1	 7.276	 3.8	 0.0	 0.0	 1	    1.09293	  -14.18738	 110.0	 1	    1.12000	    0.95000;
	492	 1	 5.821	 0.5	 0.0	 0.0	 1	    1.11773	  -13.50653	 110.0	 1	    1.12000	    0.95000;
	493	 1	 12.613	 3.9	 0.0	 0.0	 1	    1.08477	  -14.63792	 110.0	 1	    1.12000	    0.95000;
	494	 1	 12.613	 3.9	 0.0	 0.0	 1	    1.08492	  -14.62193	 110.0	 1	    1.12000	    0.95000;
	495	 1	 9.217	 2.85	 0.0	 0.0	 1	    1.09334	  -14.33173	 110.0	 1	    1.12000	    0.95000;
	496	 1	 16.494	 4.25	 0.0	 0.0	 1	    1.08457	  -14.80701	 110.0	 1	    1.12000	    0.95000;
	497	 1	 1.94	 0.5	 0.0	 0.0	 1	    1.07486	  -16.74381	 110.0	 1	    1.12000	    0.95000;
	498	 1	 5.821	 1.6	 0.0	 0.0	 1	    1.07539	  -17.30886	 110.0	 1	    1.12000	    0.95000;
	499	 1	 5.53	 0.5	 0.0	 0.0	 1	    1.07887	  -16.27889	 110.0	 1	    1.12000	    0.95000;
	500	 1	 11.642	 3.6	 0.0	 0.0	 1	    1.08162	  -14.72688	 110.0	 1	    1.12000	    0.95000;
	501	 1	 13.582	 4.2	 0.0	 0.0	 1	    1.09021	  -14.17339	 110.0	 1	    1.12000	    0.95000;
	502	 1	 11.642	 3.6	 0.0	 0.0	 1	    1.08677	  -14.63166	 110.0	 1	    1.12000	    0.95000;
	503	 1	 12.613	 3.9	 0.0	 0.0	 1	    1.08153	  -14.85676	 110.0	 1	    1.12000	    0.95000;
	504	 1	 11.642	 3.0	 0.0	 0.0	 1	    1.09185	  -14.04695	 110.0	 1	    1.12000	    0.95000;
	505	 1	 4.366	 1.0	 0.0	 0.0	 1	    1.05856	  -24.80198	 110.0	 1	    1.12000	    0.95000;
	506	 1	 24.255	 7.5	 0.0	 0.0	 1	    1.08979	  -14.35878	 110.0	 1	    1.12000	    0.95000;
	507	 1	 53.361	 16.5	 0.0	 0.0	 1	    1.08980	  -14.30447	 110.0	 1	    1.12000	    0.95000;
	508	 1	 0.776	 0.2	 0.0	 0.0	 1	    1.11087	   -4.87031	 110.0	 1	    1.12000	    0.95000;
	509	 1	 1.454	 0.3	 0.0	 0.0	 1	    1.11082	   -4.88447	 110.0	 1	    1.12000	    0.95000;
	510	 1	 15.038	 6.14	 0.0	 0.0	 1	    1.11273	   -6.67580	 110.0	 1	    1.12000	    0.95000;
	511	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10940	   -6.06274	 110.0	 1	    1.12000	    0.95000;
	512	 1	 1.94	 0.5	 0.0	 0.0	 1	    1.07486	  -16.79396	 110.0	 1	    1.12000	    0.95000;
	513	 1	 2.425	 0.5	 0.0	 0.0	 1	    1.10073	  -15.43998	 110.0	 1	    1.12000	    0.95000;
	514	 1	 7.762	 2.0	 0.0	 0.0	 1	    1.09032	  -14.32753	 110.0	 1	    1.12000	    0.95000;
	515	 1	 6.791	 1.75	 0.0	 0.0	 1	    1.09036	  -14.32140	 110.0	 1	    1.12000	    0.95000;
	516	 1	 5.822	 1.8	 0.0	 0.0	 1	    1.08278	  -14.98756	 110.0	 1	    1.12000	    0.95000;
	517	 1	 5.822	 1.8	 0.0	 0.0	 1	    1.07671	  -15.20407	 110.0	 1	    1.12000	    0.95000;
	518	 1	 14.553	 3.75	 0.0	 0.0	 1	    1.09238	  -14.14221	 110.0	 1	    1.12000	    0.95000;
	519	 1	 8.053	 2.08	 0.0	 0.0	 1	    1.09000	  -14.35567	 110.0	 1	    1.12000	    0.95000;
	520	 1	 8.052	 2.08	 0.0	 0.0	 1	    1.09244	  -14.24344	 110.0	 1	    1.12000	    0.95000;
	521	 1	 10.964	 1.5	 0.0	 0.0	 1	    1.05922	  -16.71651	 110.0	 1	    1.12000	    0.95000;
	522	 2	 14.553	 1.2	 0.0	 0.0	 1	    1.10287	   -5.81346	 110.0	 1	    1.12000	    0.95000;
	523	 1	 29.591	 7.63	 0.0	 0.0	 1	    1.09303	  -14.49156	 110.0	 1	    1.12000	    0.95000;
	524	 1	 12.127	 3.13	 0.0	 0.0	 1	    1.09382	  -13.67823	 110.0	 1	    1.12000	    0.95000;
	525	 1	 30.076	 9.3	 0.0	 0.0	 1	    1.09468	  -14.10614	 110.0	 1	    1.12000	    0.95000;
	526	 1	 9.702	 3.0	 0.0	 0.0	 1	    1.08471	  -14.86089	 110.0	 1	    1.12000	    0.95000;
	527	 1	 6.015	 1.0	 0.0	 0.0	 1	    1.05744	  -16.81083	 110.0	 1	    1.12000	    0.95000;
	528	 1	 4.851	 1.25	 0.0	 0.0	 1	    1.09299	  -14.49680	 110.0	 1	    1.12000	    0.95000;
	529	 1	 4.851	 1.25	 0.0	 0.0	 1	    1.08078	  -14.94897	 110.0	 1	    1.12000	    0.95000;
	530	 1	 26.195	 8.1	 0.0	 0.0	 1	    1.09651	  -13.99737	 110.0	 1	    1.12000	    0.95000;
	531	 1	 5.821	 1.8	 0.0	 0.0	 1	    1.09470	  -14.07372	 110.0	 1	    1.12000	    0.95000;
	532	 1	 20.374	 6.301	 0.0	 0.0	 1	    1.09513	  -14.01308	 110.0	 1	    1.12000	    0.95000;
	533	 2	 2.911	 0.2	 0.0	 0.0	 1	    1.08486	  -16.40581	 110.0	 1	    1.12000	    0.95000;
	534	 2	 74.701	 19.8	 0.0	 0.0	 1	    1.10326	  -13.54474	 110.0	 1	    1.12000	    0.95000;
	535	 2	 44.221	 15.6	 0.0	 0.0	 1	    1.10221	  -13.28668	 110.0	 1	    1.12000	    0.95000;
	536	 1	 5.821	 1.8	 0.0	 0.0	 1	    1.10181	  -13.31216	 110.0	 1	    1.12000	    0.95000;
	537	 1	 8.732	 2.7	 0.0	 0.0	 1	    1.10266	  -13.58283	 110.0	 1	    1.12000	    0.95000;
	538	 1	 14.553	 3.75	 0.0	 0.0	 1	    1.08699	  -14.61696	 110.0	 1	    1.12000	    0.95000;
	539	 1	 14.553	 3.75	 0.0	 0.0	 1	    1.09316	  -14.38161	 110.0	 1	    1.12000	    0.95000;
	540	 1	 15.524	 4.0	 0.0	 0.0	 1	    1.09318	  -14.40069	 110.0	 1	    1.12000	    0.95000;
	541	 1	 19.404	 5.0	 0.0	 0.0	 1	    1.09909	  -13.82562	 110.0	 1	    1.12000	    0.95000;
	542	 1	 34.927	 10.8	 0.0	 0.0	 1	    1.07723	  -15.07764	 110.0	 1	    1.12000	    0.95000;
	543	 1	 22.315	 6.9	 0.0	 0.0	 1	    1.09328	  -14.46152	 110.0	 1	    1.12000	    0.95000;
	544	 1	 14.553	 4.5	 0.0	 0.0	 1	    1.08155	  -14.76013	 110.0	 1	    1.12000	    0.95000;
	545	 1	 10.672	 3.3	 0.0	 0.0	 1	    1.09233	  -14.23330	 110.0	 1	    1.12000	    0.95000;
	546	 1	 10.672	 3.3	 0.0	 0.0	 1	    1.09669	  -14.55351	 110.0	 1	    1.12000	    0.95000;
	547	 1	 21.344	 5.5	 0.0	 0.0	 1	    1.09904	  -13.84727	 110.0	 1	    1.12000	    0.95000;
	548	 1	 11.642	 3.6	 0.0	 0.0	 1	    1.09155	  -14.28020	 110.0	 1	    1.12000	    0.95000;
	549	 2	 31.046	 9.6	 0.0	 0.0	 1	    1.08272	  -14.99644	 110.0	 1	    1.12000	    0.95000;
	550	 1	 4.851	 1.5	 0.0	 0.0	 1	    1.08198	  -14.72077	 110.0	 1	    1.12000	    0.95000;
	551	 1	 12.612	 3.5	 0.0	 0.0	 1	    1.07080	  -16.03346	 110.0	 1	    1.12000	    0.95000;
	552	 1	 4.366	 1.0	 0.0	 0.0	 1	    1.07638	  -23.13117	 110.0	 1	    1.12000	    0.95000;
	553	 1	 11.643	 2.0	 0.0	 0.0	 1	    1.09335	  -16.14598	 110.0	 1	    1.12000	    0.95000;
	554	 1	 4.851	 0.8	 0.0	 0.0	 1	    1.07017	  -16.07653	 110.0	 1	    1.12000	    0.95000;
	555	 1	 0.97	 0.5	 0.0	 0.0	 1	    1.08031	  -17.33441	 110.0	 1	    1.12000	    0.95000;
	556	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04410	  -17.27463	 110.0	 1	    1.12000	    0.95000;
	557	 2	 42.489	 16.6	 0.0	 0.0	 1	    1.08747	  -14.56978	 110.0	 1	    1.12000	    0.95000;
	558	 2	 35.524	 12.8	 0.0	 0.0	 1	    1.08181	  -14.71229	 110.0	 1	    1.12000	    0.95000;
	559	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07974	  -17.05090	 110.0	 1	    1.12000	    0.95000;
	560	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09487	  -14.08362	 110.0	 1	    1.12000	    0.95000;
	561	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07100	  -15.73090	 110.0	 1	    1.12000	    0.95000;
	562	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10465	   -7.34787	 110.0	 1	    1.12000	    0.95000;
	563	 1	 9.702	 1.0	 0.0	 0.0	 1	    1.09654	  -14.02792	 110.0	 1	    1.12000	    0.95000;
	564	 1	 6.792	 1.2	 0.0	 0.0	 1	    1.08234	  -15.03393	 110.0	 1	    1.12000	    0.95000;
	565	 1	 3.688	 0.2	 0.0	 0.0	 1	    1.07089	  -15.74820	 110.0	 1	    1.12000	    0.95000;
	566	 1	 3.396	 0.5	 0.0	 0.0	 1	    1.08452	  -14.77125	 110.0	 1	    1.12000	    0.95000;
	567	 1	 9.217	 1.5	 0.0	 0.0	 1	    1.09178	  -16.28071	 110.0	 1	    1.12000	    0.95000;
	568	 1	 3.202	 0.8	 0.0	 0.0	 1	    1.09990	   -6.57976	 110.0	 1	    1.12000	    0.95000;
	569	 2	 9.702	 3.0	 0.0	 0.0	 1	    1.10375	   -6.98596	 110.0	 1	    1.12000	    0.95000;
	570	 1	 9.033	 4.25	 0.0	 0.0	 1	    1.10679	   -7.32088	 110.0	 1	    1.12000	    0.95000;
	571	 1	 3.871	 1.82	 0.0	 0.0	 1	    1.10697	   -7.32200	 110.0	 1	    1.12000	    0.95000;
	572	 1	 4.851	 0.7	 0.0	 0.0	 1	    1.10108	   -7.16659	 110.0	 1	    1.12000	    0.95000;
	573	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10781	   -5.86186	 110.0	 1	    1.12000	    0.95000;
	574	 1	 5.336	 1.2	 0.0	 0.0	 1	    1.08154	   -3.37989	 110.0	 1	    1.12000	    0.95000;
	575	 1	 2.911	 0.9	 0.0	 0.0	 1	    1.09273	  -14.21871	 110.0	 1	    1.12000	    0.95000;
	576	 1	 0.194	 0.06	 0.0	 0.0	 1	    1.09014	  -14.33027	 110.0	 1	    1.12000	    0.95000;
	577	 1	 5.336	 2.0	 0.0	 0.0	 1	    1.08709	   -9.04086	 110.0	 1	    1.12000	    0.95000;
	578	 1	 5.142	 0.6	 0.0	 0.0	 1	    1.06672	  -20.98841	 110.0	 1	    1.12000	    0.95000;
	579	 1	 4.851	 1.82	 0.0	 0.0	 1	    1.10634	   -7.32353	 110.0	 1	    1.12000	    0.95000;
	580	 1	 2.134	 0.5	 0.0	 0.0	 1	    1.07832	  -16.15479	 110.0	 1	    1.12000	    0.95000;
	581	 2	 5.627	 0.7	 0.0	 0.0	 1	    1.07775	  -17.26369	 110.0	 1	    1.12000	    0.95000;
	582	 1	 10.187	 1.6	 0.0	 0.0	 1	    1.07844	  -16.82273	 110.0	 1	    1.12000	    0.95000;
	583	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09565	  -10.40765	 110.0	 2	    1.12000	    0.95000;
	584	 1	 5.079	 0.75	 0.0	 0.0	 1	    1.09566	  -10.41158	 110.0	 2	    1.12000	    0.95000;
	585	 1	 1.652	 0.2	 0.0	 0.0	 1	    1.07511	  -12.20474	 110.0	 2	    1.12000	    0.95000;
	586	 1	 5.21	 0.5	 0.0	 0.0	 1	    1.08783	  -11.73751	 110.0	 2	    1.12000	    0.95000;
	587	 1	 5.178	 0.0	 0.0	 0.0	 1	    1.02985	  -13.88551	 110.0	 2	    1.12000	    0.95000;
	588	 1	 3.636	 0.1	 0.0	 0.0	 1	    1.08550	  -11.32531	 110.0	 2	    1.12000	    0.95000;
	589	 1	 12.338	 0.9	 0.0	 0.0	 1	    1.05727	  -11.88517	 110.0	 2	    1.12000	    0.95000;
	590	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05723	  -11.88499	 110.0	 2	    1.12000	    0.95000;
	591	 1	 14.43	 3.1	 0.0	 0.0	 1	    1.08706	  -11.93596	 110.0	 2	    1.12000	    0.95000;
	592	 1	 4.958	 1.0	 0.0	 0.0	 1	    1.08065	   -9.89519	 110.0	 2	    1.12000	    0.95000;
	593	 1	 2.754	 1.0	 0.0	 0.0	 1	    1.04573	  -13.47734	 110.0	 2	    1.12000	    0.95000;
	594	 2	 10.355	 2.7	 0.0	 0.0	 1	    1.07270	  -12.08114	 110.0	 2	    1.12000	    0.95000;
	595	 1	 3.304	 0.5	 0.0	 0.0	 1	    1.07128	  -12.11644	 110.0	 2	    1.12000	    0.95000;
	596	 1	 4.958	 0.5	 0.0	 0.0	 1	    1.07206	  -11.84531	 110.0	 2	    1.12000	    0.95000;
	597	 1	 7.05	 0.0	 0.0	 0.0	 1	    1.09420	  -11.65261	 110.0	 2	    1.12000	    0.95000;
	598	 1	 9.032	 0.0	 0.0	 0.0	 1	    1.09317	  -11.77601	 110.0	 2	    1.12000	    0.95000;
	599	 1	 1.873	 0.0	 0.0	 0.0	 1	    1.03682	  -14.67663	 110.0	 2	    1.12000	    0.95000;
	600	 1	 2.534	 0.0	 0.0	 0.0	 1	    1.07414	  -12.13475	 110.0	 2	    1.12000	    0.95000;
	601	 2	 20.708	 4.8	 0.0	 0.0	 1	    1.07492	  -12.02912	 110.0	 2	    1.12000	    0.95000;
	602	 1	 11.015	 0.5	 0.0	 0.0	 1	    1.06675	  -11.78992	 110.0	 2	    1.12000	    0.95000;
	603	 1	 2.754	 0.0	 0.0	 0.0	 1	    1.06704	  -11.67439	 110.0	 2	    1.12000	    0.95000;
	604	 1	 4.351	 0.6	 0.0	 0.0	 1	    1.08552	  -11.25260	 110.0	 2	    1.12000	    0.95000;
	605	 1	 5.287	 1.4	 0.0	 0.0	 1	    1.02851	  -13.77821	 110.0	 2	    1.12000	    0.95000;
	606	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08180	  -12.41845	 110.0	 2	    1.12000	    0.95000;
	607	 1	 25.403	 5.0	 0.0	 0.0	 1	    1.07585	  -12.80357	 110.0	 2	    1.12000	    0.95000;
	608	 1	 7.379	 0.0	 0.0	 0.0	 1	    1.08082	  -12.54851	 110.0	 2	    1.12000	    0.95000;
	609	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07469	  -11.11003	 110.0	 2	    1.12000	    0.95000;
	610	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07168	  -11.07384	 110.0	 2	    1.12000	    0.95000;
	611	 1	 6.609	 0.1	 0.0	 0.0	 1	    1.08089	  -12.55006	 110.0	 2	    1.12000	    0.95000;
	612	 1	 4.958	 0.0	 0.0	 0.0	 1	    1.08010	  -11.26863	 110.0	 2	    1.12000	    0.95000;
	613	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08175	  -12.41719	 110.0	 2	    1.12000	    0.95000;
	614	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08172	  -12.43058	 110.0	 2	    1.12000	    0.95000;
	615	 1	 5.508	 0.0	 0.0	 0.0	 1	    1.06863	  -11.66311	 110.0	 2	    1.12000	    0.95000;
	616	 1	 8.481	 0.9	 0.0	 0.0	 1	    1.08044	  -12.59569	 110.0	 2	    1.12000	    0.95000;
	617	 1	 8.635	 0.2	 0.0	 0.0	 1	    1.07276	  -11.61306	 110.0	 2	    1.12000	    0.95000;
	618	 1	 2.203	 0.5	 0.0	 0.0	 1	    1.08100	   -9.85532	 110.0	 2	    1.12000	    0.95000;
	619	 1	 2.203	 0.0	 0.0	 0.0	 1	    1.07415	  -10.66848	 110.0	 2	    1.12000	    0.95000;
	620	 1	 4.185	 1.0	 0.0	 0.0	 1	    1.04676	  -12.98654	 110.0	 2	    1.12000	    0.95000;
	621	 1	 2.203	 0.5	 0.0	 0.0	 1	    1.06716	  -11.81288	 110.0	 2	    1.12000	    0.95000;
	622	 2	 0.0	 -0.002	 0.0	 0.0	 1	    1.07552	   -9.69123	 110.0	 2	    1.12000	    0.95000;
	623	 1	 4.076	 0.9	 0.0	 0.0	 1	    1.06727	  -12.33154	 110.0	 2	    1.12000	    0.95000;
	624	 1	 19.825	 5.5	 0.0	 0.0	 1	    1.07823	  -12.75292	 110.0	 2	    1.12000	    0.95000;
	625	 1	 2.754	 0.5	 0.0	 0.0	 1	    1.06948	  -10.72034	 110.0	 2	    1.12000	    0.95000;
	626	 2	 7.115	 1.8	 0.0	 0.0	 1	    1.09648	  -11.03733	 110.0	 2	    1.12000	    0.95000;
	627	 1	 11.015	 2.8	 0.0	 0.0	 1	    1.06560	  -12.32821	 110.0	 2	    1.12000	    0.95000;
	628	 1	 10.575	 10.1	 0.0	 0.0	 1	    1.07083	  -10.43248	 110.0	 2	    1.12000	    0.95000;
	629	 1	 8.923	 1.0	 0.0	 0.0	 1	    1.03663	  -13.75084	 110.0	 2	    1.12000	    0.95000;
	630	 2	 8.214	 3.4	 0.0	 0.0	 1	    1.07448	  -12.19181	 110.0	 2	    1.12000	    0.95000;
	631	 2	 12.724	 4.2	 0.0	 0.0	 1	    1.07481	  -12.17441	 110.0	 2	    1.12000	    0.95000;
	632	 1	 11.015	 2.0	 0.0	 0.0	 1	    1.06648	  -12.23502	 110.0	 2	    1.12000	    0.95000;
	633	 1	 0.22	 0.0	 0.0	 0.0	 1	    1.05150	  -12.52030	 110.0	 2	    1.12000	    0.95000;
	634	 1	 7.05	 1.2	 0.0	 0.0	 1	    1.09463	  -11.66403	 110.0	 2	    1.12000	    0.95000;
	635	 1	 2.203	 0.0	 0.0	 0.0	 1	    1.02800	  -13.58935	 110.0	 2	    1.12000	    0.95000;
	636	 1	 5.508	 1.0	 0.0	 0.0	 1	    1.07775	  -11.80402	 110.0	 2	    1.12000	    0.95000;
	637	 1	 7.82	 2.4	 0.0	 0.0	 1	    1.06734	  -12.35332	 110.0	 2	    1.12000	    0.95000;
	638	 1	 7.159	 0.5	 0.0	 0.0	 1	    1.04839	  -13.88835	 110.0	 2	    1.12000	    0.95000;
	639	 1	 2.203	 0.0	 0.0	 0.0	 1	    1.07253	  -10.56424	 110.0	 2	    1.12000	    0.95000;
	640	 1	 10.464	 0.0	 0.0	 0.0	 1	    1.07194	  -10.73993	 110.0	 2	    1.12000	    0.95000;
	641	 1	 6.057	 1.0	 0.0	 0.0	 1	    1.07669	  -10.72971	 110.0	 2	    1.12000	    0.95000;
	642	 1	 1.763	 0.2	 0.0	 0.0	 1	    1.09717	  -11.07812	 110.0	 2	    1.12000	    0.95000;
	643	 1	 2.975	 0.5	 0.0	 0.0	 1	    1.05209	  -13.35793	 110.0	 2	    1.12000	    0.95000;
	644	 1	 3.415	 0.1	 0.0	 0.0	 1	    1.08422	  -11.80672	 110.0	 2	    1.12000	    0.95000;
	645	 1	 2.093	 0.0	 0.0	 0.0	 1	    1.07480	  -11.27436	 110.0	 2	    1.12000	    0.95000;
	646	 1	 2.863	 0.4	 0.0	 0.0	 1	    1.07273	  -12.23602	 110.0	 2	    1.12000	    0.95000;
	647	 1	 2.203	 1.0	 0.0	 0.0	 1	    1.07062	  -11.44994	 110.0	 2	    1.12000	    0.95000;
	648	 1	 7.6	 0.7	 0.0	 0.0	 1	    1.06335	  -11.03043	 110.0	 2	    1.12000	    0.95000;
	649	 1	 3.735	 0.75	 0.0	 0.0	 1	    1.08798	  -11.91378	 110.0	 2	    1.12000	    0.95000;
	650	 1	 3.304	 0.5	 0.0	 0.0	 1	    1.06969	  -11.52528	 110.0	 2	    1.12000	    0.95000;
	651	 1	 11.015	 0.0	 0.0	 0.0	 1	    1.06981	  -11.52909	 110.0	 2	    1.12000	    0.95000;
	652	 1	 25.334	 4.0	 0.0	 0.0	 1	    1.06895	  -11.61574	 110.0	 2	    1.12000	    0.95000;
	653	 1	 6.057	 0.0	 0.0	 0.0	 1	    1.06939	  -11.61590	 110.0	 2	    1.12000	    0.95000;
	654	 1	 0.661	 0.2	 0.0	 0.0	 1	    1.04117	  -13.40861	 110.0	 2	    1.12000	    0.95000;
	655	 2	 1.763	 0.4	 0.0	 0.0	 1	    1.03868	  -13.65789	 110.0	 2	    1.12000	    0.95000;
	656	 1	 0.551	 0.0	 0.0	 0.0	 1	    1.06663	  -11.86400	 110.0	 2	    1.12000	    0.95000;
	657	 1	 3.525	 1.0	 0.0	 0.0	 1	    1.07956	  -11.12137	 110.0	 2	    1.12000	    0.95000;
	658	 1	 5.86	 0.9	 0.0	 0.0	 1	    1.07394	  -12.15479	 110.0	 2	    1.12000	    0.95000;
	659	 1	 2.754	 1.0	 0.0	 0.0	 1	    1.08111	  -11.84323	 110.0	 2	    1.12000	    0.95000;
	660	 2	 12.0	 0.0	 0.0	 0.0	 1	    1.08723	   -8.72442	 110.0	 2	    1.12000	    0.95000;
	661	 2	 12.016	 0.0	 0.0	 0.0	 1	    1.08688	   -8.73040	 110.0	 2	    1.12000	    0.95000;
	662	 1	 5.508	 0.0	 0.0	 0.0	 1	    1.06944	  -11.62642	 110.0	 2	    1.12000	    0.95000;
	663	 1	 20.928	 3.0	 0.0	 0.0	 1	    1.07032	  -11.44925	 110.0	 2	    1.12000	    0.95000;
	664	 1	 6.609	 1.0	 0.0	 0.0	 1	    1.03327	  -13.69640	 110.0	 2	    1.12000	    0.95000;
	665	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02819	  -13.53513	 110.0	 2	    1.12000	    0.95000;
	666	 1	 9.142	 0.7	 0.0	 0.0	 1	    1.03300	  -13.70089	 110.0	 2	    1.12000	    0.95000;
	667	 2	 9.362	 0.0	 0.0	 0.0	 1	    1.03382	  -13.68609	 110.0	 2	    1.12000	    0.95000;
	668	 1	 3.636	 0.0	 0.0	 0.0	 1	    1.02977	  -13.61234	 110.0	 2	    1.12000	    0.95000;
	669	 1	 4.958	 0.0	 0.0	 0.0	 1	    1.06961	  -11.37853	 110.0	 2	    1.12000	    0.95000;
	670	 1	 1.101	 0.0	 0.0	 0.0	 1	    1.06965	  -11.32321	 110.0	 2	    1.12000	    0.95000;
	671	 2	 19.497	 3.7	 0.0	 0.0	 1	    1.08072	  -12.34997	 110.0	 2	    1.12000	    0.95000;
	672	 1	 6.057	 0.0	 0.0	 0.0	 1	    1.06966	  -11.29830	 110.0	 2	    1.12000	    0.95000;
	673	 2	 6.609	 0.0	 0.0	 0.0	 1	    1.06863	  -11.57984	 110.0	 2	    1.12000	    0.95000;
	674	 1	 12.117	 1.0	 0.0	 0.0	 1	    1.06907	  -11.66757	 110.0	 2	    1.12000	    0.95000;
	675	 1	 14.87	 0.0	 0.0	 0.0	 1	    1.08374	   -9.51865	 110.0	 2	    1.12000	    0.95000;
	676	 1	 12.667	 3.0	 0.0	 0.0	 1	    1.04950	  -12.71427	 110.0	 2	    1.12000	    0.95000;
	677	 1	 5.949	 1.1	 0.0	 0.0	 1	    1.05388	  -13.77331	 110.0	 2	    1.12000	    0.95000;
	678	 1	 14.684	 2.94	 0.0	 0.0	 1	    1.09161	  -11.57344	 110.0	 2	    1.12000	    0.95000;
	679	 1	 7.225	 0.3	 0.0	 0.0	 1	    1.08953	  -11.71475	 110.0	 2	    1.12000	    0.95000;
	680	 1	 7.929	 0.6	 0.0	 0.0	 1	    1.09642	  -10.52445	 110.0	 2	    1.12000	    0.95000;
	681	 2	 13.223	 1.004	 0.0	 0.0	 1	    1.09883	   -9.93555	 110.0	 2	    1.12000	    0.95000;
	682	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09885	   -9.95358	 110.0	 2	    1.12000	    0.95000;
	683	 1	 10.575	 1.3	 0.0	 0.0	 1	    1.07022	  -10.09998	 110.0	 2	    1.12000	    0.95000;
	684	 1	 3.965	 0.4	 0.0	 0.0	 1	    1.03383	  -14.36402	 110.0	 2	    1.12000	    0.95000;
	685	 1	 2.754	 0.3	 0.0	 0.0	 1	    1.06988	  -10.14016	 110.0	 2	    1.12000	    0.95000;
	686	 1	 3.855	 0.0	 0.0	 0.0	 1	    1.09642	  -10.81325	 110.0	 2	    1.12000	    0.95000;
	687	 2	 16.523	 7.0	 0.0	 0.0	 1	    1.09631	  -10.81227	 110.0	 2	    1.12000	    0.95000;
	688	 1	 5.949	 0.7	 0.0	 0.0	 1	    1.09673	  -10.84796	 110.0	 2	    1.12000	    0.95000;
	689	 1	 11.467	 1.13	 0.0	 0.0	 1	    1.09641	  -11.02539	 110.0	 2	    1.12000	    0.95000;
	690	 1	 5.508	 1.0	 0.0	 0.0	 1	    1.08196	  -11.86612	 110.0	 2	    1.12000	    0.95000;
	691	 1	 4.958	 0.5	 0.0	 0.0	 1	    1.09306	  -12.18631	 110.0	 2	    1.12000	    0.95000;
	692	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09822	  -10.89894	 110.0	 2	    1.12000	    0.95000;
	693	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09804	  -10.91071	 110.0	 2	    1.12000	    0.95000;
	694	 1	 2.313	 0.4	 0.0	 0.0	 1	    1.09205	  -11.90389	 110.0	 2	    1.12000	    0.95000;
	695	 1	 13.218	 1.8	 0.0	 0.0	 1	    1.09545	  -11.07668	 110.0	 2	    1.12000	    0.95000;
	696	 1	 10.74	 1.29	 0.0	 0.0	 1	    1.09338	  -10.55193	 110.0	 2	    1.12000	    0.95000;
	697	 1	 14.65	 0.7	 0.0	 0.0	 1	    1.09499	  -10.95885	 110.0	 2	    1.12000	    0.95000;
	698	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09681	  -10.79671	 110.0	 2	    1.12000	    0.95000;
	699	 2	 14.716	 3.54	 0.0	 0.0	 1	    1.09312	  -10.56690	 110.0	 2	    1.12000	    0.95000;
	700	 1	 5.838	 0.5	 0.0	 0.0	 1	    1.09424	  -10.50128	 110.0	 2	    1.12000	    0.95000;
	701	 1	 7.82	 0.6	 0.0	 0.0	 1	    1.09640	  -10.80495	 110.0	 2	    1.12000	    0.95000;
	702	 2	 6.609	 1.0	 0.0	 0.0	 1	    1.07195	  -11.09230	 110.0	 2	    1.12000	    0.95000;
	703	 1	 6.609	 3.0	 0.0	 0.0	 1	    1.07271	  -11.07500	 110.0	 2	    1.12000	    0.95000;
	704	 1	 1.983	 0.0	 0.0	 0.0	 1	    1.08603	  -12.35521	 110.0	 2	    1.12000	    0.95000;
	705	 1	 11.015	 2.0	 0.0	 0.0	 1	    1.06842	  -11.15824	 110.0	 2	    1.12000	    0.95000;
	706	 1	 6.389	 0.6	 0.0	 0.0	 1	    1.08822	  -11.96240	 110.0	 2	    1.12000	    0.95000;
	707	 1	 2.093	 0.0	 0.0	 0.0	 1	    1.03795	  -14.73402	 110.0	 2	    1.12000	    0.95000;
	708	 1	 5.508	 2.0	 0.0	 0.0	 1	    1.08133	   -9.78538	 110.0	 2	    1.12000	    0.95000;
	709	 1	 1.101	 0.0	 0.0	 0.0	 1	    1.08158	  -11.89948	 110.0	 2	    1.12000	    0.95000;
	710	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08611	  -11.62324	 110.0	 2	    1.12000	    0.95000;
	711	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08618	  -11.61676	 110.0	 2	    1.12000	    0.95000;
	712	 2	 32.714	 6.0	 0.0	 0.0	 1	    1.07153	  -10.68734	 110.0	 2	    1.12000	    0.95000;
	713	 1	 24.232	 1.0	 0.0	 0.0	 1	    1.06879	  -11.70300	 110.0	 2	    1.12000	    0.95000;
	714	 1	 4.958	 1.0	 0.0	 0.0	 1	    1.07255	  -11.22794	 110.0	 2	    1.12000	    0.95000;
	715	 1	 14.87	 4.4	 0.0	 0.0	 1	    1.04686	  -14.05865	 110.0	 2	    1.12000	    0.95000;
	716	 1	 3.636	 0.3	 0.0	 0.0	 1	    1.07559	  -12.07037	 110.0	 2	    1.12000	    0.95000;
	717	 1	 4.297	 0.0	 0.0	 0.0	 1	    1.06814	  -11.12792	 110.0	 2	    1.12000	    0.95000;
	718	 2	 13.989	 1.7	 0.0	 0.0	 1	    1.04024	  -13.57442	 110.0	 2	    1.12000	    0.95000;
	719	 1	 4.185	 0.0	 0.0	 0.0	 1	    1.07750	  -11.74743	 110.0	 2	    1.12000	    0.95000;
	720	 1	 2.203	 1.0	 0.0	 0.0	 1	    1.08655	  -11.98553	 110.0	 2	    1.12000	    0.95000;
	721	 1	 4.958	 1.0	 0.0	 0.0	 1	    1.07515	  -12.11167	 110.0	 2	    1.12000	    0.95000;
	722	 2	 7.853	 1.2	 0.0	 0.0	 1	    1.07792	  -11.95776	 110.0	 2	    1.12000	    0.95000;
	723	 1	 0.22	 0.0	 0.0	 0.0	 1	    1.07583	  -11.46408	 110.0	 2	    1.12000	    0.95000;
	724	 1	 3.856	 0.5	 0.0	 0.0	 1	    1.06833	  -11.73254	 110.0	 2	    1.12000	    0.95000;
	725	 1	 4.185	 1.4	 0.0	 0.0	 1	    1.08281	  -11.39243	 110.0	 2	    1.12000	    0.95000;
	726	 1	 31.944	 7.0	 0.0	 0.0	 1	    1.08695	  -11.54088	 110.0	 2	    1.12000	    0.95000;
	727	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08676	  -11.53411	 110.0	 2	    1.12000	    0.95000;
	728	 1	 1.101	 0.5	 0.0	 0.0	 1	    1.07663	  -10.68294	 110.0	 2	    1.12000	    0.95000;
	729	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08934	  -11.45551	 110.0	 2	    1.12000	    0.95000;
	730	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08976	  -11.44625	 110.0	 2	    1.12000	    0.95000;
	731	 2	 10.464	 1.0	 0.0	 0.0	 1	    1.08298	  -11.78627	 110.0	 2	    1.12000	    0.95000;
	732	 1	 34.145	 5.0	 0.0	 0.0	 1	    1.08183	  -12.11021	 110.0	 2	    1.12000	    0.95000;
	733	 1	 5.398	 0.0	 0.0	 0.0	 1	    1.07531	  -12.16242	 110.0	 2	    1.12000	    0.95000;
	734	 1	 6.719	 0.0	 0.0	 0.0	 1	    1.09758	  -11.34013	 110.0	 2	    1.12000	    0.95000;
	735	 1	 4.407	 0.5	 0.0	 0.0	 1	    1.07210	  -11.88899	 110.0	 2	    1.12000	    0.95000;
	736	 2	 12.0	 0.0	 0.0	 0.0	 1	    1.07856	   -9.78228	 110.0	 2	    1.12000	    0.95000;
	737	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07864	   -9.79463	 110.0	 2	    1.12000	    0.95000;
	738	 1	 5.761	 1.0	 0.0	 0.0	 1	    1.06658	  -11.84821	 110.0	 2	    1.12000	    0.95000;
	739	 1	 3.856	 0.0	 0.0	 0.0	 1	    1.08189	  -10.14556	 110.0	 2	    1.12000	    0.95000;
	740	 2	 3.304	 0.5	 0.0	 0.0	 1	    1.08034	  -10.67673	 110.0	 2	    1.12000	    0.95000;
	741	 1	 3.746	 0.1	 0.0	 0.0	 1	    1.07354	  -12.15313	 110.0	 2	    1.12000	    0.95000;
	742	 1	 7.093	 0.7	 0.0	 0.0	 1	    1.07326	  -12.14804	 110.0	 2	    1.12000	    0.95000;
	743	 1	 0.551	 0.1	 0.0	 0.0	 1	    1.07973	  -11.83531	 110.0	 2	    1.12000	    0.95000;
	744	 1	 2.975	 0.1	 0.0	 0.0	 1	    1.08057	  -11.77232	 110.0	 2	    1.12000	    0.95000;
	745	 1	 1.983	 0.8	 0.0	 0.0	 1	    1.07670	  -12.11454	 110.0	 2	    1.12000	    0.95000;
	746	 1	 7.379	 2.0	 0.0	 0.0	 1	    1.03621	  -14.87355	 110.0	 2	    1.12000	    0.95000;
	747	 2	 16.853	 3.7	 0.0	 0.0	 1	    1.04274	  -13.66167	 110.0	 2	    1.12000	    0.95000;
	748	 1	 4.958	 0.5	 0.0	 0.0	 1	    1.07655	  -11.04905	 110.0	 2	    1.12000	    0.95000;
	749	 1	 1.101	 0.4	 0.0	 0.0	 1	    1.07393	  -10.96924	 110.0	 2	    1.12000	    0.95000;
	750	 1	 6.609	 0.2	 0.0	 0.0	 1	    1.03638	  -14.88819	 110.0	 2	    1.12000	    0.95000;
	751	 1	 11.015	 0.2	 0.0	 0.0	 1	    1.03807	  -14.71755	 110.0	 2	    1.12000	    0.95000;
	752	 1	 6.057	 0.3	 0.0	 0.0	 1	    1.03639	  -14.85210	 110.0	 2	    1.12000	    0.95000;
	753	 1	 17.624	 1.5	 0.0	 0.0	 1	    1.07697	  -11.60702	 110.0	 2	    1.12000	    0.95000;
	754	 1	 17.624	 4.0	 0.0	 0.0	 1	    1.07383	  -11.00861	 110.0	 2	    1.12000	    0.95000;
	755	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07387	  -11.00174	 110.0	 2	    1.12000	    0.95000;
	756	 1	 9.362	 0.4	 0.0	 0.0	 1	    1.08580	  -12.04790	 110.0	 2	    1.12000	    0.95000;
	757	 1	 12.117	 1.0	 0.0	 0.0	 1	    1.07664	  -11.60518	 110.0	 2	    1.12000	    0.95000;
	758	 1	 1.101	 0.0	 0.0	 0.0	 1	    1.07421	  -10.65571	 110.0	 2	    1.12000	    0.95000;
	759	 2	 1.171	 0.491	 0.0	 0.0	 1	    1.06678	  -10.05486	 110.0	 2	    1.12000	    0.95000;
	760	 2	 12.888	 3.0	 0.0	 0.0	 1	    1.08182	  -12.37263	 110.0	 2	    1.12000	    0.95000;
	761	 1	 14.319	 2.0	 0.0	 0.0	 1	    1.07321	  -11.57033	 110.0	 2	    1.12000	    0.95000;
	762	 1	 7.929	 0.4	 0.0	 0.0	 1	    1.06064	  -11.19266	 110.0	 2	    1.12000	    0.95000;
	763	 1	 5.618	 0.9	 0.0	 0.0	 1	    1.04917	  -12.39453	 110.0	 2	    1.12000	    0.95000;
	764	 1	 2.203	 1.0	 0.0	 0.0	 1	    1.08165	  -11.27201	 110.0	 2	    1.12000	    0.95000;
	765	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08164	  -11.27600	 110.0	 2	    1.12000	    0.95000;
	766	 1	 13.218	 2.0	 0.0	 0.0	 1	    1.07837	  -11.35191	 110.0	 2	    1.12000	    0.95000;
	767	 1	 13.218	 2.0	 0.0	 0.0	 1	    1.07873	  -11.37968	 110.0	 2	    1.12000	    0.95000;
	768	 1	 13.218	 2.0	 0.0	 0.0	 1	    1.07302	  -11.63037	 110.0	 2	    1.12000	    0.95000;
	769	 1	 6.939	 2.0	 0.0	 0.0	 1	    1.06815	  -11.15460	 110.0	 2	    1.12000	    0.95000;
	770	 1	 8.039	 1.7	 0.0	 0.0	 1	    1.07513	  -10.90550	 110.0	 2	    1.12000	    0.95000;
	771	 1	 2.975	 0.8	 0.0	 0.0	 1	    1.05800	  -11.60644	 110.0	 2	    1.12000	    0.95000;
	772	 1	 6.609	 0.0	 0.0	 0.0	 1	    1.05981	  -11.35978	 110.0	 2	    1.12000	    0.95000;
	773	 1	 3.525	 0.0	 0.0	 0.0	 1	    1.05723	  -11.82946	 110.0	 2	    1.12000	    0.95000;
	774	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06227	  -10.88720	 110.0	 2	    1.12000	    0.95000;
	775	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06227	  -10.89495	 110.0	 2	    1.12000	    0.95000;
	776	 1	 2.203	 0.0	 0.0	 0.0	 1	    1.07775	  -11.55557	 110.0	 2	    1.12000	    0.95000;
	777	 1	 11.676	 1.7	 0.0	 0.0	 1	    1.06626	  -10.13487	 110.0	 2	    1.12000	    0.95000;
	778	 2	 4.076	 0.2	 0.0	 0.0	 1	    1.05834	  -11.66162	 110.0	 2	    1.12000	    0.95000;
	779	 1	 12.403	 11.26	 0.0	 0.0	 1	    1.07272	  -11.83435	 110.0	 2	    1.12000	    0.95000;
	780	 2	 2.863	 1.0	 0.0	 0.0	 1	    1.07546	   -9.69717	 110.0	 2	    1.12000	    0.95000;
	781	 1	 2.203	 0.0	 0.0	 0.0	 1	    1.06764	  -11.75024	 110.0	 2	    1.12000	    0.95000;
	782	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09433	  -10.97145	 110.0	 2	    1.12000	    0.95000;
	783	 2	 3.856	 3.0	 0.0	 0.0	 1	    1.09368	  -10.97996	 110.0	 2	    1.12000	    0.95000;
	784	 1	 4.958	 1.0	 0.0	 0.0	 1	    1.07390	  -11.74854	 110.0	 2	    1.12000	    0.95000;
	785	 1	 12.779	 1.4	 0.0	 0.0	 1	    1.09305	  -11.00484	 110.0	 2	    1.12000	    0.95000;
	786	 1	 6.609	 0.5	 0.0	 0.0	 1	    1.07555	   -9.91370	 110.0	 2	    1.12000	    0.95000;
	787	 1	 4.737	 0.6	 0.0	 0.0	 1	    1.05064	  -12.32366	 110.0	 2	    1.12000	    0.95000;
	788	 2	 3.878	 0.0	 0.0	 0.0	 1	    1.03382	  -14.21320	 110.0	 2	    1.12000	    0.95000;
	789	 1	 4.847	 0.64	 0.0	 0.0	 1	    1.03578	  -14.05950	 110.0	 2	    1.12000	    0.95000;
	790	 1	 3.195	 0.3	 0.0	 0.0	 1	    1.06522	  -11.90387	 110.0	 2	    1.12000	    0.95000;
	791	 1	 3.525	 1.4	 0.0	 0.0	 1	    1.06469	  -10.66627	 110.0	 2	    1.12000	    0.95000;
	792	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03456	  -14.46339	 110.0	 2	    1.12000	    0.95000;
	793	 1	 3.304	 0.0	 0.0	 0.0	 1	    1.07191	  -11.89115	 110.0	 2	    1.12000	    0.95000;
	794	 1	 3.304	 0.5	 0.0	 0.0	 1	    1.07035	  -11.63306	 110.0	 2	    1.12000	    0.95000;
	795	 1	 3.304	 0.5	 0.0	 0.0	 1	    1.07237	  -11.86822	 110.0	 2	    1.12000	    0.95000;
	796	 1	 7.82	 1.7	 0.0	 0.0	 1	    1.05745	  -11.70646	 110.0	 2	    1.12000	    0.95000;
	797	 1	 3.084	 0.1	 0.0	 0.0	 1	    1.07282	  -10.29209	 110.0	 2	    1.12000	    0.95000;
	798	 1	 12.117	 2.0	 0.0	 0.0	 1	    1.07666	  -11.94086	 110.0	 2	    1.12000	    0.95000;
	799	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08723	  -11.90909	 110.0	 2	    1.12000	    0.95000;
	800	 1	 5.067	 0.6	 0.0	 0.0	 1	    1.03426	  -14.18491	 110.0	 2	    1.12000	    0.95000;
	801	 1	 2.203	 0.0	 0.0	 0.0	 1	    1.06822	  -11.23168	 110.0	 2	    1.12000	    0.95000;
	802	 1	 9.913	 1.5	 0.0	 0.0	 1	    1.07645	  -11.96175	 110.0	 2	    1.12000	    0.95000;
	803	 2	 17.195	 4.915	 0.0	 0.0	 1	    1.07846	  -11.65306	 110.0	 2	    1.12000	    0.95000;
	804	 2	 29.151	 8.601	 0.0	 0.0	 1	    1.06462	  -12.12654	 110.0	 2	    1.12000	    0.95000;
	805	 1	 6.389	 1.2	 0.0	 0.0	 1	    1.04424	  -12.92234	 110.0	 2	    1.12000	    0.95000;
	806	 1	 1.101	 1.0	 0.0	 0.0	 1	    1.07153	  -11.80172	 110.0	 2	    1.12000	    0.95000;
	807	 1	 8.812	 0.9	 0.0	 0.0	 1	    1.07678	  -11.69162	 110.0	 2	    1.12000	    0.95000;
	808	 1	 3.525	 0.7	 0.0	 0.0	 1	    1.07795	  -11.66705	 110.0	 2	    1.12000	    0.95000;
	809	 2	 5.508	 0.0	 0.0	 0.0	 1	    1.08139	  -11.85617	 110.0	 2	    1.12000	    0.95000;
	810	 1	 3.525	 0.0	 0.0	 0.0	 1	    1.06870	  -12.09593	 110.0	 2	    1.12000	    0.95000;
	811	 1	 7.82	 0.6	 0.0	 0.0	 1	    1.06984	  -11.78604	 110.0	 2	    1.12000	    0.95000;
	812	 1	 6.609	 0.0	 0.0	 0.0	 1	    1.06694	  -13.08128	 110.0	 2	    1.12000	    0.95000;
	813	 1	 3.525	 0.2	 0.0	 0.0	 1	    1.06979	  -12.83489	 110.0	 2	    1.12000	    0.95000;
	814	 1	 3.195	 0.3	 0.0	 0.0	 1	    1.06594	  -12.28995	 110.0	 2	    1.12000	    0.95000;
	815	 2	 6.012	 1.8	 0.0	 0.0	 1	    1.07847	  -12.00773	 110.0	 2	    1.12000	    0.95000;
	816	 1	 1.321	 0.0	 0.0	 0.0	 1	    1.06704	  -13.14825	 110.0	 2	    1.12000	    0.95000;
	817	 1	 4.297	 0.4	 0.0	 0.0	 1	    1.03400	  -14.46184	 110.0	 2	    1.12000	    0.95000;
	818	 1	 11.015	 2.0	 0.0	 0.0	 1	    1.08136	  -11.08756	 110.0	 2	    1.12000	    0.95000;
	819	 1	 2.534	 0.4	 0.0	 0.0	 1	    1.09728	  -11.17385	 110.0	 2	    1.12000	    0.95000;
	820	 1	 9.142	 0.6	 0.0	 0.0	 1	    1.10128	  -10.05752	 110.0	 2	    1.12000	    0.95000;
	821	 1	 6.057	 1.0	 0.0	 0.0	 1	    1.07251	  -10.98038	 110.0	 2	    1.12000	    0.95000;
	822	 1	 4.737	 0.2	 0.0	 0.0	 1	    1.08932	  -12.20974	 110.0	 2	    1.12000	    0.95000;
	823	 1	 3.304	 0.0	 0.0	 0.0	 1	    1.07054	  -11.64784	 110.0	 2	    1.12000	    0.95000;
	824	 1	 6.609	 0.0	 0.0	 0.0	 1	    1.08097	   -8.99031	 110.0	 2	    1.12000	    0.95000;
	825	 1	 8.072	 0.52	 0.0	 0.0	 1	    1.09396	  -10.52427	 110.0	 2	    1.12000	    0.95000;
	826	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07263	  -11.81859	 110.0	 2	    1.12000	    0.95000;
	827	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06765	  -11.74834	 110.0	 2	    1.12000	    0.95000;
	828	 1	 7.6	 0.0	 0.0	 0.0	 1	    1.08427	  -11.59760	 110.0	 2	    1.12000	    0.95000;
	829	 1	 1.101	 0.3	 0.0	 0.0	 1	    1.03368	  -14.26083	 110.0	 2	    1.12000	    0.95000;
	830	 1	 3.304	 0.0	 0.0	 0.0	 1	    1.07810	  -12.01588	 110.0	 2	    1.12000	    0.95000;
	831	 1	 2.203	 0.5	 0.0	 0.0	 1	    1.07031	  -12.11964	 110.0	 2	    1.12000	    0.95000;
	832	 1	 6.057	 0.0	 0.0	 0.0	 1	    1.08484	  -11.66990	 110.0	 2	    1.12000	    0.95000;
	833	 1	 5.067	 0.2	 0.0	 0.0	 1	    1.08431	  -11.63521	 110.0	 2	    1.12000	    0.95000;
	834	 2	 3.304	 1.0	 0.0	 0.0	 1	    1.07184	  -11.87255	 110.0	 2	    1.12000	    0.95000;
	835	 1	 4.407	 1.0	 0.0	 0.0	 1	    1.07868	  -11.87877	 110.0	 2	    1.12000	    0.95000;
	836	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10039	   -6.11927	 110.0	 3	    1.12000	    0.95000;
	837	 1	 0.671	 0.55	 0.0	 0.0	 1	    1.09748	   -6.96144	 110.0	 3	    1.12000	    0.95000;
	838	 1	 4.877	 0.39	 0.0	 0.0	 1	    1.05915	  -11.61677	 110.0	 3	    1.12000	    0.95000;
	839	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06180	  -11.74397	 110.0	 3	    1.12000	    0.95000;
	840	 2	 56.077	 30.972	 0.0	 0.0	 1	    1.05903	  -11.60608	 110.0	 3	    1.12000	    0.95000;
	841	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05923	  -11.61214	 110.0	 3	    1.12000	    0.95000;
	842	 1	 7.238	 1.749	 0.0	 0.0	 1	    1.07683	  -11.88220	 110.0	 3	    1.12000	    0.95000;
	843	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07680	  -11.88482	 110.0	 3	    1.12000	    0.95000;
	844	 2	 3.051	 0.802	 0.0	 0.0	 1	    1.08030	  -10.67605	 110.0	 3	    1.12000	    0.95000;
	845	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08706	   -7.48442	 110.0	 3	    1.12000	    0.95000;
	846	 1	 10.218	 2.087	 0.0	 0.0	 1	    1.08704	   -7.48188	 110.0	 3	    1.12000	    0.95000;
	847	 1	 15.087	 2.717	 0.0	 0.0	 1	    1.07159	  -11.61783	 110.0	 3	    1.12000	    0.95000;
	848	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.07160	  -11.61170	 110.0	 3	    1.12000	    0.95000;
	849	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07162	  -11.60682	 110.0	 3	    1.12000	    0.95000;
	850	 1	 6.578	 0.725	 0.0	 0.0	 1	    1.09513	   -6.79749	 110.0	 3	    1.12000	    0.95000;
	851	 1	 7.954	 1.979	 0.0	 0.0	 1	    1.09511	   -6.80722	 110.0	 3	    1.12000	    0.95000;
	852	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09582	   -8.98859	 110.0	 3	    1.12000	    0.95000;
	853	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09582	   -8.98833	 110.0	 3	    1.12000	    0.95000;
	854	 2	 6.79	 2.42	 0.0	 0.0	 1	    1.08688	   -9.68064	 110.0	 3	    1.12000	    0.95000;
	855	 1	 7.932	 2.43	 0.0	 0.0	 1	    1.08684	   -9.68202	 110.0	 3	    1.12000	    0.95000;
	856	 1	 7.386	 2.444	 0.0	 0.0	 1	    1.08599	   -7.93441	 110.0	 3	    1.12000	    0.95000;
	857	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08599	   -7.93900	 110.0	 3	    1.12000	    0.95000;
	858	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06181	  -11.74423	 110.0	 3	    1.12000	    0.95000;
	859	 1	 18.254	 1.735	 0.0	 0.0	 1	    1.07198	  -11.61168	 110.0	 3	    1.12000	    0.95000;
	860	 1	 15.689	 1.264	 0.0	 0.0	 1	    1.07196	  -11.61118	 110.0	 3	    1.12000	    0.95000;
	861	 1	 9.082	 1.943	 0.0	 0.0	 1	    1.09021	   -9.38016	 110.0	 3	    1.12000	    0.95000;
	862	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08836	   -9.66401	 110.0	 3	    1.12000	    0.95000;
	863	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08836	   -9.66401	 110.0	 3	    1.12000	    0.95000;
	864	 1	 6.819	 3.168	 0.0	 0.0	 1	    1.08933	   -7.57998	 110.0	 3	    1.12000	    0.95000;
	865	 1	 5.109	 2.237	 0.0	 0.0	 1	    1.08930	   -7.58659	 110.0	 3	    1.12000	    0.95000;
	866	 1	 3.653	 -0.511	 0.0	 0.0	 1	    1.07734	  -10.41518	 110.0	 3	    1.12000	    0.95000;
	867	 1	 4.505	 -0.67	 0.0	 0.0	 1	    1.07736	  -10.40959	 110.0	 3	    1.12000	    0.95000;
	868	 1	 2.04	 0.563	 0.0	 0.0	 1	    1.05883	  -13.00485	 110.0	 3	    1.12000	    0.95000;
	869	 1	 1.814	 0.483	 0.0	 0.0	 1	    1.06338	  -11.97318	 110.0	 3	    1.12000	    0.95000;
	870	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05884	  -13.00413	 110.0	 3	    1.12000	    0.95000;
	871	 1	 15.185	 8.017	 0.0	 0.0	 1	    1.08816	   -8.65012	 110.0	 3	    1.12000	    0.95000;
	872	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08810	   -8.65460	 110.0	 3	    1.12000	    0.95000;
	873	 2	 8.502	 4.324	 0.0	 0.0	 1	    1.10005	   -6.52581	 110.0	 3	    1.12000	    0.95000;
	874	 1	 10.884	 3.271	 0.0	 0.0	 1	    1.09551	   -7.04668	 110.0	 3	    1.12000	    0.95000;
	875	 1	 6.108	 0.936	 0.0	 0.0	 1	    1.05955	  -12.67244	 110.0	 3	    1.12000	    0.95000;
	876	 2	 3.178	 -0.472	 0.0	 0.0	 1	    1.08147	   -5.94944	 110.0	 3	    1.12000	    0.95000;
	877	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08180	   -5.90178	 110.0	 3	    1.12000	    0.95000;
	878	 1	 4.435	 1.155	 0.0	 0.0	 1	    1.05460	  -13.79737	 110.0	 3	    1.12000	    0.95000;
	879	 1	 4.557	 1.247	 0.0	 0.0	 1	    1.05460	  -13.80308	 110.0	 3	    1.12000	    0.95000;
	880	 1	 10.424	 4.535	 0.0	 0.0	 1	    1.08054	  -10.50275	 110.0	 3	    1.12000	    0.95000;
	881	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08052	  -10.50496	 110.0	 3	    1.12000	    0.95000;
	882	 1	 2.157	 1.058	 0.0	 0.0	 1	    1.09179	   -7.32678	 110.0	 3	    1.12000	    0.95000;
	883	 1	 1.133	 0.558	 0.0	 0.0	 1	    1.09144	   -7.31584	 110.0	 3	    1.12000	    0.95000;
	884	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09183	   -7.32544	 110.0	 3	    1.12000	    0.95000;
	885	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09146	   -7.31513	 110.0	 3	    1.12000	    0.95000;
	886	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10107	   -1.88594	 110.0	 3	    1.12000	    0.95000;
	887	 1	 1.36	 0.162	 0.0	 0.0	 1	    1.10105	   -1.87190	 110.0	 3	    1.12000	    0.95000;
	888	 1	 4.067	 1.144	 0.0	 0.0	 1	    1.06039	  -13.79145	 110.0	 3	    1.12000	    0.95000;
	889	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06104	  -13.73343	 110.0	 3	    1.12000	    0.95000;
	890	 1	 9.64	 1.903	 0.0	 0.0	 1	    1.08731	   -7.53109	 110.0	 3	    1.12000	    0.95000;
	891	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08736	   -7.52832	 110.0	 3	    1.12000	    0.95000;
	892	 1	 4.422	 0.483	 0.0	 0.0	 1	    1.09494	   -7.56460	 110.0	 3	    1.12000	    0.95000;
	893	 1	 2.721	 0.239	 0.0	 0.0	 1	    1.09003	   -7.92759	 110.0	 3	    1.12000	    0.95000;
	894	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09555	   -7.52847	 110.0	 3	    1.12000	    0.95000;
	895	 1	 7.931	 0.809	 0.0	 0.0	 1	    1.08628	   -4.31199	 110.0	 3	    1.12000	    0.95000;
	896	 2	 0.999	 2.999	 0.0	 0.0	 1	    1.09253	   -8.20869	 110.0	 3	    1.12000	    0.95000;
	897	 1	 9.065	 3.24	 0.0	 0.0	 1	    1.09223	   -8.22272	 110.0	 3	    1.12000	    0.95000;
	898	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09306	   -7.04006	 110.0	 3	    1.12000	    0.95000;
	899	 1	 5.221	 1.675	 0.0	 0.0	 1	    1.09304	   -7.04048	 110.0	 3	    1.12000	    0.95000;
	900	 1	 5.161	 1.271	 0.0	 0.0	 1	    1.05463	  -13.86416	 110.0	 3	    1.12000	    0.95000;
	901	 1	 6.951	 1.742	 0.0	 0.0	 1	    1.05459	  -13.86323	 110.0	 3	    1.12000	    0.95000;
	902	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06583	  -10.47560	 110.0	 3	    1.12000	    0.95000;
	903	 2	 13.286	 2.383	 0.0	 0.0	 1	    1.06581	  -10.47750	 110.0	 3	    1.12000	    0.95000;
	904	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06824	  -10.33163	 110.0	 3	    1.12000	    0.95000;
	905	 1	 6.009	 2.713	 0.0	 0.0	 1	    1.09977	   -6.24300	 110.0	 3	    1.12000	    0.95000;
	906	 1	 3.061	 1.498	 0.0	 0.0	 1	    1.09619	   -6.93579	 110.0	 3	    1.12000	    0.95000;
	907	 1	 4.193	 1.134	 0.0	 0.0	 1	    1.07987	  -10.56306	 110.0	 3	    1.12000	    0.95000;
	908	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08058	  -10.50601	 110.0	 3	    1.12000	    0.95000;
	909	 1	 12.465	 2.592	 0.0	 0.0	 1	    1.08375	   -9.33521	 110.0	 3	    1.12000	    0.95000;
	910	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08742	   -8.56874	 110.0	 3	    1.12000	    0.95000;
	911	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08742	   -8.56874	 110.0	 3	    1.12000	    0.95000;
	912	 1	 12.497	 5.022	 0.0	 0.0	 1	    1.08374	   -9.33294	 110.0	 3	    1.12000	    0.95000;
	913	 1	 7.141	 -0.97	 0.0	 0.0	 1	    1.07313	  -11.58684	 110.0	 3	    1.12000	    0.95000;
	914	 1	 7.845	 2.019	 0.0	 0.0	 1	    1.07310	  -11.59338	 110.0	 3	    1.12000	    0.95000;
	915	 1	 4.655	 1.517	 0.0	 0.0	 1	    1.08639	   -7.89431	 110.0	 3	    1.12000	    0.95000;
	916	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08638	   -7.89713	 110.0	 3	    1.12000	    0.95000;
	917	 1	 22.89	 8.019	 0.0	 0.0	 1	    1.08444	   -9.65247	 110.0	 3	    1.12000	    0.95000;
	918	 1	 2.945	 0.0	 0.0	 0.0	 1	    1.08659	   -9.52994	 110.0	 3	    1.12000	    0.95000;
	919	 1	 4.536	 0.887	 0.0	 0.0	 1	    1.09099	   -8.27752	 110.0	 3	    1.12000	    0.95000;
	920	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09146	   -8.25528	 110.0	 3	    1.12000	    0.95000;
	921	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09104	   -8.27365	 110.0	 3	    1.12000	    0.95000;
	922	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09146	   -8.25526	 110.0	 3	    1.12000	    0.95000;
	923	 1	 2.383	 0.326	 0.0	 0.0	 1	    1.08608	   -4.58757	 110.0	 3	    1.12000	    0.95000;
	924	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08608	   -4.59634	 110.0	 3	    1.12000	    0.95000;
	925	 1	 13.4	 2.937	 0.0	 0.0	 1	    1.08739	   -7.86615	 110.0	 3	    1.12000	    0.95000;
	926	 1	 5.784	 2.288	 0.0	 0.0	 1	    1.09678	   -6.69523	 110.0	 3	    1.12000	    0.95000;
	927	 1	 15.441	 1.394	 0.0	 0.0	 1	    1.05612	  -13.24695	 110.0	 3	    1.12000	    0.95000;
	928	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05612	  -13.24009	 110.0	 3	    1.12000	    0.95000;
	929	 1	 21.247	 4.576	 0.0	 0.0	 1	    1.06805	  -11.78748	 110.0	 3	    1.12000	    0.95000;
	930	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06810	  -11.78495	 110.0	 3	    1.12000	    0.95000;
	931	 1	 11.098	 1.669	 0.0	 0.0	 1	    1.07426	  -11.73961	 110.0	 3	    1.12000	    0.95000;
	932	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07435	  -11.73586	 110.0	 3	    1.12000	    0.95000;
	933	 1	 4.306	 2.43	 0.0	 0.0	 1	    1.08992	   -8.36305	 110.0	 3	    1.12000	    0.95000;
	934	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09030	   -8.34324	 110.0	 3	    1.12000	    0.95000;
	935	 1	 2.427	 -0.217	 0.0	 0.0	 1	    1.07657	  -11.25463	 110.0	 3	    1.12000	    0.95000;
	936	 1	 9.144	 -1.193	 0.0	 0.0	 1	    1.07656	  -11.25955	 110.0	 3	    1.12000	    0.95000;
	937	 1	 4.763	 2.183	 0.0	 0.0	 1	    1.09492	   -6.83508	 110.0	 3	    1.12000	    0.95000;
	938	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09497	   -6.82484	 110.0	 3	    1.12000	    0.95000;
	939	 1	 11.331	 1.62	 0.0	 0.0	 1	    1.09857	   -8.59180	 110.0	 3	    1.12000	    0.95000;
	940	 1	 4.533	 0.972	 0.0	 0.0	 1	    1.10316	   -8.55159	 110.0	 3	    1.12000	    0.95000;
	941	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09924	   -8.51916	 110.0	 3	    1.12000	    0.95000;
	942	 1	 4.308	 1.374	 0.0	 0.0	 1	    1.08388	   -9.32771	 110.0	 3	    1.12000	    0.95000;
	943	 1	 5.216	 1.293	 0.0	 0.0	 1	    1.08742	   -8.56874	 110.0	 3	    1.12000	    0.95000;
	944	 1	 6.246	 1.875	 0.0	 0.0	 1	    1.08867	   -8.48320	 110.0	 3	    1.12000	    0.95000;
	945	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08871	   -8.47473	 110.0	 3	    1.12000	    0.95000;
	946	 1	 4.54	 0.805	 0.0	 0.0	 1	    1.09250	   -7.06316	 110.0	 3	    1.12000	    0.95000;
	947	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09308	   -6.99579	 110.0	 3	    1.12000	    0.95000;
	948	 1	 2.156	 0.48	 0.0	 0.0	 1	    1.09031	   -8.23998	 110.0	 3	    1.12000	    0.95000;
	949	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09038	   -8.23681	 110.0	 3	    1.12000	    0.95000;
	950	 1	 20.758	 0.504	 0.0	 0.0	 1	    1.08699	   -8.70987	 110.0	 3	    1.12000	    0.95000;
	951	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08705	   -8.70539	 110.0	 3	    1.12000	    0.95000;
	952	 2	 9.988	 1.351	 0.0	 0.0	 1	    1.07232	  -11.69729	 110.0	 3	    1.12000	    0.95000;
	953	 1	 7.404	 -0.036	 0.0	 0.0	 1	    1.07237	  -11.67672	 110.0	 3	    1.12000	    0.95000;
	954	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09515	   -6.79777	 110.0	 3	    1.12000	    0.95000;
	955	 1	 3.398	 0.0	 0.0	 0.0	 1	    1.09497	   -6.83593	 110.0	 3	    1.12000	    0.95000;
	956	 1	 2.158	 1.728	 0.0	 0.0	 1	    1.05494	  -12.86719	 110.0	 3	    1.12000	    0.95000;
	957	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05491	  -12.87372	 110.0	 3	    1.12000	    0.95000;
	958	 2	 6.026	 0.779	 0.0	 0.0	 1	    1.08655	   -8.75461	 110.0	 3	    1.12000	    0.95000;
	959	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08655	   -8.75563	 110.0	 3	    1.12000	    0.95000;
	960	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08985	   -3.94978	 110.0	 3	    1.12000	    0.95000;
	961	 1	 0.566	 -0.972	 0.0	 0.0	 1	    1.08987	   -3.94490	 110.0	 3	    1.12000	    0.95000;
	962	 1	 2.948	 -0.055	 0.0	 0.0	 1	    1.08111	   -9.38345	 110.0	 3	    1.12000	    0.95000;
	963	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08113	   -9.37576	 110.0	 3	    1.12000	    0.95000;
	964	 1	 3.966	 2.43	 0.0	 0.0	 1	    1.09924	   -8.52090	 110.0	 3	    1.12000	    0.95000;
	965	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09927	   -8.52500	 110.0	 3	    1.12000	    0.95000;
	966	 1	 6.826	 0.202	 0.0	 0.0	 1	    1.07950	  -10.64717	 110.0	 3	    1.12000	    0.95000;
	967	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07951	  -10.64421	 110.0	 3	    1.12000	    0.95000;
	968	 1	 3.401	 -0.15	 0.0	 0.0	 1	    1.09137	   -8.38734	 110.0	 3	    1.12000	    0.95000;
	969	 1	 4.537	 -0.231	 0.0	 0.0	 1	    1.09136	   -8.39258	 110.0	 3	    1.12000	    0.95000;
	970	 1	 13.947	 4.211	 0.0	 0.0	 1	    1.09398	   -7.38720	 110.0	 3	    1.12000	    0.95000;
	971	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09402	   -7.37712	 110.0	 3	    1.12000	    0.95000;
	972	 2	 20.757	 17.363	 0.0	 0.0	 1	    1.10107	   -6.18702	 110.0	 3	    1.12000	    0.95000;
	973	 2	 0.0	 3.999	 0.0	 0.0	 1	    1.10027	   -6.33972	 110.0	 3	    1.12000	    0.95000;
	974	 1	 13.608	 4.13	 0.0	 0.0	 1	    1.08003	  -10.66454	 110.0	 3	    1.12000	    0.95000;
	975	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08003	  -10.66053	 110.0	 3	    1.12000	    0.95000;
	976	 1	 20.398	 7.289	 0.0	 0.0	 1	    1.10162	   -7.94098	 110.0	 3	    1.12000	    0.95000;
	977	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.10176	   -7.91754	 110.0	 3	    1.12000	    0.95000;
	978	 1	 9.864	 2.753	 0.0	 0.0	 1	    1.09082	   -7.87018	 110.0	 3	    1.12000	    0.95000;
	979	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09082	   -7.88346	 110.0	 3	    1.12000	    0.95000;
	980	 1	 1.36	 -0.648	 0.0	 0.0	 1	    1.08026	   -6.18203	 110.0	 3	    1.12000	    0.95000;
	981	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08026	   -6.18197	 110.0	 3	    1.12000	    0.95000;
	982	 1	 5.561	 0.446	 0.0	 0.0	 1	    1.10069	   -6.14936	 110.0	 3	    1.12000	    0.95000;
	983	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10073	   -6.13617	 110.0	 3	    1.12000	    0.95000;
	984	 1	 6.346	 1.053	 0.0	 0.0	 1	    1.09177	   -7.75648	 110.0	 3	    1.12000	    0.95000;
	985	 1	 6.006	 1.458	 0.0	 0.0	 1	    1.09176	   -7.75042	 110.0	 3	    1.12000	    0.95000;
	986	 2	 16.645	 4.987	 0.0	 0.0	 1	    1.08219	  -10.87434	 110.0	 3	    1.12000	    0.95000;
	987	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08223	  -10.85780	 110.0	 3	    1.12000	    0.95000;
	988	 1	 3.176	 1.006	 0.0	 0.0	 1	    1.10083	   -6.07070	 110.0	 3	    1.12000	    0.95000;
	989	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10091	   -6.06457	 110.0	 3	    1.12000	    0.95000;
	990	 1	 7.448	 1.035	 0.0	 0.0	 1	    1.07851	  -10.22644	 110.0	 3	    1.12000	    0.95000;
	991	 1	 9.922	 1.661	 0.0	 0.0	 1	    1.07847	  -10.23787	 110.0	 3	    1.12000	    0.95000;
	992	 1	 5.329	 2.551	 0.0	 0.0	 1	    1.08901	   -7.59103	 110.0	 3	    1.12000	    0.95000;
	993	 1	 3.632	 1.771	 0.0	 0.0	 1	    1.09850	   -6.40674	 110.0	 3	    1.12000	    0.95000;
	994	 1	 26.291	 2.389	 0.0	 0.0	 1	    1.07929	  -10.20031	 110.0	 3	    1.12000	    0.95000;
	995	 1	 29.089	 3.23	 0.0	 0.0	 1	    1.07420	  -11.27100	 110.0	 3	    1.12000	    0.95000;
	996	 1	 12.577	 4.291	 0.0	 0.0	 1	    1.09705	   -6.89950	 110.0	 3	    1.12000	    0.95000;
	997	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09711	   -6.89095	 110.0	 3	    1.12000	    0.95000;
	998	 2	 28.198	 54.86	 0.0	 0.0	 1	    1.10173	   -1.60161	 110.0	 3	    1.12000	    0.95000;
	999	 2	 22.533	 51.62	 0.0	 0.0	 1	    1.10133	   -1.25958	 110.0	 3	    1.12000	    0.95000;
	1000	 1	 5.897	 0.298	 0.0	 0.0	 1	    1.08633	   -4.63839	 110.0	 3	    1.12000	    0.95000;
	1001	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08633	   -4.63023	 110.0	 3	    1.12000	    0.95000;
	1002	 2	 12.229	 6.988	 0.0	 0.0	 1	    1.10186	   -7.99160	 110.0	 3	    1.12000	    0.95000;
	1003	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.10185	   -8.00087	 110.0	 3	    1.12000	    0.95000;
	1004	 2	 0.0	 3.999	 0.0	 0.0	 1	    1.10181	   -5.97223	 110.0	 3	    1.12000	    0.95000;
	1005	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10171	   -5.99195	 110.0	 3	    1.12000	    0.95000;
	1006	 1	 8.187	 1.507	 0.0	 0.0	 1	    1.06628	  -12.27379	 110.0	 3	    1.12000	    0.95000;
	1007	 2	 7.713	 1.359	 0.0	 0.0	 1	    1.06623	  -12.28401	 110.0	 3	    1.12000	    0.95000;
	1008	 1	 3.52	 0.944	 0.0	 0.0	 1	    1.06107	  -12.44856	 110.0	 3	    1.12000	    0.95000;
	1009	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06108	  -12.43940	 110.0	 3	    1.12000	    0.95000;
	1010	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.08295	  -10.28110	 110.0	 3	    1.12000	    0.95000;
	1011	 1	 44.194	 21.059	 0.0	 0.0	 1	    1.07299	  -11.26372	 110.0	 3	    1.12000	    0.95000;
	1012	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.07983	  -10.59871	 110.0	 3	    1.12000	    0.95000;
	1013	 1	 1.475	 0.54	 0.0	 0.0	 1	    1.10686	   -5.36656	 110.0	 3	    1.12000	    0.95000;
	1014	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10686	   -5.36643	 110.0	 3	    1.12000	    0.95000;
	1015	 1	 5.212	 1.134	 0.0	 0.0	 1	    1.08874	   -7.48185	 110.0	 3	    1.12000	    0.95000;
	1016	 1	 7.592	 2.106	 0.0	 0.0	 1	    1.08881	   -7.47704	 110.0	 3	    1.12000	    0.95000;
	1017	 1	 2.497	 0.645	 0.0	 0.0	 1	    1.04402	  -12.90244	 110.0	 3	    1.12000	    0.95000;
	1018	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04404	  -12.90065	 110.0	 3	    1.12000	    0.95000;
	1019	 1	 0.0	 0.081	 0.0	 0.0	 1	    1.09540	   -7.05059	 110.0	 3	    1.12000	    0.95000;
	1020	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09540	   -7.05061	 110.0	 3	    1.12000	    0.95000;
	1021	 2	 15.84	 8.3	 0.0	 0.0	 1	    1.07996	  -11.66045	 110.0	 3	    1.12000	    0.95000;
	1022	 2	 0.0	 1.499	 0.0	 0.0	 1	    1.07998	  -11.65515	 110.0	 3	    1.12000	    0.95000;
	1023	 2	 7.899	 2.999	 0.0	 0.0	 1	    1.07997	  -11.66024	 110.0	 3	    1.12000	    0.95000;
	1024	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07606	  -11.83862	 110.0	 3	    1.12000	    0.95000;
	1025	 1	 5.893	 1.458	 0.0	 0.0	 1	    1.08990	   -8.31802	 110.0	 3	    1.12000	    0.95000;
	1026	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08995	   -8.31373	 110.0	 3	    1.12000	    0.95000;
	1027	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10181	   -5.97224	 110.0	 3	    1.12000	    0.95000;
	1028	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10171	   -5.99196	 110.0	 3	    1.12000	    0.95000;
	1029	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09294	   -7.23369	 110.0	 3	    1.12000	    0.95000;
	1030	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09294	   -7.23368	 110.0	 3	    1.12000	    0.95000;
	1031	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09982	   -6.24002	 110.0	 3	    1.12000	    0.95000;
	1032	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08342	  -10.21083	 110.0	 3	    1.12000	    0.95000;
	1033	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08340	  -10.20333	 110.0	 3	    1.12000	    0.95000;
	1034	 1	 0.225	 0.0	 0.0	 0.0	 1	    1.10558	   -7.64324	 110.0	 3	    1.12000	    0.95000;
	1035	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10557	   -7.64406	 110.0	 3	    1.12000	    0.95000;
	1036	 1	 2.72	 0.648	 0.0	 0.0	 1	    1.09597	   -6.95364	 110.0	 3	    1.12000	    0.95000;
	1037	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09599	   -6.95083	 110.0	 3	    1.12000	    0.95000;
	1038	 1	 1.7	 0.405	 0.0	 0.0	 1	    1.09332	   -7.09616	 110.0	 3	    1.12000	    0.95000;
	1039	 1	 0.566	 0.405	 0.0	 0.0	 1	    1.09331	   -7.09795	 110.0	 3	    1.12000	    0.95000;
	1040	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10558	   -7.64318	 110.0	 3	    1.12000	    0.95000;
	1041	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10557	   -7.64406	 110.0	 3	    1.12000	    0.95000;
	1042	 1	 13.277	 5.953	 0.0	 0.0	 1	    1.08637	   -7.92756	 110.0	 3	    1.12000	    0.95000;
	1043	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09678	   -6.69534	 110.0	 3	    1.12000	    0.95000;
	1044	 1	 4.601	 0.745	 0.0	 0.0	 1	    1.07534	  -11.71252	 110.0	 3	    1.12000	    0.95000;
	1045	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07544	  -11.70692	 110.0	 3	    1.12000	    0.95000;
	1046	 1	 9.763	 1.805	 0.0	 0.0	 1	    1.08337	  -10.22216	 110.0	 3	    1.12000	    0.95000;
	1047	 1	 9.195	 1.805	 0.0	 0.0	 1	    1.08344	  -10.20950	 110.0	 3	    1.12000	    0.95000;
	1048	 1	 0.339	 0.146	 0.0	 0.0	 1	    1.08696	   -7.78478	 110.0	 3	    1.12000	    0.95000;
	1049	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08694	   -7.78275	 110.0	 3	    1.12000	    0.95000;
	1050	 1	 7.479	 0.081	 0.0	 0.0	 1	    1.09149	   -3.82954	 110.0	 3	    1.12000	    0.95000;
	1051	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09101	   -3.91804	 110.0	 3	    1.12000	    0.95000;
	1052	 1	 0.907	 0.344	 0.0	 0.0	 1	    1.09048	   -7.01514	 110.0	 3	    1.12000	    0.95000;
	1053	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09051	   -7.01422	 110.0	 3	    1.12000	    0.95000;
	1054	 1	 6.814	 0.536	 0.0	 0.0	 1	    1.08321	   -5.60907	 110.0	 3	    1.12000	    0.95000;
	1055	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08321	   -5.61338	 110.0	 3	    1.12000	    0.95000;
	1056	 1	 6.913	 1.62	 0.0	 0.0	 1	    1.09110	   -8.29284	 110.0	 3	    1.12000	    0.95000;
	1057	 1	 7.139	 1.053	 0.0	 0.0	 1	    1.09133	   -8.27456	 110.0	 3	    1.12000	    0.95000;
	1058	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09543	   -6.98659	 110.0	 3	    1.12000	    0.95000;
	1059	 1	 9.405	 2.349	 0.0	 0.0	 1	    1.09541	   -6.98835	 110.0	 3	    1.12000	    0.95000;
	1060	 1	 2.054	 0.561	 0.0	 0.0	 1	    1.05098	  -13.33727	 110.0	 3	    1.12000	    0.95000;
	1061	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06943	  -10.00481	 110.0	 3	    1.12000	    0.95000;
	1062	 1	 7.271	 1.76	 0.0	 0.0	 1	    1.06943	  -10.00063	 110.0	 3	    1.12000	    0.95000;
	1063	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08646	  -10.38121	 110.0	 3	    1.12000	    0.95000;
	1064	 1	 4.308	 0.83	 0.0	 0.0	 1	    1.08650	  -10.36431	 110.0	 3	    1.12000	    0.95000;
	1065	 1	 1.021	 0.373	 0.0	 0.0	 1	    1.08646	  -10.38118	 110.0	 3	    1.12000	    0.95000;
	1066	 1	 10.878	 3.401	 0.0	 0.0	 1	    1.08615	   -4.36237	 110.0	 3	    1.12000	    0.95000;
	1067	 1	 11.331	 1.296	 0.0	 0.0	 1	    1.08620	   -4.35630	 110.0	 3	    1.12000	    0.95000;
	1068	 1	 8.843	 2.836	 0.0	 0.0	 1	    1.09235	   -7.27528	 110.0	 3	    1.12000	    0.95000;
	1069	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09246	   -7.26447	 110.0	 3	    1.12000	    0.95000;
	1070	 1	 6.99	 0.892	 0.0	 0.0	 1	    1.07525	  -10.84606	 110.0	 3	    1.12000	    0.95000;
	1071	 1	 5.887	 0.336	 0.0	 0.0	 1	    1.07524	  -10.85618	 110.0	 3	    1.12000	    0.95000;
	1072	 1	 2.04	 0.245	 0.0	 0.0	 1	    1.09631	   -2.69689	 110.0	 3	    1.12000	    0.95000;
	1073	 1	 4.54	 0.735	 0.0	 0.0	 1	    1.09633	   -2.67079	 110.0	 3	    1.12000	    0.95000;
	1074	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05515	  -13.85751	 110.0	 3	    1.12000	    0.95000;
	1075	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05515	  -13.85258	 110.0	 3	    1.12000	    0.95000;
	1076	 2	 4.873	 2.131	 0.0	 0.0	 1	    1.08525	   -5.23024	 110.0	 3	    1.12000	    0.95000;
	1077	 1	 3.403	 0.278	 0.0	 0.0	 1	    1.08525	   -5.23302	 110.0	 3	    1.12000	    0.95000;
	1078	 1	 9.65	 1.972	 0.0	 0.0	 1	    1.09244	   -7.31426	 110.0	 3	    1.12000	    0.95000;
	1079	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09280	   -7.28294	 110.0	 3	    1.12000	    0.95000;
	1080	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09247	   -7.31144	 110.0	 3	    1.12000	    0.95000;
	1081	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09280	   -7.28293	 110.0	 3	    1.12000	    0.95000;
	1082	 1	 4.085	 0.214	 0.0	 0.0	 1	    1.09349	   -3.31488	 110.0	 3	    1.12000	    0.95000;
	1083	 1	 2.268	 0.086	 0.0	 0.0	 1	    1.09349	   -3.33544	 110.0	 3	    1.12000	    0.95000;
	1084	 1	 2.38	 0.739	 0.0	 0.0	 1	    1.06263	  -11.68795	 110.0	 3	    1.12000	    0.95000;
	1085	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06266	  -11.69359	 110.0	 3	    1.12000	    0.95000;
	1086	 1	 0.453	 0.0	 0.0	 0.0	 1	    1.09615	   -7.63894	 110.0	 3	    1.12000	    0.95000;
	1087	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09622	   -7.62331	 110.0	 3	    1.12000	    0.95000;
	1088	 1	 3.626	 0.081	 0.0	 0.0	 1	    1.09100	   -3.91803	 110.0	 3	    1.12000	    0.95000;
	1089	 1	 3.626	 1.134	 0.0	 0.0	 1	    1.09158	   -3.82126	 110.0	 3	    1.12000	    0.95000;
	1090	 1	 3.742	 0.726	 0.0	 0.0	 1	    1.06570	  -11.19812	 110.0	 3	    1.12000	    0.95000;
	1091	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06583	  -11.19187	 110.0	 3	    1.12000	    0.95000;
	1092	 1	 5.308	 1.342	 0.0	 0.0	 1	    1.05134	  -13.71175	 110.0	 3	    1.12000	    0.95000;
	1093	 1	 2.236	 0.615	 0.0	 0.0	 1	    1.05131	  -13.70904	 110.0	 3	    1.12000	    0.95000;
	1094	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09953	   -8.14480	 110.0	 3	    1.12000	    0.95000;
	1095	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10244	   -7.85683	 110.0	 3	    1.12000	    0.95000;
	1096	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09953	   -8.14475	 110.0	 3	    1.12000	    0.95000;
	1097	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10244	   -7.85682	 110.0	 3	    1.12000	    0.95000;
	1098	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09357	   -6.98428	 110.0	 3	    1.12000	    0.95000;
	1099	 1	 3.859	 2.021	 0.0	 0.0	 1	    1.09356	   -6.98799	 110.0	 3	    1.12000	    0.95000;
	1100	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09936	   -8.69428	 110.0	 3	    1.12000	    0.95000;
	1101	 1	 11.343	 1.742	 0.0	 0.0	 1	    1.08843	   -8.51905	 110.0	 3	    1.12000	    0.95000;
	1102	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09936	   -8.69422	 110.0	 3	    1.12000	    0.95000;
	1103	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08877	   -8.48281	 110.0	 3	    1.12000	    0.95000;
	1104	 1	 0.226	 0.204	 0.0	 0.0	 1	    1.08938	   -4.08004	 110.0	 3	    1.12000	    0.95000;
	1105	 1	 0.453	 -0.039	 0.0	 0.0	 1	    1.08937	   -4.08224	 110.0	 3	    1.12000	    0.95000;
	1106	 1	 1.699	 0.404	 0.0	 0.0	 1	    1.09568	   -7.16277	 110.0	 3	    1.12000	    0.95000;
	1107	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09563	   -7.17491	 110.0	 3	    1.12000	    0.95000;
	1108	 2	 4.299	 1.679	 0.0	 0.0	 1	    1.08069	   -6.03303	 110.0	 3	    1.12000	    0.95000;
	1109	 1	 3.629	 0.629	 0.0	 0.0	 1	    1.06700	  -10.40608	 110.0	 3	    1.12000	    0.95000;
	1110	 2	 2.493	 1.62	 0.0	 0.0	 1	    1.09478	   -7.00753	 110.0	 3	    1.12000	    0.95000;
	1111	 2	 6.908	 9.376	 0.0	 0.0	 1	    1.09164	   -8.24097	 110.0	 3	    1.12000	    0.95000;
	1112	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.09959	   -8.65146	 110.0	 3	    1.12000	    0.95000;
	1113	 1	 3.629	 0.974	 0.0	 0.0	 1	    1.09734	   -2.66836	 110.0	 3	    1.12000	    0.95000;
	1114	 2	 8.148	 2.119	 0.0	 0.0	 1	    1.09730	   -2.68914	 110.0	 3	    1.12000	    0.95000;
	1115	 1	 10.27	 0.012	 0.0	 0.0	 1	    1.06361	  -11.61436	 110.0	 3	    1.12000	    0.95000;
	1116	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06379	  -11.59060	 110.0	 3	    1.12000	    0.95000;
	1117	 1	 11.785	 -1.053	 0.0	 0.0	 1	    1.05667	  -13.29605	 110.0	 3	    1.12000	    0.95000;
	1118	 1	 0.679	 0.0	 0.0	 0.0	 1	    1.05675	  -13.27752	 110.0	 3	    1.12000	    0.95000;
	1119	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09089	   -7.34927	 110.0	 3	    1.12000	    0.95000;
	1120	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09089	   -7.34924	 110.0	 3	    1.12000	    0.95000;
	1121	 1	 7.025	 0.08	 0.0	 0.0	 1	    1.09352	   -6.98806	 110.0	 3	    1.12000	    0.95000;
	1122	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09356	   -6.99096	 110.0	 3	    1.12000	    0.95000;
	1123	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09360	   -6.98087	 110.0	 3	    1.12000	    0.95000;
	1124	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09356	   -6.99095	 110.0	 3	    1.12000	    0.95000;
	1125	 1	 2.719	 0.08	 0.0	 0.0	 1	    1.09296	   -7.07755	 110.0	 3	    1.12000	    0.95000;
	1126	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09351	   -7.01430	 110.0	 3	    1.12000	    0.95000;
	1127	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09298	   -7.07455	 110.0	 3	    1.12000	    0.95000;
	1128	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09351	   -7.01430	 110.0	 3	    1.12000	    0.95000;
	1129	 2	 3.637	 0.574	 0.0	 0.0	 1	    1.10138	   -7.10625	 110.0	 3	    1.12000	    0.95000;
	1130	 1	 9.078	 0.471	 0.0	 0.0	 1	    1.09275	   -7.09308	 110.0	 3	    1.12000	    0.95000;
	1131	 1	 32.665	 1.557	 0.0	 0.0	 1	    1.09268	   -7.12630	 110.0	 3	    1.12000	    0.95000;
	1132	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09269	   -7.12182	 110.0	 3	    1.12000	    0.95000;
	1133	 1	 5.217	 1.003	 0.0	 0.0	 1	    1.09397	   -7.56461	 110.0	 3	    1.12000	    0.95000;
	1134	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09396	   -7.56939	 110.0	 3	    1.12000	    0.95000;
	1135	 1	 4.986	 0.972	 0.0	 0.0	 1	    1.10095	   -6.19872	 110.0	 3	    1.12000	    0.95000;
	1136	 1	 30.595	 6.48	 0.0	 0.0	 1	    1.10355	   -8.49418	 110.0	 3	    1.12000	    0.95000;
	1137	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09798	   -6.70878	 110.0	 3	    1.12000	    0.95000;
	1138	 1	 97.453	 27.538	 0.0	 0.0	 1	    1.09531	   -6.92062	 110.0	 3	    1.12000	    0.95000;
	1139	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09798	   -6.70878	 110.0	 3	    1.12000	    0.95000;
	1140	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10374	   -8.47641	 110.0	 3	    1.12000	    0.95000;
	1141	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09691	   -6.78657	 110.0	 3	    1.12000	    0.95000;
	1142	 1	 11.784	 3.644	 0.0	 0.0	 1	    1.08793	   -8.57903	 110.0	 3	    1.12000	    0.95000;
	1143	 1	 22.664	 0.0	 0.0	 0.0	 1	    1.08795	   -8.58051	 110.0	 3	    1.12000	    0.95000;
	1144	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08799	   -8.57194	 110.0	 3	    1.12000	    0.95000;
	1145	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09187	   -7.72470	 110.0	 3	    1.12000	    0.95000;
	1146	 1	 1.7	 1.053	 0.0	 0.0	 1	    1.09236	   -7.50931	 110.0	 3	    1.12000	    0.95000;
	1147	 1	 1.699	 0.0	 0.0	 0.0	 1	    1.09174	   -4.95611	 110.0	 3	    1.12000	    0.95000;
	1148	 1	 5.666	 1.296	 0.0	 0.0	 1	    1.09180	   -4.96989	 110.0	 3	    1.12000	    0.95000;
	1149	 1	 1.7	 0.729	 0.0	 0.0	 1	    1.09480	   -6.93656	 110.0	 3	    1.12000	    0.95000;
	1150	 1	 1.473	 0.324	 0.0	 0.0	 1	    1.09483	   -6.92871	 110.0	 3	    1.12000	    0.95000;
	1151	 2	 26.498	 6.471	 0.0	 0.0	 1	    1.07453	  -10.63840	 110.0	 3	    1.12000	    0.95000;
	1152	 2	 22.654	 5.554	 0.0	 0.0	 1	    1.07487	  -10.61128	 110.0	 3	    1.12000	    0.95000;
	1153	 2	 31.791	 7.897	 0.0	 0.0	 1	    1.07367	  -10.78646	 110.0	 3	    1.12000	    0.95000;
	1154	 1	 9.658	 2.688	 0.0	 0.0	 1	    1.07485	  -10.64925	 110.0	 3	    1.12000	    0.95000;
	1155	 1	 4.829	 1.344	 0.0	 0.0	 1	    1.07483	  -10.64802	 110.0	 3	    1.12000	    0.95000;
	1156	 1	 7.359	 3.777	 0.0	 0.0	 1	    1.07554	  -10.63653	 110.0	 3	    1.12000	    0.95000;
	1157	 1	 14.064	 4.219	 0.0	 0.0	 1	    1.07635	  -10.49620	 110.0	 3	    1.12000	    0.95000;
	1158	 1	 11.832	 2.972	 0.0	 0.0	 1	    1.07415	  -10.76789	 110.0	 3	    1.12000	    0.95000;
	1159	 1	 14.683	 3.644	 0.0	 0.0	 1	    1.07468	  -10.63516	 110.0	 3	    1.12000	    0.95000;
	1160	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07433	  -10.75637	 110.0	 3	    1.12000	    0.95000;
	1161	 1	 13.747	 5.961	 0.0	 0.0	 1	    1.07658	  -10.47435	 110.0	 3	    1.12000	    0.95000;
	1162	 1	 6.202	 0.504	 0.0	 0.0	 1	    1.07579	  -10.62762	 110.0	 3	    1.12000	    0.95000;
	1163	 1	 3.865	 1.076	 0.0	 0.0	 1	    1.07539	  -10.63448	 110.0	 3	    1.12000	    0.95000;
	1164	 1	 3.865	 1.076	 0.0	 0.0	 1	    1.07543	  -10.63319	 110.0	 3	    1.12000	    0.95000;
	1165	 1	 6.017	 1.73	 0.0	 0.0	 1	    1.07423	  -10.81584	 110.0	 3	    1.12000	    0.95000;
	1166	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.07540	  -10.64434	 110.0	 3	    1.12000	    0.95000;
	1167	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07425	  -10.81457	 110.0	 3	    1.12000	    0.95000;
	1168	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07540	  -10.64462	 110.0	 3	    1.12000	    0.95000;
	1169	 1	 3.286	 0.81	 0.0	 0.0	 1	    1.10225	   -7.93300	 110.0	 3	    1.12000	    0.95000;
	1170	 1	 0.34	 0.081	 0.0	 0.0	 1	    1.10241	   -7.90085	 110.0	 3	    1.12000	    0.95000;
	1171	 1	 1.133	 0.162	 0.0	 0.0	 1	    1.08616	   -8.60596	 110.0	 3	    1.12000	    0.95000;
	1172	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08617	   -8.60574	 110.0	 3	    1.12000	    0.95000;
	1173	 1	 0.453	 0.081	 0.0	 0.0	 1	    1.08816	   -9.21942	 110.0	 3	    1.12000	    0.95000;
	1174	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08817	   -9.21876	 110.0	 3	    1.12000	    0.95000;
	1175	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08619	   -8.59813	 110.0	 3	    1.12000	    0.95000;
	1176	 1	 6.351	 1.903	 0.0	 0.0	 1	    1.08006	  -10.67586	 110.0	 3	    1.12000	    0.95000;
	1177	 1	 3.741	 1.579	 0.0	 0.0	 1	    1.08922	   -8.96217	 110.0	 3	    1.12000	    0.95000;
	1178	 2	 9.626	 9.053	 0.0	 0.0	 1	    1.09710	   -7.00401	 110.0	 3	    1.12000	    0.95000;
	1179	 2	 11.426	 12.41	 0.0	 0.0	 1	    1.09251	   -8.42624	 110.0	 3	    1.12000	    0.95000;
	1180	 1	 1.724	 0.478	 0.0	 0.0	 1	    1.05959	  -13.28428	 110.0	 3	    1.12000	    0.95000;
	1181	 1	 0.895	 0.324	 0.0	 0.0	 1	    1.05956	  -13.28216	 110.0	 3	    1.12000	    0.95000;
	1182	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09380	   -7.44283	 110.0	 3	    1.12000	    0.95000;
	1183	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09380	   -7.44283	 110.0	 3	    1.12000	    0.95000;
	1184	 1	 12.465	 4.049	 0.0	 0.0	 1	    1.09445	   -8.48155	 110.0	 3	    1.12000	    0.95000;
	1185	 1	 10.199	 2.43	 0.0	 0.0	 1	    1.09434	   -8.50506	 110.0	 3	    1.12000	    0.95000;
	1186	 1	 101.987	 30.777	 0.0	 0.0	 1	    1.03299	  -10.37753	 110.0	 3	    1.12000	    0.95000;
	1187	 2	 88.369	 41.289	 0.0	 0.0	 1	    1.09024	   -7.38225	 110.0	 3	    1.12000	    0.95000;
	1188	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.09559	   -6.96177	 110.0	 3	    1.12000	    0.95000;
	1189	 1	 3.404	 1.342	 0.0	 0.0	 1	    1.09957	   -6.25696	 110.0	 3	    1.12000	    0.95000;
	1190	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09558	   -6.96453	 110.0	 3	    1.12000	    0.95000;
	1191	 1	 2.837	 0.585	 0.0	 0.0	 1	    1.07542	  -10.53109	 110.0	 3	    1.12000	    0.95000;
	1192	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07556	  -10.51676	 110.0	 3	    1.12000	    0.95000;
	1193	 1	 18.585	 12.878	 0.0	 0.0	 1	    1.08428	   -9.62175	 110.0	 3	    1.12000	    0.95000;
	1194	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08436	   -9.61669	 110.0	 3	    1.12000	    0.95000;
	1195	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08442	   -9.64961	 110.0	 3	    1.12000	    0.95000;
	1196	 1	 1.7	 0.527	 0.0	 0.0	 1	    1.08614	   -9.76864	 110.0	 3	    1.12000	    0.95000;
	1197	 1	 0.566	 0.121	 0.0	 0.0	 1	    1.08632	   -9.78260	 110.0	 3	    1.12000	    0.95000;
	1198	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08617	   -9.76716	 110.0	 3	    1.12000	    0.95000;
	1199	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08633	   -9.78208	 110.0	 3	    1.12000	    0.95000;
	1200	 1	 2.72	 0.308	 0.0	 0.0	 1	    1.08012	  -10.63754	 110.0	 3	    1.12000	    0.95000;
	1201	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08012	  -10.63861	 110.0	 3	    1.12000	    0.95000;
	1202	 1	 2.267	 0.486	 0.0	 0.0	 1	    1.10179	   -5.97483	 110.0	 3	    1.12000	    0.95000;
	1203	 1	 2.609	 0.678	 0.0	 0.0	 1	    1.08680	   -8.02582	 110.0	 3	    1.12000	    0.95000;
	1204	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08681	   -8.03735	 110.0	 3	    1.12000	    0.95000;
	1205	 1	 2.833	 0.648	 0.0	 0.0	 1	    1.09036	   -7.17601	 110.0	 3	    1.12000	    0.95000;
	1206	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09037	   -7.17846	 110.0	 3	    1.12000	    0.95000;
	1207	 1	 0.226	 0.081	 0.0	 0.0	 1	    1.07997	  -10.58429	 110.0	 3	    1.12000	    0.95000;
	1208	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07998	  -10.58124	 110.0	 3	    1.12000	    0.95000;
	1209	 1	 13.05	 4.161	 0.0	 0.0	 1	    1.08057	  -10.54410	 110.0	 3	    1.12000	    0.95000;
	1210	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08062	  -10.53496	 110.0	 3	    1.12000	    0.95000;
	1211	 1	 2.836	 -1.651	 0.0	 0.0	 1	    1.10155	   -6.13038	 110.0	 3	    1.12000	    0.95000;
	1212	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10155	   -6.12832	 110.0	 3	    1.12000	    0.95000;
	1213	 1	 3.315	 0.777	 0.0	 0.0	 1	    1.05815	  -12.90545	 110.0	 3	    1.12000	    0.95000;
	1214	 1	 2.146	 0.577	 0.0	 0.0	 1	    1.05813	  -12.90153	 110.0	 3	    1.12000	    0.95000;
	1215	 1	 5.668	 1.742	 0.0	 0.0	 1	    1.08838	   -7.22061	 110.0	 3	    1.12000	    0.95000;
	1216	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08840	   -7.21975	 110.0	 3	    1.12000	    0.95000;
	1217	 1	 5.668	 1.094	 0.0	 0.0	 1	    1.09425	   -7.13640	 110.0	 3	    1.12000	    0.95000;
	1218	 1	 2.947	 0.688	 0.0	 0.0	 1	    1.09359	   -7.50027	 110.0	 3	    1.12000	    0.95000;
	1219	 1	 1.258	 0.429	 0.0	 0.0	 1	    1.07656	  -11.30171	 110.0	 3	    1.12000	    0.95000;
	1220	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07658	  -11.30974	 110.0	 3	    1.12000	    0.95000;
	1221	 1	 3.97	 1.287	 0.0	 0.0	 1	    1.08714	   -7.82015	 110.0	 3	    1.12000	    0.95000;
	1222	 1	 6.236	 2.002	 0.0	 0.0	 1	    1.08832	   -7.62413	 110.0	 3	    1.12000	    0.95000;
	1223	 1	 5.881	 1.235	 0.0	 0.0	 1	    1.07647	  -11.49886	 110.0	 3	    1.12000	    0.95000;
	1224	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07643	  -11.50452	 110.0	 3	    1.12000	    0.95000;
	1225	 1	 7.246	 0.787	 0.0	 0.0	 1	    1.05716	  -13.90233	 110.0	 3	    1.12000	    0.95000;
	1226	 2	 6.144	 0.213	 0.0	 0.0	 1	    1.05799	  -13.83382	 110.0	 3	    1.12000	    0.95000;
	1227	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05775	  -13.86749	 110.0	 3	    1.12000	    0.95000;
	1228	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05821	  -13.81455	 110.0	 3	    1.12000	    0.95000;
	1229	 1	 6.576	 3.036	 0.0	 0.0	 1	    1.09662	   -6.64051	 110.0	 3	    1.12000	    0.95000;
	1230	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09660	   -6.64780	 110.0	 3	    1.12000	    0.95000;
	1231	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09982	   -6.24000	 110.0	 3	    1.12000	    0.95000;
	1232	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09622	   -6.93415	 110.0	 3	    1.12000	    0.95000;
	1233	 1	 7.37	 1.661	 0.0	 0.0	 1	    1.09307	   -6.98873	 110.0	 3	    1.12000	    0.95000;
	1234	 1	 10.433	 1.985	 0.0	 0.0	 1	    1.09307	   -6.99311	 110.0	 3	    1.12000	    0.95000;
	1235	 1	 4.421	 1.539	 0.0	 0.0	 1	    1.09287	   -7.23103	 110.0	 3	    1.12000	    0.95000;
	1236	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09296	   -7.21979	 110.0	 3	    1.12000	    0.95000;
	1237	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09108	   -7.24625	 110.0	 3	    1.12000	    0.95000;
	1238	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09108	   -7.24625	 110.0	 3	    1.12000	    0.95000;
	1239	 1	 4.274	 0.821	 0.0	 0.0	 1	    1.07192	  -11.37420	 110.0	 3	    1.12000	    0.95000;
	1240	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07191	  -11.38329	 110.0	 3	    1.12000	    0.95000;
	1241	 1	 5.227	 0.472	 0.0	 0.0	 1	    1.09530	   -6.73617	 110.0	 3	    1.12000	    0.95000;
	1242	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09530	   -6.72897	 110.0	 3	    1.12000	    0.95000;
	1243	 1	 6.915	 0.979	 0.0	 0.0	 1	    1.04996	  -12.05307	 110.0	 3	    1.12000	    0.95000;
	1244	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04996	  -12.06892	 110.0	 3	    1.12000	    0.95000;
	1245	 2	 73.873	 32.712	 0.0	 0.0	 1	    1.08359	   -8.57944	 110.0	 3	    1.12000	    0.95000;
	1246	 2	 52.114	 15.377	 0.0	 0.0	 1	    1.09298	   -7.92238	 110.0	 3	    1.12000	    0.95000;
	1247	 2	 23.334	 5.858	 0.0	 0.0	 1	    1.07203	  -11.63085	 110.0	 3	    1.12000	    0.95000;
	1248	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07210	  -11.63022	 110.0	 3	    1.12000	    0.95000;
	1249	 1	 1.586	 0.405	 0.0	 0.0	 1	    1.09134	   -8.25322	 110.0	 3	    1.12000	    0.95000;
	1250	 1	 7.139	 1.053	 0.0	 0.0	 1	    1.09477	   -6.98851	 110.0	 3	    1.12000	    0.95000;
	1251	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09137	   -8.25230	 110.0	 3	    1.12000	    0.95000;
	1252	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09483	   -6.98408	 110.0	 3	    1.12000	    0.95000;
	1253	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06306	  -11.39081	 110.0	 3	    1.12000	    0.95000;
	1254	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06063	  -11.61169	 110.0	 3	    1.12000	    0.95000;
	1255	 1	 6.459	 0.972	 0.0	 0.0	 1	    1.08033	   -9.56142	 110.0	 3	    1.12000	    0.95000;
	1256	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08034	   -9.55884	 110.0	 3	    1.12000	    0.95000;
	1257	 1	 5.562	 0.522	 0.0	 0.0	 1	    1.10566	   -7.62501	 110.0	 3	    1.12000	    0.95000;
	1258	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10567	   -7.62190	 110.0	 3	    1.12000	    0.95000;
	1259	 1	 0.34	 0.122	 0.0	 0.0	 1	    1.09427	   -7.13467	 110.0	 3	    1.12000	    0.95000;
	1260	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09428	   -7.13343	 110.0	 3	    1.12000	    0.95000;
	1261	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09882	   -6.24094	 110.0	 3	    1.12000	    0.95000;
	1262	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09890	   -6.23036	 110.0	 3	    1.12000	    0.95000;
	1263	 1	 0.794	 0.159	 0.0	 0.0	 1	    1.09540	   -7.39830	 110.0	 3	    1.12000	    0.95000;
	1264	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09544	   -7.39566	 110.0	 3	    1.12000	    0.95000;
	1265	 1	 4.54	 1.061	 0.0	 0.0	 1	    1.08192	   -5.49529	 110.0	 3	    1.12000	    0.95000;
	1266	 1	 3.29	 0.849	 0.0	 0.0	 1	    1.08202	   -5.50379	 110.0	 3	    1.12000	    0.95000;
	1267	 1	 5.666	 1.296	 0.0	 0.0	 1	    1.09058	   -8.27058	 110.0	 3	    1.12000	    0.95000;
	1268	 1	 3.853	 0.081	 0.0	 0.0	 1	    1.09935	   -8.69632	 110.0	 3	    1.12000	    0.95000;
	1269	 1	 10.652	 3.401	 0.0	 0.0	 1	    1.08870	   -8.48779	 110.0	 3	    1.12000	    0.95000;
	1270	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09097	   -8.24840	 110.0	 3	    1.12000	    0.95000;
	1271	 1	 7.042	 2.005	 0.0	 0.0	 1	    1.09100	   -7.34146	 110.0	 3	    1.12000	    0.95000;
	1272	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09137	   -7.31148	 110.0	 3	    1.12000	    0.95000;
	1273	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07505	  -11.25912	 110.0	 3	    1.12000	    0.95000;
	1274	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07505	  -11.25912	 110.0	 3	    1.12000	    0.95000;
	1275	 1	 7.369	 1.741	 0.0	 0.0	 1	    1.09488	   -6.87697	 110.0	 3	    1.12000	    0.95000;
	1276	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09502	   -6.85036	 110.0	 3	    1.12000	    0.95000;
	1277	 1	 8.504	 1.857	 0.0	 0.0	 1	    1.08300	   -8.63322	 110.0	 3	    1.12000	    0.95000;
	1278	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08300	   -8.62513	 110.0	 3	    1.12000	    0.95000;
	1279	 2	 18.928	 3.872	 0.0	 0.0	 1	    1.09575	   -8.99497	 110.0	 3	    1.12000	    0.95000;
	1280	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09582	   -8.98833	 110.0	 3	    1.12000	    0.95000;
	1281	 1	 9.64	 2.146	 0.0	 0.0	 1	    1.08703	   -8.64523	 110.0	 3	    1.12000	    0.95000;
	1282	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08704	   -8.64542	 110.0	 3	    1.12000	    0.95000;
	1283	 1	 2.267	 0.648	 0.0	 0.0	 1	    1.07685	  -10.36479	 110.0	 3	    1.12000	    0.95000;
	1284	 1	 5.257	 1.582	 0.0	 0.0	 1	    1.07606	  -11.83855	 110.0	 3	    1.12000	    0.95000;
	1285	 2	 10.037	 7.677	 0.0	 0.0	 1	    1.07873	  -11.55158	 110.0	 3	    1.12000	    0.95000;
	1286	 2	 17.999	 41.999	 0.0	 0.0	 1	    1.09828	   -8.77900	 110.0	 3	    1.12000	    0.95000;
	1287	 2	 11.999	 35.999	 0.0	 0.0	 1	    1.09872	   -6.64267	 110.0	 3	    1.12000	    0.95000;
	1288	 1	 0.907	 0.024	 0.0	 0.0	 1	    1.07657	  -11.07951	 110.0	 3	    1.12000	    0.95000;
	1289	 1	 1.927	 0.101	 0.0	 0.0	 1	    1.07654	  -11.07843	 110.0	 3	    1.12000	    0.95000;
	1290	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07951	   -6.07444	 110.0	 3	    1.12000	    0.95000;
	1291	 1	 4.544	 0.599	 0.0	 0.0	 1	    1.07948	   -6.07022	 110.0	 3	    1.12000	    0.95000;
	1292	 1	 1.473	 0.134	 0.0	 0.0	 1	    1.08478	   -8.27961	 110.0	 3	    1.12000	    0.95000;
	1293	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08478	   -8.28700	 110.0	 3	    1.12000	    0.95000;
	1294	 1	 5.666	 0.324	 0.0	 0.0	 1	    1.09309	   -7.13499	 110.0	 3	    1.12000	    0.95000;
	1295	 1	 7.253	 2.916	 0.0	 0.0	 1	    1.09310	   -7.13353	 110.0	 3	    1.12000	    0.95000;
	1296	 2	 3.391	 0.282	 0.0	 0.0	 1	    1.08458	   -4.52241	 110.0	 3	    1.12000	    0.95000;
	1297	 1	 5.331	 0.424	 0.0	 0.0	 1	    1.08459	   -4.52112	 110.0	 3	    1.12000	    0.95000;
	1298	 1	 9.656	 3.756	 0.0	 0.0	 1	    1.08584	   -8.54924	 110.0	 3	    1.12000	    0.95000;
	1299	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08589	   -8.55356	 110.0	 3	    1.12000	    0.95000;
	1300	 1	 2.949	 -0.379	 0.0	 0.0	 1	    1.09139	   -7.64260	 110.0	 3	    1.12000	    0.95000;
	1301	 1	 2.385	 0.502	 0.0	 0.0	 1	    1.09138	   -7.64416	 110.0	 3	    1.12000	    0.95000;
	1302	 1	 13.348	 -1.61	 0.0	 0.0	 1	    1.05821	  -14.19090	 110.0	 3	    1.12000	    0.95000;
	1303	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05820	  -14.18950	 110.0	 3	    1.12000	    0.95000;
	1304	 1	 7.282	 -0.99	 0.0	 0.0	 1	    1.05443	  -14.26182	 110.0	 3	    1.12000	    0.95000;
	1305	 1	 2.54	 -0.536	 0.0	 0.0	 1	    1.05442	  -14.26001	 110.0	 3	    1.12000	    0.95000;
	1306	 1	 2.766	 0.76	 0.0	 0.0	 1	    1.08162	   -9.63355	 110.0	 3	    1.12000	    0.95000;
	1307	 1	 1.736	 0.491	 0.0	 0.0	 1	    1.08160	   -9.64125	 110.0	 3	    1.12000	    0.95000;
	1308	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08981	   -7.41077	 110.0	 3	    1.12000	    0.95000;
	1309	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08981	   -7.41069	 110.0	 3	    1.12000	    0.95000;
	1310	 1	 2.155	 0.241	 0.0	 0.0	 1	    1.09027	   -7.89159	 110.0	 3	    1.12000	    0.95000;
	1311	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09027	   -7.89268	 110.0	 3	    1.12000	    0.95000;
	1312	 1	 11.051	 4.582	 0.0	 0.0	 1	    1.07895	  -11.07131	 110.0	 3	    1.12000	    0.95000;
	1313	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07894	  -11.08776	 110.0	 3	    1.12000	    0.95000;
	1314	 1	 0.793	 0.31	 0.0	 0.0	 1	    1.09613	   -6.98841	 110.0	 3	    1.12000	    0.95000;
	1315	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09616	   -6.98464	 110.0	 3	    1.12000	    0.95000;
	1316	 1	 11.898	 3.401	 0.0	 0.0	 1	    1.09097	   -8.21536	 110.0	 3	    1.12000	    0.95000;
	1317	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09100	   -8.21326	 110.0	 3	    1.12000	    0.95000;
	1318	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09396	   -7.55857	 110.0	 3	    1.12000	    0.95000;
	1319	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08684	   -8.09815	 110.0	 3	    1.12000	    0.95000;
	1320	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09396	   -7.55846	 110.0	 3	    1.12000	    0.95000;
	1321	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08684	   -8.09804	 110.0	 3	    1.12000	    0.95000;
	1322	 1	 7.253	 1.62	 0.0	 0.0	 1	    1.09715	   -8.82037	 110.0	 3	    1.12000	    0.95000;
	1323	 1	 3.853	 0.648	 0.0	 0.0	 1	    1.09713	   -8.82533	 110.0	 3	    1.12000	    0.95000;
	1324	 1	 1.133	 0.162	 0.0	 0.0	 1	    1.09237	   -8.03992	 110.0	 3	    1.12000	    0.95000;
	1325	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08627	   -8.46120	 110.0	 3	    1.12000	    0.95000;
	1326	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09238	   -8.03933	 110.0	 3	    1.12000	    0.95000;
	1327	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08627	   -8.46119	 110.0	 3	    1.12000	    0.95000;
	1328	 1	 4.039	 0.464	 0.0	 0.0	 1	    1.07429	  -11.20002	 110.0	 3	    1.12000	    0.95000;
	1329	 1	 5.79	 1.23	 0.0	 0.0	 1	    1.07430	  -11.18334	 110.0	 3	    1.12000	    0.95000;
	1330	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.07810	   -9.35983	 110.0	 3	    1.12000	    0.95000;
	1331	 1	 4.544	 -0.051	 0.0	 0.0	 1	    1.07811	   -9.35357	 110.0	 3	    1.12000	    0.95000;
	1332	 1	 4.773	 0.933	 0.0	 0.0	 1	    1.08241	   -5.31741	 110.0	 3	    1.12000	    0.95000;
	1333	 1	 1.134	 0.539	 0.0	 0.0	 1	    1.08240	   -5.30908	 110.0	 3	    1.12000	    0.95000;
	1334	 1	 2.837	 0.504	 0.0	 0.0	 1	    1.09441	   -7.79732	 110.0	 3	    1.12000	    0.95000;
	1335	 1	 3.403	 0.521	 0.0	 0.0	 1	    1.09440	   -7.80066	 110.0	 3	    1.12000	    0.95000;
	1336	 1	 8.957	 -0.087	 0.0	 0.0	 1	    1.05701	  -13.23373	 110.0	 3	    1.12000	    0.95000;
	1337	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05701	  -13.23591	 110.0	 3	    1.12000	    0.95000;
	1338	 1	 13.178	 4.16	 0.0	 0.0	 1	    1.09317	   -7.10218	 110.0	 3	    1.12000	    0.95000;
	1339	 1	 5.099	 1.296	 0.0	 0.0	 1	    1.08730	   -7.87187	 110.0	 3	    1.12000	    0.95000;
	1340	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09678	   -6.69524	 110.0	 3	    1.12000	    0.95000;
	1341	 2	 22.539	 7.441	 0.0	 0.0	 1	    1.08320	   -4.48138	 110.0	 3	    1.12000	    0.95000;
	1342	 2	 22.993	 7.36	 0.0	 0.0	 1	    1.08318	   -4.47884	 110.0	 3	    1.12000	    0.95000;
	1343	 1	 5.107	 0.506	 0.0	 0.0	 1	    1.08841	   -8.69276	 110.0	 3	    1.12000	    0.95000;
	1344	 1	 4.198	 0.467	 0.0	 0.0	 1	    1.08310	   -4.56138	 110.0	 3	    1.12000	    0.95000;
	1345	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08845	   -8.69045	 110.0	 3	    1.12000	    0.95000;
	1346	 1	 1.133	 0.195	 0.0	 0.0	 1	    1.08933	   -8.41958	 110.0	 3	    1.12000	    0.95000;
	1347	 1	 10.216	 2.208	 0.0	 0.0	 1	    1.07998	   -9.16953	 110.0	 3	    1.12000	    0.95000;
	1348	 1	 3.402	 0.357	 0.0	 0.0	 1	    1.05396	  -12.02496	 110.0	 3	    1.12000	    0.95000;
	1349	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05391	  -12.03246	 110.0	 3	    1.12000	    0.95000;
	1350	 2	 16.164	 18.236	 0.0	 0.0	 1	    1.09061	   -6.92526	 110.0	 3	    1.12000	    0.95000;
	1351	 2	 9.72	 16.102	 0.0	 0.0	 1	    1.09765	   -6.94835	 110.0	 3	    1.12000	    0.95000;
	1352	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.10026	   -6.11735	 110.0	 3	    1.12000	    0.95000;
	1353	 1	 3.748	 1.041	 0.0	 0.0	 1	    1.06162	  -13.48757	 110.0	 3	    1.12000	    0.95000;
	1354	 1	 3.431	 0.941	 0.0	 0.0	 1	    1.06160	  -13.48404	 110.0	 3	    1.12000	    0.95000;
	1355	 1	 6.692	 1.886	 0.0	 0.0	 1	    1.09613	   -8.96465	 110.0	 3	    1.12000	    0.95000;
	1356	 1	 11.352	 2.857	 0.0	 0.0	 1	    1.09685	   -6.82323	 110.0	 3	    1.12000	    0.95000;
	1357	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09643	   -8.94825	 110.0	 3	    1.12000	    0.95000;
	1358	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09733	   -6.79574	 110.0	 3	    1.12000	    0.95000;
	1359	 1	 20.426	 3.439	 0.0	 0.0	 1	    1.04697	  -12.40008	 110.0	 3	    1.12000	    0.95000;
	1360	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04698	  -12.40282	 110.0	 3	    1.12000	    0.95000;
	1361	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09823	   -6.68195	 110.0	 3	    1.12000	    0.95000;
	1362	 2	 31.865	 48.48	 0.0	 0.0	 1	    1.10441	   -8.42925	 110.0	 3	    1.12000	    0.95000;
	1363	 1	 9.868	 0.721	 0.0	 0.0	 1	    1.09075	   -7.80588	 110.0	 3	    1.12000	    0.95000;
	1364	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09077	   -7.80111	 110.0	 3	    1.12000	    0.95000;
	1365	 1	 2.27	 0.794	 0.0	 0.0	 1	    1.09789	   -7.02285	 110.0	 3	    1.12000	    0.95000;
	1366	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09795	   -7.02952	 110.0	 3	    1.12000	    0.95000;
	1367	 1	 10.699	 5.44	 0.0	 0.0	 1	    1.09319	   -7.05391	 110.0	 3	    1.12000	    0.95000;
	1368	 1	 25.043	 4.374	 0.0	 0.0	 1	    1.09320	   -7.05606	 110.0	 3	    1.12000	    0.95000;
	1369	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08164	  -10.39559	 110.0	 3	    1.12000	    0.95000;
	1370	 1	 9.526	 3.442	 0.0	 0.0	 1	    1.07876	  -10.57232	 110.0	 3	    1.12000	    0.95000;
	1371	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08163	  -10.39544	 110.0	 3	    1.12000	    0.95000;
	1372	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07951	  -10.53931	 110.0	 3	    1.12000	    0.95000;
	1373	 2	 22.633	 23.616	 0.0	 0.0	 1	    1.08013	  -10.01264	 110.0	 3	    1.12000	    0.95000;
	1374	 2	 10.653	 15.856	 0.0	 0.0	 1	    1.08008	  -10.01619	 110.0	 3	    1.12000	    0.95000;
	1375	 2	 8.199	 12.999	 0.0	 0.0	 1	    1.07488	  -10.92647	 110.0	 3	    1.12000	    0.95000;
	1376	 1	 4.313	 0.961	 0.0	 0.0	 1	    1.10318	   -7.84462	 110.0	 3	    1.12000	    0.95000;
	1377	 1	 1.814	 0.079	 0.0	 0.0	 1	    1.10314	   -7.85333	 110.0	 3	    1.12000	    0.95000;
	1378	 1	 0.0	 0.065	 0.0	 0.0	 1	    1.08976	   -7.64391	 110.0	 3	    1.12000	    0.95000;
	1379	 1	 0.0	 0.065	 0.0	 0.0	 1	    1.08969	   -7.65456	 110.0	 3	    1.12000	    0.95000;
	1380	 1	 7.714	 3.604	 0.0	 0.0	 1	    1.09856	   -6.41235	 110.0	 3	    1.12000	    0.95000;
	1381	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09851	   -6.42351	 110.0	 3	    1.12000	    0.95000;
	1382	 1	 4.389	 1.366	 0.0	 0.0	 1	    1.07939	  -10.64979	 110.0	 3	    1.12000	    0.95000;
	1383	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07939	  -10.64961	 110.0	 3	    1.12000	    0.95000;
	1384	 1	 17.904	 -0.974	 0.0	 0.0	 1	    1.07313	  -11.29438	 110.0	 3	    1.12000	    0.95000;
	1385	 1	 24.413	 -1.139	 0.0	 0.0	 1	    1.07720	  -10.80319	 110.0	 3	    1.12000	    0.95000;
	1386	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08603	   -7.96378	 110.0	 3	    1.12000	    0.95000;
	1387	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08606	   -7.95242	 110.0	 3	    1.12000	    0.95000;
	1388	 1	 6.81	 2.222	 0.0	 0.0	 1	    1.09585	   -8.21768	 110.0	 3	    1.12000	    0.95000;
	1389	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09574	   -8.24300	 110.0	 3	    1.12000	    0.95000;
	1390	 1	 6.859	 -0.83	 0.0	 0.0	 1	    1.06234	  -13.14969	 110.0	 3	    1.12000	    0.95000;
	1391	 1	 4.999	 -0.011	 0.0	 0.0	 1	    1.06232	  -13.15685	 110.0	 3	    1.12000	    0.95000;
	1392	 1	 0.725	 0.273	 0.0	 0.0	 1	    1.07491	  -10.62219	 110.0	 3	    1.12000	    0.95000;
	1393	 1	 4.798	 1.244	 0.0	 0.0	 1	    1.07433	  -10.75636	 110.0	 3	    1.12000	    0.95000;
	1394	 1	 5.687	 1.919	 0.0	 0.0	 1	    1.09128	   -7.41410	 110.0	 3	    1.12000	    0.95000;
	1395	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09150	   -7.39962	 110.0	 3	    1.12000	    0.95000;
	1396	 1	 20.543	 5.958	 0.0	 0.0	 1	    1.09501	   -7.06451	 110.0	 3	    1.12000	    0.95000;
	1397	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09504	   -7.06305	 110.0	 3	    1.12000	    0.95000;
	1398	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09127	   -8.22432	 110.0	 3	    1.12000	    0.95000;
	1399	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09126	   -8.22417	 110.0	 3	    1.12000	    0.95000;
	1400	 1	 5.892	 0.89	 0.0	 0.0	 1	    1.08987	   -3.93279	 110.0	 3	    1.12000	    0.95000;
	1401	 1	 1.133	 0.081	 0.0	 0.0	 1	    1.09259	   -3.52987	 110.0	 3	    1.12000	    0.95000;
	1402	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08993	   -3.92844	 110.0	 3	    1.12000	    0.95000;
	1403	 1	 15.865	 7.371	 0.0	 0.0	 1	    1.09639	   -6.99545	 110.0	 3	    1.12000	    0.95000;
	1404	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09643	   -6.98944	 110.0	 3	    1.12000	    0.95000;
	1405	 1	 5.107	 0.748	 0.0	 0.0	 1	    1.09008	   -7.55491	 110.0	 3	    1.12000	    0.95000;
	1406	 1	 2.834	 0.239	 0.0	 0.0	 1	    1.08864	   -7.67204	 110.0	 3	    1.12000	    0.95000;
	1407	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09021	   -7.54636	 110.0	 3	    1.12000	    0.95000;
	1408	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08871	   -7.66707	 110.0	 3	    1.12000	    0.95000;
	1409	 1	 5.767	 0.947	 0.0	 0.0	 1	    1.07796	  -11.24991	 110.0	 3	    1.12000	    0.95000;
	1410	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07796	  -11.26407	 110.0	 3	    1.12000	    0.95000;
	1411	 1	 13.631	 3.256	 0.0	 0.0	 1	    1.07659	  -11.67197	 110.0	 3	    1.12000	    0.95000;
	1412	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07672	  -11.66094	 110.0	 3	    1.12000	    0.95000;
	1413	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09186	   -7.72463	 110.0	 3	    1.12000	    0.95000;
	1414	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09244	   -7.50766	 110.0	 3	    1.12000	    0.95000;
	1415	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.09143	   -7.36261	 110.0	 3	    1.12000	    0.95000;
	1416	 2	 3.999	 3.999	 0.0	 0.0	 1	    1.09131	   -7.24446	 110.0	 3	    1.12000	    0.95000;
	1417	 1	 24.957	 3.077	 0.0	 0.0	 1	    1.08623	   -7.97994	 110.0	 3	    1.12000	    0.95000;
	1418	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08622	   -7.97793	 110.0	 3	    1.12000	    0.95000;
	1419	 1	 2.268	 1.255	 0.0	 0.0	 1	    1.09257	   -7.27612	 110.0	 3	    1.12000	    0.95000;
	1420	 1	 4.307	 0.851	 0.0	 0.0	 1	    1.09257	   -7.27515	 110.0	 3	    1.12000	    0.95000;
	1421	 1	 4.308	 0.845	 0.0	 0.0	 1	    1.10133	   -6.02240	 110.0	 3	    1.12000	    0.95000;
	1422	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10136	   -6.01772	 110.0	 3	    1.12000	    0.95000;
	1423	 1	 1.134	 0.223	 0.0	 0.0	 1	    1.09097	   -7.33199	 110.0	 3	    1.12000	    0.95000;
	1424	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09105	   -7.32242	 110.0	 3	    1.12000	    0.95000;
	1425	 1	 4.646	 1.849	 0.0	 0.0	 1	    1.08924	   -8.30761	 110.0	 3	    1.12000	    0.95000;
	1426	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08930	   -8.30571	 110.0	 3	    1.12000	    0.95000;
	1427	 1	 10.57	 2.151	 0.0	 0.0	 1	    1.07816	  -11.79631	 110.0	 3	    1.12000	    0.95000;
	1428	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07824	  -11.78659	 110.0	 3	    1.12000	    0.95000;
	1429	 2	 4.797	 -0.473	 0.0	 0.0	 1	    1.06017	  -11.90853	 110.0	 3	    1.12000	    0.95000;
	1430	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05990	  -11.94135	 110.0	 3	    1.12000	    0.95000;
	1431	 1	 0.565	 0.308	 0.0	 0.0	 1	    1.09784	   -6.84980	 110.0	 3	    1.12000	    0.95000;
	1432	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09784	   -6.84977	 110.0	 3	    1.12000	    0.95000;
	1433	 2	 2.256	 0.394	 0.0	 0.0	 1	    1.08432	  -10.09349	 110.0	 3	    1.12000	    0.95000;
	1434	 2	 21.52	 8.494	 0.0	 0.0	 1	    1.08468	   -9.55399	 110.0	 3	    1.12000	    0.95000;
	1435	 2	 33.986	 12.139	 0.0	 0.0	 1	    1.09408	   -8.88214	 110.0	 3	    1.12000	    0.95000;
	1436	 2	 4.523	 -0.01	 0.0	 0.0	 1	    1.09605	   -8.71680	 110.0	 3	    1.12000	    0.95000;
	1437	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09439	   -8.86217	 110.0	 3	    1.12000	    0.95000;
	1438	 1	 9.419	 2.59	 0.0	 0.0	 1	    1.07133	  -12.03343	 110.0	 3	    1.12000	    0.95000;
	1439	 1	 11.268	 3.145	 0.0	 0.0	 1	    1.07129	  -12.04800	 110.0	 3	    1.12000	    0.95000;
	1440	 2	 23.028	 38.205	 0.0	 0.0	 1	    1.09819	   -6.79356	 110.0	 3	    1.12000	    0.95000;
	1441	 1	 7.718	 2.016	 0.0	 0.0	 1	    1.09803	   -6.81525	 110.0	 3	    1.12000	    0.95000;
	1442	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08092	  -10.64665	 110.0	 3	    1.12000	    0.95000;
	1443	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08092	  -10.64661	 110.0	 3	    1.12000	    0.95000;
	1444	 2	 8.969	 1.961	 0.0	 0.0	 1	    1.08859	   -9.71501	 110.0	 3	    1.12000	    0.95000;
	1445	 1	 8.41	 2.345	 0.0	 0.0	 1	    1.08804	   -9.69877	 110.0	 3	    1.12000	    0.95000;
	1446	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08876	   -9.68437	 110.0	 3	    1.12000	    0.95000;
	1447	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08835	   -9.65521	 110.0	 3	    1.12000	    0.95000;
	1448	 1	 2.622	 0.379	 0.0	 0.0	 1	    1.05451	  -14.22431	 110.0	 3	    1.12000	    0.95000;
	1449	 1	 2.131	 0.296	 0.0	 0.0	 1	    1.05450	  -14.22655	 110.0	 3	    1.12000	    0.95000;
	1450	 1	 0.226	 0.211	 0.0	 0.0	 1	    1.08631	   -7.93672	 110.0	 3	    1.12000	    0.95000;
	1451	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08632	   -7.93663	 110.0	 3	    1.12000	    0.95000;
	1452	 1	 7.483	 1.903	 0.0	 0.0	 1	    1.08907	   -7.65383	 110.0	 3	    1.12000	    0.95000;
	1453	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08905	   -7.65678	 110.0	 3	    1.12000	    0.95000;
	1454	 1	 7.943	 1.106	 0.0	 0.0	 1	    1.08412	   -4.13458	 110.0	 3	    1.12000	    0.95000;
	1455	 1	 3.517	 0.279	 0.0	 0.0	 1	    1.08415	   -4.14452	 110.0	 3	    1.12000	    0.95000;
	1456	 1	 4.82	 0.677	 0.0	 0.0	 1	    1.05422	  -14.10258	 110.0	 3	    1.12000	    0.95000;
	1457	 1	 5.126	 -0.461	 0.0	 0.0	 1	    1.05422	  -14.09924	 110.0	 3	    1.12000	    0.95000;
	1458	 1	 17.344	 5.249	 0.0	 0.0	 1	    1.09635	   -7.04946	 110.0	 3	    1.12000	    0.95000;
	1459	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09630	   -7.05254	 110.0	 3	    1.12000	    0.95000;
	1460	 1	 4.312	 1.62	 0.0	 0.0	 1	    1.06366	  -11.34986	 110.0	 3	    1.12000	    0.95000;
	1461	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06365	  -11.35135	 110.0	 3	    1.12000	    0.95000;
	1462	 2	 1.576	 0.454	 0.0	 0.0	 1	    1.05892	  -14.07687	 110.0	 3	    1.12000	    0.95000;
	1463	 1	 0.816	 -0.208	 0.0	 0.0	 1	    1.05891	  -14.08154	 110.0	 3	    1.12000	    0.95000;
	1464	 1	 5.483	 0.735	 0.0	 0.0	 1	    1.06217	  -12.78111	 110.0	 3	    1.12000	    0.95000;
	1465	 1	 8.281	 -1.006	 0.0	 0.0	 1	    1.06218	  -12.77285	 110.0	 3	    1.12000	    0.95000;
	1466	 1	 0.907	 0.231	 0.0	 0.0	 1	    1.09701	   -6.89880	 110.0	 3	    1.12000	    0.95000;
	1467	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09701	   -6.89828	 110.0	 3	    1.12000	    0.95000;
	1468	 1	 2.04	 0.327	 0.0	 0.0	 1	    1.09311	   -7.12925	 110.0	 3	    1.12000	    0.95000;
	1469	 1	 1.361	 0.235	 0.0	 0.0	 1	    1.09574	   -6.80007	 110.0	 3	    1.12000	    0.95000;
	1470	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09312	   -7.12880	 110.0	 3	    1.12000	    0.95000;
	1471	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09575	   -6.79977	 110.0	 3	    1.12000	    0.95000;
	1472	 1	 8.868	 0.756	 0.0	 0.0	 1	    1.09863	   -8.58175	 110.0	 3	    1.12000	    0.95000;
	1473	 1	 5.906	 0.473	 0.0	 0.0	 1	    1.09856	   -8.58874	 110.0	 3	    1.12000	    0.95000;
	1474	 1	 8.048	 2.997	 0.0	 0.0	 1	    1.06058	  -11.80558	 110.0	 3	    1.12000	    0.95000;
	1475	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06066	  -11.80810	 110.0	 3	    1.12000	    0.95000;
	1476	 1	 2.381	 1.156	 0.0	 0.0	 1	    1.09175	   -7.22456	 110.0	 3	    1.12000	    0.95000;
	1477	 1	 4.309	 2.047	 0.0	 0.0	 1	    1.09181	   -7.20850	 110.0	 3	    1.12000	    0.95000;
	1478	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10255	   -7.91533	 110.0	 3	    1.12000	    0.95000;
	1479	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10251	   -7.92335	 110.0	 3	    1.12000	    0.95000;
	1480	 1	 0.226	 0.078	 0.0	 0.0	 1	    1.08602	   -7.96610	 110.0	 3	    1.12000	    0.95000;
	1481	 1	 2.039	 0.688	 0.0	 0.0	 1	    1.08585	   -7.97014	 110.0	 3	    1.12000	    0.95000;
	1482	 1	 5.104	 1.374	 0.0	 0.0	 1	    1.08758	  -10.19778	 110.0	 3	    1.12000	    0.95000;
	1483	 1	 1.813	 1.418	 0.0	 0.0	 1	    1.08752	  -10.21699	 110.0	 3	    1.12000	    0.95000;
	1484	 1	 4.309	 -0.651	 0.0	 0.0	 1	    1.08292	   -5.26905	 110.0	 3	    1.12000	    0.95000;
	1485	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08292	   -5.26440	 110.0	 3	    1.12000	    0.95000;
	1486	 1	 4.762	 1.454	 0.0	 0.0	 1	    1.07688	  -10.36174	 110.0	 3	    1.12000	    0.95000;
	1487	 1	 3.407	 1.356	 0.0	 0.0	 1	    1.08103	   -9.48042	 110.0	 3	    1.12000	    0.95000;
	1488	 1	 6.359	 1.384	 0.0	 0.0	 1	    1.06108	  -12.51331	 110.0	 3	    1.12000	    0.95000;
	1489	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06108	  -12.50562	 110.0	 3	    1.12000	    0.95000;
	1490	 1	 3.976	 0.969	 0.0	 0.0	 1	    1.10347	   -8.52139	 110.0	 3	    1.12000	    0.95000;
	1491	 1	 6.815	 1.41	 0.0	 0.0	 1	    1.09623	   -6.85305	 110.0	 3	    1.12000	    0.95000;
	1492	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10348	   -8.51989	 110.0	 3	    1.12000	    0.95000;
	1493	 1	 3.29	 -0.047	 0.0	 0.0	 1	    1.08019	   -6.12822	 110.0	 3	    1.12000	    0.95000;
	1494	 2	 2.371	 0.249	 0.0	 0.0	 1	    1.08018	   -6.12626	 110.0	 3	    1.12000	    0.95000;
	1495	 1	 18.708	 4.799	 0.0	 0.0	 1	    1.09717	   -6.87453	 110.0	 3	    1.12000	    0.95000;
	1496	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09725	   -6.86427	 110.0	 3	    1.12000	    0.95000;
	1497	 1	 23.149	 9.727	 0.0	 0.0	 1	    1.06843	  -11.55655	 110.0	 3	    1.12000	    0.95000;
	1498	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06850	  -11.54293	 110.0	 3	    1.12000	    0.95000;
	1499	 1	 1.247	 0.039	 0.0	 0.0	 1	    1.06553	  -11.21732	 110.0	 3	    1.12000	    0.95000;
	1500	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06556	  -11.21357	 110.0	 3	    1.12000	    0.95000;
	1501	 1	 3.175	 0.942	 0.0	 0.0	 1	    1.08993	   -3.92844	 110.0	 3	    1.12000	    0.95000;
	1502	 1	 2.494	 0.292	 0.0	 0.0	 1	    1.09260	   -3.52900	 110.0	 3	    1.12000	    0.95000;
	1503	 1	 3.292	 0.282	 0.0	 0.0	 1	    1.07931	  -10.42311	 110.0	 3	    1.12000	    0.95000;
	1504	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07934	  -10.40425	 110.0	 3	    1.12000	    0.95000;
	1505	 1	 2.834	 1.482	 0.0	 0.0	 1	    1.07645	  -10.37341	 110.0	 3	    1.12000	    0.95000;
	1506	 1	 10.208	 2.373	 0.0	 0.0	 1	    1.08144	   -9.43201	 110.0	 3	    1.12000	    0.95000;
	1507	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08212	   -9.37155	 110.0	 3	    1.12000	    0.95000;
	1508	 1	 3.739	 0.81	 0.0	 0.0	 1	    1.09577	   -8.99299	 110.0	 3	    1.12000	    0.95000;
	1509	 1	 8.273	 1.62	 0.0	 0.0	 1	    1.09572	   -8.99814	 110.0	 3	    1.12000	    0.95000;
	1510	 1	 3.857	 -0.512	 0.0	 0.0	 1	    1.09507	   -6.23228	 110.0	 3	    1.12000	    0.95000;
	1511	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09514	   -6.23175	 110.0	 3	    1.12000	    0.95000;
	1512	 1	 1.474	 0.726	 0.0	 0.0	 1	    1.09839	   -6.66699	 110.0	 3	    1.12000	    0.95000;
	1513	 1	 2.495	 1.237	 0.0	 0.0	 1	    1.08704	   -9.81302	 110.0	 3	    1.12000	    0.95000;
	1514	 1	 7.489	 0.642	 0.0	 0.0	 1	    1.10136	   -8.02536	 110.0	 3	    1.12000	    0.95000;
	1515	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10348	   -7.76301	 110.0	 3	    1.12000	    0.95000;
	1516	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10137	   -8.02244	 110.0	 3	    1.12000	    0.95000;
	1517	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10348	   -7.76301	 110.0	 3	    1.12000	    0.95000;
	1518	 2	 4.991	 0.17	 0.0	 0.0	 1	    1.09241	   -4.45993	 110.0	 3	    1.12000	    0.95000;
	1519	 2	 4.299	 0.792	 0.0	 0.0	 1	    1.09238	   -4.44552	 110.0	 3	    1.12000	    0.95000;
	1520	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.08045	   -6.27932	 110.0	 3	    1.12000	    0.95000;
	1521	 2	 9.861	 -0.656	 0.0	 0.0	 1	    1.08045	   -6.28014	 110.0	 3	    1.12000	    0.95000;
	1522	 1	 5.217	 1.613	 0.0	 0.0	 1	    1.09866	   -6.69312	 110.0	 3	    1.12000	    0.95000;
	1523	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09868	   -6.68705	 110.0	 3	    1.12000	    0.95000;
	1524	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06511	  -11.39657	 110.0	 3	    1.12000	    0.95000;
	1525	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06516	  -11.39085	 110.0	 3	    1.12000	    0.95000;
	1526	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09792	   -6.55947	 110.0	 3	    1.12000	    0.95000;
	1527	 1	 9.982	 4.576	 0.0	 0.0	 1	    1.09795	   -6.55107	 110.0	 3	    1.12000	    0.95000;
	1528	 1	 2.884	 0.743	 0.0	 0.0	 1	    1.05397	  -14.27574	 110.0	 3	    1.12000	    0.95000;
	1529	 1	 0.668	 0.149	 0.0	 0.0	 1	    1.05397	  -14.27581	 110.0	 3	    1.12000	    0.95000;
	1530	 1	 5.116	 1.708	 0.0	 0.0	 1	    1.09582	   -7.03801	 110.0	 3	    1.12000	    0.95000;
	1531	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09598	   -7.03037	 110.0	 3	    1.12000	    0.95000;
	1532	 1	 7.932	 1.458	 0.0	 0.0	 1	    1.08481	   -4.50164	 110.0	 3	    1.12000	    0.95000;
	1533	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08840	   -4.17252	 110.0	 3	    1.12000	    0.95000;
	1534	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08512	   -4.48287	 110.0	 3	    1.12000	    0.95000;
	1535	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08840	   -4.17246	 110.0	 3	    1.12000	    0.95000;
	1536	 1	 5.265	 -0.422	 0.0	 0.0	 1	    1.07243	  -11.69099	 110.0	 3	    1.12000	    0.95000;
	1537	 1	 2.178	 0.299	 0.0	 0.0	 1	    1.07242	  -11.69219	 110.0	 3	    1.12000	    0.95000;
	1538	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08751	   -8.59699	 110.0	 3	    1.12000	    0.95000;
	1539	 1	 4.986	 1.134	 0.0	 0.0	 1	    1.08414	   -8.89096	 110.0	 3	    1.12000	    0.95000;
	1540	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08751	   -8.59699	 110.0	 3	    1.12000	    0.95000;
	1541	 1	 3.922	 1.061	 0.0	 0.0	 1	    1.05465	  -13.88300	 110.0	 3	    1.12000	    0.95000;
	1542	 1	 7.322	 1.495	 0.0	 0.0	 1	    1.07422	  -11.07438	 110.0	 3	    1.12000	    0.95000;
	1543	 2	 6.952	 0.696	 0.0	 0.0	 1	    1.07423	  -11.09008	 110.0	 3	    1.12000	    0.95000;
	1544	 1	 1.133	 0.405	 0.0	 0.0	 1	    1.08522	   -9.94507	 110.0	 3	    1.12000	    0.95000;
	1545	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08522	   -9.95049	 110.0	 3	    1.12000	    0.95000;
	1546	 2	 15.289	 8.495	 0.0	 0.0	 1	    1.08062	  -10.18838	 110.0	 3	    1.12000	    0.95000;
	1547	 2	 14.154	 6.063	 0.0	 0.0	 1	    1.07767	  -10.23860	 110.0	 3	    1.12000	    0.95000;
	1548	 1	 11.357	 2.9	 0.0	 0.0	 1	    1.08430	   -9.66355	 110.0	 3	    1.12000	    0.95000;
	1549	 1	 0.0	 0.065	 0.0	 0.0	 1	    1.08434	   -9.66407	 110.0	 3	    1.12000	    0.95000;
	1550	 1	 1.587	 0.588	 0.0	 0.0	 1	    1.09082	   -7.35093	 110.0	 3	    1.12000	    0.95000;
	1551	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09091	   -7.34350	 110.0	 3	    1.12000	    0.95000;
	1552	 1	 3.973	 1.942	 0.0	 0.0	 1	    1.08693	   -7.53399	 110.0	 3	    1.12000	    0.95000;
	1553	 1	 0.0	 0.081	 0.0	 0.0	 1	    1.09044	   -7.21186	 110.0	 3	    1.12000	    0.95000;
	1554	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08714	   -7.52274	 110.0	 3	    1.12000	    0.95000;
	1555	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09044	   -7.21190	 110.0	 3	    1.12000	    0.95000;
	1556	 1	 5.107	 1.404	 0.0	 0.0	 1	    1.08622	   -7.95244	 110.0	 3	    1.12000	    0.95000;
	1557	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08622	   -7.95247	 110.0	 3	    1.12000	    0.95000;
	1558	 1	 0.794	 0.288	 0.0	 0.0	 1	    1.09350	   -2.93098	 110.0	 3	    1.12000	    0.95000;
	1559	 1	 1.817	 -1.051	 0.0	 0.0	 1	    1.09352	   -2.94477	 110.0	 3	    1.12000	    0.95000;
	1560	 1	 4.664	 -0.169	 0.0	 0.0	 1	    1.07879	  -10.25805	 110.0	 3	    1.12000	    0.95000;
	1561	 1	 2.53	 0.308	 0.0	 0.0	 1	    1.07877	  -10.27198	 110.0	 3	    1.12000	    0.95000;
	1562	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09050	   -7.07614	 110.0	 3	    1.12000	    0.95000;
	1563	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09048	   -7.07576	 110.0	 3	    1.12000	    0.95000;
	1564	 1	 1.36	 0.331	 0.0	 0.0	 1	    1.06161	  -11.85544	 110.0	 3	    1.12000	    0.95000;
	1565	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06169	  -11.85738	 110.0	 3	    1.12000	    0.95000;
	1566	 1	 16.451	 2.704	 0.0	 0.0	 1	    1.08775	   -7.77681	 110.0	 3	    1.12000	    0.95000;
	1567	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08885	   -7.67749	 110.0	 3	    1.12000	    0.95000;
	1568	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08799	   -7.75791	 110.0	 3	    1.12000	    0.95000;
	1569	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08885	   -7.67747	 110.0	 3	    1.12000	    0.95000;
	1570	 1	 7.033	 0.24	 0.0	 0.0	 1	    1.08616	   -5.99740	 110.0	 3	    1.12000	    0.95000;
	1571	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08609	   -5.99349	 110.0	 3	    1.12000	    0.95000;
	1572	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07716	  -10.95176	 110.0	 3	    1.12000	    0.95000;
	1573	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07705	  -10.96913	 110.0	 3	    1.12000	    0.95000;
	1574	 1	 7.506	 -0.277	 0.0	 0.0	 1	    1.07336	  -11.24199	 110.0	 3	    1.12000	    0.95000;
	1575	 1	 14.769	 0.25	 0.0	 0.0	 1	    1.07751	  -10.73245	 110.0	 3	    1.12000	    0.95000;
	1576	 1	 7.27	 0.455	 0.0	 0.0	 1	    1.09579	   -7.47081	 110.0	 3	    1.12000	    0.95000;
	1577	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09585	   -7.46079	 110.0	 3	    1.12000	    0.95000;
	1578	 1	 4.084	 0.136	 0.0	 0.0	 1	    1.07174	  -11.26713	 110.0	 3	    1.12000	    0.95000;
	1579	 1	 4.119	 0.216	 0.0	 0.0	 1	    1.07174	  -11.26130	 110.0	 3	    1.12000	    0.95000;
	1580	 2	 5.769	 1.286	 0.0	 0.0	 1	    1.06546	  -10.44107	 110.0	 3	    1.12000	    0.95000;
	1581	 1	 4.306	 -0.486	 0.0	 0.0	 1	    1.06547	  -10.44329	 110.0	 3	    1.12000	    0.95000;
	1582	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09209	   -8.08997	 110.0	 3	    1.12000	    0.95000;
	1583	 1	 4.533	 0.081	 0.0	 0.0	 1	    1.09202	   -8.10459	 110.0	 3	    1.12000	    0.95000;
	1584	 1	 7.938	 0.566	 0.0	 0.0	 1	    1.06269	  -11.52910	 110.0	 3	    1.12000	    0.95000;
	1585	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06271	  -11.53572	 110.0	 3	    1.12000	    0.95000;
	1586	 1	 4.533	 0.972	 0.0	 0.0	 1	    1.07966	  -10.54841	 110.0	 3	    1.12000	    0.95000;
	1587	 1	 9.065	 3.564	 0.0	 0.0	 1	    1.07969	  -10.54725	 110.0	 3	    1.12000	    0.95000;
	1588	 1	 2.382	 0.58	 0.0	 0.0	 1	    1.08691	   -9.68141	 110.0	 3	    1.12000	    0.95000;
	1589	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08693	   -9.67453	 110.0	 3	    1.12000	    0.95000;
	1590	 1	 6.017	 0.875	 0.0	 0.0	 1	    1.08306	  -10.68586	 110.0	 3	    1.12000	    0.95000;
	1591	 1	 5.331	 0.729	 0.0	 0.0	 1	    1.08300	  -10.70866	 110.0	 3	    1.12000	    0.95000;
	1592	 1	 2.835	 1.408	 0.0	 0.0	 1	    1.09456	   -7.16595	 110.0	 3	    1.12000	    0.95000;
	1593	 1	 8.061	 3.893	 0.0	 0.0	 1	    1.09456	   -7.18393	 110.0	 3	    1.12000	    0.95000;
	1594	 2	 2.6	 0.361	 0.0	 0.0	 1	    1.05899	  -11.29362	 110.0	 3	    1.12000	    0.95000;
	1595	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05902	  -11.27433	 110.0	 3	    1.12000	    0.95000;
	1596	 1	 5.221	 0.916	 0.0	 0.0	 1	    1.08721	   -8.63430	 110.0	 3	    1.12000	    0.95000;
	1597	 1	 2.495	 0.252	 0.0	 0.0	 1	    1.08725	   -8.61916	 110.0	 3	    1.12000	    0.95000;
	1598	 1	 3.739	 0.729	 0.0	 0.0	 1	    1.09711	   -6.62583	 110.0	 3	    1.12000	    0.95000;
	1599	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09718	   -6.61948	 110.0	 3	    1.12000	    0.95000;
	1600	 1	 9.072	 2.146	 0.0	 0.0	 1	    1.09071	   -7.50844	 110.0	 3	    1.12000	    0.95000;
	1601	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09073	   -7.50944	 110.0	 3	    1.12000	    0.95000;
	1602	 1	 10.235	 2.996	 0.0	 0.0	 1	    1.08081	   -9.08999	 110.0	 3	    1.12000	    0.95000;
	1603	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08083	   -9.08887	 110.0	 3	    1.12000	    0.95000;
	1604	 1	 9.069	 1.333	 0.0	 0.0	 1	    1.06291	  -11.85709	 110.0	 3	    1.12000	    0.95000;
	1605	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06288	  -11.85147	 110.0	 3	    1.12000	    0.95000;
	1606	 1	 4.379	 0.268	 0.0	 0.0	 1	    1.06348	  -13.23522	 110.0	 3	    1.12000	    0.95000;
	1607	 1	 6.434	 0.555	 0.0	 0.0	 1	    1.06349	  -13.24284	 110.0	 3	    1.12000	    0.95000;
	1608	 1	 7.632	 -0.378	 0.0	 0.0	 1	    1.07696	  -11.54334	 110.0	 3	    1.12000	    0.95000;
	1609	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07697	  -11.55437	 110.0	 3	    1.12000	    0.95000;
	1610	 1	 2.665	 0.911	 0.0	 0.0	 1	    1.06776	  -12.59168	 110.0	 3	    1.12000	    0.95000;
	1611	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06774	  -12.59488	 110.0	 3	    1.12000	    0.95000;
	1612	 1	 3.742	 0.963	 0.0	 0.0	 1	    1.10137	   -7.10794	 110.0	 3	    1.12000	    0.95000;
	1613	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10138	   -7.10758	 110.0	 3	    1.12000	    0.95000;
	1614	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08865	   -7.66186	 110.0	 3	    1.12000	    0.95000;
	1615	 1	 2.039	 0.486	 0.0	 0.0	 1	    1.08866	   -7.65079	 110.0	 3	    1.12000	    0.95000;
	1616	 1	 2.204	 0.586	 0.0	 0.0	 1	    1.07900	  -10.17459	 110.0	 3	    1.12000	    0.95000;
	1617	 1	 2.762	 0.75	 0.0	 0.0	 1	    1.07897	  -10.18258	 110.0	 3	    1.12000	    0.95000;
	1618	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09810	   -3.01228	 110.0	 3	    1.12000	    0.95000;
	1619	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09797	   -3.01080	 110.0	 3	    1.12000	    0.95000;
	1620	 1	 4.76	 0.527	 0.0	 0.0	 1	    1.09050	   -7.24942	 110.0	 3	    1.12000	    0.95000;
	1621	 1	 2.494	 0.263	 0.0	 0.0	 1	    1.09052	   -7.24998	 110.0	 3	    1.12000	    0.95000;
	1622	 1	 4.651	 0.797	 0.0	 0.0	 1	    1.09573	   -8.73439	 110.0	 3	    1.12000	    0.95000;
	1623	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09587	   -8.71123	 110.0	 3	    1.12000	    0.95000;
	1624	 1	 1.586	 0.324	 0.0	 0.0	 1	    1.09421	   -7.03766	 110.0	 3	    1.12000	    0.95000;
	1625	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09427	   -7.03333	 110.0	 3	    1.12000	    0.95000;
	1626	 1	 6.472	 0.716	 0.0	 0.0	 1	    1.09382	   -6.98004	 110.0	 3	    1.12000	    0.95000;
	1627	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09381	   -6.98306	 110.0	 3	    1.12000	    0.95000;
	1628	 1	 13.416	 6.68	 0.0	 0.0	 1	    1.09189	   -7.37167	 110.0	 3	    1.12000	    0.95000;
	1629	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09202	   -7.35600	 110.0	 3	    1.12000	    0.95000;
	1630	 1	 7.384	 1.776	 0.0	 0.0	 1	    1.08938	   -8.37242	 110.0	 3	    1.12000	    0.95000;
	1631	 1	 5.676	 1.019	 0.0	 0.0	 1	    1.08944	   -8.36175	 110.0	 3	    1.12000	    0.95000;
	1632	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09291	   -7.27351	 110.0	 3	    1.12000	    0.95000;
	1633	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09282	   -7.28332	 110.0	 3	    1.12000	    0.95000;
	1634	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09548	   -7.81286	 110.0	 3	    1.12000	    0.95000;
	1635	 1	 4.535	 0.931	 0.0	 0.0	 1	    1.08787	   -7.30969	 110.0	 3	    1.12000	    0.95000;
	1636	 1	 0.0	 0.078	 0.0	 0.0	 1	    1.08787	   -7.31624	 110.0	 3	    1.12000	    0.95000;
	1637	 1	 10.446	 -0.494	 0.0	 0.0	 1	    1.07430	  -11.30691	 110.0	 3	    1.12000	    0.95000;
	1638	 1	 11.059	 -0.303	 0.0	 0.0	 1	    1.07427	  -11.30830	 110.0	 3	    1.12000	    0.95000;
	1639	 1	 7.261	 0.746	 0.0	 0.0	 1	    1.09356	   -7.02351	 110.0	 3	    1.12000	    0.95000;
	1640	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09357	   -7.02050	 110.0	 3	    1.12000	    0.95000;
	1641	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09357	   -7.01747	 110.0	 3	    1.12000	    0.95000;
	1642	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09357	   -7.01747	 110.0	 3	    1.12000	    0.95000;
	1643	 1	 8.511	 2.532	 0.0	 0.0	 1	    1.09890	   -7.42557	 110.0	 3	    1.12000	    0.95000;
	1644	 1	 17.578	 3.435	 0.0	 0.0	 1	    1.08889	   -9.48194	 110.0	 3	    1.12000	    0.95000;
	1645	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09620	   -8.69642	 110.0	 3	    1.12000	    0.95000;
	1646	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09620	   -8.69640	 110.0	 3	    1.12000	    0.95000;
	1647	 2	 5.67	 1.787	 0.0	 0.0	 1	    1.06002	  -12.94816	 110.0	 3	    1.12000	    0.95000;
	1648	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06003	  -12.94296	 110.0	 3	    1.12000	    0.95000;
	1649	 1	 0.226	 0.0	 0.0	 0.0	 1	    1.09848	   -6.66817	 110.0	 3	    1.12000	    0.95000;
	1650	 1	 0.566	 0.0	 0.0	 0.0	 1	    1.09827	   -8.78047	 110.0	 3	    1.12000	    0.95000;
	1651	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09848	   -6.66797	 110.0	 3	    1.12000	    0.95000;
	1652	 1	 10.312	 2.916	 0.0	 0.0	 1	    1.07130	  -11.20461	 110.0	 3	    1.12000	    0.95000;
	1653	 1	 4.193	 2.834	 0.0	 0.0	 1	    1.07135	  -11.19752	 110.0	 3	    1.12000	    0.95000;
	1654	 1	 1.699	 0.648	 0.0	 0.0	 1	    1.10234	   -8.54156	 110.0	 3	    1.12000	    0.95000;
	1655	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10240	   -8.53705	 110.0	 3	    1.12000	    0.95000;
	1656	 1	 2.267	 -0.075	 0.0	 0.0	 1	    1.07011	  -10.82254	 110.0	 3	    1.12000	    0.95000;
	1657	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07014	  -10.81633	 110.0	 3	    1.12000	    0.95000;
	1658	 1	 6.804	 0.931	 0.0	 0.0	 1	    1.09330	   -7.09549	 110.0	 3	    1.12000	    0.95000;
	1659	 1	 6.235	 0.931	 0.0	 0.0	 1	    1.09338	   -7.08546	 110.0	 3	    1.12000	    0.95000;
	1660	 1	 3.399	 0.47	 0.0	 0.0	 1	    1.08099	   -5.78223	 110.0	 3	    1.12000	    0.95000;
	1661	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08107	   -5.77716	 110.0	 3	    1.12000	    0.95000;
	1662	 1	 16.998	 4.86	 0.0	 0.0	 1	    1.08090	   -9.50329	 110.0	 3	    1.12000	    0.95000;
	1663	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08091	   -9.49971	 110.0	 3	    1.12000	    0.95000;
	1664	 1	 2.952	 0.754	 0.0	 0.0	 1	    1.05964	  -11.74664	 110.0	 3	    1.12000	    0.95000;
	1665	 1	 6.613	 0.732	 0.0	 0.0	 1	    1.07517	  -11.99738	 110.0	 3	    1.12000	    0.95000;
	1666	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07515	  -12.00168	 110.0	 3	    1.12000	    0.95000;
	1667	 1	 8.16	 2.268	 0.0	 0.0	 1	    1.08161	   -9.46963	 110.0	 3	    1.12000	    0.95000;
	1668	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08168	   -9.46331	 110.0	 3	    1.12000	    0.95000;
	1669	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06096	  -12.85866	 110.0	 3	    1.12000	    0.95000;
	1670	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06095	  -12.85860	 110.0	 3	    1.12000	    0.95000;
	1671	 1	 1.359	 0.517	 0.0	 0.0	 1	    1.08122	   -9.03342	 110.0	 3	    1.12000	    0.95000;
	1672	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08123	   -9.03359	 110.0	 3	    1.12000	    0.95000;
	1673	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09615	   -7.63873	 110.0	 3	    1.12000	    0.95000;
	1674	 1	 9.3	 1.175	 0.0	 0.0	 1	    1.09622	   -7.62331	 110.0	 3	    1.12000	    0.95000;
	1675	 2	 19.646	 19.486	 0.0	 0.0	 1	    1.08325	  -10.47678	 110.0	 3	    1.12000	    0.95000;
	1676	 2	 14.999	 18.999	 0.0	 0.0	 1	    1.08423	   -9.60124	 110.0	 3	    1.12000	    0.95000;
	1677	 2	 3.286	 1.134	 0.0	 0.0	 1	    1.08626	   -8.93796	 110.0	 3	    1.12000	    0.95000;
	1678	 1	 6.237	 0.878	 0.0	 0.0	 1	    1.09405	   -6.90574	 110.0	 3	    1.12000	    0.95000;
	1679	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09409	   -6.89789	 110.0	 3	    1.12000	    0.95000;
	1680	 1	 2.724	 0.584	 0.0	 0.0	 1	    1.09819	   -2.24749	 110.0	 3	    1.12000	    0.95000;
	1681	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09821	   -2.26347	 110.0	 3	    1.12000	    0.95000;
	1682	 1	 9.44	 3.22	 0.0	 0.0	 1	    1.08655	   -7.69347	 110.0	 3	    1.12000	    0.95000;
	1683	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08657	   -7.69553	 110.0	 3	    1.12000	    0.95000;
	1684	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08814	   -7.43100	 110.0	 3	    1.12000	    0.95000;
	1685	 1	 7.932	 2.43	 0.0	 0.0	 1	    1.09835	   -8.33783	 110.0	 3	    1.12000	    0.95000;
	1686	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09831	   -8.35065	 110.0	 3	    1.12000	    0.95000;
	1687	 2	 8.597	 10.476	 0.0	 0.0	 1	    1.07721	  -11.10751	 110.0	 3	    1.12000	    0.95000;
	1688	 2	 14.365	 19.706	 0.0	 0.0	 1	    1.08180	  -11.03773	 110.0	 3	    1.12000	    0.95000;
	1689	 1	 3.679	 -0.103	 0.0	 0.0	 1	    1.05750	  -13.90994	 110.0	 3	    1.12000	    0.95000;
	1690	 1	 5.642	 1.012	 0.0	 0.0	 1	    1.05750	  -13.90955	 110.0	 3	    1.12000	    0.95000;
	1691	 1	 3.406	 0.404	 0.0	 0.0	 1	    1.08167	   -9.04883	 110.0	 3	    1.12000	    0.95000;
	1692	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08166	   -9.03747	 110.0	 3	    1.12000	    0.95000;
	1693	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08092	  -11.12575	 110.0	 3	    1.12000	    0.95000;
	1694	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07712	  -11.18919	 110.0	 3	    1.12000	    0.95000;
	1695	 1	 1.133	 0.0	 0.0	 0.0	 1	    1.09101	   -7.69647	 110.0	 3	    1.12000	    0.95000;
	1696	 1	 4.759	 1.62	 0.0	 0.0	 1	    1.08882	   -4.11506	 110.0	 3	    1.12000	    0.95000;
	1697	 1	 12.506	 2.799	 0.0	 0.0	 1	    1.06855	  -11.60058	 110.0	 3	    1.12000	    0.95000;
	1698	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06848	  -11.60841	 110.0	 3	    1.12000	    0.95000;
	1699	 1	 9.065	 2.106	 0.0	 0.0	 1	    1.08980	   -8.85794	 110.0	 3	    1.12000	    0.95000;
	1700	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08985	   -8.83489	 110.0	 3	    1.12000	    0.95000;
	1701	 1	 3.4	 0.931	 0.0	 0.0	 1	    1.08749	   -9.17973	 110.0	 3	    1.12000	    0.95000;
	1702	 1	 3.968	 1.53	 0.0	 0.0	 1	    1.07976	  -10.68380	 110.0	 3	    1.12000	    0.95000;
	1703	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08799	   -9.15822	 110.0	 3	    1.12000	    0.95000;
	1704	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08043	  -10.66106	 110.0	 3	    1.12000	    0.95000;
	1705	 1	 8.726	 2.025	 0.0	 0.0	 1	    1.09455	   -7.03960	 110.0	 3	    1.12000	    0.95000;
	1706	 1	 3.853	 1.215	 0.0	 0.0	 1	    1.09337	   -7.08605	 110.0	 3	    1.12000	    0.95000;
	1707	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09487	   -7.01068	 110.0	 3	    1.12000	    0.95000;
	1708	 1	 6.365	 0.905	 0.0	 0.0	 1	    1.06973	  -11.08947	 110.0	 3	    1.12000	    0.95000;
	1709	 1	 5.405	 0.612	 0.0	 0.0	 1	    1.06971	  -11.09355	 110.0	 3	    1.12000	    0.95000;
	1710	 1	 2.267	 0.81	 0.0	 0.0	 1	    1.09703	   -8.53856	 110.0	 3	    1.12000	    0.95000;
	1711	 1	 2.267	 0.81	 0.0	 0.0	 1	    1.09707	   -8.52659	 110.0	 3	    1.12000	    0.95000;
	1712	 1	 5.561	 2.532	 0.0	 0.0	 1	    1.09998	   -6.20453	 110.0	 3	    1.12000	    0.95000;
	1713	 1	 3.061	 1.571	 0.0	 0.0	 1	    1.09981	   -6.28842	 110.0	 3	    1.12000	    0.95000;
	1714	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10044	   -6.18792	 110.0	 3	    1.12000	    0.95000;
	1715	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10007	   -6.27976	 110.0	 3	    1.12000	    0.95000;
	1716	 1	 10.676	 2.205	 0.0	 0.0	 1	    1.09036	   -8.76169	 110.0	 3	    1.12000	    0.95000;
	1717	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09035	   -8.77542	 110.0	 3	    1.12000	    0.95000;
	1718	 1	 5.515	 1.06	 0.0	 0.0	 1	    1.07320	  -11.63595	 110.0	 3	    1.12000	    0.95000;
	1719	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07312	  -11.63658	 110.0	 3	    1.12000	    0.95000;
	1720	 1	 2.267	 0.0	 0.0	 0.0	 1	    1.09100	   -8.21520	 110.0	 3	    1.12000	    0.95000;
	1721	 1	 11.331	 0.81	 0.0	 0.0	 1	    1.09101	   -8.21180	 110.0	 3	    1.12000	    0.95000;
	1722	 1	 2.84	 0.686	 0.0	 0.0	 1	    1.08394	   -5.10097	 110.0	 3	    1.12000	    0.95000;
	1723	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08395	   -5.10563	 110.0	 3	    1.12000	    0.95000;
	1724	 1	 5.451	 1.752	 0.0	 0.0	 1	    1.09535	   -7.20410	 110.0	 3	    1.12000	    0.95000;
	1725	 1	 4.085	 1.282	 0.0	 0.0	 1	    1.09515	   -7.10628	 110.0	 3	    1.12000	    0.95000;
	1726	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09537	   -7.20316	 110.0	 3	    1.12000	    0.95000;
	1727	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09527	   -7.09673	 110.0	 3	    1.12000	    0.95000;
	1728	 1	 9.839	 2.502	 0.0	 0.0	 1	    1.06620	  -12.70298	 110.0	 3	    1.12000	    0.95000;
	1729	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06620	  -12.70394	 110.0	 3	    1.12000	    0.95000;
	1730	 1	 8.502	 2.673	 0.0	 0.0	 1	    1.09894	   -6.64742	 110.0	 3	    1.12000	    0.95000;
	1731	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09892	   -6.65348	 110.0	 3	    1.12000	    0.95000;
	1732	 1	 2.948	 0.927	 0.0	 0.0	 1	    1.08938	   -7.15023	 110.0	 3	    1.12000	    0.95000;
	1733	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08938	   -7.13835	 110.0	 3	    1.12000	    0.95000;
	1734	 1	 2.268	 1.175	 0.0	 0.0	 1	    1.09537	   -6.97712	 110.0	 3	    1.12000	    0.95000;
	1735	 1	 7.371	 2.146	 0.0	 0.0	 1	    1.07040	  -11.28601	 110.0	 3	    1.12000	    0.95000;
	1736	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09237	   -7.94424	 110.0	 3	    1.12000	    0.95000;
	1737	 1	 10.426	 0.324	 0.0	 0.0	 1	    1.08701	   -4.28091	 110.0	 3	    1.12000	    0.95000;
	1738	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08701	   -4.28143	 110.0	 3	    1.12000	    0.95000;
	1739	 1	 11.345	 2.423	 0.0	 0.0	 1	    1.08712	   -8.65013	 110.0	 3	    1.12000	    0.95000;
	1740	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08844	   -7.71670	 110.0	 3	    1.12000	    0.95000;
	1741	 1	 5.289	 1.888	 0.0	 0.0	 1	    1.05109	  -13.33065	 110.0	 3	    1.12000	    0.95000;
	1742	 2	 6.463	 1.841	 0.0	 0.0	 1	    1.05113	  -13.33085	 110.0	 3	    1.12000	    0.95000;
	1743	 1	 3.176	 0.76	 0.0	 0.0	 1	    1.09281	   -7.00361	 110.0	 3	    1.12000	    0.95000;
	1744	 1	 7.711	 1.661	 0.0	 0.0	 1	    1.09243	   -7.02953	 110.0	 3	    1.12000	    0.95000;
	1745	 1	 9.065	 2.43	 0.0	 0.0	 1	    1.04661	  -12.42470	 110.0	 3	    1.12000	    0.95000;
	1746	 1	 7.932	 1.62	 0.0	 0.0	 1	    1.04675	  -12.42208	 110.0	 3	    1.12000	    0.95000;
	1747	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08915	   -4.03226	 110.0	 3	    1.12000	    0.95000;
	1748	 1	 1.815	 0.065	 0.0	 0.0	 1	    1.08914	   -4.03714	 110.0	 3	    1.12000	    0.95000;
	1749	 2	 8.549	 1.715	 0.0	 0.0	 1	    1.07626	  -10.95705	 110.0	 3	    1.12000	    0.95000;
	1750	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07625	  -10.97161	 110.0	 3	    1.12000	    0.95000;
	1751	 1	 7.262	 1.81	 0.0	 0.0	 1	    1.05634	  -13.79138	 110.0	 3	    1.12000	    0.95000;
	1752	 1	 0.759	 0.135	 0.0	 0.0	 1	    1.05636	  -13.78499	 110.0	 3	    1.12000	    0.95000;
	1753	 1	 4.54	 0.149	 0.0	 0.0	 1	    1.08496	   -8.83712	 110.0	 3	    1.12000	    0.95000;
	1754	 1	 5.676	 1.025	 0.0	 0.0	 1	    1.08496	   -8.82821	 110.0	 3	    1.12000	    0.95000;
	1755	 1	 6.978	 5.718	 0.0	 0.0	 1	    1.06161	  -12.45924	 110.0	 3	    1.12000	    0.95000;
	1756	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06165	  -12.44919	 110.0	 3	    1.12000	    0.95000;
	1757	 1	 5.901	 0.276	 0.0	 0.0	 1	    1.09515	   -2.79483	 110.0	 3	    1.12000	    0.95000;
	1758	 1	 2.835	 -0.02	 0.0	 0.0	 1	    1.09506	   -2.82438	 110.0	 3	    1.12000	    0.95000;
	1759	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09326	   -9.25067	 110.0	 3	    1.12000	    0.95000;
	1760	 2	 1.35	 2.824	 0.0	 0.0	 1	    1.09312	   -9.26693	 110.0	 3	    1.12000	    0.95000;
	1761	 1	 2.608	 0.12	 0.0	 0.0	 1	    1.09343	   -3.34435	 110.0	 3	    1.12000	    0.95000;
	1762	 1	 8.061	 -0.39	 0.0	 0.0	 1	    1.09336	   -3.34343	 110.0	 3	    1.12000	    0.95000;
	1763	 1	 7.383	 0.382	 0.0	 0.0	 1	    1.09236	   -7.94405	 110.0	 3	    1.12000	    0.95000;
	1764	 1	 9.092	 0.991	 0.0	 0.0	 1	    1.09239	   -7.94469	 110.0	 3	    1.12000	    0.95000;
	1765	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07167	  -11.69746	 110.0	 3	    1.12000	    0.95000;
	1766	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07161	  -11.71095	 110.0	 3	    1.12000	    0.95000;
	1767	 1	 2.267	 0.482	 0.0	 0.0	 1	    1.06180	  -11.74395	 110.0	 3	    1.12000	    0.95000;
	1768	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05923	  -11.61213	 110.0	 3	    1.12000	    0.95000;
	1769	 1	 3.404	 0.126	 0.0	 0.0	 1	    1.08635	   -8.28126	 110.0	 3	    1.12000	    0.95000;
	1770	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08637	   -8.28931	 110.0	 3	    1.12000	    0.95000;
	1771	 1	 1.132	 0.231	 -1.089	 0.0	 1	    1.06959	  -11.02520	 110.0	 3	    1.12000	    0.95000;
	1772	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06959	  -11.02258	 110.0	 3	    1.12000	    0.95000;
	1773	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09710	   -6.86641	 110.0	 3	    1.12000	    0.95000;
	1774	 2	 10.415	 5.903	 0.0	 0.0	 1	    1.09713	   -6.86257	 110.0	 3	    1.12000	    0.95000;
	1775	 1	 9.068	 1.466	 0.0	 0.0	 1	    1.09867	   -6.75438	 110.0	 3	    1.12000	    0.95000;
	1776	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09870	   -6.74052	 110.0	 3	    1.12000	    0.95000;
	1777	 1	 12.64	 2.257	 0.0	 0.0	 1	    1.06207	  -13.57590	 110.0	 3	    1.12000	    0.95000;
	1778	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06202	  -13.57682	 110.0	 3	    1.12000	    0.95000;
	1779	 2	 26.969	 7.938	 0.0	 0.0	 1	    1.08967	   -7.42992	 110.0	 3	    1.12000	    0.95000;
	1780	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08976	   -7.41577	 110.0	 3	    1.12000	    0.95000;
	1781	 1	 2.493	 0.324	 0.0	 0.0	 1	    1.09650	   -6.91547	 110.0	 3	    1.12000	    0.95000;
	1782	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09653	   -6.91164	 110.0	 3	    1.12000	    0.95000;
	1783	 1	 6.572	 1.296	 0.0	 0.0	 1	    1.10125	   -7.05403	 110.0	 3	    1.12000	    0.95000;
	1784	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10141	   -7.03783	 110.0	 3	    1.12000	    0.95000;
	1785	 1	 5.218	 2.427	 0.0	 0.0	 1	    1.09648	   -6.91814	 110.0	 3	    1.12000	    0.95000;
	1786	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09651	   -6.91504	 110.0	 3	    1.12000	    0.95000;
	1787	 1	 6.238	 1.317	 0.0	 0.0	 1	    1.09083	   -7.58828	 110.0	 3	    1.12000	    0.95000;
	1788	 1	 6.803	 1.336	 0.0	 0.0	 1	    1.09082	   -7.55819	 110.0	 3	    1.12000	    0.95000;
	1789	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09115	   -7.57259	 110.0	 3	    1.12000	    0.95000;
	1790	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09114	   -7.54317	 110.0	 3	    1.12000	    0.95000;
	1791	 1	 4.079	 0.89	 0.0	 0.0	 1	    1.06021	  -11.72461	 110.0	 3	    1.12000	    0.95000;
	1792	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06026	  -11.73040	 110.0	 3	    1.12000	    0.95000;
	1793	 1	 1.133	 0.314	 0.0	 0.0	 1	    1.09068	   -3.93713	 110.0	 3	    1.12000	    0.95000;
	1794	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09069	   -3.93438	 110.0	 3	    1.12000	    0.95000;
	1795	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06379	  -11.91109	 110.0	 3	    1.12000	    0.95000;
	1796	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06353	  -11.92578	 110.0	 3	    1.12000	    0.95000;
	1797	 1	 6.8	 3.24	 0.0	 0.0	 1	    1.10334	   -7.43663	 110.0	 3	    1.12000	    0.95000;
	1798	 2	 10.189	 5.66	 0.0	 0.0	 1	    1.09751	   -6.96421	 110.0	 3	    1.12000	    0.95000;
	1799	 2	 12.997	 10.583	 0.0	 0.0	 1	    1.08347	  -10.19178	 110.0	 3	    1.12000	    0.95000;
	1800	 1	 4.655	 2.315	 0.0	 0.0	 1	    1.08332	  -10.20586	 110.0	 3	    1.12000	    0.95000;
	1801	 1	 11.705	 5.789	 0.0	 0.0	 1	    1.08373	  -10.07878	 110.0	 3	    1.12000	    0.95000;
	1802	 1	 10.015	 5.119	 0.0	 0.0	 1	    1.08369	  -10.08963	 110.0	 3	    1.12000	    0.95000;
	1803	 1	 2.949	 1.412	 0.0	 0.0	 1	    1.09926	   -6.32317	 110.0	 3	    1.12000	    0.95000;
	1804	 1	 3.405	 1.675	 0.0	 0.0	 1	    1.09609	   -6.94020	 110.0	 3	    1.12000	    0.95000;
	1805	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09929	   -6.32176	 110.0	 3	    1.12000	    0.95000;
	1806	 1	 5.896	 1.336	 0.0	 0.0	 1	    1.08864	   -8.44418	 110.0	 3	    1.12000	    0.95000;
	1807	 1	 3.968	 1.336	 0.0	 0.0	 1	    1.08861	   -8.44969	 110.0	 3	    1.12000	    0.95000;
	1808	 1	 6.926	 0.972	 0.0	 0.0	 1	    1.08344	  -10.12260	 110.0	 3	    1.12000	    0.95000;
	1809	 1	 8.504	 1.53	 0.0	 0.0	 1	    1.08091	  -10.64640	 110.0	 3	    1.12000	    0.95000;
	1810	 1	 3.175	 0.107	 0.0	 0.0	 1	    1.06059	  -12.30491	 110.0	 3	    1.12000	    0.95000;
	1811	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06063	  -12.29625	 110.0	 3	    1.12000	    0.95000;
	1812	 1	 3.403	 -0.692	 0.0	 0.0	 1	    1.08520	   -5.30623	 110.0	 3	    1.12000	    0.95000;
	1813	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08520	   -5.30623	 110.0	 3	    1.12000	    0.95000;
	1814	 1	 8.166	 3.767	 0.0	 0.0	 1	    1.08042	  -10.41677	 110.0	 3	    1.12000	    0.95000;
	1815	 1	 5.669	 2.713	 0.0	 0.0	 1	    1.08028	  -10.43952	 110.0	 3	    1.12000	    0.95000;
	1816	 1	 10.923	 2.581	 0.0	 0.0	 1	    1.06312	  -11.91939	 110.0	 3	    1.12000	    0.95000;
	1817	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06302	  -11.92648	 110.0	 3	    1.12000	    0.95000;
	1818	 1	 4.629	 1.196	 0.0	 0.0	 1	    1.07330	  -11.48309	 110.0	 3	    1.12000	    0.95000;
	1819	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07367	  -11.46756	 110.0	 3	    1.12000	    0.95000;
	1820	 1	 2.157	 0.644	 0.0	 0.0	 1	    1.08873	   -8.48440	 110.0	 3	    1.12000	    0.95000;
	1821	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08874	   -8.48425	 110.0	 3	    1.12000	    0.95000;
	1822	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07682	  -10.46049	 110.0	 3	    1.12000	    0.95000;
	1823	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07586	  -10.61972	 110.0	 3	    1.12000	    0.95000;
	1824	 1	 11.513	 2.193	 0.0	 0.0	 1	    1.07606	  -11.92152	 110.0	 3	    1.12000	    0.95000;
	1825	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07609	  -11.91891	 110.0	 3	    1.12000	    0.95000;
	1826	 1	 5.216	 2.426	 0.0	 0.0	 1	    1.09115	   -7.29892	 110.0	 3	    1.12000	    0.95000;
	1827	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09119	   -7.30561	 110.0	 3	    1.12000	    0.95000;
	1828	 1	 9.32	 1.199	 0.0	 0.0	 1	    1.07828	  -10.39850	 110.0	 3	    1.12000	    0.95000;
	1829	 1	 14.304	 2.4	 0.0	 0.0	 1	    1.07828	  -10.42092	 110.0	 3	    1.12000	    0.95000;
	1830	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07918	   -5.11725	 110.0	 3	    1.12000	    0.95000;
	1831	 1	 11.844	 5.851	 0.0	 0.0	 1	    1.07910	   -5.11332	 110.0	 3	    1.12000	    0.95000;
	1832	 1	 3.859	 1.854	 0.0	 0.0	 1	    1.09953	   -6.25684	 110.0	 3	    1.12000	    0.95000;
	1833	 1	 6.235	 2.876	 0.0	 0.0	 1	    1.09643	   -6.66686	 110.0	 3	    1.12000	    0.95000;
	1834	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09645	   -6.66515	 110.0	 3	    1.12000	    0.95000;
	1835	 1	 10.22	 3.579	 0.0	 0.0	 1	    1.06544	  -12.77612	 110.0	 3	    1.12000	    0.95000;
	1836	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06545	  -12.77519	 110.0	 3	    1.12000	    0.95000;
	1837	 1	 13.725	 4.168	 0.0	 0.0	 1	    1.09937	   -7.32817	 110.0	 3	    1.12000	    0.95000;
	1838	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09948	   -7.32958	 110.0	 3	    1.12000	    0.95000;
	1839	 1	 3.513	 0.81	 0.0	 0.0	 1	    1.09031	   -8.28832	 110.0	 3	    1.12000	    0.95000;
	1840	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09027	   -8.28963	 110.0	 3	    1.12000	    0.95000;
	1841	 2	 17.533	 31.025	 0.0	 0.0	 1	    1.10745	   -6.37259	 110.0	 3	    1.12000	    0.95000;
	1842	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10050	   -8.44659	 110.0	 3	    1.12000	    0.95000;
	1843	 2	 12.999	 28.999	 0.0	 0.0	 1	    1.10651	   -7.48166	 110.0	 3	    1.12000	    0.95000;
	1844	 1	 0.0	 0.065	 0.0	 0.0	 1	    1.09353	   -7.07381	 110.0	 3	    1.12000	    0.95000;
	1845	 1	 2.042	 0.981	 0.0	 0.0	 1	    1.09360	   -7.06570	 110.0	 3	    1.12000	    0.95000;
	1846	 1	 5.006	 1.224	 0.0	 0.0	 1	    1.06193	  -12.03694	 110.0	 3	    1.12000	    0.95000;
	1847	 2	 7.026	 2.172	 0.0	 0.0	 1	    1.09713	   -6.98352	 110.0	 3	    1.12000	    0.95000;
	1848	 1	 9.942	 1.451	 0.0	 0.0	 1	    1.06637	  -12.25754	 110.0	 3	    1.12000	    0.95000;
	1849	 2	 5.871	 1.288	 0.0	 0.0	 1	    1.06635	  -12.27147	 110.0	 3	    1.12000	    0.95000;
	1850	 1	 20.75	 5.021	 0.0	 0.0	 1	    1.08103	  -10.65533	 110.0	 3	    1.12000	    0.95000;
	1851	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08102	  -10.65501	 110.0	 3	    1.12000	    0.95000;
	1852	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.09590	   -6.76226	 110.0	 3	    1.12000	    0.95000;
	1853	 1	 3.405	 1.675	 0.0	 0.0	 1	    1.09588	   -6.77072	 110.0	 3	    1.12000	    0.95000;
	1854	 1	 10.218	 2.087	 0.0	 0.0	 1	    1.08472	   -9.92340	 110.0	 3	    1.12000	    0.95000;
	1855	 1	 9.083	 2.605	 0.0	 0.0	 1	    1.08470	   -9.93064	 110.0	 3	    1.12000	    0.95000;
	1856	 1	 4.13	 0.392	 0.0	 0.0	 1	    1.08024	  -10.20764	 110.0	 3	    1.12000	    0.95000;
	1857	 1	 3.191	 0.619	 0.0	 0.0	 1	    1.08023	  -10.21506	 110.0	 3	    1.12000	    0.95000;
	1858	 1	 18.377	 2.517	 -1.089	 0.0	 1	    1.06964	  -11.01316	 110.0	 3	    1.12000	    0.95000;
	1859	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06968	  -11.00356	 110.0	 3	    1.12000	    0.95000;
	1860	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08627	   -8.93816	 110.0	 3	    1.12000	    0.95000;
	1861	 1	 11.357	 2.127	 0.0	 0.0	 1	    1.08255	  -10.54542	 110.0	 3	    1.12000	    0.95000;
	1862	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10171	   -5.99196	 110.0	 3	    1.12000	    0.95000;
	1863	 1	 8.957	 -1.013	 0.0	 0.0	 1	    1.09345	   -7.03705	 110.0	 3	    1.12000	    0.95000;
	1864	 1	 1.247	 0.121	 0.0	 0.0	 1	    1.10155	   -7.11012	 110.0	 3	    1.12000	    0.95000;
	1865	 2	 4.523	 1.132	 0.0	 0.0	 1	    1.05105	  -13.33837	 110.0	 3	    1.12000	    0.95000;
	1866	 1	 1.373	 -1.375	 0.0	 0.0	 1	    1.05106	  -13.33850	 110.0	 3	    1.12000	    0.95000;
	1867	 1	 11.339	 2.467	 0.0	 0.0	 1	    1.05670	  -13.28629	 110.0	 3	    1.12000	    0.95000;
	1868	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05675	  -13.27689	 110.0	 3	    1.12000	    0.95000;
	1869	 1	 0.566	 0.218	 0.0	 0.0	 1	    1.09261	   -7.38027	 110.0	 3	    1.12000	    0.95000;
	1870	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09253	   -7.39175	 110.0	 3	    1.12000	    0.95000;
	1871	 1	 0.794	 0.486	 0.0	 0.0	 1	    1.08042	  -10.51011	 110.0	 3	    1.12000	    0.95000;
	1872	 1	 1.813	 0.729	 0.0	 0.0	 1	    1.08028	  -10.52245	 110.0	 3	    1.12000	    0.95000;
	1873	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09027	   -9.37439	 110.0	 3	    1.12000	    0.95000;
	1874	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08639	   -7.93749	 110.0	 3	    1.12000	    0.95000;
	1875	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08636	   -7.94358	 110.0	 3	    1.12000	    0.95000;
	1876	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05836	  -12.06454	 110.0	 3	    1.12000	    0.95000;
	1877	 2	 27.196	 14.579	 0.0	 0.0	 1	    1.08908	   -8.29855	 110.0	 3	    1.12000	    0.95000;
	1878	 2	 1.999	 6.499	 0.0	 0.0	 1	    1.09305	   -7.21820	 110.0	 3	    1.12000	    0.95000;
	1879	 1	 3.406	 0.94	 0.0	 0.0	 1	    1.08971	   -7.48951	 110.0	 3	    1.12000	    0.95000;
	1880	 1	 5.108	 1.405	 0.0	 0.0	 1	    1.09795	   -6.48870	 110.0	 3	    1.12000	    0.95000;
	1881	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08972	   -7.48928	 110.0	 3	    1.12000	    0.95000;
	1882	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09795	   -6.48835	 110.0	 3	    1.12000	    0.95000;
	1883	 1	 7.595	 1.518	 0.0	 0.0	 1	    1.09826	   -6.34517	 110.0	 3	    1.12000	    0.95000;
	1884	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09827	   -6.33503	 110.0	 3	    1.12000	    0.95000;
	1885	 2	 9.184	 0.27	 0.0	 0.0	 1	    1.09926	   -2.36779	 110.0	 3	    1.12000	    0.95000;
	1886	 1	 7.376	 -0.555	 0.0	 0.0	 1	    1.09921	   -2.39282	 110.0	 3	    1.12000	    0.95000;
	1887	 1	 8.612	 2.916	 0.0	 0.0	 1	    1.08908	   -8.36380	 110.0	 3	    1.12000	    0.95000;
	1888	 1	 17.904	 6.155	 0.0	 0.0	 1	    1.08912	   -8.36344	 110.0	 3	    1.12000	    0.95000;
	1889	 1	 12.631	 3.016	 0.0	 0.0	 1	    1.07208	  -11.83529	 110.0	 3	    1.12000	    0.95000;
	1890	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07210	  -11.82590	 110.0	 3	    1.12000	    0.95000;
	1891	 1	 4.741	 0.325	 0.0	 0.0	 1	    1.07401	  -11.33906	 110.0	 3	    1.12000	    0.95000;
	1892	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07400	  -11.33822	 110.0	 3	    1.12000	    0.95000;
	1893	 1	 4.428	 1.711	 0.0	 0.0	 1	    1.09103	   -7.69456	 110.0	 3	    1.12000	    0.95000;
	1894	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08892	   -4.10791	 110.0	 3	    1.12000	    0.95000;
	1895	 1	 2.153	 1.215	 0.0	 0.0	 1	    1.09400	   -9.11257	 110.0	 3	    1.12000	    0.95000;
	1896	 1	 4.986	 2.673	 0.0	 0.0	 1	    1.09387	   -9.12505	 110.0	 3	    1.12000	    0.95000;
	1897	 1	 6.188	 1.289	 0.0	 0.0	 1	    1.07763	  -10.63801	 110.0	 3	    1.12000	    0.95000;
	1898	 1	 4.821	 0.002	 0.0	 0.0	 1	    1.07763	  -10.64168	 110.0	 3	    1.12000	    0.95000;
	1899	 1	 2.156	 0.316	 0.0	 0.0	 1	    1.08381	   -4.50537	 110.0	 3	    1.12000	    0.95000;
	1900	 1	 1.133	 0.203	 0.0	 0.0	 1	    1.08387	   -4.50862	 110.0	 3	    1.12000	    0.95000;
	1901	 1	 16.716	 3.758	 0.0	 0.0	 1	    1.08582	   -7.97564	 110.0	 3	    1.12000	    0.95000;
	1902	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08586	   -7.97236	 110.0	 3	    1.12000	    0.95000;
	1903	 1	 0.678	 0.323	 0.0	 0.0	 1	    1.09437	   -6.98530	 110.0	 3	    1.12000	    0.95000;
	1904	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09438	   -6.98465	 110.0	 3	    1.12000	    0.95000;
	1905	 1	 10.992	 0.324	 0.0	 0.0	 1	    1.07494	  -10.92769	 110.0	 3	    1.12000	    0.95000;
	1906	 1	 7.819	 1.539	 0.0	 0.0	 1	    1.07485	  -10.93950	 110.0	 3	    1.12000	    0.95000;
	1907	 1	 7.204	 -0.196	 0.0	 0.0	 1	    1.06864	  -11.67334	 110.0	 3	    1.12000	    0.95000;
	1908	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06865	  -11.66425	 110.0	 3	    1.12000	    0.95000;
	1909	 1	 3.358	 0.993	 0.0	 0.0	 1	    1.08589	   -7.95687	 110.0	 3	    1.12000	    0.95000;
	1910	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08590	   -7.95228	 110.0	 3	    1.12000	    0.95000;
	1911	 2	 19.254	 1.61	 0.0	 0.0	 1	    1.08450	   -9.66886	 110.0	 3	    1.12000	    0.95000;
	1912	 2	 15.855	 0.8	 0.0	 0.0	 1	    1.08450	   -9.66886	 110.0	 3	    1.12000	    0.95000;
	1913	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08450	   -9.66841	 110.0	 3	    1.12000	    0.95000;
	1914	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08450	   -9.66841	 110.0	 3	    1.12000	    0.95000;
	1915	 1	 2.268	 0.095	 0.0	 0.0	 1	    1.09016	   -9.39104	 110.0	 3	    1.12000	    0.95000;
	1916	 1	 2.268	 0.095	 0.0	 0.0	 1	    1.10549	   -7.65750	 110.0	 3	    1.12000	    0.95000;
	1917	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09025	   -9.37613	 110.0	 3	    1.12000	    0.95000;
	1918	 1	 11.933	 2.928	 0.0	 0.0	 1	    1.08624	   -7.91049	 110.0	 3	    1.12000	    0.95000;
	1919	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08627	   -7.89691	 110.0	 3	    1.12000	    0.95000;
	1920	 1	 11.361	 3.446	 0.0	 0.0	 1	    1.08586	   -7.96095	 110.0	 3	    1.12000	    0.95000;
	1921	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08587	   -7.95814	 110.0	 3	    1.12000	    0.95000;
	1922	 1	 1.701	 0.224	 0.0	 0.0	 1	    1.08257	   -8.82213	 110.0	 3	    1.12000	    0.95000;
	1923	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08258	   -8.81477	 110.0	 3	    1.12000	    0.95000;
	1924	 1	 1.7	 0.688	 0.0	 0.0	 1	    1.09501	   -6.80254	 110.0	 3	    1.12000	    0.95000;
	1925	 1	 11.227	 1.721	 0.0	 0.0	 1	    1.09452	   -6.84617	 110.0	 3	    1.12000	    0.95000;
	1926	 1	 3.288	 1.58	 0.0	 0.0	 1	    1.08959	   -9.55648	 110.0	 3	    1.12000	    0.95000;
	1927	 1	 4.31	 2.097	 0.0	 0.0	 1	    1.08968	   -9.54083	 110.0	 3	    1.12000	    0.95000;
	1928	 1	 3.738	 1.376	 0.0	 0.0	 1	    1.09812	   -6.46456	 110.0	 3	    1.12000	    0.95000;
	1929	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09808	   -6.47431	 110.0	 3	    1.12000	    0.95000;
	1930	 2	 19.923	 4.178	 0.0	 0.0	 1	    1.06758	  -12.62236	 110.0	 3	    1.12000	    0.95000;
	1931	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07272	  -12.14993	 110.0	 3	    1.12000	    0.95000;
	1932	 2	 7.86	 6.44	 0.0	 0.0	 1	    1.11775	   -7.51123	 110.0	 4	    1.12000	    0.95000;
	1933	 2	 1.546	 3.551	 0.0	 0.0	 1	    1.11436	   -7.89633	 110.0	 4	    1.12000	    0.95000;
	1934	 1	 6.379	 1.859	 0.0	 0.0	 1	    1.11716	   -7.56121	 110.0	 4	    1.12000	    0.95000;
	1935	 1	 12.005	 2.39	 0.0	 0.0	 1	    1.11636	   -7.63794	 110.0	 4	    1.12000	    0.95000;
	1936	 1	 8.397	 0.53	 0.0	 0.0	 1	    1.07005	  -20.30134	 110.0	 4	    1.12000	    0.95000;
	1937	 1	 4.334	 0.921	 0.0	 0.0	 1	    1.07557	  -15.70243	 110.0	 4	    1.12000	    0.95000;
	1938	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06719	  -20.52997	 110.0	 4	    1.12000	    0.95000;
	1939	 1	 4.516	 -0.679	 0.0	 0.0	 1	    1.05495	  -20.88210	 110.0	 4	    1.12000	    0.95000;
	1940	 1	 0.46	 -0.369	 0.0	 0.0	 1	    1.10040	  -10.06297	 110.0	 4	    1.12000	    0.95000;
	1941	 1	 5.248	 0.542	 0.0	 0.0	 1	    1.07580	  -13.31875	 110.0	 4	    1.12000	    0.95000;
	1942	 1	 0.0	 0.059	 0.0	 0.0	 1	    1.07580	  -13.31875	 110.0	 4	    1.12000	    0.95000;
	1943	 1	 4.056	 -0.203	 0.0	 0.0	 1	    1.05942	  -21.02341	 110.0	 4	    1.12000	    0.95000;
	1944	 1	 10.876	 1.234	 0.0	 0.0	 1	    1.07839	  -10.60303	 110.0	 4	    1.12000	    0.95000;
	1945	 1	 8.844	 1.254	 0.0	 0.0	 1	    1.05295	  -20.99561	 110.0	 4	    1.12000	    0.95000;
	1946	 1	 5.394	 -0.249	 0.0	 0.0	 1	    1.06987	  -20.69924	 110.0	 4	    1.12000	    0.95000;
	1947	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06987	  -20.71019	 110.0	 4	    1.12000	    0.95000;
	1948	 1	 6.082	 1.657	 0.0	 0.0	 1	    1.06552	  -20.62042	 110.0	 4	    1.12000	    0.95000;
	1949	 2	 3.017	 0.102	 0.0	 0.0	 1	    1.08327	  -10.95865	 110.0	 4	    1.12000	    0.95000;
	1950	 1	 5.536	 0.176	 0.0	 0.0	 1	    1.08326	  -10.96453	 110.0	 4	    1.12000	    0.95000;
	1951	 1	 6.451	 0.488	 0.0	 0.0	 1	    1.08243	  -11.05019	 110.0	 4	    1.12000	    0.95000;
	1952	 2	 1.626	 -0.555	 0.0	 0.0	 1	    1.07920	  -12.67598	 110.0	 4	    1.12000	    0.95000;
	1953	 1	 3.686	 0.424	 0.0	 0.0	 1	    1.07919	  -12.67746	 110.0	 4	    1.12000	    0.95000;
	1954	 1	 15.469	 0.696	 0.0	 0.0	 1	    1.06854	  -20.84530	 110.0	 4	    1.12000	    0.95000;
	1955	 1	 3.871	 0.585	 0.0	 0.0	 1	    1.07469	  -13.51081	 110.0	 4	    1.12000	    0.95000;
	1956	 1	 2.948	 0.347	 0.0	 0.0	 1	    1.07386	  -13.56143	 110.0	 4	    1.12000	    0.95000;
	1957	 1	 5.127	 0.459	 0.0	 0.0	 1	    1.04811	  -17.42582	 110.0	 4	    1.12000	    0.95000;
	1958	 1	 7.467	 0.741	 0.0	 0.0	 1	    1.04871	  -20.10055	 110.0	 4	    1.12000	    0.95000;
	1959	 1	 1.109	 -0.956	 0.0	 0.0	 1	    1.04890	  -21.77191	 110.0	 4	    1.12000	    0.95000;
	1960	 1	 6.452	 0.486	 0.0	 0.0	 1	    1.05522	  -18.08287	 110.0	 4	    1.12000	    0.95000;
	1961	 1	 0.645	 -0.029	 0.0	 0.0	 1	    1.07040	  -19.06430	 110.0	 4	    1.12000	    0.95000;
	1962	 2	 5.805	 -0.115	 0.0	 0.0	 1	    1.08358	  -10.42068	 110.0	 4	    1.12000	    0.95000;
	1963	 1	 3.226	 0.342	 0.0	 0.0	 1	    1.07926	  -13.28810	 110.0	 4	    1.12000	    0.95000;
	1964	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06884	  -19.25183	 110.0	 4	    1.12000	    0.95000;
	1965	 1	 3.359	 -0.054	 0.0	 0.0	 1	    1.07067	  -21.34924	 110.0	 4	    1.12000	    0.95000;
	1966	 1	 4.054	 -1.218	 0.0	 0.0	 1	    1.04908	  -20.51814	 110.0	 4	    1.12000	    0.95000;
	1967	 2	 4.606	 -0.027	 0.0	 0.0	 1	    1.07148	  -13.48344	 110.0	 4	    1.12000	    0.95000;
	1968	 1	 0.0	 0.045	 0.0	 0.0	 1	    1.07148	  -13.48344	 110.0	 4	    1.12000	    0.95000;
	1969	 2	 1.865	 4.133	 0.0	 0.0	 1	    1.08167	   -9.00240	 110.0	 4	    1.12000	    0.95000;
	1970	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.08297	   -9.85840	 110.0	 4	    1.12000	    0.95000;
	1971	 1	 1.845	 -0.474	 0.0	 0.0	 1	    1.10752	   -9.25649	 110.0	 4	    1.12000	    0.95000;
	1972	 1	 11.934	 0.145	 0.0	 0.0	 1	    1.05420	  -23.93645	 110.0	 4	    1.12000	    0.95000;
	1973	 1	 4.426	 -0.382	 0.0	 0.0	 1	    1.06383	  -20.41228	 110.0	 4	    1.12000	    0.95000;
	1974	 1	 2.674	 0.398	 0.0	 0.0	 1	    1.07358	  -13.56450	 110.0	 4	    1.12000	    0.95000;
	1975	 1	 3.78	 -0.299	 0.0	 0.0	 1	    1.06672	  -22.17125	 110.0	 4	    1.12000	    0.95000;
	1976	 1	 2.305	 0.081	 0.0	 0.0	 1	    1.07926	  -17.45816	 110.0	 4	    1.12000	    0.95000;
	1977	 1	 5.623	 0.551	 0.0	 0.0	 1	    1.07866	  -11.31669	 110.0	 4	    1.12000	    0.95000;
	1978	 1	 0.707	 -0.591	 0.0	 0.0	 1	    1.07161	  -20.04621	 110.0	 4	    1.12000	    0.95000;
	1979	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08019	  -13.13908	 110.0	 4	    1.12000	    0.95000;
	1980	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08019	  -13.13908	 110.0	 4	    1.12000	    0.95000;
	1981	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07497	  -13.44765	 110.0	 4	    1.12000	    0.95000;
	1982	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07626	  -11.17165	 110.0	 4	    1.12000	    0.95000;
	1983	 1	 2.762	 -0.392	 0.0	 0.0	 1	    1.08349	  -10.99361	 110.0	 4	    1.12000	    0.95000;
	1984	 1	 3.318	 -0.08	 0.0	 0.0	 1	    1.05783	  -22.94475	 110.0	 4	    1.12000	    0.95000;
	1985	 1	 9.459	 0.212	 0.0	 0.0	 1	    1.06986	  -20.40421	 110.0	 4	    1.12000	    0.95000;
	1986	 1	 1.475	 0.319	 0.0	 0.0	 1	    1.05459	  -21.05189	 110.0	 4	    1.12000	    0.95000;
	1987	 1	 6.809	 -0.309	 0.0	 0.0	 1	    1.07214	  -20.11829	 110.0	 4	    1.12000	    0.95000;
	1988	 1	 1.659	 0.159	 0.0	 0.0	 1	    1.07208	  -20.13059	 110.0	 4	    1.12000	    0.95000;
	1989	 1	 6.63	 0.761	 0.0	 0.0	 1	    1.05070	  -24.09672	 110.0	 4	    1.12000	    0.95000;
	1990	 1	 7.466	 0.396	 0.0	 0.0	 1	    1.05800	  -21.10775	 110.0	 4	    1.12000	    0.95000;
	1991	 1	 2.672	 -0.299	 0.0	 0.0	 1	    1.07162	  -19.25606	 110.0	 4	    1.12000	    0.95000;
	1992	 1	 3.133	 -0.252	 0.0	 0.0	 1	    1.09762	  -11.33375	 110.0	 4	    1.12000	    0.95000;
	1993	 1	 3.132	 0.047	 0.0	 0.0	 1	    1.05951	  -22.95531	 110.0	 4	    1.12000	    0.95000;
	1994	 1	 6.081	 -0.032	 0.0	 0.0	 1	    1.05689	  -21.38864	 110.0	 4	    1.12000	    0.95000;
	1995	 1	 3.045	 1.718	 0.0	 0.0	 1	    1.05810	  -22.76372	 110.0	 4	    1.12000	    0.95000;
	1996	 2	 6.438	 4.809	 0.0	 0.0	 1	    1.06889	  -19.23535	 110.0	 4	    1.12000	    0.95000;
	1997	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06889	  -19.23535	 110.0	 4	    1.12000	    0.95000;
	1998	 1	 1.381	 0.092	 0.0	 0.0	 1	    1.06371	  -22.12746	 110.0	 4	    1.12000	    0.95000;
	1999	 1	 2.718	 -0.291	 0.0	 0.0	 1	    1.06371	  -22.12861	 110.0	 4	    1.12000	    0.95000;
	2000	 1	 4.862	 -0.26	 0.0	 0.0	 1	    1.06216	  -22.63603	 110.0	 4	    1.12000	    0.95000;
	2001	 1	 2.304	 0.002	 0.0	 0.0	 1	    1.06637	  -14.16798	 110.0	 4	    1.12000	    0.95000;
	2002	 2	 5.159	 0.713	 0.0	 0.0	 1	    1.05826	  -20.29805	 110.0	 4	    1.12000	    0.95000;
	2003	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05826	  -20.29805	 110.0	 4	    1.12000	    0.95000;
	2004	 1	 4.701	 0.507	 0.0	 0.0	 1	    1.07564	  -13.58028	 110.0	 4	    1.12000	    0.95000;
	2005	 1	 5.161	 0.583	 0.0	 0.0	 1	    1.07903	  -12.64551	 110.0	 4	    1.12000	    0.95000;
	2006	 2	 13.233	 10.33	 0.0	 0.0	 1	    1.07129	  -19.99602	 110.0	 4	    1.12000	    0.95000;
	2007	 2	 13.822	 9.062	 0.0	 0.0	 1	    1.07152	  -20.03435	 110.0	 4	    1.12000	    0.95000;
	2008	 1	 4.871	 0.375	 0.0	 0.0	 1	    1.07001	  -20.58121	 110.0	 4	    1.12000	    0.95000;
	2009	 1	 1.841	 0.476	 0.0	 0.0	 1	    1.06294	  -23.13416	 110.0	 4	    1.12000	    0.95000;
	2010	 1	 9.471	 0.806	 0.0	 0.0	 1	    1.07274	  -20.73111	 110.0	 4	    1.12000	    0.95000;
	2011	 1	 7.004	 1.381	 0.0	 0.0	 1	    1.06359	  -21.26261	 110.0	 4	    1.12000	    0.95000;
	2012	 2	 3.014	 0.335	 0.0	 0.0	 1	    1.05609	  -24.35236	 110.0	 4	    1.12000	    0.95000;
	2013	 1	 0.828	 0.213	 0.0	 0.0	 1	    1.04971	  -21.27216	 110.0	 4	    1.12000	    0.95000;
	2014	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04951	  -21.28116	 110.0	 4	    1.12000	    0.95000;
	2015	 1	 8.663	 0.016	 0.0	 0.0	 1	    1.07218	  -20.12368	 110.0	 4	    1.12000	    0.95000;
	2016	 2	 10.218	 0.587	 0.0	 0.0	 1	    1.06979	  -20.57233	 110.0	 4	    1.12000	    0.95000;
	2017	 1	 3.408	 0.532	 0.0	 0.0	 1	    1.06977	  -20.58511	 110.0	 4	    1.12000	    0.95000;
	2018	 2	 0.047	 -0.215	 0.0	 0.0	 1	    1.05749	  -18.67173	 110.0	 4	    1.12000	    0.95000;
	2019	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.07730	  -19.29621	 110.0	 4	    1.12000	    0.95000;
	2020	 2	 2.486	 0.478	 0.0	 0.0	 1	    1.06989	  -20.16275	 110.0	 4	    1.12000	    0.95000;
	2021	 1	 10.144	 0.721	 0.0	 0.0	 1	    1.04402	  -22.69135	 110.0	 4	    1.12000	    0.95000;
	2022	 1	 4.056	 0.357	 0.0	 0.0	 1	    1.07079	  -20.09411	 110.0	 4	    1.12000	    0.95000;
	2023	 1	 5.164	 0.672	 0.0	 0.0	 1	    1.07081	  -20.08883	 110.0	 4	    1.12000	    0.95000;
	2024	 1	 3.964	 0.787	 0.0	 0.0	 1	    1.07449	  -12.23394	 110.0	 4	    1.12000	    0.95000;
	2025	 1	 8.309	 -0.381	 0.0	 0.0	 1	    1.06816	  -21.85484	 110.0	 4	    1.12000	    0.95000;
	2026	 1	 1.567	 0.527	 0.0	 0.0	 1	    1.07329	  -13.59477	 110.0	 4	    1.12000	    0.95000;
	2027	 1	 6.452	 1.227	 0.0	 0.0	 1	    1.06607	  -19.68683	 110.0	 4	    1.12000	    0.95000;
	2028	 1	 5.073	 0.823	 0.0	 0.0	 1	    1.07198	  -13.77913	 110.0	 4	    1.12000	    0.95000;
	2029	 1	 0.0	 0.026	 0.0	 0.0	 1	    1.07198	  -13.77913	 110.0	 4	    1.12000	    0.95000;
	2030	 1	 10.142	 0.184	 0.0	 0.0	 1	    1.07223	  -19.98329	 110.0	 4	    1.12000	    0.95000;
	2031	 1	 4.883	 0.11	 0.0	 0.0	 1	    1.07335	  -19.89475	 110.0	 4	    1.12000	    0.95000;
	2032	 2	 14.279	 0.469	 0.0	 0.0	 1	    1.05653	  -17.54599	 110.0	 4	    1.12000	    0.95000;
	2033	 1	 3.781	 -0.926	 0.0	 0.0	 1	    1.05647	  -20.72471	 110.0	 4	    1.12000	    0.95000;
	2034	 1	 11.256	 0.34	 0.0	 0.0	 1	    1.05127	  -21.19317	 110.0	 4	    1.12000	    0.95000;
	2035	 1	 2.86	 0.877	 0.0	 0.0	 1	    1.07014	  -20.14140	 110.0	 4	    1.12000	    0.95000;
	2036	 1	 2.946	 0.77	 0.0	 0.0	 1	    1.05013	  -21.87138	 110.0	 4	    1.12000	    0.95000;
	2037	 1	 3.15	 0.674	 0.0	 0.0	 1	    1.06660	  -15.82407	 110.0	 4	    1.12000	    0.95000;
	2038	 1	 1.528	 0.133	 0.0	 0.0	 1	    1.06662	  -15.84152	 110.0	 4	    1.12000	    0.95000;
	2039	 1	 6.454	 -0.213	 0.0	 0.0	 1	    1.04814	  -19.81247	 110.0	 4	    1.12000	    0.95000;
	2040	 2	 1.193	 -3.471	 0.0	 0.0	 1	    1.05737	  -17.98403	 110.0	 4	    1.12000	    0.95000;
	2041	 1	 4.681	 -0.638	 0.0	 0.0	 1	    1.04989	  -20.00360	 110.0	 4	    1.12000	    0.95000;
	2042	 1	 45.829	 17.293	 0.0	 0.0	 1	    1.04531	  -20.29383	 110.0	 4	    1.12000	    0.95000;
	2043	 1	 23.119	 4.036	 0.0	 0.0	 1	    1.05537	  -18.26322	 110.0	 4	    1.12000	    0.95000;
	2044	 2	 4.63	 0.186	 0.0	 0.0	 1	    1.06822	  -13.41884	 110.0	 4	    1.12000	    0.95000;
	2045	 1	 2.808	 0.159	 0.0	 0.0	 1	    1.06808	  -13.43130	 110.0	 4	    1.12000	    0.95000;
	2046	 2	 10.602	 4.978	 0.0	 0.0	 1	    1.10748	  -11.40665	 110.0	 4	    1.12000	    0.95000;
	2047	 1	 82.092	 30.429	 0.0	 0.0	 1	    1.10719	  -11.43716	 110.0	 4	    1.12000	    0.95000;
	2048	 1	 2.487	 0.468	 0.0	 0.0	 1	    1.08354	   -9.09865	 110.0	 4	    1.12000	    0.95000;
	2049	 1	 3.132	 0.584	 0.0	 0.0	 1	    1.08212	  -10.15115	 110.0	 4	    1.12000	    0.95000;
	2050	 1	 4.243	 0.509	 0.0	 0.0	 1	    1.06319	  -20.50359	 110.0	 4	    1.12000	    0.95000;
	2051	 2	 8.146	 0.797	 0.0	 0.0	 1	    1.07647	  -13.31497	 110.0	 4	    1.12000	    0.95000;
	2052	 1	 2.117	 0.065	 0.0	 0.0	 1	    1.07647	  -13.31583	 110.0	 4	    1.12000	    0.95000;
	2053	 1	 7.659	 0.596	 0.0	 0.0	 1	    1.04852	  -21.46767	 110.0	 4	    1.12000	    0.95000;
	2054	 1	 6.265	 0.333	 0.0	 0.0	 1	    1.07704	  -19.35488	 110.0	 4	    1.12000	    0.95000;
	2055	 1	 1.012	 0.189	 0.0	 0.0	 1	    1.08023	  -10.27223	 110.0	 4	    1.12000	    0.95000;
	2056	 1	 10.141	 0.047	 0.0	 0.0	 1	    1.07825	  -13.40291	 110.0	 4	    1.12000	    0.95000;
	2057	 1	 9.99	 0.599	 0.0	 0.0	 1	    1.07070	  -20.87078	 110.0	 4	    1.12000	    0.95000;
	2058	 1	 4.788	 -0.531	 0.0	 0.0	 1	    1.10012	  -15.40337	 110.0	 4	    1.12000	    0.95000;
	2059	 2	 11.904	 0.833	 0.0	 0.0	 1	    1.07022	  -14.33442	 110.0	 4	    1.12000	    0.95000;
	2060	 1	 3.78	 -0.758	 0.0	 0.0	 1	    1.07141	  -14.43600	 110.0	 4	    1.12000	    0.95000;
	2061	 2	 0.023	 -0.266	 0.0	 0.0	 1	    1.05103	  -24.80045	 110.0	 4	    1.12000	    0.95000;
	2062	 1	 4.798	 1.487	 0.0	 0.0	 1	    1.11355	   -7.85826	 110.0	 4	    1.12000	    0.95000;
	2063	 2	 8.907	 1.074	 0.0	 0.0	 1	    1.06851	  -13.58725	 110.0	 4	    1.12000	    0.95000;
	2064	 1	 1.841	 -0.471	 0.0	 0.0	 1	    1.07919	  -13.30120	 110.0	 4	    1.12000	    0.95000;
	2065	 1	 2.766	 0.079	 0.0	 0.0	 1	    1.07990	  -13.18244	 110.0	 4	    1.12000	    0.95000;
	2066	 1	 9.867	 0.37	 0.0	 0.0	 1	    1.09977	  -10.76915	 110.0	 4	    1.12000	    0.95000;
	2067	 2	 5.977	 -0.131	 0.0	 0.0	 1	    1.07499	  -13.60374	 110.0	 4	    1.12000	    0.95000;
	2068	 2	 3.259	 2.853	 0.0	 0.0	 1	    1.10081	  -10.52706	 110.0	 4	    1.12000	    0.95000;
	2069	 1	 7.922	 2.493	 0.0	 0.0	 1	    1.07135	  -12.20763	 110.0	 4	    1.12000	    0.95000;
	2070	 1	 9.306	 0.644	 0.0	 0.0	 1	    1.09781	  -11.30487	 110.0	 4	    1.12000	    0.95000;
	2071	 1	 11.063	 1.672	 0.0	 0.0	 1	    1.09948	  -15.41784	 110.0	 4	    1.12000	    0.95000;
	2072	 2	 10.125	 -0.202	 0.0	 0.0	 1	    1.06008	  -20.36450	 110.0	 4	    1.12000	    0.95000;
	2073	 1	 2.301	 0.59	 0.0	 0.0	 1	    1.09107	  -16.79123	 110.0	 4	    1.12000	    0.95000;
	2074	 1	 5.53	 0.473	 0.0	 0.0	 1	    1.11381	  -11.62279	 110.0	 4	    1.12000	    0.95000;
	2075	 1	 9.955	 0.611	 0.0	 0.0	 1	    1.06785	  -13.96092	 110.0	 4	    1.12000	    0.95000;
	2076	 2	 10.663	 1.327	 -0.013	 -0.09	 1	    1.06783	  -13.96193	 110.0	 4	    1.12000	    0.95000;
	2077	 1	 17.77	 1.343	 0.0	 0.0	 1	    1.06549	  -21.41573	 110.0	 4	    1.12000	    0.95000;
	2078	 1	 12.073	 -0.026	 0.0	 0.0	 1	    1.07326	  -12.41860	 110.0	 4	    1.12000	    0.95000;
	2079	 1	 11.967	 4.6	 0.0	 0.0	 1	    1.07791	   -6.40968	 110.0	 4	    1.12000	    0.95000;
	2080	 1	 3.411	 -1.249	 0.0	 0.0	 1	    1.04942	  -21.18091	 110.0	 4	    1.12000	    0.95000;
	2081	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08009	   -9.38357	 110.0	 4	    1.12000	    0.95000;
	2082	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07941	  -10.43792	 110.0	 4	    1.12000	    0.95000;
	2083	 2	 31.367	 9.021	 0.0	 0.0	 1	    1.03152	  -21.38838	 110.0	 4	    1.12000	    0.95000;
	2084	 1	 6.739	 1.381	 0.0	 0.0	 1	    1.04546	  -18.94297	 110.0	 4	    1.12000	    0.95000;
	2085	 1	 11.045	 2.549	 0.0	 0.0	 1	    1.04090	  -20.86555	 110.0	 4	    1.12000	    0.95000;
	2086	 1	 5.249	 1.461	 0.0	 0.0	 1	    1.05737	  -16.25543	 110.0	 4	    1.12000	    0.95000;
	2087	 1	 3.684	 0.374	 0.0	 0.0	 1	    1.09931	   -9.94594	 110.0	 4	    1.12000	    0.95000;
	2088	 1	 5.898	 1.415	 0.0	 0.0	 1	    1.04420	  -20.49488	 110.0	 4	    1.12000	    0.95000;
	2089	 1	 2.06	 0.531	 0.0	 0.0	 1	    1.03360	  -21.25851	 110.0	 4	    1.12000	    0.95000;
	2090	 1	 2.948	 0.588	 0.0	 0.0	 1	    1.06817	  -14.11993	 110.0	 4	    1.12000	    0.95000;
	2091	 1	 4.612	 -0.124	 0.0	 0.0	 1	    1.05945	  -23.83453	 110.0	 4	    1.12000	    0.95000;
	2092	 1	 9.123	 0.99	 0.0	 0.0	 1	    1.06002	  -20.05756	 110.0	 4	    1.12000	    0.95000;
	2093	 1	 1.38	 -0.69	 0.0	 0.0	 1	    1.11386	  -11.61705	 110.0	 4	    1.12000	    0.95000;
	2094	 1	 6.724	 0.909	 0.0	 0.0	 1	    1.10132	  -10.08029	 110.0	 4	    1.12000	    0.95000;
	2095	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.10703	  -11.33581	 110.0	 4	    1.12000	    0.95000;
	2096	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.09706	  -15.76251	 110.0	 4	    1.12000	    0.95000;
	2097	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10679	  -11.46476	 110.0	 4	    1.12000	    0.95000;
	2098	 2	 3.909	 2.759	 0.0	 0.0	 1	    1.03173	  -11.72942	 15.0	 4	    1.12000	    0.95000;
	2099	 1	 1.845	 0.578	 0.0	 0.0	 1	    1.07025	  -13.86276	 110.0	 4	    1.12000	    0.95000;
	2100	 1	 9.237	 0.155	 0.0	 0.0	 1	    1.07639	  -13.47213	 110.0	 4	    1.12000	    0.95000;
	2101	 2	 27.59	 9.7	 0.0	 0.0	 1	    1.04571	  -18.87410	 110.0	 4	    1.12000	    0.95000;
	2102	 1	 10.296	 3.399	 0.0	 0.0	 1	    1.04631	  -18.85133	 110.0	 4	    1.12000	    0.95000;
	2103	 1	 1.03	 0.266	 0.0	 0.0	 1	    1.04497	  -20.44852	 110.0	 4	    1.12000	    0.95000;
	2104	 1	 8.423	 2.443	 0.0	 0.0	 1	    1.04444	  -20.49001	 110.0	 4	    1.12000	    0.95000;
	2105	 1	 2.213	 0.567	 0.0	 0.0	 1	    1.09955	  -10.00483	 110.0	 4	    1.12000	    0.95000;
	2106	 1	 6.356	 2.362	 0.0	 0.0	 1	    1.04250	  -20.61548	 110.0	 4	    1.12000	    0.95000;
	2107	 1	 0.375	 0.213	 0.0	 0.0	 1	    1.04253	  -20.61167	 110.0	 4	    1.12000	    0.95000;
	2108	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06900	  -19.27061	 110.0	 4	    1.12000	    0.95000;
	2109	 1	 1.288	 0.698	 0.0	 0.0	 1	    1.05118	  -17.52302	 110.0	 4	    1.12000	    0.95000;
	2110	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08099	  -11.19671	 110.0	 4	    1.12000	    0.95000;
	2111	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08101	  -11.19317	 110.0	 4	    1.12000	    0.95000;
	2112	 1	 67.381	 31.498	 0.0	 0.0	 1	    1.04477	  -18.79262	 110.0	 4	    1.12000	    0.95000;
	2113	 1	 27.143	 6.638	 0.0	 0.0	 1	    1.04394	  -20.53209	 110.0	 4	    1.12000	    0.95000;
	2114	 1	 4.152	 1.807	 0.0	 0.0	 1	    1.04772	  -18.39251	 110.0	 4	    1.12000	    0.95000;
	2115	 1	 9.222	 2.66	 0.0	 0.0	 1	    1.04405	  -20.52669	 110.0	 4	    1.12000	    0.95000;
	2116	 1	 2.76	 0.531	 0.0	 0.0	 1	    1.07482	  -11.40634	 110.0	 4	    1.12000	    0.95000;
	2117	 1	 9.6	 4.374	 0.0	 0.0	 1	    1.04813	  -18.21353	 110.0	 4	    1.12000	    0.95000;
	2118	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04820	  -18.22586	 110.0	 4	    1.12000	    0.95000;
	2119	 1	 11.243	 8.924	 0.0	 0.0	 1	    1.04582	  -18.73110	 110.0	 4	    1.12000	    0.95000;
	2120	 1	 10.204	 1.646	 0.0	 0.0	 1	    1.04459	  -20.49430	 110.0	 4	    1.12000	    0.95000;
	2121	 1	 1.933	 0.68	 0.0	 0.0	 1	    1.04682	  -20.24499	 110.0	 4	    1.12000	    0.95000;
	2122	 1	 5.074	 0.442	 0.0	 0.0	 1	    1.10800	   -8.32206	 110.0	 4	    1.12000	    0.95000;
	2123	 2	 18.576	 3.805	 0.0	 0.0	 1	    1.05003	  -21.84738	 110.0	 4	    1.12000	    0.95000;
	2124	 1	 2.946	 1.064	 0.0	 0.0	 1	    1.04761	  -19.33321	 110.0	 4	    1.12000	    0.95000;
	2125	 1	 0.562	 0.266	 0.0	 0.0	 1	    1.04769	  -19.34478	 110.0	 4	    1.12000	    0.95000;
	2126	 1	 8.855	 2.408	 0.0	 0.0	 1	    1.04367	  -20.51264	 110.0	 4	    1.12000	    0.95000;
	2127	 1	 4.774	 0.85	 0.0	 0.0	 1	    1.04607	  -18.90813	 110.0	 4	    1.12000	    0.95000;
	2128	 2	 5.926	 -0.054	 0.0	 0.0	 1	    1.06517	  -14.21719	 110.0	 4	    1.12000	    0.95000;
	2129	 1	 3.688	 0.697	 0.0	 0.0	 1	    1.06646	  -13.80084	 110.0	 4	    1.12000	    0.95000;
	2130	 1	 14.409	 1.147	 0.0	 0.0	 1	    1.06921	  -20.94021	 110.0	 4	    1.12000	    0.95000;
	2131	 1	 6.544	 1.366	 0.0	 0.0	 1	    1.06652	  -13.76587	 110.0	 4	    1.12000	    0.95000;
	2132	 1	 0.0	 0.029	 0.0	 0.0	 1	    1.06571	  -14.24508	 110.0	 4	    1.12000	    0.95000;
	2133	 1	 3.23	 -0.018	 0.0	 0.0	 1	    1.06570	  -14.24642	 110.0	 4	    1.12000	    0.95000;
	2134	 1	 7.288	 3.373	 0.0	 0.0	 1	    1.07335	  -11.36249	 110.0	 4	    1.12000	    0.95000;
	2135	 1	 1.498	 0.213	 0.0	 0.0	 1	    1.04032	  -20.91773	 110.0	 4	    1.12000	    0.95000;
	2136	 2	 2.273	 -0.471	 0.0	 0.0	 1	    1.07000	  -13.55895	 110.0	 4	    1.12000	    0.95000;
	2137	 1	 5.721	 0.714	 0.0	 0.0	 1	    1.07837	   -9.51037	 110.0	 4	    1.12000	    0.95000;
	2138	 1	 3.689	 0.808	 0.0	 0.0	 1	    1.10081	  -10.09622	 110.0	 4	    1.12000	    0.95000;
	2139	 1	 0.0	 0.041	 0.0	 0.0	 1	    1.07966	  -12.39805	 110.0	 4	    1.12000	    0.95000;
	2140	 1	 5.071	 0.363	 0.0	 0.0	 1	    1.07965	  -12.40010	 110.0	 4	    1.12000	    0.95000;
	2141	 1	 5.436	 0.139	 0.0	 0.0	 1	    1.05778	  -23.06726	 110.0	 4	    1.12000	    0.95000;
	2142	 1	 8.48	 0.829	 0.0	 0.0	 1	    1.09732	  -11.37299	 110.0	 4	    1.12000	    0.95000;
	2143	 1	 5.805	 2.496	 0.0	 0.0	 1	    1.07164	  -12.17067	 110.0	 4	    1.12000	    0.95000;
	2144	 1	 0.92	 0.263	 0.0	 0.0	 1	    1.05044	  -21.20612	 110.0	 4	    1.12000	    0.95000;
	2145	 2	 9.818	 -0.154	 0.0	 0.0	 1	    1.08198	  -11.02895	 110.0	 4	    1.12000	    0.95000;
	2146	 1	 1.843	 0.086	 0.0	 0.0	 1	    1.07486	  -13.63199	 110.0	 4	    1.12000	    0.95000;
	2147	 1	 30.462	 5.579	 0.0	 0.0	 1	    1.08527	  -13.63911	 110.0	 4	    1.12000	    0.95000;
	2148	 1	 2.762	 -0.006	 0.0	 0.0	 1	    1.07288	  -13.06742	 110.0	 4	    1.12000	    0.95000;
	2149	 1	 0.0	 0.026	 0.0	 0.0	 1	    1.07288	  -13.06742	 110.0	 4	    1.12000	    0.95000;
	2150	 1	 14.674	 0.757	 0.0	 0.0	 1	    1.05489	  -18.98693	 110.0	 4	    1.12000	    0.95000;
	2151	 1	 24.616	 1.752	 0.0	 0.0	 1	    1.05486	  -18.99733	 110.0	 4	    1.12000	    0.95000;
	2152	 1	 10.876	 0.665	 0.0	 0.0	 1	    1.07003	  -12.89864	 110.0	 4	    1.12000	    0.95000;
	2153	 1	 10.296	 -0.266	 0.0	 0.0	 1	    1.06812	  -13.18393	 110.0	 4	    1.12000	    0.95000;
	2154	 1	 9.397	 0.446	 0.0	 0.0	 1	    1.07027	  -12.99618	 110.0	 4	    1.12000	    0.95000;
	2155	 1	 8.661	 0.251	 0.0	 0.0	 1	    1.06907	  -13.17193	 110.0	 4	    1.12000	    0.95000;
	2156	 1	 7.781	 0.163	 0.0	 0.0	 1	    1.05362	  -18.80033	 110.0	 4	    1.12000	    0.95000;
	2157	 1	 2.763	 0.068	 0.0	 0.0	 1	    1.06149	  -21.37707	 110.0	 4	    1.12000	    0.95000;
	2158	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06986	  -18.93871	 110.0	 4	    1.12000	    0.95000;
	2159	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06856	  -18.79543	 110.0	 4	    1.12000	    0.95000;
	2160	 1	 0.089	 0.0	 0.0	 0.0	 1	    1.06595	  -21.14841	 110.0	 4	    1.12000	    0.95000;
	2161	 1	 0.553	 -0.505	 0.0	 0.0	 1	    1.07595	  -14.77716	 110.0	 4	    1.12000	    0.95000;
	2162	 1	 3.037	 0.053	 0.0	 0.0	 1	    1.06542	  -20.69289	 110.0	 4	    1.12000	    0.95000;
	2163	 1	 2.394	 -0.031	 0.0	 0.0	 1	    1.07590	  -19.39327	 110.0	 4	    1.12000	    0.95000;
	2164	 1	 5.991	 -1.596	 0.0	 0.0	 1	    1.07217	  -18.83733	 110.0	 4	    1.12000	    0.95000;
	2165	 1	 3.688	 -0.172	 0.0	 0.0	 1	    1.08104	  -11.21639	 110.0	 4	    1.12000	    0.95000;
	2166	 1	 4.147	 -0.14	 0.0	 0.0	 1	    1.07523	  -13.58362	 110.0	 4	    1.12000	    0.95000;
	2167	 1	 2.767	 -0.35	 0.0	 0.0	 1	    1.06532	  -22.54079	 110.0	 4	    1.12000	    0.95000;
	2168	 1	 7.188	 1.369	 0.0	 0.0	 1	    1.07293	  -13.67205	 110.0	 4	    1.12000	    0.95000;
	2169	 1	 3.094	 14.899	 0.0	 0.0	 1	    1.04845	  -19.77572	 110.0	 4	    1.12000	    0.95000;
	2170	 1	 3.872	 0.45	 0.0	 0.0	 1	    1.04880	  -21.38056	 110.0	 4	    1.12000	    0.95000;
	2171	 1	 0.276	 0.134	 0.0	 0.0	 1	    1.03857	  -23.46491	 110.0	 4	    1.12000	    0.95000;
	2172	 1	 2.863	 0.105	 0.0	 0.0	 1	    1.06578	  -21.90483	 110.0	 4	    1.12000	    0.95000;
	2173	 1	 6.911	 -0.116	 0.0	 0.0	 1	    1.07152	  -21.14573	 110.0	 4	    1.12000	    0.95000;
	2174	 1	 1.381	 0.034	 0.0	 0.0	 1	    1.07622	  -13.53493	 110.0	 4	    1.12000	    0.95000;
	2175	 1	 2.761	 -0.163	 0.0	 0.0	 1	    1.08497	  -10.52881	 110.0	 4	    1.12000	    0.95000;
	2176	 1	 2.302	 0.347	 0.0	 0.0	 1	    1.08465	  -10.22984	 110.0	 4	    1.12000	    0.95000;
	2177	 1	 3.802	 -0.208	 0.0	 0.0	 1	    1.04425	  -25.76051	 110.0	 4	    1.12000	    0.95000;
	2178	 1	 1.991	 0.552	 0.0	 0.0	 1	    1.09022	  -23.14838	 110.0	 4	    1.12000	    0.95000;
	2179	 1	 7.185	 0.608	 0.0	 0.0	 1	    1.07149	  -12.54580	 110.0	 4	    1.12000	    0.95000;
	2180	 2	 6.329	 0.251	 0.0	 0.0	 1	    1.08031	  -10.26641	 110.0	 4	    1.12000	    0.95000;
	2181	 2	 5.895	 0.514	 0.0	 0.0	 1	    1.06183	  -21.26960	 110.0	 4	    1.12000	    0.95000;
	2182	 1	 4.798	 1.081	 0.0	 0.0	 1	    1.06550	  -21.79814	 110.0	 4	    1.12000	    0.95000;
	2183	 1	 9.016	 0.799	 0.0	 0.0	 1	    1.06565	  -20.52007	 110.0	 4	    1.12000	    0.95000;
	2184	 1	 1.841	 0.225	 0.0	 0.0	 1	    1.06477	  -20.73751	 110.0	 4	    1.12000	    0.95000;
	2185	 1	 3.963	 0.097	 0.0	 0.0	 1	    1.06746	  -20.52003	 110.0	 4	    1.12000	    0.95000;
	2186	 1	 3.777	 -0.225	 0.0	 0.0	 1	    1.05963	  -23.76168	 110.0	 4	    1.12000	    0.95000;
	2187	 1	 7.867	 2.132	 0.0	 0.0	 1	    1.07111	  -20.07011	 110.0	 4	    1.12000	    0.95000;
	2188	 1	 3.314	 2.124	 0.0	 0.0	 1	    1.06966	  -20.33320	 110.0	 4	    1.12000	    0.95000;
	2189	 1	 7.16	 1.475	 0.0	 0.0	 1	    1.06530	  -20.81147	 110.0	 4	    1.12000	    0.95000;
	2190	 1	 6.188	 0.362	 0.0	 0.0	 1	    1.07079	  -20.21760	 110.0	 4	    1.12000	    0.95000;
	2191	 1	 4.424	 0.288	 0.0	 0.0	 1	    1.09352	  -15.72568	 110.0	 4	    1.12000	    0.95000;
	2192	 1	 6.63	 0.457	 0.0	 0.0	 1	    1.06285	  -20.02189	 110.0	 4	    1.12000	    0.95000;
	2193	 1	 2.952	 -0.181	 0.0	 0.0	 1	    1.06969	  -19.07337	 110.0	 4	    1.12000	    0.95000;
	2194	 1	 1.842	 0.496	 0.0	 0.0	 1	    1.05511	  -24.59296	 110.0	 4	    1.12000	    0.95000;
	2195	 1	 5.351	 -0.165	 0.0	 0.0	 1	    1.05106	  -21.20671	 110.0	 4	    1.12000	    0.95000;
	2196	 1	 4.24	 -1.331	 0.0	 0.0	 1	    1.04853	  -20.96917	 110.0	 4	    1.12000	    0.95000;
	2197	 1	 6.551	 -0.441	 0.0	 0.0	 1	    1.06692	  -21.87168	 110.0	 4	    1.12000	    0.95000;
	2198	 1	 6.82	 -2.441	 0.0	 0.0	 1	    1.04862	  -21.08311	 110.0	 4	    1.12000	    0.95000;
	2199	 1	 6.73	 1.384	 0.0	 0.0	 1	    1.10777	  -10.81090	 110.0	 4	    1.12000	    0.95000;
	2200	 1	 4.611	 -0.23	 0.0	 0.0	 1	    1.06412	  -22.80545	 110.0	 4	    1.12000	    0.95000;
	2201	 1	 0.0	 0.059	 0.0	 0.0	 1	    1.07434	  -13.44454	 110.0	 4	    1.12000	    0.95000;
	2202	 1	 3.688	 0.405	 0.0	 0.0	 1	    1.07434	  -13.44603	 110.0	 4	    1.12000	    0.95000;
	2203	 1	 8.131	 -0.162	 0.0	 0.0	 1	    1.06279	  -21.66021	 110.0	 4	    1.12000	    0.95000;
	2204	 1	 3.685	 0.515	 0.0	 0.0	 1	    1.07496	  -11.64496	 110.0	 4	    1.12000	    0.95000;
	2205	 1	 4.696	 -0.083	 0.0	 0.0	 1	    1.07659	  -11.76936	 110.0	 4	    1.12000	    0.95000;
	2206	 2	 2.317	 -0.209	 0.0	 0.0	 1	    1.05113	  -24.83850	 110.0	 4	    1.12000	    0.95000;
	2207	 2	 10.227	 0.344	 0.0	 0.0	 1	    1.08527	   -7.28034	 110.0	 4	    1.12000	    0.95000;
	2208	 1	 15.292	 1.273	 0.0	 0.0	 1	    1.07753	  -10.95153	 110.0	 4	    1.12000	    0.95000;
	2209	 2	 8.551	 -0.267	 0.0	 0.0	 1	    1.06906	  -21.69371	 110.0	 4	    1.12000	    0.95000;
	2210	 1	 5.435	 0.75	 0.0	 0.0	 1	    1.07683	  -11.78518	 110.0	 4	    1.12000	    0.95000;
	2211	 1	 10.321	 0.805	 0.0	 0.0	 1	    1.07382	  -12.04509	 110.0	 4	    1.12000	    0.95000;
	2212	 2	 10.45	 0.911	 0.0	 0.0	 1	    1.07559	  -11.90103	 110.0	 4	    1.12000	    0.95000;
	2213	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07709	  -11.74572	 110.0	 4	    1.12000	    0.95000;
	2214	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07707	  -11.76859	 110.0	 4	    1.12000	    0.95000;
	2215	 1	 5.989	 0.335	 0.0	 0.0	 1	    1.07349	  -12.41474	 110.0	 4	    1.12000	    0.95000;
	2216	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08083	   -9.73693	 110.0	 4	    1.12000	    0.95000;
	2217	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08323	  -10.16999	 110.0	 4	    1.12000	    0.95000;
	2218	 2	 3.72	 4.847	 0.0	 0.0	 1	    1.11585	  -11.39316	 110.0	 4	    1.12000	    0.95000;
	2219	 2	 2.248	 4.658	 0.0	 0.0	 1	    1.10057	  -15.34513	 110.0	 4	    1.12000	    0.95000;
	2220	 1	 4.604	 0.678	 0.0	 0.0	 1	    1.06822	  -13.42057	 110.0	 4	    1.12000	    0.95000;
	2221	 1	 10.578	 0.797	 0.0	 0.0	 1	    1.06821	  -13.42083	 110.0	 4	    1.12000	    0.95000;
	2222	 1	 5.18	 0.356	 0.0	 0.0	 1	    1.07923	  -13.22721	 110.0	 4	    1.12000	    0.95000;
	2223	 1	 4.681	 1.275	 0.0	 0.0	 1	    1.07940	  -13.18924	 110.0	 4	    1.12000	    0.95000;
	2224	 1	 6.819	 0.677	 0.0	 0.0	 1	    1.10486	  -11.46375	 110.0	 4	    1.12000	    0.95000;
	2225	 1	 2.486	 0.289	 0.0	 0.0	 1	    1.07584	  -13.39732	 110.0	 4	    1.12000	    0.95000;
	2226	 1	 3.318	 0.09	 0.0	 0.0	 1	    1.07583	  -13.39867	 110.0	 4	    1.12000	    0.95000;
	2227	 1	 3.625	 -0.189	 0.0	 0.0	 1	    1.06074	  -15.82266	 110.0	 4	    1.12000	    0.95000;
	2228	 1	 1.473	 0.106	 0.0	 0.0	 1	    1.08281	   -9.08024	 110.0	 4	    1.12000	    0.95000;
	2229	 1	 2.393	 0.24	 0.0	 0.0	 1	    1.08279	   -9.09184	 110.0	 4	    1.12000	    0.95000;
	2230	 1	 8.854	 0.92	 0.0	 0.0	 1	    1.07080	  -20.17057	 110.0	 4	    1.12000	    0.95000;
	2231	 2	 11.543	 0.37	 0.0	 0.0	 1	    1.06892	  -20.93038	 110.0	 4	    1.12000	    0.95000;
	2232	 2	 9.994	 0.456	 0.0	 0.0	 1	    1.05014	  -24.69677	 110.0	 4	    1.12000	    0.95000;
	2233	 1	 8.842	 0.66	 0.0	 0.0	 1	    1.07411	  -13.54508	 110.0	 4	    1.12000	    0.95000;
	2234	 1	 0.0	 0.063	 0.0	 0.0	 1	    1.07411	  -13.54508	 110.0	 4	    1.12000	    0.95000;
	2235	 1	 9.911	 0.041	 0.0	 0.0	 1	    1.05082	  -24.61006	 110.0	 4	    1.12000	    0.95000;
	2236	 1	 8.044	 0.266	 0.0	 0.0	 1	    1.06999	  -20.46030	 110.0	 4	    1.12000	    0.95000;
	2237	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05162	  -24.32946	 110.0	 4	    1.12000	    0.95000;
	2238	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05336	  -24.22779	 110.0	 4	    1.12000	    0.95000;
	2239	 2	 35.034	 2.364	 0.0	 0.0	 1	    1.04071	  -21.29100	 110.0	 4	    1.12000	    0.95000;
	2240	 1	 13.438	 0.215	 0.0	 0.0	 1	    1.04152	  -21.22404	 110.0	 4	    1.12000	    0.95000;
	2241	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06707	  -21.14615	 110.0	 4	    1.12000	    0.95000;
	2242	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07347	  -20.67351	 110.0	 4	    1.12000	    0.95000;
	2243	 1	 3.317	 0.457	 0.0	 0.0	 1	    1.04500	  -20.44708	 110.0	 4	    1.12000	    0.95000;
	2244	 1	 2.152	 0.0	 0.0	 0.0	 1	    1.04671	  -18.83205	 110.0	 4	    1.12000	    0.95000;
	2245	 1	 3.965	 -1.393	 0.0	 0.0	 1	    1.07191	  -18.72134	 110.0	 4	    1.12000	    0.95000;
	2246	 1	 7.085	 1.009	 0.0	 0.0	 1	    1.04675	  -18.93764	 110.0	 4	    1.12000	    0.95000;
	2247	 1	 1.656	 0.15	 0.0	 0.0	 1	    1.05391	  -19.28680	 110.0	 4	    1.12000	    0.95000;
	2248	 1	 11.806	 0.965	 0.0	 0.0	 1	    1.04792	  -21.48986	 110.0	 4	    1.12000	    0.95000;
	2249	 1	 7.269	 -0.08	 0.0	 0.0	 1	    1.05484	  -21.46212	 110.0	 4	    1.12000	    0.95000;
	2250	 1	 6.719	 -0.401	 0.0	 0.0	 1	    1.06328	  -22.21731	 110.0	 4	    1.12000	    0.95000;
	2251	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06328	  -22.21731	 110.0	 4	    1.12000	    0.95000;
	2252	 1	 3.224	 0.363	 0.0	 0.0	 1	    1.08346	  -10.93750	 110.0	 4	    1.12000	    0.95000;
	2253	 1	 3.89	 -0.457	 0.0	 0.0	 1	    1.07073	  -20.47689	 110.0	 4	    1.12000	    0.95000;
	2254	 1	 15.912	 1.695	 0.0	 0.0	 1	    1.06980	  -20.32755	 110.0	 4	    1.12000	    0.95000;
	2255	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04671	  -18.83169	 110.0	 4	    1.12000	    0.95000;
	2256	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04501	  -20.44642	 110.0	 4	    1.12000	    0.95000;
	2257	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.05379	  -20.91428	 110.0	 4	    1.12000	    0.95000;
	2258	 2	 13.856	 6.95	 0.0	 0.0	 1	    1.05375	  -20.92664	 110.0	 4	    1.12000	    0.95000;
	2259	 1	 12.818	 0.891	 0.0	 0.0	 1	    1.06919	  -20.53965	 110.0	 4	    1.12000	    0.95000;
	2260	 1	 8.047	 0.404	 0.0	 0.0	 1	    1.07016	  -20.40583	 110.0	 4	    1.12000	    0.95000;
	2261	 1	 12.2	 0.141	 0.0	 0.0	 1	    1.07105	  -20.36835	 110.0	 4	    1.12000	    0.95000;
	2262	 1	 7.454	 -0.496	 0.0	 0.0	 1	    1.06533	  -21.14884	 110.0	 4	    1.12000	    0.95000;
	2263	 1	 11.669	 -0.67	 0.0	 0.0	 1	    1.05035	  -24.69566	 110.0	 4	    1.12000	    0.95000;
	2264	 1	 14.322	 0.537	 0.0	 0.0	 1	    1.06568	  -21.32281	 110.0	 4	    1.12000	    0.95000;
	2265	 1	 8.281	 0.69	 0.0	 0.0	 1	    1.07111	  -20.56964	 110.0	 4	    1.12000	    0.95000;
	2266	 1	 8.662	 1.07	 0.0	 0.0	 1	    1.07413	  -13.55457	 110.0	 4	    1.12000	    0.95000;
	2267	 1	 5.914	 0.266	 0.0	 0.0	 1	    1.03952	  -21.05460	 110.0	 4	    1.12000	    0.95000;
	2268	 1	 5.258	 1.255	 0.0	 0.0	 1	    1.07611	  -11.13731	 110.0	 4	    1.12000	    0.95000;
	2269	 2	 12.994	 0.679	 0.0	 0.0	 1	    1.08058	   -9.56256	 110.0	 4	    1.12000	    0.95000;
	2270	 1	 9.105	 0.779	 0.0	 0.0	 1	    1.06950	  -20.53000	 110.0	 4	    1.12000	    0.95000;
	2271	 1	 2.946	 0.414	 0.0	 0.0	 1	    1.07304	  -13.21208	 110.0	 4	    1.12000	    0.95000;
	2272	 1	 7.828	 0.321	 0.0	 0.0	 1	    1.07085	  -13.34346	 110.0	 4	    1.12000	    0.95000;
	2273	 1	 2.76	 0.028	 0.0	 0.0	 1	    1.08224	   -9.83561	 110.0	 4	    1.12000	    0.95000;
	2274	 1	 6.356	 0.321	 0.0	 0.0	 1	    1.08038	   -9.11625	 110.0	 4	    1.12000	    0.95000;
	2275	 1	 1.381	 0.348	 0.0	 0.0	 1	    1.08005	  -12.30961	 110.0	 4	    1.12000	    0.95000;
	2276	 1	 4.795	 0.886	 0.0	 0.0	 1	    1.06265	  -21.11474	 110.0	 4	    1.12000	    0.95000;
	2277	 2	 12.072	 -0.438	 0.0	 0.0	 1	    1.05526	  -15.95897	 110.0	 4	    1.12000	    0.95000;
	2278	 1	 5.159	 -0.353	 0.0	 0.0	 1	    1.05517	  -15.93875	 110.0	 4	    1.12000	    0.95000;
	2279	 1	 5.349	 1.499	 0.0	 0.0	 1	    1.08067	  -11.23476	 110.0	 4	    1.12000	    0.95000;
	2280	 1	 2.491	 0.232	 0.0	 0.0	 1	    1.10276	  -11.49181	 110.0	 4	    1.12000	    0.95000;
	2281	 1	 3.143	 0.586	 0.0	 0.0	 1	    1.03510	  -23.88483	 110.0	 4	    1.12000	    0.95000;
	2282	 2	 8.997	 0.026	 0.0	 0.0	 1	    1.06203	  -23.43244	 110.0	 4	    1.12000	    0.95000;
	2283	 1	 8.574	 0.113	 0.0	 0.0	 1	    1.06138	  -22.18158	 110.0	 4	    1.12000	    0.95000;
	2284	 1	 35.67	 8.889	 0.0	 0.0	 1	    1.06265	  -11.39224	 110.0	 4	    1.12000	    0.95000;
	2285	 2	 4.499	 0.339	 0.0	 0.0	 1	    1.07917	  -12.06558	 110.0	 4	    1.12000	    0.95000;
	2286	 1	 2.026	 0.478	 0.0	 0.0	 1	    1.07358	  -13.58602	 110.0	 4	    1.12000	    0.95000;
	2287	 1	 3.409	 0.323	 0.0	 0.0	 1	    1.05287	  -21.48375	 110.0	 4	    1.12000	    0.95000;
	2288	 1	 5.067	 -0.31	 0.0	 0.0	 1	    1.05122	  -21.82060	 110.0	 4	    1.12000	    0.95000;
	2289	 1	 5.721	 -1.98	 0.0	 0.0	 1	    1.06845	  -20.70370	 110.0	 4	    1.12000	    0.95000;
	2290	 1	 4.149	 -0.938	 0.0	 0.0	 1	    1.06810	  -20.90288	 110.0	 4	    1.12000	    0.95000;
	2291	 1	 4.618	 0.281	 0.0	 0.0	 1	    1.07577	  -13.44379	 110.0	 4	    1.12000	    0.95000;
	2292	 1	 2.67	 0.241	 0.0	 0.0	 1	    1.07440	  -13.76046	 110.0	 4	    1.12000	    0.95000;
	2293	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07441	  -13.77063	 110.0	 4	    1.12000	    0.95000;
	2294	 1	 1.853	 -0.148	 0.0	 0.0	 1	    1.07724	  -13.35355	 110.0	 4	    1.12000	    0.95000;
	2295	 1	 0.0	 0.034	 0.0	 0.0	 1	    1.07724	  -13.35355	 110.0	 4	    1.12000	    0.95000;
	2296	 1	 5.394	 0.95	 0.0	 0.0	 1	    1.06379	  -20.95502	 110.0	 4	    1.12000	    0.95000;
	2297	 2	 5.998	 0.087	 0.0	 0.0	 1	    1.04847	  -21.43166	 110.0	 4	    1.12000	    0.95000;
	2298	 1	 5.4	 0.088	 0.0	 0.0	 1	    1.04938	  -21.30178	 110.0	 4	    1.12000	    0.95000;
	2299	 2	 3.035	 0.074	 0.0	 0.0	 1	    1.07907	  -13.25637	 110.0	 4	    1.12000	    0.95000;
	2300	 2	 1.561	 0.041	 0.0	 0.0	 1	    1.07416	  -20.35024	 110.0	 4	    1.12000	    0.95000;
	2301	 1	 2.763	 -0.044	 0.0	 0.0	 1	    1.07145	  -13.76846	 110.0	 4	    1.12000	    0.95000;
	2302	 2	 3.572	 0.554	 0.0	 0.0	 1	    1.09645	  -12.06079	 110.0	 4	    1.12000	    0.95000;
	2303	 1	 11.796	 -0.448	 0.0	 0.0	 1	    1.06143	  -19.95102	 110.0	 4	    1.12000	    0.95000;
	2304	 2	 10.909	 0.552	 0.0	 0.0	 1	    1.07561	  -11.70222	 110.0	 4	    1.12000	    0.95000;
	2305	 1	 4.149	 1.028	 0.0	 0.0	 1	    1.07680	  -13.29823	 110.0	 4	    1.12000	    0.95000;
	2306	 1	 5.897	 -1.243	 0.0	 0.0	 1	    1.05316	  -20.46130	 110.0	 4	    1.12000	    0.95000;
	2307	 1	 4.685	 0.161	 0.0	 0.0	 1	    1.05765	  -19.91232	 110.0	 4	    1.12000	    0.95000;
	2308	 2	 13.832	 -0.308	 0.0	 0.0	 1	    1.06109	  -22.67530	 110.0	 4	    1.12000	    0.95000;
	2309	 1	 6.463	 0.244	 0.0	 0.0	 1	    1.07286	  -18.27942	 110.0	 4	    1.12000	    0.95000;
	2310	 1	 0.0	 0.04	 0.0	 0.0	 1	    1.08076	  -12.29292	 110.0	 4	    1.12000	    0.95000;
	2311	 1	 0.553	 0.322	 0.0	 0.0	 1	    1.07137	  -13.77416	 110.0	 4	    1.12000	    0.95000;
	2312	 2	 4.829	 0.618	 0.0	 0.0	 1	    1.04791	  -19.84353	 110.0	 4	    1.12000	    0.95000;
	2313	 1	 6.1	 -0.132	 0.0	 0.0	 1	    1.06369	  -22.15921	 110.0	 4	    1.12000	    0.95000;
	2314	 2	 16.402	 0.201	 0.0	 0.0	 1	    1.04575	  -20.06556	 110.0	 4	    1.12000	    0.95000;
	2315	 2	 7.066	 0.955	 0.0	 0.0	 1	    1.07729	  -10.92573	 110.0	 4	    1.12000	    0.95000;
	2316	 1	 1.382	 0.311	 0.0	 0.0	 1	    1.07652	  -11.65688	 110.0	 4	    1.12000	    0.95000;
	2317	 1	 7.1	 0.732	 0.0	 0.0	 1	    1.03934	  -21.02101	 110.0	 4	    1.12000	    0.95000;
	2318	 1	 12.916	 0.213	 0.0	 0.0	 1	    1.07456	  -11.41356	 110.0	 4	    1.12000	    0.95000;
	2319	 1	 9.686	 1.766	 0.0	 0.0	 1	    1.07245	  -13.46166	 110.0	 4	    1.12000	    0.95000;
	2320	 1	 0.0	 0.044	 0.0	 0.0	 1	    1.07245	  -13.46166	 110.0	 4	    1.12000	    0.95000;
	2321	 1	 4.61	 0.332	 0.0	 0.0	 1	    1.06624	  -21.28083	 110.0	 4	    1.12000	    0.95000;
	2322	 1	 0.183	 0.026	 0.0	 0.0	 1	    1.08348	  -10.97644	 110.0	 4	    1.12000	    0.95000;
	2323	 1	 4.426	 -0.035	 0.0	 0.0	 1	    1.07326	  -19.41646	 110.0	 4	    1.12000	    0.95000;
	2324	 1	 10.785	 0.633	 0.0	 0.0	 1	    1.06642	  -20.42176	 110.0	 4	    1.12000	    0.95000;
	2325	 2	 2.159	 0.174	 0.0	 0.0	 1	    1.07773	  -13.21483	 110.0	 4	    1.12000	    0.95000;
	2326	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.07981	  -12.81435	 110.0	 4	    1.12000	    0.95000;
	2327	 1	 4.442	 0.22	 0.0	 0.0	 1	    1.03352	  -24.29499	 110.0	 4	    1.12000	    0.95000;
	2328	 1	 4.499	 0.25	 0.0	 0.0	 1	    1.05836	  -23.90437	 110.0	 4	    1.12000	    0.95000;
	2329	 1	 3.5	 0.061	 0.0	 0.0	 1	    1.08240	  -10.12325	 110.0	 4	    1.12000	    0.95000;
	2330	 1	 2.945	 0.71	 0.0	 0.0	 1	    1.05870	  -23.86270	 110.0	 4	    1.12000	    0.95000;
	2331	 1	 8.759	 1.264	 0.0	 0.0	 1	    1.06095	  -22.29376	 110.0	 4	    1.12000	    0.95000;
	2332	 2	 6.397	 0.407	 0.0	 0.0	 1	    1.09980	  -11.44381	 110.0	 4	    1.12000	    0.95000;
	2333	 1	 3.872	 -0.283	 0.0	 0.0	 1	    1.07532	  -11.83805	 110.0	 4	    1.12000	    0.95000;
	2334	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.05601	  -20.84475	 110.0	 4	    1.12000	    0.95000;
	2335	 1	 3.781	 -0.943	 0.0	 0.0	 1	    1.05229	  -20.06246	 110.0	 4	    1.12000	    0.95000;
	2336	 1	 4.143	 1.081	 0.0	 0.0	 1	    1.04282	  -21.23772	 110.0	 4	    1.12000	    0.95000;
	2337	 2	 4.054	 -0.194	 0.0	 0.0	 1	    1.05553	  -24.53179	 110.0	 4	    1.12000	    0.95000;
	2338	 1	 14.586	 0.008	 0.0	 0.0	 1	    1.06253	  -22.16657	 110.0	 4	    1.12000	    0.95000;
	2339	 1	 6.181	 1.146	 0.0	 0.0	 1	    1.08116	  -10.93919	 110.0	 4	    1.12000	    0.95000;
	2340	 1	 8.306	 1.678	 0.0	 0.0	 1	    1.11642	   -7.83354	 110.0	 4	    1.12000	    0.95000;
	2341	 1	 5.394	 -0.353	 0.0	 0.0	 1	    1.05089	  -24.28088	 110.0	 4	    1.12000	    0.95000;
	2342	 1	 14.748	 5.588	 0.0	 0.0	 1	    1.08018	  -10.27790	 110.0	 4	    1.12000	    0.95000;
	2343	 1	 0.0	 0.373	 0.0	 0.0	 1	    1.08087	  -10.25671	 110.0	 4	    1.12000	    0.95000;
	2344	 1	 0.276	 -0.53	 0.0	 0.0	 1	    1.08114	  -10.25565	 110.0	 4	    1.12000	    0.95000;
	2345	 1	 4.143	 0.27	 0.0	 0.0	 1	    1.08089	  -10.25723	 110.0	 4	    1.12000	    0.95000;
	2346	 1	 2.76	 -0.243	 0.0	 0.0	 1	    1.08109	  -10.25289	 110.0	 4	    1.12000	    0.95000;
	2347	 1	 7.821	 1.17	 0.0	 0.0	 1	    1.08034	  -10.33697	 110.0	 4	    1.12000	    0.95000;
	2348	 1	 1.84	 0.271	 0.0	 0.0	 1	    1.08035	  -10.33597	 110.0	 4	    1.12000	    0.95000;
	2349	 2	 33.903	 26.202	 0.0	 0.0	 1	    1.08132	  -10.21272	 110.0	 4	    1.12000	    0.95000;
	2350	 1	 12.547	 5.204	 0.0	 0.0	 1	    1.08121	  -10.22334	 110.0	 4	    1.12000	    0.95000;
	2351	 1	 16.416	 1.491	 0.0	 0.0	 1	    1.05174	  -21.14983	 110.0	 4	    1.12000	    0.95000;
	2352	 1	 5.346	 0.56	 0.0	 0.0	 1	    1.07648	  -11.44578	 110.0	 4	    1.12000	    0.95000;
	2353	 1	 1.751	 0.343	 0.0	 0.0	 1	    1.07542	  -13.41843	 110.0	 4	    1.12000	    0.95000;
	2354	 1	 5.438	 1.283	 0.0	 0.0	 1	    1.07540	  -13.42060	 110.0	 4	    1.12000	    0.95000;
	2355	 1	 10.697	 0.342	 0.0	 0.0	 1	    1.05949	  -22.56407	 110.0	 4	    1.12000	    0.95000;
	2356	 1	 5.153	 2.177	 0.0	 0.0	 1	    1.10908	  -11.41745	 110.0	 4	    1.12000	    0.95000;
	2357	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10926	  -11.41646	 110.0	 4	    1.12000	    0.95000;
	2358	 1	 11.758	 0.351	 0.0	 0.0	 1	    1.07010	  -20.46099	 110.0	 4	    1.12000	    0.95000;
	2359	 1	 1.841	 -0.311	 0.0	 0.0	 1	    1.06706	  -19.69957	 110.0	 4	    1.12000	    0.95000;
	2360	 2	 9.172	 1.06	 0.0	 0.0	 1	    1.08549	   -8.82239	 110.0	 4	    1.12000	    0.95000;
	2361	 2	 3.78	 0.0	 0.0	 0.0	 1	    1.08426	   -9.90035	 110.0	 4	    1.12000	    0.95000;
	2362	 1	 1.29	 0.425	 0.0	 0.0	 1	    1.11292	   -9.03393	 110.0	 4	    1.12000	    0.95000;
	2363	 1	 0.737	 -0.687	 0.0	 0.0	 1	    1.06763	  -22.22492	 110.0	 4	    1.12000	    0.95000;
	2364	 1	 5.304	 0.106	 0.0	 0.0	 1	    1.07349	  -13.60220	 110.0	 4	    1.12000	    0.95000;
	2365	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07349	  -13.60220	 110.0	 4	    1.12000	    0.95000;
	2366	 2	 15.821	 0.011	 0.0	 0.0	 1	    1.08007	  -13.16104	 110.0	 4	    1.12000	    0.95000;
	2367	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.08022	  -13.13593	 110.0	 4	    1.12000	    0.95000;
	2368	 1	 2.765	 0.293	 0.0	 0.0	 1	    1.07847	  -18.97514	 110.0	 4	    1.12000	    0.95000;
	2369	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08245	  -11.05039	 110.0	 4	    1.12000	    0.95000;
	2370	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.08426	  -10.88670	 110.0	 4	    1.12000	    0.95000;
	2371	 1	 9.192	 0.141	 0.0	 0.0	 1	    1.04578	  -25.49601	 110.0	 4	    1.12000	    0.95000;
	2372	 2	 5.806	 0.053	 0.0	 0.0	 1	    1.07762	  -12.67664	 110.0	 4	    1.12000	    0.95000;
	2373	 1	 0.727	 -0.273	 0.0	 0.0	 1	    1.07762	  -12.67695	 110.0	 4	    1.12000	    0.95000;
	2374	 1	 6.736	 0.743	 0.0	 0.0	 1	    1.08041	   -9.59823	 110.0	 4	    1.12000	    0.95000;
	2375	 1	 6.721	 0.86	 0.0	 0.0	 1	    1.08339	  -10.07768	 110.0	 4	    1.12000	    0.95000;
	2376	 2	 6.725	 0.511	 0.0	 0.0	 1	    1.08006	  -10.45892	 110.0	 4	    1.12000	    0.95000;
	2377	 1	 5.16	 0.277	 0.0	 0.0	 1	    1.08009	  -10.45296	 110.0	 4	    1.12000	    0.95000;
	2378	 1	 6.276	 0.246	 0.0	 0.0	 1	    1.06013	  -22.88930	 110.0	 4	    1.12000	    0.95000;
	2379	 1	 6.26	 0.888	 0.0	 0.0	 1	    1.07948	  -10.53000	 110.0	 4	    1.12000	    0.95000;
	2380	 1	 6.998	 0.596	 0.0	 0.0	 1	    1.08494	   -8.90120	 110.0	 4	    1.12000	    0.95000;
	2381	 1	 4.056	 0.603	 0.0	 0.0	 1	    1.08070	   -9.31844	 110.0	 4	    1.12000	    0.95000;
	2382	 1	 3.688	 0.481	 0.0	 0.0	 1	    1.07906	  -10.46354	 110.0	 4	    1.12000	    0.95000;
	2383	 1	 16.872	 2.533	 0.0	 0.0	 1	    1.08276	   -6.47611	 110.0	 4	    1.12000	    0.95000;
	2384	 1	 7.182	 0.0	 0.0	 0.0	 1	    1.08230	   -9.82341	 110.0	 4	    1.12000	    0.95000;
	2385	 1	 5.807	 1.687	 0.0	 0.0	 1	    1.08056	   -9.08847	 110.0	 4	    1.12000	    0.95000;
	2386	 2	 5.055	 0.344	 0.0	 0.0	 1	    1.05567	  -18.76179	 110.0	 4	    1.12000	    0.95000;
	2387	 1	 11.404	 -0.02	 0.0	 0.0	 1	    1.06216	  -19.62577	 110.0	 4	    1.12000	    0.95000;
	2388	 1	 9.776	 0.72	 0.0	 0.0	 1	    1.05549	  -20.54343	 110.0	 4	    1.12000	    0.95000;
	2389	 1	 3.781	 -0.537	 0.0	 0.0	 1	    1.03386	  -24.25176	 110.0	 4	    1.12000	    0.95000;
	2390	 1	 9.941	 0.949	 0.0	 0.0	 1	    1.08028	   -9.63515	 110.0	 4	    1.12000	    0.95000;
	2391	 1	 11.696	 1.045	 0.0	 0.0	 1	    1.08162	  -10.28926	 110.0	 4	    1.12000	    0.95000;
	2392	 1	 5.706	 1.17	 0.0	 0.0	 1	    1.07824	   -9.35667	 110.0	 4	    1.12000	    0.95000;
	2393	 1	 5.89	 0.86	 0.0	 0.0	 1	    1.07837	  -10.52475	 110.0	 4	    1.12000	    0.95000;
	2394	 1	 4.798	 -2.996	 0.0	 0.0	 1	    1.09068	  -23.08443	 110.0	 4	    1.12000	    0.95000;
	2395	 1	 6.258	 0.85	 0.0	 0.0	 1	    1.07916	  -10.48107	 110.0	 4	    1.12000	    0.95000;
	2396	 1	 2.3	 0.701	 0.0	 0.0	 1	    1.08357	   -9.09582	 110.0	 4	    1.12000	    0.95000;
	2397	 1	 9.299	 1.508	 0.0	 0.0	 1	    1.07819	   -9.36501	 110.0	 4	    1.12000	    0.95000;
	2398	 1	 7.731	 0.336	 0.0	 0.0	 1	    1.08163	   -9.26079	 110.0	 4	    1.12000	    0.95000;
	2399	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06719	  -20.52997	 110.0	 4	    1.12000	    0.95000;
	2400	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07914	  -12.63425	 110.0	 4	    1.12000	    0.95000;
	2401	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06941	  -12.94057	 110.0	 4	    1.12000	    0.95000;
	2402	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08356	  -10.97889	 110.0	 4	    1.12000	    0.95000;
	2403	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09162	  -16.75498	 110.0	 4	    1.12000	    0.95000;
	2404	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11386	  -11.61694	 110.0	 4	    1.12000	    0.95000;
	2405	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07205	  -12.14725	 110.0	 4	    1.12000	    0.95000;
	2406	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04460	  -20.47595	 110.0	 4	    1.12000	    0.95000;
	2407	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04033	  -20.91723	 110.0	 4	    1.12000	    0.95000;
	2408	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07076	  -12.78705	 110.0	 4	    1.12000	    0.95000;
	2409	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06548	  -20.68763	 110.0	 4	    1.12000	    0.95000;
	2410	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07595	  -19.38788	 110.0	 4	    1.12000	    0.95000;
	2411	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05572	  -18.76903	 110.0	 4	    1.12000	    0.95000;
	2412	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08097	  -10.20645	 110.0	 4	    1.12000	    0.95000;
	2413	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06805	  -20.37437	 110.0	 4	    1.12000	    0.95000;
	2414	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04098	  -20.86033	 110.0	 4	    1.12000	    0.95000;
	2415	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05076	  -24.61688	 110.0	 4	    1.12000	    0.95000;
	2416	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04002	  -20.96807	 110.0	 4	    1.12000	    0.95000;
	2417	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05082	  -24.61004	 110.0	 4	    1.12000	    0.95000;
	2418	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06911	  -20.59051	 110.0	 4	    1.12000	    0.95000;
	2419	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07524	  -11.35207	 110.0	 4	    1.12000	    0.95000;
	2420	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05738	  -21.05999	 110.0	 4	    1.12000	    0.95000;
	2421	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08231	  -10.19524	 110.0	 4	    1.12000	    0.95000;
	2422	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07931	  -11.97217	 110.0	 4	    1.12000	    0.95000;
	2423	 1	 3.813	 0.44	 0.0	 0.0	 1	    1.08964	   -5.18873	 110.0	 4	    1.12000	    0.95000;
	2424	 1	 2.397	 0.341	 0.0	 0.0	 1	    1.06522	  -19.33991	 110.0	 4	    1.12000	    0.95000;
	2425	 1	 4.334	 -0.916	 0.0	 0.0	 1	    1.04977	  -21.11793	 110.0	 4	    1.12000	    0.95000;
	2426	 1	 7.372	 1.727	 0.0	 0.0	 1	    1.05122	  -21.85374	 110.0	 4	    1.12000	    0.95000;
	2427	 1	 36.512	 3.969	 0.0	 0.0	 1	    1.04820	  -21.67982	 110.0	 4	    1.12000	    0.95000;
	2428	 1	 4.518	 0.499	 0.0	 0.0	 1	    1.07935	  -12.45319	 110.0	 4	    1.12000	    0.95000;
	2429	 1	 0.0	 0.026	 0.0	 0.0	 1	    1.07935	  -12.45319	 110.0	 4	    1.12000	    0.95000;
	2430	 1	 5.994	 0.705	 0.0	 0.0	 1	    1.08033	  -12.27735	 110.0	 4	    1.12000	    0.95000;
	2431	 1	 0.0	 0.05	 0.0	 0.0	 1	    1.08035	  -12.28641	 110.0	 4	    1.12000	    0.95000;
	2432	 1	 9.592	 0.677	 0.0	 0.0	 1	    1.06639	  -21.62025	 110.0	 4	    1.12000	    0.95000;
	2433	 1	 4.702	 0.238	 0.0	 0.0	 1	    1.05720	  -21.07570	 110.0	 4	    1.12000	    0.95000;
	2434	 1	 15.117	 1.227	 0.0	 0.0	 1	    1.06911	  -20.58917	 110.0	 4	    1.12000	    0.95000;
	2435	 1	 22.562	 2.678	 0.0	 0.0	 1	    1.04686	  -21.55013	 110.0	 4	    1.12000	    0.95000;
	2436	 1	 4.518	 -1.727	 0.0	 0.0	 1	    1.07333	  -18.65322	 110.0	 4	    1.12000	    0.95000;
	2437	 1	 9.219	 -1.209	 0.0	 0.0	 1	    1.07341	  -18.72313	 110.0	 4	    1.12000	    0.95000;
	2438	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.07516	  -18.53030	 110.0	 4	    1.12000	    0.95000;
	2439	 1	 7.37	 0.506	 0.0	 0.0	 1	    1.08375	  -10.81594	 110.0	 4	    1.12000	    0.95000;
	2440	 1	 4.493	 1.115	 0.0	 0.0	 1	    1.08399	  -15.37015	 110.0	 4	    1.12000	    0.95000;
	2441	 1	 2.947	 0.071	 0.0	 0.0	 1	    1.06816	  -21.58385	 110.0	 4	    1.12000	    0.95000;
	2442	 1	 5.721	 0.821	 0.0	 0.0	 1	    1.11399	   -7.97084	 110.0	 4	    1.12000	    0.95000;
	2443	 1	 8.858	 0.659	 0.0	 0.0	 1	    1.05028	  -24.79987	 110.0	 4	    1.12000	    0.95000;
	2444	 1	 3.41	 0.087	 0.0	 0.0	 1	    1.06386	  -13.89335	 110.0	 4	    1.12000	    0.95000;
	2445	 2	 6.638	 0.295	 0.0	 0.0	 1	    1.05164	  -23.96715	 110.0	 4	    1.12000	    0.95000;
	2446	 2	 7.122	 0.363	 0.0	 0.0	 1	    1.05304	  -18.15897	 110.0	 4	    1.12000	    0.95000;
	2447	 1	 4.884	 1.084	 0.0	 0.0	 1	    1.07764	  -13.01972	 110.0	 4	    1.12000	    0.95000;
	2448	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07764	  -13.01972	 110.0	 4	    1.12000	    0.95000;
	2449	 1	 7.846	 0.896	 0.0	 0.0	 1	    1.06627	  -13.64209	 110.0	 4	    1.12000	    0.95000;
	2450	 1	 9.921	 1.062	 0.0	 0.0	 1	    1.06621	  -13.62264	 110.0	 4	    1.12000	    0.95000;
	2451	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05677	  -18.03860	 110.0	 4	    1.12000	    0.95000;
	2452	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04995	  -19.98246	 110.0	 4	    1.12000	    0.95000;
	2453	 1	 5.352	 0.655	 0.0	 0.0	 1	    1.07644	  -11.15642	 110.0	 4	    1.12000	    0.95000;
	2454	 1	 0.183	 0.106	 0.0	 0.0	 1	    1.05656	  -21.13199	 110.0	 4	    1.12000	    0.95000;
	2455	 2	 10.676	 2.086	 0.0	 0.0	 1	    1.06235	  -29.71897	 110.0	 5	    1.12000	    0.95000;
	2456	 1	 7.269	 2.0	 0.0	 0.0	 1	    1.05349	  -27.08247	 110.0	 5	    1.12000	    0.95000;
	2457	 1	 14.067	 2.0	 0.0	 0.0	 1	    1.09147	  -21.83297	 110.0	 5	    1.12000	    0.95000;
	2458	 2	 22.507	 19.0	 0.0	 0.0	 1	    1.09522	  -21.37832	 110.0	 5	    1.12000	    0.95000;
	2459	 2	 5.622	 4.0	 0.0	 0.0	 1	    1.09524	  -21.37582	 110.0	 5	    1.12000	    0.95000;
	2460	 1	 6.23	 1.5	 0.0	 0.0	 1	    1.05864	  -26.16336	 110.0	 5	    1.12000	    0.95000;
	2461	 2	 10.188	 1.0	 0.0	 0.0	 1	    1.10918	  -30.14713	 110.0	 5	    1.12000	    0.95000;
	2462	 2	 7.018	 0.9	 0.0	 0.0	 1	    1.10918	  -30.14984	 110.0	 5	    1.12000	    0.95000;
	2463	 1	 6.188	 1.0	 0.0	 0.0	 1	    1.09406	  -21.51223	 110.0	 5	    1.12000	    0.95000;
	2464	 1	 6.999	 1.8	 0.0	 0.0	 1	    1.05246	  -25.24960	 110.0	 5	    1.12000	    0.95000;
	2465	 1	 4.083	 0.835	 0.0	 0.0	 1	    1.06630	  -31.93981	 110.0	 5	    1.12000	    0.95000;
	2466	 1	 13.504	 1.5	 0.0	 0.0	 1	    1.09183	  -21.94048	 110.0	 5	    1.12000	    0.95000;
	2467	 2	 5.297	 0.6	 0.0	 0.0	 1	    1.05335	  -29.06563	 110.0	 5	    1.12000	    0.95000;
	2468	 1	 3.115	 1.0	 0.0	 0.0	 1	    1.06212	  -25.72225	 110.0	 5	    1.12000	    0.95000;
	2469	 1	 6.788	 1.2	 0.0	 0.0	 1	    1.05396	  -25.29354	 110.0	 5	    1.12000	    0.95000;
	2470	 1	 2.251	 0.5	 0.0	 0.0	 1	    1.05375	  -27.67025	 110.0	 5	    1.12000	    0.95000;
	2471	 1	 13.504	 2.0	 0.0	 0.0	 1	    1.09191	  -21.76607	 110.0	 5	    1.12000	    0.95000;
	2472	 1	 6.751	 1.0	 0.0	 0.0	 1	    1.09256	  -21.86761	 110.0	 5	    1.12000	    0.95000;
	2473	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09279	  -21.68004	 110.0	 5	    1.12000	    0.95000;
	2474	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09299	  -21.68311	 110.0	 5	    1.12000	    0.95000;
	2475	 2	 7.775	 1.0	 0.0	 0.0	 1	    1.09965	  -30.61822	 110.0	 5	    1.12000	    0.95000;
	2476	 1	 3.559	 0.73	 0.0	 0.0	 1	    1.05607	  -29.90750	 110.0	 5	    1.12000	    0.95000;
	2477	 1	 5.628	 1.0	 0.0	 0.0	 1	    1.05432	  -27.52620	 110.0	 5	    1.12000	    0.95000;
	2478	 2	 20.619	 4.068	 0.0	 0.0	 1	    1.05872	  -31.01759	 110.0	 5	    1.12000	    0.95000;
	2479	 2	 6.071	 1.252	 0.0	 0.0	 1	    1.05873	  -31.02290	 110.0	 5	    1.12000	    0.95000;
	2480	 2	 8.588	 3.2	 0.0	 0.0	 1	    1.04890	  -23.74942	 110.0	 5	    1.12000	    0.95000;
	2481	 1	 11.03	 3.7	 0.0	 0.0	 1	    1.05247	  -21.97475	 110.0	 5	    1.12000	    0.95000;
	2482	 1	 7.877	 1.0	 0.0	 0.0	 1	    1.05545	  -27.38869	 110.0	 5	    1.12000	    0.95000;
	2483	 1	 8.909	 3.6	 0.0	 0.0	 1	    1.07067	  -24.61979	 110.0	 5	    1.12000	    0.95000;
	2484	 1	 5.064	 1.0	 0.0	 0.0	 1	    1.04188	  -32.36144	 110.0	 5	    1.12000	    0.95000;
	2485	 1	 4.291	 0.835	 0.0	 0.0	 1	    1.04277	  -32.26333	 110.0	 5	    1.12000	    0.95000;
	2486	 1	 10.554	 1.0	 0.0	 0.0	 1	    1.04929	  -28.91896	 110.0	 5	    1.12000	    0.95000;
	2487	 1	 11.408	 2.295	 0.0	 0.0	 1	    1.06025	  -30.13028	 110.0	 5	    1.12000	    0.95000;
	2488	 1	 3.397	 0.5	 0.0	 0.0	 1	    1.04393	  -33.31193	 110.0	 5	    1.12000	    0.95000;
	2489	 2	 2.777	 0.3	 0.0	 0.0	 1	    1.05619	  -30.64900	 110.0	 5	    1.12000	    0.95000;
	2490	 2	 2.777	 0.5	 0.0	 0.0	 1	    1.08083	  -31.39994	 110.0	 5	    1.12000	    0.95000;
	2491	 2	 0.555	 0.1	 0.0	 0.0	 1	    1.10090	  -30.50184	 110.0	 5	    1.12000	    0.95000;
	2492	 1	 6.23	 1.5	 0.0	 0.0	 1	    1.06012	  -26.52198	 110.0	 5	    1.12000	    0.95000;
	2493	 2	 4.528	 0.0	 0.0	 0.0	 1	    1.04262	  -33.46465	 110.0	 5	    1.12000	    0.95000;
	2494	 1	 0.954	 0.2	 0.0	 0.0	 1	    1.04968	  -23.43938	 110.0	 5	    1.12000	    0.95000;
	2495	 1	 6.999	 4.7	 0.0	 0.0	 1	    1.05789	  -20.85397	 110.0	 5	    1.12000	    0.95000;
	2496	 2	 5.094	 0.5	 0.0	 0.0	 1	    1.10846	  -30.05870	 110.0	 5	    1.12000	    0.95000;
	2497	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11269	  -29.65323	 110.0	 5	    1.12000	    0.95000;
	2498	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11266	  -29.66695	 110.0	 5	    1.12000	    0.95000;
	2499	 2	 6.23	 2.6	 0.0	 0.0	 1	    1.05233	  -29.53188	 110.0	 5	    1.12000	    0.95000;
	2500	 1	 6.23	 2.6	 0.0	 0.0	 1	    1.05225	  -29.53052	 110.0	 5	    1.12000	    0.95000;
	2501	 1	 9.553	 0.2	 0.0	 0.0	 1	    1.05092	  -29.55860	 110.0	 5	    1.12000	    0.95000;
	2502	 1	 8.307	 0.7	 0.0	 0.0	 1	    1.05070	  -29.58211	 110.0	 5	    1.12000	    0.95000;
	2503	 1	 9.003	 2.0	 0.0	 0.0	 1	    1.09301	  -21.84521	 110.0	 5	    1.12000	    0.95000;
	2504	 1	 4.722	 0.8	 0.0	 0.0	 1	    1.09346	  -21.79990	 110.0	 5	    1.12000	    0.95000;
	2505	 1	 1.666	 0.4	 0.0	 0.0	 1	    1.10011	  -30.59263	 110.0	 5	    1.12000	    0.95000;
	2506	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06280	  -29.85684	 110.0	 5	    1.12000	    0.95000;
	2507	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06190	  -29.76625	 110.0	 5	    1.12000	    0.95000;
	2508	 2	 34.959	 6.989	 0.0	 0.0	 1	    1.06312	  -29.63444	 110.0	 5	    1.12000	    0.95000;
	2509	 2	 10.153	 1.982	 0.0	 0.0	 1	    1.06639	  -29.38692	 110.0	 5	    1.12000	    0.95000;
	2510	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05971	  -30.24207	 110.0	 5	    1.12000	    0.95000;
	2511	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06191	  -29.75334	 110.0	 5	    1.12000	    0.95000;
	2512	 1	 14.339	 2.817	 0.0	 0.0	 1	    1.05974	  -29.96464	 110.0	 5	    1.12000	    0.95000;
	2513	 1	 6.802	 1.356	 0.0	 0.0	 1	    1.05509	  -31.16150	 110.0	 5	    1.12000	    0.95000;
	2514	 1	 4.501	 0.939	 0.0	 0.0	 1	    1.05512	  -31.15918	 110.0	 5	    1.12000	    0.95000;
	2515	 1	 4.154	 1.0	 0.0	 0.0	 1	    1.05829	  -26.88986	 110.0	 5	    1.12000	    0.95000;
	2516	 1	 6.681	 1.6	 0.0	 0.0	 1	    1.07069	  -24.93123	 110.0	 5	    1.12000	    0.95000;
	2517	 2	 6.751	 1.2	 0.0	 0.0	 1	    1.05976	  -20.43952	 110.0	 5	    1.12000	    0.95000;
	2518	 1	 5.516	 2.5	 0.0	 0.0	 1	    1.05356	  -23.76944	 110.0	 5	    1.12000	    0.95000;
	2519	 1	 4.528	 0.5	 0.0	 0.0	 1	    1.10661	  -30.51195	 110.0	 5	    1.12000	    0.95000;
	2520	 1	 11.723	 2.295	 0.0	 0.0	 1	    1.05429	  -31.17447	 110.0	 5	    1.12000	    0.95000;
	2521	 1	 9.944	 1.982	 0.0	 0.0	 1	    1.05494	  -31.17715	 110.0	 5	    1.12000	    0.95000;
	2522	 2	 1.697	 0.2	 0.0	 0.0	 1	    1.05144	  -23.69410	 110.0	 5	    1.12000	    0.95000;
	2523	 1	 1.696	 0.7	 0.0	 0.0	 1	    1.05128	  -23.68828	 110.0	 5	    1.12000	    0.95000;
	2524	 1	 3.115	 1.0	 0.0	 0.0	 1	    1.05364	  -27.18157	 110.0	 5	    1.12000	    0.95000;
	2525	 1	 0.209	 0.0	 0.0	 0.0	 1	    1.06285	  -29.78924	 110.0	 5	    1.12000	    0.95000;
	2526	 1	 9.757	 3.6	 0.0	 0.0	 1	    1.07056	  -24.95541	 110.0	 5	    1.12000	    0.95000;
	2527	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07406	  -24.51727	 110.0	 5	    1.12000	    0.95000;
	2528	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07440	  -24.50886	 110.0	 5	    1.12000	    0.95000;
	2529	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07413	  -24.49268	 110.0	 5	    1.12000	    0.95000;
	2530	 1	 2.777	 1.0	 0.0	 0.0	 1	    1.05176	  -29.68337	 110.0	 5	    1.12000	    0.95000;
	2531	 1	 6.225	 1.0	 0.0	 0.0	 1	    1.10283	  -30.53838	 110.0	 5	    1.12000	    0.95000;
	2532	 1	 11.423	 2.5	 0.0	 0.0	 1	    1.05045	  -26.96477	 110.0	 5	    1.12000	    0.95000;
	2533	 1	 6.469	 2.1	 0.0	 0.0	 1	    1.06133	  -25.09324	 110.0	 5	    1.12000	    0.95000;
	2534	 2	 22.508	 5.0	 0.0	 0.0	 1	    1.09159	  -21.95205	 110.0	 5	    1.12000	    0.95000;
	2535	 1	 9.003	 1.0	 0.0	 0.0	 1	    1.09380	  -21.76860	 110.0	 5	    1.12000	    0.95000;
	2536	 1	 5.627	 1.0	 0.0	 0.0	 1	    1.09383	  -21.75892	 110.0	 5	    1.12000	    0.95000;
	2537	 2	 38.263	 24.0	 0.0	 0.0	 1	    1.07711	  -17.70722	 110.0	 5	    1.12000	    0.95000;
	2538	 1	 4.662	 1.0	 0.0	 0.0	 1	    1.06207	  -26.01843	 110.0	 5	    1.12000	    0.95000;
	2539	 1	 2.264	 0.0	 0.0	 0.0	 1	    1.10796	  -30.33213	 110.0	 5	    1.12000	    0.95000;
	2540	 1	 5.409	 1.7	 0.0	 0.0	 1	    1.05071	  -22.96377	 110.0	 5	    1.12000	    0.95000;
	2541	 1	 1.125	 0.2	 0.0	 0.0	 1	    1.06449	  -19.24143	 110.0	 5	    1.12000	    0.95000;
	2542	 1	 1.35	 0.3	 0.0	 0.0	 1	    1.06449	  -19.24097	 110.0	 5	    1.12000	    0.95000;
	2543	 1	 8.268	 1.669	 0.0	 0.0	 1	    1.04526	  -31.49860	 110.0	 5	    1.12000	    0.95000;
	2544	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08517	  -23.02409	 110.0	 5	    1.12000	    0.95000;
	2545	 1	 8.688	 1.773	 0.0	 0.0	 1	    1.05246	  -30.65924	 110.0	 5	    1.12000	    0.95000;
	2546	 1	 8.581	 1.669	 0.0	 0.0	 1	    1.05759	  -30.42139	 110.0	 5	    1.12000	    0.95000;
	2547	 1	 3.962	 0.5	 0.0	 0.0	 1	    1.10648	  -30.55623	 110.0	 5	    1.12000	    0.95000;
	2548	 1	 7.849	 1.565	 0.0	 0.0	 1	    1.05542	  -31.18582	 110.0	 5	    1.12000	    0.95000;
	2549	 1	 3.35	 0.626	 0.0	 0.0	 1	    1.05923	  -30.04046	 110.0	 5	    1.12000	    0.95000;
	2550	 1	 6.792	 1.0	 0.0	 0.0	 1	    1.10672	  -30.53104	 110.0	 5	    1.12000	    0.95000;
	2551	 1	 6.19	 0.5	 0.0	 0.0	 1	    1.08469	  -23.21996	 110.0	 5	    1.12000	    0.95000;
	2552	 1	 10.188	 1.0	 0.0	 0.0	 1	    1.10966	  -30.06176	 110.0	 5	    1.12000	    0.95000;
	2553	 1	 5.627	 1.0	 0.0	 0.0	 1	    1.08379	  -23.04449	 110.0	 5	    1.12000	    0.95000;
	2554	 2	 12.453	 0.0	 0.0	 0.0	 1	    1.11094	  -29.92997	 110.0	 5	    1.12000	    0.95000;
	2555	 2	 14.716	 1.0	 0.0	 0.0	 1	    1.10985	  -30.03637	 110.0	 5	    1.12000	    0.95000;
	2556	 1	 4.502	 1.0	 0.0	 0.0	 1	    1.07108	  -18.47680	 110.0	 5	    1.12000	    0.95000;
	2557	 1	 3.115	 1.0	 0.0	 0.0	 1	    1.05479	  -26.65673	 110.0	 5	    1.12000	    0.95000;
	2558	 1	 9.003	 1.6	 0.0	 0.0	 1	    1.06946	  -18.63672	 110.0	 5	    1.12000	    0.95000;
	2559	 1	 11.423	 2.0	 0.0	 0.0	 1	    1.05604	  -26.33598	 110.0	 5	    1.12000	    0.95000;
	2560	 1	 4.154	 0.0	 0.0	 0.0	 1	    1.05169	  -30.04747	 110.0	 5	    1.12000	    0.95000;
	2561	 1	 9.003	 1.0	 0.0	 0.0	 1	    1.09452	  -21.55414	 110.0	 5	    1.12000	    0.95000;
	2562	 2	 127.209	 63.0	 0.0	 0.0	 1	    1.04398	  -27.66085	 110.0	 5	    1.12000	    0.95000;
	2563	 1	 4.879	 0.8	 0.0	 0.0	 1	    1.05355	  -24.08026	 110.0	 5	    1.12000	    0.95000;
	2564	 1	 7.061	 0.9	 0.0	 0.0	 1	    1.04394	  -27.71656	 110.0	 5	    1.12000	    0.95000;
	2565	 1	 6.791	 1.0	 0.0	 0.0	 1	    1.10942	  -30.09567	 110.0	 5	    1.12000	    0.95000;
	2566	 2	 3.606	 1.3	 0.0	 0.0	 1	    1.06607	  -25.35166	 110.0	 5	    1.12000	    0.95000;
	2567	 1	 7.106	 1.6	 0.0	 0.0	 1	    1.06469	  -18.41059	 110.0	 5	    1.12000	    0.95000;
	2568	 1	 1.06	 0.2	 0.0	 0.0	 1	    1.05202	  -23.82896	 110.0	 5	    1.12000	    0.95000;
	2569	 1	 7.788	 2.0	 0.0	 0.0	 1	    1.05008	  -27.04810	 110.0	 5	    1.12000	    0.95000;
	2570	 2	 11.665	 1.0	 0.0	 0.0	 1	    1.06888	  -31.95698	 110.0	 5	    1.12000	    0.95000;
	2571	 1	 5.554	 1.0	 0.0	 0.0	 1	    1.06823	  -32.00190	 110.0	 5	    1.12000	    0.95000;
	2572	 1	 0.523	 0.104	 0.0	 0.0	 1	    1.05563	  -28.76474	 110.0	 5	    1.12000	    0.95000;
	2573	 1	 11.559	 3.4	 0.0	 0.0	 1	    1.05396	  -22.71880	 110.0	 5	    1.12000	    0.95000;
	2574	 1	 10.258	 2.086	 0.0	 0.0	 1	    1.06228	  -29.94131	 110.0	 5	    1.12000	    0.95000;
	2575	 1	 8.697	 2.9	 0.0	 0.0	 1	    1.06798	  -19.18786	 110.0	 5	    1.12000	    0.95000;
	2576	 2	 7.268	 2.0	 0.0	 0.0	 1	    1.05499	  -27.09440	 110.0	 5	    1.12000	    0.95000;
	2577	 1	 0.742	 0.1	 0.0	 0.0	 1	    1.06165	  -24.32112	 110.0	 5	    1.12000	    0.95000;
	2578	 1	 8.268	 1.669	 0.0	 0.0	 1	    1.05713	  -27.96203	 110.0	 5	    1.12000	    0.95000;
	2579	 2	 18.006	 14.5	 0.0	 0.0	 1	    1.06844	  -18.78534	 110.0	 5	    1.12000	    0.95000;
	2580	 2	 11.816	 8.0	 0.0	 0.0	 1	    1.06844	  -18.79515	 110.0	 5	    1.12000	    0.95000;
	2581	 1	 7.891	 0.3	 0.0	 0.0	 1	    1.04442	  -29.23453	 110.0	 5	    1.12000	    0.95000;
	2582	 2	 6.665	 1.0	 0.0	 0.0	 1	    1.10474	  -29.99789	 110.0	 5	    1.12000	    0.95000;
	2583	 2	 6.231	 0.2	 0.0	 0.0	 1	    1.04541	  -27.75323	 110.0	 5	    1.12000	    0.95000;
	2584	 1	 10.049	 1.982	 0.0	 0.0	 1	    1.05530	  -29.85415	 110.0	 5	    1.12000	    0.95000;
	2585	 1	 3.635	 1.5	 0.0	 0.0	 1	    1.05123	  -28.72501	 110.0	 5	    1.12000	    0.95000;
	2586	 1	 3.288	 1.0	 0.0	 0.0	 1	    1.07123	  -24.88989	 110.0	 5	    1.12000	    0.95000;
	2587	 2	 9.565	 2.0	 0.0	 0.0	 1	    1.08176	  -18.22673	 110.0	 5	    1.12000	    0.95000;
	2588	 1	 10.384	 2.0	 0.0	 0.0	 1	    1.05482	  -26.60239	 110.0	 5	    1.12000	    0.95000;
	2589	 1	 8.827	 1.0	 0.0	 0.0	 1	    1.05428	  -28.04264	 110.0	 5	    1.12000	    0.95000;
	2590	 2	 13.504	 2.0	 0.0	 0.0	 1	    1.06465	  -19.42945	 110.0	 5	    1.12000	    0.95000;
	2591	 1	 7.877	 2.0	 0.0	 0.0	 1	    1.08912	  -22.70255	 110.0	 5	    1.12000	    0.95000;
	2592	 1	 6.749	 1.0	 0.0	 0.0	 1	    1.05940	  -23.49832	 110.0	 5	    1.12000	    0.95000;
	2593	 1	 10.5	 2.9	 0.0	 0.0	 1	    1.04985	  -26.48606	 110.0	 5	    1.12000	    0.95000;
	2594	 1	 6.749	 0.0	 0.0	 0.0	 1	    1.05281	  -29.90145	 110.0	 5	    1.12000	    0.95000;
	2595	 1	 2.813	 0.6	 0.0	 0.0	 1	    1.09286	  -21.66635	 110.0	 5	    1.12000	    0.95000;
	2596	 1	 4.501	 0.6	 0.0	 0.0	 1	    1.07288	  -18.43203	 110.0	 5	    1.12000	    0.95000;
	2597	 2	 1.666	 0.4	 0.0	 0.0	 1	    1.10523	  -30.01889	 110.0	 5	    1.12000	    0.95000;
	2598	 1	 7.849	 1.565	 0.0	 0.0	 1	    1.05613	  -31.16449	 110.0	 5	    1.12000	    0.95000;
	2599	 1	 12.456	 2.504	 0.0	 0.0	 1	    1.05977	  -29.97608	 110.0	 5	    1.12000	    0.95000;
	2600	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06235	  -26.43366	 110.0	 5	    1.12000	    0.95000;
	2601	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06251	  -26.45056	 110.0	 5	    1.12000	    0.95000;
	2602	 1	 7.745	 1.565	 0.0	 0.0	 1	    1.06221	  -29.94896	 110.0	 5	    1.12000	    0.95000;
	2603	 2	 9.865	 1.5	 0.0	 0.0	 1	    1.06447	  -25.40199	 110.0	 5	    1.12000	    0.95000;
	2604	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06474	  -25.40517	 110.0	 5	    1.12000	    0.95000;
	2605	 1	 5.194	 1.5	 0.0	 0.0	 1	    1.05945	  -24.92635	 110.0	 5	    1.12000	    0.95000;
	2606	 1	 14.13	 2.817	 0.0	 0.0	 1	    1.06562	  -29.48511	 110.0	 5	    1.12000	    0.95000;
	2607	 1	 10.384	 2.0	 0.0	 0.0	 1	    1.06136	  -25.73033	 110.0	 5	    1.12000	    0.95000;
	2608	 1	 6.802	 1.356	 0.0	 0.0	 1	    1.06445	  -31.80847	 110.0	 5	    1.12000	    0.95000;
	2609	 1	 5.711	 1.0	 0.0	 0.0	 1	    1.06426	  -25.44170	 110.0	 5	    1.12000	    0.95000;
	2610	 1	 14.538	 1.0	 0.0	 0.0	 1	    1.05329	  -27.16001	 110.0	 5	    1.12000	    0.95000;
	2611	 1	 3.532	 1.5	 0.0	 0.0	 1	    1.05705	  -27.63707	 110.0	 5	    1.12000	    0.95000;
	2612	 1	 2.223	 0.3	 0.0	 0.0	 1	    1.10082	  -30.42669	 110.0	 5	    1.12000	    0.95000;
	2613	 1	 16.319	 3.0	 0.0	 0.0	 1	    1.09040	  -22.10123	 110.0	 5	    1.12000	    0.95000;
	2614	 1	 5.297	 1.0	 0.0	 0.0	 1	    1.06165	  -25.70523	 110.0	 5	    1.12000	    0.95000;
	2615	 2	 8.827	 1.5	 0.0	 0.0	 1	    1.06192	  -25.67606	 110.0	 5	    1.12000	    0.95000;
	2616	 2	 16.097	 7.5	 0.0	 0.0	 1	    1.06238	  -25.64609	 110.0	 5	    1.12000	    0.95000;
	2617	 2	 9.003	 1.3	 0.0	 0.0	 1	    1.07404	  -18.31684	 110.0	 5	    1.12000	    0.95000;
	2618	 1	 4.501	 1.0	 0.0	 0.0	 1	    1.07396	  -18.30740	 110.0	 5	    1.12000	    0.95000;
	2619	 1	 12.037	 2.399	 0.0	 0.0	 1	    1.06426	  -29.55852	 110.0	 5	    1.12000	    0.95000;
	2620	 1	 0.106	 0.1	 0.0	 0.0	 1	    1.05414	  -26.58282	 110.0	 5	    1.12000	    0.95000;
	2621	 1	 2.222	 0.5	 0.0	 0.0	 1	    1.10696	  -30.08958	 110.0	 5	    1.12000	    0.95000;
	2622	 1	 7.423	 2.0	 0.0	 0.0	 1	    1.08196	  -17.27924	 110.0	 5	    1.12000	    0.95000;
	2623	 1	 8.827	 3.0	 0.0	 0.0	 1	    1.04950	  -29.29515	 110.0	 5	    1.12000	    0.95000;
	2624	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04950	  -29.28856	 110.0	 5	    1.12000	    0.95000;
	2625	 1	 2.931	 0.626	 0.0	 0.0	 1	    1.05469	  -29.51699	 110.0	 5	    1.12000	    0.95000;
	2626	 1	 3.768	 0.73	 0.0	 0.0	 1	    1.05963	  -29.83857	 110.0	 5	    1.12000	    0.95000;
	2627	 1	 4.082	 0.835	 0.0	 0.0	 1	    1.05937	  -30.01656	 110.0	 5	    1.12000	    0.95000;
	2628	 1	 0.831	 0.0	 0.0	 0.0	 1	    1.05278	  -29.30613	 110.0	 5	    1.12000	    0.95000;
	2629	 1	 4.528	 0.5	 0.0	 0.0	 1	    1.09893	  -31.23145	 110.0	 5	    1.12000	    0.95000;
	2630	 1	 4.187	 0.835	 0.0	 0.0	 1	    1.06284	  -29.71299	 110.0	 5	    1.12000	    0.95000;
	2631	 1	 8.268	 1.669	 0.0	 0.0	 1	    1.06087	  -29.86274	 110.0	 5	    1.12000	    0.95000;
	2632	 1	 5.834	 1.3	 0.0	 0.0	 1	    1.04778	  -23.53338	 110.0	 5	    1.12000	    0.95000;
	2633	 1	 4.501	 0.6	 0.0	 0.0	 1	    1.08916	  -21.13055	 110.0	 5	    1.12000	    0.95000;
	2634	 2	 1.246	 1.0	 0.0	 0.0	 1	    1.05601	  -28.39784	 110.0	 5	    1.12000	    0.95000;
	2635	 1	 1.801	 0.3	 0.0	 0.0	 1	    1.08456	  -23.32959	 110.0	 5	    1.12000	    0.95000;
	2636	 1	 0.106	 0.1	 0.0	 0.0	 1	    1.05012	  -24.04927	 110.0	 5	    1.12000	    0.95000;
	2637	 2	 14.13	 2.817	 0.0	 0.0	 1	    1.05857	  -30.11226	 110.0	 5	    1.12000	    0.95000;
	2638	 1	 5.628	 1.5	 0.0	 0.0	 1	    1.07148	  -24.46175	 110.0	 5	    1.12000	    0.95000;
	2639	 1	 7.315	 1.5	 0.0	 0.0	 1	    1.08066	  -23.63444	 110.0	 5	    1.12000	    0.95000;
	2640	 1	 9.003	 1.5	 0.0	 0.0	 1	    1.07049	  -18.61219	 110.0	 5	    1.12000	    0.95000;
	2641	 2	 6.908	 1.356	 0.0	 0.0	 1	    1.06283	  -29.83243	 110.0	 5	    1.12000	    0.95000;
	2642	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06190	  -29.76626	 110.0	 5	    1.12000	    0.95000;
	2643	 1	 10.696	 1.1	 0.0	 0.0	 1	    1.04483	  -29.36395	 110.0	 5	    1.12000	    0.95000;
	2644	 1	 11.408	 2.295	 0.0	 0.0	 1	    1.05428	  -31.13321	 110.0	 5	    1.12000	    0.95000;
	2645	 1	 14.339	 2.817	 0.0	 0.0	 1	    1.05791	  -31.62075	 110.0	 5	    1.12000	    0.95000;
	2646	 1	 4.154	 1.0	 0.0	 0.0	 1	    1.05508	  -26.43856	 110.0	 5	    1.12000	    0.95000;
	2647	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09383	  -21.75893	 110.0	 5	    1.12000	    0.95000;
	2648	 1	 14.423	 3.5	 0.0	 0.0	 1	    1.04911	  -23.72002	 110.0	 5	    1.12000	    0.95000;
	2649	 1	 10.885	 2.191	 0.0	 0.0	 1	    1.05809	  -31.26433	 110.0	 5	    1.12000	    0.95000;
	2650	 1	 2.588	 0.5	 0.0	 0.0	 1	    1.07781	  -24.49982	 110.0	 5	    1.12000	    0.95000;
	2651	 1	 12.38	 2.0	 0.0	 0.0	 1	    1.09240	  -21.70724	 110.0	 5	    1.12000	    0.95000;
	2652	 2	 8.896	 1.773	 0.0	 0.0	 1	    1.05955	  -30.25718	 110.0	 5	    1.12000	    0.95000;
	2653	 1	 9.438	 2.4	 0.0	 0.0	 1	    1.04909	  -24.67664	 110.0	 5	    1.12000	    0.95000;
	2654	 1	 4.56	 1.4	 0.0	 0.0	 1	    1.07242	  -24.75720	 110.0	 5	    1.12000	    0.95000;
	2655	 1	 9.565	 2.5	 0.0	 0.0	 1	    1.07782	  -18.96497	 110.0	 5	    1.12000	    0.95000;
	2656	 1	 6.751	 1.5	 0.0	 0.0	 1	    1.09374	  -21.56162	 110.0	 5	    1.12000	    0.95000;
	2657	 2	 36.225	 5.3	 0.0	 0.0	 1	    1.05891	  -31.65006	 110.0	 5	    1.12000	    0.95000;
	2658	 1	 9.056	 0.0	 0.0	 0.0	 1	    1.06060	  -31.42387	 110.0	 5	    1.12000	    0.95000;
	2659	 1	 7.923	 1.0	 0.0	 0.0	 1	    1.09714	  -31.55157	 110.0	 5	    1.12000	    0.95000;
	2660	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10967	  -30.16028	 110.0	 5	    1.12000	    0.95000;
	2661	 1	 5.628	 1.0	 0.0	 0.0	 1	    1.07445	  -24.98789	 110.0	 5	    1.12000	    0.95000;
	2662	 2	 14.441	 1.0	 0.0	 0.0	 1	    1.10453	  -30.18814	 110.0	 5	    1.12000	    0.95000;
	2663	 1	 3.963	 0.0	 0.0	 0.0	 1	    1.10776	  -30.18863	 110.0	 5	    1.12000	    0.95000;
	2664	 1	 2.264	 0.5	 0.0	 0.0	 1	    1.05371	  -32.22940	 110.0	 5	    1.12000	    0.95000;
	2665	 1	 5.893	 0.73	 0.0	 0.0	 1	    1.04174	  -31.81139	 110.0	 5	    1.12000	    0.95000;
	2666	 2	 2.407	 0.522	 0.0	 0.0	 1	    1.04632	  -31.65410	 110.0	 5	    1.12000	    0.95000;
	2667	 1	 4.999	 0.5	 0.0	 0.0	 1	    1.10687	  -30.14952	 110.0	 5	    1.12000	    0.95000;
	2668	 1	 5.554	 1.0	 0.0	 0.0	 1	    1.09479	  -30.78283	 110.0	 5	    1.12000	    0.95000;
	2669	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10701	  -29.85660	 110.0	 5	    1.12000	    0.95000;
	2670	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10694	  -29.87448	 110.0	 5	    1.12000	    0.95000;
	2671	 2	 7.775	 0.5	 0.0	 0.0	 1	    1.10127	  -30.40043	 110.0	 5	    1.12000	    0.95000;
	2672	 1	 7.776	 0.5	 0.0	 0.0	 1	    1.10131	  -30.39480	 110.0	 5	    1.12000	    0.95000;
	2673	 1	 4.454	 1.2	 0.0	 0.0	 1	    1.07083	  -24.96021	 110.0	 5	    1.12000	    0.95000;
	2674	 1	 14.339	 2.817	 0.0	 0.0	 1	    1.05900	  -30.05399	 110.0	 5	    1.12000	    0.95000;
	2675	 1	 0.523	 0.104	 0.0	 0.0	 1	    1.05974	  -29.98689	 110.0	 5	    1.12000	    0.95000;
	2676	 2	 14.548	 2.921	 0.0	 0.0	 1	    1.04726	  -31.66730	 110.0	 5	    1.12000	    0.95000;
	2677	 1	 7.775	 1.0	 0.0	 0.0	 1	    1.10181	  -30.36538	 110.0	 5	    1.12000	    0.95000;
	2678	 1	 0.209	 0.0	 0.0	 0.0	 1	    1.05896	  -30.07786	 110.0	 5	    1.12000	    0.95000;
	2679	 1	 14.538	 2.0	 0.0	 0.0	 1	    1.06521	  -23.73772	 110.0	 5	    1.12000	    0.95000;
	2680	 1	 4.71	 0.939	 0.0	 0.0	 1	    1.05498	  -31.17289	 110.0	 5	    1.12000	    0.95000;
	2681	 1	 3.939	 0.8	 0.0	 0.0	 1	    1.09531	  -14.58544	 110.0	 5	    1.12000	    0.95000;
	2682	 1	 4.501	 0.939	 0.0	 0.0	 1	    1.05481	  -29.24040	 110.0	 5	    1.12000	    0.95000;
	2683	 1	 6.335	 0.3	 0.0	 0.0	 1	    1.04756	  -27.47603	 110.0	 5	    1.12000	    0.95000;
	2684	 2	 81.027	 4.0	 0.0	 0.0	 1	    1.07176	  -24.42318	 110.0	 5	    1.12000	    0.95000;
	2685	 1	 3.289	 0.6	 0.0	 0.0	 1	    1.07204	  -24.75911	 110.0	 5	    1.12000	    0.95000;
	2686	 1	 3.94	 1.0	 0.0	 0.0	 1	    1.08812	  -22.60449	 110.0	 5	    1.12000	    0.95000;
	2687	 1	 14.026	 2.817	 0.0	 0.0	 1	    1.05490	  -29.76280	 110.0	 5	    1.12000	    0.95000;
	2688	 2	 44.543	 12.8	 0.0	 0.0	 1	    1.05132	  -23.69427	 110.0	 5	    1.12000	    0.95000;
	2689	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05140	  -23.68344	 110.0	 5	    1.12000	    0.95000;
	2690	 1	 5.443	 1.043	 0.0	 0.0	 1	    1.05515	  -31.17569	 110.0	 5	    1.12000	    0.95000;
	2691	 1	 9.757	 2.2	 0.0	 0.0	 1	    1.04962	  -23.77001	 110.0	 5	    1.12000	    0.95000;
	2692	 1	 25.029	 5.1	 0.0	 0.0	 1	    1.04952	  -23.76303	 110.0	 5	    1.12000	    0.95000;
	2693	 2	 7.635	 2.2	 0.0	 0.0	 1	    1.04778	  -23.58755	 110.0	 5	    1.12000	    0.95000;
	2694	 1	 11.03	 3.6	 0.0	 0.0	 1	    1.04780	  -23.00881	 110.0	 5	    1.12000	    0.95000;
	2695	 1	 7.314	 1.5	 0.0	 0.0	 1	    1.07909	  -18.40150	 110.0	 5	    1.12000	    0.95000;
	2696	 1	 8.909	 2.2	 0.0	 0.0	 1	    1.04920	  -23.79530	 110.0	 5	    1.12000	    0.95000;
	2697	 1	 6.751	 1.5	 0.0	 0.0	 1	    1.05851	  -26.57863	 110.0	 5	    1.12000	    0.95000;
	2698	 1	 2.228	 1.1	 0.0	 0.0	 1	    1.04814	  -23.70052	 110.0	 5	    1.12000	    0.95000;
	2699	 1	 7.775	 1.0	 0.0	 0.0	 1	    1.10600	  -30.05417	 110.0	 5	    1.12000	    0.95000;
	2700	 1	 3.963	 0.0	 0.0	 0.0	 1	    1.10905	  -30.24307	 110.0	 5	    1.12000	    0.95000;
	2701	 1	 10.075	 3.6	 0.0	 0.0	 1	    1.05647	  -24.20614	 110.0	 5	    1.12000	    0.95000;
	2702	 1	 15.596	 3.13	 0.0	 0.0	 1	    1.05798	  -32.00401	 110.0	 5	    1.12000	    0.95000;
	2703	 1	 13.084	 2.608	 0.0	 0.0	 1	    1.05919	  -31.82415	 110.0	 5	    1.12000	    0.95000;
	2704	 2	 4.443	 1.0	 0.0	 0.0	 1	    1.06638	  -32.01935	 110.0	 5	    1.12000	    0.95000;
	2705	 1	 13.397	 2.712	 0.0	 0.0	 1	    1.05558	  -30.85996	 110.0	 5	    1.12000	    0.95000;
	2706	 2	 31.816	 24.0	 0.0	 0.0	 1	    1.05791	  -21.45760	 110.0	 5	    1.12000	    0.95000;
	2707	 1	 42.422	 34.0	 0.0	 0.0	 1	    1.05761	  -21.46314	 110.0	 5	    1.12000	    0.95000;
	2708	 1	 7.877	 1.6	 0.0	 0.0	 1	    1.06446	  -26.15189	 110.0	 5	    1.12000	    0.95000;
	2709	 1	 14.211	 3.8	 0.0	 0.0	 1	    1.05542	  -21.13403	 110.0	 5	    1.12000	    0.95000;
	2710	 2	 19.726	 4.7	 0.0	 0.0	 1	    1.06022	  -20.64540	 110.0	 5	    1.12000	    0.95000;
	2711	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06017	  -20.66427	 110.0	 5	    1.12000	    0.95000;
	2712	 1	 12.62	 3.6	 0.0	 0.0	 1	    1.05487	  -21.30326	 110.0	 5	    1.12000	    0.95000;
	2713	 1	 3.663	 0.73	 0.0	 0.0	 1	    1.05956	  -29.99912	 110.0	 5	    1.12000	    0.95000;
	2714	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06228	  -25.70909	 110.0	 5	    1.12000	    0.95000;
	2715	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10697	  -30.08895	 110.0	 5	    1.12000	    0.95000;
	2716	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05957	  -29.99798	 110.0	 5	    1.12000	    0.95000;
	2717	 1	 28.134	 4.0	 0.0	 0.0	 1	    1.09483	  -21.44289	 110.0	 5	    1.12000	    0.95000;
	2718	 1	 1.125	 0.5	 0.0	 0.0	 1	    1.09517	  -21.38171	 110.0	 5	    1.12000	    0.95000;
	2719	 1	 6.385	 1.252	 0.0	 0.0	 1	    1.06595	  -29.43208	 110.0	 5	    1.12000	    0.95000;
	2720	 1	 9.734	 1.982	 0.0	 0.0	 1	    1.06243	  -29.70345	 110.0	 5	    1.12000	    0.95000;
	2721	 1	 29.695	 4.4	 0.0	 0.0	 1	    1.05604	  -21.56850	 110.0	 5	    1.12000	    0.95000;
	2722	 1	 34.998	 5.5	 0.0	 0.0	 1	    1.05597	  -21.58312	 110.0	 5	    1.12000	    0.95000;
	2723	 1	 5.66	 0.0	 0.0	 0.0	 1	    1.04401	  -33.30547	 110.0	 5	    1.12000	    0.95000;
	2724	 1	 7.477	 2.8	 0.0	 0.0	 1	    1.05161	  -29.56072	 110.0	 5	    1.12000	    0.95000;
	2725	 2	 15.755	 3.2	 0.0	 0.0	 1	    1.06562	  -19.14382	 110.0	 5	    1.12000	    0.95000;
	2726	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06450	  -31.77934	 110.0	 5	    1.12000	    0.95000;
	2727	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06452	  -31.78357	 110.0	 5	    1.12000	    0.95000;
	2728	 1	 6.188	 1.8	 0.0	 0.0	 1	    1.07049	  -25.04265	 110.0	 5	    1.12000	    0.95000;
	2729	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.11039	  -29.43510	 110.0	 5	    1.12000	    0.95000;
	2730	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.11032	  -29.43786	 110.0	 5	    1.12000	    0.95000;
	2731	 1	 1.697	 0.5	 0.0	 0.0	 1	    1.10814	  -29.80446	 110.0	 5	    1.12000	    0.95000;
	2732	 1	 227.15	 76.249	 0.0	 0.0	 0	    1.02458	   -6.81507	 400.0	 0	    1.05000	    0.95000;
	2733	 1	 330.835	 93.095	 0.0	 0.0	 0	    1.02485	   -6.26710	 400.0	 0	    1.05000	    0.95000;
	2734	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.10519	   -8.63111	 220.0	 0	    1.11000	    0.95000;
	2735	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.03227	   -8.56990	 400.0	 0	    1.05000	    0.95000;
	2736	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.08604	   -4.53839	 220.0	 0	    1.11000	    0.95000;
	2737	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.08466	  -19.66960	 220.0	 0	    1.11000	    0.95000;
	2738	 1	 289.047	 210.24	 0.0	 0.0	 0	    1.00888	  -14.51152	 400.0	 0	    1.05000	    0.95000;
	2739	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.02668	  -28.44745	 400.0	 0	    1.05000	    0.95000;
	2740	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.10788	   -8.43139	 110.0	 0	    1.12000	    0.95000;
	2741	 1	 33.0	 12.0	 0.0	 0.0	 2	    1.06133	  -11.66196	 110.0	 0	    1.12000	    0.95000;
	2742	 1	 33.0	 12.0	 0.0	 0.0	 2	    1.06128	  -11.66770	 110.0	 0	    1.12000	    0.95000;
	2743	 1	 50.0	 12.0	 0.0	 0.0	 2	    1.03464	  -15.77953	 110.0	 0	    1.12000	    0.95000;
	2744	 1	 51.0	 14.0	 0.0	 0.0	 2	    1.03115	  -15.83202	 110.0	 0	    1.12000	    0.95000;
	2745	 1	 25.0	 10.0	 0.0	 0.0	 2	    1.05429	  -12.31913	 110.0	 0	    1.12000	    0.95000;
	2746	 1	 68.0	 26.0	 0.0	 0.0	 2	    1.04433	  -13.00900	 110.0	 0	    1.12000	    0.95000;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf
mpc.gen = [
	17	 140.0	 -9.745	 120.0	 -10.0	 1.10006	 233.2	 1	 200.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	18	 140.0	 89.795	 120.0	 -10.0	 1.1002	 233.2	 1	 200.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	26	 0.0	 0.0	 220.0	 -10.0	 1.10941	 430.5	 0	 370.0	 290.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	26	 360.0	 104.686	 220.0	 -10.0	 1.10941	 421.9	 1	 360.0	 290.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	27	 360.0	 51.088	 220.0	 -10.0	 1.11	 421.9	 1	 360.0	 290.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	27	 370.0	 51.088	 220.0	 -10.0	 1.11	 430.5	 1	 370.0	 290.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	27	 370.0	 51.088	 220.0	 -10.0	 1.11	 430.5	 1	 370.0	 290.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	28	 0.0	 0.0	 220.0	 -10.0	 1.04836	 430.5	 0	 370.0	 290.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	28	 370.0	 -4.212	 220.0	 -10.0	 1.04836	 430.5	 1	 370.0	 290.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	28	 370.0	 -4.212	 220.0	 -10.0	 1.04836	 430.5	 1	 370.0	 290.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	29	 370.0	 -9.995	 220.0	 -10.0	 1.04835	 430.5	 1	 370.0	 290.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	29	 370.0	 -9.995	 220.0	 -10.0	 1.04835	 430.5	 1	 370.0	 290.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	29	 370.0	 -9.995	 220.0	 -10.0	 1.04835	 430.5	 1	 370.0	 290.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	43	 135.0	 -20.0	 120.0	 -20.0	 1.09838	 246.2	 1	 215.0	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	43	 0.0	 0.0	 120.0	 -20.0	 1.09838	 275.3	 0	 247.8	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	43	 0.0	 0.0	 120.0	 -20.0	 1.09838	 275.3	 0	 247.8	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	44	 135.0	 -20.0	 120.0	 -20.0	 1.09833	 255.0	 1	 225.0	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	44	 135.0	 -20.0	 120.0	 -20.0	 1.09833	 255.0	 1	 225.0	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	44	 0.0	 0.0	 120.0	 -20.0	 1.09833	 255.0	 0	 225.0	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	45	 0.0	 0.0	 350.0	 -40.0	 1.03257	 610.3	 0	 500.0	 350.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	45	 350.0	 -40.0	 350.0	 -40.0	 1.03257	 610.3	 1	 500.0	 350.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	55	 130.0	 -20.0	 120.0	 -20.0	 1.09338	 255.0	 1	 225.0	 130.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	56	 130.0	 -20.0	 120.0	 -20.0	 1.09335	 255.0	 1	 225.0	 130.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	56	 0.0	 0.0	 120.0	 -20.0	 1.09335	 255.0	 0	 225.0	 130.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	57	 130.0	 -20.0	 120.0	 -20.0	 1.03993	 255.0	 1	 225.0	 130.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	58	 0.0	 0.0	 120.0	 -20.0	 1.03992	 255.0	 0	 225.0	 130.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	58	 130.0	 -20.0	 120.0	 -20.0	 1.03992	 255.0	 1	 225.0	 130.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	58	 0.0	 0.0	 120.0	 -20.0	 1.03992	 255.0	 0	 225.0	 130.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	59	 63.0	 0.0	 28.8	 0.0	 1.09052	 69.3	 1	 63.0	 63.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	78	 140.0	 27.662	 105.0	 5.0	 1.09647	 248.3	 1	 225.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	78	 140.0	 27.662	 105.0	 5.0	 1.09647	 248.3	 1	 225.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	79	 0.0	 0.0	 105.0	 5.0	 1.09787	 243.8	 0	 220.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	79	 0.0	 0.0	 105.0	 5.0	 1.09787	 248.3	 0	 225.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	79	 140.0	 5.0	 105.0	 5.0	 1.09787	 248.3	 1	 225.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	82	 380.0	 -37.0	 192.0	 -37.0	 1.0444	 425.8	 1	 380.0	 220.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	82	 370.0	 -27.698	 174.0	 -27.698	 1.0444	 408.9	 1	 370.0	 220.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	104	 188.865	 25.183	 113.0	 -48.0	 1.10586	 251.8	 1	 225.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	105	 0.0	 0.0	 113.0	 -48.0	 1.10586	 251.8	 0	 225.0	 134.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	106	 79.0	 31.954	 90.0	 -5.0	 1.09985	 150.0	 1	 120.0	 79.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	107	 79.0	 1.348	 90.0	 -5.0	 1.09975	 150.0	 1	 120.0	 79.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	116	 0.0	 0.0	 90.0	 -20.0	 1.09577	 150.0	 0	 120.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	117	 70.0	 -20.0	 90.0	 -20.0	 1.09573	 150.0	 1	 120.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	118	 80.0	 33.0	 68.0	 33.0	 1.09992	 129.3	 1	 110.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	125	 215.0	 52.28	 113.0	 -11.0	 1.11	 242.9	 1	 215.0	 160.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	126	 225.0	 83.993	 84.0	 -5.0	 1.10995	 240.2	 1	 225.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	126	 0.0	 0.0	 80.0	 -5.0	 1.10995	 229.4	 0	 215.0	 160.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	127	 225.0	 -7.5	 79.0	 -7.5	 1.04012	 238.5	 1	 225.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	127	 220.0	 -10.0	 100.0	 -10.0	 1.04012	 241.7	 1	 220.0	 160.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	132	 0.0	 0.0	 0.0	 0.0	 1.09908	 0.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	132	 0.0	 0.0	 0.0	 0.0	 1.09908	 0.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	133	 0.0	 0.0	 0.0	 0.0	 1.09698	 0.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	133	 0.0	 0.0	 0.0	 0.0	 1.09698	 0.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	134	 0.0	 0.0	 90.0	 0.0	 1.10647	 150.0	 0	 120.0	 102.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	134	 120.0	 60.342	 90.001	 0.0	 1.10647	 150.0	 1	 120.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	135	 0.0	 0.0	 90.0	 0.0	 1.10638	 150.0	 0	 120.0	 102.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	146	 43.366	 -0.001	 12.0	 -0.001	 1.10104	 51.4	 1	 50.0	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	146	 43.366	 -0.001	 12.0	 -0.001	 1.10104	 51.4	 1	 50.0	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	147	 0.0	 0.0	 90.0	 0.0	 1.10104	 150.0	 0	 120.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	148	 90.0	 0.0	 120.0	 0.0	 1.08477	 252.4	 1	 222.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	148	 0.0	 0.0	 120.0	 0.0	 1.08477	 237.5	 0	 205.0	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	148	 0.0	 0.0	 120.0	 0.0	 1.08477	 237.5	 0	 205.0	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	148	 90.0	 0.0	 120.0	 0.0	 1.08477	 252.4	 1	 222.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	150	 90.0	 0.0	 120.0	 0.0	 1.02095	 252.4	 1	 222.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	151	 90.0	 0.0	 120.0	 0.0	 1.02093	 252.4	 1	 222.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	151	 0.0	 0.0	 120.0	 0.0	 1.02093	 252.4	 0	 222.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	155	 94.0	 16.547	 120.0	 0.0	 1.08912	 263.9	 1	 235.0	 94.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	155	 94.0	 16.547	 120.0	 0.0	 1.08912	 263.9	 1	 235.0	 94.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	155	 0.0	 0.0	 120.0	 0.0	 1.08912	 237.5	 0	 205.0	 130.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	155	 104.0	 16.547	 120.0	 0.0	 1.08912	 287.3	 1	 261.0	 104.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	156	 0.0	 0.0	 120.0	 0.0	 1.08899	 237.5	 0	 205.0	 130.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	156	 130.0	 16.046	 120.0	 0.0	 1.08899	 237.5	 1	 205.0	 130.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	156	 120.0	 16.046	 120.0	 0.0	 1.08899	 238.4	 1	 206.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	156	 120.0	 16.046	 120.0	 0.0	 1.08899	 238.4	 1	 206.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	159	 120.0	 0.0	 120.0	 0.0	 1.03406	 238.4	 1	 206.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	165	 200.0	 28.225	 120.0	 0.0	 1.10077	 233.2	 1	 200.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	165	 0.0	 0.0	 120.0	 0.0	 1.10077	 233.2	 0	 200.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	166	 200.0	 36.11	 120.0	 0.0	 1.10071	 233.2	 1	 200.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	165	 0.0	 0.0	 120.0	 0.0	 1.10077	 233.2	 0	 200.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	205	 0.0	 -29.962	 80.0	 -30.0	 1.01763	 196.1	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	205	 0.0	 -29.962	 80.0	 -30.0	 1.01763	 196.1	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	205	 0.0	 -29.962	 80.0	 -30.0	 1.01763	 196.1	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	206	 0.0	 73.729	 80.0	 -30.0	 1.01767	 196.1	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	215	 37.079	 0.0	 20.0	 0.0	 1.11822	 58.5	 1	 37.079	 37.079	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	215	 33.708	 0.0	 20.0	 0.0	 1.11822	 53.9	 1	 33.708	 33.708	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	215	 33.708	 0.0	 20.0	 0.0	 1.11822	 53.9	 1	 33.708	 33.708	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	215	 15.506	 0.0	 20.0	 0.0	 1.11822	 30.5	 1	 15.506	 15.506	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	229	 5.5	 1.5	 1.5	 0.0	 1.10685	 7.3	 1	 5.5	 5.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	230	 5.5	 7.0	 7.0	 0.0	 1.10724	 10.0	 1	 5.5	 5.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	239	 3.0	 8.0	 8.0	 0.0	 1.07505	 15.4	 1	 3.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	246	 370.0	 135.012	 220.0	 -14.0	 1.08542	 430.5	 1	 370.0	 290.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	291	 2.0	 1.302	 2.0	 0.0	 1.10062	 3.2	 1	 2.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	294	 2.0	 2.0	 2.0	 0.0	 1.07931	 4.8	 1	 2.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	306	 9.167	 7.0	 7.0	 0.0	 1.10191	 24.0	 1	 9.167	 9.167	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	306	 16.296	 7.0	 7.0	 0.0	 1.10191	 27.9	 1	 16.296	 16.296	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	306	 11.204	 7.617	 7.617	 6.0	 1.10191	 31.0	 1	 11.204	 11.204	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	306	 9.167	 7.0	 7.0	 0.0	 1.10191	 26.9	 1	 9.167	 9.167	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	306	 9.167	 7.929	 7.929	 0.0	 1.10191	 28.1	 1	 9.167	 9.167	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	307	 36.5	 15.0	 15.0	 0.0	 1.10663	 57.0	 1	 36.5	 36.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	307	 36.5	 15.0	 15.0	 0.0	 1.10663	 57.0	 1	 36.5	 36.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	308	 32.0	 13.346	 15.0	 0.0	 1.11293	 36.7	 1	 32.0	 32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	308	 40.0	 15.15	 16.829	 0.0	 1.11293	 57.5	 1	 40.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	310	 35.0	 20.0	 20.0	 0.0	 1.11056	 53.9	 1	 35.0	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	310	 75.0	 25.599	 25.599	 0.0	 1.11056	 103.2	 1	 75.0	 75.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	311	 45.0	 37.118	 40.0	 0.0	 1.11351	 64.0	 1	 45.0	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	319	 2.0	 3.0	 3.0	 0.0	 1.10824	 4.1	 1	 2.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	345	 1.0	 1.0	 1.0	 0.0	 1.08013	 1.9	 1	 1.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	362	 40.0	 12.0	 12.0	 0.0	 1.08414	 47.8	 1	 40.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	363	 40.0	 12.0	 12.0	 0.0	 1.08097	 47.8	 1	 40.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	364	 0.0	 0.0	 12.0	 0.0	 1.08715	 47.8	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	364	 46.0	 12.0	 12.0	 0.0	 1.08715	 71.0	 1	 46.0	 46.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	365	 40.0	 12.0	 12.0	 0.0	 1.08779	 47.8	 1	 40.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	365	 40.0	 12.0	 12.0	 0.0	 1.08779	 47.8	 1	 40.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	368	 1.0	 1.0	 1.0	 0.0	 1.07837	 1.9	 1	 1.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	382	 15.0	 4.936	 10.0	 0.0	 1.09271	 55.9	 1	 55.0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	382	 120.0	 44.478	 120.0	 -10.0	 1.09271	 255.9	 1	 226.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	383	 15.0	 0.0	 10.0	 0.0	 1.10103	 55.9	 1	 55.0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	386	 2.5	 2.0	 2.0	 0.0	 1.10332	 4.8	 1	 2.5	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	395	 1.0	 1.0	 1.0	 0.0	 1.08404	 1.9	 1	 1.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	421	 4.0	 4.0	 4.0	 0.0	 1.08371	 7.7	 1	 4.0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	426	 3.0	 3.0	 3.0	 0.0	 1.10729	 4.5	 1	 3.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	431	 5.0	 8.0	 8.0	 0.0	 1.08714	 13.6	 1	 5.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	440	 2.0	 2.0	 2.0	 0.0	 1.06103	 3.6	 1	 2.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	447	 3.5	 0.0	 20.0	 0.0	 1.08185	 21.3	 1	 3.5	 3.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	447	 3.5	 0.0	 20.0	 0.0	 1.08185	 21.3	 1	 3.5	 3.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	463	 0.0	 0.0	 2.0	 0.0	 1.07889	 4.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	482	 1.4	 0.7	 0.7	 0.0	 1.05178	 1.7	 1	 1.4	 1.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	490	 3.0	 3.0	 3.0	 0.0	 1.09341	 5.3	 1	 3.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	522	 0.0	 0.0	 1.0	 0.0	 1.10287	 1.9	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	533	 0.5	 1.0	 1.0	 0.0	 1.08486	 1.9	 1	 0.5	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	534	 35.89	 11.017	 14.0	 0.0	 1.10326	 53.9	 1	 35.89	 35.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	534	 22.086	 11.017	 14.0	 0.0	 1.10326	 34.9	 1	 22.086	 22.086	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	534	 22.086	 11.017	 14.0	 0.0	 1.10326	 34.9	 1	 22.086	 22.086	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	534	 72.469	 11.017	 14.0	 0.0	 1.10326	 105.9	 1	 72.469	 72.469	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	534	 72.469	 11.017	 14.0	 0.0	 1.10326	 105.9	 1	 72.469	 72.469	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	535	 24.573	 13.374	 17.5	 0.0	 1.10221	 36.5	 1	 24.573	 24.573	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	535	 23.805	 13.374	 17.5	 0.0	 1.10221	 35.6	 1	 23.805	 23.805	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	535	 95.99	 13.374	 17.5	 0.0	 1.10221	 126.2	 1	 95.99	 95.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	535	 80.631	 13.374	 17.5	 0.0	 1.10221	 106.4	 1	 80.631	 80.631	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	549	 1.0	 0.7	 0.7	 0.0	 1.08272	 1.7	 1	 1.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	557	 25.724	 5.051	 5.051	 0.0	 1.08747	 34.4	 1	 25.724	 25.724	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	557	 21.184	 5.051	 5.051	 0.0	 1.08747	 28.5	 1	 21.184	 21.184	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	557	 19.671	 5.0	 5.0	 0.0	 1.08747	 26.5	 1	 19.671	 19.671	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	557	 22.697	 5.051	 5.051	 0.0	 1.08747	 30.4	 1	 22.697	 22.697	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	557	 25.724	 5.051	 5.051	 0.0	 1.08747	 34.4	 1	 25.724	 25.724	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	558	 31.032	 5.064	 5.064	 0.0	 1.08181	 34.4	 1	 31.032	 31.032	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	558	 31.032	 5.064	 5.064	 0.0	 1.08181	 34.4	 1	 31.032	 31.032	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	558	 22.817	 5.0	 5.0	 0.0	 1.08181	 26.5	 1	 22.817	 22.817	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	558	 30.119	 5.064	 5.064	 0.0	 1.08181	 34.4	 1	 30.119	 30.119	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	581	 3.0	 3.0	 3.0	 0.0	 1.07775	 5.3	 1	 3.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	594	 2.07	 0.0	 1.08	 0.0	 1.0727	 4.4	 1	 2.07	 2.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	601	 4.05	 0.0	 1.8	 0.0	 1.07492	 4.4	 1	 4.05	 4.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	622	 110.0	 -0.001	 30.0	 -0.001	 1.07552	 114.0	 1	 110.0	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	622	 0.0	 0.0	 30.0	 0.0	 1.07552	 65.3	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	626	 2.25	 0.0	 0.9	 0.0	 1.09648	 2.4	 1	 2.25	 2.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	630	 4.5	 0.0	 2.52	 0.0	 1.07448	 5.2	 1	 4.5	 4.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	631	 5.4	 0.0	 2.52	 0.0	 1.07481	 6.0	 1	 5.4	 5.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	655	 0.81	 0.0	 0.36	 0.0	 1.03868	 0.9	 1	 0.81	 0.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	660	 135.0	 31.227	 120.0	 -20.0	 1.08723	 255.0	 1	 225.0	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	661	 135.0	 -19.989	 120.0	 -20.0	 1.08688	 255.0	 1	 225.0	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	667	 1.89	 0.0	 0.72	 0.0	 1.03382	 2.0	 1	 1.89	 1.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	671	 7.65	 0.0	 2.7	 0.0	 1.08072	 8.6	 1	 7.65	 7.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	673	 2.7	 0.0	 0.9	 0.0	 1.06863	 4.4	 1	 2.7	 2.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	681	 190.0	 0.0	 30.0	 0.0	 1.09883	 192.4	 1	 190.0	 190.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	681	 24.998	 0.0	 30.0	 0.0	 1.09883	 77.5	 1	 24.998	 24.998	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	687	 9.0	 0.0	 4.5	 0.0	 1.09631	 10.1	 1	 9.0	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	699	 5.4	 0.0	 2.7	 0.0	 1.09312	 6.0	 1	 5.4	 5.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	702	 0.9	 0.0	 0.9	 0.0	 1.07195	 1.3	 1	 0.9	 0.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	712	 9.0	 0.0	 2.0	 0.0	 1.07153	 9.2	 1	 9.0	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	718	 1.44	 0.0	 0.36	 0.0	 1.04024	 1.5	 1	 1.44	 1.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	722	 2.25	 0.0	 0.9	 0.0	 1.07792	 2.4	 1	 2.25	 2.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	731	 1.35	 0.0	 0.45	 0.0	 1.08298	 4.3	 1	 1.35	 1.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	736	 130.0	 -20.0	 120.0	 -20.0	 1.07856	 255.0	 1	 225.0	 130.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	740	 1.8	 0.0	 0.0	 0.0	 1.08034	 4.3	 1	 1.8	 1.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	747	 4.68	 0.0	 2.7	 0.0	 1.04274	 5.4	 1	 4.68	 4.68	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	759	 90.0	 0.0	 30.0	 0.0	 1.06678	 105.2	 1	 90.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	760	 0.0	 0.0	 0.0	 0.0	 1.08182	 1.3	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	778	 9.0	 0.0	 30.0	 0.0	 1.05834	 31.3	 1	 9.0	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	780	 1.26	 0.0	 0.63	 0.0	 1.07546	 1.4	 1	 1.26	 1.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	783	 6.0	 0.0	 3.0	 0.0	 1.09368	 6.7	 1	 6.0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	788	 2.0	 0.0	 1.0	 0.0	 1.03382	 95.9	 1	 2.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	792	 0.0	 0.0	 23.0	 0.0	 1.03456	 71.8	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	792	 0.0	 0.0	 23.0	 0.0	 1.03456	 71.8	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	792	 0.0	 0.0	 11.0	 0.0	 1.03456	 23.7	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	792	 0.0	 0.0	 10.0	 0.0	 1.03456	 23.3	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	803	 0.0	 0.0	 10.0	 0.0	 1.07846	 55.9	 1	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	804	 0.0	 0.0	 10.0	 0.0	 1.06462	 120.4	 1	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	809	 0.0	 0.0	 0.0	 0.0	 1.08139	 3.3	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	815	 2.7	 0.0	 1.62	 0.0	 1.07847	 3.1	 1	 2.7	 2.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	834	 0.9	 0.0	 0.0	 0.0	 1.07184	 1.5	 1	 0.9	 0.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	840	 25.0	 0.0	 5.592	 0.0	 1.05903	 51.3	 1	 25.0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	840	 25.0	 0.0	 5.592	 0.0	 1.05903	 51.3	 1	 25.0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	844	 1.9	 0.311	 0.311	 0.0	 1.0803	 3.5	 1	 1.9	 1.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	848	 3.011	 0.011	 0.011	 0.0	 1.0716	 5.6	 1	 3.011	 3.011	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	854	 7.0	 0.932	 0.932	 0.0	 1.08688	 14.5	 1	 7.0	 7.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	873	 68.0	 7.831	 41.2	 0.0	 1.10005	 87.7	 1	 68.0	 68.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	876	 0.0	 0.0	 0.0	 0.0	 1.08147	 1.9	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	896	 0.0	 0.0	 45.0	 -10.0	 1.09253	 65.8	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	896	 0.0	 0.0	 45.0	 -10.0	 1.09253	 71.1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	896	 40.0	 45.0	 45.0	 -10.0	 1.09253	 71.1	 1	 40.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	902	 0.111	 0.011	 0.011	 0.0	 1.06583	 0.3	 1	 0.111	 0.111	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	903	 0.0	 0.0	 0.0	 0.0	 1.06581	 2.5	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	952	 2.6	 0.0	 0.414	 0.0	 1.07232	 3.0	 1	 2.6	 2.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	958	 0.0	 0.0	 0.0	 0.0	 1.08655	 2.5	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	972	 27.0	 17.848	 32.0	 5.0	 1.10107	 54.0	 1	 27.0	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	972	 0.0	 0.0	 32.0	 5.0	 1.10107	 42.5	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	972	 3.0	 3.968	 7.0	 1.0	 1.10107	 11.4	 1	 3.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	972	 80.0	 16.103	 110.0	 -40.0	 1.10107	 162.2	 1	 80.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	973	 80.0	 24.936	 110.0	 -40.0	 1.10027	 162.2	 1	 80.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	977	 13.511	 2.385	 2.385	 0.0	 1.10176	 13.7	 1	 13.511	 13.511	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	986	 5.1	 0.828	 0.828	 0.0	 1.08219	 10.2	 1	 5.1	 5.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	998	 298.733	 49.654	 172.0	 -59.0	 1.10173	 422.6	 1	 386.0	 220.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	999	 292.087	 45.712	 172.0	 -59.0	 1.10133	 408.0	 1	 370.0	 220.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1002	 14.999	 2.38	 2.38	 0.0	 1.10186	 17.8	 1	 14.999	 14.999	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1004	 110.0	 21.815	 110.0	 -40.0	 1.10181	 174.1	 1	 110.0	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1007	 1.0	 0.0	 0.104	 0.0	 1.06623	 2.5	 1	 1.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1010	 15.011	 3.325	 3.325	 0.0	 1.08295	 51.6	 1	 15.011	 15.011	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1012	 15.0	 2.07	 2.07	 0.0	 1.07983	 32.9	 1	 15.0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1021	 20.0	 9.0	 18.0	 9.0	 1.07996	 30.0	 1	 20.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1022	 19.998	 9.0	 18.0	 9.0	 1.07998	 30.0	 1	 19.998	 19.998	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1023	 19.998	 10.5	 14.0	 10.5	 1.07997	 32.2	 1	 19.998	 19.998	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1076	 1.0	 0.0	 0.0	 0.0	 1.08525	 3.2	 1	 1.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1108	 1.0	 0.0	 0.0	 0.0	 1.08069	 3.0	 1	 1.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1110	 0.0	 0.0	 37.5	 16.8	 1.09478	 62.5	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1111	 0.0	 0.0	 37.5	 7.5	 1.09164	 62.5	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1111	 40.0	 37.5	 37.5	 7.5	 1.09164	 62.5	 1	 40.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1112	 0.0	 0.0	 37.5	 16.8	 1.09959	 62.5	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1114	 4.0	 0.0	 0.0	 0.0	 1.0973	 7.6	 1	 4.0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1129	 6.999	 0.0	 1.139	 0.0	 1.10138	 7.8	 1	 6.999	 6.999	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1151	 20.0	 3.625	 3.625	 0.0	 1.07453	 36.2	 1	 20.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1152	 25.0	 3.625	 3.625	 0.0	 1.07487	 55.1	 1	 25.0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1153	 20.0	 3.624	 3.624	 0.0	 1.07367	 36.2	 1	 20.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1178	 0.0	 0.0	 42.0	 16.8	 1.0971	 65.3	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1178	 0.0	 0.0	 42.0	 16.8	 1.0971	 65.3	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1178	 60.0	 26.47	 52.5	 0.0	 1.0971	 87.5	 1	 60.0	 60.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1179	 60.0	 12.515	 52.5	 0.0	 1.09251	 87.5	 1	 60.0	 60.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1179	 45.0	 24.724	 42.0	 15.857	 1.09251	 65.3	 1	 45.0	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1187	 15.0	 2.762	 2.762	 0.0	 1.09024	 22.2	 1	 15.0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1187	 17.0	 2.762	 2.762	 0.0	 1.09024	 50.1	 1	 17.0	 17.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1188	 7.01	 1.149	 1.149	 0.0	 1.09559	 9.4	 1	 7.01	 7.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1226	 1.0	 0.0	 0.207	 0.0	 1.05799	 1.1	 1	 1.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1245	 25.0	 0.0	 0.0	 0.0	 1.08359	 53.2	 1	 25.0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1246	 20.0	 0.0	 0.0	 0.0	 1.09298	 31.2	 1	 20.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1247	 5.0	 0.0	 0.0	 0.0	 1.07203	 11.6	 1	 5.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1279	 4.5	 1.036	 1.036	 0.0	 1.09575	 5.6	 1	 4.5	 4.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1285	 50.0	 41.0	 41.0	 -6.5	 1.07873	 68.6	 1	 50.0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1286	 228.604	 78.436	 113.0	 -48.0	 1.09828	 256.3	 1	 230.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1287	 193.515	 100.035	 113.0	 -48.0	 1.09872	 251.8	 1	 225.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1296	 0.2	 0.0	 0.0	 0.0	 1.08458	 0.5	 1	 0.2	 0.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1330	 2.011	 0.011	 0.011	 0.0	 1.0781	 3.5	 1	 2.011	 2.011	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1341	 20.0	 0.0	 0.0	 0.0	 1.0832	 32.0	 1	 20.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1342	 20.0	 0.0	 0.0	 0.0	 1.08318	 34.0	 1	 20.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1350	 0.0	 0.0	 90.0	 -5.0	 1.09061	 142.1	 0	 110.0	 79.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1350	 79.0	 12.378	 90.0	 -5.0	 1.09061	 150.0	 1	 120.0	 79.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1351	 79.0	 31.403	 90.0	 -5.0	 1.09765	 150.0	 1	 120.0	 79.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1352	 0.0	 0.0	 90.0	 -5.0	 1.10026	 150.0	 0	 120.0	 79.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1362	 76.0	 56.896	 85.0	 -21.0	 1.10441	 151.2	 1	 125.0	 76.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1362	 76.0	 56.896	 85.0	 -21.0	 1.10441	 151.2	 1	 125.0	 76.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1373	 90.0	 16.114	 80.0	 -25.0	 1.08013	 141.7	 1	 90.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1373	 90.0	 16.114	 80.0	 -25.0	 1.08013	 128.1	 1	 90.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1374	 90.0	 21.364	 80.0	 -25.0	 1.08008	 143.4	 1	 90.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1375	 90.0	 6.13	 80.0	 -25.0	 1.07488	 136.0	 1	 90.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1415	 0.0	 0.0	 33.5	 12.0	 1.09143	 36.7	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1416	 0.0	 0.0	 41.2	 -13.7	 1.09131	 68.7	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1416	 50.0	 -1.819	 41.2	 -13.7	 1.09131	 68.7	 1	 50.0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1429	 2.0	 0.0	 0.0	 0.0	 1.06017	 4.5	 1	 2.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1433	 14.999	 0.0	 0.0	 0.0	 1.08432	 20.0	 1	 14.999	 14.999	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1434	 4.0	 0.69	 0.69	 0.0	 1.08468	 4.1	 1	 4.0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1435	 13.999	 4.66	 4.66	 0.0	 1.09408	 30.4	 1	 13.999	 13.999	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1436	 13.999	 4.66	 4.66	 0.0	 1.09605	 19.3	 1	 13.999	 13.999	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1440	 140.0	 69.706	 105.0	 5.0	 1.09819	 248.3	 1	 225.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1444	 3.0	 0.69	 0.69	 0.0	 1.08859	 3.1	 1	 3.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1462	 0.0	 0.0	 35.0	 -6.0	 1.05892	 57.8	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1462	 0.0	 0.0	 35.0	 -6.0	 1.05892	 57.8	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1462	 1.0	 0.0	 0.0	 0.0	 1.05892	 2.1	 1	 1.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1494	 0.4	 0.0	 0.0	 0.0	 1.08018	 0.8	 1	 0.4	 0.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1518	 0.0	 0.0	 0.0	 0.0	 1.09241	 2.1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1519	 0.3	 0.0	 0.0	 0.0	 1.09238	 0.9	 1	 0.3	 0.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1520	 2.011	 0.0	 0.011	 0.0	 1.08045	 4.7	 1	 2.011	 2.011	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1521	 3.0	 0.0	 0.0	 0.0	 1.08045	 6.4	 1	 3.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1543	 1.8	 0.001	 0.276	 0.0	 1.07423	 3.0	 1	 1.8	 1.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1546	 3.2	 0.552	 0.552	 0.0	 1.08062	 3.2	 1	 3.2	 3.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1547	 3.2	 0.552	 0.552	 0.0	 1.07767	 3.2	 1	 3.2	 3.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1580	 1.0	 0.0	 0.0	 0.0	 1.06546	 2.3	 1	 1.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1594	 1.0	 0.0	 0.062	 0.0	 1.05899	 2.5	 1	 1.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1647	 0.0	 0.0	 9.3	 1.9	 1.06002	 16.8	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1647	 10.0	 1.256	 9.3	 1.256	 1.06002	 16.8	 1	 10.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1647	 0.0	 0.0	 9.3	 1.9	 1.06002	 16.8	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1647	 0.0	 0.0	 9.3	 2.0	 1.06002	 16.8	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1647	 1.2	 0.0	 0.644	 0.0	 1.06002	 8.0	 1	 1.2	 1.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1675	 55.0	 39.459	 115.0	 -70.0	 1.08325	 191.4	 1	 153.0	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1676	 0.0	 0.0	 90.0	 -20.0	 1.08423	 156.5	 0	 128.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1676	 55.0	 31.164	 115.0	 -70.0	 1.08423	 191.4	 1	 153.0	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1677	 0.0	 0.0	 90.0	 5.0	 1.08626	 152.4	 0	 123.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1687	 80.0	 32.447	 55.0	 32.447	 1.07721	 123.0	 1	 110.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1687	 0.3	 0.0	 0.552	 0.0	 1.07721	 1.7	 1	 0.3	 0.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1688	 0.0	 0.0	 42.0	 16.8	 1.0818	 61.6	 0	 45.0	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1688	 0.0	 0.0	 55.0	 33.0	 1.0818	 123.0	 0	 110.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1688	 0.0	 0.0	 42.0	 16.8	 1.0818	 61.6	 0	 45.0	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1688	 80.0	 32.169	 68.0	 32.169	 1.0818	 129.3	 1	 110.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1688	 30.0	 16.0	 40.0	 16.0	 1.0818	 60.2	 1	 45.0	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1742	 0.4	 0.0	 0.106	 0.0	 1.05113	 0.5	 1	 0.4	 0.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1749	 1.0	 0.0	 0.0	 0.0	 1.07626	 2.5	 1	 1.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1760	 2.7	 0.69	 0.69	 0.0	 1.09312	 2.8	 1	 2.7	 2.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1774	 4.3	 0.622	 0.622	 0.0	 1.09713	 8.5	 1	 4.3	 4.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1779	 0.0	 0.0	 6.6	 0.7	 1.08967	 8.3	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1798	 15.0	 0.0	 3.625	 0.0	 1.09751	 25.6	 1	 15.0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1799	 32.0	 26.0	 26.0	 13.0	 1.08347	 47.7	 1	 32.0	 32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1841	 0.0	 0.0	 83.0	 -5.0	 1.10745	 239.8	 0	 225.0	 160.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1841	 174.468	 49.711	 113.0	 -11.0	 1.10745	 251.8	 1	 225.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1843	 225.0	 76.0	 76.0	 -8.0	 1.10651	 237.5	 1	 225.0	 160.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1847	 3.2	 0.0	 0.518	 0.0	 1.09713	 3.6	 1	 3.2	 3.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1849	 0.5	 0.0	 0.104	 0.0	 1.06635	 6.5	 1	 0.5	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1852	 3.011	 0.539	 0.539	 0.0	 1.0959	 5.0	 1	 3.011	 3.011	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1865	 3.6	 0.0	 0.518	 0.0	 1.05105	 12.0	 1	 3.6	 3.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1877	 0.0	 0.0	 26.0	 13.0	 1.08908	 43.6	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1877	 0.0	 0.0	 8.3	 1.5	 1.08908	 11.5	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1878	 20.0	 5.8	 12.0	 5.8	 1.09305	 27.7	 1	 20.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1878	 19.998	 10.965	 26.0	 10.965	 1.09305	 39.7	 1	 19.998	 19.998	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1885	 1.0	 0.0	 0.0	 0.0	 1.09926	 1.8	 1	 1.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1911	 15.0	 4.97	 4.97	 0.0	 1.0845	 32.4	 1	 15.0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1912	 15.0	 4.97	 4.97	 0.0	 1.0845	 32.4	 1	 15.0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1930	 9.999	 1.657	 1.657	 0.0	 1.06758	 21.1	 1	 9.999	 9.999	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1932	 120.0	 12.861	 90.0	 0.0	 1.11775	 150.0	 1	 120.0	 102.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1933	 120.0	 29.82	 90.0	 0.0	 1.11436	 150.0	 1	 120.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1969	 50.0	 0.0	 15.0	 0.0	 1.08167	 52.2	 1	 50.0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1969	 0.0	 0.0	 15.0	 0.0	 1.08167	 52.2	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1970	 30.0	 0.0	 10.0	 0.0	 1.08297	 33.5	 1	 30.0	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1996	 90.0	 0.0	 120.0	 0.0	 1.06889	 252.4	 1	 222.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2002	 0.0	 0.0	 8.0	 0.0	 1.05826	 27.3	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2002	 0.0	 0.0	 8.0	 0.0	 1.05826	 28.4	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2002	 0.0	 0.0	 8.0	 0.0	 1.05826	 27.3	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2006	 40.0	 0.0	 15.0	 0.0	 1.07129	 57.0	 1	 40.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2006	 90.0	 0.0	 80.0	 0.0	 1.07129	 128.1	 1	 90.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2007	 100.0	 0.0	 90.0	 0.0	 1.07152	 150.4	 1	 100.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2019	 25.0	 0.0	 10.0	 0.0	 1.0773	 30.2	 1	 25.0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2019	 0.0	 0.0	 10.0	 0.0	 1.0773	 30.2	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2019	 50.0	 0.0	 12.0	 0.0	 1.0773	 55.8	 1	 50.0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2020	 5.0	 0.0	 2.0	 0.0	 1.06989	 5.4	 1	 5.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2020	 0.0	 0.0	 2.0	 0.0	 1.06989	 6.3	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2046	 90.0	 44.869	 90.0	 0.0	 1.10748	 150.0	 1	 120.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2068	 0.0	 0.0	 1.0	 0.0	 1.10081	 3.2	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2068	 4.0	 2.0	 2.0	 0.0	 1.10081	 4.5	 1	 4.0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2095	 25.0	 2.015	 12.0	 0.0	 1.10703	 51.4	 1	 50.0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2095	 30.0	 2.015	 12.0	 0.0	 1.10703	 51.4	 1	 50.0	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2096	 20.0	 4.401	 10.008	 0.0	 1.09706	 29.7	 1	 28.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2098	 30.0	 0.542	 12.0	 0.0	 1.03173	 56.3	 1	 55.0	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2218	 200.0	 57.421	 120.0	 0.0	 1.11585	 233.2	 1	 200.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2219	 200.0	 16.45	 120.0	 0.0	 1.10057	 233.2	 1	 200.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2257	 50.1	 0.0	 15.0	 0.0	 1.05379	 66.7	 1	 50.1	 50.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2258	 50.0	 0.0	 15.0	 0.0	 1.05375	 66.7	 1	 50.0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2334	 20.0	 0.0	 15.0	 0.0	 1.05601	 58.0	 1	 20.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2334	 0.0	 0.0	 6.0	 0.0	 1.05601	 19.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2334	 0.0	 0.0	 2.0	 0.0	 1.05601	 4.5	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2349	 94.0	 12.2	 120.0	 0.0	 1.08132	 263.9	 1	 235.0	 94.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2360	 44.2	 0.0	 15.0	 0.0	 1.08549	 52.2	 1	 44.2	 44.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2360	 70.0	 0.0	 80.0	 0.0	 1.08549	 128.1	 1	 70.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2361	 80.0	 0.0	 80.0	 0.0	 1.08426	 128.1	 1	 80.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2438	 8.0	 0.0	 10.0	 0.0	 1.07516	 14.5	 1	 8.0	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2438	 8.0	 0.0	 10.0	 0.0	 1.07516	 15.6	 1	 8.0	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2458	 36.485	 15.0	 15.0	 0.0	 1.09522	 52.2	 1	 36.485	 36.485	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2458	 40.138	 1.0	 1.0	 0.0	 1.09522	 55.0	 1	 40.138	 40.138	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2458	 53.376	 1.0	 1.0	 0.0	 1.09522	 53.4	 1	 53.376	 53.376	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2459	 21.461	 5.0	 5.0	 0.0	 1.09524	 55.2	 1	 21.461	 21.461	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2459	 28.539	 1.0	 1.0	 0.0	 1.09524	 32.0	 1	 28.539	 28.539	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2478	 50.0	 5.0	 5.0	 0.0	 1.05872	 55.2	 1	 50.0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2479	 50.0	 5.0	 5.0	 0.0	 1.05873	 55.2	 1	 50.0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2491	 0.4	 0.0	 0.1	 0.0	 1.1009	 0.6	 1	 0.4	 0.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2508	 0.0	 0.0	 1.0	 0.0	 1.06312	 22.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2508	 55.0	 7.5	 7.5	 0.0	 1.06312	 55.5	 1	 55.0	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2508	 55.0	 7.5	 7.5	 0.0	 1.06312	 55.5	 1	 55.0	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2509	 50.0	 7.5	 7.5	 0.0	 1.06639	 55.5	 1	 50.0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2509	 50.0	 7.5	 7.5	 0.0	 1.06639	 55.5	 1	 50.0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2579	 11.0	 10.0	 10.0	 0.0	 1.06844	 17.9	 1	 11.0	 11.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2580	 6.5	 6.5	 6.5	 0.0	 1.06844	 16.2	 1	 6.5	 6.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2590	 0.0	 0.0	 0.0	 0.0	 1.06465	 0.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2617	 0.0	 0.0	 0.0	 0.0	 1.07404	 2.2	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2637	 0.6	 0.0	 0.0	 0.0	 1.05857	 0.7	 1	 0.6	 0.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2710	 25.5	 2.5	 2.5	 0.0	 1.06022	 25.6	 1	 25.5	 25.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2710	 25.5	 2.5	 2.5	 0.0	 1.06022	 25.6	 1	 25.5	 25.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2710	 0.0	 0.0	 2.0	 0.0	 1.06022	 25.1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2710	 0.0	 0.0	 2.0	 0.0	 1.06022	 25.1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2711	 0.0	 0.0	 2.0	 0.0	 1.06017	 25.1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2711	 0.0	 0.0	 2.0	 0.0	 1.06017	 25.1	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2729	 0.0	 0.0	 22.0	 8.0	 1.11039	 54.6	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2730	 0.0	 0.0	 22.0	 8.0	 1.11032	 54.6	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2729	 0.0	 0.0	 22.0	 -2.5	 1.11039	 54.6	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	219	 1.7	 6.0	 6.0	 0.0	 1.07951	 6.2	 1	 1.7	 1.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	221	 0.5	 0.0	 1.0	 0.0	 1.07221	 1.1	 1	 0.5	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	222	 0.5	 0.0	 0.2	 0.0	 1.09469	 0.5	 1	 0.5	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	223	 0.0	 1.0	 1.0	 0.0	 1.08511	 1.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	299	 6.0	 0.0	 5.0	 0.0	 1.10608	 7.8	 1	 6.0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	449	 10.0	 1.233	 3.0	 0.0	 1.08447	 10.4	 1	 10.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	569	 4.0	 0.0	 4.0	 0.0	 1.10375	 5.7	 1	 4.0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1003	 1.7	 0.21	 0.21	 0.021	 1.10185	 1.7	 1	 1.7	 1.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1032	 0.002	 0.002	 0.002	 0.002	 1.08342	 0.0	 1	 0.002	 0.002	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1949	 1.2	 0.0	 0.0	 0.0	 1.08327	 1.2	 1	 1.2	 1.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1952	 1.7	 0.0	 0.0	 0.0	 1.0792	 1.7	 1	 1.7	 1.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1962	 0.3	 0.0	 0.0	 0.0	 1.08358	 0.3	 1	 0.3	 0.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1967	 0.1	 0.0	 0.0	 0.0	 1.07148	 0.1	 1	 0.1	 0.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2012	 1.2	 0.0	 0.0	 0.0	 1.05609	 1.2	 1	 1.2	 1.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2016	 2.6	 0.0	 0.0	 0.0	 1.06979	 2.6	 1	 2.6	 2.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2018	 3.0	 0.0	 0.0	 0.0	 1.05749	 3.0	 1	 3.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2032	 3.0	 0.0	 0.0	 0.0	 1.05653	 3.0	 1	 3.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2040	 15.0	 0.0	 0.0	 0.0	 1.05737	 15.0	 1	 15.0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2044	 5.0	 0.0	 0.0	 0.0	 1.06822	 5.0	 1	 5.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2051	 2.1	 0.0	 0.0	 0.0	 1.07647	 2.1	 1	 2.1	 2.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2059	 3.6	 0.0	 0.0	 0.0	 1.07022	 3.6	 1	 3.6	 3.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2061	 1.5	 0.0	 0.0	 0.0	 1.05103	 1.5	 1	 1.5	 1.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2063	 1.4	 0.0	 0.0	 0.0	 1.06851	 1.4	 1	 1.4	 1.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2067	 0.5	 0.0	 0.0	 0.0	 1.07499	 0.5	 1	 0.5	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2072	 3.0	 0.0	 0.0	 0.0	 1.06008	 3.0	 1	 3.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2083	 9.0	 0.0	 0.0	 0.0	 1.03152	 9.0	 1	 9.0	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2101	 4.0	 0.0	 0.0	 0.0	 1.04571	 4.0	 1	 4.0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2123	 2.7	 0.0	 0.0	 0.0	 1.05003	 2.7	 1	 2.7	 2.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2128	 3.0	 0.0	 0.0	 0.0	 1.06517	 3.0	 1	 3.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2136	 1.6	 0.0	 0.0	 0.0	 1.07	 1.6	 1	 1.6	 1.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2145	 1.9	 0.0	 0.0	 0.0	 1.08198	 1.9	 1	 1.9	 1.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2180	 1.5	 0.0	 0.0	 0.0	 1.08031	 1.5	 1	 1.5	 1.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2181	 0.2	 0.0	 0.0	 0.0	 1.06183	 0.2	 1	 0.2	 0.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2206	 1.2	 0.0	 0.0	 0.0	 1.05113	 1.2	 1	 1.2	 1.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2207	 0.3	 0.0	 0.0	 0.0	 1.08527	 0.3	 1	 0.3	 0.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2209	 4.0	 0.0	 0.0	 0.0	 1.06906	 4.0	 1	 4.0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2212	 2.8	 0.0	 0.0	 0.0	 1.07559	 2.8	 1	 2.8	 2.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2231	 1.5	 0.0	 0.0	 0.0	 1.06892	 1.5	 1	 1.5	 1.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2232	 0.3	 0.0	 0.0	 0.0	 1.05014	 0.3	 1	 0.3	 0.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2239	 13.0	 0.0	 0.0	 0.0	 1.04071	 13.0	 1	 13.0	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2269	 4.0	 0.0	 0.0	 0.0	 1.08058	 4.0	 1	 4.0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2277	 2.4	 0.0	 0.0	 0.0	 1.05526	 2.4	 1	 2.4	 2.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2297	 1.5	 0.0	 0.0	 0.0	 1.04847	 1.5	 1	 1.5	 1.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2299	 0.3	 0.0	 0.0	 0.0	 1.07907	 0.3	 1	 0.3	 0.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2300	 0.3	 0.0	 0.0	 0.0	 1.07416	 0.3	 1	 0.3	 0.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2302	 1.0	 0.0	 0.0	 0.0	 1.09645	 1.0	 1	 1.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2304	 3.0	 0.0	 0.0	 0.0	 1.07561	 3.0	 1	 3.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2308	 2.0	 0.0	 0.0	 0.0	 1.06109	 2.0	 1	 2.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2312	 3.5	 0.0	 0.0	 0.0	 1.04791	 3.5	 1	 3.5	 3.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2314	 3.0	 0.0	 0.0	 0.0	 1.04575	 3.0	 1	 3.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2315	 1.6	 0.0	 0.0	 0.0	 1.07729	 1.6	 1	 1.6	 1.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2325	 2.4	 0.0	 0.0	 0.0	 1.07773	 2.4	 1	 2.4	 2.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2332	 2.8	 0.0	 0.0	 0.0	 1.0998	 2.8	 1	 2.8	 2.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2337	 0.2	 0.0	 0.0	 0.0	 1.05553	 0.2	 1	 0.2	 0.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2366	 9.9	 0.0	 0.0	 0.0	 1.08007	 9.9	 1	 9.9	 9.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2372	 4.2	 0.0	 0.0	 0.0	 1.07762	 4.2	 1	 4.2	 4.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2376	 0.3	 0.0	 0.0	 0.0	 1.08006	 0.3	 1	 0.3	 0.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2386	 1.0	 0.0	 0.0	 0.0	 1.05567	 1.0	 1	 1.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2445	 0.5	 0.0	 0.0	 0.0	 1.05164	 0.5	 1	 0.5	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2446	 3.0	 0.0	 0.0	 0.0	 1.05304	 3.0	 1	 3.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2455	 0.8	 0.0	 0.0	 0.0	 1.06235	 0.8	 1	 0.8	 0.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2461	 0.1	 0.0	 0.2	 0.0	 1.10918	 0.2	 1	 0.1	 0.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2462	 0.0	 0.0	 0.2	 0.0	 1.10918	 0.2	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2467	 0.3	 0.3	 0.3	 0.0	 1.05335	 0.4	 1	 0.3	 0.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2475	 0.3	 0.0	 0.1	 0.0	 1.09965	 0.3	 1	 0.3	 0.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2480	 4.5	 0.9	 0.9	 0.0	 1.0489	 4.6	 1	 4.5	 4.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2489	 0.2	 0.0	 0.0	 0.0	 1.05619	 0.2	 1	 0.2	 0.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2490	 0.3	 0.0	 0.1	 0.0	 1.08083	 0.3	 1	 0.3	 0.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2499	 26.0	 9.0	 9.0	 0.0	 1.05233	 27.5	 1	 26.0	 26.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2517	 0.0	 1.2	 1.2	 0.0	 1.05976	 1.2	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2522	 2.5	 1.3	 1.3	 0.0	 1.05144	 2.8	 1	 2.5	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2534	 10.0	 3.5	 3.5	 0.0	 1.09159	 10.6	 1	 10.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2537	 31.0	 25.0	 25.0	 0.0	 1.07711	 39.8	 1	 31.0	 31.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2554	 0.5	 0.0	 0.2	 0.0	 1.11094	 0.5	 1	 0.5	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2555	 0.0	 0.0	 0.5	 0.0	 1.10985	 0.5	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2562	 56.0	 37.0	 37.0	 0.0	 1.04398	 67.1	 1	 56.0	 56.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2566	 1.5	 0.2	 0.2	 0.0	 1.06607	 1.5	 1	 1.5	 1.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2570	 0.1	 0.1	 0.1	 0.0	 1.06888	 0.1	 1	 0.1	 0.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2576	 0.3	 0.1	 0.1	 0.0	 1.05499	 0.3	 1	 0.3	 0.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2582	 0.4	 0.0	 0.1	 0.0	 1.10474	 0.4	 1	 0.4	 0.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2583	 0.0	 1.1	 1.1	 0.0	 1.04541	 1.1	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2587	 0.0	 0.8	 0.8	 0.0	 1.08176	 0.8	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2597	 0.5	 0.0	 0.1	 0.0	 1.10523	 0.5	 1	 0.5	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2603	 0.2	 0.0	 0.0	 0.0	 1.06447	 0.2	 1	 0.2	 0.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2615	 0.3	 0.1	 0.1	 0.0	 1.06192	 0.3	 1	 0.3	 0.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2616	 11.0	 6.5	 6.5	 0.0	 1.06238	 12.8	 1	 11.0	 11.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2634	 0.1	 0.1	 0.1	 0.0	 1.05601	 0.1	 1	 0.1	 0.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2641	 13.3	 0.0	 0.0	 0.0	 1.06283	 13.3	 1	 13.3	 13.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2652	 1.2	 0.0	 0.0	 0.0	 1.05955	 1.2	 1	 1.2	 1.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2657	 0.0	 1.093	 1.9	 0.0	 1.05891	 1.9	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2662	 0.6	 0.0	 0.0	 0.0	 1.10453	 0.6	 1	 0.6	 0.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2666	 0.1	 0.0	 0.0	 0.0	 1.04632	 0.1	 1	 0.1	 0.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2671	 0.1	 0.0	 0.0	 0.0	 1.10127	 0.1	 1	 0.1	 0.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2676	 3.7	 0.0	 0.0	 0.0	 1.04726	 3.7	 1	 3.7	 3.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2684	 46.0	 0.0	 0.0	 0.0	 1.07176	 46.0	 1	 46.0	 46.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2688	 15.7	 8.6	 8.6	 0.0	 1.05132	 17.9	 1	 15.7	 15.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2693	 4.5	 0.9	 0.9	 0.0	 1.04778	 4.6	 1	 4.5	 4.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2704	 0.1	 0.1	 0.1	 0.0	 1.06638	 0.1	 1	 0.1	 0.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2706	 23.0	 15.0	 15.0	 0.0	 1.05791	 27.5	 1	 23.0	 23.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2725	 2.8	 2.9	 2.9	 0.0	 1.06562	 4.0	 1	 2.8	 2.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1166	 1.109	 0.217	 0.217	 0.217	 1.0754	 1.1	 1	 1.109	 1.109	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1648	 0.431	 0.821	 0.821	 0.821	 1.06003	 0.9	 1	 0.431	 0.431	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2326	 2.113	 -0.46	 -0.46	 -0.46	 1.07981	 2.2	 1	 2.113	 2.113	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2367	 1.379	 0.225	 0.225	 0.225	 1.08022	 1.4	 1	 1.379	 1.379	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2370	 5.8	 1.699	 1.699	 1.699	 1.08426	 6.0	 1	 5.8	 5.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2076	 0.2	 0.0	 0.0	 0.0	 1.06783	 0.2	 1	 0.2	 0.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2282	 10.0	 0.0	 0.0	 0.0	 1.06203	 10.0	 1	 10.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2285	 5.0	 0.0	 0.0	 0.0	 1.07917	 5.0	 1	 5.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2493	 0.0	 0.0	 1.0	 0.0	 1.04262	 1.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2496	 1.0	 0.0	 0.3	 0.0	 1.10846	 1.0	 1	 1.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	382	 0.084	 -9.392	 -9.392	 -9.392	 1.09271	 9.4	 1	 0.084	 0.084	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	383	 6.012	 10.538	 10.538	 10.538	 1.10103	 12.1	 1	 6.012	 6.012	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1012	 2.277	 -0.8	 -0.8	 -0.8	 1.07983	 2.4	 1	 2.277	 2.277	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1970	 5.588	 3.717	 3.717	 3.717	 1.08297	 6.7	 1	 5.588	 5.588	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2019	 5.619	 -4.571	 -4.571	 -4.571	 1.0773	 7.2	 1	 5.619	 5.619	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2095	 1.645	 4.62	 4.62	 4.62	 1.10703	 4.9	 1	 1.645	 1.645	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2096	 1.707	 -1.725	 -1.725	 -1.725	 1.09706	 2.4	 1	 1.707	 1.707	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2257	 1.291	 0.159	 0.159	 0.159	 1.05379	 1.3	 1	 1.291	 1.291	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2438	 19.344	 0.761	 0.761	 0.761	 1.07516	 19.4	 1	 19.344	 19.344	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2732	 0.0	 0.0	 0.0	 0.0	 1.02458	 0.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2733	 0.0	 0.0	 0.0	 0.0	 1.02485	 0.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2734	 68.958	 -9.231	 0.0	 -34.853	 1.10519	 69.0	 1	 68.958	 68.958	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2735	 69.456	 -126.98	 0.0	 -126.98	 1.03227	 69.5	 1	 69.456	 69.456	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2736	 125.0	 -21.424	 120.0	 -37.01	 1.08604	 173.3	 1	 125.0	 125.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2737	 7.669	 -7.568	 0.0	 -7.568	 1.08466	 7.7	 1	 7.669	 7.669	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2738	 0.0	 0.0	 0.0	 0.0	 1.00888	 0.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2739	 200.0	 0.0	 0.0	 0.0	 1.02668	 200.0	 1	 200.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2740	 80.0	 -6.807	 0.0	 -9.06	 1.10788	 80.0	 1	 80.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	 0.0	 0.0	 3	   0.000000	 112.780000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 112.780000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  76.100000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  76.100000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  76.100000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  76.100000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  76.100000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  76.100000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  76.100000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  76.100000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  76.100000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  76.100000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  76.100000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 102.050000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 102.050000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 102.050000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 102.050000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 102.050000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 102.050000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 102.050000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 102.050000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 105.350000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 105.350000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 105.350000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 105.350000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 105.350000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 105.350000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 105.350000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  95.310000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  95.310000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  95.310000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  95.310000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  95.310000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  90.030000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  90.030000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  92.780000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  92.780000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  94.090000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  94.090000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  97.120000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  97.120000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  99.520000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  91.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  91.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  91.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  91.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  91.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  92.430000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  92.430000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  92.430000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  96.420000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  96.420000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  96.420000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 116.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 116.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 116.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 116.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 116.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 116.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 116.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  98.840000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  98.840000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  98.840000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  98.840000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  98.840000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  98.840000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  98.840000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  98.840000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  98.840000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  89.220000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  89.220000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  89.220000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  89.220000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  76.100000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 112.780000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 112.780000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 112.780000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 102.050000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 102.050000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 105.350000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 111.630000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 111.630000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  90.030000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  90.030000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  92.780000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  92.780000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  94.090000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  94.090000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  94.090000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  94.090000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  92.780000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  92.780000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  95.310000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  97.120000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  97.120000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  97.120000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  97.120000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  99.520000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  99.520000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  99.520000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  99.520000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  99.520000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  99.520000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  91.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  91.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  91.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  92.430000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  92.430000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 116.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  96.420000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  96.420000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  96.420000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  96.420000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  96.420000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  89.220000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  89.220000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  98.840000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	7	 8	 0.00064	 0.0305	 0.0	 400.0	 400.0	 400.0	 1.0435	 -0.6	 1	 -30.0	 30.0;
	26	 28	 0.00036	 0.02519	 0.0	 500.0	 500.0	 500.0	 1.0627	 0.0	 1	 -30.0	 30.0;
	27	 29	 0.00036	 0.02519	 0.0	 500.0	 500.0	 500.0	 1.0623	 0.0	 1	 -30.0	 30.0;
	40	 42	 0.00034	 0.02097	 0.0	 500.0	 500.0	 500.0	 1.1011	 0.0	 1	 -30.0	 30.0;
	43	 46	 0.00034	 0.02097	 0.0	 500.0	 500.0	 500.0	 1.0733	 0.0	 1	 -30.0	 30.0;
	55	 57	 0.00081	 0.03	 0.0	 400.0	 400.0	 400.0	 1.0547	 0.0	 1	 -30.0	 30.0;
	90	 92	 0.00075	 0.02444	 -0.00832	 330.0	 330.0	 330.0	 1.0508	 0.0	 1	 -30.0	 30.0;
	91	 93	 0.00075	 0.02469	 -0.008	 330.0	 330.0	 330.0	 1.0499	 0.0	 1	 -30.0	 30.0;
	125	 128	 0.0005	 0.02875	 -0.016	 400.0	 400.0	 400.0	 1.0677	 0.0	 1	 -30.0	 30.0;
	149	 150	 0.00064	 0.0305	 0.0	 400.0	 400.0	 400.0	 1.0568	 0.0	 1	 -30.0	 30.0;
	155	 158	 0.000232	 0.023	 0.0	 500.0	 500.0	 500.0	 1.049	 0.0	 1	 -30.0	 30.0;
	156	 159	 0.000232	 0.023	 0.0	 500.0	 500.0	 500.0	 1.0479	 0.0	 1	 -30.0	 30.0;
	170	 172	 0.00035	 0.02375	 0.0	 500.0	 500.0	 500.0	 1.195	 0.0	 1	 -30.0	 30.0;
	183	 184	 0.00059	 0.03093	 0.0	 400.0	 400.0	 400.0	 1.0847	 0.0	 1	 -30.0	 30.0;
	190	 192	 0.0004	 0.03	 0.0	 500.0	 500.0	 500.0	 1.0485	 0.0	 1	 -30.0	 30.0;
	2735	 158	 0.00031	 0.00338	 0.0992	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2735	 159	 0.00031	 0.00338	 0.0992	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2736	 68	 0.014341	 0.083531	 0.126034	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2734	 76	 0.01219	 0.070659	 0.117418	 412.0	 412.0	 412.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2734	 105	 0.011781	 0.07087	 0.116838	 412.0	 412.0	 412.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2739	 200	 1e-05	 9e-05	 0.0	 924.0	 924.0	 924.0	 0.0	 0.0	 1	 -30.0	 30.0;
	128	 2732	 0.0015	 0.01469	 0.40384	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 0	 -30.0	 30.0;
	127	 2733	 0.001419	 0.014675	 0.4896	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2737	 148	 0.001651	 0.015909	 0.046948	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2737	 149	 0.001651	 0.015909	 0.046948	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2738	 48	 0.00188	 0.02287	 0.6432	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2738	 49	 0.00188	 0.02287	 0.6432	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	82	 2732	 0.003519	 0.039313	 1.0336	 1621.0	 1621.0	 1621.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43	 23	 0.01345	 0.081141	 0.141134	 339.0	 339.0	 339.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26	 90	 0.009091	 0.062401	 0.111417	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27	 91	 0.00868	 0.06405	 0.096994	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -30.0	 30.0;
	146	 30	 0.016961	 0.123659	 0.196988	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	135	 34	 0.00512	 0.02618	 0.029621	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -30.0	 30.0;
	134	 20	 0.01068	 0.061961	 0.094961	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -30.0	 30.0;
	165	 21	 0.014651	 0.105891	 0.170852	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41	 109	 0.01488	 0.08161	 0.114805	 347.0	 347.0	 347.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40	 91	 0.011159	 0.07231	 0.103673	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	179	 83	 0.008616	 0.077645	 0.122239	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	203	 166	 0.01176	 0.068289	 0.102802	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	194	 166	 0.016818	 0.089091	 0.129935	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -30.0	 30.0;
	193	 165	 0.013843	 0.087025	 0.134842	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -30.0	 30.0;
	207	 168	 0.01676	 0.097169	 0.148685	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43	 12	 0.01269	 0.074979	 0.130196	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -30.0	 30.0;
	198	 18	 0.014091	 0.10413	 0.15972	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	100	 55	 0.003719	 0.0438	 0.100962	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -30.0	 30.0;
	163	 82	 0.00194	 0.02056	 0.51584	 1316.0	 1316.0	 1316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45	 9	 0.0015	 0.01506	 0.4032	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -30.0	 30.0;
	185	 151	 0.00294	 0.03463	 0.9216	 693.0	 693.0	 693.0	 0.0	 0.0	 1	 -30.0	 30.0;
	121	 57	 0.00169	 0.01994	 0.50624	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	29	 93	 0.00137	 0.01625	 0.41184	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28	 123	 0.00231	 0.02769	 0.70144	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25	 192	 0.00207	 0.02474	 0.664	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	120	 64	 0.0015	 0.01788	 0.4512	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	122	 65	 0.00469	 0.05544	 1.4048	 831.0	 831.0	 831.0	 0.0	 0.0	 0	 -30.0	 30.0;
	82	 31	 0.00331	 0.03425	 0.85888	 1150.0	 1150.0	 1150.0	 0.0	 0.0	 1	 -30.0	 30.0;
	92	 28	 0.00219	 0.02369	 0.59584	 1316.0	 1316.0	 1316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	10	 4	 0.01674	 0.09711	 0.144232	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -30.0	 30.0;
	30	 11	 0.0057	 0.0407	 0.06021	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	33	 4	 0.004419	 0.032229	 0.049852	 392.0	 392.0	 392.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17	 7	 0.014591	 0.11219	 0.165528	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21	 10	 0.01211	 0.087419	 0.140166	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26	 5	 0.009773	 0.050516	 0.088959	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17	 3	 0.01068	 0.07895	 0.122597	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26	 19	 0.0057	 0.039521	 0.075533	 480.0	 480.0	 480.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27	 20	 0.0057	 0.039521	 0.075533	 480.0	 480.0	 480.0	 0.0	 0.0	 1	 -30.0	 30.0;
	11	 6	 0.00525	 0.03988	 0.061952	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	32	 11	 0.00093	 0.00651	 0.011132	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23	 12	 0.00205	 0.01326	 0.022429	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -30.0	 30.0;
	34	 5	 0.007831	 0.043	 0.04962	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19	 4	 0.00293	 0.01599	 0.024781	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26	 1	 0.00155	 0.01169	 0.018198	 747.0	 747.0	 747.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27	 2	 0.00155	 0.01169	 0.018198	 747.0	 747.0	 747.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27	 33	 0.003841	 0.028531	 0.045883	 392.0	 392.0	 392.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24	 33	 2e-06	 2.1e-05	 0.0	 392.0	 392.0	 392.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25	 9	 0.00298	 0.03417	 0.93504	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28	 25	 0.00358	 0.04262	 1.0944	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14	 29	 0.00336	 0.03977	 1.02163	 1316.0	 1316.0	 1316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8	 15	 0.00299	 0.03675	 0.9184	 1358.0	 1358.0	 1358.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8	 14	 0.00112	 0.01329	 0.341248	 1358.0	 1358.0	 1358.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31	 29	 0.00063	 0.00749	 0.392256	 1358.0	 1358.0	 1358.0	 0.0	 0.0	 1	 -30.0	 30.0;
	63	 59	 0.010479	 0.060969	 0.092047	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	61	 56	 0.00882	 0.065641	 0.100662	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	67	 35	 0.011219	 0.065581	 0.098349	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	51	 35	 0.01163	 0.07031	 0.105802	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -30.0	 30.0;
	59	 43	 0.00545	 0.040211	 0.066986	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -30.0	 30.0;
	60	 44	 0.00545	 0.040211	 0.066986	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -30.0	 30.0;
	60	 35	 0.00837	 0.04868	 0.073481	 419.0	 419.0	 419.0	 0.0	 0.0	 1	 -30.0	 30.0;
	68	 52	 0.003159	 0.02076	 0.03146	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -30.0	 30.0;
	52	 39	 0.006979	 0.051961	 0.079666	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37	 56	 0.00374	 0.027831	 0.042689	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38	 36	 0.00769	 0.057271	 0.087894	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	55	 38	 0.00556	 0.04145	 0.063598	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -30.0	 30.0;
	67	 37	 0.004521	 0.03368	 0.051691	 392.0	 392.0	 392.0	 0.0	 0.0	 1	 -30.0	 30.0;
	67	 66	 0.00151	 0.008781	 0.013165	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -30.0	 30.0;
	62	 43	 0.00574	 0.042831	 0.065727	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -30.0	 30.0;
	63	 44	 0.00707	 0.045409	 0.069309	 347.0	 347.0	 347.0	 0.0	 0.0	 1	 -30.0	 30.0;
	62	 40	 0.01213	 0.062151	 0.093712	 347.0	 347.0	 347.0	 0.0	 0.0	 1	 -30.0	 30.0;
	61	 41	 0.002479	 0.017979	 0.027588	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	47	 40	 0.002401	 0.01494	 0.022525	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -30.0	 30.0;
	50	 46	 0.00167	 0.0189	 0.54176	 1358.0	 1358.0	 1358.0	 0.0	 0.0	 1	 -30.0	 30.0;
	58	 54	 0.00109	 0.01277	 0.34176	 1358.0	 1358.0	 1358.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42	 58	 0.002259	 0.026439	 0.70784	 1358.0	 1358.0	 1358.0	 0.0	 0.0	 1	 -30.0	 30.0;
	64	 58	 0.00094	 0.01097	 0.29376	 1552.0	 1552.0	 1552.0	 0.0	 0.0	 1	 -30.0	 30.0;
	48	 65	 0.00113	 0.01406	 0.37488	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	53	 45	 0.00176	 0.02144	 0.57344	 1358.0	 1358.0	 1358.0	 0.0	 0.0	 1	 -30.0	 30.0;
	96	 125	 0.004876	 0.033616	 0.059609	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75	 106	 0.01093	 0.059194	 0.08439	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -30.0	 30.0;
	106	 94	 0.001942	 0.013926	 0.022845	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -30.0	 30.0;
	79	 85	 0.004318	 0.029752	 0.05264	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	131	 130	 0.000661	 0.004959	 0.007579	 419.0	 419.0	 419.0	 0.0	 0.0	 1	 -30.0	 30.0;
	107	 131	 0.005372	 0.040393	 0.060055	 419.0	 419.0	 419.0	 0.0	 0.0	 1	 -30.0	 30.0;
	91	 131	 0.000826	 0.005248	 0.008683	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -30.0	 30.0;
	100	 119	 0.015888	 0.087603	 0.116818	 347.0	 347.0	 347.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81	 113	 0.002169	 0.014587	 0.025749	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	116	 101	 0.017727	 0.116777	 0.163611	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -30.0	 30.0;
	126	 74	 0.00593	 0.04093	 0.072145	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -30.0	 30.0;
	108	 90	 0.003905	 0.028471	 0.044983	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -30.0	 30.0;
	118	 79	 0.008161	 0.042417	 0.061197	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	119	 78	 0.008161	 0.042417	 0.061197	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	79	 76	 0.005186	 0.038388	 0.058748	 492.0	 492.0	 492.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78	 73	 0.002128	 0.014029	 0.022603	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -30.0	 30.0;
	114	 78	 0.004628	 0.027748	 0.046115	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	103	 72	 0.011219	 0.070744	 0.115705	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -30.0	 30.0;
	110	 117	 0.006012	 0.041467	 0.073636	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -30.0	 30.0;
	91	 69	 0.002066	 0.012789	 0.020551	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86	 90	 0.001364	 0.009731	 0.016243	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -30.0	 30.0;
	129	 87	 0.000579	 0.004112	 0.007008	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -30.0	 30.0;
	132	 76	 0.000847	 0.00624	 0.009544	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -30.0	 30.0;
	133	 77	 0.000847	 0.00626	 0.009477	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -30.0	 30.0;
	102	 77	 0.001591	 0.011116	 0.019128	 492.0	 492.0	 492.0	 0.0	 0.0	 1	 -30.0	 30.0;
	125	 104	 0.003141	 0.021591	 0.038391	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -30.0	 30.0;
	126	 111	 0.004545	 0.03157	 0.055312	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	104	 84	 0.001446	 0.009917	 0.017598	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	105	 95	 0.003822	 0.026674	 0.046154	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	112	 80	 0.007769	 0.041281	 0.063907	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	89	 78	 0.004463	 0.030413	 0.048671	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -30.0	 30.0;
	117	 108	 0.005888	 0.035062	 0.052349	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -30.0	 30.0;
	109	 99	 0.003161	 0.023409	 0.036165	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	116	 79	 0.001839	 0.012603	 0.022399	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	107	 88	 0.001715	 0.009607	 0.014239	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -30.0	 30.0;
	98	 79	 0.003409	 0.024421	 0.039969	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -30.0	 30.0;
	117	 78	 0.001839	 0.012603	 0.02239	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	83	 97	 0.005702	 0.041488	 0.066172	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -30.0	 30.0;
	124	 118	 0.004587	 0.024628	 0.036165	 347.0	 347.0	 347.0	 0.0	 0.0	 1	 -30.0	 30.0;
	124	 110	 0.002149	 0.013327	 0.022109	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -30.0	 30.0;
	100	 71	 0.000785	 0.004876	 0.00726	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	101	 70	 0.000785	 0.004876	 0.007241	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	93	 127	 0.002413	 0.027544	 0.767968	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	82	 127	 0.002462	 0.028525	 0.7616	 1621.0	 1621.0	 1621.0	 0.0	 0.0	 1	 -30.0	 30.0;
	122	 115	 0.000913	 0.0104	 0.289888	 1358.0	 1358.0	 1358.0	 0.0	 0.0	 1	 -30.0	 30.0;
	123	 121	 0.003119	 0.035631	 0.991072	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	115	 128	 0.000919	 0.010512	 0.292928	 1358.0	 1358.0	 1358.0	 0.0	 0.0	 1	 -30.0	 30.0;
	174	 156	 0.01545	 0.073349	 0.126614	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -30.0	 30.0;
	175	 155	 0.01545	 0.073349	 0.126614	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -30.0	 30.0;
	177	 155	 0.01457	 0.07955	 0.14007	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	178	 156	 0.01457	 0.07955	 0.14007	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	177	 144	 0.006031	 0.04401	 0.069793	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	166	 140	 0.011031	 0.08057	 0.124127	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -30.0	 30.0;
	137	 155	 0.005831	 0.04231	 0.070664	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -30.0	 30.0;
	171	 174	 0.01849	 0.095599	 0.159139	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -30.0	 30.0;
	152	 175	 0.010581	 0.053	 0.088475	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -30.0	 30.0;
	154	 156	 0.012521	 0.091359	 0.145394	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -30.0	 30.0;
	136	 137	 0.00506	 0.036539	 0.063598	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -30.0	 30.0;
	148	 143	 0.01043	 0.077891	 0.122065	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -30.0	 30.0;
	153	 181	 0.007711	 0.056961	 0.088378	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	171	 147	 0.018599	 0.09638	 0.140941	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -30.0	 30.0;
	176	 170	 0.00244	 0.01318	 0.021296	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -30.0	 30.0;
	170	 140	 0.00355	 0.02593	 0.041237	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -30.0	 30.0;
	171	 168	 0.01312	 0.076219	 0.116644	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	170	 152	 0.009341	 0.05225	 0.087701	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -30.0	 30.0;
	146	 135	 0.006141	 0.032521	 0.052456	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	147	 134	 0.00438	 0.03188	 0.050723	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -30.0	 30.0;
	165	 147	 0.000479	 0.00331	 0.005711	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -30.0	 30.0;
	166	 146	 0.000479	 0.00331	 0.005711	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -30.0	 30.0;
	154	 143	 0.010539	 0.076859	 0.122355	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	160	 148	 0.00469	 0.034651	 0.053821	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -30.0	 30.0;
	149	 141	 0.006469	 0.0413	 0.069212	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -30.0	 30.0;
	169	 141	 0.00105	 0.007211	 0.01028	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	169	 160	 0.006099	 0.044831	 0.070954	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	177	 136	 0.002211	 0.01655	 0.024781	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	179	 178	 0.005169	 0.036979	 0.058951	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	181	 174	 0.002401	 0.017789	 0.027588	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	158	 138	 0.00274	 0.02696	 0.70592	 1150.0	 1150.0	 1150.0	 0.0	 0.0	 1	 -30.0	 30.0;
	164	 139	 0.0017	 0.01733	 0.45632	 915.0	 915.0	 915.0	 0.0	 0.0	 1	 -30.0	 30.0;
	162	 163	 0.00136	 0.01574	 0.433664	 1621.0	 1621.0	 1621.0	 0.0	 0.0	 1	 -30.0	 30.0;
	172	 151	 0.00371	 0.04326	 1.18688	 693.0	 693.0	 693.0	 0.0	 0.0	 1	 -30.0	 30.0;
	188	 193	 0.02738	 0.142539	 0.200473	 351.0	 351.0	 351.0	 0.0	 0.0	 1	 -30.0	 30.0;
	197	 203	 0.02756	 0.16014	 0.242871	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	189	 208	 0.01905	 0.11132	 0.167851	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	191	 194	 0.00795	 0.05919	 0.090798	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -30.0	 30.0;
	193	 182	 0.0018	 0.021141	 0.051498	 747.0	 747.0	 747.0	 0.0	 0.0	 1	 -30.0	 30.0;
	202	 204	 0.00731	 0.055789	 0.083635	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	190	 201	 0.00564	 0.041961	 0.064372	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	208	 183	 0.0057	 0.04236	 0.129712	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	200	 184	 0.00131	 0.01548	 0.41152	 1358.0	 1358.0	 1358.0	 0.0	 0.0	 1	 -30.0	 30.0;
	186	 192	 0.00224	 0.02583	 0.72352	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	195	 187	 0.0021	 0.02475	 0.65792	 1358.0	 1358.0	 1358.0	 0.0	 0.0	 1	 -30.0	 30.0;
	205	 199	 0.0015	 0.01768	 0.46944	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	186	 205	 0.00133	 0.01569	 0.418208	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	187	 206	 0.00133	 0.01569	 0.418208	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	390	 1	 0.00157	 0.06612	 0.0	 160.0	 160.0	 160.0	 1.0336	 0.0	 1	 -30.0	 30.0;
	391	 2	 0.00157	 0.06612	 0.0	 160.0	 160.0	 160.0	 1.0059	 0.0	 1	 -30.0	 30.0;
	246	 245	 0.001008	 0.047273	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	246	 28	 0.00079	 0.03678	 0.0	 426.0	 426.0	 426.0	 1.0	 0.0	 1	 -30.0	 30.0;
	248	 3	 0.001651	 0.06736	 0.0	 160.0	 160.0	 160.0	 1.026	 0.0	 1	 -30.0	 30.0;
	249	 3	 0.001651	 0.06736	 0.0	 160.0	 160.0	 160.0	 1.0369	 0.0	 1	 -30.0	 30.0;
	275	 4	 0.001651	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0098	 0.0	 1	 -30.0	 30.0;
	276	 5	 0.001651	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0192	 0.0	 1	 -30.0	 30.0;
	339	 6	 0.001651	 0.068599	 0.0	 160.0	 160.0	 160.0	 1.0254	 0.0	 1	 -30.0	 30.0;
	339	 7	 0.001651	 0.068599	 0.0	 160.0	 160.0	 160.0	 1.0251	 0.0	 1	 -30.0	 30.0;
	340	 9	 0.0015	 0.06188	 0.0	 250.0	 250.0	 250.0	 1.0824	 0.0	 1	 -30.0	 30.0;
	351	 11	 0.001651	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.029	 0.0	 1	 -30.0	 30.0;
	352	 11	 0.001651	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.0237	 0.0	 1	 -30.0	 30.0;
	353	 12	 0.001651	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.0305	 0.0	 1	 -30.0	 30.0;
	359	 13	 0.00087	 0.05244	 -0.02144	 330.0	 330.0	 330.0	 1.104	 0.0	 1	 -30.0	 30.0;
	366	 15	 0.00087	 0.05244	 -0.02144	 330.0	 330.0	 330.0	 1.0863	 0.0	 1	 -30.0	 30.0;
	383	 17	 0.00124	 0.068391	 0.0	 160.0	 160.0	 160.0	 0.9992	 0.0	 1	 -30.0	 30.0;
	382	 18	 0.00124	 0.068391	 0.0	 160.0	 160.0	 160.0	 0.973	 0.0	 1	 -30.0	 30.0;
	388	 19	 0.001651	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.013	 0.0	 1	 -30.0	 30.0;
	389	 20	 0.001651	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0231	 0.0	 1	 -30.0	 30.0;
	395	 21	 0.00155	 0.06612	 0.0	 160.0	 160.0	 160.0	 0.9955	 0.0	 1	 -30.0	 30.0;
	396	 21	 0.00157	 0.06612	 0.0	 160.0	 160.0	 160.0	 0.9961	 0.0	 1	 -30.0	 30.0;
	401	 23	 0.001651	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0307	 0.0	 1	 -30.0	 30.0;
	402	 23	 0.001651	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0154	 0.0	 1	 -30.0	 30.0;
	403	 24	 0.00157	 0.067979	 0.0	 160.0	 160.0	 160.0	 0.999	 0.0	 1	 -30.0	 30.0;
	404	 24	 0.001651	 0.06901	 0.0	 160.0	 160.0	 160.0	 0.963	 0.0	 1	 -30.0	 30.0;
	410	 25	 0.0015	 0.06188	 0.0	 250.0	 250.0	 250.0	 1.0608	 0.0	 1	 -30.0	 30.0;
	462	 30	 0.001651	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.0095	 0.0	 1	 -30.0	 30.0;
	486	 31	 0.00137	 0.06119	 -0.01504	 250.0	 250.0	 250.0	 1.0735	 0.0	 1	 -30.0	 30.0;
	487	 31	 0.00137	 0.06119	 -0.01504	 250.0	 250.0	 250.0	 1.0736	 0.0	 1	 -30.0	 30.0;
	543	 32	 0.001651	 0.07107	 0.0	 160.0	 160.0	 160.0	 1.0276	 0.0	 1	 -30.0	 30.0;
	570	 34	 0.001651	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.012	 0.0	 1	 -30.0	 30.0;
	571	 34	 0.001651	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0128	 0.0	 1	 -30.0	 30.0;
	584	 35	 0.001401	 0.0668	 0.0	 160.0	 160.0	 160.0	 0.9988	 0.0	 1	 -30.0	 30.0;
	584	 35	 0.001401	 0.0668	 0.0	 160.0	 160.0	 160.0	 1.0417	 0.0	 0	 -30.0	 30.0;
	589	 36	 0.00151	 0.067151	 0.0	 160.0	 160.0	 160.0	 0.9878	 0.0	 1	 -30.0	 30.0;
	609	 38	 0.00157	 0.078081	 0.0	 160.0	 160.0	 160.0	 0.9906	 0.0	 1	 -30.0	 30.0;
	613	 39	 0.00149	 0.066159	 0.0	 160.0	 160.0	 160.0	 0.9969	 0.0	 1	 -30.0	 30.0;
	661	 43	 0.00157	 0.06775	 0.0	 160.0	 160.0	 160.0	 0.9669	 0.0	 1	 -30.0	 30.0;
	663	 47	 0.00163	 0.069461	 0.0	 160.0	 160.0	 160.0	 0.9659	 0.0	 1	 -30.0	 30.0;
	665	 49	 0.00135	 0.06052	 0.0	 250.0	 250.0	 250.0	 0.9881	 0.0	 1	 -30.0	 30.0;
	692	 50	 0.00135	 0.06052	 0.0	 250.0	 250.0	 250.0	 1.0975	 0.0	 1	 -30.0	 30.0;
	693	 50	 0.00153	 0.06156	 0.0	 250.0	 250.0	 250.0	 1.0768	 0.0	 0	 -30.0	 30.0;
	711	 51	 0.00157	 0.066159	 0.0	 160.0	 160.0	 160.0	 1.0085	 0.0	 1	 -30.0	 30.0;
	727	 54	 0.0014	 0.06235	 0.0	 250.0	 250.0	 250.0	 1.0459	 0.0	 1	 -30.0	 30.0;
	730	 53	 0.00139	 0.05984	 0.0	 250.0	 250.0	 250.0	 1.0798	 0.0	 1	 -30.0	 30.0;
	737	 56	 0.00145	 0.068391	 0.0	 160.0	 160.0	 160.0	 0.9985	 0.0	 1	 -30.0	 30.0;
	755	 61	 0.001651	 0.06775	 0.0	 160.0	 160.0	 160.0	 0.9776	 0.0	 1	 -30.0	 30.0;
	754	 61	 0.00157	 0.06775	 0.0	 160.0	 160.0	 160.0	 0.9761	 0.0	 1	 -30.0	 30.0;
	765	 62	 0.00163	 0.067831	 0.0	 160.0	 160.0	 160.0	 0.9921	 0.0	 1	 -30.0	 30.0;
	764	 63	 0.00143	 0.06831	 0.0	 160.0	 160.0	 160.0	 0.9913	 0.0	 1	 -30.0	 30.0;
	774	 64	 0.00139	 0.0608	 0.0	 250.0	 250.0	 250.0	 1.0203	 0.0	 1	 -30.0	 30.0;
	775	 65	 0.0014	 0.06235	 0.0	 250.0	 250.0	 250.0	 1.0201	 0.0	 1	 -30.0	 30.0;
	803	 66	 0.00163	 0.067539	 0.0	 160.0	 160.0	 160.0	 0.9977	 0.0	 1	 -30.0	 30.0;
	828	 68	 0.00161	 0.06762	 0.0	 160.0	 160.0	 160.0	 0.9984	 0.0	 1	 -30.0	 30.0;
	850	 69	 0.00207	 0.067771	 -0.003001	 160.0	 160.0	 160.0	 1.003	 0.0	 1	 -30.0	 30.0;
	880	 72	 0.001651	 0.067979	 -0.003194	 160.0	 160.0	 160.0	 0.9951	 0.0	 1	 -30.0	 30.0;
	897	 75	 0.00145	 0.069211	 -0.005324	 160.0	 160.0	 160.0	 0.9903	 0.0	 1	 -30.0	 30.0;
	998	 82	 0.00156	 0.06269	 -0.00992	 250.0	 250.0	 250.0	 1.0546	 0.0	 1	 -30.0	 30.0;
	999	 82	 0.00156	 0.06269	 -0.00992	 250.0	 250.0	 250.0	 1.0545	 0.0	 1	 -30.0	 30.0;
	1088	 83	 0.001651	 0.06694	 -0.003098	 160.0	 160.0	 160.0	 0.989	 0.0	 1	 -30.0	 30.0;
	1089	 83	 0.00145	 0.066531	 -0.003194	 160.0	 160.0	 160.0	 0.9859	 0.0	 1	 -30.0	 30.0;
	1111	 84	 0.00145	 0.0655	 -0.002517	 160.0	 160.0	 160.0	 0.9927	 0.0	 1	 -30.0	 30.0;
	1110	 85	 0.00145	 0.07045	 -0.002517	 160.0	 160.0	 160.0	 0.9984	 0.0	 1	 -30.0	 30.0;
	1186	 88	 0.00145	 0.069831	 -0.002323	 160.0	 160.0	 160.0	 0.9652	 0.0	 1	 -30.0	 30.0;
	1187	 89	 0.001651	 0.067771	 -0.002807	 160.0	 160.0	 160.0	 1.0079	 0.0	 1	 -30.0	 30.0;
	1232	 94	 0.00145	 0.06736	 -0.006582	 160.0	 160.0	 160.0	 0.9976	 0.0	 1	 -30.0	 30.0;
	1231	 95	 0.001651	 0.06694	 -0.002904	 160.0	 160.0	 160.0	 0.9969	 0.0	 1	 -30.0	 30.0;
	1246	 96	 0.00145	 0.068391	 -0.003194	 160.0	 160.0	 160.0	 0.9944	 0.0	 1	 -30.0	 30.0;
	1254	 100	 0.001651	 0.06694	 -0.002323	 160.0	 160.0	 160.0	 0.9607	 0.0	 1	 -30.0	 30.0;
	1253	 101	 0.001651	 0.06694	 -0.003194	 160.0	 160.0	 160.0	 0.9726	 0.0	 1	 -30.0	 30.0;
	1285	 102	 0.00145	 0.06756	 -0.002226	 160.0	 160.0	 160.0	 0.9768	 0.0	 1	 -30.0	 30.0;
	1284	 103	 0.001651	 0.06756	 -0.003194	 160.0	 160.0	 160.0	 0.9943	 0.0	 1	 -30.0	 30.0;
	1287	 104	 0.00145	 0.066531	 -0.002904	 160.0	 160.0	 160.0	 0.9884	 0.0	 1	 -30.0	 30.0;
	1362	 105	 0.001651	 0.068599	 -0.002904	 160.0	 160.0	 160.0	 0.9927	 0.0	 1	 -30.0	 30.0;
	1350	 106	 0.00207	 0.093599	 -0.003388	 160.0	 160.0	 160.0	 0.9916	 0.0	 1	 -30.0	 30.0;
	1352	 107	 0.00186	 0.092771	 -0.003001	 160.0	 160.0	 160.0	 0.9929	 0.0	 1	 -30.0	 30.0;
	1387	 108	 0.00145	 0.067151	 -0.002226	 160.0	 160.0	 160.0	 0.9951	 0.0	 1	 -30.0	 30.0;
	1393	 110	 0.00145	 0.0657	 -0.005227	 160.0	 160.0	 160.0	 0.9851	 0.0	 1	 -30.0	 30.0;
	1433	 111	 0.00145	 0.06756	 -0.003485	 160.0	 160.0	 160.0	 1.0183	 0.0	 1	 -30.0	 30.0;
	1572	 113	 0.00145	 0.06756	 -0.002904	 160.0	 160.0	 160.0	 0.9898	 0.0	 1	 -30.0	 30.0;
	1632	 115	 0.00156	 0.06269	 -0.00864	 250.0	 250.0	 250.0	 1.0654	 0.0	 1	 -30.0	 30.0;
	1634	 115	 0.00156	 0.06294	 -0.00864	 250.0	 250.0	 250.0	 1.0682	 0.0	 1	 -30.0	 30.0;
	1677	 116	 0.00145	 0.06736	 -0.002226	 160.0	 160.0	 160.0	 0.9969	 0.0	 1	 -30.0	 30.0;
	1687	 119	 0.00145	 0.06674	 -0.006582	 160.0	 160.0	 160.0	 0.9769	 0.0	 1	 -30.0	 30.0;
	1795	 120	 0.00137	 0.05988	 -0.01504	 250.0	 250.0	 250.0	 1.0496	 0.0	 1	 -30.0	 30.0;
	1797	 122	 0.00137	 0.06119	 -0.00992	 250.0	 250.0	 250.0	 1.0774	 0.0	 1	 -30.0	 30.0;
	1798	 123	 0.00156	 0.06269	 -0.00992	 250.0	 250.0	 250.0	 1.0672	 0.0	 1	 -30.0	 30.0;
	1823	 124	 0.001651	 0.06694	 -0.003001	 160.0	 160.0	 160.0	 0.9933	 0.0	 1	 -30.0	 30.0;
	1843	 125	 0.00145	 0.068599	 -0.002323	 160.0	 160.0	 160.0	 0.9973	 0.0	 1	 -30.0	 30.0;
	1842	 126	 0.001651	 0.06818	 -0.002904	 160.0	 160.0	 160.0	 1.0091	 0.0	 1	 -30.0	 30.0;
	1863	 129	 0.00145	 0.06756	 -0.003775	 160.0	 160.0	 160.0	 0.9979	 0.0	 1	 -30.0	 30.0;
	1864	 130	 0.00145	 0.0655	 -0.002904	 160.0	 160.0	 160.0	 1.0123	 0.0	 1	 -30.0	 30.0;
	1933	 134	 0.001651	 0.0625	 0.0	 160.0	 160.0	 160.0	 0.9917	 0.0	 1	 -30.0	 30.0;
	1955	 136	 0.00145	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.0028	 0.0	 1	 -30.0	 30.0;
	1956	 136	 0.001651	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.0011	 0.0	 1	 -30.0	 30.0;
	1979	 137	 0.00151	 0.06688	 0.0	 160.0	 160.0	 160.0	 0.9972	 0.0	 1	 -30.0	 30.0;
	1981	 138	 0.00153	 0.06206	 0.0	 250.0	 250.0	 250.0	 1.0396	 0.0	 1	 -30.0	 30.0;
	1982	 139	 0.00152	 0.06206	 0.0	 250.0	 250.0	 250.0	 1.0285	 0.0	 1	 -30.0	 30.0;
	1987	 140	 0.00151	 0.06688	 0.0	 160.0	 160.0	 160.0	 0.9777	 0.0	 1	 -30.0	 30.0;
	2013	 141	 0.00151	 0.06688	 0.0	 160.0	 160.0	 160.0	 0.9925	 0.0	 1	 -30.0	 30.0;
	2019	 143	 0.00161	 0.066531	 0.0	 160.0	 160.0	 160.0	 0.9927	 0.0	 1	 -30.0	 30.0;
	2020	 143	 0.00161	 0.066531	 0.0	 160.0	 160.0	 160.0	 0.983	 0.0	 1	 -30.0	 30.0;
	2081	 144	 0.00145	 0.06818	 0.0	 160.0	 160.0	 160.0	 0.9832	 0.0	 1	 -30.0	 30.0;
	2082	 144	 0.00145	 0.06818	 0.0	 160.0	 160.0	 160.0	 0.9953	 0.0	 1	 -30.0	 30.0;
	2097	 146	 0.001651	 0.06851	 0.0	 160.0	 160.0	 160.0	 0.9966	 0.0	 1	 -30.0	 30.0;
	2096	 147	 0.003409	 0.231401	 0.0	 80.0	 80.0	 80.0	 1.0213	 0.0	 1	 -30.0	 30.0;
	2098	 2096	 0.01124	 0.452479	 0.0	 80.0	 80.0	 80.0	 0.9412	 0.0	 1	 -30.0	 30.0;
	2098	 147	 0.00562	 0.22624	 0.0	 80.0	 80.0	 80.0	 0.9407	 0.0	 1	 -30.0	 30.0;
	2108	 148	 0.00163	 0.061359	 0.004162	 160.0	 160.0	 160.0	 0.9874	 0.0	 1	 -30.0	 30.0;
	2150	 152	 0.001651	 0.0593	 0.0	 160.0	 160.0	 160.0	 0.9712	 0.0	 1	 -30.0	 30.0;
	2158	 153	 0.001651	 0.0593	 0.0	 160.0	 160.0	 160.0	 0.9833	 0.0	 1	 -30.0	 30.0;
	2159	 154	 0.001651	 0.0593	 0.0	 160.0	 160.0	 160.0	 0.9837	 0.0	 1	 -30.0	 30.0;
	2175	 156	 0.001651	 0.092771	 0.0	 160.0	 160.0	 160.0	 1.0039	 0.0	 1	 -30.0	 30.0;
	2176	 155	 0.001651	 0.06694	 0.0	 160.0	 160.0	 160.0	 0.9994	 0.0	 1	 -30.0	 30.0;
	2181	 160	 0.000289	 0.061359	 0.004162	 160.0	 160.0	 160.0	 0.9813	 0.0	 1	 -30.0	 30.0;
	2182	 160	 0.001651	 0.068599	 0.0	 160.0	 160.0	 160.0	 0.9858	 0.0	 1	 -30.0	 30.0;
	2213	 162	 0.00101	 0.06188	 -0.01984	 330.0	 330.0	 330.0	 1.0256	 0.0	 1	 -30.0	 30.0;
	2216	 163	 0.00101	 0.06188	 0.0	 330.0	 330.0	 330.0	 1.036	 0.0	 1	 -30.0	 30.0;
	2217	 163	 0.00138	 0.05931	 0.0	 250.0	 250.0	 250.0	 1.0316	 0.0	 1	 -30.0	 30.0;
	2218	 165	 0.00163	 0.070331	 0.0	 160.0	 160.0	 160.0	 0.9941	 0.0	 1	 -30.0	 30.0;
	2237	 168	 0.001651	 0.0593	 0.0	 160.0	 160.0	 160.0	 0.9473	 0.0	 1	 -30.0	 30.0;
	2238	 168	 0.001651	 0.0593	 0.0	 160.0	 160.0	 160.0	 0.9513	 0.0	 1	 -30.0	 30.0;
	2239	 169	 0.00281	 0.10601	 0.0	 100.0	 100.0	 100.0	 0.9376	 0.0	 1	 -30.0	 30.0;
	2240	 169	 0.00281	 0.10601	 0.0	 100.0	 100.0	 100.0	 0.9376	 0.0	 1	 -30.0	 30.0;
	2242	 171	 0.001651	 0.0593	 0.0	 160.0	 160.0	 160.0	 0.9642	 0.0	 1	 -30.0	 30.0;
	2241	 172	 0.00101	 0.06188	 -0.01984	 330.0	 330.0	 330.0	 1.1183	 0.0	 1	 -30.0	 30.0;
	2242	 172	 0.00153	 0.06206	 0.0	 250.0	 250.0	 250.0	 1.1322	 0.0	 1	 -30.0	 30.0;
	2255	 174	 0.001651	 0.066531	 0.0	 160.0	 160.0	 160.0	 1.0098	 0.0	 1	 -30.0	 30.0;
	2256	 175	 0.001651	 0.06775	 0.0	 160.0	 160.0	 160.0	 0.9971	 0.0	 1	 -30.0	 30.0;
	2261	 176	 0.001651	 0.052289	 0.0	 160.0	 160.0	 160.0	 0.9704	 0.0	 1	 -30.0	 30.0;
	2325	 177	 0.001651	 0.06818	 0.0	 160.0	 160.0	 160.0	 0.9971	 0.0	 1	 -30.0	 30.0;
	2326	 178	 0.001651	 0.06818	 0.0	 160.0	 160.0	 160.0	 0.9968	 0.0	 1	 -30.0	 30.0;
	2430	 179	 0.001651	 0.06632	 0.0	 160.0	 160.0	 160.0	 0.991	 0.0	 1	 -30.0	 30.0;
	2452	 181	 0.001651	 0.06632	 0.0	 160.0	 160.0	 160.0	 0.9982	 0.0	 1	 -30.0	 30.0;
	2451	 181	 0.001651	 0.06632	 0.0	 160.0	 160.0	 160.0	 0.9929	 0.0	 1	 -30.0	 30.0;
	2474	 182	 0.00155	 0.065849	 0.0	 160.0	 160.0	 160.0	 1.0442	 0.0	 1	 -30.0	 30.0;
	2497	 185	 0.00137	 0.05969	 0.0	 250.0	 250.0	 250.0	 1.0862	 0.0	 1	 -30.0	 30.0;
	2506	 186	 0.00129	 0.06437	 0.0	 250.0	 250.0	 250.0	 1.0508	 0.0	 1	 -30.0	 30.0;
	2507	 187	 0.00129	 0.06437	 0.0	 250.0	 250.0	 250.0	 1.0498	 0.0	 1	 -30.0	 30.0;
	2510	 189	 0.0037	 0.18657	 0.0	 120.0	 120.0	 120.0	 0.9861	 0.0	 1	 -30.0	 30.0;
	2511	 188	 0.001591	 0.06694	 0.0	 160.0	 160.0	 160.0	 0.9904	 0.0	 1	 -30.0	 30.0;
	2527	 190	 0.00163	 0.066711	 0.0	 160.0	 160.0	 160.0	 1.0008	 0.0	 1	 -30.0	 30.0;
	2529	 191	 0.00163	 0.066711	 0.0	 160.0	 160.0	 160.0	 1.003	 0.0	 1	 -30.0	 30.0;
	2528	 192	 0.00059	 0.04206	 0.0	 330.0	 330.0	 330.0	 1.1164	 0.0	 1	 -30.0	 30.0;
	2535	 193	 0.001591	 0.06736	 0.0	 160.0	 160.0	 160.0	 1.0294	 0.0	 1	 -30.0	 30.0;
	2536	 194	 0.001591	 0.06736	 0.0	 160.0	 160.0	 160.0	 1.0293	 0.0	 1	 -30.0	 30.0;
	2601	 196	 0.00089	 0.05411	 0.0	 330.0	 330.0	 330.0	 1.0628	 0.0	 1	 -30.0	 30.0;
	2603	 197	 0.00161	 0.06756	 0.0	 160.0	 160.0	 160.0	 0.9788	 0.0	 1	 -30.0	 30.0;
	2604	 198	 0.00161	 0.06756	 0.0	 160.0	 160.0	 160.0	 1.0166	 0.0	 1	 -30.0	 30.0;
	2669	 199	 0.00059	 0.04206	 0.0	 330.0	 330.0	 330.0	 1.0787	 0.0	 1	 -30.0	 30.0;
	2689	 202	 0.002771	 0.1062	 0.0	 100.0	 100.0	 100.0	 1.011	 0.0	 1	 -30.0	 30.0;
	2688	 201	 0.00157	 0.0675	 0.0	 160.0	 160.0	 160.0	 1.0111	 0.0	 1	 -30.0	 30.0;
	2706	 203	 0.00161	 0.06736	 0.0	 160.0	 160.0	 160.0	 1.0288	 0.0	 1	 -30.0	 30.0;
	2706	 204	 0.001651	 0.066711	 0.0	 160.0	 160.0	 160.0	 1.0277	 0.0	 1	 -30.0	 30.0;
	2726	 205	 0.00137	 0.05969	 0.0	 250.0	 250.0	 250.0	 1.0516	 0.0	 1	 -30.0	 30.0;
	2727	 205	 0.00137	 0.05969	 0.0	 250.0	 250.0	 250.0	 1.0508	 0.0	 1	 -30.0	 30.0;
	2729	 207	 0.00155	 0.067979	 0.0	 160.0	 160.0	 160.0	 1.013	 0.0	 1	 -30.0	 30.0;
	2730	 208	 0.00161	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.0143	 0.0	 1	 -30.0	 30.0;
	2592	 346	 0.054463	 0.101322	 0.00968	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2087	 289	 0.023719	 0.06124	 0.006241	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2122	 312	 0.024711	 0.06281	 0.006411	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1932	 416	 0.042066	 0.108603	 0.011069	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2069	 221	 0.061818	 0.105041	 0.01014	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2383	 522	 0.059256	 0.103967	 0.010481	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1262	 242	 0.033058	 0.080992	 0.01007	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1272	 435	 0.021488	 0.071066	 0.007241	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	672	 377	 0.047273	 0.083876	 0.007739	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	624	 402	 0.074628	 0.130248	 0.012439	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	770	 460	 0.052231	 0.090083	 0.008661	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	824	 1278	 0.045446	 0.079339	 0.008521	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	673	 1578	 0.03719	 0.060331	 0.006561	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	737	 1657	 0.041322	 0.139669	 0.01241	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	763	 1360	 0.023967	 0.053719	 0.008809	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1741	 593	 0.02438	 0.049091	 0.004709	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2207	 1148	 0.035537	 0.066124	 0.00765	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2423	 1147	 0.070248	 0.120661	 0.012901	 67.0	 67.0	 67.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2429	 981	 0.021488	 0.027273	 0.005111	 90.0	 90.0	 90.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2660	 2157	 0.068256	 0.184298	 0.017981	 50.0	 50.0	 50.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2493	 2363	 0.034628	 0.060744	 0.005711	 69.0	 69.0	 69.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2695	 2016	 0.029174	 0.051157	 0.004859	 90.0	 90.0	 90.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2681	 2218	 0.03719	 0.096686	 0.010159	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2617	 2218	 0.082066	 0.200083	 0.02217	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2622	 2219	 0.044628	 0.115207	 0.012049	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2575	 2096	 0.041322	 0.087603	 0.012199	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2567	 1937	 0.039256	 0.107438	 0.011081	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2587	 2219	 0.056281	 0.183223	 0.01876	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1691	 786	 0.038843	 0.064463	 0.00695	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2657	 2206	 0.023058	 0.07438	 0.007841	 137.0	 137.0	 137.0	 0.0	 0.0	 0	 -30.0	 30.0;
	660	 449	 0.046777	 0.323967	 0.031511	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1290	 2079	 0.040496	 0.050413	 0.00719	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	522	 1212	 0.057016	 0.113223	 0.01232	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	660	 460	 0.016364	 0.053141	 0.00619	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	661	 252	 0.056612	 0.130504	 0.01307	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	509	 1014	 0.009917	 0.029752	 0.00356	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2541	 2394	 0.053331	 0.089256	 0.009169	 90.0	 90.0	 90.0	 0.0	 0.0	 0	 -30.0	 30.0;
	758	 377	 0.013967	 0.045041	 0.00462	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	706	 330	 0.059917	 0.101488	 0.01089	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	691	 449	 0.07438	 0.130248	 0.012359	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2559	 254	 0.038843	 0.126446	 0.013	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2592	 240	 0.037017	 0.06719	 0.006389	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	724	 476	 0.01719	 0.055703	 0.005689	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	824	 1671	 0.01405	 0.042984	 0.00513	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1771	 705	 0.021488	 0.040496	 0.007991	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1709	 705	 0.019008	 0.033876	 0.00697	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1595	 736	 0.047934	 0.06281	 0.01111	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	756	 330	 0.042314	 0.075289	 0.00702	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2679	 369	 0.096686	 0.119008	 0.012579	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2464	 333	 0.076859	 0.095041	 0.010159	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	661	 467	 0.056529	 0.185868	 0.019079	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	708	 445	 0.028256	 0.096686	 0.009361	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2547	 2337	 0.04314	 0.071901	 0.00741	 69.0	 69.0	 69.0	 0.0	 0.0	 0	 -30.0	 30.0;
	654	 1018	 0.019008	 0.058678	 0.00682	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2591	 2394	 0.030744	 0.099173	 0.01021	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2588	 344	 0.021397	 0.067603	 0.006921	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1520	 2139	 0.012397	 0.03719	 0.004361	 114.0	 114.0	 114.0	 0.0	 0.0	 0	 -30.0	 30.0;
	425	 354	 0.012231	 0.028678	 0.00295	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	314	 220	 0.019587	 0.063554	 0.00659	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	561	 517	 0.00686	 0.022066	 0.002321	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	424	 561	 0.005537	 0.018017	 0.001839	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	561	 565	 0.002727	 0.009496	 0.000999	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	343	 339	 0.023554	 0.061066	 0.00629	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	342	 340	 0.023388	 0.061901	 0.00629	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	385	 339	 0.015446	 0.044876	 0.004339	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	473	 340	 0.019669	 0.059587	 0.005871	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	261	 401	 0.031818	 0.058512	 0.00559	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	262	 402	 0.032562	 0.06124	 0.005491	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	456	 340	 0.002479	 0.007769	 0.000871	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	477	 401	 0.040579	 0.076124	 0.006781	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	517	 456	 0.013967	 0.043967	 0.00485	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	423	 345	 0.043058	 0.07157	 0.007541	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	367	 239	 0.027364	 0.059917	 0.00581	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	422	 237	 0.024554	 0.079669	 0.00818	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	477	 272	 0.055537	 0.121653	 0.01065	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	459	 447	 0.111818	 0.190744	 0.019089	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	462	 253	 0.030826	 0.100083	 0.010341	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	285	 275	 0.019669	 0.064554	 0.00652	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	300	 276	 0.020909	 0.06876	 0.006941	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	327	 389	 0.023636	 0.077364	 0.007889	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	328	 327	 0.002479	 0.008017	 0.00082	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	331	 259	 0.04314	 0.08281	 0.0075	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	373	 276	 0.02281	 0.074463	 0.007589	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	573	 427	 0.029339	 0.095124	 0.00992	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	386	 312	 0.013719	 0.044554	 0.00461	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	335	 238	 0.029752	 0.076859	 0.00795	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	382	 324	 0.031488	 0.103471	 0.01045	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	383	 370	 0.047364	 0.083141	 0.007889	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	370	 286	 0.024298	 0.079752	 0.008049	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	387	 354	 0.006446	 0.020248	 0.002229	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	415	 371	 0.037017	 0.121322	 0.0121	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	533	 462	 0.022562	 0.073223	 0.0075	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	581	 325	 0.059256	 0.104554	 0.00969	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	462	 223	 0.027438	 0.082636	 0.009951	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	461	 475	 0.048934	 0.155041	 0.01573	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	451	 423	 0.023802	 0.078099	 0.007889	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	288	 399	 0.007107	 0.02281	 0.00242	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	490	 452	 0.013719	 0.04438	 0.0046	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	534	 291	 0.020909	 0.052727	 0.005801	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	271	 317	 0.011157	 0.030413	 0.003291	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	317	 349	 0.006686	 0.019339	 0.002069	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	564	 516	 0.004554	 0.014711	 0.001539	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	211	 353	 0.006281	 0.019339	 0.00221	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	211	 358	 0.006198	 0.019917	 0.002096	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	548	 353	 0.00438	 0.010826	 0.001191	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	557	 502	 0.007273	 0.020661	 0.002021	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	558	 503	 0.007273	 0.020661	 0.002021	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	503	 493	 0.00562	 0.017769	 0.001951	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	494	 352	 0.007438	 0.019008	 0.002081	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	543	 354	 0.004298	 0.026942	 0.002887	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	531	 352	 0.013636	 0.033967	 0.003751	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	525	 353	 0.010826	 0.02719	 0.003001	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	541	 530	 0.003876	 0.009421	 0.00105	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	535	 560	 0.010165	 0.025289	 0.002708	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	490	 353	 0.00157	 0.005124	 0.00053	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	491	 353	 0.002066	 0.006686	 0.000709	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	535	 524	 0.017934	 0.048016	 0.00522	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	538	 548	 0.01405	 0.039669	 0.00432	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	536	 535	 0.00438	 0.010578	 0.0012	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	537	 534	 0.00438	 0.010578	 0.0012	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	558	 542	 0.007273	 0.017603	 0.00196	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	558	 500	 0.00124	 0.003058	 0.000351	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	538	 502	 0.002066	 0.006942	 0.000699	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	517	 340	 0.01405	 0.044463	 0.00484	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	563	 274	 0.004876	 0.015793	 0.00166	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	526	 274	 0.01314	 0.034711	 0.00364	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	339	 273	 0.008678	 0.028256	 0.00287	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	336	 273	 0.002066	 0.005289	 0.00054	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	534	 336	 0.008099	 0.019587	 0.00219	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	550	 337	 0.012479	 0.032149	 0.00319	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	539	 495	 0.000413	 0.001653	 0.008661	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	495	 560	 0.002521	 0.007207	 0.009269	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	531	 560	 0.001372	 0.003545	 0.000361	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	352	 359	 0.012397	 0.039174	 0.004291	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	518	 359	 0.00438	 0.014132	 0.001498	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	348	 506	 0.012727	 0.03562	 0.003531	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	557	 348	 0.000504	 0.001488	 0.00015	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	544	 271	 0.004207	 0.011653	 0.001261	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	503	 418	 0.001397	 0.005868	 0.031039	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	353	 575	 0.005289	 0.016942	 0.001781	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	352	 515	 0.003967	 0.01281	 0.00135	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	523	 543	 0.000413	 0.001901	 0.009929	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	530	 525	 0.003223	 0.007934	 0.000881	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	545	 491	 0.003141	 0.009917	 0.001019	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	506	 576	 0.000579	 0.001744	 0.000179	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	541	 534	 0.00438	 0.010661	 0.001191	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	550	 500	 0.010174	 0.024628	 0.002739	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	547	 530	 0.006612	 0.022314	 0.00218	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	547	 534	 0.005793	 0.018934	 0.00198	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	532	 531	 0.002314	 0.00686	 0.000699	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	535	 532	 0.012727	 0.041322	 0.004221	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	518	 576	 0.003554	 0.011397	 0.001191	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	349	 507	 0.000504	 0.001488	 0.00015	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	520	 575	 0.002149	 0.006942	 0.000731	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	519	 514	 0.002397	 0.007851	 0.00082	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	558	 544	 0.003554	 0.009917	 0.00106	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	557	 220	 0.009917	 0.029752	 0.003161	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	535	 504	 0.013388	 0.03876	 0.004099	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	501	 337	 0.019669	 0.053554	 0.005779	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	504	 501	 0.002636	 0.008512	 0.000891	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	542	 517	 0.008512	 0.022066	 0.00241	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	549	 516	 0.004628	 0.012314	 0.001261	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	546	 401	 0.018934	 0.063554	 0.00649	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	524	 402	 0.016198	 0.040174	 0.004361	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	516	 496	 0.008678	 0.027851	 0.002931	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	517	 399	 0.020661	 0.066446	 0.006979	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	543	 540	 0.000826	 0.003719	 0.019491	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	339	 563	 0.004132	 0.013314	 0.001401	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	528	 523	 0.00057	 0.002314	 0.0121	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	419	 529	 0.00057	 0.002314	 0.0121	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	549	 526	 0.004132	 0.010992	 0.001169	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	507	 358	 0.003967	 0.012727	 0.00137	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	467	 330	 0.033223	 0.107851	 0.011139	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	355	 293	 0.02124	 0.069752	 0.00704	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	408	 341	 0.068603	 0.12	 0.01149	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	580	 463	 0.041744	 0.076281	 0.00695	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	521	 424	 0.013719	 0.03719	 0.00363	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	408	 252	 0.017769	 0.03124	 0.002969	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	463	 447	 0.032397	 0.095868	 0.00967	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	378	 239	 0.015041	 0.030752	 0.002979	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	413	 378	 0.011818	 0.019669	 0.002069	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	253	 231	 0.009174	 0.029826	 0.003071	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	420	 231	 0.007851	 0.025446	 0.002621	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	448	 447	 0.006364	 0.020909	 0.00212	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	521	 433	 0.022397	 0.039256	 0.00372	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	555	 434	 0.078678	 0.139339	 0.01292	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	527	 521	 0.00595	 0.01157	 0.001101	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	481	 212	 0.04719	 0.082727	 0.00785	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	425	 421	 0.004959	 0.014207	 0.00145	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	422	 383	 0.059256	 0.191983	 0.01974	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	512	 239	 0.002893	 0.009256	 0.000961	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	382	 379	 0.003967	 0.012984	 0.001319	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	566	 380	 0.017017	 0.055124	 0.005421	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	554	 551	 0.011066	 0.019339	 0.001839	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	473	 290	 0.009421	 0.030413	 0.003151	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	417	 345	 0.060909	 0.10124	 0.01098	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	380	 382	 0.006777	 0.014463	 0.001319	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	417	 379	 0.006529	 0.012066	 0.00129	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	383	 381	 0.039669	 0.128603	 0.01323	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	381	 335	 0.023141	 0.055868	 0.00629	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	555	 335	 0.053223	 0.135124	 0.013741	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	499	 335	 0.039421	 0.127686	 0.01323	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	315	 371	 0.020174	 0.06405	 0.006749	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	387	 223	 0.035289	 0.108182	 0.010999	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	266	 421	 0.003314	 0.010909	 0.001101	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	266	 420	 0.003471	 0.011322	 0.001169	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	556	 212	 0.039091	 0.06843	 0.00649	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	557	 496	 0.006529	 0.017364	 0.001989	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	527	 481	 0.032893	 0.057438	 0.00521	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	451	 239	 0.011653	 0.042984	 0.003901	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	290	 281	 0.009008	 0.029174	 0.00302	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	355	 342	 0.023141	 0.075207	 0.007739	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	447	 293	 0.011744	 0.037934	 0.00392	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	512	 315	 0.006942	 0.022562	 0.00234	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	497	 239	 0.003554	 0.011397	 0.001181	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	449	 448	 0.006364	 0.020744	 0.002139	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	316	 314	 0.006942	 0.02281	 0.002299	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	566	 393	 0.019752	 0.064793	 0.006551	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	551	 393	 0.031157	 0.084628	 0.008429	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	580	 499	 0.005372	 0.017521	 0.001769	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	244	 382	 0.016777	 0.056612	 0.00575	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	361	 244	 0.02686	 0.088099	 0.008901	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	341	 472	 0.027273	 0.07157	 0.007432	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	497	 288	 0.013719	 0.044711	 0.0046	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	413	 371	 0.005446	 0.017521	 0.00183	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	291	 401	 0.006198	 0.017769	 0.001909	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	452	 402	 0.010744	 0.034207	 0.003521	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	280	 385	 0.005702	 0.018512	 0.001931	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	321	 311	 0.002231	 0.007273	 0.000731	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	310	 275	 0.003058	 0.009587	 0.000999	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	318	 304	 0.005793	 0.016612	 0.001791	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	432	 275	 0.018017	 0.046364	 0.0047	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	510	 276	 0.004628	 0.014876	 0.00145	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	329	 275	 0.007107	 0.022727	 0.00242	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	303	 241	 0.001066	 0.00281	 0.000329	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	308	 241	 0.009917	 0.026364	 0.002991	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	478	 308	 0.004628	 0.013876	 0.00167	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	305	 309	 0.003719	 0.011901	 0.001251	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	579	 307	 0.000579	 0.001983	 0.00021	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	305	 579	 0.003058	 0.009917	 0.001041	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	570	 307	 0.005289	 0.016446	 0.00189	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	562	 326	 0.007364	 0.023876	 0.002481	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	297	 562	 0.002149	 0.006446	 0.000779	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	570	 562	 0.00562	 0.018182	 0.0019	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	442	 306	 0.004876	 0.012397	 0.00121	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	442	 389	 0.00595	 0.017934	 0.002161	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	571	 478	 0.00405	 0.012984	 0.001341	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	570	 443	 0.007521	 0.022636	 0.002701	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	389	 236	 0.013876	 0.036281	 0.003959	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	311	 236	 0.016612	 0.047017	 0.005051	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	322	 306	 0.005041	 0.016124	 0.001699	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	334	 276	 0.010578	 0.028017	 0.003161	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	323	 306	 0.002636	 0.008603	 0.0009	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	326	 323	 8.3e-05	 0.000331	 4.1e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	334	 303	 0.003388	 0.01124	 0.001111	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	309	 297	 0.002231	 0.006777	 0.00082	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	468	 259	 0.010661	 0.032314	 0.003831	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	443	 468	 0.015793	 0.047851	 0.00568	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	310	 304	 0.005702	 0.013719	 0.001549	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	229	 570	 0.001322	 0.004298	 0.00045	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -30.0	 30.0;
	284	 275	 0.01876	 0.051984	 0.005711	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	388	 284	 0.017107	 0.046686	 0.005089	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	388	 347	 0.003388	 0.010174	 0.001229	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	230	 571	 0.001322	 0.004298	 0.00045	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -30.0	 30.0;
	511	 310	 0.002562	 0.008256	 0.00084	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	329	 319	 0.007686	 0.024711	 0.002611	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	511	 319	 0.002562	 0.008182	 0.000801	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	426	 347	 0.004793	 0.014463	 0.00175	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	466	 389	 0.007851	 0.025372	 0.002669	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	466	 321	 0.009091	 0.030579	 0.003151	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	388	 318	 0.01281	 0.041157	 0.004339	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	302	 388	 0.006124	 0.019752	 0.002081	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	292	 388	 0.011983	 0.038603	 0.004061	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	292	 302	 0.00562	 0.018099	 0.001909	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	571	 386	 0.023802	 0.072149	 0.00855	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	510	 311	 0.003876	 0.012562	 0.001319	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	570	 432	 0.004959	 0.014959	 0.001769	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	298	 571	 0.005041	 0.015207	 0.00181	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	483	 403	 0.03	 0.088678	 0.00884	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	428	 258	 0.025207	 0.082231	 0.00841	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	440	 428	 0.001488	 0.004711	 0.000489	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	412	 404	 0.00843	 0.021397	 0.00218	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	479	 462	 0.019504	 0.035446	 0.003531	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	582	 219	 0.014876	 0.026124	 0.002461	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	582	 356	 0.022636	 0.037686	 0.003969	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	569	 328	 0.014132	 0.046529	 0.0047	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	283	 234	 0.004405	 0.030388	 0.003417	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -30.0	 30.0;
	572	 464	 0.016529	 0.053876	 0.005501	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	569	 446	 0.017851	 0.032727	 0.003461	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	446	 416	 0.030331	 0.073314	 0.00825	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	394	 416	 0.00719	 0.012562	 0.0012	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	569	 296	 0.017107	 0.043636	 0.004441	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	444	 296	 0.03124	 0.079422	 0.00808	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	486	 453	 0.01	 0.026281	 0.002669	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	453	 444	 0.028017	 0.061818	 0.00747	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	372	 285	 0.004132	 0.013471	 0.001389	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	376	 483	 0.02595	 0.085124	 0.008601	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
