%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v17.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         26 - June - 2017                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   Power flow data for Polish system - winter 2003-04 off-peak.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case represents the Polish 400, 220 and 110 kV networks during
%   winter 2003-04 off-peak conditions. Multiple centrally dispatchable
%   generators at a bus have not been aggregated. Generators that are
%   not centrally dispatchable in the Polish energy market are given a
%   cost of zero.
%
%   Copyright (c) 2010 by Roman Korab <roman.korab@polsl.pl>
%   Licensed under the Creative Commons Attribution 4.0
%   International license, http://creativecommons.org/licenses/by/4.0/
%
function mpc = pglib_opf_case2746wop_mp
mpc.version = '2';
mpc.baseMVA = 100.0;

%% area data
%	area	refbus
mpc.areas = [
	454	 372	 0.040413	 0.132636	 0.01339	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	498	 455	 0.002562	 0.00843	 0.000871	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	277	 464	 0.014132	 0.037273	 0.004	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	441	 482	 0.007107	 0.012479	 0.001191	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	484	 441	 0.005793	 0.011744	 0.00114	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	488	 483	 0.006446	 0.016124	 0.001389	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	489	 485	 0.00405	 0.008347	 0.000779	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	461	 325	 0.054554	 0.094711	 0.00914	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	430	 373	 0.060579	 0.106033	 0.01006	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	440	 436	 0.002727	 0.007851	 0.000789	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	482	 224	 0.011983	 0.038934	 0.00402	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	470	 404	 0.010744	 0.034793	 0.003589	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	470	 224	 0.009826	 0.031983	 0.003301	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	508	 487	 0.012984	 0.042149	 0.004361	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	486	 243	 0.003141	 0.009421	 0.000961	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	438	 391	 0.003554	 0.024207	 0.00271	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -30.0	 30.0;
	390	 232	 0.013719	 0.044463	 0.00461	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	439	 264	 0.001636	 0.011116	 0.001341	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -30.0	 30.0;
	391	 213	 0.019669	 0.063802	 0.006599	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	233	 376	 0.003554	 0.01157	 0.00121	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	400	 360	 0.028678	 0.093141	 0.009619	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	232	 214	 0.00686	 0.022149	 0.002289	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	412	 213	 0.022314	 0.072479	 0.0075	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	577	 430	 0.014711	 0.047686	 0.004929	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	577	 445	 0.019504	 0.063314	 0.006539	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	574	 214	 0.020579	 0.066942	 0.006909	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	356	 272	 0.008512	 0.027934	 0.002851	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	406	 403	 0.004876	 0.015868	 0.001641	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	461	 228	 0.00843	 0.027686	 0.00279	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	406	 390	 0.035289	 0.137017	 0.013741	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	301	 484	 0.024298	 0.078934	 0.008151	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	390	 265	 0.001818	 0.012727	 0.001421	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -30.0	 30.0;
	391	 264	 0.001744	 0.012066	 0.001341	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -30.0	 30.0;
	234	 245	 0.007884	 0.053149	 0.005885	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -30.0	 30.0;
	438	 245	 0.001074	 0.00719	 0.000944	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	282	 265	 0.002562	 0.022727	 0.001989	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -30.0	 30.0;
	391	 257	 0.019504	 0.063141	 0.006539	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	228	 498	 0.035702	 0.11719	 0.011841	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	222	 277	 0.044297	 0.093471	 0.00876	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	522	 487	 0.018934	 0.062479	 0.019319	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	332	 325	 0.010992	 0.023223	 0.00218	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	569	 572	 0.012149	 0.039339	 0.004051	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	233	 360	 0.029091	 0.09438	 0.00976	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	219	 479	 0.033876	 0.059339	 0.00582	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	476	 400	 0.019826	 0.06438	 0.00665	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	568	 522	 0.024215	 0.079339	 0.008027	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	568	 277	 0.022231	 0.07281	 0.00735	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	398	 409	 0.008347	 0.026198	 0.002921	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	396	 392	 0.007603	 0.025446	 0.00249	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	397	 362	 0.011818	 0.03	 0.003049	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	411	 363	 0.016198	 0.05405	 0.005271	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	409	 267	 0.019917	 0.06438	 0.00667	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	559	 294	 0.010661	 0.018678	 0.001861	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	559	 267	 0.015868	 0.053876	 0.005329	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	559	 457	 0.010744	 0.034959	 0.003611	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	312	 295	 0.027016	 0.087438	 0.009051	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	263	 237	 0.019091	 0.062727	 0.00634	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	375	 263	 0.019752	 0.064959	 0.006561	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	465	 410	 0.025041	 0.082231	 0.00831	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	225	 465	 0.007603	 0.022984	 0.00272	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	397	 251	 0.023141	 0.074132	 0.00785	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	431	 368	 0.038843	 0.127603	 0.012879	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	469	 392	 0.018347	 0.060248	 0.006079	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	469	 415	 0.030331	 0.099669	 0.01006	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	458	 295	 0.009752	 0.029504	 0.00355	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	581	 294	 0.036777	 0.063802	 0.006229	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	480	 240	 0.021397	 0.07157	 0.006989	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	414	 395	 0.001983	 0.006198	 0.00069	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	429	 395	 0.00562	 0.017107	 0.001801	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	268	 397	 0.003058	 0.01	 0.001031	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	396	 365	 0.009587	 0.030992	 0.003199	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	410	 364	 0.010661	 0.034628	 0.003579	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	407	 357	 0.004298	 0.012984	 0.001571	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	367	 237	 0.091653	 0.159008	 0.01657	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	578	 240	 0.03124	 0.104207	 0.010181	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	429	 409	 0.004793	 0.016033	 0.001561	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	368	 235	 0.009174	 0.03	 0.00303	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	235	 237	 0.006777	 0.022149	 0.002241	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	295	 289	 0.016612	 0.042984	 0.004291	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	411	 357	 0.011322	 0.037769	 0.003691	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	410	 397	 0.012893	 0.041157	 0.004431	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	431	 410	 0.043967	 0.145289	 0.014469	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	411	 395	 0.024554	 0.074298	 0.00772	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	480	 333	 0.021653	 0.072397	 0.007059	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	533	 268	 0.04405	 0.133719	 0.015851	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	346	 375	 0.018256	 0.03157	 0.003071	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	475	 251	 0.020496	 0.066942	 0.006839	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	578	 225	 0.033388	 0.10124	 0.011991	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	414	 407	 0.002727	 0.008182	 0.00099	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	217	 215	 0.006942	 0.022562	 0.002311	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	227	 366	 0.059917	 0.116281	 0.012981	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	227	 209	 0.100413	 0.177364	 0.01665	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	269	 227	 0.051984	 0.09	 0.008891	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	278	 218	 0.028934	 0.08719	 0.0105	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	513	 278	 0.030331	 0.09124	 0.010989	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	256	 255	 0.006612	 0.019917	 0.002401	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	567	 324	 0.026942	 0.081901	 0.009699	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	370	 320	 0.02	 0.033802	 0.003681	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	226	 286	 0.027016	 0.082149	 0.009731	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	374	 247	 0.049917	 0.089669	 0.008981	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	474	 248	 0.007851	 0.023876	 0.002841	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	471	 210	 0.040174	 0.117107	 0.01446	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	279	 324	 0.003967	 0.012149	 0.001379	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	249	 247	 0.022066	 0.042727	 0.00416	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	256	 249	 0.037364	 0.063141	 0.00687	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	218	 215	 0.002636	 0.008512	 0.000881	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	567	 553	 0.039504	 0.069091	 0.006561	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	553	 299	 0.035372	 0.103314	 0.009169	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	471	 437	 0.019752	 0.037364	 0.00401	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	552	 248	 0.031653	 0.095372	 0.01148	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	405	 369	 0.040661	 0.070661	 0.00682	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	474	 210	 0.041397	 0.125702	 0.01489	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	384	 350	 0.015703	 0.047364	 0.005699	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	287	 218	 0.028017	 0.084463	 0.010159	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	260	 250	 0.026777	 0.080496	 0.009699	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	459	 209	 0.038603	 0.083636	 0.00735	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	270	 250	 0.019091	 0.061983	 0.00644	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	374	 270	 0.067686	 0.119008	 0.01104	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	450	 270	 0.061066	 0.101653	 0.011021	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	324	 320	 0.006124	 0.012397	 0.001169	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	505	 260	 0.050992	 0.154793	 0.018329	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	405	 286	 0.03124	 0.094959	 0.011251	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	553	 238	 0.029174	 0.07438	 0.007739	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	350	 287	 0.021653	 0.040083	 0.00386	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	254	 552	 0.018678	 0.056777	 0.00673	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	255	 384	 0.026777	 0.080578	 0.009699	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	270	 437	 0.004298	 0.013876	 0.00144	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	338	 215	 0.039421	 0.120331	 0.01413	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	492	 215	 0.008182	 0.025446	 0.00289	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	313	 269	 0.043388	 0.07157	 0.007739	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	313	 338	 0.018256	 0.055372	 0.006561	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	366	 299	 0.028678	 0.088182	 0.007831	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	366	 218	 0.025446	 0.080992	 0.00735	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	216	 366	 0.018182	 0.06595	 0.007066	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	249	 226	 0.027934	 0.084959	 0.01006	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	513	 279	 0.023636	 0.071488	 0.008511	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	216	 217	 0.002231	 0.007521	 0.000755	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	354	 351	 8e-06	 8.3e-05	 2.4e-05	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	600	 835	 0.036281	 0.094207	 0.00974	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	790	 622	 0.030413	 0.098934	 0.01014	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	760	 586	 0.026777	 0.086529	 0.00885	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	831	 601	 0.022562	 0.072893	 0.007461	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	719	 594	 0.086777	 0.149752	 0.01423	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	779	 726	 0.072066	 0.138099	 0.013211	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	733	 727	 0.05	 0.109091	 0.010699	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	628	 625	 0.01124	 0.027769	 0.002759	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	727	 725	 0.016364	 0.053058	 0.005421	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	720	 613	 0.041157	 0.132893	 0.013591	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	732	 726	 0.023058	 0.07157	 0.00818	 168.0	 168.0	 168.0	 0.0	 0.0	 1	 -30.0	 30.0;
	732	 727	 0.023058	 0.07157	 0.00818	 168.0	 168.0	 168.0	 0.0	 0.0	 1	 -30.0	 30.0;
	747	 676	 0.020174	 0.065289	 0.006701	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	792	 599	 0.048934	 0.127769	 0.013211	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	620	 590	 0.031983	 0.103471	 0.01058	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	694	 819	 0.039174	 0.126686	 0.012959	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	789	 620	 0.038512	 0.124628	 0.012751	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	830	 637	 0.061397	 0.198603	 0.020321	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	742	 741	 0.003719	 0.008843	 0.00067	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	742	 617	 0.04843	 0.08438	 0.00809	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	785	 583	 0.012066	 0.038934	 0.00402	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	770	 617	 0.037603	 0.065537	 0.006241	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	742	 658	 0.010752	 0.028198	 0.002909	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	716	 658	 0.012703	 0.032967	 0.00341	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	744	 716	 0.034851	 0.07019	 0.006829	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	588	 744	 0.014207	 0.046033	 0.004709	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	700	 584	 0.00562	 0.009917	 0.00092	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	700	 696	 0.004463	 0.007934	 0.00075	 46.0	 46.0	 46.0	 0.0	 0.0	 1	 -30.0	 30.0;
	699	 696	 0.002562	 0.008256	 0.000849	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	825	 699	 0.013058	 0.021653	 0.002081	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	825	 583	 0.011744	 0.020248	 0.001951	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	604	 583	 0.02562	 0.08281	 0.00847	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	604	 601	 0.029339	 0.094793	 0.009699	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	782	 692	 0.011322	 0.049256	 0.004891	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	783	 782	 0.002397	 0.007603	 0.000779	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	785	 783	 0.002983	 0.009587	 0.00099	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	785	 586	 0.018843	 0.060992	 0.006241	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	799	 586	 0.025124	 0.081066	 0.008301	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	799	 591	 0.004132	 0.013223	 0.00136	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	693	 679	 0.023141	 0.066281	 0.006781	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	679	 591	 0.007769	 0.025124	 0.00257	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	720	 591	 0.003554	 0.01157	 0.0012	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	688	 692	 0.010826	 0.019174	 0.001801	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	701	 688	 0.004554	 0.008017	 0.00075	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	687	 686	 0.00124	 0.003967	 0.00044	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	698	 686	 0.003141	 0.010248	 0.00105	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	693	 682	 0.033223	 0.107521	 0.010999	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	697	 680	 0.013636	 0.044132	 0.004521	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	692	 689	 0.013388	 0.02686	 0.00257	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	695	 689	 0.004628	 0.015793	 0.001609	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	697	 695	 0.012636	 0.040909	 0.004179	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	693	 678	 0.019669	 0.063636	 0.00651	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	678	 649	 0.028256	 0.091397	 0.009341	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	756	 649	 0.021818	 0.070661	 0.007231	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	706	 598	 0.058347	 0.09876	 0.0106	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	598	 597	 0.005702	 0.018603	 0.00189	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	691	 597	 0.033223	 0.107364	 0.010989	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	734	 692	 0.063719	 0.206124	 0.021081	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	701	 584	 0.013719	 0.04438	 0.00454	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	698	 692	 0.003802	 0.028603	 0.00273	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -30.0	 30.0;
	698	 693	 0.002314	 0.024132	 0.003729	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -30.0	 30.0;
	698	 584	 0.004132	 0.030661	 0.002931	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	681	 583	 0.003967	 0.012984	 0.001331	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	820	 597	 0.032314	 0.10438	 0.01068	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	820	 819	 0.040413	 0.130579	 0.013361	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	681	 584	 0.003967	 0.01281	 0.001309	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	682	 680	 0.013058	 0.042066	 0.00431	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	722	 601	 0.030331	 0.098099	 0.010041	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	819	 734	 0.037934	 0.122983	 0.012579	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	693	 689	 0.009587	 0.031157	 0.00318	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	698	 687	 0.005446	 0.009587	 0.0009	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	691	 634	 0.026364	 0.085207	 0.00871	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	642	 634	 0.019174	 0.062314	 0.006369	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	820	 642	 0.030661	 0.099091	 0.01014	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	634	 597	 0.031066	 0.100413	 0.01029	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	742	 646	 0.019174	 0.061983	 0.00634	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	588	 584	 0.029174	 0.080744	 0.00832	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	743	 744	 0.005207	 0.016942	 0.00173	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	722	 743	 0.011066	 0.035793	 0.003659	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	626	 692	 0.020331	 0.06562	 0.006711	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	600	 741	 0.004959	 0.013388	 0.001379	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	687	 701	 0.001066	 0.008017	 0.000179	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	760	 613	 0.031157	 0.055041	 0.00515	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	715	 638	 0.005124	 0.012397	 0.001229	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	760	 614	 0.032149	 0.055041	 0.00515	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	760	 671	 0.019008	 0.051157	 0.00528	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	711	 671	 0.045793	 0.127521	 0.013141	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	809	 710	 0.024628	 0.044876	 0.00423	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	809	 594	 0.058182	 0.100413	 0.00954	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	832	 710	 0.010174	 0.032983	 0.003359	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	833	 828	 0.003471	 0.009008	 0.000939	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	833	 832	 0.006777	 0.021901	 0.002219	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	828	 711	 0.014959	 0.046612	 0.004751	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	828	 813	 0.063471	 0.113802	 0.010699	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	715	 677	 0.044554	 0.144132	 0.01475	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	830	 711	 0.069091	 0.122727	 0.01151	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	613	 606	 0.014793	 0.030826	 0.002979	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	614	 607	 0.01843	 0.033314	 0.00326	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	751	 715	 0.044628	 0.078843	 0.007381	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	751	 599	 0.03843	 0.100744	 0.010411	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	747	 751	 0.037686	 0.121901	 0.01247	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	704	 614	 0.055703	 0.099504	 0.009341	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	822	 704	 0.040992	 0.073636	 0.006921	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	614	 608	 0.007934	 0.018934	 0.001871	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	613	 611	 0.008512	 0.027851	 0.002851	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	616	 611	 0.009421	 0.030504	 0.003119	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	616	 608	 0.007851	 0.018347	 0.001801	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	816	 812	 0.027769	 0.089752	 0.009179	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	638	 643	 0.009421	 0.030413	 0.00311	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	643	 790	 0.031397	 0.078182	 0.007749	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	595	 594	 0.008347	 0.027016	 0.002771	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	810	 595	 0.01843	 0.059504	 0.006079	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	822	 694	 0.020661	 0.06686	 0.006839	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	631	 828	 0.04876	 0.157686	 0.016129	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	630	 631	 0.010496	 0.033058	 0.003381	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	745	 630	 0.026612	 0.086033	 0.008799	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	815	 745	 0.017521	 0.056777	 0.00581	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	828	 815	 0.037521	 0.121397	 0.012419	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	644	 828	 0.035537	 0.115041	 0.019031	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	750	 751	 0.023802	 0.053802	 0.005501	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	746	 750	 0.018017	 0.031818	 0.002979	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	752	 746	 0.001653	 0.005372	 0.000549	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	751	 752	 0.010826	 0.019174	 0.001801	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	707	 751	 0.016777	 0.029587	 0.002771	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	707	 751	 0.014554	 0.025703	 0.00241	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	812	 677	 0.083058	 0.148678	 0.013961	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	813	 812	 0.014132	 0.026942	 0.00257	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	790	 810	 0.02638	 0.085314	 0.008729	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	633	 589	 0.03124	 0.101066	 0.010341	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	791	 685	 0.034876	 0.11281	 0.011541	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	685	 683	 0.002066	 0.006612	 0.00068	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	780	 683	 0.019917	 0.037107	 0.003509	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	804	 769	 0.01719	 0.055703	 0.005699	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	803	 719	 0.012066	 0.020744	 0.00198	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	803	 779	 0.05876	 0.120248	 0.01158	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	804	 627	 0.045207	 0.079256	 0.006401	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	627	 623	 0.013058	 0.024554	 0.00198	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	733	 623	 0.044554	 0.089256	 0.00679	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	622	 769	 0.022066	 0.07124	 0.007289	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	703	 702	 0.00876	 0.014554	 0.00152	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	808	 803	 0.003967	 0.006942	 0.000661	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	723	 645	 0.016198	 0.052231	 0.005351	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	645	 609	 0.01595	 0.031744	 0.00302	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	703	 609	 0.01124	 0.019752	 0.00173	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	703	 610	 0.010826	 0.019091	 0.00166	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	796	 771	 0.003719	 0.011901	 0.00121	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	774	 771	 0.022636	 0.07314	 0.00748	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	804	 590	 0.136198	 0.235124	 0.022351	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	773	 590	 0.006124	 0.019917	 0.00204	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	778	 590	 0.004628	 0.014793	 0.0016	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	778	 772	 0.007438	 0.02405	 0.002471	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	772	 762	 0.003223	 0.010496	 0.001089	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	777	 774	 0.027107	 0.087769	 0.008981	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	775	 648	 0.009669	 0.031488	 0.003221	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	717	 648	 0.045446	 0.080909	 0.00757	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	717	 610	 0.026281	 0.046942	 0.0044	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	749	 703	 0.010909	 0.019256	 0.001801	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	736	 628	 0.035207	 0.076446	 0.007429	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	797	 737	 0.022397	 0.072397	 0.00741	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	737	 712	 0.021322	 0.06595	 0.006711	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	712	 610	 0.076942	 0.132562	 0.01263	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	787	 590	 0.031818	 0.079587	 0.008061	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	787	 763	 0.009174	 0.022893	 0.002321	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	805	 589	 0.023554	 0.07562	 0.007819	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	805	 667	 0.022231	 0.071397	 0.007381	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	665	 587	 0.022066	 0.059173	 0.00611	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	788	 587	 0.025372	 0.067364	 0.00695	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	684	 788	 0.01405	 0.036446	 0.00377	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	667	 629	 0.020744	 0.067017	 0.006861	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	655	 629	 0.009669	 0.026198	 0.002631	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	718	 655	 0.006198	 0.02	 0.00204	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	811	 609	 0.015793	 0.051066	 0.00523	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	777	 759	 0.001744	 0.00562	 0.000581	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	817	 792	 0.020579	 0.036281	 0.00339	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	829	 817	 0.028017	 0.090496	 0.00924	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	829	 788	 0.008678	 0.015372	 0.00143	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	775	 589	 0.033058	 0.10686	 0.010941	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	804	 637	 0.032983	 0.106686	 0.010909	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	723	 807	 0.020661	 0.066777	 0.006829	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	811	 632	 0.014793	 0.047686	 0.004881	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	814	 632	 0.007438	 0.01314	 0.001229	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	814	 627	 0.008256	 0.014628	 0.00137	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	800	 788	 0.002562	 0.008182	 0.00083	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	702	 610	 0.005289	 0.016859	 0.00173	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	775	 676	 0.038934	 0.12595	 0.012879	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	728	 749	 0.02157	 0.047438	 0.00462	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	728	 736	 0.029669	 0.066364	 0.00649	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	676	 633	 0.009826	 0.031818	 0.00325	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	775	 759	 0.02438	 0.078017	 0.008071	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	762	 759	 0.017769	 0.057364	 0.005871	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	797	 628	 0.008182	 0.026446	 0.00271	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	665	 605	 0.012397	 0.054132	 0.006749	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	807	 808	 0.008512	 0.027438	 0.00281	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	800	 789	 0.006364	 0.020579	 0.002101	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	605	 587	 0.017934	 0.058016	 0.005929	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	664	 667	 0.001488	 0.002636	 0.000249	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	666	 664	 0.000579	 0.001901	 0.000191	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	831	 804	 0.028678	 0.09281	 0.009489	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	585	 733	 0.015703	 0.050744	 0.005191	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	657	 728	 0.021322	 0.068934	 0.00705	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	796	 773	 0.008182	 0.026529	 0.00271	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	668	 666	 0.011488	 0.029669	 0.003011	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	654	 718	 0.006198	 0.02	 0.00204	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	725	 657	 0.018099	 0.058512	 0.00599	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	665	 668	 0.005702	 0.016033	 0.00165	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	792	 684	 0.019174	 0.049826	 0.005159	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	791	 774	 0.023058	 0.074628	 0.00764	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	780	 622	 0.000157	 0.000504	 5.1e-05	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	593	 718	 0.030248	 0.059314	 0.00567	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	665	 635	 0.013587	 0.043942	 0.004496	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	835	 764	 0.051901	 0.131397	 0.013119	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	767	 765	 0.015207	 0.02562	 0.002449	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	767	 766	 0.008512	 0.01438	 0.001549	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	766	 740	 0.027016	 0.087603	 0.009	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	739	 675	 0.018512	 0.06	 0.00614	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	675	 661	 0.013719	 0.044463	 0.00454	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	764	 757	 0.022893	 0.051901	 0.00506	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	768	 757	 0.025207	 0.057438	 0.00561	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	768	 761	 0.005793	 0.009917	 0.00105	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	641	 618	 0.017769	 0.057364	 0.005871	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	661	 618	 0.020579	 0.066124	 0.006861	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	764	 612	 0.009008	 0.031066	 0.002979	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	748	 612	 0.023967	 0.083223	 0.007991	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	758	 748	 0.023223	 0.075207	 0.0077	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	826	 784	 0.008843	 0.014876	 0.0015	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	826	 596	 0.014628	 0.025793	 0.00242	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	798	 764	 0.053314	 0.133388	 0.010641	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	765	 636	 0.040661	 0.111157	 0.011471	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	802	 636	 0.027769	 0.077686	 0.00801	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	802	 798	 0.002893	 0.007769	 0.000801	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	596	 798	 0.04	 0.061818	 0.006759	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	794	 596	 0.038256	 0.06562	 0.01263	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	794	 669	 0.028934	 0.049752	 0.00953	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	670	 669	 0.004132	 0.007107	 0.00137	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	798	 726	 0.069091	 0.123802	 0.010079	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	798	 659	 0.039917	 0.067934	 0.005431	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	731	 659	 0.01281	 0.021818	 0.00175	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	731	 727	 0.013223	 0.034298	 0.003291	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	726	 690	 0.031322	 0.101397	 0.010379	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	729	 726	 0.002479	 0.007934	 0.00082	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	729	 726	 0.002479	 0.007934	 0.00082	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	730	 729	 0.000331	 0.000579	 0.0242	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	618	 592	 0.016281	 0.052727	 0.005411	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	818	 660	 0.034711	 0.112562	 0.01158	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	818	 709	 0.015124	 0.051322	 0.00251	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	709	 624	 0.029496	 0.051818	 0.004881	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	806	 596	 0.010248	 0.018099	 0.001699	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	823	 806	 0.03124	 0.055124	 0.005159	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	823	 663	 0.024463	 0.043223	 0.004051	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	713	 663	 0.057364	 0.100826	 0.009489	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	724	 713	 0.013636	 0.070413	 0.007279	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	650	 663	 0.003058	 0.009826	 0.001009	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	652	 651	 0.004463	 0.014554	 0.001481	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	754	 651	 0.01405	 0.045372	 0.004649	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	653	 663	 0.007603	 0.024554	 0.002519	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	674	 653	 0.004463	 0.013876	 0.00143	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	662	 674	 0.005702	 0.018512	 0.00189	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	754	 713	 0.021984	 0.06843	 0.00702	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	821	 755	 0.016198	 0.02843	 0.002691	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	821	 640	 0.039174	 0.066033	 0.003959	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	639	 640	 0.009587	 0.020174	 0.00196	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	755	 714	 0.009669	 0.03157	 0.003221	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	714	 615	 0.047769	 0.090579	 0.00862	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	781	 615	 0.022727	 0.046612	 0.004501	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	781	 602	 0.024628	 0.059587	 0.004961	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	603	 602	 0.005702	 0.018512	 0.00189	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	835	 690	 0.04719	 0.085207	 0.00803	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	757	 753	 0.007769	 0.016859	 0.00165	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	776	 765	 0.016859	 0.029826	 0.00281	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	776	 753	 0.003554	 0.006281	 0.005421	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	834	 596	 0.005868	 0.010331	 0.00097	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	834	 793	 0.003802	 0.012397	 0.00127	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	793	 735	 0.00405	 0.012984	 0.001331	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	758	 619	 0.003554	 0.01157	 0.001191	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	801	 603	 0.017769	 0.057603	 0.00589	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	625	 801	 0.017769	 0.057603	 0.00589	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	738	 602	 0.021744	 0.038347	 0.003589	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	738	 827	 0.01719	 0.05562	 0.00568	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	827	 673	 0.01719	 0.05562	 0.00568	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	708	 592	 0.020744	 0.067273	 0.00688	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	672	 670	 0.00157	 0.003058	 0.00029	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	784	 765	 0.038256	 0.067521	 0.006331	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	798	 721	 0.024876	 0.072231	 0.00824	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	738	 656	 0.015207	 0.049008	 0.005019	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -30.0	 30.0;
	826	 795	 0.000413	 0.011901	 0.00122	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	735	 795	 0.00281	 0.009008	 0.00092	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	755	 647	 0.022893	 0.074132	 0.007579	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	739	 740	 0.019339	 0.062636	 0.006411	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	652	 650	 0.004554	 0.014711	 0.0015	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	639	 786	 0.034876	 0.064876	 0.00614	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	761	 641	 0.020992	 0.067851	 0.006941	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	647	 662	 0.010826	 0.035124	 0.003589	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	621	 827	 0.019174	 0.059587	 0.006103	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1863	 1272	 0.026281	 0.082975	 0.009048	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1271	 1272	 0.002975	 0.009669	 0.001004	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	981	 1493	 0.036116	 0.050413	 0.008291	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	980	 981	 0.0	 8.3e-05	 1e-05	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1014	 983	 0.016198	 0.049174	 0.00584	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1013	 1014	 0.000165	 0.000248	 4.4e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1018	 1359	 0.016529	 0.050413	 0.005893	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1017	 1018	 0.000496	 0.001488	 0.000172	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1143	 896	 0.038678	 0.099587	 0.011081	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1603	 1347	 0.005372	 0.01719	 0.001832	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	897	 1603	 0.039091	 0.09562	 0.010571	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1602	 1603	 8.3e-05	 0.000248	 1.9e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1326	 1246	 0.01595	 0.046694	 0.004131	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1720	 1326	 0.031736	 0.094215	 0.008361	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1324	 1326	 0.000496	 0.001157	 0.000135	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1327	 1245	 0.01595	 0.046694	 0.004136	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1721	 1327	 0.031736	 0.094215	 0.008361	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1325	 1327	 0.000496	 0.001157	 0.000135	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1893	 1633	 0.048182	 0.119835	 0.013225	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1632	 1300	 0.040165	 0.105785	 0.01189	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1011	 880	 0.011653	 0.03595	 0.004112	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1010	 881	 0.011653	 0.03595	 0.004112	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1216	 1635	 0.002727	 0.008926	 0.000886	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1350	 1216	 0.007603	 0.023471	 0.002664	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1215	 1216	 0.000331	 0.000413	 8.2e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	894	 1413	 0.018182	 0.044628	 0.004898	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1864	 894	 0.026033	 0.063636	 0.007047	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	894	 892	 0.013884	 0.018017	 0.003231	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1263	 1414	 0.017355	 0.048265	 0.005145	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1563	 1205	 0.00686	 0.022231	 0.002331	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1053	 1563	 0.004298	 0.013388	 0.001488	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1350	 1053	 0.005785	 0.017686	 0.002079	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1562	 1563	 0.006033	 0.01843	 0.002183	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1053	 1052	 0.002314	 0.002893	 0.000549	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1714	 972	 0.005041	 0.015372	 0.001774	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1352	 1714	 0.010248	 0.031405	 0.003628	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1714	 1712	 0.005124	 0.008595	 0.000908	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1715	 973	 0.005041	 0.015372	 0.001774	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1352	 1715	 0.010248	 0.031405	 0.003628	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1715	 1713	 0.005124	 0.008512	 0.0009	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1893	 1363	 0.040165	 0.070165	 0.007071	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1677	 1306	 0.022479	 0.06562	 0.006333	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1676	 1856	 0.01876	 0.055372	 0.005322	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1320	 1179	 0.014628	 0.045868	 0.005084	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1593	 1320	 0.006281	 0.019752	 0.002183	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1320	 1318	 0.00438	 0.00843	 0.000879	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1321	 925	 0.006281	 0.019504	 0.002217	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1769	 1321	 0.005041	 0.015454	 0.001793	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1321	 1319	 0.00438	 0.00843	 0.000879	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1352	 836	 0.012479	 0.045207	 0.00537	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1351	 837	 0.012479	 0.045207	 0.00537	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1422	 1004	 0.002231	 0.008347	 0.000983	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -30.0	 30.0;
	989	 1005	 0.004132	 0.01562	 0.001878	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1352	 989	 0.004876	 0.016446	 0.00198	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	989	 988	 0.00124	 0.004463	 0.000554	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1396	 1232	 0.005537	 0.017355	 0.001919	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1464	 1336	 0.04157	 0.060826	 0.010346	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1495	 1786	 0.003967	 0.011983	 0.001421	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1670	 1868	 0.015868	 0.048016	 0.005704	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1007	 1670	 0.02157	 0.065454	 0.007771	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1669	 1670	 0.002397	 0.007273	 0.000864	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1441	 1774	 0.002397	 0.007355	 0.000852	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1386	 1292	 0.010496	 0.031901	 0.003782	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1221	 1450	 0.024793	 0.041322	 0.004259	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1065	 987	 0.010826	 0.023967	 0.003364	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1749	 1503	 0.008347	 0.024959	 0.003015	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1116	 1433	 0.024793	 0.083471	 0.010285	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1498	 1433	 0.034876	 0.093058	 0.01232	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1591	 1312	 0.008182	 0.014628	 0.00304	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1753	 959	 0.056033	 0.074711	 0.007168	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1753	 1331	 0.038265	 0.051984	 0.004753	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1335	 1246	 0.029256	 0.050826	 0.004973	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1894	 1001	 0.019752	 0.05124	 0.005878	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1484	 1266	 0.021818	 0.065702	 0.007795	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1571	 1266	 0.036281	 0.070579	 0.007366	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1808	 1012	 0.019917	 0.060579	 0.007124	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1210	 1010	 0.007769	 0.023719	 0.002798	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	844	 1809	 0.047603	 0.060165	 0.005242	 60.0	 60.0	 60.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1010	 1693	 0.052479	 0.129917	 0.014394	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1891	 936	 0.032645	 0.079091	 0.009402	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	875	 1214	 0.023719	 0.033388	 0.00589	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1174	 1717	 0.008264	 0.026364	 0.002848	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1010	 1174	 0.019917	 0.063884	 0.00674	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1173	 1174	 0.000992	 0.003141	 0.00037	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1693	 1223	 0.013554	 0.040992	 0.004864	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1207	 967	 0.005372	 0.017025	 0.001861	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1488	 1648	 0.020248	 0.067934	 0.006556	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1741	 1810	 0.037273	 0.119504	 0.012681	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1742	 957	 0.01876	 0.059339	 0.006437	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1557	 1387	 0.015868	 0.053554	 0.005135	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1208	 880	 0.006777	 0.021488	 0.002343	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1200	 881	 0.015372	 0.048926	 0.005234	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1871	 880	 0.00686	 0.021901	 0.002331	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1872	 881	 0.00686	 0.021901	 0.002335	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1752	 1796	 0.053058	 0.227273	 0.025112	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1075	 1795	 0.049174	 0.21124	 0.023334	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1546	 1429	 0.034298	 0.10595	 0.011374	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1124	 1099	 0.000496	 0.000909	 7.7e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1128	 1124	 0.004132	 0.007107	 0.000692	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1863	 1128	 0.004132	 0.006942	 0.000721	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1122	 1124	 0.001157	 0.002149	 0.000194	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1126	 1128	 8.3e-05	 0.000248	 2.9e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	982	 851	 0.017355	 0.050165	 0.006278	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1261	 1233	 0.024546	 0.061488	 0.006486	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1364	 1134	 0.026612	 0.041322	 0.006396	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1863	 1203	 0.031653	 0.061735	 0.011805	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1864	 1133	 0.045455	 0.05686	 0.010803	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1241	 850	 0.002975	 0.009504	 0.000997	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1511	 1261	 0.013471	 0.043306	 0.004559	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	899	 1233	 0.008926	 0.024793	 0.002756	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1278	 1204	 0.020413	 0.039752	 0.007577	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1613	 1129	 8.3e-05	 0.000826	 7e-06	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1864	 1613	 0.006529	 0.010992	 0.001128	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1613	 1612	 0.000165	 0.000248	 2.4e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1127	 1130	 0.002562	 0.00438	 0.000443	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1863	 1127	 0.00405	 0.006777	 0.000707	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1125	 1127	 0.000744	 0.002314	 0.000276	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1123	 851	 0.010826	 0.021818	 0.002998	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1098	 1123	 0.000413	 0.000744	 6.8e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1121	 1123	 0.00124	 0.002149	 0.000208	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1924	 850	 0.004545	 0.007934	 0.000833	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1925	 851	 0.004545	 0.007934	 0.000833	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1679	 850	 0.004132	 0.010992	 0.001735	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1233	 1743	 0.006777	 0.01124	 0.001191	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1234	 1744	 0.006777	 0.01124	 0.001191	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1576	 1417	 0.037025	 0.06719	 0.006691	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1556	 1417	 0.014876	 0.028099	 0.002979	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1875	 1418	 0.007603	 0.011735	 0.001496	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1874	 1875	 0.000992	 0.001736	 0.000165	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1451	 1874	 0.006198	 0.007769	 0.001481	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1556	 1875	 0.007273	 0.014545	 0.001549	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1221	 1874	 0.019008	 0.033058	 0.003151	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1923	 1293	 0.019091	 0.057769	 0.006863	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1863	 1132	 0.007025	 0.015703	 0.001757	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1131	 850	 0.010826	 0.032727	 0.003884	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1626	 851	 0.008595	 0.026033	 0.00309	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1692	 1277	 0.028347	 0.06595	 0.009854	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1922	 1692	 0.008595	 0.026033	 0.003095	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1691	 1672	 0.015703	 0.047686	 0.005665	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1723	 1485	 0.014711	 0.02595	 0.002841	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1884	 1262	 0.003058	 0.00843	 0.001447	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1363	 1310	 0.011901	 0.036116	 0.004264	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1311	 893	 0.008843	 0.026777	 0.003178	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1722	 1000	 0.026777	 0.063223	 0.007267	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1570	 1510	 0.031983	 0.102397	 0.010846	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1262	 1211	 0.036116	 0.11595	 0.012221	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1863	 1639	 0.023636	 0.076942	 0.007921	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1883	 1242	 0.02281	 0.041818	 0.008523	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	947	 1234	 0.0	 0.000826	 7e-06	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1863	 947	 0.009504	 0.03	 0.003308	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	946	 947	 0.009504	 0.032231	 0.003073	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1863	 898	 0.004298	 0.013471	 0.001493	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1264	 1864	 0.040579	 0.104959	 0.011437	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1864	 1577	 0.017521	 0.031983	 0.00311	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1642	 1627	 0.003141	 0.009504	 0.001125	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1640	 1642	 0.0	 0.000826	 1e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 1642	 0.0	 0.000826	 1e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1234	 1678	 0.005537	 0.013967	 0.002464	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1450	 1556	 0.002149	 0.006033	 0.000632	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	954	 850	 0.005455	 0.017521	 0.001847	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	955	 851	 0.004959	 0.017521	 0.001847	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1247	 930	 0.019008	 0.060413	 0.006548	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1907	 929	 0.005041	 0.015289	 0.001815	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1248	 847	 0.014215	 0.025041	 0.002563	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	931	 1698	 0.02157	 0.068265	 0.007163	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1284	 1220	 0.015454	 0.052066	 0.004997	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1824	 1284	 0.012645	 0.030248	 0.004257	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1044	 932	 0.002727	 0.007438	 0.000806	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1665	 1021	 0.025372	 0.042231	 0.00635	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1876	 1430	 0.001488	 0.004793	 0.000494	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1817	 1876	 0.013223	 0.031322	 0.003403	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1698	 1816	 0.008182	 0.025041	 0.002943	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1930	 1728	 0.009008	 0.015041	 0.001619	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1409	 1313	 0.003306	 0.007934	 0.000903	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1427	 842	 0.004711	 0.014215	 0.001689	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1045	 1411	 0.002975	 0.007025	 0.000992	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1718	 1285	 0.015868	 0.042645	 0.004371	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1750	 1697	 0.026116	 0.033802	 0.0062	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1825	 843	 0.004132	 0.012479	 0.001484	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1022	 1285	 0.008595	 0.026529	 0.003035	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1497	 1698	 0.00281	 0.009008	 0.000975	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1219	 1572	 0.010331	 0.032314	 0.003596	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1892	 1011	 0.020579	 0.051488	 0.006086	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1239	 1011	 0.004628	 0.008347	 0.001747	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1819	 1573	 0.019174	 0.06157	 0.00651	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	849	 1819	 0.018017	 0.023884	 0.004291	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1818	 1819	 0.006694	 0.008347	 0.001585	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1889	 1224	 0.017025	 0.051984	 0.00611	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1756	 1889	 0.040909	 0.053884	 0.009864	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1609	 1284	 0.006612	 0.020661	 0.002331	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1930	 1284	 0.025124	 0.076198	 0.009039	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1846	 1817	 0.01438	 0.046198	 0.004867	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1610	 1931	 0.02876	 0.090165	 0.010016	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1284	 1024	 0.002645	 0.008017	 0.000949	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1666	 1931	 0.019587	 0.03124	 0.005114	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1248	 1719	 0.003719	 0.009835	 0.00098	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1890	 1572	 0.024215	 0.076859	 0.008327	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1012	 1572	 0.007686	 0.024711	 0.002594	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1011	 1573	 0.007686	 0.024711	 0.002594	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1247	 1572	 0.019256	 0.061983	 0.006515	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1429	 1115	 0.002975	 0.013058	 0.002154	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1023	 1428	 0.00405	 0.011653	 0.00129	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1836	 1729	 0.020331	 0.065372	 0.006902	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1410	 1608	 0.005124	 0.015868	 0.00181	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1835	 1611	 0.01562	 0.050248	 0.005283	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1240	 1908	 0.017355	 0.024711	 0.004378	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1412	 1285	 0.002893	 0.009256	 0.000997	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1697	 1284	 0.021984	 0.070909	 0.007446	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1755	 875	 0.016364	 0.02157	 0.003969	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1012	 1382	 0.008843	 0.028017	 0.00303	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1383	 966	 0.004793	 0.014959	 0.001658	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1285	 986	 0.017934	 0.044876	 0.005385	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	941	 1003	 0.013471	 0.042645	 0.004646	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	964	 941	 8.3e-05	 0.000248	 2.4e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	939	 941	 0.004628	 0.014132	 0.00167	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1643	 1334	 0.040248	 0.070579	 0.006735	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	949	 1643	 0.019669	 0.040579	 0.003599	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1540	 949	 0.006942	 0.018678	 0.001767	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1597	 1540	 0.000661	 0.001157	 0.000169	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	948	 949	 0.002727	 0.003636	 0.000322	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1538	 1540	 0.000165	 0.000496	 4.4e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1483	 1064	 0.002149	 0.006612	 0.000779	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1759	 1362	 0.012562	 0.045041	 0.004371	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1873	 918	 0.01	 0.025124	 0.002819	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1896	 1873	 0.005868	 0.020909	 0.002072	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1917	 1873	 8.3e-05	 0.000331	 3.6e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	861	 1917	 0.000331	 0.000992	 0.000121	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1915	 1917	 0.004463	 0.013636	 0.001619	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	852	 1112	 0.013967	 0.043388	 0.004898	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1590	 1286	 0.02281	 0.063967	 0.009043	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1434	 1548	 0.006694	 0.017273	 0.002389	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1434	 1193	 0.004545	 0.013967	 0.001283	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1194	 918	 0.005702	 0.01719	 0.002118	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1855	 1433	 0.013636	 0.033967	 0.003707	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1433	 1545	 0.008595	 0.021405	 0.002282	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1199	 1544	 0.009256	 0.022645	 0.002543	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1588	 1199	 0.004876	 0.013471	 0.001566	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1199	 1197	 0.000909	 0.002066	 0.000237	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1434	 1185	 0.016694	 0.045207	 0.005467	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1516	 1169	 0.000826	 0.002479	 0.000269	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1096	 1516	 0.002149	 0.003884	 0.000779	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1184	 1096	 0.00595	 0.010661	 0.002222	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1516	 1514	 0.0	 0.000826	 7e-06	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1096	 1094	 0.002397	 0.004876	 0.000704	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1407	 1633	 0.008926	 0.02876	 0.003025	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1452	 1407	 0.004959	 0.015868	 0.001675	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1405	 1407	 0.002314	 0.003802	 0.000404	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1080	 1632	 0.000826	 0.002562	 0.000266	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	864	 1080	 0.007934	 0.025537	 0.002684	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1078	 1080	 0.000248	 0.000661	 7.5e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1416	 1633	 0.008017	 0.02438	 0.002553	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1415	 1632	 0.008099	 0.025372	 0.002633	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1634	 1764	 0.014463	 0.043967	 0.005193	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1673	 1721	 0.010083	 0.031901	 0.003453	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1189	 1231	 0.003719	 0.011901	 0.001251	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1377	 1478	 0.002231	 0.006612	 0.000789	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1814	 1799	 0.009587	 0.030744	 0.003233	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1437	 1622	 0.000992	 0.003058	 0.000346	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1644	 1437	 0.005785	 0.01843	 0.001951	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1435	 1437	 0.000826	 0.002397	 0.000281	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1841	 1643	 0.011901	 0.036446	 0.004262	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1142	 944	 0.004215	 0.013306	 0.001433	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1739	 1282	 0.005207	 0.01595	 0.001873	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1058	 1036	 0.005455	 0.017107	 0.001917	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1881	 1476	 0.004793	 0.014628	 0.001774	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	992	 1881	 0.001901	 0.006116	 0.000646	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1879	 1881	 8.3e-05	 0.000165	 1.7e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	992	 1615	 0.001405	 0.004132	 0.000426	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1436	 1622	 0.001488	 0.004628	 0.000549	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	937	 1368	 0.006777	 0.021984	 0.002297	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1081	 1419	 0.008099	 0.020661	 0.002323	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1633	 1081	 0.000496	 0.001488	 0.000162	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1081	 1079	 0.000909	 0.002893	 0.000339	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1135	 972	 0.001736	 0.005289	 0.000617	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1842	 1322	 0.012975	 0.041074	 0.004484	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1568	 1740	 0.003802	 0.012149	 0.001275	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1408	 1568	 0.006694	 0.021653	 0.002268	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	865	 1408	 0.004463	 0.014463	 0.001517	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1568	 1566	 0.001157	 0.002562	 0.000254	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1406	 1408	 0.002314	 0.003802	 0.000404	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1739	 1143	 0.004463	 0.014297	 0.001515	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1231	 1832	 0.003306	 0.010744	 0.001101	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1231	 1031	 0.001405	 0.004463	 0.000469	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1479	 1002	 0.002397	 0.007273	 0.000857	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1842	 1472	 0.003802	 0.01157	 0.00137	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1623	 1843	 0.018347	 0.056777	 0.006459	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1097	 977	 0.000992	 0.002893	 0.000349	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1517	 1097	 0.001488	 0.004463	 0.00053	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1843	 1517	 0.004298	 0.013388	 0.001474	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1097	 1095	 0.001322	 0.003884	 0.000462	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1515	 1517	 0.0	 0.000826	 7e-06	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1195	 917	 0.002727	 0.008347	 0.000973	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1914	 1195	 0.002231	 0.007603	 0.000728	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1911	 1914	 8.3e-05	 0.000165	 1.7e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1193	 1195	 0.003141	 0.009669	 0.001125	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1913	 1914	 0.0	 0.000826	 1e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1251	 1111	 0.001074	 0.003388	 0.000387	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1839	 1251	 0.004545	 0.013884	 0.001614	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1251	 1249	 0.001157	 0.001488	 0.000281	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	921	 1111	 0.001074	 0.003388	 0.000387	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1888	 921	 0.003884	 0.011901	 0.001375	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	919	 921	 0.000661	 0.001901	 0.000225	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1270	 1111	 0.009339	 0.025289	 0.002592	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1720	 1270	 0.005702	 0.014545	 0.001534	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1270	 1267	 0.005537	 0.009339	 0.00097	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1399	 1111	 0.009339	 0.025289	 0.002592	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1317	 1399	 0.005702	 0.01438	 0.001513	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1721	 1317	 8.3e-05	 0.000248	 1.9e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1399	 1398	 0.005537	 0.009256	 0.000961	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1316	 1317	 0.000165	 0.000413	 5.3e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1361	 1287	 0.000496	 0.001488	 0.000177	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1361	 1287	 0.000496	 0.001488	 0.000177	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1139	 1110	 0.012479	 0.038265	 0.004414	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1361	 1139	 0.000909	 0.003388	 0.00039	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1137	 1139	 0.000413	 0.001322	 0.000128	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1655	 1112	 0.00876	 0.026942	 0.003112	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1140	 1655	 0.003802	 0.012066	 0.001396	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1362	 1140	 0.000826	 0.002562	 0.000293	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1654	 1655	 0.002066	 0.006364	 0.000753	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1136	 1140	 0.000413	 0.001322	 0.00016	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1030	 1878	 0.001488	 0.004876	 0.000511	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1420	 1030	 0.004959	 0.013223	 0.0015	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1029	 1030	 0.000661	 0.002149	 0.000252	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1782	 1773	 0.003306	 0.010413	 0.001147	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1150	 1526	 0.011983	 0.037107	 0.004211	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1380	 972	 0.004545	 0.013967	 0.001619	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1814	 1800	 0.004215	 0.009752	 0.002043	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1614	 925	 0.005702	 0.015041	 0.001646	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1339	 925	 0.001322	 0.002645	 0.000237	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1340	 926	 0.001322	 0.002645	 0.000237	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1844	 1658	 0.002893	 0.007025	 0.000779	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1845	 1659	 0.002893	 0.007025	 0.000779	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1625	 1110	 0.003719	 0.009008	 0.000999	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1845	 1625	 0.004628	 0.01438	 0.001626	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1624	 1625	 0.002645	 0.006116	 0.00129	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1844	 1110	 0.008347	 0.023471	 0.002628	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1252	 1110	 0.00157	 0.004793	 0.000566	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1471	 1252	 0.007438	 0.022562	 0.00266	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1853	 1471	 0.000992	 0.003306	 0.000351	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1252	 1250	 0.000744	 0.001405	 0.000293	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1469	 1471	 0.000248	 0.000496	 4.6e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1295	 1110	 0.00876	 0.026529	 0.003124	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1789	 1413	 0.010083	 0.024546	 0.002715	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1827	 1789	 0.011901	 0.029669	 0.003277	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1787	 1789	 0.00438	 0.006116	 0.000777	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1790	 1414	 0.010083	 0.024546	 0.002715	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1601	 1790	 0.008099	 0.021074	 0.002386	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1788	 1790	 0.004132	 0.005372	 0.000692	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1844	 1706	 0.002397	 0.007355	 0.000857	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1231	 1004	 0.003141	 0.013306	 0.001379	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1413	 1145	 0.003058	 0.003802	 0.000721	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1414	 1146	 0.003141	 0.003884	 0.00074	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1026	 1631	 0.001074	 0.003223	 0.000378	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1720	 1026	 0.001818	 0.00562	 0.000665	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1026	 1025	 0.000579	 0.001653	 0.000194	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1378	 1628	 0.003141	 0.021405	 0.002413	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	973	 1276	 0.006446	 0.020661	 0.002164	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1844	 1368	 0.00405	 0.012397	 0.00143	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	884	 1415	 0.001983	 0.006033	 0.000697	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1878	 884	 0.004959	 0.015207	 0.001752	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	884	 882	 0.001074	 0.001818	 0.000194	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1238	 1416	 0.002314	 0.007438	 0.000811	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1621	 1238	 0.005702	 0.018017	 0.001994	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1237	 1238	 8.3e-05	 0.000248	 1.9e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1232	 1804	 0.001901	 0.004628	 0.000895	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1805	 1231	 0.001405	 0.004628	 0.000489	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	926	 1805	 0.008099	 0.022645	 0.002439	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1803	 1805	 0.000496	 0.00124	 0.000191	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1102	 1112	 0.007521	 0.023058	 0.002413	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1268	 1102	 0.000331	 0.001157	 0.000116	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1100	 1102	 0.002397	 0.007521	 0.000847	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1815	 1905	 0.008099	 0.026116	 0.002725	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1554	 845	 0.003636	 0.011405	 0.001242	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	890	 1554	 0.00157	 0.004876	 0.000542	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1554	 1552	 0.002314	 0.006942	 0.000728	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1779	 1016	 0.001983	 0.005702	 0.000617	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1120	 1780	 0.003719	 0.011322	 0.001266	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	885	 1120	 0.001901	 0.005785	 0.000653	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1878	 885	 0.004959	 0.015207	 0.001752	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	885	 883	 0.001074	 0.001818	 0.000194	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1119	 1120	 0.001983	 0.004545	 0.000569	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1232	 1781	 0.001901	 0.005868	 0.000658	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1447	 1286	 0.013388	 0.041488	 0.004726	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1801	 1447	 0.007603	 0.02405	 0.002618	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1447	 1445	 0.001074	 0.010992	 0.001752	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1446	 1047	 0.00876	 0.027851	 0.00303	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1357	 1446	 0.011157	 0.034463	 0.003913	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1286	 1357	 0.002314	 0.007025	 0.000816	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1446	 1444	 0.001058	 0.010826	 0.001726	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1357	 1355	 0.003223	 0.006033	 0.000578	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1779	 1415	 0.005455	 0.016777	 0.001914	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1904	 1845	 0.004215	 0.009835	 0.001217	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1149	 1904	 0.002066	 0.00562	 0.000593	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1903	 1904	 0.000661	 0.002314	 0.00022	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1372	 1586	 0.002893	 0.008926	 0.001004	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1815	 1372	 0.00595	 0.019174	 0.00203	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1372	 1370	 0.005289	 0.008926	 0.000927	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1037	 1232	 0.001653	 0.005289	 0.000557	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1735	 1652	 0.006529	 0.023884	 0.002338	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1906	 1653	 0.008017	 0.026446	 0.002645	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1754	 1596	 0.007273	 0.012314	 0.001788	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1843	 917	 0.02405	 0.076281	 0.008259	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1844	 1038	 0.003141	 0.007769	 0.000879	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1470	 1039	 0.005785	 0.016116	 0.001876	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1294	 1470	 0.002066	 0.006446	 0.000748	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1468	 1470	 0.000248	 0.000496	 4.6e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1799	 1513	 0.007438	 0.023967	 0.002517	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1512	 1287	 0.012066	 0.038678	 0.004075	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1651	 1287	 0.000496	 0.003719	 0.000387	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1707	 1651	 0.008099	 0.051653	 0.005365	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1845	 1707	 0.007686	 0.023967	 0.002698	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1649	 1651	 0.000579	 0.001818	 0.000218	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1705	 1707	 0.002231	 0.007438	 0.000726	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1587	 881	 0.002727	 0.008512	 0.000956	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1371	 880	 0.003223	 0.010496	 0.001104	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1046	 1371	 0.005289	 0.016942	 0.001796	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1371	 1369	 0.005289	 0.008926	 0.000927	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1784	 1582	 0.019256	 0.061488	 0.006558	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1841	 1784	 0.010413	 0.033471	 0.003533	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1783	 1784	 0.001653	 0.005537	 0.000525	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1710	 1622	 0.004711	 0.014628	 0.001667	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1492	 940	 0.004793	 0.015785	 0.001561	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1362	 1492	 0.007438	 0.02405	 0.002522	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1490	 1492	 8.3e-05	 0.000826	 1.9e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1141	 1361	 0.000744	 0.002314	 0.00024	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1491	 1141	 0.006777	 0.021736	 0.002294	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1138	 1141	 0.000909	 0.003141	 0.000298	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1539	 1754	 0.012397	 0.028265	 0.002664	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1798	 1869	 0.009421	 0.031157	 0.002778	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	979	 943	 0.015124	 0.04157	 0.004136	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1389	 942	 0.015289	 0.036612	 0.005537	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1432	 1178	 0.009339	 0.031901	 0.003243	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1441	 1432	 0.002149	 0.006777	 0.000772	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1432	 1431	 0.0	 8.3e-05	 1e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1403	 1178	 0.005041	 0.016364	 0.001711	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1733	 1350	 0.005785	 0.014463	 0.001636	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1222	 1350	 0.034132	 0.094876	 0.009319	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1221	 1870	 0.011074	 0.03281	 0.002829	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1222	 1919	 0.006198	 0.016694	 0.002616	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1387	 1918	 0.00124	 0.003802	 0.000423	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1684	 1732	 0.007686	 0.020909	 0.002139	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1682	 1684	 0.012479	 0.037851	 0.004477	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1221	 1684	 0.021901	 0.060992	 0.005953	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1221	 856	 0.004876	 0.01314	 0.001779	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	996	 1315	 0.006198	 0.019504	 0.00213	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1221	 1048	 0.00405	 0.013802	 0.001314	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1049	 1683	 0.010248	 0.031157	 0.003683	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1218	 1178	 0.009587	 0.030826	 0.003265	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1458	 1178	 0.001405	 0.004298	 0.000472	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	975	 1209	 0.007769	 0.023554	 0.002773	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1770	 1298	 0.008182	 0.025537	 0.002863	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1909	 1901	 0.001488	 0.004628	 0.000542	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1480	 1386	 0.006281	 0.019752	 0.002161	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1481	 1387	 0.006198	 0.019587	 0.002139	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1386	 1902	 0.000826	 0.002479	 0.000271	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	857	 1910	 0.000744	 0.002397	 0.000281	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1920	 1387	 0.001983	 0.005289	 0.000702	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1667	 1662	 0.003471	 0.010413	 0.001239	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1668	 942	 0.006446	 0.019669	 0.002335	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1700	 1179	 0.004793	 0.014711	 0.001706	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1201	 1176	 0.008843	 0.027603	 0.003083	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1716	 1179	 0.005041	 0.015537	 0.001801	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1703	 1177	 0.003554	 0.00876	 0.000963	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1808	 1703	 0.016033	 0.046364	 0.004455	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1703	 1701	 0.012645	 0.015868	 0.003013	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1704	 1176	 0.004298	 0.010496	 0.001159	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1675	 1704	 0.017273	 0.055289	 0.005189	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1704	 1702	 0.01281	 0.016033	 0.00304	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1809	 1675	 0.008926	 0.027355	 0.003165	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1032	 1675	 0.009008	 0.027603	 0.003202	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1676	 942	 0.008512	 0.026198	 0.003006	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1677	 943	 0.008512	 0.026198	 0.003006	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1860	 1677	 0.004298	 0.01314	 0.001559	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1861	 1675	 0.004298	 0.01314	 0.001556	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1507	 1487	 0.004959	 0.012397	 0.001375	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1677	 1507	 0.010992	 0.032231	 0.003112	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1506	 1507	 0.004298	 0.013058	 0.001544	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1676	 1486	 0.016033	 0.044711	 0.004499	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1675	 1850	 0.006198	 0.02	 0.00212	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1221	 915	 0.004545	 0.013802	 0.001638	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1776	 873	 0.004132	 0.01281	 0.00144	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1730	 873	 0.003471	 0.011157	 0.001198	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1351	 1106	 0.004628	 0.014297	 0.001619	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1727	 1069	 0.004711	 0.014297	 0.001699	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1351	 1727	 0.003554	 0.010992	 0.001261	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1727	 1725	 0.00157	 0.005372	 0.00052	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1531	 874	 0.002479	 0.007686	 0.000883	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1351	 1531	 0.006116	 0.018926	 0.002142	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1531	 1530	 0.002066	 0.003802	 0.000784	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1365	 1351	 0.002397	 0.007355	 0.000828	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	997	 1441	 0.002397	 0.007769	 0.000823	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1068	 1551	 0.003719	 0.009008	 0.001363	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1522	 1440	 0.006281	 0.020083	 0.002139	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1260	 1217	 8.3e-05	 0.000248	 2.2e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1467	 1260	 0.007603	 0.019587	 0.002091	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1440	 1467	 0.003141	 0.00843	 0.000857	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1259	 1260	 0.004545	 0.008512	 0.000927	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1466	 1467	 0.000496	 0.001322	 0.000133	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1236	 1217	 0.002562	 0.006777	 0.000944	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1423	 1187	 0.001653	 0.004959	 0.00059	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1183	 1218	 0.003223	 0.009752	 0.001159	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	970	 1183	 0.003058	 0.009421	 0.001058	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1182	 1183	 0.0	 8.3e-05	 1.2e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1187	 1550	 0.001405	 0.004298	 0.000503	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1837	 1366	 0.010744	 0.032727	 0.003836	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1217	 1459	 0.008264	 0.026612	 0.002807	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1395	 1798	 0.014711	 0.031488	 0.005377	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1222	 1395	 0.009917	 0.019669	 0.003705	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1395	 1394	 0.002231	 0.006033	 0.000564	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	871	 1179	 0.006033	 0.020496	 0.002176	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	872	 951	 0.003058	 0.010661	 0.001171	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1175	 950	 0.006529	 0.020909	 0.002243	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1299	 1175	 0.002397	 0.007355	 0.000876	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1171	 1175	 0.008678	 0.02719	 0.00303	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1172	 1175	 0.008347	 0.026116	 0.002904	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1192	 1486	 0.004711	 0.012149	 0.001696	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1859	 1192	 0.02405	 0.043223	 0.008981	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1191	 1192	 0.003471	 0.010826	 0.001195	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1487	 1663	 0.001488	 0.004463	 0.000513	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1486	 1283	 0.000909	 0.002975	 0.000329	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1505	 1486	 0.010331	 0.013223	 0.00241	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1487	 1256	 0.00843	 0.025785	 0.00304	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1731	 1523	 0.001488	 0.004628	 0.00053	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1496	 1440	 0.001983	 0.006116	 0.000726	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1726	 971	 0.00438	 0.014545	 0.00144	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1107	 1726	 0.000661	 0.001983	 0.000232	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1724	 1726	 0.000165	 0.000413	 5.1e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1314	 874	 0.004628	 0.014545	 0.001592	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1020	 874	 0.000826	 0.002727	 0.000257	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1397	 1020	 0.002562	 0.008595	 0.00082	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1019	 1020	 0.000992	 0.003058	 0.000358	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1809	 974	 0.005289	 0.016198	 0.001907	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	909	 942	 0.000826	 0.001405	 0.000152	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	910	 943	 0.000826	 0.001322	 0.000145	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	911	 943	 0.000826	 0.001322	 0.000145	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	912	 942	 0.000744	 0.001157	 0.000128	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1351	 1775	 0.004959	 0.015289	 0.001769	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1218	 978	 0.00719	 0.017851	 0.002134	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1440	 1404	 0.008017	 0.027769	 0.002802	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1921	 916	 0.006033	 0.018347	 0.002176	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1421	 1352	 0.007686	 0.027273	 0.003178	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1699	 1177	 0.001405	 0.00438	 0.000506	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1424	 1235	 0.004876	 0.009256	 0.001801	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1847	 1798	 0.003719	 0.012645	 0.00121	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1808	 1033	 0.002727	 0.008347	 0.000956	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1858	 1772	 0.001157	 0.002893	 0.000436	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1388	 1797	 0.007686	 0.02405	 0.002703	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1838	 1797	 0.01124	 0.032562	 0.003272	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1443	 1851	 0.005868	 0.01595	 0.00174	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1809	 1443	 0.000165	 0.000331	 3.2e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1443	 1442	 0.001983	 0.005207	 0.000748	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1089	 1076	 0.063554	 0.129835	 0.012678	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1661	 1108	 0.030413	 0.056942	 0.00521	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1900	 1661	 0.101736	 0.200661	 0.017431	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1660	 1661	 0.001983	 0.003306	 0.000353	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1344	 1899	 0.016116	 0.028512	 0.002735	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1748	 895	 0.022893	 0.056694	 0.006297	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1738	 895	 0.024793	 0.061322	 0.006817	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1900	 1066	 0.022727	 0.072645	 0.007749	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1342	 895	 0.014711	 0.045207	 0.005198	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1088	 1147	 0.096446	 0.194711	 0.017877	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1345	 897	 0.015124	 0.040496	 0.004627	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	963	 1345	 0.037273	 0.075454	 0.006638	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1343	 1345	 0.000579	 0.000992	 8.9e-05	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -30.0	 30.0;
	877	 1055	 0.018017	 0.054711	 0.006486	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1108	 877	 0.012397	 0.037603	 0.004441	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	877	 876	 0.016529	 0.027273	 0.002948	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1108	 1494	 0.014545	 0.025124	 0.003572	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1246	 896	 0.00719	 0.022149	 0.002522	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1245	 897	 0.00719	 0.022231	 0.002534	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1089	 1083	 0.006612	 0.021074	 0.002248	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1114	 1088	 0.016364	 0.052149	 0.005588	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1501	 1088	 0.019504	 0.035537	 0.009019	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1050	 1089	 0.001322	 0.002314	 0.000242	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1051	 1088	 0.001322	 0.002314	 0.000242	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1535	 1089	 0.02843	 0.074132	 0.006752	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1899	 1535	 0.037769	 0.073802	 0.00657	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1535	 1533	 0.003306	 0.005455	 0.000581	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1900	 1296	 0.038182	 0.074876	 0.00666	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1534	 1088	 0.02843	 0.074132	 0.006752	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1297	 1534	 0.005207	 0.009835	 0.000956	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1534	 1532	 0.003306	 0.005455	 0.000581	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1291	 1266	 0.040496	 0.066694	 0.007214	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1893	 1301	 0.025785	 0.06843	 0.007802	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1894	 1501	 0.024463	 0.061322	 0.006793	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1894	 1502	 0.024463	 0.061322	 0.006793	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	924	 1333	 0.024793	 0.065454	 0.006614	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1893	 1695	 0.001653	 0.003471	 0.00038	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1894	 1696	 0.001074	 0.003471	 0.00037	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1830	 1265	 0.030744	 0.050661	 0.005474	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1341	 1899	 0.002314	 0.007438	 0.000799	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1088	 1067	 0.01124	 0.036116	 0.003816	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1332	 1265	 0.007769	 0.021736	 0.002362	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1831	 1455	 0.05	 0.082397	 0.008901	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1502	 961	 0.026033	 0.065702	 0.007335	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1559	 1454	 0.042397	 0.069917	 0.00755	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	887	 998	 0.00438	 0.014876	 0.001423	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1105	 895	 0.032479	 0.102314	 0.011265	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1580	 1061	 0.050248	 0.08281	 0.008956	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1737	 1501	 0.025372	 0.062562	 0.006924	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1812	 1077	 0.013306	 0.040413	 0.004804	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	998	 1089	 0.01	 0.068512	 0.007647	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -30.0	 30.0;
	999	 1757	 0.005868	 0.040083	 0.004518	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1072	 1082	 0.006281	 0.019835	 0.00218	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	999	 1073	 0.009421	 0.041736	 0.004576	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	960	 1747	 0.005207	 0.014215	 0.001614	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1762	 1082	 0.002149	 0.007273	 0.000758	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1761	 1083	 0.002149	 0.00719	 0.000753	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1558	 886	 0.033058	 0.05686	 0.006142	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1581	 902	 0.017769	 0.058016	 0.005917	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1501	 923	 0.022479	 0.054545	 0.00621	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1054	 1076	 0.014545	 0.04405	 0.00522	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1521	 1108	 0.029917	 0.096116	 0.010188	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1089	 1794	 0.011157	 0.034545	 0.003903	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1519	 1681	 0.034628	 0.108843	 0.01203	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1619	 998	 0.021074	 0.067686	 0.007149	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1148	 1619	 0.030413	 0.09438	 0.010721	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1618	 1619	 0.007603	 0.036364	 0.006795	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1680	 999	 0.014711	 0.046529	 0.005092	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1518	 1147	 0.010248	 0.03124	 0.003698	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1758	 1088	 0.004628	 0.031736	 0.003586	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1886	 1113	 0.003388	 0.010331	 0.00121	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	998	 1885	 0.003306	 0.022479	 0.002502	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1501	 999	 0.03438	 0.110579	 0.011626	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1502	 998	 0.03438	 0.110579	 0.011628	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1330	 1062	 0.053471	 0.074876	 0.006638	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	968	 896	 0.008678	 0.022066	 0.002524	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1793	 1104	 0.017025	 0.053058	 0.005936	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	904	 962	 0.070661	 0.127355	 0.012286	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1109	 904	 0.011653	 0.023141	 0.002011	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	904	 903	 0.026777	 0.036198	 0.00318	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1148	 1076	 0.04719	 0.089008	 0.008707	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	958	 969	 0.058099	 0.089008	 0.008833	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	902	 1109	 0.013512	 0.042818	 0.004598	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1400	 1501	 0.000826	 0.001653	 0.0	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1401	 1502	 0.000826	 0.001653	 0.0	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1402	 1501	 0.001157	 0.002066	 0.0	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1688	 953	 0.023719	 0.058264	 0.006457	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1167	 1393	 0.004132	 0.010165	 0.001123	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1289	 1167	 0.03595	 0.089835	 0.009932	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1165	 1167	 0.000248	 0.000496	 0.000102	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1687	 913	 0.017851	 0.041984	 0.006072	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1687	 859	 0.018182	 0.06281	 0.0065	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1688	 1575	 0.025124	 0.089339	 0.008877	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1687	 1274	 0.010826	 0.023967	 0.003577	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1274	 1637	 0.003719	 0.007686	 0.00136	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1273	 1274	 0.000496	 0.001405	 0.000169	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1708	 1393	 0.02438	 0.043802	 0.009111	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1168	 1393	 0.004132	 0.010165	 0.001123	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1822	 1168	 0.005702	 0.017438	 0.001672	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1168	 1166	 0.000331	 0.000579	 0.000121	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1823	 1617	 0.019174	 0.052562	 0.005515	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1822	 1161	 0.000826	 0.002397	 0.000315	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1823	 1162	 0.000909	 0.002645	 0.00037	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1823	 1156	 0.001818	 0.005537	 0.000653	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1822	 1157	 0.001901	 0.005702	 0.000673	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1829	 1575	 0.004628	 0.014876	 0.001563	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1375	 1574	 0.008264	 0.026612	 0.0028	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1823	 1154	 0.005372	 0.01281	 0.002529	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1392	 1151	 0.003471	 0.006529	 0.000605	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1392	 1152	 0.003636	 0.006446	 0.00059	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1393	 1153	 0.003636	 0.006446	 0.00059	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1393	 1158	 0.001074	 0.002231	 0.000414	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1392	 1159	 0.001157	 0.002066	 0.000426	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1823	 1164	 0.001818	 0.005124	 0.000716	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1392	 1155	 0.002479	 0.006364	 0.001108	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1392	 866	 0.017934	 0.04438	 0.004813	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	991	 867	 0.006281	 0.019091	 0.001994	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1561	 1070	 0.013223	 0.036364	 0.003872	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1828	 1373	 0.003719	 0.012066	 0.001268	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1542	 1375	 0.002066	 0.006446	 0.000748	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	953	 1543	 0.011983	 0.034132	 0.003741	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1687	 1765	 0.012314	 0.037521	 0.004424	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1694	 935	 0.003884	 0.009174	 0.001317	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1694	 1687	 0.000661	 0.00438	 0.000586	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1693	 1688	 0.000909	 0.006281	 0.000755	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1227	 1778	 0.043223	 0.057851	 0.005162	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1689	 1227	 0.009256	 0.029752	 0.003134	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1225	 1227	 0.007686	 0.010165	 0.000908	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1228	 1777	 0.034793	 0.040248	 0.007214	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1690	 1228	 0.009091	 0.029174	 0.003078	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1226	 1228	 0.004132	 0.007438	 0.001149	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1694	 1606	 0.087769	 0.169835	 0.016066	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1688	 1438	 0.02	 0.046694	 0.009535	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1439	 1390	 0.039339	 0.090413	 0.018963	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1181	 1213	 0.043223	 0.103058	 0.011205	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1778	 1353	 0.015703	 0.024793	 0.004015	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1647	 878	 0.036777	 0.09157	 0.00974	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1075	 1541	 0.009339	 0.017355	 0.001779	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1074	 1305	 0.032645	 0.099504	 0.011696	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1607	 1354	 0.026529	 0.034463	 0.006389	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1373	 990	 0.003884	 0.012479	 0.001309	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1093	 1742	 0.035785	 0.070331	 0.00718	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1741	 1060	 0.003967	 0.00719	 0.001026	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1741	 1865	 0.007107	 0.011818	 0.001256	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1742	 1866	 0.007025	 0.011653	 0.001244	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	889	 1462	 0.019091	 0.057934	 0.006878	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1777	 889	 0.006529	 0.019835	 0.002357	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	888	 889	 0.01	 0.030331	 0.003603	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1074	 1391	 0.038678	 0.119669	 0.013649	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1074	 900	 0.002645	 0.008182	 0.000961	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1848	 952	 0.01405	 0.026033	 0.003528	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1574	 860	 0.012727	 0.043388	 0.004581	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	994	 1373	 0.002149	 0.014711	 0.00167	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1288	 1687	 0.007686	 0.020496	 0.002246	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1822	 1374	 0.002645	 0.01876	 0.001951	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1823	 1375	 0.002645	 0.01876	 0.001951	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1898	 1575	 0.015124	 0.041157	 0.004104	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	914	 1536	 0.008926	 0.023719	 0.003146	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1075	 1092	 0.04124	 0.076446	 0.007979	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1392	 1163	 0.005207	 0.012231	 0.002452	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1071	 1574	 0.015207	 0.040083	 0.004366	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1616	 1373	 0.004711	 0.015289	 0.001605	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1457	 1074	 0.010909	 0.035289	 0.003691	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1528	 1456	 0.031901	 0.106364	 0.011251	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1329	 1375	 0.001653	 0.011157	 0.001239	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1449	 1304	 0.006529	 0.020909	 0.002214	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1529	 1305	 0.021984	 0.070744	 0.007439	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1777	 1693	 0.045124	 0.233802	 0.024389	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1777	 1687	 0.045703	 0.237025	 0.024841	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1393	 1160	 0.000826	 0.002645	 0.000312	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1638	 995	 0.004298	 0.00719	 0.01602	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1778	 1180	 0.058099	 0.13124	 0.012928	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1374	 1560	 0.003884	 0.012562	 0.001326	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1384	 1574	 0.001653	 0.005793	 0.0	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1385	 1575	 0.001653	 0.005793	 0.0	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	879	 901	 0.003967	 0.012149	 0.001391	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1579	 1393	 0.018017	 0.054793	 0.006483	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1849	 1465	 0.017851	 0.03438	 0.004874	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1537	 952	 0.006777	 0.01595	 0.002253	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1302	 1463	 0.006612	 0.021074	 0.002294	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1857	 1897	 0.02	 0.056529	 0.005397	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	995	 1328	 0.000579	 0.003884	 0.000452	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1307	 1392	 0.043719	 0.115041	 0.011948	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1448	 1751	 0.032562	 0.104628	 0.011026	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1075	 1303	 0.049422	 0.164628	 0.016129	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1006	 1766	 0.011735	 0.03562	 0.004228	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1795	 1767	 0.010578	 0.029091	 0.003349	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1767	 858	 0.005207	 0.015785	 0.001868	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1768	 838	 0.00157	 0.001983	 0.00037	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1767	 839	 0.001488	 0.001818	 0.000353	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1768	 840	 0.000496	 0.000579	 0.000111	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1768	 841	 0.001074	 0.001322	 0.000252	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1796	 1768	 0.009917	 0.030331	 0.003557	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	927	 1867	 0.023141	 0.028926	 0.005498	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1254	 1348	 0.022149	 0.04281	 0.008245	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	870	 928	 0.020827	 0.026446	 0.004884	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1008	 870	 0.018512	 0.058347	 0.006326	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	868	 870	 0.000496	 0.000826	 8.7e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1767	 1254	 0.006942	 0.019091	 0.001938	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1791	 1254	 0.00686	 0.010165	 0.001747	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1117	 1867	 0.000496	 0.00157	 0.000186	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1795	 1604	 0.005702	 0.018512	 0.001909	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1795	 869	 0.021322	 0.06843	 0.007265	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1745	 1359	 0.002562	 0.005868	 0.000794	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1746	 1360	 0.001983	 0.005041	 0.000649	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1118	 1868	 0.000579	 0.001818	 0.00022	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1868	 1337	 0.005124	 0.01562	 0.001849	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1475	 1564	 0.003636	 0.011074	 0.001314	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1796	 1565	 0.00595	 0.019917	 0.001953	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1244	 1359	 0.01	 0.016529	 0.001783	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1594	 1243	 0.023388	 0.032562	 0.005065	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1605	 1085	 0.006612	 0.021488	 0.002222	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1253	 1584	 0.003636	 0.011074	 0.001317	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1253	 1461	 0.008017	 0.024215	 0.00287	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1499	 1460	 0.012645	 0.037025	 0.003359	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1585	 1084	 0.005868	 0.017851	 0.00212	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1254	 1664	 0.027355	 0.092066	 0.008835	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1091	 1500	 0.001736	 0.005124	 0.000472	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1656	 1091	 0.02157	 0.061322	 0.005	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1091	 1090	 0.003141	 0.003884	 0.000745	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1811	 1795	 0.011901	 0.037686	 0.00409	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1768	 1253	 0.006777	 0.020579	 0.001953	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1349	 1359	 0.025289	 0.04719	 0.009431	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1792	 1474	 0.003141	 0.009504	 0.00113	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	956	 1796	 0.034298	 0.109421	 0.011715	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1796	 1009	 0.014545	 0.045785	 0.005055	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1795	 1489	 0.019587	 0.062975	 0.006621	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1843	 1170	 0.003554	 0.011157	 0.001258	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1275	 1367	 0.001983	 0.006364	 0.000668	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1358	 1287	 0.000909	 0.006446	 0.000665	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1629	 1358	 0.004298	 0.030083	 0.003228	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1356	 1358	 0.003141	 0.005868	 0.000559	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1600	 1415	 0.009587	 0.02595	 0.002885	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	907	 880	 0.010413	 0.03157	 0.003734	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1630	 1806	 0.002645	 0.007934	 0.000941	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	908	 881	 0.010083	 0.030579	 0.00362	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1634	 1877	 0.012314	 0.03157	 0.003463	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1569	 1453	 0.001901	 0.006033	 0.000632	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1740	 1569	 0.003554	 0.011488	 0.001205	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1569	 1567	 0.001322	 0.003223	 0.000322	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	925	 1042	 0.003471	 0.011074	 0.001159	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	926	 1043	 0.003388	 0.011074	 0.001154	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1843	 1376	 0.009421	 0.029917	 0.003214	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1646	 1473	 0.007107	 0.022066	 0.002517	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1623	 1646	 0.000992	 0.003058	 0.000351	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1645	 1646	 0.00124	 0.003636	 0.000436	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1413	 985	 0.000826	 0.002479	 0.000295	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1063	 1065	 0.001818	 0.005455	 0.000651	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1555	 1206	 0.003223	 0.010413	 0.001079	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1620	 1555	 0.003719	 0.011735	 0.001309	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1553	 1555	 0.002397	 0.00719	 0.00075	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1763	 984	 0.01281	 0.039008	 0.004576	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1927	 1286	 0.011983	 0.038595	 0.004056	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1111	 1056	 0.004959	 0.016694	 0.001597	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1111	 1057	 0.003388	 0.010248	 0.001217	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1711	 1686	 0.003388	 0.011488	 0.001096	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1309	 1780	 0.000165	 0.000496	 6.1e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1416	 1309	 0.005289	 0.016198	 0.001854	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1308	 1309	 0.004215	 0.007603	 0.000673	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	863	 1546	 0.010992	 0.027851	 0.003979	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	863	 1760	 0.005785	 0.020496	 0.002033	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	862	 863	 0.000248	 0.000826	 9.7e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	922	 1111	 0.000413	 0.00124	 0.000133	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	934	 922	 0.002727	 0.007686	 0.000794	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1103	 934	 0.00438	 0.014132	 0.001486	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1269	 1103	 0.000331	 0.001074	 0.000123	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	920	 922	 0.00124	 0.003884	 0.000452	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	934	 933	 0.003388	 0.011405	 0.001089	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1101	 1103	 0.002231	 0.006942	 0.000784	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1929	 1229	 0.004711	 0.014463	 0.00165	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1426	 1840	 0.005289	 0.016116	 0.001871	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1877	 1426	 0.002397	 0.007273	 0.000835	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1426	 1425	 0.000992	 0.00124	 0.000242	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1040	 1257	 0.004959	 0.015124	 0.001793	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1720	 1583	 0.002314	 0.007355	 0.000784	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1198	 1644	 0.008182	 0.020331	 0.002188	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1854	 1198	 0.004711	 0.011735	 0.001341	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1196	 1198	 0.000909	 0.002066	 0.000237	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1636	 846	 0.006529	 0.020661	 0.002234	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1807	 1281	 0.012314	 0.041653	 0.003976	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	945	 1634	 0.025868	 0.067107	 0.007543	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1527	 973	 0.004959	 0.015124	 0.001769	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1549	 1912	 0.001405	 0.003471	 0.000506	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1852	 1230	 0.004132	 0.012975	 0.00144	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1841	 1674	 0.017603	 0.056281	 0.005973	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1592	 926	 0.006364	 0.020165	 0.002188	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	917	 1546	 0.008595	 0.027603	 0.002909	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1842	 1547	 0.026198	 0.08405	 0.008869	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1434	 1546	 0.040248	 0.129587	 0.013608	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1685	 976	 0.006364	 0.02124	 0.002072	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1634	 1346	 0.019752	 0.052975	 0.005779	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1821	 1346	 0.001901	 0.005868	 0.00069	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1144	 1821	 0.002645	 0.008678	 0.000895	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1820	 1821	 8.3e-05	 0.000165	 1.7e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1258	 1843	 0.011735	 0.037107	 0.004029	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	891	 1015	 0.00562	 0.017355	 0.001943	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1882	 993	 0.001901	 0.006198	 0.000651	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1599	 1882	 0.003802	 0.011983	 0.001283	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	926	 1599	 0.002645	 0.008182	 0.000946	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1880	 1882	 8.3e-05	 0.000165	 1.7e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1599	 1598	 0.00124	 0.003802	 0.000445	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1367	 1477	 0.002397	 0.007438	 0.000859	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1834	 938	 0.004132	 0.013306	 0.001411	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	972	 1834	 0.007107	 0.023058	 0.002403	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1833	 1834	 0.000744	 0.002397	 0.000264	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1862	 1005	 0.000909	 0.00281	 0.000319	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1231	 1005	 0.003141	 0.013306	 0.001379	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -30.0	 30.0;
	905	 1231	 0.000413	 0.00124	 0.000131	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	906	 1232	 0.000413	 0.001322	 0.000135	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1202	 1004	 0.000661	 0.002562	 0.0003	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1362	 1895	 0.012893	 0.046446	 0.004487	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1433	 1525	 0.019422	 0.062397	 0.006585	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1524	 1547	 0.020827	 0.067025	 0.007069	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1826	 1416	 0.001736	 0.004959	 0.00053	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1112	 965	 0.007603	 0.023141	 0.002713	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1650	 1286	 0.001736	 0.005372	 0.000634	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1041	 1916	 0.004132	 0.012645	 0.001498	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1323	 853	 0.012479	 0.039669	 0.004279	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1190	 1059	 0.003471	 0.010661	 0.001246	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1734	 1190	 0.003636	 0.013388	 0.001203	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1188	 1190	 0.0	 0.000826	 7e-06	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1513	 1926	 0.004711	 0.015289	 0.001605	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1785	 1232	 0.004463	 0.012893	 0.001735	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1362	 1482	 0.027686	 0.071488	 0.007393	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	852	 1508	 0.000826	 0.002645	 0.000305	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	853	 1509	 0.000826	 0.002645	 0.00031	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1877	 1887	 0.005537	 0.016942	 0.00196	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1589	 1644	 0.006116	 0.016612	 0.001842	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1504	 1546	 0.003141	 0.009421	 0.001118	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	854	 1588	 0.000744	 0.002314	 0.000254	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	855	 1589	 0.000661	 0.002149	 0.000237	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1086	 1673	 0.000331	 0.000992	 0.000121	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1087	 1674	 0.000331	 0.000992	 0.000119	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1279	 852	 0.000331	 0.000992	 0.000114	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1280	 853	 0.000413	 0.001322	 0.000157	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1736	 1763	 0.004298	 0.013306	 0.001496	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1034	 1040	 0.000165	 0.000579	 6.5e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1035	 1041	 0.000165	 0.000579	 6.8e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1027	 1004	 0.000661	 0.002149	 0.000215	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1028	 1005	 0.000661	 0.002066	 0.00021	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1231	 993	 0.003554	 0.011405	 0.001183	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1802	 1800	 0.004132	 0.013306	 0.001396	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1338	 1844	 0.001488	 0.004959	 0.000469	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1928	 1381	 0.000992	 0.003141	 0.000365	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	925	 1379	 0.004876	 0.01719	 0.001917	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1116	 1524	 0.004628	 0.02157	 0.003942	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1834	 1276	 0.009091	 0.029752	 0.003151	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1833	 1834	 8.3e-05	 0.000826	 0.000169	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1996	 2108	 0.000636	 0.004826	 0.000469	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2313	 2172	 0.033471	 0.058934	 0.005779	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2441	 2172	 0.029587	 0.054711	 0.005031	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2441	 2173	 0.033058	 0.058603	 0.005571	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2276	 2184	 0.048016	 0.102636	 0.013441	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2184	 1948	 0.013802	 0.024207	 0.002299	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2000	 1993	 0.056364	 0.105207	 0.01021	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2386	 2043	 0.058934	 0.123967	 0.011969	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1995	 1984	 0.021744	 0.05	 0.005009	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2141	 1984	 0.034711	 0.067438	 0.006631	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1994	 1943	 0.019711	 0.06676	 0.006609	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2278	 2444	 0.03843	 0.06562	 0.006609	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2322	 1950	 0.02486	 0.043479	 0.00415	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2402	 2322	 0.022628	 0.03957	 0.00378	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2287	 1986	 0.022281	 0.075446	 0.00747	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2323	 1991	 0.025207	 0.082636	 0.00847	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2316	 2352	 0.020661	 0.06686	 0.006921	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2131	 2179	 0.059669	 0.104554	 0.009951	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1966	 2452	 0.027107	 0.046124	 0.00445	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2306	 2452	 0.033661	 0.114017	 0.011289	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2432	 2197	 0.024132	 0.078512	 0.008199	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2000	 1998	 0.018347	 0.062562	 0.00605	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2128	 2227	 0.024967	 0.08457	 0.008371	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2387	 2309	 0.022355	 0.075727	 0.007497	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2403	 2219	 0.016537	 0.056008	 0.005539	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2368	 2403	 0.026793	 0.090719	 0.008981	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2368	 2015	 0.014446	 0.048942	 0.00484	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2073	 2403	 0.020421	 0.036157	 0.003451	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2333	 2208	 0.032041	 0.108521	 0.01074	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2335	 2247	 0.016124	 0.05281	 0.005411	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2051	 2291	 0.016603	 0.056231	 0.005571	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2221	 2136	 0.104132	 0.168512	 0.01897	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2220	 2401	 0.033058	 0.049587	 0.00605	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2401	 2082	 0.1	 0.165289	 0.01822	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2153	 2401	 0.015703	 0.046281	 0.005009	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2207	 1969	 0.033802	 0.055372	 0.005951	 67.0	 67.0	 67.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2137	 2081	 0.028934	 0.047107	 0.0053	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2397	 2392	 0.000554	 0.001818	 0.026831	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2329	 1970	 0.011983	 0.040562	 0.00401	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2273	 2384	 0.002661	 0.009017	 0.000891	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2274	 2385	 0.002661	 0.009017	 0.000891	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2382	 2082	 0.003314	 0.005793	 0.00061	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2393	 2382	 0.009917	 0.022314	 0.00242	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2384	 2081	 0.02562	 0.043802	 0.00455	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2384	 1970	 0.004132	 0.006612	 0.000731	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2392	 2385	 0.018182	 0.035537	 0.003901	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2385	 1969	 0.004132	 0.006612	 0.000731	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2421	 2217	 0.008769	 0.029686	 0.00294	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2329	 2421	 0.004446	 0.01505	 0.001491	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2391	 2421	 0.004967	 0.016827	 0.00167	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2269	 1969	 0.015703	 0.047934	 0.00515	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2269	 2216	 0.007438	 0.023967	 0.00257	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2398	 2360	 0.015703	 0.027273	 0.00264	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2390	 2216	 0.007438	 0.02562	 0.002781	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2390	 2374	 0.001653	 0.004132	 0.000409	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2398	 2374	 0.009091	 0.028099	 0.003071	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2375	 2217	 0.009091	 0.029752	 0.00319	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2375	 2361	 0.009091	 0.028099	 0.003071	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2216	 2204	 0.023141	 0.058678	 0.00574	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2339	 2217	 0.013719	 0.044463	 0.00439	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2217	 2208	 0.022314	 0.071818	 0.00702	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2422	 2217	 0.024893	 0.084322	 0.008349	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2372	 2422	 0.01362	 0.046124	 0.004569	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2285	 2422	 0.004537	 0.015372	 0.00152	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2284	 2216	 0.029496	 0.099901	 0.009891	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2055	 2180	 0.007521	 0.012562	 0.0013	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2339	 2179	 0.062149	 0.105041	 0.01058	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2444	 2204	 0.039669	 0.069421	 0.00666	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2396	 2360	 0.004959	 0.015703	 0.000801	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2412	 1970	 0.01438	 0.02405	 0.00249	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2208	 2412	 0.03876	 0.064628	 0.006679	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2412	 2180	 0.011653	 0.02124	 0.00221	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2082	 2049	 0.01157	 0.019826	 0.001941	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2049	 2361	 0.007942	 0.015909	 0.001529	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2381	 2081	 0.003314	 0.005793	 0.000549	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2381	 2229	 0.009091	 0.017364	 0.00165	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2395	 2082	 0.01157	 0.018934	 0.002011	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2396	 2081	 0.01157	 0.018934	 0.001909	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2396	 2048	 0.000826	 0.002479	 0.000271	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2380	 2360	 0.006967	 0.023603	 0.00234	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2377	 2361	 0.01157	 0.036364	 0.003991	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2376	 2379	 0.007066	 0.02395	 0.002369	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2377	 2315	 0.02562	 0.082636	 0.00854	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2315	 2268	 0.021488	 0.069421	 0.00711	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2360	 2228	 0.009917	 0.017364	 0.001721	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2395	 2376	 0.019826	 0.033802	 0.003291	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2082	 1969	 0.028934	 0.047107	 0.005271	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1944	 2082	 0.005	 0.008793	 0.00084	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2453	 2304	 0.028099	 0.04876	 0.00477	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1944	 2453	 0.023	 0.040273	 0.003841	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2352	 2208	 0.025463	 0.084959	 0.00635	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2032	 2150	 0.037711	 0.127744	 0.012649	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2227	 2032	 0.028959	 0.100876	 0.00999	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2250	 2242	 0.080661	 0.142066	 0.013479	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2378	 2000	 0.041157	 0.104463	 0.01043	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2445	 2378	 0.058083	 0.103752	 0.00991	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2387	 2192	 0.025041	 0.042893	 0.004281	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2338	 2308	 0.016612	 0.053802	 0.005571	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1989	 2341	 0.015703	 0.05157	 0.00528	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2237	 2341	 0.024793	 0.081322	 0.008339	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2411	 2150	 0.03843	 0.070413	 0.00652	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2411	 2386	 0.002066	 0.003636	 0.000339	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2411	 2018	 0.04843	 0.07405	 0.00689	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2187	 2007	 0.002917	 0.009876	 0.00098	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2006	 1988	 0.006033	 0.017851	 0.00183	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2355	 2017	 0.042066	 0.141322	 0.013939	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2355	 1972	 0.029917	 0.101364	 0.010031	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2238	 1972	 0.011653	 0.03957	 0.00392	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1954	 2231	 0.003719	 0.012479	 0.001159	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1987	 1978	 0.005372	 0.015124	 0.001529	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2358	 2265	 0.004132	 0.01405	 0.001379	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2007	 1978	 0.000744	 0.002314	 0.00024	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2434	 2270	 0.007107	 0.019422	 0.002011	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1936	 2006	 0.004992	 0.016909	 0.001469	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2415	 2237	 0.019174	 0.063876	 0.00598	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2415	 2263	 0.003802	 0.012636	 0.001191	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2415	 2235	 0.001157	 0.003802	 0.00038	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2443	 2061	 0.014554	 0.053141	 0.00523	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2178	 2394	 0.020083	 0.068182	 0.00674	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2206	 2061	 0.017107	 0.057686	 0.00567	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2307	 2150	 0.031959	 0.055893	 0.005329	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2307	 2072	 0.018479	 0.032322	 0.003081	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2072	 2050	 0.029008	 0.051653	 0.004891	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2183	 2050	 0.016612	 0.029496	 0.00288	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2263	 2232	 0.007934	 0.026777	 0.00264	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2235	 2232	 0.008636	 0.017298	 0.00166	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2203	 1947	 0.037603	 0.067603	 0.00651	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2236	 2077	 0.014132	 0.046281	 0.004751	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2209	 2025	 0.01	 0.034793	 0.00317	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2434	 1936	 0.006099	 0.020653	 0.00204	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2156	 1957	 0.022132	 0.07514	 0.00742	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2277	 1957	 0.046777	 0.057934	 0.00462	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2314	 2312	 0.053876	 0.094298	 0.008981	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2197	 2025	 0.041397	 0.083554	 0.00786	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2259	 2230	 0.009678	 0.032793	 0.00325	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1988	 1946	 0.011653	 0.034628	 0.00356	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2253	 1988	 0.022041	 0.074669	 0.007391	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2008	 2253	 0.012141	 0.041124	 0.00407	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2324	 2192	 0.040331	 0.068934	 0.006921	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2378	 2250	 0.033636	 0.085446	 0.008741	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2417	 2237	 0.016686	 0.035289	 0.00341	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2417	 2371	 0.057603	 0.122149	 0.01179	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2417	 2235	 8e-06	 8.3e-05	 0.0	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2378	 2308	 0.035289	 0.060331	 0.00605	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2039	 2150	 0.068083	 0.124397	 0.01294	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2312	 2039	 0.004298	 0.010281	 0.00143	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2241	 2077	 0.016124	 0.05405	 0.005319	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2387	 2169	 0.039669	 0.069339	 0.006631	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2296	 2241	 0.023967	 0.042231	 0.004141	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2296	 2072	 0.046446	 0.081744	 0.00801	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1965	 2242	 0.02276	 0.077099	 0.00763	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2324	 2189	 0.01124	 0.038182	 0.00378	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2313	 2250	 0.023471	 0.057851	 0.005929	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2238	 2235	 0.009826	 0.033223	 0.003279	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2017	 2008	 0.013934	 0.047207	 0.004671	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2016	 2015	 0.006876	 0.023281	 0.002299	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2314	 2169	 0.034298	 0.06	 0.00574	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2156	 2150	 0.003893	 0.013223	 0.0013	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2443	 2238	 0.060496	 0.118182	 0.011589	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2338	 2077	 0.013719	 0.044463	 0.0046	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2254	 2006	 0.00519	 0.014132	 0.00143	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2371	 2177	 0.067438	 0.118017	 0.01126	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1965	 2209	 0.014521	 0.049174	 0.004869	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2254	 2188	 0.001818	 0.004554	 0.00046	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2230	 2007	 0.002587	 0.00876	 0.000871	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2236	 2260	 0.001901	 0.006033	 0.00061	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2231	 2130	 0.001744	 0.004793	 0.000479	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2236	 1987	 0.00686	 0.021984	 0.00228	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2283	 2203	 0.017017	 0.055124	 0.005711	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2270	 2261	 0.010281	 0.021636	 0.002101	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2324	 2006	 0.011256	 0.038141	 0.00378	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2418	 2259	 0.003033	 0.010289	 0.001019	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1954	 2418	 0.006174	 0.017364	 0.00174	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2434	 2418	 4.1e-05	 0.000141	 1e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2242	 2010	 0.007314	 0.012793	 0.00122	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2241	 2264	 0.009587	 0.024744	 0.00251	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2242	 2265	 0.009587	 0.024744	 0.00251	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2160	 2241	 0.013438	 0.023826	 0.00227	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2262	 2160	 0.006983	 0.012793	 0.00098	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2242	 2057	 0.005744	 0.019438	 0.001919	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2260	 2190	 0.003388	 0.010992	 0.00114	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2190	 2007	 0.00281	 0.009091	 0.000939	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2262	 2189	 0.014752	 0.049984	 0.004949	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2358	 2260	 0.00405	 0.013388	 0.001379	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2445	 1989	 0.010314	 0.017967	 0.001711	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2355	 2283	 0.039504	 0.072314	 0.007279	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2254	 1985	 0.001653	 0.005372	 0.000549	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2358	 1985	 0.001818	 0.00595	 0.000629	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2130	 2057	 0.00405	 0.013314	 0.001379	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2262	 2011	 0.020347	 0.035578	 0.0034	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2261	 2183	 0.022719	 0.039727	 0.00379	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2442	 1933	 0.001289	 0.003744	 0.00038	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1971	 2442	 0.028331	 0.073488	 0.007451	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2068	 1971	 0.029669	 0.076612	 0.007771	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2333	 2078	 0.028256	 0.095702	 0.00947	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2215	 2024	 0.017289	 0.058554	 0.005801	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2405	 2069	 0.007017	 0.017521	 0.000779	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2405	 2213	 0.023876	 0.067107	 0.00621	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2405	 2143	 0.003554	 0.009587	 0.000801	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2024	 2214	 0.027372	 0.092132	 0.009121	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2215	 2078	 0.017917	 0.061438	 0.006009	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2214	 2131	 0.037934	 0.097521	 0.00999	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2199	 2095	 0.013223	 0.032893	 0.00347	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2340	 1932	 0.005041	 0.014132	 0.00145	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2161	 2440	 0.037438	 0.096529	 0.009891	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2161	 2060	 0.020174	 0.049587	 0.00508	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2090	 2059	 0.015289	 0.049669	 0.005179	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2096	 1976	 0.033314	 0.079818	 0.007831	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2404	 2218	 0.038141	 0.066711	 0.00636	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2074	 2404	 0.000686	 0.002347	 0.00023	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2093	 2404	 8.3e-05	 0.000141	 1e-05	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2058	 2219	 0.013636	 0.023802	 0.00227	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2071	 2219	 0.008678	 0.015124	 0.00145	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2219	 2096	 0.005372	 0.015446	 0.00181	 204.0	 204.0	 204.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2099	 2059	 0.02843	 0.052066	 0.00498	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2272	 2099	 0.02843	 0.052066	 0.00498	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2214	 2210	 0.003876	 0.006686	 0.000629	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2213	 2212	 0.007603	 0.018017	 0.001791	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2309	 1976	 0.011686	 0.03957	 0.003918	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2357	 2218	 0.003967	 0.029174	 0.002829	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2356	 2046	 0.000992	 0.007934	 0.00077	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2147	 1937	 0.02676	 0.076893	 0.00772	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2095	 2046	 0.000504	 0.003967	 0.000559	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2097	 2046	 0.000504	 0.003967	 0.000559	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1934	 1935	 0.00276	 0.004826	 0.00046	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1935	 1933	 0.013512	 0.023488	 0.002241	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2105	 2087	 0.009091	 0.026446	 0.002691	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2094	 1933	 0.031983	 0.081066	 0.008279	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2138	 2094	 0.006917	 0.019223	 0.001941	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2068	 2066	 0.005041	 0.014207	 0.0015	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1940	 2138	 0.01395	 0.039983	 0.00401	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2105	 1940	 0.01657	 0.048901	 0.004901	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2060	 2059	 0.003802	 0.012149	 0.001229	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1934	 1932	 0.00157	 0.002727	 0.000259	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2214	 2205	 0.017934	 0.058182	 0.006031	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2272	 2213	 0.06438	 0.113802	 0.01096	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2131	 2129	 0.002397	 0.004132	 0.00039	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2062	 1932	 0.014711	 0.037364	 0.003821	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2122	 2062	 0.025041	 0.063636	 0.007241	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2212	 2211	 0.016612	 0.029174	 0.002781	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2316	 2205	 0.01438	 0.046529	 0.004811	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2362	 2199	 0.036686	 0.094298	 0.009849	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2383	 2079	 0.029826	 0.054628	 0.00552	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2142	 1992	 0.003017	 0.01	 0.001019	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2070	 1992	 0.001612	 0.005289	 0.00054	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2070	 2066	 0.016446	 0.042984	 0.004431	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2224	 2095	 0.010331	 0.03405	 0.00348	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2362	 2340	 0.022893	 0.062149	 0.00636	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2129	 2090	 0.017521	 0.05438	 0.005641	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2280	 2224	 0.014628	 0.047934	 0.00491	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2332	 2280	 0.022066	 0.071488	 0.00747	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2332	 2070	 0.017603	 0.056942	 0.00575	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2302	 2095	 0.016223	 0.041793	 0.00424	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2191	 2096	 0.009752	 0.032066	 0.003291	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2440	 2191	 0.034876	 0.094876	 0.009721	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2131	 2128	 0.006529	 0.022066	 0.002161	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2302	 2147	 0.013479	 0.039289	 0.00394	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2302	 2094	 0.026198	 0.08595	 0.008809	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2141	 1993	 0.046686	 0.095446	 0.00939	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2123	 1994	 0.033967	 0.059422	 0.00567	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2300	 2019	 0.027364	 0.091818	 0.00907	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2321	 2020	 0.02719	 0.087934	 0.009099	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2123	 2036	 0.029669	 0.049256	 0.004859	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2321	 1998	 0.025207	 0.081818	 0.009169	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2413	 2054	 0.059446	 0.103983	 0.00992	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1948	 2413	 0.018769	 0.032818	 0.003129	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2185	 2413	 0.021107	 0.071504	 0.007081	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2410	 2019	 0.024727	 0.054	 0.00523	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2323	 2410	 0.053826	 0.110008	 0.010609	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2163	 2410	 0.00257	 0.004488	 0.000431	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2054	 2019	 0.001397	 0.004628	 0.00046	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2288	 2287	 0.026612	 0.086612	 0.00899	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2300	 2173	 0.021984	 0.073802	 0.007359	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2399	 2020	 0.020149	 0.048843	 0.00476	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1938	 2399	 0.000397	 0.000694	 6.5e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2409	 2399	 0.012091	 0.021141	 0.002018	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2162	 2409	 0.001975	 0.003455	 0.000329	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1994	 2409	 0.069529	 0.121603	 0.011602	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2288	 2036	 0.031488	 0.052149	 0.00515	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2031	 2019	 0.010397	 0.037041	 0.002819	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2030	 2031	 0.003752	 0.006562	 0.000629	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2023	 2030	 0.007107	 0.012438	 0.001191	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2035	 2020	 0.004149	 0.007256	 0.00069	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2022	 2035	 0.006521	 0.011397	 0.001089	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2181	 1990	 0.019826	 0.055041	 0.005951	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2420	 2334	 0.010934	 0.030479	 0.003071	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1990	 2420	 0.003752	 0.010248	 0.001031	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2433	 2420	 0.003826	 0.006686	 0.000639	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2454	 2258	 0.011727	 0.030521	 0.00303	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2454	 2182	 0.040231	 0.102769	 0.01021	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2331	 2182	 0.028603	 0.053223	 0.00515	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1964	 1996	 9.1e-05	 0.000686	 7e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2027	 1964	 0.005554	 0.018182	 0.001861	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2257	 2013	 0.025603	 0.078397	 0.008061	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2258	 2034	 0.006612	 0.018256	 0.001941	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2336	 2013	 0.009603	 0.024744	 0.00251	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2240	 2336	 0.001711	 0.005157	 0.00052	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2298	 2013	 0.006281	 0.010578	 0.001079	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2435	 2014	 0.017769	 0.03157	 0.003011	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2182	 2167	 0.027058	 0.091636	 0.00907	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2200	 2167	 0.020777	 0.038017	 0.00364	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2200	 2009	 0.041521	 0.074289	 0.0071	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2282	 2009	 0.050174	 0.087744	 0.008371	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2331	 1995	 0.044628	 0.094207	 0.009629	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2389	 2281	 0.024793	 0.080413	 0.00832	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2281	 2171	 0.037686	 0.065537	 0.006241	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2171	 2021	 0.065372	 0.114876	 0.01096	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2239	 2014	 0.011438	 0.030231	 0.003059	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2027	 1990	 0.020579	 0.067603	 0.005689	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2426	 2249	 0.01314	 0.025537	 0.002461	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2194	 2337	 0.019471	 0.06595	 0.006529	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2359	 1973	 0.021818	 0.071066	 0.007369	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2351	 2258	 0.00486	 0.016446	 0.001631	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1945	 2257	 0.002281	 0.007719	 0.00076	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2282	 2186	 0.023058	 0.057364	 0.005871	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2144	 2014	 0.003893	 0.01319	 0.001307	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1945	 2144	 0.010107	 0.034248	 0.00339	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2195	 2013	 0.007802	 0.026413	 0.002621	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2351	 2195	 0.003174	 0.010727	 0.00106	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2334	 2257	 0.00595	 0.020157	 0.001999	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2248	 2034	 0.012893	 0.033719	 0.00333	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2282	 2091	 0.033967	 0.058099	 0.00559	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2091	 2012	 0.069256	 0.12157	 0.011739	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2426	 2021	 0.039826	 0.069669	 0.00666	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2389	 2327	 0.007521	 0.018347	 0.00196	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2330	 2328	 0.007521	 0.018347	 0.00196	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2337	 2012	 0.018182	 0.058843	 0.00612	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2249	 1990	 0.009256	 0.018603	 0.00181	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2276	 2181	 0.069421	 0.140496	 0.01368	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2330	 2186	 0.011066	 0.027438	 0.00281	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2359	 1996	 0.012893	 0.041984	 0.004361	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2297	 2170	 0.008017	 0.021744	 0.0022	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2170	 2014	 0.00843	 0.022984	 0.002321	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2181	 2157	 0.022636	 0.073554	 0.007621	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1973	 1943	 0.031802	 0.079793	 0.00779	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2182	 1975	 0.050331	 0.133876	 0.01203	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2363	 1975	 0.028512	 0.09843	 0.008959	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2282	 2181	 0.034298	 0.245446	 0.024079	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2435	 2248	 0.008182	 0.021488	 0.00212	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2430	 2148	 0.04876	 0.069421	 0.01254	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2275	 2431	 0.019793	 0.036289	 0.00348	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2400	 2431	 0.023636	 0.059917	 0.006181	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2400	 2005	 0.001818	 0.004628	 0.000469	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1952	 2400	 0.00405	 0.013058	 0.00136	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2431	 2428	 0.022314	 0.07557	 0.00748	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2304	 2430	 0.028347	 0.095041	 0.00937	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2430	 2201	 0.030248	 0.101653	 0.010019	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2431	 2310	 0.027273	 0.091653	 0.00901	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2326	 2447	 0.015703	 0.027273	 0.00286	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2353	 2233	 0.012008	 0.026711	 0.002589	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2325	 2353	 0.011273	 0.025479	 0.002471	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2325	 2305	 0.008099	 0.027422	 0.00272	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2325	 2319	 0.029752	 0.042066	 0.004039	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2326	 2271	 0.049587	 0.086777	 0.009	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2271	 2221	 0.042066	 0.070248	 0.00733	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1952	 2326	 0.038983	 0.103132	 0.01043	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2294	 2325	 0.014669	 0.040397	 0.00628	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2319	 2063	 0.05124	 0.081818	 0.009489	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1955	 1941	 0.006612	 0.019826	 0.002299	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2325	 2225	 0.01405	 0.027273	 0.002781	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2225	 1956	 0.024793	 0.042984	 0.00423	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2166	 1955	 0.032231	 0.055372	 0.003071	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2326	 1941	 0.01762	 0.041347	 0.00402	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1956	 2233	 0.011347	 0.035091	 0.003461	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2364	 1956	 0.009917	 0.020661	 0.00218	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2067	 1956	 0.017529	 0.059364	 0.005881	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2364	 2286	 0.009917	 0.023141	 0.002611	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2286	 2201	 0.033802	 0.080992	 0.009271	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2301	 2028	 0.028099	 0.089256	 0.00924	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2168	 2028	 0.01405	 0.044628	 0.0046	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2301	 2201	 0.018182	 0.041322	 0.004649	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2168	 1955	 0.01157	 0.028099	 0.00286	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2311	 2301	 0.007438	 0.023141	 0.002401	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2301	 2075	 0.024793	 0.034711	 0.004189	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2076	 1967	 0.037934	 0.066124	 0.006411	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2001	 2076	 0.038529	 0.068058	 0.0065	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2132	 2001	 0.025149	 0.045496	 0.004371	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2148	 1967	 0.01405	 0.044628	 0.00484	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2051	 2305	 0.008256	 0.016529	 0.001941	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2004	 2294	 0.037636	 0.097041	 0.00984	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2051	 2447	 0.01676	 0.056777	 0.005619	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2139	 2431	 0.013347	 0.045198	 0.00447	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2439	 2175	 0.013173	 0.044603	 0.004419	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1983	 1950	 0.042827	 0.097868	 0.00953	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2175	 1951	 0.054893	 0.14743	 0.01489	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2176	 1949	 0.049016	 0.127529	 0.01292	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2349	 2175	 0.005141	 0.035124	 0.007899	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2349	 2176	 0.005141	 0.035124	 0.007899	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2175	 2145	 0.032231	 0.077686	 0.0044	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2176	 1962	 0.027273	 0.068603	 0.00666	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2345	 2343	 0.003314	 0.009917	 0.00099	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2350	 2342	 0.004132	 0.009091	 0.000939	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2349	 2345	 0.004132	 0.009917	 0.00099	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2349	 2346	 0.004132	 0.010744	 0.00099	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2346	 2344	 0.004132	 0.01157	 0.001041	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2111	 1951	 0.010744	 0.034711	 0.00356	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2370	 1949	 0.009446	 0.028463	 0.0028	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2369	 1951	 0.004512	 0.015289	 0.00151	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1951	 1950	 0.006504	 0.022017	 0.00218	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2252	 1983	 0.01319	 0.044669	 0.004419	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2439	 2252	 0.012603	 0.042653	 0.004221	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2165	 2145	 0.02562	 0.078512	 0.008419	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2279	 2165	 0.012397	 0.041322	 0.004189	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1963	 1979	 0.036686	 0.091653	 0.009399	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2366	 2065	 0.006612	 0.015703	 0.00165	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2064	 1979	 0.005917	 0.01857	 0.001989	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2366	 1979	 0.00157	 0.005124	 0.00053	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2367	 1979	 0.001529	 0.004934	 0.000501	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2064	 2056	 0.005793	 0.013223	 0.001379	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2100	 1979	 0.02719	 0.049174	 0.004779	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2222	 1979	 0.012901	 0.022744	 0.0022	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2223	 1979	 0.012041	 0.024719	 0.002439	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2174	 2056	 0.028934	 0.05124	 0.00469	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2174	 2166	 0.015703	 0.027273	 0.002519	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2100	 2067	 0.018934	 0.059504	 0.006561	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2166	 2067	 0.01405	 0.023141	 0.002321	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2146	 2067	 0.009	 0.030479	 0.00302	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2347	 2345	 0.009091	 0.031397	 0.003269	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2348	 2346	 0.012397	 0.040496	 0.00416	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2299	 2222	 0.006364	 0.021554	 0.00213	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2088	 2256	 0.010281	 0.01795	 0.001711	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2084	 2255	 0.013339	 0.033901	 0.003429	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2414	 2256	 0.012488	 0.03219	 0.00326	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2085	 2414	 0.000603	 0.001033	 9.9e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2407	 2414	 0.004347	 0.007603	 0.000731	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2135	 2407	 0.000397	 0.000686	 7e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2416	 2407	 0.002207	 0.007463	 0.00074	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2317	 2416	 0.008504	 0.014851	 0.001421	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2267	 2416	 0.008198	 0.027769	 0.002749	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2101	 2255	 0.00257	 0.004488	 0.000431	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2083	 2089	 0.004554	 0.012628	 0.00127	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2102	 2255	 0.00257	 0.004488	 0.000431	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2114	 2119	 0.01176	 0.021074	 0.002016	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2103	 2256	 0.00257	 0.004488	 0.000431	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2446	 2118	 0.018033	 0.061091	 0.006048	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2246	 2255	 0.001537	 0.005207	 0.00052	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2256	 2113	 0.002479	 0.006612	 0.00068	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2255	 2112	 0.002479	 0.006612	 0.00068	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2246	 2124	 0.006967	 0.023603	 0.00234	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2256	 2120	 0.002769	 0.009372	 0.000929	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2119	 2255	 0.002769	 0.009372	 0.000929	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2243	 2256	 0.000124	 0.000397	 4.1e-05	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2244	 2255	 9.9e-05	 0.000314	 2.9e-05	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2256	 2115	 0.005793	 0.018182	 0.001861	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2408	 1982	 0.020702	 0.070124	 0.006941	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2154	 2408	 0.003488	 0.011802	 0.001169	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2152	 2408	 0.006149	 0.020827	 0.002059	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2372	 2292	 0.024793	 0.076859	 0.008349	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2293	 2037	 0.028934	 0.08843	 0.009731	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2109	 2086	 0.00676	 0.022909	 0.00227	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2117	 2109	 0.003686	 0.012504	 0.001239	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2117	 2112	 0.004959	 0.016529	 0.001769	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2406	 2256	 0.000612	 0.002083	 0.00021	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2104	 2406	 0.001017	 0.003471	 0.000339	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2106	 2406	 0.004314	 0.013876	 0.001159	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2127	 2255	 0.009421	 0.031934	 0.003161	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2126	 2107	 0.006446	 0.021868	 0.002161	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2110	 1977	 0.024388	 0.063587	 0.01204	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2450	 2221	 0.019016	 0.041529	 0.008639	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2279	 2110	 0.005793	 0.018934	 0.001909	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2221	 2155	 0.015703	 0.02562	 0.00227	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2155	 2154	 0.008256	 0.012397	 0.00128	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2449	 2220	 0.022091	 0.057744	 0.005651	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2044	 2220	 0.004347	 0.007603	 0.000721	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2045	 2221	 0.004347	 0.007603	 0.000721	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2220	 2063	 0.046281	 0.076859	 0.00755	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2041	 2452	 0.002446	 0.008331	 0.00083	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2040	 2451	 0.002446	 0.008331	 0.00083	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2451	 1960	 0.006612	 0.009091	 0.001159	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2446	 1960	 0.007438	 0.023967	 0.002439	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2451	 2043	 0.004959	 0.014876	 0.00167	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2452	 2042	 0.004959	 0.014876	 0.00167	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2452	 2125	 0.013223	 0.042066	 0.0046	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2452	 2121	 0.009091	 0.027273	 0.002899	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2126	 2121	 0.009917	 0.030579	 0.003291	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2451	 2247	 0.024793	 0.080083	 0.008301	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1958	 2452	 0.014992	 0.031537	 0.0031	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2451	 2038	 0.042984	 0.102479	 0.0105	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2114	 2118	 0.002868	 0.009719	 0.000963	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2220	 1981	 0.03719	 0.119008	 0.012199	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1977	 1982	 0.064628	 0.109917	 0.01059	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1981	 1974	 0.033223	 0.056612	 0.00545	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1982	 2134	 0.017826	 0.060207	 0.00596	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2266	 1981	 0.007587	 0.025686	 0.002541	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2419	 2116	 0.012091	 0.040959	 0.004061	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1982	 2419	 0.006868	 0.023256	 0.002299	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2318	 2419	 0.005529	 0.009669	 0.00092	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2086	 1981	 0.015703	 0.049587	 0.005111	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2293	 1981	 0.004132	 0.031397	 0.003001	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2285	 1981	 0.065826	 0.222983	 0.02208	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2268	 1982	 0.020661	 0.066124	 0.006781	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2089	 2106	 0.016421	 0.055628	 0.00551	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2026	 1974	 0.012141	 0.041124	 0.00407	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2080	 2425	 0.03124	 0.102314	 0.010481	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2002	 1986	 0.044207	 0.113669	 0.01112	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2092	 2002	 0.010331	 0.018017	 0.001721	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2437	 2164	 0.012562	 0.021901	 0.00212	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2438	 2436	 0.010083	 0.017364	 0.001721	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2245	 2159	 0.02	 0.037438	 0.003649	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2436	 2245	 0.007934	 0.015372	 0.0015	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2438	 2437	 0.010826	 0.018934	 0.00181	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2164	 2158	 0.028182	 0.058182	 0.0059	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2033	 2002	 0.057016	 0.113314	 0.010909	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2289	 2158	 0.039339	 0.129174	 0.013201	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2290	 2289	 0.00595	 0.019174	 0.00198	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2158	 2092	 0.036198	 0.063388	 0.00612	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2290	 2432	 0.02743	 0.088851	 0.00915	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2388	 2303	 0.040331	 0.136612	 0.01353	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2427	 2053	 0.01157	 0.039421	 0.003901	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2033	 1939	 0.035066	 0.118777	 0.011761	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2159	 1939	 0.041066	 0.139091	 0.01377	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2196	 1966	 0.029496	 0.050174	 0.00484	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2425	 2053	 0.011322	 0.037438	 0.0037	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2424	 2159	 0.014207	 0.046612	 0.00477	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2424	 2303	 0.017769	 0.058182	 0.005951	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2198	 2080	 0.022686	 0.062207	 0.00629	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2159	 1961	 0.020992	 0.069339	 0.006989	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1991	 1961	 0.017107	 0.05562	 0.004799	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2425	 2335	 0.024959	 0.084463	 0.00847	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2388	 2306	 0.031744	 0.107504	 0.010641	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2193	 2158	 0.02595	 0.085124	 0.008741	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2198	 2196	 0.00943	 0.018893	 0.001849	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2427	 1939	 0.017686	 0.057438	 0.00596	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1959	 2427	 0.052339	 0.091554	 0.008729	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2673	 2728	 0.03562	 0.109421	 0.011461	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2578	 2708	 0.036777	 0.093967	 0.009511	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2684	 2638	 0.002066	 0.007273	 0.000699	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2638	 2483	 0.018512	 0.059504	 0.00627	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2570	 2465	 0.021	 0.067901	 0.00696	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2663	 2667	 0.033471	 0.065289	 0.005929	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2461	 2729	 0.066446	 0.17719	 0.01791	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2658	 2730	 0.076612	 0.131818	 0.013	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2481	 2517	 0.033802	 0.107438	 0.011541	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2585	 2624	 0.020496	 0.06876	 0.00688	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2562	 2527	 0.04	 0.129587	 0.013291	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2532	 2620	 0.009917	 0.033223	 0.004189	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2562	 2528	 0.040248	 0.130248	 0.013361	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2622	 2556	 0.035446	 0.087364	 0.008821	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2731	 2730	 0.012636	 0.038017	 0.00273	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2531	 2731	 0.033058	 0.082636	 0.00968	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2593	 2532	 0.046686	 0.081818	 0.007739	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2486	 2477	 0.034132	 0.059917	 0.00566	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2499	 2594	 0.035868	 0.058678	 0.006459	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2499	 2506	 0.1	 0.159496	 0.01597	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2704	 2608	 0.039504	 0.128099	 0.013141	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2594	 2476	 0.03124	 0.056033	 0.005629	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2715	 2496	 0.021397	 0.068868	 0.007081	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2699	 2715	 0.016859	 0.054273	 0.005581	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2621	 2715	 0.000256	 0.000661	 7e-05	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2485	 2484	 0.012231	 0.038603	 0.004201	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2611	 2492	 0.028827	 0.093223	 0.009564	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2658	 2489	 0.01824	 0.058992	 0.00605	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2532	 2683	 0.024554	 0.079917	 0.00823	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2477	 2697	 0.06843	 0.09157	 0.0084	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2697	 2728	 0.086529	 0.11405	 0.010191	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2579	 2558	 0.007851	 0.019826	 0.00203	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2618	 2640	 0.010331	 0.026529	 0.002691	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2596	 2618	 0.022314	 0.057016	 0.00576	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2595	 2656	 0.030992	 0.079008	 0.00801	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2458	 2561	 0.002636	 0.007521	 0.00075	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2553	 2535	 0.030248	 0.06281	 0.00061	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2534	 2466	 0.003314	 0.010826	 0.001089	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2544	 2536	 0.04124	 0.072314	 0.00687	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2534	 2474	 0.018603	 0.056198	 0.00581	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2591	 2613	 0.024793	 0.08	 0.00823	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2459	 2656	 0.01314	 0.041818	 0.004479	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2655	 2617	 0.009421	 0.030661	 0.003151	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2655	 2587	 0.029008	 0.09438	 0.009661	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2472	 2536	 0.004207	 0.010578	 0.00106	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2717	 2535	 0.007364	 0.023802	 0.002439	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2717	 2458	 0.00157	 0.004959	 0.000511	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2717	 2459	 0.00157	 0.004959	 0.000511	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2466	 2472	 0.003058	 0.009917	 0.001019	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2590	 2580	 0.008256	 0.026281	 0.00286	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2517	 2590	 0.018099	 0.057016	 0.0062	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2561	 2536	 0.00405	 0.010578	 0.001089	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2463	 2458	 0.002314	 0.007521	 0.00077	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2651	 2463	 0.003967	 0.012984	 0.001309	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2551	 2544	 0.003612	 0.011661	 0.0012	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2661	 2551	 0.068984	 0.121207	 0.011449	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2462	 2660	 0.037603	 0.091744	 0.00968	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2629	 2659	 0.019669	 0.086124	 0.00924	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2482	 2661	 0.066612	 0.113058	 0.01118	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2639	 2553	 0.013223	 0.033058	 0.003269	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2728	 2639	 0.05686	 0.093388	 0.00944	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2684	 2535	 0.037603	 0.121653	 0.01249	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2695	 2587	 0.030579	 0.053719	 0.00508	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2618	 2537	 0.008512	 0.020744	 0.002321	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2537	 2681	 0.040496	 0.096686	 0.010159	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2711	 2567	 0.034793	 0.10281	 0.01045	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2471	 2651	 0.001983	 0.006281	 0.000651	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2457	 2471	 0.006529	 0.021157	 0.0022	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2640	 2579	 0.009256	 0.023802	 0.00242	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2725	 2617	 0.062231	 0.104132	 0.010721	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2542	 2725	 0.047017	 0.078512	 0.00808	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2477	 2482	 0.005446	 0.007603	 0.00077	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2617	 2580	 0.016198	 0.033802	 0.003509	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2633	 2473	 0.007917	 0.025612	 0.005261	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2655	 2633	 0.02781	 0.089942	 0.01845	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2457	 2474	 0.013967	 0.044628	 0.00462	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2613	 2473	 0.008678	 0.028099	 0.00295	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2650	 2661	 0.016066	 0.052793	 0.01083	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2635	 2650	 0.034	 0.10995	 0.022559	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2503	 2535	 0.00562	 0.018934	 0.00189	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2504	 2536	 0.00562	 0.018934	 0.00189	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2718	 2458	 0.002149	 0.00719	 0.000721	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2647	 2536	 0.000909	 0.003058	 0.00031	 46.0	 46.0	 46.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2556	 2558	 0.006612	 0.013719	 0.001331	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2686	 2474	 0.020496	 0.06876	 0.00688	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2470	 2477	 0.037397	 0.120661	 0.01272	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2686	 2635	 0.019281	 0.062364	 0.006398	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2495	 2711	 0.005702	 0.010174	 0.000939	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2709	 2495	 0.009669	 0.017017	 0.0016	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2540	 2710	 0.057686	 0.145446	 0.014999	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2573	 2711	 0.031983	 0.07876	 0.00786	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2707	 2710	 0.01843	 0.06	 0.006149	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2691	 2692	 0.005537	 0.017934	 0.001839	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2593	 2464	 0.036364	 0.120661	 0.01181	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2692	 2688	 0.003058	 0.009917	 0.001019	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2518	 2573	 0.067603	 0.119008	 0.0112	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2701	 2518	 0.038678	 0.068099	 0.006389	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2636	 2573	 0.050422	 0.104868	 0.0102	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2653	 2636	 0.01976	 0.051397	 0.00515	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2577	 2529	 0.02781	 0.079678	 0.008071	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2701	 2577	 0.014669	 0.032388	 0.003279	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2469	 2533	 0.022314	 0.072314	 0.014929	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2464	 2469	 0.013223	 0.017769	 0.001909	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2685	 2529	 0.008835	 0.027917	 0.003049	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2516	 2685	 0.006876	 0.021579	 0.002398	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2632	 2694	 0.015537	 0.054554	 0.005571	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2494	 2648	 0.008512	 0.021744	 0.0022	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2648	 2692	 0.00281	 0.007017	 0.00059	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2481	 2706	 0.027686	 0.089504	 0.009169	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2694	 2481	 0.021322	 0.069421	 0.007069	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2706	 2712	 0.015041	 0.041322	 0.004259	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2693	 2691	 0.017769	 0.057364	 0.005881	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2654	 2527	 0.007364	 0.023802	 0.00251	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2673	 2586	 0.004207	 0.010744	 0.00121	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2464	 2653	 0.023314	 0.078934	 0.007451	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2673	 2526	 0.002727	 0.008256	 0.000849	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2526	 2516	 0.001488	 0.004959	 0.000479	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2483	 2529	 0.028678	 0.092562	 0.009511	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2494	 2540	 0.013636	 0.035537	 0.0037	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2691	 2688	 0.004207	 0.013554	 0.001401	 131.0	 131.0	 131.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2632	 2693	 0.005289	 0.010744	 0.001111	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2712	 2709	 0.009339	 0.016529	 0.00174	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2566	 2528	 0.02124	 0.068603	 0.00704	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2533	 2527	 0.031397	 0.098843	 0.01074	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2568	 2688	 0.008512	 0.02686	 0.002899	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2563	 2568	 0.018099	 0.057016	 0.0062	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2480	 2688	 0.01719	 0.057769	 0.005779	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2575	 2710	 0.015793	 0.040174	 0.00408	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2620	 2566	 0.033636	 0.107438	 0.010159	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2654	 2586	 0.008256	 0.016529	 0.001941	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2706	 2721	 0.004959	 0.007438	 0.000731	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2706	 2721	 0.004959	 0.007438	 0.000731	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2522	 2688	 0.004959	 0.007438	 0.000731	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2523	 2689	 0.004959	 0.007438	 0.000731	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2696	 2691	 0.004959	 0.007438	 0.000731	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2698	 2632	 0.025397	 0.082157	 0.008429	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2698	 2480	 0.016364	 0.052893	 0.005581	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2563	 2701	 0.020413	 0.06843	 0.006851	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2696	 2691	 0.009917	 0.034876	 0.00407	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2708	 2673	 0.020174	 0.052231	 0.00545	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2673	 2528	 0.009504	 0.024554	 0.00256	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2677	 2662	 0.01405	 0.023141	 0.00234	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2670	 2672	 0.03286	 0.076678	 0.00771	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2667	 2669	 0.042231	 0.098959	 0.00974	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2671	 2729	 0.073058	 0.191901	 0.018319	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2672	 2597	 0.030909	 0.081066	 0.007739	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2597	 2729	 0.042066	 0.110744	 0.010529	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2668	 2671	 0.016529	 0.033058	 0.00242	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2570	 2490	 0.040496	 0.071066	 0.00673	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2490	 2668	 0.046281	 0.071066	 0.007599	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2671	 2677	 0.004959	 0.008256	 0.000849	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2571	 2570	 0.004132	 0.013719	 0.001379	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2669	 2699	 0.022752	 0.045	 0.004593	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2662	 2670	 0.006347	 0.021851	 0.002877	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2582	 2729	 0.04438	 0.078256	 0.007391	 46.0	 46.0	 46.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2612	 2582	 0.056612	 0.099826	 0.009431	 46.0	 46.0	 46.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2475	 2612	 0.019752	 0.062149	 0.006749	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2505	 2475	 0.036686	 0.064711	 0.00611	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2491	 2672	 0.035868	 0.071322	 0.006241	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2704	 2571	 0.03438	 0.060992	 0.005689	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2505	 2491	 0.035868	 0.071322	 0.006241	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2489	 2530	 0.020397	 0.06595	 0.006771	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2486	 2530	 0.014554	 0.047471	 0.00483	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2509	 2619	 0.006612	 0.015703	 0.001689	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2514	 2478	 0.009826	 0.017364	 0.0016	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2478	 2510	 0.030248	 0.097521	 0.010019	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2546	 2511	 0.011488	 0.034711	 0.002931	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2705	 2546	 0.008256	 0.028934	 0.00363	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2574	 2506	 0.00124	 0.004132	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2574	 2602	 0.00124	 0.004132	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2574	 2602	 0.00124	 0.004132	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2513	 2705	 0.010826	 0.034711	 0.003579	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2521	 2513	 0.00124	 0.004132	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2680	 2521	 0.00124	 0.004132	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2514	 2680	 0.00124	 0.004132	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2478	 2726	 0.036686	 0.118182	 0.01217	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2703	 2726	 0.017364	 0.05686	 0.005779	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2687	 2507	 0.032479	 0.108099	 0.01445	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2676	 2506	 0.054554	 0.180174	 0.0242	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2508	 2511	 0.019174	 0.02595	 0.004671	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2619	 2511	 0.01405	 0.036364	 0.003991	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2644	 2510	 0.035868	 0.090083	 0.00924	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2716	 2511	 0.015	 0.047141	 0.004661	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2674	 2716	 0.005248	 0.016504	 0.001631	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2713	 2716	 0.000256	 0.000661	 7e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2645	 2702	 0.041744	 0.073223	 0.006921	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2702	 2727	 0.023058	 0.07438	 0.00765	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2513	 2690	 0.000992	 0.003471	 0.000361	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2627	 2674	 0.003636	 0.010744	 0.00106	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2508	 2631	 0.004628	 0.014876	 0.00152	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2520	 2644	 0.003719	 0.009339	 0.000939	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2514	 2520	 0.004959	 0.012727	 0.00128	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2487	 2574	 0.011157	 0.015289	 0.002749	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2510	 2487	 0.011157	 0.015289	 0.002749	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2511	 2675	 0.014959	 0.043802	 0.00445	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2512	 2507	 0.007603	 0.019826	 0.002059	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2584	 2511	 0.034793	 0.111901	 0.011761	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2687	 2584	 0.007017	 0.022397	 0.002369	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2625	 2682	 0.00843	 0.021488	 0.002161	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2687	 2625	 0.00843	 0.021488	 0.002161	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2572	 2578	 0.019917	 0.052446	 0.005191	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2682	 2572	 0.011868	 0.03176	 0.003151	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2630	 2508	 0.005041	 0.016859	 0.00174	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2455	 2508	 0.003314	 0.010909	 0.001111	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2675	 2637	 0.007769	 0.024793	 0.00257	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2598	 2479	 0.007107	 0.023141	 0.00234	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2631	 2599	 0.003058	 0.009917	 0.001019	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2649	 2645	 0.006446	 0.020661	 0.00213	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2641	 2506	 0.00124	 0.004132	 0.000409	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2642	 2507	 0.00124	 0.004132	 0.000409	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2507	 2509	 0.020744	 0.067273	 0.00682	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2641	 2525	 0.005446	 0.017364	 0.001769	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2507	 2455	 0.006124	 0.015703	 0.001571	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2606	 2509	 0.001322	 0.004207	 0.00044	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2506	 2606	 0.007934	 0.022314	 0.002149	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2525	 2630	 0.009091	 0.028934	 0.002899	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2637	 2678	 0.007364	 0.023719	 0.00242	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2479	 2649	 0.003314	 0.010744	 0.001089	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2690	 2548	 0.002066	 0.006942	 0.000699	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2703	 2645	 0.011322	 0.036364	 0.003751	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2548	 2598	 0.002893	 0.009256	 0.000939	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2599	 2627	 0.002479	 0.007438	 0.000731	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2549	 2512	 0.004917	 0.023016	 0.00236	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2678	 2549	 0.004917	 0.023016	 0.00236	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2608	 2727	 0.001653	 0.004959	 0.00053	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2485	 2676	 0.039504	 0.124554	 0.011761	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2545	 2511	 0.039504	 0.069587	 0.00657	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2543	 2545	 0.053058	 0.093554	 0.00884	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2666	 2543	 0.032934	 0.106504	 0.010931	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2665	 2543	 0.058066	 0.103058	 0.00937	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2676	 2666	 0.024438	 0.079017	 0.008109	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2465	 2726	 0.021388	 0.069537	 0.007289	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2652	 2510	 0.00124	 0.004132	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2508	 2720	 0.004628	 0.014876	 0.00152	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2509	 2719	 0.004628	 0.014876	 0.00152	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2626	 2507	 0.01281	 0.021488	 0.00212	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2476	 2626	 0.026198	 0.043967	 0.004339	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2588	 2460	 0.03905	 0.126281	 0.012971	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2714	 2604	 0.011653	 0.037686	 0.00387	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2460	 2714	 0.021397	 0.069174	 0.0071	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2468	 2714	 0.00281	 0.009174	 0.000939	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2679	 2603	 0.158017	 0.182727	 0.016429	 46.0	 46.0	 46.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2616	 2604	 0.009826	 0.017521	 0.0016	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2515	 2600	 0.010388	 0.050826	 0.004939	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2576	 2600	 0.036033	 0.128934	 0.012509	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2492	 2603	 0.022339	 0.074959	 0.00748	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2456	 2576	 0.041397	 0.069421	 0.00711	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2524	 2576	 0.033141	 0.061157	 0.006389	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2557	 2456	 0.037686	 0.121488	 0.01249	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2559	 2557	 0.019422	 0.06281	 0.00649	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2605	 2600	 0.035868	 0.115702	 0.012199	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2538	 2601	 0.030248	 0.097521	 0.01028	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2569	 2532	 0.009826	 0.017273	 0.001631	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2610	 2569	 0.053223	 0.093471	 0.008821	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2614	 2607	 0.006612	 0.013719	 0.001331	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2607	 2615	 0.005372	 0.017364	 0.001791	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2588	 2559	 0.023388	 0.075868	 0.007841	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2615	 2603	 0.01157	 0.037686	 0.00387	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2589	 2601	 0.033099	 0.111066	 0.011059	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2592	 2605	 0.028182	 0.091157	 0.009341	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2610	 2515	 0.024463	 0.043471	 0.004039	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2609	 2604	 0.006612	 0.013719	 0.001331	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2616	 2614	 0.006612	 0.013719	 0.001331	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2589	 2585	 0.020496	 0.06876	 0.00688	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2646	 2559	 0.015678	 0.050702	 0.005201	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2600	 2603	 0.01281	 0.042984	 0.004281	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2601	 2604	 0.01281	 0.042984	 0.004281	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2538	 2616	 0.014463	 0.055537	 0.004479	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2461	 2498	 0.023554	 0.062149	 0.006389	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2539	 2461	 0.027603	 0.049504	 0.004479	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2519	 2539	 0.039669	 0.07157	 0.006411	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2550	 2519	 0.029826	 0.057934	 0.005469	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2555	 2497	 0.009256	 0.030083	 0.003071	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2664	 2658	 0.053141	 0.093388	 0.008901	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2552	 2555	 0.001322	 0.004207	 0.00044	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2554	 2498	 0.009091	 0.029752	 0.00302	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2496	 2497	 0.055041	 0.164298	 0.016819	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2723	 2493	 0.036529	 0.064132	 0.00605	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2565	 2554	 0.01595	 0.05124	 0.0053	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2565	 2552	 0.007438	 0.023967	 0.002461	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2629	 2531	 0.036686	 0.116686	 0.012509	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2723	 2664	 0.083141	 0.146281	 0.01392	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2700	 2497	 0.026612	 0.089422	 0.008949	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2565	 2663	 0.033471	 0.065289	 0.005929	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2547	 2550	 0.005207	 0.014132	 0.001401	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2550	 2700	 0.01843	 0.061901	 0.0062	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2488	 2723	 0.001818	 0.003876	 0.000271	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2657	 2658	 0.003471	 0.012636	 0.001191	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2502	 2724	 0.003314	 0.010578	 0.001089	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2643	 2502	 0.029752	 0.095868	 0.01007	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2581	 2643	 0.005124	 0.016529	 0.00174	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2560	 2594	 0.033471	 0.065289	 0.005929	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2467	 2628	 0.016529	 0.031397	 0.002899	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2634	 2467	 0.033471	 0.065289	 0.005929	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2628	 2500	 0.016529	 0.031397	 0.003151	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2611	 2634	 0.022884	 0.074	 0.007592	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2724	 2499	 0.001653	 0.005289	 0.00053	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2501	 2500	 0.009091	 0.028099	 0.00288	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2564	 2562	 0.00405	 0.013314	 0.001379	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2583	 2564	 0.020744	 0.066281	 0.006989	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2683	 2583	 0.028347	 0.092231	 0.009511	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2562	 2581	 0.040331	 0.130413	 0.013361	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2623	 2501	 0.020413	 0.066124	 0.006781	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2743	 1955	 0.057868	 0.101322	 0.00967	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2744	 1956	 0.057868	 0.101322	 0.00967	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2740	 820	 0.02562	 0.084711	 0.008477	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2740	 820	 0.02562	 0.084711	 0.008477	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2745	 1430	 0.010413	 0.033554	 0.003543	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2746	 1876	 0.009752	 0.030496	 0.003151	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2742	 1524	 0.005702	 0.018264	 0.001922	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2741	 1525	 0.005702	 0.018264	 0.001922	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5	 4	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7	 6	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9	 8	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	11	 10	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12	 11	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14	 13	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16	 15	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18	 17	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20	 19	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22	 21	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	29	 28	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38	 37	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41	 40	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44	 43	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46	 45	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	49	 48	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	52	 51	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	54	 53	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	56	 55	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	58	 57	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	60	 59	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	63	 62	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	65	 64	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	73	 72	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75	 74	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77	 76	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	79	 78	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 0	 -30.0	 30.0;
	81	 80	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85	 84	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	87	 86	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	89	 88	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	91	 90	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	93	 92	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	95	 94	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	97	 96	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	99	 98	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	101	 100	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	103	 102	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	105	 104	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	107	 106	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	109	 108	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	112	 111	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	114	 113	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	117	 116	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	119	 118	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	121	 120	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	123	 122	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	126	 125	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	128	 127	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	130	 129	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	135	 134	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	139	 138	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	142	 141	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	145	 144	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	147	 146	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	149	 148	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	151	 150	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	154	 153	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	157	 155	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	159	 158	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	161	 160	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	164	 163	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	166	 165	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	167	 165	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	171	 170	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	173	 172	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	175	 174	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	178	 177	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	180	 179	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	185	 184	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	187	 186	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	189	 188	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	191	 190	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	194	 193	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	196	 195	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	198	 197	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	200	 199	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	202	 201	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	204	 203	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	206	 205	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	208	 207	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	214	 213	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	222	 221	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	243	 242	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	249	 248	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	258	 257	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	265	 264	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	281	 280	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	283	 282	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	295	 294	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	316	 315	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	323	 322	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	332	 331	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	340	 339	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	342	 341	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	352	 351	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	359	 358	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	377	 376	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	383	 382	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	391	 390	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	404	 403	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	419	 418	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	427	 426	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	434	 433	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	439	 438	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	462	 461	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	473	 472	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	483	 482	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	485	 484	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	487	 486	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	489	 488	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	494	 493	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	507	 506	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	509	 508	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	515	 514	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	517	 516	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	520	 519	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	529	 528	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	531	 530	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	535	 534	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	537	 536	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	540	 539	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	546	 545	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	550	 549	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	555	 554	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	571	 570	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	574	 573	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	584	 583	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	590	 589	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	610	 609	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	614	 613	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	661	 660	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	682	 681	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	693	 692	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	711	 710	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	727	 726	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	737	 736	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	755	 754	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	765	 764	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	775	 774	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	804	 803	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	843	 842	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	846	 845	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	848	 847	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	849	 848	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	851	 850	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	853	 852	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	857	 856	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	860	 859	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	862	 861	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	865	 864	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	867	 866	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	869	 868	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	872	 871	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	874	 873	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	879	 878	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	881	 880	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	887	 886	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	891	 890	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	893	 892	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	896	 895	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	897	 896	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	895	 897	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	899	 898	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	901	 900	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	903	 902	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	908	 907	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	914	 913	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	916	 915	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	918	 917	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	920	 919	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	924	 923	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	926	 925	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	928	 927	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	930	 929	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	932	 931	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	936	 935	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	938	 937	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	940	 939	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	943	 942	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	945	 944	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	951	 950	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	953	 952	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	957	 956	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	959	 958	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	961	 960	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	963	 962	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	965	 964	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	967	 966	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	969	 968	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	971	 970	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	973	 972	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	975	 974	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	977	 976	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	979	 978	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	983	 982	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	985	 984	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	987	 986	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	991	 990	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	993	 992	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	995	 994	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	997	 996	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	998	 999	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1001	 1000	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1003	 1002	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1005	 1004	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1007	 1006	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1009	 1008	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1011	 1010	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1012	 1011	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1010	 1012	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1016	 1015	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1022	 1021	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1023	 1022	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1033	 1032	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1037	 1036	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1039	 1038	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1041	 1040	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1043	 1042	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1045	 1044	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1047	 1046	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1049	 1048	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1055	 1054	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1057	 1056	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1059	 1058	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1062	 1061	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1065	 1064	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1067	 1066	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1069	 1068	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1071	 1070	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1073	 1072	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1075	 1074	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1077	 1076	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1079	 1078	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1083	 1082	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1085	 1084	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1089	 1088	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1093	 1092	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1099	 1098	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1101	 1100	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1105	 1104	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1107	 1106	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1109	 1108	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1111	 1110	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1112	 1111	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1110	 1112	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1114	 1113	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1116	 1115	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1122	 1121	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1132	 1131	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1134	 1133	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1137	 1136	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1138	 1137	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1143	 1142	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1144	 1143	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1148	 1147	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1150	 1149	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1155	 1154	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1164	 1163	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1166	 1165	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1170	 1169	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1172	 1171	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1177	 1176	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1179	 1178	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1181	 1180	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1185	 1184	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1187	 1186	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1194	 1193	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1201	 1200	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1204	 1203	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1206	 1205	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1208	 1207	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1210	 1209	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1212	 1211	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1214	 1213	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1218	 1217	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1220	 1219	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1222	 1221	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1224	 1223	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1230	 1229	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1232	 1231	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1234	 1233	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1236	 1235	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1240	 1239	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1242	 1241	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1244	 1243	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1246	 1245	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1248	 1247	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1254	 1253	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1256	 1255	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1258	 1257	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1262	 1261	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1264	 1263	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1266	 1265	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1268	 1267	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1269	 1268	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1276	 1275	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1278	 1277	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1282	 1281	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1285	 1284	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1287	 1286	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1289	 1288	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1291	 1290	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1293	 1292	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1295	 1294	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1297	 1296	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1299	 1298	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1301	 1300	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1303	 1302	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1305	 1304	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1307	 1306	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1311	 1310	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1313	 1312	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1315	 1314	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1319	 1318	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1323	 1322	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1329	 1328	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1331	 1330	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1333	 1332	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1335	 1334	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1337	 1336	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1342	 1341	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1344	 1343	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1347	 1346	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1349	 1348	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1351	 1350	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1352	 1351	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1350	 1352	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1354	 1353	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1356	 1355	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1360	 1359	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1362	 1361	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1364	 1363	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1366	 1365	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1368	 1367	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1374	 1373	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1375	 1374	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1373	 1375	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1377	 1376	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1379	 1378	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1381	 1380	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1383	 1382	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1385	 1384	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1387	 1386	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1389	 1388	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1391	 1390	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1393	 1392	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1397	 1396	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1404	 1403	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1410	 1409	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1412	 1411	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1414	 1413	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1416	 1415	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1418	 1417	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1420	 1419	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1422	 1421	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1424	 1423	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1428	 1427	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1430	 1429	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1434	 1433	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1439	 1438	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1441	 1440	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1445	 1444	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1449	 1448	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1451	 1450	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1453	 1452	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1455	 1454	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1457	 1456	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1459	 1458	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1461	 1460	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1463	 1462	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1465	 1464	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1469	 1468	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1473	 1472	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1475	 1474	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1477	 1476	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1479	 1478	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1481	 1480	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1483	 1482	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1485	 1484	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1487	 1486	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1489	 1488	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1491	 1490	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1494	 1493	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1496	 1495	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1498	 1497	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1500	 1499	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1502	 1501	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1504	 1503	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1506	 1505	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1511	 1510	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1513	 1512	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1519	 1518	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1521	 1520	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1523	 1522	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1525	 1524	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1527	 1526	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1529	 1528	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1537	 1536	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1539	 1538	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1543	 1542	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1545	 1544	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1547	 1546	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1549	 1548	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1551	 1550	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1557	 1556	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1559	 1558	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1561	 1560	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1565	 1564	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1567	 1566	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1571	 1570	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1573	 1572	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1575	 1574	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1577	 1576	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1579	 1578	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1581	 1580	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1583	 1582	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1585	 1584	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1587	 1586	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1589	 1588	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1591	 1590	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1593	 1592	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1595	 1594	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1597	 1596	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1601	 1600	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1605	 1604	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1607	 1606	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1609	 1608	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1611	 1610	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1615	 1614	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1617	 1616	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1621	 1620	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1623	 1622	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1627	 1626	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1629	 1628	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1631	 1630	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1633	 1632	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1634	 1633	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1632	 1634	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1636	 1635	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1638	 1637	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1640	 1639	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1644	 1643	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1648	 1647	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1650	 1649	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1653	 1652	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1657	 1656	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1663	 1662	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1666	 1665	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1668	 1667	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1672	 1671	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1674	 1673	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1676	 1675	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1677	 1676	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1675	 1677	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1679	 1678	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1681	 1680	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1683	 1682	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1686	 1685	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1688	 1687	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1690	 1689	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1692	 1691	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1694	 1693	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1698	 1697	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1700	 1699	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1702	 1701	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1706	 1705	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1709	 1708	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1711	 1710	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1713	 1712	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1717	 1716	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1719	 1718	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1721	 1720	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1723	 1722	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1729	 1728	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1731	 1730	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1733	 1732	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1735	 1734	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1738	 1737	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1740	 1739	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1742	 1741	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1748	 1747	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1750	 1749	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1752	 1751	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1754	 1753	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1756	 1755	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1758	 1757	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1760	 1759	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1764	 1763	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1766	 1765	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1768	 1767	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1770	 1769	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1772	 1771	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1774	 1773	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1776	 1775	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1778	 1777	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1780	 1779	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1782	 1781	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1786	 1785	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1792	 1791	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1794	 1793	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1796	 1795	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1797	 1798	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1800	 1799	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1802	 1801	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1807	 1806	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1809	 1808	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1811	 1810	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1813	 1812	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1815	 1814	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1817	 1816	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1823	 1822	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1825	 1824	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1827	 1826	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1829	 1828	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1831	 1830	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1833	 1832	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1836	 1835	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1838	 1837	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1840	 1839	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1842	 1841	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1843	 1842	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1841	 1843	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1845	 1844	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1849	 1848	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1851	 1850	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1853	 1852	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1855	 1854	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1857	 1856	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1859	 1858	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1864	 1863	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1866	 1865	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1868	 1867	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1870	 1869	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1872	 1871	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1878	 1877	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1884	 1883	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1886	 1885	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1888	 1887	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1890	 1889	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1892	 1891	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1894	 1893	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1896	 1895	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1898	 1897	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1900	 1899	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1902	 1901	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1906	 1905	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1908	 1907	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1910	 1909	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1912	 1911	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1916	 1915	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1919	 1918	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1921	 1920	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1923	 1922	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1927	 1926	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1929	 1928	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1931	 1930	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1933	 1932	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1942	 1941	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1947	 1946	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1950	 1949	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1953	 1952	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1956	 1955	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1963	 1962	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1968	 1967	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1970	 1969	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1980	 1979	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1982	 1981	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1988	 1987	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1997	 1996	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1999	 1998	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2003	 2002	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2005	 2004	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2007	 2006	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2011	 2010	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2014	 2013	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2017	 2016	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2020	 2019	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2023	 2022	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2029	 2028	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2038	 2037	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2043	 2042	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2047	 2046	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2049	 2048	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2052	 2051	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2065	 2064	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2069	 2068	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2074	 2073	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2076	 2075	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2079	 2078	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2082	 2081	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2096	 2095	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2107	 2106	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2111	 2110	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2113	 2112	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2116	 2115	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2118	 2117	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2125	 2124	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2127	 2126	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2133	 2132	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2135	 2134	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2137	 2136	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2140	 2139	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2143	 2142	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2149	 2148	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2151	 2150	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2153	 2152	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2159	 2158	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2163	 2162	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2176	 2175	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2182	 2181	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2188	 2187	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2202	 2201	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2211	 2210	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2214	 2213	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2217	 2216	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2219	 2218	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2221	 2220	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2223	 2222	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2226	 2225	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2229	 2228	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2234	 2233	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2238	 2237	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2240	 2239	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2242	 2241	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2251	 2250	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2256	 2255	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2258	 2257	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2262	 2261	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2265	 2264	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2267	 2266	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2278	 2277	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2282	 2281	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2285	 2284	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2293	 2292	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2295	 2294	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2298	 2297	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2311	 2310	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2318	 2317	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2320	 2319	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2326	 2325	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2348	 2347	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2350	 2349	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2354	 2353	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2357	 2356	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2361	 2360	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2365	 2364	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2367	 2366	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2370	 2369	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2373	 2372	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2375	 2374	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2377	 2376	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2380	 2379	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2382	 2381	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2385	 2384	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2391	 2390	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2393	 2392	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2396	 2395	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2429	 2428	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2431	 2430	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2448	 2447	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2450	 2449	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2452	 2451	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2459	 2458	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2462	 2461	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2474	 2473	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2479	 2478	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2498	 2497	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2500	 2499	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2507	 2506	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2509	 2508	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2511	 2510	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2514	 2513	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2528	 2527	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2529	 2528	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2536	 2535	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2542	 2541	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2580	 2579	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2596	 2595	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2601	 2600	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2604	 2603	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2618	 2617	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2624	 2623	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2639	 2638	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2660	 2659	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2670	 2669	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2672	 2671	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2689	 2688	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2707	 2706	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2711	 2710	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2722	 2721	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2727	 2726	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2730	 2729	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
];

% INFO    : === Translation Options ===
% INFO    : Phase Angle Bound:           30.0 (deg.)
% INFO    : AC OPF Solution File:        pglib_opf_case2746wop_mp.m.opf.sol
% INFO    : 
% INFO    : === Voltage Setpoint Replacement Notes ===
% INFO    : Bus 1	: V=1.1003396, theta=-5.8041144 -> V=1.10031, theta=-1.40791
% INFO    : Bus 2	: V=1.1039808, theta=-2.5080831 -> V=1.10397, theta=1.89001
% INFO    : Bus 3	: V=1.0727181, theta=-22.67999 -> V=1.07215, theta=-18.42818
% INFO    : Bus 4	: V=1.0979142, theta=-8.8291158 -> V=1.09782, theta=-4.45403
% INFO    : Bus 5	: V=1.0979424, theta=-8.8358003 -> V=1.09785, theta=-4.46063
% INFO    : Bus 6	: V=1.0787899, theta=-16.503557 -> V=1.07826, theta=-12.62636
% INFO    : Bus 7	: V=1.0788162, theta=-16.497825 -> V=1.07829, theta=-12.62284
% INFO    : Bus 8	: V=1.029636, theta=-14.94355 -> V=1.02967, theta=-10.39208
% INFO    : Bus 9	: V=1.0296346, theta=-14.945198 -> V=1.02967, theta=-10.39443
% INFO    : Bus 10	: V=1.0764851, theta=-16.871989 -> V=1.07618, theta=-12.64643
% INFO    : Bus 11	: V=1.0764187, theta=-16.885088 -> V=1.07612, theta=-12.66003
% INFO    : Bus 12	: V=1.0764286, theta=-16.878588 -> V=1.07612, theta=-12.65275
% INFO    : Bus 13	: V=1.0247184, theta=-13.167523 -> V=1.0247, theta=-8.68427
% INFO    : Bus 14	: V=1.0248019, theta=-13.162182 -> V=1.02478, theta=-8.67866
% INFO    : Bus 15	: V=1.0390928, theta=-16.217261 -> V=1.03905, theta=-11.71592
% INFO    : Bus 16	: V=1.0390928, theta=-16.217261 -> V=1.03905, theta=-11.71592
% INFO    : Bus 17	: V=1.1007402, theta=-18.634562 -> V=1.10006, theta=-14.42266
% INFO    : Bus 18	: V=1.1008786, theta=-18.636829 -> V=1.1002, theta=-14.42461
% INFO    : Bus 19	: V=1.0998027, theta=-8.0293797 -> V=1.09974, theta=-3.6461
% INFO    : Bus 20	: V=1.0997938, theta=-8.025711 -> V=1.09973, theta=-3.64238
% INFO    : Bus 21	: V=1.0907944, theta=-18.579546 -> V=1.0906, theta=-14.28771
% INFO    : Bus 22	: V=1.0907944, theta=-18.579546 -> V=1.0906, theta=-14.28771
% INFO    : Bus 23	: V=1.0767644, theta=-16.828683 -> V=1.07646, theta=-12.58425
% INFO    : Bus 24	: V=1.1002404, theta=-5.9666469 -> V=1.10019, theta=-1.5778
% INFO    : Bus 25	: V=1.0208745, theta=-17.645776 -> V=1.02077, theta=-13.20331
% INFO    : Bus 26	: V=1.1094364, theta=-5.6168012 -> V=1.10941, theta=-1.22078
% INFO    : Bus 27	: V=1.11, theta=-2.2752568 -> V=1.11, theta=2.12236
% INFO    : Bus 28	: V=1.048419, theta=-4.412957 -> V=1.04836, theta=-0.0
% INFO    : Bus 29	: V=1.0484076, theta=-4.4038563 -> V=1.04835, theta=0.00919
% INFO    : Bus 30	: V=1.0806119, theta=-18.048309 -> V=1.0804, theta=-13.7803
% INFO    : Bus 31	: V=1.0490196, theta=-5.4090272 -> V=1.04897, theta=-0.99885
% INFO    : Bus 32	: V=1.0750736, theta=-17.031979 -> V=1.07478, theta=-12.80422
% INFO    : Bus 33	: V=1.1002441, theta=-5.9657856 -> V=1.1002, theta=-1.57692
% INFO    : Bus 34	: V=1.1001336, theta=-11.700376 -> V=1.10008, theta=-7.32375
% INFO    : Bus 35	: V=1.0930028, theta=-14.672176 -> V=1.09303, theta=-10.2621
% INFO    : Bus 36	: V=1.0813334, theta=-15.095174 -> V=1.08133, theta=-10.67901
% INFO    : Bus 37	: V=1.090534, theta=-14.116108 -> V=1.09055, theta=-9.70107
% INFO    : Bus 38	: V=1.0905091, theta=-14.11899 -> V=1.09052, theta=-9.70395
% INFO    : Bus 39	: V=1.0853026, theta=-15.717887 -> V=1.08537, theta=-11.3016
% INFO    : Bus 40	: V=1.11, theta=-13.425662 -> V=1.11, theta=-9.01817
% INFO    : Bus 41	: V=1.1099097, theta=-13.42867 -> V=1.10991, theta=-9.02118
% INFO    : Bus 42	: V=1.026429, theta=-13.487985 -> V=1.02644, theta=-9.07371
% INFO    : Bus 43	: V=1.0984004, theta=-13.307731 -> V=1.09838, theta=-8.91929
% INFO    : Bus 44	: V=1.0983481, theta=-13.292422 -> V=1.09833, theta=-8.90389
% INFO    : Bus 45	: V=1.0325913, theta=-13.232481 -> V=1.03257, theta=-8.76603
% INFO    : Bus 46	: V=1.032567, theta=-13.234248 -> V=1.03254, theta=-8.76808
% INFO    : Bus 47	: V=1.1087361, theta=-13.856041 -> V=1.10873, theta=-9.4486
% INFO    : Bus 48	: V=1.0284578, theta=-17.17828 -> V=1.02847, theta=-12.75841
% INFO    : Bus 49	: V=1.0284335, theta=-17.183891 -> V=1.02845, theta=-12.76407
% INFO    : Bus 50	: V=1.0284061, theta=-13.715843 -> V=1.02838, theta=-9.25877
% INFO    : Bus 51	: V=1.085418, theta=-14.827225 -> V=1.08546, theta=-10.41287
% INFO    : Bus 52	: V=1.0854171, theta=-14.824059 -> V=1.08546, theta=-10.40969
% INFO    : Bus 53	: V=1.0367923, theta=-13.975449 -> V=1.03679, theta=-9.53948
% INFO    : Bus 54	: V=1.0368177, theta=-13.975713 -> V=1.03682, theta=-9.53982
% INFO    : Bus 55	: V=1.0933675, theta=-13.241702 -> V=1.09338, theta=-8.82683
% INFO    : Bus 56	: V=1.0933406, theta=-13.24139 -> V=1.09335, theta=-8.82653
% INFO    : Bus 57	: V=1.0399269, theta=-13.602589 -> V=1.03993, theta=-9.17995
% INFO    : Bus 58	: V=1.0399116, theta=-13.607331 -> V=1.03992, theta=-9.1847
% INFO    : Bus 59	: V=1.0905288, theta=-14.340794 -> V=1.09052, theta=-9.94593
% INFO    : Bus 60	: V=1.0905917, theta=-14.3368 -> V=1.09059, theta=-9.9419
% INFO    : Bus 61	: V=1.1039125, theta=-13.978585 -> V=1.10392, theta=-9.56997
% INFO    : Bus 62	: V=1.0972139, theta=-14.122428 -> V=1.09721, theta=-9.72689
% INFO    : Bus 63	: V=1.0971852, theta=-14.124141 -> V=1.09718, theta=-9.72862
% INFO    : Bus 64	: V=1.0393295, theta=-14.834542 -> V=1.03934, theta=-10.41428
% INFO    : Bus 65	: V=1.0392873, theta=-14.845309 -> V=1.0393, theta=-10.42514
% INFO    : Bus 66	: V=1.0885809, theta=-14.851473 -> V=1.0886, theta=-10.43715
% INFO    : Bus 67	: V=1.089995, theta=-14.701292 -> V=1.09002, theta=-10.28724
% INFO    : Bus 68	: V=1.0846849, theta=-14.135762 -> V=1.08473, theta=-9.72128
% INFO    : Bus 69	: V=1.0984623, theta=-9.2101367 -> V=1.09843, theta=-4.80703
% INFO    : Bus 70	: V=1.097636, theta=-14.395557 -> V=1.09764, theta=-9.98686
% INFO    : Bus 71	: V=1.0975064, theta=-14.403378 -> V=1.09751, theta=-9.99467
% INFO    : Bus 72	: V=1.0946558, theta=-13.203738 -> V=1.09464, theta=-8.80807
% INFO    : Bus 73	: V=1.0946671, theta=-13.188287 -> V=1.09466, theta=-8.79257
% INFO    : Bus 74	: V=1.1051601, theta=-10.740817 -> V=1.10517, theta=-6.34588
% INFO    : Bus 75	: V=1.105133, theta=-10.745835 -> V=1.10514, theta=-6.3509
% INFO    : Bus 76	: V=1.0977557, theta=-17.582249 -> V=1.09774, theta=-13.18823
% INFO    : Bus 77	: V=1.0977202, theta=-17.594098 -> V=1.0977, theta=-13.2001
% INFO    : Bus 78	: V=1.0964689, theta=-12.136129 -> V=1.09647, theta=-7.73943
% INFO    : Bus 79	: V=1.0978822, theta=-12.713425 -> V=1.09787, theta=-8.31704
% INFO    : Bus 80	: V=1.0931866, theta=-12.507737 -> V=1.09318, theta=-8.11248
% INFO    : Bus 81	: V=1.093188, theta=-12.511077 -> V=1.09318, theta=-8.11583
% INFO    : Bus 82	: V=1.0444058, theta=-6.4720845 -> V=1.0444, theta=-2.06962
% INFO    : Bus 83	: V=1.1049043, theta=-10.293455 -> V=1.10496, theta=-5.89553
% INFO    : Bus 84	: V=1.1026824, theta=-11.36773 -> V=1.10265, theta=-6.97756
% INFO    : Bus 85	: V=1.1026432, theta=-11.377001 -> V=1.10261, theta=-6.98681
% INFO    : Bus 86	: V=1.0984388, theta=-9.2863579 -> V=1.09841, theta=-4.88368
% INFO    : Bus 87	: V=1.0984259, theta=-9.2914791 -> V=1.0984, theta=-4.88882
% INFO    : Bus 88	: V=1.0937893, theta=-11.307709 -> V=1.09378, theta=-6.91153
% INFO    : Bus 89	: V=1.0937779, theta=-11.31451 -> V=1.09377, theta=-6.91833
% INFO    : Bus 90	: V=1.1006589, theta=-8.8485145 -> V=1.10063, theta=-4.44553
% INFO    : Bus 91	: V=1.1006662, theta=-8.8442565 -> V=1.10064, theta=-4.44125
% INFO    : Bus 92	: V=1.0494747, theta=-6.6627576 -> V=1.04943, theta=-2.25514
% INFO    : Bus 93	: V=1.0494739, theta=-6.6630247 -> V=1.04943, theta=-2.25541
% INFO    : Bus 94	: V=1.1018218, theta=-10.698364 -> V=1.1018, theta=-6.30503
% INFO    : Bus 95	: V=1.1018628, theta=-10.698531 -> V=1.10184, theta=-6.30525
% INFO    : Bus 96	: V=1.1057907, theta=-10.479777 -> V=1.10581, theta=-6.08398
% INFO    : Bus 97	: V=1.1057932, theta=-10.478906 -> V=1.10581, theta=-6.0831
% INFO    : Bus 98	: V=1.0963136, theta=-12.427766 -> V=1.0963, theta=-8.02913
% INFO    : Bus 99	: V=1.0963094, theta=-12.423739 -> V=1.0963, theta=-8.02508
% INFO    : Bus 100	: V=1.0976761, theta=-14.377845 -> V=1.09768, theta=-9.96913
% INFO    : Bus 101	: V=1.0976653, theta=-14.379626 -> V=1.09767, theta=-9.97093
% INFO    : Bus 102	: V=1.0968926, theta=-16.800572 -> V=1.09687, theta=-12.40667
% INFO    : Bus 103	: V=1.096839, theta=-16.788467 -> V=1.09682, theta=-12.39453
% INFO    : Bus 104	: V=1.1058911, theta=-10.737461 -> V=1.10586, theta=-6.34981
% INFO    : Bus 105	: V=1.1058905, theta=-10.750145 -> V=1.10586, theta=-6.36245
% INFO    : Bus 106	: V=1.0998576, theta=-10.553363 -> V=1.09985, theta=-6.15757
% INFO    : Bus 107	: V=1.0997476, theta=-10.555772 -> V=1.09975, theta=-6.16001
% INFO    : Bus 108	: V=1.0956641, theta=-11.948298 -> V=1.09565, theta=-7.54744
% INFO    : Bus 109	: V=1.095698, theta=-11.961463 -> V=1.09569, theta=-7.56064
% INFO    : Bus 110	: V=1.093902, theta=-13.568177 -> V=1.09391, theta=-9.16941
% INFO    : Bus 111	: V=1.0939286, theta=-11.62069 -> V=1.09392, theta=-7.22629
% INFO    : Bus 112	: V=1.0939386, theta=-11.625092 -> V=1.09393, theta=-7.2307
% INFO    : Bus 113	: V=1.0928751, theta=-12.746764 -> V=1.09286, theta=-8.35122
% INFO    : Bus 114	: V=1.0929005, theta=-12.742224 -> V=1.09289, theta=-8.34666
% INFO    : Bus 115	: V=1.040122, theta=-9.1865909 -> V=1.04009, theta=-4.78181
% INFO    : Bus 116	: V=1.0957717, theta=-12.485668 -> V=1.09577, theta=-8.08781
% INFO    : Bus 117	: V=1.0957311, theta=-12.476078 -> V=1.09573, theta=-8.07819
% INFO    : Bus 118	: V=1.0999227, theta=-13.165235 -> V=1.09992, theta=-8.76631
% INFO    : Bus 119	: V=1.0999096, theta=-13.17059 -> V=1.09991, theta=-8.77167
% INFO    : Bus 120	: V=1.042963, theta=-13.58135 -> V=1.04297, theta=-9.16367
% INFO    : Bus 121	: V=1.0429996, theta=-13.574265 -> V=1.04301, theta=-9.15653
% INFO    : Bus 122	: V=1.0434218, theta=-9.342175 -> V=1.04339, theta=-4.93431
% INFO    : Bus 123	: V=1.0434566, theta=-9.340653 -> V=1.04342, theta=-4.93274
% INFO    : Bus 124	: V=1.0942312, theta=-13.598007 -> V=1.09423, theta=-9.19914
% INFO    : Bus 125	: V=1.11, theta=-9.7385765 -> V=1.11, theta=-5.34435
% INFO    : Bus 126	: V=1.1099486, theta=-9.7467082 -> V=1.10995, theta=-5.35249
% INFO    : Bus 127	: V=1.0401443, theta=-8.1111678 -> V=1.04012, theta=-3.70806
% INFO    : Bus 128	: V=1.0401433, theta=-8.1210678 -> V=1.04012, theta=-3.71805
% INFO    : Bus 129	: V=1.0980766, theta=-9.3931842 -> V=1.09805, theta=-4.99067
% INFO    : Bus 130	: V=1.0980814, theta=-9.3920832 -> V=1.09805, theta=-4.98958
% INFO    : Bus 131	: V=1.0993526, theta=-9.2111481 -> V=1.09933, theta=-4.80882
% INFO    : Bus 132	: V=1.0990964, theta=-18.413405 -> V=1.09908, theta=-14.01945
% INFO    : Bus 133	: V=1.097002, theta=-18.398163 -> V=1.09698, theta=-14.00415
% INFO    : Bus 134	: V=1.1065123, theta=-13.462082 -> V=1.10647, theta=-9.08548
% INFO    : Bus 135	: V=1.1064205, theta=-13.470946 -> V=1.10638, theta=-9.09436
% INFO    : Bus 136	: V=1.0815293, theta=-16.24031 -> V=1.08157, theta=-11.84625
% INFO    : Bus 137	: V=1.0845102, theta=-15.737843 -> V=1.08455, theta=-11.34435
% INFO    : Bus 138	: V=1.0450222, theta=-13.350134 -> V=1.04504, theta=-8.9546
% INFO    : Bus 139	: V=1.0450451, theta=-13.346304 -> V=1.04506, theta=-8.95072
% INFO    : Bus 140	: V=1.104459, theta=-22.571041 -> V=1.10447, theta=-18.19024
% INFO    : Bus 141	: V=1.0845379, theta=-24.970176 -> V=1.08452, theta=-20.58516
% INFO    : Bus 142	: V=1.0845379, theta=-24.970176 -> V=1.08452, theta=-20.58516
% INFO    : Bus 143	: V=1.0868162, theta=-23.55336 -> V=1.08681, theta=-19.16675
% INFO    : Bus 144	: V=1.0904594, theta=-14.90911 -> V=1.0905, theta=-10.51411
% INFO    : Bus 145	: V=1.0904594, theta=-14.90911 -> V=1.0905, theta=-10.51411
% INFO    : Bus 146	: V=1.1010599, theta=-16.894759 -> V=1.10104, theta=-12.52015
% INFO    : Bus 147	: V=1.1010627, theta=-16.90408 -> V=1.10104, theta=-12.52951
% INFO    : Bus 148	: V=1.0847972, theta=-24.077917 -> V=1.08477, theta=-19.69293
% INFO    : Bus 149	: V=1.0847555, theta=-24.092279 -> V=1.08473, theta=-19.70732
% INFO    : Bus 150	: V=1.0209404, theta=-25.772587 -> V=1.02095, theta=-21.38866
% INFO    : Bus 151	: V=1.0209246, theta=-25.77869 -> V=1.02093, theta=-21.39481
% INFO    : Bus 152	: V=1.0894799, theta=-22.639017 -> V=1.08949, theta=-18.25281
% INFO    : Bus 153	: V=1.0822243, theta=-21.657901 -> V=1.08223, theta=-17.26901
% INFO    : Bus 154	: V=1.0822555, theta=-21.651456 -> V=1.08226, theta=-17.26255
% INFO    : Bus 155	: V=1.0890716, theta=-14.012337 -> V=1.08912, theta=-9.61971
% INFO    : Bus 156	: V=1.0889495, theta=-14.067839 -> V=1.08899, theta=-9.6759
% INFO    : Bus 157	: V=1.0890716, theta=-14.012337 -> V=1.08912, theta=-9.61971
% INFO    : Bus 158	: V=1.0340575, theta=-13.036901 -> V=1.03408, theta=-8.6437
% INFO    : Bus 159	: V=1.0340329, theta=-13.034686 -> V=1.03406, theta=-8.64148
% INFO    : Bus 160	: V=1.0842564, theta=-25.032974 -> V=1.08424, theta=-20.64795
% INFO    : Bus 161	: V=1.0842564, theta=-25.032974 -> V=1.08424, theta=-20.64795
% INFO    : Bus 162	: V=1.05, theta=-12.564217 -> V=1.05, theta=-8.16701
% INFO    : Bus 163	: V=1.0483545, theta=-11.638085 -> V=1.04836, theta=-7.24027
% INFO    : Bus 164	: V=1.0483556, theta=-11.644285 -> V=1.04836, theta=-7.24652
% INFO    : Bus 165	: V=1.1008249, theta=-17.138713 -> V=1.10077, theta=-12.76492
% INFO    : Bus 166	: V=1.1007016, theta=-17.154685 -> V=1.10071, theta=-12.78119
% INFO    : Bus 167	: V=1.1007966, theta=-17.139982 -> V=1.10074, theta=-12.76619
% INFO    : Bus 168	: V=1.1079282, theta=-28.127364 -> V=1.10792, theta=-23.74479
% INFO    : Bus 169	: V=1.087324, theta=-25.067011 -> V=1.0873, theta=-20.68201
% INFO    : Bus 170	: V=1.11, theta=-23.559049 -> V=1.11, theta=-19.17643
% INFO    : Bus 171	: V=1.1098972, theta=-23.558201 -> V=1.1099, theta=-19.17557
% INFO    : Bus 172	: V=0.96398571, theta=-24.638265 -> V=0.96398, theta=-20.25524
% INFO    : Bus 173	: V=0.96398571, theta=-24.638265 -> V=0.96398, theta=-20.25524
% INFO    : Bus 174	: V=1.0696839, theta=-20.949808 -> V=1.0697, theta=-16.5607
% INFO    : Bus 175	: V=1.0696958, theta=-20.947885 -> V=1.06971, theta=-16.55877
% INFO    : Bus 176	: V=1.1082501, theta=-23.792603 -> V=1.10825, theta=-19.40993
% INFO    : Bus 177	: V=1.0859664, theta=-15.678153 -> V=1.08601, theta=-11.28398
% INFO    : Bus 178	: V=1.0859993, theta=-15.673145 -> V=1.08605, theta=-11.27896
% INFO    : Bus 179	: V=1.0917114, theta=-14.683654 -> V=1.09176, theta=-10.28835
% INFO    : Bus 180	: V=1.0917114, theta=-14.683654 -> V=1.09176, theta=-10.28835
% INFO    : Bus 181	: V=1.0678356, theta=-21.76123 -> V=1.06784, theta=-17.37196
% INFO    : Bus 182	: V=1.063868, theta=-24.73491 -> V=1.06385, theta=-20.35407
% INFO    : Bus 183	: V=1.11, theta=-31.694348 -> V=1.11, theta=-27.31131
% INFO    : Bus 184	: V=1.0275404, theta=-31.317799 -> V=1.02755, theta=-26.93442
% INFO    : Bus 185	: V=1.0275436, theta=-31.310859 -> V=1.02755, theta=-26.92743
% INFO    : Bus 186	: V=1.0179187, theta=-33.636246 -> V=1.01791, theta=-29.25266
% INFO    : Bus 187	: V=1.0179404, theta=-33.643752 -> V=1.01794, theta=-29.26025
% INFO    : Bus 188	: V=1.0778956, theta=-31.850779 -> V=1.0779, theta=-27.46952
% INFO    : Bus 189	: V=1.0779468, theta=-31.854197 -> V=1.07795, theta=-27.47295
% INFO    : Bus 190	: V=1.060876, theta=-26.835974 -> V=1.06082, theta=-22.44637
% INFO    : Bus 191	: V=1.0609263, theta=-26.833741 -> V=1.06087, theta=-22.44417
% INFO    : Bus 192	: V=1.0061829, theta=-26.37235 -> V=1.00608, theta=-21.96925
% INFO    : Bus 193	: V=1.0693967, theta=-24.332532 -> V=1.06938, theta=-19.95164
% INFO    : Bus 194	: V=1.0693881, theta=-24.329742 -> V=1.06937, theta=-19.94883
% INFO    : Bus 195	: V=1.0184099, theta=-32.763078 -> V=1.01838, theta=-28.39347
% INFO    : Bus 196	: V=1.0183911, theta=-32.760735 -> V=1.01836, theta=-28.39115
% INFO    : Bus 197	: V=1.0693764, theta=-26.606702 -> V=1.06922, theta=-22.30036
% INFO    : Bus 198	: V=1.0693398, theta=-26.599683 -> V=1.06918, theta=-22.29346
% INFO    : Bus 199	: V=1.0266211, theta=-32.853512 -> V=1.02664, theta=-28.47022
% INFO    : Bus 200	: V=1.0266502, theta=-32.840632 -> V=1.02666, theta=-28.45723
% INFO    : Bus 201	: V=1.0504501, theta=-26.531904 -> V=1.05041, theta=-22.15187
% INFO    : Bus 202	: V=1.0504315, theta=-26.525917 -> V=1.05039, theta=-22.14592
% INFO    : Bus 203	: V=1.0520891, theta=-24.098864 -> V=1.05204, theta=-19.73042
% INFO    : Bus 204	: V=1.0520151, theta=-24.112731 -> V=1.05197, theta=-19.74425
% INFO    : Bus 205	: V=1.0176137, theta=-35.925103 -> V=1.01763, theta=-31.5417
% INFO    : Bus 206	: V=1.0175965, theta=-35.923079 -> V=1.01767, theta=-31.54001
% INFO    : Bus 207	: V=1.1006654, theta=-32.082795 -> V=1.10066, theta=-27.70016
% INFO    : Bus 208	: V=1.1006733, theta=-32.085901 -> V=1.10067, theta=-27.70327
% INFO    : Bus 209	: V=1.0893953, theta=-19.598542 -> V=1.08935, theta=-15.19226
% INFO    : Bus 210	: V=1.0780802, theta=-26.947828 -> V=1.07744, theta=-22.68467
% INFO    : Bus 211	: V=1.0946101, theta=-18.29998 -> V=1.09442, theta=-14.03311
% INFO    : Bus 212	: V=1.043808, theta=-21.64187 -> V=1.04386, theta=-17.26736
% INFO    : Bus 213	: V=1.0691315, theta=-5.1118202 -> V=1.06907, theta=-0.71472
% INFO    : Bus 214	: V=1.0831021, theta=-7.6101832 -> V=1.08305, theta=-3.21318
% INFO    : Bus 215	: V=1.1183524, theta=-17.842005 -> V=1.11822, theta=-13.43982
% INFO    : Bus 216	: V=1.1175586, theta=-18.044515 -> V=1.11747, theta=-13.63364
% INFO    : Bus 217	: V=1.1176337, theta=-18.005824 -> V=1.11754, theta=-13.59713
% INFO    : Bus 218	: V=1.1172392, theta=-18.107849 -> V=1.1171, theta=-13.70857
% INFO    : Bus 219	: V=1.0797758, theta=-21.097123 -> V=1.07951, theta=-16.8373
% INFO    : Bus 220	: V=1.0835093, theta=-19.405697 -> V=1.08325, theta=-15.16208
% INFO    : Bus 221	: V=1.0721998, theta=-16.594249 -> V=1.07221, theta=-12.19941
% INFO    : Bus 222	: V=1.0946839, theta=-11.808388 -> V=1.09469, theta=-7.41234
% INFO    : Bus 223	: V=1.0853883, theta=-20.402784 -> V=1.08511, theta=-16.13381
% INFO    : Bus 224	: V=1.0538034, theta=-7.0321268 -> V=1.05373, theta=-2.64019
% INFO    : Bus 225	: V=1.0754425, theta=-23.07969 -> V=1.07538, theta=-18.7054
% INFO    : Bus 226	: V=1.0966155, theta=-23.49709 -> V=1.09599, theta=-19.21529
% INFO    : Bus 227	: V=1.1065854, theta=-19.005119 -> V=1.10655, theta=-14.58759
% INFO    : Bus 228	: V=1.0818807, theta=-20.892765 -> V=1.08164, theta=-16.61272
% INFO    : Bus 229	: V=1.1068722, theta=-11.6927 -> V=1.10685, theta=-7.31461
% INFO    : Bus 230	: V=1.107264, theta=-11.6972 -> V=1.10724, theta=-7.31913
% INFO    : Bus 231	: V=1.0775116, theta=-20.614289 -> V=1.07722, theta=-16.35096
% INFO    : Bus 232	: V=1.084071, theta=-7.5052918 -> V=1.08402, theta=-3.10828
% INFO    : Bus 233	: V=1.0721931, theta=-14.854686 -> V=1.07217, theta=-10.45435
% INFO    : Bus 234	: V=1.0685775, theta=-5.7867467 -> V=1.06852, theta=-1.38686
% INFO    : Bus 235	: V=1.077336, theta=-23.526478 -> V=1.0771, theta=-19.20351
% INFO    : Bus 236	: V=1.1110461, theta=-11.05696 -> V=1.11106, theta=-6.67654
% INFO    : Bus 237	: V=1.0766985, theta=-23.563158 -> V=1.07645, theta=-19.24458
% INFO    : Bus 238	: V=1.0885291, theta=-20.919882 -> V=1.08815, theta=-16.58475
% INFO    : Bus 239	: V=1.0752469, theta=-21.133952 -> V=1.07505, theta=-16.83725
% INFO    : Bus 240	: V=1.061592, theta=-27.435014 -> V=1.06151, theta=-23.07777
% INFO    : Bus 241	: V=1.1110439, theta=-11.243631 -> V=1.11104, theta=-6.86541
% INFO    : Bus 242	: V=1.1177729, theta=-8.7603582 -> V=1.11777, theta=-4.35557
% INFO    : Bus 243	: V=1.1178589, theta=-8.7383321 -> V=1.11786, theta=-4.33354
% INFO    : Bus 244	: V=1.0915174, theta=-18.434223 -> V=1.09093, theta=-14.18267
% INFO    : Bus 245	: V=1.0783284, theta=-3.6082787 -> V=1.07827, theta=0.79402
% INFO    : Bus 246	: V=1.0855015, theta=-0.2958284 -> V=1.08542, theta=4.11294
% INFO    : Bus 247	: V=1.093579, theta=-24.555447 -> V=1.0929, theta=-20.2805
% INFO    : Bus 248	: V=1.0933423, theta=-25.308525 -> V=1.09275, theta=-21.04675
% INFO    : Bus 249	: V=1.1018756, theta=-23.685465 -> V=1.1012, theta=-19.40852
% INFO    : Bus 250	: V=1.0632486, theta=-28.336295 -> V=1.06255, theta=-24.07098
% INFO    : Bus 251	: V=1.0844642, theta=-20.775446 -> V=1.08434, theta=-16.43743
% INFO    : Bus 252	: V=1.0727626, theta=-16.114865 -> V=1.07284, theta=-11.71998
% INFO    : Bus 253	: V=1.0767513, theta=-20.843149 -> V=1.07647, theta=-16.5761
% INFO    : Bus 254	: V=1.0684869, theta=-28.559916 -> V=1.06809, theta=-24.27667
% INFO    : Bus 255	: V=1.1007103, theta=-22.993531 -> V=1.10019, theta=-18.68547
% INFO    : Bus 256	: V=1.1012721, theta=-23.168569 -> V=1.10073, theta=-18.86767
% INFO    : Bus 257	: V=1.0709915, theta=-4.861503 -> V=1.07094, theta=-0.4611
% INFO    : Bus 258	: V=1.0709312, theta=-4.8717295 -> V=1.07088, theta=-0.47132
% INFO    : Bus 259	: V=1.100147, theta=-12.251615 -> V=1.10013, theta=-7.87354
% INFO    : Bus 260	: V=1.0613374, theta=-28.721247 -> V=1.06064, theta=-24.45639
% INFO    : Bus 261	: V=1.0998302, theta=-18.516798 -> V=1.09953, theta=-14.3143
% INFO    : Bus 262	: V=1.0867375, theta=-18.241882 -> V=1.08642, theta=-13.9846
% INFO    : Bus 263	: V=1.0730617, theta=-24.726757 -> V=1.07284, theta=-20.40179
% INFO    : Bus 264	: V=1.0760739, theta=-4.0395362 -> V=1.07602, theta=0.36151
% INFO    : Bus 265	: V=1.0767596, theta=-7.2243557 -> V=1.07671, theta=-2.82681
% INFO    : Bus 266	: V=1.08214, theta=-20.125961 -> V=1.08184, theta=-15.86707
% INFO    : Bus 267	: V=1.0804063, theta=-21.053651 -> V=1.08018, theta=-16.76605
% INFO    : Bus 268	: V=1.0847404, theta=-20.674913 -> V=1.08465, theta=-16.32112
% INFO    : Bus 269	: V=1.1076506, theta=-19.037162 -> V=1.10758, theta=-14.62389
% INFO    : Bus 270	: V=1.0649129, theta=-27.945983 -> V=1.06422, theta=-23.68021
% INFO    : Bus 271	: V=1.0823726, theta=-19.058545 -> V=1.08227, theta=-14.7423
% INFO    : Bus 272	: V=1.0808014, theta=-20.628245 -> V=1.08053, theta=-16.38706
% INFO    : Bus 273	: V=1.1014805, theta=-17.787678 -> V=1.10069, theta=-13.70213
% INFO    : Bus 274	: V=1.0939022, theta=-18.352137 -> V=1.09311, theta=-14.2918
% INFO    : Bus 275	: V=1.1088156, theta=-10.503272 -> V=1.10877, theta=-6.1251
% INFO    : Bus 276	: V=1.1132525, theta=-10.968029 -> V=1.11323, theta=-6.58934
% INFO    : Bus 277	: V=1.0978754, theta=-11.570257 -> V=1.09788, theta=-7.17421
% INFO    : Bus 278	: V=1.1095268, theta=-18.963812 -> V=1.10925, theta=-14.59768
% INFO    : Bus 279	: V=1.0947849, theta=-20.321637 -> V=1.09431, theta=-16.01901
% INFO    : Bus 280	: V=1.0948371, theta=-18.2804 -> V=1.09392, theta=-14.26674
% INFO    : Bus 281	: V=1.0714759, theta=-19.886669 -> V=1.07164, theta=-15.46862
% INFO    : Bus 282	: V=1.068342, theta=-6.8444492 -> V=1.06829, theta=-2.44594
% INFO    : Bus 283	: V=1.0682129, theta=-6.8223579 -> V=1.06816, theta=-2.42382
% INFO    : Bus 284	: V=1.1074929, theta=-10.365018 -> V=1.10745, theta=-5.9858
% INFO    : Bus 285	: V=1.1037976, theta=-11.2444 -> V=1.10375, theta=-6.86629
% INFO    : Bus 286	: V=1.0917512, theta=-23.189868 -> V=1.09117, theta=-18.90323
% INFO    : Bus 287	: V=1.1110163, theta=-19.904455 -> V=1.11073, theta=-15.53497
% INFO    : Bus 288	: V=1.0745673, theta=-20.662545 -> V=1.07446, theta=-16.33581
% INFO    : Bus 289	: V=1.099565, theta=-14.075415 -> V=1.09955, theta=-9.69778
% INFO    : Bus 290	: V=1.0723554, theta=-19.777479 -> V=1.07252, theta=-15.35946
% INFO    : Bus 291	: V=1.1009634, theta=-18.317475 -> V=1.10062, theta=-14.12866
% INFO    : Bus 292	: V=1.1075243, theta=-10.167008 -> V=1.10748, theta=-5.78685
% INFO    : Bus 293	: V=1.0793622, theta=-18.725171 -> V=1.07934, theta=-14.33268
% INFO    : Bus 294	: V=1.0795377, theta=-21.410581 -> V=1.07931, theta=-17.12468
% INFO    : Bus 295	: V=1.1001007, theta=-13.85187 -> V=1.10009, theta=-9.4741
% INFO    : Bus 296	: V=1.1056563, theta=-10.867097 -> V=1.10565, theta=-6.47416
% INFO    : Bus 297	: V=1.1045666, theta=-11.749084 -> V=1.10455, theta=-7.3705
% INFO    : Bus 298	: V=1.1060563, theta=-11.761412 -> V=1.10604, theta=-7.38334
% INFO    : Bus 299	: V=1.1062355, theta=-19.171947 -> V=1.10608, theta=-14.78011
% INFO    : Bus 300	: V=1.1135182, theta=-10.972188 -> V=1.1135, theta=-6.59349
% INFO    : Bus 301	: V=1.0492538, theta=-7.6572148 -> V=1.04918, theta=-3.26537
% INFO    : Bus 302	: V=1.1075531, theta=-10.162469 -> V=1.10751, theta=-5.78231
% INFO    : Bus 303	: V=1.1109223, theta=-11.241758 -> V=1.11091, theta=-6.86351
% INFO    : Bus 304	: V=1.108933, theta=-10.376113 -> V=1.10889, theta=-5.99738
% INFO    : Bus 305	: V=1.1051559, theta=-11.758363 -> V=1.10514, theta=-7.37997
% INFO    : Bus 306	: V=1.1019165, theta=-11.609086 -> V=1.10191, theta=-7.22908
% INFO    : Bus 307	: V=1.1066548, theta=-11.686355 -> V=1.10663, theta=-7.3081
% INFO    : Bus 308	: V=1.1129305, theta=-11.213197 -> V=1.11293, theta=-6.83527
% INFO    : Bus 309	: V=1.1047854, theta=-11.752653 -> V=1.10477, theta=-7.37414
% INFO    : Bus 310	: V=1.1106088, theta=-10.347089 -> V=1.11056, theta=-5.9687
% INFO    : Bus 311	: V=1.1134899, theta=-11.051498 -> V=1.11351, theta=-6.67214
% INFO    : Bus 312	: V=1.1034877, theta=-13.008117 -> V=1.10348, theta=-8.63009
% INFO    : Bus 313	: V=1.1118562, theta=-18.815042 -> V=1.11176, theta=-14.40512
% INFO    : Bus 314	: V=1.0769668, theta=-20.541498 -> V=1.07675, theta=-16.2682
% INFO    : Bus 315	: V=1.0748035, theta=-20.952427 -> V=1.07459, theta=-16.66801
% INFO    : Bus 316	: V=1.0748103, theta=-20.9414 -> V=1.0746, theta=-16.65736
% INFO    : Bus 317	: V=1.0860755, theta=-18.860027 -> V=1.08598, theta=-14.55166
% INFO    : Bus 318	: V=1.1083996, theta=-10.326425 -> V=1.10836, theta=-5.94728
% INFO    : Bus 319	: V=1.1082845, theta=-10.53425 -> V=1.10824, theta=-6.15593
% INFO    : Bus 320	: V=1.0930169, theta=-20.629709 -> V=1.09251, theta=-16.33505
% INFO    : Bus 321	: V=1.112626, theta=-11.077955 -> V=1.11264, theta=-6.69838
% INFO    : Bus 322	: V=1.1007043, theta=-11.686497 -> V=1.1007, theta=-7.3065
% INFO    : Bus 323	: V=1.102099, theta=-11.676436 -> V=1.10209, theta=-7.29679
% INFO    : Bus 324	: V=1.0938518, theta=-20.383829 -> V=1.09336, theta=-16.08599
% INFO    : Bus 325	: V=1.0737942, theta=-21.544067 -> V=1.07355, theta=-17.26211
% INFO    : Bus 326	: V=1.1021181, theta=-11.678264 -> V=1.10211, theta=-7.29863
% INFO    : Bus 327	: V=1.1059571, theta=-11.303873 -> V=1.10596, theta=-6.91761
% INFO    : Bus 328	: V=1.1055599, theta=-11.323435 -> V=1.10556, theta=-6.93666
% INFO    : Bus 329	: V=1.1057803, theta=-10.705471 -> V=1.10574, theta=-6.32724
% INFO    : Bus 330	: V=1.0859804, theta=-16.225976 -> V=1.08603, theta=-11.82137
% INFO    : Bus 331	: V=1.1004887, theta=-12.260886 -> V=1.10047, theta=-7.88281
% INFO    : Bus 332	: V=1.0726917, theta=-21.612266 -> V=1.07245, theta=-17.33034
% INFO    : Bus 333	: V=1.0593344, theta=-28.857719 -> V=1.05925, theta=-24.49112
% INFO    : Bus 334	: V=1.1110863, theta=-11.191564 -> V=1.11107, theta=-6.8132
% INFO    : Bus 335	: V=1.0849508, theta=-21.150399 -> V=1.08452, theta=-16.8261
% INFO    : Bus 336	: V=1.1015885, theta=-17.792705 -> V=1.10084, theta=-13.69365
% INFO    : Bus 337	: V=1.083528, theta=-18.944977 -> V=1.08335, theta=-14.64315
% INFO    : Bus 338	: V=1.1139332, theta=-18.574042 -> V=1.11383, theta=-14.16659
% INFO    : Bus 339	: V=1.1008446, theta=-17.761724 -> V=1.09993, theta=-13.7472
% INFO    : Bus 340	: V=1.0842971, theta=-18.782705 -> V=1.08446, theta=-14.36498
% INFO    : Bus 341	: V=1.073945, theta=-18.664244 -> V=1.07405, theta=-14.25719
% INFO    : Bus 342	: V=1.0740797, theta=-18.669293 -> V=1.07419, theta=-14.26219
% INFO    : Bus 343	: V=1.1010561, theta=-17.765968 -> V=1.10014, theta=-13.75145
% INFO    : Bus 344	: V=1.0542997, theta=-31.027829 -> V=1.05405, theta=-26.71942
% INFO    : Bus 345	: V=1.0805191, theta=-19.848102 -> V=1.08013, theta=-15.57927
% INFO    : Bus 346	: V=1.0663952, theta=-26.429018 -> V=1.06621, theta=-22.09387
% INFO    : Bus 347	: V=1.1076335, theta=-10.177731 -> V=1.10759, theta=-5.79758
% INFO    : Bus 348	: V=1.0878083, theta=-18.79695 -> V=1.08752, theta=-14.56543
% INFO    : Bus 349	: V=1.0896252, theta=-18.625591 -> V=1.08953, theta=-14.32215
% INFO    : Bus 350	: V=1.1054958, theta=-20.721221 -> V=1.1051, theta=-16.36649
% INFO    : Bus 351	: V=1.0945617, theta=-19.011066 -> V=1.09423, theta=-14.75838
% INFO    : Bus 352	: V=1.0921043, theta=-18.473826 -> V=1.09185, theta=-14.19282
% INFO    : Bus 353	: V=1.093979, theta=-18.371381 -> V=1.09369, theta=-14.13673
% INFO    : Bus 354	: V=1.0945446, theta=-19.013417 -> V=1.09421, theta=-14.76071
% INFO    : Bus 355	: V=1.0755324, theta=-18.829596 -> V=1.07557, theta=-14.43008
% INFO    : Bus 356	: V=1.0797659, theta=-20.870602 -> V=1.07948, theta=-16.62424
% INFO    : Bus 357	: V=1.0829974, theta=-20.16673 -> V=1.08277, theta=-15.87673
% INFO    : Bus 358	: V=1.0960009, theta=-18.157786 -> V=1.09591, theta=-13.85786
% INFO    : Bus 359	: V=1.0962998, theta=-18.120349 -> V=1.09621, theta=-13.8193
% INFO    : Bus 360	: V=1.069361, theta=-15.523968 -> V=1.06935, theta=-11.12206
% INFO    : Bus 361	: V=1.0896917, theta=-18.675157 -> V=1.0891, theta=-14.42386
% INFO    : Bus 362	: V=1.0842257, theta=-20.612723 -> V=1.08414, theta=-16.25536
% INFO    : Bus 363	: V=1.0811952, theta=-20.042971 -> V=1.08097, theta=-15.75292
% INFO    : Bus 364	: V=1.0871808, theta=-20.377048 -> V=1.08715, theta=-15.99432
% INFO    : Bus 365	: V=1.0879799, theta=-19.184996 -> V=1.08779, theta=-14.89354
% INFO    : Bus 366	: V=1.12, theta=-17.950873 -> V=1.12, theta=-13.52092
% INFO    : Bus 367	: V=1.0757767, theta=-21.87254 -> V=1.07556, theta=-17.57012
% INFO    : Bus 368	: V=1.0785942, theta=-23.418912 -> V=1.07837, theta=-19.08998
% INFO    : Bus 369	: V=1.0800174, theta=-26.149138 -> V=1.07954, theta=-21.8502
% INFO    : Bus 370	: V=1.0923596, theta=-21.165948 -> V=1.09179, theta=-16.87999
% INFO    : Bus 371	: V=1.0713728, theta=-21.262002 -> V=1.07116, theta=-16.97181
% INFO    : Bus 372	: V=1.1033009, theta=-11.334353 -> V=1.10326, theta=-6.95625
% INFO    : Bus 373	: V=1.1051557, theta=-11.947846 -> V=1.10514, theta=-7.56793
% INFO    : Bus 374	: V=1.0791374, theta=-26.143118 -> V=1.07845, theta=-21.87219
% INFO    : Bus 375	: V=1.0697562, theta=-25.911972 -> V=1.06955, theta=-21.58031
% INFO    : Bus 376	: V=1.0728797, theta=-14.723246 -> V=1.07286, theta=-10.32311
% INFO    : Bus 377	: V=1.0729502, theta=-14.739461 -> V=1.07293, theta=-10.3393
% INFO    : Bus 378	: V=1.0730248, theta=-21.229397 -> V=1.07282, theta=-16.93566
% INFO    : Bus 379	: V=1.0918642, theta=-18.472608 -> V=1.09129, theta=-14.21922
% INFO    : Bus 380	: V=1.0905356, theta=-18.438231 -> V=1.08995, theta=-14.18669
% INFO    : Bus 381	: V=1.0875751, theta=-21.150639 -> V=1.08704, theta=-16.84526
% INFO    : Bus 382	: V=1.0932947, theta=-18.223403 -> V=1.09271, theta=-13.97164
% INFO    : Bus 383	: V=1.1017396, theta=-20.208826 -> V=1.10103, theta=-15.94486
% INFO    : Bus 384	: V=1.1034736, theta=-21.589272 -> V=1.10302, theta=-17.25173
% INFO    : Bus 385	: V=1.0958819, theta=-18.19391 -> V=1.09496, theta=-14.18011
% INFO    : Bus 386	: V=1.1033362, theta=-12.633108 -> V=1.10332, theta=-8.25507
% INFO    : Bus 387	: V=1.0924455, theta=-19.312982 -> V=1.09212, theta=-15.05779
% INFO    : Bus 388	: V=1.1085863, theta=-10.091216 -> V=1.10855, theta=-5.71105
% INFO    : Bus 389	: V=1.1112655, theta=-10.928279 -> V=1.11127, theta=-6.54703
% INFO    : Bus 390	: V=1.0868264, theta=-7.2049713 -> V=1.08678, theta=-2.80793
% INFO    : Bus 391	: V=1.0792496, theta=-4.0446048 -> V=1.0792, theta=0.35588
% INFO    : Bus 392	: V=1.0853918, theta=-19.481227 -> V=1.0852, theta=-15.18991
% INFO    : Bus 393	: V=1.0794024, theta=-19.606448 -> V=1.07881, theta=-15.35614
% INFO    : Bus 394	: V=1.1080332, theta=-11.869399 -> V=1.10803, theta=-7.48532
% INFO    : Bus 395	: V=1.0842606, theta=-20.054358 -> V=1.08404, theta=-15.76431
% INFO    : Bus 396	: V=1.0871463, theta=-19.21062 -> V=1.08696, theta=-14.91917
% INFO    : Bus 397	: V=1.0848765, theta=-20.64638 -> V=1.08479, theta=-16.28902
% INFO    : Bus 398	: V=1.0826608, theta=-20.455221 -> V=1.08244, theta=-16.16603
% INFO    : Bus 399	: V=1.0745406, theta=-20.439086 -> V=1.07447, theta=-16.10015
% INFO    : Bus 400	: V=1.0685233, theta=-15.894897 -> V=1.06852, theta=-11.49142
% INFO    : Bus 401	: V=1.1005342, theta=-18.46013 -> V=1.10023, theta=-14.25761
% INFO    : Bus 402	: V=1.0896429, theta=-18.046386 -> V=1.08933, theta=-13.78899
% INFO    : Bus 403	: V=1.0943001, theta=-8.4229871 -> V=1.09423, theta=-4.02977
% INFO    : Bus 404	: V=1.0578075, theta=-6.3829414 -> V=1.05773, theta=-1.99092
% INFO    : Bus 405	: V=1.0863415, theta=-24.985241 -> V=1.08581, theta=-20.6918
% INFO    : Bus 406	: V=1.0933153, theta=-8.3403579 -> V=1.09325, theta=-3.94675
% INFO    : Bus 407	: V=1.0833602, theta=-20.142485 -> V=1.08314, theta=-15.85248
% INFO    : Bus 408	: V=1.0716587, theta=-16.74797 -> V=1.07174, theta=-12.35058
% INFO    : Bus 409	: V=1.0826194, theta=-20.454523 -> V=1.0824, theta=-16.16533
% INFO    : Bus 410	: V=1.0867893, theta=-20.431553 -> V=1.08676, theta=-16.04883
% INFO    : Bus 411	: V=1.0828629, theta=-20.103766 -> V=1.08264, theta=-15.81374
% INFO    : Bus 412	: V=1.0584572, theta=-6.253183 -> V=1.05838, theta=-1.85999
% INFO    : Bus 413	: V=1.0716908, theta=-21.268723 -> V=1.07148, theta=-16.97694
% INFO    : Bus 414	: V=1.083832, theta=-20.097496 -> V=1.08361, theta=-15.80747
% INFO    : Bus 415	: V=1.0749483, theta=-20.944888 -> V=1.07475, theta=-16.65436
% INFO    : Bus 416	: V=1.1084556, theta=-11.847927 -> V=1.10846, theta=-7.46385
% INFO    : Bus 417	: V=1.0903454, theta=-18.653882 -> V=1.08979, theta=-14.39892
% INFO    : Bus 418	: V=1.0810127, theta=-19.243868 -> V=1.08086, theta=-14.93669
% INFO    : Bus 419	: V=1.0809708, theta=-19.250793 -> V=1.08081, theta=-14.94361
% INFO    : Bus 420	: V=1.0803749, theta=-20.295772 -> V=1.08008, theta=-16.03553
% INFO    : Bus 421	: V=1.0840179, theta=-19.948689 -> V=1.08371, theta=-15.69109
% INFO    : Bus 422	: V=1.0831332, theta=-22.771294 -> V=1.08276, theta=-18.46941
% INFO    : Bus 423	: V=1.0753508, theta=-20.521584 -> V=1.07507, theta=-16.24251
% INFO    : Bus 424	: V=1.0665453, theta=-20.506138 -> V=1.0666, theta=-16.13175
% INFO    : Bus 425	: V=1.0866775, theta=-19.676002 -> V=1.08636, theta=-15.42005
% INFO    : Bus 426	: V=1.1073348, theta=-10.2316 -> V=1.10729, theta=-5.85145
% INFO    : Bus 427	: V=1.1073249, theta=-10.233668 -> V=1.10728, theta=-5.85352
% INFO    : Bus 428	: V=1.0615185, theta=-5.7510027 -> V=1.06147, theta=-1.35067
% INFO    : Bus 429	: V=1.0832348, theta=-20.278034 -> V=1.08301, theta=-15.98844
% INFO    : Bus 430	: V=1.0902509, theta=-13.053057 -> V=1.09026, theta=-8.67131
% INFO    : Bus 431	: V=1.0872862, theta=-22.157649 -> V=1.08714, theta=-17.80336
% INFO    : Bus 432	: V=1.1067644, theta=-11.430546 -> V=1.10674, theta=-7.05245
% INFO    : Bus 433	: V=1.0580062, theta=-21.158649 -> V=1.05806, theta=-16.78419
% INFO    : Bus 434	: V=1.0741203, theta=-22.076667 -> V=1.07368, theta=-17.75304
% INFO    : Bus 435	: V=1.0916457, theta=-11.719344 -> V=1.09165, theta=-7.31594
% INFO    : Bus 436	: V=1.0602381, theta=-5.8406448 -> V=1.06019, theta=-1.44032
% INFO    : Bus 437	: V=1.0651446, theta=-27.972203 -> V=1.06446, theta=-23.70676
% INFO    : Bus 438	: V=1.0777, theta=-3.8189778 -> V=1.07765, theta=0.58264
% INFO    : Bus 439	: V=1.0775948, theta=-3.8351008 -> V=1.07754, theta=0.56649
% INFO    : Bus 440	: V=1.061079, theta=-5.7868427 -> V=1.06103, theta=-1.38652
% INFO    : Bus 441	: V=1.0508462, theta=-7.4351419 -> V=1.05077, theta=-3.04326
% INFO    : Bus 442	: V=1.1056004, theta=-11.35271 -> V=1.1056, theta=-6.97219
% INFO    : Bus 443	: V=1.1039311, theta=-11.919643 -> V=1.10391, theta=-7.54156
% INFO    : Bus 444	: V=1.11139, theta=-9.8216437 -> V=1.11138, theta=-5.42303
% INFO    : Bus 445	: V=1.0846466, theta=-13.766138 -> V=1.08466, theta=-9.38245
% INFO    : Bus 446	: V=1.1043209, theta=-11.585254 -> V=1.10432, theta=-7.19728
% INFO    : Bus 447	: V=1.0818988, theta=-18.636852 -> V=1.08185, theta=-14.24815
% INFO    : Bus 448	: V=1.0830096, theta=-18.204896 -> V=1.08297, theta=-13.8153
% INFO    : Bus 449	: V=1.0844962, theta=-17.734811 -> V=1.08447, theta=-13.34433
% INFO    : Bus 450	: V=1.0608163, theta=-28.324835 -> V=1.06012, theta=-24.05953
% INFO    : Bus 451	: V=1.0748859, theta=-20.957908 -> V=1.07466, theta=-16.66748
% INFO    : Bus 452	: V=1.0900577, theta=-18.312268 -> V=1.08975, theta=-14.06428
% INFO    : Bus 453	: V=1.1177723, theta=-8.8959589 -> V=1.11777, theta=-4.4929
% INFO    : Bus 454	: V=1.0991271, theta=-12.03372 -> V=1.09908, theta=-7.65567
% INFO    : Bus 455	: V=1.0753977, theta=-21.615742 -> V=1.07515, theta=-17.33602
% INFO    : Bus 456	: V=1.0825463, theta=-18.946715 -> V=1.08269, theta=-14.53546
% INFO    : Bus 457	: V=1.0796352, theta=-21.388457 -> V=1.07941, theta=-17.10212
% INFO    : Bus 458	: V=1.0996248, theta=-13.899347 -> V=1.09961, theta=-9.52158
% INFO    : Bus 459	: V=1.0842293, theta=-19.6704 -> V=1.08419, theta=-15.26929
% INFO    : Bus 460	: V=1.0834349, theta=-13.994684 -> V=1.08347, theta=-9.60611
% INFO    : Bus 461	: V=1.0842068, theta=-20.642545 -> V=1.08396, theta=-16.36239
% INFO    : Bus 462	: V=1.0842666, theta=-20.621824 -> V=1.08402, theta=-16.34189
% INFO    : Bus 463	: V=1.0790586, theta=-19.839023 -> V=1.07889, theta=-15.46973
% INFO    : Bus 464	: V=1.0982212, theta=-11.686755 -> V=1.09822, theta=-7.29252
% INFO    : Bus 465	: V=1.0776859, theta=-22.538597 -> V=1.07763, theta=-18.16243
% INFO    : Bus 466	: V=1.1112132, theta=-11.044777 -> V=1.11122, theta=-6.66429
% INFO    : Bus 467	: V=1.0854898, theta=-15.198036 -> V=1.08554, theta=-10.80065
% INFO    : Bus 468	: V=1.101218, theta=-12.154892 -> V=1.1012, theta=-7.77681
% INFO    : Bus 469	: V=1.0814428, theta=-20.059693 -> V=1.08125, theta=-15.76868
% INFO    : Bus 470	: V=1.0555791, theta=-6.7413075 -> V=1.0555, theta=-2.34933
% INFO    : Bus 471	: V=1.0669622, theta=-27.918548 -> V=1.06628, theta=-23.65399
% INFO    : Bus 472	: V=1.0736507, theta=-18.69777 -> V=1.07376, theta=-14.29071
% INFO    : Bus 473	: V=1.0763016, theta=-19.448888 -> V=1.07647, theta=-15.03097
% INFO    : Bus 474	: V=1.0904472, theta=-25.63292 -> V=1.08984, theta=-21.37098
% INFO    : Bus 475	: V=1.0844144, theta=-20.796541 -> V=1.08425, theta=-16.47596
% INFO    : Bus 476	: V=1.0684016, theta=-16.048917 -> V=1.0684, theta=-11.64435
% INFO    : Bus 477	: V=1.0876666, theta=-19.54218 -> V=1.08739, theta=-15.32482
% INFO    : Bus 478	: V=1.10931, theta=-11.496025 -> V=1.1093, theta=-7.11801
% INFO    : Bus 479	: V=1.0815505, theta=-20.871016 -> V=1.0813, theta=-16.59858
% INFO    : Bus 480	: V=1.0603381, theta=-28.18334 -> V=1.06026, theta=-23.82146
% INFO    : Bus 481	: V=1.050202, theta=-21.479333 -> V=1.05026, theta=-17.10484
% INFO    : Bus 482	: V=1.0518565, theta=-7.3541678 -> V=1.05178, theta=-2.96228
% INFO    : Bus 483	: V=1.079358, theta=-11.829066 -> V=1.07932, theta=-7.43244
% INFO    : Bus 484	: V=1.0501952, theta=-7.4985766 -> V=1.05012, theta=-3.1067
% INFO    : Bus 485	: V=1.0784862, theta=-11.909054 -> V=1.07844, theta=-7.51243
% INFO    : Bus 486	: V=1.12, theta=-8.4934617 -> V=1.12, theta=-4.08857
% INFO    : Bus 487	: V=1.1165491, theta=-8.5547503 -> V=1.11655, theta=-4.14867
% INFO    : Bus 488	: V=1.0788274, theta=-11.880317 -> V=1.07879, theta=-7.48369
% INFO    : Bus 489	: V=1.0788152, theta=-11.883044 -> V=1.07877, theta=-7.48642
% INFO    : Bus 490	: V=1.0937004, theta=-18.364827 -> V=1.09341, theta=-14.1288
% INFO    : Bus 491	: V=1.0932145, theta=-18.422005 -> V=1.09293, theta=-14.18738
% INFO    : Bus 492	: V=1.1178529, theta=-17.908693 -> V=1.11773, theta=-13.50653
% INFO    : Bus 493	: V=1.0849657, theta=-18.932706 -> V=1.08477, theta=-14.63792
% INFO    : Bus 494	: V=1.0851075, theta=-18.916143 -> V=1.08492, theta=-14.62193
% INFO    : Bus 495	: V=1.0936724, theta=-18.592715 -> V=1.09334, theta=-14.33173
% INFO    : Bus 496	: V=1.0849642, theta=-19.008039 -> V=1.08457, theta=-14.80701
% INFO    : Bus 497	: V=1.0750443, theta=-21.046615 -> V=1.07486, theta=-16.74381
% INFO    : Bus 498	: V=1.075634, theta=-21.588592 -> V=1.07539, theta=-17.30886
% INFO    : Bus 499	: V=1.0791928, theta=-20.628894 -> V=1.07887, theta=-16.27889
% INFO    : Bus 500	: V=1.0817308, theta=-19.047726 -> V=1.08162, theta=-14.72688
% INFO    : Bus 501	: V=1.0904475, theta=-18.457676 -> V=1.09021, theta=-14.17339
% INFO    : Bus 502	: V=1.0870615, theta=-18.862703 -> V=1.08677, theta=-14.63166
% INFO    : Bus 503	: V=1.0816898, theta=-19.163963 -> V=1.08153, theta=-14.85676
% INFO    : Bus 504	: V=1.0920867, theta=-18.328513 -> V=1.09185, theta=-14.04695
% INFO    : Bus 505	: V=1.0592577, theta=-29.066416 -> V=1.05856, theta=-24.80198
% INFO    : Bus 506	: V=1.0899599, theta=-18.629896 -> V=1.08979, theta=-14.35878
% INFO    : Bus 507	: V=1.0898945, theta=-18.607539 -> V=1.0898, theta=-14.30447
% INFO    : Bus 508	: V=1.1108665, theta=-9.2757712 -> V=1.11087, theta=-4.87031
% INFO    : Bus 509	: V=1.1108156, theta=-9.2899245 -> V=1.11082, theta=-4.88447
% INFO    : Bus 510	: V=1.1127293, theta=-11.054854 -> V=1.11273, theta=-6.6758
% INFO    : Bus 511	: V=1.1094464, theta=-10.441095 -> V=1.1094, theta=-6.06274
% INFO    : Bus 512	: V=1.075064, theta=-21.087087 -> V=1.07486, theta=-16.79396
% INFO    : Bus 513	: V=1.1011278, theta=-19.770745 -> V=1.10073, theta=-15.43998
% INFO    : Bus 514	: V=1.0905724, theta=-18.608478 -> V=1.09032, theta=-14.32753
% INFO    : Bus 515	: V=1.0906146, theta=-18.602339 -> V=1.09036, theta=-14.3214
% INFO    : Bus 516	: V=1.0832653, theta=-19.142776 -> V=1.08278, theta=-14.98756
% INFO    : Bus 517	: V=1.0766532, theta=-19.578371 -> V=1.07671, theta=-15.20407
% INFO    : Bus 518	: V=1.0925082, theta=-18.427799 -> V=1.09238, theta=-14.14221
% INFO    : Bus 519	: V=1.090249, theta=-18.636599 -> V=1.09, theta=-14.35567
% INFO    : Bus 520	: V=1.092727, theta=-18.478034 -> V=1.09244, theta=-14.24344
% INFO    : Bus 521	: V=1.0591594, theta=-21.090964 -> V=1.05922, theta=-16.71651
% INFO    : Bus 522	: V=1.1028639, theta=-10.216717 -> V=1.10287, theta=-5.81346
% INFO    : Bus 523	: V=1.0933646, theta=-18.748844 -> V=1.09303, theta=-14.49156
% INFO    : Bus 524	: V=1.0941193, theta=-17.941086 -> V=1.09382, theta=-13.67823
% INFO    : Bus 525	: V=1.0951247, theta=-18.292628 -> V=1.09468, theta=-14.10614
% INFO    : Bus 526	: V=1.085309, theta=-18.977544 -> V=1.08471, theta=-14.86089
% INFO    : Bus 527	: V=1.0573835, theta=-21.185296 -> V=1.05744, theta=-16.81083
% INFO    : Bus 528	: V=1.0933281, theta=-18.75408 -> V=1.09299, theta=-14.4968
% INFO    : Bus 529	: V=1.0809336, theta=-19.256146 -> V=1.08078, theta=-14.94897
% INFO    : Bus 530	: V=1.0970079, theta=-18.169905 -> V=1.09651, theta=-13.99737
% INFO    : Bus 531	: V=1.0950043, theta=-18.340733 -> V=1.0947, theta=-14.07372
% INFO    : Bus 532	: V=1.0954267, theta=-18.280414 -> V=1.09513, theta=-14.01308
% INFO    : Bus 533	: V=1.0850536, theta=-20.711793 -> V=1.08486, theta=-16.40581
% INFO    : Bus 534	: V=1.103827, theta=-17.694064 -> V=1.10326, theta=-13.54474
% INFO    : Bus 535	: V=1.10249, theta=-17.556058 -> V=1.10221, theta=-13.28668
% INFO    : Bus 536	: V=1.1020928, theta=-17.581528 -> V=1.10181, theta=-13.31216
% INFO    : Bus 537	: V=1.1032282, theta=-17.732111 -> V=1.10266, theta=-13.58283
% INFO    : Bus 538	: V=1.0872876, theta=-18.848411 -> V=1.08699, theta=-14.61696
% INFO    : Bus 539	: V=1.0934973, theta=-18.641601 -> V=1.09316, theta=-14.38161
% INFO    : Bus 540	: V=1.0935145, theta=-18.660196 -> V=1.09318, theta=-14.40069
% INFO    : Bus 541	: V=1.0996145, theta=-17.987181 -> V=1.09909, theta=-13.82562
% INFO    : Bus 542	: V=1.0772594, theta=-19.422769 -> V=1.07723, theta=-15.07764
% INFO    : Bus 543	: V=1.0936138, theta=-18.718827 -> V=1.09328, theta=-14.46152
% INFO    : Bus 544	: V=1.0816486, theta=-19.079413 -> V=1.08155, theta=-14.76013
% INFO    : Bus 545	: V=1.0926134, theta=-18.467893 -> V=1.09233, theta=-14.2333
% INFO    : Bus 546	: V=1.096992, theta=-18.755874 -> V=1.09669, theta=-14.55351
% INFO    : Bus 547	: V=1.0995728, theta=-18.007115 -> V=1.09904, theta=-13.84727
% INFO    : Bus 548	: V=1.0918395, theta=-18.514147 -> V=1.09155, theta=-14.2802
% INFO    : Bus 549	: V=1.0832679, theta=-19.131184 -> V=1.08272, theta=-14.99644
% INFO    : Bus 550	: V=1.0821238, theta=-19.033329 -> V=1.08198, theta=-14.72077
% INFO    : Bus 551	: V=1.0713972, theta=-20.283034 -> V=1.0708, theta=-16.03346
% INFO    : Bus 552	: V=1.0768522, theta=-27.406097 -> V=1.07638, theta=-23.13117
% INFO    : Bus 553	: V=1.0936642, theta=-20.491615 -> V=1.09335, theta=-16.14598
% INFO    : Bus 554	: V=1.0707701, theta=-20.326048 -> V=1.07017, theta=-16.07653
% INFO    : Bus 555	: V=1.080751, theta=-21.658349 -> V=1.08031, theta=-17.33441
% INFO    : Bus 556	: V=1.0440399, theta=-21.64914 -> V=1.0441, theta=-17.27463
% INFO    : Bus 557	: V=1.0877714, theta=-18.799652 -> V=1.08747, theta=-14.56978
% INFO    : Bus 558	: V=1.0819125, theta=-19.034173 -> V=1.08181, theta=-14.71229
% INFO    : Bus 559	: V=1.079964, theta=-21.337256 -> V=1.07974, theta=-17.0509
% INFO    : Bus 560	: V=1.0951765, theta=-18.349027 -> V=1.09487, theta=-14.08362
% INFO    : Bus 561	: V=1.0709461, theta=-20.105261 -> V=1.071, theta=-15.7309
% INFO    : Bus 562	: V=1.1046678, theta=-11.726519 -> V=1.10465, theta=-7.34787
% INFO    : Bus 563	: V=1.0973981, theta=-18.063261 -> V=1.09654, theta=-14.02792
% INFO    : Bus 564	: V=1.0828285, theta=-19.189112 -> V=1.08234, theta=-15.03393
% INFO    : Bus 565	: V=1.0708395, theta=-20.122563 -> V=1.07089, theta=-15.7482
% INFO    : Bus 566	: V=1.0851093, theta=-19.022181 -> V=1.08452, theta=-14.77125
% INFO    : Bus 567	: V=1.0922292, theta=-20.603735 -> V=1.09178, theta=-16.28071
% INFO    : Bus 568	: V=1.0998937, theta=-10.97927 -> V=1.0999, theta=-6.57976
% INFO    : Bus 569	: V=1.1037528, theta=-11.375776 -> V=1.10375, theta=-6.98596
% INFO    : Bus 570	: V=1.1068147, theta=-11.698975 -> V=1.10679, theta=-7.32088
% INFO    : Bus 571	: V=1.106993, theta=-11.700072 -> V=1.10697, theta=-7.322
% INFO    : Bus 572	: V=1.1010769, theta=-11.558258 -> V=1.10108, theta=-7.16659
% INFO    : Bus 573	: V=1.1078476, theta=-10.242009 -> V=1.10781, theta=-5.86186
% INFO    : Bus 574	: V=1.0815897, theta=-7.7768786 -> V=1.08154, theta=-3.37989
% INFO    : Bus 575	: V=1.0930148, theta=-18.453318 -> V=1.09273, theta=-14.21871
% INFO    : Bus 576	: V=1.0903064, theta=-18.603315 -> V=1.09014, theta=-14.33027
% INFO    : Bus 577	: V=1.087078, theta=-13.423439 -> V=1.08709, theta=-9.04086
% INFO    : Bus 578	: V=1.0667978, theta=-25.354324 -> V=1.06672, theta=-20.98841
% INFO    : Bus 579	: V=1.1063614, theta=-11.701817 -> V=1.10634, theta=-7.32353
% INFO    : Bus 580	: V=1.0786237, theta=-20.508362 -> V=1.07832, theta=-16.15479
% INFO    : Bus 581	: V=1.0779816, theta=-21.548066 -> V=1.07775, theta=-17.26369
% INFO    : Bus 582	: V=1.0787214, theta=-21.077049 -> V=1.07844, theta=-16.82273
% INFO    : Bus 583	: V=1.0955833, theta=-14.830249 -> V=1.09565, theta=-10.40765
% INFO    : Bus 584	: V=1.0955902, theta=-14.834155 -> V=1.09566, theta=-10.41158
% INFO    : Bus 585	: V=1.0750696, theta=-16.626389 -> V=1.07511, theta=-12.20474
% INFO    : Bus 586	: V=1.0877702, theta=-16.159833 -> V=1.08783, theta=-11.73751
% INFO    : Bus 587	: V=1.0298222, theta=-18.303712 -> V=1.02985, theta=-13.88551
% INFO    : Bus 588	: V=1.0854379, theta=-15.744206 -> V=1.0855, theta=-11.32531
% INFO    : Bus 589	: V=1.0572428, theta=-16.302463 -> V=1.05727, theta=-11.88517
% INFO    : Bus 590	: V=1.0572048, theta=-16.302287 -> V=1.05723, theta=-11.88499
% INFO    : Bus 591	: V=1.0870011, theta=-16.359336 -> V=1.08706, theta=-11.93596
% INFO    : Bus 592	: V=1.0806233, theta=-14.281774 -> V=1.08065, theta=-9.89519
% INFO    : Bus 593	: V=1.0457113, theta=-17.889841 -> V=1.04573, theta=-13.47734
% INFO    : Bus 594	: V=1.0726625, theta=-16.497577 -> V=1.0727, theta=-12.08114
% INFO    : Bus 595	: V=1.0712401, theta=-16.533026 -> V=1.07128, theta=-12.11644
% INFO    : Bus 596	: V=1.0720613, theta=-16.251305 -> V=1.07206, theta=-11.84531
% INFO    : Bus 597	: V=1.0941726, theta=-16.055476 -> V=1.0942, theta=-11.65261
% INFO    : Bus 598	: V=1.0931471, theta=-16.179037 -> V=1.09317, theta=-11.77601
% INFO    : Bus 599	: V=1.0367903, theta=-19.094444 -> V=1.03682, theta=-14.67663
% INFO    : Bus 600	: V=1.0740883, theta=-16.543192 -> V=1.07414, theta=-12.13475
% INFO    : Bus 601	: V=1.0748666, theta=-16.448246 -> V=1.07492, theta=-12.02912
% INFO    : Bus 602	: V=1.0667379, theta=-16.197944 -> V=1.06675, theta=-11.78992
% INFO    : Bus 603	: V=1.0670323, theta=-16.082999 -> V=1.06704, theta=-11.67439
% INFO    : Bus 604	: V=1.0854591, theta=-15.673606 -> V=1.08552, theta=-11.2526
% INFO    : Bus 605	: V=1.0284832, theta=-18.196484 -> V=1.02851, theta=-13.77821
% INFO    : Bus 606	: V=1.0817683, theta=-16.837316 -> V=1.0818, theta=-12.41845
% INFO    : Bus 607	: V=1.0758165, theta=-17.222472 -> V=1.07585, theta=-12.80357
% INFO    : Bus 608	: V=1.0807853, theta=-16.967392 -> V=1.08082, theta=-12.54851
% INFO    : Bus 609	: V=1.074674, theta=-15.526702 -> V=1.07469, theta=-11.11003
% INFO    : Bus 610	: V=1.0716585, theta=-15.490615 -> V=1.07168, theta=-11.07384
% INFO    : Bus 611	: V=1.0808507, theta=-16.968935 -> V=1.08089, theta=-12.55006
% INFO    : Bus 612	: V=1.0801077, theta=-15.668864 -> V=1.0801, theta=-11.26863
% INFO    : Bus 613	: V=1.0817186, theta=-16.836053 -> V=1.08175, theta=-12.41719
% INFO    : Bus 614	: V=1.0816811, theta=-16.849453 -> V=1.08172, theta=-12.43058
% INFO    : Bus 615	: V=1.0686255, theta=-16.070935 -> V=1.06863, theta=-11.66311
% INFO    : Bus 616	: V=1.0804005, theta=-17.01457 -> V=1.08044, theta=-12.59569
% INFO    : Bus 617	: V=1.0727027, theta=-16.014376 -> V=1.07276, theta=-11.61306
% INFO    : Bus 618	: V=1.0809743, theta=-14.242826 -> V=1.081, theta=-9.85532
% INFO    : Bus 619	: V=1.0741699, theta=-15.06866 -> V=1.07415, theta=-10.66848
% INFO    : Bus 620	: V=1.0467356, theta=-17.404112 -> V=1.04676, theta=-12.98654
% INFO    : Bus 621	: V=1.0671659, theta=-16.218013 -> V=1.06716, theta=-11.81288
% INFO    : Bus 622	: V=1.075489, theta=-14.109034 -> V=1.07552, theta=-9.69123
% INFO    : Bus 623	: V=1.067233, theta=-16.751017 -> V=1.06727, theta=-12.33154
% INFO    : Bus 624	: V=1.0783559, theta=-17.059895 -> V=1.07823, theta=-12.75292
% INFO    : Bus 625	: V=1.0694637, theta=-15.132566 -> V=1.06948, theta=-10.72034
% INFO    : Bus 626	: V=1.0964038, theta=-15.464596 -> V=1.09648, theta=-11.03733
% INFO    : Bus 627	: V=1.0655645, theta=-16.747076 -> V=1.0656, theta=-12.32821
% INFO    : Bus 628	: V=1.0708128, theta=-14.8456 -> V=1.07083, theta=-10.43248
% INFO    : Bus 629	: V=1.0366071, theta=-18.166124 -> V=1.03663, theta=-13.75084
% INFO    : Bus 630	: V=1.0744137, theta=-16.607103 -> V=1.07448, theta=-12.19181
% INFO    : Bus 631	: V=1.0747461, theta=-16.589704 -> V=1.07481, theta=-12.17441
% INFO    : Bus 632	: V=1.0664558, theta=-16.653407 -> V=1.06648, theta=-12.23502
% INFO    : Bus 633	: V=1.0514785, theta=-16.938119 -> V=1.0515, theta=-12.5203
% INFO    : Bus 634	: V=1.0946039, theta=-16.066171 -> V=1.09463, theta=-11.66403
% INFO    : Bus 635	: V=1.0279726, theta=-18.007678 -> V=1.028, theta=-13.58935
% INFO    : Bus 636	: V=1.0777479, theta=-16.210275 -> V=1.07775, theta=-11.80402
% INFO    : Bus 637	: V=1.067298, theta=-16.770908 -> V=1.06734, theta=-12.35332
% INFO    : Bus 638	: V=1.048355, theta=-18.305704 -> V=1.04839, theta=-13.88835
% INFO    : Bus 639	: V=1.0725282, theta=-14.97008 -> V=1.07253, theta=-10.56424
% INFO    : Bus 640	: V=1.0719327, theta=-15.146065 -> V=1.07194, theta=-10.73993
% INFO    : Bus 641	: V=1.0766755, theta=-15.120448 -> V=1.07669, theta=-10.72971
% INFO    : Bus 642	: V=1.0971437, theta=-15.481779 -> V=1.09717, theta=-11.07812
% INFO    : Bus 643	: V=1.0520577, theta=-17.775281 -> V=1.05209, theta=-13.35793
% INFO    : Bus 644	: V=1.0841572, theta=-16.221974 -> V=1.08422, theta=-11.80672
% INFO    : Bus 645	: V=1.0747823, theta=-15.691019 -> V=1.0748, theta=-11.27436
% INFO    : Bus 646	: V=1.0726735, theta=-16.644247 -> V=1.07273, theta=-12.23602
% INFO    : Bus 647	: V=1.0706039, theta=-15.857287 -> V=1.07062, theta=-11.44994
% INFO    : Bus 648	: V=1.0633368, theta=-15.448892 -> V=1.06335, theta=-11.03043
% INFO    : Bus 649	: V=1.0879113, theta=-16.329623 -> V=1.08798, theta=-11.91378
% INFO    : Bus 650	: V=1.0696774, theta=-15.932375 -> V=1.06969, theta=-11.52528
% INFO    : Bus 651	: V=1.0697937, theta=-15.936382 -> V=1.06981, theta=-11.52909
% INFO    : Bus 652	: V=1.0689382, theta=-16.022937 -> V=1.06895, theta=-11.61574
% INFO    : Bus 653	: V=1.069371, theta=-16.023008 -> V=1.06939, theta=-11.6159
% INFO    : Bus 654	: V=1.0411445, theta=-17.822602 -> V=1.04117, theta=-13.40861
% INFO    : Bus 655	: V=1.038659, theta=-18.072461 -> V=1.03868, theta=-13.65789
% INFO    : Bus 656	: V=1.0666333, theta=-16.270809 -> V=1.06663, theta=-11.864
% INFO    : Bus 657	: V=1.0795232, theta=-15.541113 -> V=1.07956, theta=-11.12137
% INFO    : Bus 658	: V=1.0738861, theta=-16.564827 -> V=1.07394, theta=-12.15479
% INFO    : Bus 659	: V=1.0810715, theta=-16.261569 -> V=1.08111, theta=-11.84323
% INFO    : Bus 660	: V=1.0871861, theta=-13.109123 -> V=1.08723, theta=-8.72442
% INFO    : Bus 661	: V=1.0868326, theta=-13.115333 -> V=1.08688, theta=-8.7304
% INFO    : Bus 662	: V=1.0694276, theta=-16.033643 -> V=1.06944, theta=-11.62642
% INFO    : Bus 663	: V=1.0703021, theta=-15.856268 -> V=1.07032, theta=-11.44925
% INFO    : Bus 664	: V=1.0332461, theta=-18.113533 -> V=1.03327, theta=-13.6964
% INFO    : Bus 665	: V=1.0281626, theta=-17.95345 -> V=1.02819, theta=-13.53513
% INFO    : Bus 666	: V=1.0329767, theta=-18.118073 -> V=1.033, theta=-13.70089
% INFO    : Bus 667	: V=1.0337939, theta=-18.103144 -> V=1.03382, theta=-13.68609
% INFO    : Bus 668	: V=1.0297479, theta=-18.030264 -> V=1.02977, theta=-13.61234
% INFO    : Bus 669	: V=1.0696214, theta=-15.781289 -> V=1.06961, theta=-11.37853
% INFO    : Bus 670	: V=1.0696678, theta=-15.725771 -> V=1.06965, theta=-11.32321
% INFO    : Bus 671	: V=1.0806693, theta=-16.768156 -> V=1.08072, theta=-12.34997
% INFO    : Bus 672	: V=1.0696783, theta=-15.700776 -> V=1.06966, theta=-11.2983
% INFO    : Bus 673	: V=1.0686377, theta=-15.983305 -> V=1.06863, theta=-11.57984
% INFO    : Bus 674	: V=1.0690503, theta=-16.074732 -> V=1.06907, theta=-11.66757
% INFO    : Bus 675	: V=1.0836981, theta=-13.90587 -> V=1.08374, theta=-9.51865
% INFO    : Bus 676	: V=1.0494845, theta=-17.132257 -> V=1.0495, theta=-12.71427
% INFO    : Bus 677	: V=1.0538392, theta=-18.190116 -> V=1.05388, theta=-13.77331
% INFO    : Bus 678	: V=1.0915399, theta=-15.995968 -> V=1.09161, theta=-11.57344
% INFO    : Bus 679	: V=1.0894685, theta=-16.139157 -> V=1.08953, theta=-11.71475
% INFO    : Bus 680	: V=1.0963512, theta=-14.948606 -> V=1.09642, theta=-10.52445
% INFO    : Bus 681	: V=1.0987618, theta=-14.358492 -> V=1.09883, theta=-9.93555
% INFO    : Bus 682	: V=1.098784, theta=-14.376585 -> V=1.09885, theta=-9.95358
% INFO    : Bus 683	: V=1.070197, theta=-14.518007 -> V=1.07022, theta=-10.09998
% INFO    : Bus 684	: V=1.0338079, theta=-18.781991 -> V=1.03383, theta=-14.36402
% INFO    : Bus 685	: V=1.0698597, theta=-14.558212 -> V=1.06988, theta=-10.14016
% INFO    : Bus 686	: V=1.0963465, theta=-15.23891 -> V=1.09642, theta=-10.81325
% INFO    : Bus 687	: V=1.0962343, theta=-15.237923 -> V=1.09631, theta=-10.81227
% INFO    : Bus 688	: V=1.0966626, theta=-15.274023 -> V=1.09673, theta=-10.84796
% INFO    : Bus 689	: V=1.0963386, theta=-15.452199 -> V=1.09641, theta=-11.02539
% INFO    : Bus 690	: V=1.0819106, theta=-16.282554 -> V=1.08196, theta=-11.86612
% INFO    : Bus 691	: V=1.0930437, theta=-16.585732 -> V=1.09306, theta=-12.18631
% INFO    : Bus 692	: V=1.098145, theta=-15.32619 -> V=1.09822, theta=-10.89894
% INFO    : Bus 693	: V=1.0979608, theta=-15.3378 -> V=1.09804, theta=-10.91071
% INFO    : Bus 694	: V=1.0920148, theta=-16.319093 -> V=1.09205, theta=-11.90389
% INFO    : Bus 695	: V=1.0953793, theta=-15.503089 -> V=1.09545, theta=-11.07668
% INFO    : Bus 696	: V=1.0933185, theta=-14.974527 -> V=1.09338, theta=-10.55193
% INFO    : Bus 697	: V=1.0949179, theta=-15.384194 -> V=1.09499, theta=-10.95885
% INFO    : Bus 698	: V=1.0967382, theta=-15.222413 -> V=1.09681, theta=-10.79671
% INFO    : Bus 699	: V=1.093058, theta=-14.98951 -> V=1.09312, theta=-10.5669
% INFO    : Bus 700	: V=1.0941754, theta=-14.923874 -> V=1.09424, theta=-10.50128
% INFO    : Bus 701	: V=1.0963305, theta=-15.230521 -> V=1.0964, theta=-10.80495
% INFO    : Bus 702	: V=1.0719326, theta=-15.509072 -> V=1.07195, theta=-11.0923
% INFO    : Bus 703	: V=1.0726875, theta=-15.491766 -> V=1.07271, theta=-11.075
% INFO    : Bus 704	: V=1.0859944, theta=-16.772517 -> V=1.08603, theta=-12.35521
% INFO    : Bus 705	: V=1.0684451, theta=-15.558236 -> V=1.06842, theta=-11.15824
% INFO    : Bus 706	: V=1.0881813, theta=-16.366217 -> V=1.08822, theta=-11.9624
% INFO    : Bus 707	: V=1.03792, theta=-19.151728 -> V=1.03795, theta=-14.73402
% INFO    : Bus 708	: V=1.0813058, theta=-14.170779 -> V=1.08133, theta=-9.78538
% INFO    : Bus 709	: V=1.081612, theta=-16.226262 -> V=1.08158, theta=-11.89948
% INFO    : Bus 710	: V=1.0860523, theta=-16.038732 -> V=1.08611, theta=-11.62324
% INFO    : Bus 711	: V=1.0861173, theta=-16.032247 -> V=1.08618, theta=-11.61676
% INFO    : Bus 712	: V=1.0715056, theta=-15.10253 -> V=1.07153, theta=-10.68734
% INFO    : Bus 713	: V=1.0687825, theta=-16.109697 -> V=1.06879, theta=-11.703
% INFO    : Bus 714	: V=1.0725439, theta=-15.635588 -> V=1.07255, theta=-11.22794
% INFO    : Bus 715	: V=1.0468308, theta=-18.476003 -> V=1.04686, theta=-14.05865
% INFO    : Bus 716	: V=1.0755393, theta=-16.482525 -> V=1.07559, theta=-12.07037
% INFO    : Bus 717	: V=1.0681235, theta=-15.545308 -> V=1.06814, theta=-11.12792
% INFO    : Bus 718	: V=1.0402155, theta=-17.988458 -> V=1.04024, theta=-13.57442
% INFO    : Bus 719	: V=1.0774898, theta=-16.163936 -> V=1.0775, theta=-11.74743
% INFO    : Bus 720	: V=1.0864983, theta=-16.408547 -> V=1.08655, theta=-11.98553
% INFO    : Bus 721	: V=1.0751438, theta=-16.522585 -> V=1.07515, theta=-12.11167
% INFO    : Bus 722	: V=1.0778609, theta=-16.375378 -> V=1.07792, theta=-11.95776
% INFO    : Bus 723	: V=1.0758187, theta=-15.880691 -> V=1.07583, theta=-11.46408
% INFO    : Bus 724	: V=1.0683228, theta=-16.13805 -> V=1.06833, theta=-11.73254
% INFO    : Bus 725	: V=1.0827653, theta=-15.814514 -> V=1.08281, theta=-11.39243
% INFO    : Bus 726	: V=1.0869001, theta=-15.965052 -> V=1.08695, theta=-11.54088
% INFO    : Bus 727	: V=1.0867137, theta=-15.958296 -> V=1.08676, theta=-11.53411
% INFO    : Bus 728	: V=1.0765997, theta=-15.099906 -> V=1.07663, theta=-10.68294
% INFO    : Bus 729	: V=1.0892884, theta=-15.880392 -> V=1.08934, theta=-11.45551
% INFO    : Bus 730	: V=1.0897096, theta=-15.871247 -> V=1.08976, theta=-11.44625
% INFO    : Bus 731	: V=1.0829362, theta=-16.206978 -> V=1.08298, theta=-11.78627
% INFO    : Bus 732	: V=1.0817762, theta=-16.534443 -> V=1.08183, theta=-12.11021
% INFO    : Bus 733	: V=1.075264, theta=-16.584062 -> V=1.07531, theta=-12.16242
% INFO    : Bus 734	: V=1.0975287, theta=-15.758735 -> V=1.09758, theta=-11.34013
% INFO    : Bus 735	: V=1.0720974, theta=-16.294334 -> V=1.0721, theta=-11.88899
% INFO    : Bus 736	: V=1.0785411, theta=-14.196757 -> V=1.07856, theta=-9.78228
% INFO    : Bus 737	: V=1.0786141, theta=-14.209093 -> V=1.07864, theta=-9.79463
% INFO    : Bus 738	: V=1.0665807, theta=-16.255022 -> V=1.06658, theta=-11.84821
% INFO    : Bus 739	: V=1.0818664, theta=-14.535839 -> V=1.08189, theta=-10.14556
% INFO    : Bus 740	: V=1.0803312, theta=-15.070189 -> V=1.08034, theta=-10.67673
% INFO    : Bus 741	: V=1.0734901, theta=-16.56144 -> V=1.07354, theta=-12.15313
% INFO    : Bus 742	: V=1.0732069, theta=-16.556261 -> V=1.07326, theta=-12.14804
% INFO    : Bus 743	: V=1.0796658, theta=-16.25237 -> V=1.07973, theta=-11.83531
% INFO    : Bus 744	: V=1.0805125, theta=-16.18911 -> V=1.08057, theta=-11.77232
% INFO    : Bus 745	: V=1.0766376, theta=-16.529821 -> V=1.0767, theta=-12.11454
% INFO    : Bus 746	: V=1.0361855, theta=-19.291264 -> V=1.03621, theta=-14.87355
% INFO    : Bus 747	: V=1.0427217, theta=-18.079568 -> V=1.04274, theta=-13.66167
% INFO    : Bus 748	: V=1.0765658, theta=-15.449249 -> V=1.07655, theta=-11.04905
% INFO    : Bus 749	: V=1.073905, theta=-15.386049 -> V=1.07393, theta=-10.96924
% INFO    : Bus 750	: V=1.036348, theta=-19.305904 -> V=1.03638, theta=-14.88819
% INFO    : Bus 751	: V=1.0380403, theta=-19.135263 -> V=1.03807, theta=-14.71755
% INFO    : Bus 752	: V=1.036364, theta=-19.269811 -> V=1.03639, theta=-14.8521
% INFO    : Bus 753	: V=1.0769818, theta=-16.006152 -> V=1.07697, theta=-11.60702
% INFO    : Bus 754	: V=1.0738226, theta=-15.416204 -> V=1.07383, theta=-11.00861
% INFO    : Bus 755	: V=1.0738546, theta=-15.40933 -> V=1.07387, theta=-11.00174
% INFO    : Bus 756	: V=1.0857243, theta=-16.458522 -> V=1.0858, theta=-12.0479
% INFO    : Bus 757	: V=1.076651, theta=-16.003828 -> V=1.07664, theta=-11.60518
% INFO    : Bus 758	: V=1.0742354, theta=-15.055882 -> V=1.07421, theta=-10.65571
% INFO    : Bus 759	: V=1.0667654, theta=-14.473219 -> V=1.06678, theta=-10.05486
% INFO    : Bus 760	: V=1.0817756, theta=-16.791887 -> V=1.08182, theta=-12.37263
% INFO    : Bus 761	: V=1.0732077, theta=-15.9649 -> V=1.07321, theta=-11.57033
% INFO    : Bus 762	: V=1.0606236, theta=-15.610446 -> V=1.06064, theta=-11.19266
% INFO    : Bus 763	: V=1.049144, theta=-16.809529 -> V=1.04917, theta=-12.39453
% INFO    : Bus 764	: V=1.0816602, theta=-15.672265 -> V=1.08165, theta=-11.27201
% INFO    : Bus 765	: V=1.0816459, theta=-15.676223 -> V=1.08164, theta=-11.276
% INFO    : Bus 766	: V=1.0783828, theta=-15.749808 -> V=1.07837, theta=-11.35191
% INFO    : Bus 767	: V=1.0787347, theta=-15.77842 -> V=1.07873, theta=-11.37968
% INFO    : Bus 768	: V=1.0730141, theta=-16.025579 -> V=1.07302, theta=-11.63037
% INFO    : Bus 769	: V=1.0681184, theta=-15.572631 -> V=1.06815, theta=-11.1546
% INFO    : Bus 770	: V=1.075076, theta=-15.301426 -> V=1.07513, theta=-10.9055
% INFO    : Bus 771	: V=1.0579843, theta=-16.024411 -> V=1.058, theta=-11.60644
% INFO    : Bus 772	: V=1.0597948, theta=-15.777459 -> V=1.05981, theta=-11.35978
% INFO    : Bus 773	: V=1.0572138, theta=-16.246991 -> V=1.05723, theta=-11.82946
% INFO    : Bus 774	: V=1.0622653, theta=-15.306016 -> V=1.06227, theta=-10.8872
% INFO    : Bus 775	: V=1.0622622, theta=-15.313758 -> V=1.06227, theta=-10.89495
% INFO    : Bus 776	: V=1.0777541, theta=-15.954888 -> V=1.07775, theta=-11.55557
% INFO    : Bus 777	: V=1.0662501, theta=-14.553252 -> V=1.06626, theta=-10.13487
% INFO    : Bus 778	: V=1.0583239, theta=-16.079052 -> V=1.05834, theta=-11.66162
% INFO    : Bus 779	: V=1.0726938, theta=-16.254442 -> V=1.07272, theta=-11.83435
% INFO    : Bus 780	: V=1.075436, theta=-14.114976 -> V=1.07546, theta=-9.69717
% INFO    : Bus 781	: V=1.0676342, theta=-16.158157 -> V=1.06764, theta=-11.75024
% INFO    : Bus 782	: V=1.0942616, theta=-15.396127 -> V=1.09433, theta=-10.97145
% INFO    : Bus 783	: V=1.0936108, theta=-15.404235 -> V=1.09368, theta=-10.97996
% INFO    : Bus 784	: V=1.0739017, theta=-16.152651 -> V=1.0739, theta=-11.74854
% INFO    : Bus 785	: V=1.0929872, theta=-15.428606 -> V=1.09305, theta=-11.00484
% INFO    : Bus 786	: V=1.0755489, theta=-14.318557 -> V=1.07555, theta=-9.9137
% INFO    : Bus 787	: V=1.0506133, theta=-16.739178 -> V=1.05064, theta=-12.32366
% INFO    : Bus 788	: V=1.0337948, theta=-18.631185 -> V=1.03382, theta=-14.2132
% INFO    : Bus 789	: V=1.0357538, theta=-18.477416 -> V=1.03578, theta=-14.0595
% INFO    : Bus 790	: V=1.0651874, theta=-16.321201 -> V=1.06522, theta=-11.90387
% INFO    : Bus 791	: V=1.064674, theta=-15.084785 -> V=1.06469, theta=-10.66627
% INFO    : Bus 792	: V=1.0345325, theta=-18.881335 -> V=1.03456, theta=-14.46339
% INFO    : Bus 793	: V=1.0719157, theta=-16.296731 -> V=1.07191, theta=-11.89115
% INFO    : Bus 794	: V=1.0703611, theta=-16.037213 -> V=1.07035, theta=-11.63306
% INFO    : Bus 795	: V=1.0723703, theta=-16.273406 -> V=1.07237, theta=-11.86822
% INFO    : Bus 796	: V=1.0574362, theta=-16.124296 -> V=1.05745, theta=-11.70646
% INFO    : Bus 797	: V=1.0728018, theta=-14.705568 -> V=1.07282, theta=-10.29209
% INFO    : Bus 798	: V=1.0766476, theta=-16.351772 -> V=1.07666, theta=-11.94086
% INFO    : Bus 799	: V=1.087169, theta=-16.332317 -> V=1.08723, theta=-11.90909
% INFO    : Bus 800	: V=1.0342392, theta=-18.602879 -> V=1.03426, theta=-14.18491
% INFO    : Bus 801	: V=1.0682091, theta=-15.642099 -> V=1.06822, theta=-11.23168
% INFO    : Bus 802	: V=1.0764443, theta=-16.372231 -> V=1.07645, theta=-11.96175
% INFO    : Bus 803	: V=1.078452, theta=-16.06958 -> V=1.07846, theta=-11.65306
% INFO    : Bus 804	: V=1.0645804, theta=-16.544751 -> V=1.06462, theta=-12.12654
% INFO    : Bus 805	: V=1.044219, theta=-17.33952 -> V=1.04424, theta=-12.92234
% INFO    : Bus 806	: V=1.0715253, theta=-16.207872 -> V=1.07153, theta=-11.80172
% INFO    : Bus 807	: V=1.0767672, theta=-16.10817 -> V=1.07678, theta=-11.69162
% INFO    : Bus 808	: V=1.0779428, theta=-16.083573 -> V=1.07795, theta=-11.66705
% INFO    : Bus 809	: V=1.0813372, theta=-16.271957 -> V=1.08139, theta=-11.85617
% INFO    : Bus 810	: V=1.0686704, theta=-16.512826 -> V=1.0687, theta=-12.09593
% INFO    : Bus 811	: V=1.0698129, theta=-16.203602 -> V=1.06984, theta=-11.78604
% INFO    : Bus 812	: V=1.0668885, theta=-17.497306 -> V=1.06694, theta=-13.08128
% INFO    : Bus 813	: V=1.0697319, theta=-17.25077 -> V=1.06979, theta=-12.83489
% INFO    : Bus 814	: V=1.0659057, theta=-16.708566 -> V=1.06594, theta=-12.28995
% INFO    : Bus 815	: V=1.0784049, theta=-16.423002 -> V=1.07847, theta=-12.00773
% INFO    : Bus 816	: V=1.0669835, theta=-17.564284 -> V=1.06704, theta=-13.14825
% INFO    : Bus 817	: V=1.0339754, theta=-18.8798 -> V=1.034, theta=-14.46184
% INFO    : Bus 818	: V=1.0813865, theta=-15.432543 -> V=1.08136, theta=-11.08756
% INFO    : Bus 819	: V=1.0972383, theta=-15.587248 -> V=1.09728, theta=-11.17385
% INFO    : Bus 820	: V=1.1012527, theta=-14.463568 -> V=1.10128, theta=-10.05752
% INFO    : Bus 821	: V=1.0724975, theta=-15.387541 -> V=1.07251, theta=-10.98038
% INFO    : Bus 822	: V=1.0892821, theta=-16.625889 -> V=1.08932, theta=-12.20974
% INFO    : Bus 823	: V=1.0705312, theta=-16.054484 -> V=1.07054, theta=-11.64784
% INFO    : Bus 824	: V=1.0809667, theta=-13.394116 -> V=1.08097, theta=-8.99031
% INFO    : Bus 825	: V=1.093898, theta=-14.946882 -> V=1.09396, theta=-10.52427
% INFO    : Bus 826	: V=1.0726267, theta=-16.223575 -> V=1.07263, theta=-11.81859
% INFO    : Bus 827	: V=1.0676475, theta=-16.153471 -> V=1.06765, theta=-11.74834
% INFO    : Bus 828	: V=1.0842032, theta=-16.012834 -> V=1.08427, theta=-11.5976
% INFO    : Bus 829	: V=1.0336559, theta=-18.678808 -> V=1.03368, theta=-14.26083
% INFO    : Bus 830	: V=1.0780461, theta=-16.43226 -> V=1.0781, theta=-12.01588
% INFO    : Bus 831	: V=1.07026, theta=-16.538367 -> V=1.07031, theta=-12.11964
% INFO    : Bus 832	: V=1.0847788, theta=-16.085268 -> V=1.08484, theta=-11.6699
% INFO    : Bus 833	: V=1.0842449, theta=-16.050483 -> V=1.08431, theta=-11.63521
% INFO    : Bus 834	: V=1.0718425, theta=-16.278352 -> V=1.07184, theta=-11.87255
% INFO    : Bus 835	: V=1.0786532, theta=-16.288126 -> V=1.07868, theta=-11.87877
% INFO    : Bus 836	: V=1.1004539, theta=-10.510528 -> V=1.10039, theta=-6.11927
% INFO    : Bus 837	: V=1.0975406, theta=-11.359634 -> V=1.09748, theta=-6.96144
% INFO    : Bus 838	: V=1.0591282, theta=-16.027542 -> V=1.05915, theta=-11.61677
% INFO    : Bus 839	: V=1.061774, theta=-16.154877 -> V=1.0618, theta=-11.74397
% INFO    : Bus 840	: V=1.0590098, theta=-16.016851 -> V=1.05903, theta=-11.60608
% INFO    : Bus 841	: V=1.0592076, theta=-16.022906 -> V=1.05923, theta=-11.61214
% INFO    : Bus 842	: V=1.0768622, theta=-16.274882 -> V=1.07683, theta=-11.8822
% INFO    : Bus 843	: V=1.0768281, theta=-16.2775 -> V=1.0768, theta=-11.88482
% INFO    : Bus 844	: V=1.0803363, theta=-15.068669 -> V=1.0803, theta=-10.67605
% INFO    : Bus 845	: V=1.0870552, theta=-11.88581 -> V=1.08706, theta=-7.48442
% INFO    : Bus 846	: V=1.0870386, theta=-11.883258 -> V=1.08704, theta=-7.48188
% INFO    : Bus 847	: V=1.0716095, theta=-16.011301 -> V=1.07159, theta=-11.61783
% INFO    : Bus 848	: V=1.0716248, theta=-16.005178 -> V=1.0716, theta=-11.6117
% INFO    : Bus 849	: V=1.0716377, theta=-16.000297 -> V=1.07162, theta=-11.60682
% INFO    : Bus 850	: V=1.0951231, theta=-11.200976 -> V=1.09513, theta=-6.79749
% INFO    : Bus 851	: V=1.0950996, theta=-11.210722 -> V=1.09511, theta=-6.80722
% INFO    : Bus 852	: V=1.0958615, theta=-13.381108 -> V=1.09582, theta=-8.98859
% INFO    : Bus 853	: V=1.0958581, theta=-13.380859 -> V=1.09582, theta=-8.98833
% INFO    : Bus 854	: V=1.0869086, theta=-14.073895 -> V=1.08688, theta=-9.68064
% INFO    : Bus 855	: V=1.0868647, theta=-14.075266 -> V=1.08684, theta=-9.68202
% INFO    : Bus 856	: V=1.0860033, theta=-12.336912 -> V=1.08599, theta=-7.93441
% INFO    : Bus 857	: V=1.0859937, theta=-12.341502 -> V=1.08599, theta=-7.939
% INFO    : Bus 858	: V=1.0617893, theta=-16.15514 -> V=1.06181, theta=-11.74423
% INFO    : Bus 859	: V=1.0719862, theta=-16.010862 -> V=1.07198, theta=-11.61168
% INFO    : Bus 860	: V=1.0719678, theta=-16.010363 -> V=1.07196, theta=-11.61118
% INFO    : Bus 861	: V=1.0902572, theta=-13.772281 -> V=1.09021, theta=-9.38016
% INFO    : Bus 862	: V=1.088405, theta=-14.056233 -> V=1.08836, theta=-9.66401
% INFO    : Bus 863	: V=1.088405, theta=-14.056232 -> V=1.08836, theta=-9.66401
% INFO    : Bus 864	: V=1.0893327, theta=-11.982218 -> V=1.08933, theta=-7.57998
% INFO    : Bus 865	: V=1.0892974, theta=-11.988835 -> V=1.0893, theta=-7.58659
% INFO    : Bus 866	: V=1.0773467, theta=-14.814384 -> V=1.07734, theta=-10.41518
% INFO    : Bus 867	: V=1.0773651, theta=-14.808792 -> V=1.07736, theta=-10.40959
% INFO    : Bus 868	: V=1.0588094, theta=-17.411115 -> V=1.05883, theta=-13.00485
% INFO    : Bus 869	: V=1.0633562, theta=-16.384321 -> V=1.06338, theta=-11.97318
% INFO    : Bus 870	: V=1.0588233, theta=-17.410395 -> V=1.05884, theta=-13.00413
% INFO    : Bus 871	: V=1.088215, theta=-13.041137 -> V=1.08816, theta=-8.65012
% INFO    : Bus 872	: V=1.0881515, theta=-13.045591 -> V=1.0881, theta=-8.6546
% INFO    : Bus 873	: V=1.100105, theta=-10.923695 -> V=1.10005, theta=-6.52581
% INFO    : Bus 874	: V=1.0955747, theta=-11.444227 -> V=1.09551, theta=-7.04668
% INFO    : Bus 875	: V=1.0595595, theta=-17.069559 -> V=1.05955, theta=-12.67244
% INFO    : Bus 876	: V=1.0814129, theta=-10.350251 -> V=1.08147, theta=-5.94944
% INFO    : Bus 877	: V=1.0817365, theta=-10.302583 -> V=1.0818, theta=-5.90178
% INFO    : Bus 878	: V=1.0545878, theta=-18.205302 -> V=1.0546, theta=-13.79737
% INFO    : Bus 879	: V=1.05459, theta=-18.211005 -> V=1.0546, theta=-13.80308
% INFO    : Bus 880	: V=1.0805695, theta=-14.894831 -> V=1.08054, theta=-10.50275
% INFO    : Bus 881	: V=1.0805465, theta=-14.897008 -> V=1.08052, theta=-10.50496
% INFO    : Bus 882	: V=1.0917916, theta=-11.728796 -> V=1.09179, theta=-7.32678
% INFO    : Bus 883	: V=1.0914397, theta=-11.717774 -> V=1.09144, theta=-7.31584
% INFO    : Bus 884	: V=1.0918302, theta=-11.727452 -> V=1.09183, theta=-7.32544
% INFO    : Bus 885	: V=1.0914599, theta=-11.717066 -> V=1.09146, theta=-7.31513
% INFO    : Bus 886	: V=1.1009847, theta=-6.2877727 -> V=1.10107, theta=-1.88594
% INFO    : Bus 887	: V=1.1009666, theta=-6.2737202 -> V=1.10105, theta=-1.8719
% INFO    : Bus 888	: V=1.0603905, theta=-18.192157 -> V=1.06039, theta=-13.79145
% INFO    : Bus 889	: V=1.0610438, theta=-18.134134 -> V=1.06104, theta=-13.73343
% INFO    : Bus 890	: V=1.0873064, theta=-11.932669 -> V=1.08731, theta=-7.53109
% INFO    : Bus 891	: V=1.0873603, theta=-11.929909 -> V=1.08736, theta=-7.52832
% INFO    : Bus 892	: V=1.0949499, theta=-11.96598 -> V=1.09494, theta=-7.5646
% INFO    : Bus 893	: V=1.0900393, theta=-12.329718 -> V=1.09003, theta=-7.92759
% INFO    : Bus 894	: V=1.0955584, theta=-11.929846 -> V=1.09555, theta=-7.52847
% INFO    : Bus 895	: V=1.0862199, theta=-8.7131917 -> V=1.08628, theta=-4.31199
% INFO    : Bus 896	: V=1.0925535, theta=-12.604135 -> V=1.09253, theta=-8.20869
% INFO    : Bus 897	: V=1.0922526, theta=-12.618177 -> V=1.09223, theta=-8.22272
% INFO    : Bus 898	: V=1.0930604, theta=-11.443492 -> V=1.09306, theta=-7.04006
% INFO    : Bus 899	: V=1.0930383, theta=-11.443909 -> V=1.09304, theta=-7.04048
% INFO    : Bus 900	: V=1.054617, theta=-18.271893 -> V=1.05463, theta=-13.86416
% INFO    : Bus 901	: V=1.0545836, theta=-18.27097 -> V=1.05459, theta=-13.86323
% INFO    : Bus 902	: V=1.0658514, theta=-14.87065 -> V=1.06583, theta=-10.4756
% INFO    : Bus 903	: V=1.0658367, theta=-14.872553 -> V=1.06581, theta=-10.4775
% INFO    : Bus 904	: V=1.0682593, theta=-14.726719 -> V=1.06824, theta=-10.33163
% INFO    : Bus 905	: V=1.0998332, theta=-10.634858 -> V=1.09977, theta=-6.243
% INFO    : Bus 906	: V=1.0962577, theta=-11.332723 -> V=1.09619, theta=-6.93579
% INFO    : Bus 907	: V=1.0798967, theta=-14.955143 -> V=1.07987, theta=-10.56306
% INFO    : Bus 908	: V=1.0806063, theta=-14.898054 -> V=1.08058, theta=-10.50601
% INFO    : Bus 909	: V=1.0837785, theta=-13.73561 -> V=1.08375, theta=-9.33521
% INFO    : Bus 910	: V=1.0874598, theta=-12.967244 -> V=1.08742, theta=-8.56874
% INFO    : Bus 911	: V=1.0874598, theta=-12.967244 -> V=1.08742, theta=-8.56874
% INFO    : Bus 912	: V=1.0837677, theta=-13.733342 -> V=1.08374, theta=-9.33294
% INFO    : Bus 913	: V=1.0731354, theta=-15.986159 -> V=1.07313, theta=-11.58684
% INFO    : Bus 914	: V=1.0731093, theta=-15.992704 -> V=1.0731, theta=-11.59338
% INFO    : Bus 915	: V=1.0864026, theta=-12.296796 -> V=1.08639, theta=-7.89431
% INFO    : Bus 916	: V=1.0863928, theta=-12.299613 -> V=1.08638, theta=-7.89713
% INFO    : Bus 917	: V=1.0844806, theta=-14.04502 -> V=1.08444, theta=-9.65247
% INFO    : Bus 918	: V=1.0866348, theta=-13.922261 -> V=1.08659, theta=-9.52994
% INFO    : Bus 919	: V=1.0910057, theta=-12.672481 -> V=1.09099, theta=-8.27752
% INFO    : Bus 920	: V=1.0914781, theta=-12.650087 -> V=1.09146, theta=-8.25528
% INFO    : Bus 921	: V=1.0910484, theta=-12.668608 -> V=1.09104, theta=-8.27365
% INFO    : Bus 922	: V=1.0914772, theta=-12.650071 -> V=1.09146, theta=-8.25526
% INFO    : Bus 923	: V=1.0860205, theta=-8.989381 -> V=1.08608, theta=-4.58757
% INFO    : Bus 924	: V=1.0860219, theta=-8.9981518 -> V=1.08608, theta=-4.59634
% INFO    : Bus 925	: V=1.0874663, theta=-12.254321 -> V=1.08739, theta=-7.86615
% INFO    : Bus 926	: V=1.0968369, theta=-11.087034 -> V=1.09678, theta=-6.69523
% INFO    : Bus 927	: V=1.0561099, theta=-17.651781 -> V=1.05612, theta=-13.24695
% INFO    : Bus 928	: V=1.0561108, theta=-17.644955 -> V=1.05612, theta=-13.24009
% INFO    : Bus 929	: V=1.0680747, theta=-16.180975 -> V=1.06805, theta=-11.78748
% INFO    : Bus 930	: V=1.0681203, theta=-16.178441 -> V=1.0681, theta=-11.78495
% INFO    : Bus 931	: V=1.0742957, theta=-16.13262 -> V=1.07426, theta=-11.73961
% INFO    : Bus 932	: V=1.0743855, theta=-16.128869 -> V=1.07435, theta=-11.73586
% INFO    : Bus 933	: V=1.0899296, theta=-12.75786 -> V=1.08992, theta=-8.36305
% INFO    : Bus 934	: V=1.090311, theta=-12.738046 -> V=1.0903, theta=-8.34324
% INFO    : Bus 935	: V=1.0765851, theta=-15.65331 -> V=1.07657, theta=-11.25463
% INFO    : Bus 936	: V=1.0765718, theta=-15.658204 -> V=1.07656, theta=-11.25955
% INFO    : Bus 937	: V=1.0949924, theta=-11.224009 -> V=1.09492, theta=-6.83508
% INFO    : Bus 938	: V=1.0950426, theta=-11.213763 -> V=1.09497, theta=-6.82484
% INFO    : Bus 939	: V=1.0986097, theta=-12.984149 -> V=1.09857, theta=-8.5918
% INFO    : Bus 940	: V=1.1032235, theta=-12.943145 -> V=1.10316, theta=-8.55159
% INFO    : Bus 941	: V=1.0992833, theta=-12.911513 -> V=1.09924, theta=-8.51916
% INFO    : Bus 942	: V=1.0839071, theta=-13.728109 -> V=1.08388, theta=-9.32771
% INFO    : Bus 943	: V=1.0874597, theta=-12.96724 -> V=1.08742, theta=-8.56874
% INFO    : Bus 944	: V=1.0886848, theta=-12.880597 -> V=1.08867, theta=-8.4832
% INFO    : Bus 945	: V=1.088724, theta=-12.872135 -> V=1.08871, theta=-8.47473
% INFO    : Bus 946	: V=1.092498, theta=-11.46664 -> V=1.0925, theta=-7.06316
% INFO    : Bus 947	: V=1.0930771, theta=-11.399267 -> V=1.09308, theta=-6.99579
% INFO    : Bus 948	: V=1.0903337, theta=-12.63463 -> V=1.09031, theta=-8.23998
% INFO    : Bus 949	: V=1.090403, theta=-12.631457 -> V=1.09038, theta=-8.23681
% INFO    : Bus 950	: V=1.0870436, theta=-13.100531 -> V=1.08699, theta=-8.70987
% INFO    : Bus 951	: V=1.0871081, theta=-13.096074 -> V=1.08705, theta=-8.70539
% INFO    : Bus 952	: V=1.0723286, theta=-16.096771 -> V=1.07232, theta=-11.69729
% INFO    : Bus 953	: V=1.0723816, theta=-16.076166 -> V=1.07237, theta=-11.67672
% INFO    : Bus 954	: V=1.0951408, theta=-11.201264 -> V=1.09515, theta=-6.79777
% INFO    : Bus 955	: V=1.0949633, theta=-11.239432 -> V=1.09497, theta=-6.83593
% INFO    : Bus 956	: V=1.0549191, theta=-17.278377 -> V=1.05494, theta=-12.86719
% INFO    : Bus 957	: V=1.054895, theta=-17.28491 -> V=1.05491, theta=-12.87372
% INFO    : Bus 958	: V=1.0865762, theta=-13.149657 -> V=1.08655, theta=-8.75461
% INFO    : Bus 959	: V=1.0865744, theta=-13.150678 -> V=1.08655, theta=-8.75563
% INFO    : Bus 960	: V=1.0897863, theta=-8.3511956 -> V=1.08985, theta=-3.94978
% INFO    : Bus 961	: V=1.0898015, theta=-8.34631 -> V=1.08987, theta=-3.9449
% INFO    : Bus 962	: V=1.0811305, theta=-13.778729 -> V=1.08111, theta=-9.38345
% INFO    : Bus 963	: V=1.0811551, theta=-13.771041 -> V=1.08113, theta=-9.37576
% INFO    : Bus 964	: V=1.0992786, theta=-12.913247 -> V=1.09924, theta=-8.5209
% INFO    : Bus 965	: V=1.0993084, theta=-12.917337 -> V=1.09927, theta=-8.525
% INFO    : Bus 966	: V=1.0795209, theta=-15.039735 -> V=1.0795, theta=-10.64717
% INFO    : Bus 967	: V=1.0795319, theta=-15.036768 -> V=1.07951, theta=-10.64421
% INFO    : Bus 968	: V=1.0913859, theta=-12.782707 -> V=1.09137, theta=-8.38734
% INFO    : Bus 969	: V=1.0913794, theta=-12.78795 -> V=1.09136, theta=-8.39258
% INFO    : Bus 970	: V=1.0940355, theta=-11.785284 -> V=1.09398, theta=-7.3872
% INFO    : Bus 971	: V=1.0940733, theta=-11.775206 -> V=1.09402, theta=-7.37712
% INFO    : Bus 972	: V=1.1011389, theta=-10.576607 -> V=1.10107, theta=-6.18702
% INFO    : Bus 973	: V=1.1003439, theta=-10.729153 -> V=1.10027, theta=-6.33972
% INFO    : Bus 974	: V=1.0800652, theta=-15.057224 -> V=1.08003, theta=-10.66454
% INFO    : Bus 975	: V=1.080068, theta=-15.05322 -> V=1.08003, theta=-10.66053
% INFO    : Bus 976	: V=1.1016474, theta=-12.334034 -> V=1.10162, theta=-7.94098
% INFO    : Bus 977	: V=1.1017834, theta=-12.310584 -> V=1.10176, theta=-7.91754
% INFO    : Bus 978	: V=1.0908748, theta=-12.268325 -> V=1.09082, theta=-7.87018
% INFO    : Bus 979	: V=1.0908734, theta=-12.28162 -> V=1.09082, theta=-7.88346
% INFO    : Bus 980	: V=1.0801992, theta=-10.582913 -> V=1.08026, theta=-6.18203
% INFO    : Bus 981	: V=1.0801987, theta=-10.582857 -> V=1.08026, theta=-6.18197
% INFO    : Bus 982	: V=1.1006824, theta=-10.553623 -> V=1.10069, theta=-6.14936
% INFO    : Bus 983	: V=1.1007277, theta=-10.540436 -> V=1.10073, theta=-6.13617
% INFO    : Bus 984	: V=1.0917795, theta=-12.157287 -> V=1.09177, theta=-7.75648
% INFO    : Bus 985	: V=1.0917633, theta=-12.151242 -> V=1.09176, theta=-7.75042
% INFO    : Bus 986	: V=1.0822322, theta=-15.266936 -> V=1.08219, theta=-10.87434
% INFO    : Bus 987	: V=1.0822683, theta=-15.250375 -> V=1.08223, theta=-10.8578
% INFO    : Bus 988	: V=1.1008949, theta=-10.46223 -> V=1.10083, theta=-6.0707
% INFO    : Bus 989	: V=1.1009701, theta=-10.456099 -> V=1.10091, theta=-6.06457
% INFO    : Bus 990	: V=1.0785166, theta=-14.625694 -> V=1.07851, theta=-10.22644
% INFO    : Bus 991	: V=1.0784809, theta=-14.637122 -> V=1.07847, theta=-10.23787
% INFO    : Bus 992	: V=1.0890866, theta=-11.979381 -> V=1.08901, theta=-7.59103
% INFO    : Bus 993	: V=1.0985639, theta=-10.798576 -> V=1.0985, theta=-6.40674
% INFO    : Bus 994	: V=1.0792934, theta=-14.599578 -> V=1.07929, theta=-10.20031
% INFO    : Bus 995	: V=1.074212, theta=-15.670174 -> V=1.0742, theta=-11.271
% INFO    : Bus 996	: V=1.09711, theta=-11.296951 -> V=1.09705, theta=-6.8995
% INFO    : Bus 997	: V=1.0971727, theta=-11.288396 -> V=1.09711, theta=-6.89095
% INFO    : Bus 998	: V=1.1016481, theta=-6.003408 -> V=1.10173, theta=-1.60161
% INFO    : Bus 999	: V=1.1012428, theta=-5.6615935 -> V=1.10133, theta=-1.25958
% INFO    : Bus 1000	: V=1.0862636, theta=-9.0402283 -> V=1.08633, theta=-4.63839
% INFO    : Bus 1001	: V=1.0862636, theta=-9.0320653 -> V=1.08633, theta=-4.63023
% INFO    : Bus 1002	: V=1.1018935, theta=-12.384275 -> V=1.10186, theta=-7.9916
% INFO    : Bus 1003	: V=1.1018881, theta=-12.393548 -> V=1.10185, theta=-8.00087
% INFO    : Bus 1004	: V=1.1018782, theta=-10.364002 -> V=1.10181, theta=-5.97223
% INFO    : Bus 1005	: V=1.1017744, theta=-10.383729 -> V=1.10171, theta=-5.99195
% INFO    : Bus 1006	: V=1.0662883, theta=-16.674525 -> V=1.06628, theta=-12.27379
% INFO    : Bus 1007	: V=1.066241, theta=-16.684775 -> V=1.06623, theta=-12.28401
% INFO    : Bus 1008	: V=1.0610512, theta=-16.85752 -> V=1.06107, theta=-12.44856
% INFO    : Bus 1009	: V=1.0610602, theta=-16.848395 -> V=1.06108, theta=-12.4394
% INFO    : Bus 1010	: V=1.0829786, theta=-14.674009 -> V=1.08295, theta=-10.2811
% INFO    : Bus 1011	: V=1.0730125, theta=-15.657269 -> V=1.07299, theta=-11.26372
% INFO    : Bus 1012	: V=1.0798511, theta=-14.991815 -> V=1.07983, theta=-10.59871
% INFO    : Bus 1013	: V=1.1068498, theta=-9.7715796 -> V=1.10686, theta=-5.36656
% INFO    : Bus 1014	: V=1.1068532, theta=-9.7714501 -> V=1.10686, theta=-5.36643
% INFO    : Bus 1015	: V=1.0887436, theta=-11.883637 -> V=1.08874, theta=-7.48185
% INFO    : Bus 1016	: V=1.0888084, theta=-11.878838 -> V=1.08881, theta=-7.47704
% INFO    : Bus 1017	: V=1.0439894, theta=-17.316297 -> V=1.04402, theta=-12.90244
% INFO    : Bus 1018	: V=1.0440103, theta=-17.31451 -> V=1.04404, theta=-12.90065
% INFO    : Bus 1019	: V=1.0954585, theta=-11.448074 -> V=1.0954, theta=-7.05059
% INFO    : Bus 1020	: V=1.0954602, theta=-11.448102 -> V=1.0954, theta=-7.05061
% INFO    : Bus 1021	: V=1.0799924, theta=-16.053327 -> V=1.07996, theta=-11.66045
% INFO    : Bus 1022	: V=1.0800088, theta=-16.048024 -> V=1.07998, theta=-11.65515
% INFO    : Bus 1023	: V=1.0799998, theta=-16.053114 -> V=1.07997, theta=-11.66024
% INFO    : Bus 1024	: V=1.0760859, theta=-16.230998 -> V=1.07606, theta=-11.83862
% INFO    : Bus 1025	: V=1.0899162, theta=-12.713153 -> V=1.0899, theta=-8.31802
% INFO    : Bus 1026	: V=1.0899694, theta=-12.708858 -> V=1.08995, theta=-8.31373
% INFO    : Bus 1027	: V=1.1018785, theta=-10.364006 -> V=1.10181, theta=-5.97224
% INFO    : Bus 1028	: V=1.1017746, theta=-10.383733 -> V=1.10171, theta=-5.99196
% INFO    : Bus 1029	: V=1.0929432, theta=-11.635729 -> V=1.09294, theta=-7.23369
% INFO    : Bus 1030	: V=1.0929429, theta=-11.635724 -> V=1.09294, theta=-7.23368
% INFO    : Bus 1031	: V=1.0998874, theta=-10.631878 -> V=1.09982, theta=-6.24002
% INFO    : Bus 1032	: V=1.0834574, theta=-14.60333 -> V=1.08342, theta=-10.21083
% INFO    : Bus 1033	: V=1.0834303, theta=-14.595831 -> V=1.0834, theta=-10.20333
% INFO    : Bus 1034	: V=1.1055989, theta=-12.036236 -> V=1.10558, theta=-7.64324
% INFO    : Bus 1035	: V=1.1055983, theta=-12.037057 -> V=1.10557, theta=-7.64406
% INFO    : Bus 1036	: V=1.096032, theta=-11.350577 -> V=1.09597, theta=-6.95364
% INFO    : Bus 1037	: V=1.0960565, theta=-11.347765 -> V=1.09599, theta=-6.95083
% INFO    : Bus 1038	: V=1.0933885, theta=-11.484344 -> V=1.09332, theta=-7.09616
% INFO    : Bus 1039	: V=1.0933836, theta=-11.486127 -> V=1.09331, theta=-7.09795
% INFO    : Bus 1040	: V=1.1055992, theta=-12.036174 -> V=1.10558, theta=-7.64318
% INFO    : Bus 1041	: V=1.1055983, theta=-12.037057 -> V=1.10557, theta=-7.64406
% INFO    : Bus 1042	: V=1.0864417, theta=-12.315721 -> V=1.08637, theta=-7.92756
% INFO    : Bus 1043	: V=1.0968439, theta=-11.087147 -> V=1.09678, theta=-6.69534
% INFO    : Bus 1044	: V=1.0753788, theta=-16.105554 -> V=1.07534, theta=-11.71252
% INFO    : Bus 1045	: V=1.0754771, theta=-16.099952 -> V=1.07544, theta=-11.70692
% INFO    : Bus 1046	: V=1.0834129, theta=-14.612681 -> V=1.08337, theta=-10.22216
% INFO    : Bus 1047	: V=1.0834827, theta=-14.599963 -> V=1.08344, theta=-10.2095
% INFO    : Bus 1048	: V=1.0869647, theta=-12.187138 -> V=1.08696, theta=-7.78478
% INFO    : Bus 1049	: V=1.0869479, theta=-12.185093 -> V=1.08694, theta=-7.78275
% INFO    : Bus 1050	: V=1.0914332, theta=-8.2302876 -> V=1.09149, theta=-3.82954
% INFO    : Bus 1051	: V=1.0909431, theta=-8.3189519 -> V=1.09101, theta=-3.91804
% INFO    : Bus 1052	: V=1.0904765, theta=-11.416065 -> V=1.09048, theta=-7.01514
% INFO    : Bus 1053	: V=1.090504, theta=-11.415148 -> V=1.09051, theta=-7.01422
% INFO    : Bus 1054	: V=1.0831545, theta=-10.009787 -> V=1.08321, theta=-5.60907
% INFO    : Bus 1055	: V=1.0831543, theta=-10.014095 -> V=1.08321, theta=-5.61338
% INFO    : Bus 1056	: V=1.0911099, theta=-12.687661 -> V=1.0911, theta=-8.29284
% INFO    : Bus 1057	: V=1.0913439, theta=-12.669371 -> V=1.09133, theta=-8.27456
% INFO    : Bus 1058	: V=1.0954922, theta=-11.383527 -> V=1.09543, theta=-6.98659
% INFO    : Bus 1059	: V=1.095473, theta=-11.385285 -> V=1.09541, theta=-6.98835
% INFO    : Bus 1060	: V=1.0509576, theta=-17.74852 -> V=1.05098, theta=-13.33727
% INFO    : Bus 1061	: V=1.0694555, theta=-14.399702 -> V=1.06943, theta=-10.00481
% INFO    : Bus 1062	: V=1.0694524, theta=-14.395525 -> V=1.06943, theta=-10.00063
% INFO    : Bus 1063	: V=1.0865065, theta=-14.773546 -> V=1.08646, theta=-10.38121
% INFO    : Bus 1064	: V=1.0865433, theta=-14.756618 -> V=1.0865, theta=-10.36431
% INFO    : Bus 1065	: V=1.0865046, theta=-14.773512 -> V=1.08646, theta=-10.38118
% INFO    : Bus 1066	: V=1.0860924, theta=-8.7633508 -> V=1.08615, theta=-4.36237
% INFO    : Bus 1067	: V=1.0861414, theta=-8.7572759 -> V=1.0862, theta=-4.3563
% INFO    : Bus 1068	: V=1.0923942, theta=-11.67283 -> V=1.09235, theta=-7.27528
% INFO    : Bus 1069	: V=1.0925079, theta=-11.662031 -> V=1.09246, theta=-7.26447
% INFO    : Bus 1070	: V=1.0752536, theta=-15.245288 -> V=1.07525, theta=-10.84606
% INFO    : Bus 1071	: V=1.0752491, theta=-15.255412 -> V=1.07524, theta=-10.85618
% INFO    : Bus 1072	: V=1.0962426, theta=-7.0982731 -> V=1.09631, theta=-2.69689
% INFO    : Bus 1073	: V=1.0962609, theta=-7.0721692 -> V=1.09633, theta=-2.67079
% INFO    : Bus 1074	: V=1.0551427, theta=-18.265116 -> V=1.05515, theta=-13.85751
% INFO    : Bus 1075	: V=1.0551431, theta=-18.260198 -> V=1.05515, theta=-13.85258
% INFO    : Bus 1076	: V=1.0851887, theta=-9.6308654 -> V=1.08525, theta=-5.23024
% INFO    : Bus 1077	: V=1.085191, theta=-9.6336418 -> V=1.08525, theta=-5.23302
% INFO    : Bus 1078	: V=1.0924386, theta=-11.716506 -> V=1.09244, theta=-7.31426
% INFO    : Bus 1079	: V=1.0928034, theta=-11.685164 -> V=1.0928, theta=-7.28294
% INFO    : Bus 1080	: V=1.0924724, theta=-11.713677 -> V=1.09247, theta=-7.31144
% INFO    : Bus 1081	: V=1.0928028, theta=-11.685155 -> V=1.0928, theta=-7.28293
% INFO    : Bus 1082	: V=1.0934258, theta=-7.715964 -> V=1.09349, theta=-3.31488
% INFO    : Bus 1083	: V=1.0934215, theta=-7.7365152 -> V=1.09349, theta=-3.33544
% INFO    : Bus 1084	: V=1.0626106, theta=-16.098754 -> V=1.06263, theta=-11.68795
% INFO    : Bus 1085	: V=1.0626409, theta=-16.104399 -> V=1.06266, theta=-11.69359
% INFO    : Bus 1086	: V=1.0961734, theta=-12.033627 -> V=1.09615, theta=-7.63894
% INFO    : Bus 1087	: V=1.0962443, theta=-12.017976 -> V=1.09622, theta=-7.62331
% INFO    : Bus 1088	: V=1.0909428, theta=-8.3189427 -> V=1.091, theta=-3.91803
% INFO    : Bus 1089	: V=1.0915253, theta=-8.2220065 -> V=1.09158, theta=-3.82126
% INFO    : Bus 1090	: V=1.0656743, theta=-15.609679 -> V=1.0657, theta=-11.19812
% INFO    : Bus 1091	: V=1.0658095, theta=-15.60343 -> V=1.06583, theta=-11.19187
% INFO    : Bus 1092	: V=1.0513242, theta=-18.121253 -> V=1.05134, theta=-13.71175
% INFO    : Bus 1093	: V=1.0512924, theta=-18.118553 -> V=1.05131, theta=-13.70904
% INFO    : Bus 1094	: V=1.0995563, theta=-12.537712 -> V=1.09953, theta=-8.1448
% INFO    : Bus 1095	: V=1.1024676, theta=-12.249879 -> V=1.10244, theta=-7.85683
% INFO    : Bus 1096	: V=1.0995544, theta=-12.537664 -> V=1.09953, theta=-8.14475
% INFO    : Bus 1097	: V=1.1024666, theta=-12.249862 -> V=1.10244, theta=-7.85682
% INFO    : Bus 1098	: V=1.0935615, theta=-11.387721 -> V=1.09357, theta=-6.98428
% INFO    : Bus 1099	: V=1.0935579, theta=-11.391427 -> V=1.09356, theta=-6.98799
% INFO    : Bus 1100	: V=1.09941, theta=-13.08645 -> V=1.09936, theta=-8.69428
% INFO    : Bus 1101	: V=1.0884386, theta=-12.913856 -> V=1.08843, theta=-8.51905
% INFO    : Bus 1102	: V=1.0994065, theta=-13.086392 -> V=1.09936, theta=-8.69422
% INFO    : Bus 1103	: V=1.0887795, theta=-12.877613 -> V=1.08877, theta=-8.48281
% INFO    : Bus 1104	: V=1.0893181, theta=-8.4809978 -> V=1.08938, theta=-4.08004
% INFO    : Bus 1105	: V=1.0893067, theta=-8.4832029 -> V=1.08937, theta=-4.08224
% INFO    : Bus 1106	: V=1.0957385, theta=-11.560913 -> V=1.09568, theta=-7.16277
% INFO    : Bus 1107	: V=1.0956841, theta=-11.573057 -> V=1.09563, theta=-7.17491
% INFO    : Bus 1108	: V=1.0806321, theta=-10.433898 -> V=1.08069, theta=-6.03303
% INFO    : Bus 1109	: V=1.0670211, theta=-14.801148 -> V=1.067, theta=-10.40608
% INFO    : Bus 1110	: V=1.0948523, theta=-11.395577 -> V=1.09478, theta=-7.00753
% INFO    : Bus 1111	: V=1.0916578, theta=-12.635785 -> V=1.09164, theta=-8.24097
% INFO    : Bus 1112	: V=1.0996324, theta=-13.043641 -> V=1.09959, theta=-8.65146
% INFO    : Bus 1113	: V=1.0972649, theta=-7.0698349 -> V=1.09734, theta=-2.66836
% INFO    : Bus 1114	: V=1.0972233, theta=-7.090619 -> V=1.0973, theta=-2.68914
% INFO    : Bus 1115	: V=1.0636456, theta=-16.007359 -> V=1.06361, theta=-11.61436
% INFO    : Bus 1116	: V=1.0638237, theta=-15.98359 -> V=1.06379, theta=-11.5906
% INFO    : Bus 1117	: V=1.0566662, theta=-17.699331 -> V=1.05667, theta=-13.29605
% INFO    : Bus 1118	: V=1.0567485, theta=-17.680758 -> V=1.05675, theta=-13.27752
% INFO    : Bus 1119	: V=1.0908943, theta=-11.751176 -> V=1.09089, theta=-7.34927
% INFO    : Bus 1120	: V=1.0908929, theta=-11.751144 -> V=1.09089, theta=-7.34924
% INFO    : Bus 1121	: V=1.0935126, theta=-11.391504 -> V=1.09352, theta=-6.98806
% INFO    : Bus 1122	: V=1.0935539, theta=-11.394396 -> V=1.09356, theta=-6.99096
% INFO    : Bus 1123	: V=1.0935936, theta=-11.384311 -> V=1.0936, theta=-6.98087
% INFO    : Bus 1124	: V=1.0935537, theta=-11.39439 -> V=1.09356, theta=-6.99095
% INFO    : Bus 1125	: V=1.0929611, theta=-11.480951 -> V=1.09296, theta=-7.07755
% INFO    : Bus 1126	: V=1.0935038, theta=-11.417722 -> V=1.09351, theta=-7.0143
% INFO    : Bus 1127	: V=1.092981, theta=-11.477956 -> V=1.09298, theta=-7.07455
% INFO    : Bus 1128	: V=1.0935038, theta=-11.417722 -> V=1.09351, theta=-7.0143
% INFO    : Bus 1129	: V=1.1013864, theta=-11.508328 -> V=1.10138, theta=-7.10625
% INFO    : Bus 1130	: V=1.0927503, theta=-11.496484 -> V=1.09275, theta=-7.09308
% INFO    : Bus 1131	: V=1.0926788, theta=-11.529733 -> V=1.09268, theta=-7.1263
% INFO    : Bus 1132	: V=1.0926895, theta=-11.525247 -> V=1.09269, theta=-7.12182
% INFO    : Bus 1133	: V=1.0939806, theta=-11.966706 -> V=1.09397, theta=-7.56461
% INFO    : Bus 1134	: V=1.0939692, theta=-11.971489 -> V=1.09396, theta=-7.56939
% INFO    : Bus 1135	: V=1.1010154, theta=-10.588304 -> V=1.10095, theta=-6.19872
% INFO    : Bus 1136	: V=1.1036119, theta=-12.885784 -> V=1.10355, theta=-8.49418
% INFO    : Bus 1137	: V=1.0980686, theta=-11.094535 -> V=1.09798, theta=-6.70878
% INFO    : Bus 1138	: V=1.0953941, theta=-11.306108 -> V=1.09531, theta=-6.92062
% INFO    : Bus 1139	: V=1.0980685, theta=-11.094534 -> V=1.09798, theta=-6.70878
% INFO    : Bus 1140	: V=1.1038041, theta=-12.868014 -> V=1.10374, theta=-8.47641
% INFO    : Bus 1141	: V=1.0969948, theta=-11.172108 -> V=1.09691, theta=-6.78657
% INFO    : Bus 1142	: V=1.087946, theta=-12.976172 -> V=1.08793, theta=-8.57903
% INFO    : Bus 1143	: V=1.0879613, theta=-12.977645 -> V=1.08795, theta=-8.58051
% INFO    : Bus 1144	: V=1.0879992, theta=-12.969083 -> V=1.08799, theta=-8.57194
% INFO    : Bus 1145	: V=1.091873, theta=-12.125579 -> V=1.09187, theta=-7.7247
% INFO    : Bus 1146	: V=1.0923635, theta=-11.91135 -> V=1.09236, theta=-7.50931
% INFO    : Bus 1147	: V=1.0916832, theta=-9.3564327 -> V=1.09174, theta=-4.95611
% INFO    : Bus 1148	: V=1.0917357, theta=-9.370204 -> V=1.0918, theta=-4.96989
% INFO    : Bus 1149	: V=1.0948681, theta=-11.325034 -> V=1.0948, theta=-6.93656
% INFO    : Bus 1150	: V=1.0948986, theta=-11.317196 -> V=1.09483, theta=-6.92871
% INFO    : Bus 1151	: V=1.0745332, theta=-15.037492 -> V=1.07453, theta=-10.6384
% INFO    : Bus 1152	: V=1.0748797, theta=-15.010371 -> V=1.07487, theta=-10.61128
% INFO    : Bus 1153	: V=1.0736978, theta=-15.186369 -> V=1.07367, theta=-10.78646
% INFO    : Bus 1154	: V=1.0748594, theta=-15.048338 -> V=1.07485, theta=-10.64925
% INFO    : Bus 1155	: V=1.0748388, theta=-15.047109 -> V=1.07483, theta=-10.64802
% INFO    : Bus 1156	: V=1.0755442, theta=-15.03562 -> V=1.07554, theta=-10.63653
% INFO    : Bus 1157	: V=1.0763617, theta=-14.895697 -> V=1.07635, theta=-10.4962
% INFO    : Bus 1158	: V=1.0741722, theta=-15.167807 -> V=1.07415, theta=-10.76789
% INFO    : Bus 1159	: V=1.0746863, theta=-15.034257 -> V=1.07468, theta=-10.63516
% INFO    : Bus 1160	: V=1.0743522, theta=-15.156279 -> V=1.07433, theta=-10.75637
% INFO    : Bus 1161	: V=1.0765939, theta=-14.873836 -> V=1.07658, theta=-10.47435
% INFO    : Bus 1162	: V=1.0757969, theta=-15.026712 -> V=1.07579, theta=-10.62762
% INFO    : Bus 1163	: V=1.0753925, theta=-15.033569 -> V=1.07539, theta=-10.63448
% INFO    : Bus 1164	: V=1.0754355, theta=-15.032282 -> V=1.07543, theta=-10.63319
% INFO    : Bus 1165	: V=1.0742501, theta=-15.215686 -> V=1.07423, theta=-10.81584
% INFO    : Bus 1166	: V=1.0754205, theta=-15.044087 -> V=1.0754, theta=-10.64434
% INFO    : Bus 1167	: V=1.074272, theta=-15.214417 -> V=1.07425, theta=-10.81457
% INFO    : Bus 1168	: V=1.0754159, theta=-15.044369 -> V=1.0754, theta=-10.64462
% INFO    : Bus 1169	: V=1.102276, theta=-12.325933 -> V=1.10225, theta=-7.933
% INFO    : Bus 1170	: V=1.1024386, theta=-12.293765 -> V=1.10241, theta=-7.90085
% INFO    : Bus 1171	: V=1.0862254, theta=-12.996041 -> V=1.08616, theta=-8.60596
% INFO    : Bus 1172	: V=1.0862265, theta=-12.995816 -> V=1.08617, theta=-8.60574
% INFO    : Bus 1173	: V=1.0882037, theta=-13.611537 -> V=1.08816, theta=-9.21942
% INFO    : Bus 1174	: V=1.0882096, theta=-13.610877 -> V=1.08817, theta=-9.21876
% INFO    : Bus 1175	: V=1.0862473, theta=-12.988209 -> V=1.08619, theta=-8.59813
% INFO    : Bus 1176	: V=1.0800945, theta=-15.068179 -> V=1.08006, theta=-10.67586
% INFO    : Bus 1177	: V=1.0892707, theta=-13.354018 -> V=1.08922, theta=-8.96217
% INFO    : Bus 1178	: V=1.0971655, theta=-11.401673 -> V=1.0971, theta=-7.00401
% INFO    : Bus 1179	: V=1.0925614, theta=-12.817864 -> V=1.09251, theta=-8.42624
% INFO    : Bus 1180	: V=1.059591, theta=-17.68296 -> V=1.05959, theta=-13.28428
% INFO    : Bus 1181	: V=1.0595673, theta=-17.680837 -> V=1.05956, theta=-13.28216
% INFO    : Bus 1182	: V=1.0938539, theta=-11.840879 -> V=1.0938, theta=-7.44283
% INFO    : Bus 1183	: V=1.0938539, theta=-11.840879 -> V=1.0938, theta=-7.44283
% INFO    : Bus 1184	: V=1.0944749, theta=-12.874407 -> V=1.09445, theta=-8.48155
% INFO    : Bus 1185	: V=1.0943732, theta=-12.897923 -> V=1.09434, theta=-8.50506
% INFO    : Bus 1186	: V=1.0329513, theta=-14.773651 -> V=1.03299, theta=-10.37753
% INFO    : Bus 1187	: V=1.0902811, theta=-11.779433 -> V=1.09024, theta=-7.38225
% INFO    : Bus 1188	: V=1.0956506, theta=-11.358707 -> V=1.09559, theta=-6.96177
% INFO    : Bus 1189	: V=1.099634, theta=-10.648819 -> V=1.09957, theta=-6.25696
% INFO    : Bus 1190	: V=1.0956419, theta=-11.361472 -> V=1.09558, theta=-6.96453
% INFO    : Bus 1191	: V=1.0754414, theta=-14.931218 -> V=1.07542, theta=-10.53109
% INFO    : Bus 1192	: V=1.075585, theta=-14.916891 -> V=1.07556, theta=-10.51676
% INFO    : Bus 1193	: V=1.0843173, theta=-14.014226 -> V=1.08428, theta=-9.62175
% INFO    : Bus 1194	: V=1.0844016, theta=-14.00915 -> V=1.08436, theta=-9.61669
% INFO    : Bus 1195	: V=1.0844558, theta=-14.042123 -> V=1.08442, theta=-9.64961
% INFO    : Bus 1196	: V=1.0861719, theta=-14.161899 -> V=1.08614, theta=-9.76864
% INFO    : Bus 1197	: V=1.0863484, theta=-14.175879 -> V=1.08632, theta=-9.7826
% INFO    : Bus 1198	: V=1.0861959, theta=-14.16042 -> V=1.08617, theta=-9.76716
% INFO    : Bus 1199	: V=1.0863551, theta=-14.175359 -> V=1.08633, theta=-9.78208
% INFO    : Bus 1200	: V=1.0801457, theta=-15.029757 -> V=1.08012, theta=-10.63754
% INFO    : Bus 1201	: V=1.0801497, theta=-15.030829 -> V=1.08012, theta=-10.63861
% INFO    : Bus 1202	: V=1.1018537, theta=-10.366597 -> V=1.10179, theta=-5.97483
% INFO    : Bus 1203	: V=1.086797, theta=-12.429415 -> V=1.0868, theta=-8.02582
% INFO    : Bus 1204	: V=1.0868092, theta=-12.440952 -> V=1.08681, theta=-8.03735
% INFO    : Bus 1205	: V=1.0903557, theta=-11.577308 -> V=1.09036, theta=-7.17601
% INFO    : Bus 1206	: V=1.0903711, theta=-11.579761 -> V=1.09037, theta=-7.17846
% INFO    : Bus 1207	: V=1.0799935, theta=-14.97664 -> V=1.07997, theta=-10.58429
% INFO    : Bus 1208	: V=1.0800038, theta=-14.973577 -> V=1.07998, theta=-10.58124
% INFO    : Bus 1209	: V=1.0806059, theta=-14.936893 -> V=1.08057, theta=-10.5441
% INFO    : Bus 1210	: V=1.0806482, theta=-14.927754 -> V=1.08062, theta=-10.53496
% INFO    : Bus 1211	: V=1.1015449, theta=-10.533849 -> V=1.10155, theta=-6.13038
% INFO    : Bus 1212	: V=1.1015442, theta=-10.531789 -> V=1.10155, theta=-6.12832
% INFO    : Bus 1213	: V=1.0581582, theta=-17.302977 -> V=1.05815, theta=-12.90545
% INFO    : Bus 1214	: V=1.0581369, theta=-17.299057 -> V=1.05813, theta=-12.90153
% INFO    : Bus 1215	: V=1.0883743, theta=-11.621633 -> V=1.08838, theta=-7.22061
% INFO    : Bus 1216	: V=1.0883981, theta=-11.620778 -> V=1.0884, theta=-7.21975
% INFO    : Bus 1217	: V=1.0943081, theta=-11.533799 -> V=1.09425, theta=-7.1364
% INFO    : Bus 1218	: V=1.0936489, theta=-11.898287 -> V=1.09359, theta=-7.50027
% INFO    : Bus 1219	: V=1.0765741, theta=-15.694887 -> V=1.07656, theta=-11.30171
% INFO    : Bus 1220	: V=1.0765964, theta=-15.702912 -> V=1.07658, theta=-11.30974
% INFO    : Bus 1221	: V=1.0871484, theta=-12.222637 -> V=1.08714, theta=-7.82015
% INFO    : Bus 1222	: V=1.0883249, theta=-12.026797 -> V=1.08832, theta=-7.62413
% INFO    : Bus 1223	: V=1.0764816, theta=-15.896226 -> V=1.07647, theta=-11.49886
% INFO    : Bus 1224	: V=1.0764398, theta=-15.901867 -> V=1.07643, theta=-11.50452
% INFO    : Bus 1225	: V=1.0571594, theta=-18.302473 -> V=1.05716, theta=-13.90233
% INFO    : Bus 1226	: V=1.0579974, theta=-18.233967 -> V=1.05799, theta=-13.83382
% INFO    : Bus 1227	: V=1.0577572, theta=-18.267632 -> V=1.05775, theta=-13.86749
% INFO    : Bus 1228	: V=1.0582088, theta=-18.214701 -> V=1.05821, theta=-13.81455
% INFO    : Bus 1229	: V=1.0966871, theta=-11.029424 -> V=1.09662, theta=-6.64051
% INFO    : Bus 1230	: V=1.0966733, theta=-11.036704 -> V=1.0966, theta=-6.6478
% INFO    : Bus 1231	: V=1.0998862, theta=-10.631859 -> V=1.09982, theta=-6.24
% INFO    : Bus 1232	: V=1.0962872, theta=-11.331087 -> V=1.09622, theta=-6.93415
% INFO    : Bus 1233	: V=1.0930675, theta=-11.392205 -> V=1.09307, theta=-6.98873
% INFO    : Bus 1234	: V=1.0930636, theta=-11.396588 -> V=1.09307, theta=-6.99311
% INFO    : Bus 1235	: V=1.0929177, theta=-11.628369 -> V=1.09287, theta=-7.23103
% INFO    : Bus 1236	: V=1.0930141, theta=-11.617122 -> V=1.09296, theta=-7.21979
% INFO    : Bus 1237	: V=1.0910885, theta=-11.647972 -> V=1.09108, theta=-7.24625
% INFO    : Bus 1238	: V=1.0910885, theta=-11.647972 -> V=1.09108, theta=-7.24625
% INFO    : Bus 1239	: V=1.071935, theta=-15.767742 -> V=1.07192, theta=-11.3742
% INFO    : Bus 1240	: V=1.0719291, theta=-15.776827 -> V=1.07191, theta=-11.38329
% INFO    : Bus 1241	: V=1.095291, theta=-11.139693 -> V=1.0953, theta=-6.73617
% INFO    : Bus 1242	: V=1.095292, theta=-11.132492 -> V=1.0953, theta=-6.72897
% INFO    : Bus 1243	: V=1.0499366, theta=-16.466908 -> V=1.04996, theta=-12.05307
% INFO    : Bus 1244	: V=1.0499324, theta=-16.482761 -> V=1.04996, theta=-12.06892
% INFO    : Bus 1245	: V=1.0836078, theta=-12.974827 -> V=1.08359, theta=-8.57944
% INFO    : Bus 1246	: V=1.0929945, theta=-12.317628 -> V=1.09298, theta=-7.92238
% INFO    : Bus 1247	: V=1.0720536, theta=-16.024286 -> V=1.07203, theta=-11.63085
% INFO    : Bus 1248	: V=1.0721194, theta=-16.023651 -> V=1.0721, theta=-11.63022
% INFO    : Bus 1249	: V=1.0913566, theta=-12.64815 -> V=1.09134, theta=-8.25322
% INFO    : Bus 1250	: V=1.0948429, theta=-11.376647 -> V=1.09477, theta=-6.98851
% INFO    : Bus 1251	: V=1.0913787, theta=-12.647231 -> V=1.09137, theta=-8.2523
% INFO    : Bus 1252	: V=1.0949046, theta=-11.372221 -> V=1.09483, theta=-6.98408
% INFO    : Bus 1253	: V=1.0630343, theta=-15.801362 -> V=1.06306, theta=-11.39081
% INFO    : Bus 1254	: V=1.0606075, theta=-16.022447 -> V=1.06063, theta=-11.61169
% INFO    : Bus 1255	: V=1.0803575, theta=-13.961055 -> V=1.08033, theta=-9.56142
% INFO    : Bus 1256	: V=1.0803699, theta=-13.958474 -> V=1.08034, theta=-9.55884
% INFO    : Bus 1257	: V=1.1056819, theta=-12.018005 -> V=1.10566, theta=-7.62501
% INFO    : Bus 1258	: V=1.1056894, theta=-12.014893 -> V=1.10567, theta=-7.6219
% INFO    : Bus 1259	: V=1.0943199, theta=-11.532069 -> V=1.09427, theta=-7.13467
% INFO    : Bus 1260	: V=1.0943392, theta=-11.530829 -> V=1.09428, theta=-7.13343
% INFO    : Bus 1261	: V=1.0988091, theta=-10.64461 -> V=1.09882, theta=-6.24094
% INFO    : Bus 1262	: V=1.0988918, theta=-10.634026 -> V=1.0989, theta=-6.23036
% INFO    : Bus 1263	: V=1.0954077, theta=-11.800353 -> V=1.0954, theta=-7.3983
% INFO    : Bus 1264	: V=1.0954455, theta=-11.797711 -> V=1.09544, theta=-7.39566
% INFO    : Bus 1265	: V=1.0818743, theta=-9.8976568 -> V=1.08192, theta=-5.49529
% INFO    : Bus 1266	: V=1.0819731, theta=-9.9061613 -> V=1.08202, theta=-5.50379
% INFO    : Bus 1267	: V=1.0905926, theta=-12.665518 -> V=1.09058, theta=-8.27058
% INFO    : Bus 1268	: V=1.0993942, theta=-13.088494 -> V=1.09935, theta=-8.69632
% INFO    : Bus 1269	: V=1.0887137, theta=-12.882603 -> V=1.0887, theta=-8.48779
% INFO    : Bus 1270	: V=1.0909864, theta=-12.643339 -> V=1.09097, theta=-8.2484
% INFO    : Bus 1271	: V=1.0910003, theta=-11.744867 -> V=1.091, theta=-7.34146
% INFO    : Bus 1272	: V=1.0913649, theta=-11.714886 -> V=1.09137, theta=-7.31148
% INFO    : Bus 1273	: V=1.0750576, theta=-15.658297 -> V=1.07505, theta=-11.25912
% INFO    : Bus 1274	: V=1.0750575, theta=-15.658295 -> V=1.07505, theta=-11.25912
% INFO    : Bus 1275	: V=1.0949531, theta=-11.265848 -> V=1.09488, theta=-6.87697
% INFO    : Bus 1276	: V=1.095094, theta=-11.239249 -> V=1.09502, theta=-6.85036
% INFO    : Bus 1277	: V=1.0829985, theta=-13.036948 -> V=1.083, theta=-8.63322
% INFO    : Bus 1278	: V=1.0830032, theta=-13.028859 -> V=1.083, theta=-8.62513
% INFO    : Bus 1279	: V=1.0957924, theta=-13.387489 -> V=1.09575, theta=-8.99497
% INFO    : Bus 1280	: V=1.0958582, theta=-13.380861 -> V=1.09582, theta=-8.98833
% INFO    : Bus 1281	: V=1.087047, theta=-13.041638 -> V=1.08703, theta=-8.64523
% INFO    : Bus 1282	: V=1.0870527, theta=-13.041844 -> V=1.08704, theta=-8.64542
% INFO    : Bus 1283	: V=1.0768736, theta=-14.764943 -> V=1.07685, theta=-10.36479
% INFO    : Bus 1284	: V=1.0760818, theta=-16.230926 -> V=1.07606, theta=-11.83855
% INFO    : Bus 1285	: V=1.0787624, theta=-15.944666 -> V=1.07873, theta=-11.55158
% INFO    : Bus 1286	: V=1.098349, theta=-13.165696 -> V=1.09828, theta=-8.779
% INFO    : Bus 1287	: V=1.0988083, theta=-11.028192 -> V=1.09872, theta=-6.64267
% INFO    : Bus 1288	: V=1.0765822, theta=-15.478807 -> V=1.07657, theta=-11.07951
% INFO    : Bus 1289	: V=1.0765537, theta=-15.477738 -> V=1.07654, theta=-11.07843
% INFO    : Bus 1290	: V=1.0794681, theta=-10.477055 -> V=1.07951, theta=-6.07444
% INFO    : Bus 1291	: V=1.0794379, theta=-10.472835 -> V=1.07948, theta=-6.07022
% INFO    : Bus 1292	: V=1.0847853, theta=-12.682481 -> V=1.08478, theta=-8.27961
% INFO    : Bus 1293	: V=1.084788, theta=-12.689877 -> V=1.08478, theta=-8.287
% INFO    : Bus 1294	: V=1.0931675, theta=-11.523103 -> V=1.09309, theta=-7.13499
% INFO    : Bus 1295	: V=1.0931744, theta=-11.521637 -> V=1.0931, theta=-7.13353
% INFO    : Bus 1296	: V=1.0845216, theta=-8.9234178 -> V=1.08458, theta=-4.52241
% INFO    : Bus 1297	: V=1.0845307, theta=-8.9221197 -> V=1.08459, theta=-4.52112
% INFO    : Bus 1298	: V=1.0859018, theta=-12.939089 -> V=1.08584, theta=-8.54924
% INFO    : Bus 1299	: V=1.0859526, theta=-12.943433 -> V=1.08589, theta=-8.55356
% INFO    : Bus 1300	: V=1.091389, theta=-12.044803 -> V=1.09139, theta=-7.6426
% INFO    : Bus 1301	: V=1.0913858, theta=-12.046357 -> V=1.09138, theta=-7.64416
% INFO    : Bus 1302	: V=1.0582117, theta=-18.593858 -> V=1.05821, theta=-14.1909
% INFO    : Bus 1303	: V=1.0581986, theta=-18.592478 -> V=1.0582, theta=-14.1895
% INFO    : Bus 1304	: V=1.0544122, theta=-18.67002 -> V=1.05443, theta=-14.26182
% INFO    : Bus 1305	: V=1.0544112, theta=-18.668207 -> V=1.05442, theta=-14.26001
% INFO    : Bus 1306	: V=1.0816427, theta=-14.032411 -> V=1.08162, theta=-9.63355
% INFO    : Bus 1307	: V=1.0816305, theta=-14.040115 -> V=1.0816, theta=-9.64125
% INFO    : Bus 1308	: V=1.0898156, theta=-11.812624 -> V=1.08981, theta=-7.41077
% INFO    : Bus 1309	: V=1.0898128, theta=-11.812543 -> V=1.08981, theta=-7.41069
% INFO    : Bus 1310	: V=1.0902736, theta=-12.293716 -> V=1.09027, theta=-7.89159
% INFO    : Bus 1311	: V=1.0902726, theta=-12.294806 -> V=1.09027, theta=-7.89268
% INFO    : Bus 1312	: V=1.0789904, theta=-15.461486 -> V=1.07895, theta=-11.07131
% INFO    : Bus 1313	: V=1.0789848, theta=-15.477983 -> V=1.07894, theta=-11.08776
% INFO    : Bus 1314	: V=1.0961945, theta=-11.385918 -> V=1.09613, theta=-6.98841
% INFO    : Bus 1315	: V=1.0962172, theta=-11.382146 -> V=1.09616, theta=-6.98464
% INFO    : Bus 1316	: V=1.0909854, theta=-12.610353 -> V=1.09097, theta=-8.21536
% INFO    : Bus 1317	: V=1.0910163, theta=-12.608256 -> V=1.091, theta=-8.21326
% INFO    : Bus 1318	: V=1.0940199, theta=-11.950292 -> V=1.09396, theta=-7.55857
% INFO    : Bus 1319	: V=1.0869145, theta=-12.486847 -> V=1.08684, theta=-8.09815
% INFO    : Bus 1320	: V=1.0940158, theta=-11.950181 -> V=1.09396, theta=-7.55846
% INFO    : Bus 1321	: V=1.0869105, theta=-12.486736 -> V=1.08684, theta=-8.09804
% INFO    : Bus 1322	: V=1.0971782, theta=-13.213253 -> V=1.09715, theta=-8.82037
% INFO    : Bus 1323	: V=1.0971595, theta=-13.218207 -> V=1.09713, theta=-8.82533
% INFO    : Bus 1324	: V=1.0923846, theta=-12.435093 -> V=1.09237, theta=-8.03992
% INFO    : Bus 1325	: V=1.0862873, theta=-12.85645 -> V=1.08627, theta=-8.4612
% INFO    : Bus 1326	: V=1.0923914, theta=-12.4345 -> V=1.09238, theta=-8.03933
% INFO    : Bus 1327	: V=1.0862873, theta=-12.856448 -> V=1.08627, theta=-8.46119
% INFO    : Bus 1328	: V=1.0742986, theta=-15.599186 -> V=1.07429, theta=-11.20002
% INFO    : Bus 1329	: V=1.0743101, theta=-15.582504 -> V=1.0743, theta=-11.18334
% INFO    : Bus 1330	: V=1.0781259, theta=-13.754652 -> V=1.0781, theta=-9.35983
% INFO    : Bus 1331	: V=1.0781361, theta=-13.748392 -> V=1.07811, theta=-9.35357
% INFO    : Bus 1332	: V=1.0823532, theta=-9.7196541 -> V=1.08241, theta=-5.31741
% INFO    : Bus 1333	: V=1.0823507, theta=-9.7113212 -> V=1.0824, theta=-5.30908
% INFO    : Bus 1334	: V=1.0944303, theta=-12.192249 -> V=1.09441, theta=-7.79732
% INFO    : Bus 1335	: V=1.0944211, theta=-12.195595 -> V=1.0944, theta=-7.80066
% INFO    : Bus 1336	: V=1.0570094, theta=-17.636558 -> V=1.05701, theta=-13.23373
% INFO    : Bus 1337	: V=1.057006, theta=-17.638753 -> V=1.05701, theta=-13.23591
% INFO    : Bus 1338	: V=1.0932397, theta=-11.490391 -> V=1.09317, theta=-7.10218
% INFO    : Bus 1339	: V=1.0873731, theta=-12.260034 -> V=1.0873, theta=-7.87187
% INFO    : Bus 1340	: V=1.0968372, theta=-11.087043 -> V=1.09678, theta=-6.69524
% INFO    : Bus 1341	: V=1.083137, theta=-8.8824374 -> V=1.0832, theta=-4.48138
% INFO    : Bus 1342	: V=1.0831219, theta=-8.8798974 -> V=1.08318, theta=-4.47884
% INFO    : Bus 1343	: V=1.0884351, theta=-13.088147 -> V=1.08841, theta=-8.69276
% INFO    : Bus 1344	: V=1.0830415, theta=-8.9624137 -> V=1.0831, theta=-4.56138
% INFO    : Bus 1345	: V=1.0884668, theta=-13.085838 -> V=1.08845, theta=-8.69045
% INFO    : Bus 1346	: V=1.0893457, theta=-12.817053 -> V=1.08933, theta=-8.41958
% INFO    : Bus 1347	: V=1.080005, theta=-13.564946 -> V=1.07998, theta=-9.16953
% INFO    : Bus 1348	: V=1.0539384, theta=-16.437111 -> V=1.05396, theta=-12.02496
% INFO    : Bus 1349	: V=1.0538827, theta=-16.444635 -> V=1.05391, theta=-12.03246
% INFO    : Bus 1350	: V=1.0906104, theta=-11.326003 -> V=1.09061, theta=-6.92526
% INFO    : Bus 1351	: V=1.0977102, theta=-11.346553 -> V=1.09765, theta=-6.94835
% INFO    : Bus 1352	: V=1.1003203, theta=-10.508608 -> V=1.10026, theta=-6.11735
% INFO    : Bus 1353	: V=1.0616217, theta=-17.887589 -> V=1.06162, theta=-13.48757
% INFO    : Bus 1354	: V=1.0615999, theta=-17.884058 -> V=1.0616, theta=-13.48404
% INFO    : Bus 1355	: V=1.0962033, theta=-13.351715 -> V=1.09613, theta=-8.96465
% INFO    : Bus 1356	: V=1.0969388, theta=-11.208962 -> V=1.09685, theta=-6.82323
% INFO    : Bus 1357	: V=1.096502, theta=-13.335315 -> V=1.09643, theta=-8.94825
% INFO    : Bus 1358	: V=1.097415, theta=-11.181478 -> V=1.09733, theta=-6.79574
% INFO    : Bus 1359	: V=1.046942, theta=-16.81382 -> V=1.04697, theta=-12.40008
% INFO    : Bus 1360	: V=1.0469561, theta=-16.816575 -> V=1.04698, theta=-12.40282
% INFO    : Bus 1361	: V=1.0983138, theta=-11.067501 -> V=1.09823, theta=-6.68195
% INFO    : Bus 1362	: V=1.1044693, theta=-12.820828 -> V=1.10441, theta=-8.42925
% INFO    : Bus 1363	: V=1.0907576, theta=-12.208007 -> V=1.09075, theta=-7.80588
% INFO    : Bus 1364	: V=1.0907744, theta=-12.203237 -> V=1.09077, theta=-7.80111
% INFO    : Bus 1365	: V=1.0979401, theta=-11.421436 -> V=1.09789, theta=-7.02285
% INFO    : Bus 1366	: V=1.0980045, theta=-11.428149 -> V=1.09795, theta=-7.02952
% INFO    : Bus 1367	: V=1.0932629, theta=-11.442562 -> V=1.09319, theta=-7.05391
% INFO    : Bus 1368	: V=1.0932687, theta=-11.444691 -> V=1.0932, theta=-7.05606
% INFO    : Bus 1369	: V=1.0816684, theta=-14.787069 -> V=1.08164, theta=-10.39559
% INFO    : Bus 1370	: V=1.0787989, theta=-14.963176 -> V=1.07876, theta=-10.57232
% INFO    : Bus 1371	: V=1.0816639, theta=-14.786929 -> V=1.08163, theta=-10.39544
% INFO    : Bus 1372	: V=1.0795464, theta=-14.930162 -> V=1.07951, theta=-10.53931
% INFO    : Bus 1373	: V=1.080135, theta=-14.411914 -> V=1.08013, theta=-10.01264
% INFO    : Bus 1374	: V=1.0800864, theta=-14.415473 -> V=1.08008, theta=-10.01619
% INFO    : Bus 1375	: V=1.0748875, theta=-15.325644 -> V=1.07488, theta=-10.92647
% INFO    : Bus 1376	: V=1.1032096, theta=-12.237402 -> V=1.10318, theta=-7.84462
% INFO    : Bus 1377	: V=1.1031709, theta=-12.246112 -> V=1.10314, theta=-7.85333
% INFO    : Bus 1378	: V=1.0898435, theta=-12.031443 -> V=1.08976, theta=-7.64391
% INFO    : Bus 1379	: V=1.089771, theta=-12.042127 -> V=1.08969, theta=-7.65456
% INFO    : Bus 1380	: V=1.0986305, theta=-10.801649 -> V=1.09856, theta=-6.41235
% INFO    : Bus 1381	: V=1.0985768, theta=-10.812794 -> V=1.09851, theta=-6.42351
% INFO    : Bus 1382	: V=1.0794078, theta=-15.042554 -> V=1.07939, theta=-10.64979
% INFO    : Bus 1383	: V=1.0794135, theta=-15.04236 -> V=1.07939, theta=-10.64961
% INFO    : Bus 1384	: V=1.0731408, theta=-15.693572 -> V=1.07313, theta=-11.29438
% INFO    : Bus 1385	: V=1.0772095, theta=-15.202441 -> V=1.0772, theta=-10.80319
% INFO    : Bus 1386	: V=1.0860367, theta=-12.366285 -> V=1.08603, theta=-7.96378
% INFO    : Bus 1387	: V=1.0860733, theta=-12.354911 -> V=1.08606, theta=-7.95242
% INFO    : Bus 1388	: V=1.0958763, theta=-12.61912 -> V=1.09585, theta=-8.21768
% INFO    : Bus 1389	: V=1.0957626, theta=-12.64444 -> V=1.09574, theta=-8.243
% INFO    : Bus 1390	: V=1.0623345, theta=-17.553103 -> V=1.06234, theta=-13.14969
% INFO    : Bus 1391	: V=1.062308, theta=-17.560297 -> V=1.06232, theta=-13.15685
% INFO    : Bus 1392	: V=1.074914, theta=-15.021287 -> V=1.07491, theta=-10.62219
% INFO    : Bus 1393	: V=1.0743518, theta=-15.156272 -> V=1.07433, theta=-10.75636
% INFO    : Bus 1394	: V=1.0912828, theta=-11.817341 -> V=1.09128, theta=-7.4141
% INFO    : Bus 1395	: V=1.0915034, theta=-11.802861 -> V=1.0915, theta=-7.39962
% INFO    : Bus 1396	: V=1.0950699, theta=-11.4618 -> V=1.09501, theta=-7.06451
% INFO    : Bus 1397	: V=1.095099, theta=-11.460357 -> V=1.09504, theta=-7.06305
% INFO    : Bus 1398	: V=1.0912823, theta=-12.619246 -> V=1.09127, theta=-8.22432
% INFO    : Bus 1399	: V=1.0912774, theta=-12.619094 -> V=1.09126, theta=-8.22417
% INFO    : Bus 1400	: V=1.0898044, theta=-8.3342148 -> V=1.08987, theta=-3.93279
% INFO    : Bus 1401	: V=1.0925188, theta=-7.9314614 -> V=1.09259, theta=-3.52987
% INFO    : Bus 1402	: V=1.0898626, theta=-8.3298717 -> V=1.08993, theta=-3.92844
% INFO    : Bus 1403	: V=1.0964563, theta=-11.393014 -> V=1.09639, theta=-6.99545
% INFO    : Bus 1404	: V=1.0964877, theta=-11.386995 -> V=1.09643, theta=-6.98944
% INFO    : Bus 1405	: V=1.0900773, theta=-11.95715 -> V=1.09008, theta=-7.55491
% INFO    : Bus 1406	: V=1.0886395, theta=-12.074281 -> V=1.08864, theta=-7.67204
% INFO    : Bus 1407	: V=1.0902109, theta=-11.948597 -> V=1.09021, theta=-7.54636
% INFO    : Bus 1408	: V=1.0887073, theta=-12.069313 -> V=1.08871, theta=-7.66707
% INFO    : Bus 1409	: V=1.0779952, theta=-15.640495 -> V=1.07796, theta=-11.24991
% INFO    : Bus 1410	: V=1.0780014, theta=-15.654693 -> V=1.07796, theta=-11.26407
% INFO    : Bus 1411	: V=1.0766226, theta=-16.065031 -> V=1.07659, theta=-11.67197
% INFO    : Bus 1412	: V=1.0767556, theta=-16.054 -> V=1.07672, theta=-11.66094
% INFO    : Bus 1413	: V=1.0918715, theta=-12.125516 -> V=1.09186, theta=-7.72463
% INFO    : Bus 1414	: V=1.0924482, theta=-11.909701 -> V=1.09244, theta=-7.50766
% INFO    : Bus 1415	: V=1.0914318, theta=-11.764622 -> V=1.09143, theta=-7.36261
% INFO    : Bus 1416	: V=1.0913109, theta=-11.64626 -> V=1.09131, theta=-7.24446
% INFO    : Bus 1417	: V=1.0862377, theta=-12.382354 -> V=1.08623, theta=-7.97994
% INFO    : Bus 1418	: V=1.0862279, theta=-12.380348 -> V=1.08622, theta=-7.97793
% INFO    : Bus 1419	: V=1.0925676, theta=-11.678237 -> V=1.09257, theta=-7.27612
% INFO    : Bus 1420	: V=1.0925679, theta=-11.677257 -> V=1.09257, theta=-7.27515
% INFO    : Bus 1421	: V=1.101395, theta=-10.414044 -> V=1.10133, theta=-6.0224
% INFO    : Bus 1422	: V=1.1014249, theta=-10.409375 -> V=1.10136, theta=-6.01772
% INFO    : Bus 1423	: V=1.091015, theta=-11.729213 -> V=1.09097, theta=-7.33199
% INFO    : Bus 1424	: V=1.0910977, theta=-11.719641 -> V=1.09105, theta=-7.32242
% INFO    : Bus 1425	: V=1.0892486, theta=-12.703577 -> V=1.08924, theta=-8.30761
% INFO    : Bus 1426	: V=1.0893118, theta=-12.701675 -> V=1.0893, theta=-8.30571
% INFO    : Bus 1427	: V=1.0781931, theta=-16.189096 -> V=1.07816, theta=-11.79631
% INFO    : Bus 1428	: V=1.0782695, theta=-16.179379 -> V=1.07824, theta=-11.78659
% INFO    : Bus 1429	: V=1.0602036, theta=-16.301408 -> V=1.06017, theta=-11.90853
% INFO    : Bus 1430	: V=1.0599332, theta=-16.334252 -> V=1.0599, theta=-11.94135
% INFO    : Bus 1431	: V=1.0979017, theta=-11.247267 -> V=1.09784, theta=-6.8498
% INFO    : Bus 1432	: V=1.0979019, theta=-11.247245 -> V=1.09784, theta=-6.84977
% INFO    : Bus 1433	: V=1.0843468, theta=-14.486866 -> V=1.08432, theta=-10.09349
% INFO    : Bus 1434	: V=1.0847198, theta=-13.946543 -> V=1.08468, theta=-9.55399
% INFO    : Bus 1435	: V=1.0941036, theta=-13.275314 -> V=1.09408, theta=-8.88214
% INFO    : Bus 1436	: V=1.0960778, theta=-13.109978 -> V=1.09605, theta=-8.7168
% INFO    : Bus 1437	: V=1.0944181, theta=-13.255344 -> V=1.09439, theta=-8.86217
% INFO    : Bus 1438	: V=1.0713366, theta=-16.43363 -> V=1.07133, theta=-12.03343
% INFO    : Bus 1439	: V=1.0712913, theta=-16.448242 -> V=1.07129, theta=-12.048
% INFO    : Bus 1440	: V=1.0982505, theta=-11.190982 -> V=1.09819, theta=-6.79356
% INFO    : Bus 1441	: V=1.0980895, theta=-11.212682 -> V=1.09803, theta=-6.81525
% INFO    : Bus 1442	: V=1.0809513, theta=-15.039268 -> V=1.08092, theta=-10.64665
% INFO    : Bus 1443	: V=1.0809492, theta=-15.039225 -> V=1.08092, theta=-10.64661
% INFO    : Bus 1444	: V=1.0886408, theta=-14.103923 -> V=1.08859, theta=-9.71501
% INFO    : Bus 1445	: V=1.0881013, theta=-14.086671 -> V=1.08804, theta=-9.69877
% INFO    : Bus 1446	: V=1.0888152, theta=-14.073283 -> V=1.08876, theta=-9.68437
% INFO    : Bus 1447	: V=1.0884111, theta=-14.043114 -> V=1.08835, theta=-9.65521
% INFO    : Bus 1448	: V=1.0544924, theta=-18.632697 -> V=1.05451, theta=-14.22431
% INFO    : Bus 1449	: V=1.0544914, theta=-18.634933 -> V=1.0545, theta=-14.22655
% INFO    : Bus 1450	: V=1.0863226, theta=-12.339177 -> V=1.08631, theta=-7.93672
% INFO    : Bus 1451	: V=1.0863287, theta=-12.339081 -> V=1.08632, theta=-7.93663
% INFO    : Bus 1452	: V=1.0890685, theta=-12.056064 -> V=1.08907, theta=-7.65383
% INFO    : Bus 1453	: V=1.0890527, theta=-12.059018 -> V=1.08905, theta=-7.65678
% INFO    : Bus 1454	: V=1.0840545, theta=-8.5367546 -> V=1.08412, theta=-4.13458
% INFO    : Bus 1455	: V=1.084081, theta=-8.5466998 -> V=1.08415, theta=-4.14452
% INFO    : Bus 1456	: V=1.0542114, theta=-18.510292 -> V=1.05422, theta=-14.10258
% INFO    : Bus 1457	: V=1.0542129, theta=-18.506947 -> V=1.05422, theta=-14.09924
% INFO    : Bus 1458	: V=1.0964081, theta=-11.44707 -> V=1.09635, theta=-7.04946
% INFO    : Bus 1459	: V=1.096359, theta=-11.450154 -> V=1.0963, theta=-7.05254
% INFO    : Bus 1460	: V=1.0636379, theta=-15.760782 -> V=1.06366, theta=-11.34986
% INFO    : Bus 1461	: V=1.0636255, theta=-15.762257 -> V=1.06365, theta=-11.35135
% INFO    : Bus 1462	: V=1.0589149, theta=-18.479207 -> V=1.05892, theta=-14.07687
% INFO    : Bus 1463	: V=1.0589068, theta=-18.4839 -> V=1.05891, theta=-14.08154
% INFO    : Bus 1464	: V=1.0621714, theta=-17.182221 -> V=1.06217, theta=-12.78111
% INFO    : Bus 1465	: V=1.062183, theta=-17.173939 -> V=1.06218, theta=-12.77285
% INFO    : Bus 1466	: V=1.0970654, theta=-11.296218 -> V=1.09701, theta=-6.8988
% INFO    : Bus 1467	: V=1.0970722, theta=-11.2957 -> V=1.09701, theta=-6.89828
% INFO    : Bus 1468	: V=1.0931822, theta=-11.517378 -> V=1.09311, theta=-7.12925
% INFO    : Bus 1469	: V=1.095812, theta=-11.188644 -> V=1.09574, theta=-6.80007
% INFO    : Bus 1470	: V=1.0931883, theta=-11.516932 -> V=1.09312, theta=-7.1288
% INFO    : Bus 1471	: V=1.0958162, theta=-11.18835 -> V=1.09575, theta=-6.79977
% INFO    : Bus 1472	: V=1.0986584, theta=-12.974973 -> V=1.09863, theta=-8.58175
% INFO    : Bus 1473	: V=1.0985845, theta=-12.981966 -> V=1.09856, theta=-8.58874
% INFO    : Bus 1474	: V=1.0605536, theta=-16.216494 -> V=1.06058, theta=-11.80558
% INFO    : Bus 1475	: V=1.0606338, theta=-16.219009 -> V=1.06066, theta=-11.8081
% INFO    : Bus 1476	: V=1.0918203, theta=-11.613136 -> V=1.09175, theta=-7.22456
% INFO    : Bus 1477	: V=1.0918793, theta=-11.597073 -> V=1.09181, theta=-7.2085
% INFO    : Bus 1478	: V=1.1025775, theta=-12.308066 -> V=1.10255, theta=-7.91533
% INFO    : Bus 1479	: V=1.1025402, theta=-12.316076 -> V=1.10251, theta=-7.92335
% INFO    : Bus 1480	: V=1.0860326, theta=-12.368604 -> V=1.08602, theta=-7.9661
% INFO    : Bus 1481	: V=1.0858555, theta=-12.372622 -> V=1.08585, theta=-7.97014
% INFO    : Bus 1482	: V=1.0876289, theta=-14.590013 -> V=1.08758, theta=-10.19778
% INFO    : Bus 1483	: V=1.0875681, theta=-14.609248 -> V=1.08752, theta=-10.21699
% INFO    : Bus 1484	: V=1.0828659, theta=-9.671241 -> V=1.08292, theta=-5.26905
% INFO    : Bus 1485	: V=1.0828596, theta=-9.6665831 -> V=1.08292, theta=-5.2644
% INFO    : Bus 1486	: V=1.0769102, theta=-14.761893 -> V=1.07688, theta=-10.36174
% INFO    : Bus 1487	: V=1.0810646, theta=-13.880059 -> V=1.08103, theta=-9.48042
% INFO    : Bus 1488	: V=1.0610575, theta=-16.923552 -> V=1.06108, theta=-12.51331
% INFO    : Bus 1489	: V=1.0610652, theta=-16.915864 -> V=1.06108, theta=-12.50562
% INFO    : Bus 1490	: V=1.1035359, theta=-12.912957 -> V=1.10347, theta=-8.52139
% INFO    : Bus 1491	: V=1.0963206, theta=-11.23857 -> V=1.09623, theta=-6.85305
% INFO    : Bus 1492	: V=1.1035461, theta=-12.911448 -> V=1.10348, theta=-8.51989
% INFO    : Bus 1493	: V=1.0801252, theta=-10.529097 -> V=1.08019, theta=-6.12822
% INFO    : Bus 1494	: V=1.080116, theta=-10.527142 -> V=1.08018, theta=-6.12626
% INFO    : Bus 1495	: V=1.0972344, theta=-11.271846 -> V=1.09717, theta=-6.87453
% INFO    : Bus 1496	: V=1.0973155, theta=-11.261588 -> V=1.09725, theta=-6.86427
% INFO    : Bus 1497	: V=1.0684631, theta=-15.949372 -> V=1.06843, theta=-11.55655
% INFO    : Bus 1498	: V=1.0685348, theta=-15.935748 -> V=1.0685, theta=-11.54293
% INFO    : Bus 1499	: V=1.0655122, theta=-15.628795 -> V=1.06553, theta=-11.21732
% INFO    : Bus 1500	: V=1.065539, theta=-15.625057 -> V=1.06556, theta=-11.21357
% INFO    : Bus 1501	: V=1.0898626, theta=-8.3298717 -> V=1.08993, theta=-3.92844
% INFO    : Bus 1502	: V=1.0925286, theta=-7.9305946 -> V=1.0926, theta=-3.529
% INFO    : Bus 1503	: V=1.0793515, theta=-14.815656 -> V=1.07931, theta=-10.42311
% INFO    : Bus 1504	: V=1.0793803, theta=-14.796784 -> V=1.07934, theta=-10.40425
% INFO    : Bus 1505	: V=1.0764733, theta=-14.77356 -> V=1.07645, theta=-10.37341
% INFO    : Bus 1506	: V=1.0814694, theta=-13.831389 -> V=1.08144, theta=-9.43201
% INFO    : Bus 1507	: V=1.0821513, theta=-13.770934 -> V=1.08212, theta=-9.37155
% INFO    : Bus 1508	: V=1.0958142, theta=-13.385514 -> V=1.09577, theta=-8.99299
% INFO    : Bus 1509	: V=1.095757, theta=-13.390667 -> V=1.09572, theta=-8.99814
% INFO    : Bus 1510	: V=1.0950536, theta=-10.635735 -> V=1.09507, theta=-6.23228
% INFO    : Bus 1511	: V=1.0951225, theta=-10.635206 -> V=1.09514, theta=-6.23175
% INFO    : Bus 1512	: V=1.0984772, theta=-11.052505 -> V=1.09839, theta=-6.66699
% INFO    : Bus 1513	: V=1.0871008, theta=-14.201352 -> V=1.08704, theta=-9.81302
% INFO    : Bus 1514	: V=1.1013875, theta=-12.418291 -> V=1.10136, theta=-8.02536
% INFO    : Bus 1515	: V=1.1035002, theta=-12.156051 -> V=1.10348, theta=-7.76301
% INFO    : Bus 1516	: V=1.1013924, theta=-12.415367 -> V=1.10137, theta=-8.02244
% INFO    : Bus 1517	: V=1.1035002, theta=-12.156051 -> V=1.10348, theta=-7.76301
% INFO    : Bus 1518	: V=1.0923425, theta=-8.8605675 -> V=1.09241, theta=-4.45993
% INFO    : Bus 1519	: V=1.0923118, theta=-8.8461599 -> V=1.09238, theta=-4.44552
% INFO    : Bus 1520	: V=1.0803931, theta=-10.680214 -> V=1.08045, theta=-6.27932
% INFO    : Bus 1521	: V=1.0803916, theta=-10.68103 -> V=1.08045, theta=-6.28014
% INFO    : Bus 1522	: V=1.0987199, theta=-11.090791 -> V=1.09866, theta=-6.69312
% INFO    : Bus 1523	: V=1.0987379, theta=-11.084736 -> V=1.09868, theta=-6.68705
% INFO    : Bus 1524	: V=1.0651387, theta=-15.789649 -> V=1.06511, theta=-11.39657
% INFO    : Bus 1525	: V=1.0651953, theta=-15.783933 -> V=1.06516, theta=-11.39085
% INFO    : Bus 1526	: V=1.0979896, theta=-10.948616 -> V=1.09792, theta=-6.55947
% INFO    : Bus 1527	: V=1.0980208, theta=-10.940223 -> V=1.09795, theta=-6.55107
% INFO    : Bus 1528	: V=1.0539528, theta=-18.683749 -> V=1.05397, theta=-14.27574
% INFO    : Bus 1529	: V=1.0539587, theta=-18.683818 -> V=1.05397, theta=-14.27581
% INFO    : Bus 1530	: V=1.0958829, theta=-11.435742 -> V=1.09582, theta=-7.03801
% INFO    : Bus 1531	: V=1.096037, theta=-11.428101 -> V=1.09598, theta=-7.03037
% INFO    : Bus 1532	: V=1.0847442, theta=-8.9026346 -> V=1.08481, theta=-4.50164
% INFO    : Bus 1533	: V=1.0883425, theta=-8.5734106 -> V=1.0884, theta=-4.17252
% INFO    : Bus 1534	: V=1.0850576, theta=-8.8838647 -> V=1.08512, theta=-4.48287
% INFO    : Bus 1535	: V=1.0883408, theta=-8.5733556 -> V=1.0884, theta=-4.17246
% INFO    : Bus 1536	: V=1.0724386, theta=-16.090401 -> V=1.07243, theta=-11.69099
% INFO    : Bus 1537	: V=1.0724323, theta=-16.091606 -> V=1.07242, theta=-11.69219
% INFO    : Bus 1538	: V=1.0875388, theta=-12.991701 -> V=1.08751, theta=-8.59699
% INFO    : Bus 1539	: V=1.0841639, theta=-13.285731 -> V=1.08414, theta=-8.89096
% INFO    : Bus 1540	: V=1.0875388, theta=-12.991701 -> V=1.08751, theta=-8.59699
% INFO    : Bus 1541	: V=1.0546374, theta=-18.290619 -> V=1.05465, theta=-13.883
% INFO    : Bus 1542	: V=1.0742265, theta=-15.473598 -> V=1.07422, theta=-11.07438
% INFO    : Bus 1543	: V=1.0742357, theta=-15.489316 -> V=1.07423, theta=-11.09008
% INFO    : Bus 1544	: V=1.0852513, theta=-14.338392 -> V=1.08522, theta=-9.94507
% INFO    : Bus 1545	: V=1.0852481, theta=-14.34382 -> V=1.08522, theta=-9.95049
% INFO    : Bus 1546	: V=1.0806556, theta=-14.580866 -> V=1.08062, theta=-10.18838
% INFO    : Bus 1547	: V=1.077697, theta=-14.631748 -> V=1.07767, theta=-10.2386
% INFO    : Bus 1548	: V=1.0843409, theta=-14.056082 -> V=1.0843, theta=-9.66355
% INFO    : Bus 1549	: V=1.0843791, theta=-14.056593 -> V=1.08434, theta=-9.66407
% INFO    : Bus 1550	: V=1.0908638, theta=-11.748225 -> V=1.09082, theta=-7.35093
% INFO    : Bus 1551	: V=1.0909504, theta=-11.740813 -> V=1.09091, theta=-7.3435
% INFO    : Bus 1552	: V=1.0869305, theta=-11.935511 -> V=1.08693, theta=-7.53399
% INFO    : Bus 1553	: V=1.0904387, theta=-11.613271 -> V=1.09044, theta=-7.21186
% INFO    : Bus 1554	: V=1.0871364, theta=-11.924268 -> V=1.08714, theta=-7.52274
% INFO    : Bus 1555	: V=1.0904411, theta=-11.613313 -> V=1.09044, theta=-7.2119
% INFO    : Bus 1556	: V=1.0862246, theta=-12.354889 -> V=1.08622, theta=-7.95244
% INFO    : Bus 1557	: V=1.0862247, theta=-12.354924 -> V=1.08622, theta=-7.95247
% INFO    : Bus 1558	: V=1.0934244, theta=-7.3329632 -> V=1.0935, theta=-2.93098
% INFO    : Bus 1559	: V=1.0934447, theta=-7.3467632 -> V=1.09352, theta=-2.94477
% INFO    : Bus 1560	: V=1.0787996, theta=-14.657324 -> V=1.07879, theta=-10.25805
% INFO    : Bus 1561	: V=1.0787795, theta=-14.671258 -> V=1.07877, theta=-10.27198
% INFO    : Bus 1562	: V=1.0904981, theta=-11.477205 -> V=1.0905, theta=-7.07614
% INFO    : Bus 1563	: V=1.0904762, theta=-11.476828 -> V=1.09048, theta=-7.07576
% INFO    : Bus 1564	: V=1.0615838, theta=-16.266416 -> V=1.06161, theta=-11.85544
% INFO    : Bus 1565	: V=1.0616665, theta=-16.268362 -> V=1.06169, theta=-11.85738
% INFO    : Bus 1566	: V=1.0877546, theta=-12.179047 -> V=1.08775, theta=-7.77681
% INFO    : Bus 1567	: V=1.0888461, theta=-12.079727 -> V=1.08885, theta=-7.67749
% INFO    : Bus 1568	: V=1.087993, theta=-12.160149 -> V=1.08799, theta=-7.75791
% INFO    : Bus 1569	: V=1.0888455, theta=-12.079715 -> V=1.08885, theta=-7.67747
% INFO    : Bus 1570	: V=1.0861272, theta=-10.40032 -> V=1.08616, theta=-5.9974
% INFO    : Bus 1571	: V=1.0860548, theta=-10.396416 -> V=1.08609, theta=-5.99349
% INFO    : Bus 1572	: V=1.0771743, theta=-15.34543 -> V=1.07716, theta=-10.95176
% INFO    : Bus 1573	: V=1.077067, theta=-15.362804 -> V=1.07705, theta=-10.96913
% INFO    : Bus 1574	: V=1.0733644, theta=-15.641177 -> V=1.07336, theta=-11.24199
% INFO    : Bus 1575	: V=1.0775236, theta=-15.131697 -> V=1.07751, theta=-10.73245
% INFO    : Bus 1576	: V=1.0957978, theta=-11.873008 -> V=1.09579, theta=-7.47081
% INFO    : Bus 1577	: V=1.0958582, theta=-11.862981 -> V=1.09585, theta=-7.46079
% INFO    : Bus 1578	: V=1.0717575, theta=-15.668696 -> V=1.07174, theta=-11.26713
% INFO    : Bus 1579	: V=1.0717618, theta=-15.662838 -> V=1.07174, theta=-11.2613
% INFO    : Bus 1580	: V=1.0654889, theta=-14.83605 -> V=1.06546, theta=-10.44107
% INFO    : Bus 1581	: V=1.0654983, theta=-14.838265 -> V=1.06547, theta=-10.44329
% INFO    : Bus 1582	: V=1.0921063, theta=-12.484887 -> V=1.09209, theta=-8.08997
% INFO    : Bus 1583	: V=1.0920407, theta=-12.499526 -> V=1.09202, theta=-8.10459
% INFO    : Bus 1584	: V=1.0626681, theta=-15.939749 -> V=1.06269, theta=-11.5291
% INFO    : Bus 1585	: V=1.0626923, theta=-15.946373 -> V=1.06271, theta=-11.53572
% INFO    : Bus 1586	: V=1.0796902, theta=-14.939847 -> V=1.07966, theta=-10.54841
% INFO    : Bus 1587	: V=1.0797166, theta=-14.938738 -> V=1.07969, theta=-10.54725
% INFO    : Bus 1588	: V=1.0869385, theta=-14.074662 -> V=1.08691, theta=-9.68141
% INFO    : Bus 1589	: V=1.0869607, theta=-14.067775 -> V=1.08693, theta=-9.67453
% INFO    : Bus 1590	: V=1.0831113, theta=-15.075327 -> V=1.08306, theta=-10.68586
% INFO    : Bus 1591	: V=1.0830526, theta=-15.098174 -> V=1.083, theta=-10.70866
% INFO    : Bus 1592	: V=1.0946155, theta=-11.557709 -> V=1.09456, theta=-7.16595
% INFO    : Bus 1593	: V=1.0946158, theta=-11.57569 -> V=1.09456, theta=-7.18393
% INFO    : Bus 1594	: V=1.0589709, theta=-15.707672 -> V=1.05899, theta=-11.29362
% INFO    : Bus 1595	: V=1.0589925, theta=-15.68838 -> V=1.05902, theta=-11.27433
% INFO    : Bus 1596	: V=1.0872362, theta=-13.02903 -> V=1.08721, theta=-8.6343
% INFO    : Bus 1597	: V=1.0872755, theta=-13.013873 -> V=1.08725, theta=-8.61916
% INFO    : Bus 1598	: V=1.0971748, theta=-11.017648 -> V=1.09711, theta=-6.62583
% INFO    : Bus 1599	: V=1.0972413, theta=-11.011297 -> V=1.09718, theta=-6.61948
% INFO    : Bus 1600	: V=1.0907077, theta=-11.910466 -> V=1.09071, theta=-7.50844
% INFO    : Bus 1601	: V=1.0907296, theta=-11.91146 -> V=1.09073, theta=-7.50944
% INFO    : Bus 1602	: V=1.080834, theta=-13.485413 -> V=1.08081, theta=-9.08999
% INFO    : Bus 1603	: V=1.0808487, theta=-13.48429 -> V=1.08083, theta=-9.08887
% INFO    : Bus 1604	: V=1.0628931, theta=-16.268083 -> V=1.06291, theta=-11.85709
% INFO    : Bus 1605	: V=1.0628644, theta=-16.262455 -> V=1.06288, theta=-11.85147
% INFO    : Bus 1606	: V=1.0634877, theta=-17.635059 -> V=1.06348, theta=-13.23522
% INFO    : Bus 1607	: V=1.0634954, theta=-17.642687 -> V=1.06349, theta=-13.24284
% INFO    : Bus 1608	: V=1.0769898, theta=-15.934705 -> V=1.07696, theta=-11.54334
% INFO    : Bus 1609	: V=1.0769987, theta=-15.945774 -> V=1.07697, theta=-11.55437
% INFO    : Bus 1610	: V=1.0677877, theta=-16.984288 -> V=1.06776, theta=-12.59168
% INFO    : Bus 1611	: V=1.0677651, theta=-16.987486 -> V=1.06774, theta=-12.59488
% INFO    : Bus 1612	: V=1.1013804, theta=-11.510026 -> V=1.10137, theta=-7.10794
% INFO    : Bus 1613	: V=1.1013882, theta=-11.509663 -> V=1.10138, theta=-7.10758
% INFO    : Bus 1614	: V=1.0887277, theta=-12.050171 -> V=1.08865, theta=-7.66186
% INFO    : Bus 1615	: V=1.0887383, theta=-12.039105 -> V=1.08866, theta=-7.65079
% INFO    : Bus 1616	: V=1.0790022, theta=-14.573831 -> V=1.079, theta=-10.17459
% INFO    : Bus 1617	: V=1.0789816, theta=-14.581818 -> V=1.07897, theta=-10.18258
% INFO    : Bus 1618	: V=1.0980272, theta=-7.41348 -> V=1.0981, theta=-3.01228
% INFO    : Bus 1619	: V=1.0978915, theta=-7.4119996 -> V=1.09797, theta=-3.0108
% INFO    : Bus 1620	: V=1.0904996, theta=-11.650959 -> V=1.0905, theta=-7.24942
% INFO    : Bus 1621	: V=1.0905205, theta=-11.651524 -> V=1.09052, theta=-7.24998
% INFO    : Bus 1622	: V=1.0957506, theta=-13.127562 -> V=1.09573, theta=-8.73439
% INFO    : Bus 1623	: V=1.0958937, theta=-13.104388 -> V=1.09587, theta=-8.71123
% INFO    : Bus 1624	: V=1.0942856, theta=-11.425763 -> V=1.09421, theta=-7.03766
% INFO    : Bus 1625	: V=1.0943377, theta=-11.421434 -> V=1.09427, theta=-7.03333
% INFO    : Bus 1626	: V=1.0938154, theta=-11.383522 -> V=1.09382, theta=-6.98004
% INFO    : Bus 1627	: V=1.0938082, theta=-11.386539 -> V=1.09381, theta=-6.98306
% INFO    : Bus 1628	: V=1.0919719, theta=-11.758451 -> V=1.09189, theta=-7.37167
% INFO    : Bus 1629	: V=1.0921045, theta=-11.742738 -> V=1.09202, theta=-7.356
% INFO    : Bus 1630	: V=1.0893964, theta=-12.767649 -> V=1.08938, theta=-8.37242
% INFO    : Bus 1631	: V=1.0894573, theta=-12.75695 -> V=1.08944, theta=-8.36175
% INFO    : Bus 1632	: V=1.0929103, theta=-11.675759 -> V=1.09291, theta=-7.27351
% INFO    : Bus 1633	: V=1.0928174, theta=-11.685553 -> V=1.09282, theta=-7.28332
% INFO    : Bus 1634	: V=1.0954896, theta=-12.211513 -> V=1.09548, theta=-7.81286
% INFO    : Bus 1635	: V=1.0878705, theta=-11.710811 -> V=1.08787, theta=-7.30969
% INFO    : Bus 1636	: V=1.0878645, theta=-11.717375 -> V=1.08787, theta=-7.31624
% INFO    : Bus 1637	: V=1.074312, theta=-15.706085 -> V=1.0743, theta=-11.30691
% INFO    : Bus 1638	: V=1.0742775, theta=-15.707473 -> V=1.07427, theta=-11.3083
% INFO    : Bus 1639	: V=1.0935567, theta=-11.426984 -> V=1.09356, theta=-7.02351
% INFO    : Bus 1640	: V=1.0935649, theta=-11.423971 -> V=1.09357, theta=-7.0205
% INFO    : Bus 1641	: V=1.0935672, theta=-11.420946 -> V=1.09357, theta=-7.01747
% INFO    : Bus 1642	: V=1.0935672, theta=-11.420946 -> V=1.09357, theta=-7.01747
% INFO    : Bus 1643	: V=1.0989243, theta=-11.820087 -> V=1.0989, theta=-7.42557
% INFO    : Bus 1644	: V=1.0889194, theta=-13.875165 -> V=1.08889, theta=-9.48194
% INFO    : Bus 1645	: V=1.096228, theta=-13.089586 -> V=1.0962, theta=-8.69642
% INFO    : Bus 1646	: V=1.0962271, theta=-13.08957 -> V=1.0962, theta=-8.6964
% INFO    : Bus 1647	: V=1.0600077, theta=-17.357426 -> V=1.06002, theta=-12.94816
% INFO    : Bus 1648	: V=1.0600114, theta=-17.352236 -> V=1.06003, theta=-12.94296
% INFO    : Bus 1649	: V=1.0985682, theta=-11.053814 -> V=1.09848, theta=-6.66817
% INFO    : Bus 1650	: V=1.0983419, theta=-13.167172 -> V=1.09827, theta=-8.78047
% INFO    : Bus 1651	: V=1.0985692, theta=-11.053616 -> V=1.09848, theta=-6.66797
% INFO    : Bus 1652	: V=1.0713469, theta=-15.594171 -> V=1.0713, theta=-11.20461
% INFO    : Bus 1653	: V=1.0713976, theta=-15.587073 -> V=1.07135, theta=-11.19752
% INFO    : Bus 1654	: V=1.1023929, theta=-12.933342 -> V=1.10234, theta=-8.54156
% INFO    : Bus 1655	: V=1.1024596, theta=-12.928831 -> V=1.1024, theta=-8.53705
% INFO    : Bus 1656	: V=1.0700873, theta=-15.235001 -> V=1.07011, theta=-10.82254
% INFO    : Bus 1657	: V=1.070119, theta=-15.228798 -> V=1.07014, theta=-10.81633
% INFO    : Bus 1658	: V=1.0933696, theta=-11.483698 -> V=1.0933, theta=-7.09549
% INFO    : Bus 1659	: V=1.0934511, theta=-11.473642 -> V=1.09338, theta=-7.08546
% INFO    : Bus 1660	: V=1.0809329, theta=-10.183143 -> V=1.08099, theta=-5.78223
% INFO    : Bus 1661	: V=1.081009, theta=-10.17807 -> V=1.08107, theta=-5.77716
% INFO    : Bus 1662	: V=1.0809313, theta=-13.90304 -> V=1.0809, theta=-9.50329
% INFO    : Bus 1663	: V=1.0809389, theta=-13.899443 -> V=1.08091, theta=-9.49971
% INFO    : Bus 1664	: V=1.0596183, theta=-16.157408 -> V=1.05964, theta=-11.74664
% INFO    : Bus 1665	: V=1.0752022, theta=-16.390179 -> V=1.07517, theta=-11.99738
% INFO    : Bus 1666	: V=1.0751831, theta=-16.394473 -> V=1.07515, theta=-12.00168
% INFO    : Bus 1667	: V=1.0816425, theta=-13.8696 -> V=1.08161, theta=-9.46963
% INFO    : Bus 1668	: V=1.0817075, theta=-13.863292 -> V=1.08168, theta=-9.46331
% INFO    : Bus 1669	: V=1.0609593, theta=-17.260837 -> V=1.06096, theta=-12.85866
% INFO    : Bus 1670	: V=1.060956, theta=-17.260777 -> V=1.06095, theta=-12.8586
% INFO    : Bus 1671	: V=1.0812259, theta=-13.437256 -> V=1.08122, theta=-9.03342
% INFO    : Bus 1672	: V=1.0812365, theta=-13.437433 -> V=1.08123, theta=-9.03359
% INFO    : Bus 1673	: V=1.0961747, theta=-12.033412 -> V=1.09615, theta=-7.63873
% INFO    : Bus 1674	: V=1.0962442, theta=-12.017975 -> V=1.09622, theta=-7.62331
% INFO    : Bus 1675	: V=1.0832823, theta=-14.86934 -> V=1.08325, theta=-10.47678
% INFO    : Bus 1676	: V=1.0842538, theta=-14.001483 -> V=1.08423, theta=-9.60124
% INFO    : Bus 1677	: V=1.0862987, theta=-13.336703 -> V=1.08626, theta=-8.93796
% INFO    : Bus 1678	: V=1.0940427, theta=-11.309227 -> V=1.09405, theta=-6.90574
% INFO    : Bus 1679	: V=1.0940798, theta=-11.30137 -> V=1.09409, theta=-6.89789
% INFO    : Bus 1680	: V=1.098108, theta=-6.6491104 -> V=1.09819, theta=-2.24749
% INFO    : Bus 1681	: V=1.0981289, theta=-6.665089 -> V=1.09821, theta=-2.26347
% INFO    : Bus 1682	: V=1.0865499, theta=-12.095496 -> V=1.08655, theta=-7.69347
% INFO    : Bus 1683	: V=1.08657, theta=-12.097561 -> V=1.08657, theta=-7.69553
% INFO    : Bus 1684	: V=1.0881433, theta=-11.832635 -> V=1.08814, theta=-7.431
% INFO    : Bus 1685	: V=1.09838, theta=-12.730934 -> V=1.09835, theta=-8.33783
% INFO    : Bus 1686	: V=1.0983385, theta=-12.743756 -> V=1.09831, theta=-8.35065
% INFO    : Bus 1687	: V=1.0772172, theta=-15.506692 -> V=1.07721, theta=-11.10751
% INFO    : Bus 1688	: V=1.0818089, theta=-15.436331 -> V=1.0818, theta=-11.03773
% INFO    : Bus 1689	: V=1.0575026, theta=-18.310088 -> V=1.0575, theta=-13.90994
% INFO    : Bus 1690	: V=1.0575009, theta=-18.309701 -> V=1.0575, theta=-13.90955
% INFO    : Bus 1691	: V=1.0816697, theta=-13.452703 -> V=1.08167, theta=-9.04883
% INFO    : Bus 1692	: V=1.0816632, theta=-13.441327 -> V=1.08166, theta=-9.03747
% INFO    : Bus 1693	: V=1.0809312, theta=-15.524023 -> V=1.08092, theta=-11.12575
% INFO    : Bus 1694	: V=1.0771279, theta=-15.588238 -> V=1.07712, theta=-11.18919
% INFO    : Bus 1695	: V=1.0910148, theta=-12.098648 -> V=1.09101, theta=-7.69647
% INFO    : Bus 1696	: V=1.0887584, theta=-8.5167038 -> V=1.08882, theta=-4.11506
% INFO    : Bus 1697	: V=1.0685804, theta=-15.993341 -> V=1.06855, theta=-11.60058
% INFO    : Bus 1698	: V=1.0685092, theta=-16.001186 -> V=1.06848, theta=-11.60841
% INFO    : Bus 1699	: V=1.0898455, theta=-13.249733 -> V=1.0898, theta=-8.85794
% INFO    : Bus 1700	: V=1.0898951, theta=-13.226655 -> V=1.08985, theta=-8.83489
% INFO    : Bus 1701	: V=1.0875342, theta=-13.57168 -> V=1.08749, theta=-9.17973
% INFO    : Bus 1702	: V=1.0797934, theta=-15.076153 -> V=1.07976, theta=-10.6838
% INFO    : Bus 1703	: V=1.0880394, theta=-13.550166 -> V=1.08799, theta=-9.15822
% INFO    : Bus 1704	: V=1.0804651, theta=-15.05342 -> V=1.08043, theta=-10.66106
% INFO    : Bus 1705	: V=1.0946322, theta=-11.426964 -> V=1.09455, theta=-7.0396
% INFO    : Bus 1706	: V=1.0934438, theta=-11.474264 -> V=1.09337, theta=-7.08605
% INFO    : Bus 1707	: V=1.0949449, theta=-11.398051 -> V=1.09487, theta=-7.01068
% INFO    : Bus 1708	: V=1.0697516, theta=-15.489414 -> V=1.06973, theta=-11.08947
% INFO    : Bus 1709	: V=1.0697309, theta=-15.493499 -> V=1.06971, theta=-11.09355
% INFO    : Bus 1710	: V=1.0970564, theta=-12.931702 -> V=1.09703, theta=-8.53856
% INFO    : Bus 1711	: V=1.0970902, theta=-12.919723 -> V=1.09707, theta=-8.52659
% INFO    : Bus 1712	: V=1.1000498, theta=-10.594663 -> V=1.09998, theta=-6.20453
% INFO    : Bus 1713	: V=1.0998751, theta=-10.678451 -> V=1.09981, theta=-6.28842
% INFO    : Bus 1714	: V=1.1005024, theta=-10.578049 -> V=1.10044, theta=-6.18792
% INFO    : Bus 1715	: V=1.1001351, theta=-10.669792 -> V=1.10007, theta=-6.27976
% INFO    : Bus 1716	: V=1.0904105, theta=-13.153489 -> V=1.09036, theta=-8.76169
% INFO    : Bus 1717	: V=1.0903977, theta=-13.16724 -> V=1.09035, theta=-8.77542
% INFO    : Bus 1718	: V=1.0732214, theta=-16.02931 -> V=1.0732, theta=-11.63595
% INFO    : Bus 1719	: V=1.0731415, theta=-16.029949 -> V=1.07312, theta=-11.63658
% INFO    : Bus 1720	: V=1.0910171, theta=-12.610204 -> V=1.091, theta=-8.2152
% INFO    : Bus 1721	: V=1.0910282, theta=-12.606798 -> V=1.09101, theta=-8.2118
% INFO    : Bus 1722	: V=1.0838872, theta=-9.5030371 -> V=1.08394, theta=-5.10097
% INFO    : Bus 1723	: V=1.0838958, theta=-9.5077051 -> V=1.08395, theta=-5.10563
% INFO    : Bus 1724	: V=1.0954069, theta=-11.602241 -> V=1.09535, theta=-7.2041
% INFO    : Bus 1725	: V=1.0952009, theta=-11.504193 -> V=1.09515, theta=-7.10628
% INFO    : Bus 1726	: V=1.0954217, theta=-11.601304 -> V=1.09537, theta=-7.20316
% INFO    : Bus 1727	: V=1.0953209, theta=-11.49465 -> V=1.09527, theta=-7.09673
% INFO    : Bus 1728	: V=1.0662263, theta=-17.09544 -> V=1.0662, theta=-12.70298
% INFO    : Bus 1729	: V=1.0662238, theta=-17.096401 -> V=1.0662, theta=-12.70394
% INFO    : Bus 1730	: V=1.0989998, theta=-11.045163 -> V=1.09894, theta=-6.64742
% INFO    : Bus 1731	: V=1.0989822, theta=-11.051219 -> V=1.09892, theta=-6.65348
% INFO    : Bus 1732	: V=1.0893739, theta=-11.551355 -> V=1.08938, theta=-7.15023
% INFO    : Bus 1733	: V=1.0893773, theta=-11.539458 -> V=1.08938, theta=-7.13835
% INFO    : Bus 1734	: V=1.0954318, theta=-11.374053 -> V=1.09537, theta=-6.97712
% INFO    : Bus 1735	: V=1.0704473, theta=-15.675564 -> V=1.0704, theta=-11.28601
% INFO    : Bus 1736	: V=1.0923747, theta=-12.344036 -> V=1.09237, theta=-7.94424
% INFO    : Bus 1737	: V=1.0869484, theta=-8.6822475 -> V=1.08701, theta=-4.28091
% INFO    : Bus 1738	: V=1.0869448, theta=-8.6827648 -> V=1.08701, theta=-4.28143
% INFO    : Bus 1739	: V=1.0871312, theta=-13.046929 -> V=1.08712, theta=-8.65013
% INFO    : Bus 1740	: V=1.0884403, theta=-12.118938 -> V=1.08844, theta=-7.7167
% INFO    : Bus 1741	: V=1.0510696, theta=-17.741897 -> V=1.05109, theta=-13.33065
% INFO    : Bus 1742	: V=1.0511105, theta=-17.742083 -> V=1.05113, theta=-13.33085
% INFO    : Bus 1743	: V=1.0927997, theta=-11.407088 -> V=1.09281, theta=-7.00361
% INFO    : Bus 1744	: V=1.0924214, theta=-11.433004 -> V=1.09243, theta=-7.02953
% INFO    : Bus 1745	: V=1.0465862, theta=-16.838437 -> V=1.04661, theta=-12.4247
% INFO    : Bus 1746	: V=1.0467294, theta=-16.835838 -> V=1.04675, theta=-12.42208
% INFO    : Bus 1747	: V=1.0890851, theta=-8.4336303 -> V=1.08915, theta=-4.03226
% INFO    : Bus 1748	: V=1.0890686, theta=-8.4385126 -> V=1.08914, theta=-4.03714
% INFO    : Bus 1749	: V=1.076296, theta=-15.34969 -> V=1.07626, theta=-10.95705
% INFO    : Bus 1750	: V=1.0762913, theta=-15.364268 -> V=1.07625, theta=-10.97161
% INFO    : Bus 1751	: V=1.0563237, theta=-18.200647 -> V=1.05634, theta=-13.79138
% INFO    : Bus 1752	: V=1.0563404, theta=-18.19426 -> V=1.05636, theta=-13.78499
% INFO    : Bus 1753	: V=1.0849827, theta=-13.231901 -> V=1.08496, theta=-8.83712
% INFO    : Bus 1754	: V=1.0849895, theta=-13.22299 -> V=1.08496, theta=-8.82821
% INFO    : Bus 1755	: V=1.0616215, theta=-16.856096 -> V=1.06161, theta=-12.45924
% INFO    : Bus 1756	: V=1.0616606, theta=-16.846033 -> V=1.06165, theta=-12.44919
% INFO    : Bus 1757	: V=1.0950744, theta=-7.1962502 -> V=1.09515, theta=-2.79483
% INFO    : Bus 1758	: V=1.0949885, theta=-7.2258111 -> V=1.09506, theta=-2.82438
% INFO    : Bus 1759	: V=1.0933168, theta=-13.642676 -> V=1.09326, theta=-9.25067
% INFO    : Bus 1760	: V=1.0931699, theta=-13.658958 -> V=1.09312, theta=-9.26693
% INFO    : Bus 1761	: V=1.0933653, theta=-7.7454249 -> V=1.09343, theta=-3.34435
% INFO    : Bus 1762	: V=1.0932962, theta=-7.7445107 -> V=1.09336, theta=-3.34343
% INFO    : Bus 1763	: V=1.0923638, theta=-12.343852 -> V=1.09236, theta=-7.94405
% INFO    : Bus 1764	: V=1.0923961, theta=-12.344468 -> V=1.09239, theta=-7.94469
% INFO    : Bus 1765	: V=1.0716799, theta=-16.097423 -> V=1.07167, theta=-11.69746
% INFO    : Bus 1766	: V=1.0716158, theta=-16.110938 -> V=1.07161, theta=-11.71095
% INFO    : Bus 1767	: V=1.0617736, theta=-16.154862 -> V=1.0618, theta=-11.74395
% INFO    : Bus 1768	: V=1.0592074, theta=-16.022898 -> V=1.05923, theta=-11.61213
% INFO    : Bus 1769	: V=1.0864205, theta=-12.670377 -> V=1.08635, theta=-8.28126
% INFO    : Bus 1770	: V=1.0864372, theta=-12.678461 -> V=1.08637, theta=-8.28931
% INFO    : Bus 1771	: V=1.0696148, theta=-15.425246 -> V=1.06959, theta=-11.0252
% INFO    : Bus 1772	: V=1.0696156, theta=-15.422625 -> V=1.06959, theta=-11.02258
% INFO    : Bus 1773	: V=1.0971674, theta=-11.263683 -> V=1.0971, theta=-6.86641
% INFO    : Bus 1774	: V=1.0971963, theta=-11.259861 -> V=1.09713, theta=-6.86257
% INFO    : Bus 1775	: V=1.0987271, theta=-11.152418 -> V=1.09867, theta=-6.75438
% INFO    : Bus 1776	: V=1.098755, theta=-11.138535 -> V=1.0987, theta=-6.74052
% INFO    : Bus 1777	: V=1.0620747, theta=-17.976056 -> V=1.06207, theta=-13.5759
% INFO    : Bus 1778	: V=1.0620197, theta=-17.976968 -> V=1.06202, theta=-13.57682
% INFO    : Bus 1779	: V=1.0896679, theta=-11.831779 -> V=1.08967, theta=-7.42992
% INFO    : Bus 1780	: V=1.0897655, theta=-11.81762 -> V=1.08976, theta=-7.41577
% INFO    : Bus 1781	: V=1.0965607, theta=-11.312526 -> V=1.0965, theta=-6.91547
% INFO    : Bus 1782	: V=1.0965906, theta=-11.308705 -> V=1.09653, theta=-6.91164
% INFO    : Bus 1783	: V=1.1012807, theta=-11.448447 -> V=1.10125, theta=-7.05403
% INFO    : Bus 1784	: V=1.1014429, theta=-11.432245 -> V=1.10141, theta=-7.03783
% INFO    : Bus 1785	: V=1.0965393, theta=-11.315268 -> V=1.09648, theta=-6.91814
% INFO    : Bus 1786	: V=1.0965714, theta=-11.312183 -> V=1.09651, theta=-6.91504
% INFO    : Bus 1787	: V=1.0908318, theta=-11.989542 -> V=1.09083, theta=-7.58828
% INFO    : Bus 1788	: V=1.0908184, theta=-11.96022 -> V=1.09082, theta=-7.55819
% INFO    : Bus 1789	: V=1.0911535, theta=-11.973857 -> V=1.09115, theta=-7.57259
% INFO    : Bus 1790	: V=1.0911399, theta=-11.945204 -> V=1.09114, theta=-7.54317
% INFO    : Bus 1791	: V=1.0601836, theta=-16.13546 -> V=1.06021, theta=-11.72461
% INFO    : Bus 1792	: V=1.060235, theta=-16.141248 -> V=1.06026, theta=-11.7304
% INFO    : Bus 1793	: V=1.0906249, theta=-8.337961 -> V=1.09068, theta=-3.93713
% INFO    : Bus 1794	: V=1.0906361, theta=-8.3352114 -> V=1.09069, theta=-3.93438
% INFO    : Bus 1795	: V=1.0637671, theta=-16.322227 -> V=1.06379, theta=-11.91109
% INFO    : Bus 1796	: V=1.0635076, theta=-16.33688 -> V=1.06353, theta=-11.92578
% INFO    : Bus 1797	: V=1.1033566, theta=-11.838739 -> V=1.10334, theta=-7.43663
% INFO    : Bus 1798	: V=1.0975048, theta=-11.368377 -> V=1.09751, theta=-6.96421
% INFO    : Bus 1799	: V=1.0835211, theta=-14.580846 -> V=1.08347, theta=-10.19178
% INFO    : Bus 1800	: V=1.0833742, theta=-14.594949 -> V=1.08332, theta=-10.20586
% INFO    : Bus 1801	: V=1.0837887, theta=-14.467417 -> V=1.08373, theta=-10.07878
% INFO    : Bus 1802	: V=1.083747, theta=-14.478298 -> V=1.08369, theta=-10.08963
% INFO    : Bus 1803	: V=1.0993267, theta=-10.715022 -> V=1.09926, theta=-6.32317
% INFO    : Bus 1804	: V=1.0961597, theta=-11.337132 -> V=1.09609, theta=-6.9402
% INFO    : Bus 1805	: V=1.0993558, theta=-10.713618 -> V=1.09929, theta=-6.32176
% INFO    : Bus 1806	: V=1.0886528, theta=-12.839597 -> V=1.08864, theta=-8.44418
% INFO    : Bus 1807	: V=1.088625, theta=-12.845122 -> V=1.08861, theta=-8.44969
% INFO    : Bus 1808	: V=1.0834696, theta=-14.515078 -> V=1.08344, theta=-10.1226
% INFO    : Bus 1809	: V=1.0809467, theta=-15.039015 -> V=1.08091, theta=-10.6464
% INFO    : Bus 1810	: V=1.0605729, theta=-16.716078 -> V=1.06059, theta=-12.30491
% INFO    : Bus 1811	: V=1.0606084, theta=-16.707411 -> V=1.06063, theta=-12.29625
% INFO    : Bus 1812	: V=1.0851358, theta=-9.7068669 -> V=1.0852, theta=-5.30623
% INFO    : Bus 1813	: V=1.0851358, theta=-9.7068669 -> V=1.0852, theta=-5.30623
% INFO    : Bus 1814	: V=1.0804663, theta=-14.806315 -> V=1.08042, theta=-10.41677
% INFO    : Bus 1815	: V=1.080323, theta=-14.829134 -> V=1.08028, theta=-10.43952
% INFO    : Bus 1816	: V=1.0631498, theta=-16.312212 -> V=1.06312, theta=-11.91939
% INFO    : Bus 1817	: V=1.0630517, theta=-16.319311 -> V=1.06302, theta=-11.92648
% INFO    : Bus 1818	: V=1.0733183, theta=-15.876604 -> V=1.0733, theta=-11.48309
% INFO    : Bus 1819	: V=1.073693, theta=-15.86107 -> V=1.07367, theta=-11.46756
% INFO    : Bus 1820	: V=1.0887455, theta=-12.881743 -> V=1.08873, theta=-8.4844
% INFO    : Bus 1821	: V=1.0887481, theta=-12.881596 -> V=1.08874, theta=-8.48425
% INFO    : Bus 1822	: V=1.0768317, theta=-14.85998 -> V=1.07682, theta=-10.46049
% INFO    : Bus 1823	: V=1.0758612, theta=-15.01881 -> V=1.07586, theta=-10.61972
% INFO    : Bus 1824	: V=1.0760851, theta=-16.31412 -> V=1.07606, theta=-11.92152
% INFO    : Bus 1825	: V=1.0761205, theta=-16.311506 -> V=1.07609, theta=-11.91891
% INFO    : Bus 1826	: V=1.0911563, theta=-11.700642 -> V=1.09115, theta=-7.29892
% INFO    : Bus 1827	: V=1.0911932, theta=-11.707321 -> V=1.09119, theta=-7.30561
% INFO    : Bus 1828	: V=1.0782916, theta=-14.797764 -> V=1.07828, theta=-10.3985
% INFO    : Bus 1829	: V=1.0782849, theta=-14.820195 -> V=1.07828, theta=-10.42092
% INFO    : Bus 1830	: V=1.0791237, theta=-9.5195664 -> V=1.07918, theta=-5.11725
% INFO    : Bus 1831	: V=1.0790436, theta=-9.5156349 -> V=1.0791, theta=-5.11332
% INFO    : Bus 1832	: V=1.0995955, theta=-10.648701 -> V=1.09953, theta=-6.25684
% INFO    : Bus 1833	: V=1.0964983, theta=-11.055969 -> V=1.09643, theta=-6.66686
% INFO    : Bus 1834	: V=1.0965197, theta=-11.054256 -> V=1.09645, theta=-6.66515
% INFO    : Bus 1835	: V=1.065471, theta=-17.168654 -> V=1.06544, theta=-12.77612
% INFO    : Bus 1836	: V=1.0654796, theta=-17.167725 -> V=1.06545, theta=-12.77519
% INFO    : Bus 1837	: V=1.0994089, theta=-11.728522 -> V=1.09937, theta=-7.32817
% INFO    : Bus 1838	: V=1.0995122, theta=-11.729976 -> V=1.09948, theta=-7.32958
% INFO    : Bus 1839	: V=1.0903217, theta=-12.683718 -> V=1.09031, theta=-8.28832
% INFO    : Bus 1840	: V=1.0902797, theta=-12.685054 -> V=1.09027, theta=-8.28963
% INFO    : Bus 1841	: V=1.1074873, theta=-10.76675 -> V=1.10745, theta=-6.37259
% INFO    : Bus 1842	: V=1.1005234, theta=-12.839838 -> V=1.1005, theta=-8.44659
% INFO    : Bus 1843	: V=1.1065323, theta=-11.874656 -> V=1.10651, theta=-7.48166
% INFO    : Bus 1844	: V=1.0936065, theta=-11.462021 -> V=1.09353, theta=-7.07381
% INFO    : Bus 1845	: V=1.0936729, theta=-11.453883 -> V=1.0936, theta=-7.0657
% INFO    : Bus 1846	: V=1.0619588, theta=-16.429756 -> V=1.06193, theta=-12.03694
% INFO    : Bus 1847	: V=1.0971332, theta=-11.387682 -> V=1.09713, theta=-6.98352
% INFO    : Bus 1848	: V=1.0663761, theta=-16.657693 -> V=1.06637, theta=-12.25754
% INFO    : Bus 1849	: V=1.0663541, theta=-16.671648 -> V=1.06635, theta=-12.27147
% INFO    : Bus 1850	: V=1.0810605, theta=-15.047918 -> V=1.08103, theta=-10.65533
% INFO    : Bus 1851	: V=1.0810544, theta=-15.047594 -> V=1.08102, theta=-10.65501
% INFO    : Bus 1852	: V=1.0959707, theta=-11.150916 -> V=1.0959, theta=-6.76226
% INFO    : Bus 1853	: V=1.0959495, theta=-11.15936 -> V=1.09588, theta=-6.77072
% INFO    : Bus 1854	: V=1.084744, theta=-14.316691 -> V=1.08472, theta=-9.9234
% INFO    : Bus 1855	: V=1.08473, theta=-14.323929 -> V=1.0847, theta=-9.93064
% INFO    : Bus 1856	: V=1.0802603, theta=-14.607519 -> V=1.08024, theta=-10.20764
% INFO    : Bus 1857	: V=1.0802463, theta=-14.614933 -> V=1.08023, theta=-10.21506
% INFO    : Bus 1858	: V=1.0696688, theta=-15.413212 -> V=1.06964, theta=-11.01316
% INFO    : Bus 1859	: V=1.0697019, theta=-15.403604 -> V=1.06968, theta=-11.00356
% INFO    : Bus 1860	: V=1.0863099, theta=-13.336895 -> V=1.08627, theta=-8.93816
% INFO    : Bus 1861	: V=1.0825835, theta=-14.937977 -> V=1.08255, theta=-10.54542
% INFO    : Bus 1862	: V=1.1017749, theta=-10.383738 -> V=1.10171, theta=-5.99196
% INFO    : Bus 1863	: V=1.0934448, theta=-11.440449 -> V=1.09345, theta=-7.03705
% INFO    : Bus 1864	: V=1.1015569, theta=-11.512207 -> V=1.10155, theta=-7.11012
% INFO    : Bus 1865	: V=1.051029, theta=-17.749611 -> V=1.05105, theta=-13.33837
% INFO    : Bus 1866	: V=1.0510395, theta=-17.749738 -> V=1.05106, theta=-13.3385
% INFO    : Bus 1867	: V=1.0567057, theta=-17.689565 -> V=1.0567, theta=-13.28629
% INFO    : Bus 1868	: V=1.056752, theta=-17.680121 -> V=1.05675, theta=-13.27689
% INFO    : Bus 1869	: V=1.0926147, theta=-11.783628 -> V=1.09261, theta=-7.38027
% INFO    : Bus 1870	: V=1.0925329, theta=-11.795104 -> V=1.09253, theta=-7.39175
% INFO    : Bus 1871	: V=1.0804482, theta=-14.902187 -> V=1.08042, theta=-10.51011
% INFO    : Bus 1872	: V=1.0803112, theta=-14.914502 -> V=1.08028, theta=-10.52245
% INFO    : Bus 1873	: V=1.0903165, theta=-13.766513 -> V=1.09027, theta=-9.37439
% INFO    : Bus 1874	: V=1.0863952, theta=-12.339939 -> V=1.08639, theta=-7.93749
% INFO    : Bus 1875	: V=1.0863653, theta=-12.346024 -> V=1.08636, theta=-7.94358
% INFO    : Bus 1876	: V=1.0583958, theta=-16.457433 -> V=1.05836, theta=-12.06454
% INFO    : Bus 1877	: V=1.0890877, theta=-12.694761 -> V=1.08908, theta=-8.29855
% INFO    : Bus 1878	: V=1.0930536, theta=-11.620215 -> V=1.09305, theta=-7.2182
% INFO    : Bus 1879	: V=1.089785, theta=-11.877933 -> V=1.08971, theta=-7.48951
% INFO    : Bus 1880	: V=1.0980082, theta=-10.88053 -> V=1.09795, theta=-6.4887
% INFO    : Bus 1881	: V=1.089789, theta=-11.877699 -> V=1.08972, theta=-7.48928
% INFO    : Bus 1882	: V=1.0980142, theta=-10.880183 -> V=1.09795, theta=-6.48835
% INFO    : Bus 1883	: V=1.0982496, theta=-10.74881 -> V=1.09826, theta=-6.34517
% INFO    : Bus 1884	: V=1.098261, theta=-10.738666 -> V=1.09827, theta=-6.33503
% INFO    : Bus 1885	: V=1.0991855, theta=-6.7693723 -> V=1.09926, theta=-2.36779
% INFO    : Bus 1886	: V=1.0991313, theta=-6.7944111 -> V=1.09921, theta=-2.39282
% INFO    : Bus 1887	: V=1.0890895, theta=-12.759293 -> V=1.08908, theta=-8.3638
% INFO    : Bus 1888	: V=1.0891297, theta=-12.758903 -> V=1.08912, theta=-8.36344
% INFO    : Bus 1889	: V=1.0720942, theta=-16.23148 -> V=1.07208, theta=-11.83529
% INFO    : Bus 1890	: V=1.072113, theta=-16.222058 -> V=1.0721, theta=-11.8259
% INFO    : Bus 1891	: V=1.0740295, theta=-15.734632 -> V=1.07401, theta=-11.33906
% INFO    : Bus 1892	: V=1.0740119, theta=-15.733767 -> V=1.074, theta=-11.33822
% INFO    : Bus 1893	: V=1.0910312, theta=-12.096737 -> V=1.09103, theta=-7.69456
% INFO    : Bus 1894	: V=1.0888563, theta=-8.5095499 -> V=1.08892, theta=-4.10791
% INFO    : Bus 1895	: V=1.0940552, theta=-13.504503 -> V=1.094, theta=-9.11257
% INFO    : Bus 1896	: V=1.0939272, theta=-13.516997 -> V=1.09387, theta=-9.12505
% INFO    : Bus 1897	: V=1.0776432, theta=-15.037518 -> V=1.07763, theta=-10.63801
% INFO    : Bus 1898	: V=1.0776471, theta=-15.041185 -> V=1.07763, theta=-10.64168
% INFO    : Bus 1899	: V=1.0837474, theta=-8.9063972 -> V=1.08381, theta=-4.50537
% INFO    : Bus 1900	: V=1.0838064, theta=-8.9096501 -> V=1.08387, theta=-4.50862
% INFO    : Bus 1901	: V=1.0858265, theta=-12.378146 -> V=1.08582, theta=-7.97564
% INFO    : Bus 1902	: V=1.0858676, theta=-12.374863 -> V=1.08586, theta=-7.97236
% INFO    : Bus 1903	: V=1.0944431, theta=-11.373668 -> V=1.09437, theta=-6.9853
% INFO    : Bus 1904	: V=1.0944538, theta=-11.373015 -> V=1.09438, theta=-6.98465
% INFO    : Bus 1905	: V=1.0749866, theta=-15.317251 -> V=1.07494, theta=-10.92769
% INFO    : Bus 1906	: V=1.0748946, theta=-15.329068 -> V=1.07485, theta=-10.9395
% INFO    : Bus 1907	: V=1.0686577, theta=-16.066857 -> V=1.06864, theta=-11.67334
% INFO    : Bus 1908	: V=1.0686666, theta=-16.057762 -> V=1.06865, theta=-11.66425
% INFO    : Bus 1909	: V=1.0859025, theta=-12.359371 -> V=1.08589, theta=-7.95687
% INFO    : Bus 1910	: V=1.0859124, theta=-12.354782 -> V=1.0859, theta=-7.95228
% INFO    : Bus 1911	: V=1.0845405, theta=-14.061382 -> V=1.0845, theta=-9.66886
% INFO    : Bus 1912	: V=1.0845334, theta=-14.061384 -> V=1.0845, theta=-9.66886
% INFO    : Bus 1913	: V=1.0845401, theta=-14.060934 -> V=1.0845, theta=-9.66841
% INFO    : Bus 1914	: V=1.0845401, theta=-14.060934 -> V=1.0845, theta=-9.66841
% INFO    : Bus 1915	: V=1.0902096, theta=-13.783159 -> V=1.09016, theta=-9.39104
% INFO    : Bus 1916	: V=1.1055131, theta=-12.050493 -> V=1.10549, theta=-7.6575
% INFO    : Bus 1917	: V=1.0903024, theta=-13.768248 -> V=1.09025, theta=-9.37613
% INFO    : Bus 1918	: V=1.0862493, theta=-12.313017 -> V=1.08624, theta=-7.91049
% INFO    : Bus 1919	: V=1.086281, theta=-12.299433 -> V=1.08627, theta=-7.89691
% INFO    : Bus 1920	: V=1.0858694, theta=-12.363435 -> V=1.08586, theta=-7.96095
% INFO    : Bus 1921	: V=1.0858811, theta=-12.360627 -> V=1.08587, theta=-7.95814
% INFO    : Bus 1922	: V=1.0825788, theta=-13.225687 -> V=1.08257, theta=-8.82213
% INFO    : Bus 1923	: V=1.082581, theta=-13.218308 -> V=1.08258, theta=-8.81477
% INFO    : Bus 1924	: V=1.0950063, theta=-11.206034 -> V=1.09501, theta=-6.80254
% INFO    : Bus 1925	: V=1.094512, theta=-11.24967 -> V=1.09452, theta=-6.84617
% INFO    : Bus 1926	: V=1.0896476, theta=-13.944339 -> V=1.08959, theta=-9.55648
% INFO    : Bus 1927	: V=1.0897415, theta=-13.928658 -> V=1.08968, theta=-9.54083
% INFO    : Bus 1928	: V=1.0981944, theta=-10.853783 -> V=1.09812, theta=-6.46456
% INFO    : Bus 1929	: V=1.0981537, theta=-10.86352 -> V=1.09808, theta=-6.47431
% INFO    : Bus 1930	: V=1.0676088, theta=-17.014798 -> V=1.06758, theta=-12.62236
% INFO    : Bus 1931	: V=1.0727509, theta=-16.542667 -> V=1.07272, theta=-12.14993
% INFO    : Bus 1932	: V=1.1177457, theta=-11.889665 -> V=1.11775, theta=-7.51123
% INFO    : Bus 1933	: V=1.1143591, theta=-12.273879 -> V=1.11436, theta=-7.89633
% INFO    : Bus 1934	: V=1.1171542, theta=-11.939576 -> V=1.11716, theta=-7.56121
% INFO    : Bus 1935	: V=1.1163517, theta=-12.016177 -> V=1.11636, theta=-7.63794
% INFO    : Bus 1936	: V=1.0700491, theta=-24.683811 -> V=1.07005, theta=-20.30134
% INFO    : Bus 1937	: V=1.075601, theta=-20.07812 -> V=1.07557, theta=-15.70243
% INFO    : Bus 1938	: V=1.0671967, theta=-24.916125 -> V=1.06719, theta=-20.52997
% INFO    : Bus 1939	: V=1.0549404, theta=-25.270878 -> V=1.05495, theta=-20.8821
% INFO    : Bus 1940	: V=1.1004092, theta=-14.440199 -> V=1.1004, theta=-10.06297
% INFO    : Bus 1941	: V=1.0757489, theta=-17.713021 -> V=1.0758, theta=-13.31875
% INFO    : Bus 1942	: V=1.0757484, theta=-17.713019 -> V=1.0758, theta=-13.31875
% INFO    : Bus 1943	: V=1.0594429, theta=-25.409379 -> V=1.05942, theta=-21.02341
% INFO    : Bus 1944	: V=1.0783753, theta=-14.998892 -> V=1.07839, theta=-10.60303
% INFO    : Bus 1945	: V=1.0530066, theta=-25.380662 -> V=1.05295, theta=-20.99561
% INFO    : Bus 1946	: V=1.0698677, theta=-25.081449 -> V=1.06987, theta=-20.69924
% INFO    : Bus 1947	: V=1.0698744, theta=-25.092412 -> V=1.06987, theta=-20.71019
% INFO    : Bus 1948	: V=1.0655568, theta=-25.006466 -> V=1.06552, theta=-20.62042
% INFO    : Bus 1949	: V=1.0832249, theta=-15.351646 -> V=1.08327, theta=-10.95865
% INFO    : Bus 1950	: V=1.083216, theta=-15.357535 -> V=1.08326, theta=-10.96453
% INFO    : Bus 1951	: V=1.0823933, theta=-15.443272 -> V=1.08243, theta=-11.05019
% INFO    : Bus 1952	: V=1.0791545, theta=-17.070768 -> V=1.0792, theta=-12.67598
% INFO    : Bus 1953	: V=1.0791484, theta=-17.072249 -> V=1.07919, theta=-12.67746
% INFO    : Bus 1954	: V=1.0685334, theta=-25.227914 -> V=1.06854, theta=-20.8453
% INFO    : Bus 1955	: V=1.0746342, theta=-17.905008 -> V=1.07469, theta=-13.51081
% INFO    : Bus 1956	: V=1.0738096, theta=-17.955633 -> V=1.07386, theta=-13.56143
% INFO    : Bus 1957	: V=1.0481394, theta=-21.815387 -> V=1.04811, theta=-17.42582
% INFO    : Bus 1958	: V=1.0486746, theta=-24.490006 -> V=1.04871, theta=-20.10055
% INFO    : Bus 1959	: V=1.0488893, theta=-26.160933 -> V=1.0489, theta=-21.77191
% INFO    : Bus 1960	: V=1.0552035, theta=-22.47285 -> V=1.05522, theta=-18.08287
% INFO    : Bus 1961	: V=1.0703902, theta=-23.452408 -> V=1.0704, theta=-19.0643
% INFO    : Bus 1962	: V=1.0835389, theta=-14.813407 -> V=1.08358, theta=-10.42068
% INFO    : Bus 1963	: V=1.0792061, theta=-17.681956 -> V=1.07926, theta=-13.2881
% INFO    : Bus 1964	: V=1.0688765, theta=-23.637077 -> V=1.06884, theta=-19.25183
% INFO    : Bus 1965	: V=1.0706662, theta=-25.732764 -> V=1.07067, theta=-21.34924
% INFO    : Bus 1966	: V=1.0490496, theta=-24.907614 -> V=1.04908, theta=-20.51814
% INFO    : Bus 1967	: V=1.0714354, theta=-17.878291 -> V=1.07148, theta=-13.48344
% INFO    : Bus 1968	: V=1.0714351, theta=-17.87829 -> V=1.07148, theta=-13.48344
% INFO    : Bus 1969	: V=1.0816473, theta=-13.399441 -> V=1.08167, theta=-9.0024
% INFO    : Bus 1970	: V=1.0829452, theta=-14.253947 -> V=1.08297, theta=-9.8584
% INFO    : Bus 1971	: V=1.1075206, theta=-13.63376 -> V=1.10752, theta=-9.25649
% INFO    : Bus 1972	: V=1.0541846, theta=-28.318733 -> V=1.0542, theta=-23.93645
% INFO    : Bus 1973	: V=1.0638642, theta=-24.79794 -> V=1.06383, theta=-20.41228
% INFO    : Bus 1974	: V=1.0735721, theta=-17.958377 -> V=1.07358, theta=-13.5645
% INFO    : Bus 1975	: V=1.0667619, theta=-26.556184 -> V=1.06672, theta=-22.17125
% INFO    : Bus 1976	: V=1.0792855, theta=-21.838369 -> V=1.07926, theta=-17.45816
% INFO    : Bus 1977	: V=1.0786234, theta=-15.710571 -> V=1.07866, theta=-11.31669
% INFO    : Bus 1978	: V=1.0716118, theta=-24.42856 -> V=1.07161, theta=-20.04621
% INFO    : Bus 1979	: V=1.080132, theta=-17.532924 -> V=1.08019, theta=-13.13908
% INFO    : Bus 1980	: V=1.080132, theta=-17.532924 -> V=1.08019, theta=-13.13908
% INFO    : Bus 1981	: V=1.0749621, theta=-17.841527 -> V=1.07497, theta=-13.44765
% INFO    : Bus 1982	: V=1.0762242, theta=-15.566618 -> V=1.07626, theta=-11.17165
% INFO    : Bus 1983	: V=1.0834501, theta=-15.386465 -> V=1.08349, theta=-10.99361
% INFO    : Bus 1984	: V=1.0578567, theta=-27.329468 -> V=1.05783, theta=-22.94475
% INFO    : Bus 1985	: V=1.0698582, theta=-24.786666 -> V=1.06986, theta=-20.40421
% INFO    : Bus 1986	: V=1.0546012, theta=-25.439632 -> V=1.05459, theta=-21.05189
% INFO    : Bus 1987	: V=1.0721384, theta=-24.500538 -> V=1.07214, theta=-20.11829
% INFO    : Bus 1988	: V=1.0720845, theta=-24.512849 -> V=1.07208, theta=-20.13059
% INFO    : Bus 1989	: V=1.0506885, theta=-28.479722 -> V=1.0507, theta=-24.09672
% INFO    : Bus 1990	: V=1.0580563, theta=-25.492897 -> V=1.058, theta=-21.10775
% INFO    : Bus 1991	: V=1.0716132, theta=-23.643847 -> V=1.07162, theta=-19.25606
% INFO    : Bus 1992	: V=1.0976348, theta=-15.710503 -> V=1.09762, theta=-11.33375
% INFO    : Bus 1993	: V=1.0595189, theta=-27.339864 -> V=1.05951, theta=-22.95531
% INFO    : Bus 1994	: V=1.0569099, theta=-25.774891 -> V=1.05689, theta=-21.38864
% INFO    : Bus 1995	: V=1.0581313, theta=-27.148476 -> V=1.0581, theta=-22.76372
% INFO    : Bus 1996	: V=1.0689279, theta=-23.620601 -> V=1.06889, theta=-19.23535
% INFO    : Bus 1997	: V=1.0689279, theta=-23.620601 -> V=1.06889, theta=-19.23535
% INFO    : Bus 1998	: V=1.0637161, theta=-26.512357 -> V=1.06371, theta=-22.12746
% INFO    : Bus 1999	: V=1.0637162, theta=-26.513506 -> V=1.06371, theta=-22.12861
% INFO    : Bus 2000	: V=1.0621675, theta=-27.020471 -> V=1.06216, theta=-22.63603
% INFO    : Bus 2001	: V=1.0663175, theta=-18.562745 -> V=1.06637, theta=-14.16798
% INFO    : Bus 2002	: V=1.0582674, theta=-24.686322 -> V=1.05826, theta=-20.29805
% INFO    : Bus 2003	: V=1.0582674, theta=-24.686322 -> V=1.05826, theta=-20.29805
% INFO    : Bus 2004	: V=1.075604, theta=-17.974718 -> V=1.07564, theta=-13.58028
% INFO    : Bus 2005	: V=1.0789853, theta=-17.040337 -> V=1.07903, theta=-12.64551
% INFO    : Bus 2006	: V=1.0712903, theta=-24.378414 -> V=1.07129, theta=-19.99602
% INFO    : Bus 2007	: V=1.0715161, theta=-24.416714 -> V=1.07152, theta=-20.03435
% INFO    : Bus 2008	: V=1.0700203, theta=-24.962747 -> V=1.07001, theta=-20.58121
% INFO    : Bus 2009	: V=1.0629873, theta=-27.519139 -> V=1.06294, theta=-23.13416
% INFO    : Bus 2010	: V=1.0727282, theta=-25.113858 -> V=1.07274, theta=-20.73111
% INFO    : Bus 2011	: V=1.0635891, theta=-25.645408 -> V=1.06359, theta=-21.26261
% INFO    : Bus 2012	: V=1.0561479, theta=-28.737314 -> V=1.05609, theta=-24.35236
% INFO    : Bus 2013	: V=1.0497604, theta=-25.657159 -> V=1.04971, theta=-21.27216
% INFO    : Bus 2014	: V=1.0495682, theta=-25.666162 -> V=1.04951, theta=-21.28116
% INFO    : Bus 2015	: V=1.0721882, theta=-24.504653 -> V=1.07218, theta=-20.12368
% INFO    : Bus 2016	: V=1.0697951, theta=-24.953548 -> V=1.06979, theta=-20.57233
% INFO    : Bus 2017	: V=1.0697788, theta=-24.966345 -> V=1.06977, theta=-20.58511
% INFO    : Bus 2018	: V=1.0575051, theta=-23.059913 -> V=1.05749, theta=-18.67173
% INFO    : Bus 2019	: V=1.0773241, theta=-23.682665 -> V=1.0773, theta=-19.29621
% INFO    : Bus 2020	: V=1.0699014, theta=-24.548891 -> V=1.06989, theta=-20.16275
% INFO    : Bus 2021	: V=1.0440706, theta=-27.076358 -> V=1.04402, theta=-22.69135
% INFO    : Bus 2022	: V=1.0708004, theta=-24.480354 -> V=1.07079, theta=-20.09411
% INFO    : Bus 2023	: V=1.0708206, theta=-24.475068 -> V=1.07081, theta=-20.08883
% INFO    : Bus 2024	: V=1.0744785, theta=-16.628949 -> V=1.07449, theta=-12.23394
% INFO    : Bus 2025	: V=1.0681509, theta=-26.23922 -> V=1.06816, theta=-21.85484
% INFO    : Bus 2026	: V=1.0732826, theta=-17.988655 -> V=1.07329, theta=-13.59477
% INFO    : Bus 2027	: V=1.066112, theta=-24.072056 -> V=1.06607, theta=-19.68683
% INFO    : Bus 2028	: V=1.0719254, theta=-18.173549 -> V=1.07198, theta=-13.77913
% INFO    : Bus 2029	: V=1.0719253, theta=-18.173548 -> V=1.07198, theta=-13.77913
% INFO    : Bus 2030	: V=1.0722474, theta=-24.369593 -> V=1.07223, theta=-19.98329
% INFO    : Bus 2031	: V=1.0733625, theta=-24.281098 -> V=1.07335, theta=-19.89475
% INFO    : Bus 2032	: V=1.0565483, theta=-21.935339 -> V=1.05653, theta=-17.54599
% INFO    : Bus 2033	: V=1.0564711, theta=-25.113186 -> V=1.05647, theta=-20.72471
% INFO    : Bus 2034	: V=1.0513179, theta=-25.578208 -> V=1.05127, theta=-21.19317
% INFO    : Bus 2035	: V=1.0701509, theta=-24.527575 -> V=1.07014, theta=-20.1414
% INFO    : Bus 2036	: V=1.0501413, theta=-26.258119 -> V=1.05013, theta=-21.87138
% INFO    : Bus 2037	: V=1.0665958, theta=-20.21602 -> V=1.0666, theta=-15.82407
% INFO    : Bus 2038	: V=1.066611, theta=-20.233462 -> V=1.06662, theta=-15.84152
% INFO    : Bus 2039	: V=1.0481572, theta=-24.197958 -> V=1.04814, theta=-19.81247
% INFO    : Bus 2040	: V=1.0573565, theta=-22.37395 -> V=1.05737, theta=-17.98403
% INFO    : Bus 2041	: V=1.049861, theta=-24.393051 -> V=1.04989, theta=-20.0036
% INFO    : Bus 2042	: V=1.0452783, theta=-24.683309 -> V=1.04531, theta=-20.29383
% INFO    : Bus 2043	: V=1.0553626, theta=-22.652953 -> V=1.05537, theta=-18.26322
% INFO    : Bus 2044	: V=1.0681954, theta=-17.813568 -> V=1.06822, theta=-13.41884
% INFO    : Bus 2045	: V=1.0680589, theta=-17.826026 -> V=1.06808, theta=-13.4313
% INFO    : Bus 2046	: V=1.1075062, theta=-15.782547 -> V=1.10748, theta=-11.40665
% INFO    : Bus 2047	: V=1.1072177, theta=-15.813072 -> V=1.10719, theta=-11.43716
% INFO    : Bus 2048	: V=1.0835152, theta=-13.494147 -> V=1.08354, theta=-9.09865
% INFO    : Bus 2049	: V=1.0821084, theta=-14.546988 -> V=1.08212, theta=-10.15115
% INFO    : Bus 2050	: V=1.0631856, theta=-24.887434 -> V=1.06319, theta=-20.50359
% INFO    : Bus 2051	: V=1.076429, theta=-17.709411 -> V=1.07647, theta=-13.31497
% INFO    : Bus 2052	: V=1.0764269, theta=-17.710274 -> V=1.07647, theta=-13.31583
% INFO    : Bus 2053	: V=1.0485088, theta=-25.856844 -> V=1.04852, theta=-21.46767
% INFO    : Bus 2054	: V=1.0770657, theta=-23.741318 -> V=1.07704, theta=-19.35488
% INFO    : Bus 2055	: V=1.0802055, theta=-14.667779 -> V=1.08023, theta=-10.27223
% INFO    : Bus 2056	: V=1.0781976, theta=-17.796835 -> V=1.07825, theta=-13.40291
% INFO    : Bus 2057	: V=1.0706909, theta=-25.25347 -> V=1.0707, theta=-20.87078
% INFO    : Bus 2058	: V=1.1001579, theta=-19.782443 -> V=1.10012, theta=-15.40337
% INFO    : Bus 2059	: V=1.0702339, theta=-18.724765 -> V=1.07022, theta=-14.33442
% INFO    : Bus 2060	: V=1.0714238, theta=-18.82585 -> V=1.07141, theta=-14.436
% INFO    : Bus 2061	: V=1.0510057, theta=-29.182904 -> V=1.05103, theta=-24.80045
% INFO    : Bus 2062	: V=1.1135447, theta=-12.236604 -> V=1.11355, theta=-7.85826
% INFO    : Bus 2063	: V=1.0684793, theta=-17.981881 -> V=1.06851, theta=-13.58725
% INFO    : Bus 2064	: V=1.0791414, theta=-17.695094 -> V=1.07919, theta=-13.3012
% INFO    : Bus 2065	: V=1.079845, theta=-17.576283 -> V=1.0799, theta=-13.18244
% INFO    : Bus 2066	: V=1.0997815, theta=-15.146074 -> V=1.09977, theta=-10.76915
% INFO    : Bus 2067	: V=1.0749394, theta=-17.997838 -> V=1.07499, theta=-13.60374
% INFO    : Bus 2068	: V=1.100819, theta=-14.90404 -> V=1.10081, theta=-10.52706
% INFO    : Bus 2069	: V=1.0713405, theta=-16.602474 -> V=1.07135, theta=-12.20763
% INFO    : Bus 2070	: V=1.0978261, theta=-15.68162 -> V=1.09781, theta=-11.30487
% INFO    : Bus 2071	: V=1.0995154, theta=-19.796914 -> V=1.09948, theta=-15.41784
% INFO    : Bus 2072	: V=1.0600882, theta=-24.749146 -> V=1.06008, theta=-20.3645
% INFO    : Bus 2073	: V=1.0910935, theta=-21.170811 -> V=1.09107, theta=-16.79123
% INFO    : Bus 2074	: V=1.1138644, theta=-15.998552 -> V=1.11381, theta=-11.62279
% INFO    : Bus 2075	: V=1.0677983, theta=-18.355667 -> V=1.06785, theta=-13.96092
% INFO    : Bus 2076	: V=1.0677831, theta=-18.356679 -> V=1.06783, theta=-13.96193
% INFO    : Bus 2077	: V=1.0654896, theta=-25.798514 -> V=1.06549, theta=-21.41573
% INFO    : Bus 2078	: V=1.0732439, theta=-16.813826 -> V=1.07326, theta=-12.4186
% INFO    : Bus 2079	: V=1.0778812, theta=-10.81254 -> V=1.07791, theta=-6.40968
% INFO    : Bus 2080	: V=1.0494032, theta=-25.570326 -> V=1.04942, theta=-21.18091
% INFO    : Bus 2081	: V=1.0800592, theta=-13.778938 -> V=1.08009, theta=-9.38357
% INFO    : Bus 2082	: V=1.0793955, theta=-14.833827 -> V=1.07941, theta=-10.43792
% INFO    : Bus 2083	: V=1.0314873, theta=-25.777803 -> V=1.03152, theta=-21.38838
% INFO    : Bus 2084	: V=1.0454375, theta=-23.333166 -> V=1.04546, theta=-18.94297
% INFO    : Bus 2085	: V=1.0408688, theta=-25.254927 -> V=1.0409, theta=-20.86555
% INFO    : Bus 2086	: V=1.0573601, theta=-20.647415 -> V=1.05737, theta=-16.25543
% INFO    : Bus 2087	: V=1.0993219, theta=-14.323389 -> V=1.09931, theta=-9.94594
% INFO    : Bus 2088	: V=1.0441726, theta=-24.884232 -> V=1.0442, theta=-20.49488
% INFO    : Bus 2089	: V=1.0335735, theta=-25.647917 -> V=1.0336, theta=-21.25851
% INFO    : Bus 2090	: V=1.0681753, theta=-18.511299 -> V=1.06817, theta=-14.11993
% INFO    : Bus 2091	: V=1.0594992, theta=-28.219531 -> V=1.05945, theta=-23.83453
% INFO    : Bus 2092	: V=1.0600287, theta=-24.445894 -> V=1.06002, theta=-20.05756
% INFO    : Bus 2093	: V=1.1139079, theta=-15.99282 -> V=1.11386, theta=-11.61705
% INFO    : Bus 2094	: V=1.1013272, theta=-14.457356 -> V=1.10132, theta=-10.08029
% INFO    : Bus 2095	: V=1.1070614, theta=-15.711784 -> V=1.10703, theta=-11.33581
% INFO    : Bus 2096	: V=1.0970983, theta=-20.1415 -> V=1.09706, theta=-15.76251
% INFO    : Bus 2097	: V=1.1068207, theta=-15.840591 -> V=1.10679, theta=-11.46476
% INFO    : Bus 2098	: V=1.0318235, theta=-16.105791 -> V=1.03173, theta=-11.72942
% INFO    : Bus 2099	: V=1.0702559, theta=-18.254186 -> V=1.07025, theta=-13.86276
% INFO    : Bus 2100	: V=1.0763377, theta=-17.866101 -> V=1.07639, theta=-13.47213
% INFO    : Bus 2101	: V=1.045691, theta=-23.264278 -> V=1.04571, theta=-18.8741
% INFO    : Bus 2102	: V=1.0462886, theta=-23.241514 -> V=1.04631, theta=-18.85133
% INFO    : Bus 2103	: V=1.0449451, theta=-24.837873 -> V=1.04497, theta=-20.44852
% INFO    : Bus 2104	: V=1.0444134, theta=-24.87936 -> V=1.04444, theta=-20.49001
% INFO    : Bus 2105	: V=1.0995661, theta=-14.382208 -> V=1.09955, theta=-10.00483
% INFO    : Bus 2106	: V=1.0424709, theta=-25.004856 -> V=1.0425, theta=-20.61548
% INFO    : Bus 2107	: V=1.0424984, theta=-25.001043 -> V=1.04253, theta=-20.61167
% INFO    : Bus 2108	: V=1.0690404, theta=-23.655847 -> V=1.069, theta=-19.27061
% INFO    : Bus 2109	: V=1.0511665, theta=-21.914146 -> V=1.05118, theta=-17.52302
% INFO    : Bus 2110	: V=1.0809493, theta=-15.590009 -> V=1.08099, theta=-11.19671
% INFO    : Bus 2111	: V=1.0809704, theta=-15.586463 -> V=1.08101, theta=-11.19317
% INFO    : Bus 2112	: V=1.044746, theta=-23.182946 -> V=1.04477, theta=-18.79262
% INFO    : Bus 2113	: V=1.043917, theta=-24.921435 -> V=1.04394, theta=-20.53209
% INFO    : Bus 2114	: V=1.0476956, theta=-22.78306 -> V=1.04772, theta=-18.39251
% INFO    : Bus 2115	: V=1.0440225, theta=-24.916047 -> V=1.04405, theta=-20.52669
% INFO    : Bus 2116	: V=1.0747817, theta=-15.801324 -> V=1.07482, theta=-11.40634
% INFO    : Bus 2117	: V=1.0481121, theta=-22.604188 -> V=1.04813, theta=-18.21353
% INFO    : Bus 2118	: V=1.0481811, theta=-22.616511 -> V=1.0482, theta=-18.22586
% INFO    : Bus 2119	: V=1.0457945, theta=-23.121386 -> V=1.04582, theta=-18.7311
% INFO    : Bus 2120	: V=1.0445669, theta=-24.883653 -> V=1.04459, theta=-20.4943
% INFO    : Bus 2121	: V=1.0467869, theta=-24.634419 -> V=1.04682, theta=-20.24499
% INFO    : Bus 2122	: V=1.1080002, theta=-12.70025 -> V=1.108, theta=-8.32206
% INFO    : Bus 2123	: V=1.0500437, theta=-26.23389 -> V=1.05003, theta=-21.84738
% INFO    : Bus 2124	: V=1.0475821, theta=-23.723101 -> V=1.04761, theta=-19.33321
% INFO    : Bus 2125	: V=1.0476665, theta=-23.734663 -> V=1.04769, theta=-19.34478
% INFO    : Bus 2126	: V=1.0436382, theta=-24.902045 -> V=1.04367, theta=-20.51264
% INFO    : Bus 2127	: V=1.0460487, theta=-23.298321 -> V=1.04607, theta=-18.90813
% INFO    : Bus 2128	: V=1.06518, theta=-18.609438 -> V=1.06517, theta=-14.21719
% INFO    : Bus 2129	: V=1.066463, theta=-18.193339 -> V=1.06646, theta=-13.80084
% INFO    : Bus 2130	: V=1.0692019, theta=-25.322867 -> V=1.06921, theta=-20.94021
% INFO    : Bus 2131	: V=1.0665264, theta=-18.158453 -> V=1.06652, theta=-13.76587
% INFO    : Bus 2132	: V=1.0656555, theta=-18.639847 -> V=1.06571, theta=-14.24508
% INFO    : Bus 2133	: V=1.0656532, theta=-18.641195 -> V=1.0657, theta=-14.24642
% INFO    : Bus 2134	: V=1.0733082, theta=-15.757474 -> V=1.07335, theta=-11.36249
% INFO    : Bus 2135	: V=1.0402953, theta=-25.307106 -> V=1.04032, theta=-20.91773
% INFO    : Bus 2136	: V=1.0699756, theta=-17.953687 -> V=1.07, theta=-13.55895
% INFO    : Bus 2137	: V=1.0783442, theta=-13.905741 -> V=1.07837, theta=-9.51037
% INFO    : Bus 2138	: V=1.1008213, theta=-14.473334 -> V=1.10081, theta=-10.09622
% INFO    : Bus 2139	: V=1.0796121, theta=-16.793053 -> V=1.07966, theta=-12.39805
% INFO    : Bus 2140	: V=1.0796055, theta=-16.795099 -> V=1.07965, theta=-12.4001
% INFO    : Bus 2141	: V=1.0578052, theta=-27.4519 -> V=1.05778, theta=-23.06726
% INFO    : Bus 2142	: V=1.0973315, theta=-15.74974 -> V=1.09732, theta=-11.37299
% INFO    : Bus 2143	: V=1.0716254, theta=-16.565507 -> V=1.07164, theta=-12.17067
% INFO    : Bus 2144	: V=1.0504966, theta=-25.591134 -> V=1.05044, theta=-21.20612
% INFO    : Bus 2145	: V=1.0819366, theta=-15.421847 -> V=1.08198, theta=-11.02895
% INFO    : Bus 2146	: V=1.07481, theta=-18.02609 -> V=1.07486, theta=-13.63199
% INFO    : Bus 2147	: V=1.0852944, theta=-18.015146 -> V=1.08527, theta=-13.63911
% INFO    : Bus 2148	: V=1.0728331, theta=-17.462311 -> V=1.07288, theta=-13.06742
% INFO    : Bus 2149	: V=1.0728329, theta=-17.46231 -> V=1.07288, theta=-13.06742
% INFO    : Bus 2150	: V=1.0549166, theta=-23.374264 -> V=1.05489, theta=-18.98693
% INFO    : Bus 2151	: V=1.0548836, theta=-23.384664 -> V=1.05486, theta=-18.99733
% INFO    : Bus 2152	: V=1.0699965, theta=-17.293475 -> V=1.07003, theta=-12.89864
% INFO    : Bus 2153	: V=1.0681002, theta=-17.57896 -> V=1.06812, theta=-13.18393
% INFO    : Bus 2154	: V=1.070236, theta=-17.39098 -> V=1.07027, theta=-12.99618
% INFO    : Bus 2155	: V=1.0690398, theta=-17.566706 -> V=1.06907, theta=-13.17193
% INFO    : Bus 2156	: V=1.053642, theta=-23.187991 -> V=1.05362, theta=-18.80033
% INFO    : Bus 2157	: V=1.0615488, theta=-25.762326 -> V=1.06149, theta=-21.37707
% INFO    : Bus 2158	: V=1.0698725, theta=-23.32724 -> V=1.06986, theta=-18.93871
% INFO    : Bus 2159	: V=1.0685373, theta=-23.183936 -> V=1.06856, theta=-18.79543
% INFO    : Bus 2160	: V=1.0659406, theta=-25.531256 -> V=1.06595, theta=-21.14841
% INFO    : Bus 2161	: V=1.0759706, theta=-19.164991 -> V=1.07595, theta=-14.77716
% INFO    : Bus 2162	: V=1.0654347, theta=-25.079056 -> V=1.06542, theta=-20.69289
% INFO    : Bus 2163	: V=1.0759141, theta=-23.78001 -> V=1.0759, theta=-19.39327
% INFO    : Bus 2164	: V=1.0721718, theta=-23.225866 -> V=1.07217, theta=-18.83733
% INFO    : Bus 2165	: V=1.0809983, theta=-15.609528 -> V=1.08104, theta=-11.21639
% INFO    : Bus 2166	: V=1.0751769, theta=-17.97772 -> V=1.07523, theta=-13.58362
% INFO    : Bus 2167	: V=1.0653645, theta=-26.925735 -> V=1.06532, theta=-22.54079
% INFO    : Bus 2168	: V=1.072879, theta=-18.066346 -> V=1.07293, theta=-13.67205
% INFO    : Bus 2169	: V=1.0484709, theta=-24.158791 -> V=1.04845, theta=-19.77572
% INFO    : Bus 2170	: V=1.0488562, theta=-25.765552 -> V=1.0488, theta=-21.38056
% INFO    : Bus 2171	: V=1.0386256, theta=-27.849857 -> V=1.03857, theta=-23.46491
% INFO    : Bus 2172	: V=1.0657809, theta=-26.289359 -> V=1.06578, theta=-21.90483
% INFO    : Bus 2173	: V=1.0715315, theta=-25.531126 -> V=1.07152, theta=-21.14573
% INFO    : Bus 2174	: V=1.0761674, theta=-17.928972 -> V=1.07622, theta=-13.53493
% INFO    : Bus 2175	: V=1.0849266, theta=-14.92145 -> V=1.08497, theta=-10.52881
% INFO    : Bus 2176	: V=1.0846101, theta=-14.622557 -> V=1.08465, theta=-10.22984
% INFO    : Bus 2177	: V=1.044221, theta=-30.143074 -> V=1.04425, theta=-25.76051
% INFO    : Bus 2178	: V=1.0902465, theta=-27.529071 -> V=1.09022, theta=-23.14838
% INFO    : Bus 2179	: V=1.0714831, theta=-16.939745 -> V=1.07149, theta=-12.5458
% INFO    : Bus 2180	: V=1.0802891, theta=-14.661955 -> V=1.08031, theta=-10.26641
% INFO    : Bus 2181	: V=1.0618894, theta=-25.654871 -> V=1.06183, theta=-21.2696
% INFO    : Bus 2182	: V=1.0655411, theta=-26.183109 -> V=1.0655, theta=-21.79814
% INFO    : Bus 2183	: V=1.0656379, theta=-24.903455 -> V=1.06565, theta=-20.52007
% INFO    : Bus 2184	: V=1.0648066, theta=-25.12349 -> V=1.06477, theta=-20.73751
% INFO    : Bus 2185	: V=1.0674962, theta=-24.90616 -> V=1.06746, theta=-20.52003
% INFO    : Bus 2186	: V=1.059687, theta=-28.146673 -> V=1.05963, theta=-23.76168
% INFO    : Bus 2187	: V=1.0711102, theta=-24.452477 -> V=1.07111, theta=-20.07011
% INFO    : Bus 2188	: V=1.0696558, theta=-24.715644 -> V=1.06966, theta=-20.3332
% INFO    : Bus 2189	: V=1.0653013, theta=-25.194038 -> V=1.0653, theta=-20.81147
% INFO    : Bus 2190	: V=1.0707931, theta=-24.599992 -> V=1.07079, theta=-20.2176
% INFO    : Bus 2191	: V=1.0935574, theta=-20.105896 -> V=1.09352, theta=-15.72568
% INFO    : Bus 2192	: V=1.0628662, theta=-24.404078 -> V=1.06285, theta=-20.02189
% INFO    : Bus 2193	: V=1.0696954, theta=-23.461894 -> V=1.06969, theta=-19.07337
% INFO    : Bus 2194	: V=1.0551642, theta=-28.97789 -> V=1.05511, theta=-24.59296
% INFO    : Bus 2195	: V=1.0511148, theta=-25.591735 -> V=1.05106, theta=-21.20671
% INFO    : Bus 2196	: V=1.0485009, theta=-25.358646 -> V=1.04853, theta=-20.96917
% INFO    : Bus 2197	: V=1.0669203, theta=-26.25698 -> V=1.06692, theta=-21.87168
% INFO    : Bus 2198	: V=1.0485966, theta=-25.472572 -> V=1.04862, theta=-21.08311
% INFO    : Bus 2199	: V=1.10779, theta=-15.18729 -> V=1.10777, theta=-10.8109
% INFO    : Bus 2200	: V=1.0641705, theta=-27.190402 -> V=1.06412, theta=-22.80545
% INFO    : Bus 2201	: V=1.0742928, theta=-17.839191 -> V=1.07434, theta=-13.44454
% INFO    : Bus 2202	: V=1.0742869, theta=-17.840687 -> V=1.07434, theta=-13.44603
% INFO    : Bus 2203	: V=1.0627936, theta=-26.042306 -> V=1.06279, theta=-21.66021
% INFO    : Bus 2204	: V=1.0749586, theta=-16.04003 -> V=1.07496, theta=-11.64496
% INFO    : Bus 2205	: V=1.0765725, theta=-16.164352 -> V=1.07659, theta=-11.76936
% INFO    : Bus 2206	: V=1.0511102, theta=-29.220957 -> V=1.05113, theta=-24.8385
% INFO    : Bus 2207	: V=1.0852333, theta=-11.678924 -> V=1.08527, theta=-7.28034
% INFO    : Bus 2208	: V=1.0775071, theta=-15.347085 -> V=1.07753, theta=-10.95153
% INFO    : Bus 2209	: V=1.069051, theta=-26.077737 -> V=1.06906, theta=-21.69371
% INFO    : Bus 2210	: V=1.0768162, theta=-16.180004 -> V=1.07683, theta=-11.78518
% INFO    : Bus 2211	: V=1.0738039, theta=-16.43992 -> V=1.07382, theta=-12.04509
% INFO    : Bus 2212	: V=1.0755791, theta=-16.295861 -> V=1.07559, theta=-11.90103
% INFO    : Bus 2213	: V=1.0770754, theta=-16.14055 -> V=1.07709, theta=-11.74572
% INFO    : Bus 2214	: V=1.0770562, theta=-16.163418 -> V=1.07707, theta=-11.76859
% INFO    : Bus 2215	: V=1.0734756, theta=-16.809856 -> V=1.07349, theta=-12.41474
% INFO    : Bus 2216	: V=1.0808277, theta=-14.133498 -> V=1.08083, theta=-9.73693
% INFO    : Bus 2217	: V=1.0832124, theta=-14.565781 -> V=1.08323, theta=-10.16999
% INFO    : Bus 2218	: V=1.1158989, theta=-15.768952 -> V=1.11585, theta=-11.39316
% INFO    : Bus 2219	: V=1.1006073, theta=-19.724205 -> V=1.10057, theta=-15.34513
% INFO    : Bus 2220	: V=1.0681906, theta=-17.815297 -> V=1.06822, theta=-13.42057
% INFO    : Bus 2221	: V=1.0681816, theta=-17.815561 -> V=1.06821, theta=-13.42083
% INFO    : Bus 2222	: V=1.0791728, theta=-17.621062 -> V=1.07923, theta=-13.22721
% INFO    : Bus 2223	: V=1.0793499, theta=-17.583086 -> V=1.0794, theta=-13.18924
% INFO    : Bus 2224	: V=1.1048825, theta=-15.83984 -> V=1.10486, theta=-11.46375
% INFO    : Bus 2225	: V=1.0757936, theta=-17.791657 -> V=1.07584, theta=-13.39732
% INFO    : Bus 2226	: V=1.0757904, theta=-17.793011 -> V=1.07583, theta=-13.39867
% INFO    : Bus 2227	: V=1.0607513, theta=-20.213601 -> V=1.06074, theta=-15.82266
% INFO    : Bus 2228	: V=1.0827811, theta=-13.475725 -> V=1.08281, theta=-9.08024
% INFO    : Bus 2229	: V=1.0827632, theta=-13.487331 -> V=1.08279, theta=-9.09184
% INFO    : Bus 2230	: V=1.0708034, theta=-24.552977 -> V=1.0708, theta=-20.17057
% INFO    : Bus 2231	: V=1.0689134, theta=-25.313026 -> V=1.06892, theta=-20.93038
% INFO    : Bus 2232	: V=1.0501111, theta=-29.079286 -> V=1.05014, theta=-24.69677
% INFO    : Bus 2233	: V=1.0740637, theta=-17.939358 -> V=1.07411, theta=-13.54508
% INFO    : Bus 2234	: V=1.0740633, theta=-17.939355 -> V=1.07411, theta=-13.54508
% INFO    : Bus 2235	: V=1.0507996, theta=-28.992569 -> V=1.05082, theta=-24.61006
% INFO    : Bus 2236	: V=1.0699852, theta=-24.842723 -> V=1.06999, theta=-20.4603
% INFO    : Bus 2237	: V=1.0515948, theta=-28.711987 -> V=1.05162, theta=-24.32946
% INFO    : Bus 2238	: V=1.0533365, theta=-28.610222 -> V=1.05336, theta=-24.22779
% INFO    : Bus 2239	: V=1.040771, theta=-25.676073 -> V=1.04071, theta=-21.291
% INFO    : Bus 2240	: V=1.0415807, theta=-25.60911 -> V=1.04152, theta=-21.22404
% INFO    : Bus 2241	: V=1.067059, theta=-25.529092 -> V=1.06707, theta=-21.14615
% INFO    : Bus 2242	: V=1.0734623, theta=-25.056249 -> V=1.07347, theta=-20.67351
% INFO    : Bus 2243	: V=1.0449752, theta=-24.836435 -> V=1.045, theta=-20.44708
% INFO    : Bus 2244	: V=1.0466843, theta=-23.222234 -> V=1.04671, theta=-18.83205
% INFO    : Bus 2245	: V=1.0719017, theta=-23.10985 -> V=1.07191, theta=-18.72134
% INFO    : Bus 2246	: V=1.0467222, theta=-23.327769 -> V=1.04675, theta=-18.93764
% INFO    : Bus 2247	: V=1.0538976, theta=-23.67649 -> V=1.05391, theta=-19.2868
% INFO    : Bus 2248	: V=1.0479708, theta=-25.874857 -> V=1.04792, theta=-21.48986
% INFO    : Bus 2249	: V=1.0548899, theta=-25.847233 -> V=1.05484, theta=-21.46212
% INFO    : Bus 2250	: V=1.063278, theta=-26.600993 -> V=1.06328, theta=-22.21731
% INFO    : Bus 2251	: V=1.063278, theta=-26.600993 -> V=1.06328, theta=-22.21731
% INFO    : Bus 2252	: V=1.0834188, theta=-15.330285 -> V=1.08346, theta=-10.9375
% INFO    : Bus 2253	: V=1.0707369, theta=-24.858679 -> V=1.07073, theta=-20.47689
% INFO    : Bus 2254	: V=1.0698014, theta=-24.709997 -> V=1.0698, theta=-20.32755
% INFO    : Bus 2255	: V=1.0466863, theta=-23.22188 -> V=1.04671, theta=-18.83169
% INFO    : Bus 2256	: V=1.0449809, theta=-24.835774 -> V=1.04501, theta=-20.44642
% INFO    : Bus 2257	: V=1.053842, theta=-25.29934 -> V=1.05379, theta=-20.91428
% INFO    : Bus 2258	: V=1.0538014, theta=-25.311709 -> V=1.05375, theta=-20.92664
% INFO    : Bus 2259	: V=1.0691804, theta=-24.922183 -> V=1.06919, theta=-20.53965
% INFO    : Bus 2260	: V=1.0701554, theta=-24.788259 -> V=1.07016, theta=-20.40583
% INFO    : Bus 2261	: V=1.0710332, theta=-24.751103 -> V=1.07105, theta=-20.36835
% INFO    : Bus 2262	: V=1.0653287, theta=-25.53163 -> V=1.06533, theta=-21.14884
% INFO    : Bus 2263	: V=1.0503219, theta=-29.078179 -> V=1.05035, theta=-24.69566
% INFO    : Bus 2264	: V=1.065674, theta=-25.705745 -> V=1.06568, theta=-21.32281
% INFO    : Bus 2265	: V=1.0710999, theta=-24.952229 -> V=1.07111, theta=-20.56964
% INFO    : Bus 2266	: V=1.0741276, theta=-17.948455 -> V=1.07413, theta=-13.55457
% INFO    : Bus 2267	: V=1.0394892, theta=-25.443982 -> V=1.03952, theta=-21.0546
% INFO    : Bus 2268	: V=1.0760763, theta=-15.53252 -> V=1.07611, theta=-11.13731
% INFO    : Bus 2269	: V=1.0805773, theta=-13.95929 -> V=1.08058, theta=-9.56256
% INFO    : Bus 2270	: V=1.0694865, theta=-24.912667 -> V=1.0695, theta=-20.53
% INFO    : Bus 2271	: V=1.0730069, theta=-17.606692 -> V=1.07304, theta=-13.21208
% INFO    : Bus 2272	: V=1.0708516, theta=-17.73596 -> V=1.07085, theta=-13.34346
% INFO    : Bus 2273	: V=1.0822144, theta=-14.231133 -> V=1.08224, theta=-9.83561
% INFO    : Bus 2274	: V=1.080363, theta=-13.513286 -> V=1.08038, theta=-9.11625
% INFO    : Bus 2275	: V=1.0799993, theta=-16.704599 -> V=1.08005, theta=-12.30961
% INFO    : Bus 2276	: V=1.0626976, theta=-25.500406 -> V=1.06265, theta=-21.11474
% INFO    : Bus 2277	: V=1.0552775, theta=-20.350317 -> V=1.05526, theta=-15.95897
% INFO    : Bus 2278	: V=1.0551857, theta=-20.330112 -> V=1.05517, theta=-15.93875
% INFO    : Bus 2279	: V=1.0806313, theta=-15.628006 -> V=1.08067, theta=-11.23476
% INFO    : Bus 2280	: V=1.1027864, theta=-15.868074 -> V=1.10276, theta=-11.49181
% INFO    : Bus 2281	: V=1.0351564, theta=-28.26973 -> V=1.0351, theta=-23.88483
% INFO    : Bus 2282	: V=1.0620867, theta=-27.817467 -> V=1.06203, theta=-23.43244
% INFO    : Bus 2283	: V=1.0613722, theta=-26.563604 -> V=1.06138, theta=-22.18158
% INFO    : Bus 2284	: V=1.0626441, theta=-15.788817 -> V=1.06265, theta=-11.39224
% INFO    : Bus 2285	: V=1.079158, theta=-16.460266 -> V=1.07917, theta=-12.06558
% INFO    : Bus 2286	: V=1.0735243, theta=-17.980389 -> V=1.07358, theta=-13.58602
% INFO    : Bus 2287	: V=1.0528843, theta=-25.871146 -> V=1.05287, theta=-21.48375
% INFO    : Bus 2288	: V=1.0512363, theta=-26.207592 -> V=1.05122, theta=-21.8206
% INFO    : Bus 2289	: V=1.068453, theta=-25.090896 -> V=1.06845, theta=-20.7037
% INFO    : Bus 2290	: V=1.0681056, theta=-25.289882 -> V=1.0681, theta=-20.90288
% INFO    : Bus 2291	: V=1.0757352, theta=-17.83824 -> V=1.07577, theta=-13.44379
% INFO    : Bus 2292	: V=1.0743934, theta=-18.154078 -> V=1.0744, theta=-13.76046
% INFO    : Bus 2293	: V=1.0744074, theta=-18.164243 -> V=1.07441, theta=-13.77063
% INFO    : Bus 2294	: V=1.0772013, theta=-17.747969 -> V=1.07724, theta=-13.35355
% INFO    : Bus 2295	: V=1.077201, theta=-17.747968 -> V=1.07724, theta=-13.35355
% INFO    : Bus 2296	: V=1.06379, theta=-25.338536 -> V=1.06379, theta=-20.95502
% INFO    : Bus 2297	: V=1.048519, theta=-25.816648 -> V=1.04847, theta=-21.43166
% INFO    : Bus 2298	: V=1.0494342, theta=-25.686775 -> V=1.04938, theta=-21.30178
% INFO    : Bus 2299	: V=1.0790214, theta=-17.650224 -> V=1.07907, theta=-13.25637
% INFO    : Bus 2300	: V=1.0741755, theta=-24.736104 -> V=1.07416, theta=-20.35024
% INFO    : Bus 2301	: V=1.0713968, theta=-18.16311 -> V=1.07145, theta=-13.76846
% INFO    : Bus 2302	: V=1.0964785, theta=-16.437005 -> V=1.09645, theta=-12.06079
% INFO    : Bus 2303	: V=1.0614074, theta=-24.339764 -> V=1.06143, theta=-19.95102
% INFO    : Bus 2304	: V=1.0755775, theta=-16.097536 -> V=1.07561, theta=-11.70222
% INFO    : Bus 2305	: V=1.0767611, theta=-17.692662 -> V=1.0768, theta=-13.29823
% INFO    : Bus 2306	: V=1.0531289, theta=-24.850548 -> V=1.05316, theta=-20.4613
% INFO    : Bus 2307	: V=1.0576632, theta=-24.297939 -> V=1.05765, theta=-19.91232
% INFO    : Bus 2308	: V=1.0610879, theta=-27.058566 -> V=1.06109, theta=-22.6753
% INFO    : Bus 2309	: V=1.0728788, theta=-22.660256 -> V=1.07286, theta=-18.27942
% INFO    : Bus 2310	: V=1.0807135, theta=-16.687905 -> V=1.08076, theta=-12.29292
% INFO    : Bus 2311	: V=1.0713186, theta=-18.168813 -> V=1.07137, theta=-13.77416
% INFO    : Bus 2312	: V=1.0479286, theta=-24.228884 -> V=1.04791, theta=-19.84353
% INFO    : Bus 2313	: V=1.0636924, theta=-26.543286 -> V=1.06369, theta=-22.15921
% INFO    : Bus 2314	: V=1.0457748, theta=-24.449504 -> V=1.04575, theta=-20.06556
% INFO    : Bus 2315	: V=1.0772676, theta=-15.321181 -> V=1.07729, theta=-10.92573
% INFO    : Bus 2316	: V=1.0765076, theta=-16.052005 -> V=1.07652, theta=-11.65688
% INFO    : Bus 2317	: V=1.0393132, theta=-25.410395 -> V=1.03934, theta=-21.02101
% INFO    : Bus 2318	: V=1.0745261, theta=-15.80855 -> V=1.07456, theta=-11.41356
% INFO    : Bus 2319	: V=1.0724165, theta=-17.856166 -> V=1.07245, theta=-13.46166
% INFO    : Bus 2320	: V=1.0724162, theta=-17.856164 -> V=1.07245, theta=-13.46166
% INFO    : Bus 2321	: V=1.0662445, theta=-25.666324 -> V=1.06624, theta=-21.28083
% INFO    : Bus 2322	: V=1.0834394, theta=-15.369446 -> V=1.08348, theta=-10.97644
% INFO    : Bus 2323	: V=1.0732649, theta=-23.803764 -> V=1.07326, theta=-19.41646
% INFO    : Bus 2324	: V=1.0664224, theta=-24.804149 -> V=1.06642, theta=-20.42176
% INFO    : Bus 2325	: V=1.0776881, theta=-17.609241 -> V=1.07773, theta=-13.21483
% INFO    : Bus 2326	: V=1.0797691, theta=-17.208814 -> V=1.07981, theta=-12.81435
% INFO    : Bus 2327	: V=1.0335717, theta=-28.679857 -> V=1.03352, theta=-24.29499
% INFO    : Bus 2328	: V=1.058411, theta=-28.28935 -> V=1.05836, theta=-23.90437
% INFO    : Bus 2329	: V=1.0823817, theta=-14.518915 -> V=1.0824, theta=-10.12325
% INFO    : Bus 2330	: V=1.0587553, theta=-28.247685 -> V=1.0587, theta=-23.8627
% INFO    : Bus 2331	: V=1.0609917, theta=-26.678629 -> V=1.06095, theta=-22.29376
% INFO    : Bus 2332	: V=1.0998161, theta=-15.820344 -> V=1.0998, theta=-11.44381
% INFO    : Bus 2333	: V=1.0752977, theta=-16.233428 -> V=1.07532, theta=-11.83805
% INFO    : Bus 2334	: V=1.0560583, theta=-25.22985 -> V=1.05601, theta=-20.84475
% INFO    : Bus 2335	: V=1.0522797, theta=-24.452012 -> V=1.05229, theta=-20.06246
% INFO    : Bus 2336	: V=1.0428804, theta=-25.622774 -> V=1.04282, theta=-21.23772
% INFO    : Bus 2337	: V=1.0555875, theta=-28.916727 -> V=1.05553, theta=-24.53179
% INFO    : Bus 2338	: V=1.0625283, theta=-26.549574 -> V=1.06253, theta=-22.16657
% INFO    : Bus 2339	: V=1.0811452, theta=-15.334454 -> V=1.08116, theta=-10.93919
% INFO    : Bus 2340	: V=1.116411, theta=-12.211823 -> V=1.11642, theta=-7.83354
% INFO    : Bus 2341	: V=1.0508755, theta=-28.663705 -> V=1.05089, theta=-24.28088
% INFO    : Bus 2342	: V=1.0801385, theta=-14.670543 -> V=1.08018, theta=-10.2779
% INFO    : Bus 2343	: V=1.0808213, theta=-14.649355 -> V=1.08087, theta=-10.25671
% INFO    : Bus 2344	: V=1.0810958, theta=-14.648287 -> V=1.08114, theta=-10.25565
% INFO    : Bus 2345	: V=1.0808502, theta=-14.649867 -> V=1.08089, theta=-10.25723
% INFO    : Bus 2346	: V=1.0810431, theta=-14.645525 -> V=1.08109, theta=-10.25289
% INFO    : Bus 2347	: V=1.0802957, theta=-14.72962 -> V=1.08034, theta=-10.33697
% INFO    : Bus 2348	: V=1.0803023, theta=-14.728615 -> V=1.08035, theta=-10.33597
% INFO    : Bus 2349	: V=1.0812716, theta=-14.605355 -> V=1.08132, theta=-10.21272
% INFO    : Bus 2350	: V=1.0811689, theta=-14.615982 -> V=1.08121, theta=-10.22334
% INFO    : Bus 2351	: V=1.0517899, theta=-25.53487 -> V=1.05174, theta=-21.14983
% INFO    : Bus 2352	: V=1.0764605, theta=-15.841099 -> V=1.07648, theta=-11.44578
% INFO    : Bus 2353	: V=1.0753751, theta=-17.812778 -> V=1.07542, theta=-13.41843
% INFO    : Bus 2354	: V=1.0753611, theta=-17.814953 -> V=1.0754, theta=-13.4206
% INFO    : Bus 2355	: V=1.0594858, theta=-26.945966 -> V=1.05949, theta=-22.56407
% INFO    : Bus 2356	: V=1.1091113, theta=-15.793316 -> V=1.10908, theta=-11.41745
% INFO    : Bus 2357	: V=1.1092983, theta=-15.792318 -> V=1.10926, theta=-11.41646
% INFO    : Bus 2358	: V=1.0700946, theta=-24.843472 -> V=1.0701, theta=-20.46099
% INFO    : Bus 2359	: V=1.0670966, theta=-24.084967 -> V=1.06706, theta=-19.69957
% INFO    : Bus 2360	: V=1.0854715, theta=-13.217976 -> V=1.08549, theta=-8.82239
% INFO    : Bus 2361	: V=1.0842391, theta=-14.296135 -> V=1.08426, theta=-9.90035
% INFO    : Bus 2362	: V=1.1129232, theta=-13.411479 -> V=1.11292, theta=-9.03393
% INFO    : Bus 2363	: V=1.0676687, theta=-26.609855 -> V=1.06763, theta=-22.22492
% INFO    : Bus 2364	: V=1.0734401, theta=-17.996484 -> V=1.07349, theta=-13.6022
% INFO    : Bus 2365	: V=1.0734401, theta=-17.996484 -> V=1.07349, theta=-13.6022
% INFO    : Bus 2366	: V=1.0800119, theta=-17.554889 -> V=1.08007, theta=-13.16104
% INFO    : Bus 2367	: V=1.0801631, theta=-17.529773 -> V=1.08022, theta=-13.13593
% INFO    : Bus 2368	: V=1.0784889, theta=-23.355608 -> V=1.07847, theta=-18.97514
% INFO    : Bus 2369	: V=1.0824058, theta=-15.443467 -> V=1.08245, theta=-11.05039
% INFO    : Bus 2370	: V=1.0842186, theta=-15.279698 -> V=1.08426, theta=-10.8867
% INFO    : Bus 2371	: V=1.0457586, theta=-29.878564 -> V=1.04578, theta=-25.49601
% INFO    : Bus 2372	: V=1.0776116, theta=-17.070967 -> V=1.07762, theta=-12.67664
% INFO    : Bus 2373	: V=1.0776131, theta=-17.071275 -> V=1.07762, theta=-12.67695
% INFO    : Bus 2374	: V=1.0803964, theta=-13.994506 -> V=1.08041, theta=-9.59823
% INFO    : Bus 2375	: V=1.083367, theta=-14.473475 -> V=1.08339, theta=-10.07768
% INFO    : Bus 2376	: V=1.080039, theta=-14.854663 -> V=1.08006, theta=-10.45892
% INFO    : Bus 2377	: V=1.0800695, theta=-14.848701 -> V=1.08009, theta=-10.45296
% INFO    : Bus 2378	: V=1.0601244, theta=-27.272894 -> V=1.06013, theta=-22.8893
% INFO    : Bus 2379	: V=1.079462, theta=-14.925741 -> V=1.07948, theta=-10.53
% INFO    : Bus 2380	: V=1.0849213, theta=-13.296785 -> V=1.08494, theta=-8.9012
% INFO    : Bus 2381	: V=1.0806718, theta=-13.713833 -> V=1.0807, theta=-9.31844
% INFO    : Bus 2382	: V=1.0790458, theta=-14.859452 -> V=1.07906, theta=-10.46354
% INFO    : Bus 2383	: V=1.0827356, theta=-10.879111 -> V=1.08276, theta=-6.47611
% INFO    : Bus 2384	: V=1.0822803, theta=-14.218928 -> V=1.0823, theta=-9.82341
% INFO    : Bus 2385	: V=1.0805421, theta=-13.48551 -> V=1.08056, theta=-9.08847
% INFO    : Bus 2386	: V=1.0556759, theta=-23.150016 -> V=1.05567, theta=-18.76179
% INFO    : Bus 2387	: V=1.062183, theta=-24.007836 -> V=1.06216, theta=-19.62577
% INFO    : Bus 2388	: V=1.0554609, theta=-24.932464 -> V=1.05549, theta=-20.54343
% INFO    : Bus 2389	: V=1.0339157, theta=-28.636626 -> V=1.03386, theta=-24.25176
% INFO    : Bus 2390	: V=1.080275, theta=-14.031475 -> V=1.08028, theta=-9.63515
% INFO    : Bus 2391	: V=1.0815994, theta=-14.684977 -> V=1.08162, theta=-10.28926
% INFO    : Bus 2392	: V=1.0782196, theta=-13.753714 -> V=1.07824, theta=-9.35667
% INFO    : Bus 2393	: V=1.0783547, theta=-14.920656 -> V=1.07837, theta=-10.52475
% INFO    : Bus 2394	: V=1.0907086, theta=-27.465129 -> V=1.09068, theta=-23.08443
% INFO    : Bus 2395	: V=1.0791416, theta=-14.876912 -> V=1.07916, theta=-10.48107
% INFO    : Bus 2396	: V=1.0835445, theta=-13.491321 -> V=1.08357, theta=-9.09582
% INFO    : Bus 2397	: V=1.0781727, theta=-13.762061 -> V=1.07819, theta=-9.36501
% INFO    : Bus 2398	: V=1.0816154, theta=-13.656761 -> V=1.08163, theta=-9.26079
% INFO    : Bus 2399	: V=1.0671967, theta=-24.916124 -> V=1.06719, theta=-20.52997
% INFO    : Bus 2400	: V=1.0790961, theta=-17.02908 -> V=1.07914, theta=-12.63425
% INFO    : Bus 2401	: V=1.0693844, theta=-17.335586 -> V=1.06941, theta=-12.94057
% INFO    : Bus 2402	: V=1.0835204, theta=-15.371897 -> V=1.08356, theta=-10.97889
% INFO    : Bus 2403	: V=1.0916518, theta=-21.134569 -> V=1.09162, theta=-16.75498
% INFO    : Bus 2404	: V=1.1139081, theta=-15.992704 -> V=1.11386, theta=-11.61694
% INFO    : Bus 2405	: V=1.0720372, theta=-16.542094 -> V=1.07205, theta=-12.14725
% INFO    : Bus 2406	: V=1.044576, theta=-24.8653 -> V=1.0446, theta=-20.47595
% INFO    : Bus 2407	: V=1.0403024, theta=-25.306606 -> V=1.04033, theta=-20.91723
% INFO    : Bus 2408	: V=1.0707301, theta=-17.181879 -> V=1.07076, theta=-12.78705
% INFO    : Bus 2409	: V=1.0654921, theta=-25.073795 -> V=1.06548, theta=-20.68763
% INFO    : Bus 2410	: V=1.0759689, theta=-23.774622 -> V=1.07595, theta=-19.38788
% INFO    : Bus 2411	: V=1.0557339, theta=-23.157215 -> V=1.05572, theta=-18.76903
% INFO    : Bus 2412	: V=1.0809511, theta=-14.601995 -> V=1.08097, theta=-10.20645
% INFO    : Bus 2413	: V=1.068078, theta=-24.76051 -> V=1.06805, theta=-20.37437
% INFO    : Bus 2414	: V=1.0409581, theta=-25.249705 -> V=1.04098, theta=-20.86033
% INFO    : Bus 2415	: V=1.0507388, theta=-28.999387 -> V=1.05076, theta=-24.61688
% INFO    : Bus 2416	: V=1.0399882, theta=-25.357454 -> V=1.04002, theta=-20.96807
% INFO    : Bus 2417	: V=1.0507985, theta=-28.992548 -> V=1.05082, theta=-24.61004
% INFO    : Bus 2418	: V=1.0691052, theta=-24.973081 -> V=1.06911, theta=-20.59051
% INFO    : Bus 2419	: V=1.0752057, theta=-15.747052 -> V=1.07524, theta=-11.35207
% INFO    : Bus 2420	: V=1.0574367, theta=-25.445118 -> V=1.05738, theta=-21.05999
% INFO    : Bus 2421	: V=1.0822853, theta=-14.590954 -> V=1.08231, theta=-10.19524
% INFO    : Bus 2422	: V=1.0793016, theta=-16.366916 -> V=1.07931, theta=-11.97217
% INFO    : Bus 2423	: V=1.0895766, theta=-9.5890738 -> V=1.08964, theta=-5.18873
% INFO    : Bus 2424	: V=1.0652028, theta=-23.72852 -> V=1.06522, theta=-19.33991
% INFO    : Bus 2425	: V=1.0497592, theta=-25.507249 -> V=1.04977, theta=-21.11793
% INFO    : Bus 2426	: V=1.0512726, theta=-26.238827 -> V=1.05122, theta=-21.85374
% INFO    : Bus 2427	: V=1.0481905, theta=-26.068848 -> V=1.0482, theta=-21.67982
% INFO    : Bus 2428	: V=1.0793001, theta=-16.848196 -> V=1.07935, theta=-12.45319
% INFO    : Bus 2429	: V=1.0792999, theta=-16.848195 -> V=1.07935, theta=-12.45319
% INFO    : Bus 2430	: V=1.0802879, theta=-16.672333 -> V=1.08033, theta=-12.27735
% INFO    : Bus 2431	: V=1.0803013, theta=-16.681398 -> V=1.08035, theta=-12.28641
% INFO    : Bus 2432	: V=1.0663924, theta=-26.006348 -> V=1.06639, theta=-21.62025
% INFO    : Bus 2433	: V=1.0572537, theta=-25.460833 -> V=1.0572, theta=-21.0757
% INFO    : Bus 2434	: V=1.0691065, theta=-24.971738 -> V=1.06911, theta=-20.58917
% INFO    : Bus 2435	: V=1.0469116, theta=-25.935117 -> V=1.04686, theta=-21.55013
% INFO    : Bus 2436	: V=1.0733172, theta=-23.041729 -> V=1.07333, theta=-18.65322
% INFO    : Bus 2437	: V=1.0734036, theta=-23.111656 -> V=1.07341, theta=-18.72313
% INFO    : Bus 2438	: V=1.0751498, theta=-22.918817 -> V=1.07516, theta=-18.5303
% INFO    : Bus 2439	: V=1.0837104, theta=-15.20866 -> V=1.08375, theta=-10.81594
% INFO    : Bus 2440	: V=1.0840197, theta=-19.754095 -> V=1.08399, theta=-15.37015
% INFO    : Bus 2441	: V=1.068167, theta=-25.968794 -> V=1.06816, theta=-21.58385
% INFO    : Bus 2442	: V=1.1139872, theta=-12.348375 -> V=1.11399, theta=-7.97084
% INFO    : Bus 2443	: V=1.0502533, theta=-29.182332 -> V=1.05028, theta=-24.79987
% INFO    : Bus 2444	: V=1.0638746, theta=-18.286563 -> V=1.06386, theta=-13.89335
% INFO    : Bus 2445	: V=1.0516282, theta=-28.350244 -> V=1.05164, theta=-23.96715
% INFO    : Bus 2446	: V=1.0530219, theta=-22.549131 -> V=1.05304, theta=-18.15897
% INFO    : Bus 2447	: V=1.0776003, theta=-17.414177 -> V=1.07764, theta=-13.01972
% INFO    : Bus 2448	: V=1.0776003, theta=-17.414177 -> V=1.07764, theta=-13.01972
% INFO    : Bus 2449	: V=1.0662458, theta=-18.036824 -> V=1.06627, theta=-13.64209
% INFO    : Bus 2450	: V=1.0661831, theta=-18.017376 -> V=1.06621, theta=-13.62264
% INFO    : Bus 2451	: V=1.0567605, theta=-22.428517 -> V=1.05677, theta=-18.0386
% INFO    : Bus 2452	: V=1.0499159, theta=-24.371911 -> V=1.04995, theta=-19.98246
% INFO    : Bus 2453	: V=1.0764208, theta=-15.552035 -> V=1.07644, theta=-11.15642
% INFO    : Bus 2454	: V=1.056606, theta=-25.517029 -> V=1.05656, theta=-21.13199
% INFO    : Bus 2455	: V=1.0623364, theta=-34.099522 -> V=1.06235, theta=-29.71897
% INFO    : Bus 2456	: V=1.053683, theta=-31.402338 -> V=1.05349, theta=-27.08247
% INFO    : Bus 2457	: V=1.0914935, theta=-26.214048 -> V=1.09147, theta=-21.83297
% INFO    : Bus 2458	: V=1.0952371, theta=-25.75975 -> V=1.09522, theta=-21.37832
% INFO    : Bus 2459	: V=1.0952518, theta=-25.75725 -> V=1.09524, theta=-21.37582
% INFO    : Bus 2460	: V=1.0588239, theta=-30.481356 -> V=1.05864, theta=-26.16336
% INFO    : Bus 2461	: V=1.1091708, theta=-34.530257 -> V=1.10918, theta=-30.14713
% INFO    : Bus 2462	: V=1.1091678, theta=-34.53297 -> V=1.10918, theta=-30.14984
% INFO    : Bus 2463	: V=1.0940744, theta=-25.893605 -> V=1.09406, theta=-21.51223
% INFO    : Bus 2464	: V=1.0525012, theta=-29.6235 -> V=1.05246, theta=-25.2496
% INFO    : Bus 2465	: V=1.0662949, theta=-36.322718 -> V=1.0663, theta=-31.93981
% INFO    : Bus 2466	: V=1.0918501, theta=-26.321801 -> V=1.09183, theta=-21.94048
% INFO    : Bus 2467	: V=1.0534252, theta=-33.425534 -> V=1.05335, theta=-29.06563
% INFO    : Bus 2468	: V=1.0622718, theta=-30.045471 -> V=1.06212, theta=-25.72225
% INFO    : Bus 2469	: V=1.05399, theta=-29.668957 -> V=1.05396, theta=-25.29354
% INFO    : Bus 2470	: V=1.0537607, theta=-32.052906 -> V=1.05375, theta=-27.67025
% INFO    : Bus 2471	: V=1.0919323, theta=-26.147297 -> V=1.09191, theta=-21.76607
% INFO    : Bus 2472	: V=1.0925776, theta=-26.249008 -> V=1.09256, theta=-21.86761
% INFO    : Bus 2473	: V=1.0928181, theta=-26.060793 -> V=1.09279, theta=-21.68004
% INFO    : Bus 2474	: V=1.0930129, theta=-26.063883 -> V=1.09299, theta=-21.68311
% INFO    : Bus 2475	: V=1.0996476, theta=-35.001177 -> V=1.09965, theta=-30.61822
% INFO    : Bus 2476	: V=1.0560807, theta=-34.283229 -> V=1.05607, theta=-29.9075
% INFO    : Bus 2477	: V=1.0543268, theta=-31.908858 -> V=1.05432, theta=-27.5262
% INFO    : Bus 2478	: V=1.0587091, theta=-35.399385 -> V=1.05872, theta=-31.01759
% INFO    : Bus 2479	: V=1.0587221, theta=-35.404694 -> V=1.05873, theta=-31.0229
% INFO    : Bus 2480	: V=1.048948, theta=-28.128099 -> V=1.0489, theta=-23.74942
% INFO    : Bus 2481	: V=1.0525197, theta=-26.349672 -> V=1.05247, theta=-21.97475
% INFO    : Bus 2482	: V=1.0554607, theta=-31.771295 -> V=1.05545, theta=-27.38869
% INFO    : Bus 2483	: V=1.0706952, theta=-29.005639 -> V=1.07067, theta=-24.61979
% INFO    : Bus 2484	: V=1.0418681, theta=-36.742047 -> V=1.04188, theta=-32.36144
% INFO    : Bus 2485	: V=1.0427501, theta=-36.643929 -> V=1.04277, theta=-32.26333
% INFO    : Bus 2486	: V=1.0492945, theta=-33.301482 -> V=1.04929, theta=-28.91896
% INFO    : Bus 2487	: V=1.0602293, theta=-34.51095 -> V=1.06025, theta=-30.13028
% INFO    : Bus 2488	: V=1.0439129, theta=-37.694411 -> V=1.04393, theta=-33.31193
% INFO    : Bus 2489	: V=1.0561788, theta=-35.031448 -> V=1.05619, theta=-30.649
% INFO    : Bus 2490	: V=1.080823, theta=-35.782955 -> V=1.08083, theta=-31.39994
% INFO    : Bus 2491	: V=1.1008946, theta=-34.884903 -> V=1.1009, theta=-30.50184
% INFO    : Bus 2492	: V=1.0602381, theta=-30.856048 -> V=1.06012, theta=-26.52198
% INFO    : Bus 2493	: V=1.0426019, theta=-37.847134 -> V=1.04262, theta=-33.46465
% INFO    : Bus 2494	: V=1.0497357, theta=-27.817674 -> V=1.04968, theta=-23.43938
% INFO    : Bus 2495	: V=1.0579412, theta=-25.228291 -> V=1.05789, theta=-20.85397
% INFO    : Bus 2496	: V=1.1084521, theta=-34.441961 -> V=1.10846, theta=-30.0587
% INFO    : Bus 2497	: V=1.1126729, theta=-34.03645 -> V=1.11269, theta=-29.65323
% INFO    : Bus 2498	: V=1.1126462, theta=-34.050178 -> V=1.11266, theta=-29.66695
% INFO    : Bus 2499	: V=1.0523731, theta=-33.899319 -> V=1.05233, theta=-29.53188
% INFO    : Bus 2500	: V=1.0522916, theta=-33.897813 -> V=1.05225, theta=-29.53052
% INFO    : Bus 2501	: V=1.0509703, theta=-33.923504 -> V=1.05092, theta=-29.5586
% INFO    : Bus 2502	: V=1.0507428, theta=-33.950403 -> V=1.0507, theta=-29.58211
% INFO    : Bus 2503	: V=1.0930201, theta=-26.226716 -> V=1.09301, theta=-21.84521
% INFO    : Bus 2504	: V=1.0934795, theta=-26.18138 -> V=1.09346, theta=-21.7999
% INFO    : Bus 2505	: V=1.1001079, theta=-34.975637 -> V=1.10011, theta=-30.59263
% INFO    : Bus 2506	: V=1.0627788, theta=-34.23718 -> V=1.0628, theta=-29.85684
% INFO    : Bus 2507	: V=1.0618816, theta=-34.146678 -> V=1.0619, theta=-29.76625
% INFO    : Bus 2508	: V=1.0631058, theta=-34.015073 -> V=1.06312, theta=-29.63444
% INFO    : Bus 2509	: V=1.0663748, theta=-33.767439 -> V=1.06639, theta=-29.38692
% INFO    : Bus 2510	: V=1.0596905, theta=-34.622992 -> V=1.05971, theta=-30.24207
% INFO    : Bus 2511	: V=1.0618984, theta=-34.134314 -> V=1.06191, theta=-29.75334
% INFO    : Bus 2512	: V=1.0597197, theta=-34.34515 -> V=1.05974, theta=-29.96464
% INFO    : Bus 2513	: V=1.0550801, theta=-35.54313 -> V=1.05509, theta=-31.1615
% INFO    : Bus 2514	: V=1.0551041, theta=-35.540805 -> V=1.05512, theta=-31.15918
% INFO    : Bus 2515	: V=1.0583832, theta=-31.235434 -> V=1.05829, theta=-26.88986
% INFO    : Bus 2516	: V=1.0707275, theta=-29.318825 -> V=1.07069, theta=-24.93123
% INFO    : Bus 2517	: V=1.0598061, theta=-24.815791 -> V=1.05976, theta=-20.43952
% INFO    : Bus 2518	: V=1.0536047, theta=-28.149553 -> V=1.05356, theta=-23.76944
% INFO    : Bus 2519	: V=1.1065961, theta=-34.895121 -> V=1.10661, theta=-30.51195
% INFO    : Bus 2520	: V=1.0542732, theta=-35.556022 -> V=1.05429, theta=-31.17447
% INFO    : Bus 2521	: V=1.0549294, theta=-35.558781 -> V=1.05494, theta=-31.17715
% INFO    : Bus 2522	: V=1.0514883, theta=-28.073198 -> V=1.05144, theta=-23.6941
% INFO    : Bus 2523	: V=1.0513304, theta=-28.067378 -> V=1.05128, theta=-23.68828
% INFO    : Bus 2524	: V=1.0537642, theta=-31.508004 -> V=1.05364, theta=-27.18157
% INFO    : Bus 2525	: V=1.0628365, theta=-34.169676 -> V=1.06285, theta=-29.78924
% INFO    : Bus 2526	: V=1.0705932, theta=-29.342957 -> V=1.07056, theta=-24.95541
% INFO    : Bus 2527	: V=1.0740929, theta=-28.905316 -> V=1.07406, theta=-24.51727
% INFO    : Bus 2528	: V=1.0744349, theta=-28.896976 -> V=1.0744, theta=-24.50886
% INFO    : Bus 2529	: V=1.0741655, theta=-28.880749 -> V=1.07413, theta=-24.49268
% INFO    : Bus 2530	: V=1.0517582, theta=-34.065855 -> V=1.05176, theta=-29.68337
% INFO    : Bus 2531	: V=1.1028144, theta=-34.921141 -> V=1.10283, theta=-30.53838
% INFO    : Bus 2532	: V=1.0504814, theta=-31.335047 -> V=1.05045, theta=-26.96477
% INFO    : Bus 2533	: V=1.0613637, theta=-29.47403 -> V=1.06133, theta=-25.09324
% INFO    : Bus 2534	: V=1.0916067, theta=-26.33328 -> V=1.09159, theta=-21.95205
% INFO    : Bus 2535	: V=1.0938109, theta=-26.150106 -> V=1.0938, theta=-21.7686
% INFO    : Bus 2536	: V=1.0938414, theta=-26.140402 -> V=1.09383, theta=-21.75892
% INFO    : Bus 2537	: V=1.0771532, theta=-22.084489 -> V=1.07711, theta=-17.70722
% INFO    : Bus 2538	: V=1.0621831, theta=-30.349731 -> V=1.06207, theta=-26.01843
% INFO    : Bus 2539	: V=1.1079512, theta=-34.715274 -> V=1.10796, theta=-30.33213
% INFO    : Bus 2540	: V=1.0507571, theta=-27.34134 -> V=1.05071, theta=-22.96377
% INFO    : Bus 2541	: V=1.0645295, theta=-23.618823 -> V=1.06449, theta=-19.24143
% INFO    : Bus 2542	: V=1.0645319, theta=-23.618361 -> V=1.06449, theta=-19.24097
% INFO    : Bus 2543	: V=1.0452523, theta=-35.879377 -> V=1.04526, theta=-31.4986
% INFO    : Bus 2544	: V=1.0851825, theta=-27.405715 -> V=1.08517, theta=-23.02409
% INFO    : Bus 2545	: V=1.0524519, theta=-35.040133 -> V=1.05246, theta=-30.65924
% INFO    : Bus 2546	: V=1.0575767, theta=-34.802597 -> V=1.05759, theta=-30.42139
% INFO    : Bus 2547	: V=1.1064688, theta=-34.939424 -> V=1.10648, theta=-30.55623
% INFO    : Bus 2548	: V=1.0554104, theta=-35.56749 -> V=1.05542, theta=-31.18582
% INFO    : Bus 2549	: V=1.059216, theta=-34.421048 -> V=1.05923, theta=-30.04046
% INFO    : Bus 2550	: V=1.1067082, theta=-34.914235 -> V=1.10672, theta=-30.53104
% INFO    : Bus 2551	: V=1.0847021, theta=-27.601609 -> V=1.08469, theta=-23.21996
% INFO    : Bus 2552	: V=1.1096443, theta=-34.44498 -> V=1.10966, theta=-30.06176
% INFO    : Bus 2553	: V=1.0838037, theta=-27.42705 -> V=1.08379, theta=-23.04449
% INFO    : Bus 2554	: V=1.1109226, theta=-34.313198 -> V=1.11094, theta=-29.92997
% INFO    : Bus 2555	: V=1.109839, theta=-34.419598 -> V=1.10985, theta=-30.03637
% INFO    : Bus 2556	: V=1.0711163, theta=-22.854362 -> V=1.07108, theta=-18.4768
% INFO    : Bus 2557	: V=1.0550415, theta=-30.965388 -> V=1.05479, theta=-26.65673
% INFO    : Bus 2558	: V=1.069504, theta=-23.014175 -> V=1.06946, theta=-18.63672
% INFO    : Bus 2559	: V=1.0563128, theta=-30.638923 -> V=1.05604, theta=-26.33598
% INFO    : Bus 2560	: V=1.0517139, theta=-34.419166 -> V=1.05169, theta=-30.04747
% INFO    : Bus 2561	: V=1.0945376, theta=-25.935585 -> V=1.09452, theta=-21.55414
% INFO    : Bus 2562	: V=1.0440217, theta=-32.042413 -> V=1.04398, theta=-27.66085
% INFO    : Bus 2563	: V=1.0535928, theta=-28.461137 -> V=1.05355, theta=-24.08026
% INFO    : Bus 2564	: V=1.0439847, theta=-32.097513 -> V=1.04394, theta=-27.71656
% INFO    : Bus 2565	: V=1.1094076, theta=-34.478892 -> V=1.10942, theta=-30.09567
% INFO    : Bus 2566	: V=1.0661041, theta=-29.734016 -> V=1.06607, theta=-25.35166
% INFO    : Bus 2567	: V=1.0647309, theta=-22.785784 -> V=1.06469, theta=-18.41059
% INFO    : Bus 2568	: V=1.0520714, theta=-28.20862 -> V=1.05202, theta=-23.82896
% INFO    : Bus 2569	: V=1.0501173, theta=-31.415584 -> V=1.05008, theta=-27.0481
% INFO    : Bus 2570	: V=1.0688737, theta=-36.339923 -> V=1.06888, theta=-31.95698
% INFO    : Bus 2571	: V=1.0682263, theta=-36.384842 -> V=1.06823, theta=-32.0019
% INFO    : Bus 2572	: V=1.0556361, theta=-33.148073 -> V=1.05563, theta=-28.76474
% INFO    : Bus 2573	: V=1.0540134, theta=-27.095046 -> V=1.05396, theta=-22.7188
% INFO    : Bus 2574	: V=1.0622628, theta=-34.321718 -> V=1.06228, theta=-29.94131
% INFO    : Bus 2575	: V=1.0680268, theta=-23.563937 -> V=1.06798, theta=-19.18786
% INFO    : Bus 2576	: V=1.0551195, theta=-31.420854 -> V=1.05499, theta=-27.0944
% INFO    : Bus 2577	: V=1.0616854, theta=-28.70517 -> V=1.06165, theta=-24.32112
% INFO    : Bus 2578	: V=1.0571518, theta=-32.346442 -> V=1.05713, theta=-27.96203
% INFO    : Bus 2579	: V=1.0684846, theta=-23.162658 -> V=1.06844, theta=-18.78534
% INFO    : Bus 2580	: V=1.0684786, theta=-23.172465 -> V=1.06844, theta=-18.79515
% INFO    : Bus 2581	: V=1.0444691, theta=-33.608897 -> V=1.04442, theta=-29.23453
% INFO    : Bus 2582	: V=1.1047333, theta=-34.380712 -> V=1.10474, theta=-29.99789
% INFO    : Bus 2583	: V=1.0454469, theta=-32.131181 -> V=1.04541, theta=-27.75323
% INFO    : Bus 2584	: V=1.0552975, theta=-34.235819 -> V=1.0553, theta=-29.85415
% INFO    : Bus 2585	: V=1.0512816, theta=-33.078509 -> V=1.05123, theta=-28.72501
% INFO    : Bus 2586	: V=1.0712602, theta=-29.277481 -> V=1.07123, theta=-24.88989
% INFO    : Bus 2587	: V=1.081799, theta=-22.605206 -> V=1.08176, theta=-18.22673
% INFO    : Bus 2588	: V=1.0550651, theta=-30.910847 -> V=1.05482, theta=-26.60239
% INFO    : Bus 2589	: V=1.0543376, theta=-32.39042 -> V=1.05428, theta=-28.04264
% INFO    : Bus 2590	: V=1.0646969, theta=-23.806429 -> V=1.06465, theta=-19.42945
% INFO    : Bus 2591	: V=1.0891455, theta=-27.083264 -> V=1.08912, theta=-22.70255
% INFO    : Bus 2592	: V=1.0595149, theta=-27.844871 -> V=1.0594, theta=-23.49832
% INFO    : Bus 2593	: V=1.0498811, theta=-30.857891 -> V=1.04985, theta=-26.48606
% INFO    : Bus 2594	: V=1.0528358, theta=-34.273149 -> V=1.05281, theta=-29.90145
% INFO    : Bus 2595	: V=1.0928729, theta=-26.047775 -> V=1.09286, theta=-21.66635
% INFO    : Bus 2596	: V=1.0729206, theta=-22.809459 -> V=1.07288, theta=-18.43203
% INFO    : Bus 2597	: V=1.1052269, theta=-34.401846 -> V=1.10523, theta=-30.01889
% INFO    : Bus 2598	: V=1.0561203, theta=-35.546194 -> V=1.05613, theta=-31.16449
% INFO    : Bus 2599	: V=1.0597628, theta=-34.356801 -> V=1.05977, theta=-29.97608
% INFO    : Bus 2600	: V=1.0624243, theta=-30.772201 -> V=1.06235, theta=-26.43366
% INFO    : Bus 2601	: V=1.0625839, theta=-30.789281 -> V=1.06251, theta=-26.45056
% INFO    : Bus 2602	: V=1.062188, theta=-34.329365 -> V=1.06221, theta=-29.94896
% INFO    : Bus 2603	: V=1.0646035, theta=-29.728075 -> V=1.06447, theta=-25.40199
% INFO    : Bus 2604	: V=1.0648753, theta=-29.731235 -> V=1.06474, theta=-25.40517
% INFO    : Bus 2605	: V=1.0595493, theta=-29.269305 -> V=1.05945, theta=-24.92635
% INFO    : Bus 2606	: V=1.0656092, theta=-33.865592 -> V=1.06562, theta=-29.48511
% INFO    : Bus 2607	: V=1.0614916, theta=-30.057072 -> V=1.06136, theta=-25.73033
% INFO    : Bus 2608	: V=1.0644482, theta=-36.191339 -> V=1.06445, theta=-31.80847
% INFO    : Bus 2609	: V=1.0644012, theta=-29.767751 -> V=1.06426, theta=-25.4417
% INFO    : Bus 2610	: V=1.0533652, theta=-31.512462 -> V=1.05329, theta=-27.16001
% INFO    : Bus 2611	: V=1.0571558, theta=-31.981275 -> V=1.05705, theta=-27.63707
% INFO    : Bus 2612	: V=1.1008162, theta=-34.809601 -> V=1.10082, theta=-30.42669
% INFO    : Bus 2613	: V=1.0904226, theta=-26.481975 -> V=1.0904, theta=-22.10123
% INFO    : Bus 2614	: V=1.0617807, theta=-30.032158 -> V=1.06165, theta=-25.70523
% INFO    : Bus 2615	: V=1.0620568, theta=-30.002576 -> V=1.06192, theta=-25.67606
% INFO    : Bus 2616	: V=1.0625101, theta=-29.973216 -> V=1.06238, theta=-25.64609
% INFO    : Bus 2617	: V=1.074077, theta=-22.69429 -> V=1.07404, theta=-18.31684
% INFO    : Bus 2618	: V=1.0740019, theta=-22.684835 -> V=1.07396, theta=-18.3074
% INFO    : Bus 2619	: V=1.064242, theta=-33.939174 -> V=1.06426, theta=-29.55852
% INFO    : Bus 2620	: V=1.054174, theta=-30.955967 -> V=1.05414, theta=-26.58282
% INFO    : Bus 2621	: V=1.1069604, theta=-34.472848 -> V=1.10696, theta=-30.08958
% INFO    : Bus 2622	: V=1.0819951, theta=-21.657467 -> V=1.08196, theta=-17.27924
% INFO    : Bus 2623	: V=1.0495467, theta=-33.654479 -> V=1.0495, theta=-29.29515
% INFO    : Bus 2624	: V=1.049546, theta=-33.647812 -> V=1.0495, theta=-29.28856
% INFO    : Bus 2625	: V=1.0546901, theta=-33.899244 -> V=1.05469, theta=-29.51699
% INFO    : Bus 2626	: V=1.0596202, theta=-34.217461 -> V=1.05963, theta=-29.83857
% INFO    : Bus 2627	: V=1.0593589, theta=-34.397304 -> V=1.05937, theta=-30.01656
% INFO    : Bus 2628	: V=1.0528342, theta=-33.669722 -> V=1.05278, theta=-29.30613
% INFO    : Bus 2629	: V=1.0989179, theta=-35.614225 -> V=1.09893, theta=-31.23145
% INFO    : Bus 2630	: V=1.06283, theta=-34.093553 -> V=1.06284, theta=-29.71299
% INFO    : Bus 2631	: V=1.0608618, theta=-34.243417 -> V=1.06087, theta=-29.86274
% INFO    : Bus 2632	: V=1.0478334, theta=-27.911111 -> V=1.04778, theta=-23.53338
% INFO    : Bus 2633	: V=1.089183, theta=-25.510744 -> V=1.08916, theta=-21.13055
% INFO    : Bus 2634	: V=1.0561096, theta=-32.750162 -> V=1.05601, theta=-28.39784
% INFO    : Bus 2635	: V=1.0845799, theta=-27.710846 -> V=1.08456, theta=-23.32959
% INFO    : Bus 2636	: V=1.0501623, theta=-28.424403 -> V=1.05012, theta=-24.04927
% INFO    : Bus 2637	: V=1.058554, theta=-34.492999 -> V=1.05857, theta=-30.11226
% INFO    : Bus 2638	: V=1.071506, theta=-28.846183 -> V=1.07148, theta=-24.46175
% INFO    : Bus 2639	: V=1.0806722, theta=-28.017547 -> V=1.08066, theta=-23.63444
% INFO    : Bus 2640	: V=1.0705307, theta=-22.989561 -> V=1.07049, theta=-18.61219
% INFO    : Bus 2641	: V=1.0628094, theta=-34.212783 -> V=1.06283, theta=-29.83243
% INFO    : Bus 2642	: V=1.0618825, theta=-34.146692 -> V=1.0619, theta=-29.76626
% INFO    : Bus 2643	: V=1.0448796, theta=-33.737411 -> V=1.04483, theta=-29.36395
% INFO    : Bus 2644	: V=1.0542664, theta=-35.51471 -> V=1.05428, theta=-31.13321
% INFO    : Bus 2645	: V=1.0578997, theta=-36.00293 -> V=1.05791, theta=-31.62075
% INFO    : Bus 2646	: V=1.0553527, theta=-30.741449 -> V=1.05508, theta=-26.43856
% INFO    : Bus 2647	: V=1.093842, theta=-26.14041 -> V=1.09383, theta=-21.75893
% INFO    : Bus 2648	: V=1.0491594, theta=-28.098756 -> V=1.04911, theta=-23.72002
% INFO    : Bus 2649	: V=1.0580762, theta=-35.646257 -> V=1.05809, theta=-31.26433
% INFO    : Bus 2650	: V=1.0778236, theta=-28.881496 -> V=1.07781, theta=-24.49982
% INFO    : Bus 2651	: V=1.0924167, theta=-26.088504 -> V=1.0924, theta=-21.70724
% INFO    : Bus 2652	: V=1.0595322, theta=-34.638113 -> V=1.05955, theta=-30.25718
% INFO    : Bus 2653	: V=1.0491348, theta=-29.051258 -> V=1.04909, theta=-24.67664
% INFO    : Bus 2654	: V=1.0724596, theta=-29.144988 -> V=1.07242, theta=-24.7572
% INFO    : Bus 2655	: V=1.0778508, theta=-23.343186 -> V=1.07782, theta=-18.96497
% INFO    : Bus 2656	: V=1.0937603, theta=-25.943051 -> V=1.09374, theta=-21.56162
% INFO    : Bus 2657	: V=1.0588858, theta=-36.032468 -> V=1.05891, theta=-31.65006
% INFO    : Bus 2658	: V=1.0605778, theta=-35.806291 -> V=1.0606, theta=-31.42387
% INFO    : Bus 2659	: V=1.0971319, theta=-35.934351 -> V=1.09714, theta=-31.55157
% INFO    : Bus 2660	: V=1.1096605, theta=-34.543402 -> V=1.10967, theta=-30.16028
% INFO    : Bus 2661	: V=1.0744599, theta=-29.369779 -> V=1.07445, theta=-24.98789
% INFO    : Bus 2662	: V=1.1045307, theta=-34.571392 -> V=1.10453, theta=-30.18814
% INFO    : Bus 2663	: V=1.1077532, theta=-34.571883 -> V=1.10776, theta=-30.18863
% INFO    : Bus 2664	: V=1.0536916, theta=-36.611851 -> V=1.05371, theta=-32.2294
% INFO    : Bus 2665	: V=1.0417327, theta=-36.192177 -> V=1.04174, theta=-31.81139
% INFO    : Bus 2666	: V=1.0463115, theta=-36.034774 -> V=1.04632, theta=-31.6541
% INFO    : Bus 2667	: V=1.1068692, theta=-34.532802 -> V=1.10687, theta=-30.14952
% INFO    : Bus 2668	: V=1.0947841, theta=-35.165928 -> V=1.09479, theta=-30.78283
% INFO    : Bus 2669	: V=1.1070091, theta=-34.239907 -> V=1.10701, theta=-29.8566
% INFO    : Bus 2670	: V=1.1069429, theta=-34.257791 -> V=1.10694, theta=-29.87448
% INFO    : Bus 2671	: V=1.1012651, theta=-34.783558 -> V=1.10127, theta=-30.40043
% INFO    : Bus 2672	: V=1.1013098, theta=-34.777917 -> V=1.10131, theta=-30.3948
% INFO    : Bus 2673	: V=1.0708674, theta=-29.34768 -> V=1.07083, theta=-24.96021
% INFO    : Bus 2674	: V=1.0589848, theta=-34.434762 -> V=1.059, theta=-30.05399
% INFO    : Bus 2675	: V=1.0597307, theta=-34.367716 -> V=1.05974, theta=-29.98689
% INFO    : Bus 2676	: V=1.0472461, theta=-36.047882 -> V=1.04726, theta=-31.6673
% INFO    : Bus 2677	: V=1.1018135, theta=-34.748535 -> V=1.10181, theta=-30.36538
% INFO    : Bus 2678	: V=1.0589474, theta=-34.458521 -> V=1.05896, theta=-30.07786
% INFO    : Bus 2679	: V=1.0655544, theta=-28.046672 -> V=1.06521, theta=-23.73772
% INFO    : Bus 2680	: V=1.0549715, theta=-35.554516 -> V=1.05498, theta=-31.17289
% INFO    : Bus 2681	: V=1.0953504, theta=-18.961935 -> V=1.09531, theta=-14.58544
% INFO    : Bus 2682	: V=1.0548168, theta=-33.623098 -> V=1.05481, theta=-29.2404
% INFO    : Bus 2683	: V=1.0475957, theta=-31.849854 -> V=1.04756, theta=-27.47603
% INFO    : Bus 2684	: V=1.0717792, theta=-28.807445 -> V=1.07176, theta=-24.42318
% INFO    : Bus 2685	: V=1.0720719, theta=-29.146915 -> V=1.07204, theta=-24.75911
% INFO    : Bus 2686	: V=1.0881395, theta=-26.985512 -> V=1.08812, theta=-22.60449
% INFO    : Bus 2687	: V=1.0548981, theta=-34.144609 -> V=1.0549, theta=-29.7628
% INFO    : Bus 2688	: V=1.0513698, theta=-28.073362 -> V=1.05132, theta=-23.69427
% INFO    : Bus 2689	: V=1.0514571, theta=-28.062535 -> V=1.0514, theta=-23.68344
% INFO    : Bus 2690	: V=1.0551349, theta=-35.557334 -> V=1.05515, theta=-31.17569
% INFO    : Bus 2691	: V=1.0496745, theta=-28.148881 -> V=1.04962, theta=-23.77001
% INFO    : Bus 2692	: V=1.0495743, theta=-28.141908 -> V=1.04952, theta=-23.76303
% INFO    : Bus 2693	: V=1.0478368, theta=-27.965472 -> V=1.04778, theta=-23.58755
% INFO    : Bus 2694	: V=1.0478489, theta=-27.385298 -> V=1.0478, theta=-23.00881
% INFO    : Bus 2695	: V=1.0791219, theta=-22.77997 -> V=1.07909, theta=-18.4015
% INFO    : Bus 2696	: V=1.0492505, theta=-28.17417 -> V=1.0492, theta=-23.7953
% INFO    : Bus 2697	: V=1.0585212, theta=-30.962256 -> V=1.05851, theta=-26.57863
% INFO    : Bus 2698	: V=1.0481967, theta=-28.078823 -> V=1.04814, theta=-23.70052
% INFO    : Bus 2699	: V=1.1059987, theta=-34.437442 -> V=1.106, theta=-30.05417
% INFO    : Bus 2700	: V=1.1090346, theta=-34.626274 -> V=1.10905, theta=-30.24307
% INFO    : Bus 2701	: V=1.0565145, theta=-28.588473 -> V=1.05647, theta=-24.20614
% INFO    : Bus 2702	: V=1.0579744, theta=-36.386568 -> V=1.05798, theta=-32.00401
% INFO    : Bus 2703	: V=1.0591858, theta=-36.206601 -> V=1.05919, theta=-31.82415
% INFO    : Bus 2704	: V=1.0663727, theta=-36.40226 -> V=1.06638, theta=-32.01935
% INFO    : Bus 2705	: V=1.0555642, theta=-35.241362 -> V=1.05558, theta=-30.85996
% INFO    : Bus 2706	: V=1.0579666, theta=-25.829445 -> V=1.05791, theta=-21.4576
% INFO    : Bus 2707	: V=1.0576636, theta=-25.835025 -> V=1.05761, theta=-21.46314
% INFO    : Bus 2708	: V=1.064492, theta=-30.538273 -> V=1.06446, theta=-26.15189
% INFO    : Bus 2709	: V=1.0554723, theta=-25.507746 -> V=1.05542, theta=-21.13403
% INFO    : Bus 2710	: V=1.0602696, theta=-25.020081 -> V=1.06022, theta=-20.6454
% INFO    : Bus 2711	: V=1.0602234, theta=-25.03895 -> V=1.06017, theta=-20.66427
% INFO    : Bus 2712	: V=1.0549297, theta=-25.676404 -> V=1.05487, theta=-21.30326
% INFO    : Bus 2713	: V=1.0595469, theta=-34.379948 -> V=1.05956, theta=-29.99912
% INFO    : Bus 2714	: V=1.062436, theta=-30.032315 -> V=1.06228, theta=-25.70909
% INFO    : Bus 2715	: V=1.1069685, theta=-34.47222 -> V=1.10697, theta=-30.08895
% INFO    : Bus 2716	: V=1.0595603, theta=-34.378807 -> V=1.05957, theta=-29.99798
% INFO    : Bus 2717	: V=1.0948422, theta=-25.824329 -> V=1.09483, theta=-21.44289
% INFO    : Bus 2718	: V=1.095185, theta=-25.763144 -> V=1.09517, theta=-21.38171
% INFO    : Bus 2719	: V=1.0659345, theta=-33.812597 -> V=1.06595, theta=-29.43208
% INFO    : Bus 2720	: V=1.0624155, theta=-34.084077 -> V=1.06243, theta=-29.70345
% INFO    : Bus 2721	: V=1.0560998, theta=-25.940327 -> V=1.05604, theta=-21.5685
% INFO    : Bus 2722	: V=1.0560293, theta=-25.954953 -> V=1.05597, theta=-21.58312
% INFO    : Bus 2723	: V=1.0439901, theta=-37.687953 -> V=1.04401, theta=-33.30547
% INFO    : Bus 2724	: V=1.0516605, theta=-33.928449 -> V=1.05161, theta=-29.56072
% INFO    : Bus 2725	: V=1.0656576, theta=-23.521219 -> V=1.06562, theta=-19.14382
% INFO    : Bus 2726	: V=1.0644942, theta=-36.162207 -> V=1.0645, theta=-31.77934
% INFO    : Bus 2727	: V=1.0645097, theta=-36.166443 -> V=1.06452, theta=-31.78357
% INFO    : Bus 2728	: V=1.0705094, theta=-29.42748 -> V=1.07049, theta=-25.04265
% INFO    : Bus 2729	: V=1.1103799, theta=-33.817838 -> V=1.11039, theta=-29.4351
% INFO    : Bus 2730	: V=1.1103045, theta=-33.8206 -> V=1.11032, theta=-29.43786
% INFO    : Bus 2731	: V=1.1081287, theta=-34.187204 -> V=1.10814, theta=-29.80446
% INFO    : Bus 2732	: V=1.0245849, theta=-11.217395 -> V=1.02458, theta=-6.81507
% INFO    : Bus 2733	: V=1.0248791, theta=-10.670069 -> V=1.02485, theta=-6.2671
% INFO    : Bus 2734	: V=1.1052161, theta=-13.022031 -> V=1.10519, theta=-8.63111
% INFO    : Bus 2735	: V=1.0322427, theta=-12.9631 -> V=1.03227, theta=-8.5699
% INFO    : Bus 2736	: V=1.0859733, theta=-8.9521512 -> V=1.08604, theta=-4.53839
% INFO    : Bus 2737	: V=1.0846846, theta=-24.054571 -> V=1.08466, theta=-19.6696
% INFO    : Bus 2738	: V=1.0088631, theta=-18.931421 -> V=1.00888, theta=-14.51152
% INFO    : Bus 2739	: V=1.0266697, theta=-32.830847 -> V=1.02668, theta=-28.44745
% INFO    : Bus 2740	: V=1.107855, theta=-12.837365 -> V=1.10788, theta=-8.43139
% INFO    : Bus 2741	: V=1.061364, theta=-16.055025 -> V=1.06133, theta=-11.66196
% INFO    : Bus 2742	: V=1.0613071, theta=-16.060769 -> V=1.06128, theta=-11.6677
% INFO    : Bus 2743	: V=1.0345794, theta=-20.173961 -> V=1.03464, theta=-15.77953
% INFO    : Bus 2744	: V=1.0310914, theta=-20.226447 -> V=1.03115, theta=-15.83202
% INFO    : Bus 2745	: V=1.0543212, theta=-16.711998 -> V=1.05429, theta=-12.31913
% INFO    : Bus 2746	: V=1.0443603, theta=-17.401831 -> V=1.04433, theta=-13.009
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 17	: Pg=140.0, Qg=-10.0 -> Pg=140.0, Qg=-9.745
% INFO    : Gen at bus 17	: Vg=1.09088 -> Vg=1.10006
% INFO    : Gen at bus 18	: Pg=140.0, Qg=91.8892 -> Pg=140.0, Qg=89.795
% INFO    : Gen at bus 18	: Vg=1.09091 -> Vg=1.1002
% INFO    : Gen at bus 26	: Vg=1.09091 -> Vg=1.10941
% INFO    : Gen at bus 26	: Pg=360.0, Qg=104.419 -> Pg=360.0, Qg=104.686
% INFO    : Gen at bus 26	: Vg=1.09091 -> Vg=1.10941
% INFO    : Gen at bus 27	: Pg=360.0, Qg=-10.0 -> Pg=360.0, Qg=51.088
% INFO    : Gen at bus 27	: Vg=1.09091 -> Vg=1.11
% INFO    : Gen at bus 27	: Pg=370.0, Qg=80.9866 -> Pg=370.0, Qg=51.088
% INFO    : Gen at bus 27	: Vg=1.09091 -> Vg=1.11
% INFO    : Gen at bus 27	: Pg=370.0, Qg=81.5609 -> Pg=370.0, Qg=51.088
% INFO    : Gen at bus 27	: Vg=1.09091 -> Vg=1.11
% INFO    : Gen at bus 28	: Vg=1.0325 -> Vg=1.04836
% INFO    : Gen at bus 28	: Pg=370.0, Qg=-3.4539 -> Pg=370.0, Qg=-4.212
% INFO    : Gen at bus 28	: Vg=1.0325 -> Vg=1.04836
% INFO    : Gen at bus 28	: Pg=370.0, Qg=-3.4539 -> Pg=370.0, Qg=-4.212
% INFO    : Gen at bus 28	: Vg=1.0325 -> Vg=1.04836
% INFO    : Gen at bus 29	: Pg=370.0, Qg=-10.0 -> Pg=370.0, Qg=-9.995
% INFO    : Gen at bus 29	: Vg=1.0325 -> Vg=1.04835
% INFO    : Gen at bus 29	: Pg=370.0, Qg=-10.0 -> Pg=370.0, Qg=-9.995
% INFO    : Gen at bus 29	: Vg=1.0325 -> Vg=1.04835
% INFO    : Gen at bus 29	: Pg=370.0, Qg=-10.0 -> Pg=370.0, Qg=-9.995
% INFO    : Gen at bus 29	: Vg=1.0325 -> Vg=1.04835
% INFO    : Gen at bus 43	: Pg=135.0, Qg=-20.0 -> Pg=135.0, Qg=-20.0
% INFO    : Gen at bus 43	: Vg=1.09091 -> Vg=1.09838
% INFO    : Gen at bus 43	: Vg=1.09091 -> Vg=1.09838
% INFO    : Gen at bus 43	: Vg=1.09091 -> Vg=1.09838
% INFO    : Gen at bus 44	: Pg=135.0, Qg=-20.0 -> Pg=135.0, Qg=-20.0
% INFO    : Gen at bus 44	: Vg=1.09096 -> Vg=1.09833
% INFO    : Gen at bus 44	: Pg=135.0, Qg=-20.0 -> Pg=135.0, Qg=-20.0
% INFO    : Gen at bus 44	: Vg=1.09096 -> Vg=1.09833
% INFO    : Gen at bus 44	: Vg=1.09096 -> Vg=1.09833
% INFO    : Gen at bus 45	: Vg=1.0325 -> Vg=1.03257
% INFO    : Gen at bus 45	: Pg=350.0, Qg=-40.0 -> Pg=350.0, Qg=-40.0
% INFO    : Gen at bus 45	: Vg=1.0325 -> Vg=1.03257
% INFO    : Gen at bus 55	: Pg=130.0, Qg=-20.0 -> Pg=130.0, Qg=-20.0
% INFO    : Gen at bus 55	: Vg=1.09121 -> Vg=1.09338
% INFO    : Gen at bus 56	: Pg=130.0, Qg=-20.0 -> Pg=130.0, Qg=-20.0
% INFO    : Gen at bus 56	: Vg=1.09115 -> Vg=1.09335
% INFO    : Gen at bus 56	: Vg=1.09115 -> Vg=1.09335
% INFO    : Gen at bus 57	: Pg=130.0, Qg=-20.0 -> Pg=130.0, Qg=-20.0
% INFO    : Gen at bus 57	: Vg=1.03336 -> Vg=1.03993
% INFO    : Gen at bus 58	: Vg=1.03337 -> Vg=1.03992
% INFO    : Gen at bus 58	: Pg=130.0, Qg=-20.0 -> Pg=130.0, Qg=-20.0
% INFO    : Gen at bus 58	: Vg=1.03337 -> Vg=1.03992
% INFO    : Gen at bus 58	: Vg=1.03337 -> Vg=1.03992
% INFO    : Gen at bus 59	: Pg=63.0, Qg=0.0 -> Pg=63.0, Qg=0.0
% INFO    : Gen at bus 59	: Vg=1.08415 -> Vg=1.09052
% INFO    : Gen at bus 78	: Pg=140.0, Qg=5.0 -> Pg=140.0, Qg=27.662
% INFO    : Gen at bus 78	: Vg=1.09091 -> Vg=1.09647
% INFO    : Gen at bus 78	: Pg=140.0, Qg=50.0711 -> Pg=140.0, Qg=27.662
% INFO    : Gen at bus 78	: Vg=1.09091 -> Vg=1.09647
% INFO    : Gen at bus 79	: Vg=1.09034 -> Vg=1.09787
% INFO    : Gen at bus 79	: Vg=1.09034 -> Vg=1.09787
% INFO    : Gen at bus 79	: Pg=140.0, Qg=5.0 -> Pg=140.0, Qg=5.0
% INFO    : Gen at bus 79	: Vg=1.09034 -> Vg=1.09787
% INFO    : Gen at bus 82	: Pg=380.0, Qg=-37.0 -> Pg=380.0, Qg=-37.0
% INFO    : Gen at bus 82	: Vg=1.02993 -> Vg=1.0444
% INFO    : Gen at bus 82	: Pg=370.0, Qg=-27.698 -> Pg=370.0, Qg=-27.698
% INFO    : Gen at bus 82	: Vg=1.02993 -> Vg=1.0444
% INFO    : Gen at bus 104	: Pg=190.653, Qg=24.9606 -> Pg=188.865, Qg=25.183
% INFO    : Gen at bus 104	: Vg=1.09091 -> Vg=1.10586
% INFO    : Gen at bus 105	: Vg=1.09091 -> Vg=1.10586
% INFO    : Gen at bus 106	: Pg=79.0, Qg=38.0238 -> Pg=79.0, Qg=31.954
% INFO    : Gen at bus 106	: Vg=1.09091 -> Vg=1.09985
% INFO    : Gen at bus 107	: Pg=79.0, Qg=-5.0 -> Pg=79.0, Qg=1.348
% INFO    : Gen at bus 107	: Vg=1.09091 -> Vg=1.09975
% INFO    : Gen at bus 116	: Vg=1.09042 -> Vg=1.09577
% INFO    : Gen at bus 117	: Pg=70.0, Qg=-20.0 -> Pg=70.0, Qg=-20.0
% INFO    : Gen at bus 117	: Vg=1.09046 -> Vg=1.09573
% INFO    : Gen at bus 118	: Pg=80.0, Qg=33.0 -> Pg=80.0, Qg=33.0
% INFO    : Gen at bus 118	: Vg=1.089 -> Vg=1.09992
% INFO    : Gen at bus 125	: Pg=215.0, Qg=52.0648 -> Pg=215.0, Qg=52.28
% INFO    : Gen at bus 125	: Vg=1.09091 -> Vg=1.11
% INFO    : Gen at bus 126	: Pg=225.0, Qg=84.0 -> Pg=225.0, Qg=83.993
% INFO    : Gen at bus 126	: Vg=1.09082 -> Vg=1.10995
% INFO    : Gen at bus 126	: Vg=1.09082 -> Vg=1.10995
% INFO    : Gen at bus 127	: Pg=225.0, Qg=-7.5 -> Pg=225.0, Qg=-7.5
% INFO    : Gen at bus 127	: Vg=1.02869 -> Vg=1.04012
% INFO    : Gen at bus 127	: Pg=220.0, Qg=-10.0 -> Pg=220.0, Qg=-10.0
% INFO    : Gen at bus 127	: Vg=1.02869 -> Vg=1.04012
% INFO    : Gen at bus 132	: Vg=1.09091 -> Vg=1.09908
% INFO    : Gen at bus 132	: Vg=1.09091 -> Vg=1.09908
% INFO    : Gen at bus 133	: Vg=1.09091 -> Vg=1.09698
% INFO    : Gen at bus 133	: Vg=1.09091 -> Vg=1.09698
% INFO    : Gen at bus 134	: Vg=1.08882 -> Vg=1.10647
% INFO    : Gen at bus 134	: Pg=120.0, Qg=60.3687 -> Pg=120.0, Qg=60.342
% INFO    : Gen at bus 134	: Vg=1.08882 -> Vg=1.10647
% INFO    : Gen at bus 135	: Vg=1.08867 -> Vg=1.10638
% INFO    : Gen at bus 146	: Pg=50.0, Qg=-0.001 -> Pg=43.366, Qg=-0.001
% INFO    : Gen at bus 146	: Vg=1.09012 -> Vg=1.10104
% INFO    : Gen at bus 146	: Pg=34.2659, Qg=-0.001 -> Pg=43.366, Qg=-0.001
% INFO    : Gen at bus 146	: Vg=1.09012 -> Vg=1.10104
% INFO    : Gen at bus 147	: Vg=1.09011 -> Vg=1.10104
% INFO    : Gen at bus 148	: Pg=90.0, Qg=0.0 -> Pg=90.0, Qg=0.0
% INFO    : Gen at bus 148	: Vg=1.09091 -> Vg=1.08477
% INFO    : Gen at bus 148	: Vg=1.09091 -> Vg=1.08477
% INFO    : Gen at bus 148	: Vg=1.09091 -> Vg=1.08477
% INFO    : Gen at bus 148	: Pg=90.0, Qg=0.0 -> Pg=90.0, Qg=0.0
% INFO    : Gen at bus 148	: Vg=1.09091 -> Vg=1.08477
% INFO    : Gen at bus 150	: Pg=90.0, Qg=0.0 -> Pg=90.0, Qg=0.0
% INFO    : Gen at bus 150	: Vg=1.03246 -> Vg=1.02095
% INFO    : Gen at bus 151	: Pg=90.0, Qg=0.0 -> Pg=90.0, Qg=0.0
% INFO    : Gen at bus 151	: Vg=1.0325 -> Vg=1.02093
% INFO    : Gen at bus 151	: Vg=1.0325 -> Vg=1.02093
% INFO    : Gen at bus 155	: Pg=94.0, Qg=24.7759 -> Pg=94.0, Qg=16.547
% INFO    : Gen at bus 155	: Vg=1.09091 -> Vg=1.08912
% INFO    : Gen at bus 155	: Pg=94.0, Qg=24.7759 -> Pg=94.0, Qg=16.547
% INFO    : Gen at bus 155	: Vg=1.09091 -> Vg=1.08912
% INFO    : Gen at bus 155	: Vg=1.09091 -> Vg=1.08912
% INFO    : Gen at bus 155	: Pg=104.0, Qg=0.0 -> Pg=104.0, Qg=16.547
% INFO    : Gen at bus 155	: Vg=1.09091 -> Vg=1.08912
% INFO    : Gen at bus 156	: Vg=1.09091 -> Vg=1.08899
% INFO    : Gen at bus 156	: Pg=130.0, Qg=0.0 -> Pg=130.0, Qg=16.046
% INFO    : Gen at bus 156	: Vg=1.09091 -> Vg=1.08899
% INFO    : Gen at bus 156	: Pg=120.0, Qg=48.0433 -> Pg=120.0, Qg=16.046
% INFO    : Gen at bus 156	: Vg=1.09091 -> Vg=1.08899
% INFO    : Gen at bus 156	: Pg=120.0, Qg=0.0 -> Pg=120.0, Qg=16.046
% INFO    : Gen at bus 156	: Vg=1.09091 -> Vg=1.08899
% INFO    : Gen at bus 159	: Pg=120.0, Qg=0.0 -> Pg=120.0, Qg=0.0
% INFO    : Gen at bus 159	: Vg=1.00535 -> Vg=1.03406
% INFO    : Gen at bus 165	: Pg=200.0, Qg=64.1328 -> Pg=200.0, Qg=28.225
% INFO    : Gen at bus 165	: Vg=1.09084 -> Vg=1.10077
% INFO    : Gen at bus 165	: Vg=1.09084 -> Vg=1.10077
% INFO    : Gen at bus 166	: Pg=200.0, Qg=0.0 -> Pg=200.0, Qg=36.11
% INFO    : Gen at bus 166	: Vg=1.09091 -> Vg=1.10071
% INFO    : Gen at bus 165	: Vg=1.09084 -> Vg=1.10077
% INFO    : Gen at bus 205	: Pg=0.0, Qg=73.1915 -> Pg=0.0, Qg=-29.962
% INFO    : Gen at bus 205	: Vg=1.0325 -> Vg=1.01763
% INFO    : Gen at bus 205	: Pg=0.0, Qg=-30.0 -> Pg=0.0, Qg=-29.962
% INFO    : Gen at bus 205	: Vg=1.0325 -> Vg=1.01763
% INFO    : Gen at bus 205	: Pg=0.0, Qg=-30.0 -> Pg=0.0, Qg=-29.962
% INFO    : Gen at bus 205	: Vg=1.0325 -> Vg=1.01763
% INFO    : Gen at bus 206	: Pg=0.0, Qg=-30.0 -> Pg=0.0, Qg=73.729
% INFO    : Gen at bus 206	: Vg=1.0325 -> Vg=1.01767
% INFO    : Gen at bus 215	: Pg=37.079, Qg=0.0 -> Pg=37.079, Qg=0.0
% INFO    : Gen at bus 215	: Vg=1.08646 -> Vg=1.11822
% INFO    : Gen at bus 215	: Pg=33.708, Qg=0.0 -> Pg=33.708, Qg=0.0
% INFO    : Gen at bus 215	: Vg=1.08646 -> Vg=1.11822
% INFO    : Gen at bus 215	: Pg=33.708, Qg=0.0 -> Pg=33.708, Qg=0.0
% INFO    : Gen at bus 215	: Vg=1.08646 -> Vg=1.11822
% INFO    : Gen at bus 215	: Pg=15.506, Qg=0.0 -> Pg=15.506, Qg=0.0
% INFO    : Gen at bus 215	: Vg=1.08646 -> Vg=1.11822
% INFO    : Gen at bus 229	: Pg=5.5, Qg=1.5 -> Pg=5.5, Qg=1.5
% INFO    : Gen at bus 229	: Vg=1.06367 -> Vg=1.10685
% INFO    : Gen at bus 230	: Pg=5.5, Qg=7.0 -> Pg=5.5, Qg=7.0
% INFO    : Gen at bus 230	: Vg=1.06392 -> Vg=1.10724
% INFO    : Gen at bus 239	: Pg=3.0, Qg=8.0 -> Pg=3.0, Qg=8.0
% INFO    : Gen at bus 239	: Vg=1.03337 -> Vg=1.07505
% INFO    : Gen at bus 246	: Pg=370.0, Qg=135.153 -> Pg=370.0, Qg=135.012
% INFO    : Gen at bus 246	: Vg=1.03502 -> Vg=1.08542
% INFO    : Gen at bus 291	: Pg=2.0, Qg=1.18695 -> Pg=2.0, Qg=1.302
% INFO    : Gen at bus 291	: Vg=1.06439 -> Vg=1.10062
% INFO    : Gen at bus 294	: Pg=2.0, Qg=2.0 -> Pg=2.0, Qg=2.0
% INFO    : Gen at bus 294	: Vg=1.05278 -> Vg=1.07931
% INFO    : Gen at bus 306	: Pg=9.167, Qg=7.0 -> Pg=9.167, Qg=7.0
% INFO    : Gen at bus 306	: Vg=1.05332 -> Vg=1.10191
% INFO    : Gen at bus 306	: Pg=16.296, Qg=7.0 -> Pg=16.296, Qg=7.0
% INFO    : Gen at bus 306	: Vg=1.05332 -> Vg=1.10191
% INFO    : Gen at bus 306	: Pg=11.204, Qg=7.617 -> Pg=11.204, Qg=7.617
% INFO    : Gen at bus 306	: Vg=1.05332 -> Vg=1.10191
% INFO    : Gen at bus 306	: Pg=9.167, Qg=7.0 -> Pg=9.167, Qg=7.0
% INFO    : Gen at bus 306	: Vg=1.05332 -> Vg=1.10191
% INFO    : Gen at bus 306	: Pg=9.167, Qg=7.929 -> Pg=9.167, Qg=7.929
% INFO    : Gen at bus 306	: Vg=1.05332 -> Vg=1.10191
% INFO    : Gen at bus 307	: Pg=36.5, Qg=15.0 -> Pg=36.5, Qg=15.0
% INFO    : Gen at bus 307	: Vg=1.05854 -> Vg=1.10663
% INFO    : Gen at bus 307	: Pg=36.5, Qg=15.0 -> Pg=36.5, Qg=15.0
% INFO    : Gen at bus 307	: Vg=1.05854 -> Vg=1.10663
% INFO    : Gen at bus 308	: Pg=32.0, Qg=15.0 -> Pg=32.0, Qg=13.346
% INFO    : Gen at bus 308	: Vg=1.067 -> Vg=1.11293
% INFO    : Gen at bus 308	: Pg=40.0, Qg=13.385 -> Pg=40.0, Qg=15.15
% INFO    : Gen at bus 308	: Vg=1.067 -> Vg=1.11293
% INFO    : Gen at bus 310	: Pg=35.0, Qg=20.0 -> Pg=35.0, Qg=20.0
% INFO    : Gen at bus 310	: Vg=1.07303 -> Vg=1.11056
% INFO    : Gen at bus 310	: Pg=75.0, Qg=25.599 -> Pg=75.0, Qg=25.599
% INFO    : Gen at bus 310	: Vg=1.07303 -> Vg=1.11056
% INFO    : Gen at bus 311	: Pg=45.0, Qg=36.9252 -> Pg=45.0, Qg=37.118
% INFO    : Gen at bus 311	: Vg=1.06272 -> Vg=1.11351
% INFO    : Gen at bus 319	: Pg=2.0, Qg=3.0 -> Pg=2.0, Qg=3.0
% INFO    : Gen at bus 319	: Vg=1.07001 -> Vg=1.10824
% INFO    : Gen at bus 345	: Pg=1.0, Qg=1.0 -> Pg=1.0, Qg=1.0
% INFO    : Gen at bus 345	: Vg=1.04796 -> Vg=1.08013
% INFO    : Gen at bus 362	: Pg=40.0, Qg=12.0 -> Pg=40.0, Qg=12.0
% INFO    : Gen at bus 362	: Vg=1.08888 -> Vg=1.08414
% INFO    : Gen at bus 363	: Pg=40.0, Qg=12.0 -> Pg=40.0, Qg=12.0
% INFO    : Gen at bus 363	: Vg=1.06039 -> Vg=1.08097
% INFO    : Gen at bus 364	: Vg=1.1049 -> Vg=1.08715
% INFO    : Gen at bus 364	: Pg=46.0, Qg=12.0 -> Pg=46.0, Qg=12.0
% INFO    : Gen at bus 364	: Vg=1.1049 -> Vg=1.08715
% INFO    : Gen at bus 365	: Pg=40.0, Qg=12.0 -> Pg=40.0, Qg=12.0
% INFO    : Gen at bus 365	: Vg=1.06981 -> Vg=1.08779
% INFO    : Gen at bus 365	: Pg=40.0, Qg=12.0 -> Pg=40.0, Qg=12.0
% INFO    : Gen at bus 365	: Vg=1.06981 -> Vg=1.08779
% INFO    : Gen at bus 368	: Pg=1.0, Qg=1.0 -> Pg=1.0, Qg=1.0
% INFO    : Gen at bus 368	: Vg=1.07107 -> Vg=1.07837
% INFO    : Gen at bus 382	: Pg=15.0, Qg=10.0 -> Pg=15.0, Qg=4.936
% INFO    : Gen at bus 382	: Vg=1.08182 -> Vg=1.09271
% INFO    : Gen at bus 382	: Pg=120.0, Qg=39.2284 -> Pg=120.0, Qg=44.478
% INFO    : Gen at bus 382	: Vg=1.08182 -> Vg=1.09271
% INFO    : Gen at bus 383	: Pg=15.0, Qg=0.0 -> Pg=15.0, Qg=0.0
% INFO    : Gen at bus 383	: Vg=1.10054 -> Vg=1.10103
% INFO    : Gen at bus 386	: Pg=2.5, Qg=2.0 -> Pg=2.5, Qg=2.0
% INFO    : Gen at bus 386	: Vg=1.05805 -> Vg=1.10332
% INFO    : Gen at bus 395	: Pg=1.0, Qg=1.0 -> Pg=1.0, Qg=1.0
% INFO    : Gen at bus 395	: Vg=1.06558 -> Vg=1.08404
% INFO    : Gen at bus 421	: Pg=4.0, Qg=4.0 -> Pg=4.0, Qg=4.0
% INFO    : Gen at bus 421	: Vg=1.04857 -> Vg=1.08371
% INFO    : Gen at bus 426	: Pg=3.0, Qg=3.0 -> Pg=3.0, Qg=3.0
% INFO    : Gen at bus 426	: Vg=1.07431 -> Vg=1.10729
% INFO    : Gen at bus 431	: Pg=5.0, Qg=8.0 -> Pg=5.0, Qg=8.0
% INFO    : Gen at bus 431	: Vg=1.08943 -> Vg=1.08714
% INFO    : Gen at bus 440	: Pg=2.0, Qg=2.0 -> Pg=2.0, Qg=2.0
% INFO    : Gen at bus 440	: Vg=1.0288 -> Vg=1.06103
% INFO    : Gen at bus 447	: Pg=3.5, Qg=0.0 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 447	: Vg=1.0498 -> Vg=1.08185
% INFO    : Gen at bus 447	: Pg=3.5, Qg=0.0 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 447	: Vg=1.0498 -> Vg=1.08185
% INFO    : Gen at bus 463	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 463	: Vg=1.0465 -> Vg=1.07889
% INFO    : Gen at bus 482	: Pg=1.4, Qg=0.7 -> Pg=1.4, Qg=0.7
% INFO    : Gen at bus 482	: Vg=1.02656 -> Vg=1.05178
% INFO    : Gen at bus 490	: Pg=3.0, Qg=3.0 -> Pg=3.0, Qg=3.0
% INFO    : Gen at bus 490	: Vg=1.05535 -> Vg=1.09341
% INFO    : Gen at bus 522	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 522	: Vg=1.06929 -> Vg=1.10287
% INFO    : Gen at bus 533	: Pg=0.5, Qg=1.0 -> Pg=0.5, Qg=1.0
% INFO    : Gen at bus 533	: Vg=1.07198 -> Vg=1.08486
% INFO    : Gen at bus 534	: Pg=35.89, Qg=14.0 -> Pg=35.89, Qg=11.017
% INFO    : Gen at bus 534	: Vg=1.06429 -> Vg=1.10326
% INFO    : Gen at bus 534	: Pg=22.086, Qg=9.23653 -> Pg=22.086, Qg=11.017
% INFO    : Gen at bus 534	: Vg=1.06429 -> Vg=1.10326
% INFO    : Gen at bus 534	: Pg=22.086, Qg=9.23653 -> Pg=22.086, Qg=11.017
% INFO    : Gen at bus 534	: Vg=1.06429 -> Vg=1.10326
% INFO    : Gen at bus 534	: Pg=72.469, Qg=11.4277 -> Pg=72.469, Qg=11.017
% INFO    : Gen at bus 534	: Vg=1.06429 -> Vg=1.10326
% INFO    : Gen at bus 534	: Pg=72.469, Qg=11.4277 -> Pg=72.469, Qg=11.017
% INFO    : Gen at bus 534	: Vg=1.06429 -> Vg=1.10326
% INFO    : Gen at bus 535	: Pg=24.573, Qg=14.7746 -> Pg=24.573, Qg=13.374
% INFO    : Gen at bus 535	: Vg=1.05783 -> Vg=1.10221
% INFO    : Gen at bus 535	: Pg=23.805, Qg=14.8864 -> Pg=23.805, Qg=13.374
% INFO    : Gen at bus 535	: Vg=1.05783 -> Vg=1.10221
% INFO    : Gen at bus 535	: Pg=95.99, Qg=15.7424 -> Pg=95.99, Qg=13.374
% INFO    : Gen at bus 535	: Vg=1.05783 -> Vg=1.10221
% INFO    : Gen at bus 535	: Pg=80.631, Qg=8.02398 -> Pg=80.631, Qg=13.374
% INFO    : Gen at bus 535	: Vg=1.05783 -> Vg=1.10221
% INFO    : Gen at bus 549	: Pg=1.0, Qg=0.7 -> Pg=1.0, Qg=0.7
% INFO    : Gen at bus 549	: Vg=1.0394 -> Vg=1.08272
% INFO    : Gen at bus 557	: Pg=25.724, Qg=5.051 -> Pg=25.724, Qg=5.051
% INFO    : Gen at bus 557	: Vg=1.04037 -> Vg=1.08747
% INFO    : Gen at bus 557	: Pg=21.184, Qg=5.051 -> Pg=21.184, Qg=5.051
% INFO    : Gen at bus 557	: Vg=1.04037 -> Vg=1.08747
% INFO    : Gen at bus 557	: Pg=19.671, Qg=5.0 -> Pg=19.671, Qg=5.0
% INFO    : Gen at bus 557	: Vg=1.04037 -> Vg=1.08747
% INFO    : Gen at bus 557	: Pg=22.697, Qg=5.051 -> Pg=22.697, Qg=5.051
% INFO    : Gen at bus 557	: Vg=1.04037 -> Vg=1.08747
% INFO    : Gen at bus 557	: Pg=25.724, Qg=5.051 -> Pg=25.724, Qg=5.051
% INFO    : Gen at bus 557	: Vg=1.04037 -> Vg=1.08747
% INFO    : Gen at bus 558	: Pg=31.032, Qg=5.064 -> Pg=31.032, Qg=5.064
% INFO    : Gen at bus 558	: Vg=1.03685 -> Vg=1.08181
% INFO    : Gen at bus 558	: Pg=31.032, Qg=5.064 -> Pg=31.032, Qg=5.064
% INFO    : Gen at bus 558	: Vg=1.03685 -> Vg=1.08181
% INFO    : Gen at bus 558	: Pg=22.817, Qg=5.0 -> Pg=22.817, Qg=5.0
% INFO    : Gen at bus 558	: Vg=1.03685 -> Vg=1.08181
% INFO    : Gen at bus 558	: Pg=30.119, Qg=5.064 -> Pg=30.119, Qg=5.064
% INFO    : Gen at bus 558	: Vg=1.03685 -> Vg=1.08181
% INFO    : Gen at bus 581	: Pg=3.0, Qg=3.0 -> Pg=3.0, Qg=3.0
% INFO    : Gen at bus 581	: Vg=1.0494 -> Vg=1.07775
% INFO    : Gen at bus 594	: Pg=2.07, Qg=0.0 -> Pg=2.07, Qg=0.0
% INFO    : Gen at bus 594	: Vg=1.06495 -> Vg=1.0727
% INFO    : Gen at bus 601	: Pg=4.05, Qg=0.0 -> Pg=4.05, Qg=0.0
% INFO    : Gen at bus 601	: Vg=1.06191 -> Vg=1.07492
% INFO    : Gen at bus 622	: Pg=110.0, Qg=-0.001 -> Pg=110.0, Qg=-0.001
% INFO    : Gen at bus 622	: Vg=1.0778 -> Vg=1.07552
% INFO    : Gen at bus 622	: Vg=1.0778 -> Vg=1.07552
% INFO    : Gen at bus 626	: Pg=2.25, Qg=0.0 -> Pg=2.25, Qg=0.0
% INFO    : Gen at bus 626	: Vg=1.07287 -> Vg=1.09648
% INFO    : Gen at bus 630	: Pg=4.5, Qg=0.0 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 630	: Vg=1.06945 -> Vg=1.07448
% INFO    : Gen at bus 631	: Pg=5.4, Qg=0.0 -> Pg=5.4, Qg=0.0
% INFO    : Gen at bus 631	: Vg=1.06942 -> Vg=1.07481
% INFO    : Gen at bus 655	: Pg=0.81, Qg=0.0 -> Pg=0.81, Qg=0.0
% INFO    : Gen at bus 655	: Vg=1.03169 -> Vg=1.03868
% INFO    : Gen at bus 660	: Pg=135.0, Qg=31.0861 -> Pg=135.0, Qg=31.227
% INFO    : Gen at bus 660	: Vg=1.08206 -> Vg=1.08723
% INFO    : Gen at bus 661	: Pg=135.0, Qg=-20.0 -> Pg=135.0, Qg=-19.989
% INFO    : Gen at bus 661	: Vg=1.08182 -> Vg=1.08688
% INFO    : Gen at bus 667	: Pg=1.89, Qg=0.0 -> Pg=1.89, Qg=0.0
% INFO    : Gen at bus 667	: Vg=1.03727 -> Vg=1.03382
% INFO    : Gen at bus 671	: Pg=7.65, Qg=0.0 -> Pg=7.65, Qg=0.0
% INFO    : Gen at bus 671	: Vg=1.06812 -> Vg=1.08072
% INFO    : Gen at bus 673	: Pg=2.7, Qg=0.0 -> Pg=2.7, Qg=0.0
% INFO    : Gen at bus 673	: Vg=1.06495 -> Vg=1.06863
% INFO    : Gen at bus 681	: Pg=190.0, Qg=0.0 -> Pg=190.0, Qg=0.0
% INFO    : Gen at bus 681	: Vg=1.08024 -> Vg=1.09883
% INFO    : Gen at bus 681	: Pg=24.998, Qg=0.0 -> Pg=24.998, Qg=0.0
% INFO    : Gen at bus 681	: Vg=1.08024 -> Vg=1.09883
% INFO    : Gen at bus 687	: Pg=9.0, Qg=0.0 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 687	: Vg=1.07512 -> Vg=1.09631
% INFO    : Gen at bus 699	: Pg=5.4, Qg=0.0 -> Pg=5.4, Qg=0.0
% INFO    : Gen at bus 699	: Vg=1.0746 -> Vg=1.09312
% INFO    : Gen at bus 702	: Pg=0.9, Qg=0.0 -> Pg=0.9, Qg=0.0
% INFO    : Gen at bus 702	: Vg=1.0721 -> Vg=1.07195
% INFO    : Gen at bus 712	: Pg=9.0, Qg=0.0 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 712	: Vg=1.07103 -> Vg=1.07153
% INFO    : Gen at bus 718	: Pg=1.44, Qg=0.0 -> Pg=1.44, Qg=0.0
% INFO    : Gen at bus 718	: Vg=1.03111 -> Vg=1.04024
% INFO    : Gen at bus 722	: Pg=2.25, Qg=0.0 -> Pg=2.25, Qg=0.0
% INFO    : Gen at bus 722	: Vg=1.06069 -> Vg=1.07792
% INFO    : Gen at bus 731	: Pg=1.35, Qg=0.0 -> Pg=1.35, Qg=0.0
% INFO    : Gen at bus 731	: Vg=1.06199 -> Vg=1.08298
% INFO    : Gen at bus 736	: Pg=130.0, Qg=-20.0 -> Pg=130.0, Qg=-20.0
% INFO    : Gen at bus 736	: Vg=1.08182 -> Vg=1.07856
% INFO    : Gen at bus 740	: Pg=1.8, Qg=0.0 -> Pg=1.8, Qg=0.0
% INFO    : Gen at bus 740	: Vg=1.06599 -> Vg=1.08034
% INFO    : Gen at bus 747	: Pg=4.68, Qg=0.0 -> Pg=4.68, Qg=0.0
% INFO    : Gen at bus 747	: Vg=1.04853 -> Vg=1.04274
% INFO    : Gen at bus 759	: Pg=90.0, Qg=0.0 -> Pg=90.0, Qg=0.0
% INFO    : Gen at bus 759	: Vg=1.0699 -> Vg=1.06678
% INFO    : Gen at bus 760	: Vg=1.06824 -> Vg=1.08182
% INFO    : Gen at bus 778	: Pg=9.0, Qg=0.0 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 778	: Vg=1.05918 -> Vg=1.05834
% INFO    : Gen at bus 780	: Pg=1.26, Qg=0.0 -> Pg=1.26, Qg=0.0
% INFO    : Gen at bus 780	: Vg=1.07776 -> Vg=1.07546
% INFO    : Gen at bus 783	: Pg=6.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 783	: Vg=1.07336 -> Vg=1.09368
% INFO    : Gen at bus 788	: Pg=2.0, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 788	: Vg=1.04756 -> Vg=1.03382
% INFO    : Gen at bus 792	: Vg=1.05369 -> Vg=1.03456
% INFO    : Gen at bus 792	: Vg=1.05369 -> Vg=1.03456
% INFO    : Gen at bus 792	: Vg=1.05369 -> Vg=1.03456
% INFO    : Gen at bus 792	: Vg=1.05369 -> Vg=1.03456
% INFO    : Gen at bus 803	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 803	: Vg=1.08195 -> Vg=1.07846
% INFO    : Gen at bus 804	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 804	: Vg=1.07278 -> Vg=1.06462
% INFO    : Gen at bus 809	: Vg=1.07004 -> Vg=1.08139
% INFO    : Gen at bus 815	: Pg=2.7, Qg=0.0 -> Pg=2.7, Qg=0.0
% INFO    : Gen at bus 815	: Vg=1.07164 -> Vg=1.07847
% INFO    : Gen at bus 834	: Pg=0.9, Qg=0.0 -> Pg=0.9, Qg=0.0
% INFO    : Gen at bus 834	: Vg=1.05238 -> Vg=1.07184
% INFO    : Gen at bus 840	: Pg=25.0, Qg=0.0 -> Pg=25.0, Qg=0.0
% INFO    : Gen at bus 840	: Vg=1.05932 -> Vg=1.05903
% INFO    : Gen at bus 840	: Pg=25.0, Qg=0.0 -> Pg=25.0, Qg=0.0
% INFO    : Gen at bus 840	: Vg=1.05932 -> Vg=1.05903
% INFO    : Gen at bus 844	: Pg=1.9, Qg=0.311 -> Pg=1.9, Qg=0.311
% INFO    : Gen at bus 844	: Vg=1.07659 -> Vg=1.0803
% INFO    : Gen at bus 848	: Pg=3.011, Qg=0.011 -> Pg=3.011, Qg=0.011
% INFO    : Gen at bus 848	: Vg=1.05907 -> Vg=1.0716
% INFO    : Gen at bus 854	: Pg=7.0, Qg=0.932 -> Pg=7.0, Qg=0.932
% INFO    : Gen at bus 854	: Vg=1.06201 -> Vg=1.08688
% INFO    : Gen at bus 873	: Pg=68.0, Qg=7.82938 -> Pg=68.0, Qg=7.831
% INFO    : Gen at bus 873	: Vg=1.08182 -> Vg=1.10005
% INFO    : Gen at bus 876	: Vg=1.0397 -> Vg=1.08147
% INFO    : Gen at bus 896	: Vg=1.06882 -> Vg=1.09253
% INFO    : Gen at bus 896	: Vg=1.06882 -> Vg=1.09253
% INFO    : Gen at bus 896	: Pg=40.0, Qg=45.0 -> Pg=40.0, Qg=45.0
% INFO    : Gen at bus 896	: Vg=1.06882 -> Vg=1.09253
% INFO    : Gen at bus 902	: Pg=0.111, Qg=0.011 -> Pg=0.111, Qg=0.011
% INFO    : Gen at bus 902	: Vg=1.0143 -> Vg=1.06583
% INFO    : Gen at bus 903	: Vg=1.01428 -> Vg=1.06581
% INFO    : Gen at bus 952	: Pg=2.6, Qg=0.0 -> Pg=2.6, Qg=0.0
% INFO    : Gen at bus 952	: Vg=1.06079 -> Vg=1.07232
% INFO    : Gen at bus 958	: Vg=1.04967 -> Vg=1.08655
% INFO    : Gen at bus 972	: Pg=27.0, Qg=32.0 -> Pg=27.0, Qg=17.848
% INFO    : Gen at bus 972	: Vg=1.08182 -> Vg=1.10107
% INFO    : Gen at bus 972	: Vg=1.08182 -> Vg=1.10107
% INFO    : Gen at bus 972	: Pg=3.0, Qg=6.66458 -> Pg=3.0, Qg=3.968
% INFO    : Gen at bus 972	: Vg=1.08182 -> Vg=1.10107
% INFO    : Gen at bus 972	: Pg=80.0, Qg=-0.742783 -> Pg=80.0, Qg=16.103
% INFO    : Gen at bus 972	: Vg=1.08182 -> Vg=1.10107
% INFO    : Gen at bus 973	: Pg=80.0, Qg=24.9465 -> Pg=80.0, Qg=24.936
% INFO    : Gen at bus 973	: Vg=1.081 -> Vg=1.10027
% INFO    : Gen at bus 977	: Pg=13.511, Qg=2.385 -> Pg=13.511, Qg=2.385
% INFO    : Gen at bus 977	: Vg=1.07617 -> Vg=1.10176
% INFO    : Gen at bus 986	: Pg=5.1, Qg=0.828 -> Pg=5.1, Qg=0.828
% INFO    : Gen at bus 986	: Vg=1.06838 -> Vg=1.08219
% INFO    : Gen at bus 998	: Pg=298.619, Qg=49.4135 -> Pg=298.733, Qg=49.654
% INFO    : Gen at bus 998	: Vg=1.08182 -> Vg=1.10173
% INFO    : Gen at bus 999	: Pg=291.954, Qg=45.5602 -> Pg=292.087, Qg=45.712
% INFO    : Gen at bus 999	: Vg=1.08182 -> Vg=1.10133
% INFO    : Gen at bus 1002	: Pg=14.999, Qg=2.38 -> Pg=14.999, Qg=2.38
% INFO    : Gen at bus 1002	: Vg=1.07543 -> Vg=1.10186
% INFO    : Gen at bus 1004	: Pg=110.0, Qg=21.9066 -> Pg=110.0, Qg=21.815
% INFO    : Gen at bus 1004	: Vg=1.08182 -> Vg=1.10181
% INFO    : Gen at bus 1007	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 1007	: Vg=1.05246 -> Vg=1.06623
% INFO    : Gen at bus 1010	: Pg=15.011, Qg=3.325 -> Pg=15.011, Qg=3.325
% INFO    : Gen at bus 1010	: Vg=1.07605 -> Vg=1.08295
% INFO    : Gen at bus 1012	: Pg=15.0, Qg=2.07 -> Pg=15.0, Qg=2.07
% INFO    : Gen at bus 1012	: Vg=1.07258 -> Vg=1.07983
% INFO    : Gen at bus 1021	: Pg=20.0, Qg=9.0 -> Pg=20.0, Qg=9.0
% INFO    : Gen at bus 1021	: Vg=1.07091 -> Vg=1.07996
% INFO    : Gen at bus 1022	: Pg=19.998, Qg=9.0 -> Pg=19.998, Qg=9.0
% INFO    : Gen at bus 1022	: Vg=1.07091 -> Vg=1.07998
% INFO    : Gen at bus 1023	: Pg=19.998, Qg=10.5 -> Pg=19.998, Qg=10.5
% INFO    : Gen at bus 1023	: Vg=1.07084 -> Vg=1.07997
% INFO    : Gen at bus 1076	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 1076	: Vg=1.04784 -> Vg=1.08525
% INFO    : Gen at bus 1108	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 1108	: Vg=1.03858 -> Vg=1.08069
% INFO    : Gen at bus 1110	: Vg=1.0762 -> Vg=1.09478
% INFO    : Gen at bus 1111	: Vg=1.07209 -> Vg=1.09164
% INFO    : Gen at bus 1111	: Pg=40.0, Qg=37.5 -> Pg=40.0, Qg=37.5
% INFO    : Gen at bus 1111	: Vg=1.07209 -> Vg=1.09164
% INFO    : Gen at bus 1112	: Vg=1.0749 -> Vg=1.09959
% INFO    : Gen at bus 1114	: Pg=4.0, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 1114	: Vg=1.07459 -> Vg=1.0973
% INFO    : Gen at bus 1129	: Pg=6.999, Qg=0.0 -> Pg=6.999, Qg=0.0
% INFO    : Gen at bus 1129	: Vg=1.07939 -> Vg=1.10138
% INFO    : Gen at bus 1151	: Pg=20.0, Qg=3.625 -> Pg=20.0, Qg=3.625
% INFO    : Gen at bus 1151	: Vg=1.06903 -> Vg=1.07453
% INFO    : Gen at bus 1152	: Pg=25.0, Qg=3.625 -> Pg=25.0, Qg=3.625
% INFO    : Gen at bus 1152	: Vg=1.06926 -> Vg=1.07487
% INFO    : Gen at bus 1153	: Pg=20.0, Qg=3.624 -> Pg=20.0, Qg=3.624
% INFO    : Gen at bus 1153	: Vg=1.07173 -> Vg=1.07367
% INFO    : Gen at bus 1178	: Vg=1.08155 -> Vg=1.0971
% INFO    : Gen at bus 1178	: Vg=1.08155 -> Vg=1.0971
% INFO    : Gen at bus 1178	: Pg=60.0, Qg=26.5161 -> Pg=60.0, Qg=26.47
% INFO    : Gen at bus 1178	: Vg=1.08155 -> Vg=1.0971
% INFO    : Gen at bus 1179	: Pg=60.0, Qg=10.6967 -> Pg=60.0, Qg=12.515
% INFO    : Gen at bus 1179	: Vg=1.08009 -> Vg=1.09251
% INFO    : Gen at bus 1179	: Pg=45.0, Qg=26.5537 -> Pg=45.0, Qg=24.724
% INFO    : Gen at bus 1179	: Vg=1.08009 -> Vg=1.09251
% INFO    : Gen at bus 1187	: Pg=15.0, Qg=2.762 -> Pg=15.0, Qg=2.762
% INFO    : Gen at bus 1187	: Vg=1.07567 -> Vg=1.09024
% INFO    : Gen at bus 1187	: Pg=17.0, Qg=2.762 -> Pg=17.0, Qg=2.762
% INFO    : Gen at bus 1187	: Vg=1.07567 -> Vg=1.09024
% INFO    : Gen at bus 1188	: Pg=7.01, Qg=1.149 -> Pg=7.01, Qg=1.149
% INFO    : Gen at bus 1188	: Vg=1.07815 -> Vg=1.09559
% INFO    : Gen at bus 1226	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 1226	: Vg=1.03771 -> Vg=1.05799
% INFO    : Gen at bus 1245	: Pg=25.0, Qg=0.0 -> Pg=25.0, Qg=0.0
% INFO    : Gen at bus 1245	: Vg=1.05668 -> Vg=1.08359
% INFO    : Gen at bus 1246	: Pg=20.0, Qg=0.0 -> Pg=20.0, Qg=0.0
% INFO    : Gen at bus 1246	: Vg=1.06963 -> Vg=1.09298
% INFO    : Gen at bus 1247	: Pg=5.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 1247	: Vg=1.06049 -> Vg=1.07203
% INFO    : Gen at bus 1279	: Pg=4.5, Qg=1.036 -> Pg=4.5, Qg=1.036
% INFO    : Gen at bus 1279	: Vg=1.07062 -> Vg=1.09575
% INFO    : Gen at bus 1285	: Pg=50.0, Qg=41.0 -> Pg=50.0, Qg=41.0
% INFO    : Gen at bus 1285	: Vg=1.07109 -> Vg=1.07873
% INFO    : Gen at bus 1286	: Pg=228.97, Qg=78.4934 -> Pg=228.604, Qg=78.436
% INFO    : Gen at bus 1286	: Vg=1.08182 -> Vg=1.09828
% INFO    : Gen at bus 1287	: Pg=193.864, Qg=100.193 -> Pg=193.515, Qg=100.035
% INFO    : Gen at bus 1287	: Vg=1.08164 -> Vg=1.09872
% INFO    : Gen at bus 1296	: Pg=0.2, Qg=0.0 -> Pg=0.2, Qg=0.0
% INFO    : Gen at bus 1296	: Vg=1.05518 -> Vg=1.08458
% INFO    : Gen at bus 1330	: Pg=2.011, Qg=0.011 -> Pg=2.011, Qg=0.011
% INFO    : Gen at bus 1330	: Vg=1.02889 -> Vg=1.0781
% INFO    : Gen at bus 1341	: Pg=20.0, Qg=0.0 -> Pg=20.0, Qg=0.0
% INFO    : Gen at bus 1341	: Vg=1.05157 -> Vg=1.0832
% INFO    : Gen at bus 1342	: Pg=20.0, Qg=0.0 -> Pg=20.0, Qg=0.0
% INFO    : Gen at bus 1342	: Vg=1.05156 -> Vg=1.08318
% INFO    : Gen at bus 1350	: Vg=1.08182 -> Vg=1.09061
% INFO    : Gen at bus 1350	: Pg=79.0, Qg=12.344 -> Pg=79.0, Qg=12.378
% INFO    : Gen at bus 1350	: Vg=1.08182 -> Vg=1.09061
% INFO    : Gen at bus 1351	: Pg=79.0, Qg=31.4683 -> Pg=79.0, Qg=31.403
% INFO    : Gen at bus 1351	: Vg=1.08182 -> Vg=1.09765
% INFO    : Gen at bus 1352	: Vg=1.08208 -> Vg=1.10026
% INFO    : Gen at bus 1362	: Pg=76.0, Qg=56.9569 -> Pg=76.0, Qg=56.896
% INFO    : Gen at bus 1362	: Vg=1.08182 -> Vg=1.10441
% INFO    : Gen at bus 1362	: Pg=76.0, Qg=56.9569 -> Pg=76.0, Qg=56.896
% INFO    : Gen at bus 1362	: Vg=1.08182 -> Vg=1.10441
% INFO    : Gen at bus 1373	: Pg=90.0, Qg=16.1317 -> Pg=90.0, Qg=16.114
% INFO    : Gen at bus 1373	: Vg=1.07336 -> Vg=1.08013
% INFO    : Gen at bus 1373	: Pg=90.0, Qg=16.1317 -> Pg=90.0, Qg=16.114
% INFO    : Gen at bus 1373	: Vg=1.07336 -> Vg=1.08013
% INFO    : Gen at bus 1374	: Pg=90.0, Qg=21.2812 -> Pg=90.0, Qg=21.364
% INFO    : Gen at bus 1374	: Vg=1.07346 -> Vg=1.08008
% INFO    : Gen at bus 1375	: Pg=90.0, Qg=6.12069 -> Pg=90.0, Qg=6.13
% INFO    : Gen at bus 1375	: Vg=1.06982 -> Vg=1.07488
% INFO    : Gen at bus 1415	: Vg=1.07071 -> Vg=1.09143
% INFO    : Gen at bus 1416	: Vg=1.07309 -> Vg=1.09131
% INFO    : Gen at bus 1416	: Pg=50.0, Qg=-1.78784 -> Pg=50.0, Qg=-1.819
% INFO    : Gen at bus 1416	: Vg=1.07309 -> Vg=1.09131
% INFO    : Gen at bus 1429	: Pg=2.0, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 1429	: Vg=1.03432 -> Vg=1.06017
% INFO    : Gen at bus 1433	: Pg=14.999, Qg=0.0 -> Pg=14.999, Qg=0.0
% INFO    : Gen at bus 1433	: Vg=1.06274 -> Vg=1.08432
% INFO    : Gen at bus 1434	: Pg=4.0, Qg=0.69 -> Pg=4.0, Qg=0.69
% INFO    : Gen at bus 1434	: Vg=1.05913 -> Vg=1.08468
% INFO    : Gen at bus 1435	: Pg=13.999, Qg=4.66 -> Pg=13.999, Qg=4.66
% INFO    : Gen at bus 1435	: Vg=1.06873 -> Vg=1.09408
% INFO    : Gen at bus 1436	: Pg=13.999, Qg=4.66 -> Pg=13.999, Qg=4.66
% INFO    : Gen at bus 1436	: Vg=1.07073 -> Vg=1.09605
% INFO    : Gen at bus 1440	: Pg=140.0, Qg=69.743 -> Pg=140.0, Qg=69.706
% INFO    : Gen at bus 1440	: Vg=1.08182 -> Vg=1.09819
% INFO    : Gen at bus 1444	: Pg=3.0, Qg=0.69 -> Pg=3.0, Qg=0.69
% INFO    : Gen at bus 1444	: Vg=1.0759 -> Vg=1.08859
% INFO    : Gen at bus 1462	: Vg=1.05055 -> Vg=1.05892
% INFO    : Gen at bus 1462	: Vg=1.05055 -> Vg=1.05892
% INFO    : Gen at bus 1462	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 1462	: Vg=1.05055 -> Vg=1.05892
% INFO    : Gen at bus 1494	: Pg=0.4, Qg=0.0 -> Pg=0.4, Qg=0.0
% INFO    : Gen at bus 1494	: Vg=1.03727 -> Vg=1.08018
% INFO    : Gen at bus 1518	: Vg=1.06183 -> Vg=1.09241
% INFO    : Gen at bus 1519	: Pg=0.3, Qg=0.0 -> Pg=0.3, Qg=0.0
% INFO    : Gen at bus 1519	: Vg=1.06186 -> Vg=1.09238
% INFO    : Gen at bus 1520	: Pg=2.011, Qg=0.0 -> Pg=2.011, Qg=0.0
% INFO    : Gen at bus 1520	: Vg=1.03584 -> Vg=1.08045
% INFO    : Gen at bus 1521	: Pg=3.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 1521	: Vg=1.03584 -> Vg=1.08045
% INFO    : Gen at bus 1543	: Pg=1.8, Qg=0.0 -> Pg=1.8, Qg=0.001
% INFO    : Gen at bus 1543	: Vg=1.0679 -> Vg=1.07423
% INFO    : Gen at bus 1546	: Pg=3.2, Qg=0.552 -> Pg=3.2, Qg=0.552
% INFO    : Gen at bus 1546	: Vg=1.05601 -> Vg=1.08062
% INFO    : Gen at bus 1547	: Pg=3.2, Qg=0.552 -> Pg=3.2, Qg=0.552
% INFO    : Gen at bus 1547	: Vg=1.05921 -> Vg=1.07767
% INFO    : Gen at bus 1580	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 1580	: Vg=1.01083 -> Vg=1.06546
% INFO    : Gen at bus 1594	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 1594	: Vg=1.05234 -> Vg=1.05899
% INFO    : Gen at bus 1647	: Vg=1.051 -> Vg=1.06002
% INFO    : Gen at bus 1647	: Pg=10.0, Qg=1.256 -> Pg=10.0, Qg=1.256
% INFO    : Gen at bus 1647	: Vg=1.051 -> Vg=1.06002
% INFO    : Gen at bus 1647	: Vg=1.051 -> Vg=1.06002
% INFO    : Gen at bus 1647	: Vg=1.051 -> Vg=1.06002
% INFO    : Gen at bus 1647	: Pg=1.2, Qg=0.0 -> Pg=1.2, Qg=0.0
% INFO    : Gen at bus 1647	: Vg=1.051 -> Vg=1.06002
% INFO    : Gen at bus 1675	: Pg=55.0, Qg=39.4713 -> Pg=55.0, Qg=39.459
% INFO    : Gen at bus 1675	: Vg=1.08182 -> Vg=1.08325
% INFO    : Gen at bus 1676	: Vg=1.08182 -> Vg=1.08423
% INFO    : Gen at bus 1676	: Pg=55.0, Qg=31.1718 -> Pg=55.0, Qg=31.164
% INFO    : Gen at bus 1676	: Vg=1.08182 -> Vg=1.08423
% INFO    : Gen at bus 1677	: Vg=1.07956 -> Vg=1.08626
% INFO    : Gen at bus 1687	: Pg=80.0, Qg=32.447 -> Pg=80.0, Qg=32.447
% INFO    : Gen at bus 1687	: Vg=1.07109 -> Vg=1.07721
% INFO    : Gen at bus 1687	: Pg=0.3, Qg=0.0 -> Pg=0.3, Qg=0.0
% INFO    : Gen at bus 1687	: Vg=1.07109 -> Vg=1.07721
% INFO    : Gen at bus 1688	: Vg=1.07082 -> Vg=1.0818
% INFO    : Gen at bus 1688	: Vg=1.07082 -> Vg=1.0818
% INFO    : Gen at bus 1688	: Vg=1.07082 -> Vg=1.0818
% INFO    : Gen at bus 1688	: Pg=80.0, Qg=32.169 -> Pg=80.0, Qg=32.169
% INFO    : Gen at bus 1688	: Vg=1.07082 -> Vg=1.0818
% INFO    : Gen at bus 1688	: Pg=30.0, Qg=16.0 -> Pg=30.0, Qg=16.0
% INFO    : Gen at bus 1688	: Vg=1.07082 -> Vg=1.0818
% INFO    : Gen at bus 1742	: Pg=0.4, Qg=0.0 -> Pg=0.4, Qg=0.0
% INFO    : Gen at bus 1742	: Vg=1.03613 -> Vg=1.05113
% INFO    : Gen at bus 1749	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 1749	: Vg=1.0531 -> Vg=1.07626
% INFO    : Gen at bus 1760	: Pg=2.7, Qg=0.69 -> Pg=2.7, Qg=0.69
% INFO    : Gen at bus 1760	: Vg=1.06925 -> Vg=1.09312
% INFO    : Gen at bus 1774	: Pg=4.3, Qg=0.622 -> Pg=4.3, Qg=0.622
% INFO    : Gen at bus 1774	: Vg=1.08082 -> Vg=1.09713
% INFO    : Gen at bus 1779	: Vg=1.07004 -> Vg=1.08967
% INFO    : Gen at bus 1798	: Pg=15.0, Qg=0.0 -> Pg=15.0, Qg=0.0
% INFO    : Gen at bus 1798	: Vg=1.08429 -> Vg=1.09751
% INFO    : Gen at bus 1799	: Pg=32.0, Qg=26.0 -> Pg=32.0, Qg=26.0
% INFO    : Gen at bus 1799	: Vg=1.06944 -> Vg=1.08347
% INFO    : Gen at bus 1841	: Vg=1.08182 -> Vg=1.10745
% INFO    : Gen at bus 1841	: Pg=174.543, Qg=49.743 -> Pg=174.468, Qg=49.711
% INFO    : Gen at bus 1841	: Vg=1.08182 -> Vg=1.10745
% INFO    : Gen at bus 1843	: Pg=225.0, Qg=76.0 -> Pg=225.0, Qg=76.0
% INFO    : Gen at bus 1843	: Vg=1.08133 -> Vg=1.10651
% INFO    : Gen at bus 1847	: Pg=3.2, Qg=0.0 -> Pg=3.2, Qg=0.0
% INFO    : Gen at bus 1847	: Vg=1.08378 -> Vg=1.09713
% INFO    : Gen at bus 1849	: Pg=0.5, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 1849	: Vg=1.05074 -> Vg=1.06635
% INFO    : Gen at bus 1852	: Pg=3.011, Qg=0.539 -> Pg=3.011, Qg=0.539
% INFO    : Gen at bus 1852	: Vg=1.07681 -> Vg=1.0959
% INFO    : Gen at bus 1865	: Pg=3.6, Qg=0.0 -> Pg=3.6, Qg=0.0
% INFO    : Gen at bus 1865	: Vg=1.03598 -> Vg=1.05105
% INFO    : Gen at bus 1877	: Vg=1.06856 -> Vg=1.08908
% INFO    : Gen at bus 1877	: Vg=1.06856 -> Vg=1.08908
% INFO    : Gen at bus 1878	: Pg=20.0, Qg=5.8 -> Pg=20.0, Qg=5.8
% INFO    : Gen at bus 1878	: Vg=1.07254 -> Vg=1.09305
% INFO    : Gen at bus 1878	: Pg=19.998, Qg=10.965 -> Pg=19.998, Qg=10.965
% INFO    : Gen at bus 1878	: Vg=1.07254 -> Vg=1.09305
% INFO    : Gen at bus 1885	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 1885	: Vg=1.0771 -> Vg=1.09926
% INFO    : Gen at bus 1911	: Pg=15.0, Qg=4.97 -> Pg=15.0, Qg=4.97
% INFO    : Gen at bus 1911	: Vg=1.05998 -> Vg=1.0845
% INFO    : Gen at bus 1912	: Pg=15.0, Qg=4.97 -> Pg=15.0, Qg=4.97
% INFO    : Gen at bus 1912	: Vg=1.05993 -> Vg=1.0845
% INFO    : Gen at bus 1930	: Pg=9.999, Qg=1.657 -> Pg=9.999, Qg=1.657
% INFO    : Gen at bus 1930	: Vg=1.04471 -> Vg=1.06758
% INFO    : Gen at bus 1932	: Pg=120.0, Qg=12.8078 -> Pg=120.0, Qg=12.861
% INFO    : Gen at bus 1932	: Vg=1.08182 -> Vg=1.11775
% INFO    : Gen at bus 1933	: Pg=120.0, Qg=29.7951 -> Pg=120.0, Qg=29.82
% INFO    : Gen at bus 1933	: Vg=1.08182 -> Vg=1.11436
% INFO    : Gen at bus 1969	: Pg=50.0, Qg=0.0 -> Pg=50.0, Qg=0.0
% INFO    : Gen at bus 1969	: Vg=1.07636 -> Vg=1.08167
% INFO    : Gen at bus 1969	: Vg=1.07636 -> Vg=1.08167
% INFO    : Gen at bus 1970	: Pg=30.0, Qg=0.0 -> Pg=30.0, Qg=0.0
% INFO    : Gen at bus 1970	: Vg=1.07328 -> Vg=1.08297
% INFO    : Gen at bus 1996	: Pg=90.0, Qg=0.0 -> Pg=90.0, Qg=0.0
% INFO    : Gen at bus 1996	: Vg=1.08182 -> Vg=1.06889
% INFO    : Gen at bus 2002	: Vg=1.0804 -> Vg=1.05826
% INFO    : Gen at bus 2002	: Vg=1.0804 -> Vg=1.05826
% INFO    : Gen at bus 2002	: Vg=1.0804 -> Vg=1.05826
% INFO    : Gen at bus 2006	: Pg=40.0, Qg=0.0 -> Pg=40.0, Qg=0.0
% INFO    : Gen at bus 2006	: Vg=1.07164 -> Vg=1.07129
% INFO    : Gen at bus 2006	: Pg=90.0, Qg=0.0 -> Pg=90.0, Qg=0.0
% INFO    : Gen at bus 2006	: Vg=1.07164 -> Vg=1.07129
% INFO    : Gen at bus 2007	: Pg=100.0, Qg=0.0 -> Pg=100.0, Qg=0.0
% INFO    : Gen at bus 2007	: Vg=1.07136 -> Vg=1.07152
% INFO    : Gen at bus 2019	: Pg=25.0, Qg=0.0 -> Pg=25.0, Qg=0.0
% INFO    : Gen at bus 2019	: Vg=1.08182 -> Vg=1.0773
% INFO    : Gen at bus 2019	: Vg=1.08182 -> Vg=1.0773
% INFO    : Gen at bus 2019	: Pg=50.0, Qg=0.0 -> Pg=50.0, Qg=0.0
% INFO    : Gen at bus 2019	: Vg=1.08182 -> Vg=1.0773
% INFO    : Gen at bus 2020	: Pg=5.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 2020	: Vg=1.07576 -> Vg=1.06989
% INFO    : Gen at bus 2020	: Vg=1.07576 -> Vg=1.06989
% INFO    : Gen at bus 2046	: Pg=90.0, Qg=44.877 -> Pg=90.0, Qg=44.869
% INFO    : Gen at bus 2046	: Vg=1.08091 -> Vg=1.10748
% INFO    : Gen at bus 2068	: Vg=1.0521 -> Vg=1.10081
% INFO    : Gen at bus 2068	: Pg=4.0, Qg=2.0 -> Pg=4.0, Qg=2.0
% INFO    : Gen at bus 2068	: Vg=1.0521 -> Vg=1.10081
% INFO    : Gen at bus 2095	: Pg=25.0, Qg=1.97748 -> Pg=25.0, Qg=2.015
% INFO    : Gen at bus 2095	: Vg=1.08091 -> Vg=1.10703
% INFO    : Gen at bus 2095	: Pg=30.0, Qg=1.97748 -> Pg=30.0, Qg=2.015
% INFO    : Gen at bus 2095	: Vg=1.08091 -> Vg=1.10703
% INFO    : Gen at bus 2096	: Pg=20.0, Qg=4.40118 -> Pg=20.0, Qg=4.401
% INFO    : Gen at bus 2096	: Vg=1.08183 -> Vg=1.09706
% INFO    : Gen at bus 2098	: Pg=30.0, Qg=0.59374 -> Pg=30.0, Qg=0.542
% INFO    : Gen at bus 2098	: Vg=1.03199 -> Vg=1.03173
% INFO    : Gen at bus 2218	: Pg=200.0, Qg=57.4505 -> Pg=200.0, Qg=57.421
% INFO    : Gen at bus 2218	: Vg=1.08182 -> Vg=1.11585
% INFO    : Gen at bus 2219	: Pg=200.0, Qg=16.4631 -> Pg=200.0, Qg=16.45
% INFO    : Gen at bus 2219	: Vg=1.08182 -> Vg=1.10057
% INFO    : Gen at bus 2257	: Pg=50.1, Qg=0.0 -> Pg=50.1, Qg=0.0
% INFO    : Gen at bus 2257	: Vg=1.07394 -> Vg=1.05379
% INFO    : Gen at bus 2258	: Pg=50.0, Qg=0.0 -> Pg=50.0, Qg=0.0
% INFO    : Gen at bus 2258	: Vg=1.07396 -> Vg=1.05375
% INFO    : Gen at bus 2334	: Pg=20.0, Qg=0.0 -> Pg=20.0, Qg=0.0
% INFO    : Gen at bus 2334	: Vg=1.07375 -> Vg=1.05601
% INFO    : Gen at bus 2334	: Vg=1.07375 -> Vg=1.05601
% INFO    : Gen at bus 2334	: Vg=1.07375 -> Vg=1.05601
% INFO    : Gen at bus 2349	: Pg=94.0, Qg=12.1766 -> Pg=94.0, Qg=12.2
% INFO    : Gen at bus 2349	: Vg=1.08182 -> Vg=1.08132
% INFO    : Gen at bus 2360	: Pg=44.2, Qg=0.0 -> Pg=44.2, Qg=0.0
% INFO    : Gen at bus 2360	: Vg=1.08182 -> Vg=1.08549
% INFO    : Gen at bus 2360	: Pg=70.0, Qg=0.0 -> Pg=70.0, Qg=0.0
% INFO    : Gen at bus 2360	: Vg=1.08182 -> Vg=1.08549
% INFO    : Gen at bus 2361	: Pg=80.0, Qg=0.0 -> Pg=80.0, Qg=0.0
% INFO    : Gen at bus 2361	: Vg=1.08182 -> Vg=1.08426
% INFO    : Gen at bus 2438	: Pg=8.0, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 2438	: Vg=1.08182 -> Vg=1.07516
% INFO    : Gen at bus 2438	: Pg=8.0, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 2438	: Vg=1.08182 -> Vg=1.07516
% INFO    : Gen at bus 2458	: Pg=36.485, Qg=15.0 -> Pg=36.485, Qg=15.0
% INFO    : Gen at bus 2458	: Vg=1.1181 -> Vg=1.09522
% INFO    : Gen at bus 2458	: Pg=40.138, Qg=1.0 -> Pg=40.138, Qg=1.0
% INFO    : Gen at bus 2458	: Vg=1.1181 -> Vg=1.09522
% INFO    : Gen at bus 2458	: Pg=53.376, Qg=1.0 -> Pg=53.376, Qg=1.0
% INFO    : Gen at bus 2458	: Vg=1.1181 -> Vg=1.09522
% INFO    : Gen at bus 2459	: Pg=21.461, Qg=5.0 -> Pg=21.461, Qg=5.0
% INFO    : Gen at bus 2459	: Vg=1.11811 -> Vg=1.09524
% INFO    : Gen at bus 2459	: Pg=28.539, Qg=1.0 -> Pg=28.539, Qg=1.0
% INFO    : Gen at bus 2459	: Vg=1.11811 -> Vg=1.09524
% INFO    : Gen at bus 2478	: Pg=50.0, Qg=5.0 -> Pg=50.0, Qg=5.0
% INFO    : Gen at bus 2478	: Vg=1.10904 -> Vg=1.05872
% INFO    : Gen at bus 2479	: Pg=50.0, Qg=5.0 -> Pg=50.0, Qg=5.0
% INFO    : Gen at bus 2479	: Vg=1.10892 -> Vg=1.05873
% INFO    : Gen at bus 2491	: Pg=0.4, Qg=0.0 -> Pg=0.4, Qg=0.0
% INFO    : Gen at bus 2491	: Vg=1.11489 -> Vg=1.1009
% INFO    : Gen at bus 2508	: Vg=1.1185 -> Vg=1.06312
% INFO    : Gen at bus 2508	: Pg=55.0, Qg=7.5 -> Pg=55.0, Qg=7.5
% INFO    : Gen at bus 2508	: Vg=1.1185 -> Vg=1.06312
% INFO    : Gen at bus 2508	: Pg=55.0, Qg=7.5 -> Pg=55.0, Qg=7.5
% INFO    : Gen at bus 2508	: Vg=1.1185 -> Vg=1.06312
% INFO    : Gen at bus 2509	: Pg=50.0, Qg=7.5 -> Pg=50.0, Qg=7.5
% INFO    : Gen at bus 2509	: Vg=1.12179 -> Vg=1.06639
% INFO    : Gen at bus 2509	: Pg=50.0, Qg=7.5 -> Pg=50.0, Qg=7.5
% INFO    : Gen at bus 2509	: Vg=1.12179 -> Vg=1.06639
% INFO    : Gen at bus 2579	: Pg=11.0, Qg=10.0 -> Pg=11.0, Qg=10.0
% INFO    : Gen at bus 2579	: Vg=1.03332 -> Vg=1.06844
% INFO    : Gen at bus 2580	: Pg=6.5, Qg=6.5 -> Pg=6.5, Qg=6.5
% INFO    : Gen at bus 2580	: Vg=1.03327 -> Vg=1.06844
% INFO    : Gen at bus 2590	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2590	: Vg=1.03102 -> Vg=1.06465
% INFO    : Gen at bus 2617	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2617	: Vg=1.0358 -> Vg=1.07404
% INFO    : Gen at bus 2637	: Pg=0.6, Qg=0.0 -> Pg=0.6, Qg=0.0
% INFO    : Gen at bus 2637	: Vg=1.11521 -> Vg=1.05857
% INFO    : Gen at bus 2710	: Pg=25.5, Qg=2.5 -> Pg=25.5, Qg=2.5
% INFO    : Gen at bus 2710	: Vg=1.06077 -> Vg=1.06022
% INFO    : Gen at bus 2710	: Pg=25.5, Qg=2.5 -> Pg=25.5, Qg=2.5
% INFO    : Gen at bus 2710	: Vg=1.06077 -> Vg=1.06022
% INFO    : Gen at bus 2710	: Vg=1.06077 -> Vg=1.06022
% INFO    : Gen at bus 2710	: Vg=1.06077 -> Vg=1.06022
% INFO    : Gen at bus 2711	: Vg=1.06074 -> Vg=1.06017
% INFO    : Gen at bus 2711	: Vg=1.06074 -> Vg=1.06017
% INFO    : Gen at bus 2729	: Vg=1.11813 -> Vg=1.11039
% INFO    : Gen at bus 2730	: Vg=1.11813 -> Vg=1.11032
% INFO    : Gen at bus 2729	: Vg=1.11813 -> Vg=1.11039
% INFO    : Gen at bus 219	: Pg=1.7, Qg=6.0 -> Pg=1.7, Qg=6.0
% INFO    : Gen at bus 219	: Vg=1.04401 -> Vg=1.07951
% INFO    : Gen at bus 221	: Pg=0.5, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 221	: Vg=1.06307 -> Vg=1.07221
% INFO    : Gen at bus 222	: Pg=0.5, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 222	: Vg=1.04886 -> Vg=1.09469
% INFO    : Gen at bus 223	: Pg=0.0, Qg=1.0 -> Pg=0.0, Qg=1.0
% INFO    : Gen at bus 223	: Vg=1.05723 -> Vg=1.08511
% INFO    : Gen at bus 299	: Pg=6.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 299	: Vg=1.08358 -> Vg=1.10608
% INFO    : Gen at bus 449	: Pg=10.0, Qg=1.20803 -> Pg=10.0, Qg=1.233
% INFO    : Gen at bus 449	: Vg=1.05503 -> Vg=1.08447
% INFO    : Gen at bus 569	: Pg=4.0, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 569	: Vg=1.06309 -> Vg=1.10375
% INFO    : Gen at bus 1003	: Pg=1.7, Qg=0.21 -> Pg=1.7, Qg=0.21
% INFO    : Gen at bus 1003	: Vg=1.07543 -> Vg=1.10185
% INFO    : Gen at bus 1032	: Pg=0.002, Qg=0.002 -> Pg=0.002, Qg=0.002
% INFO    : Gen at bus 1032	: Vg=1.07866 -> Vg=1.08342
% INFO    : Gen at bus 1949	: Pg=1.2, Qg=0.0 -> Pg=1.2, Qg=0.0
% INFO    : Gen at bus 1949	: Vg=1.07317 -> Vg=1.08327
% INFO    : Gen at bus 1952	: Pg=1.7, Qg=0.0 -> Pg=1.7, Qg=0.0
% INFO    : Gen at bus 1952	: Vg=1.07251 -> Vg=1.0792
% INFO    : Gen at bus 1962	: Pg=0.3, Qg=0.0 -> Pg=0.3, Qg=0.0
% INFO    : Gen at bus 1962	: Vg=1.08502 -> Vg=1.08358
% INFO    : Gen at bus 1967	: Pg=0.1, Qg=0.0 -> Pg=0.1, Qg=0.0
% INFO    : Gen at bus 1967	: Vg=1.05972 -> Vg=1.07148
% INFO    : Gen at bus 2012	: Pg=1.2, Qg=0.0 -> Pg=1.2, Qg=0.0
% INFO    : Gen at bus 2012	: Vg=1.03086 -> Vg=1.05609
% INFO    : Gen at bus 2016	: Pg=2.6, Qg=0.0 -> Pg=2.6, Qg=0.0
% INFO    : Gen at bus 2016	: Vg=1.051 -> Vg=1.06979
% INFO    : Gen at bus 2018	: Pg=3.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 2018	: Vg=1.04212 -> Vg=1.05749
% INFO    : Gen at bus 2032	: Pg=3.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 2032	: Vg=1.03305 -> Vg=1.05653
% INFO    : Gen at bus 2040	: Pg=15.0, Qg=0.0 -> Pg=15.0, Qg=0.0
% INFO    : Gen at bus 2040	: Vg=1.05578 -> Vg=1.05737
% INFO    : Gen at bus 2044	: Pg=5.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 2044	: Vg=1.06127 -> Vg=1.06822
% INFO    : Gen at bus 2051	: Pg=2.1, Qg=0.0 -> Pg=2.1, Qg=0.0
% INFO    : Gen at bus 2051	: Vg=1.07001 -> Vg=1.07647
% INFO    : Gen at bus 2059	: Pg=3.6, Qg=0.0 -> Pg=3.6, Qg=0.0
% INFO    : Gen at bus 2059	: Vg=1.04574 -> Vg=1.07022
% INFO    : Gen at bus 2061	: Pg=1.5, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 2061	: Vg=1.04949 -> Vg=1.05103
% INFO    : Gen at bus 2063	: Pg=1.4, Qg=0.0 -> Pg=1.4, Qg=0.0
% INFO    : Gen at bus 2063	: Vg=1.05712 -> Vg=1.06851
% INFO    : Gen at bus 2067	: Pg=0.5, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 2067	: Vg=1.07198 -> Vg=1.07499
% INFO    : Gen at bus 2072	: Pg=3.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 2072	: Vg=1.04986 -> Vg=1.06008
% INFO    : Gen at bus 2083	: Pg=9.0, Qg=0.0 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 2083	: Vg=1.04244 -> Vg=1.03152
% INFO    : Gen at bus 2101	: Pg=4.0, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 2101	: Vg=1.04605 -> Vg=1.04571
% INFO    : Gen at bus 2123	: Pg=2.7, Qg=0.0 -> Pg=2.7, Qg=0.0
% INFO    : Gen at bus 2123	: Vg=1.04855 -> Vg=1.05003
% INFO    : Gen at bus 2128	: Pg=3.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 2128	: Vg=1.04323 -> Vg=1.06517
% INFO    : Gen at bus 2136	: Pg=1.6, Qg=0.0 -> Pg=1.6, Qg=0.0
% INFO    : Gen at bus 2136	: Vg=1.04786 -> Vg=1.07
% INFO    : Gen at bus 2145	: Pg=1.9, Qg=0.0 -> Pg=1.9, Qg=0.0
% INFO    : Gen at bus 2145	: Vg=1.0758 -> Vg=1.08198
% INFO    : Gen at bus 2180	: Pg=1.5, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 2180	: Vg=1.06795 -> Vg=1.08031
% INFO    : Gen at bus 2181	: Pg=0.2, Qg=0.0 -> Pg=0.2, Qg=0.0
% INFO    : Gen at bus 2181	: Vg=1.07336 -> Vg=1.06183
% INFO    : Gen at bus 2206	: Pg=1.2, Qg=0.0 -> Pg=1.2, Qg=0.0
% INFO    : Gen at bus 2206	: Vg=1.04968 -> Vg=1.05113
% INFO    : Gen at bus 2207	: Pg=0.3, Qg=0.0 -> Pg=0.3, Qg=0.0
% INFO    : Gen at bus 2207	: Vg=1.04865 -> Vg=1.08527
% INFO    : Gen at bus 2209	: Pg=4.0, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 2209	: Vg=1.05717 -> Vg=1.06906
% INFO    : Gen at bus 2212	: Pg=2.8, Qg=0.0 -> Pg=2.8, Qg=0.0
% INFO    : Gen at bus 2212	: Vg=1.06636 -> Vg=1.07559
% INFO    : Gen at bus 2231	: Pg=1.5, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 2231	: Vg=1.06151 -> Vg=1.06892
% INFO    : Gen at bus 2232	: Pg=0.3, Qg=0.0 -> Pg=0.3, Qg=0.0
% INFO    : Gen at bus 2232	: Vg=1.05098 -> Vg=1.05014
% INFO    : Gen at bus 2239	: Pg=13.0, Qg=0.0 -> Pg=13.0, Qg=0.0
% INFO    : Gen at bus 2239	: Vg=0.99231 -> Vg=1.04071
% INFO    : Gen at bus 2269	: Pg=4.0, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 2269	: Vg=1.07639 -> Vg=1.08058
% INFO    : Gen at bus 2277	: Pg=2.4, Qg=0.0 -> Pg=2.4, Qg=0.0
% INFO    : Gen at bus 2277	: Vg=1.01011 -> Vg=1.05526
% INFO    : Gen at bus 2297	: Pg=1.5, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 2297	: Vg=1.07266 -> Vg=1.04847
% INFO    : Gen at bus 2299	: Pg=0.3, Qg=0.0 -> Pg=0.3, Qg=0.0
% INFO    : Gen at bus 2299	: Vg=1.0814 -> Vg=1.07907
% INFO    : Gen at bus 2300	: Pg=0.3, Qg=0.0 -> Pg=0.3, Qg=0.0
% INFO    : Gen at bus 2300	: Vg=1.07214 -> Vg=1.07416
% INFO    : Gen at bus 2302	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 2302	: Vg=1.07181 -> Vg=1.09645
% INFO    : Gen at bus 2304	: Pg=3.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 2304	: Vg=1.06581 -> Vg=1.07561
% INFO    : Gen at bus 2308	: Pg=2.0, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 2308	: Vg=1.04692 -> Vg=1.06109
% INFO    : Gen at bus 2312	: Pg=3.5, Qg=0.0 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 2312	: Vg=1.02597 -> Vg=1.04791
% INFO    : Gen at bus 2314	: Pg=3.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 2314	: Vg=1.0241 -> Vg=1.04575
% INFO    : Gen at bus 2315	: Pg=1.6, Qg=0.0 -> Pg=1.6, Qg=0.0
% INFO    : Gen at bus 2315	: Vg=1.06976 -> Vg=1.07729
% INFO    : Gen at bus 2325	: Pg=2.4, Qg=0.0 -> Pg=2.4, Qg=0.0
% INFO    : Gen at bus 2325	: Vg=1.07332 -> Vg=1.07773
% INFO    : Gen at bus 2332	: Pg=2.8, Qg=0.0 -> Pg=2.8, Qg=0.0
% INFO    : Gen at bus 2332	: Vg=1.05511 -> Vg=1.0998
% INFO    : Gen at bus 2337	: Pg=0.2, Qg=0.0 -> Pg=0.2, Qg=0.0
% INFO    : Gen at bus 2337	: Vg=1.02946 -> Vg=1.05553
% INFO    : Gen at bus 2366	: Pg=9.9, Qg=0.0 -> Pg=9.9, Qg=0.0
% INFO    : Gen at bus 2366	: Vg=1.08283 -> Vg=1.08007
% INFO    : Gen at bus 2372	: Pg=4.2, Qg=0.0 -> Pg=4.2, Qg=0.0
% INFO    : Gen at bus 2372	: Vg=1.08166 -> Vg=1.07762
% INFO    : Gen at bus 2376	: Pg=0.3, Qg=0.0 -> Pg=0.3, Qg=0.0
% INFO    : Gen at bus 2376	: Vg=1.07318 -> Vg=1.08006
% INFO    : Gen at bus 2386	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 2386	: Vg=1.04505 -> Vg=1.05567
% INFO    : Gen at bus 2445	: Pg=0.5, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 2445	: Vg=1.04422 -> Vg=1.05164
% INFO    : Gen at bus 2446	: Pg=3.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 2446	: Vg=1.04948 -> Vg=1.05304
% INFO    : Gen at bus 2455	: Pg=0.8, Qg=0.0 -> Pg=0.8, Qg=0.0
% INFO    : Gen at bus 2455	: Vg=1.11825 -> Vg=1.06235
% INFO    : Gen at bus 2461	: Pg=0.1, Qg=0.0 -> Pg=0.1, Qg=0.0
% INFO    : Gen at bus 2461	: Vg=1.1165 -> Vg=1.10918
% INFO    : Gen at bus 2462	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2462	: Vg=1.11651 -> Vg=1.10918
% INFO    : Gen at bus 2467	: Pg=0.3, Qg=0.3 -> Pg=0.3, Qg=0.3
% INFO    : Gen at bus 2467	: Vg=1.08649 -> Vg=1.05335
% INFO    : Gen at bus 2475	: Pg=0.3, Qg=0.0 -> Pg=0.3, Qg=0.0
% INFO    : Gen at bus 2475	: Vg=1.11163 -> Vg=1.09965
% INFO    : Gen at bus 2480	: Pg=4.5, Qg=0.9 -> Pg=4.5, Qg=0.9
% INFO    : Gen at bus 2480	: Vg=1.06103 -> Vg=1.0489
% INFO    : Gen at bus 2489	: Pg=0.2, Qg=0.0 -> Pg=0.2, Qg=0.0
% INFO    : Gen at bus 2489	: Vg=1.01677 -> Vg=1.05619
% INFO    : Gen at bus 2490	: Pg=0.3, Qg=0.0 -> Pg=0.3, Qg=0.0
% INFO    : Gen at bus 2490	: Vg=1.11163 -> Vg=1.08083
% INFO    : Gen at bus 2499	: Pg=26.0, Qg=9.0 -> Pg=26.0, Qg=9.0
% INFO    : Gen at bus 2499	: Vg=1.08665 -> Vg=1.05233
% INFO    : Gen at bus 2517	: Pg=0.0, Qg=1.2 -> Pg=0.0, Qg=1.2
% INFO    : Gen at bus 2517	: Vg=1.02922 -> Vg=1.05976
% INFO    : Gen at bus 2522	: Pg=2.5, Qg=1.3 -> Pg=2.5, Qg=1.3
% INFO    : Gen at bus 2522	: Vg=1.06734 -> Vg=1.05144
% INFO    : Gen at bus 2534	: Pg=10.0, Qg=3.5 -> Pg=10.0, Qg=3.5
% INFO    : Gen at bus 2534	: Vg=1.11476 -> Vg=1.09159
% INFO    : Gen at bus 2537	: Pg=31.0, Qg=25.0 -> Pg=31.0, Qg=25.0
% INFO    : Gen at bus 2537	: Vg=1.03967 -> Vg=1.07711
% INFO    : Gen at bus 2554	: Pg=0.5, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 2554	: Vg=1.11711 -> Vg=1.11094
% INFO    : Gen at bus 2555	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2555	: Vg=1.11649 -> Vg=1.10985
% INFO    : Gen at bus 2562	: Pg=56.0, Qg=37.0 -> Pg=56.0, Qg=37.0
% INFO    : Gen at bus 2562	: Vg=1.09032 -> Vg=1.04398
% INFO    : Gen at bus 2566	: Pg=1.5, Qg=0.2 -> Pg=1.5, Qg=0.2
% INFO    : Gen at bus 2566	: Vg=1.10697 -> Vg=1.06607
% INFO    : Gen at bus 2570	: Pg=0.1, Qg=0.1 -> Pg=0.1, Qg=0.1
% INFO    : Gen at bus 2570	: Vg=1.11164 -> Vg=1.06888
% INFO    : Gen at bus 2576	: Pg=0.3, Qg=0.1 -> Pg=0.3, Qg=0.1
% INFO    : Gen at bus 2576	: Vg=1.09301 -> Vg=1.05499
% INFO    : Gen at bus 2582	: Pg=0.4, Qg=0.0 -> Pg=0.4, Qg=0.0
% INFO    : Gen at bus 2582	: Vg=1.11366 -> Vg=1.10474
% INFO    : Gen at bus 2583	: Pg=0.0, Qg=1.1 -> Pg=0.0, Qg=1.1
% INFO    : Gen at bus 2583	: Vg=1.08594 -> Vg=1.04541
% INFO    : Gen at bus 2587	: Pg=0.0, Qg=0.8 -> Pg=0.0, Qg=0.8
% INFO    : Gen at bus 2587	: Vg=1.0451 -> Vg=1.08176
% INFO    : Gen at bus 2597	: Pg=0.5, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 2597	: Vg=1.11584 -> Vg=1.10523
% INFO    : Gen at bus 2603	: Pg=0.2, Qg=0.0 -> Pg=0.2, Qg=0.0
% INFO    : Gen at bus 2603	: Vg=1.10887 -> Vg=1.06447
% INFO    : Gen at bus 2615	: Pg=0.3, Qg=0.1 -> Pg=0.3, Qg=0.1
% INFO    : Gen at bus 2615	: Vg=1.10442 -> Vg=1.06192
% INFO    : Gen at bus 2616	: Pg=11.0, Qg=6.5 -> Pg=11.0, Qg=6.5
% INFO    : Gen at bus 2616	: Vg=1.10645 -> Vg=1.06238
% INFO    : Gen at bus 2634	: Pg=0.1, Qg=0.1 -> Pg=0.1, Qg=0.1
% INFO    : Gen at bus 2634	: Vg=1.08913 -> Vg=1.05601
% INFO    : Gen at bus 2641	: Pg=13.3, Qg=0.0 -> Pg=13.3, Qg=0.0
% INFO    : Gen at bus 2641	: Vg=1.11892 -> Vg=1.06283
% INFO    : Gen at bus 2652	: Pg=1.2, Qg=0.0 -> Pg=1.2, Qg=0.0
% INFO    : Gen at bus 2652	: Vg=1.1151 -> Vg=1.05955
% INFO    : Gen at bus 2657	: Pg=0.0, Qg=1.07493 -> Pg=0.0, Qg=1.093
% INFO    : Gen at bus 2657	: Vg=1.05853 -> Vg=1.05891
% INFO    : Gen at bus 2662	: Pg=0.6, Qg=0.0 -> Pg=0.6, Qg=0.0
% INFO    : Gen at bus 2662	: Vg=1.11845 -> Vg=1.10453
% INFO    : Gen at bus 2666	: Pg=0.1, Qg=0.0 -> Pg=0.1, Qg=0.0
% INFO    : Gen at bus 2666	: Vg=1.08198 -> Vg=1.04632
% INFO    : Gen at bus 2671	: Pg=0.1, Qg=0.0 -> Pg=0.1, Qg=0.0
% INFO    : Gen at bus 2671	: Vg=1.11471 -> Vg=1.10127
% INFO    : Gen at bus 2676	: Pg=3.7, Qg=0.0 -> Pg=3.7, Qg=0.0
% INFO    : Gen at bus 2676	: Vg=1.08374 -> Vg=1.04726
% INFO    : Gen at bus 2684	: Pg=46.0, Qg=0.0 -> Pg=46.0, Qg=0.0
% INFO    : Gen at bus 2684	: Vg=1.10943 -> Vg=1.07176
% INFO    : Gen at bus 2688	: Pg=15.7, Qg=8.6 -> Pg=15.7, Qg=8.6
% INFO    : Gen at bus 2688	: Vg=1.06715 -> Vg=1.05132
% INFO    : Gen at bus 2693	: Pg=4.5, Qg=0.9 -> Pg=4.5, Qg=0.9
% INFO    : Gen at bus 2693	: Vg=1.0558 -> Vg=1.04778
% INFO    : Gen at bus 2704	: Pg=0.1, Qg=0.1 -> Pg=0.1, Qg=0.1
% INFO    : Gen at bus 2704	: Vg=1.11419 -> Vg=1.06638
% INFO    : Gen at bus 2706	: Pg=23.0, Qg=15.0 -> Pg=23.0, Qg=15.0
% INFO    : Gen at bus 2706	: Vg=1.06216 -> Vg=1.05791
% INFO    : Gen at bus 2725	: Pg=2.8, Qg=2.9 -> Pg=2.8, Qg=2.9
% INFO    : Gen at bus 2725	: Vg=1.01991 -> Vg=1.06562
% INFO    : Gen at bus 1166	: Pg=1.109, Qg=0.217 -> Pg=1.109, Qg=0.217
% INFO    : Gen at bus 1166	: Vg=1.07138 -> Vg=1.0754
% INFO    : Gen at bus 1648	: Pg=0.431, Qg=0.821 -> Pg=0.431, Qg=0.821
% INFO    : Gen at bus 1648	: Vg=1.05101 -> Vg=1.06003
% INFO    : Gen at bus 2326	: Pg=2.113, Qg=-0.46 -> Pg=2.113, Qg=-0.46
% INFO    : Gen at bus 2326	: Vg=1.07744 -> Vg=1.07981
% INFO    : Gen at bus 2367	: Pg=1.379, Qg=0.225 -> Pg=1.379, Qg=0.225
% INFO    : Gen at bus 2367	: Vg=1.08292 -> Vg=1.08022
% INFO    : Gen at bus 2370	: Pg=5.8, Qg=1.699 -> Pg=5.8, Qg=1.699
% INFO    : Gen at bus 2370	: Vg=1.07223 -> Vg=1.08426
% INFO    : Gen at bus 2076	: Pg=0.2, Qg=0.0 -> Pg=0.2, Qg=0.0
% INFO    : Gen at bus 2076	: Vg=1.05826 -> Vg=1.06783
% INFO    : Gen at bus 2282	: Pg=10.0, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 2282	: Vg=1.05159 -> Vg=1.06203
% INFO    : Gen at bus 2285	: Pg=5.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 2285	: Vg=1.07824 -> Vg=1.07917
% INFO    : Gen at bus 2493	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2493	: Vg=1.03026 -> Vg=1.04262
% INFO    : Gen at bus 2496	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 2496	: Vg=1.11765 -> Vg=1.10846
% INFO    : Gen at bus 382	: Pg=0.084, Qg=-9.392 -> Pg=0.084, Qg=-9.392
% INFO    : Gen at bus 382	: Vg=1.08182 -> Vg=1.09271
% INFO    : Gen at bus 383	: Pg=6.012, Qg=10.538 -> Pg=6.012, Qg=10.538
% INFO    : Gen at bus 383	: Vg=1.10054 -> Vg=1.10103
% INFO    : Gen at bus 1012	: Pg=2.277, Qg=-0.8 -> Pg=2.277, Qg=-0.8
% INFO    : Gen at bus 1012	: Vg=1.07258 -> Vg=1.07983
% INFO    : Gen at bus 1970	: Pg=5.588, Qg=3.717 -> Pg=5.588, Qg=3.717
% INFO    : Gen at bus 1970	: Vg=1.07328 -> Vg=1.08297
% INFO    : Gen at bus 2019	: Pg=5.619, Qg=-4.571 -> Pg=5.619, Qg=-4.571
% INFO    : Gen at bus 2019	: Vg=1.08182 -> Vg=1.0773
% INFO    : Gen at bus 2095	: Pg=1.645, Qg=4.62 -> Pg=1.645, Qg=4.62
% INFO    : Gen at bus 2095	: Vg=1.08091 -> Vg=1.10703
% INFO    : Gen at bus 2096	: Pg=1.707, Qg=-1.725 -> Pg=1.707, Qg=-1.725
% INFO    : Gen at bus 2096	: Vg=1.08183 -> Vg=1.09706
% INFO    : Gen at bus 2257	: Pg=1.291, Qg=0.159 -> Pg=1.291, Qg=0.159
% INFO    : Gen at bus 2257	: Vg=1.07394 -> Vg=1.05379
% INFO    : Gen at bus 2438	: Pg=19.344, Qg=0.761 -> Pg=19.344, Qg=0.761
% INFO    : Gen at bus 2438	: Vg=1.08182 -> Vg=1.07516
% INFO    : Gen at bus 2732	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2732	: Vg=1.01 -> Vg=1.02458
% INFO    : Gen at bus 2733	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2733	: Vg=1.0175 -> Vg=1.02485
% INFO    : Gen at bus 2734	: Pg=68.958, Qg=-9.21288 -> Pg=68.958, Qg=-9.231
% INFO    : Gen at bus 2734	: Vg=1.077 -> Vg=1.10519
% INFO    : Gen at bus 2735	: Pg=69.456, Qg=-126.98 -> Pg=69.456, Qg=-126.98
% INFO    : Gen at bus 2735	: Vg=1.005 -> Vg=1.03227
% INFO    : Gen at bus 2736	: Pg=125.0, Qg=-21.4501 -> Pg=125.0, Qg=-21.424
% INFO    : Gen at bus 2736	: Vg=1.09091 -> Vg=1.08604
% INFO    : Gen at bus 2737	: Pg=7.669, Qg=-7.568 -> Pg=7.669, Qg=-7.568
% INFO    : Gen at bus 2737	: Vg=1.08864 -> Vg=1.08466
% INFO    : Gen at bus 2738	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2738	: Vg=1.005 -> Vg=1.00888
% INFO    : Gen at bus 2739	: Pg=200.0, Qg=0.0 -> Pg=200.0, Qg=0.0
% INFO    : Gen at bus 2739	: Vg=1.04437 -> Vg=1.02668
% INFO    : Gen at bus 2740	: Pg=80.0, Qg=-6.80645 -> Pg=80.0, Qg=-6.807
% INFO    : Gen at bus 2740	: Vg=1.1 -> Vg=1.10788
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
