%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v17.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         26 - June - 2017                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   Power flow data for Polish system - winter 2003-04 evening peak.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case represents the Polish 400, 220 and 110 kV networks during
%   winter 2003-04 evening peak conditions. Multiple centrally
%   dispatchable generators at a bus have not been aggregated.
%   Generators that are not centrally dispatchable in the Polish
%   energy market are given a cost of zero.
%
%   Copyright (c) 2010 by Roman Korab <roman.korab@polsl.pl>
%   Licensed under the Creative Commons Attribution 4.0
%   International license, http://creativecommons.org/licenses/by/4.0/
%
function mpc = pglib_opf_case2746wp_mp
mpc.version = '2';
mpc.baseMVA = 100.0;

%% area data
%	area	refbus
mpc.areas = [
	582	 219	 0.014876	 0.026124	 0.002461	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	582	 356	 0.022636	 0.037686	 0.003969	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	569	 328	 0.014132	 0.046529	 0.0047	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	283	 234	 0.004405	 0.030388	 0.003417	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -30.0	 30.0;
	572	 464	 0.016529	 0.053876	 0.005501	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	569	 446	 0.017851	 0.032727	 0.003461	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	446	 416	 0.030331	 0.073314	 0.00825	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	394	 416	 0.00719	 0.012562	 0.0012	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	569	 296	 0.017107	 0.043636	 0.004441	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	444	 296	 0.03124	 0.079422	 0.00808	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	486	 453	 0.01	 0.026281	 0.002669	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	453	 444	 0.028017	 0.061818	 0.00747	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	372	 285	 0.004132	 0.013471	 0.001389	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	376	 483	 0.02595	 0.085124	 0.008601	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	454	 372	 0.040413	 0.132636	 0.01339	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	498	 455	 0.002562	 0.00843	 0.000871	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	277	 464	 0.014132	 0.037273	 0.004	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	441	 482	 0.007107	 0.012479	 0.001191	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	484	 441	 0.005793	 0.011744	 0.00114	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	488	 483	 0.006446	 0.016124	 0.001389	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	489	 485	 0.00405	 0.008347	 0.000779	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	461	 325	 0.054554	 0.094711	 0.00914	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	430	 373	 0.060579	 0.106033	 0.01006	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	440	 436	 0.002727	 0.007851	 0.000789	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	482	 224	 0.011983	 0.038934	 0.00402	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	470	 404	 0.010744	 0.034793	 0.003589	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	470	 224	 0.009826	 0.031983	 0.003301	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	508	 487	 0.012984	 0.042149	 0.004361	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	486	 243	 0.003141	 0.009421	 0.000961	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	438	 391	 0.003554	 0.024207	 0.00271	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -30.0	 30.0;
	390	 232	 0.013719	 0.044463	 0.00461	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	439	 264	 0.001636	 0.011116	 0.001341	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -30.0	 30.0;
	391	 213	 0.019669	 0.063802	 0.006599	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	233	 376	 0.003554	 0.01157	 0.00121	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	400	 360	 0.028678	 0.093141	 0.009619	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	232	 214	 0.00686	 0.022149	 0.002289	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	412	 213	 0.022314	 0.072479	 0.0075	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	577	 430	 0.014711	 0.047686	 0.004929	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	577	 445	 0.019504	 0.063314	 0.006539	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	574	 214	 0.020579	 0.066942	 0.006909	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	356	 272	 0.008512	 0.027934	 0.002851	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	406	 403	 0.004876	 0.015868	 0.001641	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	461	 228	 0.00843	 0.027686	 0.00279	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	406	 390	 0.035289	 0.137017	 0.013741	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	301	 484	 0.024298	 0.078934	 0.008151	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	390	 265	 0.001818	 0.012727	 0.001421	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -30.0	 30.0;
	391	 264	 0.001744	 0.012066	 0.001341	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -30.0	 30.0;
	234	 245	 0.007884	 0.053149	 0.005885	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -30.0	 30.0;
	438	 245	 0.001074	 0.00719	 0.000944	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	282	 265	 0.002562	 0.022727	 0.001989	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -30.0	 30.0;
	391	 257	 0.019504	 0.063141	 0.006539	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	228	 498	 0.035702	 0.11719	 0.011841	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	222	 277	 0.044297	 0.093471	 0.00876	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	522	 487	 0.018934	 0.062479	 0.019319	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	332	 325	 0.010992	 0.023223	 0.00218	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	569	 572	 0.012149	 0.039339	 0.004051	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	233	 360	 0.029091	 0.09438	 0.00976	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	219	 479	 0.033876	 0.059339	 0.00582	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	476	 400	 0.019826	 0.06438	 0.00665	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	568	 522	 0.024215	 0.079339	 0.008027	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	568	 277	 0.022231	 0.07281	 0.00735	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	398	 409	 0.008347	 0.026198	 0.002921	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	396	 392	 0.007603	 0.025446	 0.00249	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	397	 362	 0.011818	 0.03	 0.003049	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	411	 363	 0.016198	 0.05405	 0.005271	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	409	 267	 0.019917	 0.06438	 0.00667	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	559	 294	 0.010661	 0.018678	 0.001861	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	559	 267	 0.015868	 0.053876	 0.005329	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	559	 457	 0.010744	 0.034959	 0.003611	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	312	 295	 0.027016	 0.087438	 0.009051	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	263	 237	 0.019091	 0.062727	 0.00634	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	375	 263	 0.019752	 0.064959	 0.006561	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	465	 410	 0.025041	 0.082231	 0.00831	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	225	 465	 0.007603	 0.022984	 0.00272	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	397	 251	 0.023141	 0.074132	 0.00785	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	431	 368	 0.038843	 0.127603	 0.012879	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	469	 392	 0.018347	 0.060248	 0.006079	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	469	 415	 0.030331	 0.099669	 0.01006	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	458	 295	 0.009752	 0.029504	 0.00355	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	581	 294	 0.036777	 0.063802	 0.006229	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	480	 240	 0.021397	 0.07157	 0.006989	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	414	 395	 0.001983	 0.006198	 0.00069	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	429	 395	 0.00562	 0.017107	 0.001801	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	268	 397	 0.003058	 0.01	 0.001031	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	396	 365	 0.009587	 0.030992	 0.003199	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	410	 364	 0.010661	 0.034628	 0.003579	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	407	 357	 0.004298	 0.012984	 0.001571	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	367	 237	 0.091653	 0.159008	 0.01657	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	578	 240	 0.03124	 0.104207	 0.010181	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	429	 409	 0.004793	 0.016033	 0.001561	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	368	 235	 0.009174	 0.03	 0.00303	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	235	 237	 0.006777	 0.022149	 0.002241	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	295	 289	 0.016612	 0.042984	 0.004291	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	411	 357	 0.011322	 0.037769	 0.003691	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	410	 397	 0.012893	 0.041157	 0.004431	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	431	 410	 0.043967	 0.145289	 0.014469	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	411	 395	 0.024554	 0.074298	 0.00772	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	480	 333	 0.021653	 0.072397	 0.007059	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	533	 268	 0.04405	 0.133719	 0.015851	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	346	 375	 0.018256	 0.03157	 0.003071	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	475	 251	 0.020496	 0.066942	 0.006839	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	578	 225	 0.033388	 0.10124	 0.011991	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	414	 407	 0.002727	 0.008182	 0.00099	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	217	 215	 0.006942	 0.022562	 0.002311	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	227	 366	 0.059917	 0.116281	 0.012981	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	227	 209	 0.100413	 0.177364	 0.01665	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	269	 227	 0.051984	 0.09	 0.008891	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	278	 218	 0.028934	 0.08719	 0.0105	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	513	 278	 0.030331	 0.09124	 0.010989	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	256	 255	 0.006612	 0.019917	 0.002401	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	567	 324	 0.026942	 0.081901	 0.009699	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	370	 320	 0.02	 0.033802	 0.003681	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	226	 286	 0.027016	 0.082149	 0.009731	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	374	 247	 0.049917	 0.089669	 0.008981	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	474	 248	 0.007851	 0.023876	 0.002841	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	471	 210	 0.040174	 0.117107	 0.01446	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	279	 324	 0.003967	 0.012149	 0.001379	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	249	 247	 0.022066	 0.042727	 0.00416	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	256	 249	 0.037364	 0.063141	 0.00687	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	218	 215	 0.002636	 0.008512	 0.000881	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	567	 553	 0.039504	 0.069091	 0.006561	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	553	 299	 0.035372	 0.103314	 0.009169	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	471	 437	 0.019752	 0.037364	 0.00401	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	552	 248	 0.031653	 0.095372	 0.01148	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	405	 369	 0.040661	 0.070661	 0.00682	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	474	 210	 0.041397	 0.125702	 0.01489	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	384	 350	 0.015703	 0.047364	 0.005699	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	287	 218	 0.028017	 0.084463	 0.010159	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	260	 250	 0.026777	 0.080496	 0.009699	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	459	 209	 0.038603	 0.083636	 0.00735	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	270	 250	 0.019091	 0.061983	 0.00644	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	374	 270	 0.067686	 0.119008	 0.01104	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	450	 270	 0.061066	 0.101653	 0.011021	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	324	 320	 0.006124	 0.012397	 0.001169	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	505	 260	 0.050992	 0.154793	 0.018329	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	405	 286	 0.03124	 0.094959	 0.011251	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	553	 238	 0.029174	 0.07438	 0.007739	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	350	 287	 0.021653	 0.040083	 0.00386	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	254	 552	 0.018678	 0.056777	 0.00673	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	255	 384	 0.026777	 0.080578	 0.009699	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	270	 437	 0.004298	 0.013876	 0.00144	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	338	 215	 0.039421	 0.120331	 0.01413	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	492	 215	 0.008182	 0.025446	 0.00289	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	313	 269	 0.043388	 0.07157	 0.007739	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	313	 338	 0.018256	 0.055372	 0.006561	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	366	 299	 0.028678	 0.088182	 0.007831	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	366	 218	 0.025446	 0.080992	 0.00735	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	216	 366	 0.018182	 0.06595	 0.007066	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	249	 226	 0.027934	 0.084959	 0.01006	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	513	 279	 0.023636	 0.071488	 0.008511	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	216	 217	 0.002231	 0.007521	 0.000755	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	354	 351	 8e-06	 8.3e-05	 2.4e-05	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	600	 835	 0.036281	 0.094207	 0.00974	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	790	 622	 0.030413	 0.098934	 0.01014	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	760	 586	 0.026777	 0.086529	 0.00885	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	831	 601	 0.022562	 0.072893	 0.007461	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	719	 594	 0.086777	 0.149752	 0.01423	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	779	 726	 0.072066	 0.138099	 0.013211	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	733	 727	 0.05	 0.109091	 0.010699	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	628	 625	 0.01124	 0.027769	 0.002759	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	727	 725	 0.016364	 0.053058	 0.005421	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	720	 613	 0.041157	 0.132893	 0.013591	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	732	 726	 0.023058	 0.07157	 0.00818	 168.0	 168.0	 168.0	 0.0	 0.0	 1	 -30.0	 30.0;
	732	 727	 0.023058	 0.07157	 0.00818	 168.0	 168.0	 168.0	 0.0	 0.0	 1	 -30.0	 30.0;
	747	 676	 0.020174	 0.065289	 0.006701	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	792	 599	 0.048934	 0.127769	 0.013211	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	620	 590	 0.031983	 0.103471	 0.01058	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	694	 819	 0.039174	 0.126686	 0.012959	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	789	 620	 0.038512	 0.124628	 0.012751	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	830	 637	 0.061397	 0.198603	 0.020321	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	742	 741	 0.003719	 0.008843	 0.00067	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	742	 617	 0.04843	 0.08438	 0.00809	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	785	 583	 0.012066	 0.038934	 0.00402	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	770	 617	 0.037603	 0.065537	 0.006241	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	742	 658	 0.010752	 0.028198	 0.002909	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	716	 658	 0.012703	 0.032967	 0.00341	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	744	 716	 0.034851	 0.07019	 0.006829	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	588	 744	 0.014207	 0.046033	 0.004709	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	700	 584	 0.00562	 0.009917	 0.00092	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	700	 696	 0.004463	 0.007934	 0.00075	 46.0	 46.0	 46.0	 0.0	 0.0	 1	 -30.0	 30.0;
	699	 696	 0.002562	 0.008256	 0.000849	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	825	 699	 0.013058	 0.021653	 0.002081	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	825	 583	 0.011744	 0.020248	 0.001951	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	604	 583	 0.02562	 0.08281	 0.00847	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	604	 601	 0.029339	 0.094793	 0.009699	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	782	 692	 0.011322	 0.049256	 0.004891	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	783	 782	 0.002397	 0.007603	 0.000779	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	785	 783	 0.002983	 0.009587	 0.00099	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	785	 586	 0.018843	 0.060992	 0.006241	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	799	 586	 0.025124	 0.081066	 0.008301	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	799	 591	 0.004132	 0.013223	 0.00136	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	693	 679	 0.023141	 0.066281	 0.006781	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	679	 591	 0.007769	 0.025124	 0.00257	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	720	 591	 0.003554	 0.01157	 0.0012	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	688	 692	 0.010826	 0.019174	 0.001801	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	701	 688	 0.004554	 0.008017	 0.00075	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	687	 686	 0.00124	 0.003967	 0.00044	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	698	 686	 0.003141	 0.010248	 0.00105	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	693	 682	 0.033223	 0.107521	 0.010999	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	697	 680	 0.013636	 0.044132	 0.004521	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	692	 689	 0.013388	 0.02686	 0.00257	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	695	 689	 0.004628	 0.015793	 0.001609	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	697	 695	 0.012636	 0.040909	 0.004179	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	693	 678	 0.019669	 0.063636	 0.00651	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	678	 649	 0.028256	 0.091397	 0.009341	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	756	 649	 0.021818	 0.070661	 0.007231	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	706	 598	 0.058347	 0.09876	 0.0106	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	598	 597	 0.005702	 0.018603	 0.00189	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	691	 597	 0.033223	 0.107364	 0.010989	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	734	 692	 0.063719	 0.206124	 0.021081	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	701	 584	 0.013719	 0.04438	 0.00454	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	698	 692	 0.003802	 0.028603	 0.00273	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -30.0	 30.0;
	698	 693	 0.002314	 0.024132	 0.003729	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -30.0	 30.0;
	698	 584	 0.004132	 0.030661	 0.002931	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	681	 583	 0.003967	 0.012984	 0.001331	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	820	 597	 0.032314	 0.10438	 0.01068	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	820	 819	 0.040413	 0.130579	 0.013361	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	681	 584	 0.003967	 0.01281	 0.001309	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	682	 680	 0.013058	 0.042066	 0.00431	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	722	 601	 0.030331	 0.098099	 0.010041	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	819	 734	 0.037934	 0.122983	 0.012579	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	693	 689	 0.009587	 0.031157	 0.00318	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	698	 687	 0.005446	 0.009587	 0.0009	 137.0	 137.0	 137.0	 0.0	 0.0	 0	 -30.0	 30.0;
	691	 634	 0.026364	 0.085207	 0.00871	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	642	 634	 0.019174	 0.062314	 0.006369	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	820	 642	 0.030661	 0.099091	 0.01014	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	634	 597	 0.031066	 0.100413	 0.01029	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	742	 646	 0.019174	 0.061983	 0.00634	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	588	 584	 0.029174	 0.080744	 0.00832	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	743	 744	 0.005207	 0.016942	 0.00173	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	722	 743	 0.011066	 0.035793	 0.003659	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	626	 692	 0.020331	 0.06562	 0.006711	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	600	 741	 0.004959	 0.013388	 0.001379	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	687	 701	 0.001066	 0.008017	 0.000179	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	760	 613	 0.031157	 0.055041	 0.00515	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	715	 638	 0.005124	 0.012397	 0.001229	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	760	 614	 0.032149	 0.055041	 0.00515	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	760	 671	 0.019008	 0.051157	 0.00528	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	711	 671	 0.045793	 0.127521	 0.013141	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	809	 710	 0.024628	 0.044876	 0.00423	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	809	 594	 0.058182	 0.100413	 0.00954	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	832	 710	 0.010174	 0.032983	 0.003359	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	833	 828	 0.003471	 0.009008	 0.000939	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	833	 832	 0.006777	 0.021901	 0.002219	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	828	 711	 0.014959	 0.046612	 0.004751	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	828	 813	 0.063471	 0.113802	 0.010699	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	715	 677	 0.044554	 0.144132	 0.01475	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	830	 711	 0.069091	 0.122727	 0.01151	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	613	 606	 0.014793	 0.030826	 0.002979	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	614	 607	 0.01843	 0.033314	 0.00326	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	751	 715	 0.044628	 0.078843	 0.007381	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	751	 599	 0.03843	 0.100744	 0.010411	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	747	 751	 0.037686	 0.121901	 0.01247	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	704	 614	 0.055703	 0.099504	 0.009341	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	822	 704	 0.040992	 0.073636	 0.006921	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	614	 608	 0.007934	 0.018934	 0.001871	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	613	 611	 0.008512	 0.027851	 0.002851	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	616	 611	 0.009421	 0.030504	 0.003119	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	616	 608	 0.007851	 0.018347	 0.001801	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	816	 812	 0.027769	 0.089752	 0.009179	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	638	 643	 0.009421	 0.030413	 0.00311	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	643	 790	 0.031397	 0.078182	 0.007749	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	595	 594	 0.008347	 0.027016	 0.002771	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	810	 595	 0.01843	 0.059504	 0.006079	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	822	 694	 0.020661	 0.06686	 0.006839	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	631	 828	 0.04876	 0.157686	 0.016129	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	630	 631	 0.010496	 0.033058	 0.003381	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	745	 630	 0.026612	 0.086033	 0.008799	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	815	 745	 0.017521	 0.056777	 0.00581	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	828	 815	 0.037521	 0.121397	 0.012419	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	644	 828	 0.035537	 0.115041	 0.019031	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	750	 751	 0.023802	 0.053802	 0.005501	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	746	 750	 0.018017	 0.031818	 0.002979	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	752	 746	 0.001653	 0.005372	 0.000549	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	751	 752	 0.010826	 0.019174	 0.001801	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	707	 751	 0.016777	 0.029587	 0.002771	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	707	 751	 0.014554	 0.025703	 0.00241	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	812	 677	 0.083058	 0.148678	 0.013961	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	813	 812	 0.014132	 0.026942	 0.00257	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	790	 810	 0.02638	 0.085314	 0.008729	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	633	 589	 0.03124	 0.101066	 0.010341	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	791	 685	 0.034876	 0.11281	 0.011541	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	685	 683	 0.002066	 0.006612	 0.00068	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	780	 683	 0.019917	 0.037107	 0.003509	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	804	 769	 0.01719	 0.055703	 0.005699	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	803	 719	 0.012066	 0.020744	 0.00198	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	803	 779	 0.05876	 0.120248	 0.01158	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	804	 627	 0.045207	 0.079256	 0.006401	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	627	 623	 0.013058	 0.024554	 0.00198	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	733	 623	 0.044554	 0.089256	 0.00679	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	622	 769	 0.022066	 0.07124	 0.007289	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	703	 702	 0.00876	 0.014554	 0.00152	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	808	 803	 0.003967	 0.006942	 0.000661	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	723	 645	 0.016198	 0.052231	 0.005351	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	645	 609	 0.01595	 0.031744	 0.00302	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	703	 609	 0.01124	 0.019752	 0.00173	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	703	 610	 0.010826	 0.019091	 0.00166	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	796	 771	 0.003719	 0.011901	 0.00121	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	774	 771	 0.022636	 0.07314	 0.00748	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	804	 590	 0.136198	 0.235124	 0.022351	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	773	 590	 0.006124	 0.019917	 0.00204	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	778	 590	 0.004628	 0.014793	 0.0016	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	778	 772	 0.007438	 0.02405	 0.002471	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	772	 762	 0.003223	 0.010496	 0.001089	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	777	 774	 0.027107	 0.087769	 0.008981	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	775	 648	 0.009669	 0.031488	 0.003221	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	717	 648	 0.045446	 0.080909	 0.00757	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	717	 610	 0.026281	 0.046942	 0.0044	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	749	 703	 0.010909	 0.019256	 0.001801	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	736	 628	 0.035207	 0.076446	 0.007429	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	797	 737	 0.022397	 0.072397	 0.00741	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	737	 712	 0.021322	 0.06595	 0.006711	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	712	 610	 0.076942	 0.132562	 0.01263	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	787	 590	 0.031818	 0.079587	 0.008061	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	787	 763	 0.009174	 0.022893	 0.002321	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	805	 589	 0.023554	 0.07562	 0.007819	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	805	 667	 0.022231	 0.071397	 0.007381	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	665	 587	 0.022066	 0.059173	 0.00611	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	788	 587	 0.025372	 0.067364	 0.00695	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	684	 788	 0.01405	 0.036446	 0.00377	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	667	 629	 0.020744	 0.067017	 0.006861	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	655	 629	 0.009669	 0.026198	 0.002631	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	718	 655	 0.006198	 0.02	 0.00204	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	811	 609	 0.015793	 0.051066	 0.00523	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	777	 759	 0.001744	 0.00562	 0.000581	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	817	 792	 0.020579	 0.036281	 0.00339	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	829	 817	 0.028017	 0.090496	 0.00924	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	829	 788	 0.008678	 0.015372	 0.00143	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	775	 589	 0.033058	 0.10686	 0.010941	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	804	 637	 0.032983	 0.106686	 0.010909	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	723	 807	 0.020661	 0.066777	 0.006829	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	811	 632	 0.014793	 0.047686	 0.004881	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	814	 632	 0.007438	 0.01314	 0.001229	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	814	 627	 0.008256	 0.014628	 0.00137	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	800	 788	 0.002562	 0.008182	 0.00083	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	702	 610	 0.005289	 0.016859	 0.00173	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	775	 676	 0.038934	 0.12595	 0.012879	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	728	 749	 0.02157	 0.047438	 0.00462	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	728	 736	 0.029669	 0.066364	 0.00649	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	676	 633	 0.009826	 0.031818	 0.00325	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	775	 759	 0.02438	 0.078017	 0.008071	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	762	 759	 0.017769	 0.057364	 0.005871	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	797	 628	 0.008182	 0.026446	 0.00271	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	665	 605	 0.012397	 0.054132	 0.006749	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	807	 808	 0.008512	 0.027438	 0.00281	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	800	 789	 0.006364	 0.020579	 0.002101	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	605	 587	 0.017934	 0.058016	 0.005929	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	664	 667	 0.001488	 0.002636	 0.000249	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	666	 664	 0.000579	 0.001901	 0.000191	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	831	 804	 0.028678	 0.09281	 0.009489	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	585	 733	 0.015703	 0.050744	 0.005191	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	657	 728	 0.021322	 0.068934	 0.00705	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	796	 773	 0.008182	 0.026529	 0.00271	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	668	 666	 0.011488	 0.029669	 0.003011	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	654	 718	 0.006198	 0.02	 0.00204	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	725	 657	 0.018099	 0.058512	 0.00599	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	665	 668	 0.005702	 0.016033	 0.00165	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	792	 684	 0.019174	 0.049826	 0.005159	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	791	 774	 0.023058	 0.074628	 0.00764	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	780	 622	 0.000157	 0.000504	 5.1e-05	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	593	 718	 0.030248	 0.059314	 0.00567	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	665	 635	 0.013587	 0.043942	 0.004496	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	835	 764	 0.051901	 0.131397	 0.013119	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	767	 765	 0.015207	 0.02562	 0.002449	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	767	 766	 0.008512	 0.01438	 0.001549	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	766	 740	 0.027016	 0.087603	 0.009	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	739	 675	 0.018512	 0.06	 0.00614	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	675	 661	 0.013719	 0.044463	 0.00454	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	764	 757	 0.022893	 0.051901	 0.00506	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	768	 757	 0.025207	 0.057438	 0.00561	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	768	 761	 0.005793	 0.009917	 0.00105	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	641	 618	 0.017769	 0.057364	 0.005871	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	661	 618	 0.020579	 0.066124	 0.006861	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	764	 612	 0.009008	 0.031066	 0.002979	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	748	 612	 0.023967	 0.083223	 0.007991	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	758	 748	 0.023223	 0.075207	 0.0077	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	826	 784	 0.008843	 0.014876	 0.0015	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	826	 596	 0.014628	 0.025793	 0.00242	 109.0	 109.0	 109.0	 0.0	 0.0	 0	 -30.0	 30.0;
	798	 764	 0.053314	 0.133388	 0.010641	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	765	 636	 0.040661	 0.111157	 0.011471	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	802	 636	 0.027769	 0.077686	 0.00801	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	802	 798	 0.002893	 0.007769	 0.000801	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	596	 798	 0.04	 0.061818	 0.006759	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	794	 596	 0.038256	 0.06562	 0.01263	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	794	 669	 0.028934	 0.049752	 0.00953	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	670	 669	 0.004132	 0.007107	 0.00137	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	798	 726	 0.069091	 0.123802	 0.010079	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	798	 659	 0.039917	 0.067934	 0.005431	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	731	 659	 0.01281	 0.021818	 0.00175	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	731	 727	 0.013223	 0.034298	 0.003291	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	726	 690	 0.031322	 0.101397	 0.010379	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	729	 726	 0.002479	 0.007934	 0.00082	 90.0	 90.0	 90.0	 0.0	 0.0	 0	 -30.0	 30.0;
	729	 726	 0.002479	 0.007934	 0.00082	 90.0	 90.0	 90.0	 0.0	 0.0	 0	 -30.0	 30.0;
	730	 729	 0.000331	 0.000579	 0.0242	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	618	 592	 0.016281	 0.052727	 0.005411	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	818	 660	 0.034711	 0.112562	 0.01158	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	818	 709	 0.015124	 0.051322	 0.00251	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	709	 624	 0.029496	 0.051818	 0.004881	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	806	 596	 0.010248	 0.018099	 0.001699	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	823	 806	 0.03124	 0.055124	 0.005159	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	823	 663	 0.024463	 0.043223	 0.004051	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	713	 663	 0.057364	 0.100826	 0.009489	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	724	 713	 0.013636	 0.070413	 0.007279	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	650	 663	 0.003058	 0.009826	 0.001009	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	652	 651	 0.004463	 0.014554	 0.001481	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	754	 651	 0.01405	 0.045372	 0.004649	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	653	 663	 0.007603	 0.024554	 0.002519	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	674	 653	 0.004463	 0.013876	 0.00143	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	662	 674	 0.005702	 0.018512	 0.00189	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	754	 713	 0.021984	 0.06843	 0.00702	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	821	 755	 0.016198	 0.02843	 0.002691	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	821	 640	 0.039174	 0.066033	 0.003959	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	639	 640	 0.009587	 0.020174	 0.00196	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	755	 714	 0.009669	 0.03157	 0.003221	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	714	 615	 0.047769	 0.090579	 0.00862	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	781	 615	 0.022727	 0.046612	 0.004501	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	781	 602	 0.024628	 0.059587	 0.004961	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	603	 602	 0.005702	 0.018512	 0.00189	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	835	 690	 0.04719	 0.085207	 0.00803	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	757	 753	 0.007769	 0.016859	 0.00165	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	776	 765	 0.016859	 0.029826	 0.00281	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	776	 753	 0.003554	 0.006281	 0.005421	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	834	 596	 0.005868	 0.010331	 0.00097	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	834	 793	 0.003802	 0.012397	 0.00127	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	793	 735	 0.00405	 0.012984	 0.001331	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	758	 619	 0.003554	 0.01157	 0.001191	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	801	 603	 0.017769	 0.057603	 0.00589	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	625	 801	 0.017769	 0.057603	 0.00589	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	738	 602	 0.021744	 0.038347	 0.003589	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	738	 827	 0.01719	 0.05562	 0.00568	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	827	 673	 0.01719	 0.05562	 0.00568	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	708	 592	 0.020744	 0.067273	 0.00688	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	672	 670	 0.00157	 0.003058	 0.00029	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	784	 765	 0.038256	 0.067521	 0.006331	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	798	 721	 0.024876	 0.072231	 0.00824	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	738	 656	 0.015207	 0.049008	 0.005019	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -30.0	 30.0;
	826	 795	 0.000413	 0.011901	 0.00122	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	735	 795	 0.00281	 0.009008	 0.00092	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	755	 647	 0.022893	 0.074132	 0.007579	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	739	 740	 0.019339	 0.062636	 0.006411	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	652	 650	 0.004554	 0.014711	 0.0015	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	639	 786	 0.034876	 0.064876	 0.00614	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	761	 641	 0.020992	 0.067851	 0.006941	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	647	 662	 0.010826	 0.035124	 0.003589	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	621	 827	 0.019174	 0.059587	 0.006103	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1863	 1272	 0.026281	 0.082975	 0.009048	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1271	 1272	 0.002975	 0.009669	 0.001004	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	981	 1493	 0.036116	 0.050413	 0.008291	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	980	 981	 0.0	 8.3e-05	 1e-05	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1014	 983	 0.016198	 0.049174	 0.00584	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1013	 1014	 0.000165	 0.000248	 4.4e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1018	 1359	 0.016529	 0.050413	 0.005893	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1017	 1018	 0.000496	 0.001488	 0.000172	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1143	 896	 0.038678	 0.099587	 0.011081	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1603	 1347	 0.005372	 0.01719	 0.001832	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	897	 1603	 0.039091	 0.09562	 0.010571	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1602	 1603	 8.3e-05	 0.000248	 1.9e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1326	 1246	 0.01595	 0.046694	 0.004131	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1720	 1326	 0.031736	 0.094215	 0.008361	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1324	 1326	 0.000496	 0.001157	 0.000135	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1327	 1245	 0.01595	 0.046694	 0.004136	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1721	 1327	 0.031736	 0.094215	 0.008361	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1325	 1327	 0.000496	 0.001157	 0.000135	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1893	 1633	 0.048182	 0.119835	 0.013225	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1632	 1300	 0.040165	 0.105785	 0.01189	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1011	 880	 0.011653	 0.03595	 0.004112	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1010	 881	 0.011653	 0.03595	 0.004112	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1216	 1635	 0.002727	 0.008926	 0.000886	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1350	 1216	 0.007603	 0.023471	 0.002664	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1215	 1216	 0.000331	 0.000413	 8.2e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	894	 1413	 0.018182	 0.044628	 0.004898	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1864	 894	 0.026033	 0.063636	 0.007047	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	894	 892	 0.013884	 0.018017	 0.003231	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1263	 1414	 0.017355	 0.048265	 0.005145	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1563	 1205	 0.00686	 0.022231	 0.002331	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1053	 1563	 0.004298	 0.013388	 0.001488	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1350	 1053	 0.005785	 0.017686	 0.002079	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1562	 1563	 0.006033	 0.01843	 0.002183	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1053	 1052	 0.002314	 0.002893	 0.000549	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1714	 972	 0.005041	 0.015372	 0.001774	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1352	 1714	 0.010248	 0.031405	 0.003628	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1714	 1712	 0.005124	 0.008595	 0.000908	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1715	 973	 0.005041	 0.015372	 0.001774	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1352	 1715	 0.010248	 0.031405	 0.003628	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1715	 1713	 0.005124	 0.008512	 0.0009	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1893	 1363	 0.040165	 0.070165	 0.007071	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1677	 1306	 0.022479	 0.06562	 0.006333	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1676	 1856	 0.01876	 0.055372	 0.005322	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1320	 1179	 0.014628	 0.045868	 0.005084	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1593	 1320	 0.006281	 0.019752	 0.002183	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1320	 1318	 0.00438	 0.00843	 0.000879	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1321	 925	 0.006281	 0.019504	 0.002217	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1769	 1321	 0.005041	 0.015454	 0.001793	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1321	 1319	 0.00438	 0.00843	 0.000879	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1352	 836	 0.012479	 0.045207	 0.00537	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1351	 837	 0.012479	 0.045207	 0.00537	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1422	 1004	 0.002231	 0.008347	 0.000983	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -30.0	 30.0;
	989	 1005	 0.004132	 0.01562	 0.001878	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1352	 989	 0.004876	 0.016446	 0.00198	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	989	 988	 0.00124	 0.004463	 0.000554	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1396	 1232	 0.005537	 0.017355	 0.001919	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1464	 1336	 0.04157	 0.060826	 0.010346	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1495	 1786	 0.003967	 0.011983	 0.001421	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1670	 1868	 0.015868	 0.048016	 0.005704	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1007	 1670	 0.02157	 0.065454	 0.007771	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1669	 1670	 0.002397	 0.007273	 0.000864	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1441	 1774	 0.002397	 0.007355	 0.000852	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1386	 1292	 0.010496	 0.031901	 0.003782	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1221	 1450	 0.024793	 0.041322	 0.004259	 90.0	 90.0	 90.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1065	 987	 0.010826	 0.023967	 0.003364	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1749	 1503	 0.008347	 0.024959	 0.003015	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1116	 1433	 0.024793	 0.083471	 0.010285	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1498	 1433	 0.034876	 0.093058	 0.01232	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1591	 1312	 0.008182	 0.014628	 0.00304	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1753	 959	 0.056033	 0.074711	 0.007168	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1753	 1331	 0.038265	 0.051984	 0.004753	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1335	 1246	 0.029256	 0.050826	 0.004973	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1894	 1001	 0.019752	 0.05124	 0.005878	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1484	 1266	 0.021818	 0.065702	 0.007795	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1571	 1266	 0.036281	 0.070579	 0.007366	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1808	 1012	 0.019917	 0.060579	 0.007124	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1210	 1010	 0.007769	 0.023719	 0.002798	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	844	 1809	 0.047603	 0.060165	 0.005242	 60.0	 60.0	 60.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1010	 1693	 0.052479	 0.129917	 0.014394	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1891	 936	 0.032645	 0.079091	 0.009402	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	875	 1214	 0.023719	 0.033388	 0.00589	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1174	 1717	 0.008264	 0.026364	 0.002848	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1010	 1174	 0.019917	 0.063884	 0.00674	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1173	 1174	 0.000992	 0.003141	 0.00037	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1693	 1223	 0.013554	 0.040992	 0.004864	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1207	 967	 0.005372	 0.017025	 0.001861	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1488	 1648	 0.020248	 0.067934	 0.006556	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1741	 1810	 0.037273	 0.119504	 0.012681	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1742	 957	 0.01876	 0.059339	 0.006437	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1557	 1387	 0.015868	 0.053554	 0.005135	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1208	 880	 0.006777	 0.021488	 0.002343	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1200	 881	 0.015372	 0.048926	 0.005234	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1871	 880	 0.00686	 0.021901	 0.002331	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1872	 881	 0.00686	 0.021901	 0.002335	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1752	 1796	 0.053058	 0.227273	 0.025112	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1075	 1795	 0.049174	 0.21124	 0.023334	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1546	 1429	 0.034298	 0.10595	 0.011374	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1124	 1099	 0.000496	 0.000909	 7.7e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1128	 1124	 0.004132	 0.007107	 0.000692	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1863	 1128	 0.004132	 0.006942	 0.000721	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1122	 1124	 0.001157	 0.002149	 0.000194	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1126	 1128	 8.3e-05	 0.000248	 2.9e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	982	 851	 0.017355	 0.050165	 0.006278	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1261	 1233	 0.024546	 0.061488	 0.006486	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1364	 1134	 0.026612	 0.041322	 0.006396	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1863	 1203	 0.031653	 0.061735	 0.011805	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1864	 1133	 0.045455	 0.05686	 0.010803	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1241	 850	 0.002975	 0.009504	 0.000997	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1511	 1261	 0.013471	 0.043306	 0.004559	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	899	 1233	 0.008926	 0.024793	 0.002756	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1278	 1204	 0.020413	 0.039752	 0.007577	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1613	 1129	 8.3e-05	 0.000826	 7e-06	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1864	 1613	 0.006529	 0.010992	 0.001128	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1613	 1612	 0.000165	 0.000248	 2.4e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1127	 1130	 0.002562	 0.00438	 0.000443	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1863	 1127	 0.00405	 0.006777	 0.000707	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1125	 1127	 0.000744	 0.002314	 0.000276	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1123	 851	 0.010826	 0.021818	 0.002998	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1098	 1123	 0.000413	 0.000744	 6.8e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1121	 1123	 0.00124	 0.002149	 0.000208	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1924	 850	 0.004545	 0.007934	 0.000833	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1925	 851	 0.004545	 0.007934	 0.000833	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1679	 850	 0.004132	 0.010992	 0.001735	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1233	 1743	 0.006777	 0.01124	 0.001191	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1234	 1744	 0.006777	 0.01124	 0.001191	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1576	 1417	 0.037025	 0.06719	 0.006691	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1556	 1417	 0.014876	 0.028099	 0.002979	 78.0	 78.0	 78.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1875	 1418	 0.007603	 0.011735	 0.001496	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1874	 1875	 0.000992	 0.001736	 0.000165	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1451	 1874	 0.006198	 0.007769	 0.001481	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1556	 1875	 0.007273	 0.014545	 0.001549	 90.0	 90.0	 90.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1221	 1874	 0.019008	 0.033058	 0.003151	 90.0	 90.0	 90.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1923	 1293	 0.019091	 0.057769	 0.006863	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1863	 1132	 0.007025	 0.015703	 0.001757	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1131	 850	 0.010826	 0.032727	 0.003884	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1626	 851	 0.008595	 0.026033	 0.00309	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1692	 1277	 0.028347	 0.06595	 0.009854	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1922	 1692	 0.008595	 0.026033	 0.003095	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1691	 1672	 0.015703	 0.047686	 0.005665	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1723	 1485	 0.014711	 0.02595	 0.002841	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1884	 1262	 0.003058	 0.00843	 0.001447	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1363	 1310	 0.011901	 0.036116	 0.004264	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1311	 893	 0.008843	 0.026777	 0.003178	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1722	 1000	 0.026777	 0.063223	 0.007267	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1570	 1510	 0.031983	 0.102397	 0.010846	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1262	 1211	 0.036116	 0.11595	 0.012221	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1863	 1639	 0.023636	 0.076942	 0.007921	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1883	 1242	 0.02281	 0.041818	 0.008523	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	947	 1234	 0.0	 0.000826	 7e-06	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1863	 947	 0.009504	 0.03	 0.003308	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	946	 947	 0.009504	 0.032231	 0.003073	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1863	 898	 0.004298	 0.013471	 0.001493	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1264	 1864	 0.040579	 0.104959	 0.011437	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1864	 1577	 0.017521	 0.031983	 0.00311	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1642	 1627	 0.003141	 0.009504	 0.001125	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1640	 1642	 0.0	 0.000826	 1e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 1642	 0.0	 0.000826	 1e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1234	 1678	 0.005537	 0.013967	 0.002464	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1450	 1556	 0.002149	 0.006033	 0.000632	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	954	 850	 0.005455	 0.017521	 0.001847	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	955	 851	 0.004959	 0.017521	 0.001847	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1247	 930	 0.019008	 0.060413	 0.006548	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1907	 929	 0.005041	 0.015289	 0.001815	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1248	 847	 0.014215	 0.025041	 0.002563	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	931	 1698	 0.02157	 0.068265	 0.007163	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1284	 1220	 0.015454	 0.052066	 0.004997	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1824	 1284	 0.012645	 0.030248	 0.004257	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1044	 932	 0.002727	 0.007438	 0.000806	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1665	 1021	 0.025372	 0.042231	 0.00635	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1876	 1430	 0.001488	 0.004793	 0.000494	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1817	 1876	 0.013223	 0.031322	 0.003403	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1698	 1816	 0.008182	 0.025041	 0.002943	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1930	 1728	 0.009008	 0.015041	 0.001619	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1409	 1313	 0.003306	 0.007934	 0.000903	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1427	 842	 0.004711	 0.014215	 0.001689	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1045	 1411	 0.002975	 0.007025	 0.000992	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1718	 1285	 0.015868	 0.042645	 0.004371	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1750	 1697	 0.026116	 0.033802	 0.0062	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1825	 843	 0.004132	 0.012479	 0.001484	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1022	 1285	 0.008595	 0.026529	 0.003035	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1497	 1698	 0.00281	 0.009008	 0.000975	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1219	 1572	 0.010331	 0.032314	 0.003596	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1892	 1011	 0.020579	 0.051488	 0.006086	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1239	 1011	 0.004628	 0.008347	 0.001747	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1819	 1573	 0.019174	 0.06157	 0.00651	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	849	 1819	 0.018017	 0.023884	 0.004291	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1818	 1819	 0.006694	 0.008347	 0.001585	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1889	 1224	 0.017025	 0.051984	 0.00611	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1756	 1889	 0.040909	 0.053884	 0.009864	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1609	 1284	 0.006612	 0.020661	 0.002331	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1930	 1284	 0.025124	 0.076198	 0.009039	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1846	 1817	 0.01438	 0.046198	 0.004867	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1610	 1931	 0.02876	 0.090165	 0.010016	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1284	 1024	 0.002645	 0.008017	 0.000949	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1666	 1931	 0.019587	 0.03124	 0.005114	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1248	 1719	 0.003719	 0.009835	 0.00098	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1890	 1572	 0.024215	 0.076859	 0.008327	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1012	 1572	 0.007686	 0.024711	 0.002594	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1011	 1573	 0.007686	 0.024711	 0.002594	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1247	 1572	 0.019256	 0.061983	 0.006515	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1429	 1115	 0.002975	 0.013058	 0.002154	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1023	 1428	 0.00405	 0.011653	 0.00129	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1836	 1729	 0.020331	 0.065372	 0.006902	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1410	 1608	 0.005124	 0.015868	 0.00181	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1835	 1611	 0.01562	 0.050248	 0.005283	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1240	 1908	 0.017355	 0.024711	 0.004378	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1412	 1285	 0.002893	 0.009256	 0.000997	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1697	 1284	 0.021984	 0.070909	 0.007446	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1755	 875	 0.016364	 0.02157	 0.003969	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1012	 1382	 0.008843	 0.028017	 0.00303	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1383	 966	 0.004793	 0.014959	 0.001658	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1285	 986	 0.017934	 0.044876	 0.005385	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	941	 1003	 0.013471	 0.042645	 0.004646	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	964	 941	 8.3e-05	 0.000248	 2.4e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	939	 941	 0.004628	 0.014132	 0.00167	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1643	 1334	 0.040248	 0.070579	 0.006735	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	949	 1643	 0.019669	 0.040579	 0.003599	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1540	 949	 0.006942	 0.018678	 0.001767	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1597	 1540	 0.000661	 0.001157	 0.000169	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	948	 949	 0.002727	 0.003636	 0.000322	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1538	 1540	 0.000165	 0.000496	 4.4e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1483	 1064	 0.002149	 0.006612	 0.000779	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1759	 1362	 0.012562	 0.045041	 0.004371	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1873	 918	 0.01	 0.025124	 0.002819	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1896	 1873	 0.005868	 0.020909	 0.002072	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1917	 1873	 8.3e-05	 0.000331	 3.6e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	861	 1917	 0.000331	 0.000992	 0.000121	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1915	 1917	 0.004463	 0.013636	 0.001619	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	852	 1112	 0.013967	 0.043388	 0.004898	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1590	 1286	 0.02281	 0.063967	 0.009043	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1434	 1548	 0.006694	 0.017273	 0.002389	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1434	 1193	 0.004545	 0.013967	 0.001283	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1194	 918	 0.005702	 0.01719	 0.002118	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1855	 1433	 0.013636	 0.033967	 0.003707	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1433	 1545	 0.008595	 0.021405	 0.002282	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1199	 1544	 0.009256	 0.022645	 0.002543	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1588	 1199	 0.004876	 0.013471	 0.001566	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1199	 1197	 0.000909	 0.002066	 0.000237	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1434	 1185	 0.016694	 0.045207	 0.005467	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1516	 1169	 0.000826	 0.002479	 0.000269	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1096	 1516	 0.002149	 0.003884	 0.000779	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1184	 1096	 0.00595	 0.010661	 0.002222	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1516	 1514	 0.0	 0.000826	 7e-06	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1096	 1094	 0.002397	 0.004876	 0.000704	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1407	 1633	 0.008926	 0.02876	 0.003025	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1452	 1407	 0.004959	 0.015868	 0.001675	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1405	 1407	 0.002314	 0.003802	 0.000404	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1080	 1632	 0.000826	 0.002562	 0.000266	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	864	 1080	 0.007934	 0.025537	 0.002684	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1078	 1080	 0.000248	 0.000661	 7.5e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1416	 1633	 0.008017	 0.02438	 0.002553	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1415	 1632	 0.008099	 0.025372	 0.002633	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1634	 1764	 0.014463	 0.043967	 0.005193	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1673	 1721	 0.010083	 0.031901	 0.003453	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1189	 1231	 0.003719	 0.011901	 0.001251	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1377	 1478	 0.002231	 0.006612	 0.000789	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1814	 1799	 0.009587	 0.030744	 0.003233	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1437	 1622	 0.000992	 0.003058	 0.000346	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1644	 1437	 0.005785	 0.01843	 0.001951	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1435	 1437	 0.000826	 0.002397	 0.000281	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1841	 1643	 0.011901	 0.036446	 0.004262	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1142	 944	 0.004215	 0.013306	 0.001433	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1739	 1282	 0.005207	 0.01595	 0.001873	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1058	 1036	 0.005455	 0.017107	 0.001917	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1881	 1476	 0.004793	 0.014628	 0.001774	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	992	 1881	 0.001901	 0.006116	 0.000646	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1879	 1881	 8.3e-05	 0.000165	 1.7e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	992	 1615	 0.001405	 0.004132	 0.000426	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1436	 1622	 0.001488	 0.004628	 0.000549	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	937	 1368	 0.006777	 0.021984	 0.002297	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1081	 1419	 0.008099	 0.020661	 0.002323	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1633	 1081	 0.000496	 0.001488	 0.000162	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1081	 1079	 0.000909	 0.002893	 0.000339	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1135	 972	 0.001736	 0.005289	 0.000617	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1842	 1322	 0.012975	 0.041074	 0.004484	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1568	 1740	 0.003802	 0.012149	 0.001275	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1408	 1568	 0.006694	 0.021653	 0.002268	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	865	 1408	 0.004463	 0.014463	 0.001517	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1568	 1566	 0.001157	 0.002562	 0.000254	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1406	 1408	 0.002314	 0.003802	 0.000404	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1739	 1143	 0.004463	 0.014297	 0.001515	 114.0	 114.0	 114.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1231	 1832	 0.003306	 0.010744	 0.001101	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1231	 1031	 0.001405	 0.004463	 0.000469	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1479	 1002	 0.002397	 0.007273	 0.000857	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1842	 1472	 0.003802	 0.01157	 0.00137	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1623	 1843	 0.018347	 0.056777	 0.006459	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1097	 977	 0.000992	 0.002893	 0.000349	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1517	 1097	 0.001488	 0.004463	 0.00053	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1843	 1517	 0.004298	 0.013388	 0.001474	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1097	 1095	 0.001322	 0.003884	 0.000462	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1515	 1517	 0.0	 0.000826	 7e-06	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1195	 917	 0.002727	 0.008347	 0.000973	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1914	 1195	 0.002231	 0.007603	 0.000728	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1911	 1914	 8.3e-05	 0.000165	 1.7e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1193	 1195	 0.003141	 0.009669	 0.001125	 140.0	 140.0	 140.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1913	 1914	 0.0	 0.000826	 1e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1251	 1111	 0.001074	 0.003388	 0.000387	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1839	 1251	 0.004545	 0.013884	 0.001614	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1251	 1249	 0.001157	 0.001488	 0.000281	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	921	 1111	 0.001074	 0.003388	 0.000387	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1888	 921	 0.003884	 0.011901	 0.001375	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	919	 921	 0.000661	 0.001901	 0.000225	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1270	 1111	 0.009339	 0.025289	 0.002592	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1720	 1270	 0.005702	 0.014545	 0.001534	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1270	 1267	 0.005537	 0.009339	 0.00097	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1399	 1111	 0.009339	 0.025289	 0.002592	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1317	 1399	 0.005702	 0.01438	 0.001513	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1721	 1317	 8.3e-05	 0.000248	 1.9e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1399	 1398	 0.005537	 0.009256	 0.000961	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1316	 1317	 0.000165	 0.000413	 5.3e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1361	 1287	 0.000496	 0.001488	 0.000177	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1361	 1287	 0.000496	 0.001488	 0.000177	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1139	 1110	 0.012479	 0.038265	 0.004414	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1361	 1139	 0.000909	 0.003388	 0.00039	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1137	 1139	 0.000413	 0.001322	 0.000128	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1655	 1112	 0.00876	 0.026942	 0.003112	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1140	 1655	 0.003802	 0.012066	 0.001396	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1362	 1140	 0.000826	 0.002562	 0.000293	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1654	 1655	 0.002066	 0.006364	 0.000753	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1136	 1140	 0.000413	 0.001322	 0.00016	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1030	 1878	 0.001488	 0.004876	 0.000511	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1420	 1030	 0.004959	 0.013223	 0.0015	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1029	 1030	 0.000661	 0.002149	 0.000252	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1782	 1773	 0.003306	 0.010413	 0.001147	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1150	 1526	 0.011983	 0.037107	 0.004211	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1380	 972	 0.004545	 0.013967	 0.001619	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1814	 1800	 0.004215	 0.009752	 0.002043	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1614	 925	 0.005702	 0.015041	 0.001646	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1339	 925	 0.001322	 0.002645	 0.000237	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1340	 926	 0.001322	 0.002645	 0.000237	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1844	 1658	 0.002893	 0.007025	 0.000779	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1845	 1659	 0.002893	 0.007025	 0.000779	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1625	 1110	 0.003719	 0.009008	 0.000999	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1845	 1625	 0.004628	 0.01438	 0.001626	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1624	 1625	 0.002645	 0.006116	 0.00129	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1844	 1110	 0.008347	 0.023471	 0.002628	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1252	 1110	 0.00157	 0.004793	 0.000566	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1471	 1252	 0.007438	 0.022562	 0.00266	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1853	 1471	 0.000992	 0.003306	 0.000351	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1252	 1250	 0.000744	 0.001405	 0.000293	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1469	 1471	 0.000248	 0.000496	 4.6e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1295	 1110	 0.00876	 0.026529	 0.003124	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1789	 1413	 0.010083	 0.024546	 0.002715	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1827	 1789	 0.011901	 0.029669	 0.003277	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1787	 1789	 0.00438	 0.006116	 0.000777	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1790	 1414	 0.010083	 0.024546	 0.002715	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1601	 1790	 0.008099	 0.021074	 0.002386	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1788	 1790	 0.004132	 0.005372	 0.000692	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1844	 1706	 0.002397	 0.007355	 0.000857	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1231	 1004	 0.003141	 0.013306	 0.001379	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1413	 1145	 0.003058	 0.003802	 0.000721	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1414	 1146	 0.003141	 0.003884	 0.00074	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1026	 1631	 0.001074	 0.003223	 0.000378	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1720	 1026	 0.001818	 0.00562	 0.000665	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1026	 1025	 0.000579	 0.001653	 0.000194	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1378	 1628	 0.003141	 0.021405	 0.002413	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	973	 1276	 0.006446	 0.020661	 0.002164	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1844	 1368	 0.00405	 0.012397	 0.00143	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	884	 1415	 0.001983	 0.006033	 0.000697	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1878	 884	 0.004959	 0.015207	 0.001752	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	884	 882	 0.001074	 0.001818	 0.000194	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1238	 1416	 0.002314	 0.007438	 0.000811	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1621	 1238	 0.005702	 0.018017	 0.001994	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1237	 1238	 8.3e-05	 0.000248	 1.9e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1232	 1804	 0.001901	 0.004628	 0.000895	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1805	 1231	 0.001405	 0.004628	 0.000489	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	926	 1805	 0.008099	 0.022645	 0.002439	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1803	 1805	 0.000496	 0.00124	 0.000191	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1102	 1112	 0.007521	 0.023058	 0.002413	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1268	 1102	 0.000331	 0.001157	 0.000116	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1100	 1102	 0.002397	 0.007521	 0.000847	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1815	 1905	 0.008099	 0.026116	 0.002725	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1554	 845	 0.003636	 0.011405	 0.001242	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	890	 1554	 0.00157	 0.004876	 0.000542	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1554	 1552	 0.002314	 0.006942	 0.000728	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1779	 1016	 0.001983	 0.005702	 0.000617	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1120	 1780	 0.003719	 0.011322	 0.001266	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	885	 1120	 0.001901	 0.005785	 0.000653	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1878	 885	 0.004959	 0.015207	 0.001752	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	885	 883	 0.001074	 0.001818	 0.000194	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1119	 1120	 0.001983	 0.004545	 0.000569	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1232	 1781	 0.001901	 0.005868	 0.000658	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1447	 1286	 0.013388	 0.041488	 0.004726	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1801	 1447	 0.007603	 0.02405	 0.002618	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1447	 1445	 0.001074	 0.010992	 0.001752	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1446	 1047	 0.00876	 0.027851	 0.00303	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1357	 1446	 0.011157	 0.034463	 0.003913	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1286	 1357	 0.002314	 0.007025	 0.000816	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1446	 1444	 0.001058	 0.010826	 0.001726	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1357	 1355	 0.003223	 0.006033	 0.000578	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1779	 1415	 0.005455	 0.016777	 0.001914	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1904	 1845	 0.004215	 0.009835	 0.001217	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1149	 1904	 0.002066	 0.00562	 0.000593	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1903	 1904	 0.000661	 0.002314	 0.00022	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1372	 1586	 0.002893	 0.008926	 0.001004	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1815	 1372	 0.00595	 0.019174	 0.00203	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1372	 1370	 0.005289	 0.008926	 0.000927	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1037	 1232	 0.001653	 0.005289	 0.000557	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1735	 1652	 0.006529	 0.023884	 0.002338	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1906	 1653	 0.008017	 0.026446	 0.002645	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1754	 1596	 0.007273	 0.012314	 0.001788	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1843	 917	 0.02405	 0.076281	 0.008259	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1844	 1038	 0.003141	 0.007769	 0.000879	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1470	 1039	 0.005785	 0.016116	 0.001876	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1294	 1470	 0.002066	 0.006446	 0.000748	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1468	 1470	 0.000248	 0.000496	 4.6e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1799	 1513	 0.007438	 0.023967	 0.002517	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1512	 1287	 0.012066	 0.038678	 0.004075	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1651	 1287	 0.000496	 0.003719	 0.000387	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1707	 1651	 0.008099	 0.051653	 0.005365	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1845	 1707	 0.007686	 0.023967	 0.002698	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1649	 1651	 0.000579	 0.001818	 0.000218	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1705	 1707	 0.002231	 0.007438	 0.000726	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1587	 881	 0.002727	 0.008512	 0.000956	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1371	 880	 0.003223	 0.010496	 0.001104	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1046	 1371	 0.005289	 0.016942	 0.001796	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1371	 1369	 0.005289	 0.008926	 0.000927	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1784	 1582	 0.019256	 0.061488	 0.006558	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1841	 1784	 0.010413	 0.033471	 0.003533	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1783	 1784	 0.001653	 0.005537	 0.000525	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1710	 1622	 0.004711	 0.014628	 0.001667	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1492	 940	 0.004793	 0.015785	 0.001561	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1362	 1492	 0.007438	 0.02405	 0.002522	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1490	 1492	 8.3e-05	 0.000826	 1.9e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1141	 1361	 0.000744	 0.002314	 0.00024	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1491	 1141	 0.006777	 0.021736	 0.002294	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1138	 1141	 0.000909	 0.003141	 0.000298	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1539	 1754	 0.012397	 0.028265	 0.002664	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1798	 1869	 0.009421	 0.031157	 0.002778	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	979	 943	 0.015124	 0.04157	 0.004136	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1389	 942	 0.015289	 0.036612	 0.005537	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1432	 1178	 0.009339	 0.031901	 0.003243	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1441	 1432	 0.002149	 0.006777	 0.000772	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1432	 1431	 0.0	 8.3e-05	 1e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1403	 1178	 0.005041	 0.016364	 0.001711	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1733	 1350	 0.005785	 0.014463	 0.001636	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1222	 1350	 0.034132	 0.094876	 0.009319	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1221	 1870	 0.011074	 0.03281	 0.002829	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1222	 1919	 0.006198	 0.016694	 0.002616	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1387	 1918	 0.00124	 0.003802	 0.000423	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1684	 1732	 0.007686	 0.020909	 0.002139	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1682	 1684	 0.012479	 0.037851	 0.004477	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1221	 1684	 0.021901	 0.060992	 0.005953	 120.0	 120.0	 120.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1221	 856	 0.004876	 0.01314	 0.001779	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	996	 1315	 0.006198	 0.019504	 0.00213	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1221	 1048	 0.00405	 0.013802	 0.001314	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1049	 1683	 0.010248	 0.031157	 0.003683	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1218	 1178	 0.009587	 0.030826	 0.003265	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1458	 1178	 0.001405	 0.004298	 0.000472	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	975	 1209	 0.007769	 0.023554	 0.002773	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1770	 1298	 0.008182	 0.025537	 0.002863	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1909	 1901	 0.001488	 0.004628	 0.000542	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1480	 1386	 0.006281	 0.019752	 0.002161	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1481	 1387	 0.006198	 0.019587	 0.002139	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1386	 1902	 0.000826	 0.002479	 0.000271	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	857	 1910	 0.000744	 0.002397	 0.000281	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1920	 1387	 0.001983	 0.005289	 0.000702	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1667	 1662	 0.003471	 0.010413	 0.001239	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1668	 942	 0.006446	 0.019669	 0.002335	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1700	 1179	 0.004793	 0.014711	 0.001706	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1201	 1176	 0.008843	 0.027603	 0.003083	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1716	 1179	 0.005041	 0.015537	 0.001801	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1703	 1177	 0.003554	 0.00876	 0.000963	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1808	 1703	 0.016033	 0.046364	 0.004455	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1703	 1701	 0.012645	 0.015868	 0.003013	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1704	 1176	 0.004298	 0.010496	 0.001159	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1675	 1704	 0.017273	 0.055289	 0.005189	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1704	 1702	 0.01281	 0.016033	 0.00304	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1809	 1675	 0.008926	 0.027355	 0.003165	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1032	 1675	 0.009008	 0.027603	 0.003202	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1676	 942	 0.008512	 0.026198	 0.003006	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1677	 943	 0.008512	 0.026198	 0.003006	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1860	 1677	 0.004298	 0.01314	 0.001559	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1861	 1675	 0.004298	 0.01314	 0.001556	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1507	 1487	 0.004959	 0.012397	 0.001375	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1677	 1507	 0.010992	 0.032231	 0.003112	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1506	 1507	 0.004298	 0.013058	 0.001544	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1676	 1486	 0.016033	 0.044711	 0.004499	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1675	 1850	 0.006198	 0.02	 0.00212	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1221	 915	 0.004545	 0.013802	 0.001638	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1776	 873	 0.004132	 0.01281	 0.00144	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1730	 873	 0.003471	 0.011157	 0.001198	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1351	 1106	 0.004628	 0.014297	 0.001619	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1727	 1069	 0.004711	 0.014297	 0.001699	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1351	 1727	 0.003554	 0.010992	 0.001261	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1727	 1725	 0.00157	 0.005372	 0.00052	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1531	 874	 0.002479	 0.007686	 0.000883	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1351	 1531	 0.006116	 0.018926	 0.002142	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1531	 1530	 0.002066	 0.003802	 0.000784	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1365	 1351	 0.002397	 0.007355	 0.000828	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	997	 1441	 0.002397	 0.007769	 0.000823	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1068	 1551	 0.003719	 0.009008	 0.001363	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1522	 1440	 0.006281	 0.020083	 0.002139	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1260	 1217	 8.3e-05	 0.000248	 2.2e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1467	 1260	 0.007603	 0.019587	 0.002091	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1440	 1467	 0.003141	 0.00843	 0.000857	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1259	 1260	 0.004545	 0.008512	 0.000927	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1466	 1467	 0.000496	 0.001322	 0.000133	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1236	 1217	 0.002562	 0.006777	 0.000944	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1423	 1187	 0.001653	 0.004959	 0.00059	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1183	 1218	 0.003223	 0.009752	 0.001159	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	970	 1183	 0.003058	 0.009421	 0.001058	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1182	 1183	 0.0	 8.3e-05	 1.2e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1187	 1550	 0.001405	 0.004298	 0.000503	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1837	 1366	 0.010744	 0.032727	 0.003836	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1217	 1459	 0.008264	 0.026612	 0.002807	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1395	 1798	 0.014711	 0.031488	 0.005377	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1222	 1395	 0.009917	 0.019669	 0.003705	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1395	 1394	 0.002231	 0.006033	 0.000564	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	871	 1179	 0.006033	 0.020496	 0.002176	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	872	 951	 0.003058	 0.010661	 0.001171	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1175	 950	 0.006529	 0.020909	 0.002243	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1299	 1175	 0.002397	 0.007355	 0.000876	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1171	 1175	 0.008678	 0.02719	 0.00303	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1172	 1175	 0.008347	 0.026116	 0.002904	 140.0	 140.0	 140.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1192	 1486	 0.004711	 0.012149	 0.001696	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1859	 1192	 0.02405	 0.043223	 0.008981	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1191	 1192	 0.003471	 0.010826	 0.001195	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1487	 1663	 0.001488	 0.004463	 0.000513	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1486	 1283	 0.000909	 0.002975	 0.000329	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1505	 1486	 0.010331	 0.013223	 0.00241	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1487	 1256	 0.00843	 0.025785	 0.00304	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1731	 1523	 0.001488	 0.004628	 0.00053	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1496	 1440	 0.001983	 0.006116	 0.000726	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1726	 971	 0.00438	 0.014545	 0.00144	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1107	 1726	 0.000661	 0.001983	 0.000232	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1724	 1726	 0.000165	 0.000413	 5.1e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1314	 874	 0.004628	 0.014545	 0.001592	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1020	 874	 0.000826	 0.002727	 0.000257	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1397	 1020	 0.002562	 0.008595	 0.00082	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1019	 1020	 0.000992	 0.003058	 0.000358	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1809	 974	 0.005289	 0.016198	 0.001907	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	909	 942	 0.000826	 0.001405	 0.000152	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	910	 943	 0.000826	 0.001322	 0.000145	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	911	 943	 0.000826	 0.001322	 0.000145	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	912	 942	 0.000744	 0.001157	 0.000128	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1351	 1775	 0.004959	 0.015289	 0.001769	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1218	 978	 0.00719	 0.017851	 0.002134	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1440	 1404	 0.008017	 0.027769	 0.002802	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1921	 916	 0.006033	 0.018347	 0.002176	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1421	 1352	 0.007686	 0.027273	 0.003178	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1699	 1177	 0.001405	 0.00438	 0.000506	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1424	 1235	 0.004876	 0.009256	 0.001801	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1847	 1798	 0.003719	 0.012645	 0.00121	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1808	 1033	 0.002727	 0.008347	 0.000956	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1858	 1772	 0.001157	 0.002893	 0.000436	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1388	 1797	 0.007686	 0.02405	 0.002703	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1838	 1797	 0.01124	 0.032562	 0.003272	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1443	 1851	 0.005868	 0.01595	 0.00174	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1809	 1443	 0.000165	 0.000331	 3.2e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1443	 1442	 0.001983	 0.005207	 0.000748	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1089	 1076	 0.063554	 0.129835	 0.012678	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1661	 1108	 0.030413	 0.056942	 0.00521	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1900	 1661	 0.101736	 0.200661	 0.017431	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1660	 1661	 0.001983	 0.003306	 0.000353	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1344	 1899	 0.016116	 0.028512	 0.002735	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1748	 895	 0.022893	 0.056694	 0.006297	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1738	 895	 0.024793	 0.061322	 0.006817	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1900	 1066	 0.022727	 0.072645	 0.007749	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1342	 895	 0.014711	 0.045207	 0.005198	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1088	 1147	 0.096446	 0.194711	 0.017877	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1345	 897	 0.015124	 0.040496	 0.004627	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	963	 1345	 0.037273	 0.075454	 0.006638	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1343	 1345	 0.000579	 0.000992	 8.9e-05	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -30.0	 30.0;
	877	 1055	 0.018017	 0.054711	 0.006486	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1108	 877	 0.012397	 0.037603	 0.004441	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	877	 876	 0.016529	 0.027273	 0.002948	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1108	 1494	 0.014545	 0.025124	 0.003572	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1246	 896	 0.00719	 0.022149	 0.002522	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1245	 897	 0.00719	 0.022231	 0.002534	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1089	 1083	 0.006612	 0.021074	 0.002248	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1114	 1088	 0.016364	 0.052149	 0.005588	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1501	 1088	 0.019504	 0.035537	 0.009019	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1050	 1089	 0.001322	 0.002314	 0.000242	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1051	 1088	 0.001322	 0.002314	 0.000242	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1535	 1089	 0.02843	 0.074132	 0.006752	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1899	 1535	 0.037769	 0.073802	 0.00657	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1535	 1533	 0.003306	 0.005455	 0.000581	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1900	 1296	 0.038182	 0.074876	 0.00666	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1534	 1088	 0.02843	 0.074132	 0.006752	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1297	 1534	 0.005207	 0.009835	 0.000956	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1534	 1532	 0.003306	 0.005455	 0.000581	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1291	 1266	 0.040496	 0.066694	 0.007214	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1893	 1301	 0.025785	 0.06843	 0.007802	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1894	 1501	 0.024463	 0.061322	 0.006793	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1894	 1502	 0.024463	 0.061322	 0.006793	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	924	 1333	 0.024793	 0.065454	 0.006614	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1893	 1695	 0.001653	 0.003471	 0.00038	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1894	 1696	 0.001074	 0.003471	 0.00037	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1830	 1265	 0.030744	 0.050661	 0.005474	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1341	 1899	 0.002314	 0.007438	 0.000799	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1088	 1067	 0.01124	 0.036116	 0.003816	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1332	 1265	 0.007769	 0.021736	 0.002362	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1831	 1455	 0.05	 0.082397	 0.008901	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1502	 961	 0.026033	 0.065702	 0.007335	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1559	 1454	 0.042397	 0.069917	 0.00755	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	887	 998	 0.00438	 0.014876	 0.001423	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1105	 895	 0.032479	 0.102314	 0.011265	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1580	 1061	 0.050248	 0.08281	 0.008956	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1737	 1501	 0.025372	 0.062562	 0.006924	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1812	 1077	 0.013306	 0.040413	 0.004804	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	998	 1089	 0.01	 0.068512	 0.007647	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -30.0	 30.0;
	999	 1757	 0.005868	 0.040083	 0.004518	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1072	 1082	 0.006281	 0.019835	 0.00218	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	999	 1073	 0.009421	 0.041736	 0.004576	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	960	 1747	 0.005207	 0.014215	 0.001614	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1762	 1082	 0.002149	 0.007273	 0.000758	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1761	 1083	 0.002149	 0.00719	 0.000753	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1558	 886	 0.033058	 0.05686	 0.006142	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1581	 902	 0.017769	 0.058016	 0.005917	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1501	 923	 0.022479	 0.054545	 0.00621	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1054	 1076	 0.014545	 0.04405	 0.00522	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1521	 1108	 0.029917	 0.096116	 0.010188	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1089	 1794	 0.011157	 0.034545	 0.003903	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1519	 1681	 0.034628	 0.108843	 0.01203	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1619	 998	 0.021074	 0.067686	 0.007149	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1148	 1619	 0.030413	 0.09438	 0.010721	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1618	 1619	 0.007603	 0.036364	 0.006795	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1680	 999	 0.014711	 0.046529	 0.005092	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1518	 1147	 0.010248	 0.03124	 0.003698	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1758	 1088	 0.004628	 0.031736	 0.003586	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1886	 1113	 0.003388	 0.010331	 0.00121	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	998	 1885	 0.003306	 0.022479	 0.002502	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1501	 999	 0.03438	 0.110579	 0.011626	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1502	 998	 0.03438	 0.110579	 0.011628	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1330	 1062	 0.053471	 0.074876	 0.006638	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	968	 896	 0.008678	 0.022066	 0.002524	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1793	 1104	 0.017025	 0.053058	 0.005936	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	904	 962	 0.070661	 0.127355	 0.012286	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1109	 904	 0.011653	 0.023141	 0.002011	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	904	 903	 0.026777	 0.036198	 0.00318	 57.0	 57.0	 57.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1148	 1076	 0.04719	 0.089008	 0.008707	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	958	 969	 0.058099	 0.089008	 0.008833	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	902	 1109	 0.013512	 0.042818	 0.004598	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1400	 1501	 0.000826	 0.001653	 0.0	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1401	 1502	 0.000826	 0.001653	 0.0	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1402	 1501	 0.001157	 0.002066	 0.0	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1688	 953	 0.023719	 0.058264	 0.006457	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1167	 1393	 0.004132	 0.010165	 0.001123	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1289	 1167	 0.03595	 0.089835	 0.009932	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1165	 1167	 0.000248	 0.000496	 0.000102	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1687	 913	 0.017851	 0.041984	 0.006072	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1687	 859	 0.018182	 0.06281	 0.0065	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1688	 1575	 0.025124	 0.089339	 0.008877	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1687	 1274	 0.010826	 0.023967	 0.003577	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1274	 1637	 0.003719	 0.007686	 0.00136	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1273	 1274	 0.000496	 0.001405	 0.000169	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1708	 1393	 0.02438	 0.043802	 0.009111	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1168	 1393	 0.004132	 0.010165	 0.001123	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1822	 1168	 0.005702	 0.017438	 0.001672	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1168	 1166	 0.000331	 0.000579	 0.000121	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1823	 1617	 0.019174	 0.052562	 0.005515	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1822	 1161	 0.000826	 0.002397	 0.000315	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1823	 1162	 0.000909	 0.002645	 0.00037	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1823	 1156	 0.001818	 0.005537	 0.000653	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1822	 1157	 0.001901	 0.005702	 0.000673	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1829	 1575	 0.004628	 0.014876	 0.001563	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1375	 1574	 0.008264	 0.026612	 0.0028	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1823	 1154	 0.005372	 0.01281	 0.002529	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1392	 1151	 0.003471	 0.006529	 0.000605	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1392	 1152	 0.003636	 0.006446	 0.00059	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1393	 1153	 0.003636	 0.006446	 0.00059	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1393	 1158	 0.001074	 0.002231	 0.000414	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1392	 1159	 0.001157	 0.002066	 0.000426	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1823	 1164	 0.001818	 0.005124	 0.000716	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1392	 1155	 0.002479	 0.006364	 0.001108	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1392	 866	 0.017934	 0.04438	 0.004813	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	991	 867	 0.006281	 0.019091	 0.001994	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1561	 1070	 0.013223	 0.036364	 0.003872	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1828	 1373	 0.003719	 0.012066	 0.001268	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1542	 1375	 0.002066	 0.006446	 0.000748	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	953	 1543	 0.011983	 0.034132	 0.003741	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1687	 1765	 0.012314	 0.037521	 0.004424	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1694	 935	 0.003884	 0.009174	 0.001317	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1694	 1687	 0.000661	 0.00438	 0.000586	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1693	 1688	 0.000909	 0.006281	 0.000755	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1227	 1778	 0.043223	 0.057851	 0.005162	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1689	 1227	 0.009256	 0.029752	 0.003134	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1225	 1227	 0.007686	 0.010165	 0.000908	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1228	 1777	 0.034793	 0.040248	 0.007214	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1690	 1228	 0.009091	 0.029174	 0.003078	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1226	 1228	 0.004132	 0.007438	 0.001149	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1694	 1606	 0.087769	 0.169835	 0.016066	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1688	 1438	 0.02	 0.046694	 0.009535	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1439	 1390	 0.039339	 0.090413	 0.018963	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1181	 1213	 0.043223	 0.103058	 0.011205	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1778	 1353	 0.015703	 0.024793	 0.004015	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1647	 878	 0.036777	 0.09157	 0.00974	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1075	 1541	 0.009339	 0.017355	 0.001779	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1074	 1305	 0.032645	 0.099504	 0.011696	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1607	 1354	 0.026529	 0.034463	 0.006389	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1373	 990	 0.003884	 0.012479	 0.001309	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1093	 1742	 0.035785	 0.070331	 0.00718	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1741	 1060	 0.003967	 0.00719	 0.001026	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1741	 1865	 0.007107	 0.011818	 0.001256	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1742	 1866	 0.007025	 0.011653	 0.001244	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	889	 1462	 0.019091	 0.057934	 0.006878	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1777	 889	 0.006529	 0.019835	 0.002357	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	888	 889	 0.01	 0.030331	 0.003603	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1074	 1391	 0.038678	 0.119669	 0.013649	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1074	 900	 0.002645	 0.008182	 0.000961	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1848	 952	 0.01405	 0.026033	 0.003528	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1574	 860	 0.012727	 0.043388	 0.004581	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	994	 1373	 0.002149	 0.014711	 0.00167	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1288	 1687	 0.007686	 0.020496	 0.002246	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1822	 1374	 0.002645	 0.01876	 0.001951	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1823	 1375	 0.002645	 0.01876	 0.001951	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1898	 1575	 0.015124	 0.041157	 0.004104	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	914	 1536	 0.008926	 0.023719	 0.003146	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1075	 1092	 0.04124	 0.076446	 0.007979	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1392	 1163	 0.005207	 0.012231	 0.002452	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1071	 1574	 0.015207	 0.040083	 0.004366	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1616	 1373	 0.004711	 0.015289	 0.001605	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1457	 1074	 0.010909	 0.035289	 0.003691	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1528	 1456	 0.031901	 0.106364	 0.011251	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1329	 1375	 0.001653	 0.011157	 0.001239	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1449	 1304	 0.006529	 0.020909	 0.002214	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1529	 1305	 0.021984	 0.070744	 0.007439	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1777	 1693	 0.045124	 0.233802	 0.024389	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1777	 1687	 0.045703	 0.237025	 0.024841	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1393	 1160	 0.000826	 0.002645	 0.000312	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1638	 995	 0.004298	 0.00719	 0.01602	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1778	 1180	 0.058099	 0.13124	 0.012928	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1374	 1560	 0.003884	 0.012562	 0.001326	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1384	 1574	 0.001653	 0.005793	 0.0	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1385	 1575	 0.001653	 0.005793	 0.0	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	879	 901	 0.003967	 0.012149	 0.001391	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1579	 1393	 0.018017	 0.054793	 0.006483	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1849	 1465	 0.017851	 0.03438	 0.004874	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1537	 952	 0.006777	 0.01595	 0.002253	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1302	 1463	 0.006612	 0.021074	 0.002294	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1857	 1897	 0.02	 0.056529	 0.005397	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	995	 1328	 0.000579	 0.003884	 0.000452	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1307	 1392	 0.043719	 0.115041	 0.011948	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1448	 1751	 0.032562	 0.104628	 0.011026	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1075	 1303	 0.049422	 0.164628	 0.016129	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1006	 1766	 0.011735	 0.03562	 0.004228	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1795	 1767	 0.010578	 0.029091	 0.003349	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1767	 858	 0.005207	 0.015785	 0.001868	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1768	 838	 0.00157	 0.001983	 0.00037	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1767	 839	 0.001488	 0.001818	 0.000353	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1768	 840	 0.000496	 0.000579	 0.000111	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1768	 841	 0.001074	 0.001322	 0.000252	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1796	 1768	 0.009917	 0.030331	 0.003557	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	927	 1867	 0.023141	 0.028926	 0.005498	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1254	 1348	 0.022149	 0.04281	 0.008245	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	870	 928	 0.020827	 0.026446	 0.004884	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1008	 870	 0.018512	 0.058347	 0.006326	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	868	 870	 0.000496	 0.000826	 8.7e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1767	 1254	 0.006942	 0.019091	 0.001938	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1791	 1254	 0.00686	 0.010165	 0.001747	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1117	 1867	 0.000496	 0.00157	 0.000186	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1795	 1604	 0.005702	 0.018512	 0.001909	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1795	 869	 0.021322	 0.06843	 0.007265	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1745	 1359	 0.002562	 0.005868	 0.000794	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1746	 1360	 0.001983	 0.005041	 0.000649	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1118	 1868	 0.000579	 0.001818	 0.00022	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1868	 1337	 0.005124	 0.01562	 0.001849	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1475	 1564	 0.003636	 0.011074	 0.001314	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1796	 1565	 0.00595	 0.019917	 0.001953	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1244	 1359	 0.01	 0.016529	 0.001783	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1594	 1243	 0.023388	 0.032562	 0.005065	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1605	 1085	 0.006612	 0.021488	 0.002222	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1253	 1584	 0.003636	 0.011074	 0.001317	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1253	 1461	 0.008017	 0.024215	 0.00287	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1499	 1460	 0.012645	 0.037025	 0.003359	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1585	 1084	 0.005868	 0.017851	 0.00212	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1254	 1664	 0.027355	 0.092066	 0.008835	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1091	 1500	 0.001736	 0.005124	 0.000472	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1656	 1091	 0.02157	 0.061322	 0.005	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1091	 1090	 0.003141	 0.003884	 0.000745	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1811	 1795	 0.011901	 0.037686	 0.00409	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1768	 1253	 0.006777	 0.020579	 0.001953	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1349	 1359	 0.025289	 0.04719	 0.009431	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1792	 1474	 0.003141	 0.009504	 0.00113	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	956	 1796	 0.034298	 0.109421	 0.011715	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1796	 1009	 0.014545	 0.045785	 0.005055	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1795	 1489	 0.019587	 0.062975	 0.006621	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1843	 1170	 0.003554	 0.011157	 0.001258	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1275	 1367	 0.001983	 0.006364	 0.000668	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1358	 1287	 0.000909	 0.006446	 0.000665	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1629	 1358	 0.004298	 0.030083	 0.003228	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1356	 1358	 0.003141	 0.005868	 0.000559	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1600	 1415	 0.009587	 0.02595	 0.002885	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	907	 880	 0.010413	 0.03157	 0.003734	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1630	 1806	 0.002645	 0.007934	 0.000941	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	908	 881	 0.010083	 0.030579	 0.00362	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1634	 1877	 0.012314	 0.03157	 0.003463	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1569	 1453	 0.001901	 0.006033	 0.000632	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1740	 1569	 0.003554	 0.011488	 0.001205	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1569	 1567	 0.001322	 0.003223	 0.000322	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	925	 1042	 0.003471	 0.011074	 0.001159	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	926	 1043	 0.003388	 0.011074	 0.001154	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1843	 1376	 0.009421	 0.029917	 0.003214	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1646	 1473	 0.007107	 0.022066	 0.002517	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1623	 1646	 0.000992	 0.003058	 0.000351	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1645	 1646	 0.00124	 0.003636	 0.000436	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1413	 985	 0.000826	 0.002479	 0.000295	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1063	 1065	 0.001818	 0.005455	 0.000651	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1555	 1206	 0.003223	 0.010413	 0.001079	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1620	 1555	 0.003719	 0.011735	 0.001309	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1553	 1555	 0.002397	 0.00719	 0.00075	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1763	 984	 0.01281	 0.039008	 0.004576	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1927	 1286	 0.011983	 0.038595	 0.004056	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1111	 1056	 0.004959	 0.016694	 0.001597	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1111	 1057	 0.003388	 0.010248	 0.001217	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1711	 1686	 0.003388	 0.011488	 0.001096	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1309	 1780	 0.000165	 0.000496	 6.1e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1416	 1309	 0.005289	 0.016198	 0.001854	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1308	 1309	 0.004215	 0.007603	 0.000673	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	863	 1546	 0.010992	 0.027851	 0.003979	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	863	 1760	 0.005785	 0.020496	 0.002033	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	862	 863	 0.000248	 0.000826	 9.7e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	922	 1111	 0.000413	 0.00124	 0.000133	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	934	 922	 0.002727	 0.007686	 0.000794	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1103	 934	 0.00438	 0.014132	 0.001486	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1269	 1103	 0.000331	 0.001074	 0.000123	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	920	 922	 0.00124	 0.003884	 0.000452	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	934	 933	 0.003388	 0.011405	 0.001089	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1101	 1103	 0.002231	 0.006942	 0.000784	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1929	 1229	 0.004711	 0.014463	 0.00165	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1426	 1840	 0.005289	 0.016116	 0.001871	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1877	 1426	 0.002397	 0.007273	 0.000835	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1426	 1425	 0.000992	 0.00124	 0.000242	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1040	 1257	 0.004959	 0.015124	 0.001793	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1720	 1583	 0.002314	 0.007355	 0.000784	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1198	 1644	 0.008182	 0.020331	 0.002188	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1854	 1198	 0.004711	 0.011735	 0.001341	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1196	 1198	 0.000909	 0.002066	 0.000237	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1636	 846	 0.006529	 0.020661	 0.002234	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1807	 1281	 0.012314	 0.041653	 0.003976	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	945	 1634	 0.025868	 0.067107	 0.007543	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1527	 973	 0.004959	 0.015124	 0.001769	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1549	 1912	 0.001405	 0.003471	 0.000506	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1852	 1230	 0.004132	 0.012975	 0.00144	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1841	 1674	 0.017603	 0.056281	 0.005973	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1592	 926	 0.006364	 0.020165	 0.002188	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	917	 1546	 0.008595	 0.027603	 0.002909	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1842	 1547	 0.026198	 0.08405	 0.008869	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1434	 1546	 0.040248	 0.129587	 0.013608	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1685	 976	 0.006364	 0.02124	 0.002072	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1634	 1346	 0.019752	 0.052975	 0.005779	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1821	 1346	 0.001901	 0.005868	 0.00069	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1144	 1821	 0.002645	 0.008678	 0.000895	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1820	 1821	 8.3e-05	 0.000165	 1.7e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1258	 1843	 0.011735	 0.037107	 0.004029	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	891	 1015	 0.00562	 0.017355	 0.001943	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1882	 993	 0.001901	 0.006198	 0.000651	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1599	 1882	 0.003802	 0.011983	 0.001283	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	926	 1599	 0.002645	 0.008182	 0.000946	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1880	 1882	 8.3e-05	 0.000165	 1.7e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1599	 1598	 0.00124	 0.003802	 0.000445	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1367	 1477	 0.002397	 0.007438	 0.000859	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1834	 938	 0.004132	 0.013306	 0.001411	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	972	 1834	 0.007107	 0.023058	 0.002403	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1833	 1834	 0.000744	 0.002397	 0.000264	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1862	 1005	 0.000909	 0.00281	 0.000319	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1231	 1005	 0.003141	 0.013306	 0.001379	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -30.0	 30.0;
	905	 1231	 0.000413	 0.00124	 0.000131	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	906	 1232	 0.000413	 0.001322	 0.000135	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1202	 1004	 0.000661	 0.002562	 0.0003	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1362	 1895	 0.012893	 0.046446	 0.004487	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1433	 1525	 0.019422	 0.062397	 0.006585	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1524	 1547	 0.020827	 0.067025	 0.007069	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1826	 1416	 0.001736	 0.004959	 0.00053	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1112	 965	 0.007603	 0.023141	 0.002713	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1650	 1286	 0.001736	 0.005372	 0.000634	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1041	 1916	 0.004132	 0.012645	 0.001498	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1323	 853	 0.012479	 0.039669	 0.004279	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1190	 1059	 0.003471	 0.010661	 0.001246	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1734	 1190	 0.003636	 0.013388	 0.001203	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1188	 1190	 0.0	 0.000826	 7e-06	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1513	 1926	 0.004711	 0.015289	 0.001605	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1785	 1232	 0.004463	 0.012893	 0.001735	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1362	 1482	 0.027686	 0.071488	 0.007393	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	852	 1508	 0.000826	 0.002645	 0.000305	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	853	 1509	 0.000826	 0.002645	 0.00031	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1877	 1887	 0.005537	 0.016942	 0.00196	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1589	 1644	 0.006116	 0.016612	 0.001842	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1504	 1546	 0.003141	 0.009421	 0.001118	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	854	 1588	 0.000744	 0.002314	 0.000254	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	855	 1589	 0.000661	 0.002149	 0.000237	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1086	 1673	 0.000331	 0.000992	 0.000121	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1087	 1674	 0.000331	 0.000992	 0.000119	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1279	 852	 0.000331	 0.000992	 0.000114	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1280	 853	 0.000413	 0.001322	 0.000157	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1736	 1763	 0.004298	 0.013306	 0.001496	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1034	 1040	 0.000165	 0.000579	 6.5e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1035	 1041	 0.000165	 0.000579	 6.8e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1027	 1004	 0.000661	 0.002149	 0.000215	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1028	 1005	 0.000661	 0.002066	 0.00021	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1231	 993	 0.003554	 0.011405	 0.001183	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1802	 1800	 0.004132	 0.013306	 0.001396	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1338	 1844	 0.001488	 0.004959	 0.000469	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1928	 1381	 0.000992	 0.003141	 0.000365	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	925	 1379	 0.004876	 0.01719	 0.001917	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1116	 1524	 0.004628	 0.02157	 0.003942	 114.0	 114.0	 114.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1834	 1276	 0.009091	 0.029752	 0.003151	 114.0	 114.0	 114.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1833	 1834	 8.3e-05	 0.000826	 0.000169	 114.0	 114.0	 114.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1996	 2108	 0.000636	 0.004826	 0.000469	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2313	 2172	 0.033471	 0.058934	 0.005779	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2441	 2172	 0.029587	 0.054711	 0.005031	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2441	 2173	 0.033058	 0.058603	 0.005571	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2276	 2184	 0.048016	 0.102636	 0.013441	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2184	 1948	 0.013802	 0.024207	 0.002299	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2000	 1993	 0.056364	 0.105207	 0.01021	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2386	 2043	 0.058934	 0.123967	 0.011969	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1995	 1984	 0.021744	 0.05	 0.005009	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2141	 1984	 0.034711	 0.067438	 0.006631	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1994	 1943	 0.019711	 0.06676	 0.006609	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2278	 2444	 0.03843	 0.06562	 0.006609	 90.0	 90.0	 90.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2322	 1950	 0.02486	 0.043479	 0.00415	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2402	 2322	 0.022628	 0.03957	 0.00378	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2287	 1986	 0.022281	 0.075446	 0.00747	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2323	 1991	 0.025207	 0.082636	 0.00847	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2316	 2352	 0.020661	 0.06686	 0.006921	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2131	 2179	 0.059669	 0.104554	 0.009951	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1966	 2452	 0.027107	 0.046124	 0.00445	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2306	 2452	 0.033661	 0.114017	 0.011289	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2432	 2197	 0.024132	 0.078512	 0.008199	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2000	 1998	 0.018347	 0.062562	 0.00605	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2128	 2227	 0.024967	 0.08457	 0.008371	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2387	 2309	 0.022355	 0.075727	 0.007497	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2403	 2219	 0.016537	 0.056008	 0.005539	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2368	 2403	 0.026793	 0.090719	 0.008981	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2368	 2015	 0.014446	 0.048942	 0.00484	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2073	 2403	 0.020421	 0.036157	 0.003451	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2333	 2208	 0.032041	 0.108521	 0.01074	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2335	 2247	 0.016124	 0.05281	 0.005411	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2051	 2291	 0.016603	 0.056231	 0.005571	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2221	 2136	 0.104132	 0.168512	 0.01897	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2220	 2401	 0.033058	 0.049587	 0.00605	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2401	 2082	 0.1	 0.165289	 0.01822	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2153	 2401	 0.015703	 0.046281	 0.005009	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2207	 1969	 0.033802	 0.055372	 0.005951	 67.0	 67.0	 67.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2137	 2081	 0.028934	 0.047107	 0.0053	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2397	 2392	 0.000554	 0.001818	 0.026831	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2329	 1970	 0.011983	 0.040562	 0.00401	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2273	 2384	 0.002661	 0.009017	 0.000891	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2274	 2385	 0.002661	 0.009017	 0.000891	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2382	 2082	 0.003314	 0.005793	 0.00061	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2393	 2382	 0.009917	 0.022314	 0.00242	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2384	 2081	 0.02562	 0.043802	 0.00455	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2384	 1970	 0.004132	 0.006612	 0.000731	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2392	 2385	 0.018182	 0.035537	 0.003901	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2385	 1969	 0.004132	 0.006612	 0.000731	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2421	 2217	 0.008769	 0.029686	 0.00294	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2329	 2421	 0.004446	 0.01505	 0.001491	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2391	 2421	 0.004967	 0.016827	 0.00167	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2269	 1969	 0.015703	 0.047934	 0.00515	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2269	 2216	 0.007438	 0.023967	 0.00257	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2398	 2360	 0.015703	 0.027273	 0.00264	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2390	 2216	 0.007438	 0.02562	 0.002781	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2390	 2374	 0.001653	 0.004132	 0.000409	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2398	 2374	 0.009091	 0.028099	 0.003071	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2375	 2217	 0.009091	 0.029752	 0.00319	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2375	 2361	 0.009091	 0.028099	 0.003071	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2216	 2204	 0.023141	 0.058678	 0.00574	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2339	 2217	 0.013719	 0.044463	 0.00439	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2217	 2208	 0.022314	 0.071818	 0.00702	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2422	 2217	 0.024893	 0.084322	 0.008349	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2372	 2422	 0.01362	 0.046124	 0.004569	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2285	 2422	 0.004537	 0.015372	 0.00152	 120.0	 120.0	 120.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2284	 2216	 0.029496	 0.099901	 0.009891	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2055	 2180	 0.007521	 0.012562	 0.0013	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2339	 2179	 0.062149	 0.105041	 0.01058	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2444	 2204	 0.039669	 0.069421	 0.00666	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2396	 2360	 0.004959	 0.015703	 0.000801	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2412	 1970	 0.01438	 0.02405	 0.00249	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2208	 2412	 0.03876	 0.064628	 0.006679	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2412	 2180	 0.011653	 0.02124	 0.00221	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2082	 2049	 0.01157	 0.019826	 0.001941	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2049	 2361	 0.007942	 0.015909	 0.001529	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2381	 2081	 0.003314	 0.005793	 0.000549	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2381	 2229	 0.009091	 0.017364	 0.00165	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2395	 2082	 0.01157	 0.018934	 0.002011	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2396	 2081	 0.01157	 0.018934	 0.001909	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2396	 2048	 0.000826	 0.002479	 0.000271	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2380	 2360	 0.006967	 0.023603	 0.00234	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2377	 2361	 0.01157	 0.036364	 0.003991	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2376	 2379	 0.007066	 0.02395	 0.002369	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2377	 2315	 0.02562	 0.082636	 0.00854	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2315	 2268	 0.021488	 0.069421	 0.00711	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2360	 2228	 0.009917	 0.017364	 0.001721	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2395	 2376	 0.019826	 0.033802	 0.003291	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2082	 1969	 0.028934	 0.047107	 0.005271	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1944	 2082	 0.005	 0.008793	 0.00084	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2453	 2304	 0.028099	 0.04876	 0.00477	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1944	 2453	 0.023	 0.040273	 0.003841	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2352	 2208	 0.025463	 0.084959	 0.00635	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2032	 2150	 0.037711	 0.127744	 0.012649	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2227	 2032	 0.028959	 0.100876	 0.00999	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2250	 2242	 0.080661	 0.142066	 0.013479	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2378	 2000	 0.041157	 0.104463	 0.01043	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2445	 2378	 0.058083	 0.103752	 0.00991	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2387	 2192	 0.025041	 0.042893	 0.004281	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2338	 2308	 0.016612	 0.053802	 0.005571	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1989	 2341	 0.015703	 0.05157	 0.00528	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2237	 2341	 0.024793	 0.081322	 0.008339	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2411	 2150	 0.03843	 0.070413	 0.00652	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2411	 2386	 0.002066	 0.003636	 0.000339	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2411	 2018	 0.04843	 0.07405	 0.00689	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2187	 2007	 0.002917	 0.009876	 0.00098	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2006	 1988	 0.006033	 0.017851	 0.00183	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2355	 2017	 0.042066	 0.141322	 0.013939	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2355	 1972	 0.029917	 0.101364	 0.010031	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2238	 1972	 0.011653	 0.03957	 0.00392	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1954	 2231	 0.003719	 0.012479	 0.001159	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1987	 1978	 0.005372	 0.015124	 0.001529	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2358	 2265	 0.004132	 0.01405	 0.001379	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2007	 1978	 0.000744	 0.002314	 0.00024	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2434	 2270	 0.007107	 0.019422	 0.002011	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1936	 2006	 0.004992	 0.016909	 0.001469	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2415	 2237	 0.019174	 0.063876	 0.00598	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2415	 2263	 0.003802	 0.012636	 0.001191	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2415	 2235	 0.001157	 0.003802	 0.00038	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2443	 2061	 0.014554	 0.053141	 0.00523	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2178	 2394	 0.020083	 0.068182	 0.00674	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2206	 2061	 0.017107	 0.057686	 0.00567	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2307	 2150	 0.031959	 0.055893	 0.005329	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2307	 2072	 0.018479	 0.032322	 0.003081	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2072	 2050	 0.029008	 0.051653	 0.004891	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2183	 2050	 0.016612	 0.029496	 0.00288	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2263	 2232	 0.007934	 0.026777	 0.00264	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2235	 2232	 0.008636	 0.017298	 0.00166	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2203	 1947	 0.037603	 0.067603	 0.00651	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2236	 2077	 0.014132	 0.046281	 0.004751	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2209	 2025	 0.01	 0.034793	 0.00317	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2434	 1936	 0.006099	 0.020653	 0.00204	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2156	 1957	 0.022132	 0.07514	 0.00742	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2277	 1957	 0.046777	 0.057934	 0.00462	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2314	 2312	 0.053876	 0.094298	 0.008981	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2197	 2025	 0.041397	 0.083554	 0.00786	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2259	 2230	 0.009678	 0.032793	 0.00325	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1988	 1946	 0.011653	 0.034628	 0.00356	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2253	 1988	 0.022041	 0.074669	 0.007391	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2008	 2253	 0.012141	 0.041124	 0.00407	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2324	 2192	 0.040331	 0.068934	 0.006921	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2378	 2250	 0.033636	 0.085446	 0.008741	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2417	 2237	 0.016686	 0.035289	 0.00341	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2417	 2371	 0.057603	 0.122149	 0.01179	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2417	 2235	 8e-06	 8.3e-05	 0.0	 90.0	 90.0	 90.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2378	 2308	 0.035289	 0.060331	 0.00605	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2039	 2150	 0.068083	 0.124397	 0.01294	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2312	 2039	 0.004298	 0.010281	 0.00143	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2241	 2077	 0.016124	 0.05405	 0.005319	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2387	 2169	 0.039669	 0.069339	 0.006631	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2296	 2241	 0.023967	 0.042231	 0.004141	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2296	 2072	 0.046446	 0.081744	 0.00801	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1965	 2242	 0.02276	 0.077099	 0.00763	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2324	 2189	 0.01124	 0.038182	 0.00378	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2313	 2250	 0.023471	 0.057851	 0.005929	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2238	 2235	 0.009826	 0.033223	 0.003279	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2017	 2008	 0.013934	 0.047207	 0.004671	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2016	 2015	 0.006876	 0.023281	 0.002299	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2314	 2169	 0.034298	 0.06	 0.00574	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2156	 2150	 0.003893	 0.013223	 0.0013	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2443	 2238	 0.060496	 0.118182	 0.011589	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2338	 2077	 0.013719	 0.044463	 0.0046	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2254	 2006	 0.00519	 0.014132	 0.00143	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2371	 2177	 0.067438	 0.118017	 0.01126	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1965	 2209	 0.014521	 0.049174	 0.004869	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2254	 2188	 0.001818	 0.004554	 0.00046	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2230	 2007	 0.002587	 0.00876	 0.000871	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2236	 2260	 0.001901	 0.006033	 0.00061	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2231	 2130	 0.001744	 0.004793	 0.000479	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2236	 1987	 0.00686	 0.021984	 0.00228	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2283	 2203	 0.017017	 0.055124	 0.005711	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2270	 2261	 0.010281	 0.021636	 0.002101	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2324	 2006	 0.011256	 0.038141	 0.00378	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2418	 2259	 0.003033	 0.010289	 0.001019	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1954	 2418	 0.006174	 0.017364	 0.00174	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2434	 2418	 4.1e-05	 0.000141	 1e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2242	 2010	 0.007314	 0.012793	 0.00122	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2241	 2264	 0.009587	 0.024744	 0.00251	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2242	 2265	 0.009587	 0.024744	 0.00251	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2160	 2241	 0.013438	 0.023826	 0.00227	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2262	 2160	 0.006983	 0.012793	 0.00098	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2242	 2057	 0.005744	 0.019438	 0.001919	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2260	 2190	 0.003388	 0.010992	 0.00114	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2190	 2007	 0.00281	 0.009091	 0.000939	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2262	 2189	 0.014752	 0.049984	 0.004949	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2358	 2260	 0.00405	 0.013388	 0.001379	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2445	 1989	 0.010314	 0.017967	 0.001711	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2355	 2283	 0.039504	 0.072314	 0.007279	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2254	 1985	 0.001653	 0.005372	 0.000549	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2358	 1985	 0.001818	 0.00595	 0.000629	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2130	 2057	 0.00405	 0.013314	 0.001379	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2262	 2011	 0.020347	 0.035578	 0.0034	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2261	 2183	 0.022719	 0.039727	 0.00379	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2442	 1933	 0.001289	 0.003744	 0.00038	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1971	 2442	 0.028331	 0.073488	 0.007451	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2068	 1971	 0.029669	 0.076612	 0.007771	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2333	 2078	 0.028256	 0.095702	 0.00947	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2215	 2024	 0.017289	 0.058554	 0.005801	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2405	 2069	 0.007017	 0.017521	 0.000779	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2405	 2213	 0.023876	 0.067107	 0.00621	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2405	 2143	 0.003554	 0.009587	 0.000801	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2024	 2214	 0.027372	 0.092132	 0.009121	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2215	 2078	 0.017917	 0.061438	 0.006009	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2214	 2131	 0.037934	 0.097521	 0.00999	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2199	 2095	 0.013223	 0.032893	 0.00347	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2340	 1932	 0.005041	 0.014132	 0.00145	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2161	 2440	 0.037438	 0.096529	 0.009891	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2161	 2060	 0.020174	 0.049587	 0.00508	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2090	 2059	 0.015289	 0.049669	 0.005179	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2096	 1976	 0.033314	 0.079818	 0.007831	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2404	 2218	 0.038141	 0.066711	 0.00636	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2074	 2404	 0.000686	 0.002347	 0.00023	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2093	 2404	 8.3e-05	 0.000141	 1e-05	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2058	 2219	 0.013636	 0.023802	 0.00227	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2071	 2219	 0.008678	 0.015124	 0.00145	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2219	 2096	 0.005372	 0.015446	 0.00181	 204.0	 204.0	 204.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2099	 2059	 0.02843	 0.052066	 0.00498	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2272	 2099	 0.02843	 0.052066	 0.00498	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2214	 2210	 0.003876	 0.006686	 0.000629	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2213	 2212	 0.007603	 0.018017	 0.001791	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2309	 1976	 0.011686	 0.03957	 0.003918	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2357	 2218	 0.003967	 0.029174	 0.002829	 274.0	 274.0	 274.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2356	 2046	 0.000992	 0.007934	 0.00077	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2147	 1937	 0.02676	 0.076893	 0.00772	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2095	 2046	 0.000504	 0.003967	 0.000559	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2097	 2046	 0.000504	 0.003967	 0.000559	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1934	 1935	 0.00276	 0.004826	 0.00046	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1935	 1933	 0.013512	 0.023488	 0.002241	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2105	 2087	 0.009091	 0.026446	 0.002691	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2094	 1933	 0.031983	 0.081066	 0.008279	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2138	 2094	 0.006917	 0.019223	 0.001941	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2068	 2066	 0.005041	 0.014207	 0.0015	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1940	 2138	 0.01395	 0.039983	 0.00401	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2105	 1940	 0.01657	 0.048901	 0.004901	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2060	 2059	 0.003802	 0.012149	 0.001229	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1934	 1932	 0.00157	 0.002727	 0.000259	 77.0	 77.0	 77.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2214	 2205	 0.017934	 0.058182	 0.006031	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2272	 2213	 0.06438	 0.113802	 0.01096	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2131	 2129	 0.002397	 0.004132	 0.00039	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2062	 1932	 0.014711	 0.037364	 0.003821	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2122	 2062	 0.025041	 0.063636	 0.007241	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2212	 2211	 0.016612	 0.029174	 0.002781	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2316	 2205	 0.01438	 0.046529	 0.004811	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2362	 2199	 0.036686	 0.094298	 0.009849	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2383	 2079	 0.029826	 0.054628	 0.00552	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2142	 1992	 0.003017	 0.01	 0.001019	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2070	 1992	 0.001612	 0.005289	 0.00054	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2070	 2066	 0.016446	 0.042984	 0.004431	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2224	 2095	 0.010331	 0.03405	 0.00348	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2362	 2340	 0.022893	 0.062149	 0.00636	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2129	 2090	 0.017521	 0.05438	 0.005641	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2280	 2224	 0.014628	 0.047934	 0.00491	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2332	 2280	 0.022066	 0.071488	 0.00747	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2332	 2070	 0.017603	 0.056942	 0.00575	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2302	 2095	 0.016223	 0.041793	 0.00424	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2191	 2096	 0.009752	 0.032066	 0.003291	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2440	 2191	 0.034876	 0.094876	 0.009721	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2131	 2128	 0.006529	 0.022066	 0.002161	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2302	 2147	 0.013479	 0.039289	 0.00394	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2302	 2094	 0.026198	 0.08595	 0.008809	 126.0	 126.0	 126.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2141	 1993	 0.046686	 0.095446	 0.00939	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2123	 1994	 0.033967	 0.059422	 0.00567	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2300	 2019	 0.027364	 0.091818	 0.00907	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2321	 2020	 0.02719	 0.087934	 0.009099	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2123	 2036	 0.029669	 0.049256	 0.004859	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2321	 1998	 0.025207	 0.081818	 0.009169	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2413	 2054	 0.059446	 0.103983	 0.00992	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1948	 2413	 0.018769	 0.032818	 0.003129	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2185	 2413	 0.021107	 0.071504	 0.007081	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2410	 2019	 0.024727	 0.054	 0.00523	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2323	 2410	 0.053826	 0.110008	 0.010609	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2163	 2410	 0.00257	 0.004488	 0.000431	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2054	 2019	 0.001397	 0.004628	 0.00046	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2288	 2287	 0.026612	 0.086612	 0.00899	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2300	 2173	 0.021984	 0.073802	 0.007359	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2399	 2020	 0.020149	 0.048843	 0.00476	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1938	 2399	 0.000397	 0.000694	 6.5e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2409	 2399	 0.012091	 0.021141	 0.002018	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2162	 2409	 0.001975	 0.003455	 0.000329	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1994	 2409	 0.069529	 0.121603	 0.011602	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2288	 2036	 0.031488	 0.052149	 0.00515	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2031	 2019	 0.010397	 0.037041	 0.002819	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2030	 2031	 0.003752	 0.006562	 0.000629	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2023	 2030	 0.007107	 0.012438	 0.001191	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2035	 2020	 0.004149	 0.007256	 0.00069	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2022	 2035	 0.006521	 0.011397	 0.001089	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2181	 1990	 0.019826	 0.055041	 0.005951	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2420	 2334	 0.010934	 0.030479	 0.003071	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1990	 2420	 0.003752	 0.010248	 0.001031	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2433	 2420	 0.003826	 0.006686	 0.000639	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2454	 2258	 0.011727	 0.030521	 0.00303	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2454	 2182	 0.040231	 0.102769	 0.01021	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2331	 2182	 0.028603	 0.053223	 0.00515	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1964	 1996	 9.1e-05	 0.000686	 7e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2027	 1964	 0.005554	 0.018182	 0.001861	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2257	 2013	 0.025603	 0.078397	 0.008061	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2258	 2034	 0.006612	 0.018256	 0.001941	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2336	 2013	 0.009603	 0.024744	 0.00251	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2240	 2336	 0.001711	 0.005157	 0.00052	 69.0	 69.0	 69.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2298	 2013	 0.006281	 0.010578	 0.001079	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2435	 2014	 0.017769	 0.03157	 0.003011	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2182	 2167	 0.027058	 0.091636	 0.00907	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2200	 2167	 0.020777	 0.038017	 0.00364	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2200	 2009	 0.041521	 0.074289	 0.0071	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2282	 2009	 0.050174	 0.087744	 0.008371	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2331	 1995	 0.044628	 0.094207	 0.009629	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2389	 2281	 0.024793	 0.080413	 0.00832	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2281	 2171	 0.037686	 0.065537	 0.006241	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2171	 2021	 0.065372	 0.114876	 0.01096	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2239	 2014	 0.011438	 0.030231	 0.003059	 69.0	 69.0	 69.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2027	 1990	 0.020579	 0.067603	 0.005689	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2426	 2249	 0.01314	 0.025537	 0.002461	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2194	 2337	 0.019471	 0.06595	 0.006529	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2359	 1973	 0.021818	 0.071066	 0.007369	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2351	 2258	 0.00486	 0.016446	 0.001631	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1945	 2257	 0.002281	 0.007719	 0.00076	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2282	 2186	 0.023058	 0.057364	 0.005871	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2144	 2014	 0.003893	 0.01319	 0.001307	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1945	 2144	 0.010107	 0.034248	 0.00339	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2195	 2013	 0.007802	 0.026413	 0.002621	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2351	 2195	 0.003174	 0.010727	 0.00106	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2334	 2257	 0.00595	 0.020157	 0.001999	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2248	 2034	 0.012893	 0.033719	 0.00333	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2282	 2091	 0.033967	 0.058099	 0.00559	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2091	 2012	 0.069256	 0.12157	 0.011739	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2426	 2021	 0.039826	 0.069669	 0.00666	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2389	 2327	 0.007521	 0.018347	 0.00196	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2330	 2328	 0.007521	 0.018347	 0.00196	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2337	 2012	 0.018182	 0.058843	 0.00612	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2249	 1990	 0.009256	 0.018603	 0.00181	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2276	 2181	 0.069421	 0.140496	 0.01368	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2330	 2186	 0.011066	 0.027438	 0.00281	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2359	 1996	 0.012893	 0.041984	 0.004361	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2297	 2170	 0.008017	 0.021744	 0.0022	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2170	 2014	 0.00843	 0.022984	 0.002321	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2181	 2157	 0.022636	 0.073554	 0.007621	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1973	 1943	 0.031802	 0.079793	 0.00779	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2182	 1975	 0.050331	 0.133876	 0.01203	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2363	 1975	 0.028512	 0.09843	 0.008959	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2282	 2181	 0.034298	 0.245446	 0.024079	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2435	 2248	 0.008182	 0.021488	 0.00212	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2430	 2148	 0.04876	 0.069421	 0.01254	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2275	 2431	 0.019793	 0.036289	 0.00348	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2400	 2431	 0.023636	 0.059917	 0.006181	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2400	 2005	 0.001818	 0.004628	 0.000469	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1952	 2400	 0.00405	 0.013058	 0.00136	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2431	 2428	 0.022314	 0.07557	 0.00748	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2304	 2430	 0.028347	 0.095041	 0.00937	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2430	 2201	 0.030248	 0.101653	 0.010019	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2431	 2310	 0.027273	 0.091653	 0.00901	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2326	 2447	 0.015703	 0.027273	 0.00286	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2353	 2233	 0.012008	 0.026711	 0.002589	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2325	 2353	 0.011273	 0.025479	 0.002471	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2325	 2305	 0.008099	 0.027422	 0.00272	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2325	 2319	 0.029752	 0.042066	 0.004039	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2326	 2271	 0.049587	 0.086777	 0.009	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2271	 2221	 0.042066	 0.070248	 0.00733	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1952	 2326	 0.038983	 0.103132	 0.01043	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2294	 2325	 0.014669	 0.040397	 0.00628	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2319	 2063	 0.05124	 0.081818	 0.009489	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1955	 1941	 0.006612	 0.019826	 0.002299	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2325	 2225	 0.01405	 0.027273	 0.002781	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2225	 1956	 0.024793	 0.042984	 0.00423	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2166	 1955	 0.032231	 0.055372	 0.003071	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2326	 1941	 0.01762	 0.041347	 0.00402	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1956	 2233	 0.011347	 0.035091	 0.003461	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2364	 1956	 0.009917	 0.020661	 0.00218	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2067	 1956	 0.017529	 0.059364	 0.005881	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2364	 2286	 0.009917	 0.023141	 0.002611	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2286	 2201	 0.033802	 0.080992	 0.009271	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2301	 2028	 0.028099	 0.089256	 0.00924	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2168	 2028	 0.01405	 0.044628	 0.0046	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2301	 2201	 0.018182	 0.041322	 0.004649	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2168	 1955	 0.01157	 0.028099	 0.00286	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2311	 2301	 0.007438	 0.023141	 0.002401	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2301	 2075	 0.024793	 0.034711	 0.004189	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2076	 1967	 0.037934	 0.066124	 0.006411	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2001	 2076	 0.038529	 0.068058	 0.0065	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2132	 2001	 0.025149	 0.045496	 0.004371	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2148	 1967	 0.01405	 0.044628	 0.00484	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2051	 2305	 0.008256	 0.016529	 0.001941	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2004	 2294	 0.037636	 0.097041	 0.00984	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2051	 2447	 0.01676	 0.056777	 0.005619	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2139	 2431	 0.013347	 0.045198	 0.00447	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2439	 2175	 0.013173	 0.044603	 0.004419	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1983	 1950	 0.042827	 0.097868	 0.00953	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2175	 1951	 0.054893	 0.14743	 0.01489	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2176	 1949	 0.049016	 0.127529	 0.01292	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2349	 2175	 0.005141	 0.035124	 0.007899	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2349	 2176	 0.005141	 0.035124	 0.007899	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2175	 2145	 0.032231	 0.077686	 0.0044	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2176	 1962	 0.027273	 0.068603	 0.00666	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2345	 2343	 0.003314	 0.009917	 0.00099	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2350	 2342	 0.004132	 0.009091	 0.000939	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2349	 2345	 0.004132	 0.009917	 0.00099	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2349	 2346	 0.004132	 0.010744	 0.00099	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2346	 2344	 0.004132	 0.01157	 0.001041	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2111	 1951	 0.010744	 0.034711	 0.00356	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2370	 1949	 0.009446	 0.028463	 0.0028	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2369	 1951	 0.004512	 0.015289	 0.00151	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1951	 1950	 0.006504	 0.022017	 0.00218	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2252	 1983	 0.01319	 0.044669	 0.004419	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2439	 2252	 0.012603	 0.042653	 0.004221	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2165	 2145	 0.02562	 0.078512	 0.008419	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2279	 2165	 0.012397	 0.041322	 0.004189	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1963	 1979	 0.036686	 0.091653	 0.009399	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2366	 2065	 0.006612	 0.015703	 0.00165	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2064	 1979	 0.005917	 0.01857	 0.001989	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2366	 1979	 0.00157	 0.005124	 0.00053	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2367	 1979	 0.001529	 0.004934	 0.000501	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2064	 2056	 0.005793	 0.013223	 0.001379	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2100	 1979	 0.02719	 0.049174	 0.004779	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2222	 1979	 0.012901	 0.022744	 0.0022	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2223	 1979	 0.012041	 0.024719	 0.002439	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2174	 2056	 0.028934	 0.05124	 0.00469	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2174	 2166	 0.015703	 0.027273	 0.002519	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2100	 2067	 0.018934	 0.059504	 0.006561	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2166	 2067	 0.01405	 0.023141	 0.002321	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2146	 2067	 0.009	 0.030479	 0.00302	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2347	 2345	 0.009091	 0.031397	 0.003269	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2348	 2346	 0.012397	 0.040496	 0.00416	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2299	 2222	 0.006364	 0.021554	 0.00213	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2088	 2256	 0.010281	 0.01795	 0.001711	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2084	 2255	 0.013339	 0.033901	 0.003429	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2414	 2256	 0.012488	 0.03219	 0.00326	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2085	 2414	 0.000603	 0.001033	 9.9e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2407	 2414	 0.004347	 0.007603	 0.000731	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2135	 2407	 0.000397	 0.000686	 7e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2416	 2407	 0.002207	 0.007463	 0.00074	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2317	 2416	 0.008504	 0.014851	 0.001421	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2267	 2416	 0.008198	 0.027769	 0.002749	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2101	 2255	 0.00257	 0.004488	 0.000431	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2083	 2089	 0.004554	 0.012628	 0.00127	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2102	 2255	 0.00257	 0.004488	 0.000431	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2114	 2119	 0.01176	 0.021074	 0.002016	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2103	 2256	 0.00257	 0.004488	 0.000431	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2446	 2118	 0.018033	 0.061091	 0.006048	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2246	 2255	 0.001537	 0.005207	 0.00052	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2256	 2113	 0.002479	 0.006612	 0.00068	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2255	 2112	 0.002479	 0.006612	 0.00068	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2246	 2124	 0.006967	 0.023603	 0.00234	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2256	 2120	 0.002769	 0.009372	 0.000929	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2119	 2255	 0.002769	 0.009372	 0.000929	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2243	 2256	 0.000124	 0.000397	 4.1e-05	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2244	 2255	 9.9e-05	 0.000314	 2.9e-05	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2256	 2115	 0.005793	 0.018182	 0.001861	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2408	 1982	 0.020702	 0.070124	 0.006941	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2154	 2408	 0.003488	 0.011802	 0.001169	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2152	 2408	 0.006149	 0.020827	 0.002059	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2372	 2292	 0.024793	 0.076859	 0.008349	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2293	 2037	 0.028934	 0.08843	 0.009731	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2109	 2086	 0.00676	 0.022909	 0.00227	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2117	 2109	 0.003686	 0.012504	 0.001239	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2117	 2112	 0.004959	 0.016529	 0.001769	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2406	 2256	 0.000612	 0.002083	 0.00021	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2104	 2406	 0.001017	 0.003471	 0.000339	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2106	 2406	 0.004314	 0.013876	 0.001159	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2127	 2255	 0.009421	 0.031934	 0.003161	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2126	 2107	 0.006446	 0.021868	 0.002161	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2110	 1977	 0.024388	 0.063587	 0.01204	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2450	 2221	 0.019016	 0.041529	 0.008639	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2279	 2110	 0.005793	 0.018934	 0.001909	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2221	 2155	 0.015703	 0.02562	 0.00227	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2155	 2154	 0.008256	 0.012397	 0.00128	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2449	 2220	 0.022091	 0.057744	 0.005651	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2044	 2220	 0.004347	 0.007603	 0.000721	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2045	 2221	 0.004347	 0.007603	 0.000721	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2220	 2063	 0.046281	 0.076859	 0.00755	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2041	 2452	 0.002446	 0.008331	 0.00083	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2040	 2451	 0.002446	 0.008331	 0.00083	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2451	 1960	 0.006612	 0.009091	 0.001159	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2446	 1960	 0.007438	 0.023967	 0.002439	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2451	 2043	 0.004959	 0.014876	 0.00167	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2452	 2042	 0.004959	 0.014876	 0.00167	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2452	 2125	 0.013223	 0.042066	 0.0046	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2452	 2121	 0.009091	 0.027273	 0.002899	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2126	 2121	 0.009917	 0.030579	 0.003291	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2451	 2247	 0.024793	 0.080083	 0.008301	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1958	 2452	 0.014992	 0.031537	 0.0031	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2451	 2038	 0.042984	 0.102479	 0.0105	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2114	 2118	 0.002868	 0.009719	 0.000963	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2220	 1981	 0.03719	 0.119008	 0.012199	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1977	 1982	 0.064628	 0.109917	 0.01059	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1981	 1974	 0.033223	 0.056612	 0.00545	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1982	 2134	 0.017826	 0.060207	 0.00596	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2266	 1981	 0.007587	 0.025686	 0.002541	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2419	 2116	 0.012091	 0.040959	 0.004061	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1982	 2419	 0.006868	 0.023256	 0.002299	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2318	 2419	 0.005529	 0.009669	 0.00092	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2086	 1981	 0.015703	 0.049587	 0.005111	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2293	 1981	 0.004132	 0.031397	 0.003001	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2285	 1981	 0.065826	 0.222983	 0.02208	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2268	 1982	 0.020661	 0.066124	 0.006781	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2089	 2106	 0.016421	 0.055628	 0.00551	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2026	 1974	 0.012141	 0.041124	 0.00407	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2080	 2425	 0.03124	 0.102314	 0.010481	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2002	 1986	 0.044207	 0.113669	 0.01112	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2092	 2002	 0.010331	 0.018017	 0.001721	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2437	 2164	 0.012562	 0.021901	 0.00212	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2438	 2436	 0.010083	 0.017364	 0.001721	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2245	 2159	 0.02	 0.037438	 0.003649	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2436	 2245	 0.007934	 0.015372	 0.0015	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2438	 2437	 0.010826	 0.018934	 0.00181	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2164	 2158	 0.028182	 0.058182	 0.0059	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2033	 2002	 0.057016	 0.113314	 0.010909	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2289	 2158	 0.039339	 0.129174	 0.013201	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2290	 2289	 0.00595	 0.019174	 0.00198	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2158	 2092	 0.036198	 0.063388	 0.00612	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2290	 2432	 0.02743	 0.088851	 0.00915	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2388	 2303	 0.040331	 0.136612	 0.01353	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2427	 2053	 0.01157	 0.039421	 0.003901	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2033	 1939	 0.035066	 0.118777	 0.011761	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2159	 1939	 0.041066	 0.139091	 0.01377	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2196	 1966	 0.029496	 0.050174	 0.00484	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2425	 2053	 0.011322	 0.037438	 0.0037	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2424	 2159	 0.014207	 0.046612	 0.00477	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2424	 2303	 0.017769	 0.058182	 0.005951	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2198	 2080	 0.022686	 0.062207	 0.00629	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2159	 1961	 0.020992	 0.069339	 0.006989	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1991	 1961	 0.017107	 0.05562	 0.004799	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2425	 2335	 0.024959	 0.084463	 0.00847	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2388	 2306	 0.031744	 0.107504	 0.010641	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2193	 2158	 0.02595	 0.085124	 0.008741	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2198	 2196	 0.00943	 0.018893	 0.001849	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2427	 1939	 0.017686	 0.057438	 0.00596	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1959	 2427	 0.052339	 0.091554	 0.008729	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2673	 2728	 0.03562	 0.109421	 0.011461	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2578	 2708	 0.036777	 0.093967	 0.009511	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2684	 2638	 0.002066	 0.007273	 0.000699	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2638	 2483	 0.018512	 0.059504	 0.00627	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2570	 2465	 0.021	 0.067901	 0.00696	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2663	 2667	 0.033471	 0.065289	 0.005929	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2461	 2729	 0.066446	 0.17719	 0.01791	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2658	 2730	 0.076612	 0.131818	 0.013	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2481	 2517	 0.033802	 0.107438	 0.011541	 69.0	 69.0	 69.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2585	 2624	 0.020496	 0.06876	 0.00688	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2562	 2527	 0.04	 0.129587	 0.013291	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2532	 2620	 0.009917	 0.033223	 0.004189	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2562	 2528	 0.040248	 0.130248	 0.013361	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2622	 2556	 0.035446	 0.087364	 0.008821	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2731	 2730	 0.012636	 0.038017	 0.00273	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2531	 2731	 0.033058	 0.082636	 0.00968	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2593	 2532	 0.046686	 0.081818	 0.007739	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2486	 2477	 0.034132	 0.059917	 0.00566	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2500	 2594	 0.035868	 0.058678	 0.006459	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2499	 2506	 0.1	 0.159496	 0.01597	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2704	 2608	 0.039504	 0.128099	 0.013141	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2594	 2476	 0.03124	 0.056033	 0.005629	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2715	 2496	 0.021397	 0.068868	 0.007081	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2699	 2715	 0.016859	 0.054273	 0.005581	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2621	 2715	 0.000256	 0.000661	 7e-05	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2485	 2484	 0.012231	 0.038603	 0.004201	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2611	 2492	 0.028827	 0.093223	 0.009564	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2658	 2489	 0.01824	 0.058992	 0.00605	 123.0	 123.0	 123.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2532	 2683	 0.024554	 0.079917	 0.00823	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2477	 2697	 0.06843	 0.09157	 0.0084	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2697	 2728	 0.086529	 0.11405	 0.010191	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2579	 2558	 0.007851	 0.019826	 0.00203	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2618	 2640	 0.010331	 0.026529	 0.002691	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2596	 2618	 0.022314	 0.057016	 0.00576	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2595	 2656	 0.030992	 0.079008	 0.00801	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2458	 2561	 0.002636	 0.007521	 0.00075	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2553	 2535	 0.030248	 0.06281	 0.00061	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2534	 2466	 0.003314	 0.010826	 0.001089	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2544	 2536	 0.04124	 0.072314	 0.00687	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2534	 2474	 0.018603	 0.056198	 0.00581	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2591	 2613	 0.024793	 0.08	 0.00823	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2459	 2656	 0.01314	 0.041818	 0.004479	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2655	 2617	 0.009421	 0.030661	 0.003151	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2655	 2587	 0.029008	 0.09438	 0.009661	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2472	 2536	 0.004207	 0.010578	 0.00106	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2717	 2535	 0.007364	 0.023802	 0.002439	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2717	 2458	 0.00157	 0.004959	 0.000511	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2717	 2459	 0.00157	 0.004959	 0.000511	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2466	 2472	 0.003058	 0.009917	 0.001019	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2590	 2580	 0.008256	 0.026281	 0.00286	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2517	 2590	 0.018099	 0.057016	 0.0062	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2561	 2536	 0.00405	 0.010578	 0.001089	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2463	 2458	 0.002314	 0.007521	 0.00077	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2651	 2463	 0.003967	 0.012984	 0.001309	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2551	 2544	 0.003612	 0.011661	 0.0012	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2661	 2551	 0.068984	 0.121207	 0.011449	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2462	 2660	 0.037603	 0.091744	 0.00968	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2629	 2659	 0.019669	 0.086124	 0.00924	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2482	 2661	 0.066612	 0.113058	 0.01118	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2639	 2553	 0.013223	 0.033058	 0.003269	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2728	 2639	 0.05686	 0.093388	 0.00944	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2684	 2535	 0.037603	 0.121653	 0.01249	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2695	 2587	 0.030579	 0.053719	 0.00508	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2618	 2537	 0.008512	 0.020744	 0.002321	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2537	 2681	 0.040496	 0.096686	 0.010159	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2711	 2567	 0.034793	 0.10281	 0.01045	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2471	 2651	 0.001983	 0.006281	 0.000651	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2457	 2471	 0.006529	 0.021157	 0.0022	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2640	 2579	 0.009256	 0.023802	 0.00242	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2725	 2617	 0.062231	 0.104132	 0.010721	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2542	 2725	 0.047017	 0.078512	 0.00808	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2477	 2482	 0.005446	 0.007603	 0.00077	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2617	 2580	 0.016198	 0.033802	 0.003509	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2633	 2473	 0.007917	 0.025612	 0.005261	 114.0	 114.0	 114.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2655	 2633	 0.02781	 0.089942	 0.01845	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2457	 2474	 0.013967	 0.044628	 0.00462	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2613	 2473	 0.008678	 0.028099	 0.00295	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2650	 2661	 0.016066	 0.052793	 0.01083	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2635	 2650	 0.034	 0.10995	 0.022559	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2503	 2535	 0.00562	 0.018934	 0.00189	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2504	 2536	 0.00562	 0.018934	 0.00189	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2718	 2458	 0.002149	 0.00719	 0.000721	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2647	 2536	 0.000909	 0.003058	 0.00031	 46.0	 46.0	 46.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2556	 2558	 0.006612	 0.013719	 0.001331	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2686	 2474	 0.020496	 0.06876	 0.00688	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2470	 2477	 0.037397	 0.120661	 0.01272	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2686	 2635	 0.019281	 0.062364	 0.006398	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2495	 2711	 0.005702	 0.010174	 0.000939	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2709	 2495	 0.009669	 0.017017	 0.0016	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2540	 2710	 0.057686	 0.145446	 0.014999	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2573	 2711	 0.031983	 0.07876	 0.00786	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2707	 2710	 0.01843	 0.06	 0.006149	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2691	 2692	 0.005537	 0.017934	 0.001839	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2593	 2464	 0.036364	 0.120661	 0.01181	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2692	 2688	 0.003058	 0.009917	 0.001019	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2518	 2573	 0.067603	 0.119008	 0.0112	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2701	 2518	 0.038678	 0.068099	 0.006389	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2636	 2573	 0.050422	 0.104868	 0.0102	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2653	 2636	 0.01976	 0.051397	 0.00515	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2577	 2529	 0.02781	 0.079678	 0.008071	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2701	 2577	 0.014669	 0.032388	 0.003279	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2469	 2533	 0.022314	 0.072314	 0.014929	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2464	 2469	 0.013223	 0.017769	 0.001909	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2685	 2529	 0.008835	 0.027917	 0.003049	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2516	 2685	 0.006876	 0.021579	 0.002398	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2632	 2694	 0.015537	 0.054554	 0.005571	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2494	 2648	 0.008512	 0.021744	 0.0022	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2648	 2692	 0.00281	 0.007017	 0.00059	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2481	 2706	 0.027686	 0.089504	 0.009169	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2694	 2481	 0.021322	 0.069421	 0.007069	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2706	 2712	 0.015041	 0.041322	 0.004259	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2693	 2691	 0.017769	 0.057364	 0.005881	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2654	 2527	 0.007364	 0.023802	 0.00251	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2673	 2586	 0.004207	 0.010744	 0.00121	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2464	 2653	 0.023314	 0.078934	 0.007451	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2673	 2526	 0.002727	 0.008256	 0.000849	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2526	 2516	 0.001488	 0.004959	 0.000479	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2483	 2529	 0.028678	 0.092562	 0.009511	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2494	 2540	 0.013636	 0.035537	 0.0037	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2691	 2688	 0.004207	 0.013554	 0.001401	 131.0	 131.0	 131.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2632	 2693	 0.005289	 0.010744	 0.001111	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2712	 2709	 0.009339	 0.016529	 0.00174	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2566	 2528	 0.02124	 0.068603	 0.00704	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2533	 2527	 0.031397	 0.098843	 0.01074	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2568	 2688	 0.008512	 0.02686	 0.002899	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2563	 2568	 0.018099	 0.057016	 0.0062	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2480	 2688	 0.01719	 0.057769	 0.005779	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2575	 2710	 0.015793	 0.040174	 0.00408	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2620	 2566	 0.033636	 0.107438	 0.010159	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2654	 2586	 0.008256	 0.016529	 0.001941	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2706	 2721	 0.004959	 0.007438	 0.000731	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2706	 2721	 0.004959	 0.007438	 0.000731	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2522	 2688	 0.004959	 0.007438	 0.000731	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2523	 2689	 0.004959	 0.007438	 0.000731	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2696	 2691	 0.004959	 0.007438	 0.000731	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2698	 2632	 0.025397	 0.082157	 0.008429	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2698	 2480	 0.016364	 0.052893	 0.005581	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2563	 2701	 0.020413	 0.06843	 0.006851	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2696	 2691	 0.009917	 0.034876	 0.00407	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2708	 2673	 0.020174	 0.052231	 0.00545	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2673	 2528	 0.009504	 0.024554	 0.00256	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2677	 2662	 0.01405	 0.023141	 0.00234	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2670	 2672	 0.03286	 0.076678	 0.00771	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2667	 2669	 0.042231	 0.098959	 0.00974	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2671	 2729	 0.073058	 0.191901	 0.018319	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2672	 2597	 0.030909	 0.081066	 0.007739	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2597	 2729	 0.042066	 0.110744	 0.010529	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2668	 2671	 0.016529	 0.033058	 0.00242	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2570	 2490	 0.040496	 0.071066	 0.00673	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2490	 2668	 0.046281	 0.071066	 0.007599	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2671	 2677	 0.004959	 0.008256	 0.000849	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2571	 2570	 0.004132	 0.013719	 0.001379	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2669	 2699	 0.022752	 0.045	 0.004593	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2662	 2670	 0.006347	 0.021851	 0.002877	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2582	 2729	 0.04438	 0.078256	 0.007391	 46.0	 46.0	 46.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2612	 2582	 0.056612	 0.099826	 0.009431	 46.0	 46.0	 46.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2475	 2612	 0.019752	 0.062149	 0.006749	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2505	 2475	 0.036686	 0.064711	 0.00611	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2491	 2672	 0.035868	 0.071322	 0.006241	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2704	 2571	 0.03438	 0.060992	 0.005689	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2505	 2491	 0.035868	 0.071322	 0.006241	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2489	 2530	 0.020397	 0.06595	 0.006771	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2486	 2530	 0.014554	 0.047471	 0.00483	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2509	 2619	 0.006612	 0.015703	 0.001689	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2514	 2478	 0.009826	 0.017364	 0.0016	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2478	 2510	 0.030248	 0.097521	 0.010019	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2546	 2511	 0.011488	 0.034711	 0.002931	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2705	 2546	 0.008256	 0.028934	 0.00363	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2574	 2506	 0.00124	 0.004132	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2574	 2602	 0.00124	 0.004132	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2574	 2602	 0.00124	 0.004132	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2513	 2705	 0.010826	 0.034711	 0.003579	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2521	 2513	 0.00124	 0.004132	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2680	 2521	 0.00124	 0.004132	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2514	 2680	 0.00124	 0.004132	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2478	 2726	 0.036686	 0.118182	 0.01217	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2703	 2726	 0.017364	 0.05686	 0.005779	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2687	 2507	 0.032479	 0.108099	 0.01445	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2676	 2506	 0.054554	 0.180174	 0.0242	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2508	 2511	 0.019174	 0.02595	 0.004671	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2619	 2511	 0.01405	 0.036364	 0.003991	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2644	 2510	 0.035868	 0.090083	 0.00924	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2716	 2511	 0.015	 0.047141	 0.004661	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2674	 2716	 0.005248	 0.016504	 0.001631	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2713	 2716	 0.000256	 0.000661	 7e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2645	 2702	 0.041744	 0.073223	 0.006921	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2702	 2727	 0.023058	 0.07438	 0.00765	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2513	 2690	 0.000992	 0.003471	 0.000361	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2627	 2674	 0.003636	 0.010744	 0.00106	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2508	 2631	 0.004628	 0.014876	 0.00152	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2520	 2644	 0.003719	 0.009339	 0.000939	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2514	 2520	 0.004959	 0.012727	 0.00128	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2487	 2574	 0.011157	 0.015289	 0.002749	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2510	 2487	 0.011157	 0.015289	 0.002749	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2511	 2675	 0.014959	 0.043802	 0.00445	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2512	 2507	 0.007603	 0.019826	 0.002059	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2584	 2511	 0.034793	 0.111901	 0.011761	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2687	 2584	 0.007017	 0.022397	 0.002369	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2625	 2682	 0.00843	 0.021488	 0.002161	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2687	 2625	 0.00843	 0.021488	 0.002161	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2572	 2578	 0.019917	 0.052446	 0.005191	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2682	 2572	 0.011868	 0.03176	 0.003151	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2630	 2508	 0.005041	 0.016859	 0.00174	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2455	 2508	 0.003314	 0.010909	 0.001111	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2675	 2637	 0.007769	 0.024793	 0.00257	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2598	 2479	 0.007107	 0.023141	 0.00234	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2631	 2599	 0.003058	 0.009917	 0.001019	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2649	 2645	 0.006446	 0.020661	 0.00213	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2641	 2506	 0.00124	 0.004132	 0.000409	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2642	 2507	 0.00124	 0.004132	 0.000409	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2507	 2509	 0.020744	 0.067273	 0.00682	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2641	 2525	 0.005446	 0.017364	 0.001769	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2507	 2455	 0.006124	 0.015703	 0.001571	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2606	 2509	 0.001322	 0.004207	 0.00044	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2506	 2606	 0.007934	 0.022314	 0.002149	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2525	 2630	 0.009091	 0.028934	 0.002899	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2637	 2678	 0.007364	 0.023719	 0.00242	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2479	 2649	 0.003314	 0.010744	 0.001089	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2690	 2548	 0.002066	 0.006942	 0.000699	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2703	 2645	 0.011322	 0.036364	 0.003751	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2548	 2598	 0.002893	 0.009256	 0.000939	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2599	 2627	 0.002479	 0.007438	 0.000731	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2549	 2512	 0.004917	 0.023016	 0.00236	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2678	 2549	 0.004917	 0.023016	 0.00236	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2608	 2727	 0.001653	 0.004959	 0.00053	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2485	 2676	 0.039504	 0.124554	 0.011761	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2545	 2511	 0.039504	 0.069587	 0.00657	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2543	 2545	 0.053058	 0.093554	 0.00884	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2666	 2543	 0.032934	 0.106504	 0.010931	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2665	 2543	 0.058066	 0.103058	 0.00937	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2676	 2666	 0.024438	 0.079017	 0.008109	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2465	 2726	 0.021388	 0.069537	 0.007289	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2652	 2510	 0.00124	 0.004132	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2508	 2720	 0.004628	 0.014876	 0.00152	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2509	 2719	 0.004628	 0.014876	 0.00152	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2626	 2507	 0.01281	 0.021488	 0.00212	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2476	 2626	 0.026198	 0.043967	 0.004339	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2588	 2460	 0.03905	 0.126281	 0.012971	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2714	 2604	 0.011653	 0.037686	 0.00387	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2460	 2714	 0.021397	 0.069174	 0.0071	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2468	 2714	 0.00281	 0.009174	 0.000939	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2679	 2603	 0.158017	 0.182727	 0.016429	 46.0	 46.0	 46.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2616	 2604	 0.009826	 0.017521	 0.0016	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2515	 2600	 0.010388	 0.050826	 0.004939	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2576	 2600	 0.036033	 0.128934	 0.012509	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2492	 2603	 0.022339	 0.074959	 0.00748	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2456	 2576	 0.041397	 0.069421	 0.00711	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2524	 2576	 0.033141	 0.061157	 0.006389	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2557	 2456	 0.037686	 0.121488	 0.01249	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2559	 2557	 0.019422	 0.06281	 0.00649	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2605	 2600	 0.035868	 0.115702	 0.012199	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2538	 2601	 0.030248	 0.097521	 0.01028	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2569	 2532	 0.009826	 0.017273	 0.001631	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2610	 2569	 0.053223	 0.093471	 0.008821	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2614	 2607	 0.006612	 0.013719	 0.001331	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2607	 2615	 0.005372	 0.017364	 0.001791	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2588	 2559	 0.023388	 0.075868	 0.007841	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2615	 2603	 0.01157	 0.037686	 0.00387	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2589	 2601	 0.033099	 0.111066	 0.011059	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2592	 2605	 0.028182	 0.091157	 0.009341	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2610	 2515	 0.024463	 0.043471	 0.004039	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2609	 2604	 0.006612	 0.013719	 0.001331	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2616	 2614	 0.006612	 0.013719	 0.001331	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2589	 2585	 0.020496	 0.06876	 0.00688	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2646	 2559	 0.015678	 0.050702	 0.005201	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2600	 2603	 0.01281	 0.042984	 0.004281	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2601	 2604	 0.01281	 0.042984	 0.004281	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2538	 2616	 0.014463	 0.055537	 0.004479	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2461	 2498	 0.023554	 0.062149	 0.006389	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2539	 2461	 0.027603	 0.049504	 0.004479	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2519	 2539	 0.039669	 0.07157	 0.006411	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2550	 2519	 0.029826	 0.057934	 0.005469	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2555	 2497	 0.009256	 0.030083	 0.003071	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2664	 2658	 0.053141	 0.093388	 0.008901	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2552	 2555	 0.001322	 0.004207	 0.00044	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2554	 2498	 0.009091	 0.029752	 0.00302	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2496	 2497	 0.055041	 0.164298	 0.016819	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2723	 2493	 0.036529	 0.064132	 0.00605	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2565	 2554	 0.01595	 0.05124	 0.0053	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2565	 2552	 0.007438	 0.023967	 0.002461	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2629	 2531	 0.036686	 0.116686	 0.012509	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2723	 2664	 0.083141	 0.146281	 0.01392	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2700	 2497	 0.026612	 0.089422	 0.008949	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2565	 2663	 0.033471	 0.065289	 0.005929	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2547	 2550	 0.005207	 0.014132	 0.001401	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2550	 2700	 0.01843	 0.061901	 0.0062	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2488	 2723	 0.001818	 0.003876	 0.000271	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2657	 2658	 0.003471	 0.012636	 0.001191	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2502	 2724	 0.003314	 0.010578	 0.001089	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2643	 2502	 0.029752	 0.095868	 0.01007	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2581	 2643	 0.005124	 0.016529	 0.00174	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2560	 2594	 0.033471	 0.065289	 0.005929	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2467	 2628	 0.016529	 0.031397	 0.002899	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2634	 2467	 0.033471	 0.065289	 0.005929	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2628	 2500	 0.016529	 0.031397	 0.003151	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2611	 2634	 0.022884	 0.074	 0.007592	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2724	 2499	 0.001653	 0.005289	 0.00053	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2501	 2500	 0.009091	 0.028099	 0.00288	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2564	 2562	 0.00405	 0.013314	 0.001379	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2583	 2564	 0.020744	 0.066281	 0.006989	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2683	 2583	 0.028347	 0.092231	 0.009511	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2562	 2581	 0.040331	 0.130413	 0.013361	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2623	 2501	 0.020413	 0.066124	 0.006781	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2743	 1955	 0.057868	 0.101322	 0.00967	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2744	 1956	 0.057868	 0.101322	 0.00967	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2740	 820	 0.02562	 0.084711	 0.008477	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2740	 820	 0.02562	 0.084711	 0.008477	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2745	 1430	 0.010413	 0.033554	 0.003543	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2746	 1876	 0.009752	 0.030496	 0.003151	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2742	 1524	 0.005702	 0.018264	 0.001922	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2741	 1525	 0.005702	 0.018264	 0.001922	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5	 4	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7	 6	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9	 8	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	11	 10	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12	 11	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14	 13	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16	 15	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18	 17	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20	 19	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22	 21	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	29	 28	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38	 37	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41	 40	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44	 43	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46	 45	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	49	 48	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	52	 51	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	54	 53	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	56	 55	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	58	 57	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	60	 59	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	63	 62	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	65	 64	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	73	 72	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75	 74	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77	 76	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	79	 78	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 0	 -30.0	 30.0;
	81	 80	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85	 84	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	87	 86	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	89	 88	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	91	 90	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	93	 92	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	95	 94	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	97	 96	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	99	 98	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	101	 100	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	103	 102	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	105	 104	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	107	 106	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	109	 108	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	112	 111	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	114	 113	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	117	 116	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	119	 118	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	121	 120	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	123	 122	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	126	 125	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	128	 127	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	130	 129	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	135	 134	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	139	 138	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	142	 141	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	145	 144	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	147	 146	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	149	 148	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	151	 150	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	154	 153	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	157	 155	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	159	 158	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	161	 160	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	164	 163	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	166	 165	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	167	 165	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	171	 170	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	173	 172	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	175	 174	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	178	 177	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	180	 179	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	185	 184	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	187	 186	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	189	 188	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	191	 190	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	194	 193	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	196	 195	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	198	 197	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	200	 199	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	202	 201	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	204	 203	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	206	 205	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	208	 207	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	214	 213	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	222	 221	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	243	 242	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	249	 248	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	258	 257	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	265	 264	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	281	 280	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	283	 282	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	295	 294	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	316	 315	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	323	 322	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	332	 331	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	340	 339	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	342	 341	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	352	 351	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	359	 358	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	377	 376	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	383	 382	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	391	 390	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	404	 403	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	419	 418	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	427	 426	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	434	 433	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	439	 438	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	462	 461	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	473	 472	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	483	 482	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	485	 484	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	487	 486	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	489	 488	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	494	 493	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	507	 506	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	509	 508	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	515	 514	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	517	 516	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	520	 519	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	529	 528	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	531	 530	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	535	 534	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	537	 536	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	540	 539	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	546	 545	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	550	 549	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	555	 554	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	571	 570	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	574	 573	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	584	 583	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	590	 589	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	610	 609	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	614	 613	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	661	 660	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	682	 681	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	693	 692	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	711	 710	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	727	 726	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	737	 736	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	755	 754	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	765	 764	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	775	 774	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	804	 803	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	843	 842	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	846	 845	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	848	 847	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	849	 848	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	851	 850	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	853	 852	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	857	 856	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	860	 859	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	862	 861	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	865	 864	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	867	 866	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	869	 868	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	872	 871	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	874	 873	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	879	 878	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	881	 880	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	887	 886	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	891	 890	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	893	 892	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	896	 895	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	897	 896	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	895	 897	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	899	 898	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	901	 900	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	903	 902	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	908	 907	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	914	 913	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	916	 915	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	918	 917	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	920	 919	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	924	 923	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	926	 925	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	928	 927	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	930	 929	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	932	 931	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	936	 935	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	938	 937	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	940	 939	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	943	 942	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	945	 944	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	951	 950	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	953	 952	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	957	 956	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	959	 958	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	961	 960	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	963	 962	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	965	 964	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	967	 966	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	969	 968	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	971	 970	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	973	 972	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	975	 974	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	977	 976	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	979	 978	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	983	 982	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	985	 984	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	987	 986	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	991	 990	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	993	 992	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	995	 994	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	997	 996	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	998	 999	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1001	 1000	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1003	 1002	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1005	 1004	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1007	 1006	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1009	 1008	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1011	 1010	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1012	 1011	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1010	 1012	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1016	 1015	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1022	 1021	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1023	 1022	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1033	 1032	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1037	 1036	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1039	 1038	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1041	 1040	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1043	 1042	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1045	 1044	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1047	 1046	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1049	 1048	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1055	 1054	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1057	 1056	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1059	 1058	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1062	 1061	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1065	 1064	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1067	 1066	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1069	 1068	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1071	 1070	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1073	 1072	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1075	 1074	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1077	 1076	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1079	 1078	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1083	 1082	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1085	 1084	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1089	 1088	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1093	 1092	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1099	 1098	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1101	 1100	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1105	 1104	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1107	 1106	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1109	 1108	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1111	 1110	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1112	 1111	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1110	 1112	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1114	 1113	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1116	 1115	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1122	 1121	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1132	 1131	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1134	 1133	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1137	 1136	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1138	 1137	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1143	 1142	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1144	 1143	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1148	 1147	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1150	 1149	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1155	 1154	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1164	 1163	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1166	 1165	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1170	 1169	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1172	 1171	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1177	 1176	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1179	 1178	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1181	 1180	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1185	 1184	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1187	 1186	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1194	 1193	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1201	 1200	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1204	 1203	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1206	 1205	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1208	 1207	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1210	 1209	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1212	 1211	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1214	 1213	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1218	 1217	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1220	 1219	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1222	 1221	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1224	 1223	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1230	 1229	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1232	 1231	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1234	 1233	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1236	 1235	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1240	 1239	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1242	 1241	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1244	 1243	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1246	 1245	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1248	 1247	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1254	 1253	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1256	 1255	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1258	 1257	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1262	 1261	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1264	 1263	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1266	 1265	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1268	 1267	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1269	 1268	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1276	 1275	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1278	 1277	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1282	 1281	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1285	 1284	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1287	 1286	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1289	 1288	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1291	 1290	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1293	 1292	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1295	 1294	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1297	 1296	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1299	 1298	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1301	 1300	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1303	 1302	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1305	 1304	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1307	 1306	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1311	 1310	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1313	 1312	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1315	 1314	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1319	 1318	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1323	 1322	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1329	 1328	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1331	 1330	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1333	 1332	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1335	 1334	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1337	 1336	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1342	 1341	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1344	 1343	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1347	 1346	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1349	 1348	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1351	 1350	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1352	 1351	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1350	 1352	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1354	 1353	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1356	 1355	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1360	 1359	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1362	 1361	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1364	 1363	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1366	 1365	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1368	 1367	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1374	 1373	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1375	 1374	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1373	 1375	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1377	 1376	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1379	 1378	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1381	 1380	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1383	 1382	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1385	 1384	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1387	 1386	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1389	 1388	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1391	 1390	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1393	 1392	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1397	 1396	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1404	 1403	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1410	 1409	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1412	 1411	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1414	 1413	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1416	 1415	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1418	 1417	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1420	 1419	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1422	 1421	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1424	 1423	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1428	 1427	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1430	 1429	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1434	 1433	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1439	 1438	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1441	 1440	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1445	 1444	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1449	 1448	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1451	 1450	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1453	 1452	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1455	 1454	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1457	 1456	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1459	 1458	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1461	 1460	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1463	 1462	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1465	 1464	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1469	 1468	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1473	 1472	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1475	 1474	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1477	 1476	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1479	 1478	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1481	 1480	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1483	 1482	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1485	 1484	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1487	 1486	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1489	 1488	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1491	 1490	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1494	 1493	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1496	 1495	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1498	 1497	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1500	 1499	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1502	 1501	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1504	 1503	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1506	 1505	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1511	 1510	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1513	 1512	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1519	 1518	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1521	 1520	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1523	 1522	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1525	 1524	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1527	 1526	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1529	 1528	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1537	 1536	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1539	 1538	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1543	 1542	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1545	 1544	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1547	 1546	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1549	 1548	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1551	 1550	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1557	 1556	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1559	 1558	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1561	 1560	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1565	 1564	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1567	 1566	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1571	 1570	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1573	 1572	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1575	 1574	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1577	 1576	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1579	 1578	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1581	 1580	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1583	 1582	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1585	 1584	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1587	 1586	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1589	 1588	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1591	 1590	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1593	 1592	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1595	 1594	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1597	 1596	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1601	 1600	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1605	 1604	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1607	 1606	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1609	 1608	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1611	 1610	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1615	 1614	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1617	 1616	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1621	 1620	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1623	 1622	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1627	 1626	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1629	 1628	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1631	 1630	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1633	 1632	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1634	 1633	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1632	 1634	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1636	 1635	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1638	 1637	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1640	 1639	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1644	 1643	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1648	 1647	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1650	 1649	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1653	 1652	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1657	 1656	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1663	 1662	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1666	 1665	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1668	 1667	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1672	 1671	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1674	 1673	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1676	 1675	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1677	 1676	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1675	 1677	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1679	 1678	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1681	 1680	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1683	 1682	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1686	 1685	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1688	 1687	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1690	 1689	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1692	 1691	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1694	 1693	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1698	 1697	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1700	 1699	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1702	 1701	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1706	 1705	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1709	 1708	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1711	 1710	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1713	 1712	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1717	 1716	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1719	 1718	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1721	 1720	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1723	 1722	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1729	 1728	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1731	 1730	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1733	 1732	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1735	 1734	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1738	 1737	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1740	 1739	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1742	 1741	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1748	 1747	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1750	 1749	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1752	 1751	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1754	 1753	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1756	 1755	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1758	 1757	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1760	 1759	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1764	 1763	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1766	 1765	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1768	 1767	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1770	 1769	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1772	 1771	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1774	 1773	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1776	 1775	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1778	 1777	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1780	 1779	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1782	 1781	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1786	 1785	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1792	 1791	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1794	 1793	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1796	 1795	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1797	 1798	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1800	 1799	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1802	 1801	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1807	 1806	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1809	 1808	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1811	 1810	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1813	 1812	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1815	 1814	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1817	 1816	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1823	 1822	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1825	 1824	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1827	 1826	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1829	 1828	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1831	 1830	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1833	 1832	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1836	 1835	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1838	 1837	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1840	 1839	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1842	 1841	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1843	 1842	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1841	 1843	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1845	 1844	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1849	 1848	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1851	 1850	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1853	 1852	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1855	 1854	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1857	 1856	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1859	 1858	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1864	 1863	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1866	 1865	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1868	 1867	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1870	 1869	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1872	 1871	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1878	 1877	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1884	 1883	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1886	 1885	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1888	 1887	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1890	 1889	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1892	 1891	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1894	 1893	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1896	 1895	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1898	 1897	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1900	 1899	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1902	 1901	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1906	 1905	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1908	 1907	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1910	 1909	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1912	 1911	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1916	 1915	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1919	 1918	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1921	 1920	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1923	 1922	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1927	 1926	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1929	 1928	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1931	 1930	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1933	 1932	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1942	 1941	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1947	 1946	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1950	 1949	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1953	 1952	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1956	 1955	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1963	 1962	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1968	 1967	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1970	 1969	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1980	 1979	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1982	 1981	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1988	 1987	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1997	 1996	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1999	 1998	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2003	 2002	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2005	 2004	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2007	 2006	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2011	 2010	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2014	 2013	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2017	 2016	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2020	 2019	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2023	 2022	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2029	 2028	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2038	 2037	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2043	 2042	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2047	 2046	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2049	 2048	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2052	 2051	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2065	 2064	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2069	 2068	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2074	 2073	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2076	 2075	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2079	 2078	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2082	 2081	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2096	 2095	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2107	 2106	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2111	 2110	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2113	 2112	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2116	 2115	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2118	 2117	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2125	 2124	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2127	 2126	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2133	 2132	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2135	 2134	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2137	 2136	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2140	 2139	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2143	 2142	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2149	 2148	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2151	 2150	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2153	 2152	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2159	 2158	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2163	 2162	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2176	 2175	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2182	 2181	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2188	 2187	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2202	 2201	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2211	 2210	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2214	 2213	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2217	 2216	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2219	 2218	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2221	 2220	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2223	 2222	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2226	 2225	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2229	 2228	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2234	 2233	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2238	 2237	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2240	 2239	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2242	 2241	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2251	 2250	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2256	 2255	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2258	 2257	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2262	 2261	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2265	 2264	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2267	 2266	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2278	 2277	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2282	 2281	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2285	 2284	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2293	 2292	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2295	 2294	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2298	 2297	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2311	 2310	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2318	 2317	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2320	 2319	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2326	 2325	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2348	 2347	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2350	 2349	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2354	 2353	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2357	 2356	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2361	 2360	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2365	 2364	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2367	 2366	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2370	 2369	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2373	 2372	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2375	 2374	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2377	 2376	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2380	 2379	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2382	 2381	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2385	 2384	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2391	 2390	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2393	 2392	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2396	 2395	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2429	 2428	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2431	 2430	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2448	 2447	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2450	 2449	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2452	 2451	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2462	 2461	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2474	 2473	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2479	 2478	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2498	 2497	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2507	 2506	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2509	 2508	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2511	 2510	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2514	 2513	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2528	 2527	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2529	 2528	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2536	 2535	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2542	 2541	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2580	 2579	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2596	 2595	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2601	 2600	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2604	 2603	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2618	 2617	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2624	 2623	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2639	 2638	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2660	 2659	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2670	 2669	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2672	 2671	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2689	 2688	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2707	 2706	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2711	 2710	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2722	 2721	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2727	 2726	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2730	 2729	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2500	 2499	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2459	 2458	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
];

% INFO    : === Translation Options ===
% INFO    : Phase Angle Bound:           30.0 (deg.)
% INFO    : AC OPF Solution File:        pglib_opf_case2746wp_mp.m.opf.sol
% INFO    : 
% INFO    : === Voltage Setpoint Replacement Notes ===
% INFO    : Bus 1	: V=1.1003391, theta=-0.61480726 -> V=1.10033, theta=-0.63378
% INFO    : Bus 2	: V=1.1017662, theta=1.2131549 -> V=1.10175, theta=1.19649
% INFO    : Bus 3	: V=1.0645289, theta=-26.339776 -> V=1.06395, theta=-26.51419
% INFO    : Bus 4	: V=1.0850159, theta=-6.0862751 -> V=1.08489, theta=-6.13064
% INFO    : Bus 5	: V=1.0850783, theta=-6.0889889 -> V=1.08495, theta=-6.13327
% INFO    : Bus 6	: V=1.059595, theta=-17.220536 -> V=1.05936, theta=-17.77039
% INFO    : Bus 7	: V=1.0597417, theta=-17.210267 -> V=1.05951, theta=-17.76232
% INFO    : Bus 8	: V=1.0286868, theta=-13.591482 -> V=1.02884, theta=-13.46241
% INFO    : Bus 9	: V=1.0287027, theta=-13.586305 -> V=1.02886, theta=-13.45785
% INFO    : Bus 10	: V=1.0408993, theta=-17.565546 -> V=1.0406, theta=-17.7644
% INFO    : Bus 11	: V=1.0407987, theta=-17.552694 -> V=1.04049, theta=-17.74989
% INFO    : Bus 12	: V=1.0408325, theta=-17.544154 -> V=1.04053, theta=-17.74061
% INFO    : Bus 13	: V=1.027382, theta=-11.769431 -> V=1.02743, theta=-11.70582
% INFO    : Bus 14	: V=1.0274267, theta=-11.759591 -> V=1.02747, theta=-11.69569
% INFO    : Bus 15	: V=1.0277821, theta=-16.636616 -> V=1.02778, theta=-16.55803
% INFO    : Bus 16	: V=1.0277821, theta=-16.636616 -> V=1.02778, theta=-16.55803
% INFO    : Bus 17	: V=1.1051114, theta=-21.25728 -> V=1.10446, theta=-21.46991
% INFO    : Bus 18	: V=1.1051329, theta=-21.256172 -> V=1.10448, theta=-21.46847
% INFO    : Bus 19	: V=1.0899007, theta=-4.9335602 -> V=1.08982, theta=-4.9698
% INFO    : Bus 20	: V=1.0899369, theta=-4.9324552 -> V=1.08986, theta=-4.96867
% INFO    : Bus 21	: V=1.0605639, theta=-19.1108 -> V=1.06035, theta=-19.24773
% INFO    : Bus 22	: V=1.0604975, theta=-19.112544 -> V=1.06028, theta=-19.24961
% INFO    : Bus 23	: V=1.0441797, theta=-17.458847 -> V=1.04385, theta=-17.63569
% INFO    : Bus 24	: V=1.091933, theta=-2.8028486 -> V=1.09185, theta=-2.83063
% INFO    : Bus 25	: V=1.0154431, theta=-13.879116 -> V=1.01542, theta=-13.85817
% INFO    : Bus 26	: V=1.11, theta=-0.25095024 -> V=1.11, theta=-0.27015
% INFO    : Bus 27	: V=1.11, theta=1.4731337 -> V=1.11, theta=1.45587
% INFO    : Bus 28	: V=1.0460529, theta=0.0 -> V=1.04604, theta=-0.0
% INFO    : Bus 29	: V=1.0460925, theta=0.00572232 -> V=1.04608, theta=0.0058
% INFO    : Bus 30	: V=1.048206, theta=-18.395467 -> V=1.04796, theta=-18.5524
% INFO    : Bus 31	: V=1.045761, theta=-1.4350337 -> V=1.04573, theta=-1.43689
% INFO    : Bus 32	: V=1.0385822, theta=-17.912484 -> V=1.03828, theta=-18.10902
% INFO    : Bus 33	: V=1.0919388, theta=-2.8017966 -> V=1.09186, theta=-2.82956
% INFO    : Bus 34	: V=1.0925699, theta=-9.5096398 -> V=1.0925, theta=-9.55944
% INFO    : Bus 35	: V=1.0894807, theta=-13.144346 -> V=1.08951, theta=-13.1485
% INFO    : Bus 36	: V=1.0925005, theta=-12.843932 -> V=1.0925, theta=-12.83885
% INFO    : Bus 37	: V=1.0970263, theta=-11.092748 -> V=1.09704, theta=-11.08874
% INFO    : Bus 38	: V=1.0970174, theta=-11.097136 -> V=1.09703, theta=-11.09313
% INFO    : Bus 39	: V=1.0760617, theta=-15.995023 -> V=1.07608, theta=-15.99292
% INFO    : Bus 40	: V=1.1040849, theta=-9.3848203 -> V=1.1041, theta=-9.3874
% INFO    : Bus 41	: V=1.1040405, theta=-9.3830473 -> V=1.10406, theta=-9.38561
% INFO    : Bus 42	: V=1.0435696, theta=-9.7361406 -> V=1.04359, theta=-9.73263
% INFO    : Bus 43	: V=1.1099957, theta=-9.8167066 -> V=1.11, theta=-9.84365
% INFO    : Bus 44	: V=1.11, theta=-9.7892115 -> V=1.11, theta=-9.816
% INFO    : Bus 45	: V=1.0486321, theta=-10.600385 -> V=1.04865, theta=-10.55206
% INFO    : Bus 46	: V=1.048661, theta=-10.601895 -> V=1.04868, theta=-10.55383
% INFO    : Bus 47	: V=1.1003191, theta=-9.9747468 -> V=1.10033, theta=-9.9775
% INFO    : Bus 48	: V=1.0353007, theta=-15.497399 -> V=1.03532, theta=-15.48908
% INFO    : Bus 49	: V=1.0352697, theta=-15.506312 -> V=1.03529, theta=-15.49807
% INFO    : Bus 50	: V=1.05, theta=-11.729501 -> V=1.05, theta=-11.68995
% INFO    : Bus 51	: V=1.0831843, theta=-14.831927 -> V=1.0832, theta=-14.83141
% INFO    : Bus 52	: V=1.0831697, theta=-14.83156 -> V=1.08319, theta=-14.83103
% INFO    : Bus 53	: V=1.0439979, theta=-11.198006 -> V=1.04402, theta=-11.17504
% INFO    : Bus 54	: V=1.0439983, theta=-11.196343 -> V=1.04402, theta=-11.17344
% INFO    : Bus 55	: V=1.1026056, theta=-9.4089303 -> V=1.10261, theta=-9.40415
% INFO    : Bus 56	: V=1.1025184, theta=-9.405703 -> V=1.10252, theta=-9.40094
% INFO    : Bus 57	: V=1.0456443, theta=-10.170777 -> V=1.04567, theta=-10.15964
% INFO    : Bus 58	: V=1.0456662, theta=-10.175736 -> V=1.04569, theta=-10.16461
% INFO    : Bus 59	: V=1.1017247, theta=-11.30084 -> V=1.10173, theta=-11.32096
% INFO    : Bus 60	: V=1.1017324, theta=-11.300903 -> V=1.10174, theta=-11.32099
% INFO    : Bus 61	: V=1.1005278, theta=-10.134063 -> V=1.10055, theta=-10.1355
% INFO    : Bus 62	: V=1.1036005, theta=-11.047572 -> V=1.1036, theta=-11.06659
% INFO    : Bus 63	: V=1.1035983, theta=-11.050757 -> V=1.1036, theta=-11.06981
% INFO    : Bus 64	: V=1.0468475, theta=-11.759437 -> V=1.04687, theta=-11.75092
% INFO    : Bus 65	: V=1.046831, theta=-11.771438 -> V=1.04685, theta=-11.76302
% INFO    : Bus 66	: V=1.0893159, theta=-12.668676 -> V=1.08933, theta=-12.66685
% INFO    : Bus 67	: V=1.0914437, theta=-12.423754 -> V=1.09146, theta=-12.42209
% INFO    : Bus 68	: V=1.083607, theta=-14.320478 -> V=1.08362, theta=-14.31967
% INFO    : Bus 69	: V=1.1005323, theta=-4.4705794 -> V=1.10054, theta=-4.47595
% INFO    : Bus 70	: V=1.0980231, theta=-9.7009113 -> V=1.09805, theta=-9.6982
% INFO    : Bus 71	: V=1.0979915, theta=-9.703589 -> V=1.09802, theta=-9.70088
% INFO    : Bus 72	: V=1.1059097, theta=-4.3482203 -> V=1.10592, theta=-4.35012
% INFO    : Bus 73	: V=1.1059616, theta=-4.339125 -> V=1.10597, theta=-4.34101
% INFO    : Bus 74	: V=1.1013537, theta=-4.7646624 -> V=1.10133, theta=-4.7674
% INFO    : Bus 75	: V=1.1013148, theta=-4.7687846 -> V=1.10129, theta=-4.77153
% INFO    : Bus 76	: V=1.1084923, theta=-3.4136449 -> V=1.10849, theta=-3.41569
% INFO    : Bus 77	: V=1.1084612, theta=-3.4216098 -> V=1.10846, theta=-3.42367
% INFO    : Bus 78	: V=1.11, theta=-3.7286027 -> V=1.11, theta=-3.73041
% INFO    : Bus 79	: V=1.1091061, theta=-3.9026747 -> V=1.10914, theta=-3.90487
% INFO    : Bus 80	: V=1.0984814, theta=-5.1340225 -> V=1.09847, theta=-5.1361
% INFO    : Bus 81	: V=1.0984976, theta=-5.1327611 -> V=1.09849, theta=-5.13483
% INFO    : Bus 82	: V=1.0434596, theta=-3.6593665 -> V=1.04336, theta=-3.66512
% INFO    : Bus 83	: V=1.1085008, theta=-6.506818 -> V=1.1085, theta=-6.51362
% INFO    : Bus 84	: V=1.1065315, theta=-3.9305775 -> V=1.10653, theta=-3.93299
% INFO    : Bus 85	: V=1.1065344, theta=-3.9324762 -> V=1.10654, theta=-3.93489
% INFO    : Bus 86	: V=1.1011233, theta=-4.342548 -> V=1.10113, theta=-4.34764
% INFO    : Bus 87	: V=1.1010914, theta=-4.3484899 -> V=1.1011, theta=-4.35358
% INFO    : Bus 88	: V=1.1040285, theta=-3.8682504 -> V=1.10404, theta=-3.87076
% INFO    : Bus 89	: V=1.1040076, theta=-3.8696159 -> V=1.10402, theta=-3.87212
% INFO    : Bus 90	: V=1.1043527, theta=-3.8990518 -> V=1.10436, theta=-3.90435
% INFO    : Bus 91	: V=1.1043307, theta=-3.904573 -> V=1.10433, theta=-3.90988
% INFO    : Bus 92	: V=1.0455896, theta=-2.2785277 -> V=1.04558, theta=-2.28085
% INFO    : Bus 93	: V=1.0455942, theta=-2.2803837 -> V=1.04559, theta=-2.28272
% INFO    : Bus 94	: V=1.1078409, theta=-3.6402286 -> V=1.10783, theta=-3.64272
% INFO    : Bus 95	: V=1.1078802, theta=-3.6395637 -> V=1.10787, theta=-3.64205
% INFO    : Bus 96	: V=1.1052279, theta=-5.5721529 -> V=1.10521, theta=-5.57641
% INFO    : Bus 97	: V=1.1052541, theta=-5.5767843 -> V=1.10524, theta=-5.58107
% INFO    : Bus 98	: V=1.1054331, theta=-4.6685289 -> V=1.10545, theta=-4.67114
% INFO    : Bus 99	: V=1.1054199, theta=-4.6735493 -> V=1.10544, theta=-4.67618
% INFO    : Bus 100	: V=1.098073, theta=-9.6845182 -> V=1.0981, theta=-9.68181
% INFO    : Bus 101	: V=1.0980546, theta=-9.6842434 -> V=1.09808, theta=-9.68153
% INFO    : Bus 102	: V=1.1036484, theta=-4.4810497 -> V=1.10365, theta=-4.48309
% INFO    : Bus 103	: V=1.1035819, theta=-4.4911311 -> V=1.10358, theta=-4.49319
% INFO    : Bus 104	: V=1.11, theta=-3.3754895 -> V=1.11, theta=-3.37801
% INFO    : Bus 105	: V=1.1099947, theta=-3.3760543 -> V=1.11, theta=-3.3786
% INFO    : Bus 106	: V=1.1076732, theta=-3.5666718 -> V=1.10764, theta=-3.56924
% INFO    : Bus 107	: V=1.1075967, theta=-3.5663387 -> V=1.10761, theta=-3.56916
% INFO    : Bus 108	: V=1.1033476, theta=-5.1479288 -> V=1.10335, theta=-5.15099
% INFO    : Bus 109	: V=1.1033898, theta=-5.1544483 -> V=1.10339, theta=-5.15752
% INFO    : Bus 110	: V=1.1035377, theta=-6.3893921 -> V=1.10355, theta=-6.39059
% INFO    : Bus 111	: V=1.0950251, theta=-5.1667375 -> V=1.09501, theta=-5.16916
% INFO    : Bus 112	: V=1.095049, theta=-5.1665381 -> V=1.09503, theta=-5.16896
% INFO    : Bus 113	: V=1.0995271, theta=-5.044646 -> V=1.09952, theta=-5.04659
% INFO    : Bus 114	: V=1.0995945, theta=-5.0347076 -> V=1.09959, theta=-5.03663
% INFO    : Bus 115	: V=1.0439081, theta=-5.9525365 -> V=1.0439, theta=-5.95322
% INFO    : Bus 116	: V=1.1077452, theta=-4.3817951 -> V=1.10774, theta=-4.38346
% INFO    : Bus 117	: V=1.1077753, theta=-4.3750278 -> V=1.10777, theta=-4.37669
% INFO    : Bus 118	: V=1.1078928, theta=-5.7187611 -> V=1.10792, theta=-5.71984
% INFO    : Bus 119	: V=1.1078551, theta=-5.7307042 -> V=1.10788, theta=-5.7318
% INFO    : Bus 120	: V=1.0486473, theta=-10.372175 -> V=1.04866, theta=-10.36462
% INFO    : Bus 121	: V=1.048686, theta=-10.364416 -> V=1.0487, theta=-10.35679
% INFO    : Bus 122	: V=1.0499922, theta=-6.1506754 -> V=1.04999, theta=-6.14941
% INFO    : Bus 123	: V=1.05, theta=-6.1454067 -> V=1.05, theta=-6.1441
% INFO    : Bus 124	: V=1.1038618, theta=-6.4994385 -> V=1.10388, theta=-6.50056
% INFO    : Bus 125	: V=1.1083176, theta=-3.9535039 -> V=1.10829, theta=-3.95618
% INFO    : Bus 126	: V=1.1082749, theta=-3.9550628 -> V=1.10825, theta=-3.95774
% INFO    : Bus 127	: V=1.0426336, theta=-5.1240534 -> V=1.04261, theta=-5.12634
% INFO    : Bus 128	: V=1.0426497, theta=-5.1264675 -> V=1.04263, theta=-5.12876
% INFO    : Bus 129	: V=1.1003489, theta=-4.4658462 -> V=1.10035, theta=-4.47087
% INFO    : Bus 130	: V=1.1003745, theta=-4.4621846 -> V=1.10038, theta=-4.4672
% INFO    : Bus 131	: V=1.1026419, theta=-4.1537245 -> V=1.10265, theta=-4.15873
% INFO    : Bus 132	: V=1.11, theta=-2.6939208 -> V=1.11, theta=-2.69591
% INFO    : Bus 133	: V=1.11, theta=-3.0673769 -> V=1.11, theta=-3.06944
% INFO    : Bus 134	: V=1.11, theta=-10.714442 -> V=1.11, theta=-10.77076
% INFO    : Bus 135	: V=1.1098762, theta=-10.723949 -> V=1.10988, theta=-10.78029
% INFO    : Bus 136	: V=1.0804168, theta=-12.976961 -> V=1.08041, theta=-12.99139
% INFO    : Bus 137	: V=1.0862695, theta=-11.160281 -> V=1.08626, theta=-11.17499
% INFO    : Bus 138	: V=1.0208082, theta=-9.8994847 -> V=1.02076, theta=-9.91334
% INFO    : Bus 139	: V=1.0208188, theta=-9.9009404 -> V=1.02077, theta=-9.9148
% INFO    : Bus 140	: V=1.0929466, theta=-21.517302 -> V=1.09294, theta=-21.56548
% INFO    : Bus 141	: V=1.0936734, theta=-27.850208 -> V=1.09367, theta=-27.88903
% INFO    : Bus 142	: V=1.0936734, theta=-27.850208 -> V=1.09367, theta=-27.88903
% INFO    : Bus 143	: V=1.0979678, theta=-24.81337 -> V=1.09793, theta=-24.84783
% INFO    : Bus 144	: V=1.0967448, theta=-13.511963 -> V=1.09674, theta=-13.52649
% INFO    : Bus 145	: V=1.0967448, theta=-13.511963 -> V=1.09674, theta=-13.52649
% INFO    : Bus 146	: V=1.1096665, theta=-13.527397 -> V=1.10966, theta=-13.59198
% INFO    : Bus 147	: V=1.1096461, theta=-13.538207 -> V=1.10964, theta=-13.60272
% INFO    : Bus 148	: V=1.11, theta=-25.675039 -> V=1.11, theta=-25.71389
% INFO    : Bus 149	: V=1.1099958, theta=-25.669786 -> V=1.11, theta=-25.70863
% INFO    : Bus 150	: V=1.0367199, theta=-22.19321 -> V=1.03674, theta=-22.23445
% INFO    : Bus 151	: V=1.0367522, theta=-22.189004 -> V=1.03677, theta=-22.23021
% INFO    : Bus 152	: V=1.0577636, theta=-21.642084 -> V=1.05772, theta=-21.67792
% INFO    : Bus 153	: V=1.0746088, theta=-20.259864 -> V=1.07456, theta=-20.28767
% INFO    : Bus 154	: V=1.0746911, theta=-20.253562 -> V=1.07464, theta=-20.28136
% INFO    : Bus 155	: V=1.11, theta=-7.0014325 -> V=1.11, theta=-7.01645
% INFO    : Bus 156	: V=1.11, theta=-8.0966014 -> V=1.11, theta=-8.11382
% INFO    : Bus 157	: V=1.11, theta=-7.0014325 -> V=1.11, theta=-7.01645
% INFO    : Bus 158	: V=1.0349647, theta=-6.6407189 -> V=1.03495, theta=-6.65616
% INFO    : Bus 159	: V=1.0350106, theta=-6.6353335 -> V=1.035, theta=-6.65073
% INFO    : Bus 160	: V=1.0920139, theta=-28.060831 -> V=1.09201, theta=-28.09963
% INFO    : Bus 161	: V=1.0920139, theta=-28.060831 -> V=1.09201, theta=-28.09963
% INFO    : Bus 162	: V=1.0178137, theta=-10.878788 -> V=1.01775, theta=-10.89199
% INFO    : Bus 163	: V=1.0249576, theta=-9.3400021 -> V=1.02489, theta=-9.35185
% INFO    : Bus 164	: V=1.024957, theta=-9.3420899 -> V=1.02489, theta=-9.35396
% INFO    : Bus 165	: V=1.11, theta=-13.624283 -> V=1.11, theta=-13.68911
% INFO    : Bus 166	: V=1.1099978, theta=-13.642791 -> V=1.11, theta=-13.70759
% INFO    : Bus 167	: V=1.11, theta=-13.624283 -> V=1.11, theta=-13.68911
% INFO    : Bus 168	: V=1.080865, theta=-26.369943 -> V=1.08085, theta=-26.41388
% INFO    : Bus 169	: V=1.0928314, theta=-27.962378 -> V=1.09283, theta=-28.0012
% INFO    : Bus 170	: V=1.0863977, theta=-22.458467 -> V=1.08637, theta=-22.50254
% INFO    : Bus 171	: V=1.0863007, theta=-22.451991 -> V=1.08628, theta=-22.49605
% INFO    : Bus 172	: V=1.0057335, theta=-23.496497 -> V=1.00572, theta=-23.53962
% INFO    : Bus 173	: V=1.0057335, theta=-23.496497 -> V=1.00572, theta=-23.53962
% INFO    : Bus 174	: V=1.0476566, theta=-17.892455 -> V=1.04761, theta=-17.91949
% INFO    : Bus 175	: V=1.0476686, theta=-17.885603 -> V=1.04762, theta=-17.91263
% INFO    : Bus 176	: V=1.084794, theta=-22.987556 -> V=1.08476, theta=-23.03153
% INFO    : Bus 177	: V=1.0867231, theta=-12.489339 -> V=1.08672, theta=-12.50371
% INFO    : Bus 178	: V=1.0867623, theta=-12.483073 -> V=1.08676, theta=-12.49743
% INFO    : Bus 179	: V=1.0899616, theta=-11.958749 -> V=1.08996, theta=-11.97108
% INFO    : Bus 180	: V=1.0899616, theta=-11.958749 -> V=1.08996, theta=-11.97108
% INFO    : Bus 181	: V=1.0449477, theta=-19.418635 -> V=1.0449, theta=-19.44565
% INFO    : Bus 182	: V=1.0474502, theta=-21.786143 -> V=1.04745, theta=-21.83752
% INFO    : Bus 183	: V=1.11, theta=-23.407235 -> V=1.11, theta=-23.44985
% INFO    : Bus 184	: V=1.0362829, theta=-21.672063 -> V=1.03628, theta=-21.71405
% INFO    : Bus 185	: V=1.036306, theta=-21.676526 -> V=1.03631, theta=-21.71854
% INFO    : Bus 186	: V=1.0181489, theta=-21.198101 -> V=1.01811, theta=-21.23965
% INFO    : Bus 187	: V=1.0181684, theta=-21.2021 -> V=1.01813, theta=-21.24371
% INFO    : Bus 188	: V=1.0217282, theta=-25.032232 -> V=1.02171, theta=-25.07844
% INFO    : Bus 189	: V=1.021804, theta=-25.03367 -> V=1.02179, theta=-25.07989
% INFO    : Bus 190	: V=1.0716712, theta=-22.614136 -> V=1.07165, theta=-22.65404
% INFO    : Bus 191	: V=1.0715551, theta=-22.615617 -> V=1.07153, theta=-22.65556
% INFO    : Bus 192	: V=0.99118643, theta=-19.908396 -> V=0.99112, theta=-19.93059
% INFO    : Bus 193	: V=1.0567984, theta=-20.966479 -> V=1.0568, theta=-21.01816
% INFO    : Bus 194	: V=1.056876, theta=-20.962637 -> V=1.05688, theta=-21.0143
% INFO    : Bus 195	: V=1.0075635, theta=-23.167247 -> V=1.00745, theta=-23.22252
% INFO    : Bus 196	: V=1.0075162, theta=-23.172128 -> V=1.00741, theta=-23.22749
% INFO    : Bus 197	: V=1.0630659, theta=-25.644346 -> V=1.06279, theta=-25.76404
% INFO    : Bus 198	: V=1.0631118, theta=-25.637578 -> V=1.06283, theta=-25.75732
% INFO    : Bus 199	: V=1.0382243, theta=-19.747847 -> V=1.03823, theta=-19.7899
% INFO    : Bus 200	: V=1.0382491, theta=-19.742409 -> V=1.03825, theta=-19.78441
% INFO    : Bus 201	: V=1.0487566, theta=-23.702354 -> V=1.04872, theta=-23.75331
% INFO    : Bus 202	: V=1.0487178, theta=-23.700417 -> V=1.04868, theta=-23.75142
% INFO    : Bus 203	: V=1.0503208, theta=-21.85558 -> V=1.05026, theta=-21.91986
% INFO    : Bus 204	: V=1.0502407, theta=-21.8697 -> V=1.05018, theta=-21.93394
% INFO    : Bus 205	: V=1.0249085, theta=-19.761423 -> V=1.02492, theta=-19.80347
% INFO    : Bus 206	: V=1.0249172, theta=-19.76116 -> V=1.02491, theta=-19.8031
% INFO    : Bus 207	: V=1.0798658, theta=-25.344948 -> V=1.07985, theta=-25.38831
% INFO    : Bus 208	: V=1.0798892, theta=-25.338969 -> V=1.07988, theta=-25.38232
% INFO    : Bus 209	: V=1.0817848, theta=-23.535002 -> V=1.08174, theta=-23.55253
% INFO    : Bus 210	: V=1.076992, theta=-32.083839 -> V=1.07635, theta=-32.24886
% INFO    : Bus 211	: V=1.0847673, theta=-20.8153 -> V=1.08457, theta=-20.96734
% INFO    : Bus 212	: V=1.0158576, theta=-25.93094 -> V=1.01585, theta=-25.97729
% INFO    : Bus 213	: V=1.0739576, theta=-1.9748493 -> V=1.07384, theta=-1.99313
% INFO    : Bus 214	: V=1.090974, theta=-3.7881561 -> V=1.0909, theta=-3.80649
% INFO    : Bus 215	: V=1.1081869, theta=-22.026489 -> V=1.10811, theta=-22.05108
% INFO    : Bus 216	: V=1.1096931, theta=-21.983135 -> V=1.10964, theta=-21.9985
% INFO    : Bus 217	: V=1.1090725, theta=-22.019259 -> V=1.10902, theta=-22.03693
% INFO    : Bus 218	: V=1.1081886, theta=-22.233282 -> V=1.10809, theta=-22.26067
% INFO    : Bus 219	: V=1.0770515, theta=-23.881925 -> V=1.07677, theta=-24.04709
% INFO    : Bus 220	: V=1.0673511, theta=-22.880155 -> V=1.06711, theta=-23.05778
% INFO    : Bus 221	: V=1.094225, theta=-17.684155 -> V=1.09416, theta=-17.70279
% INFO    : Bus 222	: V=1.0749255, theta=-10.666613 -> V=1.07487, theta=-10.68581
% INFO    : Bus 223	: V=1.0868619, theta=-22.774723 -> V=1.08655, theta=-22.93142
% INFO    : Bus 224	: V=1.0544634, theta=-4.6228451 -> V=1.05437, theta=-4.6475
% INFO    : Bus 225	: V=1.1039848, theta=-23.103048 -> V=1.10393, theta=-23.15542
% INFO    : Bus 226	: V=1.0978409, theta=-27.540011 -> V=1.09723, theta=-27.68512
% INFO    : Bus 227	: V=1.0975432, theta=-22.886404 -> V=1.09751, theta=-22.89397
% INFO    : Bus 228	: V=1.0874769, theta=-23.183685 -> V=1.08721, theta=-23.32905
% INFO    : Bus 229	: V=1.0988186, theta=-10.72873 -> V=1.09874, theta=-10.77447
% INFO    : Bus 230	: V=1.099005, theta=-10.723963 -> V=1.09892, theta=-10.76974
% INFO    : Bus 231	: V=1.0753426, theta=-23.328745 -> V=1.07502, theta=-23.49147
% INFO    : Bus 232	: V=1.0926534, theta=-3.6203307 -> V=1.09258, theta=-3.63864
% INFO    : Bus 233	: V=1.0697437, theta=-12.912459 -> V=1.06973, theta=-12.92663
% INFO    : Bus 234	: V=1.0757912, theta=-1.9367456 -> V=1.07566, theta=-1.95165
% INFO    : Bus 235	: V=1.0864098, theta=-25.948393 -> V=1.08619, theta=-26.05114
% INFO    : Bus 236	: V=1.1023431, theta=-9.8979079 -> V=1.10225, theta=-9.93803
% INFO    : Bus 237	: V=1.0851688, theta=-26.097362 -> V=1.08493, theta=-26.20436
% INFO    : Bus 238	: V=1.0884007, theta=-25.044356 -> V=1.08803, theta=-25.13496
% INFO    : Bus 239	: V=1.0667379, theta=-24.6879 -> V=1.06651, theta=-24.8143
% INFO    : Bus 240	: V=1.0882562, theta=-27.355993 -> V=1.08815, theta=-27.42579
% INFO    : Bus 241	: V=1.1010965, theta=-10.359606 -> V=1.101, theta=-10.40343
% INFO    : Bus 242	: V=1.1173341, theta=-5.5827549 -> V=1.11733, theta=-5.59023
% INFO    : Bus 243	: V=1.117449, theta=-5.5593178 -> V=1.11745, theta=-5.56682
% INFO    : Bus 244	: V=1.1138427, theta=-22.272115 -> V=1.11323, theta=-22.44562
% INFO    : Bus 245	: V=1.0813296, theta=0.0903759 -> V=1.08116, theta=0.0786
% INFO    : Bus 246	: V=1.0769806, theta=3.8426518 -> V=1.07668, theta=3.83906
% INFO    : Bus 247	: V=1.0890704, theta=-29.263024 -> V=1.08842, theta=-29.41561
% INFO    : Bus 248	: V=1.1065519, theta=-29.31365 -> V=1.10596, theta=-29.47883
% INFO    : Bus 249	: V=1.1006223, theta=-28.024538 -> V=1.09998, theta=-28.17475
% INFO    : Bus 250	: V=1.0502189, theta=-34.428294 -> V=1.04953, theta=-34.59223
% INFO    : Bus 251	: V=1.1030705, theta=-21.806445 -> V=1.10293, theta=-21.89383
% INFO    : Bus 252	: V=1.0878504, theta=-17.342146 -> V=1.08785, theta=-17.36591
% INFO    : Bus 253	: V=1.0767828, theta=-23.437364 -> V=1.07647, theta=-23.5962
% INFO    : Bus 254	: V=1.0864099, theta=-31.343286 -> V=1.08593, theta=-31.48654
% INFO    : Bus 255	: V=1.0941665, theta=-27.568 -> V=1.09368, theta=-27.68733
% INFO    : Bus 256	: V=1.0955445, theta=-27.69593 -> V=1.09505, theta=-27.82241
% INFO    : Bus 257	: V=1.0734811, theta=-1.9364021 -> V=1.07334, theta=-1.95082
% INFO    : Bus 258	: V=1.07341, theta=-1.9531142 -> V=1.07327, theta=-1.96753
% INFO    : Bus 259	: V=1.0876217, theta=-11.70769 -> V=1.08754, theta=-11.75357
% INFO    : Bus 260	: V=1.0468844, theta=-35.030404 -> V=1.04619, theta=-35.19509
% INFO    : Bus 261	: V=1.0957525, theta=-21.024587 -> V=1.09549, theta=-21.24563
% INFO    : Bus 262	: V=1.0809573, theta=-20.805908 -> V=1.08059, theta=-20.96943
% INFO    : Bus 263	: V=1.0840531, theta=-26.816307 -> V=1.08382, theta=-26.91711
% INFO    : Bus 264	: V=1.0812759, theta=-0.49888515 -> V=1.08113, theta=-0.51226
% INFO    : Bus 265	: V=1.0881063, theta=-3.1108038 -> V=1.08802, theta=-3.12846
% INFO    : Bus 266	: V=1.0778791, theta=-22.899078 -> V=1.07754, theta=-23.06642
% INFO    : Bus 267	: V=1.0841717, theta=-23.703578 -> V=1.08396, theta=-23.84468
% INFO    : Bus 268	: V=1.1070834, theta=-21.305706 -> V=1.10699, theta=-21.37759
% INFO    : Bus 269	: V=1.0957912, theta=-23.212633 -> V=1.09574, theta=-23.22499
% INFO    : Bus 270	: V=1.0531865, theta=-33.833782 -> V=1.0525, theta=-33.99699
% INFO    : Bus 271	: V=1.0678305, theta=-22.10534 -> V=1.06769, theta=-22.20723
% INFO    : Bus 272	: V=1.0753844, theta=-23.528093 -> V=1.07512, theta=-23.71149
% INFO    : Bus 273	: V=1.1004103, theta=-20.688428 -> V=1.09985, theta=-21.0272
% INFO    : Bus 274	: V=1.0907468, theta=-21.086827 -> V=1.0902, theta=-21.45016
% INFO    : Bus 275	: V=1.1032707, theta=-9.4048413 -> V=1.10316, theta=-9.44793
% INFO    : Bus 276	: V=1.1054521, theta=-9.7355844 -> V=1.10535, theta=-9.77779
% INFO    : Bus 277	: V=1.0808162, theta=-10.213237 -> V=1.08076, theta=-10.2324
% INFO    : Bus 278	: V=1.1047777, theta=-23.124463 -> V=1.10454, theta=-23.18523
% INFO    : Bus 279	: V=1.0996948, theta=-24.402518 -> V=1.09923, theta=-24.52642
% INFO    : Bus 280	: V=1.0977501, theta=-20.765594 -> V=1.09712, theta=-21.175
% INFO    : Bus 281	: V=1.0731324, theta=-22.384778 -> V=1.07324, theta=-22.38902
% INFO    : Bus 282	: V=1.0789836, theta=-2.8167993 -> V=1.07888, theta=-2.83337
% INFO    : Bus 283	: V=1.0787699, theta=-2.7998144 -> V=1.07866, theta=-2.81635
% INFO    : Bus 284	: V=1.1028698, theta=-9.2097636 -> V=1.10278, theta=-9.25166
% INFO    : Bus 285	: V=1.0944803, theta=-10.459164 -> V=1.09437, theta=-10.50246
% INFO    : Bus 286	: V=1.0961235, theta=-26.842822 -> V=1.09555, theta=-26.98277
% INFO    : Bus 287	: V=1.1021121, theta=-24.303756 -> V=1.10187, theta=-24.36122
% INFO    : Bus 288	: V=1.0660203, theta=-23.989307 -> V=1.06587, theta=-24.08468
% INFO    : Bus 289	: V=1.0902044, theta=-12.850003 -> V=1.09012, theta=-12.89979
% INFO    : Bus 290	: V=1.0744392, theta=-22.253492 -> V=1.07455, theta=-22.25776
% INFO    : Bus 291	: V=1.0967354, theta=-21.080597 -> V=1.09645, theta=-21.31521
% INFO    : Bus 292	: V=1.1049272, theta=-8.8771718 -> V=1.10485, theta=-8.91798
% INFO    : Bus 293	: V=1.0850724, theta=-21.892008 -> V=1.08503, theta=-21.92102
% INFO    : Bus 294	: V=1.081483, theta=-24.234003 -> V=1.08127, theta=-24.3763
% INFO    : Bus 295	: V=1.0898002, theta=-12.783476 -> V=1.08971, theta=-12.8323
% INFO    : Bus 296	: V=1.0952139, theta=-9.1123479 -> V=1.09515, theta=-9.13606
% INFO    : Bus 297	: V=1.0945644, theta=-10.920415 -> V=1.09448, theta=-10.96523
% INFO    : Bus 298	: V=1.0974807, theta=-10.825888 -> V=1.0974, theta=-10.87169
% INFO    : Bus 299	: V=1.1047419, theta=-22.813814 -> V=1.10458, theta=-22.84756
% INFO    : Bus 300	: V=1.1057159, theta=-9.7397428 -> V=1.10562, theta=-9.78194
% INFO    : Bus 301	: V=1.0459164, theta=-5.5659239 -> V=1.04583, theta=-5.59074
% INFO    : Bus 302	: V=1.105023, theta=-8.866215 -> V=1.10494, theta=-8.90702
% INFO    : Bus 303	: V=1.101004, theta=-10.34548 -> V=1.10091, theta=-10.3892
% INFO    : Bus 304	: V=1.1028984, theta=-9.3723973 -> V=1.1028, theta=-9.41488
% INFO    : Bus 305	: V=1.0950208, theta=-10.964685 -> V=1.09494, theta=-11.00988
% INFO    : Bus 306	: V=1.0901957, theta=-10.808597 -> V=1.09011, theta=-10.85063
% INFO    : Bus 307	: V=1.0970189, theta=-10.854078 -> V=1.09693, theta=-10.89951
% INFO    : Bus 308	: V=1.1031309, theta=-10.406483 -> V=1.10304, theta=-10.45126
% INFO    : Bus 309	: V=1.0947324, theta=-10.936698 -> V=1.09465, theta=-10.98165
% INFO    : Bus 310	: V=1.1048567, theta=-9.3160316 -> V=1.10475, theta=-9.35887
% INFO    : Bus 311	: V=1.1050457, theta=-9.9290164 -> V=1.10495, theta=-9.97004
% INFO    : Bus 312	: V=1.0938205, theta=-11.83344 -> V=1.09372, theta=-11.88024
% INFO    : Bus 313	: V=1.0998331, theta=-23.035657 -> V=1.09976, theta=-23.05181
% INFO    : Bus 314	: V=1.0641801, theta=-24.139728 -> V=1.06396, theta=-24.28879
% INFO    : Bus 315	: V=1.0635573, theta=-24.569602 -> V=1.06333, theta=-24.70801
% INFO    : Bus 316	: V=1.0634985, theta=-24.559774 -> V=1.06327, theta=-24.69854
% INFO    : Bus 317	: V=1.072301, theta=-21.509098 -> V=1.07217, theta=-21.61832
% INFO    : Bus 318	: V=1.1030991, theta=-9.2646453 -> V=1.103, theta=-9.30665
% INFO    : Bus 319	: V=1.1019686, theta=-9.5603564 -> V=1.10186, theta=-9.6033
% INFO    : Bus 320	: V=1.0987647, theta=-24.629363 -> V=1.09827, theta=-24.76111
% INFO    : Bus 321	: V=1.1039557, theta=-9.9668549 -> V=1.10386, theta=-10.0077
% INFO    : Bus 322	: V=1.0883997, theta=-10.942705 -> V=1.08831, theta=-10.98476
% INFO    : Bus 323	: V=1.090503, theta=-10.898082 -> V=1.09042, theta=-10.94082
% INFO    : Bus 324	: V=1.0996087, theta=-24.436772 -> V=1.09913, theta=-24.56537
% INFO    : Bus 325	: V=1.0737136, theta=-24.30529 -> V=1.07346, theta=-24.4499
% INFO    : Bus 326	: V=1.0905322, theta=-10.90023 -> V=1.09044, theta=-10.943
% INFO    : Bus 327	: V=1.0946826, theta=-10.011184 -> V=1.0946, theta=-10.04395
% INFO    : Bus 328	: V=1.0941208, theta=-10.012186 -> V=1.09404, theta=-10.04426
% INFO    : Bus 329	: V=1.0993207, theta=-9.7433323 -> V=1.09921, theta=-9.7864
% INFO    : Bus 330	: V=1.0865399, theta=-17.486714 -> V=1.08654, theta=-17.4988
% INFO    : Bus 331	: V=1.0879595, theta=-11.716962 -> V=1.08787, theta=-11.76284
% INFO    : Bus 332	: V=1.0717376, theta=-24.44176 -> V=1.07149, theta=-24.58643
% INFO    : Bus 333	: V=1.0827711, theta=-27.877945 -> V=1.08268, theta=-27.93932
% INFO    : Bus 334	: V=1.1013502, theta=-10.228285 -> V=1.10126, theta=-10.27159
% INFO    : Bus 335	: V=1.0868846, theta=-25.157472 -> V=1.08647, theta=-25.25854
% INFO    : Bus 336	: V=1.0994453, theta=-20.801044 -> V=1.09892, theta=-21.1264
% INFO    : Bus 337	: V=1.066255, theta=-22.67966 -> V=1.06603, theta=-22.79804
% INFO    : Bus 338	: V=1.1022955, theta=-22.813937 -> V=1.10223, theta=-22.83278
% INFO    : Bus 339	: V=1.1046819, theta=-20.080211 -> V=1.10405, theta=-20.48884
% INFO    : Bus 340	: V=1.0899742, theta=-20.95313 -> V=1.09008, theta=-20.95765
% INFO    : Bus 341	: V=1.0772887, theta=-21.092738 -> V=1.07734, theta=-21.1071
% INFO    : Bus 342	: V=1.077443, theta=-21.101352 -> V=1.0775, theta=-21.11567
% INFO    : Bus 343	: V=1.104894, theta=-20.084456 -> V=1.10426, theta=-20.49308
% INFO    : Bus 344	: V=1.0790817, theta=-31.857635 -> V=1.07871, theta=-31.97561
% INFO    : Bus 345	: V=1.0861626, theta=-23.816386 -> V=1.08575, theta=-23.97233
% INFO    : Bus 346	: V=1.0837149, theta=-27.683007 -> V=1.0835, theta=-27.77392
% INFO    : Bus 347	: V=1.1047753, theta=-8.9093232 -> V=1.10469, theta=-8.95015
% INFO    : Bus 348	: V=1.0706795, theta=-22.140036 -> V=1.07042, theta=-22.3292
% INFO    : Bus 349	: V=1.0765157, theta=-21.012451 -> V=1.07639, theta=-21.12624
% INFO    : Bus 350	: V=1.0966724, theta=-25.228438 -> V=1.09632, theta=-25.30081
% INFO    : Bus 351	: V=1.0893232, theta=-21.600643 -> V=1.08894, theta=-21.77421
% INFO    : Bus 352	: V=1.0841394, theta=-21.283946 -> V=1.08388, theta=-21.41795
% INFO    : Bus 353	: V=1.0868245, theta=-21.20399 -> V=1.08656, theta=-21.39008
% INFO    : Bus 354	: V=1.089301, theta=-21.605022 -> V=1.08892, theta=-21.77858
% INFO    : Bus 355	: V=1.0799102, theta=-21.692406 -> V=1.07991, theta=-21.71436
% INFO    : Bus 356	: V=1.0746149, theta=-23.79664 -> V=1.07433, theta=-23.97503
% INFO    : Bus 357	: V=1.0900619, theta=-22.462541 -> V=1.08987, theta=-22.60188
% INFO    : Bus 358	: V=1.0834692, theta=-20.333486 -> V=1.08335, theta=-20.4505
% INFO    : Bus 359	: V=1.0836043, theta=-20.27189 -> V=1.08348, theta=-20.38771
% INFO    : Bus 360	: V=1.0696922, theta=-13.29816 -> V=1.06968, theta=-13.30979
% INFO    : Bus 361	: V=1.1113018, theta=-22.60262 -> V=1.11069, theta=-22.77648
% INFO    : Bus 362	: V=1.1055075, theta=-21.252842 -> V=1.10542, theta=-21.32125
% INFO    : Bus 363	: V=1.0873463, theta=-22.632272 -> V=1.08715, theta=-22.77167
% INFO    : Bus 364	: V=1.115818, theta=-20.193035 -> V=1.11585, theta=-20.23746
% INFO    : Bus 365	: V=1.09759, theta=-20.899867 -> V=1.09732, theta=-21.03649
% INFO    : Bus 366	: V=1.12, theta=-21.005477 -> V=1.12, theta=-21.00089
% INFO    : Bus 367	: V=1.0708508, theta=-25.23416 -> V=1.07062, theta=-25.35546
% INFO    : Bus 368	: V=1.088919, theta=-25.623534 -> V=1.08873, theta=-25.7205
% INFO    : Bus 369	: V=1.0901821, theta=-28.306573 -> V=1.08965, theta=-28.43392
% INFO    : Bus 370	: V=1.0995801, theta=-24.915271 -> V=1.09903, theta=-25.05554
% INFO    : Bus 371	: V=1.0615905, theta=-24.878097 -> V=1.06135, theta=-25.0115
% INFO    : Bus 372	: V=1.0936863, theta=-10.590083 -> V=1.09358, theta=-10.6334
% INFO    : Bus 373	: V=1.0994776, theta=-11.030491 -> V=1.09939, theta=-11.07091
% INFO    : Bus 374	: V=1.0698819, theta=-31.467296 -> V=1.06921, theta=-31.62462
% INFO    : Bus 375	: V=1.0836943, theta=-27.491302 -> V=1.08347, theta=-27.58565
% INFO    : Bus 376	: V=1.0701677, theta=-12.81106 -> V=1.07015, theta=-12.82555
% INFO    : Bus 377	: V=1.0702383, theta=-12.831608 -> V=1.07022, theta=-12.84607
% INFO    : Bus 378	: V=1.0637976, theta=-24.822909 -> V=1.06357, theta=-24.95251
% INFO    : Bus 379	: V=1.1127726, theta=-22.298836 -> V=1.11217, theta=-22.47046
% INFO    : Bus 380	: V=1.1131504, theta=-22.223433 -> V=1.11254, theta=-22.39688
% INFO    : Bus 381	: V=1.092277, theta=-25.000436 -> V=1.09177, theta=-25.12068
% INFO    : Bus 382	: V=1.1161726, theta=-21.985043 -> V=1.11556, theta=-22.15824
% INFO    : Bus 383	: V=1.1151454, theta=-23.505648 -> V=1.11448, theta=-23.66712
% INFO    : Bus 384	: V=1.0954716, theta=-26.123985 -> V=1.09506, theta=-26.21368
% INFO    : Bus 385	: V=1.0988595, theta=-20.637147 -> V=1.09823, theta=-21.04641
% INFO    : Bus 386	: V=1.0938673, theta=-11.590562 -> V=1.09377, theta=-11.637
% INFO    : Bus 387	: V=1.087938, theta=-21.910671 -> V=1.08757, theta=-22.08167
% INFO    : Bus 388	: V=1.1063153, theta=-8.7633723 -> V=1.10623, theta=-8.80417
% INFO    : Bus 389	: V=1.103239, theta=-9.6641711 -> V=1.10315, theta=-9.70355
% INFO    : Bus 390	: V=1.0976274, theta=-3.0748063 -> V=1.09755, theta=-3.09304
% INFO    : Bus 391	: V=1.085193, theta=-0.57505785 -> V=1.08506, theta=-0.58912
% INFO    : Bus 392	: V=1.0955769, theta=-21.279088 -> V=1.09531, theta=-21.41548
% INFO    : Bus 393	: V=1.1004817, theta=-23.653171 -> V=1.09986, theta=-23.82818
% INFO    : Bus 394	: V=1.1004924, theta=-10.070298 -> V=1.10039, theta=-10.10638
% INFO    : Bus 395	: V=1.0923712, theta=-22.168086 -> V=1.09218, theta=-22.30732
% INFO    : Bus 396	: V=1.0996865, theta=-20.797534 -> V=1.09942, theta=-20.93411
% INFO    : Bus 397	: V=1.1081876, theta=-21.181542 -> V=1.1081, theta=-21.24994
% INFO    : Bus 398	: V=1.0890962, theta=-22.769789 -> V=1.0889, theta=-22.90968
% INFO    : Bus 399	: V=1.066483, theta=-23.672925 -> V=1.06636, theta=-23.7557
% INFO    : Bus 400	: V=1.0716387, theta=-13.400832 -> V=1.07164, theta=-13.40995
% INFO    : Bus 401	: V=1.0969793, theta=-20.964261 -> V=1.09672, theta=-21.18528
% INFO    : Bus 402	: V=1.0852281, theta=-20.490214 -> V=1.08486, theta=-20.65352
% INFO    : Bus 403	: V=1.098145, theta=-5.5228496 -> V=1.09808, theta=-5.54568
% INFO    : Bus 404	: V=1.0622074, theta=-3.6291426 -> V=1.06212, theta=-3.65365
% INFO    : Bus 405	: V=1.0922774, theta=-27.883292 -> V=1.09171, theta=-28.01643
% INFO    : Bus 406	: V=1.0977283, theta=-5.3331316 -> V=1.09766, theta=-5.35549
% INFO    : Bus 407	: V=1.0907927, theta=-22.377065 -> V=1.0906, theta=-22.51637
% INFO    : Bus 408	: V=1.0837336, theta=-18.224435 -> V=1.08374, theta=-18.24631
% INFO    : Bus 409	: V=1.0890545, theta=-22.769091 -> V=1.08886, theta=-22.90898
% INFO    : Bus 410	: V=1.12, theta=-20.114085 -> V=1.12, theta=-20.15798
% INFO    : Bus 411	: V=1.0898451, theta=-22.450382 -> V=1.08965, theta=-22.58972
% INFO    : Bus 412	: V=1.0628965, theta=-3.4532053 -> V=1.0628, theta=-3.47627
% INFO    : Bus 413	: V=1.0619563, theta=-24.885422 -> V=1.06172, theta=-25.01713
% INFO    : Bus 414	: V=1.0916341, theta=-22.26741 -> V=1.09144, theta=-22.40668
% INFO    : Bus 415	: V=1.0718642, theta=-24.051357 -> V=1.07161, theta=-24.18643
% INFO    : Bus 416	: V=1.1011073, theta=-10.03271 -> V=1.101, theta=-10.06879
% INFO    : Bus 417	: V=1.1095089, theta=-22.499373 -> V=1.10893, theta=-22.66943
% INFO    : Bus 418	: V=1.0665206, theta=-22.538422 -> V=1.06634, theta=-22.64864
% INFO    : Bus 419	: V=1.066464, theta=-22.547485 -> V=1.06628, theta=-22.6577
% INFO    : Bus 420	: V=1.076654, theta=-23.053999 -> V=1.07632, theta=-23.21993
% INFO    : Bus 421	: V=1.0793351, theta=-22.718916 -> V=1.07899, theta=-22.88758
% INFO    : Bus 422	: V=1.0912175, theta=-25.711145 -> V=1.09086, theta=-25.83487
% INFO    : Bus 423	: V=1.0747462, theta=-24.422506 -> V=1.07444, theta=-24.5677
% INFO    : Bus 424	: V=1.0524975, theta=-24.039847 -> V=1.05249, theta=-24.0862
% INFO    : Bus 425	: V=1.0817006, theta=-22.395335 -> V=1.08134, theta=-22.56566
% INFO    : Bus 426	: V=1.1041286, theta=-8.9992914 -> V=1.10405, theta=-9.04013
% INFO    : Bus 427	: V=1.1041135, theta=-9.0024504 -> V=1.10403, theta=-9.04329
% INFO    : Bus 428	: V=1.0612731, theta=-3.4151272 -> V=1.06113, theta=-3.42992
% INFO    : Bus 429	: V=1.0903496, theta=-22.509101 -> V=1.09015, theta=-22.64868
% INFO    : Bus 430	: V=1.0873007, theta=-12.639282 -> V=1.08723, theta=-12.67696
% INFO    : Bus 431	: V=1.1055765, theta=-23.213181 -> V=1.10553, theta=-23.28597
% INFO    : Bus 432	: V=1.09887, theta=-10.457492 -> V=1.09878, theta=-10.50261
% INFO    : Bus 433	: V=1.0375139, theta=-25.153637 -> V=1.03751, theta=-25.19999
% INFO    : Bus 434	: V=1.0743751, theta=-26.261117 -> V=1.07395, theta=-26.36297
% INFO    : Bus 435	: V=1.0914761, theta=-8.0302426 -> V=1.09148, theta=-8.03575
% INFO    : Bus 436	: V=1.0599827, theta=-3.5566949 -> V=1.05984, theta=-3.57152
% INFO    : Bus 437	: V=1.0538287, theta=-33.860159 -> V=1.05315, theta=-34.02372
% INFO    : Bus 438	: V=1.0818069, theta=-0.21294692 -> V=1.08165, theta=-0.2256
% INFO    : Bus 439	: V=1.0817739, theta=-0.23455298 -> V=1.08161, theta=-0.24724
% INFO    : Bus 440	: V=1.0608061, theta=-3.4742098 -> V=1.06066, theta=-3.48902
% INFO    : Bus 441	: V=1.0488406, theta=-5.2564271 -> V=1.04875, theta=-5.28119
% INFO    : Bus 442	: V=1.0954622, theta=-10.366368 -> V=1.09537, theta=-10.4073
% INFO    : Bus 443	: V=1.0940037, theta=-11.121322 -> V=1.09392, theta=-11.16711
% INFO    : Bus 444	: V=1.1046703, theta=-7.4195557 -> V=1.10463, theta=-7.43552
% INFO    : Bus 445	: V=1.0883556, theta=-13.483084 -> V=1.0883, theta=-13.51784
% INFO    : Bus 446	: V=1.0934603, theta=-10.060684 -> V=1.09337, theta=-10.09126
% INFO    : Bus 447	: V=1.0885828, theta=-21.903819 -> V=1.08852, theta=-21.93664
% INFO    : Bus 448	: V=1.0890906, theta=-21.217575 -> V=1.08902, theta=-21.2489
% INFO    : Bus 449	: V=1.0903299, theta=-20.455105 -> V=1.09026, theta=-20.48492
% INFO    : Bus 450	: V=1.0503357, theta=-34.103769 -> V=1.04965, theta=-34.26731
% INFO    : Bus 451	: V=1.0687786, theta=-24.69344 -> V=1.06853, theta=-24.82659
% INFO    : Bus 452	: V=1.0838249, theta=-21.010364 -> V=1.0835, theta=-21.18316
% INFO    : Bus 453	: V=1.1158042, theta=-5.9466149 -> V=1.11579, theta=-5.95668
% INFO    : Bus 454	: V=1.0866279, theta=-11.71919 -> V=1.08652, theta=-11.76274
% INFO    : Bus 455	: V=1.0774173, theta=-24.309969 -> V=1.07715, theta=-24.45588
% INFO    : Bus 456	: V=1.0860049, theta=-21.240085 -> V=1.0861, theta=-21.25078
% INFO    : Bus 457	: V=1.0819729, theta=-24.213466 -> V=1.08176, theta=-24.35551
% INFO    : Bus 458	: V=1.089068, theta=-12.871572 -> V=1.08898, theta=-12.92041
% INFO    : Bus 459	: V=1.0781476, theta=-23.532496 -> V=1.0781, theta=-23.5546
% INFO    : Bus 460	: V=1.1079386, theta=-13.981857 -> V=1.1079, theta=-14.00941
% INFO    : Bus 461	: V=1.09099, theta=-22.786422 -> V=1.09073, theta=-22.93159
% INFO    : Bus 462	: V=1.0910686, theta=-22.757884 -> V=1.09081, theta=-22.90328
% INFO    : Bus 463	: V=1.0824579, theta=-23.648535 -> V=1.08228, theta=-23.70191
% INFO    : Bus 464	: V=1.0815029, theta=-10.409803 -> V=1.08144, theta=-10.43156
% INFO    : Bus 465	: V=1.1069959, theta=-22.515885 -> V=1.10696, theta=-22.56635
% INFO    : Bus 466	: V=1.1025777, theta=-9.8833732 -> V=1.10249, theta=-9.92343
% INFO    : Bus 467	: V=1.0965149, theta=-15.940939 -> V=1.0965, theta=-15.96018
% INFO    : Bus 468	: V=1.0893596, theta=-11.543008 -> V=1.08928, theta=-11.58886
% INFO    : Bus 469	: V=1.0862273, theta=-22.371927 -> V=1.08597, theta=-22.50787
% INFO    : Bus 470	: V=1.0579265, theta=-4.1795533 -> V=1.05784, theta=-4.20414
% INFO    : Bus 471	: V=1.057564, theta=-33.742044 -> V=1.05689, theta=-33.90642
% INFO    : Bus 472	: V=1.0769861, theta=-21.127612 -> V=1.07704, theta=-21.14197
% INFO    : Bus 473	: V=1.0795427, theta=-21.819931 -> V=1.07965, theta=-21.82429
% INFO    : Bus 474	: V=1.1009506, theta=-29.861214 -> V=1.10035, theta=-30.02647
% INFO    : Bus 475	: V=1.0991473, theta=-22.216206 -> V=1.09897, theta=-22.32087
% INFO    : Bus 476	: V=1.0740571, theta=-13.293692 -> V=1.07406, theta=-13.30108
% INFO    : Bus 477	: V=1.0816113, theta=-22.305058 -> V=1.08137, theta=-22.51166
% INFO    : Bus 478	: V=1.100223, theta=-10.622107 -> V=1.10014, theta=-10.66741
% INFO    : Bus 479	: V=1.0845465, theta=-23.264912 -> V=1.08428, theta=-23.41764
% INFO    : Bus 480	: V=1.0851971, theta=-27.69859 -> V=1.0851, theta=-27.76423
% INFO    : Bus 481	: V=1.025482, theta=-25.700033 -> V=1.02548, theta=-25.74638
% INFO    : Bus 482	: V=1.0504927, theta=-5.135625 -> V=1.0504, theta=-5.16037
% INFO    : Bus 483	: V=1.0778438, theta=-9.5551781 -> V=1.07781, theta=-9.57392
% INFO    : Bus 484	: V=1.0477871, theta=-5.345681 -> V=1.0477, theta=-5.37046
% INFO    : Bus 485	: V=1.0765487, theta=-9.6713079 -> V=1.07651, theta=-9.69005
% INFO    : Bus 486	: V=1.12, theta=-5.3020181 -> V=1.12, theta=-5.30965
% INFO    : Bus 487	: V=1.1102332, theta=-5.3581443 -> V=1.11022, theta=-5.36365
% INFO    : Bus 488	: V=1.0770516, theta=-9.629522 -> V=1.07701, theta=-9.64827
% INFO    : Bus 489	: V=1.0770332, theta=-9.6334957 -> V=1.077, theta=-9.65224
% INFO    : Bus 490	: V=1.0866462, theta=-21.182608 -> V=1.08638, theta=-21.36732
% INFO    : Bus 491	: V=1.0855319, theta=-21.269419 -> V=1.08527, theta=-21.45554
% INFO    : Bus 492	: V=1.1075127, theta=-22.121489 -> V=1.10744, theta=-22.14609
% INFO    : Bus 493	: V=1.0725075, theta=-22.055817 -> V=1.07229, theta=-22.17735
% INFO    : Bus 494	: V=1.072729, theta=-22.028586 -> V=1.07252, theta=-22.15064
% INFO    : Bus 495	: V=1.0839021, theta=-21.894604 -> V=1.08352, theta=-22.06323
% INFO    : Bus 496	: V=1.0674284, theta=-22.482471 -> V=1.06711, theta=-22.70309
% INFO    : Bus 497	: V=1.0665205, theta=-24.554909 -> V=1.06631, theta=-24.675
% INFO    : Bus 498	: V=1.0777838, theta=-24.267579 -> V=1.07752, theta=-24.41346
% INFO    : Bus 499	: V=1.0806412, theta=-24.626718 -> V=1.08032, theta=-24.70067
% INFO    : Bus 500	: V=1.0675758, theta=-22.315593 -> V=1.06743, theta=-22.41333
% INFO    : Bus 501	: V=1.0715612, theta=-22.535167 -> V=1.07129, theta=-22.67264
% INFO    : Bus 502	: V=1.070653, theta=-22.233799 -> V=1.07039, theta=-22.42358
% INFO    : Bus 503	: V=1.0675624, theta=-22.422167 -> V=1.06738, theta=-22.53234
% INFO    : Bus 504	: V=1.0743905, theta=-22.346379 -> V=1.07411, theta=-22.48675
% INFO    : Bus 505	: V=1.043364, theta=-35.605875 -> V=1.04267, theta=-35.77129
% INFO    : Bus 506	: V=1.0750437, theta=-21.335498 -> V=1.07487, theta=-21.48277
% INFO    : Bus 507	: V=1.0768364, theta=-20.97435 -> V=1.07671, theta=-21.08848
% INFO    : Bus 508	: V=1.1051173, theta=-6.0529168 -> V=1.10511, theta=-6.05845
% INFO    : Bus 509	: V=1.1050778, theta=-6.0659983 -> V=1.10507, theta=-6.07153
% INFO    : Bus 510	: V=1.1043139, theta=-9.9084657 -> V=1.10422, theta=-9.95004
% INFO    : Bus 511	: V=1.1034109, theta=-9.4386945 -> V=1.1033, theta=-9.48158
% INFO    : Bus 512	: V=1.0657552, theta=-24.659753 -> V=1.06553, theta=-24.78965
% INFO    : Bus 513	: V=1.1016089, theta=-23.920583 -> V=1.10123, theta=-24.01666
% INFO    : Bus 514	: V=1.0815442, theta=-21.517093 -> V=1.08128, theta=-21.6512
% INFO    : Bus 515	: V=1.0816134, theta=-21.506695 -> V=1.08135, theta=-21.64081
% INFO    : Bus 516	: V=1.0679239, theta=-22.552475 -> V=1.06758, theta=-22.81985
% INFO    : Bus 517	: V=1.0705745, theta=-22.50033 -> V=1.07057, theta=-22.54666
% INFO    : Bus 518	: V=1.0783669, theta=-20.890275 -> V=1.07821, theta=-21.02231
% INFO    : Bus 519	: V=1.0810195, theta=-21.563978 -> V=1.08076, theta=-21.69811
% INFO    : Bus 520	: V=1.0845595, theta=-21.398581 -> V=1.0843, theta=-21.58476
% INFO    : Bus 521	: V=1.0393985, theta=-25.0589 -> V=1.03939, theta=-25.10525
% INFO    : Bus 522	: V=1.0912397, theta=-7.7388705 -> V=1.09122, theta=-7.74755
% INFO    : Bus 523	: V=1.0839257, theta=-21.912454 -> V=1.08354, theta=-22.08389
% INFO    : Bus 524	: V=1.0860077, theta=-20.992884 -> V=1.08566, theta=-21.15167
% INFO    : Bus 525	: V=1.0850968, theta=-21.686974 -> V=1.08475, theta=-21.9234
% INFO    : Bus 526	: V=1.0735571, theta=-22.200275 -> V=1.07314, theta=-22.50695
% INFO    : Bus 527	: V=1.0365255, theta=-25.221818 -> V=1.03652, theta=-25.26817
% INFO    : Bus 528	: V=1.0839088, theta=-21.915872 -> V=1.08353, theta=-22.08731
% INFO    : Bus 529	: V=1.0664465, theta=-22.551009 -> V=1.06626, theta=-22.66122
% INFO    : Bus 530	: V=1.0873763, theta=-21.64238 -> V=1.087, theta=-21.89341
% INFO    : Bus 531	: V=1.0831344, theta=-21.573096 -> V=1.08284, theta=-21.71531
% INFO    : Bus 532	: V=1.0833896, theta=-21.600002 -> V=1.08309, theta=-21.74384
% INFO    : Bus 533	: V=1.0966233, theta=-22.367736 -> V=1.09641, theta=-22.48694
% INFO    : Bus 534	: V=1.0979802, theta=-21.069235 -> V=1.09758, theta=-21.34437
% INFO    : Bus 535	: V=1.0928562, theta=-21.12968 -> V=1.09254, theta=-21.28283
% INFO    : Bus 536	: V=1.0920964, theta=-21.179454 -> V=1.09178, theta=-21.33263
% INFO    : Bus 537	: V=1.0968069, theta=-21.145394 -> V=1.09641, theta=-21.42058
% INFO    : Bus 538	: V=1.0713767, theta=-22.198899 -> V=1.07111, theta=-22.38828
% INFO    : Bus 539	: V=1.0837837, theta=-21.912625 -> V=1.0834, theta=-22.08202
% INFO    : Bus 540	: V=1.0838138, theta=-21.911786 -> V=1.08343, theta=-22.08154
% INFO    : Bus 541	: V=1.0912754, theta=-21.448831 -> V=1.09089, theta=-21.71129
% INFO    : Bus 542	: V=1.0659634, theta=-22.590077 -> V=1.06589, theta=-22.66431
% INFO    : Bus 543	: V=1.0843278, theta=-21.86499 -> V=1.08395, theta=-22.03639
% INFO    : Bus 544	: V=1.0673488, theta=-22.237075 -> V=1.06721, theta=-22.33613
% INFO    : Bus 545	: V=1.0846285, theta=-21.340367 -> V=1.08436, theta=-21.52652
% INFO    : Bus 546	: V=1.0915652, theta=-21.416983 -> V=1.0913, theta=-21.63822
% INFO    : Bus 547	: V=1.0909476, theta=-21.519575 -> V=1.09056, theta=-21.78383
% INFO    : Bus 548	: V=1.0822841, theta=-21.482646 -> V=1.08202, theta=-21.66946
% INFO    : Bus 549	: V=1.0692294, theta=-22.485666 -> V=1.06885, theta=-22.77395
% INFO    : Bus 550	: V=1.0666331, theta=-22.499797 -> V=1.06645, theta=-22.60651
% INFO    : Bus 551	: V=1.0915285, theta=-24.481836 -> V=1.0909, theta=-24.65778
% INFO    : Bus 552	: V=1.0930027, theta=-30.669619 -> V=1.09248, theta=-30.82128
% INFO    : Bus 553	: V=1.0930216, theta=-24.58093 -> V=1.0927, theta=-24.66126
% INFO    : Bus 554	: V=1.0908567, theta=-24.524208 -> V=1.09023, theta=-24.7002
% INFO    : Bus 555	: V=1.0819768, theta=-25.753387 -> V=1.08156, theta=-25.85486
% INFO    : Bus 556	: V=1.0160832, theta=-25.93821 -> V=1.01608, theta=-25.98456
% INFO    : Bus 557	: V=1.0706214, theta=-22.164366 -> V=1.07036, theta=-22.35528
% INFO    : Bus 558	: V=1.0678891, theta=-22.278967 -> V=1.06775, theta=-22.37559
% INFO    : Bus 559	: V=1.082453, theta=-24.130272 -> V=1.08224, theta=-24.27228
% INFO    : Bus 560	: V=1.0857666, theta=-21.723249 -> V=1.0854, theta=-21.88843
% INFO    : Bus 561	: V=1.0602783, theta=-23.368104 -> V=1.06027, theta=-23.41443
% INFO    : Bus 562	: V=1.0948009, theta=-10.876399 -> V=1.09472, theta=-10.92108
% INFO    : Bus 563	: V=1.0979133, theta=-20.575579 -> V=1.09732, theta=-20.96369
% INFO    : Bus 564	: V=1.0672963, theta=-22.624122 -> V=1.06695, theta=-22.89155
% INFO    : Bus 565	: V=1.0600503, theta=-23.393754 -> V=1.06005, theta=-23.44008
% INFO    : Bus 566	: V=1.106908, theta=-22.939432 -> V=1.10629, theta=-23.11366
% INFO    : Bus 567	: V=1.0927537, theta=-24.843064 -> V=1.09231, theta=-24.94645
% INFO    : Bus 568	: V=1.0846389, theta=-9.1414639 -> V=1.0846, theta=-9.15557
% INFO    : Bus 569	: V=1.0917409, theta=-9.9217063 -> V=1.09166, theta=-9.94971
% INFO    : Bus 570	: V=1.0986158, theta=-10.734109 -> V=1.09853, theta=-10.77985
% INFO    : Bus 571	: V=1.0988021, theta=-10.72934 -> V=1.09872, theta=-10.77512
% INFO    : Bus 572	: V=1.0869072, theta=-10.209979 -> V=1.08684, theta=-10.23538
% INFO    : Bus 573	: V=1.1046346, theta=-9.0107917 -> V=1.10455, theta=-9.05163
% INFO    : Bus 574	: V=1.0889564, theta=-4.0061698 -> V=1.08888, theta=-4.02453
% INFO    : Bus 575	: V=1.0850259, theta=-21.357441 -> V=1.08476, theta=-21.5436
% INFO    : Bus 576	: V=1.0754991, theta=-21.276556 -> V=1.07533, theta=-21.42179
% INFO    : Bus 577	: V=1.0868033, theta=-13.097026 -> V=1.08674, theta=-13.13346
% INFO    : Bus 578	: V=1.0934618, theta=-25.467389 -> V=1.09337, theta=-25.52829
% INFO    : Bus 579	: V=1.0966418, theta=-10.876812 -> V=1.09656, theta=-10.9222
% INFO    : Bus 580	: V=1.0802911, theta=-24.471182 -> V=1.07998, theta=-24.54135
% INFO    : Bus 581	: V=1.0783901, theta=-24.409698 -> V=1.07816, theta=-24.55293
% INFO    : Bus 582	: V=1.0744065, theta=-23.978556 -> V=1.07413, theta=-24.14915
% INFO    : Bus 583	: V=1.0903167, theta=-14.909063 -> V=1.09038, theta=-14.90131
% INFO    : Bus 584	: V=1.0903947, theta=-14.903205 -> V=1.09046, theta=-14.89548
% INFO    : Bus 585	: V=1.0714349, theta=-15.668392 -> V=1.07149, theta=-15.66268
% INFO    : Bus 586	: V=1.081422, theta=-16.642691 -> V=1.08148, theta=-16.63515
% INFO    : Bus 587	: V=1.0600887, theta=-16.77334 -> V=1.0601, theta=-16.76623
% INFO    : Bus 588	: V=1.0796977, theta=-16.067232 -> V=1.07975, theta=-16.06336
% INFO    : Bus 589	: V=1.0724151, theta=-14.898957 -> V=1.07243, theta=-14.8927
% INFO    : Bus 590	: V=1.0723909, theta=-14.905249 -> V=1.07241, theta=-14.89899
% INFO    : Bus 591	: V=1.079368, theta=-16.873902 -> V=1.07943, theta=-16.8654
% INFO    : Bus 592	: V=1.0957152, theta=-13.938723 -> V=1.09566, theta=-13.9691
% INFO    : Bus 593	: V=1.0497493, theta=-16.175487 -> V=1.04977, theta=-16.17069
% INFO    : Bus 594	: V=1.0743078, theta=-16.563897 -> V=1.07435, theta=-16.56062
% INFO    : Bus 595	: V=1.0733651, theta=-16.657511 -> V=1.0734, theta=-16.65399
% INFO    : Bus 596	: V=1.0709913, theta=-14.38472 -> V=1.071, theta=-14.39279
% INFO    : Bus 597	: V=1.0956621, theta=-17.410493 -> V=1.09565, theta=-17.42542
% INFO    : Bus 598	: V=1.0938665, theta=-17.603462 -> V=1.09386, theta=-17.61817
% INFO    : Bus 599	: V=1.0612723, theta=-17.495617 -> V=1.06129, theta=-17.4894
% INFO    : Bus 600	: V=1.0733488, theta=-16.391723 -> V=1.07338, theta=-16.39944
% INFO    : Bus 601	: V=1.0700414, theta=-17.017134 -> V=1.07009, theta=-17.01236
% INFO    : Bus 602	: V=1.0755578, theta=-12.677755 -> V=1.07558, theta=-12.67694
% INFO    : Bus 603	: V=1.0763235, theta=-12.670694 -> V=1.07634, theta=-12.66954
% INFO    : Bus 604	: V=1.079775, theta=-16.049079 -> V=1.07983, theta=-16.04268
% INFO    : Bus 605	: V=1.0586114, theta=-16.862291 -> V=1.05863, theta=-16.85509
% INFO    : Bus 606	: V=1.0814129, theta=-17.524782 -> V=1.08146, theta=-17.52064
% INFO    : Bus 607	: V=1.0755623, theta=-17.900532 -> V=1.07561, theta=-17.89636
% INFO    : Bus 608	: V=1.0801881, theta=-17.697572 -> V=1.08024, theta=-17.69342
% INFO    : Bus 609	: V=1.0856101, theta=-13.595348 -> V=1.08564, theta=-13.59079
% INFO    : Bus 610	: V=1.0829672, theta=-13.576517 -> V=1.083, theta=-13.57173
% INFO    : Bus 611	: V=1.0801973, theta=-17.716907 -> V=1.08024, theta=-17.71275
% INFO    : Bus 612	: V=1.0833182, theta=-13.78653 -> V=1.08331, theta=-13.80169
% INFO    : Bus 613	: V=1.0813632, theta=-17.52352 -> V=1.08141, theta=-17.51938
% INFO    : Bus 614	: V=1.0812954, theta=-17.539882 -> V=1.08134, theta=-17.53574
% INFO    : Bus 615	: V=1.0771847, theta=-12.636072 -> V=1.0772, theta=-12.63676
% INFO    : Bus 616	: V=1.0798114, theta=-17.756401 -> V=1.07986, theta=-17.75224
% INFO    : Bus 617	: V=1.0791039, theta=-16.132681 -> V=1.07912, theta=-16.14763
% INFO    : Bus 618	: V=1.1001047, theta=-13.817863 -> V=1.10006, theta=-13.84682
% INFO    : Bus 619	: V=1.0721124, theta=-13.234528 -> V=1.0721, theta=-13.24915
% INFO    : Bus 620	: V=1.0681223, theta=-15.849678 -> V=1.06814, theta=-15.84318
% INFO    : Bus 621	: V=1.0781702, theta=-11.864153 -> V=1.07819, theta=-11.86384
% INFO    : Bus 622	: V=1.0860482, theta=-13.868615 -> V=1.08607, theta=-13.86329
% INFO    : Bus 623	: V=1.0690284, theta=-15.89258 -> V=1.06907, theta=-15.8873
% INFO    : Bus 624	: V=1.0867577, theta=-18.490334 -> V=1.08654, theta=-18.60112
% INFO    : Bus 625	: V=1.0828676, theta=-12.217616 -> V=1.08288, theta=-12.21438
% INFO    : Bus 626	: V=1.0858207, theta=-15.493512 -> V=1.08589, theta=-15.48131
% INFO    : Bus 627	: V=1.0691314, theta=-15.903449 -> V=1.06917, theta=-15.89829
% INFO    : Bus 628	: V=1.0853574, theta=-12.041492 -> V=1.08537, theta=-12.03774
% INFO    : Bus 629	: V=1.04819, theta=-16.986831 -> V=1.04821, theta=-16.98094
% INFO    : Bus 630	: V=1.0760556, theta=-17.766184 -> V=1.0761, theta=-17.76454
% INFO    : Bus 631	: V=1.0763064, theta=-17.727849 -> V=1.07633, theta=-17.72591
% INFO    : Bus 632	: V=1.0717743, theta=-15.61312 -> V=1.07181, theta=-15.60808
% INFO    : Bus 633	: V=1.0682443, theta=-15.885285 -> V=1.06826, theta=-15.87882
% INFO    : Bus 634	: V=1.0971442, theta=-17.395944 -> V=1.09713, theta=-17.41179
% INFO    : Bus 635	: V=1.057794, theta=-16.774286 -> V=1.05781, theta=-16.767
% INFO    : Bus 636	: V=1.0779565, theta=-14.468431 -> V=1.07797, theta=-14.47796
% INFO    : Bus 637	: V=1.0677862, theta=-16.90579 -> V=1.06782, theta=-16.90147
% INFO    : Bus 638	: V=1.0552952, theta=-18.658466 -> V=1.05532, theta=-18.65343
% INFO    : Bus 639	: V=1.0765915, theta=-11.337385 -> V=1.0766, theta=-11.34026
% INFO    : Bus 640	: V=1.0769173, theta=-11.543949 -> V=1.07693, theta=-11.54675
% INFO    : Bus 641	: V=1.090092, theta=-14.424574 -> V=1.09005, theta=-14.4501
% INFO    : Bus 642	: V=1.1003144, theta=-16.485486 -> V=1.10031, theta=-16.49954
% INFO    : Bus 643	: V=1.0587217, theta=-18.085108 -> V=1.05875, theta=-18.08015
% INFO    : Bus 644	: V=1.0842575, theta=-17.064488 -> V=1.08429, theta=-17.06272
% INFO    : Bus 645	: V=1.0849838, theta=-13.875107 -> V=1.08502, theta=-13.87085
% INFO    : Bus 646	: V=1.0721364, theta=-16.636081 -> V=1.07217, theta=-16.64395
% INFO    : Bus 647	: V=1.0791783, theta=-12.678921 -> V=1.0792, theta=-12.68199
% INFO    : Bus 648	: V=1.0818751, theta=-13.711176 -> V=1.0819, theta=-13.70452
% INFO    : Bus 649	: V=1.0808595, theta=-17.219319 -> V=1.08091, theta=-17.21946
% INFO    : Bus 650	: V=1.0797482, theta=-12.861525 -> V=1.07977, theta=-12.86523
% INFO    : Bus 651	: V=1.0794735, theta=-12.766965 -> V=1.07949, theta=-12.77017
% INFO    : Bus 652	: V=1.0787812, theta=-12.9077 -> V=1.07881, theta=-12.91115
% INFO    : Bus 653	: V=1.0779723, theta=-13.007559 -> V=1.078, theta=-13.01121
% INFO    : Bus 654	: V=1.0476078, theta=-16.377328 -> V=1.04763, theta=-16.37204
% INFO    : Bus 655	: V=1.0476235, theta=-16.78644 -> V=1.04764, theta=-16.78086
% INFO    : Bus 656	: V=1.0770512, theta=-12.414206 -> V=1.07707, theta=-12.41361
% INFO    : Bus 657	: V=1.0821862, theta=-13.763827 -> V=1.08223, theta=-13.75851
% INFO    : Bus 658	: V=1.0727403, theta=-16.634229 -> V=1.07278, theta=-16.64008
% INFO    : Bus 659	: V=1.0764237, theta=-14.780968 -> V=1.07648, theta=-14.77977
% INFO    : Bus 660	: V=1.1183677, theta=-12.873709 -> V=1.11833, theta=-12.90507
% INFO    : Bus 661	: V=1.1181386, theta=-12.858585 -> V=1.11809, theta=-12.88966
% INFO    : Bus 662	: V=1.0774875, theta=-12.974614 -> V=1.07751, theta=-12.97798
% INFO    : Bus 663	: V=1.0805923, theta=-12.811844 -> V=1.08062, theta=-12.81572
% INFO    : Bus 664	: V=1.0530013, theta=-17.042859 -> V=1.05302, theta=-17.0362
% INFO    : Bus 665	: V=1.0585041, theta=-16.670082 -> V=1.05852, theta=-16.6628
% INFO    : Bus 666	: V=1.0530751, theta=-17.043706 -> V=1.05309, theta=-17.03702
% INFO    : Bus 667	: V=1.0530148, theta=-17.032618 -> V=1.05303, theta=-17.026
% INFO    : Bus 668	: V=1.0563671, theta=-16.837953 -> V=1.05638, theta=-16.83088
% INFO    : Bus 669	: V=1.0636749, theta=-14.102894 -> V=1.06367, theta=-14.11451
% INFO    : Bus 670	: V=1.0637526, theta=-14.042248 -> V=1.06374, theta=-14.05408
% INFO    : Bus 671	: V=1.0780397, theta=-17.473998 -> V=1.07809, theta=-17.47009
% INFO    : Bus 672	: V=1.063789, theta=-14.013519 -> V=1.06378, theta=-14.02544
% INFO    : Bus 673	: V=1.0805503, theta=-11.101085 -> V=1.08057, theta=-11.10106
% INFO    : Bus 674	: V=1.0771936, theta=-13.051344 -> V=1.07722, theta=-13.05487
% INFO    : Bus 675	: V=1.1088247, theta=-13.58046 -> V=1.10878, theta=-13.60929
% INFO    : Bus 676	: V=1.0667861, theta=-16.19025 -> V=1.0668, theta=-16.18372
% INFO    : Bus 677	: V=1.0553001, theta=-19.153483 -> V=1.05533, theta=-19.14938
% INFO    : Bus 678	: V=1.0811209, theta=-16.451251 -> V=1.08118, theta=-16.44415
% INFO    : Bus 679	: V=1.0809306, theta=-16.553192 -> V=1.08099, theta=-16.54371
% INFO    : Bus 680	: V=1.0877039, theta=-15.179547 -> V=1.08777, theta=-15.1703
% INFO    : Bus 681	: V=1.0929179, theta=-14.440173 -> V=1.09298, theta=-14.43209
% INFO    : Bus 682	: V=1.0928693, theta=-14.461042 -> V=1.09293, theta=-14.4529
% INFO    : Bus 683	: V=1.0826133, theta=-14.084613 -> V=1.08263, theta=-14.07894
% INFO    : Bus 684	: V=1.0687097, theta=-16.122194 -> V=1.06872, theta=-16.11544
% INFO    : Bus 685	: V=1.0825045, theta=-14.086754 -> V=1.08252, theta=-14.08103
% INFO    : Bus 686	: V=1.0879262, theta=-15.267377 -> V=1.08799, theta=-15.25673
% INFO    : Bus 687	: V=1.0877222, theta=-15.275378 -> V=1.08779, theta=-15.26476
% INFO    : Bus 688	: V=1.087782, theta=-15.2987 -> V=1.08785, theta=-15.28767
% INFO    : Bus 689	: V=1.0856059, theta=-15.565449 -> V=1.08568, theta=-15.55368
% INFO    : Bus 690	: V=1.0776111, theta=-15.199889 -> V=1.07767, theta=-15.20075
% INFO    : Bus 691	: V=1.0961528, theta=-18.327185 -> V=1.09614, theta=-18.34626
% INFO    : Bus 692	: V=1.0883824, theta=-15.298403 -> V=1.08845, theta=-15.28622
% INFO    : Bus 693	: V=1.0883067, theta=-15.32503 -> V=1.08838, theta=-15.31301
% INFO    : Bus 694	: V=1.0884145, theta=-17.199343 -> V=1.08844, theta=-17.19989
% INFO    : Bus 695	: V=1.0843643, theta=-15.697518 -> V=1.08443, theta=-15.68611
% INFO    : Bus 696	: V=1.0870591, theta=-15.12922 -> V=1.08712, theta=-15.12148
% INFO    : Bus 697	: V=1.0842815, theta=-15.659685 -> V=1.08435, theta=-15.64929
% INFO    : Bus 698	: V=1.0885479, theta=-15.228305 -> V=1.08862, theta=-15.21759
% INFO    : Bus 699	: V=1.0867563, theta=-15.147554 -> V=1.08682, theta=-15.13982
% INFO    : Bus 700	: V=1.0883085, theta=-15.047152 -> V=1.08837, theta=-15.03942
% INFO    : Bus 701	: V=1.0878853, theta=-15.271775 -> V=1.08795, theta=-15.26123
% INFO    : Bus 702	: V=1.0830988, theta=-13.586872 -> V=1.08313, theta=-13.5822
% INFO    : Bus 703	: V=1.0835304, theta=-13.557618 -> V=1.08356, theta=-13.55293
% INFO    : Bus 704	: V=1.0831971, theta=-17.637508 -> V=1.08323, theta=-17.63534
% INFO    : Bus 705	: V=1.0786533, theta=-9.3119316 -> V=1.07868, theta=-9.31262
% INFO    : Bus 706	: V=1.0870386, theta=-17.878445 -> V=1.08704, theta=-17.89187
% INFO    : Bus 707	: V=1.0519413, theta=-18.849559 -> V=1.05196, theta=-18.84371
% INFO    : Bus 708	: V=1.0914704, theta=-13.89438 -> V=1.09142, theta=-13.92657
% INFO    : Bus 709	: V=1.0968395, theta=-17.281695 -> V=1.09671, theta=-17.37189
% INFO    : Bus 710	: V=1.0840929, theta=-16.533926 -> V=1.08413, theta=-16.532
% INFO    : Bus 711	: V=1.0841197, theta=-16.525273 -> V=1.08416, theta=-16.52336
% INFO    : Bus 712	: V=1.0820961, theta=-13.062446 -> V=1.08211, theta=-13.05775
% INFO    : Bus 713	: V=1.0789038, theta=-12.799135 -> V=1.07892, theta=-12.80318
% INFO    : Bus 714	: V=1.0822512, theta=-12.187432 -> V=1.08226, theta=-12.18944
% INFO    : Bus 715	: V=1.0541497, theta=-18.807175 -> V=1.05417, theta=-18.80211
% INFO    : Bus 716	: V=1.0731538, theta=-16.662722 -> V=1.07319, theta=-16.66622
% INFO    : Bus 717	: V=1.0811819, theta=-13.752985 -> V=1.08121, theta=-13.74751
% INFO    : Bus 718	: V=1.0470676, theta=-16.625257 -> V=1.04709, theta=-16.6199
% INFO    : Bus 719	: V=1.0863113, theta=-14.954088 -> V=1.08636, theta=-14.95107
% INFO    : Bus 720	: V=1.0794476, theta=-16.936703 -> V=1.07951, theta=-16.92855
% INFO    : Bus 721	: V=1.0714194, theta=-15.029806 -> V=1.07144, theta=-15.03485
% INFO    : Bus 722	: V=1.0725746, theta=-16.873954 -> V=1.07263, theta=-16.87119
% INFO    : Bus 723	: V=1.0855671, theta=-14.2377 -> V=1.08561, theta=-14.23387
% INFO    : Bus 724	: V=1.0764521, theta=-13.129787 -> V=1.07646, theta=-13.13568
% INFO    : Bus 725	: V=1.080959, theta=-14.283217 -> V=1.08102, theta=-14.27745
% INFO    : Bus 726	: V=1.0807317, theta=-14.59388 -> V=1.0808, theta=-14.58783
% INFO    : Bus 727	: V=1.0808544, theta=-14.567293 -> V=1.08093, theta=-14.56113
% INFO    : Bus 728	: V=1.0855182, theta=-12.982194 -> V=1.08555, theta=-12.97739
% INFO    : Bus 729	: V=1.0019369, theta=-14.575665 -> V=1.00193, theta=-14.55259
% INFO    : Bus 730	: V=1.0025064, theta=-14.548428 -> V=1.0025, theta=-14.52534
% INFO    : Bus 731	: V=1.0778816, theta=-14.753859 -> V=1.07795, theta=-14.75066
% INFO    : Bus 732	: V=1.0776098, theta=-15.03543 -> V=1.07768, theta=-15.02926
% INFO    : Bus 733	: V=1.0720238, theta=-15.593909 -> V=1.07208, theta=-15.5882
% INFO    : Bus 734	: V=1.0915769, theta=-16.352034 -> V=1.09162, theta=-16.34929
% INFO    : Bus 735	: V=1.0721468, theta=-14.462982 -> V=1.07215, theta=-14.47289
% INFO    : Bus 736	: V=1.0929368, theta=-11.604279 -> V=1.09295, theta=-11.59973
% INFO    : Bus 737	: V=1.0929277, theta=-11.605452 -> V=1.09294, theta=-11.60091
% INFO    : Bus 738	: V=1.0769928, theta=-12.399335 -> V=1.07701, theta=-12.39874
% INFO    : Bus 739	: V=1.1010418, theta=-13.869458 -> V=1.101, theta=-13.89515
% INFO    : Bus 740	: V=1.0937163, theta=-14.068267 -> V=1.09368, theta=-14.09062
% INFO    : Bus 741	: V=1.0729775, theta=-16.505912 -> V=1.07301, theta=-16.51372
% INFO    : Bus 742	: V=1.0728949, theta=-16.552961 -> V=1.07293, theta=-16.56083
% INFO    : Bus 743	: V=1.0743493, theta=-16.676046 -> V=1.0744, theta=-16.67403
% INFO    : Bus 744	: V=1.0752967, theta=-16.569867 -> V=1.07535, theta=-16.56821
% INFO    : Bus 745	: V=1.0773947, theta=-17.64751 -> V=1.07744, theta=-17.64582
% INFO    : Bus 746	: V=1.0495374, theta=-19.034267 -> V=1.04956, theta=-19.02841
% INFO    : Bus 747	: V=1.0616434, theta=-17.521092 -> V=1.06166, theta=-17.51472
% INFO    : Bus 748	: V=1.0764775, theta=-13.655027 -> V=1.07646, theta=-13.66991
% INFO    : Bus 749	: V=1.084103, theta=-13.403642 -> V=1.08413, theta=-13.39892
% INFO    : Bus 750	: V=1.0492463, theta=-19.075203 -> V=1.04927, theta=-19.06935
% INFO    : Bus 751	: V=1.0520512, theta=-18.834246 -> V=1.05207, theta=-18.82839
% INFO    : Bus 752	: V=1.0497594, theta=-19.009554 -> V=1.04978, theta=-19.0037
% INFO    : Bus 753	: V=1.080155, theta=-14.352884 -> V=1.08014, theta=-14.36933
% INFO    : Bus 754	: V=1.0838056, theta=-11.955485 -> V=1.08382, theta=-11.95794
% INFO    : Bus 755	: V=1.0837786, theta=-11.948292 -> V=1.08379, theta=-11.95073
% INFO    : Bus 756	: V=1.0815416, theta=-17.614237 -> V=1.08158, theta=-17.61999
% INFO    : Bus 757	: V=1.080379, theta=-14.417447 -> V=1.08036, theta=-14.43443
% INFO    : Bus 758	: V=1.0722092, theta=-13.216293 -> V=1.07219, theta=-13.23091
% INFO    : Bus 759	: V=1.0844595, theta=-13.003134 -> V=1.08448, theta=-12.9963
% INFO    : Bus 760	: V=1.0796092, theta=-17.443854 -> V=1.07966, theta=-17.43917
% INFO    : Bus 761	: V=1.0799274, theta=-14.916155 -> V=1.07989, theta=-14.9375
% INFO    : Bus 762	: V=1.0758962, theta=-14.367706 -> V=1.07591, theta=-14.3611
% INFO    : Bus 763	: V=1.0560298, theta=-15.190453 -> V=1.05604, theta=-15.18504
% INFO    : Bus 764	: V=1.0861233, theta=-13.753437 -> V=1.08612, theta=-13.76869
% INFO    : Bus 765	: V=1.0861343, theta=-13.757381 -> V=1.08613, theta=-13.77267
% INFO    : Bus 766	: V=1.0838887, theta=-14.218551 -> V=1.08386, theta=-14.23616
% INFO    : Bus 767	: V=1.0836585, theta=-14.115733 -> V=1.08364, theta=-14.13251
% INFO    : Bus 768	: V=1.0790652, theta=-14.905304 -> V=1.07903, theta=-14.926
% INFO    : Bus 769	: V=1.07564, theta=-15.318912 -> V=1.07567, theta=-15.31374
% INFO    : Bus 770	: V=1.0885237, theta=-15.411288 -> V=1.08852, theta=-15.43165
% INFO    : Bus 771	: V=1.0743056, theta=-14.628824 -> V=1.07432, theta=-14.62219
% INFO    : Bus 772	: V=1.0750113, theta=-14.532419 -> V=1.07502, theta=-14.52586
% INFO    : Bus 773	: V=1.0725487, theta=-14.883321 -> V=1.07256, theta=-14.87693
% INFO    : Bus 774	: V=1.0835813, theta=-13.493281 -> V=1.08361, theta=-13.48623
% INFO    : Bus 775	: V=1.0835545, theta=-13.50129 -> V=1.08358, theta=-13.49424
% INFO    : Bus 776	: V=1.0811155, theta=-14.255452 -> V=1.0811, theta=-14.27169
% INFO    : Bus 777	: V=1.0839492, theta=-13.07777 -> V=1.08397, theta=-13.07092
% INFO    : Bus 778	: V=1.0738602, theta=-14.751087 -> V=1.07387, theta=-14.74464
% INFO    : Bus 779	: V=1.079208, theta=-14.770531 -> V=1.07927, theta=-14.76612
% INFO    : Bus 780	: V=1.0860154, theta=-13.871981 -> V=1.08603, theta=-13.86659
% INFO    : Bus 781	: V=1.0759903, theta=-12.691337 -> V=1.07601, theta=-12.69136
% INFO    : Bus 782	: V=1.0861394, theta=-15.586103 -> V=1.08621, theta=-15.57635
% INFO    : Bus 783	: V=1.0856973, theta=-15.629591 -> V=1.08576, theta=-15.62022
% INFO    : Bus 784	: V=1.0752315, theta=-14.315854 -> V=1.07524, theta=-14.32756
% INFO    : Bus 785	: V=1.0854375, theta=-15.682509 -> V=1.0855, theta=-15.67362
% INFO    : Bus 786	: V=1.077014, theta=-10.545513 -> V=1.07702, theta=-10.54864
% INFO    : Bus 787	: V=1.058988, theta=-15.203664 -> V=1.059, theta=-15.19806
% INFO    : Bus 788	: V=1.065961, theta=-16.39075 -> V=1.06597, theta=-16.38394
% INFO    : Bus 789	: V=1.0656841, theta=-16.423845 -> V=1.0657, theta=-16.41709
% INFO    : Bus 790	: V=1.0717403, theta=-16.439446 -> V=1.07177, theta=-16.4347
% INFO    : Bus 791	: V=1.0816786, theta=-13.887001 -> V=1.0817, theta=-13.88047
% INFO    : Bus 792	: V=1.0742092, theta=-15.583129 -> V=1.07422, theta=-15.57646
% INFO    : Bus 793	: V=1.0714913, theta=-14.457655 -> V=1.0715, theta=-14.46691
% INFO    : Bus 794	: V=1.0663515, theta=-14.309817 -> V=1.06635, theta=-14.3199
% INFO    : Bus 795	: V=1.0727563, theta=-14.446053 -> V=1.07276, theta=-14.45641
% INFO    : Bus 796	: V=1.0731331, theta=-14.776971 -> V=1.07315, theta=-14.77041
% INFO    : Bus 797	: V=1.0870705, theta=-11.979564 -> V=1.08708, theta=-11.9756
% INFO    : Bus 798	: V=1.0736105, theta=-14.753797 -> V=1.07363, theta=-14.75885
% INFO    : Bus 799	: V=1.0797157, theta=-16.842417 -> V=1.07977, theta=-16.83405
% INFO    : Bus 800	: V=1.0657534, theta=-16.414634 -> V=1.06577, theta=-16.40784
% INFO    : Bus 801	: V=1.0793347, theta=-12.496172 -> V=1.07935, theta=-12.49397
% INFO    : Bus 802	: V=1.0736526, theta=-14.768862 -> V=1.07367, theta=-14.77432
% INFO    : Bus 803	: V=1.0887228, theta=-14.651616 -> V=1.08877, theta=-14.64864
% INFO    : Bus 804	: V=1.0698488, theta=-16.262372 -> V=1.06988, theta=-16.25732
% INFO    : Bus 805	: V=1.0605949, theta=-16.209984 -> V=1.06061, theta=-16.20354
% INFO    : Bus 806	: V=1.0720387, theta=-14.156232 -> V=1.07205, theta=-14.16364
% INFO    : Bus 807	: V=1.0859587, theta=-14.690119 -> V=1.08601, theta=-14.68683
% INFO    : Bus 808	: V=1.0878247, theta=-14.674242 -> V=1.08787, theta=-14.67118
% INFO    : Bus 809	: V=1.0800365, theta=-16.675138 -> V=1.08007, theta=-16.67279
% INFO    : Bus 810	: V=1.0723259, theta=-16.684096 -> V=1.07236, theta=-16.68007
% INFO    : Bus 811	: V=1.0771662, theta=-14.812004 -> V=1.0772, theta=-14.80719
% INFO    : Bus 812	: V=1.0636098, theta=-18.676455 -> V=1.06364, theta=-18.67353
% INFO    : Bus 813	: V=1.0667221, theta=-18.385835 -> V=1.06676, theta=-18.38313
% INFO    : Bus 814	: V=1.0703102, theta=-15.765565 -> V=1.07035, theta=-15.76047
% INFO    : Bus 815	: V=1.0788203, theta=-17.472293 -> V=1.07886, theta=-17.47058
% INFO    : Bus 816	: V=1.06291, theta=-18.784841 -> V=1.06294, theta=-18.78191
% INFO    : Bus 817	: V=1.0709944, theta=-15.85165 -> V=1.071, theta=-15.84494
% INFO    : Bus 818	: V=1.1013201, theta=-16.100889 -> V=1.10119, theta=-16.17244
% INFO    : Bus 819	: V=1.0952342, theta=-16.279827 -> V=1.09526, theta=-16.28275
% INFO    : Bus 820	: V=1.1067987, theta=-14.906941 -> V=1.1068, theta=-14.91818
% INFO    : Bus 821	: V=1.0804532, theta=-11.906998 -> V=1.08047, theta=-11.90955
% INFO    : Bus 822	: V=1.085601, theta=-17.55141 -> V=1.08563, theta=-17.5507
% INFO    : Bus 823	: V=1.0763712, theta=-13.437865 -> V=1.07639, theta=-13.44328
% INFO    : Bus 824	: V=1.0795488, theta=-9.6273751 -> V=1.07956, theta=-9.6311
% INFO    : Bus 825	: V=1.0878328, theta=-15.082745 -> V=1.0879, theta=-15.07499
% INFO    : Bus 826	: V=1.0734591, theta=-14.377498 -> V=1.07347, theta=-14.3884
% INFO    : Bus 827	: V=1.078717, theta=-11.788675 -> V=1.07874, theta=-11.78837
% INFO    : Bus 828	: V=1.0849085, theta=-16.753518 -> V=1.08494, theta=-16.75177
% INFO    : Bus 829	: V=1.0668837, theta=-16.33016 -> V=1.0669, theta=-16.32336
% INFO    : Bus 830	: V=1.076777, theta=-16.863041 -> V=1.07682, theta=-16.86015
% INFO    : Bus 831	: V=1.0693784, theta=-16.779092 -> V=1.06942, theta=-16.7742
% INFO    : Bus 832	: V=1.0838452, theta=-16.750514 -> V=1.08388, theta=-16.74867
% INFO    : Bus 833	: V=1.084413, theta=-16.780072 -> V=1.08445, theta=-16.77829
% INFO    : Bus 834	: V=1.0710738, theta=-14.424239 -> V=1.07108, theta=-14.43287
% INFO    : Bus 835	: V=1.0773519, theta=-15.362901 -> V=1.07738, theta=-15.36995
% INFO    : Bus 836	: V=1.1101373, theta=-3.9328437 -> V=1.11011, theta=-3.93509
% INFO    : Bus 837	: V=1.0923648, theta=-4.3316876 -> V=1.09242, theta=-4.33355
% INFO    : Bus 838	: V=1.0751614, theta=-12.800077 -> V=1.07518, theta=-12.79604
% INFO    : Bus 839	: V=1.0755736, theta=-13.113764 -> V=1.07559, theta=-13.10962
% INFO    : Bus 840	: V=1.0751788, theta=-12.793392 -> V=1.07519, theta=-12.78936
% INFO    : Bus 841	: V=1.0752858, theta=-12.797724 -> V=1.0753, theta=-12.79369
% INFO    : Bus 842	: V=1.0931426, theta=-8.4528307 -> V=1.09315, theta=-8.4549
% INFO    : Bus 843	: V=1.0930861, theta=-8.451664 -> V=1.0931, theta=-8.45373
% INFO    : Bus 844	: V=1.1077648, theta=-6.6127087 -> V=1.10778, theta=-6.61454
% INFO    : Bus 845	: V=1.0712017, theta=-7.6210686 -> V=1.07118, theta=-7.62296
% INFO    : Bus 846	: V=1.0712274, theta=-7.6043647 -> V=1.07121, theta=-7.60627
% INFO    : Bus 847	: V=1.086029, theta=-8.633899 -> V=1.08604, theta=-8.6357
% INFO    : Bus 848	: V=1.0860662, theta=-8.6285654 -> V=1.08608, theta=-8.63037
% INFO    : Bus 849	: V=1.0861011, theta=-8.62444 -> V=1.08611, theta=-8.62625
% INFO    : Bus 850	: V=1.094584, theta=-7.5818288 -> V=1.09458, theta=-7.58742
% INFO    : Bus 851	: V=1.0945254, theta=-7.5968397 -> V=1.09452, theta=-7.60242
% INFO    : Bus 852	: V=1.0991359, theta=-6.7161784 -> V=1.09912, theta=-6.71864
% INFO    : Bus 853	: V=1.099111, theta=-6.7214879 -> V=1.0991, theta=-6.72395
% INFO    : Bus 854	: V=1.0866003, theta=-7.9282847 -> V=1.08659, theta=-7.93077
% INFO    : Bus 855	: V=1.0865372, theta=-7.9276259 -> V=1.08653, theta=-7.93012
% INFO    : Bus 856	: V=1.0848998, theta=-7.5190117 -> V=1.08491, theta=-7.52117
% INFO    : Bus 857	: V=1.0849401, theta=-7.5218091 -> V=1.08495, theta=-7.52398
% INFO    : Bus 858	: V=1.0755891, theta=-13.114027 -> V=1.0756, theta=-13.10988
% INFO    : Bus 859	: V=1.0866251, theta=-10.64271 -> V=1.08665, theta=-10.64326
% INFO    : Bus 860	: V=1.0866052, theta=-10.64464 -> V=1.08663, theta=-10.64519
% INFO    : Bus 861	: V=1.0959641, theta=-6.9104215 -> V=1.09595, theta=-6.91277
% INFO    : Bus 862	: V=1.0956342, theta=-7.1936272 -> V=1.09563, theta=-7.19595
% INFO    : Bus 863	: V=1.0956342, theta=-7.1936266 -> V=1.09563, theta=-7.19595
% INFO    : Bus 864	: V=1.0676698, theta=-8.739841 -> V=1.06765, theta=-8.74154
% INFO    : Bus 865	: V=1.067615, theta=-8.7494649 -> V=1.06759, theta=-8.75116
% INFO    : Bus 866	: V=1.0905765, theta=-9.3349367 -> V=1.09061, theta=-9.33567
% INFO    : Bus 867	: V=1.0906001, theta=-9.3332475 -> V=1.09063, theta=-9.33398
% INFO    : Bus 868	: V=1.060227, theta=-14.052007 -> V=1.06025, theta=-14.04954
% INFO    : Bus 869	: V=1.0746339, theta=-13.482913 -> V=1.07465, theta=-13.47867
% INFO    : Bus 870	: V=1.0602539, theta=-14.050636 -> V=1.06028, theta=-14.04817
% INFO    : Bus 871	: V=1.1011023, theta=-6.107445 -> V=1.1011, theta=-6.10953
% INFO    : Bus 872	: V=1.1009836, theta=-6.1200755 -> V=1.10098, theta=-6.12216
% INFO    : Bus 873	: V=1.0947851, theta=-3.9963039 -> V=1.09484, theta=-3.99831
% INFO    : Bus 874	: V=1.0912948, theta=-4.3836104 -> V=1.09134, theta=-4.38553
% INFO    : Bus 875	: V=1.0553286, theta=-11.452263 -> V=1.05535, theta=-11.45307
% INFO    : Bus 876	: V=1.0773069, theta=-7.8677761 -> V=1.0773, theta=-7.87424
% INFO    : Bus 877	: V=1.0780538, theta=-7.7800724 -> V=1.07805, theta=-7.78653
% INFO    : Bus 878	: V=1.0567724, theta=-15.611365 -> V=1.0568, theta=-15.6083
% INFO    : Bus 879	: V=1.0567309, theta=-15.618678 -> V=1.05676, theta=-15.61561
% INFO    : Bus 880	: V=1.1024362, theta=-7.2670613 -> V=1.10244, theta=-7.26873
% INFO    : Bus 881	: V=1.1024114, theta=-7.2715694 -> V=1.10242, theta=-7.27324
% INFO    : Bus 882	: V=1.0716897, theta=-8.1764126 -> V=1.07167, theta=-8.17823
% INFO    : Bus 883	: V=1.0715145, theta=-8.0999796 -> V=1.07149, theta=-8.10179
% INFO    : Bus 884	: V=1.0717532, theta=-8.173173 -> V=1.07173, theta=-8.17499
% INFO    : Bus 885	: V=1.0715323, theta=-8.0990902 -> V=1.07151, theta=-8.1009
% INFO    : Bus 886	: V=1.1178331, theta=-2.7476351 -> V=1.11783, theta=-2.75401
% INFO    : Bus 887	: V=1.1178709, theta=-2.728158 -> V=1.11787, theta=-2.73455
% INFO    : Bus 888	: V=1.0705626, theta=-13.063987 -> V=1.0706, theta=-13.06378
% INFO    : Bus 889	: V=1.071633, theta=-12.978961 -> V=1.07167, theta=-12.97876
% INFO    : Bus 890	: V=1.0695435, theta=-7.9361541 -> V=1.06953, theta=-7.93803
% INFO    : Bus 891	: V=1.0695729, theta=-7.9437809 -> V=1.06955, theta=-7.94565
% INFO    : Bus 892	: V=1.0795897, theta=-8.036952 -> V=1.07958, theta=-8.03961
% INFO    : Bus 893	: V=1.0631168, theta=-9.2275189 -> V=1.0631, theta=-9.23011
% INFO    : Bus 894	: V=1.0807074, theta=-7.9719589 -> V=1.08069, theta=-7.97462
% INFO    : Bus 895	: V=1.0914417, theta=-5.7533684 -> V=1.09144, theta=-5.75982
% INFO    : Bus 896	: V=1.090161, theta=-7.6466098 -> V=1.09018, theta=-7.64958
% INFO    : Bus 897	: V=1.0898579, theta=-7.6606549 -> V=1.08988, theta=-7.66361
% INFO    : Bus 898	: V=1.0930632, theta=-7.7954691 -> V=1.09307, theta=-7.80104
% INFO    : Bus 899	: V=1.0930071, theta=-7.8019339 -> V=1.09301, theta=-7.8075
% INFO    : Bus 900	: V=1.0562292, theta=-15.675495 -> V=1.05626, theta=-15.67249
% INFO    : Bus 901	: V=1.0562095, theta=-15.676877 -> V=1.05624, theta=-15.67387
% INFO    : Bus 902	: V=1.0393257, theta=-11.776029 -> V=1.03935, theta=-11.77886
% INFO    : Bus 903	: V=1.0393082, theta=-11.782887 -> V=1.03933, theta=-11.78571
% INFO    : Bus 904	: V=1.0473168, theta=-11.115516 -> V=1.04734, theta=-11.11836
% INFO    : Bus 905	: V=1.1094774, theta=-4.0612361 -> V=1.10945, theta=-4.06343
% INFO    : Bus 906	: V=1.0934345, theta=-4.261138 -> V=1.09348, theta=-4.26307
% INFO    : Bus 907	: V=1.1016563, theta=-7.3125207 -> V=1.10166, theta=-7.31419
% INFO    : Bus 908	: V=1.1024724, theta=-7.2726151 -> V=1.10248, theta=-7.27428
% INFO    : Bus 909	: V=1.0881022, theta=-6.6933581 -> V=1.08814, theta=-6.69414
% INFO    : Bus 910	: V=1.0923506, theta=-5.8439086 -> V=1.09239, theta=-5.84538
% INFO    : Bus 911	: V=1.0923506, theta=-5.8439086 -> V=1.09239, theta=-5.84538
% INFO    : Bus 912	: V=1.0880757, theta=-6.6918164 -> V=1.08812, theta=-6.6926
% INFO    : Bus 913	: V=1.0870044, theta=-10.640486 -> V=1.08703, theta=-10.64092
% INFO    : Bus 914	: V=1.086952, theta=-10.653589 -> V=1.08698, theta=-10.65402
% INFO    : Bus 915	: V=1.0845371, theta=-7.5125098 -> V=1.08455, theta=-7.51464
% INFO    : Bus 916	: V=1.0845616, theta=-7.5139654 -> V=1.08457, theta=-7.5161
% INFO    : Bus 917	: V=1.088972, theta=-7.5683441 -> V=1.08896, theta=-7.57075
% INFO    : Bus 918	: V=1.0913358, theta=-7.193097 -> V=1.09133, theta=-7.19547
% INFO    : Bus 919	: V=1.0920213, theta=-7.2013416 -> V=1.09205, theta=-7.20393
% INFO    : Bus 920	: V=1.092852, theta=-7.149217 -> V=1.09288, theta=-7.15184
% INFO    : Bus 921	: V=1.0920997, theta=-7.1952271 -> V=1.09213, theta=-7.19782
% INFO    : Bus 922	: V=1.092851, theta=-7.1492009 -> V=1.09288, theta=-7.15182
% INFO    : Bus 923	: V=1.0875118, theta=-6.1000229 -> V=1.0875, theta=-6.10659
% INFO    : Bus 924	: V=1.0874678, theta=-6.1121071 -> V=1.08746, theta=-6.11867
% INFO    : Bus 925	: V=1.0945112, theta=-5.8103234 -> V=1.0945, theta=-5.81268
% INFO    : Bus 926	: V=1.1070296, theta=-4.5031314 -> V=1.107, theta=-4.50531
% INFO    : Bus 927	: V=1.0561343, theta=-14.08433 -> V=1.05616, theta=-14.08243
% INFO    : Bus 928	: V=1.0562131, theta=-14.080804 -> V=1.05624, theta=-14.0789
% INFO    : Bus 929	: V=1.0829901, theta=-8.9017106 -> V=1.083, theta=-8.9034
% INFO    : Bus 930	: V=1.0830316, theta=-8.8963745 -> V=1.08304, theta=-8.89807
% INFO    : Bus 931	: V=1.0887519, theta=-8.2917672 -> V=1.08875, theta=-8.29379
% INFO    : Bus 932	: V=1.0888917, theta=-8.275213 -> V=1.08889, theta=-8.27725
% INFO    : Bus 933	: V=1.0914315, theta=-7.2528635 -> V=1.09146, theta=-7.25548
% INFO    : Bus 934	: V=1.0915127, theta=-7.2484594 -> V=1.09154, theta=-7.25108
% INFO    : Bus 935	: V=1.0941225, theta=-9.8010999 -> V=1.09414, theta=-9.80173
% INFO    : Bus 936	: V=1.0940589, theta=-9.8016083 -> V=1.09408, theta=-9.80224
% INFO    : Bus 937	: V=1.1032154, theta=-4.7029515 -> V=1.1032, theta=-4.7053
% INFO    : Bus 938	: V=1.1032937, theta=-4.6903051 -> V=1.10328, theta=-4.69266
% INFO    : Bus 939	: V=1.1027545, theta=-6.2439349 -> V=1.10274, theta=-6.24637
% INFO    : Bus 940	: V=1.1151516, theta=-5.3671235 -> V=1.11514, theta=-5.36942
% INFO    : Bus 941	: V=1.1036253, theta=-6.1625116 -> V=1.10361, theta=-6.16494
% INFO    : Bus 942	: V=1.0882266, theta=-6.6865644 -> V=1.08827, theta=-6.68735
% INFO    : Bus 943	: V=1.0923505, theta=-5.8439051 -> V=1.09239, theta=-5.84538
% INFO    : Bus 944	: V=1.0872042, theta=-7.7433563 -> V=1.08722, theta=-7.74559
% INFO    : Bus 945	: V=1.0872197, theta=-7.7404067 -> V=1.08724, theta=-7.74264
% INFO    : Bus 946	: V=1.0905205, theta=-7.9780091 -> V=1.09052, theta=-7.98367
% INFO    : Bus 947	: V=1.0917321, theta=-7.864271 -> V=1.09173, theta=-7.86993
% INFO    : Bus 948	: V=1.0768339, theta=-8.3028616 -> V=1.07686, theta=-8.30591
% INFO    : Bus 949	: V=1.0769894, theta=-8.2967027 -> V=1.07702, theta=-8.29976
% INFO    : Bus 950	: V=1.098724, theta=-6.284173 -> V=1.09872, theta=-6.28628
% INFO    : Bus 951	: V=1.098843, theta=-6.2715043 -> V=1.09884, theta=-6.27361
% INFO    : Bus 952	: V=1.0847197, theta=-10.902024 -> V=1.08475, theta=-10.90236
% INFO    : Bus 953	: V=1.08481, theta=-10.868196 -> V=1.08484, theta=-10.86856
% INFO    : Bus 954	: V=1.0946017, theta=-7.5821173 -> V=1.0946, theta=-7.58771
% INFO    : Bus 955	: V=1.0943816, theta=-7.6269456 -> V=1.09438, theta=-7.63253
% INFO    : Bus 956	: V=1.059719, theta=-14.937244 -> V=1.05974, theta=-14.93295
% INFO    : Bus 957	: V=1.0596781, theta=-14.947871 -> V=1.0597, theta=-14.94357
% INFO    : Bus 958	: V=1.0738204, theta=-8.844889 -> V=1.07384, theta=-8.84785
% INFO    : Bus 959	: V=1.0738057, theta=-8.8494184 -> V=1.07383, theta=-8.85237
% INFO    : Bus 960	: V=1.0957324, theta=-5.3968196 -> V=1.09573, theta=-5.40327
% INFO    : Bus 961	: V=1.0957576, theta=-5.3911602 -> V=1.09575, theta=-5.39762
% INFO    : Bus 962	: V=1.0684564, theta=-9.5690711 -> V=1.06848, theta=-9.57196
% INFO    : Bus 963	: V=1.0685088, theta=-9.5562559 -> V=1.06853, theta=-9.55915
% INFO    : Bus 964	: V=1.1036416, theta=-6.1619568 -> V=1.10363, theta=-6.16439
% INFO    : Bus 965	: V=1.1037038, theta=-6.1583492 -> V=1.10369, theta=-6.16079
% INFO    : Bus 966	: V=1.1004239, theta=-7.4675069 -> V=1.10043, theta=-7.46923
% INFO    : Bus 967	: V=1.1004492, theta=-7.4632425 -> V=1.10046, theta=-7.46497
% INFO    : Bus 968	: V=1.0865137, theta=-8.022221 -> V=1.08653, theta=-8.02518
% INFO    : Bus 969	: V=1.0864699, theta=-8.0337646 -> V=1.08649, theta=-8.03672
% INFO    : Bus 970	: V=1.0902415, theta=-4.7596972 -> V=1.09029, theta=-4.76152
% INFO    : Bus 971	: V=1.0902415, theta=-4.7501973 -> V=1.0903, theta=-4.75202
% INFO    : Bus 972	: V=1.1102599, theta=-4.056482 -> V=1.11024, theta=-4.05878
% INFO    : Bus 973	: V=1.1090712, theta=-4.2794349 -> V=1.10905, theta=-4.28171
% INFO    : Bus 974	: V=1.1063237, theta=-6.8100268 -> V=1.10634, theta=-6.8118
% INFO    : Bus 975	: V=1.106305, theta=-6.8168086 -> V=1.10632, theta=-6.81858
% INFO    : Bus 976	: V=1.1013014, theta=-6.2415207 -> V=1.10129, theta=-6.24403
% INFO    : Bus 977	: V=1.1014658, theta=-6.2167098 -> V=1.10146, theta=-6.21924
% INFO    : Bus 978	: V=1.0907295, theta=-5.1876962 -> V=1.09078, theta=-5.18941
% INFO    : Bus 979	: V=1.0908149, theta=-5.199099 -> V=1.09086, theta=-5.20081
% INFO    : Bus 980	: V=1.074642, theta=-8.3068797 -> V=1.07464, theta=-8.31334
% INFO    : Bus 981	: V=1.0746416, theta=-8.3067824 -> V=1.07464, theta=-8.31324
% INFO    : Bus 982	: V=1.097559, theta=-7.136534 -> V=1.09756, theta=-7.1421
% INFO    : Bus 983	: V=1.0975868, theta=-7.1256804 -> V=1.09758, theta=-7.13125
% INFO    : Bus 984	: V=1.0769031, theta=-8.1376043 -> V=1.0769, theta=-8.13986
% INFO    : Bus 985	: V=1.0768473, theta=-8.137083 -> V=1.07684, theta=-8.13934
% INFO    : Bus 986	: V=1.0976853, theta=-7.2590221 -> V=1.09768, theta=-7.2611
% INFO    : Bus 987	: V=1.0977024, theta=-7.2467999 -> V=1.0977, theta=-7.24889
% INFO    : Bus 988	: V=1.1110052, theta=-3.8713425 -> V=1.11097, theta=-3.87353
% INFO    : Bus 989	: V=1.1110068, theta=-3.871366 -> V=1.11098, theta=-3.87355
% INFO    : Bus 990	: V=1.0918211, theta=-9.1666951 -> V=1.09185, theta=-9.16745
% INFO    : Bus 991	: V=1.0917695, theta=-9.1812594 -> V=1.0918, theta=-9.182
% INFO    : Bus 992	: V=1.0958786, theta=-5.5684947 -> V=1.09587, theta=-5.57086
% INFO    : Bus 993	: V=1.1082155, theta=-4.2412168 -> V=1.10819, theta=-4.24341
% INFO    : Bus 994	: V=1.0931951, theta=-9.0461668 -> V=1.09323, theta=-9.04693
% INFO    : Bus 995	: V=1.091771, theta=-10.074462 -> V=1.0918, theta=-10.07506
% INFO    : Bus 996	: V=1.0938675, theta=-4.1242784 -> V=1.09392, theta=-4.12632
% INFO    : Bus 997	: V=1.093964, theta=-4.1109146 -> V=1.09402, theta=-4.11297
% INFO    : Bus 998	: V=1.12, theta=-2.3664833 -> V=1.12, theta=-2.37285
% INFO    : Bus 999	: V=1.12, theta=-2.0164086 -> V=1.12, theta=-2.02264
% INFO    : Bus 1000	: V=1.087058, theta=-6.2509694 -> V=1.08705, theta=-6.25753
% INFO    : Bus 1001	: V=1.0870973, theta=-6.2389099 -> V=1.08709, theta=-6.24548
% INFO    : Bus 1002	: V=1.1032745, theta=-6.0107095 -> V=1.10327, theta=-6.01319
% INFO    : Bus 1003	: V=1.1033033, theta=-6.0111296 -> V=1.10329, theta=-6.01361
% INFO    : Bus 1004	: V=1.1120262, theta=-3.794691 -> V=1.11199, theta=-3.79683
% INFO    : Bus 1005	: V=1.1118887, theta=-3.8135016 -> V=1.11185, theta=-3.81563
% INFO    : Bus 1006	: V=1.0759482, theta=-11.677912 -> V=1.07597, theta=-11.67777
% INFO    : Bus 1007	: V=1.0758592, theta=-11.697101 -> V=1.07588, theta=-11.69694
% INFO    : Bus 1008	: V=1.0677364, theta=-13.749683 -> V=1.06776, theta=-13.74622
% INFO    : Bus 1009	: V=1.0678372, theta=-13.741931 -> V=1.06786, theta=-13.73847
% INFO    : Bus 1010	: V=1.1053237, theta=-7.0723151 -> V=1.10533, theta=-7.07395
% INFO    : Bus 1011	: V=1.0909756, theta=-8.3983943 -> V=1.09099, theta=-8.40002
% INFO    : Bus 1012	: V=1.1004372, theta=-7.4055625 -> V=1.10045, theta=-7.40735
% INFO    : Bus 1013	: V=1.1019982, theta=-6.4849891 -> V=1.10199, theta=-6.49053
% INFO    : Bus 1014	: V=1.1020038, theta=-6.4847634 -> V=1.102, theta=-6.4903
% INFO    : Bus 1015	: V=1.069527, theta=-8.1144988 -> V=1.06951, theta=-8.11634
% INFO    : Bus 1016	: V=1.0695703, theta=-8.1201584 -> V=1.06955, theta=-8.122
% INFO    : Bus 1017	: V=1.049166, theta=-15.648309 -> V=1.04918, theta=-15.64321
% INFO    : Bus 1018	: V=1.0492114, theta=-15.644832 -> V=1.04923, theta=-15.63974
% INFO    : Bus 1019	: V=1.091208, theta=-4.393371 -> V=1.09126, theta=-4.39529
% INFO    : Bus 1020	: V=1.0912115, theta=-4.3933938 -> V=1.09126, theta=-4.39531
% INFO    : Bus 1021	: V=1.0982527, theta=-8.2327141 -> V=1.09826, theta=-8.23474
% INFO    : Bus 1022	: V=1.0982549, theta=-8.2167898 -> V=1.09826, theta=-8.21883
% INFO    : Bus 1023	: V=1.0982059, theta=-8.2246302 -> V=1.09821, theta=-8.22666
% INFO    : Bus 1024	: V=1.0942438, theta=-8.0609058 -> V=1.09426, theta=-8.0631
% INFO    : Bus 1025	: V=1.0865457, theta=-7.6319217 -> V=1.08657, theta=-7.6347
% INFO    : Bus 1026	: V=1.0866006, theta=-7.6276966 -> V=1.08663, theta=-7.63048
% INFO    : Bus 1027	: V=1.1120265, theta=-3.7946951 -> V=1.11199, theta=-3.79683
% INFO    : Bus 1028	: V=1.1118889, theta=-3.8135056 -> V=1.11185, theta=-3.81563
% INFO    : Bus 1029	: V=1.0727616, theta=-8.0981828 -> V=1.07274, theta=-8.09996
% INFO    : Bus 1030	: V=1.0727613, theta=-8.098178 -> V=1.07274, theta=-8.09996
% INFO    : Bus 1031	: V=1.1095533, theta=-4.0553044 -> V=1.10952, theta=-4.05749
% INFO    : Bus 1032	: V=1.1090135, theta=-6.4366688 -> V=1.10902, theta=-6.43856
% INFO    : Bus 1033	: V=1.108925, theta=-6.4457231 -> V=1.10893, theta=-6.44761
% INFO    : Bus 1034	: V=1.1052294, theta=-6.0303577 -> V=1.10522, theta=-6.03288
% INFO    : Bus 1035	: V=1.105227, theta=-6.0319079 -> V=1.10522, theta=-6.03443
% INFO    : Bus 1036	: V=1.0930303, theta=-4.2903207 -> V=1.09307, theta=-4.29224
% INFO    : Bus 1037	: V=1.0930738, theta=-4.2855575 -> V=1.09312, theta=-4.28748
% INFO    : Bus 1038	: V=1.1001226, theta=-4.8623306 -> V=1.10011, theta=-4.86477
% INFO    : Bus 1039	: V=1.1000753, theta=-4.8628856 -> V=1.10007, theta=-4.86532
% INFO    : Bus 1040	: V=1.1052297, theta=-6.0302933 -> V=1.10522, theta=-6.03282
% INFO    : Bus 1041	: V=1.1052269, theta=-6.0319075 -> V=1.10522, theta=-6.03443
% INFO    : Bus 1042	: V=1.0932176, theta=-5.9207298 -> V=1.09321, theta=-5.92308
% INFO    : Bus 1043	: V=1.1070367, theta=-4.5032435 -> V=1.10701, theta=-4.50543
% INFO    : Bus 1044	: V=1.090931, theta=-8.1399896 -> V=1.09093, theta=-8.142
% INFO    : Bus 1045	: V=1.091093, theta=-8.1197079 -> V=1.09109, theta=-8.12173
% INFO    : Bus 1046	: V=1.1046948, theta=-7.0826784 -> V=1.1047, theta=-7.08444
% INFO    : Bus 1047	: V=1.104764, theta=-7.0726779 -> V=1.10477, theta=-7.07445
% INFO    : Bus 1048	: V=1.0838737, theta=-7.3359802 -> V=1.08388, theta=-7.33801
% INFO    : Bus 1049	: V=1.0837999, theta=-7.3303695 -> V=1.08381, theta=-7.33241
% INFO    : Bus 1050	: V=1.0998343, theta=-4.8799703 -> V=1.09984, theta=-4.88651
% INFO    : Bus 1051	: V=1.1004118, theta=-4.950284 -> V=1.1004, theta=-4.95663
% INFO    : Bus 1052	: V=1.0795577, theta=-6.4819251 -> V=1.07954, theta=-6.48387
% INFO    : Bus 1053	: V=1.0796766, theta=-6.4778209 -> V=1.07966, theta=-6.47976
% INFO    : Bus 1054	: V=1.0810823, theta=-7.1544022 -> V=1.08108, theta=-7.16085
% INFO    : Bus 1055	: V=1.081078, theta=-7.1635825 -> V=1.08108, theta=-7.17003
% INFO    : Bus 1056	: V=1.0926969, theta=-7.1750492 -> V=1.09272, theta=-7.17766
% INFO    : Bus 1057	: V=1.0927666, theta=-7.1636296 -> V=1.09279, theta=-7.16625
% INFO    : Bus 1058	: V=1.0919444, theta=-4.3591657 -> V=1.09199, theta=-4.36108
% INFO    : Bus 1059	: V=1.0919071, theta=-4.362826 -> V=1.09195, theta=-4.36473
% INFO    : Bus 1060	: V=1.0533279, theta=-15.70758 -> V=1.05335, theta=-15.70324
% INFO    : Bus 1061	: V=1.0405378, theta=-11.160545 -> V=1.04056, theta=-11.16342
% INFO    : Bus 1062	: V=1.0405246, theta=-11.154655 -> V=1.04055, theta=-11.15753
% INFO    : Bus 1063	: V=1.1005589, theta=-6.888946 -> V=1.10055, theta=-6.89108
% INFO    : Bus 1064	: V=1.1005759, theta=-6.8763068 -> V=1.10057, theta=-6.87845
% INFO    : Bus 1065	: V=1.100557, theta=-6.8889121 -> V=1.10055, theta=-6.89105
% INFO    : Bus 1066	: V=1.0942347, theta=-5.5273415 -> V=1.09422, theta=-5.53372
% INFO    : Bus 1067	: V=1.0942953, theta=-5.5192128 -> V=1.09428, theta=-5.5256
% INFO    : Bus 1068	: V=1.0893613, theta=-4.6437583 -> V=1.08941, theta=-4.64571
% INFO    : Bus 1069	: V=1.0894067, theta=-4.6335818 -> V=1.08946, theta=-4.63554
% INFO    : Bus 1070	: V=1.0883247, theta=-9.951766 -> V=1.08835, theta=-9.95243
% INFO    : Bus 1071	: V=1.0883446, theta=-9.9617277 -> V=1.08837, theta=-9.96239
% INFO    : Bus 1072	: V=1.1084876, theta=-3.7127966 -> V=1.10849, theta=-3.71918
% INFO    : Bus 1073	: V=1.1085985, theta=-3.6824356 -> V=1.1086, theta=-3.68884
% INFO    : Bus 1074	: V=1.056935, theta=-15.626019 -> V=1.05696, theta=-15.62306
% INFO    : Bus 1075	: V=1.0569986, theta=-15.611798 -> V=1.05703, theta=-15.60885
% INFO    : Bus 1076	: V=1.085149, theta=-6.4199422 -> V=1.08515, theta=-6.42638
% INFO    : Bus 1077	: V=1.0851449, theta=-6.4239777 -> V=1.08514, theta=-6.43042
% INFO    : Bus 1078	: V=1.0721084, theta=-8.3198867 -> V=1.07209, theta=-8.32157
% INFO    : Bus 1079	: V=1.0726255, theta=-8.2566102 -> V=1.0726, theta=-8.25829
% INFO    : Bus 1080	: V=1.072169, theta=-8.3157318 -> V=1.07215, theta=-8.31742
% INFO    : Bus 1081	: V=1.072625, theta=-8.2566014 -> V=1.0726, theta=-8.25829
% INFO    : Bus 1082	: V=1.1033286, theta=-4.3870518 -> V=1.10333, theta=-4.39353
% INFO    : Bus 1083	: V=1.1032586, theta=-4.4085943 -> V=1.10326, theta=-4.41506
% INFO    : Bus 1084	: V=1.0767798, theta=-12.910768 -> V=1.07679, theta=-12.90671
% INFO    : Bus 1085	: V=1.0767701, theta=-12.921735 -> V=1.07678, theta=-12.91767
% INFO    : Bus 1086	: V=1.0949722, theta=-6.8658091 -> V=1.095, theta=-6.86871
% INFO    : Bus 1087	: V=1.0951142, theta=-6.846666 -> V=1.09514, theta=-6.84958
% INFO    : Bus 1088	: V=1.1004144, theta=-4.9503624 -> V=1.1004, theta=-4.95671
% INFO    : Bus 1089	: V=1.1000049, theta=-4.8667545 -> V=1.10001, theta=-4.87329
% INFO    : Bus 1090	: V=1.0810913, theta=-12.574125 -> V=1.0811, theta=-12.57005
% INFO    : Bus 1091	: V=1.0812852, theta=-12.565226 -> V=1.0813, theta=-12.56115
% INFO    : Bus 1092	: V=1.051061, theta=-15.91349 -> V=1.05109, theta=-15.90981
% INFO    : Bus 1093	: V=1.051055, theta=-15.913142 -> V=1.05108, theta=-15.90945
% INFO    : Bus 1094	: V=1.0999402, theta=-6.3705777 -> V=1.09993, theta=-6.37305
% INFO    : Bus 1095	: V=1.1022458, theta=-6.1518957 -> V=1.10224, theta=-6.15441
% INFO    : Bus 1096	: V=1.0999383, theta=-6.3705293 -> V=1.09993, theta=-6.373
% INFO    : Bus 1097	: V=1.1022448, theta=-6.1518782 -> V=1.10224, theta=-6.1544
% INFO    : Bus 1098	: V=1.0938946, theta=-7.6925896 -> V=1.0939, theta=-7.69813
% INFO    : Bus 1099	: V=1.0939196, theta=-7.6923207 -> V=1.09392, theta=-7.69786
% INFO    : Bus 1100	: V=1.1056939, theta=-6.1171561 -> V=1.10568, theta=-6.11956
% INFO    : Bus 1101	: V=1.0887899, theta=-7.4832749 -> V=1.08882, theta=-7.48588
% INFO    : Bus 1102	: V=1.1056904, theta=-6.1170979 -> V=1.10568, theta=-6.1195
% INFO    : Bus 1103	: V=1.0893102, theta=-7.428276 -> V=1.08934, theta=-7.43088
% INFO    : Bus 1104	: V=1.0963379, theta=-5.3080827 -> V=1.09634, theta=-5.31458
% INFO    : Bus 1105	: V=1.0963197, theta=-5.3121307 -> V=1.09632, theta=-5.31862
% INFO    : Bus 1106	: V=1.0910578, theta=-4.5397389 -> V=1.09111, theta=-4.54158
% INFO    : Bus 1107	: V=1.091039, theta=-4.551431 -> V=1.09109, theta=-4.55327
% INFO    : Bus 1108	: V=1.0761949, theta=-8.0834616 -> V=1.07619, theta=-8.08992
% INFO    : Bus 1109	: V=1.0436734, theta=-11.400213 -> V=1.0437, theta=-11.40306
% INFO    : Bus 1110	: V=1.1024337, theta=-4.6806138 -> V=1.10243, theta=-4.68309
% INFO    : Bus 1111	: V=1.0930587, theta=-7.1330844 -> V=1.09309, theta=-7.1357
% INFO    : Bus 1112	: V=1.1058938, theta=-6.0751179 -> V=1.10588, theta=-6.07752
% INFO    : Bus 1113	: V=1.1118311, theta=-3.5741908 -> V=1.11183, theta=-3.58055
% INFO    : Bus 1114	: V=1.111724, theta=-3.5965531 -> V=1.11172, theta=-3.6029
% INFO    : Bus 1115	: V=1.0643531, theta=-9.7860303 -> V=1.06435, theta=-9.78839
% INFO    : Bus 1116	: V=1.0645075, theta=-9.7679169 -> V=1.0645, theta=-9.77029
% INFO    : Bus 1117	: V=1.0569731, theta=-13.813782 -> V=1.057, theta=-13.81252
% INFO    : Bus 1118	: V=1.057193, theta=-13.784977 -> V=1.05722, theta=-13.78374
% INFO    : Bus 1119	: V=1.0710259, theta=-8.1100197 -> V=1.07101, theta=-8.11184
% INFO    : Bus 1120	: V=1.0710245, theta=-8.1099874 -> V=1.071, theta=-8.11181
% INFO    : Bus 1121	: V=1.0938378, theta=-7.6967189 -> V=1.09384, theta=-7.70226
% INFO    : Bus 1122	: V=1.093951, theta=-7.692652 -> V=1.09395, theta=-7.69819
% INFO    : Bus 1123	: V=1.0938999, theta=-7.6912707 -> V=1.0939, theta=-7.69681
% INFO    : Bus 1124	: V=1.0939508, theta=-7.6926456 -> V=1.09395, theta=-7.69818
% INFO    : Bus 1125	: V=1.0942738, theta=-7.7101905 -> V=1.09428, theta=-7.7157
% INFO    : Bus 1126	: V=1.0941921, theta=-7.69544 -> V=1.09419, theta=-7.70096
% INFO    : Bus 1127	: V=1.0942734, theta=-7.7101846 -> V=1.09428, theta=-7.7157
% INFO    : Bus 1128	: V=1.0941921, theta=-7.6954399 -> V=1.09419, theta=-7.70096
% INFO    : Bus 1129	: V=1.0878799, theta=-7.5022696 -> V=1.08786, theta=-7.50547
% INFO    : Bus 1130	: V=1.0941745, theta=-7.7178516 -> V=1.09418, theta=-7.72336
% INFO    : Bus 1131	: V=1.0938882, theta=-7.732143 -> V=1.09389, theta=-7.73768
% INFO    : Bus 1132	: V=1.0939034, theta=-7.7302602 -> V=1.0939, theta=-7.73579
% INFO    : Bus 1133	: V=1.0715333, theta=-8.4684827 -> V=1.07151, theta=-8.47134
% INFO    : Bus 1134	: V=1.0715105, theta=-8.4793359 -> V=1.07149, theta=-8.48218
% INFO    : Bus 1135	: V=1.1101149, theta=-4.065667 -> V=1.1101, theta=-4.06797
% INFO    : Bus 1136	: V=1.1157545, theta=-5.300095 -> V=1.11574, theta=-5.3024
% INFO    : Bus 1137	: V=1.1071817, theta=-4.2135428 -> V=1.10718, theta=-4.21606
% INFO    : Bus 1138	: V=1.1044698, theta=-4.4174611 -> V=1.10447, theta=-4.42001
% INFO    : Bus 1139	: V=1.1071816, theta=-4.2135413 -> V=1.10718, theta=-4.21606
% INFO    : Bus 1140	: V=1.1159836, theta=-5.2823627 -> V=1.11597, theta=-5.28467
% INFO    : Bus 1141	: V=1.1061713, theta=-4.2780563 -> V=1.10617, theta=-4.28058
% INFO    : Bus 1142	: V=1.0869312, theta=-7.7709018 -> V=1.08695, theta=-7.77317
% INFO    : Bus 1143	: V=1.0869664, theta=-7.7676317 -> V=1.08698, theta=-7.76991
% INFO    : Bus 1144	: V=1.0869776, theta=-7.7655947 -> V=1.08699, theta=-7.76787
% INFO    : Bus 1145	: V=1.0767669, theta=-8.1267104 -> V=1.07676, theta=-8.12898
% INFO    : Bus 1146	: V=1.0738059, theta=-8.292198 -> V=1.07378, theta=-8.29448
% INFO    : Bus 1147	: V=1.0971419, theta=-5.329761 -> V=1.09714, theta=-5.33614
% INFO    : Bus 1148	: V=1.0971003, theta=-5.336233 -> V=1.0971, theta=-5.34261
% INFO    : Bus 1149	: V=1.1022069, theta=-4.7676551 -> V=1.1022, theta=-4.77004
% INFO    : Bus 1150	: V=1.1022594, theta=-4.7620283 -> V=1.10225, theta=-4.76442
% INFO    : Bus 1151	: V=1.0901955, theta=-9.1377875 -> V=1.09022, theta=-9.13853
% INFO    : Bus 1152	: V=1.0904248, theta=-9.1188251 -> V=1.09045, theta=-9.11957
% INFO    : Bus 1153	: V=1.0917431, theta=-9.0531796 -> V=1.09177, theta=-9.05386
% INFO    : Bus 1154	: V=1.0897683, theta=-9.2011644 -> V=1.0898, theta=-9.2019
% INFO    : Bus 1155	: V=1.0897561, theta=-9.1970156 -> V=1.08978, theta=-9.19775
% INFO    : Bus 1156	: V=1.0904652, theta=-9.2088894 -> V=1.09049, theta=-9.20961
% INFO    : Bus 1157	: V=1.0914289, theta=-9.1163098 -> V=1.09146, theta=-9.11705
% INFO    : Bus 1158	: V=1.091662, theta=-9.0579403 -> V=1.09169, theta=-9.05862
% INFO    : Bus 1159	: V=1.0901157, theta=-9.1425063 -> V=1.09014, theta=-9.14325
% INFO    : Bus 1160	: V=1.0916814, theta=-9.0570447 -> V=1.09171, theta=-9.05773
% INFO    : Bus 1161	: V=1.0917256, theta=-9.0947444 -> V=1.09175, theta=-9.09549
% INFO    : Bus 1162	: V=1.0907926, theta=-9.1935013 -> V=1.09082, theta=-9.19422
% INFO    : Bus 1163	: V=1.090271, theta=-9.1976228 -> V=1.0903, theta=-9.19835
% INFO    : Bus 1164	: V=1.0903205, theta=-9.1978157 -> V=1.09035, theta=-9.19854
% INFO    : Bus 1165	: V=1.0918206, theta=-9.1303782 -> V=1.09184, theta=-9.13105
% INFO    : Bus 1166	: V=1.0916952, theta=-9.0722131 -> V=1.09172, theta=-9.07292
% INFO    : Bus 1167	: V=1.0918314, theta=-9.1297703 -> V=1.09186, theta=-9.13044
% INFO    : Bus 1168	: V=1.0917033, theta=-9.0718064 -> V=1.09173, theta=-9.07252
% INFO    : Bus 1169	: V=1.1025503, theta=-6.1802001 -> V=1.10254, theta=-6.1827
% INFO    : Bus 1170	: V=1.1027243, theta=-6.149437 -> V=1.10272, theta=-6.15195
% INFO    : Bus 1171	: V=1.0966259, theta=-6.2621232 -> V=1.09662, theta=-6.26428
% INFO    : Bus 1172	: V=1.0966259, theta=-6.2621232 -> V=1.09662, theta=-6.26428
% INFO    : Bus 1173	: V=1.1074127, theta=-6.322865 -> V=1.10741, theta=-6.32474
% INFO    : Bus 1174	: V=1.1074189, theta=-6.3222021 -> V=1.10742, theta=-6.32408
% INFO    : Bus 1175	: V=1.0966647, theta=-6.256003 -> V=1.09666, theta=-6.25816
% INFO    : Bus 1176	: V=1.1056102, theta=-6.9089496 -> V=1.10562, theta=-6.91073
% INFO    : Bus 1177	: V=1.1079146, theta=-6.0461504 -> V=1.10791, theta=-6.04813
% INFO    : Bus 1178	: V=1.0945034, theta=-4.2592396 -> V=1.09456, theta=-4.26129
% INFO    : Bus 1179	: V=1.1094675, theta=-5.7396191 -> V=1.10946, theta=-5.74165
% INFO    : Bus 1180	: V=1.0587599, theta=-12.514093 -> V=1.05879, theta=-12.51445
% INFO    : Bus 1181	: V=1.0586896, theta=-12.511436 -> V=1.05872, theta=-12.5118
% INFO    : Bus 1182	: V=1.0908691, theta=-4.7916795 -> V=1.09092, theta=-4.79351
% INFO    : Bus 1183	: V=1.0908691, theta=-4.7916795 -> V=1.09092, theta=-4.79351
% INFO    : Bus 1184	: V=1.0951747, theta=-6.6619912 -> V=1.09517, theta=-6.66444
% INFO    : Bus 1185	: V=1.0950898, theta=-6.6811481 -> V=1.09508, theta=-6.68359
% INFO    : Bus 1186	: V=1.0359161, theta=-5.7483923 -> V=1.03596, theta=-5.75087
% INFO    : Bus 1187	: V=1.0887069, theta=-4.7481234 -> V=1.08876, theta=-4.75014
% INFO    : Bus 1188	: V=1.0921612, theta=-4.3399364 -> V=1.0922, theta=-4.34185
% INFO    : Bus 1189	: V=1.109112, theta=-4.0952369 -> V=1.10908, theta=-4.09743
% INFO    : Bus 1190	: V=1.0921486, theta=-4.3427193 -> V=1.09219, theta=-4.34463
% INFO    : Bus 1191	: V=1.0845021, theta=-7.9496699 -> V=1.08454, theta=-7.95046
% INFO    : Bus 1192	: V=1.0846765, theta=-7.9353343 -> V=1.08471, theta=-7.93612
% INFO    : Bus 1193	: V=1.0884017, theta=-7.385424 -> V=1.08839, theta=-7.38781
% INFO    : Bus 1194	: V=1.0884946, theta=-7.3757361 -> V=1.08849, theta=-7.37813
% INFO    : Bus 1195	: V=1.0889788, theta=-7.600995 -> V=1.08897, theta=-7.6034
% INFO    : Bus 1196	: V=1.0857897, theta=-8.0409812 -> V=1.08578, theta=-8.04347
% INFO    : Bus 1197	: V=1.0867104, theta=-7.9710122 -> V=1.0867, theta=-7.97349
% INFO    : Bus 1198	: V=1.0858496, theta=-8.0366787 -> V=1.08584, theta=-8.03917
% INFO    : Bus 1199	: V=1.0867178, theta=-7.9704723 -> V=1.08671, theta=-7.97295
% INFO    : Bus 1200	: V=1.1043326, theta=-7.0624556 -> V=1.10434, theta=-7.06419
% INFO    : Bus 1201	: V=1.104352, theta=-7.0578946 -> V=1.10436, theta=-7.05963
% INFO    : Bus 1202	: V=1.1120096, theta=-3.7962728 -> V=1.11198, theta=-3.79841
% INFO    : Bus 1203	: V=1.0860474, theta=-8.6910163 -> V=1.08605, theta=-8.69566
% INFO    : Bus 1204	: V=1.0860463, theta=-8.7022199 -> V=1.08605, theta=-8.70684
% INFO    : Bus 1205	: V=1.0750109, theta=-7.1914998 -> V=1.07499, theta=-7.1934
% INFO    : Bus 1206	: V=1.0749886, theta=-7.2056074 -> V=1.07497, theta=-7.2075
% INFO    : Bus 1207	: V=1.101326, theta=-7.3791014 -> V=1.10133, theta=-7.3808
% INFO    : Bus 1208	: V=1.1013506, theta=-7.3747908 -> V=1.10136, theta=-7.37649
% INFO    : Bus 1209	: V=1.1048828, theta=-7.0078606 -> V=1.10489, theta=-7.00957
% INFO    : Bus 1210	: V=1.1049062, theta=-7.0097467 -> V=1.10492, theta=-7.01145
% INFO    : Bus 1211	: V=1.0940053, theta=-7.7428153 -> V=1.09399, theta=-7.75037
% INFO    : Bus 1212	: V=1.0939938, theta=-7.7431573 -> V=1.09398, theta=-7.75072
% INFO    : Bus 1213	: V=1.0528134, theta=-11.897731 -> V=1.05284, theta=-11.89842
% INFO    : Bus 1214	: V=1.0527678, theta=-11.890025 -> V=1.05279, theta=-11.89072
% INFO    : Bus 1215	: V=1.0764603, theta=-6.825992 -> V=1.07644, theta=-6.82792
% INFO    : Bus 1216	: V=1.0764939, theta=-6.8248328 -> V=1.07648, theta=-6.82676
% INFO    : Bus 1217	: V=1.091908, theta=-4.4154877 -> V=1.09196, theta=-4.41755
% INFO    : Bus 1218	: V=1.0915048, theta=-4.8247802 -> V=1.09156, theta=-4.82662
% INFO    : Bus 1219	: V=1.0947581, theta=-8.0187744 -> V=1.09477, theta=-8.02071
% INFO    : Bus 1220	: V=1.0947549, theta=-8.0194845 -> V=1.09477, theta=-8.02142
% INFO    : Bus 1221	: V=1.0848157, theta=-7.4416288 -> V=1.08482, theta=-7.44367
% INFO    : Bus 1222	: V=1.0853283, theta=-7.304549 -> V=1.08534, theta=-7.30648
% INFO    : Bus 1223	: V=1.0862866, theta=-9.980038 -> V=1.08631, theta=-9.98087
% INFO    : Bus 1224	: V=1.0862048, theta=-9.9823447 -> V=1.08623, theta=-9.98318
% INFO    : Bus 1225	: V=1.0629706, theta=-13.353003 -> V=1.063, theta=-13.35295
% INFO    : Bus 1226	: V=1.0640676, theta=-13.2756 -> V=1.0641, theta=-13.27555
% INFO    : Bus 1227	: V=1.0638401, theta=-13.308291 -> V=1.06387, theta=-13.30824
% INFO    : Bus 1228	: V=1.0644302, theta=-13.245795 -> V=1.06446, theta=-13.24575
% INFO    : Bus 1229	: V=1.1050162, theta=-4.488087 -> V=1.105, theta=-4.49047
% INFO    : Bus 1230	: V=1.1049764, theta=-4.4933899 -> V=1.10496, theta=-4.49577
% INFO    : Bus 1231	: V=1.1095522, theta=-4.0552855 -> V=1.10952, theta=-4.05748
% INFO    : Bus 1232	: V=1.093479, theta=-4.2574891 -> V=1.09352, theta=-4.25942
% INFO    : Bus 1233	: V=1.0917109, theta=-7.8635294 -> V=1.09171, theta=-7.8692
% INFO    : Bus 1234	: V=1.0917006, theta=-7.8664356 -> V=1.0917, theta=-7.8721
% INFO    : Bus 1235	: V=1.0908139, theta=-4.5376254 -> V=1.09087, theta=-4.53967
% INFO    : Bus 1236	: V=1.0908679, theta=-4.5239834 -> V=1.09092, theta=-4.52604
% INFO    : Bus 1237	: V=1.0720114, theta=-7.8030873 -> V=1.07199, theta=-7.80493
% INFO    : Bus 1238	: V=1.0720114, theta=-7.8030872 -> V=1.07199, theta=-7.80493
% INFO    : Bus 1239	: V=1.0890351, theta=-8.5280791 -> V=1.08905, theta=-8.52972
% INFO    : Bus 1240	: V=1.0889856, theta=-8.5384178 -> V=1.089, theta=-8.54005
% INFO    : Bus 1241	: V=1.0942961, theta=-7.594253 -> V=1.09429, theta=-7.59997
% INFO    : Bus 1242	: V=1.0942996, theta=-7.5923083 -> V=1.0943, theta=-7.59803
% INFO    : Bus 1243	: V=1.0553791, theta=-14.476525 -> V=1.05539, theta=-14.47166
% INFO    : Bus 1244	: V=1.055382, theta=-14.495386 -> V=1.0554, theta=-14.49051
% INFO    : Bus 1245	: V=1.0785088, theta=-8.0349359 -> V=1.07853, theta=-8.03785
% INFO    : Bus 1246	: V=1.0916227, theta=-7.3781638 -> V=1.09164, theta=-7.3814
% INFO    : Bus 1247	: V=1.0875022, theta=-8.5300555 -> V=1.08751, theta=-8.53186
% INFO    : Bus 1248	: V=1.0875584, theta=-8.5213841 -> V=1.08757, theta=-8.5232
% INFO    : Bus 1249	: V=1.092494, theta=-7.1683713 -> V=1.09252, theta=-7.17097
% INFO    : Bus 1250	: V=1.1025009, theta=-4.6808748 -> V=1.10249, theta=-4.68334
% INFO    : Bus 1251	: V=1.0925177, theta=-7.1674333 -> V=1.09255, theta=-7.17003
% INFO    : Bus 1252	: V=1.1025578, theta=-4.6769046 -> V=1.10255, theta=-4.67937
% INFO    : Bus 1253	: V=1.0799271, theta=-12.424259 -> V=1.07994, theta=-12.42035
% INFO    : Bus 1254	: V=1.0757993, theta=-12.932759 -> V=1.07581, theta=-12.92868
% INFO    : Bus 1255	: V=1.0858095, theta=-6.8795792 -> V=1.08585, theta=-6.88058
% INFO    : Bus 1256	: V=1.0858215, theta=-6.8769944 -> V=1.08586, theta=-6.87799
% INFO    : Bus 1257	: V=1.1054048, theta=-5.9987378 -> V=1.1054, theta=-6.00126
% INFO    : Bus 1258	: V=1.1054168, theta=-5.9933517 -> V=1.10541, theta=-5.99588
% INFO    : Bus 1259	: V=1.0918785, theta=-4.4143885 -> V=1.09193, theta=-4.41645
% INFO    : Bus 1260	: V=1.0919347, theta=-4.4115936 -> V=1.09199, theta=-4.41365
% INFO    : Bus 1261	: V=1.0955188, theta=-7.4217737 -> V=1.09552, theta=-7.42817
% INFO    : Bus 1262	: V=1.0956111, theta=-7.4110789 -> V=1.09561, theta=-7.41749
% INFO    : Bus 1263	: V=1.0783262, theta=-8.0598994 -> V=1.0783, theta=-8.06246
% INFO    : Bus 1264	: V=1.07838, theta=-8.054984 -> V=1.07836, theta=-8.05756
% INFO    : Bus 1265	: V=1.0768825, theta=-7.2943847 -> V=1.07687, theta=-7.30115
% INFO    : Bus 1266	: V=1.0769397, theta=-7.3062429 -> V=1.07693, theta=-7.31301
% INFO    : Bus 1267	: V=1.0900157, theta=-7.3572053 -> V=1.09004, theta=-7.35993
% INFO    : Bus 1268	: V=1.1056791, theta=-6.1191591 -> V=1.10567, theta=-6.12157
% INFO    : Bus 1269	: V=1.0892207, theta=-7.4334346 -> V=1.08925, theta=-7.43604
% INFO    : Bus 1270	: V=1.0902575, theta=-7.3437937 -> V=1.09028, theta=-7.34652
% INFO    : Bus 1271	: V=1.090699, theta=-8.0620657 -> V=1.0907, theta=-8.06757
% INFO    : Bus 1272	: V=1.0911953, theta=-8.0257843 -> V=1.0912, theta=-8.03129
% INFO    : Bus 1273	: V=1.0926319, theta=-10.019163 -> V=1.09266, theta=-10.01973
% INFO    : Bus 1274	: V=1.0926317, theta=-10.019161 -> V=1.09266, theta=-10.01973
% INFO    : Bus 1275	: V=1.1023383, theta=-4.8241335 -> V=1.10232, theta=-4.82647
% INFO    : Bus 1276	: V=1.1025061, theta=-4.8017665 -> V=1.10249, theta=-4.80412
% INFO    : Bus 1277	: V=1.0816946, theta=-9.2657027 -> V=1.0817, theta=-9.26975
% INFO    : Bus 1278	: V=1.0816996, theta=-9.2599025 -> V=1.08171, theta=-9.26396
% INFO    : Bus 1279	: V=1.0990554, theta=-6.722979 -> V=1.09904, theta=-6.72545
% INFO    : Bus 1280	: V=1.0991111, theta=-6.7214898 -> V=1.0991, theta=-6.72395
% INFO    : Bus 1281	: V=1.0753485, theta=-8.5774826 -> V=1.07538, theta=-8.58019
% INFO    : Bus 1282	: V=1.0752907, theta=-8.5855474 -> V=1.07532, theta=-8.58825
% INFO    : Bus 1283	: V=1.0859897, theta=-7.6594319 -> V=1.08603, theta=-7.66023
% INFO    : Bus 1284	: V=1.0942397, theta=-8.060834 -> V=1.09426, theta=-8.06302
% INFO    : Bus 1285	: V=1.0976411, theta=-7.6396575 -> V=1.09764, theta=-7.64164
% INFO    : Bus 1286	: V=1.1189541, theta=-5.8458789 -> V=1.11897, theta=-5.84789
% INFO    : Bus 1287	: V=1.1080911, theta=-4.1287696 -> V=1.10809, theta=-4.13128
% INFO    : Bus 1288	: V=1.0944972, theta=-9.6467272 -> V=1.09452, theta=-9.64729
% INFO    : Bus 1289	: V=1.0944511, theta=-9.6439633 -> V=1.09447, theta=-9.64453
% INFO    : Bus 1290	: V=1.0702574, theta=-8.0286423 -> V=1.07025, theta=-8.03588
% INFO    : Bus 1291	: V=1.0702455, theta=-8.0227576 -> V=1.07023, theta=-8.03
% INFO    : Bus 1292	: V=1.0836827, theta=-8.1372259 -> V=1.08369, theta=-8.13981
% INFO    : Bus 1293	: V=1.083706, theta=-8.1511005 -> V=1.08371, theta=-8.15368
% INFO    : Bus 1294	: V=1.0988842, theta=-4.8479157 -> V=1.09888, theta=-4.85037
% INFO    : Bus 1295	: V=1.0989234, theta=-4.845065 -> V=1.09892, theta=-4.84752
% INFO    : Bus 1296	: V=1.0910231, theta=-5.868785 -> V=1.09101, theta=-5.87517
% INFO    : Bus 1297	: V=1.0910437, theta=-5.8644441 -> V=1.09103, theta=-5.87084
% INFO    : Bus 1298	: V=1.0958424, theta=-6.2430516 -> V=1.09584, theta=-6.24523
% INFO    : Bus 1299	: V=1.0959257, theta=-6.2434817 -> V=1.09592, theta=-6.24566
% INFO    : Bus 1300	: V=1.0683317, theta=-8.7967347 -> V=1.06831, theta=-8.79869
% INFO    : Bus 1301	: V=1.0683161, theta=-8.7993726 -> V=1.06829, theta=-8.80133
% INFO    : Bus 1302	: V=1.0749971, theta=-13.4427 -> V=1.07503, theta=-13.44172
% INFO    : Bus 1303	: V=1.0749522, theta=-13.45372 -> V=1.07499, theta=-13.45272
% INFO    : Bus 1304	: V=1.0524334, theta=-16.668445 -> V=1.05246, theta=-16.6652
% INFO    : Bus 1305	: V=1.0524361, theta=-16.661982 -> V=1.05246, theta=-16.65874
% INFO    : Bus 1306	: V=1.0912743, theta=-7.3947588 -> V=1.09131, theta=-7.39588
% INFO    : Bus 1307	: V=1.091317, theta=-7.4075137 -> V=1.09135, theta=-7.40863
% INFO    : Bus 1308	: V=1.0700653, theta=-8.1239019 -> V=1.07005, theta=-8.12574
% INFO    : Bus 1309	: V=1.0700626, theta=-8.1238207 -> V=1.07004, theta=-8.12566
% INFO    : Bus 1310	: V=1.0634986, theta=-9.1772743 -> V=1.06348, theta=-9.17986
% INFO    : Bus 1311	: V=1.0634949, theta=-9.1788123 -> V=1.06347, theta=-9.1814
% INFO    : Bus 1312	: V=1.0974408, theta=-7.6736797 -> V=1.09746, theta=-7.67579
% INFO    : Bus 1313	: V=1.0973968, theta=-7.685644 -> V=1.09741, theta=-7.68775
% INFO    : Bus 1314	: V=1.0923879, theta=-4.2756013 -> V=1.09244, theta=-4.27757
% INFO    : Bus 1315	: V=1.0924229, theta=-4.2692099 -> V=1.09247, theta=-4.27119
% INFO    : Bus 1316	: V=1.0888674, theta=-7.4338615 -> V=1.08889, theta=-7.43665
% INFO    : Bus 1317	: V=1.0889001, theta=-7.4317723 -> V=1.08893, theta=-7.43456
% INFO    : Bus 1318	: V=1.1072512, theta=-5.1678132 -> V=1.10724, theta=-5.16992
% INFO    : Bus 1319	: V=1.0948672, theta=-5.9646675 -> V=1.09486, theta=-5.96697
% INFO    : Bus 1320	: V=1.1072471, theta=-5.167703 -> V=1.10723, theta=-5.16981
% INFO    : Bus 1321	: V=1.0948631, theta=-5.9645572 -> V=1.09486, theta=-5.96686
% INFO    : Bus 1322	: V=1.0984082, theta=-6.8143303 -> V=1.0984, theta=-6.81684
% INFO    : Bus 1323	: V=1.0984008, theta=-6.8147298 -> V=1.09839, theta=-6.81724
% INFO    : Bus 1324	: V=1.0907386, theta=-7.4204942 -> V=1.09076, theta=-7.42358
% INFO    : Bus 1325	: V=1.0821665, theta=-7.8381908 -> V=1.08219, theta=-7.84106
% INFO    : Bus 1326	: V=1.0907459, theta=-7.4198756 -> V=1.09077, theta=-7.42296
% INFO    : Bus 1327	: V=1.0821664, theta=-7.8381889 -> V=1.08219, theta=-7.84106
% INFO    : Bus 1328	: V=1.0919383, theta=-10.003676 -> V=1.09197, theta=-10.00428
% INFO    : Bus 1329	: V=1.0919702, theta=-9.9886886 -> V=1.092, theta=-9.9893
% INFO    : Bus 1330	: V=1.0549441, theta=-10.127851 -> V=1.05497, theta=-10.13079
% INFO    : Bus 1331	: V=1.0549701, theta=-10.117203 -> V=1.05499, theta=-10.12015
% INFO    : Bus 1332	: V=1.0787417, theta=-7.0590711 -> V=1.07873, theta=-7.06578
% INFO    : Bus 1333	: V=1.0787826, theta=-7.0477811 -> V=1.07877, theta=-7.0545
% INFO    : Bus 1334	: V=1.0903279, theta=-7.3596258 -> V=1.09035, theta=-7.3628
% INFO    : Bus 1335	: V=1.0903387, theta=-7.3613246 -> V=1.09036, theta=-7.3645
% INFO    : Bus 1336	: V=1.0573895, theta=-13.702617 -> V=1.05742, theta=-13.70153
% INFO    : Bus 1337	: V=1.057396, theta=-13.706574 -> V=1.05742, theta=-13.70548
% INFO    : Bus 1338	: V=1.1002192, theta=-4.8895781 -> V=1.10021, theta=-4.89201
% INFO    : Bus 1339	: V=1.0943949, theta=-5.8172298 -> V=1.09439, theta=-5.81959
% INFO    : Bus 1340	: V=1.10703, theta=-4.5031404 -> V=1.107, theta=-4.50532
% INFO    : Bus 1341	: V=1.0877026, theta=-6.006528 -> V=1.0877, theta=-6.01296
% INFO    : Bus 1342	: V=1.0876862, theta=-6.0044069 -> V=1.08768, theta=-6.01084
% INFO    : Bus 1343	: V=1.0818547, theta=-8.4520209 -> V=1.08187, theta=-8.45495
% INFO    : Bus 1344	: V=1.0870482, theta=-6.1407472 -> V=1.08704, theta=-6.14718
% INFO    : Bus 1345	: V=1.0819283, theta=-8.4475518 -> V=1.08195, theta=-8.45048
% INFO    : Bus 1346	: V=1.0873777, theta=-7.7242999 -> V=1.08739, theta=-7.72652
% INFO    : Bus 1347	: V=1.0727189, theta=-8.8852193 -> V=1.07274, theta=-8.88814
% INFO    : Bus 1348	: V=1.0640296, theta=-13.909167 -> V=1.06404, theta=-13.9047
% INFO    : Bus 1349	: V=1.063965, theta=-13.92677 -> V=1.06398, theta=-13.92228
% INFO    : Bus 1350	: V=1.082487, theta=-6.0942349 -> V=1.08247, theta=-6.09619
% INFO    : Bus 1351	: V=1.0924696, theta=-4.308281 -> V=1.09252, theta=-4.31014
% INFO    : Bus 1352	: V=1.1100026, theta=-3.9309237 -> V=1.10997, theta=-3.93317
% INFO    : Bus 1353	: V=1.0682182, theta=-12.853237 -> V=1.06825, theta=-12.85326
% INFO    : Bus 1354	: V=1.0681775, theta=-12.850501 -> V=1.06821, theta=-12.85052
% INFO    : Bus 1355	: V=1.116889, theta=-6.0143455 -> V=1.11691, theta=-6.01633
% INFO    : Bus 1356	: V=1.1056324, theta=-4.3874159 -> V=1.10563, theta=-4.38991
% INFO    : Bus 1357	: V=1.1171885, theta=-5.9967283 -> V=1.11721, theta=-5.99872
% INFO    : Bus 1358	: V=1.106298, theta=-4.3494736 -> V=1.1063, theta=-4.35197
% INFO    : Bus 1359	: V=1.0519798, theta=-14.893848 -> V=1.05199, theta=-14.88892
% INFO    : Bus 1360	: V=1.0520319, theta=-14.90075 -> V=1.05205, theta=-14.89581
% INFO    : Bus 1361	: V=1.1075472, theta=-4.1717964 -> V=1.10755, theta=-4.17432
% INFO    : Bus 1362	: V=1.117122, theta=-5.1950649 -> V=1.11711, theta=-5.19735
% INFO    : Bus 1363	: V=1.0647222, theta=-9.0278402 -> V=1.0647, theta=-9.03042
% INFO    : Bus 1364	: V=1.0647487, theta=-9.0169356 -> V=1.06473, theta=-9.01952
% INFO    : Bus 1365	: V=1.0921094, theta=-4.5108379 -> V=1.09216, theta=-4.51254
% INFO    : Bus 1366	: V=1.0921715, theta=-4.5313763 -> V=1.09222, theta=-4.53305
% INFO    : Bus 1367	: V=1.1006713, theta=-4.9545243 -> V=1.10066, theta=-4.95689
% INFO    : Bus 1368	: V=1.1006749, theta=-4.9448622 -> V=1.10066, theta=-4.94724
% INFO    : Bus 1369	: V=1.1033157, theta=-7.1967873 -> V=1.10332, theta=-7.19849
% INFO    : Bus 1370	: V=1.0996758, theta=-7.5035819 -> V=1.09968, theta=-7.5053
% INFO    : Bus 1371	: V=1.1033112, theta=-7.1966468 -> V=1.10332, theta=-7.19835
% INFO    : Bus 1372	: V=1.1004509, theta=-7.4650667 -> V=1.10046, theta=-7.46679
% INFO    : Bus 1373	: V=1.0943159, theta=-8.8656605 -> V=1.09435, theta=-8.86643
% INFO    : Bus 1374	: V=1.0943994, theta=-8.867489 -> V=1.09443, theta=-8.86826
% INFO    : Bus 1375	: V=1.0928063, theta=-9.7882676 -> V=1.09283, theta=-9.7889
% INFO    : Bus 1376	: V=1.1039013, theta=-5.9765583 -> V=1.10389, theta=-5.97905
% INFO    : Bus 1377	: V=1.1038649, theta=-5.9803051 -> V=1.10386, theta=-5.9828
% INFO    : Bus 1378	: V=1.0971882, theta=-5.5309049 -> V=1.09718, theta=-5.53331
% INFO    : Bus 1379	: V=1.0971105, theta=-5.5441699 -> V=1.09711, theta=-5.54656
% INFO    : Bus 1380	: V=1.1075176, theta=-4.2787965 -> V=1.1075, theta=-4.28114
% INFO    : Bus 1381	: V=1.107449, theta=-4.2884785 -> V=1.10743, theta=-4.29082
% INFO    : Bus 1382	: V=1.100218, theta=-7.4638061 -> V=1.10023, theta=-7.46555
% INFO    : Bus 1383	: V=1.1002295, theta=-7.4638855 -> V=1.10024, theta=-7.46563
% INFO    : Bus 1384	: V=1.0889087, theta=-10.298929 -> V=1.08894, theta=-10.29954
% INFO    : Bus 1385	: V=1.0898101, theta=-9.4874739 -> V=1.08984, theta=-9.48815
% INFO    : Bus 1386	: V=1.0856019, theta=-7.5451338 -> V=1.08561, theta=-7.54741
% INFO    : Bus 1387	: V=1.0856578, theta=-7.5289567 -> V=1.08567, theta=-7.53124
% INFO    : Bus 1388	: V=1.0902378, theta=-6.3926371 -> V=1.09028, theta=-6.39313
% INFO    : Bus 1389	: V=1.0902331, theta=-6.399045 -> V=1.09028, theta=-6.39954
% INFO    : Bus 1390	: V=1.0625973, theta=-13.973303 -> V=1.06263, theta=-13.97191
% INFO    : Bus 1391	: V=1.0626015, theta=-13.988502 -> V=1.06263, theta=-13.9871
% INFO    : Bus 1392	: V=1.0901392, theta=-9.1414579 -> V=1.09017, theta=-9.1422
% INFO    : Bus 1393	: V=1.0916809, theta=-9.0570373 -> V=1.09171, theta=-9.05772
% INFO    : Bus 1394	: V=1.0866076, theta=-7.2876063 -> V=1.08662, theta=-7.28921
% INFO    : Bus 1395	: V=1.0869066, theta=-7.2692286 -> V=1.08692, theta=-7.27083
% INFO    : Bus 1396	: V=1.090942, theta=-4.4272376 -> V=1.09099, theta=-4.42915
% INFO    : Bus 1397	: V=1.0909554, theta=-4.424202 -> V=1.091, theta=-4.42612
% INFO    : Bus 1398	: V=1.0904791, theta=-7.3245771 -> V=1.09051, theta=-7.3273
% INFO    : Bus 1399	: V=1.0904743, theta=-7.3244247 -> V=1.0905, theta=-7.32715
% INFO    : Bus 1400	: V=1.0965468, theta=-5.2066081 -> V=1.09654, theta=-5.21305
% INFO    : Bus 1401	: V=1.1002758, theta=-4.831352 -> V=1.10027, theta=-4.83781
% INFO    : Bus 1402	: V=1.0965999, theta=-5.202154 -> V=1.09659, theta=-5.2086
% INFO    : Bus 1403	: V=1.0934924, theta=-4.2186459 -> V=1.09355, theta=-4.22071
% INFO    : Bus 1404	: V=1.0935256, theta=-4.2109914 -> V=1.09358, theta=-4.21306
% INFO    : Bus 1405	: V=1.0684156, theta=-8.6727186 -> V=1.06839, theta=-8.67441
% INFO    : Bus 1406	: V=1.066565, theta=-8.8597976 -> V=1.06654, theta=-8.8615
% INFO    : Bus 1407	: V=1.0686158, theta=-8.6618331 -> V=1.06859, theta=-8.66353
% INFO    : Bus 1408	: V=1.0666499, theta=-8.8554048 -> V=1.06663, theta=-8.8571
% INFO    : Bus 1409	: V=1.0962698, theta=-7.7972243 -> V=1.09629, theta=-7.79935
% INFO    : Bus 1410	: V=1.0962415, theta=-7.8062526 -> V=1.09626, theta=-7.80837
% INFO    : Bus 1411	: V=1.0935668, theta=-7.9652643 -> V=1.09357, theta=-7.96725
% INFO    : Bus 1412	: V=1.0937905, theta=-7.9367764 -> V=1.09379, theta=-7.93878
% INFO    : Bus 1413	: V=1.0767654, theta=-8.1266472 -> V=1.07676, theta=-8.12891
% INFO    : Bus 1414	: V=1.0738698, theta=-8.289649 -> V=1.07385, theta=-8.29193
% INFO    : Bus 1415	: V=1.0714162, theta=-8.2055172 -> V=1.0714, theta=-8.20734
% INFO    : Bus 1416	: V=1.0716588, theta=-7.8883421 -> V=1.07164, theta=-7.89018
% INFO    : Bus 1417	: V=1.0775998, theta=-8.3554817 -> V=1.0776, theta=-8.35822
% INFO    : Bus 1418	: V=1.0776358, theta=-8.3493701 -> V=1.07763, theta=-8.3521
% INFO    : Bus 1419	: V=1.0721146, theta=-8.1996109 -> V=1.07209, theta=-8.20135
% INFO    : Bus 1420	: V=1.0721096, theta=-8.1965777 -> V=1.07209, theta=-8.19832
% INFO    : Bus 1421	: V=1.1113797, theta=-3.8474223 -> V=1.11135, theta=-3.84958
% INFO    : Bus 1422	: V=1.1114231, theta=-3.8424137 -> V=1.11139, theta=-3.84458
% INFO    : Bus 1423	: V=1.0892288, theta=-4.6806548 -> V=1.08928, theta=-4.68267
% INFO    : Bus 1424	: V=1.0892687, theta=-4.6685896 -> V=1.08932, theta=-4.67061
% INFO    : Bus 1425	: V=1.088045, theta=-7.431173 -> V=1.08807, theta=-7.43361
% INFO    : Bus 1426	: V=1.0881135, theta=-7.4292674 -> V=1.08814, theta=-7.4317
% INFO    : Bus 1427	: V=1.0952196, theta=-8.3873161 -> V=1.09523, theta=-8.38936
% INFO    : Bus 1428	: V=1.095361, theta=-8.3751109 -> V=1.09537, theta=-8.37717
% INFO    : Bus 1429	: V=1.0619313, theta=-9.9398845 -> V=1.06193, theta=-9.94223
% INFO    : Bus 1430	: V=1.0616995, theta=-9.9638953 -> V=1.0617, theta=-9.96622
% INFO    : Bus 1431	: V=1.0951945, theta=-4.041966 -> V=1.09525, theta=-4.04404
% INFO    : Bus 1432	: V=1.0951947, theta=-4.0419286 -> V=1.09525, theta=-4.04401
% INFO    : Bus 1433	: V=1.0870415, theta=-8.094659 -> V=1.08704, theta=-8.09711
% INFO    : Bus 1434	: V=1.0884765, theta=-7.4419902 -> V=1.08847, theta=-7.44439
% INFO    : Bus 1435	: V=1.0933463, theta=-7.2057844 -> V=1.09334, theta=-7.2083
% INFO    : Bus 1436	: V=1.0953204, theta=-7.0523818 -> V=1.09531, theta=-7.05489
% INFO    : Bus 1437	: V=1.0936678, theta=-7.183827 -> V=1.09366, theta=-7.18634
% INFO    : Bus 1438	: V=1.0763752, theta=-11.570142 -> V=1.07641, theta=-11.57005
% INFO    : Bus 1439	: V=1.0763175, theta=-11.598487 -> V=1.07635, theta=-11.59837
% INFO    : Bus 1440	: V=1.095548, theta=-3.9597545 -> V=1.0956, theta=-3.96186
% INFO    : Bus 1441	: V=1.0953844, theta=-3.9926248 -> V=1.09544, theta=-3.99471
% INFO    : Bus 1442	: V=1.109038, theta=-6.5538578 -> V=1.10905, theta=-6.55569
% INFO    : Bus 1443	: V=1.1090359, theta=-6.5538153 -> V=1.10905, theta=-6.55564
% INFO    : Bus 1444	: V=1.1096696, theta=-6.6687936 -> V=1.10968, theta=-6.67066
% INFO    : Bus 1445	: V=1.1085239, theta=-6.7977958 -> V=1.10854, theta=-6.79971
% INFO    : Bus 1446	: V=1.1098405, theta=-6.6353062 -> V=1.10985, theta=-6.63717
% INFO    : Bus 1447	: V=1.1087138, theta=-6.7686056 -> V=1.10873, theta=-6.77052
% INFO    : Bus 1448	: V=1.0526289, theta=-16.64354 -> V=1.05266, theta=-16.64023
% INFO    : Bus 1449	: V=1.0526196, theta=-16.645962 -> V=1.05265, theta=-16.64265
% INFO    : Bus 1450	: V=1.0803655, theta=-8.2050861 -> V=1.08037, theta=-8.20773
% INFO    : Bus 1451	: V=1.0803319, theta=-8.2111924 -> V=1.08033, theta=-8.21383
% INFO    : Bus 1452	: V=1.0668924, theta=-8.8344295 -> V=1.06687, theta=-8.83613
% INFO    : Bus 1453	: V=1.0668711, theta=-8.8386898 -> V=1.06685, theta=-8.84039
% INFO    : Bus 1454	: V=1.0854333, theta=-5.6565503 -> V=1.08543, theta=-5.66311
% INFO    : Bus 1455	: V=1.0854305, theta=-5.6696686 -> V=1.08543, theta=-5.67622
% INFO    : Bus 1456	: V=1.0543971, theta=-16.119163 -> V=1.05442, theta=-16.11614
% INFO    : Bus 1457	: V=1.0544159, theta=-16.111875 -> V=1.05444, theta=-16.10885
% INFO    : Bus 1458	: V=1.093701, theta=-4.3114176 -> V=1.09376, theta=-4.31347
% INFO    : Bus 1459	: V=1.0936625, theta=-4.3149055 -> V=1.09372, theta=-4.31696
% INFO    : Bus 1460	: V=1.0806737, theta=-12.549391 -> V=1.08068, theta=-12.54542
% INFO    : Bus 1461	: V=1.0806361, theta=-12.545807 -> V=1.08065, theta=-12.54183
% INFO    : Bus 1462	: V=1.077608, theta=-13.020936 -> V=1.07765, theta=-13.02024
% INFO    : Bus 1463	: V=1.0775726, theta=-13.037633 -> V=1.07761, theta=-13.03692
% INFO    : Bus 1464	: V=1.0672744, theta=-12.739543 -> V=1.0673, theta=-12.73916
% INFO    : Bus 1465	: V=1.0672911, theta=-12.723621 -> V=1.06732, theta=-12.72326
% INFO    : Bus 1466	: V=1.0944486, theta=-4.0980492 -> V=1.0945, theta=-4.10014
% INFO    : Bus 1467	: V=1.0944566, theta=-4.0976066 -> V=1.09451, theta=-4.0997
% INFO    : Bus 1468	: V=1.0991491, theta=-4.8587475 -> V=1.09914, theta=-4.8612
% INFO    : Bus 1469	: V=1.1037422, theta=-4.5933226 -> V=1.10373, theta=-4.59574
% INFO    : Bus 1470	: V=1.0991591, theta=-4.8581005 -> V=1.09915, theta=-4.86055
% INFO    : Bus 1471	: V=1.1037475, theta=-4.5929388 -> V=1.10374, theta=-4.59535
% INFO    : Bus 1472	: V=1.0973544, theta=-6.8637333 -> V=1.09734, theta=-6.86628
% INFO    : Bus 1473	: V=1.0972691, theta=-6.8740507 -> V=1.09726, theta=-6.87659
% INFO    : Bus 1474	: V=1.0732784, theta=-13.228748 -> V=1.07329, theta=-13.22462
% INFO    : Bus 1475	: V=1.0733333, theta=-13.232151 -> V=1.07335, theta=-13.22802
% INFO    : Bus 1476	: V=1.0988986, theta=-5.1657244 -> V=1.09889, theta=-5.16808
% INFO    : Bus 1477	: V=1.0989662, theta=-5.147353 -> V=1.09895, theta=-5.14972
% INFO    : Bus 1478	: V=1.1035972, theta=-5.9938731 -> V=1.10359, theta=-5.99636
% INFO    : Bus 1479	: V=1.1035728, theta=-5.995816 -> V=1.10356, theta=-5.9983
% INFO    : Bus 1480	: V=1.0855881, theta=-7.5486664 -> V=1.0856, theta=-7.55094
% INFO    : Bus 1481	: V=1.0853478, theta=-7.5524057 -> V=1.08536, theta=-7.55469
% INFO    : Bus 1482	: V=1.1013526, theta=-6.7461986 -> V=1.10134, theta=-6.74836
% INFO    : Bus 1483	: V=1.101302, theta=-6.7617695 -> V=1.10129, theta=-6.76392
% INFO    : Bus 1484	: V=1.0788095, theta=-7.0841123 -> V=1.0788, theta=-7.09079
% INFO    : Bus 1485	: V=1.0788274, theta=-7.077576 -> V=1.07882, theta=-7.08426
% INFO    : Bus 1486	: V=1.0860295, theta=-7.6563215 -> V=1.08607, theta=-7.65712
% INFO    : Bus 1487	: V=1.0865083, theta=-6.7983162 -> V=1.08655, theta=-6.79932
% INFO    : Bus 1488	: V=1.0715224, theta=-14.070082 -> V=1.07155, theta=-14.06619
% INFO    : Bus 1489	: V=1.0715395, theta=-14.060841 -> V=1.07156, theta=-14.05695
% INFO    : Bus 1490	: V=1.115583, theta=-5.3245108 -> V=1.11557, theta=-5.3268
% INFO    : Bus 1491	: V=1.1056876, theta=-4.3233846 -> V=1.10569, theta=-4.32591
% INFO    : Bus 1492	: V=1.1156038, theta=-5.3223275 -> V=1.11559, theta=-5.32462
% INFO    : Bus 1493	: V=1.0749526, theta=-8.2287954 -> V=1.07495, theta=-8.23526
% INFO    : Bus 1494	: V=1.0749489, theta=-8.2259715 -> V=1.07495, theta=-8.23243
% INFO    : Bus 1495	: V=1.0945146, theta=-4.0763 -> V=1.09457, theta=-4.07837
% INFO    : Bus 1496	: V=1.0945829, theta=-4.0619989 -> V=1.09464, theta=-4.06408
% INFO    : Bus 1497	: V=1.0778304, theta=-8.9280538 -> V=1.07783, theta=-8.93034
% INFO    : Bus 1498	: V=1.0778755, theta=-8.9203258 -> V=1.07788, theta=-8.92262
% INFO    : Bus 1499	: V=1.0810723, theta=-12.569592 -> V=1.08108, theta=-12.56553
% INFO    : Bus 1500	: V=1.0810982, theta=-12.568727 -> V=1.08111, theta=-12.56466
% INFO    : Bus 1501	: V=1.0965999, theta=-5.202154 -> V=1.09659, theta=-5.2086
% INFO    : Bus 1502	: V=1.1003045, theta=-4.8300085 -> V=1.1003, theta=-4.83646
% INFO    : Bus 1503	: V=1.0842589, theta=-8.151724 -> V=1.08425, theta=-8.15404
% INFO    : Bus 1504	: V=1.0842921, theta=-8.1346809 -> V=1.08429, theta=-8.13701
% INFO    : Bus 1505	: V=1.0854091, theta=-7.6737686 -> V=1.08545, theta=-7.67457
% INFO    : Bus 1506	: V=1.0871954, theta=-6.7512989 -> V=1.08724, theta=-6.75239
% INFO    : Bus 1507	: V=1.0881742, theta=-6.6749483 -> V=1.08822, theta=-6.67604
% INFO    : Bus 1508	: V=1.0990844, theta=-6.7207343 -> V=1.09907, theta=-6.7232
% INFO    : Bus 1509	: V=1.0990014, theta=-6.7316363 -> V=1.09899, theta=-6.7341
% INFO    : Bus 1510	: V=1.0901803, theta=-7.6311334 -> V=1.09018, theta=-7.63761
% INFO    : Bus 1511	: V=1.0902621, theta=-7.6264408 -> V=1.09026, theta=-7.63292
% INFO    : Bus 1512	: V=1.107776, theta=-4.1613489 -> V=1.10778, theta=-4.16386
% INFO    : Bus 1513	: V=1.1068021, theta=-6.973914 -> V=1.10682, theta=-6.9758
% INFO    : Bus 1514	: V=1.101653, theta=-6.2692153 -> V=1.10165, theta=-6.2717
% INFO    : Bus 1515	: V=1.1034252, theta=-6.0517124 -> V=1.10342, theta=-6.05423
% INFO    : Bus 1516	: V=1.1016602, theta=-6.2645735 -> V=1.10165, theta=-6.26706
% INFO    : Bus 1517	: V=1.1034252, theta=-6.0517124 -> V=1.10342, theta=-6.05423
% INFO    : Bus 1518	: V=1.0997533, theta=-4.9991034 -> V=1.09975, theta=-5.00545
% INFO    : Bus 1519	: V=1.0997826, theta=-4.9865935 -> V=1.09978, theta=-4.99295
% INFO    : Bus 1520	: V=1.0735905, theta=-8.5426144 -> V=1.07359, theta=-8.54908
% INFO    : Bus 1521	: V=1.0735889, theta=-8.5434401 -> V=1.07359, theta=-8.5499
% INFO    : Bus 1522	: V=1.0940233, theta=-4.0621438 -> V=1.09408, theta=-4.06419
% INFO    : Bus 1523	: V=1.0940065, theta=-4.0635565 -> V=1.09406, theta=-4.0656
% INFO    : Bus 1524	: V=1.0718457, theta=-8.9744159 -> V=1.07184, theta=-8.97692
% INFO    : Bus 1525	: V=1.0718755, theta=-8.9744051 -> V=1.07187, theta=-8.97691
% INFO    : Bus 1526	: V=1.106207, theta=-4.4935742 -> V=1.10619, theta=-4.49588
% INFO    : Bus 1527	: V=1.1062643, theta=-4.4870732 -> V=1.10625, theta=-4.48938
% INFO    : Bus 1528	: V=1.0520959, theta=-16.589179 -> V=1.05212, theta=-16.58602
% INFO    : Bus 1529	: V=1.0521031, theta=-16.590401 -> V=1.05213, theta=-16.58724
% INFO    : Bus 1530	: V=1.0913595, theta=-4.3806819 -> V=1.09141, theta=-4.38258
% INFO    : Bus 1531	: V=1.0914983, theta=-4.37336 -> V=1.09155, theta=-4.37526
% INFO    : Bus 1532	: V=1.0923796, theta=-5.7657393 -> V=1.09237, theta=-5.77212
% INFO    : Bus 1533	: V=1.095188, theta=-5.4447241 -> V=1.09519, theta=-5.45122
% INFO    : Bus 1534	: V=1.0924066, theta=-5.7631963 -> V=1.09239, theta=-5.76958
% INFO    : Bus 1535	: V=1.0951862, theta=-5.4446691 -> V=1.09519, theta=-5.45117
% INFO    : Bus 1536	: V=1.0850879, theta=-10.880352 -> V=1.08511, theta=-10.88072
% INFO    : Bus 1537	: V=1.0850657, theta=-10.883824 -> V=1.08509, theta=-10.88419
% INFO    : Bus 1538	: V=1.0715272, theta=-8.8682039 -> V=1.07155, theta=-8.87124
% INFO    : Bus 1539	: V=1.0662662, theta=-9.2927051 -> V=1.06629, theta=-9.2957
% INFO    : Bus 1540	: V=1.0715272, theta=-8.8682037 -> V=1.07155, theta=-8.87124
% INFO    : Bus 1541	: V=1.0562632, theta=-15.653928 -> V=1.05629, theta=-15.65097
% INFO    : Bus 1542	: V=1.0911378, theta=-10.001349 -> V=1.09117, theta=-10.00193
% INFO    : Bus 1543	: V=1.0910647, theta=-10.025426 -> V=1.09109, theta=-10.02599
% INFO    : Bus 1544	: V=1.0868035, theta=-8.0394745 -> V=1.0868, theta=-8.04194
% INFO    : Bus 1545	: V=1.0868223, theta=-8.0412131 -> V=1.08682, theta=-8.04368
% INFO    : Bus 1546	: V=1.08553, theta=-7.9406587 -> V=1.08552, theta=-7.94301
% INFO    : Bus 1547	: V=1.0832048, theta=-7.9740062 -> V=1.0832, theta=-7.97654
% INFO    : Bus 1548	: V=1.0884302, theta=-7.625291 -> V=1.08842, theta=-7.62769
% INFO    : Bus 1549	: V=1.0885303, theta=-7.625376 -> V=1.08852, theta=-7.62778
% INFO    : Bus 1550	: V=1.0888432, theta=-4.7191978 -> V=1.0889, theta=-4.72119
% INFO    : Bus 1551	: V=1.088853, theta=-4.7129001 -> V=1.08891, theta=-4.71489
% INFO    : Bus 1552	: V=1.0696225, theta=-7.8746601 -> V=1.0696, theta=-7.87654
% INFO    : Bus 1553	: V=1.0740065, theta=-7.3839591 -> V=1.07399, theta=-7.38584
% INFO    : Bus 1554	: V=1.0699076, theta=-7.852634 -> V=1.06989, theta=-7.85451
% INFO    : Bus 1555	: V=1.0740099, theta=-7.3840183 -> V=1.07399, theta=-7.3859
% INFO    : Bus 1556	: V=1.0808461, theta=-8.1622044 -> V=1.08085, theta=-8.16481
% INFO    : Bus 1557	: V=1.0808843, theta=-8.1523747 -> V=1.08089, theta=-8.15498
% INFO    : Bus 1558	: V=1.1027639, theta=-4.100687 -> V=1.10276, theta=-4.10716
% INFO    : Bus 1559	: V=1.1027348, theta=-4.1198193 -> V=1.10273, theta=-4.12628
% INFO    : Bus 1560	: V=1.0924442, theta=-9.218792 -> V=1.09247, theta=-9.21953
% INFO    : Bus 1561	: V=1.0924115, theta=-9.2375627 -> V=1.09244, theta=-9.23829
% INFO    : Bus 1562	: V=1.0779223, theta=-6.7462738 -> V=1.07791, theta=-6.7482
% INFO    : Bus 1563	: V=1.0779006, theta=-6.7458965 -> V=1.07788, theta=-6.74782
% INFO    : Bus 1564	: V=1.0738853, theta=-13.287485 -> V=1.0739, theta=-13.28332
% INFO    : Bus 1565	: V=1.0739451, theta=-13.290071 -> V=1.07396, theta=-13.2859
% INFO    : Bus 1566	: V=1.0651338, theta=-9.0135003 -> V=1.06511, theta=-9.01521
% INFO    : Bus 1567	: V=1.0665956, theta=-8.8687946 -> V=1.06657, theta=-8.87049
% INFO    : Bus 1568	: V=1.0654778, theta=-8.9861134 -> V=1.06545, theta=-8.98782
% INFO    : Bus 1569	: V=1.066595, theta=-8.8687824 -> V=1.06657, theta=-8.87048
% INFO    : Bus 1570	: V=1.0802385, theta=-7.7135726 -> V=1.08023, theta=-7.72023
% INFO    : Bus 1571	: V=1.0801808, theta=-7.7103317 -> V=1.08017, theta=-7.71699
% INFO    : Bus 1572	: V=1.0953071, theta=-7.9617843 -> V=1.09532, theta=-7.96356
% INFO    : Bus 1573	: V=1.0951722, theta=-7.9839526 -> V=1.09518, theta=-7.98571
% INFO    : Bus 1574	: V=1.0890747, theta=-10.250073 -> V=1.0891, theta=-10.25069
% INFO    : Bus 1575	: V=1.0900207, theta=-9.415672 -> V=1.09005, theta=-9.41636
% INFO    : Bus 1576	: V=1.0829529, theta=-7.9164878 -> V=1.08294, theta=-7.91953
% INFO    : Bus 1577	: V=1.0829943, theta=-7.905701 -> V=1.08298, theta=-7.90876
% INFO    : Bus 1578	: V=1.0868561, theta=-10.208006 -> V=1.08688, theta=-10.20836
% INFO    : Bus 1579	: V=1.0868457, theta=-10.194185 -> V=1.08687, theta=-10.19455
% INFO    : Bus 1580	: V=1.0362245, theta=-11.806594 -> V=1.03625, theta=-11.80942
% INFO    : Bus 1581	: V=1.0362561, theta=-11.8094 -> V=1.03628, theta=-11.81223
% INFO    : Bus 1582	: V=1.0902116, theta=-7.306243 -> V=1.09024, theta=-7.30907
% INFO    : Bus 1583	: V=1.0901156, theta=-7.3223902 -> V=1.09014, theta=-7.3252
% INFO    : Bus 1584	: V=1.0785344, theta=-12.623285 -> V=1.07855, theta=-12.61932
% INFO    : Bus 1585	: V=1.0785095, theta=-12.636012 -> V=1.07852, theta=-12.63204
% INFO    : Bus 1586	: V=1.1010514, theta=-7.3971785 -> V=1.10106, theta=-7.39887
% INFO    : Bus 1587	: V=1.1010852, theta=-7.3893967 -> V=1.10109, theta=-7.39109
% INFO    : Bus 1588	: V=1.0866476, theta=-7.9260057 -> V=1.08664, theta=-7.92849
% INFO    : Bus 1589	: V=1.0866613, theta=-7.9201534 -> V=1.08665, theta=-7.92264
% INFO    : Bus 1590	: V=1.1012311, theta=-7.4084106 -> V=1.10125, theta=-7.41051
% INFO    : Bus 1591	: V=1.1011397, theta=-7.4257566 -> V=1.10116, theta=-7.42785
% INFO    : Bus 1592	: V=1.10618, theta=-4.9050762 -> V=1.10616, theta=-4.90723
% INFO    : Bus 1593	: V=1.1062227, theta=-4.9191808 -> V=1.1062, theta=-4.92132
% INFO    : Bus 1594	: V=1.0672242, theta=-13.505996 -> V=1.06724, theta=-13.50124
% INFO    : Bus 1595	: V=1.0672562, theta=-13.481392 -> V=1.06727, theta=-13.47666
% INFO    : Bus 1596	: V=1.0709574, theta=-8.9271899 -> V=1.07098, theta=-8.93021
% INFO    : Bus 1597	: V=1.0710524, theta=-8.90294 -> V=1.07108, theta=-8.90597
% INFO    : Bus 1598	: V=1.1070378, theta=-4.4563978 -> V=1.10701, theta=-4.45858
% INFO    : Bus 1599	: V=1.107158, theta=-4.445591 -> V=1.10713, theta=-4.44777
% INFO    : Bus 1600	: V=1.0705865, theta=-8.3833866 -> V=1.07057, theta=-8.38538
% INFO    : Bus 1601	: V=1.0706227, theta=-8.3828808 -> V=1.0706, theta=-8.38488
% INFO    : Bus 1602	: V=1.0737135, theta=-8.7921657 -> V=1.07373, theta=-8.79508
% INFO    : Bus 1603	: V=1.0737364, theta=-8.7905157 -> V=1.07375, theta=-8.79344
% INFO    : Bus 1604	: V=1.0753889, theta=-13.220932 -> V=1.07541, theta=-13.21677
% INFO    : Bus 1605	: V=1.0753995, theta=-13.209958 -> V=1.07542, theta=-13.20581
% INFO    : Bus 1606	: V=1.0699215, theta=-12.569968 -> V=1.06995, theta=-12.57007
% INFO    : Bus 1607	: V=1.069921, theta=-12.580161 -> V=1.06995, theta=-12.58026
% INFO    : Bus 1608	: V=1.0949429, theta=-7.9770927 -> V=1.09496, theta=-7.97924
% INFO    : Bus 1609	: V=1.0949303, theta=-7.9803973 -> V=1.09495, theta=-7.98255
% INFO    : Bus 1610	: V=1.072586, theta=-9.9585826 -> V=1.0726, theta=-9.96065
% INFO    : Bus 1611	: V=1.0725427, theta=-9.9644725 -> V=1.07255, theta=-9.96654
% INFO    : Bus 1612	: V=1.0878646, theta=-7.5055126 -> V=1.08784, theta=-7.50871
% INFO    : Bus 1613	: V=1.087879, theta=-7.5048047 -> V=1.08786, theta=-7.50801
% INFO    : Bus 1614	: V=1.0955585, theta=-5.6321002 -> V=1.09555, theta=-5.63446
% INFO    : Bus 1615	: V=1.0955646, theta=-5.6224802 -> V=1.09556, theta=-5.62484
% INFO    : Bus 1616	: V=1.0931769, theta=-8.9741119 -> V=1.09321, theta=-8.97487
% INFO    : Bus 1617	: V=1.0931481, theta=-8.9791459 -> V=1.09318, theta=-8.9799
% INFO    : Bus 1618	: V=1.1110563, theta=-3.6051514 -> V=1.11106, theta=-3.61152
% INFO    : Bus 1619	: V=1.110919, theta=-3.6036711 -> V=1.11092, theta=-3.61004
% INFO    : Bus 1620	: V=1.0728773, theta=-7.5852626 -> V=1.07286, theta=-7.58713
% INFO    : Bus 1621	: V=1.0728682, theta=-7.5962589 -> V=1.07285, theta=-7.59812
% INFO    : Bus 1622	: V=1.0949398, theta=-7.0627793 -> V=1.09493, theta=-7.06529
% INFO    : Bus 1623	: V=1.0950749, theta=-7.0375386 -> V=1.09507, theta=-7.04006
% INFO    : Bus 1624	: V=1.1016197, theta=-4.7541271 -> V=1.10161, theta=-4.75659
% INFO    : Bus 1625	: V=1.1016817, theta=-4.7490093 -> V=1.10168, theta=-4.75147
% INFO    : Bus 1626	: V=1.0930059, theta=-7.7797703 -> V=1.093, theta=-7.78534
% INFO    : Bus 1627	: V=1.0930078, theta=-7.7816869 -> V=1.09301, theta=-7.78725
% INFO    : Bus 1628	: V=1.0995195, theta=-5.1912511 -> V=1.09952, theta=-5.19369
% INFO    : Bus 1629	: V=1.0996803, theta=-5.1683682 -> V=1.09968, theta=-5.17082
% INFO    : Bus 1630	: V=1.0852321, theta=-7.7491109 -> V=1.08526, theta=-7.75187
% INFO    : Bus 1631	: V=1.0854026, theta=-7.7260243 -> V=1.08543, theta=-7.7288
% INFO    : Bus 1632	: V=1.072847, theta=-8.2570499 -> V=1.07282, theta=-8.25873
% INFO    : Bus 1633	: V=1.0726624, theta=-8.260476 -> V=1.07264, theta=-8.26216
% INFO    : Bus 1634	: V=1.0895371, theta=-7.5078548 -> V=1.08955, theta=-7.50988
% INFO    : Bus 1635	: V=1.0747484, theta=-7.0741833 -> V=1.07473, theta=-7.07612
% INFO    : Bus 1636	: V=1.0746919, theta=-7.0947117 -> V=1.07468, theta=-7.09664
% INFO    : Bus 1637	: V=1.0916497, theta=-10.117741 -> V=1.09168, theta=-10.11832
% INFO    : Bus 1638	: V=1.0916252, theta=-10.120895 -> V=1.09165, theta=-10.12147
% INFO    : Bus 1639	: V=1.0929337, theta=-7.8081907 -> V=1.09293, theta=-7.81375
% INFO    : Bus 1640	: V=1.0929328, theta=-7.8062794 -> V=1.09293, theta=-7.81184
% INFO    : Bus 1641	: V=1.0929284, theta=-7.8043915 -> V=1.09293, theta=-7.80995
% INFO    : Bus 1642	: V=1.0929284, theta=-7.8043915 -> V=1.09293, theta=-7.80995
% INFO    : Bus 1643	: V=1.093164, theta=-7.0193387 -> V=1.09319, theta=-7.02245
% INFO    : Bus 1644	: V=1.0885576, theta=-7.7472292 -> V=1.08855, theta=-7.74972
% INFO    : Bus 1645	: V=1.0953486, theta=-7.0177274 -> V=1.09534, theta=-7.02025
% INFO    : Bus 1646	: V=1.0953478, theta=-7.017712 -> V=1.09534, theta=-7.02024
% INFO    : Bus 1647	: V=1.0707294, theta=-14.497571 -> V=1.07076, theta=-14.49407
% INFO    : Bus 1648	: V=1.0707293, theta=-14.492984 -> V=1.07076, theta=-14.48949
% INFO    : Bus 1649	: V=1.1077711, theta=-4.1680583 -> V=1.10777, theta=-4.17057
% INFO    : Bus 1650	: V=1.1189468, theta=-5.8473707 -> V=1.11896, theta=-5.84938
% INFO    : Bus 1651	: V=1.1077721, theta=-4.1678535 -> V=1.10777, theta=-4.17037
% INFO    : Bus 1652	: V=1.0910624, theta=-8.2001186 -> V=1.09107, theta=-8.20188
% INFO    : Bus 1653	: V=1.0911117, theta=-8.1935548 -> V=1.09112, theta=-8.19532
% INFO    : Bus 1654	: V=1.1127104, theta=-5.5389558 -> V=1.1127, theta=-5.54129
% INFO    : Bus 1655	: V=1.1127932, theta=-5.5337711 -> V=1.11278, theta=-5.5361
% INFO    : Bus 1656	: V=1.0849881, theta=-12.367492 -> V=1.085, theta=-12.36327
% INFO    : Bus 1657	: V=1.085022, theta=-12.362808 -> V=1.08503, theta=-12.35859
% INFO    : Bus 1658	: V=1.1003404, theta=-4.8828224 -> V=1.10033, theta=-4.88525
% INFO    : Bus 1659	: V=1.1003999, theta=-4.8712312 -> V=1.10039, theta=-4.87367
% INFO    : Bus 1660	: V=1.0777476, theta=-7.7704306 -> V=1.07774, theta=-7.77689
% INFO    : Bus 1661	: V=1.0778829, theta=-7.7610579 -> V=1.07788, theta=-7.76751
% INFO    : Bus 1662	: V=1.0861997, theta=-6.825769 -> V=1.08624, theta=-6.82673
% INFO    : Bus 1663	: V=1.0862308, theta=-6.8212503 -> V=1.08627, theta=-6.82222
% INFO    : Bus 1664	: V=1.0737788, theta=-13.135058 -> V=1.07379, theta=-13.13097
% INFO    : Bus 1665	: V=1.0880888, theta=-8.827208 -> V=1.0881, theta=-8.82926
% INFO    : Bus 1666	: V=1.0880371, theta=-8.8354374 -> V=1.08804, theta=-8.83748
% INFO    : Bus 1667	: V=1.0865009, theta=-6.8092517 -> V=1.08654, theta=-6.81015
% INFO    : Bus 1668	: V=1.0865484, theta=-6.8038889 -> V=1.08659, theta=-6.80479
% INFO    : Bus 1669	: V=1.0651577, theta=-12.896277 -> V=1.06518, theta=-12.8955
% INFO    : Bus 1670	: V=1.0651544, theta=-12.896218 -> V=1.06518, theta=-12.89544
% INFO    : Bus 1671	: V=1.08026, theta=-9.5903083 -> V=1.08027, theta=-9.59387
% INFO    : Bus 1672	: V=1.0802734, theta=-9.5889293 -> V=1.08028, theta=-9.59249
% INFO    : Bus 1673	: V=1.0950033, theta=-6.863852 -> V=1.09503, theta=-6.86676
% INFO    : Bus 1674	: V=1.0951141, theta=-6.8466649 -> V=1.09514, theta=-6.84958
% INFO    : Bus 1675	: V=1.1133112, theta=-6.1619921 -> V=1.11332, theta=-6.16388
% INFO    : Bus 1676	: V=1.0942052, theta=-6.3880056 -> V=1.09425, theta=-6.38887
% INFO    : Bus 1677	: V=1.094518, theta=-6.1630735 -> V=1.09456, theta=-6.16442
% INFO    : Bus 1678	: V=1.0928403, theta=-7.7505978 -> V=1.09284, theta=-7.75622
% INFO    : Bus 1679	: V=1.0929015, theta=-7.7382903 -> V=1.0929, theta=-7.74392
% INFO    : Bus 1680	: V=1.113113, theta=-2.9717464 -> V=1.11311, theta=-2.97802
% INFO    : Bus 1681	: V=1.1130768, theta=-2.9869095 -> V=1.11308, theta=-2.99317
% INFO    : Bus 1682	: V=1.0817366, theta=-7.0735401 -> V=1.08174, theta=-7.07556
% INFO    : Bus 1683	: V=1.0818131, theta=-7.0791968 -> V=1.08181, theta=-7.08121
% INFO    : Bus 1684	: V=1.0817862, theta=-6.5943199 -> V=1.08178, theta=-6.59632
% INFO    : Bus 1685	: V=1.0978582, theta=-6.6538584 -> V=1.09785, theta=-6.65637
% INFO    : Bus 1686	: V=1.0978076, theta=-6.6676104 -> V=1.0978, theta=-6.67012
% INFO    : Bus 1687	: V=1.0954547, theta=-9.7108753 -> V=1.09548, theta=-9.71142
% INFO    : Bus 1688	: V=1.0954466, theta=-9.6577511 -> V=1.09548, theta=-9.65833
% INFO    : Bus 1689	: V=1.0635769, theta=-13.374408 -> V=1.06361, theta=-13.37435
% INFO    : Bus 1690	: V=1.063576, theta=-13.373921 -> V=1.06361, theta=-13.37387
% INFO    : Bus 1691	: V=1.081258, theta=-9.5143658 -> V=1.08127, theta=-9.51775
% INFO    : Bus 1692	: V=1.0812218, theta=-9.5001203 -> V=1.08123, theta=-9.50351
% INFO    : Bus 1693	: V=1.0939424, theta=-9.6769706 -> V=1.09397, theta=-9.67762
% INFO    : Bus 1694	: V=1.0949653, theta=-9.79045 -> V=1.09499, theta=-9.79101
% INFO    : Bus 1695	: V=1.0667534, theta=-8.9063258 -> V=1.06673, theta=-8.90845
% INFO    : Bus 1696	: V=1.0934175, theta=-5.5136704 -> V=1.09341, theta=-5.52016
% INFO    : Bus 1697	: V=1.0776774, theta=-8.9387185 -> V=1.07768, theta=-8.941
% INFO    : Bus 1698	: V=1.0775903, theta=-8.9511813 -> V=1.07759, theta=-8.95345
% INFO    : Bus 1699	: V=1.1081488, theta=-5.9886958 -> V=1.10815, theta=-5.99069
% INFO    : Bus 1700	: V=1.108165, theta=-5.9755456 -> V=1.10816, theta=-5.97755
% INFO    : Bus 1701	: V=1.1072244, theta=-6.1504221 -> V=1.10723, theta=-6.15239
% INFO    : Bus 1702	: V=1.1064237, theta=-6.829018 -> V=1.10643, theta=-6.83082
% INFO    : Bus 1703	: V=1.1076909, theta=-6.1336607 -> V=1.10769, theta=-6.13563
% INFO    : Bus 1704	: V=1.106916, theta=-6.8055887 -> V=1.10693, theta=-6.80739
% INFO    : Bus 1705	: V=1.1027016, theta=-4.7307293 -> V=1.1027, theta=-4.7332
% INFO    : Bus 1706	: V=1.1004631, theta=-4.8728456 -> V=1.10045, theta=-4.87527
% INFO    : Bus 1707	: V=1.1029786, theta=-4.7024009 -> V=1.10297, theta=-4.70488
% INFO    : Bus 1708	: V=1.0821458, theta=-9.393133 -> V=1.08217, theta=-9.39382
% INFO    : Bus 1709	: V=1.0820629, theta=-9.3969174 -> V=1.08209, theta=-9.39759
% INFO    : Bus 1710	: V=1.0963423, theta=-6.8679256 -> V=1.09633, theta=-6.87043
% INFO    : Bus 1711	: V=1.0963832, theta=-6.8555176 -> V=1.09638, theta=-6.85803
% INFO    : Bus 1712	: V=1.1090821, theta=-4.0890623 -> V=1.10906, theta=-4.09135
% INFO    : Bus 1713	: V=1.1088122, theta=-4.2016288 -> V=1.10879, theta=-4.20389
% INFO    : Bus 1714	: V=1.1097019, theta=-4.0571708 -> V=1.10968, theta=-4.05946
% INFO    : Bus 1715	: V=1.1091377, theta=-4.1860871 -> V=1.10911, theta=-4.18835
% INFO    : Bus 1716	: V=1.1082426, theta=-5.9958856 -> V=1.10824, theta=-5.99786
% INFO    : Bus 1717	: V=1.1082561, theta=-6.0054782 -> V=1.10825, theta=-6.00744
% INFO    : Bus 1718	: V=1.0892731, theta=-8.3672744 -> V=1.08928, theta=-8.36913
% INFO    : Bus 1719	: V=1.0892028, theta=-8.3798325 -> V=1.08921, theta=-8.38168
% INFO    : Bus 1720	: V=1.0888381, theta=-7.4418132 -> V=1.08887, theta=-7.4446
% INFO    : Bus 1721	: V=1.0888931, theta=-7.4323758 -> V=1.08892, theta=-7.43517
% INFO    : Bus 1722	: V=1.0811832, theta=-6.8693323 -> V=1.08118, theta=-6.87598
% INFO    : Bus 1723	: V=1.0811674, theta=-6.8758645 -> V=1.08116, theta=-6.88251
% INFO    : Bus 1724	: V=1.0908531, theta=-4.5805704 -> V=1.09091, theta=-4.5824
% INFO    : Bus 1725	: V=1.0908039, theta=-4.4745273 -> V=1.09086, theta=-4.47643
% INFO    : Bus 1726	: V=1.0908694, theta=-4.5795946 -> V=1.09092, theta=-4.58143
% INFO    : Bus 1727	: V=1.0909625, theta=-4.4629423 -> V=1.09102, theta=-4.46485
% INFO    : Bus 1728	: V=1.0697284, theta=-10.167559 -> V=1.06974, theta=-10.16965
% INFO    : Bus 1729	: V=1.0697209, theta=-10.169283 -> V=1.06974, theta=-10.17137
% INFO    : Bus 1730	: V=1.0938582, theta=-4.0719457 -> V=1.09391, theta=-4.07397
% INFO    : Bus 1731	: V=1.0938755, theta=-4.0705352 -> V=1.09393, theta=-4.07257
% INFO    : Bus 1732	: V=1.081943, theta=-6.3252983 -> V=1.08193, theta=-6.32727
% INFO    : Bus 1733	: V=1.0819115, theta=-6.3136133 -> V=1.0819, theta=-6.31559
% INFO    : Bus 1734	: V=1.0919692, theta=-4.3590319 -> V=1.09201, theta=-4.36094
% INFO    : Bus 1735	: V=1.0903851, theta=-8.2667695 -> V=1.0904, theta=-8.26853
% INFO    : Bus 1736	: V=1.0807044, theta=-8.0738925 -> V=1.08071, theta=-8.07604
% INFO    : Bus 1737	: V=1.0910503, theta=-5.7798462 -> V=1.09104, theta=-5.7863
% INFO    : Bus 1738	: V=1.0910563, theta=-5.7794763 -> V=1.09105, theta=-5.78593
% INFO    : Bus 1739	: V=1.0734821, theta=-8.73133 -> V=1.07351, theta=-8.73402
% INFO    : Bus 1740	: V=1.0660614, theta=-8.9259258 -> V=1.06604, theta=-8.92763
% INFO    : Bus 1741	: V=1.0535473, theta=-15.696759 -> V=1.05357, theta=-15.69242
% INFO    : Bus 1742	: V=1.0535497, theta=-15.694174 -> V=1.05357, theta=-15.68985
% INFO    : Bus 1743	: V=1.0912387, theta=-7.8880374 -> V=1.09124, theta=-7.89371
% INFO    : Bus 1744	: V=1.0905752, theta=-7.9281372 -> V=1.09058, theta=-7.9338
% INFO    : Bus 1745	: V=1.0515367, theta=-14.926278 -> V=1.05155, theta=-14.92135
% INFO    : Bus 1746	: V=1.0517203, theta=-14.922706 -> V=1.05174, theta=-14.91777
% INFO    : Bus 1747	: V=1.0947864, theta=-5.4906047 -> V=1.09478, theta=-5.49706
% INFO    : Bus 1748	: V=1.09476, theta=-5.4962638 -> V=1.09475, theta=-5.50271
% INFO    : Bus 1749	: V=1.0819235, theta=-8.557437 -> V=1.08192, theta=-8.55972
% INFO    : Bus 1750	: V=1.081928, theta=-8.565907 -> V=1.08192, theta=-8.56818
% INFO    : Bus 1751	: V=1.0562157, theta=-16.138111 -> V=1.05624, theta=-16.13447
% INFO    : Bus 1752	: V=1.0562623, theta=-16.128358 -> V=1.05629, theta=-16.12473
% INFO    : Bus 1753	: V=1.0671967, theta=-9.2307003 -> V=1.06722, theta=-9.23369
% INFO    : Bus 1754	: V=1.0672247, theta=-9.2165274 -> V=1.06725, theta=-9.21952
% INFO    : Bus 1755	: V=1.0595283, theta=-11.074517 -> V=1.05955, theta=-11.0754
% INFO    : Bus 1756	: V=1.0596261, theta=-11.056915 -> V=1.05965, theta=-11.05782
% INFO    : Bus 1757	: V=1.1080978, theta=-3.7623757 -> V=1.10809, theta=-3.76867
% INFO    : Bus 1758	: V=1.107918, theta=-3.7945437 -> V=1.10791, theta=-3.80082
% INFO    : Bus 1759	: V=1.1019966, theta=-6.6064613 -> V=1.10199, theta=-6.60879
% INFO    : Bus 1760	: V=1.1018198, theta=-6.6338317 -> V=1.10181, theta=-6.63614
% INFO    : Bus 1761	: V=1.1031206, theta=-4.4239778 -> V=1.10313, theta=-4.43044
% INFO    : Bus 1762	: V=1.1030429, theta=-4.4274281 -> V=1.10305, theta=-4.4339
% INFO    : Bus 1763	: V=1.0806936, theta=-8.0737084 -> V=1.0807, theta=-8.07585
% INFO    : Bus 1764	: V=1.0807798, theta=-8.0672715 -> V=1.08078, theta=-8.06942
% INFO    : Bus 1765	: V=1.0854469, theta=-10.700992 -> V=1.08547, theta=-10.7012
% INFO    : Bus 1766	: V=1.0853287, theta=-10.723863 -> V=1.08535, theta=-10.72405
% INFO    : Bus 1767	: V=1.0755733, theta=-13.113749 -> V=1.07559, theta=-13.1096
% INFO    : Bus 1768	: V=1.0752857, theta=-12.797716 -> V=1.0753, theta=-12.79368
% INFO    : Bus 1769	: V=1.0950904, theta=-6.0860747 -> V=1.09508, theta=-6.08833
% INFO    : Bus 1770	: V=1.095132, theta=-6.0904673 -> V=1.09513, theta=-6.09272
% INFO    : Bus 1771	: V=1.077849, theta=-8.9461821 -> V=1.07788, theta=-8.94689
% INFO    : Bus 1772	: V=1.0777955, theta=-8.9391424 -> V=1.07783, theta=-8.93986
% INFO    : Bus 1773	: V=1.0945929, theta=-4.08918 -> V=1.09464, theta=-4.09121
% INFO    : Bus 1774	: V=1.0946156, theta=-4.0806138 -> V=1.09467, theta=-4.08264
% INFO    : Bus 1775	: V=1.0932977, theta=-4.186077 -> V=1.09335, theta=-4.18801
% INFO    : Bus 1776	: V=1.0933409, theta=-4.1743454 -> V=1.0934, theta=-4.17629
% INFO    : Bus 1777	: V=1.070152, theta=-12.90649 -> V=1.07018, theta=-12.90646
% INFO    : Bus 1778	: V=1.0700102, theta=-12.911088 -> V=1.07004, theta=-12.91106
% INFO    : Bus 1779	: V=1.0699177, theta=-8.1453786 -> V=1.0699, theta=-8.14721
% INFO    : Bus 1780	: V=1.0700122, theta=-8.1310233 -> V=1.06999, theta=-8.13286
% INFO    : Bus 1781	: V=1.0938286, theta=-4.2047468 -> V=1.09387, theta=-4.20671
% INFO    : Bus 1782	: V=1.093852, theta=-4.1961777 -> V=1.0939, theta=-4.19814
% INFO    : Bus 1783	: V=1.1021024, theta=-6.1889981 -> V=1.10213, theta=-6.19202
% INFO    : Bus 1784	: V=1.1023293, theta=-6.167867 -> V=1.10236, theta=-6.17089
% INFO    : Bus 1785	: V=1.0936464, theta=-4.1981729 -> V=1.09369, theta=-4.20017
% INFO    : Bus 1786	: V=1.0936698, theta=-4.1902215 -> V=1.09372, theta=-4.19222
% INFO    : Bus 1787	: V=1.0732499, theta=-8.1239868 -> V=1.07324, theta=-8.12608
% INFO    : Bus 1788	: V=1.071207, theta=-8.401788 -> V=1.07119, theta=-8.40392
% INFO    : Bus 1789	: V=1.0737751, theta=-8.1003038 -> V=1.07376, theta=-8.1024
% INFO    : Bus 1790	: V=1.0716124, theta=-8.3829693 -> V=1.07159, theta=-8.3851
% INFO    : Bus 1791	: V=1.0738616, theta=-13.094425 -> V=1.07388, theta=-13.09033
% INFO    : Bus 1792	: V=1.0738569, theta=-13.105004 -> V=1.07387, theta=-13.1009
% INFO    : Bus 1793	: V=1.0986066, theta=-5.0494007 -> V=1.09861, theta=-5.05592
% INFO    : Bus 1794	: V=1.0986226, theta=-5.0450702 -> V=1.09863, theta=-5.05159
% INFO    : Bus 1795	: V=1.0754779, theta=-13.355377 -> V=1.0755, theta=-13.35114
% INFO    : Bus 1796	: V=1.0751649, theta=-13.368325 -> V=1.07518, theta=-13.36409
% INFO    : Bus 1797	: V=1.0928524, theta=-6.0867557 -> V=1.0929, theta=-6.08706
% INFO    : Bus 1798	: V=1.0909689, theta=-7.1143082 -> V=1.09099, theta=-7.11538
% INFO    : Bus 1799	: V=1.1032299, theta=-7.331348 -> V=1.10324, theta=-7.33319
% INFO    : Bus 1800	: V=1.1030864, theta=-7.344321 -> V=1.1031, theta=-7.34615
% INFO    : Bus 1801	: V=1.1035445, theta=-7.2488774 -> V=1.10356, theta=-7.25074
% INFO    : Bus 1802	: V=1.1034976, theta=-7.2592654 -> V=1.10351, theta=-7.26112
% INFO    : Bus 1803	: V=1.1090413, theta=-4.141022 -> V=1.10901, theta=-4.14321
% INFO    : Bus 1804	: V=1.0933064, theta=-4.2688823 -> V=1.09335, theta=-4.27081
% INFO    : Bus 1805	: V=1.1090813, theta=-4.1386618 -> V=1.10905, theta=-4.14085
% INFO    : Bus 1806	: V=1.0829606, theta=-7.9219124 -> V=1.08299, theta=-7.92466
% INFO    : Bus 1807	: V=1.0828408, theta=-7.9378275 -> V=1.08287, theta=-7.94057
% INFO    : Bus 1808	: V=1.1076105, theta=-6.5288881 -> V=1.10762, theta=-6.53077
% INFO    : Bus 1809	: V=1.1090099, theta=-6.5556298 -> V=1.10902, theta=-6.55746
% INFO    : Bus 1810	: V=1.0684813, theta=-14.033343 -> V=1.0685, theta=-14.02907
% INFO    : Bus 1811	: V=1.0685701, theta=-14.018055 -> V=1.06859, theta=-14.01379
% INFO    : Bus 1812	: V=1.084606, theta=-6.5442903 -> V=1.08461, theta=-6.55073
% INFO    : Bus 1813	: V=1.084606, theta=-6.5442903 -> V=1.08461, theta=-6.55073
% INFO    : Bus 1814	: V=1.1004419, theta=-7.5034647 -> V=1.10045, theta=-7.50526
% INFO    : Bus 1815	: V=1.100289, theta=-7.520001 -> V=1.1003, theta=-7.52179
% INFO    : Bus 1816	: V=1.0684087, theta=-9.616026 -> V=1.06841, theta=-9.61832
% INFO    : Bus 1817	: V=1.0682584, theta=-9.6325668 -> V=1.06826, theta=-9.63485
% INFO    : Bus 1818	: V=1.0877918, theta=-8.5592211 -> V=1.0878, theta=-8.56102
% INFO    : Bus 1819	: V=1.0885836, theta=-8.5299277 -> V=1.08859, theta=-8.53173
% INFO    : Bus 1820	: V=1.0871725, theta=-7.7451408 -> V=1.08719, theta=-7.74738
% INFO    : Bus 1821	: V=1.0871751, theta=-7.7449594 -> V=1.08719, theta=-7.7472
% INFO    : Bus 1822	: V=1.091921, theta=-9.0824961 -> V=1.09195, theta=-9.08324
% INFO    : Bus 1823	: V=1.0908614, theta=-9.1857443 -> V=1.09089, theta=-9.18647
% INFO    : Bus 1824	: V=1.0922232, theta=-8.4220436 -> V=1.09224, theta=-8.42414
% INFO    : Bus 1825	: V=1.092281, theta=-8.4232198 -> V=1.09229, theta=-8.42532
% INFO    : Bus 1826	: V=1.0717121, theta=-7.9382273 -> V=1.07169, theta=-7.94011
% INFO    : Bus 1827	: V=1.0717846, theta=-7.9414402 -> V=1.07177, theta=-7.94332
% INFO    : Bus 1828	: V=1.0914012, theta=-9.1988098 -> V=1.09143, theta=-9.19954
% INFO    : Bus 1829	: V=1.091327, theta=-9.2171236 -> V=1.09136, theta=-9.21784
% INFO    : Bus 1830	: V=1.0759309, theta=-6.8199819 -> V=1.07592, theta=-6.82667
% INFO    : Bus 1831	: V=1.075863, theta=-6.8142584 -> V=1.07586, theta=-6.82095
% INFO    : Bus 1832	: V=1.1092167, theta=-4.0818663 -> V=1.10919, theta=-4.08406
% INFO    : Bus 1833	: V=1.1052633, theta=-4.5072513 -> V=1.10525, theta=-4.50959
% INFO    : Bus 1834	: V=1.1053938, theta=-4.4963182 -> V=1.10538, theta=-4.49866
% INFO    : Bus 1835	: V=1.0683347, theta=-10.299694 -> V=1.06835, theta=-10.30176
% INFO    : Bus 1836	: V=1.0683482, theta=-10.297999 -> V=1.06836, theta=-10.30007
% INFO    : Bus 1837	: V=1.0912366, theta=-5.3917766 -> V=1.09129, theta=-5.39276
% INFO    : Bus 1838	: V=1.0913437, theta=-5.4073299 -> V=1.09139, theta=-5.4083
% INFO    : Bus 1839	: V=1.0903821, theta=-7.2974333 -> V=1.09041, theta=-7.29996
% INFO    : Bus 1840	: V=1.0903031, theta=-7.3046031 -> V=1.09033, theta=-7.30712
% INFO    : Bus 1841	: V=1.1103181, theta=-5.4295842 -> V=1.11035, theta=-5.43273
% INFO    : Bus 1842	: V=1.1001643, theta=-6.6669408 -> V=1.10015, theta=-6.6695
% INFO    : Bus 1843	: V=1.1068942, theta=-5.7512978 -> V=1.10689, theta=-5.75382
% INFO    : Bus 1844	: V=1.1006841, theta=-4.8578586 -> V=1.10068, theta=-4.86029
% INFO    : Bus 1845	: V=1.1007734, theta=-4.8469149 -> V=1.10076, theta=-4.84935
% INFO    : Bus 1846	: V=1.0657522, theta=-9.8530208 -> V=1.06575, theta=-9.8553
% INFO    : Bus 1847	: V=1.0903711, theta=-7.1412861 -> V=1.09039, theta=-7.14236
% INFO    : Bus 1848	: V=1.0744753, theta=-11.831361 -> V=1.0745, theta=-11.8314
% INFO    : Bus 1849	: V=1.0744377, theta=-11.855191 -> V=1.07446, theta=-11.85521
% INFO    : Bus 1850	: V=1.1100405, theta=-6.4586916 -> V=1.11005, theta=-6.46055
% INFO    : Bus 1851	: V=1.1100162, theta=-6.4635809 -> V=1.11003, theta=-6.46544
% INFO    : Bus 1852	: V=1.1039817, theta=-4.5713441 -> V=1.10397, theta=-4.57376
% INFO    : Bus 1853	: V=1.1039327, theta=-4.577788 -> V=1.10392, theta=-4.5802
% INFO    : Bus 1854	: V=1.0845978, theta=-8.1791742 -> V=1.08459, theta=-8.18165
% INFO    : Bus 1855	: V=1.084605, theta=-8.1823098 -> V=1.0846, theta=-8.18479
% INFO    : Bus 1856	: V=1.0893939, theta=-7.7957883 -> V=1.08943, theta=-7.79657
% INFO    : Bus 1857	: V=1.0894354, theta=-7.8126779 -> V=1.08947, theta=-7.81345
% INFO    : Bus 1858	: V=1.0777397, theta=-8.9107961 -> V=1.07777, theta=-8.91151
% INFO    : Bus 1859	: V=1.0777276, theta=-8.8935463 -> V=1.07776, theta=-8.89427
% INFO    : Bus 1860	: V=1.0945292, theta=-6.1632654 -> V=1.09457, theta=-6.16461
% INFO    : Bus 1861	: V=1.1124254, theta=-6.2432113 -> V=1.11244, theta=-6.24509
% INFO    : Bus 1862	: V=1.1118892, theta=-3.8135099 -> V=1.11185, theta=-3.81564
% INFO    : Bus 1863	: V=1.0944232, theta=-7.698138 -> V=1.09443, theta=-7.70365
% INFO    : Bus 1864	: V=1.0881357, theta=-7.5076146 -> V=1.08811, theta=-7.51082
% INFO    : Bus 1865	: V=1.0534077, theta=-15.705208 -> V=1.05343, theta=-15.70088
% INFO    : Bus 1866	: V=1.0534074, theta=-15.705596 -> V=1.05343, theta=-15.70126
% INFO    : Bus 1867	: V=1.0571332, theta=-13.803802 -> V=1.05716, theta=-13.80254
% INFO    : Bus 1868	: V=1.0571967, theta=-13.784308 -> V=1.05722, theta=-13.78307
% INFO    : Bus 1869	: V=1.0880689, theta=-7.2759321 -> V=1.08808, theta=-7.27747
% INFO    : Bus 1870	: V=1.0880118, theta=-7.280597 -> V=1.08803, theta=-7.28215
% INFO    : Bus 1871	: V=1.1023014, theta=-7.274289 -> V=1.10231, theta=-7.27596
% INFO    : Bus 1872	: V=1.1017911, theta=-7.2951445 -> V=1.1018, theta=-7.29681
% INFO    : Bus 1873	: V=1.0961003, theta=-6.8986388 -> V=1.09609, theta=-6.90098
% INFO    : Bus 1874	: V=1.0792415, theta=-8.2608025 -> V=1.07924, theta=-8.26348
% INFO    : Bus 1875	: V=1.0790522, theta=-8.2724161 -> V=1.07905, theta=-8.2751
% INFO    : Bus 1876	: V=1.0605838, theta=-10.037384 -> V=1.06058, theta=-10.0397
% INFO    : Bus 1877	: V=1.087362, theta=-7.4707448 -> V=1.08739, theta=-7.47314
% INFO    : Bus 1878	: V=1.0729487, theta=-8.0618592 -> V=1.07293, theta=-8.06365
% INFO    : Bus 1879	: V=1.096596, theta=-5.4633567 -> V=1.09659, theta=-5.46572
% INFO    : Bus 1880	: V=1.1076855, theta=-4.3276822 -> V=1.10766, theta=-4.32987
% INFO    : Bus 1881	: V=1.0966032, theta=-5.4628649 -> V=1.09659, theta=-5.46523
% INFO    : Bus 1882	: V=1.107695, theta=-4.3270555 -> V=1.10767, theta=-4.32924
% INFO    : Bus 1883	: V=1.0951163, theta=-7.4880793 -> V=1.09511, theta=-7.49438
% INFO    : Bus 1884	: V=1.0951296, theta=-7.4812108 -> V=1.09513, theta=-7.48752
% INFO    : Bus 1885	: V=1.1146387, theta=-3.2731278 -> V=1.11463, theta=-3.2795
% INFO    : Bus 1886	: V=1.1145067, theta=-3.3007395 -> V=1.1145, theta=-3.3071
% INFO    : Bus 1887	: V=1.0890587, theta=-7.3827058 -> V=1.08908, theta=-7.38521
% INFO    : Bus 1888	: V=1.0891561, theta=-7.3745117 -> V=1.08918, theta=-7.37703
% INFO    : Bus 1889	: V=1.0801512, theta=-10.067055 -> V=1.08017, theta=-10.06815
% INFO    : Bus 1890	: V=1.0802161, theta=-10.04417 -> V=1.08024, theta=-10.04528
% INFO    : Bus 1891	: V=1.0905666, theta=-9.1213901 -> V=1.09058, theta=-9.12262
% INFO    : Bus 1892	: V=1.0905184, theta=-9.1110618 -> V=1.09053, theta=-9.1123
% INFO    : Bus 1893	: V=1.0667943, theta=-8.9020285 -> V=1.06677, theta=-8.90415
% INFO    : Bus 1894	: V=1.0935381, theta=-5.5074044 -> V=1.09353, theta=-5.51389
% INFO    : Bus 1895	: V=1.1019001, theta=-6.4003497 -> V=1.10189, theta=-6.40269
% INFO    : Bus 1896	: V=1.1017236, theta=-6.4225409 -> V=1.10171, theta=-6.42486
% INFO    : Bus 1897	: V=1.0883638, theta=-8.9054667 -> V=1.0884, theta=-8.90618
% INFO    : Bus 1898	: V=1.0884373, theta=-8.9173583 -> V=1.08847, theta=-8.91807
% INFO    : Bus 1899	: V=1.0884736, theta=-6.0073585 -> V=1.08847, theta=-6.01379
% INFO    : Bus 1900	: V=1.0885429, theta=-6.0074268 -> V=1.08854, theta=-6.01386
% INFO    : Bus 1901	: V=1.0852975, theta=-7.5473787 -> V=1.08531, theta=-7.54962
% INFO    : Bus 1902	: V=1.0853686, theta=-7.5461897 -> V=1.08538, theta=-7.54844
% INFO    : Bus 1903	: V=1.1016691, theta=-4.8006574 -> V=1.10166, theta=-4.80306
% INFO    : Bus 1904	: V=1.1016852, theta=-4.7992149 -> V=1.10167, theta=-4.80162
% INFO    : Bus 1905	: V=1.0946463, theta=-7.9391862 -> V=1.09466, theta=-7.94097
% INFO    : Bus 1906	: V=1.094553, theta=-7.9502296 -> V=1.09456, theta=-7.95201
% INFO    : Bus 1907	: V=1.0838163, theta=-8.8291184 -> V=1.08383, theta=-8.83078
% INFO    : Bus 1908	: V=1.0838687, theta=-8.8187375 -> V=1.08388, theta=-8.82041
% INFO    : Bus 1909	: V=1.0850671, theta=-7.534164 -> V=1.08508, theta=-7.53636
% INFO    : Bus 1910	: V=1.0850271, theta=-7.5313687 -> V=1.08503, theta=-7.53356
% INFO    : Bus 1911	: V=1.0889933, theta=-7.631 -> V=1.08899, theta=-7.63341
% INFO    : Bus 1912	: V=1.0889604, theta=-7.632398 -> V=1.08895, theta=-7.6348
% INFO    : Bus 1913	: V=1.0889953, theta=-7.630325 -> V=1.08899, theta=-7.63273
% INFO    : Bus 1914	: V=1.0889953, theta=-7.630325 -> V=1.08899, theta=-7.63273
% INFO    : Bus 1915	: V=1.0958067, theta=-6.9319753 -> V=1.0958, theta=-6.93432
% INFO    : Bus 1916	: V=1.1050653, theta=-6.0564762 -> V=1.10506, theta=-6.059
% INFO    : Bus 1917	: V=1.0960662, theta=-6.9021825 -> V=1.09605, theta=-6.90453
% INFO    : Bus 1918	: V=1.0853227, theta=-7.5097026 -> V=1.08533, theta=-7.51192
% INFO    : Bus 1919	: V=1.0852818, theta=-7.5008271 -> V=1.08529, theta=-7.50304
% INFO    : Bus 1920	: V=1.0849795, theta=-7.5545643 -> V=1.08499, theta=-7.55682
% INFO    : Bus 1921	: V=1.084957, theta=-7.5531204 -> V=1.08497, theta=-7.55537
% INFO    : Bus 1922	: V=1.0817986, theta=-9.1144402 -> V=1.08181, theta=-9.11758
% INFO    : Bus 1923	: V=1.081772, theta=-9.1014908 -> V=1.08178, theta=-9.10463
% INFO    : Bus 1924	: V=1.0943699, theta=-7.5915684 -> V=1.09437, theta=-7.59716
% INFO    : Bus 1925	: V=1.0938239, theta=-7.6627431 -> V=1.09382, theta=-7.66833
% INFO    : Bus 1926	: V=1.109276, theta=-6.7295021 -> V=1.10929, theta=-6.73142
% INFO    : Bus 1927	: V=1.1093792, theta=-6.7123931 -> V=1.10939, theta=-6.71432
% INFO    : Bus 1928	: V=1.1070305, theta=-4.323181 -> V=1.10701, theta=-4.32553
% INFO    : Bus 1929	: V=1.1069622, theta=-4.3326391 -> V=1.10695, theta=-4.33498
% INFO    : Bus 1930	: V=1.0725364, theta=-10.012183 -> V=1.07255, theta=-10.01429
% INFO    : Bus 1931	: V=1.0828281, theta=-9.1076024 -> V=1.08284, theta=-9.10967
% INFO    : Bus 1932	: V=1.117506, theta=-9.4334661 -> V=1.11738, theta=-9.47735
% INFO    : Bus 1933	: V=1.1115892, theta=-10.632365 -> V=1.11153, theta=-10.68791
% INFO    : Bus 1934	: V=1.1092683, theta=-10.721353 -> V=1.10921, theta=-10.77691
% INFO    : Bus 1935	: V=1.1094724, theta=-10.713201 -> V=1.10941, theta=-10.76876
% INFO    : Bus 1936	: V=1.0931234, theta=-25.706552 -> V=1.0931, theta=-25.75093
% INFO    : Bus 1937	: V=1.0834867, theta=-18.495746 -> V=1.08344, theta=-18.55437
% INFO    : Bus 1938	: V=1.0919802, theta=-27.636209 -> V=1.09197, theta=-27.67183
% INFO    : Bus 1939	: V=1.070169, theta=-25.083009 -> V=1.07011, theta=-25.11179
% INFO    : Bus 1940	: V=1.0950687, theta=-12.343361 -> V=1.095, theta=-12.39606
% INFO    : Bus 1941	: V=1.1024415, theta=-15.586793 -> V=1.10244, theta=-15.60122
% INFO    : Bus 1942	: V=1.10243, theta=-15.590833 -> V=1.10243, theta=-15.60525
% INFO    : Bus 1943	: V=1.0799393, theta=-30.02214 -> V=1.07991, theta=-30.05845
% INFO    : Bus 1944	: V=1.1083985, theta=-14.811638 -> V=1.1084, theta=-14.82628
% INFO    : Bus 1945	: V=1.0959982, theta=-30.566013 -> V=1.09597, theta=-30.60471
% INFO    : Bus 1946	: V=1.0910221, theta=-26.21445 -> V=1.09099, theta=-26.25955
% INFO    : Bus 1947	: V=1.0909932, theta=-26.227193 -> V=1.09096, theta=-26.27228
% INFO    : Bus 1948	: V=1.0833581, theta=-28.178685 -> V=1.08334, theta=-28.21513
% INFO    : Bus 1949	: V=1.106609, theta=-10.88041 -> V=1.1066, theta=-10.88626
% INFO    : Bus 1950	: V=1.1066268, theta=-10.890081 -> V=1.10662, theta=-10.89594
% INFO    : Bus 1951	: V=1.1057224, theta=-11.109245 -> V=1.10572, theta=-11.11541
% INFO    : Bus 1952	: V=1.1024925, theta=-15.906038 -> V=1.10248, theta=-15.91974
% INFO    : Bus 1953	: V=1.1024813, theta=-15.908405 -> V=1.10247, theta=-15.9221
% INFO    : Bus 1954	: V=1.0855634, theta=-26.478793 -> V=1.08554, theta=-26.52293
% INFO    : Bus 1955	: V=1.1016113, theta=-15.658207 -> V=1.10162, theta=-15.67268
% INFO    : Bus 1956	: V=1.1000746, theta=-15.911549 -> V=1.10008, theta=-15.92614
% INFO    : Bus 1957	: V=1.048413, theta=-26.850522 -> V=1.04837, theta=-26.88658
% INFO    : Bus 1958	: V=1.0686174, theta=-22.596065 -> V=1.06853, theta=-22.62275
% INFO    : Bus 1959	: V=1.0554309, theta=-26.145627 -> V=1.05537, theta=-26.17414
% INFO    : Bus 1960	: V=1.0717002, theta=-21.384788 -> V=1.07164, theta=-21.41104
% INFO    : Bus 1961	: V=1.0945578, theta=-23.698677 -> V=1.09451, theta=-23.72853
% INFO    : Bus 1962	: V=1.1178528, theta=-9.0039498 -> V=1.11784, theta=-9.00866
% INFO    : Bus 1963	: V=1.1074988, theta=-14.919323 -> V=1.10752, theta=-14.93422
% INFO    : Bus 1964	: V=1.11768, theta=-27.334664 -> V=1.11765, theta=-27.37291
% INFO    : Bus 1965	: V=1.0830992, theta=-26.713163 -> V=1.08309, theta=-26.75507
% INFO    : Bus 1966	: V=1.060671, theta=-23.649416 -> V=1.06059, theta=-23.67643
% INFO    : Bus 1967	: V=1.0902847, theta=-17.28308 -> V=1.09028, theta=-17.29672
% INFO    : Bus 1968	: V=1.090299, theta=-17.284833 -> V=1.09029, theta=-17.29847
% INFO    : Bus 1969	: V=1.1113027, theta=-14.249029 -> V=1.1113, theta=-14.26315
% INFO    : Bus 1970	: V=1.1075698, theta=-14.788037 -> V=1.10754, theta=-14.80301
% INFO    : Bus 1971	: V=1.0960604, theta=-12.695105 -> V=1.096, theta=-12.7515
% INFO    : Bus 1972	: V=1.0675372, theta=-28.354339 -> V=1.06751, theta=-28.39906
% INFO    : Bus 1973	: V=1.0942951, theta=-29.380573 -> V=1.09427, theta=-29.41774
% INFO    : Bus 1974	: V=1.1110118, theta=-16.566416 -> V=1.11095, theta=-16.5846
% INFO    : Bus 1975	: V=1.0767878, theta=-33.051861 -> V=1.07675, theta=-33.09157
% INFO    : Bus 1976	: V=1.0933565, theta=-22.172274 -> V=1.09335, theta=-22.22264
% INFO    : Bus 1977	: V=1.1050183, theta=-12.371624 -> V=1.10501, theta=-12.38086
% INFO    : Bus 1978	: V=1.0987824, theta=-25.676681 -> V=1.09875, theta=-25.72134
% INFO    : Bus 1979	: V=1.1099952, theta=-14.688513 -> V=1.11002, theta=-14.70342
% INFO    : Bus 1980	: V=1.1099952, theta=-14.688513 -> V=1.11002, theta=-14.70342
% INFO    : Bus 1981	: V=1.1132027, theta=-16.455259 -> V=1.11314, theta=-16.47343
% INFO    : Bus 1982	: V=1.1084903, theta=-13.370362 -> V=1.10848, theta=-13.38372
% INFO    : Bus 1983	: V=1.1111105, theta=-10.755263 -> V=1.11111, theta=-10.76062
% INFO    : Bus 1984	: V=1.073955, theta=-31.699054 -> V=1.07393, theta=-31.73837
% INFO    : Bus 1985	: V=1.0924498, theta=-25.945259 -> V=1.09242, theta=-25.98968
% INFO    : Bus 1986	: V=1.0880186, theta=-26.024757 -> V=1.08798, theta=-26.05629
% INFO    : Bus 1987	: V=1.0953817, theta=-25.520821 -> V=1.09535, theta=-25.56581
% INFO    : Bus 1988	: V=1.0954172, theta=-25.543396 -> V=1.09538, theta=-25.58837
% INFO    : Bus 1989	: V=1.0623721, theta=-29.559708 -> V=1.06235, theta=-29.60252
% INFO    : Bus 1990	: V=1.0924479, theta=-30.394637 -> V=1.09242, theta=-30.43324
% INFO    : Bus 1991	: V=1.0951237, theta=-24.293699 -> V=1.09508, theta=-24.32451
% INFO    : Bus 1992	: V=1.076971, theta=-15.387201 -> V=1.07691, theta=-15.44502
% INFO    : Bus 1993	: V=1.0737275, theta=-30.940201 -> V=1.07371, theta=-30.97976
% INFO    : Bus 1994	: V=1.0777036, theta=-29.789701 -> V=1.07768, theta=-29.82526
% INFO    : Bus 1995	: V=1.07557, theta=-31.662873 -> V=1.07554, theta=-31.70211
% INFO    : Bus 1996	: V=1.1178384, theta=-27.307492 -> V=1.11781, theta=-27.34574
% INFO    : Bus 1997	: V=1.1178384, theta=-27.307492 -> V=1.11781, theta=-27.34574
% INFO    : Bus 1998	: V=1.0794086, theta=-29.556816 -> V=1.07939, theta=-29.59542
% INFO    : Bus 1999	: V=1.0794125, theta=-29.560386 -> V=1.0794, theta=-29.59898
% INFO    : Bus 2000	: V=1.0752375, theta=-30.053999 -> V=1.07522, theta=-30.09371
% INFO    : Bus 2001	: V=1.0865799, theta=-17.866848 -> V=1.08658, theta=-17.88069
% INFO    : Bus 2002	: V=1.0996721, theta=-23.702519 -> V=1.09964, theta=-23.73265
% INFO    : Bus 2003	: V=1.0996721, theta=-23.702519 -> V=1.09964, theta=-23.73265
% INFO    : Bus 2004	: V=1.0955713, theta=-16.586166 -> V=1.09556, theta=-16.60047
% INFO    : Bus 2005	: V=1.1016841, theta=-15.946542 -> V=1.10167, theta=-15.96017
% INFO    : Bus 2006	: V=1.0985647, theta=-25.575345 -> V=1.09853, theta=-25.61987
% INFO    : Bus 2007	: V=1.0992681, theta=-25.697731 -> V=1.09923, theta=-25.74235
% INFO    : Bus 2008	: V=1.082122, theta=-26.138559 -> V=1.0821, theta=-26.18535
% INFO    : Bus 2009	: V=1.0758253, theta=-33.73563 -> V=1.0758, theta=-33.77464
% INFO    : Bus 2010	: V=1.0894772, theta=-25.660132 -> V=1.08947, theta=-25.70388
% INFO    : Bus 2011	: V=1.0786191, theta=-26.631602 -> V=1.07858, theta=-26.67523
% INFO    : Bus 2012	: V=1.0524248, theta=-35.886326 -> V=1.0524, theta=-35.9254
% INFO    : Bus 2013	: V=1.0968398, theta=-30.487806 -> V=1.09681, theta=-30.5265
% INFO    : Bus 2014	: V=1.0967238, theta=-30.508725 -> V=1.09669, theta=-30.5474
% INFO    : Bus 2015	: V=1.0801241, theta=-25.554715 -> V=1.08011, theta=-25.60293
% INFO    : Bus 2016	: V=1.078015, theta=-26.119229 -> V=1.078, theta=-26.16679
% INFO    : Bus 2017	: V=1.0780628, theta=-26.131907 -> V=1.07805, theta=-26.17945
% INFO    : Bus 2018	: V=1.0624984, theta=-24.288763 -> V=1.06245, theta=-24.32153
% INFO    : Bus 2019	: V=1.1003395, theta=-25.766481 -> V=1.10033, theta=-25.80169
% INFO    : Bus 2020	: V=1.0955899, theta=-26.832872 -> V=1.09558, theta=-26.86849
% INFO    : Bus 2021	: V=1.0610272, theta=-32.667952 -> V=1.061, theta=-32.70663
% INFO    : Bus 2022	: V=1.0947847, theta=-26.760946 -> V=1.09478, theta=-26.79645
% INFO    : Bus 2023	: V=1.0947522, theta=-26.756073 -> V=1.09474, theta=-26.79157
% INFO    : Bus 2024	: V=1.0884414, theta=-18.019698 -> V=1.08838, theta=-18.03776
% INFO    : Bus 2025	: V=1.0762407, theta=-27.596549 -> V=1.07622, theta=-27.63643
% INFO    : Bus 2026	: V=1.1103622, theta=-16.609709 -> V=1.1103, theta=-16.6279
% INFO    : Bus 2027	: V=1.1110683, theta=-28.038548 -> V=1.11104, theta=-28.07688
% INFO    : Bus 2028	: V=1.0969594, theta=-16.551298 -> V=1.09696, theta=-16.56553
% INFO    : Bus 2029	: V=1.0969588, theta=-16.553747 -> V=1.09696, theta=-16.56798
% INFO    : Bus 2030	: V=1.095465, theta=-26.627544 -> V=1.09546, theta=-26.66296
% INFO    : Bus 2031	: V=1.096516, theta=-26.515802 -> V=1.09651, theta=-26.55118
% INFO    : Bus 2032	: V=1.0562655, theta=-24.04585 -> V=1.05621, theta=-24.07726
% INFO    : Bus 2033	: V=1.0824585, theta=-24.579635 -> V=1.08241, theta=-24.60905
% INFO    : Bus 2034	: V=1.0928465, theta=-30.806812 -> V=1.09281, theta=-30.84551
% INFO    : Bus 2035	: V=1.0950508, theta=-26.810184 -> V=1.09504, theta=-26.84576
% INFO    : Bus 2036	: V=1.0754587, theta=-29.61071 -> V=1.07543, theta=-29.64488
% INFO    : Bus 2037	: V=1.0935469, theta=-19.03273 -> V=1.09349, theta=-19.05496
% INFO    : Bus 2038	: V=1.0934997, theta=-19.051293 -> V=1.09344, theta=-19.07354
% INFO    : Bus 2039	: V=1.0511419, theta=-26.448089 -> V=1.05111, theta=-26.48766
% INFO    : Bus 2040	: V=1.0747783, theta=-21.279473 -> V=1.07472, theta=-21.30597
% INFO    : Bus 2041	: V=1.0701397, theta=-22.485322 -> V=1.07005, theta=-22.51199
% INFO    : Bus 2042	: V=1.0646311, theta=-22.76724 -> V=1.06455, theta=-22.79395
% INFO    : Bus 2043	: V=1.0729649, theta=-21.652765 -> V=1.07291, theta=-21.67989
% INFO    : Bus 2044	: V=1.0911938, theta=-16.554068 -> V=1.09116, theta=-16.56917
% INFO    : Bus 2045	: V=1.0909663, theta=-16.542604 -> V=1.09094, theta=-16.55769
% INFO    : Bus 2046	: V=1.106318, theta=-13.43992 -> V=1.10627, theta=-13.49951
% INFO    : Bus 2047	: V=1.1058267, theta=-13.471452 -> V=1.10578, theta=-13.53102
% INFO    : Bus 2048	: V=1.1166253, theta=-13.620145 -> V=1.11662, theta=-13.63494
% INFO    : Bus 2049	: V=1.1157899, theta=-14.50985 -> V=1.11579, theta=-14.52468
% INFO    : Bus 2050	: V=1.0746415, theta=-25.730424 -> V=1.07462, theta=-25.77235
% INFO    : Bus 2051	: V=1.0989139, theta=-15.992728 -> V=1.0989, theta=-16.00701
% INFO    : Bus 2052	: V=1.0989024, theta=-15.994019 -> V=1.09889, theta=-16.0083
% INFO    : Bus 2053	: V=1.0534101, theta=-25.834217 -> V=1.05335, theta=-25.86244
% INFO    : Bus 2054	: V=1.1000205, theta=-25.870847 -> V=1.10001, theta=-25.90609
% INFO    : Bus 2055	: V=1.101912, theta=-15.247395 -> V=1.10188, theta=-15.26258
% INFO    : Bus 2056	: V=1.1061117, theta=-15.123097 -> V=1.10613, theta=-15.13794
% INFO    : Bus 2057	: V=1.0871556, theta=-26.099001 -> V=1.08714, theta=-26.14291
% INFO    : Bus 2058	: V=1.1189682, theta=-19.323367 -> V=1.11897, theta=-19.37696
% INFO    : Bus 2059	: V=1.0755883, theta=-20.12947 -> V=1.07552, theta=-20.15826
% INFO    : Bus 2060	: V=1.0769601, theta=-20.166943 -> V=1.0769, theta=-20.1968
% INFO    : Bus 2061	: V=1.0640505, theta=-29.41339 -> V=1.06402, theta=-29.45775
% INFO    : Bus 2062	: V=1.1106412, theta=-10.05556 -> V=1.11052, theta=-10.10013
% INFO    : Bus 2063	: V=1.0868224, theta=-16.7704 -> V=1.0868, theta=-16.7852
% INFO    : Bus 2064	: V=1.1078529, theta=-14.958396 -> V=1.10788, theta=-14.97327
% INFO    : Bus 2065	: V=1.1092359, theta=-14.748562 -> V=1.10926, theta=-14.76347
% INFO    : Bus 2066	: V=1.0800638, theta=-14.889222 -> V=1.08, theta=-14.94663
% INFO    : Bus 2067	: V=1.099974, theta=-15.700864 -> V=1.09999, theta=-15.71552
% INFO    : Bus 2068	: V=1.0818007, theta=-14.630975 -> V=1.08174, theta=-14.68823
% INFO    : Bus 2069	: V=1.0923999, theta=-17.661711 -> V=1.09234, theta=-17.68035
% INFO    : Bus 2070	: V=1.0774753, theta=-15.338693 -> V=1.07742, theta=-15.39651
% INFO    : Bus 2071	: V=1.1174358, theta=-19.326687 -> V=1.11744, theta=-19.38028
% INFO    : Bus 2072	: V=1.070335, theta=-25.867446 -> V=1.07031, theta=-25.90791
% INFO    : Bus 2073	: V=1.105995, theta=-21.069485 -> V=1.10599, theta=-21.12156
% INFO    : Bus 2074	: V=1.1098622, theta=-13.059444 -> V=1.10986, theta=-13.12206
% INFO    : Bus 2075	: V=1.0885516, theta=-17.52145 -> V=1.08855, theta=-17.53529
% INFO    : Bus 2076	: V=1.0885495, theta=-17.523772 -> V=1.08855, theta=-17.53761
% INFO    : Bus 2077	: V=1.0799358, theta=-27.057631 -> V=1.0799, theta=-27.10126
% INFO    : Bus 2078	: V=1.0808424, theta=-18.342971 -> V=1.08079, theta=-18.36026
% INFO    : Bus 2079	: V=1.0661988, theta=-8.4329019 -> V=1.06618, theta=-8.44052
% INFO    : Bus 2080	: V=1.051761, theta=-25.381794 -> V=1.05169, theta=-25.40947
% INFO    : Bus 2081	: V=1.1125574, theta=-13.79169 -> V=1.11254, theta=-13.80636
% INFO    : Bus 2082	: V=1.1103134, theta=-14.673676 -> V=1.11032, theta=-14.68839
% INFO    : Bus 2083	: V=1.0612661, theta=-22.461537 -> V=1.06118, theta=-22.48865
% INFO    : Bus 2084	: V=1.0668064, theta=-21.055393 -> V=1.06672, theta=-21.08054
% INFO    : Bus 2085	: V=1.0666193, theta=-22.151161 -> V=1.06654, theta=-22.17831
% INFO    : Bus 2086	: V=1.0851517, theta=-18.903768 -> V=1.08508, theta=-18.9255
% INFO    : Bus 2087	: V=1.0915913, theta=-12.823842 -> V=1.09151, theta=-12.87498
% INFO    : Bus 2088	: V=1.0716282, theta=-21.770389 -> V=1.07155, theta=-21.79748
% INFO    : Bus 2089	: V=1.0627319, theta=-22.384971 -> V=1.06265, theta=-22.41208
% INFO    : Bus 2090	: V=1.0738663, theta=-19.985561 -> V=1.0738, theta=-20.01206
% INFO    : Bus 2091	: V=1.0642796, theta=-34.902701 -> V=1.06426, theta=-34.94174
% INFO    : Bus 2092	: V=1.0980552, theta=-23.56983 -> V=1.09802, theta=-23.59986
% INFO    : Bus 2093	: V=1.1100727, theta=-13.042486 -> V=1.11007, theta=-13.10511
% INFO    : Bus 2094	: V=1.098731, theta=-11.826418 -> V=1.09867, theta=-11.88034
% INFO    : Bus 2095	: V=1.1066497, theta=-13.425393 -> V=1.1066, theta=-13.48468
% INFO    : Bus 2096	: V=1.1164225, theta=-19.499666 -> V=1.11641, theta=-19.55297
% INFO    : Bus 2097	: V=1.1054934, theta=-13.440719 -> V=1.10545, theta=-13.50061
% INFO    : Bus 2098	: V=1.0540233, theta=-11.988415 -> V=1.05403, theta=-12.04912
% INFO    : Bus 2099	: V=1.0767668, theta=-19.675295 -> V=1.0767, theta=-19.70165
% INFO    : Bus 2100	: V=1.1016839, theta=-15.299977 -> V=1.1017, theta=-15.31473
% INFO    : Bus 2101	: V=1.0659227, theta=-21.05878 -> V=1.06584, theta=-21.08394
% INFO    : Bus 2102	: V=1.0672527, theta=-21.029181 -> V=1.06717, theta=-21.05433
% INFO    : Bus 2103	: V=1.0725814, theta=-21.732951 -> V=1.0725, theta=-21.76004
% INFO    : Bus 2104	: V=1.0719651, theta=-21.775385 -> V=1.07188, theta=-21.80247
% INFO    : Bus 2105	: V=1.0926394, theta=-12.718942 -> V=1.09256, theta=-12.77064
% INFO    : Bus 2106	: V=1.0689154, theta=-22.019575 -> V=1.06883, theta=-22.04662
% INFO    : Bus 2107	: V=1.0689137, theta=-22.026446 -> V=1.06883, theta=-22.05349
% INFO    : Bus 2108	: V=1.1165703, theta=-27.180232 -> V=1.11654, theta=-27.21852
% INFO    : Bus 2109	: V=1.0744201, theta=-20.030463 -> V=1.07434, theta=-20.0539
% INFO    : Bus 2110	: V=1.1036056, theta=-11.603979 -> V=1.1036, theta=-11.61098
% INFO    : Bus 2111	: V=1.1036111, theta=-11.592648 -> V=1.10361, theta=-11.59963
% INFO    : Bus 2112	: V=1.0648968, theta=-21.008738 -> V=1.06482, theta=-21.03368
% INFO    : Bus 2113	: V=1.0719647, theta=-21.753233 -> V=1.07188, theta=-21.78033
% INFO    : Bus 2114	: V=1.0678758, theta=-20.790094 -> V=1.0678, theta=-20.81467
% INFO    : Bus 2115	: V=1.07101, theta=-21.800263 -> V=1.07093, theta=-21.82737
% INFO    : Bus 2116	: V=1.1079502, theta=-13.441582 -> V=1.10794, theta=-13.45494
% INFO    : Bus 2117	: V=1.068933, theta=-20.648141 -> V=1.06885, theta=-20.67251
% INFO    : Bus 2118	: V=1.0689218, theta=-20.667636 -> V=1.06884, theta=-20.69203
% INFO    : Bus 2119	: V=1.0660383, theta=-20.983294 -> V=1.06596, theta=-21.00827
% INFO    : Bus 2120	: V=1.0723667, theta=-21.74582 -> V=1.07229, theta=-21.77291
% INFO    : Bus 2121	: V=1.0689281, theta=-22.365021 -> V=1.06884, theta=-22.39183
% INFO    : Bus 2122	: V=1.1007009, theta=-11.034149 -> V=1.10059, theta=-11.07986
% INFO    : Bus 2123	: V=1.0727187, theta=-30.11916 -> V=1.07269, theta=-30.15398
% INFO    : Bus 2124	: V=1.0668394, theta=-21.657467 -> V=1.06676, theta=-21.68323
% INFO    : Bus 2125	: V=1.0669532, theta=-21.671827 -> V=1.06687, theta=-21.69761
% INFO    : Bus 2126	: V=1.0682458, theta=-22.210379 -> V=1.06816, theta=-22.23733
% INFO    : Bus 2127	: V=1.067131, theta=-21.047906 -> V=1.06705, theta=-21.07305
% INFO    : Bus 2128	: V=1.0706513, theta=-20.242061 -> V=1.07058, theta=-20.26661
% INFO    : Bus 2129	: V=1.0736355, theta=-19.680662 -> V=1.07356, theta=-19.7046
% INFO    : Bus 2130	: V=1.0854751, theta=-26.361468 -> V=1.08546, theta=-26.40548
% INFO    : Bus 2131	: V=1.0738264, theta=-19.645836 -> V=1.07376, theta=-19.66956
% INFO    : Bus 2132	: V=1.0856537, theta=-17.996035 -> V=1.08565, theta=-18.00988
% INFO    : Bus 2133	: V=1.0856493, theta=-17.997939 -> V=1.08564, theta=-18.01178
% INFO    : Bus 2134	: V=1.1052948, theta=-13.481251 -> V=1.10528, theta=-13.49461
% INFO    : Bus 2135	: V=1.0652096, theta=-22.235195 -> V=1.06513, theta=-22.26235
% INFO    : Bus 2136	: V=1.0782641, theta=-17.339057 -> V=1.07823, theta=-17.35418
% INFO    : Bus 2137	: V=1.1118887, theta=-13.826885 -> V=1.11187, theta=-13.84155
% INFO    : Bus 2138	: V=1.0970277, theta=-12.029209 -> V=1.09696, theta=-12.08273
% INFO    : Bus 2139	: V=1.1006665, theta=-15.951263 -> V=1.10065, theta=-15.96456
% INFO    : Bus 2140	: V=1.1006663, theta=-15.953134 -> V=1.10065, theta=-15.96643
% INFO    : Bus 2141	: V=1.0729811, theta=-31.512286 -> V=1.07296, theta=-31.5517
% INFO    : Bus 2142	: V=1.0762497, theta=-15.449352 -> V=1.07619, theta=-15.50718
% INFO    : Bus 2143	: V=1.0932008, theta=-17.57819 -> V=1.09314, theta=-17.59682
% INFO    : Bus 2144	: V=1.0964738, theta=-30.534185 -> V=1.09644, theta=-30.57287
% INFO    : Bus 2145	: V=1.1094543, theta=-10.806008 -> V=1.10945, theta=-10.81153
% INFO    : Bus 2146	: V=1.0994043, theta=-15.744292 -> V=1.09942, theta=-15.75894
% INFO    : Bus 2147	: V=1.0902349, theta=-16.249767 -> V=1.09019, theta=-16.30873
% INFO    : Bus 2148	: V=1.0906491, theta=-16.849533 -> V=1.09064, theta=-16.86307
% INFO    : Bus 2149	: V=1.0906407, theta=-16.851586 -> V=1.09063, theta=-16.86512
% INFO    : Bus 2150	: V=1.0647998, theta=-24.900942 -> V=1.06476, theta=-24.93687
% INFO    : Bus 2151	: V=1.0647792, theta=-24.904235 -> V=1.06474, theta=-24.94016
% INFO    : Bus 2152	: V=1.0926718, theta=-15.868457 -> V=1.09265, theta=-15.88283
% INFO    : Bus 2153	: V=1.0956049, theta=-16.274976 -> V=1.09558, theta=-16.28999
% INFO    : Bus 2154	: V=1.0932533, theta=-15.984373 -> V=1.09323, theta=-15.99892
% INFO    : Bus 2155	: V=1.0912925, theta=-16.218386 -> V=1.09127, theta=-16.23311
% INFO    : Bus 2156	: V=1.061684, theta=-25.280717 -> V=1.06164, theta=-25.31666
% INFO    : Bus 2157	: V=1.0938134, theta=-30.150917 -> V=1.0938, theta=-30.18959
% INFO    : Bus 2158	: V=1.0978071, theta=-22.784828 -> V=1.09778, theta=-22.81454
% INFO    : Bus 2159	: V=1.093764, theta=-22.912666 -> V=1.0937, theta=-22.94131
% INFO    : Bus 2160	: V=1.0828531, theta=-26.374013 -> V=1.08282, theta=-26.41746
% INFO    : Bus 2161	: V=1.0838243, theta=-20.145699 -> V=1.08377, theta=-20.18
% INFO    : Bus 2162	: V=1.0893208, theta=-27.999289 -> V=1.08931, theta=-28.0349
% INFO    : Bus 2163	: V=1.0982574, theta=-25.60282 -> V=1.09824, theta=-25.63706
% INFO    : Bus 2164	: V=1.098292, theta=-23.254717 -> V=1.09825, theta=-23.28412
% INFO    : Bus 2165	: V=1.1043815, theta=-11.393365 -> V=1.10438, theta=-11.39972
% INFO    : Bus 2166	: V=1.1008431, theta=-15.641507 -> V=1.10086, theta=-15.65615
% INFO    : Bus 2167	: V=1.0860802, theta=-32.664354 -> V=1.08605, theta=-32.70334
% INFO    : Bus 2168	: V=1.0994466, theta=-16.004745 -> V=1.09945, theta=-16.01912
% INFO    : Bus 2169	: V=1.0606622, theta=-26.254807 -> V=1.06063, theta=-26.29913
% INFO    : Bus 2170	: V=1.0953225, theta=-30.617294 -> V=1.09529, theta=-30.65598
% INFO    : Bus 2171	: V=1.0486305, theta=-33.761628 -> V=1.0486, theta=-33.80035
% INFO    : Bus 2172	: V=1.074159, theta=-28.589099 -> V=1.07415, theta=-28.62874
% INFO    : Bus 2173	: V=1.0832714, theta=-27.975652 -> V=1.08326, theta=-28.01337
% INFO    : Bus 2174	: V=1.10229, theta=-15.482814 -> V=1.10231, theta=-15.49753
% INFO    : Bus 2175	: V=1.12, theta=-9.815599 -> V=1.12, theta=-9.82029
% INFO    : Bus 2176	: V=1.119024, theta=-8.8385833 -> V=1.11901, theta=-8.84329
% INFO    : Bus 2177	: V=1.0540931, theta=-30.435207 -> V=1.05407, theta=-30.47915
% INFO    : Bus 2178	: V=1.1092429, theta=-26.572136 -> V=1.10924, theta=-26.62259
% INFO    : Bus 2179	: V=1.0835776, theta=-17.859267 -> V=1.08351, theta=-17.87929
% INFO    : Bus 2180	: V=1.1019483, theta=-15.245853 -> V=1.10191, theta=-15.26104
% INFO    : Bus 2181	: V=1.0954107, theta=-29.962412 -> V=1.0954, theta=-30.00108
% INFO    : Bus 2182	: V=1.0954578, theta=-31.080455 -> V=1.09543, theta=-31.11942
% INFO    : Bus 2183	: V=1.0789121, theta=-25.570469 -> V=1.0789, theta=-25.61322
% INFO    : Bus 2184	: V=1.0833942, theta=-28.442266 -> V=1.08338, theta=-28.47892
% INFO    : Bus 2185	: V=1.0860902, theta=-27.959408 -> V=1.08607, theta=-27.99557
% INFO    : Bus 2186	: V=1.0690432, theta=-34.623191 -> V=1.06902, theta=-34.66222
% INFO    : Bus 2187	: V=1.0984339, theta=-25.74278 -> V=1.0984, theta=-25.7874
% INFO    : Bus 2188	: V=1.0932315, theta=-25.895384 -> V=1.0932, theta=-25.93984
% INFO    : Bus 2189	: V=1.0838997, theta=-26.387018 -> V=1.08387, theta=-26.43121
% INFO    : Bus 2190	: V=1.0959293, theta=-25.855272 -> V=1.0959, theta=-25.89984
% INFO    : Bus 2191	: V=1.1108881, theta=-19.717611 -> V=1.11087, theta=-19.76833
% INFO    : Bus 2192	: V=1.0796757, theta=-25.897828 -> V=1.07965, theta=-25.94344
% INFO    : Bus 2193	: V=1.0970096, theta=-22.980363 -> V=1.09698, theta=-23.01009
% INFO    : Bus 2194	: V=1.0499114, theta=-36.25813 -> V=1.04989, theta=-36.29722
% INFO    : Bus 2195	: V=1.0948157, theta=-30.691645 -> V=1.09478, theta=-30.73034
% INFO    : Bus 2196	: V=1.0523981, theta=-24.797673 -> V=1.05232, theta=-24.82504
% INFO    : Bus 2197	: V=1.0734582, theta=-27.651884 -> V=1.07344, theta=-27.68954
% INFO    : Bus 2198	: V=1.0516204, theta=-25.041685 -> V=1.05154, theta=-25.06916
% INFO    : Bus 2199	: V=1.1057864, theta=-12.990737 -> V=1.10572, theta=-13.04756
% INFO    : Bus 2200	: V=1.0797805, theta=-33.247332 -> V=1.07975, theta=-33.28634
% INFO    : Bus 2201	: V=1.0946512, theta=-16.775735 -> V=1.09465, theta=-16.78964
% INFO    : Bus 2202	: V=1.0946449, theta=-16.779114 -> V=1.09464, theta=-16.79302
% INFO    : Bus 2203	: V=1.0794983, theta=-27.264683 -> V=1.07947, theta=-27.31004
% INFO    : Bus 2204	: V=1.1066399, theta=-13.906133 -> V=1.10662, theta=-13.91959
% INFO    : Bus 2205	: V=1.0944528, theta=-17.376854 -> V=1.0944, theta=-17.39484
% INFO    : Bus 2206	: V=1.0642407, theta=-29.516893 -> V=1.06421, theta=-29.56126
% INFO    : Bus 2207	: V=1.0868114, theta=-5.8179983 -> V=1.08681, theta=-5.82437
% INFO    : Bus 2208	: V=1.0972332, theta=-15.924856 -> V=1.09719, theta=-15.94057
% INFO    : Bus 2209	: V=1.0786748, theta=-27.310712 -> V=1.07866, theta=-27.35144
% INFO    : Bus 2210	: V=1.0983126, theta=-17.268532 -> V=1.09825, theta=-17.28713
% INFO    : Bus 2211	: V=1.0929907, theta=-17.803748 -> V=1.09293, theta=-17.82242
% INFO    : Bus 2212	: V=1.0959352, theta=-17.520022 -> V=1.09588, theta=-17.53866
% INFO    : Bus 2213	: V=1.0990967, theta=-17.199401 -> V=1.09904, theta=-17.21799
% INFO    : Bus 2214	: V=1.0988634, theta=-17.234914 -> V=1.0988, theta=-17.25351
% INFO    : Bus 2215	: V=1.0832547, theta=-18.340757 -> V=1.0832, theta=-18.35847
% INFO    : Bus 2216	: V=1.1112899, theta=-13.493179 -> V=1.11127, theta=-13.50662
% INFO    : Bus 2217	: V=1.1134727, theta=-14.325029 -> V=1.11343, theta=-14.33998
% INFO    : Bus 2218	: V=1.12, theta=-12.577558 -> V=1.12, theta=-12.64018
% INFO    : Bus 2219	: V=1.12, theta=-19.18704 -> V=1.12, theta=-19.24063
% INFO    : Bus 2220	: V=1.0910886, theta=-16.546195 -> V=1.09106, theta=-16.5613
% INFO    : Bus 2221	: V=1.0910117, theta=-16.539495 -> V=1.09098, theta=-16.55458
% INFO    : Bus 2222	: V=1.1083232, theta=-14.781674 -> V=1.10835, theta=-14.79658
% INFO    : Bus 2223	: V=1.1095622, theta=-14.699466 -> V=1.10959, theta=-14.71438
% INFO    : Bus 2224	: V=1.0995283, theta=-13.947989 -> V=1.09948, theta=-14.00707
% INFO    : Bus 2225	: V=1.1005623, theta=-15.912949 -> V=1.10055, theta=-15.92734
% INFO    : Bus 2226	: V=1.1005527, theta=-15.915334 -> V=1.10054, theta=-15.92972
% INFO    : Bus 2227	: V=1.0626263, theta=-22.12781 -> V=1.06256, theta=-22.1555
% INFO    : Bus 2228	: V=1.116067, theta=-13.598846 -> V=1.11606, theta=-13.61359
% INFO    : Bus 2229	: V=1.1159887, theta=-13.608884 -> V=1.11598, theta=-13.62362
% INFO    : Bus 2230	: V=1.0968064, theta=-25.859058 -> V=1.09677, theta=-25.90361
% INFO    : Bus 2231	: V=1.0852414, theta=-26.414348 -> V=1.08523, theta=-26.45839
% INFO    : Bus 2232	: V=1.0653844, theta=-28.815584 -> V=1.06536, theta=-28.85976
% INFO    : Bus 2233	: V=1.0983604, theta=-16.180638 -> V=1.09836, theta=-16.19514
% INFO    : Bus 2234	: V=1.0983522, theta=-16.185668 -> V=1.09835, theta=-16.20016
% INFO    : Bus 2235	: V=1.0667173, theta=-28.688265 -> V=1.06669, theta=-28.73244
% INFO    : Bus 2236	: V=1.0917088, theta=-26.021264 -> V=1.09168, theta=-26.06579
% INFO    : Bus 2237	: V=1.0693977, theta=-28.187409 -> V=1.06938, theta=-28.23126
% INFO    : Bus 2238	: V=1.0694713, theta=-28.147675 -> V=1.06944, theta=-28.19197
% INFO    : Bus 2239	: V=1.0112355, theta=-28.602815 -> V=1.01124, theta=-28.64163
% INFO    : Bus 2240	: V=1.0111109, theta=-28.780848 -> V=1.01111, theta=-28.81967
% INFO    : Bus 2241	: V=1.0846526, theta=-26.176394 -> V=1.08462, theta=-26.21953
% INFO    : Bus 2242	: V=1.0912292, theta=-25.569869 -> V=1.09122, theta=-25.61362
% INFO    : Bus 2243	: V=1.0725859, theta=-21.733824 -> V=1.07251, theta=-21.76092
% INFO    : Bus 2244	: V=1.0674832, theta=-21.026278 -> V=1.0674, theta=-21.05142
% INFO    : Bus 2245	: V=1.0979175, theta=-23.158673 -> V=1.09787, theta=-23.18758
% INFO    : Bus 2246	: V=1.0671593, theta=-21.156051 -> V=1.06708, theta=-21.18132
% INFO    : Bus 2247	: V=1.0594851, theta=-23.422321 -> V=1.05942, theta=-23.4494
% INFO    : Bus 2248	: V=1.0887802, theta=-31.062313 -> V=1.08875, theta=-31.10103
% INFO    : Bus 2249	: V=1.0837111, theta=-31.003762 -> V=1.08369, theta=-31.04238
% INFO    : Bus 2250	: V=1.0712199, theta=-28.509611 -> V=1.07121, theta=-28.55118
% INFO    : Bus 2251	: V=1.0712199, theta=-28.509611 -> V=1.07121, theta=-28.55118
% INFO    : Bus 2252	: V=1.1125457, theta=-10.625781 -> V=1.11254, theta=-10.63091
% INFO    : Bus 2253	: V=1.0870352, theta=-26.010802 -> V=1.08701, theta=-26.05695
% INFO    : Bus 2254	: V=1.0933816, theta=-25.884385 -> V=1.09335, theta=-25.92884
% INFO    : Bus 2255	: V=1.0674838, theta=-21.026167 -> V=1.0674, theta=-21.05131
% INFO    : Bus 2256	: V=1.0726003, theta=-21.732521 -> V=1.07252, theta=-21.75961
% INFO    : Bus 2257	: V=1.096708, theta=-30.507576 -> V=1.09668, theta=-30.54627
% INFO    : Bus 2258	: V=1.0966771, theta=-30.518887 -> V=1.09664, theta=-30.55758
% INFO    : Bus 2259	: V=1.0892379, theta=-26.301958 -> V=1.08921, theta=-26.34628
% INFO    : Bus 2260	: V=1.0927336, theta=-25.979731 -> V=1.0927, theta=-26.02424
% INFO    : Bus 2261	: V=1.0874717, theta=-25.079815 -> V=1.08746, theta=-25.12367
% INFO    : Bus 2262	: V=1.0818878, theta=-26.475293 -> V=1.08185, theta=-26.51891
% INFO    : Bus 2263	: V=1.0662231, theta=-28.812467 -> V=1.0662, theta=-28.85663
% INFO    : Bus 2264	: V=1.0820238, theta=-26.388452 -> V=1.08199, theta=-26.4316
% INFO    : Bus 2265	: V=1.0911543, theta=-25.855474 -> V=1.09113, theta=-25.89961
% INFO    : Bus 2266	: V=1.1118812, theta=-16.608132 -> V=1.11182, theta=-16.62632
% INFO    : Bus 2267	: V=1.0641191, theta=-22.34968 -> V=1.06404, theta=-22.37686
% INFO    : Bus 2268	: V=1.1037495, theta=-14.391642 -> V=1.10374, theta=-14.40542
% INFO    : Bus 2269	: V=1.1101852, theta=-13.87521 -> V=1.11017, theta=-13.88888
% INFO    : Bus 2270	: V=1.0868571, theta=-25.498289 -> V=1.08684, theta=-25.54231
% INFO    : Bus 2271	: V=1.0967357, theta=-16.047644 -> V=1.09671, theta=-16.06235
% INFO    : Bus 2272	: V=1.0794717, theta=-19.153801 -> V=1.07941, theta=-19.17773
% INFO    : Bus 2273	: V=1.1059929, theta=-14.842959 -> V=1.10596, theta=-14.85791
% INFO    : Bus 2274	: V=1.1088789, theta=-14.367067 -> V=1.10888, theta=-14.3812
% INFO    : Bus 2275	: V=1.1006323, theta=-15.801894 -> V=1.10062, theta=-15.81519
% INFO    : Bus 2276	: V=1.0854167, theta=-29.316069 -> V=1.0854, theta=-29.35358
% INFO    : Bus 2277	: V=1.0316995, theta=-27.788338 -> V=1.03166, theta=-27.82447
% INFO    : Bus 2278	: V=1.0316829, theta=-27.793363 -> V=1.03164, theta=-27.82949
% INFO    : Bus 2279	: V=1.10342, theta=-11.567603 -> V=1.10342, theta=-11.5744
% INFO    : Bus 2280	: V=1.0921847, theta=-14.447595 -> V=1.09213, theta=-14.50635
% INFO    : Bus 2281	: V=1.0413956, theta=-34.36731 -> V=1.04137, theta=-34.40606
% INFO    : Bus 2282	: V=1.0725427, theta=-34.2131 -> V=1.07252, theta=-34.25211
% INFO    : Bus 2283	: V=1.07548, theta=-27.755198 -> V=1.07545, theta=-27.80073
% INFO    : Bus 2284	: V=1.0817689, theta=-15.027795 -> V=1.08175, theta=-15.04129
% INFO    : Bus 2285	: V=1.1051463, theta=-17.46871 -> V=1.10508, theta=-17.487
% INFO    : Bus 2286	: V=1.097225, theta=-16.260545 -> V=1.09723, theta=-16.27489
% INFO    : Bus 2287	: V=1.0842601, theta=-27.480613 -> V=1.08423, theta=-27.51304
% INFO    : Bus 2288	: V=1.0799402, theta=-28.932584 -> V=1.07991, theta=-28.96605
% INFO    : Bus 2289	: V=1.0824731, theta=-25.799703 -> V=1.08245, theta=-25.83267
% INFO    : Bus 2290	: V=1.0807477, theta=-26.108474 -> V=1.08072, theta=-26.14193
% INFO    : Bus 2291	: V=1.0969156, theta=-16.169492 -> V=1.0969, theta=-16.18378
% INFO    : Bus 2292	: V=1.1093392, theta=-16.943721 -> V=1.10928, theta=-16.96247
% INFO    : Bus 2293	: V=1.1093686, theta=-16.950107 -> V=1.10931, theta=-16.96887
% INFO    : Bus 2294	: V=1.0982309, theta=-16.195451 -> V=1.09822, theta=-16.20974
% INFO    : Bus 2295	: V=1.09821, theta=-16.19795 -> V=1.09819, theta=-16.21224
% INFO    : Bus 2296	: V=1.0776147, theta=-26.153118 -> V=1.07758, theta=-26.19535
% INFO    : Bus 2297	: V=1.0951237, theta=-30.645541 -> V=1.09509, theta=-30.68423
% INFO    : Bus 2298	: V=1.0966705, theta=-30.502293 -> V=1.09664, theta=-30.54098
% INFO    : Bus 2299	: V=1.1080899, theta=-14.819287 -> V=1.10812, theta=-14.83419
% INFO    : Bus 2300	: V=1.0905277, theta=-27.057377 -> V=1.09052, theta=-27.09397
% INFO    : Bus 2301	: V=1.0933928, theta=-17.115209 -> V=1.09339, theta=-17.12916
% INFO    : Bus 2302	: V=1.0959917, theta=-14.97547 -> V=1.09594, theta=-15.0346
% INFO    : Bus 2303	: V=1.0772568, theta=-24.172598 -> V=1.07719, theta=-24.20097
% INFO    : Bus 2304	: V=1.0992525, theta=-15.626575 -> V=1.09925, theta=-15.64049
% INFO    : Bus 2305	: V=1.0996846, theta=-15.956913 -> V=1.09967, theta=-15.97119
% INFO    : Bus 2306	: V=1.0675393, theta=-23.764287 -> V=1.06746, theta=-23.79161
% INFO    : Bus 2307	: V=1.0669342, theta=-25.61062 -> V=1.0669, theta=-25.64944
% INFO    : Bus 2308	: V=1.0691884, theta=-29.073452 -> V=1.06916, theta=-29.11595
% INFO    : Bus 2309	: V=1.0860423, theta=-23.480417 -> V=1.08603, theta=-23.52937
% INFO    : Bus 2310	: V=1.0986861, theta=-16.465518 -> V=1.09867, theta=-16.47883
% INFO    : Bus 2311	: V=1.0932561, theta=-17.119856 -> V=1.09325, theta=-17.13381
% INFO    : Bus 2312	: V=1.0506334, theta=-26.507862 -> V=1.0506, theta=-26.54771
% INFO    : Bus 2313	: V=1.0717404, theta=-28.67891 -> V=1.07173, theta=-28.71956
% INFO    : Bus 2314	: V=1.0511763, theta=-26.740169 -> V=1.05114, theta=-26.78279
% INFO    : Bus 2315	: V=1.105042, theta=-14.820669 -> V=1.10504, theta=-14.83487
% INFO    : Bus 2316	: V=1.0939648, theta=-17.153555 -> V=1.09391, theta=-17.17102
% INFO    : Bus 2317	: V=1.0616621, theta=-22.471559 -> V=1.06158, theta=-22.49875
% INFO    : Bus 2318	: V=1.1079379, theta=-13.444688 -> V=1.10792, theta=-13.45805
% INFO    : Bus 2319	: V=1.0899485, theta=-16.493759 -> V=1.08993, theta=-16.50822
% INFO    : Bus 2320	: V=1.0899154, theta=-16.499704 -> V=1.0899, theta=-16.51416
% INFO    : Bus 2321	: V=1.0861274, theta=-28.416243 -> V=1.08612, theta=-28.4534
% INFO    : Bus 2322	: V=1.1062691, theta=-10.905118 -> V=1.10626, theta=-10.91097
% INFO    : Bus 2323	: V=1.0963159, theta=-24.993937 -> V=1.09628, theta=-25.02613
% INFO    : Bus 2324	: V=1.0875597, theta=-26.13882 -> V=1.08753, theta=-26.18343
% INFO    : Bus 2325	: V=1.1020767, theta=-15.814065 -> V=1.10206, theta=-15.82834
% INFO    : Bus 2326	: V=1.1062281, theta=-15.241215 -> V=1.10621, theta=-15.25546
% INFO    : Bus 2327	: V=1.0383463, theta=-34.920826 -> V=1.03832, theta=-34.9596
% INFO    : Bus 2328	: V=1.0668363, theta=-34.814074 -> V=1.06681, theta=-34.85311
% INFO    : Bus 2329	: V=1.1098183, theta=-14.645333 -> V=1.10978, theta=-14.6603
% INFO    : Bus 2330	: V=1.0675858, theta=-34.747298 -> V=1.06756, theta=-34.78634
% INFO    : Bus 2331	: V=1.0850121, theta=-31.45572 -> V=1.08498, theta=-31.49479
% INFO    : Bus 2332	: V=1.0834443, theta=-15.039475 -> V=1.08339, theta=-15.09772
% INFO    : Bus 2333	: V=1.0868425, theta=-17.387015 -> V=1.08679, theta=-17.40358
% INFO    : Bus 2334	: V=1.0976667, theta=-30.393137 -> V=1.09764, theta=-30.43179
% INFO    : Bus 2335	: V=1.0566761, theta=-24.342884 -> V=1.05661, theta=-24.3703
% INFO    : Bus 2336	: V=1.0956359, theta=-30.54696 -> V=1.0956, theta=-30.58565
% INFO    : Bus 2337	: V=1.0510777, theta=-36.171009 -> V=1.05105, theta=-36.21009
% INFO    : Bus 2338	: V=1.0727594, theta=-28.228065 -> V=1.07273, theta=-28.2712
% INFO    : Bus 2339	: V=1.1060005, theta=-15.486115 -> V=1.10595, theta=-15.50248
% INFO    : Bus 2340	: V=1.115607, theta=-9.8216828 -> V=1.11548, theta=-9.86665
% INFO    : Bus 2341	: V=1.0641475, theta=-29.189037 -> V=1.06413, theta=-29.23226
% INFO    : Bus 2342	: V=1.1184376, theta=-9.1653945 -> V=1.11845, theta=-9.1646
% INFO    : Bus 2343	: V=1.1149962, theta=-9.2759371 -> V=1.11501, theta=-9.27514
% INFO    : Bus 2344	: V=1.119134, theta=-9.1558793 -> V=1.11914, theta=-9.15509
% INFO    : Bus 2345	: V=1.1170827, theta=-9.2058894 -> V=1.11709, theta=-9.2051
% INFO    : Bus 2346	: V=1.1191643, theta=-9.1507816 -> V=1.11917, theta=-9.15
% INFO    : Bus 2347	: V=1.1177571, theta=-9.2035706 -> V=1.11777, theta=-9.20278
% INFO    : Bus 2348	: V=1.1177737, theta=-9.2026289 -> V=1.11778, theta=-9.20184
% INFO    : Bus 2349	: V=1.1198572, theta=-9.1225845 -> V=1.11987, theta=-9.1218
% INFO    : Bus 2350	: V=1.1196975, theta=-9.1280814 -> V=1.11971, theta=-9.12729
% INFO    : Bus 2351	: V=1.0945571, theta=-30.713787 -> V=1.09452, theta=-30.75248
% INFO    : Bus 2352	: V=1.0936227, theta=-16.777775 -> V=1.09357, theta=-16.79448
% INFO    : Bus 2353	: V=1.0995097, theta=-16.038295 -> V=1.0995, theta=-16.05268
% INFO    : Bus 2354	: V=1.0994882, theta=-16.040622 -> V=1.09948, theta=-16.055
% INFO    : Bus 2355	: V=1.0710764, theta=-27.860795 -> V=1.07105, theta=-27.90656
% INFO    : Bus 2356	: V=1.1050661, theta=-13.547132 -> V=1.10502, theta=-13.60673
% INFO    : Bus 2357	: V=1.1049831, theta=-13.552152 -> V=1.10494, theta=-13.61175
% INFO    : Bus 2358	: V=1.0919184, theta=-25.961937 -> V=1.09189, theta=-26.00631
% INFO    : Bus 2359	: V=1.1089142, theta=-28.115359 -> V=1.10888, theta=-28.15322
% INFO    : Bus 2360	: V=1.12, theta=-13.3996 -> V=1.12, theta=-13.4144
% INFO    : Bus 2361	: V=1.12, theta=-14.364116 -> V=1.12, theta=-14.37903
% INFO    : Bus 2362	: V=1.1110034, theta=-11.136881 -> V=1.1109, theta=-11.18655
% INFO    : Bus 2363	: V=1.0710954, theta=-33.49722 -> V=1.07106, theta=-33.53742
% INFO    : Bus 2364	: V=1.0983296, theta=-16.081316 -> V=1.09833, theta=-16.09579
% INFO    : Bus 2365	: V=1.0983296, theta=-16.081316 -> V=1.09833, theta=-16.09579
% INFO    : Bus 2366	: V=1.10948, theta=-14.72118 -> V=1.10951, theta=-14.73609
% INFO    : Bus 2367	: V=1.109567, theta=-14.716813 -> V=1.10959, theta=-14.73172
% INFO    : Bus 2368	: V=1.0880512, theta=-24.020102 -> V=1.08804, theta=-24.06968
% INFO    : Bus 2369	: V=1.1054437, theta=-11.104983 -> V=1.10544, theta=-11.11114
% INFO    : Bus 2370	: V=1.1056968, theta=-10.927758 -> V=1.10569, theta=-10.93361
% INFO    : Bus 2371	: V=1.0575709, theta=-30.046868 -> V=1.05755, theta=-30.09079
% INFO    : Bus 2372	: V=1.1102728, theta=-16.178614 -> V=1.11022, theta=-16.19596
% INFO    : Bus 2373	: V=1.1102733, theta=-16.17996 -> V=1.11022, theta=-16.19731
% INFO    : Bus 2374	: V=1.1088886, theta=-13.892656 -> V=1.10888, theta=-13.90655
% INFO    : Bus 2375	: V=1.1166675, theta=-14.357315 -> V=1.11665, theta=-14.37224
% INFO    : Bus 2376	: V=1.1099553, theta=-14.916041 -> V=1.10996, theta=-14.93073
% INFO    : Bus 2377	: V=1.1100637, theta=-14.90365 -> V=1.11006, theta=-14.91834
% INFO    : Bus 2378	: V=1.0682583, theta=-29.421597 -> V=1.06824, theta=-29.46333
% INFO    : Bus 2379	: V=1.1073446, theta=-15.183581 -> V=1.10734, theta=-15.19826
% INFO    : Bus 2380	: V=1.1197555, theta=-13.422802 -> V=1.11976, theta=-13.4376
% INFO    : Bus 2381	: V=1.1129823, theta=-13.770429 -> V=1.11297, theta=-13.78512
% INFO    : Bus 2382	: V=1.1101633, theta=-14.680462 -> V=1.11017, theta=-14.69518
% INFO    : Bus 2383	: V=1.069218, theta=-8.5606232 -> V=1.0692, theta=-8.56862
% INFO    : Bus 2384	: V=1.1067763, theta=-14.752301 -> V=1.10675, theta=-14.76724
% INFO    : Bus 2385	: V=1.108952, theta=-14.358669 -> V=1.10895, theta=-14.37281
% INFO    : Bus 2386	: V=1.065338, theta=-23.994596 -> V=1.06529, theta=-24.02718
% INFO    : Bus 2387	: V=1.0765388, theta=-25.551199 -> V=1.07651, theta=-25.59744
% INFO    : Bus 2388	: V=1.0666173, theta=-24.458713 -> V=1.06654, theta=-24.48657
% INFO    : Bus 2389	: V=1.0390798, theta=-34.853574 -> V=1.03905, theta=-34.89235
% INFO    : Bus 2390	: V=1.1087031, theta=-13.89053 -> V=1.10869, theta=-13.90436
% INFO    : Bus 2391	: V=1.1105626, theta=-14.581932 -> V=1.11052, theta=-14.5969
% INFO    : Bus 2392	: V=1.0991636, theta=-14.925928 -> V=1.09916, theta=-14.94006
% INFO    : Bus 2393	: V=1.1098382, theta=-14.696988 -> V=1.10984, theta=-14.7117
% INFO    : Bus 2394	: V=1.1097345, theta=-26.51304 -> V=1.10973, theta=-26.56349
% INFO    : Bus 2395	: V=1.108398, theta=-14.852245 -> V=1.1084, theta=-14.86695
% INFO    : Bus 2396	: V=1.116744, theta=-13.613295 -> V=1.11674, theta=-13.62809
% INFO    : Bus 2397	: V=1.0990161, theta=-14.939662 -> V=1.09901, theta=-14.9538
% INFO    : Bus 2398	: V=1.1125052, theta=-13.7038 -> V=1.1125, theta=-13.71811
% INFO    : Bus 2399	: V=1.0919802, theta=-27.636208 -> V=1.09197, theta=-27.67182
% INFO    : Bus 2400	: V=1.1018851, theta=-15.927664 -> V=1.10187, theta=-15.94129
% INFO    : Bus 2401	: V=1.0958441, theta=-16.196054 -> V=1.09582, theta=-16.21107
% INFO    : Bus 2402	: V=1.1063519, theta=-10.907569 -> V=1.10635, theta=-10.91343
% INFO    : Bus 2403	: V=1.1067263, theta=-21.038 -> V=1.10672, theta=-21.09007
% INFO    : Bus 2404	: V=1.1100753, theta=-13.042439 -> V=1.11008, theta=-13.10506
% INFO    : Bus 2405	: V=1.0934894, theta=-17.573851 -> V=1.09343, theta=-17.59248
% INFO    : Bus 2406	: V=1.0720741, theta=-21.771902 -> V=1.07199, theta=-21.79899
% INFO    : Bus 2407	: V=1.0652128, theta=-22.235069 -> V=1.06513, theta=-22.26223
% INFO    : Bus 2408	: V=1.094482, theta=-15.690421 -> V=1.09446, theta=-15.70479
% INFO    : Bus 2409	: V=1.0894149, theta=-27.992265 -> V=1.0894, theta=-28.02788
% INFO    : Bus 2410	: V=1.0983826, theta=-25.594232 -> V=1.09836, theta=-25.62847
% INFO    : Bus 2411	: V=1.0652074, theta=-24.051261 -> V=1.06516, theta=-24.08401
% INFO    : Bus 2412	: V=1.1034904, theta=-15.163934 -> V=1.10345, theta=-15.17911
% INFO    : Bus 2413	: V=1.0867891, theta=-27.715089 -> V=1.08677, theta=-27.75124
% INFO    : Bus 2414	: V=1.0666658, theta=-22.150093 -> V=1.06659, theta=-22.17724
% INFO    : Bus 2415	: V=1.0667342, theta=-28.69394 -> V=1.06671, theta=-28.7381
% INFO    : Bus 2416	: V=1.0643012, theta=-22.322974 -> V=1.06422, theta=-22.35015
% INFO    : Bus 2417	: V=1.0668645, theta=-28.606259 -> V=1.06684, theta=-28.65012
% INFO    : Bus 2418	: V=1.0879377, theta=-26.369501 -> V=1.08792, theta=-26.41375
% INFO    : Bus 2419	: V=1.108164, theta=-13.426018 -> V=1.10815, theta=-13.43938
% INFO    : Bus 2420	: V=1.0934528, theta=-30.425841 -> V=1.09343, theta=-30.46445
% INFO    : Bus 2421	: V=1.1108857, theta=-14.55427 -> V=1.11084, theta=-14.56923
% INFO    : Bus 2422	: V=1.1114858, theta=-15.525266 -> V=1.11143, theta=-15.54176
% INFO    : Bus 2423	: V=1.0948911, theta=-5.5748749 -> V=1.09489, theta=-5.58125
% INFO    : Bus 2424	: V=1.0862117, theta=-23.494654 -> V=1.08615, theta=-23.52318
% INFO    : Bus 2425	: V=1.0536879, theta=-25.475455 -> V=1.05362, theta=-25.50338
% INFO    : Bus 2426	: V=1.0767047, theta=-31.501479 -> V=1.07668, theta=-31.54011
% INFO    : Bus 2427	: V=1.0553722, theta=-25.983152 -> V=1.05531, theta=-26.01165
% INFO    : Bus 2428	: V=1.0974759, theta=-16.303197 -> V=1.09746, theta=-16.3165
% INFO    : Bus 2429	: V=1.0974718, theta=-16.305814 -> V=1.09746, theta=-16.31911
% INFO    : Bus 2430	: V=1.1012657, theta=-15.746286 -> V=1.10125, theta=-15.75959
% INFO    : Bus 2431	: V=1.1012359, theta=-15.768337 -> V=1.10122, theta=-15.78163
% INFO    : Bus 2432	: V=1.0739426, theta=-27.218415 -> V=1.07392, theta=-27.25411
% INFO    : Bus 2433	: V=1.0930513, theta=-30.451797 -> V=1.09303, theta=-30.49041
% INFO    : Bus 2434	: V=1.088214, theta=-25.712989 -> V=1.08819, theta=-25.75718
% INFO    : Bus 2435	: V=1.0887527, theta=-31.029427 -> V=1.08872, theta=-31.06814
% INFO    : Bus 2436	: V=1.0998074, theta=-23.200204 -> V=1.09976, theta=-23.22921
% INFO    : Bus 2437	: V=1.0993852, theta=-23.301722 -> V=1.09934, theta=-23.33098
% INFO    : Bus 2438	: V=1.1022135, theta=-23.183563 -> V=1.10217, theta=-23.21268
% INFO    : Bus 2439	: V=1.1146059, theta=-10.370602 -> V=1.11461, theta=-10.37551
% INFO    : Bus 2440	: V=1.0973059, theta=-19.966274 -> V=1.09727, theta=-20.00899
% INFO    : Bus 2441	: V=1.077727, theta=-28.364141 -> V=1.07772, theta=-28.40285
% INFO    : Bus 2442	: V=1.1106897, theta=-10.745991 -> V=1.11063, theta=-10.80158
% INFO    : Bus 2443	: V=1.0628867, theta=-29.298364 -> V=1.06286, theta=-29.34272
% INFO    : Bus 2444	: V=1.1038721, theta=-14.115409 -> V=1.10385, theta=-14.12887
% INFO    : Bus 2445	: V=1.0627988, theta=-29.582914 -> V=1.06278, theta=-29.62556
% INFO    : Bus 2446	: V=1.0693233, theta=-21.355194 -> V=1.06926, theta=-21.38094
% INFO    : Bus 2447	: V=1.1016852, theta=-15.600408 -> V=1.10167, theta=-15.61467
% INFO    : Bus 2448	: V=1.101669, theta=-15.602827 -> V=1.10165, theta=-15.61709
% INFO    : Bus 2449	: V=1.0819661, theta=-17.106125 -> V=1.08194, theta=-17.12126
% INFO    : Bus 2450	: V=1.0902122, theta=-16.599004 -> V=1.09018, theta=-16.61409
% INFO    : Bus 2451	: V=1.0741737, theta=-21.335674 -> V=1.07412, theta=-21.36218
% INFO    : Bus 2452	: V=1.0701187, theta=-22.478042 -> V=1.07003, theta=-22.50471
% INFO    : Bus 2453	: V=1.1027767, theta=-15.26048 -> V=1.10278, theta=-15.27479
% INFO    : Bus 2454	: V=1.0964975, theta=-30.654034 -> V=1.09647, theta=-30.69279
% INFO    : Bus 2455	: V=1.1141973, theta=-26.306599 -> V=1.11419, theta=-26.35256
% INFO    : Bus 2456	: V=1.0872872, theta=-30.826463 -> V=1.08695, theta=-30.93272
% INFO    : Bus 2457	: V=1.1137436, theta=-24.474061 -> V=1.11374, theta=-24.52426
% INFO    : Bus 2458	: V=1.1179277, theta=-23.503841 -> V=1.11792, theta=-23.55374
% INFO    : Bus 2459	: V=1.1179533, theta=-23.499808 -> V=1.11795, theta=-23.54972
% INFO    : Bus 2460	: V=1.0954767, theta=-29.957951 -> V=1.09516, theta=-30.06586
% INFO    : Bus 2461	: V=1.1033487, theta=-25.988057 -> V=1.10334, theta=-26.03058
% INFO    : Bus 2462	: V=1.1033526, theta=-25.991092 -> V=1.10334, theta=-26.03361
% INFO    : Bus 2463	: V=1.1161209, theta=-23.754455 -> V=1.11611, theta=-23.80441
% INFO    : Bus 2464	: V=1.08093, theta=-27.766795 -> V=1.08089, theta=-27.82192
% INFO    : Bus 2465	: V=1.1066229, theta=-24.028544 -> V=1.10663, theta=-24.0716
% INFO    : Bus 2466	: V=1.1155288, theta=-24.232346 -> V=1.11552, theta=-24.28237
% INFO    : Bus 2467	: V=1.0870516, theta=-29.111377 -> V=1.08691, theta=-29.17833
% INFO    : Bus 2468	: V=1.107003, theta=-28.717114 -> V=1.10672, theta=-28.81962
% INFO    : Bus 2469	: V=1.084805, theta=-27.633569 -> V=1.08478, theta=-27.6872
% INFO    : Bus 2470	: V=1.007339, theta=-34.020845 -> V=1.00733, theta=-34.0685
% INFO    : Bus 2471	: V=1.1131391, theta=-24.256643 -> V=1.11313, theta=-24.30672
% INFO    : Bus 2472	: V=1.1167795, theta=-24.044865 -> V=1.11677, theta=-24.09483
% INFO    : Bus 2473	: V=1.12, theta=-24.512174 -> V=1.12, theta=-24.56263
% INFO    : Bus 2474	: V=1.1197302, theta=-24.522979 -> V=1.11973, theta=-24.57342
% INFO    : Bus 2475	: V=1.1004946, theta=-26.552693 -> V=1.10047, theta=-26.5954
% INFO    : Bus 2476	: V=1.1006084, theta=-27.353911 -> V=1.10056, theta=-27.40482
% INFO    : Bus 2477	: V=1.0265615, theta=-30.953706 -> V=1.02656, theta=-31.00134
% INFO    : Bus 2478	: V=1.1033944, theta=-25.849107 -> V=1.1034, theta=-25.89363
% INFO    : Bus 2479	: V=1.1032793, theta=-25.84428 -> V=1.10328, theta=-25.8888
% INFO    : Bus 2480	: V=1.0722327, theta=-26.650197 -> V=1.07221, theta=-26.70304
% INFO    : Bus 2481	: V=1.067092, theta=-25.982752 -> V=1.06705, theta=-26.04072
% INFO    : Bus 2482	: V=1.0291137, theta=-30.78835 -> V=1.02911, theta=-30.83608
% INFO    : Bus 2483	: V=1.1121453, theta=-25.440907 -> V=1.11214, theta=-25.48486
% INFO    : Bus 2484	: V=1.067808, theta=-30.718488 -> V=1.0678, theta=-30.76452
% INFO    : Bus 2485	: V=1.0697432, theta=-30.544205 -> V=1.06973, theta=-30.59024
% INFO    : Bus 2486	: V=1.0188013, theta=-31.679766 -> V=1.0188, theta=-31.7274
% INFO    : Bus 2487	: V=1.1112742, theta=-26.285843 -> V=1.11127, theta=-26.33158
% INFO    : Bus 2488	: V=1.0628698, theta=-33.541254 -> V=1.06283, theta=-33.5821
% INFO    : Bus 2489	: V=1.0180824, theta=-32.052006 -> V=1.01808, theta=-32.09964
% INFO    : Bus 2490	: V=1.1034784, theta=-24.853999 -> V=1.10347, theta=-24.89678
% INFO    : Bus 2491	: V=1.1043346, theta=-25.39987 -> V=1.10431, theta=-25.44238
% INFO    : Bus 2492	: V=1.1053518, theta=-28.561134 -> V=1.10512, theta=-28.65313
% INFO    : Bus 2493	: V=1.0662255, theta=-33.623571 -> V=1.06619, theta=-33.66409
% INFO    : Bus 2494	: V=1.0732412, theta=-26.253279 -> V=1.07322, theta=-26.30653
% INFO    : Bus 2495	: V=1.0774497, theta=-23.983554 -> V=1.07741, theta=-24.0415
% INFO    : Bus 2496	: V=1.1030883, theta=-24.657751 -> V=1.10306, theta=-24.69978
% INFO    : Bus 2497	: V=1.1049157, theta=-24.904641 -> V=1.10491, theta=-24.94702
% INFO    : Bus 2498	: V=1.1049277, theta=-24.926529 -> V=1.10492, theta=-24.9689
% INFO    : Bus 2499	: V=1.0859036, theta=-28.894127 -> V=1.08581, theta=-28.95385
% INFO    : Bus 2500	: V=1.0859323, theta=-28.900235 -> V=1.08584, theta=-28.96005
% INFO    : Bus 2501	: V=1.0847836, theta=-29.221187 -> V=1.08468, theta=-29.28343
% INFO    : Bus 2502	: V=1.0837923, theta=-29.096072 -> V=1.08371, theta=-29.15513
% INFO    : Bus 2503	: V=1.1178304, theta=-23.914439 -> V=1.11782, theta=-23.96433
% INFO    : Bus 2504	: V=1.1185799, theta=-23.845559 -> V=1.11857, theta=-23.89547
% INFO    : Bus 2505	: V=1.1031967, theta=-25.946637 -> V=1.10317, theta=-25.98924
% INFO    : Bus 2506	: V=1.1148294, theta=-26.05732 -> V=1.11482, theta=-26.10333
% INFO    : Bus 2507	: V=1.1149663, theta=-26.052566 -> V=1.11495, theta=-26.09855
% INFO    : Bus 2508	: V=1.1144835, theta=-26.427601 -> V=1.11448, theta=-26.47353
% INFO    : Bus 2509	: V=1.1177101, theta=-26.006876 -> V=1.1177, theta=-26.05284
% INFO    : Bus 2510	: V=1.1105479, theta=-26.328275 -> V=1.11054, theta=-26.3738
% INFO    : Bus 2511	: V=1.1138325, theta=-26.784435 -> V=1.11383, theta=-26.83032
% INFO    : Bus 2512	: V=1.1121405, theta=-26.34565 -> V=1.11213, theta=-26.39163
% INFO    : Bus 2513	: V=1.0980828, theta=-26.513385 -> V=1.09809, theta=-26.55815
% INFO    : Bus 2514	: V=1.0980429, theta=-26.502232 -> V=1.09805, theta=-26.54699
% INFO    : Bus 2515	: V=1.1079226, theta=-28.435051 -> V=1.10773, theta=-28.51605
% INFO    : Bus 2516	: V=1.1132486, theta=-25.487097 -> V=1.11325, theta=-25.52858
% INFO    : Bus 2517	: V=1.0693416, theta=-20.347909 -> V=1.06935, theta=-20.4062
% INFO    : Bus 2518	: V=1.0810294, theta=-26.070794 -> V=1.08101, theta=-26.12125
% INFO    : Bus 2519	: V=1.0997439, theta=-26.103993 -> V=1.09973, theta=-26.14648
% INFO    : Bus 2520	: V=1.0970114, theta=-26.689427 -> V=1.09701, theta=-26.73427
% INFO    : Bus 2521	: V=1.0977981, theta=-26.536735 -> V=1.0978, theta=-26.58149
% INFO    : Bus 2522	: V=1.078093, theta=-26.304843 -> V=1.07807, theta=-26.35714
% INFO    : Bus 2523	: V=1.0780228, theta=-26.289685 -> V=1.078, theta=-26.34198
% INFO    : Bus 2524	: V=1.0974612, theta=-30.084768 -> V=1.09719, theta=-30.18442
% INFO    : Bus 2525	: V=1.1145683, theta=-26.188846 -> V=1.11456, theta=-26.23484
% INFO    : Bus 2526	: V=1.1129231, theta=-25.513632 -> V=1.11292, theta=-25.55516
% INFO    : Bus 2527	: V=1.1199029, theta=-25.011554 -> V=1.1199, theta=-25.0526
% INFO    : Bus 2528	: V=1.12, theta=-24.991321 -> V=1.12, theta=-25.03229
% INFO    : Bus 2529	: V=1.1199467, theta=-24.989879 -> V=1.11995, theta=-25.03092
% INFO    : Bus 2530	: V=1.0181849, theta=-31.89832 -> V=1.01818, theta=-31.94595
% INFO    : Bus 2531	: V=1.1008837, theta=-28.349017 -> V=1.10086, theta=-28.39205
% INFO    : Bus 2532	: V=1.0861714, theta=-28.715327 -> V=1.08614, theta=-28.77397
% INFO    : Bus 2533	: V=1.0979232, theta=-26.640213 -> V=1.09791, theta=-26.68843
% INFO    : Bus 2534	: V=1.1151943, theta=-24.336122 -> V=1.11519, theta=-24.38621
% INFO    : Bus 2535	: V=1.1193137, theta=-23.78253 -> V=1.11931, theta=-23.83242
% INFO    : Bus 2536	: V=1.1192943, theta=-23.782242 -> V=1.11929, theta=-23.83215
% INFO    : Bus 2537	: V=1.0793361, theta=-18.619876 -> V=1.07934, theta=-18.679
% INFO    : Bus 2538	: V=1.1128745, theta=-28.160406 -> V=1.11264, theta=-28.25519
% INFO    : Bus 2539	: V=1.1020472, theta=-26.040372 -> V=1.10204, theta=-26.08288
% INFO    : Bus 2540	: V=1.0730902, theta=-25.857111 -> V=1.07306, theta=-25.91122
% INFO    : Bus 2541	: V=1.0584007, theta=-20.412447 -> V=1.05841, theta=-20.47116
% INFO    : Bus 2542	: V=1.0584058, theta=-20.41182 -> V=1.05841, theta=-20.47053
% INFO    : Bus 2543	: V=1.0765471, theta=-29.558524 -> V=1.07654, theta=-29.60448
% INFO    : Bus 2544	: V=1.1075964, theta=-24.821636 -> V=1.10759, theta=-24.87122
% INFO    : Bus 2545	: V=1.094049, theta=-28.192163 -> V=1.09404, theta=-28.23808
% INFO    : Bus 2546	: V=1.1057137, theta=-26.934802 -> V=1.10571, theta=-26.98029
% INFO    : Bus 2547	: V=1.0986865, theta=-26.034805 -> V=1.09868, theta=-26.07727
% INFO    : Bus 2548	: V=1.0985039, theta=-26.431604 -> V=1.09851, theta=-26.47631
% INFO    : Bus 2549	: V=1.1119757, theta=-26.452414 -> V=1.11197, theta=-26.49837
% INFO    : Bus 2550	: V=1.0992296, theta=-25.979024 -> V=1.09922, theta=-26.02149
% INFO    : Bus 2551	: V=1.1053183, theta=-25.120091 -> V=1.10531, theta=-25.16963
% INFO    : Bus 2552	: V=1.1012141, theta=-25.356039 -> V=1.1012, theta=-25.39843
% INFO    : Bus 2553	: V=1.106993, theta=-25.03394 -> V=1.10699, theta=-25.08232
% INFO    : Bus 2554	: V=1.1023372, theta=-25.235483 -> V=1.10233, theta=-25.27786
% INFO    : Bus 2555	: V=1.1014606, theta=-25.32694 -> V=1.10145, theta=-25.36933
% INFO    : Bus 2556	: V=1.0770037, theta=-19.951434 -> V=1.07701, theta=-20.00903
% INFO    : Bus 2557	: V=1.0809472, theta=-31.639915 -> V=1.08057, theta=-31.75751
% INFO    : Bus 2558	: V=1.0749099, theta=-19.924883 -> V=1.07492, theta=-19.98277
% INFO    : Bus 2559	: V=1.0793645, theta=-31.882758 -> V=1.07897, theta=-32.00617
% INFO    : Bus 2560	: V=1.0904595, theta=-28.476538 -> V=1.09039, theta=-28.53177
% INFO    : Bus 2561	: V=1.1182716, theta=-23.639327 -> V=1.11826, theta=-23.68923
% INFO    : Bus 2562	: V=1.0828502, theta=-28.3498 -> V=1.08293, theta=-28.39841
% INFO    : Bus 2563	: V=1.0823771, theta=-26.313141 -> V=1.08236, theta=-26.36303
% INFO    : Bus 2564	: V=1.0821037, theta=-28.512851 -> V=1.08218, theta=-28.56198
% INFO    : Bus 2565	: V=1.1009255, theta=-25.330209 -> V=1.10091, theta=-25.37259
% INFO    : Bus 2566	: V=1.1082393, theta=-26.23166 -> V=1.10823, theta=-26.27828
% INFO    : Bus 2567	: V=1.0770141, theta=-21.431339 -> V=1.07697, theta=-21.48943
% INFO    : Bus 2568	: V=1.0793424, theta=-26.31856 -> V=1.07932, theta=-26.37008
% INFO    : Bus 2569	: V=1.0866422, theta=-28.809541 -> V=1.0866, theta=-28.87074
% INFO    : Bus 2570	: V=1.10446, theta=-24.649581 -> V=1.10446, theta=-24.69258
% INFO    : Bus 2571	: V=1.1044579, theta=-24.633633 -> V=1.10446, theta=-24.67664
% INFO    : Bus 2572	: V=1.1014552, theta=-27.292622 -> V=1.10145, theta=-27.33683
% INFO    : Bus 2573	: V=1.0757701, theta=-25.591106 -> V=1.07573, theta=-25.64599
% INFO    : Bus 2574	: V=1.1139758, theta=-26.145601 -> V=1.11397, theta=-26.19155
% INFO    : Bus 2575	: V=1.0875277, theta=-22.540593 -> V=1.08749, theta=-22.59676
% INFO    : Bus 2576	: V=1.0988866, theta=-29.990437 -> V=1.09862, theta=-30.09005
% INFO    : Bus 2577	: V=1.0980336, theta=-25.79605 -> V=1.09803, theta=-25.84191
% INFO    : Bus 2578	: V=1.1013619, theta=-27.100245 -> V=1.10136, theta=-27.14376
% INFO    : Bus 2579	: V=1.0732605, theta=-19.787068 -> V=1.07327, theta=-19.84536
% INFO    : Bus 2580	: V=1.0732065, theta=-19.786196 -> V=1.07321, theta=-19.8445
% INFO    : Bus 2581	: V=1.0777698, theta=-29.492996 -> V=1.07776, theta=-29.5472
% INFO    : Bus 2582	: V=1.1065995, theta=-26.918904 -> V=1.10658, theta=-26.9618
% INFO    : Bus 2583	: V=1.0813624, theta=-28.946702 -> V=1.08141, theta=-28.99844
% INFO    : Bus 2584	: V=1.1043622, theta=-27.356775 -> V=1.10435, theta=-27.40209
% INFO    : Bus 2585	: V=1.0915817, theta=-29.251887 -> V=1.09144, theta=-29.32552
% INFO    : Bus 2586	: V=1.1142903, theta=-25.423035 -> V=1.11429, theta=-25.46452
% INFO    : Bus 2587	: V=1.0847992, theta=-20.130707 -> V=1.0848, theta=-20.18729
% INFO    : Bus 2588	: V=1.0803537, theta=-31.656811 -> V=1.07998, theta=-31.77465
% INFO    : Bus 2589	: V=1.0986574, theta=-28.941375 -> V=1.09849, theta=-29.02061
% INFO    : Bus 2590	: V=1.0710604, theta=-20.103965 -> V=1.07107, theta=-20.16227
% INFO    : Bus 2591	: V=1.1105551, theta=-25.9643 -> V=1.11056, theta=-26.01476
% INFO    : Bus 2592	: V=1.0884911, theta=-27.854782 -> V=1.08832, theta=-27.93466
% INFO    : Bus 2593	: V=1.0797691, theta=-28.627236 -> V=1.07974, theta=-28.68438
% INFO    : Bus 2594	: V=1.0917594, theta=-28.31661 -> V=1.09169, theta=-28.37182
% INFO    : Bus 2595	: V=1.1145561, theta=-23.838458 -> V=1.11455, theta=-23.88837
% INFO    : Bus 2596	: V=1.0740801, theta=-19.38974 -> V=1.07409, theta=-19.44848
% INFO    : Bus 2597	: V=1.1086145, theta=-25.686985 -> V=1.10859, theta=-25.72964
% INFO    : Bus 2598	: V=1.0995208, theta=-26.298463 -> V=1.09952, theta=-26.34312
% INFO    : Bus 2599	: V=1.1089828, theta=-27.029373 -> V=1.10898, theta=-27.07529
% INFO    : Bus 2600	: V=1.1174156, theta=-27.701837 -> V=1.11721, theta=-27.78944
% INFO    : Bus 2601	: V=1.1172774, theta=-27.719717 -> V=1.11708, theta=-27.80752
% INFO    : Bus 2602	: V=1.1138556, theta=-26.157361 -> V=1.11385, theta=-26.20331
% INFO    : Bus 2603	: V=1.1149782, theta=-27.92596 -> V=1.11472, theta=-28.02553
% INFO    : Bus 2604	: V=1.1150011, theta=-27.928003 -> V=1.11474, theta=-28.0276
% INFO    : Bus 2605	: V=1.0993491, theta=-27.999311 -> V=1.09917, theta=-28.08271
% INFO    : Bus 2606	: V=1.1169582, theta=-26.04441 -> V=1.11695, theta=-26.09038
% INFO    : Bus 2607	: V=1.1095948, theta=-28.328313 -> V=1.10934, theta=-28.42739
% INFO    : Bus 2608	: V=1.1110215, theta=-23.164198 -> V=1.11104, theta=-23.20733
% INFO    : Bus 2609	: V=1.1141574, theta=-27.986873 -> V=1.1139, theta=-28.0865
% INFO    : Bus 2610	: V=1.0967558, theta=-28.870009 -> V=1.09661, theta=-28.9449
% INFO    : Bus 2611	: V=1.0960848, theta=-28.961146 -> V=1.09588, theta=-29.04336
% INFO    : Bus 2612	: V=1.1026229, theta=-26.748332 -> V=1.1026, theta=-26.79111
% INFO    : Bus 2613	: V=1.1154691, theta=-25.091115 -> V=1.11547, theta=-25.14157
% INFO    : Bus 2614	: V=1.1106681, theta=-28.248753 -> V=1.11042, theta=-28.34763
% INFO    : Bus 2615	: V=1.1104737, theta=-28.271872 -> V=1.11022, theta=-28.37114
% INFO    : Bus 2616	: V=1.1123979, theta=-28.129469 -> V=1.11215, theta=-28.22813
% INFO    : Bus 2617	: V=1.0756342, theta=-19.245638 -> V=1.07564, theta=-19.30437
% INFO    : Bus 2618	: V=1.0756072, theta=-19.238044 -> V=1.07562, theta=-19.29678
% INFO    : Bus 2619	: V=1.1152235, theta=-26.337708 -> V=1.11522, theta=-26.38365
% INFO    : Bus 2620	: V=1.0912343, theta=-28.122897 -> V=1.09121, theta=-28.17866
% INFO    : Bus 2621	: V=1.1035188, theta=-24.245031 -> V=1.10348, theta=-24.2869
% INFO    : Bus 2622	: V=1.0928034, theta=-19.872923 -> V=1.09281, theta=-19.92874
% INFO    : Bus 2623	: V=1.0863959, theta=-29.432252 -> V=1.08627, theta=-29.5001
% INFO    : Bus 2624	: V=1.0864498, theta=-29.429647 -> V=1.08633, theta=-29.49757
% INFO    : Bus 2625	: V=1.1024148, theta=-27.384914 -> V=1.10241, theta=-27.42983
% INFO    : Bus 2626	: V=1.1097055, theta=-26.508661 -> V=1.10968, theta=-26.55625
% INFO    : Bus 2627	: V=1.1083728, theta=-27.107554 -> V=1.10837, theta=-27.15347
% INFO    : Bus 2628	: V=1.086306, theta=-29.021656 -> V=1.08619, theta=-29.08504
% INFO    : Bus 2629	: V=1.0918853, theta=-29.457297 -> V=1.09186, theta=-29.50038
% INFO    : Bus 2630	: V=1.1142314, theta=-26.368724 -> V=1.11422, theta=-26.41468
% INFO    : Bus 2631	: V=1.1107776, theta=-26.825751 -> V=1.11077, theta=-26.87168
% INFO    : Bus 2632	: V=1.0670135, theta=-26.783296 -> V=1.06699, theta=-26.8374
% INFO    : Bus 2633	: V=1.0741723, theta=-19.939821 -> V=1.07418, theta=-19.99801
% INFO    : Bus 2634	: V=1.0910087, theta=-29.096923 -> V=1.09083, theta=-29.17119
% INFO    : Bus 2635	: V=1.0982144, theta=-26.224984 -> V=1.09821, theta=-26.27479
% INFO    : Bus 2636	: V=1.0738143, theta=-26.848883 -> V=1.07378, theta=-26.9039
% INFO    : Bus 2637	: V=1.1112029, theta=-26.74393 -> V=1.1112, theta=-26.78985
% INFO    : Bus 2638	: V=1.1104794, theta=-25.396474 -> V=1.11048, theta=-25.44231
% INFO    : Bus 2639	: V=1.1031987, theta=-25.594623 -> V=1.1032, theta=-25.64222
% INFO    : Bus 2640	: V=1.0731776, theta=-19.620178 -> V=1.07319, theta=-19.67868
% INFO    : Bus 2641	: V=1.1147397, theta=-26.078591 -> V=1.11473, theta=-26.1246
% INFO    : Bus 2642	: V=1.1149672, theta=-26.052581 -> V=1.11496, theta=-26.09857
% INFO    : Bus 2643	: V=1.0778888, theta=-29.530067 -> V=1.07787, theta=-29.585
% INFO    : Bus 2644	: V=1.0973375, theta=-26.73661 -> V=1.09734, theta=-26.78152
% INFO    : Bus 2645	: V=1.1005281, theta=-25.385204 -> V=1.10054, theta=-25.42922
% INFO    : Bus 2646	: V=1.0779049, theta=-32.02677 -> V=1.0775, theta=-32.15028
% INFO    : Bus 2647	: V=1.1192949, theta=-23.78225 -> V=1.11929, theta=-23.83216
% INFO    : Bus 2648	: V=1.0734371, theta=-26.483242 -> V=1.07341, theta=-26.53596
% INFO    : Bus 2649	: V=1.101802, theta=-25.739844 -> V=1.10181, theta=-25.78419
% INFO    : Bus 2650	: V=1.0815033, theta=-27.350669 -> V=1.0815, theta=-27.39992
% INFO    : Bus 2651	: V=1.1137021, theta=-24.131922 -> V=1.11369, theta=-24.18197
% INFO    : Bus 2652	: V=1.1103146, theta=-26.35041 -> V=1.11031, theta=-26.39593
% INFO    : Bus 2653	: V=1.0736192, theta=-27.436446 -> V=1.07358, theta=-27.49152
% INFO    : Bus 2654	: V=1.1166277, theta=-25.283227 -> V=1.11663, theta=-25.32453
% INFO    : Bus 2655	: V=1.0762719, theta=-19.649489 -> V=1.07628, theta=-19.70768
% INFO    : Bus 2656	: V=1.1159104, theta=-23.71533 -> V=1.1159, theta=-23.76524
% INFO    : Bus 2657	: V=1.0676211, theta=-31.327501 -> V=1.06758, theta=-31.36941
% INFO    : Bus 2658	: V=1.0691437, theta=-31.119554 -> V=1.0691, theta=-31.16145
% INFO    : Bus 2659	: V=1.088284, theta=-29.995706 -> V=1.08826, theta=-30.03881
% INFO    : Bus 2660	: V=1.1038428, theta=-26.001524 -> V=1.10383, theta=-26.04404
% INFO    : Bus 2661	: V=1.0738129, theta=-27.790449 -> V=1.07381, theta=-27.83943
% INFO    : Bus 2662	: V=1.1083243, theta=-24.055266 -> V=1.10829, theta=-24.09743
% INFO    : Bus 2663	: V=1.1015754, theta=-24.975008 -> V=1.10156, theta=-25.0173
% INFO    : Bus 2664	: V=1.065841, theta=-32.171496 -> V=1.0658, theta=-32.21299
% INFO    : Bus 2665	: V=1.0699821, theta=-30.012027 -> V=1.06997, theta=-30.05798
% INFO    : Bus 2666	: V=1.0776808, theta=-29.657238 -> V=1.07767, theta=-29.70323
% INFO    : Bus 2667	: V=1.1035784, theta=-24.436185 -> V=1.10355, theta=-24.47839
% INFO    : Bus 2668	: V=1.1036431, theta=-24.929941 -> V=1.10362, theta=-24.97244
% INFO    : Bus 2669	: V=1.1084718, theta=-23.253607 -> V=1.10844, theta=-23.29566
% INFO    : Bus 2670	: V=1.1086121, theta=-23.296378 -> V=1.10858, theta=-23.33842
% INFO    : Bus 2671	: V=1.1049772, theta=-24.854176 -> V=1.10495, theta=-24.89659
% INFO    : Bus 2672	: V=1.1050193, theta=-24.855897 -> V=1.10499, theta=-24.89831
% INFO    : Bus 2673	: V=1.1131457, theta=-25.507211 -> V=1.11315, theta=-25.54881
% INFO    : Bus 2674	: V=1.1079816, theta=-27.173849 -> V=1.10797, theta=-27.21977
% INFO    : Bus 2675	: V=1.1121437, theta=-26.765031 -> V=1.11214, theta=-26.81094
% INFO    : Bus 2676	: V=1.0794184, theta=-29.548587 -> V=1.07941, theta=-29.5946
% INFO    : Bus 2677	: V=1.1054028, theta=-24.674624 -> V=1.10537, theta=-24.71698
% INFO    : Bus 2678	: V=1.1117496, theta=-26.596628 -> V=1.11174, theta=-26.64257
% INFO    : Bus 2679	: V=1.086953, theta=-28.852633 -> V=1.08652, theta=-28.96943
% INFO    : Bus 2680	: V=1.0978551, theta=-26.526015 -> V=1.09786, theta=-26.57077
% INFO    : Bus 2681	: V=1.0979918, theta=-15.680766 -> V=1.098, theta=-15.74169
% INFO    : Bus 2682	: V=1.1014782, theta=-27.397371 -> V=1.10147, theta=-27.442
% INFO    : Bus 2683	: V=1.083058, theta=-28.990749 -> V=1.08307, theta=-29.04619
% INFO    : Bus 2684	: V=1.1105627, theta=-25.365674 -> V=1.11056, theta=-25.41174
% INFO    : Bus 2685	: V=1.1158526, theta=-25.293608 -> V=1.11585, theta=-25.33489
% INFO    : Bus 2686	: V=1.1077301, theta=-25.500186 -> V=1.10773, theta=-25.55029
% INFO    : Bus 2687	: V=1.1035506, theta=-27.350256 -> V=1.10354, theta=-27.39545
% INFO    : Bus 2688	: V=1.0779117, theta=-26.306244 -> V=1.07789, theta=-26.35854
% INFO    : Bus 2689	: V=1.0780757, theta=-26.288308 -> V=1.07805, theta=-26.3406
% INFO    : Bus 2690	: V=1.0981534, theta=-26.492814 -> V=1.09816, theta=-26.53756
% INFO    : Bus 2691	: V=1.0743437, theta=-26.522164 -> V=1.07432, theta=-26.57474
% INFO    : Bus 2692	: V=1.074602, theta=-26.479959 -> V=1.07458, theta=-26.53251
% INFO    : Bus 2693	: V=1.0677322, theta=-26.780687 -> V=1.06771, theta=-26.83454
% INFO    : Bus 2694	: V=1.0643197, theta=-26.654654 -> V=1.06429, theta=-26.71047
% INFO    : Bus 2695	: V=1.0805519, theta=-20.35889 -> V=1.08056, theta=-20.41547
% INFO    : Bus 2696	: V=1.0735633, theta=-26.564228 -> V=1.07354, theta=-26.61681
% INFO    : Bus 2697	: V=1.0502198, theta=-29.308777 -> V=1.05022, theta=-29.35527
% INFO    : Bus 2698	: V=1.0696044, theta=-26.757482 -> V=1.06958, theta=-26.81082
% INFO    : Bus 2699	: V=1.1042576, theta=-23.837995 -> V=1.10421, theta=-23.87973
% INFO    : Bus 2700	: V=1.1011412, theta=-25.628728 -> V=1.10113, theta=-25.67116
% INFO    : Bus 2701	: V=1.0882878, theta=-26.087144 -> V=1.08827, theta=-26.13508
% INFO    : Bus 2702	: V=1.1037463, theta=-24.598865 -> V=1.10376, theta=-24.64243
% INFO    : Bus 2703	: V=1.1024272, theta=-24.716406 -> V=1.10244, theta=-24.76007
% INFO    : Bus 2704	: V=1.1072136, theta=-24.320105 -> V=1.10722, theta=-24.36318
% INFO    : Bus 2705	: V=1.1007021, theta=-26.903216 -> V=1.1007, theta=-26.94838
% INFO    : Bus 2706	: V=1.0784699, theta=-24.382785 -> V=1.07842, theta=-24.44342
% INFO    : Bus 2707	: V=1.0781987, theta=-24.391762 -> V=1.07815, theta=-24.45235
% INFO    : Bus 2708	: V=1.106974, theta=-26.228067 -> V=1.10697, theta=-26.27035
% INFO    : Bus 2709	: V=1.0741319, theta=-24.286001 -> V=1.07409, theta=-24.3446
% INFO    : Bus 2710	: V=1.0801296, theta=-23.753449 -> V=1.08009, theta=-23.811
% INFO    : Bus 2711	: V=1.0800271, theta=-23.771827 -> V=1.07999, theta=-23.82938
% INFO    : Bus 2712	: V=1.0737995, theta=-24.418675 -> V=1.07375, theta=-24.47789
% INFO    : Bus 2713	: V=1.1091451, theta=-27.109335 -> V=1.10914, theta=-27.15524
% INFO    : Bus 2714	: V=1.1073069, theta=-28.695541 -> V=1.10703, theta=-28.79803
% INFO    : Bus 2715	: V=1.1035289, theta=-24.244136 -> V=1.10349, theta=-24.286
% INFO    : Bus 2716	: V=1.1091677, theta=-27.107506 -> V=1.10916, theta=-27.15342
% INFO    : Bus 2717	: V=1.1178341, theta=-23.552463 -> V=1.11783, theta=-23.60237
% INFO    : Bus 2718	: V=1.1178269, theta=-23.509645 -> V=1.11782, theta=-23.55954
% INFO    : Bus 2719	: V=1.1168199, theta=-26.093043 -> V=1.11681, theta=-26.13901
% INFO    : Bus 2720	: V=1.1134559, theta=-26.526775 -> V=1.11345, theta=-26.57271
% INFO    : Bus 2721	: V=1.0766576, theta=-24.484045 -> V=1.07661, theta=-24.54469
% INFO    : Bus 2722	: V=1.0765879, theta=-24.497601 -> V=1.07654, theta=-24.55824
% INFO    : Bus 2723	: V=1.0629655, theta=-33.530181 -> V=1.06293, theta=-33.57102
% INFO    : Bus 2724	: V=1.0849488, theta=-28.987291 -> V=1.08486, theta=-29.04679
% INFO    : Bus 2725	: V=1.060479, theta=-20.283879 -> V=1.06049, theta=-20.34259
% INFO    : Bus 2726	: V=1.1113484, theta=-23.114224 -> V=1.11137, theta=-23.15735
% INFO    : Bus 2727	: V=1.111353, theta=-23.101479 -> V=1.11137, theta=-23.14461
% INFO    : Bus 2728	: V=1.0930825, theta=-26.830035 -> V=1.09309, theta=-26.87521
% INFO    : Bus 2729	: V=1.1144112, theta=-26.64157 -> V=1.11439, theta=-26.68454
% INFO    : Bus 2730	: V=1.1144785, theta=-26.666052 -> V=1.11446, theta=-26.70901
% INFO    : Bus 2731	: V=1.1105406, theta=-27.227072 -> V=1.11052, theta=-27.27006
% INFO    : Bus 2732	: V=1.024589, theta=-10.171068 -> V=1.02448, theta=-10.17825
% INFO    : Bus 2733	: V=1.0318117, theta=-10.095616 -> V=1.03179, theta=-10.0981
% INFO    : Bus 2734	: V=1.096897, theta=-7.9612319 -> V=1.0969, theta=-7.9635
% INFO    : Bus 2735	: V=1.0354197, theta=-6.4805364 -> V=1.03541, theta=-6.49595
% INFO    : Bus 2736	: V=1.1022541, theta=-9.3640024 -> V=1.10225, theta=-9.36312
% INFO    : Bus 2737	: V=1.1077476, theta=-25.95865 -> V=1.10775, theta=-25.99749
% INFO    : Bus 2738	: V=1.0194361, theta=-18.344001 -> V=1.01946, theta=-18.33561
% INFO    : Bus 2739	: V=1.0382852, theta=-19.722478 -> V=1.03829, theta=-19.76443
% INFO    : Bus 2740	: V=1.12, theta=-12.563351 -> V=1.12, theta=-12.57459
% INFO    : Bus 2741	: V=1.0680686, theta=-9.24212 -> V=1.06806, theta=-9.24462
% INFO    : Bus 2742	: V=1.0680387, theta=-9.2421457 -> V=1.06803, theta=-9.24465
% INFO    : Bus 2743	: V=1.0586709, theta=-18.042505 -> V=1.05868, theta=-18.05696
% INFO    : Bus 2744	: V=1.0566997, theta=-18.225049 -> V=1.05671, theta=-18.23962
% INFO    : Bus 2745	: V=1.0560972, theta=-10.340383 -> V=1.05609, theta=-10.34272
% INFO    : Bus 2746	: V=1.0468764, theta=-10.930355 -> V=1.04687, theta=-10.93268
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 17	: Pg=140.0, Qg=119.976 -> Pg=140.0, Qg=119.985
% INFO    : Gen at bus 17	: Vg=1.09088 -> Vg=1.10446
% INFO    : Gen at bus 18	: Pg=140.0, Qg=43.0475 -> Pg=140.0, Qg=41.02
% INFO    : Gen at bus 18	: Vg=1.09091 -> Vg=1.10448
% INFO    : Gen at bus 26	: Pg=370.0, Qg=-10.0 -> Pg=370.0, Qg=100.519
% INFO    : Gen at bus 26	: Vg=1.09091 -> Vg=1.11
% INFO    : Gen at bus 26	: Pg=360.0, Qg=210.554 -> Pg=360.0, Qg=100.519
% INFO    : Gen at bus 26	: Vg=1.09091 -> Vg=1.11
% INFO    : Gen at bus 27	: Pg=360.0, Qg=45.0036 -> Pg=360.0, Qg=85.258
% INFO    : Gen at bus 27	: Vg=1.09091 -> Vg=1.11
% INFO    : Gen at bus 27	: Pg=370.0, Qg=219.914 -> Pg=370.0, Qg=85.258
% INFO    : Gen at bus 27	: Vg=1.09091 -> Vg=1.11
% INFO    : Gen at bus 27	: Pg=370.0, Qg=-10.0 -> Pg=370.0, Qg=85.258
% INFO    : Gen at bus 27	: Vg=1.09091 -> Vg=1.11
% INFO    : Gen at bus 28	: Pg=370.0, Qg=-10.0 -> Pg=370.0, Qg=-10.0
% INFO    : Gen at bus 28	: Vg=1.0325 -> Vg=1.04604
% INFO    : Gen at bus 28	: Pg=370.0, Qg=-10.0 -> Pg=370.0, Qg=-10.0
% INFO    : Gen at bus 28	: Vg=1.0325 -> Vg=1.04604
% INFO    : Gen at bus 28	: Pg=370.0, Qg=-10.0 -> Pg=370.0, Qg=-10.0
% INFO    : Gen at bus 28	: Vg=1.0325 -> Vg=1.04604
% INFO    : Gen at bus 29	: Pg=370.0, Qg=-10.0 -> Pg=370.0, Qg=-10.0
% INFO    : Gen at bus 29	: Vg=1.0325 -> Vg=1.04608
% INFO    : Gen at bus 29	: Pg=370.0, Qg=-10.0 -> Pg=370.0, Qg=-10.0
% INFO    : Gen at bus 29	: Vg=1.0325 -> Vg=1.04608
% INFO    : Gen at bus 29	: Pg=370.0, Qg=-10.0 -> Pg=370.0, Qg=-10.0
% INFO    : Gen at bus 29	: Vg=1.0325 -> Vg=1.04608
% INFO    : Gen at bus 43	: Pg=215.0, Qg=119.977 -> Pg=215.0, Qg=71.976
% INFO    : Gen at bus 43	: Vg=1.09091 -> Vg=1.11
% INFO    : Gen at bus 43	: Vg=1.09091 -> Vg=1.11
% INFO    : Gen at bus 43	: Pg=247.8, Qg=20.7197 -> Pg=247.8, Qg=71.976
% INFO    : Gen at bus 43	: Vg=1.09091 -> Vg=1.11
% INFO    : Gen at bus 44	: Pg=225.0, Qg=-12.294 -> Pg=225.0, Qg=-8.734
% INFO    : Gen at bus 44	: Vg=1.09096 -> Vg=1.11
% INFO    : Gen at bus 44	: Pg=225.0, Qg=-2.43726 -> Pg=225.0, Qg=-8.734
% INFO    : Gen at bus 44	: Vg=1.09096 -> Vg=1.11
% INFO    : Gen at bus 44	: Vg=1.09096 -> Vg=1.11
% INFO    : Gen at bus 45	: Vg=1.0325 -> Vg=1.04865
% INFO    : Gen at bus 45	: Pg=500.0, Qg=22.4277 -> Pg=500.0, Qg=21.87
% INFO    : Gen at bus 45	: Vg=1.0325 -> Vg=1.04865
% INFO    : Gen at bus 55	: Pg=130.0, Qg=-20.0 -> Pg=130.0, Qg=-20.0
% INFO    : Gen at bus 55	: Vg=1.09121 -> Vg=1.10261
% INFO    : Gen at bus 56	: Pg=130.0, Qg=-20.001 -> Pg=130.0, Qg=-20.001
% INFO    : Gen at bus 56	: Vg=1.09115 -> Vg=1.10252
% INFO    : Gen at bus 56	: Pg=130.0, Qg=-20.001 -> Pg=130.0, Qg=-20.001
% INFO    : Gen at bus 56	: Vg=1.09115 -> Vg=1.10252
% INFO    : Gen at bus 57	: Pg=130.0, Qg=-20.0 -> Pg=130.0, Qg=-20.0
% INFO    : Gen at bus 57	: Vg=1.03336 -> Vg=1.04567
% INFO    : Gen at bus 58	: Vg=1.03337 -> Vg=1.04569
% INFO    : Gen at bus 58	: Pg=130.0, Qg=-20.006 -> Pg=130.0, Qg=-20.006
% INFO    : Gen at bus 58	: Vg=1.03337 -> Vg=1.04569
% INFO    : Gen at bus 58	: Pg=130.0, Qg=-20.006 -> Pg=130.0, Qg=-20.006
% INFO    : Gen at bus 58	: Vg=1.03337 -> Vg=1.04569
% INFO    : Gen at bus 59	: Pg=78.5, Qg=33.64 -> Pg=78.5, Qg=33.64
% INFO    : Gen at bus 59	: Vg=1.08415 -> Vg=1.10173
% INFO    : Gen at bus 78	: Pg=225.0, Qg=8.24513 -> Pg=225.0, Qg=56.592
% INFO    : Gen at bus 78	: Vg=1.09091 -> Vg=1.11
% INFO    : Gen at bus 78	: Pg=225.0, Qg=105.0 -> Pg=225.0, Qg=56.592
% INFO    : Gen at bus 78	: Vg=1.09091 -> Vg=1.11
% INFO    : Gen at bus 79	: Vg=1.09034 -> Vg=1.10914
% INFO    : Gen at bus 79	: Vg=1.09034 -> Vg=1.10914
% INFO    : Gen at bus 79	: Pg=225.0, Qg=16.5743 -> Pg=225.0, Qg=17.18
% INFO    : Gen at bus 79	: Vg=1.09034 -> Vg=1.10914
% INFO    : Gen at bus 82	: Pg=380.0, Qg=-16.9664 -> Pg=380.0, Qg=-20.15
% INFO    : Gen at bus 82	: Vg=1.02993 -> Vg=1.04336
% INFO    : Gen at bus 82	: Pg=370.0, Qg=-4.67553 -> Pg=370.0, Qg=-2.417
% INFO    : Gen at bus 82	: Vg=1.02993 -> Vg=1.04336
% INFO    : Gen at bus 104	: Pg=225.0, Qg=46.9887 -> Pg=225.0, Qg=44.242
% INFO    : Gen at bus 104	: Vg=1.09091 -> Vg=1.11
% INFO    : Gen at bus 105	: Pg=225.0, Qg=6.24023 -> Pg=225.0, Qg=9.224
% INFO    : Gen at bus 105	: Vg=1.09091 -> Vg=1.11
% INFO    : Gen at bus 106	: Pg=120.0, Qg=71.0379 -> Pg=120.0, Qg=44.733
% INFO    : Gen at bus 106	: Vg=1.09091 -> Vg=1.10764
% INFO    : Gen at bus 107	: Pg=120.0, Qg=-4.95126 -> Pg=120.0, Qg=21.214
% INFO    : Gen at bus 107	: Vg=1.09091 -> Vg=1.10761
% INFO    : Gen at bus 116	: Vg=1.09042 -> Vg=1.10774
% INFO    : Gen at bus 117	: Pg=120.0, Qg=16.5064 -> Pg=120.0, Qg=15.944
% INFO    : Gen at bus 117	: Vg=1.09046 -> Vg=1.10777
% INFO    : Gen at bus 118	: Pg=110.0, Qg=33.0 -> Pg=110.0, Qg=33.0
% INFO    : Gen at bus 118	: Vg=1.089 -> Vg=1.10792
% INFO    : Gen at bus 125	: Pg=215.0, Qg=35.04 -> Pg=215.0, Qg=35.014
% INFO    : Gen at bus 125	: Vg=1.09091 -> Vg=1.10829
% INFO    : Gen at bus 126	: Pg=225.0, Qg=84.0 -> Pg=225.0, Qg=83.996
% INFO    : Gen at bus 126	: Vg=1.09082 -> Vg=1.10825
% INFO    : Gen at bus 126	: Vg=1.09082 -> Vg=1.10825
% INFO    : Gen at bus 127	: Pg=225.0, Qg=-7.498 -> Pg=225.0, Qg=-7.498
% INFO    : Gen at bus 127	: Vg=1.02869 -> Vg=1.04261
% INFO    : Gen at bus 127	: Pg=220.0, Qg=-10.0 -> Pg=220.0, Qg=-10.0
% INFO    : Gen at bus 127	: Vg=1.02869 -> Vg=1.04261
% INFO    : Gen at bus 132	: Pg=125.0, Qg=-3.67769 -> Pg=125.0, Qg=6.109
% INFO    : Gen at bus 132	: Vg=1.09091 -> Vg=1.11
% INFO    : Gen at bus 132	: Pg=125.0, Qg=15.9334 -> Pg=125.0, Qg=6.109
% INFO    : Gen at bus 132	: Vg=1.09091 -> Vg=1.11
% INFO    : Gen at bus 133	: Vg=1.09091 -> Vg=1.11
% INFO    : Gen at bus 133	: Pg=125.0, Qg=16.4325 -> Pg=125.0, Qg=16.399
% INFO    : Gen at bus 133	: Vg=1.09091 -> Vg=1.11
% INFO    : Gen at bus 134	: Vg=1.08882 -> Vg=1.11
% INFO    : Gen at bus 134	: Pg=120.0, Qg=66.904 -> Pg=120.0, Qg=67.695
% INFO    : Gen at bus 134	: Vg=1.08882 -> Vg=1.11
% INFO    : Gen at bus 135	: Vg=1.08867 -> Vg=1.10988
% INFO    : Gen at bus 146	: Pg=50.0, Qg=12.0 -> Pg=50.0, Qg=12.0
% INFO    : Gen at bus 146	: Vg=1.09012 -> Vg=1.10966
% INFO    : Gen at bus 146	: Pg=50.0, Qg=12.0 -> Pg=50.0, Qg=12.0
% INFO    : Gen at bus 146	: Vg=1.09012 -> Vg=1.10966
% INFO    : Gen at bus 147	: Vg=1.09011 -> Vg=1.10964
% INFO    : Gen at bus 148	: Pg=90.0, Qg=37.8554 -> Pg=90.0, Qg=19.066
% INFO    : Gen at bus 148	: Vg=1.09091 -> Vg=1.11
% INFO    : Gen at bus 148	: Vg=1.09091 -> Vg=1.11
% INFO    : Gen at bus 148	: Vg=1.09091 -> Vg=1.11
% INFO    : Gen at bus 148	: Pg=90.0, Qg=0.151315 -> Pg=90.0, Qg=19.066
% INFO    : Gen at bus 148	: Vg=1.09091 -> Vg=1.11
% INFO    : Gen at bus 150	: Pg=90.0, Qg=0.0 -> Pg=90.0, Qg=0.0
% INFO    : Gen at bus 150	: Vg=1.03246 -> Vg=1.03674
% INFO    : Gen at bus 151	: Pg=90.0, Qg=0.0 -> Pg=90.0, Qg=0.0
% INFO    : Gen at bus 151	: Vg=1.0325 -> Vg=1.03677
% INFO    : Gen at bus 151	: Pg=90.0, Qg=0.0 -> Pg=90.0, Qg=0.0
% INFO    : Gen at bus 151	: Vg=1.0325 -> Vg=1.03677
% INFO    : Gen at bus 155	: Pg=235.0, Qg=0.232319 -> Pg=235.0, Qg=3.813
% INFO    : Gen at bus 155	: Vg=1.09091 -> Vg=1.11
% INFO    : Gen at bus 155	: Pg=235.0, Qg=11.1041 -> Pg=235.0, Qg=3.813
% INFO    : Gen at bus 155	: Vg=1.09091 -> Vg=1.11
% INFO    : Gen at bus 155	: Vg=1.09091 -> Vg=1.11
% INFO    : Gen at bus 155	: Pg=261.0, Qg=0.0 -> Pg=261.0, Qg=3.813
% INFO    : Gen at bus 155	: Vg=1.09091 -> Vg=1.11
% INFO    : Gen at bus 156	: Vg=1.09091 -> Vg=1.11
% INFO    : Gen at bus 156	: Pg=205.0, Qg=12.5903 -> Pg=205.0, Qg=9.581
% INFO    : Gen at bus 156	: Vg=1.09091 -> Vg=1.11
% INFO    : Gen at bus 156	: Pg=206.0, Qg=10.0689 -> Pg=206.0, Qg=9.581
% INFO    : Gen at bus 156	: Vg=1.09091 -> Vg=1.11
% INFO    : Gen at bus 156	: Pg=206.0, Qg=5.87534 -> Pg=206.0, Qg=9.581
% INFO    : Gen at bus 156	: Vg=1.09091 -> Vg=1.11
% INFO    : Gen at bus 159	: Pg=206.0, Qg=120.0 -> Pg=206.0, Qg=120.0
% INFO    : Gen at bus 159	: Vg=1.00535 -> Vg=1.035
% INFO    : Gen at bus 165	: Pg=200.0, Qg=-0.009 -> Pg=200.0, Qg=4.059
% INFO    : Gen at bus 165	: Vg=1.09084 -> Vg=1.11
% INFO    : Gen at bus 165	: Pg=200.0, Qg=9.20043 -> Pg=200.0, Qg=4.059
% INFO    : Gen at bus 165	: Vg=1.09084 -> Vg=1.11
% INFO    : Gen at bus 166	: Pg=200.0, Qg=119.931 -> Pg=200.0, Qg=74.755
% INFO    : Gen at bus 166	: Vg=1.09091 -> Vg=1.11
% INFO    : Gen at bus 166	: Pg=200.0, Qg=27.8129 -> Pg=200.0, Qg=74.755
% INFO    : Gen at bus 166	: Vg=1.09091 -> Vg=1.11
% INFO    : Gen at bus 205	: Pg=179.0, Qg=-54.0932 -> Pg=179.0, Qg=-36.76
% INFO    : Gen at bus 205	: Vg=1.0325 -> Vg=1.02492
% INFO    : Gen at bus 205	: Pg=179.0, Qg=-50.3535 -> Pg=179.0, Qg=-36.76
% INFO    : Gen at bus 205	: Vg=1.0325 -> Vg=1.02492
% INFO    : Gen at bus 205	: Vg=1.0325 -> Vg=1.02492
% INFO    : Gen at bus 206	: Pg=179.0, Qg=23.1183 -> Pg=179.0, Qg=-7.292
% INFO    : Gen at bus 206	: Vg=1.0325 -> Vg=1.02491
% INFO    : Gen at bus 215	: Pg=37.079, Qg=0.0 -> Pg=37.079, Qg=1.506
% INFO    : Gen at bus 215	: Vg=1.08646 -> Vg=1.10811
% INFO    : Gen at bus 215	: Pg=33.708, Qg=5.8236 -> Pg=33.708, Qg=1.506
% INFO    : Gen at bus 215	: Vg=1.08646 -> Vg=1.10811
% INFO    : Gen at bus 215	: Pg=33.708, Qg=0.0 -> Pg=33.708, Qg=1.506
% INFO    : Gen at bus 215	: Vg=1.08646 -> Vg=1.10811
% INFO    : Gen at bus 215	: Pg=15.506, Qg=0.0 -> Pg=15.506, Qg=1.506
% INFO    : Gen at bus 215	: Vg=1.08646 -> Vg=1.10811
% INFO    : Gen at bus 239	: Pg=4.0, Qg=8.0 -> Pg=4.0, Qg=8.0
% INFO    : Gen at bus 239	: Vg=1.03337 -> Vg=1.06651
% INFO    : Gen at bus 246	: Pg=370.0, Qg=89.8042 -> Pg=370.0, Qg=88.669
% INFO    : Gen at bus 246	: Vg=1.03502 -> Vg=1.07668
% INFO    : Gen at bus 291	: Pg=2.0, Qg=2.0 -> Pg=2.0, Qg=2.0
% INFO    : Gen at bus 291	: Vg=1.06439 -> Vg=1.09645
% INFO    : Gen at bus 294	: Pg=3.0, Qg=2.0 -> Pg=3.0, Qg=2.0
% INFO    : Gen at bus 294	: Vg=1.05278 -> Vg=1.08127
% INFO    : Gen at bus 306	: Pg=9.167, Qg=7.0 -> Pg=9.167, Qg=7.0
% INFO    : Gen at bus 306	: Vg=1.05332 -> Vg=1.09011
% INFO    : Gen at bus 306	: Pg=16.296, Qg=7.0 -> Pg=16.296, Qg=7.0
% INFO    : Gen at bus 306	: Vg=1.05332 -> Vg=1.09011
% INFO    : Gen at bus 306	: Pg=11.204, Qg=7.616 -> Pg=11.204, Qg=7.616
% INFO    : Gen at bus 306	: Vg=1.05332 -> Vg=1.09011
% INFO    : Gen at bus 306	: Pg=9.167, Qg=7.0 -> Pg=9.167, Qg=7.0
% INFO    : Gen at bus 306	: Vg=1.05332 -> Vg=1.09011
% INFO    : Gen at bus 306	: Pg=9.167, Qg=7.928 -> Pg=9.167, Qg=7.928
% INFO    : Gen at bus 306	: Vg=1.05332 -> Vg=1.09011
% INFO    : Gen at bus 307	: Pg=36.5, Qg=15.0 -> Pg=36.5, Qg=15.0
% INFO    : Gen at bus 307	: Vg=1.05854 -> Vg=1.09693
% INFO    : Gen at bus 307	: Pg=36.5, Qg=15.0 -> Pg=36.5, Qg=15.0
% INFO    : Gen at bus 307	: Vg=1.05854 -> Vg=1.09693
% INFO    : Gen at bus 308	: Pg=32.0, Qg=15.0 -> Pg=32.0, Qg=15.0
% INFO    : Gen at bus 308	: Vg=1.067 -> Vg=1.10304
% INFO    : Gen at bus 308	: Pg=40.0, Qg=17.596 -> Pg=40.0, Qg=17.596
% INFO    : Gen at bus 308	: Vg=1.067 -> Vg=1.10304
% INFO    : Gen at bus 310	: Pg=35.0, Qg=20.0 -> Pg=35.0, Qg=20.0
% INFO    : Gen at bus 310	: Vg=1.07303 -> Vg=1.10475
% INFO    : Gen at bus 310	: Pg=75.0, Qg=27.247 -> Pg=75.0, Qg=27.247
% INFO    : Gen at bus 310	: Vg=1.07303 -> Vg=1.10475
% INFO    : Gen at bus 311	: Pg=45.0, Qg=40.0 -> Pg=45.0, Qg=40.0
% INFO    : Gen at bus 311	: Vg=1.06272 -> Vg=1.10495
% INFO    : Gen at bus 362	: Pg=37.8, Qg=12.0 -> Pg=37.8, Qg=12.0
% INFO    : Gen at bus 362	: Vg=1.08888 -> Vg=1.10542
% INFO    : Gen at bus 363	: Pg=37.8, Qg=12.0 -> Pg=37.8, Qg=12.0
% INFO    : Gen at bus 363	: Vg=1.06039 -> Vg=1.08715
% INFO    : Gen at bus 364	: Pg=37.8, Qg=11.8318 -> Pg=37.8, Qg=9.49
% INFO    : Gen at bus 364	: Vg=1.1049 -> Vg=1.11585
% INFO    : Gen at bus 364	: Pg=45.0, Qg=7.03822 -> Pg=45.0, Qg=9.49
% INFO    : Gen at bus 364	: Vg=1.1049 -> Vg=1.11585
% INFO    : Gen at bus 365	: Pg=37.8, Qg=12.0 -> Pg=37.8, Qg=12.0
% INFO    : Gen at bus 365	: Vg=1.06981 -> Vg=1.09732
% INFO    : Gen at bus 365	: Pg=37.8, Qg=12.0 -> Pg=37.8, Qg=12.0
% INFO    : Gen at bus 365	: Vg=1.06981 -> Vg=1.09732
% INFO    : Gen at bus 382	: Pg=15.0, Qg=0.0149313 -> Pg=15.0, Qg=5.172
% INFO    : Gen at bus 382	: Vg=1.08182 -> Vg=1.11556
% INFO    : Gen at bus 382	: Pg=120.0, Qg=84.8598 -> Pg=120.0, Qg=79.796
% INFO    : Gen at bus 382	: Vg=1.08182 -> Vg=1.11556
% INFO    : Gen at bus 383	: Pg=15.0, Qg=0.0 -> Pg=15.0, Qg=0.0
% INFO    : Gen at bus 383	: Vg=1.10054 -> Vg=1.11448
% INFO    : Gen at bus 386	: Pg=3.0, Qg=2.0 -> Pg=3.0, Qg=2.0
% INFO    : Gen at bus 386	: Vg=1.05805 -> Vg=1.09377
% INFO    : Gen at bus 421	: Pg=4.0, Qg=4.0 -> Pg=4.0, Qg=4.0
% INFO    : Gen at bus 421	: Vg=1.04857 -> Vg=1.07899
% INFO    : Gen at bus 431	: Pg=7.0, Qg=5.90765 -> Pg=7.0, Qg=6.034
% INFO    : Gen at bus 431	: Vg=1.08943 -> Vg=1.10553
% INFO    : Gen at bus 440	: Pg=2.5, Qg=2.0 -> Pg=2.5, Qg=2.0
% INFO    : Gen at bus 440	: Vg=1.0288 -> Vg=1.06066
% INFO    : Gen at bus 447	: Pg=3.5, Qg=17.0797 -> Pg=3.5, Qg=8.92
% INFO    : Gen at bus 447	: Vg=1.0498 -> Vg=1.08852
% INFO    : Gen at bus 447	: Pg=3.5, Qg=0.691168 -> Pg=3.5, Qg=8.92
% INFO    : Gen at bus 447	: Vg=1.0498 -> Vg=1.08852
% INFO    : Gen at bus 463	: Pg=0.0, Qg=2.0 -> Pg=0.0, Qg=2.0
% INFO    : Gen at bus 463	: Vg=1.0465 -> Vg=1.08228
% INFO    : Gen at bus 482	: Pg=1.4, Qg=0.7 -> Pg=1.4, Qg=0.7
% INFO    : Gen at bus 482	: Vg=1.02656 -> Vg=1.0504
% INFO    : Gen at bus 490	: Pg=3.5, Qg=3.0 -> Pg=3.5, Qg=3.0
% INFO    : Gen at bus 490	: Vg=1.05535 -> Vg=1.08638
% INFO    : Gen at bus 522	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 522	: Vg=1.06929 -> Vg=1.09122
% INFO    : Gen at bus 533	: Pg=0.5, Qg=1.0 -> Pg=0.5, Qg=1.0
% INFO    : Gen at bus 533	: Vg=1.07198 -> Vg=1.09641
% INFO    : Gen at bus 534	: Pg=35.89, Qg=14.0 -> Pg=35.89, Qg=14.0
% INFO    : Gen at bus 534	: Vg=1.06429 -> Vg=1.09758
% INFO    : Gen at bus 534	: Pg=22.086, Qg=14.0 -> Pg=22.086, Qg=14.0
% INFO    : Gen at bus 534	: Vg=1.06429 -> Vg=1.09758
% INFO    : Gen at bus 534	: Pg=22.086, Qg=14.0 -> Pg=22.086, Qg=14.0
% INFO    : Gen at bus 534	: Vg=1.06429 -> Vg=1.09758
% INFO    : Gen at bus 534	: Pg=72.469, Qg=24.001 -> Pg=72.469, Qg=24.001
% INFO    : Gen at bus 534	: Vg=1.06429 -> Vg=1.09758
% INFO    : Gen at bus 534	: Pg=72.469, Qg=24.001 -> Pg=72.469, Qg=24.001
% INFO    : Gen at bus 534	: Vg=1.06429 -> Vg=1.09758
% INFO    : Gen at bus 535	: Pg=24.573, Qg=17.5 -> Pg=24.573, Qg=17.5
% INFO    : Gen at bus 535	: Vg=1.05783 -> Vg=1.09254
% INFO    : Gen at bus 535	: Pg=23.805, Qg=17.5 -> Pg=23.805, Qg=17.5
% INFO    : Gen at bus 535	: Vg=1.05783 -> Vg=1.09254
% INFO    : Gen at bus 535	: Pg=95.99, Qg=28.002 -> Pg=95.99, Qg=28.002
% INFO    : Gen at bus 535	: Vg=1.05783 -> Vg=1.09254
% INFO    : Gen at bus 535	: Pg=80.631, Qg=28.002 -> Pg=80.631, Qg=28.002
% INFO    : Gen at bus 535	: Vg=1.05783 -> Vg=1.09254
% INFO    : Gen at bus 549	: Pg=1.4, Qg=0.7 -> Pg=1.4, Qg=0.7
% INFO    : Gen at bus 549	: Vg=1.0394 -> Vg=1.06885
% INFO    : Gen at bus 557	: Pg=25.724, Qg=5.052 -> Pg=25.724, Qg=5.052
% INFO    : Gen at bus 557	: Vg=1.04037 -> Vg=1.07036
% INFO    : Gen at bus 557	: Pg=21.184, Qg=5.052 -> Pg=21.184, Qg=5.052
% INFO    : Gen at bus 557	: Vg=1.04037 -> Vg=1.07036
% INFO    : Gen at bus 557	: Pg=19.671, Qg=5.0 -> Pg=19.671, Qg=5.0
% INFO    : Gen at bus 557	: Vg=1.04037 -> Vg=1.07036
% INFO    : Gen at bus 557	: Pg=22.697, Qg=5.052 -> Pg=22.697, Qg=5.052
% INFO    : Gen at bus 557	: Vg=1.04037 -> Vg=1.07036
% INFO    : Gen at bus 557	: Pg=25.724, Qg=5.052 -> Pg=25.724, Qg=5.052
% INFO    : Gen at bus 557	: Vg=1.04037 -> Vg=1.07036
% INFO    : Gen at bus 558	: Pg=31.032, Qg=5.064 -> Pg=31.032, Qg=5.064
% INFO    : Gen at bus 558	: Vg=1.03685 -> Vg=1.06775
% INFO    : Gen at bus 558	: Pg=31.032, Qg=5.064 -> Pg=31.032, Qg=5.064
% INFO    : Gen at bus 558	: Vg=1.03685 -> Vg=1.06775
% INFO    : Gen at bus 558	: Pg=22.817, Qg=5.0 -> Pg=22.817, Qg=5.0
% INFO    : Gen at bus 558	: Vg=1.03685 -> Vg=1.06775
% INFO    : Gen at bus 558	: Pg=30.119, Qg=5.064 -> Pg=30.119, Qg=5.064
% INFO    : Gen at bus 558	: Vg=1.03685 -> Vg=1.06775
% INFO    : Gen at bus 594	: Pg=2.58, Qg=1.35 -> Pg=2.58, Qg=1.35
% INFO    : Gen at bus 594	: Vg=1.06495 -> Vg=1.07435
% INFO    : Gen at bus 601	: Pg=5.05, Qg=2.24 -> Pg=5.05, Qg=2.24
% INFO    : Gen at bus 601	: Vg=1.06191 -> Vg=1.07009
% INFO    : Gen at bus 622	: Pg=110.0, Qg=5.34319 -> Pg=110.0, Qg=6.118
% INFO    : Gen at bus 622	: Vg=1.0778 -> Vg=1.08607
% INFO    : Gen at bus 622	: Vg=1.0778 -> Vg=1.08607
% INFO    : Gen at bus 626	: Pg=2.8, Qg=0.0 -> Pg=2.8, Qg=0.0
% INFO    : Gen at bus 626	: Vg=1.07287 -> Vg=1.08589
% INFO    : Gen at bus 630	: Pg=5.61, Qg=1.79205 -> Pg=5.61, Qg=1.855
% INFO    : Gen at bus 630	: Vg=1.06945 -> Vg=1.0761
% INFO    : Gen at bus 631	: Pg=6.73, Qg=1.9289 -> Pg=6.73, Qg=1.865
% INFO    : Gen at bus 631	: Vg=1.06942 -> Vg=1.07633
% INFO    : Gen at bus 655	: Pg=1.23, Qg=0.45 -> Pg=1.23, Qg=0.45
% INFO    : Gen at bus 655	: Vg=1.03169 -> Vg=1.04764
% INFO    : Gen at bus 660	: Pg=135.0, Qg=44.7218 -> Pg=135.0, Qg=46.76
% INFO    : Gen at bus 660	: Vg=1.08206 -> Vg=1.11833
% INFO    : Gen at bus 661	: Pg=135.0, Qg=38.2967 -> Pg=135.0, Qg=36.235
% INFO    : Gen at bus 661	: Vg=1.08182 -> Vg=1.11809
% INFO    : Gen at bus 667	: Pg=1.91, Qg=1.01 -> Pg=1.91, Qg=1.01
% INFO    : Gen at bus 667	: Vg=1.03727 -> Vg=1.05303
% INFO    : Gen at bus 671	: Pg=9.53, Qg=0.0 -> Pg=9.53, Qg=0.0
% INFO    : Gen at bus 671	: Vg=1.06812 -> Vg=1.07809
% INFO    : Gen at bus 673	: Pg=3.36, Qg=1.12 -> Pg=3.36, Qg=1.119
% INFO    : Gen at bus 673	: Vg=1.06495 -> Vg=1.08057
% INFO    : Gen at bus 681	: Pg=190.0, Qg=0.0 -> Pg=190.0, Qg=0.0
% INFO    : Gen at bus 681	: Vg=1.08024 -> Vg=1.09298
% INFO    : Gen at bus 681	: Pg=24.998, Qg=0.0 -> Pg=24.998, Qg=0.0
% INFO    : Gen at bus 681	: Vg=1.08024 -> Vg=1.09298
% INFO    : Gen at bus 687	: Pg=11.21, Qg=0.0 -> Pg=11.21, Qg=0.0
% INFO    : Gen at bus 687	: Vg=1.07512 -> Vg=1.08779
% INFO    : Gen at bus 699	: Pg=6.73, Qg=0.0 -> Pg=6.73, Qg=0.007
% INFO    : Gen at bus 699	: Vg=1.0746 -> Vg=1.08682
% INFO    : Gen at bus 702	: Pg=1.12, Qg=0.400483 -> Pg=1.12, Qg=0.436
% INFO    : Gen at bus 702	: Vg=1.0721 -> Vg=1.08313
% INFO    : Gen at bus 712	: Pg=10.0, Qg=4.0 -> Pg=10.0, Qg=4.0
% INFO    : Gen at bus 712	: Vg=1.07103 -> Vg=1.08211
% INFO    : Gen at bus 718	: Pg=1.57, Qg=1.12 -> Pg=1.57, Qg=1.12
% INFO    : Gen at bus 718	: Vg=1.03111 -> Vg=1.04709
% INFO    : Gen at bus 722	: Pg=2.8, Qg=1.12 -> Pg=2.8, Qg=1.12
% INFO    : Gen at bus 722	: Vg=1.06069 -> Vg=1.07263
% INFO    : Gen at bus 731	: Pg=1.68, Qg=0.56 -> Pg=1.68, Qg=0.56
% INFO    : Gen at bus 731	: Vg=1.06199 -> Vg=1.07795
% INFO    : Gen at bus 736	: Pg=130.0, Qg=-1.98744 -> Pg=130.0, Qg=-2.068
% INFO    : Gen at bus 736	: Vg=1.08182 -> Vg=1.09295
% INFO    : Gen at bus 740	: Pg=2.24, Qg=0.0 -> Pg=2.24, Qg=0.0
% INFO    : Gen at bus 740	: Vg=1.06599 -> Vg=1.09368
% INFO    : Gen at bus 747	: Pg=5.83, Qg=0.996481 -> Pg=5.83, Qg=0.988
% INFO    : Gen at bus 747	: Vg=1.04853 -> Vg=1.06166
% INFO    : Gen at bus 759	: Pg=90.0, Qg=0.0 -> Pg=90.0, Qg=0.0
% INFO    : Gen at bus 759	: Vg=1.0699 -> Vg=1.08448
% INFO    : Gen at bus 760	: Vg=1.06824 -> Vg=1.07966
% INFO    : Gen at bus 778	: Pg=12.34, Qg=5.04875 -> Pg=12.34, Qg=4.996
% INFO    : Gen at bus 778	: Vg=1.05918 -> Vg=1.07387
% INFO    : Gen at bus 780	: Pg=1.68, Qg=0.9 -> Pg=1.68, Qg=0.107
% INFO    : Gen at bus 780	: Vg=1.07776 -> Vg=1.08603
% INFO    : Gen at bus 783	: Pg=6.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 783	: Vg=1.07336 -> Vg=1.08576
% INFO    : Gen at bus 788	: Pg=2.0, Qg=1.0 -> Pg=2.0, Qg=1.0
% INFO    : Gen at bus 788	: Vg=1.04756 -> Vg=1.06597
% INFO    : Gen at bus 792	: Pg=68.0, Qg=2.71865 -> Pg=68.0, Qg=2.71
% INFO    : Gen at bus 792	: Vg=1.05369 -> Vg=1.07422
% INFO    : Gen at bus 792	: Vg=1.05369 -> Vg=1.07422
% INFO    : Gen at bus 792	: Vg=1.05369 -> Vg=1.07422
% INFO    : Gen at bus 792	: Vg=1.05369 -> Vg=1.07422
% INFO    : Gen at bus 803	: Pg=0.0, Qg=-0.002 -> Pg=0.0, Qg=-0.002
% INFO    : Gen at bus 803	: Vg=1.08195 -> Vg=1.08877
% INFO    : Gen at bus 804	: Pg=0.0, Qg=10.0 -> Pg=0.0, Qg=10.0
% INFO    : Gen at bus 804	: Vg=1.07278 -> Vg=1.06988
% INFO    : Gen at bus 809	: Vg=1.07004 -> Vg=1.08007
% INFO    : Gen at bus 815	: Pg=3.36, Qg=0.0 -> Pg=3.36, Qg=0.0
% INFO    : Gen at bus 815	: Vg=1.07164 -> Vg=1.07886
% INFO    : Gen at bus 834	: Pg=1.12, Qg=0.0 -> Pg=1.12, Qg=0.0
% INFO    : Gen at bus 834	: Vg=1.05238 -> Vg=1.07108
% INFO    : Gen at bus 840	: Pg=30.0, Qg=8.1 -> Pg=30.0, Qg=8.1
% INFO    : Gen at bus 840	: Vg=1.05932 -> Vg=1.07519
% INFO    : Gen at bus 840	: Pg=30.0, Qg=8.1 -> Pg=30.0, Qg=8.1
% INFO    : Gen at bus 840	: Vg=1.05932 -> Vg=1.07519
% INFO    : Gen at bus 844	: Pg=1.9, Qg=0.45 -> Pg=1.9, Qg=0.45
% INFO    : Gen at bus 844	: Vg=1.07659 -> Vg=1.10778
% INFO    : Gen at bus 848	: Pg=3.01, Qg=0.0 -> Pg=3.01, Qg=0.0
% INFO    : Gen at bus 848	: Vg=1.05907 -> Vg=1.08608
% INFO    : Gen at bus 854	: Pg=7.0, Qg=1.35 -> Pg=7.0, Qg=1.35
% INFO    : Gen at bus 854	: Vg=1.06201 -> Vg=1.08659
% INFO    : Gen at bus 873	: Pg=68.0, Qg=15.6845 -> Pg=68.0, Qg=15.691
% INFO    : Gen at bus 873	: Vg=1.08182 -> Vg=1.09484
% INFO    : Gen at bus 876	: Vg=1.0397 -> Vg=1.0773
% INFO    : Gen at bus 896	: Vg=1.06882 -> Vg=1.09018
% INFO    : Gen at bus 896	: Vg=1.06882 -> Vg=1.09018
% INFO    : Gen at bus 896	: Pg=55.0, Qg=45.0 -> Pg=55.0, Qg=45.0
% INFO    : Gen at bus 896	: Vg=1.06882 -> Vg=1.09018
% INFO    : Gen at bus 902	: Pg=0.111, Qg=0.0 -> Pg=0.111, Qg=0.0
% INFO    : Gen at bus 902	: Vg=1.0143 -> Vg=1.03935
% INFO    : Gen at bus 903	: Vg=1.01428 -> Vg=1.03933
% INFO    : Gen at bus 952	: Pg=2.6, Qg=0.6 -> Pg=2.6, Qg=0.6
% INFO    : Gen at bus 952	: Vg=1.06079 -> Vg=1.08475
% INFO    : Gen at bus 958	: Vg=1.04967 -> Vg=1.07384
% INFO    : Gen at bus 972	: Pg=27.0, Qg=5.21474 -> Pg=27.0, Qg=18.069
% INFO    : Gen at bus 972	: Vg=1.08182 -> Vg=1.11024
% INFO    : Gen at bus 972	: Vg=1.08182 -> Vg=1.11024
% INFO    : Gen at bus 972	: Pg=3.0, Qg=1.21277 -> Pg=3.0, Qg=3.979
% INFO    : Gen at bus 972	: Vg=1.08182 -> Vg=1.11024
% INFO    : Gen at bus 972	: Pg=80.0, Qg=37.7001 -> Pg=80.0, Qg=22.067
% INFO    : Gen at bus 972	: Vg=1.08182 -> Vg=1.11024
% INFO    : Gen at bus 973	: Pg=80.0, Qg=34.0164 -> Pg=80.0, Qg=33.982
% INFO    : Gen at bus 973	: Vg=1.081 -> Vg=1.10905
% INFO    : Gen at bus 977	: Pg=13.511, Qg=3.438 -> Pg=13.511, Qg=3.438
% INFO    : Gen at bus 977	: Vg=1.07617 -> Vg=1.10146
% INFO    : Gen at bus 986	: Pg=5.1, Qg=1.2 -> Pg=5.1, Qg=1.2
% INFO    : Gen at bus 986	: Vg=1.06838 -> Vg=1.09768
% INFO    : Gen at bus 998	: Pg=386.0, Qg=138.351 -> Pg=386.0, Qg=138.594
% INFO    : Gen at bus 998	: Vg=1.08182 -> Vg=1.12
% INFO    : Gen at bus 999	: Pg=370.0, Qg=128.821 -> Pg=370.0, Qg=128.948
% INFO    : Gen at bus 999	: Vg=1.08182 -> Vg=1.12
% INFO    : Gen at bus 1002	: Pg=14.999, Qg=3.447 -> Pg=14.999, Qg=3.447
% INFO    : Gen at bus 1002	: Vg=1.07543 -> Vg=1.10327
% INFO    : Gen at bus 1004	: Pg=110.0, Qg=32.3109 -> Pg=110.0, Qg=32.199
% INFO    : Gen at bus 1004	: Vg=1.08182 -> Vg=1.11199
% INFO    : Gen at bus 1007	: Pg=1.0, Qg=0.15 -> Pg=1.0, Qg=0.15
% INFO    : Gen at bus 1007	: Vg=1.05246 -> Vg=1.07588
% INFO    : Gen at bus 1010	: Pg=25.011, Qg=4.8 -> Pg=25.011, Qg=4.8
% INFO    : Gen at bus 1010	: Vg=1.07605 -> Vg=1.10533
% INFO    : Gen at bus 1012	: Pg=20.0, Qg=2.998 -> Pg=20.0, Qg=2.998
% INFO    : Gen at bus 1012	: Vg=1.07258 -> Vg=1.10045
% INFO    : Gen at bus 1021	: Pg=20.0, Qg=18.0 -> Pg=20.0, Qg=18.0
% INFO    : Gen at bus 1021	: Vg=1.07091 -> Vg=1.09826
% INFO    : Gen at bus 1022	: Pg=19.998, Qg=18.0 -> Pg=19.998, Qg=18.0
% INFO    : Gen at bus 1022	: Vg=1.07091 -> Vg=1.09826
% INFO    : Gen at bus 1023	: Pg=19.998, Qg=14.0 -> Pg=19.998, Qg=14.0
% INFO    : Gen at bus 1023	: Vg=1.07084 -> Vg=1.09821
% INFO    : Gen at bus 1076	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 1076	: Vg=1.04784 -> Vg=1.08515
% INFO    : Gen at bus 1108	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 1108	: Vg=1.03858 -> Vg=1.07619
% INFO    : Gen at bus 1110	: Vg=1.0762 -> Vg=1.10243
% INFO    : Gen at bus 1111	: Vg=1.07209 -> Vg=1.09309
% INFO    : Gen at bus 1111	: Pg=50.0, Qg=37.5 -> Pg=50.0, Qg=37.496
% INFO    : Gen at bus 1111	: Vg=1.07209 -> Vg=1.09309
% INFO    : Gen at bus 1112	: Vg=1.0749 -> Vg=1.10588
% INFO    : Gen at bus 1114	: Pg=4.0, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 1114	: Vg=1.07459 -> Vg=1.11172
% INFO    : Gen at bus 1129	: Pg=6.999, Qg=0.0 -> Pg=6.999, Qg=0.0
% INFO    : Gen at bus 1129	: Vg=1.07939 -> Vg=1.08786
% INFO    : Gen at bus 1151	: Pg=20.0, Qg=5.251 -> Pg=20.0, Qg=5.251
% INFO    : Gen at bus 1151	: Vg=1.06903 -> Vg=1.09022
% INFO    : Gen at bus 1152	: Pg=25.0, Qg=5.251 -> Pg=25.0, Qg=5.251
% INFO    : Gen at bus 1152	: Vg=1.06926 -> Vg=1.09045
% INFO    : Gen at bus 1153	: Pg=20.0, Qg=5.25 -> Pg=20.0, Qg=5.25
% INFO    : Gen at bus 1153	: Vg=1.07173 -> Vg=1.09177
% INFO    : Gen at bus 1178	: Vg=1.08155 -> Vg=1.09456
% INFO    : Gen at bus 1178	: Vg=1.08155 -> Vg=1.09456
% INFO    : Gen at bus 1178	: Pg=60.0, Qg=27.9301 -> Pg=60.0, Qg=27.953
% INFO    : Gen at bus 1178	: Vg=1.08155 -> Vg=1.09456
% INFO    : Gen at bus 1179	: Pg=60.0, Qg=10.4256 -> Pg=60.0, Qg=23.636
% INFO    : Gen at bus 1179	: Vg=1.08009 -> Vg=1.10946
% INFO    : Gen at bus 1179	: Pg=45.0, Qg=42.0 -> Pg=45.0, Qg=28.793
% INFO    : Gen at bus 1179	: Vg=1.08009 -> Vg=1.10946
% INFO    : Gen at bus 1187	: Pg=9.999, Qg=4.0 -> Pg=9.999, Qg=4.0
% INFO    : Gen at bus 1187	: Vg=1.07567 -> Vg=1.08876
% INFO    : Gen at bus 1187	: Pg=9.999, Qg=4.0 -> Pg=9.999, Qg=4.0
% INFO    : Gen at bus 1187	: Vg=1.07567 -> Vg=1.08876
% INFO    : Gen at bus 1188	: Pg=7.01, Qg=1.648 -> Pg=7.01, Qg=1.648
% INFO    : Gen at bus 1188	: Vg=1.07815 -> Vg=1.0922
% INFO    : Gen at bus 1226	: Pg=1.0, Qg=0.3 -> Pg=1.0, Qg=0.3
% INFO    : Gen at bus 1226	: Vg=1.03771 -> Vg=1.0641
% INFO    : Gen at bus 1245	: Pg=25.0, Qg=0.0 -> Pg=25.0, Qg=0.0
% INFO    : Gen at bus 1245	: Vg=1.05668 -> Vg=1.07853
% INFO    : Gen at bus 1246	: Pg=15.0, Qg=0.0 -> Pg=15.0, Qg=0.0
% INFO    : Gen at bus 1246	: Vg=1.06963 -> Vg=1.09164
% INFO    : Gen at bus 1247	: Pg=5.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 1247	: Vg=1.06049 -> Vg=1.08751
% INFO    : Gen at bus 1279	: Pg=4.5, Qg=1.5 -> Pg=4.5, Qg=1.5
% INFO    : Gen at bus 1279	: Vg=1.07062 -> Vg=1.09904
% INFO    : Gen at bus 1285	: Pg=50.0, Qg=41.0 -> Pg=50.0, Qg=41.0
% INFO    : Gen at bus 1285	: Vg=1.07109 -> Vg=1.09764
% INFO    : Gen at bus 1286	: Pg=230.0, Qg=86.9512 -> Pg=230.0, Qg=86.981
% INFO    : Gen at bus 1286	: Vg=1.08182 -> Vg=1.11897
% INFO    : Gen at bus 1287	: Pg=225.0, Qg=113.0 -> Pg=225.0, Qg=113.0
% INFO    : Gen at bus 1287	: Vg=1.08164 -> Vg=1.10809
% INFO    : Gen at bus 1296	: Pg=0.2, Qg=0.0 -> Pg=0.2, Qg=0.0
% INFO    : Gen at bus 1296	: Vg=1.05518 -> Vg=1.09101
% INFO    : Gen at bus 1330	: Pg=2.011, Qg=0.0 -> Pg=2.011, Qg=0.0
% INFO    : Gen at bus 1330	: Vg=1.02889 -> Vg=1.05497
% INFO    : Gen at bus 1341	: Pg=15.0, Qg=0.0 -> Pg=15.0, Qg=0.0
% INFO    : Gen at bus 1341	: Vg=1.05157 -> Vg=1.0877
% INFO    : Gen at bus 1342	: Pg=15.0, Qg=0.0 -> Pg=15.0, Qg=0.0
% INFO    : Gen at bus 1342	: Vg=1.05156 -> Vg=1.08768
% INFO    : Gen at bus 1350	: Vg=1.08182 -> Vg=1.08247
% INFO    : Gen at bus 1350	: Pg=120.0, Qg=-5.0 -> Pg=120.0, Qg=-4.999
% INFO    : Gen at bus 1350	: Vg=1.08182 -> Vg=1.08247
% INFO    : Gen at bus 1351	: Pg=120.0, Qg=11.0157 -> Pg=120.0, Qg=11.053
% INFO    : Gen at bus 1351	: Vg=1.08182 -> Vg=1.09252
% INFO    : Gen at bus 1352	: Vg=1.08208 -> Vg=1.10997
% INFO    : Gen at bus 1362	: Pg=125.0, Qg=66.4578 -> Pg=125.0, Qg=75.697
% INFO    : Gen at bus 1362	: Vg=1.08182 -> Vg=1.11711
% INFO    : Gen at bus 1362	: Pg=125.0, Qg=85.0 -> Pg=125.0, Qg=75.697
% INFO    : Gen at bus 1362	: Vg=1.08182 -> Vg=1.11711
% INFO    : Gen at bus 1373	: Pg=90.0, Qg=55.3497 -> Pg=90.0, Qg=16.951
% INFO    : Gen at bus 1373	: Vg=1.07336 -> Vg=1.09435
% INFO    : Gen at bus 1373	: Pg=90.0, Qg=-21.5292 -> Pg=90.0, Qg=16.951
% INFO    : Gen at bus 1373	: Vg=1.07336 -> Vg=1.09435
% INFO    : Gen at bus 1374	: Pg=90.0, Qg=36.9631 -> Pg=90.0, Qg=36.911
% INFO    : Gen at bus 1374	: Vg=1.07346 -> Vg=1.09443
% INFO    : Gen at bus 1375	: Pg=90.0, Qg=45.6106 -> Pg=90.0, Qg=45.633
% INFO    : Gen at bus 1375	: Vg=1.06982 -> Vg=1.09283
% INFO    : Gen at bus 1415	: Vg=1.07071 -> Vg=1.0714
% INFO    : Gen at bus 1416	: Vg=1.07309 -> Vg=1.07164
% INFO    : Gen at bus 1416	: Pg=55.0, Qg=-13.7 -> Pg=55.0, Qg=-13.7
% INFO    : Gen at bus 1416	: Vg=1.07309 -> Vg=1.07164
% INFO    : Gen at bus 1429	: Pg=2.0, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 1429	: Vg=1.03432 -> Vg=1.06193
% INFO    : Gen at bus 1433	: Pg=14.999, Qg=0.0 -> Pg=14.999, Qg=0.0
% INFO    : Gen at bus 1433	: Vg=1.06274 -> Vg=1.08704
% INFO    : Gen at bus 1434	: Pg=4.0, Qg=1.0 -> Pg=4.0, Qg=1.0
% INFO    : Gen at bus 1434	: Vg=1.05913 -> Vg=1.08847
% INFO    : Gen at bus 1435	: Pg=13.999, Qg=6.75 -> Pg=13.999, Qg=6.75
% INFO    : Gen at bus 1435	: Vg=1.06873 -> Vg=1.09334
% INFO    : Gen at bus 1436	: Pg=13.999, Qg=6.75 -> Pg=13.999, Qg=6.75
% INFO    : Gen at bus 1436	: Vg=1.07073 -> Vg=1.09531
% INFO    : Gen at bus 1440	: Pg=225.0, Qg=67.7659 -> Pg=225.0, Qg=67.867
% INFO    : Gen at bus 1440	: Vg=1.08182 -> Vg=1.0956
% INFO    : Gen at bus 1444	: Pg=3.0, Qg=1.0 -> Pg=3.0, Qg=1.0
% INFO    : Gen at bus 1444	: Vg=1.0759 -> Vg=1.10968
% INFO    : Gen at bus 1462	: Pg=46.0, Qg=14.9167 -> Pg=46.0, Qg=14.874
% INFO    : Gen at bus 1462	: Vg=1.05055 -> Vg=1.07765
% INFO    : Gen at bus 1462	: Vg=1.05055 -> Vg=1.07765
% INFO    : Gen at bus 1462	: Pg=1.0, Qg=0.152073 -> Pg=1.0, Qg=0.21
% INFO    : Gen at bus 1462	: Vg=1.05055 -> Vg=1.07765
% INFO    : Gen at bus 1494	: Pg=0.4, Qg=0.0 -> Pg=0.4, Qg=0.0
% INFO    : Gen at bus 1494	: Vg=1.03727 -> Vg=1.07495
% INFO    : Gen at bus 1518	: Vg=1.06183 -> Vg=1.09975
% INFO    : Gen at bus 1519	: Pg=0.3, Qg=0.0 -> Pg=0.3, Qg=0.0
% INFO    : Gen at bus 1519	: Vg=1.06186 -> Vg=1.09978
% INFO    : Gen at bus 1520	: Pg=2.011, Qg=0.0 -> Pg=2.011, Qg=0.0
% INFO    : Gen at bus 1520	: Vg=1.03584 -> Vg=1.07359
% INFO    : Gen at bus 1521	: Pg=3.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 1521	: Vg=1.03584 -> Vg=1.07359
% INFO    : Gen at bus 1543	: Pg=1.8, Qg=0.4 -> Pg=1.8, Qg=0.4
% INFO    : Gen at bus 1543	: Vg=1.0679 -> Vg=1.09109
% INFO    : Gen at bus 1546	: Pg=3.2, Qg=0.8 -> Pg=3.2, Qg=0.8
% INFO    : Gen at bus 1546	: Vg=1.05601 -> Vg=1.08552
% INFO    : Gen at bus 1547	: Pg=3.2, Qg=0.8 -> Pg=3.2, Qg=0.8
% INFO    : Gen at bus 1547	: Vg=1.05921 -> Vg=1.0832
% INFO    : Gen at bus 1580	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 1580	: Vg=1.01083 -> Vg=1.03625
% INFO    : Gen at bus 1594	: Pg=1.0, Qg=0.09 -> Pg=1.0, Qg=0.09
% INFO    : Gen at bus 1594	: Vg=1.05234 -> Vg=1.06724
% INFO    : Gen at bus 1647	: Pg=11.999, Qg=7.90052 -> Pg=11.999, Qg=4.64
% INFO    : Gen at bus 1647	: Vg=1.051 -> Vg=1.07076
% INFO    : Gen at bus 1647	: Pg=11.999, Qg=2.07679 -> Pg=11.999, Qg=4.64
% INFO    : Gen at bus 1647	: Vg=1.051 -> Vg=1.07076
% INFO    : Gen at bus 1647	: Vg=1.051 -> Vg=1.07076
% INFO    : Gen at bus 1647	: Vg=1.051 -> Vg=1.07076
% INFO    : Gen at bus 1647	: Pg=1.2, Qg=0.0669994 -> Pg=1.2, Qg=0.771
% INFO    : Gen at bus 1647	: Vg=1.051 -> Vg=1.07076
% INFO    : Gen at bus 1675	: Pg=153.0, Qg=50.0841 -> Pg=153.0, Qg=50.108
% INFO    : Gen at bus 1675	: Vg=1.08182 -> Vg=1.11332
% INFO    : Gen at bus 1676	: Vg=1.08182 -> Vg=1.09425
% INFO    : Gen at bus 1676	: Pg=153.0, Qg=26.5642 -> Pg=153.0, Qg=26.572
% INFO    : Gen at bus 1676	: Vg=1.08182 -> Vg=1.09425
% INFO    : Gen at bus 1677	: Vg=1.07956 -> Vg=1.09456
% INFO    : Gen at bus 1687	: Pg=110.0, Qg=51.8348 -> Pg=110.0, Qg=51.6
% INFO    : Gen at bus 1687	: Vg=1.07109 -> Vg=1.09548
% INFO    : Gen at bus 1687	: Pg=0.3, Qg=0.0597469 -> Pg=0.3, Qg=0.313
% INFO    : Gen at bus 1687	: Vg=1.07109 -> Vg=1.09548
% INFO    : Gen at bus 1688	: Vg=1.07082 -> Vg=1.09548
% INFO    : Gen at bus 1688	: Vg=1.07082 -> Vg=1.09548
% INFO    : Gen at bus 1688	: Vg=1.07082 -> Vg=1.09548
% INFO    : Gen at bus 1688	: Pg=110.0, Qg=45.9332 -> Pg=110.0, Qg=40.091
% INFO    : Gen at bus 1688	: Vg=1.07082 -> Vg=1.09548
% INFO    : Gen at bus 1688	: Pg=45.0, Qg=16.3382 -> Pg=45.0, Qg=22.197
% INFO    : Gen at bus 1688	: Vg=1.07082 -> Vg=1.09548
% INFO    : Gen at bus 1742	: Pg=0.4, Qg=0.154 -> Pg=0.4, Qg=0.154
% INFO    : Gen at bus 1742	: Vg=1.03613 -> Vg=1.05357
% INFO    : Gen at bus 1749	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 1749	: Vg=1.0531 -> Vg=1.08192
% INFO    : Gen at bus 1760	: Pg=2.7, Qg=1.0 -> Pg=2.7, Qg=1.0
% INFO    : Gen at bus 1760	: Vg=1.06925 -> Vg=1.10181
% INFO    : Gen at bus 1774	: Pg=4.3, Qg=0.901 -> Pg=4.3, Qg=0.9
% INFO    : Gen at bus 1774	: Vg=1.08082 -> Vg=1.09467
% INFO    : Gen at bus 1779	: Vg=1.07004 -> Vg=1.0699
% INFO    : Gen at bus 1798	: Pg=15.0, Qg=0.0 -> Pg=15.0, Qg=0.0
% INFO    : Gen at bus 1798	: Vg=1.08429 -> Vg=1.09099
% INFO    : Gen at bus 1799	: Pg=32.0, Qg=26.0 -> Pg=32.0, Qg=26.0
% INFO    : Gen at bus 1799	: Vg=1.06944 -> Vg=1.10324
% INFO    : Gen at bus 1841	: Vg=1.08182 -> Vg=1.11035
% INFO    : Gen at bus 1841	: Pg=225.0, Qg=74.9121 -> Pg=225.0, Qg=74.933
% INFO    : Gen at bus 1841	: Vg=1.08182 -> Vg=1.11035
% INFO    : Gen at bus 1843	: Pg=225.0, Qg=76.0 -> Pg=225.0, Qg=76.0
% INFO    : Gen at bus 1843	: Vg=1.08133 -> Vg=1.10689
% INFO    : Gen at bus 1847	: Pg=3.2, Qg=0.0 -> Pg=3.2, Qg=0.0
% INFO    : Gen at bus 1847	: Vg=1.08378 -> Vg=1.09039
% INFO    : Gen at bus 1849	: Pg=0.5, Qg=0.15 -> Pg=0.5, Qg=0.15
% INFO    : Gen at bus 1849	: Vg=1.05074 -> Vg=1.07446
% INFO    : Gen at bus 1852	: Pg=3.011, Qg=0.765 -> Pg=3.011, Qg=0.765
% INFO    : Gen at bus 1852	: Vg=1.07681 -> Vg=1.10397
% INFO    : Gen at bus 1865	: Pg=3.6, Qg=0.75 -> Pg=3.6, Qg=0.75
% INFO    : Gen at bus 1865	: Vg=1.03598 -> Vg=1.05343
% INFO    : Gen at bus 1877	: Vg=1.06856 -> Vg=1.08739
% INFO    : Gen at bus 1877	: Vg=1.06856 -> Vg=1.08739
% INFO    : Gen at bus 1878	: Pg=20.0, Qg=5.8 -> Pg=20.0, Qg=5.8
% INFO    : Gen at bus 1878	: Vg=1.07254 -> Vg=1.07293
% INFO    : Gen at bus 1878	: Pg=19.998, Qg=10.963 -> Pg=19.998, Qg=10.963
% INFO    : Gen at bus 1878	: Vg=1.07254 -> Vg=1.07293
% INFO    : Gen at bus 1885	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 1885	: Vg=1.0771 -> Vg=1.11463
% INFO    : Gen at bus 1911	: Pg=15.0, Qg=7.199 -> Pg=15.0, Qg=7.199
% INFO    : Gen at bus 1911	: Vg=1.05998 -> Vg=1.08899
% INFO    : Gen at bus 1912	: Pg=15.0, Qg=7.199 -> Pg=15.0, Qg=7.199
% INFO    : Gen at bus 1912	: Vg=1.05993 -> Vg=1.08895
% INFO    : Gen at bus 1930	: Pg=9.999, Qg=2.4 -> Pg=9.999, Qg=2.4
% INFO    : Gen at bus 1930	: Vg=1.04471 -> Vg=1.07255
% INFO    : Gen at bus 1932	: Pg=120.0, Qg=16.3921 -> Pg=120.0, Qg=16.316
% INFO    : Gen at bus 1932	: Vg=1.08182 -> Vg=1.11738
% INFO    : Gen at bus 1933	: Pg=120.0, Qg=64.9808 -> Pg=120.0, Qg=64.819
% INFO    : Gen at bus 1933	: Vg=1.08182 -> Vg=1.11153
% INFO    : Gen at bus 1969	: Pg=50.0, Qg=15.0 -> Pg=50.0, Qg=15.0
% INFO    : Gen at bus 1969	: Vg=1.07636 -> Vg=1.1113
% INFO    : Gen at bus 1969	: Vg=1.07636 -> Vg=1.1113
% INFO    : Gen at bus 1970	: Pg=30.0, Qg=10.001 -> Pg=30.0, Qg=10.001
% INFO    : Gen at bus 1970	: Vg=1.07328 -> Vg=1.10754
% INFO    : Gen at bus 1996	: Pg=90.0, Qg=62.8223 -> Pg=90.0, Qg=62.86
% INFO    : Gen at bus 1996	: Vg=1.08182 -> Vg=1.11781
% INFO    : Gen at bus 2002	: Pg=26.1, Qg=8.0 -> Pg=26.1, Qg=8.0
% INFO    : Gen at bus 2002	: Vg=1.0804 -> Vg=1.09964
% INFO    : Gen at bus 2002	: Pg=27.3, Qg=8.172 -> Pg=27.3, Qg=8.172
% INFO    : Gen at bus 2002	: Vg=1.0804 -> Vg=1.09964
% INFO    : Gen at bus 2002	: Vg=1.0804 -> Vg=1.09964
% INFO    : Gen at bus 2006	: Pg=40.0, Qg=10.5184 -> Pg=40.0, Qg=15.955
% INFO    : Gen at bus 2006	: Vg=1.07164 -> Vg=1.09853
% INFO    : Gen at bus 2006	: Pg=90.0, Qg=79.9176 -> Pg=90.0, Qg=74.415
% INFO    : Gen at bus 2006	: Vg=1.07164 -> Vg=1.09853
% INFO    : Gen at bus 2007	: Pg=100.0, Qg=85.9252 -> Pg=100.0, Qg=85.872
% INFO    : Gen at bus 2007	: Vg=1.07136 -> Vg=1.09923
% INFO    : Gen at bus 2019	: Pg=25.0, Qg=10.0 -> Pg=25.0, Qg=10.0
% INFO    : Gen at bus 2019	: Vg=1.08182 -> Vg=1.10033
% INFO    : Gen at bus 2019	: Vg=1.08182 -> Vg=1.10033
% INFO    : Gen at bus 2019	: Pg=50.0, Qg=12.0 -> Pg=50.0, Qg=12.0
% INFO    : Gen at bus 2019	: Vg=1.08182 -> Vg=1.10033
% INFO    : Gen at bus 2020	: Pg=5.0, Qg=2.003 -> Pg=5.0, Qg=2.003
% INFO    : Gen at bus 2020	: Vg=1.07576 -> Vg=1.09558
% INFO    : Gen at bus 2020	: Vg=1.07576 -> Vg=1.09558
% INFO    : Gen at bus 2046	: Pg=120.0, Qg=90.0 -> Pg=120.0, Qg=90.0
% INFO    : Gen at bus 2046	: Vg=1.08091 -> Vg=1.10627
% INFO    : Gen at bus 2068	: Vg=1.0521 -> Vg=1.08174
% INFO    : Gen at bus 2068	: Pg=4.0, Qg=2.0 -> Pg=4.0, Qg=2.0
% INFO    : Gen at bus 2068	: Vg=1.0521 -> Vg=1.08174
% INFO    : Gen at bus 2095	: Pg=50.0, Qg=12.0 -> Pg=50.0, Qg=12.0
% INFO    : Gen at bus 2095	: Vg=1.08091 -> Vg=1.1066
% INFO    : Gen at bus 2095	: Pg=50.0, Qg=12.0 -> Pg=50.0, Qg=12.0
% INFO    : Gen at bus 2095	: Vg=1.08091 -> Vg=1.1066
% INFO    : Gen at bus 2096	: Pg=28.0, Qg=10.0 -> Pg=28.0, Qg=10.0
% INFO    : Gen at bus 2096	: Vg=1.08183 -> Vg=1.11641
% INFO    : Gen at bus 2098	: Pg=55.0, Qg=12.0 -> Pg=55.0, Qg=12.0
% INFO    : Gen at bus 2098	: Vg=1.03199 -> Vg=1.05403
% INFO    : Gen at bus 2218	: Pg=200.0, Qg=65.423 -> Pg=200.0, Qg=65.513
% INFO    : Gen at bus 2218	: Vg=1.08182 -> Vg=1.12
% INFO    : Gen at bus 2219	: Pg=200.0, Qg=53.2837 -> Pg=200.0, Qg=53.351
% INFO    : Gen at bus 2219	: Vg=1.08182 -> Vg=1.12
% INFO    : Gen at bus 2257	: Pg=50.1, Qg=15.001 -> Pg=50.1, Qg=15.001
% INFO    : Gen at bus 2257	: Vg=1.07394 -> Vg=1.09668
% INFO    : Gen at bus 2258	: Pg=50.0, Qg=15.0 -> Pg=50.0, Qg=15.0
% INFO    : Gen at bus 2258	: Vg=1.07396 -> Vg=1.09664
% INFO    : Gen at bus 2334	: Pg=25.0, Qg=15.0 -> Pg=25.0, Qg=15.0
% INFO    : Gen at bus 2334	: Vg=1.07375 -> Vg=1.09764
% INFO    : Gen at bus 2334	: Vg=1.07375 -> Vg=1.09764
% INFO    : Gen at bus 2334	: Vg=1.07375 -> Vg=1.09764
% INFO    : Gen at bus 2349	: Pg=98.3629, Qg=76.1412 -> Pg=99.048, Qg=76.147
% INFO    : Gen at bus 2349	: Vg=1.08182 -> Vg=1.11987
% INFO    : Gen at bus 2360	: Pg=44.8, Qg=14.2226 -> Pg=44.8, Qg=7.518
% INFO    : Gen at bus 2360	: Vg=1.08182 -> Vg=1.12
% INFO    : Gen at bus 2360	: Pg=70.0, Qg=33.7051 -> Pg=70.0, Qg=40.517
% INFO    : Gen at bus 2360	: Vg=1.08182 -> Vg=1.12
% INFO    : Gen at bus 2361	: Pg=80.0, Qg=54.0281 -> Pg=80.0, Qg=54.107
% INFO    : Gen at bus 2361	: Vg=1.08182 -> Vg=1.12
% INFO    : Gen at bus 2438	: Pg=10.0, Qg=10.0 -> Pg=10.0, Qg=10.0
% INFO    : Gen at bus 2438	: Vg=1.08182 -> Vg=1.10217
% INFO    : Gen at bus 2438	: Pg=10.0, Qg=10.0 -> Pg=10.0, Qg=10.0
% INFO    : Gen at bus 2438	: Vg=1.08182 -> Vg=1.10217
% INFO    : Gen at bus 2458	: Pg=39.294, Qg=0.0497695 -> Pg=39.294, Qg=0.676
% INFO    : Gen at bus 2458	: Vg=1.1181 -> Vg=1.11792
% INFO    : Gen at bus 2458	: Pg=43.224, Qg=0.87039 -> Pg=43.224, Qg=0.334
% INFO    : Gen at bus 2458	: Vg=1.1181 -> Vg=1.11792
% INFO    : Gen at bus 2458	: Pg=57.482, Qg=0.753623 -> Pg=57.482, Qg=0.334
% INFO    : Gen at bus 2458	: Vg=1.1181 -> Vg=1.11792
% INFO    : Gen at bus 2459	: Pg=21.458, Qg=3.5186 -> Pg=21.458, Qg=3.396
% INFO    : Gen at bus 2459	: Vg=1.11811 -> Vg=1.11795
% INFO    : Gen at bus 2459	: Pg=28.538, Qg=0.117237 -> Pg=28.538, Qg=0.542
% INFO    : Gen at bus 2459	: Vg=1.11811 -> Vg=1.11795
% INFO    : Gen at bus 2478	: Pg=50.0, Qg=10.0 -> Pg=50.0, Qg=10.0
% INFO    : Gen at bus 2478	: Vg=1.10904 -> Vg=1.1034
% INFO    : Gen at bus 2479	: Pg=50.0, Qg=10.0 -> Pg=50.0, Qg=10.0
% INFO    : Gen at bus 2479	: Vg=1.10892 -> Vg=1.10328
% INFO    : Gen at bus 2491	: Pg=0.9, Qg=0.0 -> Pg=0.9, Qg=0.0
% INFO    : Gen at bus 2491	: Vg=1.11489 -> Vg=1.10431
% INFO    : Gen at bus 2496	: Pg=0.4, Qg=0.0 -> Pg=0.4, Qg=0.0
% INFO    : Gen at bus 2496	: Vg=1.11765 -> Vg=1.10306
% INFO    : Gen at bus 2508	: Vg=1.1185 -> Vg=1.11448
% INFO    : Gen at bus 2508	: Pg=55.0, Qg=10.0 -> Pg=55.0, Qg=10.0
% INFO    : Gen at bus 2508	: Vg=1.1185 -> Vg=1.11448
% INFO    : Gen at bus 2508	: Pg=55.0, Qg=10.0 -> Pg=55.0, Qg=10.0
% INFO    : Gen at bus 2508	: Vg=1.1185 -> Vg=1.11448
% INFO    : Gen at bus 2509	: Pg=50.0, Qg=10.0 -> Pg=50.0, Qg=10.0
% INFO    : Gen at bus 2509	: Vg=1.12179 -> Vg=1.1177
% INFO    : Gen at bus 2509	: Pg=50.0, Qg=10.0 -> Pg=50.0, Qg=10.0
% INFO    : Gen at bus 2509	: Vg=1.12179 -> Vg=1.1177
% INFO    : Gen at bus 2579	: Pg=16.5, Qg=16.5 -> Pg=16.5, Qg=16.5
% INFO    : Gen at bus 2579	: Vg=1.03332 -> Vg=1.07327
% INFO    : Gen at bus 2580	: Pg=7.5, Qg=8.0 -> Pg=7.5, Qg=8.0
% INFO    : Gen at bus 2580	: Vg=1.03327 -> Vg=1.07321
% INFO    : Gen at bus 2590	: Pg=0.0, Qg=2.5 -> Pg=0.0, Qg=2.5
% INFO    : Gen at bus 2590	: Vg=1.03102 -> Vg=1.07107
% INFO    : Gen at bus 2617	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2617	: Vg=1.0358 -> Vg=1.07564
% INFO    : Gen at bus 2637	: Pg=3.9, Qg=0.0 -> Pg=3.9, Qg=0.0
% INFO    : Gen at bus 2637	: Vg=1.11521 -> Vg=1.1112
% INFO    : Gen at bus 2710	: Pg=12.75, Qg=2.0 -> Pg=12.75, Qg=2.0
% INFO    : Gen at bus 2710	: Vg=1.06077 -> Vg=1.08009
% INFO    : Gen at bus 2710	: Pg=12.75, Qg=2.0 -> Pg=12.75, Qg=2.0
% INFO    : Gen at bus 2710	: Vg=1.06077 -> Vg=1.08009
% INFO    : Gen at bus 2710	: Pg=12.75, Qg=2.0 -> Pg=12.75, Qg=2.0
% INFO    : Gen at bus 2710	: Vg=1.06077 -> Vg=1.08009
% INFO    : Gen at bus 2710	: Pg=12.75, Qg=2.0 -> Pg=12.75, Qg=2.0
% INFO    : Gen at bus 2710	: Vg=1.06077 -> Vg=1.08009
% INFO    : Gen at bus 2711	: Vg=1.06074 -> Vg=1.07999
% INFO    : Gen at bus 2711	: Vg=1.06074 -> Vg=1.07999
% INFO    : Gen at bus 2729	: Vg=1.11813 -> Vg=1.11439
% INFO    : Gen at bus 2729	: Vg=1.11813 -> Vg=1.11439
% INFO    : Gen at bus 2729	: Vg=1.11813 -> Vg=1.11439
% INFO    : Gen at bus 219	: Pg=1.7, Qg=6.0 -> Pg=1.7, Qg=6.0
% INFO    : Gen at bus 219	: Vg=1.04401 -> Vg=1.07677
% INFO    : Gen at bus 221	: Pg=0.5, Qg=1.0 -> Pg=0.5, Qg=1.0
% INFO    : Gen at bus 221	: Vg=1.06307 -> Vg=1.09416
% INFO    : Gen at bus 222	: Pg=0.5, Qg=0.2 -> Pg=0.5, Qg=0.2
% INFO    : Gen at bus 222	: Vg=1.04886 -> Vg=1.07487
% INFO    : Gen at bus 223	: Pg=0.0, Qg=1.0 -> Pg=0.0, Qg=1.0
% INFO    : Gen at bus 223	: Vg=1.05723 -> Vg=1.08655
% INFO    : Gen at bus 229	: Pg=6.5, Qg=5.0 -> Pg=6.5, Qg=5.0
% INFO    : Gen at bus 229	: Vg=1.06367 -> Vg=1.09874
% INFO    : Gen at bus 230	: Pg=6.5, Qg=5.0 -> Pg=6.5, Qg=5.0
% INFO    : Gen at bus 230	: Vg=1.06392 -> Vg=1.09892
% INFO    : Gen at bus 299	: Pg=6.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 299	: Vg=1.08358 -> Vg=1.10458
% INFO    : Gen at bus 319	: Pg=2.5, Qg=3.0 -> Pg=2.5, Qg=3.0
% INFO    : Gen at bus 319	: Vg=1.07001 -> Vg=1.10186
% INFO    : Gen at bus 345	: Pg=1.5, Qg=1.0 -> Pg=1.5, Qg=1.0
% INFO    : Gen at bus 345	: Vg=1.04796 -> Vg=1.08575
% INFO    : Gen at bus 368	: Pg=1.5, Qg=1.0 -> Pg=1.5, Qg=1.0
% INFO    : Gen at bus 368	: Vg=1.07107 -> Vg=1.08873
% INFO    : Gen at bus 395	: Pg=1.5, Qg=1.0 -> Pg=1.5, Qg=1.0
% INFO    : Gen at bus 395	: Vg=1.06558 -> Vg=1.09218
% INFO    : Gen at bus 426	: Pg=3.1, Qg=3.0 -> Pg=3.1, Qg=3.0
% INFO    : Gen at bus 426	: Vg=1.07431 -> Vg=1.10405
% INFO    : Gen at bus 449	: Pg=14.0, Qg=0.0 -> Pg=14.0, Qg=0.0
% INFO    : Gen at bus 449	: Vg=1.05503 -> Vg=1.09026
% INFO    : Gen at bus 569	: Pg=3.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 569	: Vg=1.06309 -> Vg=1.09166
% INFO    : Gen at bus 581	: Pg=4.0, Qg=3.0 -> Pg=4.0, Qg=3.0
% INFO    : Gen at bus 581	: Vg=1.0494 -> Vg=1.07816
% INFO    : Gen at bus 1003	: Pg=5.934, Qg=0.709 -> Pg=5.934, Qg=0.709
% INFO    : Gen at bus 1003	: Vg=1.07543 -> Vg=1.10329
% INFO    : Gen at bus 1032	: Pg=0.002, Qg=0.002 -> Pg=0.002, Qg=0.002
% INFO    : Gen at bus 1032	: Vg=1.07866 -> Vg=1.10902
% INFO    : Gen at bus 1949	: Pg=2.5, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 1949	: Vg=1.07317 -> Vg=1.1066
% INFO    : Gen at bus 1952	: Pg=2.5, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 1952	: Vg=1.07251 -> Vg=1.10248
% INFO    : Gen at bus 1962	: Pg=0.6, Qg=0.0 -> Pg=0.6, Qg=0.0
% INFO    : Gen at bus 1962	: Vg=1.08502 -> Vg=1.11784
% INFO    : Gen at bus 1967	: Pg=0.2, Qg=0.0 -> Pg=0.2, Qg=0.0
% INFO    : Gen at bus 1967	: Vg=1.05972 -> Vg=1.09028
% INFO    : Gen at bus 2012	: Pg=1.9, Qg=0.0 -> Pg=1.9, Qg=0.0
% INFO    : Gen at bus 2012	: Vg=1.03086 -> Vg=1.0524
% INFO    : Gen at bus 2016	: Pg=3.5, Qg=0.0 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 2016	: Vg=1.051 -> Vg=1.078
% INFO    : Gen at bus 2018	: Pg=3.8, Qg=0.0 -> Pg=3.8, Qg=0.0
% INFO    : Gen at bus 2018	: Vg=1.04212 -> Vg=1.06245
% INFO    : Gen at bus 2032	: Pg=3.8, Qg=0.0 -> Pg=3.8, Qg=0.0
% INFO    : Gen at bus 2032	: Vg=1.03305 -> Vg=1.05621
% INFO    : Gen at bus 2040	: Pg=24.0, Qg=0.0 -> Pg=24.0, Qg=0.0
% INFO    : Gen at bus 2040	: Vg=1.05578 -> Vg=1.07472
% INFO    : Gen at bus 2044	: Pg=8.0, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 2044	: Vg=1.06127 -> Vg=1.09116
% INFO    : Gen at bus 2051	: Pg=3.2, Qg=0.0 -> Pg=3.2, Qg=0.0
% INFO    : Gen at bus 2051	: Vg=1.07001 -> Vg=1.0989
% INFO    : Gen at bus 2059	: Pg=4.6, Qg=0.0 -> Pg=4.6, Qg=0.0
% INFO    : Gen at bus 2059	: Vg=1.04574 -> Vg=1.07552
% INFO    : Gen at bus 2061	: Pg=2.0, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 2061	: Vg=1.04949 -> Vg=1.06402
% INFO    : Gen at bus 2063	: Pg=2.0, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 2063	: Vg=1.05712 -> Vg=1.0868
% INFO    : Gen at bus 2067	: Pg=0.7, Qg=0.0 -> Pg=0.7, Qg=0.0
% INFO    : Gen at bus 2067	: Vg=1.07198 -> Vg=1.09999
% INFO    : Gen at bus 2072	: Pg=3.8, Qg=0.0 -> Pg=3.8, Qg=0.0
% INFO    : Gen at bus 2072	: Vg=1.04986 -> Vg=1.07031
% INFO    : Gen at bus 2075	: Pg=0.3, Qg=0.0 -> Pg=0.3, Qg=0.0
% INFO    : Gen at bus 2075	: Vg=1.05826 -> Vg=1.08855
% INFO    : Gen at bus 2083	: Pg=12.0, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 2083	: Vg=1.04244 -> Vg=1.06118
% INFO    : Gen at bus 2101	: Pg=6.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 2101	: Vg=1.04605 -> Vg=1.06584
% INFO    : Gen at bus 2123	: Pg=3.9, Qg=0.0 -> Pg=3.9, Qg=0.0
% INFO    : Gen at bus 2123	: Vg=1.04855 -> Vg=1.07269
% INFO    : Gen at bus 2128	: Pg=4.2, Qg=0.0 -> Pg=4.2, Qg=0.0
% INFO    : Gen at bus 2128	: Vg=1.04323 -> Vg=1.07058
% INFO    : Gen at bus 2136	: Pg=2.0, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 2136	: Vg=1.04786 -> Vg=1.07823
% INFO    : Gen at bus 2145	: Pg=2.8, Qg=0.0 -> Pg=2.8, Qg=0.0
% INFO    : Gen at bus 2145	: Vg=1.0758 -> Vg=1.10945
% INFO    : Gen at bus 2180	: Pg=2.2, Qg=0.0 -> Pg=2.2, Qg=0.0
% INFO    : Gen at bus 2180	: Vg=1.06795 -> Vg=1.10191
% INFO    : Gen at bus 2181	: Pg=0.2, Qg=0.0 -> Pg=0.2, Qg=0.0
% INFO    : Gen at bus 2181	: Vg=1.07336 -> Vg=1.0954
% INFO    : Gen at bus 2206	: Pg=1.6, Qg=0.0 -> Pg=1.6, Qg=0.0
% INFO    : Gen at bus 2206	: Vg=1.04968 -> Vg=1.06421
% INFO    : Gen at bus 2207	: Pg=0.5, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 2207	: Vg=1.04865 -> Vg=1.08681
% INFO    : Gen at bus 2209	: Pg=7.0, Qg=0.0 -> Pg=7.0, Qg=0.0
% INFO    : Gen at bus 2209	: Vg=1.05717 -> Vg=1.07866
% INFO    : Gen at bus 2212	: Pg=3.8, Qg=0.0 -> Pg=3.8, Qg=0.0
% INFO    : Gen at bus 2212	: Vg=1.06636 -> Vg=1.09588
% INFO    : Gen at bus 2231	: Pg=2.5, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 2231	: Vg=1.06151 -> Vg=1.08523
% INFO    : Gen at bus 2232	: Pg=0.4, Qg=0.0 -> Pg=0.4, Qg=0.0
% INFO    : Gen at bus 2232	: Vg=1.05098 -> Vg=1.06536
% INFO    : Gen at bus 2239	: Pg=19.0, Qg=0.0 -> Pg=19.0, Qg=0.0
% INFO    : Gen at bus 2239	: Vg=0.99231 -> Vg=1.01124
% INFO    : Gen at bus 2269	: Pg=5.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 2269	: Vg=1.07639 -> Vg=1.11017
% INFO    : Gen at bus 2277	: Pg=3.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 2277	: Vg=1.01011 -> Vg=1.03166
% INFO    : Gen at bus 2281	: Pg=10.0, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 2281	: Vg=1.01323 -> Vg=1.04137
% INFO    : Gen at bus 2284	: Pg=8.0, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 2284	: Vg=1.04758 -> Vg=1.08175
% INFO    : Gen at bus 2297	: Pg=2.0, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 2297	: Vg=1.07266 -> Vg=1.09509
% INFO    : Gen at bus 2299	: Pg=0.9, Qg=0.0 -> Pg=0.9, Qg=0.0
% INFO    : Gen at bus 2299	: Vg=1.0814 -> Vg=1.10812
% INFO    : Gen at bus 2300	: Pg=0.7, Qg=0.0 -> Pg=0.7, Qg=0.0
% INFO    : Gen at bus 2300	: Vg=1.07214 -> Vg=1.09052
% INFO    : Gen at bus 2302	: Pg=1.5, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 2302	: Vg=1.07181 -> Vg=1.09594
% INFO    : Gen at bus 2304	: Pg=4.0, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 2304	: Vg=1.06581 -> Vg=1.09925
% INFO    : Gen at bus 2308	: Pg=2.5, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 2308	: Vg=1.04692 -> Vg=1.06916
% INFO    : Gen at bus 2312	: Pg=5.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 2312	: Vg=1.02597 -> Vg=1.0506
% INFO    : Gen at bus 2314	: Pg=3.7, Qg=0.0 -> Pg=3.7, Qg=0.0
% INFO    : Gen at bus 2314	: Vg=1.0241 -> Vg=1.05114
% INFO    : Gen at bus 2315	: Pg=4.0, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 2315	: Vg=1.06976 -> Vg=1.10504
% INFO    : Gen at bus 2325	: Pg=3.6, Qg=0.0 -> Pg=3.6, Qg=0.0
% INFO    : Gen at bus 2325	: Vg=1.07332 -> Vg=1.10206
% INFO    : Gen at bus 2332	: Pg=3.9, Qg=0.0 -> Pg=3.9, Qg=0.0
% INFO    : Gen at bus 2332	: Vg=1.05511 -> Vg=1.08339
% INFO    : Gen at bus 2337	: Pg=0.5, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 2337	: Vg=1.02946 -> Vg=1.05105
% INFO    : Gen at bus 2366	: Pg=14.5, Qg=0.0 -> Pg=14.5, Qg=0.0
% INFO    : Gen at bus 2366	: Vg=1.08283 -> Vg=1.10951
% INFO    : Gen at bus 2372	: Pg=4.6, Qg=0.0 -> Pg=4.6, Qg=0.0
% INFO    : Gen at bus 2372	: Vg=1.08166 -> Vg=1.11022
% INFO    : Gen at bus 2376	: Pg=0.7, Qg=0.0 -> Pg=0.7, Qg=0.0
% INFO    : Gen at bus 2376	: Vg=1.07318 -> Vg=1.10996
% INFO    : Gen at bus 2386	: Pg=1.5, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 2386	: Vg=1.04505 -> Vg=1.06529
% INFO    : Gen at bus 2445	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 2445	: Vg=1.04422 -> Vg=1.06278
% INFO    : Gen at bus 2446	: Pg=5.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 2446	: Vg=1.04948 -> Vg=1.06926
% INFO    : Gen at bus 2455	: Pg=0.8, Qg=0.0 -> Pg=0.8, Qg=0.0
% INFO    : Gen at bus 2455	: Vg=1.11825 -> Vg=1.11419
% INFO    : Gen at bus 2461	: Pg=0.1, Qg=0.0 -> Pg=0.1, Qg=0.0
% INFO    : Gen at bus 2461	: Vg=1.1165 -> Vg=1.10334
% INFO    : Gen at bus 2462	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2462	: Vg=1.11651 -> Vg=1.10334
% INFO    : Gen at bus 2467	: Pg=1.6, Qg=0.2 -> Pg=1.6, Qg=0.2
% INFO    : Gen at bus 2467	: Vg=1.08649 -> Vg=1.08691
% INFO    : Gen at bus 2475	: Pg=0.3, Qg=0.0 -> Pg=0.3, Qg=0.0
% INFO    : Gen at bus 2475	: Vg=1.11163 -> Vg=1.10047
% INFO    : Gen at bus 2480	: Pg=4.5, Qg=0.9 -> Pg=4.5, Qg=0.9
% INFO    : Gen at bus 2480	: Vg=1.06103 -> Vg=1.07221
% INFO    : Gen at bus 2489	: Pg=0.2, Qg=1.2 -> Pg=0.2, Qg=1.2
% INFO    : Gen at bus 2489	: Vg=1.01677 -> Vg=1.01808
% INFO    : Gen at bus 2490	: Pg=0.3, Qg=0.0 -> Pg=0.3, Qg=0.001
% INFO    : Gen at bus 2490	: Vg=1.11163 -> Vg=1.10347
% INFO    : Gen at bus 2499	: Pg=24.0, Qg=6.0 -> Pg=24.0, Qg=6.0
% INFO    : Gen at bus 2499	: Vg=1.08665 -> Vg=1.08581
% INFO    : Gen at bus 2505	: Pg=5.4, Qg=0.0 -> Pg=5.4, Qg=0.0
% INFO    : Gen at bus 2505	: Vg=1.11455 -> Vg=1.10317
% INFO    : Gen at bus 2517	: Pg=0.0, Qg=1.2 -> Pg=0.0, Qg=1.2
% INFO    : Gen at bus 2517	: Vg=1.02922 -> Vg=1.06935
% INFO    : Gen at bus 2519	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2519	: Vg=1.11529 -> Vg=1.09973
% INFO    : Gen at bus 2522	: Pg=2.5, Qg=1.9 -> Pg=2.5, Qg=1.9
% INFO    : Gen at bus 2522	: Vg=1.06734 -> Vg=1.07807
% INFO    : Gen at bus 2531	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2531	: Vg=1.10749 -> Vg=1.10086
% INFO    : Gen at bus 2534	: Pg=12.5, Qg=0.0 -> Pg=12.5, Qg=0.0
% INFO    : Gen at bus 2534	: Vg=1.11476 -> Vg=1.11519
% INFO    : Gen at bus 2537	: Pg=30.0, Qg=23.0 -> Pg=30.0, Qg=23.0
% INFO    : Gen at bus 2537	: Vg=1.03967 -> Vg=1.07934
% INFO    : Gen at bus 2544	: Pg=25.0, Qg=4.0 -> Pg=25.0, Qg=4.0
% INFO    : Gen at bus 2544	: Vg=1.10649 -> Vg=1.10759
% INFO    : Gen at bus 2549	: Pg=7.0, Qg=0.0 -> Pg=7.0, Qg=0.0
% INFO    : Gen at bus 2549	: Vg=1.11603 -> Vg=1.11197
% INFO    : Gen at bus 2550	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2550	: Vg=1.11482 -> Vg=1.09922
% INFO    : Gen at bus 2552	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2552	: Vg=1.11639 -> Vg=1.1012
% INFO    : Gen at bus 2554	: Pg=0.5, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 2554	: Vg=1.11711 -> Vg=1.10233
% INFO    : Gen at bus 2555	: Pg=1.8, Qg=0.0 -> Pg=1.8, Qg=0.0
% INFO    : Gen at bus 2555	: Vg=1.11649 -> Vg=1.10145
% INFO    : Gen at bus 2562	: Pg=57.0, Qg=30.3555 -> Pg=57.0, Qg=30.63
% INFO    : Gen at bus 2562	: Vg=1.09032 -> Vg=1.08293
% INFO    : Gen at bus 2565	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2565	: Vg=1.11614 -> Vg=1.10091
% INFO    : Gen at bus 2566	: Pg=1.5, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 2566	: Vg=1.10697 -> Vg=1.10823
% INFO    : Gen at bus 2570	: Pg=0.1, Qg=1.7 -> Pg=0.1, Qg=1.7
% INFO    : Gen at bus 2570	: Vg=1.11164 -> Vg=1.10446
% INFO    : Gen at bus 2571	: Pg=0.0, Qg=0.8 -> Pg=0.0, Qg=0.8
% INFO    : Gen at bus 2571	: Vg=1.11169 -> Vg=1.10446
% INFO    : Gen at bus 2576	: Pg=0.3, Qg=0.1 -> Pg=0.3, Qg=0.1
% INFO    : Gen at bus 2576	: Vg=1.09301 -> Vg=1.09862
% INFO    : Gen at bus 2582	: Pg=0.4, Qg=0.0 -> Pg=0.4, Qg=0.0
% INFO    : Gen at bus 2582	: Vg=1.11366 -> Vg=1.10658
% INFO    : Gen at bus 2583	: Pg=0.0, Qg=1.1 -> Pg=0.0, Qg=1.1
% INFO    : Gen at bus 2583	: Vg=1.08594 -> Vg=1.08141
% INFO    : Gen at bus 2587	: Pg=0.0, Qg=0.8 -> Pg=0.0, Qg=0.8
% INFO    : Gen at bus 2587	: Vg=1.0451 -> Vg=1.0848
% INFO    : Gen at bus 2597	: Pg=0.5, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 2597	: Vg=1.11584 -> Vg=1.10859
% INFO    : Gen at bus 2603	: Pg=0.2, Qg=0.0 -> Pg=0.2, Qg=0.0
% INFO    : Gen at bus 2603	: Vg=1.10887 -> Vg=1.11472
% INFO    : Gen at bus 2615	: Pg=2.5, Qg=0.3 -> Pg=2.5, Qg=0.3
% INFO    : Gen at bus 2615	: Vg=1.10442 -> Vg=1.11022
% INFO    : Gen at bus 2616	: Pg=12.0, Qg=3.0 -> Pg=12.0, Qg=3.0
% INFO    : Gen at bus 2616	: Vg=1.10645 -> Vg=1.11215
% INFO    : Gen at bus 2634	: Pg=0.1, Qg=0.1 -> Pg=0.1, Qg=0.1
% INFO    : Gen at bus 2634	: Vg=1.08913 -> Vg=1.09083
% INFO    : Gen at bus 2641	: Pg=13.4, Qg=0.0 -> Pg=13.4, Qg=0.0
% INFO    : Gen at bus 2641	: Vg=1.11892 -> Vg=1.11473
% INFO    : Gen at bus 2652	: Pg=1.2, Qg=0.0 -> Pg=1.2, Qg=0.0
% INFO    : Gen at bus 2652	: Vg=1.1151 -> Vg=1.11031
% INFO    : Gen at bus 2657	: Pg=0.0, Qg=1.9 -> Pg=0.0, Qg=1.9
% INFO    : Gen at bus 2657	: Vg=1.05853 -> Vg=1.06758
% INFO    : Gen at bus 2658	: Pg=0.0, Qg=1.77032 -> Pg=0.0, Qg=1.752
% INFO    : Gen at bus 2658	: Vg=1.06006 -> Vg=1.0691
% INFO    : Gen at bus 2659	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2659	: Vg=1.09723 -> Vg=1.08826
% INFO    : Gen at bus 2662	: Pg=0.7, Qg=4.8 -> Pg=0.7, Qg=4.8
% INFO    : Gen at bus 2662	: Vg=1.11845 -> Vg=1.10829
% INFO    : Gen at bus 2663	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2663	: Vg=1.11611 -> Vg=1.10156
% INFO    : Gen at bus 2666	: Pg=0.1, Qg=0.0 -> Pg=0.1, Qg=0.0
% INFO    : Gen at bus 2666	: Vg=1.08198 -> Vg=1.07767
% INFO    : Gen at bus 2667	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2667	: Vg=1.11666 -> Vg=1.10355
% INFO    : Gen at bus 2671	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2671	: Vg=1.11471 -> Vg=1.10495
% INFO    : Gen at bus 2676	: Pg=3.7, Qg=0.0 -> Pg=3.7, Qg=0.0
% INFO    : Gen at bus 2676	: Vg=1.08374 -> Vg=1.07941
% INFO    : Gen at bus 2677	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2677	: Vg=1.11536 -> Vg=1.10537
% INFO    : Gen at bus 2684	: Pg=32.0, Qg=0.0 -> Pg=32.0, Qg=0.0
% INFO    : Gen at bus 2684	: Vg=1.10943 -> Vg=1.11056
% INFO    : Gen at bus 2688	: Pg=16.6, Qg=8.3 -> Pg=16.6, Qg=8.3
% INFO    : Gen at bus 2688	: Vg=1.06715 -> Vg=1.07789
% INFO    : Gen at bus 2693	: Pg=4.3, Qg=0.9 -> Pg=4.3, Qg=0.9
% INFO    : Gen at bus 2693	: Vg=1.0558 -> Vg=1.06771
% INFO    : Gen at bus 2699	: Pg=0.0, Qg=0.322441 -> Pg=0.0, Qg=0.274
% INFO    : Gen at bus 2699	: Vg=1.11596 -> Vg=1.10421
% INFO    : Gen at bus 2704	: Pg=0.1, Qg=1.2 -> Pg=0.1, Qg=1.2
% INFO    : Gen at bus 2704	: Vg=1.11419 -> Vg=1.10722
% INFO    : Gen at bus 2706	: Pg=22.8, Qg=12.0 -> Pg=22.8, Qg=12.0
% INFO    : Gen at bus 2706	: Vg=1.06216 -> Vg=1.07842
% INFO    : Gen at bus 2725	: Pg=2.7, Qg=2.8 -> Pg=2.7, Qg=2.8
% INFO    : Gen at bus 2725	: Vg=1.01991 -> Vg=1.06049
% INFO    : Gen at bus 2728	: Pg=6.7, Qg=2.0 -> Pg=6.7, Qg=2.0
% INFO    : Gen at bus 2728	: Vg=1.09239 -> Vg=1.09309
% INFO    : Gen at bus 383	: Pg=6.275, Qg=10.538 -> Pg=6.275, Qg=10.538
% INFO    : Gen at bus 383	: Vg=1.10054 -> Vg=1.11448
% INFO    : Gen at bus 1012	: Pg=2.384, Qg=0.943 -> Pg=2.384, Qg=0.943
% INFO    : Gen at bus 1012	: Vg=1.07258 -> Vg=1.10045
% INFO    : Gen at bus 2019	: Pg=9.647, Qg=13.288 -> Pg=9.647, Qg=13.288
% INFO    : Gen at bus 2019	: Vg=1.08182 -> Vg=1.10033
% INFO    : Gen at bus 2095	: Pg=0.024, Qg=7.81 -> Pg=0.024, Qg=7.81
% INFO    : Gen at bus 2095	: Vg=1.08091 -> Vg=1.1066
% INFO    : Gen at bus 2438	: Pg=5.196, Qg=-1.442 -> Pg=5.196, Qg=-1.442
% INFO    : Gen at bus 2438	: Vg=1.08182 -> Vg=1.10217
% INFO    : Gen at bus 2732	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2732	: Vg=1.01 -> Vg=1.02448
% INFO    : Gen at bus 2733	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2733	: Vg=1.0175 -> Vg=1.03179
% INFO    : Gen at bus 2734	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2734	: Vg=1.077 -> Vg=1.0969
% INFO    : Gen at bus 2735	: Pg=175.274, Qg=0.0 -> Pg=175.274, Qg=0.0
% INFO    : Gen at bus 2735	: Vg=1.005 -> Vg=1.03541
% INFO    : Gen at bus 2736	: Pg=125.0, Qg=0.836445 -> Pg=125.0, Qg=0.817
% INFO    : Gen at bus 2736	: Vg=1.09091 -> Vg=1.10225
% INFO    : Gen at bus 2737	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2737	: Vg=1.08864 -> Vg=1.10775
% INFO    : Gen at bus 2738	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2738	: Vg=1.005 -> Vg=1.01946
% INFO    : Gen at bus 2739	: Pg=400.0, Qg=0.0 -> Pg=400.0, Qg=0.0
% INFO    : Gen at bus 2739	: Vg=1.04437 -> Vg=1.03829
% INFO    : Gen at bus 2740	: Pg=120.0, Qg=0.0 -> Pg=120.0, Qg=0.0
% INFO    : Gen at bus 2740	: Vg=1.1 -> Vg=1.12
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
