%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v18.08     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                        08 - August - 2018                        %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   Power flow data for Polish system - summer 2008 morning peak.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case represents the Polish 400, 220 and 110 kV networks during
%   summer 2008 morning peak conditions.
%
%   Copyright (c) 2010 by Roman Korab <roman.korab@polsl.pl>
%   Licensed under the Creative Commons Attribution 4.0
%   International license, http://creativecommons.org/licenses/by/4.0/
%
function mpc = pglib_opf_case3120sp_k
mpc.version = '2';
mpc.baseMVA = 100.0;

%% area data
%	area	refbus
mpc.areas = [
	1	 1;
];

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
% INFO    : Updated Thermal Rating: on line 1296-1295 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1298-1297 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1300-1299 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1307-1306 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1313-1312 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1314-1313 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1324-1323 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1330-1329 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1332-1331 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1336-1335 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1338-1337 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1340-1339 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1346-1345 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1350-1349 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1353-1352 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1355-1354 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1358-1357 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1360-1359 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1362-1361 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1364-1363 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1366-1365 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1368-1367 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1370-1369 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1377-1376 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1379-1378 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1387-1386 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1393-1392 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1399-1398 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1401-1400 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1409-1408 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1411-1410 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1425-1424 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1427-1426 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1439-1438 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1440-1439 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1444-1443 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1446-1445 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1451-1450 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1462-1461 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1468-1467 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1470-1469 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1479-1478 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1483-1482 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1492-1491 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1499-1498 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1502-1501 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1504-1503 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1506-1505 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1508-1507 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1510-1509 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1512-1511 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1518-1517 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1522-1521 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1528-1527 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1532-1531 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1534-1533 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1538-1537 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1542-1541 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1544-1543 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1546-1545 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1548-1547 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1556-1555 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1558-1557 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1562-1561 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1564-1563 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1566-1565 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1568-1567 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1576-1575 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1578-1577 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1580-1579 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1584-1583 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1591-1590 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1593-1592 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1595-1594 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1597-1596 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1599-1598 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1601-1600 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1603-1602 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1605-1604 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1607-1606 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1609-1608 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1613-1612 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1615-1614 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1617-1616 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1625-1624 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1633-1632 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1635-1634 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1637-1636 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1639-1638 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1641-1640 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1643-1642 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1648-1647 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1655-1654 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1660-1659 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1666-1665 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1670-1669 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1672-1671 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1674-1673 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1680-1679 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1683-1682 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1685-1684 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1687-1686 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1689-1688 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1691-1690 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1695-1694 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1697-1696 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1699-1698 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1703-1702 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1707-1706 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1712-1711 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1718-1717 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1720-1719 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1726-1725 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1728-1727 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1730-1729 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1732-1731 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1734-1733 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1736-1735 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1745-1744 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1747-1746 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1755-1754 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1757-1756 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1759-1758 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1761-1760 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1763-1762 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1765-1764 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1767-1766 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1769-1768 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1771-1770 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1773-1772 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1781-1780 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1783-1782 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1785-1784 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1787-1786 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1791-1790 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1793-1792 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1797-1796 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1799-1798 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1801-1800 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1803-1802 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1805-1804 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1807-1806 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1811-1810 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1818-1817 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1822-1821 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1824-1823 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1826-1825 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1828-1827 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1830-1829 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1832-1831 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1834-1833 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1842-1841 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1848-1847 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1852-1851 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1854-1853 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1860-1859 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1862-1861 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1864-1863 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1868-1867 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1874-1873 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1876-1875 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1878-1877 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1884-1883 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1886-1885 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1890-1889 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1892-1891 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1894-1893 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1896-1895 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1898-1897 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1900-1899 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1902-1901 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1904-1903 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1908-1907 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1912-1911 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1914-1913 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1916-1915 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1918-1917 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1922-1921 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1924-1923 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1928-1927 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1930-1929 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1934-1933 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1936-1935 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1938-1937 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1940-1939 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1943-1942 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1945-1944 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1947-1946 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1955-1954 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1960-1959 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1964-1963 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1970-1969 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1973-1972 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1975-1974 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1979-1978 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1981-1980 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1986-1985 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1988-1987 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1990-1989 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1997-1996 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2003-2002 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2005-2004 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2014-2013 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2016-2015 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2022-2021 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2024-2023 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2028-2027 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2034-2033 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2036-2035 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2038-2037 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2043-2042 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2045-2044 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2047-2046 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2053-2052 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2055-2054 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2057-2056 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2059-2058 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2061-2060 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2063-2062 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2065-2064 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2069-2068 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2071-2070 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2075-2074 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2077-2076 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2079-2078 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2081-2080 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2083-2082 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2085-2084 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2087-2086 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2093-2092 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2095-2094 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2097-2096 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2101-2100 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2105-2104 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2110-2109 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2112-2111 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2114-2113 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2116-2115 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2118-2117 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2120-2119 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2128-2127 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2130-2129 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2132-2131 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2134-2133 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2139-2138 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2141-2140 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2143-2142 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2152-2151 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2154-2153 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2156-2155 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2158-2157 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2160-2159 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2162-2161 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2169-2168 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2171-2170 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2183-2182 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2185-2184 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2187-2186 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2189-2188 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2191-2190 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2195-2194 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2197-2196 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2199-2198 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2201-2200 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2203-2202 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2205-2204 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2207-2206 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2209-2208 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2211-2210 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2213-2212 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2215-2214 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2223-2222 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2225-2224 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2227-2226 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2231-2230 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2233-2232 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2238-2237 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2245-2244 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2250-2249 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2253-2252 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2256-2255 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2272-2271 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2284-2283 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2292-2291 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2301-2300 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2303-2302 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2307-2306 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2318-2317 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2321-2320 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2327-2326 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2333-2332 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2335-2334 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2343-2342 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2352-2351 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2357-2356 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2361-2360 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2376-2375 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2383-2382 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2398-2397 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2414-2413 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2418-2417 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2423-2422 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2429-2428 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2435-2434 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2444-2443 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2451-2450 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2460-2459 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2462-2461 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2517-2516 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2529-2528 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2535-2534 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2537-2536 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2542-2541 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2545-2544 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2550-2549 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2556-2555 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2567-2566 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2574-2573 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2578-2577 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2583-2582 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2594-2593 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2598-2597 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2601-2600 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2609-2608 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2611-2610 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2637-2636 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2666-2665 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2668-2667 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2673-2672 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2676-2675 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2684-2683 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2689-2688 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2692-2691 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2696-2695 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2706-2705 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2716-2715 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2764-2763 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2766-2765 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2768-2767 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2784-2783 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2795-2794 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2798-2797 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2810-2809 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2815-2814 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2835-2834 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2837-2836 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2852-2851 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2868-2867 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2869-2868 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2878-2877 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2885-2884 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2906-2905 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2911-2909 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2909-2910 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2931-2930 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2955-2954 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2958-2957 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2973-2972 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2979-2978 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 3107-3106 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 3028-3027 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 3030-3029 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 3049-3048 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 3070-3069 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 3074-3073 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 3091-3090 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 3096-3095 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 3101-3100 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 3015-3014 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 3012-3011 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2876-2875 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 3084-3083 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 3054-3053 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 3098-3097 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 3035-3034 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2925-2924 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2818-2817 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2988-2987 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2935-2934 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 219-218 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581
% WARNING : Different basekv values on line 2472-175, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2461-174, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 1993-134, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 1172-87, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 923-56, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 143-2144, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on line 184-197 : Rate A, Rate B, Rate C , 1386.0, 1386.0, 1386.0 -> 743
% INFO    : Updated Thermal Rating: on line 3120-211 : Rate A, Rate B, Rate C , 831.0, 831.0, 831.0 -> 800
% INFO    : Updated Thermal Rating: on line 41-184 : Rate A, Rate B, Rate C , 838.0, 838.0, 838.0 -> 791
% INFO    : Updated Thermal Rating: on line 37-41 : Rate A, Rate B, Rate C , 970.0, 970.0, 970.0 -> 770
% INFO    : 
% INFO    : === Voltage Setpoint Replacement Notes ===
% INFO    : Bus 1	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 2	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 3	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 4	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 5	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 6	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 7	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 8	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 9	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 10	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 11	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 12	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 13	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 14	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 15	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 16	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 17	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 18	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 19	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 20	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 21	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 22	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 23	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 24	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 25	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 26	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 27	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 28	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 29	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 30	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 31	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 32	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 33	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 34	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 35	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 36	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 37	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 38	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 39	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 40	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 41	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 42	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 43	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 44	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 45	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 46	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 47	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 48	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 49	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 50	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 51	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 52	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 53	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 54	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 55	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 56	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 57	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 58	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 59	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 60	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 61	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 62	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 63	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 64	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 65	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 66	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 67	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 68	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 69	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 70	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 71	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 72	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 73	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 74	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 75	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 76	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 77	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 78	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 79	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 80	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 81	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 82	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 83	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 84	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 85	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 86	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 87	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 88	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 89	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 90	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 91	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 92	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 93	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 94	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 95	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 96	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 97	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 98	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 99	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 100	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 101	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 102	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 103	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 104	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 105	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 106	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 107	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 108	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 109	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 110	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 111	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 112	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 113	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 114	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 115	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 116	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 117	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 118	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 119	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 120	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 121	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 122	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 123	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 124	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 125	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 126	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 127	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 128	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 129	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 130	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 131	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 132	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 133	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 134	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 135	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 136	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 137	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 138	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 139	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 140	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 141	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 142	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 143	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 144	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 145	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 146	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 147	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 148	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 149	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 150	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 151	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 152	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 153	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 154	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 155	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 156	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 157	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 158	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 159	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 160	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 161	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 162	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 163	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 164	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 165	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 166	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 167	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 168	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 169	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 170	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 171	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 172	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 173	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 174	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 175	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 176	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 177	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 178	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 179	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 180	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 181	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 182	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 183	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 184	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 185	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 186	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 187	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 188	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 189	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 190	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 191	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 192	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 193	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 194	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 195	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 196	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 197	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 198	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 199	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 200	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 201	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 202	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 203	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 204	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 205	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 206	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 207	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 208	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 209	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 210	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 211	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 212	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 213	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 214	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 215	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 216	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 217	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 218	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 219	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 220	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 221	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 222	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 223	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 224	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 225	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 226	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 227	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 228	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 229	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 230	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 231	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 232	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 233	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 234	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 235	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 236	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 237	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 238	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 239	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 240	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 241	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 242	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 243	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 244	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 245	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 246	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 247	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 248	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 249	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 250	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 251	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 252	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 253	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 254	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 255	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 256	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 257	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 258	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 259	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 260	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 261	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 262	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 263	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 264	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 265	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 266	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 267	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 268	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 269	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 270	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 271	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 272	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 273	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 274	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 275	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 276	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 277	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 278	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 279	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 280	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 281	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 282	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 283	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 284	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 285	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 286	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 287	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 288	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 289	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 290	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 291	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 292	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 293	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 294	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 295	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 296	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 297	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 298	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 299	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 300	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 301	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 302	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 303	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 304	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 305	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 306	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 307	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 308	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 309	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 310	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 311	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 312	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 313	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 314	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 315	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 316	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 317	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 318	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 319	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 320	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 321	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 322	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 323	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 324	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 325	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 326	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 327	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 328	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 329	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 330	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 331	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 332	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 333	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 334	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 335	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 336	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 337	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 338	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 339	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 340	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 341	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 342	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 343	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 344	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 345	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 346	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 347	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 348	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 349	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 350	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 351	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 352	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 353	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 354	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 355	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 356	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 357	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 358	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 359	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 360	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 361	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 362	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 363	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 364	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 365	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 366	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 367	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 368	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 369	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 370	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 371	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 372	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 373	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 374	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 375	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 376	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 377	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 378	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 379	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 380	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 381	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 382	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 383	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 384	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 385	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 386	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 387	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 388	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 389	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 390	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 391	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 392	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 393	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 394	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 395	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 396	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 397	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 398	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 399	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 400	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 401	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 402	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 403	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 404	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 405	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 406	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 407	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 408	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 409	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 410	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 411	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 412	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 413	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 414	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 415	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 416	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 417	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 418	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 419	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 420	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 421	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 422	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 423	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 424	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 425	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 426	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 427	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 428	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 429	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 430	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 431	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 432	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 433	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 434	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 435	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 436	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 437	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 438	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 439	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 440	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 441	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 442	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 443	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 444	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 445	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 446	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 447	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 448	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 449	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 450	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 451	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 452	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 453	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 454	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 455	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 456	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 457	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 458	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 459	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 460	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 461	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 462	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 463	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 464	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 465	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 466	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 467	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 468	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 469	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 470	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 471	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 472	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 473	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 474	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 475	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 476	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 477	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 478	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 479	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 480	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 481	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 482	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 483	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 484	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 485	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 486	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 487	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 488	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 489	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 490	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 491	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 492	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 493	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 494	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 495	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 496	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 497	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 498	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 499	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 500	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 501	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 502	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 503	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 504	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 505	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 506	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 507	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 508	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 509	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 510	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 511	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 512	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 513	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 514	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 515	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 516	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 517	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 518	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 519	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 520	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 521	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 522	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 523	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 524	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 525	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 526	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 527	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 528	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 529	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 530	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 531	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 532	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 533	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 534	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 535	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 536	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 537	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 538	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 539	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 540	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 541	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 542	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 543	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 544	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 545	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 546	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 547	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 548	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 549	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 550	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 551	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 552	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 553	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 554	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 555	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 556	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 557	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 558	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 559	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 560	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 561	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 562	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 563	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 564	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 565	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 566	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 567	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 568	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 569	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 570	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 571	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 572	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 573	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 574	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 575	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 576	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 577	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 578	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 579	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 580	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 581	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 582	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 583	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 584	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 585	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 586	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 587	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 588	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 589	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 590	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 591	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 592	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 593	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 594	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 595	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 596	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 597	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 598	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 599	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 600	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 601	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 602	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 603	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 604	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 605	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 606	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 607	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 608	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 609	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 610	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 611	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 612	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 613	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 614	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 615	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 616	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 617	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 618	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 619	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 620	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 621	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 622	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 623	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 624	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 625	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 626	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 627	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 628	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 629	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 630	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 631	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 632	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 633	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 634	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 635	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 636	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 637	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 638	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 639	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 640	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 641	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 642	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 643	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 644	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 645	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 646	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 647	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 648	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 649	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 650	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 651	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 652	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 653	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 654	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 655	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 656	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 657	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 658	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 659	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 660	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 661	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 662	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 663	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 664	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 665	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 666	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 667	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 668	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 669	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 670	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 671	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 672	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 673	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 674	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 675	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 676	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 677	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 678	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 679	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 680	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 681	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 682	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 683	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 684	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 685	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 686	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 687	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 688	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 689	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 690	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 691	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 692	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 693	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 694	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 695	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 696	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 697	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 698	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 699	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 700	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 701	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 702	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 703	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 704	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 705	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 706	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 707	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 708	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 709	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 710	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 711	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 712	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 713	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 714	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 715	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 716	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 717	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 718	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 719	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 720	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 721	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 722	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 723	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 724	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 725	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 726	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 727	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 728	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 729	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 730	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 731	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 732	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 733	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 734	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 735	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 736	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 737	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 738	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 739	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 740	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 741	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 742	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 743	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 744	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 745	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 746	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 747	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 748	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 749	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 750	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 751	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 752	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 753	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 754	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 755	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 756	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 757	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 758	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 759	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 760	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 761	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 762	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 763	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 764	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 765	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 766	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 767	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 768	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 769	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 770	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 771	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 772	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 773	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 774	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 775	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 776	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 777	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 778	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 779	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 780	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 781	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 782	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 783	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 784	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 785	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 786	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 787	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 788	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 789	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 790	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 791	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 792	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 793	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 794	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 795	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 796	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 797	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 798	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 799	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 800	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 801	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 802	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 803	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 804	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 805	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 806	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 807	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 808	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 809	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 810	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 811	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 812	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 813	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 814	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 815	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 816	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 817	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 818	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 819	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 820	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 821	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 822	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 823	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 824	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 825	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 826	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 827	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 828	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 829	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 830	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 831	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 832	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 833	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 834	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 835	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 836	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 837	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 838	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 839	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 840	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 841	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 842	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 843	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 844	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 845	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 846	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 847	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 848	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 849	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 850	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 851	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 852	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 853	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 854	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 855	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 856	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 857	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 858	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 859	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 860	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 861	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 862	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 863	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 864	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 865	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 866	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 867	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 868	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 869	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 870	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 871	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 872	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 873	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 874	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 875	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 876	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 877	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 878	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 879	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 880	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 881	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 882	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 883	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 884	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 885	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 886	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 887	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 888	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 889	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 890	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 891	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 892	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 893	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 894	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 895	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 896	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 897	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 898	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 899	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 900	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 901	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 902	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 903	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 904	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 905	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 906	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 907	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 908	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 909	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 910	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 911	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 912	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 913	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 914	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 915	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 916	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 917	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 918	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 919	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 920	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 921	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 922	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 923	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 924	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 925	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 926	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 927	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 928	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 929	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 930	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 931	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 932	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 933	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 934	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 935	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 936	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 937	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 938	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 939	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 940	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 941	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 942	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 943	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 944	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 945	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 946	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 947	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 948	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 949	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 950	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 951	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 952	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 953	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 954	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 955	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 956	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 957	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 958	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 959	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 960	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 961	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 962	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 963	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 964	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 965	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 966	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 967	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 968	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 969	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 970	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 971	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 972	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 973	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 974	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 975	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 976	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 977	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 978	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 979	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 980	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 981	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 982	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 983	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 984	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 985	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 986	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 987	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 988	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 989	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 990	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 991	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 992	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 993	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 994	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 995	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 996	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 997	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 998	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 999	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1000	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1001	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1002	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1003	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1004	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1005	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1006	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1007	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1008	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1009	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1010	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1011	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1012	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1013	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1014	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1015	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1016	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1017	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1018	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1019	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1020	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1021	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1022	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1023	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1024	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1025	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1026	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1027	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1028	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1029	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1030	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1031	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1032	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1033	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1034	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1035	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1036	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1037	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1038	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1039	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1040	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1041	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1042	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1043	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1044	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1045	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1046	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1047	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1048	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1049	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1050	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1051	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1052	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1053	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1054	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1055	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1056	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1057	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1058	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1059	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1060	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1061	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1062	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1063	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1064	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1065	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1066	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1067	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1068	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1069	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1070	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1071	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1072	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1073	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1074	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1075	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1076	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1077	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1078	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1079	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1080	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1081	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1082	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1083	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1084	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1085	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1086	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1087	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1088	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1089	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1090	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1091	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1092	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1093	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1094	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1095	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1096	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1097	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1098	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1099	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1100	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1101	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1102	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1103	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1104	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1105	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1106	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1107	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1108	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1109	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1110	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1111	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1112	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1113	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1114	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1115	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1116	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1117	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1118	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1119	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1120	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1121	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1122	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1123	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1124	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1125	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1126	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1127	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1128	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1129	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1130	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1131	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1132	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1133	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1134	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1135	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1136	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1137	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1138	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1139	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1140	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1141	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1142	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1143	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1144	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1145	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1146	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1147	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1148	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1149	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1150	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1151	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1152	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1153	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1154	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1155	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1156	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1157	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1158	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1159	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1160	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1161	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1162	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1163	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1164	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1165	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1166	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1167	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1168	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1169	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1170	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1171	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1172	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1173	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1174	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1175	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1176	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1177	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1178	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1179	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1180	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1181	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1182	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1183	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1184	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1185	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1186	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1187	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1188	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1189	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1190	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1191	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1192	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1193	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1194	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1195	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1196	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1197	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1198	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1199	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1200	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1201	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1202	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1203	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1204	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1205	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1206	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1207	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1208	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1209	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1210	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1211	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1212	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1213	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1214	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1215	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1216	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1217	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1218	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1219	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1220	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1221	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1222	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1223	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1224	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1225	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1226	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1227	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1228	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1229	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1230	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1231	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1232	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1233	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1234	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1235	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1236	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1237	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1238	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1239	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1240	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1241	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1242	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1243	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1244	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1245	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1246	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1247	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1248	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1249	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1250	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1251	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1252	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1253	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1254	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1255	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1256	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1257	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1258	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1259	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1260	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1261	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1262	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1263	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1264	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1265	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1266	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1267	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1268	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1269	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1270	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1271	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1272	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1273	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1274	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1275	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1276	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1277	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1278	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1279	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1280	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1281	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1282	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1283	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1284	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1285	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1286	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1287	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1288	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1289	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1290	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1291	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1292	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1293	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1294	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1295	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1296	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1297	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1298	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1299	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1300	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1301	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1302	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1303	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1304	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1305	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1306	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1307	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1308	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1309	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1310	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1311	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1312	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1313	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1314	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1315	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1316	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1317	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1318	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1319	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1320	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1321	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1322	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1323	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1324	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1325	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1326	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1327	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1328	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1329	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1330	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1331	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1332	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1333	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1334	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1335	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1336	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1337	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1338	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1339	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1340	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1341	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1342	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1343	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1344	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1345	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1346	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1347	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1348	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1349	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1350	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1351	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1352	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1353	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1354	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1355	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1356	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1357	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1358	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1359	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1360	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1361	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1362	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1363	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1364	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1365	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1366	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1367	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1368	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1369	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1370	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1371	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1372	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1373	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1374	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1375	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1376	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1377	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1378	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1379	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1380	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1381	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1382	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1383	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1384	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1385	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1386	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1387	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1388	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1389	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1390	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1391	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1392	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1393	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1394	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1395	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1396	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1397	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1398	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1399	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1400	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1401	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1402	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1403	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1404	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1405	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1406	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1407	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1408	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1409	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1410	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1411	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1412	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1413	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1414	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1415	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1416	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1417	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1418	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1419	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1420	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1421	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1422	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1423	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1424	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1425	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1426	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1427	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1428	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1429	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1430	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1431	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1432	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1433	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1434	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1435	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1436	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1437	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1438	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1439	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1440	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1441	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1442	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1443	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1444	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1445	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1446	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1447	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1448	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1449	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1450	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1451	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1452	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1453	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1454	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1455	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1456	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1457	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1458	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1459	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1460	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1461	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1462	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1463	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1464	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1465	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1466	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1467	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1468	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1469	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1470	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1471	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1472	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1473	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1474	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1475	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1476	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1477	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1478	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1479	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1480	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1481	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1482	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1483	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1484	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1485	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1486	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1487	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1488	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1489	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1490	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1491	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1492	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1493	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1494	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1495	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1496	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1497	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1498	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1499	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1500	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1501	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1502	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1503	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1504	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1505	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1506	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1507	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1508	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1509	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1510	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1511	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1512	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1513	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1514	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1515	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1516	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1517	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1518	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1519	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1520	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1521	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1522	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1523	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1524	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1525	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1526	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1527	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1528	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1529	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1530	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1531	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1532	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1533	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1534	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1535	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1536	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1537	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1538	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1539	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1540	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1541	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1542	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1543	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1544	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1545	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1546	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1547	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1548	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1549	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1550	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1551	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1552	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1553	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1554	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1555	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1556	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1557	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1558	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1559	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1560	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1561	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1562	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1563	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1564	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1565	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1566	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1567	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1568	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1569	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1570	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1571	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1572	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1573	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1574	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1575	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1576	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1577	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1578	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1579	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1580	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1581	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1582	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1583	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1584	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1585	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1586	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1587	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1588	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1589	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1590	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1591	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1592	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1593	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1594	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1595	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1596	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1597	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1598	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1599	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1600	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1601	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1602	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1603	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1604	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1605	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1606	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1607	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1608	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1609	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1610	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1611	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1612	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1613	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1614	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1615	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1616	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1617	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1618	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1619	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1620	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1621	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1622	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1623	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1624	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1625	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1626	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1627	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1628	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1629	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1630	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1631	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1632	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1633	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1634	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1635	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1636	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1637	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1638	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1639	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1640	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1641	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1642	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1643	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1644	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1645	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1646	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1647	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1648	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1649	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1650	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1651	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1652	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1653	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1654	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1655	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1656	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1657	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1658	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1659	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1660	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1661	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1662	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1663	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1664	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1665	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1666	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1667	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1668	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1669	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1670	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1671	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1672	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1673	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1674	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1675	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1676	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1677	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1678	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1679	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1680	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1681	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1682	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1683	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1684	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1685	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1686	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1687	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1688	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1689	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1690	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1691	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1692	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1693	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1694	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1695	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1696	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1697	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1698	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1699	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1700	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1701	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1702	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1703	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1704	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1705	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1706	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1707	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1708	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1709	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1710	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1711	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1712	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1713	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1714	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1715	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1716	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1717	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1718	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1719	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1720	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1721	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1722	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1723	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1724	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1725	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1726	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1727	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1728	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1729	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1730	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1731	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1732	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1733	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1734	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1735	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1736	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1737	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1738	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1739	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1740	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1741	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1742	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1743	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1744	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1745	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1746	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1747	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1748	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1749	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1750	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1751	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1752	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1753	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1754	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1755	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1756	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1757	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1758	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1759	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1760	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1761	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1762	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1763	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1764	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1765	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1766	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1767	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1768	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1769	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1770	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1771	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1772	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1773	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1774	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1775	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1776	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1777	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1778	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1779	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1780	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1781	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1782	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1783	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1784	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1785	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1786	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1787	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1788	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1789	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1790	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1791	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1792	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1793	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1794	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1795	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1796	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1797	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1798	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1799	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1800	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1801	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1802	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1803	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1804	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1805	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1806	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1807	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1808	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1809	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1810	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1811	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1812	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1813	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1814	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1815	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1816	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1817	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1818	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1819	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1820	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1821	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1822	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1823	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1824	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1825	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1826	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1827	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1828	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1829	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1830	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1831	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1832	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1833	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1834	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1835	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1836	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1837	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1838	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1839	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1840	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1841	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1842	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1843	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1844	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1845	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1846	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1847	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1848	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1849	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1850	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1851	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1852	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1853	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1854	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1855	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1856	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1857	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1858	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1859	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1860	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1861	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1862	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1863	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1864	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1865	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1866	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1867	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1868	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1869	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1870	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1871	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1872	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1873	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1874	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1875	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1876	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1877	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1878	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1879	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1880	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1881	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1882	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1883	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1884	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1885	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1886	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1887	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1888	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1889	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1890	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1891	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1892	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1893	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1894	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1895	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1896	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1897	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1898	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1899	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1900	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1901	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1902	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1903	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1904	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1905	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1906	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1907	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1908	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1909	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1910	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1911	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1912	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1913	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1914	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1915	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1916	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1917	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1918	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1919	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1920	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1921	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1922	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1923	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1924	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1925	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1926	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1927	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1928	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1929	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1930	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1931	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1932	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1933	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1934	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1935	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1936	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1937	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1938	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1939	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1940	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1941	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1942	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1943	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1944	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1945	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1946	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1947	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1948	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1949	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1950	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1951	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1952	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1953	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1954	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1955	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1956	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1957	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1958	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1959	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1960	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1961	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1962	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1963	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1964	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1965	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1966	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1967	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1968	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1969	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1970	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1971	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1972	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1973	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1974	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1975	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1976	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1977	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1978	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1979	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1980	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1981	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1982	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1983	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1984	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1985	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1986	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1987	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1988	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1989	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1990	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1991	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1992	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1993	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1994	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1995	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1996	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1997	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1998	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 1999	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2000	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2001	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2002	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2003	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2004	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2005	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2006	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2007	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2008	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2009	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2010	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2011	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2012	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2013	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2014	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2015	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2016	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2017	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2018	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2019	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2020	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2021	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2022	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2023	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2024	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2025	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2026	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2027	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2028	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2029	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2030	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2031	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2032	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2033	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2034	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2035	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2036	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2037	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2038	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2039	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2040	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2041	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2042	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2043	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2044	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2045	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2046	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2047	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2048	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2049	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2050	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2051	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2052	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2053	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2054	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2055	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2056	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2057	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2058	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2059	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2060	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2061	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2062	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2063	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2064	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2065	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2066	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2067	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2068	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2069	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2070	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2071	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2072	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2073	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2074	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2075	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2076	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2077	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2078	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2079	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2080	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2081	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2082	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2083	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2084	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2085	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2086	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2087	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2088	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2089	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2090	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2091	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2092	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2093	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2094	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2095	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2096	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2097	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2098	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2099	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2100	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2101	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2102	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2103	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2104	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2105	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2106	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2107	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2108	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2109	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2110	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2111	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2112	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2113	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2114	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2115	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2116	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2117	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2118	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2119	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2120	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2121	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2122	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2123	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2124	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2125	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2126	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2127	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2128	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2129	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2130	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2131	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2132	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2133	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2134	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2135	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2136	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2137	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2138	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2139	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2140	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2141	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2142	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2143	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2144	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2145	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2146	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2147	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2148	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2149	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2150	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2151	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2152	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2153	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2154	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2155	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2156	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2157	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2158	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2159	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2160	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2161	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2162	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2163	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2164	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2165	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2166	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2167	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2168	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2169	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2170	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2171	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2172	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2173	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2174	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2175	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2176	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2177	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2178	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2179	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2180	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2181	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2182	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2183	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2184	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2185	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2186	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2187	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2188	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2189	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2190	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2191	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2192	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2193	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2194	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2195	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2196	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2197	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2198	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2199	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2200	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2201	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2202	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2203	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2204	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2205	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2206	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2207	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2208	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2209	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2210	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2211	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2212	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2213	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2214	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2215	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2216	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2217	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2218	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2219	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2220	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2221	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2222	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2223	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2224	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2225	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2226	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2227	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2228	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2229	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2230	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2231	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2232	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2233	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2234	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2235	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2236	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2237	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2238	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2239	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2240	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2241	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2242	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2243	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2244	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2245	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2246	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2247	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2248	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2249	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2250	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2251	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2252	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2253	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2254	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2255	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2256	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2257	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2258	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2259	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2260	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2261	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2262	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2263	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2264	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2265	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2266	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2267	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2268	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2269	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2270	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2271	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2272	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2273	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2274	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2275	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2276	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2277	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2278	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2279	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2280	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2281	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2282	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2283	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2284	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2285	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2286	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2287	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2288	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2289	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2290	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2291	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2292	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2293	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2294	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2295	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2296	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2297	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2298	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2299	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2300	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2301	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2302	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2303	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2304	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2305	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2306	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2307	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2308	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2309	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2310	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2311	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2312	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2313	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2314	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2315	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2316	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2317	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2318	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2319	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2320	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2321	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2322	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2323	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2324	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2325	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2326	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2327	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2328	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2329	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2330	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2331	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2332	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2333	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2334	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2335	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2336	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2337	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2338	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2339	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2340	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2341	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2342	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2343	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2344	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2345	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2346	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2347	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2348	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2349	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2350	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2351	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2352	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2353	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2354	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2355	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2356	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2357	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2358	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2359	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2360	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2361	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2362	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2363	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2364	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2365	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2366	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2367	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2368	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2369	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2370	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2371	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2372	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2373	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2374	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2375	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2376	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2377	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2378	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2379	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2380	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2381	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2382	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2383	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2384	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2385	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2386	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2387	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2388	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2389	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2390	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2391	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2392	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2393	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2394	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2395	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2396	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2397	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2398	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2399	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2400	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2401	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2402	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2403	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2404	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2405	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2406	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2407	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2408	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2409	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2410	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2411	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2412	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2413	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2414	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2415	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2416	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2417	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2418	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2419	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2420	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2421	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2422	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2423	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2424	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2425	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2426	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2427	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2428	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2429	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2430	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2431	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2432	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2433	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2434	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2435	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2436	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2437	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2438	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2439	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2440	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2441	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2442	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2443	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2444	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2445	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2446	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2447	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2448	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2449	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2450	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2451	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2452	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2453	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2454	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2455	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2456	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2457	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2458	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2459	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2460	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2461	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2462	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2463	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2464	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2465	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2466	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2467	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2468	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2469	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2470	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2471	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2472	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2473	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2474	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2475	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2476	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2477	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2478	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2479	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2480	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2481	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2482	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2483	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2484	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2485	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2486	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2487	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2488	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2489	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2490	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2491	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2492	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2493	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2494	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2495	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2496	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2497	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2498	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2499	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2500	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2501	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2502	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2503	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2504	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2505	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2506	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2507	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2508	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2509	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2510	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2511	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2512	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2513	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2514	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2515	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2516	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2517	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2518	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2519	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2520	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2521	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2522	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2523	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2524	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2525	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2526	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2527	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2528	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2529	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2530	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2531	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2532	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2533	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2534	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2535	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2536	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2537	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2538	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2539	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2540	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2541	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2542	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2543	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2544	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2545	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2546	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2547	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2548	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2549	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2550	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2551	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2552	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2553	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2554	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2555	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2556	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2557	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2558	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2559	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2560	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2561	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2562	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2563	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2564	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2565	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2566	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2567	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2568	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2569	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2570	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2571	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2572	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2573	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2574	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2575	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2576	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2577	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2578	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2579	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2580	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2581	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2582	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2583	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2584	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2585	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2586	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2587	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2588	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2589	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2590	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2591	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2592	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2593	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2594	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2595	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2596	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2597	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2598	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2599	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2600	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2601	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2602	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2603	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2604	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2605	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2606	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2607	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2608	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2609	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2610	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2611	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2612	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2613	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2614	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2615	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2616	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2617	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2618	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2619	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2620	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2621	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2622	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2623	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2624	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2625	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2626	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2627	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2628	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2629	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2630	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2631	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2632	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2633	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2634	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2635	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2636	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2637	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2638	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2639	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2640	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2641	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2642	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2643	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2644	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2645	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2646	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2647	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2648	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2649	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2650	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2651	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2652	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2653	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2654	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2655	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2656	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2657	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2658	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2659	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2660	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2661	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2662	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2663	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2664	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2665	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2666	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2667	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2668	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2669	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2670	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2671	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2672	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2673	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2674	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2675	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2676	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2677	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2678	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2679	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2680	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2681	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2682	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2683	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2684	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2685	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2686	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2687	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2688	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2689	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2690	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2691	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2692	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2693	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2694	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2695	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2696	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2697	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2698	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2699	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2700	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2701	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2702	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2703	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2704	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2705	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2706	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2707	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2708	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2709	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2710	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2711	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2712	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2713	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2714	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2715	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2716	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2717	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2718	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2719	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2720	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2721	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2722	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2723	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2724	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2725	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2726	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2727	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2728	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2729	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2730	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2731	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2732	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2733	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2734	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2735	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2736	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2737	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2738	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2739	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2740	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2741	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2742	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2743	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2744	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2745	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2746	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2747	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2748	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2749	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2750	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2751	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2752	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2753	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2754	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2755	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2756	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2757	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2758	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2759	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2760	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2761	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2762	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2763	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2764	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2765	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2766	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2767	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2768	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2769	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2770	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2771	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2772	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2773	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2774	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2775	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2776	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2777	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2778	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2779	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2780	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2781	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2782	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2783	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2784	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2785	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2786	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2787	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2788	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2789	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2790	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2791	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2792	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2793	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2794	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2795	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2796	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2797	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2798	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2799	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2800	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2801	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2802	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2803	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2804	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2805	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2806	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2807	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2808	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2809	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2810	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2811	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2812	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2813	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2814	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2815	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2816	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2817	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2818	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2819	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2820	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2821	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2822	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2823	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2824	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2825	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2826	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2827	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2828	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2829	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2830	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2831	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2832	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2833	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2834	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2835	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2836	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2837	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2838	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2839	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2840	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2841	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2842	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2843	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2844	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2845	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2846	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2847	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2848	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2849	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2850	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2851	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2852	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2853	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2854	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2855	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2856	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2857	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2858	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2859	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2860	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2861	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2862	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2863	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2864	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2865	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2866	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2867	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2868	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2869	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2870	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2871	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2872	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2873	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2874	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2875	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2876	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2877	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2878	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2879	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2880	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2881	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2882	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2883	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2884	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2885	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2886	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2887	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2888	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2889	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2890	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2891	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2892	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2893	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2894	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2895	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2896	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2897	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2898	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2899	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2900	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2901	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2902	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2903	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2904	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2905	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2906	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2907	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2908	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2909	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2910	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2911	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2912	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2913	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2914	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2915	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2916	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2917	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2918	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2919	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2920	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2921	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2922	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2923	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2924	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2925	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2926	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2927	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2928	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2929	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2930	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2931	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2932	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2933	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2934	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2935	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2936	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2937	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2938	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2939	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2940	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2941	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2942	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2943	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2944	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2945	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2946	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2947	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2948	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2949	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2950	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2951	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2952	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2953	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2954	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2955	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2956	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2957	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2958	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2959	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2960	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2961	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2962	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2963	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2964	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2965	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2966	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2967	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2968	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2969	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2970	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2971	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2972	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2973	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2974	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2975	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2976	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2977	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2978	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2979	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2980	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2981	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2982	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2983	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2984	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2985	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2986	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2987	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2988	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2989	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2990	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2991	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2992	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2993	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2994	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2995	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2996	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2997	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2998	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 2999	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3000	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3001	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3002	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3003	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3004	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3005	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3006	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3007	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3008	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3009	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3010	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3011	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3012	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3013	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3014	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3015	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3016	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3017	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3018	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3019	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3020	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3021	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3022	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3023	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3024	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3025	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3026	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3027	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3028	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3029	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3030	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3031	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3032	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3033	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3034	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3035	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3036	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3037	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3038	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3039	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3040	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3041	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3042	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3043	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3044	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3045	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3046	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3047	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3048	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3049	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3050	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3051	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3052	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3053	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3054	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3055	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3056	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3057	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3058	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3059	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3060	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3061	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3062	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3063	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3064	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3065	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3066	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3067	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3068	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3069	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3070	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3071	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3072	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3073	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3074	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3075	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3076	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3077	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3078	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3079	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3080	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3081	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3082	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3083	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3084	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3085	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3086	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3087	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3088	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3089	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3090	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3091	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3092	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3093	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3094	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3095	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3096	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3097	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3098	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3099	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3100	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3101	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3102	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3103	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3104	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3105	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3106	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3107	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3108	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3109	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3110	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3111	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3112	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 3113	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 3114	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 3115	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 3116	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 3117	: V=1.0, theta=0.0 -> V=1.03, theta=0.0
% INFO    : Bus 3118	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 3119	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 3120	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 22	: Pg=180.0, Qg=22.85 -> Pg=165.5, Qg=50.5
% INFO    : Gen at bus 23	: Pg=180.0, Qg=35.93 -> Pg=170.0, Qg=57.5
% INFO    : Gen at bus 35	: Pg=0.0, Qg=0.0 -> Pg=305.0, Qg=85.5
% INFO    : Gen at bus 35	: Pg=0.0, Qg=0.0 -> Pg=305.0, Qg=85.5
% INFO    : Gen at bus 35	: Pg=345.0, Qg=147.04 -> Pg=305.0, Qg=85.5
% INFO    : Gen at bus 36	: Pg=370.0, Qg=85.3 -> Pg=305.0, Qg=85.5
% INFO    : Gen at bus 36	: Pg=320.0, Qg=85.3 -> Pg=305.0, Qg=85.5
% INFO    : Gen at bus 37	: Pg=370.0, Qg=34.92 -> Pg=305.0, Qg=85.5
% INFO    : Gen at bus 37	: Pg=340.0, Qg=34.92 -> Pg=305.0, Qg=85.5
% INFO    : Gen at bus 37	: Pg=340.0, Qg=34.92 -> Pg=305.0, Qg=85.5
% INFO    : Gen at bus 38	: Pg=370.0, Qg=29.84 -> Pg=305.0, Qg=85.5
% INFO    : Gen at bus 38	: Pg=340.0, Qg=29.84 -> Pg=305.0, Qg=85.5
% INFO    : Gen at bus 38	: Pg=340.0, Qg=29.84 -> Pg=305.0, Qg=85.5
% INFO    : Gen at bus 55	: Pg=205.0, Qg=86.71 -> Pg=162.5, Qg=59.5
% INFO    : Gen at bus 55	: Pg=0.0, Qg=0.0 -> Pg=172.5, Qg=59.5
% INFO    : Gen at bus 56	: Pg=0.0, Qg=0.0 -> Pg=175.0, Qg=58.0
% INFO    : Gen at bus 56	: Pg=205.0, Qg=87.71 -> Pg=167.5, Qg=58.0
% INFO    : Gen at bus 57	: Pg=225.0, Qg=85.6 -> Pg=167.5, Qg=58.0
% INFO    : Gen at bus 57	: Pg=185.0, Qg=85.6 -> Pg=172.5, Qg=58.0
% INFO    : Gen at bus 58	: Pg=330.0, Qg=195.71 -> Pg=395.0, Qg=158.0
% INFO    : Gen at bus 59	: Pg=330.0, Qg=122.87 -> Pg=405.0, Qg=124.0
% INFO    : Gen at bus 68	: Pg=210.0, Qg=-10.62 -> Pg=177.0, Qg=53.0
% INFO    : Gen at bus 69	: Pg=225.0, Qg=-5.94 -> Pg=177.0, Qg=53.0
% INFO    : Gen at bus 69	: Pg=195.0, Qg=-5.94 -> Pg=177.0, Qg=44.5
% INFO    : Gen at bus 70	: Pg=0.0, Qg=0.0 -> Pg=177.0, Qg=53.0
% INFO    : Gen at bus 70	: Pg=0.0, Qg=0.0 -> Pg=177.0, Qg=53.0
% INFO    : Gen at bus 71	: Pg=225.0, Qg=-7.81 -> Pg=177.0, Qg=44.5
% INFO    : Gen at bus 71	: Pg=215.0, Qg=-7.81 -> Pg=177.0, Qg=53.0
% INFO    : Gen at bus 92	: Pg=220.0, Qg=134.35 -> Pg=180.0, Qg=63.5
% INFO    : Gen at bus 92	: Pg=210.0, Qg=131.0 -> Pg=182.5, Qg=62.5
% INFO    : Gen at bus 93	: Pg=0.0, Qg=0.0 -> Pg=182.5, Qg=62.5
% INFO    : Gen at bus 93	: Pg=225.0, Qg=131.47 -> Pg=182.5, Qg=62.5
% INFO    : Gen at bus 93	: Pg=205.0, Qg=131.47 -> Pg=182.5, Qg=62.5
% INFO    : Gen at bus 96	: Pg=383.0, Qg=36.35 -> Pg=281.5, Qg=91.5
% INFO    : Gen at bus 96	: Pg=357.0, Qg=36.35 -> Pg=280.0, Qg=90.5
% INFO    : Gen at bus 113	: Pg=0.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 113	: Pg=0.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 113	: Pg=19.0, Qg=1.09 -> Pg=10.5, Qg=0.0
% INFO    : Gen at bus 119	: Pg=215.0, Qg=89.14 -> Pg=172.5, Qg=55.0
% INFO    : Gen at bus 120	: Pg=215.0, Qg=92.04 -> Pg=172.5, Qg=55.0
% INFO    : Gen at bus 121	: Pg=115.0, Qg=52.14 -> Pg=95.0, Qg=36.0
% INFO    : Gen at bus 122	: Pg=115.0, Qg=52.7 -> Pg=95.0, Qg=36.0
% INFO    : Gen at bus 132	: Pg=0.0, Qg=0.0 -> Pg=95.0, Qg=39.5
% INFO    : Gen at bus 133	: Pg=115.0, Qg=68.61 -> Pg=95.0, Qg=39.5
% INFO    : Gen at bus 134	: Pg=105.0, Qg=28.62 -> Pg=95.0, Qg=15.5
% INFO    : Gen at bus 142	: Pg=205.0, Qg=68.73 -> Pg=175.0, Qg=50.0
% INFO    : Gen at bus 143	: Pg=215.0, Qg=74.94 -> Pg=175.0, Qg=50.0
% INFO    : Gen at bus 143	: Pg=205.0, Qg=74.94 -> Pg=180.0, Qg=52.5
% INFO    : Gen at bus 144	: Pg=225.0, Qg=-2.8 -> Pg=180.0, Qg=52.0
% INFO    : Gen at bus 144	: Pg=205.0, Qg=-2.8 -> Pg=177.5, Qg=50.5
% INFO    : Gen at bus 150	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=21.5
% INFO    : Gen at bus 150	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=21.5
% INFO    : Gen at bus 151	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=21.5
% INFO    : Gen at bus 151	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=21.5
% INFO    : Gen at bus 152	: Pg=110.0, Qg=95.35 -> Pg=110.0, Qg=35.0
% INFO    : Gen at bus 152	: Pg=0.0, Qg=0.0 -> Pg=110.0, Qg=35.0
% INFO    : Gen at bus 153	: Pg=110.0, Qg=90.77 -> Pg=110.0, Qg=35.0
% INFO    : Gen at bus 167	: Pg=0.0, Qg=0.0 -> Pg=45.0, Qg=6.0
% INFO    : Gen at bus 169	: Pg=180.0, Qg=81.36 -> Pg=170.0, Qg=45.0
% INFO    : Gen at bus 170	: Pg=0.0, Qg=0.0 -> Pg=156.0, Qg=43.5
% INFO    : Gen at bus 170	: Pg=0.0, Qg=0.0 -> Pg=170.0, Qg=45.0
% INFO    : Gen at bus 170	: Pg=180.0, Qg=62.03 -> Pg=166.0, Qg=44.0
% INFO    : Gen at bus 171	: Pg=200.0, Qg=94.05 -> Pg=156.0, Qg=43.5
% INFO    : Gen at bus 172	: Pg=0.0, Qg=0.0 -> Pg=166.0, Qg=41.5
% INFO    : Gen at bus 172	: Pg=200.0, Qg=91.8 -> Pg=156.0, Qg=43.5
% INFO    : Gen at bus 177	: Pg=261.0, Qg=115.11 -> Pg=182.5, Qg=46.0
% INFO    : Gen at bus 177	: Pg=189.0, Qg=115.11 -> Pg=164.5, Qg=53.5
% INFO    : Gen at bus 178	: Pg=0.0, Qg=0.0 -> Pg=163.0, Qg=43.0
% INFO    : Gen at bus 178	: Pg=235.0, Qg=116.0 -> Pg=164.5, Qg=53.5
% INFO    : Gen at bus 178	: Pg=220.0, Qg=116.0 -> Pg=182.5, Qg=46.0
% INFO    : Gen at bus 178	: Pg=220.0, Qg=116.0 -> Pg=182.5, Qg=46.0
% INFO    : Gen at bus 180	: Pg=206.0, Qg=100.5 -> Pg=163.0, Qg=43.0
% INFO    : Gen at bus 180	: Pg=194.0, Qg=100.5 -> Pg=163.0, Qg=43.0
% INFO    : Gen at bus 188	: Pg=180.0, Qg=111.49 -> Pg=187.5, Qg=40.0
% INFO    : Gen at bus 189	: Pg=200.0, Qg=112.18 -> Pg=175.0, Qg=40.0
% INFO    : Gen at bus 189	: Pg=0.0, Qg=0.0 -> Pg=175.0, Qg=40.0
% INFO    : Gen at bus 189	: Pg=160.0, Qg=112.18 -> Pg=175.0, Qg=40.0
% INFO    : Gen at bus 190	: Pg=400.0, Qg=255.32 -> Pg=325.0, Qg=17.5
% INFO    : Gen at bus 204	: Pg=0.0, Qg=0.0 -> Pg=132.0, Qg=50.0
% INFO    : Gen at bus 236	: Pg=179.0, Qg=33.19 -> Pg=-10.5, Qg=21.5
% INFO    : Gen at bus 236	: Pg=89.5, Qg=33.19 -> Pg=-10.5, Qg=21.5
% INFO    : Gen at bus 236	: Pg=89.5, Qg=33.19 -> Pg=-10.5, Qg=27.5
% INFO    : Gen at bus 237	: Pg=0.0, Qg=41.49 -> Pg=-10.5, Qg=30.0
% INFO    : Gen at bus 240	: Pg=224.0, Qg=34.78 -> Pg=181.5, Qg=75.0
% INFO    : Gen at bus 250	: Pg=0.0, Qg=0.0 -> Pg=39.0, Qg=10.0
% INFO    : Gen at bus 250	: Pg=0.0, Qg=0.0 -> Pg=37.5, Qg=10.0
% INFO    : Gen at bus 251	: Pg=15.0, Qg=9.77 -> Pg=15.0, Qg=10.0
% INFO    : Gen at bus 251	: Pg=0.0, Qg=0.0 -> Pg=37.5, Qg=10.0
% INFO    : Gen at bus 267	: Pg=1.5, Qg=1.0 -> Pg=1.0, Qg=0.5
% INFO    : Gen at bus 268	: Pg=1.6, Qg=1.15 -> Pg=1.0, Qg=0.5
% INFO    : Gen at bus 282	: Pg=0.0, Qg=0.0 -> Pg=6.5, Qg=2.5
% INFO    : Gen at bus 283	: Pg=0.0, Qg=0.0 -> Pg=6.5, Qg=2.5
% INFO    : Gen at bus 301	: Pg=5.0, Qg=2.99 -> Pg=3.0, Qg=1.875
% INFO    : Gen at bus 301	: Pg=1.68, Qg=2.99 -> Pg=3.0, Qg=1.875
% INFO    : Gen at bus 301	: Pg=1.68, Qg=2.99 -> Pg=3.0, Qg=1.875
% INFO    : Gen at bus 302	: Pg=2.79, Qg=0.14 -> Pg=3.0, Qg=1.875
% INFO    : Gen at bus 316	: Pg=350.0, Qg=190.13 -> Pg=305.0, Qg=85.5
% INFO    : Gen at bus 322	: Pg=0.0, Qg=0.0 -> Pg=3.5, Qg=1.0
% INFO    : Gen at bus 322	: Pg=0.0, Qg=0.0 -> Pg=3.5, Qg=1.0
% INFO    : Gen at bus 369	: Pg=9.16, Qg=0.44 -> Pg=15.0, Qg=2.0
% INFO    : Gen at bus 398	: Pg=0.0, Qg=0.0 -> Pg=6.0, Qg=2.5
% INFO    : Gen at bus 402	: Pg=0.9, Qg=1.11 -> Pg=0.5, Qg=0.5
% INFO    : Gen at bus 402	: Pg=0.55, Qg=1.11 -> Pg=0.5, Qg=0.5
% INFO    : Gen at bus 402	: Pg=0.55, Qg=1.11 -> Pg=0.5, Qg=0.5
% INFO    : Gen at bus 409	: Pg=0.0, Qg=0.0 -> Pg=19.0, Qg=3.5
% INFO    : Gen at bus 409	: Pg=20.0, Qg=7.51 -> Pg=20.5, Qg=3.5
% INFO    : Gen at bus 409	: Pg=0.0, Qg=0.0 -> Pg=19.5, Qg=3.0
% INFO    : Gen at bus 411	: Pg=0.0, Qg=0.0 -> Pg=37.5, Qg=7.5
% INFO    : Gen at bus 411	: Pg=20.0, Qg=15.24 -> Pg=37.5, Qg=7.5
% INFO    : Gen at bus 412	: Pg=0.0, Qg=0.0 -> Pg=25.0, Qg=7.5
% INFO    : Gen at bus 412	: Pg=0.0, Qg=0.0 -> Pg=37.5, Qg=7.5
% INFO    : Gen at bus 414	: Pg=0.0, Qg=0.0 -> Pg=37.5, Qg=10.0
% INFO    : Gen at bus 414	: Pg=0.0, Qg=0.0 -> Pg=77.5, Qg=10.0
% INFO    : Gen at bus 415	: Pg=30.0, Qg=1.18 -> Pg=42.5, Qg=20.0
% INFO    : Gen at bus 428	: Pg=2.0, Qg=3.06 -> Pg=2.5, Qg=1.5
% INFO    : Gen at bus 466	: Pg=0.0, Qg=0.0 -> Pg=1.5, Qg=0.5
% INFO    : Gen at bus 492	: Pg=38.0, Qg=24.55 -> Pg=33.5, Qg=17.5
% INFO    : Gen at bus 493	: Pg=47.0, Qg=20.36 -> Pg=35.0, Qg=17.5
% INFO    : Gen at bus 494	: Pg=47.0, Qg=23.02 -> Pg=35.0, Qg=17.5
% INFO    : Gen at bus 494	: Pg=15.0, Qg=23.02 -> Pg=35.0, Qg=17.5
% INFO    : Gen at bus 495	: Pg=55.0, Qg=16.82 -> Pg=35.0, Qg=17.5
% INFO    : Gen at bus 495	: Pg=15.0, Qg=16.82 -> Pg=40.0, Qg=21.5
% INFO    : Gen at bus 517	: Pg=180.0, Qg=28.36 -> Pg=173.0, Qg=50.5
% INFO    : Gen at bus 517	: Pg=0.0, Qg=0.0 -> Pg=18.5, Qg=6.0
% INFO    : Gen at bus 518	: Pg=15.0, Qg=13.57 -> Pg=13.5, Qg=6.0
% INFO    : Gen at bus 522	: Pg=0.0, Qg=0.0 -> Pg=4.0, Qg=1.0
% INFO    : Gen at bus 542	: Pg=0.3, Qg=1.36 -> Pg=0.0, Qg=0.1
% INFO    : Gen at bus 571	: Pg=0.0, Qg=0.0 -> Pg=5.0, Qg=2.0
% INFO    : Gen at bus 580	: Pg=0.0, Qg=0.0 -> Pg=3.0, Qg=1.5
% INFO    : Gen at bus 587	: Pg=4.0, Qg=6.34 -> Pg=4.0, Qg=4.25
% INFO    : Gen at bus 587	: Pg=1.0, Qg=6.34 -> Pg=4.0, Qg=4.25
% INFO    : Gen at bus 587	: Pg=0.0, Qg=0.0 -> Pg=4.0, Qg=4.25
% INFO    : Gen at bus 599	: Pg=2.5, Qg=2.02 -> Pg=2.5, Qg=1.0
% INFO    : Gen at bus 633	: Pg=0.0, Qg=0.0 -> Pg=3.5, Qg=1.0
% INFO    : Gen at bus 663	: Pg=1.0, Qg=0.32 -> Pg=1.5, Qg=0.35
% INFO    : Gen at bus 663	: Pg=0.0, Qg=0.0 -> Pg=1.5, Qg=0.35
% INFO    : Gen at bus 669	: Pg=0.0, Qg=0.0 -> Pg=3.5, Qg=1.5
% INFO    : Gen at bus 740	: Pg=52.0, Qg=17.63 -> Pg=44.5, Qg=18.5
% INFO    : Gen at bus 740	: Pg=0.0, Qg=0.0 -> Pg=20.0, Qg=12.5
% INFO    : Gen at bus 740	: Pg=0.0, Qg=0.0 -> Pg=77.5, Qg=45.5
% INFO    : Gen at bus 740	: Pg=58.0, Qg=17.63 -> Pg=77.5, Qg=45.5
% INFO    : Gen at bus 741	: Pg=0.0, Qg=0.0 -> Pg=20.0, Qg=12.5
% INFO    : Gen at bus 741	: Pg=0.0, Qg=0.0 -> Pg=20.0, Qg=12.5
% INFO    : Gen at bus 741	: Pg=30.0, Qg=25.0 -> Pg=20.0, Qg=13.5
% INFO    : Gen at bus 741	: Pg=70.0, Qg=27.57 -> Pg=96.5, Qg=45.5
% INFO    : Gen at bus 741	: Pg=0.0, Qg=0.0 -> Pg=77.5, Qg=45.5
% INFO    : Gen at bus 762	: Pg=1.4, Qg=2.56 -> Pg=1.5, Qg=0.35
% INFO    : Gen at bus 764	: Pg=1.0, Qg=1.05 -> Pg=0.5, Qg=0.5
% INFO    : Gen at bus 772	: Pg=0.0, Qg=0.0 -> Pg=22.0, Qg=10.0
% INFO    : Gen at bus 772	: Pg=20.0, Qg=18.87 -> Pg=14.5, Qg=16.0
% INFO    : Gen at bus 773	: Pg=0.0, Qg=0.0 -> Pg=22.0, Qg=10.0
% INFO    : Gen at bus 773	: Pg=0.0, Qg=0.0 -> Pg=22.0, Qg=10.0
% INFO    : Gen at bus 773	: Pg=0.0, Qg=0.0 -> Pg=22.0, Qg=10.0
% INFO    : Gen at bus 773	: Pg=80.0, Qg=90.04 -> Pg=63.5, Qg=35.5
% INFO    : Gen at bus 774	: Pg=0.0, Qg=0.0 -> Pg=22.0, Qg=10.0
% INFO    : Gen at bus 774	: Pg=0.0, Qg=0.0 -> Pg=19.5, Qg=10.0
% INFO    : Gen at bus 774	: Pg=0.0, Qg=0.0 -> Pg=18.5, Qg=8.0
% INFO    : Gen at bus 809	: Pg=1.0, Qg=1.23 -> Pg=4.5, Qg=2.0
% INFO    : Gen at bus 809	: Pg=0.0, Qg=0.0 -> Pg=1.5, Qg=1.0
% INFO    : Gen at bus 829	: Pg=0.0, Qg=0.0 -> Pg=4.0, Qg=2.35
% INFO    : Gen at bus 844	: Pg=2.5, Qg=1.03 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 853	: Pg=0.0, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 876	: Pg=93.0, Qg=4.21 -> Pg=46.5, Qg=15.0
% INFO    : Gen at bus 876	: Pg=12.0, Qg=4.21 -> Pg=18.0, Qg=15.0
% INFO    : Gen at bus 879	: Pg=0.0, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 886	: Pg=0.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 887	: Pg=0.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 922	: Pg=205.0, Qg=61.56 -> Pg=180.0, Qg=58.0
% INFO    : Gen at bus 923	: Pg=0.0, Qg=0.0 -> Pg=167.5, Qg=58.0
% INFO    : Gen at bus 931	: Pg=0.0, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 937	: Pg=0.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 947	: Pg=0.0, Qg=0.0 -> Pg=118.0, Qg=15.0
% INFO    : Gen at bus 947	: Pg=0.0, Qg=0.0 -> Pg=47.5, Qg=15.0
% INFO    : Gen at bus 953	: Pg=0.0, Qg=0.0 -> Pg=10.5, Qg=0.0
% INFO    : Gen at bus 967	: Pg=0.0, Qg=0.0 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 970	: Pg=0.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 985	: Pg=8.5, Qg=4.45 -> Pg=15.0, Qg=0.0
% INFO    : Gen at bus 990	: Pg=0.3, Qg=-1.29 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 995	: Pg=0.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 1006	: Pg=0.0, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 1011	: Pg=190.0, Qg=0.58 -> Pg=177.0, Qg=53.0
% INFO    : Gen at bus 1013	: Pg=0.0, Qg=0.0 -> Pg=18.0, Qg=15.0
% INFO    : Gen at bus 1016	: Pg=0.0, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 1036	: Pg=0.0, Qg=0.0 -> Pg=75.0, Qg=15.0
% INFO    : Gen at bus 1042	: Pg=0.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 1057	: Pg=6.1, Qg=5.14 -> Pg=6.0, Qg=15.0
% INFO    : Gen at bus 1060	: Pg=0.0, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 1062	: Pg=0.0, Qg=0.0 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 1067	: Pg=5.0, Qg=-0.33 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 1071	: Pg=0.0, Qg=0.0 -> Pg=36.5, Qg=11.5
% INFO    : Gen at bus 1071	: Pg=60.0, Qg=10.56 -> Pg=36.5, Qg=11.5
% INFO    : Gen at bus 1071	: Pg=0.0, Qg=0.0 -> Pg=-0.5, Qg=5.5
% INFO    : Gen at bus 1071	: Pg=0.0, Qg=0.0 -> Pg=-0.5, Qg=5.0
% INFO    : Gen at bus 1086	: Pg=0.0, Qg=0.0 -> Pg=29.0, Qg=11.5
% INFO    : Gen at bus 1086	: Pg=110.0, Qg=7.63 -> Pg=108.5, Qg=29.5
% INFO    : Gen at bus 1087	: Pg=110.0, Qg=50.94 -> Pg=105.0, Qg=29.5
% INFO    : Gen at bus 1087	: Pg=0.0, Qg=0.0 -> Pg=26.5, Qg=13.0
% INFO    : Gen at bus 1099	: Pg=0.0, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 1126	: Pg=0.0, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 1132	: Pg=31.0, Qg=14.23 -> Pg=15.5, Qg=0.0
% INFO    : Gen at bus 1132	: Pg=13.0, Qg=14.23 -> Pg=15.5, Qg=0.0
% INFO    : Gen at bus 1133	: Pg=0.0, Qg=0.0 -> Pg=12.5, Qg=0.0
% INFO    : Gen at bus 1133	: Pg=0.0, Qg=0.0 -> Pg=12.5, Qg=0.0
% INFO    : Gen at bus 1164	: Pg=35.0, Qg=39.0 -> Pg=44.5, Qg=20.6
% INFO    : Gen at bus 1188	: Pg=0.0, Qg=0.0 -> Pg=44.0, Qg=17.5
% INFO    : Gen at bus 1188	: Pg=43.0, Qg=-6.78 -> Pg=48.5, Qg=17.5
% INFO    : Gen at bus 1189	: Pg=43.0, Qg=11.4 -> Pg=48.5, Qg=17.5
% INFO    : Gen at bus 1263	: Pg=110.0, Qg=54.0 -> Pg=72.5, Qg=35.0
% INFO    : Gen at bus 1264	: Pg=0.0, Qg=0.0 -> Pg=72.5, Qg=35.0
% INFO    : Gen at bus 1268	: Pg=6.0, Qg=-0.01 -> Pg=8.5, Qg=0.0
% INFO    : Gen at bus 1289	: Pg=370.0, Qg=96.92 -> Pg=283.0, Qg=92.0
% INFO    : Gen at bus 1290	: Pg=370.0, Qg=90.19 -> Pg=281.5, Qg=78.5
% INFO    : Gen at bus 1294	: Pg=0.0, Qg=0.0 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 1295	: Pg=0.0, Qg=0.0 -> Pg=85.0, Qg=35.0
% INFO    : Gen at bus 1301	: Pg=0.0, Qg=0.0 -> Pg=6.5, Qg=0.0
% INFO    : Gen at bus 1301	: Pg=0.0, Qg=0.0 -> Pg=6.5, Qg=0.0
% INFO    : Gen at bus 1302	: Pg=0.0, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 1302	: Pg=15.0, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 1303	: Pg=0.0, Qg=0.0 -> Pg=9.5, Qg=0.0
% INFO    : Gen at bus 1312	: Pg=0.0, Qg=0.0 -> Pg=18.0, Qg=13.5
% INFO    : Gen at bus 1313	: Pg=0.0, Qg=0.0 -> Pg=18.0, Qg=13.5
% INFO    : Gen at bus 1314	: Pg=0.0, Qg=0.0 -> Pg=19.5, Qg=12.25
% INFO    : Gen at bus 1405	: Pg=0.0, Qg=0.0 -> Pg=44.0, Qg=27.15
% INFO    : Gen at bus 1405	: Pg=0.0, Qg=0.0 -> Pg=44.0, Qg=27.15
% INFO    : Gen at bus 1405	: Pg=0.0, Qg=0.0 -> Pg=44.0, Qg=27.15
% INFO    : Gen at bus 1406	: Pg=0.0, Qg=0.0 -> Pg=44.0, Qg=27.15
% INFO    : Gen at bus 1429	: Pg=0.0, Qg=0.0 -> Pg=17.5, Qg=0.0
% INFO    : Gen at bus 1429	: Pg=0.0, Qg=0.0 -> Pg=17.5, Qg=0.0
% INFO    : Gen at bus 1429	: Pg=25.0, Qg=2.85 -> Pg=17.5, Qg=0.0
% INFO    : Gen at bus 1429	: Pg=15.0, Qg=2.85 -> Pg=17.5, Qg=0.0
% INFO    : Gen at bus 1447	: Pg=17.0, Qg=4.05 -> Pg=12.5, Qg=0.0
% INFO    : Gen at bus 1448	: Pg=17.0, Qg=4.06 -> Pg=12.5, Qg=0.0
% INFO    : Gen at bus 1449	: Pg=17.0, Qg=4.12 -> Pg=12.5, Qg=0.0
% INFO    : Gen at bus 1449	: Pg=0.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 1476	: Pg=69.0, Qg=11.17 -> Pg=45.5, Qg=26.25
% INFO    : Gen at bus 1477	: Pg=0.0, Qg=0.0 -> Pg=45.0, Qg=29.4
% INFO    : Gen at bus 1477	: Pg=69.0, Qg=52.42 -> Pg=45.5, Qg=26.25
% INFO    : Gen at bus 1484	: Pg=0.0, Qg=0.0 -> Pg=30.0, Qg=0.0
% INFO    : Gen at bus 1545	: Pg=0.0, Qg=0.0 -> Pg=14.5, Qg=0.0
% INFO    : Gen at bus 1545	: Pg=0.0, Qg=0.0 -> Pg=10.5, Qg=0.0
% INFO    : Gen at bus 1546	: Pg=7.0, Qg=4.6 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 1546	: Pg=0.0, Qg=0.0 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 1546	: Pg=0.0, Qg=0.0 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 1547	: Pg=5.5, Qg=0.64 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 1547	: Pg=2.5, Qg=0.64 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 1581	: Pg=0.0, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 1581	: Pg=0.0, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 1587	: Pg=48.0, Qg=41.71 -> Pg=37.5, Qg=17.25
% INFO    : Gen at bus 1588	: Pg=215.0, Qg=60.49 -> Pg=175.0, Qg=54.0
% INFO    : Gen at bus 1589	: Pg=215.0, Qg=74.92 -> Pg=172.5, Qg=55.0
% INFO    : Gen at bus 1648	: Pg=0.0, Qg=0.0 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 1648	: Pg=32.0, Qg=6.19 -> Pg=16.0, Qg=0.0
% INFO    : Gen at bus 1648	: Pg=8.0, Qg=6.19 -> Pg=12.5, Qg=0.0
% INFO    : Gen at bus 1656	: Pg=90.0, Qg=15.83 -> Pg=95.0, Qg=36.0
% INFO    : Gen at bus 1656	: Pg=70.0, Qg=15.83 -> Pg=95.0, Qg=36.0
% INFO    : Gen at bus 1658	: Pg=120.0, Qg=-1.52 -> Pg=99.5, Qg=36.0
% INFO    : Gen at bus 1658	: Pg=0.0, Qg=0.0 -> Pg=94.5, Qg=36.0
% INFO    : Gen at bus 1668	: Pg=125.0, Qg=46.22 -> Pg=97.5, Qg=39.0
% INFO    : Gen at bus 1668	: Pg=110.0, Qg=46.22 -> Pg=97.5, Qg=39.0
% INFO    : Gen at bus 1680	: Pg=0.0, Qg=0.0 -> Pg=98.5, Qg=27.5
% INFO    : Gen at bus 1681	: Pg=0.0, Qg=0.0 -> Pg=87.5, Qg=27.5
% INFO    : Gen at bus 1681	: Pg=0.0, Qg=0.0 -> Pg=82.5, Qg=27.5
% INFO    : Gen at bus 1681	: Pg=100.0, Qg=80.11 -> Pg=99.5, Qg=27.5
% INFO    : Gen at bus 1724	: Pg=0.0, Qg=0.0 -> Pg=35.0, Qg=13.75
% INFO    : Gen at bus 1724	: Pg=0.0, Qg=0.0 -> Pg=7.5, Qg=22.75
% INFO    : Gen at bus 1724	: Pg=0.0, Qg=0.0 -> Pg=35.0, Qg=13.75
% INFO    : Gen at bus 1739	: Pg=0.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 1739	: Pg=10.0, Qg=1.77 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 1741	: Pg=0.0, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 1742	: Pg=12.0, Qg=-0.09 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 1746	: Pg=215.0, Qg=14.61 -> Pg=7.5, Qg=62.5
% INFO    : Gen at bus 1768	: Pg=0.0, Qg=0.0 -> Pg=24.5, Qg=14.5
% INFO    : Gen at bus 1769	: Pg=43.0, Qg=35.28 -> Pg=24.5, Qg=14.5
% INFO    : Gen at bus 1954	: Pg=14.0, Qg=4.27 -> Pg=8.0, Qg=5.6
% INFO    : Gen at bus 1954	: Pg=13.5, Qg=4.27 -> Pg=8.0, Qg=5.6
% INFO    : Gen at bus 1954	: Pg=13.5, Qg=4.27 -> Pg=8.0, Qg=5.6
% INFO    : Gen at bus 1954	: Pg=3.8, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 1954	: Pg=4.2, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 1954	: Pg=0.0, Qg=0.0 -> Pg=8.0, Qg=5.65
% INFO    : Gen at bus 1982	: Pg=123.0, Qg=3.31 -> Pg=96.5, Qg=39.5
% INFO    : Gen at bus 1982	: Pg=77.0, Qg=3.31 -> Pg=99.0, Qg=39.5
% INFO    : Gen at bus 1983	: Pg=100.0, Qg=42.21 -> Pg=108.0, Qg=43.5
% INFO    : Gen at bus 1984	: Pg=100.0, Qg=18.94 -> Pg=108.0, Qg=43.5
% INFO    : Gen at bus 1992	: Pg=0.0, Qg=0.0 -> Pg=42.5, Qg=18.5
% INFO    : Gen at bus 1992	: Pg=0.0, Qg=0.0 -> Pg=95.0, Qg=7.5
% INFO    : Gen at bus 1993	: Pg=0.0, Qg=0.0 -> Pg=95.0, Qg=15.5
% INFO    : Gen at bus 1993	: Pg=110.0, Qg=14.48 -> Pg=95.0, Qg=7.5
% INFO    : Gen at bus 2100	: Pg=38.0, Qg=25.98 -> Pg=22.5, Qg=19.5
% INFO    : Gen at bus 2144	: Pg=205.0, Qg=34.08 -> Pg=180.0, Qg=52.5
% INFO    : Gen at bus 2146	: Pg=0.0, Qg=0.0 -> Pg=180.0, Qg=52.5
% INFO    : Gen at bus 2146	: Pg=205.0, Qg=63.73 -> Pg=180.0, Qg=52.5
% INFO    : Gen at bus 2176	: Pg=0.0, Qg=0.0 -> Pg=26.5, Qg=19.5
% INFO    : Gen at bus 2176	: Pg=0.0, Qg=0.0 -> Pg=4.0, Qg=4.9
% INFO    : Gen at bus 2176	: Pg=0.0, Qg=0.0 -> Pg=21.5, Qg=8.9
% INFO    : Gen at bus 2177	: Pg=0.0, Qg=0.0 -> Pg=24.0, Qg=19.5
% INFO    : Gen at bus 2214	: Pg=30.0, Qg=-0.23 -> Pg=29.5, Qg=0.0
% INFO    : Gen at bus 2215	: Pg=0.0, Qg=0.0 -> Pg=29.5, Qg=0.0
% INFO    : Gen at bus 2235	: Pg=10.0, Qg=2.79 -> Pg=5.5, Qg=0.0
% INFO    : Gen at bus 2235	: Pg=0.0, Qg=0.0 -> Pg=5.5, Qg=0.0
% INFO    : Gen at bus 2237	: Pg=0.0, Qg=0.0 -> Pg=110.0, Qg=35.0
% INFO    : Gen at bus 2237	: Pg=110.0, Qg=77.34 -> Pg=110.0, Qg=35.0
% INFO    : Gen at bus 2253	: Pg=2.5, Qg=0.7 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 2256	: Pg=1.8, Qg=3.53 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 2267	: Pg=1.5, Qg=0.03 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 2271	: Pg=1.3, Qg=11.8 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 2273	: Pg=0.0, Qg=0.0 -> Pg=32.5, Qg=15.0
% INFO    : Gen at bus 2274	: Pg=25.0, Qg=4.38 -> Pg=32.5, Qg=15.0
% INFO    : Gen at bus 2300	: Pg=150.0, Qg=43.01 -> Pg=156.0, Qg=49.0
% INFO    : Gen at bus 2306	: Pg=0.0, Qg=0.0 -> Pg=9.0, Qg=4.0
% INFO    : Gen at bus 2306	: Pg=20.0, Qg=8.39 -> Pg=19.5, Qg=4.0
% INFO    : Gen at bus 2306	: Pg=0.0, Qg=0.0 -> Pg=9.0, Qg=4.0
% INFO    : Gen at bus 2310	: Pg=50.0, Qg=52.91 -> Pg=35.0, Qg=21.0
% INFO    : Gen at bus 2310	: Pg=0.0, Qg=0.0 -> Pg=77.5, Qg=37.0
% INFO    : Gen at bus 2311	: Pg=0.0, Qg=0.0 -> Pg=88.0, Qg=36.5
% INFO    : Gen at bus 2316	: Pg=1.7, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 2317	: Pg=0.0, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 2320	: Pg=0.0, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 2322	: Pg=2.44, Qg=0.03 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 2323	: Pg=52.7, Qg=16.19 -> Pg=32.5, Qg=7.5
% INFO    : Gen at bus 2323	: Pg=2.3, Qg=2.0 -> Pg=4.0, Qg=1.0
% INFO    : Gen at bus 2324	: Pg=5.0, Qg=1.41 -> Pg=3.0, Qg=1.0
% INFO    : Gen at bus 2324	: Pg=0.0, Qg=0.0 -> Pg=25.0, Qg=5.0
% INFO    : Gen at bus 2337	: Pg=2.7, Qg=1.35 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 2345	: Pg=4.0, Qg=3.65 -> Pg=17.0, Qg=0.0
% INFO    : Gen at bus 2349	: Pg=2.5, Qg=0.59 -> Pg=7.0, Qg=0.0
% INFO    : Gen at bus 2357	: Pg=0.5, Qg=18.78 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 2366	: Pg=0.0, Qg=0.0 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 2368	: Pg=1.1, Qg=0.76 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 2370	: Pg=1.46, Qg=0.02 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 2374	: Pg=0.0, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 2375	: Pg=3.0, Qg=2.7 -> Pg=2.0, Qg=0.625
% INFO    : Gen at bus 2375	: Pg=2.0, Qg=2.7 -> Pg=3.0, Qg=1.0
% INFO    : Gen at bus 2377	: Pg=0.0, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 2379	: Pg=2.5, Qg=1.87 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 2383	: Pg=0.3, Qg=1.23 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 2390	: Pg=2.25, Qg=1.7 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 2400	: Pg=0.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 2403	: Pg=50.0, Qg=12.06 -> Pg=45.0, Qg=6.0
% INFO    : Gen at bus 2403	: Pg=40.0, Qg=12.06 -> Pg=45.0, Qg=6.0
% INFO    : Gen at bus 2404	: Pg=0.0, Qg=0.0 -> Pg=42.5, Qg=6.0
% INFO    : Gen at bus 2404	: Pg=20.0, Qg=6.37 -> Pg=24.0, Qg=5.0
% INFO    : Gen at bus 2408	: Pg=3.9, Qg=5.18 -> Pg=7.0, Qg=0.0
% INFO    : Gen at bus 2433	: Pg=2.4, Qg=-0.39 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 2438	: Pg=2.5, Qg=3.76 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 2447	: Pg=2.0, Qg=0.03 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 2456	: Pg=1.9, Qg=0.06 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 2495	: Pg=1.6, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 2496	: Pg=0.22, Qg=1.47 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2496	: Pg=1.13, Qg=1.47 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 2521	: Pg=0.7, Qg=1.08 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 2522	: Pg=0.3, Qg=0.1 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2524	: Pg=3.0, Qg=-0.28 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 2525	: Pg=0.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 2527	: Pg=2.0, Qg=10.9 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 2534	: Pg=0.0, Qg=0.0 -> Pg=175.0, Qg=40.0
% INFO    : Gen at bus 2535	: Pg=180.0, Qg=110.72 -> Pg=175.0, Qg=46.5
% INFO    : Gen at bus 2547	: Pg=1.63, Qg=-0.48 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 2548	: Pg=0.3, Qg=0.64 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2555	: Pg=6.0, Qg=-0.39 -> Pg=13.0, Qg=0.0
% INFO    : Gen at bus 2573	: Pg=0.0, Qg=0.0 -> Pg=53.5, Qg=7.5
% INFO    : Gen at bus 2574	: Pg=50.0, Qg=15.87 -> Pg=52.5, Qg=7.5
% INFO    : Gen at bus 2582	: Pg=0.23, Qg=0.56 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2585	: Pg=2.0, Qg=0.14 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 2591	: Pg=0.2, Qg=-0.2 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 2593	: Pg=2.7, Qg=0.17 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 2597	: Pg=9.0, Qg=0.26 -> Pg=15.5, Qg=0.0
% INFO    : Gen at bus 2598	: Pg=9.0, Qg=0.0 -> Pg=15.5, Qg=0.0
% INFO    : Gen at bus 2600	: Pg=2.5, Qg=0.19 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 2616	: Pg=0.7, Qg=0.16 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 2617	: Pg=1.0, Qg=0.11 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 2619	: Pg=2.22, Qg=0.63 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 2621	: Pg=2.0, Qg=0.09 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 2625	: Pg=0.0, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 2627	: Pg=2.5, Qg=0.14 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 2629	: Pg=2.5, Qg=0.04 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 2630	: Pg=2.0, Qg=0.2 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 2644	: Pg=2.5, Qg=-0.36 -> Pg=6.0, Qg=0.515
% INFO    : Gen at bus 2649	: Pg=1.69, Qg=-0.86 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 2650	: Pg=2.52, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 2652	: Pg=0.0, Qg=0.0 -> Pg=2.5, Qg=1.0
% INFO    : Gen at bus 2652	: Pg=0.0, Qg=0.0 -> Pg=10.5, Qg=3.0
% INFO    : Gen at bus 2652	: Pg=0.0, Qg=0.0 -> Pg=33.0, Qg=7.5
% INFO    : Gen at bus 2655	: Pg=0.2, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2667	: Pg=225.0, Qg=52.08 -> Pg=164.5, Qg=53.5
% INFO    : Gen at bus 2679	: Pg=0.0, Qg=0.0 -> Pg=41.0, Qg=15.0
% INFO    : Gen at bus 2679	: Pg=95.0, Qg=13.31 -> Pg=89.0, Qg=35.0
% INFO    : Gen at bus 2680	: Pg=0.0, Qg=0.0 -> Pg=89.0, Qg=35.0
% INFO    : Gen at bus 2684	: Pg=5.5, Qg=1.1 -> Pg=4.0, Qg=1.0
% INFO    : Gen at bus 2685	: Pg=2.5, Qg=2.04 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 2691	: Pg=1.7, Qg=0.85 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 2695	: Pg=0.3, Qg=0.41 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2698	: Pg=0.9, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 2705	: Pg=0.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 2774	: Pg=0.0, Qg=0.0 -> Pg=7.5, Qg=5.0
% INFO    : Gen at bus 2774	: Pg=5.0, Qg=4.01 -> Pg=7.0, Qg=5.0
% INFO    : Gen at bus 2781	: Pg=1.0, Qg=-1.63 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 2782	: Pg=0.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 2791	: Pg=0.7, Qg=1.74 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 2791	: Pg=0.0, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 2794	: Pg=0.0, Qg=0.0 -> Pg=25.0, Qg=21.25
% INFO    : Gen at bus 2794	: Pg=45.0, Qg=11.34 -> Pg=27.5, Qg=23.85
% INFO    : Gen at bus 2794	: Pg=0.0, Qg=0.0 -> Pg=27.5, Qg=23.625
% INFO    : Gen at bus 2795	: Pg=0.0, Qg=0.0 -> Pg=17.5, Qg=10.0
% INFO    : Gen at bus 2795	: Pg=0.0, Qg=0.0 -> Pg=16.0, Qg=14.5
% INFO    : Gen at bus 2797	: Pg=0.4, Qg=0.19 -> Pg=0.5, Qg=0.5
% INFO    : Gen at bus 2803	: Pg=1.8, Qg=0.31 -> Pg=1.5, Qg=0.5
% INFO    : Gen at bus 2811	: Pg=0.3, Qg=0.12 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2814	: Pg=49.0, Qg=5.54 -> Pg=40.5, Qg=19.5
% INFO    : Gen at bus 2815	: Pg=0.0, Qg=0.0 -> Pg=40.5, Qg=19.5
% INFO    : Gen at bus 2816	: Pg=0.0, Qg=0.0 -> Pg=4.0, Qg=2.5
% INFO    : Gen at bus 2823	: Pg=0.2, Qg=2.37 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 2826	: Pg=0.2, Qg=-0.04 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2827	: Pg=0.3, Qg=-0.1 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2828	: Pg=1.0, Qg=0.1 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 2830	: Pg=0.4, Qg=0.07 -> Pg=0.5, Qg=0.05
% INFO    : Gen at bus 2833	: Pg=8.0, Qg=4.29 -> Pg=13.0, Qg=0.0
% INFO    : Gen at bus 2836	: Pg=0.0, Qg=0.0 -> Pg=16.0, Qg=5.0
% INFO    : Gen at bus 2836	: Pg=10.0, Qg=-1.03 -> Pg=7.5, Qg=2.5
% INFO    : Gen at bus 2836	: Pg=0.0, Qg=0.0 -> Pg=7.5, Qg=2.5
% INFO    : Gen at bus 2842	: Pg=4.5, Qg=0.09 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 2846	: Pg=0.0, Qg=0.0 -> Pg=20.0, Qg=11.35
% INFO    : Gen at bus 2846	: Pg=53.0, Qg=11.6 -> Pg=40.5, Qg=20.5
% INFO    : Gen at bus 2846	: Pg=0.0, Qg=0.0 -> Pg=40.5, Qg=19.5
% INFO    : Gen at bus 2847	: Pg=0.0, Qg=0.0 -> Pg=39.5, Qg=21.0
% INFO    : Gen at bus 2847	: Pg=0.0, Qg=0.0 -> Pg=40.0, Qg=19.25
% INFO    : Gen at bus 2854	: Pg=0.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 2856	: Pg=4.8, Qg=0.29 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 2857	: Pg=4.8, Qg=1.16 -> Pg=11.0, Qg=0.0
% INFO    : Gen at bus 2862	: Pg=0.0, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 2875	: Pg=3.2, Qg=2.35 -> Pg=2.5, Qg=2.0
% INFO    : Gen at bus 2880	: Pg=0.0, Qg=0.0 -> Pg=2.0, Qg=1.5
% INFO    : Gen at bus 2880	: Pg=0.0, Qg=0.0 -> Pg=2.0, Qg=1.5
% INFO    : Gen at bus 2880	: Pg=0.0, Qg=0.0 -> Pg=2.0, Qg=1.5
% INFO    : Gen at bus 2880	: Pg=16.0, Qg=9.5 -> Pg=8.0, Qg=6.0
% INFO    : Gen at bus 2880	: Pg=10.0, Qg=9.5 -> Pg=10.0, Qg=7.5
% INFO    : Gen at bus 2887	: Pg=10.0, Qg=0.47 -> Pg=8.5, Qg=5.15
% INFO    : Gen at bus 2887	: Pg=0.0, Qg=0.0 -> Pg=8.5, Qg=5.15
% INFO    : Gen at bus 2889	: Pg=12.0, Qg=5.33 -> Pg=20.5, Qg=0.5
% INFO    : Gen at bus 2894	: Pg=0.0, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 2899	: Pg=0.0, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 2900	: Pg=0.85, Qg=0.91 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 2904	: Pg=0.0, Qg=0.0 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 2905	: Pg=0.0, Qg=0.0 -> Pg=1.0, Qg=0.635
% INFO    : Gen at bus 2909	: Pg=25.0, Qg=16.67 -> Pg=12.5, Qg=9.39
% INFO    : Gen at bus 2909	: Pg=12.0, Qg=16.67 -> Pg=17.5, Qg=12.975
% INFO    : Gen at bus 2909	: Pg=0.0, Qg=0.0 -> Pg=12.5, Qg=9.39
% INFO    : Gen at bus 2915	: Pg=0.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 2920	: Pg=0.2, Qg=-0.72 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2926	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2930	: Pg=13.2, Qg=2.02 -> Pg=6.5, Qg=5.25
% INFO    : Gen at bus 2930	: Pg=3.8, Qg=2.02 -> Pg=2.5, Qg=1.875
% INFO    : Gen at bus 2930	: Pg=0.0, Qg=0.0 -> Pg=2.5, Qg=1.875
% INFO    : Gen at bus 2931	: Pg=0.0, Qg=0.0 -> Pg=6.5, Qg=5.25
% INFO    : Gen at bus 2933	: Pg=0.3, Qg=0.08 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 2934	: Pg=5.0, Qg=4.79 -> Pg=12.5, Qg=9.375
% INFO    : Gen at bus 2945	: Pg=0.0, Qg=0.0 -> Pg=5.5, Qg=0.0
% INFO    : Gen at bus 2951	: Pg=0.5, Qg=0.11 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 2957	: Pg=0.8, Qg=7.81 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 2962	: Pg=1.1, Qg=-0.14 -> Pg=1.5, Qg=0.25
% INFO    : Gen at bus 2969	: Pg=0.0, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 2990	: Pg=0.1, Qg=-0.18 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2993	: Pg=0.2, Qg=0.3 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 2993	: Pg=0.0, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 2997	: Pg=11.1, Qg=11.23 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 2999	: Pg=0.3, Qg=0.32 -> Pg=0.0, Qg=0.05
% INFO    : Gen at bus 3008	: Pg=0.3, Qg=1.99 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 3020	: Pg=0.9, Qg=2.22 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 3024	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 3029	: Pg=0.1, Qg=0.99 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 3034	: Pg=1.4, Qg=0.45 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 3038	: Pg=0.49, Qg=-0.9 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 3043	: Pg=0.0, Qg=0.0 -> Pg=5.5, Qg=4.0
% INFO    : Gen at bus 3043	: Pg=0.0, Qg=0.0 -> Pg=3.0, Qg=3.4
% INFO    : Gen at bus 3043	: Pg=32.0, Qg=12.01 -> Pg=16.0, Qg=12.0
% INFO    : Gen at bus 3043	: Pg=23.0, Qg=12.01 -> Pg=20.0, Qg=13.0
% INFO    : Gen at bus 3045	: Pg=4.8, Qg=2.06 -> Pg=9.0, Qg=1.0
% INFO    : Gen at bus 3048	: Pg=3.4, Qg=6.53 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 3055	: Pg=0.0, Qg=0.0 -> Pg=3.0, Qg=0.5
% INFO    : Gen at bus 3060	: Pg=17.6, Qg=0.22 -> Pg=25.0, Qg=0.5
% INFO    : Gen at bus 3061	: Pg=0.0, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 3065	: Pg=4.0, Qg=0.24 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 3067	: Pg=0.2, Qg=-0.34 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 3069	: Pg=9.6, Qg=7.1 -> Pg=17.5, Qg=0.0
% INFO    : Gen at bus 3069	: Pg=0.0, Qg=0.0 -> Pg=17.5, Qg=0.0
% INFO    : Gen at bus 3073	: Pg=26.7, Qg=9.33 -> Pg=13.5, Qg=3.5
% INFO    : Gen at bus 3073	: Pg=16.5, Qg=9.33 -> Pg=13.5, Qg=3.5
% INFO    : Gen at bus 3074	: Pg=21.6, Qg=11.18 -> Pg=13.5, Qg=3.5
% INFO    : Gen at bus 3074	: Pg=0.0, Qg=0.0 -> Pg=13.5, Qg=3.5
% INFO    : Gen at bus 3074	: Pg=0.0, Qg=0.0 -> Pg=13.5, Qg=3.5
% INFO    : Gen at bus 3074	: Pg=0.0, Qg=0.0 -> Pg=13.5, Qg=3.5
% INFO    : Gen at bus 3086	: Pg=4.0, Qg=1.01 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 3087	: Pg=4.0, Qg=1.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 3097	: Pg=2.7, Qg=0.77 -> Pg=2.0, Qg=1.35
% INFO    : Gen at bus 3098	: Pg=0.0, Qg=0.0 -> Pg=2.0, Qg=1.35
% INFO    : Gen at bus 3100	: Pg=0.0, Qg=0.0 -> Pg=-8.5, Qg=2.0
% INFO    : Gen at bus 3100	: Pg=0.0, Qg=0.0 -> Pg=45.5, Qg=3.5
% INFO    : Gen at bus 3101	: Pg=0.0, Qg=0.0 -> Pg=-9.0, Qg=2.0
% INFO    : Gen at bus 3103	: Pg=129.0, Qg=22.1 -> Pg=129.0, Qg=25.0
% INFO    : Gen at bus 3113	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 3114	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 3115	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 3116	: Pg=0.0, Qg=0.0 -> Pg=502.0, Qg=0.0
% INFO    : Gen at bus 3117	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 3118	: Pg=0.0, Qg=0.0 -> Pg=109.0, Qg=0.0
% INFO    : Gen at bus 3119	: Pg=57.6, Qg=29.96 -> Pg=56.0, Qg=0.0
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
