%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v17.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         26 - June - 2017                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   Power flow data for Polish system - summer 2008 morning peak.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case represents the Polish 400, 220 and 110 kV networks during
%   summer 2008 morning peak conditions.
%
%   Copyright (c) 2010 by Roman Korab <roman.korab@polsl.pl>
%   Licensed under the Creative Commons Attribution 4.0
%   International license, http://creativecommons.org/licenses/by/4.0/
%
function mpc = pglib_opf_case3120sp_mp
mpc.version = '2';
mpc.baseMVA = 100.0;

%% area data
%	area	refbus
mpc.areas = [
	1	 1;
];

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10625	   -1.40325	 220.0	 1	    1.11000	    0.95000;
	2	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10675	    0.26649	 220.0	 1	    1.11000	    0.95000;
	3	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07821	  -23.57710	 220.0	 1	    1.11000	    0.95000;
	4	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07818	  -23.58452	 220.0	 1	    1.11000	    0.95000;
	5	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11000	  -25.60298	 220.0	 1	    1.11000	    0.95000;
	6	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08382	   -5.34258	 220.0	 1	    1.11000	    0.95000;
	7	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08383	   -5.34151	 220.0	 1	    1.11000	    0.95000;
	8	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09369	  -14.42990	 220.0	 1	    1.11000	    0.95000;
	9	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09389	  -14.41843	 220.0	 1	    1.11000	    0.95000;
	10	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11000	  -17.76673	 220.0	 1	    1.11000	    0.95000;
	11	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03504	  -11.07584	 400.0	 1	    1.05000	    0.95000;
	12	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03511	  -11.06916	 400.0	 1	    1.05000	    0.95000;
	13	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01330	  -14.76067	 400.0	 1	    1.05000	    0.95000;
	14	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04790	  -14.70625	 220.0	 1	    1.11000	    0.95000;
	15	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04774	  -14.70624	 220.0	 1	    1.11000	    0.95000;
	16	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01782	  -18.54575	 220.0	 1	    1.11000	    0.95000;
	17	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02476	  -18.64133	 220.0	 1	    1.11000	    0.95000;
	18	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03546	   -9.70598	 400.0	 1	    1.05000	    0.95000;
	19	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03550	   -9.69791	 400.0	 1	    1.05000	    0.95000;
	20	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02536	  -17.63700	 400.0	 1	    1.05000	    0.95000;
	21	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02835	  -15.06424	 400.0	 1	    1.05000	    0.95000;
	22	 2	 10.0	 20.0	 0.0	 0.0	 1	    1.06571	  -18.42940	 220.0	 1	    1.11000	    0.95000;
	23	 2	 10.0	 20.0	 0.0	 0.0	 1	    1.06576	  -18.42667	 220.0	 1	    1.11000	    0.95000;
	24	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08964	   -4.45292	 220.0	 1	    1.11000	    0.95000;
	25	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08973	   -4.45812	 220.0	 1	    1.11000	    0.95000;
	26	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05410	  -14.81724	 220.0	 1	    1.11000	    0.95000;
	27	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05408	  -14.81719	 220.0	 1	    1.11000	    0.95000;
	28	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04898	  -14.55169	 220.0	 1	    1.11000	    0.95000;
	29	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04892	  -14.56048	 220.0	 1	    1.11000	    0.95000;
	30	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09152	   -2.78768	 220.0	 1	    1.11000	    0.95000;
	31	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09144	   -2.80645	 220.0	 1	    1.11000	    0.95000;
	32	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03902	  -11.55966	 400.0	 1	    1.05000	    0.95000;
	33	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03900	  -11.56348	 400.0	 1	    1.05000	    0.95000;
	34	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03470	  -13.93698	 400.0	 1	    1.05000	    0.95000;
	35	 2	 32.16	 52.07	 0.0	 0.0	 1	    1.11000	   -1.25488	 220.0	 1	    1.11000	    0.95000;
	36	 2	 46.36	 92.07	 0.0	 0.0	 1	    1.11000	    0.44668	 220.0	 1	    1.11000	    0.95000;
	37	 3	 60.0	 120.0	 0.0	 0.0	 1	    1.04422	   -0.00000	 400.0	 1	    1.05000	    0.95000;
	38	 2	 60.0	 120.0	 0.0	 0.0	 1	    1.04425	    0.00212	 400.0	 1	    1.05000	    0.95000;
	39	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04486	  -15.11876	 220.0	 1	    1.11000	    0.95000;
	40	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04478	  -15.12692	 220.0	 1	    1.11000	    0.95000;
	41	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04519	   -1.85872	 400.0	 1	    1.05000	    0.95000;
	42	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04518	   -1.86113	 400.0	 1	    1.05000	    0.95000;
	43	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04349	  -15.00231	 220.0	 1	    1.11000	    0.95000;
	44	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02845	  -15.06472	 400.0	 1	    1.05000	    0.95000;
	45	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07612	   -6.50373	 220.0	 1	    1.11000	    0.95000;
	46	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07620	   -6.50694	 220.0	 1	    1.11000	    0.95000;
	47	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08336	   -9.20240	 220.0	 2	    1.11000	    0.95000;
	48	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09048	   -7.05194	 220.0	 2	    1.11000	    0.95000;
	49	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10099	   -5.83544	 220.0	 2	    1.11000	    0.95000;
	50	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10098	   -5.83783	 220.0	 2	    1.11000	    0.95000;
	51	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06113	   -9.57229	 220.0	 2	    1.11000	    0.95000;
	52	 1	 3.97	 1.0	 0.0	 0.0	 1	    1.09504	   -6.39257	 220.0	 2	    1.11000	    0.95000;
	53	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09512	   -6.38557	 220.0	 2	    1.11000	    0.95000;
	54	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03221	   -5.81021	 400.0	 2	    1.05000	    0.95000;
	55	 2	 13.0	 30.0	 0.0	 0.0	 1	    1.09388	   -9.03657	 220.0	 2	    1.11000	    0.95000;
	56	 2	 39.35	 90.07	 0.0	 0.0	 1	    1.09384	   -9.05004	 220.0	 2	    1.11000	    0.95000;
	57	 2	 26.0	 60.0	 0.0	 0.0	 1	    1.09390	   -9.02351	 220.0	 2	    1.11000	    0.95000;
	58	 2	 26.0	 50.0	 0.0	 0.0	 1	    1.05000	   -7.78467	 400.0	 2	    1.05000	    0.95000;
	59	 2	 26.0	 50.0	 0.0	 0.0	 1	    1.04999	   -7.78456	 400.0	 2	    1.05000	    0.95000;
	60	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08960	   -6.99134	 220.0	 2	    1.11000	    0.95000;
	61	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04628	   -4.88284	 400.0	 2	    1.05000	    0.95000;
	62	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04628	   -4.88455	 400.0	 2	    1.05000	    0.95000;
	63	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04607	   -8.90083	 400.0	 2	    1.05000	    0.95000;
	64	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07243	   -7.82615	 220.0	 2	    1.11000	    0.95000;
	65	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07241	   -7.81749	 220.0	 2	    1.11000	    0.95000;
	66	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04321	   -6.89097	 400.0	 2	    1.05000	    0.95000;
	67	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04320	   -6.88615	 400.0	 2	    1.05000	    0.95000;
	68	 2	 13.0	 30.0	 0.0	 0.0	 1	    1.10540	   -4.62585	 220.0	 2	    1.11000	    0.95000;
	69	 2	 26.0	 60.0	 0.0	 0.0	 1	    1.10532	   -4.61999	 220.0	 2	    1.11000	    0.95000;
	70	 2	 0.0	 2.25	 0.0	 0.0	 1	    1.04115	   -5.15155	 400.0	 2	    1.05000	    0.95000;
	71	 2	 26.0	 60.0	 0.0	 0.0	 1	    1.04118	   -5.15205	 400.0	 2	    1.05000	    0.95000;
	72	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08436	   -9.39677	 220.0	 2	    1.11000	    0.95000;
	73	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08437	   -9.39560	 220.0	 2	    1.11000	    0.95000;
	74	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09101	   -6.86816	 220.0	 2	    1.11000	    0.95000;
	75	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09102	   -6.86898	 220.0	 2	    1.11000	    0.95000;
	76	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08952	   -9.27990	 220.0	 2	    1.11000	    0.95000;
	77	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08952	   -9.28488	 220.0	 2	    1.11000	    0.95000;
	78	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05000	   -5.12112	 400.0	 2	    1.05000	    0.95000;
	79	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04999	   -5.12225	 400.0	 2	    1.05000	    0.95000;
	80	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09631	   -7.12441	 220.0	 2	    1.11000	    0.95000;
	81	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09657	   -7.08004	 220.0	 2	    1.11000	    0.95000;
	82	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07540	   -6.29640	 220.0	 2	    1.11000	    0.95000;
	83	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08799	   -2.95506	 220.0	 3	    1.11000	    0.95000;
	84	 1	 6.41	 2.01	 0.0	 0.0	 1	    1.08895	   -5.39025	 220.0	 3	    1.11000	    0.95000;
	85	 1	 13.89	 5.02	 0.0	 0.0	 1	    1.08876	   -5.40707	 220.0	 3	    1.11000	    0.95000;
	86	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08621	   -2.29075	 220.0	 3	    1.11000	    0.95000;
	87	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08632	   -2.28058	 220.0	 3	    1.11000	    0.95000;
	88	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10625	   -0.26864	 220.0	 3	    1.11000	    0.95000;
	89	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10628	   -0.27274	 220.0	 3	    1.11000	    0.95000;
	90	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06026	   -4.13534	 220.0	 3	    1.11000	    0.95000;
	91	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06002	   -4.13596	 220.0	 3	    1.11000	    0.95000;
	92	 2	 28.0	 70.0	 0.0	 0.0	 1	    1.09389	   -1.35233	 220.0	 3	    1.11000	    0.95000;
	93	 2	 28.0	 68.0	 0.0	 0.0	 1	    1.09384	   -1.32887	 220.0	 3	    1.11000	    0.95000;
	94	 1	 2.78	 1.91	 0.0	 0.0	 1	    1.07984	   -1.60010	 220.0	 3	    1.11000	    0.95000;
	95	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07984	   -1.60363	 220.0	 3	    1.11000	    0.95000;
	96	 2	 32.0	 142.0	 0.0	 0.0	 1	    1.05000	    0.18543	 400.0	 3	    1.05000	    0.95000;
	97	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04996	    0.16721	 400.0	 3	    1.05000	    0.95000;
	98	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06326	   -2.19325	 220.0	 3	    1.11000	    0.95000;
	99	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10011	   -0.68809	 220.0	 3	    1.11000	    0.95000;
	100	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10007	   -0.69470	 220.0	 3	    1.11000	    0.95000;
	101	 1	 38.8	 -2.7	 0.0	 0.0	 1	    1.09133	   -2.76520	 220.0	 3	    1.11000	    0.95000;
	102	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09130	   -2.76726	 220.0	 3	    1.11000	    0.95000;
	103	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09401	   -1.48617	 220.0	 3	    1.11000	    0.95000;
	104	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09391	   -1.49222	 220.0	 3	    1.11000	    0.95000;
	105	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09297	   -2.48395	 220.0	 3	    1.11000	    0.95000;
	106	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09300	   -2.48642	 220.0	 3	    1.11000	    0.95000;
	107	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04748	   -1.36213	 400.0	 3	    1.05000	    0.95000;
	108	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04749	   -1.35641	 400.0	 3	    1.05000	    0.95000;
	109	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10020	   -1.16328	 220.0	 3	    1.11000	    0.95000;
	110	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10022	   -1.15774	 220.0	 3	    1.11000	    0.95000;
	111	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08256	   -0.57698	 220.0	 3	    1.11000	    0.95000;
	112	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08248	   -0.58518	 220.0	 3	    1.11000	    0.95000;
	113	 2	 38.41	 12.71	 0.0	 0.0	 1	    1.08947	   -2.31488	 220.0	 3	    1.11000	    0.95000;
	114	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08946	   -2.32176	 220.0	 3	    1.11000	    0.95000;
	115	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08906	   -5.37607	 220.0	 3	    1.11000	    0.95000;
	116	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08907	   -5.37574	 220.0	 3	    1.11000	    0.95000;
	117	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04697	   -4.13418	 220.0	 3	    1.11000	    0.95000;
	118	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04688	   -4.13164	 220.0	 3	    1.11000	    0.95000;
	119	 2	 10.0	 44.0	 0.0	 0.0	 1	    1.10610	   -0.18886	 220.0	 3	    1.11000	    0.95000;
	120	 2	 10.0	 44.0	 0.0	 0.0	 1	    1.10617	   -0.20818	 220.0	 3	    1.11000	    0.95000;
	121	 2	 7.0	 18.0	 0.0	 0.0	 1	    1.10223	   -1.00769	 220.0	 3	    1.11000	    0.95000;
	122	 2	 8.0	 21.0	 0.0	 0.0	 1	    1.10227	   -0.99673	 220.0	 3	    1.11000	    0.95000;
	123	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08788	   -3.09270	 220.0	 3	    1.11000	    0.95000;
	124	 1	 59.4	 11.61	 0.0	 0.0	 1	    1.08789	   -3.10016	 220.0	 3	    1.11000	    0.95000;
	125	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05053	   -4.56291	 220.0	 3	    1.11000	    0.95000;
	126	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07990	   -0.82995	 220.0	 3	    1.11000	    0.95000;
	127	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07991	   -0.83382	 220.0	 3	    1.11000	    0.95000;
	128	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07966	   -1.84908	 220.0	 3	    1.11000	    0.95000;
	129	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07977	   -1.84498	 220.0	 3	    1.11000	    0.95000;
	130	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04036	   -1.39943	 400.0	 3	    1.05000	    0.95000;
	131	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04036	   -1.39943	 400.0	 3	    1.05000	    0.95000;
	132	 2	 0.0	 1.78	 0.0	 0.0	 1	    1.09292	   -1.98580	 220.0	 3	    1.11000	    0.95000;
	133	 2	 9.0	 20.0	 0.0	 0.0	 1	    1.09284	   -1.98442	 220.0	 3	    1.11000	    0.95000;
	134	 2	 6.0	 15.0	 0.0	 0.0	 1	    1.06295	   -3.53627	 220.0	 3	    1.11000	    0.95000;
	135	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06304	   -3.53981	 220.0	 3	    1.11000	    0.95000;
	136	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04784	   -4.89728	 400.0	 3	    1.05000	    0.95000;
	137	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04789	   -4.89338	 400.0	 3	    1.05000	    0.95000;
	138	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05000	   -2.37529	 400.0	 3	    1.05000	    0.95000;
	139	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05000	   -2.37602	 400.0	 3	    1.05000	    0.95000;
	140	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04286	   -4.84457	 220.0	 3	    1.11000	    0.95000;
	141	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04288	   -4.84095	 220.0	 3	    1.11000	    0.95000;
	142	 2	 18.2	 37.21	 0.0	 0.0	 1	    1.10349	    0.86078	 220.0	 3	    1.11000	    0.95000;
	143	 2	 41.52	 73.01	 0.0	 0.0	 1	    1.10362	    0.87302	 220.0	 3	    1.11000	    0.95000;
	144	 2	 28.0	 66.0	 0.0	 0.0	 1	    1.03934	    0.19862	 400.0	 3	    1.05000	    0.95000;
	145	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03938	    0.19043	 400.0	 3	    1.05000	    0.95000;
	146	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09066	   -2.80693	 220.0	 3	    1.11000	    0.95000;
	147	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09070	   -2.80044	 220.0	 3	    1.11000	    0.95000;
	148	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09683	   -1.04514	 220.0	 3	    1.11000	    0.95000;
	149	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09249	   -2.54997	 220.0	 3	    1.11000	    0.95000;
	150	 2	 0.0	 -0.79	 0.0	 0.0	 1	    1.06033	   -4.13591	 220.0	 3	    1.11000	    0.95000;
	151	 2	 0.0	 -0.79	 0.0	 0.0	 1	    1.06009	   -4.13653	 220.0	 3	    1.11000	    0.95000;
	152	 2	 7.7	 20.0	 0.0	 0.0	 1	    1.09554	   -7.60779	 220.0	 4	    1.11000	    0.95000;
	153	 2	 7.8	 20.0	 0.0	 0.0	 1	    1.09554	   -7.61251	 220.0	 4	    1.11000	    0.95000;
	154	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06548	   -7.92997	 220.0	 4	    1.11000	    0.95000;
	155	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06549	   -7.93161	 220.0	 4	    1.11000	    0.95000;
	156	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04145	   -9.38538	 220.0	 4	    1.11000	    0.95000;
	157	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08260	   -6.52123	 220.0	 4	    1.11000	    0.95000;
	158	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08251	   -6.52899	 220.0	 4	    1.11000	    0.95000;
	159	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03325	   -5.00429	 400.0	 4	    1.05000	    0.95000;
	160	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03323	   -5.00748	 400.0	 4	    1.05000	    0.95000;
	161	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04127	  -16.37459	 220.0	 4	    1.11000	    0.95000;
	162	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08486	  -26.14798	 220.0	 4	    1.11000	    0.95000;
	163	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08486	  -26.14798	 220.0	 4	    1.11000	    0.95000;
	164	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06452	  -22.44891	 220.0	 4	    1.11000	    0.95000;
	165	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06452	  -22.44891	 220.0	 4	    1.11000	    0.95000;
	166	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03757	   -9.63337	 220.0	 4	    1.11000	    0.95000;
	167	 2	 0.0	 -13.01	 0.0	 0.0	 1	    1.08599	  -10.44832	 220.0	 4	    1.11000	    0.95000;
	168	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08604	  -10.45114	 220.0	 4	    1.11000	    0.95000;
	169	 2	 12.0	 30.0	 0.0	 0.0	 1	    1.10983	  -24.87284	 220.0	 4	    1.11000	    0.95000;
	170	 2	 19.91	 36.57	 0.0	 0.0	 1	    1.10987	  -24.85785	 220.0	 4	    1.11000	    0.95000;
	171	 2	 12.0	 30.0	 0.0	 0.0	 1	    1.03216	  -19.26273	 400.0	 4	    1.05000	    0.95000;
	172	 2	 12.0	 30.0	 0.0	 0.0	 1	    1.03217	  -19.25323	 400.0	 4	    1.05000	    0.95000;
	173	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00841	  -16.95595	 220.0	 4	    1.11000	    0.95000;
	174	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00846	  -16.96158	 220.0	 4	    1.11000	    0.95000;
	175	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03751	  -16.70484	 220.0	 4	    1.11000	    0.95000;
	176	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03762	  -16.69832	 220.0	 4	    1.11000	    0.95000;
	177	 2	 30.5	 64.2	 0.0	 0.0	 1	    1.11000	   -3.61633	 220.0	 4	    1.11000	    0.95000;
	178	 2	 58.9	 96.0	 0.0	 0.0	 1	    1.11000	   -3.60498	 220.0	 4	    1.11000	    0.95000;
	179	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11000	   -3.60498	 220.0	 4	    1.11000	    0.95000;
	180	 2	 26.5	 64.2	 0.0	 0.0	 1	    1.04924	   -0.96799	 400.0	 4	    1.05000	    0.95000;
	181	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04920	   -0.96672	 400.0	 4	    1.05000	    0.95000;
	182	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08947	  -26.12339	 220.0	 4	    1.11000	    0.95000;
	183	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08947	  -26.12339	 220.0	 4	    1.11000	    0.95000;
	184	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03287	   -4.69251	 400.0	 4	    1.05000	    0.95000;
	185	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01708	  -10.26547	 400.0	 4	    1.05000	    0.95000;
	186	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03548	   -4.34596	 400.0	 4	    1.05000	    0.95000;
	187	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03551	   -4.33902	 400.0	 4	    1.05000	    0.95000;
	188	 2	 12.0	 30.0	 0.0	 0.0	 1	    1.08803	  -10.40019	 220.0	 4	    1.11000	    0.95000;
	189	 2	 23.8	 60.0	 0.0	 0.0	 1	    1.08800	  -10.42272	 220.0	 4	    1.11000	    0.95000;
	190	 2	 38.0	 64.0	 0.0	 0.0	 1	    1.00506	   -3.68873	 400.0	 4	    1.05000	    0.95000;
	191	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03811	  -22.25458	 220.0	 4	    1.11000	    0.95000;
	192	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03815	  -22.26244	 220.0	 4	    1.11000	    0.95000;
	193	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08336	  -26.21585	 220.0	 4	    1.11000	    0.95000;
	194	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08336	  -26.21669	 220.0	 4	    1.11000	    0.95000;
	195	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	  -16.50519	 220.0	 4	    1.11000	    0.95000;
	196	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04436	  -16.51166	 220.0	 4	    1.11000	    0.95000;
	197	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00151	  -13.96249	 400.0	 4	    1.05000	    0.95000;
	198	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02609	  -13.06533	 220.0	 4	    1.11000	    0.95000;
	199	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02609	  -13.06061	 220.0	 4	    1.11000	    0.95000;
	200	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03568	  -17.19691	 220.0	 4	    1.11000	    0.95000;
	201	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06563	   -7.63256	 220.0	 4	    1.11000	    0.95000;
	202	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06558	   -7.64061	 220.0	 4	    1.11000	    0.95000;
	203	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06243	   -6.60862	 220.0	 4	    1.11000	    0.95000;
	204	 2	 0.0	 -7.17	 0.0	 0.0	 1	    1.03888	  -16.71506	 220.0	 4	    1.11000	    0.95000;
	205	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01554	  -14.65239	 220.0	 4	    1.11000	    0.95000;
	206	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01556	  -14.63710	 220.0	 4	    1.11000	    0.95000;
	207	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05060	  -19.53024	 220.0	 5	    1.11000	    0.95000;
	208	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10355	  -20.90349	 220.0	 5	    1.11000	    0.95000;
	209	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04350	  -19.79413	 400.0	 5	    1.05000	    0.95000;
	210	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04351	  -19.79492	 400.0	 5	    1.05000	    0.95000;
	211	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03660	  -18.74039	 400.0	 5	    1.05000	    0.95000;
	212	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03659	  -18.74448	 400.0	 5	    1.05000	    0.95000;
	213	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03521	  -24.35647	 400.0	 5	    1.05000	    0.95000;
	214	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03782	  -22.93244	 220.0	 5	    1.11000	    0.95000;
	215	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03783	  -22.93672	 220.0	 5	    1.11000	    0.95000;
	216	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07046	  -19.29884	 220.0	 5	    1.11000	    0.95000;
	217	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07037	  -19.30270	 220.0	 5	    1.11000	    0.95000;
	218	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02638	  -17.24258	 400.0	 5	    1.05000	    0.95000;
	219	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02638	  -17.24258	 400.0	 5	    1.05000	    0.95000;
	220	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04730	  -21.73907	 400.0	 5	    1.05000	    0.95000;
	221	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05719	  -18.60508	 220.0	 5	    1.11000	    0.95000;
	222	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05717	  -18.61156	 220.0	 5	    1.11000	    0.95000;
	223	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06676	  -22.79507	 220.0	 5	    1.11000	    0.95000;
	224	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07064	  -21.42717	 220.0	 5	    1.11000	    0.95000;
	225	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03569	  -20.94679	 400.0	 5	    1.05000	    0.95000;
	226	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03565	  -20.94773	 400.0	 5	    1.05000	    0.95000;
	227	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04673	  -24.21852	 400.0	 5	    1.05000	    0.95000;
	228	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06356	  -21.64782	 220.0	 5	    1.11000	    0.95000;
	229	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06362	  -21.64517	 220.0	 5	    1.11000	    0.95000;
	230	 1	 0.0	 0.0	 0.0	 70.0	 1	    1.05000	  -19.00989	 400.0	 5	    1.05000	    0.95000;
	231	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04998	  -19.01292	 400.0	 5	    1.05000	    0.95000;
	232	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03911	  -19.81619	 220.0	 5	    1.11000	    0.95000;
	233	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03904	  -19.81389	 220.0	 5	    1.11000	    0.95000;
	234	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04095	  -17.79053	 220.0	 5	    1.11000	    0.95000;
	235	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04087	  -17.80410	 220.0	 5	    1.11000	    0.95000;
	236	 2	 11.0	 40.0	 0.0	 0.0	 1	    1.03777	  -17.26711	 400.0	 5	    1.05000	    0.95000;
	237	 2	 5.0	 10.0	 0.0	 0.0	 1	    1.03778	  -17.26737	 400.0	 5	    1.05000	    0.95000;
	238	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07214	  -22.26929	 220.0	 5	    1.11000	    0.95000;
	239	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07221	  -22.26633	 220.0	 5	    1.11000	    0.95000;
	240	 2	 8.0	 20.0	 0.0	 0.0	 0	    1.11000	    3.56824	 220.0	 0	    1.11000	    0.95000;
	241	 1	 9.86	 2.0	 0.0	 0.0	 1	    1.06694	  -22.62717	 110.0	 1	    1.12000	    0.95000;
	242	 1	 6.41	 0.0	 0.0	 0.0	 1	    1.07804	  -27.96686	 110.0	 1	    1.12000	    0.95000;
	243	 1	 9.37	 0.6	 0.0	 0.0	 1	    1.07800	  -27.96513	 110.0	 1	    1.12000	    0.95000;
	244	 1	 7.25	 4.0	 0.0	 0.0	 1	    1.10196	  -17.47491	 110.0	 1	    1.12000	    0.95000;
	245	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10197	  -17.48940	 110.0	 1	    1.12000	    0.95000;
	246	 1	 2.18	 2.4	 0.0	 0.0	 1	    1.04185	  -20.87988	 110.0	 1	    1.12000	    0.95000;
	247	 1	 5.12	 4.91	 0.0	 0.0	 1	    1.04181	  -20.88195	 110.0	 1	    1.12000	    0.95000;
	248	 1	 3.65	 0.9	 0.0	 0.0	 1	    1.09408	   -2.39166	 110.0	 1	    1.12000	    0.95000;
	249	 1	 3.85	 1.0	 0.0	 0.0	 1	    1.09807	   -2.52528	 110.0	 1	    1.12000	    0.95000;
	250	 2	 4.44	 -1.76	 0.0	 0.0	 1	    1.10425	  -22.81518	 110.0	 1	    1.12000	    0.95000;
	251	 2	 2.5	 0.0	 0.0	 0.0	 1	    1.10423	  -22.80723	 110.0	 1	    1.12000	    0.95000;
	252	 1	 17.76	 1.2	 0.0	 0.0	 1	    1.10526	  -22.62162	 110.0	 1	    1.12000	    0.95000;
	253	 1	 12.33	 2.1	 0.0	 0.0	 1	    1.10561	  -22.52156	 110.0	 1	    1.12000	    0.95000;
	254	 1	 7.41	 0.99	 0.0	 0.0	 1	    1.10559	  -22.53177	 110.0	 1	    1.12000	    0.95000;
	255	 1	 4.93	 0.0	 0.0	 0.0	 1	    1.10745	  -22.33805	 110.0	 1	    1.12000	    0.95000;
	256	 1	 4.93	 0.0	 0.0	 0.0	 1	    1.10740	  -22.35412	 110.0	 1	    1.12000	    0.95000;
	257	 1	 14.8	 2.5	 0.0	 0.0	 1	    1.10599	  -22.52729	 110.0	 1	    1.12000	    0.95000;
	258	 1	 5.42	 1.1	 0.0	 0.0	 1	    1.10477	  -22.69114	 110.0	 1	    1.12000	    0.95000;
	259	 1	 4.44	 1.0	 0.0	 0.0	 1	    1.10475	  -22.69685	 110.0	 1	    1.12000	    0.95000;
	260	 1	 2.96	 0.5	 0.0	 0.0	 1	    1.10424	  -22.85320	 110.0	 1	    1.12000	    0.95000;
	261	 1	 5.42	 0.6	 0.0	 0.0	 1	    1.10419	  -22.85645	 110.0	 1	    1.12000	    0.95000;
	262	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10608	  -22.87217	 110.0	 1	    1.12000	    0.95000;
	263	 1	 2.96	 0.9	 0.0	 0.0	 1	    1.07787	  -19.58164	 110.0	 1	    1.12000	    0.95000;
	264	 1	 5.33	 1.5	 0.0	 0.0	 1	    1.07796	  -19.57566	 110.0	 1	    1.12000	    0.95000;
	265	 1	 3.45	 0.7	 0.0	 0.0	 1	    1.09142	  -19.29359	 110.0	 1	    1.12000	    0.95000;
	266	 1	 3.45	 0.7	 0.0	 0.0	 1	    1.09138	  -19.30502	 110.0	 1	    1.12000	    0.95000;
	267	 2	 4.34	 1.8	 0.0	 0.0	 1	    1.09921	  -10.98751	 110.0	 1	    1.12000	    0.95000;
	268	 2	 4.34	 1.8	 0.0	 0.0	 1	    1.08360	   -8.08730	 110.0	 1	    1.12000	    0.95000;
	269	 1	 6.25	 2.0	 0.0	 0.0	 1	    1.09607	  -18.70166	 110.0	 1	    1.12000	    0.95000;
	270	 1	 6.69	 3.0	 0.0	 0.0	 1	    1.09608	  -18.70381	 110.0	 1	    1.12000	    0.95000;
	271	 1	 0.49	 0.2	 0.0	 0.0	 1	    1.08353	   -5.13435	 110.0	 1	    1.12000	    0.95000;
	272	 1	 0.79	 0.2	 0.0	 0.0	 1	    1.08345	   -5.15052	 110.0	 1	    1.12000	    0.95000;
	273	 1	 1.18	 -0.9	 0.0	 0.0	 1	    1.09501	   -0.65998	 110.0	 1	    1.12000	    0.95000;
	274	 1	 4.74	 0.5	 0.0	 0.0	 1	    1.10182	  -18.60484	 110.0	 1	    1.12000	    0.95000;
	275	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10181	  -18.62515	 110.0	 1	    1.12000	    0.95000;
	276	 1	 3.16	 0.1	 0.0	 0.0	 1	    1.09203	  -24.81927	 110.0	 1	    1.12000	    0.95000;
	277	 1	 7.4	 1.3	 0.0	 0.0	 1	    1.08834	  -22.93802	 110.0	 1	    1.12000	    0.95000;
	278	 1	 10.36	 1.3	 0.0	 0.0	 1	    1.08824	  -22.94288	 110.0	 1	    1.12000	    0.95000;
	279	 1	 2.27	 1.11	 0.0	 0.0	 1	    1.11335	   -7.80861	 110.0	 1	    1.12000	    0.95000;
	280	 1	 5.33	 1.6	 0.0	 0.0	 1	    1.09714	  -19.05873	 110.0	 1	    1.12000	    0.95000;
	281	 1	 2.07	 0.1	 0.0	 0.0	 1	    1.09719	  -19.04963	 110.0	 1	    1.12000	    0.95000;
	282	 2	 1.87	 0.09	 0.0	 0.0	 1	    1.10617	   -8.70552	 110.0	 1	    1.12000	    0.95000;
	283	 2	 1.87	 0.31	 0.0	 0.0	 1	    1.10601	   -8.72771	 110.0	 1	    1.12000	    0.95000;
	284	 1	 8.58	 3.0	 0.0	 0.0	 1	    1.08707	  -19.47439	 110.0	 1	    1.12000	    0.95000;
	285	 1	 1.58	 0.4	 0.0	 0.0	 1	    1.09851	   -2.46571	 110.0	 1	    1.12000	    0.95000;
	286	 1	 4.44	 1.1	 0.0	 0.0	 1	    1.09849	   -2.46955	 110.0	 1	    1.12000	    0.95000;
	287	 1	 5.33	 0.5	 0.0	 0.0	 1	    1.07403	  -10.45889	 110.0	 1	    1.12000	    0.95000;
	288	 1	 4.64	 0.4	 0.0	 0.0	 1	    1.07404	  -10.45456	 110.0	 1	    1.12000	    0.95000;
	289	 1	 13.89	 7.76	 0.0	 0.0	 1	    1.08620	   -2.04312	 110.0	 1	    1.12000	    0.95000;
	290	 1	 19.52	 11.23	 0.0	 0.0	 1	    1.08617	   -2.06036	 110.0	 1	    1.12000	    0.95000;
	291	 1	 6.81	 0.5	 0.0	 0.0	 1	    1.08591	  -21.86233	 110.0	 1	    1.12000	    0.95000;
	292	 1	 9.57	 3.84	 0.0	 0.0	 1	    1.11487	   -7.57260	 110.0	 1	    1.12000	    0.95000;
	293	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11486	   -7.56959	 110.0	 1	    1.12000	    0.95000;
	294	 1	 8.38	 0.8	 0.0	 0.0	 1	    1.08474	  -22.09467	 110.0	 1	    1.12000	    0.95000;
	295	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08475	  -22.09569	 110.0	 1	    1.12000	    0.95000;
	296	 1	 3.95	 0.4	 0.0	 0.0	 1	    1.08475	  -23.35201	 110.0	 1	    1.12000	    0.95000;
	297	 1	 5.42	 0.6	 0.0	 0.0	 1	    1.07886	  -23.12016	 110.0	 1	    1.12000	    0.95000;
	298	 1	 2.47	 0.3	 0.0	 0.0	 1	    1.07879	  -23.11853	 110.0	 1	    1.12000	    0.95000;
	299	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09446	  -24.41347	 110.0	 1	    1.12000	    0.95000;
	300	 1	 0.49	 0.2	 0.0	 0.0	 1	    1.09447	  -24.42767	 110.0	 1	    1.12000	    0.95000;
	301	 2	 0.17	 0.3	 0.0	 0.0	 1	    1.08558	  -20.37133	 110.0	 1	    1.12000	    0.95000;
	302	 2	 0.06	 0.1	 0.0	 0.0	 1	    1.08566	  -20.38122	 110.0	 1	    1.12000	    0.95000;
	303	 1	 5.92	 0.7	 0.0	 0.0	 1	    1.08080	  -26.90012	 110.0	 1	    1.12000	    0.95000;
	304	 1	 0.3	 0.1	 0.0	 0.0	 1	    1.10313	   -4.37208	 110.0	 1	    1.12000	    0.95000;
	305	 1	 0.4	 0.1	 0.0	 0.0	 1	    1.10067	   -4.37773	 110.0	 1	    1.12000	    0.95000;
	306	 1	 10.06	 7.01	 0.0	 0.0	 1	    1.10128	   -4.42521	 110.0	 1	    1.12000	    0.95000;
	307	 1	 0.49	 0.2	 0.0	 0.0	 1	    1.10064	   -4.37841	 110.0	 1	    1.12000	    0.95000;
	308	 1	 8.09	 1.3	 0.0	 0.0	 1	    1.08407	  -23.17008	 110.0	 1	    1.12000	    0.95000;
	309	 1	 4.74	 0.4	 0.0	 0.0	 1	    1.08411	  -23.17847	 110.0	 1	    1.12000	    0.95000;
	310	 1	 4.74	 1.74	 0.0	 0.0	 1	    1.10551	   -8.54866	 110.0	 1	    1.12000	    0.95000;
	311	 1	 2.86	 -1.4	 0.0	 0.0	 1	    1.10221	   -4.51857	 110.0	 1	    1.12000	    0.95000;
	312	 1	 2.86	 -1.4	 0.0	 0.0	 1	    1.10224	   -4.50759	 110.0	 1	    1.12000	    0.95000;
	313	 1	 3.08	 2.0	 0.0	 0.0	 1	    1.10038	  -20.11330	 110.0	 1	    1.12000	    0.95000;
	314	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09445	   -0.61971	 110.0	 1	    1.12000	    0.95000;
	315	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09453	   -0.65003	 110.0	 1	    1.12000	    0.95000;
	316	 2	 20.0	 40.0	 0.0	 0.0	 1	    1.00281	    3.24866	 24.0	 1	    1.12000	    0.95000;
	317	 1	 4.93	 1.0	 0.0	 0.0	 1	    1.08942	  -26.11952	 110.0	 1	    1.12000	    0.95000;
	318	 1	 2.96	 0.7	 0.0	 0.0	 1	    1.08942	  -26.13325	 110.0	 1	    1.12000	    0.95000;
	319	 1	 3.95	 1.0	 0.0	 0.0	 1	    1.09617	  -26.00011	 110.0	 1	    1.12000	    0.95000;
	320	 1	 1.48	 0.2	 0.0	 0.0	 1	    1.09618	  -25.29085	 110.0	 1	    1.12000	    0.95000;
	321	 1	 0.0	 0.0	 0.0	 45.0	 1	    1.11996	  -25.60004	 16.0	 1	    1.12000	    0.95000;
	322	 2	 0.0	 -3.42	 0.0	 0.0	 1	    1.07067	  -17.71891	 110.0	 1	    1.12000	    0.95000;
	323	 1	 5.42	 1.0	 0.0	 0.0	 1	    1.10450	  -22.76412	 110.0	 1	    1.12000	    0.95000;
	324	 1	 6.41	 1.0	 0.0	 0.0	 1	    1.10451	  -22.75806	 110.0	 1	    1.12000	    0.95000;
	325	 1	 1.97	 0.0	 0.0	 0.0	 1	    1.07410	  -28.96019	 110.0	 1	    1.12000	    0.95000;
	326	 1	 4.74	 0.7	 0.0	 0.0	 1	    1.11192	  -17.14284	 110.0	 1	    1.12000	    0.95000;
	327	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11191	  -17.14973	 110.0	 1	    1.12000	    0.95000;
	328	 1	 9.99	 5.11	 0.0	 0.0	 1	    1.09008	  -12.07453	 110.0	 1	    1.12000	    0.95000;
	329	 1	 7.68	 4.5	 0.0	 0.0	 1	    1.09003	  -12.07997	 110.0	 1	    1.12000	    0.95000;
	330	 1	 18.57	 4.0	 0.0	 0.0	 1	    1.08549	  -19.66504	 110.0	 1	    1.12000	    0.95000;
	331	 1	 17.67	 7.31	 0.0	 0.0	 1	    1.08551	  -19.66314	 110.0	 1	    1.12000	    0.95000;
	332	 1	 5.92	 1.0	 0.0	 0.0	 1	    1.08266	  -27.95512	 110.0	 1	    1.12000	    0.95000;
	333	 1	 6.91	 1.0	 0.0	 0.0	 1	    1.08267	  -27.95290	 110.0	 1	    1.12000	    0.95000;
	334	 1	 36.5	 2.0	 0.0	 0.0	 1	    1.08611	  -25.99525	 110.0	 1	    1.12000	    0.95000;
	335	 1	 3.95	 0.5	 0.0	 0.0	 1	    1.08756	  -25.85162	 110.0	 1	    1.12000	    0.95000;
	336	 1	 3.75	 0.7	 0.0	 0.0	 1	    1.07707	   -2.60726	 110.0	 1	    1.12000	    0.95000;
	337	 1	 2.07	 0.4	 0.0	 0.0	 1	    1.07692	   -2.62557	 110.0	 1	    1.12000	    0.95000;
	338	 1	 9.67	 3.56	 0.0	 0.0	 1	    1.09588	   -9.50338	 110.0	 1	    1.12000	    0.95000;
	339	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09589	   -9.50342	 110.0	 1	    1.12000	    0.95000;
	340	 1	 6.41	 0.6	 0.0	 0.0	 1	    1.07521	  -29.00906	 110.0	 1	    1.12000	    0.95000;
	341	 1	 4.99	 1.2	 0.0	 0.0	 1	    1.09355	  -17.57796	 110.0	 1	    1.12000	    0.95000;
	342	 1	 6.79	 2.5	 0.0	 0.0	 1	    1.10590	  -17.24518	 110.0	 1	    1.12000	    0.95000;
	343	 1	 1.97	 1.3	 0.0	 0.0	 1	    1.08190	  -22.84396	 110.0	 1	    1.12000	    0.95000;
	344	 1	 27.67	 20.42	 0.0	 0.0	 1	    1.09322	   -1.13180	 110.0	 1	    1.12000	    0.95000;
	345	 1	 20.43	 20.62	 0.0	 0.0	 1	    1.09463	   -2.36429	 110.0	 1	    1.12000	    0.95000;
	346	 1	 36.5	 12.01	 0.0	 0.0	 1	    1.09397	   -0.71083	 110.0	 1	    1.12000	    0.95000;
	347	 1	 4.56	 3.0	 0.0	 0.0	 1	    1.09167	  -19.05206	 110.0	 1	    1.12000	    0.95000;
	348	 1	 9.96	 0.9	 0.0	 0.0	 1	    1.10394	  -19.40309	 110.0	 1	    1.12000	    0.95000;
	349	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10402	  -19.38955	 110.0	 1	    1.12000	    0.95000;
	350	 1	 7.0	 2.0	 0.0	 0.0	 1	    1.11589	  -16.51240	 110.0	 1	    1.12000	    0.95000;
	351	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11587	  -16.52175	 110.0	 1	    1.12000	    0.95000;
	352	 1	 13.32	 1.4	 0.0	 0.0	 1	    1.08765	  -23.47380	 110.0	 1	    1.12000	    0.95000;
	353	 1	 2.47	 0.0	 0.0	 0.0	 1	    1.07306	  -28.86004	 110.0	 1	    1.12000	    0.95000;
	354	 1	 1.97	 0.0	 0.0	 0.0	 1	    1.07305	  -28.85424	 110.0	 1	    1.12000	    0.95000;
	355	 1	 5.92	 1.56	 0.0	 0.0	 1	    1.09778	  -18.42834	 110.0	 1	    1.12000	    0.95000;
	356	 1	 5.92	 1.56	 0.0	 0.0	 1	    1.09774	  -18.41906	 110.0	 1	    1.12000	    0.95000;
	357	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07330	  -19.38558	 110.0	 1	    1.12000	    0.95000;
	358	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07330	  -19.37991	 110.0	 1	    1.12000	    0.95000;
	359	 1	 0.18	 0.05	 0.0	 0.0	 1	    1.09025	  -17.38995	 110.0	 1	    1.12000	    0.95000;
	360	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08916	  -18.05412	 110.0	 1	    1.12000	    0.95000;
	361	 1	 15.19	 7.91	 0.0	 0.0	 1	    1.10166	   -8.26295	 110.0	 1	    1.12000	    0.95000;
	362	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11389	   -7.76197	 110.0	 1	    1.12000	    0.95000;
	363	 1	 3.65	 0.8	 0.0	 0.0	 1	    1.08480	   -7.98686	 110.0	 1	    1.12000	    0.95000;
	364	 1	 3.65	 0.8	 0.0	 0.0	 1	    1.08483	   -7.99383	 110.0	 1	    1.12000	    0.95000;
	365	 1	 1.97	 0.4	 0.0	 0.0	 1	    1.10048	  -22.82148	 110.0	 1	    1.12000	    0.95000;
	366	 1	 6.41	 1.0	 0.0	 0.0	 1	    1.09297	  -22.48208	 110.0	 1	    1.12000	    0.95000;
	367	 1	 6.69	 2.2	 0.0	 0.0	 1	    1.08647	  -17.87504	 110.0	 1	    1.12000	    0.95000;
	368	 1	 5.53	 1.8	 0.0	 0.0	 1	    1.08683	  -18.36024	 110.0	 1	    1.12000	    0.95000;
	369	 2	 0.15	 0.67	 0.0	 0.0	 1	    1.10057	   -2.23191	 110.0	 1	    1.12000	    0.95000;
	370	 1	 18.52	 12.25	 0.0	 0.0	 1	    1.08836	   -2.43073	 110.0	 1	    1.12000	    0.95000;
	371	 1	 14.09	 6.13	 0.0	 0.0	 1	    1.08824	   -2.42640	 110.0	 1	    1.12000	    0.95000;
	372	 1	 1.97	 0.4	 0.0	 0.0	 1	    1.09633	   -0.80605	 110.0	 1	    1.12000	    0.95000;
	373	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09517	   -1.22170	 110.0	 1	    1.12000	    0.95000;
	374	 1	 12.04	 4.84	 0.0	 0.0	 1	    1.10537	   -8.12524	 110.0	 1	    1.12000	    0.95000;
	375	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10546	   -8.11799	 110.0	 1	    1.12000	    0.95000;
	376	 1	 2.47	 0.8	 0.0	 0.0	 1	    1.07633	  -18.86633	 110.0	 1	    1.12000	    0.95000;
	377	 1	 5.13	 2.2	 0.0	 0.0	 1	    1.09373	   -9.12441	 110.0	 1	    1.12000	    0.95000;
	378	 1	 5.62	 2.4	 0.0	 0.0	 1	    1.09370	   -9.13396	 110.0	 1	    1.12000	    0.95000;
	379	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08805	  -24.20472	 110.0	 1	    1.12000	    0.95000;
	380	 1	 7.89	 1.3	 0.0	 0.0	 1	    1.08808	  -24.22058	 110.0	 1	    1.12000	    0.95000;
	381	 1	 2.96	 0.0	 0.0	 0.0	 1	    1.09750	  -24.11985	 110.0	 1	    1.12000	    0.95000;
	382	 1	 3.28	 2.0	 0.0	 0.0	 1	    1.08509	  -19.82845	 110.0	 1	    1.12000	    0.95000;
	383	 1	 3.13	 2.0	 0.0	 0.0	 1	    1.08511	  -19.83739	 110.0	 1	    1.12000	    0.95000;
	384	 1	 2.86	 0.2	 0.0	 0.0	 1	    1.08897	  -11.09787	 110.0	 1	    1.12000	    0.95000;
	385	 1	 8.53	 3.3	 0.0	 0.0	 1	    1.08772	  -18.28914	 110.0	 1	    1.12000	    0.95000;
	386	 1	 9.79	 4.71	 0.0	 0.0	 1	    1.08777	  -18.28367	 110.0	 1	    1.12000	    0.95000;
	387	 1	 8.2	 1.8	 0.0	 0.0	 1	    1.09326	  -17.44181	 110.0	 1	    1.12000	    0.95000;
	388	 1	 5.62	 2.07	 0.0	 0.0	 1	    1.11126	   -7.86740	 110.0	 1	    1.12000	    0.95000;
	389	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11127	   -7.86518	 110.0	 1	    1.12000	    0.95000;
	390	 1	 3.74	 0.85	 0.0	 0.0	 1	    1.06996	  -19.24366	 110.0	 1	    1.12000	    0.95000;
	391	 1	 5.33	 0.7	 0.0	 0.0	 1	    1.09572	  -20.09157	 110.0	 1	    1.12000	    0.95000;
	392	 1	 11.44	 0.7	 0.0	 0.0	 1	    1.08952	  -11.07097	 110.0	 1	    1.12000	    0.95000;
	393	 1	 2.07	 0.7	 0.0	 0.0	 1	    1.09701	   -7.42219	 110.0	 1	    1.12000	    0.95000;
	394	 1	 2.07	 0.7	 0.0	 0.0	 1	    1.09696	   -7.40989	 110.0	 1	    1.12000	    0.95000;
	395	 1	 9.67	 3.88	 0.0	 0.0	 1	    1.10508	   -8.61955	 110.0	 1	    1.12000	    0.95000;
	396	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10512	   -8.61425	 110.0	 1	    1.12000	    0.95000;
	397	 1	 9.57	 3.52	 0.0	 0.0	 1	    1.10514	   -8.78430	 110.0	 1	    1.12000	    0.95000;
	398	 2	 4.93	 -0.66	 0.0	 0.0	 1	    1.09949	  -22.46975	 110.0	 1	    1.12000	    0.95000;
	399	 1	 5.42	 0.5	 0.0	 0.0	 1	    1.09956	  -22.46140	 110.0	 1	    1.12000	    0.95000;
	400	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11338	   -7.80900	 110.0	 1	    1.12000	    0.95000;
	401	 1	 4.54	 1.9	 0.0	 0.0	 1	    1.07045	   -6.35527	 110.0	 1	    1.12000	    0.95000;
	402	 2	 14.99	 6.03	 0.0	 0.0	 1	    1.11126	   -7.87046	 110.0	 1	    1.12000	    0.95000;
	403	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11129	   -7.86608	 110.0	 1	    1.12000	    0.95000;
	404	 1	 10.95	 4.03	 0.0	 0.0	 1	    1.10579	   -8.51557	 110.0	 1	    1.12000	    0.95000;
	405	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10584	   -8.50268	 110.0	 1	    1.12000	    0.95000;
	406	 1	 14.21	 5.24	 0.0	 0.0	 1	    1.10221	   -8.32912	 110.0	 1	    1.12000	    0.95000;
	407	 1	 17.76	 6.54	 0.0	 0.0	 1	    1.10480	   -8.65621	 110.0	 1	    1.12000	    0.95000;
	408	 1	 5.66	 1.52	 0.0	 0.0	 1	    1.10479	   -8.65669	 110.0	 1	    1.12000	    0.95000;
	409	 2	 22.7	 9.13	 0.0	 0.0	 1	    1.10800	   -8.06596	 110.0	 1	    1.12000	    0.95000;
	410	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10793	   -8.08589	 110.0	 1	    1.12000	    0.95000;
	411	 2	 14.44	 10.73	 0.0	 0.0	 1	    1.10630	   -8.55895	 110.0	 1	    1.12000	    0.95000;
	412	 2	 14.2	 0.68	 0.0	 0.0	 1	    1.10434	   -8.77324	 110.0	 1	    1.12000	    0.95000;
	413	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10498	   -8.63310	 110.0	 1	    1.12000	    0.95000;
	414	 2	 1.1	 -4.85	 0.0	 0.0	 1	    1.10152	   -8.33734	 110.0	 1	    1.12000	    0.95000;
	415	 2	 12.46	 9.56	 0.0	 0.0	 1	    1.11733	   -7.57196	 110.0	 1	    1.12000	    0.95000;
	416	 1	 11.34	 0.7	 0.0	 0.0	 1	    1.09571	  -10.17482	 110.0	 1	    1.12000	    0.95000;
	417	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09569	  -10.18332	 110.0	 1	    1.12000	    0.95000;
	418	 1	 1.97	 0.2	 0.0	 0.0	 1	    1.09255	  -23.45197	 110.0	 1	    1.12000	    0.95000;
	419	 1	 2.82	 0.0	 0.0	 0.0	 1	    1.08435	  -20.29713	 110.0	 1	    1.12000	    0.95000;
	420	 1	 4.03	 1.0	 0.0	 0.0	 1	    1.08582	  -20.07634	 110.0	 1	    1.12000	    0.95000;
	421	 1	 2.28	 0.4	 0.0	 0.0	 1	    1.08585	  -20.06713	 110.0	 1	    1.12000	    0.95000;
	422	 1	 10.41	 2.0	 0.0	 0.0	 1	    1.08446	  -20.29112	 110.0	 1	    1.12000	    0.95000;
	423	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08448	  -20.28463	 110.0	 1	    1.12000	    0.95000;
	424	 1	 7.79	 2.5	 0.0	 0.0	 1	    1.09828	  -17.98373	 110.0	 1	    1.12000	    0.95000;
	425	 1	 5.97	 1.7	 0.0	 0.0	 1	    1.09827	  -17.96918	 110.0	 1	    1.12000	    0.95000;
	426	 1	 9.67	 3.56	 0.0	 0.0	 1	    1.10452	   -8.21962	 110.0	 1	    1.12000	    0.95000;
	427	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10463	   -8.20961	 110.0	 1	    1.12000	    0.95000;
	428	 2	 17.07	 6.29	 0.0	 0.0	 1	    1.09979	   -8.46209	 110.0	 1	    1.12000	    0.95000;
	429	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09984	   -8.45553	 110.0	 1	    1.12000	    0.95000;
	430	 1	 5.42	 1.0	 0.0	 0.0	 1	    1.09182	  -22.52129	 110.0	 1	    1.12000	    0.95000;
	431	 1	 4.93	 1.0	 0.0	 0.0	 1	    1.09182	  -22.51708	 110.0	 1	    1.12000	    0.95000;
	432	 1	 23.18	 9.32	 0.0	 0.0	 1	    1.11597	   -7.62794	 110.0	 1	    1.12000	    0.95000;
	433	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11609	   -7.62123	 110.0	 1	    1.12000	    0.95000;
	434	 1	 7.45	 2.74	 0.0	 0.0	 1	    1.10720	   -8.13578	 110.0	 1	    1.12000	    0.95000;
	435	 1	 7.45	 2.74	 0.0	 0.0	 1	    1.10644	   -8.28767	 110.0	 1	    1.12000	    0.95000;
	436	 1	 5.92	 0.7	 0.0	 0.0	 1	    1.09267	  -22.41084	 110.0	 1	    1.12000	    0.95000;
	437	 1	 2.96	 0.2	 0.0	 0.0	 1	    1.09264	  -22.42448	 110.0	 1	    1.12000	    0.95000;
	438	 1	 8.09	 2.0	 0.0	 0.0	 1	    1.08683	  -20.00330	 110.0	 1	    1.12000	    0.95000;
	439	 1	 7.4	 1.9	 0.0	 0.0	 1	    1.08684	  -20.01124	 110.0	 1	    1.12000	    0.95000;
	440	 1	 10.46	 3.85	 0.0	 0.0	 1	    1.10662	   -8.26687	 110.0	 1	    1.12000	    0.95000;
	441	 1	 9.07	 2.4	 0.0	 0.0	 1	    1.10240	   -8.01154	 110.0	 1	    1.12000	    0.95000;
	442	 1	 5.42	 1.0	 0.0	 0.0	 1	    1.10142	   -8.04044	 110.0	 1	    1.12000	    0.95000;
	443	 1	 25.35	 9.34	 0.0	 0.0	 1	    1.09890	   -8.48902	 110.0	 1	    1.12000	    0.95000;
	444	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09896	   -8.48054	 110.0	 1	    1.12000	    0.95000;
	445	 1	 10.97	 0.0	 0.0	 0.0	 1	    1.08657	  -13.98870	 110.0	 1	    1.12000	    0.95000;
	446	 1	 9.61	 0.0	 0.0	 0.0	 1	    1.08653	  -13.99229	 110.0	 1	    1.12000	    0.95000;
	447	 1	 2.96	 0.7	 0.0	 0.0	 1	    1.08535	  -20.12532	 110.0	 1	    1.12000	    0.95000;
	448	 1	 7.89	 1.2	 0.0	 0.0	 1	    1.08536	  -20.12415	 110.0	 1	    1.12000	    0.95000;
	449	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09623	   -9.51269	 110.0	 1	    1.12000	    0.95000;
	450	 1	 8.38	 1.2	 0.0	 0.0	 1	    1.08103	  -23.66006	 110.0	 1	    1.12000	    0.95000;
	451	 1	 12.43	 4.57	 0.0	 0.0	 1	    1.10733	   -8.31965	 110.0	 1	    1.12000	    0.95000;
	452	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10727	   -8.33253	 110.0	 1	    1.12000	    0.95000;
	453	 1	 8.5	 4.0	 0.0	 0.0	 1	    1.07401	  -22.77344	 110.0	 1	    1.12000	    0.95000;
	454	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07393	  -22.77036	 110.0	 1	    1.12000	    0.95000;
	455	 1	 9.86	 2.6	 0.0	 0.0	 1	    1.08983	  -17.38146	 110.0	 1	    1.12000	    0.95000;
	456	 1	 9.86	 2.6	 0.0	 0.0	 1	    1.09493	  -19.03007	 110.0	 1	    1.12000	    0.95000;
	457	 1	 4.93	 0.8	 0.0	 0.0	 1	    1.09582	  -23.33928	 110.0	 1	    1.12000	    0.95000;
	458	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07938	  -18.77977	 110.0	 1	    1.12000	    0.95000;
	459	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09277	  -17.44687	 110.0	 1	    1.12000	    0.95000;
	460	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10194	  -17.35808	 110.0	 1	    1.12000	    0.95000;
	461	 1	 0.0	 0.0	 0.0	 45.0	 1	    1.11498	  -17.76088	 16.0	 1	    1.12000	    0.95000;
	462	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99747	  -14.76067	 32.0	 1	    1.12000	    0.95000;
	463	 1	 18.17	 7.41	 0.0	 0.0	 1	    1.08317	  -18.11848	 110.0	 1	    1.12000	    0.95000;
	464	 1	 14.04	 5.41	 0.0	 0.0	 1	    1.08783	  -18.14253	 110.0	 1	    1.12000	    0.95000;
	465	 1	 5.72	 0.9	 0.0	 0.0	 1	    1.08077	  -27.84216	 110.0	 1	    1.12000	    0.95000;
	466	 2	 7.68	 0.38	 0.0	 0.0	 1	    1.08962	  -20.69311	 110.0	 1	    1.12000	    0.95000;
	467	 1	 14.8	 1.4	 0.0	 0.0	 1	    1.07824	  -23.82118	 110.0	 1	    1.12000	    0.95000;
	468	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07823	  -23.81518	 110.0	 1	    1.12000	    0.95000;
	469	 1	 11.94	 4.4	 0.0	 0.0	 1	    1.11118	   -7.86412	 110.0	 1	    1.12000	    0.95000;
	470	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11124	   -7.85630	 110.0	 1	    1.12000	    0.95000;
	471	 1	 9.37	 2.38	 0.0	 0.0	 1	    1.09599	  -18.16724	 110.0	 1	    1.12000	    0.95000;
	472	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10022	  -17.55053	 110.0	 1	    1.12000	    0.95000;
	473	 1	 5.92	 1.0	 0.0	 0.0	 1	    1.09242	  -24.66812	 110.0	 1	    1.12000	    0.95000;
	474	 1	 0.99	 0.3	 0.0	 0.0	 1	    1.10082	  -17.85523	 110.0	 1	    1.12000	    0.95000;
	475	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10761	  -17.88090	 110.0	 1	    1.12000	    0.95000;
	476	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10748	  -17.87359	 110.0	 1	    1.12000	    0.95000;
	477	 1	 0.0	 0.0	 0.0	 15.0	 1	    0.97927	  -18.50939	 16.0	 1	    1.12000	    0.95000;
	478	 1	 0.0	 0.0	 0.0	 15.0	 1	    0.98837	  -18.63696	 16.0	 1	    1.12000	    0.95000;
	479	 1	 2.46	 0.3	 0.0	 0.0	 1	    1.07608	  -18.97103	 110.0	 1	    1.12000	    0.95000;
	480	 1	 4.94	 2.0	 0.0	 0.0	 1	    1.07614	  -18.96623	 110.0	 1	    1.12000	    0.95000;
	481	 1	 5.92	 2.1	 0.0	 0.0	 1	    1.07255	  -19.58310	 110.0	 1	    1.12000	    0.95000;
	482	 1	 5.92	 2.1	 0.0	 0.0	 1	    1.07254	  -19.57980	 110.0	 1	    1.12000	    0.95000;
	483	 1	 5.72	 1.6	 0.0	 0.0	 1	    1.11760	  -17.89820	 110.0	 1	    1.12000	    0.95000;
	484	 1	 3.85	 1.4	 0.0	 0.0	 1	    1.11761	  -17.89785	 110.0	 1	    1.12000	    0.95000;
	485	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10433	  -17.04347	 110.0	 1	    1.12000	    0.95000;
	486	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10449	  -16.99098	 110.0	 1	    1.12000	    0.95000;
	487	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10447	  -17.03853	 110.0	 1	    1.12000	    0.95000;
	488	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98473	  -17.63700	 16.0	 1	    1.12000	    0.95000;
	489	 1	 2.56	 0.6	 0.0	 0.0	 1	    1.07269	  -10.70224	 110.0	 1	    1.12000	    0.95000;
	490	 1	 2.86	 1.5	 0.0	 0.0	 1	    1.07269	  -10.70332	 110.0	 1	    1.12000	    0.95000;
	491	 1	 7.57	 2.2	 0.0	 0.0	 1	    1.09718	  -20.40859	 110.0	 1	    1.12000	    0.95000;
	492	 2	 44.88	 17.02	 0.0	 0.0	 1	    1.12000	  -16.31935	 110.0	 1	    1.12000	    0.95000;
	493	 2	 53.77	 21.02	 0.0	 0.0	 1	    1.11674	  -17.76409	 110.0	 1	    1.12000	    0.95000;
	494	 2	 69.15	 28.02	 0.0	 0.0	 1	    1.12000	  -14.73450	 110.0	 1	    1.12000	    0.95000;
	495	 2	 77.06	 34.03	 0.0	 0.0	 1	    1.12000	  -14.06712	 110.0	 1	    1.12000	    0.95000;
	496	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11311	  -21.43510	 110.0	 1	    1.12000	    0.95000;
	497	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11295	  -21.47597	 110.0	 1	    1.12000	    0.95000;
	498	 1	 9.37	 0.2	 0.0	 0.0	 1	    1.08418	  -21.02384	 110.0	 1	    1.12000	    0.95000;
	499	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08422	  -21.02805	 110.0	 1	    1.12000	    0.95000;
	500	 1	 12.92	 1.2	 0.0	 0.0	 1	    1.08817	  -21.43569	 110.0	 1	    1.12000	    0.95000;
	501	 1	 3.35	 0.2	 0.0	 0.0	 1	    1.08815	  -21.44842	 110.0	 1	    1.12000	    0.95000;
	502	 1	 3.45	 1.0	 0.0	 0.0	 1	    1.07681	  -25.32332	 110.0	 1	    1.12000	    0.95000;
	503	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09155	  -22.62285	 110.0	 1	    1.12000	    0.95000;
	504	 1	 6.27	 3.0	 0.0	 0.0	 1	    1.08253	  -20.26692	 110.0	 1	    1.12000	    0.95000;
	505	 1	 9.22	 3.0	 0.0	 0.0	 1	    1.08253	  -20.27055	 110.0	 1	    1.12000	    0.95000;
	506	 1	 6.02	 1.2	 0.0	 0.0	 1	    1.09298	   -9.25387	 110.0	 1	    1.12000	    0.95000;
	507	 1	 3.95	 1.1	 0.0	 0.0	 1	    1.10622	   -8.83505	 110.0	 1	    1.12000	    0.95000;
	508	 1	 11.84	 1.5	 0.0	 0.0	 1	    1.07890	  -27.58328	 110.0	 1	    1.12000	    0.95000;
	509	 1	 7.2	 0.2	 0.0	 0.0	 1	    1.07981	  -23.56486	 110.0	 1	    1.12000	    0.95000;
	510	 1	 8.68	 1.0	 0.0	 0.0	 1	    1.07456	  -10.36799	 110.0	 1	    1.12000	    0.95000;
	511	 1	 6.31	 1.2	 0.0	 0.0	 1	    1.07460	  -10.38398	 110.0	 1	    1.12000	    0.95000;
	512	 1	 6.91	 1.0	 0.0	 0.0	 1	    1.08331	  -20.39620	 110.0	 1	    1.12000	    0.95000;
	513	 1	 13.5	 4.61	 0.0	 0.0	 1	    1.10034	  -20.06401	 110.0	 1	    1.12000	    0.95000;
	514	 1	 11.48	 3.8	 0.0	 0.0	 1	    1.10106	  -20.08605	 110.0	 1	    1.12000	    0.95000;
	515	 1	 8.4	 3.0	 0.0	 0.0	 1	    1.07850	  -22.62097	 110.0	 1	    1.12000	    0.95000;
	516	 1	 11.02	 4.0	 0.0	 0.0	 1	    1.07857	  -22.61468	 110.0	 1	    1.12000	    0.95000;
	517	 2	 24.19	 15.32	 0.0	 0.0	 1	    1.10347	  -19.85079	 110.0	 1	    1.12000	    0.95000;
	518	 2	 14.55	 0.0	 0.0	 0.0	 1	    1.10243	  -21.14567	 110.0	 1	    1.12000	    0.95000;
	519	 1	 1.48	 0.2	 0.0	 0.0	 1	    1.09008	  -25.18227	 110.0	 1	    1.12000	    0.95000;
	520	 1	 4.2	 1.5	 0.0	 0.0	 1	    1.08718	  -17.82074	 110.0	 1	    1.12000	    0.95000;
	521	 1	 8.5	 3.5	 0.0	 0.0	 1	    1.08721	  -17.81650	 110.0	 1	    1.12000	    0.95000;
	522	 2	 16.87	 6.06	 0.0	 0.0	 1	    1.09673	   -9.82138	 110.0	 1	    1.12000	    0.95000;
	523	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09678	   -9.80855	 110.0	 1	    1.12000	    0.95000;
	524	 1	 14.66	 7.01	 0.0	 0.0	 1	    1.09838	  -18.09069	 110.0	 1	    1.12000	    0.95000;
	525	 1	 12.63	 5.85	 0.0	 0.0	 1	    1.11246	   -7.76757	 110.0	 1	    1.12000	    0.95000;
	526	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11521	   -7.42852	 110.0	 1	    1.12000	    0.95000;
	527	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10057	   -2.23429	 110.0	 1	    1.12000	    0.95000;
	528	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09513	   -1.22057	 110.0	 1	    1.12000	    0.95000;
	529	 1	 3.75	 0.5	 0.0	 0.0	 1	    1.11206	  -15.46219	 110.0	 1	    1.12000	    0.95000;
	530	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11200	  -15.48061	 110.0	 1	    1.12000	    0.95000;
	531	 1	 1.8	 0.0	 0.0	 0.0	 1	    1.08734	  -21.57043	 110.0	 1	    1.12000	    0.95000;
	532	 1	 6.61	 1.3	 0.0	 0.0	 1	    1.10039	   -8.78539	 110.0	 1	    1.12000	    0.95000;
	533	 1	 5.52	 0.6	 0.0	 0.0	 1	    1.12000	  -17.72145	 110.0	 1	    1.12000	    0.95000;
	534	 1	 4.14	 0.6	 0.0	 0.0	 1	    1.11643	  -14.86357	 110.0	 1	    1.12000	    0.95000;
	535	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11694	  -16.37044	 110.0	 1	    1.12000	    0.95000;
	536	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11408	  -18.37175	 110.0	 1	    1.12000	    0.95000;
	537	 1	 2.96	 0.84	 0.0	 0.0	 1	    1.08636	  -19.53285	 110.0	 1	    1.12000	    0.95000;
	538	 1	 2.96	 0.84	 0.0	 0.0	 1	    1.08634	  -19.54419	 110.0	 1	    1.12000	    0.95000;
	539	 1	 3.16	 0.3	 0.0	 0.0	 1	    1.07369	  -10.70646	 110.0	 1	    1.12000	    0.95000;
	540	 1	 12.33	 4.0	 0.0	 0.0	 1	    1.09547	  -17.45149	 110.0	 1	    1.12000	    0.95000;
	541	 1	 22.0	 6.01	 0.0	 0.0	 1	    1.10911	  -17.08386	 110.0	 1	    1.12000	    0.95000;
	542	 2	 5.62	 1.2	 0.0	 0.0	 1	    1.09940	   -4.47486	 110.0	 1	    1.12000	    0.95000;
	543	 1	 5.62	 1.3	 0.0	 0.0	 1	    1.09532	   -3.83379	 110.0	 1	    1.12000	    0.95000;
	544	 1	 10.16	 1.0	 0.0	 0.0	 1	    1.08112	  -25.06041	 110.0	 1	    1.12000	    0.95000;
	545	 1	 3.55	 0.3	 0.0	 0.0	 1	    1.09940	   -4.28079	 110.0	 1	    1.12000	    0.95000;
	546	 1	 2.37	 0.6	 0.0	 0.0	 1	    1.09937	   -4.26985	 110.0	 1	    1.12000	    0.95000;
	547	 1	 6.21	 1.2	 0.0	 0.0	 1	    1.11817	  -17.86907	 110.0	 1	    1.12000	    0.95000;
	548	 1	 8.68	 1.6	 0.0	 0.0	 1	    1.11813	  -17.87409	 110.0	 1	    1.12000	    0.95000;
	549	 1	 6.66	 2.0	 0.0	 0.0	 1	    1.07743	  -18.46595	 110.0	 1	    1.12000	    0.95000;
	550	 1	 6.4	 1.0	 0.0	 0.0	 1	    1.08874	  -12.16943	 110.0	 1	    1.12000	    0.95000;
	551	 1	 3.95	 0.2	 0.0	 0.0	 1	    1.11404	  -18.37105	 110.0	 1	    1.12000	    0.95000;
	552	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11397	  -18.38444	 110.0	 1	    1.12000	    0.95000;
	553	 1	 2.47	 0.2	 0.0	 0.0	 1	    1.09265	  -24.68502	 110.0	 1	    1.12000	    0.95000;
	554	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11996	  -15.43994	 110.0	 1	    1.12000	    0.95000;
	555	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11802	  -17.81700	 110.0	 1	    1.12000	    0.95000;
	556	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01854	  -13.93698	 32.0	 1	    1.12000	    0.95000;
	557	 1	 6.91	 2.1	 0.0	 0.0	 1	    1.09418	   -3.59705	 110.0	 1	    1.12000	    0.95000;
	558	 1	 6.61	 1.1	 0.0	 0.0	 1	    1.09417	   -3.59963	 110.0	 1	    1.12000	    0.95000;
	559	 1	 0.69	 0.5	 0.0	 0.0	 1	    1.08262	  -20.34060	 110.0	 1	    1.12000	    0.95000;
	560	 1	 4.59	 1.9	 0.0	 0.0	 1	    1.08264	  -20.34357	 110.0	 1	    1.12000	    0.95000;
	561	 1	 8.19	 1.8	 0.0	 0.0	 1	    1.11911	  -17.79435	 110.0	 1	    1.12000	    0.95000;
	562	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11905	  -17.80168	 110.0	 1	    1.12000	    0.95000;
	563	 1	 12.23	 0.9	 0.0	 0.0	 1	    1.08921	  -18.89675	 110.0	 1	    1.12000	    0.95000;
	564	 1	 8.48	 1.6	 0.0	 0.0	 1	    1.08923	  -18.88260	 110.0	 1	    1.12000	    0.95000;
	565	 1	 6.02	 2.7	 0.0	 0.0	 1	    1.10096	   -8.75030	 110.0	 1	    1.12000	    0.95000;
	566	 1	 8.71	 1.0	 0.0	 0.0	 1	    1.09880	  -20.17399	 110.0	 1	    1.12000	    0.95000;
	567	 1	 17.76	 5.41	 0.0	 0.0	 1	    1.09665	  -18.89530	 110.0	 1	    1.12000	    0.95000;
	568	 1	 17.76	 5.41	 0.0	 0.0	 1	    1.09672	  -18.88480	 110.0	 1	    1.12000	    0.95000;
	569	 1	 8.48	 4.7	 0.0	 0.0	 1	    1.08968	  -19.21687	 110.0	 1	    1.12000	    0.95000;
	570	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08977	  -19.20490	 110.0	 1	    1.12000	    0.95000;
	571	 2	 12.3	 -2.23	 0.0	 0.0	 1	    1.09404	  -18.87225	 110.0	 1	    1.12000	    0.95000;
	572	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09392	  -18.88585	 110.0	 1	    1.12000	    0.95000;
	573	 1	 5.38	 1.8	 0.0	 0.0	 1	    1.08719	  -22.09121	 110.0	 1	    1.12000	    0.95000;
	574	 1	 5.38	 1.7	 0.0	 0.0	 1	    1.08723	  -22.08880	 110.0	 1	    1.12000	    0.95000;
	575	 1	 9.27	 2.0	 0.0	 0.0	 1	    1.08570	  -20.78499	 110.0	 1	    1.12000	    0.95000;
	576	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08573	  -20.78331	 110.0	 1	    1.12000	    0.95000;
	577	 1	 7.33	 2.53	 0.0	 0.0	 1	    1.07539	  -19.57579	 110.0	 1	    1.12000	    0.95000;
	578	 1	 7.33	 2.62	 0.0	 0.0	 1	    1.07561	  -19.55478	 110.0	 1	    1.12000	    0.95000;
	579	 1	 9.64	 4.0	 0.0	 0.0	 1	    1.09745	  -18.57158	 110.0	 1	    1.12000	    0.95000;
	580	 2	 8.98	 3.4	 0.0	 0.0	 1	    1.11052	   -7.91981	 110.0	 1	    1.12000	    0.95000;
	581	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11053	   -7.91986	 110.0	 1	    1.12000	    0.95000;
	582	 1	 10.95	 2.9	 0.0	 0.0	 1	    1.05332	   -4.41070	 110.0	 1	    1.12000	    0.95000;
	583	 1	 7.89	 0.2	 0.0	 0.0	 1	    1.11666	  -18.07762	 110.0	 1	    1.12000	    0.95000;
	584	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11659	  -18.09248	 110.0	 1	    1.12000	    0.95000;
	585	 1	 5.42	 1.8	 0.0	 0.0	 1	    1.09006	  -10.18723	 110.0	 1	    1.12000	    0.95000;
	586	 1	 5.23	 2.1	 0.0	 0.0	 1	    1.09007	  -10.17844	 110.0	 1	    1.12000	    0.95000;
	587	 2	 8.99	 2.2	 0.0	 0.0	 1	    1.10538	  -18.72600	 110.0	 1	    1.12000	    0.95000;
	588	 1	 7.0	 2.1	 0.0	 0.0	 1	    1.10536	  -18.71013	 110.0	 1	    1.12000	    0.95000;
	589	 1	 5.13	 1.89	 0.0	 0.0	 1	    1.10471	   -8.62444	 110.0	 1	    1.12000	    0.95000;
	590	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10463	   -8.61942	 110.0	 1	    1.12000	    0.95000;
	591	 1	 6.4	 3.0	 0.0	 0.0	 1	    1.06005	  -20.40573	 110.0	 1	    1.12000	    0.95000;
	592	 1	 4.75	 1.8	 0.0	 0.0	 1	    1.07052	  -22.87470	 110.0	 1	    1.12000	    0.95000;
	593	 1	 9.67	 3.4	 0.0	 0.0	 1	    1.05400	   -4.39548	 110.0	 1	    1.12000	    0.95000;
	594	 1	 8.09	 3.1	 0.0	 0.0	 1	    1.05397	   -4.39881	 110.0	 1	    1.12000	    0.95000;
	595	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09170	   -5.84913	 110.0	 1	    1.12000	    0.95000;
	596	 1	 7.89	 0.0	 0.0	 0.0	 1	    1.07283	  -28.91249	 110.0	 1	    1.12000	    0.95000;
	597	 1	 3.16	 0.8	 0.0	 0.0	 1	    1.09409	   -0.90483	 110.0	 1	    1.12000	    0.95000;
	598	 1	 4.54	 1.2	 0.0	 0.0	 1	    1.09403	   -0.92226	 110.0	 1	    1.12000	    0.95000;
	599	 2	 17.76	 6.51	 0.0	 0.0	 1	    1.05494	   -4.33272	 110.0	 1	    1.12000	    0.95000;
	600	 1	 5.62	 1.2	 0.0	 0.0	 1	    1.07435	   -6.05272	 110.0	 1	    1.12000	    0.95000;
	601	 1	 6.41	 2.57	 0.0	 0.0	 1	    1.11078	   -7.82769	 110.0	 1	    1.12000	    0.95000;
	602	 1	 14.5	 5.35	 0.0	 0.0	 1	    1.10199	   -9.01446	 110.0	 1	    1.12000	    0.95000;
	603	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10209	   -9.00252	 110.0	 1	    1.12000	    0.95000;
	604	 1	 1.09	 -0.9	 0.0	 0.0	 1	    1.09986	   -6.05596	 110.0	 1	    1.12000	    0.95000;
	605	 1	 1.09	 -0.9	 0.0	 0.0	 1	    1.09981	   -6.04235	 110.0	 1	    1.12000	    0.95000;
	606	 1	 1.78	 0.6	 0.0	 0.0	 1	    1.08884	  -10.99994	 110.0	 1	    1.12000	    0.95000;
	607	 1	 1.18	 0.8	 0.0	 0.0	 1	    1.08881	  -10.99537	 110.0	 1	    1.12000	    0.95000;
	608	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06866	  -19.28051	 110.0	 1	    1.12000	    0.95000;
	609	 1	 9.27	 1.5	 0.0	 0.0	 1	    1.09662	   -8.40575	 110.0	 1	    1.12000	    0.95000;
	610	 1	 13.25	 5.37	 0.0	 0.0	 1	    1.06712	  -19.35358	 110.0	 1	    1.12000	    0.95000;
	611	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06710	  -19.32257	 110.0	 1	    1.12000	    0.95000;
	612	 1	 3.21	 0.84	 0.0	 0.0	 1	    1.06808	  -18.53423	 110.0	 1	    1.12000	    0.95000;
	613	 1	 4.49	 3.8	 0.0	 0.0	 1	    1.06812	  -18.56472	 110.0	 1	    1.12000	    0.95000;
	614	 1	 9.84	 3.6	 0.0	 0.0	 1	    1.07065	  -17.71870	 110.0	 1	    1.12000	    0.95000;
	615	 1	 7.84	 3.2	 0.0	 0.0	 1	    1.07064	  -17.68286	 110.0	 1	    1.12000	    0.95000;
	616	 1	 3.95	 0.0	 0.0	 0.0	 1	    1.07140	  -29.07939	 110.0	 1	    1.12000	    0.95000;
	617	 1	 4.3	 1.4	 0.0	 0.0	 1	    1.08522	  -20.57829	 110.0	 1	    1.12000	    0.95000;
	618	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08524	  -20.58030	 110.0	 1	    1.12000	    0.95000;
	619	 1	 32.03	 8.01	 0.0	 0.0	 1	    1.09465	  -17.91218	 110.0	 1	    1.12000	    0.95000;
	620	 1	 1.48	 -1.0	 0.0	 0.0	 1	    1.10265	   -4.87935	 110.0	 1	    1.12000	    0.95000;
	621	 1	 12.53	 0.4	 0.0	 0.0	 1	    1.08870	  -10.06181	 110.0	 1	    1.12000	    0.95000;
	622	 1	 7.79	 0.1	 0.0	 0.0	 1	    1.08729	  -20.05491	 110.0	 1	    1.12000	    0.95000;
	623	 1	 6.41	 0.5	 0.0	 0.0	 1	    1.08537	  -25.77501	 110.0	 1	    1.12000	    0.95000;
	624	 1	 6.12	 0.1	 0.0	 0.0	 1	    1.08540	  -25.78553	 110.0	 1	    1.12000	    0.95000;
	625	 1	 13.83	 4.7	 0.0	 0.0	 1	    1.09987	  -17.57400	 110.0	 1	    1.12000	    0.95000;
	626	 1	 13.32	 2.0	 0.0	 0.0	 1	    1.09571	  -20.21934	 110.0	 1	    1.12000	    0.95000;
	627	 1	 8.38	 0.6	 0.0	 0.0	 1	    1.08866	  -11.18855	 110.0	 1	    1.12000	    0.95000;
	628	 1	 15.29	 1.4	 0.0	 0.0	 1	    1.06123	  -22.11935	 110.0	 1	    1.12000	    0.95000;
	629	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07277	  -19.12187	 110.0	 1	    1.12000	    0.95000;
	630	 1	 11.28	 6.51	 0.0	 0.0	 1	    1.10447	  -11.66088	 110.0	 1	    1.12000	    0.95000;
	631	 1	 14.6	 3.9	 0.0	 0.0	 1	    1.10029	  -18.73165	 110.0	 1	    1.12000	    0.95000;
	632	 1	 7.3	 3.3	 0.0	 0.0	 1	    1.10038	  -18.71078	 110.0	 1	    1.12000	    0.95000;
	633	 2	 10.25	 2.82	 0.0	 0.0	 1	    1.05952	  -21.21048	 110.0	 1	    1.12000	    0.95000;
	634	 1	 7.68	 2.8	 0.0	 0.0	 1	    1.05956	  -21.22195	 110.0	 1	    1.12000	    0.95000;
	635	 1	 9.37	 2.5	 0.0	 0.0	 1	    1.08543	   -8.27648	 110.0	 1	    1.12000	    0.95000;
	636	 1	 8.98	 2.3	 0.0	 0.0	 1	    1.08536	   -8.27452	 110.0	 1	    1.12000	    0.95000;
	637	 1	 9.86	 1.3	 0.0	 0.0	 1	    1.10514	  -17.98577	 110.0	 1	    1.12000	    0.95000;
	638	 1	 5.13	 1.89	 0.0	 0.0	 1	    1.11516	   -7.54905	 110.0	 1	    1.12000	    0.95000;
	639	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09567	  -12.97285	 110.0	 1	    1.12000	    0.95000;
	640	 1	 4.89	 1.5	 0.0	 0.0	 1	    1.09563	  -12.98269	 110.0	 1	    1.12000	    0.95000;
	641	 1	 7.2	 2.65	 0.0	 0.0	 1	    1.09757	   -9.36315	 110.0	 1	    1.12000	    0.95000;
	642	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09754	   -9.36688	 110.0	 1	    1.12000	    0.95000;
	643	 1	 3.65	 1.2	 0.0	 0.0	 1	    1.10241	  -16.81887	 110.0	 1	    1.12000	    0.95000;
	644	 1	 2.17	 0.2	 0.0	 0.0	 1	    1.08890	   -4.55332	 110.0	 1	    1.12000	    0.95000;
	645	 1	 5.42	 0.0	 0.0	 0.0	 1	    1.07605	  -28.34954	 110.0	 1	    1.12000	    0.95000;
	646	 1	 4.93	 0.0	 0.0	 0.0	 1	    1.07605	  -28.34200	 110.0	 1	    1.12000	    0.95000;
	647	 1	 12.33	 0.0	 0.0	 0.0	 1	    1.07298	  -28.90600	 110.0	 1	    1.12000	    0.95000;
	648	 1	 0.59	 0.2	 0.0	 0.0	 1	    1.08318	  -18.14224	 110.0	 1	    1.12000	    0.95000;
	649	 1	 0.89	 0.2	 0.0	 0.0	 1	    1.09244	  -17.97607	 110.0	 1	    1.12000	    0.95000;
	650	 1	 14.3	 1.9	 0.0	 0.0	 1	    1.09218	  -26.44475	 110.0	 1	    1.12000	    0.95000;
	651	 1	 3.35	 0.4	 0.0	 0.0	 1	    1.10836	  -17.70317	 110.0	 1	    1.12000	    0.95000;
	652	 1	 2.47	 0.6	 0.0	 0.0	 1	    1.07458	  -10.59948	 110.0	 1	    1.12000	    0.95000;
	653	 1	 1.09	 0.3	 0.0	 0.0	 1	    1.07458	  -10.60133	 110.0	 1	    1.12000	    0.95000;
	654	 1	 16.4	 7.51	 0.0	 0.0	 1	    1.07908	  -18.54396	 110.0	 1	    1.12000	    0.95000;
	655	 1	 18.05	 6.65	 0.0	 0.0	 1	    1.10444	   -8.80119	 110.0	 1	    1.12000	    0.95000;
	656	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10452	   -8.79588	 110.0	 1	    1.12000	    0.95000;
	657	 1	 5.92	 0.2	 0.0	 0.0	 1	    1.09047	  -19.16839	 110.0	 1	    1.12000	    0.95000;
	658	 1	 5.92	 0.2	 0.0	 0.0	 1	    1.09058	  -19.15803	 110.0	 1	    1.12000	    0.95000;
	659	 1	 4.83	 1.1	 0.0	 0.0	 1	    1.08197	  -23.49879	 110.0	 1	    1.12000	    0.95000;
	660	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08198	  -23.49500	 110.0	 1	    1.12000	    0.95000;
	661	 1	 7.68	 3.5	 0.0	 0.0	 1	    1.05012	  -20.71339	 110.0	 1	    1.12000	    0.95000;
	662	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05007	  -20.71632	 110.0	 1	    1.12000	    0.95000;
	663	 2	 9.86	 1.6	 0.0	 0.0	 1	    1.07700	   -5.87410	 110.0	 1	    1.12000	    0.95000;
	664	 1	 3.55	 0.6	 0.0	 0.0	 1	    1.08441	   -7.67816	 110.0	 1	    1.12000	    0.95000;
	665	 1	 10.56	 1.5	 0.0	 0.0	 1	    1.07255	   -6.19382	 110.0	 1	    1.12000	    0.95000;
	666	 1	 10.85	 1.2	 0.0	 0.0	 1	    1.07253	   -6.19826	 110.0	 1	    1.12000	    0.95000;
	667	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10314	   -4.36993	 110.0	 1	    1.12000	    0.95000;
	668	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10070	   -4.37482	 110.0	 1	    1.12000	    0.95000;
	669	 2	 0.99	 -14.55	 0.0	 0.0	 1	    1.10079	  -17.87530	 110.0	 1	    1.12000	    0.95000;
	670	 1	 0.99	 0.3	 0.0	 0.0	 1	    1.10069	  -17.87742	 110.0	 1	    1.12000	    0.95000;
	671	 1	 3.45	 1.05	 0.0	 0.0	 1	    1.10663	  -17.88296	 110.0	 1	    1.12000	    0.95000;
	672	 1	 3.45	 1.05	 0.0	 0.0	 1	    1.10670	  -17.88232	 110.0	 1	    1.12000	    0.95000;
	673	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10102	  -23.47899	 110.0	 1	    1.12000	    0.95000;
	674	 1	 5.92	 0.5	 0.0	 0.0	 1	    1.10373	  -22.88476	 110.0	 1	    1.12000	    0.95000;
	675	 1	 17.76	 5.41	 0.0	 0.0	 1	    1.10047	  -18.49409	 110.0	 1	    1.12000	    0.95000;
	676	 1	 17.76	 5.41	 0.0	 0.0	 1	    1.10060	  -18.47430	 110.0	 1	    1.12000	    0.95000;
	677	 1	 15.29	 3.88	 0.0	 0.0	 1	    1.10343	  -18.43720	 110.0	 1	    1.12000	    0.95000;
	678	 1	 15.29	 3.88	 0.0	 0.0	 1	    1.10328	  -18.44806	 110.0	 1	    1.12000	    0.95000;
	679	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09949	  -17.64309	 110.0	 1	    1.12000	    0.95000;
	680	 1	 4.93	 1.4	 0.0	 0.0	 1	    1.09949	  -17.64309	 110.0	 1	    1.12000	    0.95000;
	681	 1	 13.32	 4.19	 0.0	 0.0	 1	    1.08977	  -18.98809	 110.0	 1	    1.12000	    0.95000;
	682	 1	 13.32	 4.19	 0.0	 0.0	 1	    1.08994	  -18.98357	 110.0	 1	    1.12000	    0.95000;
	683	 1	 4.93	 4.0	 0.0	 0.0	 1	    1.08505	  -20.27952	 110.0	 1	    1.12000	    0.95000;
	684	 1	 5.13	 2.0	 0.0	 0.0	 1	    1.08747	  -20.02315	 110.0	 1	    1.12000	    0.95000;
	685	 1	 5.13	 2.0	 0.0	 0.0	 1	    1.08750	  -20.01803	 110.0	 1	    1.12000	    0.95000;
	686	 1	 3.33	 1.2	 0.0	 0.0	 1	    1.06019	  -22.28504	 110.0	 1	    1.12000	    0.95000;
	687	 1	 4.62	 2.0	 0.0	 0.0	 1	    1.06010	  -22.28158	 110.0	 1	    1.12000	    0.95000;
	688	 1	 6.12	 1.86	 0.0	 0.0	 1	    1.09901	  -18.64085	 110.0	 1	    1.12000	    0.95000;
	689	 1	 6.12	 1.86	 0.0	 0.0	 1	    1.09907	  -18.62987	 110.0	 1	    1.12000	    0.95000;
	690	 1	 12.33	 4.63	 0.0	 0.0	 1	    1.09710	  -18.87522	 110.0	 1	    1.12000	    0.95000;
	691	 1	 12.33	 4.63	 0.0	 0.0	 1	    1.09701	  -18.88268	 110.0	 1	    1.12000	    0.95000;
	692	 1	 11.84	 3.84	 0.0	 0.0	 1	    1.09830	  -18.67908	 110.0	 1	    1.12000	    0.95000;
	693	 1	 11.84	 3.84	 0.0	 0.0	 1	    1.09765	  -18.76401	 110.0	 1	    1.12000	    0.95000;
	694	 1	 9.37	 3.61	 0.0	 0.0	 1	    1.09917	  -18.73968	 110.0	 1	    1.12000	    0.95000;
	695	 1	 9.37	 3.61	 0.0	 0.0	 1	    1.09901	  -18.75536	 110.0	 1	    1.12000	    0.95000;
	696	 1	 4.93	 0.8	 0.0	 0.0	 1	    1.07919	  -28.54890	 110.0	 1	    1.12000	    0.95000;
	697	 1	 22.98	 7.0	 0.0	 0.0	 1	    1.09657	  -18.10268	 110.0	 1	    1.12000	    0.95000;
	698	 1	 40.34	 12.28	 0.0	 0.0	 1	    1.10036	  -17.51960	 110.0	 1	    1.12000	    0.95000;
	699	 1	 3.65	 1.0	 0.0	 0.0	 1	    1.09834	   -4.79452	 110.0	 1	    1.12000	    0.95000;
	700	 1	 2.76	 0.6	 0.0	 0.0	 1	    1.09833	   -4.80136	 110.0	 1	    1.12000	    0.95000;
	701	 1	 18.35	 7.38	 0.0	 0.0	 1	    1.11491	   -7.71471	 110.0	 1	    1.12000	    0.95000;
	702	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11502	   -7.70492	 110.0	 1	    1.12000	    0.95000;
	703	 1	 5.92	 4.0	 0.0	 0.0	 1	    1.08492	  -20.36307	 110.0	 1	    1.12000	    0.95000;
	704	 1	 1.48	 0.35	 0.0	 0.0	 1	    1.08678	  -17.65813	 110.0	 1	    1.12000	    0.95000;
	705	 1	 1.48	 0.35	 0.0	 0.0	 1	    1.08674	  -17.65322	 110.0	 1	    1.12000	    0.95000;
	706	 1	 2.47	 0.0	 0.0	 0.0	 1	    1.09640	  -22.68618	 110.0	 1	    1.12000	    0.95000;
	707	 1	 6.41	 1.69	 0.0	 0.0	 1	    1.09743	  -18.17950	 110.0	 1	    1.12000	    0.95000;
	708	 1	 6.41	 1.69	 0.0	 0.0	 1	    1.10719	  -17.91661	 110.0	 1	    1.12000	    0.95000;
	709	 1	 0.79	 0.24	 0.0	 0.0	 1	    1.08542	  -18.91615	 110.0	 1	    1.12000	    0.95000;
	710	 1	 0.79	 0.24	 0.0	 0.0	 1	    1.09205	  -18.52009	 110.0	 1	    1.12000	    0.95000;
	711	 1	 10.36	 4.1	 0.0	 0.0	 1	    1.09950	  -17.63571	 110.0	 1	    1.12000	    0.95000;
	712	 1	 10.36	 4.1	 0.0	 0.0	 1	    1.09939	  -17.66534	 110.0	 1	    1.12000	    0.95000;
	713	 1	 9.86	 2.8	 0.0	 0.0	 1	    1.09763	  -18.15531	 110.0	 1	    1.12000	    0.95000;
	714	 1	 9.86	 2.8	 0.0	 0.0	 1	    1.09759	  -18.16160	 110.0	 1	    1.12000	    0.95000;
	715	 1	 5.12	 1.0	 0.0	 0.0	 1	    1.06262	  -20.29339	 110.0	 1	    1.12000	    0.95000;
	716	 1	 10.51	 4.6	 0.0	 0.0	 1	    1.06244	  -20.30971	 110.0	 1	    1.12000	    0.95000;
	717	 1	 10.65	 -2.5	 0.0	 0.0	 1	    1.08813	   -6.00170	 110.0	 1	    1.12000	    0.95000;
	718	 1	 10.56	 -2.6	 0.0	 0.0	 1	    1.08817	   -6.01569	 110.0	 1	    1.12000	    0.95000;
	719	 1	 18.74	 6.66	 0.0	 0.0	 1	    1.09919	  -18.68311	 110.0	 1	    1.12000	    0.95000;
	720	 1	 18.74	 6.66	 0.0	 0.0	 1	    1.09928	  -18.67235	 110.0	 1	    1.12000	    0.95000;
	721	 1	 7.89	 2.4	 0.0	 0.0	 1	    1.09872	  -18.67025	 110.0	 1	    1.12000	    0.95000;
	722	 1	 7.89	 2.4	 0.0	 0.0	 1	    1.09893	  -18.66255	 110.0	 1	    1.12000	    0.95000;
	723	 1	 8.88	 2.34	 0.0	 0.0	 1	    1.10888	  -17.59994	 110.0	 1	    1.12000	    0.95000;
	724	 1	 8.88	 2.34	 0.0	 0.0	 1	    1.10882	  -17.59216	 110.0	 1	    1.12000	    0.95000;
	725	 1	 20.72	 7.15	 0.0	 0.0	 1	    1.08880	  -17.90641	 110.0	 1	    1.12000	    0.95000;
	726	 1	 20.72	 7.15	 0.0	 0.0	 1	    1.08857	  -17.90389	 110.0	 1	    1.12000	    0.95000;
	727	 1	 5.42	 1.65	 0.0	 0.0	 1	    1.08519	  -18.63792	 110.0	 1	    1.12000	    0.95000;
	728	 1	 5.42	 1.65	 0.0	 0.0	 1	    1.08520	  -18.62333	 110.0	 1	    1.12000	    0.95000;
	729	 1	 2.07	 0.4	 0.0	 0.0	 1	    1.09226	   -5.90669	 110.0	 1	    1.12000	    0.95000;
	730	 1	 3.23	 1.14	 0.0	 0.0	 1	    1.05987	  -20.41394	 110.0	 1	    1.12000	    0.95000;
	731	 1	 5.23	 1.43	 0.0	 0.0	 1	    1.05977	  -20.42213	 110.0	 1	    1.12000	    0.95000;
	732	 1	 9.37	 2.85	 0.0	 0.0	 1	    1.09911	  -18.69422	 110.0	 1	    1.12000	    0.95000;
	733	 1	 9.37	 2.85	 0.0	 0.0	 1	    1.09654	  -18.91150	 110.0	 1	    1.12000	    0.95000;
	734	 1	 20.72	 6.52	 0.0	 0.0	 1	    1.08742	  -17.77778	 110.0	 1	    1.12000	    0.95000;
	735	 1	 20.72	 6.52	 0.0	 0.0	 1	    1.10323	  -18.37017	 110.0	 1	    1.12000	    0.95000;
	736	 1	 19.73	 7.81	 0.0	 0.0	 1	    1.10326	  -18.39826	 110.0	 1	    1.12000	    0.95000;
	737	 1	 19.73	 7.81	 0.0	 0.0	 1	    1.10335	  -18.39451	 110.0	 1	    1.12000	    0.95000;
	738	 1	 4.14	 0.4	 0.0	 0.0	 1	    1.10533	  -18.03126	 110.0	 1	    1.12000	    0.95000;
	739	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10536	  -18.02186	 110.0	 1	    1.12000	    0.95000;
	740	 2	 27.7	 27.23	 0.0	 0.0	 1	    1.08923	  -17.23590	 110.0	 1	    1.12000	    0.95000;
	741	 2	 24.7	 24.23	 0.0	 0.0	 1	    1.11284	  -17.94240	 110.0	 1	    1.12000	    0.95000;
	742	 1	 13.81	 4.91	 0.0	 0.0	 1	    1.11184	  -18.00351	 110.0	 1	    1.12000	    0.95000;
	743	 1	 13.81	 4.91	 0.0	 0.0	 1	    1.08820	  -17.29968	 110.0	 1	    1.12000	    0.95000;
	744	 1	 7.89	 2.48	 0.0	 0.0	 1	    1.09801	  -18.60579	 110.0	 1	    1.12000	    0.95000;
	745	 1	 7.89	 2.48	 0.0	 0.0	 1	    1.09798	  -18.59574	 110.0	 1	    1.12000	    0.95000;
	746	 1	 19.24	 9.47	 0.0	 0.0	 1	    1.10290	  -18.45801	 110.0	 1	    1.12000	    0.95000;
	747	 1	 19.24	 9.47	 0.0	 0.0	 1	    1.10294	  -18.46018	 110.0	 1	    1.12000	    0.95000;
	748	 1	 11.34	 3.45	 0.0	 0.0	 1	    1.08760	  -17.54967	 110.0	 1	    1.12000	    0.95000;
	749	 1	 11.34	 3.45	 0.0	 0.0	 1	    1.08757	  -17.53079	 110.0	 1	    1.12000	    0.95000;
	750	 1	 11.84	 4.44	 0.0	 0.0	 1	    1.09471	  -18.65224	 110.0	 1	    1.12000	    0.95000;
	751	 1	 11.84	 4.45	 0.0	 0.0	 1	    1.09457	  -18.65314	 110.0	 1	    1.12000	    0.95000;
	752	 1	 20.72	 10.72	 0.0	 0.0	 1	    1.09966	  -18.63023	 110.0	 1	    1.12000	    0.95000;
	753	 1	 20.72	 10.72	 0.0	 0.0	 1	    1.10312	  -18.41190	 110.0	 1	    1.12000	    0.95000;
	754	 1	 7.69	 2.34	 0.0	 0.0	 1	    1.09828	  -18.53890	 110.0	 1	    1.12000	    0.95000;
	755	 1	 7.69	 2.34	 0.0	 0.0	 1	    1.09836	  -18.54294	 110.0	 1	    1.12000	    0.95000;
	756	 1	 12.33	 3.38	 0.0	 0.0	 1	    1.10586	  -17.86601	 110.0	 1	    1.12000	    0.95000;
	757	 1	 12.33	 3.38	 0.0	 0.0	 1	    1.10583	  -17.86068	 110.0	 1	    1.12000	    0.95000;
	758	 1	 14.3	 4.65	 0.0	 0.0	 1	    1.08660	  -17.60308	 110.0	 1	    1.12000	    0.95000;
	759	 1	 14.3	 4.64	 0.0	 0.0	 1	    1.08660	  -17.61417	 110.0	 1	    1.12000	    0.95000;
	760	 1	 5.92	 1.62	 0.0	 0.0	 1	    1.09950	  -18.11671	 110.0	 1	    1.12000	    0.95000;
	761	 1	 5.92	 1.62	 0.0	 0.0	 1	    1.09951	  -18.10137	 110.0	 1	    1.12000	    0.95000;
	762	 2	 19.73	 8.01	 0.0	 0.0	 1	    1.08446	  -18.81429	 110.0	 1	    1.12000	    0.95000;
	763	 1	 19.73	 8.01	 0.0	 0.0	 1	    1.09678	  -18.89300	 110.0	 1	    1.12000	    0.95000;
	764	 2	 4.62	 1.5	 0.0	 0.0	 1	    1.07688	  -22.48068	 110.0	 1	    1.12000	    0.95000;
	765	 1	 8.2	 3.0	 0.0	 0.0	 1	    1.07691	  -22.47450	 110.0	 1	    1.12000	    0.95000;
	766	 1	 4.44	 0.2	 0.0	 0.0	 1	    1.08737	  -27.26302	 110.0	 1	    1.12000	    0.95000;
	767	 1	 8.38	 1.6	 0.0	 0.0	 1	    1.08561	  -23.16491	 110.0	 1	    1.12000	    0.95000;
	768	 1	 6.41	 0.7	 0.0	 0.0	 1	    1.08568	  -23.16262	 110.0	 1	    1.12000	    0.95000;
	769	 1	 4.1	 2.0	 0.0	 0.0	 1	    1.07541	  -22.58368	 110.0	 1	    1.12000	    0.95000;
	770	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07540	  -22.58680	 110.0	 1	    1.12000	    0.95000;
	771	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04204	  -20.88922	 110.0	 1	    1.12000	    0.95000;
	772	 2	 12.91	 6.31	 0.0	 0.0	 1	    1.09514	  -18.83895	 110.0	 1	    1.12000	    0.95000;
	773	 2	 24.91	 16.31	 0.0	 0.0	 1	    1.09967	  -18.57143	 110.0	 1	    1.12000	    0.95000;
	774	 2	 0.0	 -12.17	 0.0	 0.0	 1	    1.09531	  -18.81900	 110.0	 1	    1.12000	    0.95000;
	775	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08591	  -21.86207	 110.0	 1	    1.12000	    0.95000;
	776	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10557	   -8.54533	 110.0	 1	    1.12000	    0.95000;
	777	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10037	  -20.06278	 110.0	 1	    1.12000	    0.95000;
	778	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10107	  -20.08527	 110.0	 1	    1.12000	    0.95000;
	779	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08757	  -25.85091	 110.0	 1	    1.12000	    0.95000;
	780	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09025	  -17.38986	 110.0	 1	    1.12000	    0.95000;
	781	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08916	  -18.05412	 110.0	 1	    1.12000	    0.95000;
	782	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09759	  -20.00661	 110.0	 1	    1.12000	    0.95000;
	783	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10664	   -8.26116	 110.0	 1	    1.12000	    0.95000;
	784	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08987	  -17.37864	 110.0	 1	    1.12000	    0.95000;
	785	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09497	  -19.02728	 110.0	 1	    1.12000	    0.95000;
	786	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07938	  -18.77972	 110.0	 1	    1.12000	    0.95000;
	787	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09645	  -18.13399	 110.0	 1	    1.12000	    0.95000;
	788	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10022	  -17.55043	 110.0	 1	    1.12000	    0.95000;
	789	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05589	   -4.26229	 110.0	 1	    1.12000	    0.95000;
	790	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11082	   -7.82513	 110.0	 1	    1.12000	    0.95000;
	791	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09410	   -0.69884	 110.0	 1	    1.12000	    0.95000;
	792	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06866	  -19.28048	 110.0	 1	    1.12000	    0.95000;
	793	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07277	  -19.12187	 110.0	 1	    1.12000	    0.95000;
	794	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10253	  -16.80949	 110.0	 1	    1.12000	    0.95000;
	795	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08907	   -4.52657	 110.0	 1	    1.12000	    0.95000;
	796	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10102	  -23.47899	 110.0	 1	    1.12000	    0.95000;
	797	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08297	  -19.08594	 110.0	 1	    1.12000	    0.95000;
	798	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10562	   -8.57593	 110.0	 1	    1.12000	    0.95000;
	799	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10601	   -8.57829	 110.0	 1	    1.12000	    0.95000;
	800	 1	 8.02	 2.0	 0.0	 0.0	 1	    1.09075	  -17.76191	 110.0	 1	    1.12000	    0.95000;
	801	 1	 5.82	 2.21	 0.0	 0.0	 1	    1.08430	  -18.99086	 110.0	 1	    1.12000	    0.95000;
	802	 1	 6.02	 2.43	 0.0	 0.0	 1	    1.08428	  -18.99320	 110.0	 1	    1.12000	    0.95000;
	803	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08298	  -19.08601	 110.0	 1	    1.12000	    0.95000;
	804	 1	 3.56	 0.4	 0.0	 0.0	 1	    1.09443	  -20.81519	 110.0	 1	    1.12000	    0.95000;
	805	 1	 5.42	 1.0	 0.0	 0.0	 1	    1.08743	  -23.03732	 110.0	 1	    1.12000	    0.95000;
	806	 1	 6.41	 1.0	 0.0	 0.0	 1	    1.08745	  -23.03353	 110.0	 1	    1.12000	    0.95000;
	807	 1	 2.07	 0.6	 0.0	 0.0	 1	    1.08572	   -7.12164	 110.0	 1	    1.12000	    0.95000;
	808	 1	 2.07	 0.6	 0.0	 0.0	 1	    1.08570	   -7.11141	 110.0	 1	    1.12000	    0.95000;
	809	 2	 7.79	 1.0	 0.0	 0.0	 1	    1.09658	   -8.08730	 110.0	 1	    1.12000	    0.95000;
	810	 1	 7.79	 1.0	 0.0	 0.0	 1	    1.09670	   -8.09504	 110.0	 1	    1.12000	    0.95000;
	811	 1	 7.3	 3.37	 0.0	 0.0	 1	    1.10620	   -8.70180	 110.0	 1	    1.12000	    0.95000;
	812	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10604	   -8.72412	 110.0	 1	    1.12000	    0.95000;
	813	 1	 0.59	 0.2	 0.0	 0.0	 1	    1.09665	   -0.81409	 110.0	 1	    1.12000	    0.95000;
	814	 1	 2.47	 0.1	 0.0	 0.0	 1	    1.09158	   -8.22324	 110.0	 1	    1.12000	    0.95000;
	815	 1	 2.47	 0.1	 0.0	 0.0	 1	    1.09167	   -8.22052	 110.0	 1	    1.12000	    0.95000;
	816	 1	 1.18	 0.3	 0.0	 0.0	 1	    1.09778	   -2.57617	 110.0	 1	    1.12000	    0.95000;
	817	 1	 0.4	 0.1	 0.0	 0.0	 1	    1.09778	   -2.57571	 110.0	 1	    1.12000	    0.95000;
	818	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11106	   -7.92820	 110.0	 1	    1.12000	    0.95000;
	819	 1	 1.97	 0.6	 0.0	 0.0	 1	    1.09847	  -18.07256	 110.0	 1	    1.12000	    0.95000;
	820	 1	 1.97	 0.6	 0.0	 0.0	 1	    1.09840	  -18.08340	 110.0	 1	    1.12000	    0.95000;
	821	 1	 0.1	 0.04	 0.0	 0.0	 1	    1.09700	  -18.02091	 110.0	 1	    1.12000	    0.95000;
	822	 1	 0.1	 0.04	 0.0	 0.0	 1	    1.09694	  -18.04667	 110.0	 1	    1.12000	    0.95000;
	823	 1	 2.17	 1.0	 0.0	 0.0	 1	    1.08883	  -10.58208	 110.0	 1	    1.12000	    0.95000;
	824	 1	 2.07	 1.0	 0.0	 0.0	 1	    1.08885	  -10.58791	 110.0	 1	    1.12000	    0.95000;
	825	 1	 12.82	 1.3	 0.0	 0.0	 1	    1.08967	  -21.17732	 110.0	 1	    1.12000	    0.95000;
	826	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08967	  -21.15682	 110.0	 1	    1.12000	    0.95000;
	827	 1	 4.44	 1.63	 0.0	 0.0	 1	    1.10597	   -8.58135	 110.0	 1	    1.12000	    0.95000;
	828	 1	 6.91	 1.0	 0.0	 0.0	 1	    1.05902	  -22.14967	 110.0	 1	    1.12000	    0.95000;
	829	 2	 7.79	 -0.38	 0.0	 0.0	 1	    1.09122	  -20.22350	 110.0	 1	    1.12000	    0.95000;
	830	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09119	  -20.22284	 110.0	 1	    1.12000	    0.95000;
	831	 1	 6.51	 3.1	 0.0	 0.0	 1	    1.07401	  -19.67049	 110.0	 1	    1.12000	    0.95000;
	832	 1	 7.89	 2.0	 0.0	 0.0	 1	    1.07396	  -19.67275	 110.0	 1	    1.12000	    0.95000;
	833	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09424	  -12.43864	 110.0	 2	    1.12000	    0.95000;
	834	 1	 6.66	 0.3	 0.0	 0.0	 1	    1.09430	  -12.42437	 110.0	 2	    1.12000	    0.95000;
	835	 1	 2.18	 0.4	 0.0	 0.0	 1	    1.08665	  -10.16808	 110.0	 2	    1.12000	    0.95000;
	836	 1	 6.26	 1.2	 0.0	 0.0	 1	    1.09430	  -12.53812	 110.0	 2	    1.12000	    0.95000;
	837	 1	 8.14	 1.2	 0.0	 0.0	 1	    1.09495	   -7.63363	 110.0	 2	    1.12000	    0.95000;
	838	 1	 6.16	 0.8	 0.0	 0.0	 1	    1.08712	  -12.95305	 110.0	 2	    1.12000	    0.95000;
	839	 1	 13.9	 2.5	 0.0	 0.0	 1	    1.09618	   -8.51333	 110.0	 2	    1.12000	    0.95000;
	840	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09616	   -8.52410	 110.0	 2	    1.12000	    0.95000;
	841	 1	 18.87	 5.01	 0.0	 0.0	 1	    1.09321	  -12.79440	 110.0	 2	    1.12000	    0.95000;
	842	 1	 8.94	 2.5	 0.0	 0.0	 1	    1.09368	  -11.62186	 110.0	 2	    1.12000	    0.95000;
	843	 1	 4.57	 1.1	 0.0	 0.0	 1	    1.07890	   -9.19481	 110.0	 2	    1.12000	    0.95000;
	844	 2	 16.39	 4.21	 0.0	 0.0	 1	    1.09977	   -9.03056	 110.0	 2	    1.12000	    0.95000;
	845	 1	 4.07	 0.0	 0.0	 0.0	 1	    1.09940	   -9.05889	 110.0	 2	    1.12000	    0.95000;
	846	 1	 5.96	 0.5	 0.0	 0.0	 1	    1.07482	  -11.32293	 110.0	 2	    1.12000	    0.95000;
	847	 1	 2.61	 0.0	 0.0	 0.0	 1	    1.07478	  -11.32569	 110.0	 2	    1.12000	    0.95000;
	848	 1	 7.05	 1.3	 0.0	 0.0	 1	    1.09254	  -12.62116	 110.0	 2	    1.12000	    0.95000;
	849	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09256	  -12.63186	 110.0	 2	    1.12000	    0.95000;
	850	 1	 14.3	 1.6	 0.0	 0.0	 1	    1.09126	  -12.88411	 110.0	 2	    1.12000	    0.95000;
	851	 1	 2.48	 0.7	 0.0	 0.0	 1	    1.09240	   -9.12147	 110.0	 2	    1.12000	    0.95000;
	852	 1	 3.38	 0.4	 0.0	 0.0	 1	    1.07877	  -13.06152	 110.0	 2	    1.12000	    0.95000;
	853	 2	 11.12	 0.98	 0.0	 0.0	 1	    1.08578	  -12.39560	 110.0	 2	    1.12000	    0.95000;
	854	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08581	  -12.39673	 110.0	 2	    1.12000	    0.95000;
	855	 1	 10.92	 0.5	 0.0	 0.0	 1	    1.09476	   -8.80378	 110.0	 2	    1.12000	    0.95000;
	856	 1	 4.97	 0.5	 0.0	 0.0	 1	    1.09590	   -8.61915	 110.0	 2	    1.12000	    0.95000;
	857	 1	 7.3	 3.6	 0.0	 0.0	 1	    1.08836	  -12.55831	 110.0	 2	    1.12000	    0.95000;
	858	 1	 6.95	 1.7	 0.0	 0.0	 1	    1.09393	   -7.59836	 110.0	 2	    1.12000	    0.95000;
	859	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09810	  -12.10434	 110.0	 2	    1.12000	    0.95000;
	860	 1	 14.9	 4.0	 0.0	 0.0	 1	    1.09811	  -12.10350	 110.0	 2	    1.12000	    0.95000;
	861	 1	 11.92	 2.0	 0.0	 0.0	 1	    1.09789	  -12.11781	 110.0	 2	    1.12000	    0.95000;
	862	 1	 6.65	 0.1	 0.0	 0.0	 1	    1.10002	  -12.04069	 110.0	 2	    1.12000	    0.95000;
	863	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10411	   -7.43897	 110.0	 2	    1.12000	    0.95000;
	864	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10407	   -7.43935	 110.0	 2	    1.12000	    0.95000;
	865	 1	 6.85	 0.9	 0.0	 0.0	 1	    1.09997	  -12.04682	 110.0	 2	    1.12000	    0.95000;
	866	 1	 5.96	 1.0	 0.0	 0.0	 1	    1.08453	  -11.18130	 110.0	 2	    1.12000	    0.95000;
	867	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10097	  -11.92576	 110.0	 2	    1.12000	    0.95000;
	868	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10090	  -11.93710	 110.0	 2	    1.12000	    0.95000;
	869	 1	 6.46	 0.5	 0.0	 0.0	 1	    1.08933	   -9.15853	 110.0	 2	    1.12000	    0.95000;
	870	 1	 7.65	 1.1	 0.0	 0.0	 1	    1.09961	  -12.08296	 110.0	 2	    1.12000	    0.95000;
	871	 1	 7.85	 0.6	 0.0	 0.0	 1	    1.08322	  -13.04538	 110.0	 2	    1.12000	    0.95000;
	872	 1	 3.48	 0.3	 0.0	 0.0	 1	    1.09859	  -11.51589	 110.0	 2	    1.12000	    0.95000;
	873	 1	 2.98	 0.5	 0.0	 0.0	 1	    1.07582	  -10.72042	 110.0	 2	    1.12000	    0.95000;
	874	 1	 5.46	 0.8	 0.0	 0.0	 1	    1.09624	   -8.40959	 110.0	 2	    1.12000	    0.95000;
	875	 1	 2.98	 0.5	 0.0	 0.0	 1	    1.09592	   -8.80631	 110.0	 2	    1.12000	    0.95000;
	876	 2	 6.1	 17.0	 0.0	 0.0	 1	    1.11757	   -6.49655	 110.0	 2	    1.12000	    0.95000;
	877	 1	 5.16	 1.8	 0.0	 0.0	 1	    1.09088	   -9.60714	 110.0	 2	    1.12000	    0.95000;
	878	 1	 24.83	 9.51	 0.0	 0.0	 1	    1.09617	  -15.64637	 110.0	 2	    1.12000	    0.95000;
	879	 2	 4.57	 0.67	 0.0	 0.0	 1	    1.07663	   -9.37699	 110.0	 2	    1.12000	    0.95000;
	880	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07644	   -9.34191	 110.0	 2	    1.12000	    0.95000;
	881	 1	 3.48	 1.0	 0.0	 0.0	 1	    1.10538	   -7.12789	 110.0	 2	    1.12000	    0.95000;
	882	 1	 5.56	 2.6	 0.0	 0.0	 1	    1.09520	  -12.56045	 110.0	 2	    1.12000	    0.95000;
	883	 1	 10.92	 1.6	 0.0	 0.0	 1	    1.09295	   -9.41498	 110.0	 2	    1.12000	    0.95000;
	884	 1	 4.57	 0.9	 0.0	 0.0	 1	    1.10906	   -6.71127	 110.0	 2	    1.12000	    0.95000;
	885	 1	 11.22	 0.0	 0.0	 0.0	 1	    1.07776	   -9.28789	 110.0	 2	    1.12000	    0.95000;
	886	 2	 4.07	 0.7	 0.0	 0.0	 1	    1.10292	   -9.91244	 110.0	 2	    1.12000	    0.95000;
	887	 2	 9.34	 0.85	 0.0	 0.0	 1	    1.10294	   -9.89299	 110.0	 2	    1.12000	    0.95000;
	888	 1	 6.95	 1.0	 0.0	 0.0	 1	    1.11199	   -7.48501	 110.0	 2	    1.12000	    0.95000;
	889	 1	 25.82	 9.01	 0.0	 0.0	 1	    1.10159	   -9.17620	 110.0	 2	    1.12000	    0.95000;
	890	 1	 8.94	 3.0	 0.0	 0.0	 1	    1.10089	   -9.22459	 110.0	 2	    1.12000	    0.95000;
	891	 1	 12.91	 6.01	 0.0	 0.0	 1	    1.11171	   -7.50008	 110.0	 2	    1.12000	    0.95000;
	892	 1	 13.9	 4.0	 0.0	 0.0	 1	    1.09403	   -9.15892	 110.0	 2	    1.12000	    0.95000;
	893	 1	 7.55	 1.1	 0.0	 0.0	 1	    1.08749	   -9.28780	 110.0	 2	    1.12000	    0.95000;
	894	 1	 6.79	 1.58	 0.0	 0.0	 1	    1.09285	  -12.64765	 110.0	 2	    1.12000	    0.95000;
	895	 1	 3.77	 1.8	 0.0	 0.0	 1	    1.09309	   -7.45875	 110.0	 2	    1.12000	    0.95000;
	896	 1	 4.97	 1.0	 0.0	 0.0	 1	    1.08024	  -11.41079	 110.0	 2	    1.12000	    0.95000;
	897	 1	 7.45	 1.0	 0.0	 0.0	 1	    1.10286	   -9.47091	 110.0	 2	    1.12000	    0.95000;
	898	 1	 10.73	 0.0	 0.0	 0.0	 1	    1.08537	  -10.53469	 110.0	 2	    1.12000	    0.95000;
	899	 1	 2.98	 0.0	 0.0	 0.0	 1	    1.07152	   -7.93405	 110.0	 2	    1.12000	    0.95000;
	900	 1	 7.45	 20.02	 0.0	 0.0	 1	    1.07059	   -8.10281	 110.0	 2	    1.12000	    0.95000;
	901	 1	 2.88	 0.6	 0.0	 0.0	 1	    1.08187	   -8.71707	 110.0	 2	    1.12000	    0.95000;
	902	 1	 5.96	 1.5	 0.0	 0.0	 1	    1.09065	  -11.89280	 110.0	 2	    1.12000	    0.95000;
	903	 1	 2.29	 0.7	 0.0	 0.0	 1	    1.09750	  -11.44129	 110.0	 2	    1.12000	    0.95000;
	904	 1	 3.77	 0.8	 0.0	 0.0	 1	    1.08977	   -9.96048	 110.0	 2	    1.12000	    0.95000;
	905	 1	 2.98	 1.0	 0.0	 0.0	 1	    1.10419	   -9.27986	 110.0	 2	    1.12000	    0.95000;
	906	 1	 3.11	 1.0	 0.0	 0.0	 1	    1.07774	  -13.32721	 110.0	 2	    1.12000	    0.95000;
	907	 1	 1.49	 0.5	 0.0	 0.0	 1	    1.08449	   -9.66802	 110.0	 2	    1.12000	    0.95000;
	908	 1	 11.62	 2.4	 0.0	 0.0	 1	    1.10014	   -7.50329	 110.0	 2	    1.12000	    0.95000;
	909	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11464	  -10.83108	 110.0	 2	    1.12000	    0.95000;
	910	 1	 3.68	 0.91	 0.0	 0.0	 1	    1.08612	  -13.85466	 110.0	 2	    1.12000	    0.95000;
	911	 1	 3.04	 1.0	 0.0	 0.0	 1	    1.08471	   -9.91343	 110.0	 2	    1.12000	    0.95000;
	912	 1	 12.89	 2.74	 0.0	 0.0	 1	    1.08549	  -12.42156	 110.0	 2	    1.12000	    0.95000;
	913	 1	 0.87	 0.0	 0.0	 0.0	 1	    1.08586	   -9.88008	 110.0	 2	    1.12000	    0.95000;
	914	 1	 32.28	 6.01	 0.0	 0.0	 1	    1.08260	   -9.88023	 110.0	 2	    1.12000	    0.95000;
	915	 1	 14.9	 2.0	 0.0	 0.0	 1	    1.08321	   -9.94787	 110.0	 2	    1.12000	    0.95000;
	916	 1	 10.43	 1.0	 0.0	 0.0	 1	    1.08365	  -10.05305	 110.0	 2	    1.12000	    0.95000;
	917	 1	 0.87	 0.0	 0.0	 0.0	 1	    1.08586	   -9.88024	 110.0	 2	    1.12000	    0.95000;
	918	 1	 0.99	 0.0	 0.0	 0.0	 1	    1.09522	   -8.86243	 110.0	 2	    1.12000	    0.95000;
	919	 1	 4.37	 2.2	 0.0	 0.0	 1	    1.09560	   -8.56110	 110.0	 2	    1.12000	    0.95000;
	920	 1	 6.06	 0.9	 0.0	 0.0	 1	    1.07894	  -13.30457	 110.0	 2	    1.12000	    0.95000;
	921	 1	 3.97	 1.0	 0.0	 0.0	 1	    1.08021	  -10.94846	 110.0	 2	    1.12000	    0.95000;
	922	 2	 13.0	 30.0	 0.0	 0.0	 1	    1.11464	  -10.83108	 110.0	 2	    1.12000	    0.95000;
	923	 2	 0.0	 -0.46	 0.0	 0.0	 1	    1.11421	  -10.84589	 110.0	 2	    1.12000	    0.95000;
	924	 1	 4.97	 0.5	 0.0	 0.0	 1	    1.08325	   -9.96893	 110.0	 2	    1.12000	    0.95000;
	925	 1	 22.84	 5.51	 0.0	 0.0	 1	    1.08587	   -9.87728	 110.0	 2	    1.12000	    0.95000;
	926	 1	 0.99	 0.0	 0.0	 0.0	 1	    1.10523	   -9.22242	 110.0	 2	    1.12000	    0.95000;
	927	 1	 6.36	 1.5	 0.0	 0.0	 1	    1.08268	   -8.63953	 110.0	 2	    1.12000	    0.95000;
	928	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09417	   -7.38936	 110.0	 2	    1.12000	    0.95000;
	929	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09420	   -7.39535	 110.0	 2	    1.12000	    0.95000;
	930	 1	 10.03	 2.3	 0.0	 0.0	 1	    1.08290	   -8.60336	 110.0	 2	    1.12000	    0.95000;
	931	 2	 11.67	 5.15	 0.0	 0.0	 1	    1.08225	   -8.68249	 110.0	 2	    1.12000	    0.95000;
	932	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08231	   -8.68253	 110.0	 2	    1.12000	    0.95000;
	933	 1	 5.76	 1.8	 0.0	 0.0	 1	    1.08287	   -8.60633	 110.0	 2	    1.12000	    0.95000;
	934	 1	 5.16	 1.2	 0.0	 0.0	 1	    1.09007	   -7.83741	 110.0	 2	    1.12000	    0.95000;
	935	 1	 9.93	 1.5	 0.0	 0.0	 1	    1.06760	  -11.31524	 110.0	 2	    1.12000	    0.95000;
	936	 1	 2.98	 1.0	 0.0	 0.0	 1	    1.06767	  -11.27259	 110.0	 2	    1.12000	    0.95000;
	937	 2	 13.61	 2.27	 0.0	 0.0	 1	    1.09874	  -11.38906	 110.0	 2	    1.12000	    0.95000;
	938	 1	 6.95	 1.5	 0.0	 0.0	 1	    1.06776	  -11.25082	 110.0	 2	    1.12000	    0.95000;
	939	 1	 6.46	 0.5	 0.0	 0.0	 1	    1.09783	   -8.52256	 110.0	 2	    1.12000	    0.95000;
	940	 1	 17.88	 2.5	 0.0	 0.0	 1	    1.08290	  -10.08331	 110.0	 2	    1.12000	    0.95000;
	941	 1	 12.41	 3.5	 0.0	 0.0	 1	    1.10672	  -11.22773	 110.0	 2	    1.12000	    0.95000;
	942	 1	 16.59	 4.91	 0.0	 0.0	 1	    1.08556	   -9.41883	 110.0	 2	    1.12000	    0.95000;
	943	 1	 8.94	 3.2	 0.0	 0.0	 1	    1.08106	  -10.89170	 110.0	 2	    1.12000	    0.95000;
	944	 1	 18.57	 4.83	 0.0	 0.0	 1	    1.08935	  -13.32632	 110.0	 2	    1.12000	    0.95000;
	945	 1	 8.29	 0.2	 0.0	 0.0	 1	    1.09391	  -12.76727	 110.0	 2	    1.12000	    0.95000;
	946	 1	 14.76	 1.61	 0.0	 0.0	 1	    1.09156	  -12.89775	 110.0	 2	    1.12000	    0.95000;
	947	 2	 0.47	 -0.19	 0.0	 0.0	 1	    1.09413	  -12.49118	 110.0	 2	    1.12000	    0.95000;
	948	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09414	  -12.49840	 110.0	 2	    1.12000	    0.95000;
	949	 1	 11.92	 1.2	 0.0	 0.0	 1	    1.11064	   -6.86722	 110.0	 2	    1.12000	    0.95000;
	950	 1	 5.96	 0.6	 0.0	 0.0	 1	    1.10230	   -7.48762	 110.0	 2	    1.12000	    0.95000;
	951	 1	 4.67	 2.3	 0.0	 0.0	 1	    1.11004	   -6.90174	 110.0	 2	    1.12000	    0.95000;
	952	 1	 10.11	 2.78	 0.0	 0.0	 1	    1.09538	  -12.52312	 110.0	 2	    1.12000	    0.95000;
	953	 2	 0.0	 -0.12	 0.0	 0.0	 1	    1.09533	  -12.52235	 110.0	 2	    1.12000	    0.95000;
	954	 1	 4.75	 0.8	 0.0	 0.0	 1	    1.09573	  -12.49996	 110.0	 2	    1.12000	    0.95000;
	955	 1	 10.58	 1.39	 0.0	 0.0	 1	    1.09496	  -12.64058	 110.0	 2	    1.12000	    0.95000;
	956	 1	 6.95	 1.5	 0.0	 0.0	 1	    1.08381	  -11.38378	 110.0	 2	    1.12000	    0.95000;
	957	 1	 8.04	 3.08	 0.0	 0.0	 1	    1.08903	  -14.04625	 110.0	 2	    1.12000	    0.95000;
	958	 1	 3.67	 0.9	 0.0	 0.0	 1	    1.08553	   -9.42090	 110.0	 2	    1.12000	    0.95000;
	959	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09755	  -12.40784	 110.0	 2	    1.12000	    0.95000;
	960	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09738	  -12.43243	 110.0	 2	    1.12000	    0.95000;
	961	 1	 2.68	 0.0	 0.0	 0.0	 1	    1.10083	  -11.73565	 110.0	 2	    1.12000	    0.95000;
	962	 1	 12.22	 1.82	 0.0	 0.0	 1	    1.09339	  -12.80819	 110.0	 2	    1.12000	    0.95000;
	963	 1	 13.59	 1.38	 0.0	 0.0	 1	    1.09197	  -12.60220	 110.0	 2	    1.12000	    0.95000;
	964	 1	 16.27	 2.31	 0.0	 0.0	 1	    1.09118	  -13.01160	 110.0	 2	    1.12000	    0.95000;
	965	 1	 2.16	 0.12	 0.0	 0.0	 1	    1.09607	  -12.47963	 110.0	 2	    1.12000	    0.95000;
	966	 1	 0.65	 0.06	 0.0	 0.0	 1	    1.09607	  -12.47652	 110.0	 2	    1.12000	    0.95000;
	967	 2	 10.62	 0.73	 0.0	 0.0	 1	    1.09181	  -12.62515	 110.0	 2	    1.12000	    0.95000;
	968	 1	 4.27	 0.6	 0.0	 0.0	 1	    1.09288	  -12.53152	 110.0	 2	    1.12000	    0.95000;
	969	 1	 11.0	 1.63	 0.0	 0.0	 1	    1.09520	  -12.52176	 110.0	 2	    1.12000	    0.95000;
	970	 2	 1.99	 -0.29	 0.0	 0.0	 1	    1.10396	   -7.44521	 110.0	 2	    1.12000	    0.95000;
	971	 1	 0.99	 1.0	 0.0	 0.0	 1	    1.10393	   -7.43379	 110.0	 2	    1.12000	    0.95000;
	972	 1	 2.48	 0.0	 0.0	 0.0	 1	    1.10031	  -12.01358	 110.0	 2	    1.12000	    0.95000;
	973	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07783	  -10.08870	 110.0	 2	    1.12000	    0.95000;
	974	 1	 10.92	 3.0	 0.0	 0.0	 1	    1.09909	   -7.22158	 110.0	 2	    1.12000	    0.95000;
	975	 1	 9.83	 2.5	 0.0	 0.0	 1	    1.08562	  -13.65028	 110.0	 2	    1.12000	    0.95000;
	976	 1	 2.38	 0.0	 0.0	 0.0	 1	    1.08111	  -10.65972	 110.0	 2	    1.12000	    0.95000;
	977	 1	 6.95	 3.0	 0.0	 0.0	 1	    1.09021	  -11.48680	 110.0	 2	    1.12000	    0.95000;
	978	 1	 0.99	 0.0	 0.0	 0.0	 1	    1.10202	  -14.58064	 110.0	 2	    1.12000	    0.95000;
	979	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10855	   -9.22960	 110.0	 2	    1.12000	    0.95000;
	980	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10863	   -9.22699	 110.0	 2	    1.12000	    0.95000;
	981	 1	 15.29	 2.8	 0.0	 0.0	 1	    1.10433	   -7.03066	 110.0	 2	    1.12000	    0.95000;
	982	 1	 24.83	 5.01	 0.0	 0.0	 1	    1.07783	  -10.08870	 110.0	 2	    1.12000	    0.95000;
	983	 1	 6.52	 3.9	 0.0	 0.0	 1	    1.07785	  -10.08859	 110.0	 2	    1.12000	    0.95000;
	984	 1	 5.96	 1.0	 0.0	 0.0	 1	    1.10544	   -6.82321	 110.0	 2	    1.12000	    0.95000;
	985	 2	 24.73	 8.21	 0.0	 0.0	 1	    1.10482	   -6.86822	 110.0	 2	    1.12000	    0.95000;
	986	 1	 6.46	 1.0	 0.0	 0.0	 1	    1.08744	   -9.09230	 110.0	 2	    1.12000	    0.95000;
	987	 1	 16.49	 0.8	 0.0	 0.0	 1	    1.08396	  -10.65559	 110.0	 2	    1.12000	    0.95000;
	988	 1	 4.07	 0.7	 0.0	 0.0	 1	    1.08013	  -13.28736	 110.0	 2	    1.12000	    0.95000;
	989	 1	 5.46	 1.4	 0.0	 0.0	 1	    1.10162	   -7.53404	 110.0	 2	    1.12000	    0.95000;
	990	 2	 15.79	 2.0	 0.0	 0.0	 1	    1.07618	   -9.40221	 110.0	 2	    1.12000	    0.95000;
	991	 1	 7.75	 2.9	 0.0	 0.0	 1	    1.10991	   -7.67979	 110.0	 2	    1.12000	    0.95000;
	992	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08739	   -8.99545	 110.0	 2	    1.12000	    0.95000;
	993	 1	 2.98	 0.0	 0.0	 0.0	 1	    1.09381	  -12.74092	 110.0	 2	    1.12000	    0.95000;
	994	 1	 3.97	 1.0	 0.0	 0.0	 1	    1.07541	  -11.50678	 110.0	 2	    1.12000	    0.95000;
	995	 2	 8.63	 1.7	 0.0	 0.0	 1	    1.08365	  -13.02296	 110.0	 2	    1.12000	    0.95000;
	996	 1	 0.1	 0.0	 0.0	 0.0	 1	    1.10737	   -7.52228	 110.0	 2	    1.12000	    0.95000;
	997	 1	 2.48	 1.0	 0.0	 0.0	 1	    1.07603	  -10.41207	 110.0	 2	    1.12000	    0.95000;
	998	 1	 5.66	 0.2	 0.0	 0.0	 1	    1.09039	   -9.54007	 110.0	 2	    1.12000	    0.95000;
	999	 1	 39.72	 9.51	 0.0	 0.0	 1	    1.08644	  -10.32038	 110.0	 2	    1.12000	    0.95000;
	1000	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08654	  -10.28618	 110.0	 2	    1.12000	    0.95000;
	1001	 1	 5.12	 0.0	 0.0	 0.0	 1	    1.08620	  -10.36763	 110.0	 2	    1.12000	    0.95000;
	1002	 1	 1.49	 0.4	 0.0	 0.0	 1	    1.10394	   -7.29351	 110.0	 2	    1.12000	    0.95000;
	1003	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09514	   -9.09919	 110.0	 2	    1.12000	    0.95000;
	1004	 1	 69.52	 30.03	 0.0	 0.0	 1	    1.09513	   -9.09896	 110.0	 2	    1.12000	    0.95000;
	1005	 1	 5.12	 0.0	 0.0	 0.0	 1	    1.08624	  -10.35923	 110.0	 2	    1.12000	    0.95000;
	1006	 2	 14.4	 3.71	 0.0	 0.0	 1	    1.08194	  -10.77448	 110.0	 2	    1.12000	    0.95000;
	1007	 1	 36.15	 3.5	 0.0	 0.0	 1	    1.08173	  -10.91964	 110.0	 2	    1.12000	    0.95000;
	1008	 1	 6.26	 1.1	 0.0	 0.0	 1	    1.08701	  -10.11514	 110.0	 2	    1.12000	    0.95000;
	1009	 1	 7.15	 0.4	 0.0	 0.0	 1	    1.09973	  -11.87912	 110.0	 2	    1.12000	    0.95000;
	1010	 1	 3.97	 0.5	 0.0	 0.0	 1	    1.07590	  -11.44461	 110.0	 2	    1.12000	    0.95000;
	1011	 2	 13.0	 30.0	 0.0	 0.0	 1	    1.11602	   -5.89627	 110.0	 2	    1.12000	    0.95000;
	1012	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11592	   -5.90812	 110.0	 2	    1.12000	    0.95000;
	1013	 2	 0.0	 -0.57	 0.0	 0.0	 1	    1.07673	  -11.41475	 110.0	 2	    1.12000	    0.95000;
	1014	 1	 4.47	 0.5	 0.0	 0.0	 1	    1.09522	   -8.83707	 110.0	 2	    1.12000	    0.95000;
	1015	 1	 4.97	 1.0	 0.0	 0.0	 1	    1.10027	  -11.42403	 110.0	 2	    1.12000	    0.95000;
	1016	 2	 0.99	 -0.12	 0.0	 0.0	 1	    1.09455	  -11.48526	 110.0	 2	    1.12000	    0.95000;
	1017	 1	 6.36	 0.3	 0.0	 0.0	 1	    1.07860	  -13.18375	 110.0	 2	    1.12000	    0.95000;
	1018	 1	 9.44	 0.2	 0.0	 0.0	 1	    1.07866	  -13.23817	 110.0	 2	    1.12000	    0.95000;
	1019	 1	 2.23	 -0.83	 0.0	 0.0	 1	    1.08408	  -13.10640	 110.0	 2	    1.12000	    0.95000;
	1020	 1	 4.37	 0.3	 0.0	 0.0	 1	    1.08421	  -13.12450	 110.0	 2	    1.12000	    0.95000;
	1021	 1	 2.18	 0.7	 0.0	 0.0	 1	    1.10381	   -9.79761	 110.0	 2	    1.12000	    0.95000;
	1022	 1	 5.46	 2.0	 0.0	 0.0	 1	    1.07961	  -10.77231	 110.0	 2	    1.12000	    0.95000;
	1023	 1	 17.58	 4.6	 0.0	 0.0	 1	    1.08047	  -10.18879	 110.0	 2	    1.12000	    0.95000;
	1024	 1	 6.95	 0.5	 0.0	 0.0	 1	    1.07938	  -11.07178	 110.0	 2	    1.12000	    0.95000;
	1025	 1	 1.99	 1.1	 0.0	 0.0	 1	    1.10376	   -7.40244	 110.0	 2	    1.12000	    0.95000;
	1026	 1	 8.14	 0.0	 0.0	 0.0	 1	    1.07959	  -10.80835	 110.0	 2	    1.12000	    0.95000;
	1027	 1	 12.81	 1.0	 0.0	 0.0	 1	    1.08123	  -10.64537	 110.0	 2	    1.12000	    0.95000;
	1028	 1	 4.65	 0.0	 0.0	 0.0	 1	    1.08126	  -10.64005	 110.0	 2	    1.12000	    0.95000;
	1029	 1	 5.56	 0.5	 0.0	 0.0	 1	    1.07976	  -10.75392	 110.0	 2	    1.12000	    0.95000;
	1030	 1	 16.88	 5.01	 0.0	 0.0	 1	    1.08291	  -11.55301	 110.0	 2	    1.12000	    0.95000;
	1031	 1	 29.79	 9.01	 0.0	 0.0	 1	    1.08739	   -8.99545	 110.0	 2	    1.12000	    0.95000;
	1032	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08743	   -8.97988	 110.0	 2	    1.12000	    0.95000;
	1033	 1	 12.61	 1.6	 0.0	 0.0	 1	    1.08438	  -14.13776	 110.0	 2	    1.12000	    0.95000;
	1034	 1	 8.94	 0.5	 0.0	 0.0	 1	    1.08327	  -11.61769	 110.0	 2	    1.12000	    0.95000;
	1035	 1	 1.49	 0.5	 0.0	 0.0	 1	    1.07597	  -10.70411	 110.0	 2	    1.12000	    0.95000;
	1036	 2	 0.0	 1.9	 0.0	 0.0	 1	    1.09451	   -8.11147	 110.0	 2	    1.12000	    0.95000;
	1037	 1	 13.01	 4.1	 0.0	 0.0	 1	    1.09783	  -11.95525	 110.0	 2	    1.12000	    0.95000;
	1038	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09784	  -11.94589	 110.0	 2	    1.12000	    0.95000;
	1039	 1	 14.4	 2.5	 0.0	 0.0	 1	    1.08290	  -12.15657	 110.0	 2	    1.12000	    0.95000;
	1040	 1	 2.78	 0.6	 0.0	 0.0	 1	    1.07617	   -9.40304	 110.0	 2	    1.12000	    0.95000;
	1041	 1	 16.59	 4.0	 0.0	 0.0	 1	    1.09337	   -8.65067	 110.0	 2	    1.12000	    0.95000;
	1042	 2	 6.95	 1.83	 0.0	 0.0	 1	    1.08185	   -9.06705	 110.0	 2	    1.12000	    0.95000;
	1043	 1	 4.97	 1.0	 0.0	 0.0	 1	    1.08705	  -11.13367	 110.0	 2	    1.12000	    0.95000;
	1044	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08710	  -11.13666	 110.0	 2	    1.12000	    0.95000;
	1045	 1	 9.93	 2.0	 0.0	 0.0	 1	    1.08597	  -11.51675	 110.0	 2	    1.12000	    0.95000;
	1046	 1	 14.9	 3.0	 0.0	 0.0	 1	    1.08538	  -11.43943	 110.0	 2	    1.12000	    0.95000;
	1047	 1	 11.92	 2.0	 0.0	 0.0	 1	    1.08246	  -12.11938	 110.0	 2	    1.12000	    0.95000;
	1048	 1	 4.67	 2.1	 0.0	 0.0	 1	    1.10819	   -8.00771	 110.0	 2	    1.12000	    0.95000;
	1049	 1	 11.02	 2.2	 0.0	 0.0	 1	    1.08937	  -12.64289	 110.0	 2	    1.12000	    0.95000;
	1050	 1	 5.66	 1.6	 0.0	 0.0	 1	    1.09560	   -8.27298	 110.0	 2	    1.12000	    0.95000;
	1051	 1	 10.33	 2.6	 0.0	 0.0	 1	    1.09401	   -8.67145	 110.0	 2	    1.12000	    0.95000;
	1052	 1	 6.95	 0.0	 0.0	 0.0	 1	    1.09548	   -8.50828	 110.0	 2	    1.12000	    0.95000;
	1053	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10114	   -7.32420	 110.0	 2	    1.12000	    0.95000;
	1054	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10111	   -7.33333	 110.0	 2	    1.12000	    0.95000;
	1055	 1	 0.99	 0.0	 0.0	 0.0	 1	    1.08363	  -11.48357	 110.0	 2	    1.12000	    0.95000;
	1056	 1	 18.37	 6.01	 0.0	 0.0	 1	    1.09422	   -8.11597	 110.0	 2	    1.12000	    0.95000;
	1057	 2	 13.41	 2.3	 0.0	 0.0	 1	    1.09670	   -8.60896	 110.0	 2	    1.12000	    0.95000;
	1058	 1	 5.54	 2.25	 0.0	 0.0	 1	    1.09531	   -7.96871	 110.0	 2	    1.12000	    0.95000;
	1059	 1	 4.17	 1.2	 0.0	 0.0	 1	    1.09800	   -8.96900	 110.0	 2	    1.12000	    0.95000;
	1060	 2	 2.68	 1.03	 0.0	 0.0	 1	    1.11750	   -6.50235	 110.0	 2	    1.12000	    0.95000;
	1061	 1	 2.98	 0.5	 0.0	 0.0	 1	    1.09154	   -9.04221	 110.0	 2	    1.12000	    0.95000;
	1062	 2	 5.82	 3.04	 0.0	 0.0	 1	    1.09379	  -12.59283	 110.0	 2	    1.12000	    0.95000;
	1063	 1	 5.96	 1.0	 0.0	 0.0	 1	    1.07856	  -11.39671	 110.0	 2	    1.12000	    0.95000;
	1064	 1	 13.06	 3.5	 0.0	 0.0	 1	    1.09349	  -12.59950	 110.0	 2	    1.12000	    0.95000;
	1065	 1	 5.96	 1.5	 0.0	 0.0	 1	    1.07589	   -7.28485	 110.0	 2	    1.12000	    0.95000;
	1066	 1	 11.92	 1.0	 0.0	 0.0	 1	    1.08419	   -9.04646	 110.0	 2	    1.12000	    0.95000;
	1067	 2	 4.87	 1.2	 0.0	 0.0	 1	    1.09889	   -7.68920	 110.0	 2	    1.12000	    0.95000;
	1068	 1	 8.34	 0.9	 0.0	 0.0	 1	    1.09760	   -7.93677	 110.0	 2	    1.12000	    0.95000;
	1069	 1	 4.07	 0.8	 0.0	 0.0	 1	    1.10050	   -8.67711	 110.0	 2	    1.12000	    0.95000;
	1070	 1	 6.46	 3.7	 0.0	 0.0	 1	    1.10282	   -7.27509	 110.0	 2	    1.12000	    0.95000;
	1071	 2	 0.0	 1.0	 0.0	 0.0	 1	    1.10806	   -7.07543	 110.0	 2	    1.12000	    0.95000;
	1072	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10803	   -7.08079	 110.0	 2	    1.12000	    0.95000;
	1073	 1	 2.98	 0.5	 0.0	 0.0	 1	    1.07528	  -11.41953	 110.0	 2	    1.12000	    0.95000;
	1074	 1	 3.97	 1.0	 0.0	 0.0	 1	    1.07015	  -11.37804	 110.0	 2	    1.12000	    0.95000;
	1075	 1	 3.97	 0.5	 0.0	 0.0	 1	    1.07646	  -11.44481	 110.0	 2	    1.12000	    0.95000;
	1076	 1	 14.1	 2.9	 0.0	 0.0	 1	    1.09503	   -8.39796	 110.0	 2	    1.12000	    0.95000;
	1077	 1	 4.97	 0.3	 0.0	 0.0	 1	    1.11066	   -6.54101	 110.0	 2	    1.12000	    0.95000;
	1078	 1	 19.86	 6.01	 0.0	 0.0	 1	    1.07668	  -11.37133	 110.0	 2	    1.12000	    0.95000;
	1079	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07669	  -11.36889	 110.0	 2	    1.12000	    0.95000;
	1080	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07668	  -11.37133	 110.0	 2	    1.12000	    0.95000;
	1081	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09342	  -12.75941	 110.0	 2	    1.12000	    0.95000;
	1082	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07668	  -11.37133	 110.0	 2	    1.12000	    0.95000;
	1083	 1	 6.85	 1.7	 0.0	 0.0	 1	    1.09832	   -7.77729	 110.0	 2	    1.12000	    0.95000;
	1084	 1	 2.98	 0.5	 0.0	 0.0	 1	    1.10036	   -7.91181	 110.0	 2	    1.12000	    0.95000;
	1085	 1	 11.92	 2.0	 0.0	 0.0	 1	    1.07667	  -11.41350	 110.0	 2	    1.12000	    0.95000;
	1086	 2	 14.84	 28.52	 0.0	 0.0	 1	    1.11257	   -7.43089	 110.0	 2	    1.12000	    0.95000;
	1087	 2	 31.55	 28.52	 0.0	 0.0	 1	    1.10276	   -9.09356	 110.0	 2	    1.12000	    0.95000;
	1088	 1	 8.64	 3.4	 0.0	 0.0	 1	    1.08729	   -8.73950	 110.0	 2	    1.12000	    0.95000;
	1089	 1	 0.99	 0.0	 0.0	 0.0	 1	    1.07620	  -11.11933	 110.0	 2	    1.12000	    0.95000;
	1090	 1	 11.02	 3.3	 0.0	 0.0	 1	    1.10944	   -7.56592	 110.0	 2	    1.12000	    0.95000;
	1091	 1	 6.16	 2.0	 0.0	 0.0	 1	    1.10387	   -8.28451	 110.0	 2	    1.12000	    0.95000;
	1092	 1	 7.65	 0.8	 0.0	 0.0	 1	    1.10465	   -9.28289	 110.0	 2	    1.12000	    0.95000;
	1093	 1	 6.26	 1.7	 0.0	 0.0	 1	    1.09897	   -9.00180	 110.0	 2	    1.12000	    0.95000;
	1094	 1	 9.44	 2.1	 0.0	 0.0	 1	    1.09779	   -8.42961	 110.0	 2	    1.12000	    0.95000;
	1095	 1	 12.02	 2.9	 0.0	 0.0	 1	    1.08579	  -10.52895	 110.0	 2	    1.12000	    0.95000;
	1096	 1	 5.46	 1.7	 0.0	 0.0	 1	    1.08883	  -10.29970	 110.0	 2	    1.12000	    0.95000;
	1097	 1	 2.48	 0.1	 0.0	 0.0	 1	    1.09343	   -9.28838	 110.0	 2	    1.12000	    0.95000;
	1098	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08739	   -8.99545	 110.0	 2	    1.12000	    0.95000;
	1099	 2	 4.67	 -0.12	 0.0	 0.0	 1	    1.10466	   -9.66221	 110.0	 2	    1.12000	    0.95000;
	1100	 1	 1.49	 1.0	 0.0	 0.0	 1	    1.08503	  -10.58778	 110.0	 2	    1.12000	    0.95000;
	1101	 1	 4.77	 0.8	 0.0	 0.0	 1	    1.10443	   -7.29117	 110.0	 2	    1.12000	    0.95000;
	1102	 1	 10.92	 4.0	 0.0	 0.0	 1	    1.10320	  -13.56422	 110.0	 2	    1.12000	    0.95000;
	1103	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08705	  -11.13367	 110.0	 2	    1.12000	    0.95000;
	1104	 1	 3.93	 1.8	 0.0	 0.0	 1	    1.10179	  -11.11975	 110.0	 2	    1.12000	    0.95000;
	1105	 1	 8.08	 2.15	 0.0	 0.0	 1	    1.10640	   -9.43446	 110.0	 2	    1.12000	    0.95000;
	1106	 1	 7.95	 1.0	 0.0	 0.0	 1	    1.08136	   -8.79785	 110.0	 2	    1.12000	    0.95000;
	1107	 1	 5.96	 0.6	 0.0	 0.0	 1	    1.10014	  -11.96467	 110.0	 2	    1.12000	    0.95000;
	1108	 1	 4.97	 2.0	 0.0	 0.0	 1	    1.08060	  -10.46958	 110.0	 2	    1.12000	    0.95000;
	1109	 1	 10.92	 1.0	 0.0	 0.0	 1	    1.08179	   -6.69295	 110.0	 2	    1.12000	    0.95000;
	1110	 1	 10.2	 1.13	 0.0	 0.0	 1	    1.09242	  -12.57732	 110.0	 2	    1.12000	    0.95000;
	1111	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07720	  -11.41179	 110.0	 2	    1.12000	    0.95000;
	1112	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09815	  -12.10138	 110.0	 2	    1.12000	    0.95000;
	1113	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09810	  -12.10436	 110.0	 2	    1.12000	    0.95000;
	1114	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10126	   -9.19911	 110.0	 2	    1.12000	    0.95000;
	1115	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10523	   -9.22238	 110.0	 2	    1.12000	    0.95000;
	1116	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09652	   -8.72287	 110.0	 2	    1.12000	    0.95000;
	1117	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10403	   -8.27326	 110.0	 2	    1.12000	    0.95000;
	1118	 1	 11.32	 1.3	 0.0	 0.0	 1	    1.10680	   -9.10171	 110.0	 2	    1.12000	    0.95000;
	1119	 1	 5.52	 0.0	 0.0	 0.0	 1	    1.10676	   -9.08612	 110.0	 2	    1.12000	    0.95000;
	1120	 1	 2.58	 1.4	 0.0	 0.0	 1	    1.09971	   -7.64910	 110.0	 2	    1.12000	    0.95000;
	1121	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07668	  -11.37133	 110.0	 2	    1.12000	    0.95000;
	1122	 1	 3.48	 1.0	 0.0	 0.0	 1	    1.10561	   -9.45033	 110.0	 2	    1.12000	    0.95000;
	1123	 1	 3.08	 1.7	 0.0	 0.0	 1	    1.09219	  -10.98665	 110.0	 2	    1.12000	    0.95000;
	1124	 1	 7.45	 0.0	 0.0	 0.0	 1	    1.10713	   -9.23593	 110.0	 2	    1.12000	    0.95000;
	1125	 1	 7.75	 2.2	 0.0	 0.0	 1	    1.10658	   -9.16271	 110.0	 2	    1.12000	    0.95000;
	1126	 2	 2.98	 0.79	 0.0	 0.0	 1	    1.07484	  -11.37808	 110.0	 2	    1.12000	    0.95000;
	1127	 1	 6.95	 1.5	 0.0	 0.0	 1	    1.08125	  -12.03946	 110.0	 2	    1.12000	    0.95000;
	1128	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.12000	   -1.03617	 110.0	 3	    1.12000	    0.95000;
	1129	 1	 0.53	 -0.4	 0.0	 0.0	 1	    1.11299	   -4.01053	 110.0	 3	    1.12000	    0.95000;
	1130	 1	 3.3	 0.15	 0.0	 0.0	 1	    1.09530	   -7.12577	 110.0	 3	    1.12000	    0.95000;
	1131	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10062	   -7.54539	 110.0	 3	    1.12000	    0.95000;
	1132	 2	 53.02	 34.91	 0.0	 0.0	 1	    1.09521	   -7.11218	 110.0	 3	    1.12000	    0.95000;
	1133	 2	 0.0	 0.57	 0.0	 0.0	 1	    1.09535	   -7.12272	 110.0	 3	    1.12000	    0.95000;
	1134	 1	 1.85	 0.8	 0.0	 0.0	 1	    1.09411	   -6.05662	 110.0	 3	    1.12000	    0.95000;
	1135	 1	 8.55	 4.17	 0.0	 0.0	 1	    1.09416	   -6.05378	 110.0	 3	    1.12000	    0.95000;
	1136	 1	 1.5	 0.07	 0.0	 0.0	 1	    1.11519	   -3.31277	 110.0	 3	    1.12000	    0.95000;
	1137	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09941	   -3.14108	 110.0	 3	    1.12000	    0.95000;
	1138	 1	 4.28	 1.58	 0.0	 0.0	 1	    1.09942	   -3.12769	 110.0	 3	    1.12000	    0.95000;
	1139	 1	 7.77	 3.02	 0.0	 0.0	 1	    1.09973	   -5.20293	 110.0	 3	    1.12000	    0.95000;
	1140	 1	 9.14	 4.42	 0.0	 0.0	 1	    1.09975	   -5.20129	 110.0	 3	    1.12000	    0.95000;
	1141	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09981	   -5.19623	 110.0	 3	    1.12000	    0.95000;
	1142	 1	 10.81	 1.95	 0.0	 0.0	 1	    1.09515	   -5.54805	 110.0	 3	    1.12000	    0.95000;
	1143	 1	 7.5	 2.45	 0.0	 0.0	 1	    1.09508	   -5.55958	 110.0	 3	    1.12000	    0.95000;
	1144	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11244	   -2.40742	 110.0	 3	    1.12000	    0.95000;
	1145	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11243	   -2.40922	 110.0	 3	    1.12000	    0.95000;
	1146	 1	 11.22	 4.72	 0.0	 0.0	 1	    1.09161	   -3.33290	 110.0	 3	    1.12000	    0.95000;
	1147	 1	 3.21	 2.41	 0.0	 0.0	 1	    1.09179	   -3.31728	 110.0	 3	    1.12000	    0.95000;
	1148	 1	 5.48	 2.3	 0.0	 0.0	 1	    1.09516	   -4.36044	 110.0	 3	    1.12000	    0.95000;
	1149	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09520	   -4.36666	 110.0	 3	    1.12000	    0.95000;
	1150	 1	 18.76	 5.17	 0.0	 0.0	 1	    1.10024	   -8.24777	 110.0	 3	    1.12000	    0.95000;
	1151	 1	 17.34	 4.51	 0.0	 0.0	 1	    1.10022	   -8.25628	 110.0	 3	    1.12000	    0.95000;
	1152	 1	 12.85	 4.82	 0.0	 0.0	 1	    1.09927	   -3.63208	 110.0	 3	    1.12000	    0.95000;
	1153	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10247	   -2.37852	 110.0	 3	    1.12000	    0.95000;
	1154	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09933	   -3.62815	 110.0	 3	    1.12000	    0.95000;
	1155	 1	 6.53	 2.47	 0.0	 0.0	 1	    1.09723	   -3.79646	 110.0	 3	    1.12000	    0.95000;
	1156	 1	 2.89	 1.04	 0.0	 0.0	 1	    1.09713	   -3.79806	 110.0	 3	    1.12000	    0.95000;
	1157	 1	 7.28	 2.86	 0.0	 0.0	 1	    1.10281	   -8.07210	 110.0	 3	    1.12000	    0.95000;
	1158	 1	 4.23	 1.79	 0.0	 0.0	 1	    1.10280	   -8.07799	 110.0	 3	    1.12000	    0.95000;
	1159	 1	 2.94	 1.14	 0.0	 0.0	 1	    1.08039	   -8.77158	 110.0	 3	    1.12000	    0.95000;
	1160	 1	 2.14	 1.13	 0.0	 0.0	 1	    1.10062	   -7.65220	 110.0	 3	    1.12000	    0.95000;
	1161	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08041	   -8.77079	 110.0	 3	    1.12000	    0.95000;
	1162	 1	 7.48	 6.32	 0.0	 0.0	 1	    1.10897	   -3.19405	 110.0	 3	    1.12000	    0.95000;
	1163	 1	 6.62	 3.71	 0.0	 0.0	 1	    1.10881	   -3.19946	 110.0	 3	    1.12000	    0.95000;
	1164	 2	 4.18	 3.46	 0.0	 0.0	 1	    1.11513	   -3.84441	 110.0	 3	    1.12000	    0.95000;
	1165	 1	 7.49	 4.58	 0.0	 0.0	 1	    1.11498	   -3.85828	 110.0	 3	    1.12000	    0.95000;
	1166	 1	 8.7	 5.52	 0.0	 0.0	 1	    1.07924	   -7.17847	 110.0	 3	    1.12000	    0.95000;
	1167	 1	 3.74	 1.81	 0.0	 0.0	 1	    1.07305	   -3.52224	 110.0	 3	    1.12000	    0.95000;
	1168	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07402	   -3.48769	 110.0	 3	    1.12000	    0.95000;
	1169	 1	 10.0	 2.58	 0.0	 0.0	 1	    1.08827	   -8.64671	 110.0	 3	    1.12000	    0.95000;
	1170	 1	 4.7	 2.7	 0.0	 0.0	 1	    1.08820	   -8.65628	 110.0	 3	    1.12000	    0.95000;
	1171	 1	 8.01	 2.51	 0.0	 0.0	 1	    1.10842	   -3.79133	 110.0	 3	    1.12000	    0.95000;
	1172	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11077	   -3.60902	 110.0	 3	    1.12000	    0.95000;
	1173	 1	 0.75	 0.39	 0.0	 0.0	 1	    1.09903	   -3.74557	 110.0	 3	    1.12000	    0.95000;
	1174	 1	 2.78	 1.04	 0.0	 0.0	 1	    1.09849	   -3.72059	 110.0	 3	    1.12000	    0.95000;
	1175	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09904	   -3.74509	 110.0	 3	    1.12000	    0.95000;
	1176	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09853	   -3.71860	 110.0	 3	    1.12000	    0.95000;
	1177	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10421	   -0.16485	 110.0	 3	    1.12000	    0.95000;
	1178	 1	 0.85	 0.2	 0.0	 0.0	 1	    1.10422	   -0.14958	 110.0	 3	    1.12000	    0.95000;
	1179	 1	 2.18	 1.15	 0.0	 0.0	 1	    1.09813	   -8.11535	 110.0	 3	    1.12000	    0.95000;
	1180	 1	 2.31	 0.45	 0.0	 0.0	 1	    1.09812	   -8.11625	 110.0	 3	    1.12000	    0.95000;
	1181	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09889	   -8.06124	 110.0	 3	    1.12000	    0.95000;
	1182	 1	 7.7	 2.56	 0.0	 0.0	 1	    1.09823	   -3.40023	 110.0	 3	    1.12000	    0.95000;
	1183	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09825	   -3.40970	 110.0	 3	    1.12000	    0.95000;
	1184	 1	 6.52	 1.5	 0.0	 0.0	 1	    1.08349	   -4.94874	 110.0	 3	    1.12000	    0.95000;
	1185	 1	 0.85	 0.1	 0.0	 0.0	 1	    1.08351	   -4.94615	 110.0	 3	    1.12000	    0.95000;
	1186	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09519	   -3.94971	 110.0	 3	    1.12000	    0.95000;
	1187	 1	 8.65	 0.5	 0.0	 0.0	 1	    1.09412	   -1.64800	 110.0	 3	    1.12000	    0.95000;
	1188	 2	 12.51	 7.51	 0.0	 0.0	 1	    1.11079	   -1.12331	 110.0	 3	    1.12000	    0.95000;
	1189	 2	 2.0	 4.0	 0.0	 0.0	 1	    1.11220	   -0.71581	 110.0	 3	    1.12000	    0.95000;
	1190	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09391	   -5.65966	 110.0	 3	    1.12000	    0.95000;
	1191	 1	 5.03	 1.89	 0.0	 0.0	 1	    1.09386	   -5.66344	 110.0	 3	    1.12000	    0.95000;
	1192	 1	 7.46	 3.04	 0.0	 0.0	 1	    1.08702	   -8.76057	 110.0	 3	    1.12000	    0.95000;
	1193	 1	 7.28	 3.16	 0.0	 0.0	 1	    1.08700	   -8.76548	 110.0	 3	    1.12000	    0.95000;
	1194	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06682	   -4.43344	 110.0	 3	    1.12000	    0.95000;
	1195	 1	 16.93	 -0.04	 0.0	 0.0	 1	    1.06683	   -4.43129	 110.0	 3	    1.12000	    0.95000;
	1196	 1	 8.23	 2.16	 0.0	 0.0	 1	    1.11585	   -1.79749	 110.0	 3	    1.12000	    0.95000;
	1197	 1	 8.77	 2.66	 0.0	 0.0	 1	    1.11484	   -3.80763	 110.0	 3	    1.12000	    0.95000;
	1198	 1	 0.32	 0.2	 0.0	 0.0	 1	    1.10840	   -3.79597	 110.0	 3	    1.12000	    0.95000;
	1199	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11083	   -3.61012	 110.0	 3	    1.12000	    0.95000;
	1200	 1	 10.15	 4.01	 0.0	 0.0	 1	    1.11033	   -4.67320	 110.0	 3	    1.12000	    0.95000;
	1201	 1	 16.56	 7.02	 0.0	 0.0	 1	    1.11394	   -4.08344	 110.0	 3	    1.12000	    0.95000;
	1202	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11414	   -4.07665	 110.0	 3	    1.12000	    0.95000;
	1203	 1	 16.61	 6.22	 0.0	 0.0	 1	    1.11027	   -4.67533	 110.0	 3	    1.12000	    0.95000;
	1204	 1	 15.01	 4.66	 0.0	 0.0	 1	    1.10251	   -7.58162	 110.0	 3	    1.12000	    0.95000;
	1205	 1	 0.0	 0.12	 0.0	 0.0	 1	    1.10246	   -7.58449	 110.0	 3	    1.12000	    0.95000;
	1206	 1	 1.87	 0.8	 0.0	 0.0	 1	    1.09527	   -4.31775	 110.0	 3	    1.12000	    0.95000;
	1207	 1	 3.34	 1.42	 0.0	 0.0	 1	    1.09528	   -4.32250	 110.0	 3	    1.12000	    0.95000;
	1208	 1	 6.84	 2.21	 0.0	 0.0	 1	    1.09835	   -3.43567	 110.0	 3	    1.12000	    0.95000;
	1209	 1	 13.14	 4.11	 0.0	 0.0	 1	    1.09678	   -2.93091	 110.0	 3	    1.12000	    0.95000;
	1210	 1	 3.63	 1.3	 0.0	 0.0	 1	    1.10401	   -2.15952	 110.0	 3	    1.12000	    0.95000;
	1211	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10437	   -2.11285	 110.0	 3	    1.12000	    0.95000;
	1212	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10405	   -2.15681	 110.0	 3	    1.12000	    0.95000;
	1213	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10437	   -2.11283	 110.0	 3	    1.12000	    0.95000;
	1214	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08819	   -2.56520	 110.0	 3	    1.12000	    0.95000;
	1215	 1	 3.21	 0.76	 0.0	 0.0	 1	    1.08815	   -2.57936	 110.0	 3	    1.12000	    0.95000;
	1216	 1	 13.52	 5.03	 0.0	 0.0	 1	    1.09039	   -4.36290	 110.0	 3	    1.12000	    0.95000;
	1217	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09039	   -4.36290	 110.0	 3	    1.12000	    0.95000;
	1218	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09052	   -4.35427	 110.0	 3	    1.12000	    0.95000;
	1219	 1	 7.17	 2.43	 0.0	 0.0	 1	    1.10448	   -2.47903	 110.0	 3	    1.12000	    0.95000;
	1220	 1	 4.81	 1.73	 0.0	 0.0	 1	    1.11377	   -2.13038	 110.0	 3	    1.12000	    0.95000;
	1221	 1	 9.2	 2.65	 0.0	 0.0	 1	    1.07408	   -8.92583	 110.0	 3	    1.12000	    0.95000;
	1222	 1	 8.88	 2.63	 0.0	 0.0	 1	    1.07414	   -8.92131	 110.0	 3	    1.12000	    0.95000;
	1223	 1	 6.38	 -0.16	 0.0	 0.0	 1	    1.09969	   -4.89456	 110.0	 3	    1.12000	    0.95000;
	1224	 1	 5.22	 0.76	 0.0	 0.0	 1	    1.09971	   -4.89987	 110.0	 3	    1.12000	    0.95000;
	1225	 1	 7.38	 3.26	 0.0	 0.0	 1	    1.09189	   -5.80630	 110.0	 3	    1.12000	    0.95000;
	1226	 1	 9.71	 3.89	 0.0	 0.0	 1	    1.09201	   -5.80492	 110.0	 3	    1.12000	    0.95000;
	1227	 1	 2.88	 0.9	 0.0	 0.0	 1	    1.10350	   -2.17671	 110.0	 3	    1.12000	    0.95000;
	1228	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10367	   -2.16304	 110.0	 3	    1.12000	    0.95000;
	1229	 1	 5.29	 3.04	 0.0	 0.0	 1	    1.10855	   -7.05766	 110.0	 3	    1.12000	    0.95000;
	1230	 1	 4.62	 3.14	 0.0	 0.0	 1	    1.10845	   -7.04522	 110.0	 3	    1.12000	    0.95000;
	1231	 1	 6.31	 2.2	 0.0	 0.0	 1	    1.11181	   -1.74873	 110.0	 3	    1.12000	    0.95000;
	1232	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11187	   -1.74204	 110.0	 3	    1.12000	    0.95000;
	1233	 1	 10.68	 2.91	 0.0	 0.0	 1	    1.10991	   -2.34235	 110.0	 3	    1.12000	    0.95000;
	1234	 1	 4.27	 1.0	 0.0	 0.0	 1	    1.10999	   -2.33720	 110.0	 3	    1.12000	    0.95000;
	1235	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10887	   -2.34901	 110.0	 3	    1.12000	    0.95000;
	1236	 1	 5.03	 1.5	 0.0	 0.0	 1	    1.11045	   -4.66852	 110.0	 3	    1.12000	    0.95000;
	1237	 1	 3.96	 2.39	 0.0	 0.0	 1	    1.11414	   -4.07665	 110.0	 3	    1.12000	    0.95000;
	1238	 1	 1.92	 0.71	 0.0	 0.0	 1	    1.09561	   -3.38623	 110.0	 3	    1.12000	    0.95000;
	1239	 1	 4.92	 1.44	 0.0	 0.0	 1	    1.09565	   -3.38157	 110.0	 3	    1.12000	    0.95000;
	1240	 1	 5.35	 2.18	 0.0	 0.0	 1	    1.09158	   -5.78005	 110.0	 3	    1.12000	    0.95000;
	1241	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09261	   -5.70906	 110.0	 3	    1.12000	    0.95000;
	1242	 1	 6.33	 2.49	 0.0	 0.0	 1	    1.10933	   -0.16864	 110.0	 3	    1.12000	    0.95000;
	1243	 1	 5.88	 2.49	 0.0	 0.0	 1	    1.10679	   -3.22077	 110.0	 3	    1.12000	    0.95000;
	1244	 1	 11.22	 4.34	 0.0	 0.0	 1	    1.10689	   -3.22197	 110.0	 3	    1.12000	    0.95000;
	1245	 1	 5.91	 0.86	 0.0	 0.0	 1	    1.10101	   -7.56165	 110.0	 3	    1.12000	    0.95000;
	1246	 1	 4.03	 0.97	 0.0	 0.0	 1	    1.10120	   -7.53675	 110.0	 3	    1.12000	    0.95000;
	1247	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09517	   -5.54833	 110.0	 3	    1.12000	    0.95000;
	1248	 1	 1.07	 0.0	 0.0	 0.0	 1	    1.09504	   -5.56899	 110.0	 3	    1.12000	    0.95000;
	1249	 1	 4.29	 2.79	 0.0	 0.0	 1	    1.08740	   -8.58607	 110.0	 3	    1.12000	    0.95000;
	1250	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08735	   -8.59250	 110.0	 3	    1.12000	    0.95000;
	1251	 1	 5.25	 1.02	 0.0	 0.0	 1	    1.09968	   -1.20614	 110.0	 3	    1.12000	    0.95000;
	1252	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09964	   -1.20847	 110.0	 3	    1.12000	    0.95000;
	1253	 1	 6.53	 1.48	 0.0	 0.0	 1	    1.09997	   -1.87797	 110.0	 3	    1.12000	    0.95000;
	1254	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10000	   -1.87261	 110.0	 3	    1.12000	    0.95000;
	1255	 1	 4.27	 3.01	 0.0	 0.0	 1	    1.10886	   -2.34924	 110.0	 3	    1.12000	    0.95000;
	1256	 1	 2.24	 1.81	 0.0	 0.0	 1	    1.11406	   -2.23421	 110.0	 3	    1.12000	    0.95000;
	1257	 1	 6.69	 1.87	 0.0	 0.0	 1	    1.10587	   -4.14673	 110.0	 3	    1.12000	    0.95000;
	1258	 1	 3.72	 0.44	 0.0	 0.0	 1	    1.10589	   -4.14063	 110.0	 3	    1.12000	    0.95000;
	1259	 1	 4.38	 0.98	 0.0	 0.0	 1	    1.10966	   -0.90150	 110.0	 3	    1.12000	    0.95000;
	1260	 1	 4.06	 0.4	 0.0	 0.0	 1	    1.10961	   -0.90739	 110.0	 3	    1.12000	    0.95000;
	1261	 1	 4.7	 1.87	 0.0	 0.0	 1	    1.11204	   -4.07241	 110.0	 3	    1.12000	    0.95000;
	1262	 1	 4.45	 1.77	 0.0	 0.0	 1	    1.11202	   -4.07278	 110.0	 3	    1.12000	    0.95000;
	1263	 2	 23.61	 21.1	 0.0	 0.0	 1	    1.11753	   -1.35271	 110.0	 3	    1.12000	    0.95000;
	1264	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.11730	   -1.37048	 110.0	 3	    1.12000	    0.95000;
	1265	 1	 4.97	 1.98	 0.0	 0.0	 1	    1.11323	   -3.60322	 110.0	 3	    1.12000	    0.95000;
	1266	 1	 2.4	 1.02	 0.0	 0.0	 1	    1.11320	   -3.61844	 110.0	 3	    1.12000	    0.95000;
	1267	 1	 6.62	 5.42	 0.0	 0.0	 1	    1.10605	   -2.14115	 110.0	 3	    1.12000	    0.95000;
	1268	 2	 0.01	 0.01	 0.0	 0.0	 1	    1.10613	   -2.12916	 110.0	 3	    1.12000	    0.95000;
	1269	 1	 9.41	 3.64	 0.0	 0.0	 1	    1.11216	   -4.11348	 110.0	 3	    1.12000	    0.95000;
	1270	 1	 4.09	 1.69	 0.0	 0.0	 1	    1.11218	   -4.11387	 110.0	 3	    1.12000	    0.95000;
	1271	 1	 0.85	 0.5	 0.0	 0.0	 1	    1.06837	   -4.05883	 110.0	 3	    1.12000	    0.95000;
	1272	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06837	   -4.05880	 110.0	 3	    1.12000	    0.95000;
	1273	 1	 6.31	 1.12	 0.0	 0.0	 1	    1.09575	   -5.36550	 110.0	 3	    1.12000	    0.95000;
	1274	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09576	   -5.35975	 110.0	 3	    1.12000	    0.95000;
	1275	 1	 2.99	 0.8	 0.0	 0.0	 1	    1.09539	   -3.79277	 110.0	 3	    1.12000	    0.95000;
	1276	 1	 3.63	 0.8	 0.0	 0.0	 1	    1.09539	   -3.79820	 110.0	 3	    1.12000	    0.95000;
	1277	 1	 6.8	 3.54	 0.0	 0.0	 1	    1.10159	   -4.64868	 110.0	 3	    1.12000	    0.95000;
	1278	 1	 4.18	 1.44	 0.0	 0.0	 1	    1.10155	   -4.63275	 110.0	 3	    1.12000	    0.95000;
	1279	 1	 5.46	 2.31	 0.0	 0.0	 1	    1.11760	   -1.35753	 110.0	 3	    1.12000	    0.95000;
	1280	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11774	   -1.34828	 110.0	 3	    1.12000	    0.95000;
	1281	 1	 10.09	 2.45	 0.0	 0.0	 1	    1.10260	   -8.18266	 110.0	 3	    1.12000	    0.95000;
	1282	 1	 12.34	 3.22	 0.0	 0.0	 1	    1.10256	   -8.18307	 110.0	 3	    1.12000	    0.95000;
	1283	 1	 11.33	 3.96	 0.0	 0.0	 1	    1.10511	   -2.34364	 110.0	 3	    1.12000	    0.95000;
	1284	 1	 9.62	 3.14	 0.0	 0.0	 1	    1.11474	   -1.93841	 110.0	 3	    1.12000	    0.95000;
	1285	 1	 16.85	 4.57	 0.0	 0.0	 1	    1.10295	   -8.24205	 110.0	 3	    1.12000	    0.95000;
	1286	 1	 13.26	 4.22	 0.0	 0.0	 1	    1.10904	   -7.50563	 110.0	 3	    1.12000	    0.95000;
	1287	 1	 5.85	 2.2	 0.0	 0.0	 1	    1.11468	   -3.95175	 110.0	 3	    1.12000	    0.95000;
	1288	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11470	   -3.95176	 110.0	 3	    1.12000	    0.95000;
	1289	 2	 19.2	 62.01	 0.0	 0.0	 1	    1.10558	    0.12421	 110.0	 3	    1.12000	    0.95000;
	1290	 2	 24.55	 64.01	 0.0	 0.0	 1	    1.12000	    2.15791	 110.0	 3	    1.12000	    0.95000;
	1291	 1	 4.06	 0.68	 0.0	 0.0	 1	    1.08878	   -2.49144	 110.0	 3	    1.12000	    0.95000;
	1292	 1	 3.42	 0.35	 0.0	 0.0	 1	    1.08881	   -2.48059	 110.0	 3	    1.12000	    0.95000;
	1293	 1	 7.37	 2.75	 0.0	 0.0	 1	    1.10707	   -2.30610	 110.0	 3	    1.12000	    0.95000;
	1294	 2	 0.0	 -0.01	 0.0	 0.0	 1	    1.10711	   -2.30654	 110.0	 3	    1.12000	    0.95000;
	1295	 2	 0.0	 0.1	 0.0	 0.0	 1	    1.11641	   -1.61326	 110.0	 3	    1.12000	    0.95000;
	1296	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11643	   -1.61061	 110.0	 3	    1.12000	    0.95000;
	1297	 1	 9.42	 4.5	 0.0	 0.0	 1	    1.08969	   -7.57386	 110.0	 3	    1.12000	    0.95000;
	1298	 1	 7.26	 3.63	 0.0	 0.0	 1	    1.08959	   -7.58752	 110.0	 3	    1.12000	    0.95000;
	1299	 1	 8.07	 5.39	 0.0	 0.0	 1	    1.09013	   -8.19633	 110.0	 3	    1.12000	    0.95000;
	1300	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09027	   -8.18422	 110.0	 3	    1.12000	    0.95000;
	1301	 2	 6.44	 1.53	 0.0	 0.0	 1	    1.11039	   -4.32823	 110.0	 3	    1.12000	    0.95000;
	1302	 2	 17.01	 0.01	 0.0	 0.0	 1	    1.11181	   -4.26512	 110.0	 3	    1.12000	    0.95000;
	1303	 2	 0.0	 0.01	 0.0	 0.0	 1	    1.10521	   -4.32616	 110.0	 3	    1.12000	    0.95000;
	1304	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09744	   -5.01326	 110.0	 3	    1.12000	    0.95000;
	1305	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09744	   -5.01326	 110.0	 3	    1.12000	    0.95000;
	1306	 1	 3.1	 1.0	 0.0	 0.0	 1	    1.09795	   -3.61834	 110.0	 3	    1.12000	    0.95000;
	1307	 1	 6.73	 3.01	 0.0	 0.0	 1	    1.09798	   -3.62662	 110.0	 3	    1.12000	    0.95000;
	1308	 1	 3.96	 1.41	 0.0	 0.0	 1	    1.07694	   -9.16252	 110.0	 3	    1.12000	    0.95000;
	1309	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07698	   -9.16013	 110.0	 3	    1.12000	    0.95000;
	1310	 1	 3.92	 2.62	 0.0	 0.0	 1	    1.11459	   -3.87325	 110.0	 3	    1.12000	    0.95000;
	1311	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11469	   -3.86921	 110.0	 3	    1.12000	    0.95000;
	1312	 2	 0.0	 -0.01	 0.0	 0.0	 1	    1.09346	   -6.05454	 110.0	 3	    1.12000	    0.95000;
	1313	 2	 18.48	 8.74	 0.0	 0.0	 1	    1.09353	   -6.04353	 110.0	 3	    1.12000	    0.95000;
	1314	 2	 0.0	 -0.47	 0.0	 0.0	 1	    1.09353	   -6.04627	 110.0	 3	    1.12000	    0.95000;
	1315	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10561	   -5.56248	 110.0	 3	    1.12000	    0.95000;
	1316	 1	 0.43	 0.1	 0.0	 0.0	 1	    1.10020	   -2.15192	 110.0	 3	    1.12000	    0.95000;
	1317	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10020	   -2.15162	 110.0	 3	    1.12000	    0.95000;
	1318	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11643	   -1.61061	 110.0	 3	    1.12000	    0.95000;
	1319	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11641	   -1.61326	 110.0	 3	    1.12000	    0.95000;
	1320	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09921	   -3.74388	 110.0	 3	    1.12000	    0.95000;
	1321	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09921	   -3.74388	 110.0	 3	    1.12000	    0.95000;
	1322	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11591	   -1.79322	 110.0	 3	    1.12000	    0.95000;
	1323	 1	 2.67	 1.32	 0.0	 0.0	 1	    1.11661	   -3.16465	 110.0	 3	    1.12000	    0.95000;
	1324	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11657	   -3.17489	 110.0	 3	    1.12000	    0.95000;
	1325	 1	 1.71	 0.68	 0.0	 0.0	 1	    1.10815	   -2.05145	 110.0	 3	    1.12000	    0.95000;
	1326	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10816	   -2.05111	 110.0	 3	    1.12000	    0.95000;
	1327	 1	 3.31	 1.1	 0.0	 0.0	 1	    1.11428	   -3.84732	 110.0	 3	    1.12000	    0.95000;
	1328	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11430	   -3.84586	 110.0	 3	    1.12000	    0.95000;
	1329	 1	 5.34	 1.5	 0.0	 0.0	 1	    1.11032	   -1.73166	 110.0	 3	    1.12000	    0.95000;
	1330	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11032	   -1.72969	 110.0	 3	    1.12000	    0.95000;
	1331	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10815	   -2.05110	 110.0	 3	    1.12000	    0.95000;
	1332	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10816	   -2.05111	 110.0	 3	    1.12000	    0.95000;
	1333	 1	 17.76	 5.87	 0.0	 0.0	 1	    1.10333	   -2.56342	 110.0	 3	    1.12000	    0.95000;
	1334	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11377	   -2.13049	 110.0	 3	    1.12000	    0.95000;
	1335	 1	 13.26	 3.94	 0.0	 0.0	 1	    1.09349	   -5.78062	 110.0	 3	    1.12000	    0.95000;
	1336	 1	 11.79	 3.73	 0.0	 0.0	 1	    1.09369	   -5.77040	 110.0	 3	    1.12000	    0.95000;
	1337	 1	 11.78	 4.44	 0.0	 0.0	 1	    1.10771	   -3.56998	 110.0	 3	    1.12000	    0.95000;
	1338	 1	 11.67	 4.74	 0.0	 0.0	 1	    1.10772	   -3.55902	 110.0	 3	    1.12000	    0.95000;
	1339	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09602	   -4.01514	 110.0	 3	    1.12000	    0.95000;
	1340	 1	 1.0	 0.38	 0.0	 0.0	 1	    1.09600	   -4.00227	 110.0	 3	    1.12000	    0.95000;
	1341	 1	 2.36	 -2.35	 0.0	 0.0	 1	    1.10396	   -0.98380	 110.0	 3	    1.12000	    0.95000;
	1342	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10503	   -1.20623	 110.0	 3	    1.12000	    0.95000;
	1343	 1	 4.49	 3.11	 0.0	 0.0	 1	    1.10218	   -2.49592	 110.0	 3	    1.12000	    0.95000;
	1344	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10235	   -2.49349	 110.0	 3	    1.12000	    0.95000;
	1345	 1	 7.39	 0.86	 0.0	 0.0	 1	    1.08108	   -2.74278	 110.0	 3	    1.12000	    0.95000;
	1346	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08102	   -2.75492	 110.0	 3	    1.12000	    0.95000;
	1347	 1	 10.68	 4.62	 0.0	 0.0	 1	    1.10333	   -2.17507	 110.0	 3	    1.12000	    0.95000;
	1348	 1	 5.45	 4.11	 0.0	 0.0	 1	    1.10396	   -2.12241	 110.0	 3	    1.12000	    0.95000;
	1349	 1	 13.99	 5.02	 0.0	 0.0	 1	    1.11247	   -3.97052	 110.0	 3	    1.12000	    0.95000;
	1350	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11245	   -3.97259	 110.0	 3	    1.12000	    0.95000;
	1351	 1	 3.74	 1.81	 0.0	 0.0	 1	    1.08153	   -9.03114	 110.0	 3	    1.12000	    0.95000;
	1352	 1	 4.06	 2.11	 0.0	 0.0	 1	    1.08109	   -9.08247	 110.0	 3	    1.12000	    0.95000;
	1353	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08107	   -9.08739	 110.0	 3	    1.12000	    0.95000;
	1354	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08348	   -2.14921	 110.0	 3	    1.12000	    0.95000;
	1355	 1	 9.98	 5.84	 0.0	 0.0	 1	    1.08344	   -2.14800	 110.0	 3	    1.12000	    0.95000;
	1356	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10418	   -4.10224	 110.0	 3	    1.12000	    0.95000;
	1357	 1	 3.1	 1.13	 0.0	 0.0	 1	    1.10416	   -4.08421	 110.0	 3	    1.12000	    0.95000;
	1358	 1	 1.28	 0.47	 0.0	 0.0	 1	    1.10418	   -4.10220	 110.0	 3	    1.12000	    0.95000;
	1359	 1	 26.49	 9.33	 0.0	 0.0	 1	    1.09549	   -1.77923	 110.0	 3	    1.12000	    0.95000;
	1360	 1	 9.83	 2.01	 0.0	 0.0	 1	    1.09562	   -1.76875	 110.0	 3	    1.12000	    0.95000;
	1361	 1	 3.98	 1.62	 0.0	 0.0	 1	    1.11300	   -3.98691	 110.0	 3	    1.12000	    0.95000;
	1362	 1	 4.7	 1.86	 0.0	 0.0	 1	    1.11297	   -3.98957	 110.0	 3	    1.12000	    0.95000;
	1363	 1	 7.06	 2.65	 0.0	 0.0	 1	    1.09958	   -8.43606	 110.0	 3	    1.12000	    0.95000;
	1364	 1	 8.56	 2.69	 0.0	 0.0	 1	    1.09957	   -8.43753	 110.0	 3	    1.12000	    0.95000;
	1365	 1	 3.64	 1.27	 0.0	 0.0	 1	    1.11054	    0.37551	 110.0	 3	    1.12000	    0.95000;
	1366	 1	 6.21	 2.69	 0.0	 0.0	 1	    1.11061	    0.40823	 110.0	 3	    1.12000	    0.95000;
	1367	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08701	   -8.78658	 110.0	 3	    1.12000	    0.95000;
	1368	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08712	   -8.78127	 110.0	 3	    1.12000	    0.95000;
	1369	 1	 3.0	 3.2	 0.0	 0.0	 1	    1.08794	   -2.01166	 110.0	 3	    1.12000	    0.95000;
	1370	 1	 1.92	 0.3	 0.0	 0.0	 1	    1.08794	   -2.01393	 110.0	 3	    1.12000	    0.95000;
	1371	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08794	   -2.01086	 110.0	 3	    1.12000	    0.95000;
	1372	 1	 7.8	 2.51	 0.0	 0.0	 1	    1.10161	   -3.70971	 110.0	 3	    1.12000	    0.95000;
	1373	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10173	   -3.70615	 110.0	 3	    1.12000	    0.95000;
	1374	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10164	   -3.70787	 110.0	 3	    1.12000	    0.95000;
	1375	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10173	   -3.70614	 110.0	 3	    1.12000	    0.95000;
	1376	 1	 5.67	 0.97	 0.0	 0.0	 1	    1.10614	   -0.36899	 110.0	 3	    1.12000	    0.95000;
	1377	 1	 2.35	 0.92	 0.0	 0.0	 1	    1.10613	   -0.39434	 110.0	 3	    1.12000	    0.95000;
	1378	 1	 3.32	 1.04	 0.0	 0.0	 1	    1.09752	   -7.34646	 110.0	 3	    1.12000	    0.95000;
	1379	 1	 5.88	 1.75	 0.0	 0.0	 1	    1.09758	   -7.35461	 110.0	 3	    1.12000	    0.95000;
	1380	 1	 2.46	 0.8	 0.0	 0.0	 1	    1.11107	   -0.47625	 110.0	 3	    1.12000	    0.95000;
	1381	 1	 1.5	 0.5	 0.0	 0.0	 1	    1.11109	   -0.45532	 110.0	 3	    1.12000	    0.95000;
	1382	 1	 4.06	 0.1	 0.0	 0.0	 1	    1.10503	   -1.20622	 110.0	 3	    1.12000	    0.95000;
	1383	 1	 7.26	 0.5	 0.0	 0.0	 1	    1.10394	   -0.97977	 110.0	 3	    1.12000	    0.95000;
	1384	 1	 4.38	 0.3	 0.0	 0.0	 1	    1.09937	   -6.94764	 110.0	 3	    1.12000	    0.95000;
	1385	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09950	   -6.94046	 110.0	 3	    1.12000	    0.95000;
	1386	 1	 6.94	 4.29	 0.0	 0.0	 1	    1.08114	   -9.01279	 110.0	 3	    1.12000	    0.95000;
	1387	 1	 2.14	 1.41	 0.0	 0.0	 1	    1.08114	   -9.01354	 110.0	 3	    1.12000	    0.95000;
	1388	 1	 0.85	 0.3	 0.0	 0.0	 1	    1.10487	   -2.51237	 110.0	 3	    1.12000	    0.95000;
	1389	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10646	   -2.11417	 110.0	 3	    1.12000	    0.95000;
	1390	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10490	   -2.51084	 110.0	 3	    1.12000	    0.95000;
	1391	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10646	   -2.11415	 110.0	 3	    1.12000	    0.95000;
	1392	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09455	   -5.61193	 110.0	 3	    1.12000	    0.95000;
	1393	 1	 0.0	 0.08	 0.0	 0.0	 1	    1.09457	   -5.61132	 110.0	 3	    1.12000	    0.95000;
	1394	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11439	   -2.23415	 110.0	 3	    1.12000	    0.95000;
	1395	 1	 5.56	 1.96	 0.0	 0.0	 1	    1.10245	   -2.25402	 110.0	 3	    1.12000	    0.95000;
	1396	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11439	   -2.23409	 110.0	 3	    1.12000	    0.95000;
	1397	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10268	   -2.23827	 110.0	 3	    1.12000	    0.95000;
	1398	 1	 0.21	 0.25	 0.0	 0.0	 1	    1.09941	   -1.31923	 110.0	 3	    1.12000	    0.95000;
	1399	 1	 0.53	 0.25	 0.0	 0.0	 1	    1.09944	   -1.31624	 110.0	 3	    1.12000	    0.95000;
	1400	 1	 0.85	 0.38	 0.0	 0.0	 1	    1.11219	   -4.04546	 110.0	 3	    1.12000	    0.95000;
	1401	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11220	   -4.04515	 110.0	 3	    1.12000	    0.95000;
	1402	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11220	   -4.04511	 110.0	 3	    1.12000	    0.95000;
	1403	 1	 5.88	 -0.06	 0.0	 0.0	 1	    1.06998	   -3.94017	 110.0	 3	    1.12000	    0.95000;
	1404	 1	 4.49	 -0.29	 0.0	 0.0	 1	    1.09083	   -2.28642	 110.0	 3	    1.12000	    0.95000;
	1405	 2	 0.21	 0.23	 0.0	 0.0	 1	    1.11381	   -1.36404	 110.0	 3	    1.12000	    0.95000;
	1406	 2	 1.6	 -0.54	 0.0	 0.0	 1	    1.10448	   -2.10427	 110.0	 3	    1.12000	    0.95000;
	1407	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11455	   -2.21638	 110.0	 3	    1.12000	    0.95000;
	1408	 1	 4.71	 2.3	 0.0	 0.0	 1	    1.10363	   -0.58603	 110.0	 3	    1.12000	    0.95000;
	1409	 1	 4.7	 2.26	 0.0	 0.0	 1	    1.10367	   -0.59666	 110.0	 3	    1.12000	    0.95000;
	1410	 1	 14.57	 3.1	 0.0	 0.0	 1	    1.07302	   -5.95753	 110.0	 3	    1.12000	    0.95000;
	1411	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07315	   -5.93597	 110.0	 3	    1.12000	    0.95000;
	1412	 1	 19.38	 10.68	 0.0	 0.0	 1	    1.07198	   -8.91131	 110.0	 3	    1.12000	    0.95000;
	1413	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07231	   -8.89011	 110.0	 3	    1.12000	    0.95000;
	1414	 1	 7.11	 2.34	 0.0	 0.0	 1	    1.09441	   -5.61781	 110.0	 3	    1.12000	    0.95000;
	1415	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09460	   -5.61107	 110.0	 3	    1.12000	    0.95000;
	1416	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09453	   -5.61215	 110.0	 3	    1.12000	    0.95000;
	1417	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09460	   -5.61106	 110.0	 3	    1.12000	    0.95000;
	1418	 1	 5.01	 1.06	 0.0	 0.0	 1	    1.09459	   -5.63419	 110.0	 3	    1.12000	    0.95000;
	1419	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09479	   -5.60951	 110.0	 3	    1.12000	    0.95000;
	1420	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09464	   -5.62922	 110.0	 3	    1.12000	    0.95000;
	1421	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09479	   -5.60951	 110.0	 3	    1.12000	    0.95000;
	1422	 1	 13.23	 4.51	 0.0	 0.0	 1	    1.09292	   -4.21548	 110.0	 3	    1.12000	    0.95000;
	1423	 1	 2.2	 0.17	 0.0	 0.0	 1	    1.09459	   -5.63365	 110.0	 3	    1.12000	    0.95000;
	1424	 1	 27.25	 9.86	 0.0	 0.0	 1	    1.09306	   -5.70520	 110.0	 3	    1.12000	    0.95000;
	1425	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09312	   -5.69931	 110.0	 3	    1.12000	    0.95000;
	1426	 1	 3.32	 0.66	 0.0	 0.0	 1	    1.08768	   -4.54159	 110.0	 3	    1.12000	    0.95000;
	1427	 1	 3.85	 2.63	 0.0	 0.0	 1	    1.08767	   -4.54664	 110.0	 3	    1.12000	    0.95000;
	1428	 1	 9.0	 5.0	 0.0	 0.0	 1	    1.10982	   -3.97954	 110.0	 3	    1.12000	    0.95000;
	1429	 2	 80.0	 39.0	 0.0	 0.0	 1	    1.09026	   -4.36231	 110.0	 3	    1.12000	    0.95000;
	1430	 1	 5.23	 1.81	 0.0	 0.0	 1	    1.11737	   -1.36320	 110.0	 3	    1.12000	    0.95000;
	1431	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11915	   -0.62802	 110.0	 3	    1.12000	    0.95000;
	1432	 1	 22.7	 7.9	 0.0	 0.0	 1	    1.11709	   -1.99041	 110.0	 3	    1.12000	    0.95000;
	1433	 1	 57.0	 19.3	 0.0	 0.0	 1	    1.11602	   -2.06507	 110.0	 3	    1.12000	    0.95000;
	1434	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11915	   -0.62802	 110.0	 3	    1.12000	    0.95000;
	1435	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11727	   -1.97814	 110.0	 3	    1.12000	    0.95000;
	1436	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11702	   -1.99297	 110.0	 3	    1.12000	    0.95000;
	1437	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11743	   -1.96539	 110.0	 3	    1.12000	    0.95000;
	1438	 1	 8.0	 3.0	 0.0	 0.0	 1	    1.09481	   -3.44561	 110.0	 3	    1.12000	    0.95000;
	1439	 1	 40.0	 0.0	 0.0	 0.0	 1	    1.09480	   -3.44647	 110.0	 3	    1.12000	    0.95000;
	1440	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09480	   -3.45054	 110.0	 3	    1.12000	    0.95000;
	1441	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09537	   -3.81013	 110.0	 3	    1.12000	    0.95000;
	1442	 1	 1.92	 1.0	 0.0	 0.0	 1	    1.09597	   -4.01854	 110.0	 3	    1.12000	    0.95000;
	1443	 1	 4.59	 1.5	 0.0	 0.0	 1	    1.10070	   -1.10017	 110.0	 3	    1.12000	    0.95000;
	1444	 1	 4.17	 -1.1	 0.0	 0.0	 1	    1.10068	   -1.10626	 110.0	 3	    1.12000	    0.95000;
	1445	 1	 1.6	 0.5	 0.0	 0.0	 1	    1.11499	   -1.36800	 110.0	 3	    1.12000	    0.95000;
	1446	 1	 1.92	 0.6	 0.0	 0.0	 1	    1.11502	   -1.36945	 110.0	 3	    1.12000	    0.95000;
	1447	 2	 16.61	 4.31	 0.0	 0.0	 1	    1.10734	   -7.58488	 110.0	 3	    1.12000	    0.95000;
	1448	 2	 18.45	 5.06	 0.0	 0.0	 1	    1.10725	   -7.58919	 110.0	 3	    1.12000	    0.95000;
	1449	 2	 23.14	 15.6	 0.0	 0.0	 1	    1.10655	   -7.57197	 110.0	 3	    1.12000	    0.95000;
	1450	 1	 10.0	 3.2	 0.0	 0.0	 1	    1.10678	   -7.71348	 110.0	 3	    1.12000	    0.95000;
	1451	 1	 20.0	 6.3	 0.0	 0.0	 1	    1.10673	   -7.70859	 110.0	 3	    1.12000	    0.95000;
	1452	 1	 6.88	 3.29	 0.0	 0.0	 1	    1.10688	   -7.83370	 110.0	 3	    1.12000	    0.95000;
	1453	 1	 8.98	 4.52	 0.0	 0.0	 1	    1.10756	   -7.77029	 110.0	 3	    1.12000	    0.95000;
	1454	 1	 3.0	 -9.4	 0.0	 0.0	 1	    1.10755	   -7.61175	 110.0	 3	    1.12000	    0.95000;
	1455	 1	 1.44	 -9.4	 0.0	 0.0	 1	    1.10748	   -7.62411	 110.0	 3	    1.12000	    0.95000;
	1456	 1	 3.0	 2.4	 0.0	 0.0	 1	    1.10733	   -7.60669	 110.0	 3	    1.12000	    0.95000;
	1457	 1	 44.0	 16.0	 0.0	 0.0	 1	    1.10714	   -7.80654	 110.0	 3	    1.12000	    0.95000;
	1458	 1	 44.0	 16.0	 0.0	 0.0	 1	    1.10635	   -7.87452	 110.0	 3	    1.12000	    0.95000;
	1459	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10793	   -7.75209	 110.0	 3	    1.12000	    0.95000;
	1460	 1	 13.31	 5.11	 0.0	 0.0	 1	    1.10690	   -7.83706	 110.0	 3	    1.12000	    0.95000;
	1461	 1	 13.4	 3.2	 0.0	 0.0	 1	    1.10658	   -7.79522	 110.0	 3	    1.12000	    0.95000;
	1462	 1	 13.4	 3.5	 0.0	 0.0	 1	    1.10664	   -7.80200	 110.0	 3	    1.12000	    0.95000;
	1463	 1	 0.7	 0.1	 0.0	 0.0	 1	    1.10744	   -7.58911	 110.0	 3	    1.12000	    0.95000;
	1464	 1	 2.21	 1.1	 0.0	 0.0	 1	    1.10715	   -7.69638	 110.0	 3	    1.12000	    0.95000;
	1465	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10744	   -7.58898	 110.0	 3	    1.12000	    0.95000;
	1466	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10717	   -7.69595	 110.0	 3	    1.12000	    0.95000;
	1467	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10702	   -2.28043	 110.0	 3	    1.12000	    0.95000;
	1468	 1	 4.38	 0.8	 0.0	 0.0	 1	    1.10712	   -2.25596	 110.0	 3	    1.12000	    0.95000;
	1469	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10531	   -3.11339	 110.0	 3	    1.12000	    0.95000;
	1470	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10531	   -3.11339	 110.0	 3	    1.12000	    0.95000;
	1471	 1	 1.28	 0.3	 0.0	 0.0	 1	    1.11036	   -3.61260	 110.0	 3	    1.12000	    0.95000;
	1472	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11038	   -3.61096	 110.0	 3	    1.12000	    0.95000;
	1473	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10527	   -3.11266	 110.0	 3	    1.12000	    0.95000;
	1474	 1	 5.88	 0.99	 0.0	 0.0	 1	    1.11389	   -3.33282	 110.0	 3	    1.12000	    0.95000;
	1475	 1	 7.05	 3.51	 0.0	 0.0	 1	    1.11454	   -3.17739	 110.0	 3	    1.12000	    0.95000;
	1476	 2	 9.14	 8.9	 0.0	 0.0	 1	    1.11624	   -3.78347	 110.0	 3	    1.12000	    0.95000;
	1477	 2	 8.39	 8.6	 0.0	 0.0	 1	    1.11532	   -3.04289	 110.0	 3	    1.12000	    0.95000;
	1478	 1	 3.24	 1.84	 0.0	 0.0	 1	    1.08280	   -7.89793	 110.0	 3	    1.12000	    0.95000;
	1479	 1	 2.37	 1.45	 0.0	 0.0	 1	    1.08273	   -7.89636	 110.0	 3	    1.12000	    0.95000;
	1480	 1	 0.2	 0.18	 0.0	 0.0	 1	    1.11249	   -4.05345	 110.0	 3	    1.12000	    0.95000;
	1481	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11249	   -4.05344	 110.0	 3	    1.12000	    0.95000;
	1482	 1	 13.89	 10.03	 0.0	 0.0	 1	    1.10098	   -2.78657	 110.0	 3	    1.12000	    0.95000;
	1483	 1	 8.54	 5.02	 0.0	 0.0	 1	    1.10098	   -2.80580	 110.0	 3	    1.12000	    0.95000;
	1484	 2	 53.0	 25.02	 0.0	 0.0	 1	    1.10138	   -3.26770	 110.0	 3	    1.12000	    0.95000;
	1485	 1	 56.4	 36.4	 0.0	 0.0	 1	    1.11423	   -3.92032	 110.0	 3	    1.12000	    0.95000;
	1486	 1	 2.25	 0.82	 0.0	 0.0	 1	    1.11210	   -3.99647	 110.0	 3	    1.12000	    0.95000;
	1487	 1	 6.0	 2.13	 0.0	 0.0	 1	    1.11548	   -1.82302	 110.0	 3	    1.12000	    0.95000;
	1488	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11211	   -3.99560	 110.0	 3	    1.12000	    0.95000;
	1489	 1	 2.14	 0.91	 0.0	 0.0	 1	    1.10788	   -5.88370	 110.0	 3	    1.12000	    0.95000;
	1490	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10803	   -5.87481	 110.0	 3	    1.12000	    0.95000;
	1491	 1	 16.13	 5.12	 0.0	 0.0	 1	    1.09467	   -3.25270	 110.0	 3	    1.12000	    0.95000;
	1492	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09470	   -3.23712	 110.0	 3	    1.12000	    0.95000;
	1493	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09441	   -3.36048	 110.0	 3	    1.12000	    0.95000;
	1494	 1	 3.95	 1.36	 0.0	 0.0	 1	    1.09193	   -3.32305	 110.0	 3	    1.12000	    0.95000;
	1495	 1	 1.92	 0.63	 0.0	 0.0	 1	    1.09154	   -3.34516	 110.0	 3	    1.12000	    0.95000;
	1496	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09199	   -3.31955	 110.0	 3	    1.12000	    0.95000;
	1497	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09157	   -3.34344	 110.0	 3	    1.12000	    0.95000;
	1498	 1	 1.07	 0.19	 0.0	 0.0	 1	    1.11268	   -3.44475	 110.0	 3	    1.12000	    0.95000;
	1499	 1	 0.21	 0.28	 0.0	 0.0	 1	    1.11270	   -3.44140	 110.0	 3	    1.12000	    0.95000;
	1500	 1	 2.78	 0.9	 0.0	 0.0	 1	    1.11637	   -1.61606	 110.0	 3	    1.12000	    0.95000;
	1501	 1	 2.46	 0.71	 0.0	 0.0	 1	    1.08800	   -6.14641	 110.0	 3	    1.12000	    0.95000;
	1502	 1	 1.39	 0.37	 0.0	 0.0	 1	    1.08797	   -6.15387	 110.0	 3	    1.12000	    0.95000;
	1503	 1	 10.57	 3.51	 0.0	 0.0	 1	    1.09743	   -3.21879	 110.0	 3	    1.12000	    0.95000;
	1504	 1	 8.22	 2.71	 0.0	 0.0	 1	    1.09743	   -3.23077	 110.0	 3	    1.12000	    0.95000;
	1505	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10702	   -3.98987	 110.0	 3	    1.12000	    0.95000;
	1506	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10704	   -3.98235	 110.0	 3	    1.12000	    0.95000;
	1507	 1	 8.03	 3.4	 0.0	 0.0	 1	    1.11073	   -4.02988	 110.0	 3	    1.12000	    0.95000;
	1508	 1	 5.35	 2.24	 0.0	 0.0	 1	    1.11074	   -4.04127	 110.0	 3	    1.12000	    0.95000;
	1509	 1	 1.07	 0.46	 0.0	 0.0	 1	    1.09010	   -5.81706	 110.0	 3	    1.12000	    0.95000;
	1510	 1	 1.93	 0.7	 0.0	 0.0	 1	    1.09010	   -5.81928	 110.0	 3	    1.12000	    0.95000;
	1511	 1	 5.29	 3.85	 0.0	 0.0	 1	    1.07687	   -7.44492	 110.0	 3	    1.12000	    0.95000;
	1512	 1	 4.04	 2.51	 0.0	 0.0	 1	    1.07684	   -7.44033	 110.0	 3	    1.12000	    0.95000;
	1513	 1	 0.43	 0.1	 0.0	 0.0	 1	    1.10275	   -2.55829	 110.0	 3	    1.12000	    0.95000;
	1514	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10275	   -2.55822	 110.0	 3	    1.12000	    0.95000;
	1515	 1	 2.29	 1.2	 0.0	 0.0	 1	    1.11468	   -3.92049	 110.0	 3	    1.12000	    0.95000;
	1516	 1	 2.97	 1.46	 0.0	 0.0	 1	    1.11298	   -4.03306	 110.0	 3	    1.12000	    0.95000;
	1517	 1	 0.7	 -0.15	 0.0	 0.0	 1	    1.10921	   -4.96122	 110.0	 3	    1.12000	    0.95000;
	1518	 1	 0.8	 0.62	 0.0	 0.0	 1	    1.10919	   -4.97121	 110.0	 3	    1.12000	    0.95000;
	1519	 1	 2.78	 1.66	 0.0	 0.0	 1	    1.09560	   -4.22956	 110.0	 3	    1.12000	    0.95000;
	1520	 1	 5.83	 0.67	 0.0	 0.0	 1	    1.09599	   -4.16530	 110.0	 3	    1.12000	    0.95000;
	1521	 1	 6.39	 3.4	 0.0	 0.0	 1	    1.10341	   -6.31168	 110.0	 3	    1.12000	    0.95000;
	1522	 1	 3.31	 2.36	 0.0	 0.0	 1	    1.10333	   -6.31280	 110.0	 3	    1.12000	    0.95000;
	1523	 1	 3.56	 1.11	 0.0	 0.0	 1	    1.09191	   -8.30347	 110.0	 3	    1.12000	    0.95000;
	1524	 1	 7.94	 2.36	 0.0	 0.0	 1	    1.09076	   -8.36575	 110.0	 3	    1.12000	    0.95000;
	1525	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09224	   -8.29265	 110.0	 3	    1.12000	    0.95000;
	1526	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09127	   -8.34811	 110.0	 3	    1.12000	    0.95000;
	1527	 1	 8.12	 2.76	 0.0	 0.0	 1	    1.11411	   -1.48659	 110.0	 3	    1.12000	    0.95000;
	1528	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11408	   -1.48618	 110.0	 3	    1.12000	    0.95000;
	1529	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11591	   -1.79320	 110.0	 3	    1.12000	    0.95000;
	1530	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11490	   -3.80279	 110.0	 3	    1.12000	    0.95000;
	1531	 1	 6.31	 2.56	 0.0	 0.0	 1	    1.09258	   -5.70929	 110.0	 3	    1.12000	    0.95000;
	1532	 1	 6.63	 1.66	 0.0	 0.0	 1	    1.09261	   -5.70918	 110.0	 3	    1.12000	    0.95000;
	1533	 1	 2.74	 1.14	 0.0	 0.0	 1	    1.11438	   -3.92870	 110.0	 3	    1.12000	    0.95000;
	1534	 1	 1.68	 0.74	 0.0	 0.0	 1	    1.11440	   -3.92795	 110.0	 3	    1.12000	    0.95000;
	1535	 1	 4.59	 1.51	 0.0	 0.0	 1	    1.09765	   -3.63724	 110.0	 3	    1.12000	    0.95000;
	1536	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09765	   -3.63693	 110.0	 3	    1.12000	    0.95000;
	1537	 1	 3.12	 1.15	 0.0	 0.0	 1	    1.10380	   -4.44143	 110.0	 3	    1.12000	    0.95000;
	1538	 1	 3.65	 1.64	 0.0	 0.0	 1	    1.10378	   -4.45275	 110.0	 3	    1.12000	    0.95000;
	1539	 1	 8.16	 2.84	 0.0	 0.0	 1	    1.10949	   -7.47728	 110.0	 3	    1.12000	    0.95000;
	1540	 1	 5.02	 1.48	 0.0	 0.0	 1	    1.10969	   -7.45993	 110.0	 3	    1.12000	    0.95000;
	1541	 1	 5.36	 1.15	 0.0	 0.0	 1	    1.09443	   -5.55793	 110.0	 3	    1.12000	    0.95000;
	1542	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09439	   -5.55741	 110.0	 3	    1.12000	    0.95000;
	1543	 1	 6.2	 1.2	 0.0	 0.0	 1	    1.07970	   -8.78905	 110.0	 3	    1.12000	    0.95000;
	1544	 1	 7.06	 2.31	 0.0	 0.0	 1	    1.07968	   -8.79831	 110.0	 3	    1.12000	    0.95000;
	1545	 2	 0.0	 -0.4	 0.0	 0.0	 1	    1.11082	   -1.00802	 110.0	 3	    1.12000	    0.95000;
	1546	 2	 35.41	 12.61	 0.0	 0.0	 1	    1.11082	   -1.01691	 110.0	 3	    1.12000	    0.95000;
	1547	 2	 14.85	 7.58	 0.0	 0.0	 1	    1.10036	   -5.15961	 110.0	 3	    1.12000	    0.95000;
	1548	 1	 12.19	 5.48	 0.0	 0.0	 1	    1.10033	   -5.17087	 110.0	 3	    1.12000	    0.95000;
	1549	 1	 1.18	 0.2	 0.0	 0.0	 1	    1.10427	   -2.13828	 110.0	 3	    1.12000	    0.95000;
	1550	 1	 2.99	 0.8	 0.0	 0.0	 1	    1.11368	   -1.38857	 110.0	 3	    1.12000	    0.95000;
	1551	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10428	   -2.13760	 110.0	 3	    1.12000	    0.95000;
	1552	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11371	   -1.38701	 110.0	 3	    1.12000	    0.95000;
	1553	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09757	   -6.96985	 110.0	 3	    1.12000	    0.95000;
	1554	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10015	   -7.50567	 110.0	 3	    1.12000	    0.95000;
	1555	 1	 3.07	 0.6	 0.0	 0.0	 1	    1.11053	   -4.54630	 110.0	 3	    1.12000	    0.95000;
	1556	 1	 0.93	 0.6	 0.0	 0.0	 1	    1.11054	   -4.54514	 110.0	 3	    1.12000	    0.95000;
	1557	 1	 6.96	 2.61	 0.0	 0.0	 1	    1.10828	   -2.04064	 110.0	 3	    1.12000	    0.95000;
	1558	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10830	   -2.03739	 110.0	 3	    1.12000	    0.95000;
	1559	 1	 0.3	 0.11	 0.0	 0.0	 1	    1.11467	   -3.92187	 110.0	 3	    1.12000	    0.95000;
	1560	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11468	   -3.92085	 110.0	 3	    1.12000	    0.95000;
	1561	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09197	   -5.44293	 110.0	 3	    1.12000	    0.95000;
	1562	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09206	   -5.43862	 110.0	 3	    1.12000	    0.95000;
	1563	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09153	   -5.55446	 110.0	 3	    1.12000	    0.95000;
	1564	 1	 8.44	 2.87	 0.0	 0.0	 1	    1.09149	   -5.55206	 110.0	 3	    1.12000	    0.95000;
	1565	 1	 1.71	 0.5	 0.0	 0.0	 1	    1.09554	   -4.08585	 110.0	 3	    1.12000	    0.95000;
	1566	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09554	   -4.08637	 110.0	 3	    1.12000	    0.95000;
	1567	 1	 4.07	 2.23	 0.0	 0.0	 1	    1.07764	   -3.88032	 110.0	 3	    1.12000	    0.95000;
	1568	 1	 3.74	 1.9	 0.0	 0.0	 1	    1.07771	   -3.89551	 110.0	 3	    1.12000	    0.95000;
	1569	 1	 4.49	 1.5	 0.0	 0.0	 1	    1.10202	   -2.06762	 110.0	 3	    1.12000	    0.95000;
	1570	 1	 1.71	 0.5	 0.0	 0.0	 1	    1.11438	   -2.23494	 110.0	 3	    1.12000	    0.95000;
	1571	 1	 6.73	 2.11	 0.0	 0.0	 1	    1.10264	   -2.24108	 110.0	 3	    1.12000	    0.95000;
	1572	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10237	   -2.05108	 110.0	 3	    1.12000	    0.95000;
	1573	 1	 6.75	 4.04	 0.0	 0.0	 1	    1.09090	   -5.86904	 110.0	 3	    1.12000	    0.95000;
	1574	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09142	   -5.84467	 110.0	 3	    1.12000	    0.95000;
	1575	 1	 4.41	 1.06	 0.0	 0.0	 1	    1.10812	   -7.47192	 110.0	 3	    1.12000	    0.95000;
	1576	 1	 4.41	 1.53	 0.0	 0.0	 1	    1.10812	   -7.46572	 110.0	 3	    1.12000	    0.95000;
	1577	 1	 7.8	 2.56	 0.0	 0.0	 1	    1.11190	   -1.74423	 110.0	 3	    1.12000	    0.95000;
	1578	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11208	   -1.72455	 110.0	 3	    1.12000	    0.95000;
	1579	 1	 5.34	 1.5	 0.0	 0.0	 1	    1.08416	   -6.44639	 110.0	 3	    1.12000	    0.95000;
	1580	 1	 5.13	 1.4	 0.0	 0.0	 1	    1.08418	   -6.44406	 110.0	 3	    1.12000	    0.95000;
	1581	 2	 1.71	 0.81	 0.0	 0.0	 1	    1.11242	   -2.40802	 110.0	 3	    1.12000	    0.95000;
	1582	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11243	   -2.40922	 110.0	 3	    1.12000	    0.95000;
	1583	 1	 0.0	 0.15	 0.0	 0.0	 1	    1.09415	   -3.33280	 110.0	 3	    1.12000	    0.95000;
	1584	 1	 6.75	 2.49	 0.0	 0.0	 1	    1.09415	   -3.35013	 110.0	 3	    1.12000	    0.95000;
	1585	 1	 2.14	 1.0	 0.0	 0.0	 1	    1.10966	   -5.64329	 110.0	 3	    1.12000	    0.95000;
	1586	 1	 5.47	 2.25	 0.0	 0.0	 1	    1.10561	   -5.56241	 110.0	 3	    1.12000	    0.95000;
	1587	 2	 15.37	 11.02	 0.0	 0.0	 1	    1.10141	   -5.44946	 110.0	 3	    1.12000	    0.95000;
	1588	 2	 10.0	 44.0	 0.0	 0.0	 1	    1.12000	   -2.11309	 110.0	 3	    1.12000	    0.95000;
	1589	 2	 10.0	 44.0	 0.0	 0.0	 1	    1.12000	   -0.52242	 110.0	 3	    1.12000	    0.95000;
	1590	 1	 8.94	 3.72	 0.0	 0.0	 1	    1.10757	   -7.41097	 110.0	 3	    1.12000	    0.95000;
	1591	 1	 8.77	 4.0	 0.0	 0.0	 1	    1.10754	   -7.41567	 110.0	 3	    1.12000	    0.95000;
	1592	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07014	   -4.86656	 110.0	 3	    1.12000	    0.95000;
	1593	 1	 3.32	 2.01	 0.0	 0.0	 1	    1.07011	   -4.85628	 110.0	 3	    1.12000	    0.95000;
	1594	 1	 1.6	 0.4	 0.0	 0.0	 1	    1.09195	   -5.00811	 110.0	 3	    1.12000	    0.95000;
	1595	 1	 1.07	 0.49	 0.0	 0.0	 1	    1.09193	   -5.02351	 110.0	 3	    1.12000	    0.95000;
	1596	 1	 3.95	 1.31	 0.0	 0.0	 1	    1.11059	   -1.67254	 110.0	 3	    1.12000	    0.95000;
	1597	 1	 3.95	 1.2	 0.0	 0.0	 1	    1.11060	   -1.66869	 110.0	 3	    1.12000	    0.95000;
	1598	 1	 2.78	 0.6	 0.0	 0.0	 1	    1.09396	   -1.81279	 110.0	 3	    1.12000	    0.95000;
	1599	 1	 8.22	 1.91	 0.0	 0.0	 1	    1.09400	   -1.81155	 110.0	 3	    1.12000	    0.95000;
	1600	 1	 0.64	 1.5	 0.0	 0.0	 1	    1.10467	   -3.06848	 110.0	 3	    1.12000	    0.95000;
	1601	 1	 7.18	 2.73	 0.0	 0.0	 1	    1.10472	   -3.07462	 110.0	 3	    1.12000	    0.95000;
	1602	 1	 2.67	 0.83	 0.0	 0.0	 1	    1.09731	   -4.12547	 110.0	 3	    1.12000	    0.95000;
	1603	 1	 0.75	 0.34	 0.0	 0.0	 1	    1.09729	   -4.12803	 110.0	 3	    1.12000	    0.95000;
	1604	 1	 6.5	 3.91	 0.0	 0.0	 1	    1.10590	   -7.82414	 110.0	 3	    1.12000	    0.95000;
	1605	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10583	   -7.82968	 110.0	 3	    1.12000	    0.95000;
	1606	 1	 4.59	 2.29	 0.0	 0.0	 1	    1.08307	   -9.15869	 110.0	 3	    1.12000	    0.95000;
	1607	 1	 5.04	 1.83	 0.0	 0.0	 1	    1.08307	   -9.15765	 110.0	 3	    1.12000	    0.95000;
	1608	 1	 5.15	 1.73	 0.0	 0.0	 1	    1.11305	   -5.26197	 110.0	 3	    1.12000	    0.95000;
	1609	 1	 3.18	 2.03	 0.0	 0.0	 1	    1.11308	   -5.27954	 110.0	 3	    1.12000	    0.95000;
	1610	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09825	   -3.67515	 110.0	 3	    1.12000	    0.95000;
	1611	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09825	   -3.67507	 110.0	 3	    1.12000	    0.95000;
	1612	 1	 1.39	 0.47	 0.0	 0.0	 1	    1.08445	   -4.85890	 110.0	 3	    1.12000	    0.95000;
	1613	 1	 0.96	 0.45	 0.0	 0.0	 1	    1.08444	   -4.86221	 110.0	 3	    1.12000	    0.95000;
	1614	 1	 2.57	 0.64	 0.0	 0.0	 1	    1.10455	   -4.61124	 110.0	 3	    1.12000	    0.95000;
	1615	 1	 2.68	 0.21	 0.0	 0.0	 1	    1.10461	   -4.63202	 110.0	 3	    1.12000	    0.95000;
	1616	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11487	   -3.89749	 110.0	 3	    1.12000	    0.95000;
	1617	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11487	   -3.89967	 110.0	 3	    1.12000	    0.95000;
	1618	 1	 9.51	 3.71	 0.0	 0.0	 1	    1.10769	   -1.24779	 110.0	 3	    1.12000	    0.95000;
	1619	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10772	   -1.24627	 110.0	 3	    1.12000	    0.95000;
	1620	 1	 6.53	 2.79	 0.0	 0.0	 1	    1.11257	   -2.68217	 110.0	 3	    1.12000	    0.95000;
	1621	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10433	   -2.68835	 110.0	 3	    1.12000	    0.95000;
	1622	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11304	   -2.66174	 110.0	 3	    1.12000	    0.95000;
	1623	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10432	   -2.68825	 110.0	 3	    1.12000	    0.95000;
	1624	 1	 4.91	 1.71	 0.0	 0.0	 1	    1.11178	   -2.47972	 110.0	 3	    1.12000	    0.95000;
	1625	 1	 7.05	 3.51	 0.0	 0.0	 1	    1.11176	   -2.48077	 110.0	 3	    1.12000	    0.95000;
	1626	 1	 7.05	 4.62	 0.0	 0.0	 1	    1.11200	    0.02872	 110.0	 3	    1.12000	    0.95000;
	1627	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11232	    0.04276	 110.0	 3	    1.12000	    0.95000;
	1628	 1	 1.6	 0.5	 0.0	 0.0	 1	    1.10759	   -1.36006	 110.0	 3	    1.12000	    0.95000;
	1629	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10999	   -1.08853	 110.0	 3	    1.12000	    0.95000;
	1630	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10760	   -1.35937	 110.0	 3	    1.12000	    0.95000;
	1631	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10999	   -1.08853	 110.0	 3	    1.12000	    0.95000;
	1632	 1	 7.71	 2.66	 0.0	 0.0	 1	    1.10959	   -7.46849	 110.0	 3	    1.12000	    0.95000;
	1633	 1	 7.93	 2.47	 0.0	 0.0	 1	    1.10973	   -7.45430	 110.0	 3	    1.12000	    0.95000;
	1634	 1	 0.53	 0.2	 0.0	 0.0	 1	    1.09785	   -1.24461	 110.0	 3	    1.12000	    0.95000;
	1635	 1	 0.53	 0.2	 0.0	 0.0	 1	    1.09787	   -1.23894	 110.0	 3	    1.12000	    0.95000;
	1636	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08961	   -1.73864	 110.0	 3	    1.12000	    0.95000;
	1637	 1	 4.71	 0.48	 0.0	 0.0	 1	    1.08962	   -1.73362	 110.0	 3	    1.12000	    0.95000;
	1638	 1	 2.78	 1.14	 0.0	 0.0	 1	    1.07966	   -3.60160	 110.0	 3	    1.12000	    0.95000;
	1639	 1	 2.35	 0.41	 0.0	 0.0	 1	    1.07969	   -3.58954	 110.0	 3	    1.12000	    0.95000;
	1640	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11083	   -0.63914	 110.0	 3	    1.12000	    0.95000;
	1641	 1	 1.71	 0.6	 0.0	 0.0	 1	    1.11087	   -0.64460	 110.0	 3	    1.12000	    0.95000;
	1642	 1	 7.06	 2.81	 0.0	 0.0	 1	    1.07283	   -8.88075	 110.0	 3	    1.12000	    0.95000;
	1643	 1	 4.92	 -1.95	 0.0	 0.0	 1	    1.07282	   -8.88356	 110.0	 3	    1.12000	    0.95000;
	1644	 1	 4.92	 2.05	 0.0	 0.0	 1	    1.11031	   -1.74301	 110.0	 3	    1.12000	    0.95000;
	1645	 1	 4.27	 1.41	 0.0	 0.0	 1	    1.10440	   -2.48279	 110.0	 3	    1.12000	    0.95000;
	1646	 1	 4.81	 1.51	 0.0	 0.0	 1	    1.11368	   -2.13461	 110.0	 3	    1.12000	    0.95000;
	1647	 1	 23.0	 9.5	 0.0	 0.0	 1	    1.09074	   -1.69316	 110.0	 3	    1.12000	    0.95000;
	1648	 2	 23.02	 9.52	 0.0	 0.0	 1	    1.09077	   -1.68574	 110.0	 3	    1.12000	    0.95000;
	1649	 1	 6.09	 0.9	 0.0	 0.0	 1	    1.10652	   -1.48826	 110.0	 3	    1.12000	    0.95000;
	1650	 1	 4.81	 1.71	 0.0	 0.0	 1	    1.09026	   -1.81038	 110.0	 3	    1.12000	    0.95000;
	1651	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10656	   -1.48569	 110.0	 3	    1.12000	    0.95000;
	1652	 1	 0.64	 0.54	 0.0	 0.0	 1	    1.09623	   -3.34041	 110.0	 3	    1.12000	    0.95000;
	1653	 1	 8.24	 3.64	 0.0	 0.0	 1	    1.09851	   -1.50933	 110.0	 3	    1.12000	    0.95000;
	1654	 1	 4.49	 1.5	 0.0	 0.0	 1	    1.08936	   -8.20277	 110.0	 3	    1.12000	    0.95000;
	1655	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08929	   -8.21732	 110.0	 3	    1.12000	    0.95000;
	1656	 2	 18.91	 30.21	 0.0	 0.0	 1	    1.10612	   -2.06896	 110.0	 3	    1.12000	    0.95000;
	1657	 1	 2.03	 0.86	 0.0	 0.0	 1	    1.11275	   -3.99508	 110.0	 3	    1.12000	    0.95000;
	1658	 2	 7.0	 14.0	 0.0	 0.0	 1	    1.11987	   -1.03429	 110.0	 3	    1.12000	    0.95000;
	1659	 1	 3.37	 1.31	 0.0	 0.0	 1	    1.09363	   -8.20709	 110.0	 3	    1.12000	    0.95000;
	1660	 1	 4.12	 1.76	 0.0	 0.0	 1	    1.09360	   -8.20862	 110.0	 3	    1.12000	    0.95000;
	1661	 1	 3.96	 1.33	 0.0	 0.0	 1	    1.11823	   -2.28948	 110.0	 3	    1.12000	    0.95000;
	1662	 1	 5.99	 2.04	 0.0	 0.0	 1	    1.11794	   -0.74974	 110.0	 3	    1.12000	    0.95000;
	1663	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11840	   -2.28134	 110.0	 3	    1.12000	    0.95000;
	1664	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11820	   -0.73766	 110.0	 3	    1.12000	    0.95000;
	1665	 1	 8.04	 3.49	 0.0	 0.0	 1	    1.07838	   -8.92460	 110.0	 3	    1.12000	    0.95000;
	1666	 1	 13.18	 5.37	 0.0	 0.0	 1	    1.07835	   -8.93545	 110.0	 3	    1.12000	    0.95000;
	1667	 1	 7.48	 4.01	 0.0	 0.0	 1	    1.11961	   -0.56177	 110.0	 3	    1.12000	    0.95000;
	1668	 2	 19.5	 48.0	 0.0	 0.0	 1	    1.11779	   -1.93893	 110.0	 3	    1.12000	    0.95000;
	1669	 1	 7.92	 1.18	 0.0	 0.0	 1	    1.08611	   -4.70905	 110.0	 3	    1.12000	    0.95000;
	1670	 1	 7.28	 0.93	 0.0	 0.0	 1	    1.08609	   -4.70837	 110.0	 3	    1.12000	    0.95000;
	1671	 1	 2.35	 0.9	 0.0	 0.0	 1	    1.11213	   -4.01252	 110.0	 3	    1.12000	    0.95000;
	1672	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11208	   -4.01432	 110.0	 3	    1.12000	    0.95000;
	1673	 1	 25.76	 6.99	 0.0	 0.0	 1	    1.11011	   -1.86419	 110.0	 3	    1.12000	    0.95000;
	1674	 1	 5.8	 1.9	 0.0	 0.0	 1	    1.11013	   -1.85436	 110.0	 3	    1.12000	    0.95000;
	1675	 1	 4.71	 1.73	 0.0	 0.0	 1	    1.10759	   -3.73269	 110.0	 3	    1.12000	    0.95000;
	1676	 1	 4.17	 1.46	 0.0	 0.0	 1	    1.10868	   -3.65966	 110.0	 3	    1.12000	    0.95000;
	1677	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10796	   -3.71684	 110.0	 3	    1.12000	    0.95000;
	1678	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10899	   -3.64546	 110.0	 3	    1.12000	    0.95000;
	1679	 1	 2.67	 1.85	 0.0	 0.0	 1	    1.10389	   -8.12731	 110.0	 3	    1.12000	    0.95000;
	1680	 2	 3.1	 2.09	 0.0	 0.0	 1	    1.10394	   -8.12170	 110.0	 3	    1.12000	    0.95000;
	1681	 2	 6.0	 13.0	 0.0	 0.0	 1	    1.11231	   -7.19870	 110.0	 3	    1.12000	    0.95000;
	1682	 1	 6.52	 2.01	 0.0	 0.0	 1	    1.11117	   -1.60916	 110.0	 3	    1.12000	    0.95000;
	1683	 1	 2.88	 0.9	 0.0	 0.0	 1	    1.11122	   -1.60139	 110.0	 3	    1.12000	    0.95000;
	1684	 1	 4.28	 1.61	 0.0	 0.0	 1	    1.10744	   -2.22035	 110.0	 3	    1.12000	    0.95000;
	1685	 1	 2.99	 1.04	 0.0	 0.0	 1	    1.10742	   -2.22756	 110.0	 3	    1.12000	    0.95000;
	1686	 1	 11.05	 4.3	 0.0	 0.0	 1	    1.10718	   -2.16508	 110.0	 3	    1.12000	    0.95000;
	1687	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10711	   -2.17993	 110.0	 3	    1.12000	    0.95000;
	1688	 1	 9.09	 3.06	 0.0	 0.0	 1	    1.11558	   -1.44218	 110.0	 3	    1.12000	    0.95000;
	1689	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11552	   -1.44497	 110.0	 3	    1.12000	    0.95000;
	1690	 1	 0.91	 0.35	 0.0	 0.0	 1	    1.10561	   -4.21487	 110.0	 3	    1.12000	    0.95000;
	1691	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10561	   -4.21132	 110.0	 3	    1.12000	    0.95000;
	1692	 1	 8.25	 2.34	 0.0	 0.0	 1	    1.10078	   -8.36976	 110.0	 3	    1.12000	    0.95000;
	1693	 1	 12.53	 3.47	 0.0	 0.0	 1	    1.10845	   -7.01613	 110.0	 3	    1.12000	    0.95000;
	1694	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09567	   -4.43144	 110.0	 3	    1.12000	    0.95000;
	1695	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09578	   -4.41569	 110.0	 3	    1.12000	    0.95000;
	1696	 1	 7.96	 3.41	 0.0	 0.0	 1	    1.11004	   -4.27910	 110.0	 3	    1.12000	    0.95000;
	1697	 1	 2.0	 0.86	 0.0	 0.0	 1	    1.11010	   -4.28813	 110.0	 3	    1.12000	    0.95000;
	1698	 1	 7.44	 2.92	 0.0	 0.0	 1	    1.08422	   -8.31539	 110.0	 3	    1.12000	    0.95000;
	1699	 1	 15.02	 5.97	 0.0	 0.0	 1	    1.08420	   -8.32412	 110.0	 3	    1.12000	    0.95000;
	1700	 1	 1.07	 0.3	 0.0	 0.0	 1	    1.10279	   -0.88267	 110.0	 3	    1.12000	    0.95000;
	1701	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10280	   -0.88219	 110.0	 3	    1.12000	    0.95000;
	1702	 1	 5.97	 1.32	 0.0	 0.0	 1	    1.10733	   -7.61772	 110.0	 3	    1.12000	    0.95000;
	1703	 1	 8.64	 3.63	 0.0	 0.0	 1	    1.10740	   -7.60414	 110.0	 3	    1.12000	    0.95000;
	1704	 1	 2.94	 1.25	 0.0	 0.0	 1	    1.09601	   -4.16312	 110.0	 3	    1.12000	    0.95000;
	1705	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09613	   -4.15653	 110.0	 3	    1.12000	    0.95000;
	1706	 1	 8.32	 3.24	 0.0	 0.0	 1	    1.11407	   -3.89058	 110.0	 3	    1.12000	    0.95000;
	1707	 1	 11.09	 4.43	 0.0	 0.0	 1	    1.11408	   -3.89194	 110.0	 3	    1.12000	    0.95000;
	1708	 1	 8.76	 3.61	 0.0	 0.0	 1	    1.09652	   -1.71450	 110.0	 3	    1.12000	    0.95000;
	1709	 1	 5.13	 1.1	 0.0	 0.0	 1	    1.10194	   -0.78369	 110.0	 3	    1.12000	    0.95000;
	1710	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09667	   -1.70853	 110.0	 3	    1.12000	    0.95000;
	1711	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11514	   -3.87002	 110.0	 3	    1.12000	    0.95000;
	1712	 1	 5.77	 5.42	 0.0	 0.0	 1	    1.11511	   -3.87463	 110.0	 3	    1.12000	    0.95000;
	1713	 1	 5.03	 1.96	 0.0	 0.0	 1	    1.09684	   -3.75037	 110.0	 3	    1.12000	    0.95000;
	1714	 1	 1.82	 0.7	 0.0	 0.0	 1	    1.09541	   -3.79223	 110.0	 3	    1.12000	    0.95000;
	1715	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09701	   -3.74321	 110.0	 3	    1.12000	    0.95000;
	1716	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09547	   -3.78961	 110.0	 3	    1.12000	    0.95000;
	1717	 1	 5.17	 1.81	 0.0	 0.0	 1	    1.10398	   -4.82426	 110.0	 3	    1.12000	    0.95000;
	1718	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10405	   -4.84204	 110.0	 3	    1.12000	    0.95000;
	1719	 1	 13.79	 6.27	 0.0	 0.0	 1	    1.09630	   -5.69289	 110.0	 3	    1.12000	    0.95000;
	1720	 1	 8.41	 3.88	 0.0	 0.0	 1	    1.09659	   -5.67296	 110.0	 3	    1.12000	    0.95000;
	1721	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09537	   -3.81007	 110.0	 3	    1.12000	    0.95000;
	1722	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09605	   -4.01664	 110.0	 3	    1.12000	    0.95000;
	1723	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09907	   -3.74557	 110.0	 3	    1.12000	    0.95000;
	1724	 2	 0.0	 1.58	 0.0	 0.0	 1	    1.09803	   -3.68696	 110.0	 3	    1.12000	    0.95000;
	1725	 1	 14.55	 0.55	 0.0	 0.0	 1	    1.08902	   -4.69849	 110.0	 3	    1.12000	    0.95000;
	1726	 1	 11.23	 2.66	 0.0	 0.0	 1	    1.08904	   -4.69667	 110.0	 3	    1.12000	    0.95000;
	1727	 1	 8.66	 2.96	 0.0	 0.0	 1	    1.09972	   -3.75910	 110.0	 3	    1.12000	    0.95000;
	1728	 1	 0.43	 0.35	 0.0	 0.0	 1	    1.09969	   -3.75879	 110.0	 3	    1.12000	    0.95000;
	1729	 1	 6.38	 2.77	 0.0	 0.0	 1	    1.11662	   -1.50606	 110.0	 3	    1.12000	    0.95000;
	1730	 1	 8.31	 3.68	 0.0	 0.0	 1	    1.11659	   -1.51837	 110.0	 3	    1.12000	    0.95000;
	1731	 1	 0.2	 0.49	 0.0	 0.0	 1	    1.11426	   -3.92259	 110.0	 3	    1.12000	    0.95000;
	1732	 1	 0.0	 0.38	 0.0	 0.0	 1	    1.11427	   -3.92284	 110.0	 3	    1.12000	    0.95000;
	1733	 1	 8.86	 3.13	 0.0	 0.0	 1	    1.09327	   -6.08286	 110.0	 3	    1.12000	    0.95000;
	1734	 1	 3.82	 2.03	 0.0	 0.0	 1	    1.09326	   -6.08158	 110.0	 3	    1.12000	    0.95000;
	1735	 1	 4.45	 0.78	 0.0	 0.0	 1	    1.06968	   -6.25642	 110.0	 3	    1.12000	    0.95000;
	1736	 1	 4.95	 2.28	 0.0	 0.0	 1	    1.06967	   -6.25380	 110.0	 3	    1.12000	    0.95000;
	1737	 1	 1.35	 0.63	 0.0	 0.0	 1	    1.11511	   -3.92641	 110.0	 3	    1.12000	    0.95000;
	1738	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11511	   -3.92636	 110.0	 3	    1.12000	    0.95000;
	1739	 2	 9.3	 3.12	 0.0	 0.0	 1	    1.09850	   -3.70365	 110.0	 3	    1.12000	    0.95000;
	1740	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09121	   -3.37518	 110.0	 3	    1.12000	    0.95000;
	1741	 2	 0.0	 0.08	 0.0	 0.0	 1	    1.10092	   -2.71959	 110.0	 3	    1.12000	    0.95000;
	1742	 2	 14.75	 10.95	 0.0	 0.0	 1	    1.10140	   -2.66452	 110.0	 3	    1.12000	    0.95000;
	1743	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10092	   -2.71962	 110.0	 3	    1.12000	    0.95000;
	1744	 1	 8.56	 4.3	 0.0	 0.0	 1	    1.09673	   -7.14831	 110.0	 3	    1.12000	    0.95000;
	1745	 1	 13.5	 7.19	 0.0	 0.0	 1	    1.09663	   -7.16492	 110.0	 3	    1.12000	    0.95000;
	1746	 2	 23.51	 39.5	 0.0	 0.0	 1	    1.11498	   -3.95753	 110.0	 3	    1.12000	    0.95000;
	1747	 1	 6.42	 3.31	 0.0	 0.0	 1	    1.11490	   -3.95393	 110.0	 3	    1.12000	    0.95000;
	1748	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11576	   -3.26807	 110.0	 3	    1.12000	    0.95000;
	1749	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11575	   -3.26803	 110.0	 3	    1.12000	    0.95000;
	1750	 1	 9.54	 3.7	 0.0	 0.0	 1	    1.11077	   -3.09750	 110.0	 3	    1.12000	    0.95000;
	1751	 1	 4.92	 1.95	 0.0	 0.0	 1	    1.11281	   -2.92557	 110.0	 3	    1.12000	    0.95000;
	1752	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11150	   -3.04899	 110.0	 3	    1.12000	    0.95000;
	1753	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11319	   -2.89978	 110.0	 3	    1.12000	    0.95000;
	1754	 1	 1.85	 0.34	 0.0	 0.0	 1	    1.08361	   -9.14247	 110.0	 3	    1.12000	    0.95000;
	1755	 1	 3.02	 1.25	 0.0	 0.0	 1	    1.08358	   -9.14439	 110.0	 3	    1.12000	    0.95000;
	1756	 1	 0.85	 0.08	 0.0	 0.0	 1	    1.09257	   -4.47860	 110.0	 3	    1.12000	    0.95000;
	1757	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09258	   -4.47210	 110.0	 3	    1.12000	    0.95000;
	1758	 1	 5.88	 1.96	 0.0	 0.0	 1	    1.09480	   -3.73113	 110.0	 3	    1.12000	    0.95000;
	1759	 1	 3.53	 1.25	 0.0	 0.0	 1	    1.09471	   -3.72943	 110.0	 3	    1.12000	    0.95000;
	1760	 1	 12.75	 5.84	 0.0	 0.0	 1	    1.08102	   -2.36083	 110.0	 3	    1.12000	    0.95000;
	1761	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08106	   -2.37005	 110.0	 3	    1.12000	    0.95000;
	1762	 1	 7.53	 2.85	 0.0	 0.0	 1	    1.08368	   -9.06092	 110.0	 3	    1.12000	    0.95000;
	1763	 1	 7.14	 2.22	 0.0	 0.0	 1	    1.08365	   -9.06478	 110.0	 3	    1.12000	    0.95000;
	1764	 1	 3.74	 0.56	 0.0	 0.0	 1	    1.11588	   -3.81743	 110.0	 3	    1.12000	    0.95000;
	1765	 1	 5.98	 0.87	 0.0	 0.0	 1	    1.11585	   -3.82288	 110.0	 3	    1.12000	    0.95000;
	1766	 1	 6.42	 2.86	 0.0	 0.0	 1	    1.09760	   -6.99982	 110.0	 3	    1.12000	    0.95000;
	1767	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09759	   -6.99886	 110.0	 3	    1.12000	    0.95000;
	1768	 2	 0.69	 1.45	 0.0	 0.0	 1	    1.10911	   -7.65724	 110.0	 3	    1.12000	    0.95000;
	1769	 2	 3.17	 4.84	 0.0	 0.0	 1	    1.10924	   -7.64953	 110.0	 3	    1.12000	    0.95000;
	1770	 1	 2.46	 1.02	 0.0	 0.0	 1	    1.08162	   -8.42170	 110.0	 3	    1.12000	    0.95000;
	1771	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08173	   -8.40923	 110.0	 3	    1.12000	    0.95000;
	1772	 1	 6.78	 3.39	 0.0	 0.0	 1	    1.08004	   -8.54160	 110.0	 3	    1.12000	    0.95000;
	1773	 1	 8.45	 4.0	 0.0	 0.0	 1	    1.08010	   -8.53335	 110.0	 3	    1.12000	    0.95000;
	1774	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11490	   -3.94685	 110.0	 3	    1.12000	    0.95000;
	1775	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11490	   -3.94685	 110.0	 3	    1.12000	    0.95000;
	1776	 1	 1.07	 0.39	 0.0	 0.0	 1	    1.11049	   -1.69077	 110.0	 3	    1.12000	    0.95000;
	1777	 1	 1.92	 0.71	 0.0	 0.0	 1	    1.11356	   -1.46551	 110.0	 3	    1.12000	    0.95000;
	1778	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11050	   -1.69057	 110.0	 3	    1.12000	    0.95000;
	1779	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11357	   -1.46515	 110.0	 3	    1.12000	    0.95000;
	1780	 1	 11.71	 4.19	 0.0	 0.0	 1	    1.10995	   -2.47478	 110.0	 3	    1.12000	    0.95000;
	1781	 1	 0.0	 0.15	 0.0	 0.0	 1	    1.10973	   -2.48266	 110.0	 3	    1.12000	    0.95000;
	1782	 1	 8.34	 3.13	 0.0	 0.0	 1	    1.09880	   -7.64335	 110.0	 3	    1.12000	    0.95000;
	1783	 1	 7.16	 1.53	 0.0	 0.0	 1	    1.09883	   -7.64519	 110.0	 3	    1.12000	    0.95000;
	1784	 1	 3.21	 1.23	 0.0	 0.0	 1	    1.10843	   -2.02057	 110.0	 3	    1.12000	    0.95000;
	1785	 1	 4.92	 1.63	 0.0	 0.0	 1	    1.10851	   -2.00540	 110.0	 3	    1.12000	    0.95000;
	1786	 1	 2.88	 0.9	 0.0	 0.0	 1	    1.10711	   -2.27309	 110.0	 3	    1.12000	    0.95000;
	1787	 1	 4.81	 1.5	 0.0	 0.0	 1	    1.10710	   -2.27810	 110.0	 3	    1.12000	    0.95000;
	1788	 1	 0.66	 0.39	 0.0	 0.0	 1	    1.09559	   -4.43683	 110.0	 3	    1.12000	    0.95000;
	1789	 1	 0.53	 0.31	 0.0	 0.0	 1	    1.09571	   -4.42007	 110.0	 3	    1.12000	    0.95000;
	1790	 1	 8.13	 2.7	 0.0	 0.0	 1	    1.10474	   -3.91856	 110.0	 3	    1.12000	    0.95000;
	1791	 1	 1.6	 0.65	 0.0	 0.0	 1	    1.10475	   -3.93831	 110.0	 3	    1.12000	    0.95000;
	1792	 1	 5.03	 1.14	 0.0	 0.0	 1	    1.07992	   -3.44075	 110.0	 3	    1.12000	    0.95000;
	1793	 1	 2.78	 1.14	 0.0	 0.0	 1	    1.07993	   -3.43273	 110.0	 3	    1.12000	    0.95000;
	1794	 1	 3.1	 1.3	 0.0	 0.0	 1	    1.10970	   -5.64074	 110.0	 3	    1.12000	    0.95000;
	1795	 1	 2.35	 1.16	 0.0	 0.0	 1	    1.11106	   -4.50410	 110.0	 3	    1.12000	    0.95000;
	1796	 1	 6.32	 3.51	 0.0	 0.0	 1	    1.10280	   -7.59304	 110.0	 3	    1.12000	    0.95000;
	1797	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10279	   -7.59317	 110.0	 3	    1.12000	    0.95000;
	1798	 1	 6.33	 2.49	 0.0	 0.0	 1	    1.11244	   -2.22074	 110.0	 3	    1.12000	    0.95000;
	1799	 1	 4.71	 1.73	 0.0	 0.0	 1	    1.11233	   -2.22923	 110.0	 3	    1.12000	    0.95000;
	1800	 1	 3.64	 1.28	 0.0	 0.0	 1	    1.06865	   -4.03983	 110.0	 3	    1.12000	    0.95000;
	1801	 1	 4.38	 0.64	 0.0	 0.0	 1	    1.06866	   -4.03799	 110.0	 3	    1.12000	    0.95000;
	1802	 1	 6.72	 2.64	 0.0	 0.0	 1	    1.11427	   -3.96932	 110.0	 3	    1.12000	    0.95000;
	1803	 1	 11.78	 4.5	 0.0	 0.0	 1	    1.11431	   -3.97077	 110.0	 3	    1.12000	    0.95000;
	1804	 1	 4.42	 0.4	 0.0	 0.0	 1	    1.08439	   -5.49967	 110.0	 3	    1.12000	    0.95000;
	1805	 1	 17.92	 4.21	 0.0	 0.0	 1	    1.08438	   -5.48973	 110.0	 3	    1.12000	    0.95000;
	1806	 1	 2.57	 2.02	 0.0	 0.0	 1	    1.09913	   -6.95367	 110.0	 3	    1.12000	    0.95000;
	1807	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09917	   -6.95126	 110.0	 3	    1.12000	    0.95000;
	1808	 1	 5.03	 1.23	 0.0	 0.0	 1	    1.09664	   -1.70780	 110.0	 3	    1.12000	    0.95000;
	1809	 1	 2.03	 0.35	 0.0	 0.0	 1	    1.10198	   -0.77914	 110.0	 3	    1.12000	    0.95000;
	1810	 1	 3.1	 1.16	 0.0	 0.0	 1	    1.09284	   -4.34137	 110.0	 3	    1.12000	    0.95000;
	1811	 1	 2.46	 0.92	 0.0	 0.0	 1	    1.09284	   -4.32163	 110.0	 3	    1.12000	    0.95000;
	1812	 1	 1.28	 0.6	 0.0	 0.0	 1	    1.10954	   -5.64600	 110.0	 3	    1.12000	    0.95000;
	1813	 1	 6.23	 2.47	 0.0	 0.0	 1	    1.11286	   -4.35341	 110.0	 3	    1.12000	    0.95000;
	1814	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11336	   -4.32266	 110.0	 3	    1.12000	    0.95000;
	1815	 1	 3.63	 1.2	 0.0	 0.0	 1	    1.11238	   -2.41113	 110.0	 3	    1.12000	    0.95000;
	1816	 1	 0.64	 0.2	 0.0	 0.0	 1	    1.11242	   -2.40988	 110.0	 3	    1.12000	    0.95000;
	1817	 1	 2.14	 0.3	 0.0	 0.0	 1	    1.08684	   -5.30891	 110.0	 3	    1.12000	    0.95000;
	1818	 1	 3.75	 1.83	 0.0	 0.0	 1	    1.08693	   -5.31174	 110.0	 3	    1.12000	    0.95000;
	1819	 1	 2.46	 0.92	 0.0	 0.0	 1	    1.11950	   -0.56286	 110.0	 3	    1.12000	    0.95000;
	1820	 1	 1.92	 0.71	 0.0	 0.0	 1	    1.11244	   -3.09003	 110.0	 3	    1.12000	    0.95000;
	1821	 1	 12.32	 4.77	 0.0	 0.0	 1	    1.10705	   -2.08295	 110.0	 3	    1.12000	    0.95000;
	1822	 1	 4.92	 1.71	 0.0	 0.0	 1	    1.10696	   -2.09018	 110.0	 3	    1.12000	    0.95000;
	1823	 1	 7.17	 0.11	 0.0	 0.0	 1	    1.10362	   -0.72026	 110.0	 3	    1.12000	    0.95000;
	1824	 1	 5.35	 0.74	 0.0	 0.0	 1	    1.10363	   -0.70717	 110.0	 3	    1.12000	    0.95000;
	1825	 1	 2.03	 1.31	 0.0	 0.0	 1	    1.06837	   -4.13651	 110.0	 3	    1.12000	    0.95000;
	1826	 1	 2.35	 -0.28	 0.0	 0.0	 1	    1.06838	   -4.13571	 110.0	 3	    1.12000	    0.95000;
	1827	 1	 3.59	 1.78	 0.0	 0.0	 1	    1.11428	   -3.94592	 110.0	 3	    1.12000	    0.95000;
	1828	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11427	   -3.94444	 110.0	 3	    1.12000	    0.95000;
	1829	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08430	   -4.83508	 110.0	 3	    1.12000	    0.95000;
	1830	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08434	   -4.83029	 110.0	 3	    1.12000	    0.95000;
	1831	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11600	   -1.41532	 110.0	 3	    1.12000	    0.95000;
	1832	 1	 10.37	 3.46	 0.0	 0.0	 1	    1.11603	   -1.41603	 110.0	 3	    1.12000	    0.95000;
	1833	 1	 3.03	 2.04	 0.0	 0.0	 1	    1.08232	   -9.19239	 110.0	 3	    1.12000	    0.95000;
	1834	 1	 0.78	 0.36	 0.0	 0.0	 1	    1.08232	   -9.19224	 110.0	 3	    1.12000	    0.95000;
	1835	 1	 1.18	 0.27	 0.0	 0.0	 1	    1.11426	   -3.90332	 110.0	 3	    1.12000	    0.95000;
	1836	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11429	   -3.90163	 110.0	 3	    1.12000	    0.95000;
	1837	 1	 8.87	 1.81	 0.0	 0.0	 1	    1.09467	   -1.79926	 110.0	 3	    1.12000	    0.95000;
	1838	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09836	   -1.39058	 110.0	 3	    1.12000	    0.95000;
	1839	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09503	   -1.77824	 110.0	 3	    1.12000	    0.95000;
	1840	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09836	   -1.39052	 110.0	 3	    1.12000	    0.95000;
	1841	 1	 10.44	 2.47	 0.0	 0.0	 1	    1.10052	   -7.64683	 110.0	 3	    1.12000	    0.95000;
	1842	 1	 8.59	 2.67	 0.0	 0.0	 1	    1.10050	   -7.64569	 110.0	 3	    1.12000	    0.95000;
	1843	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09822	   -1.15710	 110.0	 3	    1.12000	    0.95000;
	1844	 1	 3.42	 0.9	 0.0	 0.0	 1	    1.09509	   -1.37818	 110.0	 3	    1.12000	    0.95000;
	1845	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09822	   -1.15710	 110.0	 3	    1.12000	    0.95000;
	1846	 1	 4.01	 0.0	 0.0	 0.0	 1	    1.08679	   -8.81344	 110.0	 3	    1.12000	    0.95000;
	1847	 1	 7.19	 2.4	 0.0	 0.0	 1	    1.11007	   -7.28972	 110.0	 3	    1.12000	    0.95000;
	1848	 1	 9.42	 3.37	 0.0	 0.0	 1	    1.10987	   -7.30083	 110.0	 3	    1.12000	    0.95000;
	1849	 1	 15.17	 4.52	 0.0	 0.0	 1	    1.09394	   -4.09628	 110.0	 3	    1.12000	    0.95000;
	1850	 1	 18.59	 5.92	 0.0	 0.0	 1	    1.08966	   -4.40274	 110.0	 3	    1.12000	    0.95000;
	1851	 1	 7.92	 3.22	 0.0	 0.0	 1	    1.09486	   -3.52981	 110.0	 3	    1.12000	    0.95000;
	1852	 1	 4.59	 1.4	 0.0	 0.0	 1	    1.09468	   -3.52148	 110.0	 3	    1.12000	    0.95000;
	1853	 1	 5.54	 2.47	 0.0	 0.0	 1	    1.11377	   -3.94709	 110.0	 3	    1.12000	    0.95000;
	1854	 1	 0.0	 0.04	 0.0	 0.0	 1	    1.11372	   -3.95122	 110.0	 3	    1.12000	    0.95000;
	1855	 1	 2.57	 0.93	 0.0	 0.0	 1	    1.09843	   -3.33679	 110.0	 3	    1.12000	    0.95000;
	1856	 1	 0.43	 0.3	 0.0	 0.0	 1	    1.09728	   -3.34708	 110.0	 3	    1.12000	    0.95000;
	1857	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09854	   -3.32929	 110.0	 3	    1.12000	    0.95000;
	1858	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09731	   -3.34590	 110.0	 3	    1.12000	    0.95000;
	1859	 1	 5.35	 0.76	 0.0	 0.0	 1	    1.09231	   -4.52391	 110.0	 3	    1.12000	    0.95000;
	1860	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09235	   -4.52177	 110.0	 3	    1.12000	    0.95000;
	1861	 1	 1.28	 0.47	 0.0	 0.0	 1	    1.09346	   -1.18456	 110.0	 3	    1.12000	    0.95000;
	1862	 1	 2.14	 -0.2	 0.0	 0.0	 1	    1.09345	   -1.19947	 110.0	 3	    1.12000	    0.95000;
	1863	 1	 6.42	 2.54	 0.0	 0.0	 1	    1.10203	   -8.25911	 110.0	 3	    1.12000	    0.95000;
	1864	 1	 8.27	 3.21	 0.0	 0.0	 1	    1.10197	   -8.26637	 110.0	 3	    1.12000	    0.95000;
	1865	 1	 7.26	 2.71	 0.0	 0.0	 1	    1.09929	   -2.84561	 110.0	 3	    1.12000	    0.95000;
	1866	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10009	   -2.79297	 110.0	 3	    1.12000	    0.95000;
	1867	 1	 1.18	 0.57	 0.0	 0.0	 1	    1.09946	   -7.64085	 110.0	 3	    1.12000	    0.95000;
	1868	 1	 1.71	 0.58	 0.0	 0.0	 1	    1.09951	   -7.63948	 110.0	 3	    1.12000	    0.95000;
	1869	 1	 18.5	 6.44	 0.0	 0.0	 1	    1.09283	   -3.77830	 110.0	 3	    1.12000	    0.95000;
	1870	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09421	   -3.69997	 110.0	 3	    1.12000	    0.95000;
	1871	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09318	   -3.75916	 110.0	 3	    1.12000	    0.95000;
	1872	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09421	   -3.69996	 110.0	 3	    1.12000	    0.95000;
	1873	 1	 7.5	 1.88	 0.0	 0.0	 1	    1.07791	   -4.71472	 110.0	 3	    1.12000	    0.95000;
	1874	 1	 3.21	 0.4	 0.0	 0.0	 1	    1.07784	   -4.70792	 110.0	 3	    1.12000	    0.95000;
	1875	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11178	   -4.57106	 110.0	 3	    1.12000	    0.95000;
	1876	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11167	   -4.56944	 110.0	 3	    1.12000	    0.95000;
	1877	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10291	   -1.21225	 110.0	 3	    1.12000	    0.95000;
	1878	 1	 1.6	 -0.2	 0.0	 0.0	 1	    1.10291	   -1.21225	 110.0	 3	    1.12000	    0.95000;
	1879	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09190	   -1.80835	 110.0	 3	    1.12000	    0.95000;
	1880	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10297	   -1.20344	 110.0	 3	    1.12000	    0.95000;
	1881	 1	 11.44	 3.59	 0.0	 0.0	 1	    1.10083	   -8.35762	 110.0	 3	    1.12000	    0.95000;
	1882	 1	 12.18	 3.5	 0.0	 0.0	 1	    1.10855	   -6.99768	 110.0	 3	    1.12000	    0.95000;
	1883	 1	 7.18	 3.72	 0.0	 0.0	 1	    1.09139	   -4.38431	 110.0	 3	    1.12000	    0.95000;
	1884	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09141	   -4.37757	 110.0	 3	    1.12000	    0.95000;
	1885	 1	 3.48	 1.55	 0.0	 0.0	 1	    1.10263	   -8.11993	 110.0	 3	    1.12000	    0.95000;
	1886	 1	 4.3	 1.56	 0.0	 0.0	 1	    1.10266	   -8.11308	 110.0	 3	    1.12000	    0.95000;
	1887	 1	 5.23	 1.61	 0.0	 0.0	 1	    1.06525	   -4.57498	 110.0	 3	    1.12000	    0.95000;
	1888	 1	 5.34	 0.6	 0.0	 0.0	 1	    1.08591	   -2.36313	 110.0	 3	    1.12000	    0.95000;
	1889	 1	 3.85	 2.11	 0.0	 0.0	 1	    1.10246	   -1.76203	 110.0	 3	    1.12000	    0.95000;
	1890	 1	 0.32	 0.0	 0.0	 0.0	 1	    1.10245	   -1.78475	 110.0	 3	    1.12000	    0.95000;
	1891	 1	 4.81	 1.16	 0.0	 0.0	 1	    1.09733	   -7.12846	 110.0	 3	    1.12000	    0.95000;
	1892	 1	 1.5	 0.37	 0.0	 0.0	 1	    1.09737	   -7.13848	 110.0	 3	    1.12000	    0.95000;
	1893	 1	 10.26	 3.21	 0.0	 0.0	 1	    1.10960	   -3.64772	 110.0	 3	    1.12000	    0.95000;
	1894	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10968	   -3.64344	 110.0	 3	    1.12000	    0.95000;
	1895	 1	 5.25	 1.99	 0.0	 0.0	 1	    1.09178	   -3.32255	 110.0	 3	    1.12000	    0.95000;
	1896	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09185	   -3.31485	 110.0	 3	    1.12000	    0.95000;
	1897	 1	 7.18	 2.74	 0.0	 0.0	 1	    1.10715	   -4.19043	 110.0	 3	    1.12000	    0.95000;
	1898	 1	 10.81	 4.22	 0.0	 0.0	 1	    1.10716	   -4.21620	 110.0	 3	    1.12000	    0.95000;
	1899	 1	 2.99	 1.14	 0.0	 0.0	 1	    1.11283	   -2.43313	 110.0	 3	    1.12000	    0.95000;
	1900	 1	 6.42	 2.28	 0.0	 0.0	 1	    1.11285	   -2.44391	 110.0	 3	    1.12000	    0.95000;
	1901	 1	 1.93	 0.48	 0.0	 0.0	 1	    1.08659	   -8.37784	 110.0	 3	    1.12000	    0.95000;
	1902	 1	 1.6	 0.58	 0.0	 0.0	 1	    1.08658	   -8.37846	 110.0	 3	    1.12000	    0.95000;
	1903	 1	 7.07	 2.62	 0.0	 0.0	 1	    1.09785	   -1.19226	 110.0	 3	    1.12000	    0.95000;
	1904	 1	 4.17	 1.49	 0.0	 0.0	 1	    1.09791	   -1.17719	 110.0	 3	    1.12000	    0.95000;
	1905	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11405	   -2.07358	 110.0	 3	    1.12000	    0.95000;
	1906	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11405	   -2.07356	 110.0	 3	    1.12000	    0.95000;
	1907	 1	 9.62	 3.16	 0.0	 0.0	 1	    1.09706	   -3.90999	 110.0	 3	    1.12000	    0.95000;
	1908	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09705	   -3.91193	 110.0	 3	    1.12000	    0.95000;
	1909	 1	 10.59	 3.91	 0.0	 0.0	 1	    1.09946	   -1.45117	 110.0	 3	    1.12000	    0.95000;
	1910	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09948	   -1.45046	 110.0	 3	    1.12000	    0.95000;
	1911	 1	 11.23	 4.12	 0.0	 0.0	 1	    1.09901	   -7.53152	 110.0	 3	    1.12000	    0.95000;
	1912	 1	 0.75	 0.3	 0.0	 0.0	 1	    1.09893	   -7.52595	 110.0	 3	    1.12000	    0.95000;
	1913	 1	 6.05	 2.45	 0.0	 0.0	 1	    1.09286	   -8.17498	 110.0	 3	    1.12000	    0.95000;
	1914	 1	 9.27	 4.31	 0.0	 0.0	 1	    1.09285	   -8.17858	 110.0	 3	    1.12000	    0.95000;
	1915	 1	 8.5	 3.32	 0.0	 0.0	 1	    1.10401	   -5.19409	 110.0	 3	    1.12000	    0.95000;
	1916	 1	 4.04	 0.89	 0.0	 0.0	 1	    1.10412	   -5.20864	 110.0	 3	    1.12000	    0.95000;
	1917	 1	 4.02	 2.5	 0.0	 0.0	 1	    1.07411	   -7.08849	 110.0	 3	    1.12000	    0.95000;
	1918	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07410	   -7.08992	 110.0	 3	    1.12000	    0.95000;
	1919	 1	 3.1	 1.3	 0.0	 0.0	 1	    1.09296	   -4.21065	 110.0	 3	    1.12000	    0.95000;
	1920	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09297	   -4.21038	 110.0	 3	    1.12000	    0.95000;
	1921	 1	 8.12	 3.31	 0.0	 0.0	 1	    1.10476	   -2.39330	 110.0	 3	    1.12000	    0.95000;
	1922	 1	 2.78	 1.2	 0.0	 0.0	 1	    1.10478	   -2.38585	 110.0	 3	    1.12000	    0.95000;
	1923	 1	 2.39	 0.28	 0.0	 0.0	 1	    1.11093	   -7.36799	 110.0	 3	    1.12000	    0.95000;
	1924	 1	 5.9	 2.08	 0.0	 0.0	 1	    1.11090	   -7.37632	 110.0	 3	    1.12000	    0.95000;
	1925	 1	 3.21	 0.67	 0.0	 0.0	 1	    1.10296	   -0.53825	 110.0	 3	    1.12000	    0.95000;
	1926	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10356	   -0.46606	 110.0	 3	    1.12000	    0.95000;
	1927	 1	 3.85	 1.45	 0.0	 0.0	 1	    1.09717	   -3.47212	 110.0	 3	    1.12000	    0.95000;
	1928	 1	 1.71	 0.63	 0.0	 0.0	 1	    1.09721	   -3.47932	 110.0	 3	    1.12000	    0.95000;
	1929	 1	 6.74	 2.42	 0.0	 0.0	 1	    1.10197	   -2.65037	 110.0	 3	    1.12000	    0.95000;
	1930	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10226	   -2.63199	 110.0	 3	    1.12000	    0.95000;
	1931	 1	 1.28	 0.3	 0.0	 0.0	 1	    1.11419	   -1.34875	 110.0	 3	    1.12000	    0.95000;
	1932	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11423	   -1.34560	 110.0	 3	    1.12000	    0.95000;
	1933	 1	 3.0	 1.05	 0.0	 0.0	 1	    1.09313	   -5.75012	 110.0	 3	    1.12000	    0.95000;
	1934	 1	 3.64	 2.02	 0.0	 0.0	 1	    1.09310	   -5.75573	 110.0	 3	    1.12000	    0.95000;
	1935	 1	 6.42	 2.28	 0.0	 0.0	 1	    1.11056	   -1.68601	 110.0	 3	    1.12000	    0.95000;
	1936	 1	 12.32	 4.77	 0.0	 0.0	 1	    1.11069	   -1.66475	 110.0	 3	    1.12000	    0.95000;
	1937	 1	 5.46	 1.99	 0.0	 0.0	 1	    1.09936	   -2.26588	 110.0	 3	    1.12000	    0.95000;
	1938	 1	 3.96	 1.39	 0.0	 0.0	 1	    1.09943	   -2.24175	 110.0	 3	    1.12000	    0.95000;
	1939	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10219	   -3.69100	 110.0	 3	    1.12000	    0.95000;
	1940	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10187	   -3.70168	 110.0	 3	    1.12000	    0.95000;
	1941	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10279	   -2.89110	 110.0	 3	    1.12000	    0.95000;
	1942	 1	 5.99	 2.06	 0.0	 0.0	 1	    1.10155	   -2.73909	 110.0	 3	    1.12000	    0.95000;
	1943	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10153	   -2.75407	 110.0	 3	    1.12000	    0.95000;
	1944	 1	 11.2	 3.95	 0.0	 0.0	 1	    1.10805	   -7.51772	 110.0	 3	    1.12000	    0.95000;
	1945	 1	 9.36	 3.32	 0.0	 0.0	 1	    1.10810	   -7.51806	 110.0	 3	    1.12000	    0.95000;
	1946	 1	 16.32	 1.67	 0.0	 0.0	 1	    1.09280	   -5.80564	 110.0	 3	    1.12000	    0.95000;
	1947	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09281	   -5.80141	 110.0	 3	    1.12000	    0.95000;
	1948	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09281	   -5.80100	 110.0	 3	    1.12000	    0.95000;
	1949	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09281	   -5.80100	 110.0	 3	    1.12000	    0.95000;
	1950	 1	 6.63	 2.23	 0.0	 0.0	 1	    1.11149	   -0.06527	 110.0	 3	    1.12000	    0.95000;
	1951	 1	 13.57	 4.56	 0.0	 0.0	 1	    1.09455	   -3.16037	 110.0	 3	    1.12000	    0.95000;
	1952	 1	 1.5	 0.4	 0.0	 0.0	 1	    1.10313	   -2.61757	 110.0	 3	    1.12000	    0.95000;
	1953	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10316	   -2.61534	 110.0	 3	    1.12000	    0.95000;
	1954	 2	 4.85	 4.98	 0.0	 0.0	 1	    1.10701	   -7.42283	 110.0	 3	    1.12000	    0.95000;
	1955	 1	 3.42	 1.69	 0.0	 0.0	 1	    1.10695	   -7.42659	 110.0	 3	    1.12000	    0.95000;
	1956	 1	 3.52	 1.1	 0.0	 0.0	 1	    1.11970	   -0.57054	 110.0	 3	    1.12000	    0.95000;
	1957	 1	 3.85	 1.2	 0.0	 0.0	 1	    1.11989	   -2.12104	 110.0	 3	    1.12000	    0.95000;
	1958	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11974	   -0.56803	 110.0	 3	    1.12000	    0.95000;
	1959	 1	 2.56	 0.5	 0.0	 0.0	 1	    1.10208	   -4.10472	 110.0	 3	    1.12000	    0.95000;
	1960	 1	 5.45	 1.0	 0.0	 0.0	 1	    1.10210	   -4.10146	 110.0	 3	    1.12000	    0.95000;
	1961	 1	 2.24	 0.7	 0.0	 0.0	 1	    1.11741	   -0.85805	 110.0	 3	    1.12000	    0.95000;
	1962	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11748	   -0.85247	 110.0	 3	    1.12000	    0.95000;
	1963	 1	 2.46	 1.05	 0.0	 0.0	 1	    1.10430	   -6.69261	 110.0	 3	    1.12000	    0.95000;
	1964	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10436	   -6.68757	 110.0	 3	    1.12000	    0.95000;
	1965	 1	 3.95	 1.35	 0.0	 0.0	 1	    1.11028	   -1.74490	 110.0	 3	    1.12000	    0.95000;
	1966	 1	 5.02	 1.76	 0.0	 0.0	 1	    1.11466	   -1.32010	 110.0	 3	    1.12000	    0.95000;
	1967	 1	 4.61	 2.82	 0.0	 0.0	 1	    1.07312	   -3.51160	 110.0	 3	    1.12000	    0.95000;
	1968	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07329	   -3.50715	 110.0	 3	    1.12000	    0.95000;
	1969	 1	 4.17	 0.9	 0.0	 0.0	 1	    1.11049	   -4.56298	 110.0	 3	    1.12000	    0.95000;
	1970	 1	 11.32	 4.82	 0.0	 0.0	 1	    1.11050	   -4.55673	 110.0	 3	    1.12000	    0.95000;
	1971	 1	 3.32	 2.01	 0.0	 0.0	 1	    1.09814	   -7.62695	 110.0	 3	    1.12000	    0.95000;
	1972	 1	 3.0	 1.26	 0.0	 0.0	 1	    1.08407	   -6.51432	 110.0	 3	    1.12000	    0.95000;
	1973	 1	 2.31	 0.44	 0.0	 0.0	 1	    1.08400	   -6.52426	 110.0	 3	    1.12000	    0.95000;
	1974	 1	 3.85	 1.4	 0.0	 0.0	 1	    1.11018	   -4.61874	 110.0	 3	    1.12000	    0.95000;
	1975	 1	 3.31	 0.8	 0.0	 0.0	 1	    1.11019	   -4.62198	 110.0	 3	    1.12000	    0.95000;
	1976	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07979	   -8.33793	 110.0	 3	    1.12000	    0.95000;
	1977	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07978	   -8.33787	 110.0	 3	    1.12000	    0.95000;
	1978	 1	 1.18	 0.59	 0.0	 0.0	 1	    1.08261	   -6.59803	 110.0	 3	    1.12000	    0.95000;
	1979	 1	 0.21	 0.05	 0.0	 0.0	 1	    1.08262	   -6.59568	 110.0	 3	    1.12000	    0.95000;
	1980	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11109	   -0.47524	 110.0	 3	    1.12000	    0.95000;
	1981	 1	 4.7	 1.55	 0.0	 0.0	 1	    1.11110	   -0.45476	 110.0	 3	    1.12000	    0.95000;
	1982	 2	 19.39	 31.2	 0.0	 0.0	 1	    1.11999	   -2.80261	 110.0	 3	    1.12000	    0.95000;
	1983	 2	 15.0	 19.0	 0.0	 0.0	 1	    1.11731	   -4.70378	 110.0	 3	    1.12000	    0.95000;
	1984	 2	 20.23	 22.11	 0.0	 0.0	 1	    1.11961	   -3.84393	 110.0	 3	    1.12000	    0.95000;
	1985	 1	 6.21	 0.75	 0.0	 0.0	 1	    1.09372	   -5.64846	 110.0	 3	    1.12000	    0.95000;
	1986	 1	 3.42	 1.26	 0.0	 0.0	 1	    1.09377	   -5.64171	 110.0	 3	    1.12000	    0.95000;
	1987	 1	 2.57	 1.31	 0.0	 0.0	 1	    1.11453	    1.27285	 110.0	 3	    1.12000	    0.95000;
	1988	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11451	    1.25783	 110.0	 3	    1.12000	    0.95000;
	1989	 1	 4.54	 1.89	 0.0	 0.0	 1	    1.09748	   -3.49927	 110.0	 3	    1.12000	    0.95000;
	1990	 1	 4.28	 1.79	 0.0	 0.0	 1	    1.09749	   -3.51414	 110.0	 3	    1.12000	    0.95000;
	1991	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10147	   -2.78116	 110.0	 3	    1.12000	    0.95000;
	1992	 2	 1.6	 0.41	 0.0	 0.0	 1	    1.11012	   -7.22587	 110.0	 3	    1.12000	    0.95000;
	1993	 2	 6.0	 7.0	 0.0	 0.0	 1	    1.11124	   -6.20016	 110.0	 3	    1.12000	    0.95000;
	1994	 1	 3.12	 1.33	 0.0	 0.0	 1	    1.09166	   -8.33278	 110.0	 3	    1.12000	    0.95000;
	1995	 1	 4.69	 0.82	 0.0	 0.0	 1	    1.09071	   -8.41210	 110.0	 3	    1.12000	    0.95000;
	1996	 1	 4.61	 0.67	 0.0	 0.0	 1	    1.08373	   -6.46695	 110.0	 3	    1.12000	    0.95000;
	1997	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08374	   -6.45251	 110.0	 3	    1.12000	    0.95000;
	1998	 1	 7.69	 2.34	 0.0	 0.0	 1	    1.10962	   -6.21614	 110.0	 3	    1.12000	    0.95000;
	1999	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10934	   -7.20022	 110.0	 3	    1.12000	    0.95000;
	2000	 1	 0.53	 0.1	 0.0	 0.0	 1	    1.09497	   -4.29823	 110.0	 3	    1.12000	    0.95000;
	2001	 1	 1.71	 0.6	 0.0	 0.0	 1	    1.09451	   -1.78061	 110.0	 3	    1.12000	    0.95000;
	2002	 1	 6.02	 2.2	 0.0	 0.0	 1	    1.08436	   -5.57527	 110.0	 3	    1.12000	    0.95000;
	2003	 1	 10.73	 4.81	 0.0	 0.0	 1	    1.08419	   -5.59105	 110.0	 3	    1.12000	    0.95000;
	2004	 1	 4.7	 0.8	 0.0	 0.0	 1	    1.11464	   -3.15456	 110.0	 3	    1.12000	    0.95000;
	2005	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11466	   -3.14860	 110.0	 3	    1.12000	    0.95000;
	2006	 1	 1.28	 0.15	 0.0	 0.0	 1	    1.11460	   -3.20882	 110.0	 3	    1.12000	    0.95000;
	2007	 1	 7.05	 2.29	 0.0	 0.0	 1	    1.11362	   -3.30072	 110.0	 3	    1.12000	    0.95000;
	2008	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11474	   -3.19976	 110.0	 3	    1.12000	    0.95000;
	2009	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11472	   -3.26440	 110.0	 3	    1.12000	    0.95000;
	2010	 1	 5.55	 1.91	 0.0	 0.0	 1	    1.11628	   -1.13205	 110.0	 3	    1.12000	    0.95000;
	2011	 1	 2.99	 0.8	 0.0	 0.0	 1	    1.11036	   -1.74227	 110.0	 3	    1.12000	    0.95000;
	2012	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11651	   -1.11562	 110.0	 3	    1.12000	    0.95000;
	2013	 1	 6.62	 2.88	 0.0	 0.0	 1	    1.10099	   -7.48255	 110.0	 3	    1.12000	    0.95000;
	2014	 1	 6.07	 2.27	 0.0	 0.0	 1	    1.10090	   -7.48060	 110.0	 3	    1.12000	    0.95000;
	2015	 1	 1.07	 1.1	 0.0	 0.0	 1	    1.10306	   -2.50003	 110.0	 3	    1.12000	    0.95000;
	2016	 1	 0.53	 1.1	 0.0	 0.0	 1	    1.10309	   -2.49055	 110.0	 3	    1.12000	    0.95000;
	2017	 1	 3.64	 1.23	 0.0	 0.0	 1	    1.11785	   -1.27631	 110.0	 3	    1.12000	    0.95000;
	2018	 1	 4.27	 1.55	 0.0	 0.0	 1	    1.11759	   -1.29256	 110.0	 3	    1.12000	    0.95000;
	2019	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11811	   -1.26437	 110.0	 3	    1.12000	    0.95000;
	2020	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11791	   -1.27882	 110.0	 3	    1.12000	    0.95000;
	2021	 1	 10.71	 5.71	 0.0	 0.0	 1	    1.11264	   -3.29167	 110.0	 3	    1.12000	    0.95000;
	2022	 1	 0.85	 0.29	 0.0	 0.0	 1	    1.11261	   -3.30170	 110.0	 3	    1.12000	    0.95000;
	2023	 1	 4.28	 1.76	 0.0	 0.0	 1	    1.10026	   -5.24521	 110.0	 3	    1.12000	    0.95000;
	2024	 1	 1.13	 0.38	 0.0	 0.0	 1	    1.10024	   -5.24027	 110.0	 3	    1.12000	    0.95000;
	2025	 1	 2.35	 0.8	 0.0	 0.0	 1	    1.10154	   -1.99068	 110.0	 3	    1.12000	    0.95000;
	2026	 1	 2.14	 0.7	 0.0	 0.0	 1	    1.10775	   -1.24003	 110.0	 3	    1.12000	    0.95000;
	2027	 1	 0.43	 0.03	 0.0	 0.0	 1	    1.08311	   -3.15713	 110.0	 3	    1.12000	    0.95000;
	2028	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08309	   -3.16622	 110.0	 3	    1.12000	    0.95000;
	2029	 1	 4.04	 1.71	 0.0	 0.0	 1	    1.11212	   -4.05151	 110.0	 3	    1.12000	    0.95000;
	2030	 1	 3.98	 1.71	 0.0	 0.0	 1	    1.11257	   -4.01018	 110.0	 3	    1.12000	    0.95000;
	2031	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11213	   -4.05088	 110.0	 3	    1.12000	    0.95000;
	2032	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11270	   -4.00226	 110.0	 3	    1.12000	    0.95000;
	2033	 1	 7.77	 3.75	 0.0	 0.0	 1	    1.07901	   -6.87551	 110.0	 3	    1.12000	    0.95000;
	2034	 1	 6.78	 3.65	 0.0	 0.0	 1	    1.07893	   -6.88253	 110.0	 3	    1.12000	    0.95000;
	2035	 1	 9.71	 3.76	 0.0	 0.0	 1	    1.11423	   -3.93219	 110.0	 3	    1.12000	    0.95000;
	2036	 1	 4.73	 1.87	 0.0	 0.0	 1	    1.11423	   -3.93541	 110.0	 3	    1.12000	    0.95000;
	2037	 1	 0.75	 0.37	 0.0	 0.0	 1	    1.10398	   -2.38931	 110.0	 3	    1.12000	    0.95000;
	2038	 1	 1.28	 0.58	 0.0	 0.0	 1	    1.10399	   -2.37252	 110.0	 3	    1.12000	    0.95000;
	2039	 1	 3.31	 1.25	 0.0	 0.0	 1	    1.11188	   -4.01163	 110.0	 3	    1.12000	    0.95000;
	2040	 1	 5.99	 2.06	 0.0	 0.0	 1	    1.10136	   -4.15586	 110.0	 3	    1.12000	    0.95000;
	2041	 1	 1.92	 0.6	 0.0	 0.0	 1	    1.09687	   -3.50818	 110.0	 3	    1.12000	    0.95000;
	2042	 1	 6.73	 0.7	 0.0	 0.0	 1	    1.09348	   -1.85496	 110.0	 3	    1.12000	    0.95000;
	2043	 1	 5.66	 1.71	 0.0	 0.0	 1	    1.09349	   -1.85487	 110.0	 3	    1.12000	    0.95000;
	2044	 1	 19.7	 7.46	 0.0	 0.0	 1	    1.09320	   -3.62634	 110.0	 3	    1.12000	    0.95000;
	2045	 1	 18.63	 7.16	 0.0	 0.0	 1	    1.09323	   -3.64390	 110.0	 3	    1.12000	    0.95000;
	2046	 1	 2.47	 1.59	 0.0	 0.0	 1	    1.08176	   -9.02393	 110.0	 3	    1.12000	    0.95000;
	2047	 1	 4.41	 2.94	 0.0	 0.0	 1	    1.08177	   -9.02106	 110.0	 3	    1.12000	    0.95000;
	2048	 1	 4.92	 1.55	 0.0	 0.0	 1	    1.09211	   -5.73161	 110.0	 3	    1.12000	    0.95000;
	2049	 1	 7.16	 1.96	 0.0	 0.0	 1	    1.09197	   -5.74253	 110.0	 3	    1.12000	    0.95000;
	2050	 1	 7.69	 1.61	 0.0	 0.0	 1	    1.07811	   -8.94363	 110.0	 3	    1.12000	    0.95000;
	2051	 1	 11.86	 3.71	 0.0	 0.0	 1	    1.07797	   -8.95940	 110.0	 3	    1.12000	    0.95000;
	2052	 1	 1.28	 0.37	 0.0	 0.0	 1	    1.09707	   -1.33369	 110.0	 3	    1.12000	    0.95000;
	2053	 1	 1.07	 0.06	 0.0	 0.0	 1	    1.09705	   -1.33866	 110.0	 3	    1.12000	    0.95000;
	2054	 1	 4.25	 1.88	 0.0	 0.0	 1	    1.09081	   -4.88428	 110.0	 3	    1.12000	    0.95000;
	2055	 1	 3.65	 0.56	 0.0	 0.0	 1	    1.09084	   -4.90121	 110.0	 3	    1.12000	    0.95000;
	2056	 1	 3.41	 1.59	 0.0	 0.0	 1	    1.08850	   -8.83156	 110.0	 3	    1.12000	    0.95000;
	2057	 1	 1.44	 0.65	 0.0	 0.0	 1	    1.08854	   -8.82757	 110.0	 3	    1.12000	    0.95000;
	2058	 1	 7.39	 2.73	 0.0	 0.0	 1	    1.09566	   -1.33424	 110.0	 3	    1.12000	    0.95000;
	2059	 1	 9.65	 3.73	 0.0	 0.0	 1	    1.09567	   -1.33695	 110.0	 3	    1.12000	    0.95000;
	2060	 1	 7.35	 3.92	 0.0	 0.0	 1	    1.08319	   -6.96174	 110.0	 3	    1.12000	    0.95000;
	2061	 1	 2.83	 1.4	 0.0	 0.0	 1	    1.08325	   -6.94944	 110.0	 3	    1.12000	    0.95000;
	2062	 1	 5.99	 2.0	 0.0	 0.0	 1	    1.11064	    0.23807	 110.0	 3	    1.12000	    0.95000;
	2063	 1	 3.1	 0.8	 0.0	 0.0	 1	    1.11052	    0.20056	 110.0	 3	    1.12000	    0.95000;
	2064	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10403	   -3.16443	 110.0	 3	    1.12000	    0.95000;
	2065	 1	 13.24	 4.41	 0.0	 0.0	 1	    1.10387	   -3.19043	 110.0	 3	    1.12000	    0.95000;
	2066	 1	 5.56	 0.65	 0.0	 0.0	 1	    1.10594	   -0.41154	 110.0	 3	    1.12000	    0.95000;
	2067	 1	 10.5	 2.26	 0.0	 0.0	 1	    1.10571	   -0.40034	 110.0	 3	    1.12000	    0.95000;
	2068	 1	 6.0	 2.33	 0.0	 0.0	 1	    1.09701	   -3.49773	 110.0	 3	    1.12000	    0.95000;
	2069	 1	 7.39	 2.75	 0.0	 0.0	 1	    1.09704	   -3.48811	 110.0	 3	    1.12000	    0.95000;
	2070	 1	 2.92	 1.83	 0.0	 0.0	 1	    1.09938	   -6.92894	 110.0	 3	    1.12000	    0.95000;
	2071	 1	 2.71	 1.92	 0.0	 0.0	 1	    1.09921	   -6.94697	 110.0	 3	    1.12000	    0.95000;
	2072	 1	 1.07	 0.63	 0.0	 0.0	 1	    1.10062	   -7.54538	 110.0	 3	    1.12000	    0.95000;
	2073	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09535	   -7.12300	 110.0	 3	    1.12000	    0.95000;
	2074	 1	 1.93	 0.49	 0.0	 0.0	 1	    1.10413	   -2.85011	 110.0	 3	    1.12000	    0.95000;
	2075	 1	 3.11	 1.67	 0.0	 0.0	 1	    1.10416	   -2.85762	 110.0	 3	    1.12000	    0.95000;
	2076	 1	 3.64	 1.37	 0.0	 0.0	 1	    1.09978	   -6.72998	 110.0	 3	    1.12000	    0.95000;
	2077	 1	 1.93	 1.11	 0.0	 0.0	 1	    1.09973	   -6.72006	 110.0	 3	    1.12000	    0.95000;
	2078	 1	 5.02	 1.71	 0.0	 0.0	 1	    1.11459	   -3.92457	 110.0	 3	    1.12000	    0.95000;
	2079	 1	 5.13	 1.61	 0.0	 0.0	 1	    1.11461	   -3.92876	 110.0	 3	    1.12000	    0.95000;
	2080	 1	 5.77	 2.38	 0.0	 0.0	 1	    1.11354	   -3.94627	 110.0	 3	    1.12000	    0.95000;
	2081	 1	 4.17	 1.7	 0.0	 0.0	 1	    1.11359	   -3.94124	 110.0	 3	    1.12000	    0.95000;
	2082	 1	 4.68	 0.9	 0.0	 0.0	 1	    1.09562	   -8.17064	 110.0	 3	    1.12000	    0.95000;
	2083	 1	 11.2	 4.89	 0.0	 0.0	 1	    1.09576	   -8.16363	 110.0	 3	    1.12000	    0.95000;
	2084	 1	 0.85	 0.7	 0.0	 0.0	 1	    1.09824	   -3.67213	 110.0	 3	    1.12000	    0.95000;
	2085	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09826	   -3.67462	 110.0	 3	    1.12000	    0.95000;
	2086	 1	 7.59	 2.5	 0.0	 0.0	 1	    1.11429	   -3.90809	 110.0	 3	    1.12000	    0.95000;
	2087	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11431	   -3.91202	 110.0	 3	    1.12000	    0.95000;
	2088	 1	 15.31	 5.14	 0.0	 0.0	 1	    1.09409	   -3.88894	 110.0	 3	    1.12000	    0.95000;
	2089	 1	 0.0	 0.15	 0.0	 0.0	 1	    1.09662	   -3.96049	 110.0	 3	    1.12000	    0.95000;
	2090	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09496	   -3.85970	 110.0	 3	    1.12000	    0.95000;
	2091	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09663	   -3.96070	 110.0	 3	    1.12000	    0.95000;
	2092	 1	 4.71	 1.53	 0.0	 0.0	 1	    1.09906	   -7.58315	 110.0	 3	    1.12000	    0.95000;
	2093	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09906	   -7.58816	 110.0	 3	    1.12000	    0.95000;
	2094	 1	 1.82	 0.7	 0.0	 0.0	 1	    1.10201	   -1.13126	 110.0	 3	    1.12000	    0.95000;
	2095	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10204	   -1.12736	 110.0	 3	    1.12000	    0.95000;
	2096	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10148	   -7.58936	 110.0	 3	    1.12000	    0.95000;
	2097	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10099	   -7.60569	 110.0	 3	    1.12000	    0.95000;
	2098	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11065	   -3.92256	 110.0	 3	    1.12000	    0.95000;
	2099	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09690	   -4.10214	 110.0	 3	    1.12000	    0.95000;
	2100	 2	 17.03	 6.7	 0.0	 0.0	 1	    1.11047	   -3.40418	 110.0	 3	    1.12000	    0.95000;
	2101	 1	 7.28	 2.76	 0.0	 0.0	 1	    1.11032	   -3.41843	 110.0	 3	    1.12000	    0.95000;
	2102	 1	 0.64	 0.41	 0.0	 0.0	 1	    1.11023	   -4.63239	 110.0	 3	    1.12000	    0.95000;
	2103	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11023	   -4.63234	 110.0	 3	    1.12000	    0.95000;
	2104	 1	 17.58	 6.94	 0.0	 0.0	 1	    1.10993	   -3.32271	 110.0	 3	    1.12000	    0.95000;
	2105	 1	 7.39	 2.75	 0.0	 0.0	 1	    1.10995	   -3.33032	 110.0	 3	    1.12000	    0.95000;
	2106	 1	 4.6	 1.73	 0.0	 0.0	 1	    1.11545	   -1.86044	 110.0	 3	    1.12000	    0.95000;
	2107	 1	 5.78	 2.11	 0.0	 0.0	 1	    1.11472	   -3.81312	 110.0	 3	    1.12000	    0.95000;
	2108	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11549	   -1.85787	 110.0	 3	    1.12000	    0.95000;
	2109	 1	 12.62	 4.47	 0.0	 0.0	 1	    1.09790	   -2.46234	 110.0	 3	    1.12000	    0.95000;
	2110	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09790	   -2.47962	 110.0	 3	    1.12000	    0.95000;
	2111	 1	 2.99	 3.79	 0.0	 0.0	 1	    1.11570	   -3.27443	 110.0	 3	    1.12000	    0.95000;
	2112	 1	 11.12	 5.66	 0.0	 0.0	 1	    1.11571	   -3.27176	 110.0	 3	    1.12000	    0.95000;
	2113	 1	 5.89	 2.27	 0.0	 0.0	 1	    1.09581	   -8.00628	 110.0	 3	    1.12000	    0.95000;
	2114	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09589	   -7.99652	 110.0	 3	    1.12000	    0.95000;
	2115	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08782	   -2.08670	 110.0	 3	    1.12000	    0.95000;
	2116	 1	 3.64	 -0.64	 0.0	 0.0	 1	    1.08782	   -2.08819	 110.0	 3	    1.12000	    0.95000;
	2117	 1	 11.34	 3.96	 0.0	 0.0	 1	    1.10817	   -3.59010	 110.0	 3	    1.12000	    0.95000;
	2118	 1	 12.3	 3.96	 0.0	 0.0	 1	    1.10809	   -3.60758	 110.0	 3	    1.12000	    0.95000;
	2119	 1	 6.33	 2.63	 0.0	 0.0	 1	    1.07558	   -6.04860	 110.0	 3	    1.12000	    0.95000;
	2120	 1	 8.24	 3.8	 0.0	 0.0	 1	    1.07540	   -6.06461	 110.0	 3	    1.12000	    0.95000;
	2121	 1	 7.71	 2.92	 0.0	 0.0	 1	    1.10255	   -5.13399	 110.0	 3	    1.12000	    0.95000;
	2122	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10322	   -5.11436	 110.0	 3	    1.12000	    0.95000;
	2123	 1	 2.89	 1.04	 0.0	 0.0	 1	    1.09558	   -3.38985	 110.0	 3	    1.12000	    0.95000;
	2124	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09558	   -3.38965	 110.0	 3	    1.12000	    0.95000;
	2125	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10793	   -7.75209	 110.0	 3	    1.12000	    0.95000;
	2126	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10714	   -7.81999	 110.0	 3	    1.12000	    0.95000;
	2127	 1	 13.01	 6.19	 0.0	 0.0	 1	    1.09592	   -5.97242	 110.0	 3	    1.12000	    0.95000;
	2128	 1	 10.36	 4.89	 0.0	 0.0	 1	    1.09580	   -5.98240	 110.0	 3	    1.12000	    0.95000;
	2129	 1	 5.77	 2.0	 0.0	 0.0	 1	    1.09747	   -3.72215	 110.0	 3	    1.12000	    0.95000;
	2130	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09743	   -3.72638	 110.0	 3	    1.12000	    0.95000;
	2131	 1	 16.24	 5.48	 0.0	 0.0	 1	    1.11004	   -7.15820	 110.0	 3	    1.12000	    0.95000;
	2132	 1	 0.0	 0.03	 0.0	 0.0	 1	    1.10994	   -7.15105	 110.0	 3	    1.12000	    0.95000;
	2133	 1	 4.39	 2.02	 0.0	 0.0	 1	    1.07630	   -3.39661	 110.0	 3	    1.12000	    0.95000;
	2134	 1	 4.17	 2.73	 0.0	 0.0	 1	    1.07624	   -3.38903	 110.0	 3	    1.12000	    0.95000;
	2135	 1	 4.6	 1.63	 0.0	 0.0	 1	    1.11562	   -1.81339	 110.0	 3	    1.12000	    0.95000;
	2136	 1	 12.19	 3.96	 0.0	 0.0	 1	    1.11321	   -1.65345	 110.0	 3	    1.12000	    0.95000;
	2137	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11338	   -1.64178	 110.0	 3	    1.12000	    0.95000;
	2138	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07322	   -7.17265	 110.0	 3	    1.12000	    0.95000;
	2139	 1	 14.77	 7.56	 0.0	 0.0	 1	    1.07321	   -7.17405	 110.0	 3	    1.12000	    0.95000;
	2140	 1	 8.68	 3.73	 0.0	 0.0	 1	    1.10964	   -4.06191	 110.0	 3	    1.12000	    0.95000;
	2141	 1	 5.78	 3.59	 0.0	 0.0	 1	    1.10962	   -4.06048	 110.0	 3	    1.12000	    0.95000;
	2142	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10350	   -2.26354	 110.0	 3	    1.12000	    0.95000;
	2143	 1	 2.46	 0.7	 0.0	 0.0	 1	    1.10349	   -2.27123	 110.0	 3	    1.12000	    0.95000;
	2144	 2	 17.2	 33.81	 0.0	 0.0	 1	    1.12000	    1.10471	 110.0	 3	    1.12000	    0.95000;
	2145	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11420	   -2.35576	 110.0	 3	    1.12000	    0.95000;
	2146	 2	 14.0	 32.0	 0.0	 0.0	 1	    1.11005	   -1.90871	 110.0	 3	    1.12000	    0.95000;
	2147	 1	 2.89	 1.04	 0.0	 0.0	 1	    1.11047	   -1.73346	 110.0	 3	    1.12000	    0.95000;
	2148	 1	 0.0	 0.08	 0.0	 0.0	 1	    1.11490	   -1.30574	 110.0	 3	    1.12000	    0.95000;
	2149	 1	 7.67	 4.14	 0.0	 0.0	 1	    1.07267	   -6.21582	 110.0	 3	    1.12000	    0.95000;
	2150	 1	 0.0	 0.1	 0.0	 0.0	 1	    1.09690	   -4.10210	 110.0	 3	    1.12000	    0.95000;
	2151	 1	 10.6	 5.2	 0.0	 0.0	 1	    1.09113	   -7.91987	 110.0	 3	    1.12000	    0.95000;
	2152	 1	 5.37	 3.18	 0.0	 0.0	 1	    1.09100	   -7.93423	 110.0	 3	    1.12000	    0.95000;
	2153	 1	 0.7	 0.38	 0.0	 0.0	 1	    1.11756	   -3.07039	 110.0	 3	    1.12000	    0.95000;
	2154	 1	 3.38	 1.19	 0.0	 0.0	 1	    1.11751	   -3.08145	 110.0	 3	    1.12000	    0.95000;
	2155	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11362	   -1.47411	 110.0	 3	    1.12000	    0.95000;
	2156	 1	 4.28	 2.23	 0.0	 0.0	 1	    1.11359	   -1.47369	 110.0	 3	    1.12000	    0.95000;
	2157	 1	 6.95	 2.52	 0.0	 0.0	 1	    1.09080	   -3.39349	 110.0	 3	    1.12000	    0.95000;
	2158	 1	 9.63	 3.51	 0.0	 0.0	 1	    1.09078	   -3.39661	 110.0	 3	    1.12000	    0.95000;
	2159	 1	 4.58	 1.81	 0.0	 0.0	 1	    1.11160	   -5.68485	 110.0	 3	    1.12000	    0.95000;
	2160	 1	 3.43	 0.62	 0.0	 0.0	 1	    1.11161	   -5.69953	 110.0	 3	    1.12000	    0.95000;
	2161	 1	 9.3	 4.89	 0.0	 0.0	 1	    1.09984	   -6.68206	 110.0	 3	    1.12000	    0.95000;
	2162	 1	 4.92	 0.58	 0.0	 0.0	 1	    1.09985	   -6.66795	 110.0	 3	    1.12000	    0.95000;
	2163	 1	 2.14	 3.61	 0.0	 0.0	 1	    1.11684	   -4.70904	 110.0	 3	    1.12000	    0.95000;
	2164	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.12000	   -2.80281	 110.0	 3	    1.12000	    0.95000;
	2165	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11643	   -1.61061	 110.0	 3	    1.12000	    0.95000;
	2166	 1	 10.58	 2.71	 0.0	 0.0	 1	    1.09498	   -5.60743	 110.0	 3	    1.12000	    0.95000;
	2167	 1	 0.0	 0.15	 0.0	 0.0	 1	    1.09453	   -4.14105	 110.0	 3	    1.12000	    0.95000;
	2168	 1	 4.05	 0.0	 0.0	 0.0	 1	    1.08136	   -9.04143	 110.0	 3	    1.12000	    0.95000;
	2169	 1	 4.59	 2.71	 0.0	 0.0	 1	    1.08135	   -9.04138	 110.0	 3	    1.12000	    0.95000;
	2170	 1	 6.85	 3.64	 0.0	 0.0	 1	    1.07222	   -8.89958	 110.0	 3	    1.12000	    0.95000;
	2171	 1	 5.88	 2.76	 0.0	 0.0	 1	    1.07231	   -8.89011	 110.0	 3	    1.12000	    0.95000;
	2172	 1	 0.64	 0.2	 0.0	 0.0	 1	    1.10837	   -3.79773	 110.0	 3	    1.12000	    0.95000;
	2173	 1	 0.32	 0.1	 0.0	 0.0	 1	    1.11075	   -3.61244	 110.0	 3	    1.12000	    0.95000;
	2174	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10249	   -2.37705	 110.0	 3	    1.12000	    0.95000;
	2175	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06875	   -6.34961	 110.0	 3	    1.12000	    0.95000;
	2176	 2	 7.48	 7.22	 0.0	 0.0	 1	    1.10246	   -2.46073	 110.0	 3	    1.12000	    0.95000;
	2177	 2	 0.0	 1.11	 0.0	 0.0	 1	    1.09902	   -3.73890	 110.0	 3	    1.12000	    0.95000;
	2178	 1	 3.32	 1.27	 0.0	 0.0	 1	    1.10594	   -2.25807	 110.0	 3	    1.12000	    0.95000;
	2179	 1	 3.85	 1.38	 0.0	 0.0	 1	    1.11443	   -1.98916	 110.0	 3	    1.12000	    0.95000;
	2180	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10594	   -2.25786	 110.0	 3	    1.12000	    0.95000;
	2181	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11444	   -1.98891	 110.0	 3	    1.12000	    0.95000;
	2182	 1	 1.71	 0.52	 0.0	 0.0	 1	    1.09219	   -5.47108	 110.0	 3	    1.12000	    0.95000;
	2183	 1	 4.28	 1.29	 0.0	 0.0	 1	    1.09214	   -5.46985	 110.0	 3	    1.12000	    0.95000;
	2184	 1	 10.81	 3.12	 0.0	 0.0	 1	    1.10412	   -0.41871	 110.0	 3	    1.12000	    0.95000;
	2185	 1	 8.77	 1.83	 0.0	 0.0	 1	    1.10412	   -0.43444	 110.0	 3	    1.12000	    0.95000;
	2186	 1	 8.22	 2.61	 0.0	 0.0	 1	    1.10276	   -2.33456	 110.0	 3	    1.12000	    0.95000;
	2187	 1	 7.37	 2.31	 0.0	 0.0	 1	    1.10277	   -2.32558	 110.0	 3	    1.12000	    0.95000;
	2188	 1	 5.25	 2.76	 0.0	 0.0	 1	    1.09917	   -6.25409	 110.0	 3	    1.12000	    0.95000;
	2189	 1	 8.39	 3.23	 0.0	 0.0	 1	    1.09920	   -6.23883	 110.0	 3	    1.12000	    0.95000;
	2190	 1	 6.97	 2.43	 0.0	 0.0	 1	    1.10843	   -5.50978	 110.0	 3	    1.12000	    0.95000;
	2191	 1	 3.68	 0.99	 0.0	 0.0	 1	    1.10837	   -5.49290	 110.0	 3	    1.12000	    0.95000;
	2192	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09498	   -4.29742	 110.0	 3	    1.12000	    0.95000;
	2193	 1	 4.49	 1.83	 0.0	 0.0	 1	    1.09454	   -1.77807	 110.0	 3	    1.12000	    0.95000;
	2194	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07577	   -7.05194	 110.0	 3	    1.12000	    0.95000;
	2195	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07572	   -7.05634	 110.0	 3	    1.12000	    0.95000;
	2196	 1	 4.06	 1.3	 0.0	 0.0	 1	    1.10732	   -1.83091	 110.0	 3	    1.12000	    0.95000;
	2197	 1	 2.99	 0.9	 0.0	 0.0	 1	    1.10721	   -1.85623	 110.0	 3	    1.12000	    0.95000;
	2198	 1	 5.66	 1.86	 0.0	 0.0	 1	    1.10798	   -6.54851	 110.0	 3	    1.12000	    0.95000;
	2199	 1	 7.38	 2.74	 0.0	 0.0	 1	    1.10802	   -6.55977	 110.0	 3	    1.12000	    0.95000;
	2200	 1	 2.88	 0.85	 0.0	 0.0	 1	    1.09126	   -1.75503	 110.0	 3	    1.12000	    0.95000;
	2201	 1	 3.32	 1.45	 0.0	 0.0	 1	    1.09132	   -1.76394	 110.0	 3	    1.12000	    0.95000;
	2202	 1	 5.31	 1.48	 0.0	 0.0	 1	    1.09538	   -4.42374	 110.0	 3	    1.12000	    0.95000;
	2203	 1	 7.42	 2.01	 0.0	 0.0	 1	    1.09543	   -4.42708	 110.0	 3	    1.12000	    0.95000;
	2204	 1	 0.75	 0.3	 0.0	 0.0	 1	    1.11493	   -1.34622	 110.0	 3	    1.12000	    0.95000;
	2205	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11492	   -1.34389	 110.0	 3	    1.12000	    0.95000;
	2206	 1	 13.57	 5.12	 0.0	 0.0	 1	    1.10389	   -3.93809	 110.0	 3	    1.12000	    0.95000;
	2207	 1	 3.42	 0.5	 0.0	 0.0	 1	    1.10385	   -3.94477	 110.0	 3	    1.12000	    0.95000;
	2208	 1	 5.68	 2.3	 0.0	 0.0	 1	    1.10012	   -4.75282	 110.0	 3	    1.12000	    0.95000;
	2209	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10013	   -4.74285	 110.0	 3	    1.12000	    0.95000;
	2210	 1	 2.15	 0.56	 0.0	 0.0	 1	    1.09527	   -4.39123	 110.0	 3	    1.12000	    0.95000;
	2211	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09523	   -4.38501	 110.0	 3	    1.12000	    0.95000;
	2212	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11709	   -1.99413	 110.0	 3	    1.12000	    0.95000;
	2213	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11709	   -1.99413	 110.0	 3	    1.12000	    0.95000;
	2214	 2	 4.01	 1.01	 0.0	 0.0	 1	    1.09425	   -3.44900	 110.0	 3	    1.12000	    0.95000;
	2215	 2	 28.0	 18.76	 0.0	 0.0	 1	    1.09425	   -3.46952	 110.0	 3	    1.12000	    0.95000;
	2216	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09395	   -4.09656	 110.0	 3	    1.12000	    0.95000;
	2217	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09426	   -3.44694	 110.0	 3	    1.12000	    0.95000;
	2218	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09426	   -3.44694	 110.0	 3	    1.12000	    0.95000;
	2219	 1	 10.28	 3.76	 0.0	 0.0	 1	    1.10163	   -2.43257	 110.0	 3	    1.12000	    0.95000;
	2220	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10817	   -2.05130	 110.0	 3	    1.12000	    0.95000;
	2221	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10247	   -2.37852	 110.0	 3	    1.12000	    0.95000;
	2222	 1	 11.82	 4.66	 0.0	 0.0	 1	    1.09533	   -4.39833	 110.0	 3	    1.12000	    0.95000;
	2223	 1	 11.21	 4.84	 0.0	 0.0	 1	    1.09526	   -4.39129	 110.0	 3	    1.12000	    0.95000;
	2224	 1	 4.13	 1.7	 0.0	 0.0	 1	    1.09549	   -4.40519	 110.0	 3	    1.12000	    0.95000;
	2225	 1	 2.57	 1.04	 0.0	 0.0	 1	    1.09545	   -4.40269	 110.0	 3	    1.12000	    0.95000;
	2226	 1	 2.14	 1.32	 0.0	 0.0	 1	    1.08598	   -6.02660	 110.0	 3	    1.12000	    0.95000;
	2227	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08600	   -6.01155	 110.0	 3	    1.12000	    0.95000;
	2228	 1	 2.78	 1.4	 0.0	 0.0	 1	    1.09494	   -5.55576	 110.0	 3	    1.12000	    0.95000;
	2229	 1	 6.63	 1.08	 0.0	 0.0	 1	    1.09473	   -5.58275	 110.0	 3	    1.12000	    0.95000;
	2230	 1	 10.6	 3.89	 0.0	 0.0	 1	    1.11385	   -2.86459	 110.0	 3	    1.12000	    0.95000;
	2231	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11391	   -2.84859	 110.0	 3	    1.12000	    0.95000;
	2232	 1	 0.53	 0.3	 0.0	 0.0	 1	    1.11530	   -1.45147	 110.0	 3	    1.12000	    0.95000;
	2233	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11530	   -1.45147	 110.0	 3	    1.12000	    0.95000;
	2234	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11530	   -1.45145	 110.0	 3	    1.12000	    0.95000;
	2235	 2	 26.51	 6.92	 0.0	 0.0	 1	    1.08289	   -6.75301	 110.0	 3	    1.12000	    0.95000;
	2236	 1	 15.26	 4.76	 0.0	 0.0	 1	    1.07812	   -6.79246	 110.0	 3	    1.12000	    0.95000;
	2237	 2	 6.0	 20.0	 0.0	 0.0	 1	    1.11500	   -8.64314	 110.0	 4	    1.12000	    0.95000;
	2238	 1	 2.22	 0.71	 0.0	 0.0	 1	    1.11506	   -8.65262	 110.0	 4	    1.12000	    0.95000;
	2239	 1	 1.14	 0.53	 0.0	 0.0	 1	    1.11474	   -8.65531	 110.0	 4	    1.12000	    0.95000;
	2240	 1	 23.13	 6.91	 0.0	 0.0	 1	    1.10247	  -21.73772	 110.0	 4	    1.12000	    0.95000;
	2241	 1	 5.28	 2.31	 0.0	 0.0	 1	    1.10764	  -13.92035	 110.0	 4	    1.12000	    0.95000;
	2242	 1	 8.53	 1.26	 0.0	 0.0	 1	    1.06863	  -21.46419	 110.0	 4	    1.12000	    0.95000;
	2243	 1	 3.12	 1.58	 0.0	 0.0	 1	    1.08995	  -10.73802	 110.0	 4	    1.12000	    0.95000;
	2244	 1	 8.33	 2.46	 0.0	 0.0	 1	    1.10153	   -9.69888	 110.0	 4	    1.12000	    0.95000;
	2245	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10153	   -9.69888	 110.0	 4	    1.12000	    0.95000;
	2246	 1	 5.1	 2.11	 0.0	 0.0	 1	    1.09284	  -25.87706	 110.0	 4	    1.12000	    0.95000;
	2247	 1	 52.06	 21.23	 0.0	 0.0	 1	    1.09803	  -11.91117	 110.0	 4	    1.12000	    0.95000;
	2248	 1	 11.45	 2.64	 0.0	 0.0	 1	    1.10957	  -27.87349	 110.0	 4	    1.12000	    0.95000;
	2249	 1	 9.69	 0.76	 0.0	 0.0	 1	    1.10354	  -22.05183	 110.0	 4	    1.12000	    0.95000;
	2250	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10352	  -22.06355	 110.0	 4	    1.12000	    0.95000;
	2251	 1	 25.91	 6.42	 0.0	 0.0	 1	    1.08830	  -26.18073	 110.0	 4	    1.12000	    0.95000;
	2252	 1	 4.78	 1.27	 0.0	 0.0	 1	    1.10832	   -7.05199	 110.0	 4	    1.12000	    0.95000;
	2253	 2	 4.79	 1.28	 0.0	 0.0	 1	    1.10833	   -7.06037	 110.0	 4	    1.12000	    0.95000;
	2254	 1	 8.83	 2.53	 0.0	 0.0	 1	    1.10870	   -7.26221	 110.0	 4	    1.12000	    0.95000;
	2255	 1	 6.14	 0.12	 0.0	 0.0	 1	    1.10372	  -10.07889	 110.0	 4	    1.12000	    0.95000;
	2256	 2	 3.65	 0.13	 0.0	 0.0	 1	    1.10372	  -10.07875	 110.0	 4	    1.12000	    0.95000;
	2257	 1	 24.38	 4.55	 0.0	 0.0	 1	    1.10405	  -20.94603	 110.0	 4	    1.12000	    0.95000;
	2258	 1	 4.48	 0.37	 0.0	 0.0	 1	    1.09972	   -9.64797	 110.0	 4	    1.12000	    0.95000;
	2259	 1	 3.33	 1.18	 0.0	 0.0	 1	    1.10967	  -10.14380	 110.0	 4	    1.12000	    0.95000;
	2260	 1	 10.73	 2.93	 0.0	 0.0	 1	    1.10265	  -20.54740	 110.0	 4	    1.12000	    0.95000;
	2261	 1	 6.77	 0.53	 0.0	 0.0	 1	    1.09251	  -16.12449	 110.0	 4	    1.12000	    0.95000;
	2262	 1	 3.43	 1.05	 0.0	 0.0	 1	    1.04908	  -22.33253	 110.0	 4	    1.12000	    0.95000;
	2263	 1	 12.49	 1.06	 0.0	 0.0	 1	    1.11850	   -9.83481	 110.0	 4	    1.12000	    0.95000;
	2264	 1	 13.13	 0.84	 0.0	 0.0	 1	    1.09193	  -17.14807	 110.0	 4	    1.12000	    0.95000;
	2265	 1	 1.46	 0.52	 0.0	 0.0	 1	    1.10069	  -20.71414	 110.0	 4	    1.12000	    0.95000;
	2266	 1	 5.4	 1.58	 0.0	 0.0	 1	    1.11550	   -5.43467	 110.0	 4	    1.12000	    0.95000;
	2267	 2	 4.69	 0.54	 0.0	 0.0	 1	    1.11886	   -8.57962	 110.0	 4	    1.12000	    0.95000;
	2268	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11887	  -24.94895	 110.0	 4	    1.12000	    0.95000;
	2269	 1	 10.84	 2.51	 0.0	 0.0	 1	    1.09515	  -21.14327	 110.0	 4	    1.12000	    0.95000;
	2270	 1	 4.16	 0.84	 0.0	 0.0	 1	    1.07914	  -18.24191	 110.0	 4	    1.12000	    0.95000;
	2271	 2	 7.51	 1.19	 0.0	 0.0	 1	    1.09589	  -10.54573	 110.0	 4	    1.12000	    0.95000;
	2272	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09588	  -10.54798	 110.0	 4	    1.12000	    0.95000;
	2273	 2	 2.08	 -0.61	 0.0	 0.0	 1	    1.09926	  -11.61713	 110.0	 4	    1.12000	    0.95000;
	2274	 2	 6.72	 6.52	 0.0	 0.0	 1	    1.11433	  -10.04714	 110.0	 4	    1.12000	    0.95000;
	2275	 1	 2.81	 0.0	 0.0	 0.0	 1	    1.10749	   -9.82014	 110.0	 4	    1.12000	    0.95000;
	2276	 1	 23.13	 3.56	 0.0	 0.0	 1	    1.10057	  -24.65331	 110.0	 4	    1.12000	    0.95000;
	2277	 1	 6.04	 2.42	 0.0	 0.0	 1	    1.10245	  -25.63719	 110.0	 4	    1.12000	    0.95000;
	2278	 1	 2.5	 0.11	 0.0	 0.0	 1	    1.10390	  -11.13893	 110.0	 4	    1.12000	    0.95000;
	2279	 1	 3.02	 1.27	 0.0	 0.0	 1	    1.10952	  -27.96437	 110.0	 4	    1.12000	    0.95000;
	2280	 1	 2.29	 0.33	 0.0	 0.0	 1	    1.09750	  -16.78586	 110.0	 4	    1.12000	    0.95000;
	2281	 1	 10.33	 1.58	 0.0	 0.0	 1	    1.10989	   -9.04234	 110.0	 4	    1.12000	    0.95000;
	2282	 1	 2.08	 0.84	 0.0	 0.0	 1	    1.10483	  -21.53655	 110.0	 4	    1.12000	    0.95000;
	2283	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11872	   -8.59181	 110.0	 4	    1.12000	    0.95000;
	2284	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11872	   -8.59181	 110.0	 4	    1.12000	    0.95000;
	2285	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10537	  -10.97872	 110.0	 4	    1.12000	    0.95000;
	2286	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11080	  -10.86276	 110.0	 4	    1.12000	    0.95000;
	2287	 1	 2.6	 1.05	 0.0	 0.0	 1	    1.10677	   -6.97134	 110.0	 4	    1.12000	    0.95000;
	2288	 1	 6.63	 0.64	 0.0	 0.0	 1	    1.09315	  -27.96756	 110.0	 4	    1.12000	    0.95000;
	2289	 1	 19.17	 4.29	 0.0	 0.0	 1	    1.10286	  -21.64529	 110.0	 4	    1.12000	    0.95000;
	2290	 1	 2.5	 1.58	 0.0	 0.0	 1	    1.08916	  -22.12896	 110.0	 4	    1.12000	    0.95000;
	2291	 1	 5.52	 1.36	 0.0	 0.0	 1	    1.10787	  -21.37916	 110.0	 4	    1.12000	    0.95000;
	2292	 1	 2.81	 0.73	 0.0	 0.0	 1	    1.10771	  -21.40722	 110.0	 4	    1.12000	    0.95000;
	2293	 1	 18.03	 3.77	 0.0	 0.0	 1	    1.08698	  -25.84600	 110.0	 4	    1.12000	    0.95000;
	2294	 1	 12.49	 4.85	 0.0	 0.0	 1	    1.10583	  -27.30993	 110.0	 4	    1.12000	    0.95000;
	2295	 1	 4.68	 0.1	 0.0	 0.0	 1	    1.10220	  -21.38721	 110.0	 4	    1.12000	    0.95000;
	2296	 1	 8.84	 2.21	 0.0	 0.0	 1	    1.09402	  -11.56904	 110.0	 4	    1.12000	    0.95000;
	2297	 1	 3.63	 0.53	 0.0	 0.0	 1	    1.09039	  -27.08886	 110.0	 4	    1.12000	    0.95000;
	2298	 1	 8.39	 0.53	 0.0	 0.0	 1	    1.08712	  -25.95878	 110.0	 4	    1.12000	    0.95000;
	2299	 1	 3.54	 1.16	 0.0	 0.0	 1	    1.09611	  -27.98840	 110.0	 4	    1.12000	    0.95000;
	2300	 2	 19.22	 32.9	 0.0	 0.0	 1	    1.11894	  -24.92796	 110.0	 4	    1.12000	    0.95000;
	2301	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11894	  -24.92796	 110.0	 4	    1.12000	    0.95000;
	2302	 1	 7.88	 0.53	 0.0	 0.0	 1	    1.09511	  -25.90923	 110.0	 4	    1.12000	    0.95000;
	2303	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09511	  -25.90923	 110.0	 4	    1.12000	    0.95000;
	2304	 1	 11.98	 0.21	 0.0	 0.0	 1	    1.09148	  -26.19060	 110.0	 4	    1.12000	    0.95000;
	2305	 1	 3.75	 0.94	 0.0	 0.0	 1	    1.08929	  -10.91922	 110.0	 4	    1.12000	    0.95000;
	2306	 2	 0.01	 0.01	 0.0	 0.0	 1	    1.09671	  -20.16028	 110.0	 4	    1.12000	    0.95000;
	2307	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09671	  -20.16028	 110.0	 4	    1.12000	    0.95000;
	2308	 1	 7.08	 1.72	 0.0	 0.0	 1	    1.09350	  -11.14909	 110.0	 4	    1.12000	    0.95000;
	2309	 1	 10.41	 1.85	 0.0	 0.0	 1	    1.10296	  -10.13817	 110.0	 4	    1.12000	    0.95000;
	2310	 2	 30.2	 18.18	 0.0	 0.0	 1	    1.10538	  -21.56882	 110.0	 4	    1.12000	    0.95000;
	2311	 2	 0.0	 -1.8	 0.0	 0.0	 1	    1.10441	  -21.55915	 110.0	 4	    1.12000	    0.95000;
	2312	 1	 7.61	 3.45	 0.0	 0.0	 1	    1.09731	  -21.70107	 110.0	 4	    1.12000	    0.95000;
	2313	 1	 2.29	 0.84	 0.0	 0.0	 1	    1.09775	  -28.01666	 110.0	 4	    1.12000	    0.95000;
	2314	 1	 6.56	 2.09	 0.0	 0.0	 1	    1.11551	  -19.31110	 110.0	 4	    1.12000	    0.95000;
	2315	 1	 9.38	 2.09	 0.0	 0.0	 1	    1.10952	  -21.04296	 110.0	 4	    1.12000	    0.95000;
	2316	 2	 4.69	 1.91	 0.0	 0.0	 1	    1.05510	  -29.50856	 110.0	 4	    1.12000	    0.95000;
	2317	 2	 0.1	 -0.79	 0.0	 0.0	 1	    1.11299	  -27.91132	 110.0	 4	    1.12000	    0.95000;
	2318	 1	 0.1	 0.05	 0.0	 0.0	 1	    1.11279	  -27.92553	 110.0	 4	    1.12000	    0.95000;
	2319	 1	 13.54	 0.01	 0.0	 0.0	 1	    1.09581	  -20.95630	 110.0	 4	    1.12000	    0.95000;
	2320	 2	 9.48	 -2.42	 0.0	 0.0	 1	    1.09570	  -21.57852	 110.0	 4	    1.12000	    0.95000;
	2321	 1	 8.75	 -0.5	 0.0	 0.0	 1	    1.09577	  -21.59566	 110.0	 4	    1.12000	    0.95000;
	2322	 2	 7.62	 2.1	 0.0	 0.0	 1	    1.10526	  -18.98043	 110.0	 4	    1.12000	    0.95000;
	2323	 2	 3.01	 5.01	 0.0	 0.0	 1	    1.11267	  -23.39300	 110.0	 4	    1.12000	    0.95000;
	2324	 2	 0.01	 0.01	 0.0	 0.0	 1	    1.11052	  -24.18887	 110.0	 4	    1.12000	    0.95000;
	2325	 1	 12.91	 4.74	 0.0	 0.0	 1	    1.09090	  -28.04184	 110.0	 4	    1.12000	    0.95000;
	2326	 1	 4.56	 0.64	 0.0	 0.0	 1	    1.10925	  -24.27489	 110.0	 4	    1.12000	    0.95000;
	2327	 1	 4.56	 0.64	 0.0	 0.0	 1	    1.10925	  -24.27315	 110.0	 4	    1.12000	    0.95000;
	2328	 1	 8.01	 4.41	 0.0	 0.0	 1	    1.10300	  -11.04037	 110.0	 4	    1.12000	    0.95000;
	2329	 1	 20.42	 4.6	 0.0	 0.0	 1	    1.07799	  -22.75168	 110.0	 4	    1.12000	    0.95000;
	2330	 1	 3.23	 0.21	 0.0	 0.0	 1	    1.10355	  -11.20161	 110.0	 4	    1.12000	    0.95000;
	2331	 1	 9.37	 3.79	 0.0	 0.0	 1	    1.11515	  -25.49979	 110.0	 4	    1.12000	    0.95000;
	2332	 1	 3.75	 1.18	 0.0	 0.0	 1	    1.09741	  -10.14244	 110.0	 4	    1.12000	    0.95000;
	2333	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09741	  -10.14244	 110.0	 4	    1.12000	    0.95000;
	2334	 1	 9.64	 2.35	 0.0	 0.0	 1	    1.10803	  -23.82627	 110.0	 4	    1.12000	    0.95000;
	2335	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10803	  -23.82627	 110.0	 4	    1.12000	    0.95000;
	2336	 1	 15.55	 3.21	 0.0	 0.0	 1	    1.10850	  -23.80081	 110.0	 4	    1.12000	    0.95000;
	2337	 2	 37.73	 6.71	 0.0	 0.0	 1	    1.09171	  -18.61798	 110.0	 4	    1.12000	    0.95000;
	2338	 1	 5.3	 0.21	 0.0	 0.0	 1	    1.08079	  -20.90952	 110.0	 4	    1.12000	    0.95000;
	2339	 1	 14.16	 5.69	 0.0	 0.0	 1	    1.10664	  -28.03383	 110.0	 4	    1.12000	    0.95000;
	2340	 1	 3.73	 0.86	 0.0	 0.0	 1	    1.10991	  -24.22845	 110.0	 4	    1.12000	    0.95000;
	2341	 1	 5.29	 0.53	 0.0	 0.0	 1	    1.08453	  -25.24540	 110.0	 4	    1.12000	    0.95000;
	2342	 1	 1.56	 0.37	 0.0	 0.0	 1	    1.10338	  -13.57776	 110.0	 4	    1.12000	    0.95000;
	2343	 1	 1.56	 0.37	 0.0	 0.0	 1	    1.10341	  -13.59687	 110.0	 4	    1.12000	    0.95000;
	2344	 1	 6.88	 2.2	 0.0	 0.0	 1	    1.08250	  -21.03968	 110.0	 4	    1.12000	    0.95000;
	2345	 2	 24.96	 8.44	 0.0	 0.0	 1	    1.09160	  -17.27277	 110.0	 4	    1.12000	    0.95000;
	2346	 1	 24.95	 8.43	 0.0	 0.0	 1	    1.09234	  -16.11440	 110.0	 4	    1.12000	    0.95000;
	2347	 1	 19.51	 7.58	 0.0	 0.0	 1	    1.09163	  -16.14609	 110.0	 4	    1.12000	    0.95000;
	2348	 1	 39.03	 15.16	 0.0	 0.0	 1	    1.09044	  -17.68198	 110.0	 4	    1.12000	    0.95000;
	2349	 2	 11.47	 6.86	 0.0	 0.0	 1	    1.08725	  -11.58649	 110.0	 4	    1.12000	    0.95000;
	2350	 1	 11.46	 6.85	 0.0	 0.0	 1	    1.08678	  -11.63054	 110.0	 4	    1.12000	    0.95000;
	2351	 1	 110.89	 66.23	 0.0	 0.0	 1	    1.11687	  -14.26221	 110.0	 4	    1.12000	    0.95000;
	2352	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11687	  -14.26221	 110.0	 4	    1.12000	    0.95000;
	2353	 1	 3.72	 1.2	 0.0	 0.0	 1	    1.11570	  -10.12233	 110.0	 4	    1.12000	    0.95000;
	2354	 1	 3.72	 1.2	 0.0	 0.0	 1	    1.10275	  -11.69856	 110.0	 4	    1.12000	    0.95000;
	2355	 1	 6.46	 2.62	 0.0	 0.0	 1	    1.10497	  -20.89253	 110.0	 4	    1.12000	    0.95000;
	2356	 1	 10.41	 2.95	 0.0	 0.0	 1	    1.09949	  -10.46300	 110.0	 4	    1.12000	    0.95000;
	2357	 2	 5.74	 0.38	 0.0	 0.0	 1	    1.09950	  -10.46337	 110.0	 4	    1.12000	    0.95000;
	2358	 1	 12.69	 2.63	 0.0	 0.0	 1	    1.05328	  -21.56666	 110.0	 4	    1.12000	    0.95000;
	2359	 1	 11.4	 3.74	 0.0	 0.0	 1	    1.11199	  -23.50515	 110.0	 4	    1.12000	    0.95000;
	2360	 1	 9.41	 1.0	 0.0	 0.0	 1	    1.08121	  -12.71533	 110.0	 4	    1.12000	    0.95000;
	2361	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08121	  -12.71533	 110.0	 4	    1.12000	    0.95000;
	2362	 1	 12.5	 2.2	 0.0	 0.0	 1	    1.11336	  -19.56113	 110.0	 4	    1.12000	    0.95000;
	2363	 1	 9.87	 2.64	 0.0	 0.0	 1	    1.11411	   -9.01754	 110.0	 4	    1.12000	    0.95000;
	2364	 1	 15.73	 5.75	 0.0	 0.0	 1	    1.10976	  -20.06307	 110.0	 4	    1.12000	    0.95000;
	2365	 1	 7.91	 1.37	 0.0	 0.0	 1	    1.11471	  -14.09715	 110.0	 4	    1.12000	    0.95000;
	2366	 2	 16.39	 0.03	 0.0	 0.0	 1	    1.08550	  -13.94248	 110.0	 4	    1.12000	    0.95000;
	2367	 1	 8.84	 2.1	 0.0	 0.0	 1	    1.08613	  -14.01456	 110.0	 4	    1.12000	    0.95000;
	2368	 2	 3.97	 0.22	 0.0	 0.0	 1	    1.08215	  -26.71002	 110.0	 4	    1.12000	    0.95000;
	2369	 1	 6.55	 2.52	 0.0	 0.0	 1	    1.10901	   -9.10287	 110.0	 4	    1.12000	    0.95000;
	2370	 2	 16.26	 5.8	 0.0	 0.0	 1	    1.08398	  -11.52907	 110.0	 4	    1.12000	    0.95000;
	2371	 1	 3.64	 1.05	 0.0	 0.0	 1	    1.11612	   -8.85391	 110.0	 4	    1.12000	    0.95000;
	2372	 1	 3.33	 1.27	 0.0	 0.0	 1	    1.11832	   -8.59649	 110.0	 4	    1.12000	    0.95000;
	2373	 1	 12.41	 3.31	 0.0	 0.0	 1	    1.09850	  -11.09642	 110.0	 4	    1.12000	    0.95000;
	2374	 2	 5.71	 1.87	 0.0	 0.0	 1	    1.10707	   -9.71129	 110.0	 4	    1.12000	    0.95000;
	2375	 2	 19.99	 8.43	 0.0	 0.0	 1	    1.10071	  -10.87660	 110.0	 4	    1.12000	    0.95000;
	2376	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10080	  -10.86875	 110.0	 4	    1.12000	    0.95000;
	2377	 2	 22.88	 1.08	 0.0	 0.0	 1	    1.09451	  -11.53126	 110.0	 4	    1.12000	    0.95000;
	2378	 1	 16.95	 4.84	 0.0	 0.0	 1	    1.11398	  -14.11728	 110.0	 4	    1.12000	    0.95000;
	2379	 2	 18.77	 6.81	 0.0	 0.0	 1	    1.10497	  -20.58639	 110.0	 4	    1.12000	    0.95000;
	2380	 1	 7.28	 2.63	 0.0	 0.0	 1	    1.10482	  -16.23807	 110.0	 4	    1.12000	    0.95000;
	2381	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10794	  -14.45644	 110.0	 4	    1.12000	    0.95000;
	2382	 1	 5.83	 2.0	 0.0	 0.0	 1	    1.09296	  -10.69952	 110.0	 4	    1.12000	    0.95000;
	2383	 2	 7.19	 2.59	 0.0	 0.0	 1	    1.09294	  -10.70261	 110.0	 4	    1.12000	    0.95000;
	2384	 1	 17.19	 7.74	 0.0	 0.0	 1	    1.10045	  -22.19190	 110.0	 4	    1.12000	    0.95000;
	2385	 1	 12.38	 4.36	 0.0	 0.0	 1	    1.09441	  -11.67287	 110.0	 4	    1.12000	    0.95000;
	2386	 1	 12.38	 4.36	 0.0	 0.0	 1	    1.06400	   -5.60349	 110.0	 4	    1.12000	    0.95000;
	2387	 1	 6.03	 2.31	 0.0	 0.0	 1	    1.05957	  -20.07691	 110.0	 4	    1.12000	    0.95000;
	2388	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11422	  -10.34014	 110.0	 4	    1.12000	    0.95000;
	2389	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10174	  -11.82324	 110.0	 4	    1.12000	    0.95000;
	2390	 2	 12.12	 3.64	 0.0	 0.0	 1	    1.08951	  -15.69451	 110.0	 4	    1.12000	    0.95000;
	2391	 1	 12.11	 3.63	 0.0	 0.0	 1	    1.08846	  -14.36998	 110.0	 4	    1.12000	    0.95000;
	2392	 1	 12.11	 3.63	 0.0	 0.0	 1	    1.09209	  -13.34991	 110.0	 4	    1.12000	    0.95000;
	2393	 1	 7.81	 2.42	 0.0	 0.0	 1	    1.09575	  -12.59445	 110.0	 4	    1.12000	    0.95000;
	2394	 1	 4.72	 0.34	 0.0	 0.0	 1	    1.08856	  -11.04668	 110.0	 4	    1.12000	    0.95000;
	2395	 1	 3.33	 0.79	 0.0	 0.0	 1	    1.09585	  -15.15465	 110.0	 4	    1.12000	    0.95000;
	2396	 1	 3.33	 0.79	 0.0	 0.0	 1	    1.09001	  -15.68942	 110.0	 4	    1.12000	    0.95000;
	2397	 1	 3.17	 1.54	 0.0	 0.0	 1	    1.08485	  -13.89323	 110.0	 4	    1.12000	    0.95000;
	2398	 1	 3.17	 1.54	 0.0	 0.0	 1	    1.08485	  -13.89133	 110.0	 4	    1.12000	    0.95000;
	2399	 1	 10.41	 3.8	 0.0	 0.0	 1	    1.07730	  -28.49670	 110.0	 4	    1.12000	    0.95000;
	2400	 2	 13.52	 6.68	 0.0	 0.0	 1	    1.09752	  -19.93136	 110.0	 4	    1.12000	    0.95000;
	2401	 1	 16.38	 4.42	 0.0	 0.0	 1	    1.10792	  -14.45734	 110.0	 4	    1.12000	    0.95000;
	2402	 1	 30.08	 7.86	 0.0	 0.0	 1	    1.09334	  -10.34023	 110.0	 4	    1.12000	    0.95000;
	2403	 2	 6.78	 12.18	 0.0	 0.0	 1	    1.12000	   -9.51823	 110.0	 4	    1.12000	    0.95000;
	2404	 2	 1.0	 3.0	 0.0	 0.0	 1	    1.11751	  -14.00401	 110.0	 4	    1.12000	    0.95000;
	2405	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.12000	  -14.08730	 110.0	 4	    1.12000	    0.95000;
	2406	 1	 5.3	 2.21	 0.0	 0.0	 1	    1.08848	  -13.22386	 110.0	 4	    1.12000	    0.95000;
	2407	 1	 9.87	 2.11	 0.0	 0.0	 1	    1.11067	   -9.20612	 110.0	 4	    1.12000	    0.95000;
	2408	 2	 15.74	 7.73	 0.0	 0.0	 1	    1.09056	  -14.19684	 110.0	 4	    1.12000	    0.95000;
	2409	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09628	  -15.12954	 110.0	 4	    1.12000	    0.95000;
	2410	 1	 15.73	 7.72	 0.0	 0.0	 1	    1.09032	  -14.21846	 110.0	 4	    1.12000	    0.95000;
	2411	 1	 15.73	 7.72	 0.0	 0.0	 1	    1.09525	  -15.22141	 110.0	 4	    1.12000	    0.95000;
	2412	 1	 3.43	 1.37	 0.0	 0.0	 1	    1.08872	  -10.96405	 110.0	 4	    1.12000	    0.95000;
	2413	 1	 3.85	 4.11	 0.0	 0.0	 1	    1.09285	  -15.59424	 110.0	 4	    1.12000	    0.95000;
	2414	 1	 3.85	 4.11	 0.0	 0.0	 1	    1.09285	  -15.57480	 110.0	 4	    1.12000	    0.95000;
	2415	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.12000	  -24.92826	 110.0	 4	    1.12000	    0.95000;
	2416	 1	 3.96	 2.63	 0.0	 0.0	 1	    1.09279	  -13.26986	 110.0	 4	    1.12000	    0.95000;
	2417	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10926	   -7.77997	 110.0	 4	    1.12000	    0.95000;
	2418	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10920	   -7.76873	 110.0	 4	    1.12000	    0.95000;
	2419	 1	 28.65	 10.53	 0.0	 0.0	 1	    1.09043	  -14.09371	 110.0	 4	    1.12000	    0.95000;
	2420	 1	 28.65	 10.53	 0.0	 0.0	 1	    1.09499	  -15.20748	 110.0	 4	    1.12000	    0.95000;
	2421	 1	 7.6	 3.05	 0.0	 0.0	 1	    1.08716	  -15.08023	 110.0	 4	    1.12000	    0.95000;
	2422	 1	 5.73	 1.58	 0.0	 0.0	 1	    1.09882	  -14.22834	 110.0	 4	    1.12000	    0.95000;
	2423	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09880	  -14.18644	 110.0	 4	    1.12000	    0.95000;
	2424	 1	 3.13	 1.32	 0.0	 0.0	 1	    1.08984	  -16.47102	 110.0	 4	    1.12000	    0.95000;
	2425	 1	 3.13	 1.32	 0.0	 0.0	 1	    1.09164	  -13.62027	 110.0	 4	    1.12000	    0.95000;
	2426	 1	 14.48	 7.79	 0.0	 0.0	 1	    1.08987	  -14.49320	 110.0	 4	    1.12000	    0.95000;
	2427	 1	 3.48	 3.48	 0.0	 0.0	 1	    1.09589	  -15.14054	 110.0	 4	    1.12000	    0.95000;
	2428	 1	 1.56	 2.11	 0.0	 0.0	 1	    1.09105	  -16.74902	 110.0	 4	    1.12000	    0.95000;
	2429	 1	 1.56	 2.11	 0.0	 0.0	 1	    1.09112	  -16.76546	 110.0	 4	    1.12000	    0.95000;
	2430	 1	 4.91	 2.0	 0.0	 0.0	 1	    1.10138	   -9.70550	 110.0	 4	    1.12000	    0.95000;
	2431	 1	 2.6	 1.05	 0.0	 0.0	 1	    1.09336	  -15.82912	 110.0	 4	    1.12000	    0.95000;
	2432	 1	 2.6	 1.05	 0.0	 0.0	 1	    1.09093	  -16.77897	 110.0	 4	    1.12000	    0.95000;
	2433	 2	 24.89	 5.37	 0.0	 0.0	 1	    1.08382	  -25.72356	 110.0	 4	    1.12000	    0.95000;
	2434	 1	 3.7	 3.27	 0.0	 0.0	 1	    1.09357	  -15.54290	 110.0	 4	    1.12000	    0.95000;
	2435	 1	 3.7	 3.26	 0.0	 0.0	 1	    1.09357	  -15.55262	 110.0	 4	    1.12000	    0.95000;
	2436	 1	 2.87	 2.58	 0.0	 0.0	 1	    1.09183	  -16.08690	 110.0	 4	    1.12000	    0.95000;
	2437	 1	 2.87	 2.58	 0.0	 0.0	 1	    1.09006	  -14.22726	 110.0	 4	    1.12000	    0.95000;
	2438	 2	 7.71	 1.9	 0.0	 0.0	 1	    1.08658	  -14.23560	 110.0	 4	    1.12000	    0.95000;
	2439	 1	 29.54	 6.62	 0.0	 0.0	 1	    1.08640	  -13.68994	 110.0	 4	    1.12000	    0.95000;
	2440	 1	 11.98	 4.39	 0.0	 0.0	 1	    1.10661	  -20.51661	 110.0	 4	    1.12000	    0.95000;
	2441	 1	 8.53	 2.73	 0.0	 0.0	 1	    1.08749	  -13.62312	 110.0	 4	    1.12000	    0.95000;
	2442	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10763	  -27.06264	 110.0	 4	    1.12000	    0.95000;
	2443	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08789	  -10.98626	 110.0	 4	    1.12000	    0.95000;
	2444	 1	 3.75	 1.53	 0.0	 0.0	 1	    1.08789	  -10.98626	 110.0	 4	    1.12000	    0.95000;
	2445	 1	 5.73	 2.42	 0.0	 0.0	 1	    1.10876	  -11.00622	 110.0	 4	    1.12000	    0.95000;
	2446	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09385	  -13.09810	 110.0	 4	    1.12000	    0.95000;
	2447	 2	 5.59	 1.62	 0.0	 0.0	 1	    1.08443	  -11.78928	 110.0	 4	    1.12000	    0.95000;
	2448	 1	 5.58	 1.61	 0.0	 0.0	 1	    1.11222	  -10.44453	 110.0	 4	    1.12000	    0.95000;
	2449	 1	 5.62	 1.89	 0.0	 0.0	 1	    1.09179	  -10.50066	 110.0	 4	    1.12000	    0.95000;
	2450	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10556	   -9.88017	 110.0	 4	    1.12000	    0.95000;
	2451	 1	 4.27	 1.18	 0.0	 0.0	 1	    1.10556	   -9.88017	 110.0	 4	    1.12000	    0.95000;
	2452	 1	 5.49	 0.64	 0.0	 0.0	 1	    1.09116	  -27.70874	 110.0	 4	    1.12000	    0.95000;
	2453	 1	 7.64	 3.05	 0.0	 0.0	 1	    1.09354	  -11.60131	 110.0	 4	    1.12000	    0.95000;
	2454	 1	 7.64	 3.05	 0.0	 0.0	 1	    1.10335	  -10.76003	 110.0	 4	    1.12000	    0.95000;
	2455	 1	 6.87	 2.0	 0.0	 0.0	 1	    1.11158	  -27.93920	 110.0	 4	    1.12000	    0.95000;
	2456	 2	 11.96	 4.23	 0.0	 0.0	 1	    1.10932	   -6.77924	 110.0	 4	    1.12000	    0.95000;
	2457	 1	 1.87	 0.42	 0.0	 0.0	 1	    1.10685	   -9.73695	 110.0	 4	    1.12000	    0.95000;
	2458	 1	 10.09	 3.32	 0.0	 0.0	 1	    1.11091	  -11.69775	 110.0	 4	    1.12000	    0.95000;
	2459	 1	 4.27	 0.12	 0.0	 0.0	 1	    1.09833	  -10.29840	 110.0	 4	    1.12000	    0.95000;
	2460	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09833	  -10.29840	 110.0	 4	    1.12000	    0.95000;
	2461	 1	 22.92	 0.21	 0.0	 0.0	 1	    1.11755	  -19.36669	 110.0	 4	    1.12000	    0.95000;
	2462	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11755	  -19.36669	 110.0	 4	    1.12000	    0.95000;
	2463	 1	 11.46	 3.24	 0.0	 0.0	 1	    1.11750	  -19.36835	 110.0	 4	    1.12000	    0.95000;
	2464	 1	 10.94	 3.42	 0.0	 0.0	 1	    1.09308	  -11.72522	 110.0	 4	    1.12000	    0.95000;
	2465	 1	 10.94	 3.42	 0.0	 0.0	 1	    1.07468	  -13.34586	 110.0	 4	    1.12000	    0.95000;
	2466	 1	 8.85	 1.9	 0.0	 0.0	 1	    1.09221	  -11.69892	 110.0	 4	    1.12000	    0.95000;
	2467	 1	 7.81	 2.63	 0.0	 0.0	 1	    1.07585	  -13.20703	 110.0	 4	    1.12000	    0.95000;
	2468	 1	 7.81	 2.63	 0.0	 0.0	 1	    1.08580	  -11.69606	 110.0	 4	    1.12000	    0.95000;
	2469	 1	 9.38	 2.0	 0.0	 0.0	 1	    1.09013	  -11.69825	 110.0	 4	    1.12000	    0.95000;
	2470	 1	 17.71	 5.34	 0.0	 0.0	 1	    1.11428	  -19.62581	 110.0	 4	    1.12000	    0.95000;
	2471	 1	 5.62	 2.32	 0.0	 0.0	 1	    1.10954	  -27.26503	 110.0	 4	    1.12000	    0.95000;
	2472	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10860	  -18.83740	 110.0	 4	    1.12000	    0.95000;
	2473	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09913	  -19.82438	 110.0	 4	    1.12000	    0.95000;
	2474	 1	 14.59	 5.34	 0.0	 0.0	 1	    1.11130	  -20.78673	 110.0	 4	    1.12000	    0.95000;
	2475	 1	 3.02	 1.89	 0.0	 0.0	 1	    1.09072	  -14.13152	 110.0	 4	    1.12000	    0.95000;
	2476	 1	 1.66	 0.64	 0.0	 0.0	 1	    1.10303	  -24.69811	 110.0	 4	    1.12000	    0.95000;
	2477	 1	 1.66	 0.64	 0.0	 0.0	 1	    1.10987	  -23.03848	 110.0	 4	    1.12000	    0.95000;
	2478	 1	 9.88	 1.26	 0.0	 0.0	 1	    1.09911	  -19.70304	 110.0	 4	    1.12000	    0.95000;
	2479	 1	 4.68	 1.05	 0.0	 0.0	 1	    1.10843	   -7.43328	 110.0	 4	    1.12000	    0.95000;
	2480	 1	 8.42	 2.11	 0.0	 0.0	 1	    1.10559	   -9.63236	 110.0	 4	    1.12000	    0.95000;
	2481	 1	 4.16	 1.69	 0.0	 0.0	 1	    1.10543	  -28.04272	 110.0	 4	    1.12000	    0.95000;
	2482	 1	 5.21	 1.48	 0.0	 0.0	 1	    1.09814	   -9.87945	 110.0	 4	    1.12000	    0.95000;
	2483	 1	 7.19	 3.35	 0.0	 0.0	 1	    1.07951	  -20.93715	 110.0	 4	    1.12000	    0.95000;
	2484	 1	 4.27	 1.9	 0.0	 0.0	 1	    1.11197	  -27.97611	 110.0	 4	    1.12000	    0.95000;
	2485	 1	 1.46	 0.53	 0.0	 0.0	 1	    1.09215	  -27.90959	 110.0	 4	    1.12000	    0.95000;
	2486	 1	 4.46	 0.53	 0.0	 0.0	 1	    1.08720	  -24.45615	 110.0	 4	    1.12000	    0.95000;
	2487	 1	 9.33	 2.14	 0.0	 0.0	 1	    1.09453	  -24.50343	 110.0	 4	    1.12000	    0.95000;
	2488	 1	 2.6	 0.53	 0.0	 0.0	 1	    1.10831	   -9.43907	 110.0	 4	    1.12000	    0.95000;
	2489	 1	 2.67	 0.89	 0.0	 0.0	 1	    1.11616	   -5.88880	 110.0	 4	    1.12000	    0.95000;
	2490	 1	 2.67	 0.89	 0.0	 0.0	 1	    1.11755	   -5.27902	 110.0	 4	    1.12000	    0.95000;
	2491	 1	 6.56	 0.84	 0.0	 0.0	 1	    1.09239	  -26.70554	 110.0	 4	    1.12000	    0.95000;
	2492	 1	 2.29	 0.42	 0.0	 0.0	 1	    1.10402	  -24.14481	 110.0	 4	    1.12000	    0.95000;
	2493	 1	 10.93	 4.12	 0.0	 0.0	 1	    1.09548	  -12.42987	 110.0	 4	    1.12000	    0.95000;
	2494	 1	 7.87	 1.56	 0.0	 0.0	 1	    1.10980	  -10.37090	 110.0	 4	    1.12000	    0.95000;
	2495	 2	 7.88	 1.57	 0.0	 0.0	 1	    1.08062	  -12.74604	 110.0	 4	    1.12000	    0.95000;
	2496	 2	 1.79	 0.76	 0.0	 0.0	 1	    1.11191	  -27.09253	 110.0	 4	    1.12000	    0.95000;
	2497	 1	 1.67	 0.74	 0.0	 0.0	 1	    1.11272	  -27.61954	 110.0	 4	    1.12000	    0.95000;
	2498	 1	 13.75	 2.09	 0.0	 0.0	 1	    1.10652	  -20.99464	 110.0	 4	    1.12000	    0.95000;
	2499	 1	 3.11	 0.86	 0.0	 0.0	 1	    1.08925	  -26.35352	 110.0	 4	    1.12000	    0.95000;
	2500	 1	 4.77	 0.54	 0.0	 0.0	 1	    1.09238	  -25.75514	 110.0	 4	    1.12000	    0.95000;
	2501	 1	 7.08	 1.79	 0.0	 0.0	 1	    1.08854	  -28.13932	 110.0	 4	    1.12000	    0.95000;
	2502	 1	 7.61	 1.67	 0.0	 0.0	 1	    1.10407	  -21.59227	 110.0	 4	    1.12000	    0.95000;
	2503	 1	 5.21	 1.36	 0.0	 0.0	 1	    1.10288	  -21.66766	 110.0	 4	    1.12000	    0.95000;
	2504	 1	 13.86	 0.73	 0.0	 0.0	 1	    1.10420	  -21.41726	 110.0	 4	    1.12000	    0.95000;
	2505	 1	 11.88	 5.44	 0.0	 0.0	 1	    1.10339	  -21.63789	 110.0	 4	    1.12000	    0.95000;
	2506	 1	 6.87	 3.68	 0.0	 0.0	 1	    1.11250	  -14.13339	 110.0	 4	    1.12000	    0.95000;
	2507	 1	 7.29	 0.73	 0.0	 0.0	 1	    1.09172	  -20.91000	 110.0	 4	    1.12000	    0.95000;
	2508	 1	 4.06	 1.05	 0.0	 0.0	 1	    1.10725	  -18.99248	 110.0	 4	    1.12000	    0.95000;
	2509	 1	 11.45	 4.64	 0.0	 0.0	 1	    1.04360	  -30.34836	 110.0	 4	    1.12000	    0.95000;
	2510	 1	 8.43	 3.37	 0.0	 0.0	 1	    1.10972	  -27.98622	 110.0	 4	    1.12000	    0.95000;
	2511	 1	 7.07	 1.68	 0.0	 0.0	 1	    1.06659	  -19.18838	 110.0	 4	    1.12000	    0.95000;
	2512	 1	 19.17	 3.14	 0.0	 0.0	 1	    1.06710	  -23.44592	 110.0	 4	    1.12000	    0.95000;
	2513	 1	 14.04	 2.1	 0.0	 0.0	 1	    1.06341	  -19.49130	 110.0	 4	    1.12000	    0.95000;
	2514	 1	 12.59	 3.76	 0.0	 0.0	 1	    1.11707	   -9.54132	 110.0	 4	    1.12000	    0.95000;
	2515	 1	 6.77	 -1.7	 0.0	 0.0	 1	    1.10252	  -28.13040	 110.0	 4	    1.12000	    0.95000;
	2516	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10139	  -10.34667	 110.0	 4	    1.12000	    0.95000;
	2517	 1	 7.29	 2.46	 0.0	 0.0	 1	    1.10137	  -10.35141	 110.0	 4	    1.12000	    0.95000;
	2518	 1	 12.3	 3.14	 0.0	 0.0	 1	    1.09374	  -23.03162	 110.0	 4	    1.12000	    0.95000;
	2519	 1	 7.5	 2.4	 0.0	 0.0	 1	    1.11499	   -9.48334	 110.0	 4	    1.12000	    0.95000;
	2520	 1	 5.83	 2.44	 0.0	 0.0	 1	    1.11128	  -10.50774	 110.0	 4	    1.12000	    0.95000;
	2521	 2	 3.76	 1.58	 0.0	 0.0	 1	    1.07693	  -27.10083	 110.0	 4	    1.12000	    0.95000;
	2522	 2	 18.61	 6.7	 0.0	 0.0	 1	    1.08436	  -12.38580	 110.0	 4	    1.12000	    0.95000;
	2523	 1	 21.86	 7.81	 0.0	 0.0	 1	    1.10491	  -10.76431	 110.0	 4	    1.12000	    0.95000;
	2524	 2	 10.64	 1.37	 0.0	 0.0	 1	    1.08451	  -22.12174	 110.0	 4	    1.12000	    0.95000;
	2525	 2	 14.46	 -18.8	 0.0	 0.0	 1	    1.11879	  -10.11580	 110.0	 4	    1.12000	    0.95000;
	2526	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11586	  -10.09856	 110.0	 4	    1.12000	    0.95000;
	2527	 2	 21.08	 8.63	 0.0	 0.0	 1	    1.11581	  -10.09724	 110.0	 4	    1.12000	    0.95000;
	2528	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11830	   -9.98444	 110.0	 4	    1.12000	    0.95000;
	2529	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11817	  -10.03801	 110.0	 4	    1.12000	    0.95000;
	2530	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97677	  -10.26547	 16.0	 4	    1.12000	    0.95000;
	2531	 1	 11.75	 5.05	 0.0	 0.0	 1	    1.09665	  -11.49689	 110.0	 4	    1.12000	    0.95000;
	2532	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.12000	   -9.09667	 110.0	 4	    1.12000	    0.95000;
	2533	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11790	   -9.89516	 110.0	 4	    1.12000	    0.95000;
	2534	 2	 3.33	 0.71	 0.0	 0.0	 1	    1.11602	  -14.02079	 110.0	 4	    1.12000	    0.95000;
	2535	 2	 15.78	 30.64	 0.0	 0.0	 1	    1.11595	  -14.01816	 110.0	 4	    1.12000	    0.95000;
	2536	 1	 4.17	 1.21	 0.0	 0.0	 1	    1.08771	  -11.60280	 110.0	 4	    1.12000	    0.95000;
	2537	 1	 4.17	 1.21	 0.0	 0.0	 1	    1.08772	  -11.60268	 110.0	 4	    1.12000	    0.95000;
	2538	 1	 3.33	 0.63	 0.0	 0.0	 1	    1.11810	   -8.63179	 110.0	 4	    1.12000	    0.95000;
	2539	 1	 3.22	 0.74	 0.0	 0.0	 1	    1.11824	   -8.62503	 110.0	 4	    1.12000	    0.95000;
	2540	 1	 11.05	 3.09	 0.0	 0.0	 1	    1.11346	  -10.01247	 110.0	 4	    1.12000	    0.95000;
	2541	 1	 4.48	 1.23	 0.0	 0.0	 1	    1.10276	  -10.38531	 110.0	 4	    1.12000	    0.95000;
	2542	 1	 6.04	 1.97	 0.0	 0.0	 1	    1.10275	  -10.38760	 110.0	 4	    1.12000	    0.95000;
	2543	 1	 9.79	 2.82	 0.0	 0.0	 1	    1.08603	  -16.44908	 110.0	 4	    1.12000	    0.95000;
	2544	 1	 8.7	 -2.98	 0.0	 0.0	 1	    1.11516	  -10.18083	 110.0	 4	    1.12000	    0.95000;
	2545	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11519	  -10.19147	 110.0	 4	    1.12000	    0.95000;
	2546	 1	 10.73	 -0.54	 0.0	 0.0	 1	    1.10400	  -21.53817	 110.0	 4	    1.12000	    0.95000;
	2547	 2	 15.64	 -0.88	 0.0	 0.0	 1	    1.10568	  -20.65661	 110.0	 4	    1.12000	    0.95000;
	2548	 2	 14.81	 -0.99	 0.0	 0.0	 1	    1.10320	  -25.22712	 110.0	 4	    1.12000	    0.95000;
	2549	 1	 4.16	 1.18	 0.0	 0.0	 1	    1.10339	  -10.46135	 110.0	 4	    1.12000	    0.95000;
	2550	 1	 3.96	 1.6	 0.0	 0.0	 1	    1.10338	  -10.46284	 110.0	 4	    1.12000	    0.95000;
	2551	 1	 15.53	 -1.1	 0.0	 0.0	 1	    1.10420	  -25.09909	 110.0	 4	    1.12000	    0.95000;
	2552	 1	 18.75	 5.96	 0.0	 0.0	 1	    1.10330	  -21.70299	 110.0	 4	    1.12000	    0.95000;
	2553	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10725	  -24.49271	 110.0	 4	    1.12000	    0.95000;
	2554	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10693	  -24.58554	 110.0	 4	    1.12000	    0.95000;
	2555	 2	 21.87	 12.66	 0.0	 0.0	 1	    1.06168	  -26.89564	 110.0	 4	    1.12000	    0.95000;
	2556	 1	 24.98	 23.19	 0.0	 0.0	 1	    1.06163	  -26.90028	 110.0	 4	    1.12000	    0.95000;
	2557	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11323	  -20.43383	 110.0	 4	    1.12000	    0.95000;
	2558	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11617	  -19.27927	 110.0	 4	    1.12000	    0.95000;
	2559	 1	 3.59	 0.58	 0.0	 0.0	 1	    1.09627	  -15.13016	 110.0	 4	    1.12000	    0.95000;
	2560	 1	 3.59	 0.58	 0.0	 0.0	 1	    1.09101	  -14.19447	 110.0	 4	    1.12000	    0.95000;
	2561	 1	 5.72	 -0.5	 0.0	 0.0	 1	    1.09697	  -20.01854	 110.0	 4	    1.12000	    0.95000;
	2562	 1	 13.54	 1.26	 0.0	 0.0	 1	    1.09558	  -15.23104	 110.0	 4	    1.12000	    0.95000;
	2563	 1	 2.29	 0.21	 0.0	 0.0	 1	    1.07835	  -17.89871	 110.0	 4	    1.12000	    0.95000;
	2564	 1	 14.57	 4.22	 0.0	 0.0	 1	    1.10437	  -28.24534	 110.0	 4	    1.12000	    0.95000;
	2565	 1	 16.13	 4.74	 0.0	 0.0	 1	    1.10100	  -27.57054	 110.0	 4	    1.12000	    0.95000;
	2566	 1	 14.59	 7.32	 0.0	 0.0	 1	    1.08581	  -23.73474	 110.0	 4	    1.12000	    0.95000;
	2567	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08581	  -23.73474	 110.0	 4	    1.12000	    0.95000;
	2568	 1	 5.4	 1.05	 0.0	 0.0	 1	    1.10866	   -6.73998	 110.0	 4	    1.12000	    0.95000;
	2569	 1	 5.21	 0.84	 0.0	 0.0	 1	    1.10059	  -21.66087	 110.0	 4	    1.12000	    0.95000;
	2570	 1	 16.05	 6.28	 0.0	 0.0	 1	    1.10303	  -21.65764	 110.0	 4	    1.12000	    0.95000;
	2571	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09101	  -14.19396	 110.0	 4	    1.12000	    0.95000;
	2572	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09628	  -15.12951	 110.0	 4	    1.12000	    0.95000;
	2573	 2	 5.34	 1.77	 0.0	 0.0	 1	    1.10952	  -27.82003	 110.0	 4	    1.12000	    0.95000;
	2574	 2	 5.67	 5.84	 0.0	 0.0	 1	    1.10957	  -27.81538	 110.0	 4	    1.12000	    0.95000;
	2575	 1	 10.84	 2.41	 0.0	 0.0	 1	    1.10317	  -21.29045	 110.0	 4	    1.12000	    0.95000;
	2576	 1	 17.19	 4.39	 0.0	 0.0	 1	    1.10305	  -21.68025	 110.0	 4	    1.12000	    0.95000;
	2577	 1	 5.31	 -0.5	 0.0	 0.0	 1	    1.11203	  -20.89593	 110.0	 4	    1.12000	    0.95000;
	2578	 1	 6.88	 -0.7	 0.0	 0.0	 1	    1.11184	  -20.90572	 110.0	 4	    1.12000	    0.95000;
	2579	 1	 22.51	 1.81	 0.0	 0.0	 1	    1.10317	  -25.23099	 110.0	 4	    1.12000	    0.95000;
	2580	 1	 11.46	 3.77	 0.0	 0.0	 1	    1.11360	  -19.54273	 110.0	 4	    1.12000	    0.95000;
	2581	 1	 11.46	 4.08	 0.0	 0.0	 1	    1.10569	  -21.20428	 110.0	 4	    1.12000	    0.95000;
	2582	 2	 9.23	 10.65	 0.0	 0.0	 1	    1.09673	  -11.94510	 110.0	 4	    1.12000	    0.95000;
	2583	 1	 9.22	 10.64	 0.0	 0.0	 1	    1.09667	  -11.97423	 110.0	 4	    1.12000	    0.95000;
	2584	 1	 3.13	 1.9	 0.0	 0.0	 1	    1.10711	  -11.38750	 110.0	 4	    1.12000	    0.95000;
	2585	 2	 31.99	 -1.93	 0.0	 0.0	 1	    1.11731	   -9.60848	 110.0	 4	    1.12000	    0.95000;
	2586	 1	 19.28	 2.2	 0.0	 0.0	 1	    1.10502	  -21.42249	 110.0	 4	    1.12000	    0.95000;
	2587	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09694	  -10.74370	 110.0	 4	    1.12000	    0.95000;
	2588	 1	 13.86	 3.66	 0.0	 0.0	 1	    1.09381	  -12.40003	 110.0	 4	    1.12000	    0.95000;
	2589	 1	 6.37	 0.52	 0.0	 0.0	 1	    1.09779	  -11.65888	 110.0	 4	    1.12000	    0.95000;
	2590	 1	 6.37	 0.52	 0.0	 0.0	 1	    1.10950	  -10.34539	 110.0	 4	    1.12000	    0.95000;
	2591	 2	 4.28	 1.61	 0.0	 0.0	 1	    1.10540	   -9.83824	 110.0	 4	    1.12000	    0.95000;
	2592	 1	 7.7	 3.16	 0.0	 0.0	 1	    1.09555	  -26.87794	 110.0	 4	    1.12000	    0.95000;
	2593	 2	 10.85	 2.63	 0.0	 0.0	 1	    1.09176	  -20.90700	 110.0	 4	    1.12000	    0.95000;
	2594	 1	 11.05	 3.66	 0.0	 0.0	 1	    1.09173	  -20.91127	 110.0	 4	    1.12000	    0.95000;
	2595	 1	 2.92	 1.26	 0.0	 0.0	 1	    1.10879	   -7.68697	 110.0	 4	    1.12000	    0.95000;
	2596	 1	 4.06	 2.94	 0.0	 0.0	 1	    1.10689	  -10.48724	 110.0	 4	    1.12000	    0.95000;
	2597	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.09309	  -27.77937	 110.0	 4	    1.12000	    0.95000;
	2598	 2	 7.4	 2.54	 0.0	 0.0	 1	    1.09302	  -27.78511	 110.0	 4	    1.12000	    0.95000;
	2599	 1	 12.4	 0.63	 0.0	 0.0	 1	    1.09275	  -23.51735	 110.0	 4	    1.12000	    0.95000;
	2600	 2	 55.19	 24.54	 0.0	 0.0	 1	    1.09162	  -11.03329	 110.0	 4	    1.12000	    0.95000;
	2601	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09178	  -11.01564	 110.0	 4	    1.12000	    0.95000;
	2602	 1	 2.5	 0.37	 0.0	 0.0	 1	    1.10716	  -10.20874	 110.0	 4	    1.12000	    0.95000;
	2603	 1	 2.9	 0.53	 0.0	 0.0	 1	    1.08783	  -23.33811	 110.0	 4	    1.12000	    0.95000;
	2604	 1	 7.05	 0.53	 0.0	 0.0	 1	    1.08692	  -24.60533	 110.0	 4	    1.12000	    0.95000;
	2605	 1	 8.95	 0.63	 0.0	 0.0	 1	    1.08147	  -21.72244	 110.0	 4	    1.12000	    0.95000;
	2606	 1	 8.11	 1.58	 0.0	 0.0	 1	    1.07807	  -22.07711	 110.0	 4	    1.12000	    0.95000;
	2607	 1	 5.36	 0.0	 0.0	 0.0	 1	    1.09885	  -10.60857	 110.0	 4	    1.12000	    0.95000;
	2608	 1	 0.83	 0.63	 0.0	 0.0	 1	    1.11053	  -11.40389	 110.0	 4	    1.12000	    0.95000;
	2609	 1	 0.83	 0.63	 0.0	 0.0	 1	    1.11054	  -11.40946	 110.0	 4	    1.12000	    0.95000;
	2610	 1	 8.33	 1.48	 0.0	 0.0	 1	    1.09696	  -10.84127	 110.0	 4	    1.12000	    0.95000;
	2611	 1	 6.77	 0.25	 0.0	 0.0	 1	    1.09695	  -10.84393	 110.0	 4	    1.12000	    0.95000;
	2612	 1	 16.78	 -0.57	 0.0	 0.0	 1	    1.09693	  -22.95133	 110.0	 4	    1.12000	    0.95000;
	2613	 1	 8.13	 4.5	 0.0	 0.0	 1	    1.10831	  -20.56334	 110.0	 4	    1.12000	    0.95000;
	2614	 1	 1.2	 0.47	 0.0	 0.0	 1	    1.11182	  -27.98696	 110.0	 4	    1.12000	    0.95000;
	2615	 1	 1.2	 0.47	 0.0	 0.0	 1	    1.11288	  -27.91602	 110.0	 4	    1.12000	    0.95000;
	2616	 2	 1.88	 0.43	 0.0	 0.0	 1	    1.11799	   -8.63962	 110.0	 4	    1.12000	    0.95000;
	2617	 2	 4.57	 0.55	 0.0	 0.0	 1	    1.10233	  -24.07553	 110.0	 4	    1.12000	    0.95000;
	2618	 1	 5.21	 1.18	 0.0	 0.0	 1	    1.09724	  -10.51420	 110.0	 4	    1.12000	    0.95000;
	2619	 2	 3.84	 2.22	 0.0	 0.0	 1	    1.11470	  -10.66970	 110.0	 4	    1.12000	    0.95000;
	2620	 1	 21.84	 8.2	 0.0	 0.0	 1	    1.08050	  -20.74653	 110.0	 4	    1.12000	    0.95000;
	2621	 2	 13.67	 1.9	 0.0	 0.0	 1	    1.10215	  -11.06971	 110.0	 4	    1.12000	    0.95000;
	2622	 1	 7.29	 1.85	 0.0	 0.0	 1	    1.09955	  -10.48524	 110.0	 4	    1.12000	    0.95000;
	2623	 1	 14.15	 5.88	 0.0	 0.0	 1	    1.07804	  -19.32307	 110.0	 4	    1.12000	    0.95000;
	2624	 1	 11.25	 2.93	 0.0	 0.0	 1	    1.10788	  -20.23050	 110.0	 4	    1.12000	    0.95000;
	2625	 2	 20.01	 2.97	 0.0	 0.0	 1	    1.08943	  -24.62750	 110.0	 4	    1.12000	    0.95000;
	2626	 1	 12.6	 5.64	 0.0	 0.0	 1	    1.09184	  -18.14086	 110.0	 4	    1.12000	    0.95000;
	2627	 2	 29.18	 7.34	 0.0	 0.0	 1	    1.08047	  -21.15814	 110.0	 4	    1.12000	    0.95000;
	2628	 1	 9.79	 0.54	 0.0	 0.0	 1	    1.08567	  -24.21895	 110.0	 4	    1.12000	    0.95000;
	2629	 2	 20.22	 4.05	 0.0	 0.0	 1	    1.07562	  -21.28345	 110.0	 4	    1.12000	    0.95000;
	2630	 2	 15.32	 -2.09	 0.0	 0.0	 1	    1.10461	  -11.85035	 110.0	 4	    1.12000	    0.95000;
	2631	 1	 1.16	 0.28	 0.0	 0.0	 1	    1.10731	  -10.77251	 110.0	 4	    1.12000	    0.95000;
	2632	 1	 5.72	 2.32	 0.0	 0.0	 1	    1.11187	  -27.66997	 110.0	 4	    1.12000	    0.95000;
	2633	 1	 5.83	 2.32	 0.0	 0.0	 1	    1.11105	  -27.14416	 110.0	 4	    1.12000	    0.95000;
	2634	 1	 2.81	 0.95	 0.0	 0.0	 1	    1.09400	  -12.88349	 110.0	 4	    1.12000	    0.95000;
	2635	 1	 2.81	 0.95	 0.0	 0.0	 1	    1.10563	  -12.08716	 110.0	 4	    1.12000	    0.95000;
	2636	 1	 10.62	 7.14	 0.0	 0.0	 1	    1.08993	  -11.03930	 110.0	 4	    1.12000	    0.95000;
	2637	 1	 10.2	 -2.4	 0.0	 0.0	 1	    1.08994	  -11.04348	 110.0	 4	    1.12000	    0.95000;
	2638	 1	 7.98	 0.75	 0.0	 0.0	 1	    1.10159	  -25.23572	 110.0	 4	    1.12000	    0.95000;
	2639	 1	 1.35	 0.42	 0.0	 0.0	 1	    1.10797	   -7.08584	 110.0	 4	    1.12000	    0.95000;
	2640	 1	 6.32	 1.71	 0.0	 0.0	 1	    1.10525	  -22.19185	 110.0	 4	    1.12000	    0.95000;
	2641	 1	 23.97	 6.28	 0.0	 0.0	 1	    1.09989	  -21.56379	 110.0	 4	    1.12000	    0.95000;
	2642	 1	 7.68	 2.45	 0.0	 0.0	 1	    1.06544	  -23.41132	 110.0	 4	    1.12000	    0.95000;
	2643	 1	 12.49	 4.92	 0.0	 0.0	 1	    1.10067	  -10.42919	 110.0	 4	    1.12000	    0.95000;
	2644	 2	 0.1	 0.1	 0.0	 0.0	 1	    1.10736	   -9.67896	 110.0	 4	    1.12000	    0.95000;
	2645	 1	 6.25	 1.74	 0.0	 0.0	 1	    1.08887	  -28.20930	 110.0	 4	    1.12000	    0.95000;
	2646	 1	 6.25	 1.74	 0.0	 0.0	 1	    1.08674	  -28.27206	 110.0	 4	    1.12000	    0.95000;
	2647	 1	 1.97	 0.0	 0.0	 0.0	 1	    1.11519	  -10.07236	 110.0	 4	    1.12000	    0.95000;
	2648	 1	 0.63	 0.21	 0.0	 0.0	 1	    1.08745	  -28.22238	 110.0	 4	    1.12000	    0.95000;
	2649	 2	 13.13	 5.28	 0.0	 0.0	 1	    1.10342	  -27.88525	 110.0	 4	    1.12000	    0.95000;
	2650	 2	 6.04	 2.22	 0.0	 0.0	 1	    1.09936	  -11.08956	 110.0	 4	    1.12000	    0.95000;
	2651	 1	 8.22	 3.47	 0.0	 0.0	 1	    1.09712	  -11.42746	 110.0	 4	    1.12000	    0.95000;
	2652	 2	 9.37	 3.61	 0.0	 0.0	 1	    1.10736	  -27.71442	 110.0	 4	    1.12000	    0.95000;
	2653	 1	 7.28	 1.26	 0.0	 0.0	 1	    1.06911	  -19.09844	 110.0	 4	    1.12000	    0.95000;
	2654	 1	 4.68	 1.9	 0.0	 0.0	 1	    1.11220	  -27.95716	 110.0	 4	    1.12000	    0.95000;
	2655	 2	 6.46	 2.54	 0.0	 0.0	 1	    1.04847	  -29.99662	 110.0	 4	    1.12000	    0.95000;
	2656	 1	 22.72	 -1.7	 0.0	 0.0	 1	    1.09375	  -23.68476	 110.0	 4	    1.12000	    0.95000;
	2657	 1	 10.22	 -2.16	 0.0	 0.0	 1	    1.11361	  -10.80028	 110.0	 4	    1.12000	    0.95000;
	2658	 1	 12.23	 2.99	 0.0	 0.0	 1	    1.11441	   -8.79829	 110.0	 4	    1.12000	    0.95000;
	2659	 1	 7.29	 -0.75	 0.0	 0.0	 1	    1.09458	  -25.43203	 110.0	 4	    1.12000	    0.95000;
	2660	 1	 4.83	 2.11	 0.0	 0.0	 1	    1.11952	   -5.58578	 110.0	 4	    1.12000	    0.95000;
	2661	 1	 4.83	 2.11	 0.0	 0.0	 1	    1.11760	   -5.70129	 110.0	 4	    1.12000	    0.95000;
	2662	 1	 2.18	 1.06	 0.0	 0.0	 1	    1.11801	   -5.67937	 110.0	 4	    1.12000	    0.95000;
	2663	 1	 13.72	 5.81	 0.0	 0.0	 1	    1.11792	   -5.68243	 110.0	 4	    1.12000	    0.95000;
	2664	 1	 12.47	 5.8	 0.0	 0.0	 1	    1.11819	   -5.66969	 110.0	 4	    1.12000	    0.95000;
	2665	 1	 9.87	 3.69	 0.0	 0.0	 1	    1.11601	   -5.82065	 110.0	 4	    1.12000	    0.95000;
	2666	 1	 9.87	 3.69	 0.0	 0.0	 1	    1.11601	   -5.82037	 110.0	 4	    1.12000	    0.95000;
	2667	 2	 22.35	 30.86	 0.0	 0.0	 1	    1.12000	   -5.57118	 110.0	 4	    1.12000	    0.95000;
	2668	 1	 9.35	 6.86	 0.0	 0.0	 1	    1.11987	   -5.56958	 110.0	 4	    1.12000	    0.95000;
	2669	 1	 21.76	 6.1	 0.0	 0.0	 1	    1.10893	  -27.97928	 110.0	 4	    1.12000	    0.95000;
	2670	 1	 21.86	 7.81	 0.0	 0.0	 1	    1.10159	  -11.11563	 110.0	 4	    1.12000	    0.95000;
	2671	 1	 3.33	 1.18	 0.0	 0.0	 1	    1.10255	  -10.17051	 110.0	 4	    1.12000	    0.95000;
	2672	 1	 6.25	 1.97	 0.0	 0.0	 1	    1.09937	  -10.59425	 110.0	 4	    1.12000	    0.95000;
	2673	 1	 22.38	 7.63	 0.0	 0.0	 1	    1.09938	  -10.59719	 110.0	 4	    1.12000	    0.95000;
	2674	 1	 19.48	 3.35	 0.0	 0.0	 1	    1.09319	  -23.75066	 110.0	 4	    1.12000	    0.95000;
	2675	 1	 10.09	 5.57	 0.0	 0.0	 1	    1.11631	  -14.23902	 110.0	 4	    1.12000	    0.95000;
	2676	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11630	  -14.23304	 110.0	 4	    1.12000	    0.95000;
	2677	 1	 20.32	 5.44	 0.0	 0.0	 1	    1.10323	  -21.58154	 110.0	 4	    1.12000	    0.95000;
	2678	 1	 2.08	 0.84	 0.0	 0.0	 1	    1.11262	  -25.21384	 110.0	 4	    1.12000	    0.95000;
	2679	 2	 28.67	 24.71	 0.0	 0.0	 1	    1.11706	   -9.85460	 110.0	 4	    1.12000	    0.95000;
	2680	 2	 16.91	 5.94	 0.0	 0.0	 1	    1.10411	  -11.57238	 110.0	 4	    1.12000	    0.95000;
	2681	 1	 1.35	 0.95	 0.0	 0.0	 1	    1.11535	   -9.11573	 110.0	 4	    1.12000	    0.95000;
	2682	 1	 2.71	 1.05	 0.0	 0.0	 1	    1.10837	  -28.08202	 110.0	 4	    1.12000	    0.95000;
	2683	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10898	  -10.14027	 110.0	 4	    1.12000	    0.95000;
	2684	 2	 0.63	 0.37	 0.0	 0.0	 1	    1.10898	  -10.14027	 110.0	 4	    1.12000	    0.95000;
	2685	 2	 6.76	 1.59	 0.0	 0.0	 1	    1.11868	   -8.57608	 110.0	 4	    1.12000	    0.95000;
	2686	 1	 0.83	 0.0	 0.0	 0.0	 1	    1.11871	   -8.59371	 110.0	 4	    1.12000	    0.95000;
	2687	 1	 5.2	 1.47	 0.0	 0.0	 1	    1.09819	  -19.33274	 110.0	 4	    1.12000	    0.95000;
	2688	 1	 2.7	 0.63	 0.0	 0.0	 1	    1.10796	   -7.08684	 110.0	 4	    1.12000	    0.95000;
	2689	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10797	   -7.08582	 110.0	 4	    1.12000	    0.95000;
	2690	 1	 16.46	 -2.5	 0.0	 0.0	 1	    1.09664	  -26.34068	 110.0	 4	    1.12000	    0.95000;
	2691	 2	 10.67	 3.6	 0.0	 0.0	 1	    1.11227	  -10.84064	 110.0	 4	    1.12000	    0.95000;
	2692	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11227	  -10.84064	 110.0	 4	    1.12000	    0.95000;
	2693	 1	 7.66	 2.25	 0.0	 0.0	 1	    1.11591	   -9.65826	 110.0	 4	    1.12000	    0.95000;
	2694	 1	 7.66	 2.25	 0.0	 0.0	 1	    1.11007	  -10.80246	 110.0	 4	    1.12000	    0.95000;
	2695	 2	 6.63	 -0.74	 0.0	 0.0	 1	    1.10199	  -11.93326	 110.0	 4	    1.12000	    0.95000;
	2696	 1	 6.62	 -0.75	 0.0	 0.0	 1	    1.10203	  -11.92685	 110.0	 4	    1.12000	    0.95000;
	2697	 1	 18.03	 -1.3	 0.0	 0.0	 1	    1.08710	  -25.16663	 110.0	 4	    1.12000	    0.95000;
	2698	 2	 10.85	 2.61	 0.0	 0.0	 1	    1.10081	  -12.03645	 110.0	 4	    1.12000	    0.95000;
	2699	 1	 10.84	 2.6	 0.0	 0.0	 1	    1.11457	  -10.07989	 110.0	 4	    1.12000	    0.95000;
	2700	 1	 4.4	 -0.61	 0.0	 0.0	 1	    1.11441	  -10.30626	 110.0	 4	    1.12000	    0.95000;
	2701	 1	 4.4	 -0.61	 0.0	 0.0	 1	    1.10121	  -11.86931	 110.0	 4	    1.12000	    0.95000;
	2702	 1	 22.28	 7.3	 0.0	 0.0	 1	    1.06597	   -6.07287	 110.0	 4	    1.12000	    0.95000;
	2703	 1	 6.83	 2.62	 0.0	 0.0	 1	    1.09798	  -11.63216	 110.0	 4	    1.12000	    0.95000;
	2704	 1	 6.83	 2.62	 0.0	 0.0	 1	    1.10969	  -10.31922	 110.0	 4	    1.12000	    0.95000;
	2705	 2	 8.34	 -1.23	 0.0	 0.0	 1	    1.10600	  -18.94558	 110.0	 4	    1.12000	    0.95000;
	2706	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10614	  -18.94769	 110.0	 4	    1.12000	    0.95000;
	2707	 1	 20.84	 2.93	 0.0	 0.0	 1	    1.08842	  -20.34938	 110.0	 4	    1.12000	    0.95000;
	2708	 1	 21.64	 3.15	 0.0	 0.0	 1	    1.07442	  -20.57872	 110.0	 4	    1.12000	    0.95000;
	2709	 1	 4.06	 0.53	 0.0	 0.0	 1	    1.08957	  -28.15981	 110.0	 4	    1.12000	    0.95000;
	2710	 1	 6.22	 1.07	 0.0	 0.0	 1	    1.08941	  -25.42113	 110.0	 4	    1.12000	    0.95000;
	2711	 1	 12.64	 2.98	 0.0	 0.0	 1	    1.11534	   -9.68780	 110.0	 4	    1.12000	    0.95000;
	2712	 1	 12.64	 2.98	 0.0	 0.0	 1	    1.11454	  -10.15881	 110.0	 4	    1.12000	    0.95000;
	2713	 1	 8.51	 1.61	 0.0	 0.0	 1	    1.10585	  -10.56684	 110.0	 4	    1.12000	    0.95000;
	2714	 1	 8.51	 1.61	 0.0	 0.0	 1	    1.09995	  -11.94399	 110.0	 4	    1.12000	    0.95000;
	2715	 1	 4.68	 1.85	 0.0	 0.0	 1	    1.10616	   -7.05438	 110.0	 4	    1.12000	    0.95000;
	2716	 1	 4.68	 1.85	 0.0	 0.0	 1	    1.10615	   -7.05272	 110.0	 4	    1.12000	    0.95000;
	2717	 1	 6.36	 0.03	 0.0	 0.0	 1	    1.10444	  -24.07153	 110.0	 4	    1.12000	    0.95000;
	2718	 1	 9.13	 0.37	 0.0	 0.0	 1	    1.10121	  -11.91522	 110.0	 4	    1.12000	    0.95000;
	2719	 1	 9.13	 0.37	 0.0	 0.0	 1	    1.11582	  -10.11382	 110.0	 4	    1.12000	    0.95000;
	2720	 1	 16.95	 6.41	 0.0	 0.0	 1	    1.10568	  -10.58007	 110.0	 4	    1.12000	    0.95000;
	2721	 1	 15.97	 5.52	 0.0	 0.0	 1	    1.11564	   -9.76572	 110.0	 4	    1.12000	    0.95000;
	2722	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10349	  -10.09351	 110.0	 4	    1.12000	    0.95000;
	2723	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10282	  -11.69483	 110.0	 4	    1.12000	    0.95000;
	2724	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07763	  -13.11969	 110.0	 4	    1.12000	    0.95000;
	2725	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11578	  -10.11839	 110.0	 4	    1.12000	    0.95000;
	2726	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10695	  -16.13788	 110.0	 4	    1.12000	    0.95000;
	2727	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10794	  -14.45643	 110.0	 4	    1.12000	    0.95000;
	2728	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10386	  -10.73057	 110.0	 4	    1.12000	    0.95000;
	2729	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09564	  -15.19910	 110.0	 4	    1.12000	    0.95000;
	2730	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09385	  -13.09810	 110.0	 4	    1.12000	    0.95000;
	2731	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09432	  -11.62578	 110.0	 4	    1.12000	    0.95000;
	2732	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10308	  -24.69599	 110.0	 4	    1.12000	    0.95000;
	2733	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10993	  -23.03575	 110.0	 4	    1.12000	    0.95000;
	2734	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10666	  -18.96219	 110.0	 4	    1.12000	    0.95000;
	2735	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11090	  -10.30092	 110.0	 4	    1.12000	    0.95000;
	2736	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09338	  -25.59273	 110.0	 4	    1.12000	    0.95000;
	2737	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09219	  -13.34497	 110.0	 4	    1.12000	    0.95000;
	2738	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10411	  -25.10179	 110.0	 4	    1.12000	    0.95000;
	2739	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09434	  -12.86704	 110.0	 4	    1.12000	    0.95000;
	2740	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10500	  -24.90951	 110.0	 4	    1.12000	    0.95000;
	2741	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10342	  -21.16325	 110.0	 4	    1.12000	    0.95000;
	2742	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11022	  -10.79074	 110.0	 4	    1.12000	    0.95000;
	2743	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11465	  -10.27312	 110.0	 4	    1.12000	    0.95000;
	2744	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09338	  -15.82797	 110.0	 4	    1.12000	    0.95000;
	2745	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10585	  -12.07674	 110.0	 4	    1.12000	    0.95000;
	2746	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10607	  -27.42490	 110.0	 4	    1.12000	    0.95000;
	2747	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10302	  -10.13306	 110.0	 4	    1.12000	    0.95000;
	2748	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11554	  -10.06737	 110.0	 4	    1.12000	    0.95000;
	2749	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10129	  -11.85984	 110.0	 4	    1.12000	    0.95000;
	2750	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11444	  -10.50852	 110.0	 4	    1.12000	    0.95000;
	2751	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10073	  -11.47315	 110.0	 4	    1.12000	    0.95000;
	2752	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08734	  -25.50741	 110.0	 4	    1.12000	    0.95000;
	2753	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11634	   -9.59627	 110.0	 4	    1.12000	    0.95000;
	2754	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10959	  -27.07655	 110.0	 4	    1.12000	    0.95000;
	2755	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11241	  -10.16369	 110.0	 4	    1.12000	    0.95000;
	2756	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11605	   -9.64666	 110.0	 4	    1.12000	    0.95000;
	2757	 1	 4.09	 0.2	 0.0	 0.0	 1	    1.11356	  -10.39743	 110.0	 4	    1.12000	    0.95000;
	2758	 1	 4.09	 0.2	 0.0	 0.0	 1	    1.09871	   -1.35323	 110.0	 4	    1.12000	    0.95000;
	2759	 1	 2.6	 1.05	 0.0	 0.0	 1	    1.09053	  -20.26159	 110.0	 4	    1.12000	    0.95000;
	2760	 1	 9.36	 2.1	 0.0	 0.0	 1	    1.05758	  -20.75090	 110.0	 4	    1.12000	    0.95000;
	2761	 1	 8.43	 3.06	 0.0	 0.0	 1	    1.09722	  -27.76152	 110.0	 4	    1.12000	    0.95000;
	2762	 1	 57.21	 18.91	 0.0	 0.0	 1	    1.05129	  -22.18488	 110.0	 4	    1.12000	    0.95000;
	2763	 1	 7.29	 0.49	 0.0	 0.0	 1	    1.10494	  -10.05328	 110.0	 4	    1.12000	    0.95000;
	2764	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10494	  -10.05328	 110.0	 4	    1.12000	    0.95000;
	2765	 1	 5.41	 2.46	 0.0	 0.0	 1	    1.10650	   -9.78341	 110.0	 4	    1.12000	    0.95000;
	2766	 1	 5.52	 2.46	 0.0	 0.0	 1	    1.10644	   -9.79544	 110.0	 4	    1.12000	    0.95000;
	2767	 1	 11.7	 3.47	 0.0	 0.0	 1	    1.06557	  -23.39946	 110.0	 4	    1.12000	    0.95000;
	2768	 1	 11.7	 3.47	 0.0	 0.0	 1	    1.06554	  -23.40762	 110.0	 4	    1.12000	    0.95000;
	2769	 1	 3.75	 0.84	 0.0	 0.0	 1	    1.10589	  -27.43522	 110.0	 4	    1.12000	    0.95000;
	2770	 1	 38.55	 11.82	 0.0	 0.0	 1	    1.10145	  -21.73858	 110.0	 4	    1.12000	    0.95000;
	2771	 1	 28.21	 10.33	 0.0	 0.0	 1	    1.10477	  -28.24829	 110.0	 4	    1.12000	    0.95000;
	2772	 1	 7.28	 0.0	 0.0	 0.0	 1	    1.09642	  -20.05355	 110.0	 4	    1.12000	    0.95000;
	2773	 1	 14.56	 6.31	 0.0	 0.0	 1	    1.09630	  -19.93250	 110.0	 4	    1.12000	    0.95000;
	2774	 2	 17.17	 6.53	 0.0	 0.0	 1	    1.09638	  -20.03132	 110.0	 4	    1.12000	    0.95000;
	2775	 1	 9.87	 2.64	 0.0	 0.0	 1	    1.11131	   -6.41593	 110.0	 4	    1.12000	    0.95000;
	2776	 1	 3.54	 0.21	 0.0	 0.0	 1	    1.10158	  -14.22582	 110.0	 4	    1.12000	    0.95000;
	2777	 1	 5.6	 0.86	 0.0	 0.0	 1	    1.08986	  -24.55186	 110.0	 4	    1.12000	    0.95000;
	2778	 1	 8.22	 4.1	 0.0	 0.0	 1	    1.11446	   -8.71113	 110.0	 4	    1.12000	    0.95000;
	2779	 1	 15.42	 -2.2	 0.0	 0.0	 1	    1.08676	  -26.32209	 110.0	 4	    1.12000	    0.95000;
	2780	 1	 8.14	 2.04	 0.0	 0.0	 1	    1.11106	   -9.71481	 110.0	 4	    1.12000	    0.95000;
	2781	 2	 13.24	 2.73	 0.0	 0.0	 1	    1.08572	  -25.82752	 110.0	 4	    1.12000	    0.95000;
	2782	 2	 3.33	 -1.18	 0.0	 0.0	 1	    1.09049	  -16.67820	 110.0	 4	    1.12000	    0.95000;
	2783	 1	 11.66	 2.83	 0.0	 0.0	 1	    1.10250	  -10.01718	 110.0	 4	    1.12000	    0.95000;
	2784	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10248	  -10.02367	 110.0	 4	    1.12000	    0.95000;
	2785	 1	 7.92	 2.53	 0.0	 0.0	 1	    1.08492	  -11.80127	 110.0	 4	    1.12000	    0.95000;
	2786	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08791	  -11.60738	 110.0	 4	    1.12000	    0.95000;
	2787	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09354	  -16.02456	 110.0	 4	    1.12000	    0.95000;
	2788	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09212	  -17.30283	 110.0	 4	    1.12000	    0.95000;
	2789	 1	 1.75	 0.67	 0.0	 0.0	 1	    1.09962	  -11.54743	 110.0	 4	    1.12000	    0.95000;
	2790	 1	 1.56	 0.63	 0.0	 0.0	 1	    1.11019	  -27.78820	 110.0	 4	    1.12000	    0.95000;
	2791	 2	 12.26	 1.0	 0.0	 0.0	 1	    1.10714	  -24.54518	 110.0	 5	    1.12000	    0.95000;
	2792	 1	 8.94	 1.61	 0.0	 0.0	 1	    1.08666	  -26.78935	 110.0	 5	    1.12000	    0.95000;
	2793	 1	 16.58	 5.72	 0.0	 0.0	 1	    1.11094	  -22.83894	 110.0	 5	    1.12000	    0.95000;
	2794	 2	 4.4	 5.71	 0.0	 0.0	 1	    1.11508	  -22.47640	 110.0	 5	    1.12000	    0.95000;
	2795	 2	 6.33	 5.23	 0.0	 0.0	 1	    1.11487	  -22.49714	 110.0	 5	    1.12000	    0.95000;
	2796	 1	 7.84	 2.11	 0.0	 0.0	 1	    1.09332	  -25.93132	 110.0	 5	    1.12000	    0.95000;
	2797	 2	 5.22	 1.0	 0.0	 0.0	 1	    1.09313	  -22.34242	 110.0	 5	    1.12000	    0.95000;
	2798	 1	 5.22	 0.0	 0.0	 0.0	 1	    1.09309	  -22.33741	 110.0	 5	    1.12000	    0.95000;
	2799	 1	 6.63	 1.81	 0.0	 0.0	 1	    1.11316	  -22.62990	 110.0	 5	    1.12000	    0.95000;
	2800	 1	 11.55	 5.82	 0.0	 0.0	 1	    1.08398	  -23.47493	 110.0	 5	    1.12000	    0.95000;
	2801	 1	 6.93	 3.11	 0.0	 0.0	 1	    1.09243	  -20.68811	 110.0	 5	    1.12000	    0.95000;
	2802	 1	 15.17	 4.72	 0.0	 0.0	 1	    1.11641	  -22.42267	 110.0	 5	    1.12000	    0.95000;
	2803	 2	 6.33	 1.91	 0.0	 0.0	 1	    1.08269	  -25.64978	 110.0	 5	    1.12000	    0.95000;
	2804	 1	 5.22	 2.61	 0.0	 0.0	 1	    1.10160	  -24.78464	 110.0	 5	    1.12000	    0.95000;
	2805	 1	 13.16	 4.92	 0.0	 0.0	 1	    1.08633	  -23.41423	 110.0	 5	    1.12000	    0.95000;
	2806	 1	 6.53	 2.91	 0.0	 0.0	 1	    1.05758	  -27.19862	 110.0	 5	    1.12000	    0.95000;
	2807	 1	 21.0	 7.33	 0.0	 0.0	 1	    1.11011	  -22.86905	 110.0	 5	    1.12000	    0.95000;
	2808	 1	 13.06	 4.72	 0.0	 0.0	 1	    1.11755	  -22.31649	 110.0	 5	    1.12000	    0.95000;
	2809	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11705	  -22.45222	 110.0	 5	    1.12000	    0.95000;
	2810	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11692	  -22.46859	 110.0	 5	    1.12000	    0.95000;
	2811	 2	 11.55	 2.11	 0.0	 0.0	 1	    1.08833	  -22.94368	 110.0	 5	    1.12000	    0.95000;
	2812	 1	 2.91	 1.41	 0.0	 0.0	 1	    1.09475	  -24.98066	 110.0	 5	    1.12000	    0.95000;
	2813	 1	 7.94	 2.81	 0.0	 0.0	 1	    1.06494	  -26.26659	 110.0	 5	    1.12000	    0.95000;
	2814	 2	 14.65	 1.0	 0.0	 0.0	 1	    1.09682	  -22.71580	 110.0	 5	    1.12000	    0.95000;
	2815	 2	 8.14	 1.32	 0.0	 0.0	 1	    1.09655	  -22.71669	 110.0	 5	    1.12000	    0.95000;
	2816	 2	 11.55	 5.93	 0.0	 0.0	 1	    1.10846	  -21.97061	 110.0	 5	    1.12000	    0.95000;
	2817	 1	 9.45	 4.22	 0.0	 0.0	 1	    1.10429	  -21.23149	 110.0	 5	    1.12000	    0.95000;
	2818	 1	 8.94	 4.02	 0.0	 0.0	 1	    1.10432	  -21.22114	 110.0	 5	    1.12000	    0.95000;
	2819	 1	 11.55	 3.82	 0.0	 0.0	 1	    1.06610	  -26.19674	 110.0	 5	    1.12000	    0.95000;
	2820	 1	 9.75	 5.12	 0.0	 0.0	 1	    1.11574	  -22.22621	 110.0	 5	    1.12000	    0.95000;
	2821	 1	 7.33	 3.11	 0.0	 0.0	 1	    1.05585	  -27.54351	 110.0	 5	    1.12000	    0.95000;
	2822	 1	 10.45	 1.0	 0.0	 0.0	 1	    1.05666	  -27.59597	 110.0	 5	    1.12000	    0.95000;
	2823	 2	 11.55	 3.11	 0.0	 0.0	 1	    1.06180	  -26.85908	 110.0	 5	    1.12000	    0.95000;
	2824	 1	 14.17	 4.22	 0.0	 0.0	 1	    1.10197	  -23.87227	 110.0	 5	    1.12000	    0.95000;
	2825	 1	 5.22	 0.5	 0.0	 0.0	 1	    1.06075	  -28.72251	 110.0	 5	    1.12000	    0.95000;
	2826	 2	 3.12	 0.4	 0.0	 0.0	 1	    1.06795	  -27.21670	 110.0	 5	    1.12000	    0.95000;
	2827	 2	 4.22	 1.0	 0.0	 0.0	 1	    1.09205	  -21.47493	 110.0	 5	    1.12000	    0.95000;
	2828	 2	 0.8	 0.2	 0.0	 0.0	 1	    1.09595	  -21.91822	 110.0	 5	    1.12000	    0.95000;
	2829	 1	 6.83	 3.11	 0.0	 0.0	 1	    1.09952	  -24.67601	 110.0	 5	    1.12000	    0.95000;
	2830	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.06147	  -28.68820	 110.0	 5	    1.12000	    0.95000;
	2831	 1	 10.55	 4.52	 0.0	 0.0	 1	    1.10895	  -21.62390	 110.0	 5	    1.12000	    0.95000;
	2832	 1	 0.8	 0.2	 0.0	 0.0	 1	    1.11744	  -19.44219	 110.0	 5	    1.12000	    0.95000;
	2833	 2	 11.56	 0.01	 0.0	 0.0	 1	    1.10081	  -20.73691	 110.0	 5	    1.12000	    0.95000;
	2834	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09615	  -21.31962	 110.0	 5	    1.12000	    0.95000;
	2835	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09615	  -21.33978	 110.0	 5	    1.12000	    0.95000;
	2836	 2	 14.76	 6.32	 0.0	 0.0	 1	    1.07946	  -25.68367	 110.0	 5	    1.12000	    0.95000;
	2837	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07955	  -25.68392	 110.0	 5	    1.12000	    0.95000;
	2838	 1	 12.56	 2.31	 0.0	 0.0	 1	    1.07919	  -25.83941	 110.0	 5	    1.12000	    0.95000;
	2839	 1	 12.56	 2.11	 0.0	 0.0	 1	    1.07829	  -25.73765	 110.0	 5	    1.12000	    0.95000;
	2840	 1	 5.53	 2.01	 0.0	 0.0	 1	    1.11940	  -22.18677	 110.0	 5	    1.12000	    0.95000;
	2841	 1	 5.22	 1.91	 0.0	 0.0	 1	    1.11935	  -22.19199	 110.0	 5	    1.12000	    0.95000;
	2842	 2	 1.0	 1.0	 0.0	 0.0	 1	    1.09295	  -22.36847	 110.0	 5	    1.12000	    0.95000;
	2843	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10659	  -24.00133	 110.0	 5	    1.12000	    0.95000;
	2844	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10897	  -24.26892	 110.0	 5	    1.12000	    0.95000;
	2845	 1	 0.0	 0.0	 0.0	 48.6	 1	    1.05369	  -24.49486	 32.0	 5	    1.12000	    0.95000;
	2846	 2	 19.05	 8.51	 0.0	 0.0	 1	    1.10662	  -24.68068	 110.0	 5	    1.12000	    0.95000;
	2847	 2	 10.85	 2.93	 0.0	 0.0	 1	    1.10346	  -24.55799	 110.0	 5	    1.12000	    0.95000;
	2848	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10071	  -23.65354	 110.0	 5	    1.12000	    0.95000;
	2849	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10342	  -24.89638	 110.0	 5	    1.12000	    0.95000;
	2850	 1	 16.78	 3.82	 0.0	 0.0	 1	    1.10522	  -24.56682	 110.0	 5	    1.12000	    0.95000;
	2851	 1	 5.22	 2.11	 0.0	 0.0	 1	    1.09190	  -23.27111	 110.0	 5	    1.12000	    0.95000;
	2852	 1	 2.61	 1.0	 0.0	 0.0	 1	    1.09188	  -23.26393	 110.0	 5	    1.12000	    0.95000;
	2853	 1	 4.72	 0.7	 0.0	 0.0	 1	    1.10094	  -24.43847	 110.0	 5	    1.12000	    0.95000;
	2854	 2	 9.45	 -3.27	 0.0	 0.0	 1	    1.11430	  -21.87329	 110.0	 5	    1.12000	    0.95000;
	2855	 1	 9.95	 2.41	 0.0	 0.0	 1	    1.06854	  -17.77675	 110.0	 5	    1.12000	    0.95000;
	2856	 2	 0.01	 0.01	 0.0	 0.0	 1	    1.09879	  -20.32671	 110.0	 5	    1.12000	    0.95000;
	2857	 2	 0.01	 0.01	 0.0	 0.0	 1	    1.09900	  -20.24579	 110.0	 5	    1.12000	    0.95000;
	2858	 1	 6.83	 4.12	 0.0	 0.0	 1	    1.10250	  -21.65332	 110.0	 5	    1.12000	    0.95000;
	2859	 1	 5.22	 1.61	 0.0	 0.0	 1	    1.08543	  -22.98146	 110.0	 5	    1.12000	    0.95000;
	2860	 1	 15.67	 5.22	 0.0	 0.0	 1	    1.09102	  -23.46308	 110.0	 5	    1.12000	    0.95000;
	2861	 1	 16.78	 4.72	 0.0	 0.0	 1	    1.09158	  -23.29398	 110.0	 5	    1.12000	    0.95000;
	2862	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.11559	  -21.61929	 110.0	 5	    1.12000	    0.95000;
	2863	 1	 0.9	 0.3	 0.0	 0.0	 1	    1.11577	  -21.60752	 110.0	 5	    1.12000	    0.95000;
	2864	 1	 2.61	 0.8	 0.0	 0.0	 1	    1.09407	  -26.10914	 110.0	 5	    1.12000	    0.95000;
	2865	 1	 1.11	 1.0	 0.0	 0.0	 1	    1.10608	  -24.24058	 110.0	 5	    1.12000	    0.95000;
	2866	 1	 10.15	 4.22	 0.0	 0.0	 1	    1.11388	  -21.90004	 110.0	 5	    1.12000	    0.95000;
	2867	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11926	  -21.34432	 110.0	 5	    1.12000	    0.95000;
	2868	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11929	  -21.32569	 110.0	 5	    1.12000	    0.95000;
	2869	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11936	  -21.32585	 110.0	 5	    1.12000	    0.95000;
	2870	 1	 0.0	 0.0	 0.0	 60.0	 1	    1.06590	  -21.73168	 16.0	 5	    1.12000	    0.95000;
	2871	 1	 4.22	 1.0	 0.0	 0.0	 1	    1.06395	  -27.06644	 110.0	 5	    1.12000	    0.95000;
	2872	 1	 6.33	 0.0	 0.0	 0.0	 1	    1.08409	  -24.61578	 110.0	 5	    1.12000	    0.95000;
	2873	 1	 17.78	 4.22	 0.0	 0.0	 1	    1.09115	  -23.92325	 110.0	 5	    1.12000	    0.95000;
	2874	 1	 8.04	 4.12	 0.0	 0.0	 1	    1.09803	  -22.66581	 110.0	 5	    1.12000	    0.95000;
	2875	 2	 7.23	 2.61	 0.0	 0.0	 1	    1.11608	  -22.47025	 110.0	 5	    1.12000	    0.95000;
	2876	 1	 7.13	 2.61	 0.0	 0.0	 1	    1.11607	  -22.47270	 110.0	 5	    1.12000	    0.95000;
	2877	 1	 8.94	 2.71	 0.0	 0.0	 1	    1.12000	  -22.14379	 110.0	 5	    1.12000	    0.95000;
	2878	 1	 5.93	 1.41	 0.0	 0.0	 1	    1.11991	  -22.15143	 110.0	 5	    1.12000	    0.95000;
	2879	 1	 0.0	 0.0	 0.0	 45.0	 1	    1.07617	  -22.79091	 16.0	 5	    1.12000	    0.95000;
	2880	 2	 26.22	 20.39	 0.0	 0.0	 1	    1.08098	  -16.82294	 110.0	 5	    1.12000	    0.95000;
	2881	 1	 8.94	 3.11	 0.0	 0.0	 1	    1.10517	  -24.28466	 110.0	 5	    1.12000	    0.95000;
	2882	 1	 4.22	 0.5	 0.0	 0.0	 1	    1.08934	  -22.66035	 110.0	 5	    1.12000	    0.95000;
	2883	 1	 6.13	 2.51	 0.0	 0.0	 1	    1.10982	  -21.23898	 110.0	 5	    1.12000	    0.95000;
	2884	 1	 3.12	 1.41	 0.0	 0.0	 1	    1.05805	  -18.03190	 110.0	 5	    1.12000	    0.95000;
	2885	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05807	  -18.03063	 110.0	 5	    1.12000	    0.95000;
	2886	 1	 24.11	 5.22	 0.0	 0.0	 1	    1.05866	  -27.50984	 110.0	 5	    1.12000	    0.95000;
	2887	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.11195	  -22.97083	 110.0	 5	    1.12000	    0.95000;
	2888	 1	 13.66	 4.22	 0.0	 0.0	 1	    1.07995	  -26.21468	 110.0	 5	    1.12000	    0.95000;
	2889	 2	 0.01	 0.01	 0.0	 0.0	 1	    1.10105	  -22.37532	 110.0	 5	    1.12000	    0.95000;
	2890	 1	 4.22	 0.5	 0.0	 0.0	 1	    1.09977	  -23.66613	 110.0	 5	    1.12000	    0.95000;
	2891	 1	 9.95	 2.11	 0.0	 0.0	 1	    1.10245	  -24.98973	 110.0	 5	    1.12000	    0.95000;
	2892	 1	 13.06	 0.0	 0.0	 0.0	 1	    1.08378	  -23.19940	 110.0	 5	    1.12000	    0.95000;
	2893	 1	 10.85	 1.0	 0.0	 0.0	 1	    1.09257	  -23.19053	 110.0	 5	    1.12000	    0.95000;
	2894	 2	 7.33	 1.09	 0.0	 0.0	 1	    1.10361	  -24.75468	 110.0	 5	    1.12000	    0.95000;
	2895	 1	 12.06	 1.61	 0.0	 0.0	 1	    1.08440	  -23.10922	 110.0	 5	    1.12000	    0.95000;
	2896	 1	 8.84	 2.91	 0.0	 0.0	 1	    1.11033	  -23.15703	 110.0	 5	    1.12000	    0.95000;
	2897	 1	 12.06	 2.61	 0.0	 0.0	 1	    1.09224	  -21.71749	 110.0	 5	    1.12000	    0.95000;
	2898	 1	 5.42	 2.31	 0.0	 0.0	 1	    1.11106	  -22.73983	 110.0	 5	    1.12000	    0.95000;
	2899	 2	 12.06	 -0.14	 0.0	 0.0	 1	    1.09413	  -21.60561	 110.0	 5	    1.12000	    0.95000;
	2900	 2	 13.06	 3.11	 0.0	 0.0	 1	    1.09250	  -21.68653	 110.0	 5	    1.12000	    0.95000;
	2901	 1	 4.72	 2.11	 0.0	 0.0	 1	    1.07699	  -16.97737	 110.0	 5	    1.12000	    0.95000;
	2902	 1	 49.23	 1.61	 0.0	 0.0	 1	    1.07086	  -27.53754	 110.0	 5	    1.12000	    0.95000;
	2903	 1	 3.12	 1.61	 0.0	 0.0	 1	    1.08291	  -27.59203	 110.0	 5	    1.12000	    0.95000;
	2904	 2	 9.45	 3.71	 0.0	 0.0	 1	    1.07520	  -17.12073	 110.0	 5	    1.12000	    0.95000;
	2905	 2	 6.33	 -0.57	 0.0	 0.0	 1	    1.08189	  -27.92200	 110.0	 5	    1.12000	    0.95000;
	2906	 1	 6.33	 0.0	 0.0	 0.0	 1	    1.08189	  -27.91769	 110.0	 5	    1.12000	    0.95000;
	2907	 1	 7.43	 1.51	 0.0	 0.0	 1	    1.08201	  -25.72347	 110.0	 5	    1.12000	    0.95000;
	2908	 1	 13.06	 4.22	 0.0	 0.0	 1	    1.11668	  -22.36353	 110.0	 5	    1.12000	    0.95000;
	2909	 2	 73.33	 31.39	 0.0	 0.0	 1	    1.09185	  -24.01625	 110.0	 5	    1.12000	    0.95000;
	2910	 1	 62.9	 26.21	 0.0	 0.0	 1	    1.09170	  -24.02213	 110.0	 5	    1.12000	    0.95000;
	2911	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09195	  -23.99818	 110.0	 5	    1.12000	    0.95000;
	2912	 1	 5.83	 3.01	 0.0	 0.0	 1	    1.10951	  -21.80157	 110.0	 5	    1.12000	    0.95000;
	2913	 1	 8.34	 2.61	 0.0	 0.0	 1	    1.09127	  -24.03703	 110.0	 5	    1.12000	    0.95000;
	2914	 1	 13.66	 2.61	 0.0	 0.0	 1	    1.09208	  -21.76376	 110.0	 5	    1.12000	    0.95000;
	2915	 2	 5.12	 0.68	 0.0	 0.0	 1	    1.10939	  -22.27680	 110.0	 5	    1.12000	    0.95000;
	2916	 1	 9.34	 5.12	 0.0	 0.0	 1	    1.10937	  -17.31101	 110.0	 5	    1.12000	    0.95000;
	2917	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11374	  -21.67892	 110.0	 5	    1.12000	    0.95000;
	2918	 1	 9.04	 5.52	 0.0	 0.0	 1	    1.11363	  -17.65406	 110.0	 5	    1.12000	    0.95000;
	2919	 1	 15.17	 4.72	 0.0	 0.0	 1	    1.08967	  -24.12590	 110.0	 5	    1.12000	    0.95000;
	2920	 2	 14.67	 3.11	 0.0	 0.0	 1	    1.08984	  -21.28684	 110.0	 5	    1.12000	    0.95000;
	2921	 1	 7.54	 1.0	 0.0	 0.0	 1	    1.08966	  -21.28773	 110.0	 5	    1.12000	    0.95000;
	2922	 1	 0.1	 0.0	 0.0	 0.0	 1	    1.09463	  -24.65909	 110.0	 5	    1.12000	    0.95000;
	2923	 1	 13.66	 6.33	 0.0	 0.0	 1	    1.10225	  -21.13038	 110.0	 5	    1.12000	    0.95000;
	2924	 1	 2.11	 0.5	 0.0	 0.0	 1	    1.10541	  -24.00776	 110.0	 5	    1.12000	    0.95000;
	2925	 1	 2.11	 0.5	 0.0	 0.0	 1	    1.10522	  -24.00859	 110.0	 5	    1.12000	    0.95000;
	2926	 2	 8.94	 2.32	 0.0	 0.0	 1	    1.09510	  -26.03942	 110.0	 5	    1.12000	    0.95000;
	2927	 1	 0.9	 0.5	 0.0	 0.0	 1	    1.11075	  -21.67279	 110.0	 5	    1.12000	    0.95000;
	2928	 1	 2.11	 0.6	 0.0	 0.0	 1	    1.11190	  -21.80815	 110.0	 5	    1.12000	    0.95000;
	2929	 1	 13.66	 2.61	 0.0	 0.0	 1	    1.09610	  -24.21584	 110.0	 5	    1.12000	    0.95000;
	2930	 2	 12.06	 9.44	 0.0	 0.0	 1	    1.07431	  -17.25185	 110.0	 5	    1.12000	    0.95000;
	2931	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.07427	  -17.25829	 110.0	 5	    1.12000	    0.95000;
	2932	 1	 9.45	 2.21	 0.0	 0.0	 1	    1.08289	  -25.06358	 110.0	 5	    1.12000	    0.95000;
	2933	 2	 9.95	 1.61	 0.0	 0.0	 1	    1.09146	  -23.33954	 110.0	 5	    1.12000	    0.95000;
	2934	 2	 14.67	 3.71	 0.0	 0.0	 1	    1.10567	  -24.24399	 110.0	 5	    1.12000	    0.95000;
	2935	 1	 14.67	 3.71	 0.0	 0.0	 1	    1.10557	  -24.25634	 110.0	 5	    1.12000	    0.95000;
	2936	 1	 11.55	 2.61	 0.0	 0.0	 1	    1.09126	  -23.89475	 110.0	 5	    1.12000	    0.95000;
	2937	 1	 9.45	 4.22	 0.0	 0.0	 1	    1.09504	  -25.17348	 110.0	 5	    1.12000	    0.95000;
	2938	 1	 3.12	 1.0	 0.0	 0.0	 1	    1.08969	  -25.34979	 110.0	 5	    1.12000	    0.95000;
	2939	 1	 3.92	 1.61	 0.0	 0.0	 1	    1.11444	  -21.81825	 110.0	 5	    1.12000	    0.95000;
	2940	 1	 8.94	 3.82	 0.0	 0.0	 1	    1.07340	  -17.30376	 110.0	 5	    1.12000	    0.95000;
	2941	 1	 8.74	 3.11	 0.0	 0.0	 1	    1.10521	  -24.01575	 110.0	 5	    1.12000	    0.95000;
	2942	 1	 15.17	 3.11	 0.0	 0.0	 1	    1.08232	  -27.63637	 110.0	 5	    1.12000	    0.95000;
	2943	 1	 16.28	 5.22	 0.0	 0.0	 1	    1.09074	  -25.29119	 110.0	 5	    1.12000	    0.95000;
	2944	 1	 11.05	 3.72	 0.0	 0.0	 1	    1.07134	  -17.51142	 110.0	 5	    1.12000	    0.95000;
	2945	 2	 11.05	 3.86	 0.0	 0.0	 1	    1.10599	  -23.65482	 110.0	 5	    1.12000	    0.95000;
	2946	 1	 11.05	 2.11	 0.0	 0.0	 1	    1.08276	  -23.92298	 110.0	 5	    1.12000	    0.95000;
	2947	 1	 12.46	 5.82	 0.0	 0.0	 1	    1.08386	  -23.96066	 110.0	 5	    1.12000	    0.95000;
	2948	 1	 6.33	 1.31	 0.0	 0.0	 1	    1.08502	  -25.50572	 110.0	 5	    1.12000	    0.95000;
	2949	 1	 2.61	 1.0	 0.0	 0.0	 1	    1.11166	  -22.75949	 110.0	 5	    1.12000	    0.95000;
	2950	 1	 3.82	 1.0	 0.0	 0.0	 1	    1.07439	  -17.27426	 110.0	 5	    1.12000	    0.95000;
	2951	 2	 2.11	 0.4	 0.0	 0.0	 1	    1.09881	  -22.08227	 110.0	 5	    1.12000	    0.95000;
	2952	 1	 5.73	 1.0	 0.0	 0.0	 1	    1.09355	  -23.07217	 110.0	 5	    1.12000	    0.95000;
	2953	 1	 17.78	 5.72	 0.0	 0.0	 1	    1.10103	  -25.12711	 110.0	 5	    1.12000	    0.95000;
	2954	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10846	  -23.98961	 110.0	 5	    1.12000	    0.95000;
	2955	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10844	  -23.99347	 110.0	 5	    1.12000	    0.95000;
	2956	 1	 0.0	 0.0	 0.0	 60.0	 1	    1.04682	  -24.35818	 16.0	 5	    1.12000	    0.95000;
	2957	 2	 4.22	 2.41	 0.0	 0.0	 1	    1.10801	  -24.05224	 110.0	 5	    1.12000	    0.95000;
	2958	 1	 3.12	 2.31	 0.0	 0.0	 1	    1.10803	  -24.05629	 110.0	 5	    1.12000	    0.95000;
	2959	 1	 12.56	 4.22	 0.0	 0.0	 1	    1.09088	  -24.23762	 110.0	 5	    1.12000	    0.95000;
	2960	 1	 17.78	 3.71	 0.0	 0.0	 1	    1.10360	  -24.49731	 110.0	 5	    1.12000	    0.95000;
	2961	 1	 17.28	 5.72	 0.0	 0.0	 1	    1.10311	  -24.41683	 110.0	 5	    1.12000	    0.95000;
	2962	 2	 9.45	 2.61	 0.0	 0.0	 1	    1.09757	  -19.91643	 110.0	 5	    1.12000	    0.95000;
	2963	 1	 11.05	 3.11	 0.0	 0.0	 1	    1.10700	  -24.11775	 110.0	 5	    1.12000	    0.95000;
	2964	 1	 23.61	 4.72	 0.0	 0.0	 1	    1.09265	  -24.64389	 110.0	 5	    1.12000	    0.95000;
	2965	 1	 3.12	 1.1	 0.0	 0.0	 1	    1.09245	  -25.18442	 110.0	 5	    1.12000	    0.95000;
	2966	 1	 3.72	 1.0	 0.0	 0.0	 1	    1.08927	  -23.14819	 110.0	 5	    1.12000	    0.95000;
	2967	 1	 20.4	 6.83	 0.0	 0.0	 1	    1.11180	  -22.94053	 110.0	 5	    1.12000	    0.95000;
	2968	 1	 6.33	 2.11	 0.0	 0.0	 1	    1.10408	  -24.36528	 110.0	 5	    1.12000	    0.95000;
	2969	 2	 11.55	 4.21	 0.0	 0.0	 1	    1.10386	  -24.35942	 110.0	 5	    1.12000	    0.95000;
	2970	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10567	  -24.24401	 110.0	 5	    1.12000	    0.95000;
	2971	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10557	  -24.25635	 110.0	 5	    1.12000	    0.95000;
	2972	 1	 9.45	 3.11	 0.0	 0.0	 1	    1.07545	  -17.18390	 110.0	 5	    1.12000	    0.95000;
	2973	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07553	  -17.17365	 110.0	 5	    1.12000	    0.95000;
	2974	 1	 11.55	 1.0	 0.0	 0.0	 1	    1.10287	  -24.71913	 110.0	 5	    1.12000	    0.95000;
	2975	 1	 0.1	 0.1	 0.0	 0.0	 1	    1.09546	  -23.53246	 110.0	 5	    1.12000	    0.95000;
	2976	 1	 4.22	 1.0	 0.0	 0.0	 1	    1.09896	  -20.95044	 110.0	 5	    1.12000	    0.95000;
	2977	 1	 10.45	 5.22	 0.0	 0.0	 1	    1.09003	  -15.89158	 110.0	 5	    1.12000	    0.95000;
	2978	 1	 5.22	 1.31	 0.0	 0.0	 1	    1.08189	  -25.81348	 110.0	 5	    1.12000	    0.95000;
	2979	 1	 4.22	 1.1	 0.0	 0.0	 1	    1.08193	  -25.81074	 110.0	 5	    1.12000	    0.95000;
	2980	 1	 4.72	 0.5	 0.0	 0.0	 1	    1.09395	  -25.05524	 110.0	 5	    1.12000	    0.95000;
	2981	 1	 4.72	 1.0	 0.0	 0.0	 1	    1.10384	  -24.53012	 110.0	 5	    1.12000	    0.95000;
	2982	 1	 6.23	 2.61	 0.0	 0.0	 1	    1.10034	  -25.18010	 110.0	 5	    1.12000	    0.95000;
	2983	 1	 2.11	 0.6	 0.0	 0.0	 1	    1.08092	  -25.68207	 110.0	 5	    1.12000	    0.95000;
	2984	 1	 5.73	 1.61	 0.0	 0.0	 1	    1.07434	  -25.61216	 110.0	 5	    1.12000	    0.95000;
	2985	 1	 3.12	 1.0	 0.0	 0.0	 1	    1.10622	  -24.53369	 110.0	 5	    1.12000	    0.95000;
	2986	 1	 12.56	 2.61	 0.0	 0.0	 1	    1.10291	  -24.98098	 110.0	 5	    1.12000	    0.95000;
	2987	 1	 3.72	 1.71	 0.0	 0.0	 1	    1.10475	  -21.99802	 110.0	 5	    1.12000	    0.95000;
	2988	 1	 3.52	 1.61	 0.0	 0.0	 1	    1.10470	  -21.99707	 110.0	 5	    1.12000	    0.95000;
	2989	 1	 4.72	 2.11	 0.0	 0.0	 1	    1.06860	  -17.80168	 110.0	 5	    1.12000	    0.95000;
	2990	 2	 2.11	 0.6	 0.0	 0.0	 1	    1.08760	  -25.48195	 110.0	 5	    1.12000	    0.95000;
	2991	 1	 2.51	 0.7	 0.0	 0.0	 1	    1.10484	  -23.64035	 110.0	 5	    1.12000	    0.95000;
	2992	 1	 0.1	 0.1	 0.0	 0.0	 1	    1.08913	  -22.37280	 110.0	 5	    1.12000	    0.95000;
	2993	 2	 16.78	 6.33	 0.0	 0.0	 1	    1.10108	  -24.97552	 110.0	 5	    1.12000	    0.95000;
	2994	 1	 6.83	 2.31	 0.0	 0.0	 1	    1.11733	  -22.57467	 110.0	 5	    1.12000	    0.95000;
	2995	 1	 6.23	 2.81	 0.0	 0.0	 1	    1.10821	  -22.99215	 110.0	 5	    1.12000	    0.95000;
	2996	 1	 12.76	 4.32	 0.0	 0.0	 1	    1.07384	  -17.28455	 110.0	 5	    1.12000	    0.95000;
	2997	 2	 24.11	 8.44	 0.0	 0.0	 1	    1.10617	  -24.05750	 110.0	 5	    1.12000	    0.95000;
	2998	 1	 23.11	 8.34	 0.0	 0.0	 1	    1.10840	  -24.30860	 110.0	 5	    1.12000	    0.95000;
	2999	 2	 9.45	 2.31	 0.0	 0.0	 1	    1.08162	  -25.22432	 110.0	 5	    1.12000	    0.95000;
	3000	 1	 15.67	 2.61	 0.0	 0.0	 1	    1.09135	  -23.54814	 110.0	 5	    1.12000	    0.95000;
	3001	 1	 19.89	 6.83	 0.0	 0.0	 1	    1.09228	  -21.96318	 110.0	 5	    1.12000	    0.95000;
	3002	 1	 4.22	 0.5	 0.0	 0.0	 1	    1.08118	  -28.02529	 110.0	 5	    1.12000	    0.95000;
	3003	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11991	  -22.15144	 110.0	 5	    1.12000	    0.95000;
	3004	 1	 14.67	 7.23	 0.0	 0.0	 1	    1.11074	  -21.75687	 110.0	 5	    1.12000	    0.95000;
	3005	 1	 8.34	 2.71	 0.0	 0.0	 1	    1.09473	  -22.48554	 110.0	 5	    1.12000	    0.95000;
	3006	 1	 3.01	 0.5	 0.0	 0.0	 1	    1.09604	  -24.36364	 110.0	 5	    1.12000	    0.95000;
	3007	 1	 18.39	 6.63	 0.0	 0.0	 1	    1.11065	  -22.82323	 110.0	 5	    1.12000	    0.95000;
	3008	 2	 16.78	 6.33	 0.0	 0.0	 1	    1.10030	  -23.68067	 110.0	 5	    1.12000	    0.95000;
	3009	 1	 13.56	 6.23	 0.0	 0.0	 1	    1.08367	  -22.98468	 110.0	 5	    1.12000	    0.95000;
	3010	 1	 6.83	 2.61	 0.0	 0.0	 1	    1.11640	  -21.65251	 110.0	 5	    1.12000	    0.95000;
	3011	 1	 15.67	 4.72	 0.0	 0.0	 1	    1.07072	  -17.60382	 110.0	 5	    1.12000	    0.95000;
	3012	 1	 15.67	 4.22	 0.0	 0.0	 1	    1.07075	  -17.59825	 110.0	 5	    1.12000	    0.95000;
	3013	 1	 8.34	 3.01	 0.0	 0.0	 1	    1.11275	  -22.67122	 110.0	 5	    1.12000	    0.95000;
	3014	 1	 2.11	 0.0	 0.0	 0.0	 1	    1.07125	  -27.51443	 110.0	 5	    1.12000	    0.95000;
	3015	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07124	  -27.50899	 110.0	 5	    1.12000	    0.95000;
	3016	 1	 11.55	 1.0	 0.0	 0.0	 1	    1.07189	  -27.25494	 110.0	 5	    1.12000	    0.95000;
	3017	 1	 12.56	 3.11	 0.0	 0.0	 1	    1.06991	  -26.12603	 110.0	 5	    1.12000	    0.95000;
	3018	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09362	  -22.35285	 110.0	 5	    1.12000	    0.95000;
	3019	 1	 6.73	 2.61	 0.0	 0.0	 1	    1.09162	  -24.62792	 110.0	 5	    1.12000	    0.95000;
	3020	 2	 14.67	 3.11	 0.0	 0.0	 1	    1.09955	  -21.23860	 110.0	 5	    1.12000	    0.95000;
	3021	 1	 5.22	 0.0	 0.0	 0.0	 1	    1.09298	  -21.68169	 110.0	 5	    1.12000	    0.95000;
	3022	 1	 3.12	 0.0	 0.0	 0.0	 1	    1.06725	  -27.93001	 110.0	 5	    1.12000	    0.95000;
	3023	 1	 8.94	 3.11	 0.0	 0.0	 1	    1.05116	  -27.90672	 110.0	 5	    1.12000	    0.95000;
	3024	 2	 6.33	 3.64	 0.0	 0.0	 1	    1.05941	  -27.40354	 110.0	 5	    1.12000	    0.95000;
	3025	 1	 7.33	 2.11	 0.0	 0.0	 1	    1.09508	  -21.42534	 110.0	 5	    1.12000	    0.95000;
	3026	 1	 5.22	 0.5	 0.0	 0.0	 1	    1.09602	  -21.53528	 110.0	 5	    1.12000	    0.95000;
	3027	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10176	  -20.76069	 110.0	 5	    1.12000	    0.95000;
	3028	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10176	  -20.78150	 110.0	 5	    1.12000	    0.95000;
	3029	 2	 9.45	 1.0	 0.0	 0.0	 1	    1.09855	  -21.46812	 110.0	 5	    1.12000	    0.95000;
	3030	 1	 8.34	 1.0	 0.0	 0.0	 1	    1.09859	  -21.46769	 110.0	 5	    1.12000	    0.95000;
	3031	 1	 4.72	 2.61	 0.0	 0.0	 1	    1.11369	  -21.91048	 110.0	 5	    1.12000	    0.95000;
	3032	 1	 16.78	 3.71	 0.0	 0.0	 1	    1.09980	  -25.22917	 110.0	 5	    1.12000	    0.95000;
	3033	 1	 0.6	 0.2	 0.0	 0.0	 1	    1.10192	  -24.95135	 110.0	 5	    1.12000	    0.95000;
	3034	 2	 13.06	 4.72	 0.0	 0.0	 1	    1.06336	  -27.10258	 110.0	 5	    1.12000	    0.95000;
	3035	 1	 13.06	 4.72	 0.0	 0.0	 1	    1.06332	  -27.10788	 110.0	 5	    1.12000	    0.95000;
	3036	 1	 10.45	 1.0	 0.0	 0.0	 1	    1.09857	  -21.41391	 110.0	 5	    1.12000	    0.95000;
	3037	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10251	  -24.86539	 110.0	 5	    1.12000	    0.95000;
	3038	 2	 25.12	 6.33	 0.0	 0.0	 1	    1.07306	  -25.59616	 110.0	 5	    1.12000	    0.95000;
	3039	 1	 8.34	 3.11	 0.0	 0.0	 1	    1.09162	  -23.28632	 110.0	 5	    1.12000	    0.95000;
	3040	 1	 6.43	 2.81	 0.0	 0.0	 1	    1.09683	  -15.53787	 110.0	 5	    1.12000	    0.95000;
	3041	 1	 5.73	 3.11	 0.0	 0.0	 1	    1.09366	  -24.92342	 110.0	 5	    1.12000	    0.95000;
	3042	 1	 6.33	 0.9	 0.0	 0.0	 1	    1.09569	  -23.20950	 110.0	 5	    1.12000	    0.95000;
	3043	 2	 83.9	 27.21	 0.0	 0.0	 1	    1.11779	  -22.59561	 110.0	 5	    1.12000	    0.95000;
	3044	 1	 4.12	 2.51	 0.0	 0.0	 1	    1.11612	  -21.65327	 110.0	 5	    1.12000	    0.95000;
	3045	 2	 0.01	 0.01	 0.0	 0.0	 1	    1.08725	  -24.56389	 110.0	 5	    1.12000	    0.95000;
	3046	 1	 5.12	 2.11	 0.0	 0.0	 1	    1.10975	  -23.15243	 110.0	 5	    1.12000	    0.95000;
	3047	 1	 23.11	 6.33	 0.0	 0.0	 1	    1.09466	  -25.13937	 110.0	 5	    1.12000	    0.95000;
	3048	 2	 21.3	 8.64	 0.0	 0.0	 1	    1.11559	  -21.61919	 110.0	 5	    1.12000	    0.95000;
	3049	 1	 10.25	 3.11	 0.0	 0.0	 1	    1.11583	  -21.60502	 110.0	 5	    1.12000	    0.95000;
	3050	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09212	  -23.24423	 110.0	 5	    1.12000	    0.95000;
	3051	 1	 7.23	 2.21	 0.0	 0.0	 1	    1.10966	  -21.71504	 110.0	 5	    1.12000	    0.95000;
	3052	 1	 11.25	 5.12	 0.0	 0.0	 1	    1.11224	  -21.77283	 110.0	 5	    1.12000	    0.95000;
	3053	 1	 9.45	 3.71	 0.0	 0.0	 1	    1.11222	  -21.74475	 110.0	 5	    1.12000	    0.95000;
	3054	 1	 8.74	 3.11	 0.0	 0.0	 1	    1.11241	  -21.73761	 110.0	 5	    1.12000	    0.95000;
	3055	 2	 9.75	 4.21	 0.0	 0.0	 1	    1.10540	  -22.00316	 110.0	 5	    1.12000	    0.95000;
	3056	 1	 11.86	 3.71	 0.0	 0.0	 1	    1.10264	  -21.81954	 110.0	 5	    1.12000	    0.95000;
	3057	 1	 25.12	 8.34	 0.0	 0.0	 1	    1.06204	  -17.85822	 110.0	 5	    1.12000	    0.95000;
	3058	 1	 11.45	 4.12	 0.0	 0.0	 1	    1.11166	  -21.79954	 110.0	 5	    1.12000	    0.95000;
	3059	 1	 10.05	 4.22	 0.0	 0.0	 1	    1.07595	  -25.18941	 110.0	 5	    1.12000	    0.95000;
	3060	 2	 0.01	 0.0	 0.0	 0.0	 1	    1.10269	  -19.98080	 110.0	 5	    1.12000	    0.95000;
	3061	 2	 2.91	 1.71	 0.0	 0.0	 1	    1.10650	  -22.02115	 110.0	 5	    1.12000	    0.95000;
	3062	 1	 14.67	 3.11	 0.0	 0.0	 1	    1.09829	  -21.01005	 110.0	 5	    1.12000	    0.95000;
	3063	 1	 7.33	 0.0	 0.0	 0.0	 1	    1.08863	  -22.49526	 110.0	 5	    1.12000	    0.95000;
	3064	 1	 12.06	 5.52	 0.0	 0.0	 1	    1.10695	  -21.78832	 110.0	 5	    1.12000	    0.95000;
	3065	 2	 30.44	 4.22	 0.0	 0.0	 1	    1.09752	  -20.67250	 110.0	 5	    1.12000	    0.95000;
	3066	 1	 18.89	 4.72	 0.0	 0.0	 1	    1.09238	  -21.32546	 110.0	 5	    1.12000	    0.95000;
	3067	 2	 11.55	 1.0	 0.0	 0.0	 1	    1.09151	  -21.07014	 110.0	 5	    1.12000	    0.95000;
	3068	 1	 17.78	 4.22	 0.0	 0.0	 1	    1.09308	  -23.58626	 110.0	 5	    1.12000	    0.95000;
	3069	 2	 19.19	 12.25	 0.0	 0.0	 1	    1.11739	  -19.80167	 110.0	 5	    1.12000	    0.95000;
	3070	 1	 13.16	 7.63	 0.0	 0.0	 1	    1.11733	  -19.79960	 110.0	 5	    1.12000	    0.95000;
	3071	 1	 9.04	 3.71	 0.0	 0.0	 1	    1.10534	  -22.85067	 110.0	 5	    1.12000	    0.95000;
	3072	 1	 18.79	 6.73	 0.0	 0.0	 1	    1.11439	  -19.66426	 110.0	 5	    1.12000	    0.95000;
	3073	 2	 16.57	 5.57	 0.0	 0.0	 1	    1.11943	  -19.29836	 110.0	 5	    1.12000	    0.95000;
	3074	 2	 0.5	 0.15	 0.0	 0.0	 1	    1.11930	  -19.30635	 110.0	 5	    1.12000	    0.95000;
	3075	 1	 12.46	 5.42	 0.0	 0.0	 1	    1.11399	  -19.76544	 110.0	 5	    1.12000	    0.95000;
	3076	 1	 7.33	 1.71	 0.0	 0.0	 1	    1.10030	  -25.18471	 110.0	 5	    1.12000	    0.95000;
	3077	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10195	  -24.76543	 110.0	 5	    1.12000	    0.95000;
	3078	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09984	  -23.65775	 110.0	 5	    1.12000	    0.95000;
	3079	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09897	  -20.94925	 110.0	 5	    1.12000	    0.95000;
	3080	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10033	  -25.18263	 110.0	 5	    1.12000	    0.95000;
	3081	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10000	  -21.45275	 110.0	 5	    1.12000	    0.95000;
	3082	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09987	  -21.45261	 110.0	 5	    1.12000	    0.95000;
	3083	 1	 41.9	 16.77	 0.0	 0.0	 1	    1.11454	  -22.51190	 110.0	 5	    1.12000	    0.95000;
	3084	 1	 21.0	 8.33	 0.0	 0.0	 1	    1.11460	  -22.50584	 110.0	 5	    1.12000	    0.95000;
	3085	 1	 2.11	 0.8	 0.0	 0.0	 1	    1.11499	  -22.48264	 110.0	 5	    1.12000	    0.95000;
	3086	 2	 0.01	 0.01	 0.0	 0.0	 1	    1.10002	  -21.45255	 110.0	 5	    1.12000	    0.95000;
	3087	 2	 0.01	 0.01	 0.0	 0.0	 1	    1.09997	  -21.43988	 110.0	 5	    1.12000	    0.95000;
	3088	 1	 8.94	 2.11	 0.0	 0.0	 1	    1.10281	  -24.61623	 110.0	 5	    1.12000	    0.95000;
	3089	 1	 13.06	 3.71	 0.0	 0.0	 1	    1.10558	  -24.76385	 110.0	 5	    1.12000	    0.95000;
	3090	 1	 44.41	 14.96	 0.0	 0.0	 1	    1.11421	  -19.92832	 110.0	 5	    1.12000	    0.95000;
	3091	 1	 50.74	 16.87	 0.0	 0.0	 1	    1.11405	  -19.94714	 110.0	 5	    1.12000	    0.95000;
	3092	 1	 5.73	 0.0	 0.0	 0.0	 1	    1.06086	  -28.71264	 110.0	 5	    1.12000	    0.95000;
	3093	 1	 21.0	 12.55	 0.0	 0.0	 1	    1.07845	  -25.73137	 110.0	 5	    1.12000	    0.95000;
	3094	 1	 14.17	 5.22	 0.0	 0.0	 1	    1.06017	  -17.92852	 110.0	 5	    1.12000	    0.95000;
	3095	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09803	  -19.87244	 110.0	 5	    1.12000	    0.95000;
	3096	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09801	  -19.85545	 110.0	 5	    1.12000	    0.95000;
	3097	 2	 7.33	 2.91	 0.0	 0.0	 1	    1.10208	  -23.46865	 110.0	 5	    1.12000	    0.95000;
	3098	 2	 6.33	 1.57	 0.0	 0.0	 1	    1.10210	  -23.45911	 110.0	 5	    1.12000	    0.95000;
	3099	 1	 4.02	 2.11	 0.0	 0.0	 1	    1.11768	  -19.46679	 110.0	 5	    1.12000	    0.95000;
	3100	 2	 0.0	 0.7	 0.0	 0.0	 1	    1.09727	  -23.16627	 110.0	 5	    1.12000	    0.95000;
	3101	 2	 0.0	 -0.49	 0.0	 0.0	 1	    1.09730	  -23.19234	 110.0	 5	    1.12000	    0.95000;
	3102	 1	 1.61	 0.5	 0.0	 0.0	 1	    1.09339	  -23.66039	 110.0	 5	    1.12000	    0.95000;
	3103	 2	 8.0	 20.0	 0.0	 0.0	 0	    1.12000	   -6.63178	 110.0	 0	    1.12000	    0.95000;
	3104	 1	 17.0	 6.0	 0.0	 0.0	 0	    1.08244	   -4.97932	 110.0	 0	    1.12000	    0.95000;
	3105	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.08253	   -4.97249	 110.0	 0	    1.12000	    0.95000;
	3106	 1	 32.0	 9.0	 0.0	 0.0	 0	    1.08144	   -5.06294	 110.0	 0	    1.12000	    0.95000;
	3107	 1	 16.0	 5.0	 0.0	 0.0	 0	    1.08145	   -5.06139	 110.0	 0	    1.12000	    0.95000;
	3108	 1	 31.5	 9.5	 0.0	 0.0	 0	    1.07403	  -10.94527	 110.0	 0	    1.12000	    0.95000;
	3109	 1	 31.5	 9.5	 0.0	 0.0	 0	    1.08424	  -11.41763	 110.0	 0	    1.12000	    0.95000;
	3110	 1	 25.0	 7.0	 0.0	 0.0	 0	    1.06504	   -6.64652	 110.0	 0	    1.12000	    0.95000;
	3111	 1	 65.0	 20.0	 0.0	 0.0	 0	    1.05713	   -7.26658	 110.0	 0	    1.12000	    0.95000;
	3112	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00158	  -13.96286	 400.0	 4	    1.05000	    0.95000;
	3113	 2	 40.0	 0.0	 0.0	 0.0	 0	    1.03453	   -0.40262	 400.0	 0	    1.05000	    0.95000;
	3114	 2	 406.0	 0.0	 0.0	 0.0	 0	    1.07437	   -9.29109	 220.0	 0	    1.11000	    0.95000;
	3115	 2	 77.0	 0.0	 0.0	 0.0	 0	    1.02416	   -0.38571	 400.0	 0	    1.05000	    0.95000;
	3116	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.05000	   -0.54829	 400.0	 0	    1.05000	    0.95000;
	3117	 2	 634.0	 0.0	 0.0	 0.0	 0	    1.10955	  -27.28307	 220.0	 0	    1.11000	    0.95000;
	3118	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.03069	   -4.15183	 400.0	 0	    1.05000	    0.95000;
	3119	 2	 172.45	 65.03	 0.0	 0.0	 1	    1.00045	  -11.72816	 32.0	 2	    1.12000	    0.95000;
	3120	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03746	  -18.37500	 400.0	 5	    1.05000	    0.95000;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf
mpc.gen = [
	22	 110.0	 -56.841	 162.0	 -61.0	 1.06571	 235.0	 1	 221.0	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	23	 140.0	 9.217	 140.0	 -25.0	 1.06576	 235.0	 1	 200.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	35	 0.0	 0.0	 190.0	 -19.0	 1.11	 426.0	 0	 370.0	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	35	 0.0	 0.0	 190.0	 -19.0	 1.11	 426.0	 0	 370.0	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	35	 370.0	 128.62	 190.0	 -19.0	 1.11	 426.0	 1	 370.0	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	36	 370.0	 81.996	 190.0	 -19.0	 1.11	 426.0	 1	 370.0	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	36	 370.0	 81.996	 190.0	 -19.0	 1.11	 426.0	 1	 370.0	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	37	 370.0	 -14.873	 190.0	 -19.0	 1.04422	 426.0	 1	 370.0	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	37	 370.0	 -14.873	 190.0	 -19.0	 1.04422	 426.0	 1	 370.0	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	37	 370.0	 -14.873	 190.0	 -19.0	 1.04422	 426.0	 1	 370.0	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	38	 370.0	 -0.459	 190.0	 -19.0	 1.04425	 426.0	 1	 370.0	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	38	 370.0	 -0.459	 190.0	 -19.0	 1.04425	 426.0	 1	 370.0	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	38	 370.0	 -0.459	 190.0	 -19.0	 1.04425	 426.0	 1	 370.0	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	55	 110.001	 53.577	 152.0	 -33.0	 1.09388	 235.0	 1	 215.0	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	55	 0.0	 0.0	 152.0	 -33.0	 1.09388	 235.0	 0	 220.0	 125.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	56	 0.0	 0.0	 149.0	 -33.0	 1.09384	 235.0	 0	 225.0	 125.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	56	 137.661	 115.902	 149.0	 -33.0	 1.09384	 235.0	 1	 225.0	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	57	 110.001	 -15.888	 149.0	 -33.0	 1.0939	 235.0	 1	 225.0	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	57	 120.001	 -15.888	 149.0	 -33.0	 1.0939	 235.0	 1	 225.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	58	 368.555	 119.63	 363.0	 -47.0	 1.05	 588.0	 1	 535.0	 255.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	59	 250.032	 176.409	 348.0	 -100.0	 1.04999	 588.0	 1	 560.0	 250.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	68	 129.0	 -13.996	 120.0	 -14.0	 1.1054	 235.0	 1	 225.0	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	69	 129.0	 12.646	 120.0	 -14.0	 1.10532	 235.0	 1	 225.0	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	69	 129.0	 14.932	 99.0	 -10.0	 1.10532	 235.0	 1	 225.0	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	70	 0.0	 0.0	 120.0	 -14.0	 1.04115	 235.0	 0	 225.0	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	70	 0.0	 0.0	 120.0	 -14.0	 1.04115	 235.0	 0	 225.0	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	71	 129.0	 -10.0	 99.0	 -10.0	 1.04118	 235.0	 1	 225.0	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	71	 129.0	 -14.0	 120.0	 -14.0	 1.04118	 235.0	 1	 225.0	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	92	 220.0	 99.843	 134.0	 -7.0	 1.09389	 271.0	 1	 220.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	92	 225.0	 97.222	 131.0	 -6.0	 1.09389	 271.0	 1	 225.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	93	 0.0	 0.0	 131.0	 -6.0	 1.09384	 271.0	 0	 225.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	93	 225.0	 88.392	 131.0	 -6.0	 1.09384	 271.0	 1	 225.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	93	 225.0	 88.392	 131.0	 -6.0	 1.09384	 271.0	 1	 225.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	96	 275.859	 20.687	 213.0	 -30.0	 1.05	 426.0	 1	 383.0	 180.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	96	 274.524	 19.687	 212.0	 -31.0	 1.05	 435.0	 1	 380.0	 180.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	113	 0.0	 0.0	 0.0	 0.0	 1.08947	 12.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	113	 0.0	 0.0	 0.0	 0.0	 1.08947	 6.0	 0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	113	 21.0	 0.0	 0.0	 0.0	 1.08947	 26.0	 1	 21.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	119	 225.0	 80.573	 120.0	 -10.0	 1.1061	 271.0	 1	 225.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	120	 225.0	 119.988	 120.0	 -10.0	 1.10617	 271.0	 1	 225.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	121	 120.0	 64.783	 73.0	 -1.0	 1.10223	 150.0	 1	 120.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	122	 120.0	 9.479	 73.0	 -1.0	 1.10227	 150.0	 1	 120.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	132	 0.0	 0.0	 79.0	 0.0	 1.09292	 150.0	 0	 120.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	133	 120.0	 78.999	 79.0	 0.0	 1.09284	 150.0	 1	 120.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	134	 110.0	 31.0	 31.0	 0.0	 1.06295	 118.0	 1	 110.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	142	 215.0	 31.779	 135.0	 -35.0	 1.10349	 271.0	 1	 215.0	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	143	 215.0	 80.6	 135.0	 -35.0	 1.10362	 271.0	 1	 215.0	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	143	 225.0	 84.707	 140.0	 -35.0	 1.10362	 271.0	 1	 225.0	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	144	 225.0	 -36.0	 140.0	 -36.0	 1.03934	 271.0	 1	 225.0	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	144	 220.0	 -36.0	 137.0	 -36.0	 1.03934	 271.0	 1	 220.0	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	150	 0.0	 0.0	 72.0	 -29.0	 1.06033	 150.0	 0	 135.0	 -135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	150	 0.0	 0.0	 72.0	 -29.0	 1.06033	 150.0	 0	 135.0	 -135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	151	 0.0	 0.0	 72.0	 -29.0	 1.06009	 150.0	 0	 135.0	 -135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	151	 0.0	 0.0	 72.0	 -29.0	 1.06009	 150.0	 0	 135.0	 -135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	152	 120.0	 82.046	 85.0	 -15.0	 1.09554	 150.0	 1	 120.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	152	 0.0	 0.0	 85.0	 -15.0	 1.09554	 150.0	 0	 120.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	153	 120.0	 64.523	 85.0	 -15.0	 1.09554	 150.0	 1	 120.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	167	 0.0	 0.0	 12.0	 0.0	 1.08599	 51.0	 0	 50.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	169	 205.0	 111.0	 111.0	 -21.0	 1.10983	 238.0	 1	 205.0	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	170	 0.0	 0.0	 102.0	 -15.0	 1.10987	 252.0	 0	 222.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	170	 0.0	 0.0	 111.0	 -21.0	 1.10987	 238.0	 0	 205.0	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	170	 232.0	 119.0	 119.0	 -31.0	 1.10987	 252.0	 1	 232.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	171	 90.0	 -14.993	 102.0	 -15.0	 1.03216	 252.0	 1	 222.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	172	 0.0	 0.0	 93.0	 -10.0	 1.03217	 252.0	 0	 232.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	172	 90.0	 34.065	 102.0	 -15.0	 1.03217	 252.0	 1	 222.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	177	 116.002	 81.463	 127.0	 -35.0	 1.11	 287.0	 1	 261.0	 104.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	177	 105.881	 96.893	 145.0	 -38.0	 1.11	 264.0	 1	 235.0	 94.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	178	 0.0	 0.0	 103.0	 -17.0	 1.11	 238.0	 0	 206.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	178	 196.111	 77.066	 145.0	 -38.0	 1.11	 264.0	 1	 235.0	 94.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	178	 220.225	 64.723	 127.0	 -35.0	 1.11	 287.0	 1	 261.0	 104.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	178	 220.225	 64.723	 127.0	 -35.0	 1.11	 287.0	 1	 261.0	 104.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	180	 120.0	 102.999	 103.0	 -17.0	 1.04924	 238.0	 1	 206.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	180	 120.0	 102.999	 103.0	 -17.0	 1.04924	 238.0	 1	 206.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	188	 225.0	 112.0	 112.0	 -32.0	 1.08803	 233.0	 1	 225.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	189	 200.0	 112.0	 112.0	 -32.0	 1.088	 233.0	 1	 200.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	189	 0.0	 0.0	 112.0	 -32.0	 1.088	 233.0	 0	 200.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	189	 200.0	 112.0	 112.0	 -32.0	 1.088	 233.0	 1	 200.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	190	 464.0	 144.108	 294.0	 -259.0	 1.00506	 464.0	 1	 464.0	 186.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	204	 0.0	 0.0	 100.0	 0.0	 1.03888	 218.0	 0	 188.0	 76.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	236	 179.0	 -40.927	 105.0	 -62.0	 1.03777	 209.0	 1	 179.0	 -200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	236	 179.0	 -40.927	 105.0	 -62.0	 1.03777	 209.0	 1	 179.0	 -200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	236	 179.0	 -53.288	 130.0	 -75.0	 1.03777	 209.0	 1	 179.0	 -200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	237	 179.0	 5.74	 160.0	 -100.0	 1.03778	 209.0	 1	 179.0	 -200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	240	 250.0	 35.656	 150.0	 0.0	 1.11	 156.0	 1	 250.0	 113.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	250	 0.0	 0.0	 20.0	 0.0	 1.10425	 79.0	 0	 55.0	 23.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	250	 0.0	 0.0	 20.0	 0.0	 1.10425	 69.0	 0	 50.0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	251	 23.0	 0.001	 20.0	 0.0	 1.10423	 28.0	 1	 23.0	 7.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	251	 0.0	 0.0	 20.0	 0.0	 1.10423	 69.0	 0	 50.0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	267	 2.0	 1.0	 1.0	 0.0	 1.09921	 1.0	 1	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	268	 2.0	 1.0	 1.0	 0.0	 1.0836	 1.0	 1	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	282	 0.0	 0.0	 5.0	 0.0	 1.10617	 10.0	 0	 7.0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	283	 0.0	 0.0	 5.0	 0.0	 1.10601	 10.0	 0	 7.0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	301	 5.0	 3.75	 3.75	 0.0	 1.08558	 5.0	 1	 5.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	301	 5.0	 3.75	 3.75	 0.0	 1.08558	 5.0	 1	 5.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	301	 5.0	 3.75	 3.75	 0.0	 1.08558	 5.0	 1	 5.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	302	 5.0	 3.75	 3.75	 0.0	 1.08566	 5.0	 1	 5.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	316	 370.0	 190.0	 190.0	 -19.0	 1.00281	 426.0	 1	 370.0	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	322	 0.0	 0.0	 2.0	 0.0	 1.07067	 4.0	 0	 6.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	322	 0.0	 0.0	 2.0	 0.0	 1.07067	 4.0	 0	 6.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	369	 30.0	 4.0	 4.0	 0.0	 1.10057	 30.0	 1	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	398	 0.0	 0.0	 5.0	 0.0	 1.09949	 8.0	 0	 7.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	402	 1.0	 1.0	 1.0	 0.0	 1.11126	 1.0	 1	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	402	 1.0	 1.0	 1.0	 0.0	 1.11126	 1.0	 1	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	402	 1.0	 1.0	 1.0	 0.0	 1.11126	 1.0	 1	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	409	 0.0	 0.0	 7.0	 0.0	 1.108	 31.0	 0	 27.0	 11.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	409	 30.0	 7.0	 7.0	 0.0	 1.108	 39.0	 1	 30.0	 11.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	409	 0.0	 0.0	 6.0	 0.0	 1.108	 41.0	 0	 30.0	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	411	 0.0	 0.0	 15.0	 0.0	 1.1063	 69.0	 0	 55.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	411	 55.0	 15.0	 15.0	 0.0	 1.1063	 69.0	 1	 55.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	412	 0.0	 0.0	 15.0	 0.0	 1.10434	 49.0	 0	 40.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	412	 0.0	 0.0	 15.0	 0.0	 1.10434	 69.0	 0	 55.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	414	 0.0	 0.0	 20.0	 0.0	 1.10152	 69.0	 0	 50.0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	414	 0.0	 0.0	 20.0	 0.0	 1.10152	 147.0	 0	 100.0	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	415	 60.0	 40.0	 40.0	 0.0	 1.11733	 69.0	 1	 60.0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	428	 3.0	 3.0	 3.0	 0.0	 1.09979	 4.0	 1	 3.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	466	 0.0	 0.0	 1.0	 0.0	 1.08962	 2.0	 0	 2.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	492	 52.0	 25.461	 57.0	 -22.0	 1.12	 69.0	 1	 52.0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	493	 55.0	 17.677	 57.0	 -22.0	 1.11674	 69.0	 1	 55.0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	494	 55.0	 7.814	 57.0	 -22.0	 1.12	 69.0	 1	 55.0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	494	 55.0	 7.814	 57.0	 -22.0	 1.12	 69.0	 1	 55.0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	495	 55.0	 14.04	 57.0	 -22.0	 1.12	 69.0	 1	 55.0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	495	 77.0	 16.09	 71.0	 -28.0	 1.12	 88.0	 1	 77.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	517	 120.0	 52.143	 162.0	 -61.0	 1.10347	 235.0	 1	 226.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	517	 0.0	 0.0	 12.0	 0.0	 1.10347	 49.0	 0	 25.0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	518	 10.0	 8.183	 12.0	 0.0	 1.10243	 49.0	 1	 17.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	522	 0.0	 0.0	 2.0	 0.0	 1.09673	 6.0	 0	 4.0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	542	 0.0	 0.2	 0.2	 0.0	 1.0994	 0.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	571	 0.0	 0.0	 4.0	 0.0	 1.09404	 8.0	 0	 7.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	580	 0.0	 0.0	 3.0	 0.0	 1.11052	 5.0	 0	 3.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	587	 7.0	 4.7	 4.7	 3.8	 1.10538	 7.0	 1	 7.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	587	 7.0	 4.7	 4.7	 3.8	 1.10538	 7.0	 1	 7.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	587	 0.0	 0.0	 4.7	 3.8	 1.10538	 7.0	 0	 7.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	599	 3.0	 2.0	 2.0	 0.0	 1.05494	 4.0	 1	 3.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	633	 0.0	 0.0	 2.0	 0.0	 1.05952	 5.0	 0	 4.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	663	 2.0	 0.7	 0.7	 0.0	 1.077	 2.0	 1	 2.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	663	 0.0	 0.0	 0.7	 0.0	 1.077	 2.0	 0	 2.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	669	 0.0	 0.0	 3.0	 0.0	 1.10079	 6.0	 0	 4.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	740	 52.0	 2.667	 35.0	 2.0	 1.08923	 63.0	 1	 52.0	 37.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	740	 0.0	 0.0	 23.0	 2.0	 1.08923	 38.0	 0	 30.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	740	 0.0	 0.0	 85.0	 6.0	 1.08923	 150.0	 0	 105.0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	740	 105.0	 6.675	 85.0	 6.0	 1.08923	 150.0	 1	 105.0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	741	 0.0	 0.0	 23.0	 2.0	 1.11284	 38.0	 0	 30.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	741	 0.0	 0.0	 23.0	 2.0	 1.11284	 38.0	 0	 30.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	741	 30.0	 20.098	 25.0	 2.0	 1.11284	 38.0	 1	 30.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	741	 125.0	 78.846	 85.0	 6.0	 1.11284	 150.0	 1	 125.0	 68.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	741	 0.0	 0.0	 85.0	 6.0	 1.11284	 150.0	 0	 105.0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	762	 2.0	 0.0	 0.7	 0.0	 1.08446	 2.0	 1	 2.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	764	 1.0	 1.0	 1.0	 0.0	 1.07688	 4.0	 1	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	772	 0.0	 0.0	 18.0	 2.0	 1.09514	 38.0	 0	 35.0	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	772	 20.0	 17.196	 30.0	 2.0	 1.09514	 38.0	 1	 20.0	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	773	 0.0	 0.0	 18.0	 2.0	 1.09967	 38.0	 0	 35.0	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	773	 0.0	 0.0	 18.0	 2.0	 1.09967	 38.0	 0	 35.0	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	773	 0.0	 0.0	 18.0	 2.0	 1.09967	 38.0	 0	 35.0	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	773	 97.0	 65.0	 65.0	 6.0	 1.09967	 121.0	 1	 97.0	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	774	 0.0	 0.0	 18.0	 2.0	 1.09531	 38.0	 0	 35.0	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	774	 0.0	 0.0	 18.0	 2.0	 1.09531	 38.0	 0	 30.0	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	774	 0.0	 0.0	 14.0	 2.0	 1.09531	 32.0	 0	 28.0	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	809	 8.0	 4.0	 4.0	 0.0	 1.09658	 5.0	 1	 8.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	809	 0.0	 0.0	 2.0	 0.0	 1.09658	 2.0	 0	 2.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	829	 0.0	 0.0	 4.5	 0.2	 1.09122	 6.0	 0	 4.0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	844	 3.0	 0.0	 0.0	 0.0	 1.09977	 6.0	 1	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	853	 0.0	 0.0	 0.0	 0.0	 1.08578	 4.0	 0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	876	 93.0	 15.058	 30.0	 0.0	 1.11757	 65.0	 1	 93.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	876	 36.0	 15.058	 30.0	 0.0	 1.11757	 65.0	 1	 36.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	879	 0.0	 0.0	 0.0	 0.0	 1.07663	 12.0	 0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	886	 0.0	 0.0	 0.0	 0.0	 1.10292	 5.0	 0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	887	 0.0	 0.0	 0.0	 0.0	 1.10294	 6.0	 0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	922	 135.0	 114.433	 149.0	 -33.0	 1.11464	 235.0	 1	 225.0	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	923	 0.0	 0.0	 149.0	 -33.0	 1.11421	 235.0	 0	 225.0	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	931	 0.0	 0.0	 0.0	 0.0	 1.08225	 3.0	 0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	937	 0.0	 0.0	 0.0	 0.0	 1.09874	 12.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	947	 0.0	 0.0	 30.0	 0.0	 1.09413	 168.0	 0	 170.0	 66.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	947	 0.0	 0.0	 30.0	 0.0	 1.09413	 72.0	 0	 61.0	 34.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	953	 0.0	 0.0	 0.0	 0.0	 1.09533	 8.0	 0	 21.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	967	 0.0	 0.0	 0.0	 0.0	 1.09181	 6.0	 0	 7.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	970	 0.0	 0.0	 0.0	 0.0	 1.10396	 3.0	 0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	985	 30.0	 0.0	 0.0	 0.0	 1.10482	 3.0	 1	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	990	 2.0	 0.0	 0.0	 0.0	 1.07618	 1.0	 1	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	995	 0.0	 0.0	 0.0	 0.0	 1.08365	 1.0	 0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1006	 0.0	 0.0	 0.0	 0.0	 1.08194	 2.0	 0	 2.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1011	 129.0	 42.394	 120.0	 -14.0	 1.11602	 235.0	 1	 225.0	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1013	 0.0	 0.0	 30.0	 0.0	 1.07673	 37.0	 0	 36.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1016	 0.0	 0.0	 0.0	 0.0	 1.09455	 3.0	 0	 3.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1036	 0.0	 0.0	 30.0	 0.0	 1.09451	 101.0	 0	 101.0	 49.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1042	 0.0	 0.0	 0.0	 0.0	 1.08185	 2.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1057	 12.0	 18.743	 30.0	 0.0	 1.0967	 10.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1060	 0.0	 0.0	 0.0	 0.0	 1.1175	 2.0	 0	 2.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1062	 0.0	 0.0	 0.0	 0.0	 1.09379	 6.0	 0	 6.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1067	 8.0	 0.0	 0.0	 0.0	 1.09889	 11.0	 1	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1071	 0.0	 0.0	 23.0	 0.0	 1.10806	 52.0	 0	 68.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1071	 68.0	 9.05	 23.0	 0.0	 1.10806	 52.0	 1	 68.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1071	 0.0	 0.0	 11.0	 0.0	 1.10806	 25.0	 0	 31.0	 -32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1071	 0.0	 0.0	 10.0	 0.0	 1.10806	 25.0	 0	 31.0	 -32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1086	 0.0	 0.0	 24.0	 -1.0	 1.11257	 69.0	 0	 50.0	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1086	 92.0	 39.24	 74.0	 -15.0	 1.11257	 58.0	 1	 125.0	 92.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1087	 85.0	 48.468	 74.0	 -15.0	 1.10276	 58.0	 1	 125.0	 85.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1087	 0.0	 0.0	 28.0	 -2.0	 1.10276	 40.0	 0	 41.0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1099	 0.0	 0.0	 0.0	 0.0	 1.10466	 3.0	 0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1126	 0.0	 0.0	 0.0	 0.0	 1.07484	 4.0	 0	 3.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1132	 31.0	 0.0	 0.0	 0.0	 1.09521	 31.0	 1	 31.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1132	 31.0	 0.0	 0.0	 0.0	 1.09521	 31.0	 1	 31.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1133	 0.0	 0.0	 0.0	 0.0	 1.09535	 25.0	 0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1133	 0.0	 0.0	 0.0	 0.0	 1.09535	 25.0	 0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1164	 78.0	 30.737	 41.2	 0.0	 1.11513	 93.0	 1	 78.0	 11.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1188	 0.0	 0.0	 45.0	 -10.0	 1.11079	 63.0	 0	 48.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1188	 55.0	 7.025	 45.0	 -10.0	 1.11079	 69.0	 1	 55.0	 42.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1189	 55.0	 30.447	 45.0	 -10.0	 1.1122	 69.0	 1	 55.0	 42.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1263	 113.0	 68.859	 110.0	 -40.0	 1.11753	 149.0	 1	 113.0	 32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1264	 0.0	 0.0	 110.0	 -40.0	 1.1173	 149.0	 0	 113.0	 32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1268	 17.0	 0.0	 0.0	 0.0	 1.10613	 17.0	 1	 17.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1289	 194.186	 86.504	 216.0	 -32.0	 1.10558	 426.0	 1	 386.0	 180.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1290	 383.0	 136.053	 187.0	 -30.0	 1.12	 426.0	 1	 383.0	 180.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1294	 0.0	 0.0	 0.0	 0.0	 1.10711	 6.0	 0	 6.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1295	 0.0	 0.0	 110.0	 -40.0	 1.11641	 169.0	 0	 135.0	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1301	 0.0	 0.0	 0.0	 0.0	 1.11039	 13.0	 0	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1301	 0.0	 0.0	 0.0	 0.0	 1.11039	 13.0	 0	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1302	 0.0	 0.0	 0.0	 0.0	 1.11181	 20.0	 0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1302	 20.0	 0.0	 0.0	 0.0	 1.11181	 20.0	 1	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1303	 0.0	 0.0	 0.0	 0.0	 1.10521	 19.0	 0	 19.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1312	 0.0	 0.0	 18.0	 9.0	 1.09346	 32.0	 0	 24.0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1313	 0.0	 0.0	 18.0	 9.0	 1.09353	 32.0	 0	 24.0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1314	 0.0	 0.0	 14.0	 10.5	 1.09353	 32.0	 0	 29.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1405	 0.0	 0.0	 37.5	 16.8	 1.11381	 63.0	 0	 50.0	 38.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1405	 0.0	 0.0	 37.5	 16.8	 1.11381	 63.0	 0	 50.0	 38.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1405	 0.0	 0.0	 37.5	 16.8	 1.11381	 63.0	 0	 50.0	 38.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1406	 0.0	 0.0	 37.5	 16.8	 1.10448	 63.0	 0	 50.0	 38.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1429	 0.0	 0.0	 0.0	 0.0	 1.09026	 25.0	 0	 25.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1429	 0.0	 0.0	 0.0	 0.0	 1.09026	 25.0	 0	 25.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1429	 25.0	 0.0	 0.0	 0.0	 1.09026	 25.0	 1	 25.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1429	 25.0	 0.0	 0.0	 0.0	 1.09026	 25.0	 1	 25.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1447	 25.0	 0.0	 0.0	 0.0	 1.10734	 25.0	 1	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1448	 25.0	 0.0	 0.0	 0.0	 1.10725	 25.0	 1	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1449	 25.0	 0.0	 0.0	 0.0	 1.10655	 25.0	 1	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1449	 0.0	 0.0	 0.0	 0.0	 1.10655	 6.0	 0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1476	 70.0	 22.167	 52.5	 0.0	 1.11624	 88.0	 1	 70.0	 21.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1477	 0.0	 0.0	 42.0	 16.8	 1.11532	 63.0	 0	 50.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1477	 70.0	 52.499	 52.5	 0.0	 1.11532	 88.0	 1	 70.0	 21.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1484	 0.0	 0.0	 0.0	 0.0	 1.10138	 50.0	 0	 50.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1545	 0.0	 0.0	 0.0	 0.0	 1.11082	 24.0	 0	 24.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1545	 0.0	 0.0	 0.0	 0.0	 1.11082	 17.0	 0	 17.0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1546	 15.0	 0.0	 0.0	 0.0	 1.11082	 15.0	 1	 15.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1546	 0.0	 0.0	 0.0	 0.0	 1.11082	 15.0	 0	 15.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1546	 0.0	 0.0	 0.0	 0.0	 1.11082	 15.0	 0	 15.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1547	 6.0	 0.0	 0.0	 0.0	 1.10036	 6.0	 1	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1547	 6.0	 0.0	 0.0	 0.0	 1.10036	 6.0	 1	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1581	 0.0	 0.0	 0.0	 0.0	 1.11242	 8.0	 0	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1581	 0.0	 0.0	 0.0	 0.0	 1.11242	 8.0	 0	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1587	 55.0	 9.567	 41.0	 -6.5	 1.10141	 69.0	 1	 55.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1588	 225.799	 58.592	 113.0	 -5.0	 1.12	 271.0	 1	 230.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1589	 225.0	 70.438	 120.0	 -10.0	 1.12	 271.0	 1	 225.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1648	 0.0	 0.0	 0.0	 0.0	 1.09077	 18.0	 0	 18.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1648	 32.0	 0.0	 0.0	 0.0	 1.09077	 32.0	 1	 32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1648	 25.0	 0.0	 0.0	 0.0	 1.09077	 25.0	 1	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1656	 93.087	 31.386	 73.0	 -1.0	 1.10612	 150.0	 1	 120.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1656	 93.087	 31.386	 73.0	 -1.0	 1.10612	 150.0	 1	 120.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1658	 120.0	 43.917	 73.0	 -1.0	 1.11987	 150.0	 1	 120.0	 79.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1658	 0.0	 0.0	 73.0	 -1.0	 1.11987	 150.0	 0	 110.0	 79.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1668	 108.332	 58.91	 83.0	 -5.0	 1.11779	 150.0	 1	 125.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1668	 108.332	 58.91	 83.0	 -5.0	 1.11779	 150.0	 1	 125.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1680	 0.0	 0.0	 80.0	 -25.0	 1.10394	 150.0	 0	 117.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1681	 0.0	 0.0	 80.0	 -25.0	 1.11231	 150.0	 0	 110.0	 65.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1681	 0.0	 0.0	 80.0	 -25.0	 1.11231	 150.0	 0	 100.0	 65.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1681	 119.0	 80.0	 80.0	 -25.0	 1.11231	 150.0	 1	 119.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1724	 0.0	 0.0	 41.2	 -13.7	 1.09803	 69.0	 0	 55.0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1724	 0.0	 0.0	 33.5	 12.0	 1.09803	 20.0	 0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1724	 0.0	 0.0	 41.2	 -13.7	 1.09803	 69.0	 0	 55.0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1739	 0.0	 0.0	 0.0	 0.0	 1.0985	 12.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1739	 12.0	 0.0	 0.0	 0.0	 1.0985	 12.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1741	 0.0	 0.0	 0.0	 0.0	 1.10092	 15.0	 0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1742	 4.0	 0.0	 0.0	 0.0	 1.1014	 22.0	 1	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1746	 15.0	 67.877	 131.0	 -6.0	 1.11498	 271.0	 1	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1768	 0.0	 0.0	 35.0	 -6.0	 1.10911	 53.0	 0	 46.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1769	 46.0	 29.794	 35.0	 -6.0	 1.10924	 53.0	 1	 46.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1954	 14.0	 6.739	 9.3	 1.9	 1.10701	 16.0	 1	 14.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1954	 14.0	 6.739	 9.3	 1.9	 1.10701	 16.0	 1	 14.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1954	 14.0	 6.739	 9.3	 1.9	 1.10701	 16.0	 1	 14.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1954	 4.0	 0.0	 0.0	 0.0	 1.10701	 4.0	 1	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1954	 4.0	 0.0	 0.0	 0.0	 1.10701	 4.0	 1	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1954	 0.0	 0.0	 9.3	 2.0	 1.10701	 16.0	 0	 14.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1982	 70.0	 23.924	 79.0	 0.0	 1.11999	 150.0	 1	 123.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1982	 70.0	 23.924	 79.0	 0.0	 1.11999	 150.0	 1	 128.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1983	 116.932	 45.663	 114.0	 -27.0	 1.11731	 191.0	 1	 161.0	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1984	 77.14	 73.444	 114.0	 -27.0	 1.11961	 191.0	 1	 161.0	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1992	 0.0	 0.0	 37.0	 0.0	 1.11012	 63.0	 0	 50.0	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1992	 0.0	 0.0	 15.0	 0.0	 1.11012	 118.0	 0	 110.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1993	 0.0	 0.0	 31.0	 0.0	 1.11124	 118.0	 0	 110.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1993	 110.0	 15.0	 15.0	 0.0	 1.11124	 118.0	 1	 110.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2100	 40.0	 26.0	 26.0	 13.0	 1.11047	 50.0	 1	 40.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2144	 225.0	 107.688	 140.0	 -35.0	 1.12	 271.0	 1	 225.0	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2146	 0.0	 0.0	 140.0	 -35.0	 1.11005	 271.0	 0	 225.0	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2146	 147.062	 44.921	 140.0	 -35.0	 1.11005	 271.0	 1	 225.0	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2176	 0.0	 0.0	 26.0	 13.0	 1.10246	 44.0	 0	 35.0	 18.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2176	 0.0	 0.0	 8.3	 1.5	 1.10246	 14.0	 0	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2176	 0.0	 0.0	 12.0	 5.8	 1.10246	 31.0	 0	 25.0	 18.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2177	 0.0	 0.0	 26.0	 13.0	 1.09902	 44.0	 0	 30.0	 18.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2214	 32.0	 0.0	 0.0	 0.0	 1.09425	 32.0	 1	 32.0	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2215	 0.0	 0.0	 0.0	 0.0	 1.09425	 32.0	 0	 32.0	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2235	 11.0	 0.0	 0.0	 0.0	 1.08289	 11.0	 1	 11.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2235	 0.0	 0.0	 0.0	 0.0	 1.08289	 11.0	 0	 11.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2237	 0.0	 0.0	 85.0	 -15.0	 1.115	 150.0	 0	 120.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2237	 120.0	 22.385	 85.0	 -15.0	 1.115	 150.0	 1	 120.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2253	 3.0	 0.0	 0.0	 0.0	 1.10833	 4.0	 1	 3.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2256	 4.0	 0.0	 0.0	 0.0	 1.10372	 5.0	 1	 4.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2267	 5.0	 0.0	 0.0	 0.0	 1.11886	 2.0	 1	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2271	 1.0	 0.0	 0.0	 0.0	 1.09589	 2.0	 1	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2273	 0.0	 0.0	 30.0	 0.0	 1.09926	 50.0	 0	 50.0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2274	 50.0	 11.897	 30.0	 0.0	 1.11433	 50.0	 1	 50.0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2300	 101.253	 22.398	 117.0	 -19.0	 1.11894	 252.0	 1	 222.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2306	 0.0	 0.0	 8.0	 0.0	 1.09671	 27.0	 0	 28.0	 -10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2306	 29.0	 8.0	 8.0	 0.0	 1.09671	 29.0	 1	 29.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2306	 0.0	 0.0	 8.0	 0.0	 1.09671	 27.0	 0	 28.0	 -10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2310	 55.0	 49.0	 49.0	 -7.0	 1.10538	 57.0	 1	 55.0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2310	 0.0	 0.0	 91.0	 -17.0	 1.10538	 128.0	 0	 100.0	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2311	 0.0	 0.0	 89.0	 -16.0	 1.10441	 150.0	 0	 106.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2316	 2.0	 0.0	 0.0	 0.0	 1.0551	 2.0	 1	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2317	 0.0	 0.0	 0.0	 0.0	 1.11299	 2.0	 0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2320	 0.0	 0.0	 0.0	 0.0	 1.0957	 3.0	 0	 3.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2322	 6.0	 0.0	 0.0	 0.0	 1.10526	 5.0	 1	 6.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2323	 55.0	 15.0	 15.0	 0.0	 1.11267	 57.0	 1	 55.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2323	 6.0	 2.0	 2.0	 0.0	 1.11267	 6.0	 1	 6.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2324	 5.0	 2.0	 2.0	 0.0	 1.11052	 5.0	 1	 5.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2324	 0.0	 0.0	 10.0	 0.0	 1.11052	 30.0	 0	 29.0	 21.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2337	 4.0	 0.0	 0.0	 0.0	 1.09171	 5.0	 1	 4.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2345	 30.0	 0.0	 0.0	 0.0	 1.0916	 35.0	 1	 30.0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2349	 12.0	 0.0	 0.0	 0.0	 1.08725	 15.0	 1	 12.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2357	 7.0	 0.0	 0.0	 0.0	 1.0995	 4.0	 1	 7.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2366	 0.0	 0.0	 0.0	 0.0	 1.0855	 5.0	 0	 4.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2368	 3.0	 0.0	 0.0	 0.0	 1.08215	 3.0	 1	 3.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2370	 3.0	 0.0	 0.0	 0.0	 1.08398	 3.0	 1	 3.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2374	 0.0	 0.0	 0.0	 0.0	 1.10707	 3.0	 0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2375	 3.0	 1.25	 1.25	 0.0	 1.10071	 3.0	 1	 3.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2375	 4.0	 2.0	 2.0	 0.0	 1.10071	 5.0	 1	 4.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2377	 0.0	 0.0	 0.0	 0.0	 1.09451	 1.0	 0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2379	 4.0	 0.0	 0.0	 0.0	 1.10497	 5.0	 1	 4.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2383	 1.0	 0.0	 0.0	 0.0	 1.09294	 2.0	 1	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2390	 10.0	 0.0	 0.0	 0.0	 1.08951	 11.0	 1	 10.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2400	 0.0	 0.0	 0.0	 0.0	 1.09752	 2.0	 0	 1.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2403	 50.0	 11.383	 12.0	 0.0	 1.12	 51.0	 1	 50.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2403	 55.0	 11.383	 12.0	 0.0	 1.12	 56.0	 1	 55.0	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2404	 0.0	 0.0	 12.0	 0.0	 1.11751	 51.0	 0	 50.0	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2404	 28.0	 10.0	 10.0	 0.0	 1.11751	 30.0	 1	 28.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2408	 10.0	 0.0	 0.0	 0.0	 1.09056	 11.0	 1	 10.0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2433	 4.0	 0.0	 0.0	 0.0	 1.08382	 5.0	 1	 4.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2438	 4.0	 0.0	 0.0	 0.0	 1.08658	 5.0	 1	 4.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2447	 3.0	 0.0	 0.0	 0.0	 1.08443	 4.0	 1	 3.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2456	 4.0	 0.0	 0.0	 0.0	 1.10932	 4.0	 1	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2495	 2.0	 0.0	 0.0	 0.0	 1.08062	 2.0	 1	 2.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2496	 0.0	 0.0	 0.0	 0.0	 1.11191	 0.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2496	 1.0	 0.0	 0.0	 0.0	 1.11191	 2.0	 1	 1.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2521	 1.0	 0.0	 0.0	 0.0	 1.07693	 2.0	 1	 1.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2522	 0.0	 0.0	 0.0	 0.0	 1.08436	 0.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2524	 6.0	 0.0	 0.0	 0.0	 1.08451	 7.0	 1	 6.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2525	 0.0	 0.0	 0.0	 0.0	 1.11879	 4.0	 0	 3.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2527	 4.0	 0.0	 0.0	 0.0	 1.11581	 5.0	 1	 4.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2534	 0.0	 0.0	 112.0	 -32.0	 1.11602	 233.0	 0	 200.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2535	 200.0	 32.072	 111.0	 -18.0	 1.11595	 233.0	 1	 200.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2547	 3.0	 0.0	 0.0	 0.0	 1.10568	 4.0	 1	 3.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2548	 0.0	 0.0	 0.0	 0.0	 1.1032	 0.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2555	 20.0	 0.0	 0.0	 0.0	 1.06168	 25.0	 1	 20.0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2573	 0.0	 0.0	 15.0	 0.0	 1.10952	 67.0	 0	 67.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2574	 65.0	 15.0	 15.0	 0.0	 1.10957	 67.0	 1	 65.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2582	 0.0	 0.0	 0.0	 0.0	 1.09673	 0.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2585	 6.0	 0.0	 0.0	 0.0	 1.11731	 6.0	 1	 6.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2591	 1.0	 0.0	 0.0	 0.0	 1.1054	 0.0	 1	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2593	 4.0	 0.0	 0.0	 0.0	 1.09176	 5.0	 1	 4.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2597	 31.0	 0.0	 0.0	 0.0	 1.09309	 16.0	 1	 31.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2598	 31.0	 0.0	 0.0	 0.0	 1.09302	 16.0	 1	 31.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2600	 7.0	 0.0	 0.0	 0.0	 1.09162	 7.0	 1	 7.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2616	 1.0	 0.0	 0.0	 0.0	 1.11799	 2.0	 1	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2617	 1.0	 0.0	 0.0	 0.0	 1.10233	 0.0	 1	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2619	 6.0	 0.0	 0.0	 0.0	 1.1147	 7.0	 1	 6.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2621	 4.0	 0.0	 0.0	 0.0	 1.10215	 5.0	 1	 4.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2625	 0.0	 0.0	 0.0	 0.0	 1.08943	 3.0	 0	 2.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2627	 6.0	 0.0	 0.0	 0.0	 1.08047	 7.0	 1	 6.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2629	 4.0	 0.0	 0.0	 0.0	 1.07562	 5.0	 1	 4.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2630	 4.0	 0.0	 0.0	 0.0	 1.10461	 5.0	 1	 4.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2644	 10.0	 1.03	 1.03	 0.0	 1.10736	 5.0	 1	 10.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2649	 2.0	 0.0	 0.0	 0.0	 1.10342	 2.0	 1	 2.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2650	 4.0	 0.0	 0.0	 0.0	 1.09936	 5.0	 1	 4.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2652	 0.0	 0.0	 2.0	 0.0	 1.10736	 5.0	 0	 4.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2652	 0.0	 0.0	 6.0	 0.0	 1.10736	 19.0	 0	 18.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2652	 0.0	 0.0	 15.0	 0.0	 1.10736	 58.0	 0	 56.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2655	 0.0	 0.0	 0.0	 0.0	 1.04847	 0.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2667	 94.0	 78.751	 145.0	 -38.0	 1.12	 264.0	 1	 235.0	 94.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2679	 0.0	 0.0	 30.0	 0.0	 1.11706	 50.0	 0	 50.0	 32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2679	 108.0	 23.255	 70.0	 0.0	 1.11706	 128.0	 1	 108.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2680	 0.0	 0.0	 70.0	 0.0	 1.10411	 128.0	 0	 108.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2684	 8.0	 2.0	 2.0	 0.0	 1.10898	 8.0	 1	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2685	 16.0	 0.0	 0.0	 0.0	 1.11868	 12.0	 1	 16.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2691	 10.0	 0.0	 0.0	 0.0	 1.11227	 5.0	 1	 10.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2695	 0.0	 0.0	 0.0	 0.0	 1.10199	 0.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2698	 1.0	 0.0	 0.0	 0.0	 1.10081	 2.0	 1	 1.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2705	 0.0	 0.0	 0.0	 0.0	 1.106	 1.0	 0	 1.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2774	 0.0	 0.0	 10.0	 0.0	 1.09638	 16.0	 0	 12.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2774	 11.0	 10.0	 10.0	 0.0	 1.09638	 15.0	 1	 11.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2781	 1.0	 0.0	 0.0	 0.0	 1.08572	 2.0	 1	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2782	 0.0	 0.0	 0.0	 0.0	 1.09049	 4.0	 0	 3.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2791	 1.0	 0.0	 0.0	 0.0	 1.10714	 1.0	 1	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2791	 0.0	 0.0	 0.0	 0.0	 1.10714	 1.0	 0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2794	 0.0	 0.0	 37.5	 5.0	 1.11508	 63.0	 0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2794	 55.0	 26.934	 41.7	 6.0	 1.11508	 69.0	 1	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2794	 0.0	 0.0	 41.25	 6.0	 1.11508	 69.0	 0	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2795	 0.0	 0.0	 15.0	 5.0	 1.11487	 41.0	 0	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2795	 0.0	 0.0	 24.0	 5.0	 1.11487	 40.0	 0	 32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2797	 1.0	 0.0	 1.0	 0.0	 1.09313	 1.0	 1	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2803	 3.0	 1.0	 1.0	 0.0	 1.08269	 3.0	 1	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2811	 0.0	 0.0	 0.0	 0.0	 1.08833	 3.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2814	 55.0	 35.0	 35.0	 4.0	 1.09682	 69.0	 1	 55.0	 26.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2815	 0.0	 0.0	 35.0	 4.0	 1.09655	 69.0	 0	 55.0	 26.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2816	 0.0	 0.0	 5.0	 0.0	 1.10846	 6.0	 0	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2823	 1.0	 0.0	 0.0	 0.0	 1.0618	 0.0	 1	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2826	 0.0	 0.0	 0.0	 0.0	 1.06795	 2.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2827	 0.0	 0.0	 0.0	 0.0	 1.09205	 0.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2828	 1.0	 0.0	 0.0	 0.0	 1.09595	 1.0	 1	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2830	 1.0	 0.1	 0.1	 0.0	 1.06147	 3.0	 1	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2833	 26.0	 0.0	 0.0	 0.0	 1.10081	 13.0	 1	 26.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2836	 0.0	 0.0	 10.0	 0.0	 1.07946	 31.0	 0	 28.0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2836	 13.0	 5.0	 5.0	 0.0	 1.07946	 16.0	 1	 13.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2836	 0.0	 0.0	 5.0	 0.0	 1.07946	 16.0	 0	 13.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2842	 6.0	 0.0	 0.0	 0.0	 1.09295	 7.0	 1	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2846	 0.0	 0.0	 18.7	 4.0	 1.10662	 31.0	 0	 25.0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2846	 55.0	 35.0	 35.0	 6.0	 1.10662	 69.0	 1	 55.0	 26.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2846	 0.0	 0.0	 35.0	 4.0	 1.10662	 69.0	 0	 55.0	 26.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2847	 0.0	 0.0	 39.0	 3.0	 1.10346	 66.0	 0	 55.0	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2847	 0.0	 0.0	 35.0	 3.5	 1.10346	 69.0	 0	 55.0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2854	 0.0	 0.0	 0.0	 0.0	 1.1143	 8.0	 0	 7.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2856	 18.0	 0.0	 0.0	 0.0	 1.09879	 18.0	 1	 18.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2857	 22.0	 0.0	 0.0	 0.0	 1.099	 22.0	 1	 22.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2862	 0.0	 0.0	 0.0	 0.0	 1.11559	 4.0	 0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2875	 4.0	 2.797	 3.0	 1.0	 1.11608	 5.0	 1	 4.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2880	 0.0	 0.0	 3.0	 0.0	 1.08098	 5.0	 0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2880	 0.0	 0.0	 3.0	 0.0	 1.08098	 5.0	 0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2880	 0.0	 0.0	 3.0	 0.0	 1.08098	 5.0	 0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2880	 16.0	 12.0	 12.0	 0.0	 1.08098	 20.0	 1	 16.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2880	 20.0	 15.0	 15.0	 0.0	 1.08098	 25.0	 1	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2887	 12.0	 5.409	 9.3	 1.0	 1.11195	 16.0	 1	 12.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2887	 0.0	 0.0	 9.3	 1.0	 1.11195	 16.0	 0	 12.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2889	 41.0	 1.0	 1.0	 0.0	 1.10105	 41.0	 1	 41.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2894	 0.0	 0.0	 0.0	 0.0	 1.10361	 9.0	 0	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2899	 0.0	 0.0	 0.0	 0.0	 1.09413	 5.0	 0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2900	 2.0	 0.0	 0.0	 0.0	 1.0925	 3.0	 1	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2904	 0.0	 0.0	 0.0	 0.0	 1.0752	 7.0	 0	 5.0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2905	 0.0	 0.0	 1.27	 0.0	 1.08189	 3.0	 0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2909	 25.0	 18.78	 18.78	 0.0	 1.09185	 31.0	 1	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2909	 35.0	 25.95	 25.95	 0.0	 1.09185	 43.0	 1	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2909	 0.0	 0.0	 18.78	 0.0	 1.09185	 31.0	 0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2915	 0.0	 0.0	 0.0	 0.0	 1.10939	 2.0	 0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2920	 0.0	 0.0	 0.0	 0.0	 1.08984	 2.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2926	 0.0	 0.0	 0.0	 0.0	 1.0951	 0.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2930	 13.0	 10.5	 10.5	 0.0	 1.07431	 18.0	 1	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2930	 5.0	 3.75	 3.75	 0.0	 1.07431	 6.0	 1	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2930	 0.0	 0.0	 3.75	 0.0	 1.07431	 6.0	 0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2931	 0.0	 0.0	 10.5	 0.0	 1.07427	 18.0	 0	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2933	 1.0	 0.0	 0.0	 0.0	 1.09146	 2.0	 1	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2934	 20.0	 5.077	 18.75	 0.0	 1.10567	 31.0	 1	 20.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2945	 0.0	 0.0	 0.0	 0.0	 1.10599	 8.0	 0	 6.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2951	 1.0	 0.0	 0.0	 0.0	 1.09881	 1.0	 1	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2957	 1.0	 0.0	 0.0	 0.0	 1.10801	 1.0	 1	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2962	 2.0	 0.5	 0.5	 0.0	 1.09757	 2.0	 1	 2.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2969	 0.0	 0.0	 0.0	 0.0	 1.10386	 3.0	 0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2990	 0.0	 0.0	 0.0	 0.0	 1.0876	 0.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2993	 3.0	 0.0	 0.0	 0.0	 1.10108	 3.0	 1	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2993	 0.0	 0.0	 0.0	 0.0	 1.10108	 1.0	 0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2997	 15.0	 0.0	 0.0	 0.0	 1.10617	 17.0	 1	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2999	 0.0	 0.1	 0.1	 0.0	 1.08162	 0.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3008	 1.0	 0.0	 0.0	 0.0	 1.1003	 2.0	 1	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3020	 1.0	 0.0	 0.0	 0.0	 1.09955	 6.0	 1	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3024	 0.0	 0.0	 0.0	 0.0	 1.05941	 0.0	 0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3029	 0.0	 0.0	 0.0	 0.0	 1.09855	 5.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3034	 4.0	 0.0	 0.0	 0.0	 1.06336	 5.0	 1	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3038	 0.0	 0.0	 0.0	 0.0	 1.07306	 1.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3043	 0.0	 0.0	 8.0	 0.0	 1.11779	 14.0	 0	 11.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3043	 0.0	 0.0	 6.8	 0.0	 1.11779	 11.0	 0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3043	 32.0	 16.704	 24.0	 0.0	 1.11779	 40.0	 1	 32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3043	 40.0	 18.399	 26.0	 0.0	 1.11779	 48.0	 1	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3045	 18.0	 2.0	 2.0	 0.0	 1.08725	 20.0	 1	 18.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3048	 18.0	 0.0	 0.0	 0.0	 1.11559	 23.0	 1	 18.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3055	 0.0	 0.0	 1.0	 0.0	 1.1054	 6.0	 0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3060	 50.0	 0.0	 1.0	 0.0	 1.10269	 50.0	 1	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3061	 0.0	 0.0	 0.0	 0.0	 1.1065	 4.0	 0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3065	 9.0	 0.0	 0.0	 0.0	 1.09752	 10.0	 1	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3067	 0.0	 0.0	 0.0	 0.0	 1.09151	 2.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3069	 35.0	 0.0	 0.0	 0.0	 1.11739	 43.0	 1	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3069	 0.0	 0.0	 0.0	 0.0	 1.11739	 43.0	 0	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3073	 27.0	 17.0	 17.0	 -10.0	 1.11943	 32.0	 1	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3073	 27.0	 17.0	 17.0	 -10.0	 1.11943	 32.0	 1	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3074	 27.0	 17.0	 17.0	 -10.0	 1.1193	 32.0	 1	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3074	 0.0	 0.0	 17.0	 -10.0	 1.1193	 32.0	 0	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3074	 0.0	 0.0	 17.0	 -10.0	 1.1193	 32.0	 0	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3074	 0.0	 0.0	 17.0	 -10.0	 1.1193	 32.0	 0	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3086	 24.0	 0.0	 0.0	 0.0	 1.10002	 24.0	 1	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3087	 24.0	 0.0	 0.0	 0.0	 1.09997	 24.0	 1	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3097	 4.0	 2.2	 2.2	 0.5	 1.10208	 4.0	 1	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3098	 0.0	 0.0	 2.2	 0.5	 1.1021	 4.0	 0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3100	 0.0	 0.0	 33.0	 -29.0	 1.09727	 56.0	 0	 52.0	 -69.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3100	 0.0	 0.0	 33.0	 -26.0	 1.09727	 57.0	 0	 54.0	 37.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3101	 0.0	 0.0	 33.0	 -29.0	 1.0973	 56.0	 0	 51.0	 -69.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3103	 150.0	 15.447	 50.0	 0.0	 1.12	 150.0	 1	 150.0	 108.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3113	 0.0	 -99.323	 9999.0	 -9999.0	 1.03453	 110.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3114	 0.0	 59.129	 9999.0	 -9999.0	 1.07437	 8626.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3115	 0.0	 -115.548	 9999.0	 -9999.0	 1.02416	 26478.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3116	 502.0	 -3.455	 9999.0	 -9999.0	 1.05	 42342.0	 1	 502.0	 502.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3117	 0.0	 74.089	 9999.0	 -9999.0	 1.10955	 11822.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3118	 109.0	 -228.959	 9999.0	 -9999.0	 1.03069	 17397.0	 1	 109.0	 109.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3119	 112.0	 0.0	 0.0	 0.0	 1.00045	 120.0	 1	 112.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	 0.0	 0.0	 3	   0.000000	 158.610000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 158.610000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.030000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.030000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.030000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.030000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.030000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.030000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.030000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.030000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.030000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.030000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.030000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 143.520000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 143.520000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 143.520000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 143.520000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 143.520000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 143.520000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 143.520000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 143.520000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 148.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 148.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 148.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 148.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 148.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 148.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 148.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 134.040000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 134.040000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 134.040000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 134.040000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 134.040000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 126.620000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 126.620000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 130.490000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 130.490000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 132.330000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 132.330000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 136.590000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 136.590000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 139.960000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 128.210000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 128.210000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 128.210000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 128.210000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 128.210000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 137.400000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 137.400000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 137.400000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 137.400000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 129.990000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 129.990000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 129.990000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 135.600000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 163.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 163.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 163.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 163.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 163.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 163.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 163.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 139.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 139.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 139.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 139.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 139.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 139.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 139.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 139.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 125.480000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 125.480000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 125.480000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 125.480000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 125.480000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 137.400000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 137.400000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 137.400000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 137.400000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 137.400000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.030000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 158.610000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 158.610000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 158.610000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 143.520000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 143.520000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 148.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 157.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 157.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 157.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 157.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 126.620000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 126.620000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 130.490000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 130.490000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 132.330000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 132.330000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 132.330000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 132.330000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 130.490000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 130.490000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 136.590000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 136.590000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 136.590000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 136.590000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 139.960000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 139.960000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 139.960000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 139.960000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 128.210000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 128.210000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 128.210000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 129.990000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 129.990000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 163.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 135.600000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 135.600000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 135.600000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 135.600000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 125.480000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 125.480000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 139.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	9	 11	 0.00064	 0.0305	 0.0	 400.0	 400.0	 400.0	 1.09271	 0.0	 1	 -30.0	 30.0;
	13	 12	 0.00069	 0.03946	 0.0	 250.0	 250.0	 250.0	 0.9999	 0.0	 1	 -30.0	 30.0;
	20	 18	 0.00088	 0.05709	 0.0	 330.0	 330.0	 330.0	 0.9999	 0.0	 1	 -30.0	 30.0;
	34	 33	 0.0007	 0.03652	 0.0	 250.0	 250.0	 250.0	 0.9999	 0.0	 1	 -30.0	 30.0;
	35	 37	 0.00036	 0.02519	 0.0	 500.0	 500.0	 500.0	 1.07313	 0.0	 1	 -30.0	 30.0;
	36	 38	 0.00036	 0.02519	 0.0	 500.0	 500.0	 500.0	 1.07313	 0.0	 1	 -30.0	 30.0;
	53	 54	 0.00034	 0.02097	 0.0	 500.0	 500.0	 500.0	 1.0755	 0.0	 1	 -30.0	 30.0;
	57	 59	 0.00034	 0.02097	 0.0	 500.0	 500.0	 500.0	 1.07313	 0.0	 1	 -30.0	 30.0;
	68	 70	 0.00081	 0.03	 0.0	 400.0	 400.0	 400.0	 1.10102	 0.0	 1	 -30.0	 30.0;
	105	 107	 0.00075	 0.02445	 -0.00832	 330.0	 330.0	 330.0	 1.039	 0.0	 1	 -30.0	 30.0;
	106	 108	 0.0004	 0.0253	 0.0	 500.0	 500.0	 500.0	 1.0457	 0.0	 1	 -30.0	 30.0;
	142	 145	 0.00053	 0.02875	 -0.016	 400.0	 400.0	 400.0	 1.06299	 0.0	 1	 -30.0	 30.0;
	170	 171	 0.00064	 0.0305	 0.0	 400.0	 400.0	 400.0	 1.07408	 0.0	 1	 -30.0	 30.0;
	177	 180	 0.00023	 0.023	 0.0	 500.0	 500.0	 500.0	 1.07426	 0.0	 1	 -30.0	 30.0;
	178	 181	 0.00023	 0.023	 0.0	 500.0	 500.0	 500.0	 1.07426	 0.0	 1	 -30.0	 30.0;
	185	 184	 0.00032	 0.04392	 0.0	 330.0	 330.0	 330.0	 0.9999	 0.0	 1	 -30.0	 30.0;
	188	 190	 0.0003	 0.02732	 0.0	 500.0	 500.0	 500.0	 1.10037	 0.0	 1	 -30.0	 30.0;
	195	 197	 0.00035	 0.02375	 0.0	 500.0	 500.0	 500.0	 1.08671	 0.0	 1	 -30.0	 30.0;
	208	 209	 0.00051	 0.0275	 0.0	 400.0	 400.0	 400.0	 1.07702	 0.0	 1	 -30.0	 30.0;
	213	 211	 0.00084	 0.06858	 0.0	 250.0	 250.0	 250.0	 0.9999	 0.0	 1	 -30.0	 30.0;
	216	 218	 0.00033	 0.02711	 0.0	 500.0	 500.0	 500.0	 1.08613	 0.0	 1	 -30.0	 30.0;
	220	 218	 0.00032	 0.0464	 0.0	 330.0	 330.0	 330.0	 0.9999	 0.0	 1	 -30.0	 30.0;
	227	 225	 0.00113	 0.05647	 0.0	 330.0	 330.0	 330.0	 0.9999	 0.0	 1	 -30.0	 30.0;
	224	 226	 0.00075	 0.02469	 -0.008	 330.0	 330.0	 330.0	 1.04544	 0.0	 1	 -30.0	 30.0;
	3116	 180	 0.00029	 0.00317	 0.09184	 773	 773	 773	 0.0	 0.0	 1	 -30.0	 30.0;
	3116	 181	 0.0003	 0.00326	 0.09536	 771	 771	 771	 0.0	 0.0	 1	 -30.0	 30.0;
	240	 82	 0.01475	 0.08595	 0.13036	 315	 315	 315	 0.0	 0.0	 1	 -30.0	 30.0;
	3114	 90	 0.01244	 0.06959	 0.10842	 309	 309	 309	 0.0	 0.0	 1	 -30.0	 30.0;
	3114	 120	 0.01207	 0.06905	 0.11519	 312	 312	 312	 0.0	 0.0	 1	 -30.0	 30.0;
	144	 3115	 0.00168	 0.01603	 0.51488	 724	 724	 724	 0.0	 0.0	 1	 -30.0	 30.0;
	3117	 169	 0.0018	 0.01616	 0.0484	 387	 387	 387	 0.0	 0.0	 1	 -30.0	 30.0;
	3117	 170	 0.0018	 0.01616	 0.0484	 387	 387	 387	 0.0	 0.0	 1	 -30.0	 30.0;
	3118	 61	 0.00223	 0.02209	 0.69011	 737	 737	 737	 0.0	 0.0	 1	 -30.0	 30.0;
	3118	 62	 0.00223	 0.02209	 0.69011	 737	 737	 737	 0.0	 0.0	 1	 -30.0	 30.0;
	97	 3113	 0.00293	 0.03054	 0.95472	 755	 755	 755	 0.0	 0.0	 1	 -30.0	 30.0;
	56	 28	 0.01174	 0.07014	 0.12689	 319	 319	 319	 0.0	 0.0	 1	 -30.0	 30.0;
	35	 105	 0.00919	 0.06614	 0.10451	 348	 348	 348	 0.0	 0.0	 1	 -30.0	 30.0;
	36	 106	 0.00822	 0.05767	 0.0982	 344	 344	 344	 0.0	 0.0	 1	 -30.0	 30.0;
	167	 39	 0.01698	 0.12459	 0.1957	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	153	 46	 0.01298	 0.06738	 0.10284	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	152	 25	 0.01068	 0.0475	 0.09495	 277	 277	 277	 0.0	 0.0	 1	 -30.0	 30.0;
	188	 26	 0.01436	 0.10729	 0.16081	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	53	 124	 0.01488	 0.08161	 0.1148	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -30.0	 30.0;
	52	 106	 0.01116	 0.07171	 0.10367	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -30.0	 30.0;
	203	 98	 0.00552	 0.05948	 0.17077	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	234	 189	 0.01118	 0.06597	 0.10778	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -30.0	 30.0;
	221	 188	 0.01682	 0.08909	 0.12993	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -30.0	 30.0;
	222	 189	 0.01384	 0.08702	 0.13484	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -30.0	 30.0;
	238	 192	 0.01517	 0.09938	 0.14492	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -30.0	 30.0;
	57	 14	 0.01457	 0.07362	 0.13344	 294	 294	 294	 0.0	 0.0	 1	 -30.0	 30.0;
	229	 23	 0.01403	 0.10413	 0.15949	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	115	 68	 0.00374	 0.0438	 0.10096	 439	 439	 439	 0.0	 0.0	 1	 -30.0	 30.0;
	187	 97	 0.00194	 0.02007	 0.54307	 753	 753	 753	 0.0	 0.0	 1	 -30.0	 30.0;
	58	 12	 0.0015	 0.01506	 0.4032	 742	 742	 742	 0.0	 0.0	 1	 -30.0	 30.0;
	210	 171	 0.00296	 0.03484	 0.9296	 800	 800	 800	 0.0	 0.0	 1	 -30.0	 30.0;
	136	 70	 0.00169	 0.01931	 0.53814	 789	 789	 789	 0.0	 0.0	 1	 -30.0	 30.0;
	38	 108	 0.00137	 0.01569	 0.43744	 790	 790	 790	 0.0	 0.0	 1	 -30.0	 30.0;
	37	 139	 0.00234	 0.02677	 0.74653	 790	 790	 790	 0.0	 0.0	 1	 -30.0	 30.0;
	32	 218	 0.00217	 0.02513	 0.67098	 794	 794	 794	 0.0	 0.0	 1	 -30.0	 30.0;
	136	 78	 0.00152	 0.01739	 0.48083	 790	 790	 790	 0.0	 0.0	 1	 -30.0	 30.0;
	138	 78	 0.00468	 0.05347	 1.48883	 537	 537	 537	 0.0	 0.0	 1	 -30.0	 30.0;
	97	 41	 0.00355	 0.03617	 0.95894	 717.0	 717.0	 717.0	 0.0	 0.0	 1	 -30.0	 30.0;
	107	 41	 0.00097	 0.01052	 0.28395	 770	 770	 770	 0.0	 0.0	 1	 -30.0	 30.0;
	61	 137	 0.00144	 0.01446	 0.51213	 742	 742	 742	 0.0	 0.0	 1	 -30.0	 30.0;
	15	 6	 0.013	 0.09781	 0.14013	 326	 326	 326	 0.0	 0.0	 1	 -30.0	 30.0;
	40	 15	 0.00525	 0.03847	 0.06053	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31	 6	 0.00457	 0.03351	 0.05245	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22	 9	 0.01469	 0.10915	 0.16676	 293	 293	 293	 0.0	 0.0	 1	 -30.0	 30.0;
	27	 14	 0.01262	 0.09326	 0.14324	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	35	 7	 0.00924	 0.05052	 0.07698	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22	 3	 0.01068	 0.07936	 0.12155	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	35	 25	 0.00585	 0.04027	 0.07161	 341	 341	 341	 0.0	 0.0	 1	 -30.0	 30.0;
	36	 24	 0.00585	 0.04027	 0.07161	 341	 341	 341	 0.0	 0.0	 1	 -30.0	 30.0;
	14	 8	 0.00558	 0.04147	 0.0629	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43	 15	 0.00089	 0.0063	 0.0108	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	29	 15	 0.00442	 0.02374	 0.04477	 303	 303	 303	 0.0	 0.0	 1	 -30.0	 30.0;
	45	 7	 0.00494	 0.0269	 0.04225	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24	 6	 0.00287	 0.01671	 0.02467	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -30.0	 30.0;
	35	 1	 0.0012	 0.0089	 0.01512	 353	 353	 353	 0.0	 0.0	 1	 -30.0	 30.0;
	36	 2	 0.0012	 0.0089	 0.01513	 353	 353	 353	 0.0	 0.0	 1	 -30.0	 30.0;
	36	 30	 0.00399	 0.02901	 0.04808	 350	 350	 350	 0.0	 0.0	 1	 -30.0	 30.0;
	32	 12	 0.00298	 0.03445	 0.94221	 794	 794	 794	 0.0	 0.0	 1	 -30.0	 30.0;
	37	 32	 0.00358	 0.04122	 1.13382	 696	 696	 696	 0.0	 0.0	 1	 -30.0	 30.0;
	19	 38	 0.00342	 0.03928	 1.08288	 730	 730	 730	 0.0	 0.0	 1	 -30.0	 30.0;
	11	 21	 0.00286	 0.03355	 0.90157	 799	 799	 799	 0.0	 0.0	 1	 -30.0	 30.0;
	44	 21	 0.00023	 0.00264	 0.07296	 791	 791	 791	 0.0	 0.0	 1	 -30.0	 30.0;
	11	 19	 0.0011	 0.01271	 0.35206	 793	 793	 793	 0.0	 0.0	 1	 -30.0	 30.0;
	184	 38	 0.00139	 0.0159	 0.44176	 790	 790	 790	 0.0	 0.0	 1	 -30.0	 30.0;
	77	 72	 0.01054	 0.06151	 0.09306	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74	 69	 0.00905	 0.06723	 0.10296	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81	 47	 0.0114	 0.06587	 0.09975	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	64	 47	 0.0107	 0.06628	 0.10825	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -30.0	 30.0;
	72	 55	 0.00543	 0.03733	 0.06668	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	73	 57	 0.00543	 0.03733	 0.06668	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	73	 47	 0.00657	 0.0481	 0.0727	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -30.0	 30.0;
	82	 65	 0.00302	 0.0201	 0.03069	 336	 336	 336	 0.0	 0.0	 1	 -30.0	 30.0;
	65	 51	 0.007	 0.05138	 0.08084	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	49	 68	 0.00329	 0.02506	 0.0439	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	50	 48	 0.00789	 0.05868	 0.08985	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	69	 50	 0.00558	 0.04062	 0.06491	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81	 49	 0.00452	 0.03366	 0.05156	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81	 80	 0.00134	 0.00996	 0.01337	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76	 55	 0.00618	 0.04353	 0.07649	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77	 56	 0.00618	 0.04353	 0.07649	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76	 52	 0.01219	 0.0637	 0.09333	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75	 53	 0.00246	 0.01826	 0.02798	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	60	 52	 0.00242	 0.01531	 0.02249	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -30.0	 30.0;
	63	 59	 0.0017	 0.01977	 0.53386	 796	 796	 796	 0.0	 0.0	 1	 -30.0	 30.0;
	71	 67	 0.00116	 0.013	 0.33856	 782	 782	 782	 0.0	 0.0	 1	 -30.0	 30.0;
	54	 70	 0.00218	 0.02536	 0.68579	 796	 796	 796	 0.0	 0.0	 1	 -30.0	 30.0;
	78	 71	 0.00105	 0.01123	 0.28195	 765	 765	 765	 0.0	 0.0	 1	 -30.0	 30.0;
	62	 79	 0.00119	 0.01428	 0.36666	 808	 808	 808	 0.0	 0.0	 1	 -30.0	 30.0;
	66	 58	 0.00184	 0.02139	 0.5777	 796	 796	 796	 0.0	 0.0	 1	 -30.0	 30.0;
	111	 142	 0.00488	 0.03362	 0.05961	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	89	 122	 0.01093	 0.05919	 0.08439	 180.0	 180.0	 180.0	 0.0	 0.0	 1	 -30.0	 30.0;
	122	 109	 0.00194	 0.01415	 0.0223	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	93	 148	 0.00192	 0.01355	 0.023	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	148	 100	 0.00238	 0.01667	 0.02846	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	149	 147	 0.00066	 0.00496	 0.00758	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -30.0	 30.0;
	121	 149	 0.00537	 0.04039	 0.06005	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -30.0	 30.0;
	106	 149	 0.00083	 0.00525	 0.00868	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	115	 135	 0.01589	 0.0832	 0.11439	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -30.0	 30.0;
	95	 128	 0.00217	 0.01459	 0.02575	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -30.0	 30.0;
	132	 116	 0.01773	 0.11678	 0.16361	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	143	 88	 0.00593	 0.04093	 0.07215	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	123	 105	 0.0039	 0.02847	 0.04498	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	134	 93	 0.00816	 0.04242	 0.0612	 298	 298	 298	 0.0	 0.0	 1	 -30.0	 30.0;
	135	 92	 0.00816	 0.04242	 0.0612	 298	 298	 298	 0.0	 0.0	 1	 -30.0	 30.0;
	93	 90	 0.00519	 0.03839	 0.05875	 353	 353	 353	 0.0	 0.0	 1	 -30.0	 30.0;
	92	 87	 0.00213	 0.01403	 0.0226	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	129	 92	 0.00463	 0.02775	 0.04612	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -30.0	 30.0;
	118	 86	 0.01122	 0.07074	 0.11571	 180.0	 180.0	 180.0	 0.0	 0.0	 1	 -30.0	 30.0;
	125	 133	 0.00601	 0.04147	 0.07364	 308.0	 308.0	 308.0	 0.0	 0.0	 1	 -30.0	 30.0;
	106	 83	 0.00207	 0.01279	 0.02055	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -30.0	 30.0;
	101	 105	 0.00136	 0.0099	 0.01586	 350	 350	 350	 0.0	 0.0	 1	 -30.0	 30.0;
	146	 102	 0.00058	 0.00417	 0.00684	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	150	 90	 0.00085	 0.00632	 0.00931	 354	 354	 354	 0.0	 0.0	 1	 -30.0	 30.0;
	151	 91	 0.00085	 0.00612	 0.00964	 349	 349	 349	 0.0	 0.0	 1	 -30.0	 30.0;
	117	 91	 0.00159	 0.01112	 0.01913	 344	 344	 344	 0.0	 0.0	 1	 -30.0	 30.0;
	142	 119	 0.00314	 0.02159	 0.03839	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	143	 126	 0.00455	 0.03157	 0.05531	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	119	 99	 0.00145	 0.01008	 0.01719	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	120	 110	 0.00384	 0.02721	 0.04517	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	127	 94	 0.00777	 0.04128	 0.06391	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -30.0	 30.0;
	104	 92	 0.00446	 0.03041	 0.04867	 180.0	 180.0	 180.0	 0.0	 0.0	 1	 -30.0	 30.0;
	133	 123	 0.00589	 0.03506	 0.05235	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -30.0	 30.0;
	124	 114	 0.00316	 0.02378	 0.03527	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	132	 93	 0.00184	 0.0126	 0.0224	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	121	 103	 0.00171	 0.00961	 0.01424	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	113	 93	 0.00341	 0.02442	 0.03997	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	133	 92	 0.00184	 0.0126	 0.02239	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	98	 112	 0.0057	 0.04149	 0.06617	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	141	 134	 0.00461	 0.02492	 0.0356	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -30.0	 30.0;
	140	 125	 0.00215	 0.01333	 0.02211	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	115	 85	 0.00079	 0.00488	 0.00726	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	116	 84	 0.00079	 0.00488	 0.00724	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	108	 144	 0.00241	 0.02782	 0.77066	 793	 793	 793	 0.0	 0.0	 1	 -30.0	 30.0;
	97	 145	 0.00213	 0.02432	 0.67744	 789	 789	 789	 0.0	 0.0	 1	 -30.0	 30.0;
	138	 130	 0.00091	 0.0104	 0.28989	 789	 789	 789	 0.0	 0.0	 1	 -30.0	 30.0;
	139	 137	 0.00312	 0.03563	 0.99107	 789	 789	 789	 0.0	 0.0	 1	 -30.0	 30.0;
	130	 145	 0.00092	 0.01051	 0.29293	 789	 789	 789	 0.0	 0.0	 1	 -30.0	 30.0;
	198	 177	 0.01039	 0.08983	 0.11422	 356	 356	 356	 0.0	 0.0	 1	 -30.0	 30.0;
	199	 178	 0.01039	 0.08983	 0.11422	 356	 356	 356	 0.0	 0.0	 1	 -30.0	 30.0;
	201	 177	 0.01455	 0.0813	 0.13279	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -30.0	 30.0;
	202	 178	 0.01455	 0.0813	 0.13279	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -30.0	 30.0;
	156	 202	 0.00519	 0.03965	 0.05836	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	156	 166	 0.00083	 0.00645	 0.00951	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	189	 161	 0.01105	 0.08107	 0.12824	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	157	 177	 0.00597	 0.04473	 0.06735	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	196	 198	 0.01736	 0.10969	 0.16268	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -30.0	 30.0;
	173	 199	 0.00938	 0.06093	 0.08934	 332	 332	 332	 0.0	 0.0	 1	 -30.0	 30.0;
	176	 178	 0.01246	 0.09134	 0.14349	 349	 349	 349	 0.0	 0.0	 1	 -30.0	 30.0;
	154	 158	 0.00514	 0.03826	 0.05933	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	169	 164	 0.01062	 0.0789	 0.12085	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	175	 205	 0.00769	 0.0569	 0.08673	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	175	 204	 0.00225	 0.01667	 0.02541	 286.0	 286.0	 286.0	 0.0	 0.0	 1	 -30.0	 30.0;
	196	 168	 0.01851	 0.1088	 0.14435	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	200	 195	 0.00236	 0.01411	 0.02031	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	195	 161	 0.00355	 0.02607	 0.04096	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	196	 191	 0.013	 0.07589	 0.11484	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -30.0	 30.0;
	195	 174	 0.00934	 0.0539	 0.08683	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -30.0	 30.0;
	168	 152	 0.00698	 0.0374	 0.05463	 303	 303	 303	 0.0	 0.0	 1	 -30.0	 30.0;
	167	 153	 0.00436	 0.03202	 0.0503	 352	 352	 352	 0.0	 0.0	 1	 -30.0	 30.0;
	188	 168	 0.0006	 0.00351	 0.00555	 316	 316	 316	 0.0	 0.0	 1	 -30.0	 30.0;
	189	 167	 0.0006	 0.00351	 0.00555	 316	 316	 316	 0.0	 0.0	 1	 -30.0	 30.0;
	176	 164	 0.01058	 0.07762	 0.12203	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	182	 169	 0.00469	 0.03486	 0.05338	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	170	 162	 0.00568	 0.04012	 0.07033	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	193	 162	 0.00105	 0.00733	 0.01258	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	194	 182	 0.00744	 0.05397	 0.09307	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	202	 155	 0.00221	 0.01618	 0.02541	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	203	 201	 0.00525	 0.03837	 0.06052	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	206	 198	 0.00236	 0.01746	 0.02676	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	180	 159	 0.00274	 0.02778	 0.69846	 717.0	 717.0	 717.0	 0.0	 0.0	 1	 -30.0	 30.0;
	186	 160	 0.00171	 0.01741	 0.45456	 717.0	 717.0	 717.0	 0.0	 0.0	 1	 -30.0	 30.0;
	184	 187	 0.00136	 0.01599	 0.41965	 800	 800	 800	 0.0	 0.0	 1	 -30.0	 30.0;
	197	 172	 0.00373	 0.04344	 1.172	 661	 661	 661	 0.0	 0.0	 1	 -30.0	 30.0;
	214	 222	 0.02738	 0.14254	 0.20047	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -30.0	 30.0;
	228	 234	 0.02709	 0.15992	 0.26125	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -30.0	 30.0;
	215	 239	 0.01909	 0.11277	 0.16673	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -30.0	 30.0;
	217	 221	 0.008	 0.05936	 0.10081	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	222	 207	 0.00186	 0.02155	 0.05317	 437	 437	 437	 0.0	 0.0	 1	 -30.0	 30.0;
	233	 235	 0.00738	 0.05486	 0.09318	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	216	 232	 0.00556	 0.04198	 0.06158	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	229	 224	 0.00205	 0.01421	 0.02506	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	239	 208	 0.00568	 0.04215	 0.0716	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	231	 209	 0.00131	 0.01547	 0.41152	 802	 802	 802	 0.0	 0.0	 1	 -30.0	 30.0;
	211	 218	 0.00224	 0.02606	 0.70304	 796	 796	 796	 0.0	 0.0	 1	 -30.0	 30.0;
	225	 212	 0.0024	 0.02795	 0.75408	 796	 796	 796	 0.0	 0.0	 1	 -30.0	 30.0;
	236	 230	 0.0015	 0.01768	 0.46944	 801	 801	 801	 0.0	 0.0	 1	 -30.0	 30.0;
	3120	 236	 0.001	 0.01165	 0.31426	 797	 797	 797	 0.0	 0.0	 1	 -30.0	 30.0;
	212	 237	 0.00133	 0.01553	 0.41898	 797	 797	 797	 0.0	 0.0	 1	 -30.0	 30.0;
	527	 1	 0.00064	 0.04304	 0.0	 250.0	 250.0	 250.0	 1.00985	 0.0	 1	 -30.0	 30.0;
	528	 2	 0.00157	 0.06612	 0.0	 160.0	 160.0	 160.0	 1.00877	 0.0	 1	 -30.0	 30.0;
	316	 314	 0.00101	 0.04727	 0.0	 300.0	 300.0	 300.0	 0.91667	 0.0	 1	 -30.0	 30.0;
	316	 38	 0.00079	 0.03678	 0.0	 426.0	 426.0	 426.0	 0.91667	 0.0	 1	 -30.0	 30.0;
	319	 4	 0.00165	 0.06736	 0.0	 160.0	 160.0	 160.0	 1.0225	 0.0	 1	 -30.0	 30.0;
	5	 3	 0.00068	 0.08078	 0.0	 160.0	 160.0	 160.0	 0.9999	 0.0	 1	 -30.0	 30.0;
	320	 5	 0.00072	 -0.01281	 0.0	 160.0	 160.0	 160.0	 0.98707	 0.0	 1	 -30.0	 30.0;
	321	 5	 -0.00012	 0.1674	 0.0	 195	 60.0	 60.0	 0.94159	 0.0	 1	 -30.0	 30.0;
	361	 6	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.01755	 0.0	 1	 -30.0	 30.0;
	362	 7	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.03303	 0.0	 1	 -30.0	 30.0;
	10	 8	 0.00079	 0.07524	 0.0	 160.0	 160.0	 160.0	 0.9999	 0.0	 1	 -30.0	 30.0;
	459	 10	 0.00081	 -0.00714	 0.0	 160.0	 160.0	 160.0	 0.98367	 0.0	 1	 -30.0	 30.0;
	461	 10	 -0.00024	 0.15701	 0.0	 208	 55.0	 55.0	 0.94157	 0.0	 1	 -30.0	 30.0;
	460	 13	 0.00066	 0.0269	 0.0	 250.0	 250.0	 250.0	 1.1012	 0.0	 1	 -30.0	 30.0;
	462	 13	 -0.00044	 0.00942	 0.0	 3464	 55.0	 55.0	 0.98438	 0.0	 1	 -30.0	 30.0;
	16	 14	 0.00059	 0.07897	 0.0	 160.0	 160.0	 160.0	 0.9999	 0.0	 1	 -30.0	 30.0;
	474	 16	 0.0006	 -0.01352	 0.0	 160.0	 160.0	 160.0	 1.07516	 0.0	 1	 -30.0	 30.0;
	477	 16	 -0.00467	 0.16067	 0.0	 203	 18.0	 18.0	 0.94157	 0.0	 1	 -30.0	 30.0;
	17	 15	 0.00062	 0.08296	 0.0	 160.0	 160.0	 160.0	 0.9999	 0.0	 1	 -30.0	 30.0;
	475	 17	 0.00062	 -0.01547	 0.0	 160.0	 160.0	 160.0	 1.07516	 0.0	 1	 -30.0	 30.0;
	478	 17	 -0.00056	 0.17867	 0.0	 183	 18.0	 18.0	 0.94157	 0.0	 1	 -30.0	 30.0;
	476	 14	 0.00165	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.08569	 0.0	 1	 -30.0	 30.0;
	486	 20	 0.00011	 -0.00462	 0.0	 330.0	 330.0	 330.0	 1.07757	 0.0	 1	 -30.0	 30.0;
	488	 20	 0.00452	 0.07233	 0.0	 451	 69.0	 69.0	 0.96037	 0.0	 1	 -30.0	 30.0;
	496	 21	 0.00087	 0.05244	 -0.02144	 330.0	 330.0	 330.0	 1.10419	 0.0	 1	 -30.0	 30.0;
	518	 22	 0.00124	 0.06839	 0.0	 160.0	 160.0	 160.0	 1.03774	 0.0	 1	 -30.0	 30.0;
	517	 23	 0.00124	 0.06839	 0.0	 160.0	 160.0	 160.0	 1.0225	 0.0	 1	 -30.0	 30.0;
	525	 24	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.04795	 0.0	 1	 -30.0	 30.0;
	526	 25	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.03658	 0.0	 1	 -30.0	 30.0;
	533	 26	 0.00155	 0.06612	 0.0	 160.0	 160.0	 160.0	 1.07516	 0.0	 1	 -30.0	 30.0;
	534	 27	 0.00157	 0.06612	 0.0	 160.0	 160.0	 160.0	 1.06463	 0.0	 1	 -30.0	 30.0;
	540	 28	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.05853	 0.0	 1	 -30.0	 30.0;
	541	 29	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.06912	 0.0	 1	 -30.0	 30.0;
	542	 30	 0.00157	 0.06798	 0.0	 160.0	 160.0	 160.0	 1.01194	 0.0	 1	 -30.0	 30.0;
	543	 31	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.01633	 0.0	 1	 -30.0	 30.0;
	554	 34	 0.00067	 0.023	 0.0	 250.0	 250.0	 250.0	 1.08449	 0.0	 1	 -30.0	 30.0;
	556	 34	 -0.00044	 0.01252	 0.0	 2608	 55.0	 55.0	 0.98438	 0.0	 1	 -30.0	 30.0;
	632	 40	 0.00165	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.0797	 0.0	 1	 -30.0	 30.0;
	667	 41	 0.00137	 0.06119	 -0.01504	 250.0	 250.0	 250.0	 1.05505	 0.0	 1	 -30.0	 30.0;
	668	 42	 0.00137	 0.06119	 -0.01504	 250.0	 250.0	 250.0	 1.05813	 0.0	 1	 -30.0	 30.0;
	752	 43	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.09281	 0.0	 1	 -30.0	 30.0;
	811	 45	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.06463	 0.0	 1	 -30.0	 30.0;
	834	 47	 0.0014	 0.0668	 0.0	 160.0	 160.0	 160.0	 1.01196	 0.0	 1	 -30.0	 30.0;
	839	 48	 0.00151	 0.06715	 0.0	 160.0	 160.0	 160.0	 1.01599	 0.0	 1	 -30.0	 30.0;
	863	 50	 0.00157	 0.07808	 0.0	 160.0	 160.0	 160.0	 1.00521	 0.0	 1	 -30.0	 30.0;
	867	 51	 0.00149	 0.06616	 0.0	 160.0	 160.0	 160.0	 1.0483	 0.0	 1	 -30.0	 30.0;
	922	 55	 0.00157	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.01196	 0.0	 1	 -30.0	 30.0;
	925	 60	 0.00163	 0.06946	 0.0	 160.0	 160.0	 160.0	 1.01196	 0.0	 1	 -30.0	 30.0;
	928	 62	 0.00135	 0.06052	 0.0	 250.0	 250.0	 250.0	 1.04896	 0.0	 1	 -30.0	 30.0;
	959	 63	 0.00135	 0.06052	 0.0	 250.0	 250.0	 250.0	 1.07213	 0.0	 1	 -30.0	 30.0;
	980	 64	 0.00119	 0.06558	 0.0	 160.0	 160.0	 160.0	 1.04115	 0.0	 1	 -30.0	 30.0;
	1000	 67	 0.0014	 0.06235	 0.0	 250.0	 250.0	 250.0	 1.05095	 0.0	 1	 -30.0	 30.0;
	1004	 66	 0.00139	 0.05984	 0.0	 250.0	 250.0	 250.0	 1.06772	 0.0	 1	 -30.0	 30.0;
	1012	 69	 0.00145	 0.06839	 0.0	 160.0	 160.0	 160.0	 1.01196	 0.0	 1	 -30.0	 30.0;
	1032	 74	 0.00165	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.01039	 0.0	 1	 -30.0	 30.0;
	1031	 75	 0.00157	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.00433	 0.0	 1	 -30.0	 30.0;
	1044	 76	 0.00163	 0.06783	 0.0	 160.0	 160.0	 160.0	 1.00562	 0.0	 1	 -30.0	 30.0;
	1043	 77	 0.00143	 0.06831	 0.0	 160.0	 160.0	 160.0	 1.00143	 0.0	 1	 -30.0	 30.0;
	1053	 78	 0.00139	 0.0608	 0.0	 250.0	 250.0	 250.0	 1.05095	 0.0	 1	 -30.0	 30.0;
	1054	 79	 0.0014	 0.06235	 0.0	 250.0	 250.0	 250.0	 1.05095	 0.0	 1	 -30.0	 30.0;
	1086	 80	 0.00163	 0.06754	 0.0	 160.0	 160.0	 160.0	 1.01633	 0.0	 1	 -30.0	 30.0;
	1119	 82	 0.00161	 0.06762	 0.0	 160.0	 160.0	 160.0	 1.02703	 0.0	 1	 -30.0	 30.0;
	1142	 83	 0.00119	 0.06565	 -0.003	 160.0	 160.0	 160.0	 1.02353	 0.0	 1	 -30.0	 30.0;
	1171	 86	 0.00141	 0.07036	 -0.00319	 160.0	 160.0	 160.0	 1.01921	 0.0	 1	 -30.0	 30.0;
	1188	 88	 0.00287	 0.10711	 -0.00242	 100.0	 100.0	 100.0	 1.00972	 0.0	 1	 -30.0	 30.0;
	1189	 89	 0.0014	 0.06927	 -0.00532	 160.0	 160.0	 160.0	 0.99664	 0.0	 1	 -30.0	 30.0;
	1289	 96	 0.00155	 0.06268	 -0.00992	 250.0	 250.0	 250.0	 1.03418	 0.0	 1	 -30.0	 30.0;
	1290	 96	 0.00155	 0.06288	 -0.00992	 250.0	 250.0	 250.0	 1.03622	 0.0	 1	 -30.0	 30.0;
	1382	 98	 0.0016	 0.06694	 -0.0031	 160.0	 160.0	 160.0	 1.06383	 0.0	 1	 -30.0	 30.0;
	1383	 98	 0.00153	 0.0666	 -0.00319	 160.0	 160.0	 160.0	 1.04762	 0.0	 1	 -30.0	 30.0;
	1406	 99	 0.00149	 0.06756	 -0.00252	 160.0	 160.0	 160.0	 1.02335	 0.0	 1	 -30.0	 30.0;
	1405	 100	 0.00149	 0.06544	 -0.00252	 160.0	 160.0	 160.0	 1.01425	 0.0	 1	 -30.0	 30.0;
	1484	 103	 0.00141	 0.06975	 -0.00232	 160.0	 160.0	 160.0	 1.02312	 0.0	 1	 -30.0	 30.0;
	1485	 104	 0.00157	 0.0677	 -0.00281	 160.0	 160.0	 160.0	 1.04645	 0.0	 1	 -30.0	 30.0;
	1530	 109	 0.00154	 0.06742	 -0.00658	 160.0	 160.0	 160.0	 1.02147	 0.0	 1	 -30.0	 30.0;
	1529	 110	 0.00143	 0.06701	 -0.0029	 160.0	 160.0	 160.0	 1.02256	 0.0	 1	 -30.0	 30.0;
	1546	 111	 0.0014	 0.06831	 -0.00319	 160.0	 160.0	 160.0	 1.03811	 0.0	 1	 -30.0	 30.0;
	1554	 115	 0.00162	 0.06729	 -0.00232	 160.0	 160.0	 160.0	 1.01396	 0.0	 1	 -30.0	 30.0;
	1553	 116	 0.00155	 0.06701	 -0.00319	 160.0	 160.0	 160.0	 1.00733	 0.0	 1	 -30.0	 30.0;
	1587	 117	 0.00143	 0.06968	 -0.00223	 160.0	 160.0	 160.0	 1.10731	 0.0	 1	 -30.0	 30.0;
	1586	 118	 0.00155	 0.06763	 -0.00319	 160.0	 160.0	 160.0	 1.12389	 0.0	 1	 -30.0	 30.0;
	1589	 119	 0.00148	 0.06688	 -0.0029	 160.0	 160.0	 160.0	 1.02231	 0.0	 1	 -30.0	 30.0;
	1668	 120	 0.00155	 0.06851	 -0.0029	 160.0	 160.0	 160.0	 1.00562	 0.0	 1	 -30.0	 30.0;
	1656	 121	 0.00174	 0.09356	 -0.00339	 160.0	 160.0	 160.0	 0.98025	 0.0	 1	 -30.0	 30.0;
	1658	 122	 0.00167	 0.09275	 -0.003	 160.0	 160.0	 160.0	 0.99807	 0.0	 1	 -30.0	 30.0;
	1695	 123	 0.00144	 0.06708	 -0.00223	 160.0	 160.0	 160.0	 1.03027	 0.0	 1	 -30.0	 30.0;
	1703	 125	 0.00148	 0.06578	 -0.00523	 160.0	 160.0	 160.0	 1.07761	 0.0	 1	 -30.0	 30.0;
	1739	 126	 0.00152	 0.06749	 -0.00348	 160.0	 160.0	 160.0	 1.06341	 0.0	 1	 -30.0	 30.0;
	1875	 128	 0.00143	 0.06968	 -0.0029	 160.0	 160.0	 160.0	 1.05977	 0.0	 1	 -30.0	 30.0;
	1939	 130	 0.00156	 0.06252	 -0.00864	 250.0	 250.0	 250.0	 1.10771	 0.0	 1	 -30.0	 30.0;
	1941	 130	 0.00156	 0.06292	 -0.00864	 250.0	 250.0	 250.0	 1.07718	 0.0	 1	 -30.0	 30.0;
	1984	 132	 0.00142	 0.06729	 -0.00223	 160.0	 160.0	 160.0	 1.00563	 0.0	 1	 -30.0	 30.0;
	1992	 135	 0.00153	 0.06667	 -0.00658	 160.0	 160.0	 160.0	 1.07985	 0.0	 1	 -30.0	 30.0;
	2096	 136	 0.00136	 0.05992	 -0.01504	 250.0	 250.0	 250.0	 1.11092	 0.0	 1	 -30.0	 30.0;
	2098	 138	 0.00139	 0.0612	 -0.00992	 250.0	 250.0	 250.0	 1.05786	 0.0	 1	 -30.0	 30.0;
	2099	 139	 0.00156	 0.06244	 -0.00992	 250.0	 250.0	 250.0	 1.07395	 0.0	 1	 -30.0	 30.0;
	2126	 140	 0.00155	 0.06701	 -0.003	 160.0	 160.0	 160.0	 1.10437	 0.0	 1	 -30.0	 30.0;
	2125	 141	 0.00121	 0.06831	 -0.003	 160.0	 160.0	 160.0	 1.09917	 0.0	 1	 -30.0	 30.0;
	2146	 142	 0.00139	 0.06852	 -0.00232	 160.0	 160.0	 160.0	 1.0224	 0.0	 1	 -30.0	 30.0;
	2145	 143	 0.00154	 0.06811	 -0.0029	 160.0	 160.0	 160.0	 1.04321	 0.0	 1	 -30.0	 30.0;
	2166	 146	 0.00119	 0.06571	 -0.00378	 160.0	 160.0	 160.0	 1.0213	 0.0	 1	 -30.0	 30.0;
	2167	 147	 0.00143	 0.06551	 -0.0029	 160.0	 160.0	 160.0	 1.00797	 0.0	 1	 -30.0	 30.0;
	2238	 152	 0.00165	 0.0625	 0.0	 160.0	 160.0	 160.0	 1.03303	 0.0	 1	 -30.0	 30.0;
	2258	 155	 0.00145	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.02665	 0.0	 1	 -30.0	 30.0;
	2259	 154	 0.00165	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.07108	 0.0	 1	 -30.0	 30.0;
	2263	 156	 0.00145	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.07492	 0.0	 1	 -30.0	 30.0;
	2283	 157	 0.00151	 0.06688	 0.0	 160.0	 160.0	 160.0	 1.04116	 0.0	 1	 -30.0	 30.0;
	2285	 159	 0.00153	 0.06206	 0.0	 250.0	 250.0	 250.0	 1.09711	 0.0	 1	 -30.0	 30.0;
	2286	 160	 0.00152	 0.06206	 0.0	 250.0	 250.0	 250.0	 1.09923	 0.0	 1	 -30.0	 30.0;
	2291	 161	 0.00118	 0.06517	 0.0	 160.0	 160.0	 160.0	 1.09791	 0.0	 1	 -30.0	 30.0;
	2317	 162	 0.00151	 0.06688	 0.0	 160.0	 160.0	 160.0	 1.05123	 0.0	 1	 -30.0	 30.0;
	2323	 164	 0.00161	 0.06653	 0.0	 160.0	 160.0	 160.0	 1.05213	 0.0	 1	 -30.0	 30.0;
	2324	 164	 0.00161	 0.06653	 0.0	 160.0	 160.0	 160.0	 1.04832	 0.0	 1	 -30.0	 30.0;
	2388	 166	 0.00145	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.08199	 0.0	 1	 -30.0	 30.0;
